function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	13972	13222	0.002724	0.012875	0.00841	233.91	0	0	0	0	1	0	0	39.7600	28.3800	-39.7000	-29.0000	0.0000	0.0000	0.0000	0.0000;
	13228	13224	0.001523	0.008899	0.00316	222.51	0	0	0	0	1	0	0	-37.3600	7.1800	37.3800	-7.3900	0.0000	0.0000	0.0000	0.0000;
	13229	13224	0.001265	0.005996	0.00305	188.09	0	0	0	0	1	0	0	14.2300	-6.4000	-14.2300	6.0900	0.0000	0.0000	0.0000	0.0000;
	13698	13226	0.002488	0.013447	0.00342	233.78	0	0	0	0	1	0	0	-45.5500	-5.0700	45.6000	4.9700	0.0000	0.0000	0.0000	0.0000;
	13231	13232	0.000289	0.001077	0	0	0	0	0	0	1	0	0	7.3200	2.4800	-7.3100	-2.4800	0.0000	0.0000	0.0000	0.0000;
	13231	13234	0.003269	0.016607	0.04206	237.68	0	0	0	0	1	0	0	56.9200	1.5000	-56.8200	-5.5200	0.0000	0.0000	0.0000	0.0000;
	13960	13231	0.001503	0.008487	0.00209	245.46	0	0	0	0	1	0	0	64.2900	4.0700	-64.2300	-3.9700	0.0000	0.0000	0.0000	0.0000;
	13233	13748	0.002303	0.01359	0.00873	254.53	0	0	0	0	1	0	0	-66.8900	2.1500	66.9900	-2.5300	0.0000	0.0000	0.0000	0.0000;
	13236	13235	0.000398	0.027503	0	449.25	0	0	1.00625	0	1	0	0	-136.8600	-10.2000	136.9300	15.0600	0.0000	0.0000	0.0000	0.0000;
	13235	13237	0.000211	0.001035	0	0	0	0	0	0	1	0	0	29.6600	10.1000	-29.6600	-10.0900	0.0000	0.0000	0.0000	0.0000;
	13752	13235	0.000555	0.005939	0.12997	1147.66	0	0	0	0	1	0	0	163.2000	89.1200	-163.0100	-101.1900	0.0000	0.0000	0.0000	0.0000;
	13235	13829	0.000559	0.006247	0.10324	1049.74	0	0	0	0	1	0	0	-3.5800	-29.3700	3.5800	18.3100	0.0000	0.0000	0.0000	0.0000;
	13238	13239	0.000289	0.001129	0	0	0	0	0	0	1	0	0	10.6700	1.5400	-10.6700	-1.5400	0.0000	0.0000	0.0000	0.0000;
	13241	13238	0.001453	0.009192	0.00398	231.79	0	0	0	0	1	0	0	45.2500	0.6000	-45.2200	-0.8400	0.0000	0.0000	0.0000	0.0000;
	13240	13813	0.001289	0.007587	0.0162	233.43	0	0	0	0	1	0	0	-43.0900	10.4800	43.1200	-12.0500	0.0000	0.0000	0.0000	0.0000;
	13244	13245	0.000254	0.001064	0	0	0	0	0	0	1	0	0	13.6000	2.8200	-13.6000	-2.8200	0.0000	0.0000	0.0000	0.0000;
	13246	13247	0.000201	0.001106	0	0	0	0	0	0	1	0	0	-9.0900	-3.4900	9.0900	3.4900	0.0000	0.0000	0.0000	0.0000;
	13251	13247	0.001835	0.011416	0.00643	218.85	0	0	0	0	1	0	0	23.8700	0.6600	-23.8600	-1.2900	0.0000	0.0000	0.0000	0.0000;
	13258	13247	0.006367	0.027561	0.0194	209.93	0	0	0	0	1	0	0	-14.7600	0.1900	14.7700	-2.2000	0.0000	0.0000	0.0000	0.0000;
	13249	13250	0.000224	0.001023	0	0	0	0	0	0	1	0	0	13.3200	2.0700	-13.3200	-2.0700	0.0000	0.0000	0.0000	0.0000;
	13249	13466	0.005329	0.036715	0.01221	195.36	0	0	0	0	1	0	0	-9.0400	-0.9800	9.0500	-0.3000	0.0000	0.0000	0.0000	0.0000;
	13253	13251	0.002264	0.01199	0.00727	210.75	0	0	0	0	1	0	0	-22.4400	-12.3900	22.4600	11.6800	0.0000	0.0000	0.0000	0.0000;
	13253	13252	0.00193	0.012041	0.00605	199.41	0	0	0	0	1	0	0	14.2500	-1.3100	-14.2500	0.6800	0.0000	0.0000	0.0000	0.0000;
	13256	13257	0.000273	0.001191	0	0	0	0	0	0	1	0	0	10.4900	3.3300	-10.4900	-3.3300	0.0000	0.0000	0.0000	0.0000;
	13260	13256	0.003446	0.014694	0.00587	217.42	0	0	0	0	1	0	0	29.0700	6.2600	-29.0400	-6.7700	0.0000	0.0000	0.0000	0.0000;
	13256	13263	0.002003	0.011595	0.00525	204.96	0	0	0	0	1	0	0	18.5500	3.4400	-18.5500	-3.9600	0.0000	0.0000	0.0000	0.0000;
	13258	13259	0.000271	0.001123	0	0	0	0	0	0	1	0	0	22.3200	2.0700	-22.3200	-2.0700	0.0000	0.0000	0.0000	0.0000;
	13258	13263	0.008012	0.029925	0.01636	177.5	0	0	0	0	1	0	0	-7.5700	-2.2600	7.5700	0.5300	0.0000	0.0000	0.0000	0.0000;
	13261	13260	0.00165	0.007274	0.01208	225.28	0	0	0	0	1	0	0	39.0500	6.7900	-39.0300	-7.9900	0.0000	0.0000	0.0000	0.0000;
	13261	13262	0.000246	0.001149	0	0	0	0	0	0	1	0	0	23.8700	2.6200	-23.8700	-2.6200	0.0000	0.0000	0.0000	0.0000;
	13261	13953	0.0049	0.027961	0.00743	240.39	0	0	0	0	1	0	0	-62.9200	-9.4200	63.1100	9.6600	0.0000	0.0000	0.0000	0.0000;
	13264	13265	0.000226	0.001193	0	0	0	0	0	0	1	0	0	5.0100	0.7800	-5.0100	-0.7800	0.0000	0.0000	0.0000	0.0000;
	13267	13264	0.005923	0.034176	0.01719	241.77	0	0	0	0	1	0	0	70.2300	-8.9300	-69.9600	8.6600	0.0000	0.0000	0.0000	0.0000;
	13278	13264	0.006548	0.034074	0.01919	227.74	0	0	0	0	1	0	0	-43.6100	1.2600	43.7300	-2.7200	0.0000	0.0000	0.0000	0.0000;
	13266	13267	0.000208	0.001014	0	0	0	0	0	0	1	0	0	-4.0200	-1.0200	4.0200	1.0200	0.0000	0.0000	0.0000	0.0000;
	13267	15076	0.007944	0.047194	0.01879	240.88	0	0	0	0	1	0	0	-67.4300	9.0700	67.7700	-9.0600	0.0000	0.0000	0.0000	0.0000;
	13267	15416	0.020913	0.106713	0.03554	190.91	0	0	0	0	1	0	0	-6.8300	-1.1600	6.8300	-2.6400	0.0000	0.0000	0.0000	0.0000;
	13268	13269	0.000279	0.001004	0	0	0	0	0	0	1	0	0	11.6700	2.7400	-11.6700	-2.7400	0.0000	0.0000	0.0000	0.0000;
	13268	13273	0.003014	0.016226	0.00576	150.71	0	0	0	0	1	0	0	-2.6600	-0.4300	2.6600	-0.1900	0.0000	0.0000	0.0000	0.0000;
	13272	13270	0.003161	0.021088	0.00564	196.08	0	0	0	0	1	0	0	13.7900	-8.8600	-13.7800	8.3000	0.0000	0.0000	0.0000	0.0000;
	13276	13270	0.003851	0.024566	0.01016	173.94	0	0	0	0	1	0	0	-6.9300	8.3300	6.9300	-9.4000	0.0000	0.0000	0.0000	0.0000;
	13271	13272	0.000216	0.001112	0	0	0	0	0	0	1	0	0	-5.9600	-1.0800	5.9600	1.0800	0.0000	0.0000	0.0000	0.0000;
	13275	13272	0.00382	0.016457	0.01689	205.85	0	0	0	0	1	0	0	19.7600	-9.5200	-19.7400	7.7800	0.0000	0.0000	0.0000	0.0000;
	13273	13274	0.000294	0.001088	0	0	0	0	0	0	1	0	0	5.9600	1.6400	-5.9600	-1.6400	0.0000	0.0000	0.0000	0.0000;
	13276	13277	0.000289	0.001089	0	0	0	0	0	0	1	0	0	4.1600	1.2800	-4.1600	-1.2800	0.0000	0.0000	0.0000	0.0000;
	13279	13280	0.000287	0.001	0	0	0	0	0	0	1	0	0	54.4200	12.0800	-54.4100	-12.0500	0.0000	0.0000	0.0000	0.0000;
	13282	13316	0.003127	0.016178	0.00536	216.2	0	0	0	0	1	0	0	66.4500	-1.9300	-66.3200	2.0500	0.0000	0.0000	0.0000	0.0000;
	13283	13288	0.001212	0.005832	0.00428	213.69	0	0	0	0	1	0	0	-42.5400	19.6600	42.5600	-20.0000	0.0000	0.0000	0.0000	0.0000;
	13307	13283	0.001652	0.009021	0.00344	198.96	0	0	0	0	1	0	0	-22.0900	23.5300	22.1100	-23.8100	0.0000	0.0000	0.0000	0.0000;
	13284	13292	0.001865	0.012943	0.00781	240.28	0	0	0	0	1	0	0	-112.2500	-9.0000	112.4800	9.7500	0.0000	0.0000	0.0000	0.0000;
	13285	13297	0.002238	0.013004	0.00409	213.04	0	0	0	0	1	0	0	44.9700	-30.7300	-44.9100	30.6500	0.0000	0.0000	0.0000	0.0000;
	13286	13287	0.000219	0.001126	0	0	0	0	0	0	1	0	0	-38.2500	-16.6000	38.2600	16.6200	0.0000	0.0000	0.0000	0.0000;
	13298	13287	0.000878	0.004293	0.00172	207.99	0	0	0	0	1	0	0	-37.6600	13.8200	37.6700	-13.9300	0.0000	0.0000	0.0000	0.0000;
	13287	13312	0.001623	0.007929	0.00915	229.94	0	0	0	0	1	0	0	-75.9300	-2.6900	76.0200	2.1800	0.0000	0.0000	0.0000	0.0000;
	13289	13290	0.000238	0.001174	0	0	0	0	0	0	1	0	0	24.2900	6.7300	-24.2900	-6.7200	0.0000	0.0000	0.0000	0.0000;
	13289	13321	0.000332	0.002566	0.00393	231.2	0	0	0	0	1	0	0	-78.2300	-7.1200	78.2500	6.8400	0.0000	0.0000	0.0000	0.0000;
	13302	13292	0.000734	0.004811	0.00214	217.04	0	0	0	0	1	0	0	-52.2100	-4.9000	52.2300	4.8000	0.0000	0.0000	0.0000	0.0000;
	13297	13294	0.000752	0.00492	0.00305	195.13	0	0	0	0	1	0	0	19.7100	-34.3600	-19.6900	34.1000	0.0000	0.0000	0.0000	0.0000;
	13294	13301	0.001132	0.006038	0.00142	168.33	0	0	0	0	1	0	0	-5.4600	54.6500	5.4900	-54.6400	0.0000	0.0000	0.0000	0.0000;
	13295	13342	0.000888	0.006314	0.00152	224.74	0	0	0	0	1	0	0	64.7300	11.7200	-64.6900	-11.6100	0.0000	0.0000	0.0000	0.0000;
	13295	13727	0.000582	0.003626	0.00212	235.36	0	0	0	0	1	0	0	-84.5700	-13.9000	84.6100	13.9300	0.0000	0.0000	0.0000	0.0000;
	13300	13296	0.00072	0.003688	0.00531	192.08	0	0	0	0	1	0	0	-23.1400	33.5200	23.1500	-34.0200	0.0000	0.0000	0.0000	0.0000;
	13299	13308	0.000864	0.005264	0.00327	237.7	0	0	0	0	1	0	0	-101.4400	5.0700	101.5200	-4.8900	0.0000	0.0000	0.0000	0.0000;
	13300	13317	0.001225	0.005466	0.00122	195.36	0	0	0	0	1	0	0	28.6400	53.3900	-28.6000	-53.3300	0.0000	0.0000	0.0000	0.0000;
	13300	13395	0.001373	0.006445	0.01873	196.74	0	0	0	0	1	0	0	-25.2700	-89.1300	25.3800	87.6400	0.0000	0.0000	0.0000	0.0000;
	13301	13311	0.002073	0.013166	0.00336	212.16	0	0	0	0	1	0	0	-47.3000	35.2500	47.3600	-35.1800	0.0000	0.0000	0.0000	0.0000;
	13303	13332	0.001433	0.007455	0.01189	272.73	0	0	0	0	1	0	0	-150.1100	-16.3700	150.4200	16.7200	0.0000	0.0000	0.0000	0.0000;
	13303	13332	0.001433	0.007455	0.01189	272.73	0	0	0	0	1	0	0	-150.1100	-16.3700	150.4200	16.7200	0.0000	0.0000	0.0000	0.0000;
	13303	13348	0.001389	0.008207	0.00241	258.77	0	0	0	0	1	0	0	162.2800	7.9100	-161.9300	-6.1100	0.0000	0.0000	0.0000	0.0000;
	13349	13304	0.000597	0.003405	0.00878	237.81	0	0	0	0	1	0	0	97.4400	0.6800	-97.3900	-1.3000	0.0000	0.0000	0.0000	0.0000;
	13304	13388	0.000382	0.002661	0.00201	242.03	0	0	0	0	1	0	0	104.5400	42.5800	-104.4900	-42.4800	0.0000	0.0000	0.0000	0.0000;
	13319	13305	0.000782	0.00472	0.00676	189.74	0	0	0	0	1	0	0	-20.5100	5.7600	20.5100	-6.4400	0.0000	0.0000	0.0000	0.0000;
	13306	13314	0.001759	0.010038	0.01204	219.63	0	0	0	0	1	0	0	-63.1600	14.2000	63.2300	-15.0500	0.0000	0.0000	0.0000	0.0000;
	13328	13306	0.001169	0.005957	0.00325	201.55	0	0	0	0	1	0	0	-36.8500	25.5800	36.8700	-25.8000	0.0000	0.0000	0.0000	0.0000;
	13311	13307	0.000697	0.003217	0.00589	235.48	0	0	0	0	1	0	0	-90.3200	30.1000	90.3800	-30.4600	0.0000	0.0000	0.0000	0.0000;
	13308	13309	0.000269	0.001016	0	0	0	0	0	0	1	0	0	30.1600	12.0900	-30.1600	-12.0800	0.0000	0.0000	0.0000	0.0000;
	13308	13312	0.000834	0.003762	0.00079	250.49	0	0	0	0	1	0	0	127.8200	31.2600	-127.6800	-30.7200	0.0000	0.0000	0.0000	0.0000;
	13325	13313	0.000573	0.003757	0.00155	199.86	0	0	0	0	1	0	0	-15.7600	-20.9200	15.7600	20.7800	0.0000	0.0000	0.0000	0.0000;
	13313	13327	0.00124	0.006996	0.00183	238.11	0	0	0	0	1	0	0	-86.8400	-22.2300	86.9300	22.5600	0.0000	0.0000	0.0000	0.0000;
	13315	13316	0.000202	0.00105	0	0	0	0	0	0	1	0	0	-62.0400	-12.8400	62.0400	12.8800	0.0000	0.0000	0.0000	0.0000;
	13316	13328	0.000984	0.004688	0.00613	183.02	0	0	0	0	1	0	0	4.2800	-14.9300	-4.2700	14.3000	0.0000	0.0000	0.0000	0.0000;
	13317	13351	0.000694	0.003991	0.00161	183.15	0	0	0	0	1	0	0	-3.2800	45.6200	3.3000	-45.7100	0.0000	0.0000	0.0000	0.0000;
	13338	13318	0.000515	0.002747	0.00226	230.42	0	0	0	0	1	0	0	-70.1700	14.1400	70.1900	-14.2400	0.0000	0.0000	0.0000	0.0000;
	13320	13321	0.000232	0.001018	0	0	0	0	0	0	1	0	0	-29.0000	-20.0200	29.0100	20.0300	0.0000	0.0000	0.0000	0.0000;
	13322	13355	0.000681	0.004167	0.00676	160.06	0	0	0	0	1	0	0	-1.7700	-9.7900	1.7700	9.0800	0.0000	0.0000	0.0000	0.0000;
	13323	13324	0.000204	0.001082	0	0	0	0	0	0	1	0	0	-29.0100	-1.4800	29.0100	1.4900	0.0000	0.0000	0.0000	0.0000;
	13324	13348	0.001431	0.007207	0.00647	231.84	0	0	0	0	1	0	0	71.8700	-4.8100	-71.8000	4.4800	0.0000	0.0000	0.0000	0.0000;
	13434	13324	0.000664	0.004156	0.00332	243.3	0	0	0	0	1	0	0	100.9500	-3.2700	-100.8900	3.3200	0.0000	0.0000	0.0000	0.0000;
	13403	13325	0.000516	0.003565	0.00374	190.99	0	0	0	0	1	0	0	28.2400	-98.3500	-28.1900	98.3000	0.0000	0.0000	0.0000	0.0000;
	13328	13326	0.000639	0.004012	0.00311	190.54	0	0	0	0	1	0	0	31.0500	-53.7800	-31.0300	53.6000	0.0000	0.0000	0.0000	0.0000;
	13379	13326	0.001022	0.006112	0.00441	227.18	0	0	0	0	1	0	0	-74.7900	65.2200	74.8900	-65.1100	0.0000	0.0000	0.0000	0.0000;
	13326	13402	0.000927	0.004545	0.00314	237.83	0	0	0	0	1	0	0	-85.8300	-6.1600	85.8900	6.1500	0.0000	0.0000	0.0000	0.0000;
	13327	13369	0.001086	0.00775	0.00247	228.66	0	0	0	0	1	0	0	68.7700	22.4400	-68.7200	-22.3300	0.0000	0.0000	0.0000	0.0000;
	13328	13329	0.000219	0.001108	0	0	0	0	0	0	1	0	0	41.9900	10.1100	-41.9900	-10.0900	0.0000	0.0000	0.0000	0.0000;
	13342	13328	0.001677	0.008278	0.00673	205.29	0	0	0	0	1	0	0	31.9300	-4.4200	-31.9200	3.7900	0.0000	0.0000	0.0000	0.0000;
	13330	13331	0.000271	0.001054	0	0	0	0	0	0	1	0	0	-32.5500	-5.3700	32.5600	5.3800	0.0000	0.0000	0.0000	0.0000;
	13331	13963	0.002473	0.011766	0.01703	264.77	0	0	0	0	1	0	0	-120.3300	33.4300	120.6900	-33.5500	0.0000	0.0000	0.0000	0.0000;
	13331	13963	0.002473	0.011766	0.01703	264.77	0	0	0	0	1	0	0	-120.3300	33.4300	120.6900	-33.5500	0.0000	0.0000	0.0000	0.0000;
	13365	13332	0.00075	0.00327	0.00233	276.23	0	0	0	0	1	0	0	151.3600	6.9100	-151.2000	-6.4500	0.0000	0.0000	0.0000	0.0000;
	13365	13332	0.00075	0.00327	0.00233	276.23	0	0	0	0	1	0	0	151.3600	6.9100	-151.2000	-6.4500	0.0000	0.0000	0.0000	0.0000;
	13333	13336	0.000252	0.0083	0	147.97	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13333	13337	0.000284	0.001137	0	0	0	0	0	0	1	0	0	35.4000	10.9600	-35.4000	-10.9400	0.0000	0.0000	0.0000	0.0000;
	13333	13338	0.000273	0.001071	0	0	0	0	0	0	1	0	0	-35.4000	-10.9600	35.4100	10.9700	0.0000	0.0000	0.0000	0.0000;
	13334	13336	0.003209	0.105515	0	73.99	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13335	13336	0.003209	0.105515	0	73.99	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13375	13338	0.000746	0.003978	0.00222	236.57	0	0	0	0	1	0	0	88.3700	-8.7000	-88.3100	8.7700	0.0000	0.0000	0.0000	0.0000;
	13338	13389	0.000829	0.004067	0.00516	252.04	0	0	0	0	1	0	0	123.0800	-33.8800	-122.9500	33.9600	0.0000	0.0000	0.0000	0.0000;
	13350	13339	0.001113	0.006778	0.00932	219.16	0	0	0	0	1	0	0	65.0200	-19.6500	-64.9800	18.9600	0.0000	0.0000	0.0000	0.0000;
	13339	13403	0.002101	0.01197	0.00432	209.35	0	0	0	0	1	0	0	49.4000	-21.2900	-49.3500	21.1600	0.0000	0.0000	0.0000	0.0000;
	13340	13341	0.000242	0.001133	0	0	0	0	0	0	1	0	0	18.7400	10.6200	-18.7400	-10.6200	0.0000	0.0000	0.0000	0.0000;
	13340	14023	0.00087	0.004721	0.0037	209.12	0	0	0	0	1	0	0	37.6500	-3.9200	-37.6400	3.5800	0.0000	0.0000	0.0000	0.0000;
	13343	13344	0.000272	0.001158	0	0	0	0	0	0	1	0	0	25.8800	0.9100	-25.8800	-0.9000	0.0000	0.0000	0.0000	0.0000;
	13435	13343	0.000584	0.004181	0.00556	194.47	0	0	0	0	1	0	0	-12.3900	-45.6900	12.4100	45.1700	0.0000	0.0000	0.0000	0.0000;
	13345	13346	0.000285	0.001133	0	0	0	0	0	0	1	0	0	25.8800	6.5900	-25.8800	-6.5800	0.0000	0.0000	0.0000	0.0000;
	13372	13347	0.001158	0.008209	0.00167	229.62	0	0	0	0	1	0	0	66.4100	-5.8800	-66.3700	6.0500	0.0000	0.0000	0.0000	0.0000;
	13348	13372	0.001332	0.006358	0.00146	244	0	0	0	0	1	0	0	101.9300	6.8600	-101.8000	-6.3800	0.0000	0.0000	0.0000	0.0000;
	14110	13349	0.000576	0.004274	0.00581	255.26	0	0	0	0	1	0	0	152.1400	11.1900	-152.0100	-10.8700	0.0000	0.0000	0.0000	0.0000;
	13391	13352	0.001015	0.005954	0.00294	234.93	0	0	0	0	1	0	0	82.0200	-1.5700	-81.9600	1.6400	0.0000	0.0000	0.0000	0.0000;
	13352	13426	0.000721	0.004437	0.00263	256.43	0	0	0	0	1	0	0	-151.1600	-4.0700	151.3200	4.7600	0.0000	0.0000	0.0000	0.0000;
	13352	13809	0.000452	0.002944	0.00206	263.2	0	0	0	0	1	0	0	104.1700	-2.1800	-104.1200	2.2600	0.0000	0.0000	0.0000	0.0000;
	13352	13809	0.000452	0.002944	0.00206	263.2	0	0	0	0	1	0	0	104.1700	-2.1800	-104.1200	2.2600	0.0000	0.0000	0.0000	0.0000;
	13353	13421	0.001267	0.006533	0.00274	217.45	0	0	0	0	1	0	0	-51.5000	5.1400	51.5300	-5.2600	0.0000	0.0000	0.0000	0.0000;
	13354	13355	0.000201	0.001082	0	0	0	0	0	0	1	0	0	-23.8700	-6.3500	23.8700	6.3600	0.0000	0.0000	0.0000	0.0000;
	13358	13355	0.000781	0.005989	0.00144	206.7	0	0	0	0	1	0	0	-33.8000	10.5700	33.8100	-10.6500	0.0000	0.0000	0.0000	0.0000;
	13356	13357	0.000286	0.001021	0	0	0	0	0	0	1	0	0	-23.7700	-18.8200	23.7700	18.8300	0.0000	0.0000	0.0000	0.0000;
	13358	13359	0.000254	0.001118	0	0	0	0	0	0	1	0	0	23.7700	3.3900	-23.7700	-3.3800	0.0000	0.0000	0.0000	0.0000;
	13360	13375	0.001574	0.011781	0.00649	249.05	0	0	0	0	1	0	0	120.2300	2.0400	-120.0100	-1.1100	0.0000	0.0000	0.0000	0.0000;
	13360	13421	0.000968	0.004739	0.00103	238.46	0	0	0	0	1	0	0	97.4800	12.7100	-97.3900	-12.3900	0.0000	0.0000	0.0000	0.0000;
	13422	13360	0.000675	0.004091	0.00205	265.01	0	0	0	0	1	0	0	122.7100	9.1500	-122.6100	-8.7800	0.0000	0.0000	0.0000	0.0000;
	13422	13360	0.000675	0.004091	0.00205	265.01	0	0	0	0	1	0	0	122.7100	9.1500	-122.6100	-8.7800	0.0000	0.0000	0.0000	0.0000;
	13361	13362	0.000243	0.001011	0	0	0	0	0	0	1	0	0	21.6500	3.6700	-21.6500	-3.6700	0.0000	0.0000	0.0000	0.0000;
	13363	13364	0.000251	0.00117	0	0	0	0	0	0	1	0	0	47.6800	23.9400	-47.6700	-23.9100	0.0000	0.0000	0.0000	0.0000;
	13365	13366	0.00028	0.001058	0	0	0	0	0	0	1	0	0	21.6500	10.3800	-21.6500	-10.3700	0.0000	0.0000	0.0000	0.0000;
	13367	13365	0.000745	0.003871	0.00142	283.99	0	0	0	0	1	0	0	162.3700	12.9100	-162.1900	-12.1000	0.0000	0.0000	0.0000	0.0000;
	13367	13365	0.000745	0.003871	0.00142	283.99	0	0	0	0	1	0	0	162.3700	12.9100	-162.1900	-12.1000	0.0000	0.0000	0.0000	0.0000;
	14023	13367	0.001086	0.006349	0.00667	264.15	0	0	0	0	1	0	0	119.4600	13.3100	-119.3100	-13.1700	0.0000	0.0000	0.0000	0.0000;
	14023	13367	0.001086	0.006349	0.00667	264.15	0	0	0	0	1	0	0	119.4600	13.3100	-119.3100	-13.1700	0.0000	0.0000	0.0000	0.0000;
	13368	13386	0.000764	0.004306	0.0307	228.8	0	0	0	0	1	0	0	-80.8700	27.9600	80.9200	-30.9300	0.0000	0.0000	0.0000	0.0000;
	13368	13392	0.001199	0.00561	0.00206	217.85	0	0	0	0	1	0	0	61.5900	-32.3300	-61.5300	32.3700	0.0000	0.0000	0.0000	0.0000;
	13378	13369	0.000829	0.005219	0.00171	214.02	0	0	0	0	1	0	0	-44.6400	29.2600	44.6600	-29.3000	0.0000	0.0000	0.0000	0.0000;
	13370	13371	0.000242	0.001186	0	0	0	0	0	0	1	0	0	19.2800	1.4000	-19.2800	-1.4000	0.0000	0.0000	0.0000	0.0000;
	13373	13374	0.000242	0.001	0	0	0	0	0	0	1	0	0	-24.9300	-5.7900	24.9300	5.7900	0.0000	0.0000	0.0000	0.0000;
	13374	13420	0.001828	0.011028	0.01561	281.41	0	0	0	0	1	0	0	161.5500	1.8900	-161.1000	-0.8900	0.0000	0.0000	0.0000	0.0000;
	13374	13420	0.001828	0.011028	0.01561	281.41	0	0	0	0	1	0	0	161.5500	1.8900	-161.1000	-0.8900	0.0000	0.0000	0.0000	0.0000;
	13375	13376	0.000244	0.001017	0	0	0	0	0	0	1	0	0	31.6500	9.8100	-31.6400	-9.8000	0.0000	0.0000	0.0000	0.0000;
	13377	13425	0.000603	0.003513	0.00141	223.11	0	0	0	0	1	0	0	58.9800	-17.3600	-58.9500	17.3400	0.0000	0.0000	0.0000	0.0000;
	13379	13403	0.000988	0.005802	0.00124	211.97	0	0	0	0	1	0	0	48.9000	-73.8700	-48.8300	74.1700	0.0000	0.0000	0.0000	0.0000;
	13380	13381	0.000213	0.001171	0	0	0	0	0	0	1	0	0	13.0900	8.3100	-13.0900	-8.3100	0.0000	0.0000	0.0000	0.0000;
	13389	13380	0.00136	0.008987	0.00357	239.92	0	0	0	0	1	0	0	91.6800	-43.2200	-91.5500	43.7200	0.0000	0.0000	0.0000	0.0000;
	13382	13383	0.000286	0.001148	0	0	0	0	0	0	1	0	0	14.8600	6.1400	-14.8600	-6.1400	0.0000	0.0000	0.0000	0.0000;
	13398	13382	0.00122	0.007488	0.0035	257.33	0	0	0	0	1	0	0	-159.7500	-13.0700	160.0500	14.5200	0.0000	0.0000	0.0000	0.0000;
	13384	13385	0.000241	0.001074	0	0	0	0	0	0	1	0	0	-14.8600	-4.7500	14.8600	4.7500	0.0000	0.0000	0.0000	0.0000;
	14023	13385	0.000739	0.004276	0.00421	251.5	0	0	0	0	1	0	0	-127.1200	-0.2600	127.2400	0.4500	0.0000	0.0000	0.0000	0.0000;
	13386	13387	0.0003	0.001154	0	0	0	0	0	0	1	0	0	53.5300	15.3700	-53.5200	-15.3300	0.0000	0.0000	0.0000	0.0000;
	13386	13396	0.001321	0.006801	0.0029	289.67	0	0	0	0	1	0	0	-195.0700	35.1000	195.5500	-32.8900	0.0000	0.0000	0.0000	0.0000;
	13386	13396	0.001321	0.006801	0.0029	289.67	0	0	0	0	1	0	0	-195.0700	35.1000	195.5500	-32.8900	0.0000	0.0000	0.0000	0.0000;
	13386	13404	0.001935	0.010995	0.0265	247.73	0	0	0	0	1	0	0	119.0800	-16.2000	-118.8200	14.8800	0.0000	0.0000	0.0000	0.0000;
	13417	13386	0.000607	0.003403	0.00384	251.65	0	0	0	0	1	0	0	-136.4800	38.6700	136.6000	-38.4300	0.0000	0.0000	0.0000	0.0000;
	13402	13388	0.000766	0.004791	0.00136	228.07	0	0	0	0	1	0	0	-68.6300	-37.3400	68.6700	37.4800	0.0000	0.0000	0.0000	0.0000;
	13390	13401	0.002126	0.010557	0.00995	267.05	0	0	0	0	1	0	0	132.1800	4.0500	-131.8400	-3.4300	0.0000	0.0000	0.0000	0.0000;
	13390	13401	0.002126	0.010557	0.00995	267.05	0	0	0	0	1	0	0	132.1800	4.0500	-131.8400	-3.4300	0.0000	0.0000	0.0000	0.0000;
	13398	13391	0.000667	0.004569	0.00619	248.2	0	0	0	0	1	0	0	116.1800	7.4700	-116.0900	-7.5400	0.0000	0.0000	0.0000	0.0000;
	13392	13393	0.000254	0.001021	0	0	0	0	0	0	1	0	0	25.5800	3.9900	-25.5700	-3.9900	0.0000	0.0000	0.0000	0.0000;
	13394	13424	0.001204	0.006165	0.00265	185.86	0	0	0	0	1	0	0	-6.8600	6.1600	6.8700	-6.4300	0.0000	0.0000	0.0000	0.0000;
	13396	13415	0.001154	0.00637	0.00256	292.27	0	0	0	0	1	0	0	-146.0000	18.4400	146.2400	-17.4100	0.0000	0.0000	0.0000	0.0000;
	13396	13415	0.001154	0.00637	0.00256	292.27	0	0	0	0	1	0	0	-146.0000	18.4400	146.2400	-17.4100	0.0000	0.0000	0.0000	0.0000;
	13396	13415	0.001154	0.00637	0.00256	292.27	0	0	0	0	1	0	0	-146.0000	18.4400	146.2400	-17.4100	0.0000	0.0000	0.0000	0.0000;
	13399	13397	0.000675	0.003816	0.00411	292.22	0	0	0	0	1	0	0	-191.6300	-16.3800	191.8700	17.2700	0.0000	0.0000	0.0000	0.0000;
	13399	13397	0.000675	0.003816	0.00411	292.22	0	0	0	0	1	0	0	-191.6300	-16.3800	191.8700	17.2700	0.0000	0.0000	0.0000	0.0000;
	13397	13420	0.000959	0.004353	0.00251	269.29	0	0	0	0	1	0	0	-141.6200	2.2000	141.8000	-1.6500	0.0000	0.0000	0.0000	0.0000;
	13397	13420	0.000959	0.004353	0.00251	269.29	0	0	0	0	1	0	0	-141.6200	2.2000	141.8000	-1.6500	0.0000	0.0000	0.0000	0.0000;
	13399	13400	0.000295	0.001062	0	0	0	0	0	0	1	0	0	78.3000	8.0300	-78.2800	-7.9600	0.0000	0.0000	0.0000	0.0000;
	13422	13399	0.001002	0.005312	0.00414	272.53	0	0	0	0	1	0	0	-152.2600	-11.6300	152.4800	12.3700	0.0000	0.0000	0.0000	0.0000;
	13422	13399	0.001002	0.005312	0.00414	272.53	0	0	0	0	1	0	0	-152.2600	-11.6300	152.4800	12.3700	0.0000	0.0000	0.0000	0.0000;
	14110	13404	0.001047	0.006102	0.00138	229.18	0	0	0	0	1	0	0	-75.2500	24.6200	75.3100	-24.4100	0.0000	0.0000	0.0000	0.0000;
	13405	13406	0.00023	0.001063	0	0	0	0	0	0	1	0	0	41.9500	5.3600	-41.9500	-5.3500	0.0000	0.0000	0.0000	0.0000;
	13405	13415	0.002136	0.00987	0.00369	252.65	0	0	0	0	1	0	0	142.6000	1.0300	-142.1900	0.4500	0.0000	0.0000	0.0000	0.0000;
	13431	13405	0.00121	0.005524	0.00108	219.47	0	0	0	0	1	0	0	-55.9500	-7.2200	55.9900	7.2700	0.0000	0.0000	0.0000	0.0000;
	13405	13932	0.002039	0.013822	0.00948	303.34	0	0	0	0	1	0	0	-156.4800	-14.5100	156.9500	16.6800	0.0000	0.0000	0.0000	0.0000;
	13405	13932	0.002039	0.013822	0.00948	303.34	0	0	0	0	1	0	0	-156.4800	-14.5100	156.9500	16.6800	0.0000	0.0000	0.0000	0.0000;
	13405	13932	0.002039	0.013822	0.00948	303.34	0	0	0	0	1	0	0	-156.4800	-14.5100	156.9500	16.6800	0.0000	0.0000	0.0000	0.0000;
	13407	13410	-0.000346	-0.012067	0	147.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13407	13411	0.000281	0.001006	0	0	0	0	0	0	1	0	0	29.8800	3.3000	-29.8800	-3.2900	0.0000	0.0000	0.0000	0.0000;
	13407	13412	0.000251	0.001192	0	0	0	0	0	0	1	0	0	-29.8800	-3.3000	29.8800	3.3100	0.0000	0.0000	0.0000	0.0000;
	13408	13410	0.004376	0.152731	0	73.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13409	13410	0.004376	0.152731	0	73.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13417	13414	0.002736	0.010676	0.0032	200.56	0	0	0	0	1	0	0	31.9800	-21.0700	-31.9400	20.8700	0.0000	0.0000	0.0000	0.0000;
	13415	13416	0.000231	0.00117	0	0	0	0	0	0	1	0	0	48.6900	11.0300	-48.6800	-11.0100	0.0000	0.0000	0.0000	0.0000;
	13415	13426	0.001396	0.006855	0.00683	260.12	0	0	0	0	1	0	0	160.8300	17.1200	-160.4900	-16.1600	0.0000	0.0000	0.0000	0.0000;
	13415	13431	0.001336	0.00632	0.00229	260.14	0	0	0	0	1	0	0	-173.3800	5.9100	173.7600	-4.3700	0.0000	0.0000	0.0000	0.0000;
	13417	13418	0.000293	0.001163	0	0	0	0	0	0	1	0	0	43.1800	7.9100	-43.1700	-7.8900	0.0000	0.0000	0.0000	0.0000;
	13417	13437	0.001277	0.008587	0.005	221.49	0	0	0	0	1	0	0	61.3200	-25.5200	-61.2700	25.3400	0.0000	0.0000	0.0000	0.0000;
	13419	13420	0.000235	0.001097	0	0	0	0	0	0	1	0	0	-38.6000	-5.0600	38.6000	5.0800	0.0000	0.0000	0.0000	0.0000;
	13422	13423	0.00023	0.001025	0	0	0	0	0	0	1	0	0	31.0000	3.8600	-31.0000	-3.8500	0.0000	0.0000	0.0000	0.0000;
	13422	13426	0.000983	0.006863	0.00324	197.08	0	0	0	0	1	0	0	28.1100	1.1100	-28.1000	-1.4000	0.0000	0.0000	0.0000	0.0000;
	13426	13427	0.000282	0.0011	0	0	0	0	0	0	1	0	0	24.6600	8.7000	-24.6600	-8.6900	0.0000	0.0000	0.0000	0.0000;
	13428	13429	0.000273	0.001106	0	0	0	0	0	0	1	0	0	-24.6600	-16.9500	24.6600	16.9600	0.0000	0.0000	0.0000	0.0000;
	13432	13429	0.001066	0.006489	0.00318	236.32	0	0	0	0	1	0	0	-89.6700	1.7300	89.7500	-1.5900	0.0000	0.0000	0.0000	0.0000;
	13433	13434	0.000271	0.001144	0	0	0	0	0	0	1	0	0	-17.6800	-2.8500	17.6800	2.8500	0.0000	0.0000	0.0000	0.0000;
	13852	13434	0.000474	0.003153	0.00152	250.73	0	0	0	0	1	0	0	118.7000	-0.1500	-118.6400	0.4100	0.0000	0.0000	0.0000	0.0000;
	13438	13450	0.004167	0.018827	0.03249	193.14	0	0	0	0	1	0	0	13.4200	-5.1500	-13.4200	1.6600	0.0000	0.0000	0.0000	0.0000;
	13438	13567	0.013834	0.078517	0.04407	207.63	0	0	0	0	1	0	0	-22.2000	3.9700	22.2700	-8.3600	0.0000	0.0000	0.0000	0.0000;
	13439	13440	0.000293	0.001114	0	0	0	0	0	0	1	0	0	5.1400	2.4300	-5.1400	-2.4300	0.0000	0.0000	0.0000	0.0000;
	13439	13579	0.005494	0.026946	0.01162	192.24	0	0	0	0	1	0	0	-4.3700	2.9900	4.3700	-4.2400	0.0000	0.0000	0.0000	0.0000;
	13441	13442	0.004232	0.032926	0.01415	190.4	0	0	0	0	1	0	0	-12.7600	1.6200	12.7600	-3.0900	0.0000	0.0000	0.0000	0.0000;
	13442	13461	0.006625	0.037981	0.01161	202.47	0	0	0	0	1	0	0	-19.5400	0.2500	19.5600	-1.3600	0.0000	0.0000	0.0000	0.0000;
	13445	13443	0.002605	0.016413	0.01167	233.01	0	0	0	0	1	0	0	-42.9800	6.9800	43.0300	-7.9500	0.0000	0.0000	0.0000	0.0000;
	13444	13445	0.000285	0.001199	0	0	0	0	0	0	1	0	0	-9.7600	-3.9600	9.7700	3.9700	0.0000	0.0000	0.0000	0.0000;
	13446	13445	0.005252	0.03459	0.01004	211.74	0	0	0	0	1	0	0	-11.1800	0.0700	11.1800	-1.1200	0.0000	0.0000	0.0000	0.0000;
	13446	13447	0.000248	0.001057	0	0	0	0	0	0	1	0	0	14.2100	8.7300	-14.2100	-8.7300	0.0000	0.0000	0.0000	0.0000;
	13446	13448	0.003302	0.016393	0.00625	174.3	0	0	0	0	1	0	0	-3.0300	-8.8000	3.0400	8.1400	0.0000	0.0000	0.0000	0.0000;
	13448	13449	0.000292	0.001176	0	0	0	0	0	0	1	0	0	13.5300	2.9500	-13.5300	-2.9500	0.0000	0.0000	0.0000	0.0000;
	14100	13448	0.004148	0.021004	0.00594	208.77	0	0	0	0	1	0	0	16.5800	10.5200	-16.5700	-11.0900	0.0000	0.0000	0.0000	0.0000;
	13450	13458	0.011432	0.059847	0.0118	198.06	0	0	0	0	1	0	0	20.2100	-0.9000	-20.1700	-0.1500	0.0000	0.0000	0.0000	0.0000;
	13452	13453	0.000297	0.001124	0	0	0	0	0	0	1	0	0	3.2500	0.1100	-3.2500	-0.1100	0.0000	0.0000	0.0000	0.0000;
	13458	13455	0.002356	0.01866	0.0383	216.89	0	0	0	0	1	0	0	42.8400	1.7500	-42.8000	-5.5600	0.0000	0.0000	0.0000	0.0000;
	13461	13455	0.001589	0.010128	0.03256	211.19	0	0	0	0	1	0	0	-31.1700	-2.8200	31.1900	-0.5900	0.0000	0.0000	0.0000	0.0000;
	13457	13456	0.000406	0.023701	0	260.2	0	0	1	0	1	0	0	22.8600	-2.3300	-22.8600	2.4400	0.0000	0.0000	0.0000	0.0000;
	13456	13460	0.00029	0.001077	0	0	0	0	0	0	1	0	0	16.5600	1.3000	-16.5500	-1.2900	0.0000	0.0000	0.0000	0.0000;
	13456	14104	0.000743	0.008611	0.11946	1211.51	0	0	0	0	1	0	0	-224.7900	0.6900	225.1400	-9.6800	0.0000	0.0000	0.0000	0.0000;
	13458	13457	0.004078	0.108477	0	115.27	0	0	1	0	1	0	0	-22.6700	-1.6000	22.6900	2.1200	0.0000	0.0000	0.0000	0.0000;
	13457	13459	0.000269	0.001149	0	0	0	0	0	0	1	0	0	-45.5500	0.2100	45.5500	-0.1900	0.0000	0.0000	0.0000	0.0000;
	13463	13478	0.003317	0.020355	0.03678	260.17	0	0	0	0	1	0	0	58.5100	-8.7900	-58.4000	5.4500	0.0000	0.0000	0.0000	0.0000;
	13984	13463	0.000288	0.001976	0.00119	264.28	0	0	0	0	1	0	0	69.0900	-6.9300	-69.0800	6.8900	0.0000	0.0000	0.0000	0.0000;
	13464	13946	0.006555	0.038603	0.0117	222.86	0	0	0	0	1	0	0	24.5000	2.0000	-24.4600	-3.0500	0.0000	0.0000	0.0000	0.0000;
	14039	13464	0.000636	0.003354	0.00199	233.96	0	0	0	0	1	0	0	34.2300	5.1600	-34.2200	-5.3400	0.0000	0.0000	0.0000	0.0000;
	13465	13466	0.000217	0.00117	0	0	0	0	0	0	1	0	0	-6.9900	-2.0200	6.9900	2.0200	0.0000	0.0000	0.0000	0.0000;
	13467	13468	0.000266	0.001172	0	0	0	0	0	0	1	0	0	11.1300	2.6000	-11.1300	-2.6000	0.0000	0.0000	0.0000	0.0000;
	13467	13471	0.013303	0.073653	0.01426	235.28	0	0	0	0	1	0	0	35.2900	-2.5300	-35.1400	1.8100	0.0000	0.0000	0.0000	0.0000;
	13911	13467	0.000806	0.005295	0.00279	248.13	0	0	0	0	1	0	0	46.4400	-0.1400	-46.4200	-0.0600	0.0000	0.0000	0.0000	0.0000;
	13469	13478	0.001469	0.008357	0.01034	226.56	0	0	0	0	1	0	0	29.1500	4.7100	-29.1400	-5.7600	0.0000	0.0000	0.0000	0.0000;
	13483	13469	0.002218	0.011527	0.00792	258.4	0	0	0	0	1	0	0	-111.3000	-4.7500	111.5500	5.2100	0.0000	0.0000	0.0000	0.0000;
	13469	13692	0.004592	0.025361	0.04736	233.99	0	0	0	0	1	0	0	-65.2900	7.9000	65.4700	-12.0300	0.0000	0.0000	0.0000	0.0000;
	13469	14082	0.002274	0.01076	0.07635	256.87	0	0	0	0	1	0	0	-84.2900	-19.9700	84.4500	12.3700	0.0000	0.0000	0.0000	0.0000;
	13470	13492	0.00299	0.017006	0.00572	231.15	0	0	0	0	1	0	0	46.0200	-2.0700	-45.9600	1.7900	0.0000	0.0000	0.0000	0.0000;
	13471	13474	0.002212	0.014148	0.00636	214.95	0	0	0	0	1	0	0	29.0800	-3.1700	-29.0600	2.5800	0.0000	0.0000	0.0000	0.0000;
	13472	13479	0.012201	0.065339	0.0166	190.13	0	0	0	0	1	0	0	-9.9000	-2.3500	9.9100	0.6200	0.0000	0.0000	0.0000	0.0000;
	13915	13472	0.005082	0.032599	0.01402	244.07	0	0	0	0	1	0	0	72.6800	-2.1700	-72.4300	2.2600	0.0000	0.0000	0.0000	0.0000;
	13473	13474	0.000225	0.001137	0	0	0	0	0	0	1	0	0	-12.2900	-3.6000	12.2900	3.6000	0.0000	0.0000	0.0000	0.0000;
	13474	13480	0.002514	0.016539	0.02178	258.09	0	0	0	0	1	0	0	-78.4400	2.5200	78.5800	-3.9600	0.0000	0.0000	0.0000	0.0000;
	13475	13485	0.00608	0.037841	0.01909	204	0	0	0	0	1	0	0	-20.4000	-2.7400	20.4300	0.8200	0.0000	0.0000	0.0000	0.0000;
	13475	13915	0.002511	0.015601	0.01096	157.52	0	0	0	0	1	0	0	5.6100	-1.4300	-5.6100	0.2500	0.0000	0.0000	0.0000	0.0000;
	13476	13483	0.003925	0.022322	0.02832	238.22	0	0	0	0	1	0	0	42.5100	-16.3400	-42.4400	13.7000	0.0000	0.0000	0.0000	0.0000;
	13476	13946	0.001826	0.009976	0.01127	267.82	0	0	0	0	1	0	0	-83.3300	-7.7500	83.4500	7.1800	0.0000	0.0000	0.0000	0.0000;
	13477	13478	0.00021	0.001151	0	0	0	0	0	0	1	0	0	-14.9000	-1.2700	14.9000	1.2700	0.0000	0.0000	0.0000	0.0000;
	13479	13483	0.002231	0.011936	0.01805	218.47	0	0	0	0	1	0	0	-27.2700	-6.8100	27.2900	4.9500	0.0000	0.0000	0.0000	0.0000;
	13480	13911	0.00359	0.022014	0.0354	272.19	0	0	0	0	1	0	0	-89.1300	3.1700	89.3900	-5.4400	0.0000	0.0000	0.0000	0.0000;
	13482	13481	0.004268	0.023986	0.00864	194.69	0	0	0	0	1	0	0	-15.6900	9.8200	15.7000	-10.6800	0.0000	0.0000	0.0000	0.0000;
	13481	13492	0.012853	0.075588	0.02274	218.06	0	0	0	0	1	0	0	-32.5700	3.9800	32.7000	-5.6700	0.0000	0.0000	0.0000	0.0000;
	13484	13692	0.001521	0.010171	0.00402	231.74	0	0	0	0	1	0	0	-34.1400	-0.0600	34.1600	-0.2700	0.0000	0.0000	0.0000	0.0000;
	13484	13984	0.001986	0.011149	0.00413	210.01	0	0	0	0	1	0	0	21.1600	-1.4500	-21.1500	1.0500	0.0000	0.0000	0.0000	0.0000;
	13485	13486	0.000223	0.001119	0	0	0	0	0	0	1	0	0	16.2500	10.2100	-16.2500	-10.2000	0.0000	0.0000	0.0000	0.0000;
	13485	14003	0.003173	0.018383	0.01164	234.3	0	0	0	0	1	0	0	-36.6800	-11.0300	36.7200	10.0100	0.0000	0.0000	0.0000	0.0000;
	13487	13490	0.000111	0.002755	0	147.22	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13487	13491	0.000263	0.001102	0	0	0	0	0	0	1	0	0	13.2600	3.8800	-13.2600	-3.8800	0.0000	0.0000	0.0000	0.0000;
	13487	13492	0.000234	0.001045	0	0	0	0	0	0	1	0	0	-13.2600	-3.8800	13.2600	3.8800	0.0000	0.0000	0.0000	0.0000;
	13488	13490	0.003348	0.083209	0	73.61	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13489	13490	0.003348	0.083209	0	73.61	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13493	13496	-0.000147	-0.00373	0	147.18	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13493	13497	0.000201	0.001182	0	0	0	0	0	0	1	0	0	8.9100	3.5700	-8.9100	-3.5700	0.0000	0.0000	0.0000	0.0000;
	13493	13498	0.00021	0.001042	0	0	0	0	0	0	1	0	0	-8.9100	-3.5700	8.9100	3.5800	0.0000	0.0000	0.0000	0.0000;
	13494	13496	0.006869	0.17416	0	73.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13495	13496	0.006869	0.17416	0	73.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13498	13499	0.001543	0.010585	0.00573	242.37	0	0	0	0	1	0	0	32.1400	7.3700	-32.1300	-7.8900	0.0000	0.0000	0.0000	0.0000;
	13911	13498	0.002274	0.013348	0.00373	253.77	0	0	0	0	1	0	0	41.0900	10.7600	-41.0600	-10.9500	0.0000	0.0000	0.0000	0.0000;
	13500	13501	0.000299	0.001174	0	0	0	0	0	0	1	0	0	9.7900	3.8700	-9.7900	-3.8700	0.0000	0.0000	0.0000	0.0000;
	13502	13503	0.000261	0.001057	0	0	0	0	0	0	1	0	0	-7.3800	-4.0600	7.3800	4.0600	0.0000	0.0000	0.0000	0.0000;
	13503	13564	0.007479	0.044791	0.0173	206.08	0	0	0	0	1	0	0	-15.3400	-3.2500	15.3600	1.4900	0.0000	0.0000	0.0000	0.0000;
	13507	13504	0.002331	0.014361	0.00277	222.83	0	0	0	0	1	0	0	36.6100	0.3900	-36.5800	-0.5100	0.0000	0.0000	0.0000	0.0000;
	13505	13506	0.000247	0.001079	0	0	0	0	0	0	1	0	0	11.6000	3.0400	-11.6000	-3.0400	0.0000	0.0000	0.0000	0.0000;
	13507	13505	0.001741	0.008556	0.00292	221.67	0	0	0	0	1	0	0	26.6600	26.6600	-26.6400	-26.8700	0.0000	0.0000	0.0000	0.0000;
	13505	13509	0.003341	0.019716	0.01141	208.19	0	0	0	0	1	0	0	14.0200	2.9300	-14.0100	-4.1200	0.0000	0.0000	0.0000	0.0000;
	13507	13508	0.000286	0.001163	0	0	0	0	0	0	1	0	0	15.1000	5.6100	-15.1000	-5.6100	0.0000	0.0000	0.0000	0.0000;
	13507	13953	0.000781	0.005513	0.02936	251.18	0	0	0	0	1	0	0	-78.3700	-32.6600	78.4200	29.8300	0.0000	0.0000	0.0000	0.0000;
	13509	13510	0.000271	0.001029	0	0	0	0	0	0	1	0	0	17.7900	1.7900	-17.7900	-1.7800	0.0000	0.0000	0.0000	0.0000;
	13509	13553	0.001707	0.012735	0.00455	142.63	0	0	0	0	1	0	0	-3.7800	2.3300	3.7800	-2.8200	0.0000	0.0000	0.0000	0.0000;
	13512	13511	0.005205	0.021555	0.01405	190.52	0	0	0	0	1	0	0	1.6200	-4.4700	-1.6200	2.9500	0.0000	0.0000	0.0000	0.0000;
	13512	13513	0.000296	0.001099	0	0	0	0	0	0	1	0	0	8.8500	2.4100	-8.8500	-2.4100	0.0000	0.0000	0.0000	0.0000;
	13514	13517	0.002907	0.013961	0.04823	239.95	0	0	0	0	1	0	0	42.0100	-12.7400	-41.9600	7.7500	0.0000	0.0000	0.0000	0.0000;
	13516	13517	0.000201	0.001175	0	0	0	0	0	0	1	0	0	-2.9000	-0.5400	2.9000	0.5400	0.0000	0.0000	0.0000	0.0000;
	13517	13536	0.003402	0.01715	0.03969	237.91	0	0	0	0	1	0	0	39.0600	-8.3000	-39.0100	4.2500	0.0000	0.0000	0.0000	0.0000;
	13529	13518	0.0071	0.036646	0.02758	235.32	0	0	0	0	1	0	0	-35.7300	5.2700	35.8200	-7.8000	0.0000	0.0000	0.0000	0.0000;
	13520	13519	0.004837	0.027008	0.03949	235.05	0	0	0	0	1	0	0	-33.7800	7.3500	33.8300	-11.3100	0.0000	0.0000	0.0000	0.0000;
	14072	13519	0.001301	0.00527	0.00149	246.03	0	0	0	0	1	0	0	43.8400	-6.7900	-43.8200	6.7300	0.0000	0.0000	0.0000	0.0000;
	13524	13521	0.003041	0.018434	0.00939	232.97	0	0	0	0	1	0	0	33.5600	-0.8500	-33.5200	0.0300	0.0000	0.0000	0.0000	0.0000;
	13528	13521	0.007016	0.036111	0.02832	226.17	0	0	0	0	1	0	0	-26.6700	-0.9300	26.7200	-1.9000	0.0000	0.0000	0.0000	0.0000;
	13523	13522	0.000619	0.039796	0	303.27	0	0	1	0	1	0	0	-22.9300	-3.1900	22.9400	3.3900	0.0000	0.0000	0.0000	0.0000;
	13522	13526	0.000243	0.001141	0	0	0	0	0	0	1	0	0	-22.9400	-3.3900	22.9400	3.4000	0.0000	0.0000	0.0000	0.0000;
	13524	13523	0.003927	0.12754	0	84.54	0	0	1	0	1	0	0	-12.7500	-3.9500	12.7500	4.1600	0.0000	0.0000	0.0000	0.0000;
	13523	13525	0.00026	0.001151	0	0	0	0	0	0	1	0	0	10.1800	-0.9700	-10.1800	0.9700	0.0000	0.0000	0.0000	0.0000;
	13534	13526	0.000914	0.011153	0.19723	1037.93	0	0	0	0	1	0	0	22.9400	-18.2300	-22.9400	-3.4000	0.0000	0.0000	0.0000	0.0000;
	13527	13528	0.000249	0.00115	0	0	0	0	0	0	1	0	0	-12.7200	-3.4200	12.7200	3.4200	0.0000	0.0000	0.0000	0.0000;
	13529	13570	0.015052	0.070704	0.01304	231.51	0	0	0	0	1	0	0	30.9300	-5.9800	-30.7900	5.2100	0.0000	0.0000	0.0000	0.0000;
	13531	13530	0.00033	0.024293	0	238.05	0	0	1	0	1	0	0	6.7500	-6.8300	-6.7500	6.8500	0.0000	0.0000	0.0000	0.0000;
	13530	13534	0.000249	0.001114	0	0	0	0	0	0	1	0	0	6.7500	-6.8500	-6.7500	6.8500	0.0000	0.0000	0.0000	0.0000;
	13532	13531	0.004559	0.145018	0	79.7	0	0	1	0	1	0	0	-0.0900	-4.4900	0.0900	4.5100	0.0000	0.0000	0.0000	0.0000;
	13531	13533	0.000227	0.00119	0	0	0	0	0	0	1	0	0	-6.8500	2.3200	6.8500	-2.3200	0.0000	0.0000	0.0000	0.0000;
	13536	13532	0.002988	0.017666	0.01335	232.42	0	0	0	0	1	0	0	34.1300	-5.2600	-34.1000	4.0000	0.0000	0.0000	0.0000	0.0000;
	13882	13534	0.000987	0.011933	0.22933	1046.12	0	0	0	0	1	0	0	16.2000	-36.4200	-16.1900	11.3800	0.0000	0.0000	0.0000	0.0000;
	13535	13536	0.000225	0.001124	0	0	0	0	0	0	1	0	0	-4.8800	-1.0100	4.8800	1.0100	0.0000	0.0000	0.0000	0.0000;
	13537	13540	0.005117	0.028379	0.01194	201.13	0	0	0	0	1	0	0	-2.1700	-2.4500	2.1700	1.1500	0.0000	0.0000	0.0000	0.0000;
	13538	13539	0.000217	0.001086	0	0	0	0	0	0	1	0	0	7.0600	1.9600	-7.0600	-1.9500	0.0000	0.0000	0.0000	0.0000;
	13540	13538	0.004619	0.028887	0.01843	194.32	0	0	0	0	1	0	0	2.4500	-1.3100	-2.4500	-0.6900	0.0000	0.0000	0.0000	0.0000;
	13540	13541	0.000263	0.001096	0	0	0	0	0	0	1	0	0	4.6600	1.5500	-4.6600	-1.5500	0.0000	0.0000	0.0000	0.0000;
	15623	13540	0.003768	0.02172	0.01078	227.5	0	0	0	0	1	0	0	9.3000	0.2400	-9.2900	-1.3900	0.0000	0.0000	0.0000	0.0000;
	13542	13543	0.00026	0.001199	0	0	0	0	0	0	1	0	0	-3.9400	-0.5900	3.9400	0.5900	0.0000	0.0000	0.0000	0.0000;
	13543	13544	0.014403	0.080675	0.02301	247.01	0	0	0	0	1	0	0	28.3500	3.5700	-28.2400	-5.4400	0.0000	0.0000	0.0000	0.0000;
	13544	13545	0.000243	0.001115	0	0	0	0	0	0	1	0	0	7.7000	0.8500	-7.7000	-0.8500	0.0000	0.0000	0.0000	0.0000;
	13544	13550	0.007893	0.044955	0.02905	209.77	0	0	0	0	1	0	0	20.5500	4.5800	-20.5100	-7.4800	0.0000	0.0000	0.0000	0.0000;
	13547	13546	0.008242	0.034574	0.00791	236.16	0	0	0	0	1	0	0	-9.7700	1.3600	9.7800	-2.1900	0.0000	0.0000	0.0000	0.0000;
	13546	13790	0.003536	0.017038	0.00868	251.13	0	0	0	0	1	0	0	-17.1600	-0.0200	17.1700	-0.8800	0.0000	0.0000	0.0000	0.0000;
	13547	13548	0.000241	0.001091	0	0	0	0	0	0	1	0	0	11.0900	1.7200	-11.0900	-1.7200	0.0000	0.0000	0.0000	0.0000;
	13547	15628	0.015371	0.10762	0.039	203.55	0	0	0	0	1	0	0	-1.3200	-3.0800	1.3200	-1.1700	0.0000	0.0000	0.0000	0.0000;
	13549	13550	0.006088	0.027681	0.01315	199.04	0	0	0	0	1	0	0	-2.8900	2.2600	2.8900	-3.6500	0.0000	0.0000	0.0000	0.0000;
	13549	15666	0.005901	0.041816	0.01142	230.37	0	0	0	0	1	0	0	-7.1100	-3.5100	7.1100	2.3200	0.0000	0.0000	0.0000	0.0000;
	13551	13566	0.007436	0.021078	0.00942	198.13	0	0	0	0	1	0	0	-12.8200	0.1700	12.8300	-1.1500	0.0000	0.0000	0.0000	0.0000;
	13552	13553	0.000287	0.001192	0	0	0	0	0	0	1	0	0	-12.6300	-4.6600	12.6300	4.6600	0.0000	0.0000	0.0000	0.0000;
	13554	13553	0.005285	0.03391	0.00636	202.57	0	0	0	0	1	0	0	16.4200	1.2400	-16.4100	-1.8400	0.0000	0.0000	0.0000	0.0000;
	13554	13555	0.000221	0.001081	0	0	0	0	0	0	1	0	0	14.8100	2.6400	-14.8100	-2.6400	0.0000	0.0000	0.0000	0.0000;
	13557	13558	0.000208	0.001064	0	0	0	0	0	0	1	0	0	-8.1700	-1.7400	8.1700	1.7400	0.0000	0.0000	0.0000	0.0000;
	13558	13560	0.002071	0.0124	0.00641	220.97	0	0	0	0	1	0	0	-29.7800	-4.8700	29.8000	4.2700	0.0000	0.0000	0.0000	0.0000;
	13558	13564	0.006765	0.047364	0.01782	215.08	0	0	0	0	1	0	0	21.6000	3.1200	-21.5700	-4.8400	0.0000	0.0000	0.0000	0.0000;
	13559	13562	0.000806	0.045592	0	368.89	0	0	1	0	1	0	0	41.1100	8.7500	-41.1000	-8.0100	0.0000	0.0000	0.0000	0.0000;
	13559	13563	0.000213	0.00105	0	0	0	0	0	0	1	0	0	16.0600	4.9500	-16.0600	-4.9500	0.0000	0.0000	0.0000	0.0000;
	13559	13776	0.001296	0.014933	0.23995	1077.58	0	0	0	0	1	0	0	-57.1700	-13.7000	57.2100	-12.0900	0.0000	0.0000	0.0000	0.0000;
	13560	13562	-0.0003	-0.016954	0	318.89	0	0	1	0	1	0	0	-41.1000	-8.2900	41.1000	8.0100	0.0000	0.0000	0.0000	0.0000;
	13560	14971	0.007245	0.05416	0.05653	201.78	0	0	0	0	1	0	0	-10.6000	3.0500	10.6100	-9.1100	0.0000	0.0000	0.0000	0.0000;
	13561	13562	0.002416	0.136722	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13565	13566	0.000261	0.001197	0	0	0	0	0	0	1	0	0	-12.3200	-6.0400	12.3200	6.0400	0.0000	0.0000	0.0000	0.0000;
	13567	13568	0.007587	0.033723	0.02154	173.72	0	0	0	0	1	0	0	0.0800	3.1100	-0.0800	-5.4300	0.0000	0.0000	0.0000	0.0000;
	13567	13570	0.006277	0.051254	0.01681	228.68	0	0	0	0	1	0	0	-27.5800	4.3300	27.6300	-5.7700	0.0000	0.0000	0.0000	0.0000;
	13579	13569	0.002209	0.011716	0.00623	206.8	0	0	0	0	1	0	0	-10.3700	2.7100	10.3700	-3.3700	0.0000	0.0000	0.0000	0.0000;
	13570	13571	0.000293	0.00119	0	0	0	0	0	0	1	0	0	3.1700	0.5600	-3.1700	-0.5600	0.0000	0.0000	0.0000	0.0000;
	13572	13578	0.001444	0.010427	0.00645	256.05	0	0	0	0	1	0	0	48.8200	11.7400	-48.7800	-12.2000	0.0000	0.0000	0.0000	0.0000;
	13572	13879	0.000605	0.002894	0.00153	263.93	0	0	0	0	1	0	0	-60.4900	-16.3300	60.5200	16.2700	0.0000	0.0000	0.0000	0.0000;
	13573	13576	-0.000288	-0.009242	0	147.14	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13573	13577	0.000224	0.001063	0	0	0	0	0	0	1	0	0	6.3900	3.3300	-6.3900	-3.3300	0.0000	0.0000	0.0000	0.0000;
	13573	13578	0.000298	0.001078	0	0	0	0	0	0	1	0	0	-6.3900	-3.3300	6.3900	3.3300	0.0000	0.0000	0.0000	0.0000;
	13574	13576	0.005208	0.166943	0	73.57	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13575	13576	0.005208	0.166943	0	73.57	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13579	13580	0.000269	0.001168	0	0	0	0	0	0	1	0	0	5.9900	1.5300	-5.9900	-1.5300	0.0000	0.0000	0.0000	0.0000;
	13581	13582	0.000257	0.001066	0	0	0	0	0	0	1	0	0	9.5500	3.3500	-9.5500	-3.3500	0.0000	0.0000	0.0000	0.0000;
	13584	13581	0.003191	0.020962	0.00599	226.72	0	0	0	0	1	0	0	30.4500	4.5000	-30.4300	-4.9500	0.0000	0.0000	0.0000	0.0000;
	13584	13583	0.003112	0.013247	0.00798	230.51	0	0	0	0	1	0	0	-29.9900	-6.3100	30.0200	5.5700	0.0000	0.0000	0.0000	0.0000;
	14072	13583	0.003044	0.015948	0.00856	239.33	0	0	0	0	1	0	0	39.6100	9.8000	-39.5700	-10.4700	0.0000	0.0000	0.0000	0.0000;
	13585	13586	0.000266	0.00116	0	0	0	0	0	0	1	0	0	10.7700	3.9800	-10.7700	-3.9800	0.0000	0.0000	0.0000	0.0000;
	13585	13846	0.005037	0.032548	0.03249	240.47	0	0	0	0	1	0	0	-103.0900	-1.3900	103.5900	1.0800	0.0000	0.0000	0.0000	0.0000;
	13585	16907	0.001856	0.010312	0.00536	233.8	0	0	0	0	1	0	0	92.3200	-2.5900	-92.1700	2.8300	0.0000	0.0000	0.0000	0.0000;
	13636	13587	0.000909	0.004993	0.00572	221.88	0	0	0	0	1	0	0	24.0500	28.8900	-24.0400	-29.4500	0.0000	0.0000	0.0000	0.0000;
	13587	13655	0.001938	0.010463	0.02371	214.7	0	0	0	0	1	0	0	15.3600	27.3400	-15.3400	-29.8000	0.0000	0.0000	0.0000	0.0000;
	13588	14009	0.000331	0.002043	0.00065	235.74	0	0	0	0	1	0	0	-87.8800	-9.7900	87.9000	9.8700	0.0000	0.0000	0.0000	0.0000;
	13589	13730	0.001123	0.006269	0.02058	229.28	0	0	0	0	1	0	0	-74.8200	-4.9600	74.8800	3.0500	0.0000	0.0000	0.0000	0.0000;
	13590	13593	0.003051	0.01782	0.01056	225.04	0	0	0	0	1	0	0	-40.6600	8.5000	40.7100	-9.3400	0.0000	0.0000	0.0000	0.0000;
	13590	13656	0.003217	0.014564	0.0065	205.68	0	0	0	0	1	0	0	22.1600	-14.8700	-22.1300	14.2700	0.0000	0.0000	0.0000	0.0000;
	13591	13592	0.002604	0.010771	0.00321	229.98	0	0	0	0	1	0	0	-30.5600	5.8100	30.5800	-6.0600	0.0000	0.0000	0.0000	0.0000;
	13591	13595	0.001782	0.008105	0.01189	211.9	0	0	0	0	1	0	0	7.6400	-10.5200	-7.6400	9.2500	0.0000	0.0000	0.0000	0.0000;
	13644	13592	0.002087	0.011091	0.0038	241.04	0	0	0	0	1	0	0	46.0100	0.0200	-45.9700	-0.2100	0.0000	0.0000	0.0000	0.0000;
	13593	13642	0.0034	0.021205	0.00745	236.3	0	0	0	0	1	0	0	-60.6200	4.4400	60.7400	-4.5100	0.0000	0.0000	0.0000	0.0000;
	13594	13648	0.001429	0.008262	0.01437	224.95	0	0	0	0	1	0	0	-16.5700	-15.9700	16.5800	14.4700	0.0000	0.0000	0.0000	0.0000;
	13595	13596	0.001147	0.0083	0.00433	203.14	0	0	0	0	1	0	0	-0.6600	-11.1400	0.6600	10.6900	0.0000	0.0000	0.0000	0.0000;
	13612	13597	0.00479	0.029749	0.01549	211.56	0	0	0	0	1	0	0	20.5500	2.8600	-20.5300	-4.3800	0.0000	0.0000	0.0000	0.0000;
	13597	13618	0.003371	0.016683	0.01121	190.95	0	0	0	0	1	0	0	13.9600	3.5200	-13.9500	-4.6700	0.0000	0.0000	0.0000	0.0000;
	13598	13605	0.00256	0.018046	0.0069	246.98	0	0	0	0	1	0	0	125.7900	17.8800	-125.4100	-15.8900	0.0000	0.0000	0.0000	0.0000;
	13622	13598	0.002016	0.010992	0.00295	248.58	0	0	0	0	1	0	0	132.1500	19.9200	-131.8200	-18.4200	0.0000	0.0000	0.0000	0.0000;
	13599	13600	0.000244	0.001068	0	0	0	0	0	0	1	0	0	13.1100	1.4800	-13.1100	-1.4800	0.0000	0.0000	0.0000	0.0000;
	13599	13615	0.001585	0.009539	0.00344	190.13	0	0	0	0	1	0	0	-23.0500	20.2700	23.0600	-20.5500	0.0000	0.0000	0.0000	0.0000;
	13922	13599	0.000876	0.004527	0.00216	271.19	0	0	0	0	1	0	0	103.6400	31.9100	-103.5500	-31.6600	0.0000	0.0000	0.0000	0.0000;
	13601	16487	0.003473	0.023336	0.00664	202.61	0	0	0	0	1	0	0	-41.7500	0.7900	41.8100	-1.1100	0.0000	0.0000	0.0000	0.0000;
	16660	13601	0.002935	0.013521	0.00428	200.49	0	0	0	0	1	0	0	-39.7200	0.9400	39.7600	-1.1900	0.0000	0.0000	0.0000	0.0000;
	13602	13648	0.002448	0.013711	0.01178	248.27	0	0	0	0	1	0	0	-81.1500	12.1300	81.3100	-12.5400	0.0000	0.0000	0.0000	0.0000;
	13602	13968	0.001985	0.011288	0.00501	243.44	0	0	0	0	1	0	0	74.7600	-12.6800	-74.6500	12.7500	0.0000	0.0000	0.0000	0.0000;
	13644	13603	0.001791	0.007753	0.00661	221.87	0	0	0	0	1	0	0	-30.2500	2.3000	30.2700	-2.9400	0.0000	0.0000	0.0000	0.0000;
	13603	13702	0.002922	0.016663	0.00568	226.59	0	0	0	0	1	0	0	-36.3800	2.2900	36.4200	-2.6900	0.0000	0.0000	0.0000	0.0000;
	13604	13625	0.002095	0.01174	0.01113	276.22	0	0	0	0	1	0	0	116.4000	3.8400	-116.1400	-3.5500	0.0000	0.0000	0.0000	0.0000;
	13604	13943	0.001643	0.009056	0.03369	281.76	0	0	0	0	1	0	0	-126.5600	-5.9100	126.8000	3.6200	0.0000	0.0000	0.0000	0.0000;
	13605	16443	0.004507	0.030518	0.04762	245.67	0	0	0	0	1	0	0	119.1700	15.3800	-118.5500	-16.1800	0.0000	0.0000	0.0000	0.0000;
	13606	13607	0.002588	0.017004	0.01019	219.52	0	0	0	0	1	0	0	66.2100	-7.3400	-66.1000	6.9700	0.0000	0.0000	0.0000	0.0000;
	16562	13606	0.002316	0.011375	0.00776	222.16	0	0	0	0	1	0	0	72.3600	-7.2200	-72.2400	6.9700	0.0000	0.0000	0.0000	0.0000;
	13607	16539	0.000375	0.002377	0.00242	225.88	0	0	0	0	1	0	0	-82.7600	19.6600	82.7900	-19.7600	0.0000	0.0000	0.0000	0.0000;
	13607	16545	0.006426	0.033423	0.03856	249.07	0	0	0	0	1	0	0	142.8300	-27.7200	-141.5500	30.3100	0.0000	0.0000	0.0000	0.0000;
	13609	13608	0.001466	0.009963	0.00563	260.97	0	0	0	0	1	0	0	116.6700	1.8700	-116.4800	-1.2100	0.0000	0.0000	0.0000	0.0000;
	13608	16469	0.003457	0.022658	0.01063	245.89	0	0	0	0	1	0	0	87.1300	-3.5200	-86.8800	4.0000	0.0000	0.0000	0.0000	0.0000;
	13624	13609	0.001919	0.01249	0.01253	218	0	0	0	0	1	0	0	35.1800	6.3100	-35.1600	-7.5000	0.0000	0.0000	0.0000	0.0000;
	13610	13611	0.000229	0.001087	0	0	0	0	0	0	1	0	0	-12.9100	-4.2700	12.9100	4.2700	0.0000	0.0000	0.0000	0.0000;
	13611	13612	0.002789	0.020021	0.03008	278.72	0	0	0	0	1	0	0	117.5600	1.7900	-117.2000	-2.4300	0.0000	0.0000	0.0000	0.0000;
	13611	13628	0.001487	0.008135	0.00152	165.75	0	0	0	0	1	0	0	-4.7300	13.1100	4.7300	-13.2600	0.0000	0.0000	0.0000	0.0000;
	13611	13650	0.00131	0.006715	0.00696	285.78	0	0	0	0	1	0	0	-125.7400	-19.1700	125.9400	19.4300	0.0000	0.0000	0.0000	0.0000;
	13612	16562	0.008673	0.055149	0.02602	245.53	0	0	0	0	1	0	0	77.9600	-5.7000	-77.4600	6.0900	0.0000	0.0000	0.0000	0.0000;
	13613	13617	0.007639	0.043028	0.04666	215.18	0	0	0	0	1	0	0	-49.1000	0.6800	49.2700	-4.6700	0.0000	0.0000	0.0000	0.0000;
	13613	13639	0.006073	0.041669	0.01054	200.03	0	0	0	0	1	0	0	-27.8900	1.0400	27.9300	-1.8500	0.0000	0.0000	0.0000	0.0000;
	16524	13613	0.005676	0.033153	0.00983	222.62	0	0	0	0	1	0	0	-71.3800	2.8200	71.6600	-2.2500	0.0000	0.0000	0.0000	0.0000;
	13614	13630	0.005158	0.037489	0.0252	224.97	0	0	0	0	1	0	0	-77.4100	-2.0500	77.7000	1.4600	0.0000	0.0000	0.0000	0.0000;
	13614	13638	0.006675	0.034705	0.01574	172.13	0	0	0	0	1	0	0	7.8000	-1.7300	-7.7900	0.0700	0.0000	0.0000	0.0000	0.0000;
	16469	13614	0.000979	0.006234	0.00155	222.57	0	0	0	0	1	0	0	-64.9400	-3.1900	64.9800	3.2700	0.0000	0.0000	0.0000	0.0000;
	13615	13616	0.000267	0.001127	0	0	0	0	0	0	1	0	0	17.0200	12.1600	-17.0100	-12.1500	0.0000	0.0000	0.0000	0.0000;
	13615	13652	0.002389	0.014475	0.0051	216.17	0	0	0	0	1	0	0	-40.0700	8.4000	40.1100	-8.7200	0.0000	0.0000	0.0000	0.0000;
	13617	13779	0.000669	0.003592	0.011	208.22	0	0	0	0	1	0	0	5.4500	-13.7800	-5.4500	12.6100	0.0000	0.0000	0.0000	0.0000;
	13618	13619	0.000269	0.001088	0	0	0	0	0	0	1	0	0	7.5000	0.9800	-7.5000	-0.9800	0.0000	0.0000	0.0000	0.0000;
	16563	13618	0.001925	0.009824	0.0053	183.8	0	0	0	0	1	0	0	-6.4500	-4.2500	6.4500	3.7000	0.0000	0.0000	0.0000	0.0000;
	13620	13621	0.000223	0.001165	0	0	0	0	0	0	1	0	0	-20.0300	-6.3200	20.0300	6.3300	0.0000	0.0000	0.0000	0.0000;
	13621	13622	0.002871	0.014202	0.01374	257.42	0	0	0	0	1	0	0	-89.2700	-20.7800	89.5000	20.4200	0.0000	0.0000	0.0000	0.0000;
	13634	13621	0.002213	0.013535	0.01036	210.75	0	0	0	0	1	0	0	-13.6000	-18.9500	13.6100	17.9100	0.0000	0.0000	0.0000	0.0000;
	13621	16539	0.019103	0.093434	0.01255	234.11	0	0	0	0	1	0	0	55.6400	-3.4500	-55.0800	4.8300	0.0000	0.0000	0.0000	0.0000;
	13622	13623	0.000292	0.00114	0	0	0	0	0	0	1	0	0	7.5000	1.2000	-7.5000	-1.2000	0.0000	0.0000	0.0000	0.0000;
	13622	13873	0.000591	0.003947	0.00213	266.13	0	0	0	0	1	0	0	-114.5800	-20.7700	114.6500	21.0400	0.0000	0.0000	0.0000	0.0000;
	13622	13873	0.000591	0.003947	0.00213	266.13	0	0	0	0	1	0	0	-114.5800	-20.7700	114.6500	21.0400	0.0000	0.0000	0.0000	0.0000;
	13626	13640	0.002606	0.012076	0.00569	234.21	0	0	0	0	1	0	0	61.3700	-15.3300	-61.2800	15.1700	0.0000	0.0000	0.0000	0.0000;
	13968	13626	0.000763	0.004136	0.0028	243.55	0	0	0	0	1	0	0	74.6500	-12.7500	-74.6100	12.6700	0.0000	0.0000	0.0000	0.0000;
	13627	13630	0.001974	0.011427	0.06011	229.32	0	0	0	0	1	0	0	56.3100	-18.4700	-56.2500	12.3600	0.0000	0.0000	0.0000	0.0000;
	13628	13631	0.00188	0.013965	0.0079	223.37	0	0	0	0	1	0	0	-41.1200	29.2400	41.1700	-29.7500	0.0000	0.0000	0.0000	0.0000;
	13628	13632	0.001938	0.012436	0.01332	256.08	0	0	0	0	1	0	0	95.4600	2.1000	-95.3000	-2.4700	0.0000	0.0000	0.0000	0.0000;
	13628	13650	0.002056	0.009966	0.00141	253.56	0	0	0	0	1	0	0	-80.9900	-22.6200	81.1300	23.1300	0.0000	0.0000	0.0000	0.0000;
	13630	13629	0.001277	0.008342	0.00446	199.78	0	0	0	0	1	0	0	7.5100	-40.7700	-7.4900	40.4200	0.0000	0.0000	0.0000	0.0000;
	13629	13633	0.000725	0.002899	0.00291	252.42	0	0	0	0	1	0	0	96.0800	2.8900	-96.0200	-2.9600	0.0000	0.0000	0.0000	0.0000;
	13629	13636	0.000883	0.004129	0.00292	279.79	0	0	0	0	1	0	0	-110.3200	-49.5300	110.4400	49.7700	0.0000	0.0000	0.0000	0.0000;
	13630	13640	0.001169	0.006627	0.00614	229.4	0	0	0	0	1	0	0	-50.6800	16.0800	50.7100	-16.5700	0.0000	0.0000	0.0000	0.0000;
	13632	13638	0.001071	0.006795	0.00267	243.13	0	0	0	0	1	0	0	71.3700	-2.0500	-71.3200	2.0900	0.0000	0.0000	0.0000	0.0000;
	13633	13653	0.000806	0.004453	0.00776	238.4	0	0	0	0	1	0	0	72.6900	-1.4500	-72.6500	0.8300	0.0000	0.0000	0.0000	0.0000;
	13634	13639	0.000953	0.006272	0.00621	207.26	0	0	0	0	1	0	0	-23.2500	10.1400	23.2500	-10.7600	0.0000	0.0000	0.0000	0.0000;
	13636	13635	0.000461	0.028372	0	453.22	0	0	1.03125	0	1	0	0	-134.4900	-78.6600	134.6000	85.3900	0.0000	0.0000	0.0000	0.0000;
	13635	13637	0.000216	0.001153	0	0	0	0	0	0	1	0	0	25.2100	11.6900	-25.2000	-11.6800	0.0000	0.0000	0.0000	0.0000;
	13635	13649	0.000496	0.004711	0.0974	1238.08	0	0	0	0	1	0	0	-399.3000	2.5500	400.0400	-5.9900	0.0000	0.0000	0.0000	0.0000;
	13635	13923	0.000366	0.004392	0.13623	1143.77	0	0	0	0	1	0	0	239.5000	-99.6400	-239.2700	87.7000	0.0000	0.0000	0.0000	0.0000;
	13638	13639	0.004507	0.023411	0.01386	238.63	0	0	0	0	1	0	0	66.6700	-6.7900	-66.4800	6.3000	0.0000	0.0000	0.0000	0.0000;
	13640	13641	0.000236	0.001182	0	0	0	0	0	0	1	0	0	10.5700	1.4000	-10.5700	-1.4000	0.0000	0.0000	0.0000	0.0000;
	13642	13644	0.00205	0.01076	0.00319	250.86	0	0	0	0	1	0	0	-81.9600	-0.1600	82.0900	0.4900	0.0000	0.0000	0.0000	0.0000;
	13643	13646	0.000652	0.041026	0	486.58	0	0	1	0	1	0	0	119.1600	12.0300	-119.0700	-6.6100	0.0000	0.0000	0.0000	0.0000;
	13643	13647	0.000258	0.001113	0	0	0	0	0	0	1	0	0	-119.1600	60.6400	119.2000	-60.4500	0.0000	0.0000	0.0000	0.0000;
	13644	13646	-0.00014	-0.008835	0	433.99	0	0	1	0	1	0	0	-97.8500	-2.8100	97.8400	2.0200	0.0000	0.0000	0.0000	0.0000;
	13645	13646	0.002878	0.181193	0	52.59	0	0	1	0	1	0	0	-21.2200	-3.7900	21.2300	4.5900	0.0000	0.0000	0.0000	0.0000;
	13706	13647	0.000199	0.00245	0.05301	1146.65	0	0	0	0	1	0	0	119.2300	-65.7900	-119.2000	60.4500	0.0000	0.0000	0.0000	0.0000;
	13648	13702	0.001369	0.006893	0.00174	291.59	0	0	0	0	1	0	0	-119.1000	-3.8000	119.2800	4.5300	0.0000	0.0000	0.0000	0.0000;
	13650	13649	0.000617	0.032463	0	498.35	0	0	1.01875	0	1	0	0	-207.0700	-42.5600	207.3300	56.5100	0.0000	0.0000	0.0000	0.0000;
	13649	13651	0.000263	0.001194	0	0	0	0	0	0	1	0	0	35.8600	17.5800	-35.8600	-17.5600	0.0000	0.0000	0.0000	0.0000;
	13649	13706	0.00048	0.005436	0.1198	1238.44	0	0	0	0	1	0	0	-336.9000	-41.0100	337.4100	33.8900	0.0000	0.0000	0.0000	0.0000;
	14118	13649	0.000629	0.007463	0.16636	1216.12	0	0	0	0	1	0	0	306.8900	15.6900	-306.3400	-27.0900	0.0000	0.0000	0.0000	0.0000;
	13652	13653	0.003742	0.021984	0.00554	226.77	0	0	0	0	1	0	0	-54.3700	7.6900	54.4800	-7.6700	0.0000	0.0000	0.0000	0.0000;
	13653	13654	0.000264	0.001168	0	0	0	0	0	0	1	0	0	18.1700	6.8400	-18.1700	-6.8300	0.0000	0.0000	0.0000	0.0000;
	13656	13655	0.001392	0.007039	0.00131	193.42	0	0	0	0	1	0	0	-1.8800	-25.7700	1.8900	25.6700	0.0000	0.0000	0.0000	0.0000;
	13656	13657	0.0002	0.001033	0	0	0	0	0	0	1	0	0	24.0200	8.0400	-24.0200	-8.0400	0.0000	0.0000	0.0000	0.0000;
	13658	14028	0.000325	0.002285	0.00167	249.41	0	0	0	0	1	0	0	62.5700	13.0300	-62.5600	-13.1200	0.0000	0.0000	0.0000	0.0000;
	13658	14032	0.000701	0.004161	0.00095	253.66	0	0	0	0	1	0	0	-69.0600	-14.8800	69.0900	14.9700	0.0000	0.0000	0.0000	0.0000;
	13660	13659	0.000226	0.015677	0	746.38	0	0	1.00625	0	1	0	0	-178.2300	-36.8500	178.3000	41.6800	0.0000	0.0000	0.0000	0.0000;
	13659	13662	0.0002	0.015376	0	533.75	0	0	1	0	1	0	0	-60.4200	-30.1500	60.4300	30.7900	0.0000	0.0000	0.0000	0.0000;
	13659	13663	0.000205	0.001098	0	0	0	0	0	0	1	0	0	-117.8800	-14.8100	117.9000	14.9600	0.0000	0.0000	0.0000	0.0000;
	13661	13660	0.000636	0.030837	0	444.46	0	0	1.00625	0	1	0	0	-138.7700	-15.5000	138.8900	21.1000	0.0000	0.0000	0.0000	0.0000;
	13660	13664	0.000244	0.001145	0	0	0	0	0	0	1	0	0	39.3400	15.7500	-39.3300	-15.7300	0.0000	0.0000	0.0000	0.0000;
	13663	13881	0.000121	0.002307	0.28966	2527.34	0	0	0	0	1	0	0	272.8800	-66.9600	-272.7900	37.0300	0.0000	0.0000	0.0000	0.0000;
	13663	14070	0.000383	0.006304	0.57124	2649.74	0	0	0	0	1	0	0	-390.7800	52.0000	391.3400	-104.7500	0.0000	0.0000	0.0000	0.0000;
	13665	13666	0.002148	0.066697	0	93.5	0	0	1	0	1	0	0	-66.8300	3.9800	66.9200	-1.2200	0.0000	0.0000	0.0000	0.0000;
	13665	13667	0.000204	0.001196	0	0	0	0	0	0	1	0	0	66.8300	-3.9800	-66.8200	4.0300	0.0000	0.0000	0.0000	0.0000;
	13668	13669	0.004189	0.099482	0	86.06	0	0	1	0	1	0	0	-42.2800	-4.3600	42.3500	6.0200	0.0000	0.0000	0.0000	0.0000;
	13668	13670	0.003383	0.122616	0	61.92	0	0	1	0	1	0	0	-21.1600	-4.8100	21.1700	5.3400	0.0000	0.0000	0.0000	0.0000;
	13668	13671	0.00021	0.001185	0	0	0	0	0	0	1	0	0	63.4400	9.1700	-63.4300	-9.1300	0.0000	0.0000	0.0000	0.0000;
	13668	13672	0.000281	0.001075	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13673	13674	0.002825	0.062571	0	266.07	0	0	1	0	1	0	0	-203.2700	48.1400	204.4200	-22.7200	0.0000	0.0000	0.0000	0.0000;
	13673	13675	0.001924	0.056843	0	266.07	0	0	1	0	1	0	0	-203.6400	45.7800	204.4200	-22.7200	0.0000	0.0000	0.0000	0.0000;
	13673	13676	0.001209	0.038957	0	266.07	0	0	1	0	1	0	0	-203.9400	38.3400	204.4200	-22.7200	0.0000	0.0000	0.0000	0.0000;
	13673	13677	0.000279	0.001098	0	0	0	0	0	0	1	0	0	610.8500	-132.2600	-609.8400	136.2600	0.0000	0.0000	0.0000	0.0000;
	13673	13678	0.000263	0.001196	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13932	13677	0.001228	0.00878	0.0027	229.3	0	0	0	0	1	0	0	-78.6500	55.0500	78.7600	-54.5900	0.0000	0.0000	0.0000	0.0000;
	13680	13679	0.000212	0.017326	0	876.05	0	0	1.00625	0	1	0	0	-310.3000	-17.7100	310.4900	33.3000	0.0000	0.0000	0.0000	0.0000;
	13679	13685	0.000293	0.019343	0	503.17	0	0	1.04375	0	1	0	0	-53.9300	-24.4800	53.9400	25.1600	0.0000	0.0000	0.0000	0.0000;
	13679	13688	0.000254	0.00116	0	0	0	0	0	0	1	0	0	-256.5700	-92.1800	256.7400	92.9700	0.0000	0.0000	0.0000	0.0000;
	13681	13680	0.000489	0.030106	0	408.17	0	0	1.00625	0	1	0	0	-133.0400	-17.6300	133.1200	22.6800	0.0000	0.0000	0.0000	0.0000;
	13680	13684	0.0001	-0.003159	0	371.2	0	0	1	0	1	0	0	-3.3300	0.4100	3.3300	-0.4100	0.0000	0.0000	0.0000	0.0000;
	13680	13687	0.00023	0.001035	0	0	0	0	0	0	1	0	0	180.5100	-5.3800	-180.4400	5.6900	0.0000	0.0000	0.0000	0.0000;
	13681	13686	0.026763	0.809914	0	16.8	0	0	1.0125	0	1	0	0	-1.6600	-0.0900	1.6600	0.1100	0.0000	0.0000	0.0000	0.0000;
	13682	13684	0.001033	0.067557	0	185.6	0	0	1	0	1	0	0	1.6600	-0.2000	-1.6600	0.2100	0.0000	0.0000	0.0000	0.0000;
	13683	13684	0.001033	0.067557	0	185.6	0	0	1	0	1	0	0	1.6600	-0.2000	-1.6600	0.2100	0.0000	0.0000	0.0000	0.0000;
	15593	13688	0.000451	0.008216	1.25355	2341.41	0	0	0	0	1	0	0	257.0200	-38.7100	-256.7400	-92.9700	0.0000	0.0000	0.0000	0.0000;
	13689	13690	0.003602	0.092283	0	132.6	0	0	1	0	1	0	0	-101.5200	23.9200	101.8800	-14.6900	0.0000	0.0000	0.0000	0.0000;
	13689	13691	0.016007	0.466413	0	27.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13689	13692	0.000293	0.001172	0	0	0	0	0	0	1	0	0	101.5200	-23.9200	-101.4900	24.0300	0.0000	0.0000	0.0000	0.0000;
	13689	13693	0.000233	0.001157	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13692	14003	0.001554	0.008699	0.00391	156.63	0	0	0	0	1	0	0	1.8600	-11.7400	-1.8500	11.3200	0.0000	0.0000	0.0000	0.0000;
	13694	13695	0.011666	0.344298	0	37.67	0	0	1	0	1	0	0	-4.8900	0.0800	4.8900	0.0000	0.0000	0.0000	0.0000	0.0000;
	13694	13696	0.023645	0.64077	0	19.83	0	0	1	0	1	0	0	-0.9300	0.0100	0.9300	0.0000	0.0000	0.0000	0.0000	0.0000;
	13694	13697	0.262087	6.418066	0	1.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13694	13698	0.000257	0.001023	0	0	0	0	0	0	1	0	0	5.8200	-0.0800	-5.8200	0.0800	0.0000	0.0000	0.0000	0.0000;
	13694	13699	0.00022	0.00116	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13700	13704	0.000433	0.034996	0	1051.64	0	0	1	0	1	0	0	408.4000	-4.6000	-407.7400	58.6800	0.0000	0.0000	0.0000	0.0000;
	13700	13705	0.000107	0.006545	0	1275.04	0	0	1	0	1	0	0	-978.6700	-106.9500	979.6300	165.7100	0.0000	0.0000	0.0000	0.0000;
	13821	13700	0.000229	0.003293	0.43847	2767.22	0	0	0	0	1	0	0	-304.8700	-105.2100	305.0800	61.0900	0.0000	0.0000	0.0000	0.0000;
	13924	13700	0.000255	0.004762	0.39573	2893.36	0	0	0	0	1	0	0	-587.2200	69.9800	588.0500	-97.2900	0.0000	0.0000	0.0000	0.0000;
	13700	14030	4.6e-05	0.000668	0.08499	2334.8	0	0	0	0	1	0	0	21.9500	-317.0100	-21.9100	308.4200	0.0000	0.0000	0.0000	0.0000;
	13700	14093	0.000316	0.005991	0.65724	2677	0	0	0	0	1	0	0	-344.8200	-54.4900	345.1600	-10.0000	0.0000	0.0000	0.0000	0.0000;
	13702	13701	0.000474	0.025098	0	466.01	0	0	1	0	1	0	0	-155.7000	-1.8300	155.8100	7.4700	0.0000	0.0000	0.0000	0.0000;
	13701	13704	-0.00025	-0.020239	0	976.64	0	0	1	0	1	0	0	-408.1200	27.4100	407.7400	-58.6800	0.0000	0.0000	0.0000	0.0000;
	13701	13706	0.000286	0.001138	0	0	0	0	0	0	1	0	0	252.3100	-34.8800	-252.1400	35.5600	0.0000	0.0000	0.0000	0.0000;
	13701	13707	0.0002	0.001049	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13703	13704	0.000841	0.067994	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13706	14036	0.00014	0.001502	0.02812	1191.48	0	0	0	0	1	0	0	-204.5000	-3.6700	204.5600	1.2000	0.0000	0.0000	0.0000	0.0000;
	13708	13712	0.000287	0.017699	0	878.47	0	0	1	0	1	0	0	225.8500	-5.4700	-225.7100	13.8000	0.0000	0.0000	0.0000	0.0000;
	13708	13713	0.000257	0.001078	0	0	0	0	0	0	1	0	0	-225.8500	5.4700	225.9700	-4.9600	0.0000	0.0000	0.0000	0.0000;
	13708	13714	0.000252	0.001039	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13710	13709	0.000593	0.035036	0	398.61	0	0	1.00625	0	1	0	0	-88.2900	-15.3200	88.3300	17.9500	0.0000	0.0000	0.0000	0.0000;
	13709	13712	-8.8e-05	-0.005461	0	828.47	0	0	1	0	1	0	0	-225.7600	11.2300	225.7100	-13.8000	0.0000	0.0000	0.0000	0.0000;
	13709	13742	0.000463	0.005191	0.17945	1143.99	0	0	0	0	1	0	0	-110.0500	5.5300	110.1000	-24.4200	0.0000	0.0000	0.0000	0.0000;
	13710	14096	0.001061	0.006658	0.00278	244.7	0	0	0	0	1	0	0	35.7400	1.3600	-35.7300	-1.5900	0.0000	0.0000	0.0000	0.0000;
	13711	13712	0.000877	0.054123	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13713	13737	0.000155	0.002694	0.2378	3148.36	0	0	0	0	1	0	0	-517.0600	57.1200	517.4500	-76.1500	0.0000	0.0000	0.0000	0.0000;
	13768	13713	0.000192	0.003709	0.33887	2862.44	0	0	0	0	1	0	0	-290.9400	18.2700	291.0900	-52.1500	0.0000	0.0000	0.0000	0.0000;
	13716	13715	0.000194	0.015299	0	806.23	0	0	1	0	1	0	0	-123.9100	73.6600	123.9500	-70.7300	0.0000	0.0000	0.0000	0.0000;
	13715	13718	0.000348	0.021369	0	563.43	0	0	1.0125	0	1	0	0	-68.9000	-13.6800	68.9200	14.7000	0.0000	0.0000	0.0000	0.0000;
	13715	13719	0.000243	0.001173	0	0	0	0	0	0	1	0	0	-55.0500	-322.1400	55.2900	323.3200	0.0000	0.0000	0.0000	0.0000;
	13715	13720	0.000242	0.001143	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13717	13716	0.000251	0.016546	0	385.31	0	0	1	0	1	0	0	-84.4400	16.9600	84.4600	-15.8400	0.0000	0.0000	0.0000	0.0000;
	13716	13791	0.000379	0.005079	0.16735	1134.64	0	0	0	0	1	0	0	39.4500	-57.8200	-39.4400	39.7900	0.0000	0.0000	0.0000	0.0000;
	13719	13865	0.000243	0.004683	0.48387	2494.96	0	0	0	0	1	0	0	278.6800	14.7100	-278.5000	-63.0000	0.0000	0.0000	0.0000	0.0000;
	13719	15882	0.001776	0.029265	3.55056	2514.61	0	0	0	0	1	0	0	-195.2400	-163.0000	195.8900	-206.0100	0.0000	0.0000	0.0000	0.0000;
	13719	16017	0.001595	0.03203	2.84232	2475.12	0	0	0	0	1	0	0	-138.7400	-175.0300	139.0300	-126.7700	0.0000	0.0000	0.0000	0.0000;
	13721	13722	0.007924	0.202755	0	57	0	0	1	0	1	0	0	-13.0700	0.3200	13.0800	0.0000	0.0000	0.0000	0.0000	0.0000;
	13721	13723	0.019109	0.735975	0	26.58	0	0	1	0	1	0	0	-1.8000	0.0200	1.8000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13721	13724	0.000282	0.001196	0	0	0	0	0	0	1	0	0	14.8700	-0.3400	-14.8700	0.3400	0.0000	0.0000	0.0000	0.0000;
	13721	13725	0.000235	0.001092	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13726	13727	0.000206	0.001189	0	0	0	0	0	0	1	0	0	131.4400	61.3300	-131.4000	-61.0900	0.0000	0.0000	0.0000	0.0000;
	13729	13728	0.000174	0.009241	0	1085.2	0	0	1	0	1	0	0	-585.0600	78.6400	585.6100	-49.1400	0.0000	0.0000	0.0000	0.0000;
	13728	13731	0.000206	0.014898	0	726.96	0	0	1	0	1	0	0	-139.7900	-30.8100	139.8300	33.6300	0.0000	0.0000	0.0000	0.0000;
	13728	13732	0.000363	0.02227	0	726.69	0	0	1.00625	0	1	0	0	-139.7600	-27.4600	139.8300	31.6900	0.0000	0.0000	0.0000	0.0000;
	13728	13733	0.000139	0.010109	0	726.53	0	0	1	0	1	0	0	-139.8000	-47.3900	139.8300	49.4300	0.0000	0.0000	0.0000	0.0000;
	13728	13734	0.000237	0.017022	0	726.48	0	0	1	0	1	0	0	-139.7900	-26.3600	139.8300	29.5400	0.0000	0.0000	0.0000	0.0000;
	13728	13793	0.000109	0.00212	0.31331	2623.91	0	0	0	0	1	0	0	186.4600	-110.8900	-186.4200	77.8000	0.0000	0.0000	0.0000	0.0000;
	13728	13849	3.9e-05	0.000607	0.0682	2564.63	0	0	0	0	1	0	0	-212.9200	-247.4500	212.9600	240.6500	0.0000	0.0000	0.0000	0.0000;
	13730	13729	0.000477	0.026639	0	380.74	0	0	1	0	1	0	0	-74.8800	-3.0500	74.9000	4.4200	0.0000	0.0000	0.0000	0.0000;
	13729	13735	0.000247	0.001144	0	0	0	0	0	0	1	0	0	510.1600	-83.0600	-509.5500	85.8600	0.0000	0.0000	0.0000	0.0000;
	13729	13736	0.000294	0.001027	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13735	13845	0.000105	0.001362	0.02745	1159.5	0	0	0	0	1	0	0	183.3800	-17.5600	-183.3500	14.9900	0.0000	0.0000	0.0000	0.0000;
	14017	13735	0.00012	0.001543	0.0248	1142.92	0	0	0	0	1	0	0	141.7000	73.0100	-141.6700	-75.3600	0.0000	0.0000	0.0000	0.0000;
	16873	13735	0.00054	0.006852	0.14662	1286.56	0	0	0	0	1	0	0	-466.7600	-9.2500	467.8500	7.0600	0.0000	0.0000	0.0000	0.0000;
	13738	13737	0.000197	0.014275	0	892.7	0	0	1	0	1	0	0	-259.0500	13.5700	259.1700	-4.7200	0.0000	0.0000	0.0000	0.0000;
	13737	13740	0.000141	0.009471	0	1687.4	0	0	1	0	1	0	0	-1294.1900	250.9400	1296.4500	-99.0600	0.0000	0.0000	0.0000	0.0000;
	13737	13741	0.000129	0.008634	0	1687.4	0	0	1	0	1	0	0	-1294.3800	237.0200	1296.4500	-99.0600	0.0000	0.0000	0.0000	0.0000;
	13737	13762	0.000235	0.00347	0.29361	2933.54	0	0	0	0	1	0	0	510.3800	-50.5400	-509.8100	27.1000	0.0000	0.0000	0.0000	0.0000;
	13770	13737	0.000402	0.006088	0.79548	2795.64	0	0	0	0	1	0	0	-383.7600	62.5500	384.3400	-140.2900	0.0000	0.0000	0.0000	0.0000;
	13737	13823	0.000306	0.005883	0.5756	2890.83	0	0	0	0	1	0	0	513.5600	-114.9500	-512.8000	67.0600	0.0000	0.0000	0.0000	0.0000;
	13737	13895	0.000316	0.005126	0.4964	2779.06	0	0	0	0	1	0	0	403.6700	-101.3000	-403.1800	55.3400	0.0000	0.0000	0.0000	0.0000;
	13739	13738	0.000396	0.024715	0	458.27	0	0	1	0	1	0	0	-148.8400	-5.6300	148.9200	10.7100	0.0000	0.0000	0.0000	0.0000;
	13738	13742	0.000273	0.001147	0	0	0	0	0	0	1	0	0	110.1300	-24.2800	-110.1000	24.4200	0.0000	0.0000	0.0000	0.0000;
	13738	13743	0.000283	0.001138	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13744	13745	0.000273	0.001126	0	0	0	0	0	0	1	0	0	12.3400	0.0000	-12.3300	0.0000	0.0000	0.0000	0.0000	0.0000;
	13747	13746	0.00019	0.013351	0	923.5	0	0	1.01875	0	1	0	0	-338.3900	-135.4000	338.6300	152.2900	0.0000	0.0000	0.0000	0.0000;
	13746	13749	0.000169	0.01357	0	865.76	0	0	1.025	0	1	0	0	-216.8600	-41.6900	216.9400	48.0700	0.0000	0.0000	0.0000	0.0000;
	13746	13750	0.000227	0.01785	0	865.63	0	0	1.025	0	1	0	0	-216.8300	-39.7100	216.9400	48.0700	0.0000	0.0000	0.0000	0.0000;
	13746	13751	0.000283	0.014382	0	865.32	0	0	1.025	0	1	0	0	-216.8100	-48.9300	216.9400	55.7800	0.0000	0.0000	0.0000	0.0000;
	13746	13753	0.00026	0.001115	0	0	0	0	0	0	1	0	0	311.8800	10.0800	-311.6400	-9.0900	0.0000	0.0000	0.0000	0.0000;
	13748	13747	0.000477	0.027117	0	441.91	0	0	1.00625	0	1	0	0	-129.1800	-26.1100	129.2600	30.5000	0.0000	0.0000	0.0000	0.0000;
	13747	13752	0.00024	0.001195	0	0	0	0	0	0	1	0	0	209.1300	104.9000	-209.0100	-104.3000	0.0000	0.0000	0.0000	0.0000;
	13752	13858	0.000396	0.004789	0.11441	965.7	0	0	0	0	1	0	0	-56.9500	15.1900	56.9700	-27.4500	0.0000	0.0000	0.0000	0.0000;
	14050	13752	7.6e-05	0.000859	0.03121	1095.46	0	0	0	0	1	0	0	-102.7600	-3.3000	102.7600	-0.0100	0.0000	0.0000	0.0000	0.0000;
	13753	14051	2e-05	0.000457	0.05561	2792.27	0	0	0	0	1	0	0	-411.5200	142.3700	411.5500	-147.6100	0.0000	0.0000	0.0000	0.0000;
	13754	13758	0.000256	0.018042	0	1103.13	0	0	1	0	1	0	0	483.7000	-52.3900	-483.1400	91.9500	0.0000	0.0000	0.0000	0.0000;
	13754	13761	0.0001	-0.00083	0	1548.42	0	0	1	0	1	0	0	-85.6300	-11.9700	85.6400	11.9100	0.0000	0.0000	0.0000	0.0000;
	13754	13762	0.000289	0.001043	0	0	0	0	0	0	1	0	0	-398.0700	-89.2200	398.5100	90.8300	0.0000	0.0000	0.0000	0.0000;
	13754	13763	0.000224	0.001124	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13756	13755	0.000497	0.030532	0	398.64	0	0	1	0	1	0	0	-99.6800	8.8700	99.7300	-6.0700	0.0000	0.0000	0.0000	0.0000;
	13755	13758	-0.000156	-0.010992	0	1053.13	0	0	1	0	1	0	0	-483.4800	67.8500	483.1400	-91.9500	0.0000	0.0000	0.0000	0.0000;
	13755	13892	0.000388	0.004723	0.1264	1208.94	0	0	0	0	1	0	0	223.9600	-52.6300	-223.7700	41.1400	0.0000	0.0000	0.0000	0.0000;
	13912	13755	0.00042	0.005089	0.11963	1195.28	0	0	0	0	1	0	0	-249.9000	26.6700	250.1500	-36.7100	0.0000	0.0000	0.0000	0.0000;
	13756	13941	0.001311	0.005645	0.00133	202.31	0	0	0	0	1	0	0	10.0100	-0.4600	-10.0000	0.3200	0.0000	0.0000	0.0000	0.0000;
	13757	13758	0.000563	0.039627	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13759	13761	0.000206	0.013615	0	774.21	0	0	1	0	1	0	0	42.8200	6.1900	-42.8200	-5.9600	0.0000	0.0000	0.0000	0.0000;
	13760	13761	0.000206	0.013615	0	774.21	0	0	1	0	1	0	0	42.8200	6.1900	-42.8200	-5.9600	0.0000	0.0000	0.0000	0.0000;
	13762	13895	0.000163	0.002626	0.22944	2386.1	0	0	0	0	1	0	0	111.3000	-117.9300	-111.2600	93.5700	0.0000	0.0000	0.0000	0.0000;
	13765	13764	0.000296	0.019289	0	761.55	0	0	1	0	1	0	0	-160.4600	-10.9200	160.5400	15.5400	0.0000	0.0000	0.0000	0.0000;
	13764	13768	0.0003	0.001124	0	0	0	0	0	0	1	0	0	-160.5400	-15.5400	160.6100	15.8100	0.0000	0.0000	0.0000	0.0000;
	13764	13769	0.000203	0.001046	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13766	13765	0.000388	0.0261	0	426.86	0	0	1	0	1	0	0	-121.3700	-14.3300	121.4200	17.9700	0.0000	0.0000	0.0000	0.0000;
	13765	13767	0.001011	0.047889	0	241.13	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13765	13989	0.000615	0.007168	0.17636	1095.89	0	0	0	0	1	0	0	-61.6000	-11.6600	61.6200	-7.1400	0.0000	0.0000	0.0000	0.0000;
	13768	13881	0.000412	0.006868	0.77383	2585.9	0	0	0	0	1	0	0	93.7200	-70.7100	-93.6900	-12.9300	0.0000	0.0000	0.0000	0.0000;
	13768	13990	0.000202	0.003073	0.37215	2287.5	0	0	0	0	1	0	0	36.6100	36.6300	-36.6000	-76.8900	0.0000	0.0000	0.0000	0.0000;
	13771	13770	0.000342	0.021182	0	758.76	0	0	1.00625	0	1	0	0	-158.3600	-23.5500	158.4400	28.5700	0.0000	0.0000	0.0000	0.0000;
	13770	13773	0.000127	0.008344	0	1056.89	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13770	13774	0.000172	0.012581	0	1055.94	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13770	13775	0.000151	0.010983	0	1054.86	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13954	13770	0.000309	0.005044	0.49443	2586.5	0	0	0	0	1	0	0	-225.1800	-35.3900	225.3200	-16.2400	0.0000	0.0000	0.0000	0.0000;
	13772	13771	0.000297	0.019669	0	414.85	0	0	1.00625	0	1	0	0	-107.9400	-28.4400	107.9700	30.7100	0.0000	0.0000	0.0000	0.0000;
	13771	13776	0.000252	0.00105	0	0	0	0	0	0	1	0	0	50.3900	-7.1600	-50.3800	7.1800	0.0000	0.0000	0.0000	0.0000;
	13771	13777	0.000247	0.001151	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13776	13861	0.000999	0.011604	0.26983	1130.02	0	0	0	0	1	0	0	-136.1600	38.2700	136.3500	-65.4100	0.0000	0.0000	0.0000	0.0000;
	13778	13779	0.000226	0.001166	0	0	0	0	0	0	1	0	0	19.5800	9.1300	-19.5800	-9.1300	0.0000	0.0000	0.0000	0.0000;
	13781	13780	0.000203	0.012408	0	1231.29	0	0	1	0	1	0	0	-442.1400	-1.4700	442.5100	23.8700	0.0000	0.0000	0.0000	0.0000;
	13781	13780	0.000203	0.012408	0	1231.29	0	0	1	0	1	0	0	-442.1400	-1.4700	442.5100	23.8700	0.0000	0.0000	0.0000	0.0000;
	13780	13783	0.000182	0.011298	0	883.52	0	0	0.9875	0	1	0	0	-224.1500	-14.2200	224.2300	19.3300	0.0000	0.0000	0.0000	0.0000;
	13780	13784	0.000239	0.013714	0	882.87	0	0	0.9875	0	1	0	0	-224.1200	-10.7100	224.2300	16.9000	0.0000	0.0000	0.0000	0.0000;
	13780	13785	0.000141	0.008152	0	882.78	0	0	0.9875	0	1	0	0	-224.1700	-15.6400	224.2300	19.3300	0.0000	0.0000	0.0000	0.0000;
	13780	13786	0.000127	0.008612	0	882.5	0	0	0.9875	0	1	0	0	-224.1700	-15.4300	224.2300	19.3300	0.0000	0.0000	0.0000	0.0000;
	13780	13787	0.00024	0.001167	0	0	0	0	0	0	1	0	0	11.6000	8.2600	-11.6000	-8.2600	0.0000	0.0000	0.0000	0.0000;
	13780	13788	0.000239	0.001013	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13782	13781	0.000359	0.027899	0	519.57	0	0	1	0	1	0	0	-254.5000	5.1800	254.7200	11.5700	0.0000	0.0000	0.0000	0.0000;
	14064	13781	0.000572	0.005953	0.12889	1176.1	0	0	0	0	1	0	0	-189.4600	-7.0400	189.6500	-4.9200	0.0000	0.0000	0.0000	0.0000;
	14079	13782	0.000314	0.002127	0.00073	251.59	0	0	0	0	1	0	0	-93.3400	6.1700	93.3700	-6.0800	0.0000	0.0000	0.0000	0.0000;
	13787	13924	0.000272	0.004479	0.47421	2395.11	0	0	0	0	1	0	0	11.6000	8.2600	-11.6000	-59.7000	0.0000	0.0000	0.0000	0.0000;
	13790	13789	0.000477	0.026755	0	280.22	0	0	1	0	1	0	0	-17.1700	0.8800	17.1700	-0.8100	0.0000	0.0000	0.0000	0.0000;
	13789	13791	0.000258	0.001187	0	0	0	0	0	0	1	0	0	6.8000	-1.8600	-6.8000	1.8600	0.0000	0.0000	0.0000	0.0000;
	13789	13792	0.000281	0.001179	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13938	13791	0.000599	0.007514	0.15114	1037.14	0	0	0	0	1	0	0	98.6100	16.6500	-98.5500	-32.4600	0.0000	0.0000	0.0000	0.0000;
	13794	13793	0.000334	0.016931	0	876.45	0	0	1	0	1	0	0	-261.0100	-0.8900	261.2200	11.5500	0.0000	0.0000	0.0000	0.0000;
	14016	13793	0.0001	0.001996	0.30512	2584.01	0	0	0	0	1	0	0	194.5700	27.7900	-194.5400	-60.2100	0.0000	0.0000	0.0000	0.0000;
	13793	14117	0.000103	0.00159	0.13894	2596.06	0	0	0	0	1	0	0	160.9000	-31.1500	-160.8800	16.4600	0.0000	0.0000	0.0000	0.0000;
	13795	13794	0.000798	0.0456	0	417.56	0	0	1	0	1	0	0	-119.5800	4.7900	119.6900	1.2500	0.0000	0.0000	0.0000	0.0000;
	13794	13796	0.000201	0.001017	0	0	0	0	0	0	1	0	0	347.1500	-10.4700	-346.9300	11.6000	0.0000	0.0000	0.0000	0.0000;
	13794	13797	0.000222	0.00107	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13795	16906	0.009935	0.056275	0.03283	249.2	0	0	0	0	1	0	0	83.8900	-5.3200	-83.2400	5.4600	0.0000	0.0000	0.0000	0.0000;
	13798	13801	0.000312	0.00992	0	190.62	0	0	1	0	1	0	0	-37.1300	1.7400	37.1300	-1.6100	0.0000	0.0000	0.0000	0.0000;
	13798	13804	0.000138	0.004307	0	146.79	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13798	13805	0.005956	0.203912	0	60.59	0	0	1.05	0	1	0	0	-18.5500	-7.8200	18.5800	8.6700	0.0000	0.0000	0.0000	0.0000;
	13798	13806	0.000216	0.001058	0	0	0	0	0	0	1	0	0	55.6800	6.0900	-55.6700	-6.0600	0.0000	0.0000	0.0000	0.0000;
	13798	13807	0.000218	0.001145	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13799	13801	0.00377	0.119791	0	95.31	0	0	1	0	1	0	0	18.5800	-0.4200	-18.5700	0.8100	0.0000	0.0000	0.0000	0.0000;
	13800	13801	0.00377	0.119791	0	95.31	0	0	1	0	1	0	0	18.5800	-0.4200	-18.5700	0.8100	0.0000	0.0000	0.0000	0.0000;
	13802	13804	0.002827	0.088204	0	73.39	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13803	13804	0.002827	0.088204	0	73.39	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13808	13809	0.000274	0.001008	0	0	0	0	0	0	1	0	0	39.7500	18.5500	-39.7500	-18.5300	0.0000	0.0000	0.0000	0.0000;
	13809	13852	0.000424	0.002804	0.0043	243.09	0	0	0	0	1	0	0	102.0100	8.8300	-101.9600	-9.0000	0.0000	0.0000	0.0000	0.0000;
	13810	13811	0.00571	0.160238	0	81.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13810	13812	0.007971	0.220989	0	81.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13810	13813	0.000267	0.001147	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13810	13814	0.00028	0.001037	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13816	13815	0.000195	0.013547	0	981.52	0	0	1.025	0	1	0	0	-336.3300	-102.7800	336.5700	118.9300	0.0000	0.0000	0.0000	0.0000;
	13815	13820	0.0001	-0.001672	0	1098.5	0	0	1	0	1	0	0	-31.9600	-14.8100	31.9600	14.7900	0.0000	0.0000	0.0000	0.0000;
	13815	13821	0.000266	0.001121	0	0	0	0	0	0	1	0	0	-304.6100	-104.1300	304.8700	105.2100	0.0000	0.0000	0.0000	0.0000;
	13817	13816	0.000514	0.028184	0	476.91	0	0	1.025	0	1	0	0	-167.0600	-88.4800	167.2400	98.2100	0.0000	0.0000	0.0000	0.0000;
	13816	13822	0.000246	0.001055	0	0	0	0	0	0	1	0	0	169.1000	4.5700	-169.0300	-4.3000	0.0000	0.0000	0.0000	0.0000;
	13818	13820	0.000297	0.021307	0	549.25	0	0	1	0	1	0	0	15.9800	7.4600	-15.9800	-7.3900	0.0000	0.0000	0.0000	0.0000;
	13819	13820	0.000297	0.021307	0	549.25	0	0	1	0	1	0	0	15.9800	7.4600	-15.9800	-7.3900	0.0000	0.0000	0.0000	0.0000;
	13822	14068	0.000423	0.005277	0.11472	1202.16	0	0	0	0	1	0	0	218.7700	-9.9900	-218.5900	-0.1700	0.0000	0.0000	0.0000	0.0000;
	13824	13823	0.000248	0.016237	0	814.46	0	0	1.00625	0	1	0	0	-240.9800	-34.3300	241.1200	43.2500	0.0000	0.0000	0.0000	0.0000;
	14085	13823	0.000243	0.003914	0.48425	2622.84	0	0	0	0	1	0	0	-271.5100	11.0700	271.6700	-61.2600	0.0000	0.0000	0.0000	0.0000;
	13825	13824	0.000365	0.018918	0	404.77	0	0	1.00625	0	1	0	0	-98.4600	-27.7600	98.4900	29.6000	0.0000	0.0000	0.0000	0.0000;
	13824	13826	0.000229	0.001184	0	0	0	0	0	0	1	0	0	189.7400	-1.0400	-189.6600	1.4300	0.0000	0.0000	0.0000	0.0000;
	13824	13827	0.000239	0.001078	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13826	14086	0.000854	0.009249	0.19504	1167.2	0	0	0	0	1	0	0	189.6600	-1.4300	-189.3800	-16.7300	0.0000	0.0000	0.0000	0.0000;
	13829	13828	0.000109	0.006716	0	958.78	0	0	1	0	1	0	0	-336.5500	-67.4600	336.6700	74.8100	0.0000	0.0000	0.0000	0.0000;
	13828	13831	0.000241	0.017513	0	709.71	0	0	1	0	1	0	0	-133.8900	-59.0400	133.9400	62.4900	0.0000	0.0000	0.0000	0.0000;
	13828	13832	0.000263	0.001157	0	0	0	0	0	0	1	0	0	-202.7800	-15.7700	202.8800	16.2100	0.0000	0.0000	0.0000	0.0000;
	13828	13833	0.000267	0.001136	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13830	13829	0.000653	0.028629	0	456.23	0	0	1	0	1	0	0	-141.6600	-25.9200	141.7900	31.5300	0.0000	0.0000	0.0000	0.0000;
	13832	13981	0.000129	0.002522	0.38128	2811.06	0	0	0	0	1	0	0	-403.4000	24.5200	403.5900	-62.1700	0.0000	0.0000	0.0000	0.0000;
	13834	13835	0.005029	0.166723	0	61.73	0	0	0.99375	0	1	0	0	-19.9600	3.0600	19.9800	-2.4400	0.0000	0.0000	0.0000	0.0000;
	13834	13836	0.000227	0.001181	0	0	0	0	0	0	1	0	0	19.9600	-3.0600	-19.9600	3.0600	0.0000	0.0000	0.0000	0.0000;
	13838	13837	0.000196	0.013534	0	1283.66	0	0	1	0	1	0	0	-455.6600	30.4400	456.0400	-4.3600	0.0000	0.0000	0.0000	0.0000;
	13838	13837	0.000196	0.013534	0	1283.66	0	0	1	0	1	0	0	-455.6600	30.4400	456.0400	-4.3600	0.0000	0.0000	0.0000	0.0000;
	13838	13837	0.000196	0.013534	0	1283.66	0	0	1	0	1	0	0	-455.6600	30.4400	456.0400	-4.3600	0.0000	0.0000	0.0000	0.0000;
	13837	13840	0.000161	0.008976	0	1480.05	0	0	1	0	1	0	0	-1135.2200	-28.4000	1137.1400	135.6200	0.0000	0.0000	0.0000	0.0000;
	13837	13841	0.000146	0.011252	0	1480.05	0	0	1	0	1	0	0	-1135.4000	-1.2500	1137.1400	135.6200	0.0000	0.0000	0.0000	0.0000;
	13837	13843	0.000259	0.001111	0	0	0	0	0	0	1	0	0	902.5000	-263.5200	-900.3800	272.6200	0.0000	0.0000	0.0000	0.0000;
	13839	13838	0.000453	0.029882	0	473.2	0	0	1	0	1	0	0	-175.0900	-1.2000	175.2200	9.7000	0.0000	0.0000	0.0000	0.0000;
	13838	13842	0.000229	0.001143	0	0	0	0	0	0	1	0	0	1191.7700	-101.0100	-1188.7400	116.1200	0.0000	0.0000	0.0000	0.0000;
	13842	14107	0.000178	0.002046	0.04364	1215.03	0	0	0	0	1	0	0	223.5900	-25.1200	-223.5000	21.3600	0.0000	0.0000	0.0000	0.0000;
	13845	13844	0.000171	0.011415	0	1355.54	0	0	1.00625	0	1	0	0	-631.6800	-5.2100	632.3200	47.4800	0.0000	0.0000	0.0000	0.0000;
	13845	13844	0.000171	0.011415	0	1355.54	0	0	1.00625	0	1	0	0	-631.6800	-5.2100	632.3200	47.4800	0.0000	0.0000	0.0000	0.0000;
	13845	13844	0.000171	0.011415	0	1355.54	0	0	1.00625	0	1	0	0	-631.6800	-5.2100	632.3200	47.4800	0.0000	0.0000	0.0000	0.0000;
	13844	13847	0.000112	0.007861	0	1704.17	0	0	1.05625	0	1	0	0	-1307.2400	-330.4000	1309.3400	477.2500	0.0000	0.0000	0.0000	0.0000;
	13844	13848	3.8e-05	0.002977	0	1704.17	0	0	1.0375	0	1	0	0	-1308.6300	-421.4700	1309.3400	477.2500	0.0000	0.0000	0.0000	0.0000;
	13844	13849	0.000224	0.001155	0	0	0	0	0	0	1	0	0	718.9200	-102.3600	-717.8300	107.9700	0.0000	0.0000	0.0000	0.0000;
	13844	13850	0.000275	0.001045	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13846	13845	0.000392	0.024935	0	401.46	0	0	1	0	1	0	0	-103.5900	-1.0800	103.6300	3.5300	0.0000	0.0000	0.0000	0.0000;
	14017	13845	0.000152	0.001907	0.02697	1195.63	0	0	0	0	1	0	0	245.8400	46.9300	-245.7500	-48.7800	0.0000	0.0000	0.0000	0.0000;
	13845	16441	0.001057	0.014228	0.38417	1350.08	0	0	0	0	1	0	0	773.8600	-5.1300	-768.0500	41.5200	0.0000	0.0000	0.0000	0.0000;
	13845	16873	0.000685	0.007872	0.15019	1254.94	0	0	0	0	1	0	0	375.4000	3.7900	-374.5100	-9.9500	0.0000	0.0000	0.0000	0.0000;
	17399	13845	0.000216	0.002525	0.03892	1098.03	0	0	0	0	1	0	0	-141.2400	-60.0700	141.2900	56.3700	0.0000	0.0000	0.0000	0.0000;
	13845	17514	0.000867	0.01096	0.2198	1283.75	0	0	0	0	1	0	0	459.6000	-8.6800	-457.9200	5.9900	0.0000	0.0000	0.0000	0.0000;
	13845	17518	0.000429	0.005222	0.15288	1247.15	0	0	0	0	1	0	0	354.0200	0.9800	-353.5300	-11.6300	0.0000	0.0000	0.0000	0.0000;
	14016	13849	5.2e-05	0.000641	0.06699	2712.86	0	0	0	0	1	0	0	-205.2800	216.7600	205.3200	-223.5000	0.0000	0.0000	0.0000	0.0000;
	13849	14030	0.000561	0.008768	0.94944	2334	0	0	0	0	1	0	0	78.2500	-48.8500	-78.2200	-53.6000	0.0000	0.0000	0.0000	0.0000;
	13851	13852	0.000225	0.001039	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13854	13853	0.000247	0.015717	0	861.91	0	0	1	0	1	0	0	-265.3500	19.5800	265.5100	-9.3200	0.0000	0.0000	0.0000	0.0000;
	13853	13856	0.000304	0.018622	0	857.07	0	0	1.05	0	1	0	0	-213.0800	-89.0400	213.2500	99.1600	0.0000	0.0000	0.0000	0.0000;
	13853	13857	0.00019	0.013683	0	856.6	0	0	1.04375	0	1	0	0	-213.1400	-91.7400	213.2500	99.1600	0.0000	0.0000	0.0000	0.0000;
	13853	14051	0.000168	0.002303	0.21784	2369.58	0	0	0	0	1	0	0	-4.9500	-127.1600	4.9700	103.8300	0.0000	0.0000	0.0000	0.0000;
	13855	13854	0.000437	0.033462	0	419.05	0	0	1.00625	0	1	0	0	-115.9900	-12.8200	116.0500	17.0600	0.0000	0.0000	0.0000	0.0000;
	13854	13858	0.000247	0.001088	0	0	0	0	0	0	1	0	0	149.3000	-36.6400	-149.2400	36.8800	0.0000	0.0000	0.0000	0.0000;
	13854	13859	0.000238	0.001159	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13861	13860	0.000263	0.017792	0	821.2	0	0	1	0	1	0	0	-173.2100	81.1300	173.3000	-75.1300	0.0000	0.0000	0.0000	0.0000;
	13860	13865	0.000267	0.001018	0	0	0	0	0	0	1	0	0	-173.3000	-398.7900	173.7800	400.6100	0.0000	0.0000	0.0000	0.0000;
	13860	13866	0.000295	0.001115	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13862	13861	0.000443	0.020194	0	422.18	0	0	1	0	1	0	0	-104.8900	-2.2200	104.9300	4.2700	0.0000	0.0000	0.0000	0.0000;
	13861	13863	0.000615	0.03617	0	206.04	0	0	1	0	1	0	0	-15.9800	-7.3500	15.9800	7.4600	0.0000	0.0000	0.0000	0.0000;
	13861	13864	0.000983	0.044124	0	205.9	0	0	1	0	1	0	0	-15.9800	-6.4000	15.9800	6.5200	0.0000	0.0000	0.0000	0.0000;
	13865	14876	0.000641	0.011334	1.44087	2542.63	0	0	0	0	1	0	0	170.6500	-182.3500	-170.4100	31.2600	0.0000	0.0000	0.0000	0.0000;
	13865	15875	0.0012	0.020258	2.09979	2332.76	0	0	0	0	1	0	0	-65.9300	-155.2600	66.0000	-69.6700	0.0000	0.0000	0.0000	0.0000;
	13867	13868	0.00314	0.076312	0	88.08	0	0	1.00625	0	1	0	0	-50.3500	-23.4900	50.4400	25.7000	0.0000	0.0000	0.0000	0.0000;
	13867	13869	0.000202	0.001092	0	0	0	0	0	0	1	0	0	50.3500	23.4900	-50.3400	-23.4600	0.0000	0.0000	0.0000	0.0000;
	13867	13870	0.000269	0.001136	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13869	16181	0.000675	0.003623	0.00247	228.69	0	0	0	0	1	0	0	-73.5400	24.9800	73.5700	-25.0400	0.0000	0.0000	0.0000	0.0000;
	13872	13871	0.000283	0.017547	0	972.49	0	0	1.00625	0	1	0	0	-451.2200	-16.8700	451.7600	50.2900	0.0000	0.0000	0.0000	0.0000;
	13871	13874	0.000341	0.021878	0	502.47	0	0	1.0125	0	1	0	0	-53.9300	-19.0500	53.9400	19.7200	0.0000	0.0000	0.0000	0.0000;
	13871	14016	0.00023	0.00411	0.43027	2723.25	0	0	0	0	1	0	0	-397.8400	-31.2400	398.1700	-9.5000	0.0000	0.0000	0.0000	0.0000;
	13873	13872	0.000633	0.03596	0	515.1	0	0	1.01875	0	1	0	0	-229.3000	-42.0700	229.6300	60.7900	0.0000	0.0000	0.0000	0.0000;
	13872	13875	0.000229	0.001028	0	0	0	0	0	0	1	0	0	221.6000	-43.9200	-221.4900	44.4100	0.0000	0.0000	0.0000	0.0000;
	13872	13876	0.000244	0.001181	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16441	13875	0.000978	0.010826	0.22451	1331.87	0	0	0	0	1	0	0	-674.7800	60.8400	678.9500	-39.0300	0.0000	0.0000	0.0000	0.0000;
	13875	17399	0.000603	0.007101	0.46197	1280.99	0	0	0	0	1	0	0	-457.4600	-5.3700	458.6300	-31.0500	0.0000	0.0000	0.0000	0.0000;
	13878	13877	0.000295	0.016307	0	734.9	0	0	1.00625	0	1	0	0	-153.1400	-25.6100	153.2100	29.2500	0.0000	0.0000	0.0000	0.0000;
	13877	13880	0.000484	0.032291	0	550.11	0	0	1	0	1	0	0	-64.4000	-12.4600	64.4200	13.7400	0.0000	0.0000	0.0000	0.0000;
	13877	13881	0.000211	0.001125	0	0	0	0	0	0	1	0	0	-88.8000	-16.7900	88.8200	16.8700	0.0000	0.0000	0.0000	0.0000;
	13879	13878	0.000389	0.020056	0	450.54	0	0	1.00625	0	1	0	0	-144.7300	-26.7400	144.8000	30.7600	0.0000	0.0000	0.0000	0.0000;
	13878	13882	0.000258	0.001012	0	0	0	0	0	0	1	0	0	8.3400	-5.1400	-8.3400	5.1400	0.0000	0.0000	0.0000	0.0000;
	13881	14097	0.00026	0.004364	0.42173	2664.15	0	0	0	0	1	0	0	277.6600	-40.9700	-277.4800	-1.9200	0.0000	0.0000	0.0000	0.0000;
	13884	13883	0.000157	0.013714	0	1080.35	0	0	1.025	0	1	0	0	-448.7000	-175.9200	449.0500	206.6000	0.0000	0.0000	0.0000	0.0000;
	13883	13886	0.000212	0.014057	0	905.49	0	0	1	0	1	0	0	-242.2600	-63.2500	242.3800	71.3200	0.0000	0.0000	0.0000	0.0000;
	13883	13887	0.000205	0.012822	0	905.13	0	0	1	0	1	0	0	-242.2600	-56.6900	242.3800	63.9600	0.0000	0.0000	0.0000	0.0000;
	13883	13888	0.000128	0.009809	0	905.02	0	0	1	0	1	0	0	-242.3100	-47.4900	242.3800	52.9700	0.0000	0.0000	0.0000	0.0000;
	13883	13889	0.000258	0.001119	0	0	0	0	0	0	1	0	0	277.7800	31.0700	-277.5900	-30.2700	0.0000	0.0000	0.0000	0.0000;
	13885	13884	0.000564	0.031917	0	455.52	0	0	1.0125	0	1	0	0	-144.8500	-41.7800	144.9800	48.6200	0.0000	0.0000	0.0000	0.0000;
	13884	13890	0.000241	0.001064	0	0	0	0	0	0	1	0	0	303.7200	127.3000	-303.4800	-126.2400	0.0000	0.0000	0.0000	0.0000;
	13892	13891	0.000247	0.017204	0	873.19	0	0	1.01875	0	1	0	0	-253.1500	-105.3400	253.3300	117.6500	0.0000	0.0000	0.0000	0.0000;
	13891	13894	0.000188	0.0103	0	634.51	0	0	1	0	1	0	0	-93.8700	-42.8000	93.8900	43.8000	0.0000	0.0000	0.0000	0.0000;
	13891	13895	0.000291	0.001001	0	0	0	0	0	0	1	0	0	-159.4600	81.1000	159.5400	-80.8000	0.0000	0.0000	0.0000	0.0000;
	13891	13896	0.000212	0.001143	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13893	13892	0.000242	0.016085	0	502.91	0	0	1.00625	0	1	0	0	-213.3000	-26.6300	213.4000	33.5200	0.0000	0.0000	0.0000	0.0000;
	13950	13895	0.000261	0.004084	0.36161	2683.8	0	0	0	0	1	0	0	-354.5900	33.4900	354.9000	-68.1100	0.0000	0.0000	0.0000	0.0000;
	13898	13897	0.000183	0.011783	0	1119.17	0	0	1	0	1	0	0	-580.6300	32.7100	581.2000	4.2400	0.0000	0.0000	0.0000	0.0000;
	13897	13902	0.000145	0.010228	0	878.26	0	0	1.0375	0	1	0	0	-222.6500	-106.3800	222.7300	112.6000	0.0000	0.0000	0.0000	0.0000;
	13897	13903	0.000249	0.012541	0	878.07	0	0	1.04375	0	1	0	0	-222.5800	-104.9200	222.7300	112.6000	0.0000	0.0000	0.0000	0.0000;
	13897	13904	0.000247	0.019381	0	877.87	0	0	1.05	0	1	0	0	-222.5800	-100.7600	222.7300	112.6000	0.0000	0.0000	0.0000	0.0000;
	13897	13905	0.000298	0.021114	0	877.28	0	0	1.05	0	1	0	0	-222.5500	-100.6200	222.7300	113.5100	0.0000	0.0000	0.0000	0.0000;
	13897	13906	9.6e-05	0.00822	0	876.64	0	0	1.0375	0	1	0	0	-222.6800	-107.5800	222.7300	112.6000	0.0000	0.0000	0.0000	0.0000;
	13897	13907	0.000195	0.016801	0	876.18	0	0	1.04375	0	1	0	0	-222.6200	-102.4000	222.7300	112.6000	0.0000	0.0000	0.0000	0.0000;
	13897	13908	0.000254	0.001114	0	0	0	0	0	0	1	0	0	754.4500	-321.1300	-752.8700	328.0800	0.0000	0.0000	0.0000	0.0000;
	13897	13909	0.00026	0.001081	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13898	13901	0.00036	0.021106	0	519.4	0	0	1	0	1	0	0	188.3600	3.2300	-188.2400	3.7200	0.0000	0.0000	0.0000	0.0000;
	13899	13901	0.000123	0.007188	0	494.4	0	0	1	0	1	0	0	-188.2000	6.0800	188.2400	-3.7200	0.0000	0.0000	0.0000	0.0000;
	13900	13901	0.002576	0.151066	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13911	13910	0.000337	0.01691	0	472.97	0	0	1.00625	0	1	0	0	-176.9200	-5.1700	177.0200	10.0600	0.0000	0.0000	0.0000	0.0000;
	13910	13912	0.000236	0.001108	0	0	0	0	0	0	1	0	0	-118.0900	17.4300	118.1200	-17.2900	0.0000	0.0000	0.0000	0.0000;
	13910	13913	0.000278	0.001047	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14005	13912	0.000403	0.005458	0.10483	1108.04	0	0	0	0	1	0	0	-131.7200	-1.1600	131.7800	-9.3800	0.0000	0.0000	0.0000	0.0000;
	13914	13917	0.000757	0.038702	0	429.72	0	0	1	0	1	0	0	30.1100	-0.3000	-30.1100	0.6300	0.0000	0.0000	0.0000	0.0000;
	13914	13918	0.00026	0.001006	0	0	0	0	0	0	1	0	0	-30.1100	-56.6900	30.1200	56.7300	0.0000	0.0000	0.0000	0.0000;
	13914	13919	0.000289	0.001137	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13915	13917	-0.000156	-0.007993	0	304.72	0	0	1	0	1	0	0	-30.1100	0.5600	30.1100	-0.6300	0.0000	0.0000	0.0000	0.0000;
	13916	13917	0.002794	0.142918	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13949	13918	0.000447	0.004809	0.11554	1225	0	0	0	0	1	0	0	323.5400	11.8300	-323.1100	-19.6900	0.0000	0.0000	0.0000	0.0000;
	13921	13920	0.000132	0.011787	0	1106.04	0	0	1.01875	0	1	0	0	-597.4300	-137.2500	597.9100	179.7300	0.0000	0.0000	0.0000	0.0000;
	13920	13924	0.000274	0.00118	0	0	0	0	0	0	1	0	0	-597.9100	14.1800	598.8200	-10.2700	0.0000	0.0000	0.0000	0.0000;
	13922	13921	0.000533	0.030509	0	492.02	0	0	1.0125	0	1	0	0	-192.6500	-26.0200	192.8400	36.8900	0.0000	0.0000	0.0000	0.0000;
	13921	13923	0.00024	0.001187	0	0	0	0	0	0	1	0	0	404.5900	100.3600	-404.2100	-98.4600	0.0000	0.0000	0.0000	0.0000;
	13922	16552	0.011302	0.079984	0.02882	253.31	0	0	0	0	1	0	0	89.0100	-5.8900	-88.1800	8.6100	0.0000	0.0000	0.0000	0.0000;
	16663	13923	0.00071	0.009701	0.14976	1240.81	0	0	0	0	1	0	0	-381.4800	-9.0100	382.4500	6.1000	0.0000	0.0000	0.0000	0.0000;
	13925	13926	0.001853	0.063227	0	186.68	0	0	1.025	0	1	0	0	-143.0400	-37.4900	143.4300	50.8200	0.0000	0.0000	0.0000	0.0000;
	13925	13927	0.002142	0.068231	0	186.68	0	0	1.025	0	1	0	0	-142.9800	-36.5000	143.4300	50.8200	0.0000	0.0000	0.0000	0.0000;
	13925	13928	0.002863	0.089582	0	186.68	0	0	1.025	0	1	0	0	-142.8600	-16.9700	143.4300	34.8400	0.0000	0.0000	0.0000	0.0000;
	13925	13929	0.001769	0.04477	0	186.68	0	0	1.025	0	1	0	0	-143.0400	-50.3700	143.4300	60.2900	0.0000	0.0000	0.0000	0.0000;
	13925	13930	0.002255	0.062278	0	186.68	0	0	1.025	0	1	0	0	-142.9600	-32.2100	143.4300	45.1000	0.0000	0.0000	0.0000	0.0000;
	13925	13931	0.002079	0.071911	0	186.68	0	0	1.025	0	1	0	0	-143.0000	-26.5000	143.4300	41.1600	0.0000	0.0000	0.0000	0.0000;
	13925	13932	0.00025	0.001152	0	0	0	0	0	0	1	0	0	857.8800	200.0300	-856.1000	-191.8300	0.0000	0.0000	0.0000	0.0000;
	13925	13933	0.000287	0.001079	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13935	13934	0.000285	0.01864	0	678.45	0	0	1	0	1	0	0	-261.4700	0.0800	261.6500	11.5400	0.0000	0.0000	0.0000	0.0000;
	13934	13937	0.00031	0.02049	0	650.42	0	0	1.03125	0	1	0	0	-100.3500	-4.3800	100.3800	6.3700	0.0000	0.0000	0.0000	0.0000;
	13934	14070	0.002267	0.033043	2.76374	2157.49	0	0	0	0	1	0	0	123.7900	-130.2100	-123.4600	-166.5600	0.0000	0.0000	0.0000	0.0000;
	13936	13935	0.000367	0.023517	0	331.93	0	0	1	0	1	0	0	-70.0000	2.0100	70.0200	-0.9600	0.0000	0.0000	0.0000	0.0000;
	13935	13938	0.000284	0.001131	0	0	0	0	0	0	1	0	0	191.4500	0.8800	-191.3600	-0.5000	0.0000	0.0000	0.0000	0.0000;
	13935	13939	0.000227	0.001064	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15626	13938	0.001949	0.023815	0.36494	757.9	0	0	0	0	1	0	0	8.1200	-21.4200	-8.1200	-18.5400	0.0000	0.0000	0.0000	0.0000;
	13940	13941	0.000245	0.00115	0	0	0	0	0	0	1	0	0	31.9600	-3.9000	-31.9600	3.9100	0.0000	0.0000	0.0000	0.0000;
	13942	13943	0.000213	0.001017	0	0	0	0	0	0	1	0	0	19.5800	-0.9600	-19.5800	0.9600	0.0000	0.0000	0.0000	0.0000;
	14032	13943	0.000872	0.004661	0.0039	259.26	0	0	0	0	1	0	0	107.3200	4.6600	-107.2300	-4.5800	0.0000	0.0000	0.0000	0.0000;
	13944	13948	0.000612	0.043892	0	899.21	0	0	1	0	1	0	0	246.2500	12.0600	-245.9100	12.4200	0.0000	0.0000	0.0000	0.0000;
	13944	13950	0.000242	0.001199	0	0	0	0	0	0	1	0	0	-246.2500	-12.0600	246.3900	12.7200	0.0000	0.0000	0.0000	0.0000;
	13946	13945	0.000685	0.039381	0	354.71	0	0	1	0	1	0	0	-58.9900	-4.1300	59.0100	5.4000	0.0000	0.0000	0.0000	0.0000;
	13945	13948	-0.000372	-0.026675	0	824.21	0	0	1	0	1	0	0	-246.1200	-2.4500	245.9100	-12.4200	0.0000	0.0000	0.0000	0.0000;
	13945	13949	0.000278	0.001147	0	0	0	0	0	0	1	0	0	187.1100	-2.9400	-187.0200	3.3100	0.0000	0.0000	0.0000	0.0000;
	13947	13948	0.000915	0.065635	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14005	13949	0.00046	0.005055	0.06229	1120.93	0	0	0	0	1	0	0	136.6100	9.2500	-136.5300	-15.1500	0.0000	0.0000	0.0000	0.0000;
	14085	13950	0.000268	0.005169	0.51752	2369.01	0	0	0	0	1	0	0	-108.1700	-9.7400	108.2000	-46.2100	0.0000	0.0000	0.0000	0.0000;
	13952	13951	0.000125	0.01021	0	819.82	0	0	1.00625	0	1	0	0	-225.0000	-30.0400	225.0600	34.9000	0.0000	0.0000	0.0000	0.0000;
	13951	13954	0.000244	0.001014	0	0	0	0	0	0	1	0	0	-225.0600	-34.9000	225.1800	35.3900	0.0000	0.0000	0.0000	0.0000;
	13951	13955	0.000278	0.001041	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13953	13952	0.000308	0.022235	0	448.31	0	0	1.00625	0	1	0	0	-141.5300	-39.4900	141.5900	43.9500	0.0000	0.0000	0.0000	0.0000;
	13956	13957	0.003436	0.117	0	92.76	0	0	1	0	1	0	0	-64.4600	-3.8600	64.5900	8.3600	0.0000	0.0000	0.0000	0.0000;
	13956	13958	0.005153	0.153292	0	92.7	0	0	1	0	1	0	0	-64.3900	-1.0100	64.5900	6.8800	0.0000	0.0000	0.0000	0.0000;
	13956	13959	0.003947	0.125914	0	92.55	0	0	1	0	1	0	0	-64.4400	-3.0000	64.5900	7.8300	0.0000	0.0000	0.0000	0.0000;
	13956	13960	0.000231	0.001025	0	0	0	0	0	0	1	0	0	193.2900	7.8600	-193.2100	-7.5000	0.0000	0.0000	0.0000	0.0000;
	13956	13961	0.000256	0.001016	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13962	13963	0.000261	0.00104	0	0	0	0	0	0	1	0	0	192.3700	-18.5600	-192.2800	18.9200	0.0000	0.0000	0.0000	0.0000;
	13964	13965	0.010632	0.24863	0	59.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13964	13966	0.007864	0.191049	0	59.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13964	13967	0.005939	0.160065	0	59.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13964	13968	0.000201	0.001048	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13964	13969	0.000273	0.001159	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13970	13974	0.000343	0.02418	0	1173.13	0	0	1	0	1	0	0	403.0900	40.5800	-402.5700	-4.0300	0.0000	0.0000	0.0000	0.0000;
	13970	13975	0.000189	0.011039	0	864.67	0	0	1.025	0	1	0	0	-216.3100	-66.7400	216.4100	72.2100	0.0000	0.0000	0.0000	0.0000;
	13970	13976	0.000105	0.008321	0	864.42	0	0	1.025	0	1	0	0	-216.3600	-70.0100	216.4100	74.1800	0.0000	0.0000	0.0000	0.0000;
	13970	13977	0.000188	0.011728	0	864.29	0	0	1.025	0	1	0	0	-216.3100	-68.3400	216.4100	74.1800	0.0000	0.0000	0.0000	0.0000;
	13970	13978	0.000292	0.015383	0	864.04	0	0	1.03125	0	1	0	0	-216.2500	-84.9300	216.4100	93.0700	0.0000	0.0000	0.0000	0.0000;
	13970	13979	0.000206	0.013277	0	863.55	0	0	1.03125	0	1	0	0	-216.2900	-100.8000	216.4100	108.2000	0.0000	0.0000	0.0000	0.0000;
	13970	13980	0.000132	0.008959	0	863.46	0	0	1.025	0	1	0	0	-216.3400	-69.7000	216.4100	74.1800	0.0000	0.0000	0.0000	0.0000;
	13970	13981	0.000264	0.001187	0	0	0	0	0	0	1	0	0	894.7900	-245.0300	-892.6900	254.4400	0.0000	0.0000	0.0000	0.0000;
	13972	13971	0.000548	0.032152	0	491.17	0	0	1.03125	0	1	0	0	-175.6500	-86.5400	175.8600	98.6700	0.0000	0.0000	0.0000	0.0000;
	13971	13974	-0.00019	-0.013363	0	1023.13	0	0	1	0	1	0	0	-402.8500	-24.2300	402.5700	4.0300	0.0000	0.0000	0.0000	0.0000;
	13971	13982	0.000217	0.001052	0	0	0	0	0	0	1	0	0	227.0000	-74.4400	-226.8800	75.0000	0.0000	0.0000	0.0000	0.0000;
	13973	13974	0.000827	0.058244	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13983	13984	0.000273	0.001177	0	0	0	0	0	0	1	0	0	47.9400	-5.8600	-47.9400	5.8800	0.0000	0.0000	0.0000	0.0000;
	13986	13985	0.000255	0.014835	0	779.23	0	0	1	0	1	0	0	-177.3000	3.0000	177.3700	1.3100	0.0000	0.0000	0.0000	0.0000;
	13985	13988	0.000212	0.013756	0	727.39	0	0	1	0	1	0	0	-140.7900	-27.4200	140.8300	30.0300	0.0000	0.0000	0.0000	0.0000;
	13985	13990	0.000234	0.001126	0	0	0	0	0	0	1	0	0	-36.5800	-76.8100	36.6000	76.8900	0.0000	0.0000	0.0000	0.0000;
	13987	13986	0.000486	0.023539	0	420.09	0	0	1	0	1	0	0	-115.6100	-1.1900	115.6700	4.1100	0.0000	0.0000	0.0000	0.0000;
	13986	13989	0.0002	0.001066	0	0	0	0	0	0	1	0	0	61.6200	-7.1100	-61.6200	7.1400	0.0000	0.0000	0.0000	0.0000;
	13991	13994	-0.000357	-0.009761	0	202.12	0	0	1	0	1	0	0	-44.5200	5.7900	44.5100	-5.9700	0.0000	0.0000	0.0000	0.0000;
	13991	13995	0.006668	0.19056	0	86.58	0	0	1	0	1	0	0	-44.4200	8.5300	44.5500	-4.9500	0.0000	0.0000	0.0000	0.0000;
	13991	13996	0.000228	0.001171	0	0	0	0	0	0	1	0	0	88.9400	-14.3200	-88.9200	14.4000	0.0000	0.0000	0.0000	0.0000;
	13991	13997	0.000219	0.001005	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13992	13994	0.00401	0.109779	0	101.06	0	0	1	0	1	0	0	22.2700	-2.4800	-22.2500	2.9800	0.0000	0.0000	0.0000	0.0000;
	13993	13994	0.00401	0.109779	0	101.06	0	0	1	0	1	0	0	22.2700	-2.4800	-22.2500	2.9800	0.0000	0.0000	0.0000	0.0000;
	14045	13996	0.00067	0.00377	0.00242	187.29	0	0	0	0	1	0	0	10.8600	7.3100	-10.8600	-7.5600	0.0000	0.0000	0.0000	0.0000;
	13998	13999	0.004803	0.133845	0	76.46	0	0	1.025	0	1	0	0	-23.9400	-4.3300	23.9700	5.1100	0.0000	0.0000	0.0000	0.0000;
	13998	14000	0.000234	0.001088	0	0	0	0	0	0	1	0	0	23.9400	4.3300	-23.9400	-4.3300	0.0000	0.0000	0.0000	0.0000;
	13998	14001	0.000262	0.001145	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14003	14002	0.000317	0.017983	0	389.35	0	0	1.00625	0	1	0	0	-94.1300	-30.7100	94.1600	32.3500	0.0000	0.0000	0.0000	0.0000;
	14002	14004	0.000409	0.028466	0	336.67	0	0	1	0	1	0	0	-99.0400	-15.3400	99.0800	17.9700	0.0000	0.0000	0.0000	0.0000;
	14002	14005	0.000269	0.001033	0	0	0	0	0	0	1	0	0	4.8900	8.1000	-4.8900	-8.1000	0.0000	0.0000	0.0000	0.0000;
	14002	14006	0.000202	0.001009	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14039	14003	0.001337	0.009446	0.0023	193.87	0	0	0	0	1	0	0	-8.2600	-8.9100	8.2600	8.6800	0.0000	0.0000	0.0000	0.0000;
	14008	14007	0.00016	0.012479	0	1009.01	0	0	1.01875	0	1	0	0	-475.8000	-133.4200	476.1700	162.2300	0.0000	0.0000	0.0000	0.0000;
	14007	14010	0.000255	0.020537	0	790.13	0	0	1	0	1	0	0	-178.3800	-20.3200	178.4500	26.3500	0.0000	0.0000	0.0000	0.0000;
	14007	14011	0.000151	0.01026	0	790.09	0	0	1	0	1	0	0	-178.4100	-25.8600	178.4500	28.9000	0.0000	0.0000	0.0000	0.0000;
	14007	14012	0.000296	0.018723	0	789.3	0	0	1	0	1	0	0	-178.3700	-22.4500	178.4500	27.9700	0.0000	0.0000	0.0000	0.0000;
	14007	14013	0.00027	0.018831	0	788.85	0	0	1	0	1	0	0	-178.3700	-22.5300	178.4500	28.0800	0.0000	0.0000	0.0000	0.0000;
	14007	14014	0.000309	0.022335	0	788.76	0	0	1	0	1	0	0	-178.3600	-22.3100	178.4500	28.9000	0.0000	0.0000	0.0000	0.0000;
	14007	14015	0.000238	0.013398	0	788.4	0	0	1	0	1	0	0	-178.3800	-24.9300	178.4500	28.9000	0.0000	0.0000	0.0000	0.0000;
	14007	14016	0.000298	0.00106	0	0	0	0	0	0	1	0	0	594.1000	241.5500	-592.9800	-237.5700	0.0000	0.0000	0.0000	0.0000;
	14009	14008	0.000498	0.028563	0	394.02	0	0	1.00625	0	1	0	0	-87.9000	-9.8700	87.9400	11.9200	0.0000	0.0000	0.0000	0.0000;
	14008	14017	0.000213	0.00104	0	0	0	0	0	0	1	0	0	387.8600	121.5000	-387.5400	-119.9400	0.0000	0.0000	0.0000	0.0000;
	14016	14117	0.000173	0.00314	0.2597	2624.39	0	0	0	0	1	0	0	205.5200	2.5200	-205.4500	-29.5200	0.0000	0.0000	0.0000	0.0000;
	14018	14019	0.000213	0.001131	0	0	0	0	0	0	1	0	0	545.7500	-38.6900	-545.1500	41.8600	0.0000	0.0000	0.0000	0.0000;
	14020	14021	0.00637	0.201402	0	82.93	0	0	1	0	1	0	0	-37.0600	-14.3700	37.1600	17.3400	0.0000	0.0000	0.0000	0.0000;
	14020	14022	0.003313	0.112191	0	82.85	0	0	1	0	1	0	0	-37.1100	-15.6400	37.1600	17.3400	0.0000	0.0000	0.0000	0.0000;
	14020	14023	0.000219	0.00104	0	0	0	0	0	0	1	0	0	74.1700	30.0100	-74.1500	-29.9500	0.0000	0.0000	0.0000	0.0000;
	14020	14024	0.000208	0.001032	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14025	14026	0.013299	0.39452	0	41.77	0	0	1.04375	0	1	0	0	-5.3900	-0.8000	5.3900	0.9200	0.0000	0.0000	0.0000	0.0000;
	14025	14027	0.015557	0.46366	0	26.47	0	0	1.0375	0	1	0	0	-2.7000	0.3600	2.7000	-0.3300	0.0000	0.0000	0.0000	0.0000;
	14025	14028	0.000256	0.001181	0	0	0	0	0	0	1	0	0	8.0900	0.4400	-8.0900	-0.4400	0.0000	0.0000	0.0000	0.0000;
	14025	14029	0.00027	0.001017	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14031	14030	0.000216	0.015128	0	952.75	0	0	1.00625	0	1	0	0	-381.1800	-28.7100	381.4700	49.3600	0.0000	0.0000	0.0000	0.0000;
	14030	14033	0.000162	0.012481	0	1036.44	0	0	1.04375	0	1	0	0	-281.3400	-160.3400	281.5100	173.5000	0.0000	0.0000	0.0000	0.0000;
	14030	14034	7.5e-05	0.005935	0	1035.38	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14030	14035	0.000169	0.010591	0	1033.53	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14032	14031	0.000438	0.025429	0	481.2	0	0	1.00625	0	1	0	0	-176.4100	-19.6300	176.5400	27.1100	0.0000	0.0000	0.0000	0.0000;
	14031	14036	0.00021	0.001014	0	0	0	0	0	0	1	0	0	204.6400	1.5900	-204.5600	-1.2000	0.0000	0.0000	0.0000	0.0000;
	14031	14037	0.000219	0.001128	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14038	14039	0.00023	0.001118	0	0	0	0	0	0	1	0	0	25.9700	-3.7400	-25.9700	3.7500	0.0000	0.0000	0.0000	0.0000;
	14040	14041	0.009387	0.285394	0	60.52	0	0	1.0125	0	1	0	0	-18.4500	2.1100	18.4800	-1.1800	0.0000	0.0000	0.0000	0.0000;
	14040	14042	0.000288	0.001018	0	0	0	0	0	0	1	0	0	18.4500	-2.1100	-18.4500	2.1200	0.0000	0.0000	0.0000	0.0000;
	14042	14967	0.003251	0.020721	0.01496	234.81	0	0	0	0	1	0	0	-6.6400	5.8700	6.6400	-7.4700	0.0000	0.0000	0.0000	0.0000;
	14042	14971	0.003624	0.020695	0.0125	264.9	0	0	0	0	1	0	0	25.0900	-7.9900	-25.0600	6.7700	0.0000	0.0000	0.0000	0.0000;
	14043	14047	0.00031	0.024813	0	1028.91	0	0	1	0	1	0	0	349.5600	7.6100	-349.2100	20.2800	0.0000	0.0000	0.0000	0.0000;
	14043	14048	0.000114	0.009402	0	1158.98	0	0	1.01875	0	1	0	0	-848.6900	-87.8700	849.4900	153.1800	0.0000	0.0000	0.0000	0.0000;
	14043	14049	0.000138	0.010125	0	1158.14	0	0	1.01875	0	1	0	0	-848.5300	-82.9600	849.4900	153.1800	0.0000	0.0000	0.0000	0.0000;
	14043	14051	0.000205	0.001039	0	0	0	0	0	0	1	0	0	1347.6700	-213.2300	-1344.1500	231.0100	0.0000	0.0000	0.0000	0.0000;
	14045	14044	0.000435	0.030713	0	396.72	0	0	1.00625	0	1	0	0	-90.6200	-14.9000	90.6600	17.3000	0.0000	0.0000	0.0000	0.0000;
	14044	14047	-0.0001	-0.007989	0	928.91	0	0	1	0	1	0	0	-349.3200	11.3000	349.2100	-20.2800	0.0000	0.0000	0.0000	0.0000;
	14044	14050	0.000256	0.001087	0	0	0	0	0	0	1	0	0	258.6600	-28.6000	-258.5000	29.2800	0.0000	0.0000	0.0000	0.0000;
	14046	14047	0.001137	0.090911	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14053	14052	0.000232	0.016222	0	942.34	0	0	1.00625	0	1	0	0	-343.5200	-21.2900	343.7800	39.2500	0.0000	0.0000	0.0000	0.0000;
	14052	14055	0.000231	0.016555	0	852.9	0	0	1.03125	0	1	0	0	-208.6600	-79.0000	208.7800	87.1000	0.0000	0.0000	0.0000	0.0000;
	14052	14056	0.000249	0.017928	0	852.79	0	0	1.03125	0	1	0	0	-208.6600	-72.1900	208.7800	80.7800	0.0000	0.0000	0.0000	0.0000;
	14052	14057	0.000109	0.006874	0	852.54	0	0	1.01875	0	1	0	0	-208.7200	-73.0000	208.7800	76.2300	0.0000	0.0000	0.0000	0.0000;
	14052	14058	0.000112	0.009442	0	852.34	0	0	1.025	0	1	0	0	-208.7200	-71.7600	208.7800	76.2300	0.0000	0.0000	0.0000	0.0000;
	14054	14053	0.000366	0.029779	0	433.64	0	0	1.00625	0	1	0	0	-128.1500	-23.2700	128.2100	28.0000	0.0000	0.0000	0.0000	0.0000;
	14053	14059	0.000282	0.001142	0	0	0	0	0	0	1	0	0	215.3100	-6.7100	-215.1900	7.2000	0.0000	0.0000	0.0000	0.0000;
	14053	14060	0.000274	0.00108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16182	14054	0.001265	0.006644	0.0036	224.55	0	0	0	0	1	0	0	-81.2300	-27.0900	81.3100	27.1500	0.0000	0.0000	0.0000	0.0000;
	14062	14061	0.000502	0.02244	0	493.61	0	0	1.0125	0	1	0	0	-216.1100	-9.1000	216.3300	18.9100	0.0000	0.0000	0.0000	0.0000;
	14061	14063	0.00068	0.045541	0	232.17	0	0	0.9875	0	1	0	0	-26.9600	-12.2200	26.9700	12.5800	0.0000	0.0000	0.0000	0.0000;
	14061	14064	0.000287	0.001081	0	0	0	0	0	0	1	0	0	-189.3700	-6.6900	189.4600	7.0400	0.0000	0.0000	0.0000	0.0000;
	14061	14065	0.000214	0.001163	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14067	14066	0.000418	0.032397	0	400.58	0	0	1	0	1	0	0	-96.4700	-7.7400	96.5000	10.5500	0.0000	0.0000	0.0000	0.0000;
	14066	14068	0.00024	0.001012	0	0	0	0	0	0	1	0	0	-96.5000	-10.5500	96.5200	10.6400	0.0000	0.0000	0.0000	0.0000;
	14066	14069	0.000299	0.001182	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14071	14070	0.000287	0.017698	0	765.52	0	0	1	0	1	0	0	-217.8700	18.6400	217.9900	-10.8500	0.0000	0.0000	0.0000	0.0000;
	14070	14073	0.000307	0.019197	0	519.39	0	0	1	0	1	0	0	-58.7200	-25.5200	58.7300	26.2500	0.0000	0.0000	0.0000	0.0000;
	14070	14074	0.000305	0.020317	0	517.46	0	0	1	0	1	0	0	-58.7200	-24.0900	58.7300	24.8400	0.0000	0.0000	0.0000	0.0000;
	14072	14071	0.000706	0.038443	0	376.86	0	0	1	0	1	0	0	-83.4600	-3.0100	83.5000	5.4900	0.0000	0.0000	0.0000	0.0000;
	14071	14076	0.000272	0.001019	0	0	0	0	0	0	1	0	0	134.3600	-24.1300	-134.3200	24.3000	0.0000	0.0000	0.0000	0.0000;
	14071	14077	0.000298	0.001088	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14072	14075	0.014731	0.548188	0	26.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14078	14079	0.000276	0.001054	0	0	0	0	0	0	1	0	0	59.9300	10.0200	-59.9200	-9.9900	0.0000	0.0000	0.0000	0.0000;
	14080	14084	6.8e-05	0.005048	0	967.97	0	0	1	0	1	0	0	275.1400	19.4300	-275.0900	-15.9100	0.0000	0.0000	0.0000	0.0000;
	14080	14085	0.000258	0.001042	0	0	0	0	0	0	1	0	0	-239.1800	-2.6600	239.3200	3.2000	0.0000	0.0000	0.0000	0.0000;
	14082	14081	0.000281	0.012291	0	428.27	0	0	1.00625	0	1	0	0	-111.1300	-18.8300	111.1700	20.2800	0.0000	0.0000	0.0000	0.0000;
	14081	14084	0.000147	0.010873	0	842.97	0	0	1	0	1	0	0	-274.9900	-8.3400	275.0900	15.9100	0.0000	0.0000	0.0000	0.0000;
	14081	14086	0.000207	0.001199	0	0	0	0	0	0	1	0	0	163.8200	-11.9400	-163.7700	12.2400	0.0000	0.0000	0.0000	0.0000;
	14083	14084	0.001362	0.100448	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14088	14087	0.000221	0.013911	0	1069.85	0	0	1	0	1	0	0	-430.4800	9.2100	430.8500	14.6000	0.0000	0.0000	0.0000	0.0000;
	14087	14090	0.00022	0.015355	0	925.49	0	0	1.01875	0	1	0	0	-258.7300	-92.6000	258.8900	103.6800	0.0000	0.0000	0.0000	0.0000;
	14087	14091	0.000152	0.010267	0	922.94	0	0	1	0	1	0	0	-258.7900	-43.7800	258.8900	50.3000	0.0000	0.0000	0.0000	0.0000;
	14087	14092	0.000203	0.013404	0	922.75	0	0	1.01875	0	1	0	0	-258.7400	-97.2700	258.8900	107.0600	0.0000	0.0000	0.0000	0.0000;
	14087	14093	0.000229	0.001028	0	0	0	0	0	0	1	0	0	345.4200	-8.8700	-345.1600	10.0000	0.0000	0.0000	0.0000	0.0000;
	14089	14088	0.000605	0.033879	0	402.68	0	0	1	0	1	0	0	-93.6200	1.1400	93.6700	1.6100	0.0000	0.0000	0.0000	0.0000;
	14088	14094	0.000219	0.00112	0	0	0	0	0	0	1	0	0	336.8000	-10.8200	-336.5700	11.9900	0.0000	0.0000	0.0000	0.0000;
	14095	14096	0.000219	0.001032	0	0	0	0	0	0	1	0	0	43.9500	-4.8800	-43.9400	4.9000	0.0000	0.0000	0.0000	0.0000;
	14098	14097	0.000157	0.011637	0	893.84	0	0	1	0	1	0	0	-277.3700	6.3000	277.4800	1.9200	0.0000	0.0000	0.0000	0.0000;
	14098	14102	0.000387	0.023655	0	442.92	0	0	1	0	1	0	0	72.0700	1.8800	-72.0500	-0.7500	0.0000	0.0000	0.0000	0.0000;
	14098	14104	0.000284	0.001107	0	0	0	0	0	0	1	0	0	225.2700	-9.1600	-225.1400	9.6800	0.0000	0.0000	0.0000	0.0000;
	14100	14099	0.004363	0.121401	0	101.66	0	0	1.0125	0	1	0	0	-16.5800	-10.5200	16.6000	10.9600	0.0000	0.0000	0.0000	0.0000;
	14099	14102	8.2e-05	0.004993	0	367.92	0	0	1	0	1	0	0	-72.0500	-0.5200	72.0500	0.7500	0.0000	0.0000	0.0000	0.0000;
	14099	14103	0.000213	0.001003	0	0	0	0	0	0	1	0	0	55.4500	-10.4500	-55.4400	10.4800	0.0000	0.0000	0.0000	0.0000;
	14101	14102	0.002636	0.161048	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14106	14105	0.000594	0.031207	0	433.26	0	0	1	0	1	0	0	-125.2800	1.1800	125.3600	3.3700	0.0000	0.0000	0.0000	0.0000;
	14105	14107	0.00022	0.001019	0	0	0	0	0	0	1	0	0	-104.1900	6.5100	104.2100	-6.4100	0.0000	0.0000	0.0000	0.0000;
	14105	14108	0.00029	0.001007	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14109	14110	0.000285	0.001004	0	0	0	0	0	0	1	0	0	76.9100	35.8800	-76.8900	-35.8100	0.0000	0.0000	0.0000	0.0000;
	14111	14112	0.003907	0.130109	0	82.76	0	0	1	0	1	0	0	-35.9000	-14.9600	35.9600	16.7800	0.0000	0.0000	0.0000	0.0000;
	14111	14113	0.000225	0.001038	0	0	0	0	0	0	1	0	0	35.9000	14.9600	-35.9000	-14.9400	0.0000	0.0000	0.0000	0.0000;
	14115	14114	0.000137	0.010297	0	1052.59	0	0	1.00625	0	1	0	0	-494.3000	-50.3200	494.6200	74.0500	0.0000	0.0000	0.0000	0.0000;
	14114	14117	0.000232	0.001136	0	0	0	0	0	0	1	0	0	-216.6200	32.8300	216.7200	-32.3300	0.0000	0.0000	0.0000	0.0000;
	14116	14115	0.00053	0.03061	0	449.37	0	0	1	0	1	0	0	-141.1500	0.5500	141.2500	5.0800	0.0000	0.0000	0.0000	0.0000;
	14115	14118	0.000284	0.001139	0	0	0	0	0	0	1	0	0	353.0500	45.2400	-352.7200	-43.9100	0.0000	0.0000	0.0000	0.0000;
	14119	14120	0.000227	0.001085	0	0	0	0	0	0	1	0	0	14.5100	1.6700	-14.5100	-1.6700	0.0000	0.0000	0.0000	0.0000;
	14191	14119	0.000842	0.004482	0.00188	247.66	0	0	0	0	1	0	0	63.8100	8.4400	-63.7800	-8.4700	0.0000	0.0000	0.0000	0.0000;
	14476	14119	0.002256	0.009829	0.00834	234.62	0	0	0	0	1	0	0	-49.2100	-7.4800	49.2700	6.8000	0.0000	0.0000	0.0000	0.0000;
	14121	14123	0.002143	0.014108	0.00458	199.66	0	0	0	0	1	0	0	-13.7600	2.3600	13.7600	-2.8300	0.0000	0.0000	0.0000	0.0000;
	14121	14189	0.003323	0.014939	0.00419	164.12	0	0	0	0	1	0	0	-0.7600	-12.0500	0.7600	11.6200	0.0000	0.0000	0.0000	0.0000;
	14123	14122	0.001489	0.008041	0.00579	217.24	0	0	0	0	1	0	0	-28.2800	-1.4100	28.2900	0.8500	0.0000	0.0000	0.0000	0.0000;
	14122	14186	0.00174	0.008876	0.00719	230.64	0	0	0	0	1	0	0	-43.3600	-6.0300	43.3900	5.4100	0.0000	0.0000	0.0000	0.0000;
	14124	14583	0.00201	0.011327	0.01147	207.77	0	0	0	0	1	0	0	-16.7900	-15.4400	16.8000	14.2500	0.0000	0.0000	0.0000	0.0000;
	14585	14124	0.003144	0.015938	0.00549	193.96	0	0	0	0	1	0	0	-7.3300	-13.0200	7.3400	12.4600	0.0000	0.0000	0.0000	0.0000;
	14125	14479	0.002295	0.012944	0.00741	214.69	0	0	0	0	1	0	0	29.6800	25.5700	-29.6500	-26.1900	0.0000	0.0000	0.0000	0.0000;
	14720	14125	0.000424	0.002982	0.00196	226.19	0	0	0	0	1	0	0	40.9000	29.7300	-40.8900	-29.8800	0.0000	0.0000	0.0000	0.0000;
	14126	14129	0.001371	0.007539	0.00226	230.08	0	0	0	0	1	0	0	-38.3000	-0.5300	38.3200	0.3900	0.0000	0.0000	0.0000	0.0000;
	14126	14477	0.000736	0.004593	0.00208	222.42	0	0	0	0	1	0	0	28.6800	-3.1700	-28.6800	2.9800	0.0000	0.0000	0.0000	0.0000;
	14127	14392	0.001173	0.006482	0.00747	253.33	0	0	0	0	1	0	0	73.4900	5.7800	-73.4300	-6.2600	0.0000	0.0000	0.0000	0.0000;
	14127	14579	0.002371	0.012468	0.00785	257.48	0	0	0	0	1	0	0	-81.0200	-7.1200	81.1600	7.0400	0.0000	0.0000	0.0000	0.0000;
	14129	14128	0.000398	0.022074	0	483.03	0	0	1	0	1	0	0	-180.9100	4.3100	181.0300	2.3800	0.0000	0.0000	0.0000	0.0000;
	14128	14130	0.000252	0.001116	0	0	0	0	0	0	1	0	0	7.5300	2.7500	-7.5300	-2.7500	0.0000	0.0000	0.0000	0.0000;
	14190	14128	0.00035	0.004312	0.07787	1172.58	0	0	0	0	1	0	0	-145.9900	35.9400	146.0700	-43.4600	0.0000	0.0000	0.0000	0.0000;
	14128	14578	0.000439	0.005519	0.10822	1238.17	0	0	0	0	1	0	0	-248.5700	92.2900	248.8600	-100.3000	0.0000	0.0000	0.0000	0.0000;
	14128	14719	0.000645	0.005791	0.12144	1059	0	0	0	0	1	0	0	-86.0600	-53.9600	86.1200	41.3000	0.0000	0.0000	0.0000	0.0000;
	14129	14347	0.001376	0.006809	0.00362	277.53	0	0	0	0	1	0	0	142.6000	-4.7000	-142.3400	5.5900	0.0000	0.0000	0.0000	0.0000;
	14131	14132	0.000245	0.001109	0	0	0	0	0	0	1	0	0	-10.1900	-2.2300	10.1900	2.2400	0.0000	0.0000	0.0000	0.0000;
	14132	14434	0.000678	0.004054	0.00228	173.26	0	0	0	0	1	0	0	6.7800	18.3300	-6.7800	-18.5600	0.0000	0.0000	0.0000	0.0000;
	14479	14132	0.001715	0.008857	0.00478	197.28	0	0	0	0	1	0	0	16.9800	20.1000	-16.9700	-20.5600	0.0000	0.0000	0.0000	0.0000;
	14133	14143	0.001724	0.009578	0.0044	262.63	0	0	0	0	1	0	0	93.5200	-3.8600	-93.3800	4.1600	0.0000	0.0000	0.0000	0.0000;
	14146	14133	0.001316	0.008746	0.00355	269.51	0	0	0	0	1	0	0	112.6500	0.8100	-112.5000	-0.1600	0.0000	0.0000	0.0000	0.0000;
	14134	14135	0.000272	0.001049	0	0	0	0	0	0	1	0	0	17.6400	0.4600	-17.6400	-0.4500	0.0000	0.0000	0.0000	0.0000;
	14134	14353	0.000994	0.004857	0.00083	234.72	0	0	0	0	1	0	0	46.3200	-5.0900	-46.3000	5.1000	0.0000	0.0000	0.0000	0.0000;
	14134	14436	0.001779	0.009888	0.01815	250.07	0	0	0	0	1	0	0	-63.9700	4.6400	64.0400	-6.2000	0.0000	0.0000	0.0000	0.0000;
	14136	14137	0.00028	0.001019	0	0	0	0	0	0	1	0	0	17.6400	2.3600	-17.6400	-2.3600	0.0000	0.0000	0.0000	0.0000;
	14246	14136	0.001685	0.008771	0.00676	219.81	0	0	0	0	1	0	0	31.5600	17.0900	-31.5400	-17.7100	0.0000	0.0000	0.0000	0.0000;
	14136	14374	0.001111	0.005292	0.00115	221.45	0	0	0	0	1	0	0	-31.8100	10.1400	31.8200	-10.2100	0.0000	0.0000	0.0000	0.0000;
	14136	14461	0.001325	0.008492	0.00267	232.76	0	0	0	0	1	0	0	45.7000	5.2100	-45.6800	-5.3300	0.0000	0.0000	0.0000	0.0000;
	14349	14138	0.000737	0.004387	0.00198	173.81	0	0	0	0	1	0	0	-1.5900	14.8500	1.5900	-15.0500	0.0000	0.0000	0.0000	0.0000;
	14138	14439	0.002989	0.012738	0.00924	207.82	0	0	0	0	1	0	0	-19.2400	8.4900	19.2500	-9.4300	0.0000	0.0000	0.0000	0.0000;
	14139	14140	0.000253	0.001083	0	0	0	0	0	0	1	0	0	7.2000	1.0700	-7.2000	-1.0700	0.0000	0.0000	0.0000	0.0000;
	14139	14278	0.001648	0.009397	0.00286	216.3	0	0	0	0	1	0	0	-24.2800	5.7300	24.2900	-5.9800	0.0000	0.0000	0.0000	0.0000;
	14289	14139	0.00167	0.006746	0.00098	207.82	0	0	0	0	1	0	0	-17.0800	6.7200	17.0800	-6.8100	0.0000	0.0000	0.0000	0.0000;
	14141	14142	0.000215	0.001019	0	0	0	0	0	0	1	0	0	13.7700	4.6100	-13.7600	-4.6100	0.0000	0.0000	0.0000	0.0000;
	14304	14141	0.000841	0.005674	0.00215	232.96	0	0	0	0	1	0	0	-46.8200	30.2900	46.8400	-30.3600	0.0000	0.0000	0.0000	0.0000;
	14447	14141	0.001231	0.006798	0.00181	245.06	0	0	0	0	1	0	0	60.6500	11.6400	-60.6100	-11.5900	0.0000	0.0000	0.0000	0.0000;
	14143	14144	0.000238	0.001103	0	0	0	0	0	0	1	0	0	9.9900	2.9300	-9.9900	-2.9300	0.0000	0.0000	0.0000	0.0000;
	14143	14401	0.001136	0.006073	0.00436	259.79	0	0	0	0	1	0	0	83.3900	-7.0900	-83.3100	7.0200	0.0000	0.0000	0.0000	0.0000;
	14146	14145	0.000572	0.026845	0	515.83	0	0	1.01875	0	1	0	0	-226.9400	-45.3100	227.2300	59.0900	0.0000	0.0000	0.0000	0.0000;
	14145	14147	0.000209	0.001006	0	0	0	0	0	0	1	0	0	11.0200	4.0000	-11.0200	-4.0000	0.0000	0.0000	0.0000	0.0000;
	14145	14151	0.000284	0.003426	0.06648	1237.9	0	0	0	0	1	0	0	285.6600	30.4600	-285.4400	-34.9400	0.0000	0.0000	0.0000	0.0000;
	14145	14578	0.000599	0.007052	0.16152	1310.43	0	0	0	0	1	0	0	414.9500	-33.0100	-413.9900	27.0200	0.0000	0.0000	0.0000	0.0000;
	15737	14145	0.000667	0.007677	0.30368	1240.81	0	0	0	0	1	0	0	277.1800	67.5100	-276.6700	-94.4500	0.0000	0.0000	0.0000	0.0000;
	14145	35473	0.001271	0.016138	0.80236	1387.15	0	0	0	0	1	0	0	-662.1900	33.9200	667.4600	-53.3900	0.0000	0.0000	0.0000	0.0000;
	14146	14419	0.000372	0.002194	0.00204	268.46	0	0	0	0	1	0	0	114.2800	44.5000	-114.2300	-44.4200	0.0000	0.0000	0.0000	0.0000;
	14148	14228	0.001048	0.004182	0.00241	260.37	0	0	0	0	1	0	0	88.6200	0.8900	-88.5400	-0.8400	0.0000	0.0000	0.0000	0.0000;
	14148	14272	0.000968	0.005308	0.01858	264.24	0	0	0	0	1	0	0	-99.0000	-3.4600	99.0800	1.9600	0.0000	0.0000	0.0000	0.0000;
	14150	14149	0.00046	0.028304	0	514.88	0	0	1.04375	0	1	0	0	-223.5400	-103.6800	223.8200	120.8600	0.0000	0.0000	0.0000	0.0000;
	14149	14151	0.000293	0.001027	0	0	0	0	0	0	1	0	0	-223.8200	-120.8600	224.0000	121.4800	0.0000	0.0000	0.0000	0.0000;
	14403	14150	0.001164	0.006666	0.00377	267.56	0	0	0	0	1	0	0	-110.0900	-31.3700	110.2400	31.7700	0.0000	0.0000	0.0000	0.0000;
	14150	14436	0.001555	0.00977	0.01031	266.12	0	0	0	0	1	0	0	103.6200	69.7900	-103.4000	-69.5000	0.0000	0.0000	0.0000	0.0000;
	14151	14245	0.000489	0.006522	0.09312	1242.67	0	0	0	0	1	0	0	300.4500	-66.7100	-300.0200	62.4600	0.0000	0.0000	0.0000	0.0000;
	14151	15741	0.000532	0.006484	0.19966	1216.44	0	0	0	0	1	0	0	-239.0000	-19.8200	239.2900	1.8900	0.0000	0.0000	0.0000	0.0000;
	14152	14350	0.001899	0.010567	0.00289	197.85	0	0	0	0	1	0	0	14.1400	9.8000	-14.1400	-10.0800	0.0000	0.0000	0.0000	0.0000;
	14152	14415	0.001311	0.006469	0.0056	212.29	0	0	0	0	1	0	0	-26.0800	-11.6200	26.0900	11.0700	0.0000	0.0000	0.0000	0.0000;
	14153	14227	0.001862	0.009661	0.00259	223.19	0	0	0	0	1	0	0	33.0900	-7.0300	-33.0700	6.8600	0.0000	0.0000	0.0000	0.0000;
	14153	14371	0.001489	0.009008	0.00289	232.15	0	0	0	0	1	0	0	-44.1600	6.2400	44.1900	-6.3800	0.0000	0.0000	0.0000	0.0000;
	14154	14155	0.000281	0.001145	0	0	0	0	0	0	1	0	0	-11.0800	-1.0500	11.0800	1.0500	0.0000	0.0000	0.0000	0.0000;
	14155	14270	0.002877	0.012402	0.00281	211.81	0	0	0	0	1	0	0	-23.7800	-0.0000	23.8000	-0.2300	0.0000	0.0000	0.0000	0.0000;
	14155	14272	0.000643	0.004278	0.00339	198.46	0	0	0	0	1	0	0	12.7100	-1.0400	-12.7100	0.6900	0.0000	0.0000	0.0000	0.0000;
	14156	14401	0.00169	0.008093	0.01881	254.97	0	0	0	0	1	0	0	-72.7200	7.2700	72.8000	-8.8900	0.0000	0.0000	0.0000	0.0000;
	14156	14421	0.000516	0.00289	0.0025	248.01	0	0	0	0	1	0	0	61.6400	16.8100	-61.6200	-16.9700	0.0000	0.0000	0.0000	0.0000;
	14157	14160	-0.000114	-0.003262	0	166.29	0	0	1	0	1	0	0	7.1900	1.2800	-7.1900	-1.2900	0.0000	0.0000	0.0000	0.0000;
	14157	14161	0.000247	0.001064	0	0	0	0	0	0	1	0	0	-7.1900	-1.2800	7.2000	1.2900	0.0000	0.0000	0.0000	0.0000;
	14157	14162	0.000295	0.001066	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14158	14160	0.00381	0.108814	0	83.15	0	0	1	0	1	0	0	-7.1900	-1.2300	7.1900	1.2900	0.0000	0.0000	0.0000	0.0000;
	14159	14160	0.00381	0.108814	0	83.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14161	14215	0.00314	0.012805	0.02103	203.01	0	0	0	0	1	0	0	13.5000	4.0500	-13.4900	-6.3000	0.0000	0.0000	0.0000	0.0000;
	14454	14161	0.001305	0.005086	0.00228	210.53	0	0	0	0	1	0	0	20.7000	5.1100	-20.7000	-5.3400	0.0000	0.0000	0.0000	0.0000;
	14163	14299	0.001561	0.011701	0.00505	250.91	0	0	0	0	1	0	0	72.7700	21.7700	-72.6900	-21.7000	0.0000	0.0000	0.0000	0.0000;
	14163	14301	0.001474	0.00746	0.00174	254.83	0	0	0	0	1	0	0	-80.2300	-22.9600	80.3200	23.2500	0.0000	0.0000	0.0000	0.0000;
	14164	14216	0.004553	0.026693	0.0362	222.17	0	0	0	0	1	0	0	29.2300	14.9600	-29.1800	-18.5900	0.0000	0.0000	0.0000	0.0000;
	14301	14164	0.001646	0.009921	0.00306	231.03	0	0	0	0	1	0	0	40.2200	17.2500	-40.1900	-17.4100	0.0000	0.0000	0.0000	0.0000;
	14165	14436	0.000504	0.003477	0.00737	177.25	0	0	0	0	1	0	0	3.4100	-65.2900	-3.3900	64.6300	0.0000	0.0000	0.0000	0.0000;
	14165	15733	0.002585	0.014442	0.00925	215.78	0	0	0	0	1	0	0	-26.5200	2.4800	26.5300	-3.3800	0.0000	0.0000	0.0000	0.0000;
	14166	14167	0.000228	0.001181	0	0	0	0	0	0	1	0	0	12.5600	3.6800	-12.5600	-3.6800	0.0000	0.0000	0.0000	0.0000;
	14439	14166	0.00243	0.014483	0.00516	220.29	0	0	0	0	1	0	0	-31.5300	-4.0900	31.5500	3.6700	0.0000	0.0000	0.0000	0.0000;
	14166	15800	0.003387	0.015544	0.00964	231.53	0	0	0	0	1	0	0	-44.1200	-7.3500	44.1800	6.6000	0.0000	0.0000	0.0000	0.0000;
	14168	14238	0.002028	0.012291	0.01514	254.6	0	0	0	0	1	0	0	-70.2100	19.8200	70.3100	-20.8400	0.0000	0.0000	0.0000	0.0000;
	14168	14290	0.000687	0.003927	0.00424	248.22	0	0	0	0	1	0	0	60.5700	-23.6200	-60.5500	23.3200	0.0000	0.0000	0.0000	0.0000;
	14169	14221	0.003026	0.014255	0.0102	241.82	0	0	0	0	1	0	0	-46.8700	3.1500	46.9300	-3.9600	0.0000	0.0000	0.0000	0.0000;
	14567	14169	0.002069	0.012753	0.01322	238.5	0	0	0	0	1	0	0	-44.1300	3.2200	44.1700	-4.4200	0.0000	0.0000	0.0000	0.0000;
	14170	14171	0.000283	0.001157	0	0	0	0	0	0	1	0	0	-2.7000	-0.9600	2.7000	0.9600	0.0000	0.0000	0.0000	0.0000;
	14171	14535	0.001548	0.009008	0.0133	217.24	0	0	0	0	1	0	0	-20.9200	10.1400	20.9300	-11.5300	0.0000	0.0000	0.0000	0.0000;
	14171	34588	0.003037	0.018284	0.02439	214.37	0	0	0	0	1	0	0	18.2200	-11.1000	-18.2000	8.5300	0.0000	0.0000	0.0000	0.0000;
	14176	14172	0.004343	0.025378	0.00551	211.87	0	0	0	0	1	0	0	-21.7900	-5.7600	21.8100	5.2900	0.0000	0.0000	0.0000	0.0000;
	14172	14201	0.002235	0.010252	0.00813	216.34	0	0	0	0	1	0	0	-24.5100	-5.8600	24.5200	5.0500	0.0000	0.0000	0.0000	0.0000;
	14176	14173	0.001011	0.00761	0.0056	156.95	0	0	0	0	1	0	0	-2.2000	-51.2800	2.2300	50.8700	0.0000	0.0000	0.0000	0.0000;
	14173	14579	0.000622	0.003771	0.0016	214.9	0	0	0	0	1	0	0	-28.3200	-51.9900	28.3400	51.9400	0.0000	0.0000	0.0000	0.0000;
	14431	14174	0.001283	0.007165	0.00407	202.86	0	0	0	0	1	0	0	-18.1700	-13.1900	18.1800	12.7800	0.0000	0.0000	0.0000	0.0000;
	14174	14720	0.00162	0.009575	0.04535	228.02	0	0	0	0	1	0	0	-42.1700	-18.9700	42.2000	14.2100	0.0000	0.0000	0.0000	0.0000;
	14433	14175	0.002251	0.010884	0.00648	228.17	0	0	0	0	1	0	0	31.7700	-2.3600	-31.7500	1.7700	0.0000	0.0000	0.0000	0.0000;
	14434	14175	0.001313	0.007853	0.00237	204.39	0	0	0	0	1	0	0	-7.7500	4.6000	7.7600	-4.8500	0.0000	0.0000	0.0000	0.0000;
	14176	14177	0.000282	0.001191	0	0	0	0	0	0	1	0	0	23.9900	17.1900	-23.9900	-17.1800	0.0000	0.0000	0.0000	0.0000;
	14178	14179	0.000203	0.001052	0	0	0	0	0	0	1	0	0	25.3500	5.3900	-25.3500	-5.3900	0.0000	0.0000	0.0000	0.0000;
	14178	14263	0.0007	0.002764	0.00209	229	0	0	0	0	1	0	0	-42.8300	43.3300	42.8600	-43.4600	0.0000	0.0000	0.0000	0.0000;
	14178	14290	0.001617	0.007002	0.00434	203.87	0	0	0	0	1	0	0	17.4900	24.6900	-17.4700	-25.1000	0.0000	0.0000	0.0000	0.0000;
	14180	15208	0.001921	0.009142	0.00382	239.98	0	0	0	0	1	0	0	47.2400	-16.4300	-47.1900	16.2300	0.0000	0.0000	0.0000	0.0000;
	14180	15243	0.003725	0.022633	0.02604	228	0	0	0	0	1	0	0	-34.1900	6.7100	34.2400	-9.2500	0.0000	0.0000	0.0000	0.0000;
	14180	15723	0.002596	0.015951	0.01767	209.37	0	0	0	0	1	0	0	-21.9100	6.3000	21.9200	-8.1200	0.0000	0.0000	0.0000	0.0000;
	14181	14182	0.000233	0.001018	0	0	0	0	0	0	1	0	0	8.6800	2.0100	-8.6800	-2.0100	0.0000	0.0000	0.0000	0.0000;
	14181	14237	0.001146	0.006174	0.00437	239.38	0	0	0	0	1	0	0	51.4000	8.7600	-51.3700	-9.0800	0.0000	0.0000	0.0000	0.0000;
	14181	14246	0.000847	0.005304	0.00284	205.54	0	0	0	0	1	0	0	-22.4000	-30.5700	22.4200	30.3300	0.0000	0.0000	0.0000	0.0000;
	15208	14181	0.000842	0.00498	0.00466	230.8	0	0	0	0	1	0	0	37.6900	-20.2200	-37.6800	19.8000	0.0000	0.0000	0.0000	0.0000;
	14183	14184	0.000211	0.001011	0	0	0	0	0	0	1	0	0	-6.6800	-0.9500	6.6800	0.9500	0.0000	0.0000	0.0000	0.0000;
	14184	15717	0.001309	0.007953	0.00202	235.2	0	0	0	0	1	0	0	-46.4200	0.2800	46.4500	-0.3400	0.0000	0.0000	0.0000	0.0000;
	15732	14184	0.002713	0.018751	0.00763	228.98	0	0	0	0	1	0	0	-39.7000	0.6900	39.7400	-1.2300	0.0000	0.0000	0.0000	0.0000;
	14185	14436	0.00232	0.014814	0.00947	209.22	0	0	0	0	1	0	0	20.0700	-5.7600	-20.0600	4.8000	0.0000	0.0000	0.0000	0.0000;
	14185	15732	0.001807	0.012536	0.00439	221.9	0	0	0	0	1	0	0	-30.7800	2.6800	30.8000	-3.0400	0.0000	0.0000	0.0000	0.0000;
	14191	14186	0.000981	0.006218	0.00392	245.05	0	0	0	0	1	0	0	59.5800	8.3800	-59.5500	-8.6000	0.0000	0.0000	0.0000	0.0000;
	14187	14214	0.002967	0.015613	0.00378	196.34	0	0	0	0	1	0	0	-9.7400	9.5600	9.7400	-9.9400	0.0000	0.0000	0.0000	0.0000;
	14187	14431	0.002162	0.013932	0.01797	178.1	0	0	0	0	1	0	0	-6.4200	-12.6500	6.4300	10.7300	0.0000	0.0000	0.0000	0.0000;
	14188	14189	0.000245	0.00115	0	0	0	0	0	0	1	0	0	-26.2900	-6.1500	26.2900	6.1500	0.0000	0.0000	0.0000	0.0000;
	14189	14301	0.002154	0.013741	0.00554	216.67	0	0	0	0	1	0	0	-27.0500	-17.7800	27.0700	17.3000	0.0000	0.0000	0.0000	0.0000;
	14191	14190	0.000317	0.017444	0	462.68	0	0	1.00625	0	1	0	0	-156.8300	-23.3500	156.9000	27.4400	0.0000	0.0000	0.0000	0.0000;
	14190	14192	0.000291	0.001144	0	0	0	0	0	0	1	0	0	16.1600	1.9600	-16.1600	-1.9500	0.0000	0.0000	0.0000	0.0000;
	14300	14190	0.00027	0.003356	0.13019	1038.15	0	0	0	0	1	0	0	-49.9000	-44.6600	49.9100	30.6900	0.0000	0.0000	0.0000	0.0000;
	14190	14730	0.00044	0.004782	0.13368	1071.86	0	0	0	0	1	0	0	-76.9800	-1.1300	77.0000	-13.1000	0.0000	0.0000	0.0000	0.0000;
	14456	14191	0.001277	0.006052	0.00204	224.75	0	0	0	0	1	0	0	-33.4100	-6.6900	33.4300	6.5300	0.0000	0.0000	0.0000	0.0000;
	14193	14194	0.000201	0.001025	0	0	0	0	0	0	1	0	0	11.4900	4.9000	-11.4900	-4.9000	0.0000	0.0000	0.0000	0.0000;
	14309	14193	0.000984	0.006261	0.00336	255.3	0	0	0	0	1	0	0	77.4800	-17.1000	-77.4200	17.1100	0.0000	0.0000	0.0000	0.0000;
	14193	14319	0.001447	0.010238	0.01428	247.86	0	0	0	0	1	0	0	65.9300	-22.0200	-65.8600	20.9500	0.0000	0.0000	0.0000	0.0000;
	14195	14196	0.000273	0.001106	0	0	0	0	0	0	1	0	0	-11.4900	-2.4500	11.4900	2.4600	0.0000	0.0000	0.0000	0.0000;
	14332	14196	0.001421	0.007283	0.00173	253.14	0	0	0	0	1	0	0	-71.4300	10.0700	71.4900	-9.9000	0.0000	0.0000	0.0000	0.0000;
	14196	14347	0.002373	0.013039	0.01717	272.04	0	0	0	0	1	0	0	-132.0400	8.2700	132.4300	-7.9900	0.0000	0.0000	0.0000	0.0000;
	14196	14390	0.001622	0.009552	0.00725	231.05	0	0	0	0	1	0	0	49.0500	-0.8300	-49.0200	0.2700	0.0000	0.0000	0.0000	0.0000;
	14197	14352	0.001787	0.007738	0.00433	217.35	0	0	0	0	1	0	0	23.6000	3.0400	-23.6000	-3.4600	0.0000	0.0000	0.0000	0.0000;
	14462	14197	0.000753	0.004107	0.00101	231.96	0	0	0	0	1	0	0	40.1800	6.3500	-40.1600	-6.4000	0.0000	0.0000	0.0000	0.0000;
	14198	14321	0.00101	0.005293	0.00396	219.68	0	0	0	0	1	0	0	-26.9900	16.1200	27.0000	-16.5000	0.0000	0.0000	0.0000	0.0000;
	14198	14343	0.000913	0.005988	0.00318	188.67	0	0	0	0	1	0	0	4.4800	-19.9800	-4.4800	19.6600	0.0000	0.0000	0.0000	0.0000;
	14378	14199	0.000827	0.003862	0.0016	169.2	0	0	0	0	1	0	0	-1.2700	10.6100	1.2700	-10.7800	0.0000	0.0000	0.0000	0.0000;
	14199	14438	0.001043	0.004172	0.00136	197.99	0	0	0	0	1	0	0	-12.5800	2.3900	12.5800	-2.5300	0.0000	0.0000	0.0000	0.0000;
	14265	14200	0.000687	0.005078	0.00272	208.96	0	0	0	0	1	0	0	-22.1200	4.5300	22.1200	-4.8000	0.0000	0.0000	0.0000	0.0000;
	14200	14289	0.000926	0.006025	0.00606	231.55	0	0	0	0	1	0	0	-45.3000	-6.7800	45.3200	6.2500	0.0000	0.0000	0.0000	0.0000;
	14201	14202	0.001734	0.012799	0.00937	229.66	0	0	0	0	1	0	0	-42.3700	-5.1400	42.4000	4.3500	0.0000	0.0000	0.0000	0.0000;
	14219	14201	0.002682	0.011982	0.0043	190.57	0	0	0	0	1	0	0	-12.2600	0.3800	12.2600	-0.8200	0.0000	0.0000	0.0000	0.0000;
	14202	15705	0.001801	0.008227	0.0032	237.49	0	0	0	0	1	0	0	-50.3900	-8.8600	50.4300	8.7100	0.0000	0.0000	0.0000	0.0000;
	14203	14204	0.000297	0.001113	0	0	0	0	0	0	1	0	0	21.6500	12.5100	-21.6500	-12.5000	0.0000	0.0000	0.0000	0.0000;
	14238	14203	0.000846	0.004819	0.00202	260.57	0	0	0	0	1	0	0	-87.5400	14.1000	87.6000	-13.9700	0.0000	0.0000	0.0000	0.0000;
	14203	14246	0.001868	0.012448	0.01173	268.9	0	0	0	0	1	0	0	-109.2500	1.4600	109.4600	-1.3500	0.0000	0.0000	0.0000	0.0000;
	14205	14264	0.003365	0.01662	0.0033	243.65	0	0	0	0	1	0	0	-57.6300	7.4400	57.7400	-7.2700	0.0000	0.0000	0.0000	0.0000;
	14205	14304	0.00108	0.005194	0.0022	220.55	0	0	0	0	1	0	0	-33.1400	31.5400	33.1600	-31.6800	0.0000	0.0000	0.0000	0.0000;
	14205	14320	0.002005	0.008757	0.05648	252.19	0	0	0	0	1	0	0	69.1200	-41.3600	-69.0100	35.7900	0.0000	0.0000	0.0000	0.0000;
	14206	14207	0.000207	0.001135	0	0	0	0	0	0	1	0	0	25.4500	5.4600	-25.4500	-5.4500	0.0000	0.0000	0.0000	0.0000;
	15785	14206	0.001005	0.005827	0.00139	195.34	0	0	0	0	1	0	0	-13.6700	-7.6000	13.6700	7.4600	0.0000	0.0000	0.0000	0.0000;
	14206	15811	0.003354	0.014566	0.00571	226.96	0	0	0	0	1	0	0	-39.1200	-12.9300	39.1700	12.5400	0.0000	0.0000	0.0000	0.0000;
	14209	14208	0.00033	0.020478	0	691.92	0	0	1.00625	0	1	0	0	-155.4700	-27.0000	155.5500	31.7600	0.0000	0.0000	0.0000	0.0000;
	14208	15762	0.000196	0.002724	0.21026	2335.84	0	0	0	0	1	0	0	-153.8700	-68.2600	153.9200	46.1200	0.0000	0.0000	0.0000	0.0000;
	14208	15942	0.000173	0.003225	0.42983	2047.74	0	0	0	0	1	0	0	-1.6700	-192.4200	1.7200	146.4800	0.0000	0.0000	0.0000	0.0000;
	14210	14209	0.000397	0.027733	0	389.49	0	0	1	0	1	0	0	-91.3800	-1.9600	91.4100	4.1100	0.0000	0.0000	0.0000	0.0000;
	14209	14211	0.000284	0.001154	0	0	0	0	0	0	1	0	0	32.1900	1.7300	-32.1900	-1.7200	0.0000	0.0000	0.0000	0.0000;
	14209	14212	0.000248	0.001193	0	0	0	0	0	0	1	0	0	31.8700	21.1600	-31.8700	-21.1400	0.0000	0.0000	0.0000	0.0000;
	14235	14210	0.001518	0.00802	0.00225	260.59	0	0	0	0	1	0	0	-91.2600	-1.5900	91.3800	1.9600	0.0000	0.0000	0.0000	0.0000;
	14448	14211	0.00027	0.003546	0.04687	1075.15	0	0	0	0	1	0	0	51.9300	-10.2500	-51.9200	5.2700	0.0000	0.0000	0.0000	0.0000;
	15758	14211	0.000465	0.006161	0.09166	1113.55	0	0	0	0	1	0	0	-84.0900	-5.9800	84.1200	-3.5400	0.0000	0.0000	0.0000	0.0000;
	15752	14213	0.003054	0.015921	0.00913	221.9	0	0	0	0	1	0	0	30.3600	1.7700	-30.3400	-2.6000	0.0000	0.0000	0.0000	0.0000;
	14213	15785	0.002277	0.015122	0.0032	181.86	0	0	0	0	1	0	0	3.4000	-3.7800	-3.4000	3.4400	0.0000	0.0000	0.0000	0.0000;
	14470	14214	0.001216	0.00686	0.0039	208.95	0	0	0	0	1	0	0	22.9300	1.8000	-22.9200	-2.1900	0.0000	0.0000	0.0000	0.0000;
	14214	14477	0.001395	0.008788	0.00258	208.32	0	0	0	0	1	0	0	-16.0000	4.5600	16.0100	-4.8100	0.0000	0.0000	0.0000	0.0000;
	14695	14215	0.002405	0.017941	0.01346	178.25	0	0	0	0	1	0	0	-2.0200	-4.3400	2.0300	2.8900	0.0000	0.0000	0.0000	0.0000;
	14216	14217	0.000217	0.001184	0	0	0	0	0	0	1	0	0	11.8900	4.3400	-11.8900	-4.3400	0.0000	0.0000	0.0000	0.0000;
	14216	14741	0.002401	0.013274	0.03738	208.87	0	0	0	0	1	0	0	17.2900	14.2400	-17.2700	-18.1800	0.0000	0.0000	0.0000	0.0000;
	14218	14219	0.000223	0.001165	0	0	0	0	0	0	1	0	0	-11.1000	-0.1400	11.1000	0.1400	0.0000	0.0000	0.0000	0.0000;
	14223	14219	0.00293	0.016367	0.00511	170.16	0	0	0	0	1	0	0	-1.1600	-0.0300	1.1600	-0.5200	0.0000	0.0000	0.0000	0.0000;
	14221	14220	0.000516	0.030141	0	424.25	0	0	1.0125	0	1	0	0	-114.4300	-38.3500	114.5000	42.5100	0.0000	0.0000	0.0000	0.0000;
	14220	14222	0.000241	0.001147	0	0	0	0	0	0	1	0	0	11.9400	1.7700	-11.9400	-1.7700	0.0000	0.0000	0.0000	0.0000;
	14273	14220	0.000335	0.004218	0.18664	1149.39	0	0	0	0	1	0	0	126.5000	-75.0100	-126.4400	55.6300	0.0000	0.0000	0.0000	0.0000;
	14221	15704	0.001197	0.006609	0.01092	195.53	0	0	0	0	1	0	0	-7.1400	32.3100	7.1500	-33.4200	0.0000	0.0000	0.0000	0.0000;
	15705	14221	0.00195	0.011268	0.00428	256.02	0	0	0	0	1	0	0	-74.5400	-9.8800	74.6400	10.0100	0.0000	0.0000	0.0000	0.0000;
	14223	14224	0.000285	0.001133	0	0	0	0	0	0	1	0	0	13.8500	3.5200	-13.8500	-3.5200	0.0000	0.0000	0.0000	0.0000;
	14223	14274	0.001873	0.010674	0.00313	202.61	0	0	0	0	1	0	0	-12.6900	-3.5000	12.6900	3.1800	0.0000	0.0000	0.0000	0.0000;
	14225	14356	0.000909	0.004853	0.00295	176.55	0	0	0	0	1	0	0	-2.3000	-10.9000	2.3000	10.5800	0.0000	0.0000	0.0000	0.0000;
	14366	14225	0.000923	0.005669	0.00259	191.44	0	0	0	0	1	0	0	10.7500	-6.9700	-10.7500	6.7000	0.0000	0.0000	0.0000	0.0000;
	14226	14227	0.000285	0.001032	0	0	0	0	0	0	1	0	0	-36.5600	-2.7300	36.5700	2.7400	0.0000	0.0000	0.0000	0.0000;
	14227	14391	0.003362	0.016923	0.00438	175.96	0	0	0	0	1	0	0	-3.5000	-9.6000	3.5000	9.1400	0.0000	0.0000	0.0000	0.0000;
	14228	14368	0.000461	0.002426	0.00181	256.26	0	0	0	0	1	0	0	75.4900	-3.0500	-75.4600	2.9900	0.0000	0.0000	0.0000	0.0000;
	14415	14229	0.000487	0.002362	0.00171	225.95	0	0	0	0	1	0	0	-37.7000	-14.0700	37.7100	13.9200	0.0000	0.0000	0.0000	0.0000;
	14423	14229	0.000457	0.002254	0.00175	236.6	0	0	0	0	1	0	0	50.7800	31.9800	-50.7600	-32.0900	0.0000	0.0000	0.0000	0.0000;
	14230	14298	0.001656	0.009779	0.00548	250.1	0	0	0	0	1	0	0	-62.9100	18.1300	62.9700	-18.3300	0.0000	0.0000	0.0000	0.0000;
	14230	14460	0.001551	0.009813	0.00853	245.51	0	0	0	0	1	0	0	57.1300	-18.5800	-57.0800	17.9800	0.0000	0.0000	0.0000	0.0000;
	14231	14234	-0.00036	-0.012816	0	145.79	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14231	14235	0.000293	0.001129	0	0	0	0	0	0	1	0	0	-19.3900	-5.2200	19.4000	5.2200	0.0000	0.0000	0.0000	0.0000;
	14231	14236	0.000243	0.001171	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14232	14234	0.004365	0.155196	0	72.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14233	14234	0.004365	0.155196	0	72.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14235	14264	0.000952	0.006366	0.00431	253.91	0	0	0	0	1	0	0	71.8600	-3.6400	-71.8200	3.4800	0.0000	0.0000	0.0000	0.0000;
	14240	14237	0.001723	0.01071	0.00633	227.47	0	0	0	0	1	0	0	-37.3900	-5.6800	37.4100	5.1400	0.0000	0.0000	0.0000	0.0000;
	14239	14290	0.002733	0.015577	0.01748	243.22	0	0	0	0	1	0	0	-54.2600	-0.3900	54.3400	-1.0800	0.0000	0.0000	0.0000	0.0000;
	14317	14239	0.001166	0.003593	0.00584	189.81	0	0	0	0	1	0	0	8.6200	0.6500	-8.6200	-1.2800	0.0000	0.0000	0.0000	0.0000;
	14239	14462	0.00069	0.004577	0.00175	239.41	0	0	0	0	1	0	0	50.0500	-2.1200	-50.0400	2.0300	0.0000	0.0000	0.0000	0.0000;
	14346	14240	0.000713	0.005157	0.00699	222.3	0	0	0	0	1	0	0	-32.2600	-3.8200	32.2700	3.1200	0.0000	0.0000	0.0000	0.0000;
	14241	15216	0.003406	0.019935	0.01525	247.02	0	0	0	0	1	0	0	-61.4900	-1.0500	61.6100	0.0900	0.0000	0.0000	0.0000	0.0000;
	14241	15800	0.00327	0.018527	0.01242	237.79	0	0	0	0	1	0	0	50.4200	-3.8000	-50.3400	2.8900	0.0000	0.0000	0.0000	0.0000;
	14243	14242	0.000368	0.022539	0	474.43	0	0	1	0	1	0	0	-172.9500	3.4500	173.0500	2.8000	0.0000	0.0000	0.0000	0.0000;
	14242	14244	0.000224	0.001063	0	0	0	0	0	0	1	0	0	15.8300	8.6700	-15.8300	-8.6700	0.0000	0.0000	0.0000	0.0000;
	14242	14245	0.000516	0.005907	0.16321	1205.95	0	0	0	0	1	0	0	202.8700	9.4000	-202.6700	-24.7100	0.0000	0.0000	0.0000	0.0000;
	15737	14242	0.000901	0.009908	0.20509	1283.72	0	0	0	0	1	0	0	393.0300	12.7200	-391.7500	-20.8700	0.0000	0.0000	0.0000	0.0000;
	15717	14243	0.001622	0.010225	0.00891	267.58	0	0	0	0	1	0	0	-108.8400	4.9800	109.0200	-4.8100	0.0000	0.0000	0.0000	0.0000;
	14243	15718	0.001886	0.011258	0.00964	246.02	0	0	0	0	1	0	0	63.9200	1.3500	-63.8500	-1.9600	0.0000	0.0000	0.0000	0.0000;
	14246	14245	0.000527	0.031178	0	464.31	0	0	1.01875	0	1	0	0	-163.4300	-46.0700	163.5800	54.7000	0.0000	0.0000	0.0000	0.0000;
	14245	14247	0.000279	0.001097	0	0	0	0	0	0	1	0	0	9.7300	2.1500	-9.7300	-2.1500	0.0000	0.0000	0.0000	0.0000;
	14448	14245	0.000476	0.006012	0.15057	1258.3	0	0	0	0	1	0	0	-328.8700	84.8300	329.3800	-94.6000	0.0000	0.0000	0.0000	0.0000;
	14322	14248	0.001114	0.005953	0.00164	243.02	0	0	0	0	1	0	0	-54.2700	26.2600	54.3100	-26.2400	0.0000	0.0000	0.0000	0.0000;
	14458	14248	0.000578	0.003893	0.00463	259.7	0	0	0	0	1	0	0	82.1300	-18.4500	-82.0900	18.2200	0.0000	0.0000	0.0000	0.0000;
	14286	14249	0.001099	0.007082	0.00249	211.07	0	0	0	0	1	0	0	22.3700	15.2000	-22.3600	-15.4200	0.0000	0.0000	0.0000	0.0000;
	14249	14464	0.000761	0.004256	0.00084	185.38	0	0	0	0	1	0	0	5.4400	11.0200	-5.4400	-11.1000	0.0000	0.0000	0.0000	0.0000;
	14250	14285	0.000898	0.005976	0.0087	263.46	0	0	0	0	1	0	0	98.4400	-8.5300	-98.3600	8.1500	0.0000	0.0000	0.0000	0.0000;
	14250	14293	0.001496	0.007496	0.00359	269.78	0	0	0	0	1	0	0	-115.3600	5.0200	115.5500	-4.4700	0.0000	0.0000	0.0000	0.0000;
	14251	14283	0.002395	0.009644	0.00462	198.85	0	0	0	0	1	0	0	12.8500	2.7600	-12.8500	-3.2400	0.0000	0.0000	0.0000	0.0000;
	14251	15780	0.004382	0.019376	0.0093	221.78	0	0	0	0	1	0	0	-32.0200	-16.9000	32.0700	16.1400	0.0000	0.0000	0.0000	0.0000;
	14253	14252	0.002165	0.011702	0.00457	187.76	0	0	0	0	1	0	0	3.4200	-2.2200	-3.4200	1.7400	0.0000	0.0000	0.0000	0.0000;
	14252	14281	0.003245	0.013967	0.02681	194.02	0	0	0	0	1	0	0	-14.5100	-6.7500	14.5200	3.9100	0.0000	0.0000	0.0000	0.0000;
	14253	14262	0.001787	0.007406	0.00334	209.5	0	0	0	0	1	0	0	-18.4400	1.7400	18.4500	-2.0700	0.0000	0.0000	0.0000	0.0000;
	14283	14253	0.002189	0.011847	0.00462	162.37	0	0	0	0	1	0	0	-1.2600	-0.2300	1.2600	-0.2600	0.0000	0.0000	0.0000	0.0000;
	14254	14256	0.000902	0.004724	0.00161	205.72	0	0	0	0	1	0	0	17.7300	3.7600	-17.7300	-3.9200	0.0000	0.0000	0.0000	0.0000;
	14254	15944	0.001998	0.011845	0.01839	219.69	0	0	0	0	1	0	0	-30.7400	-5.2800	30.7500	3.4100	0.0000	0.0000	0.0000	0.0000;
	14255	14257	0.001493	0.00888	0.0048	180.49	0	0	0	0	1	0	0	7.1100	-3.5900	-7.1100	3.0700	0.0000	0.0000	0.0000	0.0000;
	14427	14255	0.001628	0.009755	0.01191	189.46	0	0	0	0	1	0	0	-10.7200	-12.2700	10.7300	11.0000	0.0000	0.0000	0.0000	0.0000;
	14510	14255	0.001574	0.00811	0.00282	211.11	0	0	0	0	1	0	0	27.9800	9.3600	-27.9700	-9.6000	0.0000	0.0000	0.0000	0.0000;
	14256	14261	0.002409	0.008869	0.00585	189.78	0	0	0	0	1	0	0	8.5000	2.5600	-8.5000	-3.1800	0.0000	0.0000	0.0000	0.0000;
	14760	14257	0.002872	0.015983	0.00461	178.8	0	0	0	0	1	0	0	2.1300	7.1700	-2.1300	-7.6600	0.0000	0.0000	0.0000	0.0000;
	14299	14258	0.000755	0.004045	0.00156	242.97	0	0	0	0	1	0	0	61.5300	19.0900	-61.5000	-19.1000	0.0000	0.0000	0.0000	0.0000;
	14303	14258	0.00118	0.00634	0.00262	216.27	0	0	0	0	1	0	0	-33.2900	-10.8900	33.3000	10.6800	0.0000	0.0000	0.0000	0.0000;
	14259	14260	0.00022	0.001197	0	0	0	0	0	0	1	0	0	23.1800	6.7600	-23.1700	-6.7600	0.0000	0.0000	0.0000	0.0000;
	14259	14261	0.001144	0.007998	0.003	205.83	0	0	0	0	1	0	0	17.8900	1.3300	-17.8900	-1.6300	0.0000	0.0000	0.0000	0.0000;
	14281	14259	0.001358	0.009032	0.00336	191.96	0	0	0	0	1	0	0	-9.5100	0.5700	9.5100	-0.9200	0.0000	0.0000	0.0000	0.0000;
	14259	15938	0.002137	0.011447	0.00362	238.4	0	0	0	0	1	0	0	-50.5800	-7.1700	50.6300	7.0600	0.0000	0.0000	0.0000	0.0000;
	14262	14284	0.001849	0.010669	0.00278	233.02	0	0	0	0	1	0	0	-41.6200	-3.8600	41.6500	3.7400	0.0000	0.0000	0.0000	0.0000;
	14320	14263	0.001052	0.005888	0.00774	237.11	0	0	0	0	1	0	0	51.0500	-39.4500	-51.0100	38.8400	0.0000	0.0000	0.0000	0.0000;
	14265	14452	0.001339	0.009557	0.0029	199.02	0	0	0	0	1	0	0	13.9700	-5.9800	-13.9700	5.6900	0.0000	0.0000	0.0000	0.0000;
	14266	14269	0.000233	0.006944	0	145.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14266	14270	0.000289	0.0011	0	0	0	0	0	0	1	0	0	-8.2400	-1.2000	8.2400	1.2000	0.0000	0.0000	0.0000	0.0000;
	14266	14271	0.00028	0.001041	0	0	0	0	0	0	1	0	0	8.2400	1.2000	-8.2400	-1.2000	0.0000	0.0000	0.0000	0.0000;
	14267	14269	0.005547	0.165108	0	72.79	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14268	14269	0.005547	0.165108	0	72.79	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14274	14270	0.002331	0.012925	0.00651	221.83	0	0	0	0	1	0	0	32.0600	0.3900	-32.0300	-0.9600	0.0000	0.0000	0.0000	0.0000;
	14274	14272	0.001235	0.008147	0.00313	261.94	0	0	0	0	1	0	0	94.4100	4.8900	-94.3100	-4.5500	0.0000	0.0000	0.0000	0.0000;
	14273	14276	0.000729	0.036525	0	612.94	0	0	1	0	1	0	0	220.2400	10.4600	-219.9100	6.0000	0.0000	0.0000	0.0000	0.0000;
	14273	14277	0.000292	0.00111	0	0	0	0	0	0	1	0	0	8.2700	2.8900	-8.2700	-2.8900	0.0000	0.0000	0.0000	0.0000;
	14273	15741	0.00061	0.00672	0.16634	1268.93	0	0	0	0	1	0	0	-355.0100	61.6600	355.7600	-71.3900	0.0000	0.0000	0.0000	0.0000;
	14274	14276	-0.000204	-0.010218	0	512.94	0	0	1	0	1	0	0	-220.0000	1.3900	219.9100	-6.0000	0.0000	0.0000	0.0000	0.0000;
	14274	14426	0.00555	0.02804	0.01971	258.89	0	0	0	0	1	0	0	80.8400	-9.8500	-80.5000	9.4700	0.0000	0.0000	0.0000	0.0000;
	14275	14276	0.002815	0.141077	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14458	14278	0.000892	0.005217	0.00457	221.72	0	0	0	0	1	0	0	29.3200	-5.0300	-29.3200	4.5800	0.0000	0.0000	0.0000	0.0000;
	14328	14279	0.001365	0.007294	0.00518	260.08	0	0	0	0	1	0	0	-90.7400	15.3400	90.8500	-15.3200	0.0000	0.0000	0.0000	0.0000;
	14441	14279	0.001035	0.006448	0.00326	262.95	0	0	0	0	1	0	0	98.1100	-13.6300	-98.0100	13.8700	0.0000	0.0000	0.0000	0.0000;
	14449	14280	0.002321	0.01519	0.00728	261.59	0	0	0	0	1	0	0	-91.7500	7.6100	91.9400	-7.2000	0.0000	0.0000	0.0000	0.0000;
	15787	14280	0.001229	0.008648	0.00535	265.27	0	0	0	0	1	0	0	98.1500	-6.8600	-98.0400	7.0500	0.0000	0.0000	0.0000	0.0000;
	14281	14440	0.001951	0.008904	0.00283	200	0	0	0	0	1	0	0	-18.2500	-8.3800	18.2600	8.1100	0.0000	0.0000	0.0000	0.0000;
	14282	14458	0.001247	0.008194	0.01097	272.2	0	0	0	0	1	0	0	122.0200	-21.1600	-121.8400	21.1600	0.0000	0.0000	0.0000	0.0000;
	14282	14459	0.000657	0.004119	0.00206	280.08	0	0	0	0	1	0	0	-134.5800	16.6000	134.7000	-16.1100	0.0000	0.0000	0.0000	0.0000;
	14284	14457	0.000481	0.002731	0.00176	243.99	0	0	0	0	1	0	0	-54.2200	-5.7600	54.2300	5.6500	0.0000	0.0000	0.0000	0.0000;
	14285	14459	0.001092	0.006152	0.00254	257.16	0	0	0	0	1	0	0	77.0700	-13.2600	-77.0100	13.3400	0.0000	0.0000	0.0000	0.0000;
	14286	14322	0.000925	0.005768	0.00301	233.76	0	0	0	0	1	0	0	-45.2700	27.8600	45.3000	-28.0300	0.0000	0.0000	0.0000	0.0000;
	14287	14288	0.000255	0.001146	0	0	0	0	0	0	1	0	0	30.8200	18.8400	-30.8100	-18.8300	0.0000	0.0000	0.0000	0.0000;
	14287	14441	0.00102	0.007311	0.0056	266.32	0	0	0	0	1	0	0	106.2900	-11.0600	-106.1800	11.2500	0.0000	0.0000	0.0000	0.0000;
	14287	15944	0.001055	0.004723	0.00158	275.73	0	0	0	0	1	0	0	-137.1000	-7.7700	137.2900	8.4400	0.0000	0.0000	0.0000	0.0000;
	14289	14333	0.000696	0.004508	0.00208	232.83	0	0	0	0	1	0	0	-48.9000	9.6700	48.9200	-9.7900	0.0000	0.0000	0.0000	0.0000;
	14290	14291	0.000239	0.001044	0	0	0	0	0	0	1	0	0	23.6800	2.8500	-23.6800	-2.8500	0.0000	0.0000	0.0000	0.0000;
	14292	14295	0.000548	0.023198	0	574.01	0	0	1	0	1	0	0	112.5600	32.2300	-112.4900	-29.3100	0.0000	0.0000	0.0000	0.0000;
	14292	14296	0.000242	0.001114	0	0	0	0	0	0	1	0	0	18.5600	3.8100	-18.5600	-3.8000	0.0000	0.0000	0.0000	0.0000;
	14448	14292	0.000306	0.003818	0.07095	1156.41	0	0	0	0	1	0	0	131.1900	-90.8900	-131.1200	84.0600	0.0000	0.0000	0.0000	0.0000;
	14293	14295	-5e-06	-0.000191	0	424.01	0	0	1	0	1	0	0	-112.4900	-29.3400	112.4900	29.3100	0.0000	0.0000	0.0000	0.0000;
	14457	14293	0.000798	0.004503	0.0054	252.45	0	0	0	0	1	0	0	-64.6200	-7.5500	64.6500	7.1500	0.0000	0.0000	0.0000	0.0000;
	15972	14293	0.002134	0.00975	0.00309	250.52	0	0	0	0	1	0	0	67.8200	-26.5000	-67.7100	26.6500	0.0000	0.0000	0.0000	0.0000;
	14294	14295	0.003608	0.152848	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14297	14353	0.000774	0.004213	0.00125	222.89	0	0	0	0	1	0	0	-32.2200	7.9400	32.2300	-8.0300	0.0000	0.0000	0.0000	0.0000;
	14297	14361	0.000619	0.002877	0.01481	200.68	0	0	0	0	1	0	0	13.6700	-10.3900	-13.6600	8.8100	0.0000	0.0000	0.0000	0.0000;
	14298	14449	0.001784	0.012108	0.01003	259.75	0	0	0	0	1	0	0	-81.8300	13.8300	81.9400	-14.1400	0.0000	0.0000	0.0000	0.0000;
	14301	14300	0.000394	0.021038	0	464.72	0	0	1.01875	0	1	0	0	-162.0800	-63.9200	162.1900	69.9900	0.0000	0.0000	0.0000	0.0000;
	14300	14302	0.000284	0.001131	0	0	0	0	0	0	1	0	0	10.5900	1.9200	-10.5900	-1.9200	0.0000	0.0000	0.0000	0.0000;
	15950	14300	0.000273	0.003611	0.06063	1163.39	0	0	0	0	1	0	0	122.9200	21.2200	-122.8800	-27.2500	0.0000	0.0000	0.0000	0.0000;
	14301	14444	0.000993	0.006489	0.02375	204.33	0	0	0	0	1	0	0	14.4700	6.1200	-14.4600	-8.6900	0.0000	0.0000	0.0000	0.0000;
	14303	14335	0.002101	0.013271	0.00838	203.2	0	0	0	0	1	0	0	22.2500	5.8300	-22.2400	-6.6600	0.0000	0.0000	0.0000	0.0000;
	14304	14305	0.000284	0.001173	0	0	0	0	0	0	1	0	0	13.6600	1.3800	-13.6600	-1.3800	0.0000	0.0000	0.0000	0.0000;
	14312	14306	0.000638	0.004481	0.00121	239.34	0	0	0	0	1	0	0	-55.9800	34.0300	56.0000	-33.9800	0.0000	0.0000	0.0000	0.0000;
	14306	14319	0.000778	0.004203	0.00186	245.84	0	0	0	0	1	0	0	-64.3000	32.9600	64.3300	-32.9500	0.0000	0.0000	0.0000	0.0000;
	14307	14308	0.000219	0.001032	0	0	0	0	0	0	1	0	0	8.2900	2.1800	-8.2900	-2.1800	0.0000	0.0000	0.0000	0.0000;
	14307	14316	0.002793	0.015049	0.00536	198.06	0	0	0	0	1	0	0	-10.4600	-16.3100	10.4700	15.7800	0.0000	0.0000	0.0000	0.0000;
	14307	14462	0.000802	0.005	0.00279	179.09	0	0	0	0	1	0	0	2.1700	14.1300	-2.1700	-14.4200	0.0000	0.0000	0.0000	0.0000;
	14327	14309	0.001813	0.011731	0.004	194.59	0	0	0	0	1	0	0	-4.2700	4.2900	4.2700	-4.7100	0.0000	0.0000	0.0000	0.0000;
	14309	15972	0.0044	0.026951	0.01133	270.2	0	0	0	0	1	0	0	-117.5400	17.6800	118.1200	-15.3300	0.0000	0.0000	0.0000	0.0000;
	14310	14311	0.000257	0.001071	0	0	0	0	0	0	1	0	0	17.1000	2.8800	-17.1000	-2.8800	0.0000	0.0000	0.0000	0.0000;
	14310	14317	0.000896	0.004718	0.00146	213.75	0	0	0	0	1	0	0	24.8900	5.5600	-24.8900	-5.6900	0.0000	0.0000	0.0000	0.0000;
	14310	14404	0.001042	0.006713	0.00738	229.67	0	0	0	0	1	0	0	-41.9900	-8.4400	42.0100	7.7600	0.0000	0.0000	0.0000	0.0000;
	14312	14348	0.000865	0.005957	0.0079	223.86	0	0	0	0	1	0	0	38.8800	11.1900	-38.8700	-11.9500	0.0000	0.0000	0.0000	0.0000;
	14313	14314	0.001311	0.007351	0.00254	220.9	0	0	0	0	1	0	0	-27.7400	1.3100	27.7500	-1.5300	0.0000	0.0000	0.0000	0.0000;
	14313	14319	0.001095	0.004285	0.00359	199.59	0	0	0	0	1	0	0	14.7400	-10.0400	-14.7400	9.6700	0.0000	0.0000	0.0000	0.0000;
	14313	14355	0.000984	0.005011	0.03365	168.21	0	0	0	0	1	0	0	-4.0900	3.1600	4.0900	-6.7700	0.0000	0.0000	0.0000	0.0000;
	14314	14315	0.000219	0.001111	0	0	0	0	0	0	1	0	0	26.2000	5.9000	-26.2000	-5.8900	0.0000	0.0000	0.0000	0.0000;
	14367	14314	0.001813	0.009962	0.00551	243.77	0	0	0	0	1	0	0	54.0000	4.0500	-53.9500	-4.3700	0.0000	0.0000	0.0000	0.0000;
	14316	14460	0.001204	0.006334	0.00431	218.27	0	0	0	0	1	0	0	-26.7300	22.9300	26.7500	-23.3300	0.0000	0.0000	0.0000	0.0000;
	14317	14318	0.000244	0.001017	0	0	0	0	0	0	1	0	0	16.2600	5.0400	-16.2600	-5.0400	0.0000	0.0000	0.0000	0.0000;
	14321	14338	0.000863	0.004841	0.00275	234.47	0	0	0	0	1	0	0	-43.9000	14.1800	43.9200	-14.3800	0.0000	0.0000	0.0000	0.0000;
	14323	14324	0.000243	0.001181	0	0	0	0	0	0	1	0	0	9.0600	1.0000	-9.0600	-1.0000	0.0000	0.0000	0.0000	0.0000;
	14330	14323	0.001054	0.007071	0.00397	222.8	0	0	0	0	1	0	0	-35.0500	14.1700	35.0600	-14.5000	0.0000	0.0000	0.0000	0.0000;
	14323	14370	0.000658	0.0047	0.00169	230.07	0	0	0	0	1	0	0	-44.1200	13.5000	44.1400	-13.5900	0.0000	0.0000	0.0000	0.0000;
	14325	14326	0.000273	0.001125	0	0	0	0	0	0	1	0	0	9.0600	2.3300	-9.0600	-2.3300	0.0000	0.0000	0.0000	0.0000;
	14325	14333	0.000878	0.005879	0.00234	218.78	0	0	0	0	1	0	0	-27.9000	9.4000	27.9000	-9.6000	0.0000	0.0000	0.0000	0.0000;
	14325	14377	0.003081	0.012251	0.01029	208.63	0	0	0	0	1	0	0	18.8300	-11.7300	-18.8200	10.6900	0.0000	0.0000	0.0000	0.0000;
	14335	14327	0.000574	0.003416	0.00294	174.14	0	0	0	0	1	0	0	3.8100	4.6100	-3.8100	-4.9300	0.0000	0.0000	0.0000	0.0000;
	14333	14328	0.001142	0.007842	0.00742	258.99	0	0	0	0	1	0	0	-82.5900	16.5800	82.6600	-16.8600	0.0000	0.0000	0.0000	0.0000;
	14329	14330	0.000209	0.00114	0	0	0	0	0	0	1	0	0	-20.8300	-7.4600	20.8300	7.4700	0.0000	0.0000	0.0000	0.0000;
	14330	14337	0.001045	0.005085	0.00245	197.47	0	0	0	0	1	0	0	14.2200	-21.6400	-14.2100	21.4100	0.0000	0.0000	0.0000	0.0000;
	14337	14331	0.001431	0.007055	0.00434	183.27	0	0	0	0	1	0	0	-4.2200	14.0600	4.2300	-14.5100	0.0000	0.0000	0.0000	0.0000;
	14331	14377	0.000805	0.005964	0.0053	195.76	0	0	0	0	1	0	0	-9.9900	13.9900	9.9900	-14.5400	0.0000	0.0000	0.0000	0.0000;
	14370	14332	0.000973	0.004691	0.00241	248.51	0	0	0	0	1	0	0	-65.6200	10.1100	65.6600	-10.1800	0.0000	0.0000	0.0000	0.0000;
	14334	14335	0.000269	0.001149	0	0	0	0	0	0	1	0	0	-18.4300	-2.0400	18.4300	2.0500	0.0000	0.0000	0.0000	0.0000;
	14336	14337	0.00023	0.001019	0	0	0	0	0	0	1	0	0	-18.4300	35.4800	18.4300	-35.4600	0.0000	0.0000	0.0000	0.0000;
	14338	14361	0.001305	0.006981	0.00725	250.45	0	0	0	0	1	0	0	-62.3500	11.4500	62.4000	-11.9700	0.0000	0.0000	0.0000	0.0000;
	14339	14340	0.000247	0.001108	0	0	0	0	0	0	1	0	0	18.4300	3.0800	-18.4300	-3.0800	0.0000	0.0000	0.0000	0.0000;
	14350	14339	0.000882	0.005424	0.00204	181.31	0	0	0	0	1	0	0	-3.6200	4.3000	3.6200	-4.5200	0.0000	0.0000	0.0000	0.0000;
	14364	14339	0.000693	0.004395	0.00123	211.26	0	0	0	0	1	0	0	22.0600	-1.5500	-22.0500	1.4400	0.0000	0.0000	0.0000	0.0000;
	14341	14342	0.000255	0.001186	0	0	0	0	0	0	1	0	0	16.8200	5.7300	-16.8200	-5.7300	0.0000	0.0000	0.0000	0.0000;
	14343	14341	0.001103	0.005615	0.00101	232.85	0	0	0	0	1	0	0	46.1300	-6.9200	-46.1100	6.9200	0.0000	0.0000	0.0000	0.0000;
	14379	14341	0.000759	0.00448	0.00175	217.76	0	0	0	0	1	0	0	-29.2700	12.5100	29.2800	-12.6500	0.0000	0.0000	0.0000	0.0000;
	14343	14400	0.00126	0.00904	0.02105	241.83	0	0	0	0	1	0	0	-58.4700	-17.2300	58.5200	15.2600	0.0000	0.0000	0.0000	0.0000;
	14344	14345	0.000269	0.001057	0	0	0	0	0	0	1	0	0	16.8200	7.7200	-16.8200	-7.7200	0.0000	0.0000	0.0000	0.0000;
	14344	14438	0.001702	0.009287	0.00586	216.57	0	0	0	0	1	0	0	27.2000	5.0600	-27.1900	-5.6200	0.0000	0.0000	0.0000	0.0000;
	14439	14344	0.001001	0.006361	0.00284	231.34	0	0	0	0	1	0	0	44.0500	12.6000	-44.0300	-12.7800	0.0000	0.0000	0.0000	0.0000;
	14346	14351	0.001763	0.009211	0.02161	175.16	0	0	0	0	1	0	0	2.2200	-4.0000	-2.2200	1.6800	0.0000	0.0000	0.0000	0.0000;
	14375	14348	0.000962	0.005634	0.00328	195.3	0	0	0	0	1	0	0	6.8400	-1.9100	-6.8400	1.5600	0.0000	0.0000	0.0000	0.0000;
	14361	14349	0.000782	0.004473	0.00513	255.89	0	0	0	0	1	0	0	-73.0700	-3.8100	73.1100	3.4800	0.0000	0.0000	0.0000	0.0000;
	14349	14384	0.000584	0.003856	0.01812	260.07	0	0	0	0	1	0	0	-85.4600	-29.6600	85.5100	28.0000	0.0000	0.0000	0.0000	0.0000;
	14349	14421	0.000686	0.003362	0.00359	181.62	0	0	0	0	1	0	0	-3.8100	3.4000	3.8100	-3.7900	0.0000	0.0000	0.0000	0.0000;
	14351	14461	0.002132	0.010812	0.01939	222.61	0	0	0	0	1	0	0	-33.6300	-5.8600	33.6500	3.8900	0.0000	0.0000	0.0000	0.0000;
	14375	14352	0.001194	0.005861	0.00237	207.96	0	0	0	0	1	0	0	-15.6700	0.6700	15.6700	-0.9100	0.0000	0.0000	0.0000	0.0000;
	14353	14354	0.000272	0.001011	0	0	0	0	0	0	1	0	0	14.0700	2.9300	-14.0700	-2.9300	0.0000	0.0000	0.0000	0.0000;
	14390	14355	0.001229	0.00783	0.00258	206.69	0	0	0	0	1	0	0	23.9900	-6.1000	-23.9800	5.8600	0.0000	0.0000	0.0000	0.0000;
	14356	14409	0.002144	0.011331	0.00534	207.26	0	0	0	0	1	0	0	-17.8100	14.0400	17.8200	-14.5600	0.0000	0.0000	0.0000	0.0000;
	14357	14360	-0.00025	-0.006903	0	145.45	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14357	14361	0.000202	0.001104	0	0	0	0	0	0	1	0	0	-24.3400	-6.9600	24.3400	6.9700	0.0000	0.0000	0.0000	0.0000;
	14357	14362	0.000278	0.001043	0	0	0	0	0	0	1	0	0	24.3400	6.9600	-24.3400	-6.9500	0.0000	0.0000	0.0000	0.0000;
	14358	14360	0.006553	0.180676	0	72.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14359	14360	0.006553	0.180676	0	72.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14363	14364	0.000297	0.001179	0	0	0	0	0	0	1	0	0	-26.6400	-6.1000	26.6400	6.1100	0.0000	0.0000	0.0000	0.0000;
	14364	14402	0.000988	0.00489	0.00254	237.55	0	0	0	0	1	0	0	-48.7000	-4.5600	48.7200	4.4000	0.0000	0.0000	0.0000	0.0000;
	14366	14365	0.000763	0.00568	0.00218	215.08	0	0	0	0	1	0	0	-27.4200	4.6500	27.4300	-4.8400	0.0000	0.0000	0.0000	0.0000;
	14365	14405	0.000997	0.006469	0.00653	240.24	0	0	0	0	1	0	0	49.4000	30.1700	-49.3700	-30.6700	0.0000	0.0000	0.0000	0.0000;
	16093	14365	0.000558	0.004556	0.0082	263.7	0	0	0	0	1	0	0	95.9300	30.4900	-95.8800	-30.9400	0.0000	0.0000	0.0000	0.0000;
	14367	14369	0.001335	0.006443	0.00924	266.07	0	0	0	0	1	0	0	-97.4600	-9.8600	97.5800	9.4400	0.0000	0.0000	0.0000	0.0000;
	14371	14368	0.001472	0.00846	0.00455	244.64	0	0	0	0	1	0	0	-57.8200	3.7000	57.8700	-3.9200	0.0000	0.0000	0.0000	0.0000;
	14369	16093	0.000715	0.004618	0.00108	271.71	0	0	0	0	1	0	0	-119.6000	-10.7200	119.7000	11.2200	0.0000	0.0000	0.0000	0.0000;
	14372	14373	0.000264	0.001148	0	0	0	0	0	0	1	0	0	11.1300	2.0600	-11.1300	-2.0600	0.0000	0.0000	0.0000	0.0000;
	14372	14385	0.000947	0.004776	0.00363	211.47	0	0	0	0	1	0	0	23.8900	12.1800	-23.8900	-12.5400	0.0000	0.0000	0.0000	0.0000;
	14421	14372	0.000619	0.003817	0.00239	224.28	0	0	0	0	1	0	0	35.0300	14.0400	-35.0300	-14.2400	0.0000	0.0000	0.0000	0.0000;
	14374	15802	0.002718	0.017157	0.02519	230.64	0	0	0	0	1	0	0	-42.9500	7.8600	43.0000	-10.2700	0.0000	0.0000	0.0000	0.0000;
	14376	14377	0.000201	0.001106	0	0	0	0	0	0	1	0	0	-8.8300	-3.8500	8.8300	3.8500	0.0000	0.0000	0.0000	0.0000;
	14378	14385	0.001963	0.010249	0.00423	191.62	0	0	0	0	1	0	0	-9.9300	-11.7300	9.9400	11.3000	0.0000	0.0000	0.0000	0.0000;
	14379	14380	0.00028	0.001111	0	0	0	0	0	0	1	0	0	11.2000	5.0000	-11.2000	-5.0000	0.0000	0.0000	0.0000	0.0000;
	14379	14381	0.001299	0.00803	0.0112	240.76	0	0	0	0	1	0	0	-52.5200	33.1000	52.5700	-34.0100	0.0000	0.0000	0.0000	0.0000;
	14379	14404	0.001385	0.006608	0.00196	253.56	0	0	0	0	1	0	0	70.5900	-50.6100	-70.5000	50.8600	0.0000	0.0000	0.0000	0.0000;
	14381	14382	0.000279	0.001029	0	0	0	0	0	0	1	0	0	24.5400	5.8000	-24.5400	-5.8000	0.0000	0.0000	0.0000	0.0000;
	14381	14426	0.000881	0.006586	0.00217	257.75	0	0	0	0	1	0	0	-77.1000	28.2100	77.1600	-28.0300	0.0000	0.0000	0.0000	0.0000;
	14383	14384	0.000211	0.001191	0	0	0	0	0	0	1	0	0	-13.9500	-1.8100	13.9500	1.8200	0.0000	0.0000	0.0000	0.0000;
	14384	14403	0.001208	0.006747	0.00495	264.13	0	0	0	0	1	0	0	-99.4600	-29.8200	99.5800	29.9600	0.0000	0.0000	0.0000	0.0000;
	14386	14387	0.000208	0.001004	0	0	0	0	0	0	1	0	0	14.2600	7.3200	-14.2600	-7.3100	0.0000	0.0000	0.0000	0.0000;
	14386	14413	0.000845	0.004621	0.00386	264.93	0	0	0	0	1	0	0	96.6500	-6.1500	-96.5800	6.1400	0.0000	0.0000	0.0000	0.0000;
	14386	14419	0.003557	0.020594	0.01258	269.69	0	0	0	0	1	0	0	-110.9100	-1.1700	111.3200	2.1800	0.0000	0.0000	0.0000	0.0000;
	14388	14389	0.000213	0.001171	0	0	0	0	0	0	1	0	0	11.0100	6.9900	-11.0100	-6.9900	0.0000	0.0000	0.0000	0.0000;
	14409	14388	0.000947	0.005831	0.0024	152.65	0	0	0	0	1	0	0	-0.9900	6.6300	0.9900	-6.8800	0.0000	0.0000	0.0000	0.0000;
	14422	14388	0.001573	0.007938	0.00373	229.43	0	0	0	0	1	0	0	-42.4700	-26.0900	42.5100	25.8700	0.0000	0.0000	0.0000	0.0000;
	14388	16093	0.001173	0.00789	0.00786	240.94	0	0	0	0	1	0	0	-54.5100	-25.9800	54.5500	25.4000	0.0000	0.0000	0.0000	0.0000;
	14391	14422	0.001065	0.006292	0.00197	217.34	0	0	0	0	1	0	0	-28.5300	-20.6800	28.5500	20.5500	0.0000	0.0000	0.0000	0.0000;
	14392	14393	0.000247	0.001076	0	0	0	0	0	0	1	0	0	25.0300	6.8900	-25.0300	-6.8800	0.0000	0.0000	0.0000	0.0000;
	14407	14392	0.001349	0.006913	0.00343	232.05	0	0	0	0	1	0	0	-48.3600	0.4200	48.3900	-0.6300	0.0000	0.0000	0.0000	0.0000;
	14394	14410	0.000561	0.002839	0.00083	211.33	0	0	0	0	1	0	0	-19.9300	-20.2100	19.9400	20.1500	0.0000	0.0000	0.0000	0.0000;
	14394	14411	0.00012	0.000838	0.00574	168.28	0	0	0	0	1	0	0	-5.1000	18.0400	5.1000	-18.6500	0.0000	0.0000	0.0000	0.0000;
	14395	14398	-0.000568	-0.010959	0	145.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14395	14399	0.000201	0.00104	0	0	0	0	0	0	1	0	0	10.5100	2.5700	-10.5100	-2.5700	0.0000	0.0000	0.0000	0.0000;
	14395	14400	0.000253	0.001114	0	0	0	0	0	0	1	0	0	-10.5100	-2.5700	10.5100	2.5700	0.0000	0.0000	0.0000	0.0000;
	14396	14398	0.008834	0.170404	0	72.55	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14397	14398	0.008834	0.170404	0	72.55	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14400	16093	0.00046	0.002962	0.00101	249.43	0	0	0	0	1	0	0	-69.0300	-17.8300	69.0500	17.8600	0.0000	0.0000	0.0000	0.0000;
	14402	14426	0.001087	0.006037	0.00669	246.4	0	0	0	0	1	0	0	-59.2300	1.0300	59.2700	-1.5400	0.0000	0.0000	0.0000	0.0000;
	14405	14406	0.000298	0.001033	0	0	0	0	0	0	1	0	0	6.6400	1.1300	-6.6400	-1.1300	0.0000	0.0000	0.0000	0.0000;
	14405	14410	0.000792	0.005284	0.00222	233.9	0	0	0	0	1	0	0	42.7300	29.5400	-42.7100	-29.6500	0.0000	0.0000	0.0000	0.0000;
	14407	14408	0.000203	0.001058	0	0	0	0	0	0	1	0	0	6.6400	0.9600	-6.6400	-0.9600	0.0000	0.0000	0.0000	0.0000;
	14407	14425	0.001992	0.012721	0.00841	227.48	0	0	0	0	1	0	0	41.7300	-1.3700	-41.7000	0.6800	0.0000	0.0000	0.0000	0.0000;
	14409	15941	0.000976	0.00575	0.00335	214.5	0	0	0	0	1	0	0	-23.4700	4.6500	23.4800	-4.9800	0.0000	0.0000	0.0000	0.0000;
	14411	14425	0.000841	0.004224	0.00212	212.83	0	0	0	0	1	0	0	-28.6200	11.3900	28.6300	-11.5700	0.0000	0.0000	0.0000	0.0000;
	14412	14413	0.000288	0.001045	0	0	0	0	0	0	1	0	0	-10.6800	-3.5000	10.6800	3.5000	0.0000	0.0000	0.0000	0.0000;
	14413	14416	0.000887	0.006147	0.00301	260.49	0	0	0	0	1	0	0	85.9000	-9.6400	-85.8400	9.7500	0.0000	0.0000	0.0000	0.0000;
	15713	14414	0.002235	0.010684	0.00553	188.81	0	0	0	0	1	0	0	-5.8800	13.6300	5.8800	-14.2000	0.0000	0.0000	0.0000	0.0000;
	14414	15728	0.003733	0.019464	0.02456	208.42	0	0	0	0	1	0	0	-17.9800	10.8000	18.0000	-13.3400	0.0000	0.0000	0.0000	0.0000;
	14416	14417	0.000253	0.001182	0	0	0	0	0	0	1	0	0	12.1900	6.2800	-12.1900	-6.2800	0.0000	0.0000	0.0000	0.0000;
	14426	14416	0.000551	0.00373	0.00155	256.75	0	0	0	0	1	0	0	-73.6200	16.0700	73.6500	-16.0400	0.0000	0.0000	0.0000	0.0000;
	14418	14436	0.000692	0.004366	0.00339	242.47	0	0	0	0	1	0	0	-54.0900	-5.6400	54.1100	5.4000	0.0000	0.0000	0.0000	0.0000;
	14418	14439	0.000704	0.005124	0.01487	230.23	0	0	0	0	1	0	0	41.9100	1.2400	-41.9000	-2.7500	0.0000	0.0000	0.0000	0.0000;
	14419	15713	0.002561	0.011961	0.01237	204.12	0	0	0	0	1	0	0	18.5900	16.1800	-18.5700	-17.4500	0.0000	0.0000	0.0000	0.0000;
	15729	14419	0.00254	0.01135	0.00704	220.01	0	0	0	0	1	0	0	27.8900	-24.2100	-27.8600	23.5900	0.0000	0.0000	0.0000	0.0000;
	14420	14421	0.000239	0.001191	0	0	0	0	0	0	1	0	0	-22.7700	-6.7100	22.7700	6.7200	0.0000	0.0000	0.0000	0.0000;
	15941	14423	0.000351	0.001608	0.00055	248.2	0	0	0	0	1	0	0	64.8000	46.0900	-64.7800	-46.0500	0.0000	0.0000	0.0000	0.0000;
	14424	14425	0.000282	0.00106	0	0	0	0	0	0	1	0	0	-13.0600	-10.8900	13.0700	10.8900	0.0000	0.0000	0.0000	0.0000;
	14443	14427	0.000701	0.004514	0.00441	138.08	0	0	0	0	1	0	0	-2.1700	-11.0400	2.1700	10.5700	0.0000	0.0000	0.0000	0.0000;
	14428	14453	0.001021	0.006228	0.02831	204.63	0	0	0	0	1	0	0	14.6100	3.2700	-14.6100	-6.3100	0.0000	0.0000	0.0000	0.0000;
	14428	14500	0.002829	0.017651	0.041	216.69	0	0	0	0	1	0	0	-25.1900	-4.1000	25.2100	-0.2300	0.0000	0.0000	0.0000	0.0000;
	14429	14430	0.000221	0.001159	0	0	0	0	0	0	1	0	0	6.7600	1.6800	-6.7600	-1.6800	0.0000	0.0000	0.0000	0.0000;
	14429	14698	0.005317	0.037022	0.01161	171.72	0	0	0	0	1	0	0	-1.6800	-0.7400	1.6800	-0.5000	0.0000	0.0000	0.0000	0.0000;
	14718	14429	0.00468	0.015145	0.00483	179.74	0	0	0	0	1	0	0	5.0800	0.4200	-5.0800	-0.9400	0.0000	0.0000	0.0000	0.0000;
	14432	14433	0.00021	0.001151	0	0	0	0	0	0	1	0	0	-12.1300	-4.5600	12.1300	4.5600	0.0000	0.0000	0.0000	0.0000;
	14433	14579	0.001124	0.007931	0.00408	240.16	0	0	0	0	1	0	0	-43.8900	-2.2000	43.9100	1.9000	0.0000	0.0000	0.0000	0.0000;
	14434	14534	0.001188	0.007617	0.01408	187.65	0	0	0	0	1	0	0	2.7900	10.1400	-2.7800	-11.6500	0.0000	0.0000	0.0000	0.0000;
	14435	14436	0.00026	0.001199	0	0	0	0	0	0	1	0	0	-8.7000	-0.8600	8.7000	0.8600	0.0000	0.0000	0.0000	0.0000;
	14437	14438	0.000222	0.001097	0	0	0	0	0	0	1	0	0	-14.6100	-8.1400	14.6100	8.1500	0.0000	0.0000	0.0000	0.0000;
	14480	14440	0.002516	0.017026	0.02077	205.61	0	0	0	0	1	0	0	21.5700	6.5000	-21.5600	-8.6500	0.0000	0.0000	0.0000	0.0000;
	14441	14442	0.000265	0.001168	0	0	0	0	0	0	1	0	0	8.0700	2.3800	-8.0700	-2.3800	0.0000	0.0000	0.0000	0.0000;
	14453	14443	0.002451	0.01352	0.00459	194.63	0	0	0	0	1	0	0	8.4500	-10.8600	-8.4400	10.3800	0.0000	0.0000	0.0000	0.0000;
	14444	14445	0.000225	0.001031	0	0	0	0	0	0	1	0	0	8.2600	0.4900	-8.2600	-0.4900	0.0000	0.0000	0.0000	0.0000;
	14444	14760	0.001508	0.009779	0.00345	189.62	0	0	0	0	1	0	0	6.2000	8.2000	-6.2000	-8.5700	0.0000	0.0000	0.0000	0.0000;
	14447	14446	0.000497	0.026115	0	456.58	0	0	1	0	1	0	0	-145.6000	-10.9200	145.7000	16.1000	0.0000	0.0000	0.0000	0.0000;
	14446	14448	0.000217	0.001045	0	0	0	0	0	0	1	0	0	-145.7000	-16.1000	145.7400	16.3100	0.0000	0.0000	0.0000	0.0000;
	14447	14459	0.002523	0.01402	0.00647	259.64	0	0	0	0	1	0	0	78.6200	-1.2600	-78.4800	1.3700	0.0000	0.0000	0.0000	0.0000;
	14449	14450	0.000252	0.001104	0	0	0	0	0	0	1	0	0	9.8100	6.5400	-9.8100	-6.5300	0.0000	0.0000	0.0000	0.0000;
	14451	14452	0.000285	0.001052	0	0	0	0	0	0	1	0	0	-7.3800	-2.0400	7.3800	2.0400	0.0000	0.0000	0.0000	0.0000;
	14452	14464	0.002018	0.009595	0.0029	182.27	0	0	0	0	1	0	0	6.5900	-7.7200	-6.5900	7.4200	0.0000	0.0000	0.0000	0.0000;
	14454	14455	0.000252	0.001081	0	0	0	0	0	0	1	0	0	6.3600	1.2200	-6.3600	-1.2200	0.0000	0.0000	0.0000	0.0000;
	14454	14456	0.003622	0.017819	0.00835	218.61	0	0	0	0	1	0	0	-27.0600	-6.3300	27.0800	5.5500	0.0000	0.0000	0.0000	0.0000;
	14462	14463	0.000268	0.001032	0	0	0	0	0	0	1	0	0	12.0300	6.0400	-12.0300	-6.0400	0.0000	0.0000	0.0000	0.0000;
	14465	15787	0.000967	0.004935	0.00214	235.36	0	0	0	0	1	0	0	-50.8300	-15.0000	50.8500	14.8900	0.0000	0.0000	0.0000	0.0000;
	15811	14465	0.002309	0.016752	0.00433	230.31	0	0	0	0	1	0	0	-45.0300	-13.9000	45.0800	13.7800	0.0000	0.0000	0.0000	0.0000;
	14466	14467	0.0002	0.001191	0	0	0	0	0	0	1	0	0	6.6700	2.0400	-6.6700	-2.0400	0.0000	0.0000	0.0000	0.0000;
	14468	14466	0.001206	0.009413	0.01635	197.14	0	0	0	0	1	0	0	-11.2800	-1.7700	11.2800	0.0300	0.0000	0.0000	0.0000	0.0000;
	15282	14466	0.002116	0.0119	0.00329	207.74	0	0	0	0	1	0	0	17.9600	1.7500	-17.9500	-2.0700	0.0000	0.0000	0.0000	0.0000;
	14468	15724	0.000827	0.005897	0.01054	179.18	0	0	0	0	1	0	0	3.6400	-1.2300	-3.6400	0.1000	0.0000	0.0000	0.0000	0.0000;
	14469	14470	0.000283	0.001139	0	0	0	0	0	0	1	0	0	-12.6700	-2.6200	12.6700	2.6300	0.0000	0.0000	0.0000	0.0000;
	14476	14470	0.001292	0.008328	0.00471	223.56	0	0	0	0	1	0	0	35.6100	4.0200	-35.5900	-4.4300	0.0000	0.0000	0.0000	0.0000;
	14471	14474	0.000477	0.018261	0	143.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14471	14475	0.000278	0.001119	0	0	0	0	0	0	1	0	0	13.6000	3.4600	-13.6000	-3.4600	0.0000	0.0000	0.0000	0.0000;
	14471	14476	0.000219	0.001062	0	0	0	0	0	0	1	0	0	-13.6000	-3.4600	13.6100	3.4600	0.0000	0.0000	0.0000	0.0000;
	14472	14474	0.004553	0.174349	0	71.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14473	14474	0.004553	0.174349	0	71.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14477	14478	0.000289	0.001129	0	0	0	0	0	0	1	0	0	12.6700	1.8300	-12.6700	-1.8300	0.0000	0.0000	0.0000	0.0000;
	14480	14481	0.000224	0.001061	0	0	0	0	0	0	1	0	0	12.5800	3.5700	-12.5800	-3.5700	0.0000	0.0000	0.0000	0.0000;
	14480	14529	0.002436	0.014879	0.01688	218.85	0	0	0	0	1	0	0	-34.1400	-10.0700	34.1700	8.4200	0.0000	0.0000	0.0000	0.0000;
	14482	14485	0.000733	0.046749	0	477.75	0	0	1	0	1	0	0	78.8500	13.8200	-78.8100	-11.0700	0.0000	0.0000	0.0000	0.0000;
	14482	14486	0.000248	0.001185	0	0	0	0	0	0	1	0	0	15.0800	5.4000	-15.0800	-5.4000	0.0000	0.0000	0.0000	0.0000;
	14482	14487	0.000269	0.001179	0	0	0	0	0	0	1	0	0	-93.9300	-19.2200	93.9600	19.3200	0.0000	0.0000	0.0000	0.0000;
	14483	14485	-0.000492	-0.031396	0	377.75	0	0	1	0	1	0	0	-78.8400	-12.9200	78.8100	11.0700	0.0000	0.0000	0.0000	0.0000;
	14509	14483	0.001179	0.006125	0.00465	256.37	0	0	0	0	1	0	0	-78.7700	-13.0600	78.8400	12.9200	0.0000	0.0000	0.0000	0.0000;
	14484	14485	0.001258	0.080238	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14487	15957	0.00063	0.007409	0.17794	1082.77	0	0	0	0	1	0	0	-53.9000	1.1700	53.9200	-20.4100	0.0000	0.0000	0.0000	0.0000;
	14487	16063	0.000399	0.004309	0.0565	1043.92	0	0	0	0	1	0	0	-40.0600	-20.4900	40.0600	14.3900	0.0000	0.0000	0.0000	0.0000;
	15447	14488	0.002933	0.015736	0.01525	184.4	0	0	0	0	1	0	0	-2.9200	-4.5800	2.9200	2.9300	0.0000	0.0000	0.0000	0.0000;
	15759	14488	0.002484	0.016666	0.00643	207.16	0	0	0	0	1	0	0	15.4400	6.4400	-15.4400	-7.0900	0.0000	0.0000	0.0000	0.0000;
	14489	14490	0.000207	0.001109	0	0	0	0	0	0	1	0	0	-4.4300	-0.8800	4.4300	0.8800	0.0000	0.0000	0.0000	0.0000;
	14490	14491	0.001731	0.013732	0.00424	188.23	0	0	0	0	1	0	0	-4.9500	4.9700	4.9500	-5.4200	0.0000	0.0000	0.0000	0.0000;
	14490	14532	0.002275	0.01506	0.02607	187.54	0	0	0	0	1	0	0	4.4700	-8.2800	-4.4700	5.4700	0.0000	0.0000	0.0000	0.0000;
	14490	14767	0.009705	0.056213	0.01164	178.23	0	0	0	0	1	0	0	-3.9600	2.4300	3.9600	-3.6800	0.0000	0.0000	0.0000	0.0000;
	14491	14706	0.00202	0.014632	0.01494	195.93	0	0	0	0	1	0	0	-9.3800	4.9100	9.3800	-6.5100	0.0000	0.0000	0.0000	0.0000;
	14492	14493	0.000226	0.001041	0	0	0	0	0	0	1	0	0	-6.8900	-1.6800	6.8900	1.6800	0.0000	0.0000	0.0000	0.0000;
	14493	14518	0.010845	0.050557	0.01295	177.49	0	0	0	0	1	0	0	3.5700	-2.7400	-3.5600	1.3500	0.0000	0.0000	0.0000	0.0000;
	14493	14531	0.002022	0.013382	0.01271	220.42	0	0	0	0	1	0	0	-26.3500	-8.4300	26.3600	7.1400	0.0000	0.0000	0.0000	0.0000;
	14532	14493	0.002931	0.013762	0.00636	183.67	0	0	0	0	1	0	0	1.5800	-3.9200	-1.5800	3.2300	0.0000	0.0000	0.0000	0.0000;
	14493	14737	0.008098	0.045349	0.03074	216.27	0	0	0	0	1	0	0	17.4800	6.2500	-17.4500	-9.4100	0.0000	0.0000	0.0000	0.0000;
	14494	14495	0.000287	0.001132	0	0	0	0	0	0	1	0	0	4.3200	0.7500	-4.3200	-0.7500	0.0000	0.0000	0.0000	0.0000;
	14494	14511	0.006616	0.02971	0.03047	225.35	0	0	0	0	1	0	0	17.5500	4.1300	-17.5300	-7.3400	0.0000	0.0000	0.0000	0.0000;
	14494	14520	0.006562	0.040108	0.01586	229.62	0	0	0	0	1	0	0	-21.8700	-4.8900	21.9000	3.3400	0.0000	0.0000	0.0000	0.0000;
	14498	14496	0.001657	0.008853	0.00438	247.6	0	0	0	0	1	0	0	-60.3800	-7.6800	60.4300	7.5000	0.0000	0.0000	0.0000	0.0000;
	14496	14520	0.004743	0.028091	0.01251	188.2	0	0	0	0	1	0	0	-11.2300	-8.6700	11.2400	7.3600	0.0000	0.0000	0.0000	0.0000;
	14496	14524	0.00461	0.019703	0.04768	205.3	0	0	0	0	1	0	0	-18.2100	-12.2700	18.2300	7.1600	0.0000	0.0000	0.0000	0.0000;
	14496	15439	0.008882	0.044709	0.04089	181.7	0	0	0	0	1	0	0	8.7100	4.2700	-8.7000	-8.6500	0.0000	0.0000	0.0000	0.0000;
	14496	16058	0.007429	0.035173	0.01353	238.17	0	0	0	0	1	0	0	-47.6100	5.9900	47.7700	-6.7100	0.0000	0.0000	0.0000	0.0000;
	14497	14498	0.001236	0.007255	0.00353	242.64	0	0	0	0	1	0	0	-53.2400	-5.7000	53.2800	5.5100	0.0000	0.0000	0.0000	0.0000;
	14527	14497	0.000836	0.004667	0.00633	235.24	0	0	0	0	1	0	0	-46.3600	-5.3600	46.3800	4.7700	0.0000	0.0000	0.0000	0.0000;
	14498	14499	0.000239	0.001067	0	0	0	0	0	0	1	0	0	7.1000	2.1700	-7.1000	-2.1600	0.0000	0.0000	0.0000	0.0000;
	14500	14509	0.002573	0.014165	0.00304	221.95	0	0	0	0	1	0	0	-30.2500	-0.8800	30.2800	0.6700	0.0000	0.0000	0.0000	0.0000;
	14508	14501	0.002319	0.015057	0.00832	234.28	0	0	0	0	1	0	0	40.6000	6.1700	-40.5700	-6.8500	0.0000	0.0000	0.0000	0.0000;
	14501	14716	0.000533	0.003681	0.00733	230.55	0	0	0	0	1	0	0	36.5900	5.8600	-36.5800	-6.6100	0.0000	0.0000	0.0000	0.0000;
	14502	14503	0.000247	0.001167	0	0	0	0	0	0	1	0	0	-3.3200	-0.7300	3.3200	0.7300	0.0000	0.0000	0.0000	0.0000;
	14517	14503	0.005233	0.022674	0.0063	192.76	0	0	0	0	1	0	0	4.9500	1.9500	-4.9400	-2.6300	0.0000	0.0000	0.0000	0.0000;
	14503	14693	0.006409	0.029175	0.01719	177.48	0	0	0	0	1	0	0	1.6200	1.8900	-1.6200	-3.7500	0.0000	0.0000	0.0000	0.0000;
	14504	14505	0.001954	0.006641	0.00253	205.8	0	0	0	0	1	0	0	-16.1500	4.9900	16.1600	-5.2500	0.0000	0.0000	0.0000	0.0000;
	14504	15441	0.014007	0.080385	0.04038	159.83	0	0	0	0	1	0	0	-1.0800	-5.2000	1.0900	0.8500	0.0000	0.0000	0.0000	0.0000;
	14504	15442	0.014938	0.08688	0.04416	187.54	0	0	0	0	1	0	0	6.2300	-5.4400	-6.2200	0.7100	0.0000	0.0000	0.0000	0.0000;
	14506	14505	0.000915	0.00595	0.0035	218.43	0	0	0	0	1	0	0	27.6400	-3.5000	-27.6400	3.1700	0.0000	0.0000	0.0000	0.0000;
	14506	14527	0.000792	0.004019	0.01112	228.04	0	0	0	0	1	0	0	-38.5300	-5.5600	38.5400	4.4100	0.0000	0.0000	0.0000	0.0000;
	14507	14511	0.020398	0.090729	0.01914	190.04	0	0	0	0	1	0	0	7.4100	2.3700	-7.4000	-4.3900	0.0000	0.0000	0.0000	0.0000;
	14507	14905	0.008725	0.047843	0.02243	201.59	0	0	0	0	1	0	0	13.5600	-1.1000	-13.5400	-1.2600	0.0000	0.0000	0.0000	0.0000;
	14507	14912	0.00809	0.040431	0.03217	205.92	0	0	0	0	1	0	0	18.8200	-2.7100	-18.8000	-0.6500	0.0000	0.0000	0.0000	0.0000;
	14507	14914	0.015724	0.099493	0.03074	189.44	0	0	0	0	1	0	0	6.0000	2.6700	-5.9900	-5.9500	0.0000	0.0000	0.0000	0.0000;
	14507	15453	0.011754	0.073563	0.03037	188.63	0	0	0	0	1	0	0	7.2000	-2.0800	-7.1900	-1.1900	0.0000	0.0000	0.0000	0.0000;
	14507	16046	0.002354	0.015876	0.0038	253.9	0	0	0	0	1	0	0	-66.1400	-3.5900	66.2400	3.8200	0.0000	0.0000	0.0000	0.0000;
	16062	14508	0.001673	0.009974	0.00872	242.86	0	0	0	0	1	0	0	48.8400	8.4400	-48.8100	-9.1700	0.0000	0.0000	0.0000	0.0000;
	14529	14509	0.001287	0.008007	0.01806	225.57	0	0	0	0	1	0	0	-40.2700	-12.5400	40.2900	10.7100	0.0000	0.0000	0.0000	0.0000;
	14715	14510	0.001483	0.00976	0.00806	220.28	0	0	0	0	1	0	0	36.2000	13.2200	-36.1800	-13.9600	0.0000	0.0000	0.0000	0.0000;
	14511	14512	0.000274	0.00106	0	0	0	0	0	0	1	0	0	8.0500	1.4600	-8.0500	-1.4500	0.0000	0.0000	0.0000	0.0000;
	14511	14898	0.019198	0.110652	0.03836	191.84	0	0	0	0	1	0	0	5.7600	4.2100	-5.7400	-8.2400	0.0000	0.0000	0.0000	0.0000;
	14511	14904	0.01362	0.098433	0.03405	199.84	0	0	0	0	1	0	0	0.9500	7.3700	-0.9400	-10.9400	0.0000	0.0000	0.0000	0.0000;
	14511	14913	0.007543	0.059	0.0162	198.74	0	0	0	0	1	0	0	10.1700	-1.3100	-10.1600	-0.3800	0.0000	0.0000	0.0000	0.0000;
	14513	14896	0.008417	0.040644	0.0529	184.74	0	0	0	0	1	0	0	-3.8900	1.3600	3.8900	-7.0400	0.0000	0.0000	0.0000	0.0000;
	14513	14907	0.004828	0.027283	0.0436	180.37	0	0	0	0	1	0	0	-1.8600	-2.7000	1.8600	-2.0000	0.0000	0.0000	0.0000	0.0000;
	14514	14515	0.000292	0.001176	0	0	0	0	0	0	1	0	0	7.9600	1.7300	-7.9600	-1.7300	0.0000	0.0000	0.0000	0.0000;
	14514	14516	0.006724	0.038174	0.03649	171.56	0	0	0	0	1	0	0	1.3500	-3.1700	-1.3500	-0.7900	0.0000	0.0000	0.0000	0.0000;
	14526	14514	0.00253	0.017192	0.01633	173.3	0	0	0	0	1	0	0	-1.5600	1.0700	1.5600	-2.8400	0.0000	0.0000	0.0000	0.0000;
	14514	14531	0.009108	0.057504	0.02175	201.06	0	0	0	0	1	0	0	-8.4000	-1.6000	8.4100	-0.7300	0.0000	0.0000	0.0000	0.0000;
	14514	14905	0.006695	0.04041	0.01837	182.03	0	0	0	0	1	0	0	-2.3500	-2.9300	2.3500	0.9400	0.0000	0.0000	0.0000	0.0000;
	14514	14909	0.014859	0.083165	0.03187	191.19	0	0	0	0	1	0	0	3.6900	4.7200	-3.6800	-8.1200	0.0000	0.0000	0.0000	0.0000;
	14514	14910	0.013752	0.074279	0.023	175.63	0	0	0	0	1	0	0	-3.8100	4.0800	3.8200	-6.5300	0.0000	0.0000	0.0000	0.0000;
	14518	14516	0.003041	0.013002	0.01292	168.03	0	0	0	0	1	0	0	-0.5200	-2.7000	0.5200	1.3000	0.0000	0.0000	0.0000	0.0000;
	14516	14903	0.004085	0.01754	0.00362	183.61	0	0	0	0	1	0	0	-1.9100	-1.2700	1.9100	0.8800	0.0000	0.0000	0.0000	0.0000;
	14517	14532	0.002196	0.01767	0.02769	195.23	0	0	0	0	1	0	0	3.5400	1.4500	-3.5400	-4.4500	0.0000	0.0000	0.0000	0.0000;
	14517	14718	0.015667	0.089452	0.02313	215.64	0	0	0	0	1	0	0	11.6900	1.2700	-11.6700	-3.6400	0.0000	0.0000	0.0000	0.0000;
	14517	14906	0.003458	0.020759	0.01579	237.18	0	0	0	0	1	0	0	-22.7600	-5.0100	22.7800	3.4000	0.0000	0.0000	0.0000	0.0000;
	14518	14519	0.000254	0.001114	0	0	0	0	0	0	1	0	0	4.0800	1.3500	-4.0800	-1.3500	0.0000	0.0000	0.0000	0.0000;
	14520	15954	0.002071	0.015914	0.00594	238.1	0	0	0	0	1	0	0	-35.7500	-11.3500	35.7800	10.9100	0.0000	0.0000	0.0000	0.0000;
	14521	14530	0.006878	0.048753	0.01506	222.31	0	0	0	0	1	0	0	23.2500	1.6500	-23.2200	-3.0400	0.0000	0.0000	0.0000	0.0000;
	16096	14521	0.001468	0.007658	0.00816	227.02	0	0	0	0	1	0	0	26.6800	2.3100	-26.6700	-3.1400	0.0000	0.0000	0.0000	0.0000;
	14522	14523	0.000253	0.001183	0	0	0	0	0	0	1	0	0	-2.1200	-0.3300	2.1200	0.3300	0.0000	0.0000	0.0000	0.0000;
	14525	14523	0.002658	0.015986	0.0136	228.23	0	0	0	0	1	0	0	-31.3900	-3.4900	31.4200	2.1600	0.0000	0.0000	0.0000	0.0000;
	14523	16096	0.002075	0.013432	0.01114	232.13	0	0	0	0	1	0	0	-33.5400	-2.4900	33.5600	1.4200	0.0000	0.0000	0.0000	0.0000;
	15954	14524	0.003344	0.021258	0.00958	223.74	0	0	0	0	1	0	0	25.2200	7.5300	-25.2000	-8.4400	0.0000	0.0000	0.0000	0.0000;
	15448	14525	0.002556	0.018065	0.00908	214.84	0	0	0	0	1	0	0	-28.4400	-3.5100	28.4600	2.6600	0.0000	0.0000	0.0000	0.0000;
	14526	15453	0.017347	0.080091	0.03873	190.58	0	0	0	0	1	0	0	-3.0600	-3.1200	3.0600	-1.0800	0.0000	0.0000	0.0000	0.0000;
	14527	14528	0.000266	0.001127	0	0	0	0	0	0	1	0	0	7.8200	0.9400	-7.8200	-0.9400	0.0000	0.0000	0.0000	0.0000;
	14529	14530	0.000699	0.003424	0.00742	199.5	0	0	0	0	1	0	0	-13.8100	-1.3300	13.8100	0.5400	0.0000	0.0000	0.0000	0.0000;
	14529	15423	0.012909	0.094932	0.02844	193.56	0	0	0	0	1	0	0	10.8100	2.2700	-10.7900	-5.2200	0.0000	0.0000	0.0000	0.0000;
	14716	14531	0.003868	0.018901	0.01197	227.9	0	0	0	0	1	0	0	33.2600	5.5900	-33.2200	-6.7000	0.0000	0.0000	0.0000	0.0000;
	14906	14531	0.006068	0.035557	0.01719	201.35	0	0	0	0	1	0	0	5.8500	-1.2600	-5.8500	-0.6000	0.0000	0.0000	0.0000	0.0000;
	14533	14543	0.001056	0.006319	0.00452	258.39	0	0	0	0	1	0	0	78.6300	16.5900	-78.5700	-16.6900	0.0000	0.0000	0.0000	0.0000;
	14533	14576	0.00168	0.009807	0.01614	263.44	0	0	0	0	1	0	0	-97.7300	-22.7500	97.8900	21.9400	0.0000	0.0000	0.0000	0.0000;
	14581	14534	0.006186	0.033551	0.00802	210.36	0	0	0	0	1	0	0	27.4400	-4.2000	-27.3900	3.5800	0.0000	0.0000	0.0000	0.0000;
	14535	14567	0.002164	0.011483	0.00785	235.87	0	0	0	0	1	0	0	-42.1400	2.7200	42.1800	-3.3800	0.0000	0.0000	0.0000	0.0000;
	14536	14537	0.000269	0.001047	0	0	0	0	0	0	1	0	0	19.1000	2.4400	-19.1000	-2.4400	0.0000	0.0000	0.0000	0.0000;
	14583	14536	0.000956	0.00608	0.00667	219.2	0	0	0	0	1	0	0	-27.3600	-17.0300	27.3700	16.3600	0.0000	0.0000	0.0000	0.0000;
	14536	14720	0.001176	0.006856	0.00744	236.76	0	0	0	0	1	0	0	-46.4700	-18.8000	46.5000	18.1500	0.0000	0.0000	0.0000	0.0000;
	14538	14539	0.000236	0.001041	0	0	0	0	0	0	1	0	0	9.0100	4.4600	-9.0100	-4.4600	0.0000	0.0000	0.0000	0.0000;
	14544	14538	0.003891	0.018439	0.00438	269.88	0	0	0	0	1	0	0	123.7300	14.6300	-123.1800	-12.4600	0.0000	0.0000	0.0000	0.0000;
	14538	14586	0.004742	0.029037	0.01992	267.76	0	0	0	0	1	0	0	114.1600	7.9900	-113.5800	-6.5500	0.0000	0.0000	0.0000	0.0000;
	14540	14541	0.000215	0.001175	0	0	0	0	0	0	1	0	0	-9.0100	-2.3100	9.0100	2.3100	0.0000	0.0000	0.0000	0.0000;
	14541	14542	0.002398	0.01613	0.00686	229.63	0	0	0	0	1	0	0	-42.3600	13.5200	42.4100	-13.9600	0.0000	0.0000	0.0000	0.0000;
	14541	14571	0.00202	0.011688	0.00338	246.14	0	0	0	0	1	0	0	-60.8800	-17.1900	60.9500	17.2600	0.0000	0.0000	0.0000	0.0000;
	14541	14573	0.003787	0.022787	0.03333	261.3	0	0	0	0	1	0	0	94.2300	1.3600	-93.9200	-3.0700	0.0000	0.0000	0.0000	0.0000;
	14542	14576	0.001136	0.00756	0.00595	238.56	0	0	0	0	1	0	0	-51.4200	11.5200	51.4500	-11.9700	0.0000	0.0000	0.0000	0.0000;
	14545	14543	0.001902	0.009551	0.00765	253.36	0	0	0	0	1	0	0	-69.4700	-0.4600	69.5500	0.0800	0.0000	0.0000	0.0000	0.0000;
	14548	14544	0.001311	0.008394	0.00149	279.58	0	0	0	0	1	0	0	140.9600	20.1500	-140.7200	-18.7500	0.0000	0.0000	0.0000	0.0000;
	14545	14546	0.000209	0.001067	0	0	0	0	0	0	1	0	0	19.7600	11.3500	-19.7600	-11.3400	0.0000	0.0000	0.0000	0.0000;
	14545	14572	0.001956	0.008381	0.00387	237.51	0	0	0	0	1	0	0	49.7100	-10.8900	-49.6600	10.6800	0.0000	0.0000	0.0000	0.0000;
	14548	14547	0.000547	0.024907	0	461.72	0	0	1.025	0	1	0	0	-162.9300	-77.7200	163.1000	85.5300	0.0000	0.0000	0.0000	0.0000;
	14547	14549	0.000281	0.001183	0	0	0	0	0	0	1	0	0	16.9800	3.9700	-16.9800	-3.9700	0.0000	0.0000	0.0000	0.0000;
	15902	14547	0.000497	0.006609	0.21411	1204.32	0	0	0	0	1	0	0	-199.6200	30.5200	199.8100	-51.1700	0.0000	0.0000	0.0000	0.0000;
	14547	15991	0.000626	0.006049	0.13443	1276.41	0	0	0	0	1	0	0	-379.9000	-38.3300	380.7400	31.8600	0.0000	0.0000	0.0000	0.0000;
	14590	14548	0.002301	0.011289	0.00364	207.16	0	0	0	0	1	0	0	-21.8900	-57.5600	21.9700	57.5600	0.0000	0.0000	0.0000	0.0000;
	14550	14551	0.000288	0.001181	0	0	0	0	0	0	1	0	0	-19.1100	-3.8800	19.1100	3.8900	0.0000	0.0000	0.0000	0.0000;
	14551	14554	0.002099	0.013591	0.00265	231.96	0	0	0	0	1	0	0	48.2600	-2.3600	-48.2100	2.3700	0.0000	0.0000	0.0000	0.0000;
	14558	14551	0.001833	0.012904	0.0101	248.33	0	0	0	0	1	0	0	67.4500	1.0000	-67.3700	-1.5300	0.0000	0.0000	0.0000	0.0000;
	14555	14552	0.003613	0.022724	0.0039	244.17	0	0	0	0	1	0	0	-60.4200	-1.7000	60.5500	2.0700	0.0000	0.0000	0.0000	0.0000;
	37293	14552	0.000935	0.00657	0.00195	246.96	0	0	0	0	1	0	0	63.2000	2.5800	-63.1700	-2.5400	0.0000	0.0000	0.0000	0.0000;
	14553	14554	0.000242	0.001	0	0	0	0	0	0	1	0	0	-2.6200	-0.9200	2.6200	0.9200	0.0000	0.0000	0.0000	0.0000;
	14557	14554	0.001936	0.013093	0.00386	226.53	0	0	0	0	1	0	0	35.9300	-12.4300	-35.9100	12.1900	0.0000	0.0000	0.0000	0.0000;
	14561	14554	0.002922	0.019392	0.00517	257.85	0	0	0	0	1	0	0	-81.3100	16.1900	81.5000	-15.4900	0.0000	0.0000	0.0000	0.0000;
	14586	14555	0.003524	0.023508	0.01373	241.7	0	0	0	0	1	0	0	-55.7400	-1.0900	55.8400	0.3300	0.0000	0.0000	0.0000	0.0000;
	14556	14557	0.000255	0.001113	0	0	0	0	0	0	1	0	0	-10.2700	-2.8000	10.2700	2.8000	0.0000	0.0000	0.0000	0.0000;
	14557	14572	0.005594	0.033099	0.02219	234.13	0	0	0	0	1	0	0	-46.2000	9.6300	46.3200	-11.2900	0.0000	0.0000	0.0000	0.0000;
	15471	14558	0.003472	0.017285	0.0053	257.69	0	0	0	0	1	0	0	81.3400	6.9000	-81.1200	-6.4000	0.0000	0.0000	0.0000	0.0000;
	14559	14560	0.002287	0.010696	0.00511	196.66	0	0	0	0	1	0	0	-13.8200	-7.2700	13.8300	6.7400	0.0000	0.0000	0.0000	0.0000;
	14569	14559	0.00243	0.010717	0.00687	172.3	0	0	0	0	1	0	0	-3.5500	-5.2100	3.5500	4.4800	0.0000	0.0000	0.0000	0.0000;
	15471	14560	0.002198	0.010386	0.006	254.08	0	0	0	0	1	0	0	71.6700	-3.7800	-71.5600	3.6300	0.0000	0.0000	0.0000	0.0000;
	15476	14560	0.006746	0.025965	0.0335	261.13	0	0	0	0	1	0	0	-44.5600	9.6800	44.7000	-12.7800	0.0000	0.0000	0.0000	0.0000;
	14562	14561	0.004585	0.118367	0	79.27	0	0	1	0	1	0	0	-25.2900	6.3200	25.3200	-5.5700	0.0000	0.0000	0.0000	0.0000;
	14562	14561	0.004585	0.118367	0	79.27	0	0	1	0	1	0	0	-25.2900	6.3200	25.3200	-5.5700	0.0000	0.0000	0.0000	0.0000;
	14562	14561	0.004585	0.118367	0	79.27	0	0	1	0	1	0	0	-25.2900	6.3200	25.3200	-5.5700	0.0000	0.0000	0.0000	0.0000;
	14561	14563	0.000299	0.001197	0	0	0	0	0	0	1	0	0	5.3600	0.5300	-5.3600	-0.5300	0.0000	0.0000	0.0000	0.0000;
	37300	14562	0.000823	0.003651	0.00033	143.39	0	0	0	0	1	0	0	-75.8100	19.1200	75.8600	-18.9500	0.0000	0.0000	0.0000	0.0000;
	14722	14564	0.002035	0.010641	0.00216	231.95	0	0	0	0	1	0	0	-42.8900	-0.0900	42.9200	0.0500	0.0000	0.0000	0.0000	0.0000;
	14564	14736	0.001115	0.007245	0.0017	244.17	0	0	0	0	1	0	0	-56.7700	-5.2200	56.8000	5.2600	0.0000	0.0000	0.0000	0.0000;
	14565	14566	0.000266	0.001077	0	0	0	0	0	0	1	0	0	1.9600	0.1100	-1.9600	-0.1100	0.0000	0.0000	0.0000	0.0000;
	14565	34572	0.001694	0.0102	0.00677	217.41	0	0	0	0	1	0	0	-30.1700	-6.9700	30.1900	6.3300	0.0000	0.0000	0.0000	0.0000;
	34573	14565	0.001289	0.007361	0.00793	252.84	0	0	0	0	1	0	0	-67.9300	-6.1800	67.9800	5.6400	0.0000	0.0000	0.0000	0.0000;
	34589	14565	0.000943	0.004122	0.00436	230.16	0	0	0	0	1	0	0	39.7800	-1.6400	-39.7700	1.2200	0.0000	0.0000	0.0000	0.0000;
	14568	14757	0.003442	0.02197	0.01124	208.61	0	0	0	0	1	0	0	-20.3600	-4.1200	20.3700	3.0000	0.0000	0.0000	0.0000	0.0000;
	14764	14568	0.005429	0.025891	0.02301	218.88	0	0	0	0	1	0	0	-12.3200	-4.7000	12.3300	2.2700	0.0000	0.0000	0.0000	0.0000;
	14569	14756	0.002625	0.017131	0.00759	170	0	0	0	0	1	0	0	-0.1000	4.2000	0.1000	-5.0100	0.0000	0.0000	0.0000	0.0000;
	15992	14570	0.001719	0.010836	0.00388	227.13	0	0	0	0	1	0	0	41.7400	9.6800	-41.7100	-9.9200	0.0000	0.0000	0.0000	0.0000;
	34575	14570	0.002263	0.015461	0.00385	220.09	0	0	0	0	1	0	0	-35.7100	-8.6300	35.7400	8.4000	0.0000	0.0000	0.0000	0.0000;
	14571	15976	0.00199	0.009151	0.01061	248.02	0	0	0	0	1	0	0	-63.7300	-17.6200	63.8100	16.8300	0.0000	0.0000	0.0000	0.0000;
	14573	14574	0.00026	0.001199	0	0	0	0	0	0	1	0	0	3.3400	1.7100	-3.3400	-1.7100	0.0000	0.0000	0.0000	0.0000;
	14573	34573	0.005081	0.028714	0.00567	247.78	0	0	0	0	1	0	0	-61.2600	-4.4900	61.4400	4.9000	0.0000	0.0000	0.0000	0.0000;
	37293	14573	0.001433	0.009232	0.01251	282.37	0	0	0	0	1	0	0	-151.5300	-5.2000	151.8400	5.8600	0.0000	0.0000	0.0000	0.0000;
	15976	14575	0.001968	0.012241	0.00746	226.32	0	0	0	0	1	0	0	38.4200	7.8600	-38.3900	-8.5000	0.0000	0.0000	0.0000	0.0000;
	34572	14575	0.001471	0.011338	0.0045	222.57	0	0	0	0	1	0	0	-35.0300	-8.2700	35.0500	7.9200	0.0000	0.0000	0.0000	0.0000;
	14576	14577	0.00028	0.001044	0	0	0	0	0	0	1	0	0	10.2000	1.0800	-10.2000	-1.0800	0.0000	0.0000	0.0000	0.0000;
	14581	14576	0.001029	0.006363	0.00295	223.78	0	0	0	0	1	0	0	-38.7000	-0.6000	38.7200	0.3700	0.0000	0.0000	0.0000	0.0000;
	14576	15814	0.000687	0.003773	0.0015	294.51	0	0	0	0	1	0	0	-201.0200	-12.3700	201.2800	13.6300	0.0000	0.0000	0.0000	0.0000;
	14579	14578	0.000535	0.034444	0	462.31	0	0	1.025	0	1	0	0	-153.4200	-60.8800	153.5600	70.0300	0.0000	0.0000	0.0000	0.0000;
	14578	14580	0.000243	0.001105	0	0	0	0	0	0	1	0	0	11.5700	3.2500	-11.5700	-3.2500	0.0000	0.0000	0.0000	0.0000;
	14581	14582	0.000296	0.001187	0	0	0	0	0	0	1	0	0	11.2600	4.8000	-11.2600	-4.8000	0.0000	0.0000	0.0000	0.0000;
	14583	14584	0.000244	0.001078	0	0	0	0	0	0	1	0	0	10.5600	2.7800	-10.5600	-2.7800	0.0000	0.0000	0.0000	0.0000;
	14590	14585	0.000809	0.00477	0.00458	195.84	0	0	0	0	1	0	0	14.8200	-5.1900	-14.8200	4.7100	0.0000	0.0000	0.0000	0.0000;
	14587	14586	0.005194	0.16162	0	114.11	0	0	1.01875	0	1	0	0	-49.7700	-1.2800	49.9000	5.1300	0.0000	0.0000	0.0000	0.0000;
	14587	14586	0.005194	0.16162	0	114.11	0	0	1.01875	0	1	0	0	-49.7700	-1.2800	49.9000	5.1300	0.0000	0.0000	0.0000	0.0000;
	14587	14586	0.005194	0.16162	0	114.11	0	0	1.01875	0	1	0	0	-49.7700	-1.2800	49.9000	5.1300	0.0000	0.0000	0.0000	0.0000;
	14587	14586	0.005194	0.16162	0	114.11	0	0	1.01875	0	1	0	0	-49.7700	-1.2800	49.9000	5.1300	0.0000	0.0000	0.0000	0.0000;
	14586	14588	0.000215	0.001068	0	0	0	0	0	0	1	0	0	1.4400	0.4500	-1.4400	-0.4500	0.0000	0.0000	0.0000	0.0000;
	14586	15465	0.003052	0.025879	0.0076	221.2	0	0	0	0	1	0	0	-31.7000	-13.3400	31.7400	12.8300	0.0000	0.0000	0.0000	0.0000;
	37299	14587	0.011181	0.049607	0.00503	130.42	0	0	0	0	1	0	0	-45.8000	0.3700	46.0200	0.0600	0.0000	0.0000	0.0000	0.0000;
	37301	14587	0.00183	0.007092	0.00085	142.24	0	0	0	0	1	0	0	-71.8300	-4.8000	71.9200	5.0500	0.0000	0.0000	0.0000	0.0000;
	14587	37843	0.011633	0.045734	0.00746	145.09	0	0	0	0	1	0	0	81.1600	0.0000	-80.4500	1.9900	0.0000	0.0000	0.0000	0.0000;
	14595	14589	0.00344	0.022245	0.01915	208.67	0	0	0	0	1	0	0	-19.0300	2.9500	19.0400	-4.9100	0.0000	0.0000	0.0000	0.0000;
	14589	14722	0.000838	0.003448	0.00265	216.88	0	0	0	0	1	0	0	-26.1100	2.6000	26.1200	-2.8600	0.0000	0.0000	0.0000	0.0000;
	14591	14592	0.000296	0.001007	0	0	0	0	0	0	1	0	0	7.7100	3.2500	-7.7100	-3.2400	0.0000	0.0000	0.0000	0.0000;
	14591	14595	0.002409	0.016815	0.00845	199.66	0	0	0	0	1	0	0	-12.0200	2.7100	12.0200	-3.5900	0.0000	0.0000	0.0000	0.0000;
	14591	14756	0.005258	0.025638	0.01926	183.07	0	0	0	0	1	0	0	4.3100	-5.9600	-4.3100	3.9100	0.0000	0.0000	0.0000	0.0000;
	15466	14593	0.002298	0.013694	0.00492	211.86	0	0	0	0	1	0	0	24.6700	4.4000	-24.6500	-4.8500	0.0000	0.0000	0.0000	0.0000;
	14593	15487	0.002386	0.016279	0.00537	208.04	0	0	0	0	1	0	0	20.3500	3.4600	-20.3400	-3.9700	0.0000	0.0000	0.0000	0.0000;
	14741	14594	0.001574	0.009228	0.00507	203.09	0	0	0	0	1	0	0	12.3600	17.5700	-12.3600	-18.0700	0.0000	0.0000	0.0000	0.0000;
	14742	14594	0.002769	0.019355	0.00593	186.95	0	0	0	0	1	0	0	-3.4700	13.6400	3.4700	-14.2400	0.0000	0.0000	0.0000	0.0000;
	14596	14597	0.000217	0.001087	0	0	0	0	0	0	1	0	0	3.1200	0.8400	-3.1200	-0.8400	0.0000	0.0000	0.0000	0.0000;
	14596	14635	0.004015	0.024975	0.00712	218.26	0	0	0	0	1	0	0	31.6300	4.9600	-31.5900	-5.4700	0.0000	0.0000	0.0000	0.0000;
	14596	16016	0.008039	0.03186	0.01063	221.72	0	0	0	0	1	0	0	-34.7500	-5.8000	34.8400	5.0300	0.0000	0.0000	0.0000	0.0000;
	14612	14598	0.001793	0.011891	0.00812	242.92	0	0	0	0	1	0	0	-57.1400	13.6700	57.2000	-14.1400	0.0000	0.0000	0.0000	0.0000;
	14598	14621	0.003031	0.01979	0.01682	250.12	0	0	0	0	1	0	0	-67.1800	12.3800	67.3200	-13.2800	0.0000	0.0000	0.0000	0.0000;
	14601	14599	0.00518	0.034303	0.0122	246.61	0	0	0	0	1	0	0	-28.4800	9.7300	28.5300	-10.7400	0.0000	0.0000	0.0000	0.0000;
	14599	14619	0.006152	0.03499	0.02366	254.72	0	0	0	0	1	0	0	-38.8600	9.9100	38.9500	-11.8900	0.0000	0.0000	0.0000	0.0000;
	14601	14600	0.000575	0.041035	0	300.39	0	0	1.00625	0	1	0	0	-56.9900	-3.0500	57.0100	4.3100	0.0000	0.0000	0.0000	0.0000;
	14600	14602	0.000249	0.001121	0	0	0	0	0	0	1	0	0	11.6900	2.6900	-11.6800	-2.6900	0.0000	0.0000	0.0000	0.0000;
	15328	14600	0.001292	0.014117	0.48213	1283.16	0	0	0	0	1	0	0	-438.6800	86.7200	441.1400	-111.4100	0.0000	0.0000	0.0000	0.0000;
	14600	16106	0.000979	0.011794	0.1432	1298.25	0	0	0	0	1	0	0	-509.8300	1.5700	512.2300	12.0600	0.0000	0.0000	0.0000	0.0000;
	14601	14609	0.007707	0.044767	0.01144	261.62	0	0	0	0	1	0	0	85.4700	-6.6800	-84.9500	8.5300	0.0000	0.0000	0.0000	0.0000;
	14615	14603	0.003607	0.025134	0.01083	227.61	0	0	0	0	1	0	0	37.9200	-4.2400	-37.8700	3.4300	0.0000	0.0000	0.0000	0.0000;
	14603	15357	0.007061	0.035405	0.00995	198.16	0	0	0	0	1	0	0	34.9500	-4.0600	-34.8700	3.4100	0.0000	0.0000	0.0000	0.0000;
	14604	14605	0.00028	0.001156	0	0	0	0	0	0	1	0	0	6.7800	1.6400	-6.7800	-1.6400	0.0000	0.0000	0.0000	0.0000;
	14604	14608	0.005051	0.028225	0.00547	234.51	0	0	0	0	1	0	0	34.9200	-4.2700	-34.8600	4.0100	0.0000	0.0000	0.0000	0.0000;
	14639	14604	0.003608	0.02474	0.03009	238.62	0	0	0	0	1	0	0	41.7500	-5.4500	-41.7000	2.6300	0.0000	0.0000	0.0000	0.0000;
	14606	14607	0.000248	0.001196	0	0	0	0	0	0	1	0	0	6.7400	1.9900	-6.7400	-1.9900	0.0000	0.0000	0.0000	0.0000;
	14606	14631	0.001116	0.006943	0.05104	228.19	0	0	0	0	1	0	0	38.4000	-2.5200	-38.3800	-2.8700	0.0000	0.0000	0.0000	0.0000;
	14642	14606	0.002446	0.0173	0.0081	235.33	0	0	0	0	1	0	0	45.1800	-1.0800	-45.1400	0.5400	0.0000	0.0000	0.0000	0.0000;
	14608	14629	0.004104	0.025725	0.00714	231.05	0	0	0	0	1	0	0	31.6500	-5.1400	-31.6100	4.6200	0.0000	0.0000	0.0000	0.0000;
	14609	14610	0.002584	0.015667	0.01097	225.49	0	0	0	0	1	0	0	27.0200	-3.9600	-27.0000	2.9000	0.0000	0.0000	0.0000	0.0000;
	14609	15369	0.009754	0.055769	0.01213	245.35	0	0	0	0	1	0	0	53.8300	-5.4900	-53.5600	5.7300	0.0000	0.0000	0.0000	0.0000;
	14610	14611	0.000287	0.001	0	0	0	0	0	0	1	0	0	2.0500	0.4900	-2.0500	-0.4900	0.0000	0.0000	0.0000	0.0000;
	14610	15370	0.013077	0.058095	0.01116	197.04	0	0	0	0	1	0	0	24.9500	-3.3900	-24.8700	2.5500	0.0000	0.0000	0.0000	0.0000;
	14612	14613	0.000231	0.001192	0	0	0	0	0	0	1	0	0	6.3400	0.6900	-6.3400	-0.6900	0.0000	0.0000	0.0000	0.0000;
	14614	14612	0.005247	0.031127	0.00775	238.01	0	0	0	0	1	0	0	-50.6600	14.3600	50.8000	-14.3600	0.0000	0.0000	0.0000	0.0000;
	14615	14614	0.003861	0.026277	0.00457	234.24	0	0	0	0	1	0	0	-44.2500	14.7700	44.3300	-14.7100	0.0000	0.0000	0.0000	0.0000;
	14616	14648	0.003275	0.022165	0.01819	242.06	0	0	0	0	1	0	0	-56.9700	8.3900	57.0700	-9.6500	0.0000	0.0000	0.0000	0.0000;
	14616	15326	0.010861	0.058145	0.04515	240.41	0	0	0	0	1	0	0	53.4800	-9.2500	-53.1900	5.9900	0.0000	0.0000	0.0000	0.0000;
	14617	14629	0.007091	0.031977	0.00631	227.92	0	0	0	0	1	0	0	-28.5200	11.1500	28.5800	-11.5500	0.0000	0.0000	0.0000	0.0000;
	14617	14631	0.002323	0.012982	0.01116	225.07	0	0	0	0	1	0	0	-35.6500	-2.6800	35.6800	1.6400	0.0000	0.0000	0.0000	0.0000;
	14648	14617	0.002308	0.013101	0.00481	247.07	0	0	0	0	1	0	0	-61.5100	9.4100	61.5900	-9.4500	0.0000	0.0000	0.0000	0.0000;
	14618	16301	0.000893	0.005869	0.00723	274.09	0	0	0	0	1	0	0	110.4700	12.2900	-110.3600	-12.3800	0.0000	0.0000	0.0000	0.0000;
	14618	34951	0.004076	0.019135	0.01596	279.63	0	0	0	0	1	0	0	-112.8000	-12.7200	113.2900	13.3100	0.0000	0.0000	0.0000	0.0000;
	16302	14619	0.001772	0.012946	0.00458	256.51	0	0	0	0	1	0	0	43.6500	-10.1100	-43.6200	9.8700	0.0000	0.0000	0.0000	0.0000;
	14620	14621	0.000201	0.001082	0	0	0	0	0	0	1	0	0	-2.1000	-0.9400	2.1000	0.9400	0.0000	0.0000	0.0000	0.0000;
	14621	14632	0.007464	0.043279	0.01252	253.79	0	0	0	0	1	0	0	-69.4100	12.3300	69.7700	-11.6100	0.0000	0.0000	0.0000	0.0000;
	14622	15639	0.005249	0.031469	0.00885	256.07	0	0	0	0	1	0	0	-64.7100	2.8200	64.9200	-2.5600	0.0000	0.0000	0.0000	0.0000;
	14622	16105	0.001514	0.010989	0.02047	254.41	0	0	0	0	1	0	0	61.8800	-4.4500	-61.8300	2.6300	0.0000	0.0000	0.0000	0.0000;
	14623	14624	0.000285	0.00105	0	0	0	0	0	0	1	0	0	4.8100	1.0400	-4.8100	-1.0400	0.0000	0.0000	0.0000	0.0000;
	14623	14625	0.00371	0.019318	0.00423	199.64	0	0	0	0	1	0	0	-7.7400	2.1700	7.7400	-2.6200	0.0000	0.0000	0.0000	0.0000;
	14685	14623	0.001216	0.007464	0.00535	204.66	0	0	0	0	1	0	0	14.2900	-6.0600	-14.2900	5.5000	0.0000	0.0000	0.0000	0.0000;
	15397	14623	0.003561	0.01758	0.03886	212.96	0	0	0	0	1	0	0	-16.1400	4.8100	16.1500	-8.9400	0.0000	0.0000	0.0000	0.0000;
	14646	14625	0.00152	0.007825	0.00318	210.21	0	0	0	0	1	0	0	12.6300	-1.7800	-12.6300	1.4500	0.0000	0.0000	0.0000	0.0000;
	14627	14626	0.00041	0.027127	0	420.11	0	0	1	0	1	0	0	-131.1400	17.6300	131.2000	-13.2500	0.0000	0.0000	0.0000	0.0000;
	14626	14628	0.000256	0.001079	0	0	0	0	0	0	1	0	0	5.2100	1.2600	-5.2100	-1.2600	0.0000	0.0000	0.0000	0.0000;
	14626	15864	0.000962	0.010529	0.20966	1143.45	0	0	0	0	1	0	0	137.9800	-52.8400	-137.7900	32.2200	0.0000	0.0000	0.0000	0.0000;
	14626	16082	0.000844	0.01169	0.22061	1219.41	0	0	0	0	1	0	0	-274.3900	-14.7600	274.9800	-0.8900	0.0000	0.0000	0.0000	0.0000;
	14645	14627	0.003548	0.015449	0.00987	272.34	0	0	0	0	1	0	0	-130.5600	19.0500	131.1400	-17.6300	0.0000	0.0000	0.0000	0.0000;
	14629	14630	0.000212	0.001129	0	0	0	0	0	0	1	0	0	3.0300	1.2500	-3.0300	-1.2500	0.0000	0.0000	0.0000	0.0000;
	14632	14633	0.000232	0.001053	0	0	0	0	0	0	1	0	0	3.1400	0.8600	-3.1400	-0.8600	0.0000	0.0000	0.0000	0.0000;
	14635	14632	0.001702	0.009673	0.0054	255.68	0	0	0	0	1	0	0	73.0000	10.7800	-72.9100	-10.8500	0.0000	0.0000	0.0000	0.0000;
	14634	14635	0.00024	0.001162	0	0	0	0	0	0	1	0	0	-2.8300	-0.7500	2.8300	0.7500	0.0000	0.0000	0.0000	0.0000;
	14636	14635	0.001546	0.008808	0.00887	241.67	0	0	0	0	1	0	0	44.2600	5.2800	-44.2300	-6.0500	0.0000	0.0000	0.0000	0.0000;
	14649	14636	0.006474	0.036176	0.00723	248.21	0	0	0	0	1	0	0	49.5100	6.8400	-49.3600	-6.7600	0.0000	0.0000	0.0000	0.0000;
	14671	14637	0.002053	0.012219	0.00622	221.47	0	0	0	0	1	0	0	24.6300	-4.4900	-24.6100	3.8800	0.0000	0.0000	0.0000	0.0000;
	14637	15914	0.001596	0.009747	0.00478	198.47	0	0	0	0	1	0	0	11.6900	-10.4400	-11.6800	9.9500	0.0000	0.0000	0.0000	0.0000;
	14638	14639	0.000231	0.001087	0	0	0	0	0	0	1	0	0	-5.7900	-1.6000	5.7900	1.6000	0.0000	0.0000	0.0000	0.0000;
	14639	14815	0.001373	0.01007	0.00652	242.5	0	0	0	0	1	0	0	-47.5500	3.8500	47.5800	-4.3400	0.0000	0.0000	0.0000	0.0000;
	14640	14670	0.002157	0.012118	0.00816	203.81	0	0	0	0	1	0	0	13.0000	-19.8000	-12.9900	18.9800	0.0000	0.0000	0.0000	0.0000;
	14817	14640	0.00107	0.007789	0.01328	225.89	0	0	0	0	1	0	0	27.0800	-12.5400	-27.0700	11.1700	0.0000	0.0000	0.0000	0.0000;
	14673	14641	0.002243	0.011691	0.00704	232.18	0	0	0	0	1	0	0	-32.8500	6.5300	32.8800	-7.1700	0.0000	0.0000	0.0000	0.0000;
	14641	14805	0.003531	0.020024	0.03021	235.47	0	0	0	0	1	0	0	-38.4400	5.8100	38.4900	-8.7700	0.0000	0.0000	0.0000	0.0000;
	14642	14674	0.002548	0.015218	0.00692	231.12	0	0	0	0	1	0	0	28.0600	-1.8500	-28.0500	1.2100	0.0000	0.0000	0.0000	0.0000;
	15914	14642	0.004362	0.021864	0.01732	260.66	0	0	0	0	1	0	0	78.4000	-2.8200	-78.1600	2.1900	0.0000	0.0000	0.0000	0.0000;
	14643	14644	0.000286	0.001123	0	0	0	0	0	0	1	0	0	6.8300	1.5400	-6.8300	-1.5400	0.0000	0.0000	0.0000	0.0000;
	14643	14646	0.003735	0.020615	0.01269	218.15	0	0	0	0	1	0	0	16.9900	-2.3900	-16.9800	1.0800	0.0000	0.0000	0.0000	0.0000;
	14674	14643	0.002585	0.015971	0.01514	227.1	0	0	0	0	1	0	0	23.8400	-2.4000	-23.8300	0.8600	0.0000	0.0000	0.0000	0.0000;
	14645	15353	0.007567	0.045963	0.02056	251.73	0	0	0	0	1	0	0	60.7800	-9.4900	-60.5200	8.8700	0.0000	0.0000	0.0000	0.0000;
	14645	15367	0.005964	0.030762	0.02818	238.69	0	0	0	0	1	0	0	52.1600	-7.7300	-52.0100	5.4800	0.0000	0.0000	0.0000	0.0000;
	15395	14645	0.002934	0.019634	0.02356	199.26	0	0	0	0	1	0	0	-33.2900	1.4000	33.3200	-3.7400	0.0000	0.0000	0.0000	0.0000;
	14645	15406	0.009981	0.047119	0.01454	206.3	0	0	0	0	1	0	0	-19.3900	0.8600	19.4300	-2.2600	0.0000	0.0000	0.0000	0.0000;
	14646	14647	0.000295	0.001051	0	0	0	0	0	0	1	0	0	4.3500	0.7000	-4.3500	-0.7000	0.0000	0.0000	0.0000	0.0000;
	16105	14649	0.003312	0.02228	0.00928	248.54	0	0	0	0	1	0	0	54.3800	7.1100	-54.2900	-7.4900	0.0000	0.0000	0.0000	0.0000;
	14651	14650	0.000312	0.020298	0	592.92	0	0	1.00625	0	1	0	0	-82.7300	-28.1100	82.7500	29.5600	0.0000	0.0000	0.0000	0.0000;
	14650	14654	0.0002	0.001019	0	0	0	0	0	0	1	0	0	-82.7500	-43.2100	82.7700	43.3000	0.0000	0.0000	0.0000	0.0000;
	14652	14651	0.000651	0.03407	0	386.37	0	0	1.00625	0	1	0	0	-93.1500	-11.5500	93.2000	14.3400	0.0000	0.0000	0.0000	0.0000;
	14651	14653	0.000258	0.001033	0	0	0	0	0	0	1	0	0	-10.4800	13.7700	10.4800	-13.7600	0.0000	0.0000	0.0000	0.0000;
	14652	14669	0.002475	0.013573	0.04	231.03	0	0	0	0	1	0	0	34.1300	-6.3400	-34.1100	2.1400	0.0000	0.0000	0.0000	0.0000;
	14652	14687	0.000541	0.003296	0.00504	237	0	0	0	0	1	0	0	38.7800	9.5200	-38.7700	-10.0200	0.0000	0.0000	0.0000	0.0000;
	14663	14653	0.000404	0.005172	0.09351	1204.71	0	0	0	0	1	0	0	228.4600	-19.5100	-228.2700	11.9000	0.0000	0.0000	0.0000	0.0000;
	14653	15867	0.000623	0.008027	0.1172	1202.43	0	0	0	0	1	0	0	217.7900	1.8700	-217.5200	-11.0100	0.0000	0.0000	0.0000	0.0000;
	14654	15840	0.000321	0.005637	0.63304	2736.25	0	0	0	0	1	0	0	-713.3600	116.7900	714.9400	-157.3000	0.0000	0.0000	0.0000	0.0000;
	14654	15863	0.000288	0.004898	0.41101	2557	0	0	0	0	1	0	0	465.6000	-73.4500	-465.0200	38.8200	0.0000	0.0000	0.0000	0.0000;
	15875	14654	0.00023	0.003368	0.35724	2250.64	0	0	0	0	1	0	0	-164.9200	48.8800	164.9900	-86.6300	0.0000	0.0000	0.0000	0.0000;
	14655	14658	0.003036	0.018171	0.03301	185.76	0	0	0	0	1	0	0	3.7800	-3.7800	-3.7800	0.2600	0.0000	0.0000	0.0000	0.0000;
	14655	14659	0.001483	0.008719	0.0049	224.2	0	0	0	0	1	0	0	-24.0200	0.9500	24.0300	-1.4300	0.0000	0.0000	0.0000	0.0000;
	14656	14657	0.000224	0.00101	0	0	0	0	0	0	1	0	0	20.2400	7.9800	-20.2400	-7.9700	0.0000	0.0000	0.0000	0.0000;
	14664	14656	0.001559	0.011156	0.00601	228.02	0	0	0	0	1	0	0	24.2500	3.6500	-24.2400	-4.2300	0.0000	0.0000	0.0000	0.0000;
	14656	16027	0.002603	0.020529	0.00748	192.81	0	0	0	0	1	0	0	4.0000	-3.7400	-4.0000	2.9400	0.0000	0.0000	0.0000	0.0000;
	14658	14661	0.001759	0.008429	0.00532	220.61	0	0	0	0	1	0	0	-24.2600	6.6800	24.2700	-7.1900	0.0000	0.0000	0.0000	0.0000;
	14689	14658	0.005927	0.033079	0.02042	205.51	0	0	0	0	1	0	0	-7.7900	8.6600	7.8000	-10.8000	0.0000	0.0000	0.0000	0.0000;
	14682	14659	0.00135	0.006389	0.01103	240.74	0	0	0	0	1	0	0	42.3000	1.8900	-42.2800	-2.9600	0.0000	0.0000	0.0000	0.0000;
	14660	14661	0.001675	0.010488	0.00348	237.18	0	0	0	0	1	0	0	41.9500	-3.9500	-41.9200	3.7600	0.0000	0.0000	0.0000	0.0000;
	14660	14668	0.002485	0.015667	0.02032	254.35	0	0	0	0	1	0	0	-61.8500	-3.4900	61.9400	1.8800	0.0000	0.0000	0.0000	0.0000;
	14661	14662	0.000208	0.001089	0	0	0	0	0	0	1	0	0	17.6600	3.4400	-17.6600	-3.4300	0.0000	0.0000	0.0000	0.0000;
	14663	14666	0.000749	0.058342	0	422.39	0	0	1	0	1	0	0	24.2500	3.8500	-24.2400	-3.5200	0.0000	0.0000	0.0000	0.0000;
	14663	14667	0.000284	0.001184	0	0	0	0	0	0	1	0	0	17.6600	2.5100	-17.6600	-2.5100	0.0000	0.0000	0.0000	0.0000;
	16082	14663	0.000462	0.005988	0.10732	1223.9	0	0	0	0	1	0	0	270.6800	-20.7200	-270.3700	13.1600	0.0000	0.0000	0.0000	0.0000;
	14664	14666	-0.000283	-0.022025	0	297.39	0	0	1	0	1	0	0	-24.2500	-3.6500	24.2400	3.5200	0.0000	0.0000	0.0000	0.0000;
	14665	14666	0.002776	0.216109	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14668	14777	0.003744	0.025202	0.00733	217.56	0	0	0	0	1	0	0	18.4500	-3.6400	-18.4300	2.9400	0.0000	0.0000	0.0000	0.0000;
	14778	14668	0.00366	0.022558	0.00796	234.94	0	0	0	0	1	0	0	35.3500	1.9100	-35.3000	-2.5000	0.0000	0.0000	0.0000	0.0000;
	14668	14811	0.002041	0.015189	0.0455	242.12	0	0	0	0	1	0	0	-47.3100	3.4400	47.3600	-8.0000	0.0000	0.0000	0.0000	0.0000;
	14669	15394	0.008388	0.055358	0.01467	196.19	0	0	0	0	1	0	0	10.3500	-1.0000	-10.3400	-0.5400	0.0000	0.0000	0.0000	0.0000;
	14669	15399	0.004392	0.034447	0.04497	217.15	0	0	0	0	1	0	0	21.2500	-1.4800	-21.2300	-3.2600	0.0000	0.0000	0.0000	0.0000;
	14671	14670	0.001014	0.008223	0.00438	194.98	0	0	0	0	1	0	0	-8.2200	-5.4300	8.2200	4.9600	0.0000	0.0000	0.0000	0.0000;
	14670	16083	0.000925	0.006379	0.00363	189.34	0	0	0	0	1	0	0	-4.2500	-24.7900	4.2600	24.4300	0.0000	0.0000	0.0000	0.0000;
	14671	14672	0.000263	0.001194	0	0	0	0	0	0	1	0	0	13.1400	6.4300	-13.1300	-6.4300	0.0000	0.0000	0.0000	0.0000;
	14671	14804	0.004241	0.0219	0.01307	227.99	0	0	0	0	1	0	0	-29.5400	3.4800	29.5700	-4.7100	0.0000	0.0000	0.0000	0.0000;
	14673	14685	0.003526	0.018139	0.03983	220.97	0	0	0	0	1	0	0	23.6000	-7.6600	-23.5800	3.4800	0.0000	0.0000	0.0000	0.0000;
	14778	14675	0.003464	0.01737	0.00809	235.49	0	0	0	0	1	0	0	-37.7300	-2.5800	37.7700	1.9400	0.0000	0.0000	0.0000	0.0000;
	14675	16027	0.001033	0.007061	0.00387	239.54	0	0	0	0	1	0	0	-41.9300	-2.6600	41.9500	2.3600	0.0000	0.0000	0.0000	0.0000;
	14676	14679	0.000197	0.005192	0	143.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14676	14680	0.000282	0.001098	0	0	0	0	0	0	1	0	0	3.2900	0.7900	-3.2900	-0.7900	0.0000	0.0000	0.0000	0.0000;
	14676	14681	0.000217	0.001165	0	0	0	0	0	0	1	0	0	-3.2900	-0.7900	3.2900	0.7900	0.0000	0.0000	0.0000	0.0000;
	14677	14679	0.00631	0.166304	0	71.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14678	14679	0.00631	0.166304	0	71.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14682	14681	0.002371	0.01245	0.00822	248.28	0	0	0	0	1	0	0	-51.5800	-3.6400	51.6400	3.0800	0.0000	0.0000	0.0000	0.0000;
	14681	14805	0.001672	0.011193	0.00351	248.81	0	0	0	0	1	0	0	-54.9400	-3.8700	54.9800	3.8100	0.0000	0.0000	0.0000	0.0000;
	14683	14684	0.000268	0.001179	0	0	0	0	0	0	1	0	0	9.2800	2.8600	-9.2800	-2.8600	0.0000	0.0000	0.0000	0.0000;
	14687	14683	0.002126	0.009347	0.00305	228.36	0	0	0	0	1	0	0	29.4900	6.7600	-29.4700	-7.0100	0.0000	0.0000	0.0000	0.0000;
	14683	14692	0.00158	0.009868	0.00433	219.13	0	0	0	0	1	0	0	20.1800	4.1500	-20.1800	-4.5800	0.0000	0.0000	0.0000	0.0000;
	14685	14686	0.000217	0.001086	0	0	0	0	0	0	1	0	0	9.2800	2.5700	-9.2800	-2.5700	0.0000	0.0000	0.0000	0.0000;
	14690	14688	0.001176	0.006146	0.00145	242.98	0	0	0	0	1	0	0	-45.8100	1.0000	45.8400	-1.0400	0.0000	0.0000	0.0000	0.0000;
	15871	14688	0.003735	0.022091	0.00901	252.98	0	0	0	0	1	0	0	57.0300	1.1300	-56.9200	-1.4300	0.0000	0.0000	0.0000	0.0000;
	14689	14691	0.009333	0.048373	0.02831	205.96	0	0	0	0	1	0	0	6.8300	-9.4400	-6.8200	6.4400	0.0000	0.0000	0.0000	0.0000;
	15866	14689	0.003557	0.017603	0.00995	232.64	0	0	0	0	1	0	0	13.6300	4.2200	-13.6200	-5.2500	0.0000	0.0000	0.0000	0.0000;
	14690	14855	0.008818	0.044645	0.02652	218.88	0	0	0	0	1	0	0	19.5600	-2.7600	-19.5200	0.0800	0.0000	0.0000	0.0000	0.0000;
	14690	14862	0.010397	0.048585	0.03152	213.01	0	0	0	0	1	0	0	15.5100	-0.4800	-15.4900	-2.7900	0.0000	0.0000	0.0000	0.0000;
	14692	14691	0.004601	0.029706	0.00835	205.99	0	0	0	0	1	0	0	13.5100	1.2100	-13.5000	-2.0600	0.0000	0.0000	0.0000	0.0000;
	15397	14691	0.004478	0.031504	0.00794	209.41	0	0	0	0	1	0	0	13.9200	-5.5900	-13.9100	4.7900	0.0000	0.0000	0.0000	0.0000;
	14691	15418	0.010407	0.059073	0.05826	229.23	0	0	0	0	1	0	0	30.9000	-10.7000	-30.8000	4.9600	0.0000	0.0000	0.0000	0.0000;
	14693	14694	0.00025	0.001016	0	0	0	0	0	0	1	0	0	6.2100	1.5200	-6.2100	-1.5200	0.0000	0.0000	0.0000	0.0000;
	14693	14752	0.006093	0.034854	0.01161	194.8	0	0	0	0	1	0	0	-4.5900	2.2200	4.5900	-3.4700	0.0000	0.0000	0.0000	0.0000;
	14695	14696	0.000221	0.001047	0	0	0	0	0	0	1	0	0	9.4900	2.4300	-9.4900	-2.4200	0.0000	0.0000	0.0000	0.0000;
	14695	14758	0.002338	0.014534	0.00597	181.36	0	0	0	0	1	0	0	-7.4600	1.9100	7.4600	-2.5500	0.0000	0.0000	0.0000	0.0000;
	14697	14700	0.000955	0.003458	0.00237	217.94	0	0	0	0	1	0	0	28.2600	3.9900	-28.2500	-4.2200	0.0000	0.0000	0.0000	0.0000;
	14697	14711	0.004984	0.020677	0.00591	227.62	0	0	0	0	1	0	0	-37.7400	2.3500	37.8100	-2.7200	0.0000	0.0000	0.0000	0.0000;
	14698	14699	0.000293	0.00119	0	0	0	0	0	0	1	0	0	13.2500	2.3400	-13.2500	-2.3400	0.0000	0.0000	0.0000	0.0000;
	14761	14698	0.002941	0.014453	0.00761	202.51	0	0	0	0	1	0	0	14.9400	1.0500	-14.9400	-1.8400	0.0000	0.0000	0.0000	0.0000;
	14761	14700	0.001668	0.0096	0.00801	207.74	0	0	0	0	1	0	0	-18.7600	-1.8800	18.7600	1.0500	0.0000	0.0000	0.0000	0.0000;
	14702	14701	0.000207	0.015904	0	834.15	0	0	1	0	1	0	0	-324.1700	8.7000	324.3700	6.7600	0.0000	0.0000	0.0000	0.0000;
	14701	14704	0.000298	0.00106	0	0	0	0	0	0	1	0	0	25.6400	3.5800	-25.6400	-3.5800	0.0000	0.0000	0.0000	0.0000;
	14701	14729	0.000168	0.00304	0.42235	2549.19	0	0	0	0	1	0	0	-341.2000	-56.4900	341.3900	13.9800	0.0000	0.0000	0.0000	0.0000;
	14701	15815	0.00027	0.005564	0.75638	2651.91	0	0	0	0	1	0	0	-510.1000	2.3000	510.7500	-70.7000	0.0000	0.0000	0.0000	0.0000;
	14701	15882	0.000445	0.007062	0.95481	2671.38	0	0	0	0	1	0	0	501.3000	43.8400	-500.2300	-129.4600	0.0000	0.0000	0.0000	0.0000;
	14703	14702	0.000414	0.02172	0	380.82	0	0	1	0	1	0	0	-81.4400	-1.6100	81.4600	2.9400	0.0000	0.0000	0.0000	0.0000;
	14702	14705	0.000224	0.001081	0	0	0	0	0	0	1	0	0	242.7000	-11.6400	-242.5800	12.2300	0.0000	0.0000	0.0000	0.0000;
	14706	14703	0.00673	0.040938	0.02109	238.66	0	0	0	0	1	0	0	-25.7500	0.3900	25.8000	-2.4100	0.0000	0.0000	0.0000	0.0000;
	14703	14757	0.002219	0.010808	0.00401	215.14	0	0	0	0	1	0	0	26.4900	2.8500	-26.4700	-3.2100	0.0000	0.0000	0.0000	0.0000;
	14703	14766	0.004295	0.029309	0.01777	218.73	0	0	0	0	1	0	0	29.1500	1.1700	-29.1200	-2.8500	0.0000	0.0000	0.0000	0.0000;
	14705	14707	0.000403	0.004443	0.09436	1216.25	0	0	0	0	1	0	0	242.5800	-12.2300	-242.3600	4.4500	0.0000	0.0000	0.0000	0.0000;
	14706	14743	0.008769	0.047933	0.01865	221.05	0	0	0	0	1	0	0	-9.2600	1.9600	9.2700	-3.9300	0.0000	0.0000	0.0000	0.0000;
	14708	14707	0.000595	0.031198	0	367	0	0	1.00625	0	1	0	0	-71.3000	-11.0800	71.3300	12.6000	0.0000	0.0000	0.0000	0.0000;
	14707	14709	0.000262	0.00101	0	0	0	0	0	0	1	0	0	24.1200	13.2900	-24.1200	-13.2800	0.0000	0.0000	0.0000	0.0000;
	14710	14707	0.000594	0.006219	0.18335	1089.49	0	0	0	0	1	0	0	-63.4400	-5.1300	63.4600	-14.4300	0.0000	0.0000	0.0000	0.0000;
	14707	14747	0.001025	0.009839	0.1365	1104.7	0	0	0	0	1	0	0	83.4500	-15.9100	-83.3800	1.8100	0.0000	0.0000	0.0000	0.0000;
	14708	14742	0.010688	0.048331	0.02274	156.05	0	0	0	0	1	0	0	3.9000	12.0400	-3.8800	-14.4100	0.0000	0.0000	0.0000	0.0000;
	14708	14755	0.00605	0.026331	0.02377	250.63	0	0	0	0	1	0	0	67.4000	-0.9600	-67.1500	-0.5100	0.0000	0.0000	0.0000	0.0000;
	14710	14713	0.001007	0.066569	0	415.58	0	0	1	0	1	0	0	37.8200	-2.3400	-37.8000	3.2200	0.0000	0.0000	0.0000	0.0000;
	14710	14714	0.00022	0.001184	0	0	0	0	0	0	1	0	0	25.6300	7.4700	-25.6200	-7.4600	0.0000	0.0000	0.0000	0.0000;
	14711	14713	-0.000574	-0.03796	0	315.58	0	0	1	0	1	0	0	-37.8100	2.7200	37.8000	-3.2200	0.0000	0.0000	0.0000	0.0000;
	14712	14713	0.002532	0.167436	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16062	14715	0.003155	0.017721	0.00586	224.32	0	0	0	0	1	0	0	39.5700	14.5800	-39.5200	-14.9400	0.0000	0.0000	0.0000	0.0000;
	14716	14717	0.00022	0.001079	0	0	0	0	0	0	1	0	0	3.3200	1.0200	-3.3200	-1.0200	0.0000	0.0000	0.0000	0.0000;
	14720	14719	0.000572	0.035665	0	434.17	0	0	1.025	0	1	0	0	-129.5900	-62.0800	129.7100	69.1600	0.0000	0.0000	0.0000	0.0000;
	14719	14721	0.000289	0.001182	0	0	0	0	0	0	1	0	0	18.5200	5.3400	-18.5200	-5.3300	0.0000	0.0000	0.0000	0.0000;
	14719	15816	0.00029	0.003429	0.08827	1193.29	0	0	0	0	1	0	0	-234.3400	-4.9300	234.4900	-2.9500	0.0000	0.0000	0.0000	0.0000;
	14722	14723	0.000245	0.0011	0	0	0	0	0	0	1	0	0	16.7700	2.9500	-16.7700	-2.9500	0.0000	0.0000	0.0000	0.0000;
	14725	14724	0.000257	0.02068	0	728.08	0	0	1	0	1	0	0	-198.3800	3.9300	198.4700	3.5800	0.0000	0.0000	0.0000	0.0000;
	14724	14729	0.000232	0.001079	0	0	0	0	0	0	1	0	0	-198.4700	-15.1000	198.5600	15.4900	0.0000	0.0000	0.0000	0.0000;
	14725	14728	0.000773	0.049586	0	612.34	0	0	1	0	1	0	0	121.3600	9.1000	-121.2600	-2.3300	0.0000	0.0000	0.0000	0.0000;
	14725	14730	0.00022	0.001077	0	0	0	0	0	0	1	0	0	77.0100	-13.0400	-77.0000	13.1000	0.0000	0.0000	0.0000	0.0000;
	14726	14728	-0.000401	-0.025715	0	433.44	0	0	1	0	1	0	0	-99.0600	0.1300	99.0200	-2.4700	0.0000	0.0000	0.0000	0.0000;
	14726	14736	0.002347	0.010734	0.00475	255.55	0	0	0	0	1	0	0	73.9300	7.2900	-73.8100	-7.2500	0.0000	0.0000	0.0000	0.0000;
	14726	14758	0.00448	0.02077	0.02943	215.89	0	0	0	0	1	0	0	25.1300	-7.4200	-25.1000	4.3800	0.0000	0.0000	0.0000	0.0000;
	14727	14728	0.002004	0.128544	0	178.9	0	0	1	0	1	0	0	-22.2300	-4.1800	22.2400	4.8000	0.0000	0.0000	0.0000	0.0000;
	14729	15997	0.000309	0.00506	0.42016	2656.58	0	0	0	0	1	0	0	-539.9400	-29.4800	540.7700	-2.6800	0.0000	0.0000	0.0000	0.0000;
	14731	14734	-0.000256	-0.007483	0	143.44	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14731	14735	0.000289	0.001198	0	0	0	0	0	0	1	0	0	16.7700	1.9100	-16.7700	-1.9100	0.0000	0.0000	0.0000	0.0000;
	14731	14736	0.000241	0.001074	0	0	0	0	0	0	1	0	0	-17.0100	-1.9900	17.0100	1.9900	0.0000	0.0000	0.0000	0.0000;
	14732	14734	0.004619	0.135225	0	71.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14733	14734	0.004619	0.135225	0	71.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14737	14738	0.000271	0.001012	0	0	0	0	0	0	1	0	0	4.1300	1.1100	-4.1300	-1.1100	0.0000	0.0000	0.0000	0.0000;
	14740	14737	0.00156	0.008166	0.00294	236	0	0	0	0	1	0	0	-13.3200	-8.6100	13.3200	8.3100	0.0000	0.0000	0.0000	0.0000;
	14899	14739	0.004459	0.026732	0.01337	187.4	0	0	0	0	1	0	0	-2.3800	2.3500	2.3800	-3.7700	0.0000	0.0000	0.0000	0.0000;
	15827	14739	0.003885	0.02773	0.01291	180.01	0	0	0	0	1	0	0	6.7500	-4.1800	-6.7500	2.8200	0.0000	0.0000	0.0000	0.0000;
	14740	14900	0.002678	0.013671	0.00724	211.88	0	0	0	0	1	0	0	4.2700	0.2000	-4.2700	-0.9700	0.0000	0.0000	0.0000	0.0000;
	14740	15673	0.001324	0.010087	0.03555	211.06	0	0	0	0	1	0	0	4.4300	7.1500	-4.4300	-10.9500	0.0000	0.0000	0.0000	0.0000;
	14743	14758	0.002633	0.01565	0.00781	206.59	0	0	0	0	1	0	0	-14.4300	1.7200	14.4300	-2.5300	0.0000	0.0000	0.0000	0.0000;
	14744	14746	0.001111	0.006289	0.01168	211.42	0	0	0	0	1	0	0	-13.4400	1.4300	13.4400	-2.6600	0.0000	0.0000	0.0000	0.0000;
	14744	14754	0.001799	0.006137	0.0101	171.81	0	0	0	0	1	0	0	3.8000	-4.6500	-3.7900	3.5800	0.0000	0.0000	0.0000	0.0000;
	14745	14763	0.00404	0.027343	0.03442	272.46	0	0	0	0	1	0	0	-59.1700	4.6800	59.3100	-7.4700	0.0000	0.0000	0.0000	0.0000;
	14745	15493	0.00249	0.019432	0.04898	244.73	0	0	0	0	1	0	0	30.0500	4.0100	-30.0300	-9.0900	0.0000	0.0000	0.0000	0.0000;
	14745	15566	0.005604	0.033134	0.02074	231.99	0	0	0	0	1	0	0	19.4800	-0.5100	-19.4600	-1.5900	0.0000	0.0000	0.0000	0.0000;
	15569	14746	0.003074	0.017688	0.01228	231.67	0	0	0	0	1	0	0	24.3600	0.7500	-24.3400	-1.9600	0.0000	0.0000	0.0000	0.0000;
	14747	14750	0.000433	0.02758	0	511.86	0	0	1	0	1	0	0	89.6900	-3.3200	-89.6600	5.3800	0.0000	0.0000	0.0000	0.0000;
	14747	14751	0.000249	0.001087	0	0	0	0	0	0	1	0	0	12.2900	3.9600	-12.2900	-3.9600	0.0000	0.0000	0.0000	0.0000;
	15479	14747	0.000508	0.00695	0.10194	1138.06	0	0	0	0	1	0	0	114.5000	-0.0100	-114.4400	-10.1600	0.0000	0.0000	0.0000	0.0000;
	14747	15560	0.000644	0.008604	0.16571	1121.83	0	0	0	0	1	0	0	95.8400	7.7100	-95.7800	-24.8200	0.0000	0.0000	0.0000	0.0000;
	14748	14750	-0.000105	-0.006714	0	386.86	0	0	1	0	1	0	0	-89.6600	4.8800	89.6600	-5.3800	0.0000	0.0000	0.0000	0.0000;
	14748	15567	0.004766	0.02686	0.0099	284.44	0	0	0	0	1	0	0	89.6600	-4.8800	-89.3100	5.8100	0.0000	0.0000	0.0000	0.0000;
	14749	14750	0.001815	0.115537	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14767	14752	0.004579	0.025944	0.01037	210.86	0	0	0	0	1	0	0	8.3100	-3.7600	-8.3100	2.6600	0.0000	0.0000	0.0000	0.0000;
	14753	14754	0.002824	0.016357	0.00315	189.03	0	0	0	0	1	0	0	-0.9900	3.6700	0.9900	-4.0100	0.0000	0.0000	0.0000	0.0000;
	15673	14753	0.004952	0.027253	0.00641	199.05	0	0	0	0	1	0	0	2.2100	10.6000	-2.2100	-11.2500	0.0000	0.0000	0.0000	0.0000;
	14755	14763	0.003391	0.022411	0.00899	278.86	0	0	0	0	1	0	0	70.5500	-5.7000	-70.3900	5.7700	0.0000	0.0000	0.0000	0.0000;
	14755	15476	0.003366	0.018795	0.01254	198.8	0	0	0	0	1	0	0	-6.0200	5.1100	6.0200	-6.4400	0.0000	0.0000	0.0000	0.0000;
	14759	14760	0.000228	0.001017	0	0	0	0	0	0	1	0	0	-4.0700	-1.4000	4.0700	1.4000	0.0000	0.0000	0.0000	0.0000;
	14762	14764	0.003079	0.013694	0.00917	178.04	0	0	0	0	1	0	0	-1.2400	-3.3500	1.2400	2.3700	0.0000	0.0000	0.0000	0.0000;
	14766	14762	0.003424	0.021503	0.01254	213.05	0	0	0	0	1	0	0	9.9500	9.6700	-9.9400	-10.9700	0.0000	0.0000	0.0000	0.0000;
	14765	14766	0.000254	0.001027	0	0	0	0	0	0	1	0	0	-4.4000	-1.0900	4.4000	1.0900	0.0000	0.0000	0.0000	0.0000;
	14766	14767	0.001906	0.01205	0.00838	225.34	0	0	0	0	1	0	0	14.7700	-7.9100	-14.7700	7.0300	0.0000	0.0000	0.0000	0.0000;
	14768	14769	0.000263	0.001018	0	0	0	0	0	0	1	0	0	3.3700	0.7900	-3.3700	-0.7900	0.0000	0.0000	0.0000	0.0000;
	14780	14768	0.002377	0.012516	0.0107	222.39	0	0	0	0	1	0	0	21.8200	-5.7000	-21.8100	4.6100	0.0000	0.0000	0.0000	0.0000;
	14950	14768	0.004681	0.033251	0.02627	218.5	0	0	0	0	1	0	0	-18.4300	2.6700	18.4400	-5.4000	0.0000	0.0000	0.0000	0.0000;
	14770	14772	0.002367	0.013679	0.00532	192.27	0	0	0	0	1	0	0	7.1600	0.9900	-7.1600	-1.5500	0.0000	0.0000	0.0000	0.0000;
	14770	14856	0.009952	0.059978	0.01728	177.45	0	0	0	0	1	0	0	0.3300	-3.8500	-0.3300	2.0000	0.0000	0.0000	0.0000	0.0000;
	14770	14926	0.01	0.058159	0.01969	219.02	0	0	0	0	1	0	0	-21.5000	-4.8700	21.5500	3.0100	0.0000	0.0000	0.0000	0.0000;
	14770	14948	0.004111	0.026666	0.01565	203.7	0	0	0	0	1	0	0	11.8300	7.4400	-11.8200	-9.0600	0.0000	0.0000	0.0000	0.0000;
	14772	14771	0.00323	0.022492	0.0061	183.2	0	0	0	0	1	0	0	3.6100	0.6900	-3.6100	-1.3400	0.0000	0.0000	0.0000	0.0000;
	14771	14854	0.003874	0.025274	0.0375	181.19	0	0	0	0	1	0	0	-2.3100	0.9600	2.3200	-4.9800	0.0000	0.0000	0.0000	0.0000;
	14773	14775	0.003871	0.027314	0.01002	197.77	0	0	0	0	1	0	0	9.6500	-0.6700	-9.6400	-0.3900	0.0000	0.0000	0.0000	0.0000;
	14773	14818	0.002029	0.010179	0.00821	208.45	0	0	0	0	1	0	0	-14.1300	0.2200	14.1300	-1.0900	0.0000	0.0000	0.0000	0.0000;
	14774	14776	0.002044	0.014531	0.01111	181.94	0	0	0	0	1	0	0	-2.8900	-1.5300	2.8900	0.3300	0.0000	0.0000	0.0000	0.0000;
	14774	15961	0.003233	0.017139	0.01096	202.91	0	0	0	0	1	0	0	-11.1400	-1.7300	11.1500	0.5600	0.0000	0.0000	0.0000	0.0000;
	15961	14775	0.00144	0.009324	0.01554	151.18	0	0	0	0	1	0	0	-0.2600	-1.2000	0.2600	-0.4800	0.0000	0.0000	0.0000	0.0000;
	14776	14806	0.002005	0.014079	0.01576	205.04	0	0	0	0	1	0	0	-13.3200	4.7500	13.3300	-6.4300	0.0000	0.0000	0.0000	0.0000;
	14776	14807	0.00322	0.018273	0.01097	206.55	0	0	0	0	1	0	0	-12.7100	4.5900	12.7200	-5.7500	0.0000	0.0000	0.0000	0.0000;
	14776	14813	0.002555	0.015916	0.03855	268.37	0	0	0	0	1	0	0	104.5700	-6.5300	-104.3100	3.9800	0.0000	0.0000	0.0000	0.0000;
	14776	15961	0.000315	0.001647	0.00221	263.6	0	0	0	0	1	0	0	-90.2800	-4.8200	90.3000	4.7000	0.0000	0.0000	0.0000	0.0000;
	14777	14853	0.005308	0.037384	0.02191	213.44	0	0	0	0	1	0	0	16.5000	-3.7200	-16.4900	1.4700	0.0000	0.0000	0.0000	0.0000;
	14779	14803	0.003936	0.017725	0.01631	252.24	0	0	0	0	1	0	0	59.2300	4.9900	-59.1000	-6.1700	0.0000	0.0000	0.0000	0.0000;
	14779	15916	0.000836	0.002845	0.00212	254.73	0	0	0	0	1	0	0	-62.2700	-5.7800	62.3000	5.6600	0.0000	0.0000	0.0000	0.0000;
	15916	14780	0.006042	0.027384	0.00907	229.62	0	0	0	0	1	0	0	28.4800	-3.7800	-28.4400	3.0100	0.0000	0.0000	0.0000	0.0000;
	14781	14782	0.001396	0.007926	0.00209	219.71	0	0	0	0	1	0	0	-19.6800	-3.4600	19.6800	3.2600	0.0000	0.0000	0.0000	0.0000;
	14781	14783	0.00302	0.022286	0.00756	200.14	0	0	0	0	1	0	0	9.7500	7.1700	-9.7500	-7.9500	0.0000	0.0000	0.0000	0.0000;
	14782	14791	0.002634	0.014003	0.00689	234.02	0	0	0	0	1	0	0	-31.9600	-4.9200	31.9900	4.3100	0.0000	0.0000	0.0000	0.0000;
	14820	14783	0.002446	0.015119	0.00541	166.48	0	0	0	0	1	0	0	0.1700	-5.5200	-0.1700	4.9400	0.0000	0.0000	0.0000	0.0000;
	14785	14784	0.000601	0.029906	0	357.92	0	0	1.0125	0	1	0	0	-62.5600	-33.4100	62.5900	34.8300	0.0000	0.0000	0.0000	0.0000;
	14784	14786	0.000266	0.001158	0	0	0	0	0	0	1	0	0	-62.5900	-34.8300	62.6100	34.8800	0.0000	0.0000	0.0000	0.0000;
	14785	14791	0.002812	0.014401	0.01044	242.96	0	0	0	0	1	0	0	45.5100	9.0900	-45.4500	-9.9300	0.0000	0.0000	0.0000	0.0000;
	14785	14797	0.00126	0.005926	0.00366	199.39	0	0	0	0	1	0	0	-4.5700	21.6300	4.5700	-22.0000	0.0000	0.0000	0.0000	0.0000;
	14786	16018	0.000437	0.005897	0.21938	1148.45	0	0	0	0	1	0	0	128.3600	15.0600	-128.2900	-37.7500	0.0000	0.0000	0.0000	0.0000;
	16020	14786	0.000257	0.00327	0.08036	1187.72	0	0	0	0	1	0	0	191.0600	42.4300	-190.9700	-49.9500	0.0000	0.0000	0.0000	0.0000;
	14787	14788	0.000204	0.001194	0	0	0	0	0	0	1	0	0	6.6200	0.3300	-6.6200	-0.3300	0.0000	0.0000	0.0000	0.0000;
	14787	14793	0.001717	0.010472	0.00315	223.86	0	0	0	0	1	0	0	-25.6100	-0.0400	25.6200	-0.2400	0.0000	0.0000	0.0000	0.0000;
	14787	14816	0.003964	0.026261	0.0082	216.14	0	0	0	0	1	0	0	18.9800	-0.3000	-18.9700	-0.5000	0.0000	0.0000	0.0000	0.0000;
	14793	14789	0.001711	0.009891	0.00527	232.42	0	0	0	0	1	0	0	-32.0900	-0.8900	32.1100	0.4200	0.0000	0.0000	0.0000	0.0000;
	14796	14789	0.002552	0.011464	0.01025	233.81	0	0	0	0	1	0	0	-30.9700	3.1700	30.9900	-4.1700	0.0000	0.0000	0.0000	0.0000;
	15451	14789	0.00172	0.011271	0.00885	258.16	0	0	0	0	1	0	0	67.6500	-4.0100	-67.5700	3.5300	0.0000	0.0000	0.0000	0.0000;
	14790	14791	0.000291	0.001067	0	0	0	0	0	0	1	0	0	-13.4600	-5.6200	13.4700	5.6200	0.0000	0.0000	0.0000	0.0000;
	14816	14792	0.003439	0.018712	0.00624	213.84	0	0	0	0	1	0	0	-16.6700	11.7800	16.6900	-12.3800	0.0000	0.0000	0.0000	0.0000;
	14823	14792	0.00251	0.015934	0.00797	227.9	0	0	0	0	1	0	0	27.0300	-9.7100	-27.0200	8.9700	0.0000	0.0000	0.0000	0.0000;
	14793	14794	0.000218	0.001118	0	0	0	0	0	0	1	0	0	6.4800	1.1300	-6.4800	-1.1300	0.0000	0.0000	0.0000	0.0000;
	14795	14797	0.000855	0.005747	0.00141	221.42	0	0	0	0	1	0	0	16.7900	-17.8300	-16.7900	17.7100	0.0000	0.0000	0.0000	0.0000;
	14795	14799	0.004082	0.02051	0.0058	214.11	0	0	0	0	1	0	0	23.3300	13.0000	-23.3000	-13.4900	0.0000	0.0000	0.0000	0.0000;
	16021	14795	0.002889	0.01783	0.00616	246.1	0	0	0	0	1	0	0	49.0600	-0.6800	-49.0000	0.4100	0.0000	0.0000	0.0000	0.0000;
	14807	14796	0.002112	0.012868	0.02249	215.09	0	0	0	0	1	0	0	-16.2000	5.6200	16.2000	-8.0100	0.0000	0.0000	0.0000	0.0000;
	14797	14798	0.000252	0.001199	0	0	0	0	0	0	1	0	0	8.8800	3.5200	-8.8800	-3.5200	0.0000	0.0000	0.0000	0.0000;
	14799	14801	0.001403	0.007462	0.00162	185.63	0	0	0	0	1	0	0	10.6200	10.3600	-10.6100	-10.5200	0.0000	0.0000	0.0000	0.0000;
	14800	15644	0.002455	0.014934	0.01216	209.98	0	0	0	0	1	0	0	-12.0100	-3.5700	12.0100	2.2900	0.0000	0.0000	0.0000	0.0000;
	15662	14800	0.003799	0.022846	0.00879	175.8	0	0	0	0	1	0	0	3.2000	0.0000	-3.2000	-0.9400	0.0000	0.0000	0.0000	0.0000;
	14802	14801	0.001417	0.006077	0.01101	203.15	0	0	0	0	1	0	0	4.8400	-6.0400	-4.8400	4.8700	0.0000	0.0000	0.0000	0.0000;
	14802	15643	0.003251	0.021416	0.03978	229.15	0	0	0	0	1	0	0	-22.8200	0.9000	22.8300	-5.0500	0.0000	0.0000	0.0000	0.0000;
	14803	14812	0.002935	0.018322	0.00469	248.44	0	0	0	0	1	0	0	55.3500	-6.5100	-55.2700	6.5400	0.0000	0.0000	0.0000	0.0000;
	14804	16066	0.008043	0.033877	0.00929	232.88	0	0	0	0	1	0	0	-33.8100	4.4900	33.9000	-5.1300	0.0000	0.0000	0.0000	0.0000;
	14813	14805	0.001944	0.011657	0.02335	266.88	0	0	0	0	1	0	0	101.3100	-4.7600	-101.1200	3.3600	0.0000	0.0000	0.0000	0.0000;
	14806	14809	0.002237	0.015625	0.01544	217.89	0	0	0	0	1	0	0	18.7500	-2.4700	-18.7400	0.8600	0.0000	0.0000	0.0000	0.0000;
	14806	15428	0.002031	0.01199	0.03892	236.74	0	0	0	0	1	0	0	-38.5200	7.8700	38.5500	-11.9000	0.0000	0.0000	0.0000	0.0000;
	14810	14808	0.001349	0.006664	0.00966	191.85	0	0	0	0	1	0	0	6.4300	-2.4000	-6.4300	1.3500	0.0000	0.0000	0.0000	0.0000;
	14808	15426	0.001774	0.01184	0.0042	133.53	0	0	0	0	1	0	0	0.0100	-2.7900	-0.0100	2.3300	0.0000	0.0000	0.0000	0.0000;
	14809	14810	0.00093	0.005074	0.00412	203.2	0	0	0	0	1	0	0	11.3600	-2.6700	-11.3600	2.2300	0.0000	0.0000	0.0000	0.0000;
	14811	14812	0.002899	0.020044	0.0069	247.9	0	0	0	0	1	0	0	-51.7600	6.5800	51.8300	-6.8100	0.0000	0.0000	0.0000	0.0000;
	14813	14814	0.000255	0.001193	0	0	0	0	0	0	1	0	0	3.0100	0.7800	-3.0100	-0.7800	0.0000	0.0000	0.0000	0.0000;
	16016	14815	0.0018	0.007009	0.00406	246.39	0	0	0	0	1	0	0	49.9400	-3.6800	-49.9000	3.4100	0.0000	0.0000	0.0000	0.0000;
	14817	14816	0.001669	0.009495	0.0126	228.31	0	0	0	0	1	0	0	-29.6900	11.5800	29.7100	-12.8400	0.0000	0.0000	0.0000	0.0000;
	14818	14819	0.000265	0.001136	0	0	0	0	0	0	1	0	0	3.4900	0.4200	-3.4900	-0.4200	0.0000	0.0000	0.0000	0.0000;
	14818	15837	0.006176	0.023484	0.00942	215.4	0	0	0	0	1	0	0	-17.6200	0.6700	17.6400	-1.6300	0.0000	0.0000	0.0000	0.0000;
	14822	14820	0.002768	0.019441	0.00685	196.08	0	0	0	0	1	0	0	9.0300	1.0700	-9.0300	-1.7900	0.0000	0.0000	0.0000	0.0000;
	14821	14822	0.000266	0.00117	0	0	0	0	0	0	1	0	0	-9.9800	-1.7300	9.9800	1.7300	0.0000	0.0000	0.0000	0.0000;
	14823	14822	0.002057	0.010423	0.00467	217.62	0	0	0	0	1	0	0	19.0200	2.3400	-19.0100	-2.8000	0.0000	0.0000	0.0000	0.0000;
	14823	15893	0.000783	0.005351	0.00175	253.69	0	0	0	0	1	0	0	-58.4200	5.0800	58.4400	-5.1000	0.0000	0.0000	0.0000	0.0000;
	14824	14825	0.007434	0.03155	0.01096	225.49	0	0	0	0	1	0	0	11.5800	-8.6900	-11.5700	7.5900	0.0000	0.0000	0.0000	0.0000;
	15611	14824	0.004383	0.02562	0.01039	230.13	0	0	0	0	1	0	0	13.8100	-9.2500	-13.8000	8.2200	0.0000	0.0000	0.0000	0.0000;
	15615	14825	0.012252	0.059342	0.01341	222.13	0	0	0	0	1	0	0	-10.4400	6.6100	10.4600	-7.9500	0.0000	0.0000	0.0000	0.0000;
	14852	14826	0.005211	0.043011	0.01794	241.14	0	0	0	0	1	0	0	-17.2600	3.9800	17.2700	-5.7700	0.0000	0.0000	0.0000	0.0000;
	15110	14826	0.009896	0.033197	0.01248	244.1	0	0	0	0	1	0	0	18.5900	-6.8500	-18.5500	5.6300	0.0000	0.0000	0.0000	0.0000;
	14828	14827	0.006523	0.033947	0.01289	214.24	0	0	0	0	1	0	0	-10.5100	0.8000	10.5200	-2.1400	0.0000	0.0000	0.0000	0.0000;
	15533	14827	0.009585	0.052871	0.01891	225.76	0	0	0	0	1	0	0	14.1500	-3.4000	-14.1300	1.4800	0.0000	0.0000	0.0000	0.0000;
	14828	15107	0.007046	0.034714	0.01621	183.57	0	0	0	0	1	0	0	3.2900	-5.5700	-3.2900	3.8400	0.0000	0.0000	0.0000	0.0000;
	14829	14830	0.00643	0.033785	0.00891	183.6	0	0	0	0	1	0	0	-3.5200	0.9900	3.5200	-1.9300	0.0000	0.0000	0.0000	0.0000;
	14832	14829	0.003255	0.019629	0.01583	191.88	0	0	0	0	1	0	0	-1.7000	-0.2300	1.7000	-1.4600	0.0000	0.0000	0.0000	0.0000;
	14830	14831	0.000248	0.001087	0	0	0	0	0	0	1	0	0	1.8200	0.2500	-1.8200	-0.2500	0.0000	0.0000	0.0000	0.0000;
	14830	14975	0.006511	0.038641	0.01614	164.53	0	0	0	0	1	0	0	-5.3400	1.6900	5.3400	-3.3900	0.0000	0.0000	0.0000	0.0000;
	14832	14844	0.006268	0.04643	0.00997	205.14	0	0	0	0	1	0	0	-0.1200	-0.6200	0.1200	-0.4500	0.0000	0.0000	0.0000	0.0000;
	14834	14833	0.00204	0.012681	0.01606	259.19	0	0	0	0	1	0	0	-32.5500	-17.7000	32.5800	16.1200	0.0000	0.0000	0.0000	0.0000;
	14833	14837	0.001552	0.009984	0.02099	281.87	0	0	0	0	1	0	0	-48.4800	-20.4300	48.5200	18.4000	0.0000	0.0000	0.0000	0.0000;
	14846	14834	0.002194	0.011476	0.01806	231.92	0	0	0	0	1	0	0	-16.6400	-14.6100	16.6500	12.7200	0.0000	0.0000	0.0000	0.0000;
	14835	14837	0.000887	0.005485	0.00168	272.38	0	0	0	0	1	0	0	-48.9200	0.4800	48.9400	-0.5400	0.0000	0.0000	0.0000	0.0000;
	14835	14887	0.006198	0.028649	0.00847	257.9	0	0	0	0	1	0	0	32.7800	-5.6200	-32.7200	4.9900	0.0000	0.0000	0.0000	0.0000;
	14837	14836	0.000314	0.020533	0	388.36	0	0	1	0	1	0	0	-97.4600	-17.8600	97.4900	19.7100	0.0000	0.0000	0.0000	0.0000;
	14836	14838	0.00023	0.001061	0	0	0	0	0	0	1	0	0	16.1400	3.4400	-16.1400	-3.4400	0.0000	0.0000	0.0000	0.0000;
	14836	15852	0.001146	0.012512	0.46187	1197.37	0	0	0	0	1	0	0	-203.0400	19.4300	203.4900	-65.0000	0.0000	0.0000	0.0000	0.0000;
	14843	14839	0.003527	0.021422	0.00933	225.03	0	0	0	0	1	0	0	12.1900	-3.1300	-12.1800	2.1500	0.0000	0.0000	0.0000	0.0000;
	14839	15590	0.002057	0.015114	0.01294	199.73	0	0	0	0	1	0	0	-4.7900	1.5300	4.7900	-2.9200	0.0000	0.0000	0.0000	0.0000;
	14841	14840	0.003822	0.021978	0.00676	251.65	0	0	0	0	1	0	0	-25.6100	0.3400	25.6300	-0.9400	0.0000	0.0000	0.0000	0.0000;
	14840	14875	0.003558	0.019129	0.01139	260.23	0	0	0	0	1	0	0	-33.0300	-1.5200	33.0600	0.4700	0.0000	0.0000	0.0000	0.0000;
	14841	14842	0.000213	0.001031	0	0	0	0	0	0	1	0	0	6.7100	1.4100	-6.7100	-1.4100	0.0000	0.0000	0.0000	0.0000;
	14841	15605	0.0017	0.008902	0.00429	238.17	0	0	0	0	1	0	0	18.9000	-1.7400	-18.8900	1.3100	0.0000	0.0000	0.0000	0.0000;
	15418	14843	0.003832	0.023845	0.00834	256.05	0	0	0	0	1	0	0	28.5400	-5.2500	-28.5100	4.5400	0.0000	0.0000	0.0000	0.0000;
	14843	15590	0.002341	0.01492	0.00435	225.76	0	0	0	0	1	0	0	12.7600	-1.5500	-12.7500	1.1000	0.0000	0.0000	0.0000	0.0000;
	14844	14849	0.008534	0.041966	0.01649	210.5	0	0	0	0	1	0	0	-1.7100	0.0600	1.7100	-1.8200	0.0000	0.0000	0.0000	0.0000;
	14846	14845	0.002592	0.015191	0.02497	203.2	0	0	0	0	1	0	0	7.1800	12.1800	-7.1800	-14.8200	0.0000	0.0000	0.0000	0.0000;
	14845	14967	0.003938	0.022211	0.01032	182.67	0	0	0	0	1	0	0	1.1600	-22.8600	-1.1400	21.8500	0.0000	0.0000	0.0000	0.0000;
	14846	14847	0.000224	0.001137	0	0	0	0	0	0	1	0	0	9.4600	2.4400	-9.4500	-2.4300	0.0000	0.0000	0.0000	0.0000;
	14848	14872	0.003447	0.021754	0.00465	197.52	0	0	0	0	1	0	0	8.3200	-9.5400	-8.3100	9.0700	0.0000	0.0000	0.0000	0.0000;
	14848	14884	0.00256	0.011794	0.0074	214.42	0	0	0	0	1	0	0	-13.1600	8.4200	13.1600	-9.1800	0.0000	0.0000	0.0000	0.0000;
	14849	14850	0.000282	0.001141	0	0	0	0	0	0	1	0	0	2.2100	0.3500	-2.2100	-0.3500	0.0000	0.0000	0.0000	0.0000;
	14864	14849	0.003269	0.020598	0.00531	227.69	0	0	0	0	1	0	0	14.5400	1.6000	-14.5400	-2.1300	0.0000	0.0000	0.0000	0.0000;
	14849	14884	0.003015	0.019675	0.01095	198.14	0	0	0	0	1	0	0	10.6200	3.6000	-10.6200	-4.7400	0.0000	0.0000	0.0000	0.0000;
	14864	14851	0.004134	0.023234	0.01957	234.1	0	0	0	0	1	0	0	-17.1600	-2.0200	17.1700	-0.0100	0.0000	0.0000	0.0000	0.0000;
	14851	14963	0.008092	0.033037	0.02193	237.68	0	0	0	0	1	0	0	-19.0100	-0.1200	19.0300	-2.1200	0.0000	0.0000	0.0000	0.0000;
	14852	14977	0.002683	0.017536	0.13602	237.85	0	0	0	0	1	0	0	15.4500	-4.5700	-15.4400	-9.9900	0.0000	0.0000	0.0000	0.0000;
	14854	14853	0.001735	0.013102	0.01838	230.06	0	0	0	0	1	0	0	-13.7400	0.2500	13.7500	-2.1900	0.0000	0.0000	0.0000	0.0000;
	14947	14854	0.002453	0.019473	0.00597	215.22	0	0	0	0	1	0	0	-9.0700	-4.8000	9.0700	4.1800	0.0000	0.0000	0.0000	0.0000;
	14886	14855	0.001844	0.01022	0.00866	236.86	0	0	0	0	1	0	0	-16.3500	-0.1100	16.3500	-0.8000	0.0000	0.0000	0.0000	0.0000;
	14856	14859	0.005131	0.030946	0.00809	221.76	0	0	0	0	1	0	0	-8.5900	-6.0600	8.6000	5.2100	0.0000	0.0000	0.0000	0.0000;
	14857	14861	0.00327	0.01641	0.0065	258.51	0	0	0	0	1	0	0	30.5800	-1.9500	-30.5500	1.4000	0.0000	0.0000	0.0000	0.0000;
	14862	14857	0.003415	0.017936	0.00632	233.85	0	0	0	0	1	0	0	-13.5500	-1.7300	13.5600	1.0900	0.0000	0.0000	0.0000	0.0000;
	14857	15866	0.003174	0.02302	0.02268	293.57	0	0	0	0	1	0	0	-52.0100	-2.2200	52.0900	0.3600	0.0000	0.0000	0.0000	0.0000;
	14859	14858	0.000406	0.026897	0	310.33	0	0	1.00625	0	1	0	0	-28.0000	-14.8300	28.0000	15.0800	0.0000	0.0000	0.0000	0.0000;
	14858	14860	0.000286	0.001125	0	0	0	0	0	0	1	0	0	9.7100	3.4600	-9.7100	-3.4600	0.0000	0.0000	0.0000	0.0000;
	15867	14858	0.000616	0.008115	0.17462	1050.09	0	0	0	0	1	0	0	37.7200	-0.1600	-37.7200	-18.5500	0.0000	0.0000	0.0000	0.0000;
	14859	14953	0.002515	0.014998	0.00612	246.79	0	0	0	0	1	0	0	19.4000	9.6200	-19.3900	-10.2100	0.0000	0.0000	0.0000	0.0000;
	14861	14886	0.003489	0.026048	0.01561	177.57	0	0	0	0	1	0	0	1.1400	-4.1600	-1.1400	2.4900	0.0000	0.0000	0.0000	0.0000;
	14861	14894	0.003179	0.020685	0.01026	243.77	0	0	0	0	1	0	0	20.9900	-0.0200	-20.9800	-0.9900	0.0000	0.0000	0.0000	0.0000;
	14863	14862	0.004247	0.021563	0.00921	254.03	0	0	0	0	1	0	0	-23.4100	-4.8500	23.4300	3.9800	0.0000	0.0000	0.0000	0.0000;
	14884	14863	0.00142	0.006896	0.00246	240.49	0	0	0	0	1	0	0	-16.7000	-4.0200	16.7000	3.7800	0.0000	0.0000	0.0000	0.0000;
	14864	14865	0.000292	0.00114	0	0	0	0	0	0	1	0	0	2.6200	0.4200	-2.6200	-0.4200	0.0000	0.0000	0.0000	0.0000;
	14866	14869	0.000354	0.01143	0	161.39	0	0	1	0	1	0	0	3.4400	0.7800	-3.4400	-0.7800	0.0000	0.0000	0.0000	0.0000;
	14866	14870	0.000283	0.001164	0	0	0	0	0	0	1	0	0	-3.4400	-0.7800	3.4400	0.7800	0.0000	0.0000	0.0000	0.0000;
	14866	14871	0.000225	0.001137	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14867	14869	0.00514	0.166145	0	80.7	0	0	1	0	1	0	0	-0.3000	-0.1500	0.3000	0.1500	0.0000	0.0000	0.0000	0.0000;
	14868	14869	0.00514	0.166145	0	80.7	0	0	1	0	1	0	0	-3.1400	-0.6200	3.1400	0.6400	0.0000	0.0000	0.0000	0.0000;
	15605	14870	0.003117	0.017597	0.00478	211.46	0	0	0	0	1	0	0	7.4300	-1.1800	-7.4300	0.6700	0.0000	0.0000	0.0000	0.0000;
	14872	14873	0.000275	0.00111	0	0	0	0	0	0	1	0	0	25.5800	5.8200	-25.5800	-5.8200	0.0000	0.0000	0.0000	0.0000;
	14872	14882	0.001404	0.009126	0.00271	249.23	0	0	0	0	1	0	0	-16.6400	-23.8700	16.6500	23.6600	0.0000	0.0000	0.0000	0.0000;
	14872	14892	0.002004	0.012109	0.00331	158.14	0	0	0	0	1	0	0	-0.6300	8.9800	0.6300	-9.3200	0.0000	0.0000	0.0000	0.0000;
	14874	14875	0.00023	0.001166	0	0	0	0	0	0	1	0	0	-26.6500	-4.4600	26.6600	4.4600	0.0000	0.0000	0.0000	0.0000;
	14878	14875	0.00143	0.007505	0.00592	283.88	0	0	0	0	1	0	0	45.2500	13.4800	-45.2200	-13.9700	0.0000	0.0000	0.0000	0.0000;
	14887	14875	0.001518	0.010014	0.01223	215.17	0	0	0	0	1	0	0	14.5100	-10.3400	-14.5000	9.0300	0.0000	0.0000	0.0000	0.0000;
	14877	14876	0.00021	0.014323	0	684.32	0	0	1.00625	0	1	0	0	-151.9200	-55.2400	151.9700	58.7300	0.0000	0.0000	0.0000	0.0000;
	14876	14879	0.00025	0.001145	0	0	0	0	0	0	1	0	0	39.1200	1.5400	-39.1200	-1.5300	0.0000	0.0000	0.0000	0.0000;
	15593	14876	0.000339	0.004693	0.41646	2551.24	0	0	0	0	1	0	0	-419.4500	61.0300	420.0100	-98.6500	0.0000	0.0000	0.0000	0.0000;
	14876	15853	0.000375	0.007273	1.00563	2559.58	0	0	0	0	1	0	0	-440.6900	7.1100	441.3700	-103.2000	0.0000	0.0000	0.0000	0.0000;
	14878	14877	0.000714	0.027389	0	344.45	0	0	1.00625	0	1	0	0	-45.2500	-13.4800	45.2600	14.0400	0.0000	0.0000	0.0000	0.0000;
	14877	14880	0.000265	0.001155	0	0	0	0	0	0	1	0	0	106.6500	41.1900	-106.6200	-41.0500	0.0000	0.0000	0.0000	0.0000;
	14880	14883	0.000227	0.003376	0.05649	1076.36	0	0	0	0	1	0	0	73.3600	53.7900	-73.3400	-59.6300	0.0000	0.0000	0.0000	0.0000;
	14880	14970	0.000961	0.012121	0.22501	1053.05	0	0	0	0	1	0	0	33.2600	-12.7300	-33.2500	-11.5300	0.0000	0.0000	0.0000	0.0000;
	14882	14881	0.000409	0.027755	0	342.5	0	0	1.00625	0	1	0	0	-42.6100	-31.7700	42.6300	32.5000	0.0000	0.0000	0.0000	0.0000;
	14881	14883	0.000249	0.001004	0	0	0	0	0	0	1	0	0	-42.6300	-32.5000	42.6300	32.5300	0.0000	0.0000	0.0000	0.0000;
	14883	14888	0.000531	0.005868	0.12224	1155.05	0	0	0	0	1	0	0	-149.3700	95.9300	149.5300	-107.2900	0.0000	0.0000	0.0000	0.0000;
	14883	15597	0.000749	0.009272	0.27509	1165.86	0	0	0	0	1	0	0	180.0800	-68.8300	-179.8300	42.0400	0.0000	0.0000	0.0000	0.0000;
	14884	14885	0.000247	0.001147	0	0	0	0	0	0	1	0	0	14.1500	3.9000	-14.1500	-3.9000	0.0000	0.0000	0.0000	0.0000;
	14889	14888	0.000418	0.028641	0	317.29	0	0	1	0	1	0	0	-41.7300	12.8100	41.7400	-12.3100	0.0000	0.0000	0.0000	0.0000;
	14888	14890	0.000247	0.001088	0	0	0	0	0	0	1	0	0	14.1500	4.6700	-14.1500	-4.6600	0.0000	0.0000	0.0000	0.0000;
	15867	14888	0.000808	0.009567	0.11961	1191.24	0	0	0	0	1	0	0	205.7400	24.3500	-205.4200	-33.3600	0.0000	0.0000	0.0000	0.0000;
	15405	14889	0.002376	0.014718	0.00367	200.67	0	0	0	0	1	0	0	-3.5300	0.8400	3.5300	-1.2300	0.0000	0.0000	0.0000	0.0000;
	14889	15602	0.007484	0.034137	0.05582	263.2	0	0	0	0	1	0	0	36.7400	-12.0900	-36.6400	6.5400	0.0000	0.0000	0.0000	0.0000;
	14891	14892	0.00027	0.001137	0	0	0	0	0	0	1	0	0	-10.1700	-9.4300	10.1700	9.4300	0.0000	0.0000	0.0000	0.0000;
	14892	14894	0.003343	0.02412	0.00459	220.52	0	0	0	0	1	0	0	-10.8000	-0.1100	10.8100	-0.3500	0.0000	0.0000	0.0000	0.0000;
	14893	14894	0.000277	0.001103	0	0	0	0	0	0	1	0	0	-10.1700	-1.3400	10.1700	1.3500	0.0000	0.0000	0.0000	0.0000;
	14895	14896	0.003786	0.021198	0.00578	221.12	0	0	0	0	1	0	0	-15.7400	-2.3200	15.7500	1.7500	0.0000	0.0000	0.0000	0.0000;
	14909	14895	0.001559	0.010291	0.00465	191.24	0	0	0	0	1	0	0	-6.1800	-1.3200	6.1800	0.8200	0.0000	0.0000	0.0000	0.0000;
	14896	14897	0.000268	0.001079	0	0	0	0	0	0	1	0	0	8.0700	1.0800	-8.0700	-1.0800	0.0000	0.0000	0.0000	0.0000;
	14896	15878	0.003556	0.016548	0.00465	239.7	0	0	0	0	1	0	0	-27.7100	4.2200	27.7300	-4.6000	0.0000	0.0000	0.0000	0.0000;
	14898	14908	0.003524	0.018686	0.01166	187.28	0	0	0	0	1	0	0	-3.3700	-9.3600	3.3700	8.1300	0.0000	0.0000	0.0000	0.0000;
	14900	14899	0.00283	0.018943	0.02877	198.09	0	0	0	0	1	0	0	0.8600	-0.0700	-0.8600	-3.0100	0.0000	0.0000	0.0000	0.0000;
	14900	14901	0.000289	0.001089	0	0	0	0	0	0	1	0	0	3.4100	1.0500	-3.4100	-1.0500	0.0000	0.0000	0.0000	0.0000;
	14902	14907	0.004874	0.029727	0.01764	197.67	0	0	0	0	1	0	0	6.0700	-2.8800	-6.0700	0.9900	0.0000	0.0000	0.0000	0.0000;
	14902	14910	0.002549	0.01309	0.01036	212.05	0	0	0	0	1	0	0	-9.6200	1.6800	9.6200	-2.7900	0.0000	0.0000	0.0000	0.0000;
	14905	14903	0.00322	0.016296	0.00849	206.33	0	0	0	0	1	0	0	7.0300	0.0500	-7.0300	-0.9600	0.0000	0.0000	0.0000	0.0000;
	14904	14918	0.003023	0.018462	0.0172	206.21	0	0	0	0	1	0	0	-1.8800	10.0500	1.8900	-11.8500	0.0000	0.0000	0.0000	0.0000;
	14906	16046	0.006063	0.032856	0.01732	251.71	0	0	0	0	1	0	0	-33.4400	-3.8900	33.5000	2.3400	0.0000	0.0000	0.0000	0.0000;
	14908	14909	0.004537	0.028953	0.01049	196.89	0	0	0	0	1	0	0	-6.5600	-9.1400	6.5600	8.0500	0.0000	0.0000	0.0000	0.0000;
	14910	15878	0.002613	0.016752	0.00379	221.91	0	0	0	0	1	0	0	-16.4800	8.2800	16.4900	-8.6300	0.0000	0.0000	0.0000	0.0000;
	14911	14940	0.010069	0.048281	0.04325	188.63	0	0	0	0	1	0	0	5.8300	-5.4000	-5.8300	0.7800	0.0000	0.0000	0.0000	0.0000;
	14911	14942	0.01103	0.056554	0.015	191.84	0	0	0	0	1	0	0	6.9500	-4.1800	-6.9500	2.6000	0.0000	0.0000	0.0000	0.0000;
	14911	15082	0.014046	0.061431	0.03171	185.24	0	0	0	0	1	0	0	-8.5600	11.7800	8.6000	-15.0100	0.0000	0.0000	0.0000	0.0000;
	14911	15089	0.016162	0.089545	0.02049	171.85	0	0	0	0	1	0	0	2.3200	-1.8300	-2.3200	-0.3600	0.0000	0.0000	0.0000	0.0000;
	14911	15099	0.005387	0.033023	0.0118	203.07	0	0	0	0	1	0	0	-7.9300	-0.9100	7.9300	-0.3300	0.0000	0.0000	0.0000	0.0000;
	14912	15452	0.010869	0.07498	0.01297	224.26	0	0	0	0	1	0	0	15.6800	0.2100	-15.6500	-1.4500	0.0000	0.0000	0.0000	0.0000;
	14913	14914	0.004282	0.027581	0.00688	232.22	0	0	0	0	1	0	0	-23.8400	4.0100	23.8600	-4.6000	0.0000	0.0000	0.0000	0.0000;
	14916	14913	0.004716	0.029916	0.01087	239.55	0	0	0	0	1	0	0	-29.5100	4.4100	29.5500	-5.3400	0.0000	0.0000	0.0000	0.0000;
	14914	14915	0.000259	0.001034	0	0	0	0	0	0	1	0	0	1.8800	0.7300	-1.8800	-0.7300	0.0000	0.0000	0.0000	0.0000;
	15878	14914	0.004609	0.020554	0.02032	222.69	0	0	0	0	1	0	0	19.7700	-11.9100	-19.7500	9.8200	0.0000	0.0000	0.0000	0.0000;
	14916	14956	0.007221	0.041638	0.06776	235.17	0	0	0	0	1	0	0	26.6300	-4.7600	-26.5900	-2.2600	0.0000	0.0000	0.0000	0.0000;
	14918	14917	0.000335	0.022927	0	353.33	0	0	1	0	1	0	0	-51.3000	25.0500	51.3100	-24.3400	0.0000	0.0000	0.0000	0.0000;
	14917	14919	0.000214	0.001044	0	0	0	0	0	0	1	0	0	-51.3100	-87.5300	51.3300	87.6300	0.0000	0.0000	0.0000	0.0000;
	14918	14921	0.006836	0.02824	0.00472	232.28	0	0	0	0	1	0	0	18.8600	0.0400	-18.8400	-0.4500	0.0000	0.0000	0.0000	0.0000;
	14918	15088	0.01774	0.090466	0.04418	190.25	0	0	0	0	1	0	0	-0.7700	-1.1100	0.7700	-3.5500	0.0000	0.0000	0.0000	0.0000;
	14918	15305	0.003674	0.018168	0.10304	248.68	0	0	0	0	1	0	0	26.6300	-12.6300	-26.6000	1.8600	0.0000	0.0000	0.0000	0.0000;
	15085	14919	0.00112	0.014827	0.25046	1048.84	0	0	0	0	1	0	0	16.6200	-20.8100	-16.6200	-5.3700	0.0000	0.0000	0.0000	0.0000;
	14919	15883	0.000841	0.011164	0.20618	1118.79	0	0	0	0	1	0	0	-34.7100	-82.2600	34.7600	61.1400	0.0000	0.0000	0.0000	0.0000;
	14921	14920	0.001175	0.005803	0.00724	230.13	0	0	0	0	1	0	0	16.0100	0.2200	-16.0000	-0.9700	0.0000	0.0000	0.0000	0.0000;
	15674	14920	0.004844	0.028434	0.03297	219.74	0	0	0	0	1	0	0	-11.5900	-2.1200	11.6000	-1.3100	0.0000	0.0000	0.0000	0.0000;
	14923	14922	0.00043	0.025949	0	268.62	0	0	1	0	1	0	0	-13.6800	0.1300	13.6800	-0.0900	0.0000	0.0000	0.0000	0.0000;
	14922	14924	0.000214	0.001018	0	0	0	0	0	0	1	0	0	8.6200	1.0300	-8.6200	-1.0300	0.0000	0.0000	0.0000	0.0000;
	14933	14922	0.0008	0.010198	0.173	996.3	0	0	0	0	1	0	0	-39.9200	20.1200	39.9400	-38.6000	0.0000	0.0000	0.0000	0.0000;
	15102	14922	0.001319	0.01468	0.17026	1073.8	0	0	0	0	1	0	0	-66.2100	-20.5700	66.2600	2.8700	0.0000	0.0000	0.0000	0.0000;
	14922	15883	0.001266	0.017112	0.31166	1118.29	0	0	0	0	1	0	0	-128.5000	34.7900	128.7300	-65.1500	0.0000	0.0000	0.0000	0.0000;
	14923	15092	0.010645	0.062652	0.02088	216.61	0	0	0	0	1	0	0	13.6800	-0.1300	-13.6600	-2.0000	0.0000	0.0000	0.0000	0.0000;
	14925	15092	0.008089	0.04127	0.02498	205.22	0	0	0	0	1	0	0	-8.4200	-3.1200	8.4200	0.4700	0.0000	0.0000	0.0000	0.0000;
	14925	15094	0.004493	0.029216	0.02254	204.1	0	0	0	0	1	0	0	16.4700	-4.3600	-16.4500	2.0200	0.0000	0.0000	0.0000	0.0000;
	14925	15302	0.010274	0.051817	0.03902	183.43	0	0	0	0	1	0	0	-12.3600	7.1200	12.3800	-11.1700	0.0000	0.0000	0.0000	0.0000;
	15847	14926	0.003385	0.023012	0.00643	259.96	0	0	0	0	1	0	0	33.0100	4.6100	-32.9800	-5.0700	0.0000	0.0000	0.0000	0.0000;
	14927	14932	0.013644	0.070663	0.01033	186.58	0	0	0	0	1	0	0	-3.4000	2.4700	3.4000	-3.5800	0.0000	0.0000	0.0000	0.0000;
	14927	14964	0.007377	0.036986	0.01376	183.7	0	0	0	0	1	0	0	-1.2300	-1.0500	1.2300	-0.4400	0.0000	0.0000	0.0000	0.0000;
	15847	14927	0.002559	0.015064	0.02745	212.83	0	0	0	0	1	0	0	6.4300	-0.6700	-6.4200	-2.3100	0.0000	0.0000	0.0000	0.0000;
	14928	14930	0.00663	0.039792	0.01496	212.34	0	0	0	0	1	0	0	6.6000	-5.4400	-6.5900	3.8500	0.0000	0.0000	0.0000	0.0000;
	14928	14950	0.012813	0.059949	0.01753	232.12	0	0	0	0	1	0	0	-13.3500	2.2400	13.3700	-4.0300	0.0000	0.0000	0.0000	0.0000;
	14928	15446	0.017751	0.099607	0.0312	205.34	0	0	0	0	1	0	0	-5.9200	-0.0100	5.9300	-3.3200	0.0000	0.0000	0.0000	0.0000;
	14929	14930	0.000259	0.001054	0	0	0	0	0	0	1	0	0	-5.7100	-1.2800	5.7100	1.2800	0.0000	0.0000	0.0000	0.0000;
	14930	14932	0.003739	0.020297	0.00923	202.46	0	0	0	0	1	0	0	11.9200	-3.3700	-11.9100	2.3900	0.0000	0.0000	0.0000	0.0000;
	14930	14934	0.004648	0.029187	0.01457	196.71	0	0	0	0	1	0	0	-11.0300	-1.7600	11.0400	0.2200	0.0000	0.0000	0.0000	0.0000;
	14931	14932	0.000271	0.001099	0	0	0	0	0	0	1	0	0	-8.5100	-1.1900	8.5100	1.1900	0.0000	0.0000	0.0000	0.0000;
	14934	14933	0.000607	0.034418	0	317.89	0	0	1	0	1	0	0	-42.0900	1.9000	42.1000	-1.3400	0.0000	0.0000	0.0000	0.0000;
	14933	14935	0.000206	0.00107	0	0	0	0	0	0	1	0	0	11.5100	5.4600	-11.5100	-5.4600	0.0000	0.0000	0.0000	0.0000;
	14961	14933	0.001066	0.012816	0.2065	1135.71	0	0	0	0	1	0	0	114.6800	-43.4600	-114.5400	22.8300	0.0000	0.0000	0.0000	0.0000;
	15852	14933	0.000832	0.010412	0.16508	1099.39	0	0	0	0	1	0	0	-100.7600	30.2400	100.8500	-47.0700	0.0000	0.0000	0.0000	0.0000;
	14934	15111	0.013775	0.066263	0.04604	229.8	0	0	0	0	1	0	0	29.6000	-2.4800	-29.4900	-1.9600	0.0000	0.0000	0.0000	0.0000;
	14937	14936	0.002472	0.015945	0.00888	224	0	0	0	0	1	0	0	-11.2700	-2.8200	11.2800	1.8900	0.0000	0.0000	0.0000	0.0000;
	14936	15462	0.004104	0.026162	0.02298	224.82	0	0	0	0	1	0	0	-25.0600	-7.5300	25.0900	5.2300	0.0000	0.0000	0.0000	0.0000;
	14937	14938	0.000275	0.00113	0	0	0	0	0	0	1	0	0	12.9300	7.4500	-12.9300	-7.4400	0.0000	0.0000	0.0000	0.0000;
	14937	14944	0.006856	0.044525	0.00815	186.43	0	0	0	0	1	0	0	-1.6600	-4.6300	1.6600	3.7700	0.0000	0.0000	0.0000	0.0000;
	14939	14955	0.004998	0.026009	0.02588	144.03	0	0	0	0	1	0	0	3.0200	-7.0700	-3.0200	4.3100	0.0000	0.0000	0.0000	0.0000;
	14939	15077	0.005302	0.032124	0.0115	233.71	0	0	0	0	1	0	0	-18.2200	-0.9000	18.2300	-0.2400	0.0000	0.0000	0.0000	0.0000;
	14940	14941	0.000283	0.001193	0	0	0	0	0	0	1	0	0	4.1700	0.8900	-4.1700	-0.8900	0.0000	0.0000	0.0000	0.0000;
	15077	14940	0.008659	0.050106	0.01155	199.76	0	0	0	0	1	0	0	-5.2800	0.3000	5.2800	-1.5300	0.0000	0.0000	0.0000	0.0000;
	14940	15460	0.002603	0.015058	0.01731	188.75	0	0	0	0	1	0	0	-3.6300	-0.1500	3.6300	-1.7100	0.0000	0.0000	0.0000	0.0000;
	15077	14942	0.003062	0.021182	0.01196	205.71	0	0	0	0	1	0	0	-7.3100	-0.7200	7.3100	-0.5600	0.0000	0.0000	0.0000	0.0000;
	14942	15079	0.0065	0.044115	0.05152	183.43	0	0	0	0	1	0	0	-3.0900	-2.3300	3.0900	-3.2000	0.0000	0.0000	0.0000	0.0000;
	14943	14951	0.004035	0.027505	0.01733	243.65	0	0	0	0	1	0	0	23.3700	-1.0800	-23.3500	-0.6500	0.0000	0.0000	0.0000	0.0000;
	15111	14943	0.004265	0.027282	0.01254	249.47	0	0	0	0	1	0	0	25.4700	-1.7700	-25.4400	0.5900	0.0000	0.0000	0.0000	0.0000;
	14944	14945	0.00026	0.001157	0	0	0	0	0	0	1	0	0	3.1900	1.7200	-3.1900	-1.7200	0.0000	0.0000	0.0000	0.0000;
	14944	14955	0.005121	0.024595	0.04762	185.96	0	0	0	0	1	0	0	-4.8400	-5.4900	4.8500	0.3800	0.0000	0.0000	0.0000	0.0000;
	14947	14946	0.003421	0.013373	0.00686	192.41	0	0	0	0	1	0	0	3.3600	2.9800	-3.3600	-3.7100	0.0000	0.0000	0.0000	0.0000;
	14948	14946	0.001732	0.010942	0.00429	188.08	0	0	0	0	1	0	0	2.2800	2.3400	-2.2800	-2.8000	0.0000	0.0000	0.0000	0.0000;
	14946	14949	0.003318	0.016161	0.00862	174.46	0	0	0	0	1	0	0	1.0200	5.3200	-1.0100	-6.2300	0.0000	0.0000	0.0000	0.0000;
	14948	14949	0.00565	0.023407	0.01494	183.96	0	0	0	0	1	0	0	1.9700	4.2300	-1.9700	-5.8200	0.0000	0.0000	0.0000	0.0000;
	14949	14951	0.016783	0.101765	0.02882	184.64	0	0	0	0	1	0	0	2.2300	-5.6300	-2.2300	2.5700	0.0000	0.0000	0.0000	0.0000;
	14949	14962	0.007387	0.047721	0.02028	184.58	0	0	0	0	1	0	0	-2.0600	-8.5900	2.0600	6.4500	0.0000	0.0000	0.0000	0.0000;
	14951	14952	0.000247	0.001076	0	0	0	0	0	0	1	0	0	3.2100	0.7700	-3.2000	-0.7700	0.0000	0.0000	0.0000	0.0000;
	14951	14963	0.003294	0.019744	0.01172	245.07	0	0	0	0	1	0	0	22.3700	-2.7000	-22.3600	1.5300	0.0000	0.0000	0.0000	0.0000;
	14953	14962	0.003891	0.020005	0.01049	226.22	0	0	0	0	1	0	0	10.6900	8.2000	-10.6800	-9.2900	0.0000	0.0000	0.0000	0.0000;
	14954	14955	0.000279	0.001191	0	0	0	0	0	0	1	0	0	-1.1100	-0.0800	1.1100	0.0800	0.0000	0.0000	0.0000	0.0000;
	14955	15111	0.006957	0.033309	0.01643	209.28	0	0	0	0	1	0	0	-2.9400	-4.7700	2.9400	3.0100	0.0000	0.0000	0.0000	0.0000;
	15446	14956	0.007192	0.038367	0.02327	223.33	0	0	0	0	1	0	0	19.8900	-0.6000	-19.8700	-1.7700	0.0000	0.0000	0.0000	0.0000;
	14956	15462	0.004775	0.038029	0.0124	232.54	0	0	0	0	1	0	0	31.3000	-3.0100	-31.2600	2.0200	0.0000	0.0000	0.0000	0.0000;
	14957	14958	0.000202	0.001152	0	0	0	0	0	0	1	0	0	12.9700	0.6700	-12.9600	-0.6600	0.0000	0.0000	0.0000	0.0000;
	14957	14960	0.001889	0.012757	0.00448	164.67	0	0	0	0	1	0	0	0.9100	3.4800	-0.9100	-3.9600	0.0000	0.0000	0.0000	0.0000;
	15452	14957	0.00375	0.024535	0.03174	206.04	0	0	0	0	1	0	0	13.8800	0.7600	-13.8700	-4.1400	0.0000	0.0000	0.0000	0.0000;
	14960	14959	0.000494	0.03272	0	371.04	0	0	1	0	1	0	0	-63.5200	5.6200	63.5400	-4.3900	0.0000	0.0000	0.0000	0.0000;
	14959	14961	0.000224	0.001123	0	0	0	0	0	0	1	0	0	-63.5400	-84.4600	63.5600	84.5700	0.0000	0.0000	0.0000	0.0000;
	14960	15457	0.002377	0.016744	0.06003	249.74	0	0	0	0	1	0	0	50.8600	-3.9700	-50.8000	-2.1000	0.0000	0.0000	0.0000	0.0000;
	14961	16047	0.001369	0.015414	0.27099	1187.68	0	0	0	0	1	0	0	-178.2400	-41.1100	178.6500	16.3500	0.0000	0.0000	0.0000	0.0000;
	14964	14965	0.000224	0.001138	0	0	0	0	0	0	1	0	0	3.1100	0.6700	-3.1100	-0.6700	0.0000	0.0000	0.0000	0.0000;
	14964	15847	0.001995	0.011796	0.00478	202.42	0	0	0	0	1	0	0	-4.3500	-0.2300	4.3500	-0.2900	0.0000	0.0000	0.0000	0.0000;
	14966	14969	0.000645	0.0438	0	383.78	0	0	1	0	1	0	0	33.2500	11.5200	-33.2400	-11.0200	0.0000	0.0000	0.0000	0.0000;
	14966	14970	0.000239	0.001113	0	0	0	0	0	0	1	0	0	-33.2500	-11.5200	33.2500	11.5300	0.0000	0.0000	0.0000	0.0000;
	14967	14969	-0.000372	-0.02526	0	324.84	0	0	1	0	1	0	0	-26.3600	-10.6600	26.3600	10.4800	0.0000	0.0000	0.0000	0.0000;
	14972	14967	0.001905	0.009479	0.00802	242.03	0	0	0	0	1	0	0	-20.8500	2.8900	20.8600	-3.7200	0.0000	0.0000	0.0000	0.0000;
	14968	14969	0.001631	0.110697	0	58.94	0	0	1	0	1	0	0	-6.8800	-0.5000	6.8800	0.5500	0.0000	0.0000	0.0000	0.0000;
	14972	14973	0.000229	0.001184	0	0	0	0	0	0	1	0	0	5.6400	1.9100	-5.6400	-1.9100	0.0000	0.0000	0.0000	0.0000;
	14974	14977	0.002578	0.01571	0.02402	224.39	0	0	0	0	1	0	0	-4.3700	-1.1800	4.3700	-1.3900	0.0000	0.0000	0.0000	0.0000;
	14974	15612	0.008995	0.056333	0.0442	218.72	0	0	0	0	1	0	0	2.7800	0.6700	-2.7800	-5.3900	0.0000	0.0000	0.0000	0.0000;
	14977	14975	0.004461	0.027583	0.00739	200.67	0	0	0	0	1	0	0	9.2200	10.8800	-9.2100	-11.6200	0.0000	0.0000	0.0000	0.0000;
	14976	14977	0.000234	0.001003	0	0	0	0	0	0	1	0	0	-1.8500	-0.5000	1.8500	0.5000	0.0000	0.0000	0.0000	0.0000;
	14978	14986	0.005752	0.028987	0.0064	219.5	0	0	0	0	1	0	0	-14.3500	10.1100	14.3700	-10.7100	0.0000	0.0000	0.0000	0.0000;
	14978	15035	0.005933	0.03054	0.03407	200.85	0	0	0	0	1	0	0	7.9700	-11.1600	-7.9600	7.5600	0.0000	0.0000	0.0000	0.0000;
	14980	14979	0.000368	0.026697	0	354.79	0	0	1.00625	0	1	0	0	-56.3600	-1.3000	56.3700	2.1000	0.0000	0.0000	0.0000	0.0000;
	14979	14984	0.000279	0.001072	0	0	0	0	0	0	1	0	0	11.4000	1.3800	-11.4000	-1.3800	0.0000	0.0000	0.0000	0.0000;
	14979	14985	0.000299	0.001083	0	0	0	0	0	0	1	0	0	-67.7700	-3.4700	67.7800	3.5200	0.0000	0.0000	0.0000	0.0000;
	14980	14983	0.000186	0.004171	0	143.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15036	14980	0.001972	0.013821	0.01463	261.52	0	0	0	0	1	0	0	-48.1900	5.6700	48.2300	-6.9300	0.0000	0.0000	0.0000	0.0000;
	14980	15054	0.005011	0.025063	0.00863	212.86	0	0	0	0	1	0	0	8.1300	8.2300	-8.1200	-9.1200	0.0000	0.0000	0.0000	0.0000;
	14981	14983	0.007759	0.173666	0	71.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14982	14983	0.007759	0.173666	0	71.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15042	14985	0.000933	0.012701	0.25065	1136.74	0	0	0	0	1	0	0	110.6400	14.2900	-110.5200	-39.4900	0.0000	0.0000	0.0000	0.0000;
	15191	14985	0.000618	0.00727	0.12805	1060.39	0	0	0	0	1	0	0	-42.7200	-49.2800	42.7400	35.9700	0.0000	0.0000	0.0000	0.0000;
	15054	14986	0.004616	0.025881	0.02024	202.61	0	0	0	0	1	0	0	5.3000	8.2100	-5.3000	-10.3400	0.0000	0.0000	0.0000	0.0000;
	15187	14986	0.002148	0.010769	0.0092	216.59	0	0	0	0	1	0	0	14.3200	-20.5100	-14.3100	19.6000	0.0000	0.0000	0.0000	0.0000;
	14987	14990	0.002187	0.013097	0.01022	201.84	0	0	0	0	1	0	0	-1.4000	-9.3500	1.4000	8.2900	0.0000	0.0000	0.0000	0.0000;
	15068	14987	0.003175	0.012439	0.00556	173.63	0	0	0	0	1	0	0	4.3600	-9.0000	-4.3500	8.4300	0.0000	0.0000	0.0000	0.0000;
	14988	14989	0.000247	0.001079	0	0	0	0	0	0	1	0	0	5.6000	1.4700	-5.6000	-1.4700	0.0000	0.0000	0.0000	0.0000;
	14988	15002	0.013108	0.072509	0.02452	213.12	0	0	0	0	1	0	0	9.9900	-7.5600	-9.9800	5.0300	0.0000	0.0000	0.0000	0.0000;
	14988	15030	0.00489	0.022595	0.0097	227.29	0	0	0	0	1	0	0	-16.3000	5.9400	16.3200	-6.9100	0.0000	0.0000	0.0000	0.0000;
	14990	15047	0.00288	0.013002	0.00424	217.96	0	0	0	0	1	0	0	-7.0000	-9.2900	7.0000	8.8600	0.0000	0.0000	0.0000	0.0000;
	14991	14992	0.000219	0.001179	0	0	0	0	0	0	1	0	0	-2.6000	-0.7700	2.6000	0.7700	0.0000	0.0000	0.0000	0.0000;
	14993	14992	0.001547	0.01041	0.0106	217.12	0	0	0	0	1	0	0	9.1400	6.6600	-9.1400	-7.7700	0.0000	0.0000	0.0000	0.0000;
	14992	15050	0.006388	0.029942	0.00821	207.01	0	0	0	0	1	0	0	-9.0700	0.8800	9.0800	-1.7200	0.0000	0.0000	0.0000	0.0000;
	14992	15063	0.004586	0.027912	0.01792	229.64	0	0	0	0	1	0	0	15.6000	6.1200	-15.5900	-7.9300	0.0000	0.0000	0.0000	0.0000;
	14993	15006	0.004774	0.029693	0.03502	223.65	0	0	0	0	1	0	0	-11.8100	-8.0200	11.8100	4.3700	0.0000	0.0000	0.0000	0.0000;
	14994	15063	0.004045	0.020421	0.00576	224.61	0	0	0	0	1	0	0	-13.3800	-7.8800	13.3900	7.3200	0.0000	0.0000	0.0000	0.0000;
	14994	15066	0.006817	0.03423	0.01179	218.69	0	0	0	0	1	0	0	10.7700	-3.9100	-10.7700	2.7200	0.0000	0.0000	0.0000	0.0000;
	14995	14996	0.002823	0.017128	0.00842	191.44	0	0	0	0	1	0	0	5.1900	-8.5700	-5.1900	7.6900	0.0000	0.0000	0.0000	0.0000;
	15552	14995	0.002774	0.018069	0.00897	210.57	0	0	0	0	1	0	0	9.5800	-8.1300	-9.5800	7.2000	0.0000	0.0000	0.0000	0.0000;
	14996	14997	0.001675	0.008047	0.0062	172.99	0	0	0	0	1	0	0	0.3500	-8.7100	-0.3500	8.0500	0.0000	0.0000	0.0000	0.0000;
	14997	14998	0.000229	0.001053	0	0	0	0	0	0	1	0	0	4.3900	0.5900	-4.3900	-0.5900	0.0000	0.0000	0.0000	0.0000;
	14997	15043	0.002118	0.0132	0.00625	195.52	0	0	0	0	1	0	0	-4.0300	-8.6500	4.0400	7.9900	0.0000	0.0000	0.0000	0.0000;
	14999	15000	0.000245	0.001013	0	0	0	0	0	0	1	0	0	4.3300	1.2300	-4.3300	-1.2300	0.0000	0.0000	0.0000	0.0000;
	15001	14999	0.00152	0.008379	0.0034	240.26	0	0	0	0	1	0	0	26.4400	-1.1700	-26.4300	0.8600	0.0000	0.0000	0.0000	0.0000;
	14999	15031	0.004556	0.030173	0.01477	233.83	0	0	0	0	1	0	0	22.1000	-2.0900	-22.0700	0.6400	0.0000	0.0000	0.0000	0.0000;
	15001	15005	0.00336	0.016761	0.04425	211.63	0	0	0	0	1	0	0	-10.0000	0.6100	10.0000	-5.3500	0.0000	0.0000	0.0000	0.0000;
	15026	15001	0.001379	0.007325	0.00272	232.55	0	0	0	0	1	0	0	21.0300	-0.0400	-21.0200	-0.2300	0.0000	0.0000	0.0000	0.0000;
	15002	15003	0.000243	0.001147	0	0	0	0	0	0	1	0	0	4.6500	2.0900	-4.6500	-2.0900	0.0000	0.0000	0.0000	0.0000;
	15002	15026	0.00293	0.014723	0.02357	195.53	0	0	0	0	1	0	0	5.3300	-7.1200	-5.3300	4.6000	0.0000	0.0000	0.0000	0.0000;
	15005	15004	0.001933	0.013098	0.00684	217.5	0	0	0	0	1	0	0	-13.1200	4.9300	13.1200	-5.6400	0.0000	0.0000	0.0000	0.0000;
	15004	15036	0.00234	0.010779	0.00714	224.98	0	0	0	0	1	0	0	-15.9100	5.2600	15.9200	-6.0000	0.0000	0.0000	0.0000	0.0000;
	15006	15007	0.000266	0.00116	0	0	0	0	0	0	1	0	0	1.1600	0.4300	-1.1600	-0.4300	0.0000	0.0000	0.0000	0.0000;
	15006	15570	0.00375	0.021683	0.03547	227.78	0	0	0	0	1	0	0	-14.1300	-5.1600	14.1400	1.4400	0.0000	0.0000	0.0000	0.0000;
	15009	15008	0.000322	0.021905	0	266.98	0	0	1	0	1	0	0	-13.7400	9.4600	13.7400	-9.4000	0.0000	0.0000	0.0000	0.0000;
	15008	15011	0.000253	0.001011	0	0	0	0	0	0	1	0	0	9.0200	1.1300	-9.0200	-1.1300	0.0000	0.0000	0.0000	0.0000;
	15008	15132	0.000677	0.009434	0.18618	1124.46	0	0	0	0	1	0	0	117.4000	-16.5500	-117.3200	-1.9600	0.0000	0.0000	0.0000	0.0000;
	15008	15680	0.001134	0.01336	0.43805	1087.46	0	0	0	0	1	0	0	-26.9900	-38.6100	27.0000	-7.8300	0.0000	0.0000	0.0000	0.0000;
	15008	15910	0.001351	0.016481	0.35804	1094.06	0	0	0	0	1	0	0	-113.1700	63.4400	113.4200	-97.9400	0.0000	0.0000	0.0000	0.0000;
	15010	15009	0.002659	0.090988	0	100.81	0	0	1	0	1	0	0	-24.0500	-2.3800	24.0700	2.8900	0.0000	0.0000	0.0000	0.0000;
	15009	15012	0.000211	0.001032	0	0	0	0	0	0	1	0	0	-10.3300	-12.3500	10.3300	12.3500	0.0000	0.0000	0.0000	0.0000;
	15010	15013	0.003125	0.021878	0.00918	183.03	0	0	0	0	1	0	0	-0.1900	-1.7300	0.1900	0.7600	0.0000	0.0000	0.0000	0.0000;
	15010	15052	0.001848	0.011153	0.00584	239.75	0	0	0	0	1	0	0	24.2400	4.1100	-24.2300	-4.6700	0.0000	0.0000	0.0000	0.0000;
	15013	15682	0.005739	0.029593	0.01006	192.55	0	0	0	0	1	0	0	3.8600	-8.7900	-3.8500	7.7500	0.0000	0.0000	0.0000	0.0000;
	15013	15695	0.004287	0.026781	0.00945	226.44	0	0	0	0	1	0	0	-13.0700	7.1000	13.0800	-8.0500	0.0000	0.0000	0.0000	0.0000;
	15014	15015	0.000215	0.001136	0	0	0	0	0	0	1	0	0	9.0200	1.5700	-9.0200	-1.5700	0.0000	0.0000	0.0000	0.0000;
	15016	15017	0.000283	0.001053	0	0	0	0	0	0	1	0	0	-12.6900	-2.2600	12.6900	2.2600	0.0000	0.0000	0.0000	0.0000;
	15017	15133	0.003749	0.021443	0.0216	226.76	0	0	0	0	1	0	0	-14.5100	-7.5100	14.5200	5.3000	0.0000	0.0000	0.0000	0.0000;
	15017	15198	0.002243	0.010786	0.00271	188.16	0	0	0	0	1	0	0	1.8200	5.2400	-1.8200	-5.5200	0.0000	0.0000	0.0000	0.0000;
	15018	15182	0.005126	0.029502	0.00742	177.13	0	0	0	0	1	0	0	-1.7300	1.8100	1.7300	-2.5900	0.0000	0.0000	0.0000	0.0000;
	15197	15018	0.00213	0.011635	0.0098	212.49	0	0	0	0	1	0	0	6.6200	2.8300	-6.6200	-3.8500	0.0000	0.0000	0.0000	0.0000;
	15019	15133	0.003474	0.018802	0.05618	224.89	0	0	0	0	1	0	0	-18.2000	-1.8100	18.2100	-4.0200	0.0000	0.0000	0.0000	0.0000;
	15182	15019	0.002964	0.018973	0.00408	202.05	0	0	0	0	1	0	0	-9.8500	0.0500	9.8500	-0.4600	0.0000	0.0000	0.0000	0.0000;
	15020	15021	0.000262	0.001103	0	0	0	0	0	0	1	0	0	-10.8700	-13.5400	10.8700	13.5500	0.0000	0.0000	0.0000	0.0000;
	15023	15021	0.002737	0.014544	0.00451	214.16	0	0	0	0	1	0	0	-12.1400	14.1700	12.1500	-14.6000	0.0000	0.0000	0.0000	0.0000;
	15021	15547	0.004769	0.023573	0.00669	234.58	0	0	0	0	1	0	0	-23.0100	1.0500	23.0400	-1.6400	0.0000	0.0000	0.0000	0.0000;
	15022	15023	0.002793	0.013441	0.0179	169.88	0	0	0	0	1	0	0	-1.2600	15.4800	1.2700	-17.3500	0.0000	0.0000	0.0000	0.0000;
	15033	15022	0.003988	0.017424	0.03373	215.62	0	0	0	0	1	0	0	9.6200	14.8600	-9.6000	-18.4100	0.0000	0.0000	0.0000	0.0000;
	15025	15024	0.000385	0.021868	0	431.97	0	0	1.00625	0	1	0	0	-116.9700	-13.9600	117.0200	16.7900	0.0000	0.0000	0.0000	0.0000;
	15024	15042	0.00098	0.009527	0.16998	1040.73	0	0	0	0	1	0	0	13.1400	22.8800	-13.1300	-41.0300	0.0000	0.0000	0.0000	0.0000;
	15024	15575	0.000686	0.008435	0.21659	1174.77	0	0	0	0	1	0	0	-130.1600	-39.6700	130.2700	17.6400	0.0000	0.0000	0.0000	0.0000;
	15026	15025	0.001142	0.054378	0	124.84	0	0	1.00625	0	1	0	0	-29.6600	-18.1700	29.6800	18.7900	0.0000	0.0000	0.0000	0.0000;
	15025	15027	0.000221	0.001164	0	0	0	0	0	0	1	0	0	11.6100	2.4600	-11.6100	-2.4600	0.0000	0.0000	0.0000	0.0000;
	15025	15028	0.000291	0.0011	0	0	0	0	0	0	1	0	0	75.6900	-7.2900	-75.6700	7.3500	0.0000	0.0000	0.0000	0.0000;
	15033	15026	0.002033	0.009892	0.01467	225.75	0	0	0	0	1	0	0	-13.9500	-15.1500	13.9600	13.6100	0.0000	0.0000	0.0000	0.0000;
	15028	37239	0.00165	0.015088	0.04049	462.81	0	0	0	0	1	0	0	48.7700	3.2500	-48.7400	-7.2900	0.0000	0.0000	0.0000	0.0000;
	15028	38105	0.005615	0.046519	0.144	482.84	0	0	0	0	1	0	0	86.9600	-10.2300	-86.5700	-2.0800	0.0000	0.0000	0.0000	0.0000;
	15029	15030	0.002238	0.012235	0.00743	234.77	0	0	0	0	1	0	0	22.1800	-5.3900	-22.1700	4.6600	0.0000	0.0000	0.0000	0.0000;
	15038	15029	0.001039	0.007319	0.02311	243.49	0	0	0	0	1	0	0	-26.4400	-5.4700	26.4400	3.0600	0.0000	0.0000	0.0000	0.0000;
	15029	15043	0.001067	0.007853	0.00713	269.38	0	0	0	0	1	0	0	-50.9900	1.9600	51.0200	-2.5300	0.0000	0.0000	0.0000	0.0000;
	15031	37234	0.002269	0.01201	0.00325	230.24	0	0	0	0	1	0	0	18.2400	-1.6600	-18.2300	1.3500	0.0000	0.0000	0.0000	0.0000;
	15032	15037	0.002176	0.010173	0.06252	242.03	0	0	0	0	1	0	0	-29.0000	2.2700	29.0200	-8.9000	0.0000	0.0000	0.0000	0.0000;
	15032	37234	0.002985	0.017901	0.01048	238.61	0	0	0	0	1	0	0	25.9100	-2.9600	-25.8900	1.9500	0.0000	0.0000	0.0000	0.0000;
	15034	15035	0.000232	0.001018	0	0	0	0	0	0	1	0	0	-3.7300	-1.2400	3.7300	1.2400	0.0000	0.0000	0.0000	0.0000;
	15035	15036	0.002064	0.012473	0.00254	243.43	0	0	0	0	1	0	0	-28.5300	0.0800	28.5400	-0.2500	0.0000	0.0000	0.0000	0.0000;
	15035	15037	0.001944	0.01558	0.01243	247.35	0	0	0	0	1	0	0	32.7700	-8.8800	-32.7500	7.7100	0.0000	0.0000	0.0000	0.0000;
	15038	15039	0.000272	0.001143	0	0	0	0	0	0	1	0	0	17.0000	3.5800	-17.0000	-3.5800	0.0000	0.0000	0.0000	0.0000;
	15038	15049	0.001948	0.011483	0.00716	215.79	0	0	0	0	1	0	0	9.4400	1.8900	-9.4400	-2.6400	0.0000	0.0000	0.0000	0.0000;
	15043	15040	0.000834	0.004965	0.00203	263.78	0	0	0	0	1	0	0	47.6100	2.2500	-47.5900	-2.3600	0.0000	0.0000	0.0000	0.0000;
	15040	15046	0.003484	0.016317	0.01055	250.41	0	0	0	0	1	0	0	30.5900	-0.4200	-30.5600	-0.5600	0.0000	0.0000	0.0000	0.0000;
	15042	15041	0.000251	0.015321	0	740.26	0	0	1	0	1	0	0	-200.2000	17.0500	200.2900	-11.2800	0.0000	0.0000	0.0000	0.0000;
	15041	15044	0.000228	0.00101	0	0	0	0	0	0	1	0	0	-217.2900	-56.8400	217.4000	57.3200	0.0000	0.0000	0.0000	0.0000;
	15041	15045	0.000251	0.00117	0	0	0	0	0	0	1	0	0	17.0000	8.5300	-17.0000	-8.5200	0.0000	0.0000	0.0000	0.0000;
	15043	15042	0.000278	0.019965	0	410.93	0	0	1	0	1	0	0	-102.6600	-7.7100	102.6900	9.7000	0.0000	0.0000	0.0000	0.0000;
	15044	15176	0.000434	0.008287	0.85419	2378.9	0	0	0	0	1	0	0	122.0600	6.7500	-121.9900	-96.3900	0.0000	0.0000	0.0000	0.0000;
	15044	15579	0.000374	0.006307	0.87437	2321.52	0	0	0	0	1	0	0	-93.5200	-181.7500	93.6100	88.9900	0.0000	0.0000	0.0000	0.0000;
	15044	15833	0.000402	0.006545	0.52964	2387.34	0	0	0	0	1	0	0	-245.9500	117.6800	246.2500	-168.9100	0.0000	0.0000	0.0000	0.0000;
	15046	15048	0.004561	0.021397	0.07874	237.65	0	0	0	0	1	0	0	18.4000	0.7500	-18.3800	-9.0400	0.0000	0.0000	0.0000	0.0000;
	15049	15046	0.001048	0.007648	0.00341	205.89	0	0	0	0	1	0	0	5.1500	1.6000	-5.1500	-1.9600	0.0000	0.0000	0.0000	0.0000;
	15048	15047	0.004767	0.029765	0.00916	229.76	0	0	0	0	1	0	0	12.0100	8.7900	-12.0000	-9.6900	0.0000	0.0000	0.0000	0.0000;
	15050	15056	0.007081	0.031466	0.01536	213.84	0	0	0	0	1	0	0	-11.4600	0.9300	11.4700	-2.5100	0.0000	0.0000	0.0000	0.0000;
	15052	15051	0.002609	0.012684	0.00532	198.48	0	0	0	0	1	0	0	-9.3900	5.0400	9.3900	-5.5900	0.0000	0.0000	0.0000	0.0000;
	15051	15687	0.014119	0.09212	0.03091	210.62	0	0	0	0	1	0	0	-11.7800	4.5500	11.8000	-7.6500	0.0000	0.0000	0.0000	0.0000;
	15052	15053	0.000237	0.001049	0	0	0	0	0	0	1	0	0	2.3800	1.8900	-2.3800	-1.8900	0.0000	0.0000	0.0000	0.0000;
	15065	15052	0.001174	0.007218	0.01301	245.64	0	0	0	0	1	0	0	-31.2300	0.9600	31.2400	-2.2700	0.0000	0.0000	0.0000	0.0000;
	15058	15055	0.000674	0.004896	0.00688	187.93	0	0	0	0	1	0	0	-4.0900	1.8200	4.0900	-2.5400	0.0000	0.0000	0.0000	0.0000;
	15055	15307	0.006219	0.035629	0.02299	217.16	0	0	0	0	1	0	0	-13.2200	-1.3000	13.2300	-1.0700	0.0000	0.0000	0.0000	0.0000;
	15056	15058	0.002616	0.01462	0.02756	231.58	0	0	0	0	1	0	0	-20.6000	1.5100	20.6100	-4.3600	0.0000	0.0000	0.0000	0.0000;
	15057	15058	0.000283	0.001069	0	0	0	0	0	0	1	0	0	-10.2300	-2.2600	10.2300	2.2600	0.0000	0.0000	0.0000	0.0000;
	15681	15058	0.003229	0.016133	0.01168	241.81	0	0	0	0	1	0	0	26.7700	-1.4000	-26.7500	0.2700	0.0000	0.0000	0.0000	0.0000;
	15059	15062	0.0001	0.000842	0	159.42	0	0	1	0	1	0	0	2.2000	0.6100	-2.2000	-0.6100	0.0000	0.0000	0.0000	0.0000;
	15059	15063	0.000285	0.001167	0	0	0	0	0	0	1	0	0	-2.2000	-0.6100	2.2000	0.6100	0.0000	0.0000	0.0000	0.0000;
	15059	15064	0.000272	0.001054	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15060	15062	0.001637	0.050605	0	79.71	0	0	1	0	1	0	0	-1.1000	-0.3700	1.1000	0.3700	0.0000	0.0000	0.0000	0.0000;
	15061	15062	0.001637	0.050605	0	79.71	0	0	1	0	1	0	0	-1.1000	-0.2400	1.1000	0.2400	0.0000	0.0000	0.0000	0.0000;
	15065	15067	0.004192	0.027574	0.00812	236.18	0	0	0	0	1	0	0	24.7900	-1.5100	-24.7700	0.8100	0.0000	0.0000	0.0000	0.0000;
	15066	15125	0.004924	0.027483	0.02947	195.96	0	0	0	0	1	0	0	4.1700	-4.2300	-4.1700	1.1600	0.0000	0.0000	0.0000	0.0000;
	15206	15067	0.008747	0.038482	0.00869	227.38	0	0	0	0	1	0	0	-18.3000	1.1500	18.3300	-1.9400	0.0000	0.0000	0.0000	0.0000;
	15068	15069	0.000291	0.001079	0	0	0	0	0	0	1	0	0	8.0800	0.6000	-8.0800	-0.6000	0.0000	0.0000	0.0000	0.0000;
	15068	15072	0.001911	0.012518	0.00977	204.27	0	0	0	0	1	0	0	-12.4300	-0.7600	12.4300	-0.2500	0.0000	0.0000	0.0000	0.0000;
	15070	15071	0.000276	0.001115	0	0	0	0	0	0	1	0	0	8.0800	2.8600	-8.0800	-2.8600	0.0000	0.0000	0.0000	0.0000;
	15116	15070	0.001114	0.006467	0.00688	231.11	0	0	0	0	1	0	0	15.9700	-4.7000	-15.9700	4.0000	0.0000	0.0000	0.0000	0.0000;
	15070	15202	0.004295	0.029904	0.01159	214.09	0	0	0	0	1	0	0	7.8900	-6.8500	-7.8900	5.6600	0.0000	0.0000	0.0000	0.0000;
	15072	15073	0.000243	0.001119	0	0	0	0	0	0	1	0	0	8.0800	4.3300	-8.0800	-4.3300	0.0000	0.0000	0.0000	0.0000;
	15072	15125	0.001646	0.011767	0.00988	213.61	0	0	0	0	1	0	0	11.8500	2.1100	-11.8500	-3.1200	0.0000	0.0000	0.0000	0.0000;
	15072	15133	0.001446	0.007632	0.00848	239.1	0	0	0	0	1	0	0	-32.3600	-6.1900	32.3700	5.3800	0.0000	0.0000	0.0000	0.0000;
	15074	15075	0.002486	0.014447	0.00435	196.17	0	0	0	0	1	0	0	-22.9900	-6.1300	23.0100	5.7300	0.0000	0.0000	0.0000	0.0000;
	15324	15076	0.003911	0.020693	0.00912	217.9	0	0	0	0	1	0	0	56.0400	-5.3600	-55.9200	4.9700	0.0000	0.0000	0.0000	0.0000;
	15464	15076	0.009807	0.056801	0.01534	224.23	0	0	0	0	1	0	0	16.3000	-5.0900	-16.2800	3.5800	0.0000	0.0000	0.0000	0.0000;
	15077	15078	0.000268	0.001061	0	0	0	0	0	0	1	0	0	1.1400	0.3800	-1.1400	-0.3800	0.0000	0.0000	0.0000	0.0000;
	15077	15458	0.013047	0.061812	0.01606	210.29	0	0	0	0	1	0	0	-6.7800	0.2600	6.7900	-1.9600	0.0000	0.0000	0.0000	0.0000;
	15079	15080	0.000249	0.001131	0	0	0	0	0	0	1	0	0	2.5500	0.5600	-2.5500	-0.5600	0.0000	0.0000	0.0000	0.0000;
	15103	15079	0.001141	0.008262	0.01301	271.8	0	0	0	0	1	0	0	34.1000	-5.5900	-34.0900	4.2900	0.0000	0.0000	0.0000	0.0000;
	15107	15079	0.007634	0.041288	0.02847	260.77	0	0	0	0	1	0	0	-28.3900	-1.0900	28.4500	-1.6500	0.0000	0.0000	0.0000	0.0000;
	15082	15081	0.005177	0.02429	0.00919	204.71	0	0	0	0	1	0	0	-11.1400	14.0500	11.1600	-14.9400	0.0000	0.0000	0.0000	0.0000;
	15081	15112	0.004476	0.03382	0.01112	212.96	0	0	0	0	1	0	0	-13.7100	0.4300	13.7100	-1.5400	0.0000	0.0000	0.0000	0.0000;
	15083	15084	0.000276	0.001124	0	0	0	0	0	0	1	0	0	5.6600	2.3300	-5.6600	-2.3300	0.0000	0.0000	0.0000	0.0000;
	15083	15086	0.003446	0.021928	0.00645	241.19	0	0	0	0	1	0	0	-25.4100	3.3400	25.4400	-3.8800	0.0000	0.0000	0.0000	0.0000;
	15515	15083	0.0061	0.034395	0.02214	229.84	0	0	0	0	1	0	0	-19.7300	3.4800	19.7500	-5.6700	0.0000	0.0000	0.0000	0.0000;
	15086	15085	0.00018	0.011823	0	374.77	0	0	1	0	1	0	0	-80.4500	26.5500	80.4600	-25.7400	0.0000	0.0000	0.0000	0.0000;
	15085	15087	0.000267	0.001097	0	0	0	0	0	0	1	0	0	5.2400	1.8100	-5.2400	-1.8100	0.0000	0.0000	0.0000	0.0000;
	15910	15085	0.000981	0.010974	0.16166	1049.67	0	0	0	0	1	0	0	102.4400	-60.1900	-102.3200	44.7500	0.0000	0.0000	0.0000	0.0000;
	15086	15088	0.001957	0.013871	0.00438	233.99	0	0	0	0	1	0	0	28.7000	-15.1200	-28.6800	14.8000	0.0000	0.0000	0.0000	0.0000;
	15086	15308	0.008663	0.052659	0.01383	211.06	0	0	0	0	1	0	0	6.2000	-2.6400	-6.2000	1.2000	0.0000	0.0000	0.0000	0.0000;
	15514	15086	0.005782	0.029454	0.01064	229.42	0	0	0	0	1	0	0	-9.2800	1.8400	9.2900	-2.9300	0.0000	0.0000	0.0000	0.0000;
	15086	15689	0.008126	0.052228	0.06158	237.44	0	0	0	0	1	0	0	10.8200	-1.9800	-10.8100	-4.4300	0.0000	0.0000	0.0000	0.0000;
	15088	15303	0.009976	0.050801	0.03447	230.5	0	0	0	0	1	0	0	22.8600	-13.1100	-22.8000	9.7700	0.0000	0.0000	0.0000	0.0000;
	15091	15089	0.002422	0.015688	0.00962	188.21	0	0	0	0	1	0	0	0.7600	-0.6700	-0.7600	-0.3600	0.0000	0.0000	0.0000	0.0000;
	15090	15091	0.000204	0.001082	0	0	0	0	0	0	1	0	0	-6.2900	-2.6000	6.2900	2.6000	0.0000	0.0000	0.0000	0.0000;
	15091	15108	0.002286	0.008117	0.0125	214.51	0	0	0	0	1	0	0	-7.0500	-1.9300	7.0500	0.5900	0.0000	0.0000	0.0000	0.0000;
	15093	15094	0.000284	0.001175	0	0	0	0	0	0	1	0	0	-5.2400	-1.3800	5.2400	1.3800	0.0000	0.0000	0.0000	0.0000;
	15094	15099	0.005395	0.026778	0.00514	210.76	0	0	0	0	1	0	0	11.2100	-3.4000	-11.2100	2.8800	0.0000	0.0000	0.0000	0.0000;
	15095	15098	0.000246	0.008855	0	142.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15095	15099	0.000297	0.001187	0	0	0	0	0	0	1	0	0	-0.8500	-0.0100	0.8500	0.0100	0.0000	0.0000	0.0000	0.0000;
	15095	15100	0.000299	0.001044	0	0	0	0	0	0	1	0	0	0.8500	0.0100	-0.8500	-0.0100	0.0000	0.0000	0.0000	0.0000;
	15096	15098	0.004586	0.165148	0	71.43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15097	15098	0.004586	0.165148	0	71.43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15099	15454	0.014499	0.064284	0.03806	208.25	0	0	0	0	1	0	0	-2.8100	-3.7300	2.8100	-0.3500	0.0000	0.0000	0.0000	0.0000;
	15102	15101	0.000126	0.007965	0	522.85	0	0	1	0	1	0	0	-26.0700	-5.8900	26.0700	5.9400	0.0000	0.0000	0.0000	0.0000;
	15101	15104	0.000206	0.001059	0	0	0	0	0	0	1	0	0	10.5300	1.7700	-10.5300	-1.7700	0.0000	0.0000	0.0000	0.0000;
	15101	15105	0.000265	0.001134	0	0	0	0	0	0	1	0	0	-36.6000	-88.5000	36.6200	88.6000	0.0000	0.0000	0.0000	0.0000;
	15103	15102	0.000603	0.031691	0	358.76	0	0	1	0	1	0	0	-52.1800	1.8600	52.1900	-1.0500	0.0000	0.0000	0.0000	0.0000;
	15102	15522	0.00108	0.012647	0.31439	1085.71	0	0	0	0	1	0	0	40.0800	27.5100	-40.0500	-60.6600	0.0000	0.0000	0.0000	0.0000;
	15108	15103	0.001505	0.008554	0.00177	242.73	0	0	0	0	1	0	0	-18.0700	-3.9000	18.0700	3.7400	0.0000	0.0000	0.0000	0.0000;
	15853	15105	0.000374	0.006613	0.59345	2111.22	0	0	0	0	1	0	0	36.6300	24.7400	-36.6200	-88.6000	0.0000	0.0000	0.0000	0.0000;
	15106	15107	0.000217	0.001189	0	0	0	0	0	0	1	0	0	-10.7900	-4.5900	10.7900	4.5900	0.0000	0.0000	0.0000	0.0000;
	15107	15110	0.005315	0.028579	0.01381	249.9	0	0	0	0	1	0	0	20.9000	-7.3400	-20.8700	5.9900	0.0000	0.0000	0.0000	0.0000;
	15108	15109	0.000286	0.001162	0	0	0	0	0	0	1	0	0	11.0200	3.3100	-11.0200	-3.3100	0.0000	0.0000	0.0000	0.0000;
	15112	15113	0.005522	0.028491	0.0123	214.35	0	0	0	0	1	0	0	-14.7700	1.1100	14.7800	-2.3400	0.0000	0.0000	0.0000	0.0000;
	15113	15114	0.000285	0.001004	0	0	0	0	0	0	1	0	0	2.2900	0.1300	-2.2900	-0.1300	0.0000	0.0000	0.0000	0.0000;
	15113	15515	0.005137	0.029559	0.01601	223.04	0	0	0	0	1	0	0	-17.0700	2.2100	17.0900	-3.8100	0.0000	0.0000	0.0000	0.0000;
	15192	15115	0.002147	0.012181	0.00392	247.33	0	0	0	0	1	0	0	30.4400	6.3300	-30.4200	-6.6300	0.0000	0.0000	0.0000	0.0000;
	15199	15115	0.001498	0.00686	0.00583	226.91	0	0	0	0	1	0	0	-15.1100	0.1700	15.1100	-0.7700	0.0000	0.0000	0.0000	0.0000;
	15116	15117	0.00027	0.001051	0	0	0	0	0	0	1	0	0	15.3100	3.6400	-15.3100	-3.6400	0.0000	0.0000	0.0000	0.0000;
	15133	15116	0.002711	0.012701	0.01281	241.05	0	0	0	0	1	0	0	22.8100	5.1100	-22.7900	-6.3800	0.0000	0.0000	0.0000	0.0000;
	15116	15153	0.000945	0.004938	0.01465	206.22	0	0	0	0	1	0	0	-8.4900	7.4400	8.4900	-8.9600	0.0000	0.0000	0.0000	0.0000;
	15118	15199	0.000909	0.005749	0.00526	191.47	0	0	0	0	1	0	0	3.7800	-6.1600	-3.7800	5.6100	0.0000	0.0000	0.0000	0.0000;
	15202	15118	0.002875	0.013506	0.01479	207.96	0	0	0	0	1	0	0	5.5300	-6.2600	-5.5300	4.7200	0.0000	0.0000	0.0000	0.0000;
	15118	15203	0.003488	0.017049	0.01219	216.92	0	0	0	0	1	0	0	-13.5700	0.1500	13.5700	-1.4000	0.0000	0.0000	0.0000	0.0000;
	15120	15119	0.000219	0.014846	0	692.59	0	0	1	0	1	0	0	-165.2100	-22.7400	165.2700	26.6500	0.0000	0.0000	0.0000	0.0000;
	15119	15122	0.000243	0.001151	0	0	0	0	0	0	1	0	0	28.3900	6.7600	-28.3900	-6.7600	0.0000	0.0000	0.0000	0.0000;
	15119	15176	0.000217	0.003646	0.30221	2004.17	0	0	0	0	1	0	0	123.7400	24.7600	-123.7000	-56.2800	0.0000	0.0000	0.0000	0.0000;
	15121	15120	0.00037	0.024499	0	419.15	0	0	1	0	1	0	0	-113.7400	-5.3700	113.7900	8.3900	0.0000	0.0000	0.0000	0.0000;
	15120	15123	0.000279	0.001003	0	0	0	0	0	0	1	0	0	51.4200	14.3600	-51.4100	-14.3300	0.0000	0.0000	0.0000	0.0000;
	15121	15124	0.001428	0.009496	0.00416	254.6	0	0	0	0	1	0	0	37.8300	-5.8500	-37.8100	5.5400	0.0000	0.0000	0.0000	0.0000;
	15121	15145	0.001159	0.008164	0.04349	254.48	0	0	0	0	1	0	0	40.5700	18.6100	-40.5400	-23.0200	0.0000	0.0000	0.0000	0.0000;
	15121	15150	0.001746	0.01207	0.0069	251.9	0	0	0	0	1	0	0	35.3500	-7.4000	-35.3200	6.8200	0.0000	0.0000	0.0000	0.0000;
	15123	15127	0.000558	0.006254	0.17321	1071.85	0	0	0	0	1	0	0	55.6400	18.5200	-55.6200	-36.5400	0.0000	0.0000	0.0000	0.0000;
	15123	15173	0.000601	0.008078	0.15476	989.21	0	0	0	0	1	0	0	-4.2300	-4.1900	4.2300	-12.1300	0.0000	0.0000	0.0000	0.0000;
	15124	15139	0.001209	0.006898	0.00516	245.06	0	0	0	0	1	0	0	28.7400	-12.7200	-28.7300	12.2500	0.0000	0.0000	0.0000	0.0000;
	15126	15142	0.001805	0.006163	0.00335	188.82	0	0	0	0	1	0	0	-4.8200	-7.3300	4.8200	6.9800	0.0000	0.0000	0.0000	0.0000;
	15154	15126	0.00144	0.007592	0.00284	229.46	0	0	0	0	1	0	0	15.3800	5.6100	-15.3800	-5.8800	0.0000	0.0000	0.0000	0.0000;
	15127	15130	0.001071	0.068283	0	477.67	0	0	1	0	1	0	0	103.2000	10.9900	-103.0900	-4.0000	0.0000	0.0000	0.0000	0.0000;
	15127	15131	0.000209	0.001144	0	0	0	0	0	0	1	0	0	16.0200	2.3300	-16.0200	-2.3200	0.0000	0.0000	0.0000	0.0000;
	15127	15157	0.000389	0.004737	0.12877	1107.88	0	0	0	0	1	0	0	83.8000	-7.8300	-83.7700	-5.3900	0.0000	0.0000	0.0000	0.0000;
	15127	15173	0.000225	0.002585	0.0499	1167.74	0	0	0	0	1	0	0	-147.4000	-56.6900	147.4500	52.0400	0.0000	0.0000	0.0000	0.0000;
	15128	15130	-0.000641	-0.040888	0	402.67	0	0	1	0	1	0	0	-103.1600	-8.1900	103.0900	4.0000	0.0000	0.0000	0.0000	0.0000;
	15128	15149	0.000827	0.0048	0.00155	247.67	0	0	0	0	1	0	0	32.3000	4.0300	-32.2900	-4.1400	0.0000	0.0000	0.0000	0.0000;
	15128	15152	0.000865	0.005759	0.00352	234.56	0	0	0	0	1	0	0	20.9300	6.3000	-20.9300	-6.6400	0.0000	0.0000	0.0000	0.0000;
	15128	15153	0.002237	0.014124	0.01111	229.67	0	0	0	0	1	0	0	18.4500	-5.3100	-18.4500	4.2000	0.0000	0.0000	0.0000	0.0000;
	15128	15155	0.001155	0.004875	0.00403	247.29	0	0	0	0	1	0	0	31.4700	3.1700	-31.4600	-3.5500	0.0000	0.0000	0.0000	0.0000;
	15129	15130	0.002359	0.150391	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15133	15132	0.000701	0.037883	0	382.11	0	0	1	0	1	0	0	-87.9100	-11.7600	87.9600	14.6000	0.0000	0.0000	0.0000	0.0000;
	15132	15134	0.000229	0.001159	0	0	0	0	0	0	1	0	0	16.1700	1.3800	-16.1700	-1.3700	0.0000	0.0000	0.0000	0.0000;
	15132	15173	0.00057	0.006677	0.15384	961.14	0	0	0	0	1	0	0	13.1800	31.6900	-13.1700	-47.8500	0.0000	0.0000	0.0000	0.0000;
	15135	15136	0.000294	0.001164	0	0	0	0	0	0	1	0	0	-11.6400	-1.6500	11.6400	1.6500	0.0000	0.0000	0.0000	0.0000;
	15145	15136	0.000972	0.005784	0.00186	150.87	0	0	0	0	1	0	0	0.2600	2.2300	-0.2600	-2.4200	0.0000	0.0000	0.0000	0.0000;
	15136	15164	0.002334	0.015217	0.00609	216.8	0	0	0	0	1	0	0	-11.3800	0.7800	11.3900	-1.3900	0.0000	0.0000	0.0000	0.0000;
	15137	15138	0.000276	0.001155	0	0	0	0	0	0	1	0	0	-10.3500	-5.3000	10.3500	5.3100	0.0000	0.0000	0.0000	0.0000;
	15149	15138	0.001117	0.006343	0.00228	234.65	0	0	0	0	1	0	0	22.8900	1.8300	-22.8800	-2.0300	0.0000	0.0000	0.0000	0.0000;
	15177	15138	0.003214	0.013996	0.00574	205.93	0	0	0	0	1	0	0	-7.0400	-2.2700	7.0400	1.6800	0.0000	0.0000	0.0000	0.0000;
	15138	15198	0.001316	0.007504	0.01668	191.45	0	0	0	0	1	0	0	5.4900	-4.9500	-5.4900	3.2100	0.0000	0.0000	0.0000	0.0000;
	15139	15140	0.000261	0.001004	0	0	0	0	0	0	1	0	0	10.3500	2.4300	-10.3500	-2.4300	0.0000	0.0000	0.0000	0.0000;
	15150	15139	0.000811	0.005219	0.00234	240.68	0	0	0	0	1	0	0	25.7300	-9.3500	-25.7300	9.1400	0.0000	0.0000	0.0000	0.0000;
	15139	15192	0.000847	0.005264	0.03386	252.48	0	0	0	0	1	0	0	35.0400	-25.2700	-35.0300	21.7900	0.0000	0.0000	0.0000	0.0000;
	15143	15141	0.001159	0.007409	0.00625	236.6	0	0	0	0	1	0	0	-24.9600	-8.6800	24.9600	8.0700	0.0000	0.0000	0.0000	0.0000;
	15145	15141	0.001316	0.006547	0.00234	248.98	0	0	0	0	1	0	0	35.3300	10.8200	-35.3100	-10.9800	0.0000	0.0000	0.0000	0.0000;
	15142	15143	0.00023	0.001707	0.00272	220.17	0	0	0	0	1	0	0	-14.8900	-7.9300	14.8900	7.6500	0.0000	0.0000	0.0000	0.0000;
	15143	15144	0.000295	0.001062	0	0	0	0	0	0	1	0	0	10.0700	1.0300	-10.0700	-1.0200	0.0000	0.0000	0.0000	0.0000;
	15145	15146	0.001356	0.007651	0.0042	223.35	0	0	0	0	1	0	0	-13.9500	1.4300	13.9500	-1.8600	0.0000	0.0000	0.0000	0.0000;
	15146	15158	0.001947	0.01117	0.00427	240.37	0	0	0	0	1	0	0	-25.3300	0.2900	25.3400	-0.6700	0.0000	0.0000	0.0000	0.0000;
	15147	15148	0.000268	0.001155	0	0	0	0	0	0	1	0	0	8.8300	1.0700	-8.8300	-1.0700	0.0000	0.0000	0.0000	0.0000;
	15147	15154	0.001069	0.00796	0.00127	226.32	0	0	0	0	1	0	0	14.3700	2.8000	-14.3700	-2.9200	0.0000	0.0000	0.0000	0.0000;
	15168	15147	0.001131	0.005408	0.01295	238.14	0	0	0	0	1	0	0	23.2100	2.5500	-23.2000	-3.8800	0.0000	0.0000	0.0000	0.0000;
	15149	15155	0.000911	0.005354	0.00087	144.54	0	0	0	0	1	0	0	-0.1900	1.1900	0.1900	-1.2800	0.0000	0.0000	0.0000	0.0000;
	15166	15151	0.001634	0.009475	0.00199	190.46	0	0	0	0	1	0	0	5.2400	-1.1100	-5.2400	0.9000	0.0000	0.0000	0.0000	0.0000;
	15151	15171	0.000655	0.004735	0.02174	196.79	0	0	0	0	1	0	0	-4.3500	-3.0600	4.3500	0.7900	0.0000	0.0000	0.0000	0.0000;
	15152	15154	0.001168	0.008151	0.0038	216.43	0	0	0	0	1	0	0	10.9700	3.8300	-10.9700	-4.2200	0.0000	0.0000	0.0000	0.0000;
	15155	15156	0.000271	0.001051	0	0	0	0	0	0	1	0	0	9.9600	1.0000	-9.9600	-1.0000	0.0000	0.0000	0.0000	0.0000;
	15170	15155	0.00119	0.007501	0.00215	233.14	0	0	0	0	1	0	0	-21.3100	-4.0100	21.3100	3.8200	0.0000	0.0000	0.0000	0.0000;
	15158	15157	0.000408	0.026025	0	374.83	0	0	1	0	1	0	0	-73.4900	-2.7200	73.5100	4.0700	0.0000	0.0000	0.0000	0.0000;
	15157	15159	0.000243	0.001016	0	0	0	0	0	0	1	0	0	10.2600	1.3300	-10.2600	-1.3200	0.0000	0.0000	0.0000	0.0000;
	15158	15164	0.001078	0.006915	0.00201	248.06	0	0	0	0	1	0	0	31.7200	2.7800	-31.7100	-2.9200	0.0000	0.0000	0.0000	0.0000;
	15158	15166	0.004285	0.015791	0.01005	222.72	0	0	0	0	1	0	0	15.5100	0.4000	-15.5000	-1.4200	0.0000	0.0000	0.0000	0.0000;
	15160	15163	-0.000405	-0.010358	0	142.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15160	15164	0.000286	0.00115	0	0	0	0	0	0	1	0	0	-20.3300	-4.3100	20.3300	4.3200	0.0000	0.0000	0.0000	0.0000;
	15160	15165	0.000227	0.001196	0	0	0	0	0	0	1	0	0	20.3300	4.3100	-20.3300	-4.3100	0.0000	0.0000	0.0000	0.0000;
	15161	15163	0.005007	0.127982	0	71.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15162	15163	0.005007	0.127982	0	71.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15166	15167	0.000207	0.001038	0	0	0	0	0	0	1	0	0	10.2600	2.5200	-10.2600	-2.5200	0.0000	0.0000	0.0000	0.0000;
	15168	15169	0.000286	0.001163	0	0	0	0	0	0	1	0	0	10.2600	3.8100	-10.2600	-3.8100	0.0000	0.0000	0.0000	0.0000;
	15168	15181	0.001692	0.007744	0.00571	251.06	0	0	0	0	1	0	0	-33.4700	-6.3600	33.4900	5.8500	0.0000	0.0000	0.0000	0.0000;
	15170	15177	0.002104	0.011804	0.00514	203.07	0	0	0	0	1	0	0	7.1400	0.7400	-7.1300	-1.2700	0.0000	0.0000	0.0000	0.0000;
	15171	15174	0.001944	0.009423	0.00258	231.79	0	0	0	0	1	0	0	-18.5300	-2.8100	18.5300	2.5700	0.0000	0.0000	0.0000	0.0000;
	15173	15172	0.000124	0.007902	0	781.32	0	0	1	0	1	0	0	-221.7000	-1.3400	221.7600	5.0300	0.0000	0.0000	0.0000	0.0000;
	15172	15175	0.000247	0.001158	0	0	0	0	0	0	1	0	0	23.7600	5.9100	-23.7600	-5.9000	0.0000	0.0000	0.0000	0.0000;
	15172	15176	0.000218	0.001184	0	0	0	0	0	0	1	0	0	-245.5200	-151.7300	245.7000	152.6700	0.0000	0.0000	0.0000	0.0000;
	15174	15173	0.000622	0.033538	0	380.98	0	0	1	0	1	0	0	-83.1600	-7.0500	83.2000	9.2800	0.0000	0.0000	0.0000	0.0000;
	15174	15178	0.002507	0.013854	0.014	231.51	0	0	0	0	1	0	0	24.0200	-3.9300	-24.0100	2.5400	0.0000	0.0000	0.0000	0.0000;
	15174	15181	0.001027	0.003428	0.00143	255.27	0	0	0	0	1	0	0	40.6100	8.4100	-40.5900	-8.5100	0.0000	0.0000	0.0000	0.0000;
	15180	15178	0.00436	0.020228	0.00337	216.95	0	0	0	0	1	0	0	-16.8900	4.3300	16.9000	-4.6200	0.0000	0.0000	0.0000	0.0000;
	15179	15180	0.000265	0.001122	0	0	0	0	0	0	1	0	0	-7.1000	-2.3800	7.1000	2.3800	0.0000	0.0000	0.0000	0.0000;
	15180	15195	0.00232	0.01243	0.00984	193.84	0	0	0	0	1	0	0	9.7900	-6.7000	-9.7800	5.6900	0.0000	0.0000	0.0000	0.0000;
	15182	15183	0.0002	0.001033	0	0	0	0	0	0	1	0	0	8.1100	2.5400	-8.1100	-2.5400	0.0000	0.0000	0.0000	0.0000;
	15184	15185	0.000226	0.00113	0	0	0	0	0	0	1	0	0	9.2900	3.8800	-9.2900	-3.8800	0.0000	0.0000	0.0000	0.0000;
	15195	15184	0.001861	0.013164	0.00561	171.12	0	0	0	0	1	0	0	4.7600	-6.2200	-4.7600	5.6400	0.0000	0.0000	0.0000	0.0000;
	15184	15196	0.002972	0.019119	0.01935	235.6	0	0	0	0	1	0	0	-14.6900	-12.4100	14.7000	10.4400	0.0000	0.0000	0.0000	0.0000;
	15197	15184	0.001628	0.008056	0.01243	219.91	0	0	0	0	1	0	0	-10.1600	-4.1800	10.1600	2.8900	0.0000	0.0000	0.0000	0.0000;
	15186	15189	0.001068	0.074295	0	372.11	0	0	1	0	1	0	0	36.0800	-8.6200	-36.0600	9.5900	0.0000	0.0000	0.0000	0.0000;
	15186	15190	0.000219	0.001051	0	0	0	0	0	0	1	0	0	6.6400	1.3100	-6.6400	-1.3100	0.0000	0.0000	0.0000	0.0000;
	15186	15191	0.000234	0.001023	0	0	0	0	0	0	1	0	0	-42.7100	-49.2400	42.7200	49.2800	0.0000	0.0000	0.0000	0.0000;
	15187	15189	-0.000566	-0.03937	0	320.58	0	0	1	0	1	0	0	-34.8900	9.7700	34.8900	-10.2600	0.0000	0.0000	0.0000	0.0000;
	15196	15187	0.002423	0.012609	0.0046	243.83	0	0	0	0	1	0	0	-20.5600	-11.1700	20.5700	10.7500	0.0000	0.0000	0.0000	0.0000;
	15188	15189	0.002316	0.161164	0	51.53	0	0	1	0	1	0	0	-1.1800	-0.6600	1.1800	0.6600	0.0000	0.0000	0.0000	0.0000;
	15192	15193	0.000279	0.001004	0	0	0	0	0	0	1	0	0	4.5900	1.0800	-4.5900	-1.0800	0.0000	0.0000	0.0000	0.0000;
	15194	15195	0.000201	0.001175	0	0	0	0	0	0	1	0	0	-5.0200	-0.5400	5.0200	0.5400	0.0000	0.0000	0.0000	0.0000;
	15199	15200	0.002802	0.020206	0.00737	213.24	0	0	0	0	1	0	0	8.9500	-6.6200	-8.9400	5.8700	0.0000	0.0000	0.0000	0.0000;
	15200	15201	0.007039	0.045775	0.00843	170.96	0	0	0	0	1	0	0	-1.0000	-7.8700	1.0000	7.0000	0.0000	0.0000	0.0000	0.0000;
	15203	15204	0.000238	0.001174	0	0	0	0	0	0	1	0	0	2.3600	0.6500	-2.3600	-0.6500	0.0000	0.0000	0.0000	0.0000;
	15203	15206	0.006048	0.035168	0.00759	223.3	0	0	0	0	1	0	0	-15.9300	0.7500	15.9400	-1.4600	0.0000	0.0000	0.0000	0.0000;
	15205	15206	0.000274	0.001093	0	0	0	0	0	0	1	0	0	-2.3600	-0.3100	2.3600	0.3100	0.0000	0.0000	0.0000	0.0000;
	15207	15230	0.003449	0.018824	0.00761	252.3	0	0	0	0	1	0	0	-65.5300	6.9900	65.6700	-7.0400	0.0000	0.0000	0.0000	0.0000;
	15207	15638	0.006002	0.028025	0.07635	215.23	0	0	0	0	1	0	0	26.2100	-5.0900	-26.1800	-2.9300	0.0000	0.0000	0.0000	0.0000;
	15207	15657	0.006171	0.033894	0.07234	233.51	0	0	0	0	1	0	0	39.8300	-3.4300	-39.7400	-3.8300	0.0000	0.0000	0.0000	0.0000;
	15207	15658	0.017665	0.089891	0.03656	192.49	0	0	0	0	1	0	0	-5.5100	0.3300	5.5200	-4.2300	0.0000	0.0000	0.0000	0.0000;
	15208	15209	0.00023	0.001158	0	0	0	0	0	0	1	0	0	9.5000	3.9900	-9.5000	-3.9900	0.0000	0.0000	0.0000	0.0000;
	15210	15211	0.000246	0.001106	0	0	0	0	0	0	1	0	0	-10.3900	-1.4800	10.3900	1.4800	0.0000	0.0000	0.0000	0.0000;
	15211	15718	0.001773	0.008983	0.00448	234.97	0	0	0	0	1	0	0	-48.8700	4.9000	48.9100	-5.1800	0.0000	0.0000	0.0000	0.0000;
	15723	15211	0.001875	0.008704	0.00462	227.35	0	0	0	0	1	0	0	-38.4500	6.0100	38.4800	-6.3800	0.0000	0.0000	0.0000	0.0000;
	15212	15213	0.000296	0.001051	0	0	0	0	0	0	1	0	0	-14.7000	-4.5900	14.7000	4.5900	0.0000	0.0000	0.0000	0.0000;
	15213	15271	0.002372	0.012974	0.00509	167.65	0	0	0	0	1	0	0	-1.3900	-3.1400	1.3900	2.6000	0.0000	0.0000	0.0000	0.0000;
	15808	15213	0.003972	0.020639	0.01117	203.57	0	0	0	0	1	0	0	13.3200	0.2900	-13.3200	-1.4500	0.0000	0.0000	0.0000	0.0000;
	15214	15215	0.000297	0.001124	0	0	0	0	0	0	1	0	0	11.6600	0.3800	-11.6600	-0.3800	0.0000	0.0000	0.0000	0.0000;
	15723	15214	0.001973	0.013402	0.00231	195.21	0	0	0	0	1	0	0	12.2100	0.5400	-12.2100	-0.7700	0.0000	0.0000	0.0000	0.0000;
	15724	15214	0.001566	0.009637	0.00559	161.17	0	0	0	0	1	0	0	-0.5500	-0.9800	0.5500	0.3800	0.0000	0.0000	0.0000	0.0000;
	15216	15217	0.000273	0.001147	0	0	0	0	0	0	1	0	0	9.8300	1.4800	-9.8300	-1.4800	0.0000	0.0000	0.0000	0.0000;
	15216	15725	0.002098	0.012551	0.06652	253.71	0	0	0	0	1	0	0	-71.4400	-1.5800	71.5400	-5.0600	0.0000	0.0000	0.0000	0.0000;
	15218	15246	0.002601	0.016421	0.0044	227.46	0	0	0	0	1	0	0	-36.9400	-4.7100	36.9700	4.4500	0.0000	0.0000	0.0000	0.0000;
	15706	15218	0.002695	0.01732	0.00622	218.23	0	0	0	0	1	0	0	24.1800	-10.3100	-24.1700	9.7600	0.0000	0.0000	0.0000	0.0000;
	15218	15707	0.002103	0.015448	0.00632	239.86	0	0	0	0	1	0	0	47.0200	-7.2700	-46.9800	6.9100	0.0000	0.0000	0.0000	0.0000;
	15219	15220	0.000248	0.00105	0	0	0	0	0	0	1	0	0	11.8500	2.5000	-11.8500	-2.5000	0.0000	0.0000	0.0000	0.0000;
	15219	15372	0.002445	0.016283	0.01687	219.99	0	0	0	0	1	0	0	27.8700	-1.9100	-27.8500	0.2200	0.0000	0.0000	0.0000	0.0000;
	15219	15383	0.001098	0.008756	0.0053	230.32	0	0	0	0	1	0	0	-39.7200	-0.5900	39.7300	0.1500	0.0000	0.0000	0.0000	0.0000;
	15660	15221	0.002944	0.017325	0.01499	230.73	0	0	0	0	1	0	0	29.0800	3.4100	-29.0600	-4.9000	0.0000	0.0000	0.0000	0.0000;
	15221	15809	0.002671	0.014624	0.01694	225.76	0	0	0	0	1	0	0	25.0200	2.7600	-25.0100	-4.5100	0.0000	0.0000	0.0000	0.0000;
	15223	15222	0.005895	0.024845	0.00921	195.3	0	0	0	0	1	0	0	1.1500	-5.4000	-1.1500	4.4100	0.0000	0.0000	0.0000	0.0000;
	15222	15277	0.00628	0.032395	0.02066	215.81	0	0	0	0	1	0	0	9.5400	-3.3000	-9.5300	1.1100	0.0000	0.0000	0.0000	0.0000;
	15222	15651	0.015024	0.071374	0.03275	193.55	0	0	0	0	1	0	0	-5.4600	-1.3200	5.4600	-2.1900	0.0000	0.0000	0.0000	0.0000;
	15222	15652	0.009128	0.056845	0.01743	192.68	0	0	0	0	1	0	0	-4.9100	-0.4000	4.9100	-1.4700	0.0000	0.0000	0.0000	0.0000;
	15255	15223	0.008308	0.040806	0.01047	195.51	0	0	0	0	1	0	0	4.3500	-5.4300	-4.3400	4.3300	0.0000	0.0000	0.0000	0.0000;
	15230	15224	0.002687	0.012895	0.0057	160.42	0	0	0	0	1	0	0	1.2000	11.0600	-1.2000	-11.6600	0.0000	0.0000	0.0000	0.0000;
	15270	15224	0.004261	0.023648	0.00679	208.22	0	0	0	0	1	0	0	13.0700	-5.0300	-13.0700	4.3400	0.0000	0.0000	0.0000	0.0000;
	15225	15226	0.000275	0.001068	0	0	0	0	0	0	1	0	0	11.5100	1.3200	-11.5100	-1.3200	0.0000	0.0000	0.0000	0.0000;
	15265	15225	0.003942	0.019681	0.01321	225.02	0	0	0	0	1	0	0	-33.5000	1.0900	33.5400	-2.3000	0.0000	0.0000	0.0000	0.0000;
	15267	15225	0.002328	0.012337	0.00311	234.34	0	0	0	0	1	0	0	45.1000	-1.0800	-45.0600	0.9800	0.0000	0.0000	0.0000	0.0000;
	15227	15228	0.000221	0.001106	0	0	0	0	0	0	1	0	0	11.5100	2.7900	-11.5100	-2.7900	0.0000	0.0000	0.0000	0.0000;
	15236	15227	0.004599	0.021613	0.00697	217.75	0	0	0	0	1	0	0	26.1800	-8.3500	-26.1500	7.7600	0.0000	0.0000	0.0000	0.0000;
	15280	15227	0.002089	0.013291	0.00325	204.77	0	0	0	0	1	0	0	-14.6300	5.8000	14.6300	-6.1200	0.0000	0.0000	0.0000	0.0000;
	15230	15229	0.000415	0.021002	0	403.15	0	0	1	0	1	0	0	-100.0000	4.0700	100.0400	-2.1100	0.0000	0.0000	0.0000	0.0000;
	15229	15231	0.000201	0.001069	0	0	0	0	0	0	1	0	0	12.0100	3.3600	-12.0100	-3.3600	0.0000	0.0000	0.0000	0.0000;
	15229	15295	0.000816	0.00945	0.14621	1247.62	0	0	0	0	1	0	0	-313.5600	-39.1700	314.3200	32.0600	0.0000	0.0000	0.0000	0.0000;
	15229	15659	0.000678	0.007581	0.20395	945.71	0	0	0	0	1	0	0	11.7400	-8.1700	-11.7400	-13.7700	0.0000	0.0000	0.0000	0.0000;
	15229	15771	0.000334	0.004463	0.1622	1197.78	0	0	0	0	1	0	0	189.7700	-53.9800	-189.6500	38.0800	0.0000	0.0000	0.0000	0.0000;
	15267	15230	0.001951	0.012389	0.00346	243.72	0	0	0	0	1	0	0	-55.4500	0.3000	55.5000	-0.3200	0.0000	0.0000	0.0000	0.0000;
	15230	15809	0.004193	0.028467	0.03332	210.66	0	0	0	0	1	0	0	-22.3800	-7.7600	22.4000	4.3100	0.0000	0.0000	0.0000	0.0000;
	15278	15232	0.001815	0.010598	0.00493	241.07	0	0	0	0	1	0	0	-52.1600	-3.4500	52.2000	3.1800	0.0000	0.0000	0.0000	0.0000;
	15232	15287	0.003741	0.024826	0.01382	247.43	0	0	0	0	1	0	0	-60.4200	-4.0100	60.5400	3.3500	0.0000	0.0000	0.0000	0.0000;
	15233	15247	0.003285	0.018222	0.00674	207.47	0	0	0	0	1	0	0	17.4600	-13.5200	-17.4400	12.8800	0.0000	0.0000	0.0000	0.0000;
	15251	15233	0.002679	0.008651	0.00397	211.14	0	0	0	0	1	0	0	22.0400	-12.6700	-22.0200	12.3000	0.0000	0.0000	0.0000	0.0000;
	15234	15235	0.000244	0.001177	0	0	0	0	0	0	1	0	0	6.1500	1.4300	-6.1500	-1.4200	0.0000	0.0000	0.0000	0.0000;
	15234	15242	0.004067	0.028744	0.0119	222.3	0	0	0	0	1	0	0	-31.3500	-4.8300	31.3900	3.8200	0.0000	0.0000	0.0000	0.0000;
	15234	15251	0.001175	0.006407	0.00633	215.72	0	0	0	0	1	0	0	25.2000	3.4000	-25.1900	-4.0400	0.0000	0.0000	0.0000	0.0000;
	15236	15237	0.000294	0.001195	0	0	0	0	0	0	1	0	0	3.8700	0.8600	-3.8700	-0.8600	0.0000	0.0000	0.0000	0.0000;
	15247	15236	0.002307	0.012743	0.00484	221.85	0	0	0	0	1	0	0	30.0700	-7.9000	-30.0500	7.4900	0.0000	0.0000	0.0000	0.0000;
	15238	15288	0.002965	0.016341	0.00913	249.26	0	0	0	0	1	0	0	62.7200	11.0200	-62.6000	-11.4000	0.0000	0.0000	0.0000	0.0000;
	15238	16090	0.00348	0.023129	0.02794	251.81	0	0	0	0	1	0	0	-65.8500	-11.2900	65.9900	9.1800	0.0000	0.0000	0.0000	0.0000;
	15240	15239	0.002218	0.015887	0.00562	229.88	0	0	0	0	1	0	0	40.9700	6.5100	-40.9300	-6.8700	0.0000	0.0000	0.0000	0.0000;
	15242	15239	0.006099	0.02335	0.00933	225.13	0	0	0	0	1	0	0	-34.3100	-4.9800	34.3700	4.2300	0.0000	0.0000	0.0000	0.0000;
	15240	15241	0.000267	0.001122	0	0	0	0	0	0	1	0	0	2.7400	0.5400	-2.7400	-0.5400	0.0000	0.0000	0.0000	0.0000;
	15240	15931	0.00095	0.005827	0.00273	232.53	0	0	0	0	1	0	0	-43.7100	-7.0500	43.7300	6.8600	0.0000	0.0000	0.0000	0.0000;
	15243	15244	0.000293	0.001044	0	0	0	0	0	0	1	0	0	5.2100	0.4700	-5.2100	-0.4700	0.0000	0.0000	0.0000	0.0000;
	15243	15707	0.002582	0.014272	0.00575	232.39	0	0	0	0	1	0	0	-39.4400	8.7800	39.4800	-9.1800	0.0000	0.0000	0.0000	0.0000;
	15258	15245	0.002022	0.013571	0.00418	239.97	0	0	0	0	1	0	0	52.2600	-3.1600	-52.2100	3.0500	0.0000	0.0000	0.0000	0.0000;
	15272	15245	0.002494	0.013427	0.0027	234.82	0	0	0	0	1	0	0	-47.2700	3.3300	47.3300	-3.3500	0.0000	0.0000	0.0000	0.0000;
	15272	15246	0.00347	0.016536	0.0077	230.24	0	0	0	0	1	0	0	41.9700	4.4600	-41.9100	-5.0200	0.0000	0.0000	0.0000	0.0000;
	15247	15248	0.000271	0.001038	0	0	0	0	0	0	1	0	0	2.1500	0.5500	-2.1500	-0.5500	0.0000	0.0000	0.0000	0.0000;
	15247	15252	0.003548	0.015374	0.02082	227.88	0	0	0	0	1	0	0	-38.0600	-2.9200	38.1100	0.8900	0.0000	0.0000	0.0000	0.0000;
	15247	15262	0.005668	0.041643	0.01923	211.65	0	0	0	0	1	0	0	23.2900	-2.6000	-23.2600	0.7500	0.0000	0.0000	0.0000	0.0000;
	15249	15250	0.000226	0.001152	0	0	0	0	0	0	1	0	0	10.3600	4.2700	-10.3600	-4.2700	0.0000	0.0000	0.0000	0.0000;
	15249	15390	0.005988	0.036746	0.01237	238.7	0	0	0	0	1	0	0	-49.6400	3.6600	49.7800	-4.1300	0.0000	0.0000	0.0000	0.0000;
	15249	15702	0.005228	0.032833	0.02296	228.1	0	0	0	0	1	0	0	39.2900	-7.9300	-39.2100	5.9600	0.0000	0.0000	0.0000	0.0000;
	15288	15252	0.002814	0.016664	0.01097	231.15	0	0	0	0	1	0	0	42.7600	2.9000	-42.7100	-3.8000	0.0000	0.0000	0.0000	0.0000;
	15253	15254	0.000208	0.001101	0	0	0	0	0	0	1	0	0	1.4000	0.4000	-1.4000	-0.4000	0.0000	0.0000	0.0000	0.0000;
	15253	15255	0.003889	0.02297	0.00662	200.31	0	0	0	0	1	0	0	7.1600	-4.8600	-7.1600	4.1600	0.0000	0.0000	0.0000	0.0000;
	15253	35101	0.003455	0.016598	0.01189	202.93	0	0	0	0	1	0	0	-8.5600	4.4500	8.5700	-5.7100	0.0000	0.0000	0.0000	0.0000;
	15256	15257	0.00025	0.001009	0	0	0	0	0	0	1	0	0	5.4700	1.6800	-5.4700	-1.6800	0.0000	0.0000	0.0000	0.0000;
	15256	15268	0.002396	0.015384	0.00465	247.86	0	0	0	0	1	0	0	62.6200	0.3500	-62.5300	-0.3000	0.0000	0.0000	0.0000	0.0000;
	15256	16038	0.001215	0.005958	0.0019	252.51	0	0	0	0	1	0	0	-68.0900	-2.0300	68.1400	2.0800	0.0000	0.0000	0.0000	0.0000;
	15258	15268	0.003048	0.013542	0.00444	245.87	0	0	0	0	1	0	0	-59.5300	0.6500	59.6300	-0.6900	0.0000	0.0000	0.0000	0.0000;
	15259	15260	0.000267	0.001147	0	0	0	0	0	0	1	0	0	4.3800	1.8800	-4.3800	-1.8800	0.0000	0.0000	0.0000	0.0000;
	15373	15259	0.001442	0.008729	0.00527	226.36	0	0	0	0	1	0	0	-36.6500	-7.1200	36.6700	6.6600	0.0000	0.0000	0.0000	0.0000;
	15259	35013	0.007909	0.048279	0.02893	228.2	0	0	0	0	1	0	0	-41.0500	2.1100	41.1800	-4.4800	0.0000	0.0000	0.0000	0.0000;
	15261	15262	0.000271	0.001144	0	0	0	0	0	0	1	0	0	-3.6700	-2.9400	3.6700	2.9400	0.0000	0.0000	0.0000	0.0000;
	15262	15270	0.00774	0.038274	0.00646	208.33	0	0	0	0	1	0	0	19.5900	-3.6900	-19.5600	3.1400	0.0000	0.0000	0.0000	0.0000;
	15263	15264	0.001862	0.010095	0.0058	191.13	0	0	0	0	1	0	0	7.1500	-8.4100	-7.1500	7.8000	0.0000	0.0000	0.0000	0.0000;
	15265	15263	0.001039	0.008041	0.00494	209.12	0	0	0	0	1	0	0	19.4100	-6.8300	-19.4000	6.3400	0.0000	0.0000	0.0000	0.0000;
	15264	15782	0.002644	0.018179	0.0363	165.18	0	0	0	0	1	0	0	-3.4200	-11.3000	3.4200	7.4100	0.0000	0.0000	0.0000	0.0000;
	15265	15266	0.000252	0.001031	0	0	0	0	0	0	1	0	0	14.0900	5.7400	-14.0900	-5.7400	0.0000	0.0000	0.0000	0.0000;
	15268	15269	0.000211	0.001035	0	0	0	0	0	0	1	0	0	2.9000	0.9900	-2.9000	-0.9900	0.0000	0.0000	0.0000	0.0000;
	15718	15271	0.001468	0.008193	0.02063	172.34	0	0	0	0	1	0	0	4.9400	1.9700	-4.9400	-4.1800	0.0000	0.0000	0.0000	0.0000;
	15273	15283	0.001648	0.009646	0.00352	171.19	0	0	0	0	1	0	0	6.2900	10.3000	-6.2800	-10.6700	0.0000	0.0000	0.0000	0.0000;
	15273	15285	0.001197	0.008121	0.01789	187.01	0	0	0	0	1	0	0	-11.2900	-11.7100	11.2900	9.7800	0.0000	0.0000	0.0000	0.0000;
	15277	15274	0.002733	0.018802	0.01235	210.7	0	0	0	0	1	0	0	-27.8500	-4.4200	27.8700	3.2200	0.0000	0.0000	0.0000	0.0000;
	15654	15274	0.002613	0.01783	0.0077	232.65	0	0	0	0	1	0	0	-23.4800	-0.3100	23.4900	-0.4300	0.0000	0.0000	0.0000	0.0000;
	15984	15274	0.003067	0.022053	0.00659	246.99	0	0	0	0	1	0	0	54.6100	3.8500	-54.5300	-3.9600	0.0000	0.0000	0.0000	0.0000;
	15275	15276	0.000234	0.001056	0	0	0	0	0	0	1	0	0	-4.9200	-0.7300	4.9200	0.7300	0.0000	0.0000	0.0000	0.0000;
	15277	15276	0.001904	0.011713	0.00376	235.71	0	0	0	0	1	0	0	32.5500	1.9400	-32.5300	-2.2300	0.0000	0.0000	0.0000	0.0000;
	15655	15276	0.004202	0.024396	0.00668	233.71	0	0	0	0	1	0	0	-27.5800	-2.0400	27.6100	1.5000	0.0000	0.0000	0.0000	0.0000;
	15278	15279	0.00027	0.001028	0	0	0	0	0	0	1	0	0	7.0800	2.0600	-7.0800	-2.0600	0.0000	0.0000	0.0000	0.0000;
	15278	15280	0.002101	0.013952	0.00446	188.94	0	0	0	0	1	0	0	-5.9600	7.5900	5.9700	-8.0600	0.0000	0.0000	0.0000	0.0000;
	15278	15808	0.0059	0.021717	0.00413	242.45	0	0	0	0	1	0	0	51.0400	-6.2100	-50.8900	6.3000	0.0000	0.0000	0.0000	0.0000;
	15281	15282	0.000295	0.001186	0	0	0	0	0	0	1	0	0	-7.1900	-1.8900	7.1900	1.9000	0.0000	0.0000	0.0000	0.0000;
	15282	15806	0.001533	0.009636	0.009	214.97	0	0	0	0	1	0	0	-25.1500	-3.6400	25.1600	2.7300	0.0000	0.0000	0.0000	0.0000;
	15286	15283	0.001844	0.010572	0.00734	181.36	0	0	0	0	1	0	0	0.8500	-10.8700	-0.8400	10.0800	0.0000	0.0000	0.0000	0.0000;
	15284	15285	0.000205	0.001088	0	0	0	0	0	0	1	0	0	-7.8500	-3.4500	7.8500	3.4500	0.0000	0.0000	0.0000	0.0000;
	15285	16009	0.003609	0.017018	0.01539	200.58	0	0	0	0	1	0	0	-19.1400	-13.2300	19.1600	11.6200	0.0000	0.0000	0.0000	0.0000;
	15286	15375	0.002408	0.01533	0.01652	195.92	0	0	0	0	1	0	0	-7.6100	9.2300	7.6200	-11.0000	0.0000	0.0000	0.0000	0.0000;
	15287	15290	0.001405	0.009284	0.01261	229.24	0	0	0	0	1	0	0	-41.5300	2.3100	41.5500	-3.5300	0.0000	0.0000	0.0000	0.0000;
	15301	15287	0.002344	0.011836	0.00935	209.41	0	0	0	0	1	0	0	21.3800	5.1900	-21.3700	-6.1600	0.0000	0.0000	0.0000	0.0000;
	15289	15292	0.00048	0.032753	0	396.39	0	0	1	0	1	0	0	41.5600	-2.9900	-41.5500	3.5100	0.0000	0.0000	0.0000	0.0000;
	15289	15293	0.000296	0.001073	0	0	0	0	0	0	1	0	0	21.3900	7.4900	-21.3900	-7.4800	0.0000	0.0000	0.0000	0.0000;
	15786	15289	0.000794	0.009496	0.17506	1245.51	0	0	0	0	1	0	0	-290.2100	22.3200	290.8300	-33.9100	0.0000	0.0000	0.0000	0.0000;
	16043	15289	0.000538	0.006234	0.172	1272.42	0	0	0	0	1	0	0	354.4100	18.9000	-353.7900	-30.4500	0.0000	0.0000	0.0000	0.0000;
	15290	15292	1.8e-05	0.001251	0	321.39	0	0	1	0	1	0	0	-41.5500	3.5300	41.5500	-3.5100	0.0000	0.0000	0.0000	0.0000;
	15291	15292	0.003324	0.22659	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15294	15298	0.000162	0.012393	0	641.1	0	0	1	0	1	0	0	76.2000	26.9100	-76.1900	-26.1700	0.0000	0.0000	0.0000	0.0000;
	15294	15299	0.000296	0.001003	0	0	0	0	0	0	1	0	0	-76.2000	2.0200	76.2200	-1.9700	0.0000	0.0000	0.0000	0.0000;
	15294	15300	0.000211	0.001077	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15296	15295	0.000583	0.033841	0	327.75	0	0	1.00625	0	1	0	0	-43.0300	-9.7700	43.0500	10.3800	0.0000	0.0000	0.0000	0.0000;
	15295	15298	1e-05	0.000801	0	562.82	0	0	1	0	1	0	0	-54.4400	-18.2900	54.4400	18.3200	0.0000	0.0000	0.0000	0.0000;
	15295	15932	0.000445	0.005509	0.17499	1246.31	0	0	0	0	1	0	0	-302.9200	-24.1500	303.3000	9.7300	0.0000	0.0000	0.0000	0.0000;
	15296	15301	0.001913	0.012985	0.00404	231.12	0	0	0	0	1	0	0	43.0300	9.7700	-43.0000	-9.9800	0.0000	0.0000	0.0000	0.0000;
	15297	15298	0.001005	0.076836	0	78.27	0	0	1	0	1	0	0	-21.7500	-7.4800	21.7500	7.8600	0.0000	0.0000	0.0000	0.0000;
	15299	15762	0.000279	0.005432	0.55934	2559.12	0	0	0	0	1	0	0	341.1300	35.4500	-340.8200	-90.5000	0.0000	0.0000	0.0000	0.0000;
	15299	15986	0.00044	0.006843	0.67242	2120.75	0	0	0	0	1	0	0	113.6900	-50.6200	-113.6400	-22.2600	0.0000	0.0000	0.0000	0.0000;
	16042	15299	0.00019	0.003586	0.27645	2677.56	0	0	0	0	1	0	0	531.5300	-38.1700	-531.0400	17.1400	0.0000	0.0000	0.0000	0.0000;
	15302	15303	0.00295	0.015543	0.00866	206.03	0	0	0	0	1	0	0	-16.0100	10.6000	16.0200	-11.4600	0.0000	0.0000	0.0000	0.0000;
	15303	15304	0.000295	0.001139	0	0	0	0	0	0	1	0	0	6.7700	1.6900	-6.7700	-1.6900	0.0000	0.0000	0.0000	0.0000;
	15305	15306	0.000212	0.001066	0	0	0	0	0	0	1	0	0	2.2500	1.3200	-2.2500	-1.3200	0.0000	0.0000	0.0000	0.0000;
	15309	15305	0.004069	0.024241	0.0053	245.87	0	0	0	0	1	0	0	-24.3300	2.7600	24.3500	-3.1800	0.0000	0.0000	0.0000	0.0000;
	15307	15309	0.005515	0.025037	0.01748	222.73	0	0	0	0	1	0	0	-15.1300	0.8800	15.1400	-2.6700	0.0000	0.0000	0.0000	0.0000;
	15308	15513	0.022345	0.127696	0.03303	175.19	0	0	0	0	1	0	0	0.6400	-1.8900	-0.6400	-1.5900	0.0000	0.0000	0.0000	0.0000;
	15309	15684	0.006498	0.03178	0.01824	222.61	0	0	0	0	1	0	0	7.0600	-0.4700	-7.0600	-1.4400	0.0000	0.0000	0.0000	0.0000;
	15310	15311	0.000237	0.001053	0	0	0	0	0	0	1	0	0	-20.0700	-3.0900	20.0700	3.1000	0.0000	0.0000	0.0000	0.0000;
	15311	15313	0.003362	0.019707	0.00812	214.22	0	0	0	0	1	0	0	-71.7500	18.9000	71.9200	-18.7500	0.0000	0.0000	0.0000	0.0000;
	15311	15344	0.003291	0.016308	0.00987	208.72	0	0	0	0	1	0	0	-53.0900	11.0900	53.1800	-11.6900	0.0000	0.0000	0.0000	0.0000;
	17237	15311	0.002477	0.013809	0.01635	196.32	0	0	0	0	1	0	0	32.1400	19.1400	-32.1000	-20.7100	0.0000	0.0000	0.0000	0.0000;
	15312	15319	0.001189	0.007621	0.00418	181.5	0	0	0	0	1	0	0	-1.3800	-12.7800	1.3800	12.3500	0.0000	0.0000	0.0000	0.0000;
	15322	15312	0.002378	0.014614	0.00513	172.9	0	0	0	0	1	0	0	16.8200	-13.5000	-16.8100	13.0200	0.0000	0.0000	0.0000	0.0000;
	15313	15314	0.000239	0.001196	0	0	0	0	0	0	1	0	0	19.7300	4.2200	-19.7300	-4.2200	0.0000	0.0000	0.0000	0.0000;
	15313	15315	0.000572	0.004008	0.00236	224.91	0	0	0	0	1	0	0	-91.6500	14.5300	91.7000	-14.4500	0.0000	0.0000	0.0000	0.0000;
	15319	15315	0.000398	0.002171	0.00482	238.42	0	0	0	0	1	0	0	109.7900	-13.5000	-109.7400	13.2400	0.0000	0.0000	0.0000	0.0000;
	15317	15316	0.000407	0.026114	0	266.72	0	0	1	0	1	0	0	19.6300	-9.4400	-19.6300	9.5600	0.0000	0.0000	0.0000	0.0000;
	15316	15318	0.000211	0.001035	0	0	0	0	0	0	1	0	0	19.6300	-9.5600	-19.6300	9.5600	0.0000	0.0000	0.0000	0.0000;
	15317	15339	0.00276	0.020548	0.01158	200.44	0	0	0	0	1	0	0	-42.2100	7.1200	42.2600	-8.0100	0.0000	0.0000	0.0000	0.0000;
	15318	15328	0.000652	0.007879	0.15115	1195.83	0	0	0	0	1	0	0	-209.5500	-12.0200	209.8200	-1.0200	0.0000	0.0000	0.0000	0.0000;
	15318	16005	0.000637	0.006789	0.10001	1200.21	0	0	0	0	1	0	0	229.1800	2.4600	-228.8700	-9.8600	0.0000	0.0000	0.0000	0.0000;
	16001	15319	0.002359	0.014703	0.00541	247.1	0	0	0	0	1	0	0	126.6300	3.6900	-126.2800	-2.0700	0.0000	0.0000	0.0000	0.0000;
	15320	15321	0.000243	0.001004	0	0	0	0	0	0	1	0	0	17.7800	2.4300	-17.7800	-2.4200	0.0000	0.0000	0.0000	0.0000;
	15320	15332	0.003041	0.022155	0.0133	192.62	0	0	0	0	1	0	0	25.4300	2.6100	-25.4100	-3.9000	0.0000	0.0000	0.0000	0.0000;
	16050	15320	0.000561	0.003115	0.00458	204.9	0	0	0	0	1	0	0	43.2200	4.6000	-43.2100	-5.0300	0.0000	0.0000	0.0000	0.0000;
	15324	15323	0.000455	0.023184	0	445.71	0	0	1	0	1	0	0	-149.2600	7.6300	149.3600	-2.8500	0.0000	0.0000	0.0000	0.0000;
	15323	15325	0.000283	0.001034	0	0	0	0	0	0	1	0	0	4.6800	1.8800	-4.6800	-1.8800	0.0000	0.0000	0.0000	0.0000;
	15864	15323	0.00111	0.012142	0.23537	1161.5	0	0	0	0	1	0	0	154.2800	-23.7800	-154.0400	0.9700	0.0000	0.0000	0.0000	0.0000;
	15342	15324	0.006358	0.026773	0.01645	232.05	0	0	0	0	1	0	0	-86.9400	0.9900	87.3800	-0.8800	0.0000	0.0000	0.0000	0.0000;
	15324	15598	0.015523	0.090959	0.02038	179.54	0	0	0	0	1	0	0	5.8400	-1.4000	-5.8400	-0.7800	0.0000	0.0000	0.0000	0.0000;
	15326	15356	0.004276	0.024284	0.01384	205.14	0	0	0	0	1	0	0	49.8900	-7.1200	-49.7800	6.2200	0.0000	0.0000	0.0000	0.0000;
	15332	15327	0.002905	0.019394	0.00853	215.86	0	0	0	0	1	0	0	-56.6400	12.5700	56.7300	-12.8700	0.0000	0.0000	0.0000	0.0000;
	15327	15333	0.003326	0.018041	0.00486	223.32	0	0	0	0	1	0	0	-68.5400	10.6700	68.6900	-10.3700	0.0000	0.0000	0.0000	0.0000;
	15329	15328	0.000374	0.019576	0	489.51	0	0	1	0	1	0	0	-210.3400	-0.0600	210.4900	8.1200	0.0000	0.0000	0.0000	0.0000;
	15328	15330	0.00027	0.001159	0	0	0	0	0	0	1	0	0	18.3700	6.0000	-18.3700	-5.9900	0.0000	0.0000	0.0000	0.0000;
	15329	15333	0.006053	0.030921	0.01724	232.39	0	0	0	0	1	0	0	80.8100	-7.2000	-80.4400	7.2400	0.0000	0.0000	0.0000	0.0000;
	15329	15334	0.001075	0.007222	0.0022	260.73	0	0	0	0	1	0	0	182.6900	-4.1100	-182.3600	6.1200	0.0000	0.0000	0.0000	0.0000;
	15341	15329	0.004027	0.011498	0.00678	203.38	0	0	0	0	1	0	0	53.2800	-11.7800	-53.1700	11.3700	0.0000	0.0000	0.0000	0.0000;
	15331	15332	0.000205	0.001005	0	0	0	0	0	0	1	0	0	-11.4400	-1.4600	11.4400	1.4700	0.0000	0.0000	0.0000	0.0000;
	15344	15332	0.006054	0.028287	0.00653	221.35	0	0	0	0	1	0	0	-70.3100	10.7900	70.6000	-10.1400	0.0000	0.0000	0.0000	0.0000;
	15334	15335	0.000271	0.001051	0	0	0	0	0	0	1	0	0	7.6500	2.6700	-7.6500	-2.6700	0.0000	0.0000	0.0000	0.0000;
	15334	15336	0.002113	0.015006	0.00802	256.82	0	0	0	0	1	0	0	174.7100	-8.7900	-174.1100	12.2200	0.0000	0.0000	0.0000	0.0000;
	15336	17227	0.004942	0.035311	0.0149	254.09	0	0	0	0	1	0	0	167.0200	-13.2900	-165.7300	20.9900	0.0000	0.0000	0.0000	0.0000;
	15337	15342	0.006512	0.045936	0.01183	225.69	0	0	0	0	1	0	0	-82.0500	2.7900	82.4600	-1.1500	0.0000	0.0000	0.0000	0.0000;
	15338	15339	0.000247	0.001196	0	0	0	0	0	0	1	0	0	-3.4700	-1.4000	3.4700	1.4000	0.0000	0.0000	0.0000	0.0000;
	15356	15339	0.001701	0.010332	0.00795	201.44	0	0	0	0	1	0	0	45.7600	-7.2500	-45.7300	6.6100	0.0000	0.0000	0.0000	0.0000;
	15340	15341	0.000266	0.001132	0	0	0	0	0	0	1	0	0	-4.3400	-0.4800	4.3400	0.4800	0.0000	0.0000	0.0000	0.0000;
	15341	15354	0.00591	0.03773	0.01154	208.21	0	0	0	0	1	0	0	-57.6100	11.3000	57.8000	-11.3300	0.0000	0.0000	0.0000	0.0000;
	15342	15343	0.000272	0.001158	0	0	0	0	0	0	1	0	0	4.4700	0.1600	-4.4700	-0.1600	0.0000	0.0000	0.0000	0.0000;
	15346	15345	0.00017	0.010377	0	511.33	0	0	1.01875	0	1	0	0	-256.2800	-32.4200	256.3900	39.0400	0.0000	0.0000	0.0000	0.0000;
	15345	15347	0.000211	0.001125	0	0	0	0	0	0	1	0	0	-256.3900	-39.0400	256.5200	39.7600	0.0000	0.0000	0.0000	0.0000;
	15346	15348	0.000579	0.0034	0.00403	262.58	0	0	0	0	1	0	0	172.6900	4.7800	-172.5300	-4.2900	0.0000	0.0000	0.0000	0.0000;
	15346	17237	0.002006	0.015764	0.00847	219.39	0	0	0	0	1	0	0	65.6100	26.9100	-65.5100	-27.0900	0.0000	0.0000	0.0000	0.0000;
	15347	16005	0.000721	0.007731	0.10088	1313.78	0	0	0	0	1	0	0	-576.0400	-28.2600	578.3100	41.8500	0.0000	0.0000	0.0000	0.0000;
	17231	15347	0.000541	0.005301	0.15377	1227.42	0	0	0	0	1	0	0	-318.9900	0.3900	319.5100	-11.5000	0.0000	0.0000	0.0000	0.0000;
	17240	15348	0.001159	0.006614	0.01436	253.49	0	0	0	0	1	0	0	-155.1400	-1.4400	155.4000	1.3700	0.0000	0.0000	0.0000	0.0000;
	15349	15350	0.000204	0.001064	0	0	0	0	0	0	1	0	0	17.7200	7.6300	-17.7200	-7.6300	0.0000	0.0000	0.0000	0.0000;
	17234	15349	0.002467	0.015105	0.00816	237.32	0	0	0	0	1	0	0	-112.7500	13.6100	113.0500	-12.6800	0.0000	0.0000	0.0000	0.0000;
	15349	17240	0.000515	0.003719	0.00136	243.6	0	0	0	0	1	0	0	-130.7700	5.0500	130.8500	-4.6100	0.0000	0.0000	0.0000	0.0000;
	15352	15351	0.003735	0.02281	0.00986	185.4	0	0	0	0	1	0	0	22.3600	-3.8100	-22.3400	2.8600	0.0000	0.0000	0.0000	0.0000;
	15351	15355	0.003579	0.017433	0.01613	214.82	0	0	0	0	1	0	0	67.6300	-10.1900	-67.4800	9.2000	0.0000	0.0000	0.0000	0.0000;
	15351	15367	0.005079	0.02942	0.00877	205.45	0	0	0	0	1	0	0	-49.7800	5.7100	49.8900	-5.9700	0.0000	0.0000	0.0000	0.0000;
	15358	15352	0.007505	0.039586	0.00742	219.78	0	0	0	0	1	0	0	26.6400	-3.8300	-26.5900	3.2900	0.0000	0.0000	0.0000	0.0000;
	15365	15353	0.002471	0.011638	0.00568	217.09	0	0	0	0	1	0	0	-56.9200	10.5500	57.0000	-10.8100	0.0000	0.0000	0.0000	0.0000;
	15354	15355	0.003491	0.017512	0.00776	210.2	0	0	0	0	1	0	0	-63.3200	10.2400	63.4600	-10.4000	0.0000	0.0000	0.0000	0.0000;
	15370	15357	0.00274	0.013702	0.00452	191.23	0	0	0	0	1	0	0	-30.1900	3.5000	30.2200	-3.8600	0.0000	0.0000	0.0000	0.0000;
	15358	15359	0.000267	0.001127	0	0	0	0	0	0	1	0	0	2.8800	2.0600	-2.8800	-2.0600	0.0000	0.0000	0.0000	0.0000;
	15395	15358	0.004671	0.029212	0.00916	196.62	0	0	0	0	1	0	0	29.5500	-2.5200	-29.5100	1.7700	0.0000	0.0000	0.0000	0.0000;
	15360	15363	0.00013	0.003981	0	142.45	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15360	15364	0.00025	0.001016	0	0	0	0	0	0	1	0	0	3.1700	0.6500	-3.1700	-0.6500	0.0000	0.0000	0.0000	0.0000;
	15360	15365	0.000267	0.001114	0	0	0	0	0	0	1	0	0	-3.1700	-0.6500	3.1700	0.6500	0.0000	0.0000	0.0000	0.0000;
	15361	15363	0.003037	0.092823	0	71.23	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15362	15363	0.003037	0.092823	0	71.23	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15365	15416	0.003848	0.023929	0.00713	214.38	0	0	0	0	1	0	0	53.7500	-11.2100	-53.6500	11.1000	0.0000	0.0000	0.0000	0.0000;
	15366	15367	0.000251	0.001196	0	0	0	0	0	0	1	0	0	-2.1100	-0.4900	2.1100	0.4900	0.0000	0.0000	0.0000	0.0000;
	15368	15369	0.000216	0.001128	0	0	0	0	0	0	1	0	0	-4.4800	-1.1100	4.4800	1.1100	0.0000	0.0000	0.0000	0.0000;
	15369	15370	0.003369	0.02125	0.00956	207.87	0	0	0	0	1	0	0	-52.1800	6.0800	52.2700	-6.5300	0.0000	0.0000	0.0000	0.0000;
	17242	15369	0.005571	0.031915	0.01131	236.77	0	0	0	0	1	0	0	-100.7200	14.8500	101.2700	-12.9200	0.0000	0.0000	0.0000	0.0000;
	15373	15371	0.001414	0.00905	0.00368	221	0	0	0	0	1	0	0	32.0100	5.1300	-32.0000	-5.4400	0.0000	0.0000	0.0000	0.0000;
	15371	15376	0.004806	0.029672	0.01719	214.78	0	0	0	0	1	0	0	-22.3300	2.8200	22.3500	-4.5300	0.0000	0.0000	0.0000	0.0000;
	15383	15371	0.002305	0.017787	0.0076	237.23	0	0	0	0	1	0	0	-46.8600	-1.9000	46.9100	1.4500	0.0000	0.0000	0.0000	0.0000;
	15730	15372	0.002054	0.015204	0.02099	210.58	0	0	0	0	1	0	0	-20.0900	-0.1700	20.0900	-2.0200	0.0000	0.0000	0.0000	0.0000;
	15392	15374	0.003334	0.023714	0.02166	267.22	0	0	0	0	1	0	0	91.8800	-7.4500	-91.6200	6.9600	0.0000	0.0000	0.0000	0.0000;
	15374	35056	0.003145	0.015922	0.0261	267.21	0	0	0	0	1	0	0	90.4500	-7.3100	-90.2100	5.7100	0.0000	0.0000	0.0000	0.0000;
	15375	34996	0.003103	0.013243	0.00731	237.26	0	0	0	0	1	0	0	58.5300	9.4700	-58.4300	-9.8300	0.0000	0.0000	0.0000	0.0000;
	15375	35476	0.002385	0.015215	0.00782	250.17	0	0	0	0	1	0	0	-69.7100	0.5500	69.8100	-0.7100	0.0000	0.0000	0.0000	0.0000;
	35005	15376	0.004911	0.029566	0.00541	220.07	0	0	0	0	1	0	0	28.1100	-3.0700	-28.0800	2.7000	0.0000	0.0000	0.0000	0.0000;
	15381	15377	0.003911	0.018942	0.01146	234.8	0	0	0	0	1	0	0	-37.4500	0.9900	37.5000	-1.9600	0.0000	0.0000	0.0000	0.0000;
	15377	34820	0.003528	0.020681	0.10681	239.26	0	0	0	0	1	0	0	-41.2500	-9.1900	41.3000	-1.9300	0.0000	0.0000	0.0000	0.0000;
	15378	34988	0.002572	0.017332	0.01241	210.53	0	0	0	0	1	0	0	-15.0200	-4.0600	15.0200	2.7500	0.0000	0.0000	0.0000	0.0000;
	15378	34998	0.008235	0.041349	0.02135	205.97	0	0	0	0	1	0	0	10.2100	0.5900	-10.2000	-2.8500	0.0000	0.0000	0.0000	0.0000;
	34820	15379	0.006466	0.032476	0.02014	223.36	0	0	0	0	1	0	0	-30.3400	-0.6400	30.4000	-1.2500	0.0000	0.0000	0.0000	0.0000;
	15379	35285	0.004767	0.033221	0.02094	227.69	0	0	0	0	1	0	0	-35.2000	-3.2300	35.2600	1.3500	0.0000	0.0000	0.0000	0.0000;
	15381	15380	0.003114	0.018612	0.0126	232.32	0	0	0	0	1	0	0	34.6500	-1.7500	-34.6100	0.6100	0.0000	0.0000	0.0000	0.0000;
	15739	15380	0.006597	0.055448	0.02377	228.99	0	0	0	0	1	0	0	-31.1400	0.9500	31.2000	-2.9700	0.0000	0.0000	0.0000	0.0000;
	15381	15382	0.000257	0.001097	0	0	0	0	0	0	1	0	0	2.8000	0.7600	-2.8000	-0.7600	0.0000	0.0000	0.0000	0.0000;
	15383	15384	0.000244	0.001108	0	0	0	0	0	0	1	0	0	7.1300	1.7400	-7.1300	-1.7400	0.0000	0.0000	0.0000	0.0000;
	15386	15385	0.000223	0.011852	0	376.23	0	0	1	0	1	0	0	-73.7600	-18.2200	73.7700	18.8600	0.0000	0.0000	0.0000	0.0000;
	15385	15387	0.000261	0.001134	0	0	0	0	0	0	1	0	0	13.8500	2.2200	-13.8500	-2.2200	0.0000	0.0000	0.0000	0.0000;
	15385	35411	0.000529	0.007067	0.1332	1115.21	0	0	0	0	1	0	0	-87.6200	-21.0800	87.6500	7.0500	0.0000	0.0000	0.0000	0.0000;
	15386	15389	0.001108	0.007104	0.00259	255.36	0	0	0	0	1	0	0	73.7600	18.2200	-73.7000	-18.1300	0.0000	0.0000	0.0000	0.0000;
	15388	15389	0.00025	0.001113	0	0	0	0	0	0	1	0	0	-11.8500	-1.6000	11.8500	1.6000	0.0000	0.0000	0.0000	0.0000;
	15389	15390	0.003041	0.016663	0.00337	248.05	0	0	0	0	1	0	0	61.8500	16.5300	-61.7300	-16.2600	0.0000	0.0000	0.0000	0.0000;
	15390	15391	0.000266	0.001118	0	0	0	0	0	0	1	0	0	11.8500	3.3900	-11.8500	-3.3900	0.0000	0.0000	0.0000	0.0000;
	15392	15393	0.000289	0.001091	0	0	0	0	0	0	1	0	0	2.7600	1.4400	-2.7600	-1.4400	0.0000	0.0000	0.0000	0.0000;
	34830	15392	0.003348	0.021406	0.01692	231.08	0	0	0	0	1	0	0	35.2100	-5.9100	-35.1700	4.3300	0.0000	0.0000	0.0000	0.0000;
	15392	34831	0.00392	0.019786	0.00482	249.48	0	0	0	0	1	0	0	-59.4600	1.6700	59.5900	-1.5500	0.0000	0.0000	0.0000	0.0000;
	15399	15394	0.004369	0.02005	0.00823	209.3	0	0	0	0	1	0	0	-7.8100	-1.2200	7.8100	0.3400	0.0000	0.0000	0.0000	0.0000;
	15395	15396	0.000235	0.0012	0	0	0	0	0	0	1	0	0	3.7400	1.1200	-3.7400	-1.1200	0.0000	0.0000	0.0000	0.0000;
	15398	15399	0.000286	0.001099	0	0	0	0	0	0	1	0	0	-10.7700	-4.5400	10.7700	4.5400	0.0000	0.0000	0.0000	0.0000;
	15399	15406	0.016395	0.105065	0.02557	192.24	0	0	0	0	1	0	0	6.8200	-2.3700	-6.8100	-0.3500	0.0000	0.0000	0.0000	0.0000;
	15399	15410	0.004502	0.029592	0.01558	222.88	0	0	0	0	1	0	0	11.4400	2.3100	-11.4400	-3.9500	0.0000	0.0000	0.0000	0.0000;
	15400	15401	0.000227	0.001035	0	0	0	0	0	0	1	0	0	11.6800	4.3000	-11.6800	-4.3000	0.0000	0.0000	0.0000	0.0000;
	15400	15413	0.00263	0.01589	0.01331	220.5	0	0	0	0	1	0	0	21.9500	-1.9700	-21.9400	0.6000	0.0000	0.0000	0.0000	0.0000;
	15400	15415	0.002465	0.015939	0.00612	217.69	0	0	0	0	1	0	0	19.8900	-1.7900	-19.8800	1.1900	0.0000	0.0000	0.0000	0.0000;
	15400	15419	0.008607	0.041669	0.02285	199.51	0	0	0	0	1	0	0	9.8900	-1.9700	-9.8800	-0.4600	0.0000	0.0000	0.0000	0.0000;
	15400	15856	0.000433	0.002696	0.00108	255.37	0	0	0	0	1	0	0	-63.4000	1.4300	63.4200	-1.4500	0.0000	0.0000	0.0000	0.0000;
	15402	15403	0.000222	0.001025	0	0	0	0	0	0	1	0	0	11.4000	3.4300	-11.4000	-3.4300	0.0000	0.0000	0.0000	0.0000;
	15402	15406	0.008779	0.056173	0.02085	225.49	0	0	0	0	1	0	0	14.5100	-4.2300	-14.4900	2.0800	0.0000	0.0000	0.0000	0.0000;
	15402	15407	0.006671	0.039164	0.00989	168.68	0	0	0	0	1	0	0	-0.8200	-0.7100	0.8200	-0.3600	0.0000	0.0000	0.0000	0.0000;
	15413	15402	0.001437	0.008881	0.00259	227.17	0	0	0	0	1	0	0	13.9700	-1.6500	-13.9700	1.3800	0.0000	0.0000	0.0000	0.0000;
	15415	15402	0.002324	0.014096	0.00712	221.62	0	0	0	0	1	0	0	11.1100	-0.8800	-11.1100	0.1300	0.0000	0.0000	0.0000	0.0000;
	15404	15405	0.000282	0.001048	0	0	0	0	0	0	1	0	0	-12.6400	-3.5400	12.6500	3.5400	0.0000	0.0000	0.0000	0.0000;
	15405	15410	0.005067	0.029761	0.0058	214.24	0	0	0	0	1	0	0	-9.1200	-4.3800	9.1200	3.7900	0.0000	0.0000	0.0000	0.0000;
	15407	15408	0.000294	0.001099	0	0	0	0	0	0	1	0	0	3.6800	0.3700	-3.6800	-0.3700	0.0000	0.0000	0.0000	0.0000;
	15407	15415	0.00393	0.027748	0.00802	171.76	0	0	0	0	1	0	0	-4.5100	-0.0200	4.5100	-0.8500	0.0000	0.0000	0.0000	0.0000;
	15409	15413	0.005067	0.026529	0.00762	197.01	0	0	0	0	1	0	0	-3.7000	-0.0300	3.7100	-0.7900	0.0000	0.0000	0.0000	0.0000;
	15603	15409	0.009116	0.046773	0.01188	166.34	0	0	0	0	1	0	0	-1.5800	-0.9300	1.5800	-0.3500	0.0000	0.0000	0.0000	0.0000;
	15410	15411	0.000232	0.001184	0	0	0	0	0	0	1	0	0	2.3100	0.1700	-2.3100	-0.1700	0.0000	0.0000	0.0000	0.0000;
	15419	15412	0.001603	0.010394	0.01232	177.79	0	0	0	0	1	0	0	7.4100	-0.2500	-7.4100	-1.0800	0.0000	0.0000	0.0000	0.0000;
	15412	15603	0.002373	0.012832	0.00719	166.51	0	0	0	0	1	0	0	2.2300	-0.4800	-2.2300	-0.3000	0.0000	0.0000	0.0000	0.0000;
	15413	15414	0.000223	0.001151	0	0	0	0	0	0	1	0	0	4.2600	1.8400	-4.2600	-1.8400	0.0000	0.0000	0.0000	0.0000;
	15417	15418	0.000272	0.00119	0	0	0	0	0	0	1	0	0	-2.2600	-0.3000	2.2600	0.3000	0.0000	0.0000	0.0000	0.0000;
	15420	15421	0.000278	0.001176	0	0	0	0	0	0	1	0	0	-9.9000	-8.2400	9.9000	8.2400	0.0000	0.0000	0.0000	0.0000;
	15421	15756	0.004164	0.020143	0.0113	235.8	0	0	0	0	1	0	0	40.2300	-10.6000	-40.1600	9.7000	0.0000	0.0000	0.0000	0.0000;
	16030	15421	0.003647	0.019344	0.01037	244.88	0	0	0	0	1	0	0	50.2100	-3.0300	-50.1300	2.3600	0.0000	0.0000	0.0000	0.0000;
	15423	15422	0.001338	0.008073	0.00678	171.56	0	0	0	0	1	0	0	1.2800	2.5800	-1.2800	-3.3000	0.0000	0.0000	0.0000	0.0000;
	15422	15750	0.001877	0.012585	0.00989	194.79	0	0	0	0	1	0	0	-7.3600	-5.0400	7.3600	3.9900	0.0000	0.0000	0.0000	0.0000;
	15424	15425	0.000289	0.001135	0	0	0	0	0	0	1	0	0	4.5600	0.8100	-4.5600	-0.8100	0.0000	0.0000	0.0000	0.0000;
	15427	15424	0.00199	0.009068	0.01176	203.12	0	0	0	0	1	0	0	-11.1200	3.4400	11.1200	-4.6900	0.0000	0.0000	0.0000	0.0000;
	15424	15445	0.005521	0.027664	0.01553	212.01	0	0	0	0	1	0	0	-15.6800	3.8900	15.6900	-5.5000	0.0000	0.0000	0.0000	0.0000;
	15427	15426	0.001485	0.009747	0.0175	194.84	0	0	0	0	1	0	0	7.9000	1.0100	-7.9000	-2.8900	0.0000	0.0000	0.0000	0.0000;
	15428	15429	0.000216	0.001074	0	0	0	0	0	0	1	0	0	7.4000	2.6600	-7.4000	-2.6600	0.0000	0.0000	0.0000	0.0000;
	15428	15431	0.005281	0.031072	0.00794	213.6	0	0	0	0	1	0	0	-14.2900	4.1300	14.3000	-4.9200	0.0000	0.0000	0.0000	0.0000;
	15428	15432	0.002032	0.013367	0.00981	243.26	0	0	0	0	1	0	0	-49.9400	10.7800	49.9900	-11.5100	0.0000	0.0000	0.0000	0.0000;
	15428	15445	0.002042	0.01286	0.00382	216.83	0	0	0	0	1	0	0	18.2800	-5.6700	-18.2800	5.3000	0.0000	0.0000	0.0000	0.0000;
	15430	15431	0.000242	0.001041	0	0	0	0	0	0	1	0	0	-8.8800	-2.0000	8.8800	2.0000	0.0000	0.0000	0.0000	0.0000;
	15443	15431	0.001954	0.012188	0.00509	225.36	0	0	0	0	1	0	0	23.1900	-3.4100	-23.1800	2.9200	0.0000	0.0000	0.0000	0.0000;
	15432	15433	0.000975	0.006839	0.02511	248.52	0	0	0	0	1	0	0	-57.6200	9.2800	57.6600	-11.7700	0.0000	0.0000	0.0000	0.0000;
	15433	15434	0.000248	0.001027	0	0	0	0	0	0	1	0	0	20.7400	1.1800	-20.7400	-1.1700	0.0000	0.0000	0.0000	0.0000;
	15437	15433	0.001356	0.007741	0.00195	264.29	0	0	0	0	1	0	0	91.3400	-17.1700	-91.2300	17.5800	0.0000	0.0000	0.0000	0.0000;
	15433	15439	0.001479	0.008437	0.0092	212.82	0	0	0	0	1	0	0	12.8400	-6.9800	-12.8400	6.0100	0.0000	0.0000	0.0000	0.0000;
	15441	15435	0.006492	0.033992	0.00763	238.95	0	0	0	0	1	0	0	-39.5100	-1.8800	39.6000	1.5400	0.0000	0.0000	0.0000	0.0000;
	15435	15954	0.002951	0.016008	0.03338	257.81	0	0	0	0	1	0	0	-64.4300	-11.2200	64.5500	8.2000	0.0000	0.0000	0.0000	0.0000;
	15437	15436	0.000379	0.025057	0	396.13	0	0	1	0	1	0	0	-92.7000	17.1100	92.7300	-15.0400	0.0000	0.0000	0.0000	0.0000;
	15436	15438	0.000256	0.001123	0	0	0	0	0	0	1	0	0	20.7400	5.7700	-20.7400	-5.7700	0.0000	0.0000	0.0000	0.0000;
	15436	16034	0.000471	0.005957	0.13342	1092.4	0	0	0	0	1	0	0	-60.2100	-73.9400	60.2400	60.0600	0.0000	0.0000	0.0000	0.0000;
	15436	16102	0.001	0.008303	0.16203	1060.63	0	0	0	0	1	0	0	-53.2600	-107.0500	53.3700	90.5400	0.0000	0.0000	0.0000	0.0000;
	15440	15441	0.00027	0.001198	0	0	0	0	0	0	1	0	0	-7.3700	-3.3600	7.3700	3.3600	0.0000	0.0000	0.0000	0.0000;
	15442	15441	0.003346	0.020305	0.02648	234.16	0	0	0	0	1	0	0	-31.0200	-0.3600	31.0500	-2.3300	0.0000	0.0000	0.0000	0.0000;
	15446	15442	0.006252	0.026656	0.00936	233.1	0	0	0	0	1	0	0	-28.9600	1.9300	29.0000	-2.7300	0.0000	0.0000	0.0000	0.0000;
	15443	15756	0.007297	0.033508	0.03506	231.14	0	0	0	0	1	0	0	-27.9400	2.8900	27.9900	-6.4200	0.0000	0.0000	0.0000	0.0000;
	15444	15751	0.00485	0.032889	0.00647	185.86	0	0	0	0	1	0	0	-0.9500	1.1200	0.9500	-1.8200	0.0000	0.0000	0.0000	0.0000;
	16021	15444	0.001542	0.007944	0.00305	178.44	0	0	0	0	1	0	0	2.3600	1.5200	-2.3600	-1.8400	0.0000	0.0000	0.0000	0.0000;
	15447	15450	0.001771	0.008862	0.00255	134.42	0	0	0	0	1	0	0	-3.3600	2.2000	3.3600	-2.4800	0.0000	0.0000	0.0000	0.0000;
	15448	15449	0.000241	0.00111	0	0	0	0	0	0	1	0	0	9.5200	2.7600	-9.5200	-2.7600	0.0000	0.0000	0.0000	0.0000;
	15450	15448	0.002342	0.015962	0.00403	180.56	0	0	0	0	1	0	0	-8.3100	0.8300	8.3100	-1.2600	0.0000	0.0000	0.0000	0.0000;
	15448	15750	0.016616	0.08217	0.02424	194.65	0	0	0	0	1	0	0	10.6000	2.0000	-10.5900	-4.5200	0.0000	0.0000	0.0000	0.0000;
	15819	15451	0.002525	0.015387	0.00428	260.37	0	0	0	0	1	0	0	69.6800	-2.7100	-69.5700	2.9400	0.0000	0.0000	0.0000	0.0000;
	15454	15455	0.004801	0.025261	0.01535	193.46	0	0	0	0	1	0	0	7.8100	-0.6500	-7.8100	-0.9900	0.0000	0.0000	0.0000	0.0000;
	15454	15457	0.002252	0.013792	0.00691	223.08	0	0	0	0	1	0	0	-20.1000	0.0500	20.1100	-0.7400	0.0000	0.0000	0.0000	0.0000;
	15455	15456	0.000208	0.001023	0	0	0	0	0	0	1	0	0	8.3600	2.3300	-8.3600	-2.3300	0.0000	0.0000	0.0000	0.0000;
	15457	15455	0.003439	0.020596	0.00573	224.72	0	0	0	0	1	0	0	23.0700	-0.1500	-23.0500	-0.3700	0.0000	0.0000	0.0000	0.0000;
	15458	15455	0.002429	0.016524	0.01334	223.36	0	0	0	0	1	0	0	-22.4900	-0.3700	22.5100	-0.9800	0.0000	0.0000	0.0000	0.0000;
	15458	15459	0.000293	0.001114	0	0	0	0	0	0	1	0	0	5.3100	2.5100	-5.3100	-2.5100	0.0000	0.0000	0.0000	0.0000;
	15460	15458	0.001989	0.010076	0.00624	204.6	0	0	0	0	1	0	0	-10.3900	-0.4900	10.3900	-0.1700	0.0000	0.0000	0.0000	0.0000;
	15461	15462	0.000261	0.001057	0	0	0	0	0	0	1	0	0	-6.1700	7.2500	6.1700	-7.2500	0.0000	0.0000	0.0000	0.0000;
	15463	15464	0.003351	0.021135	0.00719	225.24	0	0	0	0	1	0	0	-9.6200	3.2900	9.6200	-4.0500	0.0000	0.0000	0.0000	0.0000;
	15601	15464	0.003303	0.020441	0.00929	254.41	0	0	0	0	1	0	0	28.8100	-8.8800	-28.7800	8.0400	0.0000	0.0000	0.0000	0.0000;
	15465	37288	0.004653	0.029016	0.00377	222.66	0	0	0	0	1	0	0	-32.9900	-13.1300	33.0400	13.0700	0.0000	0.0000	0.0000	0.0000;
	15466	15467	0.000244	0.001096	0	0	0	0	0	0	1	0	0	2.4500	0.2300	-2.4500	-0.2300	0.0000	0.0000	0.0000	0.0000;
	15466	15469	0.004617	0.024749	0.03135	218.27	0	0	0	0	1	0	0	30.0500	7.3300	-30.0100	-10.4700	0.0000	0.0000	0.0000	0.0000;
	15898	15466	0.001736	0.011062	0.00299	243.19	0	0	0	0	1	0	0	57.2200	11.9800	-57.1600	-11.9600	0.0000	0.0000	0.0000	0.0000;
	15468	15486	0.002642	0.013229	0.01041	262.6	0	0	0	0	1	0	0	-51.1500	-1.9600	51.2100	1.1700	0.0000	0.0000	0.0000	0.0000;
	15564	15468	0.003893	0.019294	0.00539	262.45	0	0	0	0	1	0	0	-48.6100	-1.8300	48.7000	1.6800	0.0000	0.0000	0.0000	0.0000;
	15469	15483	0.005937	0.026336	0.00959	261.57	0	0	0	0	1	0	0	-47.2100	9.4100	47.3400	-9.8600	0.0000	0.0000	0.0000	0.0000;
	15491	15469	0.003167	0.020149	0.01183	272.04	0	0	0	0	1	0	0	-56.7800	1.2000	56.8700	-1.8500	0.0000	0.0000	0.0000	0.0000;
	15470	15473	0.00047	0.023998	0	653.71	0	0	1	0	1	0	0	174.8000	17.5800	-174.6700	-10.7600	0.0000	0.0000	0.0000	0.0000;
	15470	15474	0.000237	0.001156	0	0	0	0	0	0	1	0	0	-174.8000	-17.5800	174.8700	17.9100	0.0000	0.0000	0.0000	0.0000;
	15471	15473	-4.6e-05	-0.002357	0	475.54	0	0	1	0	1	0	0	-153.0000	-3.1200	152.9900	2.6100	0.0000	0.0000	0.0000	0.0000;
	15472	15473	0.002411	0.123031	0	178.17	0	0	1	0	1	0	0	-21.6700	-7.5400	21.6800	8.1500	0.0000	0.0000	0.0000	0.0000;
	15474	15575	0.001924	0.022527	0.33874	1178.86	0	0	0	0	1	0	0	154.5200	-22.7100	-154.1000	-9.1200	0.0000	0.0000	0.0000	0.0000;
	15474	15816	0.000689	0.007691	0.25232	1259.08	0	0	0	0	1	0	0	-329.4000	4.8000	330.0900	-24.5700	0.0000	0.0000	0.0000	0.0000;
	15475	15478	0.00184	0.112069	0	553.22	0	0	1	0	1	0	0	104.8700	8.2000	-104.6800	3.2700	0.0000	0.0000	0.0000	0.0000;
	15475	15479	0.000271	0.001139	0	0	0	0	0	0	1	0	0	-104.8700	-8.2000	104.9000	8.3200	0.0000	0.0000	0.0000	0.0000;
	15476	15478	-0.001259	-0.076712	0	403.22	0	0	1	0	1	0	0	-104.8100	-4.5800	104.6800	-3.2700	0.0000	0.0000	0.0000	0.0000;
	15483	15476	0.004235	0.019205	0.01732	273.66	0	0	0	0	1	0	0	-59.2100	3.4000	59.3500	-4.6300	0.0000	0.0000	0.0000	0.0000;
	15484	15476	0.004218	0.027993	0.01211	274.18	0	0	0	0	1	0	0	-60.8800	8.2700	61.0300	-8.5900	0.0000	0.0000	0.0000	0.0000;
	15477	15478	0.00323	0.19677	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15479	15902	0.000582	0.006954	0.12533	1208.36	0	0	0	0	1	0	0	-219.4000	-8.3100	219.6600	-2.1700	0.0000	0.0000	0.0000	0.0000;
	15480	15481	0.00144	0.007862	0.00468	200.12	0	0	0	0	1	0	0	-14.1600	-9.6400	14.1700	9.1500	0.0000	0.0000	0.0000	0.0000;
	15480	15484	0.002585	0.016055	0.00573	187.31	0	0	0	0	1	0	0	-6.8700	3.7100	6.8700	-4.3200	0.0000	0.0000	0.0000	0.0000;
	15481	15482	0.000235	0.001017	0	0	0	0	0	0	1	0	0	9.2300	0.9300	-9.2300	-0.9300	0.0000	0.0000	0.0000	0.0000;
	15481	15497	0.007633	0.038408	0.02602	243.3	0	0	0	0	1	0	0	57.2200	4.2500	-56.9900	-5.8500	0.0000	0.0000	0.0000	0.0000;
	15481	15898	0.001917	0.007968	0.00211	258.88	0	0	0	0	1	0	0	-80.6200	-14.3300	80.7300	14.5900	0.0000	0.0000	0.0000	0.0000;
	15484	15485	0.000242	0.001186	0	0	0	0	0	0	1	0	0	9.2300	0.6700	-9.2300	-0.6700	0.0000	0.0000	0.0000	0.0000;
	15484	15487	0.002405	0.014711	0.01552	256.22	0	0	0	0	1	0	0	44.7800	-4.6200	-44.7300	3.2300	0.0000	0.0000	0.0000	0.0000;
	15486	15490	0.003178	0.015913	0.00423	259.23	0	0	0	0	1	0	0	-45.9000	-2.9300	45.9600	2.7900	0.0000	0.0000	0.0000	0.0000;
	15496	15486	0.002309	0.013382	0.00868	223.5	0	0	0	0	1	0	0	14.5500	-0.3400	-14.5400	-0.5700	0.0000	0.0000	0.0000	0.0000;
	15487	15490	0.00232	0.014112	0.00826	176.45	0	0	0	0	1	0	0	3.2100	-2.9600	-3.2100	2.0700	0.0000	0.0000	0.0000	0.0000;
	15487	15496	0.008077	0.033608	0.01451	205.44	0	0	0	0	1	0	0	17.1400	-1.0300	-17.1200	-0.4300	0.0000	0.0000	0.0000	0.0000;
	15487	15545	0.010426	0.058754	0.01882	226.73	0	0	0	0	1	0	0	37.4000	4.3900	-37.2600	-5.6200	0.0000	0.0000	0.0000	0.0000;
	15488	15542	0.004822	0.023421	0.03313	287.92	0	0	0	0	1	0	0	101.6800	22.6800	-101.1800	-23.7100	0.0000	0.0000	0.0000	0.0000;
	15488	37293	0.00277	0.017355	0.10688	291.05	0	0	0	0	1	0	0	-133.6300	-14.6000	134.1000	6.2100	0.0000	0.0000	0.0000	0.0000;
	15488	37839	0.002873	0.01802	0.00538	244.02	0	0	0	0	1	0	0	26.1100	-9.3800	-26.0800	8.9500	0.0000	0.0000	0.0000	0.0000;
	15489	15490	0.000261	0.001073	0	0	0	0	0	0	1	0	0	-4.8700	-1.6600	4.8700	1.6600	0.0000	0.0000	0.0000	0.0000;
	15898	15490	0.005221	0.028257	0.00594	234.34	0	0	0	0	1	0	0	47.7300	6.4900	-47.6200	-6.5200	0.0000	0.0000	0.0000	0.0000;
	15491	15492	0.000273	0.001029	0	0	0	0	0	0	1	0	0	5.6200	1.3100	-5.6200	-1.3100	0.0000	0.0000	0.0000	0.0000;
	15491	15498	0.001874	0.010603	0.00462	265.43	0	0	0	0	1	0	0	51.1500	-2.5100	-51.1100	2.2700	0.0000	0.0000	0.0000	0.0000;
	15493	15498	0.00211	0.012621	0.00949	230.46	0	0	0	0	1	0	0	18.7800	6.1200	-18.7800	-7.0900	0.0000	0.0000	0.0000	0.0000;
	15494	15495	0.000272	0.001153	0	0	0	0	0	0	1	0	0	5.6500	1.3100	-5.6500	-1.3100	0.0000	0.0000	0.0000	0.0000;
	15498	15494	0.001551	0.008801	0.00613	231.21	0	0	0	0	1	0	0	17.8800	-0.9700	-17.8800	0.3400	0.0000	0.0000	0.0000	0.0000;
	15554	15494	0.002637	0.016375	0.00617	237.81	0	0	0	0	1	0	0	26.7300	7.6100	-26.7100	-8.1500	0.0000	0.0000	0.0000	0.0000;
	15564	15494	0.00227	0.012426	0.00477	253.78	0	0	0	0	1	0	0	-38.9100	-6.8300	38.9400	6.5000	0.0000	0.0000	0.0000	0.0000;
	15545	15497	0.003442	0.012225	0.00473	266.54	0	0	0	0	1	0	0	-53.1400	-5.0900	53.2400	4.9200	0.0000	0.0000	0.0000	0.0000;
	15498	15564	0.002421	0.013284	0.01409	260.27	0	0	0	0	1	0	0	48.2500	5.1500	-48.2000	-6.3500	0.0000	0.0000	0.0000	0.0000;
	15499	15502	0.004007	0.01994	0.01282	188.74	0	0	0	0	1	0	0	-2.1400	-3.0900	2.1400	1.7600	0.0000	0.0000	0.0000	0.0000;
	15505	15499	0.002509	0.016244	0.00363	213.89	0	0	0	0	1	0	0	8.6100	0.0700	-8.6100	-0.4300	0.0000	0.0000	0.0000	0.0000;
	15500	15501	0.000227	0.001066	0	0	0	0	0	0	1	0	0	10.7400	2.7300	-10.7400	-2.7300	0.0000	0.0000	0.0000	0.0000;
	15502	15500	0.001672	0.008853	0.00756	173.77	0	0	0	0	1	0	0	-0.3200	3.5900	0.3200	-4.3700	0.0000	0.0000	0.0000	0.0000;
	15500	15505	0.001752	0.008449	0.00489	219.48	0	0	0	0	1	0	0	-11.0700	1.6400	11.0700	-2.1400	0.0000	0.0000	0.0000	0.0000;
	15502	15505	0.002084	0.013279	0.00939	205.81	0	0	0	0	1	0	0	-7.4600	3.0400	7.4600	-4.0100	0.0000	0.0000	0.0000	0.0000;
	15504	15503	0.000198	0.013094	0	315.46	0	0	1	0	1	0	0	-12.4000	-0.2600	12.4000	0.2800	0.0000	0.0000	0.0000	0.0000;
	15503	16080	0.001628	0.016501	0.2238	1047.85	0	0	0	0	1	0	0	-12.4000	-0.2800	12.4100	-22.9100	0.0000	0.0000	0.0000	0.0000;
	15505	15504	0.004499	0.108561	0	89.9	0	0	1	0	1	0	0	-19.1300	1.0200	19.1500	-0.6400	0.0000	0.0000	0.0000	0.0000;
	15504	15506	0.000281	0.001198	0	0	0	0	0	0	1	0	0	-6.7500	0.8900	6.7500	-0.8900	0.0000	0.0000	0.0000	0.0000;
	15504	15507	0.000219	0.001126	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15505	15686	0.009697	0.054512	0.01691	239.27	0	0	0	0	1	0	0	-18.7500	2.3500	18.7800	-3.9200	0.0000	0.0000	0.0000	0.0000;
	15509	15508	0.011919	0.054537	0.01316	200.81	0	0	0	0	1	0	0	4.2100	-1.9900	-4.2100	0.5700	0.0000	0.0000	0.0000	0.0000;
	15532	15508	0.003467	0.021183	0.00631	189.32	0	0	0	0	1	0	0	-2.5800	0.4400	2.5800	-1.1300	0.0000	0.0000	0.0000	0.0000;
	15510	15511	0.001109	0.007932	0.00775	187.94	0	0	0	0	1	0	0	-6.9000	-5.6000	6.9000	4.7700	0.0000	0.0000	0.0000	0.0000;
	15511	15512	0.000227	0.001069	0	0	0	0	0	0	1	0	0	3.1800	0.6600	-3.1800	-0.6600	0.0000	0.0000	0.0000	0.0000;
	15513	15514	0.006161	0.027794	0.03873	198.68	0	0	0	0	1	0	0	-4.5600	0.2700	4.5600	-4.3500	0.0000	0.0000	0.0000	0.0000;
	15515	15516	0.00027	0.001089	0	0	0	0	0	0	1	0	0	2.6400	0.3400	-2.6400	-0.3400	0.0000	0.0000	0.0000	0.0000;
	15517	15520	0.000203	0.009897	0	403.71	0	0	1	0	1	0	0	36.4700	-14.9200	-36.4700	15.0600	0.0000	0.0000	0.0000	0.0000;
	15517	15521	0.000272	0.00106	0	0	0	0	0	0	1	0	0	3.5600	0.9100	-3.5600	-0.9100	0.0000	0.0000	0.0000	0.0000;
	15517	15522	0.000274	0.001109	0	0	0	0	0	0	1	0	0	-40.0300	-60.6000	40.0500	60.6600	0.0000	0.0000	0.0000	0.0000;
	15518	15520	0.000291	0.014217	0	353.71	0	0	1	0	1	0	0	-36.4600	15.2700	36.4700	-15.0600	0.0000	0.0000	0.0000	0.0000;
	15524	15518	0.00208	0.015163	0.00539	265.59	0	0	0	0	1	0	0	-22.0500	4.4600	22.0600	-4.9600	0.0000	0.0000	0.0000	0.0000;
	15518	15525	0.004179	0.022681	0.01284	189.42	0	0	0	0	1	0	0	-3.3100	-5.8600	3.3100	4.5000	0.0000	0.0000	0.0000	0.0000;
	15533	15518	0.003419	0.024079	0.01339	235.37	0	0	0	0	1	0	0	-17.7000	3.0900	17.7200	-4.4500	0.0000	0.0000	0.0000	0.0000;
	15519	15520	0.002856	0.139326	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15523	15524	0.000292	0.001179	0	0	0	0	0	0	1	0	0	-3.1400	-0.9700	3.1400	0.9800	0.0000	0.0000	0.0000	0.0000;
	15524	15620	0.00599	0.026234	0.02449	262.69	0	0	0	0	1	0	0	18.9100	-5.4300	-18.8900	2.9100	0.0000	0.0000	0.0000	0.0000;
	15526	15527	0.000258	0.001195	0	0	0	0	0	0	1	0	0	2.3900	0.5500	-2.3900	-0.5500	0.0000	0.0000	0.0000	0.0000;
	15526	15529	0.004536	0.023822	0.01155	221.01	0	0	0	0	1	0	0	-20.7800	-3.5500	20.8000	2.4100	0.0000	0.0000	0.0000	0.0000;
	15620	15526	0.00203	0.011735	0.00907	213.79	0	0	0	0	1	0	0	-18.3800	-3.9300	18.3900	3.0000	0.0000	0.0000	0.0000	0.0000;
	15528	15529	0.000224	0.001115	0	0	0	0	0	0	1	0	0	-2.3900	-0.6700	2.3900	0.6700	0.0000	0.0000	0.0000	0.0000;
	15529	15530	0.001563	0.009312	0.0046	226.57	0	0	0	0	1	0	0	-23.1800	-3.0800	23.1900	2.6400	0.0000	0.0000	0.0000	0.0000;
	15531	15532	0.000203	0.001047	0	0	0	0	0	0	1	0	0	-4.9400	-0.6800	4.9400	0.6800	0.0000	0.0000	0.0000	0.0000;
	15532	15534	0.003339	0.018288	0.00835	186.8	0	0	0	0	1	0	0	-2.3600	-1.1300	2.3600	0.2200	0.0000	0.0000	0.0000	0.0000;
	15534	15535	0.00022	0.001119	0	0	0	0	0	0	1	0	0	3.4400	1.3800	-3.4400	-1.3800	0.0000	0.0000	0.0000	0.0000;
	15536	15539	0.006765	0.210169	0	151.35	0	0	1	0	1	0	0	42.8800	-6.3400	-42.7600	10.1200	0.0000	0.0000	0.0000	0.0000;
	15536	15540	0.000269	0.001063	0	0	0	0	0	0	1	0	0	4.4500	1.3100	-4.4500	-1.3100	0.0000	0.0000	0.0000	0.0000;
	15536	15541	0.000268	0.001161	0	0	0	0	0	0	1	0	0	-47.3300	5.0200	47.3400	-5.0000	0.0000	0.0000	0.0000	0.0000;
	15537	15539	-0.001805	-0.056063	0	76.35	0	0	1	0	1	0	0	-42.8000	9.1100	42.7600	-10.1200	0.0000	0.0000	0.0000	0.0000;
	15537	37801	0.001654	0.009245	0.00156	109.88	0	0	0	0	1	0	0	-10.3300	0.4400	10.3300	-0.6000	0.0000	0.0000	0.0000	0.0000;
	37802	15537	0.00722	0.036195	0.00585	129.1	0	0	0	0	1	0	0	41.6000	-7.8400	-41.4800	7.8300	0.0000	0.0000	0.0000	0.0000;
	15537	37822	0.008892	0.042815	0.00869	131.17	0	0	0	0	1	0	0	49.7500	-6.9000	-49.5400	6.9900	0.0000	0.0000	0.0000	0.0000;
	15537	38091	0.012227	0.037774	0.00408	130.06	0	0	0	0	1	0	0	44.8500	-10.4800	-44.6000	10.8000	0.0000	0.0000	0.0000	0.0000;
	15538	15539	0.028864	0.896712	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15542	15541	0.002499	0.012842	0.00351	208.02	0	0	0	0	1	0	0	-11.6800	-37.0500	11.7200	36.8800	0.0000	0.0000	0.0000	0.0000;
	15541	15545	0.003545	0.018311	0.00634	271.02	0	0	0	0	1	0	0	-59.0600	-31.8800	59.2100	31.9900	0.0000	0.0000	0.0000	0.0000;
	15543	15542	0.00703	0.198375	0	88.62	0	0	1.0625	0	1	0	0	-36.1600	-16.5600	36.2800	19.8400	0.0000	0.0000	0.0000	0.0000;
	15543	15542	0.00703	0.198375	0	88.62	0	0	1.0625	0	1	0	0	-36.1600	-16.5600	36.2800	19.8400	0.0000	0.0000	0.0000	0.0000;
	15543	15542	0.00703	0.198375	0	88.62	0	0	1.0625	0	1	0	0	-36.1600	-16.5600	36.2800	19.8400	0.0000	0.0000	0.0000	0.0000;
	15542	15544	0.000272	0.001131	0	0	0	0	0	0	1	0	0	4.0300	1.2400	-4.0300	-1.2400	0.0000	0.0000	0.0000	0.0000;
	37819	15543	0.002906	0.009617	0.00105	155.53	0	0	0	0	1	0	0	-108.1000	-48.5300	108.4800	49.6800	0.0000	0.0000	0.0000	0.0000;
	15545	15546	0.000298	0.001004	0	0	0	0	0	0	1	0	0	4.1200	0.9000	-4.1200	-0.9000	0.0000	0.0000	0.0000	0.0000;
	15545	15564	0.001046	0.007717	0.00589	245.86	0	0	0	0	1	0	0	27.0800	-22.1800	-27.0700	21.6500	0.0000	0.0000	0.0000	0.0000;
	15551	15547	0.004402	0.023569	0.00912	236.36	0	0	0	0	1	0	0	24.8400	-2.1800	-24.8100	1.3500	0.0000	0.0000	0.0000	0.0000;
	15548	15566	0.005462	0.02645	0.00425	208.15	0	0	0	0	1	0	0	-7.4100	4.4000	7.4100	-4.8300	0.0000	0.0000	0.0000	0.0000;
	15583	15548	0.003908	0.022379	0.0197	198.6	0	0	0	0	1	0	0	-5.6300	2.7100	5.6300	-4.8100	0.0000	0.0000	0.0000	0.0000;
	15549	15550	0.000294	0.00108	0	0	0	0	0	0	1	0	0	4.9800	1.9900	-4.9800	-1.9900	0.0000	0.0000	0.0000	0.0000;
	15549	15552	0.003898	0.019777	0.00851	214.82	0	0	0	0	1	0	0	11.7500	-8.2900	-11.7400	7.4200	0.0000	0.0000	0.0000	0.0000;
	15549	15588	0.003197	0.02027	0.05507	226.6	0	0	0	0	1	0	0	-16.7300	6.3000	16.7400	-12.0400	0.0000	0.0000	0.0000	0.0000;
	15551	15586	0.003187	0.025349	0.01043	238.8	0	0	0	0	1	0	0	-26.5100	1.7300	26.5300	-2.6700	0.0000	0.0000	0.0000	0.0000;
	15552	15553	0.000212	0.001121	0	0	0	0	0	0	1	0	0	2.1600	0.7000	-2.1600	-0.7000	0.0000	0.0000	0.0000	0.0000;
	15554	15555	0.000203	0.001059	0	0	0	0	0	0	1	0	0	10.1300	1.9200	-10.1300	-1.9200	0.0000	0.0000	0.0000	0.0000;
	15554	15565	0.001068	0.007308	0.00213	250.83	0	0	0	0	1	0	0	-36.8600	-9.5300	36.8800	9.4000	0.0000	0.0000	0.0000	0.0000;
	15559	15556	0.000548	0.003398	0.00163	277.4	0	0	0	0	1	0	0	63.3100	4.9400	-63.2900	-4.9900	0.0000	0.0000	0.0000	0.0000;
	15556	15584	0.002161	0.012413	0.01418	270.51	0	0	0	0	1	0	0	53.1600	3.2800	-53.1000	-4.4700	0.0000	0.0000	0.0000	0.0000;
	15558	15557	0.000459	0.029821	0	398.32	0	0	1.00625	0	1	0	0	-95.7200	-11.3500	95.7600	13.9500	0.0000	0.0000	0.0000	0.0000;
	15557	15560	0.000231	0.001107	0	0	0	0	0	0	1	0	0	-95.7600	-24.7200	95.7800	24.8200	0.0000	0.0000	0.0000	0.0000;
	15559	15558	0.001246	0.050326	0	145.73	0	0	1.0125	0	1	0	0	-66.1500	-27.5600	66.2100	30.0300	0.0000	0.0000	0.0000	0.0000;
	15558	15561	0.00027	0.001005	0	0	0	0	0	0	1	0	0	29.5100	-18.6800	-29.5100	18.6900	0.0000	0.0000	0.0000	0.0000;
	15565	15559	0.002622	0.012051	0.01332	250.19	0	0	0	0	1	0	0	31.5400	-19.9300	-31.5100	18.6500	0.0000	0.0000	0.0000	0.0000;
	15559	15583	0.001372	0.009	0.02415	249.17	0	0	0	0	1	0	0	34.3400	3.9700	-34.3300	-6.4600	0.0000	0.0000	0.0000	0.0000;
	15578	15561	0.001484	0.012749	0.05858	422.95	0	0	0	0	1	0	0	-19.3700	13.5500	19.3800	-19.8100	0.0000	0.0000	0.0000	0.0000;
	15563	15562	0.004548	0.130182	0	88.81	0	0	1	0	1	0	0	-40.6100	3.7600	40.6800	-1.7300	0.0000	0.0000	0.0000	0.0000;
	15563	15562	0.004548	0.130182	0	88.81	0	0	1	0	1	0	0	-40.6100	3.7600	40.6800	-1.7300	0.0000	0.0000	0.0000	0.0000;
	15563	15562	0.004548	0.130182	0	88.81	0	0	1	0	1	0	0	-40.6100	3.7600	40.6800	-1.7300	0.0000	0.0000	0.0000	0.0000;
	15563	15562	0.004548	0.130182	0	88.81	0	0	1	0	1	0	0	-40.6100	3.7600	40.6800	-1.7300	0.0000	0.0000	0.0000	0.0000;
	15562	15564	0.00024	0.001181	0	0	0	0	0	0	1	0	0	-162.7300	6.9300	162.7900	-6.6400	0.0000	0.0000	0.0000	0.0000;
	15563	37261	0.027895	0.125481	0.0147	128.1	0	0	0	0	1	0	0	40.0700	-1.8100	-39.6500	2.1500	0.0000	0.0000	0.0000	0.0000;
	37802	15563	0.002487	0.007955	0.00073	135.14	0	0	0	0	1	0	0	-55.2100	5.9900	55.2800	-5.8400	0.0000	0.0000	0.0000	0.0000;
	15563	37809	0.013198	0.060488	0.00857	133.47	0	0	0	0	1	0	0	53.2100	-11.8900	-52.8400	12.6500	0.0000	0.0000	0.0000	0.0000;
	15567	15565	0.004656	0.029759	0.01403	280.3	0	0	0	0	1	0	0	79.0000	-7.5600	-78.7300	7.7900	0.0000	0.0000	0.0000	0.0000;
	15567	15568	0.000243	0.001011	0	0	0	0	0	0	1	0	0	10.3100	1.7500	-10.3100	-1.7500	0.0000	0.0000	0.0000	0.0000;
	15569	15571	0.003835	0.019843	0.01566	246.46	0	0	0	0	1	0	0	31.9000	2.3700	-31.8700	-3.8400	0.0000	0.0000	0.0000	0.0000;
	15889	15569	0.002579	0.009943	0.03956	267.02	0	0	0	0	1	0	0	58.1600	-0.4900	-58.0800	-3.4100	0.0000	0.0000	0.0000	0.0000;
	15570	15586	0.004136	0.019577	0.0184	242.53	0	0	0	0	1	0	0	29.2000	-3.8400	-29.1700	2.0500	0.0000	0.0000	0.0000	0.0000;
	15669	15570	0.003103	0.017399	0.00684	230.4	0	0	0	0	1	0	0	17.1300	-2.0700	-17.1200	1.3900	0.0000	0.0000	0.0000	0.0000;
	15671	15570	0.005124	0.029739	0.01735	247.28	0	0	0	0	1	0	0	30.2900	-1.7000	-30.2400	0.1100	0.0000	0.0000	0.0000	0.0000;
	15571	15572	0.00425	0.024674	0.01805	236.66	0	0	0	0	1	0	0	24.4500	3.1700	-24.4300	-4.9400	0.0000	0.0000	0.0000	0.0000;
	15572	15588	0.001715	0.013153	0.01153	232.38	0	0	0	0	1	0	0	21.8100	4.2100	-21.8000	-5.3700	0.0000	0.0000	0.0000	0.0000;
	15573	15589	0.003636	0.025976	0.00802	242.78	0	0	0	0	1	0	0	-27.5400	-1.3200	27.5700	0.6400	0.0000	0.0000	0.0000	0.0000;
	15573	37807	0.003709	0.020122	0.01381	227.4	0	0	0	0	1	0	0	16.3600	-3.7400	-16.3500	2.3100	0.0000	0.0000	0.0000	0.0000;
	15575	15574	0.000262	0.015566	0	703.79	0	0	1.00625	0	1	0	0	-162.4900	-44.1600	162.5600	48.2800	0.0000	0.0000	0.0000	0.0000;
	15574	15579	0.000255	0.001044	0	0	0	0	0	0	1	0	0	-162.5600	-48.2800	162.6300	48.5600	0.0000	0.0000	0.0000	0.0000;
	15576	15575	0.000323	0.018634	0	476.11	0	0	1.00625	0	1	0	0	-186.2100	-29.4600	186.3200	35.6400	0.0000	0.0000	0.0000	0.0000;
	15577	15576	0.001441	0.070921	0	138.04	0	0	1.0125	0	1	0	0	-54.3100	-17.5400	54.3500	19.7200	0.0000	0.0000	0.0000	0.0000;
	15576	15578	0.000205	0.001025	0	0	0	0	0	0	1	0	0	131.8600	9.7300	-131.8300	-9.5700	0.0000	0.0000	0.0000	0.0000;
	15577	15585	0.001193	0.00645	0.00333	265.52	0	0	0	0	1	0	0	54.3100	17.5400	-54.2700	-17.7000	0.0000	0.0000	0.0000	0.0000;
	15578	37808	0.001169	0.011563	0.04993	518.24	0	0	0	0	1	0	0	140.0100	-7.8900	-139.8000	4.5800	0.0000	0.0000	0.0000	0.0000;
	15579	15903	0.000414	0.006894	0.62708	2738.8	0	0	0	0	1	0	0	-609.2900	-16.8600	610.7000	-27.9700	0.0000	0.0000	0.0000	0.0000;
	37841	15579	0.000319	0.005436	0.59936	2742.42	0	0	0	0	1	0	0	612.9600	-31.1200	-611.8700	-15.4700	0.0000	0.0000	0.0000	0.0000;
	37934	15579	0.000473	0.007717	1.36103	2948.19	0	0	0	0	1	0	0	-960.8600	23.2000	964.9100	-105.2200	0.0000	0.0000	0.0000	0.0000;
	15581	15580	0.005516	0.177041	0	87.27	0	0	1.0125	0	1	0	0	-32.2100	-2.8800	32.2600	4.6400	0.0000	0.0000	0.0000	0.0000;
	15581	15580	0.005516	0.177041	0	87.27	0	0	1.0125	0	1	0	0	-32.2100	-2.8800	32.2600	4.6400	0.0000	0.0000	0.0000	0.0000;
	15581	15580	0.005516	0.177041	0	87.27	0	0	1.0125	0	1	0	0	-32.2100	-2.8800	32.2600	4.6400	0.0000	0.0000	0.0000	0.0000;
	15580	15582	0.000279	0.001152	0	0	0	0	0	0	1	0	0	11.1900	4.6900	-11.1900	-4.6900	0.0000	0.0000	0.0000	0.0000;
	15580	15584	0.003167	0.022349	0.00609	257.92	0	0	0	0	1	0	0	-45.1400	-0.0300	45.2000	-0.1900	0.0000	0.0000	0.0000	0.0000;
	15585	15580	0.00491	0.019651	0.0136	256.39	0	0	0	0	1	0	0	48.0000	15.5300	-47.8800	-16.5200	0.0000	0.0000	0.0000	0.0000;
	15580	37807	0.002619	0.009862	0.00783	223.98	0	0	0	0	1	0	0	-14.9600	-2.0600	14.9600	1.2500	0.0000	0.0000	0.0000	0.0000;
	38097	15581	0.006816	0.035976	0.00505	152.75	0	0	0	0	1	0	0	-87.6900	4.6500	88.1800	-2.5900	0.0000	0.0000	0.0000	0.0000;
	15581	38098	0.002269	0.009969	0.0013	107.69	0	0	0	0	1	0	0	8.4500	11.2300	-8.4400	-11.3600	0.0000	0.0000	0.0000	0.0000;
	15583	15589	0.001634	0.011388	0.00401	248.88	0	0	0	0	1	0	0	33.3300	2.1500	-33.3100	-2.4600	0.0000	0.0000	0.0000	0.0000;
	15587	15588	0.000268	0.001106	0	0	0	0	0	0	1	0	0	-5.0600	-17.4000	5.0600	17.4100	0.0000	0.0000	0.0000	0.0000;
	15591	15592	0.000286	0.001153	0	0	0	0	0	0	1	0	0	3.9800	0.6600	-3.9800	-0.6600	0.0000	0.0000	0.0000	0.0000;
	15595	15591	0.003191	0.021427	0.01539	218	0	0	0	0	1	0	0	8.8400	-0.7400	-8.8400	-0.9200	0.0000	0.0000	0.0000	0.0000;
	15594	15593	0.000213	0.01533	0	628.05	0	0	1	0	1	0	0	-142.8200	-15.5200	142.8600	18.4200	0.0000	0.0000	0.0000	0.0000;
	15595	15594	0.000311	0.017891	0	355.69	0	0	1	0	1	0	0	-54.1700	-5.5800	54.1800	6.0700	0.0000	0.0000	0.0000	0.0000;
	15594	15596	0.000228	0.001108	0	0	0	0	0	0	1	0	0	18.6700	5.5200	-18.6700	-5.5200	0.0000	0.0000	0.0000	0.0000;
	15594	15597	0.000254	0.001064	0	0	0	0	0	0	1	0	0	69.9700	3.9300	-69.9600	-3.8800	0.0000	0.0000	0.0000	0.0000;
	15599	15595	0.003309	0.020733	0.00654	246.14	0	0	0	0	1	0	0	-20.5100	-3.7200	20.5200	3.0900	0.0000	0.0000	0.0000	0.0000;
	15595	15600	0.003018	0.015596	0.0059	257.82	0	0	0	0	1	0	0	24.8000	3.2300	-24.7900	-3.7800	0.0000	0.0000	0.0000	0.0000;
	15598	15606	0.000746	0.004689	0.01535	208.74	0	0	0	0	1	0	0	-7.7600	-1.3000	7.7600	-0.3600	0.0000	0.0000	0.0000	0.0000;
	15599	15606	0.002037	0.012717	0.00642	212.62	0	0	0	0	1	0	0	6.8900	-0.3500	-6.8900	-0.3400	0.0000	0.0000	0.0000	0.0000;
	15606	15600	0.002594	0.016945	0.00824	207.46	0	0	0	0	1	0	0	-7.4400	-0.6600	7.4400	-0.2300	0.0000	0.0000	0.0000	0.0000;
	15602	15601	0.002516	0.017411	0.00692	257.93	0	0	0	0	1	0	0	32.6400	-7.1200	-32.6100	6.5600	0.0000	0.0000	0.0000	0.0000;
	15604	15605	0.000241	0.001197	0	0	0	0	0	0	1	0	0	-3.7500	-1.2600	3.7500	1.2600	0.0000	0.0000	0.0000	0.0000;
	15607	15608	0.000282	0.001036	0	0	0	0	0	0	1	0	0	4.7200	0.8800	-4.7200	-0.8800	0.0000	0.0000	0.0000	0.0000;
	15607	15609	0.007395	0.031198	0.0141	250.38	0	0	0	0	1	0	0	23.3100	9.9800	-23.2700	-11.2800	0.0000	0.0000	0.0000	0.0000;
	15607	15618	0.005509	0.03102	0.02371	219.67	0	0	0	0	1	0	0	6.1400	-8.8700	-6.1300	6.3800	0.0000	0.0000	0.0000	0.0000;
	15620	15607	0.006194	0.028416	0.01433	265.91	0	0	0	0	1	0	0	34.2400	0.7800	-34.1800	-1.9900	0.0000	0.0000	0.0000	0.0000;
	15609	15611	0.002103	0.011317	0.00657	240.47	0	0	0	0	1	0	0	18.5500	-8.0100	-18.5400	7.3600	0.0000	0.0000	0.0000	0.0000;
	15610	15611	0.000202	0.00105	0	0	0	0	0	0	1	0	0	-4.7200	-1.8900	4.7200	1.8900	0.0000	0.0000	0.0000	0.0000;
	15612	15613	0.000296	0.001088	0	0	0	0	0	0	1	0	0	2.0300	0.4000	-2.0300	-0.4000	0.0000	0.0000	0.0000	0.0000;
	15615	15612	0.005605	0.028876	0.01672	213.48	0	0	0	0	1	0	0	-0.7500	-4.9200	0.7500	3.1400	0.0000	0.0000	0.0000	0.0000;
	15614	15615	0.006028	0.036667	0.0156	237.11	0	0	0	0	1	0	0	-9.4600	0.3700	9.4700	-2.0000	0.0000	0.0000	0.0000	0.0000;
	15666	15614	0.003575	0.022508	0.02923	232.14	0	0	0	0	1	0	0	-7.8700	-2.6600	7.8700	-0.4400	0.0000	0.0000	0.0000	0.0000;
	15616	15617	0.000202	0.001004	0	0	0	0	0	0	1	0	0	1.3600	0.4700	-1.3600	-0.4700	0.0000	0.0000	0.0000	0.0000;
	15616	15618	0.004552	0.025538	0.0107	212.69	0	0	0	0	1	0	0	-3.7900	6.0200	3.7900	-7.1500	0.0000	0.0000	0.0000	0.0000;
	15622	15616	0.006748	0.039476	0.01044	207.62	0	0	0	0	1	0	0	-2.4200	5.3800	2.4300	-6.4900	0.0000	0.0000	0.0000	0.0000;
	15628	15619	0.004739	0.037567	0.00853	211.37	0	0	0	0	1	0	0	6.8000	-3.1400	-6.8000	2.2300	0.0000	0.0000	0.0000	0.0000;
	15621	15622	0.004461	0.027244	0.01087	202.77	0	0	0	0	1	0	0	-1.0700	4.4800	1.0700	-5.6500	0.0000	0.0000	0.0000	0.0000;
	15625	15623	0.002483	0.012707	0.00456	233.96	0	0	0	0	1	0	0	11.9900	0.2400	-11.9900	-0.7200	0.0000	0.0000	0.0000	0.0000;
	15624	15625	0.000265	0.001163	0	0	0	0	0	0	1	0	0	-2.6900	-0.5500	2.6900	0.5500	0.0000	0.0000	0.0000	0.0000;
	15628	15625	0.005654	0.029665	0.01004	239.22	0	0	0	0	1	0	0	14.6900	-0.2500	-14.6800	-0.7900	0.0000	0.0000	0.0000	0.0000;
	15626	15630	0.000669	0.034543	0	246.71	0	0	1	0	1	0	0	-8.1200	21.4200	8.1300	-21.2500	0.0000	0.0000	0.0000	0.0000;
	15628	15627	0.002475	0.091035	0	106.01	0	0	1	0	1	0	0	-22.8100	4.5600	22.8200	-4.1100	0.0000	0.0000	0.0000	0.0000;
	15627	15630	-0.000214	-0.011049	0	221.71	0	0	1	0	1	0	0	8.1300	-21.3100	-8.1300	21.2500	0.0000	0.0000	0.0000	0.0000;
	15627	15631	0.000239	0.001161	0	0	0	0	0	0	1	0	0	3.5700	1.2400	-3.5700	-1.2400	0.0000	0.0000	0.0000	0.0000;
	15627	15632	0.000262	0.001051	0	0	0	0	0	0	1	0	0	-34.5100	24.1800	34.5200	-24.1600	0.0000	0.0000	0.0000	0.0000;
	15629	15630	0.002007	0.103637	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15633	15635	0.002882	0.017391	0.0062	199.91	0	0	0	0	1	0	0	11.8700	-9.7900	-11.8600	9.1500	0.0000	0.0000	0.0000	0.0000;
	15633	15645	0.005969	0.034299	0.00391	210.18	0	0	0	0	1	0	0	-16.1400	8.0000	16.1600	-8.3200	0.0000	0.0000	0.0000	0.0000;
	15634	15635	0.000267	0.001057	0	0	0	0	0	0	1	0	0	-4.9300	-0.3900	4.9300	0.3900	0.0000	0.0000	0.0000	0.0000;
	15635	15885	0.000841	0.004228	0.00317	189.59	0	0	0	0	1	0	0	6.9300	-9.5400	-6.9300	9.2000	0.0000	0.0000	0.0000	0.0000;
	15639	15636	0.002217	0.012382	0.01088	256.86	0	0	0	0	1	0	0	-67.0500	2.4000	67.1400	-3.0700	0.0000	0.0000	0.0000	0.0000;
	15636	15885	0.002616	0.014383	0.0096	259.27	0	0	0	0	1	0	0	-72.0700	2.0600	72.2000	-2.4200	0.0000	0.0000	0.0000	0.0000;
	15637	15638	0.00504	0.028497	0.00752	202.81	0	0	0	0	1	0	0	-8.4000	0.4700	8.4100	-1.2500	0.0000	0.0000	0.0000	0.0000;
	15795	15637	0.002802	0.018626	0.00834	193.56	0	0	0	0	1	0	0	-5.3300	0.5500	5.3300	-1.4400	0.0000	0.0000	0.0000	0.0000;
	15638	15662	0.003616	0.02473	0.01006	193.55	0	0	0	0	1	0	0	9.5400	1.0000	-9.5400	-2.0600	0.0000	0.0000	0.0000	0.0000;
	15639	15640	0.000253	0.001088	0	0	0	0	0	0	1	0	0	2.1300	0.1600	-2.1300	-0.1600	0.0000	0.0000	0.0000	0.0000;
	15641	15664	0.002554	0.015087	0.00765	200.03	0	0	0	0	1	0	0	-11.9900	4.1500	11.9900	-4.9400	0.0000	0.0000	0.0000	0.0000;
	15641	15926	0.001658	0.010104	0.00541	191.06	0	0	0	0	1	0	0	7.0000	-5.5000	-7.0000	4.9300	0.0000	0.0000	0.0000	0.0000;
	15653	15642	0.004606	0.019521	0.01294	236.23	0	0	0	0	1	0	0	37.3400	-2.4500	-37.2800	1.3100	0.0000	0.0000	0.0000	0.0000;
	15642	15663	0.002067	0.011723	0.01013	233.98	0	0	0	0	1	0	0	32.0500	-2.7800	-32.0300	1.8000	0.0000	0.0000	0.0000	0.0000;
	15657	15643	0.001814	0.010322	0.01369	235.46	0	0	0	0	1	0	0	28.7800	-5.0700	-28.7600	3.6900	0.0000	0.0000	0.0000	0.0000;
	15664	15644	0.002391	0.01429	0.00997	213.47	0	0	0	0	1	0	0	14.6800	1.8200	-14.6800	-2.8600	0.0000	0.0000	0.0000	0.0000;
	15645	15646	0.000236	0.001182	0	0	0	0	0	0	1	0	0	5.9200	0.7800	-5.9200	-0.7800	0.0000	0.0000	0.0000	0.0000;
	15645	15989	0.002059	0.011374	0.00311	220	0	0	0	0	1	0	0	-22.0800	7.5400	22.0900	-7.8200	0.0000	0.0000	0.0000	0.0000;
	15647	15648	0.002001	0.007887	0.00691	172.94	0	0	0	0	1	0	0	2.8400	3.7800	-2.8400	-4.5200	0.0000	0.0000	0.0000	0.0000;
	15989	15647	0.003523	0.017766	0.00439	185.5	0	0	0	0	1	0	0	7.8300	4.2500	-7.8300	-4.7200	0.0000	0.0000	0.0000	0.0000;
	15648	15649	0.000269	0.001168	0	0	0	0	0	0	1	0	0	4.8700	1.2400	-4.8700	-1.2400	0.0000	0.0000	0.0000	0.0000;
	16069	15648	0.004175	0.020836	0.00492	191.66	0	0	0	0	1	0	0	2.0300	-3.8100	-2.0300	3.2800	0.0000	0.0000	0.0000	0.0000;
	15651	15650	0.005366	0.029702	0.00726	205.01	0	0	0	0	1	0	0	-7.5900	1.8100	7.5900	-2.5800	0.0000	0.0000	0.0000	0.0000;
	15650	16851	0.012769	0.044609	0.00875	237.14	0	0	0	0	1	0	0	-28.6800	2.1900	28.7800	-2.8000	0.0000	0.0000	0.0000	0.0000;
	16854	15650	0.001305	0.007836	0.00228	224.12	0	0	0	0	1	0	0	-19.2300	-0.1200	19.2300	-0.1000	0.0000	0.0000	0.0000	0.0000;
	15652	16854	0.004239	0.025114	0.01139	205.8	0	0	0	0	1	0	0	-7.6000	1.1900	7.6000	-2.4000	0.0000	0.0000	0.0000	0.0000;
	15653	15844	0.00387	0.021565	0.01274	237.71	0	0	0	0	1	0	0	-39.1200	1.8700	39.1700	-2.9400	0.0000	0.0000	0.0000	0.0000;
	15844	15654	0.002071	0.01048	0.00307	228.18	0	0	0	0	1	0	0	-19.8200	0.3600	19.8300	-0.6600	0.0000	0.0000	0.0000	0.0000;
	15655	15656	0.000258	0.001114	0	0	0	0	0	0	1	0	0	10.0700	3.1200	-10.0700	-3.1200	0.0000	0.0000	0.0000	0.0000;
	15658	15655	0.003379	0.017797	0.00998	221.28	0	0	0	0	1	0	0	-17.5000	0.0600	17.5100	-1.0800	0.0000	0.0000	0.0000	0.0000;
	15660	15659	0.000341	0.019385	0	300.75	0	0	1.00625	0	1	0	0	-29.0800	-3.4100	29.0800	3.5600	0.0000	0.0000	0.0000	0.0000;
	15659	15661	0.000257	0.001078	0	0	0	0	0	0	1	0	0	11.0200	4.6000	-11.0200	-4.5900	0.0000	0.0000	0.0000	0.0000;
	15659	16068	0.001316	0.017103	0.21263	1049.21	0	0	0	0	1	0	0	-28.3600	-13.8100	28.3700	-8.9500	0.0000	0.0000	0.0000	0.0000;
	15663	15664	0.002873	0.016049	0.00356	229.84	0	0	0	0	1	0	0	29.3600	-2.5900	-29.3400	2.3400	0.0000	0.0000	0.0000	0.0000;
	15664	15665	0.000217	0.001188	0	0	0	0	0	0	1	0	0	2.6600	0.7800	-2.6600	-0.7800	0.0000	0.0000	0.0000	0.0000;
	15667	15668	0.000254	0.001122	0	0	0	0	0	0	1	0	0	-9.7800	-1.0700	9.7800	1.0700	0.0000	0.0000	0.0000	0.0000;
	15668	15669	0.004135	0.024431	0.0097	241.83	0	0	0	0	1	0	0	26.9400	-1.3600	-26.9100	0.4900	0.0000	0.0000	0.0000	0.0000;
	15668	15827	0.003846	0.016816	0.01851	254.37	0	0	0	0	1	0	0	-36.7200	0.2900	36.7700	-2.0500	0.0000	0.0000	0.0000	0.0000;
	15675	15670	0.002042	0.008367	0.02257	215.27	0	0	0	0	1	0	0	-12.4500	-9.0800	12.4600	6.7100	0.0000	0.0000	0.0000	0.0000;
	15677	15670	0.000451	0.002876	0.00327	237.03	0	0	0	0	1	0	0	25.1900	9.0500	-25.1800	-9.3800	0.0000	0.0000	0.0000	0.0000;
	15671	15672	0.000204	0.001196	0	0	0	0	0	0	1	0	0	11.3500	1.0400	-11.3500	-1.0400	0.0000	0.0000	0.0000	0.0000;
	15671	15827	0.002979	0.016316	0.01152	255.28	0	0	0	0	1	0	0	-41.6400	0.6600	41.6900	-1.6300	0.0000	0.0000	0.0000	0.0000;
	15674	15675	0.004637	0.029845	0.0159	171.77	0	0	0	0	1	0	0	-1.9200	-6.3600	1.9300	4.7000	0.0000	0.0000	0.0000	0.0000;
	15676	15679	0.000268	0.014386	0	402.03	0	0	1	0	1	0	0	77.9000	12.3000	-77.8800	-11.4600	0.0000	0.0000	0.0000	0.0000;
	15676	15680	0.000236	0.00101	0	0	0	0	0	0	1	0	0	-77.9000	-12.3000	77.9100	12.3600	0.0000	0.0000	0.0000	0.0000;
	15677	15679	0.000145	0.007773	0	377.03	0	0	1	0	1	0	0	-77.8700	-11.0100	77.8800	11.4600	0.0000	0.0000	0.0000	0.0000;
	15681	15677	0.003194	0.019849	0.01173	254.94	0	0	0	0	1	0	0	-39.8800	0.1500	39.9300	-1.0900	0.0000	0.0000	0.0000	0.0000;
	15678	15679	0.002662	0.142988	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15680	15890	0.000629	0.007426	0.11308	1156.56	0	0	0	0	1	0	0	-104.9100	-4.5400	104.9800	-6.7500	0.0000	0.0000	0.0000	0.0000;
	15683	15689	0.007685	0.042411	0.01203	217.47	0	0	0	0	1	0	0	-10.3400	3.8100	10.3500	-5.0200	0.0000	0.0000	0.0000	0.0000;
	15697	15683	0.003934	0.020986	0.00855	206.63	0	0	0	0	1	0	0	-5.6000	3.6200	5.6000	-4.5100	0.0000	0.0000	0.0000	0.0000;
	15684	15695	0.003528	0.021049	0.01025	213.72	0	0	0	0	1	0	0	3.5900	-0.9400	-3.5900	-0.1400	0.0000	0.0000	0.0000	0.0000;
	15685	15687	0.009775	0.03946	0.0118	215	0	0	0	0	1	0	0	14.0400	-8.4500	-14.0200	7.3200	0.0000	0.0000	0.0000	0.0000;
	15686	15906	0.004722	0.034781	0.01958	233.77	0	0	0	0	1	0	0	-21.6000	3.2600	21.6300	-5.1300	0.0000	0.0000	0.0000	0.0000;
	15695	15688	0.006592	0.029434	0.01203	210.74	0	0	0	0	1	0	0	-12.7700	8.1200	12.7800	-9.3200	0.0000	0.0000	0.0000	0.0000;
	15688	15696	0.003167	0.017763	0.00267	222.57	0	0	0	0	1	0	0	-17.9000	8.9600	17.9200	-9.1800	0.0000	0.0000	0.0000	0.0000;
	15689	15691	0.001211	0.007593	0.00496	209.66	0	0	0	0	1	0	0	-12.5300	5.8000	12.5300	-6.3100	0.0000	0.0000	0.0000	0.0000;
	15690	15691	0.000273	0.001135	0	0	0	0	0	0	1	0	0	-11.5200	-1.2000	11.5200	1.2000	0.0000	0.0000	0.0000	0.0000;
	15691	15697	0.00916	0.04934	0.01022	224.41	0	0	0	0	1	0	0	13.1600	-7.0200	-13.1400	6.0500	0.0000	0.0000	0.0000	0.0000;
	16077	15691	0.000559	0.003866	0.00157	251.51	0	0	0	0	1	0	0	37.2200	-12.2400	-37.2100	12.1300	0.0000	0.0000	0.0000	0.0000;
	15692	15696	0.002651	0.013801	0.06022	227	0	0	0	0	1	0	0	20.5500	-13.9900	-20.5300	7.7400	0.0000	0.0000	0.0000	0.0000;
	15692	16077	0.003178	0.014112	0.01012	246.83	0	0	0	0	1	0	0	-34.9800	9.3100	35.0200	-10.2000	0.0000	0.0000	0.0000	0.0000;
	15693	15694	0.00023	0.001128	0	0	0	0	0	0	1	0	0	14.1200	6.8000	-14.1200	-6.7900	0.0000	0.0000	0.0000	0.0000;
	15693	15906	0.004908	0.025405	0.00852	254.76	0	0	0	0	1	0	0	-42.5400	8.8700	42.6300	-9.2900	0.0000	0.0000	0.0000	0.0000;
	34319	15698	0.000488	0.003575	0.00266	209.07	0	0	0	0	1	0	0	23.0400	3.9100	-23.0400	-4.1800	0.0000	0.0000	0.0000	0.0000;
	15698	34582	0.004147	0.020565	0.03677	206.68	0	0	0	0	1	0	0	20.1900	3.2100	-20.1700	-7.1100	0.0000	0.0000	0.0000	0.0000;
	34315	15699	0.002413	0.014852	0.00809	191.47	0	0	0	0	1	0	0	15.0300	8.3200	-15.0200	-9.1600	0.0000	0.0000	0.0000	0.0000;
	15699	34328	0.00531	0.027721	0.02415	186.48	0	0	0	0	1	0	0	11.9600	8.0100	-11.9500	-10.5700	0.0000	0.0000	0.0000	0.0000;
	15700	15701	0.000235	0.001145	0	0	0	0	0	0	1	0	0	3.0200	1.1200	-3.0200	-1.1200	0.0000	0.0000	0.0000	0.0000;
	15700	15725	0.003785	0.021384	0.00825	251.34	0	0	0	0	1	0	0	-66.6000	-10.1400	66.7600	10.1500	0.0000	0.0000	0.0000	0.0000;
	15726	15700	0.001648	0.010038	0.00815	248.33	0	0	0	0	1	0	0	-63.5200	-9.5200	63.5900	9.0300	0.0000	0.0000	0.0000	0.0000;
	15715	15702	0.003595	0.021438	0.0046	224.38	0	0	0	0	1	0	0	-33.8600	6.3600	33.9000	-6.6200	0.0000	0.0000	0.0000	0.0000;
	15703	34317	0.001004	0.004938	0.00424	251.46	0	0	0	0	1	0	0	-67.8000	-0.6600	67.8400	0.4100	0.0000	0.0000	0.0000	0.0000;
	15703	34327	0.003818	0.021937	0.01193	246.17	0	0	0	0	1	0	0	61.3400	0.3700	-61.2100	-0.8900	0.0000	0.0000	0.0000	0.0000;
	15704	15727	0.001337	0.009099	0.0192	206.18	0	0	0	0	1	0	0	-13.9700	31.7000	13.9900	-33.6600	0.0000	0.0000	0.0000	0.0000;
	15705	34326	0.002619	0.01726	0.03342	207.95	0	0	0	0	1	0	0	18.2400	0.9400	-18.2400	-4.4900	0.0000	0.0000	0.0000	0.0000;
	15706	15730	0.001998	0.013104	0.01038	229.63	0	0	0	0	1	0	0	-37.2700	9.2100	37.2900	-10.1400	0.0000	0.0000	0.0000	0.0000;
	15708	15709	0.000264	0.001087	0	0	0	0	0	0	1	0	0	-24.6600	-10.4100	24.6600	10.4100	0.0000	0.0000	0.0000	0.0000;
	15709	15729	0.001225	0.007922	0.00494	224.34	0	0	0	0	1	0	0	31.8700	-24.3300	-31.8500	23.9200	0.0000	0.0000	0.0000	0.0000;
	15709	15745	0.003756	0.027571	0.01585	245.79	0	0	0	0	1	0	0	-56.5300	13.9200	56.6500	-14.7400	0.0000	0.0000	0.0000	0.0000;
	15710	15726	0.002017	0.010667	0.00869	244.87	0	0	0	0	1	0	0	-58.3700	-9.0400	58.4300	8.4600	0.0000	0.0000	0.0000	0.0000;
	15733	15710	0.002976	0.019643	0.00528	222.9	0	0	0	0	1	0	0	-33.4900	1.7900	33.5200	-2.1400	0.0000	0.0000	0.0000	0.0000;
	15711	15712	0.000266	0.001026	0	0	0	0	0	0	1	0	0	-21.8300	-6.7500	21.8300	6.7500	0.0000	0.0000	0.0000	0.0000;
	15712	15720	0.003821	0.020744	0.0277	233.94	0	0	0	0	1	0	0	-44.2800	5.5900	44.3500	-8.1600	0.0000	0.0000	0.0000	0.0000;
	15712	15728	0.001374	0.008207	0.01832	212.73	0	0	0	0	1	0	0	22.4500	-12.3400	-22.4400	10.4400	0.0000	0.0000	0.0000	0.0000;
	15713	15714	0.000254	0.001021	0	0	0	0	0	0	1	0	0	24.4500	3.8200	-24.4500	-3.8100	0.0000	0.0000	0.0000	0.0000;
	15715	15716	0.000283	0.001139	0	0	0	0	0	0	1	0	0	12.8300	3.5800	-12.8300	-3.5700	0.0000	0.0000	0.0000	0.0000;
	15715	15730	0.001893	0.009298	0.00787	209.86	0	0	0	0	1	0	0	21.0200	-9.9400	-21.0100	9.1400	0.0000	0.0000	0.0000	0.0000;
	15802	15717	0.001598	0.011651	0.00395	241.57	0	0	0	0	1	0	0	-53.4800	9.8600	53.5200	-9.9600	0.0000	0.0000	0.0000	0.0000;
	15718	15719	0.000275	0.001106	0	0	0	0	0	0	1	0	0	10.0000	5.1800	-10.0000	-5.1800	0.0000	0.0000	0.0000	0.0000;
	15720	15721	0.00025	0.001053	0	0	0	0	0	0	1	0	0	6.5800	2.1500	-6.5700	-2.1500	0.0000	0.0000	0.0000	0.0000;
	15720	15745	0.002955	0.015495	0.00914	240.75	0	0	0	0	1	0	0	-50.9300	6.0000	51.0000	-6.6000	0.0000	0.0000	0.0000	0.0000;
	15722	15727	0.006361	0.026203	0.05145	210.54	0	0	0	0	1	0	0	18.7800	-6.1400	-18.7500	0.7000	0.0000	0.0000	0.0000	0.0000;
	15749	15722	0.00341	0.016075	0.00371	219.19	0	0	0	0	1	0	0	26.0300	-3.5200	-26.0100	3.2200	0.0000	0.0000	0.0000	0.0000;
	15725	15736	0.001876	0.013851	0.00442	281.12	0	0	0	0	1	0	0	-143.6300	-6.4400	143.9800	8.5900	0.0000	0.0000	0.0000	0.0000;
	15730	15731	0.000208	0.001082	0	0	0	0	0	0	1	0	0	3.8100	1.1700	-3.8100	-1.1700	0.0000	0.0000	0.0000	0.0000;
	15735	15734	0.000211	0.015298	0	554.47	0	0	1.025	0	1	0	0	-100.6500	-103.1900	100.7000	106.2500	0.0000	0.0000	0.0000	0.0000;
	15734	15738	0.000238	0.00113	0	0	0	0	0	0	1	0	0	-100.7000	-106.2500	100.7400	106.4800	0.0000	0.0000	0.0000	0.0000;
	15736	15735	0.000549	0.034691	0	455.16	0	0	1.00625	0	1	0	0	-143.9800	-8.5900	144.0900	15.2700	0.0000	0.0000	0.0000	0.0000;
	15735	15737	0.000227	0.001142	0	0	0	0	0	0	1	0	0	-43.4400	87.9300	43.4600	-87.8300	0.0000	0.0000	0.0000	0.0000;
	15737	35378	0.001179	0.01247	0.84711	1399.31	0	0	0	0	1	0	0	-739.7700	1.1900	745.7100	-31.2200	0.0000	0.0000	0.0000	0.0000;
	15744	15738	0.000216	0.003353	0.4346	2110.65	0	0	0	0	1	0	0	100.7800	60.1800	-100.7400	-106.4800	0.0000	0.0000	0.0000	0.0000;
	15739	15746	0.003174	0.018546	0.00773	205.81	0	0	0	0	1	0	0	7.5600	-7.7500	-7.5600	6.9500	0.0000	0.0000	0.0000	0.0000;
	15741	15740	0.000212	0.013823	0	745.38	0	0	1	0	1	0	0	-225.4600	-10.3000	225.5600	16.8600	0.0000	0.0000	0.0000	0.0000;
	15740	15744	0.000243	0.001177	0	0	0	0	0	0	1	0	0	-225.5600	-35.0500	225.6800	35.6200	0.0000	0.0000	0.0000	0.0000;
	15742	15741	0.000465	0.027373	0	452.48	0	0	1	0	1	0	0	-147.9500	-2.1100	148.0400	7.7100	0.0000	0.0000	0.0000	0.0000;
	15741	15743	0.000216	0.001058	0	0	0	0	0	0	1	0	0	27.4200	9.3500	-27.4200	-9.3400	0.0000	0.0000	0.0000	0.0000;
	34336	15741	0.00101	0.011469	0.2236	1336.34	0	0	0	0	1	0	0	547.8900	-54.4100	-545.0400	62.7500	0.0000	0.0000	0.0000	0.0000;
	15742	15745	0.000825	0.004708	0.00501	279.43	0	0	0	0	1	0	0	131.4500	-15.8300	-131.3200	16.0700	0.0000	0.0000	0.0000	0.0000;
	15742	15746	0.001634	0.010066	0.00403	184.12	0	0	0	0	1	0	0	16.5000	17.9400	-16.4900	-18.3100	0.0000	0.0000	0.0000	0.0000;
	37084	15744	0.000225	0.004254	0.46792	2413.27	0	0	0	0	1	0	0	326.6900	49.4500	-326.4600	-95.8000	0.0000	0.0000	0.0000	0.0000;
	15746	15747	0.00023	0.001087	0	0	0	0	0	0	1	0	0	24.0500	11.3600	-24.0400	-11.3500	0.0000	0.0000	0.0000	0.0000;
	15748	34337	0.003266	0.020438	0.00598	232.48	0	0	0	0	1	0	0	-44.8700	16.9500	44.9400	-17.1600	0.0000	0.0000	0.0000	0.0000;
	15748	35056	0.000858	0.005981	0.00353	230.41	0	0	0	0	1	0	0	42.8900	-17.2200	-42.8800	16.9600	0.0000	0.0000	0.0000	0.0000;
	35054	15749	0.003019	0.019384	0.00496	222.49	0	0	0	0	1	0	0	28.8300	-3.3300	-28.8100	2.9500	0.0000	0.0000	0.0000	0.0000;
	15754	15751	0.005108	0.023657	0.0073	194.96	0	0	0	0	1	0	0	4.3100	-1.4800	-4.3000	0.7000	0.0000	0.0000	0.0000	0.0000;
	15752	15753	0.000265	0.00106	0	0	0	0	0	0	1	0	0	4.4800	0.9800	-4.4800	-0.9800	0.0000	0.0000	0.0000	0.0000;
	15752	15784	0.001057	0.007625	0.00477	227.09	0	0	0	0	1	0	0	-34.8500	-2.7400	34.8600	2.3200	0.0000	0.0000	0.0000	0.0000;
	15755	15754	0.000998	0.005502	0.00252	217.63	0	0	0	0	1	0	0	-18.7600	-1.7000	18.7700	1.4500	0.0000	0.0000	0.0000	0.0000;
	15754	15798	0.001245	0.008666	0.00353	233	0	0	0	0	1	0	0	-28.2900	-1.0800	28.3000	0.7700	0.0000	0.0000	0.0000	0.0000;
	15791	15755	0.001993	0.014158	0.01025	205.47	0	0	0	0	1	0	0	-12.9100	-1.9100	12.9100	0.8200	0.0000	0.0000	0.0000	0.0000;
	15756	15757	0.010262	0.063361	0.01498	180.83	0	0	0	0	1	0	0	-1.0000	-3.9400	1.0000	2.3300	0.0000	0.0000	0.0000	0.0000;
	15756	15803	0.005826	0.033238	0.01381	176.43	0	0	0	0	1	0	0	5.1700	-0.7800	-5.1700	-0.7100	0.0000	0.0000	0.0000	0.0000;
	15759	15757	0.002225	0.012438	0.00985	199.73	0	0	0	0	1	0	0	14.8200	7.8600	-14.8100	-8.9000	0.0000	0.0000	0.0000	0.0000;
	15805	15757	0.004244	0.022942	0.00841	177.25	0	0	0	0	1	0	0	-5.9400	-5.7600	5.9500	4.8600	0.0000	0.0000	0.0000	0.0000;
	15759	15758	0.000545	0.033435	0	373.66	0	0	1.0125	0	1	0	0	-67.5600	-32.7600	67.5900	34.5400	0.0000	0.0000	0.0000	0.0000;
	15758	15760	0.000207	0.001107	0	0	0	0	0	0	1	0	0	16.5000	5.3600	-16.5000	-5.3600	0.0000	0.0000	0.0000	0.0000;
	15780	15759	0.002356	0.014454	0.00554	227.1	0	0	0	0	1	0	0	-37.2600	-18.8300	37.3000	18.4700	0.0000	0.0000	0.0000	0.0000;
	15761	15768	0.002042	0.012075	0.0055	231.15	0	0	0	0	1	0	0	-40.2900	-0.7600	40.3200	0.3500	0.0000	0.0000	0.0000	0.0000;
	15761	15790	0.006191	0.031449	0.01244	201.79	0	0	0	0	1	0	0	11.2100	-0.9700	-11.2100	-0.3300	0.0000	0.0000	0.0000	0.0000;
	15763	15762	0.000215	0.014276	0	731.5	0	0	1.00625	0	1	0	0	-186.8300	-34.5800	186.9000	39.3700	0.0000	0.0000	0.0000	0.0000;
	15764	15763	0.000632	0.041319	0	378.89	0	0	1.00625	0	1	0	0	-81.5800	-19.9300	81.6200	22.6500	0.0000	0.0000	0.0000	0.0000;
	15763	15765	0.000218	0.001177	0	0	0	0	0	0	1	0	0	105.2100	11.9300	-105.1900	-11.8100	0.0000	0.0000	0.0000	0.0000;
	15763	15766	0.000219	0.001174	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15764	15779	0.000495	0.00276	0.00179	233.68	0	0	0	0	1	0	0	48.3300	17.4700	-48.3100	-17.6000	0.0000	0.0000	0.0000	0.0000;
	15786	15765	0.000243	0.002713	0.13726	1167.62	0	0	0	0	1	0	0	129.6300	-36.3800	-129.5900	21.8900	0.0000	0.0000	0.0000	0.0000;
	15765	15797	0.000589	0.006896	0.2594	1220.76	0	0	0	0	1	0	0	234.7800	-10.0700	-234.4800	-14.6200	0.0000	0.0000	0.0000	0.0000;
	15767	15770	0.001175	0.07448	0	434.02	0	0	1	0	1	0	0	77.0800	0.6500	-77.0200	3.4500	0.0000	0.0000	0.0000	0.0000;
	15767	15771	0.00023	0.001031	0	0	0	0	0	0	1	0	0	-108.8200	-8.9400	108.8500	9.0600	0.0000	0.0000	0.0000	0.0000;
	15767	15772	0.000255	0.001113	0	0	0	0	0	0	1	0	0	31.7400	8.2900	-31.7400	-8.2800	0.0000	0.0000	0.0000	0.0000;
	15768	15770	-0.000571	-0.036234	0	384.02	0	0	1	0	1	0	0	-77.0500	1.4500	77.0200	-3.4500	0.0000	0.0000	0.0000	0.0000;
	15768	15791	0.005785	0.043413	0.01575	197.55	0	0	0	0	1	0	0	9.6900	-3.5800	-9.6800	1.9200	0.0000	0.0000	0.0000	0.0000;
	15793	15768	0.00291	0.014725	0.005	227.69	0	0	0	0	1	0	0	-27.0200	-2.2200	27.0400	1.7800	0.0000	0.0000	0.0000	0.0000;
	15769	15770	0.003869	0.245299	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15771	15777	0.000401	0.004601	0.1033	1107.69	0	0	0	0	1	0	0	80.8000	-47.1400	-80.7700	36.3300	0.0000	0.0000	0.0000	0.0000;
	15773	15776	0.001544	0.093688	0	532.13	0	0	1	0	1	0	0	80.7500	18.7000	-80.6600	-12.7500	0.0000	0.0000	0.0000	0.0000;
	15773	15777	0.000268	0.001093	0	0	0	0	0	0	1	0	0	-80.7500	36.4100	80.7700	-36.3300	0.0000	0.0000	0.0000	0.0000;
	15773	15778	0.000261	0.001197	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15774	15776	-0.001026	-0.062238	0	382.13	0	0	1	0	1	0	0	-80.7200	-16.7000	80.6600	12.7500	0.0000	0.0000	0.0000	0.0000;
	15774	15784	0.00169	0.010452	0.00809	239.05	0	0	0	0	1	0	0	49.0300	5.8100	-48.9900	-6.4300	0.0000	0.0000	0.0000	0.0000;
	15775	15776	0.002928	0.177657	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15782	15779	0.003179	0.01833	0.0027	200.93	0	0	0	0	1	0	0	-17.1000	-13.3800	17.1100	13.1700	0.0000	0.0000	0.0000	0.0000;
	15780	15781	0.000227	0.001199	0	0	0	0	0	0	1	0	0	5.1900	2.6900	-5.1900	-2.6900	0.0000	0.0000	0.0000	0.0000;
	15782	15783	0.00022	0.001019	0	0	0	0	0	0	1	0	0	13.6800	5.9700	-13.6700	-5.9700	0.0000	0.0000	0.0000	0.0000;
	15787	15786	0.000303	0.022758	0	457.79	0	0	1	0	1	0	0	-149.2700	-8.1000	149.3300	12.8000	0.0000	0.0000	0.0000	0.0000;
	15786	15788	0.00026	0.001006	0	0	0	0	0	0	1	0	0	11.2500	1.2500	-11.2500	-1.2500	0.0000	0.0000	0.0000	0.0000;
	15789	15790	0.000228	0.001041	0	0	0	0	0	0	1	0	0	-17.9100	-5.6900	17.9100	5.7000	0.0000	0.0000	0.0000	0.0000;
	15803	15790	0.00526	0.027978	0.00868	175.17	0	0	0	0	1	0	0	6.7100	4.4500	-6.7000	-5.3700	0.0000	0.0000	0.0000	0.0000;
	15791	15792	0.000217	0.001136	0	0	0	0	0	0	1	0	0	19.7200	2.2100	-19.7200	-2.2100	0.0000	0.0000	0.0000	0.0000;
	15791	15805	0.007983	0.049415	0.01324	191.55	0	0	0	0	1	0	0	2.8700	-2.2300	-2.8700	0.8100	0.0000	0.0000	0.0000	0.0000;
	15793	15794	0.000914	0.005604	0.00588	198.02	0	0	0	0	1	0	0	9.3500	-0.1200	-9.3500	-0.5000	0.0000	0.0000	0.0000	0.0000;
	15794	15795	0.007471	0.054562	0.0162	154.36	0	0	0	0	1	0	0	2.0900	1.9800	-2.0900	-3.7200	0.0000	0.0000	0.0000	0.0000;
	15794	15796	0.00551	0.030858	0.0135	189.79	0	0	0	0	1	0	0	-11.2000	-4.9900	11.2100	3.5800	0.0000	0.0000	0.0000	0.0000;
	15798	15796	0.002896	0.012187	0.00967	212.2	0	0	0	0	1	0	0	18.3200	3.6000	-18.3100	-4.6000	0.0000	0.0000	0.0000	0.0000;
	15798	15797	0.000584	0.034903	0	342.34	0	0	1	0	1	0	0	-46.6200	-4.3600	46.6300	5.0700	0.0000	0.0000	0.0000	0.0000;
	15797	15799	0.000236	0.001167	0	0	0	0	0	0	1	0	0	7.7900	2.2800	-7.7900	-2.2800	0.0000	0.0000	0.0000	0.0000;
	15797	15824	0.000566	0.006933	0.2086	1078.65	0	0	0	0	1	0	0	2.6900	4.5600	-2.6900	-27.1500	0.0000	0.0000	0.0000	0.0000;
	15797	15928	0.001125	0.013397	0.23009	1153.15	0	0	0	0	1	0	0	177.3600	2.7200	-177.0400	-23.6900	0.0000	0.0000	0.0000	0.0000;
	15800	15801	0.000226	0.001029	0	0	0	0	0	0	1	0	0	6.1600	2.1800	-6.1600	-2.1800	0.0000	0.0000	0.0000	0.0000;
	15803	15805	0.003678	0.018538	0.00548	182.5	0	0	0	0	1	0	0	-5.5800	-4.1000	5.5800	3.5200	0.0000	0.0000	0.0000	0.0000;
	15804	15805	0.000291	0.001021	0	0	0	0	0	0	1	0	0	-3.2300	-1.4400	3.2300	1.4400	0.0000	0.0000	0.0000	0.0000;
	15806	15807	0.000226	0.001197	0	0	0	0	0	0	1	0	0	4.5900	0.2900	-4.5900	-0.2900	0.0000	0.0000	0.0000	0.0000;
	15808	15806	0.003331	0.019693	0.00824	219.93	0	0	0	0	1	0	0	29.7800	-8.1100	-29.7500	7.3900	0.0000	0.0000	0.0000	0.0000;
	15809	15810	0.00028	0.00102	0	0	0	0	0	0	1	0	0	2.6100	0.2000	-2.6100	-0.2000	0.0000	0.0000	0.0000	0.0000;
	15813	15812	0.000184	0.013125	0	826.19	0	0	1	0	1	0	0	-328.7300	34.7400	328.9200	-21.5700	0.0000	0.0000	0.0000	0.0000;
	15812	15815	0.000205	0.001008	0	0	0	0	0	0	1	0	0	-180.1000	91.0000	180.1700	-90.6200	0.0000	0.0000	0.0000	0.0000;
	15814	15813	0.000322	0.021193	0	496.67	0	0	1	0	1	0	0	-201.2800	-13.6300	201.4000	21.6100	0.0000	0.0000	0.0000	0.0000;
	15813	15816	0.000284	0.001187	0	0	0	0	0	0	1	0	0	127.3300	-56.3500	-127.2800	56.5600	0.0000	0.0000	0.0000	0.0000;
	15815	15997	7.4e-05	0.001331	0.1008	2785.96	0	0	0	0	1	0	0	-690.9300	-312.9000	691.3200	308.9900	0.0000	0.0000	0.0000	0.0000;
	15816	15974	0.000338	0.003737	0.06108	1206.52	0	0	0	0	1	0	0	-220.1900	-18.1300	220.3400	13.1400	0.0000	0.0000	0.0000	0.0000;
	15816	15991	0.000138	0.001926	0.10452	1199.76	0	0	0	0	1	0	0	-217.1000	-10.9100	217.1600	0.3600	0.0000	0.0000	0.0000	0.0000;
	15817	15821	0.000299	0.022494	0	787.58	0	0	1	0	1	0	0	171.5100	-16.3600	-171.4300	22.5400	0.0000	0.0000	0.0000	0.0000;
	15817	15822	0.000202	0.012806	0	1052.12	0	0	1.0125	0	1	0	0	-201.6400	-259.4800	201.8500	272.6100	0.0000	0.0000	0.0000	0.0000;
	15817	15823	0.000215	0.001076	0	0	0	0	0	0	1	0	0	30.1300	-136.2900	-30.0900	136.4900	0.0000	0.0000	0.0000	0.0000;
	15819	15818	0.000476	0.029688	0	372.61	0	0	1	0	1	0	0	-69.6800	2.7100	69.7000	-1.3800	0.0000	0.0000	0.0000	0.0000;
	15818	15821	-0.000153	-0.011488	0	687.58	0	0	1	0	1	0	0	-171.4700	19.3800	171.4300	-22.5400	0.0000	0.0000	0.0000	0.0000;
	15818	15824	0.000263	0.001196	0	0	0	0	0	0	1	0	0	101.7600	-18.0100	-101.7400	18.1200	0.0000	0.0000	0.0000	0.0000;
	15820	15821	0.000868	0.065186	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15963	15823	0.000205	0.003163	0.33621	2571.12	0	0	0	0	1	0	0	-409.5800	49.1000	409.9100	-80.5100	0.0000	0.0000	0.0000	0.0000;
	15823	16024	7.3e-05	0.001271	0.12762	2040.1	0	0	0	0	1	0	0	62.1300	-25.5500	-62.1300	11.7900	0.0000	0.0000	0.0000	0.0000;
	16035	15823	0.00021	0.003358	0.24312	2563.96	0	0	0	0	1	0	0	442.3300	10.1400	-441.9500	-30.4200	0.0000	0.0000	0.0000	0.0000;
	15824	16020	0.000211	0.002716	0.06292	1192.06	0	0	0	0	1	0	0	174.7400	-18.8500	-174.6800	12.8100	0.0000	0.0000	0.0000	0.0000;
	16034	15824	0.000725	0.007648	0.11872	1070.49	0	0	0	0	1	0	0	70.3600	-40.2800	-70.3200	27.8800	0.0000	0.0000	0.0000	0.0000;
	15826	15825	0.000245	0.015518	0	724.36	0	0	1	0	1	0	0	-153.8300	59.9900	153.9000	-56.0200	0.0000	0.0000	0.0000	0.0000;
	15825	15828	0.000183	0.016712	0	526.44	0	0	0.9875	0	1	0	0	-58.8200	-29.3100	58.8300	29.9800	0.0000	0.0000	0.0000	0.0000;
	15825	15829	0.000308	0.021546	0	525.09	0	0	0.9875	0	1	0	0	-58.8200	-29.1200	58.8300	29.9800	0.0000	0.0000	0.0000	0.0000;
	15825	15830	0.000224	0.014241	0	524.78	0	0	0.9875	0	1	0	0	-58.8200	-29.4100	58.8300	29.9800	0.0000	0.0000	0.0000	0.0000;
	15825	15831	0.000275	0.017113	0	523.99	0	0	0.9875	0	1	0	0	-58.8200	-29.2900	58.8300	29.9800	0.0000	0.0000	0.0000	0.0000;
	15825	15832	0.000338	0.020627	0	520.04	0	0	0.9875	0	1	0	0	-58.8200	-29.1500	58.8300	29.9800	0.0000	0.0000	0.0000	0.0000;
	15825	15833	0.00023	0.001107	0	0	0	0	0	0	1	0	0	140.2000	-321.7400	-139.9300	323.0400	0.0000	0.0000	0.0000	0.0000;
	15827	15826	0.000441	0.031576	0	381.28	0	0	1	0	1	0	0	-85.2100	7.8500	85.2400	-5.6900	0.0000	0.0000	0.0000	0.0000;
	15826	15834	0.000215	0.001178	0	0	0	0	0	0	1	0	0	68.6000	-54.3000	-68.5800	54.3900	0.0000	0.0000	0.0000	0.0000;
	15833	15882	0.000402	0.00478	0.5621	2282.15	0	0	0	0	1	0	0	-106.3200	-154.1300	106.4300	95.7700	0.0000	0.0000	0.0000	0.0000;
	15890	15834	0.000114	0.001359	0.03791	1121.53	0	0	0	0	1	0	0	-68.5700	50.4400	68.5800	-54.3900	0.0000	0.0000	0.0000	0.0000;
	15835	15839	0.00016	0.010997	0	767.82	0	0	1	0	1	0	0	170.7000	-34.8300	-170.6500	37.9400	0.0000	0.0000	0.0000	0.0000;
	15835	15840	0.000284	0.001083	0	0	0	0	0	0	1	0	0	-72.8100	80.5000	72.8400	-80.3800	0.0000	0.0000	0.0000	0.0000;
	15837	15836	0.000431	0.028067	0	343.47	0	0	1	0	1	0	0	-51.5500	6.9100	51.5600	-6.2100	0.0000	0.0000	0.0000	0.0000;
	15836	15839	1.3e-05	0.000904	0	692.82	0	0	1	0	1	0	0	-170.6500	38.2000	170.6500	-37.9400	0.0000	0.0000	0.0000	0.0000;
	15836	15841	0.000237	0.001072	0	0	0	0	0	0	1	0	0	119.0900	-31.9900	-119.0600	32.1400	0.0000	0.0000	0.0000	0.0000;
	16066	15837	0.000728	0.004894	0.00185	232.85	0	0	0	0	1	0	0	-33.9000	5.1300	33.9000	-5.2800	0.0000	0.0000	0.0000	0.0000;
	15838	15839	0.000933	0.064087	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15963	15840	7e-05	0.001487	0.17613	2650.52	0	0	0	0	1	0	0	488.5000	409.9900	-488.2300	-423.2900	0.0000	0.0000	0.0000	0.0000;
	15840	16024	0.000277	0.004925	0.61187	2569.96	0	0	0	0	1	0	0	-394.2300	-119.0200	394.6600	60.5800	0.0000	0.0000	0.0000	0.0000;
	15840	16084	0.000134	0.002522	0.25555	2400.6	0	0	0	0	1	0	0	94.6900	102.8600	-94.6600	-129.6400	0.0000	0.0000	0.0000	0.0000;
	15841	16082	0.000544	0.006044	0.13397	1125.81	0	0	0	0	1	0	0	119.0600	-32.1400	-118.9800	18.4700	0.0000	0.0000	0.0000	0.0000;
	15842	15843	0.006694	0.201891	0	61.19	0	0	1	0	1	0	0	-19.3500	2.5700	19.3800	-1.8600	0.0000	0.0000	0.0000	0.0000;
	15842	15844	0.000278	0.001058	0	0	0	0	0	0	1	0	0	19.3500	-2.5700	-19.3500	2.5800	0.0000	0.0000	0.0000	0.0000;
	15846	15845	0.000137	0.009646	0	723.89	0	0	1	0	1	0	0	-146.5500	30.4800	146.5800	-28.5000	0.0000	0.0000	0.0000	0.0000;
	15845	15848	0.000174	0.011242	0	758.82	0	0	1	0	1	0	0	-156.2700	-69.8900	156.3100	72.9300	0.0000	0.0000	0.0000	0.0000;
	15845	15849	0.000285	0.020641	0	758.41	0	0	1	0	1	0	0	-156.2500	-27.9600	156.3100	32.7600	0.0000	0.0000	0.0000	0.0000;
	15845	15850	0.000259	0.01855	0	756.86	0	0	1	0	1	0	0	-156.2500	-31.8300	156.3100	36.1700	0.0000	0.0000	0.0000	0.0000;
	15845	15851	0.000205	0.014689	0	756.02	0	0	1	0	1	0	0	-156.2600	-41.7400	156.3100	45.2800	0.0000	0.0000	0.0000	0.0000;
	15845	15853	0.000206	0.001105	0	0	0	0	0	0	1	0	0	478.4500	-76.0700	-478.0100	78.4600	0.0000	0.0000	0.0000	0.0000;
	15847	15846	0.000625	0.028808	0	326.4	0	0	1	0	1	0	0	-43.7900	-3.6500	43.8000	4.1600	0.0000	0.0000	0.0000	0.0000;
	15846	15852	0.000207	0.00116	0	0	0	0	0	0	1	0	0	102.7500	-34.6400	-102.7300	34.7600	0.0000	0.0000	0.0000	0.0000;
	15855	15854	0.000327	0.022725	0	513.09	0	0	1	0	1	0	0	-56.2600	-2.5700	56.2700	3.2400	0.0000	0.0000	0.0000	0.0000;
	15854	15862	0.000535	0.033824	0	222.1	0	0	1	0	1	0	0	-0.7000	0.0300	0.7000	-0.0300	0.0000	0.0000	0.0000	0.0000;
	15854	15863	0.000293	0.001004	0	0	0	0	0	0	1	0	0	-55.5700	-3.2700	55.5800	3.3000	0.0000	0.0000	0.0000	0.0000;
	15855	15858	0.000201	0.011068	0	410.36	0	0	1	0	1	0	0	62.7400	-0.3900	-62.7300	0.7900	0.0000	0.0000	0.0000	0.0000;
	15855	15859	0.00066	0.042656	0	203	0	0	1	0	1	0	0	-10.8400	-4.1100	10.8400	4.1700	0.0000	0.0000	0.0000	0.0000;
	15855	15860	0.001136	0.073443	0	204.7	0	0	1	0	1	0	0	-12.1300	-1.3700	12.1400	1.4700	0.0000	0.0000	0.0000	0.0000;
	15855	15864	0.000247	0.001074	0	0	0	0	0	0	1	0	0	16.4900	8.4500	-16.4900	-8.4400	0.0000	0.0000	0.0000	0.0000;
	15856	15858	0.000308	0.016928	0	360.36	0	0	1	0	1	0	0	-62.7200	1.4100	62.7300	-0.7900	0.0000	0.0000	0.0000	0.0000;
	15856	15861	0.016988	0.563362	0	14.74	0	0	1	0	1	0	0	-0.7000	0.0400	0.7000	-0.0300	0.0000	0.0000	0.0000	0.0000;
	15857	15858	0.00226	0.124192	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16006	15863	0.000797	0.011625	0.85028	2491.54	0	0	0	0	1	0	0	-408.2100	-31.9900	409.4400	-42.1200	0.0000	0.0000	0.0000	0.0000;
	15866	15865	0.000458	0.026015	0	369.39	0	0	1	0	1	0	0	-65.7200	-4.5800	65.7400	5.6300	0.0000	0.0000	0.0000	0.0000;
	15865	15867	0.000244	0.001081	0	0	0	0	0	0	1	0	0	-65.7400	-5.6300	65.7500	5.6800	0.0000	0.0000	0.0000	0.0000;
	15865	15868	0.000248	0.001046	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15867	15874	0.000322	0.004351	0.10105	1118.63	0	0	0	0	1	0	0	-91.7000	-18.8600	91.7300	8.3000	0.0000	0.0000	0.0000	0.0000;
	15869	15873	0.000266	0.018809	0	700.32	0	0	1	0	1	0	0	148.8400	13.5000	-148.7900	-9.6300	0.0000	0.0000	0.0000	0.0000;
	15869	15875	0.000293	0.00102	0	0	0	0	0	0	1	0	0	-98.9000	-20.7000	98.9300	20.7900	0.0000	0.0000	0.0000	0.0000;
	15871	15870	0.000499	0.025088	0	357.28	0	0	1	0	1	0	0	-57.0300	-1.1300	57.0500	1.8800	0.0000	0.0000	0.0000	0.0000;
	15870	15873	-4.4e-05	-0.003117	0	675.32	0	0	1	0	1	0	0	-148.7900	-10.2700	148.7900	9.6300	0.0000	0.0000	0.0000	0.0000;
	15870	15874	0.000252	0.001088	0	0	0	0	0	0	1	0	0	91.7500	8.3800	-91.7300	-8.3000	0.0000	0.0000	0.0000	0.0000;
	15872	15873	0.001456	0.102765	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15877	15876	0.000226	0.012468	0	776.39	0	0	1	0	1	0	0	-217.5800	31.7400	217.6800	-26.0800	0.0000	0.0000	0.0000	0.0000;
	15876	15879	0.000646	0.0485	0	383.69	0	0	1	0	1	0	0	-9.9900	-3.7900	9.9900	3.8400	0.0000	0.0000	0.0000	0.0000;
	15876	15880	0.000575	0.038317	0	382.55	0	0	1	0	1	0	0	-9.9900	-3.8000	9.9900	3.8400	0.0000	0.0000	0.0000	0.0000;
	15876	15882	0.000231	0.001194	0	0	0	0	0	0	1	0	0	-197.7000	-238.6200	197.9100	239.7000	0.0000	0.0000	0.0000	0.0000;
	15878	15877	0.000357	0.020659	0	352.8	0	0	1	0	1	0	0	-63.9900	25.1400	64.0100	-24.2400	0.0000	0.0000	0.0000	0.0000;
	15877	15881	0.001477	0.066051	0	193.81	0	0	1	0	1	0	0	-9.9900	-3.7700	9.9900	3.8400	0.0000	0.0000	0.0000	0.0000;
	15877	15883	0.000288	0.001111	0	0	0	0	0	0	1	0	0	163.5600	-3.7300	-163.4900	4.0100	0.0000	0.0000	0.0000	0.0000;
	15885	15884	0.000321	0.01915	0	364.96	0	0	1.00625	0	1	0	0	-65.2700	-6.7900	65.2900	7.5500	0.0000	0.0000	0.0000	0.0000;
	15884	15886	0.000255	0.001115	0	0	0	0	0	0	1	0	0	-65.2900	-7.5500	65.3000	7.6000	0.0000	0.0000	0.0000	0.0000;
	15884	15887	0.000272	0.001124	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15886	15985	0.000702	0.007286	0.12987	1119.96	0	0	0	0	1	0	0	-108.2900	-39.5200	108.3700	26.3000	0.0000	0.0000	0.0000	0.0000;
	15886	16068	0.000431	0.00524	0.0834	1037.36	0	0	0	0	1	0	0	42.9900	31.9300	-42.9800	-40.7800	0.0000	0.0000	0.0000	0.0000;
	15889	15888	0.000437	0.028091	0	351.54	0	0	1	0	1	0	0	-58.1600	0.4900	58.1800	0.4000	0.0000	0.0000	0.0000	0.0000;
	15888	15890	0.000281	0.001145	0	0	0	0	0	0	1	0	0	36.4100	43.7300	-36.4000	-43.7000	0.0000	0.0000	0.0000	0.0000;
	15888	15891	0.000257	0.001097	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15893	15892	0.000398	0.025398	0	358.15	0	0	1	0	1	0	0	-58.4400	5.1000	58.4600	-4.2800	0.0000	0.0000	0.0000	0.0000;
	15892	15894	0.000285	0.001026	0	0	0	0	0	0	1	0	0	3.9700	17.5900	-3.9700	-17.5900	0.0000	0.0000	0.0000	0.0000;
	15892	15895	0.000261	0.001026	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16018	15894	0.000285	0.003449	0.04951	1144.92	0	0	0	0	1	0	0	120.8400	73.5700	-120.7800	-78.2200	0.0000	0.0000	0.0000	0.0000;
	15894	16082	0.000526	0.006085	0.12265	1148.86	0	0	0	0	1	0	0	124.7500	-132.8700	-124.6000	121.4600	0.0000	0.0000	0.0000	0.0000;
	15897	15896	0.000335	0.020369	0	745.5	0	0	1.0125	0	1	0	0	-205.8900	-73.1700	206.0400	82.3500	0.0000	0.0000	0.0000	0.0000;
	15896	15899	0.000137	0.01115	0	687.24	0	0	1	0	1	0	0	-115.8400	-17.1600	115.8600	18.5600	0.0000	0.0000	0.0000	0.0000;
	15896	15900	0.000231	0.015555	0	687.04	0	0	1	0	1	0	0	-115.8300	-11.1400	115.8600	13.0600	0.0000	0.0000	0.0000	0.0000;
	15896	15901	0.000286	0.020457	0	686.1	0	0	1	0	1	0	0	-115.8300	2.5900	115.8600	-0.0800	0.0000	0.0000	0.0000	0.0000;
	15896	15903	0.000293	0.001074	0	0	0	0	0	0	1	0	0	141.4700	-56.6500	-141.4000	56.8800	0.0000	0.0000	0.0000	0.0000;
	15898	15897	0.000492	0.034898	0	490.97	0	0	1.0125	0	1	0	0	-185.6800	-33.0600	185.8500	44.8100	0.0000	0.0000	0.0000	0.0000;
	15897	15902	0.000222	0.001156	0	0	0	0	0	0	1	0	0	20.0400	28.3600	-20.0400	-28.3400	0.0000	0.0000	0.0000	0.0000;
	15903	15973	0.000317	0.005772	0.68909	2854.1	0	0	0	0	1	0	0	-757.8600	-14.6000	759.5300	-30.4300	0.0000	0.0000	0.0000	0.0000;
	15903	37841	0.000193	0.003037	0.31777	2469.81	0	0	0	0	1	0	0	288.5700	-14.3200	-288.4200	-18.0600	0.0000	0.0000	0.0000	0.0000;
	15905	15904	0.000156	0.009228	0	705.2	0	0	1	0	1	0	0	-312.0000	173.9600	312.1900	-162.5700	0.0000	0.0000	0.0000	0.0000;
	15904	15907	0.000104	0.008462	0	755.71	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15904	15908	0.00028	0.017784	0	755.64	0	0	1.03125	0	1	0	0	-156.0700	-54.8800	156.1500	60.0300	0.0000	0.0000	0.0000	0.0000;
	15904	15909	8.2e-05	0.006653	0	753.23	0	0	1.025	0	1	0	0	-156.1200	-58.1000	156.1500	60.0300	0.0000	0.0000	0.0000	0.0000;
	15906	15905	0.000235	0.017715	0	360.48	0	0	1	0	1	0	0	-64.2600	14.4200	64.2700	-13.6800	0.0000	0.0000	0.0000	0.0000;
	15905	15910	0.000226	0.001169	0	0	0	0	0	0	1	0	0	247.7300	-160.2800	-247.5400	161.2600	0.0000	0.0000	0.0000	0.0000;
	15905	15911	0.000288	0.001181	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15910	16080	0.000459	0.005559	0.11453	967.55	0	0	0	0	1	0	0	31.6700	-3.1300	-31.6700	-8.6800	0.0000	0.0000	0.0000	0.0000;
	15912	15913	0.003984	0.138174	0	94.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15912	15914	0.000204	0.001103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16083	15914	0.001131	0.007726	0.00277	254.79	0	0	0	0	1	0	0	66.7700	7.1500	-66.7200	-7.1300	0.0000	0.0000	0.0000	0.0000;
	15915	15918	0.000506	0.036321	0	469.98	0	0	1	0	1	0	0	60.8500	7.6200	-60.8300	-6.3600	0.0000	0.0000	0.0000	0.0000;
	15915	15923	0.000205	0.001008	0	0	0	0	0	0	1	0	0	-60.8500	-7.6200	60.8600	7.6600	0.0000	0.0000	0.0000	0.0000;
	15915	15924	0.000219	0.001132	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15916	15918	-0.000173	-0.012397	0	369.98	0	0	1	0	1	0	0	-60.8400	-6.7900	60.8300	6.3600	0.0000	0.0000	0.0000	0.0000;
	15916	15921	-0.000239	-0.008968	0	142.12	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15916	15922	0.002079	0.071183	0	80.87	0	0	0.9875	0	1	0	0	-29.9500	4.9100	29.9600	-4.3200	0.0000	0.0000	0.0000	0.0000;
	15917	15918	0.001884	0.135189	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15919	15921	0.003378	0.126911	0	71.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15920	15921	0.003378	0.126911	0	71.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15960	15923	0.000498	0.005967	0.12513	1095.88	0	0	0	0	1	0	0	60.8700	-5.7200	-60.8600	-7.6600	0.0000	0.0000	0.0000	0.0000;
	15926	15925	0.000567	0.031213	0	248.83	0	0	1	0	1	0	0	7.0000	-4.9300	-7.0000	4.9500	0.0000	0.0000	0.0000	0.0000;
	15925	15927	0.000673	0.042931	0	237.63	0	0	1	0	1	0	0	-29.3600	-3.7800	29.3600	4.1300	0.0000	0.0000	0.0000	0.0000;
	15925	15928	0.000226	0.001002	0	0	0	0	0	0	1	0	0	36.3500	-1.1700	-36.3500	1.1800	0.0000	0.0000	0.0000	0.0000;
	15925	15929	0.000236	0.001176	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16106	15928	0.000539	0.006383	0.04873	1173.71	0	0	0	0	1	0	0	-213.1600	-25.0100	213.3900	22.5100	0.0000	0.0000	0.0000	0.0000;
	15931	15930	0.000516	0.029965	0	332.68	0	0	1	0	1	0	0	-43.7300	-6.8600	43.7400	7.4000	0.0000	0.0000	0.0000	0.0000;
	15930	15932	0.000289	0.001131	0	0	0	0	0	0	1	0	0	6.6000	-14.6600	-6.6000	14.6600	0.0000	0.0000	0.0000	0.0000;
	15930	15933	0.000244	0.00109	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15932	16012	0.000307	0.003627	0.09029	1245.53	0	0	0	0	1	0	0	-296.6900	-24.3900	296.9400	17.4400	0.0000	0.0000	0.0000	0.0000;
	15934	15937	0.0001	-0.001423	0	244.81	0	0	1	0	1	0	0	-87.4200	-6.0000	87.4200	5.9000	0.0000	0.0000	0.0000	0.0000;
	15934	15938	0.000216	0.001083	0	0	0	0	0	0	1	0	0	87.4200	6.0000	-87.4000	-5.9200	0.0000	0.0000	0.0000	0.0000;
	15934	15939	0.000235	0.00118	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15935	15937	0.00201	0.062627	0	122.41	0	0	1	0	1	0	0	43.7500	4.0700	-43.7100	-2.9500	0.0000	0.0000	0.0000	0.0000;
	15936	15937	0.00201	0.062627	0	122.41	0	0	1	0	1	0	0	43.7500	4.0700	-43.7100	-2.9500	0.0000	0.0000	0.0000	0.0000;
	15938	15944	0.000919	0.005463	0.00542	226.91	0	0	0	0	1	0	0	36.7700	-1.1400	-36.7600	0.6300	0.0000	0.0000	0.0000	0.0000;
	15940	15941	0.000244	0.001014	0	0	0	0	0	0	1	0	0	88.2900	41.1900	-88.2700	-41.1100	0.0000	0.0000	0.0000	0.0000;
	15942	15946	0.000123	0.007828	0	820.6	0	0	1	0	1	0	0	254.4200	45.0300	-254.3500	-40.2500	0.0000	0.0000	0.0000	0.0000;
	15942	15947	0.000226	0.015935	0	799.52	0	0	1.01875	0	1	0	0	-185.0300	-51.3900	185.1100	56.9600	0.0000	0.0000	0.0000	0.0000;
	15942	15948	0.000266	0.014882	0	799.31	0	0	1.01875	0	1	0	0	-185.0200	-37.4300	185.1100	42.4600	0.0000	0.0000	0.0000	0.0000;
	15942	15949	0.000203	0.01432	0	798.86	0	0	1.01875	0	1	0	0	-185.0400	-51.9400	185.1100	56.9600	0.0000	0.0000	0.0000	0.0000;
	16060	15942	0.000191	0.003307	0.30474	2510.87	0	0	0	0	1	0	0	-298.8000	-18.8400	298.9500	-11.7700	0.0000	0.0000	0.0000	0.0000;
	15944	15943	0.000504	0.02972	0	438.04	0	0	1	0	1	0	0	-131.2800	-12.4800	131.3600	17.2900	0.0000	0.0000	0.0000	0.0000;
	15943	15946	4.1e-05	0.002626	0	795.6	0	0	1	0	1	0	0	-254.3200	-38.6500	254.3500	40.2500	0.0000	0.0000	0.0000	0.0000;
	15943	15950	0.000244	0.001024	0	0	0	0	0	0	1	0	0	122.9600	21.3600	-122.9200	-21.2200	0.0000	0.0000	0.0000	0.0000;
	15943	15951	0.000219	0.001003	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15945	15946	0.000768	0.048683	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15953	15952	0.000256	0.018496	0	644.92	0	0	1.01875	0	1	0	0	-130.5400	-102.1600	130.6000	106.9800	0.0000	0.0000	0.0000	0.0000;
	15952	15955	0.000225	0.011318	0	1216.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15952	15956	0.000185	0.012641	0	1216.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15952	15958	0.000203	0.001165	0	0	0	0	0	0	1	0	0	-130.6000	109.5600	130.6600	-109.2500	0.0000	0.0000	0.0000	0.0000;
	15954	15953	0.000292	0.018034	0	438.38	0	0	1.00625	0	1	0	0	-125.5400	-26.6400	125.5900	29.3800	0.0000	0.0000	0.0000	0.0000;
	15953	15957	0.000274	0.001032	0	0	0	0	0	0	1	0	0	4.9500	72.7800	-4.9300	-72.7300	0.0000	0.0000	0.0000	0.0000;
	15957	16102	0.000207	0.002423	0.054	1074.49	0	0	0	0	1	0	0	-48.9800	93.1300	49.0100	-98.7600	0.0000	0.0000	0.0000	0.0000;
	15958	16101	4.6e-05	0.000988	0.10311	2210.68	0	0	0	0	1	0	0	-130.6600	109.2500	130.6700	-120.2100	0.0000	0.0000	0.0000	0.0000;
	15960	15959	0.000197	0.015416	0	646.15	0	0	1	0	1	0	0	-149.3800	-14.2400	149.4200	17.4400	0.0000	0.0000	0.0000	0.0000;
	15959	15962	0.000328	0.024224	0	689.38	0	0	1	0	1	0	0	-117.8100	-29.5300	117.8600	32.8000	0.0000	0.0000	0.0000	0.0000;
	15959	15963	0.000253	0.001093	0	0	0	0	0	0	1	0	0	-31.6000	280.6100	31.7900	-279.8100	0.0000	0.0000	0.0000	0.0000;
	15959	15964	0.000262	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15961	15960	0.000411	0.027094	0	400.87	0	0	1	0	1	0	0	-101.1900	-4.0700	101.2300	6.6400	0.0000	0.0000	0.0000	0.0000;
	15960	16020	0.000531	0.005895	0.25403	1207.72	0	0	0	0	1	0	0	-211.6600	25.7700	211.8900	-50.7900	0.0000	0.0000	0.0000	0.0000;
	15960	16082	0.00056	0.006677	0.2563	1193.92	0	0	0	0	1	0	0	198.9300	-12.4400	-198.7300	-12.9100	0.0000	0.0000	0.0000	0.0000;
	15963	16017	0.000211	0.004225	0.401	2339.57	0	0	0	0	1	0	0	216.5400	-127.4100	-216.4300	86.0000	0.0000	0.0000	0.0000	0.0000;
	15963	16101	0.00041	0.007655	0.85439	2512.99	0	0	0	0	1	0	0	-327.2500	-51.8700	327.6500	-33.4400	0.0000	0.0000	0.0000	0.0000;
	15966	15965	0.000103	0.008319	0	750.28	0	0	1	0	1	0	0	33.1200	14.6100	-33.1200	-14.5100	0.0000	0.0000	0.0000	0.0000;
	15965	15968	0.000228	0.001062	0	0	0	0	0	0	1	0	0	88.2500	26.2700	-88.2400	-26.1800	0.0000	0.0000	0.0000	0.0000;
	15965	15969	0.000279	0.001192	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15967	15966	0.000694	0.038481	0	345.64	0	0	1	0	1	0	0	-65.4200	0.9700	65.4400	0.5700	0.0000	0.0000	0.0000	0.0000;
	17363	15966	0.000406	0.005159	0.18461	1124.51	0	0	0	0	1	0	0	-120.4600	10.1800	120.5200	-29.3000	0.0000	0.0000	0.0000	0.0000;
	17377	15966	0.000917	0.009537	0.18727	1277.92	0	0	0	0	1	0	0	417.4600	-19.0300	-415.9800	14.3100	0.0000	0.0000	0.0000	0.0000;
	15966	34493	0.000744	0.007974	0.1293	1279.92	0	0	0	0	1	0	0	-415.0300	22.4000	416.2300	-23.4400	0.0000	0.0000	0.0000	0.0000;
	34950	15966	0.000608	0.00798	0.16519	1287.27	0	0	0	0	1	0	0	-609.8000	32.7300	611.9200	-22.5900	0.0000	0.0000	0.0000	0.0000;
	15967	34494	0.003079	0.011832	0.00543	242.05	0	0	0	0	1	0	0	-81.6900	13.0300	81.8900	-12.8600	0.0000	0.0000	0.0000	0.0000;
	15967	34944	0.002677	0.019586	0.0122	274.94	0	0	0	0	1	0	0	147.1100	-14.0000	-146.5700	16.6700	0.0000	0.0000	0.0000	0.0000;
	15968	16073	0.000349	0.005957	0.53559	2399.48	0	0	0	0	1	0	0	88.2400	26.1800	-88.2000	-82.7000	0.0000	0.0000	0.0000	0.0000;
	15970	15971	0.000529	0.017795	0	828.1	0	0	1.00625	0	1	0	0	-186.0100	41.4900	186.1900	-35.3800	0.0000	0.0000	0.0000	0.0000;
	15970	15972	0.000225	0.00102	0	0	0	0	0	0	1	0	0	186.0100	-41.4900	-185.9400	41.8300	0.0000	0.0000	0.0000	0.0000;
	15974	15973	0.000177	0.011549	0	900.65	0	0	1.01875	0	1	0	0	-378.4300	-174.5300	378.7200	193.5900	0.0000	0.0000	0.0000	0.0000;
	15973	15977	0.000119	0.008375	0	1187.81	0	0	1.01875	0	1	0	0	-234.9100	-198.6300	235.0200	206.1300	0.0000	0.0000	0.0000	0.0000;
	15973	15978	0.000125	0.008802	0	1187.81	0	0	1.01875	0	1	0	0	-168.4100	-200.4200	168.4900	206.1300	0.0000	0.0000	0.0000	0.0000;
	15973	15979	9.2e-05	0.007983	0	1187.81	0	0	1.01875	0	1	0	0	-272.4000	-197.5700	272.5000	206.1300	0.0000	0.0000	0.0000	0.0000;
	15973	15997	3e-05	0.000523	0.05044	2843.47	0	0	0	0	1	0	0	-707.0000	544.5000	707.2200	-546.2000	0.0000	0.0000	0.0000	0.0000;
	15973	36839	0.000217	0.003696	0.34498	2692.27	0	0	0	0	1	0	0	-605.0400	162.8000	605.8300	-186.9900	0.0000	0.0000	0.0000	0.0000;
	37841	15973	0.000385	0.006191	0.8381	2916.36	0	0	0	0	1	0	0	-846.9700	-14.0300	849.5100	-36.8700	0.0000	0.0000	0.0000	0.0000;
	15975	15974	0.000415	0.022142	0	476.71	0	0	1.01875	0	1	0	0	-180.4400	-71.7900	180.5900	79.6800	0.0000	0.0000	0.0000	0.0000;
	15974	15991	0.000102	0.001357	0.02044	1241.68	0	0	0	0	1	0	0	298.2700	44.8600	-298.1900	-45.9600	0.0000	0.0000	0.0000	0.0000;
	15974	34321	0.000508	0.006019	0.1883	1249.7	0	0	0	0	1	0	0	-320.7700	36.8500	321.2600	-51.6000	0.0000	0.0000	0.0000	0.0000;
	15976	15975	0.001418	0.061589	0	105.44	0	0	1.0125	0	1	0	0	-25.8300	-25.3000	25.8500	26.0600	0.0000	0.0000	0.0000	0.0000;
	15975	15980	0.000217	0.001099	0	0	0	0	0	0	1	0	0	154.5900	45.7300	-154.5400	-45.4700	0.0000	0.0000	0.0000	0.0000;
	15975	15981	0.000249	0.001088	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15976	15992	0.00115	0.006881	0.00616	255.36	0	0	0	0	1	0	0	-76.3900	0.6100	76.4500	-0.9100	0.0000	0.0000	0.0000	0.0000;
	15980	37292	0.001766	0.016088	0.05544	529.93	0	0	0	0	1	0	0	154.5400	45.4700	-154.1100	-47.6300	0.0000	0.0000	0.0000	0.0000;
	15983	15982	0.000219	0.014456	0	612	0	0	1	0	1	0	0	-113.5800	-20.3700	113.6100	22.1300	0.0000	0.0000	0.0000	0.0000;
	15982	15986	0.000246	0.001057	0	0	0	0	0	0	1	0	0	-113.6100	-22.1300	113.6400	22.2600	0.0000	0.0000	0.0000	0.0000;
	15984	15983	0.000378	0.023032	0	344.55	0	0	1	0	1	0	0	-54.6100	-3.8500	54.6200	4.4900	0.0000	0.0000	0.0000	0.0000;
	15983	15985	0.000283	0.001069	0	0	0	0	0	0	1	0	0	108.4000	26.4200	-108.3700	-26.3000	0.0000	0.0000	0.0000	0.0000;
	15987	15988	0.00496	0.15679	0	80.74	0	0	1	0	1	0	0	-29.9200	3.5500	29.9600	-2.2400	0.0000	0.0000	0.0000	0.0000;
	15987	15989	0.000272	0.001172	0	0	0	0	0	0	1	0	0	29.9200	-3.5500	-29.9200	3.5600	0.0000	0.0000	0.0000	0.0000;
	15990	15994	0.000293	0.023691	0	1001.77	0	0	1	0	1	0	0	418.3200	25.9500	-417.8500	12.0100	0.0000	0.0000	0.0000	0.0000;
	15990	15995	0.000181	0.013566	0	1200.42	0	0	1	0	1	0	0	-920.9000	-23.0800	922.3000	128.0900	0.0000	0.0000	0.0000	0.0000;
	15990	15996	0.00019	0.01412	0	1200.42	0	0	1	0	1	0	0	-920.8300	-18.8300	922.3000	128.0900	0.0000	0.0000	0.0000	0.0000;
	15990	15997	0.000293	0.001049	0	0	0	0	0	0	1	0	0	1423.4100	-135.5500	-1417.9400	155.1200	0.0000	0.0000	0.0000	0.0000;
	15990	15998	0.000297	0.001068	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15992	15991	0.000731	0.039345	0	419.7	0	0	1.00625	0	1	0	0	-118.1900	-8.7700	118.2800	13.8800	0.0000	0.0000	0.0000	0.0000;
	15991	15994	-9.4e-05	-0.00758	0	951.77	0	0	1	0	1	0	0	-418.0000	-0.1300	417.8500	-12.0100	0.0000	0.0000	0.0000	0.0000;
	15993	15994	0.001108	0.089708	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	15997	36839	0.000193	0.003579	0.3338	2625.59	0	0	0	0	1	0	0	-521.3700	84.7700	521.8700	-111.8300	0.0000	0.0000	0.0000	0.0000;
	16000	15999	0.000213	0.014798	0	967.22	0	0	1.00625	0	1	0	0	-494.7500	-34.8800	495.2500	69.2300	0.0000	0.0000	0.0000	0.0000;
	15999	16004	0.0001	0.0009	0	1575.02	0	0	1	0	1	0	0	-87.4800	-39.0600	87.4900	39.1400	0.0000	0.0000	0.0000	0.0000;
	15999	16006	0.000285	0.00117	0	0	0	0	0	0	1	0	0	-407.7700	-30.1700	408.2100	31.9900	0.0000	0.0000	0.0000	0.0000;
	16001	16000	0.000726	0.036219	0	437.74	0	0	1	0	1	0	0	-144.9000	5.5200	145.0400	1.5900	0.0000	0.0000	0.0000	0.0000;
	16000	16005	0.000244	0.001131	0	0	0	0	0	0	1	0	0	349.7200	33.2900	-349.4300	-31.9900	0.0000	0.0000	0.0000	0.0000;
	16001	16050	0.002707	0.015865	0.01068	181.22	0	0	0	0	1	0	0	18.2600	-9.2100	-18.2500	8.1200	0.0000	0.0000	0.0000	0.0000;
	16002	16004	0.000133	0.008986	0	787.51	0	0	1	0	1	0	0	43.7500	19.7600	-43.7400	-19.5700	0.0000	0.0000	0.0000	0.0000;
	16003	16004	0.000133	0.008986	0	787.51	0	0	1	0	1	0	0	43.7500	19.7600	-43.7400	-19.5700	0.0000	0.0000	0.0000	0.0000;
	16008	16007	9e-05	0.006864	0	461.32	0	0	1.0125	0	1	0	0	-38.4900	-173.5500	38.5200	175.5700	0.0000	0.0000	0.0000	0.0000;
	16007	16010	0.00042	0.028007	0	441.5	0	0	1	0	1	0	0	-43.7400	-17.0900	43.7500	17.6600	0.0000	0.0000	0.0000	0.0000;
	16042	16007	0.000151	0.002621	0.29155	1435.73	0	0	0	0	1	0	0	-5.2200	-33.1300	5.2200	1.1800	0.0000	0.0000	0.0000	0.0000;
	16009	16008	0.00054	0.030039	0	360.95	0	0	1.00625	0	1	0	0	-60.2000	-22.3700	60.2200	23.5100	0.0000	0.0000	0.0000	0.0000;
	16008	16011	0.001322	0.05254	0	256.51	0	0	1	0	1	0	0	-43.7200	4.7500	43.7500	-3.8200	0.0000	0.0000	0.0000	0.0000;
	16008	16012	0.000229	0.001182	0	0	0	0	0	0	1	0	0	21.9900	145.2900	-21.9500	-145.0600	0.0000	0.0000	0.0000	0.0000;
	16008	16013	0.000255	0.001071	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16090	16009	0.000412	0.002761	0.00138	233.63	0	0	0	0	1	0	0	-41.0400	-10.8600	41.0400	10.7500	0.0000	0.0000	0.0000	0.0000;
	16012	35481	0.000291	0.002951	0.05702	1243.98	0	0	0	0	1	0	0	-274.9900	127.6200	275.2400	-131.3500	0.0000	0.0000	0.0000	0.0000;
	16015	16014	0.000274	0.019579	0	568.07	0	0	1	0	1	0	0	-77.3600	-39.3200	77.3800	40.6900	0.0000	0.0000	0.0000	0.0000;
	16014	16017	0.000243	0.001079	0	0	0	0	0	0	1	0	0	-77.3800	-40.6900	77.4000	40.7600	0.0000	0.0000	0.0000	0.0000;
	16016	16015	0.000479	0.031868	0	374.76	0	0	1	0	1	0	0	-84.7900	-1.3500	84.8200	3.4800	0.0000	0.0000	0.0000	0.0000;
	16015	16018	0.000257	0.001144	0	0	0	0	0	0	1	0	0	-7.4500	35.8300	7.4600	-35.8200	0.0000	0.0000	0.0000	0.0000;
	16020	16019	0.00015	0.009647	0	787.46	0	0	1	0	1	0	0	-279.7000	-6.0000	279.8100	12.9700	0.0000	0.0000	0.0000	0.0000;
	16019	16022	0.000134	0.009299	0	1216.8	0	0	1	0	1	0	0	-443.1100	-36.0900	443.3600	53.0200	0.0000	0.0000	0.0000	0.0000;
	16019	16023	0.000125	0.009142	0	1216.8	0	0	1	0	1	0	0	-169.4500	-50.3900	169.4800	53.0200	0.0000	0.0000	0.0000	0.0000;
	16019	16024	0.000207	0.001065	0	0	0	0	0	0	1	0	0	332.7500	73.5100	-332.5300	-72.3700	0.0000	0.0000	0.0000	0.0000;
	16019	16025	0.00021	0.00111	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16021	16020	0.000586	0.029379	0	332.69	0	0	1	0	1	0	0	-51.4200	-0.8300	51.4400	1.5500	0.0000	0.0000	0.0000	0.0000;
	16026	16027	0.00024	0.001187	0	0	0	0	0	0	1	0	0	37.9500	5.3100	-37.9500	-5.3000	0.0000	0.0000	0.0000	0.0000;
	16029	16028	0.000232	0.0176	0	711.43	0	0	1	0	1	0	0	-180.8700	-17.4400	180.9400	22.8200	0.0000	0.0000	0.0000	0.0000;
	16028	16031	0.000175	0.011888	0	1106.79	0	0	0.98125	0	1	0	0	-287.5700	-7.4400	287.7000	16.1400	0.0000	0.0000	0.0000	0.0000;
	16028	16032	0.000209	0.013288	0	1103.82	0	0	0.98125	0	1	0	0	-161.5700	-13.0500	161.6200	16.1400	0.0000	0.0000	0.0000	0.0000;
	16028	16033	7.6e-05	0.006706	0	1102.94	0	0	0.98125	0	1	0	0	-174.5300	-14.3200	174.5500	16.1400	0.0000	0.0000	0.0000	0.0000;
	16028	16035	0.00022	0.001032	0	0	0	0	0	0	1	0	0	442.7300	12.0000	-442.3300	-10.1400	0.0000	0.0000	0.0000	0.0000;
	16030	16029	0.000392	0.021553	0	337.73	0	0	1	0	1	0	0	-50.2100	3.0300	50.2200	-2.5200	0.0000	0.0000	0.0000	0.0000;
	16029	16034	0.000261	0.001171	0	0	0	0	0	0	1	0	0	130.6500	19.9600	-130.6100	-19.7700	0.0000	0.0000	0.0000	0.0000;
	16037	16036	0.000198	0.015447	0	612.78	0	0	1.00625	0	1	0	0	-116.2600	-46.3300	116.2900	48.5700	0.0000	0.0000	0.0000	0.0000;
	16036	16039	0.000181	0.013514	0	860.96	0	0	1.0375	0	1	0	0	-214.3600	7.3700	214.4400	-1.2600	0.0000	0.0000	0.0000	0.0000;
	16036	16040	0.000163	0.013943	0	860.62	0	0	1.0375	0	1	0	0	-214.3700	7.5600	214.4400	-1.2600	0.0000	0.0000	0.0000	0.0000;
	16036	16041	9.7e-05	0.007825	0	859.2	0	0	1.03125	0	1	0	0	-214.4000	4.7600	214.4400	-1.2600	0.0000	0.0000	0.0000	0.0000;
	16036	16042	0.000206	0.001181	0	0	0	0	0	0	1	0	0	526.8400	-68.2600	-526.3100	71.3000	0.0000	0.0000	0.0000	0.0000;
	16038	16037	0.000401	0.024412	0	369.87	0	0	1	0	1	0	0	-68.1400	-2.0800	68.1600	3.1200	0.0000	0.0000	0.0000	0.0000;
	16037	16043	0.000278	0.001018	0	0	0	0	0	0	1	0	0	48.1000	43.2200	-48.0900	-43.1800	0.0000	0.0000	0.0000	0.0000;
	16043	35411	0.000424	0.00558	0.12167	1252.98	0	0	0	0	1	0	0	-306.3200	24.2800	306.6800	-32.7400	0.0000	0.0000	0.0000	0.0000;
	16045	16044	0.000188	0.015242	0	734.78	0	0	1	0	1	0	0	-172.4000	3.3500	172.4500	0.8000	0.0000	0.0000	0.0000	0.0000;
	16044	16048	0.00029	0.001144	0	0	0	0	0	0	1	0	0	-165.6500	-1.1300	165.7300	1.4200	0.0000	0.0000	0.0000	0.0000;
	16046	16045	0.000318	0.021876	0	388.87	0	0	1	0	1	0	0	-75.9700	2.9800	75.9900	-1.8300	0.0000	0.0000	0.0000	0.0000;
	16045	16047	0.00028	0.001021	0	0	0	0	0	0	1	0	0	96.4100	-1.5200	-96.3800	1.6100	0.0000	0.0000	0.0000	0.0000;
	16047	16063	0.000814	0.008743	0.1583	1119.11	0	0	0	0	1	0	0	-82.2700	-17.9600	82.3200	1.2000	0.0000	0.0000	0.0000	0.0000;
	16060	16048	0.000181	0.003678	0.40791	2261.14	0	0	0	0	1	0	0	165.7700	-42.2300	-165.7300	-1.4200	0.0000	0.0000	0.0000	0.0000;
	16049	16050	0.000201	0.001017	0	0	0	0	0	0	1	0	0	24.9700	12.7200	-24.9700	-12.7200	0.0000	0.0000	0.0000	0.0000;
	16051	16052	0.013985	0.414696	0	45.99	0	0	1.0375	0	1	0	0	-5.9900	0.5500	5.9900	-0.4000	0.0000	0.0000	0.0000	0.0000;
	16051	16053	0.005969	0.193239	0	45.73	0	0	1.03125	0	1	0	0	-3.0000	-0.3100	3.0000	0.3200	0.0000	0.0000	0.0000	0.0000;
	16051	16054	0.012771	0.363395	0	45.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16051	16055	0.010958	0.346563	0	44	0	0	1.0375	0	1	0	0	-5.9900	0.5800	5.9900	-0.4500	0.0000	0.0000	0.0000	0.0000;
	16051	16056	0.00628	0.17293	0	33.85	0	0	1.03125	0	1	0	0	-3.9900	-0.3000	4.0000	0.3200	0.0000	0.0000	0.0000	0.0000;
	16051	16057	0.028241	0.792705	0	22.44	0	0	1.0375	0	1	0	0	-2.0000	0.2300	2.0000	-0.2000	0.0000	0.0000	0.0000	0.0000;
	16051	16058	0.000274	0.001138	0	0	0	0	0	0	1	0	0	20.9600	-0.7500	-20.9600	0.7600	0.0000	0.0000	0.0000	0.0000;
	16051	16059	0.000233	0.001017	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16096	16058	0.001503	0.008648	0.00137	230.72	0	0	0	0	1	0	0	26.8100	-6.0400	-26.8000	5.9500	0.0000	0.0000	0.0000	0.0000;
	16061	16060	0.000187	0.014544	0	740.27	0	0	1.00625	0	1	0	0	-184.0000	-30.7900	184.0600	35.4600	0.0000	0.0000	0.0000	0.0000;
	16101	16060	0.000197	0.00359	0.43765	1898.02	0	0	0	0	1	0	0	38.1600	-78.1600	-38.1500	30.5700	0.0000	0.0000	0.0000	0.0000;
	16062	16061	0.000507	0.027628	0	376.07	0	0	1.00625	0	1	0	0	-69.0400	-16.6400	69.0600	17.9200	0.0000	0.0000	0.0000	0.0000;
	16061	16063	0.000297	0.001149	0	0	0	0	0	0	1	0	0	122.4200	15.7500	-122.3800	-15.5900	0.0000	0.0000	0.0000	0.0000;
	16061	16064	0.000263	0.001109	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16065	16066	0.000251	0.001137	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16068	16067	0.000196	0.015342	0	446.3	0	0	1	0	1	0	0	12.5700	53.5300	-12.5700	-53.1000	0.0000	0.0000	0.0000	0.0000;
	16067	16072	0.000175	0.0128	0	726.37	0	0	1	0	1	0	0	-139.2000	-27.2600	139.2300	29.6900	0.0000	0.0000	0.0000	0.0000;
	16067	16073	0.000221	0.001096	0	0	0	0	0	0	1	0	0	151.7700	-127.3700	-151.6900	127.7800	0.0000	0.0000	0.0000	0.0000;
	16067	16074	0.00026	0.001049	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16068	16071	0.001166	0.06949	0	363.09	0	0	1	0	1	0	0	2.0300	-3.8100	-2.0300	3.8200	0.0000	0.0000	0.0000	0.0000;
	16069	16071	-0.000719	-0.04286	0	263.09	0	0	1	0	1	0	0	-2.0300	3.8100	2.0300	-3.8200	0.0000	0.0000	0.0000	0.0000;
	16070	16071	0.002561	0.152641	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16073	16107	0.000243	0.004674	0.43401	2514.74	0	0	0	0	1	0	0	239.8900	-45.0700	-239.7500	1.4700	0.0000	0.0000	0.0000	0.0000;
	16076	16075	0.000257	0.01348	0	604.12	0	0	1	0	1	0	0	-53.0100	52.3300	53.0200	-51.6100	0.0000	0.0000	0.0000	0.0000;
	16075	16078	0.000533	0.025675	0	481.35	0	0	1	0	1	0	0	-53.0200	-23.8900	53.0400	24.7400	0.0000	0.0000	0.0000	0.0000;
	16075	16079	0.000231	0.001192	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16077	16076	0.000473	0.030787	0	366.72	0	0	1	0	1	0	0	-72.2400	22.4300	72.2600	-20.7500	0.0000	0.0000	0.0000	0.0000;
	16076	16080	0.000271	0.001094	0	0	0	0	0	0	1	0	0	-19.2600	-31.5800	19.2600	31.5900	0.0000	0.0000	0.0000	0.0000;
	16082	16081	0.000194	0.0151	0	633.96	0	0	1.03125	0	1	0	0	-174.4100	-139.0200	174.5100	146.4000	0.0000	0.0000	0.0000	0.0000;
	16081	16084	0.000236	0.001154	0	0	0	0	0	0	1	0	0	-94.6000	-129.3600	94.6600	129.6400	0.0000	0.0000	0.0000	0.0000;
	16081	16085	0.000233	0.001155	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16083	16082	0.000549	0.035526	0	365.13	0	0	1.0125	0	1	0	0	-71.0200	-31.5800	71.0500	33.6100	0.0000	0.0000	0.0000	0.0000;
	16086	16087	0.0055	0.14084	0	78.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16086	16088	0.004631	0.149355	0	78.2	0	0	1	0	1	0	0	-12.7800	0.8500	12.7800	-0.6300	0.0000	0.0000	0.0000	0.0000;
	16086	16089	0.006125	0.162507	0	56.1	0	0	1	0	1	0	0	-12.1800	0.8200	12.1900	-0.6000	0.0000	0.0000	0.0000	0.0000;
	16086	16090	0.000287	0.001063	0	0	0	0	0	0	1	0	0	24.9500	-1.6700	-24.9500	1.6700	0.0000	0.0000	0.0000	0.0000;
	16086	16091	0.000218	0.00103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16092	16093	0.000232	0.001136	0	0	0	0	0	0	1	0	0	339.4900	86.2500	-339.2300	-84.9700	0.0000	0.0000	0.0000	0.0000;
	16095	16094	0.00026	0.016172	0	738.17	0	0	1	0	1	0	0	-189.4800	9.3400	189.5700	-3.9900	0.0000	0.0000	0.0000	0.0000;
	16094	16097	0.000131	0.007874	0	779.47	0	0	1.03125	0	1	0	0	-171.7500	-84.7200	171.7900	87.5500	0.0000	0.0000	0.0000	0.0000;
	16094	16098	0.000316	0.022682	0	779.18	0	0	1.04375	0	1	0	0	-171.6800	-79.4100	171.7900	87.5500	0.0000	0.0000	0.0000	0.0000;
	16094	16099	0.000168	0.011046	0	778.06	0	0	1.0375	0	1	0	0	-171.7300	-83.5600	171.7900	87.5500	0.0000	0.0000	0.0000	0.0000;
	16094	16100	0.000263	0.019212	0	777.66	0	0	1.04375	0	1	0	0	-171.7000	-80.6200	171.7900	87.5500	0.0000	0.0000	0.0000	0.0000;
	16094	16101	0.000297	0.001084	0	0	0	0	0	0	1	0	0	497.3000	-228.8300	-496.4800	231.8200	0.0000	0.0000	0.0000	0.0000;
	16096	16095	0.000254	0.015817	0	385.65	0	0	1	0	1	0	0	-87.0500	2.3200	87.0700	-1.2200	0.0000	0.0000	0.0000	0.0000;
	16095	16102	0.000281	0.001095	0	0	0	0	0	0	1	0	0	102.4100	-8.1200	-102.3800	8.2200	0.0000	0.0000	0.0000	0.0000;
	16104	16103	0.000265	0.01425	0	802.33	0	0	1.00625	0	1	0	0	-291.8600	2.2800	292.0700	9.1600	0.0000	0.0000	0.0000	0.0000;
	16103	16107	0.000216	0.001016	0	0	0	0	0	0	1	0	0	-239.6400	2.0200	239.7500	-1.4700	0.0000	0.0000	0.0000	0.0000;
	16105	16104	0.000706	0.038798	0	245.98	0	0	1.00625	0	1	0	0	7.4400	-9.7400	-7.4400	9.7900	0.0000	0.0000	0.0000	0.0000;
	16104	16106	0.000279	0.001049	0	0	0	0	0	0	1	0	0	299.3000	-12.0800	-299.0700	12.9500	0.0000	0.0000	0.0000	0.0000;
	16108	16109	0.000292	0.001037	0	0	0	0	0	0	1	0	0	42.0900	3.5300	-42.0900	-3.5200	0.0000	0.0000	0.0000	0.0000;
	16108	16124	0.001713	0.009606	0.00601	268.72	0	0	0	0	1	0	0	81.1500	1.2700	-81.0500	-1.3300	0.0000	0.0000	0.0000	0.0000;
	16108	16291	0.002009	0.010859	0.01645	278.62	0	0	0	0	1	0	0	-123.2400	-4.8000	123.5300	4.5500	0.0000	0.0000	0.0000	0.0000;
	16110	16111	0.000204	0.001042	0	0	0	0	0	0	1	0	0	8.4300	2.5400	-8.4300	-2.5300	0.0000	0.0000	0.0000	0.0000;
	16110	16117	0.002385	0.015529	0.01567	195.39	0	0	0	0	1	0	0	13.1800	7.7600	-13.1800	-9.4000	0.0000	0.0000	0.0000	0.0000;
	16281	16110	0.003177	0.020515	0.01208	208.98	0	0	0	0	1	0	0	21.6300	9.1000	-21.6100	-10.2900	0.0000	0.0000	0.0000	0.0000;
	16112	16119	0.003371	0.021038	0.01121	194.67	0	0	0	0	1	0	0	20.3700	-35.5700	-20.3100	34.7000	0.0000	0.0000	0.0000	0.0000;
	16138	16112	0.001489	0.008637	0.00773	269.43	0	0	0	0	1	0	0	88.4600	-19.8300	-88.3400	19.6800	0.0000	0.0000	0.0000	0.0000;
	16113	16116	0.002753	0.017002	0.0776	195.87	0	0	0	0	1	0	0	24.6800	-2.9500	-24.6600	-5.3000	0.0000	0.0000	0.0000	0.0000;
	16113	16264	0.012953	0.062991	0.01408	201.13	0	0	0	0	1	0	0	-29.6800	-1.8100	29.7900	0.8100	0.0000	0.0000	0.0000	0.0000;
	16113	16269	0.005005	0.028181	0.0259	194.64	0	0	0	0	1	0	0	-20.8500	2.8600	20.8700	-5.5300	0.0000	0.0000	0.0000	0.0000;
	16114	16115	0.000284	0.001033	0	0	0	0	0	0	1	0	0	-36.1700	-12.1500	36.1700	12.1600	0.0000	0.0000	0.0000	0.0000;
	16115	16119	0.00124	0.007722	0.00427	257.14	0	0	0	0	1	0	0	-59.7600	-3.3700	59.8000	3.1800	0.0000	0.0000	0.0000	0.0000;
	16130	16115	0.00201	0.010562	0.00749	213.3	0	0	0	0	1	0	0	-23.5800	8.0500	23.5900	-8.7900	0.0000	0.0000	0.0000	0.0000;
	16116	16124	0.001257	0.008506	0.05495	164.07	0	0	0	0	1	0	0	3.3700	-13.4100	-3.3700	7.5200	0.0000	0.0000	0.0000	0.0000;
	16116	16130	0.002921	0.015935	0.01116	185.54	0	0	0	0	1	0	0	-8.9100	12.7000	8.9200	-13.8600	0.0000	0.0000	0.0000	0.0000;
	16117	16118	0.000227	0.001074	0	0	0	0	0	0	1	0	0	32.1200	11.8700	-32.1200	-11.8600	0.0000	0.0000	0.0000	0.0000;
	17182	16117	0.004864	0.02374	0.01237	213.06	0	0	0	0	1	0	0	18.9600	1.2300	-18.9400	-2.4800	0.0000	0.0000	0.0000	0.0000;
	16269	16119	0.001105	0.006132	0.00254	220.47	0	0	0	0	1	0	0	24.1700	28.4600	-24.1500	-28.6600	0.0000	0.0000	0.0000	0.0000;
	16119	16281	0.002276	0.014799	0.00417	244.82	0	0	0	0	1	0	0	-41.7000	-16.2900	41.7500	16.1200	0.0000	0.0000	0.0000	0.0000;
	16120	16134	0.015807	0.106174	0.03391	193.34	0	0	0	0	1	0	0	18.7100	-7.2700	-18.6600	4.0500	0.0000	0.0000	0.0000	0.0000;
	16138	16120	0.00341	0.016999	0.00675	233.56	0	0	0	0	1	0	0	-40.6200	8.3800	40.6800	-8.8100	0.0000	0.0000	0.0000	0.0000;
	16120	16139	0.002905	0.014068	0.0052	230.63	0	0	0	0	1	0	0	-84.8600	7.0400	85.0600	-6.6300	0.0000	0.0000	0.0000	0.0000;
	16121	16127	0.003121	0.020219	0.01318	215.85	0	0	0	0	1	0	0	-44.1800	1.3400	44.2300	-2.3800	0.0000	0.0000	0.0000	0.0000;
	16621	16121	0.00232	0.013015	0.01377	198.36	0	0	0	0	1	0	0	-32.9200	1.0500	32.9400	-2.4000	0.0000	0.0000	0.0000	0.0000;
	16122	16123	0.000201	0.001004	0	0	0	0	0	0	1	0	0	-21.8900	-6.0500	21.8900	6.0600	0.0000	0.0000	0.0000	0.0000;
	16250	16123	0.004614	0.025252	0.02561	219.36	0	0	0	0	1	0	0	-18.6600	-11.4100	18.6800	8.7600	0.0000	0.0000	0.0000	0.0000;
	16123	16264	0.001718	0.010931	0.03297	247.33	0	0	0	0	1	0	0	-40.5700	-14.8200	40.6000	11.4300	0.0000	0.0000	0.0000	0.0000;
	16124	16125	0.00022	0.001	0	0	0	0	0	0	1	0	0	17.4900	4.6500	-17.4900	-4.6500	0.0000	0.0000	0.0000	0.0000;
	16124	16128	0.001806	0.009591	0.0112	258.13	0	0	0	0	1	0	0	66.9300	-10.8400	-66.8500	10.0400	0.0000	0.0000	0.0000	0.0000;
	16126	16128	0.005736	0.032982	0.02939	257.26	0	0	0	0	1	0	0	-51.0800	0.2300	51.2200	-2.5800	0.0000	0.0000	0.0000	0.0000;
	16126	16209	0.005635	0.04298	0.0182	234.27	0	0	0	0	1	0	0	27.3600	-2.2000	-27.3200	0.5600	0.0000	0.0000	0.0000	0.0000;
	16128	16127	0.001922	0.012285	0.00896	234.31	0	0	0	0	1	0	0	55.7800	1.5000	-55.7200	-2.1100	0.0000	0.0000	0.0000	0.0000;
	16626	16128	0.003019	0.016365	0.01297	242.9	0	0	0	0	1	0	0	50.2700	9.6700	-50.2000	-10.6800	0.0000	0.0000	0.0000	0.0000;
	16129	16130	0.000281	0.001082	0	0	0	0	0	0	1	0	0	-14.6600	-5.8100	14.6600	5.8100	0.0000	0.0000	0.0000	0.0000;
	16133	16131	0.002985	0.015002	0.00817	195.22	0	0	0	0	1	0	0	-7.4700	-9.5700	7.4800	8.7200	0.0000	0.0000	0.0000	0.0000;
	16250	16131	0.002915	0.016811	0.02583	230.09	0	0	0	0	1	0	0	27.8600	10.7500	-27.8300	-13.3700	0.0000	0.0000	0.0000	0.0000;
	16132	16133	0.00028	0.001199	0	0	0	0	0	0	1	0	0	-18.5100	-4.1900	18.5100	4.1900	0.0000	0.0000	0.0000	0.0000;
	16135	16133	0.00124	0.006683	0.00794	190.35	0	0	0	0	1	0	0	-9.6700	-7.7700	9.6800	6.9400	0.0000	0.0000	0.0000	0.0000;
	16134	16135	0.00179	0.009303	0.00541	177.88	0	0	0	0	1	0	0	4.4900	-5.0000	-4.4900	4.4300	0.0000	0.0000	0.0000	0.0000;
	16139	16136	0.002221	0.017155	0.00858	243.87	0	0	0	0	1	0	0	-118.4400	-4.7500	118.7400	6.1100	0.0000	0.0000	0.0000	0.0000;
	16137	16138	0.000229	0.001075	0	0	0	0	0	0	1	0	0	-17.2500	-5.7700	17.2500	5.7800	0.0000	0.0000	0.0000	0.0000;
	16138	16140	0.017509	0.096168	0.03388	259.33	0	0	0	0	1	0	0	-65.0900	5.6800	65.8000	-5.3700	0.0000	0.0000	0.0000	0.0000;
	16164	16140	0.001958	0.012145	0.00361	196.08	0	0	0	0	1	0	0	-20.1500	25.0500	20.1700	-25.3200	0.0000	0.0000	0.0000	0.0000;
	16140	16283	0.005994	0.030442	0.00462	246.7	0	0	0	0	1	0	0	-115.3100	22.8900	116.0900	-19.4500	0.0000	0.0000	0.0000	0.0000;
	16141	16142	0.000211	0.001016	0	0	0	0	0	0	1	0	0	-85.6600	-9.1700	85.6700	9.2400	0.0000	0.0000	0.0000	0.0000;
	16144	16142	0.001645	0.008588	0.00428	242.18	0	0	0	0	1	0	0	112.2100	-21.7800	-112.0100	22.3800	0.0000	0.0000	0.0000	0.0000;
	16142	16160	0.001467	0.008831	0.00322	195.56	0	0	0	0	1	0	0	26.3300	-31.6200	-26.3100	31.4200	0.0000	0.0000	0.0000	0.0000;
	16143	16158	0.003963	0.024022	0.03983	202.12	0	0	0	0	1	0	0	-35.1400	-4.5000	35.1900	0.5000	0.0000	0.0000	0.0000	0.0000;
	16143	16673	0.016174	0.056632	0.03375	160.8	0	0	0	0	1	0	0	1.6900	-1.0100	-1.6900	-2.6000	0.0000	0.0000	0.0000	0.0000;
	16144	16175	0.003472	0.017038	0.00384	194.6	0	0	0	0	1	0	0	-22.1600	-13.0100	22.1800	12.7100	0.0000	0.0000	0.0000	0.0000;
	16144	16198	0.00124	0.007847	0.00374	247.51	0	0	0	0	1	0	0	-118.9600	30.4100	119.1300	-29.6900	0.0000	0.0000	0.0000	0.0000;
	16145	16148	0.00012	0.004515	0	141.33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16145	16149	0.000258	0.001017	0	0	0	0	0	0	1	0	0	53.5800	11.4500	-53.5700	-11.4200	0.0000	0.0000	0.0000	0.0000;
	16145	16150	0.000231	0.001166	0	0	0	0	0	0	1	0	0	-53.5800	-11.4500	53.5900	11.4800	0.0000	0.0000	0.0000	0.0000;
	16146	16148	0.003282	0.123696	0	70.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16147	16148	0.003282	0.123696	0	70.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16150	16151	0.000991	0.006391	0.0057	232.55	0	0	0	0	1	0	0	-88.6800	2.0500	88.7500	-2.1900	0.0000	0.0000	0.0000	0.0000;
	16150	16954	0.00639	0.040829	0.06984	200.37	0	0	0	0	1	0	0	35.0900	-13.5300	-35.0100	6.5500	0.0000	0.0000	0.0000	0.0000;
	16151	16152	0.000256	0.001089	0	0	0	0	0	0	1	0	0	48.8100	14.0500	-48.8100	-14.0200	0.0000	0.0000	0.0000	0.0000;
	16153	16151	0.001193	0.007858	0.00288	263.23	0	0	0	0	1	0	0	123.2700	-12.2200	-123.1000	13.0300	0.0000	0.0000	0.0000	0.0000;
	16153	16151	0.001193	0.007858	0.00288	263.23	0	0	0	0	1	0	0	123.2700	-12.2200	-123.1000	13.0300	0.0000	0.0000	0.0000	0.0000;
	16151	16626	0.020981	0.088694	0.05014	214.55	0	0	0	0	1	0	0	56.1500	-20.1200	-55.4800	17.5800	0.0000	0.0000	0.0000	0.0000;
	16151	16952	0.003486	0.023906	0.03475	214.71	0	0	0	0	1	0	0	52.4700	-17.8000	-52.3800	14.7400	0.0000	0.0000	0.0000	0.0000;
	16178	16153	0.002316	0.010646	0.00734	265.31	0	0	0	0	1	0	0	136.6200	-9.8900	-136.2100	10.9500	0.0000	0.0000	0.0000	0.0000;
	16178	16153	0.002316	0.010646	0.00734	265.31	0	0	0	0	1	0	0	136.6200	-9.8900	-136.2100	10.9500	0.0000	0.0000	0.0000	0.0000;
	16154	16164	0.006374	0.026081	0.03322	201.19	0	0	0	0	1	0	0	36.6900	-9.7800	-36.6100	6.5500	0.0000	0.0000	0.0000	0.0000;
	16189	16155	0.002501	0.014611	0.0054	249.25	0	0	0	0	1	0	0	129.5700	-11.1900	-129.1700	12.9500	0.0000	0.0000	0.0000	0.0000;
	16257	16155	0.002157	0.011141	0.01123	235.61	0	0	0	0	1	0	0	-93.9900	31.9800	94.1900	-32.1300	0.0000	0.0000	0.0000	0.0000;
	16156	16157	0.005551	0.027231	0.01137	265.92	0	0	0	0	1	0	0	-132.9200	29.0000	133.8900	-25.4400	0.0000	0.0000	0.0000	0.0000;
	16156	16157	0.005551	0.027231	0.01137	265.92	0	0	0	0	1	0	0	-132.9200	29.0000	133.8900	-25.4400	0.0000	0.0000	0.0000	0.0000;
	16175	16156	0.001101	0.007155	0.00502	255.94	0	0	0	0	1	0	0	-164.2800	63.6600	164.6000	-62.1100	0.0000	0.0000	0.0000	0.0000;
	16179	16157	0.003456	0.019911	0.00277	269.28	0	0	0	0	1	0	0	142.7800	-22.2100	-142.1000	25.8300	0.0000	0.0000	0.0000	0.0000;
	16179	16157	0.003456	0.019911	0.00277	269.28	0	0	0	0	1	0	0	142.7800	-22.2100	-142.1000	25.8300	0.0000	0.0000	0.0000	0.0000;
	16286	16157	0.00164	0.008788	0.00244	202.9	0	0	0	0	1	0	0	31.7800	8.6200	-31.7700	-8.7900	0.0000	0.0000	0.0000	0.0000;
	16158	16159	0.000246	0.001098	0	0	0	0	0	0	1	0	0	34.9600	3.0500	-34.9600	-3.0300	0.0000	0.0000	0.0000	0.0000;
	16164	16160	0.001664	0.008762	0.00387	142.16	0	0	0	0	1	0	0	3.6800	51.6400	-3.6400	-51.8300	0.0000	0.0000	0.0000	0.0000;
	16680	16160	0.000861	0.006709	0.0044	179.91	0	0	0	0	1	0	0	0.6700	-11.1600	-0.6700	10.7000	0.0000	0.0000	0.0000	0.0000;
	16161	16162	0.000225	0.001048	0	0	0	0	0	0	1	0	0	48.8100	6.2100	-48.8100	-6.1900	0.0000	0.0000	0.0000	0.0000;
	16186	16161	0.001215	0.006799	0.00489	200.35	0	0	0	0	1	0	0	27.7400	-30.7700	-27.7200	30.3500	0.0000	0.0000	0.0000	0.0000;
	16163	16164	0.000278	0.001121	0	0	0	0	0	0	1	0	0	-53.0500	83.3400	53.0700	-83.2400	0.0000	0.0000	0.0000	0.0000;
	16165	16166	0.000225	0.001158	0	0	0	0	0	0	1	0	0	33.3700	6.6900	-33.3600	-6.6800	0.0000	0.0000	0.0000	0.0000;
	16168	16165	0.002152	0.01228	0.01807	235.12	0	0	0	0	1	0	0	-87.1900	17.1700	87.3500	-18.2000	0.0000	0.0000	0.0000	0.0000;
	16678	16165	0.001304	0.008381	0.00338	241.98	0	0	0	0	1	0	0	114.0300	-8.8200	-113.8700	9.4800	0.0000	0.0000	0.0000	0.0000;
	16165	16686	0.005462	0.029615	0.0199	190.11	0	0	0	0	1	0	0	-6.8400	2.0400	6.8500	-4.1500	0.0000	0.0000	0.0000	0.0000;
	16167	16168	0.000283	0.001032	0	0	0	0	0	0	1	0	0	-30.2800	-2.9400	30.2800	2.9500	0.0000	0.0000	0.0000	0.0000;
	16168	16186	0.002145	0.010872	0.00429	220.28	0	0	0	0	1	0	0	56.9100	-20.1200	-56.8400	20.0300	0.0000	0.0000	0.0000	0.0000;
	16176	16169	0.002206	0.012242	0.00223	203.98	0	0	0	0	1	0	0	-38.6700	-11.9700	38.7000	11.9200	0.0000	0.0000	0.0000	0.0000;
	16170	16173	0.000514	0.013217	0	140.85	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16170	16174	0.000251	0.001018	0	0	0	0	0	0	1	0	0	30.2800	9.6800	-30.2800	-9.6700	0.0000	0.0000	0.0000	0.0000;
	16170	16175	0.000212	0.001111	0	0	0	0	0	0	1	0	0	-30.2800	62.1400	30.2900	-62.0900	0.0000	0.0000	0.0000	0.0000;
	16171	16173	0.00617	0.158634	0	70.43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16172	16173	0.00617	0.158634	0	70.43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16197	16175	0.000903	0.004086	0.00536	243.2	0	0	0	0	1	0	0	-111.7000	14.1900	111.8100	-14.2700	0.0000	0.0000	0.0000	0.0000;
	16197	16177	0.003596	0.015921	0.00591	231.82	0	0	0	0	1	0	0	83.3500	-30.3600	-83.0800	30.9100	0.0000	0.0000	0.0000	0.0000;
	16185	16179	0.002235	0.010461	0.0033	269.91	0	0	0	0	1	0	0	153.9900	-17.2600	-153.4900	19.2700	0.0000	0.0000	0.0000	0.0000;
	16185	16179	0.002235	0.010461	0.0033	269.91	0	0	0	0	1	0	0	153.9900	-17.2600	-153.4900	19.2700	0.0000	0.0000	0.0000	0.0000;
	16185	16180	0.001302	0.007002	0.00273	253.81	0	0	0	0	1	0	0	154.6300	-0.4800	-154.3400	1.7600	0.0000	0.0000	0.0000	0.0000;
	16182	16183	0.000251	0.00116	0	0	0	0	0	0	1	0	0	18.1600	1.7300	-18.1600	-1.7300	0.0000	0.0000	0.0000	0.0000;
	16204	16182	0.001636	0.009808	0.00413	214.74	0	0	0	0	1	0	0	-63.0000	-25.3800	63.0700	25.3600	0.0000	0.0000	0.0000	0.0000;
	16190	16184	0.00307	0.014573	0.00421	298.09	0	0	0	0	1	0	0	-202.6200	20.6800	203.8200	-15.4200	0.0000	0.0000	0.0000	0.0000;
	16190	16184	0.00307	0.014573	0.00421	298.09	0	0	0	0	1	0	0	-202.6200	20.6800	203.8200	-15.4200	0.0000	0.0000	0.0000	0.0000;
	16184	16277	0.001221	0.007988	0.00186	298.65	0	0	0	0	1	0	0	-149.2400	13.2900	149.5000	-11.8100	0.0000	0.0000	0.0000	0.0000;
	16184	16277	0.001221	0.007988	0.00186	298.65	0	0	0	0	1	0	0	-149.2400	13.2900	149.5000	-11.8100	0.0000	0.0000	0.0000	0.0000;
	16184	16277	0.001221	0.007988	0.00186	298.65	0	0	0	0	1	0	0	-149.2400	13.2900	149.5000	-11.8100	0.0000	0.0000	0.0000	0.0000;
	16184	16296	0.002016	0.010859	0.00481	253.6	0	0	0	0	1	0	0	-145.0200	7.4900	145.4200	-5.8600	0.0000	0.0000	0.0000	0.0000;
	16277	16185	0.001679	0.008553	0.00394	305.99	0	0	0	0	1	0	0	171.8000	-8.7800	-171.3400	10.7300	0.0000	0.0000	0.0000	0.0000;
	16277	16185	0.001679	0.008553	0.00394	305.99	0	0	0	0	1	0	0	171.8000	-8.7800	-171.3400	10.7300	0.0000	0.0000	0.0000	0.0000;
	16277	16185	0.001679	0.008553	0.00394	305.99	0	0	0	0	1	0	0	171.8000	-8.7800	-171.3400	10.7300	0.0000	0.0000	0.0000	0.0000;
	16186	16187	0.000221	0.001165	0	0	0	0	0	0	1	0	0	29.1000	10.7400	-29.1000	-10.7300	0.0000	0.0000	0.0000	0.0000;
	16188	16190	0.002449	0.011453	0.00914	290.91	0	0	0	0	1	0	0	-172.9700	30.1500	173.6900	-27.7800	0.0000	0.0000	0.0000	0.0000;
	16188	16190	0.002449	0.011453	0.00914	290.91	0	0	0	0	1	0	0	-172.9700	30.1500	173.6900	-27.7800	0.0000	0.0000	0.0000	0.0000;
	16261	16189	0.001063	0.006736	0.00304	221.96	0	0	0	0	1	0	0	61.4500	32.1700	-61.4000	-32.1900	0.0000	0.0000	0.0000	0.0000;
	16190	16191	0.000275	0.001039	0	0	0	0	0	0	1	0	0	57.8700	14.1900	-57.8600	-14.1600	0.0000	0.0000	0.0000	0.0000;
	16192	16193	0.000234	0.001124	0	0	0	0	0	0	1	0	0	30.3000	14.7800	-30.3000	-14.7700	0.0000	0.0000	0.0000	0.0000;
	16192	16198	0.001733	0.009744	0.00423	208.72	0	0	0	0	1	0	0	37.1600	-0.2900	-37.1400	-0.0300	0.0000	0.0000	0.0000	0.0000;
	16283	16192	0.003444	0.019232	0.00754	225.63	0	0	0	0	1	0	0	67.6200	14.5500	-67.4700	-14.4900	0.0000	0.0000	0.0000	0.0000;
	16194	16195	0.002926	0.014102	0.00346	213.74	0	0	0	0	1	0	0	38.9000	-14.7100	-38.8600	14.5700	0.0000	0.0000	0.0000	0.0000;
	16195	16196	0.000273	0.001144	0	0	0	0	0	0	1	0	0	35.7000	7.0000	-35.7000	-6.9800	0.0000	0.0000	0.0000	0.0000;
	16198	16199	0.000294	0.001108	0	0	0	0	0	0	1	0	0	28.3500	5.8100	-28.3500	-5.8000	0.0000	0.0000	0.0000	0.0000;
	16257	16198	0.002528	0.012059	0.00595	241.79	0	0	0	0	1	0	0	110.6500	-23.0900	-110.3500	23.9200	0.0000	0.0000	0.0000	0.0000;
	16200	16201	0.000298	0.001012	0	0	0	0	0	0	1	0	0	13.8800	0.6500	-13.8800	-0.6400	0.0000	0.0000	0.0000	0.0000;
	16202	16203	0.00029	0.001192	0	0	0	0	0	0	1	0	0	-90.5500	-21.9800	90.5800	22.0700	0.0000	0.0000	0.0000	0.0000;
	16207	16205	0.003345	0.021369	0.01275	196.58	0	0	0	0	1	0	0	-16.2700	-1.8200	16.2800	0.5000	0.0000	0.0000	0.0000	0.0000;
	16205	16234	0.002438	0.012683	0.0143	241.43	0	0	0	0	1	0	0	-28.8600	-3.4900	28.8800	2.0500	0.0000	0.0000	0.0000	0.0000;
	16236	16205	0.006043	0.028572	0.02019	205.3	0	0	0	0	1	0	0	-4.1900	-3.6600	4.1900	1.5100	0.0000	0.0000	0.0000	0.0000;
	16206	16233	0.005342	0.029788	0.0131	203.68	0	0	0	0	1	0	0	34.6000	-6.3100	-34.5400	5.2500	0.0000	0.0000	0.0000	0.0000;
	17253	16206	0.003668	0.015139	0.01971	232.52	0	0	0	0	1	0	0	48.2900	-4.4500	-48.2100	2.6600	0.0000	0.0000	0.0000	0.0000;
	17263	16206	0.003548	0.019798	0.00832	193.23	0	0	0	0	1	0	0	-8.1200	-3.5800	8.1300	2.7000	0.0000	0.0000	0.0000	0.0000;
	16208	16207	0.005298	0.032524	0.00916	179.64	0	0	0	0	1	0	0	0.0700	2.8300	-0.0700	-3.8000	0.0000	0.0000	0.0000	0.0000;
	16215	16208	0.005292	0.022448	0.00874	205	0	0	0	0	1	0	0	13.9500	7.3000	-13.9400	-8.1800	0.0000	0.0000	0.0000	0.0000;
	16209	16228	0.006086	0.031824	0.02795	209.44	0	0	0	0	1	0	0	-26.7800	-9.4600	26.8300	6.7000	0.0000	0.0000	0.0000	0.0000;
	16215	16210	0.002442	0.016517	0.00691	204.42	0	0	0	0	1	0	0	2.2600	11.4200	-2.2500	-12.1400	0.0000	0.0000	0.0000	0.0000;
	16233	16210	0.004566	0.028306	0.01246	250.26	0	0	0	0	1	0	0	32.0900	-8.5500	-32.0400	7.5100	0.0000	0.0000	0.0000	0.0000;
	16211	16214	-0.000209	-0.00702	0	173.74	0	0	1	0	1	0	0	11.4400	2.4700	-11.4400	-2.4800	0.0000	0.0000	0.0000	0.0000;
	16211	16215	0.000252	0.001037	0	0	0	0	0	0	1	0	0	-11.4400	34.8800	11.4400	-34.8600	0.0000	0.0000	0.0000	0.0000;
	16211	16216	0.000217	0.001083	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16212	16214	0.005204	0.174545	0	86.87	0	0	1	0	1	0	0	-11.4300	-2.2600	11.4400	2.4800	0.0000	0.0000	0.0000	0.0000;
	16213	16214	0.005204	0.174545	0	86.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
