function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	16234	16215	0.002586	0.014689	0.00811	198.78	0	0	0	0	1	0	0	27.6700	-16.8800	-27.6400	16.1500	0.0000	0.0000	0.0000	0.0000;
	16217	16218	0.001497	0.009568	0.00367	214.8	0	0	0	0	1	0	0	20.7800	5.3600	-20.7700	-5.7300	0.0000	0.0000	0.0000	0.0000;
	16231	16217	0.002993	0.017868	0.00461	200.24	0	0	0	0	1	0	0	-24.7900	-28.3800	24.8300	28.1000	0.0000	0.0000	0.0000	0.0000;
	16217	16289	0.003157	0.021503	0.01857	261.26	0	0	0	0	1	0	0	-72.2700	-43.3400	72.4700	42.5800	0.0000	0.0000	0.0000	0.0000;
	16218	16220	0.004118	0.020821	0.0109	180.35	0	0	0	0	1	0	0	-5.9000	-8.2800	5.9000	7.0700	0.0000	0.0000	0.0000	0.0000;
	16219	16220	0.000289	0.001178	0	0	0	0	0	0	1	0	0	-33.2700	-10.0800	33.2700	10.0900	0.0000	0.0000	0.0000	0.0000;
	16243	16220	0.004441	0.025545	0.01005	238.77	0	0	0	0	1	0	0	39.2500	16.4400	-39.1800	-17.1600	0.0000	0.0000	0.0000	0.0000;
	16221	16228	0.004704	0.028776	0.02364	194.48	0	0	0	0	1	0	0	-1.9300	23.4200	1.9500	-25.8200	0.0000	0.0000	0.0000	0.0000;
	16231	16221	0.005861	0.033995	0.00707	177.46	0	0	0	0	1	0	0	12.6100	25.9300	-12.5600	-26.4500	0.0000	0.0000	0.0000	0.0000;
	16222	16223	0.000241	0.001192	0	0	0	0	0	0	1	0	0	-30.7700	-4.2400	30.7700	4.2500	0.0000	0.0000	0.0000	0.0000;
	16223	16225	0.001782	0.011318	0.0037	206.24	0	0	0	0	1	0	0	38.9900	25.8600	-38.9600	-26.0400	0.0000	0.0000	0.0000	0.0000;
	16227	16223	0.002976	0.01911	0.01298	248.14	0	0	0	0	1	0	0	69.9200	29.6500	-69.7600	-30.1100	0.0000	0.0000	0.0000	0.0000;
	16225	16224	0.002453	0.013175	0.0035	156.98	0	0	0	0	1	0	0	20.8100	19.9400	-20.7900	-20.2200	0.0000	0.0000	0.0000	0.0000;
	16224	17256	0.004364	0.025915	0.02999	224.59	0	0	0	0	1	0	0	-9.9800	15.1100	9.9900	-18.2800	0.0000	0.0000	0.0000	0.0000;
	16225	16226	0.000285	0.001029	0	0	0	0	0	0	1	0	0	18.1400	6.1100	-18.1400	-6.1000	0.0000	0.0000	0.0000	0.0000;
	16243	16227	0.0029	0.013125	0.0028	262.42	0	0	0	0	1	0	0	91.7200	35.0000	-91.4700	-34.2100	0.0000	0.0000	0.0000	0.0000;
	16228	16229	0.000285	0.001072	0	0	0	0	0	0	1	0	0	11.0900	2.9400	-11.0900	-2.9300	0.0000	0.0000	0.0000	0.0000;
	16239	16230	0.010743	0.045263	0.00677	192.68	0	0	0	0	1	0	0	34.8800	32.1800	-34.6700	-32.0200	0.0000	0.0000	0.0000	0.0000;
	16240	16230	0.003841	0.023295	0.01557	187.27	0	0	0	0	1	0	0	-16.1000	-25.6300	16.1300	24.1300	0.0000	0.0000	0.0000	0.0000;
	16232	16234	0.003303	0.019349	0.0065	261.59	0	0	0	0	1	0	0	74.3100	-7.9400	-74.1300	8.2500	0.0000	0.0000	0.0000	0.0000;
	16232	17255	0.005468	0.034778	0.05067	270.15	0	0	0	0	1	0	0	-92.5100	4.6300	92.9500	-7.3000	0.0000	0.0000	0.0000	0.0000;
	16233	16807	0.007752	0.034375	0.02412	261.19	0	0	0	0	1	0	0	-26.0900	-8.2200	26.1400	5.8500	0.0000	0.0000	0.0000	0.0000;
	16234	16235	0.000241	0.001132	0	0	0	0	0	0	1	0	0	17.5800	6.5700	-17.5800	-6.5700	0.0000	0.0000	0.0000	0.0000;
	16236	16237	0.000224	0.001111	0	0	0	0	0	0	1	0	0	25.9700	5.7200	-25.9700	-5.7100	0.0000	0.0000	0.0000	0.0000;
	16623	16236	0.007162	0.039881	0.00989	185.97	0	0	0	0	1	0	0	21.8200	1.1700	-21.7900	-2.0500	0.0000	0.0000	0.0000	0.0000;
	16238	17275	0.001755	0.011633	0.0093	261.7	0	0	0	0	1	0	0	-64.4300	-4.4900	64.4900	3.9300	0.0000	0.0000	0.0000	0.0000;
	16238	17277	0.00201	0.010053	0.00451	199.21	0	0	0	0	1	0	0	33.9600	1.8400	-33.9400	-2.2200	0.0000	0.0000	0.0000	0.0000;
	17280	16238	0.003338	0.0205	0.0133	244.48	0	0	0	0	1	0	0	-22.3400	-0.7300	22.3500	-0.6100	0.0000	0.0000	0.0000	0.0000;
	16239	16289	0.003142	0.014948	0.01574	238.82	0	0	0	0	1	0	0	-62.0400	-36.2000	62.1800	35.0800	0.0000	0.0000	0.0000	0.0000;
	17283	16240	0.004322	0.020129	0.01221	210.17	0	0	0	0	1	0	0	-3.6900	-6.0700	3.7000	4.7600	0.0000	0.0000	0.0000	0.0000;
	16241	16242	0.004272	0.135093	0	60.72	0	0	1.025	0	1	0	0	-18.5600	2.7100	18.5800	-2.2700	0.0000	0.0000	0.0000	0.0000;
	16241	16243	0.000296	0.001183	0	0	0	0	0	0	1	0	0	18.5600	-2.7100	-18.5600	2.7100	0.0000	0.0000	0.0000	0.0000;
	16241	16244	0.000243	0.001051	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16289	16243	0.00116	0.005849	0.00182	272.93	0	0	0	0	1	0	0	112.5600	54.7500	-112.4000	-54.1600	0.0000	0.0000	0.0000	0.0000;
	16245	16246	0.007543	0.193824	0	62.5	0	0	1	0	1	0	0	-11.7800	0.2500	11.7900	0.0000	0.0000	0.0000	0.0000	0.0000;
	16245	16247	0.008703	0.245302	0	40.52	0	0	1	0	1	0	0	-5.2900	0.0600	5.2900	0.0000	0.0000	0.0000	0.0000	0.0000;
	16245	16248	0.038613	1.074372	0	11.14	0	0	1	0	1	0	0	-1.2000	0.0100	1.2000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16245	16249	0.000249	0.001121	0	0	0	0	0	0	1	0	0	9.0700	0.3400	-9.0700	-0.3400	0.0000	0.0000	0.0000	0.0000;
	16245	16250	0.000258	0.001135	0	0	0	0	0	0	1	0	0	9.2000	-0.6700	-9.2000	0.6700	0.0000	0.0000	0.0000	0.0000;
	16251	16252	0.009311	0.267469	0	52.75	0	0	1.025	0	1	0	0	-8.9800	-4.3200	8.9900	4.5800	0.0000	0.0000	0.0000	0.0000;
	16251	16253	0.007329	0.21813	0	52.53	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16251	16254	0.005943	0.184268	0	52.5	0	0	1.01875	0	1	0	0	-4.4900	-2.2400	4.4900	2.2900	0.0000	0.0000	0.0000	0.0000;
	16251	16255	0.010653	0.28852	0	39.77	0	0	1.01875	0	1	0	0	-5.0900	-2.5000	5.0900	2.6000	0.0000	0.0000	0.0000	0.0000;
	16251	16256	0.000239	0.001155	0	0	0	0	0	0	1	0	0	0.1100	0.0300	-0.1100	-0.0300	0.0000	0.0000	0.0000	0.0000;
	16251	16257	0.000216	0.001022	0	0	0	0	0	0	1	0	0	16.6600	8.8900	-16.6600	-8.8900	0.0000	0.0000	0.0000	0.0000;
	16258	16259	0.004668	0.1298	0	88.78	0	0	1	0	1	0	0	-51.8000	-20.4500	51.9400	24.2300	0.0000	0.0000	0.0000	0.0000;
	16258	16260	0.006852	0.18603	0	81.12	0	0	1	0	1	0	0	-30.8900	-12.5100	30.9600	14.4500	0.0000	0.0000	0.0000	0.0000;
	16258	16261	0.000278	0.001137	0	0	0	0	0	0	1	0	0	73.2900	31.6100	-73.2800	-31.5400	0.0000	0.0000	0.0000	0.0000;
	16258	16262	0.000284	0.001191	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16261	16286	0.002844	0.014503	0.00457	185.73	0	0	0	0	1	0	0	11.8300	-0.6400	-11.8300	0.1700	0.0000	0.0000	0.0000	0.0000;
	16263	16264	0.00023	0.001197	0	0	0	0	0	0	1	0	0	151.0200	0.9600	-150.9700	-0.7000	0.0000	0.0000	0.0000	0.0000;
	16291	16264	0.000614	0.002511	0.0039	266.93	0	0	0	0	1	0	0	-80.5400	11.2700	80.5800	-11.5400	0.0000	0.0000	0.0000	0.0000;
	16265	16266	0.003469	0.084401	0	124.8	0	0	1.075	0	1	0	0	-95.5000	-37.4300	95.8900	46.7800	0.0000	0.0000	0.0000	0.0000;
	16265	16267	0.000218	0.001158	0	0	0	0	0	0	1	0	0	95.5000	37.4300	-95.4800	-37.3200	0.0000	0.0000	0.0000	0.0000;
	16267	16281	0.003891	0.026415	0.02417	223.25	0	0	0	0	1	0	0	63.5400	23.7200	-63.3800	-25.2200	0.0000	0.0000	0.0000	0.0000;
	16267	16291	0.004751	0.025088	0.03062	211.98	0	0	0	0	1	0	0	43.0700	12.9600	-42.9800	-15.8200	0.0000	0.0000	0.0000	0.0000;
	16267	16943	0.035385	0.156364	0.02994	191.15	0	0	0	0	1	0	0	-11.1300	0.6500	11.1700	-3.7500	0.0000	0.0000	0.0000	0.0000;
	16268	16269	0.000299	0.001037	0	0	0	0	0	0	1	0	0	45.0500	22.9600	-45.0400	-22.9300	0.0000	0.0000	0.0000	0.0000;
	16270	16271	0.001924	0.050723	0	258.48	0	0	1	0	1	0	0	-197.8800	24.0600	198.6000	-5.2400	0.0000	0.0000	0.0000	0.0000;
	16270	16272	0.00139	0.035326	0	258.48	0	0	1	0	1	0	0	-198.0800	24.6100	198.6000	-11.4700	0.0000	0.0000	0.0000	0.0000;
	16270	16273	0.001996	0.059522	0	258.48	0	0	1	0	1	0	0	-197.8600	23.7600	198.6000	-1.6900	0.0000	0.0000	0.0000	0.0000;
	16270	16274	0.002018	0.071496	0	258.48	0	0	1	0	1	0	0	-197.8200	44.5100	198.6000	-17.0700	0.0000	0.0000	0.0000	0.0000;
	16270	16275	0.001012	0.028725	0	258.48	0	0	1	0	1	0	0	-198.2200	27.8100	198.6000	-17.0700	0.0000	0.0000	0.0000	0.0000;
	16270	16276	0.002093	0.053204	0	258.48	0	0	1	0	1	0	0	-197.8200	24.4600	198.6000	-4.7300	0.0000	0.0000	0.0000	0.0000;
	16270	16277	0.00027	0.001094	0	0	0	0	0	0	1	0	0	1187.6800	-169.2000	-1184.0500	183.9000	0.0000	0.0000	0.0000	0.0000;
	16270	16278	0.000216	0.00113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16277	16296	0.000765	0.004771	0.00267	230.84	0	0	0	0	1	0	0	-82.2800	-15.7600	82.3300	15.7900	0.0000	0.0000	0.0000	0.0000;
	16279	16280	0.00433	0.108916	0	93.81	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16279	16281	0.000249	0.001155	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16282	16283	0.000235	0.001172	0	0	0	0	0	0	1	0	0	183.7800	-4.5300	-183.7100	4.9000	0.0000	0.0000	0.0000	0.0000;
	16284	16285	0.003753	0.114676	0	61.73	0	0	1.0125	0	1	0	0	-19.9600	-8.7900	19.9800	9.3200	0.0000	0.0000	0.0000	0.0000;
	16284	16286	0.000292	0.001096	0	0	0	0	0	0	1	0	0	19.9600	8.7900	-19.9600	-8.7900	0.0000	0.0000	0.0000	0.0000;
	16287	16288	0.001024	0.025192	0	579.15	0	0	1.1	0	1	0	0	-247.4100	-133.2200	248.2600	154.1600	0.0000	0.0000	0.0000	0.0000;
	16287	16289	0.000276	0.001179	0	0	0	0	0	0	1	0	0	247.4100	133.2200	-247.2200	-132.4100	0.0000	0.0000	0.0000	0.0000;
	16290	16291	0.000251	0.001147	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16292	16293	0.001065	0.029717	0	302.38	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16292	16294	0.00193	0.053362	0	302.38	0	0	0.98125	0	1	0	0	-231.4000	4.0700	232.3200	21.5700	0.0000	0.0000	0.0000	0.0000;
	16292	16295	0.001275	0.041129	0	302.38	0	0	0.98125	0	1	0	0	-231.7000	21.7900	232.3200	-1.8100	0.0000	0.0000	0.0000	0.0000;
	16292	16296	0.00026	0.001051	0	0	0	0	0	0	1	0	0	463.1000	-25.8600	-462.5800	27.9700	0.0000	0.0000	0.0000	0.0000;
	16292	16297	0.000295	0.001155	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16298	16299	0.000205	0.001184	0	0	0	0	0	0	1	0	0	-31.4200	-12.5400	31.4200	12.5600	0.0000	0.0000	0.0000	0.0000;
	34948	16299	0.001096	0.00613	0.00205	223.99	0	0	0	0	1	0	0	-41.3500	-4.2300	41.3700	4.1100	0.0000	0.0000	0.0000	0.0000;
	34951	16299	0.001787	0.010547	0.00893	251.5	0	0	0	0	1	0	0	72.8800	16.2500	-72.7900	-16.6700	0.0000	0.0000	0.0000	0.0000;
	16300	16301	0.000233	0.001058	0	0	0	0	0	0	1	0	0	-34.5200	-18.4900	34.5300	18.5100	0.0000	0.0000	0.0000	0.0000;
	16301	16302	0.00076	0.00598	0.00234	265.93	0	0	0	0	1	0	0	75.8300	-6.1200	-75.7900	6.2000	0.0000	0.0000	0.0000	0.0000;
	17350	16303	0.002641	0.013624	0.00587	269.65	0	0	0	0	1	0	0	90.7300	-8.4000	-90.5200	8.8200	0.0000	0.0000	0.0000	0.0000;
	16303	34951	0.001723	0.014081	0.00895	262.46	0	0	0	0	1	0	0	-107.7000	4.8200	107.8900	-4.2700	0.0000	0.0000	0.0000	0.0000;
	16303	34953	0.003385	0.019995	0.00983	291	0	0	0	0	1	0	0	164.8700	-17.2100	-164.0100	21.2400	0.0000	0.0000	0.0000	0.0000;
	16304	34548	0.010998	0.058956	0.02674	241.6	0	0	0	0	1	0	0	45.4800	-9.4700	-45.2600	7.7600	0.0000	0.0000	0.0000	0.0000;
	16304	34953	0.005476	0.036396	0.00978	282.95	0	0	0	0	1	0	0	-160.3800	29.5600	161.7300	-21.6100	0.0000	0.0000	0.0000	0.0000;
	16304	35032	0.005423	0.0284	0.06908	268.65	0	0	0	0	1	0	0	107.3500	-22.7700	-106.7500	18.4700	0.0000	0.0000	0.0000	0.0000;
	16305	16306	0.001956	0.010168	0.0043	223.77	0	0	0	0	1	0	0	-33.6100	7.0200	33.6300	-7.3800	0.0000	0.0000	0.0000	0.0000;
	16305	16308	0.002605	0.016615	0.00628	188.6	0	0	0	0	1	0	0	14.5000	-11.0200	-14.5000	10.3900	0.0000	0.0000	0.0000	0.0000;
	16306	34946	0.001887	0.012382	0.008	240.24	0	0	0	0	1	0	0	-50.6400	2.5900	50.6800	-3.1500	0.0000	0.0000	0.0000	0.0000;
	16307	17361	0.001071	0.0068	0.0018	274.08	0	0	0	0	1	0	0	-153.9400	19.3900	154.1800	-18.0700	0.0000	0.0000	0.0000	0.0000;
	34947	16307	0.002258	0.014393	0.0073	271.15	0	0	0	0	1	0	0	-137.8200	24.8800	138.2300	-23.0500	0.0000	0.0000	0.0000	0.0000;
	16308	17361	0.001971	0.009976	0.00641	210.7	0	0	0	0	1	0	0	-6.0700	-3.0500	6.0700	2.3600	0.0000	0.0000	0.0000	0.0000;
	16309	16310	0.00023	0.001031	0	0	0	0	0	0	1	0	0	-3.6000	-1.0600	3.6000	1.0600	0.0000	0.0000	0.0000	0.0000;
	16310	17926	0.015916	0.09113	0.02779	223.02	0	0	0	0	1	0	0	30.0500	-3.6000	-29.9200	1.4200	0.0000	0.0000	0.0000	0.0000;
	16310	34547	0.005559	0.033559	0.01843	212.54	0	0	0	0	1	0	0	26.3200	-4.9600	-26.2900	3.2200	0.0000	0.0000	0.0000	0.0000;
	16310	34553	0.00152	0.008203	0.00609	245.36	0	0	0	0	1	0	0	57.1700	-7.5200	-57.1200	7.1200	0.0000	0.0000	0.0000	0.0000;
	34942	16310	0.002777	0.016289	0.00574	264.21	0	0	0	0	1	0	0	117.5100	-13.5000	-117.1400	15.0200	0.0000	0.0000	0.0000	0.0000;
	16311	16312	0.000268	0.001157	0	0	0	0	0	0	1	0	0	-31.5500	-36.7700	31.5500	36.8000	0.0000	0.0000	0.0000	0.0000;
	16315	16312	0.000862	0.004099	0.00293	265.55	0	0	0	0	1	0	0	101.1900	8.0500	-101.1100	-7.9700	0.0000	0.0000	0.0000	0.0000;
	16315	16312	0.000862	0.004099	0.00293	265.55	0	0	0	0	1	0	0	101.1900	8.0500	-101.1100	-7.9700	0.0000	0.0000	0.0000	0.0000;
	16312	16340	0.001352	0.00541	0.00606	264.17	0	0	0	0	1	0	0	170.6700	-20.8500	-170.3000	21.6900	0.0000	0.0000	0.0000	0.0000;
	16313	16350	0.003053	0.01371	0.00388	206.3	0	0	0	0	1	0	0	21.3200	-6.5100	-21.3100	6.1600	0.0000	0.0000	0.0000	0.0000;
	16369	16313	0.001407	0.007646	0.00298	220.18	0	0	0	0	1	0	0	46.9800	-5.8600	-46.9500	5.7000	0.0000	0.0000	0.0000	0.0000;
	16314	16317	0.000259	0.014572	0	660.98	0	0	1	0	1	0	0	241.1300	36.5400	-240.9900	-28.5900	0.0000	0.0000	0.0000	0.0000;
	16314	16318	0.000296	0.001196	0	0	0	0	0	0	1	0	0	-241.1300	98.4900	241.3200	-97.7500	0.0000	0.0000	0.0000	0.0000;
	16315	16317	7.5e-05	0.004217	0	535.98	0	0	1	0	1	0	0	-240.9500	-26.2900	240.9900	28.5900	0.0000	0.0000	0.0000	0.0000;
	16316	16317	0.002219	0.125018	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16323	16318	0.00054	0.006173	0.11109	1159.83	0	0	0	0	1	0	0	-150.3800	-5.7200	150.4900	-5.0900	0.0000	0.0000	0.0000	0.0000;
	16384	16318	0.000648	0.007704	0.10628	1220.03	0	0	0	0	1	0	0	-165.4200	-20.2500	165.5800	10.6600	0.0000	0.0000	0.0000	0.0000;
	16318	17499	0.000992	0.011882	0.35359	1355.83	0	0	0	0	1	0	0	-557.3900	92.1800	560.3300	-95.2600	0.0000	0.0000	0.0000	0.0000;
	16319	16320	0.000243	0.001016	0	0	0	0	0	0	1	0	0	25.6300	3.3100	-25.6200	-3.3100	0.0000	0.0000	0.0000	0.0000;
	16328	16319	0.001237	0.007411	0.00239	233.32	0	0	0	0	1	0	0	89.2400	0.3500	-89.1500	-0.0500	0.0000	0.0000	0.0000	0.0000;
	16319	16330	0.003823	0.014871	0.00944	222.59	0	0	0	0	1	0	0	63.5200	-3.2600	-63.3800	2.8200	0.0000	0.0000	0.0000	0.0000;
	16321	16324	0.001855	0.011189	0.0049	241.91	0	0	0	0	1	0	0	-114.9700	10.1700	115.2000	-9.3300	0.0000	0.0000	0.0000	0.0000;
	16321	16348	0.003647	0.013047	0.00851	230.65	0	0	0	0	1	0	0	93.8600	-13.2900	-93.5600	13.4400	0.0000	0.0000	0.0000	0.0000;
	16322	16326	0.003589	0.018933	0.01456	192.13	0	0	0	0	1	0	0	-8.8300	14.6200	8.8400	-16.1200	0.0000	0.0000	0.0000	0.0000;
	16322	16390	0.001773	0.011085	0.04776	181.51	0	0	0	0	1	0	0	-12.2800	-21.4000	12.2900	16.3400	0.0000	0.0000	0.0000	0.0000;
	16324	16323	0.000572	0.03199	0	403.52	0	0	1	0	1	0	0	-115.2000	9.3300	115.2700	-5.4100	0.0000	0.0000	0.0000	0.0000;
	16323	16325	0.000213	0.001068	0	0	0	0	0	0	1	0	0	35.1100	11.1300	-35.1100	-11.1200	0.0000	0.0000	0.0000	0.0000;
	16326	16331	0.001074	0.007813	0.00148	212.15	0	0	0	0	1	0	0	-34.8000	6.2900	34.8200	-6.3500	0.0000	0.0000	0.0000	0.0000;
	16331	16327	0.002847	0.014606	0.00481	224.84	0	0	0	0	1	0	0	-63.6800	3.2500	63.7900	-3.2000	0.0000	0.0000	0.0000	0.0000;
	16327	16381	0.00482	0.0249	0.00942	231.72	0	0	0	0	1	0	0	-77.7900	-6.4100	78.0600	6.8300	0.0000	0.0000	0.0000	0.0000;
	16328	16329	0.000269	0.001155	0	0	0	0	0	0	1	0	0	15.3800	5.1100	-15.3700	-5.1100	0.0000	0.0000	0.0000	0.0000;
	16328	16379	0.002603	0.014742	0.02939	242.09	0	0	0	0	1	0	0	-104.6200	-5.4600	104.8800	3.8100	0.0000	0.0000	0.0000	0.0000;
	16330	16390	0.00373	0.027251	0.01097	185.86	0	0	0	0	1	0	0	12.4400	-17.2700	-12.4300	16.2100	0.0000	0.0000	0.0000	0.0000;
	16399	16330	0.001407	0.007261	0.01126	201.48	0	0	0	0	1	0	0	-23.1400	-4.9800	23.1500	3.8200	0.0000	0.0000	0.0000	0.0000;
	16331	16332	0.000234	0.001183	0	0	0	0	0	0	1	0	0	28.8700	3.1100	-28.8600	-3.1000	0.0000	0.0000	0.0000	0.0000;
	16333	16392	0.000993	0.004322	0.00198	180.45	0	0	0	0	1	0	0	31.8500	-4.1600	-31.8400	3.9900	0.0000	0.0000	0.0000	0.0000;
	16333	16486	0.000756	0.003514	0.00277	205.01	0	0	0	0	1	0	0	-58.2300	-5.6200	58.2500	5.4300	0.0000	0.0000	0.0000	0.0000;
	16334	16428	0.000901	0.005231	0.00183	184.99	0	0	0	0	1	0	0	-15.2800	36.1500	15.2900	-36.2800	0.0000	0.0000	0.0000	0.0000;
	16334	16604	0.001291	0.005123	0.00209	191.11	0	0	0	0	1	0	0	-8.1200	19.1100	8.1200	-19.3100	0.0000	0.0000	0.0000	0.0000;
	16335	16423	0.00198	0.012209	0.00461	251.89	0	0	0	0	1	0	0	-91.8800	17.7100	92.0400	-17.2200	0.0000	0.0000	0.0000	0.0000;
	16484	16335	0.000942	0.005409	0.00121	212.52	0	0	0	0	1	0	0	-22.3400	-30.6100	22.3500	30.5500	0.0000	0.0000	0.0000	0.0000;
	16602	16335	0.001123	0.005274	0.00483	218.32	0	0	0	0	1	0	0	-35.1200	-35.5500	35.1500	35.1500	0.0000	0.0000	0.0000	0.0000;
	16336	16337	0.00024	0.001012	0	0	0	0	0	0	1	0	0	22.6900	5.8000	-22.6900	-5.7900	0.0000	0.0000	0.0000	0.0000;
	16336	16347	0.002944	0.016634	0.01004	215.95	0	0	0	0	1	0	0	47.2400	-23.1200	-47.1600	22.4900	0.0000	0.0000	0.0000	0.0000;
	16336	16610	0.009106	0.046574	0.0225	225.32	0	0	0	0	1	0	0	-69.9300	17.3200	70.3800	-17.4000	0.0000	0.0000	0.0000	0.0000;
	16338	16371	0.001698	0.012147	0.00655	245.81	0	0	0	0	1	0	0	98.8200	-40.1500	-98.6400	40.7300	0.0000	0.0000	0.0000	0.0000;
	16338	16400	0.002421	0.013129	0.01603	258.41	0	0	0	0	1	0	0	-133.2900	36.1800	133.7200	-35.5600	0.0000	0.0000	0.0000	0.0000;
	16356	16339	0.002698	0.011566	0.00263	224.34	0	0	0	0	1	0	0	-81.7000	27.9600	81.8900	-27.4400	0.0000	0.0000	0.0000	0.0000;
	16339	16394	0.001178	0.006843	0.00264	232.04	0	0	0	0	1	0	0	-99.4900	25.6700	99.6000	-25.2800	0.0000	0.0000	0.0000	0.0000;
	16400	16340	0.001572	0.00837	0.00376	260.53	0	0	0	0	1	0	0	-152.3500	28.4500	152.7000	-26.9700	0.0000	0.0000	0.0000	0.0000;
	16341	16344	0.020445	0.096397	0.02341	201.45	0	0	0	0	1	0	0	-23.9300	2.6900	24.0400	-4.6000	0.0000	0.0000	0.0000	0.0000;
	16341	16373	0.001114	0.006987	0.0054	218.17	0	0	0	0	1	0	0	61.3300	-32.3900	-61.2800	32.1400	0.0000	0.0000	0.0000	0.0000;
	16375	16341	0.002018	0.009523	0.00611	175.55	0	0	0	0	1	0	0	16.8100	-17.9300	-16.8000	17.3400	0.0000	0.0000	0.0000	0.0000;
	16341	16377	0.00852	0.042306	0.0366	217.95	0	0	0	0	1	0	0	-48.3700	6.2800	48.5600	-9.1500	0.0000	0.0000	0.0000	0.0000;
	16341	17080	0.001887	0.014247	0.00437	191.81	0	0	0	0	1	0	0	-23.7300	10.1600	23.7400	-10.5200	0.0000	0.0000	0.0000	0.0000;
	16341	17108	0.003477	0.018787	0.033	207.89	0	0	0	0	1	0	0	41.1600	-5.2300	-41.1100	2.0800	0.0000	0.0000	0.0000	0.0000;
	16342	16343	0.000235	0.001107	0	0	0	0	0	0	1	0	0	-23.4000	-8.5600	23.4000	8.5600	0.0000	0.0000	0.0000	0.0000;
	16343	17166	0.00774	0.05187	0.01568	233.53	0	0	0	0	1	0	0	115.6700	-1.6900	-114.6800	6.6600	0.0000	0.0000	0.0000	0.0000;
	16343	17452	0.006221	0.035324	0.03181	245.12	0	0	0	0	1	0	0	-139.0600	-6.8800	140.2100	10.0100	0.0000	0.0000	0.0000	0.0000;
	16344	16607	0.003814	0.017349	0.00681	203.69	0	0	0	0	1	0	0	-35.2200	1.5200	35.2600	-2.0300	0.0000	0.0000	0.0000	0.0000;
	16347	16345	0.001512	0.008546	0.00369	217.88	0	0	0	0	1	0	0	-64.5400	-36.9400	64.6200	36.9900	0.0000	0.0000	0.0000	0.0000;
	16345	16348	0.002344	0.012601	0.0032	224.04	0	0	0	0	1	0	0	-79.0000	-41.8300	79.1800	42.4300	0.0000	0.0000	0.0000	0.0000;
	16346	16617	0.017464	0.084082	0.06759	244.3	0	0	0	0	1	0	0	-104.3500	16.4200	106.2200	-14.5300	0.0000	0.0000	0.0000	0.0000;
	17082	16346	0.005221	0.027621	0.00883	236.89	0	0	0	0	1	0	0	-89.0700	20.9500	89.4900	-19.6700	0.0000	0.0000	0.0000	0.0000;
	16347	16607	0.003618	0.020476	0.04398	230.75	0	0	0	0	1	0	0	90.9600	9.4500	-90.6700	-12.4800	0.0000	0.0000	0.0000	0.0000;
	16349	16350	0.000271	0.001141	0	0	0	0	0	0	1	0	0	-9.4200	-1.3000	9.4200	1.3100	0.0000	0.0000	0.0000	0.0000;
	16350	16351	0.001959	0.012705	0.00384	199.91	0	0	0	0	1	0	0	11.8900	-7.4600	-11.8900	7.0700	0.0000	0.0000	0.0000	0.0000;
	16351	16352	0.000274	0.001185	0	0	0	0	0	0	1	0	0	20.3800	5.1300	-20.3800	-5.1300	0.0000	0.0000	0.0000	0.0000;
	16394	16351	0.001076	0.007541	0.01098	170.95	0	0	0	0	1	0	0	8.5000	11.0400	-8.5000	-12.2100	0.0000	0.0000	0.0000	0.0000;
	16353	16354	0.001835	0.010006	0.00278	215.68	0	0	0	0	1	0	0	-66.4100	-15.4400	66.4900	15.5700	0.0000	0.0000	0.0000	0.0000;
	16359	16353	0.000771	0.004896	0.00172	247.42	0	0	0	0	1	0	0	-127.3100	-4.9500	127.4300	5.5100	0.0000	0.0000	0.0000	0.0000;
	16353	16360	0.001079	0.007178	0.00284	235.78	0	0	0	0	1	0	0	-81.4000	9.2200	81.4700	-9.0700	0.0000	0.0000	0.0000	0.0000;
	16354	16355	0.00061	0.003594	0.00626	281.46	0	0	0	0	1	0	0	168.0200	-1.2600	-167.8600	1.5200	0.0000	0.0000	0.0000	0.0000;
	16354	16355	0.00061	0.003594	0.00626	281.46	0	0	0	0	1	0	0	168.0200	-1.2600	-167.8600	1.5200	0.0000	0.0000	0.0000	0.0000;
	16354	17403	0.001139	0.00841	0.00853	282.31	0	0	0	0	1	0	0	-147.7600	-7.1400	148.0000	7.9300	0.0000	0.0000	0.0000	0.0000;
	16354	17403	0.001139	0.00841	0.00853	282.31	0	0	0	0	1	0	0	-147.7600	-7.1400	148.0000	7.9300	0.0000	0.0000	0.0000	0.0000;
	16354	17403	0.001139	0.00841	0.00853	282.31	0	0	0	0	1	0	0	-147.7600	-7.1400	148.0000	7.9300	0.0000	0.0000	0.0000	0.0000;
	16355	16394	0.001496	0.007297	0.0095	242.58	0	0	0	0	1	0	0	130.5800	-2.5300	-130.3400	2.6600	0.0000	0.0000	0.0000	0.0000;
	16355	16477	0.002288	0.008728	0.0076	263.31	0	0	0	0	1	0	0	175.1900	-10.0200	-174.5300	11.7000	0.0000	0.0000	0.0000	0.0000;
	16356	16357	0.000267	0.001147	0	0	0	0	0	0	1	0	0	29.9600	14.0200	-29.9600	-14.0100	0.0000	0.0000	0.0000	0.0000;
	16356	16361	0.002099	0.011669	0.00256	194.45	0	0	0	0	1	0	0	16.7000	-8.6900	-16.6900	8.4600	0.0000	0.0000	0.0000	0.0000;
	17005	16356	0.00097	0.005169	0.00673	193.94	0	0	0	0	1	0	0	-35.0200	32.6700	35.0500	-33.2800	0.0000	0.0000	0.0000	0.0000;
	16358	16453	0.001259	0.009244	0.004	202.3	0	0	0	0	1	0	0	1.6400	16.0800	-1.6400	-16.4800	0.0000	0.0000	0.0000	0.0000;
	16936	16358	0.003214	0.013909	0.00629	238.25	0	0	0	0	1	0	0	73.4600	45.8200	-73.2400	-45.5400	0.0000	0.0000	0.0000	0.0000;
	16359	16398	0.002343	0.012607	0.00891	233.71	0	0	0	0	1	0	0	97.3600	4.0000	-97.1500	-3.8300	0.0000	0.0000	0.0000	0.0000;
	16379	16360	0.001473	0.006926	0.01123	248.31	0	0	0	0	1	0	0	111.6000	-4.3800	-111.4300	3.9700	0.0000	0.0000	0.0000	0.0000;
	16361	16396	0.00349	0.017349	0.00827	190.16	0	0	0	0	1	0	0	-16.9800	34.5400	17.0300	-35.1800	0.0000	0.0000	0.0000	0.0000;
	16362	16363	0.000225	0.00102	0	0	0	0	0	0	1	0	0	-38.8600	-8.4500	38.8600	8.4600	0.0000	0.0000	0.0000	0.0000;
	16363	16364	0.002709	0.013277	0.00532	224.71	0	0	0	0	1	0	0	67.0700	-19.9400	-66.9500	19.9900	0.0000	0.0000	0.0000	0.0000;
	16920	16363	0.001176	0.006409	0.00489	243.7	0	0	0	0	1	0	0	106.0600	-11.3100	-105.9400	11.4800	0.0000	0.0000	0.0000	0.0000;
	16926	16364	0.00161	0.007462	0.00748	218.54	0	0	0	0	1	0	0	-53.1900	25.2200	53.2500	-25.7700	0.0000	0.0000	0.0000	0.0000;
	16365	16368	0.0001	0.002191	0	200.94	0	0	1	0	1	0	0	30.2000	6.5300	-30.2000	-6.5100	0.0000	0.0000	0.0000	0.0000;
	16365	16369	0.000219	0.001109	0	0	0	0	0	0	1	0	0	-30.2000	-6.5300	30.2000	6.5400	0.0000	0.0000	0.0000	0.0000;
	16365	16370	0.00022	0.001108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16366	16368	0.002124	0.076514	0	100.47	0	0	1	0	1	0	0	-30.1800	-5.8200	30.2000	6.5100	0.0000	0.0000	0.0000	0.0000;
	16367	16368	0.002124	0.076514	0	100.47	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16369	16381	0.003419	0.015519	0.03552	233.28	0	0	0	0	1	0	0	-77.1800	-0.6800	77.3700	-2.2700	0.0000	0.0000	0.0000	0.0000;
	16371	16372	0.000205	0.001025	0	0	0	0	0	0	1	0	0	35.9200	12.5800	-35.9200	-12.5700	0.0000	0.0000	0.0000	0.0000;
	17003	16371	0.001954	0.011582	0.00546	226.26	0	0	0	0	1	0	0	-62.5400	-76.1000	62.7100	76.5700	0.0000	0.0000	0.0000	0.0000;
	16373	16374	0.00028	0.001021	0	0	0	0	0	0	1	0	0	35.7500	12.3600	-35.7500	-12.3400	0.0000	0.0000	0.0000	0.0000;
	16373	17090	0.001643	0.009072	0.04096	194.27	0	0	0	0	1	0	0	25.5300	-44.5000	-25.4900	40.3900	0.0000	0.0000	0.0000	0.0000;
	17083	16375	0.001619	0.009863	0.00641	200.78	0	0	0	0	1	0	0	38.0900	-15.5900	-38.0600	15.0800	0.0000	0.0000	0.0000	0.0000;
	16376	16377	0.001721	0.009611	0.01298	217.31	0	0	0	0	1	0	0	57.5700	-8.7400	-57.5200	7.6900	0.0000	0.0000	0.0000	0.0000;
	16607	16376	0.001381	0.009138	0.00345	196	0	0	0	0	1	0	0	36.4200	9.2900	-36.4000	-9.5300	0.0000	0.0000	0.0000	0.0000;
	16376	16608	0.007679	0.033433	0.02251	212.09	0	0	0	0	1	0	0	-35.9200	15.6700	36.0300	-17.5200	0.0000	0.0000	0.0000	0.0000;
	16378	16379	0.000218	0.001177	0	0	0	0	0	0	1	0	0	-40.8300	-10.5500	40.8400	10.5700	0.0000	0.0000	0.0000	0.0000;
	16381	16379	0.001272	0.00915	0.00453	201.81	0	0	0	0	1	0	0	-32.6900	-3.0800	32.7000	2.6800	0.0000	0.0000	0.0000	0.0000;
	16387	16379	0.002865	0.014275	0.00645	260.24	0	0	0	0	1	0	0	-161.8700	10.3300	162.5700	-7.5100	0.0000	0.0000	0.0000	0.0000;
	16379	17409	0.001147	0.005381	0.00384	282.36	0	0	0	0	1	0	0	-150.8700	-1.7300	151.1100	2.4500	0.0000	0.0000	0.0000	0.0000;
	16379	17409	0.001147	0.005381	0.00384	282.36	0	0	0	0	1	0	0	-150.8700	-1.7300	151.1100	2.4500	0.0000	0.0000	0.0000	0.0000;
	16379	17409	0.001147	0.005381	0.00384	282.36	0	0	0	0	1	0	0	-150.8700	-1.7300	151.1100	2.4500	0.0000	0.0000	0.0000	0.0000;
	16380	16383	0.000268	0.015191	0	627.86	0	0	1	0	1	0	0	165.3600	19.9900	-165.2900	-16.1000	0.0000	0.0000	0.0000	0.0000;
	16380	16384	0.000225	0.001019	0	0	0	0	0	0	1	0	0	-165.3600	-19.9900	165.4200	20.2500	0.0000	0.0000	0.0000	0.0000;
	16380	16385	0.000279	0.001153	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16381	16383	9.9e-05	0.005607	0	527.86	0	0	1	0	1	0	0	-165.2600	-14.6700	165.2900	16.1000	0.0000	0.0000	0.0000	0.0000;
	16382	16383	0.001806	0.102455	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16386	16387	0.000295	0.001156	0	0	0	0	0	0	1	0	0	-48.6700	-7.2500	48.6800	7.2700	0.0000	0.0000	0.0000	0.0000;
	16388	16387	0.001431	0.0094	0.00357	226.77	0	0	0	0	1	0	0	-81.5000	1.9700	81.5900	-1.7600	0.0000	0.0000	0.0000	0.0000;
	16387	16604	0.005705	0.027532	0.02662	210	0	0	0	0	1	0	0	31.6000	-15.8300	-31.5400	13.2900	0.0000	0.0000	0.0000	0.0000;
	16388	16389	0.000258	0.001102	0	0	0	0	0	0	1	0	0	47.8000	21.3400	-47.8000	-21.3100	0.0000	0.0000	0.0000	0.0000;
	16388	16390	0.002196	0.011742	0.0073	204.38	0	0	0	0	1	0	0	33.7000	-23.3100	-33.6700	22.7100	0.0000	0.0000	0.0000	0.0000;
	16390	16391	0.000201	0.001069	0	0	0	0	0	0	1	0	0	33.8000	8.9200	-33.8000	-8.9100	0.0000	0.0000	0.0000	0.0000;
	16392	16925	0.000673	0.00456	0.00309	215.13	0	0	0	0	1	0	0	-20.8900	-19.2900	20.9000	18.9900	0.0000	0.0000	0.0000	0.0000;
	16393	16394	0.000215	0.001066	0	0	0	0	0	0	1	0	0	-22.2400	-11.5600	22.2400	11.5700	0.0000	0.0000	0.0000	0.0000;
	16483	16395	0.001715	0.006527	0.0045	235.08	0	0	0	0	1	0	0	84.0800	-8.6000	-83.9700	8.5500	0.0000	0.0000	0.0000	0.0000;
	16395	16925	0.00161	0.011372	0.01343	224.43	0	0	0	0	1	0	0	61.7300	-17.3300	-61.6600	16.3300	0.0000	0.0000	0.0000	0.0000;
	16396	16398	0.001964	0.009647	0.02596	217.93	0	0	0	0	1	0	0	-57.9000	18.9400	57.9700	-21.3700	0.0000	0.0000	0.0000	0.0000;
	16397	16398	0.000264	0.001057	0	0	0	0	0	0	1	0	0	-18.6300	-4.2400	18.6300	4.2400	0.0000	0.0000	0.0000	0.0000;
	16398	16399	0.001102	0.006311	0.00409	193.23	0	0	0	0	1	0	0	20.5600	20.9600	-20.5500	-21.3400	0.0000	0.0000	0.0000	0.0000;
	16401	16810	0.012745	0.094329	0.03571	192.16	0	0	0	0	1	0	0	12.9300	-8.0000	-12.9000	4.3200	0.0000	0.0000	0.0000	0.0000;
	17174	16401	0.004354	0.025191	0.02228	201	0	0	0	0	1	0	0	23.1900	-8.8000	-23.1600	6.5400	0.0000	0.0000	0.0000	0.0000;
	16402	16403	0.000252	0.001104	0	0	0	0	0	0	1	0	0	28.3700	18.9000	-28.3700	-18.8900	0.0000	0.0000	0.0000	0.0000;
	16402	16426	0.002088	0.01089	0.00386	246.01	0	0	0	0	1	0	0	-122.8400	48.3700	123.1800	-47.0200	0.0000	0.0000	0.0000	0.0000;
	16402	16451	0.00108	0.005351	0.00639	276.24	0	0	0	0	1	0	0	146.4000	31.6400	-146.1700	-31.2100	0.0000	0.0000	0.0000	0.0000;
	16402	16451	0.00108	0.005351	0.00639	276.24	0	0	0	0	1	0	0	146.4000	31.6400	-146.1700	-31.2100	0.0000	0.0000	0.0000	0.0000;
	16465	16402	0.000558	0.003081	0.0259	350	0	0	0	0	1	0	0	198.6100	129.3500	-198.3200	-130.5500	0.0000	0.0000	0.0000	0.0000;
	16404	16594	0.001284	0.008533	0.01373	205.25	0	0	0	0	1	0	0	-45.3100	48.4800	45.3600	-49.5700	0.0000	0.0000	0.0000	0.0000;
	17443	16404	0.001218	0.005852	0.00285	224.95	0	0	0	0	1	0	0	58.4500	18.3500	-58.4100	-18.4500	0.0000	0.0000	0.0000	0.0000;
	17449	16404	0.001441	0.007952	0.00358	222.06	0	0	0	0	1	0	0	-63.1600	43.9300	63.2400	-43.8700	0.0000	0.0000	0.0000	0.0000;
	16405	16406	0.000283	0.001004	0	0	0	0	0	0	1	0	0	39.6400	5.1400	-39.6300	-5.1300	0.0000	0.0000	0.0000	0.0000;
	17438	16405	0.001485	0.008626	0.00352	210.94	0	0	0	0	1	0	0	26.3500	-4.8200	-26.3400	4.5000	0.0000	0.0000	0.0000	0.0000;
	17443	16405	0.000952	0.006548	0.00765	144.59	0	0	0	0	1	0	0	13.3000	8.8500	-13.2900	-9.6400	0.0000	0.0000	0.0000	0.0000;
	16407	16408	0.000252	0.001093	0	0	0	0	0	0	1	0	0	-50.9200	-8.0500	50.9200	8.0800	0.0000	0.0000	0.0000	0.0000;
	16408	16451	0.001483	0.007769	0.01036	265.85	0	0	0	0	1	0	0	-116.2600	-23.7600	116.4600	23.6900	0.0000	0.0000	0.0000	0.0000;
	16408	16451	0.001483	0.007769	0.01036	265.85	0	0	0	0	1	0	0	-116.2600	-23.7600	116.4600	23.6900	0.0000	0.0000	0.0000	0.0000;
	16408	16573	0.000443	0.002917	0.00436	260.93	0	0	0	0	1	0	0	181.6000	39.4400	-181.4600	-38.9600	0.0000	0.0000	0.0000	0.0000;
	16409	16410	0.001677	0.01003	0.00888	192.28	0	0	0	0	1	0	0	28.2700	-19.4400	-28.2500	18.6400	0.0000	0.0000	0.0000	0.0000;
	16409	16413	0.003382	0.020691	0.00939	232.52	0	0	0	0	1	0	0	-100.9800	18.5400	101.3200	-17.4000	0.0000	0.0000	0.0000	0.0000;
	16409	16560	0.001518	0.007817	0.00426	212.44	0	0	0	0	1	0	0	44.3400	-3.5000	-44.3100	3.2100	0.0000	0.0000	0.0000	0.0000;
	16419	16410	0.001761	0.00683	0.0023	259.63	0	0	0	0	1	0	0	162.0800	45.4200	-161.6100	-43.8200	0.0000	0.0000	0.0000	0.0000;
	16410	16522	0.001411	0.007468	0.00219	181.49	0	0	0	0	1	0	0	-3.2800	22.0200	3.2900	-22.2100	0.0000	0.0000	0.0000	0.0000;
	16410	16583	0.001691	0.010013	0.0154	252.04	0	0	0	0	1	0	0	157.6900	-8.1800	-157.2900	9.0000	0.0000	0.0000	0.0000	0.0000;
	16421	16411	0.001339	0.008494	0.00365	241.86	0	0	0	0	1	0	0	-145.1900	19.8600	145.4600	-18.5400	0.0000	0.0000	0.0000	0.0000;
	16411	17305	0.00029	0.001866	0.00246	188.96	0	0	0	0	1	0	0	-72.6800	52.3800	72.7000	-52.5000	0.0000	0.0000	0.0000	0.0000;
	16411	17338	0.001183	0.006525	0.00247	254.95	0	0	0	0	1	0	0	-97.3300	-39.0300	97.4500	39.4400	0.0000	0.0000	0.0000	0.0000;
	16412	16498	0.002065	0.008758	0.00944	223.68	0	0	0	0	1	0	0	76.9200	-13.9900	-76.8000	13.5400	0.0000	0.0000	0.0000	0.0000;
	16412	16557	0.004766	0.020413	0.00626	229.38	0	0	0	0	1	0	0	-90.2200	10.5200	90.6000	-9.5300	0.0000	0.0000	0.0000	0.0000;
	16413	16497	0.001423	0.009779	0.00188	247.37	0	0	0	0	1	0	0	-133.9600	5.8200	134.2100	-4.3100	0.0000	0.0000	0.0000	0.0000;
	16578	16414	0.000697	0.004274	0.00206	247.33	0	0	0	0	1	0	0	120.4200	26.3300	-120.3200	-25.9200	0.0000	0.0000	0.0000	0.0000;
	16583	16414	0.001679	0.008273	0.00499	203.08	0	0	0	0	1	0	0	-27.4200	8.2000	27.4300	-8.6500	0.0000	0.0000	0.0000	0.0000;
	16596	16414	0.001057	0.005198	0.0013	209.64	0	0	0	0	1	0	0	-38.9800	-6.3600	39.0000	6.3100	0.0000	0.0000	0.0000	0.0000;
	16415	16416	0.000297	0.001112	0	0	0	0	0	0	1	0	0	33.5700	8.2600	-33.5700	-8.2500	0.0000	0.0000	0.0000	0.0000;
	16437	16415	0.00184	0.009047	0.00494	237.99	0	0	0	0	1	0	0	-80.1900	32.9600	80.3200	-32.8300	0.0000	0.0000	0.0000	0.0000;
	16415	16582	0.001071	0.006065	0.00301	251.05	0	0	0	0	1	0	0	-113.9000	24.5700	114.0400	-24.1100	0.0000	0.0000	0.0000	0.0000;
	16418	16417	0.000872	0.005187	0.00418	193.93	0	0	0	0	1	0	0	-18.2100	-9.5800	18.2100	9.1700	0.0000	0.0000	0.0000	0.0000;
	16417	16519	0.002898	0.012162	0.00512	217.41	0	0	0	0	1	0	0	-52.3800	-24.4900	52.4700	24.3500	0.0000	0.0000	0.0000	0.0000;
	16418	16522	0.002114	0.009918	0.0359	191.47	0	0	0	0	1	0	0	-15.3600	3.8200	15.3700	-7.5000	0.0000	0.0000	0.0000	0.0000;
	16419	16420	0.000239	0.001161	0	0	0	0	0	0	1	0	0	47.7000	16.5700	-47.7000	-16.5500	0.0000	0.0000	0.0000	0.0000;
	16470	16419	0.001684	0.010716	0.00313	222	0	0	0	0	1	0	0	63.9100	30.4300	-63.8300	-30.2500	0.0000	0.0000	0.0000	0.0000;
	16419	16499	0.003275	0.014152	0.00898	256.47	0	0	0	0	1	0	0	-145.9500	-31.7500	146.6500	33.8000	0.0000	0.0000	0.0000	0.0000;
	16421	16598	0.001127	0.006276	0.00206	189.84	0	0	0	0	1	0	0	54.8300	-42.6600	-54.7800	42.7300	0.0000	0.0000	0.0000	0.0000;
	16449	16422	0.001296	0.008658	0.00406	228.18	0	0	0	0	1	0	0	-78.3800	46.4800	78.4800	-46.2400	0.0000	0.0000	0.0000	0.0000;
	16422	17449	0.000943	0.004963	0.00725	245.83	0	0	0	0	1	0	0	-112.9300	31.5500	113.0500	-31.6900	0.0000	0.0000	0.0000	0.0000;
	16423	17468	0.004092	0.02262	0.01241	260.09	0	0	0	0	1	0	0	-119.4600	8.9400	120.0100	-7.2700	0.0000	0.0000	0.0000	0.0000;
	16424	16425	0.000249	0.001121	0	0	0	0	0	0	1	0	0	57.6900	13.3000	-57.6900	-13.2600	0.0000	0.0000	0.0000	0.0000;
	16424	16446	0.001364	0.00796	0.00841	209.96	0	0	0	0	1	0	0	-38.3500	50.3000	38.4000	-50.9200	0.0000	0.0000	0.0000	0.0000;
	16590	16424	0.001116	0.005987	0.00255	194.41	0	0	0	0	1	0	0	19.3800	-55.9400	-19.3400	55.8600	0.0000	0.0000	0.0000	0.0000;
	16426	16513	0.001286	0.007624	0.0023	218.3	0	0	0	0	1	0	0	-53.6800	51.2600	53.7500	-51.1100	0.0000	0.0000	0.0000	0.0000;
	16426	16531	0.002447	0.013886	0.01286	232.04	0	0	0	0	1	0	0	-96.9200	-8.5800	97.1300	8.4300	0.0000	0.0000	0.0000	0.0000;
	16427	16549	0.002219	0.010417	0.00292	185.63	0	0	0	0	1	0	0	15.4700	20.1400	-15.4500	-20.3900	0.0000	0.0000	0.0000	0.0000;
	16567	16427	0.002166	0.010709	0.00198	207.42	0	0	0	0	1	0	0	40.7500	34.8700	-40.7000	-34.8000	0.0000	0.0000	0.0000	0.0000;
	16428	16477	0.00134	0.00772	0.00129	208.46	0	0	0	0	1	0	0	-43.5000	17.7800	43.5300	-17.7600	0.0000	0.0000	0.0000	0.0000;
	16429	16430	0.000286	0.001197	0	0	0	0	0	0	1	0	0	34.4300	15.5500	-34.4300	-15.5400	0.0000	0.0000	0.0000	0.0000;
	16429	16561	0.002215	0.009746	0.0064	194.85	0	0	0	0	1	0	0	19.0000	16.0500	-18.9900	-16.6600	0.0000	0.0000	0.0000	0.0000;
	16429	16578	0.001066	0.006242	0.00322	231.56	0	0	0	0	1	0	0	-89.0200	5.5400	89.1000	-5.3900	0.0000	0.0000	0.0000	0.0000;
	16429	16592	0.003426	0.016758	0.00286	203.24	0	0	0	0	1	0	0	35.5800	-37.1400	-35.5000	37.2700	0.0000	0.0000	0.0000	0.0000;
	16431	16432	0.000247	0.001076	0	0	0	0	0	0	1	0	0	26.5500	6.1400	-26.5500	-6.1300	0.0000	0.0000	0.0000	0.0000;
	16475	16431	0.001226	0.006624	0.00298	203.9	0	0	0	0	1	0	0	44.5100	-31.9000	-44.4800	31.7600	0.0000	0.0000	0.0000	0.0000;
	16431	16593	0.000983	0.007876	0.00283	159.84	0	0	0	0	1	0	0	17.9300	66.0800	-17.8900	-66.0400	0.0000	0.0000	0.0000	0.0000;
	16433	16434	0.000248	0.001066	0	0	0	0	0	0	1	0	0	26.5500	10.8500	-26.5500	-10.8400	0.0000	0.0000	0.0000	0.0000;
	16433	16471	0.000795	0.004657	0.00412	211.71	0	0	0	0	1	0	0	-45.1300	15.5000	45.1500	-15.8400	0.0000	0.0000	0.0000	0.0000;
	16433	16928	0.001949	0.009526	0.00684	189.83	0	0	0	0	1	0	0	18.5800	-26.3500	-18.5600	25.7100	0.0000	0.0000	0.0000	0.0000;
	16435	16436	0.000224	0.001055	0	0	0	0	0	0	1	0	0	26.5500	6.7700	-26.5500	-6.7600	0.0000	0.0000	0.0000	0.0000;
	16435	16457	0.002806	0.018533	0.03078	267.85	0	0	0	0	1	0	0	-132.2500	11.8600	132.7200	-12.1100	0.0000	0.0000	0.0000	0.0000;
	16435	16457	0.002806	0.018533	0.03078	267.85	0	0	0	0	1	0	0	-132.2500	11.8600	132.7200	-12.1100	0.0000	0.0000	0.0000	0.0000;
	16435	16476	0.002399	0.011622	0.00408	244.48	0	0	0	0	1	0	0	137.3400	-42.1400	-136.8800	43.9400	0.0000	0.0000	0.0000	0.0000;
	16435	16564	0.001231	0.006897	0.00177	236.81	0	0	0	0	1	0	0	100.6200	11.6500	-100.5000	-11.1800	0.0000	0.0000	0.0000	0.0000;
	16437	16438	0.00023	0.001013	0	0	0	0	0	0	1	0	0	45.0100	26.6900	-45.0100	-26.6600	0.0000	0.0000	0.0000	0.0000;
	16437	16593	0.001108	0.006265	0.00123	217.04	0	0	0	0	1	0	0	35.1800	-59.6400	-35.1300	59.8000	0.0000	0.0000	0.0000	0.0000;
	16440	16439	0.000374	0.025646	0	617.31	0	0	1.01875	0	1	0	0	-226.9700	-51.5800	227.1600	64.7800	0.0000	0.0000	0.0000	0.0000;
	16440	16439	0.000374	0.025646	0	617.31	0	0	1.01875	0	1	0	0	-226.9700	-51.5800	227.1600	64.7800	0.0000	0.0000	0.0000	0.0000;
	16440	16439	0.000374	0.025646	0	617.31	0	0	1.01875	0	1	0	0	-226.9700	-51.5800	227.1600	64.7800	0.0000	0.0000	0.0000	0.0000;
	16439	16441	0.000227	0.001061	0	0	0	0	0	0	1	0	0	-681.4900	257.2600	682.6100	-252.0700	0.0000	0.0000	0.0000	0.0000;
	16546	16440	0.00267	0.010596	0.00693	296.3	0	0	0	0	1	0	0	-180.7600	-36.5800	181.6000	39.1800	0.0000	0.0000	0.0000	0.0000;
	16546	16440	0.00267	0.010596	0.00693	296.3	0	0	0	0	1	0	0	-180.7600	-36.5800	181.6000	39.1800	0.0000	0.0000	0.0000	0.0000;
	16546	16440	0.00267	0.010596	0.00693	296.3	0	0	0	0	1	0	0	-180.7600	-36.5800	181.6000	39.1800	0.0000	0.0000	0.0000	0.0000;
	16440	16551	0.002293	0.011832	0.00465	245.89	0	0	0	0	1	0	0	108.8100	32.9600	-108.5400	-32.0700	0.0000	0.0000	0.0000	0.0000;
	16462	16441	0.000749	0.009489	0.16287	1267.59	0	0	0	0	1	0	0	-493.7600	-62.3300	495.5000	66.9300	0.0000	0.0000	0.0000	0.0000;
	16491	16441	0.000737	0.010118	0.26547	1253.36	0	0	0	0	1	0	0	448.8900	-38.9400	-447.5200	29.1500	0.0000	0.0000	0.0000	0.0000;
	16940	16441	0.00104	0.013231	0.27934	1313.75	0	0	0	0	1	0	0	-707.3200	-20.8400	712.2400	53.6200	0.0000	0.0000	0.0000	0.0000;
	16442	16497	0.003644	0.016239	0.00548	259.88	0	0	0	0	1	0	0	179.1700	-1.2800	-178.0500	5.6800	0.0000	0.0000	0.0000	0.0000;
	16442	16563	0.00331	0.01996	0.04621	248.68	0	0	0	0	1	0	0	-143.3700	-2.5200	144.0200	1.5600	0.0000	0.0000	0.0000	0.0000;
	16442	16904	0.002643	0.015708	0.00412	219.77	0	0	0	0	1	0	0	-59.5300	-0.1400	59.6200	0.2400	0.0000	0.0000	0.0000	0.0000;
	16443	16444	0.000296	0.001144	0	0	0	0	0	0	1	0	0	16.9900	7.1700	-16.9900	-7.1600	0.0000	0.0000	0.0000	0.0000;
	16497	16443	0.001717	0.010135	0.00496	186.88	0	0	0	0	1	0	0	14.5800	-10.8000	-14.5800	10.3200	0.0000	0.0000	0.0000	0.0000;
	16557	16443	0.000811	0.005014	0.0024	243.1	0	0	0	0	1	0	0	-116.0300	1.7100	116.1400	-1.3000	0.0000	0.0000	0.0000	0.0000;
	16448	16445	0.001123	0.006705	0.00362	254.39	0	0	0	0	1	0	0	-139.3900	27.8400	139.6000	-26.9600	0.0000	0.0000	0.0000	0.0000;
	16445	17473	0.004907	0.027026	0.02352	261	0	0	0	0	1	0	0	-170.7300	17.8700	172.0900	-12.9500	0.0000	0.0000	0.0000	0.0000;
	16446	16447	0.000292	0.00111	0	0	0	0	0	0	1	0	0	31.1300	10.8700	-31.1300	-10.8600	0.0000	0.0000	0.0000	0.0000;
	16446	16467	0.0021	0.010915	0.0221	224.18	0	0	0	0	1	0	0	-69.5400	40.0400	69.6600	-41.7600	0.0000	0.0000	0.0000	0.0000;
	16467	16448	0.001587	0.008348	0.00668	243.45	0	0	0	0	1	0	0	-108.0700	35.1700	108.2600	-34.8800	0.0000	0.0000	0.0000	0.0000;
	16449	16450	0.00026	0.001087	0	0	0	0	0	0	1	0	0	31.1300	8.0400	-31.1300	-8.0300	0.0000	0.0000	0.0000	0.0000;
	16590	16449	0.001805	0.008118	0.00425	215.23	0	0	0	0	1	0	0	-47.1600	54.4500	47.2500	-54.5200	0.0000	0.0000	0.0000	0.0000;
	16451	16452	0.000248	0.001062	0	0	0	0	0	0	1	0	0	59.4200	15.0400	-59.4100	-15.0100	0.0000	0.0000	0.0000	0.0000;
	16568	16453	0.001315	0.008076	0.00332	192.67	0	0	0	0	1	0	0	23.8300	2.2100	-23.8300	-2.5200	0.0000	0.0000	0.0000	0.0000;
	16453	16925	0.001926	0.011812	0.00298	171.75	0	0	0	0	1	0	0	-22.3800	3.7600	22.3900	-4.0200	0.0000	0.0000	0.0000	0.0000;
	16916	16454	0.000662	0.004271	0.0026	239.2	0	0	0	0	1	0	0	69.8600	-39.5300	-69.8200	39.5200	0.0000	0.0000	0.0000	0.0000;
	16930	16454	0.000491	0.003025	0.00755	220.64	0	0	0	0	1	0	0	-28.7700	44.6800	28.7800	-45.4100	0.0000	0.0000	0.0000	0.0000;
	16928	16455	0.001959	0.009923	0.0075	219.71	0	0	0	0	1	0	0	88.8200	-80.6000	-88.5500	81.1200	0.0000	0.0000	0.0000	0.0000;
	16455	16930	0.001157	0.009208	0.00496	176.22	0	0	0	0	1	0	0	34.9500	63.5600	-34.8900	-63.6400	0.0000	0.0000	0.0000	0.0000;
	16457	16456	0.000495	0.029466	0	553.31	0	0	1.01875	0	1	0	0	-324.9400	-18.3100	325.4400	48.4500	0.0000	0.0000	0.0000	0.0000;
	16456	16461	0.00028	0.001067	0	0	0	0	0	0	1	0	0	62.4800	12.2400	-62.4600	-12.2000	0.0000	0.0000	0.0000	0.0000;
	16456	16462	0.000261	0.001076	0	0	0	0	0	0	1	0	0	-387.9200	-60.6900	388.3000	62.2600	0.0000	0.0000	0.0000	0.0000;
	16457	16460	-0.000186	-0.00587	0	140.13	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16457	16570	0.005591	0.021064	0.00473	217.87	0	0	0	0	1	0	0	59.5000	42.5300	-59.2300	-41.9800	0.0000	0.0000	0.0000	0.0000;
	16458	16460	0.004878	0.153981	0	70.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16459	16460	0.004878	0.153981	0	70.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16663	16462	0.000799	0.010579	0.24323	1303.89	0	0	0	0	1	0	0	606.1600	2.5400	-603.4100	7.8500	0.0000	0.0000	0.0000	0.0000;
	16462	16940	0.000502	0.006607	0.13573	1304.37	0	0	0	0	1	0	0	708.8800	-7.7800	-706.5000	24.6700	0.0000	0.0000	0.0000	0.0000;
	16464	16463	0.001071	0.007171	0.00252	148.31	0	0	0	0	1	0	0	29.4100	7.2800	-29.4000	-7.5000	0.0000	0.0000	0.0000	0.0000;
	16464	16465	0.001402	0.007724	0.00673	205.01	0	0	0	0	1	0	0	-59.3800	-9.9800	59.4200	9.5100	0.0000	0.0000	0.0000	0.0000;
	16465	16466	0.000256	0.001087	0	0	0	0	0	0	1	0	0	38.1300	10.7200	-38.1200	-10.7100	0.0000	0.0000	0.0000	0.0000;
	16465	17473	0.002545	0.015171	0.01165	271.31	0	0	0	0	1	0	0	-148.0800	50.8600	148.6600	-48.7000	0.0000	0.0000	0.0000	0.0000;
	16465	17473	0.002545	0.015171	0.01165	271.31	0	0	0	0	1	0	0	-148.0800	50.8600	148.6600	-48.7000	0.0000	0.0000	0.0000	0.0000;
	16467	16468	0.000216	0.001083	0	0	0	0	0	0	1	0	0	38.4100	6.5900	-38.4100	-6.5800	0.0000	0.0000	0.0000	0.0000;
	16469	16563	0.002159	0.01008	0.02585	250.22	0	0	0	0	1	0	0	145.6800	-1.3600	-145.2500	0.6300	0.0000	0.0000	0.0000	0.0000;
	16499	16470	0.001898	0.007972	0.00476	281.77	0	0	0	0	1	0	0	172.8500	23.8100	-172.3100	-22.0400	0.0000	0.0000	0.0000	0.0000;
	16499	16470	0.001898	0.007972	0.00476	281.77	0	0	0	0	1	0	0	172.8500	23.8100	-172.3100	-22.0400	0.0000	0.0000	0.0000	0.0000;
	16470	16519	0.003109	0.01453	0.01075	230.97	0	0	0	0	1	0	0	82.7100	26.7200	-82.4800	-26.8100	0.0000	0.0000	0.0000	0.0000;
	16470	16543	0.001285	0.007796	0.00415	258.65	0	0	0	0	1	0	0	152.6800	-21.7900	-152.3900	23.1000	0.0000	0.0000	0.0000	0.0000;
	16471	16472	0.000224	0.001063	0	0	0	0	0	0	1	0	0	31.1400	17.0700	-31.1400	-17.0600	0.0000	0.0000	0.0000	0.0000;
	16471	16564	0.001188	0.005953	0.00216	224.85	0	0	0	0	1	0	0	-76.2900	-1.2300	76.3500	1.3200	0.0000	0.0000	0.0000	0.0000;
	16473	16474	0.00025	0.001174	0	0	0	0	0	0	1	0	0	38.9600	16.2200	-38.9600	-16.2000	0.0000	0.0000	0.0000	0.0000;
	16473	16582	0.000353	0.00285	0.00148	236.95	0	0	0	0	1	0	0	9.1600	82.5000	-9.1400	-82.4700	0.0000	0.0000	0.0000	0.0000;
	17305	16473	0.000609	0.004402	0.00277	252.08	0	0	0	0	1	0	0	48.1900	98.9300	-48.1200	-98.7200	0.0000	0.0000	0.0000	0.0000;
	16475	16549	0.004807	0.01603	0.00319	224.05	0	0	0	0	1	0	0	-84.6600	28.3100	85.0200	-27.4600	0.0000	0.0000	0.0000	0.0000;
	16486	16476	0.002673	0.015809	0.01286	218.02	0	0	0	0	1	0	0	-81.6400	-8.4200	81.8100	8.0300	0.0000	0.0000	0.0000	0.0000;
	16477	16483	0.001292	0.005824	0.00191	246.23	0	0	0	0	1	0	0	107.6100	-3.1100	-107.4700	3.5400	0.0000	0.0000	0.0000	0.0000;
	16478	16481	0.0001	0.0001	0	140.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16478	16482	0.000276	0.001044	0	0	0	0	0	0	1	0	0	23.3900	5.0500	-23.3900	-5.0500	0.0000	0.0000	0.0000	0.0000;
	16478	16483	0.000276	0.001131	0	0	0	0	0	0	1	0	0	-23.3900	-5.0500	23.3900	5.0600	0.0000	0.0000	0.0000	0.0000;
	16479	16481	0.007119	0.216753	0	70.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16480	16481	0.007119	0.216753	0	70.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16601	16484	0.001087	0.007491	0.01078	194.47	0	0	0	0	1	0	0	1.0600	-28.3400	-1.0500	27.2300	0.0000	0.0000	0.0000	0.0000;
	16485	16486	0.000233	0.001073	0	0	0	0	0	0	1	0	0	-23.3900	-2.9800	23.3900	2.9800	0.0000	0.0000	0.0000	0.0000;
	16487	16488	0.000201	0.001182	0	0	0	0	0	0	1	0	0	10.5200	4.2200	-10.5200	-4.2200	0.0000	0.0000	0.0000	0.0000;
	16503	16487	0.001448	0.007289	0.00515	209.72	0	0	0	0	1	0	0	52.3700	2.7500	-52.3300	-3.1100	0.0000	0.0000	0.0000	0.0000;
	16489	16490	0.00023	0.001166	0	0	0	0	0	0	1	0	0	-10.5200	-1.6100	10.5200	1.6100	0.0000	0.0000	0.0000	0.0000;
	16490	16555	0.002494	0.01309	0.00268	249.66	0	0	0	0	1	0	0	152.9000	-30.3600	-152.3200	33.1100	0.0000	0.0000	0.0000	0.0000;
	16490	16631	0.001547	0.009759	0.00491	253.82	0	0	0	0	1	0	0	-163.4200	28.7500	163.8300	-26.7000	0.0000	0.0000	0.0000	0.0000;
	16491	16494	2e-05	0.001132	0	626.14	0	0	1	0	1	0	0	290.6000	22.7800	-290.5800	-21.8900	0.0000	0.0000	0.0000	0.0000;
	16491	16495	0.000206	0.001063	0	0	0	0	0	0	1	0	0	11.2800	4.4600	-11.2800	-4.4500	0.0000	0.0000	0.0000	0.0000;
	16512	16491	0.000233	0.003074	0.04933	1198.15	0	0	0	0	1	0	0	-214.2900	0.1200	214.3900	-4.1400	0.0000	0.0000	0.0000	0.0000;
	16491	16873	0.000531	0.006603	0.11635	1299.38	0	0	0	0	1	0	0	-524.6700	15.9900	526.0300	-11.7400	0.0000	0.0000	0.0000	0.0000;
	16491	17518	0.000833	0.010371	0.27026	1275.01	0	0	0	0	1	0	0	-440.4900	-0.1400	441.9900	-10.5200	0.0000	0.0000	0.0000	0.0000;
	16492	16494	0.000554	0.030696	0	551.14	0	0	1	0	1	0	0	-290.1500	2.2300	290.5800	21.8900	0.0000	0.0000	0.0000	0.0000;
	16492	16532	0.001015	0.006729	0.00475	276.65	0	0	0	0	1	0	0	148.3100	-10.1100	-148.1000	10.9900	0.0000	0.0000	0.0000	0.0000;
	16492	16532	0.001015	0.006729	0.00475	276.65	0	0	0	0	1	0	0	148.3100	-10.1100	-148.1000	10.9900	0.0000	0.0000	0.0000	0.0000;
	16885	16492	0.002397	0.009866	0.00334	230.01	0	0	0	0	1	0	0	89.6300	-19.7600	-89.4400	20.1800	0.0000	0.0000	0.0000	0.0000;
	16886	16492	0.001139	0.006192	0.00358	232.02	0	0	0	0	1	0	0	-82.8900	2.2000	82.9700	-2.1900	0.0000	0.0000	0.0000	0.0000;
	16493	16494	0.003115	0.172737	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16496	16497	0.000238	0.001146	0	0	0	0	0	0	1	0	0	-29.2600	-9.4200	29.2600	9.4300	0.0000	0.0000	0.0000	0.0000;
	16522	16498	0.001162	0.007294	0.00207	211.18	0	0	0	0	1	0	0	-48.6600	27.0100	48.7000	-27.0100	0.0000	0.0000	0.0000	0.0000;
	16546	16499	0.000959	0.004661	0.00197	291.27	0	0	0	0	1	0	0	172.8700	34.7300	-172.5900	-33.5900	0.0000	0.0000	0.0000	0.0000;
	16546	16499	0.000959	0.004661	0.00197	291.27	0	0	0	0	1	0	0	172.8700	34.7300	-172.5900	-33.5900	0.0000	0.0000	0.0000	0.0000;
	16546	16499	0.000959	0.004661	0.00197	291.27	0	0	0	0	1	0	0	172.8700	34.7300	-172.5900	-33.5900	0.0000	0.0000	0.0000	0.0000;
	16502	16500	0.003608	0.026354	0.01011	173.68	0	0	0	0	1	0	0	-3.5300	-6.4100	3.5400	5.3500	0.0000	0.0000	0.0000	0.0000;
	16500	16666	0.003022	0.011161	0.00388	232.54	0	0	0	0	1	0	0	106.2800	-16.9200	-105.9500	17.7200	0.0000	0.0000	0.0000	0.0000;
	16501	16502	0.000262	0.001103	0	0	0	0	0	0	1	0	0	-10.9300	-5.6500	10.9300	5.6500	0.0000	0.0000	0.0000	0.0000;
	16504	16505	0.00027	0.001157	0	0	0	0	0	0	1	0	0	27.4400	10.1100	-27.4400	-10.1000	0.0000	0.0000	0.0000	0.0000;
	16504	16862	0.002291	0.013409	0.00505	257	0	0	0	0	1	0	0	-151.6300	3.2400	152.1200	-0.9100	0.0000	0.0000	0.0000	0.0000;
	16882	16504	0.001845	0.00906	0.00572	246.77	0	0	0	0	1	0	0	-123.9200	14.0500	124.1900	-13.3500	0.0000	0.0000	0.0000	0.0000;
	16506	16507	0.000272	0.001153	0	0	0	0	0	0	1	0	0	27.3400	6.3400	-27.3400	-6.3300	0.0000	0.0000	0.0000	0.0000;
	16529	16506	0.001032	0.005164	0.00177	241.54	0	0	0	0	1	0	0	110.7300	-6.7300	-110.6100	7.1400	0.0000	0.0000	0.0000	0.0000;
	16506	16574	0.003041	0.01516	0.00283	212.91	0	0	0	0	1	0	0	45.7100	-3.0200	-45.6500	3.0200	0.0000	0.0000	0.0000	0.0000;
	16506	17502	0.000928	0.006155	0.00783	204.74	0	0	0	0	1	0	0	37.5600	-10.4700	-37.5500	9.7300	0.0000	0.0000	0.0000	0.0000;
	16508	16511	0.000341	0.02106	0	804.55	0	0	1	0	1	0	0	606.6500	9.3800	-605.4900	62.6100	0.0000	0.0000	0.0000	0.0000;
	16508	16512	0.000253	0.001167	0	0	0	0	0	0	1	0	0	-606.6500	-9.3800	607.5200	13.3700	0.0000	0.0000	0.0000	0.0000;
	16509	16511	-5.5e-05	-0.003379	0	654.55	0	0	1	0	1	0	0	-605.6700	51.0600	605.4900	-62.6100	0.0000	0.0000	0.0000	0.0000;
	16509	17473	0.000834	0.00391	0.02387	285.36	0	0	0	0	1	0	0	183.4600	-20.0900	-183.2000	18.7400	0.0000	0.0000	0.0000	0.0000;
	16509	17473	0.000834	0.00391	0.02387	285.36	0	0	0	0	1	0	0	183.4600	-20.0900	-183.2000	18.7400	0.0000	0.0000	0.0000	0.0000;
	16509	17473	0.000834	0.00391	0.02387	285.36	0	0	0	0	1	0	0	183.4600	-20.0900	-183.2000	18.7400	0.0000	0.0000	0.0000	0.0000;
	16510	16511	0.001534	0.094708	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16512	17514	0.000438	0.005238	0.13509	1265.1	0	0	0	0	1	0	0	-393.2200	-13.4800	393.8500	6.3600	0.0000	0.0000	0.0000	0.0000;
	16517	16513	0.001339	0.006961	0.00279	264.05	0	0	0	0	1	0	0	-188.0300	-38.1000	188.4900	40.2300	0.0000	0.0000	0.0000	0.0000;
	16513	17317	0.001778	0.008945	0.02015	272.6	0	0	0	0	1	0	0	-134.5400	0.2000	134.8400	-0.8300	0.0000	0.0000	0.0000	0.0000;
	16513	17317	0.001778	0.008945	0.02015	272.6	0	0	0	0	1	0	0	-134.5400	0.2000	134.8400	-0.8300	0.0000	0.0000	0.0000	0.0000;
	16514	16515	0.000208	0.001128	0	0	0	0	0	0	1	0	0	44.9200	6.1300	-44.9100	-6.1100	0.0000	0.0000	0.0000	0.0000;
	16514	16526	0.001768	0.011067	0.0067	240.71	0	0	0	0	1	0	0	108.1600	8.8200	-107.9600	-8.3000	0.0000	0.0000	0.0000	0.0000;
	16514	16886	0.001559	0.009147	0.00316	257.94	0	0	0	0	1	0	0	-153.0700	-14.9500	153.4200	16.6500	0.0000	0.0000	0.0000	0.0000;
	16516	16571	0.001352	0.007913	0.0018	237.74	0	0	0	0	1	0	0	109.4600	-23.2400	-109.3000	24.0000	0.0000	0.0000	0.0000	0.0000;
	16574	16516	0.001336	0.009441	0.00424	256.01	0	0	0	0	1	0	0	157.5800	-18.7100	-157.2600	20.5200	0.0000	0.0000	0.0000	0.0000;
	16517	16578	0.003192	0.020684	0.01297	268.34	0	0	0	0	1	0	0	127.3600	23.5600	-126.8500	-21.6200	0.0000	0.0000	0.0000	0.0000;
	16517	16578	0.003192	0.020684	0.01297	268.34	0	0	0	0	1	0	0	127.3600	23.5600	-126.8500	-21.6200	0.0000	0.0000	0.0000	0.0000;
	16517	17317	0.003302	0.021949	0.01147	245.63	0	0	0	0	1	0	0	-114.4900	-16.5700	114.9100	18.1300	0.0000	0.0000	0.0000	0.0000;
	16518	16519	0.000218	0.001033	0	0	0	0	0	0	1	0	0	-30.0100	-2.4500	30.0100	2.4600	0.0000	0.0000	0.0000	0.0000;
	16520	16521	0.000269	0.001016	0	0	0	0	0	0	1	0	0	-30.4700	-9.5200	30.4700	9.5300	0.0000	0.0000	0.0000	0.0000;
	16521	16541	0.002626	0.013899	0.00664	235.74	0	0	0	0	1	0	0	94.4700	3.5500	-94.2500	-3.0800	0.0000	0.0000	0.0000	0.0000;
	16553	16521	0.000478	0.003352	0.00312	247.9	0	0	0	0	1	0	0	125.0100	13.2400	-124.9400	-13.0700	0.0000	0.0000	0.0000	0.0000;
	16543	16523	0.001629	0.009289	0.0026	250.44	0	0	0	0	1	0	0	128.7300	-29.0900	-128.4600	30.3500	0.0000	0.0000	0.0000	0.0000;
	16523	16545	0.000766	0.004012	0.00149	192.3	0	0	0	0	1	0	0	-23.4100	15.6700	23.4200	-15.8000	0.0000	0.0000	0.0000	0.0000;
	16523	16550	0.001969	0.011408	0.00619	246.15	0	0	0	0	1	0	0	121.8600	-53.9900	-121.5300	55.2500	0.0000	0.0000	0.0000	0.0000;
	16524	16525	0.003056	0.018265	0.00857	216.02	0	0	0	0	1	0	0	55.2900	-7.8400	-55.2000	7.4700	0.0000	0.0000	0.0000	0.0000;
	16525	16539	0.002499	0.015827	0.00635	206.8	0	0	0	0	1	0	0	39.0500	-13.4500	-39.0100	13.0400	0.0000	0.0000	0.0000	0.0000;
	16526	16527	0.000264	0.001114	0	0	0	0	0	0	1	0	0	38.9300	6.3300	-38.9200	-6.3200	0.0000	0.0000	0.0000	0.0000;
	16526	16574	0.00208	0.013941	0.01595	253.25	0	0	0	0	1	0	0	148.6100	-9.5200	-148.1700	10.7600	0.0000	0.0000	0.0000	0.0000;
	16887	16526	0.003472	0.022441	0.00936	225.79	0	0	0	0	1	0	0	79.7800	-11.0900	-79.5700	11.4800	0.0000	0.0000	0.0000	0.0000;
	16529	16528	0.00105	0.006793	0.00166	241.97	0	0	0	0	1	0	0	112.5100	-1.7300	-112.3800	2.3700	0.0000	0.0000	0.0000	0.0000;
	17502	16528	0.000583	0.00335	0.00135	176.64	0	0	0	0	1	0	0	-12.7000	17.9600	12.7100	-18.0900	0.0000	0.0000	0.0000	0.0000;
	16534	16529	0.001189	0.008907	0.01461	268.3	0	0	0	0	1	0	0	131.4000	0.7500	-131.2100	-0.8500	0.0000	0.0000	0.0000	0.0000;
	16534	16529	0.001189	0.008907	0.01461	268.3	0	0	0	0	1	0	0	131.4000	0.7500	-131.2100	-0.8500	0.0000	0.0000	0.0000	0.0000;
	16530	16560	0.002989	0.015023	0.00623	235.77	0	0	0	0	1	0	0	106.7100	20.4400	-106.3700	-19.3900	0.0000	0.0000	0.0000	0.0000;
	16530	17502	0.001394	0.007338	0.00667	259.14	0	0	0	0	1	0	0	-169.6600	-31.8200	170.0600	33.2100	0.0000	0.0000	0.0000	0.0000;
	17473	16531	0.000251	0.001208	0.00052	238.25	0	0	0	0	1	0	0	109.0700	10.7800	-109.0400	-10.7100	0.0000	0.0000	0.0000	0.0000;
	16532	16533	0.000275	0.001105	0	0	0	0	0	0	1	0	0	12.0000	0.1800	-12.0000	-0.1800	0.0000	0.0000	0.0000	0.0000;
	16532	16534	0.002689	0.012275	0.00306	273.7	0	0	0	0	1	0	0	142.1000	10.9000	-141.5900	-8.9000	0.0000	0.0000	0.0000	0.0000;
	16532	16534	0.002689	0.012275	0.00306	273.7	0	0	0	0	1	0	0	142.1000	10.9000	-141.5900	-8.9000	0.0000	0.0000	0.0000	0.0000;
	16535	16538	0.000353	0.011012	0	173.36	0	0	1	0	1	0	0	11.3100	1.8900	-11.3100	-1.8800	0.0000	0.0000	0.0000	0.0000;
	16535	16539	0.000266	0.001139	0	0	0	0	0	0	1	0	0	-11.3100	-1.8900	11.3100	1.8900	0.0000	0.0000	0.0000	0.0000;
	16535	16540	0.000275	0.001114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16536	16538	0.003994	0.124555	0	86.68	0	0	1	0	1	0	0	-11.3100	-1.7200	11.3100	1.8800	0.0000	0.0000	0.0000	0.0000;
	16537	16538	0.003994	0.124555	0	86.68	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16541	16542	0.000297	0.001088	0	0	0	0	0	0	1	0	0	24.1200	9.1900	-24.1200	-9.1900	0.0000	0.0000	0.0000	0.0000;
	16545	16541	0.002248	0.013559	0.00717	223.93	0	0	0	0	1	0	0	-70.0200	5.9800	70.1300	-6.1100	0.0000	0.0000	0.0000	0.0000;
	16543	16544	0.000203	0.001133	0	0	0	0	0	0	1	0	0	23.6600	5.9900	-23.6600	-5.9900	0.0000	0.0000	0.0000	0.0000;
	16545	16579	0.004466	0.025759	0.01388	240.82	0	0	0	0	1	0	0	113.5600	-36.3200	-112.9700	38.3000	0.0000	0.0000	0.0000	0.0000;
	16546	16547	0.000252	0.001115	0	0	0	0	0	0	1	0	0	23.6600	5.5500	-23.6600	-5.5400	0.0000	0.0000	0.0000	0.0000;
	16548	16550	0.002122	0.010718	0.00609	228.6	0	0	0	0	1	0	0	-85.9600	62.8800	86.1800	-62.4000	0.0000	0.0000	0.0000	0.0000;
	16548	16567	0.001365	0.007195	0.00465	220.14	0	0	0	0	1	0	0	65.0400	-67.7200	-64.9200	67.8100	0.0000	0.0000	0.0000	0.0000;
	16549	16579	0.001122	0.005965	0.00137	228.88	0	0	0	0	1	0	0	-90.4900	43.1400	90.6000	-42.7300	0.0000	0.0000	0.0000	0.0000;
	16551	16552	0.001537	0.011664	0.00488	218.8	0	0	0	0	1	0	0	-64.5600	9.7000	64.6200	-9.7700	0.0000	0.0000	0.0000	0.0000;
	16551	16553	0.002367	0.016358	0.00841	258.15	0	0	0	0	1	0	0	149.5300	17.1200	-149.0400	-14.5800	0.0000	0.0000	0.0000	0.0000;
	16554	16555	0.000296	0.001081	0	0	0	0	0	0	1	0	0	-34.0800	-6.7000	34.0900	6.7200	0.0000	0.0000	0.0000	0.0000;
	16555	16632	0.002513	0.016343	0.0057	235.15	0	0	0	0	1	0	0	118.2300	-39.8300	-117.8600	41.6400	0.0000	0.0000	0.0000	0.0000;
	16556	17425	0.004885	0.036124	0.02647	208.42	0	0	0	0	1	0	0	-8.7200	-3.3100	8.7300	0.4800	0.0000	0.0000	0.0000	0.0000;
	16557	16558	0.00025	0.001009	0	0	0	0	0	0	1	0	0	25.4300	7.8200	-25.4300	-7.8200	0.0000	0.0000	0.0000	0.0000;
	16559	16560	0.000249	0.001052	0	0	0	0	0	0	1	0	0	-40.9200	-11.9800	40.9200	12.0000	0.0000	0.0000	0.0000	0.0000;
	16560	16588	0.001644	0.011475	0.02511	236.21	0	0	0	0	1	0	0	109.7600	4.1800	-109.5600	-5.4200	0.0000	0.0000	0.0000	0.0000;
	16561	16596	0.000403	0.002502	0.0039	178.43	0	0	0	0	1	0	0	-6.2500	3.7600	6.2500	-4.1600	0.0000	0.0000	0.0000	0.0000;
	16564	16565	0.000261	0.001103	0	0	0	0	0	0	1	0	0	24.1400	9.8500	-24.1400	-9.8500	0.0000	0.0000	0.0000	0.0000;
	16566	16567	0.000293	0.001013	0	0	0	0	0	0	1	0	0	-24.1400	102.7800	24.1700	-102.6700	0.0000	0.0000	0.0000	0.0000;
	16917	16568	0.001191	0.007107	0.00247	201.44	0	0	0	0	1	0	0	35.2200	61.4500	-35.1600	-61.3800	0.0000	0.0000	0.0000	0.0000;
	16568	16926	0.00159	0.008435	0.0032	200.09	0	0	0	0	1	0	0	-21.4600	44.6600	21.5000	-44.8000	0.0000	0.0000	0.0000	0.0000;
	16569	16570	0.000277	0.001083	0	0	0	0	0	0	1	0	0	-17.3500	-5.2200	17.3500	5.2300	0.0000	0.0000	0.0000	0.0000;
	16570	16645	0.003954	0.023649	0.00891	213.13	0	0	0	0	1	0	0	65.5200	3.6400	-65.3600	-3.6000	0.0000	0.0000	0.0000	0.0000;
	16570	16647	0.002401	0.013236	0.01443	186.52	0	0	0	0	1	0	0	-23.6500	33.1100	23.6800	-34.4000	0.0000	0.0000	0.0000	0.0000;
	16571	16572	0.000295	0.001051	0	0	0	0	0	0	1	0	0	15.9300	2.5600	-15.9300	-2.5600	0.0000	0.0000	0.0000	0.0000;
	16571	16594	0.001519	0.006804	0.00189	228.86	0	0	0	0	1	0	0	93.3800	-26.5600	-93.2400	26.9700	0.0000	0.0000	0.0000	0.0000;
	16592	16573	0.001164	0.00634	0.00232	260.56	0	0	0	0	1	0	0	-193.2200	-67.8800	193.6800	70.1700	0.0000	0.0000	0.0000	0.0000;
	17438	16573	0.000892	0.004625	0.00271	212.79	0	0	0	0	1	0	0	56.2900	34.7900	-56.2600	-34.8800	0.0000	0.0000	0.0000	0.0000;
	16574	16575	0.000285	0.001138	0	0	0	0	0	0	1	0	0	36.2300	4.9300	-36.2300	-4.9200	0.0000	0.0000	0.0000	0.0000;
	16576	16606	0.005314	0.034797	0.02117	221.05	0	0	0	0	1	0	0	-17.5400	-5.8600	17.5500	3.6900	0.0000	0.0000	0.0000	0.0000;
	16576	17483	0.000657	0.004163	0.00191	200.93	0	0	0	0	1	0	0	-17.1300	-7.2400	17.1400	7.0500	0.0000	0.0000	0.0000	0.0000;
	16577	16578	0.000211	0.001082	0	0	0	0	0	0	1	0	0	-44.1700	-22.2800	44.1800	22.3000	0.0000	0.0000	0.0000	0.0000;
	16579	16580	0.000219	0.001051	0	0	0	0	0	0	1	0	0	22.3700	4.4300	-22.3700	-4.4300	0.0000	0.0000	0.0000	0.0000;
	16581	16592	0.000499	0.003294	0.01641	253.34	0	0	0	0	1	0	0	-168.8400	1.8900	168.9800	-2.7100	0.0000	0.0000	0.0000	0.0000;
	16581	16599	0.000744	0.004883	0.00199	226.13	0	0	0	0	1	0	0	108.7500	-21.7400	-108.6600	22.1000	0.0000	0.0000	0.0000	0.0000;
	16599	16582	0.001093	0.005882	0.0052	238.93	0	0	0	0	1	0	0	170.5300	-98.3700	-170.1200	100.0000	0.0000	0.0000	0.0000	0.0000;
	16591	16583	0.001216	0.008291	0.00134	194.88	0	0	0	0	1	0	0	-17.5900	-11.2800	17.6000	11.1800	0.0000	0.0000	0.0000	0.0000;
	16605	16583	0.000826	0.005005	0.01136	228.2	0	0	0	0	1	0	0	-105.1100	41.3300	105.2100	-41.8900	0.0000	0.0000	0.0000	0.0000;
	16584	16587	0.000209	0.006621	0	234.09	0	0	1	0	1	0	0	69.9500	26.3300	-69.9300	-25.9700	0.0000	0.0000	0.0000	0.0000;
	16584	16588	0.000261	0.001129	0	0	0	0	0	0	1	0	0	-69.9500	-26.3300	69.9600	26.3900	0.0000	0.0000	0.0000	0.0000;
	16584	16589	0.000208	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16585	16587	0.002872	0.091084	0	117.04	0	0	1	0	1	0	0	-69.7800	-21.0200	69.9300	25.9700	0.0000	0.0000	0.0000	0.0000;
	16586	16587	0.002872	0.091084	0	117.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16588	16591	0.001986	0.009808	0.00534	200.4	0	0	0	0	1	0	0	39.6000	-20.9700	-39.5700	20.6100	0.0000	0.0000	0.0000	0.0000;
	16591	16605	0.002199	0.012811	0.00257	193.44	0	0	0	0	1	0	0	29.3700	-23.5000	-29.3400	23.4100	0.0000	0.0000	0.0000	0.0000;
	16594	16595	0.000252	0.001088	0	0	0	0	0	0	1	0	0	47.8800	22.6000	-47.8700	-22.5700	0.0000	0.0000	0.0000	0.0000;
	16596	16597	0.00025	0.00112	0	0	0	0	0	0	1	0	0	32.7400	10.5200	-32.7300	-10.5100	0.0000	0.0000	0.0000	0.0000;
	16601	16598	0.000431	0.002634	0.01513	170.2	0	0	0	0	1	0	0	-24.6800	23.1800	24.6800	-24.7800	0.0000	0.0000	0.0000	0.0000;
	16598	16602	0.001996	0.010179	0.00199	184.75	0	0	0	0	1	0	0	11.7100	-23.9900	-11.6900	23.8400	0.0000	0.0000	0.0000	0.0000;
	16599	16600	0.000277	0.001046	0	0	0	0	0	0	1	0	0	54.8900	8.4000	-54.8800	-8.3700	0.0000	0.0000	0.0000	0.0000;
	16599	16605	0.001237	0.008527	0.02983	228.24	0	0	0	0	1	0	0	-116.7600	67.8600	116.9700	-69.4600	0.0000	0.0000	0.0000	0.0000;
	16602	16603	0.000248	0.001116	0	0	0	0	0	0	1	0	0	46.8200	11.7100	-46.8100	-11.6800	0.0000	0.0000	0.0000	0.0000;
	17414	16606	0.000834	0.004137	0.00178	227.03	0	0	0	0	1	0	0	35.5800	11.1200	-35.5700	-11.2600	0.0000	0.0000	0.0000	0.0000;
	16608	16609	0.000296	0.001068	0	0	0	0	0	0	1	0	0	12.3800	2.3600	-12.3800	-2.3600	0.0000	0.0000	0.0000	0.0000;
	16608	16618	0.006527	0.026776	0.04046	217.71	0	0	0	0	1	0	0	-48.4100	15.1600	48.5700	-18.7000	0.0000	0.0000	0.0000	0.0000;
	16615	16610	0.001424	0.007339	0.00612	229.58	0	0	0	0	1	0	0	95.5000	-3.6400	-95.3700	3.6200	0.0000	0.0000	0.0000	0.0000;
	16611	16612	0.000285	0.001071	0	0	0	0	0	0	1	0	0	13.2300	2.8100	-13.2300	-2.8100	0.0000	0.0000	0.0000	0.0000;
	16615	16611	0.001749	0.011111	0.00555	232.83	0	0	0	0	1	0	0	-108.7300	-0.7800	108.9200	1.4300	0.0000	0.0000	0.0000	0.0000;
	16611	17452	0.004217	0.023332	0.01318	236.7	0	0	0	0	1	0	0	-122.1600	-4.2400	122.7500	6.1200	0.0000	0.0000	0.0000	0.0000;
	16613	16614	0.000275	0.001002	0	0	0	0	0	0	1	0	0	-23.7500	-11.5600	23.7500	11.5600	0.0000	0.0000	0.0000	0.0000;
	16617	16614	0.005213	0.029647	0.01597	197.96	0	0	0	0	1	0	0	-26.7600	-1.2400	26.7900	-0.2600	0.0000	0.0000	0.0000	0.0000;
	16614	16619	0.003176	0.017812	0.00357	213.6	0	0	0	0	1	0	0	-50.5400	-11.3100	50.6200	11.3700	0.0000	0.0000	0.0000	0.0000;
	16616	16620	0.00212	0.012606	0.00614	222.35	0	0	0	0	1	0	0	77.5800	-5.8100	-77.4600	5.8500	0.0000	0.0000	0.0000	0.0000;
	16616	16802	0.016548	0.080803	0.0374	235.17	0	0	0	0	1	0	0	84.4700	-13.1300	-83.3600	14.5400	0.0000	0.0000	0.0000	0.0000;
	16616	17307	0.000679	0.003449	0.00221	257.53	0	0	0	0	1	0	0	-107.0700	-6.2800	107.1400	6.4100	0.0000	0.0000	0.0000	0.0000;
	16616	17307	0.000679	0.003449	0.00221	257.53	0	0	0	0	1	0	0	-107.0700	-6.2800	107.1400	6.4100	0.0000	0.0000	0.0000	0.0000;
	16617	17201	0.010074	0.040647	0.02782	229.76	0	0	0	0	1	0	0	-99.7700	10.0500	100.7300	-9.1500	0.0000	0.0000	0.0000	0.0000;
	16618	17203	0.002537	0.014935	0.00915	223.56	0	0	0	0	1	0	0	-62.4400	8.5600	62.5400	-8.9400	0.0000	0.0000	0.0000	0.0000;
	16619	17492	0.001032	0.005656	0.00221	217.88	0	0	0	0	1	0	0	-61.1300	-13.6400	61.1700	13.6100	0.0000	0.0000	0.0000	0.0000;
	16620	17195	0.005973	0.027289	0.01031	218.46	0	0	0	0	1	0	0	67.8500	-8.3300	-67.5900	8.4000	0.0000	0.0000	0.0000	0.0000;
	16621	16627	0.003173	0.020069	0.01275	184.46	0	0	0	0	1	0	0	15.0500	-3.4700	-15.0400	2.1500	0.0000	0.0000	0.0000	0.0000;
	16625	16622	0.004566	0.023919	0.01406	234.98	0	0	0	0	1	0	0	-49.8900	13.6700	50.0000	-14.5800	0.0000	0.0000	0.0000	0.0000;
	16627	16622	0.002346	0.01267	0.01132	220.66	0	0	0	0	1	0	0	53.8500	-9.8300	-53.7800	8.9700	0.0000	0.0000	0.0000	0.0000;
	16622	17170	0.00773	0.043922	0.03721	233.32	0	0	0	0	1	0	0	-21.1800	0.1200	21.2200	-3.9200	0.0000	0.0000	0.0000	0.0000;
	16624	16623	0.002388	0.013001	0.00643	199.04	0	0	0	0	1	0	0	27.7400	2.6000	-27.7300	-3.2000	0.0000	0.0000	0.0000	0.0000;
	16624	16808	0.002621	0.016632	0.01636	218.39	0	0	0	0	1	0	0	-38.3100	11.4500	38.3500	-12.9600	0.0000	0.0000	0.0000	0.0000;
	16625	16808	0.003579	0.019953	0.04429	224	0	0	0	0	1	0	0	43.9800	-15.0900	-43.9100	10.7200	0.0000	0.0000	0.0000	0.0000;
	16630	16627	0.004653	0.032037	0.00639	241.78	0	0	0	0	1	0	0	46.8800	-1.3600	-46.7900	1.3300	0.0000	0.0000	0.0000	0.0000;
	16628	16629	0.000277	0.001072	0	0	0	0	0	0	1	0	0	5.6400	2.7000	-5.6400	-2.7000	0.0000	0.0000	0.0000	0.0000;
	16628	16945	0.011897	0.055357	0.02968	215.38	0	0	0	0	1	0	0	-1.2700	-8.7000	1.2800	5.5100	0.0000	0.0000	0.0000	0.0000;
	16628	16952	0.005059	0.026448	0.06851	210.75	0	0	0	0	1	0	0	-12.9700	7.5900	12.9900	-14.9000	0.0000	0.0000	0.0000	0.0000;
	17173	16628	0.003464	0.022795	0.00807	237.82	0	0	0	0	1	0	0	-8.6100	0.7300	8.6100	-1.5800	0.0000	0.0000	0.0000	0.0000;
	16630	16955	0.015418	0.092783	0.02426	242.94	0	0	0	0	1	0	0	-51.8700	0.0400	52.2600	-0.3300	0.0000	0.0000	0.0000	0.0000;
	16660	16631	0.004176	0.0204	0.01018	257.65	0	0	0	0	1	0	0	174.9500	-16.3500	-173.7300	21.2400	0.0000	0.0000	0.0000	0.0000;
	16632	16633	0.000261	0.001134	0	0	0	0	0	0	1	0	0	9.9000	1.5900	-9.9000	-1.5900	0.0000	0.0000	0.0000	0.0000;
	16632	16928	0.004968	0.027784	0.03845	229.73	0	0	0	0	1	0	0	107.9600	-43.2300	-107.3300	42.6500	0.0000	0.0000	0.0000	0.0000;
	16641	16634	0.002519	0.016414	0.0082	216.41	0	0	0	0	1	0	0	85.2400	-20.4300	-85.0600	20.7400	0.0000	0.0000	0.0000	0.0000;
	16634	16670	0.008638	0.049414	0.01241	161.01	0	0	0	0	1	0	0	-14.9100	9.1700	14.9400	-10.3300	0.0000	0.0000	0.0000	0.0000;
	16634	16995	0.013282	0.071868	0.01932	187.72	0	0	0	0	1	0	0	20.5500	-7.0300	-20.4900	5.2800	0.0000	0.0000	0.0000	0.0000;
	16634	16999	0.010522	0.043784	0.03491	204.39	0	0	0	0	1	0	0	58.8000	-27.4300	-58.3900	25.4000	0.0000	0.0000	0.0000	0.0000;
	16643	16635	0.002963	0.018429	0.00979	219.17	0	0	0	0	1	0	0	79.1800	-1.9300	-79.0100	2.0100	0.0000	0.0000	0.0000	0.0000;
	16842	16635	0.004616	0.033526	0.01363	202.24	0	0	0	0	1	0	0	-58.2300	9.6600	58.3900	-9.9600	0.0000	0.0000	0.0000	0.0000;
	16636	16639	0.00079	0.050777	0	539.93	0	0	1	0	1	0	0	116.3200	11.3800	-116.2200	-4.9000	0.0000	0.0000	0.0000	0.0000;
	16636	16640	0.000247	0.001197	0	0	0	0	0	0	1	0	0	37.6100	5.9500	-37.6100	-5.9300	0.0000	0.0000	0.0000	0.0000;
	16636	16824	0.000583	0.007577	0.18905	1291.14	0	0	0	0	1	0	0	-557.3500	42.9300	559.0600	-40.9400	0.0000	0.0000	0.0000	0.0000;
	16981	16636	0.000521	0.006505	0.17783	1217.12	0	0	0	0	1	0	0	-402.6200	51.2700	403.4200	-60.2600	0.0000	0.0000	0.0000	0.0000;
	16637	16639	-0.000407	-0.026197	0	464.93	0	0	1	0	1	0	0	-116.2700	-8.2400	116.2200	4.9000	0.0000	0.0000	0.0000	0.0000;
	16637	16641	0.001832	0.012149	0.0109	231.15	0	0	0	0	1	0	0	75.9100	3.1900	-75.8100	-3.6800	0.0000	0.0000	0.0000	0.0000;
	16637	16850	0.009443	0.05595	0.0117	215.28	0	0	0	0	1	0	0	40.3600	5.0600	-40.2100	-5.4200	0.0000	0.0000	0.0000	0.0000;
	16638	16639	0.002579	0.165845	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16641	16670	0.0025	0.015729	0.03016	214.94	0	0	0	0	1	0	0	40.9600	6.6100	-40.9200	-9.5400	0.0000	0.0000	0.0000	0.0000;
	16641	16814	0.012419	0.088336	0.04047	201.98	0	0	0	0	1	0	0	-71.0100	14.3500	71.6300	-14.2000	0.0000	0.0000	0.0000	0.0000;
	16642	16669	0.004835	0.025147	0.0605	224.81	0	0	0	0	1	0	0	104.2900	-8.9600	-103.7900	5.2000	0.0000	0.0000	0.0000	0.0000;
	16642	16849	0.004522	0.021591	0.03813	218.43	0	0	0	0	1	0	0	70.9900	3.5800	-70.7800	-6.5500	0.0000	0.0000	0.0000	0.0000;
	16643	16661	0.002022	0.010734	0.0101	235.92	0	0	0	0	1	0	0	95.4600	-0.9800	-95.2800	0.8600	0.0000	0.0000	0.0000	0.0000;
	16643	16664	0.006119	0.033278	0.03038	259.65	0	0	0	0	1	0	0	-184.8900	1.1300	186.8800	6.5100	0.0000	0.0000	0.0000	0.0000;
	16644	16662	0.00325	0.020416	0.00614	220.11	0	0	0	0	1	0	0	70.1200	25.0900	-69.9500	-24.6800	0.0000	0.0000	0.0000	0.0000;
	16667	16644	0.00377	0.023007	0.01009	222.15	0	0	0	0	1	0	0	75.6600	-8.1700	-75.4600	8.3400	0.0000	0.0000	0.0000	0.0000;
	16645	16911	0.002791	0.016408	0.0113	187.89	0	0	0	0	1	0	0	31.6100	-5.8000	-31.5800	4.7800	0.0000	0.0000	0.0000	0.0000;
	16646	16647	0.001998	0.012532	0.00277	209.28	0	0	0	0	1	0	0	50.9600	-23.6900	-50.9000	23.7800	0.0000	0.0000	0.0000	0.0000;
	16658	16646	0.007158	0.026262	0.01219	222.37	0	0	0	0	1	0	0	77.8500	-12.9000	-77.4200	13.1900	0.0000	0.0000	0.0000	0.0000;
	16651	16648	0.001726	0.013413	0.00875	251.18	0	0	0	0	1	0	0	-93.8700	4.3800	94.0100	-4.2100	0.0000	0.0000	0.0000	0.0000;
	16648	16666	0.01094	0.054761	0.01415	176.13	0	0	0	0	1	0	0	2.1400	8.7800	-2.1300	-10.2400	0.0000	0.0000	0.0000	0.0000;
	16649	16667	0.003149	0.0141	0.01648	226.77	0	0	0	0	1	0	0	90.0100	-4.6000	-89.7700	3.9000	0.0000	0.0000	0.0000	0.0000;
	16650	16651	0.000248	0.001024	0	0	0	0	0	0	1	0	0	-9.9400	-1.8200	9.9400	1.8200	0.0000	0.0000	0.0000	0.0000;
	16653	16652	0.006627	0.034836	0.01484	216.09	0	0	0	0	1	0	0	-69.2600	0.7200	69.5700	-0.6800	0.0000	0.0000	0.0000	0.0000;
	16653	16842	0.002707	0.015796	0.02343	208.62	0	0	0	0	1	0	0	58.6500	-3.6400	-58.5600	1.7100	0.0000	0.0000	0.0000	0.0000;
	16654	16657	0.0001	-0.002349	0	139.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16654	16658	0.000265	0.001016	0	0	0	0	0	0	1	0	0	-35.6600	-16.6200	35.6600	16.6300	0.0000	0.0000	0.0000	0.0000;
	16654	16659	0.00029	0.00113	0	0	0	0	0	0	1	0	0	35.6600	16.6200	-35.6600	-16.6000	0.0000	0.0000	0.0000	0.0000;
	16655	16657	0.006115	0.161963	0	69.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16656	16657	0.006115	0.161963	0	69.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16661	16658	0.00259	0.011346	0.01064	222.63	0	0	0	0	1	0	0	69.5300	-11.9000	-69.4100	11.3300	0.0000	0.0000	0.0000	0.0000;
	16662	16658	0.004805	0.021376	0.01161	205.28	0	0	0	0	1	0	0	44.2000	14.2900	-44.1000	-15.0600	0.0000	0.0000	0.0000	0.0000;
	16666	16660	0.003436	0.017274	0.01424	213.03	0	0	0	0	1	0	0	46.0800	5.8100	-46.0100	-6.9600	0.0000	0.0000	0.0000	0.0000;
	16664	16663	0.000712	0.034628	0	459.43	0	0	1.00625	0	1	0	0	-178.8400	-8.6200	179.0600	19.1100	0.0000	0.0000	0.0000	0.0000;
	16663	16665	0.000296	0.001106	0	0	0	0	0	0	1	0	0	28.2300	8.7000	-28.2300	-8.6900	0.0000	0.0000	0.0000	0.0000;
	16667	16668	0.000209	0.001136	0	0	0	0	0	0	1	0	0	14.1100	4.2700	-14.1100	-4.2700	0.0000	0.0000	0.0000	0.0000;
	16669	17011	0.00355	0.024282	0.03456	220.49	0	0	0	0	1	0	0	93.3100	-6.1200	-93.0100	4.5300	0.0000	0.0000	0.0000	0.0000;
	16670	16910	0.002631	0.017313	0.02334	207.22	0	0	0	0	1	0	0	15.8000	13.1100	-15.7800	-15.4900	0.0000	0.0000	0.0000	0.0000;
	16671	16672	0.000218	0.001194	0	0	0	0	0	0	1	0	0	3.9800	1.9300	-3.9800	-1.9300	0.0000	0.0000	0.0000	0.0000;
	16692	16671	0.004407	0.01776	0.02202	246.21	0	0	0	0	1	0	0	-102.7700	-1.6400	103.2100	1.0100	0.0000	0.0000	0.0000	0.0000;
	17394	16671	0.00126	0.00735	0.00305	247.45	0	0	0	0	1	0	0	110.4800	4.3100	-110.3400	-3.8100	0.0000	0.0000	0.0000	0.0000;
	16673	16674	0.000289	0.001004	0	0	0	0	0	0	1	0	0	8.4100	0.5000	-8.4100	-0.5000	0.0000	0.0000	0.0000	0.0000;
	16673	16675	0.007438	0.045868	0.01454	186.6	0	0	0	0	1	0	0	-6.7200	2.1100	6.7200	-3.6400	0.0000	0.0000	0.0000	0.0000;
	16675	16676	0.000217	0.001099	0	0	0	0	0	0	1	0	0	12.0900	1.8400	-12.0900	-1.8400	0.0000	0.0000	0.0000	0.0000;
	16675	16686	0.008654	0.035389	0.0111	196.97	0	0	0	0	1	0	0	-18.8100	1.8000	18.8400	-2.8700	0.0000	0.0000	0.0000	0.0000;
	16678	16677	0.000505	0.028261	0	477.17	0	0	1	0	1	0	0	-191.2500	-6.4700	191.4300	16.1000	0.0000	0.0000	0.0000	0.0000;
	16677	16679	0.000237	0.001093	0	0	0	0	0	0	1	0	0	31.2900	14.7300	-31.2900	-14.7100	0.0000	0.0000	0.0000	0.0000;
	16683	16678	0.001114	0.006991	0.00252	223.95	0	0	0	0	1	0	0	-77.1600	-15.1500	77.2200	15.2800	0.0000	0.0000	0.0000	0.0000;
	16680	16681	0.000247	0.001088	0	0	0	0	0	0	1	0	0	31.0200	10.2300	-31.0200	-10.2200	0.0000	0.0000	0.0000	0.0000;
	16682	16683	0.001688	0.008828	0.0026	205.68	0	0	0	0	1	0	0	-46.0700	-13.6800	46.1000	13.6000	0.0000	0.0000	0.0000	0.0000;
	16683	16684	0.000225	0.001163	0	0	0	0	0	0	1	0	0	31.0200	1.5500	-31.0200	-1.5400	0.0000	0.0000	0.0000	0.0000;
	16688	16685	0.001365	0.006819	0.01136	199.15	0	0	0	0	1	0	0	-18.7400	-2.6400	18.7500	1.4600	0.0000	0.0000	0.0000	0.0000;
	16685	16690	0.002249	0.015385	0.0177	212.03	0	0	0	0	1	0	0	-35.5500	-3.1000	35.5700	1.3900	0.0000	0.0000	0.0000	0.0000;
	16686	16687	0.004019	0.025314	0.01419	217.39	0	0	0	0	1	0	0	-41.0000	1.7000	41.0600	-2.8300	0.0000	0.0000	0.0000	0.0000;
	16690	16687	0.002402	0.016113	0.0051	216.74	0	0	0	0	1	0	0	-45.5500	-5.3800	45.6000	5.1500	0.0000	0.0000	0.0000	0.0000;
	16687	17517	0.004867	0.021687	0.03202	245.86	0	0	0	0	1	0	0	-98.4400	-4.6600	98.8800	3.1700	0.0000	0.0000	0.0000	0.0000;
	16688	16689	0.000275	0.001149	0	0	0	0	0	0	1	0	0	11.0700	0.8500	-11.0700	-0.8500	0.0000	0.0000	0.0000	0.0000;
	16691	17517	0.001404	0.008284	0.00162	193.63	0	0	0	0	1	0	0	-15.0200	-0.3500	15.0200	0.2000	0.0000	0.0000	0.0000	0.0000;
	16692	16693	0.000203	0.001074	0	0	0	0	0	0	1	0	0	6.7400	2.6700	-6.7400	-2.6700	0.0000	0.0000	0.0000	0.0000;
	16694	16695	0.003867	0.018095	0.00587	223.25	0	0	0	0	1	0	0	-54.5700	8.3300	54.6800	-8.4400	0.0000	0.0000	0.0000	0.0000;
	16698	16697	0.001363	0.007513	0.00427	256.9	0	0	0	0	1	0	0	-121.2600	9.7500	121.4500	-9.1600	0.0000	0.0000	0.0000	0.0000;
	16698	16697	0.001363	0.007513	0.00427	256.9	0	0	0	0	1	0	0	-121.2600	9.7500	121.4500	-9.1600	0.0000	0.0000	0.0000	0.0000;
	17355	16697	0.001218	0.007399	0.00427	258.32	0	0	0	0	1	0	0	127.1500	-5.8800	-126.9700	6.5400	0.0000	0.0000	0.0000	0.0000;
	17355	16697	0.001218	0.007399	0.00427	258.32	0	0	0	0	1	0	0	127.1500	-5.8800	-126.9700	6.5400	0.0000	0.0000	0.0000	0.0000;
	16698	16699	0.000254	0.001132	0	0	0	0	0	0	1	0	0	11.0300	2.5900	-11.0300	-2.5900	0.0000	0.0000	0.0000	0.0000;
	16698	17149	0.004968	0.023438	0.02113	256.26	0	0	0	0	1	0	0	114.4700	-11.3000	-113.8600	11.9500	0.0000	0.0000	0.0000	0.0000;
	16698	17149	0.004968	0.023438	0.02113	256.26	0	0	0	0	1	0	0	114.4700	-11.3000	-113.8600	11.9500	0.0000	0.0000	0.0000	0.0000;
	16700	16701	0.000274	0.001153	0	0	0	0	0	0	1	0	0	11.8800	3.6800	-11.8800	-3.6800	0.0000	0.0000	0.0000	0.0000;
	16700	16708	0.002942	0.015809	0.00764	244.7	0	0	0	0	1	0	0	-129.8800	24.8300	130.3600	-23.0400	0.0000	0.0000	0.0000	0.0000;
	16700	17159	0.003171	0.020132	0.04949	240.94	0	0	0	0	1	0	0	117.9900	-28.5100	-117.5600	25.9800	0.0000	0.0000	0.0000	0.0000;
	16702	16703	0.000269	0.001033	0	0	0	0	0	0	1	0	0	5.4500	2.3000	-5.4500	-2.3000	0.0000	0.0000	0.0000	0.0000;
	18844	16702	0.000873	0.006835	0.00441	238.32	0	0	0	0	1	0	0	-115.1800	-8.7900	115.2900	9.1900	0.0000	0.0000	0.0000	0.0000;
	16702	19251	0.003764	0.023494	0.00554	239.57	0	0	0	0	1	0	0	-120.7400	-11.4900	121.2600	14.1600	0.0000	0.0000	0.0000	0.0000;
	16704	16716	0.004569	0.024045	0.02594	240.53	0	0	0	0	1	0	0	-128.0600	25.4200	128.7900	-24.3200	0.0000	0.0000	0.0000	0.0000;
	17369	16704	0.001706	0.009961	0.01069	246.02	0	0	0	0	1	0	0	137.1100	-17.0000	-136.8000	17.6300	0.0000	0.0000	0.0000	0.0000;
	16704	18771	0.004459	0.021598	0.01583	261.14	0	0	0	0	1	0	0	129.3100	-22.5700	-128.5900	24.3700	0.0000	0.0000	0.0000	0.0000;
	16704	18771	0.004459	0.021598	0.01583	261.14	0	0	0	0	1	0	0	129.3100	-22.5700	-128.5900	24.3700	0.0000	0.0000	0.0000	0.0000;
	16706	16705	0.001808	0.007432	0.05314	244.28	0	0	0	0	1	0	0	129.2700	3.0300	-128.9900	-7.4700	0.0000	0.0000	0.0000	0.0000;
	16705	16721	0.002027	0.012696	0.00654	241.84	0	0	0	0	1	0	0	121.9500	6.0900	-121.6700	-4.9800	0.0000	0.0000	0.0000	0.0000;
	16707	16706	0.00439	0.024712	0.02007	212.13	0	0	0	0	1	0	0	61.7400	0.9100	-61.5900	-2.1600	0.0000	0.0000	0.0000	0.0000;
	16706	16726	0.005576	0.028679	0.00978	229.69	0	0	0	0	1	0	0	-73.2400	-1.6700	73.5300	2.0800	0.0000	0.0000	0.0000	0.0000;
	17460	16707	0.004303	0.027376	0.01582	217.98	0	0	0	0	1	0	0	74.8200	5.8000	-74.5900	-6.0500	0.0000	0.0000	0.0000	0.0000;
	16708	16723	0.003861	0.028507	0.07911	224.73	0	0	0	0	1	0	0	-71.4100	7.8900	71.6000	-14.9100	0.0000	0.0000	0.0000	0.0000;
	16730	16708	0.001986	0.012034	0.0059	220.86	0	0	0	0	1	0	0	70.8400	-12.7300	-70.7500	12.6800	0.0000	0.0000	0.0000	0.0000;
	16709	17471	0.003252	0.020421	0.00754	242.74	0	0	0	0	1	0	0	158.4200	-15.3600	-157.6500	19.3900	0.0000	0.0000	0.0000	0.0000;
	17492	16709	0.002869	0.015489	0.00733	244.32	0	0	0	0	1	0	0	164.4300	-11.3200	-163.7100	14.4500	0.0000	0.0000	0.0000	0.0000;
	16710	16712	0.003591	0.019362	0.01187	218.03	0	0	0	0	1	0	0	-50.3600	-14.8700	50.4600	14.0900	0.0000	0.0000	0.0000	0.0000;
	16710	17369	0.002314	0.012237	0.00978	203.31	0	0	0	0	1	0	0	21.7500	11.3500	-21.7400	-12.3300	0.0000	0.0000	0.0000	0.0000;
	16711	16712	0.000239	0.001133	0	0	0	0	0	0	1	0	0	-12.4400	51.6600	12.4400	-51.6300	0.0000	0.0000	0.0000	0.0000;
	16724	16712	0.004734	0.023158	0.00833	195.65	0	0	0	0	1	0	0	-13.3000	-12.3800	13.3100	11.5500	0.0000	0.0000	0.0000	0.0000;
	16712	19037	0.012007	0.060038	0.0116	230.8	0	0	0	0	1	0	0	-76.2100	25.9900	76.9300	-23.6100	0.0000	0.0000	0.0000	0.0000;
	16714	16713	0.001352	0.009333	0.00498	195.61	0	0	0	0	1	0	0	21.7700	-5.4100	-21.7600	4.9200	0.0000	0.0000	0.0000	0.0000;
	16713	16717	0.002311	0.014571	0.01172	186.85	0	0	0	0	1	0	0	10.4200	0.9400	-10.4200	-2.1700	0.0000	0.0000	0.0000	0.0000;
	16724	16713	0.004572	0.027899	0.02633	191.2	0	0	0	0	1	0	0	5.8100	11.6100	-5.8100	-14.3800	0.0000	0.0000	0.0000	0.0000;
	16713	16736	0.013436	0.039982	0.01591	179.03	0	0	0	0	1	0	0	7.0600	-0.5500	-7.0600	-1.1300	0.0000	0.0000	0.0000	0.0000;
	16713	16738	0.003921	0.02029	0.01558	203.43	0	0	0	0	1	0	0	-37.7100	1.5100	37.7600	-2.9000	0.0000	0.0000	0.0000	0.0000;
	16713	16745	0.005534	0.03407	0.03014	215.78	0	0	0	0	1	0	0	53.5200	-5.2200	-53.3700	2.9300	0.0000	0.0000	0.0000	0.0000;
	16713	17471	0.006288	0.029222	0.03616	193.15	0	0	0	0	1	0	0	-24.4000	3.7000	24.4400	-7.3900	0.0000	0.0000	0.0000	0.0000;
	16714	16715	0.000258	0.001113	0	0	0	0	0	0	1	0	0	13.1800	2.0100	-13.1800	-2.0000	0.0000	0.0000	0.0000	0.0000;
	16716	16714	0.000883	0.006159	0.00267	242.73	0	0	0	0	1	0	0	127.1900	-14.8000	-127.0600	15.4700	0.0000	0.0000	0.0000	0.0000;
	16717	16714	0.002365	0.013163	0.0099	199.75	0	0	0	0	1	0	0	-26.7200	2.2000	26.7400	-3.1600	0.0000	0.0000	0.0000	0.0000;
	16714	16733	0.006117	0.034093	0.01949	178.83	0	0	0	0	1	0	0	6.1100	0.3800	-6.1100	-2.4400	0.0000	0.0000	0.0000	0.0000;
	16714	16734	0.006524	0.038212	0.01896	186.24	0	0	0	0	1	0	0	11.3400	1.1900	-11.3300	-3.1600	0.0000	0.0000	0.0000	0.0000;
	16714	16736	0.006406	0.0342	0.0207	190.28	0	0	0	0	1	0	0	14.2600	-1.1800	-14.2500	-0.9600	0.0000	0.0000	0.0000	0.0000;
	17369	16714	0.004949	0.028807	0.00944	197.91	0	0	0	0	1	0	0	-33.6000	8.6100	33.6600	-9.2900	0.0000	0.0000	0.0000	0.0000;
	16717	16716	0.001648	0.010256	0.00527	238.17	0	0	0	0	1	0	0	-110.3500	13.4800	110.5400	-12.8500	0.0000	0.0000	0.0000	0.0000;
	16716	16733	0.006049	0.032168	0.02066	202.74	0	0	0	0	1	0	0	30.5000	-3.4400	-30.4500	1.5200	0.0000	0.0000	0.0000	0.0000;
	16716	16736	0.006357	0.034806	0.01228	204.81	0	0	0	0	1	0	0	36.2800	-3.9900	-36.2000	3.1200	0.0000	0.0000	0.0000	0.0000;
	16716	16738	0.002676	0.018166	0.0075	191.76	0	0	0	0	1	0	0	11.7600	-7.7800	-11.7500	7.0100	0.0000	0.0000	0.0000	0.0000;
	16716	17369	0.004463	0.020961	0.0166	224.4	0	0	0	0	1	0	0	82.0600	-21.0800	-81.7600	20.7100	0.0000	0.0000	0.0000	0.0000;
	16716	17391	0.004413	0.029272	0.03173	306.98	0	0	0	0	1	0	0	-189.8300	18.1000	191.3400	-11.5000	0.0000	0.0000	0.0000	0.0000;
	16716	17391	0.004413	0.029272	0.03173	279.08	0	0	0	0	1	0	0	-189.8300	18.1000	191.3400	-11.5000	0.0000	0.0000	0.0000	0.0000;
	16716	17471	0.004485	0.026947	0.02752	191.65	0	0	0	0	1	0	0	9.3800	-2.6900	-9.3700	-0.2200	0.0000	0.0000	0.0000	0.0000;
	16716	19299	0.003746	0.02448	0.07478	256.69	0	0	0	0	1	0	0	-85.0100	26.1600	85.2900	-32.2400	0.0000	0.0000	0.0000	0.0000;
	16716	19299	0.003746	0.02448	0.07478	256.69	0	0	0	0	1	0	0	-85.0100	26.1600	85.2900	-32.2400	0.0000	0.0000	0.0000	0.0000;
	16717	16718	0.0002	0.001191	0	0	0	0	0	0	1	0	0	13.1800	4.5800	-13.1800	-4.5700	0.0000	0.0000	0.0000	0.0000;
	16717	16728	0.004322	0.026732	0.01728	225.51	0	0	0	0	1	0	0	73.9000	-7.2700	-73.6800	6.8100	0.0000	0.0000	0.0000	0.0000;
	16736	16717	0.002898	0.017949	0.01467	178.76	0	0	0	0	1	0	0	-7.5900	-2.8800	7.5900	1.3300	0.0000	0.0000	0.0000	0.0000;
	16738	16717	0.001921	0.011709	0.00296	224.18	0	0	0	0	1	0	0	78.8100	0.0700	-78.6900	0.3000	0.0000	0.0000	0.0000	0.0000;
	16717	16745	0.001955	0.012731	0.03673	244.27	0	0	0	0	1	0	0	131.5100	-12.4400	-131.1900	10.6100	0.0000	0.0000	0.0000	0.0000;
	16720	16719	0.000709	0.004368	0.00826	231.31	0	0	0	0	1	0	0	88.7900	-4.5000	-88.7300	3.9700	0.0000	0.0000	0.0000	0.0000;
	16719	17203	0.003696	0.019654	0.00608	226.08	0	0	0	0	1	0	0	72.3400	-6.4000	-72.1600	6.7600	0.0000	0.0000	0.0000	0.0000;
	16721	16720	0.000935	0.006671	0.00456	236.06	0	0	0	0	1	0	0	105.2800	1.5600	-105.1800	-1.3300	0.0000	0.0000	0.0000	0.0000;
	16722	16723	0.000273	0.001076	0	0	0	0	0	0	1	0	0	-21.6400	-2.9400	21.6400	2.9400	0.0000	0.0000	0.0000	0.0000;
	17198	16723	0.002371	0.011779	0.01628	231.44	0	0	0	0	1	0	0	93.4300	-12.7300	-93.2400	11.9700	0.0000	0.0000	0.0000	0.0000;
	16724	16725	0.000205	0.001008	0	0	0	0	0	0	1	0	0	7.4800	0.7700	-7.4800	-0.7700	0.0000	0.0000	0.0000	0.0000;
	16726	16727	0.000249	0.001087	0	0	0	0	0	0	1	0	0	3.1000	0.9900	-3.1000	-0.9900	0.0000	0.0000	0.0000	0.0000;
	16726	19034	0.005595	0.035907	0.02747	230.17	0	0	0	0	1	0	0	-76.6300	-3.0800	76.9400	2.1000	0.0000	0.0000	0.0000	0.0000;
	16728	16731	0.002067	0.011062	0.00416	228.23	0	0	0	0	1	0	0	72.5400	-14.5500	-72.4300	14.6800	0.0000	0.0000	0.0000	0.0000;
	16745	16728	0.003491	0.017385	0.00481	196.28	0	0	0	0	1	0	0	17.2800	-2.5100	-17.2700	2.0500	0.0000	0.0000	0.0000	0.0000;
	16731	16729	0.002195	0.013256	0.00736	208.82	0	0	0	0	1	0	0	-61.0600	-6.3600	61.1300	6.0400	0.0000	0.0000	0.0000	0.0000;
	17355	16729	0.001881	0.009094	0.00343	218.33	0	0	0	0	1	0	0	78.0900	7.4200	-77.9800	-7.2600	0.0000	0.0000	0.0000	0.0000;
	16730	17471	0.001923	0.014395	0.00967	226.2	0	0	0	0	1	0	0	-87.6900	9.2900	87.8300	-9.2600	0.0000	0.0000	0.0000	0.0000;
	16731	16732	0.000273	0.001103	0	0	0	0	0	0	1	0	0	17.4100	3.1400	-17.4100	-3.1400	0.0000	0.0000	0.0000	0.0000;
	16731	17097	0.006101	0.022423	0.01352	238.42	0	0	0	0	1	0	0	116.0800	-11.4600	-115.3000	12.9000	0.0000	0.0000	0.0000	0.0000;
	16733	16734	0.001132	0.006956	0.00294	198.44	0	0	0	0	1	0	0	32.3600	4.9300	-32.3500	-5.1800	0.0000	0.0000	0.0000	0.0000;
	16733	16736	0.001021	0.006543	0.02024	206.97	0	0	0	0	1	0	0	43.0900	-7.4000	-43.0700	5.3600	0.0000	0.0000	0.0000	0.0000;
	16733	17471	0.002159	0.012511	0.0051	210.96	0	0	0	0	1	0	0	-58.4800	2.3800	58.5500	-2.5200	0.0000	0.0000	0.0000	0.0000;
	16734	16735	0.000258	0.001191	0	0	0	0	0	0	1	0	0	40.5800	12.7300	-40.5700	-12.7000	0.0000	0.0000	0.0000	0.0000;
	16736	16734	0.002725	0.018469	0.00315	172.16	0	0	0	0	1	0	0	-3.1000	4.0600	3.1100	-4.3900	0.0000	0.0000	0.0000	0.0000;
	16736	16738	0.003801	0.021551	0.00427	209.76	0	0	0	0	1	0	0	-48.9700	-1.0700	49.0600	1.1000	0.0000	0.0000	0.0000	0.0000;
	16736	16745	0.001788	0.012568	0.02041	241.13	0	0	0	0	1	0	0	122.6400	-13.6100	-122.3800	13.2300	0.0000	0.0000	0.0000	0.0000;
	16737	16740	0.000828	0.052756	0	508.93	0	0	1	0	1	0	0	154.0100	13.5800	-153.8200	-1.8700	0.0000	0.0000	0.0000	0.0000;
	16737	16741	0.000208	0.00107	0	0	0	0	0	0	1	0	0	-189.0100	-17.9800	189.0800	18.3300	0.0000	0.0000	0.0000	0.0000;
	16737	16742	0.000204	0.001141	0	0	0	0	0	0	1	0	0	35.0000	4.4000	-35.0000	-4.3800	0.0000	0.0000	0.0000	0.0000;
	16738	16740	-0.000241	-0.015351	0	458.93	0	0	1	0	1	0	0	-153.8800	-5.2800	153.8200	1.8700	0.0000	0.0000	0.0000	0.0000;
	16739	16740	0.002862	0.182331	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17112	16741	0.000489	0.006189	0.11273	1338.08	0	0	0	0	1	0	0	-504.2800	1.9100	505.4400	0.6200	0.0000	0.0000	0.0000	0.0000;
	17463	16741	0.000576	0.006448	0.18543	1283.15	0	0	0	0	1	0	0	467.3400	-65.8000	-466.1500	59.1100	0.0000	0.0000	0.0000	0.0000;
	16741	18765	0.00055	0.006232	0.13812	1290.31	0	0	0	0	1	0	0	319.3400	13.0300	-318.8200	-21.9700	0.0000	0.0000	0.0000	0.0000;
	18772	16741	0.000773	0.008461	0.12712	1256.96	0	0	0	0	1	0	0	-338.9700	73.6800	339.8300	-77.9800	0.0000	0.0000	0.0000	0.0000;
	19485	16741	0.0006	0.008736	0.19972	1236.48	0	0	0	0	1	0	0	235.0900	41.6900	-234.7700	-58.6900	0.0000	0.0000	0.0000	0.0000;
	16741	19549	0.001061	0.013122	0.33162	1406.66	0	0	0	0	1	0	0	-652.7700	45.5800	657.0000	-29.0700	0.0000	0.0000	0.0000	0.0000;
	16743	16745	0.002475	0.010829	0.00613	231.49	0	0	0	0	1	0	0	-97.3800	11.9400	97.6000	-11.6000	0.0000	0.0000	0.0000	0.0000;
	17110	16743	0.003194	0.014446	0.00714	224.52	0	0	0	0	1	0	0	-73.8900	15.9600	74.0600	-15.9400	0.0000	0.0000	0.0000	0.0000;
	16744	16745	0.000245	0.00108	0	0	0	0	0	0	1	0	0	-38.4400	-1.3400	38.4400	1.3500	0.0000	0.0000	0.0000	0.0000;
	16745	18539	0.002837	0.017098	0.01586	250.74	0	0	0	0	1	0	0	153.6300	-14.0100	-153.0000	16.1500	0.0000	0.0000	0.0000	0.0000;
	16746	16747	0.000267	0.001018	0	0	0	0	0	0	1	0	0	27.0100	9.2000	-27.0100	-9.2000	0.0000	0.0000	0.0000	0.0000;
	16746	16762	0.000512	0.003293	0.00214	191.92	0	0	0	0	1	0	0	-17.6000	9.7000	17.6000	-9.9200	0.0000	0.0000	0.0000	0.0000;
	17038	16746	0.000341	0.001977	0.00327	218.62	0	0	0	0	1	0	0	-43.8700	-37.9700	43.8800	37.6900	0.0000	0.0000	0.0000	0.0000;
	17122	16746	0.001123	0.007158	0.00265	222.16	0	0	0	0	1	0	0	53.3600	56.7200	-53.2900	-56.6000	0.0000	0.0000	0.0000	0.0000;
	16748	16749	0.00025	0.00116	0	0	0	0	0	0	1	0	0	-26.8900	-2.6700	26.8900	2.6800	0.0000	0.0000	0.0000	0.0000;
	16752	16749	0.000667	0.004557	0.00117	241.19	0	0	0	0	1	0	0	149.6600	-9.6900	-149.5100	10.5300	0.0000	0.0000	0.0000	0.0000;
	16749	16767	0.000656	0.003507	0.00267	222.98	0	0	0	0	1	0	0	89.6200	-3.5100	-89.5700	3.5000	0.0000	0.0000	0.0000	0.0000;
	18566	16749	0.001446	0.006633	0.00164	198.65	0	0	0	0	1	0	0	-32.9800	9.6000	33.0000	-9.7000	0.0000	0.0000	0.0000	0.0000;
	16750	16763	0.001259	0.006838	0.01413	248.62	0	0	0	0	1	0	0	-159.9000	-19.9600	160.2200	20.1700	0.0000	0.0000	0.0000	0.0000;
	16750	16776	0.001474	0.010012	0.00443	222.82	0	0	0	0	1	0	0	76.3200	-7.9200	-76.2400	8.0200	0.0000	0.0000	0.0000	0.0000;
	16790	16751	0.000759	0.004688	0.0032	248.99	0	0	0	0	1	0	0	146.0900	-79.8000	-145.8900	80.6900	0.0000	0.0000	0.0000	0.0000;
	16751	17142	0.001495	0.007754	0.00346	239.53	0	0	0	0	1	0	0	116.6700	-89.9100	-116.3600	91.1300	0.0000	0.0000	0.0000	0.0000;
	16794	16752	0.000987	0.006414	0.00157	235.95	0	0	0	0	1	0	0	-125.9300	-21.9500	126.0800	22.7800	0.0000	0.0000	0.0000	0.0000;
	16752	17113	0.004699	0.020236	0.01515	264.53	0	0	0	0	1	0	0	-155.0100	-10.8900	156.0800	13.8900	0.0000	0.0000	0.0000	0.0000;
	16752	17113	0.004699	0.020236	0.01515	264.53	0	0	0	0	1	0	0	-155.0100	-10.8900	156.0800	13.8900	0.0000	0.0000	0.0000	0.0000;
	16764	16753	0.00138	0.006533	0.0027	226.21	0	0	0	0	1	0	0	-97.3100	40.7100	97.4600	-40.3000	0.0000	0.0000	0.0000	0.0000;
	16753	16780	0.001865	0.010617	0.00301	194.43	0	0	0	0	1	0	0	-22.3200	-20.4400	22.3400	20.2100	0.0000	0.0000	0.0000	0.0000;
	17038	16753	0.000846	0.004691	0.00686	189.41	0	0	0	0	1	0	0	-6.9300	20.9600	6.9300	-21.6600	0.0000	0.0000	0.0000	0.0000;
	16753	17124	0.001169	0.00645	0.00269	242.74	0	0	0	0	1	0	0	-171.5800	48.8000	171.9300	-47.1300	0.0000	0.0000	0.0000	0.0000;
	16754	17095	0.000493	0.002556	0.0025	187.65	0	0	0	0	1	0	0	31.8200	-4.9700	-31.8100	4.7300	0.0000	0.0000	0.0000	0.0000;
	17505	16754	0.001232	0.007412	0.00638	224.46	0	0	0	0	1	0	0	100.1500	17.4400	-100.0300	-17.3700	0.0000	0.0000	0.0000	0.0000;
	17111	16755	0.002928	0.019314	0.0074	226.08	0	0	0	0	1	0	0	99.9300	16.3500	-99.6500	-15.2800	0.0000	0.0000	0.0000	0.0000;
	18566	16755	0.001272	0.007921	0.00644	203.07	0	0	0	0	1	0	0	-46.2200	-6.6400	46.2400	6.1200	0.0000	0.0000	0.0000	0.0000;
	16756	16757	0.000259	0.001	0	0	0	0	0	0	1	0	0	18.4500	14.2200	-18.4500	-14.2100	0.0000	0.0000	0.0000	0.0000;
	16756	17106	0.000676	0.00467	0.00718	245.97	0	0	0	0	1	0	0	-148.0900	-23.8900	148.2300	24.1200	0.0000	0.0000	0.0000	0.0000;
	17140	16756	0.000992	0.00553	0.00239	221.59	0	0	0	0	1	0	0	-57.4800	-37.8400	57.5300	37.8300	0.0000	0.0000	0.0000	0.0000;
	16756	17153	0.000737	0.005405	0.00265	214.16	0	0	0	0	1	0	0	72.1100	-28.1700	-72.0700	28.1900	0.0000	0.0000	0.0000	0.0000;
	16770	16758	0.001076	0.00661	0.00301	196.7	0	0	0	0	1	0	0	-31.7700	-132.0700	31.9600	132.8900	0.0000	0.0000	0.0000	0.0000;
	16786	16758	0.00152	0.009472	0.00392	241.06	0	0	0	0	1	0	0	130.7000	-103.0600	-130.3100	105.1100	0.0000	0.0000	0.0000	0.0000;
	16758	17122	0.001463	0.00684	0.00266	224.2	0	0	0	0	1	0	0	72.2300	93.9300	-72.0400	-93.3200	0.0000	0.0000	0.0000	0.0000;
	16759	18530	0.000635	0.004553	0.00227	237.34	0	0	0	0	1	0	0	-112.4000	-62.1400	112.5000	62.6100	0.0000	0.0000	0.0000	0.0000;
	18558	16759	0.001356	0.005667	0.00202	228.44	0	0	0	0	1	0	0	-82.8400	-42.0000	82.9500	42.2500	0.0000	0.0000	0.0000	0.0000;
	16760	16761	0.00022	0.001162	0	0	0	0	0	0	1	0	0	-20.5000	-3.7500	20.5000	3.7500	0.0000	0.0000	0.0000	0.0000;
	16959	16761	0.002561	0.010132	0.00611	191.83	0	0	0	0	1	0	0	-25.3500	-50.6600	25.4300	50.3200	0.0000	0.0000	0.0000	0.0000;
	16761	16960	0.001408	0.007507	0.00272	205.37	0	0	0	0	1	0	0	28.1800	-143.8600	-27.8900	145.0800	0.0000	0.0000	0.0000	0.0000;
	18554	16761	0.001536	0.008255	0.00378	224.13	0	0	0	0	1	0	0	74.3000	-89.1200	-74.1000	89.7800	0.0000	0.0000	0.0000	0.0000;
	16762	17066	0.001174	0.004791	0.00176	207.4	0	0	0	0	1	0	0	-44.5600	4.7300	44.5800	-4.8300	0.0000	0.0000	0.0000	0.0000;
	18550	16762	0.000681	0.003754	0.00093	185.98	0	0	0	0	1	0	0	12.3000	-3.5300	-12.3000	3.4300	0.0000	0.0000	0.0000	0.0000;
	16763	16770	0.001328	0.007843	0.00128	271.35	0	0	0	0	1	0	0	-167.8300	-25.2100	168.2000	27.2200	0.0000	0.0000	0.0000	0.0000;
	16763	16770	0.001328	0.007843	0.00128	271.35	0	0	0	0	1	0	0	-167.8300	-25.2100	168.2000	27.2200	0.0000	0.0000	0.0000	0.0000;
	16763	18560	0.000993	0.00424	0.0019	234.99	0	0	0	0	1	0	0	125.1600	17.0600	-125.0100	-16.6200	0.0000	0.0000	0.0000	0.0000;
	16780	16764	0.00146	0.007453	0.00334	233.06	0	0	0	0	1	0	0	118.7300	-5.8500	-118.5400	6.5000	0.0000	0.0000	0.0000	0.0000;
	16764	17051	0.000923	0.006539	0.00204	249.95	0	0	0	0	1	0	0	175.7800	-59.0600	-175.4800	60.9700	0.0000	0.0000	0.0000	0.0000;
	16765	16766	0.000236	0.001158	0	0	0	0	0	0	1	0	0	39.9900	1.9100	-39.9900	-1.9000	0.0000	0.0000	0.0000	0.0000;
	16765	16797	0.001704	0.011382	0.00662	240.53	0	0	0	0	1	0	0	-138.3500	-6.9700	138.6600	8.3400	0.0000	0.0000	0.0000	0.0000;
	16765	16799	0.000894	0.004752	0.0024	227.43	0	0	0	0	1	0	0	98.3600	5.0600	-98.2800	-4.8800	0.0000	0.0000	0.0000	0.0000;
	16767	18832	0.00044	0.002489	0.00132	208.08	0	0	0	0	1	0	0	59.0600	-15.3500	-59.0400	15.3000	0.0000	0.0000	0.0000	0.0000;
	16771	16768	0.000644	0.004684	0.00248	157.65	0	0	0	0	1	0	0	-25.2200	97.1500	25.2800	-96.9700	0.0000	0.0000	0.0000	0.0000;
	16768	17118	0.001953	0.007505	0.00725	214.87	0	0	0	0	1	0	0	-49.6100	34.7100	49.6800	-35.2000	0.0000	0.0000	0.0000	0.0000;
	16768	17320	0.003183	0.014174	0.01867	208.32	0	0	0	0	1	0	0	-78.3900	32.6100	78.6100	-33.5900	0.0000	0.0000	0.0000	0.0000;
	16780	16769	0.000323	0.001874	0.00404	253.66	0	0	0	0	1	0	0	-189.9600	47.8100	190.0800	-47.5600	0.0000	0.0000	0.0000	0.0000;
	16769	17120	0.001581	0.006923	0.00745	256.23	0	0	0	0	1	0	0	-117.6100	17.9500	117.8200	-17.8100	0.0000	0.0000	0.0000	0.0000;
	16769	17120	0.001581	0.006923	0.00745	256.23	0	0	0	0	1	0	0	-117.6100	17.9500	117.8200	-17.8100	0.0000	0.0000	0.0000	0.0000;
	16770	16786	0.0013	0.008123	0.00351	253.53	0	0	0	0	1	0	0	-176.2300	14.1700	176.6200	-12.1500	0.0000	0.0000	0.0000	0.0000;
	16787	16770	0.000788	0.004659	0.00533	212.71	0	0	0	0	1	0	0	-40.1800	15.8900	40.1900	-16.3700	0.0000	0.0000	0.0000	0.0000;
	16770	16797	0.000755	0.003903	0.00266	273.64	0	0	0	0	1	0	0	-161.1600	23.2600	161.3500	-22.5700	0.0000	0.0000	0.0000	0.0000;
	16770	16797	0.000755	0.003903	0.00266	273.64	0	0	0	0	1	0	0	-161.1600	23.2600	161.3500	-22.5700	0.0000	0.0000	0.0000	0.0000;
	16770	16798	0.001364	0.009503	0.01222	231.41	0	0	0	0	1	0	0	99.6200	13.1600	-99.4900	-13.5500	0.0000	0.0000	0.0000	0.0000;
	16771	17142	0.00065	0.004064	0.02718	225.09	0	0	0	0	1	0	0	-61.2000	-119.1800	61.3100	116.9700	0.0000	0.0000	0.0000	0.0000;
	16772	16773	0.000242	0.001114	0	0	0	0	0	0	1	0	0	74.1000	15.2400	-74.0800	-15.1800	0.0000	0.0000	0.0000	0.0000;
	17051	16772	0.00108	0.00635	0.00526	240.58	0	0	0	0	1	0	0	147.1400	-76.3200	-146.8600	77.4000	0.0000	0.0000	0.0000	0.0000;
	16772	18570	0.000903	0.005641	0.00244	215.53	0	0	0	0	1	0	0	72.7600	-92.6400	-72.6400	93.1100	0.0000	0.0000	0.0000	0.0000;
	18554	16774	0.001312	0.00748	0.0036	227.87	0	0	0	0	1	0	0	-79.4800	27.4000	79.5700	-27.2700	0.0000	0.0000	0.0000	0.0000;
	16774	18814	0.001532	0.007329	0.00419	261.6	0	0	0	0	1	0	0	-127.6500	10.8800	127.8900	-10.1600	0.0000	0.0000	0.0000	0.0000;
	16774	18814	0.001532	0.007329	0.00419	261.6	0	0	0	0	1	0	0	-127.6500	10.8800	127.8900	-10.1600	0.0000	0.0000	0.0000	0.0000;
	18830	16774	0.001214	0.008191	0.00566	245	0	0	0	0	1	0	0	-139.2000	10.5800	139.4200	-9.6400	0.0000	0.0000	0.0000	0.0000;
	16775	16776	0.000243	0.001098	0	0	0	0	0	0	1	0	0	-83.2400	-33.3400	83.2600	33.4300	0.0000	0.0000	0.0000	0.0000;
	18554	16776	0.00071	0.003711	0.00399	191.74	0	0	0	0	1	0	0	18.9200	33.5400	-18.9100	-33.9100	0.0000	0.0000	0.0000	0.0000;
	16776	18571	0.000403	0.002149	0.00048	185.15	0	0	0	0	1	0	0	11.8900	-7.5400	-11.8900	7.5000	0.0000	0.0000	0.0000	0.0000;
	16777	16778	0.000263	0.001102	0	0	0	0	0	0	1	0	0	22.8800	6.7000	-22.8800	-6.6900	0.0000	0.0000	0.0000	0.0000;
	16786	16777	0.001821	0.010453	0.00283	255.52	0	0	0	0	1	0	0	-107.5500	10.1500	107.7500	-9.3000	0.0000	0.0000	0.0000	0.0000;
	16786	16777	0.001821	0.010453	0.00283	255.52	0	0	0	0	1	0	0	-107.5500	10.1500	107.7500	-9.3000	0.0000	0.0000	0.0000	0.0000;
	16777	18562	0.000453	0.002184	0.00164	256.93	0	0	0	0	1	0	0	-119.2000	5.9500	119.2600	-5.8400	0.0000	0.0000	0.0000	0.0000;
	16777	18562	0.000453	0.002184	0.00164	256.93	0	0	0	0	1	0	0	-119.2000	5.9500	119.2600	-5.8400	0.0000	0.0000	0.0000	0.0000;
	16779	17099	0.001563	0.00781	0.00161	224.89	0	0	0	0	1	0	0	77.1700	-35.1800	-77.0700	35.5300	0.0000	0.0000	0.0000	0.0000;
	16779	17109	0.002702	0.013052	0.01861	234.06	0	0	0	0	1	0	0	-107.5000	30.5200	107.8200	-30.9800	0.0000	0.0000	0.0000	0.0000;
	16780	16781	0.000263	0.001151	0	0	0	0	0	0	1	0	0	52.5400	15.3500	-52.5300	-15.3100	0.0000	0.0000	0.0000	0.0000;
	16780	17045	0.001941	0.011198	0.00678	176.31	0	0	0	0	1	0	0	-3.6500	-77.5200	3.7600	77.4300	0.0000	0.0000	0.0000	0.0000;
	17106	16782	0.000662	0.004007	0.00188	247.8	0	0	0	0	1	0	0	-162.4900	69.5100	162.6900	-68.5300	0.0000	0.0000	0.0000	0.0000;
	16782	17127	0.001299	0.008102	0.0325	248.58	0	0	0	0	1	0	0	-154.5100	18.3900	154.8100	-19.9700	0.0000	0.0000	0.0000	0.0000;
	17146	16782	0.001152	0.006463	0.0045	227.24	0	0	0	0	1	0	0	-61.3700	-14.9800	61.4100	14.7500	0.0000	0.0000	0.0000	0.0000;
	17154	16782	0.002163	0.01255	0.00255	234.54	0	0	0	0	1	0	0	100.1300	-24.6200	-99.9200	25.6200	0.0000	0.0000	0.0000	0.0000;
	17095	16783	0.001076	0.00665	0.00151	187.05	0	0	0	0	1	0	0	3.3700	-19.9900	-3.3600	19.8600	0.0000	0.0000	0.0000	0.0000;
	17140	16783	0.002365	0.0116	0.00509	206.75	0	0	0	0	1	0	0	27.0000	21.7900	-26.9700	-22.1900	0.0000	0.0000	0.0000	0.0000;
	16784	17124	0.001087	0.0065	0.0021	218.3	0	0	0	0	1	0	0	78.6100	11.2900	-78.5400	-11.1200	0.0000	0.0000	0.0000	0.0000;
	17141	16784	0.001219	0.005763	0.0027	194.4	0	0	0	0	1	0	0	-13.6800	71.9300	13.7400	-71.9200	0.0000	0.0000	0.0000	0.0000;
	16784	17505	0.001555	0.010186	0.0049	235.85	0	0	0	0	1	0	0	-122.6800	49.2700	122.9400	-48.0900	0.0000	0.0000	0.0000	0.0000;
	16785	16786	0.000236	0.001178	0	0	0	0	0	0	1	0	0	-34.6400	-6.2300	34.6500	6.2400	0.0000	0.0000	0.0000	0.0000;
	16797	16786	0.000733	0.004714	0.00342	287.56	0	0	0	0	1	0	0	-169.1800	7.6600	169.3800	-6.7500	0.0000	0.0000	0.0000	0.0000;
	16797	16786	0.000733	0.004714	0.00342	287.56	0	0	0	0	1	0	0	-169.1800	7.6600	169.3800	-6.7500	0.0000	0.0000	0.0000	0.0000;
	16797	16786	0.000733	0.004714	0.00342	287.56	0	0	0	0	1	0	0	-169.1800	7.6600	169.3800	-6.7500	0.0000	0.0000	0.0000	0.0000;
	18545	16786	0.000696	0.003534	0.00304	175.17	0	0	0	0	1	0	0	11.1500	-44.9200	-11.1400	44.6700	0.0000	0.0000	0.0000	0.0000;
	18562	16786	0.001295	0.006628	0.00386	299.02	0	0	0	0	1	0	0	208.4800	-19.1000	-207.9500	21.4100	0.0000	0.0000	0.0000	0.0000;
	18562	16786	0.001295	0.006628	0.00386	299.02	0	0	0	0	1	0	0	208.4800	-19.1000	-207.9500	21.4100	0.0000	0.0000	0.0000	0.0000;
	18562	16786	0.001295	0.006628	0.00386	299.02	0	0	0	0	1	0	0	208.4800	-19.1000	-207.9500	21.4100	0.0000	0.0000	0.0000	0.0000;
	17122	16787	0.000935	0.004874	0.00236	195.61	0	0	0	0	1	0	0	-12.3500	27.0000	12.3600	-27.2100	0.0000	0.0000	0.0000	0.0000;
	16788	16789	0.000224	0.001106	0	0	0	0	0	0	1	0	0	27.8300	9.1500	-27.8200	-9.1400	0.0000	0.0000	0.0000	0.0000;
	16795	16788	0.001332	0.006035	0.00232	254.74	0	0	0	0	1	0	0	-103.6100	7.0700	103.7400	-6.7100	0.0000	0.0000	0.0000	0.0000;
	16795	16788	0.001332	0.006035	0.00232	254.74	0	0	0	0	1	0	0	-103.6100	7.0700	103.7400	-6.7100	0.0000	0.0000	0.0000	0.0000;
	16788	17111	0.000655	0.00316	0.00204	189.08	0	0	0	0	1	0	0	24.3700	-5.6000	-24.3700	5.4000	0.0000	0.0000	0.0000	0.0000;
	17117	16788	0.001231	0.006095	0.00308	259.42	0	0	0	0	1	0	0	130.0400	-4.3100	-129.8400	4.9400	0.0000	0.0000	0.0000	0.0000;
	17117	16788	0.001231	0.006095	0.00308	259.42	0	0	0	0	1	0	0	130.0400	-4.3100	-129.8400	4.9400	0.0000	0.0000	0.0000	0.0000;
	16790	16791	0.000248	0.001087	0	0	0	0	0	0	1	0	0	33.1400	5.3800	-33.1400	-5.3700	0.0000	0.0000	0.0000	0.0000;
	16790	17070	0.003675	0.017544	0.01363	231.81	0	0	0	0	1	0	0	-121.1100	36.8200	121.6700	-35.5800	0.0000	0.0000	0.0000	0.0000;
	16790	17093	0.000675	0.003047	0.00222	225.38	0	0	0	0	1	0	0	-58.1200	37.5900	58.1500	-37.6900	0.0000	0.0000	0.0000	0.0000;
	16792	17099	0.000544	0.004228	0.0028	208.89	0	0	0	0	1	0	0	-41.6400	38.3400	41.6600	-38.5100	0.0000	0.0000	0.0000	0.0000;
	16792	17106	0.001475	0.007586	0.00182	193.86	0	0	0	0	1	0	0	13.8200	99.2300	-13.6800	-98.7100	0.0000	0.0000	0.0000	0.0000;
	16793	16794	0.00252	0.01744	0.01138	257.7	0	0	0	0	1	0	0	-123.4200	23.4100	123.8000	-21.9900	0.0000	0.0000	0.0000	0.0000;
	16793	16794	0.00252	0.01744	0.01138	257.7	0	0	0	0	1	0	0	-123.4200	23.4100	123.8000	-21.9900	0.0000	0.0000	0.0000	0.0000;
	18530	16793	0.001071	0.009354	0.00313	250.91	0	0	0	0	1	0	0	-161.3800	88.5000	161.7200	-85.8600	0.0000	0.0000	0.0000	0.0000;
	18555	16793	0.000357	0.00259	0.01807	251.94	0	0	0	0	1	0	0	-170.6000	-21.2200	170.7000	20.0400	0.0000	0.0000	0.0000	0.0000;
	16793	18755	0.001245	0.00479	0.00472	235.98	0	0	0	0	1	0	0	-106.9500	7.2100	107.0900	-7.1800	0.0000	0.0000	0.0000	0.0000;
	16794	18536	0.000516	0.003356	0.0032	251.16	0	0	0	0	1	0	0	-167.8900	40.5700	168.0400	-39.9500	0.0000	0.0000	0.0000	0.0000;
	16795	17096	0.000558	0.003691	0.01077	238.21	0	0	0	0	1	0	0	-126.8200	11.2100	126.9100	-11.8000	0.0000	0.0000	0.0000	0.0000;
	17117	16795	0.002316	0.011754	0.00237	237.66	0	0	0	0	1	0	0	121.1600	-3.7300	-120.8400	5.0900	0.0000	0.0000	0.0000	0.0000;
	16795	18562	0.001153	0.007839	0.04138	316.72	0	0	0	0	1	0	0	225.8800	-14.6800	-225.3300	14.0200	0.0000	0.0000	0.0000	0.0000;
	16795	18562	0.001153	0.007839	0.04138	316.72	0	0	0	0	1	0	0	225.8800	-14.6800	-225.3300	14.0200	0.0000	0.0000	0.0000	0.0000;
	16795	18562	0.001153	0.007839	0.04138	316.72	0	0	0	0	1	0	0	225.8800	-14.6800	-225.3300	14.0200	0.0000	0.0000	0.0000	0.0000;
	16795	18562	0.001153	0.007839	0.04138	316.72	0	0	0	0	1	0	0	225.8800	-14.6800	-225.3300	14.0200	0.0000	0.0000	0.0000	0.0000;
	18775	16795	0.001338	0.006791	0.00402	285.52	0	0	0	0	1	0	0	158.1500	-6.0700	-157.8400	7.2200	0.0000	0.0000	0.0000	0.0000;
	18775	16795	0.001338	0.006791	0.00402	285.52	0	0	0	0	1	0	0	158.1500	-6.0700	-157.8400	7.2200	0.0000	0.0000	0.0000	0.0000;
	18775	16795	0.001338	0.006791	0.00402	285.52	0	0	0	0	1	0	0	158.1500	-6.0700	-157.8400	7.2200	0.0000	0.0000	0.0000	0.0000;
	18536	16796	0.000459	0.002965	0.00377	255.13	0	0	0	0	1	0	0	-107.6900	14.1500	107.7400	-14.2100	0.0000	0.0000	0.0000	0.0000;
	18536	16796	0.000459	0.002965	0.00377	255.13	0	0	0	0	1	0	0	-107.6900	14.1500	107.7400	-14.2100	0.0000	0.0000	0.0000	0.0000;
	18542	16796	0.000591	0.003221	0.00171	257.41	0	0	0	0	1	0	0	120.2600	-10.3500	-120.1800	10.6100	0.0000	0.0000	0.0000	0.0000;
	18542	16796	0.000591	0.003221	0.00171	257.41	0	0	0	0	1	0	0	120.2600	-10.3500	-120.1800	10.6100	0.0000	0.0000	0.0000	0.0000;
	16798	17069	0.001362	0.007999	0.0023	224.62	0	0	0	0	1	0	0	77.4700	11.8000	-77.3900	-11.5800	0.0000	0.0000	0.0000	0.0000;
	16799	18558	0.001537	0.007789	0.00407	196.14	0	0	0	0	1	0	0	32.1500	-5.0900	-32.1300	4.7400	0.0000	0.0000	0.0000	0.0000;
	16800	16801	0.00025	0.001172	0	0	0	0	0	0	1	0	0	15.6400	2.2900	-15.6400	-2.2800	0.0000	0.0000	0.0000	0.0000;
	16800	17202	0.013163	0.059845	0.07431	252.8	0	0	0	0	1	0	0	-31.7900	1.8200	31.9200	-9.2200	0.0000	0.0000	0.0000	0.0000;
	16800	17222	0.002324	0.0159	0.01142	236.49	0	0	0	0	1	0	0	16.1500	-4.1100	-16.1400	2.9300	0.0000	0.0000	0.0000	0.0000;
	16802	16803	0.000216	0.001058	0	0	0	0	0	0	1	0	0	14.9700	5.3000	-14.9700	-5.3000	0.0000	0.0000	0.0000	0.0000;
	16802	16804	0.003637	0.013459	0.00618	258.52	0	0	0	0	1	0	0	38.2700	-14.7200	-38.2200	14.2600	0.0000	0.0000	0.0000	0.0000;
	16802	16805	0.001627	0.011539	0.01101	241.86	0	0	0	0	1	0	0	30.1200	-5.1200	-30.1000	4.0400	0.0000	0.0000	0.0000	0.0000;
	16804	16805	0.002377	0.010901	0.00563	226.59	0	0	0	0	1	0	0	-17.6000	8.3300	17.6100	-8.9000	0.0000	0.0000	0.0000	0.0000;
	16804	16807	0.002387	0.015805	0.08108	267.74	0	0	0	0	1	0	0	41.8500	-24.7300	-41.8100	16.3100	0.0000	0.0000	0.0000	0.0000;
	16806	16807	0.003516	0.016773	0.01492	170.01	0	0	0	0	1	0	0	-4.3500	23.6500	4.3700	-25.1700	0.0000	0.0000	0.0000	0.0000;
	16806	16810	0.005153	0.024845	0.01578	190.32	0	0	0	0	1	0	0	-7.3400	3.6900	7.3400	-5.3800	0.0000	0.0000	0.0000	0.0000;
	16808	16809	0.000283	0.001034	0	0	0	0	0	0	1	0	0	5.5600	2.2400	-5.5600	-2.2400	0.0000	0.0000	0.0000	0.0000;
	16811	16995	0.006233	0.038608	0.01612	202.73	0	0	0	0	1	0	0	15.9600	18.9800	-15.9200	-20.4800	0.0000	0.0000	0.0000	0.0000;
	16811	16997	0.005912	0.033145	0.02216	236.72	0	0	0	0	1	0	0	87.8200	0.4700	-87.4000	-0.4900	0.0000	0.0000	0.0000	0.0000;
	16811	16999	0.007999	0.045536	0.01236	209.1	0	0	0	0	1	0	0	39.9900	3.4300	-39.8700	-4.0900	0.0000	0.0000	0.0000	0.0000;
	16811	17295	0.001359	0.010671	0.00662	275.5	0	0	0	0	1	0	0	-154.1000	-30.2800	154.4100	31.9900	0.0000	0.0000	0.0000	0.0000;
	16812	16819	0.006133	0.032904	0.01962	196.71	0	0	0	0	1	0	0	-55.2800	10.9000	55.4700	-11.9400	0.0000	0.0000	0.0000	0.0000;
	16812	16827	0.002499	0.016789	0.01303	202.53	0	0	0	0	1	0	0	90.2500	-21.1200	-90.0500	21.1400	0.0000	0.0000	0.0000	0.0000;
	16812	16828	0.005404	0.040385	0.01831	207.21	0	0	0	0	1	0	0	-53.2500	6.8600	53.4000	-7.6500	0.0000	0.0000	0.0000	0.0000;
	16812	16832	0.007965	0.051563	0.01778	205.38	0	0	0	0	1	0	0	-38.5400	-8.2400	38.6600	7.1400	0.0000	0.0000	0.0000	0.0000;
	16833	16812	0.002317	0.015019	0.01608	214.96	0	0	0	0	1	0	0	-34.8500	-7.3000	34.8800	5.8100	0.0000	0.0000	0.0000	0.0000;
	17335	16813	0.005035	0.028436	0.00536	198.63	0	0	0	0	1	0	0	-36.2600	-8.7400	36.3200	8.5400	0.0000	0.0000	0.0000	0.0000;
	16814	16848	0.004769	0.026333	0.00891	224.12	0	0	0	0	1	0	0	78.5200	-0.9500	-78.2400	1.5500	0.0000	0.0000	0.0000	0.0000;
	17335	16814	0.00264	0.0145	0.00775	244.53	0	0	0	0	1	0	0	156.2100	-11.1400	-155.5900	13.6800	0.0000	0.0000	0.0000	0.0000;
	16815	16818	0.001832	0.011791	0.00865	215.33	0	0	0	0	1	0	0	64.3000	12.0700	-64.2300	-12.5000	0.0000	0.0000	0.0000	0.0000;
	16815	16826	0.003155	0.016464	0.01005	232.76	0	0	0	0	1	0	0	-88.9200	-25.1700	89.1700	25.4300	0.0000	0.0000	0.0000	0.0000;
	16816	16817	0.000204	0.001045	0	0	0	0	0	0	1	0	0	24.6200	3.2500	-24.6200	-3.2400	0.0000	0.0000	0.0000	0.0000;
	16816	16818	0.001363	0.008647	0.00339	195.59	0	0	0	0	1	0	0	4.3100	1.3300	-4.3100	-1.6800	0.0000	0.0000	0.0000	0.0000;
	16850	16816	0.000831	0.006186	0.00757	213.94	0	0	0	0	1	0	0	31.1200	4.2200	-31.1100	-4.9600	0.0000	0.0000	0.0000	0.0000;
	16818	16835	0.002111	0.010108	0.05442	213.54	0	0	0	0	1	0	0	43.9200	5.0800	-43.8800	-10.5800	0.0000	0.0000	0.0000	0.0000;
	16819	16820	0.000216	0.001104	0	0	0	0	0	0	1	0	0	35.4700	4.2700	-35.4600	-4.2500	0.0000	0.0000	0.0000	0.0000;
	16819	16847	0.003912	0.024249	0.04104	223.73	0	0	0	0	1	0	0	-90.9300	7.6800	91.2500	-10.0200	0.0000	0.0000	0.0000	0.0000;
	16826	16821	0.000877	0.005244	0.00674	189.39	0	0	0	0	1	0	0	-67.0800	-67.1900	67.1500	66.9000	0.0000	0.0000	0.0000	0.0000;
	16821	16846	0.002688	0.016142	0.01163	210.52	0	0	0	0	1	0	0	-94.2500	38.3900	94.5100	-38.0800	0.0000	0.0000	0.0000	0.0000;
	16823	16822	0.000462	0.033261	0	512.32	0	0	1	0	1	0	0	-182.8700	-0.9900	183.0100	11.4600	0.0000	0.0000	0.0000	0.0000;
	16822	16824	0.000236	0.001016	0	0	0	0	0	0	1	0	0	-183.0100	-11.4600	183.0900	11.7800	0.0000	0.0000	0.0000	0.0000;
	16823	16830	0.000981	0.006786	0.00238	246.24	0	0	0	0	1	0	0	77.4200	-26.3400	-77.3600	26.5100	0.0000	0.0000	0.0000	0.0000;
	16823	16832	0.002376	0.014314	0.00699	218.64	0	0	0	0	1	0	0	51.1600	8.5900	-51.1000	-8.9700	0.0000	0.0000	0.0000	0.0000;
	16824	34243	0.000899	0.011865	0.31166	1383.42	0	0	0	0	1	0	0	-742.1500	29.1600	746.8000	-1.3200	0.0000	0.0000	0.0000	0.0000;
	16825	16826	0.000262	0.001048	0	0	0	0	0	0	1	0	0	-32.2700	-12.0500	32.2700	12.0600	0.0000	0.0000	0.0000	0.0000;
	16830	16826	0.002212	0.009548	0.00277	238.98	0	0	0	0	1	0	0	54.4400	-29.6500	-54.3600	29.6900	0.0000	0.0000	0.0000	0.0000;
	16827	16831	0.001499	0.008109	0.0038	180.03	0	0	0	0	1	0	0	64.4000	-32.4500	-64.3200	32.4500	0.0000	0.0000	0.0000	0.0000;
	16828	16829	0.000216	0.001073	0	0	0	0	0	0	1	0	0	33.6400	7.2300	-33.6400	-7.2200	0.0000	0.0000	0.0000	0.0000;
	16828	16838	0.002148	0.01306	0.01775	235.47	0	0	0	0	1	0	0	-87.0500	0.4200	87.2000	-1.3300	0.0000	0.0000	0.0000	0.0000;
	16831	16995	0.009403	0.056071	0.01091	181.68	0	0	0	0	1	0	0	-3.9600	-14.4900	3.9800	13.4500	0.0000	0.0000	0.0000	0.0000;
	16831	17000	0.003251	0.016833	0.01826	166.14	0	0	0	0	1	0	0	45.1300	-25.5200	-45.0500	24.0200	0.0000	0.0000	0.0000	0.0000;
	16833	16834	0.000296	0.001003	0	0	0	0	0	0	1	0	0	63.8700	13.0100	-63.8500	-12.9700	0.0000	0.0000	0.0000	0.0000;
	16833	16841	0.012596	0.082322	0.02681	208.79	0	0	0	0	1	0	0	-74.9900	-8.3900	75.6800	10.0500	0.0000	0.0000	0.0000	0.0000;
	16833	16991	0.003101	0.013784	0.01001	205.54	0	0	0	0	1	0	0	45.9800	2.6800	-45.9100	-3.4400	0.0000	0.0000	0.0000	0.0000;
	16835	16843	0.00273	0.017186	0.01539	199.61	0	0	0	0	1	0	0	25.5100	8.2600	-25.4900	-9.7400	0.0000	0.0000	0.0000	0.0000;
	16836	19087	0.003328	0.02316	0.00333	176.85	0	0	0	0	1	0	0	10.2300	-15.1700	-10.2200	14.8900	0.0000	0.0000	0.0000	0.0000;
	19096	16836	0.008478	0.036142	0.01315	195.07	0	0	0	0	1	0	0	26.0400	-7.7300	-25.9800	6.5800	0.0000	0.0000	0.0000	0.0000;
	16837	34260	0.002349	0.013753	0.02657	221.25	0	0	0	0	1	0	0	-83.9800	12.8800	84.1400	-14.7800	0.0000	0.0000	0.0000	0.0000;
	34667	16837	0.000831	0.002578	0.00167	216.9	0	0	0	0	1	0	0	-76.0000	13.2800	76.0500	-13.3200	0.0000	0.0000	0.0000	0.0000;
	17246	16838	0.005319	0.027382	0.02152	240.78	0	0	0	0	1	0	0	101.4200	2.0600	-100.9000	-1.6600	0.0000	0.0000	0.0000	0.0000;
	16839	16841	0.000365	0.002682	0.02023	213.73	0	0	0	0	1	0	0	76.1000	26.2600	-76.0800	-28.2700	0.0000	0.0000	0.0000	0.0000;
	17239	16839	0.001349	0.008343	0.01899	222.98	0	0	0	0	1	0	0	90.9500	-40.9500	-90.8200	39.6800	0.0000	0.0000	0.0000	0.0000;
	16840	16841	0.001166	0.00543	0.00638	181.16	0	0	0	0	1	0	0	10.0500	-18.5400	-10.0500	17.8800	0.0000	0.0000	0.0000	0.0000;
	17224	16840	0.006521	0.035046	0.00741	194.78	0	0	0	0	1	0	0	20.5400	-15.9800	-20.5000	15.4100	0.0000	0.0000	0.0000	0.0000;
	16842	16990	0.007366	0.043656	0.02136	221.54	0	0	0	0	1	0	0	101.1500	-19.9800	-100.4000	22.1700	0.0000	0.0000	0.0000	0.0000;
	16843	17010	0.004645	0.029268	0.03854	181.45	0	0	0	0	1	0	0	8.7600	7.0500	-8.7500	-11.0100	0.0000	0.0000	0.0000	0.0000;
	16844	16845	0.000232	0.001089	0	0	0	0	0	0	1	0	0	12.9500	5.2400	-12.9500	-5.2400	0.0000	0.0000	0.0000	0.0000;
	16846	16844	0.00167	0.011682	0.00471	224.07	0	0	0	0	1	0	0	-113.1600	31.6600	113.3700	-30.6500	0.0000	0.0000	0.0000	0.0000;
	16844	17224	0.002056	0.01301	0.00817	234.93	0	0	0	0	1	0	0	-126.3300	25.4100	126.6500	-24.2500	0.0000	0.0000	0.0000	0.0000;
	16848	16847	0.00323	0.019277	0.00913	209.32	0	0	0	0	1	0	0	56.6200	-9.5700	-56.5200	9.2200	0.0000	0.0000	0.0000	0.0000;
	16847	16849	0.001175	0.006367	0.01264	200.68	0	0	0	0	1	0	0	-46.5500	-0.5900	46.5700	-0.6000	0.0000	0.0000	0.0000	0.0000;
	16852	16851	0.007846	0.035572	0.01088	206.21	0	0	0	0	1	0	0	17.3500	0.7800	-17.3300	-1.8600	0.0000	0.0000	0.0000	0.0000;
	16851	16855	0.009501	0.04547	0.04012	211.61	0	0	0	0	1	0	0	-6.8800	4.9800	6.8800	-9.2800	0.0000	0.0000	0.0000	0.0000;
	16851	17329	0.009277	0.044659	0.03631	211.06	0	0	0	0	1	0	0	-10.1300	-3.4000	10.1400	-0.5000	0.0000	0.0000	0.0000	0.0000;
	16852	16853	0.000284	0.001184	0	0	0	0	0	0	1	0	0	8.1400	1.1600	-8.1400	-1.1600	0.0000	0.0000	0.0000	0.0000;
	16852	17332	0.011997	0.067408	0.07994	221.14	0	0	0	0	1	0	0	-25.4900	-1.9300	25.5600	-6.3700	0.0000	0.0000	0.0000	0.0000;
	16855	35113	0.003905	0.022728	0.01109	221.37	0	0	0	0	1	0	0	-22.9600	7.0400	22.9800	-8.1100	0.0000	0.0000	0.0000	0.0000;
	16857	16856	0.004149	0.020478	0.01311	224.14	0	0	0	0	1	0	0	32.7400	-1.9300	-32.7000	0.7200	0.0000	0.0000	0.0000	0.0000;
	16856	35113	0.001936	0.012685	0.00595	218.66	0	0	0	0	1	0	0	19.5000	-2.4500	-19.5000	1.8500	0.0000	0.0000	0.0000	0.0000;
	16857	17375	0.003164	0.015278	0.00816	231.61	0	0	0	0	1	0	0	-45.9500	-9.0600	46.0100	8.4800	0.0000	0.0000	0.0000	0.0000;
	16859	16858	0.004772	0.029678	0.01311	200.04	0	0	0	0	1	0	0	25.3200	-0.2600	-25.3000	-0.9900	0.0000	0.0000	0.0000	0.0000;
	16858	17508	0.003582	0.017649	0.01114	240.92	0	0	0	0	1	0	0	52.5900	-4.0400	-52.5000	3.2900	0.0000	0.0000	0.0000	0.0000;
	16858	34500	0.018764	0.105885	0.02591	236.08	0	0	0	0	1	0	0	-32.3000	3.6800	32.4900	-5.4300	0.0000	0.0000	0.0000	0.0000;
	17329	16859	0.005398	0.027025	0.02004	202.61	0	0	0	0	1	0	0	30.4000	-1.3700	-30.3600	-0.5700	0.0000	0.0000	0.0000	0.0000;
	16877	16860	0.002202	0.013538	0.00614	135.98	0	0	0	0	1	0	0	-0.3300	-10.4700	0.3400	9.8200	0.0000	0.0000	0.0000	0.0000;
	16860	16892	0.000823	0.004375	0.00446	191.54	0	0	0	0	1	0	0	-15.3200	-11.1200	15.3300	10.6600	0.0000	0.0000	0.0000	0.0000;
	16861	16865	0.001828	0.012083	0.00304	221.67	0	0	0	0	1	0	0	-61.6900	8.5200	61.7600	-8.4100	0.0000	0.0000	0.0000	0.0000;
	16892	16861	0.001833	0.012472	0.00538	212.21	0	0	0	0	1	0	0	-43.5200	10.8700	43.5500	-11.2100	0.0000	0.0000	0.0000	0.0000;
	16862	16864	0.000541	0.003225	0.01058	212.97	0	0	0	0	1	0	0	44.4700	1.0200	-44.4600	-2.1100	0.0000	0.0000	0.0000	0.0000;
	16883	16862	0.002731	0.017568	0.00576	225.87	0	0	0	0	1	0	0	-70.2500	2.9000	70.3800	-2.7100	0.0000	0.0000	0.0000	0.0000;
	16862	17302	0.000766	0.00426	0.02402	280.75	0	0	0	0	1	0	0	-146.7800	0.1700	146.9400	-1.9200	0.0000	0.0000	0.0000	0.0000;
	16862	17302	0.000766	0.00426	0.02402	280.75	0	0	0	0	1	0	0	-146.7800	0.1700	146.9400	-1.9200	0.0000	0.0000	0.0000	0.0000;
	16895	16863	0.004992	0.032276	0.01051	182.87	0	0	0	0	1	0	0	6.7300	-0.2000	-6.7300	-0.9200	0.0000	0.0000	0.0000	0.0000;
	17302	16863	0.001795	0.011526	0.01458	196.21	0	0	0	0	1	0	0	20.6600	6.5200	-20.6500	-8.0400	0.0000	0.0000	0.0000	0.0000;
	16867	16864	0.001386	0.009442	0.00213	200.4	0	0	0	0	1	0	0	-23.6900	-0.3400	23.7000	0.1600	0.0000	0.0000	0.0000	0.0000;
	16865	16866	0.0003	0.001124	0	0	0	0	0	0	1	0	0	20.7600	2.1700	-20.7600	-2.1600	0.0000	0.0000	0.0000	0.0000;
	16865	16867	0.001184	0.006489	0.00974	229.79	0	0	0	0	1	0	0	-82.5200	6.2400	82.5900	-6.8800	0.0000	0.0000	0.0000	0.0000;
	16880	16867	0.002219	0.014129	0.00233	227.83	0	0	0	0	1	0	0	79.8000	-2.0000	-79.6700	2.5800	0.0000	0.0000	0.0000	0.0000;
	16868	16869	0.000244	0.001168	0	0	0	0	0	0	1	0	0	32.3000	8.1600	-32.3000	-8.1500	0.0000	0.0000	0.0000	0.0000;
	16870	16868	0.000994	0.004364	0.00318	243.53	0	0	0	0	1	0	0	-116.2600	22.2100	116.3900	-21.9700	0.0000	0.0000	0.0000	0.0000;
	16881	16868	0.001144	0.006902	0.0074	254.52	0	0	0	0	1	0	0	148.9300	-13.1600	-148.6900	13.8100	0.0000	0.0000	0.0000	0.0000;
	16870	16871	0.000211	0.001156	0	0	0	0	0	0	1	0	0	25.1400	2.0200	-25.1400	-2.0100	0.0000	0.0000	0.0000	0.0000;
	16870	16886	0.003839	0.019761	0.0083	229.89	0	0	0	0	1	0	0	91.1200	-24.2200	-90.8000	24.9800	0.0000	0.0000	0.0000	0.0000;
	16872	16876	0.002539	0.012649	0.03416	236.21	0	0	0	0	1	0	0	-105.4400	26.9100	105.7200	-29.1500	0.0000	0.0000	0.0000	0.0000;
	16872	16878	0.001351	0.00801	0.00352	205.24	0	0	0	0	1	0	0	-28.7100	-35.1000	28.7400	34.8700	0.0000	0.0000	0.0000	0.0000;
	16872	16893	0.001529	0.009235	0.00285	240.04	0	0	0	0	1	0	0	109.0100	-1.0500	-108.8400	1.7700	0.0000	0.0000	0.0000	0.0000;
	16874	16873	0.000454	0.029659	0	549.81	0	0	1	0	1	0	0	-289.7500	-6.8000	290.1100	30.0600	0.0000	0.0000	0.0000	0.0000;
	16873	16875	0.000272	0.001145	0	0	0	0	0	0	1	0	0	25.1400	0.8900	-25.1400	-0.8900	0.0000	0.0000	0.0000	0.0000;
	16874	16881	0.001209	0.006777	0.04956	259.52	0	0	0	0	1	0	0	166.2800	-13.0400	-165.9700	9.5000	0.0000	0.0000	0.0000	0.0000;
	16890	16874	0.002138	0.012378	0.00368	238.08	0	0	0	0	1	0	0	-98.1300	-10.9700	98.3300	11.7100	0.0000	0.0000	0.0000	0.0000;
	16876	16889	0.001363	0.007965	0.01728	246.66	0	0	0	0	1	0	0	-127.3300	19.9900	127.5400	-20.5900	0.0000	0.0000	0.0000	0.0000;
	16877	16902	0.001226	0.00656	0.00249	194.35	0	0	0	0	1	0	0	-19.0300	7.5600	19.0400	-7.8000	0.0000	0.0000	0.0000	0.0000;
	16878	16883	0.001921	0.01008	0.0046	218.83	0	0	0	0	1	0	0	-53.1700	4.6600	53.2200	-4.8900	0.0000	0.0000	0.0000	0.0000;
	16879	16880	0.000217	0.001075	0	0	0	0	0	0	1	0	0	-22.5800	-7.0100	22.5800	7.0100	0.0000	0.0000	0.0000	0.0000;
	17513	16880	0.000905	0.004687	0.00174	239.91	0	0	0	0	1	0	0	102.4700	5.2800	-102.3800	-5.0200	0.0000	0.0000	0.0000	0.0000;
	16882	16885	0.001177	0.006859	0.00309	238.85	0	0	0	0	1	0	0	106.8900	-18.1400	-106.7600	18.5600	0.0000	0.0000	0.0000	0.0000;
	16883	16884	0.000232	0.001161	0	0	0	0	0	0	1	0	0	17.0300	2.0000	-17.0300	-1.9900	0.0000	0.0000	0.0000	0.0000;
	16887	16893	0.007587	0.031979	0.02195	232.73	0	0	0	0	1	0	0	-95.1500	7.2500	95.8100	-6.8200	0.0000	0.0000	0.0000	0.0000;
	16888	16890	0.001742	0.010197	0.00946	231.61	0	0	0	0	1	0	0	-85.3200	-9.5100	85.4400	9.2100	0.0000	0.0000	0.0000	0.0000;
	16904	16888	0.003141	0.022882	0.00546	225.71	0	0	0	0	1	0	0	-73.8500	-6.6300	74.0100	7.2500	0.0000	0.0000	0.0000	0.0000;
	16889	16906	0.004416	0.01985	0.00934	221.17	0	0	0	0	1	0	0	-71.0100	9.5900	71.2300	-9.6400	0.0000	0.0000	0.0000	0.0000;
	16908	16889	0.005069	0.028498	0.00744	223.91	0	0	0	0	1	0	0	69.4500	-6.7600	-69.2200	7.2600	0.0000	0.0000	0.0000	0.0000;
	16890	16891	0.000271	0.001109	0	0	0	0	0	0	1	0	0	12.7000	1.7600	-12.7000	-1.7500	0.0000	0.0000	0.0000	0.0000;
	16893	16894	0.00027	0.001159	0	0	0	0	0	0	1	0	0	13.0300	5.0500	-13.0300	-5.0500	0.0000	0.0000	0.0000	0.0000;
	16895	16896	0.000286	0.001003	0	0	0	0	0	0	1	0	0	16.8200	2.8200	-16.8200	-2.8200	0.0000	0.0000	0.0000	0.0000;
	16895	17513	0.005297	0.026849	0.0221	198.9	0	0	0	0	1	0	0	-23.5500	-2.6200	23.5700	0.3700	0.0000	0.0000	0.0000	0.0000;
	16897	16900	0.000235	0.006947	0	139.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16897	16901	0.000204	0.001013	0	0	0	0	0	0	1	0	0	20.8100	0.4800	-20.8100	-0.4800	0.0000	0.0000	0.0000	0.0000;
	16897	16902	0.000283	0.001139	0	0	0	0	0	0	1	0	0	-20.8100	-0.4800	20.8100	0.4900	0.0000	0.0000	0.0000	0.0000;
	16898	16900	0.003599	0.106573	0	69.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16899	16900	0.003599	0.106573	0	69.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16903	16902	0.004258	0.022945	0.01402	212.13	0	0	0	0	1	0	0	39.9100	-8.4600	-39.8500	7.3100	0.0000	0.0000	0.0000	0.0000;
	16903	17302	0.007384	0.030358	0.01403	220.8	0	0	0	0	1	0	0	-59.3700	0.4800	59.6100	-1.0000	0.0000	0.0000	0.0000	0.0000;
	16904	16905	0.000244	0.001014	0	0	0	0	0	0	1	0	0	14.2300	6.4000	-14.2300	-6.3900	0.0000	0.0000	0.0000	0.0000;
	16908	16907	0.002931	0.015722	0.01326	231.75	0	0	0	0	1	0	0	-85.9600	4.0000	86.1600	-4.3400	0.0000	0.0000	0.0000	0.0000;
	16909	16990	0.004625	0.021904	0.01176	215.27	0	0	0	0	1	0	0	-86.9600	27.0300	87.3200	-26.5300	0.0000	0.0000	0.0000	0.0000;
	16909	17027	0.008276	0.040846	0.02248	204.1	0	0	0	0	1	0	0	68.0800	-32.5900	-67.6400	32.3900	0.0000	0.0000	0.0000	0.0000;
	16910	16956	0.006753	0.037539	0.0131	210.95	0	0	0	0	1	0	0	55.6000	-15.3300	-55.3900	15.1300	0.0000	0.0000	0.0000	0.0000;
	16910	17011	0.0021	0.015038	0.00626	196.23	0	0	0	0	1	0	0	-60.8600	24.5600	60.9500	-24.6000	0.0000	0.0000	0.0000	0.0000;
	16931	16911	0.003739	0.021292	0.00846	196.1	0	0	0	0	1	0	0	1.8400	13.7200	-1.8300	-14.5700	0.0000	0.0000	0.0000	0.0000;
	16912	16913	0.000273	0.001005	0	0	0	0	0	0	1	0	0	-29.0900	-18.4600	29.0900	18.4700	0.0000	0.0000	0.0000	0.0000;
	16913	16916	0.000214	0.00128	0.00536	265.01	0	0	0	0	1	0	0	90.7600	-26.9300	-90.7400	26.4700	0.0000	0.0000	0.0000	0.0000;
	16913	16916	0.000214	0.00128	0.00536	265.01	0	0	0	0	1	0	0	90.7600	-26.9300	-90.7400	26.4700	0.0000	0.0000	0.0000	0.0000;
	16913	16917	0.001962	0.012601	0.01028	217.58	0	0	0	0	1	0	0	55.4500	-63.2900	-55.3200	63.0200	0.0000	0.0000	0.0000	0.0000;
	16920	16913	0.001451	0.009546	0.00339	278.93	0	0	0	0	1	0	0	133.3100	-47.9000	-133.0300	49.3400	0.0000	0.0000	0.0000	0.0000;
	16920	16913	0.001451	0.009546	0.00339	278.93	0	0	0	0	1	0	0	133.3100	-47.9000	-133.0300	49.3400	0.0000	0.0000	0.0000	0.0000;
	16914	16915	0.000274	0.001032	0	0	0	0	0	0	1	0	0	-29.0900	-6.8400	29.0900	6.8500	0.0000	0.0000	0.0000	0.0000;
	16918	16915	0.00087	0.005261	0.0046	252.13	0	0	0	0	1	0	0	227.0100	-19.4600	-226.5800	21.5900	0.0000	0.0000	0.0000	0.0000;
	16915	17036	0.002494	0.013082	0.02042	235	0	0	0	0	1	0	0	-54.5600	-11.0900	54.6300	9.3400	0.0000	0.0000	0.0000	0.0000;
	16915	17121	0.001777	0.006712	0.00194	244.19	0	0	0	0	1	0	0	137.5600	-7.0400	-137.2400	8.0600	0.0000	0.0000	0.0000	0.0000;
	16915	17326	0.004069	0.025911	0.01055	232.66	0	0	0	0	1	0	0	114.4800	-10.3000	-113.9700	12.4700	0.0000	0.0000	0.0000	0.0000;
	16921	16916	0.000722	0.004087	0.00347	215.88	0	0	0	0	1	0	0	-55.9600	29.3800	55.9900	-29.6000	0.0000	0.0000	0.0000	0.0000;
	16917	16941	0.001257	0.006758	0.00264	156.92	0	0	0	0	1	0	0	-8.9900	45.4600	9.0100	-45.6100	0.0000	0.0000	0.0000	0.0000;
	16918	16919	0.000291	0.001001	0	0	0	0	0	0	1	0	0	26.7100	4.0100	-26.7100	-4.0000	0.0000	0.0000	0.0000	0.0000;
	16918	16923	0.001961	0.010928	0.00487	350	0	0	0	0	1	0	0	-264.2400	11.1600	265.5500	-4.3800	0.0000	0.0000	0.0000	0.0000;
	16939	16920	0.00076	0.00498	0.006	283.96	0	0	0	0	1	0	0	137.6400	-34.2100	-137.5000	34.5200	0.0000	0.0000	0.0000	0.0000;
	16939	16920	0.00076	0.00498	0.006	283.96	0	0	0	0	1	0	0	137.6400	-34.2100	-137.5000	34.5200	0.0000	0.0000	0.0000	0.0000;
	16939	16920	0.00076	0.00498	0.006	283.96	0	0	0	0	1	0	0	137.6400	-34.2100	-137.5000	34.5200	0.0000	0.0000	0.0000	0.0000;
	16921	16922	0.00029	0.001041	0	0	0	0	0	0	1	0	0	26.7100	7.2700	-26.7100	-7.2600	0.0000	0.0000	0.0000	0.0000;
	16941	16921	0.001551	0.009331	0.00317	196.59	0	0	0	0	1	0	0	-29.2200	36.5000	29.2600	-36.6500	0.0000	0.0000	0.0000	0.0000;
	16939	16923	0.000991	0.005166	0.00236	269.95	0	0	0	0	1	0	0	188.9300	-13.0100	-188.5900	14.5100	0.0000	0.0000	0.0000	0.0000;
	16939	16923	0.000991	0.005166	0.00236	269.95	0	0	0	0	1	0	0	188.9300	-13.0100	-188.5900	14.5100	0.0000	0.0000	0.0000	0.0000;
	16923	17015	0.00607	0.038588	0.01916	210.8	0	0	0	0	1	0	0	66.6700	-45.1600	-66.3000	45.4400	0.0000	0.0000	0.0000	0.0000;
	16924	16925	0.00028	0.001193	0	0	0	0	0	0	1	0	0	-18.3700	31.3200	18.3800	-31.3100	0.0000	0.0000	0.0000	0.0000;
	16926	16927	0.000272	0.001019	0	0	0	0	0	0	1	0	0	31.7000	19.5900	-31.6900	-19.5700	0.0000	0.0000	0.0000	0.0000;
	16928	16929	0.000267	0.001097	0	0	0	0	0	0	1	0	0	37.0800	12.2400	-37.0800	-12.2300	0.0000	0.0000	0.0000	0.0000;
	16931	16932	0.000232	0.001142	0	0	0	0	0	0	1	0	0	26.5600	7.6400	-26.5600	-7.6300	0.0000	0.0000	0.0000	0.0000;
	16931	16939	0.003357	0.017422	0.00601	214.41	0	0	0	0	1	0	0	-28.4000	-21.3600	28.4400	20.9300	0.0000	0.0000	0.0000	0.0000;
	16933	16934	0.000218	0.001068	0	0	0	0	0	0	1	0	0	20.2100	5.1400	-20.2100	-5.1400	0.0000	0.0000	0.0000	0.0000;
	17006	16933	0.002312	0.010298	0.00436	228.8	0	0	0	0	1	0	0	-106.0200	-43.3500	106.3100	44.1500	0.0000	0.0000	0.0000	0.0000;
	17138	16933	0.000584	0.003201	0.02061	239.09	0	0	0	0	1	0	0	126.6100	47.6100	-126.5100	-49.2900	0.0000	0.0000	0.0000	0.0000;
	16936	16935	0.000439	0.027015	0	551.47	0	0	1.05	0	1	0	0	-266.8500	-91.6500	267.2000	113.4200	0.0000	0.0000	0.0000	0.0000;
	16935	16937	0.000279	0.001038	0	0	0	0	0	0	1	0	0	-267.2000	-113.4200	267.4200	114.2600	0.0000	0.0000	0.0000	0.0000;
	17005	16936	0.00191	0.01066	0.00534	200.09	0	0	0	0	1	0	0	-8.2300	-44.5500	8.2600	44.1700	0.0000	0.0000	0.0000	0.0000;
	16936	17138	0.002414	0.016063	0.00277	254.23	0	0	0	0	1	0	0	164.9100	-5.8700	-164.3100	9.5900	0.0000	0.0000	0.0000	0.0000;
	16940	16937	0.000581	0.006449	0.07769	1107.5	0	0	0	0	1	0	0	425.2800	19.5000	-424.2900	-16.6100	0.0000	0.0000	0.0000	0.0000;
	16937	17132	0.000502	0.005722	0.1004	1197.71	0	0	0	0	1	0	0	156.8600	-97.6500	-156.7000	88.8800	0.0000	0.0000	0.0000	0.0000;
	16939	16938	0.000347	0.020907	0	626.98	0	0	1	0	1	0	0	-328.2600	32.9600	328.6200	-11.4600	0.0000	0.0000	0.0000	0.0000;
	16939	16938	0.000347	0.020907	0	626.98	0	0	1	0	1	0	0	-328.2600	32.9600	328.6200	-11.4600	0.0000	0.0000	0.0000	0.0000;
	16939	16938	0.000347	0.020907	0	626.98	0	0	1	0	1	0	0	-328.2600	32.9600	328.6200	-11.4600	0.0000	0.0000	0.0000	0.0000;
	16938	16940	0.000288	0.001196	0	0	0	0	0	0	1	0	0	-985.8700	34.3900	988.5300	-23.3300	0.0000	0.0000	0.0000	0.0000;
	16939	16956	0.001322	0.008942	0.00397	233.59	0	0	0	0	1	0	0	145.3600	7.5500	-145.1000	-6.1800	0.0000	0.0000	0.0000	0.0000;
	16943	16942	0.000551	0.028458	0	439.79	0	0	1.00625	0	1	0	0	-110.2700	-7.5600	110.3300	10.7700	0.0000	0.0000	0.0000	0.0000;
	16942	16944	0.000278	0.001097	0	0	0	0	0	0	1	0	0	-110.3300	7.8400	110.3600	-7.7200	0.0000	0.0000	0.0000	0.0000;
	16943	16950	0.002511	0.019187	0.00592	216.09	0	0	0	0	1	0	0	38.4700	7.6000	-38.4300	-7.9800	0.0000	0.0000	0.0000	0.0000;
	16943	16955	0.006567	0.036295	0.01988	214.21	0	0	0	0	1	0	0	44.1000	2.3200	-43.9900	-3.8500	0.0000	0.0000	0.0000	0.0000;
	17347	16944	0.000892	0.011381	0.41102	1185.33	0	0	0	0	1	0	0	-257.8100	7.1400	258.3600	-44.9500	0.0000	0.0000	0.0000	0.0000;
	16944	17514	0.001007	0.01164	0.19254	1245.6	0	0	0	0	1	0	0	-368.7200	52.6700	370.0200	-58.6700	0.0000	0.0000	0.0000	0.0000;
	16945	16950	0.003702	0.017147	0.00467	210.62	0	0	0	0	1	0	0	-26.4500	-4.9000	26.4800	4.5000	0.0000	0.0000	0.0000	0.0000;
	16955	16945	0.005494	0.030641	0.00607	167.05	0	0	0	0	1	0	0	-13.2100	2.8200	13.2200	-3.4300	0.0000	0.0000	0.0000	0.0000;
	16946	16949	0.0001	-0.001641	0	174.94	0	0	1	0	1	0	0	11.9600	3.4800	-11.9600	-3.4800	0.0000	0.0000	0.0000	0.0000;
	16946	16950	0.000241	0.001091	0	0	0	0	0	0	1	0	0	-11.9600	-3.4800	11.9600	3.4800	0.0000	0.0000	0.0000	0.0000;
	16946	16951	0.000279	0.001058	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16947	16949	0.002761	0.090276	0	87.47	0	0	1	0	1	0	0	-11.9500	-3.3500	11.9600	3.4800	0.0000	0.0000	0.0000	0.0000;
	16948	16949	0.002761	0.090276	0	87.47	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	16952	16953	0.000297	0.001093	0	0	0	0	0	0	1	0	0	9.2700	2.1400	-9.2700	-2.1300	0.0000	0.0000	0.0000	0.0000;
	16954	16952	0.004459	0.024978	0.00888	195.52	0	0	0	0	1	0	0	-30.0900	1.2300	30.1200	-1.9700	0.0000	0.0000	0.0000	0.0000;
	17182	16954	0.006299	0.033881	0.02906	242.02	0	0	0	0	1	0	0	-57.9200	7.3700	58.1300	-9.4000	0.0000	0.0000	0.0000	0.0000;
	16956	17123	0.003171	0.018219	0.0278	244.62	0	0	0	0	1	0	0	171.7000	-24.7800	-170.8000	27.0400	0.0000	0.0000	0.0000	0.0000;
	16957	17003	0.003414	0.023382	0.01162	190.74	0	0	0	0	1	0	0	-41.6600	-25.3900	41.7400	24.6900	0.0000	0.0000	0.0000	0.0000;
	17102	16957	0.000643	0.003205	0.00173	223.33	0	0	0	0	1	0	0	30.4700	-16.5800	-30.4600	16.4300	0.0000	0.0000	0.0000	0.0000;
	17144	16957	0.002115	0.012185	0.00143	213.43	0	0	0	0	1	0	0	-30.3900	-7.8400	30.4100	7.8000	0.0000	0.0000	0.0000	0.0000;
	16958	16969	0.000842	0.00497	0.00527	202.98	0	0	0	0	1	0	0	-52.6500	12.5300	52.6700	-12.9400	0.0000	0.0000	0.0000	0.0000;
	16958	18557	0.000535	0.002873	0.00136	219.07	0	0	0	0	1	0	0	76.4100	-44.6400	-76.3700	44.7100	0.0000	0.0000	0.0000	0.0000;
	18819	16958	0.001394	0.006609	0.00237	215.34	0	0	0	0	1	0	0	49.3200	-28.7100	-49.2800	28.6700	0.0000	0.0000	0.0000	0.0000;
	17022	16959	0.001286	0.007092	0.00265	195.65	0	0	0	0	1	0	0	19.3800	-32.6600	-19.3600	32.4800	0.0000	0.0000	0.0000	0.0000;
	16960	16961	0.000259	0.001018	0	0	0	0	0	0	1	0	0	74.3500	10.3500	-74.3400	-10.2900	0.0000	0.0000	0.0000	0.0000;
	18570	16960	0.000645	0.003753	0.00396	200.08	0	0	0	0	1	0	0	46.5300	-99.9100	-46.4600	99.9100	0.0000	0.0000	0.0000	0.0000;
	16967	16962	0.00091	0.006104	0.00788	219.81	0	0	0	0	1	0	0	37.2700	32.5900	-37.2500	-33.2900	0.0000	0.0000	0.0000	0.0000;
	16975	16962	0.001175	0.005458	0.00474	172.36	0	0	0	0	1	0	0	0.4300	-29.7400	-0.4200	29.2800	0.0000	0.0000	0.0000	0.0000;
	17030	16962	0.001509	0.008341	0.00402	212.36	0	0	0	0	1	0	0	101.8300	16.9600	-101.6800	-16.5600	0.0000	0.0000	0.0000	0.0000;
	16962	17031	0.000901	0.005238	0.00222	229.9	0	0	0	0	1	0	0	114.0800	11.9300	-113.9700	-11.5200	0.0000	0.0000	0.0000	0.0000;
	16963	17000	0.002066	0.012953	0.00634	204.39	0	0	0	0	1	0	0	-5.3000	37.8400	5.3300	-38.3300	0.0000	0.0000	0.0000	0.0000;
	16963	17017	0.002095	0.011934	0.00778	235.9	0	0	0	0	1	0	0	-111.8700	-31.6300	112.1400	32.3100	0.0000	0.0000	0.0000	0.0000;
	16963	17018	0.002095	0.012246	0.01203	220.41	0	0	0	0	1	0	0	107.0700	-8.8300	-106.8400	8.8700	0.0000	0.0000	0.0000	0.0000;
	16964	17042	0.002344	0.014344	0.01002	196.13	0	0	0	0	1	0	0	-0.5800	-26.2100	0.6000	25.2400	0.0000	0.0000	0.0000	0.0000;
	17047	16964	0.001893	0.011318	0.01271	214.51	0	0	0	0	1	0	0	29.3300	-24.6500	-29.3000	23.4600	0.0000	0.0000	0.0000	0.0000;
	16965	18544	0.000381	0.002258	0.00116	222.39	0	0	0	0	1	0	0	-85.1500	7.2700	85.1800	-7.2400	0.0000	0.0000	0.0000	0.0000;
	18554	16965	0.00128	0.007268	0.00196	207.38	0	0	0	0	1	0	0	-54.1300	9.2200	54.1700	-9.2100	0.0000	0.0000	0.0000	0.0000;
	16967	16966	0.000595	0.030139	0	637.76	0	0	1.01875	0	1	0	0	-285.5200	-43.5800	286.0000	67.9000	0.0000	0.0000	0.0000	0.0000;
	16967	16966	0.000595	0.030139	0	637.76	0	0	1.01875	0	1	0	0	-285.5200	-43.5800	286.0000	67.9000	0.0000	0.0000	0.0000	0.0000;
	16967	16966	0.000595	0.030139	0	637.76	0	0	1.01875	0	1	0	0	-285.5200	-43.5800	286.0000	67.9000	0.0000	0.0000	0.0000	0.0000;
	16966	16968	0.000223	0.001015	0	0	0	0	0	0	1	0	0	20.2900	1.2000	-20.2800	-1.1900	0.0000	0.0000	0.0000	0.0000;
	17019	16966	0.000402	0.005146	0.10527	1225.02	0	0	0	0	1	0	0	238.6500	-46.8600	-238.4300	38.4300	0.0000	0.0000	0.0000	0.0000;
	16966	18839	0.000469	0.005948	0.19864	1208.64	0	0	0	0	1	0	0	-224.5200	-120.2100	224.7900	102.2700	0.0000	0.0000	0.0000	0.0000;
	18872	16966	0.00036	0.004526	0.24047	1312.13	0	0	0	0	1	0	0	415.9500	105.0300	-415.3300	-123.1200	0.0000	0.0000	0.0000	0.0000;
	17032	16967	0.001176	0.005764	0.00347	252.19	0	0	0	0	1	0	0	-172.9000	-4.7800	173.2300	6.0200	0.0000	0.0000	0.0000	0.0000;
	17033	16967	0.001079	0.00609	0.00448	245.95	0	0	0	0	1	0	0	-135.5100	-35.4700	135.7100	36.1100	0.0000	0.0000	0.0000	0.0000;
	16967	17037	0.001962	0.013193	0.0171	286.64	0	0	0	0	1	0	0	165.7200	17.0900	-165.2100	-15.5000	0.0000	0.0000	0.0000	0.0000;
	16967	17037	0.001962	0.013193	0.0171	286.64	0	0	0	0	1	0	0	165.7200	17.0900	-165.2100	-15.5000	0.0000	0.0000	0.0000	0.0000;
	16967	17037	0.001962	0.013193	0.0171	286.64	0	0	0	0	1	0	0	165.7200	17.0900	-165.2100	-15.5000	0.0000	0.0000	0.0000	0.0000;
	16969	16970	0.000208	0.001087	0	0	0	0	0	0	1	0	0	22.3500	11.2500	-22.3500	-11.2400	0.0000	0.0000	0.0000	0.0000;
	16969	18778	0.001193	0.006514	0.00224	278.96	0	0	0	0	1	0	0	-177.0600	4.7100	177.4100	-3.0000	0.0000	0.0000	0.0000	0.0000;
	16969	18778	0.001193	0.006514	0.00224	278.96	0	0	0	0	1	0	0	-177.0600	4.7100	177.4100	-3.0000	0.0000	0.0000	0.0000	0.0000;
	18814	16969	0.000822	0.00408	0.00294	268.01	0	0	0	0	1	0	0	-139.3900	4.3100	139.5500	-3.8700	0.0000	0.0000	0.0000	0.0000;
	18814	16969	0.000822	0.00408	0.00294	268.01	0	0	0	0	1	0	0	-139.3900	4.3100	139.5500	-3.8700	0.0000	0.0000	0.0000	0.0000;
	16971	16997	0.002	0.009156	0.01533	200.38	0	0	0	0	1	0	0	-37.5700	8.7300	37.6000	-10.2500	0.0000	0.0000	0.0000	0.0000;
	16971	17008	0.001307	0.008385	0.00259	176.92	0	0	0	0	1	0	0	11.2000	-13.8800	-11.2000	13.6300	0.0000	0.0000	0.0000	0.0000;
	16972	18568	0.001094	0.00689	0.00781	279.05	0	0	0	0	1	0	0	-181.6200	-26.6500	181.9700	28.0000	0.0000	0.0000	0.0000	0.0000;
	16972	18568	0.001094	0.00689	0.00781	279.05	0	0	0	0	1	0	0	-181.6200	-26.6500	181.9700	28.0000	0.0000	0.0000	0.0000	0.0000;
	18572	16972	0.000675	0.004356	0.00151	274.34	0	0	0	0	1	0	0	-168.5600	-19.3500	168.7400	20.3800	0.0000	0.0000	0.0000	0.0000;
	18572	16972	0.000675	0.004356	0.00151	274.34	0	0	0	0	1	0	0	-168.5600	-19.3500	168.7400	20.3800	0.0000	0.0000	0.0000	0.0000;
	16973	16974	0.000222	0.001145	0	0	0	0	0	0	1	0	0	-23.9400	-5.7200	23.9400	5.7200	0.0000	0.0000	0.0000	0.0000;
	16989	16974	0.001175	0.006371	0.00561	160.67	0	0	0	0	1	0	0	-15.5600	33.8100	15.5700	-34.3300	0.0000	0.0000	0.0000	0.0000;
	16974	17067	0.000906	0.004204	0.00205	193.89	0	0	0	0	1	0	0	-39.5100	28.6000	39.5300	-28.7300	0.0000	0.0000	0.0000	0.0000;
	16975	17064	0.001585	0.007888	0.006	197.02	0	0	0	0	1	0	0	-24.3700	25.5300	24.3900	-26.0800	0.0000	0.0000	0.0000	0.0000;
	16977	16976	0.00047	0.027986	0	549.21	0	0	1.03125	0	1	0	0	-270.5400	-95.2000	270.9100	117.6000	0.0000	0.0000	0.0000	0.0000;
	16976	16978	0.000286	0.001019	0	0	0	0	0	0	1	0	0	34.8500	9.5300	-34.8400	-9.5200	0.0000	0.0000	0.0000	0.0000;
	16976	16981	0.000208	0.002791	0.08298	1124.41	0	0	0	0	1	0	0	-78.8500	311.2500	79.0600	-317.5100	0.0000	0.0000	0.0000	0.0000;
	17432	16976	0.000677	0.008959	0.12722	1218.76	0	0	0	0	1	0	0	263.1000	-42.0000	-262.6600	33.9700	0.0000	0.0000	0.0000	0.0000;
	16976	18839	0.000396	0.004893	0.13907	1183.05	0	0	0	0	1	0	0	35.7600	29.5400	-35.7500	-44.5500	0.0000	0.0000	0.0000	0.0000;
	16977	16985	0.001178	0.006763	0.00241	247.36	0	0	0	0	1	0	0	161.9500	48.0700	-161.6400	-46.5600	0.0000	0.0000	0.0000	0.0000;
	16993	16977	0.001305	0.006193	0.00233	236.41	0	0	0	0	1	0	0	-108.4200	-46.5900	108.5900	47.1300	0.0000	0.0000	0.0000	0.0000;
	16979	16980	0.000203	0.001058	0	0	0	0	0	0	1	0	0	34.8500	7.9800	-34.8400	-7.9700	0.0000	0.0000	0.0000	0.0000;
	16979	16992	0.001124	0.006769	0.0018	188.71	0	0	0	0	1	0	0	0.1600	-11.7700	-0.1600	11.5900	0.0000	0.0000	0.0000	0.0000;
	16998	16979	0.00146	0.006497	0.00668	206.8	0	0	0	0	1	0	0	-63.8800	5.4800	63.9400	-5.9300	0.0000	0.0000	0.0000	0.0000;
	16979	17018	0.002324	0.009403	0.00763	217.15	0	0	0	0	1	0	0	-98.9500	9.7200	99.1600	-9.6500	0.0000	0.0000	0.0000	0.0000;
	16982	16981	0.000361	0.025476	0	540.83	0	0	1.01875	0	1	0	0	-248.2700	-55.6800	248.5000	71.5700	0.0000	0.0000	0.0000	0.0000;
	16981	16983	0.000227	0.001101	0	0	0	0	0	0	1	0	0	75.0600	12.7200	-75.0500	-12.6600	0.0000	0.0000	0.0000	0.0000;
	17007	16982	0.000943	0.006089	0.00139	198.89	0	0	0	0	1	0	0	57.1700	-31.5200	-57.1300	31.6100	0.0000	0.0000	0.0000	0.0000;
	16982	17008	0.000601	0.004205	0.00159	266.58	0	0	0	0	1	0	0	152.7000	12.0300	-152.5700	-11.2900	0.0000	0.0000	0.0000	0.0000;
	16982	17008	0.000601	0.004205	0.00159	266.58	0	0	0	0	1	0	0	152.7000	12.0300	-152.5700	-11.2900	0.0000	0.0000	0.0000	0.0000;
	17027	16984	0.000613	0.004134	0.00217	175.76	0	0	0	0	1	0	0	8.9200	-12.8300	-8.9200	12.6100	0.0000	0.0000	0.0000	0.0000;
	17029	16984	0.001255	0.00591	0.00307	204.75	0	0	0	0	1	0	0	26.3600	27.7200	-26.3400	-27.9700	0.0000	0.0000	0.0000	0.0000;
	16985	16986	0.000273	0.00109	0	0	0	0	0	0	1	0	0	34.8500	10.4800	-34.8400	-10.4700	0.0000	0.0000	0.0000	0.0000;
	16985	17030	0.001301	0.007585	0.02595	235.35	0	0	0	0	1	0	0	126.7900	36.0800	-126.5800	-37.6600	0.0000	0.0000	0.0000	0.0000;
	16987	16989	0.000851	0.005623	0.00265	179.16	0	0	0	0	1	0	0	15.8500	-28.1100	-15.8400	27.8800	0.0000	0.0000	0.0000	0.0000;
	16987	17027	0.001321	0.008615	0.00935	178.87	0	0	0	0	1	0	0	-32.8400	20.6100	32.8600	-21.4900	0.0000	0.0000	0.0000	0.0000;
	16988	17015	0.000879	0.00516	0.01495	193.45	0	0	0	0	1	0	0	-48.8600	-36.1500	48.8900	34.7100	0.0000	0.0000	0.0000	0.0000;
	17042	16988	0.002627	0.014798	0.00296	145.12	0	0	0	0	1	0	0	-27.8500	-31.4600	27.9000	31.3900	0.0000	0.0000	0.0000	0.0000;
	16989	17030	0.000874	0.003968	0.01146	204.59	0	0	0	0	1	0	0	1.1100	-12.6300	-1.1100	11.4000	0.0000	0.0000	0.0000	0.0000;
	17010	16991	0.002984	0.015291	0.0095	197.48	0	0	0	0	1	0	0	-32.8000	0.7900	32.8300	-1.6100	0.0000	0.0000	0.0000	0.0000;
	19099	16992	0.001874	0.014296	0.00704	208.48	0	0	0	0	1	0	0	31.8700	14.9400	-31.8500	-15.5200	0.0000	0.0000	0.0000	0.0000;
	16993	16994	0.000282	0.001101	0	0	0	0	0	0	1	0	0	32.1500	6.4600	-32.1400	-6.4500	0.0000	0.0000	0.0000	0.0000;
	17029	16993	0.001809	0.011692	0.00747	226.55	0	0	0	0	1	0	0	-76.1500	-40.1300	76.2800	40.1300	0.0000	0.0000	0.0000	0.0000;
	16996	16997	0.000222	0.001053	0	0	0	0	0	0	1	0	0	-49.7900	-10.7200	49.8000	10.7400	0.0000	0.0000	0.0000	0.0000;
	16998	18833	0.001236	0.007144	0.00465	185.74	0	0	0	0	1	0	0	31.8700	-19.2600	-31.8500	18.8600	0.0000	0.0000	0.0000	0.0000;
	16999	17007	0.001393	0.006669	0.00327	214.03	0	0	0	0	1	0	0	80.4800	-27.4600	-80.3900	27.5600	0.0000	0.0000	0.0000	0.0000;
	17001	17002	0.000228	0.001074	0	0	0	0	0	0	1	0	0	46.5800	14.4400	-46.5700	-14.4100	0.0000	0.0000	0.0000	0.0000;
	17001	17057	0.000545	0.002449	0.0127	216.94	0	0	0	0	1	0	0	61.6300	-42.1500	-61.6000	40.9300	0.0000	0.0000	0.0000	0.0000;
	17060	17001	0.001094	0.006972	0.00162	232.57	0	0	0	0	1	0	0	108.3300	-27.0700	-108.2000	27.7100	0.0000	0.0000	0.0000	0.0000;
	17003	17004	0.000232	0.001169	0	0	0	0	0	0	1	0	0	31.4200	8.6900	-31.4200	-8.6800	0.0000	0.0000	0.0000	0.0000;
	17003	17123	0.00222	0.011056	0.00546	203.18	0	0	0	0	1	0	0	-10.6200	42.7100	10.6600	-43.0800	0.0000	0.0000	0.0000	0.0000;
	17006	17105	0.004527	0.02782	0.01989	200.64	0	0	0	0	1	0	0	51.5100	28.5200	-51.3600	-29.6900	0.0000	0.0000	0.0000	0.0000;
	17008	17013	0.001206	0.006987	0.04915	261.35	0	0	0	0	1	0	0	146.5600	3.0400	-146.3200	-6.9100	0.0000	0.0000	0.0000	0.0000;
	17008	17013	0.001206	0.006987	0.04915	261.35	0	0	0	0	1	0	0	146.5600	3.0400	-146.3200	-6.9100	0.0000	0.0000	0.0000	0.0000;
	17009	17010	0.000225	0.001035	0	0	0	0	0	0	1	0	0	-41.5500	-10.2000	41.5500	10.2200	0.0000	0.0000	0.0000	0.0000;
	17011	17012	0.000297	0.001163	0	0	0	0	0	0	1	0	0	32.0700	20.0700	-32.0600	-20.0500	0.0000	0.0000	0.0000	0.0000;
	17013	17014	0.000298	0.001164	0	0	0	0	0	0	1	0	0	17.4100	4.1100	-17.4100	-4.1000	0.0000	0.0000	0.0000	0.0000;
	17035	17013	0.001174	0.007342	0.00445	258.96	0	0	0	0	1	0	0	-137.4100	-4.0300	137.6100	4.8600	0.0000	0.0000	0.0000	0.0000;
	17035	17013	0.001174	0.007342	0.00445	258.96	0	0	0	0	1	0	0	-137.4100	-4.0300	137.6100	4.8600	0.0000	0.0000	0.0000	0.0000;
	17016	17017	0.000219	0.00104	0	0	0	0	0	0	1	0	0	-7.1700	-2.0400	7.1700	2.0400	0.0000	0.0000	0.0000	0.0000;
	17017	17295	0.002261	0.016732	0.01025	238.93	0	0	0	0	1	0	0	-119.3100	-34.3400	119.6300	35.6200	0.0000	0.0000	0.0000	0.0000;
	17020	17019	0.000702	0.039183	0	518.3	0	0	1.0625	0	1	0	0	-217.3300	-117.9300	217.7800	142.8100	0.0000	0.0000	0.0000	0.0000;
	17019	17021	0.000296	0.001135	0	0	0	0	0	0	1	0	0	27.6900	10.7300	-27.6800	-10.7200	0.0000	0.0000	0.0000	0.0000;
	17019	17048	0.000659	0.008047	0.18388	1214.33	0	0	0	0	1	0	0	162.9800	-3.7500	-162.8200	-13.8600	0.0000	0.0000	0.0000	0.0000;
	17019	18821	0.000493	0.005716	0.12938	1203.18	0	0	0	0	1	0	0	-177.3700	-69.0800	177.5300	57.0900	0.0000	0.0000	0.0000	0.0000;
	17019	19113	0.000761	0.008417	0.20271	1327.8	0	0	0	0	1	0	0	-469.7300	-33.8600	471.3100	29.5200	0.0000	0.0000	0.0000	0.0000;
	17020	18847	0.00124	0.008726	0.00218	218.74	0	0	0	0	1	0	0	-76.6300	38.4800	76.7100	-38.1200	0.0000	0.0000	0.0000	0.0000;
	18848	17020	0.001184	0.006038	0.00264	264.68	0	0	0	0	1	0	0	-145.8200	-38.5300	146.0700	39.5200	0.0000	0.0000	0.0000	0.0000;
	18848	17020	0.001184	0.006038	0.00264	264.68	0	0	0	0	1	0	0	-145.8200	-38.5300	146.0700	39.5200	0.0000	0.0000	0.0000	0.0000;
	18830	17022	0.000378	0.002399	0.00079	220.96	0	0	0	0	1	0	0	66.2800	-22.2200	-66.2600	22.2500	0.0000	0.0000	0.0000	0.0000;
	17023	17024	0.00028	0.001102	0	0	0	0	0	0	1	0	0	27.6900	12.5800	-27.6800	-12.5700	0.0000	0.0000	0.0000	0.0000;
	17023	17028	0.000955	0.005404	0.01323	227.35	0	0	0	0	1	0	0	-88.2400	3.0200	88.3100	-4.0300	0.0000	0.0000	0.0000	0.0000;
	17064	17023	0.001808	0.011126	0.00356	217.6	0	0	0	0	1	0	0	-60.4900	15.6400	60.5600	-15.6100	0.0000	0.0000	0.0000	0.0000;
	17028	17025	0.001013	0.006409	0.00144	234.63	0	0	0	0	1	0	0	-114.1700	-5.0800	114.2900	5.7200	0.0000	0.0000	0.0000	0.0000;
	18833	17025	0.001401	0.010181	0.00716	166.53	0	0	0	0	1	0	0	17.8700	-22.7900	-17.8600	22.1000	0.0000	0.0000	0.0000	0.0000;
	17025	18860	0.003148	0.018576	0.02271	245.39	0	0	0	0	1	0	0	-124.1200	-34.1500	124.6000	34.5800	0.0000	0.0000	0.0000	0.0000;
	17026	18847	0.001596	0.011102	0.01635	234.33	0	0	0	0	1	0	0	126.1000	-16.4900	-125.8600	16.3800	0.0000	0.0000	0.0000	0.0000;
	18860	17026	0.001	0.006333	0.00212	246.33	0	0	0	0	1	0	0	159.4000	-4.4800	-159.1600	5.7300	0.0000	0.0000	0.0000	0.0000;
	17031	17033	0.000443	0.003285	0.00182	186.1	0	0	0	0	1	0	0	-0.8600	-10.5700	0.8600	10.3700	0.0000	0.0000	0.0000	0.0000;
	17034	17031	0.000941	0.004547	0.00536	224.62	0	0	0	0	1	0	0	-86.6100	-8.7900	86.6800	8.5400	0.0000	0.0000	0.0000	0.0000;
	17039	17032	0.001444	0.008477	0.00188	245.41	0	0	0	0	1	0	0	-144.4600	1.4000	144.7400	0.0600	0.0000	0.0000	0.0000	0.0000;
	17041	17033	0.001316	0.006571	0.00382	227.89	0	0	0	0	1	0	0	-93.1900	-5.5500	93.2900	5.6800	0.0000	0.0000	0.0000	0.0000;
	17034	17041	0.001612	0.008724	0.00243	194.35	0	0	0	0	1	0	0	24.5600	-4.1900	-24.5500	3.9900	0.0000	0.0000	0.0000	0.0000;
	17035	17062	0.000866	0.005421	0.00572	246.85	0	0	0	0	1	0	0	149.2500	24.9600	-149.0600	-24.4000	0.0000	0.0000	0.0000	0.0000;
	17035	17067	0.000561	0.004002	0.0035	226.07	0	0	0	0	1	0	0	104.8700	-20.7400	-104.8100	20.7900	0.0000	0.0000	0.0000	0.0000;
	17047	17036	0.001117	0.006338	0.00285	237.74	0	0	0	0	1	0	0	88.0000	23.6700	-87.9100	-23.4700	0.0000	0.0000	0.0000	0.0000;
	17037	17041	0.001838	0.010299	0.00288	220.38	0	0	0	0	1	0	0	-71.1900	11.2800	71.2800	-11.0800	0.0000	0.0000	0.0000	0.0000;
	17037	17060	0.001844	0.011438	0.0134	214.24	0	0	0	0	1	0	0	57.7700	-12.0600	-57.7100	11.0100	0.0000	0.0000	0.0000	0.0000;
	17037	17066	0.002612	0.015623	0.0167	254.45	0	0	0	0	1	0	0	115.8900	1.3100	-115.5600	-1.1000	0.0000	0.0000	0.0000	0.0000;
	17037	17066	0.002612	0.015623	0.0167	254.45	0	0	0	0	1	0	0	115.8900	1.3100	-115.5600	-1.1000	0.0000	0.0000	0.0000	0.0000;
	17037	17120	0.000896	0.00565	0.00226	263.26	0	0	0	0	1	0	0	126.0700	19.1800	-125.9300	-18.5500	0.0000	0.0000	0.0000	0.0000;
	17037	17120	0.000896	0.00565	0.00226	263.26	0	0	0	0	1	0	0	126.0700	19.1800	-125.9300	-18.5500	0.0000	0.0000	0.0000	0.0000;
	17039	17040	0.000247	0.001056	0	0	0	0	0	0	1	0	0	24.3000	3.1000	-24.3000	-3.1000	0.0000	0.0000	0.0000	0.0000;
	17039	17060	0.000831	0.005107	0.00536	236.53	0	0	0	0	1	0	0	120.1600	-4.5000	-120.0500	4.6300	0.0000	0.0000	0.0000	0.0000;
	17042	17043	0.000299	0.001079	0	0	0	0	0	0	1	0	0	27.2600	6.2300	-27.2500	-6.2200	0.0000	0.0000	0.0000	0.0000;
	17044	17045	0.000264	0.001187	0	0	0	0	0	0	1	0	0	-27.2500	132.2800	27.3000	-132.0700	0.0000	0.0000	0.0000	0.0000;
	17057	17045	0.00181	0.009364	0.00231	199.97	0	0	0	0	1	0	0	31.1200	-54.5400	-31.0600	54.6400	0.0000	0.0000	0.0000	0.0000;
	17047	17046	0.000563	0.030024	0	518.82	0	0	1	0	1	0	0	-162.6200	-6.0600	162.7600	13.5900	0.0000	0.0000	0.0000	0.0000;
	17046	17048	0.000215	0.001085	0	0	0	0	0	0	1	0	0	-162.7600	-13.5900	162.8200	13.8600	0.0000	0.0000	0.0000	0.0000;
	17049	17050	0.000282	0.001195	0	0	0	0	0	0	1	0	0	42.6300	26.5000	-42.6300	-26.4700	0.0000	0.0000	0.0000	0.0000;
	17049	17063	0.000563	0.003566	0.00157	215.59	0	0	0	0	1	0	0	-58.2400	-3.1700	58.2600	3.1200	0.0000	0.0000	0.0000	0.0000;
	17049	17065	0.002318	0.011652	0.0109	192.7	0	0	0	0	1	0	0	62.5800	-38.2500	-62.4600	37.7000	0.0000	0.0000	0.0000	0.0000;
	17320	17049	0.000729	0.003975	0.00185	167.22	0	0	0	0	1	0	0	46.9800	-15.0200	-46.9700	14.9200	0.0000	0.0000	0.0000	0.0000;
	17119	17052	0.000631	0.00331	0.00371	247.88	0	0	0	0	1	0	0	-175.2100	48.2300	175.4100	-47.5800	0.0000	0.0000	0.0000	0.0000;
	17052	17128	0.000906	0.005571	0.00593	276.89	0	0	0	0	1	0	0	-180.1100	27.7600	180.3900	-26.6100	0.0000	0.0000	0.0000	0.0000;
	17052	17128	0.000906	0.005571	0.00593	276.89	0	0	0	0	1	0	0	-180.1100	27.7600	180.3900	-26.6100	0.0000	0.0000	0.0000	0.0000;
	17371	17052	0.000758	0.004791	0.0032	237.08	0	0	0	0	1	0	0	-116.7100	18.3100	116.8100	-18.0100	0.0000	0.0000	0.0000	0.0000;
	17053	17054	0.000292	0.001027	0	0	0	0	0	0	1	0	0	110.8400	26.9900	-110.8000	-26.8600	0.0000	0.0000	0.0000	0.0000;
	17053	17059	0.00097	0.004638	0.00335	178.87	0	0	0	0	1	0	0	-17.8900	-15.1100	17.8900	14.7800	0.0000	0.0000	0.0000	0.0000;
	17053	17104	0.00186	0.01115	0.01309	203.45	0	0	0	0	1	0	0	-41.5400	10.8600	41.5800	-12.0200	0.0000	0.0000	0.0000	0.0000;
	17326	17053	0.001142	0.006917	0.0035	180.52	0	0	0	0	1	0	0	-59.2800	22.0600	59.3200	-22.1600	0.0000	0.0000	0.0000	0.0000;
	17521	17053	0.000598	0.002928	0.00124	226.72	0	0	0	0	1	0	0	110.8000	0.7900	-110.7300	-0.5800	0.0000	0.0000	0.0000	0.0000;
	17055	17056	0.000285	0.001163	0	0	0	0	0	0	1	0	0	55.4800	17.3100	-55.4700	-17.2700	0.0000	0.0000	0.0000	0.0000;
	17320	17055	0.000709	0.004284	0.00262	206.53	0	0	0	0	1	0	0	-119.9000	51.5100	120.0100	-51.0800	0.0000	0.0000	0.0000	0.0000;
	17055	17326	0.000186	0.001132	0.00044	229.77	0	0	0	0	1	0	0	-175.4900	33.7800	175.5500	-33.4800	0.0000	0.0000	0.0000	0.0000;
	17058	17059	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-46.7400	-12.5500	46.7500	12.5700	0.0000	0.0000	0.0000	0.0000;
	17059	17105	0.000485	0.003413	0.00196	175.73	0	0	0	0	1	0	0	-20.9000	-22.5400	20.9000	22.3700	0.0000	0.0000	0.0000	0.0000;
	17373	17059	0.000807	0.006077	0.00165	206.67	0	0	0	0	1	0	0	43.7600	4.7500	-43.7400	-4.8100	0.0000	0.0000	0.0000	0.0000;
	17061	17062	0.000249	0.001142	0	0	0	0	0	0	1	0	0	-53.5100	-7.4900	53.5200	7.5200	0.0000	0.0000	0.0000	0.0000;
	17062	17063	0.003801	0.022658	0.00917	229.12	0	0	0	0	1	0	0	95.5400	16.8800	-95.2000	-15.8300	0.0000	0.0000	0.0000	0.0000;
	17120	17065	0.001166	0.006911	0.00134	179.47	0	0	0	0	1	0	0	-34.5400	46.3100	34.5800	-46.2300	0.0000	0.0000	0.0000	0.0000;
	17066	17069	0.001558	0.009762	0.00184	231.53	0	0	0	0	1	0	0	123.5500	-2.0400	-123.3200	3.2600	0.0000	0.0000	0.0000	0.0000;
	17066	18550	0.000911	0.004629	0.0006	203.43	0	0	0	0	1	0	0	36.8700	0.1100	-36.8600	-0.1100	0.0000	0.0000	0.0000	0.0000;
	17067	17068	0.000291	0.001144	0	0	0	0	0	0	1	0	0	65.2800	7.9400	-65.2700	-7.8900	0.0000	0.0000	0.0000	0.0000;
	17069	18544	0.001084	0.005875	0.00247	247.34	0	0	0	0	1	0	0	162.6700	1.5200	-162.4000	-0.3000	0.0000	0.0000	0.0000	0.0000;
	17131	17070	0.00253	0.01266	0.00689	239.72	0	0	0	0	1	0	0	146.7400	-25.0900	-146.2100	27.0400	0.0000	0.0000	0.0000	0.0000;
	17071	17072	0.002576	0.014369	0.00823	204.49	0	0	0	0	1	0	0	39.9600	11.4400	-39.9100	-12.0700	0.0000	0.0000	0.0000	0.0000;
	17071	17079	0.001217	0.005669	0.00573	203.72	0	0	0	0	1	0	0	-40.8400	2.6500	40.8600	-3.1600	0.0000	0.0000	0.0000	0.0000;
	17071	17080	0.003686	0.021225	0.02311	197.78	0	0	0	0	1	0	0	38.2900	-5.0700	-38.2400	2.9500	0.0000	0.0000	0.0000	0.0000;
	17071	17083	0.001602	0.011069	0.00686	208.98	0	0	0	0	1	0	0	54.2300	7.9500	-54.1900	-8.3500	0.0000	0.0000	0.0000	0.0000;
	17131	17071	0.001271	0.006763	0.00155	291.85	0	0	0	0	1	0	0	225.1700	-11.9100	-224.5500	15.0300	0.0000	0.0000	0.0000	0.0000;
	17131	17071	0.001271	0.006763	0.00155	291.85	0	0	0	0	1	0	0	225.1700	-11.9100	-224.5500	15.0300	0.0000	0.0000	0.0000	0.0000;
	17131	17071	0.001271	0.006763	0.00155	291.85	0	0	0	0	1	0	0	225.1700	-11.9100	-224.5500	15.0300	0.0000	0.0000	0.0000	0.0000;
	17071	17134	0.000882	0.005537	0.04459	288.33	0	0	0	0	1	0	0	182.9800	-23.7300	-182.7000	20.8700	0.0000	0.0000	0.0000	0.0000;
	17071	17134	0.000882	0.005537	0.04459	288.33	0	0	0	0	1	0	0	182.9800	-23.7300	-182.7000	20.8700	0.0000	0.0000	0.0000	0.0000;
	17071	17134	0.000882	0.005537	0.04459	288.33	0	0	0	0	1	0	0	182.9800	-23.7300	-182.7000	20.8700	0.0000	0.0000	0.0000	0.0000;
	17072	17073	0.000221	0.001096	0	0	0	0	0	0	1	0	0	36.0000	13.0500	-36.0000	-13.0300	0.0000	0.0000	0.0000	0.0000;
	17135	17072	0.00166	0.009483	0.00429	176.59	0	0	0	0	1	0	0	-3.9100	0.5400	3.9100	-0.9800	0.0000	0.0000	0.0000	0.0000;
	17074	17077	-0.000636	-0.018293	0	139.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17074	17078	0.000234	0.001021	0	0	0	0	0	0	1	0	0	18.4000	0.7300	-18.4000	-0.7300	0.0000	0.0000	0.0000	0.0000;
	17074	17079	0.000289	0.001135	0	0	0	0	0	0	1	0	0	-18.4000	-0.7300	18.4000	0.7300	0.0000	0.0000	0.0000	0.0000;
	17075	17077	0.007416	0.213256	0	69.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17076	17077	0.007416	0.213256	0	69.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17079	17128	0.002737	0.017323	0.01253	241.03	0	0	0	0	1	0	0	108.3000	-10.3300	-107.9900	10.9700	0.0000	0.0000	0.0000	0.0000;
	17131	17079	0.001502	0.007661	0.00196	248.42	0	0	0	0	1	0	0	167.9700	-10.8900	-167.5600	12.7500	0.0000	0.0000	0.0000	0.0000;
	17080	17081	0.000222	0.00113	0	0	0	0	0	0	1	0	0	14.5000	7.5700	-14.5000	-7.5700	0.0000	0.0000	0.0000	0.0000;
	17167	17082	0.002651	0.018665	0.00945	221.43	0	0	0	0	1	0	0	-67.9700	27.8400	68.1100	-27.8800	0.0000	0.0000	0.0000	0.0000;
	17135	17083	0.001114	0.007098	0.00355	186.5	0	0	0	0	1	0	0	-1.4200	-13.2000	1.4300	12.8400	0.0000	0.0000	0.0000	0.0000;
	17147	17084	0.002243	0.010518	0.0038	207.75	0	0	0	0	1	0	0	-46.7500	25.4200	46.8200	-25.5300	0.0000	0.0000	0.0000	0.0000;
	17166	17084	0.003977	0.01962	0.00777	217.87	0	0	0	0	1	0	0	65.8400	-17.2600	-65.6600	17.3300	0.0000	0.0000	0.0000	0.0000;
	17085	17088	-0.000696	-0.020823	0	138.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17085	17089	0.000298	0.001198	0	0	0	0	0	0	1	0	0	18.8400	4.4300	-18.8400	-4.4200	0.0000	0.0000	0.0000	0.0000;
	17085	17090	0.000258	0.001052	0	0	0	0	0	0	1	0	0	-18.8400	-4.4300	18.8500	4.4300	0.0000	0.0000	0.0000	0.0000;
	17086	17088	0.008637	0.258232	0	69.38	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17087	17088	0.008637	0.258232	0	69.38	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17090	17163	0.002122	0.011255	0.00403	152.35	0	0	0	0	1	0	0	6.6400	-44.8300	-6.6000	44.6100	0.0000	0.0000	0.0000	0.0000;
	17091	17092	0.000247	0.001167	0	0	0	0	0	0	1	0	0	-49.3600	-12.8400	49.3700	12.8700	0.0000	0.0000	0.0000	0.0000;
	17118	17092	0.001357	0.006253	0.00451	221.84	0	0	0	0	1	0	0	-67.2400	31.0800	67.3100	-31.2200	0.0000	0.0000	0.0000	0.0000;
	17092	17371	0.000261	0.001714	0.00184	237.15	0	0	0	0	1	0	0	-116.6800	18.3500	116.7100	-18.3100	0.0000	0.0000	0.0000	0.0000;
	17093	17094	0.000296	0.001073	0	0	0	0	0	0	1	0	0	26.9400	9.4300	-26.9400	-9.4200	0.0000	0.0000	0.0000	0.0000;
	17093	17146	0.000951	0.005306	0.02315	220.72	0	0	0	0	1	0	0	-41.2400	-9.1500	41.2500	6.8100	0.0000	0.0000	0.0000	0.0000;
	17313	17093	0.000473	0.002649	0.00087	205.06	0	0	0	0	1	0	0	43.8700	-37.4200	-43.8600	37.4100	0.0000	0.0000	0.0000	0.0000;
	17096	17151	0.000776	0.002836	0.00374	204.24	0	0	0	0	1	0	0	-42.3100	12.7800	42.3300	-13.1200	0.0000	0.0000	0.0000	0.0000;
	17096	18775	0.000856	0.00561	0.002	233.15	0	0	0	0	1	0	0	-109.3000	-7.6900	109.3900	8.1100	0.0000	0.0000	0.0000	0.0000;
	17097	17098	0.000268	0.001155	0	0	0	0	0	0	1	0	0	24.7100	3.0000	-24.7100	-3.0000	0.0000	0.0000	0.0000	0.0000;
	17097	17100	0.001415	0.00772	0.00117	230.5	0	0	0	0	1	0	0	90.5900	-15.9000	-90.4800	16.4000	0.0000	0.0000	0.0000	0.0000;
	17100	17101	0.000281	0.001041	0	0	0	0	0	0	1	0	0	27.2600	3.4300	-27.2600	-3.4200	0.0000	0.0000	0.0000	0.0000;
	17100	17154	0.003509	0.012458	0.0259	221.75	0	0	0	0	1	0	0	63.2200	-19.8300	-63.0800	17.6100	0.0000	0.0000	0.0000	0.0000;
	17102	17103	0.000226	0.001169	0	0	0	0	0	0	1	0	0	20.0800	7.3300	-20.0700	-7.3200	0.0000	0.0000	0.0000	0.0000;
	17137	17102	0.001348	0.009085	0.00403	234.33	0	0	0	0	1	0	0	68.1600	-5.0900	-68.1000	5.0800	0.0000	0.0000	0.0000	0.0000;
	17104	17121	0.002723	0.015178	0.0029	220.31	0	0	0	0	1	0	0	-74.2400	6.2200	74.3800	-5.7100	0.0000	0.0000	0.0000	0.0000;
	17106	17107	0.000284	0.001131	0	0	0	0	0	0	1	0	0	27.9400	5.0800	-27.9400	-5.0700	0.0000	0.0000	0.0000	0.0000;
	17164	17108	0.001664	0.010501	0.00399	222.64	0	0	0	0	1	0	0	71.3300	-32.7600	-71.2300	32.9700	0.0000	0.0000	0.0000	0.0000;
	17108	17313	0.001234	0.007115	0.00098	204.2	0	0	0	0	1	0	0	39.4100	-37.3200	-39.3800	37.4200	0.0000	0.0000	0.0000	0.0000;
	17109	17149	0.001399	0.008895	0.0041	226.36	0	0	0	0	1	0	0	-93.4300	46.0100	93.5800	-45.5400	0.0000	0.0000	0.0000	0.0000;
	17151	17109	0.000975	0.004819	0.00495	212.92	0	0	0	0	1	0	0	42.3400	19.1100	-42.3200	-19.5400	0.0000	0.0000	0.0000	0.0000;
	17110	17115	0.002389	0.013022	0.00276	214	0	0	0	0	1	0	0	45.5900	-26.2200	-45.5300	26.2600	0.0000	0.0000	0.0000	0.0000;
	17111	17117	0.001657	0.008369	0.00249	230.54	0	0	0	0	1	0	0	-103.8700	5.3000	104.0400	-4.7200	0.0000	0.0000	0.0000	0.0000;
	17113	17112	0.000464	0.022855	0	690.89	0	0	1.0125	0	1	0	0	-378.8900	-25.6900	379.5300	57.0400	0.0000	0.0000	0.0000	0.0000;
	17113	17112	0.000464	0.022855	0	690.89	0	0	1.0125	0	1	0	0	-378.8900	-25.6900	379.5300	57.0400	0.0000	0.0000	0.0000	0.0000;
	17113	17112	0.000464	0.022855	0	690.89	0	0	1.0125	0	1	0	0	-378.8900	-25.6900	379.5300	57.0400	0.0000	0.0000	0.0000	0.0000;
	17113	17112	0.000464	0.022855	0	690.89	0	0	1.0125	0	1	0	0	-378.8900	-25.6900	379.5300	57.0400	0.0000	0.0000	0.0000	0.0000;
	17112	17114	0.000235	0.00113	0	0	0	0	0	0	1	0	0	28.3000	8.3400	-28.3000	-8.3300	0.0000	0.0000	0.0000	0.0000;
	17358	17112	0.000504	0.005783	0.19012	1321.49	0	0	0	0	1	0	0	605.6200	-25.0300	-603.9000	24.3000	0.0000	0.0000	0.0000	0.0000;
	18765	17112	0.000233	0.002832	0.04376	1249.44	0	0	0	0	1	0	0	399.5600	-47.8400	-399.2100	47.4100	0.0000	0.0000	0.0000	0.0000;
	17112	18772	0.000477	0.006555	0.12678	1127.39	0	0	0	0	1	0	0	-39.0200	-98.6000	39.0600	85.5200	0.0000	0.0000	0.0000	0.0000;
	17115	17113	0.001512	0.010522	0.00285	206.32	0	0	0	0	1	0	0	27.2600	-61.4800	-27.1900	61.6200	0.0000	0.0000	0.0000	0.0000;
	17113	17117	0.000968	0.004755	0.00176	291.33	0	0	0	0	1	0	0	190.5400	0.1700	-190.2200	1.2400	0.0000	0.0000	0.0000	0.0000;
	17113	17117	0.000968	0.004755	0.00176	291.33	0	0	0	0	1	0	0	190.5400	0.1700	-190.2200	1.2400	0.0000	0.0000	0.0000	0.0000;
	17113	17117	0.000968	0.004755	0.00176	291.33	0	0	0	0	1	0	0	190.5400	0.1700	-190.2200	1.2400	0.0000	0.0000	0.0000	0.0000;
	17113	18775	0.001027	0.005741	0.00433	334.51	0	0	0	0	1	0	0	219.6600	4.2700	-219.2000	-2.1700	0.0000	0.0000	0.0000	0.0000;
	17113	18775	0.001027	0.005741	0.00433	304.1	0	0	0	0	1	0	0	219.6600	4.2700	-219.2000	-2.1700	0.0000	0.0000	0.0000	0.0000;
	17113	18775	0.001027	0.005741	0.00433	304.1	0	0	0	0	1	0	0	219.6600	4.2700	-219.2000	-2.1700	0.0000	0.0000	0.0000	0.0000;
	17115	17116	0.000254	0.001198	0	0	0	0	0	0	1	0	0	28.3100	13.9400	-28.3000	-13.9300	0.0000	0.0000	0.0000	0.0000;
	17115	18539	0.00229	0.014498	0.00689	189.72	0	0	0	0	1	0	0	-10.0400	21.2800	10.0500	-21.9300	0.0000	0.0000	0.0000	0.0000;
	17117	18775	0.00115	0.007337	0.00208	210.76	0	0	0	0	1	0	0	47.9600	0.9200	-47.9300	-0.9800	0.0000	0.0000	0.0000	0.0000;
	17124	17119	0.001613	0.008499	0.00334	241.48	0	0	0	0	1	0	0	-154.4700	54.1800	154.8800	-52.3600	0.0000	0.0000	0.0000	0.0000;
	17121	17144	0.002029	0.012273	0.01461	205.41	0	0	0	0	1	0	0	-9.8200	-5.0000	9.8300	3.4900	0.0000	0.0000	0.0000	0.0000;
	17121	17373	0.00873	0.0526	0.00736	199.69	0	0	0	0	1	0	0	23.8300	-5.8900	-23.7800	5.4200	0.0000	0.0000	0.0000	0.0000;
	17123	17521	0.004203	0.02594	0.01816	234.19	0	0	0	0	1	0	0	111.2900	1.9400	-110.8000	-0.7900	0.0000	0.0000	0.0000	0.0000;
	17124	17125	0.000202	0.001114	0	0	0	0	0	0	1	0	0	61.0900	4.0600	-61.0800	-4.0200	0.0000	0.0000	0.0000	0.0000;
	17126	17127	0.000204	0.001103	0	0	0	0	0	0	1	0	0	-27.2100	-6.3900	27.2200	6.4000	0.0000	0.0000	0.0000	0.0000;
	17155	17127	0.001867	0.011128	0.00323	233.44	0	0	0	0	1	0	0	124.3600	-31.5600	-124.0700	32.9500	0.0000	0.0000	0.0000	0.0000;
	17127	17161	0.002031	0.014354	0.01716	221.73	0	0	0	0	1	0	0	-57.9500	-19.3900	58.0200	18.0700	0.0000	0.0000	0.0000	0.0000;
	17128	17129	0.000257	0.001071	0	0	0	0	0	0	1	0	0	57.5700	9.7300	-57.5600	-9.6900	0.0000	0.0000	0.0000	0.0000;
	17128	17134	0.000675	0.004023	0.00342	268.09	0	0	0	0	1	0	0	-155.1800	16.2600	155.3400	-15.6700	0.0000	0.0000	0.0000	0.0000;
	17128	17134	0.000675	0.004023	0.00342	268.09	0	0	0	0	1	0	0	-155.1800	16.2600	155.3400	-15.6700	0.0000	0.0000	0.0000	0.0000;
	17131	17130	0.000486	0.023595	0	666.44	0	0	1	0	1	0	0	-305.9400	13.4100	306.3800	7.6600	0.0000	0.0000	0.0000	0.0000;
	17131	17130	0.000486	0.023595	0	666.44	0	0	1	0	1	0	0	-305.9400	13.4100	306.3800	7.6600	0.0000	0.0000	0.0000	0.0000;
	17131	17130	0.000486	0.023595	0	666.44	0	0	1	0	1	0	0	-305.9400	13.4100	306.3800	7.6600	0.0000	0.0000	0.0000	0.0000;
	17131	17130	0.000486	0.023595	0	666.44	0	0	1	0	1	0	0	-305.9400	13.4100	306.3800	7.6600	0.0000	0.0000	0.0000	0.0000;
	17130	17132	0.000247	0.001079	0	0	0	0	0	0	1	0	0	-1225.5100	-30.6300	1229.0400	46.0600	0.0000	0.0000	0.0000	0.0000;
	17137	17131	0.000959	0.006566	0.01799	257.41	0	0	0	0	1	0	0	-103.1900	-9.2300	103.2900	8.0200	0.0000	0.0000	0.0000	0.0000;
	17137	17131	0.000959	0.006566	0.01799	257.41	0	0	0	0	1	0	0	-103.1900	-9.2300	103.2900	8.0200	0.0000	0.0000	0.0000	0.0000;
	17158	17132	0.00054	0.006313	0.12836	1319.31	0	0	0	0	1	0	0	388.2500	32.8100	-387.4800	-37.4400	0.0000	0.0000	0.0000	0.0000;
	17132	17455	0.001081	0.014123	0.38076	1368.59	0	0	0	0	1	0	0	-569.3900	-30.0000	572.7000	32.5600	0.0000	0.0000	0.0000	0.0000;
	17132	18765	0.00107	0.010974	0.28521	1222.68	0	0	0	0	1	0	0	-115.4700	-67.4900	115.6300	38.7600	0.0000	0.0000	0.0000	0.0000;
	17133	17134	0.000249	0.001197	0	0	0	0	0	0	1	0	0	-35.6500	-6.3800	35.6500	6.4000	0.0000	0.0000	0.0000	0.0000;
	17134	17505	0.00148	0.008931	0.00451	253.54	0	0	0	0	1	0	0	201.7600	-37.6500	-201.1600	40.7800	0.0000	0.0000	0.0000	0.0000;
	17135	17136	0.001827	0.012251	0.00516	202.89	0	0	0	0	1	0	0	-36.3200	4.3900	36.3400	-4.7700	0.0000	0.0000	0.0000	0.0000;
	17136	17137	0.00185	0.01209	0.00289	222.08	0	0	0	0	1	0	0	-83.8700	-11.6900	84.0000	12.2200	0.0000	0.0000	0.0000	0.0000;
	18532	17139	0.000777	0.003269	0.00249	204.74	0	0	0	0	1	0	0	18.0500	71.9900	-18.0100	-72.0800	0.0000	0.0000	0.0000	0.0000;
	17139	18543	0.000754	0.00509	0.00908	196.44	0	0	0	0	1	0	0	-25.9600	23.5300	25.9700	-24.4300	0.0000	0.0000	0.0000	0.0000;
	17139	18755	0.00116	0.007186	0.00778	243.37	0	0	0	0	1	0	0	127.5100	-3.8100	-127.3300	4.0900	0.0000	0.0000	0.0000	0.0000;
	18832	17139	0.000598	0.003628	0.00277	227.79	0	0	0	0	1	0	0	103.9000	-50.9100	-103.8300	51.0800	0.0000	0.0000	0.0000	0.0000;
	17142	17141	0.000989	0.005346	0.00203	167.12	0	0	0	0	1	0	0	11.5300	76.3300	-11.4700	-76.2500	0.0000	0.0000	0.0000	0.0000;
	17142	17143	0.000297	0.001187	0	0	0	0	0	0	1	0	0	43.5200	9.7700	-43.5100	-9.7500	0.0000	0.0000	0.0000	0.0000;
	17145	17146	0.000209	0.001099	0	0	0	0	0	0	1	0	0	-20.1100	-8.1700	20.1200	8.1800	0.0000	0.0000	0.0000	0.0000;
	17147	17148	0.000262	0.00116	0	0	0	0	0	0	1	0	0	20.1200	9.8100	-20.1100	-9.8000	0.0000	0.0000	0.0000	0.0000;
	17157	17147	0.003207	0.022786	0.00355	242.65	0	0	0	0	1	0	0	133.1900	12.5500	-132.6400	-9.0600	0.0000	0.0000	0.0000	0.0000;
	17147	17164	0.001216	0.005683	0.00224	249.39	0	0	0	0	1	0	0	156.5200	-26.8400	-156.2200	27.9900	0.0000	0.0000	0.0000	0.0000;
	17149	17150	0.001196	0.006258	0.00418	234.5	0	0	0	0	1	0	0	111.4700	16.2500	-111.3300	-15.9400	0.0000	0.0000	0.0000	0.0000;
	17150	17154	0.001011	0.007585	0.00284	220.27	0	0	0	0	1	0	0	64.1600	7.6200	-64.1200	-7.6200	0.0000	0.0000	0.0000	0.0000;
	18775	17151	0.000727	0.004353	0.0048	235.66	0	0	0	0	1	0	0	111.8100	13.9000	-111.7300	-13.9000	0.0000	0.0000	0.0000	0.0000;
	17152	17153	0.000224	0.001123	0	0	0	0	0	0	1	0	0	-45.5100	-11.1700	45.5100	11.1900	0.0000	0.0000	0.0000	0.0000;
	17153	18545	0.000741	0.004444	0.00311	183.17	0	0	0	0	1	0	0	26.5500	-39.3800	-26.5400	39.1400	0.0000	0.0000	0.0000	0.0000;
	17155	17157	0.001913	0.01212	0.00919	243.41	0	0	0	0	1	0	0	-154.1000	23.7900	154.5400	-21.9600	0.0000	0.0000	0.0000	0.0000;
	17157	17156	0.000385	0.029814	0	565.42	0	0	1	0	1	0	0	-317.4600	2.1800	317.8200	26.2900	0.0000	0.0000	0.0000	0.0000;
	17156	17158	0.000278	0.001069	0	0	0	0	0	0	1	0	0	-317.8200	-26.2900	318.0900	27.3100	0.0000	0.0000	0.0000	0.0000;
	17358	17158	0.00063	0.006263	0.11792	1229.87	0	0	0	0	1	0	0	185.8100	52.8400	-185.5900	-63.2700	0.0000	0.0000	0.0000	0.0000;
	17158	17499	0.001018	0.011698	0.19653	1328.84	0	0	0	0	1	0	0	-520.7500	3.1500	523.3400	5.5100	0.0000	0.0000	0.0000	0.0000;
	17161	17159	0.000905	0.006024	0.00418	231.3	0	0	0	0	1	0	0	-87.7600	-19.7800	87.8300	19.8000	0.0000	0.0000	0.0000	0.0000;
	17160	17161	0.000236	0.00101	0	0	0	0	0	0	1	0	0	-29.7300	-1.7100	29.7300	1.7200	0.0000	0.0000	0.0000	0.0000;
	17162	17163	0.000221	0.001186	0	0	0	0	0	0	1	0	0	-30.0000	91.7200	30.0200	-91.6200	0.0000	0.0000	0.0000	0.0000;
	17163	17167	0.001806	0.008744	0.0013	197.63	0	0	0	0	1	0	0	-23.4200	47.0100	23.4600	-46.9200	0.0000	0.0000	0.0000	0.0000;
	17164	17165	0.000228	0.001062	0	0	0	0	0	0	1	0	0	84.8900	4.7800	-84.8800	-4.7000	0.0000	0.0000	0.0000	0.0000;
	17167	17168	0.00026	0.001132	0	0	0	0	0	0	1	0	0	44.5100	19.0800	-44.5000	-19.0500	0.0000	0.0000	0.0000	0.0000;
	17169	17176	0.012056	0.076684	0.02249	174.75	0	0	0	0	1	0	0	20.5400	-11.2700	-20.4800	9.2100	0.0000	0.0000	0.0000	0.0000;
	17169	17182	0.006739	0.051542	0.02033	189.87	0	0	0	0	1	0	0	-29.8500	7.2600	29.9100	-8.9900	0.0000	0.0000	0.0000	0.0000;
	17170	17171	0.000276	0.001081	0	0	0	0	0	0	1	0	0	18.4300	4.6500	-18.4300	-4.6400	0.0000	0.0000	0.0000	0.0000;
	17170	17218	0.014355	0.059389	0.01871	217.24	0	0	0	0	1	0	0	-39.6400	-0.7300	39.8500	-0.4200	0.0000	0.0000	0.0000	0.0000;
	17172	17177	0.011227	0.043992	0.01641	196.46	0	0	0	0	1	0	0	-18.2000	9.6100	18.2500	-11.2200	0.0000	0.0000	0.0000	0.0000;
	17172	17179	0.006512	0.031376	0.00919	193.82	0	0	0	0	1	0	0	28.3900	-9.6100	-28.3400	8.8600	0.0000	0.0000	0.0000	0.0000;
	17180	17172	0.002984	0.014089	0.00408	196.71	0	0	0	0	1	0	0	-5.6000	11.6600	5.6000	-12.0900	0.0000	0.0000	0.0000	0.0000;
	17172	17214	0.009112	0.043278	0.02881	202.78	0	0	0	0	1	0	0	-23.9500	8.6200	24.0100	-11.4800	0.0000	0.0000	0.0000	0.0000;
	17173	17425	0.008367	0.057693	0.02404	221.86	0	0	0	0	1	0	0	-0.5600	-2.1100	0.5600	-0.4900	0.0000	0.0000	0.0000	0.0000;
	17174	17175	0.00026	0.001006	0	0	0	0	0	0	1	0	0	9.3400	1.0400	-9.3400	-1.0400	0.0000	0.0000	0.0000	0.0000;
	17174	17221	0.01002	0.060338	0.02172	182.67	0	0	0	0	1	0	0	-24.7600	5.7700	24.8200	-7.7300	0.0000	0.0000	0.0000	0.0000;
	17174	17222	0.013059	0.077825	0.03119	204.33	0	0	0	0	1	0	0	-7.7600	1.9900	7.7700	-5.2900	0.0000	0.0000	0.0000	0.0000;
	17180	17176	0.006147	0.030799	0.00891	179.77	0	0	0	0	1	0	0	-11.2900	10.8900	11.3000	-11.7900	0.0000	0.0000	0.0000	0.0000;
	17177	17178	0.000289	0.001198	0	0	0	0	0	0	1	0	0	14.2000	1.6200	-14.2000	-1.6200	0.0000	0.0000	0.0000	0.0000;
	17218	17177	0.005163	0.02638	0.01649	235.04	0	0	0	0	1	0	0	32.5000	-11.1000	-32.4500	9.6000	0.0000	0.0000	0.0000	0.0000;
	17179	17181	0.001621	0.008713	0.00463	183.82	0	0	0	0	1	0	0	16.8900	-12.7400	-16.8900	12.2700	0.0000	0.0000	0.0000	0.0000;
	17183	17184	0.002026	0.010305	0.00681	226.27	0	0	0	0	1	0	0	-15.5800	-0.7900	15.5900	0.0800	0.0000	0.0000	0.0000	0.0000;
	17183	17193	0.010962	0.054661	0.02597	235.32	0	0	0	0	1	0	0	15.0300	0.1800	-15.0100	-2.8600	0.0000	0.0000	0.0000	0.0000;
	17183	17458	0.001206	0.007204	0.00261	201.4	0	0	0	0	1	0	0	-9.4400	-1.9800	9.4400	1.7000	0.0000	0.0000	0.0000	0.0000;
	17184	17192	0.006122	0.03394	0.03272	242.39	0	0	0	0	1	0	0	35.2000	-0.8100	-35.1300	-2.3200	0.0000	0.0000	0.0000	0.0000;
	17184	17458	0.002685	0.016227	0.00425	197.94	0	0	0	0	1	0	0	5.7500	-0.4800	-5.7500	0.0200	0.0000	0.0000	0.0000	0.0000;
	17184	19515	0.011673	0.060001	0.02058	221.62	0	0	0	0	1	0	0	-63.9600	3.0900	64.4100	-3.0400	0.0000	0.0000	0.0000	0.0000;
	17184	19654	0.012157	0.074021	0.0249	262.01	0	0	0	0	1	0	0	-4.0900	-2.5000	4.0900	-0.1800	0.0000	0.0000	0.0000	0.0000;
	17185	17193	0.005322	0.03246	0.03025	176.87	0	0	0	0	1	0	0	-12.1400	2.2800	12.1500	-5.4800	0.0000	0.0000	0.0000	0.0000;
	17185	17272	0.011166	0.058243	0.05185	166.91	0	0	0	0	1	0	0	6.9100	-2.9700	-6.9000	-2.5700	0.0000	0.0000	0.0000	0.0000;
	17186	17187	0.000232	0.001099	0	0	0	0	0	0	1	0	0	9.8200	2.2800	-9.8200	-2.2800	0.0000	0.0000	0.0000	0.0000;
	17190	17186	0.002279	0.017347	0.0062	214.9	0	0	0	0	1	0	0	-20.5500	-2.0400	20.5600	1.4300	0.0000	0.0000	0.0000	0.0000;
	17186	19515	0.004659	0.023941	0.01616	232.39	0	0	0	0	1	0	0	-30.3700	-3.7100	30.4100	2.1600	0.0000	0.0000	0.0000	0.0000;
	17188	17189	0.000293	0.001027	0	0	0	0	0	0	1	0	0	-14.1700	-1.1800	14.1700	1.1900	0.0000	0.0000	0.0000	0.0000;
	17189	17190	0.003036	0.015374	0.0169	185.84	0	0	0	0	1	0	0	-5.3600	2.7700	5.3600	-4.6000	0.0000	0.0000	0.0000	0.0000;
	17189	17284	0.002345	0.014797	0.02413	254.2	0	0	0	0	1	0	0	48.7100	-2.5600	-48.6600	0.2600	0.0000	0.0000	0.0000	0.0000;
	19515	17189	0.003786	0.02026	0.00369	259.69	0	0	0	0	1	0	0	57.6400	1.6100	-57.5300	-1.4000	0.0000	0.0000	0.0000	0.0000;
	17190	17191	0.000269	0.001119	0	0	0	0	0	0	1	0	0	15.1900	6.6400	-15.1900	-6.6300	0.0000	0.0000	0.0000	0.0000;
	17192	17272	0.005922	0.026521	0.02979	226.64	0	0	0	0	1	0	0	21.7700	-4.6200	-21.7400	1.5300	0.0000	0.0000	0.0000	0.0000;
	17193	17266	0.001823	0.010211	0.06767	210.39	0	0	0	0	1	0	0	-9.3900	3.9900	9.3900	-11.2400	0.0000	0.0000	0.0000	0.0000;
	17194	17196	0.006529	0.038496	0.01893	198.45	0	0	0	0	1	0	0	-18.1000	-0.6300	18.1200	-1.2900	0.0000	0.0000	0.0000	0.0000;
	17194	17205	0.004181	0.021365	0.00658	229.58	0	0	0	0	1	0	0	74.0700	-0.4000	-73.8600	0.7900	0.0000	0.0000	0.0000	0.0000;
	17194	17208	0.006343	0.038546	0.04404	223.98	0	0	0	0	1	0	0	-71.2500	-2.0100	71.5500	-0.9300	0.0000	0.0000	0.0000	0.0000;
	17195	17202	0.002192	0.009641	0.00581	212.82	0	0	0	0	1	0	0	54.2200	-9.9100	-54.1600	9.5600	0.0000	0.0000	0.0000	0.0000;
	17196	19185	0.001864	0.008979	0.00835	203.79	0	0	0	0	1	0	0	-23.9800	0.7400	23.9900	-1.6000	0.0000	0.0000	0.0000	0.0000;
	17197	17198	0.00022	0.001006	0	0	0	0	0	0	1	0	0	-7.7300	-0.9200	7.7300	0.9200	0.0000	0.0000	0.0000	0.0000;
	17205	17198	0.004068	0.022209	0.02533	233.63	0	0	0	0	1	0	0	101.5600	-12.3500	-101.1700	11.8100	0.0000	0.0000	0.0000	0.0000;
	17199	17200	0.000223	0.001029	0	0	0	0	0	0	1	0	0	14.0700	0.9700	-14.0700	-0.9700	0.0000	0.0000	0.0000	0.0000;
	17199	17205	0.005434	0.034449	0.0089	213.38	0	0	0	0	1	0	0	63.9800	-7.0300	-63.7700	7.4100	0.0000	0.0000	0.0000	0.0000;
	17199	17210	0.004715	0.020405	0.02284	218.85	0	0	0	0	1	0	0	-78.0400	6.0600	78.3200	-7.3400	0.0000	0.0000	0.0000	0.0000;
	17202	17201	0.002969	0.019619	0.00539	182.26	0	0	0	0	1	0	0	12.6200	-2.0500	-12.6200	1.5000	0.0000	0.0000	0.0000	0.0000;
	17206	17201	0.001698	0.011548	0.00618	193.47	0	0	0	0	1	0	0	-37.1600	7.7000	37.1800	-8.2100	0.0000	0.0000	0.0000	0.0000;
	17201	17221	0.035026	0.181858	0.03751	198.74	0	0	0	0	1	0	0	5.7900	-2.8500	-5.7700	-1.1200	0.0000	0.0000	0.0000	0.0000;
	17201	17383	0.00417	0.019514	0.01277	239.44	0	0	0	0	1	0	0	-140.8100	16.2100	141.5900	-13.9300	0.0000	0.0000	0.0000	0.0000;
	19372	17204	0.007594	0.040512	0.01189	197.93	0	0	0	0	1	0	0	17.3600	-8.1700	-17.3300	7.0400	0.0000	0.0000	0.0000	0.0000;
	17204	19375	0.001725	0.01047	0.00462	188.83	0	0	0	0	1	0	0	2.4400	-9.8600	-2.4400	9.3800	0.0000	0.0000	0.0000	0.0000;
	17206	17207	0.000203	0.001059	0	0	0	0	0	0	1	0	0	19.2700	3.6500	-19.2700	-3.6500	0.0000	0.0000	0.0000	0.0000;
	17210	17206	0.003996	0.020406	0.02298	188.75	0	0	0	0	1	0	0	-17.8000	5.0400	17.8100	-7.4400	0.0000	0.0000	0.0000	0.0000;
	17206	19043	0.013334	0.08168	0.0503	199.48	0	0	0	0	1	0	0	0.0700	-3.9200	-0.0700	-1.4900	0.0000	0.0000	0.0000	0.0000;
	17208	17209	0.000283	0.001029	0	0	0	0	0	0	1	0	0	23.2600	3.7600	-23.2600	-3.7500	0.0000	0.0000	0.0000	0.0000;
	17208	17212	0.00336	0.018994	0.00422	250.95	0	0	0	0	1	0	0	-103.9500	9.4700	104.2800	-8.0200	0.0000	0.0000	0.0000	0.0000;
	17208	19048	0.005087	0.035254	0.16696	248.84	0	0	0	0	1	0	0	9.1400	-12.3000	-9.1300	-5.7900	0.0000	0.0000	0.0000	0.0000;
	17210	17212	0.004784	0.02939	0.01173	277.83	0	0	0	0	1	0	0	-84.2900	-7.1500	84.6100	7.8300	0.0000	0.0000	0.0000	0.0000;
	17212	17211	0.000402	0.030153	0	459.01	0	0	1.0125	0	1	0	0	-188.9000	0.1800	189.0300	9.9500	0.0000	0.0000	0.0000	0.0000;
	17211	17213	0.000295	0.001077	0	0	0	0	0	0	1	0	0	25.9300	10.5300	-25.9200	-10.5300	0.0000	0.0000	0.0000	0.0000;
	17211	17310	0.001143	0.014096	0.17796	1184.97	0	0	0	0	1	0	0	-214.9600	-20.4900	215.4500	7.5600	0.0000	0.0000	0.0000	0.0000;
	17214	17215	0.000234	0.001103	0	0	0	0	0	0	1	0	0	4.7000	0.8400	-4.7000	-0.8400	0.0000	0.0000	0.0000	0.0000;
	17214	17218	0.004317	0.022622	0.02295	230.79	0	0	0	0	1	0	0	-28.7100	10.6400	28.7400	-12.9300	0.0000	0.0000	0.0000	0.0000;
	17216	17217	0.000229	0.001085	0	0	0	0	0	0	1	0	0	-18.1200	-8.6600	18.1300	8.6700	0.0000	0.0000	0.0000	0.0000;
	17217	17219	0.002552	0.011059	0.00481	173.69	0	0	0	0	1	0	0	-41.7700	0.4100	41.8100	-0.7400	0.0000	0.0000	0.0000	0.0000;
	17221	17217	0.004322	0.025344	0.00647	214.46	0	0	0	0	1	0	0	-23.6200	8.5300	23.6400	-9.0700	0.0000	0.0000	0.0000	0.0000;
	17218	17489	0.001111	0.00467	0.01023	284.22	0	0	0	0	1	0	0	-121.3000	19.0200	121.4500	-19.4800	0.0000	0.0000	0.0000	0.0000;
	17219	17220	0.00023	0.001164	0	0	0	0	0	0	1	0	0	33.4400	14.5000	-33.4300	-14.4800	0.0000	0.0000	0.0000	0.0000;
	17219	17489	0.003323	0.021211	0.01029	225.36	0	0	0	0	1	0	0	-75.2500	-13.7500	75.4300	13.8000	0.0000	0.0000	0.0000	0.0000;
	17223	17224	0.000201	0.001177	0	0	0	0	0	0	1	0	0	-8.8400	-1.8300	8.8400	1.8300	0.0000	0.0000	0.0000	0.0000;
	17235	17224	0.002827	0.018566	0.01013	244.59	0	0	0	0	1	0	0	156.7100	-34.9700	-156.0300	38.4000	0.0000	0.0000	0.0000	0.0000;
	17225	17226	0.000245	0.001074	0	0	0	0	0	0	1	0	0	12.3900	1.6500	-12.3900	-1.6500	0.0000	0.0000	0.0000	0.0000;
	17232	17225	0.001046	0.006807	0.00446	243.78	0	0	0	0	1	0	0	133.2800	-21.6400	-133.1000	22.3400	0.0000	0.0000	0.0000	0.0000;
	17225	17405	0.002011	0.009637	0.00325	240.11	0	0	0	0	1	0	0	120.7200	-23.9900	-120.4300	25.0100	0.0000	0.0000	0.0000	0.0000;
	17227	17230	0.003813	0.020623	0.01002	229.11	0	0	0	0	1	0	0	68.1000	-9.1200	-67.9300	8.9700	0.0000	0.0000	0.0000	0.0000;
	17247	17227	0.00502	0.023053	0.02837	208.13	0	0	0	0	1	0	0	-79.9200	15.1100	80.2400	-16.6800	0.0000	0.0000	0.0000	0.0000;
	17228	17229	0.000286	0.001059	0	0	0	0	0	0	1	0	0	34.5200	12.3900	-34.5200	-12.3700	0.0000	0.0000	0.0000	0.0000;
	17228	17232	0.002222	0.013154	0.01108	185.04	0	0	0	0	1	0	0	42.6600	9.0700	-42.6200	-10.0200	0.0000	0.0000	0.0000	0.0000;
	17234	17228	0.002162	0.013151	0.00808	215.01	0	0	0	0	1	0	0	77.3100	21.3800	-77.1800	-21.4600	0.0000	0.0000	0.0000	0.0000;
	17232	17230	0.002107	0.012521	0.00966	202.86	0	0	0	0	1	0	0	-33.2600	15.3900	33.2900	-16.2500	0.0000	0.0000	0.0000	0.0000;
	17232	17231	0.000564	0.026155	0	495.46	0	0	1	0	1	0	0	-247.9800	32.3700	248.3100	-16.9900	0.0000	0.0000	0.0000	0.0000;
	17231	17233	0.000216	0.001053	0	0	0	0	0	0	1	0	0	70.6800	16.6000	-70.6700	-16.5500	0.0000	0.0000	0.0000	0.0000;
	17235	17232	0.003401	0.021518	0.00549	260.56	0	0	0	0	1	0	0	-189.4100	22.9100	190.5800	-16.0900	0.0000	0.0000	0.0000	0.0000;
	17235	17236	0.000254	0.001125	0	0	0	0	0	0	1	0	0	32.7000	12.0600	-32.6900	-12.0500	0.0000	0.0000	0.0000	0.0000;
	17237	17238	0.000263	0.001157	0	0	0	0	0	0	1	0	0	33.3800	7.9500	-33.3700	-7.9300	0.0000	0.0000	0.0000	0.0000;
	17239	17245	0.004157	0.027188	0.00784	237	0	0	0	0	1	0	0	-113.0000	33.1200	113.5400	-30.4300	0.0000	0.0000	0.0000	0.0000;
	17241	17242	0.000221	0.001048	0	0	0	0	0	0	1	0	0	-7.6600	-0.8900	7.6600	0.9000	0.0000	0.0000	0.0000	0.0000;
	17244	17242	0.004536	0.029892	0.00759	232.87	0	0	0	0	1	0	0	-92.6800	17.4600	93.0600	-15.7500	0.0000	0.0000	0.0000	0.0000;
	17243	17244	0.000239	0.001113	0	0	0	0	0	0	1	0	0	-4.4600	-1.2200	4.4600	1.2200	0.0000	0.0000	0.0000	0.0000;
	34226	17244	0.005211	0.026522	0.00775	229.76	0	0	0	0	1	0	0	-87.8200	19.8900	88.2200	-18.6800	0.0000	0.0000	0.0000	0.0000;
	17245	17405	0.002896	0.013803	0.0063	240.41	0	0	0	0	1	0	0	-120.0200	26.3000	120.4300	-25.0100	0.0000	0.0000	0.0000	0.0000;
	34671	17246	0.001769	0.013045	0.0111	242.88	0	0	0	0	1	0	0	109.9800	6.7400	-109.7800	-6.4300	0.0000	0.0000	0.0000	0.0000;
	17248	17247	0.002565	0.015554	0.00306	196.8	0	0	0	0	1	0	0	-62.6400	20.5400	62.7500	-20.2300	0.0000	0.0000	0.0000	0.0000;
	34247	17248	0.00174	0.010578	0.00415	212.15	0	0	0	0	1	0	0	64.7100	-15.0700	-64.6400	15.0600	0.0000	0.0000	0.0000	0.0000;
	34261	17248	0.005036	0.027627	0.00908	218.68	0	0	0	0	1	0	0	-111.3900	42.4800	112.0500	-39.8000	0.0000	0.0000	0.0000	0.0000;
	17249	17250	0.000271	0.001139	0	0	0	0	0	0	1	0	0	-12.7000	-2.7100	12.7000	2.7100	0.0000	0.0000	0.0000	0.0000;
	17263	17250	0.006053	0.036793	0.00979	192.09	0	0	0	0	1	0	0	-13.0200	1.0200	13.0300	-2.0100	0.0000	0.0000	0.0000	0.0000;
	17250	17268	0.006938	0.037399	0.0168	215.25	0	0	0	0	1	0	0	-25.7300	-0.7100	25.7700	-0.8600	0.0000	0.0000	0.0000	0.0000;
	17251	17252	0.000236	0.001041	0	0	0	0	0	0	1	0	0	9.3100	4.6100	-9.3100	-4.6100	0.0000	0.0000	0.0000	0.0000;
	17251	17253	0.003152	0.018935	0.00857	241.72	0	0	0	0	1	0	0	54.7800	-3.2200	-54.6900	2.8300	0.0000	0.0000	0.0000	0.0000;
	17251	17255	0.003387	0.021462	0.00714	247.56	0	0	0	0	1	0	0	-64.0900	-1.3900	64.2200	1.4400	0.0000	0.0000	0.0000	0.0000;
	17253	17254	0.000211	0.001049	0	0	0	0	0	0	1	0	0	6.4000	1.6200	-6.4000	-1.6200	0.0000	0.0000	0.0000	0.0000;
	17255	17289	0.002	0.009491	0.00747	284.83	0	0	0	0	1	0	0	-164.7400	3.9200	165.2500	-2.3400	0.0000	0.0000	0.0000	0.0000;
	17256	17257	0.000214	0.001086	0	0	0	0	0	0	1	0	0	8.0800	2.1100	-8.0800	-2.1100	0.0000	0.0000	0.0000	0.0000;
	17256	17286	0.005513	0.032418	0.02218	238.36	0	0	0	0	1	0	0	-18.0700	16.1700	18.1000	-18.3800	0.0000	0.0000	0.0000	0.0000;
	17258	17275	0.003471	0.025899	0.01361	253.5	0	0	0	0	1	0	0	-33.7300	-4.2200	33.7600	3.0200	0.0000	0.0000	0.0000	0.0000;
	17258	17286	0.003469	0.022548	0.01522	243.66	0	0	0	0	1	0	0	25.8100	2.8300	-25.7900	-4.3200	0.0000	0.0000	0.0000	0.0000;
	17259	17260	0.000209	0.001144	0	0	0	0	0	0	1	0	0	24.8000	3.6100	-24.8000	-3.6000	0.0000	0.0000	0.0000	0.0000;
	17259	17270	0.002481	0.012201	0.01537	205.86	0	0	0	0	1	0	0	-7.8400	-0.1300	7.8500	-1.5200	0.0000	0.0000	0.0000	0.0000;
	17259	17287	0.005957	0.026302	0.07056	184.76	0	0	0	0	1	0	0	-16.9600	-3.4700	16.9700	-4.0700	0.0000	0.0000	0.0000	0.0000;
	17261	17262	0.000276	0.00103	0	0	0	0	0	0	1	0	0	31.8200	2.3500	-31.8200	-2.3400	0.0000	0.0000	0.0000	0.0000;
	17265	17261	0.001731	0.009091	0.0048	170.77	0	0	0	0	1	0	0	-7.2300	-2.5200	7.2300	2.0100	0.0000	0.0000	0.0000	0.0000;
	17261	17270	0.003201	0.017305	0.01147	223.02	0	0	0	0	1	0	0	-39.0500	-4.3600	39.1000	3.3800	0.0000	0.0000	0.0000	0.0000;
	17264	17265	0.000253	0.001047	0	0	0	0	0	0	1	0	0	-27.1900	-9.4400	27.1900	9.4500	0.0000	0.0000	0.0000	0.0000;
	17266	17265	0.001612	0.012622	0.00511	185.82	0	0	0	0	1	0	0	-36.2400	-0.5900	36.2600	0.2000	0.0000	0.0000	0.0000	0.0000;
	17270	17265	0.00236	0.013187	0.00609	236.27	0	0	0	0	1	0	0	56.3000	6.8700	-56.2300	-7.1300	0.0000	0.0000	0.0000	0.0000;
	17266	17267	0.000265	0.001116	0	0	0	0	0	0	1	0	0	26.8500	11.8300	-26.8500	-11.8200	0.0000	0.0000	0.0000	0.0000;
	17270	17268	0.003621	0.017522	0.0075	249.51	0	0	0	0	1	0	0	54.7700	1.7300	-54.6700	-2.0500	0.0000	0.0000	0.0000	0.0000;
	17270	17269	0.00066	0.038398	0	452.22	0	0	1	0	1	0	0	-164.0300	-10.6200	164.1900	20.2400	0.0000	0.0000	0.0000	0.0000;
	17269	17271	0.000292	0.001168	0	0	0	0	0	0	1	0	0	26.8500	5.7700	-26.8500	-5.7600	0.0000	0.0000	0.0000	0.0000;
	17292	17269	0.000838	0.009718	0.25981	1020.39	0	0	0	0	1	0	0	29.9800	-29.9600	-29.9700	1.7200	0.0000	0.0000	0.0000	0.0000;
	17269	19518	0.00052	0.006743	0.34663	1219.9	0	0	0	0	1	0	0	-214.6900	4.5200	214.9100	-39.4900	0.0000	0.0000	0.0000	0.0000;
	17269	19597	0.00258	0.034161	0.30806	1064.97	0	0	0	0	1	0	0	53.6100	-32.2600	-53.5400	-0.5400	0.0000	0.0000	0.0000	0.0000;
	17273	17278	0.006637	0.036705	0.02735	212.07	0	0	0	0	1	0	0	2.2900	1.5100	-2.2900	-4.4400	0.0000	0.0000	0.0000	0.0000;
	17273	17287	0.005654	0.033553	0.02698	236.35	0	0	0	0	1	0	0	-18.8200	-4.8100	18.8400	2.0200	0.0000	0.0000	0.0000	0.0000;
	17275	17274	0.000471	0.029861	0	433.13	0	0	1.00625	0	1	0	0	-98.2600	-6.9500	98.3000	9.6600	0.0000	0.0000	0.0000	0.0000;
	17274	17276	0.000226	0.001043	0	0	0	0	0	0	1	0	0	19.2200	7.1500	-19.2200	-7.1500	0.0000	0.0000	0.0000	0.0000;
	17274	17292	0.001557	0.017867	0.37825	1164.13	0	0	0	0	1	0	0	-117.5200	-49.2700	117.7300	10.7500	0.0000	0.0000	0.0000	0.0000;
	17478	17277	0.000486	0.003376	0.00282	144.35	0	0	0	0	1	0	0	-17.4400	0.1800	17.4400	-0.4700	0.0000	0.0000	0.0000	0.0000;
	17278	17279	0.000275	0.001141	0	0	0	0	0	0	1	0	0	15.7300	4.7100	-15.7300	-4.7100	0.0000	0.0000	0.0000	0.0000;
	17278	17281	0.002366	0.011756	0.00408	180.77	0	0	0	0	1	0	0	-13.4400	-0.2700	13.4400	-0.1500	0.0000	0.0000	0.0000	0.0000;
	17280	17283	0.003014	0.01506	0.00657	229.22	0	0	0	0	1	0	0	6.6200	-2.4500	-6.6200	1.7500	0.0000	0.0000	0.0000	0.0000;
	17281	17282	0.0003	0.001095	0	0	0	0	0	0	1	0	0	12.9700	5.0000	-12.9700	-5.0000	0.0000	0.0000	0.0000	0.0000;
	17281	17478	0.003668	0.023014	0.00917	188.01	0	0	0	0	1	0	0	-26.4100	-4.8500	26.4300	4.0200	0.0000	0.0000	0.0000	0.0000;
	17287	17284	0.005049	0.031434	0.00533	247.78	0	0	0	0	1	0	0	-41.7800	0.3900	41.8600	-0.4500	0.0000	0.0000	0.0000	0.0000;
	17285	17286	0.000245	0.001072	0	0	0	0	0	0	1	0	0	-7.6900	-22.6900	7.6900	22.7000	0.0000	0.0000	0.0000	0.0000;
	17288	17291	0.000578	0.029963	0	552.5	0	0	1	0	1	0	0	165.3700	3.9600	-165.2200	3.5600	0.0000	0.0000	0.0000	0.0000;
	17288	17292	0.00027	0.001089	0	0	0	0	0	0	1	0	0	15.0200	-26.0000	-15.0100	26.0100	0.0000	0.0000	0.0000	0.0000;
	17288	17293	0.000206	0.001093	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17289	17291	-9.4e-05	-0.004862	0	452.5	0	0	1	0	1	0	0	-165.2500	2.3400	165.2200	-3.5600	0.0000	0.0000	0.0000	0.0000;
	17290	17291	0.002454	0.12718	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17292	17347	0.001366	0.016332	0.24657	1105.8	0	0	0	0	1	0	0	-132.7000	-6.8000	132.9200	-17.4500	0.0000	0.0000	0.0000	0.0000;
	17295	17294	0.000259	0.015908	0	563.85	0	0	1.0125	0	1	0	0	-274.0400	-67.6100	274.2400	79.4800	0.0000	0.0000	0.0000	0.0000;
	17294	17296	0.000358	0.020828	0	396.33	0	0	1.05625	0	1	0	0	-162.6900	-76.0800	162.8100	82.9500	0.0000	0.0000	0.0000	0.0000;
	17294	17297	0.000774	0.033196	0	395.67	0	0	1.0625	0	1	0	0	-162.5500	-72.1100	162.8100	82.9700	0.0000	0.0000	0.0000	0.0000;
	17294	17298	0.000271	0.001172	0	0	0	0	0	0	1	0	0	51.0000	68.7100	-50.9900	-68.6400	0.0000	0.0000	0.0000	0.0000;
	17294	17299	0.000252	0.001072	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17298	17432	0.000193	0.002424	0.05392	1036.28	0	0	0	0	1	0	0	50.9900	68.6400	-50.9700	-74.3300	0.0000	0.0000	0.0000	0.0000;
	17300	17301	0.001329	0.043783	0	249.6	0	0	1	0	1	0	0	-191.3200	-20.7500	191.7700	35.7200	0.0000	0.0000	0.0000	0.0000;
	17300	17302	0.000264	0.001015	0	0	0	0	0	0	1	0	0	191.3200	20.7500	-191.2300	-20.4100	0.0000	0.0000	0.0000	0.0000;
	17302	17513	0.000816	0.003281	0.00281	263.74	0	0	0	0	1	0	0	-182.9200	18.7300	183.1700	-18.0100	0.0000	0.0000	0.0000	0.0000;
	17303	17304	0.002373	0.085822	0	157.95	0	0	1.0625	0	1	0	0	-120.9300	-46.6100	121.3600	61.8400	0.0000	0.0000	0.0000	0.0000;
	17303	17305	0.00024	0.001146	0	0	0	0	0	0	1	0	0	120.9300	46.6100	-120.9000	-46.4300	0.0000	0.0000	0.0000	0.0000;
	17307	17306	0.00041	0.027381	0	568.92	0	0	1.00625	0	1	0	0	-295.0800	-4.6900	295.4100	27.0100	0.0000	0.0000	0.0000	0.0000;
	17306	17308	0.000151	0.010069	0	1188.65	0	0	1	0	1	0	0	-912.0900	31.8600	913.2600	45.8300	0.0000	0.0000	0.0000	0.0000;
	17306	17309	0.000219	0.011624	0	1188.65	0	0	1	0	1	0	0	-911.5700	43.8600	913.2600	45.8300	0.0000	0.0000	0.0000	0.0000;
	17306	17310	0.000238	0.001129	0	0	0	0	0	0	1	0	0	1528.2500	-102.7300	-1523.0900	127.2500	0.0000	0.0000	0.0000	0.0000;
	17306	17311	0.000233	0.00103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17383	17307	0.002724	0.015023	0.00457	218.88	0	0	0	0	1	0	0	-80.6200	8.5500	80.7900	-8.1300	0.0000	0.0000	0.0000	0.0000;
	17310	17455	0.001291	0.012733	0.17764	1345.72	0	0	0	0	1	0	0	592.2500	-67.9200	-588.0000	90.7400	0.0000	0.0000	0.0000	0.0000;
	17310	17499	0.000869	0.009877	0.20936	1399.05	0	0	0	0	1	0	0	715.3800	-66.9000	-711.2200	91.6700	0.0000	0.0000	0.0000	0.0000;
	17312	17313	0.000244	0.001005	0	0	0	0	0	0	1	0	0	4.4900	0.0000	-4.4900	0.0000	0.0000	0.0000	0.0000	0.0000;
	17314	17315	0.001268	0.041944	0	259.87	0	0	1	0	1	0	0	-199.1900	11.3600	199.6600	4.2300	0.0000	0.0000	0.0000	0.0000;
	17314	17316	0.00255	0.060018	0	259.87	0	0	1	0	1	0	0	-198.7200	12.4500	199.6600	9.7600	0.0000	0.0000	0.0000	0.0000;
	17314	17317	0.000263	0.001	0	0	0	0	0	0	1	0	0	397.9100	-23.8100	-397.5200	25.2900	0.0000	0.0000	0.0000	0.0000;
	17314	17318	0.000296	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17473	17317	0.001926	0.012199	0.00557	199.03	0	0	0	0	1	0	0	-12.8900	41.3700	12.9300	-41.7600	0.0000	0.0000	0.0000	0.0000;
	17319	17320	0.00022	0.001074	0	0	0	0	0	0	1	0	0	5.6900	2.9000	-5.6900	-2.9000	0.0000	0.0000	0.0000	0.0000;
	17321	17324	0.0001	-0.002984	0	105.72	0	0	1	0	1	0	0	-2.3000	-1.0600	2.3000	1.0600	0.0000	0.0000	0.0000	0.0000;
	17321	17325	0.0128	0.422948	0	24.12	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17321	17326	0.000235	0.00109	0	0	0	0	0	0	1	0	0	2.3000	1.0600	-2.3000	-1.0600	0.0000	0.0000	0.0000	0.0000;
	17321	17327	0.000295	0.001029	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17322	17324	0.006888	0.240215	0	52.86	0	0	1	0	1	0	0	2.3000	1.0700	-2.3000	-1.0600	0.0000	0.0000	0.0000	0.0000;
	17323	17324	0.006888	0.240215	0	52.86	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17328	17329	0.000223	0.001019	0	0	0	0	0	0	1	0	0	19.9800	-0.9800	-19.9800	0.9800	0.0000	0.0000	0.0000	0.0000;
	17329	35099	0.012697	0.075958	0.01761	199.95	0	0	0	0	1	0	0	-20.5700	0.8900	20.6200	-2.5100	0.0000	0.0000	0.0000	0.0000;
	17330	17331	0.004495	0.143785	0	53.83	0	0	1.01875	0	1	0	0	-9.9800	1.2300	9.9900	-1.0900	0.0000	0.0000	0.0000	0.0000;
	17330	17332	0.000283	0.001065	0	0	0	0	0	0	1	0	0	9.9800	-1.2300	-9.9800	1.2300	0.0000	0.0000	0.0000	0.0000;
	35103	17332	0.000807	0.00403	0.00247	205.55	0	0	0	0	1	0	0	15.5800	-5.3900	-15.5800	5.1400	0.0000	0.0000	0.0000	0.0000;
	17333	17334	0.008855	0.252497	0	58.57	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17333	17335	0.000269	0.001016	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17336	17337	0.003187	0.081793	0	134.55	0	0	1.05	0	1	0	0	-102.9800	-40.8200	103.3800	51.0900	0.0000	0.0000	0.0000	0.0000;
	17336	17338	0.000289	0.001117	0	0	0	0	0	0	1	0	0	102.9800	40.8200	-102.9400	-40.6900	0.0000	0.0000	0.0000	0.0000;
	17483	17338	0.000454	0.002158	0.00124	208.83	0	0	0	0	1	0	0	-5.4900	-1.3800	5.4900	1.2500	0.0000	0.0000	0.0000	0.0000;
	17340	17339	0.000444	0.03021	0	416.31	0	0	1	0	1	0	0	-137.6900	-3.2300	137.7700	8.5100	0.0000	0.0000	0.0000	0.0000;
	17339	17343	0.0001	0.004147	0	458.41	0	0	1	0	1	0	0	-12.9200	1.6300	12.9200	-1.6200	0.0000	0.0000	0.0000	0.0000;
	17339	17347	0.000279	0.001188	0	0	0	0	0	0	1	0	0	-124.8500	-10.1400	124.8900	10.3100	0.0000	0.0000	0.0000	0.0000;
	17339	17348	0.000285	0.001191	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17340	17344	0.010448	0.31131	0	48.39	0	0	1	0	1	0	0	-6.4500	0.9100	6.4600	-0.7900	0.0000	0.0000	0.0000	0.0000;
	17340	17345	0.005932	0.222082	0	56.82	0	0	1	0	1	0	0	-12.9100	1.9300	12.9200	-1.5800	0.0000	0.0000	0.0000	0.0000;
	17340	17346	0.009355	0.290779	0	48.38	0	0	1	0	1	0	0	-6.4600	0.9000	6.4600	-0.7900	0.0000	0.0000	0.0000	0.0000;
	17340	17489	0.000733	0.004585	0.00111	282.48	0	0	0	0	1	0	0	163.5100	-0.5100	-163.3300	1.5200	0.0000	0.0000	0.0000	0.0000;
	17341	17343	0.000898	0.06052	0	229.21	0	0	1	0	1	0	0	6.4600	-0.7900	-6.4600	0.8100	0.0000	0.0000	0.0000	0.0000;
	17342	17343	0.000898	0.06052	0	229.21	0	0	1	0	1	0	0	6.4600	-0.7900	-6.4600	0.8100	0.0000	0.0000	0.0000	0.0000;
	17350	17349	0.000369	0.02701	0	406.89	0	0	1	0	1	0	0	-90.7300	8.4000	90.7500	-6.3300	0.0000	0.0000	0.0000	0.0000;
	17349	17351	0.000366	0.023054	0	460.02	0	0	1	0	1	0	0	-228.5300	-74.4600	228.7300	86.8200	0.0000	0.0000	0.0000	0.0000;
	17349	17352	0.000292	0.001027	0	0	0	0	0	0	1	0	0	137.7800	51.7200	-137.7200	-51.5200	0.0000	0.0000	0.0000	0.0000;
	17349	17353	0.000225	0.001031	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17352	34542	0.000872	0.010368	0.3426	1270.43	0	0	0	0	1	0	0	577.6900	-44.3100	-574.9800	39.7200	0.0000	0.0000	0.0000	0.0000;
	34950	17352	0.000389	0.004423	0.08053	1220.47	0	0	0	0	1	0	0	440.7100	-96.0900	-439.9700	95.8200	0.0000	0.0000	0.0000	0.0000;
	17354	17357	0.00036	0.019992	0	594.81	0	0	1	0	1	0	0	332.8700	22.2000	-332.5000	-1.5900	0.0000	0.0000	0.0000	0.0000;
	17354	17358	0.000267	0.001087	0	0	0	0	0	0	1	0	0	-44.4100	124.8000	44.4600	-124.6200	0.0000	0.0000	0.0000	0.0000;
	17354	17359	0.000281	0.001054	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17355	17357	0.000103	0.005745	0	569.81	0	0	1	0	1	0	0	-332.3900	4.3400	332.5000	1.5900	0.0000	0.0000	0.0000	0.0000;
	17356	17357	0.002698	0.149894	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17455	17358	0.000567	0.006388	0.12442	1376.38	0	0	0	0	1	0	0	703.5300	-30.8900	-700.9300	46.7900	0.0000	0.0000	0.0000	0.0000;
	17499	17358	0.000681	0.007717	0.10538	1346.59	0	0	0	0	1	0	0	645.2600	-39.0800	-642.6200	57.6000	0.0000	0.0000	0.0000	0.0000;
	17358	18765	0.000437	0.004659	0.17492	1299.7	0	0	0	0	1	0	0	507.6600	-7.5800	-506.6100	-0.0700	0.0000	0.0000	0.0000	0.0000;
	17361	17360	0.000479	0.027941	0	403.61	0	0	1	0	1	0	0	-120.3700	14.1300	120.4300	-10.3300	0.0000	0.0000	0.0000	0.0000;
	17360	17363	0.000226	0.001031	0	0	0	0	0	0	1	0	0	-120.4300	10.3300	120.4600	-10.1800	0.0000	0.0000	0.0000	0.0000;
	17360	17364	0.000294	0.001156	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17361	17362	0.005001	0.159547	0	83.38	0	0	1	0	1	0	0	-39.8800	1.5800	39.9500	0.7700	0.0000	0.0000	0.0000	0.0000;
	17365	17368	0.0001	-0.000553	0	154.12	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17365	17369	0.000239	0.001079	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17366	17368	0.006559	0.178149	0	77.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17367	17368	0.006559	0.178149	0	77.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17370	17371	0.000255	0.001114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17372	17373	0.000297	0.001086	0	0	0	0	0	0	1	0	0	19.9800	10.1800	-19.9700	-10.1700	0.0000	0.0000	0.0000	0.0000;
	17375	17374	0.000491	0.034448	0	351.24	0	0	1.00625	0	1	0	0	-46.0100	-8.4800	46.0200	9.1800	0.0000	0.0000	0.0000	0.0000;
	17374	17376	0.000508	0.029922	0	312.76	0	0	1	0	1	0	0	-69.8900	-13.5000	69.9200	14.9100	0.0000	0.0000	0.0000	0.0000;
	17374	17377	0.000283	0.001014	0	0	0	0	0	0	1	0	0	23.8700	4.3200	-23.8700	-4.3100	0.0000	0.0000	0.0000	0.0000;
	17374	17378	0.000263	0.001142	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35427	17377	0.000509	0.006405	0.13382	1271.52	0	0	0	0	1	0	0	394.3200	-28.5200	-393.5900	23.3500	0.0000	0.0000	0.0000	0.0000;
	17379	17382	0.00046	0.011898	0	181.39	0	0	1	0	1	0	0	-15.2400	0.2500	15.2400	-0.2300	0.0000	0.0000	0.0000	0.0000;
	17379	17383	0.00028	0.001199	0	0	0	0	0	0	1	0	0	60.9800	-5.3400	-60.9700	5.3800	0.0000	0.0000	0.0000	0.0000;
	17379	17384	0.000262	0.001193	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17380	17382	0.005247	0.135802	0	90.69	0	0	1	0	1	0	0	15.2500	0.0600	-15.2400	0.2300	0.0000	0.0000	0.0000	0.0000;
	17381	17382	0.005247	0.135802	0	90.69	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17385	17388	0.0001	-0.001634	0	249.22	0	0	1	0	1	0	0	-98.4400	-4.8500	98.4500	4.7000	0.0000	0.0000	0.0000	0.0000;
	17385	17389	0.002557	0.070431	0	128.27	0	0	1	0	1	0	0	-98.3200	8.2700	98.5500	-1.9000	0.0000	0.0000	0.0000	0.0000;
	17385	17390	0.003985	0.118316	0	128.27	0	0	1	0	1	0	0	-98.1900	9.5700	98.5500	1.1400	0.0000	0.0000	0.0000	0.0000;
	17385	17391	0.00021	0.001157	0	0	0	0	0	0	1	0	0	294.9400	-12.9900	-294.7700	13.9300	0.0000	0.0000	0.0000	0.0000;
	17385	17392	0.000243	0.001109	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17386	17388	0.002245	0.063876	0	124.61	0	0	1	0	1	0	0	49.2700	3.7900	-49.2200	-2.3500	0.0000	0.0000	0.0000	0.0000;
	17387	17388	0.002245	0.063876	0	124.61	0	0	1	0	1	0	0	49.2700	3.7900	-49.2200	-2.3500	0.0000	0.0000	0.0000	0.0000;
	17460	17391	0.000944	0.006713	0.00504	221.21	0	0	0	0	1	0	0	87.9700	-9.1300	-87.9000	9.0700	0.0000	0.0000	0.0000	0.0000;
	17394	17393	0.000271	0.019683	0	430.79	0	0	1	0	1	0	0	-110.4800	-4.3100	110.5100	6.5300	0.0000	0.0000	0.0000	0.0000;
	17393	17395	0.000409	0.022339	0	430.62	0	0	1	0	1	0	0	-192.7800	29.2500	192.9200	-21.4400	0.0000	0.0000	0.0000	0.0000;
	17393	17396	0.00032	0.020016	0	430.59	0	0	1	0	1	0	0	-192.8100	28.4300	192.9200	-21.4400	0.0000	0.0000	0.0000	0.0000;
	17393	17397	0.000527	0.032359	0	430.47	0	0	1	0	1	0	0	-192.7300	32.8100	192.9200	-21.4400	0.0000	0.0000	0.0000	0.0000;
	17393	17398	0.000456	0.027638	0	429.81	0	0	1	0	1	0	0	-192.7600	20.3200	192.9200	-10.7700	0.0000	0.0000	0.0000	0.0000;
	17393	17399	0.000235	0.001171	0	0	0	0	0	0	1	0	0	660.5700	-117.3300	-659.5900	122.1700	0.0000	0.0000	0.0000	0.0000;
	17393	17400	0.000221	0.001127	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17518	17399	0.000391	0.004347	0.07911	1255.63	0	0	0	0	1	0	0	-341.7900	27.1700	342.2100	-31.0600	0.0000	0.0000	0.0000	0.0000;
	17401	17402	0.00284	0.07808	0	172.64	0	0	1.05	0	1	0	0	-132.0600	-51.6500	132.6400	67.6000	0.0000	0.0000	0.0000	0.0000;
	17401	17403	0.00022	0.001125	0	0	0	0	0	0	1	0	0	132.0600	51.6500	-132.0200	-51.4400	0.0000	0.0000	0.0000	0.0000;
	17403	17409	0.00107	0.007623	0.00481	220.62	0	0	0	0	1	0	0	-38.0500	27.0500	38.0700	-27.4200	0.0000	0.0000	0.0000	0.0000;
	17403	17414	0.001154	0.005861	0.00518	226.84	0	0	0	0	1	0	0	35.5900	10.6400	-35.5800	-11.1200	0.0000	0.0000	0.0000	0.0000;
	17403	17468	0.00067	0.004979	0.00202	277.7	0	0	0	0	1	0	0	-154.7600	-5.0100	154.9000	5.9000	0.0000	0.0000	0.0000	0.0000;
	17403	17468	0.00067	0.004979	0.00202	277.7	0	0	0	0	1	0	0	-154.7600	-5.0100	154.9000	5.9000	0.0000	0.0000	0.0000	0.0000;
	17404	17405	0.000225	0.001091	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17406	17407	0.001886	0.059307	0	279.96	0	0	1	0	1	0	0	-214.2700	32.3200	215.0900	-6.5700	0.0000	0.0000	0.0000	0.0000;
	17406	17408	0.00114	0.038378	0	279.96	0	0	1	0	1	0	0	-214.6100	13.2300	215.0900	3.1700	0.0000	0.0000	0.0000	0.0000;
	17406	17409	0.000263	0.001003	0	0	0	0	0	0	1	0	0	428.8800	-45.5500	-428.4300	47.2800	0.0000	0.0000	0.0000	0.0000;
	17406	17410	0.000256	0.001162	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17468	17409	0.001396	0.007692	0.00184	207.41	0	0	0	0	1	0	0	63.0200	27.3500	-62.9600	-27.2100	0.0000	0.0000	0.0000	0.0000;
	17411	17412	0.0005	0.014276	0	890.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17411	17413	0.000564	0.022321	0	890.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17411	17414	0.000253	0.001036	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17411	17415	0.000232	0.001078	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17416	17417	0.000252	0.001193	0	0	0	0	0	0	1	0	0	18.9800	-2.3200	-18.9800	2.3200	0.0000	0.0000	0.0000	0.0000;
	17417	17428	0.00142	0.00783	0.0051	186.44	0	0	0	0	1	0	0	-11.6400	-14.2800	11.6400	13.7500	0.0000	0.0000	0.0000	0.0000;
	17417	19060	0.007188	0.042628	0.01765	202.52	0	0	0	0	1	0	0	30.6100	11.9600	-30.5400	-13.4100	0.0000	0.0000	0.0000	0.0000;
	17418	17421	-0.000933	-0.028697	0	61.35	0	0	1	0	1	0	0	-0.8000	0.0000	0.8000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	17418	17424	-0.000923	-0.030986	0	66.11	0	0	1	0	1	0	0	-2.0000	0.0100	2.0000	-0.0100	0.0000	0.0000	0.0000	0.0000;
	17418	17425	0.000211	0.001025	0	0	0	0	0	0	1	0	0	9.2900	-0.0100	-9.2900	0.0100	0.0000	0.0000	0.0000	0.0000;
	17418	17426	0.000233	0.001122	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17419	17421	0.012951	0.398344	0	30.68	0	0	1	0	1	0	0	0.8000	0.0000	-0.8000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17420	17421	0.012951	0.398344	0	30.68	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17422	17424	0.011428	0.38347	0	33.06	0	0	1	0	1	0	0	1.0000	0.0000	-1.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17423	17424	0.011428	0.38347	0	33.06	0	0	1	0	1	0	0	1.0000	0.0000	-1.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17428	17427	0.000568	0.032022	0	503.56	0	0	1.0375	0	1	0	0	-199.1700	-112.2200	199.4700	128.8500	0.0000	0.0000	0.0000	0.0000;
	17427	17429	0.0008	0.037131	0	435.37	0	0	1	0	1	0	0	-195.4800	-18.1700	195.7700	31.3500	0.0000	0.0000	0.0000	0.0000;
	17427	17430	0.000547	0.032834	0	435.04	0	0	1	0	1	0	0	-195.5700	-0.4900	195.7700	12.0600	0.0000	0.0000	0.0000	0.0000;
	17427	17431	0.000355	0.019742	0	434.85	0	0	1	0	1	0	0	-195.6400	-8.8500	195.7700	15.8300	0.0000	0.0000	0.0000	0.0000;
	17427	17432	0.000214	0.001161	0	0	0	0	0	0	1	0	0	387.2300	-101.3300	-386.9100	103.0500	0.0000	0.0000	0.0000	0.0000;
	17427	17433	0.000271	0.001002	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17428	19063	0.003716	0.025684	0.01418	198.44	0	0	0	0	1	0	0	36.2200	8.5600	-36.1800	-9.7500	0.0000	0.0000	0.0000	0.0000;
	17428	19083	0.001785	0.00831	0.0053	240.56	0	0	0	0	1	0	0	66.4200	50.8800	-66.3100	-50.9100	0.0000	0.0000	0.0000	0.0000;
	17428	19089	0.002719	0.020034	0.02019	187.74	0	0	0	0	1	0	0	13.2000	18.4300	-13.1900	-20.5100	0.0000	0.0000	0.0000	0.0000;
	17428	19104	0.00305	0.01944	0.01922	220.97	0	0	0	0	1	0	0	71.6800	20.6000	-71.5300	-21.6700	0.0000	0.0000	0.0000	0.0000;
	19082	17432	0.000205	0.002415	0.02646	1180.08	0	0	0	0	1	0	0	-174.7200	-15.4800	174.7800	13.2900	0.0000	0.0000	0.0000	0.0000;
	17434	17437	0.000135	0.004253	0	199.76	0	0	1	0	1	0	0	-41.3100	-10.7600	41.3200	10.8300	0.0000	0.0000	0.0000	0.0000;
	17434	17438	0.000231	0.001098	0	0	0	0	0	0	1	0	0	82.6600	30.0500	-82.6500	-29.9700	0.0000	0.0000	0.0000	0.0000;
	17434	17439	0.000296	0.001088	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17435	17437	0.004062	0.128085	0	99.88	0	0	1	0	1	0	0	20.6800	5.9600	-20.6600	-5.4200	0.0000	0.0000	0.0000	0.0000;
	17436	17437	0.004062	0.128085	0	99.88	0	0	1	0	1	0	0	20.6800	5.9600	-20.6600	-5.4200	0.0000	0.0000	0.0000	0.0000;
	17440	17441	0.006008	0.161443	0	95.29	0	0	1.03125	0	1	0	0	-71.7600	-27.2600	72.1100	36.7500	0.0000	0.0000	0.0000	0.0000;
	17440	17442	0.014875	0.427095	0	23.27	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17440	17443	0.000278	0.001047	0	0	0	0	0	0	1	0	0	71.7600	27.2600	-71.7500	-27.2000	0.0000	0.0000	0.0000	0.0000;
	17440	17444	0.000266	0.00117	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17445	17448	-0.000377	-0.011021	0	208.75	0	0	1	0	1	0	0	-49.9000	-12.2700	49.8900	12.0000	0.0000	0.0000	0.0000	0.0000;
	17445	17449	0.000296	0.001095	0	0	0	0	0	0	1	0	0	49.9000	12.2700	-49.8900	-12.2400	0.0000	0.0000	0.0000	0.0000;
	17445	17450	0.000202	0.001114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17446	17448	0.004192	0.122713	0	104.37	0	0	1	0	1	0	0	24.9700	6.7600	-24.9400	-6.0000	0.0000	0.0000	0.0000	0.0000;
	17447	17448	0.004192	0.122713	0	104.37	0	0	1	0	1	0	0	24.9700	6.7600	-24.9400	-6.0000	0.0000	0.0000	0.0000	0.0000;
	17452	17451	0.000347	0.02183	0	547.15	0	0	1	0	1	0	0	-262.9600	-16.1300	263.1800	30.2400	0.0000	0.0000	0.0000	0.0000;
	17451	17453	0.000362	0.026346	0	519.44	0	0	1	0	1	0	0	-232.1100	-119.6900	232.3300	136.2400	0.0000	0.0000	0.0000	0.0000;
	17451	17454	0.000124	0.008181	0	519.08	0	0	0.99375	0	1	0	0	-234.4700	-130.8800	234.5500	136.2400	0.0000	0.0000	0.0000	0.0000;
	17451	17455	0.000238	0.00113	0	0	0	0	0	0	1	0	0	203.3900	220.3300	-203.2000	-219.3900	0.0000	0.0000	0.0000	0.0000;
	17451	17456	0.000273	0.001016	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17455	17499	8.8e-05	0.001005	0.0207	1326.51	0	0	0	0	1	0	0	-485.0400	126.9900	485.2500	-126.8800	0.0000	0.0000	0.0000	0.0000;
	17457	17458	0.000211	0.001078	0	0	0	0	0	0	1	0	0	3.7000	1.7200	-3.7000	-1.7200	0.0000	0.0000	0.0000	0.0000;
	17460	17459	0.000258	0.017504	0	449.87	0	0	1	0	1	0	0	-162.7900	3.3300	162.8500	0.9900	0.0000	0.0000	0.0000	0.0000;
	17459	17461	0.000333	0.017842	0	813.8	0	0	1.05	0	1	0	0	-249.9400	-250.9000	250.3700	273.8400	0.0000	0.0000	0.0000	0.0000;
	17459	17462	0.000298	0.013887	0	813.8	0	0	1.05	0	1	0	0	-203.2100	-258.4500	203.5400	273.8400	0.0000	0.0000	0.0000	0.0000;
	17459	17463	0.000206	0.001158	0	0	0	0	0	0	1	0	0	290.2900	-68.0000	-290.1200	68.9600	0.0000	0.0000	0.0000	0.0000;
	17459	17464	0.000261	0.001146	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17463	17499	0.001063	0.013182	0.19336	1138.76	0	0	0	0	1	0	0	-177.2100	-3.1600	177.5300	-13.8100	0.0000	0.0000	0.0000	0.0000;
	17465	17466	0.000566	0.017998	0	321.75	0	0	1	0	1	0	0	-246.8900	-23.5700	247.2000	33.7300	0.0000	0.0000	0.0000	0.0000;
	17465	17467	0.001045	0.040879	0	321.75	0	0	1	0	1	0	0	-246.6200	-10.8800	247.2000	33.7300	0.0000	0.0000	0.0000	0.0000;
	17465	17468	0.000298	0.00115	0	0	0	0	0	0	1	0	0	493.5100	34.4500	-492.8400	-31.8700	0.0000	0.0000	0.0000	0.0000;
	17465	17469	0.000207	0.001008	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17470	17471	0.000223	0.001138	0	0	0	0	0	0	1	0	0	3.8000	0.0000	-3.8000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17472	17473	0.00024	0.001005	0	0	0	0	0	0	1	0	0	15.9800	-1.9500	-15.9800	1.9500	0.0000	0.0000	0.0000	0.0000;
	17474	17477	-0.000136	-0.003898	0	138.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17474	17478	0.000242	0.001143	0	0	0	0	0	0	1	0	0	8.9900	4.1900	-8.9900	-4.1900	0.0000	0.0000	0.0000	0.0000;
	17474	17479	0.000275	0.00113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17475	17477	0.00592	0.169706	0	69.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17476	17477	0.00592	0.169706	0	69.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17480	17481	0.006306	0.17396	0	54.85	0	0	1	0	1	0	0	-11.6400	-5.6700	11.6500	5.9400	0.0000	0.0000	0.0000	0.0000;
	17480	17482	0.006004	0.180448	0	42.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17480	17483	0.000241	0.001119	0	0	0	0	0	0	1	0	0	11.6400	5.6700	-11.6400	-5.6700	0.0000	0.0000	0.0000	0.0000;
	17480	17484	0.000216	0.00107	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17485	17488	-0.000129	-0.003337	0	126.21	0	0	1	0	1	0	0	-11.1800	1.4200	11.1800	-1.4300	0.0000	0.0000	0.0000	0.0000;
	17485	17489	0.000257	0.001038	0	0	0	0	0	0	1	0	0	33.5600	-4.1600	-33.5600	4.1700	0.0000	0.0000	0.0000	0.0000;
	17485	17490	0.000216	0.00117	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17486	17488	0.003994	0.103299	0	63.1	0	0	1	0	1	0	0	5.5900	-0.6800	-5.5900	0.7100	0.0000	0.0000	0.0000	0.0000;
	17487	17488	0.003994	0.103299	0	63.1	0	0	1	0	1	0	0	5.5900	-0.6800	-5.5900	0.7100	0.0000	0.0000	0.0000	0.0000;
	17492	17491	0.000572	0.032027	0	504.02	0	0	1	0	1	0	0	-225.6100	-2.2900	225.8800	17.4600	0.0000	0.0000	0.0000	0.0000;
	17491	17493	0.000513	0.025091	0	509.97	0	0	1.06875	0	1	0	0	-318.8300	-115.0800	319.4500	145.4700	0.0000	0.0000	0.0000	0.0000;
	17491	17494	0.000402	0.023246	0	509.86	0	0	1.0625	0	1	0	0	-318.9700	-117.4900	319.4500	145.4700	0.0000	0.0000	0.0000	0.0000;
	17491	17495	0.000421	0.022333	0	509.31	0	0	1.0625	0	1	0	0	-318.9400	-118.5400	319.4500	145.4700	0.0000	0.0000	0.0000	0.0000;
	17491	17496	0.000383	0.024562	0	508.66	0	0	1.06875	0	1	0	0	-318.9900	-115.6700	319.4500	145.4700	0.0000	0.0000	0.0000	0.0000;
	17491	17497	0.000368	0.026143	0	508.37	0	0	1.06875	0	1	0	0	-319.0100	-113.8600	319.4500	145.4700	0.0000	0.0000	0.0000	0.0000;
	17491	17498	0.000719	0.030129	0	508.11	0	0	1.075	0	1	0	0	-318.5800	-109.0400	319.4500	145.4700	0.0000	0.0000	0.0000	0.0000;
	17491	17499	0.000263	0.001003	0	0	0	0	0	0	1	0	0	1687.4400	-151.2700	-1680.4800	177.8400	0.0000	0.0000	0.0000	0.0000;
	17491	17500	0.000245	0.001013	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17501	17502	0.000299	0.001067	0	0	0	0	0	0	1	0	0	119.8600	61.0800	-119.8100	-60.9000	0.0000	0.0000	0.0000	0.0000;
	17503	17504	0.00616	0.190848	0	62.78	0	0	1	0	1	0	0	-21.9400	-10.1300	21.9700	11.2000	0.0000	0.0000	0.0000	0.0000;
	17503	17505	0.000291	0.00101	0	0	0	0	0	0	1	0	0	21.9400	10.1300	-21.9400	-10.1300	0.0000	0.0000	0.0000	0.0000;
	17503	17506	0.000231	0.001039	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17507	17508	0.000293	0.001188	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34946	17508	0.002369	0.014514	0.00657	241.14	0	0	0	0	1	0	0	-52.4400	2.9600	52.5000	-3.2900	0.0000	0.0000	0.0000	0.0000;
	17509	17510	0.004895	0.153908	0	83.22	0	0	1.00625	0	1	0	0	-39.8800	7.6500	39.9500	-5.2900	0.0000	0.0000	0.0000	0.0000;
	17509	17511	0.000211	0.00113	0	0	0	0	0	0	1	0	0	39.8800	-7.6500	-39.8700	7.6600	0.0000	0.0000	0.0000	0.0000;
	35099	17511	0.004181	0.024167	0.00866	205.69	0	0	0	0	1	0	0	-21.6800	2.0800	21.7000	-2.9200	0.0000	0.0000	0.0000	0.0000;
	17511	35103	0.001332	0.007346	0.00255	207.78	0	0	0	0	1	0	0	18.1700	-4.7400	-18.1700	4.4900	0.0000	0.0000	0.0000	0.0000;
	17513	17512	0.000218	0.014386	0	564.38	0	0	1	0	1	0	0	-309.2200	12.3600	309.4100	0.3500	0.0000	0.0000	0.0000	0.0000;
	17512	17514	0.00027	0.001048	0	0	0	0	0	0	1	0	0	-97.2600	-26.2700	97.2900	26.3600	0.0000	0.0000	0.0000	0.0000;
	17512	17515	0.00025	0.001113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17518	17514	0.00076	0.007852	0.14921	1265.83	0	0	0	0	1	0	0	404.3800	-24.3400	-403.2400	19.9600	0.0000	0.0000	0.0000	0.0000;
	17517	17516	0.000508	0.022788	0	444.71	0	0	1	0	1	0	0	-113.9000	-3.3700	113.9600	6.1000	0.0000	0.0000	0.0000	0.0000;
	17516	17518	0.000286	0.001061	0	0	0	0	0	0	1	0	0	151.1200	-19.1000	-151.0600	19.3300	0.0000	0.0000	0.0000	0.0000;
	17516	17519	0.000278	0.001193	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17520	17521	0.000297	0.001088	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17523	17522	0.003593	0.02219	0.01136	224.25	0	0	0	0	1	0	0	19.3500	-14.1600	-19.3300	13.0900	0.0000	0.0000	0.0000	0.0000;
	17526	17522	0.003316	0.017832	0.00885	221.61	0	0	0	0	1	0	0	-11.7600	14.8300	11.7700	-15.7000	0.0000	0.0000	0.0000	0.0000;
	17647	17523	0.002267	0.014905	0.00957	229.37	0	0	0	0	1	0	0	28.4500	-14.4500	-28.4300	13.6000	0.0000	0.0000	0.0000	0.0000;
	17524	17525	0.000219	0.001103	0	0	0	0	0	0	1	0	0	-5.4600	-2.6300	5.4600	2.6300	0.0000	0.0000	0.0000	0.0000;
	17525	17560	0.004154	0.023367	0.01639	242.93	0	0	0	0	1	0	0	-74.0400	7.4500	74.2500	-7.9700	0.0000	0.0000	0.0000	0.0000;
	18068	17525	0.006194	0.02871	0.01257	240.03	0	0	0	0	1	0	0	-68.3000	10.0400	68.5800	-10.0800	0.0000	0.0000	0.0000	0.0000;
	17526	17530	0.002331	0.016873	0.00473	168.04	0	0	0	0	1	0	0	-17.7800	-18.6700	17.7900	18.2700	0.0000	0.0000	0.0000	0.0000;
	17527	17528	0.000291	0.001001	0	0	0	0	0	0	1	0	0	29.9300	4.4900	-29.9300	-4.4900	0.0000	0.0000	0.0000	0.0000;
	17527	17530	0.002064	0.010825	0.00956	232.95	0	0	0	0	1	0	0	-60.0100	-6.5900	60.0800	5.9600	0.0000	0.0000	0.0000	0.0000;
	17527	17542	0.003095	0.01854	0.01004	216.66	0	0	0	0	1	0	0	30.0800	2.1000	-30.0600	-3.0000	0.0000	0.0000	0.0000	0.0000;
	17530	17529	0.000467	0.027748	0	498.11	0	0	1	0	1	0	0	-192.6700	-12.3300	192.8300	22.1000	0.0000	0.0000	0.0000	0.0000;
	17529	17531	0.000238	0.001129	0	0	0	0	0	0	1	0	0	29.5300	8.8800	-29.5300	-8.8700	0.0000	0.0000	0.0000	0.0000;
	18297	17529	0.000767	0.008983	0.13975	1214.51	0	0	0	0	1	0	0	222.7200	20.1600	-222.3600	-30.9800	0.0000	0.0000	0.0000	0.0000;
	17530	17537	0.001905	0.010379	0.00481	296.32	0	0	0	0	1	0	0	114.7900	-11.9000	-114.5500	12.7000	0.0000	0.0000	0.0000	0.0000;
	17532	17534	0.005214	0.023798	0.01095	241.05	0	0	0	0	1	0	0	42.8800	-10.1000	-42.7900	9.3800	0.0000	0.0000	0.0000	0.0000;
	17537	17532	0.001938	0.013643	0.00818	265.1	0	0	0	0	1	0	0	72.5100	-5.6500	-72.4200	5.4700	0.0000	0.0000	0.0000	0.0000;
	17547	17533	0.003963	0.019761	0.0208	202.01	0	0	0	0	1	0	0	-0.2900	16.2900	0.3000	-18.4800	0.0000	0.0000	0.0000	0.0000;
	17533	17554	0.003384	0.019397	0.00604	228.05	0	0	0	0	1	0	0	-35.3900	15.3600	35.4400	-15.7400	0.0000	0.0000	0.0000	0.0000;
	17534	17535	0.00134	0.009143	0.0053	228.03	0	0	0	0	1	0	0	17.6600	-13.8400	-17.6500	13.3300	0.0000	0.0000	0.0000	0.0000;
	17535	17549	0.005801	0.031531	0.01124	210.9	0	0	0	0	1	0	0	-7.4800	-15.0300	7.4900	13.9100	0.0000	0.0000	0.0000	0.0000;
	17537	17536	0.005569	0.025076	0.02376	223.37	0	0	0	0	1	0	0	32.5000	-9.4000	-32.4400	7.1500	0.0000	0.0000	0.0000	0.0000;
	17546	17536	0.003177	0.016997	0.01772	199.81	0	0	0	0	1	0	0	-7.3000	11.9600	7.3100	-13.8100	0.0000	0.0000	0.0000	0.0000;
	17537	17538	0.000211	0.001187	0	0	0	0	0	0	1	0	0	9.5400	2.3600	-9.5400	-2.3600	0.0000	0.0000	0.0000	0.0000;
	17541	17539	0.00692	0.04019	0.0121	230.71	0	0	0	0	1	0	0	-54.9100	2.0000	55.1100	-2.1700	0.0000	0.0000	0.0000	0.0000;
	17539	17544	0.006119	0.045676	0.01995	240.3	0	0	0	0	1	0	0	80.4400	2.8100	-80.0700	-2.2100	0.0000	0.0000	0.0000	0.0000;
	17539	18292	0.000788	0.004695	0.0035	264.88	0	0	0	0	1	0	0	-151.9400	-9.2600	152.1100	9.8900	0.0000	0.0000	0.0000	0.0000;
	17540	17541	0.000245	0.001072	0	0	0	0	0	0	1	0	0	-16.9000	-2.2700	16.9000	2.2800	0.0000	0.0000	0.0000	0.0000;
	17541	17543	0.005362	0.02213	0.00792	269.88	0	0	0	0	1	0	0	87.5400	-1.8800	-87.1600	2.6100	0.0000	0.0000	0.0000	0.0000;
	17541	17759	0.00551	0.029272	0.13201	231.33	0	0	0	0	1	0	0	-22.1600	-0.3300	22.1900	-13.6800	0.0000	0.0000	0.0000	0.0000;
	17541	17886	0.008126	0.045561	0.04007	214.22	0	0	0	0	1	0	0	-27.3600	-2.0700	27.4200	-1.9200	0.0000	0.0000	0.0000	0.0000;
	17542	17563	0.006506	0.036561	0.01806	190.43	0	0	0	0	1	0	0	9.8600	-2.9000	-9.8500	1.0400	0.0000	0.0000	0.0000	0.0000;
	17543	17565	0.002754	0.018429	0.06395	281.14	0	0	0	0	1	0	0	98.1800	-19.4800	-97.9200	14.3900	0.0000	0.0000	0.0000	0.0000;
	17543	17754	0.011955	0.04454	0.04701	229.09	0	0	0	0	1	0	0	-27.4100	13.2900	27.5300	-17.8600	0.0000	0.0000	0.0000	0.0000;
	17544	17545	0.00026	0.001006	0	0	0	0	0	0	1	0	0	12.3400	1.3800	-12.3400	-1.3700	0.0000	0.0000	0.0000	0.0000;
	17544	17546	0.002754	0.016289	0.00264	168.28	0	0	0	0	1	0	0	5.0400	13.3500	-5.0400	-13.6000	0.0000	0.0000	0.0000	0.0000;
	17544	17552	0.008753	0.036527	0.02719	243.36	0	0	0	0	1	0	0	62.6900	-12.5200	-62.3500	11.0100	0.0000	0.0000	0.0000	0.0000;
	17547	17555	0.005021	0.031155	0.01871	190.78	0	0	0	0	1	0	0	-16.3700	19.8600	16.4000	-21.6700	0.0000	0.0000	0.0000	0.0000;
	17548	17565	0.003893	0.022165	0.01795	227.54	0	0	0	0	1	0	0	-38.4100	2.2500	38.4700	-3.8500	0.0000	0.0000	0.0000	0.0000;
	17548	17881	0.004422	0.026066	0.06071	212.42	0	0	0	0	1	0	0	16.5600	-4.8100	-16.5500	-1.5700	0.0000	0.0000	0.0000	0.0000;
	17549	17550	0.000265	0.001028	0	0	0	0	0	0	1	0	0	23.1400	12.2600	-23.1400	-12.2600	0.0000	0.0000	0.0000	0.0000;
	17549	17621	0.005213	0.027476	0.01365	166.9	0	0	0	0	1	0	0	-30.6300	13.1500	30.6900	-14.3100	0.0000	0.0000	0.0000	0.0000;
	17552	17551	0.001747	0.010374	0.01005	240.06	0	0	0	0	1	0	0	56.2000	-12.3300	-56.1500	11.5900	0.0000	0.0000	0.0000	0.0000;
	17973	17551	0.002898	0.020786	0.01249	234.84	0	0	0	0	1	0	0	-48.7800	13.4900	48.8500	-14.3200	0.0000	0.0000	0.0000	0.0000;
	17552	17553	0.000216	0.001073	0	0	0	0	0	0	1	0	0	6.1500	1.3200	-6.1500	-1.3200	0.0000	0.0000	0.0000	0.0000;
	17973	17554	0.00298	0.018423	0.00919	231.41	0	0	0	0	1	0	0	40.4900	-16.0300	-40.4400	15.3800	0.0000	0.0000	0.0000	0.0000;
	17555	17556	0.004915	0.030209	0.01158	239.73	0	0	0	0	1	0	0	-75.0800	14.5700	75.3500	-14.1500	0.0000	0.0000	0.0000	0.0000;
	17555	17882	0.010065	0.057925	0.03884	206.87	0	0	0	0	1	0	0	-6.4700	5.4300	6.4800	-9.5200	0.0000	0.0000	0.0000	0.0000;
	17555	18072	0.005641	0.027195	0.01042	240.22	0	0	0	0	1	0	0	56.3400	1.3900	-56.1700	-1.6900	0.0000	0.0000	0.0000	0.0000;
	17556	17557	0.00229	0.015858	0.00537	252.81	0	0	0	0	1	0	0	130.5000	-3.6700	-130.1400	5.6200	0.0000	0.0000	0.0000	0.0000;
	17556	18069	0.009652	0.071186	0.06194	235.3	0	0	0	0	1	0	0	52.9900	-3.3700	-52.7400	-1.3500	0.0000	0.0000	0.0000	0.0000;
	17556	18341	0.002062	0.009863	0.00492	314.32	0	0	0	0	1	0	0	-133.6000	8.9500	133.9500	-7.8200	0.0000	0.0000	0.0000	0.0000;
	17556	18341	0.002062	0.009863	0.00492	314.32	0	0	0	0	1	0	0	-133.6000	8.9500	133.9500	-7.8200	0.0000	0.0000	0.0000	0.0000;
	17565	17557	0.003934	0.021781	0.01094	266.09	0	0	0	0	1	0	0	107.3000	-17.0200	-106.8700	18.2700	0.0000	0.0000	0.0000	0.0000;
	18070	17557	0.005419	0.027151	0.03148	268.99	0	0	0	0	1	0	0	-141.9900	17.0200	143.0400	-15.1000	0.0000	0.0000	0.0000	0.0000;
	17557	19540	0.007061	0.047	0.03379	245.81	0	0	0	0	1	0	0	85.6100	-10.9700	-85.1200	10.6500	0.0000	0.0000	0.0000	0.0000;
	17559	17558	0.001455	0.008335	0.05136	222.44	0	0	0	0	1	0	0	11.9200	-0.0500	-11.9200	-5.3800	0.0000	0.0000	0.0000	0.0000;
	17558	17970	0.003829	0.023848	0.00904	207.58	0	0	0	0	1	0	0	-4.8300	4.9200	4.8300	-5.8700	0.0000	0.0000	0.0000	0.0000;
	17560	17559	0.004292	0.019482	0.00667	226.69	0	0	0	0	1	0	0	22.0500	2.7600	-22.0300	-3.3800	0.0000	0.0000	0.0000	0.0000;
	17560	17561	0.000268	0.001081	0	0	0	0	0	0	1	0	0	10.1100	1.3900	-10.1100	-1.3900	0.0000	0.0000	0.0000	0.0000;
	17560	18396	0.005812	0.030239	0.0306	277.02	0	0	0	0	1	0	0	-106.4100	3.8200	107.0300	-3.8700	0.0000	0.0000	0.0000	0.0000;
	17562	17602	0.016806	0.10759	0.03648	155.31	0	0	0	0	1	0	0	-0.9800	1.6900	0.9800	-5.5400	0.0000	0.0000	0.0000	0.0000;
	17562	18100	0.00697	0.039723	0.03429	186.54	0	0	0	0	1	0	0	-11.7900	3.7400	11.8000	-7.3200	0.0000	0.0000	0.0000	0.0000;
	17563	17564	0.0002	0.001059	0	0	0	0	0	0	1	0	0	18.3900	4.7500	-18.3900	-4.7500	0.0000	0.0000	0.0000	0.0000;
	17754	17563	0.00522	0.033815	0.01509	188.21	0	0	0	0	1	0	0	8.5400	4.2300	-8.5300	-5.7900	0.0000	0.0000	0.0000	0.0000;
	17565	17885	0.003494	0.020144	0.0073	232.16	0	0	0	0	1	0	0	-53.3900	5.2800	53.4900	-5.5100	0.0000	0.0000	0.0000	0.0000;
	17566	17569	-0.000622	-0.014834	0	138.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17566	17570	0.000246	0.001136	0	0	0	0	0	0	1	0	0	10.2100	4.2900	-10.2100	-4.2900	0.0000	0.0000	0.0000	0.0000;
	17566	17571	0.000203	0.001171	0	0	0	0	0	0	1	0	0	-10.2100	-4.2900	10.2100	4.2900	0.0000	0.0000	0.0000	0.0000;
	17567	17569	0.009198	0.219373	0	69.05	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17568	17569	0.009198	0.219373	0	69.05	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17571	17572	0.001693	0.011688	0.00404	219.08	0	0	0	0	1	0	0	-39.2700	-1.7400	39.3000	1.4800	0.0000	0.0000	0.0000	0.0000;
	17571	17623	0.010428	0.06877	0.04486	212.5	0	0	0	0	1	0	0	29.0700	-2.5500	-28.9800	-1.6100	0.0000	0.0000	0.0000	0.0000;
	17572	17582	0.014676	0.047313	0.01175	225.61	0	0	0	0	1	0	0	-49.3800	-6.6400	49.7300	6.4900	0.0000	0.0000	0.0000	0.0000;
	17573	17574	0.000262	0.00101	0	0	0	0	0	0	1	0	0	6.5000	3.5800	-6.5000	-3.5800	0.0000	0.0000	0.0000	0.0000;
	17573	17586	0.010988	0.071381	0.09505	257.16	0	0	0	0	1	0	0	219.7600	-27.0500	-214.6100	50.6300	0.0000	0.0000	0.0000	0.0000;
	17573	17617	0.021729	0.11328	0.06656	258.93	0	0	0	0	1	0	0	138.1000	-23.2000	-134.0300	37.4500	0.0000	0.0000	0.0000	0.0000;
	17573	17627	0.011337	0.070442	0.05406	248.09	0	0	0	0	1	0	0	102.7900	-17.4400	-101.6200	19.1100	0.0000	0.0000	0.0000	0.0000;
	17573	17651	0.010472	0.06425	0.03051	331.56	0	0	0	0	1	0	0	-207.6500	41.1200	212.1700	-16.5300	0.0000	0.0000	0.0000	0.0000;
	17573	17651	0.010472	0.06425	0.03051	331.56	0	0	0	0	1	0	0	-207.6500	41.1200	212.1700	-16.5300	0.0000	0.0000	0.0000	0.0000;
	17573	17651	0.010472	0.06425	0.03051	331.56	0	0	0	0	1	0	0	-207.6500	41.1200	212.1700	-16.5300	0.0000	0.0000	0.0000	0.0000;
	17573	18013	0.018827	0.097382	0.06759	237.11	0	0	0	0	1	0	0	62.3800	-23.6100	-61.6000	20.5400	0.0000	0.0000	0.0000	0.0000;
	18049	17573	0.009008	0.046811	0.01034	240.71	0	0	0	0	1	0	0	-92.5400	39.0500	93.4000	-35.6500	0.0000	0.0000	0.0000	0.0000;
	17575	17576	0.000282	0.001094	0	0	0	0	0	0	1	0	0	14.7600	0.4700	-14.7600	-0.4700	0.0000	0.0000	0.0000	0.0000;
	34537	17575	0.000635	0.003979	0.0021	210.15	0	0	0	0	1	0	0	-47.6700	1.9600	47.6800	-2.1100	0.0000	0.0000	0.0000	0.0000;
	34539	17575	0.002633	0.018902	0.0086	220.4	0	0	0	0	1	0	0	62.5400	-17.5600	-62.4400	17.3700	0.0000	0.0000	0.0000	0.0000;
	17578	17577	0.005295	0.030467	0.00826	181.05	0	0	0	0	1	0	0	27.5400	-11.0400	-27.5000	10.3900	0.0000	0.0000	0.0000	0.0000;
	17577	18490	0.003259	0.022873	0.0078	182.93	0	0	0	0	1	0	0	11.6100	-12.5500	-11.6000	11.7600	0.0000	0.0000	0.0000	0.0000;
	17578	17579	0.000252	0.001088	0	0	0	0	0	0	1	0	0	14.9000	7.0300	-14.9000	-7.0300	0.0000	0.0000	0.0000	0.0000;
	17578	34537	0.004605	0.023837	0.00795	201.47	0	0	0	0	1	0	0	-42.4400	4.0100	42.5200	-4.4700	0.0000	0.0000	0.0000	0.0000;
	17580	17708	0.005013	0.033071	0.01914	225.71	0	0	0	0	1	0	0	107.7600	-7.2500	-107.2100	8.8000	0.0000	0.0000	0.0000	0.0000;
	18460	17580	0.0108	0.056416	0.01248	229.84	0	0	0	0	1	0	0	113.5200	-1.1100	-112.2500	6.4200	0.0000	0.0000	0.0000	0.0000;
	17581	17582	0.000228	0.001193	0	0	0	0	0	0	1	0	0	-6.3400	-2.6600	6.3400	2.6600	0.0000	0.0000	0.0000	0.0000;
	17582	18460	0.007741	0.038906	0.00988	230.1	0	0	0	0	1	0	0	-56.0600	-9.1500	56.3000	9.2400	0.0000	0.0000	0.0000	0.0000;
	17583	17763	0.004741	0.032762	0.02108	227.05	0	0	0	0	1	0	0	-80.0000	15.4000	80.3000	-15.5500	0.0000	0.0000	0.0000	0.0000;
	17583	19393	0.006488	0.038484	0.0369	221.99	0	0	0	0	1	0	0	68.9100	-15.9300	-68.6000	13.8400	0.0000	0.0000	0.0000	0.0000;
	17584	17585	0.000236	0.001178	0	0	0	0	0	0	1	0	0	-11.5000	-2.4700	11.5000	2.4700	0.0000	0.0000	0.0000	0.0000;
	17585	17586	0.001328	0.005185	0.02035	221.74	0	0	0	0	1	0	0	-93.6000	24.2300	93.7200	-25.9000	0.0000	0.0000	0.0000	0.0000;
	17585	17587	0.001947	0.010153	0.00434	215.44	0	0	0	0	1	0	0	52.3700	-13.9000	-52.3200	13.7300	0.0000	0.0000	0.0000	0.0000;
	17592	17585	0.005668	0.042253	0.01759	167.91	0	0	0	0	1	0	0	-29.6800	11.3600	29.7400	-12.8000	0.0000	0.0000	0.0000	0.0000;
	17589	17586	0.008578	0.035472	0.02592	149.76	0	0	0	0	1	0	0	-34.1200	14.9500	34.2400	-17.1900	0.0000	0.0000	0.0000	0.0000;
	17586	17598	0.006919	0.033085	0.04285	242.33	0	0	0	0	1	0	0	72.5500	-8.6900	-72.2000	5.8800	0.0000	0.0000	0.0000	0.0000;
	17587	17588	0.00025	0.001152	0	0	0	0	0	0	1	0	0	10.8900	3.5600	-10.8900	-3.5600	0.0000	0.0000	0.0000	0.0000;
	17590	17587	0.005596	0.027249	0.02521	190.37	0	0	0	0	1	0	0	-41.3200	15.1600	41.4200	-17.2900	0.0000	0.0000	0.0000	0.0000;
	17589	17600	0.010864	0.067095	0.0534	213.62	0	0	0	0	1	0	0	32.6000	-10.7100	-32.4900	5.8000	0.0000	0.0000	0.0000	0.0000;
	17589	17777	0.014655	0.103174	0.06104	219.23	0	0	0	0	1	0	0	-5.1700	-8.5400	5.1700	2.1300	0.0000	0.0000	0.0000	0.0000;
	17590	17591	0.00028	0.001021	0	0	0	0	0	0	1	0	0	26.0300	8.9900	-26.0300	-8.9900	0.0000	0.0000	0.0000	0.0000;
	17590	17592	0.001506	0.008	0.00273	246.63	0	0	0	0	1	0	0	-57.1400	-0.9100	57.1900	0.8700	0.0000	0.0000	0.0000	0.0000;
	17593	17590	0.00325	0.016903	0.00625	231.94	0	0	0	0	1	0	0	-54.1500	11.5400	54.2500	-11.7100	0.0000	0.0000	0.0000	0.0000;
	17590	18100	0.014049	0.07214	0.05224	195.12	0	0	0	0	1	0	0	18.1800	-11.5300	-18.1300	6.2900	0.0000	0.0000	0.0000	0.0000;
	17592	17676	0.002009	0.012003	0.00501	173.29	0	0	0	0	1	0	0	18.4200	-6.5400	-18.4100	6.0600	0.0000	0.0000	0.0000	0.0000;
	17592	18419	0.003052	0.020881	0.00651	251.7	0	0	0	0	1	0	0	-59.2900	-7.5100	59.3900	7.5200	0.0000	0.0000	0.0000	0.0000;
	17593	17599	0.009749	0.050922	0.03072	177.91	0	0	0	0	1	0	0	-21.1400	2.0500	21.1800	-5.0600	0.0000	0.0000	0.0000	0.0000;
	17593	17602	0.012238	0.073573	0.02918	185.32	0	0	0	0	1	0	0	10.4900	-5.0400	-10.4700	2.0500	0.0000	0.0000	0.0000	0.0000;
	17593	17686	0.006061	0.029119	0.03647	223.31	0	0	0	0	1	0	0	-3.1000	2.4700	3.1000	-6.3000	0.0000	0.0000	0.0000	0.0000;
	17593	18101	0.015178	0.070367	0.08285	241.12	0	0	0	0	1	0	0	55.2400	-16.8100	-54.7800	10.2200	0.0000	0.0000	0.0000	0.0000;
	17594	17595	0.000262	0.001048	0	0	0	0	0	0	1	0	0	-4.3000	-1.8600	4.3000	1.8600	0.0000	0.0000	0.0000	0.0000;
	17595	17596	0.002102	0.012849	0.01623	207.61	0	0	0	0	1	0	0	-8.6500	-0.1400	8.6500	-1.5600	0.0000	0.0000	0.0000	0.0000;
	17595	18411	0.003075	0.014716	0.00535	211.37	0	0	0	0	1	0	0	4.3500	-1.7200	-4.3500	1.1600	0.0000	0.0000	0.0000	0.0000;
	17596	18450	0.0037	0.023196	0.00797	200.46	0	0	0	0	1	0	0	-12.7400	0.8100	12.7500	-1.6100	0.0000	0.0000	0.0000	0.0000;
	17597	17598	0.000269	0.001011	0	0	0	0	0	0	1	0	0	-13.2700	-1.1600	13.2700	1.1700	0.0000	0.0000	0.0000	0.0000;
	17635	17598	0.005477	0.035137	0.00948	234.09	0	0	0	0	1	0	0	-58.7500	7.2500	58.9300	-7.0500	0.0000	0.0000	0.0000	0.0000;
	17599	17635	0.021982	0.126997	0.05471	196.03	0	0	0	0	1	0	0	19.4900	-1.0500	-19.4100	-4.2200	0.0000	0.0000	0.0000	0.0000;
	17599	18168	0.021909	0.160554	0.05465	202.38	0	0	0	0	1	0	0	-56.0300	1.6100	56.6900	-2.6000	0.0000	0.0000	0.0000	0.0000;
	17600	17601	0.000248	0.001046	0	0	0	0	0	0	1	0	0	11.5400	6.5200	-11.5400	-6.5200	0.0000	0.0000	0.0000	0.0000;
	17600	17611	0.008422	0.035027	0.01109	189.91	0	0	0	0	1	0	0	19.4400	-9.8800	-19.4000	8.8600	0.0000	0.0000	0.0000	0.0000;
	17757	17600	0.006845	0.039655	0.03432	161.06	0	0	0	0	1	0	0	-1.5100	-1.1900	1.5100	-2.4400	0.0000	0.0000	0.0000	0.0000;
	17603	17604	0.003605	0.019863	0.01819	191	0	0	0	0	1	0	0	9.0500	1.3200	-9.0400	-3.2300	0.0000	0.0000	0.0000	0.0000;
	17603	17607	0.00838	0.051615	0.02117	216.11	0	0	0	0	1	0	0	22.2000	-3.6300	-22.1600	1.6200	0.0000	0.0000	0.0000	0.0000;
	17603	17777	0.006096	0.022481	0.01049	230.01	0	0	0	0	1	0	0	-38.1500	0.6600	38.2300	-1.4700	0.0000	0.0000	0.0000	0.0000;
	17604	17605	0.00023	0.001013	0	0	0	0	0	0	1	0	0	11.7900	6.9900	-11.7900	-6.9800	0.0000	0.0000	0.0000	0.0000;
	17604	17607	0.002536	0.015493	0.0233	247.44	0	0	0	0	1	0	0	62.2900	-12.9000	-62.1900	11.0100	0.0000	0.0000	0.0000	0.0000;
	17604	17779	0.009211	0.045095	0.04359	238.26	0	0	0	0	1	0	0	-59.3400	5.9100	59.6500	-9.0100	0.0000	0.0000	0.0000	0.0000;
	17604	17784	0.01207	0.051374	0.01561	195.47	0	0	0	0	1	0	0	-5.7000	3.2400	5.7000	-4.8700	0.0000	0.0000	0.0000	0.0000;
	17606	17607	0.000268	0.001157	0	0	0	0	0	0	1	0	0	-12.0900	-2.3300	12.0900	2.3400	0.0000	0.0000	0.0000	0.0000;
	17607	17645	0.018948	0.112539	0.10043	221.5	0	0	0	0	1	0	0	23.8100	-0.0800	-23.7100	-9.8300	0.0000	0.0000	0.0000	0.0000;
	17607	17757	0.021341	0.111636	0.03839	187.88	0	0	0	0	1	0	0	6.9600	-1.9600	-6.9500	-2.0500	0.0000	0.0000	0.0000	0.0000;
	17607	17759	0.018978	0.112156	0.04048	237.69	0	0	0	0	1	0	0	41.4900	-12.9300	-41.1600	10.5600	0.0000	0.0000	0.0000	0.0000;
	17608	17609	0.000226	0.001043	0	0	0	0	0	0	1	0	0	10.0700	3.7500	-10.0700	-3.7500	0.0000	0.0000	0.0000	0.0000;
	17608	17685	0.002235	0.010606	0.00557	207.3	0	0	0	0	1	0	0	-36.1900	-21.8500	36.2300	21.4300	0.0000	0.0000	0.0000	0.0000;
	17783	17608	0.003135	0.015286	0.00598	193.35	0	0	0	0	1	0	0	-26.0900	-18.6000	26.1200	18.1000	0.0000	0.0000	0.0000	0.0000;
	17610	17784	0.001857	0.009844	0.00548	221.63	0	0	0	0	1	0	0	-35.2800	8.5800	35.3000	-9.0400	0.0000	0.0000	0.0000	0.0000;
	17787	17610	0.001661	0.009587	0.0034	215.68	0	0	0	0	1	0	0	-25.2000	10.8300	25.2100	-11.1200	0.0000	0.0000	0.0000	0.0000;
	17611	17612	0.005785	0.033816	0.01292	164.38	0	0	0	0	1	0	0	8.9000	-12.2300	-8.8900	10.9200	0.0000	0.0000	0.0000	0.0000;
	17612	17764	0.003308	0.016039	0.02957	156.12	0	0	0	0	1	0	0	5.2100	-11.9100	-5.2000	8.7700	0.0000	0.0000	0.0000	0.0000;
	17613	17614	0.002065	0.012884	0.00834	248.43	0	0	0	0	1	0	0	-117.7400	29.8800	118.0300	-28.9500	0.0000	0.0000	0.0000	0.0000;
	17649	17613	0.00355	0.021746	0.00501	218.45	0	0	0	0	1	0	0	-49.5300	9.6800	49.6100	-9.6800	0.0000	0.0000	0.0000	0.0000;
	17999	17613	0.003887	0.019567	0.0084	227.71	0	0	0	0	1	0	0	-58.7900	21.3700	58.9400	-21.5300	0.0000	0.0000	0.0000	0.0000;
	18175	17614	0.00436	0.026926	0.01572	255.24	0	0	0	0	1	0	0	127.9200	-20.4800	-127.2300	23.1200	0.0000	0.0000	0.0000	0.0000;
	17649	17615	0.005067	0.028364	0.0105	209.2	0	0	0	0	1	0	0	42.3400	-11.9800	-42.2400	11.3900	0.0000	0.0000	0.0000	0.0000;
	17995	17615	0.00247	0.015484	0.00645	199.41	0	0	0	0	1	0	0	-33.0200	13.7200	33.0500	-14.2100	0.0000	0.0000	0.0000	0.0000;
	17617	17616	0.003757	0.02169	0.00526	240.52	0	0	0	0	1	0	0	70.4900	-13.8200	-70.3100	14.3300	0.0000	0.0000	0.0000	0.0000;
	17618	17616	0.002047	0.014754	0.01698	237.57	0	0	0	0	1	0	0	-64.2600	13.7900	64.3400	-14.9700	0.0000	0.0000	0.0000	0.0000;
	17617	17631	0.004659	0.026161	0.0344	234.22	0	0	0	0	1	0	0	57.4600	-24.7100	-57.2900	22.0400	0.0000	0.0000	0.0000	0.0000;
	17618	17641	0.003492	0.022544	0.0343	233.1	0	0	0	0	1	0	0	57.3400	-16.2500	-57.2200	13.3900	0.0000	0.0000	0.0000	0.0000;
	17623	17619	0.007616	0.034952	0.01378	215.73	0	0	0	0	1	0	0	23.2100	1.0400	-23.1700	-2.3000	0.0000	0.0000	0.0000	0.0000;
	17619	17627	0.004532	0.02957	0.01388	204.71	0	0	0	0	1	0	0	12.5000	0.2000	-12.4900	-1.6000	0.0000	0.0000	0.0000	0.0000;
	17620	17621	0.000201	0.001177	0	0	0	0	0	0	1	0	0	-5.4700	-1.7700	5.4700	1.7700	0.0000	0.0000	0.0000	0.0000;
	17621	17625	0.004051	0.025054	0.01029	193.04	0	0	0	0	1	0	0	-36.1600	12.5400	36.2200	-13.2800	0.0000	0.0000	0.0000	0.0000;
	17642	17622	0.000756	0.00487	0.00602	219.11	0	0	0	0	1	0	0	28.6600	-35.3200	-28.6400	34.7600	0.0000	0.0000	0.0000	0.0000;
	17622	17644	0.003893	0.020739	0.00802	200.79	0	0	0	0	1	0	0	11.0300	4.5900	-11.0300	-5.4200	0.0000	0.0000	0.0000	0.0000;
	17627	17624	0.003036	0.017531	0.00897	266.56	0	0	0	0	1	0	0	105.9100	-17.9200	-105.5700	18.9200	0.0000	0.0000	0.0000	0.0000;
	17624	17630	0.005859	0.040305	0.01579	258.43	0	0	0	0	1	0	0	94.2700	-21.0500	-93.7500	22.9900	0.0000	0.0000	0.0000	0.0000;
	17626	17625	0.003698	0.017485	0.00916	215.42	0	0	0	0	1	0	0	53.1000	-12.2900	-53.0000	11.8100	0.0000	0.0000	0.0000	0.0000;
	17639	17626	0.002752	0.01517	0.02445	257.72	0	0	0	0	1	0	0	95.9500	-29.2800	-95.6900	28.1300	0.0000	0.0000	0.0000	0.0000;
	17626	17996	0.002337	0.01331	0.00624	234.28	0	0	0	0	1	0	0	36.2700	-16.4500	-36.2300	15.9800	0.0000	0.0000	0.0000	0.0000;
	17627	17628	0.000225	0.001163	0	0	0	0	0	0	1	0	0	8.2000	0.4100	-8.2000	-0.4100	0.0000	0.0000	0.0000	0.0000;
	17631	17629	0.001096	0.005764	0.0026	221.81	0	0	0	0	1	0	0	-39.8100	-21.6000	39.8300	21.4400	0.0000	0.0000	0.0000	0.0000;
	17633	17629	0.00241	0.012618	0.00648	235.82	0	0	0	0	1	0	0	67.3700	29.6400	-67.2500	-29.6900	0.0000	0.0000	0.0000	0.0000;
	17630	17636	0.005049	0.027831	0.00584	238.9	0	0	0	0	1	0	0	66.3200	-29.7000	-66.0700	30.4800	0.0000	0.0000	0.0000	0.0000;
	17637	17631	0.003348	0.020017	0.0133	237.89	0	0	0	0	1	0	0	-69.5100	7.4800	69.6700	-7.9600	0.0000	0.0000	0.0000	0.0000;
	17633	17632	0.000354	0.023445	0	375.43	0	0	1	0	1	0	0	-80.6400	-29.7100	80.6700	31.3200	0.0000	0.0000	0.0000	0.0000;
	17632	17634	0.000219	0.001085	0	0	0	0	0	0	1	0	0	27.4200	10.3500	-27.4200	-10.3400	0.0000	0.0000	0.0000	0.0000;
	17632	17994	0.000855	0.01077	0.3282	1276.5	0	0	0	0	1	0	0	373.0200	26.4400	-371.9100	-47.8200	0.0000	0.0000	0.0000	0.0000;
	17632	18046	0.001562	0.018482	0.43435	1316.42	0	0	0	0	1	0	0	-481.1100	86.3900	484.6200	-91.6500	0.0000	0.0000	0.0000	0.0000;
	17633	17644	0.00235	0.01456	0.00504	203.63	0	0	0	0	1	0	0	13.2700	0.0700	-13.2700	-0.5800	0.0000	0.0000	0.0000	0.0000;
	17635	17645	0.003167	0.015473	0.01333	232.83	0	0	0	0	1	0	0	56.1500	-10.1700	-56.0600	9.2600	0.0000	0.0000	0.0000	0.0000;
	17636	17642	0.003579	0.022876	0.00687	232.94	0	0	0	0	1	0	0	55.1800	-31.2700	-55.0500	31.4100	0.0000	0.0000	0.0000	0.0000;
	17641	17637	0.00212	0.01413	0.00408	233.67	0	0	0	0	1	0	0	-61.2100	8.5000	61.2900	-8.4100	0.0000	0.0000	0.0000	0.0000;
	17638	17639	0.000243	0.001032	0	0	0	0	0	0	1	0	0	-12.4200	-3.4400	12.4200	3.4500	0.0000	0.0000	0.0000	0.0000;
	17639	17641	0.004145	0.022391	0.00419	265.2	0	0	0	0	1	0	0	-108.3700	25.8300	108.8600	-23.6400	0.0000	0.0000	0.0000	0.0000;
	17640	17641	0.000221	0.001048	0	0	0	0	0	0	1	0	0	-9.5700	-1.7600	9.5800	1.7600	0.0000	0.0000	0.0000	0.0000;
	17642	17643	0.000241	0.001147	0	0	0	0	0	0	1	0	0	26.3900	3.9100	-26.3900	-3.9000	0.0000	0.0000	0.0000	0.0000;
	17645	17646	0.00027	0.001157	0	0	0	0	0	0	1	0	0	26.4400	9.7400	-26.4400	-9.7300	0.0000	0.0000	0.0000	0.0000;
	17645	17647	0.004076	0.020851	0.0061	243.16	0	0	0	0	1	0	0	53.3200	-9.1700	-53.2100	9.1200	0.0000	0.0000	0.0000	0.0000;
	17647	17648	0.00023	0.001061	0	0	0	0	0	0	1	0	0	24.7500	5.3200	-24.7500	-5.3200	0.0000	0.0000	0.0000	0.0000;
	17650	17651	0.000253	0.001047	0	0	0	0	0	0	1	0	0	-7.3900	-0.9000	7.3900	0.9000	0.0000	0.0000	0.0000	0.0000;
	17651	18399	0.010639	0.051303	0.01483	310.02	0	0	0	0	1	0	0	-214.6400	16.2300	219.3500	4.9100	0.0000	0.0000	0.0000	0.0000;
	17651	18399	0.010639	0.051303	0.01483	310.02	0	0	0	0	1	0	0	-214.6400	16.2300	219.3500	4.9100	0.0000	0.0000	0.0000	0.0000;
	17651	18399	0.010639	0.051303	0.01483	310.02	0	0	0	0	1	0	0	-214.6400	16.2300	219.3500	4.9100	0.0000	0.0000	0.0000	0.0000;
	17653	17652	0.003936	0.023012	0.00668	245.32	0	0	0	0	1	0	0	-75.7500	5.5100	75.9700	-4.9500	0.0000	0.0000	0.0000	0.0000;
	17652	17674	0.007137	0.040649	0.01702	249.92	0	0	0	0	1	0	0	-90.6100	2.6700	91.1600	-1.2900	0.0000	0.0000	0.0000	0.0000;
	17653	17654	0.000221	0.001049	0	0	0	0	0	0	1	0	0	14.6600	3.6200	-14.6600	-3.6200	0.0000	0.0000	0.0000	0.0000;
	17653	17656	0.001439	0.008212	0.00349	238.61	0	0	0	0	1	0	0	61.0900	-9.1300	-61.0400	9.0700	0.0000	0.0000	0.0000	0.0000;
	17655	17675	0.004367	0.018165	0.05763	214.89	0	0	0	0	1	0	0	11.6700	10.4400	-11.6600	-16.5000	0.0000	0.0000	0.0000	0.0000;
	17655	17771	0.008343	0.049895	0.02481	229.2	0	0	0	0	1	0	0	-31.3000	-12.9400	31.3900	10.8100	0.0000	0.0000	0.0000	0.0000;
	17656	17665	0.005338	0.033507	0.00673	229.09	0	0	0	0	1	0	0	43.2300	-13.3900	-43.1300	13.3400	0.0000	0.0000	0.0000	0.0000;
	17658	17657	0.00471	0.021606	0.00775	239.57	0	0	0	0	1	0	0	45.5300	8.2700	-45.4300	-8.6800	0.0000	0.0000	0.0000	0.0000;
	17657	17690	0.003416	0.018828	0.00821	248.05	0	0	0	0	1	0	0	123.8800	-10.1400	-123.3900	11.9800	0.0000	0.0000	0.0000	0.0000;
	17657	17705	0.007426	0.054709	0.01818	213.95	0	0	0	0	1	0	0	-87.9100	17.0200	88.4700	-14.8400	0.0000	0.0000	0.0000	0.0000;
	17670	17658	0.005386	0.034372	0.01898	245.33	0	0	0	0	1	0	0	57.7900	-20.9100	-57.6000	20.0700	0.0000	0.0000	0.0000	0.0000;
	17659	17660	0.000217	0.00113	0	0	0	0	0	0	1	0	0	-7.4800	-2.5800	7.4800	2.5800	0.0000	0.0000	0.0000	0.0000;
	17661	17660	0.00424	0.022292	0.00612	235.87	0	0	0	0	1	0	0	-44.7900	25.1200	44.9000	-25.2300	0.0000	0.0000	0.0000	0.0000;
	17660	17662	0.003164	0.020556	0.01328	268.43	0	0	0	0	1	0	0	123.6300	-4.4700	-123.1700	6.0200	0.0000	0.0000	0.0000	0.0000;
	17660	17772	0.001988	0.013216	0.00551	177.88	0	0	0	0	1	0	0	10.7700	4.7300	-10.7700	-5.2900	0.0000	0.0000	0.0000	0.0000;
	18132	17660	0.001058	0.006904	0.02426	270.83	0	0	0	0	1	0	0	93.4800	-13.2000	-93.3900	11.2000	0.0000	0.0000	0.0000	0.0000;
	18132	17660	0.001058	0.006904	0.02426	270.83	0	0	0	0	1	0	0	93.4800	-13.2000	-93.3900	11.2000	0.0000	0.0000	0.0000	0.0000;
	17771	17661	0.003225	0.019448	0.0055	231.48	0	0	0	0	1	0	0	-37.2500	29.0300	37.3200	-29.2200	0.0000	0.0000	0.0000	0.0000;
	17684	17662	0.001982	0.01075	0.00911	265.58	0	0	0	0	1	0	0	-115.4400	7.8100	115.6900	-7.4100	0.0000	0.0000	0.0000	0.0000;
	17664	17663	0.001449	0.01006	0.0101	172.01	0	0	0	0	1	0	0	-6.8400	-32.2400	6.8500	31.2600	0.0000	0.0000	0.0000	0.0000;
	17663	17677	0.001032	0.007043	0.00275	193.64	0	0	0	0	1	0	0	-25.9800	25.3800	26.0000	-25.5900	0.0000	0.0000	0.0000	0.0000;
	17667	17664	0.001197	0.00609	0.00221	196.93	0	0	0	0	1	0	0	9.1400	-25.8800	-9.1300	25.6900	0.0000	0.0000	0.0000	0.0000;
	17665	17666	0.000221	0.001096	0	0	0	0	0	0	1	0	0	18.0000	7.2800	-18.0000	-7.2700	0.0000	0.0000	0.0000	0.0000;
	17665	17667	0.002014	0.010079	0.00856	215.45	0	0	0	0	1	0	0	25.1200	-20.6100	-25.1000	19.8100	0.0000	0.0000	0.0000	0.0000;
	17667	17668	0.000288	0.001169	0	0	0	0	0	0	1	0	0	15.9700	6.0700	-15.9700	-6.0700	0.0000	0.0000	0.0000	0.0000;
	17669	17670	0.001939	0.012245	0.00817	247.45	0	0	0	0	1	0	0	67.5200	-18.2300	-67.4300	17.9200	0.0000	0.0000	0.0000	0.0000;
	17688	17669	0.003381	0.017203	0.02265	250.28	0	0	0	0	1	0	0	72.5100	-17.5700	-72.3300	16.0400	0.0000	0.0000	0.0000	0.0000;
	17670	17671	0.000224	0.001101	0	0	0	0	0	0	1	0	0	9.6300	2.9900	-9.6300	-2.9900	0.0000	0.0000	0.0000	0.0000;
	17672	18160	0.003065	0.021019	0.03497	256.43	0	0	0	0	1	0	0	101.3700	-8.7700	-101.0800	7.0800	0.0000	0.0000	0.0000	0.0000;
	18161	17672	0.00184	0.011235	0.00784	257.71	0	0	0	0	1	0	0	107.8900	-7.5100	-107.6900	7.9100	0.0000	0.0000	0.0000	0.0000;
	17673	17917	0.003634	0.026144	0.03286	263.22	0	0	0	0	1	0	0	-133.5400	16.2100	134.1600	-15.2700	0.0000	0.0000	0.0000	0.0000;
	18161	17673	0.001542	0.010395	0.01007	260.47	0	0	0	0	1	0	0	-120.6900	19.1900	120.9100	-18.8100	0.0000	0.0000	0.0000	0.0000;
	17674	17688	0.007221	0.034867	0.02499	201.07	0	0	0	0	1	0	0	-16.7100	-1.8000	16.7200	-0.7700	0.0000	0.0000	0.0000	0.0000;
	18132	17674	0.00232	0.016739	0.05249	271.18	0	0	0	0	1	0	0	-97.3200	12.1700	97.5300	-16.2300	0.0000	0.0000	0.0000	0.0000;
	18132	17674	0.00232	0.016739	0.05249	271.18	0	0	0	0	1	0	0	-97.3200	12.1700	97.5300	-16.2300	0.0000	0.0000	0.0000	0.0000;
	18468	17674	0.005874	0.027613	0.01396	282.89	0	0	0	0	1	0	0	142.5600	-12.9600	-141.4400	16.7500	0.0000	0.0000	0.0000	0.0000;
	18468	17674	0.005874	0.027613	0.01396	282.89	0	0	0	0	1	0	0	142.5600	-12.9600	-141.4400	16.7500	0.0000	0.0000	0.0000	0.0000;
	17676	17675	0.001161	0.007271	0.00793	195.66	0	0	0	0	1	0	0	3.4800	-13.6500	-3.4700	12.8200	0.0000	0.0000	0.0000	0.0000;
	17677	17684	0.007452	0.031127	0.02154	215.08	0	0	0	0	1	0	0	-45.0200	21.8000	45.2000	-23.3300	0.0000	0.0000	0.0000	0.0000;
	17680	17678	0.002982	0.019446	0.00266	270.53	0	0	0	0	1	0	0	161.0100	-61.5900	-160.1700	66.8300	0.0000	0.0000	0.0000	0.0000;
	17678	17782	0.002705	0.011779	0.00849	241.14	0	0	0	0	1	0	0	90.8100	-71.6600	-90.4700	72.2300	0.0000	0.0000	0.0000	0.0000;
	17678	18419	0.001032	0.007193	0.02085	248.51	0	0	0	0	1	0	0	54.4300	3.6400	-54.4000	-5.6500	0.0000	0.0000	0.0000	0.0000;
	17679	17682	0.000321	0.017649	0	637.57	0	0	1	0	1	0	0	151.7200	-59.0600	-151.6300	63.6800	0.0000	0.0000	0.0000	0.0000;
	17679	17683	0.000293	0.001199	0	0	0	0	0	0	1	0	0	33.5500	9.1100	-33.5500	-9.1000	0.0000	0.0000	0.0000	0.0000;
	17679	17716	0.001961	0.023318	0.48775	1275.42	0	0	0	0	1	0	0	339.4100	155.1400	-336.5500	-168.4800	0.0000	0.0000	0.0000	0.0000;
	17679	18471	0.001562	0.016787	0.31561	1351.82	0	0	0	0	1	0	0	-524.6700	-105.1900	529.0400	119.2300	0.0000	0.0000	0.0000	0.0000;
	17680	17682	0.00019	0.010451	0	512.57	0	0	1	0	1	0	0	-151.5800	66.4100	151.6300	-63.6800	0.0000	0.0000	0.0000	0.0000;
	17680	18455	0.005323	0.034447	0.01205	207.88	0	0	0	0	1	0	0	-9.4300	-4.8200	9.4400	3.5900	0.0000	0.0000	0.0000	0.0000;
	17681	17682	0.003235	0.177739	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17684	17686	0.003149	0.019966	0.02901	242.76	0	0	0	0	1	0	0	36.6900	3.6300	-36.6500	-6.4300	0.0000	0.0000	0.0000	0.0000;
	17782	17685	0.000241	0.001736	0.00319	231.05	0	0	0	0	1	0	0	69.8000	-76.7200	-69.7700	76.5500	0.0000	0.0000	0.0000	0.0000;
	17686	17687	0.000239	0.001081	0	0	0	0	0	0	1	0	0	33.5500	12.7300	-33.5500	-12.7200	0.0000	0.0000	0.0000	0.0000;
	17688	17689	0.002206	0.013291	0.00334	235.74	0	0	0	0	1	0	0	-48.6700	10.0600	48.7300	-10.1100	0.0000	0.0000	0.0000	0.0000;
	17688	17923	0.003198	0.017828	0.02742	242.54	0	0	0	0	1	0	0	-65.8300	6.4400	65.9600	-8.6300	0.0000	0.0000	0.0000	0.0000;
	17689	17909	0.004353	0.02764	0.06945	241.69	0	0	0	0	1	0	0	-62.7000	7.2100	62.8600	-13.5700	0.0000	0.0000	0.0000	0.0000;
	17690	17691	0.000285	0.001138	0	0	0	0	0	0	1	0	0	20.4500	2.7800	-20.4500	-2.7700	0.0000	0.0000	0.0000	0.0000;
	17694	17690	0.002482	0.01518	0.00657	217.4	0	0	0	0	1	0	0	-59.9600	9.3000	60.0500	-9.4700	0.0000	0.0000	0.0000	0.0000;
	17709	17690	0.007086	0.031877	0.0237	217.58	0	0	0	0	1	0	0	-42.7600	3.3300	42.8900	-5.2900	0.0000	0.0000	0.0000	0.0000;
	17692	17693	0.000249	0.001106	0	0	0	0	0	0	1	0	0	-14.3800	-2.4100	14.3800	2.4200	0.0000	0.0000	0.0000	0.0000;
	17694	17693	0.002653	0.016406	0.00367	201.93	0	0	0	0	1	0	0	43.8500	-14.1400	-43.7900	14.0800	0.0000	0.0000	0.0000	0.0000;
	17693	18159	0.001681	0.009386	0.00702	186.94	0	0	0	0	1	0	0	4.9700	-22.2100	-4.9700	21.5000	0.0000	0.0000	0.0000	0.0000;
	18167	17693	0.002282	0.012857	0.00449	195.54	0	0	0	0	1	0	0	-24.4200	-6.1100	24.4400	5.7100	0.0000	0.0000	0.0000	0.0000;
	17695	17701	0.012211	0.068643	0.02766	252.11	0	0	0	0	1	0	0	46.8600	-3.7000	-46.6100	2.1300	0.0000	0.0000	0.0000	0.0000;
	17695	17956	0.009164	0.058728	0.04288	218.33	0	0	0	0	1	0	0	25.3400	-6.2500	-25.2900	1.9800	0.0000	0.0000	0.0000	0.0000;
	17695	18241	0.006311	0.036074	0.0156	269.68	0	0	0	0	1	0	0	-77.0200	7.1700	77.3700	-6.8600	0.0000	0.0000	0.0000	0.0000;
	17696	17697	0.000233	0.001073	0	0	0	0	0	0	1	0	0	-3.8900	-0.9300	3.8900	0.9300	0.0000	0.0000	0.0000	0.0000;
	17698	17697	0.010341	0.03606	0.01301	187.53	0	0	0	0	1	0	0	15.1100	5.7900	-15.0900	-7.0900	0.0000	0.0000	0.0000	0.0000;
	18288	17697	0.003173	0.024173	0.00971	192.17	0	0	0	0	1	0	0	-11.2000	-7.1600	11.2000	6.1600	0.0000	0.0000	0.0000	0.0000;
	17698	17699	0.000259	0.001018	0	0	0	0	0	0	1	0	0	6.3000	0.8700	-6.3000	-0.8700	0.0000	0.0000	0.0000	0.0000;
	34922	17698	0.006516	0.042768	0.01406	186.92	0	0	0	0	1	0	0	21.4500	-12.4900	-21.4100	11.2200	0.0000	0.0000	0.0000	0.0000;
	17700	17701	0.002433	0.015301	0.00444	221.35	0	0	0	0	1	0	0	-34.9400	4.7300	34.9600	-5.0300	0.0000	0.0000	0.0000	0.0000;
	17700	17702	0.002053	0.011727	0.00605	213.18	0	0	0	0	1	0	0	23.2900	-8.3200	-23.2800	7.7400	0.0000	0.0000	0.0000	0.0000;
	17702	18142	0.002206	0.013924	0.00704	200.28	0	0	0	0	1	0	0	11.6400	-14.4700	-11.6300	13.7500	0.0000	0.0000	0.0000	0.0000;
	17703	17704	0.000254	0.001132	0	0	0	0	0	0	1	0	0	8.7900	2.0600	-8.7900	-2.0600	0.0000	0.0000	0.0000	0.0000;
	17956	17703	0.002707	0.01362	0.01411	203.31	0	0	0	0	1	0	0	-20.6900	-2.6200	20.7000	1.1400	0.0000	0.0000	0.0000	0.0000;
	18373	17703	0.003191	0.023226	0.00592	212.97	0	0	0	0	1	0	0	29.5100	2.7500	-29.4900	-3.2100	0.0000	0.0000	0.0000	0.0000;
	17705	17706	0.000237	0.001093	0	0	0	0	0	0	1	0	0	5.0300	2.3700	-5.0300	-2.3600	0.0000	0.0000	0.0000	0.0000;
	17708	17705	0.004695	0.029284	0.00752	217.3	0	0	0	0	1	0	0	93.8900	-10.8300	-93.5000	12.4800	0.0000	0.0000	0.0000	0.0000;
	17707	17708	0.000252	0.001004	0	0	0	0	0	0	1	0	0	-13.3200	-2.0300	13.3200	2.0300	0.0000	0.0000	0.0000	0.0000;
	17727	17709	0.005888	0.040017	0.00745	204.99	0	0	0	0	1	0	0	-27.9300	7.1500	27.9700	-7.6300	0.0000	0.0000	0.0000	0.0000;
	17710	17721	0.002924	0.013751	0.00802	194.79	0	0	0	0	1	0	0	-14.3700	-14.6700	14.3800	13.8600	0.0000	0.0000	0.0000	0.0000;
	17710	17727	0.006638	0.035016	0.0065	192.24	0	0	0	0	1	0	0	-18.8100	11.9000	18.8500	-12.4300	0.0000	0.0000	0.0000	0.0000;
	17717	17711	0.002658	0.014757	0.00554	239.51	0	0	0	0	1	0	0	62.3600	-0.0300	-62.2600	-0.0400	0.0000	0.0000	0.0000	0.0000;
	17711	17726	0.001591	0.009998	0.00264	221	0	0	0	0	1	0	0	31.6600	-4.5500	-31.6500	4.3700	0.0000	0.0000	0.0000	0.0000;
	17721	17712	0.001643	0.008813	0.00589	184.98	0	0	0	0	1	0	0	-17.8500	33.6100	17.8700	-34.1200	0.0000	0.0000	0.0000	0.0000;
	17712	17723	0.006155	0.035344	0.01709	212.15	0	0	0	0	1	0	0	-38.3400	29.5800	38.4800	-30.6000	0.0000	0.0000	0.0000	0.0000;
	17713	17714	0.000296	0.001068	0	0	0	0	0	0	1	0	0	20.4700	3.9100	-20.4700	-3.9100	0.0000	0.0000	0.0000	0.0000;
	18149	17713	0.001838	0.012804	0.00721	238.71	0	0	0	0	1	0	0	-54.8400	18.4200	54.9000	-18.7900	0.0000	0.0000	0.0000	0.0000;
	17713	18160	0.001883	0.007675	0.00349	246.68	0	0	0	0	1	0	0	-75.3700	14.8700	75.4800	-14.8200	0.0000	0.0000	0.0000	0.0000;
	17715	17717	0.002278	0.014405	0.00606	224.04	0	0	0	0	1	0	0	-53.8500	-26.6600	53.9300	26.4900	0.0000	0.0000	0.0000	0.0000;
	18162	17715	0.002757	0.010993	0.00844	183.74	0	0	0	0	1	0	0	4.7100	-21.4500	-4.7000	20.6000	0.0000	0.0000	0.0000	0.0000;
	17717	17716	0.000381	0.024711	0	394.72	0	0	1.1	0	1	0	0	-141.2000	-62.5500	141.3000	69.1700	0.0000	0.0000	0.0000	0.0000;
	17716	17718	0.00027	0.001089	0	0	0	0	0	0	1	0	0	34.2000	8.8200	-34.2000	-8.8000	0.0000	0.0000	0.0000	0.0000;
	17716	18155	0.000344	0.00443	0.10316	1107.65	0	0	0	0	1	0	0	161.0500	90.5000	-160.9200	-98.3100	0.0000	0.0000	0.0000	0.0000;
	18159	17717	0.001589	0.008755	0.00573	218.6	0	0	0	0	1	0	0	-24.8800	-36.5400	24.9100	36.0800	0.0000	0.0000	0.0000	0.0000;
	18165	17719	0.003621	0.019309	0.00392	183.82	0	0	0	0	1	0	0	3.3500	-0.5000	-3.3500	0.0900	0.0000	0.0000	0.0000	0.0000;
	17719	18332	0.001459	0.010255	0.00412	190.26	0	0	0	0	1	0	0	-19.0600	-6.3300	19.0700	5.9300	0.0000	0.0000	0.0000	0.0000;
	17720	17721	0.000237	0.00118	0	0	0	0	0	0	1	0	0	-22.8800	51.7100	22.8900	-51.6800	0.0000	0.0000	0.0000	0.0000;
	17721	17726	0.002845	0.015001	0.00635	212.54	0	0	0	0	1	0	0	-19.4200	4.2100	19.4300	-4.8300	0.0000	0.0000	0.0000	0.0000;
	17722	18157	0.001578	0.006828	0.00528	210.99	0	0	0	0	1	0	0	-11.8300	-13.0800	11.8300	12.5400	0.0000	0.0000	0.0000	0.0000;
	17722	18504	0.000615	0.003965	0.00186	164.53	0	0	0	0	1	0	0	-17.5700	5.3500	17.5700	-5.5400	0.0000	0.0000	0.0000	0.0000;
	17723	17725	0.005474	0.032745	0.0052	211.18	0	0	0	0	1	0	0	35.8600	6.7800	-35.7900	-6.9100	0.0000	0.0000	0.0000	0.0000;
	17723	17827	0.007705	0.045759	0.01701	233.83	0	0	0	0	1	0	0	-111.7000	27.9000	112.6700	-23.9000	0.0000	0.0000	0.0000	0.0000;
	17723	18504	0.003781	0.017656	0.00846	204.27	0	0	0	0	1	0	0	8.1900	-20.2900	-8.1700	19.4800	0.0000	0.0000	0.0000	0.0000;
	17724	18098	0.005784	0.030198	0.01223	199.15	0	0	0	0	1	0	0	13.5900	6.3900	-13.5700	-7.6100	0.0000	0.0000	0.0000	0.0000;
	17724	18148	0.002193	0.014449	0.00575	225.69	0	0	0	0	1	0	0	-43.6500	-10.2800	43.7000	9.9400	0.0000	0.0000	0.0000	0.0000;
	17725	17828	0.005175	0.028404	0.00619	160.07	0	0	0	0	1	0	0	6.6200	-4.9400	-6.6200	4.3100	0.0000	0.0000	0.0000	0.0000;
	17736	17728	0.001543	0.006775	0.00266	196.66	0	0	0	0	1	0	0	11.9000	-15.8600	-11.8900	15.6000	0.0000	0.0000	0.0000	0.0000;
	17728	32114	0.001397	0.010064	0.00596	182.92	0	0	0	0	1	0	0	-8.8900	-26.2700	8.9000	25.7100	0.0000	0.0000	0.0000	0.0000;
	32121	17728	0.002297	0.010719	0.00369	163.31	0	0	0	0	1	0	0	-7.4900	-8.0500	7.4900	7.6700	0.0000	0.0000	0.0000	0.0000;
	17733	17729	0.001994	0.009307	0.00858	227.91	0	0	0	0	1	0	0	-76.5100	28.7100	76.6300	-29.0400	0.0000	0.0000	0.0000	0.0000;
	18204	17729	0.003272	0.017835	0.03538	234.11	0	0	0	0	1	0	0	90.2000	-28.7400	-89.9200	26.4600	0.0000	0.0000	0.0000	0.0000;
	17730	17731	0.000213	0.001068	0	0	0	0	0	0	1	0	0	13.2900	4.2100	-13.2900	-4.2100	0.0000	0.0000	0.0000	0.0000;
	18482	17730	0.001117	0.006976	0.00287	255.96	0	0	0	0	1	0	0	149.4500	10.6600	-149.2200	-9.5200	0.0000	0.0000	0.0000	0.0000;
	17730	32119	0.002342	0.014004	0.00681	251.03	0	0	0	0	1	0	0	135.9300	5.3000	-135.5200	-3.6200	0.0000	0.0000	0.0000	0.0000;
	17732	17735	0.002059	0.015928	0.00292	228.52	0	0	0	0	1	0	0	64.5200	-62.1900	-64.3700	63.0600	0.0000	0.0000	0.0000	0.0000;
	32114	17732	0.001017	0.005622	0.02779	183.91	0	0	0	0	1	0	0	-23.6900	-30.6100	23.7000	27.7200	0.0000	0.0000	0.0000	0.0000;
	32119	17732	0.00063	0.004378	0.00574	237.83	0	0	0	0	1	0	0	101.5200	-33.4000	-101.4500	33.2600	0.0000	0.0000	0.0000	0.0000;
	17733	17734	0.000276	0.001093	0	0	0	0	0	0	1	0	0	13.8200	3.6600	-13.8200	-3.6600	0.0000	0.0000	0.0000	0.0000;
	17733	18192	0.002871	0.014871	0.05516	218.84	0	0	0	0	1	0	0	20.5400	-25.7800	-20.5200	20.0000	0.0000	0.0000	0.0000	0.0000;
	17733	32119	0.002854	0.01661	0.01503	181.8	0	0	0	0	1	0	0	42.1400	-6.5900	-42.0900	5.2700	0.0000	0.0000	0.0000	0.0000;
	17735	18263	0.003149	0.019021	0.00935	224.51	0	0	0	0	1	0	0	51.1500	26.5900	-51.0500	-27.0200	0.0000	0.0000	0.0000	0.0000;
	17736	31158	0.003103	0.018599	0.0568	217.71	0	0	0	0	1	0	0	-9.6300	43.4000	9.6900	-48.9800	0.0000	0.0000	0.0000	0.0000;
	32119	17736	0.002534	0.013802	0.00913	191.32	0	0	0	0	1	0	0	42.0800	25.8800	-42.0200	-26.5300	0.0000	0.0000	0.0000	0.0000;
	17736	32121	0.000968	0.00622	0.0049	203.72	0	0	0	0	1	0	0	26.5300	-2.2400	-26.5300	1.7600	0.0000	0.0000	0.0000	0.0000;
	17737	18054	0.005653	0.034056	0.01683	218.22	0	0	0	0	1	0	0	57.2100	-10.3800	-57.0400	9.6400	0.0000	0.0000	0.0000	0.0000;
	17737	18075	0.005212	0.031083	0.04159	225.28	0	0	0	0	1	0	0	-68.9000	5.8300	69.1300	-8.9100	0.0000	0.0000	0.0000	0.0000;
	17738	18578	0.001018	0.00613	0.00299	201.26	0	0	0	0	1	0	0	36.2400	10.1100	-36.2300	-10.3400	0.0000	0.0000	0.0000	0.0000;
	18581	17738	0.010335	0.063277	0.01124	204.53	0	0	0	0	1	0	0	39.8500	10.1800	-39.6900	-10.3700	0.0000	0.0000	0.0000	0.0000;
	17739	17740	0.000224	0.001081	0	0	0	0	0	0	1	0	0	2.9700	0.2800	-2.9700	-0.2800	0.0000	0.0000	0.0000	0.0000;
	17739	17750	0.002664	0.01755	0.03714	207.71	0	0	0	0	1	0	0	-4.8800	-4.0200	4.8800	0.0300	0.0000	0.0000	0.0000	0.0000;
	33842	17739	0.006765	0.04594	0.0173	202.43	0	0	0	0	1	0	0	-1.9100	-5.5800	1.9100	3.7400	0.0000	0.0000	0.0000	0.0000;
	17741	17742	0.000285	0.001167	0	0	0	0	0	0	1	0	0	-11.8200	-4.3600	11.8200	4.3600	0.0000	0.0000	0.0000	0.0000;
	17742	17744	0.004996	0.030166	0.00888	264.02	0	0	0	0	1	0	0	-66.8000	9.8800	67.0100	-9.5600	0.0000	0.0000	0.0000	0.0000;
	17742	34897	0.004514	0.022631	0.01701	256.56	0	0	0	0	1	0	0	54.9700	-14.2400	-54.8400	13.0900	0.0000	0.0000	0.0000	0.0000;
	17744	17743	0.004267	0.026235	0.0067	270.54	0	0	0	0	1	0	0	-77.1000	8.6400	77.3400	-7.8900	0.0000	0.0000	0.0000	0.0000;
	17752	17743	0.002485	0.01455	0.01821	255.94	0	0	0	0	1	0	0	56.6700	0.9200	-56.6000	-2.4600	0.0000	0.0000	0.0000	0.0000;
	17743	17861	0.01644	0.093996	0.02558	234.9	0	0	0	0	1	0	0	-37.2500	5.8000	37.4700	-7.3000	0.0000	0.0000	0.0000	0.0000;
	17744	17745	0.000244	0.001065	0	0	0	0	0	0	1	0	0	10.0900	0.9200	-10.0900	-0.9200	0.0000	0.0000	0.0000	0.0000;
	17746	17747	0.000252	0.001193	0	0	0	0	0	0	1	0	0	8.9700	0.8100	-8.9700	-0.8100	0.0000	0.0000	0.0000	0.0000;
	17746	17860	0.007008	0.048986	0.01933	206.47	0	0	0	0	1	0	0	12.4700	2.1000	-12.4600	-4.1100	0.0000	0.0000	0.0000	0.0000;
	17746	17861	0.009207	0.058065	0.0331	261.64	0	0	0	0	1	0	0	-45.8100	8.6700	46.0000	-11.0600	0.0000	0.0000	0.0000	0.0000;
	17746	33838	0.003512	0.02463	0.18008	265.84	0	0	0	0	1	0	0	24.3700	-11.5900	-24.3500	-7.7400	0.0000	0.0000	0.0000	0.0000;
	17748	17751	0.004148	0.022868	0.04919	158.63	0	0	0	0	1	0	0	12.2500	2.8500	-12.2400	-8.0900	0.0000	0.0000	0.0000	0.0000;
	17748	17860	0.002074	0.01134	0.01422	218.98	0	0	0	0	1	0	0	-57.4800	4.3200	57.5500	-5.5000	0.0000	0.0000	0.0000	0.0000;
	17748	34897	0.027916	0.128648	0.02664	214.18	0	0	0	0	1	0	0	37.5400	-9.1400	-37.1600	8.0300	0.0000	0.0000	0.0000	0.0000;
	17749	18195	0.007564	0.042844	0.01542	214.59	0	0	0	0	1	0	0	-36.7500	3.6500	36.8500	-4.7300	0.0000	0.0000	0.0000	0.0000;
	17749	18248	0.019414	0.112227	0.0213	199.91	0	0	0	0	1	0	0	18.1900	-7.5200	-18.1200	5.6500	0.0000	0.0000	0.0000	0.0000;
	17750	34892	0.005469	0.033437	0.0189	240.83	0	0	0	0	1	0	0	42.0100	-13.9300	-41.9100	12.4900	0.0000	0.0000	0.0000	0.0000;
	17750	34894	0.004445	0.029054	0.01495	230.32	0	0	0	0	1	0	0	34.0900	-7.3100	-34.0400	6.0300	0.0000	0.0000	0.0000	0.0000;
	34897	17750	0.000332	0.00168	0.00091	275.97	0	0	0	0	1	0	0	90.1700	-19.5900	-90.1400	19.6300	0.0000	0.0000	0.0000	0.0000;
	18251	17751	0.005922	0.026486	0.02132	190.67	0	0	0	0	1	0	0	-4.9200	-7.8600	4.9200	5.6000	0.0000	0.0000	0.0000	0.0000;
	17752	17753	0.000269	0.001119	0	0	0	0	0	0	1	0	0	10.4000	4.5500	-10.4000	-4.5400	0.0000	0.0000	0.0000	0.0000;
	18303	17752	0.004204	0.026424	0.0094	262.31	0	0	0	0	1	0	0	67.2500	5.5500	-67.0800	-5.4700	0.0000	0.0000	0.0000	0.0000;
	18101	17754	0.008005	0.035196	0.01995	239.78	0	0	0	0	1	0	0	42.3500	-12.5400	-42.2100	11.0800	0.0000	0.0000	0.0000	0.0000;
	17755	17756	0.004464	0.024234	0.02078	234.23	0	0	0	0	1	0	0	-50.9500	1.2900	51.0600	-2.8400	0.0000	0.0000	0.0000	0.0000;
	17755	18737	0.005258	0.037342	0.04605	225.98	0	0	0	0	1	0	0	39.4300	-4.1200	-39.3600	-0.1000	0.0000	0.0000	0.0000	0.0000;
	17756	17763	0.010096	0.053415	0.02952	237.03	0	0	0	0	1	0	0	-58.7700	1.9400	59.1100	-3.2500	0.0000	0.0000	0.0000	0.0000;
	17757	17758	0.000294	0.001039	0	0	0	0	0	0	1	0	0	8.4600	3.2500	-8.4600	-3.2500	0.0000	0.0000	0.0000	0.0000;
	17761	17760	0.000203	0.01411	0	484.96	0	0	1	0	1	0	0	-179.1100	-12.4800	179.1700	16.7100	0.0000	0.0000	0.0000	0.0000;
	17760	17762	0.000262	0.001141	0	0	0	0	0	0	1	0	0	14.9900	1.0800	-14.9900	-1.0800	0.0000	0.0000	0.0000	0.0000;
	17760	18297	0.001431	0.018427	0.52539	1168.52	0	0	0	0	1	0	0	-52.7100	-18.3800	52.7500	-37.8400	0.0000	0.0000	0.0000	0.0000;
	17760	18384	0.001519	0.018382	0.83053	1398.88	0	0	0	0	1	0	0	-509.1500	7.8100	512.8300	-53.1500	0.0000	0.0000	0.0000	0.0000;
	17760	18479	0.001341	0.01476	0.42972	1432.21	0	0	0	0	1	0	0	-851.1400	86.3700	860.2800	-32.3100	0.0000	0.0000	0.0000	0.0000;
	17760	18915	0.002083	0.021313	0.78807	1435.69	0	0	0	0	1	0	0	609.4200	-65.4100	-602.2500	53.6200	0.0000	0.0000	0.0000	0.0000;
	17760	18915	0.002083	0.021313	0.78807	1435.69	0	0	0	0	1	0	0	609.4200	-65.4100	-602.2500	53.6200	0.0000	0.0000	0.0000	0.0000;
	17761	17764	0.001159	0.006005	0.00364	276.69	0	0	0	0	1	0	0	179.1100	12.4800	-178.7600	-11.0700	0.0000	0.0000	0.0000	0.0000;
	17763	17766	0.006127	0.03216	0.01232	259.16	0	0	0	0	1	0	0	-152.0800	15.9100	153.4500	-10.0500	0.0000	0.0000	0.0000	0.0000;
	17764	17765	0.000251	0.00108	0	0	0	0	0	0	1	0	0	12.9000	4.9900	-12.9000	-4.9800	0.0000	0.0000	0.0000	0.0000;
	17764	17766	0.002977	0.013374	0.00565	271.3	0	0	0	0	1	0	0	171.0700	-2.6800	-170.2500	5.7400	0.0000	0.0000	0.0000	0.0000;
	17768	17767	0.001815	0.011252	0.00476	195.05	0	0	0	0	1	0	0	-14.3300	1.1600	14.3300	-1.6400	0.0000	0.0000	0.0000	0.0000;
	17767	18170	0.003953	0.025776	0.00746	181.3	0	0	0	0	1	0	0	-24.8400	-0.5900	24.8600	-0.0400	0.0000	0.0000	0.0000	0.0000;
	18450	17768	0.003578	0.018902	0.00596	210.78	0	0	0	0	1	0	0	-5.2600	4.4900	5.2600	-5.1100	0.0000	0.0000	0.0000	0.0000;
	17769	17770	0.00021	0.001125	0	0	0	0	0	0	1	0	0	-9.6800	-1.7700	9.6800	1.7700	0.0000	0.0000	0.0000	0.0000;
	17770	18042	0.004677	0.023674	0.02481	200.71	0	0	0	0	1	0	0	-43.8000	-3.8200	43.8900	1.5900	0.0000	0.0000	0.0000	0.0000;
	17770	18170	0.013558	0.064159	0.01164	162.37	0	0	0	0	1	0	0	34.1300	2.0500	-33.9800	-2.5800	0.0000	0.0000	0.0000	0.0000;
	17773	17772	0.00283	0.017599	0.02303	251.32	0	0	0	0	1	0	0	77.1700	-11.9600	-77.0100	10.5200	0.0000	0.0000	0.0000	0.0000;
	17772	17785	0.003752	0.018131	0.01402	252.06	0	0	0	0	1	0	0	81.9100	-5.7900	-81.6800	5.4500	0.0000	0.0000	0.0000	0.0000;
	18135	17773	0.002997	0.014439	0.00886	254.8	0	0	0	0	1	0	0	85.4300	-10.5600	-85.2200	10.6300	0.0000	0.0000	0.0000	0.0000;
	17774	17775	0.000242	0.001114	0	0	0	0	0	0	1	0	0	3.3000	0.6800	-3.3000	-0.6800	0.0000	0.0000	0.0000	0.0000;
	17774	17807	0.025131	0.129177	0.03764	194.02	0	0	0	0	1	0	0	-21.4700	0.9600	21.5800	-4.4200	0.0000	0.0000	0.0000	0.0000;
	17774	17811	0.017726	0.108286	0.02725	169.05	0	0	0	0	1	0	0	-5.9700	-0.0600	5.9800	-2.8100	0.0000	0.0000	0.0000	0.0000;
	17774	17815	0.011387	0.07568	0.0409	222.9	0	0	0	0	1	0	0	91.9800	-11.2900	-91.0700	12.9700	0.0000	0.0000	0.0000	0.0000;
	17774	17981	0.005186	0.029153	0.04556	234.14	0	0	0	0	1	0	0	-71.1300	8.5400	71.3800	-12.0000	0.0000	0.0000	0.0000	0.0000;
	17776	17777	0.000238	0.001146	0	0	0	0	0	0	1	0	0	-5.8100	-0.7600	5.8100	0.7600	0.0000	0.0000	0.0000	0.0000;
	17777	17817	0.004387	0.020594	0.02497	240.87	0	0	0	0	1	0	0	-49.2100	-1.4200	49.3100	-0.7800	0.0000	0.0000	0.0000	0.0000;
	17778	17779	0.002987	0.020961	0.00576	232	0	0	0	0	1	0	0	42.7300	-11.7400	-42.6800	11.5200	0.0000	0.0000	0.0000	0.0000;
	17984	17778	0.002969	0.017738	0.00802	235.7	0	0	0	0	1	0	0	48.0100	-9.9700	-47.9500	9.5200	0.0000	0.0000	0.0000	0.0000;
	17779	17780	0.000218	0.001068	0	0	0	0	0	0	1	0	0	8.2300	1.5100	-8.2300	-1.5100	0.0000	0.0000	0.0000	0.0000;
	17779	17806	0.009451	0.051554	0.04288	211.91	0	0	0	0	1	0	0	-25.2000	-4.0200	25.2500	-0.2500	0.0000	0.0000	0.0000	0.0000;
	17781	17783	0.001857	0.011088	0.00287	176.76	0	0	0	0	1	0	0	-5.4100	-15.5300	5.4200	15.2500	0.0000	0.0000	0.0000	0.0000;
	17781	17787	0.001152	0.007017	0.00607	208.92	0	0	0	0	1	0	0	-15.2600	13.1100	15.2600	-13.7300	0.0000	0.0000	0.0000	0.0000;
	17784	17785	0.003479	0.021101	0.02222	244.12	0	0	0	0	1	0	0	-61.6800	7.5100	61.8000	-9.0800	0.0000	0.0000	0.0000	0.0000;
	17785	17786	0.000284	0.00102	0	0	0	0	0	0	1	0	0	19.8700	3.6300	-19.8700	-3.6200	0.0000	0.0000	0.0000	0.0000;
	17788	17802	0.004155	0.028038	0.01564	229.95	0	0	0	0	1	0	0	-37.9900	1.5300	38.0400	-2.8200	0.0000	0.0000	0.0000	0.0000;
	17788	17867	0.014997	0.099042	0.03394	221.21	0	0	0	0	1	0	0	25.7600	-6.5100	-25.6600	3.5200	0.0000	0.0000	0.0000	0.0000;
	17789	17799	0.002104	0.014151	0.01452	244.73	0	0	0	0	1	0	0	-51.3700	7.7500	51.4200	-8.9400	0.0000	0.0000	0.0000	0.0000;
	18144	17789	0.006013	0.030623	0.00947	241.18	0	0	0	0	1	0	0	-46.0400	9.8700	46.1600	-10.2500	0.0000	0.0000	0.0000	0.0000;
	17790	17791	0.00025	0.00112	0	0	0	0	0	0	1	0	0	13.5700	4.3600	-13.5700	-4.3600	0.0000	0.0000	0.0000	0.0000;
	17790	17800	0.009933	0.042796	0.016	237.02	0	0	0	0	1	0	0	43.7100	-22.9900	-43.4900	22.2400	0.0000	0.0000	0.0000	0.0000;
	17790	20285	0.019255	0.110059	0.05201	242.86	0	0	0	0	1	0	0	-57.2800	18.6300	57.9500	-20.2600	0.0000	0.0000	0.0000	0.0000;
	18314	17792	0.005468	0.024474	0.02336	247.06	0	0	0	0	1	0	0	-54.4800	11.3300	54.6400	-13.1100	0.0000	0.0000	0.0000	0.0000;
	17792	18493	0.003311	0.014417	0.00354	250.49	0	0	0	0	1	0	0	-64.4200	11.3000	64.5500	-11.1000	0.0000	0.0000	0.0000	0.0000;
	17793	17795	0.005346	0.027775	0.01852	270.72	0	0	0	0	1	0	0	-131.0600	12.7000	131.9300	-10.1900	0.0000	0.0000	0.0000	0.0000;
	17798	17793	0.003325	0.016673	0.00436	244.67	0	0	0	0	1	0	0	-54.9600	1.9500	55.0500	-1.9400	0.0000	0.0000	0.0000	0.0000;
	17793	18493	0.0067	0.033672	0.01244	249.45	0	0	0	0	1	0	0	62.1100	-12.2200	-61.8600	12.1400	0.0000	0.0000	0.0000	0.0000;
	17795	17794	0.000575	0.03386	0	428.3	0	0	1.04375	0	1	0	0	-160.0900	4.3500	160.2400	4.4200	0.0000	0.0000	0.0000	0.0000;
	17794	17796	0.000297	0.001037	0	0	0	0	0	0	1	0	0	-160.2400	-4.4200	160.3200	4.6900	0.0000	0.0000	0.0000	0.0000;
	17796	20968	0.001108	0.01218	0.23315	1126.42	0	0	0	0	1	0	0	-160.3200	-4.6900	160.6100	-15.3400	0.0000	0.0000	0.0000	0.0000;
	17797	17798	0.003257	0.022471	0.01438	236.44	0	0	0	0	1	0	0	-37.5100	5.2100	37.5500	-6.4400	0.0000	0.0000	0.0000	0.0000;
	17964	17797	0.00466	0.024875	0.01123	229.24	0	0	0	0	1	0	0	-23.5800	9.3500	23.6100	-10.4000	0.0000	0.0000	0.0000	0.0000;
	17799	18458	0.002479	0.018479	0.03709	252.46	0	0	0	0	1	0	0	-70.5100	2.0200	70.6300	-5.1200	0.0000	0.0000	0.0000	0.0000;
	17800	17801	0.000206	0.001059	0	0	0	0	0	0	1	0	0	17.2800	2.9000	-17.2800	-2.9000	0.0000	0.0000	0.0000	0.0000;
	17800	17804	0.009693	0.050377	0.01392	225.7	0	0	0	0	1	0	0	26.2000	-1.0500	-26.1400	-0.1300	0.0000	0.0000	0.0000	0.0000;
	18123	17802	0.005619	0.034511	0.00994	231.58	0	0	0	0	1	0	0	-55.7600	9.0900	55.9300	-9.1200	0.0000	0.0000	0.0000	0.0000;
	18414	17802	0.000757	0.004901	0.00246	256.79	0	0	0	0	1	0	0	96.9500	-11.5700	-96.8900	11.7400	0.0000	0.0000	0.0000	0.0000;
	17803	17870	0.00623	0.039645	0.02169	233.12	0	0	0	0	1	0	0	47.7900	-4.2500	-47.6500	2.7800	0.0000	0.0000	0.0000	0.0000;
	17803	18138	0.005185	0.030062	0.02117	234.59	0	0	0	0	1	0	0	-51.0200	3.6800	51.1500	-5.2100	0.0000	0.0000	0.0000	0.0000;
	17804	17805	0.000219	0.001151	0	0	0	0	0	0	1	0	0	6.7700	2.2100	-6.7700	-2.2100	0.0000	0.0000	0.0000	0.0000;
	17804	17867	0.00391	0.025784	0.0154	221.31	0	0	0	0	1	0	0	19.3700	-2.0800	-19.3500	0.5200	0.0000	0.0000	0.0000	0.0000;
	17806	17812	0.0161	0.083219	0.02171	213.27	0	0	0	0	1	0	0	-32.4400	-0.6200	32.5900	-0.9000	0.0000	0.0000	0.0000	0.0000;
	17807	17818	0.006358	0.034026	0.02042	207.28	0	0	0	0	1	0	0	-37.3100	2.0400	37.4000	-3.7900	0.0000	0.0000	0.0000	0.0000;
	17808	17809	0.000224	0.001141	0	0	0	0	0	0	1	0	0	6.6400	2.2000	-6.6400	-2.2000	0.0000	0.0000	0.0000	0.0000;
	17811	17808	0.007197	0.032568	0.01189	158.29	0	0	0	0	1	0	0	-11.0200	-10.4500	11.0400	9.2400	0.0000	0.0000	0.0000	0.0000;
	17808	18057	0.001782	0.010719	0.03909	177.6	0	0	0	0	1	0	0	-17.6800	-11.4400	17.6900	7.2600	0.0000	0.0000	0.0000	0.0000;
	17810	17811	0.000229	0.001148	0	0	0	0	0	0	1	0	0	-5.0400	-13.2600	5.0400	13.2600	0.0000	0.0000	0.0000	0.0000;
	17812	17813	0.000216	0.001174	0	0	0	0	0	0	1	0	0	4.4200	0.7700	-4.4200	-0.7700	0.0000	0.0000	0.0000	0.0000;
	18057	17812	0.002762	0.024061	0.00807	257.03	0	0	0	0	1	0	0	-136.6000	12.5100	137.0900	-9.1800	0.0000	0.0000	0.0000	0.0000;
	17812	18476	0.00414	0.019734	0.09523	276.94	0	0	0	0	1	0	0	-174.1000	9.3100	175.2700	-14.0800	0.0000	0.0000	0.0000	0.0000;
	17815	17814	0.001739	0.013138	0.00614	201.36	0	0	0	0	1	0	0	7.0900	-4.6200	-7.0900	3.9800	0.0000	0.0000	0.0000	0.0000;
	17815	18052	0.007603	0.039686	0.02032	230.05	0	0	0	0	1	0	0	75.4500	-12.2400	-75.0400	12.2400	0.0000	0.0000	0.0000	0.0000;
	17816	17817	0.000288	0.001196	0	0	0	0	0	0	1	0	0	-3.9000	-0.0300	3.9000	0.0300	0.0000	0.0000	0.0000	0.0000;
	17817	17976	0.003811	0.015752	0.1227	244.05	0	0	0	0	1	0	0	-53.2100	0.7400	53.3100	-13.4600	0.0000	0.0000	0.0000	0.0000;
	18078	17818	0.004698	0.021972	0.02958	236.15	0	0	0	0	1	0	0	41.5400	-5.8800	-41.4600	3.0600	0.0000	0.0000	0.0000	0.0000;
	17819	17936	0.006	0.035327	0.02237	269.05	0	0	0	0	1	0	0	-171.5600	26.2200	173.2600	-18.5400	0.0000	0.0000	0.0000	0.0000;
	17819	18723	0.00038	0.002632	0.00262	265.47	0	0	0	0	1	0	0	161.3900	-28.0600	-161.3000	28.4500	0.0000	0.0000	0.0000	0.0000;
	17820	17821	0.000291	0.001144	0	0	0	0	0	0	1	0	0	24.6400	2.9900	-24.6400	-2.9800	0.0000	0.0000	0.0000	0.0000;
	17822	17820	0.006728	0.024382	0.01387	208.81	0	0	0	0	1	0	0	59.5400	-1.4300	-59.3200	0.7500	0.0000	0.0000	0.0000	0.0000;
	18256	17820	0.006782	0.042886	0.01954	208.49	0	0	0	0	1	0	0	-34.6000	2.1300	34.6800	-3.7300	0.0000	0.0000	0.0000	0.0000;
	18210	17822	0.004467	0.022704	0.03108	224.3	0	0	0	0	1	0	0	-57.3000	-2.1000	57.4400	-0.5400	0.0000	0.0000	0.0000	0.0000;
	18495	17822	0.001669	0.011119	0.00471	249.71	0	0	0	0	1	0	0	155.6900	8.6600	-155.3100	-6.6700	0.0000	0.0000	0.0000	0.0000;
	17823	17824	0.000282	0.001032	0	0	0	0	0	0	1	0	0	23.4000	7.7200	-23.4000	-7.7200	0.0000	0.0000	0.0000	0.0000;
	17823	17826	0.002277	0.011286	0.00494	221.23	0	0	0	0	1	0	0	64.0900	-4.6400	-64.0100	4.5400	0.0000	0.0000	0.0000	0.0000;
	17823	18495	0.001858	0.007308	0.00214	236.66	0	0	0	0	1	0	0	-87.5000	-3.0800	87.6300	3.3700	0.0000	0.0000	0.0000	0.0000;
	17825	17826	0.000218	0.001135	0	0	0	0	0	0	1	0	0	-23.4000	-12.6400	23.4000	12.6500	0.0000	0.0000	0.0000	0.0000;
	17934	17826	0.001765	0.006922	0.00269	255.84	0	0	0	0	1	0	0	-150.5100	8.8500	150.8800	-7.6700	0.0000	0.0000	0.0000	0.0000;
	17936	17826	0.004355	0.027987	0.00762	273.71	0	0	0	0	1	0	0	-188.4100	13.3500	189.8700	-4.7900	0.0000	0.0000	0.0000	0.0000;
	17826	18495	0.001688	0.009138	0.00739	285.11	0	0	0	0	1	0	0	-150.0700	-2.3600	150.4200	3.4800	0.0000	0.0000	0.0000	0.0000;
	17826	18495	0.001688	0.009138	0.00739	285.11	0	0	0	0	1	0	0	-150.0700	-2.3600	150.4200	3.4800	0.0000	0.0000	0.0000	0.0000;
	35029	17827	0.011187	0.064728	0.01666	239.18	0	0	0	0	1	0	0	124.5200	-13.6400	-122.8500	21.5400	0.0000	0.0000	0.0000	0.0000;
	17828	18098	0.007834	0.03821	0.00919	187.35	0	0	0	0	1	0	0	-3.2000	-6.1400	3.2100	5.1900	0.0000	0.0000	0.0000	0.0000;
	17829	17830	0.000255	0.001115	0	0	0	0	0	0	1	0	0	-6.4500	-2.2600	6.4500	2.2600	0.0000	0.0000	0.0000	0.0000;
	17830	17833	0.017545	0.078647	0.02401	180.89	0	0	0	0	1	0	0	4.1300	-2.7100	-4.1200	0.2000	0.0000	0.0000	0.0000	0.0000;
	17830	18146	0.003169	0.019256	0.01744	205.97	0	0	0	0	1	0	0	-26.6000	-0.2000	26.6300	-1.5000	0.0000	0.0000	0.0000	0.0000;
	18885	17830	0.003711	0.028636	0.00826	245.78	0	0	0	0	1	0	0	-110.4300	16.6600	110.8700	-14.1400	0.0000	0.0000	0.0000	0.0000;
	18887	17830	0.001138	0.005952	0.00142	238.56	0	0	0	0	1	0	0	94.9400	-14.4200	-94.8400	14.7900	0.0000	0.0000	0.0000	0.0000;
	17831	18069	0.014433	0.090252	0.0349	215.13	0	0	0	0	1	0	0	-39.7200	1.4500	39.9400	-3.7700	0.0000	0.0000	0.0000	0.0000;
	17831	18256	0.013306	0.0788	0.03551	208.38	0	0	0	0	1	0	0	-95.1600	9.8300	96.3300	-6.7100	0.0000	0.0000	0.0000	0.0000;
	18887	17831	0.00319	0.016617	0.01207	238.78	0	0	0	0	1	0	0	-118.0600	21.9800	118.5000	-20.9700	0.0000	0.0000	0.0000	0.0000;
	17832	17834	0.010384	0.039744	0.03263	219.03	0	0	0	0	1	0	0	40.8400	-3.6800	-40.6800	0.8400	0.0000	0.0000	0.0000	0.0000;
	17832	17882	0.013137	0.097449	0.0455	223.76	0	0	0	0	1	0	0	-67.2600	9.5700	67.8300	-10.1300	0.0000	0.0000	0.0000	0.0000;
	17832	18070	0.011868	0.056418	0.01082	208.05	0	0	0	0	1	0	0	-42.0400	14.6600	42.2600	-14.7500	0.0000	0.0000	0.0000	0.0000;
	18730	17832	0.002658	0.012193	0.00592	222.35	0	0	0	0	1	0	0	-33.9700	-7.7500	34.0000	7.2600	0.0000	0.0000	0.0000	0.0000;
	17832	19187	0.008076	0.051168	0.01672	187.59	0	0	0	0	1	0	0	18.5400	-14.6000	-18.5000	13.0700	0.0000	0.0000	0.0000	0.0000;
	19191	17832	0.004241	0.023517	0.00713	186.06	0	0	0	0	1	0	0	-13.0100	12.7900	13.0200	-13.4700	0.0000	0.0000	0.0000	0.0000;
	17835	17833	0.00578	0.023967	0.0154	250.37	0	0	0	0	1	0	0	-83.4400	15.3700	83.8400	-15.3400	0.0000	0.0000	0.0000	0.0000;
	17833	17836	0.00845	0.048235	0.01146	248.01	0	0	0	0	1	0	0	-85.8700	12.6900	86.4700	-10.4400	0.0000	0.0000	0.0000	0.0000;
	18728	17834	0.002275	0.013421	0.00736	233.29	0	0	0	0	1	0	0	-50.1900	7.4700	50.2500	-7.9200	0.0000	0.0000	0.0000	0.0000;
	17834	18887	0.006062	0.04141	0.04082	190.47	0	0	0	0	1	0	0	-17.0800	6.0900	17.1000	-10.2500	0.0000	0.0000	0.0000	0.0000;
	17835	18732	0.012148	0.072654	0.02039	218.82	0	0	0	0	1	0	0	29.2200	-5.7300	-29.1200	4.1900	0.0000	0.0000	0.0000	0.0000;
	17835	18890	0.016254	0.086408	0.02774	228.83	0	0	0	0	1	0	0	46.7300	-11.6700	-46.3800	10.6400	0.0000	0.0000	0.0000	0.0000;
	17836	18062	0.007852	0.046737	0.01173	251.57	0	0	0	0	1	0	0	-90.4700	9.1000	91.0800	-6.6800	0.0000	0.0000	0.0000	0.0000;
	17837	17876	0.006377	0.036968	0.00966	240.3	0	0	0	0	1	0	0	-73.5900	6.1300	73.9200	-5.2800	0.0000	0.0000	0.0000	0.0000;
	17837	17962	0.005991	0.039326	0.00971	237.94	0	0	0	0	1	0	0	66.6500	-7.7500	-66.4000	8.3700	0.0000	0.0000	0.0000	0.0000;
	17839	17838	0.002459	0.013415	0.00415	258.88	0	0	0	0	1	0	0	-111.4600	5.5600	111.7500	-4.4300	0.0000	0.0000	0.0000	0.0000;
	17838	17841	0.002729	0.017205	0.00423	267.48	0	0	0	0	1	0	0	-133.5500	1.0600	134.0100	1.3600	0.0000	0.0000	0.0000	0.0000;
	17909	17839	0.009789	0.053932	0.02736	251.3	0	0	0	0	1	0	0	-80.1100	15.9400	80.7300	-15.4600	0.0000	0.0000	0.0000	0.0000;
	17840	17843	0.001469	0.058298	0	516.55	0	0	1	0	1	0	0	233.4600	18.0700	-232.7200	11.3500	0.0000	0.0000	0.0000	0.0000;
	17840	17844	0.000233	0.001157	0	0	0	0	0	0	1	0	0	-233.4600	-18.0700	233.5800	18.6600	0.0000	0.0000	0.0000	0.0000;
	17841	17843	-0.000608	-0.024144	0	441.55	0	0	1	0	1	0	0	-233.0300	-0.8300	232.7200	-11.3500	0.0000	0.0000	0.0000	0.0000;
	17841	17845	0.0018	0.010959	0.00259	230.01	0	0	0	0	1	0	0	-37.1300	-1.3400	37.1500	1.2000	0.0000	0.0000	0.0000	0.0000;
	18004	17841	0.003604	0.024027	0.00642	258.14	0	0	0	0	1	0	0	-109.5200	10.0800	109.9300	-8.0600	0.0000	0.0000	0.0000	0.0000;
	17842	17843	0.005988	0.237706	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21301	17844	0.001027	0.012509	0.46433	1285.79	0	0	0	0	1	0	0	-361.5400	19.9400	362.7900	-55.2600	0.0000	0.0000	0.0000	0.0000;
	17844	21413	0.000956	0.010312	0.22498	1201.08	0	0	0	0	1	0	0	-375.1900	30.0700	376.4500	-41.0300	0.0000	0.0000	0.0000	0.0000;
	17844	21640	0.000548	0.005971	0.12269	1130.57	0	0	0	0	1	0	0	-221.1800	6.5400	221.4200	-17.2000	0.0000	0.0000	0.0000	0.0000;
	17845	17847	0.004272	0.019932	0.00951	267.59	0	0	0	0	1	0	0	158.4800	8.7400	-157.4800	-5.1000	0.0000	0.0000	0.0000	0.0000;
	17845	18131	0.004612	0.020519	0.03799	254.88	0	0	0	0	1	0	0	92.3600	-8.4600	-91.9900	6.0100	0.0000	0.0000	0.0000	0.0000;
	21636	17845	0.004814	0.024288	0.01813	292.49	0	0	0	0	1	0	0	156.9500	11.0200	-155.8600	-7.5100	0.0000	0.0000	0.0000	0.0000;
	21636	17845	0.004814	0.024288	0.01813	292.49	0	0	0	0	1	0	0	156.9500	11.0200	-155.8600	-7.5100	0.0000	0.0000	0.0000	0.0000;
	17846	17847	0.000243	0.001116	0	0	0	0	0	0	1	0	0	-24.8500	-2.0400	24.8500	2.0500	0.0000	0.0000	0.0000	0.0000;
	17847	17851	0.001308	0.009126	0.00385	257.29	0	0	0	0	1	0	0	113.2300	-35.7600	-113.0600	36.5700	0.0000	0.0000	0.0000	0.0000;
	17847	21589	0.001105	0.006274	0.00751	186.87	0	0	0	0	1	0	0	19.3900	38.8100	-19.3700	-39.4900	0.0000	0.0000	0.0000	0.0000;
	17848	18136	0.004135	0.030966	0.00878	240.05	0	0	0	0	1	0	0	67.5400	-13.4500	-67.3600	13.8900	0.0000	0.0000	0.0000	0.0000;
	17848	18311	0.001809	0.010282	0.0065	248.28	0	0	0	0	1	0	0	-92.4000	4.3200	92.5400	-4.1900	0.0000	0.0000	0.0000	0.0000;
	17849	17850	0.000232	0.001056	0	0	0	0	0	0	1	0	0	-24.8500	-10.7200	24.8500	10.7300	0.0000	0.0000	0.0000	0.0000;
	17850	18004	0.002657	0.01538	0.10023	257.16	0	0	0	0	1	0	0	-102.2600	3.0500	102.5200	-12.2600	0.0000	0.0000	0.0000	0.0000;
	18126	17850	0.004138	0.024359	0.00905	247.38	0	0	0	0	1	0	0	-77.1600	14.2100	77.4000	-13.7800	0.0000	0.0000	0.0000	0.0000;
	17851	17852	0.000286	0.001138	0	0	0	0	0	0	1	0	0	24.8500	1.9000	-24.8500	-1.9000	0.0000	0.0000	0.0000	0.0000;
	17851	18311	0.001782	0.009627	0.00636	247.41	0	0	0	0	1	0	0	88.2000	-38.4700	-88.0500	38.6200	0.0000	0.0000	0.0000	0.0000;
	17853	33139	0.0345	0.141665	0.04221	200.35	0	0	0	0	1	0	0	17.0000	-5.7700	-16.9000	1.6300	0.0000	0.0000	0.0000	0.0000;
	17853	33631	0.001371	0.006397	0.00366	204.9	0	0	0	0	1	0	0	-24.2200	4.0600	24.2300	-4.4200	0.0000	0.0000	0.0000	0.0000;
	33631	17854	0.002011	0.008719	0.00387	234.68	0	0	0	0	1	0	0	83.2300	-10.8900	-83.1000	11.0400	0.0000	0.0000	0.0000	0.0000;
	17854	33834	0.007459	0.039125	0.00754	232.27	0	0	0	0	1	0	0	75.8700	-12.3900	-75.4600	13.7300	0.0000	0.0000	0.0000	0.0000;
	17855	17856	0.000289	0.0011	0	0	0	0	0	0	1	0	0	-7.2300	-0.7300	7.2300	0.7400	0.0000	0.0000	0.0000	0.0000;
	17856	33631	0.002002	0.01024	0.0129	224.99	0	0	0	0	1	0	0	58.4200	-5.7000	-58.3500	4.6400	0.0000	0.0000	0.0000	0.0000;
	17856	33634	0.00817	0.038267	0.02104	227.25	0	0	0	0	1	0	0	-65.6400	4.9600	65.9700	-5.6900	0.0000	0.0000	0.0000	0.0000;
	17858	17857	0.004729	0.014797	0.00733	233.54	0	0	0	0	1	0	0	65.6700	-9.7900	-65.4800	9.6100	0.0000	0.0000	0.0000	0.0000;
	17857	17860	0.004004	0.027372	0.03765	227.69	0	0	0	0	1	0	0	51.0000	-11.9200	-50.9000	8.5600	0.0000	0.0000	0.0000	0.0000;
	17858	17859	0.00298	0.018111	0.00963	192.42	0	0	0	0	1	0	0	14.2500	-3.9500	-14.2500	2.9400	0.0000	0.0000	0.0000	0.0000;
	17858	18282	0.002642	0.019528	0.00858	229.9	0	0	0	0	1	0	0	-89.8100	10.6300	90.0100	-10.0700	0.0000	0.0000	0.0000	0.0000;
	17859	18193	0.00492	0.028472	0.02589	204.29	0	0	0	0	1	0	0	-0.4800	-5.7500	0.4900	2.9600	0.0000	0.0000	0.0000	0.0000;
	17861	18191	0.003098	0.016687	0.00731	247.14	0	0	0	0	1	0	0	-90.9300	17.0800	91.1800	-16.5400	0.0000	0.0000	0.0000	0.0000;
	17862	17863	0.003755	0.020466	0.01164	271.61	0	0	0	0	1	0	0	-189.5400	25.0100	190.8600	-19.0800	0.0000	0.0000	0.0000	0.0000;
	18724	17862	0.00321	0.015724	0.01297	267.25	0	0	0	0	1	0	0	-181.5400	30.2500	182.5800	-26.5000	0.0000	0.0000	0.0000	0.0000;
	17863	17934	0.007103	0.038211	0.02215	281.58	0	0	0	0	1	0	0	-201.5300	16.3900	204.3000	-3.8700	0.0000	0.0000	0.0000	0.0000;
	17864	17865	0.000275	0.001044	0	0	0	0	0	0	1	0	0	-9.0900	-1.6000	9.0900	1.6000	0.0000	0.0000	0.0000	0.0000;
	17868	17865	0.006654	0.031337	0.00833	238.21	0	0	0	0	1	0	0	26.5100	-1.3400	-26.4700	0.6600	0.0000	0.0000	0.0000	0.0000;
	17865	17875	0.00748	0.034644	0.01299	232.06	0	0	0	0	1	0	0	17.3700	-2.2500	-17.3500	0.9600	0.0000	0.0000	0.0000	0.0000;
	17866	17867	0.000222	0.001053	0	0	0	0	0	0	1	0	0	-10.1500	-3.0100	10.1500	3.0100	0.0000	0.0000	0.0000	0.0000;
	17867	17868	0.003934	0.025606	0.0175	240.82	0	0	0	0	1	0	0	34.8700	-7.0400	-34.8200	5.4700	0.0000	0.0000	0.0000	0.0000;
	17869	17871	0.001601	0.009338	0.00988	215.63	0	0	0	0	1	0	0	45.5200	5.5100	-45.4900	-6.4000	0.0000	0.0000	0.0000	0.0000;
	17869	18319	0.002096	0.01003	0.00235	229.7	0	0	0	0	1	0	0	-65.4600	-6.8800	65.5500	7.0200	0.0000	0.0000	0.0000	0.0000;
	18093	17870	0.001801	0.012643	0.00492	218.04	0	0	0	0	1	0	0	-24.8000	9.9000	24.8100	-10.3400	0.0000	0.0000	0.0000	0.0000;
	18381	17871	0.000744	0.003389	0.00381	191.24	0	0	0	0	1	0	0	-24.2200	-2.2200	24.2200	1.8200	0.0000	0.0000	0.0000	0.0000;
	17872	18381	0.001552	0.00764	0.02269	193	0	0	0	0	1	0	0	-25.2000	-4.5800	25.2100	2.1700	0.0000	0.0000	0.0000	0.0000;
	17872	18438	0.001846	0.0089	0.00431	172.18	0	0	0	0	1	0	0	6.3600	3.9700	-6.3600	-4.4300	0.0000	0.0000	0.0000	0.0000;
	17873	17874	0.000286	0.001019	0	0	0	0	0	0	1	0	0	6.7600	1.8500	-6.7600	-1.8500	0.0000	0.0000	0.0000	0.0000;
	17873	17875	0.004427	0.021085	0.01113	228.09	0	0	0	0	1	0	0	-9.2000	2.7500	9.2100	-3.9200	0.0000	0.0000	0.0000	0.0000;
	18093	17873	0.005397	0.025729	0.00433	221.68	0	0	0	0	1	0	0	-2.4400	4.1400	2.4400	-4.6000	0.0000	0.0000	0.0000	0.0000;
	17876	18336	0.004782	0.0318	0.00722	244.73	0	0	0	0	1	0	0	-82.4900	4.7900	82.8000	-3.5400	0.0000	0.0000	0.0000	0.0000;
	17877	17878	0.000281	0.001041	0	0	0	0	0	0	1	0	0	5.5600	0.6900	-5.5600	-0.6900	0.0000	0.0000	0.0000	0.0000;
	17880	17877	0.006219	0.030194	0.01016	252.67	0	0	0	0	1	0	0	-97.3300	5.1700	97.8800	-3.5500	0.0000	0.0000	0.0000	0.0000;
	17877	18422	0.007018	0.035477	0.03847	255.49	0	0	0	0	1	0	0	-103.4400	2.8700	104.1500	-3.4700	0.0000	0.0000	0.0000	0.0000;
	17879	17880	0.00024	0.001146	0	0	0	0	0	0	1	0	0	-13.0700	-8.4300	13.0800	8.4300	0.0000	0.0000	0.0000	0.0000;
	17881	17880	0.003235	0.018354	0.00413	245.64	0	0	0	0	1	0	0	-84.0300	14.4200	84.2500	-13.6000	0.0000	0.0000	0.0000	0.0000;
	17882	17881	0.001724	0.010073	0.00737	249.05	0	0	0	0	1	0	0	-87.3800	14.6200	87.5100	-14.6600	0.0000	0.0000	0.0000	0.0000;
	17884	17883	0.002794	0.017858	0.00635	206.27	0	0	0	0	1	0	0	31.1800	-0.9400	-31.1500	0.4200	0.0000	0.0000	0.0000	0.0000;
	17883	17886	0.00245	0.013335	0.00401	196.8	0	0	0	0	1	0	0	19.2600	-3.2600	-19.2500	2.8700	0.0000	0.0000	0.0000	0.0000;
	18292	17884	0.003465	0.019599	0.00979	217.25	0	0	0	0	1	0	0	44.1000	-0.2800	-44.0300	-0.4200	0.0000	0.0000	0.0000	0.0000;
	17885	18336	0.008508	0.057342	0.04908	243.57	0	0	0	0	1	0	0	-80.8000	-0.3900	81.3200	-1.3600	0.0000	0.0000	0.0000	0.0000;
	17886	18336	0.005449	0.034691	0.0294	194.41	0	0	0	0	1	0	0	-20.0700	-2.3400	20.0900	-0.7000	0.0000	0.0000	0.0000	0.0000;
	17888	17887	0.000577	0.036176	0	491	0	0	1.0125	0	1	0	0	-139.5000	-2.0100	139.6000	8.6100	0.0000	0.0000	0.0000	0.0000;
	17888	17887	0.000577	0.036176	0	491	0	0	1.0125	0	1	0	0	-139.5000	-2.0100	139.6000	8.6100	0.0000	0.0000	0.0000	0.0000;
	17888	17887	0.000577	0.036176	0	491	0	0	1.0125	0	1	0	0	-139.5000	-2.0100	139.6000	8.6100	0.0000	0.0000	0.0000	0.0000;
	17887	17889	0.000299	0.001122	0	0	0	0	0	0	1	0	0	16.8000	5.3300	-16.8000	-5.3300	0.0000	0.0000	0.0000	0.0000;
	18471	17887	0.002065	0.024554	0.4165	1163.58	0	0	0	0	1	0	0	-104.5600	-19.7900	104.7700	-22.2600	0.0000	0.0000	0.0000	0.0000;
	17887	21413	0.001277	0.014926	0.4111	1260.52	0	0	0	0	1	0	0	-540.3900	-8.9000	543.8700	5.1900	0.0000	0.0000	0.0000	0.0000;
	17888	17900	0.00597	0.044562	0.01718	203.12	0	0	0	0	1	0	0	26.8100	9.5600	-26.7700	-11.0900	0.0000	0.0000	0.0000	0.0000;
	17888	17921	0.005113	0.032428	0.02835	281.14	0	0	0	0	1	0	0	150.6200	-0.9600	-149.5600	4.6100	0.0000	0.0000	0.0000	0.0000;
	17888	17921	0.005113	0.032428	0.02835	281.14	0	0	0	0	1	0	0	150.6200	-0.9600	-149.5600	4.6100	0.0000	0.0000	0.0000	0.0000;
	18486	17888	0.000402	0.002915	0.00244	252.6	0	0	0	0	1	0	0	-90.4200	1.5800	90.4500	-1.6200	0.0000	0.0000	0.0000	0.0000;
	17919	17890	0.004939	0.027916	0.02445	172.4	0	0	0	0	1	0	0	0.3500	4.4100	-0.3500	-7.0300	0.0000	0.0000	0.0000	0.0000;
	18116	17890	0.005153	0.025406	0.01907	206.92	0	0	0	0	1	0	0	21.0800	-6.0600	-21.0500	4.1300	0.0000	0.0000	0.0000	0.0000;
	17891	17892	0.006698	0.036741	0.01119	250.44	0	0	0	0	1	0	0	-87.5900	18.0300	88.1000	-16.4400	0.0000	0.0000	0.0000	0.0000;
	17891	18151	0.002721	0.014239	0.00712	245.65	0	0	0	0	1	0	0	75.3300	-22.9000	-75.1800	22.9700	0.0000	0.0000	0.0000	0.0000;
	17892	17893	0.000295	0.001077	0	0	0	0	0	0	1	0	0	14.9500	6.0700	-14.9500	-6.0700	0.0000	0.0000	0.0000	0.0000;
	17917	17892	0.007458	0.044573	0.01564	256.29	0	0	0	0	1	0	0	103.8000	-7.5300	-103.0500	10.3700	0.0000	0.0000	0.0000	0.0000;
	17894	17895	0.000289	0.001198	0	0	0	0	0	0	1	0	0	5.5700	0.6400	-5.5700	-0.6300	0.0000	0.0000	0.0000	0.0000;
	17894	17922	0.011603	0.064289	0.02398	247.91	0	0	0	0	1	0	0	82.9300	-2.2700	-82.2000	3.7400	0.0000	0.0000	0.0000	0.0000;
	18486	17894	0.002237	0.009485	0.0126	252.94	0	0	0	0	1	0	0	90.4200	-1.5800	-90.2500	0.9100	0.0000	0.0000	0.0000	0.0000;
	17896	17899	0.000411	0.014176	0	173.25	0	0	1	0	1	0	0	10.9600	2.0900	-10.9600	-2.0700	0.0000	0.0000	0.0000	0.0000;
	17896	17900	0.000263	0.001098	0	0	0	0	0	0	1	0	0	-10.9600	-2.0900	10.9600	2.0900	0.0000	0.0000	0.0000	0.0000;
	17896	17901	0.000276	0.00103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17897	17899	0.004366	0.15061	0	86.63	0	0	1	0	1	0	0	-10.9500	-1.9000	10.9600	2.0700	0.0000	0.0000	0.0000	0.0000;
	17898	17899	0.004366	0.15061	0	86.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17900	17919	0.00288	0.016252	0.01271	187.99	0	0	0	0	1	0	0	15.8100	9.0000	-15.8000	-10.3200	0.0000	0.0000	0.0000	0.0000;
	17902	17903	0.000254	0.001114	0	0	0	0	0	0	1	0	0	-25.2200	-7.9000	25.2200	7.9000	0.0000	0.0000	0.0000	0.0000;
	17906	17903	0.002633	0.01562	0.00303	199.02	0	0	0	0	1	0	0	20.6200	-0.3500	-20.6100	0.0900	0.0000	0.0000	0.0000	0.0000;
	18006	17903	0.003203	0.015446	0.01965	174.55	0	0	0	0	1	0	0	4.6100	5.9000	-4.6100	-7.9900	0.0000	0.0000	0.0000	0.0000;
	17904	17905	0.000209	0.001006	0	0	0	0	0	0	1	0	0	25.2200	9.1600	-25.2200	-9.1500	0.0000	0.0000	0.0000	0.0000;
	18009	17904	0.004038	0.020989	0.00771	219.4	0	0	0	0	1	0	0	-42.1700	-3.8400	42.2400	3.3700	0.0000	0.0000	0.0000	0.0000;
	18012	17904	0.003206	0.016928	0.01107	252.14	0	0	0	0	1	0	0	106.0200	-21.7900	-105.6800	22.4500	0.0000	0.0000	0.0000	0.0000;
	18330	17904	0.001718	0.011252	0.00645	216.93	0	0	0	0	1	0	0	-38.1700	34.5500	38.2100	-34.9700	0.0000	0.0000	0.0000	0.0000;
	17906	17907	0.000283	0.001065	0	0	0	0	0	0	1	0	0	25.2200	2.1000	-25.2200	-2.1000	0.0000	0.0000	0.0000	0.0000;
	17912	17906	0.002013	0.013981	0.00526	189.16	0	0	0	0	1	0	0	11.0200	-2.9900	-11.0200	2.4500	0.0000	0.0000	0.0000	0.0000;
	17906	18009	0.001647	0.009824	0.00922	215.02	0	0	0	0	1	0	0	-34.8300	-4.2000	34.8500	3.3300	0.0000	0.0000	0.0000	0.0000;
	18006	17908	0.002906	0.014978	0.00483	189.77	0	0	0	0	1	0	0	-13.5500	-8.7900	13.5600	8.3100	0.0000	0.0000	0.0000	0.0000;
	17908	18330	0.002927	0.022244	0.011	217.23	0	0	0	0	1	0	0	-38.7700	-14.5200	38.8200	13.6900	0.0000	0.0000	0.0000	0.0000;
	17909	17911	0.004025	0.023534	0.01632	194.74	0	0	0	0	1	0	0	12.3500	-5.0100	-12.3400	3.3100	0.0000	0.0000	0.0000	0.0000;
	17911	17910	0.005703	0.027203	0.0083	189.58	0	0	0	0	1	0	0	6.8800	-4.8300	-6.8800	3.9600	0.0000	0.0000	0.0000	0.0000;
	17910	17979	0.004744	0.033729	0.02351	225.58	0	0	0	0	1	0	0	43.5100	-4.3800	-43.4300	2.4700	0.0000	0.0000	0.0000	0.0000;
	17910	18468	0.00573	0.036452	0.02644	220.51	0	0	0	0	1	0	0	-40.8600	-0.1000	40.9500	-2.1500	0.0000	0.0000	0.0000	0.0000;
	17912	18008	0.002763	0.014839	0.00392	219.66	0	0	0	0	1	0	0	-40.5500	-3.5900	40.6000	3.4000	0.0000	0.0000	0.0000	0.0000;
	17913	17916	0.000271	0.007409	0	181.27	0	0	1	0	1	0	0	18.6100	3.4900	-18.6100	-3.4700	0.0000	0.0000	0.0000	0.0000;
	17913	17917	0.000204	0.001005	0	0	0	0	0	0	1	0	0	-18.6100	-3.4900	18.6100	3.4900	0.0000	0.0000	0.0000	0.0000;
	17913	17918	0.000265	0.001116	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17914	17916	0.003189	0.087332	0	90.63	0	0	1	0	1	0	0	-3.1500	-0.8600	3.1600	0.8600	0.0000	0.0000	0.0000	0.0000;
	17915	17916	0.003189	0.087332	0	90.63	0	0	1	0	1	0	0	-15.4500	-2.4000	15.4600	2.6000	0.0000	0.0000	0.0000	0.0000;
	17917	17921	0.006112	0.030519	0.00794	272.15	0	0	0	0	1	0	0	-128.2900	9.6500	129.2300	-5.7800	0.0000	0.0000	0.0000	0.0000;
	17917	17921	0.006112	0.030519	0.00794	272.15	0	0	0	0	1	0	0	-128.2900	9.6500	129.2300	-5.7800	0.0000	0.0000	0.0000	0.0000;
	17919	17920	0.000284	0.00115	0	0	0	0	0	0	1	0	0	15.4500	5.9100	-15.4500	-5.9100	0.0000	0.0000	0.0000	0.0000;
	17921	18468	0.008389	0.059263	0.07381	216.28	0	0	0	0	1	0	0	25.2000	-1.0700	-25.1500	-6.5200	0.0000	0.0000	0.0000	0.0000;
	17923	17922	0.005491	0.027487	0.00882	246.62	0	0	0	0	1	0	0	-75.6500	5.4900	75.9500	-4.9600	0.0000	0.0000	0.0000	0.0000;
	17924	17925	0.000232	0.001089	0	0	0	0	0	0	1	0	0	7.7400	3.1300	-7.7400	-3.1300	0.0000	0.0000	0.0000	0.0000;
	17947	17924	0.003501	0.026719	0.00972	244.21	0	0	0	0	1	0	0	124.8300	-22.7600	-124.3000	25.7300	0.0000	0.0000	0.0000	0.0000;
	34679	17924	0.001461	0.009478	0.00546	241.97	0	0	0	0	1	0	0	-116.3700	29.5500	116.5700	-28.8600	0.0000	0.0000	0.0000	0.0000;
	17926	17927	0.00022	0.001128	0	0	0	0	0	0	1	0	0	7.8100	5.1000	-7.8100	-5.1000	0.0000	0.0000	0.0000	0.0000;
	17926	34554	0.007787	0.04983	0.01768	183.99	0	0	0	0	1	0	0	22.1100	-6.5200	-22.0700	4.8800	0.0000	0.0000	0.0000	0.0000;
	17928	17929	0.007225	0.038256	0.00909	241.28	0	0	0	0	1	0	0	-106.8100	11.8400	107.5900	-8.6900	0.0000	0.0000	0.0000	0.0000;
	34219	17928	0.009554	0.036986	0.00959	270.75	0	0	0	0	1	0	0	-173.3700	36.7800	176.2000	-26.8600	0.0000	0.0000	0.0000	0.0000;
	17928	35033	0.004491	0.030029	0.01147	224.38	0	0	0	0	1	0	0	-73.1400	13.8100	73.3800	-13.4900	0.0000	0.0000	0.0000	0.0000;
	17929	17930	0.000228	0.001019	0	0	0	0	0	0	1	0	0	3.7500	0.9300	-3.7500	-0.9300	0.0000	0.0000	0.0000	0.0000;
	17929	34551	0.003675	0.018249	0.0075	242.74	0	0	0	0	1	0	0	-111.3400	36.5300	111.8000	-35.0200	0.0000	0.0000	0.0000	0.0000;
	17931	17932	0.000273	0.001163	0	0	0	0	0	0	1	0	0	4.0000	0.4600	-4.0000	-0.4600	0.0000	0.0000	0.0000	0.0000;
	17931	17934	0.00229	0.011407	0.02299	221.24	0	0	0	0	1	0	0	72.0000	7.5800	-71.8900	-9.5000	0.0000	0.0000	0.0000	0.0000;
	17935	17931	0.002636	0.015137	0.02317	267.16	0	0	0	0	1	0	0	-146.5500	25.3200	147.0900	-24.6900	0.0000	0.0000	0.0000	0.0000;
	18210	17931	0.006725	0.04636	0.01938	205.98	0	0	0	0	1	0	0	-30.5600	-4.8500	30.6200	3.1800	0.0000	0.0000	0.0000	0.0000;
	17931	18214	0.007196	0.044303	0.01613	209.9	0	0	0	0	1	0	0	39.2400	-4.7800	-39.1300	3.6800	0.0000	0.0000	0.0000	0.0000;
	18495	17931	0.002202	0.010959	0.01382	286.79	0	0	0	0	1	0	0	146.9100	-8.4300	-146.4700	9.1200	0.0000	0.0000	0.0000	0.0000;
	18495	17931	0.002202	0.010959	0.01382	286.79	0	0	0	0	1	0	0	146.9100	-8.4300	-146.4700	9.1200	0.0000	0.0000	0.0000	0.0000;
	17933	17934	0.000205	0.001016	0	0	0	0	0	0	1	0	0	-18.1000	-4.5100	18.1000	4.5200	0.0000	0.0000	0.0000	0.0000;
	17939	17935	0.002444	0.011461	0.01234	257.44	0	0	0	0	1	0	0	-127.2300	31.1800	127.6200	-30.6900	0.0000	0.0000	0.0000	0.0000;
	17936	17937	0.000239	0.001161	0	0	0	0	0	0	1	0	0	15.1400	5.1900	-15.1400	-5.1900	0.0000	0.0000	0.0000	0.0000;
	17938	18211	0.00554	0.039776	0.01917	179.34	0	0	0	0	1	0	0	24.3800	-11.9400	-24.3500	10.1500	0.0000	0.0000	0.0000	0.0000;
	34545	17938	0.005361	0.036182	0.00762	202.24	0	0	0	0	1	0	0	51.6100	-10.6100	-51.4700	10.7400	0.0000	0.0000	0.0000	0.0000;
	17939	17942	0.001844	0.007832	0.00236	282.01	0	0	0	0	1	0	0	-207.1800	27.1600	207.9200	-24.2400	0.0000	0.0000	0.0000	0.0000;
	17949	17939	0.004131	0.020486	0.0079	302.65	0	0	0	0	1	0	0	-155.2500	35.5500	156.2200	-31.5800	0.0000	0.0000	0.0000	0.0000;
	17949	17939	0.004131	0.020486	0.0079	302.65	0	0	0	0	1	0	0	-155.2500	35.5500	156.2200	-31.5800	0.0000	0.0000	0.0000	0.0000;
	17942	17940	0.001405	0.00666	0.00249	187.75	0	0	0	0	1	0	0	13.7100	17.3700	-13.7000	-17.6000	0.0000	0.0000	0.0000	0.0000;
	18211	17940	0.004836	0.025281	0.02971	184.24	0	0	0	0	1	0	0	8.2800	-14.3300	-8.2700	11.1900	0.0000	0.0000	0.0000	0.0000;
	17942	17941	0.000465	0.030395	0	498.57	0	0	1.00625	0	1	0	0	-221.6300	6.8700	221.8500	7.1100	0.0000	0.0000	0.0000	0.0000;
	17941	17943	0.000266	0.001139	0	0	0	0	0	0	1	0	0	24.0000	7.0700	-24.0000	-7.0600	0.0000	0.0000	0.0000	0.0000;
	18500	17941	0.000451	0.004869	0.14026	1387.59	0	0	0	0	1	0	0	677.8200	-27.8400	-675.8900	33.6600	0.0000	0.0000	0.0000	0.0000;
	17941	34243	0.001409	0.014937	0.29666	1400.2	0	0	0	0	1	0	0	944.7100	-71.2100	-932.9200	164.2500	0.0000	0.0000	0.0000	0.0000;
	34542	17941	0.000734	0.007823	0.22199	1276.45	0	0	0	0	1	0	0	516.5000	-27.7400	-514.6700	23.3700	0.0000	0.0000	0.0000	0.0000;
	17944	17952	0.001022	0.008256	0.00365	238.6	0	0	0	0	1	0	0	-80.9400	10.0600	81.0100	-9.9400	0.0000	0.0000	0.0000	0.0000;
	34222	17944	0.00338	0.021891	0.01571	231.78	0	0	0	0	1	0	0	-66.4700	16.5700	66.6200	-17.2900	0.0000	0.0000	0.0000	0.0000;
	17945	17946	0.000275	0.001143	0	0	0	0	0	0	1	0	0	14.3300	11.1900	-14.3300	-11.1900	0.0000	0.0000	0.0000	0.0000;
	34209	17945	0.000759	0.003803	0.00279	222.26	0	0	0	0	1	0	0	54.9900	15.1100	-54.9700	-15.2900	0.0000	0.0000	0.0000	0.0000;
	17945	34211	0.001292	0.007505	0.01032	212.26	0	0	0	0	1	0	0	40.6400	4.1000	-40.6200	-5.0900	0.0000	0.0000	0.0000	0.0000;
	17947	17948	0.000201	0.00104	0	0	0	0	0	0	1	0	0	21.4900	5.2500	-21.4900	-5.2500	0.0000	0.0000	0.0000	0.0000;
	17947	17951	0.002855	0.01319	0.00421	253.09	0	0	0	0	1	0	0	-146.3200	17.5000	146.9000	-15.2800	0.0000	0.0000	0.0000	0.0000;
	17949	17950	0.000209	0.001136	0	0	0	0	0	0	1	0	0	21.4900	6.5100	-21.4900	-6.5000	0.0000	0.0000	0.0000	0.0000;
	17951	17949	0.002617	0.012094	0.02268	266.79	0	0	0	0	1	0	0	-171.0200	12.4500	171.7400	-11.5800	0.0000	0.0000	0.0000	0.0000;
	17952	17949	0.003506	0.016864	0.00607	251.65	0	0	0	0	1	0	0	-116.8200	-3.1100	117.2700	4.6100	0.0000	0.0000	0.0000	0.0000;
	17953	17954	0.000279	0.001038	0	0	0	0	0	0	1	0	0	-10.4000	-2.8700	10.4000	2.8700	0.0000	0.0000	0.0000	0.0000;
	17954	17955	0.005273	0.027851	0.00938	211.87	0	0	0	0	1	0	0	-28.7500	1.6800	28.7900	-2.4700	0.0000	0.0000	0.0000	0.0000;
	18432	17954	0.005017	0.030699	0.00568	197.58	0	0	0	0	1	0	0	-18.3300	4.0400	18.3500	-4.5500	0.0000	0.0000	0.0000	0.0000;
	17955	17956	0.003405	0.018494	0.03625	219.35	0	0	0	0	1	0	0	-40.0100	-1.8900	40.0600	-1.7500	0.0000	0.0000	0.0000	0.0000;
	17957	17958	0.000247	0.001158	0	0	0	0	0	0	1	0	0	9.3900	1.7000	-9.3900	-1.6900	0.0000	0.0000	0.0000	0.0000;
	17957	18091	0.004263	0.032766	0.01009	212.17	0	0	0	0	1	0	0	28.8000	3.9800	-28.7700	-4.7900	0.0000	0.0000	0.0000	0.0000;
	35019	17957	0.005107	0.030259	0.0102	217.76	0	0	0	0	1	0	0	38.2700	5.0200	-38.2000	-5.6800	0.0000	0.0000	0.0000	0.0000;
	17959	17960	0.000274	0.001032	0	0	0	0	0	0	1	0	0	-5.6400	-2.9400	5.6400	2.9400	0.0000	0.0000	0.0000	0.0000;
	17960	18432	0.004689	0.032765	0.0088	222.36	0	0	0	0	1	0	0	-45.3800	-8.2800	45.4800	7.9900	0.0000	0.0000	0.0000	0.0000;
	35019	17960	0.000576	0.003255	0.00127	219.28	0	0	0	0	1	0	0	-39.7400	-5.4300	39.7500	5.3400	0.0000	0.0000	0.0000	0.0000;
	17962	17961	0.004929	0.021187	0.00818	236.25	0	0	0	0	1	0	0	60.9700	-9.0200	-60.7900	8.9000	0.0000	0.0000	0.0000	0.0000;
	17961	18911	0.003609	0.018538	0.00724	234.73	0	0	0	0	1	0	0	55.3500	-11.1500	-55.2500	10.9300	0.0000	0.0000	0.0000	0.0000;
	17963	18336	0.005137	0.035963	0.03612	266.33	0	0	0	0	1	0	0	-183.8600	9.8900	185.5000	-2.3100	0.0000	0.0000	0.0000	0.0000;
	18736	17963	0.007357	0.039304	0.01082	237.68	0	0	0	0	1	0	0	-101.5500	-10.1100	102.2900	12.8900	0.0000	0.0000	0.0000	0.0000;
	17963	18924	0.007643	0.046248	0.02063	234.41	0	0	0	0	1	0	0	76.1400	-23.7200	-75.6800	24.2500	0.0000	0.0000	0.0000	0.0000;
	17965	17964	0.003904	0.026066	0.01082	224.01	0	0	0	0	1	0	0	-18.6700	9.2700	18.6900	-10.3200	0.0000	0.0000	0.0000	0.0000;
	17965	17967	0.006884	0.043996	0.01023	220.72	0	0	0	0	1	0	0	12.4200	-10.2400	-12.4000	9.2300	0.0000	0.0000	0.0000	0.0000;
	17966	17967	0.000257	0.001023	0	0	0	0	0	0	1	0	0	-4.0800	21.9000	4.0800	-21.8900	0.0000	0.0000	0.0000	0.0000;
	17967	17969	0.009992	0.070558	0.01806	205.68	0	0	0	0	1	0	0	4.0800	3.8700	-4.0800	-5.7900	0.0000	0.0000	0.0000	0.0000;
	17967	21738	0.002314	0.012904	0.00581	191.65	0	0	0	0	1	0	0	4.2400	8.7900	-4.2400	-9.4000	0.0000	0.0000	0.0000	0.0000;
	17968	17969	0.000262	0.001114	0	0	0	0	0	0	1	0	0	-8.5700	-0.7200	8.5700	0.7200	0.0000	0.0000	0.0000	0.0000;
	18231	17969	0.015814	0.094243	0.02341	194.01	0	0	0	0	1	0	0	4.5000	-7.5200	-4.4900	5.0700	0.0000	0.0000	0.0000	0.0000;
	17970	17971	0.000271	0.001107	0	0	0	0	0	0	1	0	0	7.3300	1.7700	-7.3300	-1.7700	0.0000	0.0000	0.0000	0.0000;
	17970	18110	0.004297	0.025615	0.01644	197.07	0	0	0	0	1	0	0	-12.1600	4.1000	12.1700	-5.8000	0.0000	0.0000	0.0000	0.0000;
	17972	17973	0.000278	0.001069	0	0	0	0	0	0	1	0	0	-8.2800	-2.5500	8.2800	2.5500	0.0000	0.0000	0.0000	0.0000;
	17974	17975	0.000281	0.001006	0	0	0	0	0	0	1	0	0	7.5700	0.5800	-7.5700	-0.5800	0.0000	0.0000	0.0000	0.0000;
	17988	17974	0.003397	0.01913	0.02197	262.53	0	0	0	0	1	0	0	-129.0800	7.0000	129.6100	-6.3700	0.0000	0.0000	0.0000	0.0000;
	17974	17991	0.004521	0.026894	0.03129	222.38	0	0	0	0	1	0	0	78.8500	-11.6000	-78.5900	9.8000	0.0000	0.0000	0.0000	0.0000;
	17974	21291	0.010122	0.052053	0.01574	261.78	0	0	0	0	1	0	0	-138.9400	14.9300	140.7800	-7.2000	0.0000	0.0000	0.0000	0.0000;
	17974	21325	0.002585	0.017267	0.00555	229.93	0	0	0	0	1	0	0	-77.0900	2.4600	77.2400	-2.1100	0.0000	0.0000	0.0000	0.0000;
	17976	17981	0.004362	0.024543	0.02525	247.43	0	0	0	0	1	0	0	-60.0700	12.8800	60.2200	-14.7100	0.0000	0.0000	0.0000	0.0000;
	17977	18126	0.005903	0.030627	0.03595	246.16	0	0	0	0	1	0	0	-70.6500	6.4600	70.9300	-8.8400	0.0000	0.0000	0.0000	0.0000;
	17977	18135	0.007173	0.042997	0.00842	241.89	0	0	0	0	1	0	0	62.4300	-8.0300	-62.1700	8.7200	0.0000	0.0000	0.0000	0.0000;
	17978	17979	0.000249	0.001142	0	0	0	0	0	0	1	0	0	-8.8100	-0.2700	8.8100	0.2700	0.0000	0.0000	0.0000	0.0000;
	18135	17979	0.004186	0.023732	0.02147	219.36	0	0	0	0	1	0	0	-34.5700	0.7300	34.6200	-2.7500	0.0000	0.0000	0.0000	0.0000;
	17983	17980	0.005398	0.031019	0.045	242.98	0	0	0	0	1	0	0	-64.6400	8.0400	64.8600	-11.5900	0.0000	0.0000	0.0000	0.0000;
	17980	18129	0.003047	0.019533	0.03636	239.94	0	0	0	0	1	0	0	-52.6100	15.6900	52.7000	-18.9900	0.0000	0.0000	0.0000	0.0000;
	17980	18468	0.005078	0.035681	0.03757	198.29	0	0	0	0	1	0	0	-23.6300	-6.9700	23.6600	3.1400	0.0000	0.0000	0.0000	0.0000;
	17981	17990	0.005777	0.041428	0.02136	220.29	0	0	0	0	1	0	0	-28.7700	5.3700	28.8200	-7.3100	0.0000	0.0000	0.0000	0.0000;
	17981	18365	0.002145	0.009386	0.00499	258.67	0	0	0	0	1	0	0	-109.5100	20.8300	109.7600	-20.2700	0.0000	0.0000	0.0000	0.0000;
	17985	17982	0.008438	0.046526	0.01632	201.67	0	0	0	0	1	0	0	23.2200	-4.8700	-23.1800	3.3600	0.0000	0.0000	0.0000	0.0000;
	17982	17986	0.001133	0.00664	0.01637	219.18	0	0	0	0	1	0	0	-33.1400	4.5400	33.1500	-6.2200	0.0000	0.0000	0.0000	0.0000;
	17982	18365	0.002745	0.01236	0.00583	231.02	0	0	0	0	1	0	0	47.9900	-9.8600	-47.9300	9.5100	0.0000	0.0000	0.0000	0.0000;
	17983	17984	0.010856	0.039114	0.01779	238.66	0	0	0	0	1	0	0	53.7100	-9.9300	-53.4100	9.1200	0.0000	0.0000	0.0000	0.0000;
	17987	17985	0.017575	0.067629	0.01769	213.72	0	0	0	0	1	0	0	31.0100	-5.5100	-30.8500	4.2300	0.0000	0.0000	0.0000	0.0000;
	17986	17988	0.002822	0.017867	0.00876	260.31	0	0	0	0	1	0	0	-114.3800	16.7200	114.7300	-15.4200	0.0000	0.0000	0.0000	0.0000;
	18365	17986	0.002749	0.013513	0.00531	239.03	0	0	0	0	1	0	0	-60.2400	11.2000	60.3300	-11.2900	0.0000	0.0000	0.0000	0.0000;
	17987	18077	0.011621	0.092339	0.02216	208.72	0	0	0	0	1	0	0	28.1400	-4.2400	-28.0500	2.5400	0.0000	0.0000	0.0000	0.0000;
	17987	18078	0.012498	0.053549	0.01812	221.69	0	0	0	0	1	0	0	36.2000	-10.6600	-36.0400	9.4100	0.0000	0.0000	0.0000	0.0000;
	21325	17987	0.004342	0.024669	0.00419	258.06	0	0	0	0	1	0	0	114.9500	-7.1000	-114.4200	9.6700	0.0000	0.0000	0.0000	0.0000;
	17989	17990	0.004962	0.023974	0.01871	222.65	0	0	0	0	1	0	0	34.4600	-7.0800	-34.4000	5.3600	0.0000	0.0000	0.0000	0.0000;
	17989	18137	0.004026	0.026484	0.02472	229.13	0	0	0	0	1	0	0	-40.4900	6.3400	40.5600	-8.5600	0.0000	0.0000	0.0000	0.0000;
	17991	18136	0.012997	0.072073	0.06545	150.36	0	0	0	0	1	0	0	-4.6500	2.4000	4.6500	-9.3900	0.0000	0.0000	0.0000	0.0000;
	17991	20390	0.004659	0.024808	0.03475	199.89	0	0	0	0	1	0	0	80.5600	-13.5400	-80.2700	11.3300	0.0000	0.0000	0.0000	0.0000;
	17993	17992	0.000494	0.021471	0	478.88	0	0	1.00625	0	1	0	0	-164.3800	-17.4100	164.5100	22.9600	0.0000	0.0000	0.0000	0.0000;
	17992	17994	0.000231	0.001068	0	0	0	0	0	0	1	0	0	-164.5100	-62.3800	164.5800	62.6900	0.0000	0.0000	0.0000	0.0000;
	17993	18359	0.001813	0.009477	0.0023	298.51	0	0	0	0	1	0	0	135.0300	3.1300	-134.7300	-1.7600	0.0000	0.0000	0.0000	0.0000;
	18065	17994	0.001083	0.014861	0.22907	1206.16	0	0	0	0	1	0	0	-206.9000	-3.6500	207.3300	-14.8700	0.0000	0.0000	0.0000	0.0000;
	17996	17995	0.000775	0.00551	0.00298	215.38	0	0	0	0	1	0	0	0.6000	18.4400	-0.6000	-18.7400	0.0000	0.0000	0.0000	0.0000;
	17996	17997	0.000206	0.001181	0	0	0	0	0	0	1	0	0	35.6300	14.5800	-35.6300	-14.5700	0.0000	0.0000	0.0000	0.0000;
	17998	18182	0.003469	0.019033	0.01315	230.07	0	0	0	0	1	0	0	57.3800	-7.5400	-57.2700	6.7500	0.0000	0.0000	0.0000	0.0000;
	18390	17998	0.001898	0.010913	0.00442	254.98	0	0	0	0	1	0	0	95.6200	-3.5200	-95.4600	4.0000	0.0000	0.0000	0.0000	0.0000;
	17999	18354	0.002051	0.013737	0.01055	216.22	0	0	0	0	1	0	0	38.4800	-26.8200	-38.4400	25.9800	0.0000	0.0000	0.0000	0.0000;
	18000	18002	0.002534	0.01668	0.0105	252.7	0	0	0	0	1	0	0	-76.9600	22.5300	77.1100	-22.6400	0.0000	0.0000	0.0000	0.0000;
	18000	18003	0.002969	0.023226	0.00579	235.89	0	0	0	0	1	0	0	53.3100	-4.6100	-53.2300	4.6100	0.0000	0.0000	0.0000	0.0000;
	18001	18002	0.000279	0.001016	0	0	0	0	0	0	1	0	0	-20.3100	-9.9600	20.3100	9.9700	0.0000	0.0000	0.0000	0.0000;
	18002	18359	0.002013	0.01118	0.01045	266.98	0	0	0	0	1	0	0	-97.4200	12.6700	97.6000	-12.7700	0.0000	0.0000	0.0000	0.0000;
	18003	18179	0.005738	0.027572	0.02337	224.41	0	0	0	0	1	0	0	31.0600	-8.9100	-31.0100	6.6700	0.0000	0.0000	0.0000	0.0000;
	18004	18005	0.000285	0.001163	0	0	0	0	0	0	1	0	0	7.0000	2.1800	-7.0000	-2.1800	0.0000	0.0000	0.0000	0.0000;
	18006	18007	0.000247	0.001088	0	0	0	0	0	0	1	0	0	7.0000	2.3100	-7.0000	-2.3100	0.0000	0.0000	0.0000	0.0000;
	18008	18010	0.0027	0.015693	0.00904	224	0	0	0	0	1	0	0	-48.3100	10.1500	48.3700	-10.7600	0.0000	0.0000	0.0000	0.0000;
	18010	18011	0.003386	0.02269	0.01677	231.81	0	0	0	0	1	0	0	-59.0400	6.5300	59.1500	-7.5700	0.0000	0.0000	0.0000	0.0000;
	18011	18012	0.00252	0.013342	0.01704	174.82	0	0	0	0	1	0	0	-13.5100	-9.6400	13.5200	7.8500	0.0000	0.0000	0.0000	0.0000;
	18115	18011	0.007269	0.037197	0.02553	235.9	0	0	0	0	1	0	0	57.4600	-16.8800	-57.2200	15.3800	0.0000	0.0000	0.0000	0.0000;
	18012	21636	0.010436	0.05065	0.01922	258.16	0	0	0	0	1	0	0	-138.7700	9.9400	140.6500	-2.8900	0.0000	0.0000	0.0000	0.0000;
	35085	18013	0.002837	0.017031	0.05738	236.05	0	0	0	0	1	0	0	-54.2300	18.6000	54.3200	-24.1400	0.0000	0.0000	0.0000	0.0000;
	18014	18015	0.000262	0.00116	0	0	0	0	0	0	1	0	0	11.6000	5.6600	-11.6000	-5.6500	0.0000	0.0000	0.0000	0.0000;
	18014	18023	0.005127	0.025992	0.00657	187.19	0	0	0	0	1	0	0	14.7200	-2.7500	-14.7100	2.1000	0.0000	0.0000	0.0000	0.0000;
	18014	33322	0.011405	0.053088	0.01576	201.65	0	0	0	0	1	0	0	-32.2100	-4.7500	32.3300	3.5900	0.0000	0.0000	0.0000	0.0000;
	18017	18016	0.003707	0.02366	0.01633	221.24	0	0	0	0	1	0	0	47.2200	-3.4500	-47.1400	2.1900	0.0000	0.0000	0.0000	0.0000;
	18016	18279	0.004606	0.025899	0.0117	204.85	0	0	0	0	1	0	0	25.6000	-9.8800	-25.5600	8.8000	0.0000	0.0000	0.0000	0.0000;
	18017	18020	0.005468	0.035062	0.01278	226.14	0	0	0	0	1	0	0	-62.3200	16.2600	62.5300	-16.2800	0.0000	0.0000	0.0000	0.0000;
	18018	18019	0.000267	0.001011	0	0	0	0	0	0	1	0	0	3.2500	1.1100	-3.2500	-1.1100	0.0000	0.0000	0.0000	0.0000;
	18018	18020	0.005359	0.027436	0.01423	230.16	0	0	0	0	1	0	0	71.8300	-11.5900	-71.5600	11.4100	0.0000	0.0000	0.0000	0.0000;
	18037	18018	0.007454	0.038761	0.01092	231.65	0	0	0	0	1	0	0	75.4700	-9.5700	-75.0700	10.4800	0.0000	0.0000	0.0000	0.0000;
	18021	18022	0.000223	0.001015	0	0	0	0	0	0	1	0	0	5.8900	0.3500	-5.8900	-0.3500	0.0000	0.0000	0.0000	0.0000;
	18023	18021	0.003476	0.015572	0.00682	170.02	0	0	0	0	1	0	0	8.8100	-3.7700	-8.8100	3.0600	0.0000	0.0000	0.0000	0.0000;
	18021	31578	0.004079	0.025464	0.01561	156.15	0	0	0	0	1	0	0	2.9100	-3.4100	-2.9100	1.7500	0.0000	0.0000	0.0000	0.0000;
	18024	18025	0.000248	0.001088	0	0	0	0	0	0	1	0	0	8.0200	1.4200	-8.0200	-1.4200	0.0000	0.0000	0.0000	0.0000;
	32619	18024	0.00282	0.016288	0.00933	239.2	0	0	0	0	1	0	0	83.2400	-18.5800	-83.0400	18.6900	0.0000	0.0000	0.0000	0.0000;
	18024	33331	0.005781	0.037868	0.02429	236.3	0	0	0	0	1	0	0	75.0200	-20.1100	-74.7000	19.6200	0.0000	0.0000	0.0000	0.0000;
	18027	18026	0.000465	0.025674	0	364.17	0	0	1	0	1	0	0	-125.3700	5.5800	125.4300	-1.8300	0.0000	0.0000	0.0000	0.0000;
	18026	18028	0.000208	0.001083	0	0	0	0	0	0	1	0	0	-125.4300	15.9800	125.4600	-15.8200	0.0000	0.0000	0.0000	0.0000;
	18027	18029	0.002212	0.014306	0.00426	242.37	0	0	0	0	1	0	0	109.2200	-8.0400	-108.9800	9.1700	0.0000	0.0000	0.0000	0.0000;
	18028	33329	0.000773	0.008658	0.24069	1246.81	0	0	0	0	1	0	0	-549.5700	87.5900	551.8000	-88.4500	0.0000	0.0000	0.0000	0.0000;
	18028	33578	0.001558	0.015959	0.71491	1211.61	0	0	0	0	1	0	0	424.1000	-71.7600	-421.4900	21.2900	0.0000	0.0000	0.0000	0.0000;
	18029	18030	0.000272	0.001019	0	0	0	0	0	0	1	0	0	9.1500	5.2700	-9.1500	-5.2700	0.0000	0.0000	0.0000	0.0000;
	18029	18037	0.005158	0.027753	0.01595	237.77	0	0	0	0	1	0	0	99.8200	-14.4400	-99.3300	15.3400	0.0000	0.0000	0.0000	0.0000;
	18031	18032	0.000289	0.001043	0	0	0	0	0	0	1	0	0	8.1900	1.0300	-8.1900	-1.0200	0.0000	0.0000	0.0000	0.0000;
	18031	33321	0.001441	0.009082	0.01182	232.92	0	0	0	0	1	0	0	-69.5200	32.5100	69.6000	-33.2800	0.0000	0.0000	0.0000	0.0000;
	18031	33327	0.008937	0.032578	0.00794	228.91	0	0	0	0	1	0	0	61.3300	-33.5400	-60.9200	34.1600	0.0000	0.0000	0.0000	0.0000;
	18033	18036	0.000323	0.008614	0	138	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18033	18037	0.000245	0.001076	0	0	0	0	0	0	1	0	0	-8.2700	-3.0600	8.2700	3.0600	0.0000	0.0000	0.0000	0.0000;
	18033	18038	0.000216	0.001051	0	0	0	0	0	0	1	0	0	8.2700	3.0600	-8.2700	-3.0600	0.0000	0.0000	0.0000	0.0000;
	18034	18036	0.003119	0.083172	0	69	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18035	18036	0.003119	0.083172	0	69	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18039	18037	0.004148	0.018994	0.01173	169.16	0	0	0	0	1	0	0	-15.5800	7.6200	15.5900	-8.8300	0.0000	0.0000	0.0000	0.0000;
	18039	33317	0.003058	0.015964	0.04732	207.52	0	0	0	0	1	0	0	-39.2800	15.2700	39.3300	-20.0800	0.0000	0.0000	0.0000	0.0000;
	18039	33325	0.002159	0.012559	0.00441	239.8	0	0	0	0	1	0	0	99.3600	-7.5100	-99.1600	8.1900	0.0000	0.0000	0.0000	0.0000;
	33327	18039	0.00169	0.010078	0.00375	225.99	0	0	0	0	1	0	0	51.5200	15.7300	-51.4800	-15.8600	0.0000	0.0000	0.0000	0.0000;
	18040	18041	0.000243	0.001045	0	0	0	0	0	0	1	0	0	-7.6800	-2.4600	7.6800	2.4600	0.0000	0.0000	0.0000	0.0000;
	18041	31198	0.002477	0.015527	0.1119	240.41	0	0	0	0	1	0	0	-94.1100	12.7400	94.3300	-23.3100	0.0000	0.0000	0.0000	0.0000;
	33328	18041	0.005774	0.030982	0.01349	236.93	0	0	0	0	1	0	0	-86.0100	16.0000	86.4300	-15.2000	0.0000	0.0000	0.0000	0.0000;
	18042	18043	0.000299	0.001067	0	0	0	0	0	0	1	0	0	12.9300	2.9100	-12.9300	-2.9100	0.0000	0.0000	0.0000	0.0000;
	18042	18045	0.003157	0.015384	0.00278	203.79	0	0	0	0	1	0	0	-56.8200	-4.5100	56.9200	4.6700	0.0000	0.0000	0.0000	0.0000;
	18045	18044	0.000209	0.012357	0	276.33	0	0	1.0125	0	1	0	0	-71.8400	-59.0300	71.8600	60.0500	0.0000	0.0000	0.0000	0.0000;
	18044	18046	0.000223	0.00113	0	0	0	0	0	0	1	0	0	-71.8600	-60.0500	71.8800	60.1400	0.0000	0.0000	0.0000	0.0000;
	18045	18047	0.001647	0.011578	0.00394	224.95	0	0	0	0	1	0	0	-64.8500	49.2400	64.9500	-48.9500	0.0000	0.0000	0.0000	0.0000;
	18045	18168	0.004612	0.033635	0.02638	214.4	0	0	0	0	1	0	0	64.6300	-1.4100	-64.4600	-0.1200	0.0000	0.0000	0.0000	0.0000;
	18465	18046	0.001286	0.014703	0.19541	1321.45	0	0	0	0	1	0	0	560.2500	-9.5400	-556.5000	31.5100	0.0000	0.0000	0.0000	0.0000;
	18047	18048	0.00025	0.001174	0	0	0	0	0	0	1	0	0	12.9300	5.3800	-12.9300	-5.3800	0.0000	0.0000	0.0000	0.0000;
	18049	18047	0.003813	0.018237	0.01443	233.91	0	0	0	0	1	0	0	79.6100	-43.6500	-79.3100	43.5300	0.0000	0.0000	0.0000	0.0000;
	18050	18051	0.002893	0.020248	0.01676	193.07	0	0	0	0	1	0	0	-22.4300	-14.9200	22.4500	13.2600	0.0000	0.0000	0.0000	0.0000;
	18050	18055	0.004786	0.031921	0.02475	268.94	0	0	0	0	1	0	0	-132.8100	21.0100	133.6200	-18.2300	0.0000	0.0000	0.0000	0.0000;
	18050	18576	0.00373	0.026204	0.06061	270.64	0	0	0	0	1	0	0	146.4600	-9.2700	-145.7100	8.1000	0.0000	0.0000	0.0000	0.0000;
	18051	18058	0.004585	0.024404	0.01791	246.56	0	0	0	0	1	0	0	-100.0800	1.6500	100.5100	-1.3100	0.0000	0.0000	0.0000	0.0000;
	18573	18051	0.004546	0.026347	0.01864	237.25	0	0	0	0	1	0	0	-73.0100	15.6100	73.2400	-16.2400	0.0000	0.0000	0.0000	0.0000;
	18052	18103	0.007943	0.037953	0.01004	249.54	0	0	0	0	1	0	0	68.5900	-15.2600	-68.2300	15.9500	0.0000	0.0000	0.0000	0.0000;
	18055	18053	0.003129	0.020601	0.00728	236.99	0	0	0	0	1	0	0	-65.1000	10.4100	65.2300	-10.3400	0.0000	0.0000	0.0000	0.0000;
	18075	18053	0.009272	0.04712	0.01971	240.14	0	0	0	0	1	0	0	74.2100	-4.3800	-73.7300	4.6800	0.0000	0.0000	0.0000	0.0000;
	18054	18581	0.00365	0.021591	0.01136	207.9	0	0	0	0	1	0	0	45.0900	-12.1100	-45.0100	11.3300	0.0000	0.0000	0.0000	0.0000;
	18055	18074	0.00517	0.033035	0.04181	242.61	0	0	0	0	1	0	0	-79.5300	4.4600	79.8400	-6.9600	0.0000	0.0000	0.0000	0.0000;
	18056	18057	0.005628	0.029926	0.00972	252.55	0	0	0	0	1	0	0	-112.6200	22.6800	113.3100	-20.0600	0.0000	0.0000	0.0000	0.0000;
	18058	18056	0.005816	0.031385	0.01401	247.76	0	0	0	0	1	0	0	-105.6700	26.2100	106.3100	-24.2800	0.0000	0.0000	0.0000	0.0000;
	18058	18059	0.000248	0.001128	0	0	0	0	0	0	1	0	0	5.1600	0.4300	-5.1600	-0.4300	0.0000	0.0000	0.0000	0.0000;
	18060	18061	0.000249	0.001196	0	0	0	0	0	0	1	0	0	7.8600	1.9200	-7.8600	-1.9200	0.0000	0.0000	0.0000	0.0000;
	18060	18068	0.004086	0.027768	0.01914	278.41	0	0	0	0	1	0	0	-119.8400	16.8200	120.4100	-15.0000	0.0000	0.0000	0.0000	0.0000;
	18060	18735	0.009932	0.072359	0.04005	240.95	0	0	0	0	1	0	0	60.0100	-4.2200	-59.6700	2.4700	0.0000	0.0000	0.0000	0.0000;
	18060	19197	0.003579	0.023678	0.02727	217.04	0	0	0	0	1	0	0	-13.2600	-5.9300	13.2700	3.0900	0.0000	0.0000	0.0000	0.0000;
	18060	19397	0.009367	0.042914	0.01504	245.96	0	0	0	0	1	0	0	65.2400	-8.5800	-64.8500	8.7500	0.0000	0.0000	0.0000	0.0000;
	18062	18063	0.000261	0.001127	0	0	0	0	0	0	1	0	0	11.9800	4.8000	-11.9800	-4.8000	0.0000	0.0000	0.0000	0.0000;
	18064	18062	0.001418	0.007383	0.01297	261.41	0	0	0	0	1	0	0	104.5600	-2.0100	-104.4200	1.3900	0.0000	0.0000	0.0000	0.0000;
	18066	18064	0.002835	0.018926	0.01362	279.04	0	0	0	0	1	0	0	123.3600	-11.8100	-122.9500	13.0800	0.0000	0.0000	0.0000	0.0000;
	18064	18370	0.003718	0.017451	0.008	209.63	0	0	0	0	1	0	0	6.1900	-13.0800	-6.1900	12.2600	0.0000	0.0000	0.0000	0.0000;
	18066	18065	0.000699	0.029307	0	494.4	0	0	1	0	1	0	0	-183.3600	9.8400	183.5800	-0.6000	0.0000	0.0000	0.0000	0.0000;
	18065	18067	0.000219	0.00114	0	0	0	0	0	0	1	0	0	23.3100	4.2500	-23.3100	-4.2400	0.0000	0.0000	0.0000	0.0000;
	18066	18112	0.001626	0.010615	0.00605	207.95	0	0	0	0	1	0	0	29.8000	10.7000	-29.7800	-11.2500	0.0000	0.0000	0.0000	0.0000;
	18066	18186	0.002246	0.012301	0.03189	226.78	0	0	0	0	1	0	0	30.2100	-8.7400	-30.1900	5.4400	0.0000	0.0000	0.0000	0.0000;
	18068	18341	0.014471	0.082895	0.02136	242.71	0	0	0	0	1	0	0	-64.6200	3.6300	65.1900	-2.6200	0.0000	0.0000	0.0000	0.0000;
	18070	18071	0.000234	0.001183	0	0	0	0	0	0	1	0	0	12.5400	1.3500	-12.5400	-1.3500	0.0000	0.0000	0.0000	0.0000;
	18070	18727	0.009113	0.058414	0.02498	247.25	0	0	0	0	1	0	0	87.1900	-3.6200	-86.5300	5.1900	0.0000	0.0000	0.0000	0.0000;
	18072	18146	0.02885	0.166796	0.07439	218.43	0	0	0	0	1	0	0	33.6300	-6.1300	-33.3200	0.0400	0.0000	0.0000	0.0000	0.0000;
	18073	18074	0.000278	0.001097	0	0	0	0	0	0	1	0	0	-5.5700	-1.2700	5.5700	1.2700	0.0000	0.0000	0.0000	0.0000;
	18074	18075	0.00441	0.025974	0.00956	245.62	0	0	0	0	1	0	0	-85.4100	5.6900	85.7200	-4.9400	0.0000	0.0000	0.0000	0.0000;
	18506	18075	0.004194	0.023652	0.01298	285.26	0	0	0	0	1	0	0	119.5100	-5.2500	-118.9500	6.9700	0.0000	0.0000	0.0000	0.0000;
	18506	18075	0.004194	0.023652	0.01298	285.26	0	0	0	0	1	0	0	119.5100	-5.2500	-118.9500	6.9700	0.0000	0.0000	0.0000	0.0000;
	18076	18077	0.000278	0.001182	0	0	0	0	0	0	1	0	0	-9.0200	-2.8900	9.0300	2.8900	0.0000	0.0000	0.0000	0.0000;
	18077	18383	0.001705	0.011329	0.00897	220.97	0	0	0	0	1	0	0	-72.6100	-7.9200	72.7000	7.5200	0.0000	0.0000	0.0000	0.0000;
	20340	18077	0.010357	0.046347	0.03571	218.62	0	0	0	0	1	0	0	-90.8300	-2.6700	91.6400	2.4900	0.0000	0.0000	0.0000	0.0000;
	18078	18079	0.000268	0.001068	0	0	0	0	0	0	1	0	0	6.9200	2.3900	-6.9200	-2.3900	0.0000	0.0000	0.0000	0.0000;
	18078	18383	0.002953	0.019642	0.0391	208.58	0	0	0	0	1	0	0	-12.4200	-5.9200	12.4300	1.7300	0.0000	0.0000	0.0000	0.0000;
	18080	18084	0.003051	0.014435	0.00501	216.63	0	0	0	0	1	0	0	-39.0500	-13.6000	39.1000	13.3000	0.0000	0.0000	0.0000	0.0000;
	18080	18091	0.004828	0.022316	0.0101	167.24	0	0	0	0	1	0	0	4.1800	2.2500	-4.1800	-3.3100	0.0000	0.0000	0.0000	0.0000;
	18081	18082	0.000241	0.001129	0	0	0	0	0	0	1	0	0	35.4400	15.2600	-35.4400	-15.2500	0.0000	0.0000	0.0000	0.0000;
	18084	18081	0.003243	0.016817	0.00449	240.3	0	0	0	0	1	0	0	135.6900	-1.7500	-135.1300	4.1900	0.0000	0.0000	0.0000	0.0000;
	18090	18081	0.002339	0.012854	0.01282	218.32	0	0	0	0	1	0	0	-99.4600	19.3600	99.6900	-19.4500	0.0000	0.0000	0.0000	0.0000;
	18083	18086	0.000835	0.03136	0	508.62	0	0	1	0	1	0	0	211.9300	31.6100	-211.5800	-18.2700	0.0000	0.0000	0.0000	0.0000;
	18083	18087	0.000281	0.001117	0	0	0	0	0	0	1	0	0	-211.9300	8.9900	212.0500	-8.5200	0.0000	0.0000	0.0000	0.0000;
	18083	18088	0.00026	0.001115	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18084	18086	-5e-05	-0.001876	0	383.62	0	0	1	0	1	0	0	-211.6000	-19.0700	211.5800	18.2700	0.0000	0.0000	0.0000	0.0000;
	18085	18086	0.003945	0.148101	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18320	18087	0.000765	0.009347	0.19833	1034.92	0	0	0	0	1	0	0	-46.8900	10.7800	46.9000	-32.0100	0.0000	0.0000	0.0000	0.0000;
	34530	18087	0.000994	0.011896	0.21161	1110.78	0	0	0	0	1	0	0	259.6000	-55.6400	-258.9600	40.5300	0.0000	0.0000	0.0000	0.0000;
	18089	18090	0.000275	0.001194	0	0	0	0	0	0	1	0	0	-32.9500	-5.3000	32.9500	5.3100	0.0000	0.0000	0.0000	0.0000;
	18094	18090	0.005202	0.034401	0.01143	179.53	0	0	0	0	1	0	0	-66.2600	25.0900	66.5100	-24.6700	0.0000	0.0000	0.0000	0.0000;
	18091	18092	0.000227	0.001142	0	0	0	0	0	0	1	0	0	32.9500	8.1000	-32.9500	-8.0900	0.0000	0.0000	0.0000	0.0000;
	18093	18097	0.002726	0.016607	0.00678	233.63	0	0	0	0	1	0	0	4.2200	-21.3200	-4.2100	20.6600	0.0000	0.0000	0.0000	0.0000;
	18094	18095	0.000286	0.001176	0	0	0	0	0	0	1	0	0	23.0200	17.1300	-23.0200	-17.1200	0.0000	0.0000	0.0000	0.0000;
	18094	18096	0.001681	0.010546	0.00945	194.28	0	0	0	0	1	0	0	41.9100	-42.3300	-41.8500	41.6700	0.0000	0.0000	0.0000	0.0000;
	18096	18097	0.001293	0.005612	0.00202	218.44	0	0	0	0	1	0	0	18.8400	-51.0100	-18.8000	50.9500	0.0000	0.0000	0.0000	0.0000;
	18098	18099	0.00027	0.001108	0	0	0	0	0	0	1	0	0	10.3700	2.4200	-10.3600	-2.4200	0.0000	0.0000	0.0000	0.0000;
	18101	18102	0.000259	0.001011	0	0	0	0	0	0	1	0	0	12.4200	2.3200	-12.4200	-2.3200	0.0000	0.0000	0.0000	0.0000;
	18105	18103	0.007743	0.033188	0.00657	247.58	0	0	0	0	1	0	0	-64.0100	17.0200	64.3300	-16.3500	0.0000	0.0000	0.0000	0.0000;
	18105	18104	0.015576	0.047347	0.01648	240.05	0	0	0	0	1	0	0	44.4900	-20.0000	-44.1500	19.2700	0.0000	0.0000	0.0000	0.0000;
	18104	18548	0.005024	0.028225	0.02295	236.46	0	0	0	0	1	0	0	34.7200	12.9900	-34.6500	-15.0700	0.0000	0.0000	0.0000	0.0000;
	18105	18106	0.000217	0.001099	0	0	0	0	0	0	1	0	0	19.5200	2.9700	-19.5200	-2.9700	0.0000	0.0000	0.0000	0.0000;
	18111	18107	0.004685	0.022934	0.01144	193.16	0	0	0	0	1	0	0	-8.2800	8.6300	8.2900	-9.8000	0.0000	0.0000	0.0000	0.0000;
	18107	18182	0.001204	0.006707	0.01767	210.08	0	0	0	0	1	0	0	-21.2300	3.1600	21.2400	-4.9900	0.0000	0.0000	0.0000	0.0000;
	18108	18109	0.001803	0.012565	0.00484	180.14	0	0	0	0	1	0	0	-0.4300	-2.3000	0.4300	1.7900	0.0000	0.0000	0.0000	0.0000;
	18339	18108	0.00156	0.00902	0.00268	193.04	0	0	0	0	1	0	0	10.2800	-1.2300	-10.2700	0.9600	0.0000	0.0000	0.0000	0.0000;
	18110	18109	0.003303	0.016116	0.01537	185.49	0	0	0	0	1	0	0	-17.3700	4.5800	17.3800	-6.1600	0.0000	0.0000	0.0000	0.0000;
	18111	18109	0.004007	0.025349	0.01295	191.86	0	0	0	0	1	0	0	20.5700	0.6800	-20.5500	-1.9500	0.0000	0.0000	0.0000	0.0000;
	18339	18109	0.00233	0.010593	0.00578	178.47	0	0	0	0	1	0	0	7.9500	-3.9700	-7.9500	3.3700	0.0000	0.0000	0.0000	0.0000;
	18111	18112	0.004213	0.024202	0.01849	201.11	0	0	0	0	1	0	0	-23.6200	-10.6900	23.6500	8.8800	0.0000	0.0000	0.0000	0.0000;
	18112	18113	0.000256	0.00117	0	0	0	0	0	0	1	0	0	6.1300	2.3700	-6.1300	-2.3700	0.0000	0.0000	0.0000	0.0000;
	18114	18115	0.000227	0.001061	0	0	0	0	0	0	1	0	0	-5.2300	-1.0900	5.2300	1.0900	0.0000	0.0000	0.0000	0.0000;
	18115	20301	0.007016	0.048376	0.03776	238.98	0	0	0	0	1	0	0	-62.6900	15.7900	62.9700	-17.8900	0.0000	0.0000	0.0000	0.0000;
	18116	18124	0.00351	0.021474	0.00698	212.19	0	0	0	0	1	0	0	-26.4900	4.6300	26.5100	-5.2400	0.0000	0.0000	0.0000	0.0000;
	18123	18117	0.001704	0.010277	0.00363	223.86	0	0	0	0	1	0	0	45.3500	-10.6300	-45.3100	10.4500	0.0000	0.0000	0.0000	0.0000;
	18124	18117	0.003407	0.015785	0.00723	218.87	0	0	0	0	1	0	0	-36.7700	11.9800	36.8100	-12.5300	0.0000	0.0000	0.0000	0.0000;
	18118	18121	-0.000209	-0.005307	0	137.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18118	18122	0.000241	0.001015	0	0	0	0	0	0	1	0	0	10.4100	1.5400	-10.4100	-1.5400	0.0000	0.0000	0.0000	0.0000;
	18118	18123	0.000262	0.001013	0	0	0	0	0	0	1	0	0	-10.4100	-1.5400	10.4100	1.5400	0.0000	0.0000	0.0000	0.0000;
	18119	18121	0.008424	0.21402	0	68.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18120	18121	0.008424	0.21402	0	68.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18124	18125	0.000227	0.001111	0	0	0	0	0	0	1	0	0	10.2600	3.8500	-10.2600	-3.8400	0.0000	0.0000	0.0000	0.0000;
	18127	18128	0.000247	0.001079	0	0	0	0	0	0	1	0	0	-24.5000	-8.6100	24.5000	8.6200	0.0000	0.0000	0.0000	0.0000;
	18129	18128	0.003499	0.016349	0.01038	243.11	0	0	0	0	1	0	0	-62.1800	16.7000	62.3200	-17.1600	0.0000	0.0000	0.0000	0.0000;
	18131	18128	0.010441	0.050313	0.01493	253.47	0	0	0	0	1	0	0	87.5700	-6.5200	-86.8200	8.5400	0.0000	0.0000	0.0000	0.0000;
	18129	18130	0.000245	0.001051	0	0	0	0	0	0	1	0	0	9.4800	2.2900	-9.4800	-2.2900	0.0000	0.0000	0.0000	0.0000;
	18132	18133	0.000291	0.00101	0	0	0	0	0	0	1	0	0	5.6500	1.7000	-5.6500	-1.7000	0.0000	0.0000	0.0000	0.0000;
	18134	18135	0.000223	0.001177	0	0	0	0	0	0	1	0	0	-11.3100	-1.1100	11.3100	1.1100	0.0000	0.0000	0.0000	0.0000;
	18136	18137	0.004767	0.026762	0.01666	237.63	0	0	0	0	1	0	0	56.9800	-7.6600	-56.8300	6.7000	0.0000	0.0000	0.0000	0.0000;
	18138	18139	0.000244	0.001045	0	0	0	0	0	0	1	0	0	5.0900	1.3400	-5.0900	-1.3400	0.0000	0.0000	0.0000	0.0000;
	18140	18138	0.002451	0.01433	0.02097	238.59	0	0	0	0	1	0	0	56.3100	-5.7000	-56.2400	3.8700	0.0000	0.0000	0.0000	0.0000;
	18144	18140	0.003478	0.017297	0.00897	240.15	0	0	0	0	1	0	0	60.6100	-30.7000	-60.4600	30.4800	0.0000	0.0000	0.0000	0.0000;
	18141	18142	0.002341	0.01381	0.01381	177.49	0	0	0	0	1	0	0	3.1700	-4.6500	-3.1700	3.1600	0.0000	0.0000	0.0000	0.0000;
	18438	18141	0.007158	0.038525	0.01939	183.34	0	0	0	0	1	0	0	18.3400	3.4900	-18.3200	-5.4500	0.0000	0.0000	0.0000	0.0000;
	18142	18143	0.000282	0.001101	0	0	0	0	0	0	1	0	0	14.8000	2.9500	-14.8000	-2.9500	0.0000	0.0000	0.0000	0.0000;
	18144	18145	0.000221	0.001071	0	0	0	0	0	0	1	0	0	14.8000	4.9100	-14.8000	-4.9000	0.0000	0.0000	0.0000	0.0000;
	18286	18144	0.001516	0.009344	0.00382	189.18	0	0	0	0	1	0	0	31.8600	-15.3600	-31.8400	15.0600	0.0000	0.0000	0.0000	0.0000;
	18147	18148	0.000284	0.001154	0	0	0	0	0	0	1	0	0	-28.1400	-15.3900	28.1500	15.4000	0.0000	0.0000	0.0000	0.0000;
	18148	18154	0.001353	0.009179	0.00607	212.51	0	0	0	0	1	0	0	-37.5600	-27.5200	37.5900	27.0600	0.0000	0.0000	0.0000	0.0000;
	18156	18148	0.003408	0.016246	0.006	223.02	0	0	0	0	1	0	0	34.3200	-2.6300	-34.2800	2.1800	0.0000	0.0000	0.0000	0.0000;
	18149	18150	0.000211	0.001049	0	0	0	0	0	0	1	0	0	28.1500	7.1200	-28.1400	-7.1100	0.0000	0.0000	0.0000	0.0000;
	18154	18149	0.001923	0.009091	0.00587	221.07	0	0	0	0	1	0	0	-26.6700	25.0300	26.6900	-25.5400	0.0000	0.0000	0.0000	0.0000;
	18151	18152	0.000271	0.001031	0	0	0	0	0	0	1	0	0	29.0400	6.6500	-29.0400	-6.6400	0.0000	0.0000	0.0000	0.0000;
	18151	18156	0.001365	0.009018	0.00687	231.81	0	0	0	0	1	0	0	46.1300	-1.8500	-46.1000	1.3000	0.0000	0.0000	0.0000	0.0000;
	18154	18153	0.000238	0.0151	0	398.22	0	0	1.1	0	1	0	0	-160.7400	-91.9900	160.8300	97.8500	0.0000	0.0000	0.0000	0.0000;
	18153	18155	0.000235	0.001168	0	0	0	0	0	0	1	0	0	-160.8300	-97.8500	160.9200	98.3100	0.0000	0.0000	0.0000	0.0000;
	18154	18163	0.001063	0.005981	0.006	251.4	0	0	0	0	1	0	0	93.7200	6.7000	-93.6300	-6.8500	0.0000	0.0000	0.0000	0.0000;
	18301	18154	0.001286	0.006816	0.01033	231.85	0	0	0	0	1	0	0	-27.9400	-28.4900	27.9600	27.4900	0.0000	0.0000	0.0000	0.0000;
	18157	18158	0.000257	0.001078	0	0	0	0	0	0	1	0	0	11.7800	4.9100	-11.7800	-4.9100	0.0000	0.0000	0.0000	0.0000;
	18157	18301	0.000736	0.004047	0.0009	217.58	0	0	0	0	1	0	0	-23.6200	-17.4500	23.6300	17.3900	0.0000	0.0000	0.0000	0.0000;
	18163	18162	0.000845	0.004485	0.00222	239.11	0	0	0	0	1	0	0	63.5500	5.8300	-63.5200	-5.8900	0.0000	0.0000	0.0000	0.0000;
	18162	18165	0.001278	0.007139	0.01247	209.84	0	0	0	0	1	0	0	21.6300	17.7700	-21.6200	-19.0400	0.0000	0.0000	0.0000	0.0000;
	18163	18164	0.00024	0.001128	0	0	0	0	0	0	1	0	0	30.0800	1.0200	-30.0800	-1.0100	0.0000	0.0000	0.0000	0.0000;
	18165	18166	0.000249	0.001143	0	0	0	0	0	0	1	0	0	18.2600	19.5400	-18.2600	-19.5300	0.0000	0.0000	0.0000	0.0000;
	18332	18167	0.00287	0.015934	0.0054	184.3	0	0	0	0	1	0	0	-15.4700	-4.5500	15.4800	4.0100	0.0000	0.0000	0.0000	0.0000;
	18168	18169	0.000292	0.001176	0	0	0	0	0	0	1	0	0	7.7600	2.7200	-7.7600	-2.7200	0.0000	0.0000	0.0000	0.0000;
	18171	18172	0.002592	0.012399	0.00748	204.54	0	0	0	0	1	0	0	6.7400	0.1500	-6.7400	-0.9400	0.0000	0.0000	0.0000	0.0000;
	18174	18171	0.002981	0.015709	0.01137	191.63	0	0	0	0	1	0	0	-19.2200	17.7200	19.2400	-18.8300	0.0000	0.0000	0.0000	0.0000;
	18187	18171	0.002026	0.014326	0.00654	233	0	0	0	0	1	0	0	33.6000	-13.7100	-33.5800	13.1800	0.0000	0.0000	0.0000	0.0000;
	18171	18209	0.001812	0.009307	0.01395	218.97	0	0	0	0	1	0	0	-1.0100	0.8700	1.0100	-2.3600	0.0000	0.0000	0.0000	0.0000;
	18209	18172	0.003692	0.02567	0.00601	181.31	0	0	0	0	1	0	0	3.6700	-0.4200	-3.6700	-0.2200	0.0000	0.0000	0.0000	0.0000;
	18173	18174	0.000249	0.001052	0	0	0	0	0	0	1	0	0	-8.6100	-1.4400	8.6100	1.4400	0.0000	0.0000	0.0000	0.0000;
	18208	18174	0.00212	0.013204	0.01496	178.01	0	0	0	0	1	0	0	-10.6100	17.6000	10.6200	-19.1600	0.0000	0.0000	0.0000	0.0000;
	18175	18176	0.00024	0.001186	0	0	0	0	0	0	1	0	0	13.5300	2.3900	-13.5300	-2.3900	0.0000	0.0000	0.0000	0.0000;
	18175	18177	0.001919	0.010369	0.02854	223.85	0	0	0	0	1	0	0	-29.8000	1.3700	29.8200	-4.2800	0.0000	0.0000	0.0000	0.0000;
	35061	18175	0.004708	0.02897	0.02491	237.85	0	0	0	0	1	0	0	112.2200	-15.8200	-111.6400	16.7200	0.0000	0.0000	0.0000	0.0000;
	18177	18178	0.000224	0.001106	0	0	0	0	0	0	1	0	0	11.6700	3.8300	-11.6700	-3.8300	0.0000	0.0000	0.0000	0.0000;
	18177	35068	0.014634	0.065864	0.00864	231.17	0	0	0	0	1	0	0	-41.4900	0.4500	41.7300	-0.2800	0.0000	0.0000	0.0000	0.0000;
	18187	18179	0.005904	0.02804	0.01085	221.68	0	0	0	0	1	0	0	-24.2200	7.3700	24.2500	-8.3600	0.0000	0.0000	0.0000	0.0000;
	18180	18181	0.000274	0.001153	0	0	0	0	0	0	1	0	0	8.3100	2.6400	-8.3100	-2.6400	0.0000	0.0000	0.0000	0.0000;
	18182	18180	0.003266	0.017535	0.01014	208.19	0	0	0	0	1	0	0	25.6700	-4.5500	-25.6500	3.6000	0.0000	0.0000	0.0000	0.0000;
	18180	18387	0.001009	0.006396	0.0016	197.25	0	0	0	0	1	0	0	17.3400	-6.2400	-17.3400	6.0900	0.0000	0.0000	0.0000	0.0000;
	18182	18183	0.000205	0.001097	0	0	0	0	0	0	1	0	0	10.3700	2.8000	-10.3600	-2.8000	0.0000	0.0000	0.0000	0.0000;
	18208	18184	0.005404	0.023776	0.01035	205.66	0	0	0	0	1	0	0	-1.4700	13.2300	1.4800	-14.3000	0.0000	0.0000	0.0000	0.0000;
	18370	18184	0.00584	0.02559	0.00893	209.95	0	0	0	0	1	0	0	7.2500	-12.0400	-7.2400	11.1200	0.0000	0.0000	0.0000	0.0000;
	18185	18186	0.000286	0.00115	0	0	0	0	0	0	1	0	0	-4.6600	-1.0900	4.6600	1.0900	0.0000	0.0000	0.0000	0.0000;
	18188	18186	0.005109	0.023289	0.0103	223.9	0	0	0	0	1	0	0	-25.4900	5.5800	25.5300	-6.5300	0.0000	0.0000	0.0000	0.0000;
	18190	18187	0.004498	0.016759	0.00962	220.31	0	0	0	0	1	0	0	16.4700	-6.5600	-16.4600	5.5800	0.0000	0.0000	0.0000	0.0000;
	18188	18189	0.000245	0.001074	0	0	0	0	0	0	1	0	0	4.5000	0.6000	-4.5000	-0.6000	0.0000	0.0000	0.0000	0.0000;
	18188	18190	0.00524	0.023887	0.0105	222.56	0	0	0	0	1	0	0	21.0000	-6.1800	-20.9700	5.1600	0.0000	0.0000	0.0000	0.0000;
	18191	18200	0.005277	0.035927	0.03412	220.42	0	0	0	0	1	0	0	91.8300	-4.1700	-91.4100	3.3100	0.0000	0.0000	0.0000	0.0000;
	18191	18443	0.000475	0.00211	0.0012	259.25	0	0	0	0	1	0	0	-189.9400	18.1900	190.1000	-17.6000	0.0000	0.0000	0.0000	0.0000;
	18192	18193	0.003302	0.017237	0.00684	216.24	0	0	0	0	1	0	0	12.9800	-21.7400	-12.9600	21.1000	0.0000	0.0000	0.0000	0.0000;
	18195	18194	0.001201	0.009087	0.00564	204.02	0	0	0	0	1	0	0	-29.9800	2.5500	29.9900	-3.0700	0.0000	0.0000	0.0000	0.0000;
	18194	18251	0.005854	0.034651	0.01978	218.36	0	0	0	0	1	0	0	-41.3600	0.2200	41.4600	-1.7700	0.0000	0.0000	0.0000	0.0000;
	18195	18258	0.010626	0.061483	0.04588	236.61	0	0	0	0	1	0	0	-18.6600	1.4900	18.6900	-6.1500	0.0000	0.0000	0.0000	0.0000;
	18197	18196	0.005017	0.028352	0.02027	235.04	0	0	0	0	1	0	0	97.9300	-10.5900	-97.4700	11.0200	0.0000	0.0000	0.0000	0.0000;
	18196	18255	0.020383	0.094782	0.03246	231.08	0	0	0	0	1	0	0	88.7600	-13.2300	-87.2200	16.9600	0.0000	0.0000	0.0000	0.0000;
	18198	18197	0.003315	0.018185	0.007	241.6	0	0	0	0	1	0	0	109.8600	-8.7500	-109.4800	10.0700	0.0000	0.0000	0.0000	0.0000;
	18198	18199	0.000272	0.001145	0	0	0	0	0	0	1	0	0	9.8100	0.3500	-9.8100	-0.3500	0.0000	0.0000	0.0000	0.0000;
	18323	18198	0.004713	0.021428	0.00958	246.01	0	0	0	0	1	0	0	122.0700	-6.0100	-121.4100	7.9500	0.0000	0.0000	0.0000	0.0000;
	18200	18260	0.005868	0.028678	0.0223	213.84	0	0	0	0	1	0	0	81.0100	-8.2100	-80.6400	7.5900	0.0000	0.0000	0.0000	0.0000;
	31578	18201	0.003391	0.019089	0.01236	218.75	0	0	0	0	1	0	0	53.7900	-25.4300	-53.6800	24.7300	0.0000	0.0000	0.0000	0.0000;
	18201	32133	0.00535	0.029723	0.01196	212.96	0	0	0	0	1	0	0	44.6400	-25.4000	-44.5100	24.8400	0.0000	0.0000	0.0000	0.0000;
	18202	32132	0.005036	0.026798	0.01444	166.02	0	0	0	0	1	0	0	-1.8700	25.3900	1.9000	-26.7600	0.0000	0.0000	0.0000	0.0000;
	18202	32133	0.001301	0.008703	0.00514	190.23	0	0	0	0	1	0	0	-14.6300	-28.5400	14.6400	28.0700	0.0000	0.0000	0.0000	0.0000;
	18204	18203	0.0061	0.035796	0.01524	236.66	0	0	0	0	1	0	0	-96.3100	26.3300	96.8900	-24.5700	0.0000	0.0000	0.0000	0.0000;
	18203	31585	0.002841	0.014417	0.03131	242.4	0	0	0	0	1	0	0	-108.6400	21.4800	108.9700	-23.1100	0.0000	0.0000	0.0000	0.0000;
	18205	18207	0.001281	0.007204	0.01443	205.94	0	0	0	0	1	0	0	-3.6400	1.5800	3.6400	-3.1200	0.0000	0.0000	0.0000	0.0000;
	18205	34592	0.006773	0.044215	0.01322	211.46	0	0	0	0	1	0	0	-3.4500	-2.3700	3.4500	0.9600	0.0000	0.0000	0.0000	0.0000;
	18206	18207	0.000239	0.001133	0	0	0	0	0	0	1	0	0	-17.6100	-2.5600	17.6100	2.5600	0.0000	0.0000	0.0000	0.0000;
	18207	18216	0.001492	0.006752	0.02175	175.06	0	0	0	0	1	0	0	-21.2500	0.5600	21.2600	-2.8600	0.0000	0.0000	0.0000	0.0000;
	18209	34592	0.004854	0.034224	0.0161	214.15	0	0	0	0	1	0	0	-11.7300	0.0900	11.7400	-1.7700	0.0000	0.0000	0.0000	0.0000;
	18210	18256	0.003471	0.023079	0.00666	224.23	0	0	0	0	1	0	0	71.9600	-1.5700	-71.7900	1.9800	0.0000	0.0000	0.0000	0.0000;
	18211	18212	0.000279	0.001097	0	0	0	0	0	0	1	0	0	22.5700	6.7000	-22.5700	-6.6900	0.0000	0.0000	0.0000	0.0000;
	18211	18214	0.007095	0.030214	0.0091	209.56	0	0	0	0	1	0	0	-6.5000	-2.5200	6.5100	1.5500	0.0000	0.0000	0.0000	0.0000;
	18214	18213	0.006824	0.036363	0.00562	206.14	0	0	0	0	1	0	0	23.6100	-6.3500	-23.5700	5.9500	0.0000	0.0000	0.0000	0.0000;
	18213	18215	0.003858	0.024727	0.01062	182.51	0	0	0	0	1	0	0	-14.5900	10.9100	14.6000	-11.9700	0.0000	0.0000	0.0000	0.0000;
	18213	18216	0.006936	0.039911	0.01592	203.31	0	0	0	0	1	0	0	31.7800	1.2500	-31.7100	-2.5800	0.0000	0.0000	0.0000	0.0000;
	18215	34569	0.003028	0.016458	0.00865	209.02	0	0	0	0	1	0	0	-29.4200	6.0500	29.4500	-6.8300	0.0000	0.0000	0.0000	0.0000;
	18216	18217	0.000255	0.001058	0	0	0	0	0	0	1	0	0	10.4600	5.4400	-10.4600	-5.4400	0.0000	0.0000	0.0000	0.0000;
	18218	18267	0.012265	0.075447	0.05301	255.63	0	0	0	0	1	0	0	-61.5300	14.1500	62.0000	-16.8900	0.0000	0.0000	0.0000	0.0000;
	18218	18290	0.00377	0.018442	0.06507	252.53	0	0	0	0	1	0	0	45.6300	-2.5400	-45.5600	-4.0200	0.0000	0.0000	0.0000	0.0000;
	18218	21738	0.019201	0.099073	0.06166	172.35	0	0	0	0	1	0	0	11.5500	-12.0800	-11.5100	5.6700	0.0000	0.0000	0.0000	0.0000;
	18219	18223	0.005348	0.027412	0.01482	232.86	0	0	0	0	1	0	0	-88.9700	4.1800	89.3600	-3.7700	0.0000	0.0000	0.0000	0.0000;
	18219	18228	0.00408	0.02429	0.0147	191.63	0	0	0	0	1	0	0	17.8100	1.0400	-17.8000	-2.5500	0.0000	0.0000	0.0000	0.0000;
	18233	18219	0.002542	0.013679	0.0083	244.27	0	0	0	0	1	0	0	-57.0800	8.0700	57.1600	-8.5400	0.0000	0.0000	0.0000	0.0000;
	18219	18236	0.007315	0.038757	0.00875	174.49	0	0	0	0	1	0	0	6.8200	0.1400	-6.8100	-1.0600	0.0000	0.0000	0.0000	0.0000;
	18220	18221	0.000282	0.001029	0	0	0	0	0	0	1	0	0	13.0200	7.3800	-13.0200	-7.3700	0.0000	0.0000	0.0000	0.0000;
	18233	18220	0.005276	0.036177	0.01229	219.48	0	0	0	0	1	0	0	24.1900	8.4000	-24.1600	-9.5000	0.0000	0.0000	0.0000	0.0000;
	18271	18220	0.003244	0.017928	0.01827	188.36	0	0	0	0	1	0	0	-11.1400	-4.0500	11.1400	2.1200	0.0000	0.0000	0.0000	0.0000;
	18267	18222	0.002521	0.012991	0.00866	198.35	0	0	0	0	1	0	0	15.7300	11.3900	-15.7200	-12.2500	0.0000	0.0000	0.0000	0.0000;
	18222	31660	0.012345	0.079818	0.01064	210.25	0	0	0	0	1	0	0	1.6300	10.5400	-1.6100	-11.5500	0.0000	0.0000	0.0000	0.0000;
	18223	18224	0.000297	0.001093	0	0	0	0	0	0	1	0	0	12.1900	2.7700	-12.1900	-2.7700	0.0000	0.0000	0.0000	0.0000;
	18223	18226	0.001892	0.012026	0.06732	289.16	0	0	0	0	1	0	0	-175.0500	1.7200	175.5800	-5.6500	0.0000	0.0000	0.0000	0.0000;
	18236	18223	0.006648	0.03704	0.00724	259.39	0	0	0	0	1	0	0	-73.1600	1.7900	73.4900	-0.7300	0.0000	0.0000	0.0000	0.0000;
	18226	18225	0.000424	0.024227	0	393.07	0	0	1	0	1	0	0	-175.5800	5.6500	175.7000	1.2000	0.0000	0.0000	0.0000	0.0000;
	18225	18227	0.000201	0.001117	0	0	0	0	0	0	1	0	0	25.7000	5.9500	-25.7000	-5.9400	0.0000	0.0000	0.0000	0.0000;
	18225	18483	0.00112	0.015433	0.47951	1110.16	0	0	0	0	1	0	0	-201.4000	-7.1400	201.8200	-39.4000	0.0000	0.0000	0.0000	0.0000;
	18228	18266	0.006455	0.04068	0.02215	188.4	0	0	0	0	1	0	0	5.9200	-3.0600	-5.9100	0.6900	0.0000	0.0000	0.0000	0.0000;
	18229	18230	0.003426	0.024524	0.01134	223.75	0	0	0	0	1	0	0	-53.7800	9.1700	53.8800	-9.6800	0.0000	0.0000	0.0000	0.0000;
	18229	18290	0.002742	0.020112	0.00399	217.96	0	0	0	0	1	0	0	44.9500	-11.9300	-44.8900	11.9200	0.0000	0.0000	0.0000	0.0000;
	18230	18235	0.022768	0.092903	0.03741	229.82	0	0	0	0	1	0	0	-61.0200	7.8700	61.8400	-8.5000	0.0000	0.0000	0.0000	0.0000;
	18231	18232	0.000227	0.001101	0	0	0	0	0	0	1	0	0	9.0800	1.5300	-9.0800	-1.5300	0.0000	0.0000	0.0000	0.0000;
	18231	18253	0.009198	0.064305	0.02344	177.81	0	0	0	0	1	0	0	-13.5800	5.9900	13.6000	-8.3300	0.0000	0.0000	0.0000	0.0000;
	18233	18266	0.00767	0.052394	0.01439	174.68	0	0	0	0	1	0	0	-2.1800	0.4400	2.1900	-1.9800	0.0000	0.0000	0.0000	0.0000;
	18233	18270	0.010778	0.074873	0.0219	214.84	0	0	0	0	1	0	0	28.3000	4.1200	-28.2200	-5.8900	0.0000	0.0000	0.0000	0.0000;
	18234	18235	0.000269	0.001016	0	0	0	0	0	0	1	0	0	-10.6900	-2.4200	10.6900	2.4200	0.0000	0.0000	0.0000	0.0000;
	18236	18235	0.005393	0.022335	0.0066	258.72	0	0	0	0	1	0	0	72.8000	-5.6900	-72.5300	6.0900	0.0000	0.0000	0.0000	0.0000;
	18236	18237	0.000283	0.001042	0	0	0	0	0	0	1	0	0	7.1800	4.9700	-7.1800	-4.9600	0.0000	0.0000	0.0000	0.0000;
	18238	34889	0.002492	0.016302	0.01553	210.47	0	0	0	0	1	0	0	-10.2300	4.0800	10.2300	-5.7200	0.0000	0.0000	0.0000	0.0000;
	34903	18238	0.010177	0.049798	0.01243	206.73	0	0	0	0	1	0	0	-6.0400	3.6800	6.0500	-4.9900	0.0000	0.0000	0.0000	0.0000;
	18239	18245	0.0033	0.021225	0.02004	246.7	0	0	0	0	1	0	0	-38.4500	18.9600	38.5100	-20.7200	0.0000	0.0000	0.0000	0.0000;
	18239	34918	0.003897	0.020611	0.00754	230.95	0	0	0	0	1	0	0	19.0800	-5.0500	-19.0700	4.3200	0.0000	0.0000	0.0000	0.0000;
	18240	18243	0.00165	0.080726	0	437.9	0	0	1	0	1	0	0	77.4100	-4.9000	-77.3200	9.3900	0.0000	0.0000	0.0000	0.0000;
	18240	18244	0.00025	0.0011	0	0	0	0	0	0	1	0	0	21.0400	5.9400	-21.0400	-5.9400	0.0000	0.0000	0.0000	0.0000;
	34907	18240	0.000519	0.006529	0.24325	1081.84	0	0	0	0	1	0	0	98.5000	15.2200	-98.4400	-40.9500	0.0000	0.0000	0.0000	0.0000;
	18241	18243	-0.00093	-0.045519	0	337.9	0	0	1	0	1	0	0	-77.3700	6.8600	77.3200	-9.3900	0.0000	0.0000	0.0000	0.0000;
	18242	18243	0.003265	0.159781	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18245	18246	0.007043	0.031808	0.01828	254.71	0	0	0	0	1	0	0	-45.4900	19.6400	45.6500	-20.8300	0.0000	0.0000	0.0000	0.0000;
	18246	18253	0.003898	0.025027	0.00844	167.34	0	0	0	0	1	0	0	21.4400	-5.8700	-21.4200	5.0900	0.0000	0.0000	0.0000	0.0000;
	18246	18255	0.002177	0.012798	0.00401	263.9	0	0	0	0	1	0	0	-80.5800	22.3900	80.7200	-21.9700	0.0000	0.0000	0.0000	0.0000;
	34918	18247	0.002052	0.008312	0.00286	208.02	0	0	0	0	1	0	0	-0.1000	-7.8200	0.1000	7.5200	0.0000	0.0000	0.0000	0.0000;
	18247	34939	0.002138	0.014012	0.00814	201.7	0	0	0	0	1	0	0	-3.8500	-8.0400	3.8500	7.1800	0.0000	0.0000	0.0000	0.0000;
	18248	34889	0.006982	0.046617	0.01773	213.8	0	0	0	0	1	0	0	13.2200	-6.6900	-13.2100	4.8900	0.0000	0.0000	0.0000	0.0000;
	18249	18250	0.000253	0.001093	0	0	0	0	0	0	1	0	0	7.1900	3.4100	-7.1900	-3.4100	0.0000	0.0000	0.0000	0.0000;
	18251	18249	0.002911	0.01632	0.0056	236.44	0	0	0	0	1	0	0	-49.3900	5.9800	49.4600	-6.2000	0.0000	0.0000	0.0000	0.0000;
	18249	34895	0.000974	0.004866	0.00624	242.29	0	0	0	0	1	0	0	-56.6500	-13.3500	56.6800	12.8300	0.0000	0.0000	0.0000	0.0000;
	18303	18252	0.003664	0.025839	0.01252	256.06	0	0	0	0	1	0	0	70.0600	20.0700	-69.8800	-20.1500	0.0000	0.0000	0.0000	0.0000;
	18252	34895	0.001442	0.00837	0.00226	243.2	0	0	0	0	1	0	0	57.8000	12.9200	-57.7600	-12.8900	0.0000	0.0000	0.0000	0.0000;
	18254	18255	0.000273	0.001005	0	0	0	0	0	0	1	0	0	-6.5000	-5.0100	6.5000	5.0100	0.0000	0.0000	0.0000	0.0000;
	18257	18258	0.00246	0.013412	0.00389	222.02	0	0	0	0	1	0	0	31.7200	-0.9500	-31.7000	0.6600	0.0000	0.0000	0.0000	0.0000;
	18261	18257	0.00177	0.009779	0.0029	209.34	0	0	0	0	1	0	0	23.5900	3.1200	-23.5800	-3.3700	0.0000	0.0000	0.0000	0.0000;
	32120	18257	0.00171	0.010051	0.00349	205.88	0	0	0	0	1	0	0	21.1600	-2.8800	-21.1500	2.5500	0.0000	0.0000	0.0000	0.0000;
	18259	18260	0.000214	0.001008	0	0	0	0	0	0	1	0	0	-13.0100	-3.6400	13.0100	3.6400	0.0000	0.0000	0.0000	0.0000;
	18272	18260	0.005225	0.025653	0.01317	202.83	0	0	0	0	1	0	0	-67.4100	10.9600	67.6400	-11.2400	0.0000	0.0000	0.0000	0.0000;
	18261	18263	0.00262	0.013743	0.02104	219.22	0	0	0	0	1	0	0	-40.7700	-25.4900	40.8300	23.5300	0.0000	0.0000	0.0000	0.0000;
	18261	32120	0.000704	0.004246	0.00231	167.26	0	0	0	0	1	0	0	4.1700	14.4000	-4.1700	-14.6400	0.0000	0.0000	0.0000	0.0000;
	18262	18264	0.001607	0.009073	0.00271	227.71	0	0	0	0	1	0	0	61.3900	-1.9600	-61.3300	1.9900	0.0000	0.0000	0.0000	0.0000;
	32117	18262	0.011758	0.058104	0.00966	232.91	0	0	0	0	1	0	0	72.1800	4.7900	-71.6100	-3.0400	0.0000	0.0000	0.0000	0.0000;
	18264	18265	0.000291	0.00111	0	0	0	0	0	0	1	0	0	10.2200	1.3700	-10.2200	-1.3700	0.0000	0.0000	0.0000	0.0000;
	32120	18264	0.004509	0.026888	0.01607	224.36	0	0	0	0	1	0	0	-51.0000	2.3100	51.1100	-3.3600	0.0000	0.0000	0.0000	0.0000;
	18267	18268	0.000205	0.001008	0	0	0	0	0	0	1	0	0	5.8300	0.6000	-5.8300	-0.6000	0.0000	0.0000	0.0000	0.0000;
	18267	18270	0.004953	0.01805	0.01165	212.95	0	0	0	0	1	0	0	-83.5600	4.9100	83.8900	-4.9500	0.0000	0.0000	0.0000	0.0000;
	18269	18270	0.0032	0.014727	0.00579	200.27	0	0	0	0	1	0	0	61.3800	-10.1500	-61.2600	10.0700	0.0000	0.0000	0.0000	0.0000;
	18271	18269	0.003039	0.020766	0.00688	178.75	0	0	0	0	1	0	0	5.5500	3.1600	-5.5400	-3.8800	0.0000	0.0000	0.0000	0.0000;
	18272	18269	0.004032	0.020095	0.00349	197.87	0	0	0	0	1	0	0	61.8100	-12.3300	-61.6600	12.7000	0.0000	0.0000	0.0000	0.0000;
	18273	18274	0.000203	0.001083	0	0	0	0	0	0	1	0	0	5.7100	1.3700	-5.7100	-1.3600	0.0000	0.0000	0.0000	0.0000;
	18281	18273	0.002767	0.017435	0.01207	230.88	0	0	0	0	1	0	0	-71.1900	6.8100	71.3200	-7.2800	0.0000	0.0000	0.0000	0.0000;
	18273	33637	0.001438	0.009404	0.0057	234.12	0	0	0	0	1	0	0	-77.0300	5.9100	77.1100	-6.0000	0.0000	0.0000	0.0000	0.0000;
	18275	18278	0.000143	0.004162	0	164.75	0	0	1	0	1	0	0	5.7100	2.5100	-5.7100	-2.5100	0.0000	0.0000	0.0000	0.0000;
	18275	18279	0.000288	0.00105	0	0	0	0	0	0	1	0	0	-5.7100	-2.5100	5.7100	2.5100	0.0000	0.0000	0.0000	0.0000;
	18275	18280	0.000223	0.001176	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18276	18278	0.007145	0.207316	0	82.38	0	0	1	0	1	0	0	-5.7100	-2.4400	5.7100	2.5100	0.0000	0.0000	0.0000	0.0000;
	18277	18278	0.007145	0.207316	0	82.38	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33637	18279	0.001555	0.011894	0.00286	201.39	0	0	0	0	1	0	0	-19.8500	11.0600	19.8500	-11.3100	0.0000	0.0000	0.0000	0.0000;
	18281	33631	0.002608	0.017485	0.02118	227.02	0	0	0	0	1	0	0	60.0700	-9.7800	-59.9800	8.1000	0.0000	0.0000	0.0000	0.0000;
	18282	18284	0.005694	0.038799	0.01049	234.44	0	0	0	0	1	0	0	-101.1200	7.8500	101.6700	-5.2800	0.0000	0.0000	0.0000	0.0000;
	18284	18283	0.000516	0.027408	0	444.12	0	0	1.00625	0	1	0	0	-126.4400	0.8800	126.5200	3.2100	0.0000	0.0000	0.0000	0.0000;
	18284	18283	0.000516	0.027408	0	444.12	0	0	1.00625	0	1	0	0	-126.4400	0.8800	126.5200	3.2100	0.0000	0.0000	0.0000	0.0000;
	18283	18285	0.000243	0.001091	0	0	0	0	0	0	1	0	0	-253.0300	-6.4200	253.1800	7.0700	0.0000	0.0000	0.0000	0.0000;
	18284	33634	0.003515	0.022142	0.0507	227.55	0	0	0	0	1	0	0	59.6400	-7.1400	-59.5200	2.3700	0.0000	0.0000	0.0000	0.0000;
	18284	33637	0.004123	0.023422	0.01768	225	0	0	0	0	1	0	0	61.8500	4.4900	-61.7100	-5.5700	0.0000	0.0000	0.0000	0.0000;
	18447	18285	0.001053	0.012408	0.17617	1110.32	0	0	0	0	1	0	0	-199.2900	12.5700	199.6800	-26.8800	0.0000	0.0000	0.0000	0.0000;
	18285	32324	0.001515	0.017749	0.84989	1312.86	0	0	0	0	1	0	0	-801.6300	68.0700	810.8700	-51.3500	0.0000	0.0000	0.0000	0.0000;
	18285	33632	0.000501	0.006532	0.14392	1223	0	0	0	0	1	0	0	348.7700	-48.2700	-348.2000	40.2700	0.0000	0.0000	0.0000	0.0000;
	18287	18286	0.004109	0.026302	0.00666	206.41	0	0	0	0	1	0	0	44.6500	-11.6200	-44.5700	11.4300	0.0000	0.0000	0.0000	0.0000;
	18288	18287	0.006875	0.023281	0.02319	213.98	0	0	0	0	1	0	0	-7.4900	2.0600	7.4900	-4.5200	0.0000	0.0000	0.0000	0.0000;
	18289	18287	0.008068	0.045185	0.02227	234.13	0	0	0	0	1	0	0	58.7700	-14.3100	-58.4900	13.4800	0.0000	0.0000	0.0000	0.0000;
	18289	18290	0.00222	0.013035	0.00604	241.72	0	0	0	0	1	0	0	-74.8700	11.4200	74.9900	-11.3600	0.0000	0.0000	0.0000	0.0000;
	18292	18291	0.000475	0.030724	0	497.65	0	0	1.00625	0	1	0	0	-196.2100	-9.6100	196.3800	20.7100	0.0000	0.0000	0.0000	0.0000;
	18291	18293	0.000444	0.02634	0	468.34	0	0	1	0	1	0	0	-236.0100	-26.7800	236.2400	40.5500	0.0000	0.0000	0.0000	0.0000;
	18291	18294	0.000386	0.019271	0	468.34	0	0	1	0	1	0	0	-236.0400	-45.2300	236.2400	55.5400	0.0000	0.0000	0.0000	0.0000;
	18291	18295	0.000217	0.013209	0	468.14	0	0	1	0	1	0	0	-236.1300	-48.4300	236.2400	55.5400	0.0000	0.0000	0.0000	0.0000;
	18291	18296	0.000505	0.025075	0	467.82	0	0	1	0	1	0	0	-235.9800	-28.2300	236.2400	41.3500	0.0000	0.0000	0.0000	0.0000;
	18291	18297	0.000267	0.001013	0	0	0	0	0	0	1	0	0	747.7700	-137.7100	-746.3500	143.1300	0.0000	0.0000	0.0000	0.0000;
	18291	18298	0.000251	0.001127	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18297	18347	0.00078	0.010667	0.25039	1425.93	0	0	0	0	1	0	0	806.6800	-29.4800	-801.9700	66.9000	0.0000	0.0000	0.0000	0.0000;
	18426	18297	0.000365	0.004928	0.12739	1254.26	0	0	0	0	1	0	0	336.2100	87.6800	-335.8000	-95.9700	0.0000	0.0000	0.0000	0.0000;
	18299	18300	0.023305	0.747745	0	21.78	0	0	1	0	1	0	0	-2.0000	-0.9000	2.0000	0.9300	0.0000	0.0000	0.0000	0.0000;
	18299	18301	0.000281	0.001029	0	0	0	0	0	0	1	0	0	2.0000	0.9000	-2.0000	-0.9000	0.0000	0.0000	0.0000	0.0000;
	18317	18301	0.001713	0.008793	0.00237	202.91	0	0	0	0	1	0	0	-6.3100	-12.2300	6.3100	12.0000	0.0000	0.0000	0.0000	0.0000;
	18302	18305	0.000311	0.020147	0	396.13	0	0	1	0	1	0	0	49.4300	-0.3600	-49.4200	0.8100	0.0000	0.0000	0.0000	0.0000;
	18302	18306	0.000237	0.001162	0	0	0	0	0	0	1	0	0	-49.4300	83.7400	49.4500	-83.6400	0.0000	0.0000	0.0000	0.0000;
	18302	18307	0.000246	0.001099	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18303	18305	0.000172	0.011138	0	296.13	0	0	1	0	1	0	0	-49.4200	1.0600	49.4200	-0.8100	0.0000	0.0000	0.0000	0.0000;
	18304	18305	0.002243	0.145158	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18306	18327	0.000674	0.009182	0.28768	1254.32	0	0	0	0	1	0	0	-594.9300	112.7500	597.2300	-112.6200	0.0000	0.0000	0.0000	0.0000;
	34907	18306	0.001113	0.014153	0.24703	1240.11	0	0	0	0	1	0	0	-542.4300	40.9800	545.4800	-29.1100	0.0000	0.0000	0.0000	0.0000;
	18308	18309	0.01336	0.453785	0	26.94	0	0	1	0	1	0	0	-3.0000	-1.1100	3.0000	1.1500	0.0000	0.0000	0.0000	0.0000;
	18308	18310	0.012528	0.394875	0	15.53	0	0	1	0	1	0	0	-1.5000	-0.5700	1.5000	0.5800	0.0000	0.0000	0.0000	0.0000;
	18308	18311	0.000213	0.001029	0	0	0	0	0	0	1	0	0	4.4900	34.4400	-4.4900	-34.4300	0.0000	0.0000	0.0000	0.0000;
	18308	18312	0.000279	0.00115	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18313	18314	0.000299	0.001053	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18458	18314	0.001025	0.006867	0.00178	247.26	0	0	0	0	1	0	0	-54.4500	11.3400	54.4800	-11.3300	0.0000	0.0000	0.0000	0.0000;
	18315	18316	0.022368	0.60704	0	19.46	0	0	1.0125	0	1	0	0	-1.8000	-0.8200	1.8000	0.8400	0.0000	0.0000	0.0000	0.0000;
	18315	18317	0.000255	0.001161	0	0	0	0	0	0	1	0	0	1.8000	0.8200	-1.8000	-0.8200	0.0000	0.0000	0.0000	0.0000;
	18504	18317	0.001006	0.006013	0.0029	205.66	0	0	0	0	1	0	0	-8.1000	-13.3400	8.1000	13.0500	0.0000	0.0000	0.0000	0.0000;
	18319	18318	0.000516	0.031732	0	284.27	0	0	1.00625	0	1	0	0	-46.8700	-7.9400	46.8800	8.6100	0.0000	0.0000	0.0000	0.0000;
	18318	18320	0.000207	0.001071	0	0	0	0	0	0	1	0	0	-46.8800	-8.6100	46.8900	8.6300	0.0000	0.0000	0.0000	0.0000;
	18318	18321	0.000211	0.001082	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18323	18322	0.000417	0.02801	0	355.36	0	0	1	0	1	0	0	-122.0700	6.0100	122.1200	-2.1200	0.0000	0.0000	0.0000	0.0000;
	18322	18324	0.000183	0.010737	0	469.99	0	0	1	0	1	0	0	-237.1200	-33.5000	237.2200	39.2200	0.0000	0.0000	0.0000	0.0000;
	18322	18325	0.000415	0.027364	0	469.76	0	0	1	0	1	0	0	-237.0000	-24.7700	237.2200	39.2200	0.0000	0.0000	0.0000	0.0000;
	18322	18326	0.000446	0.025821	0	469.63	0	0	1	0	1	0	0	-236.9800	-25.5800	237.2200	39.2200	0.0000	0.0000	0.0000	0.0000;
	18322	18327	0.000207	0.001133	0	0	0	0	0	0	1	0	0	588.9700	-114.9900	-588.2800	118.7900	0.0000	0.0000	0.0000	0.0000;
	18322	18328	0.000261	0.001134	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18327	18447	0.000329	0.00414	0.07855	983.6	0	0	0	0	1	0	0	-8.9400	-6.1700	8.9400	-2.2800	0.0000	0.0000	0.0000	0.0000;
	18329	18330	0.00021	0.001084	0	0	0	0	0	0	1	0	0	0.6500	0.2500	-0.6500	-0.2500	0.0000	0.0000	0.0000	0.0000;
	18331	18332	0.000263	0.001038	0	0	0	0	0	0	1	0	0	3.6000	1.3800	-3.6000	-1.3800	0.0000	0.0000	0.0000	0.0000;
	18333	18334	0.001499	0.050524	0	165.23	0	0	1.0375	0	1	0	0	-126.7100	2.7800	126.9500	5.3000	0.0000	0.0000	0.0000	0.0000;
	18333	18335	0.003595	0.098314	0	165.23	0	0	1.0375	0	1	0	0	-126.3700	9.9200	126.9500	5.8200	0.0000	0.0000	0.0000	0.0000;
	18333	18336	0.000229	0.001126	0	0	0	0	0	0	1	0	0	253.0800	-12.7000	-252.9500	13.3700	0.0000	0.0000	0.0000	0.0000;
	18333	18337	0.000243	0.001105	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18422	18336	0.001629	0.010526	0.00294	252.25	0	0	0	0	1	0	0	116.9700	6.4700	-116.7600	-5.4500	0.0000	0.0000	0.0000	0.0000;
	18338	18339	0.000274	0.001157	0	0	0	0	0	0	1	0	0	0.9000	0.4200	-0.9000	-0.4200	0.0000	0.0000	0.0000	0.0000;
	18387	18339	0.002406	0.011992	0.00482	199.21	0	0	0	0	1	0	0	17.3400	-6.0900	-17.3300	5.6200	0.0000	0.0000	0.0000	0.0000;
	18341	18340	0.000347	0.019964	0	461.93	0	0	1	0	1	0	0	-141.6700	-7.8200	141.7400	11.5700	0.0000	0.0000	0.0000	0.0000;
	18340	18342	0.000352	0.02587	0	341.11	0	0	1	0	1	0	0	-101.6600	-17.4500	101.7000	20.0000	0.0000	0.0000	0.0000	0.0000;
	18340	18343	0.000546	0.027661	0	340.63	0	0	1	0	1	0	0	-101.6400	-15.4400	101.7000	18.1600	0.0000	0.0000	0.0000	0.0000;
	18340	18344	0.00099	0.053807	0	340.46	0	0	1	0	1	0	0	-101.6000	-13.9100	101.7000	19.1700	0.0000	0.0000	0.0000	0.0000;
	18340	18345	0.000684	0.043193	0	339.96	0	0	1	0	1	0	0	-101.6300	-19.1800	101.7000	23.4700	0.0000	0.0000	0.0000	0.0000;
	18340	18346	0.000652	0.031892	0	339	0	0	1	0	1	0	0	-101.6300	-17.1100	101.7000	20.2500	0.0000	0.0000	0.0000	0.0000;
	18340	18347	0.00028	0.001198	0	0	0	0	0	0	1	0	0	366.4400	-29.4200	-366.0900	30.9200	0.0000	0.0000	0.0000	0.0000;
	18340	18348	0.000206	0.001027	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18341	18396	0.001527	0.008308	0.00343	275.66	0	0	0	0	1	0	0	-191.4100	26.0800	191.9400	-23.5600	0.0000	0.0000	0.0000	0.0000;
	18347	19495	0.001349	0.013219	0.25127	1359.72	0	0	0	0	1	0	0	541.5400	-72.2900	-537.8200	81.6200	0.0000	0.0000	0.0000	0.0000;
	19559	18347	0.001977	0.02274	0.45453	1397.96	0	0	0	0	1	0	0	-619.3000	59.6800	626.5100	-25.5300	0.0000	0.0000	0.0000	0.0000;
	18349	18350	0.006397	0.19415	0	51.65	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18349	18351	0.015069	0.394978	0	32.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18349	18352	0.00651	0.161472	0	51.34	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18349	18353	0.010529	0.326446	0	32.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18349	18354	0.000295	0.001079	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18349	18355	0.00024	0.001049	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18359	18354	0.000855	0.005184	0.00195	216.53	0	0	0	0	1	0	0	-38.4200	25.8800	38.4400	-25.9800	0.0000	0.0000	0.0000	0.0000;
	18356	18357	0.011155	0.26718	0	49.32	0	0	1.025	0	1	0	0	-6.8200	-3.0400	6.8300	3.1800	0.0000	0.0000	0.0000	0.0000;
	18356	18358	0.005874	0.194071	0	58.5	0	0	1.03125	0	1	0	0	-13.6400	-5.9400	13.6500	6.3700	0.0000	0.0000	0.0000	0.0000;
	18356	18359	0.000219	0.001159	0	0	0	0	0	0	1	0	0	20.4600	8.9800	-20.4600	-8.9700	0.0000	0.0000	0.0000	0.0000;
	18356	18360	0.000291	0.001189	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18359	18390	0.004366	0.018049	0.0039	254.17	0	0	0	0	1	0	0	96.0000	-2.3700	-95.6200	3.5200	0.0000	0.0000	0.0000	0.0000;
	18361	18362	0.739813	19.434114	0	0.69	0	0	1.05625	0	1	0	0	-0.5300	-0.1400	0.5300	0.2000	0.0000	0.0000	0.0000	0.0000;
	18361	18363	0.455638	13.001484	0	0.69	0	0	1.05	0	1	0	0	-0.5300	-0.1600	0.5300	0.2000	0.0000	0.0000	0.0000	0.0000;
	18361	18364	0.879406	24.071096	0	0.69	0	0	1.06875	0	1	0	0	-0.5300	-0.1300	0.5300	0.2000	0.0000	0.0000	0.0000	0.0000;
	18361	18365	0.000203	0.001197	0	0	0	0	0	0	1	0	0	1.5900	0.4400	-1.5900	-0.4400	0.0000	0.0000	0.0000	0.0000;
	18361	18366	0.000282	0.001136	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18367	18368	0.020881	0.722252	0	9.76	0	0	1.03125	0	1	0	0	-0.5300	-0.1100	0.5300	0.1100	0.0000	0.0000	0.0000	0.0000;
	18367	18369	0.598017	19.551947	0	0.69	0	0	1.06875	0	1	0	0	-0.5300	-0.1100	0.5300	0.1800	0.0000	0.0000	0.0000	0.0000;
	18367	18370	0.000253	0.001158	0	0	0	0	0	0	1	0	0	1.0600	0.2200	-1.0600	-0.2200	0.0000	0.0000	0.0000	0.0000;
	18367	18371	0.000248	0.001116	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18372	18375	0.001763	0.104387	0	457.03	0	0	1	0	1	0	0	81.4900	4.0400	-81.3900	2.3500	0.0000	0.0000	0.0000	0.0000;
	18372	18376	0.000367	0.028759	0	402.55	0	0	1	0	1	0	0	-168.4500	16.5800	168.5500	-9.0000	0.0000	0.0000	0.0000	0.0000;
	18372	18377	0.00051	0.030909	0	402.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18372	18378	0.000216	0.001133	0	0	0	0	0	0	1	0	0	86.9600	-20.6200	-86.9400	20.7000	0.0000	0.0000	0.0000	0.0000;
	18372	18379	0.000261	0.001167	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18373	18375	-0.00117	-0.069289	0	332.03	0	0	1	0	1	0	0	-81.4600	-1.8900	81.3900	-2.3500	0.0000	0.0000	0.0000	0.0000;
	35024	18373	0.004328	0.027587	0.00989	224.22	0	0	0	0	1	0	0	-51.8400	0.4800	51.9400	-0.8600	0.0000	0.0000	0.0000	0.0000;
	18374	18375	0.003025	0.179091	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18378	34933	0.000394	0.004473	0.11466	1073.43	0	0	0	0	1	0	0	86.9400	-20.7000	-86.9100	8.5400	0.0000	0.0000	0.0000	0.0000;
	18380	18381	0.000241	0.001094	0	0	0	0	0	0	1	0	0	1.0000	-0.0500	-1.0000	0.0500	0.0000	0.0000	0.0000	0.0000;
	18383	18382	0.000434	0.028031	0	382.67	0	0	1	0	1	0	0	-85.1300	-9.2500	85.1500	11.1500	0.0000	0.0000	0.0000	0.0000;
	18382	18384	0.000227	0.001022	0	0	0	0	0	0	1	0	0	54.4800	53.9900	-54.4700	-53.9400	0.0000	0.0000	0.0000	0.0000;
	18382	18385	0.000266	0.001119	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18384	18511	0.000466	0.00621	0.18745	1197.85	0	0	0	0	1	0	0	327.4800	2.7200	-327.0200	-16.8600	0.0000	0.0000	0.0000	0.0000;
	18384	21301	0.001323	0.013742	0.47996	1409.5	0	0	0	0	1	0	0	-785.8400	70.9500	793.4900	-43.7200	0.0000	0.0000	0.0000	0.0000;
	18386	18387	0.000284	0.001169	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18388	18389	0.019462	0.554131	0	25.34	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18388	18390	0.000244	0.001029	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18391	18392	0.003376	0.147643	0	97.63	0	0	1	0	1	0	0	-74.8300	6.2500	75.0100	1.4900	0.0000	0.0000	0.0000	0.0000;
	18391	18393	0.006363	0.207194	0	97.63	0	0	1	0	1	0	0	-74.6800	8.2100	75.0100	2.6600	0.0000	0.0000	0.0000	0.0000;
	18391	18394	0.003684	0.12654	0	97.63	0	0	1	0	1	0	0	-74.8200	6.2800	75.0100	0.3500	0.0000	0.0000	0.0000	0.0000;
	18391	18395	0.002645	0.088797	0	97.63	0	0	1	0	1	0	0	-74.8700	5.6700	75.0100	-1.0200	0.0000	0.0000	0.0000	0.0000;
	18391	18396	0.000267	0.00119	0	0	0	0	0	0	1	0	0	299.2000	-26.4200	-298.9800	27.4200	0.0000	0.0000	0.0000	0.0000;
	18391	18397	0.000286	0.001009	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18399	18398	0.000659	0.033967	0	616.15	0	0	1.00625	0	1	0	0	-272.9800	2.1500	273.4400	21.4300	0.0000	0.0000	0.0000	0.0000;
	18399	18398	0.000659	0.033967	0	616.15	0	0	1.00625	0	1	0	0	-272.9800	2.1500	273.4400	21.4300	0.0000	0.0000	0.0000	0.0000;
	18399	18398	0.000659	0.033967	0	616.15	0	0	1.00625	0	1	0	0	-272.9800	2.1500	273.4400	21.4300	0.0000	0.0000	0.0000	0.0000;
	18398	18400	0.000275	0.016285	0	620.1	0	0	1	0	1	0	0	-475.8500	-29.8400	476.4300	64.0000	0.0000	0.0000	0.0000	0.0000;
	18398	18401	0.000461	0.025375	0	620.1	0	0	1	0	1	0	0	-475.4700	-11.0300	476.4300	64.0000	0.0000	0.0000	0.0000	0.0000;
	18398	18402	0.000303	0.02042	0	620.1	0	0	1	0	1	0	0	-475.8000	-21.2500	476.4300	64.0000	0.0000	0.0000	0.0000	0.0000;
	18398	18403	0.000363	0.023731	0	620.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18398	18404	0.000435	0.023325	0	620.1	0	0	1	0	1	0	0	-475.5200	-15.2800	476.4300	64.0000	0.0000	0.0000	0.0000	0.0000;
	18398	18405	0.000211	0.014232	0	620.1	0	0	1	0	1	0	0	-475.9900	-34.0900	476.4300	64.0000	0.0000	0.0000	0.0000	0.0000;
	18398	18406	0.000263	0.001103	0	0	0	0	0	0	1	0	0	1558.3100	-6.1100	-1552.4100	30.8300	0.0000	0.0000	0.0000	0.0000;
	18398	18407	0.000272	0.001006	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35092	18399	0.006472	0.03394	0.0263	300.88	0	0	0	0	1	0	0	-159.3300	26.5300	160.9000	-21.1800	0.0000	0.0000	0.0000	0.0000;
	18406	34530	0.002396	0.030069	0.61791	1332.33	0	0	0	0	1	0	0	749.8400	-10.8200	-737.3100	101.6700	0.0000	0.0000	0.0000	0.0000;
	35180	18406	0.001556	0.020697	0.39658	1413.19	0	0	0	0	1	0	0	-793.2600	101.2500	802.5700	-20.0200	0.0000	0.0000	0.0000	0.0000;
	18408	18409	0.316859	11.106938	0	1.3	0	0	1	0	1	0	0	-0.5000	-0.1600	0.5000	0.1900	0.0000	0.0000	0.0000	0.0000;
	18408	18410	0.178518	4.615385	0	0.65	0	0	1	0	1	0	0	-0.5000	-0.1800	0.5000	0.1900	0.0000	0.0000	0.0000	0.0000;
	18408	18411	0.000294	0.001199	0	0	0	0	0	0	1	0	0	1.0000	0.3400	-1.0000	-0.3400	0.0000	0.0000	0.0000	0.0000;
	18408	18412	0.000236	0.001172	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18474	18411	0.001632	0.010682	0.00634	211.32	0	0	0	0	1	0	0	-5.3500	0.1500	5.3500	-0.8200	0.0000	0.0000	0.0000	0.0000;
	18413	18414	0.000276	0.001166	0	0	0	0	0	0	1	0	0	7.3900	2.8400	-7.3900	-2.8400	0.0000	0.0000	0.0000	0.0000;
	18414	20973	0.015012	0.087714	0.04214	255.53	0	0	0	0	1	0	0	-89.5600	14.4100	90.7300	-12.1300	0.0000	0.0000	0.0000	0.0000;
	18415	18416	0.01399	0.464914	0	25.1	0	0	1.0125	0	1	0	0	-2.5000	-0.9300	2.5000	0.9600	0.0000	0.0000	0.0000	0.0000;
	18415	18417	0.010399	0.349432	0	39.34	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18415	18418	0.00803	0.250772	0	39.26	0	0	1.0125	0	1	0	0	-2.5000	-0.9400	2.5000	0.9600	0.0000	0.0000	0.0000	0.0000;
	18415	18419	0.000257	0.001096	0	0	0	0	0	0	1	0	0	4.9900	1.8700	-4.9900	-1.8700	0.0000	0.0000	0.0000	0.0000;
	18415	18420	0.000298	0.001176	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18422	18421	0.000509	0.031781	0	518.61	0	0	1	0	1	0	0	-221.1100	-3.0000	221.3400	17.3300	0.0000	0.0000	0.0000	0.0000;
	18421	18423	0.000322	0.014842	0	422.97	0	0	1	0	1	0	0	-186.0000	-51.9000	186.1100	56.9600	0.0000	0.0000	0.0000	0.0000;
	18421	18424	0.000697	0.028915	0	422.95	0	0	1	0	1	0	0	-185.8900	-20.9000	186.1100	30.1500	0.0000	0.0000	0.0000	0.0000;
	18421	18425	0.000427	0.021411	0	422.68	0	0	1	0	1	0	0	-185.9700	-33.3300	186.1100	40.3200	0.0000	0.0000	0.0000	0.0000;
	18421	18426	0.000281	0.001011	0	0	0	0	0	0	1	0	0	336.5200	88.8000	-336.2100	-87.6800	0.0000	0.0000	0.0000	0.0000;
	18421	18427	0.000217	0.001139	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18428	18429	0.006956	0.186862	0	57.66	0	0	1	0	1	0	0	-13.5700	-5.9600	13.5800	6.3400	0.0000	0.0000	0.0000	0.0000;
	18428	18430	0.005741	0.208003	0	49.14	0	0	1	0	1	0	0	-6.7900	-3.0600	6.7900	3.1700	0.0000	0.0000	0.0000	0.0000;
	18428	18431	0.008493	0.271559	0	48.69	0	0	1	0	1	0	0	-6.7900	-3.0300	6.7900	3.1700	0.0000	0.0000	0.0000	0.0000;
	18428	18432	0.000299	0.001127	0	0	0	0	0	0	1	0	0	27.1500	12.0500	-27.1400	-12.0400	0.0000	0.0000	0.0000	0.0000;
	18428	18433	0.000233	0.001003	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18434	18437	-0.000274	-0.008887	0	152.82	0	0	1	0	1	0	0	-5.9900	0.2100	5.9900	-0.2100	0.0000	0.0000	0.0000	0.0000;
	18434	18438	0.00022	0.001076	0	0	0	0	0	0	1	0	0	11.9800	-0.9400	-11.9800	0.9400	0.0000	0.0000	0.0000	0.0000;
	18434	18439	0.000266	0.001054	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18435	18437	0.004903	0.158867	0	76.41	0	0	1	0	1	0	0	5.9900	-0.1600	-5.9900	0.2100	0.0000	0.0000	0.0000	0.0000;
	18436	18437	0.004903	0.158867	0	76.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18440	18441	0.000231	0.001051	0	0	0	0	0	0	1	0	0	0.4000	0.1500	-0.4000	-0.1500	0.0000	0.0000	0.0000	0.0000;
	18455	18441	0.002256	0.010998	0.01598	209.32	0	0	0	0	1	0	0	-8.2400	-3.1300	8.2400	1.4600	0.0000	0.0000	0.0000	0.0000;
	18474	18441	0.002534	0.015284	0.00478	209.83	0	0	0	0	1	0	0	7.8400	0.8100	-7.8400	-1.3000	0.0000	0.0000	0.0000	0.0000;
	18442	18445	0.000946	0.044857	0	500.77	0	0	1	0	1	0	0	190.2500	-10.6400	-189.9300	25.7900	0.0000	0.0000	0.0000	0.0000;
	18442	18446	0.000272	0.014397	0	868.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18442	18447	0.00028	0.001044	0	0	0	0	0	0	1	0	0	-190.2500	10.6400	190.3400	-10.2900	0.0000	0.0000	0.0000	0.0000;
	18442	18448	0.000284	0.001137	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18443	18445	-0.000511	-0.024247	0	400.77	0	0	1	0	1	0	0	-190.1000	17.6000	189.9300	-25.7900	0.0000	0.0000	0.0000	0.0000;
	18444	18445	0.00275	0.130447	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18449	18450	0.000258	0.001077	0	0	0	0	0	0	1	0	0	7.4900	2.8800	-7.4900	-2.8800	0.0000	0.0000	0.0000	0.0000;
	18451	18454	0.001183	0.039912	0	49.97	0	0	1	0	1	0	0	-1.2000	-0.4600	1.2000	0.4600	0.0000	0.0000	0.0000	0.0000;
	18451	18455	0.000287	0.001064	0	0	0	0	0	0	1	0	0	1.2000	0.4600	-1.2000	-0.4600	0.0000	0.0000	0.0000	0.0000;
	18451	18456	0.00028	0.001072	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18452	18454	0.011179	0.377008	0	24.98	0	0	1	0	1	0	0	0.6000	0.2300	-0.6000	-0.2300	0.0000	0.0000	0.0000	0.0000;
	18453	18454	0.011179	0.377008	0	24.98	0	0	1	0	1	0	0	0.6000	0.2300	-0.6000	-0.2300	0.0000	0.0000	0.0000	0.0000;
	18457	18458	0.000233	0.001082	0	0	0	0	0	0	1	0	0	16.1800	6.2200	-16.1800	-6.2200	0.0000	0.0000	0.0000	0.0000;
	18460	18459	0.000226	0.015677	0	358.71	0	0	1.0125	0	1	0	0	-94.8000	-28.4000	94.8200	29.8400	0.0000	0.0000	0.0000	0.0000;
	18459	18464	0.000883	0.063315	0	256.28	0	0	1.04375	0	1	0	0	-41.3300	-17.9900	41.3500	19.2900	0.0000	0.0000	0.0000	0.0000;
	18459	18465	0.000208	0.001019	0	0	0	0	0	0	1	0	0	-53.4800	-11.8500	53.4900	11.8800	0.0000	0.0000	0.0000	0.0000;
	18459	18466	0.000206	0.00107	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18460	18463	0.000605	0.017462	0	198.8	0	0	1	0	1	0	0	-41.2900	6.7400	41.3000	-6.4600	0.0000	0.0000	0.0000	0.0000;
	18460	18490	0.004327	0.022841	0.01506	190.43	0	0	0	0	1	0	0	-33.7300	13.5200	33.7900	-14.8900	0.0000	0.0000	0.0000	0.0000;
	18461	18463	0.006104	0.176185	0	99.4	0	0	1	0	1	0	0	20.6800	-2.5300	-20.6500	3.2300	0.0000	0.0000	0.0000	0.0000;
	18462	18463	0.006104	0.176185	0	99.4	0	0	1	0	1	0	0	20.6800	-2.5300	-20.6500	3.2300	0.0000	0.0000	0.0000	0.0000;
	18465	34530	0.001498	0.01798	0.43675	1268.12	0	0	0	0	1	0	0	-465.8800	38.1200	468.9600	-48.1500	0.0000	0.0000	0.0000	0.0000;
	18465	35159	0.002616	0.029382	0.64697	1182.08	0	0	0	0	1	0	0	-147.8600	-40.4600	148.3900	-23.5600	0.0000	0.0000	0.0000	0.0000;
	18468	18467	0.00055	0.025821	0	580.24	0	0	1	0	1	0	0	-324.5800	31.4600	325.1300	-5.8500	0.0000	0.0000	0.0000	0.0000;
	18467	18469	0.000758	0.046156	0	215.23	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18467	18470	0.001022	0.063225	0	212.93	0	0	1	0	1	0	0	-19.9700	-7.4100	19.9800	7.6800	0.0000	0.0000	0.0000	0.0000;
	18467	18471	0.000256	0.00111	0	0	0	0	0	0	1	0	0	-305.1600	-17.8100	305.3800	18.7800	0.0000	0.0000	0.0000	0.0000;
	18467	18472	0.000204	0.00109	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18479	18471	0.001761	0.022313	0.38967	1241.23	0	0	0	0	1	0	0	-232.7600	43.1100	233.7100	-73.1000	0.0000	0.0000	0.0000	0.0000;
	18471	21301	0.002894	0.030348	0.48128	1126.98	0	0	0	0	1	0	0	-77.4900	-53.3400	77.6800	3.3300	0.0000	0.0000	0.0000	0.0000;
	18471	21640	0.002035	0.022305	0.61696	1298.31	0	0	0	0	1	0	0	-363.3700	-32.7000	365.8900	-6.2700	0.0000	0.0000	0.0000	0.0000;
	18471	22092	0.004507	0.054004	1.49706	1345.48	0	0	0	0	1	0	0	-522.7000	40.9200	534.8400	-54.9800	0.0000	0.0000	0.0000	0.0000;
	18473	18474	0.000296	0.001196	0	0	0	0	0	0	1	0	0	2.5000	0.9600	-2.5000	-0.9600	0.0000	0.0000	0.0000	0.0000;
	18476	18475	0.000317	0.017903	0	494.96	0	0	1	0	1	0	0	-175.2700	14.0800	175.3600	-9.0100	0.0000	0.0000	0.0000	0.0000;
	18475	18477	0.000473	0.031157	0	551.2	0	0	1	0	1	0	0	-117.5700	-36.4500	117.6300	40.7900	0.0000	0.0000	0.0000	0.0000;
	18475	18478	0.000357	0.022432	0	551.2	0	0	1	0	1	0	0	-168.3100	-34.7000	168.4100	40.7900	0.0000	0.0000	0.0000	0.0000;
	18475	18479	0.000259	0.001174	0	0	0	0	0	0	1	0	0	110.5200	58.0200	-110.4800	-57.8500	0.0000	0.0000	0.0000	0.0000;
	18475	18480	0.000289	0.001182	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21327	18479	0.000828	0.009519	0.43552	1372.66	0	0	0	0	1	0	0	519.1100	-70.4100	-517.0300	47.0500	0.0000	0.0000	0.0000	0.0000;
	18482	18481	0.000622	0.033365	0	389.29	0	0	1	0	1	0	0	-149.4500	-10.6600	149.5800	17.5900	0.0000	0.0000	0.0000	0.0000;
	18481	18483	0.000217	0.001019	0	0	0	0	0	0	1	0	0	135.0800	13.4800	-135.0400	-13.3000	0.0000	0.0000	0.0000	0.0000;
	18481	18484	0.000299	0.001098	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32116	18483	0.000462	0.005744	0.07845	1048.78	0	0	0	0	1	0	0	66.8100	-60.8400	-66.7800	52.7100	0.0000	0.0000	0.0000	0.0000;
	18485	18486	0.000279	0.001007	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18487	18488	0.005531	0.193437	0	62.85	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18487	18489	0.006924	0.203335	0	62.82	0	0	1.0375	0	1	0	0	-22.1900	3.1200	22.2200	-2.1100	0.0000	0.0000	0.0000	0.0000;
	18487	18490	0.000288	0.001191	0	0	0	0	0	0	1	0	0	22.1900	-3.1200	-22.1900	3.1300	0.0000	0.0000	0.0000	0.0000;
	18487	18491	0.000267	0.001097	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18492	18493	0.000283	0.001118	0	0	0	0	0	0	1	0	0	2.7000	1.0400	-2.7000	-1.0400	0.0000	0.0000	0.0000	0.0000;
	18495	18494	0.000417	0.024909	0	621.46	0	0	1.00625	0	1	0	0	-279.3300	-0.7100	279.6400	18.9000	0.0000	0.0000	0.0000	0.0000;
	18495	18494	0.000417	0.024909	0	621.46	0	0	1.00625	0	1	0	0	-279.3300	-0.7100	279.6400	18.9000	0.0000	0.0000	0.0000	0.0000;
	18495	18494	0.000417	0.024909	0	621.46	0	0	1.00625	0	1	0	0	-279.3300	-0.7100	279.6400	18.9000	0.0000	0.0000	0.0000	0.0000;
	18494	18496	0.000417	0.024121	0	521.13	0	0	1.0625	0	1	0	0	-366.9300	-147.7400	367.6100	187.3400	0.0000	0.0000	0.0000	0.0000;
	18494	18497	0.00028	0.015487	0	520.48	0	0	1.05	0	1	0	0	-367.1500	-161.7900	367.6100	187.3400	0.0000	0.0000	0.0000	0.0000;
	18494	18498	0.000418	0.024322	0	519.81	0	0	1.0625	0	1	0	0	-366.9200	-147.4300	367.6100	187.3400	0.0000	0.0000	0.0000	0.0000;
	18494	18499	0.000353	0.023888	0	519.48	0	0	1.0625	0	1	0	0	-367.0300	-148.0800	367.6100	187.3400	0.0000	0.0000	0.0000	0.0000;
	18494	18500	0.000236	0.001023	0	0	0	0	0	0	1	0	0	629.1300	-36.3100	-628.2600	40.0900	0.0000	0.0000	0.0000	0.0000;
	18494	18501	0.000236	0.001167	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18500	34542	0.001295	0.014918	0.28306	1035.76	0	0	0	0	1	0	0	-49.5600	-12.2500	49.5900	-17.8100	0.0000	0.0000	0.0000	0.0000;
	18502	18503	0.021763	0.558873	0	13.4	0	0	1	0	1	0	0	-1.3000	-0.6000	1.3000	0.6100	0.0000	0.0000	0.0000	0.0000;
	18502	18504	0.000256	0.00107	0	0	0	0	0	0	1	0	0	1.3000	0.6000	-1.3000	-0.6000	0.0000	0.0000	0.0000	0.0000;
	18506	18505	0.000192	0.011185	0	506.73	0	0	1	0	1	0	0	-189.7400	18.5400	189.8000	-14.7900	0.0000	0.0000	0.0000	0.0000;
	18505	18507	0.000804	0.046199	0	335.74	0	0	1	0	1	0	0	-98.7400	9.0500	98.8200	-4.8500	0.0000	0.0000	0.0000	0.0000;
	18505	18508	0.000655	0.038205	0	334.24	0	0	1	0	1	0	0	-49.3900	3.2900	49.4100	-2.4200	0.0000	0.0000	0.0000	0.0000;
	18505	18511	0.000273	0.001019	0	0	0	0	0	0	1	0	0	-41.6700	2.4400	41.6700	-2.4300	0.0000	0.0000	0.0000	0.0000;
	18505	18512	0.000201	0.001182	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18506	18509	0.005257	0.112016	0	88.08	0	0	1.05	0	1	0	0	-49.2700	-8.0300	49.4100	10.8700	0.0000	0.0000	0.0000	0.0000;
	18506	18510	0.005707	0.140112	0	88.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21019	18511	0.000503	0.006135	0.20166	1115.69	0	0	0	0	1	0	0	-284.9600	-36.3400	285.3400	19.2900	0.0000	0.0000	0.0000	0.0000;
	18513	18514	0.000264	0.001187	0	0	0	0	0	0	1	0	0	-11.5200	-3.3900	11.5200	3.4000	0.0000	0.0000	0.0000	0.0000;
	18520	18514	0.005678	0.041263	0.01114	211.2	0	0	0	0	1	0	0	-21.1800	-0.0300	21.2100	-1.0200	0.0000	0.0000	0.0000	0.0000;
	18525	18514	0.002854	0.011928	0.02428	230.91	0	0	0	0	1	0	0	32.7500	-0.1700	-32.7200	-2.3800	0.0000	0.0000	0.0000	0.0000;
	18515	18516	0.0002	0.001066	0	0	0	0	0	0	1	0	0	6.3600	2.3400	-6.3600	-2.3400	0.0000	0.0000	0.0000	0.0000;
	18522	18515	0.008185	0.036185	0.00824	204.7	0	0	0	0	1	0	0	21.0800	0.4100	-21.0400	-1.1600	0.0000	0.0000	0.0000	0.0000;
	18527	18515	0.004792	0.025765	0.01807	196.59	0	0	0	0	1	0	0	-14.6700	-0.7400	14.6800	-1.1800	0.0000	0.0000	0.0000	0.0000;
	18518	18517	0.010172	0.053889	0.00909	213.97	0	0	0	0	1	0	0	-17.2900	3.7100	17.3200	-4.5400	0.0000	0.0000	0.0000	0.0000;
	18517	19515	0.005287	0.025433	0.01697	239.39	0	0	0	0	1	0	0	-34.3300	3.3500	34.3900	-4.9200	0.0000	0.0000	0.0000	0.0000;
	18518	18519	0.000269	0.001063	0	0	0	0	0	0	1	0	0	8.4300	2.3700	-8.4300	-2.3700	0.0000	0.0000	0.0000	0.0000;
	18527	18518	0.005654	0.030548	0.00983	198.97	0	0	0	0	1	0	0	-8.8500	5.0400	8.8600	-6.0800	0.0000	0.0000	0.0000	0.0000;
	18520	18521	0.000291	0.001189	0	0	0	0	0	0	1	0	0	11.5500	3.1200	-11.5500	-3.1200	0.0000	0.0000	0.0000	0.0000;
	18520	19184	0.010045	0.056314	0.0146	188.94	0	0	0	0	1	0	0	9.6400	-3.0900	-9.6300	1.5400	0.0000	0.0000	0.0000	0.0000;
	18522	19596	0.002842	0.018298	0.02319	222.12	0	0	0	0	1	0	0	-31.8100	-1.0900	31.8400	-1.2900	0.0000	0.0000	0.0000	0.0000;
	18523	18524	0.000243	0.001045	0	0	0	0	0	0	1	0	0	-10.9200	-0.8300	10.9200	0.8300	0.0000	0.0000	0.0000	0.0000;
	18524	18527	0.012856	0.069196	0.05778	199.18	0	0	0	0	1	0	0	-12.0100	0.7700	12.0300	-6.9900	0.0000	0.0000	0.0000	0.0000;
	19176	18524	0.011405	0.069776	0.01776	178.9	0	0	0	0	1	0	0	-3.0300	-0.8200	3.0300	-1.1200	0.0000	0.0000	0.0000	0.0000;
	18524	19184	0.00491	0.03105	0.01134	173.27	0	0	0	0	1	0	0	-3.5700	1.1500	3.5700	-2.3900	0.0000	0.0000	0.0000	0.0000;
	19403	18524	0.012676	0.079373	0.02239	169.55	0	0	0	0	1	0	0	-1.6300	-0.8100	1.6300	-1.6400	0.0000	0.0000	0.0000	0.0000;
	18525	18526	0.000286	0.001134	0	0	0	0	0	0	1	0	0	11.1200	1.3500	-11.1200	-1.3500	0.0000	0.0000	0.0000	0.0000;
	19451	18525	0.002683	0.01551	0.01199	178.41	0	0	0	0	1	0	0	-4.7200	1.0000	4.7200	-2.3100	0.0000	0.0000	0.0000	0.0000;
	18525	19596	0.002593	0.013284	0.01171	246.35	0	0	0	0	1	0	0	-48.6000	1.1300	48.6500	-2.1300	0.0000	0.0000	0.0000	0.0000;
	18528	18537	0.001713	0.011937	0.00369	209.54	0	0	0	0	1	0	0	-49.6200	12.9800	49.6600	-13.0800	0.0000	0.0000	0.0000	0.0000;
	18528	18563	0.003073	0.020441	0.03081	248.48	0	0	0	0	1	0	0	145.3900	-19.1500	-144.7700	20.0100	0.0000	0.0000	0.0000	0.0000;
	18757	18528	0.002727	0.012634	0.00526	262.86	0	0	0	0	1	0	0	-132.1700	9.0200	132.6200	-7.4800	0.0000	0.0000	0.0000	0.0000;
	18757	18528	0.002727	0.012634	0.00526	262.86	0	0	0	0	1	0	0	-132.1700	9.0200	132.6200	-7.4800	0.0000	0.0000	0.0000	0.0000;
	18528	18771	0.000934	0.005287	0.00282	283.48	0	0	0	0	1	0	0	-192.3300	4.0500	192.6600	-2.5000	0.0000	0.0000	0.0000	0.0000;
	18528	18771	0.000934	0.005287	0.00282	283.48	0	0	0	0	1	0	0	-192.3300	4.0500	192.6600	-2.5000	0.0000	0.0000	0.0000	0.0000;
	18529	18757	0.00081	0.005674	0.00509	254.54	0	0	0	0	1	0	0	-99.7200	11.9200	99.7900	-11.9100	0.0000	0.0000	0.0000	0.0000;
	18529	18757	0.00081	0.005674	0.00509	254.54	0	0	0	0	1	0	0	-99.7200	11.9200	99.7900	-11.9100	0.0000	0.0000	0.0000	0.0000;
	18758	18529	0.000733	0.004016	0.00347	250.95	0	0	0	0	1	0	0	-152.7400	43.0600	152.9100	-42.4700	0.0000	0.0000	0.0000	0.0000;
	18530	18531	0.000239	0.001081	0	0	0	0	0	0	1	0	0	48.8800	18.5600	-48.8700	-18.5300	0.0000	0.0000	0.0000	0.0000;
	18532	18533	0.000297	0.001088	0	0	0	0	0	0	1	0	0	63.1500	24.0900	-63.1300	-24.0500	0.0000	0.0000	0.0000	0.0000;
	18532	18563	0.001232	0.006073	0.00508	231.44	0	0	0	0	1	0	0	-91.7500	40.0400	91.8600	-40.0100	0.0000	0.0000	0.0000	0.0000;
	18532	18565	0.000738	0.003755	0.00287	167.95	0	0	0	0	1	0	0	10.5500	-136.1200	-10.4300	136.4700	0.0000	0.0000	0.0000	0.0000;
	18541	18534	0.001854	0.013178	0.00593	238.35	0	0	0	0	1	0	0	128.3000	-64.3700	-127.9400	66.3000	0.0000	0.0000	0.0000	0.0000;
	18826	18534	0.000873	0.005537	0.00737	218.53	0	0	0	0	1	0	0	-68.2200	78.9800	68.3100	-79.2100	0.0000	0.0000	0.0000	0.0000;
	18535	18536	0.000227	0.001181	0	0	0	0	0	0	1	0	0	-47.3400	-11.6300	47.3500	11.6500	0.0000	0.0000	0.0000	0.0000;
	18537	18538	0.000221	0.001071	0	0	0	0	0	0	1	0	0	74.7200	24.8200	-74.7000	-24.7600	0.0000	0.0000	0.0000	0.0000;
	18537	19251	0.003886	0.021649	0.00761	237.98	0	0	0	0	1	0	0	-124.3800	-11.7400	124.9500	14.1200	0.0000	0.0000	0.0000	0.0000;
	18762	18539	0.001264	0.00627	0.0046	239.19	0	0	0	0	1	0	0	-119.8700	-0.3300	120.0400	0.7000	0.0000	0.0000	0.0000	0.0000;
	18540	18541	0.000282	0.00108	0	0	0	0	0	0	1	0	0	-82.8300	-14.7200	82.8500	14.7900	0.0000	0.0000	0.0000	0.0000;
	18551	18541	0.001697	0.007436	0.0017	222.8	0	0	0	0	1	0	0	-71.5100	-17.7300	71.5900	17.9400	0.0000	0.0000	0.0000	0.0000;
	18818	18541	0.002285	0.013945	0.00538	262.99	0	0	0	0	1	0	0	141.8100	-13.7200	-141.3700	15.8200	0.0000	0.0000	0.0000	0.0000;
	18818	18541	0.002285	0.013945	0.00538	262.99	0	0	0	0	1	0	0	141.8100	-13.7200	-141.3700	15.8200	0.0000	0.0000	0.0000	0.0000;
	18542	18768	0.000339	0.00231	0.01204	259.62	0	0	0	0	1	0	0	-131.7100	8.0700	131.7700	-8.9500	0.0000	0.0000	0.0000	0.0000;
	18542	18768	0.000339	0.00231	0.01204	259.62	0	0	0	0	1	0	0	-131.7100	8.0700	131.7700	-8.9500	0.0000	0.0000	0.0000	0.0000;
	18543	18566	0.001607	0.009809	0.00948	204.1	0	0	0	0	1	0	0	-49.5800	4.6600	49.6200	-5.4300	0.0000	0.0000	0.0000	0.0000;
	18770	18543	0.001587	0.011481	0.00225	196.36	0	0	0	0	1	0	0	14.0900	-6.4600	-14.0900	6.2500	0.0000	0.0000	0.0000	0.0000;
	18546	18547	0.005123	0.031121	0.01372	251.56	0	0	0	0	1	0	0	85.7500	-3.6900	-85.3900	4.4100	0.0000	0.0000	0.0000	0.0000;
	18548	18546	0.003035	0.013406	0.0068	231.2	0	0	0	0	1	0	0	23.9000	11.5200	-23.8800	-12.1500	0.0000	0.0000	0.0000	0.0000;
	19393	18546	0.00161	0.007617	0.00854	224.03	0	0	0	0	1	0	0	72.7000	-14.4500	-72.6200	13.9400	0.0000	0.0000	0.0000	0.0000;
	18547	18675	0.002974	0.018155	0.01445	240.92	0	0	0	0	1	0	0	68.4900	-10.1500	-68.3500	9.4600	0.0000	0.0000	0.0000	0.0000;
	18548	18549	0.000247	0.001088	0	0	0	0	0	0	1	0	0	10.7500	3.5400	-10.7500	-3.5400	0.0000	0.0000	0.0000	0.0000;
	18551	18555	0.001243	0.007122	0.00217	192.09	0	0	0	0	1	0	0	13.7000	-0.1800	-13.7000	-0.0400	0.0000	0.0000	0.0000	0.0000;
	18552	18553	0.000291	0.001001	0	0	0	0	0	0	1	0	0	72.5800	10.9300	-72.5600	-10.8800	0.0000	0.0000	0.0000	0.0000;
	18557	18552	0.00104	0.006101	0.00237	204.46	0	0	0	0	1	0	0	47.1800	-48.6200	-47.1400	48.6300	0.0000	0.0000	0.0000	0.0000;
	18552	18777	0.001064	0.008661	0.00498	200.26	0	0	0	0	1	0	0	-25.4400	-59.5600	25.4800	59.3700	0.0000	0.0000	0.0000	0.0000;
	18571	18554	0.001387	0.008339	0.00306	184.45	0	0	0	0	1	0	0	-11.2000	-13.5400	11.2100	13.2400	0.0000	0.0000	0.0000	0.0000;
	18555	18556	0.000272	0.001055	0	0	0	0	0	0	1	0	0	78.0800	29.3600	-78.0600	-29.3000	0.0000	0.0000	0.0000	0.0000;
	18819	18555	0.002634	0.011343	0.00433	233.98	0	0	0	0	1	0	0	-105.9400	8.8700	106.2200	-8.1000	0.0000	0.0000	0.0000	0.0000;
	18558	18559	0.000223	0.001192	0	0	0	0	0	0	1	0	0	79.2400	15.4100	-79.2200	-15.3400	0.0000	0.0000	0.0000	0.0000;
	18558	18567	0.001776	0.009185	0.00432	205.96	0	0	0	0	1	0	0	35.7300	21.8400	-35.7000	-22.1400	0.0000	0.0000	0.0000	0.0000;
	18567	18560	0.000802	0.004434	0.00567	194.7	0	0	0	0	1	0	0	-30.5200	-7.0600	30.5300	6.5000	0.0000	0.0000	0.0000	0.0000;
	18561	18562	0.000253	0.001163	0	0	0	0	0	0	1	0	0	-37.3600	-12.9000	37.3600	12.9100	0.0000	0.0000	0.0000	0.0000;
	18564	18565	0.000264	0.001057	0	0	0	0	0	0	1	0	0	-39.0600	196.0500	39.1600	-195.6600	0.0000	0.0000	0.0000	0.0000;
	18565	18759	0.00146	0.007625	0.00491	203.28	0	0	0	0	1	0	0	-28.7300	59.1900	28.7900	-59.4000	0.0000	0.0000	0.0000	0.0000;
	18568	18847	0.003482	0.019503	0.00437	239.26	0	0	0	0	1	0	0	-130.9900	-6.5300	131.5500	9.2000	0.0000	0.0000	0.0000	0.0000;
	18568	18848	0.001252	0.007546	0.00499	260.49	0	0	0	0	1	0	0	-137.0900	-35.2700	137.3300	36.1500	0.0000	0.0000	0.0000	0.0000;
	18568	18848	0.001252	0.007546	0.00499	260.49	0	0	0	0	1	0	0	-137.0900	-35.2700	137.3300	36.1500	0.0000	0.0000	0.0000	0.0000;
	18569	18570	0.000233	0.001073	0	0	0	0	0	0	1	0	0	-26.1100	-6.7900	26.1100	6.8000	0.0000	0.0000	0.0000	0.0000;
	18778	18572	0.000778	0.004622	0.00218	269.99	0	0	0	0	1	0	0	-156.8300	-16.7800	157.0100	17.6400	0.0000	0.0000	0.0000	0.0000;
	18778	18572	0.000778	0.004622	0.00218	269.99	0	0	0	0	1	0	0	-156.8300	-16.7800	157.0100	17.6400	0.0000	0.0000	0.0000	0.0000;
	18573	18739	0.006127	0.045496	0.01387	236.23	0	0	0	0	1	0	0	68.4600	-16.0300	-68.1800	16.6200	0.0000	0.0000	0.0000	0.0000;
	18574	18575	0.000242	0.001114	0	0	0	0	0	0	1	0	0	9.9000	2.0300	-9.9000	-2.0300	0.0000	0.0000	0.0000	0.0000;
	18576	18574	0.005491	0.032359	0.00817	263.28	0	0	0	0	1	0	0	130.8500	-14.1800	-129.9500	18.6000	0.0000	0.0000	0.0000	0.0000;
	18574	18685	0.005168	0.029927	0.10068	248.28	0	0	0	0	1	0	0	90.0900	-13.1100	-89.6900	4.8100	0.0000	0.0000	0.0000	0.0000;
	19393	18574	0.009356	0.042055	0.04197	209.12	0	0	0	0	1	0	0	-29.8800	3.4500	29.9700	-7.5200	0.0000	0.0000	0.0000	0.0000;
	18576	18577	0.000206	0.001181	0	0	0	0	0	0	1	0	0	14.8600	6.0800	-14.8600	-6.0800	0.0000	0.0000	0.0000	0.0000;
	18578	18579	0.00024	0.001012	0	0	0	0	0	0	1	0	0	7.1900	1.8400	-7.1900	-1.8400	0.0000	0.0000	0.0000	0.0000;
	18578	20483	0.017337	0.106928	0.05338	193.51	0	0	0	0	1	0	0	29.0400	8.5100	-28.8800	-13.0500	0.0000	0.0000	0.0000	0.0000;
	18580	18581	0.000207	0.001138	0	0	0	0	0	0	1	0	0	-5.1600	21.5100	5.1600	-21.5100	0.0000	0.0000	0.0000	0.0000;
	18582	18583	0.000237	0.001026	0	0	0	0	0	0	1	0	0	-14.5000	-5.8900	14.5000	5.8900	0.0000	0.0000	0.0000	0.0000;
	18583	18585	0.001799	0.011653	0.00693	274.9	0	0	0	0	1	0	0	-158.2200	5.1400	158.6400	-3.1700	0.0000	0.0000	0.0000	0.0000;
	18583	19267	0.008318	0.056667	0.06239	240.86	0	0	0	0	1	0	0	94.7500	-8.4000	-94.0500	6.4600	0.0000	0.0000	0.0000	0.0000;
	19455	18583	0.002305	0.012295	0.02111	232.16	0	0	0	0	1	0	0	-48.9200	0.6500	48.9800	-2.6400	0.0000	0.0000	0.0000	0.0000;
	18584	18587	0.000965	0.058721	0	623.89	0	0	1	0	1	0	0	187.2600	11.6800	-186.9500	7.3700	0.0000	0.0000	0.0000	0.0000;
	18584	18588	0.000234	0.001012	0	0	0	0	0	0	1	0	0	-187.2600	5.1600	187.3400	-4.8400	0.0000	0.0000	0.0000	0.0000;
	18585	18587	-0.000481	-0.029304	0	498.89	0	0	1	0	1	0	0	-187.1000	-2.1300	186.9500	-7.3700	0.0000	0.0000	0.0000	0.0000;
	18586	18587	0.002112	0.128549	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18588	18684	0.001186	0.01638	0.27197	1314.22	0	0	0	0	1	0	0	291.4900	-45.9300	-290.5500	29.2900	0.0000	0.0000	0.0000	0.0000;
	18588	19593	0.001629	0.020565	0.34233	1329.69	0	0	0	0	1	0	0	581.0500	-16.5300	-575.9900	43.4300	0.0000	0.0000	0.0000	0.0000;
	21218	18588	0.000668	0.007199	0.29115	1397.63	0	0	0	0	1	0	0	596.7200	-55.6600	-594.5200	47.7400	0.0000	0.0000	0.0000	0.0000;
	18588	21598	0.000854	0.010829	0.36174	1321.71	0	0	0	0	1	0	0	-465.3600	19.5500	467.0700	-37.1000	0.0000	0.0000	0.0000	0.0000;
	18589	18590	0.000288	0.001148	0	0	0	0	0	0	1	0	0	14.1700	1.0500	-14.1700	-1.0500	0.0000	0.0000	0.0000	0.0000;
	18748	18589	0.004705	0.029017	0.03439	223.03	0	0	0	0	1	0	0	-35.9000	-2.1900	35.9500	-1.1300	0.0000	0.0000	0.0000	0.0000;
	18589	19455	0.00222	0.014216	0.00388	232.28	0	0	0	0	1	0	0	-50.1200	0.0800	50.1700	-0.1700	0.0000	0.0000	0.0000	0.0000;
	18591	18592	0.006408	0.033269	0.01369	239.06	0	0	0	0	1	0	0	62.3200	-8.6000	-62.0900	8.3300	0.0000	0.0000	0.0000	0.0000;
	21597	18591	0.007833	0.04187	0.01069	245.57	0	0	0	0	1	0	0	75.3500	-7.4000	-74.9400	8.4500	0.0000	0.0000	0.0000	0.0000;
	18593	18592	0.003555	0.02513	0.00686	236.6	0	0	0	0	1	0	0	-54.4000	11.4800	54.5000	-11.5000	0.0000	0.0000	0.0000	0.0000;
	18738	18593	0.007275	0.036528	0.05789	230.09	0	0	0	0	1	0	0	-41.3500	9.9200	41.4800	-15.5600	0.0000	0.0000	0.0000	0.0000;
	18594	19287	0.00561	0.037374	0.04825	239.61	0	0	0	0	1	0	0	77.8000	9.2900	-77.4700	-12.1700	0.0000	0.0000	0.0000	0.0000;
	19500	18594	0.001878	0.011009	0.01496	243.63	0	0	0	0	1	0	0	86.6900	11.3200	-86.5600	-12.1100	0.0000	0.0000	0.0000	0.0000;
	18595	18603	0.006125	0.036815	0.02963	225.78	0	0	0	0	1	0	0	-81.8000	1.2300	82.1900	-2.1300	0.0000	0.0000	0.0000	0.0000;
	18606	18595	0.005457	0.027936	0.01428	246.34	0	0	0	0	1	0	0	-74.5400	3.0300	74.8200	-3.1000	0.0000	0.0000	0.0000	0.0000;
	18595	18970	0.011065	0.055509	0.10041	196.94	0	0	0	0	1	0	0	-8.5300	-1.5600	8.5400	-9.1700	0.0000	0.0000	0.0000	0.0000;
	18597	18596	0.002716	0.015249	0.00726	200.83	0	0	0	0	1	0	0	-29.1800	1.0500	29.2100	-1.6900	0.0000	0.0000	0.0000	0.0000;
	19500	18596	0.004954	0.032895	0.01211	226.41	0	0	0	0	1	0	0	55.4100	7.2000	-55.2600	-7.5100	0.0000	0.0000	0.0000	0.0000;
	18597	19283	0.002326	0.013299	0.01249	241.76	0	0	0	0	1	0	0	120.8600	-3.5500	-120.5300	4.0800	0.0000	0.0000	0.0000	0.0000;
	18597	19500	0.00271	0.017002	0.04398	244.67	0	0	0	0	1	0	0	-133.1600	-13.4100	133.6200	11.6400	0.0000	0.0000	0.0000	0.0000;
	18598	18601	0.000423	0.021974	0	430.14	0	0	1	0	1	0	0	106.8900	23.7900	-106.8400	-21.3500	0.0000	0.0000	0.0000	0.0000;
	18598	18602	0.000212	0.001138	0	0	0	0	0	0	1	0	0	-106.8900	-23.7900	106.9100	23.9200	0.0000	0.0000	0.0000	0.0000;
	18599	18601	0.000186	0.009651	0	405.14	0	0	1	0	1	0	0	-106.8200	-20.2700	106.8400	21.3500	0.0000	0.0000	0.0000	0.0000;
	18599	19274	0.008016	0.046599	0.02347	208.75	0	0	0	0	1	0	0	48.5600	2.1000	-48.3800	-3.5500	0.0000	0.0000	0.0000	0.0000;
	18600	18601	0.002952	0.153213	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18602	19113	0.000991	0.014636	0.50829	1386.21	0	0	0	0	1	0	0	601.3300	-49.4400	-598.0000	43.6900	0.0000	0.0000	0.0000	0.0000;
	19238	18602	0.001036	0.012895	0.36591	1465.2	0	0	0	0	1	0	0	-678.7200	34.9000	683.2100	-18.4500	0.0000	0.0000	0.0000	0.0000;
	19238	18602	0.001036	0.012895	0.36591	1465.2	0	0	0	0	1	0	0	-678.7200	34.9000	683.2100	-18.4500	0.0000	0.0000	0.0000	0.0000;
	19485	18602	0.00103	0.01237	0.18821	1326.01	0	0	0	0	1	0	0	-442.6300	83.9200	444.5600	-81.0900	0.0000	0.0000	0.0000	0.0000;
	18602	19495	0.000644	0.008997	0.43517	1519.74	0	0	0	0	1	0	0	-700.3200	29.7600	703.2600	-35.6300	0.0000	0.0000	0.0000	0.0000;
	18602	19495	0.000644	0.008997	0.43517	1519.74	0	0	0	0	1	0	0	-700.3200	29.7600	703.2600	-35.6300	0.0000	0.0000	0.0000	0.0000;
	18602	19495	0.000644	0.008997	0.43517	1519.74	0	0	0	0	1	0	0	-700.3200	29.7600	703.2600	-35.6300	0.0000	0.0000	0.0000	0.0000;
	18602	19506	0.000894	0.0102	0.15577	1344.68	0	0	0	0	1	0	0	-479.2300	42.3200	481.1600	-37.1700	0.0000	0.0000	0.0000	0.0000;
	18602	19559	0.001263	0.013412	0.22534	1102.02	0	0	0	0	1	0	0	60.9800	11.9000	-60.9300	-35.5900	0.0000	0.0000	0.0000	0.0000;
	18603	18604	0.002725	0.01095	0.00485	216.05	0	0	0	0	1	0	0	-34.4600	-4.7200	34.4900	4.3200	0.0000	0.0000	0.0000	0.0000;
	18603	18605	0.002827	0.015708	0.00346	214.87	0	0	0	0	1	0	0	-32.7200	-4.0400	32.7500	3.8200	0.0000	0.0000	0.0000	0.0000;
	18603	19371	0.008592	0.048212	0.10314	255.59	0	0	0	0	1	0	0	78.8900	-25.0600	-78.3700	16.8000	0.0000	0.0000	0.0000	0.0000;
	18603	19388	0.003774	0.02548	0.02193	258.16	0	0	0	0	1	0	0	-106.1400	31.0400	106.5600	-30.5100	0.0000	0.0000	0.0000	0.0000;
	18604	19406	0.005825	0.028931	0.02013	223.33	0	0	0	0	1	0	0	-46.7300	-5.7300	46.8500	4.1200	0.0000	0.0000	0.0000	0.0000;
	18605	19406	0.004695	0.024852	0.00922	224.83	0	0	0	0	1	0	0	-49.0200	-7.2200	49.1200	6.7800	0.0000	0.0000	0.0000	0.0000;
	18606	19037	0.015876	0.088226	0.04252	238.82	0	0	0	0	1	0	0	59.6100	-12.5000	-59.0700	10.9800	0.0000	0.0000	0.0000	0.0000;
	18607	19032	0.01191	0.077226	0.02603	190.84	0	0	0	0	1	0	0	-12.8100	-11.7700	12.8400	9.1700	0.0000	0.0000	0.0000	0.0000;
	18607	19037	0.020152	0.105948	0.03256	213.65	0	0	0	0	1	0	0	37.7700	-10.0200	-37.4900	8.0300	0.0000	0.0000	0.0000	0.0000;
	18607	19273	0.011425	0.063464	0.0237	213.14	0	0	0	0	1	0	0	36.3500	-4.1400	-36.2100	2.4100	0.0000	0.0000	0.0000	0.0000;
	18607	19500	0.002159	0.01068	0.01225	230.74	0	0	0	0	1	0	0	-66.6300	24.2900	66.7300	-25.0900	0.0000	0.0000	0.0000	0.0000;
	18608	18622	0.010594	0.056365	0.02288	220.49	0	0	0	0	1	0	0	28.0900	-3.6000	-28.0100	1.6300	0.0000	0.0000	0.0000	0.0000;
	19011	18608	0.008345	0.038974	0.02463	236.12	0	0	0	0	1	0	0	68.0100	0.1800	-67.6500	-1.0900	0.0000	0.0000	0.0000	0.0000;
	18608	19031	0.007805	0.058086	0.04798	178.47	0	0	0	0	1	0	0	23.7100	3.1300	-23.6600	-7.8200	0.0000	0.0000	0.0000	0.0000;
	18609	18610	0.000223	0.001141	0	0	0	0	0	0	1	0	0	26.8000	13.1500	-26.7900	-13.1400	0.0000	0.0000	0.0000	0.0000;
	19005	18609	0.004503	0.023568	0.00537	220.51	0	0	0	0	1	0	0	-43.3600	20.9600	43.4500	-21.0300	0.0000	0.0000	0.0000	0.0000;
	18609	19435	0.003501	0.020208	0.027	236.53	0	0	0	0	1	0	0	-70.2500	7.8800	70.4100	-9.8500	0.0000	0.0000	0.0000	0.0000;
	18611	18612	0.000209	0.001	0	0	0	0	0	0	1	0	0	-38.5800	-4.2600	38.5800	4.2700	0.0000	0.0000	0.0000	0.0000;
	18612	18719	0.001016	0.005506	0.00684	228.37	0	0	0	0	1	0	0	-78.4500	-25.0300	78.5100	24.6200	0.0000	0.0000	0.0000	0.0000;
	18612	19005	0.004895	0.0263	0.01375	200.13	0	0	0	0	1	0	0	39.8600	20.7600	-39.7700	-21.7700	0.0000	0.0000	0.0000	0.0000;
	18613	18614	0.000299	0.001079	0	0	0	0	0	0	1	0	0	26.8000	6.1200	-26.7900	-6.1100	0.0000	0.0000	0.0000	0.0000;
	18613	18709	0.002626	0.013975	0.01192	238.49	0	0	0	0	1	0	0	60.6100	-14.4200	-60.5200	13.6400	0.0000	0.0000	0.0000	0.0000;
	18613	19435	0.000333	0.001833	0.00223	252.32	0	0	0	0	1	0	0	-87.4100	8.3000	87.4300	-8.4100	0.0000	0.0000	0.0000	0.0000;
	18615	18616	0.000228	0.001167	0	0	0	0	0	0	1	0	0	52.3500	16.3100	-52.3500	-16.2800	0.0000	0.0000	0.0000	0.0000;
	18615	18644	0.002914	0.01639	0.00956	236.23	0	0	0	0	1	0	0	51.6300	6.7800	-51.5500	-7.3900	0.0000	0.0000	0.0000	0.0000;
	19418	18615	0.00078	0.003797	0.00204	257.1	0	0	0	0	1	0	0	104.0600	23.2700	-103.9800	-23.0900	0.0000	0.0000	0.0000	0.0000;
	18617	18618	0.000273	0.001076	0	0	0	0	0	0	1	0	0	-15.7200	-1.3800	15.7200	1.3900	0.0000	0.0000	0.0000	0.0000;
	18618	18622	0.011583	0.065938	0.03204	197.12	0	0	0	0	1	0	0	1.6100	4.3800	-1.6100	-7.7300	0.0000	0.0000	0.0000	0.0000;
	19023	18618	0.004375	0.027009	0.00871	174.72	0	0	0	0	1	0	0	17.3500	4.9300	-17.3300	-5.7700	0.0000	0.0000	0.0000	0.0000;
	18619	18623	0.00109	0.007633	0.003	234.61	0	0	0	0	1	0	0	-90.6700	6.0800	90.7500	-5.8100	0.0000	0.0000	0.0000	0.0000;
	19141	18619	0.002708	0.019667	0.02116	224.45	0	0	0	0	1	0	0	-61.3600	13.1000	61.4600	-14.6300	0.0000	0.0000	0.0000	0.0000;
	18620	19018	0.006888	0.032302	0.01932	277.53	0	0	0	0	1	0	0	146.0400	-10.5900	-144.6800	14.8500	0.0000	0.0000	0.0000	0.0000;
	18620	19018	0.006888	0.032302	0.01932	277.53	0	0	0	0	1	0	0	146.0400	-10.5900	-144.6800	14.8500	0.0000	0.0000	0.0000	0.0000;
	18620	19527	0.001242	0.007041	0.0012	233.55	0	0	0	0	1	0	0	99.8700	-7.7400	-99.7600	8.2600	0.0000	0.0000	0.0000	0.0000;
	18620	19624	0.001463	0.009698	0.00857	286.31	0	0	0	0	1	0	0	-143.0800	8.7900	143.3600	-7.8900	0.0000	0.0000	0.0000	0.0000;
	18620	19624	0.001463	0.009698	0.00857	286.31	0	0	0	0	1	0	0	-143.0800	8.7900	143.3600	-7.8900	0.0000	0.0000	0.0000	0.0000;
	18620	19624	0.001463	0.009698	0.00857	286.31	0	0	0	0	1	0	0	-143.0800	8.7900	143.3600	-7.8900	0.0000	0.0000	0.0000	0.0000;
	18621	19025	0.00424	0.0248	0.01404	219.51	0	0	0	0	1	0	0	-38.1200	-20.3200	38.2000	19.2900	0.0000	0.0000	0.0000	0.0000;
	18621	19031	0.001773	0.011736	0.0026	205.41	0	0	0	0	1	0	0	9.4600	11.4500	-9.4600	-11.7000	0.0000	0.0000	0.0000	0.0000;
	18623	19527	0.008056	0.03276	0.02361	248.71	0	0	0	0	1	0	0	-119.6800	-2.5600	120.7700	4.4200	0.0000	0.0000	0.0000	0.0000;
	18624	19154	0.003787	0.017662	0.01307	206.4	0	0	0	0	1	0	0	25.4800	27.7500	-25.4300	-28.9000	0.0000	0.0000	0.0000	0.0000;
	18624	19316	0.002676	0.015425	0.00691	217.84	0	0	0	0	1	0	0	-51.4800	12.2700	51.5500	-12.6000	0.0000	0.0000	0.0000	0.0000;
	18625	19210	0.001367	0.007656	0.00537	240.66	0	0	0	0	1	0	0	-98.5100	-13.1500	98.6400	13.2800	0.0000	0.0000	0.0000	0.0000;
	19316	18625	0.001378	0.008966	0.00284	227.39	0	0	0	0	1	0	0	-72.4500	1.4800	72.5200	-1.3500	0.0000	0.0000	0.0000	0.0000;
	18626	19015	0.003698	0.02376	0.03181	244.78	0	0	0	0	1	0	0	-116.7800	-14.6900	117.2700	14.4500	0.0000	0.0000	0.0000	0.0000;
	19150	18626	0.005434	0.02136	0.01075	208.21	0	0	0	0	1	0	0	23.8500	-22.2200	-23.8000	21.3100	0.0000	0.0000	0.0000	0.0000;
	19201	18626	0.004946	0.021947	0.00749	244.59	0	0	0	0	1	0	0	-110.7400	18.5100	111.3400	-16.6500	0.0000	0.0000	0.0000	0.0000;
	18627	18628	0.001331	0.011026	0.01397	261.15	0	0	0	0	1	0	0	169.8100	-3.5100	-169.4500	4.9900	0.0000	0.0000	0.0000	0.0000;
	18627	18629	0.004277	0.018125	0.0078	241.96	0	0	0	0	1	0	0	-106.9200	44.0100	107.4600	-42.5700	0.0000	0.0000	0.0000	0.0000;
	18627	18630	0.001822	0.008668	0.00393	230.41	0	0	0	0	1	0	0	-100.6500	-51.6300	100.8700	52.2400	0.0000	0.0000	0.0000	0.0000;
	18628	19320	0.00203	0.012451	0.01882	248.02	0	0	0	0	1	0	0	141.7100	-7.3700	-141.3300	7.7200	0.0000	0.0000	0.0000	0.0000;
	18631	18629	0.002104	0.011896	0.00776	251.48	0	0	0	0	1	0	0	135.5700	-22.2400	-135.2000	23.5300	0.0000	0.0000	0.0000	0.0000;
	18630	18632	0.001683	0.007796	0.01956	253.11	0	0	0	0	1	0	0	127.2300	13.1200	-126.9800	-14.0500	0.0000	0.0000	0.0000	0.0000;
	19205	18630	0.001627	0.009555	0.00331	269.17	0	0	0	0	1	0	0	200.1000	1.3400	-199.5000	1.8200	0.0000	0.0000	0.0000	0.0000;
	18630	19609	0.002827	0.013454	0.0065	222.12	0	0	0	0	1	0	0	-56.3400	-68.2600	56.5400	68.5200	0.0000	0.0000	0.0000	0.0000;
	18631	19306	0.002252	0.011638	0.01152	263.19	0	0	0	0	1	0	0	-163.3100	15.1400	163.8800	-13.4200	0.0000	0.0000	0.0000	0.0000;
	18632	18634	0.004323	0.018003	0.00416	244.51	0	0	0	0	1	0	0	104.8200	46.9700	-104.2900	-45.2000	0.0000	0.0000	0.0000	0.0000;
	18632	19208	0.00203	0.008948	0.00365	276.5	0	0	0	0	1	0	0	-127.0900	-78.3300	127.5100	79.7800	0.0000	0.0000	0.0000	0.0000;
	18632	19208	0.00203	0.008948	0.00365	276.5	0	0	0	0	1	0	0	-127.0900	-78.3300	127.5100	79.7800	0.0000	0.0000	0.0000	0.0000;
	19211	18632	0.001345	0.007375	0.00545	253.8	0	0	0	0	1	0	0	-128.1600	-56.2500	128.4000	57.0200	0.0000	0.0000	0.0000	0.0000;
	18632	19327	0.003517	0.023055	0.02735	233.81	0	0	0	0	1	0	0	86.0900	11.4300	-85.8500	-12.7300	0.0000	0.0000	0.0000	0.0000;
	18643	18633	0.001847	0.009604	0.00822	214.55	0	0	0	0	1	0	0	-46.3700	-11.1500	46.4100	10.4400	0.0000	0.0000	0.0000	0.0000;
	18633	19208	0.001753	0.010673	0.00213	206.5	0	0	0	0	1	0	0	-30.8000	11.6500	30.8200	-11.7800	0.0000	0.0000	0.0000	0.0000;
	18633	19319	0.002556	0.015897	0.02916	282.55	0	0	0	0	1	0	0	178.0100	18.4300	-177.2600	-16.9600	0.0000	0.0000	0.0000	0.0000;
	18633	19319	0.002556	0.015897	0.02916	282.55	0	0	0	0	1	0	0	178.0100	18.4300	-177.2600	-16.9600	0.0000	0.0000	0.0000	0.0000;
	19442	18633	0.001178	0.006893	0.0018	210.61	0	0	0	0	1	0	0	40.8200	-2.7800	-40.8000	2.6900	0.0000	0.0000	0.0000	0.0000;
	19609	18633	0.00095	0.005186	0.00703	282.67	0	0	0	0	1	0	0	183.3700	36.7900	-183.0700	-35.9200	0.0000	0.0000	0.0000	0.0000;
	19609	18633	0.00095	0.005186	0.00703	282.67	0	0	0	0	1	0	0	183.3700	36.7900	-183.0700	-35.9200	0.0000	0.0000	0.0000	0.0000;
	18634	19171	0.001631	0.008583	0.02406	224.27	0	0	0	0	1	0	0	58.6900	41.4000	-58.6100	-43.4900	0.0000	0.0000	0.0000	0.0000;
	18635	18637	0.003571	0.018435	0.00901	185.97	0	0	0	0	1	0	0	-25.3400	-62.9100	25.5000	62.7600	0.0000	0.0000	0.0000	0.0000;
	18635	19916	0.007118	0.041342	0.08682	213.69	0	0	0	0	1	0	0	-12.0300	47.7000	12.2300	-55.4400	0.0000	0.0000	0.0000	0.0000;
	18637	18636	0.00209	0.012428	0.00538	209.27	0	0	0	0	1	0	0	-41.5000	28.8300	41.5500	-29.1100	0.0000	0.0000	0.0000	0.0000;
	18636	20116	0.006046	0.033625	0.01276	226.7	0	0	0	0	1	0	0	-78.9200	24.5200	79.3100	-23.7000	0.0000	0.0000	0.0000	0.0000;
	18637	18638	0.000271	0.001109	0	0	0	0	0	0	1	0	0	37.3800	5.1800	-37.3700	-5.1600	0.0000	0.0000	0.0000	0.0000;
	18639	18637	0.000753	0.005342	0.0051	166.14	0	0	0	0	1	0	0	21.4100	-70.5400	-21.3700	70.2700	0.0000	0.0000	0.0000	0.0000;
	19320	18639	0.00511	0.032985	0.00902	229.38	0	0	0	0	1	0	0	96.6100	-11.7400	-96.1600	13.7200	0.0000	0.0000	0.0000	0.0000;
	18640	18641	0.000216	0.001174	0	0	0	0	0	0	1	0	0	32.0100	5.5700	-32.0100	-5.5600	0.0000	0.0000	0.0000	0.0000;
	18640	18642	0.002277	0.01107	0.01284	219.95	0	0	0	0	1	0	0	-57.4400	-1.0600	57.5100	0.0100	0.0000	0.0000	0.0000	0.0000;
	19323	18640	0.001246	0.004162	0.00662	271.53	0	0	0	0	1	0	0	194.7300	7.9200	-194.3000	-7.1800	0.0000	0.0000	0.0000	0.0000;
	18640	19344	0.000722	0.003797	0.0039	275.02	0	0	0	0	1	0	0	109.8600	1.3400	-109.7800	-1.3300	0.0000	0.0000	0.0000	0.0000;
	18640	19344	0.000722	0.003797	0.0039	275.02	0	0	0	0	1	0	0	109.8600	1.3400	-109.7800	-1.3300	0.0000	0.0000	0.0000	0.0000;
	18642	18643	0.003384	0.020126	0.00684	232.84	0	0	0	0	1	0	0	-89.5200	-11.0700	89.7700	11.8400	0.0000	0.0000	0.0000	0.0000;
	18643	19609	0.002202	0.015865	0.01018	232.49	0	0	0	0	1	0	0	-87.5900	-22.6000	87.7600	22.6600	0.0000	0.0000	0.0000	0.0000;
	18643	20378	0.027039	0.124369	0.05632	205.63	0	0	0	0	1	0	0	-24.6300	6.4200	24.8100	-11.7500	0.0000	0.0000	0.0000	0.0000;
	18707	18644	0.001206	0.006671	0.00172	207.95	0	0	0	0	1	0	0	-9.6300	1.3100	9.6300	-1.4900	0.0000	0.0000	0.0000	0.0000;
	18665	18645	0.000773	0.005482	0.02445	246.59	0	0	0	0	1	0	0	-113.0400	-26.7900	113.1400	24.8500	0.0000	0.0000	0.0000	0.0000;
	18645	18743	0.001832	0.01274	0.07636	225.12	0	0	0	0	1	0	0	-26.9200	-25.6900	26.9400	17.5900	0.0000	0.0000	0.0000	0.0000;
	18645	19418	0.000713	0.004161	0.02886	235.79	0	0	0	0	1	0	0	-111.7700	-3.0800	111.8500	0.4600	0.0000	0.0000	0.0000	0.0000;
	18646	18647	0.000282	0.001195	0	0	0	0	0	0	1	0	0	25.5600	15.8800	-25.5500	-15.8700	0.0000	0.0000	0.0000	0.0000;
	18646	19384	0.003159	0.015439	0.00698	211.87	0	0	0	0	1	0	0	59.9400	4.0600	-59.8300	-4.2800	0.0000	0.0000	0.0000	0.0000;
	18646	19435	0.004369	0.02033	0.01545	226.77	0	0	0	0	1	0	0	-85.5000	-19.9400	85.8100	19.7600	0.0000	0.0000	0.0000	0.0000;
	18649	18648	0.006232	0.029821	0.01198	198.43	0	0	0	0	1	0	0	16.7300	-3.9500	-16.7100	2.7800	0.0000	0.0000	0.0000	0.0000;
	18648	18685	0.004927	0.031058	0.01005	166.86	0	0	0	0	1	0	0	-10.4400	-7.4200	10.4500	6.4100	0.0000	0.0000	0.0000	0.0000;
	18649	19393	0.014105	0.040046	0.01821	208.94	0	0	0	0	1	0	0	-29.6600	-0.5400	29.7800	-1.0400	0.0000	0.0000	0.0000	0.0000;
	18650	18656	0.004228	0.0226	0.01541	237.41	0	0	0	0	1	0	0	61.5500	-6.5600	-61.4000	5.7300	0.0000	0.0000	0.0000	0.0000;
	18650	18665	0.002363	0.012673	0.04768	241.25	0	0	0	0	1	0	0	-73.4000	1.8600	73.5200	-6.3200	0.0000	0.0000	0.0000	0.0000;
	18651	18654	-0.000443	-0.010423	0	137.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18651	18655	0.000284	0.00107	0	0	0	0	0	0	1	0	0	26.0700	8.7000	-26.0600	-8.6900	0.0000	0.0000	0.0000	0.0000;
	18651	18656	0.00023	0.001118	0	0	0	0	0	0	1	0	0	-26.0700	-8.7000	26.0700	8.7100	0.0000	0.0000	0.0000	0.0000;
	18652	18654	0.00665	0.156486	0	68.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18653	18654	0.00665	0.156486	0	68.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18660	18656	0.001892	0.011729	0.00496	223.59	0	0	0	0	1	0	0	-35.3100	14.0600	35.3300	-14.4300	0.0000	0.0000	0.0000	0.0000;
	18658	18657	0.000206	0.014047	0	529.46	0	0	1.0125	0	1	0	0	-220.8500	-84.4200	220.9600	91.9000	0.0000	0.0000	0.0000	0.0000;
	18657	18659	0.000285	0.001138	0	0	0	0	0	0	1	0	0	26.0700	3.5400	-26.0600	-3.5400	0.0000	0.0000	0.0000	0.0000;
	19423	18657	0.000437	0.005949	0.1437	1236.41	0	0	0	0	1	0	0	247.3000	83.6900	-247.0200	-95.4400	0.0000	0.0000	0.0000	0.0000;
	18660	18658	0.001933	0.009666	0.00255	246.45	0	0	0	0	1	0	0	-110.8800	-22.4100	111.1100	23.3000	0.0000	0.0000	0.0000	0.0000;
	18658	18704	0.000902	0.006214	0.00253	258.25	0	0	0	0	1	0	0	109.7300	61.1300	-109.6000	-60.4900	0.0000	0.0000	0.0000	0.0000;
	18660	18661	0.000216	0.001073	0	0	0	0	0	0	1	0	0	59.5000	12.8000	-59.4900	-12.7600	0.0000	0.0000	0.0000	0.0000;
	18673	18660	0.000773	0.004437	0.00292	226.32	0	0	0	0	1	0	0	-26.4100	32.9800	26.4200	-33.2200	0.0000	0.0000	0.0000	0.0000;
	18678	18660	0.001965	0.012039	0.00719	212.34	0	0	0	0	1	0	0	-60.1900	-29.0200	60.2700	28.7700	0.0000	0.0000	0.0000	0.0000;
	18662	18663	0.000267	0.001011	0	0	0	0	0	0	1	0	0	26.0700	10.6400	-26.0600	-10.6400	0.0000	0.0000	0.0000	0.0000;
	18707	18662	0.00187	0.011407	0.01147	244.72	0	0	0	0	1	0	0	74.8000	-0.0600	-74.7000	-0.5700	0.0000	0.0000	0.0000	0.0000;
	18662	19261	0.002668	0.013905	0.04994	234.76	0	0	0	0	1	0	0	48.6400	-10.0800	-48.5800	5.0700	0.0000	0.0000	0.0000	0.0000;
	18664	18666	0.001068	0.007412	0.00795	191.7	0	0	0	0	1	0	0	-23.2900	4.9400	23.3000	-5.7500	0.0000	0.0000	0.0000	0.0000;
	18667	18664	0.001841	0.010366	0.0022	190.69	0	0	0	0	1	0	0	8.2900	18.9900	-8.2800	-19.1800	0.0000	0.0000	0.0000	0.0000;
	18665	18666	0.0029	0.017928	0.00443	186.64	0	0	0	0	1	0	0	17.4100	27.0100	-17.3800	-27.3000	0.0000	0.0000	0.0000	0.0000;
	18666	18685	0.002381	0.015422	0.02774	231.25	0	0	0	0	1	0	0	-42.0700	29.0200	42.1400	-31.5600	0.0000	0.0000	0.0000	0.0000;
	18745	18667	0.003065	0.014933	0.00382	211.7	0	0	0	0	1	0	0	28.1100	25.9500	-28.0700	-26.1500	0.0000	0.0000	0.0000	0.0000;
	18668	18670	0.001088	0.006117	0.00349	184.16	0	0	0	0	1	0	0	21.1100	-34.3700	-21.0900	34.0900	0.0000	0.0000	0.0000	0.0000;
	18689	18668	0.001558	0.006998	0.00329	173.24	0	0	0	0	1	0	0	39.5600	-19.8700	-39.5300	19.6500	0.0000	0.0000	0.0000	0.0000;
	18669	18689	0.005139	0.02899	0.01824	218.99	0	0	0	0	1	0	0	78.2200	-7.3400	-77.9300	7.0200	0.0000	0.0000	0.0000	0.0000;
	18669	18914	0.00191	0.010193	0.00898	230.19	0	0	0	0	1	0	0	-96.6400	0.7300	96.8100	-0.8200	0.0000	0.0000	0.0000	0.0000;
	18670	18671	0.000221	0.001096	0	0	0	0	0	0	1	0	0	18.4200	7.6800	-18.4200	-7.6700	0.0000	0.0000	0.0000	0.0000;
	18670	18673	0.002113	0.012584	0.00681	205.75	0	0	0	0	1	0	0	2.6700	46.9900	-2.6200	-47.4600	0.0000	0.0000	0.0000	0.0000;
	18672	18675	0.004107	0.024256	0.00515	229.23	0	0	0	0	1	0	0	-39.2500	11.9900	39.3100	-12.1400	0.0000	0.0000	0.0000	0.0000;
	18672	18676	0.001615	0.006821	0.00274	198.52	0	0	0	0	1	0	0	-2.0900	-16.1000	2.0900	15.8200	0.0000	0.0000	0.0000	0.0000;
	18674	18675	0.000249	0.001052	0	0	0	0	0	0	1	0	0	-29.0300	-2.6700	29.0400	2.6800	0.0000	0.0000	0.0000	0.0000;
	18676	18678	0.001658	0.00831	0.00752	170.02	0	0	0	0	1	0	0	-31.1300	-24.3900	31.1500	23.7200	0.0000	0.0000	0.0000	0.0000;
	18677	18678	0.000205	0.001043	0	0	0	0	0	0	1	0	0	-29.0300	-5.3000	29.0400	5.3000	0.0000	0.0000	0.0000	0.0000;
	18679	18680	0.000256	0.001075	0	0	0	0	0	0	1	0	0	13.4800	1.2000	-13.4800	-1.2000	0.0000	0.0000	0.0000	0.0000;
	18679	18703	0.001922	0.010928	0.00566	210.46	0	0	0	0	1	0	0	20.9200	-3.5400	-20.9100	2.9800	0.0000	0.0000	0.0000	0.0000;
	18679	19418	0.005704	0.029285	0.02133	220.09	0	0	0	0	1	0	0	-34.4000	2.3400	34.4600	-4.3100	0.0000	0.0000	0.0000	0.0000;
	18681	18737	0.008693	0.051598	0.01973	229.87	0	0	0	0	1	0	0	-64.9100	13.9300	65.2800	-13.7700	0.0000	0.0000	0.0000	0.0000;
	18681	18985	0.001782	0.012691	0.01428	219.62	0	0	0	0	1	0	0	49.2500	-16.2600	-49.2100	15.1000	0.0000	0.0000	0.0000	0.0000;
	18683	18682	0.000639	0.033073	0	396.87	0	0	1.03125	0	1	0	0	-84.4100	-88.8500	84.5000	93.6700	0.0000	0.0000	0.0000	0.0000;
	18682	18684	0.00022	0.001074	0	0	0	0	0	0	1	0	0	-84.5000	14.5600	84.5200	-14.4900	0.0000	0.0000	0.0000	0.0000;
	18743	18683	0.003474	0.02454	0.01004	236.06	0	0	0	0	1	0	0	-42.0000	-20.8800	42.0700	20.2800	0.0000	0.0000	0.0000	0.0000;
	18683	18745	0.003747	0.023642	0.01775	243.95	0	0	0	0	1	0	0	84.9900	30.4500	-84.7100	-30.6000	0.0000	0.0000	0.0000	0.0000;
	18749	18683	0.006149	0.024197	0.01111	247.99	0	0	0	0	1	0	0	77.9500	-34.0800	-77.5500	34.4700	0.0000	0.0000	0.0000	0.0000;
	18684	19423	0.000885	0.009631	0.17908	1281.34	0	0	0	0	1	0	0	206.0300	-14.8000	-205.6800	-0.9700	0.0000	0.0000	0.0000	0.0000;
	18685	18686	0.000298	0.001109	0	0	0	0	0	0	1	0	0	37.1100	20.3400	-37.1000	-20.3200	0.0000	0.0000	0.0000	0.0000;
	18687	18688	0.001163	0.003496	0.00339	168.84	0	0	0	0	1	0	0	31.3200	-5.0300	-31.3100	4.7000	0.0000	0.0000	0.0000	0.0000;
	19384	18687	0.00232	0.013441	0.00347	213.97	0	0	0	0	1	0	0	62.7300	5.3600	-62.6400	-5.2200	0.0000	0.0000	0.0000	0.0000;
	19579	18688	0.001726	0.008727	0.00718	203.47	0	0	0	0	1	0	0	2.3300	7.7200	-2.3200	-8.4700	0.0000	0.0000	0.0000	0.0000;
	18690	18693	-0.00051	-0.01544	0	137.03	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18690	18694	0.000243	0.001145	0	0	0	0	0	0	1	0	0	-19.9500	-3.7500	19.9500	3.7600	0.0000	0.0000	0.0000	0.0000;
	18690	18695	0.000224	0.001115	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18691	18693	0.00772	0.233542	0	68.51	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18692	18693	0.00772	0.233542	0	68.51	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18694	18698	0.000906	0.005614	0.00357	208.5	0	0	0	0	1	0	0	-70.5600	-21.0700	70.6100	20.9800	0.0000	0.0000	0.0000	0.0000;
	18699	18694	0.000855	0.004549	0.0046	167.2	0	0	0	0	1	0	0	-32.1100	9.2000	32.1200	-9.6300	0.0000	0.0000	0.0000	0.0000;
	18694	18701	0.002479	0.013665	0.00331	198.19	0	0	0	0	1	0	0	18.4900	26.9400	-18.4700	-27.1500	0.0000	0.0000	0.0000	0.0000;
	18696	18982	0.001908	0.009336	0.00816	208.32	0	0	0	0	1	0	0	-18.3300	29.9200	18.3500	-30.6900	0.0000	0.0000	0.0000	0.0000;
	18984	18696	0.001069	0.005879	0.00356	188.21	0	0	0	0	1	0	0	1.6300	-25.6900	-1.6200	25.3400	0.0000	0.0000	0.0000	0.0000;
	18697	18698	0.000292	0.001171	0	0	0	0	0	0	1	0	0	-35.5100	-7.4100	35.5200	7.4300	0.0000	0.0000	0.0000	0.0000;
	18698	18923	0.002943	0.015662	0.04521	234.08	0	0	0	0	1	0	0	-106.1200	-28.4000	106.4500	25.3500	0.0000	0.0000	0.0000	0.0000;
	18699	18700	0.000209	0.001006	0	0	0	0	0	0	1	0	0	97.8600	35.6100	-97.8400	-35.5000	0.0000	0.0000	0.0000	0.0000;
	18699	18704	0.001846	0.011214	0.01486	247.52	0	0	0	0	1	0	0	-65.7500	-44.8000	65.8600	43.8900	0.0000	0.0000	0.0000	0.0000;
	18701	18918	0.001597	0.009352	0.00362	162.63	0	0	0	0	1	0	0	-4.8400	22.0800	4.8400	-22.4100	0.0000	0.0000	0.0000	0.0000;
	18702	18717	0.002174	0.009316	0.00597	217.45	0	0	0	0	1	0	0	51.2800	0.7400	-51.2300	-1.1600	0.0000	0.0000	0.0000	0.0000;
	18702	19647	0.001543	0.009193	0.00408	237.46	0	0	0	0	1	0	0	-87.5700	-6.5400	87.6800	6.7500	0.0000	0.0000	0.0000	0.0000;
	18708	18703	0.001415	0.007613	0.00457	165.29	0	0	0	0	1	0	0	9.3500	16.0900	-9.3500	-16.5600	0.0000	0.0000	0.0000	0.0000;
	18706	18705	0.001548	0.010269	0.00167	229.99	0	0	0	0	1	0	0	44.7800	5.3300	-44.7500	-5.3200	0.0000	0.0000	0.0000	0.0000;
	18705	19264	0.001385	0.008476	0.00288	153.15	0	0	0	0	1	0	0	-18.9900	2.4800	19.0000	-2.7700	0.0000	0.0000	0.0000	0.0000;
	18706	18714	0.001694	0.010516	0.00875	258.69	0	0	0	0	1	0	0	151.9800	24.6700	-151.6100	-23.3000	0.0000	0.0000	0.0000	0.0000;
	18706	18717	0.002114	0.011056	0.04854	237.23	0	0	0	0	1	0	0	-62.0700	4.8000	62.1500	-9.6500	0.0000	0.0000	0.0000	0.0000;
	19512	18706	0.002337	0.015906	0.0056	274.7	0	0	0	0	1	0	0	168.5500	44.7000	-167.9000	-40.9300	0.0000	0.0000	0.0000	0.0000;
	18707	19617	0.002618	0.016782	0.03313	245.08	0	0	0	0	1	0	0	-98.3800	-10.1700	98.6200	8.1500	0.0000	0.0000	0.0000	0.0000;
	18715	18708	0.002495	0.010648	0.00168	204.81	0	0	0	0	1	0	0	42.6100	20.5300	-42.5600	-20.4900	0.0000	0.0000	0.0000	0.0000;
	18709	18710	0.000219	0.001169	0	0	0	0	0	0	1	0	0	33.2100	12.2100	-33.2100	-12.2000	0.0000	0.0000	0.0000	0.0000;
	18709	18717	0.001226	0.008722	0.00328	221.65	0	0	0	0	1	0	0	27.3000	-25.8500	-27.2900	25.6100	0.0000	0.0000	0.0000	0.0000;
	18711	18715	0.001658	0.009844	0.00481	240.54	0	0	0	0	1	0	0	84.4900	28.3500	-84.3700	-28.1600	0.0000	0.0000	0.0000	0.0000;
	18711	19512	0.002138	0.008269	0.00223	254.46	0	0	0	0	1	0	0	-110.3400	-32.2400	110.6000	32.9900	0.0000	0.0000	0.0000	0.0000;
	18712	18713	0.000284	0.001137	0	0	0	0	0	0	1	0	0	25.8500	8.0000	-25.8500	-7.9900	0.0000	0.0000	0.0000	0.0000;
	18712	19512	0.001881	0.010973	0.00291	219.23	0	0	0	0	1	0	0	-48.8700	-54.3400	48.9600	54.5600	0.0000	0.0000	0.0000	0.0000;
	18712	19617	0.002464	0.012571	0.00322	168.43	0	0	0	0	1	0	0	9.3200	47.3900	-9.2600	-47.4700	0.0000	0.0000	0.0000	0.0000;
	19647	18712	0.001769	0.011291	0.00713	189.67	0	0	0	0	1	0	0	-13.7000	0.2900	13.7000	-1.0400	0.0000	0.0000	0.0000	0.0000;
	19262	18714	0.001249	0.007819	0.00329	238.15	0	0	0	0	1	0	0	-83.8400	-5.3700	83.9200	5.5400	0.0000	0.0000	0.0000	0.0000;
	19264	18715	0.00172	0.010955	0.0224	258.21	0	0	0	0	1	0	0	-113.0500	-7.4500	113.2500	6.3300	0.0000	0.0000	0.0000	0.0000;
	19647	18715	0.001826	0.010663	0.00612	247.8	0	0	0	0	1	0	0	97.5000	3.8800	-97.3400	-3.6100	0.0000	0.0000	0.0000	0.0000;
	18716	18717	0.000221	0.001109	0	0	0	0	0	0	1	0	0	-16.3700	14.8100	16.3700	-14.8000	0.0000	0.0000	0.0000	0.0000;
	18719	18718	0.000552	0.029326	0	362.64	0	0	1.0125	0	1	0	0	-78.5100	-24.6200	78.5400	26.4600	0.0000	0.0000	0.0000	0.0000;
	18718	18720	0.000261	0.00117	0	0	0	0	0	0	1	0	0	16.3700	1.6500	-16.3700	-1.6500	0.0000	0.0000	0.0000	0.0000;
	18718	18965	0.000652	0.008038	0.16512	1190.83	0	0	0	0	1	0	0	-12.7900	11.9100	12.7900	-29.8500	0.0000	0.0000	0.0000	0.0000;
	19423	18718	0.00037	0.004728	0.09723	1228.4	0	0	0	0	1	0	0	82.1500	-34.3400	-82.1300	24.0800	0.0000	0.0000	0.0000	0.0000;
	18721	18722	0.00025	0.00112	0	0	0	0	0	0	1	0	0	9.0200	2.9000	-9.0200	-2.9000	0.0000	0.0000	0.0000	0.0000;
	34678	18721	0.002032	0.014907	0.00516	227.76	0	0	0	0	1	0	0	64.2100	-29.7000	-64.1200	29.8500	0.0000	0.0000	0.0000	0.0000;
	18721	34679	0.002702	0.014698	0.00655	221.78	0	0	0	0	1	0	0	55.1000	-32.7500	-54.9900	32.6100	0.0000	0.0000	0.0000	0.0000;
	34678	18723	0.002516	0.013442	0.00607	253.57	0	0	0	0	1	0	0	-142.4600	35.2400	142.9700	-33.1600	0.0000	0.0000	0.0000	0.0000;
	18724	18725	0.000219	0.001051	0	0	0	0	0	0	1	0	0	6.1000	1.2100	-6.1000	-1.2100	0.0000	0.0000	0.0000	0.0000;
	19231	18724	0.00663	0.036953	0.03164	246.97	0	0	0	0	1	0	0	-173.4300	39.3700	175.4400	-31.4600	0.0000	0.0000	0.0000	0.0000;
	18726	18727	0.000221	0.00103	0	0	0	0	0	0	1	0	0	-26.7300	-4.1400	26.7300	4.1500	0.0000	0.0000	0.0000	0.0000;
	19190	18727	0.006571	0.034069	0.02201	234.57	0	0	0	0	1	0	0	-105.6300	4.1400	106.3400	-2.7500	0.0000	0.0000	0.0000	0.0000;
	18727	19397	0.004431	0.017782	0.00579	204.87	0	0	0	0	1	0	0	-46.5300	-6.5900	46.6200	6.3600	0.0000	0.0000	0.0000	0.0000;
	18728	18729	0.000211	0.001156	0	0	0	0	0	0	1	0	0	24.2900	1.9500	-24.2900	-1.9400	0.0000	0.0000	0.0000	0.0000;
	18728	18879	0.008159	0.042586	0.03969	240.07	0	0	0	0	1	0	0	47.7000	-22.3100	-47.4900	19.1800	0.0000	0.0000	0.0000	0.0000;
	18728	19397	0.004242	0.02206	0.00652	223.62	0	0	0	0	1	0	0	-21.8000	12.8900	21.8300	-13.4500	0.0000	0.0000	0.0000	0.0000;
	18730	18735	0.020045	0.117568	0.01894	208.76	0	0	0	0	1	0	0	24.6400	-0.8100	-24.5300	-0.5200	0.0000	0.0000	0.0000	0.0000;
	18730	18889	0.014511	0.07155	0.04247	226.51	0	0	0	0	1	0	0	49.9500	-7.8100	-49.6000	5.0300	0.0000	0.0000	0.0000	0.0000;
	18730	19197	0.006352	0.02595	0.01446	233.4	0	0	0	0	1	0	0	-64.9100	14.5000	65.1800	-14.9500	0.0000	0.0000	0.0000	0.0000;
	18731	18954	0.014556	0.073211	0.10145	232.35	0	0	0	0	1	0	0	-31.0600	-8.6500	31.1900	-1.6500	0.0000	0.0000	0.0000	0.0000;
	18731	19191	0.007961	0.052122	0.01287	223.69	0	0	0	0	1	0	0	7.5200	2.1600	-7.5200	-3.5000	0.0000	0.0000	0.0000	0.0000;
	18731	19279	0.025899	0.162297	0.03148	196.17	0	0	0	0	1	0	0	-0.7500	-0.2800	0.7500	-3.0900	0.0000	0.0000	0.0000	0.0000;
	18734	18732	0.00383	0.029359	0.00576	215.14	0	0	0	0	1	0	0	47.7300	-7.6900	-47.6400	7.7400	0.0000	0.0000	0.0000	0.0000;
	18732	18890	0.004109	0.03181	0.01396	219.87	0	0	0	0	1	0	0	61.7700	-14.4300	-61.6100	14.1700	0.0000	0.0000	0.0000	0.0000;
	18733	18734	0.000233	0.001058	0	0	0	0	0	0	1	0	0	-17.3400	-8.1300	17.3400	8.1300	0.0000	0.0000	0.0000	0.0000;
	18735	18734	0.003528	0.020436	0.00667	225.58	0	0	0	0	1	0	0	65.6900	-9.1500	-65.5400	9.3100	0.0000	0.0000	0.0000	0.0000;
	18734	18885	0.002893	0.018568	0.0389	184.04	0	0	0	0	1	0	0	0.4700	-9.7400	-0.4700	5.6600	0.0000	0.0000	0.0000	0.0000;
	18737	18736	0.002313	0.013324	0.00408	227.52	0	0	0	0	1	0	0	-82.5300	-7.3100	82.6800	7.7700	0.0000	0.0000	0.0000	0.0000;
	18749	18738	0.010079	0.035093	0.01572	223.27	0	0	0	0	1	0	0	-31.0400	12.4800	31.1400	-13.8200	0.0000	0.0000	0.0000	0.0000;
	18739	18749	0.007536	0.043514	0.02513	234.36	0	0	0	0	1	0	0	63.7200	-18.3200	-63.4200	17.3400	0.0000	0.0000	0.0000	0.0000;
	18740	18741	0.000225	0.001043	0	0	0	0	0	0	1	0	0	18.1300	6.8600	-18.1300	-6.8600	0.0000	0.0000	0.0000	0.0000;
	18740	18746	0.005756	0.030568	0.01049	235.5	0	0	0	0	1	0	0	-36.8300	-4.3800	36.9000	3.6700	0.0000	0.0000	0.0000	0.0000;
	18740	19212	0.004643	0.025903	0.04121	201.87	0	0	0	0	1	0	0	16.3700	-6.0100	-16.3600	1.7300	0.0000	0.0000	0.0000	0.0000;
	18740	19579	0.002948	0.018255	0.03971	202.67	0	0	0	0	1	0	0	2.3300	3.5400	-2.3300	-7.7200	0.0000	0.0000	0.0000	0.0000;
	18742	18743	0.000283	0.001069	0	0	0	0	0	0	1	0	0	-15.0600	-3.2900	15.0600	3.2900	0.0000	0.0000	0.0000	0.0000;
	18744	19214	0.00888	0.04334	0.01176	200.91	0	0	0	0	1	0	0	-38.8600	0.2700	38.9900	-0.8800	0.0000	0.0000	0.0000	0.0000;
	19317	18744	0.004785	0.030268	0.02876	187.14	0	0	0	0	1	0	0	-21.3700	-0.6300	21.3900	-2.2500	0.0000	0.0000	0.0000	0.0000;
	18745	19215	0.0028	0.017735	0.01122	217.44	0	0	0	0	1	0	0	41.5400	0.5600	-41.4900	-1.4800	0.0000	0.0000	0.0000	0.0000;
	18746	18747	0.000241	0.001147	0	0	0	0	0	0	1	0	0	6.8100	1.0100	-6.8100	-1.0100	0.0000	0.0000	0.0000	0.0000;
	18746	18748	0.004763	0.024092	0.01598	217.48	0	0	0	0	1	0	0	-27.7000	-2.4100	27.7300	0.8800	0.0000	0.0000	0.0000	0.0000;
	19265	18746	0.012652	0.080193	0.02772	209.35	0	0	0	0	1	0	0	16.0500	-0.4900	-16.0200	-2.2700	0.0000	0.0000	0.0000	0.0000;
	18750	19044	0.019837	0.103467	0.04627	206.72	0	0	0	0	1	0	0	20.3400	-3.6000	-20.2700	-0.9900	0.0000	0.0000	0.0000	0.0000;
	18750	19048	0.018174	0.100714	0.0304	198.84	0	0	0	0	1	0	0	22.2700	-7.6700	-22.1800	4.8700	0.0000	0.0000	0.0000	0.0000;
	18750	19122	0.02159	0.131588	0.05273	196.53	0	0	0	0	1	0	0	18.3400	-3.1100	-18.2800	-2.1600	0.0000	0.0000	0.0000	0.0000;
	18750	19185	0.019902	0.135701	0.03788	215.04	0	0	0	0	1	0	0	27.9200	-4.3500	-27.7800	1.2500	0.0000	0.0000	0.0000	0.0000;
	18750	19256	0.003247	0.020591	0.0369	239.56	0	0	0	0	1	0	0	-97.1500	15.6300	97.4400	-17.7600	0.0000	0.0000	0.0000	0.0000;
	18751	18754	0.008488	0.03673	0.02147	228.99	0	0	0	0	1	0	0	64.7400	-1.0400	-64.4100	0.1500	0.0000	0.0000	0.0000	0.0000;
	18751	19406	0.009406	0.059737	0.03115	233.93	0	0	0	0	1	0	0	-71.6800	0.8500	72.1300	-1.4000	0.0000	0.0000	0.0000	0.0000;
	18752	18753	0.000201	0.001177	0	0	0	0	0	0	1	0	0	-14.2900	-0.6800	14.2900	0.6800	0.0000	0.0000	0.0000	0.0000;
	18753	19129	0.016224	0.092989	0.04437	186.54	0	0	0	0	1	0	0	18.1700	-5.6600	-18.1200	1.1500	0.0000	0.0000	0.0000	0.0000;
	18753	19130	0.014063	0.085777	0.04274	170.13	0	0	0	0	1	0	0	2.0800	-1.0800	-2.0800	-3.5400	0.0000	0.0000	0.0000	0.0000;
	18753	19132	0.019731	0.096714	0.05634	194.85	0	0	0	0	1	0	0	-34.5300	6.0600	34.7700	-11.0100	0.0000	0.0000	0.0000	0.0000;
	19038	18754	0.005095	0.031817	0.02215	161.03	0	0	0	0	1	0	0	-13.1500	-3.3800	13.1600	1.0600	0.0000	0.0000	0.0000	0.0000;
	18754	19372	0.011678	0.059742	0.02137	223.15	0	0	0	0	1	0	0	40.7100	-2.8800	-40.5300	1.5200	0.0000	0.0000	0.0000	0.0000;
	18755	18756	0.000277	0.001046	0	0	0	0	0	0	1	0	0	20.2400	3.0900	-20.2400	-3.0900	0.0000	0.0000	0.0000	0.0000;
	18759	18758	0.001534	0.008962	0.0037	215.54	0	0	0	0	1	0	0	-51.6700	52.2400	51.7400	-52.1800	0.0000	0.0000	0.0000	0.0000;
	18758	18770	0.00154	0.006356	0.01083	221.58	0	0	0	0	1	0	0	61.2400	1.6900	-61.1900	-2.6100	0.0000	0.0000	0.0000	0.0000;
	18759	18760	0.000251	0.001137	0	0	0	0	0	0	1	0	0	22.8700	7.1600	-22.8700	-7.1500	0.0000	0.0000	0.0000	0.0000;
	18761	18764	0.000917	0.047041	0	681.57	0	0	1	0	1	0	0	309.9800	30.0300	-309.1500	12.6000	0.0000	0.0000	0.0000	0.0000;
	18761	18765	0.000288	0.001196	0	0	0	0	0	0	1	0	0	-309.9800	-30.0300	310.2400	31.1200	0.0000	0.0000	0.0000	0.0000;
	18762	18764	-0.000312	-0.015984	0	556.57	0	0	1	0	1	0	0	-309.4300	-1.8900	309.1500	-12.6000	0.0000	0.0000	0.0000	0.0000;
	18768	18762	0.00194	0.011807	0.00329	275.59	0	0	0	0	1	0	0	-170.4400	14.5300	170.9700	-11.6000	0.0000	0.0000	0.0000	0.0000;
	18768	18762	0.00194	0.011807	0.00329	275.59	0	0	0	0	1	0	0	-170.4400	14.5300	170.9700	-11.6000	0.0000	0.0000	0.0000	0.0000;
	18763	18764	0.003505	0.179844	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18766	18768	0.001497	0.008472	0.0016	206.08	0	0	0	0	1	0	0	-52.3200	13.4300	52.3600	-13.3600	0.0000	0.0000	0.0000	0.0000;
	18766	18832	0.002198	0.013598	0.01154	232.54	0	0	0	0	1	0	0	107.7500	-26.2800	-107.5000	26.6500	0.0000	0.0000	0.0000	0.0000;
	18766	18844	0.002728	0.016886	0.02285	227.41	0	0	0	0	1	0	0	-81.1000	1.3900	81.2700	-2.7500	0.0000	0.0000	0.0000	0.0000;
	18767	18771	0.001221	0.007519	0.00233	250.75	0	0	0	0	1	0	0	153.4000	48.4500	-153.1100	-46.8900	0.0000	0.0000	0.0000	0.0000;
	18767	18773	0.001696	0.008855	0.0022	258.92	0	0	0	0	1	0	0	-125.2400	-50.2700	125.5300	51.5300	0.0000	0.0000	0.0000	0.0000;
	18767	18773	0.001696	0.008855	0.0022	258.92	0	0	0	0	1	0	0	-125.2400	-50.2700	125.5300	51.5300	0.0000	0.0000	0.0000	0.0000;
	18871	18767	0.001136	0.007985	0.00259	216.55	0	0	0	0	1	0	0	-71.3400	-48.4400	71.4200	48.7200	0.0000	0.0000	0.0000	0.0000;
	18768	18769	0.000204	0.001196	0	0	0	0	0	0	1	0	0	24.9700	2.2000	-24.9700	-2.2000	0.0000	0.0000	0.0000	0.0000;
	18773	18772	0.000485	0.026806	0	525.41	0	0	1.05	0	1	0	0	-248.9400	-165.9900	249.3800	190.2800	0.0000	0.0000	0.0000	0.0000;
	18772	18774	0.000289	0.001072	0	0	0	0	0	0	1	0	0	69.9900	23.9800	-69.9800	-23.9300	0.0000	0.0000	0.0000	0.0000;
	18821	18772	0.000374	0.005105	0.1462	1226.08	0	0	0	0	1	0	0	-262.4400	-75.6600	262.6900	63.3300	0.0000	0.0000	0.0000	0.0000;
	19238	18772	0.000522	0.005481	0.13018	1259.47	0	0	0	0	1	0	0	282.6700	-163.6500	-282.1600	154.9500	0.0000	0.0000	0.0000	0.0000;
	18773	19251	0.001899	0.010839	0.00243	190.26	0	0	0	0	1	0	0	-2.1200	62.9400	2.1900	-62.8000	0.0000	0.0000	0.0000	0.0000;
	18776	18812	0.001193	0.008156	0.00157	197.11	0	0	0	0	1	0	0	26.4100	5.2400	-26.4000	-5.3500	0.0000	0.0000	0.0000	0.0000;
	18815	18776	0.001445	0.009064	0.0047	225.82	0	0	0	0	1	0	0	85.2800	20.6300	-85.1800	-20.4700	0.0000	0.0000	0.0000	0.0000;
	18777	18826	0.000991	0.005543	0.00224	227.21	0	0	0	0	1	0	0	-83.7400	-67.3400	83.8400	67.7000	0.0000	0.0000	0.0000	0.0000;
	18787	18778	0.001271	0.006727	0.00343	232.58	0	0	0	0	1	0	0	106.6000	-21.1100	-106.4500	21.5000	0.0000	0.0000	0.0000	0.0000;
	18779	18780	0.000293	0.001013	0	0	0	0	0	0	1	0	0	-34.6000	-12.9200	34.6100	12.9300	0.0000	0.0000	0.0000	0.0000;
	18783	18780	0.001453	0.008166	0.00248	239.45	0	0	0	0	1	0	0	111.8500	-89.4500	-111.5600	90.7700	0.0000	0.0000	0.0000	0.0000;
	18780	18813	0.001789	0.0091	0.00343	228.47	0	0	0	0	1	0	0	76.9600	-103.7100	-76.6800	104.7600	0.0000	0.0000	0.0000	0.0000;
	18813	18781	0.000993	0.004694	0.00328	208.82	0	0	0	0	1	0	0	30.9700	50.4000	-30.9400	-50.6000	0.0000	0.0000	0.0000	0.0000;
	18831	18781	0.001317	0.008795	0.00407	227.82	0	0	0	0	1	0	0	-84.6600	14.6900	84.7500	-14.5300	0.0000	0.0000	0.0000	0.0000;
	18781	18838	0.002228	0.01529	0.00666	235.88	0	0	0	0	1	0	0	-128.8700	42.5700	129.2500	-40.6600	0.0000	0.0000	0.0000	0.0000;
	18782	18783	0.000753	0.005468	0.003	230.89	0	0	0	0	1	0	0	93.5100	-40.1800	-93.4400	40.4000	0.0000	0.0000	0.0000	0.0000;
	18782	18807	0.003455	0.020107	0.00963	244.74	0	0	0	0	1	0	0	-138.4300	19.5300	139.0700	-16.8000	0.0000	0.0000	0.0000	0.0000;
	18812	18782	0.000643	0.004556	0.00937	176.84	0	0	0	0	1	0	0	3.7100	-3.1500	-3.7100	2.1600	0.0000	0.0000	0.0000	0.0000;
	18808	18783	0.001636	0.00743	0.00556	222.83	0	0	0	0	1	0	0	68.7800	-34.0500	-68.6900	33.8800	0.0000	0.0000	0.0000	0.0000;
	18784	18785	0.000262	0.001048	0	0	0	0	0	0	1	0	0	-33.3000	-8.2900	33.3000	8.3000	0.0000	0.0000	0.0000	0.0000;
	18867	18785	0.000441	0.003274	0.00303	241.86	0	0	0	0	1	0	0	-141.1100	53.6300	141.2000	-53.2400	0.0000	0.0000	0.0000	0.0000;
	18869	18785	0.00144	0.007265	0.00251	216.44	0	0	0	0	1	0	0	65.0600	-13.6600	-65.0000	13.7000	0.0000	0.0000	0.0000	0.0000;
	18785	18870	0.001672	0.009276	0.00419	232.43	0	0	0	0	1	0	0	-109.5000	31.2400	109.7100	-30.5400	0.0000	0.0000	0.0000	0.0000;
	18786	18787	0.000234	0.001137	0	0	0	0	0	0	1	0	0	-33.3000	-17.8300	33.3000	17.8500	0.0000	0.0000	0.0000	0.0000;
	18787	18877	0.002693	0.016584	0.00817	243.47	0	0	0	0	1	0	0	-139.8900	3.2600	140.3900	-1.0400	0.0000	0.0000	0.0000	0.0000;
	18788	18790	0.001596	0.009302	0.00907	229.77	0	0	0	0	1	0	0	-95.9600	-59.0700	96.1500	59.2000	0.0000	0.0000	0.0000	0.0000;
	18788	18836	0.0018	0.011431	0.00486	219.62	0	0	0	0	1	0	0	64.5200	49.2500	-64.4100	-49.0500	0.0000	0.0000	0.0000	0.0000;
	18790	18789	0.00034	0.024502	0	523.88	0	0	1.03125	0	1	0	0	-220.0100	-117.9300	220.2200	132.9500	0.0000	0.0000	0.0000	0.0000;
	18789	18791	0.000272	0.001013	0	0	0	0	0	0	1	0	0	31.4400	5.5500	-31.4400	-5.5400	0.0000	0.0000	0.0000	0.0000;
	18789	19113	0.000614	0.008134	0.09703	1231.04	0	0	0	0	1	0	0	-251.6600	9.5600	252.0200	-15.2500	0.0000	0.0000	0.0000	0.0000;
	19057	18790	0.001298	0.008467	0.00451	241.87	0	0	0	0	1	0	0	-123.6400	-57.7400	123.8700	58.7300	0.0000	0.0000	0.0000	0.0000;
	18792	18793	0.000247	0.001063	0	0	0	0	0	0	1	0	0	31.4400	3.5700	-31.4400	-3.5600	0.0000	0.0000	0.0000	0.0000;
	18792	19109	0.001545	0.007709	0.0032	218.78	0	0	0	0	1	0	0	54.6800	-59.5400	-54.5900	59.6700	0.0000	0.0000	0.0000	0.0000;
	19110	18792	0.001288	0.006736	0.00236	229.74	0	0	0	0	1	0	0	86.2500	-55.5600	-86.1200	55.9800	0.0000	0.0000	0.0000	0.0000;
	18795	18794	0.003508	0.014694	0.00664	226.37	0	0	0	0	1	0	0	87.5000	-10.2300	-87.2500	10.5900	0.0000	0.0000	0.0000	0.0000;
	18794	18838	0.003599	0.016067	0.01686	219.2	0	0	0	0	1	0	0	65.6300	-19.6700	-65.4700	18.5700	0.0000	0.0000	0.0000	0.0000;
	18795	18801	0.000828	0.005659	0.00402	240.89	0	0	0	0	1	0	0	-130.7400	-6.3000	130.8800	6.7700	0.0000	0.0000	0.0000	0.0000;
	18807	18796	0.001575	0.009315	0.00316	271.15	0	0	0	0	1	0	0	-154.4000	9.5000	154.7600	-7.7200	0.0000	0.0000	0.0000	0.0000;
	18807	18796	0.001575	0.009315	0.00316	271.15	0	0	0	0	1	0	0	-154.4000	9.5000	154.7600	-7.7200	0.0000	0.0000	0.0000	0.0000;
	18796	19116	0.001359	0.007607	0.00633	275.98	0	0	0	0	1	0	0	-162.4100	5.8800	162.7500	-4.6500	0.0000	0.0000	0.0000	0.0000;
	18796	19116	0.001359	0.007607	0.00633	275.98	0	0	0	0	1	0	0	-162.4100	5.8800	162.7500	-4.6500	0.0000	0.0000	0.0000	0.0000;
	18797	18798	0.000256	0.001165	0	0	0	0	0	0	1	0	0	-30.6100	-7.3100	30.6100	7.3200	0.0000	0.0000	0.0000	0.0000;
	18798	18805	0.002287	0.015115	0.00774	242.05	0	0	0	0	1	0	0	-137.9100	21.8900	138.3400	-19.8800	0.0000	0.0000	0.0000	0.0000;
	18798	19245	0.001827	0.013226	0.01342	231.5	0	0	0	0	1	0	0	107.3100	-29.2000	-107.0900	29.3500	0.0000	0.0000	0.0000	0.0000;
	18799	18800	0.000207	0.001013	0	0	0	0	0	0	1	0	0	29.1200	12.3800	-29.1200	-12.3700	0.0000	0.0000	0.0000	0.0000;
	18840	18799	0.001423	0.010634	0.00457	253.9	0	0	0	0	1	0	0	110.6300	21.3500	-110.4600	-20.6200	0.0000	0.0000	0.0000	0.0000;
	18840	18799	0.001423	0.010634	0.00457	253.9	0	0	0	0	1	0	0	110.6300	21.3500	-110.4600	-20.6200	0.0000	0.0000	0.0000	0.0000;
	18843	18799	0.001303	0.005891	0.00452	253.66	0	0	0	0	1	0	0	-191.3600	-27.3100	191.8100	28.8600	0.0000	0.0000	0.0000	0.0000;
	18801	18802	0.000275	0.001065	0	0	0	0	0	0	1	0	0	29.1200	5.2800	-29.1200	-5.2700	0.0000	0.0000	0.0000	0.0000;
	18862	18801	0.001179	0.006304	0.01398	210.02	0	0	0	0	1	0	0	71.9200	47.1300	-71.8400	-48.2000	0.0000	0.0000	0.0000	0.0000;
	19107	18801	0.002007	0.010221	0.0064	239.38	0	0	0	0	1	0	0	104.9000	-34.2900	-104.6700	34.7700	0.0000	0.0000	0.0000	0.0000;
	18803	18810	0.001466	0.008865	0.00336	194.75	0	0	0	0	1	0	0	-22.3700	42.1000	22.4000	-42.2700	0.0000	0.0000	0.0000	0.0000;
	18803	18851	0.000869	0.00542	0.03555	203.79	0	0	0	0	1	0	0	-39.5200	-51.6900	39.5500	48.0800	0.0000	0.0000	0.0000	0.0000;
	18804	18805	0.000257	0.001023	0	0	0	0	0	0	1	0	0	-34.7600	-6.0600	34.7700	6.0700	0.0000	0.0000	0.0000	0.0000;
	19233	18805	0.003559	0.020109	0.00406	232.97	0	0	0	0	1	0	0	111.4100	-7.4800	-110.9900	9.4400	0.0000	0.0000	0.0000	0.0000;
	19250	18805	0.001935	0.011141	0.00322	216.41	0	0	0	0	1	0	0	62.1900	-4.3000	-62.1200	4.3700	0.0000	0.0000	0.0000	0.0000;
	18806	18815	0.002213	0.008411	0.00189	214.85	0	0	0	0	1	0	0	60.4600	74.0400	-60.2700	-73.5200	0.0000	0.0000	0.0000	0.0000;
	18806	18867	0.003073	0.016921	0.01001	226.81	0	0	0	0	1	0	0	-94.4900	67.2400	94.8800	-66.1700	0.0000	0.0000	0.0000	0.0000;
	18807	19245	0.001333	0.00786	0.00242	245.87	0	0	0	0	1	0	0	135.6900	-17.2300	-135.4600	18.3700	0.0000	0.0000	0.0000	0.0000;
	18808	18809	0.000297	0.001084	0	0	0	0	0	0	1	0	0	34.0300	8.1100	-34.0300	-8.1000	0.0000	0.0000	0.0000	0.0000;
	19118	18808	0.001876	0.006577	0.00192	232.95	0	0	0	0	1	0	0	103.0100	-25.4400	-102.8100	25.9400	0.0000	0.0000	0.0000	0.0000;
	18810	18811	0.000224	0.001141	0	0	0	0	0	0	1	0	0	82.3100	27.3600	-82.2900	-27.2800	0.0000	0.0000	0.0000	0.0000;
	18810	18873	0.003382	0.017534	0.00887	231.41	0	0	0	0	1	0	0	-104.7100	14.9200	105.0600	-14.0200	0.0000	0.0000	0.0000	0.0000;
	18815	18816	0.000286	0.001176	0	0	0	0	0	0	1	0	0	14.1900	10.5600	-14.1900	-10.5500	0.0000	0.0000	0.0000	0.0000;
	18815	19245	0.00355	0.012283	0.00801	215.45	0	0	0	0	1	0	0	-53.3800	39.7900	53.5300	-40.1200	0.0000	0.0000	0.0000	0.0000;
	18817	18818	0.000222	0.001151	0	0	0	0	0	0	1	0	0	-38.6400	-19.5400	38.6500	19.5600	0.0000	0.0000	0.0000	0.0000;
	18822	18818	0.002392	0.010456	0.00258	270.25	0	0	0	0	1	0	0	161.7200	-1.6500	-161.1300	3.9400	0.0000	0.0000	0.0000	0.0000;
	18822	18818	0.002392	0.010456	0.00258	270.25	0	0	0	0	1	0	0	161.7200	-1.6500	-161.1300	3.9400	0.0000	0.0000	0.0000	0.0000;
	18819	18820	0.000205	0.001025	0	0	0	0	0	0	1	0	0	56.6200	19.8400	-56.6100	-19.8000	0.0000	0.0000	0.0000	0.0000;
	18821	18824	0.00064	0.043012	0	647.54	0	0	1	0	1	0	0	323.8900	26.6300	-323.2600	15.5500	0.0000	0.0000	0.0000	0.0000;
	18821	18825	0.000279	0.001079	0	0	0	0	0	0	1	0	0	84.1200	15.7100	-84.1000	-15.6400	0.0000	0.0000	0.0000	0.0000;
	18872	18821	0.000408	0.004209	0.0987	1123.03	0	0	0	0	1	0	0	-86.8300	84.5600	86.8900	-94.6100	0.0000	0.0000	0.0000	0.0000;
	18821	19238	0.000568	0.007038	0.1259	1303.83	0	0	0	0	1	0	0	-409.9900	70.8300	410.9100	-72.9800	0.0000	0.0000	0.0000	0.0000;
	18822	18824	-0.000186	-0.012494	0	572.54	0	0	1	0	1	0	0	-323.4400	3.3000	323.2600	-15.5500	0.0000	0.0000	0.0000	0.0000;
	18823	18824	0.002597	0.174471	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18826	18827	0.000204	0.001179	0	0	0	0	0	0	1	0	0	56.3800	19.6700	-56.3800	-19.6300	0.0000	0.0000	0.0000	0.0000;
	18826	18831	0.002166	0.011723	0.00329	224.31	0	0	0	0	1	0	0	-72.0100	17.0200	72.1200	-16.7800	0.0000	0.0000	0.0000	0.0000;
	18828	18842	0.003505	0.016177	0.0122	236.46	0	0	0	0	1	0	0	-124.7900	1.8700	125.2900	-0.8500	0.0000	0.0000	0.0000	0.0000;
	19103	18828	0.002653	0.016726	0.00387	231.28	0	0	0	0	1	0	0	-105.7300	12.3600	106.0100	-11.0100	0.0000	0.0000	0.0000	0.0000;
	18829	18830	0.000245	0.001071	0	0	0	0	0	0	1	0	0	-72.9000	-11.5900	72.9100	11.6400	0.0000	0.0000	0.0000	0.0000;
	18836	18834	0.001357	0.006816	0.00166	175.21	0	0	0	0	1	0	0	2.3500	35.8500	-2.3400	-35.9400	0.0000	0.0000	0.0000	0.0000;
	18834	19061	0.001661	0.008749	0.05385	194.6	0	0	0	0	1	0	0	-26.0200	24.8800	26.0400	-30.3900	0.0000	0.0000	0.0000	0.0000;
	18840	18835	0.000745	0.004723	0.00358	250.83	0	0	0	0	1	0	0	140.5500	57.6000	-140.3900	-57.0000	0.0000	0.0000	0.0000	0.0000;
	19098	18835	0.001166	0.006871	0.00551	236.33	0	0	0	0	1	0	0	-92.7100	-44.9200	92.8300	45.0000	0.0000	0.0000	0.0000	0.0000;
	19067	18836	0.002177	0.011641	0.0041	202.02	0	0	0	0	1	0	0	-33.6700	-7.3300	33.7000	7.0300	0.0000	0.0000	0.0000	0.0000;
	18837	18838	0.004512	0.025335	0.01964	227.79	0	0	0	0	1	0	0	106.8100	-15.7000	-106.3200	16.3500	0.0000	0.0000	0.0000	0.0000;
	18837	19100	0.001169	0.007472	0.0031	245.88	0	0	0	0	1	0	0	-161.4900	-5.8400	161.7700	7.3300	0.0000	0.0000	0.0000	0.0000;
	18840	18839	0.000192	0.01405	0	681.27	0	0	1.0125	0	1	0	0	-300.1600	-49.1700	300.3200	61.3300	0.0000	0.0000	0.0000	0.0000;
	18840	18839	0.000192	0.01405	0	681.27	0	0	1.0125	0	1	0	0	-300.1600	-49.1700	300.3200	61.3300	0.0000	0.0000	0.0000	0.0000;
	18840	18839	0.000192	0.01405	0	681.27	0	0	1.0125	0	1	0	0	-300.1600	-49.1700	300.3200	61.3300	0.0000	0.0000	0.0000	0.0000;
	18840	18839	0.000192	0.01405	0	681.27	0	0	1.0125	0	1	0	0	-300.1600	-49.1700	300.3200	61.3300	0.0000	0.0000	0.0000	0.0000;
	18839	18841	0.000298	0.001138	0	0	0	0	0	0	1	0	0	58.9900	18.4900	-58.9700	-18.4500	0.0000	0.0000	0.0000	0.0000;
	18839	18872	0.00049	0.00511	0.08438	1171.56	0	0	0	0	1	0	0	-106.9300	25.7500	106.9800	-34.3200	0.0000	0.0000	0.0000	0.0000;
	18839	19113	0.000792	0.00839	0.1296	1328.35	0	0	0	0	1	0	0	-461.6600	76.8300	463.2700	-73.8500	0.0000	0.0000	0.0000	0.0000;
	18839	19238	0.00087	0.011156	0.19768	1282.01	0	0	0	0	1	0	0	-342.0600	86.6300	343.0700	-94.9500	0.0000	0.0000	0.0000	0.0000;
	18839	19485	0.001116	0.013379	0.47397	1338.86	0	0	0	0	1	0	0	-538.6900	21.5700	541.6900	-37.1000	0.0000	0.0000	0.0000	0.0000;
	18840	18852	0.001219	0.008724	0.01152	277.77	0	0	0	0	1	0	0	188.2500	23.0100	-187.8500	-21.4000	0.0000	0.0000	0.0000	0.0000;
	18840	18852	0.001219	0.008724	0.01152	277.77	0	0	0	0	1	0	0	188.2500	23.0100	-187.8500	-21.4000	0.0000	0.0000	0.0000	0.0000;
	18840	18860	0.002117	0.010697	0.00573	273.01	0	0	0	0	1	0	0	160.5500	20.7800	-160.0400	-18.8400	0.0000	0.0000	0.0000	0.0000;
	18840	18860	0.002117	0.010697	0.00573	273.01	0	0	0	0	1	0	0	160.5500	20.7800	-160.0400	-18.8400	0.0000	0.0000	0.0000	0.0000;
	18840	18863	0.003371	0.021044	0.00763	241.78	0	0	0	0	1	0	0	141.2400	8.8200	-140.6200	-5.8000	0.0000	0.0000	0.0000	0.0000;
	18852	18842	0.000802	0.004022	0.00225	250.85	0	0	0	0	1	0	0	173.8800	16.6400	-173.6600	-15.7500	0.0000	0.0000	0.0000	0.0000;
	18843	19100	0.000868	0.005607	0.00171	247.5	0	0	0	0	1	0	0	159.5000	16.6200	-159.3000	-15.4700	0.0000	0.0000	0.0000	0.0000;
	19249	18845	0.001405	0.009607	0.00329	273.27	0	0	0	0	1	0	0	155.1300	-8.3000	-154.8200	10.0900	0.0000	0.0000	0.0000	0.0000;
	19249	18845	0.001405	0.009607	0.00329	273.27	0	0	0	0	1	0	0	155.1300	-8.3000	-154.8200	10.0900	0.0000	0.0000	0.0000	0.0000;
	18845	19251	0.002332	0.013966	0.00599	268.59	0	0	0	0	1	0	0	142.4400	-13.2400	-142.0000	15.2400	0.0000	0.0000	0.0000	0.0000;
	18845	19251	0.002332	0.013966	0.00599	268.59	0	0	0	0	1	0	0	142.4400	-13.2400	-142.0000	15.2400	0.0000	0.0000	0.0000	0.0000;
	18846	18847	0.000223	0.001176	0	0	0	0	0	0	1	0	0	-16.9800	-4.3900	16.9800	4.3900	0.0000	0.0000	0.0000	0.0000;
	18847	18863	0.001675	0.011688	0.01552	229.32	0	0	0	0	1	0	0	-99.3900	8.1500	99.5400	-8.7600	0.0000	0.0000	0.0000	0.0000;
	18848	18849	0.000256	0.001087	0	0	0	0	0	0	1	0	0	16.9800	4.7700	-16.9800	-4.7700	0.0000	0.0000	0.0000	0.0000;
	18850	18851	0.000219	0.00104	0	0	0	0	0	0	1	0	0	-13.5600	73.9100	13.5800	-73.8500	0.0000	0.0000	0.0000	0.0000;
	19103	18851	0.00212	0.013167	0.0035	211.7	0	0	0	0	1	0	0	53.1900	-25.7300	-53.1200	25.7800	0.0000	0.0000	0.0000	0.0000;
	18852	18853	0.000256	0.00117	0	0	0	0	0	0	1	0	0	70.8800	27.4900	-70.8700	-27.4200	0.0000	0.0000	0.0000	0.0000;
	18854	18852	0.001866	0.007382	0.00398	232.13	0	0	0	0	1	0	0	-130.6300	2.0600	130.9300	-1.3300	0.0000	0.0000	0.0000	0.0000;
	18854	18855	0.000257	0.001078	0	0	0	0	0	0	1	0	0	22.5000	9.3900	-22.5000	-9.3800	0.0000	0.0000	0.0000	0.0000;
	18854	18862	0.001561	0.008577	0.00679	225.76	0	0	0	0	1	0	0	108.1300	-11.4400	-107.9600	11.6400	0.0000	0.0000	0.0000	0.0000;
	18856	18859	0.0001	0.002394	0	204.54	0	0	1	0	1	0	0	36.0700	7.5600	-36.0700	-7.5300	0.0000	0.0000	0.0000	0.0000;
	18856	18860	0.000202	0.00108	0	0	0	0	0	0	1	0	0	-36.0700	-7.5600	36.0800	7.5800	0.0000	0.0000	0.0000	0.0000;
	18856	18861	0.000273	0.001177	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18857	18859	0.001158	0.029967	0	102.27	0	0	1	0	1	0	0	-13.5600	-3.1100	13.5700	3.1700	0.0000	0.0000	0.0000	0.0000;
