function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	21121	21099	0.001435	0.009274	0.00815	252.15	0	0	0	0	1	0	0	122.9600	26.0600	-122.7500	-25.5700	0.0000	0.0000	0.0000	0.0000;
	21100	21105	0.024313	0.06368	0.00429	74.84	0	0	0	0	1	0	0	35.2600	1.7200	-34.9700	-1.4200	0.0000	0.0000	0.0000	0.0000;
	21100	21105	0.024313	0.06368	0.00429	74.84	0	0	0	0	1	0	0	35.2600	1.7200	-34.9700	-1.4200	0.0000	0.0000	0.0000	0.0000;
	21105	21101	0.02401	0.045385	0.01051	65.51	0	0	0	0	1	0	0	34.0500	13.2500	-33.7300	-13.7400	0.0000	0.0000	0.0000	0.0000;
	21267	21101	0.010527	0.030518	0.00142	66.51	0	0	0	0	1	0	0	24.0800	-9.6000	-24.0100	9.6600	0.0000	0.0000	0.0000	0.0000;
	21103	21102	0.006921	0.161809	0	67.18	0	0	1	0	1	0	0	-31.0300	-6.3800	31.0900	7.9600	0.0000	0.0000	0.0000	0.0000;
	21102	21104	0.000217	0.001043	0	0	0	0	0	0	1	0	0	-31.0900	-7.9600	31.0900	7.9700	0.0000	0.0000	0.0000	0.0000;
	21103	21105	0.019061	0.04459	0.00382	73.76	0	0	0	0	1	0	0	-50.2700	8.8900	50.7600	-8.1600	0.0000	0.0000	0.0000	0.0000;
	21105	21106	0.000212	0.001121	0	0	0	0	0	0	1	0	0	23.8000	7.7400	-23.8000	-7.7300	0.0000	0.0000	0.0000	0.0000;
	21108	21107	0.000246	0.01581	0	589.37	0	0	1.0375	0	1	0	0	-231.1000	-85.0600	231.2500	94.4800	0.0000	0.0000	0.0000	0.0000;
	21108	21107	0.000246	0.01581	0	589.37	0	0	1.0375	0	1	0	0	-231.1000	-85.0600	231.2500	94.4800	0.0000	0.0000	0.0000	0.0000;
	21107	21111	0.000221	0.001156	0	0	0	0	0	0	1	0	0	-462.5000	-188.9600	463.0300	191.7100	0.0000	0.0000	0.0000	0.0000;
	21109	21108	0.00666	0.187914	0	68.75	0	0	1.04375	0	1	0	0	-35.7800	-20.1000	35.9000	23.2400	0.0000	0.0000	0.0000	0.0000;
	21108	21110	0.000272	0.001153	0	0	0	0	0	0	1	0	0	426.3100	146.8800	-425.8000	-144.7400	0.0000	0.0000	0.0000	0.0000;
	21109	21439	0.060537	0.102615	0.00308	68.51	0	0	0	0	1	0	0	29.4900	-0.6400	-29.0100	1.1200	0.0000	0.0000	0.0000	0.0000;
	21112	21110	0.007367	0.034959	0.01115	191.61	0	0	0	0	1	0	0	23.6300	-19.6400	-23.5700	18.7300	0.0000	0.0000	0.0000	0.0000;
	21115	21110	0.006299	0.030376	0.0332	234.71	0	0	0	0	1	0	0	-120.6600	-50.1400	121.6800	51.5200	0.0000	0.0000	0.0000	0.0000;
	21110	21118	0.00652	0.040137	0.01531	197.39	0	0	0	0	1	0	0	43.5800	21.5300	-43.4400	-22.2900	0.0000	0.0000	0.0000	0.0000;
	21111	21127	0.000996	0.01027	0.437	1390.22	0	0	0	0	1	0	0	-618.7700	-55.2500	622.4000	46.1300	0.0000	0.0000	0.0000	0.0000;
	21322	21111	0.001403	0.016206	0.35666	1342.46	0	0	0	0	1	0	0	-447.4700	78.6100	450.2300	-84.5800	0.0000	0.0000	0.0000	0.0000;
	21112	21118	0.009866	0.041436	0.01642	219.01	0	0	0	0	1	0	0	62.0900	1.2000	-61.7300	-1.4800	0.0000	0.0000	0.0000	0.0000;
	21112	21689	0.007706	0.041193	0.0599	238.8	0	0	0	0	1	0	0	-125.2400	7.9100	126.3600	-8.3900	0.0000	0.0000	0.0000	0.0000;
	21114	21113	0.005655	0.156147	0	95.48	0	0	1.04375	0	1	0	0	-40.1000	-13.8200	40.2000	16.6600	0.0000	0.0000	0.0000	0.0000;
	21114	21113	0.005655	0.156147	0	95.48	0	0	1.04375	0	1	0	0	-40.1000	-13.8200	40.2000	16.6600	0.0000	0.0000	0.0000	0.0000;
	21114	21113	0.005655	0.156147	0	95.48	0	0	1.04375	0	1	0	0	-40.1000	-13.8200	40.2000	16.6600	0.0000	0.0000	0.0000	0.0000;
	21113	21115	0.000285	0.001052	0	0	0	0	0	0	1	0	0	-120.6100	-49.9700	120.6600	50.1400	0.0000	0.0000	0.0000	0.0000;
	21114	21277	0.013494	0.040361	0.00541	57.86	0	0	0	0	1	0	0	12.5800	12.5600	-12.5400	-13.0200	0.0000	0.0000	0.0000	0.0000;
	21117	21116	0.003815	0.13186	0	92.94	0	0	1	0	1	0	0	-35.0000	-6.2900	35.0500	7.8800	0.0000	0.0000	0.0000	0.0000;
	21117	21116	0.003815	0.13186	0	92.94	0	0	1	0	1	0	0	-35.0000	-6.2900	35.0500	7.8800	0.0000	0.0000	0.0000	0.0000;
	21117	21116	0.003815	0.13186	0	92.94	0	0	1	0	1	0	0	-35.0000	-6.2900	35.0500	7.8800	0.0000	0.0000	0.0000	0.0000;
	21116	21118	0.000222	0.001097	0	0	0	0	0	0	1	0	0	-105.1500	-23.6500	105.1700	23.7700	0.0000	0.0000	0.0000	0.0000;
	21121	21120	0.000401	0.025241	0	600.21	0	0	1	0	1	0	0	-177.7100	0.7300	177.8300	6.7000	0.0000	0.0000	0.0000	0.0000;
	21121	21120	0.000401	0.025241	0	600.21	0	0	1	0	1	0	0	-177.7100	0.7300	177.8300	6.7000	0.0000	0.0000	0.0000	0.0000;
	21121	21120	0.000401	0.025241	0	600.21	0	0	1	0	1	0	0	-177.7100	0.7300	177.8300	6.7000	0.0000	0.0000	0.0000	0.0000;
	21120	21122	0.000523	0.027128	0	449.16	0	0	1	0	1	0	0	-211.3300	27.6300	211.5500	-16.1700	0.0000	0.0000	0.0000	0.0000;
	21120	21123	0.000321	0.017074	0	449.02	0	0	1	0	1	0	0	-211.4100	23.3500	211.5500	-16.1700	0.0000	0.0000	0.0000	0.0000;
	21120	21124	0.000488	0.025338	0	448.82	0	0	1	0	1	0	0	-211.3400	26.8600	211.5500	-16.1700	0.0000	0.0000	0.0000	0.0000;
	21120	21125	0.000381	0.02442	0	448.57	0	0	1	0	1	0	0	-211.3900	26.4800	211.5500	-16.1700	0.0000	0.0000	0.0000	0.0000;
	21120	21126	0.000307	0.018751	0	448.5	0	0	1	0	1	0	0	-211.4200	24.0600	211.5500	-16.1700	0.0000	0.0000	0.0000	0.0000;
	21120	21127	0.000249	0.001197	0	0	0	0	0	0	1	0	0	515.4900	-148.8600	-514.8200	152.0700	0.0000	0.0000	0.0000	0.0000;
	21120	21128	0.000247	0.001048	0	0	0	0	0	0	1	0	0	7.9200	0.3700	-7.9200	-0.3700	0.0000	0.0000	0.0000	0.0000;
	21689	21121	0.002619	0.013028	0.0065	220.93	0	0	0	0	1	0	0	-68.9100	91.0400	69.2200	-90.1800	0.0000	0.0000	0.0000	0.0000;
	21127	21242	0.001057	0.012652	0.28355	1319.2	0	0	0	0	1	0	0	-438.5500	11.5100	440.4500	-19.4200	0.0000	0.0000	0.0000	0.0000;
	21690	21127	0.000184	0.002092	0.05147	1207.43	0	0	0	0	1	0	0	197.4000	144.5200	-197.3000	-148.9100	0.0000	0.0000	0.0000	0.0000;
	21129	21132	0.000145	0.003679	0	99.25	0	0	1	0	1	0	0	-3.5000	0.0100	3.5000	-0.0100	0.0000	0.0000	0.0000	0.0000;
	21129	21133	0.015305	0.47229	0	20.72	0	0	1	0	1	0	0	-2.0000	0.0200	2.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21129	21134	0.000269	0.001155	0	0	0	0	0	0	1	0	0	10.7300	3.5600	-10.7300	-3.5600	0.0000	0.0000	0.0000	0.0000;
	21129	21135	0.00023	0.001028	0	0	0	0	0	0	1	0	0	-5.2400	-3.5900	5.2400	3.5900	0.0000	0.0000	0.0000	0.0000;
	21130	21132	0.00767	0.194301	0	49.62	0	0	1	0	1	0	0	1.5000	0.0000	-1.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21131	21132	0.00767	0.194301	0	49.62	0	0	1	0	1	0	0	2.0000	0.0000	-2.0000	0.0100	0.0000	0.0000	0.0000	0.0000;
	21239	21135	0.009435	0.049329	0.03057	221.98	0	0	0	0	1	0	0	72.2400	-5.8800	-71.7700	5.1200	0.0000	0.0000	0.0000	0.0000;
	21137	21136	0.000553	0.029239	0	484.97	0	0	1	0	1	0	0	176.3000	5.3400	-176.1500	3.0500	0.0000	0.0000	0.0000	0.0000;
	21136	21141	0.000209	0.00117	0	0	0	0	0	0	1	0	0	15.8000	6.0600	-15.8000	-6.0500	0.0000	0.0000	0.0000	0.0000;
	21136	21142	0.000297	0.001017	0	0	0	0	0	0	1	0	0	162.9500	-9.1100	-162.8700	9.3600	0.0000	0.0000	0.0000	0.0000;
	21137	21140	0.007656	0.256692	0	237.75	0	0	1	0	1	0	0	49.4800	5.5000	-49.3100	0.3600	0.0000	0.0000	0.0000	0.0000;
	21137	21219	0.010153	0.053698	0.1579	272.94	0	0	0	0	1	0	0	-112.2400	-5.4200	113.4200	-5.6500	0.0000	0.0000	0.0000	0.0000;
	21137	21219	0.010153	0.053698	0.1579	272.94	0	0	0	0	1	0	0	-112.2400	-5.4200	113.4200	-5.6500	0.0000	0.0000	0.0000	0.0000;
	21138	21140	-0.00321	-0.107632	0	87.75	0	0	1	0	1	0	0	-49.3800	-2.1000	49.3100	-0.3600	0.0000	0.0000	0.0000	0.0000;
	21139	21140	0.026123	0.875885	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21143	21144	0.02199	0.436708	0	39.27	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21143	21145	0.071453	1.504598	0	7.71	0	0	1	0	1	0	0	-0.5000	0.0000	0.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21143	21146	1.7112	29.669647	0	0.65	0	0	1	0	1	0	0	-0.5000	0.0700	0.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21143	21147	0.000253	0.001011	0	0	0	0	0	0	1	0	0	0.9900	-0.0800	-0.9900	0.0800	0.0000	0.0000	0.0000	0.0000;
	21143	21148	0.0003	0.001156	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21150	21149	0.006213	0.211674	0	62.85	0	0	1	0	1	0	0	-17.4800	5.2800	17.5000	-4.6000	0.0000	0.0000	0.0000	0.0000;
	21149	21154	0.010196	0.287353	0	53.65	0	0	1	0	1	0	0	-9.4800	-4.1300	9.4900	4.4300	0.0000	0.0000	0.0000	0.0000;
	21149	21156	0.008274	0.287394	0	36.05	0	0	1	0	1	0	0	-4.7400	-2.1400	4.7400	2.2100	0.0000	0.0000	0.0000	0.0000;
	21149	21157	0.000247	0.001158	0	0	0	0	0	0	1	0	0	2.1100	0.3800	-2.1100	-0.3800	0.0000	0.0000	0.0000	0.0000;
	21149	21158	0.000292	0.001015	0	0	0	0	0	0	1	0	0	-5.3900	10.4900	5.3900	-10.4900	0.0000	0.0000	0.0000	0.0000;
	21150	21153	-0.000405	-0.010248	0	116.1	0	0	1	0	1	0	0	-9.4800	-4.3100	9.4800	4.3000	0.0000	0.0000	0.0000	0.0000;
	21150	21155	0.015134	0.345447	0	40.47	0	0	1	0	1	0	0	-4.7400	-2.1200	4.7400	2.2100	0.0000	0.0000	0.0000	0.0000;
	21705	21150	0.008027	0.026982	0.00216	57.98	0	0	0	0	1	0	0	-22.3700	0.5200	22.4100	-0.6100	0.0000	0.0000	0.0000	0.0000;
	21151	21153	0.010066	0.254729	0	58.05	0	0	1	0	1	0	0	4.7400	2.2100	-4.7400	-2.1500	0.0000	0.0000	0.0000	0.0000;
	21152	21153	0.010066	0.254729	0	58.05	0	0	1	0	1	0	0	4.7400	2.2100	-4.7400	-2.1500	0.0000	0.0000	0.0000	0.0000;
	21510	21158	0.006578	0.033991	0.02307	198.31	0	0	0	0	1	0	0	51.5000	45.2700	-51.2000	-46.1600	0.0000	0.0000	0.0000	0.0000;
	21574	21158	0.008084	0.046903	0.04695	225.94	0	0	0	0	1	0	0	71.4500	-20.9600	-71.0100	18.6400	0.0000	0.0000	0.0000	0.0000;
	21158	21680	0.004815	0.028266	0.02965	235.62	0	0	0	0	1	0	0	116.8200	38.0100	-116.1100	-36.8400	0.0000	0.0000	0.0000	0.0000;
	21160	21159	0.00049	0.032957	0	380.81	0	0	1.0125	0	1	0	0	-163.8300	-7.0900	163.9500	15.4000	0.0000	0.0000	0.0000	0.0000;
	21159	21164	0.001138	0.068469	0	215.28	0	0	1	0	1	0	0	-20.9700	-7.7500	20.9700	8.0600	0.0000	0.0000	0.0000	0.0000;
	21159	21166	0.001345	0.072637	0	215.24	0	0	1	0	1	0	0	-20.9700	-7.7300	20.9700	8.0600	0.0000	0.0000	0.0000	0.0000;
	21159	21167	0.000249	0.001013	0	0	0	0	0	0	1	0	0	-122.0100	0.0700	122.0500	0.0700	0.0000	0.0000	0.0000	0.0000;
	21160	21163	0.007877	0.253845	0	150.6	0	0	1	0	1	0	0	36.4600	0.9600	-36.3600	2.1300	0.0000	0.0000	0.0000	0.0000;
	21160	21165	0.003094	0.090856	0	85.43	0	0	1.0375	0	1	0	0	-41.9000	3.6400	41.9500	-2.0600	0.0000	0.0000	0.0000	0.0000;
	21160	21168	0.000273	0.001192	0	0	0	0	0	0	1	0	0	169.2700	2.4900	-169.1900	-2.1800	0.0000	0.0000	0.0000	0.0000;
	21161	21163	-0.004015	-0.129397	0	75.6	0	0	1	0	1	0	0	-36.4100	0.5600	36.3600	-2.1300	0.0000	0.0000	0.0000	0.0000;
	21162	21163	0.021693	0.699052	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21167	21401	0.000659	0.008108	0.2013	1201.21	0	0	0	0	1	0	0	403.4100	-118.8700	-402.3400	110.2500	0.0000	0.0000	0.0000	0.0000;
	21169	21170	0.005003	0.10211	0	52.98	0	0	0.95625	0	1	0	0	-4.9900	0.0200	4.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21169	21171	0.000247	0.001095	0	0	0	0	0	0	1	0	0	4.9900	-0.0200	-4.9900	0.0200	0.0000	0.0000	0.0000	0.0000;
	21169	21172	0.000234	0.001066	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21171	22748	0.029805	0.083313	0.0032	62.66	0	0	0	0	1	0	0	-21.0000	12.7500	21.1800	-12.5600	0.0000	0.0000	0.0000	0.0000;
	21173	21176	-0.001267	-0.021482	0	96.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21173	21177	0.000272	0.001131	0	0	0	0	0	0	1	0	0	8.6000	2.5800	-8.6000	-2.5800	0.0000	0.0000	0.0000	0.0000;
	21173	21178	0.00026	0.001112	0	0	0	0	0	0	1	0	0	-8.6000	-2.5800	8.6000	2.5800	0.0000	0.0000	0.0000	0.0000;
	21174	21176	0.016304	0.276341	0	48.19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21175	21176	0.016304	0.276341	0	48.19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21178	21397	0.013277	0.042853	0.00135	73.46	0	0	0	0	1	0	0	-42.7300	2.5900	42.9500	-2.0200	0.0000	0.0000	0.0000	0.0000;
	21178	21397	0.013277	0.042853	0.00135	73.46	0	0	0	0	1	0	0	-42.7300	2.5900	42.9500	-2.0200	0.0000	0.0000	0.0000	0.0000;
	21179	21180	0.010861	0.188134	0	50.73	0	0	0.99375	0	1	0	0	-8.4800	0.1300	8.4900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21179	21181	0.000297	0.001127	0	0	0	0	0	0	1	0	0	8.4800	-0.1300	-8.4800	0.1300	0.0000	0.0000	0.0000	0.0000;
	21179	21182	0.00027	0.001159	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21702	21181	0.027512	0.060666	0.0103	59.97	0	0	0	0	1	0	0	25.5800	11.5100	-25.3700	-12.1000	0.0000	0.0000	0.0000	0.0000;
	21183	21184	0.000284	0.001111	0	0	0	0	0	0	1	0	0	3.3600	2.0600	-3.3600	-2.0600	0.0000	0.0000	0.0000	0.0000;
	21185	21186	0.000234	0.001145	0	0	0	0	0	0	1	0	0	11.9900	0.0000	-11.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21187	21188	0.006679	0.221523	0	38.23	0	0	1	0	1	0	0	-4.9900	0.0500	4.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21187	21189	0.02413	0.696336	0	25.09	0	0	1	0	1	0	0	-2.5000	0.0400	2.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21187	21190	0.350021	9.102134	0	1.3	0	0	1	0	1	0	0	-1.0000	0.0800	1.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21187	21191	0.42443	13.738671	0	0.65	0	0	1	0	1	0	0	-0.5000	0.0300	0.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21187	21192	0.000233	0.001156	0	0	0	0	0	0	1	0	0	15.1700	5.9500	-15.1700	-5.9500	0.0000	0.0000	0.0000	0.0000;
	21187	21193	0.000241	0.001027	0	0	0	0	0	0	1	0	0	-6.1900	-6.1600	6.1900	6.1600	0.0000	0.0000	0.0000	0.0000;
	21193	21321	0.002591	0.01847	0.09873	222.43	0	0	0	0	1	0	0	-79.7300	-30.2300	79.8900	20.7700	0.0000	0.0000	0.0000	0.0000;
	21194	21197	-0.000602	-0.010837	0	112.06	0	0	1	0	1	0	0	-1.9000	0.0100	1.9000	-0.0100	0.0000	0.0000	0.0000	0.0000;
	21194	21198	0.000286	0.001088	0	0	0	0	0	0	1	0	0	1.9000	-0.0100	-1.9000	0.0100	0.0000	0.0000	0.0000	0.0000;
	21195	21197	0.011924	0.214591	0	56.03	0	0	1	0	1	0	0	1.9000	0.0000	-1.9000	0.0100	0.0000	0.0000	0.0000	0.0000;
	21196	21197	0.011924	0.214591	0	56.03	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21199	21200	0.000244	0.0012	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21201	21202	0.000258	0.001114	0	0	0	0	0	0	1	0	0	28.6700	8.8800	-28.6700	-8.8700	0.0000	0.0000	0.0000	0.0000;
	21201	21289	0.014578	0.046337	0.00169	49.38	0	0	0	0	1	0	0	9.2400	4.8300	-9.2200	-4.9600	0.0000	0.0000	0.0000	0.0000;
	21487	21201	0.037676	0.104613	0.00471	48.45	0	0	0	0	1	0	0	7.1200	0.8800	-7.1100	-1.3400	0.0000	0.0000	0.0000	0.0000;
	21506	21201	0.004591	0.009909	0.00092	65.84	0	0	0	0	1	0	0	41.7300	11.2100	-41.6500	-11.1400	0.0000	0.0000	0.0000	0.0000;
	21203	21204	0.000225	0.001135	0	0	0	0	0	0	1	0	0	6.0900	0.0000	-6.0900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21205	21208	0.000477	0.009644	0	117.56	0	0	1	0	1	0	0	-9.9800	0.0800	9.9800	-0.0800	0.0000	0.0000	0.0000	0.0000;
	21205	21209	0.000282	0.00108	0	0	0	0	0	0	1	0	0	7.1700	-0.1800	-7.1700	0.1800	0.0000	0.0000	0.0000	0.0000;
	21206	21208	0.008112	0.163913	0	58.78	0	0	1	0	1	0	0	4.9900	0.0000	-4.9900	0.0400	0.0000	0.0000	0.0000	0.0000;
	21207	21208	0.008112	0.163913	0	58.78	0	0	1	0	1	0	0	4.9900	0.0000	-4.9900	0.0400	0.0000	0.0000	0.0000	0.0000;
	21209	21700	0.056154	0.125712	0.00391	57.78	0	0	0	0	1	0	0	19.4700	-7.2900	-19.2500	7.3700	0.0000	0.0000	0.0000	0.0000;
	21210	21211	0.00026	0.00103	0	0	0	0	0	0	1	0	0	4.2800	0.4800	-4.2800	-0.4800	0.0000	0.0000	0.0000	0.0000;
	21213	21212	0.000313	0.023201	0	457.23	0	0	1	0	1	0	0	-151.1100	48.7000	151.1900	-43.4200	0.0000	0.0000	0.0000	0.0000;
	21212	21215	0.000453	0.03031	0	294.65	0	0	1	0	1	0	0	-59.9100	-13.8100	59.9300	14.8600	0.0000	0.0000	0.0000	0.0000;
	21212	21216	0.000454	0.03107	0	294.57	0	0	1	0	1	0	0	-59.9100	-13.4400	59.9300	14.5200	0.0000	0.0000	0.0000	0.0000;
	21212	21217	0.001103	0.04716	0	293.72	0	0	1	0	1	0	0	-59.8900	-7.6000	59.9300	9.1800	0.0000	0.0000	0.0000	0.0000;
	21212	21218	0.00024	0.001167	0	0	0	0	0	0	1	0	0	28.5300	26.7300	-28.5300	-26.7100	0.0000	0.0000	0.0000	0.0000;
	21214	21213	0.005347	0.174308	0	62.14	0	0	1	0	1	0	0	-2.9600	1.6800	2.9600	-1.6600	0.0000	0.0000	0.0000	0.0000;
	21213	21219	0.000288	0.001136	0	0	0	0	0	0	1	0	0	148.1500	-47.0400	-148.0900	47.2900	0.0000	0.0000	0.0000	0.0000;
	21214	21443	0.023855	0.049304	0.0025	41.84	0	0	0	0	1	0	0	2.9600	-1.6800	-2.9600	1.4000	0.0000	0.0000	0.0000	0.0000;
	21322	21218	0.001594	0.017812	0.41363	1344.31	0	0	0	0	1	0	0	437.0100	-97.2700	-434.0700	85.5400	0.0000	0.0000	0.0000	0.0000;
	21598	21218	0.00041	0.005109	0.12399	1121.83	0	0	0	0	1	0	0	146.6800	-5.1600	-146.6000	-7.3100	0.0000	0.0000	0.0000	0.0000;
	21219	21542	0.002116	0.013301	0.00525	186.42	0	0	0	0	1	0	0	5.6200	-5.6000	-5.6200	5.0200	0.0000	0.0000	0.0000	0.0000;
	21549	21219	0.002835	0.014905	0.00553	239.37	0	0	0	0	1	0	0	84.5900	30.8700	-84.3800	-30.4000	0.0000	0.0000	0.0000	0.0000;
	21220	21223	0.001799	0.100901	0	533.02	0	0	1	0	1	0	0	190.6600	56.1500	-190.0000	-19.3000	0.0000	0.0000	0.0000	0.0000;
	21220	21224	0.000345	0.018569	0	441.38	0	0	1.04375	0	1	0	0	-199.0000	-84.8500	199.1600	93.6000	0.0000	0.0000	0.0000	0.0000;
	21220	21225	0.000607	0.034829	0	440.97	0	0	1.0625	0	1	0	0	-198.8700	-77.0600	199.1600	93.6000	0.0000	0.0000	0.0000	0.0000;
	21220	21226	0.000627	0.030371	0	440.42	0	0	1.05625	0	1	0	0	-198.8600	-86.7500	199.1600	101.4900	0.0000	0.0000	0.0000	0.0000;
	21220	21227	0.000264	0.001187	0	0	0	0	0	0	1	0	0	376.7500	154.8900	-376.3500	-153.0700	0.0000	0.0000	0.0000	0.0000;
	21220	21228	0.000264	0.001167	0	0	0	0	0	0	1	0	0	29.3200	13.6000	-29.3200	-13.5900	0.0000	0.0000	0.0000	0.0000;
	21221	21223	-0.001213	-0.068031	0	408.02	0	0	1	0	1	0	0	-190.4400	-44.1500	190.0000	19.3000	0.0000	0.0000	0.0000	0.0000;
	21222	21223	0.003117	0.174839	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21227	21484	0.000821	0.008654	0.14611	1246.11	0	0	0	0	1	0	0	565.7600	25.8900	-563.3100	-15.6800	0.0000	0.0000	0.0000	0.0000;
	21227	21531	0.000876	0.010012	0.42842	1354.43	0	0	0	0	1	0	0	-673.5800	37.0700	677.3100	-40.6900	0.0000	0.0000	0.0000	0.0000;
	21227	21531	0.000876	0.010012	0.42842	1354.43	0	0	0	0	1	0	0	-673.5800	37.0700	677.3100	-40.6900	0.0000	0.0000	0.0000	0.0000;
	21697	21227	0.00011	0.001465	0.0251	1221.09	0	0	0	0	1	0	0	-506.1700	120.4800	506.4500	-119.5000	0.0000	0.0000	0.0000	0.0000;
	21229	21230	0.015898	0.380652	0	43	0	0	1.00625	0	1	0	0	-4.9900	0.0900	4.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21229	21231	0.000249	0.001171	0	0	0	0	0	0	1	0	0	14.5200	3.5100	-14.5200	-3.5100	0.0000	0.0000	0.0000	0.0000;
	21232	21235	0.0001	0.000323	0	140.12	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21232	21236	0.000271	0.001141	0	0	0	0	0	0	1	0	0	5.4900	0.0000	-5.4900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21232	21237	0.000276	0.001176	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21233	21235	0.005599	0.134954	0	70.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21234	21235	0.005599	0.134954	0	70.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21239	21238	0.000483	0.031629	0	483.18	0	0	1	0	1	0	0	-182.9000	-36.2300	183.0600	46.6500	0.0000	0.0000	0.0000	0.0000;
	21238	21241	0.000254	0.001125	0	0	0	0	0	0	1	0	0	18.0500	-160.2900	-17.9900	160.5600	0.0000	0.0000	0.0000	0.0000;
	21238	21242	0.000263	0.001099	0	0	0	0	0	0	1	0	0	-199.1100	113.6400	199.2300	-113.1000	0.0000	0.0000	0.0000	0.0000;
	21240	21239	0.003516	0.101958	0	84.59	0	0	1	0	1	0	0	-28.6600	1.3600	28.6800	-0.5600	0.0000	0.0000	0.0000	0.0000;
	21240	21239	0.003516	0.101958	0	84.59	0	0	1	0	1	0	0	-28.6600	1.3600	28.6800	-0.5600	0.0000	0.0000	0.0000	0.0000;
	21240	21239	0.003516	0.101958	0	84.59	0	0	1	0	1	0	0	-28.6600	1.3600	28.6800	-0.5600	0.0000	0.0000	0.0000	0.0000;
	21240	21377	0.063528	0.16271	0.00387	54.03	0	0	0	0	1	0	0	13.7300	5.1400	-13.6000	-5.2100	0.0000	0.0000	0.0000	0.0000;
	21242	21456	0.001888	0.02336	0.46164	1235.99	0	0	0	0	1	0	0	-267.4500	26.8000	268.7400	-60.4700	0.0000	0.0000	0.0000	0.0000;
	21612	21242	0.002993	0.03292	0.42757	1235.11	0	0	0	0	1	0	0	517.4400	-26.3300	-510.0500	61.3700	0.0000	0.0000	0.0000	0.0000;
	21690	21242	0.001217	0.012501	0.21471	1313.7	0	0	0	0	1	0	0	-411.1800	44.3300	413.1200	-47.7100	0.0000	0.0000	0.0000	0.0000;
	21242	23579	0.007509	0.093892	1.31435	1308.26	0	0	0	0	1	0	0	-426.3300	54.7300	440.0500	-24.7500	0.0000	0.0000	0.0000	0.0000;
	21243	21246	0.000498	0.028362	0	616.87	0	0	1	0	1	0	0	404.1600	138.6700	-403.3200	-90.5500	0.0000	0.0000	0.0000	0.0000;
	21243	21247	0.001383	0.085327	0	185.06	0	0	1	0	1	0	0	-4.9900	0.0200	4.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21243	21248	0.000204	0.001103	0	0	0	0	0	0	1	0	0	-430.4000	118.0700	430.7800	-116.0300	0.0000	0.0000	0.0000	0.0000;
	21243	21249	0.000264	0.001012	0	0	0	0	0	0	1	0	0	31.2300	7.1100	-31.2300	-7.1000	0.0000	0.0000	0.0000	0.0000;
	21244	21246	-4.9e-05	-0.002767	0	491.87	0	0	1	0	1	0	0	-403.4000	-95.2400	403.3200	90.5500	0.0000	0.0000	0.0000	0.0000;
	21245	21246	0.00248	0.141313	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21469	21248	0.00108	0.012957	0.34656	1324.06	0	0	0	0	1	0	0	579.9100	-44.9300	-576.5300	48.2600	0.0000	0.0000	0.0000	0.0000;
	21469	21248	0.00108	0.012957	0.34656	1324.06	0	0	0	0	1	0	0	579.9100	-44.9300	-576.5300	48.2600	0.0000	0.0000	0.0000	0.0000;
	21251	21250	0.000403	0.028653	0	527	0	0	1.01875	0	1	0	0	-203.0600	-71.0200	203.2400	83.7200	0.0000	0.0000	0.0000	0.0000;
	21251	21250	0.000403	0.028653	0	527	0	0	1.01875	0	1	0	0	-203.0600	-71.0200	203.2400	83.7200	0.0000	0.0000	0.0000	0.0000;
	21251	21250	0.000403	0.028653	0	527	0	0	1.01875	0	1	0	0	-203.0600	-71.0200	203.2400	83.7200	0.0000	0.0000	0.0000	0.0000;
	21250	21252	0.000134	0.008653	0	1586.39	0	0	1.05625	0	1	0	0	-1216.7600	-188.7000	1218.8400	322.9900	0.0000	0.0000	0.0000	0.0000;
	21250	21253	0.000103	0.006589	0	1586.39	0	0	1.05	0	1	0	0	-1217.2500	-220.9800	1218.8400	322.9900	0.0000	0.0000	0.0000	0.0000;
	21250	21254	0.000251	0.001073	0	0	0	0	0	0	1	0	0	1824.3000	158.5300	-1816.5800	-125.5200	0.0000	0.0000	0.0000	0.0000;
	21250	21255	0.000202	0.001017	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21251	22136	0.003515	0.021198	0.00592	170.67	0	0	0	0	1	0	0	-14.1400	0.4000	14.1500	-1.0000	0.0000	0.0000	0.0000	0.0000;
	21254	21946	0.000597	0.008033	0.1805	1124.09	0	0	0	0	1	0	0	-210.5800	16.8300	210.8300	-32.9100	0.0000	0.0000	0.0000	0.0000;
	22141	21254	0.000265	0.002773	0.05461	1136.54	0	0	0	0	1	0	0	-196.7900	-25.5900	196.8900	20.7200	0.0000	0.0000	0.0000	0.0000;
	21254	22273	0.000353	0.004945	0.14106	1187.33	0	0	0	0	1	0	0	-361.4000	-10.3900	361.8300	1.1600	0.0000	0.0000	0.0000	0.0000;
	21254	22327	0.001329	0.014528	0.42397	1279.07	0	0	0	0	1	0	0	-702.3500	57.6300	708.5100	-36.0700	0.0000	0.0000	0.0000	0.0000;
	21256	21257	0.010335	0.218292	0	52.72	0	0	0.9625	0	1	0	0	-9.9800	0.2100	9.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21256	21258	0.015377	0.338887	0	42.99	0	0	0.9625	0	1	0	0	-4.9900	0.0800	4.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21256	21259	0.000225	0.001174	0	0	0	0	0	0	1	0	0	18.6400	10.2000	-18.6400	-10.1900	0.0000	0.0000	0.0000	0.0000;
	21256	21260	0.000296	0.001049	0	0	0	0	0	0	1	0	0	-3.6700	-10.4800	3.6700	10.4800	0.0000	0.0000	0.0000	0.0000;
	21261	21262	0.021804	0.30558	0	42.94	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21261	21263	0.00024	0.001036	0	0	0	0	0	0	1	0	0	31.3300	3.8200	-31.3300	-3.8100	0.0000	0.0000	0.0000	0.0000;
	21269	21261	0.033432	0.089676	0.00876	63.47	0	0	0	0	1	0	0	-20.6800	-2.7500	20.8300	2.2400	0.0000	0.0000	0.0000	0.0000;
	21261	21437	0.038855	0.06754	0.00262	63.4	0	0	0	0	1	0	0	-23.3000	-8.7900	23.5300	8.9200	0.0000	0.0000	0.0000	0.0000;
	21264	21265	0.016662	0.263943	0	52.45	0	0	1	0	1	0	0	-9.9700	0.2600	9.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21264	21266	0.033413	0.703252	0	21.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21264	21267	0.000268	0.001105	0	0	0	0	0	0	1	0	0	-1.7000	-3.2500	1.7000	3.2500	0.0000	0.0000	0.0000	0.0000;
	21264	21268	0.000209	0.001125	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21269	21270	0.021918	0.441698	0	42.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21269	21271	0.000297	0.001015	0	0	0	0	0	0	1	0	0	8.1500	1.3300	-8.1500	-1.3300	0.0000	0.0000	0.0000	0.0000;
	21272	21273	0.00995	0.264506	0	51.87	0	0	1.01875	0	1	0	0	-4.8900	0.0600	4.8900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21272	21274	0.000284	0.001014	0	0	0	0	0	0	1	0	0	4.8900	-0.0600	-4.8900	0.0600	0.0000	0.0000	0.0000	0.0000;
	21275	21276	0.014265	0.32087	0	42.63	0	0	1.01875	0	1	0	0	-4.9900	0.0800	4.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21275	21277	0.000206	0.001147	0	0	0	0	0	0	1	0	0	4.9900	-0.0800	-4.9900	0.0800	0.0000	0.0000	0.0000	0.0000;
	21277	21676	0.00735	0.012273	0.00078	40.75	0	0	0	0	1	0	0	-1.0800	1.7300	1.0800	-1.8100	0.0000	0.0000	0.0000	0.0000;
	21279	21278	0.00071	0.027789	0	538.18	0	0	1.025	0	1	0	0	-222.3800	-59.4100	222.7500	73.6600	0.0000	0.0000	0.0000	0.0000;
	21279	21278	0.00071	0.027789	0	538.18	0	0	1.025	0	1	0	0	-222.3800	-59.4100	222.7500	73.6600	0.0000	0.0000	0.0000	0.0000;
	21279	21278	0.00071	0.027789	0	538.18	0	0	1.025	0	1	0	0	-222.3800	-59.4100	222.7500	73.6600	0.0000	0.0000	0.0000	0.0000;
	21278	21281	6.7e-05	0.004168	0	1236.17	0	0	1	0	1	0	0	-949.2000	-69.3100	949.7700	104.4800	0.0000	0.0000	0.0000	0.0000;
	21278	21283	0.000219	0.001037	0	0	0	0	0	0	1	0	0	280.9600	-63.3700	-280.7900	64.1700	0.0000	0.0000	0.0000	0.0000;
	21280	21279	0.004259	0.138037	0	107.24	0	0	1.025	0	1	0	0	-59.4200	-12.0700	59.5700	16.9400	0.0000	0.0000	0.0000	0.0000;
	21280	21279	0.004259	0.138037	0	107.24	0	0	1.025	0	1	0	0	-59.4200	-12.0700	59.5700	16.9400	0.0000	0.0000	0.0000	0.0000;
	21280	21279	0.004259	0.138037	0	107.24	0	0	1.025	0	1	0	0	-59.4200	-12.0700	59.5700	16.9400	0.0000	0.0000	0.0000	0.0000;
	21280	21279	0.004259	0.138037	0	107.24	0	0	1.025	0	1	0	0	-59.4200	-12.0700	59.5700	16.9400	0.0000	0.0000	0.0000	0.0000;
	21279	21282	0.000256	0.001002	0	0	0	0	0	0	1	0	0	428.8800	110.4500	-428.4200	-108.6400	0.0000	0.0000	0.0000	0.0000;
	21284	21285	0.012725	0.235282	0	42.56	0	0	1	0	1	0	0	-4.9900	0.0600	4.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21284	21286	0.000256	0.001165	0	0	0	0	0	0	1	0	0	4.9900	-0.0600	-4.9900	0.0600	0.0000	0.0000	0.0000	0.0000;
	21284	21287	0.000203	0.001162	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21286	21439	0.010992	0.021993	0.00299	59.61	0	0	0	0	1	0	0	-12.3200	-2.4700	12.3300	2.1800	0.0000	0.0000	0.0000	0.0000;
	21288	21289	0.000244	0.001129	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21290	21293	0.000203	0.010226	0	581.86	0	0	1	0	1	0	0	140.8500	-3.2300	-140.8200	5.0900	0.0000	0.0000	0.0000	0.0000;
	21290	21297	0.000235	0.016161	0	831.41	0	0	0.99375	0	1	0	0	-174.2200	-24.9000	174.2900	29.4200	0.0000	0.0000	0.0000	0.0000;
	21290	21298	8.7e-05	0.005856	0	831.41	0	0	0.99375	0	1	0	0	-310.7900	-24.2800	310.8700	29.4200	0.0000	0.0000	0.0000	0.0000;
	21290	21299	0.000184	0.011444	0	831.41	0	0	0.99375	0	1	0	0	-178.7800	-26.0500	178.8400	29.4200	0.0000	0.0000	0.0000	0.0000;
	21290	21300	0.000278	0.016414	0	831.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21290	21301	0.000234	0.001105	0	0	0	0	0	0	1	0	0	522.9400	78.4600	-522.3500	-75.6300	0.0000	0.0000	0.0000	0.0000;
	21290	21302	0.000245	0.001058	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21291	21293	0.000232	0.01165	0	456.86	0	0	1	0	1	0	0	-140.7800	7.2000	140.8200	-5.0900	0.0000	0.0000	0.0000	0.0000;
	21291	21296	-0.000719	-0.015821	0	135.33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21292	21293	0.002925	0.147085	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21294	21296	0.009414	0.207124	0	67.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21295	21296	0.009414	0.207124	0	67.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21301	21327	0.00048	0.006116	0.13293	1346.58	0	0	0	0	1	0	0	435.8100	18.4300	-434.9700	-22.1800	0.0000	0.0000	0.0000	0.0000;
	21303	21304	0.000204	0.001121	0	0	0	0	0	0	1	0	0	343.3900	-38.1600	-343.1700	39.3900	0.0000	0.0000	0.0000	0.0000;
	21304	21652	0.003296	0.010224	0.00017	97.35	0	0	0	0	1	0	0	71.2400	-16.3500	-71.0700	16.8300	0.0000	0.0000	0.0000	0.0000;
	21304	21652	0.003296	0.010224	0.00017	97.35	0	0	0	0	1	0	0	71.2400	-16.3500	-71.0700	16.8300	0.0000	0.0000	0.0000	0.0000;
	21304	21652	0.003296	0.010224	0.00017	97.35	0	0	0	0	1	0	0	71.2400	-16.3500	-71.0700	16.8300	0.0000	0.0000	0.0000	0.0000;
	21305	21306	0.000229	0.00113	0	0	0	0	0	0	1	0	0	29.9600	15.2700	-29.9600	-15.2600	0.0000	0.0000	0.0000	0.0000;
	21307	21310	0.0001	0.0001	0	139.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21307	21311	0.000266	0.001158	0	0	0	0	0	0	1	0	0	6.2900	0.0000	-6.2900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21307	21312	0.000257	0.001051	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21308	21310	0.011656	0.163893	0	69.92	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21309	21310	0.011656	0.163893	0	69.92	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21313	21314	0.000276	0.001117	0	0	0	0	0	0	1	0	0	27.9700	10.7500	-27.9600	-10.7400	0.0000	0.0000	0.0000	0.0000;
	21315	21316	0.016851	0.36502	0	42.54	0	0	1.00625	0	1	0	0	-4.9900	0.0900	4.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21315	21317	0.000268	0.001135	0	0	0	0	0	0	1	0	0	4.9900	-0.0900	-4.9900	0.0900	0.0000	0.0000	0.0000	0.0000;
	21318	21319	0.00023	0.001171	0	0	0	0	0	0	1	0	0	4.0000	0.0000	-4.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21606	21319	0.08465	0.185762	0.0081	61.06	0	0	0	0	1	0	0	8.7200	-6.5900	-8.6300	5.9500	0.0000	0.0000	0.0000	0.0000;
	21321	21320	0.000592	0.0312	0	403.29	0	0	1.03125	0	1	0	0	-125.0100	-66.0600	125.1300	72.1600	0.0000	0.0000	0.0000	0.0000;
	21320	21322	0.000215	0.001029	0	0	0	0	0	0	1	0	0	-10.4600	-18.6600	10.4600	18.6600	0.0000	0.0000	0.0000	0.0000;
	21320	21323	0.000202	0.00116	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21325	21324	0.000634	0.031179	0	485.3	0	0	1	0	1	0	0	-192.1800	9.2100	192.4000	1.4600	0.0000	0.0000	0.0000	0.0000;
	21324	21326	0.000273	0.017059	0	956.54	0	0	1	0	1	0	0	-276.5800	90.9600	276.8000	-77.5900	0.0000	0.0000	0.0000	0.0000;
	21324	21327	0.000298	0.001193	0	0	0	0	0	0	1	0	0	84.1800	-92.4200	-84.1400	92.5900	0.0000	0.0000	0.0000	0.0000;
	21324	21328	0.000234	0.001045	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21329	21330	0.000288	0.001053	0	0	0	0	0	0	1	0	0	4.9900	0.0000	-4.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21439	21330	0.012983	0.042806	0.00142	61.94	0	0	0	0	1	0	0	16.6800	-3.3000	-16.6400	3.2600	0.0000	0.0000	0.0000	0.0000;
	21331	21332	0.009714	0.255675	0	43.51	0	0	1.01875	0	1	0	0	-5.9900	-2.0000	5.9900	2.1000	0.0000	0.0000	0.0000	0.0000;
	21331	21333	0.008271	0.248171	0	43.36	0	0	1.01875	0	1	0	0	-5.9900	-2.1000	5.9900	2.1900	0.0000	0.0000	0.0000	0.0000;
	21331	21334	0.008718	0.210874	0	42.83	0	0	1.01875	0	1	0	0	-5.9900	-2.4700	5.9900	2.5600	0.0000	0.0000	0.0000	0.0000;
	21331	21335	0.000222	0.001145	0	0	0	0	0	0	1	0	0	17.9700	-7.4500	-17.9700	7.4500	0.0000	0.0000	0.0000	0.0000;
	21331	21336	0.000264	0.001171	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21337	21340	-0.00013	-0.004755	0	174.21	0	0	1	0	1	0	0	-3.0000	0.0100	3.0000	-0.0100	0.0000	0.0000	0.0000	0.0000;
	21337	21341	0.000209	0.001	0	0	0	0	0	0	1	0	0	3.0000	-0.0100	-3.0000	0.0100	0.0000	0.0000	0.0000	0.0000;
	21338	21340	0.002665	0.097409	0	87.1	0	0	1	0	1	0	0	3.0000	0.0000	-3.0000	0.0100	0.0000	0.0000	0.0000	0.0000;
	21339	21340	0.002665	0.097409	0	87.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21342	21343	0.000247	0.001076	0	0	0	0	0	0	1	0	0	4.9900	0.0000	-4.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21343	21582	0.014482	0.038303	0.0019	49.88	0	0	0	0	1	0	0	-6.5200	1.8700	6.5300	-2.0500	0.0000	0.0000	0.0000	0.0000;
	21344	21345	0.009904	0.243195	0	52.37	0	0	1.0125	0	1	0	0	-9.9800	0.2300	9.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21344	21346	0.000292	0.001109	0	0	0	0	0	0	1	0	0	9.9800	-0.2300	-9.9800	0.2300	0.0000	0.0000	0.0000	0.0000;
	21344	21347	0.000215	0.0012	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21348	21349	0.006938	0.130511	0	42.51	0	0	1.01875	0	1	0	0	-4.9900	0.0300	4.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21348	21350	0.000263	0.001147	0	0	0	0	0	0	1	0	0	4.9900	-0.0300	-4.9900	0.0300	0.0000	0.0000	0.0000	0.0000;
	21348	21351	0.000249	0.001114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21573	21350	0.021782	0.05137	0.00244	72.39	0	0	0	0	1	0	0	38.1600	-4.5700	-37.8700	5.0100	0.0000	0.0000	0.0000	0.0000;
	21573	21350	0.021782	0.05137	0.00244	72.39	0	0	0	0	1	0	0	38.1600	-4.5700	-37.8700	5.0100	0.0000	0.0000	0.0000	0.0000;
	21350	21603	0.027044	0.053774	0.0054	68.55	0	0	0	0	1	0	0	31.8100	-8.6000	-31.5300	8.5700	0.0000	0.0000	0.0000	0.0000;
	21350	21603	0.027044	0.053774	0.0054	68.55	0	0	0	0	1	0	0	31.8100	-8.6000	-31.5300	8.5700	0.0000	0.0000	0.0000	0.0000;
	21352	21353	0.000217	0.001095	0	0	0	0	0	0	1	0	0	4.9900	0.0000	-4.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21353	21684	0.086003	0.207933	0.0092	54.09	0	0	0	0	1	0	0	-10.2600	-5.6100	10.3600	4.8600	0.0000	0.0000	0.0000	0.0000;
	21355	21354	0.000541	0.030637	0	311.04	0	0	1	0	1	0	0	-62.5300	-32.0000	62.5600	33.4100	0.0000	0.0000	0.0000	0.0000;
	21354	21357	0.000537	0.034544	0	292.75	0	0	1	0	1	0	0	-57.2100	-23.1200	57.2300	24.3200	0.0000	0.0000	0.0000	0.0000;
	21354	21358	0.000462	0.027079	0	292.75	0	0	1	0	1	0	0	-57.2100	-28.1600	57.2300	29.1700	0.0000	0.0000	0.0000	0.0000;
	21354	21359	0.000437	0.029981	0	292.37	0	0	1	0	1	0	0	-57.2200	-26.9800	57.2300	28.0700	0.0000	0.0000	0.0000	0.0000;
	21354	21360	0.000927	0.047619	0	292.01	0	0	1	0	1	0	0	-57.2000	-15.9700	57.2300	17.5100	0.0000	0.0000	0.0000	0.0000;
	21354	21361	0.000717	0.040544	0	291.42	0	0	1	0	1	0	0	-57.2100	-19.2800	57.2300	20.6300	0.0000	0.0000	0.0000	0.0000;
	21354	21362	0.000647	0.034835	0	289.99	0	0	1	0	1	0	0	-57.2100	-22.7400	57.2300	23.9500	0.0000	0.0000	0.0000	0.0000;
	21354	21364	0.000239	0.001151	0	0	0	0	0	0	1	0	0	280.7000	102.8500	-280.5100	-101.9100	0.0000	0.0000	0.0000	0.0000;
	21356	21355	0.005899	0.164727	0	65.16	0	0	1	0	1	0	0	-24.1000	1.9800	24.1300	-1.0900	0.0000	0.0000	0.0000	0.0000;
	21355	21363	0.000242	0.001045	0	0	0	0	0	0	1	0	0	38.4000	33.0900	-38.3900	-33.0600	0.0000	0.0000	0.0000	0.0000;
	21356	21567	0.093313	0.183107	0.01287	60.03	0	0	0	0	1	0	0	24.1000	-1.9800	-23.6000	1.6100	0.0000	0.0000	0.0000	0.0000;
	21523	21363	0.003054	0.019465	0.00829	216.33	0	0	0	0	1	0	0	-80.6600	0.4400	80.8400	-0.1400	0.0000	0.0000	0.0000	0.0000;
	21364	21660	0.000686	0.007956	0.13014	1160.74	0	0	0	0	1	0	0	-285.7800	82.5500	286.3500	-90.1300	0.0000	0.0000	0.0000	0.0000;
	21365	21366	0.012542	0.179978	0	42.42	0	0	1.00625	0	1	0	0	-4.9900	0.0400	4.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21365	21367	0.000285	0.001025	0	0	0	0	0	0	1	0	0	4.9900	-0.0400	-4.9900	0.0400	0.0000	0.0000	0.0000	0.0000;
	21368	21371	0.002159	0.037541	0	62.05	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21368	21374	0.000942	0.013533	0	61.38	0	0	1	0	1	0	0	-1.5000	0.0000	1.5000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	21368	21375	0.017009	0.390141	0	27.59	0	0	1	0	1	0	0	-0.7500	0.0000	0.7500	0.0000	0.0000	0.0000	0.0000	0.0000;
	21368	21376	0.211475	5.616186	0	1.81	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21368	21377	0.000277	0.001123	0	0	0	0	0	0	1	0	0	2.2500	-0.0100	-2.2500	0.0100	0.0000	0.0000	0.0000	0.0000;
	21368	21378	0.000233	0.001081	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21369	21371	0.020524	0.356825	0	31.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21370	21371	0.020524	0.356825	0	31.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21372	21374	0.02619	0.376419	0	30.69	0	0	1	0	1	0	0	0.7500	0.0000	-0.7500	0.0000	0.0000	0.0000	0.0000	0.0000;
	21373	21374	0.02619	0.376419	0	30.69	0	0	1	0	1	0	0	0.7500	0.0000	-0.7500	0.0000	0.0000	0.0000	0.0000	0.0000;
	21379	21380	0.000217	0.001189	0	0	0	0	0	0	1	0	0	2.0000	0.9300	-2.0000	-0.9300	0.0000	0.0000	0.0000	0.0000;
	21405	21380	0.0023	0.006055	0.00073	64.5	0	0	0	0	1	0	0	37.0600	8.9100	-37.0200	-8.9000	0.0000	0.0000	0.0000	0.0000;
	21381	21382	0.000271	0.001164	0	0	0	0	0	0	1	0	0	91.1900	-11.1400	-91.1700	11.2300	0.0000	0.0000	0.0000	0.0000;
	21382	21614	0.001948	0.005692	0.00025	65.6	0	0	0	0	1	0	0	-39.1000	-28.2800	39.1500	28.3800	0.0000	0.0000	0.0000	0.0000;
	21383	21384	0.015442	0.258419	0	47.38	0	0	0.96875	0	1	0	0	-2.0000	0.0100	2.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21383	21385	0.077822	1.414667	0	7.59	0	0	0.96875	0	1	0	0	-1.0000	0.0100	1.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21383	21386	0.00026	0.001151	0	0	0	0	0	0	1	0	0	3.0000	-0.0200	-3.0000	0.0200	0.0000	0.0000	0.0000	0.0000;
	21383	21387	0.000233	0.001038	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21388	21389	0.012829	0.279925	0	59.22	0	0	1.0375	0	1	0	0	-20.8500	-6.7100	20.9100	8.0400	0.0000	0.0000	0.0000	0.0000;
	21388	21390	0.009561	0.186489	0	53.1	0	0	1.025	0	1	0	0	-10.4400	-2.5700	10.4500	2.7800	0.0000	0.0000	0.0000	0.0000;
	21388	21391	0.000207	0.001138	0	0	0	0	0	0	1	0	0	31.2900	9.2800	-31.2900	-9.2700	0.0000	0.0000	0.0000	0.0000;
	21388	21392	0.000297	0.001056	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21393	21394	0.00023	0.001161	0	0	0	0	0	0	1	0	0	6.5900	3.0800	-6.5900	-3.0700	0.0000	0.0000	0.0000	0.0000;
	21396	21395	0.000441	0.031056	0	500.54	0	0	1.0125	0	1	0	0	-170.0900	-25.2300	170.2100	33.8200	0.0000	0.0000	0.0000	0.0000;
	21396	21395	0.000441	0.031056	0	500.54	0	0	1.0125	0	1	0	0	-170.0900	-25.2300	170.2100	33.8200	0.0000	0.0000	0.0000	0.0000;
	21396	21395	0.000441	0.031056	0	500.54	0	0	1.0125	0	1	0	0	-170.0900	-25.2300	170.2100	33.8200	0.0000	0.0000	0.0000	0.0000;
	21395	21398	0.000622	0.042939	0	283.97	0	0	1.0375	0	1	0	0	-54.3100	-19.4800	54.3400	20.8900	0.0000	0.0000	0.0000	0.0000;
	21395	21399	0.000329	0.018397	0	282.94	0	0	1.03125	0	1	0	0	-54.3200	-20.2900	54.3400	20.8900	0.0000	0.0000	0.0000	0.0000;
	21395	21401	0.000213	0.001091	0	0	0	0	0	0	1	0	0	-402.0000	111.9900	402.3400	-110.2500	0.0000	0.0000	0.0000	0.0000;
	21397	21396	0.003866	0.115855	0	87.76	0	0	1.00625	0	1	0	0	-28.6300	1.3500	28.6600	-0.4800	0.0000	0.0000	0.0000	0.0000;
	21397	21396	0.003866	0.115855	0	87.76	0	0	1.00625	0	1	0	0	-28.6300	1.3500	28.6600	-0.4800	0.0000	0.0000	0.0000	0.0000;
	21397	21396	0.003866	0.115855	0	87.76	0	0	1.00625	0	1	0	0	-28.6300	1.3500	28.6600	-0.4800	0.0000	0.0000	0.0000	0.0000;
	21396	21400	0.000255	0.001115	0	0	0	0	0	0	1	0	0	424.2900	77.1300	-423.8500	-75.2300	0.0000	0.0000	0.0000	0.0000;
	21402	21403	0.00889	0.221884	0	34.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21402	21404	0.033479	0.698418	0	18.44	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21402	21405	0.000223	0.001151	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21402	21406	0.000298	0.001102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21407	21408	0.012152	0.26617	0	42.38	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21407	21409	0.000211	0.001035	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21407	21410	0.000217	0.001016	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21409	21552	0.016219	0.051209	0.00325	59.74	0	0	0	0	1	0	0	19.2000	-4.6000	-19.1400	4.4500	0.0000	0.0000	0.0000	0.0000;
	21411	21412	0.000236	0.001151	0	0	0	0	0	0	1	0	0	4.9900	0.0000	-4.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21413	21417	0.001394	0.08448	0	542.5	0	0	1	0	1	0	0	214.2600	26.0100	-213.6600	10.1700	0.0000	0.0000	0.0000	0.0000;
	21413	21418	0.000474	0.030569	0	434.11	0	0	1	0	1	0	0	-195.1000	-13.8500	195.2700	24.6000	0.0000	0.0000	0.0000	0.0000;
	21413	21419	0.000299	0.01941	0	433.56	0	0	1	0	1	0	0	-195.1600	-28.5600	195.2700	35.5000	0.0000	0.0000	0.0000	0.0000;
	21413	21420	0.00048	0.030825	0	433.3	0	0	1	0	1	0	0	-195.1000	-5.3500	195.2700	16.1400	0.0000	0.0000	0.0000	0.0000;
	21413	21421	0.000697	0.038169	0	432.49	0	0	1	0	1	0	0	-195.0200	-7.5700	195.2700	20.9400	0.0000	0.0000	0.0000	0.0000;
	21413	21422	0.000559	0.023132	0	432.49	0	0	1	0	1	0	0	-195.0700	-20.6000	195.2700	28.7800	0.0000	0.0000	0.0000	0.0000;
	21413	21539	0.000579	0.007047	0.23751	1301.42	0	0	0	0	1	0	0	-639.9000	135.1600	642.1900	-132.9100	0.0000	0.0000	0.0000	0.0000;
	21640	21413	0.000419	0.005337	0.12153	1244.05	0	0	0	0	1	0	0	-479.8700	47.6100	480.7700	-49.4000	0.0000	0.0000	0.0000	0.0000;
	21415	21414	0.004874	0.166626	0	82.24	0	0	1	0	1	0	0	-26.4600	-1.2200	26.4900	2.3100	0.0000	0.0000	0.0000	0.0000;
	21415	21414	0.004874	0.166626	0	82.24	0	0	1	0	1	0	0	-26.4600	-1.2200	26.4900	2.3100	0.0000	0.0000	0.0000	0.0000;
	21415	21414	0.004874	0.166626	0	82.24	0	0	1	0	1	0	0	-26.4600	-1.2200	26.4900	2.3100	0.0000	0.0000	0.0000	0.0000;
	21414	21417	-0.000895	-0.054214	0	417.5	0	0	1	0	1	0	0	-214.0500	-13.0500	213.6600	-10.1700	0.0000	0.0000	0.0000	0.0000;
	21414	21423	0.000296	0.001055	0	0	0	0	0	0	1	0	0	134.5800	6.1100	-134.5300	-5.9300	0.0000	0.0000	0.0000	0.0000;
	21414	21424	0.000223	0.001096	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21416	21417	0.003422	0.207402	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21425	21428	0.001356	0.026448	0	88.85	0	0	1	0	1	0	0	-2.9000	0.0100	2.9000	-0.0100	0.0000	0.0000	0.0000	0.0000;
	21425	21429	0.01078	0.217925	0	51.16	0	0	0.99375	0	1	0	0	-8.6800	0.1600	8.6900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21425	21430	0.000244	0.001081	0	0	0	0	0	0	1	0	0	11.5800	-0.1700	-11.5800	0.1800	0.0000	0.0000	0.0000	0.0000;
	21425	21431	0.00026	0.001095	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21426	21428	0.014209	0.277146	0	44.43	0	0	1	0	1	0	0	1.0000	0.0000	-1.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21427	21428	0.014209	0.277146	0	44.43	0	0	1	0	1	0	0	1.9000	0.0000	-1.9000	0.0100	0.0000	0.0000	0.0000	0.0000;
	21432	21433	0.000294	0.001176	0	0	0	0	0	0	1	0	0	3.0000	1.4000	-3.0000	-1.4000	0.0000	0.0000	0.0000	0.0000;
	21434	21435	0.000265	0.001149	0	0	0	0	0	0	1	0	0	4.9900	0.0000	-4.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21436	21437	0.000294	0.001014	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21438	21439	0.000263	0.001054	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21440	21441	0.000215	0.001196	0	0	0	0	0	0	1	0	0	4.9900	0.0000	-4.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21442	21443	0.00028	0.001044	0	0	0	0	0	0	1	0	0	57.7300	-7.0500	-57.7200	7.0800	0.0000	0.0000	0.0000	0.0000;
	21443	21545	0.006613	0.012743	0.00021	74.81	0	0	0	0	1	0	0	30.3400	-4.2400	-30.2800	4.3300	0.0000	0.0000	0.0000	0.0000;
	21443	21545	0.006613	0.012743	0.00021	74.81	0	0	0	0	1	0	0	30.3400	-4.2400	-30.2800	4.3300	0.0000	0.0000	0.0000	0.0000;
	21444	21445	0.018794	0.33561	0	42.32	0	0	0.99375	0	1	0	0	-4.9900	0.0800	4.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21444	21446	0.016723	0.331648	0	40.42	0	0	0.99375	0	1	0	0	-4.6900	0.0700	4.6900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21444	21447	0.000297	0.001113	0	0	0	0	0	0	1	0	0	9.6800	-0.1500	-9.6800	0.1500	0.0000	0.0000	0.0000	0.0000;
	21444	21448	0.00021	0.001042	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21693	21447	0.04444	0.136257	0.00694	69.78	0	0	0	0	1	0	0	34.1200	-6.3100	-33.6200	7.1000	0.0000	0.0000	0.0000	0.0000;
	21693	21447	0.04444	0.136257	0.00694	69.78	0	0	0	0	1	0	0	34.1200	-6.3100	-33.6200	7.1000	0.0000	0.0000	0.0000	0.0000;
	21449	21452	0.000821	0.047573	0	498.53	0	0	1	0	1	0	0	199.4800	27.7900	-199.1700	-9.7900	0.0000	0.0000	0.0000	0.0000;
	21449	21455	0.0001	-0.001934	0	796.11	0	0	1	0	1	0	0	-81.8100	-26.9800	81.8100	26.8500	0.0000	0.0000	0.0000	0.0000;
	21449	21456	0.000254	0.001114	0	0	0	0	0	0	1	0	0	-117.6800	57.5200	117.7200	-57.3400	0.0000	0.0000	0.0000	0.0000;
	21449	21457	0.000264	0.001168	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21450	21452	-0.000279	-0.016162	0	423.53	0	0	1	0	1	0	0	-199.2800	-15.9100	199.1700	9.7900	0.0000	0.0000	0.0000	0.0000;
	21451	21452	0.003554	0.205908	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21453	21455	0.000618	0.035749	0	398.05	0	0	1	0	1	0	0	40.9200	14.0400	-40.9100	-13.4200	0.0000	0.0000	0.0000	0.0000;
	21454	21455	0.000618	0.035749	0	398.05	0	0	1	0	1	0	0	40.9200	14.0400	-40.9100	-13.4200	0.0000	0.0000	0.0000	0.0000;
	21459	21458	0.000437	0.032177	0	304.97	0	0	1.01875	0	1	0	0	-53.4000	-54.9100	53.4300	56.7200	0.0000	0.0000	0.0000	0.0000;
	21458	21463	0.000374	0.021702	0	443.64	0	0	1	0	1	0	0	-206.1500	-37.6700	206.3000	46.5200	0.0000	0.0000	0.0000	0.0000;
	21458	21464	0.00026	0.016367	0	443.27	0	0	1	0	1	0	0	-206.1900	-53.8000	206.3000	60.7000	0.0000	0.0000	0.0000	0.0000;
	21458	21465	0.000467	0.035778	0	443.1	0	0	1	0	1	0	0	-206.1200	-30.9800	206.3000	45.4100	0.0000	0.0000	0.0000	0.0000;
	21458	21466	0.000346	0.025078	0	442.9	0	0	1	0	1	0	0	-206.1700	-13.7000	206.3000	23.6400	0.0000	0.0000	0.0000	0.0000;
	21458	21467	0.000594	0.034311	0	442.82	0	0	1	0	1	0	0	-206.0600	-32.1400	206.3000	45.9900	0.0000	0.0000	0.0000	0.0000;
	21458	21468	0.000409	0.025486	0	442.69	0	0	1	0	1	0	0	-206.1400	-13.5500	206.3000	23.6400	0.0000	0.0000	0.0000	0.0000;
	21458	21469	0.000254	0.001087	0	0	0	0	0	0	1	0	0	1183.4000	-185.7700	-1180.0300	200.2400	0.0000	0.0000	0.0000	0.0000;
	21459	21462	0.005717	0.184508	0	145.97	0	0	1	0	1	0	0	28.3300	-6.5400	-28.2800	7.9800	0.0000	0.0000	0.0000	0.0000;
	21459	21470	0.000214	0.001138	0	0	0	0	0	0	1	0	0	25.0700	61.4400	-25.0700	-61.3900	0.0000	0.0000	0.0000	0.0000;
	21460	21462	-0.002375	-0.076646	0	70.97	0	0	1	0	1	0	0	-28.3000	7.3800	28.2800	-7.9800	0.0000	0.0000	0.0000	0.0000;
	21461	21462	0.01981	0.639388	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21660	21469	0.000161	0.001835	0.05517	1305.35	0	0	0	0	1	0	0	-810.6900	203.7900	811.7300	-197.8500	0.0000	0.0000	0.0000	0.0000;
	21469	23117	0.000529	0.00656	0.19663	1295.31	0	0	0	0	1	0	0	-791.5300	87.4700	794.6600	-69.8100	0.0000	0.0000	0.0000	0.0000;
	21470	21523	0.010176	0.050992	0.02279	236.09	0	0	0	0	1	0	0	127.6500	-11.4300	-126.1100	16.7400	0.0000	0.0000	0.0000	0.0000;
	21470	21661	0.003508	0.016408	0.00874	248.2	0	0	0	0	1	0	0	109.5400	-5.3700	-109.1500	6.2600	0.0000	0.0000	0.0000	0.0000;
	21470	21661	0.003508	0.016408	0.00874	248.2	0	0	0	0	1	0	0	109.5400	-5.3700	-109.1500	6.2600	0.0000	0.0000	0.0000	0.0000;
	22674	21470	0.009956	0.037864	0.06014	263.1	0	0	0	0	1	0	0	163.4100	-38.4900	-160.8400	41.7900	0.0000	0.0000	0.0000	0.0000;
	22674	21470	0.009956	0.037864	0.06014	263.1	0	0	0	0	1	0	0	163.4100	-38.4900	-160.8400	41.7900	0.0000	0.0000	0.0000	0.0000;
	21471	21472	0.000263	0.001118	0	0	0	0	0	0	1	0	0	4.7900	0.0000	-4.7900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21473	21474	0.016925	0.274653	0	42.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21473	21475	0.00029	0.001005	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21477	21476	0.000373	0.024154	0	458.72	0	0	1.01875	0	1	0	0	-166.3000	-54.6900	166.4100	61.8100	0.0000	0.0000	0.0000	0.0000;
	21477	21476	0.000373	0.024154	0	458.72	0	0	1.01875	0	1	0	0	-166.3000	-54.6900	166.4100	61.8100	0.0000	0.0000	0.0000	0.0000;
	21476	21481	0.000337	0.019658	0	466.34	0	0	1.05	0	1	0	0	-229.8700	-104.3300	230.0900	117.2600	0.0000	0.0000	0.0000	0.0000;
	21476	21482	0.000632	0.040448	0	466.26	0	0	1.075	0	1	0	0	-229.6800	-90.6000	230.0900	117.2600	0.0000	0.0000	0.0000	0.0000;
	21476	21483	0.000226	0.0163	0	466.15	0	0	1.04375	0	1	0	0	-229.9400	-106.5800	230.0900	117.2600	0.0000	0.0000	0.0000	0.0000;
	21476	21484	0.00022	0.001162	0	0	0	0	0	0	1	0	0	356.6600	177.8900	-356.3400	-176.1600	0.0000	0.0000	0.0000	0.0000;
	21476	21485	0.000265	0.001146	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21477	21480	0.000326	0.008925	0	135.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21478	21480	0.003481	0.09521	0	67.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21479	21480	0.003481	0.09521	0	67.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21484	21697	0.00053	0.006868	0.14709	1255.78	0	0	0	0	1	0	0	-604.5600	-60.4300	606.4000	68.4700	0.0000	0.0000	0.0000	0.0000;
	21486	21487	0.000293	0.001142	0	0	0	0	0	0	1	0	0	12.4900	0.0000	-12.4800	0.0000	0.0000	0.0000	0.0000	0.0000;
	21506	21487	0.020383	0.062052	0.00843	45.71	0	0	0	0	1	0	0	-5.3600	-0.0100	5.3600	-0.8800	0.0000	0.0000	0.0000	0.0000;
	21488	21489	0.000244	0.001017	0	0	0	0	0	0	1	0	0	4.9900	0.0000	-4.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21490	21493	0.001223	0.022919	0	115.95	0	0	1	0	1	0	0	-8.9800	0.1000	8.9800	-0.0800	0.0000	0.0000	0.0000	0.0000;
	21490	21494	0.011757	0.252119	0	42.04	0	0	0.9875	0	1	0	0	-4.9900	0.0600	4.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21490	21495	0.000225	0.00102	0	0	0	0	0	0	1	0	0	13.9800	-0.1600	-13.9700	0.1600	0.0000	0.0000	0.0000	0.0000;
	21490	21496	0.000211	0.001172	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21491	21493	0.011645	0.218145	0	57.98	0	0	1	0	1	0	0	4.0000	0.0000	-3.9900	0.0300	0.0000	0.0000	0.0000	0.0000;
	21492	21493	0.011645	0.218145	0	57.98	0	0	1	0	1	0	0	4.9900	0.0000	-4.9900	0.0500	0.0000	0.0000	0.0000	0.0000;
	21497	21500	-0.001191	-0.025437	0	89.85	0	0	1	0	1	0	0	-3.0000	0.0100	3.0000	-0.0100	0.0000	0.0000	0.0000	0.0000;
	21497	21501	0.018291	0.39668	0	41.96	0	0	1	0	1	0	0	-4.9900	0.0900	4.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21497	21502	0.000252	0.001116	0	0	0	0	0	0	1	0	0	7.9900	-0.1100	-7.9900	0.1100	0.0000	0.0000	0.0000	0.0000;
	21497	21503	0.000268	0.001076	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21498	21500	0.014431	0.308281	0	44.92	0	0	1	0	1	0	0	1.0000	0.0000	-1.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21499	21500	0.014431	0.308281	0	44.92	0	0	1	0	1	0	0	2.0000	0.0000	-2.0000	0.0100	0.0000	0.0000	0.0000	0.0000;
	21505	21504	0.000415	0.034246	0	395.68	0	0	1.025	0	1	0	0	-166.8800	-73.4000	167.0100	84.5700	0.0000	0.0000	0.0000	0.0000;
	21504	21509	0.0001	0.00128	0	824.61	0	0	1	0	1	0	0	-88.1700	-21.9600	88.1800	22.0600	0.0000	0.0000	0.0000	0.0000;
	21506	21505	0.005425	0.140437	0	88.92	0	0	1.01875	0	1	0	0	-31.4900	-9.2900	31.5500	10.7500	0.0000	0.0000	0.0000	0.0000;
	21506	21505	0.005425	0.140437	0	88.92	0	0	1.01875	0	1	0	0	-31.4900	-9.2900	31.5500	10.7500	0.0000	0.0000	0.0000	0.0000;
	21506	21505	0.005425	0.140437	0	88.92	0	0	1.01875	0	1	0	0	-31.4900	-9.2900	31.5500	10.7500	0.0000	0.0000	0.0000	0.0000;
	21505	21510	0.000282	0.001142	0	0	0	0	0	0	1	0	0	160.4300	68.0800	-160.3500	-67.7600	0.0000	0.0000	0.0000	0.0000;
	21505	21511	0.000226	0.001131	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21507	21509	0.00049	0.027962	0	412.3	0	0	1	0	1	0	0	44.1000	11.5700	-44.0900	-11.0300	0.0000	0.0000	0.0000	0.0000;
	21508	21509	0.00049	0.027962	0	412.3	0	0	1	0	1	0	0	44.1000	11.5700	-44.0900	-11.0300	0.0000	0.0000	0.0000	0.0000;
	21512	21513	0.01145	0.244035	0	41.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21512	21514	0.000275	0.001114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21516	21515	0.005294	0.141512	0	65.39	0	0	1	0	1	0	0	-22.7300	7.2600	22.7600	-6.5100	0.0000	0.0000	0.0000	0.0000;
	21515	21519	0.000283	0.010238	0	189.66	0	0	1	0	1	0	0	-34.9400	-8.9300	34.9400	9.0500	0.0000	0.0000	0.0000	0.0000;
	21515	21523	0.000228	0.00101	0	0	0	0	0	0	1	0	0	12.1800	15.4400	-12.1800	-15.4400	0.0000	0.0000	0.0000	0.0000;
	21515	21524	0.00027	0.00107	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21516	21522	-0.00022	-0.005322	0	175.86	0	0	1	0	1	0	0	-34.9200	4.1000	34.9200	-4.1600	0.0000	0.0000	0.0000	0.0000;
	21700	21516	0.010105	0.02362	0.0037	67.93	0	0	0	0	1	0	0	-28.7500	5.4600	28.8300	-5.6800	0.0000	0.0000	0.0000	0.0000;
	21700	21516	0.010105	0.02362	0.0037	67.93	0	0	0	0	1	0	0	-28.7500	5.4600	28.8300	-5.6800	0.0000	0.0000	0.0000	0.0000;
	21517	21519	0.003117	0.112849	0	94.83	0	0	1	0	1	0	0	17.4800	4.8700	-17.4700	-4.5300	0.0000	0.0000	0.0000	0.0000;
	21518	21519	0.003117	0.112849	0	94.83	0	0	1	0	1	0	0	17.4800	4.8700	-17.4700	-4.5300	0.0000	0.0000	0.0000	0.0000;
	21520	21522	0.006643	0.160968	0	87.93	0	0	1	0	1	0	0	17.4800	-1.6200	-17.4600	2.0800	0.0000	0.0000	0.0000	0.0000;
	21521	21522	0.006643	0.160968	0	87.93	0	0	1	0	1	0	0	17.4800	-1.6200	-17.4600	2.0800	0.0000	0.0000	0.0000	0.0000;
	21661	21523	0.005842	0.034588	0.02156	254.14	0	0	0	0	1	0	0	136.6000	-12.8700	-135.5700	16.6300	0.0000	0.0000	0.0000	0.0000;
	21661	21523	0.005842	0.034588	0.02156	254.14	0	0	0	0	1	0	0	136.6000	-12.8700	-135.5700	16.6300	0.0000	0.0000	0.0000	0.0000;
	21526	21525	0.000678	0.031932	0	393.64	0	0	1.0125	0	1	0	0	-165.3500	-35.5400	165.5300	44.2100	0.0000	0.0000	0.0000	0.0000;
	21525	21527	0.000202	0.012697	0	648.7	0	0	1	0	1	0	0	-242.0900	1.9900	242.2000	4.8900	0.0000	0.0000	0.0000	0.0000;
	21525	21528	0.000582	0.029051	0	648.7	0	0	1	0	1	0	0	-242.0300	10.8700	242.3500	4.8900	0.0000	0.0000	0.0000	0.0000;
	21525	21529	0.000232	0.013706	0	648.7	0	0	1	0	1	0	0	-257.0300	3.4800	257.1800	4.8900	0.0000	0.0000	0.0000	0.0000;
	21525	21530	0.00018	0.012868	0	648.7	0	0	1	0	1	0	0	-185.6600	-0.7900	185.7100	4.8900	0.0000	0.0000	0.0000	0.0000;
	21525	21531	0.000201	0.001177	0	0	0	0	0	0	1	0	0	761.2800	-59.7500	-760.1900	66.1000	0.0000	0.0000	0.0000	0.0000;
	21525	21532	0.000206	0.001101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21531	21719	0.000808	0.009434	0.2647	1222.37	0	0	0	0	1	0	0	450.6700	-100.6400	-449.0900	90.3000	0.0000	0.0000	0.0000	0.0000;
	21531	22141	0.000461	0.005399	0.16836	1171.3	0	0	0	0	1	0	0	-338.5500	65.3900	339.0600	-77.5200	0.0000	0.0000	0.0000	0.0000;
	21531	22273	0.000443	0.005901	0.16673	1290.8	0	0	0	0	1	0	0	-706.5400	50.5400	708.6000	-41.0900	0.0000	0.0000	0.0000	0.0000;
	21534	21533	0.00044	0.028936	0	472.92	0	0	1	0	1	0	0	-142.7400	-36.4600	142.8300	42.4100	0.0000	0.0000	0.0000	0.0000;
	21534	21533	0.00044	0.028936	0	472.92	0	0	1	0	1	0	0	-142.7400	-36.4600	142.8300	42.4100	0.0000	0.0000	0.0000	0.0000;
	21534	21533	0.00044	0.028936	0	472.92	0	0	1	0	1	0	0	-142.7400	-36.4600	142.8300	42.4100	0.0000	0.0000	0.0000	0.0000;
	21533	21536	0.000198	0.010245	0	1404.13	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21533	21537	0.00014	0.007557	0	1404.13	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21533	21539	0.000286	0.001148	0	0	0	0	0	0	1	0	0	-428.4800	186.7600	429.0600	-184.4300	0.0000	0.0000	0.0000	0.0000;
	21535	21534	0.004168	0.128341	0	94.2	0	0	1	0	1	0	0	-39.3500	2.0500	39.4100	-0.1600	0.0000	0.0000	0.0000	0.0000;
	21535	21534	0.004168	0.128341	0	94.2	0	0	1	0	1	0	0	-39.3500	2.0500	39.4100	-0.1600	0.0000	0.0000	0.0000	0.0000;
	21535	21534	0.004168	0.128341	0	94.2	0	0	1	0	1	0	0	-39.3500	2.0500	39.4100	-0.1600	0.0000	0.0000	0.0000	0.0000;
	21534	21538	0.000274	0.001155	0	0	0	0	0	0	1	0	0	309.9800	109.8500	-309.7000	-108.6600	0.0000	0.0000	0.0000	0.0000;
	21541	21540	0.006048	0.150558	0	72.38	0	0	1.025	0	1	0	0	-8.5800	-17.1400	8.6000	17.6700	0.0000	0.0000	0.0000	0.0000;
	21540	21542	0.000203	0.001074	0	0	0	0	0	0	1	0	0	16.3700	-18.8900	-16.3600	18.9000	0.0000	0.0000	0.0000	0.0000;
	21540	21543	0.000241	0.00114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21545	21541	0.013116	0.039479	0.00207	50.95	0	0	0	0	1	0	0	8.5300	-0.8200	-8.5200	0.6100	0.0000	0.0000	0.0000	0.0000;
	21549	21542	0.003288	0.017286	0.00536	238.12	0	0	0	0	1	0	0	77.1800	22.4100	-76.9900	-22.0100	0.0000	0.0000	0.0000	0.0000;
	21544	21547	0.009897	0.249124	0	153.88	0	0	1	0	1	0	0	19.5500	5.1700	-19.5200	-4.2600	0.0000	0.0000	0.0000	0.0000;
	21544	21548	0.001757	0.053386	0	236.99	0	0	1.1	0	1	0	0	-181.3900	-58.7200	182.0800	79.6200	0.0000	0.0000	0.0000	0.0000;
	21544	21549	0.000277	0.001083	0	0	0	0	0	0	1	0	0	161.8400	53.5500	-161.7700	-53.2700	0.0000	0.0000	0.0000	0.0000;
	21544	21550	0.000219	0.00117	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21545	21547	-0.005219	-0.131361	0	78.88	0	0	1	0	1	0	0	-19.5400	-4.7400	19.5200	4.2600	0.0000	0.0000	0.0000	0.0000;
	21546	21547	0.019883	0.500471	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21551	21552	0.000264	0.001167	0	0	0	0	0	0	1	0	0	4.0000	1.5400	-4.0000	-1.5400	0.0000	0.0000	0.0000	0.0000;
	21553	21556	0.005271	0.138755	0	180.75	0	0	1	0	1	0	0	36.8500	-1.4800	-36.7900	3.2900	0.0000	0.0000	0.0000	0.0000;
	21553	21560	0.008241	0.237506	0	56.49	0	0	1.0125	0	1	0	0	-12.3700	0.3600	12.3900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21553	21561	0.000284	0.00115	0	0	0	0	0	0	1	0	0	-24.4800	1.1300	24.4800	-1.1200	0.0000	0.0000	0.0000	0.0000;
	21553	21562	0.000287	0.001068	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21554	21556	-0.002934	-0.077224	0	80.75	0	0	1	0	1	0	0	-36.8200	2.2900	36.7900	-3.2900	0.0000	0.0000	0.0000	0.0000;
	21554	21559	-0.000194	-0.003171	0	139.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21582	21554	0.026161	0.068413	0.00231	48.13	0	0	0	0	1	0	0	-1.5300	2.0500	1.5300	-2.2900	0.0000	0.0000	0.0000	0.0000;
	21555	21556	0.013415	0.353121	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21557	21559	0.012852	0.209861	0	69.82	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21558	21559	0.012852	0.209861	0	69.82	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21563	21564	0.000224	0.001109	0	0	0	0	0	0	1	0	0	4.9900	0.0000	-4.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21565	21566	0.017791	0.416973	0	47.18	0	0	0.98125	0	1	0	0	-6.9800	0.1900	6.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21565	21567	0.00026	0.001006	0	0	0	0	0	0	1	0	0	6.9800	-0.1900	-6.9800	0.1900	0.0000	0.0000	0.0000	0.0000;
	21565	21568	0.000279	0.001015	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21569	21570	0.009668	0.233822	0	41.95	0	0	1	0	1	0	0	-4.9900	0.0500	4.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21569	21571	0.000211	0.001156	0	0	0	0	0	0	1	0	0	4.9900	-0.0500	-4.9900	0.0500	0.0000	0.0000	0.0000	0.0000;
	21573	21572	0.004353	0.179343	0	88.01	0	0	1.025	0	1	0	0	-28.9000	3.4700	28.9400	-2.0000	0.0000	0.0000	0.0000	0.0000;
	21573	21572	0.004353	0.179343	0	88.01	0	0	1.025	0	1	0	0	-28.9000	3.4700	28.9400	-2.0000	0.0000	0.0000	0.0000	0.0000;
	21573	21572	0.004353	0.179343	0	88.01	0	0	1.025	0	1	0	0	-28.9000	3.4700	28.9400	-2.0000	0.0000	0.0000	0.0000	0.0000;
	21572	21574	0.000275	0.00115	0	0	0	0	0	0	1	0	0	-82.0200	6.0000	82.0400	-5.9200	0.0000	0.0000	0.0000	0.0000;
	21572	21575	0.000204	0.001079	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22938	21574	0.008746	0.047104	0.03392	234.67	0	0	0	0	1	0	0	106.6200	-19.2300	-105.6200	21.1400	0.0000	0.0000	0.0000	0.0000;
	21576	21577	0.011719	0.255915	0	57.47	0	0	1	0	1	0	0	-17.1400	-5.8200	17.1800	6.6000	0.0000	0.0000	0.0000	0.0000;
	21576	21578	0.011962	0.276523	0	50.91	0	0	1	0	1	0	0	-8.5800	-3.0900	8.5900	3.3000	0.0000	0.0000	0.0000	0.0000;
	21576	21579	0.000295	0.001156	0	0	0	0	0	0	1	0	0	25.7200	8.9100	-25.7200	-8.9000	0.0000	0.0000	0.0000	0.0000;
	21576	21580	0.000268	0.001059	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21845	21579	0.014663	0.036828	0.00152	46.57	0	0	0	0	1	0	0	-13.2700	-0.7100	13.3000	0.6000	0.0000	0.0000	0.0000	0.0000;
	21851	21579	0.017511	0.052908	0.00186	56.92	0	0	0	0	1	0	0	-12.3900	-8.3800	12.4200	8.3000	0.0000	0.0000	0.0000	0.0000;
	21581	21582	0.000259	0.001054	0	0	0	0	0	0	1	0	0	4.9900	0.0000	-4.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21583	21584	0.000283	0.001049	0	0	0	0	0	0	1	0	0	4.1600	0.0000	-4.1600	0.0000	0.0000	0.0000	0.0000	0.0000;
	21643	21584	0.011355	0.031084	0.00277	72.61	0	0	0	0	1	0	0	30.7100	-13.6400	-30.5900	13.6700	0.0000	0.0000	0.0000	0.0000;
	21643	21584	0.011355	0.031084	0.00277	72.61	0	0	0	0	1	0	0	30.7100	-13.6400	-30.5900	13.6700	0.0000	0.0000	0.0000	0.0000;
	21586	21585	0.005567	0.164189	0	63.5	0	0	1.08125	0	1	0	0	-19.2700	-36.4700	19.3700	39.4800	0.0000	0.0000	0.0000	0.0000;
	21585	21588	0.013698	0.339341	0	37.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21585	21589	0.000271	0.001013	0	0	0	0	0	0	1	0	0	-19.3700	-39.4800	19.3700	39.4900	0.0000	0.0000	0.0000	0.0000;
	21585	21590	0.0003	0.001038	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21586	21587	0.009107	0.173045	0	52.36	0	0	1	0	1	0	0	-4.9900	0.0400	4.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21592	21591	0.000361	0.021888	0	327.02	0	0	1	0	1	0	0	-46.0400	-1.7500	46.0500	2.1800	0.0000	0.0000	0.0000	0.0000;
	21591	21596	0.0001	0.0001	0	825.24	0	0	1	0	1	0	0	-44.3400	2.5500	44.3400	-2.5500	0.0000	0.0000	0.0000	0.0000;
	21591	21598	0.000278	0.001147	0	0	0	0	0	0	1	0	0	-1.7100	66.3600	1.7200	-66.3100	0.0000	0.0000	0.0000	0.0000;
	21593	21592	0.005226	0.152668	0	98.65	0	0	1	0	1	0	0	-28.3300	-0.9900	28.3600	2.1300	0.0000	0.0000	0.0000	0.0000;
	21592	21597	0.00025	0.001152	0	0	0	0	0	0	1	0	0	62.0200	11.6500	-62.0100	-11.6000	0.0000	0.0000	0.0000	0.0000;
	21594	21596	0.000354	0.020491	0	412.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21595	21596	0.000354	0.020491	0	412.62	0	0	1	0	1	0	0	44.3500	-2.1800	-44.3400	2.5500	0.0000	0.0000	0.0000	0.0000;
	21599	21600	0.000201	0.001026	0	0	0	0	0	0	1	0	0	9.1900	4.2900	-9.1900	-4.2900	0.0000	0.0000	0.0000	0.0000;
	21601	21602	0.012464	0.29909	0	41.79	0	0	1	0	1	0	0	-4.9900	0.0700	4.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21601	21603	0.000293	0.001102	0	0	0	0	0	0	1	0	0	4.9900	-0.0700	-4.9900	0.0700	0.0000	0.0000	0.0000	0.0000;
	21601	21604	0.00028	0.001029	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21605	21606	0.000292	0.00114	0	0	0	0	0	0	1	0	0	4.9900	0.0000	-4.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21607	21608	0.009755	0.187093	0	48.72	0	0	1	0	1	0	0	-7.4900	0.1000	7.4900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21607	21609	0.086205	1.783187	0	6.9	0	0	1	0	1	0	0	-1.0000	0.0200	1.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21607	21610	0.000274	0.001174	0	0	0	0	0	0	1	0	0	8.4800	-0.1200	-8.4800	0.1200	0.0000	0.0000	0.0000	0.0000;
	21607	21611	0.000284	0.001125	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21613	21612	0.00063	0.033048	0	522.27	0	0	1.01875	0	1	0	0	-195.2400	-37.9300	195.4800	50.3500	0.0000	0.0000	0.0000	0.0000;
	21613	21612	0.00063	0.033048	0	522.27	0	0	1.01875	0	1	0	0	-195.2400	-37.9300	195.4800	50.3500	0.0000	0.0000	0.0000	0.0000;
	21613	21612	0.00063	0.033048	0	522.27	0	0	1.01875	0	1	0	0	-195.2400	-37.9300	195.4800	50.3500	0.0000	0.0000	0.0000	0.0000;
	21612	21615	0.000369	0.028694	0	473.41	0	0	1	0	1	0	0	-242.8200	-73.3000	243.0400	90.3400	0.0000	0.0000	0.0000	0.0000;
	21612	21616	0.000384	0.027029	0	473.38	0	0	1	0	1	0	0	-242.8100	-74.2600	243.0400	90.3400	0.0000	0.0000	0.0000	0.0000;
	21612	21617	0.000504	0.023188	0	472.37	0	0	1	0	1	0	0	-242.7400	-76.4800	243.0400	90.3400	0.0000	0.0000	0.0000	0.0000;
	21625	21612	0.001217	0.015283	0.32113	1217.72	0	0	0	0	1	0	0	465.5500	-29.9500	-463.1200	25.6100	0.0000	0.0000	0.0000	0.0000;
	21614	21613	0.005182	0.144939	0	100.64	0	0	1.0375	0	1	0	0	-45.5500	-23.1200	45.6900	26.8500	0.0000	0.0000	0.0000	0.0000;
	21614	21613	0.005182	0.144939	0	100.64	0	0	1.0375	0	1	0	0	-45.5500	-23.1200	45.6900	26.8500	0.0000	0.0000	0.0000	0.0000;
	21614	21613	0.005182	0.144939	0	100.64	0	0	1.0375	0	1	0	0	-45.5500	-23.1200	45.6900	26.8500	0.0000	0.0000	0.0000	0.0000;
	21613	21618	0.000261	0.001099	0	0	0	0	0	0	1	0	0	448.6700	33.2300	-448.1900	-31.1900	0.0000	0.0000	0.0000	0.0000;
	21613	21619	0.000228	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21621	21620	0.000268	0.019282	0	598.22	0	0	1.01875	0	1	0	0	-280.6900	-33.5000	280.8900	47.8400	0.0000	0.0000	0.0000	0.0000;
	21621	21620	0.000268	0.019282	0	598.22	0	0	1.01875	0	1	0	0	-280.6900	-33.5000	280.8900	47.8400	0.0000	0.0000	0.0000	0.0000;
	21621	21620	0.000268	0.019282	0	598.22	0	0	1.01875	0	1	0	0	-280.6900	-33.5000	280.8900	47.8400	0.0000	0.0000	0.0000	0.0000;
	21620	21623	0.000106	0.006211	0	1302.08	0	0	1	0	1	0	0	-999.4200	-91.3700	1000.4100	148.6600	0.0000	0.0000	0.0000	0.0000;
	21620	21624	0.000172	0.010246	0	1302.08	0	0	1	0	1	0	0	-998.8300	-54.7700	1000.4100	148.6600	0.0000	0.0000	0.0000	0.0000;
	21620	21625	0.000244	0.001164	0	0	0	0	0	0	1	0	0	1155.5700	2.6300	-1152.5800	11.6000	0.0000	0.0000	0.0000	0.0000;
	21620	21626	0.000276	0.001119	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21622	21621	0.002477	0.089329	0	109.14	0	0	1.00625	0	1	0	0	-57.8500	-3.4200	57.9200	6.1300	0.0000	0.0000	0.0000	0.0000;
	21622	21621	0.002477	0.089329	0	109.14	0	0	1.00625	0	1	0	0	-57.8500	-3.4200	57.9200	6.1300	0.0000	0.0000	0.0000	0.0000;
	21622	21621	0.002477	0.089329	0	109.14	0	0	1.00625	0	1	0	0	-57.8500	-3.4200	57.9200	6.1300	0.0000	0.0000	0.0000	0.0000;
	21622	21621	0.002477	0.089329	0	109.14	0	0	1.00625	0	1	0	0	-57.8500	-3.4200	57.9200	6.1300	0.0000	0.0000	0.0000	0.0000;
	21622	21621	0.002477	0.089329	0	109.14	0	0	1.00625	0	1	0	0	-57.8500	-3.4200	57.9200	6.1300	0.0000	0.0000	0.0000	0.0000;
	21621	21648	0.004813	0.024058	0.00753	250.6	0	0	0	0	1	0	0	114.3300	11.7600	-113.7600	-9.7400	0.0000	0.0000	0.0000	0.0000;
	21621	21648	0.004813	0.024058	0.00753	250.6	0	0	0	0	1	0	0	114.3300	11.7600	-113.7600	-9.7400	0.0000	0.0000	0.0000	0.0000;
	21622	21645	0.013303	0.041686	0.00334	65.54	0	0	0	0	1	0	0	44.4000	2.6500	-44.1700	-2.2800	0.0000	0.0000	0.0000	0.0000;
	21627	21630	-0.000457	-0.007801	0	195.87	0	0	1	0	1	0	0	-57.4000	-11.1500	57.3900	10.9000	0.0000	0.0000	0.0000	0.0000;
	21627	21631	0.0002	0.001183	0	0	0	0	0	0	1	0	0	57.4000	11.1500	-57.3900	-11.1100	0.0000	0.0000	0.0000	0.0000;
	21628	21630	0.009065	0.154754	0	97.93	0	0	1	0	1	0	0	28.7700	6.7000	-28.6900	-5.4500	0.0000	0.0000	0.0000	0.0000;
	21629	21630	0.009065	0.154754	0	97.93	0	0	1	0	1	0	0	28.7700	6.7000	-28.6900	-5.4500	0.0000	0.0000	0.0000	0.0000;
	21632	21633	0.019308	0.337519	0	43.98	0	0	1	0	1	0	0	-5.4900	0.0900	5.4900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21632	21634	0.000264	0.001057	0	0	0	0	0	0	1	0	0	5.4900	-0.0900	-5.4900	0.1000	0.0000	0.0000	0.0000	0.0000;
	21636	21635	0.000412	0.028437	0	524.46	0	0	1.0125	0	1	0	0	-193.9000	-26.7000	194.0400	36.8800	0.0000	0.0000	0.0000	0.0000;
	21636	21635	0.000412	0.028437	0	524.46	0	0	1.0125	0	1	0	0	-193.9000	-26.7000	194.0400	36.8800	0.0000	0.0000	0.0000	0.0000;
	21636	21635	0.000412	0.028437	0	524.46	0	0	1.0125	0	1	0	0	-193.9000	-26.7000	194.0400	36.8800	0.0000	0.0000	0.0000	0.0000;
	21635	21637	0.000456	0.026695	0	465.95	0	0	1.025	0	1	0	0	-229.8500	-38.8600	230.0900	52.8400	0.0000	0.0000	0.0000	0.0000;
	21635	21638	0.000308	0.021375	0	465.53	0	0	1.025	0	1	0	0	-229.9300	-50.3700	230.0900	61.7800	0.0000	0.0000	0.0000	0.0000;
	21635	21639	0.000523	0.030484	0	465.4	0	0	1.025	0	1	0	0	-229.8200	-45.6500	230.0900	61.7800	0.0000	0.0000	0.0000	0.0000;
	21635	21640	0.000209	0.001006	0	0	0	0	0	0	1	0	0	107.4700	24.2500	-107.4400	-24.1400	0.0000	0.0000	0.0000	0.0000;
	21635	21641	0.000232	0.001084	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21642	21643	0.00025	0.001053	0	0	0	0	0	0	1	0	0	4.9900	0.0000	-4.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21645	21644	0.005583	0.162406	0	76.47	0	0	1.00625	0	1	0	0	-25.7900	-1.2700	25.8300	2.2600	0.0000	0.0000	0.0000	0.0000;
	21645	21644	0.005583	0.162406	0	76.47	0	0	1.00625	0	1	0	0	-25.7900	-1.2700	25.8300	2.2600	0.0000	0.0000	0.0000	0.0000;
	21644	21646	0.008554	0.243286	0	59.6	0	0	1	0	1	0	0	-17.4500	2.6300	17.4800	-1.9400	0.0000	0.0000	0.0000	0.0000;
	21644	21648	0.000211	0.001035	0	0	0	0	0	0	1	0	0	-34.2000	-7.1600	34.2000	7.1700	0.0000	0.0000	0.0000	0.0000;
	21644	21649	0.000225	0.001195	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21645	21647	0.008411	0.169615	0	74.65	0	0	1.00625	0	1	0	0	-17.4500	-3.3700	17.4800	3.8600	0.0000	0.0000	0.0000	0.0000;
	21650	21654	0.000314	0.022948	0	366.92	0	0	1	0	1	0	0	76.0500	34.3500	-76.0300	-32.8800	0.0000	0.0000	0.0000	0.0000;
	21650	21655	0.000472	0.029311	0	447.6	0	0	1	0	1	0	0	-208.0600	-13.9900	208.2500	25.7100	0.0000	0.0000	0.0000	0.0000;
	21650	21656	0.000355	0.024567	0	447.57	0	0	1	0	1	0	0	-208.1100	-19.7400	208.2500	29.6100	0.0000	0.0000	0.0000	0.0000;
	21650	21657	0.000885	0.034863	0	446.64	0	0	1	0	1	0	0	-207.8900	-27.6900	208.2500	41.7900	0.0000	0.0000	0.0000	0.0000;
	21650	21658	0.000333	0.019452	0	446.44	0	0	1	0	1	0	0	-208.1200	-33.8400	208.2500	41.7900	0.0000	0.0000	0.0000	0.0000;
	21650	21659	0.000228	0.014469	0	446.4	0	0	1	0	1	0	0	-208.1600	-40.7300	208.2500	46.7200	0.0000	0.0000	0.0000	0.0000;
	21650	21660	0.000283	0.001029	0	0	0	0	0	0	1	0	0	964.2800	101.6400	-961.8400	-92.7500	0.0000	0.0000	0.0000	0.0000;
	21652	21651	0.003882	0.106956	0	63.86	0	0	1.05625	0	1	0	0	-21.0500	-43.6200	21.1400	46.2000	0.0000	0.0000	0.0000	0.0000;
	21651	21654	-2.5e-05	-0.001833	0	316.92	0	0	1	0	1	0	0	-76.0400	-33.0000	76.0300	32.8800	0.0000	0.0000	0.0000	0.0000;
	21651	21661	0.000272	0.001167	0	0	0	0	0	0	1	0	0	54.8900	-13.1900	-54.8900	13.2300	0.0000	0.0000	0.0000	0.0000;
	21653	21654	0.001606	0.11733	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21662	21665	0.000571	0.016882	0	110.08	0	0	1	0	1	0	0	-6.0900	0.0400	6.0900	-0.0400	0.0000	0.0000	0.0000	0.0000;
	21662	21666	0.000253	0.001163	0	0	0	0	0	0	1	0	0	11.0900	-0.0400	-11.0800	0.0500	0.0000	0.0000	0.0000	0.0000;
	21662	21667	0.000232	0.00118	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21663	21665	0.005516	0.163188	0	55.04	0	0	1	0	1	0	0	1.2000	0.0000	-1.2000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21664	21665	0.005516	0.163188	0	55.04	0	0	1	0	1	0	0	4.8900	0.0000	-4.8900	0.0400	0.0000	0.0000	0.0000	0.0000;
	21668	21669	0.000273	0.001147	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21670	21671	0.02173	0.298054	0	41.77	0	0	0.99375	0	1	0	0	-4.9900	0.0700	4.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21670	21672	0.00022	0.001165	0	0	0	0	0	0	1	0	0	4.9900	-0.0700	-4.9900	0.0700	0.0000	0.0000	0.0000	0.0000;
	21670	21673	0.000264	0.00107	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21674	21675	0.019147	0.30037	0	45.7	0	0	1	0	1	0	0	-6.1900	0.1100	6.1900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21674	21676	0.00028	0.001042	0	0	0	0	0	0	1	0	0	6.1900	-0.1100	-6.1900	0.1100	0.0000	0.0000	0.0000	0.0000;
	21674	21677	0.000241	0.001105	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21679	21678	0.007071	0.208379	0	44.78	0	0	1.05625	0	1	0	0	-12.8600	-5.9000	12.8700	6.3300	0.0000	0.0000	0.0000	0.0000;
	21678	21680	0.0002	0.001191	0	0	0	0	0	0	1	0	0	-12.8700	-6.3300	12.8700	6.3300	0.0000	0.0000	0.0000	0.0000;
	21678	21681	0.000257	0.001043	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21683	21682	0.000389	0.033353	0	484.91	0	0	1.04375	0	1	0	0	-175.8800	-121.1600	176.0500	136.3100	0.0000	0.0000	0.0000	0.0000;
	21682	21685	0.000404	0.025685	0	465.2	0	0	1.025	0	1	0	0	-229.4800	-99.2400	229.7300	114.6900	0.0000	0.0000	0.0000	0.0000;
	21682	21686	0.000446	0.028225	0	464.25	0	0	1.025	0	1	0	0	-229.4700	-83.8600	229.7300	100.0600	0.0000	0.0000	0.0000	0.0000;
	21682	21687	0.000474	0.02245	0	463.53	0	0	1.01875	0	1	0	0	-229.4500	-98.2000	229.7300	111.4900	0.0000	0.0000	0.0000	0.0000;
	21682	21688	0.000661	0.046263	0	463.42	0	0	1.0375	0	1	0	0	-229.3500	-73.6100	229.7300	100.0600	0.0000	0.0000	0.0000	0.0000;
	21682	21690	0.000299	0.001004	0	0	0	0	0	0	1	0	0	741.6900	218.6000	-740.0600	-213.1000	0.0000	0.0000	0.0000	0.0000;
	21684	21683	0.004478	0.141751	0	93.78	0	0	1.025	0	1	0	0	-39.4000	-10.5700	39.4700	12.8000	0.0000	0.0000	0.0000	0.0000;
	21684	21683	0.004478	0.141751	0	93.78	0	0	1.025	0	1	0	0	-39.4000	-10.5700	39.4700	12.8000	0.0000	0.0000	0.0000	0.0000;
	21684	21683	0.004478	0.141751	0	93.78	0	0	1.025	0	1	0	0	-39.4000	-10.5700	39.4700	12.8000	0.0000	0.0000	0.0000	0.0000;
	21683	21689	0.000218	0.001177	0	0	0	0	0	0	1	0	0	57.4800	82.7600	-57.4600	-82.6500	0.0000	0.0000	0.0000	0.0000;
	21692	21691	0.000455	0.025455	0	491.46	0	0	1	0	1	0	0	-163.9400	-19.5000	164.0500	25.9800	0.0000	0.0000	0.0000	0.0000;
	21692	21691	0.000455	0.025455	0	491.46	0	0	1	0	1	0	0	-163.9400	-19.5000	164.0500	25.9800	0.0000	0.0000	0.0000	0.0000;
	21692	21691	0.000455	0.025455	0	491.46	0	0	1	0	1	0	0	-163.9400	-19.5000	164.0500	25.9800	0.0000	0.0000	0.0000	0.0000;
	21691	21694	0.000478	0.029891	0	436.72	0	0	1	0	1	0	0	-197.4900	-87.8600	197.7000	100.7500	0.0000	0.0000	0.0000	0.0000;
	21691	21695	0.00036	0.021436	0	436.6	0	0	1	0	1	0	0	-197.5400	-91.3700	197.7000	100.7500	0.0000	0.0000	0.0000	0.0000;
	21691	21696	0.000552	0.029184	0	436.48	0	0	1	0	1	0	0	-197.4600	-88.1500	197.7000	100.7500	0.0000	0.0000	0.0000	0.0000;
	21691	21697	0.000243	0.001151	0	0	0	0	0	0	1	0	0	100.3300	189.4400	-100.2300	-188.9500	0.0000	0.0000	0.0000	0.0000;
	21693	21692	0.002007	0.061044	0	107.68	0	0	1	0	1	0	0	-67.2200	2.6300	67.3000	-0.0400	0.0000	0.0000	0.0000	0.0000;
	21693	21692	0.002007	0.061044	0	107.68	0	0	1	0	1	0	0	-67.2200	2.6300	67.3000	-0.0400	0.0000	0.0000	0.0000	0.0000;
	21693	21692	0.002007	0.061044	0	107.68	0	0	1	0	1	0	0	-67.2200	2.6300	67.3000	-0.0400	0.0000	0.0000	0.0000	0.0000;
	21693	21692	0.002007	0.061044	0	107.68	0	0	1	0	1	0	0	-67.2200	2.6300	67.3000	-0.0400	0.0000	0.0000	0.0000	0.0000;
	21693	21692	0.002007	0.061044	0	107.68	0	0	1	0	1	0	0	-67.2200	2.6300	67.3000	-0.0400	0.0000	0.0000	0.0000	0.0000;
	21692	21698	0.00024	0.001052	0	0	0	0	0	0	1	0	0	155.3000	58.7000	-155.2400	-58.4200	0.0000	0.0000	0.0000	0.0000;
	21699	21700	0.000256	0.001041	0	0	0	0	0	0	1	0	0	20.4800	-1.0000	-20.4700	1.0100	0.0000	0.0000	0.0000	0.0000;
	21701	21702	0.000295	0.001162	0	0	0	0	0	0	1	0	0	5.9900	0.0000	-5.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21703	21704	0.013953	0.328441	0	41.45	0	0	1	0	1	0	0	-4.9900	0.0800	4.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	21703	21705	0.000247	0.001076	0	0	0	0	0	0	1	0	0	4.9900	-0.0800	-4.9900	0.0800	0.0000	0.0000	0.0000	0.0000;
	21703	21706	0.000236	0.001003	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21707	21710	0.0001	-0.00064	0	117.32	0	0	1	0	1	0	0	-9.9800	0.0700	9.9800	-0.0700	0.0000	0.0000	0.0000	0.0000;
	21707	21711	0.00025	0.001134	0	0	0	0	0	0	1	0	0	9.9800	-0.0700	-9.9800	0.0700	0.0000	0.0000	0.0000	0.0000;
	21707	21712	0.000232	0.001166	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21708	21710	0.007774	0.150349	0	58.66	0	0	1	0	1	0	0	4.9900	0.0000	-4.9900	0.0400	0.0000	0.0000	0.0000	0.0000;
	21709	21710	0.007774	0.150349	0	58.66	0	0	1	0	1	0	0	4.9900	0.0000	-4.9900	0.0400	0.0000	0.0000	0.0000	0.0000;
	21717	21713	0.029441	0.07284	0.00528	54.89	0	0	0	0	1	0	0	-11.0700	24.5900	11.2700	-24.6500	0.0000	0.0000	0.0000	0.0000;
	21713	21844	0.014109	0.038962	0.00144	64.79	0	0	0	0	1	0	0	-38.2400	9.5000	38.4500	-9.0800	0.0000	0.0000	0.0000	0.0000;
	21715	21714	0.005134	0.141329	0	81.64	0	0	1.1	0	1	0	0	-53.6400	-43.5600	53.9200	51.2000	0.0000	0.0000	0.0000	0.0000;
	21714	21716	0.0003	0.001093	0	0	0	0	0	0	1	0	0	29.6600	5.7400	-29.6600	-5.7300	0.0000	0.0000	0.0000	0.0000;
	21714	21725	0.007167	0.038878	0.01555	218.52	0	0	0	0	1	0	0	-47.5100	-11.9000	47.6800	11.2100	0.0000	0.0000	0.0000	0.0000;
	21714	21820	0.003582	0.02185	0.03548	201.73	0	0	0	0	1	0	0	-36.0700	-45.0400	36.1800	42.0500	0.0000	0.0000	0.0000	0.0000;
	21715	21726	0.011195	0.030604	0.00104	57.87	0	0	0	0	1	0	0	20.8400	32.0400	-20.6900	-31.7300	0.0000	0.0000	0.0000	0.0000;
	21844	21715	0.01482	0.029351	0.00491	61.88	0	0	0	0	1	0	0	-32.6300	-11.7000	32.8000	11.5100	0.0000	0.0000	0.0000	0.0000;
	21717	21821	0.032618	0.097405	0.00669	46.94	0	0	0	0	1	0	0	-5.8900	19.4900	6.0200	-19.8100	0.0000	0.0000	0.0000	0.0000;
	21718	21839	0.07786	0.175033	0.00627	55.91	0	0	0	0	1	0	0	-16.8300	3.8900	17.0600	-4.0100	0.0000	0.0000	0.0000	0.0000;
	21718	21876	0.028048	0.060503	0.00263	58.79	0	0	0	0	1	0	0	17.6300	-13.2700	-17.4900	13.2900	0.0000	0.0000	0.0000	0.0000;
	21718	22255	0.02233	0.057199	0.00706	64.09	0	0	0	0	1	0	0	-30.4100	0.4200	30.6100	-0.6300	0.0000	0.0000	0.0000	0.0000;
	21720	21719	0.000354	0.015545	0	438.06	0	0	1	0	1	0	0	-258.4300	-63.9600	258.6700	74.2900	0.0000	0.0000	0.0000	0.0000;
	21807	21719	0.001363	0.012433	0.26272	1297.28	0	0	0	0	1	0	0	843.3900	-84.3200	-834.4000	137.7200	0.0000	0.0000	0.0000	0.0000;
	22092	21719	0.001599	0.017941	0.38008	1317.2	0	0	0	0	1	0	0	-508.5200	-28.0200	512.4100	30.6900	0.0000	0.0000	0.0000	0.0000;
	22092	21719	0.001599	0.017941	0.38008	1317.2	0	0	0	0	1	0	0	-508.5200	-28.0200	512.4100	30.6900	0.0000	0.0000	0.0000	0.0000;
	21721	21720	0.007653	0.219146	0	90.32	0	0	1	0	1	0	0	-36.8100	-3.3300	36.9100	6.2100	0.0000	0.0000	0.0000	0.0000;
	21721	21720	0.007653	0.219146	0	90.32	0	0	1	0	1	0	0	-36.8100	-3.3300	36.9100	6.2100	0.0000	0.0000	0.0000	0.0000;
	21721	21720	0.007653	0.219146	0	90.32	0	0	1	0	1	0	0	-36.8100	-3.3300	36.9100	6.2100	0.0000	0.0000	0.0000	0.0000;
	21720	21722	0.000211	0.001088	0	0	0	0	0	0	1	0	0	147.7100	45.3400	-147.6600	-45.0900	0.0000	0.0000	0.0000	0.0000;
	21720	21723	0.0002	0.001177	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22258	21721	0.010693	0.027114	0.00077	68.48	0	0	0	0	1	0	0	-31.8800	-1.7600	31.9800	1.9400	0.0000	0.0000	0.0000	0.0000;
	22258	21721	0.010693	0.027114	0.00077	68.48	0	0	0	0	1	0	0	-31.8800	-1.7600	31.9800	1.9400	0.0000	0.0000	0.0000	0.0000;
	21722	21735	0.012369	0.042096	0.02844	228.92	0	0	0	0	1	0	0	112.1000	8.3200	-110.6300	-6.3000	0.0000	0.0000	0.0000	0.0000;
	21722	21878	0.004377	0.025976	0.0122	199.25	0	0	0	0	1	0	0	-34.2600	27.0700	34.3400	-27.8900	0.0000	0.0000	0.0000	0.0000;
	21722	22219	0.004806	0.028872	0.01267	212.68	0	0	0	0	1	0	0	69.8200	9.7000	-69.5900	-9.6900	0.0000	0.0000	0.0000	0.0000;
	21724	21726	0.016782	0.042128	0.00141	52.93	0	0	0	0	1	0	0	8.9700	-14.4700	-8.9200	14.4400	0.0000	0.0000	0.0000	0.0000;
	21724	21850	0.012473	0.049412	0.00647	53.87	0	0	0	0	1	0	0	-11.9300	8.9300	11.9600	-9.4900	0.0000	0.0000	0.0000	0.0000;
	22292	21724	0.028914	0.075781	0.00346	60.55	0	0	0	0	1	0	0	26.8600	-3.2000	-26.6500	3.3700	0.0000	0.0000	0.0000	0.0000;
	21725	21878	0.004483	0.028908	0.02764	230.82	0	0	0	0	1	0	0	-77.2900	-17.9700	77.5600	16.8200	0.0000	0.0000	0.0000	0.0000;
	21727	21728	0.00021	0.001157	0	0	0	0	0	0	1	0	0	-5.4500	-1.7300	5.4500	1.7300	0.0000	0.0000	0.0000	0.0000;
	21728	21730	0.040558	0.099309	0.00606	61.75	0	0	0	0	1	0	0	-25.1400	5.2300	25.4200	-5.1400	0.0000	0.0000	0.0000	0.0000;
	21729	22219	0.006262	0.038409	0.01691	210.72	0	0	0	0	1	0	0	-26.7000	-11.6900	26.7400	10.2200	0.0000	0.0000	0.0000	0.0000;
	21730	21731	0.060273	0.120352	0.00693	63.89	0	0	0	0	1	0	0	-32.3200	3.7900	32.9700	-3.1800	0.0000	0.0000	0.0000	0.0000;
	21731	21732	0.000299	0.001122	0	0	0	0	0	0	1	0	0	19.1700	5.7100	-19.1700	-5.7000	0.0000	0.0000	0.0000	0.0000;
	21731	21733	0.043626	0.08705	0.00262	59.03	0	0	0	0	1	0	0	-22.4000	-2.2600	22.6200	2.4300	0.0000	0.0000	0.0000	0.0000;
	21731	21734	0.019364	0.041442	0.00167	62.5	0	0	0	0	1	0	0	-29.7400	-0.2700	29.9100	0.4600	0.0000	0.0000	0.0000	0.0000;
	21733	21734	0.013838	0.034929	0.00187	57.6	0	0	0	0	1	0	0	21.3100	8.5500	-21.2400	-8.5700	0.0000	0.0000	0.0000	0.0000;
	22216	21733	0.023094	0.044342	0.00246	67.67	0	0	0	0	1	0	0	31.7800	6.2900	-31.5500	-6.1100	0.0000	0.0000	0.0000	0.0000;
	22216	21733	0.023094	0.044342	0.00246	67.67	0	0	0	0	1	0	0	31.7800	6.2900	-31.5500	-6.1100	0.0000	0.0000	0.0000	0.0000;
	21734	21850	0.011097	0.031037	0.00352	62.61	0	0	0	0	1	0	0	-27.8400	2.5800	27.9300	-2.7000	0.0000	0.0000	0.0000	0.0000;
	21736	21737	0.000233	0.001161	0	0	0	0	0	0	1	0	0	9.9400	2.5800	-9.9400	-2.5800	0.0000	0.0000	0.0000	0.0000;
	21736	22080	0.058395	0.151308	0.00499	64.78	0	0	0	0	1	0	0	-33.4300	2.8400	34.1100	-1.5800	0.0000	0.0000	0.0000	0.0000;
	21739	21745	0.025575	0.065485	0.01043	47.42	0	0	0	0	1	0	0	3.7700	-10.1200	-3.7400	9.0700	0.0000	0.0000	0.0000	0.0000;
	21841	21739	0.051468	0.130671	0.00694	51.94	0	0	0	0	1	0	0	16.1000	-7.2700	-15.9500	6.9200	0.0000	0.0000	0.0000	0.0000;
	21740	22082	0.011258	0.054819	0.02471	249.25	0	0	0	0	1	0	0	96.6500	-14.4100	-95.6200	16.8100	0.0000	0.0000	0.0000	0.0000;
	21740	22090	0.007146	0.052294	0.0317	254.06	0	0	0	0	1	0	0	-118.1400	7.0700	119.1000	-3.3900	0.0000	0.0000	0.0000	0.0000;
	21741	21742	0.058113	0.157396	0.00439	43.65	0	0	0	0	1	0	0	3.0500	0.4700	-3.0500	-0.9000	0.0000	0.0000	0.0000	0.0000;
	21744	21741	0.072786	0.204511	0.00463	50.43	0	0	0	0	1	0	0	7.1900	0.8300	-7.1600	-1.1900	0.0000	0.0000	0.0000	0.0000;
	21742	21744	0.059041	0.150425	0.00522	54.65	0	0	0	0	1	0	0	-12.8100	-1.8400	12.9000	1.5600	0.0000	0.0000	0.0000	0.0000;
	21743	21744	0.00028	0.001172	0	0	0	0	0	0	1	0	0	-14.9900	-7.5200	14.9900	7.5300	0.0000	0.0000	0.0000	0.0000;
	21745	21744	0.038459	0.084281	0.00787	57.65	0	0	0	0	1	0	0	-11.5100	30.6200	11.9100	-30.5800	0.0000	0.0000	0.0000	0.0000;
	22081	21744	0.037889	0.110947	0.00781	66.46	0	0	0	0	1	0	0	23.7400	-10.4200	-23.5000	10.3400	0.0000	0.0000	0.0000	0.0000;
	22081	21744	0.037889	0.110947	0.00781	66.46	0	0	0	0	1	0	0	23.7400	-10.4200	-23.5000	10.3400	0.0000	0.0000	0.0000	0.0000;
	21747	21746	0.0299	0.076783	0.00465	58.15	0	0	0	0	1	0	0	8.8400	-12.0600	-8.7800	11.7200	0.0000	0.0000	0.0000	0.0000;
	21748	21746	0.01429	0.04196	0.00608	51.81	0	0	0	0	1	0	0	4.3200	-17.4800	-4.2800	16.9500	0.0000	0.0000	0.0000	0.0000;
	21747	22074	0.021288	0.045689	0.00333	63.62	0	0	0	0	1	0	0	-25.6600	-1.2100	25.7900	1.1300	0.0000	0.0000	0.0000	0.0000;
	22079	21747	0.037867	0.101586	0.00325	49.64	0	0	0	0	1	0	0	3.6100	5.5300	-3.6000	-5.8400	0.0000	0.0000	0.0000	0.0000;
	21748	22038	0.077584	0.153977	0.00547	48.3	0	0	0	0	1	0	0	-17.1700	9.8700	17.4600	-9.8800	0.0000	0.0000	0.0000	0.0000;
	21750	21749	0.004058	0.127882	0	71.49	0	0	1.04375	0	1	0	0	-12.6400	-30.2700	12.6800	31.6500	0.0000	0.0000	0.0000	0.0000;
	21749	21751	0.000243	0.001131	0	0	0	0	0	0	1	0	0	-12.6800	13.0000	12.6800	-13.0000	0.0000	0.0000	0.0000	0.0000;
	22038	21750	0.015291	0.040943	0.00837	61.97	0	0	0	0	1	0	0	9.8500	-21.1800	-9.7800	20.4800	0.0000	0.0000	0.0000	0.0000;
	31154	21751	0.009579	0.038866	0.04795	189.99	0	0	0	0	1	0	0	12.7200	-17.9800	-12.6800	13.0000	0.0000	0.0000	0.0000	0.0000;
	21752	21753	0.059257	0.142827	0.00375	61.9	0	0	0	0	1	0	0	28.6100	-8.2100	-28.1100	9.0300	0.0000	0.0000	0.0000	0.0000;
	21752	22025	0.034812	0.07561	0.00324	64.79	0	0	0	0	1	0	0	-39.1600	6.0200	39.6800	-5.2300	0.0000	0.0000	0.0000	0.0000;
	21753	21754	0.025492	0.056045	0.0023	58.2	0	0	0	0	1	0	0	16.9100	-10.3000	-16.8100	10.2700	0.0000	0.0000	0.0000	0.0000;
	21754	22105	0.094802	0.195154	0.00338	54.48	0	0	0	0	1	0	0	6.3100	-11.9100	-6.1500	11.8900	0.0000	0.0000	0.0000	0.0000;
	21755	21756	0.000296	0.001095	0	0	0	0	0	0	1	0	0	13.9300	2.6200	-13.9300	-2.6200	0.0000	0.0000	0.0000	0.0000;
	21755	21758	0.016653	0.053795	0.00273	70.45	0	0	0	0	1	0	0	44.0500	5.7500	-43.7500	-5.0500	0.0000	0.0000	0.0000	0.0000;
	21755	21758	0.016653	0.053795	0.00273	70.45	0	0	0	0	1	0	0	44.0500	5.7500	-43.7500	-5.0500	0.0000	0.0000	0.0000	0.0000;
	21755	21774	0.020838	0.047364	0.002	48.42	0	0	0	0	1	0	0	6.7300	-1.7400	-6.7200	1.5500	0.0000	0.0000	0.0000	0.0000;
	22279	21755	0.011261	0.032078	0.0017	71.61	0	0	0	0	1	0	0	36.3900	4.3300	-36.2500	-4.1200	0.0000	0.0000	0.0000	0.0000;
	22279	21755	0.011261	0.032078	0.0017	71.61	0	0	0	0	1	0	0	36.3900	4.3300	-36.2500	-4.1200	0.0000	0.0000	0.0000	0.0000;
	22279	21755	0.011261	0.032078	0.0017	71.61	0	0	0	0	1	0	0	36.3900	4.3300	-36.2500	-4.1200	0.0000	0.0000	0.0000	0.0000;
	21757	21774	0.023702	0.067887	0.00289	49.38	0	0	0	0	1	0	0	4.4900	-2.0900	-4.4800	1.7900	0.0000	0.0000	0.0000	0.0000;
	21757	21987	0.019294	0.066156	0.00186	52.88	0	0	0	0	1	0	0	14.2400	3.5400	-14.2000	-3.6000	0.0000	0.0000	0.0000	0.0000;
	21757	22279	0.013915	0.036272	0.00274	60.31	0	0	0	0	1	0	0	-32.6500	-4.8400	32.7900	4.9100	0.0000	0.0000	0.0000	0.0000;
	21758	21760	0.021126	0.047107	0.00121	60.08	0	0	0	0	1	0	0	26.6500	13.4800	-26.4700	-13.2100	0.0000	0.0000	0.0000	0.0000;
	21769	21758	0.024978	0.06062	0.00328	63.28	0	0	0	0	1	0	0	-32.0400	12.8200	32.3200	-12.4800	0.0000	0.0000	0.0000	0.0000;
	21759	21771	0.003591	0.021434	0.02608	169.88	0	0	0	0	1	0	0	0.9200	5.2700	-0.9200	-8.0200	0.0000	0.0000	0.0000	0.0000;
	21782	21759	0.016274	0.07638	0.00684	217.22	0	0	0	0	1	0	0	-42.4900	7.8100	42.7800	-7.1800	0.0000	0.0000	0.0000	0.0000;
	21759	21786	0.007245	0.04355	0.02034	219.44	0	0	0	0	1	0	0	39.5400	-3.7000	-39.4300	2.1900	0.0000	0.0000	0.0000	0.0000;
	22229	21759	0.007846	0.042433	0.00954	240.58	0	0	0	0	1	0	0	94.2200	7.9100	-93.5700	-5.4200	0.0000	0.0000	0.0000	0.0000;
	21759	22285	0.005793	0.029188	0.01163	219.16	0	0	0	0	1	0	0	-45.9100	4.1300	46.0300	-4.7800	0.0000	0.0000	0.0000	0.0000;
	21761	21760	0.017585	0.044029	0.00291	52.99	0	0	0	0	1	0	0	-7.9800	6.4600	7.9900	-6.7200	0.0000	0.0000	0.0000	0.0000;
	21785	21760	0.033272	0.091668	0.00209	58	0	0	0	0	1	0	0	21.3300	-6.9700	-21.1700	7.2000	0.0000	0.0000	0.0000	0.0000;
	21761	21762	0.038107	0.109445	0.00626	54.9	0	0	0	0	1	0	0	11.2400	-15.9600	-11.1000	15.6900	0.0000	0.0000	0.0000	0.0000;
	21769	21761	0.033177	0.082629	0.00253	50.06	0	0	0	0	1	0	0	-4.1300	13.7600	4.1900	-13.8600	0.0000	0.0000	0.0000	0.0000;
	21761	21785	0.024156	0.063194	0.00273	64.07	0	0	0	0	1	0	0	-35.9800	15.6100	36.3400	-14.9600	0.0000	0.0000	0.0000	0.0000;
	21762	21763	0.000272	0.001185	0	0	0	0	0	0	1	0	0	15.1800	9.5900	-15.1800	-9.5900	0.0000	0.0000	0.0000	0.0000;
	21762	21764	0.017463	0.047873	0.00197	44.77	0	0	0	0	1	0	0	-1.9600	1.2600	1.9600	-1.4700	0.0000	0.0000	0.0000	0.0000;
	21766	21762	0.020348	0.053073	0.00141	59.55	0	0	0	0	1	0	0	27.3400	9.7200	-27.1800	-9.4600	0.0000	0.0000	0.0000	0.0000;
	21773	21762	0.020469	0.041459	0.00153	46.69	0	0	0	0	1	0	0	5.0500	2.6100	-5.0500	-2.7600	0.0000	0.0000	0.0000	0.0000;
	21762	21804	0.014886	0.034208	0.00205	54.59	0	0	0	0	1	0	0	9.3900	-12.5100	-9.3600	12.3600	0.0000	0.0000	0.0000	0.0000;
	21762	22150	0.025744	0.064499	0.00227	57.3	0	0	0	0	1	0	0	20.7200	-1.8200	-20.6200	1.8400	0.0000	0.0000	0.0000	0.0000;
	21766	21764	0.012949	0.033954	0.0019	63.23	0	0	0	0	1	0	0	39.9600	17.2400	-39.7300	-16.8500	0.0000	0.0000	0.0000	0.0000;
	21764	21769	0.018811	0.0465	0.00162	56.78	0	0	0	0	1	0	0	-14.8200	11.8700	14.8800	-11.8800	0.0000	0.0000	0.0000	0.0000;
	21764	21773	0.037933	0.091043	0.00181	39.51	0	0	0	0	1	0	0	-1.3000	-2.2500	1.3000	2.0700	0.0000	0.0000	0.0000	0.0000;
	22150	21764	0.020041	0.05666	0.00187	58.93	0	0	0	0	1	0	0	-25.5500	2.3800	25.6700	-2.2200	0.0000	0.0000	0.0000	0.0000;
	21766	21765	0.006383	0.18609	0	104.66	0	0	1.0625	0	1	0	0	-52.1100	-13.2900	52.3000	18.8800	0.0000	0.0000	0.0000	0.0000;
	21766	21765	0.006383	0.18609	0	104.66	0	0	1.0625	0	1	0	0	-52.1100	-13.2900	52.3000	18.8800	0.0000	0.0000	0.0000	0.0000;
	21766	21765	0.006383	0.18609	0	104.66	0	0	1.0625	0	1	0	0	-52.1100	-13.2900	52.3000	18.8800	0.0000	0.0000	0.0000	0.0000;
	21766	21765	0.006383	0.18609	0	104.66	0	0	1.0625	0	1	0	0	-52.1100	-13.2900	52.3000	18.8800	0.0000	0.0000	0.0000	0.0000;
	21766	21765	0.006383	0.18609	0	104.66	0	0	1.0625	0	1	0	0	-52.1100	-13.2900	52.3000	18.8800	0.0000	0.0000	0.0000	0.0000;
	21765	21767	0.000237	0.001125	0	0	0	0	0	0	1	0	0	-261.5200	-94.4100	261.7000	95.2600	0.0000	0.0000	0.0000	0.0000;
	21769	21766	0.024273	0.059095	0.00307	50.9	0	0	0	0	1	0	0	-11.0700	-18.6100	11.1700	18.5400	0.0000	0.0000	0.0000	0.0000;
	21773	21766	0.01424	0.034547	0.00184	61.88	0	0	0	0	1	0	0	-35.7400	-9.6800	35.9200	9.9200	0.0000	0.0000	0.0000	0.0000;
	21766	21804	0.01786	0.044994	0.00477	73.15	0	0	0	0	1	0	0	39.9600	1.5500	-39.7000	-1.4000	0.0000	0.0000	0.0000	0.0000;
	21766	21804	0.01786	0.044994	0.00477	73.15	0	0	0	0	1	0	0	39.9600	1.5500	-39.7000	-1.4000	0.0000	0.0000	0.0000	0.0000;
	21766	21804	0.01786	0.044994	0.00477	73.15	0	0	0	0	1	0	0	39.9600	1.5500	-39.7000	-1.4000	0.0000	0.0000	0.0000	0.0000;
	21767	21771	0.006105	0.024065	0.01357	277.36	0	0	0	0	1	0	0	-156.6600	-10.7700	158.1200	15.1000	0.0000	0.0000	0.0000	0.0000;
	21767	21771	0.006105	0.024065	0.01357	277.36	0	0	0	0	1	0	0	-156.6600	-10.7700	158.1200	15.1000	0.0000	0.0000	0.0000	0.0000;
	21767	21771	0.006105	0.024065	0.01357	277.36	0	0	0	0	1	0	0	-156.6600	-10.7700	158.1200	15.1000	0.0000	0.0000	0.0000	0.0000;
	21779	21767	0.007449	0.037007	0.03665	201.43	0	0	0	0	1	0	0	11.3600	12.2600	-11.3400	-15.9400	0.0000	0.0000	0.0000	0.0000;
	21767	21786	0.006194	0.032805	0.01927	222.56	0	0	0	0	1	0	0	-65.3400	-26.2600	65.6400	25.8100	0.0000	0.0000	0.0000	0.0000;
	21767	21803	0.004602	0.026955	0.02692	276.95	0	0	0	0	1	0	0	133.8600	-2.4600	-133.0600	4.3800	0.0000	0.0000	0.0000	0.0000;
	21767	21803	0.004602	0.026955	0.02692	276.95	0	0	0	0	1	0	0	133.8600	-2.4600	-133.0600	4.3800	0.0000	0.0000	0.0000	0.0000;
	21767	21803	0.004602	0.026955	0.02692	276.95	0	0	0	0	1	0	0	133.8600	-2.4600	-133.0600	4.3800	0.0000	0.0000	0.0000	0.0000;
	21767	22285	0.007486	0.044206	0.01888	249.82	0	0	0	0	1	0	0	-116.6100	-13.3600	117.6100	17.2800	0.0000	0.0000	0.0000	0.0000;
	21772	21768	0.034237	0.066325	0.00192	62.74	0	0	0	0	1	0	0	31.2600	-6.1500	-30.9400	6.5800	0.0000	0.0000	0.0000	0.0000;
	21768	21773	0.026113	0.07319	0.00321	55.51	0	0	0	0	1	0	0	9.7000	-16.4700	-9.6100	16.3800	0.0000	0.0000	0.0000	0.0000;
	21769	21770	0.000299	0.001114	0	0	0	0	0	0	1	0	0	32.3500	3.9200	-32.3500	-3.9100	0.0000	0.0000	0.0000	0.0000;
	21771	21779	0.004689	0.027933	0.05003	262.09	0	0	0	0	1	0	0	123.0200	2.6000	-122.3500	-3.8400	0.0000	0.0000	0.0000	0.0000;
	21771	21779	0.004689	0.027933	0.05003	262.09	0	0	0	0	1	0	0	123.0200	2.6000	-122.3500	-3.8400	0.0000	0.0000	0.0000	0.0000;
	21771	21992	0.005265	0.032386	0.0194	202.73	0	0	0	0	1	0	0	-14.8600	-9.1500	14.8800	7.1800	0.0000	0.0000	0.0000	0.0000;
	21771	22229	0.005195	0.032523	0.01927	249.39	0	0	0	0	1	0	0	-122.8000	-14.8300	123.5500	17.4700	0.0000	0.0000	0.0000	0.0000;
	22285	21771	0.000937	0.006437	0.03869	304.74	0	0	0	0	1	0	0	213.5600	12.1100	-213.1500	-13.4300	0.0000	0.0000	0.0000	0.0000;
	22285	21771	0.000937	0.006437	0.03869	304.74	0	0	0	0	1	0	0	213.5600	12.1100	-213.1500	-13.4300	0.0000	0.0000	0.0000	0.0000;
	22285	21771	0.000937	0.006437	0.03869	304.74	0	0	0	0	1	0	0	213.5600	12.1100	-213.1500	-13.4300	0.0000	0.0000	0.0000	0.0000;
	21774	21772	0.02687	0.060793	0.00233	65.8	0	0	0	0	1	0	0	27.4600	0.9000	-27.2700	-0.7200	0.0000	0.0000	0.0000	0.0000;
	21774	21772	0.02687	0.060793	0.00233	65.8	0	0	0	0	1	0	0	27.4600	0.9000	-27.2700	-0.7200	0.0000	0.0000	0.0000	0.0000;
	21773	21804	0.008544	0.020908	0.00704	60.68	0	0	0	0	1	0	0	25.9600	-14.2800	-25.8900	13.7000	0.0000	0.0000	0.0000	0.0000;
	21789	21774	0.028461	0.075029	0.0012	60.19	0	0	0	0	1	0	0	-31.7800	10.4500	32.0800	-9.7900	0.0000	0.0000	0.0000	0.0000;
	22279	21774	0.012772	0.033374	0.00139	70.28	0	0	0	0	1	0	0	44.6500	1.3700	-44.4200	-0.9100	0.0000	0.0000	0.0000	0.0000;
	22279	21774	0.012772	0.033374	0.00139	70.28	0	0	0	0	1	0	0	44.6500	1.3700	-44.4200	-0.9100	0.0000	0.0000	0.0000	0.0000;
	21775	21776	0.000286	0.001119	0	0	0	0	0	0	1	0	0	-15.7500	20.4800	15.7600	-20.4800	0.0000	0.0000	0.0000	0.0000;
	21776	21777	0.02179	0.057606	0.00132	52.51	0	0	0	0	1	0	0	-12.6100	17.1800	12.7000	-17.0800	0.0000	0.0000	0.0000	0.0000;
	22288	21776	0.032514	0.08282	0.00342	49.85	0	0	0	0	1	0	0	3.1500	-3.6500	-3.1500	3.2900	0.0000	0.0000	0.0000	0.0000;
	21777	21778	0.000229	0.001165	0	0	0	0	0	0	1	0	0	13.0300	7.3100	-13.0300	-7.3100	0.0000	0.0000	0.0000	0.0000;
	21799	21777	0.036414	0.101104	0.00325	58.07	0	0	0	0	1	0	0	26.2500	-9.4600	-25.9900	9.8500	0.0000	0.0000	0.0000	0.0000;
	21780	21779	0.004686	0.144151	0	84.22	0	0	1.025	0	1	0	0	-32.3500	1.4600	32.4000	-0.0100	0.0000	0.0000	0.0000	0.0000;
	21780	21779	0.004686	0.144151	0	84.22	0	0	1.025	0	1	0	0	-32.3500	1.4600	32.4000	-0.0100	0.0000	0.0000	0.0000	0.0000;
	21780	21779	0.004686	0.144151	0	84.22	0	0	1.025	0	1	0	0	-32.3500	1.4600	32.4000	-0.0100	0.0000	0.0000	0.0000	0.0000;
	21779	21781	0.000224	0.001027	0	0	0	0	0	0	1	0	0	24.5200	10.8600	-24.5200	-10.8500	0.0000	0.0000	0.0000	0.0000;
	22029	21779	0.010241	0.062468	0.0125	237.43	0	0	0	0	1	0	0	-110.3800	21.6900	111.6200	-15.4000	0.0000	0.0000	0.0000	0.0000;
	21780	21798	0.019041	0.0522	0.00399	64.45	0	0	0	0	1	0	0	47.9800	-0.3800	-47.5800	1.0400	0.0000	0.0000	0.0000	0.0000;
	21780	22033	0.024599	0.066373	0.0049	64.74	0	0	0	0	1	0	0	49.0800	-3.9900	-48.5400	4.9300	0.0000	0.0000	0.0000	0.0000;
	21783	21782	0.002738	0.083793	0	94.21	0	0	1	0	1	0	0	-39.8700	1.2400	39.9100	0.0200	0.0000	0.0000	0.0000	0.0000;
	21783	21782	0.002738	0.083793	0	94.21	0	0	1	0	1	0	0	-39.8700	1.2400	39.9100	0.0200	0.0000	0.0000	0.0000	0.0000;
	21783	21782	0.002738	0.083793	0	94.21	0	0	1	0	1	0	0	-39.8700	1.2400	39.9100	0.0200	0.0000	0.0000	0.0000	0.0000;
	21783	21782	0.002738	0.083793	0	94.21	0	0	1	0	1	0	0	-39.8700	1.2400	39.9100	0.0200	0.0000	0.0000	0.0000	0.0000;
	21782	21784	0.000235	0.001035	0	0	0	0	0	0	1	0	0	27.5900	7.3200	-27.5900	-7.3100	0.0000	0.0000	0.0000	0.0000;
	21782	21985	0.010787	0.053596	0.01503	223.39	0	0	0	0	1	0	0	-38.5600	11.4800	38.7300	-12.2300	0.0000	0.0000	0.0000	0.0000;
	22118	21782	0.00565	0.032969	0.03597	230.41	0	0	0	0	1	0	0	106.8200	26.5500	-106.1800	-26.7000	0.0000	0.0000	0.0000	0.0000;
	21783	21958	0.053272	0.121595	0.00544	53.82	0	0	0	0	1	0	0	11.0900	0.1500	-11.0200	-0.5800	0.0000	0.0000	0.0000	0.0000;
	21960	21783	0.013627	0.042018	0.00367	73.71	0	0	0	0	1	0	0	-40.5700	2.4300	40.7800	-2.1600	0.0000	0.0000	0.0000	0.0000;
	21960	21783	0.013627	0.042018	0.00367	73.71	0	0	0	0	1	0	0	-40.5700	2.4300	40.7800	-2.1600	0.0000	0.0000	0.0000	0.0000;
	21960	21783	0.013627	0.042018	0.00367	73.71	0	0	0	0	1	0	0	-40.5700	2.4300	40.7800	-2.1600	0.0000	0.0000	0.0000	0.0000;
	21963	21783	0.020362	0.047064	0.00495	59.84	0	0	0	0	1	0	0	-25.9200	-1.5900	26.0500	1.3700	0.0000	0.0000	0.0000	0.0000;
	21785	21960	0.02491	0.065918	0.00818	71.09	0	0	0	0	1	0	0	-35.0800	5.0800	35.3800	-5.1300	0.0000	0.0000	0.0000	0.0000;
	21785	21960	0.02491	0.065918	0.00818	71.09	0	0	0	0	1	0	0	-35.0800	5.0800	35.3800	-5.1300	0.0000	0.0000	0.0000	0.0000;
	21785	21960	0.02491	0.065918	0.00818	71.09	0	0	0	0	1	0	0	-35.0800	5.0800	35.3800	-5.1300	0.0000	0.0000	0.0000	0.0000;
	21786	22118	0.005108	0.033902	0.01413	206.15	0	0	0	0	1	0	0	-55.5800	-36.4000	55.7900	36.2800	0.0000	0.0000	0.0000	0.0000;
	21787	21788	0.00028	0.001199	0	0	0	0	0	0	1	0	0	-30.2300	-4.0500	30.2300	4.0600	0.0000	0.0000	0.0000	0.0000;
	21789	21788	0.027892	0.056272	0.00201	66.42	0	0	0	0	1	0	0	34.2500	-11.4300	-33.9100	11.9000	0.0000	0.0000	0.0000	0.0000;
	21789	21788	0.027892	0.056272	0.00201	66.42	0	0	0	0	1	0	0	34.2500	-11.4300	-33.9100	11.9000	0.0000	0.0000	0.0000	0.0000;
	21991	21788	0.01784	0.053718	0.00573	60.72	0	0	0	0	1	0	0	-37.2400	28.3200	37.6000	-27.8500	0.0000	0.0000	0.0000	0.0000;
	22279	21789	0.031009	0.077838	0.0022	64.87	0	0	0	0	1	0	0	49.9100	-9.2200	-49.1800	10.8200	0.0000	0.0000	0.0000	0.0000;
	21790	21791	0.000206	0.00101	0	0	0	0	0	0	1	0	0	19.8800	3.7500	-19.8800	-3.7500	0.0000	0.0000	0.0000	0.0000;
	21790	21797	0.016967	0.045674	0.01785	54.59	0	0	0	0	1	0	0	-21.8900	1.9900	21.9700	-3.6900	0.0000	0.0000	0.0000	0.0000;
	21993	21790	0.042768	0.102256	0.00312	50.76	0	0	0	0	1	0	0	-2.0000	5.4400	2.0100	-5.7400	0.0000	0.0000	0.0000	0.0000;
	21792	21964	0.072061	0.137847	0.00315	53.37	0	0	0	0	1	0	0	-5.8200	10.8600	5.9300	-10.9600	0.0000	0.0000	0.0000	0.0000;
	22296	21792	0.047664	0.122883	0.00595	40.08	0	0	0	0	1	0	0	5.4600	12.9400	-5.3700	-13.3100	0.0000	0.0000	0.0000	0.0000;
	21793	21794	0.032172	0.088947	0.00288	46.7	0	0	0	0	1	0	0	4.2400	-7.3600	-4.2200	7.1200	0.0000	0.0000	0.0000	0.0000;
	21793	21795	0.022084	0.048677	0.008	56.45	0	0	0	0	1	0	0	-15.7500	6.9800	15.8200	-7.6800	0.0000	0.0000	0.0000	0.0000;
	21794	21795	0.044901	0.09707	0.00191	54.42	0	0	0	0	1	0	0	-11.0200	10.4400	11.1200	-10.4400	0.0000	0.0000	0.0000	0.0000;
	21794	22023	0.020331	0.056933	0.00738	49.23	0	0	0	0	1	0	0	3.7300	-18.7600	-3.6600	18.1500	0.0000	0.0000	0.0000	0.0000;
	21795	22150	0.044071	0.103798	0.00542	64.32	0	0	0	0	1	0	0	-38.4500	17.2000	39.2000	-16.0200	0.0000	0.0000	0.0000	0.0000;
	21797	21796	0.031657	0.088449	0.00324	51.11	0	0	0	0	1	0	0	-8.2000	1.0300	8.2200	-1.3200	0.0000	0.0000	0.0000	0.0000;
	21796	21984	0.022314	0.068663	0.00159	59.68	0	0	0	0	1	0	0	-27.4800	-4.0700	27.6400	4.3900	0.0000	0.0000	0.0000	0.0000;
	21984	21797	0.020163	0.056063	0.00121	64.36	0	0	0	0	1	0	0	46.7400	2.6900	-46.3400	-1.7000	0.0000	0.0000	0.0000	0.0000;
	21987	21797	0.016661	0.040817	0.00314	56.87	0	0	0	0	1	0	0	-13.7100	-1.6500	13.7400	1.3800	0.0000	0.0000	0.0000	0.0000;
	21799	21798	0.021604	0.055404	0.00216	61.29	0	0	0	0	1	0	0	-37.0500	6.5300	37.3300	-6.0300	0.0000	0.0000	0.0000	0.0000;
	21799	21800	0.000293	0.001199	0	0	0	0	0	0	1	0	0	10.8000	2.9300	-10.8000	-2.9300	0.0000	0.0000	0.0000	0.0000;
	21801	21804	0.048457	0.104944	0.0064	75.3	0	0	0	0	1	0	0	-44.4000	12.3300	45.3900	-10.8800	0.0000	0.0000	0.0000	0.0000;
	21801	21804	0.048457	0.104944	0.0064	75.3	0	0	0	0	1	0	0	-44.4000	12.3300	45.3900	-10.8800	0.0000	0.0000	0.0000	0.0000;
	21801	21804	0.048457	0.104944	0.0064	75.3	0	0	0	0	1	0	0	-44.4000	12.3300	45.3900	-10.8800	0.0000	0.0000	0.0000	0.0000;
	22023	21801	0.049205	0.153124	0.00229	52.25	0	0	0	0	1	0	0	-11.4900	15.3800	11.6600	-15.1000	0.0000	0.0000	0.0000	0.0000;
	22105	21801	0.087702	0.200477	0.00278	72.58	0	0	0	0	1	0	0	-32.9200	21.5100	34.1900	-18.9100	0.0000	0.0000	0.0000	0.0000;
	22105	21801	0.087702	0.200477	0.00278	72.58	0	0	0	0	1	0	0	-32.9200	21.5100	34.1900	-18.9100	0.0000	0.0000	0.0000	0.0000;
	22105	21801	0.087702	0.200477	0.00278	72.58	0	0	0	0	1	0	0	-32.9200	21.5100	34.1900	-18.9100	0.0000	0.0000	0.0000	0.0000;
	21802	21803	0.000255	0.001115	0	0	0	0	0	0	1	0	0	-36.7600	-13.0700	36.7600	13.0900	0.0000	0.0000	0.0000	0.0000;
	21803	32160	0.017023	0.093093	0.0236	276.43	0	0	0	0	1	0	0	120.8100	-8.7400	-118.3600	19.7100	0.0000	0.0000	0.0000	0.0000;
	21803	32160	0.017023	0.093093	0.0236	276.43	0	0	0	0	1	0	0	120.8100	-8.7400	-118.3600	19.7100	0.0000	0.0000	0.0000	0.0000;
	21803	32160	0.017023	0.093093	0.0236	276.43	0	0	0	0	1	0	0	120.8100	-8.7400	-118.3600	19.7100	0.0000	0.0000	0.0000	0.0000;
	21806	21805	0.000379	0.022709	0	404.84	0	0	1.0125	0	1	0	0	-194.3000	-32.7800	194.4400	41.0500	0.0000	0.0000	0.0000	0.0000;
	21805	21807	0.000239	0.001108	0	0	0	0	0	0	1	0	0	-194.4400	-41.0500	194.5300	41.4500	0.0000	0.0000	0.0000	0.0000;
	21806	21808	0.00824	0.032738	0.01618	250.09	0	0	0	0	1	0	0	131.5500	5.8500	-130.2500	-2.4000	0.0000	0.0000	0.0000	0.0000;
	21806	22197	0.006568	0.02806	0.02347	184.54	0	0	0	0	1	0	0	16.5200	25.1800	-16.4600	-27.4800	0.0000	0.0000	0.0000	0.0000;
	21829	21807	0.000349	0.004608	0.28152	1062.45	0	0	0	0	1	0	0	-58.3800	44.4300	58.4000	-74.7800	0.0000	0.0000	0.0000	0.0000;
	22066	21807	0.001118	0.015261	0.32346	1317.68	0	0	0	0	1	0	0	551.3100	-50.8400	-548.1600	58.8200	0.0000	0.0000	0.0000	0.0000;
	22066	21807	0.001118	0.015261	0.32346	1317.68	0	0	0	0	1	0	0	551.3100	-50.8400	-548.1600	58.8200	0.0000	0.0000	0.0000	0.0000;
	21809	21808	0.006726	0.194336	0	73.39	0	0	1	0	1	0	0	-36.6300	-2.8400	36.7100	5.3400	0.0000	0.0000	0.0000	0.0000;
	21808	21810	0.000282	0.001029	0	0	0	0	0	0	1	0	0	31.5400	4.7400	-31.5400	-4.7300	0.0000	0.0000	0.0000	0.0000;
	21808	21819	0.013611	0.059537	0.04015	223.65	0	0	0	0	1	0	0	99.6900	0.9300	-98.4200	0.3800	0.0000	0.0000	0.0000	0.0000;
	21808	21833	0.011784	0.076384	0.03582	190.47	0	0	0	0	1	0	0	-37.7000	-8.6100	37.8600	5.8000	0.0000	0.0000	0.0000	0.0000;
	21811	21809	0.024669	0.066121	0.00245	74.48	0	0	0	0	1	0	0	-44.9400	8.5400	45.4400	-7.4600	0.0000	0.0000	0.0000	0.0000;
	21811	21809	0.024669	0.066121	0.00245	74.48	0	0	0	0	1	0	0	-44.9400	8.5400	45.4400	-7.4600	0.0000	0.0000	0.0000	0.0000;
	21809	21815	0.042728	0.102625	0.00429	67.16	0	0	0	0	1	0	0	-27.1300	8.8800	27.4600	-8.5200	0.0000	0.0000	0.0000	0.0000;
	21809	21815	0.042728	0.102625	0.00429	67.16	0	0	0	0	1	0	0	-27.1300	8.8800	27.4600	-8.5200	0.0000	0.0000	0.0000	0.0000;
	21812	21811	0.015596	0.045669	0.00264	69.81	0	0	0	0	1	0	0	-30.7400	8.9700	30.9000	-8.7900	0.0000	0.0000	0.0000	0.0000;
	21812	21811	0.015596	0.045669	0.00264	69.81	0	0	0	0	1	0	0	-30.7400	8.9700	30.9000	-8.7900	0.0000	0.0000	0.0000	0.0000;
	21811	21881	0.011259	0.02834	0.00448	40.76	0	0	0	0	1	0	0	6.6500	-0.4900	-6.6400	0.0400	0.0000	0.0000	0.0000	0.0000;
	21813	21812	0.025641	0.072022	0.00456	65.11	0	0	0	0	1	0	0	-38.5000	9.2300	38.8900	-8.6000	0.0000	0.0000	0.0000	0.0000;
	21812	22169	0.03419	0.072189	0.00961	49.06	0	0	0	0	1	0	0	-0.5800	-13.1300	0.6300	12.2400	0.0000	0.0000	0.0000	0.0000;
	21813	21814	0.000205	0.00119	0	0	0	0	0	0	1	0	0	24.4500	6.3900	-24.4500	-6.3800	0.0000	0.0000	0.0000	0.0000;
	21813	21844	0.041987	0.096971	0.00779	58.36	0	0	0	0	1	0	0	18.2600	-20.0900	-17.9600	19.9600	0.0000	0.0000	0.0000	0.0000;
	21813	21876	0.039223	0.076204	0.00541	47.59	0	0	0	0	1	0	0	-4.2100	4.4700	4.2200	-4.9900	0.0000	0.0000	0.0000	0.0000;
	21815	22195	0.056039	0.13977	0.00288	69.71	0	0	0	0	1	0	0	-32.7200	5.2900	33.3100	-4.1400	0.0000	0.0000	0.0000	0.0000;
	21815	22195	0.056039	0.13977	0.00288	69.71	0	0	0	0	1	0	0	-32.7200	5.2900	33.3100	-4.1400	0.0000	0.0000	0.0000	0.0000;
	21816	21817	0.000244	0.001029	0	0	0	0	0	0	1	0	0	12.8100	4.1200	-12.8100	-4.1200	0.0000	0.0000	0.0000	0.0000;
	21816	21892	0.03655	0.093144	0.00505	63.52	0	0	0	0	1	0	0	30.6600	7.6900	-30.3200	-7.3500	0.0000	0.0000	0.0000	0.0000;
	21816	22053	0.044644	0.115076	0.00597	66.28	0	0	0	0	1	0	0	-43.4700	25.6700	44.5400	-23.5600	0.0000	0.0000	0.0000	0.0000;
	21821	21818	0.019177	0.049379	0.00414	52.48	0	0	0	0	1	0	0	-9.1300	8.0800	9.1600	-8.4400	0.0000	0.0000	0.0000	0.0000;
	21818	21824	0.024128	0.043989	0.00248	64.47	0	0	0	0	1	0	0	-38.2700	3.7000	38.6200	-3.3400	0.0000	0.0000	0.0000	0.0000;
	21820	21819	0.004967	0.037144	0.02174	220.74	0	0	0	0	1	0	0	-54.3100	9.6800	54.4500	-10.8500	0.0000	0.0000	0.0000	0.0000;
	21820	21827	0.006729	0.031707	0.02364	258.51	0	0	0	0	1	0	0	-166.5900	-16.2900	168.3900	22.2900	0.0000	0.0000	0.0000	0.0000;
	21820	22077	0.013616	0.076091	0.03975	257.63	0	0	0	0	1	0	0	154.9700	-38.7100	-151.6600	53.0000	0.0000	0.0000	0.0000	0.0000;
	21821	21824	0.031048	0.091675	0.00282	59.09	0	0	0	0	1	0	0	-25.1300	2.7800	25.3200	-2.5100	0.0000	0.0000	0.0000	0.0000;
	21823	21822	0.000497	0.033967	0	447.38	0	0	1.01875	0	1	0	0	-266.1700	-35.0300	266.5100	58.5600	0.0000	0.0000	0.0000	0.0000;
	21822	21829	0.00063	0.008005	0.38764	1146.32	0	0	0	0	1	0	0	-266.5100	-100.4700	266.9600	64.2600	0.0000	0.0000	0.0000	0.0000;
	21823	21826	0.003228	0.102596	0	263.46	0	0	1	0	1	0	0	97.7100	12.4400	-97.4200	-3.2100	0.0000	0.0000	0.0000	0.0000;
	21823	21827	0.000237	0.001145	0	0	0	0	0	0	1	0	0	168.4500	22.5900	-168.3900	-22.2900	0.0000	0.0000	0.0000	0.0000;
	21823	21828	0.000243	0.001075	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21824	21826	0.001491	0.047406	0	113.46	0	0	1	0	1	0	0	-97.2900	1.0500	97.4200	3.2100	0.0000	0.0000	0.0000	0.0000;
	21825	21826	0.026469	0.841381	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21830	21829	0.000407	0.025712	0	436.9	0	0	1.025	0	1	0	0	-221.6000	-94.8000	221.8300	109.2000	0.0000	0.0000	0.0000	0.0000;
	21829	22066	0.001645	0.020056	0.29685	1203.18	0	0	0	0	1	0	0	-430.4200	60.5800	433.3000	-57.7000	0.0000	0.0000	0.0000	0.0000;
	21831	21830	0.004961	0.12328	0	89.3	0	0	1.01875	0	1	0	0	-38.5700	-11.0400	38.6400	12.9200	0.0000	0.0000	0.0000	0.0000;
	21831	21830	0.004961	0.12328	0	89.3	0	0	1.01875	0	1	0	0	-38.5700	-11.0400	38.6400	12.9200	0.0000	0.0000	0.0000	0.0000;
	21831	21830	0.004961	0.12328	0	89.3	0	0	1.01875	0	1	0	0	-38.5700	-11.0400	38.6400	12.9200	0.0000	0.0000	0.0000	0.0000;
	21830	21832	0.000209	0.001184	0	0	0	0	0	0	1	0	0	65.1200	20.6900	-65.1200	-20.6400	0.0000	0.0000	0.0000	0.0000;
	21830	21833	0.000219	0.001057	0	0	0	0	0	0	1	0	0	40.5400	35.3600	-40.5400	-35.3400	0.0000	0.0000	0.0000	0.0000;
	21835	21831	0.011756	0.031586	0.00139	73.37	0	0	0	0	1	0	0	-40.3700	-10.1200	40.5500	10.4700	0.0000	0.0000	0.0000	0.0000;
	21835	21831	0.011756	0.031586	0.00139	73.37	0	0	0	0	1	0	0	-40.3700	-10.1200	40.5500	10.4700	0.0000	0.0000	0.0000	0.0000;
	21831	21837	0.011937	0.032093	0.00119	61.44	0	0	0	0	1	0	0	25.5700	9.3000	-25.4900	-9.2100	0.0000	0.0000	0.0000	0.0000;
	21831	21838	0.057707	0.114575	0.0039	53.75	0	0	0	0	1	0	0	9.0200	2.8700	-8.9700	-3.2000	0.0000	0.0000	0.0000	0.0000;
	21833	22024	0.011244	0.052572	0.02401	196.35	0	0	0	0	1	0	0	2.6800	29.5400	-2.5800	-31.6500	0.0000	0.0000	0.0000	0.0000;
	21834	21835	0.000233	0.001157	0	0	0	0	0	0	1	0	0	-40.7400	-9.7400	40.7500	9.7600	0.0000	0.0000	0.0000	0.0000;
	21835	21836	0.024343	0.06147	0.00507	67.02	0	0	0	0	1	0	0	30.3200	4.1000	-30.1100	-4.1100	0.0000	0.0000	0.0000	0.0000;
	21835	21836	0.024343	0.06147	0.00507	67.02	0	0	0	0	1	0	0	30.3200	4.1000	-30.1100	-4.1100	0.0000	0.0000	0.0000	0.0000;
	21835	22032	0.060962	0.149936	0.00542	38.6	0	0	0	0	1	0	0	-1.1100	1.3000	1.1100	-1.8800	0.0000	0.0000	0.0000	0.0000;
	22129	21835	0.018143	0.044644	0.00065	55.35	0	0	0	0	1	0	0	19.6100	-0.8700	-19.5400	0.9600	0.0000	0.0000	0.0000	0.0000;
	21836	22171	0.034132	0.080957	0.01103	59.42	0	0	0	0	1	0	0	27.6600	-5.7500	-27.4000	5.1900	0.0000	0.0000	0.0000	0.0000;
	21837	22129	0.021502	0.052486	0.00249	47.56	0	0	0	0	1	0	0	-8.0100	0.9700	8.0200	-1.2100	0.0000	0.0000	0.0000	0.0000;
	22032	21838	0.020463	0.051944	0.00366	45.46	0	0	0	0	1	0	0	-1.2600	-1.7200	1.2600	1.3300	0.0000	0.0000	0.0000	0.0000;
	21839	21840	0.000233	0.001113	0	0	0	0	0	0	1	0	0	10.3500	2.2100	-10.3500	-2.2100	0.0000	0.0000	0.0000	0.0000;
	22171	21839	0.042171	0.085807	0.004	59.97	0	0	0	0	1	0	0	27.7200	-1.5900	-27.4100	1.8000	0.0000	0.0000	0.0000	0.0000;
	21841	21842	0.000204	0.001013	0	0	0	0	0	0	1	0	0	10.0300	0.2300	-10.0300	-0.2300	0.0000	0.0000	0.0000	0.0000;
	22083	21841	0.017203	0.048537	0.01026	57.25	0	0	0	0	1	0	0	26.2500	-7.7900	-26.1300	7.0400	0.0000	0.0000	0.0000	0.0000;
	21843	21844	0.000213	0.001059	0	0	0	0	0	0	1	0	0	-12.1400	-0.8100	12.1400	0.8100	0.0000	0.0000	0.0000	0.0000;
	21845	21846	0.000229	0.00109	0	0	0	0	0	0	1	0	0	9.7800	3.0700	-9.7800	-3.0700	0.0000	0.0000	0.0000	0.0000;
	21847	21845	0.040572	0.084783	0.0023	64.31	0	0	0	0	1	0	0	31.8900	-23.1200	-31.3000	24.1300	0.0000	0.0000	0.0000	0.0000;
	21845	21880	0.027575	0.080139	0.01698	73.41	0	0	0	0	1	0	0	-38.9200	26.1900	39.5000	-26.2900	0.0000	0.0000	0.0000	0.0000;
	21845	21880	0.027575	0.080139	0.01698	73.41	0	0	0	0	1	0	0	-38.9200	26.1900	39.5000	-26.2900	0.0000	0.0000	0.0000	0.0000;
	21847	21848	0.000238	0.001129	0	0	0	0	0	0	1	0	0	27.1400	8.1600	-27.1400	-8.1500	0.0000	0.0000	0.0000	0.0000;
	21849	22216	0.014228	0.039369	0.00184	54.46	0	0	0	0	1	0	0	-15.1100	2.0900	15.1500	-2.2000	0.0000	0.0000	0.0000	0.0000;
	22331	21849	0.016306	0.026875	0.00161	48.41	0	0	0	0	1	0	0	1.7300	3.3500	-1.7300	-3.5200	0.0000	0.0000	0.0000	0.0000;
	22258	21850	0.015294	0.043307	0.00446	67.65	0	0	0	0	1	0	0	28.4900	-4.3900	-28.3700	4.2800	0.0000	0.0000	0.0000	0.0000;
	22258	21850	0.015294	0.043307	0.00446	67.65	0	0	0	0	1	0	0	28.4900	-4.3900	-28.3700	4.2800	0.0000	0.0000	0.0000	0.0000;
	21851	22331	0.011138	0.028253	0.00063	37.81	0	0	0	0	1	0	0	-4.4500	3.4000	4.4600	-3.4600	0.0000	0.0000	0.0000	0.0000;
	21853	21852	0.004918	0.117767	0	100.61	0	0	1.025	0	1	0	0	-50.0600	-4.7600	50.1800	7.6000	0.0000	0.0000	0.0000	0.0000;
	21853	21852	0.004918	0.117767	0	100.61	0	0	1.025	0	1	0	0	-50.0600	-4.7600	50.1800	7.6000	0.0000	0.0000	0.0000	0.0000;
	21853	21852	0.004918	0.117767	0	100.61	0	0	1.025	0	1	0	0	-50.0600	-4.7600	50.1800	7.6000	0.0000	0.0000	0.0000	0.0000;
	21853	21852	0.004918	0.117767	0	100.61	0	0	1.025	0	1	0	0	-50.0600	-4.7600	50.1800	7.6000	0.0000	0.0000	0.0000	0.0000;
	21852	21854	0.000275	0.001199	0	0	0	0	0	0	1	0	0	41.4700	23.5400	-41.4700	-23.5100	0.0000	0.0000	0.0000	0.0000;
	22136	21852	0.003	0.01965	0.01496	224.16	0	0	0	0	1	0	0	105.4900	26.8600	-105.1600	-26.3200	0.0000	0.0000	0.0000	0.0000;
	22272	21852	0.003313	0.022128	0.01136	237.43	0	0	0	0	1	0	0	137.6300	30.4300	-137.0300	-27.6100	0.0000	0.0000	0.0000	0.0000;
	21855	21853	0.008961	0.019096	0.00298	67.11	0	0	0	0	1	0	0	-32.5400	-6.9100	32.6300	6.7800	0.0000	0.0000	0.0000	0.0000;
	21855	21853	0.008961	0.019096	0.00298	67.11	0	0	0	0	1	0	0	-32.5400	-6.9100	32.6300	6.7800	0.0000	0.0000	0.0000	0.0000;
	21855	21856	0.012171	0.032622	0.00547	56.82	0	0	0	0	1	0	0	21.2200	3.3800	-21.1700	-3.8400	0.0000	0.0000	0.0000	0.0000;
	21864	21855	0.023161	0.060608	0.00226	61.15	0	0	0	0	1	0	0	-30.1300	-4.9600	30.3300	5.2400	0.0000	0.0000	0.0000	0.0000;
	21864	21856	0.018511	0.043151	0.00147	60.37	0	0	0	0	1	0	0	-26.1300	-3.3900	26.2500	3.5100	0.0000	0.0000	0.0000	0.0000;
	21856	22265	0.020902	0.047031	0.00366	62.09	0	0	0	0	1	0	0	-25.8200	-5.0900	25.9500	4.9900	0.0000	0.0000	0.0000	0.0000;
	21857	21858	0.000288	0.001191	0	0	0	0	0	0	1	0	0	28.5400	3.2500	-28.5400	-3.2400	0.0000	0.0000	0.0000	0.0000;
	22238	21857	0.027537	0.07267	0.00279	63.94	0	0	0	0	1	0	0	33.1800	-6.4200	-32.8700	6.9300	0.0000	0.0000	0.0000	0.0000;
	22242	21857	0.012249	0.027206	0.00123	52.22	0	0	0	0	1	0	0	-4.3200	10.0800	4.3300	-10.1800	0.0000	0.0000	0.0000	0.0000;
	21860	21859	0.006405	0.166112	0	92.15	0	0	1	0	1	0	0	-36.2600	4.4000	36.3500	-2.2700	0.0000	0.0000	0.0000	0.0000;
	21860	21859	0.006405	0.166112	0	92.15	0	0	1	0	1	0	0	-36.2600	4.4000	36.3500	-2.2700	0.0000	0.0000	0.0000	0.0000;
	21860	21859	0.006405	0.166112	0	92.15	0	0	1	0	1	0	0	-36.2600	4.4000	36.3500	-2.2700	0.0000	0.0000	0.0000	0.0000;
	21859	21861	0.00025	0.001196	0	0	0	0	0	0	1	0	0	-109.0400	6.8000	109.0700	-6.6600	0.0000	0.0000	0.0000	0.0000;
	21860	22167	0.008664	0.022602	0.00126	73.02	0	0	0	0	1	0	0	36.5500	-17.4600	-36.4100	17.6800	0.0000	0.0000	0.0000	0.0000;
	21860	22167	0.008664	0.022602	0.00126	73.02	0	0	0	0	1	0	0	36.5500	-17.4600	-36.4100	17.6800	0.0000	0.0000	0.0000	0.0000;
	21860	22242	0.012804	0.024601	0.00052	48.88	0	0	0	0	1	0	0	7.1500	8.7000	-7.1300	-8.7200	0.0000	0.0000	0.0000	0.0000;
	21861	21938	0.010163	0.048704	0.03779	231.21	0	0	0	0	1	0	0	-109.0700	6.6600	110.2400	-4.9400	0.0000	0.0000	0.0000	0.0000;
	21862	21863	0.000267	0.00119	0	0	0	0	0	0	1	0	0	43.5700	8.8700	-43.5700	-8.8500	0.0000	0.0000	0.0000	0.0000;
	21870	21862	0.007966	0.040046	0.02021	218.23	0	0	0	0	1	0	0	-77.2500	16.7100	77.7200	-16.4900	0.0000	0.0000	0.0000	0.0000;
	21862	21920	0.003765	0.025043	0.01881	232.91	0	0	0	0	1	0	0	-121.3000	7.6200	121.8200	-6.1400	0.0000	0.0000	0.0000	0.0000;
	21864	21865	0.000246	0.001153	0	0	0	0	0	0	1	0	0	28.5400	3.4200	-28.5400	-3.4100	0.0000	0.0000	0.0000	0.0000;
	21871	21864	0.014359	0.04092	0.00538	60.17	0	0	0	0	1	0	0	-27.6100	-5.2000	27.7200	4.9300	0.0000	0.0000	0.0000	0.0000;
	21866	21869	0.006146	0.213846	0	155.72	0	0	1	0	1	0	0	55.6100	4.2400	-55.4300	2.0100	0.0000	0.0000	0.0000	0.0000;
	21866	21870	0.000205	0.001144	0	0	0	0	0	0	1	0	0	-55.6100	-4.2400	55.6200	4.2800	0.0000	0.0000	0.0000	0.0000;
	21867	21869	-0.001464	-0.05094	0	80.72	0	0	1	0	1	0	0	-55.4700	0.5200	55.4300	-2.0100	0.0000	0.0000	0.0000	0.0000;
	21871	21867	0.026021	0.073636	0.0013	52.21	0	0	0	0	1	0	0	8.0500	2.4400	-8.0300	-2.5200	0.0000	0.0000	0.0000	0.0000;
	21867	21880	0.014592	0.033902	0.00119	64.6	0	0	0	0	1	0	0	40.0500	-5.5500	-39.8300	5.9600	0.0000	0.0000	0.0000	0.0000;
	21868	21869	0.01918	0.667373	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21878	21870	0.003682	0.024865	0.01221	243.42	0	0	0	0	1	0	0	-141.6700	3.7800	142.3800	-0.3400	0.0000	0.0000	0.0000	0.0000;
	21870	22272	0.005202	0.029878	0.02669	233.54	0	0	0	0	1	0	0	-120.7400	-20.6500	121.4700	21.9800	0.0000	0.0000	0.0000	0.0000;
	21871	21925	0.039425	0.102533	0.01087	71.91	0	0	0	0	1	0	0	-35.7700	6.1500	36.2600	-6.0300	0.0000	0.0000	0.0000	0.0000;
	21871	21925	0.039425	0.102533	0.01087	71.91	0	0	0	0	1	0	0	-35.7700	6.1500	36.2600	-6.0300	0.0000	0.0000	0.0000	0.0000;
	21872	21875	-0.000612	-0.014057	0	167.26	0	0	1	0	1	0	0	20.0200	4.0700	-20.0200	-4.1300	0.0000	0.0000	0.0000	0.0000;
	21872	21876	0.000291	0.001121	0	0	0	0	0	0	1	0	0	-20.0200	-4.0700	20.0200	4.0800	0.0000	0.0000	0.0000	0.0000;
	21872	21877	0.000272	0.001167	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21873	21875	0.00693	0.159139	0	83.63	0	0	1	0	1	0	0	-20.0000	-3.4800	20.0200	4.1300	0.0000	0.0000	0.0000	0.0000;
	21874	21875	0.00693	0.159139	0	83.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21876	22258	0.014687	0.030627	0.00142	41.21	0	0	0	0	1	0	0	-6.7500	-12.3700	6.7800	12.2900	0.0000	0.0000	0.0000	0.0000;
	21879	22190	0.020053	0.057837	0.00147	39.89	0	0	0	0	1	0	0	-3.6400	-5.7300	3.6500	5.6000	0.0000	0.0000	0.0000	0.0000;
	21879	22242	0.031231	0.087061	0.00494	57.35	0	0	0	0	1	0	0	-16.3600	1.1200	16.4400	-1.4000	0.0000	0.0000	0.0000	0.0000;
	22167	21880	0.013442	0.032197	0.00464	68.79	0	0	0	0	1	0	0	29.7500	-20.0500	-29.5900	19.9600	0.0000	0.0000	0.0000	0.0000;
	22167	21880	0.013442	0.032197	0.00464	68.79	0	0	0	0	1	0	0	29.7500	-20.0500	-29.5900	19.9600	0.0000	0.0000	0.0000	0.0000;
	21892	21881	0.042244	0.076156	0.00341	52.21	0	0	0	0	1	0	0	3.4600	0.3100	-3.4500	-0.6600	0.0000	0.0000	0.0000	0.0000;
	21882	21886	0.077681	0.172394	0.0087	59.48	0	0	0	0	1	0	0	-9.5200	-3.0100	9.5900	2.2700	0.0000	0.0000	0.0000	0.0000;
	21882	21887	0.022375	0.058926	0.00411	54.95	0	0	0	0	1	0	0	-1.9400	-1.2600	1.9400	0.8400	0.0000	0.0000	0.0000	0.0000;
	21887	21883	0.019393	0.05684	0.00545	48.06	0	0	0	0	1	0	0	-10.3600	-5.2300	10.3900	4.7400	0.0000	0.0000	0.0000	0.0000;
	21883	21956	0.052956	0.103738	0.00747	45	0	0	0	0	1	0	0	-6.2200	7.7900	6.2800	-8.4600	0.0000	0.0000	0.0000	0.0000;
	22309	21883	0.038743	0.101431	0.00394	52.32	0	0	0	0	1	0	0	15.8400	15.6800	-15.6500	-15.6200	0.0000	0.0000	0.0000	0.0000;
	21884	21885	0.000231	0.001068	0	0	0	0	0	0	1	0	0	-13.6700	-2.4800	13.6700	2.4800	0.0000	0.0000	0.0000	0.0000;
	21885	21886	0.030929	0.059476	0.00218	54.26	0	0	0	0	1	0	0	6.0500	-1.0000	-6.0400	0.8000	0.0000	0.0000	0.0000	0.0000;
	21885	24209	0.100771	0.189444	0.01216	59.54	0	0	0	0	1	0	0	-19.7200	-1.4800	20.0900	0.8800	0.0000	0.0000	0.0000	0.0000;
	24825	21886	0.055646	0.116488	0.00727	61.74	0	0	0	0	1	0	0	24.7000	5.1100	-24.3800	-5.2000	0.0000	0.0000	0.0000	0.0000;
	21889	21888	0.004895	0.152227	0	86.95	0	0	1.04375	0	1	0	0	-16.5400	-18.5700	16.5700	19.5300	0.0000	0.0000	0.0000	0.0000;
	21888	21890	0.00025	0.001023	0	0	0	0	0	0	1	0	0	19.8900	4.2400	-19.8900	-4.2400	0.0000	0.0000	0.0000	0.0000;
	22310	21888	0.00967	0.041845	0.02939	174.14	0	0	0	0	1	0	0	36.6300	21.3800	-36.4600	-23.7700	0.0000	0.0000	0.0000	0.0000;
	24512	21889	0.005355	0.027971	0.00256	115.24	0	0	0	0	1	0	0	-16.5100	-18.6900	16.5400	18.5700	0.0000	0.0000	0.0000	0.0000;
	22238	21891	0.019036	0.04363	0.00149	62.2	0	0	0	0	1	0	0	-27.7800	8.9100	27.9400	-8.7000	0.0000	0.0000	0.0000	0.0000;
	21891	22276	0.035899	0.083746	0.00889	66.24	0	0	0	0	1	0	0	-44.0800	6.0600	44.7700	-5.3900	0.0000	0.0000	0.0000	0.0000;
	21892	21893	0.000271	0.001172	0	0	0	0	0	0	1	0	0	13.4300	5.0000	-13.4300	-5.0000	0.0000	0.0000	0.0000	0.0000;
	21894	21895	0.034103	0.060699	0.00381	39.71	0	0	0	0	1	0	0	-7.0600	-3.8200	7.0800	3.4400	0.0000	0.0000	0.0000	0.0000;
	21902	21894	0.026376	0.043768	0.0146	60.21	0	0	0	0	1	0	0	12.4600	-34.0800	-12.1400	33.0700	0.0000	0.0000	0.0000	0.0000;
	21894	21916	0.017893	0.047664	0.01429	63.82	0	0	0	0	1	0	0	37.2500	-0.2700	-37.0200	-0.6300	0.0000	0.0000	0.0000	0.0000;
	22064	21894	0.014339	0.031589	0.00813	65.75	0	0	0	0	1	0	0	29.2900	12.3600	-29.1600	-12.9400	0.0000	0.0000	0.0000	0.0000;
	22064	21894	0.014339	0.031589	0.00813	65.75	0	0	0	0	1	0	0	29.2900	12.3600	-29.1600	-12.9400	0.0000	0.0000	0.0000	0.0000;
	21894	22188	0.071064	0.238384	0.00638	37.03	0	0	0	0	1	0	0	-2.2500	3.5300	2.2600	-4.1600	0.0000	0.0000	0.0000	0.0000;
	21894	22226	0.037152	0.112845	0.00382	50.29	0	0	0	0	1	0	0	5.6500	-4.8200	-5.6300	4.4700	0.0000	0.0000	0.0000	0.0000;
	21894	22276	0.066569	0.173458	0.0126	58	0	0	0	0	1	0	0	20.2100	-5.7100	-19.9400	5.0800	0.0000	0.0000	0.0000	0.0000;
	21895	22045	0.020071	0.056802	0.00665	68.58	0	0	0	0	1	0	0	-38.7000	6.4800	38.9900	-6.3900	0.0000	0.0000	0.0000	0.0000;
	21895	22045	0.020071	0.056802	0.00665	68.58	0	0	0	0	1	0	0	-38.7000	6.4800	38.9900	-6.3900	0.0000	0.0000	0.0000	0.0000;
	22053	21895	0.07384	0.121987	0.00417	67.09	0	0	0	0	1	0	0	-30.5000	10.3000	31.2300	-9.5500	0.0000	0.0000	0.0000	0.0000;
	22053	21895	0.07384	0.121987	0.00417	67.09	0	0	0	0	1	0	0	-30.5000	10.3000	31.2300	-9.5500	0.0000	0.0000	0.0000	0.0000;
	21896	21897	0.000256	0.00111	0	0	0	0	0	0	1	0	0	19.1600	5.6300	-19.1600	-5.6200	0.0000	0.0000	0.0000	0.0000;
	22133	21896	0.0255	0.047739	0.00579	50.19	0	0	0	0	1	0	0	-6.9500	-6.6500	6.9700	6.1000	0.0000	0.0000	0.0000	0.0000;
	21896	23282	0.023061	0.057586	0.01102	60.11	0	0	0	0	1	0	0	-26.1400	-11.7200	26.3200	11.0200	0.0000	0.0000	0.0000	0.0000;
	21898	21899	0.000242	0.001047	0	0	0	0	0	0	1	0	0	-19.1600	-6.5500	19.1600	6.5600	0.0000	0.0000	0.0000	0.0000;
	21921	21899	0.012809	0.030685	0.00151	67.57	0	0	0	0	1	0	0	29.1500	-3.1000	-29.0500	3.1800	0.0000	0.0000	0.0000	0.0000;
	21921	21899	0.012809	0.030685	0.00151	67.57	0	0	0	0	1	0	0	29.1500	-3.1000	-29.0500	3.1800	0.0000	0.0000	0.0000	0.0000;
	21929	21899	0.018132	0.03968	0.00305	65.16	0	0	0	0	1	0	0	-38.6500	13.2200	38.9300	-12.9200	0.0000	0.0000	0.0000	0.0000;
	21900	22188	0.0273	0.077162	0.00185	50.01	0	0	0	0	1	0	0	5.5500	-0.0100	-5.5400	-0.1600	0.0000	0.0000	0.0000	0.0000;
	21900	22191	0.04614	0.108532	0.0025	60.05	0	0	0	0	1	0	0	-24.8800	-9.8800	25.1900	10.3400	0.0000	0.0000	0.0000	0.0000;
	21901	21902	0.000253	0.001167	0	0	0	0	0	0	1	0	0	-24.9800	-15.7300	24.9900	15.7400	0.0000	0.0000	0.0000	0.0000;
	21902	23656	0.02631	0.087306	0.01598	65.26	0	0	0	0	1	0	0	-18.7200	9.1700	18.8400	-10.4600	0.0000	0.0000	0.0000	0.0000;
	21902	23656	0.02631	0.087306	0.01598	65.26	0	0	0	0	1	0	0	-18.7200	9.1700	18.8400	-10.4600	0.0000	0.0000	0.0000	0.0000;
	21903	21904	0.000294	0.001037	0	0	0	0	0	0	1	0	0	18.3000	4.6300	-18.3000	-4.6300	0.0000	0.0000	0.0000	0.0000;
	21905	21903	0.010491	0.027806	0.00087	55.91	0	0	0	0	1	0	0	-12.3800	9.8300	12.4000	-9.8500	0.0000	0.0000	0.0000	0.0000;
	21903	22039	0.162562	0.303751	0.00932	53.13	0	0	0	0	1	0	0	-7.1600	6.6600	7.3200	-7.3200	0.0000	0.0000	0.0000	0.0000;
	21903	22641	0.036106	0.081916	0.00542	59.83	0	0	0	0	1	0	0	-24.2300	-1.5900	24.4400	1.4900	0.0000	0.0000	0.0000	0.0000;
	21916	21905	0.027467	0.068382	0.00377	43.67	0	0	0	0	1	0	0	5.9700	11.3200	-5.9300	-11.6000	0.0000	0.0000	0.0000	0.0000;
	21907	21906	0.00749	0.186454	0	62.57	0	0	1.04375	0	1	0	0	-25.0300	-19.3100	25.1100	21.1700	0.0000	0.0000	0.0000	0.0000;
	21906	21908	0.000222	0.001155	0	0	0	0	0	0	1	0	0	36.6100	8.4000	-36.6100	-8.3900	0.0000	0.0000	0.0000	0.0000;
	21906	22322	0.002463	0.01193	0.08675	263.09	0	0	0	0	1	0	0	175.0700	-58.6800	-174.3000	52.9900	0.0000	0.0000	0.0000	0.0000;
	21906	22322	0.002463	0.01193	0.08675	263.09	0	0	0	0	1	0	0	175.0700	-58.6800	-174.3000	52.9900	0.0000	0.0000	0.0000	0.0000;
	21906	23629	0.003031	0.012356	0.00302	266.02	0	0	0	0	1	0	0	-137.2900	29.2600	137.8400	-27.3300	0.0000	0.0000	0.0000	0.0000;
	21906	23629	0.003031	0.012356	0.00302	266.02	0	0	0	0	1	0	0	-137.2900	29.2600	137.8400	-27.3300	0.0000	0.0000	0.0000	0.0000;
	21906	23629	0.003031	0.012356	0.00302	266.02	0	0	0	0	1	0	0	-137.2900	29.2600	137.8400	-27.3300	0.0000	0.0000	0.0000	0.0000;
	22632	21907	0.018053	0.052467	0.00232	66.88	0	0	0	0	1	0	0	-27.4400	1.9800	27.5600	-1.8600	0.0000	0.0000	0.0000	0.0000;
	22632	21907	0.018053	0.052467	0.00232	66.88	0	0	0	0	1	0	0	-27.4400	1.9800	27.5600	-1.8600	0.0000	0.0000	0.0000	0.0000;
	21907	22633	0.085527	0.246224	0.0034	56.88	0	0	0	0	1	0	0	20.9300	13.4200	-20.4400	-12.3700	0.0000	0.0000	0.0000	0.0000;
	21907	22634	0.05646	0.172036	0.00713	46.57	0	0	0	0	1	0	0	8.4600	13.5400	-8.3300	-13.8800	0.0000	0.0000	0.0000	0.0000;
	22641	21907	0.034516	0.094921	0.00334	64.35	0	0	0	0	1	0	0	-42.2200	-3.4900	42.8100	4.7500	0.0000	0.0000	0.0000	0.0000;
	21907	23447	0.008091	0.020035	0.00501	56.72	0	0	0	0	1	0	0	-18.9600	-5.2700	18.9900	4.7900	0.0000	0.0000	0.0000	0.0000;
	23628	21907	0.009423	0.027304	0.00108	67.9	0	0	0	0	1	0	0	34.8000	11.6800	-34.6900	-11.4700	0.0000	0.0000	0.0000	0.0000;
	23628	21907	0.009423	0.027304	0.00108	67.9	0	0	0	0	1	0	0	34.8000	11.6800	-34.6900	-11.4700	0.0000	0.0000	0.0000	0.0000;
	21907	23660	0.012223	0.031623	0.00795	58.11	0	0	0	0	1	0	0	-13.9600	19.5200	14.0300	-20.2100	0.0000	0.0000	0.0000	0.0000;
	21910	21909	0.003387	0.122627	0	81.66	0	0	1.05	0	1	0	0	-60.9000	-24.4700	61.0400	29.8000	0.0000	0.0000	0.0000	0.0000;
	21909	21911	0.000214	0.001039	0	0	0	0	0	0	1	0	0	-61.0400	-29.8000	61.0500	29.8500	0.0000	0.0000	0.0000	0.0000;
	21912	21910	0.011089	0.035661	0.00116	63.28	0	0	0	0	1	0	0	-38.9700	-20.8100	39.1700	21.3400	0.0000	0.0000	0.0000	0.0000;
	21911	22046	0.017144	0.087083	0.03299	197.21	0	0	0	0	1	0	0	-43.5700	9.1000	43.8900	-10.9500	0.0000	0.0000	0.0000	0.0000;
	22063	21911	0.006078	0.045101	0.02537	243.48	0	0	0	0	1	0	0	108.2900	14.7400	-107.6200	-12.5000	0.0000	0.0000	0.0000	0.0000;
	21911	22197	0.007938	0.05033	0.01533	222.43	0	0	0	0	1	0	0	90.1400	-26.4500	-89.4800	28.9700	0.0000	0.0000	0.0000	0.0000;
	21912	21913	0.000224	0.001101	0	0	0	0	0	0	1	0	0	20.7900	4.1600	-20.7900	-4.1600	0.0000	0.0000	0.0000	0.0000;
	21915	21912	0.01108	0.030509	0.00302	50.79	0	0	0	0	1	0	0	-8.4500	-5.4600	8.4600	5.1700	0.0000	0.0000	0.0000	0.0000;
	21912	21916	0.025461	0.071882	0.00165	55.26	0	0	0	0	1	0	0	-10.1900	12.3800	10.2500	-12.3800	0.0000	0.0000	0.0000	0.0000;
	21912	22276	0.019486	0.050643	0.00751	57.91	0	0	0	0	1	0	0	19.9100	-0.8900	-19.8400	0.2800	0.0000	0.0000	0.0000	0.0000;
	21914	21915	0.000216	0.001152	0	0	0	0	0	0	1	0	0	-20.9600	-4.3600	20.9600	4.3600	0.0000	0.0000	0.0000	0.0000;
	21915	22226	0.065205	0.171069	0.00433	55.02	0	0	0	0	1	0	0	-12.5200	1.1000	12.6100	-1.3100	0.0000	0.0000	0.0000	0.0000;
	21916	21917	0.000245	0.001172	0	0	0	0	0	0	1	0	0	20.7900	1.6900	-20.7900	-1.6900	0.0000	0.0000	0.0000	0.0000;
	21918	21919	0.019635	0.044837	0.00185	67.54	0	0	0	0	1	0	0	28.0300	-6.7200	-27.8800	6.8800	0.0000	0.0000	0.0000	0.0000;
	21918	21919	0.019635	0.044837	0.00185	67.54	0	0	0	0	1	0	0	28.0300	-6.7200	-27.8800	6.8800	0.0000	0.0000	0.0000	0.0000;
	23282	21918	0.014342	0.045793	0.00211	70.86	0	0	0	0	1	0	0	35.9700	-5.3200	-35.7900	5.6600	0.0000	0.0000	0.0000	0.0000;
	23282	21918	0.014342	0.045793	0.00211	70.86	0	0	0	0	1	0	0	35.9700	-5.3200	-35.7900	5.6600	0.0000	0.0000	0.0000	0.0000;
	21919	21944	0.014514	0.038616	0.00248	69	0	0	0	0	1	0	0	-35.0600	-1.8400	35.2300	2.0300	0.0000	0.0000	0.0000	0.0000;
	21919	21944	0.014514	0.038616	0.00248	69	0	0	0	0	1	0	0	-35.0600	-1.8400	35.2300	2.0300	0.0000	0.0000	0.0000	0.0000;
	22037	21919	0.016549	0.038078	0.00121	72.75	0	0	0	0	1	0	0	-40.4100	9.0600	40.6900	-8.5600	0.0000	0.0000	0.0000	0.0000;
	22037	21919	0.016549	0.038078	0.00121	72.75	0	0	0	0	1	0	0	-40.4100	9.0600	40.6900	-8.5600	0.0000	0.0000	0.0000	0.0000;
	21921	21920	0.004764	0.138105	0	83.09	0	0	1	0	1	0	0	-29.1500	3.1000	29.1900	-1.9900	0.0000	0.0000	0.0000	0.0000;
	21921	21920	0.004764	0.138105	0	83.09	0	0	1	0	1	0	0	-29.1500	3.1000	29.1900	-1.9900	0.0000	0.0000	0.0000	0.0000;
	21920	21922	0.000225	0.001028	0	0	0	0	0	0	1	0	0	29.2800	4.7700	-29.2800	-4.7700	0.0000	0.0000	0.0000	0.0000;
	21920	21939	0.00522	0.025261	0.02474	162.93	0	0	0	0	1	0	0	19.2700	14.8200	-19.2400	-17.3000	0.0000	0.0000	0.0000	0.0000;
	21920	23509	0.008438	0.045732	0.03219	247.74	0	0	0	0	1	0	0	-114.3700	-4.7300	115.4100	6.8600	0.0000	0.0000	0.0000	0.0000;
	21920	23509	0.008438	0.045732	0.03219	247.74	0	0	0	0	1	0	0	-114.3700	-4.7300	115.4100	6.8600	0.0000	0.0000	0.0000	0.0000;
	21923	21924	0.000278	0.001047	0	0	0	0	0	0	1	0	0	14.5500	4.0300	-14.5400	-4.0300	0.0000	0.0000	0.0000	0.0000;
	21923	21948	0.011377	0.032031	0.00727	70.47	0	0	0	0	1	0	0	37.5400	9.2500	-37.3800	-9.5800	0.0000	0.0000	0.0000	0.0000;
	21923	21948	0.011377	0.032031	0.00727	70.47	0	0	0	0	1	0	0	37.5400	9.2500	-37.3800	-9.5800	0.0000	0.0000	0.0000	0.0000;
	21923	22265	0.009505	0.024482	0.00304	64.56	0	0	0	0	1	0	0	-42.9400	-32.9800	43.2000	33.3200	0.0000	0.0000	0.0000	0.0000;
	21923	22303	0.016887	0.041028	0.00474	66.31	0	0	0	0	1	0	0	-46.6800	10.4600	47.0400	-10.0900	0.0000	0.0000	0.0000	0.0000;
	21925	21937	0.018716	0.049301	0.0034	73.94	0	0	0	0	1	0	0	-42.9000	4.6600	43.2200	-4.1800	0.0000	0.0000	0.0000	0.0000;
	21925	21937	0.018716	0.049301	0.0034	73.94	0	0	0	0	1	0	0	-42.9000	4.6600	43.2200	-4.1800	0.0000	0.0000	0.0000	0.0000;
	21926	22191	0.034009	0.098663	0.00916	81.79	0	0	0	0	1	0	0	-53.4600	4.1000	54.3700	-2.4500	0.0000	0.0000	0.0000	0.0000;
	21926	22191	0.034009	0.098663	0.00916	81.79	0	0	0	0	1	0	0	-53.4600	4.1000	54.3700	-2.4500	0.0000	0.0000	0.0000	0.0000;
	21926	22191	0.034009	0.098663	0.00916	81.79	0	0	0	0	1	0	0	-53.4600	4.1000	54.3700	-2.4500	0.0000	0.0000	0.0000	0.0000;
	23280	21926	0.013934	0.034345	0.00099	77.21	0	0	0	0	1	0	0	-44.5800	5.8400	44.8400	-5.3000	0.0000	0.0000	0.0000	0.0000;
	23280	21926	0.013934	0.034345	0.00099	77.21	0	0	0	0	1	0	0	-44.5800	5.8400	44.8400	-5.3000	0.0000	0.0000	0.0000	0.0000;
	23280	21926	0.013934	0.034345	0.00099	77.21	0	0	0	0	1	0	0	-44.5800	5.8400	44.8400	-5.3000	0.0000	0.0000	0.0000	0.0000;
	21927	21928	0.000223	0.00113	0	0	0	0	0	0	1	0	0	-25.8500	-14.8600	25.8500	14.8700	0.0000	0.0000	0.0000	0.0000;
	21928	21930	0.031625	0.079477	0.00232	56.24	0	0	0	0	1	0	0	15.5200	5.6400	-15.4400	-5.6700	0.0000	0.0000	0.0000	0.0000;
	21928	21940	0.03155	0.070049	0.00112	64.97	0	0	0	0	1	0	0	-41.3800	-20.5200	42.0300	21.8400	0.0000	0.0000	0.0000	0.0000;
	21929	22316	0.011818	0.032209	0.00207	56.28	0	0	0	0	1	0	0	12.8000	-25.7500	-12.7100	25.7800	0.0000	0.0000	0.0000	0.0000;
	21930	21931	0.000207	0.001159	0	0	0	0	0	0	1	0	0	25.8500	12.4300	-25.8500	-12.4200	0.0000	0.0000	0.0000	0.0000;
	22133	21930	0.022153	0.043524	0.00214	53.66	0	0	0	0	1	0	0	10.4400	6.6100	-10.4100	-6.7600	0.0000	0.0000	0.0000	0.0000;
	21932	21933	0.000225	0.001053	0	0	0	0	0	0	1	0	0	26.8400	1.9800	-26.8400	-1.9700	0.0000	0.0000	0.0000	0.0000;
	21932	21934	0.009755	0.023926	0.00108	58.15	0	0	0	0	1	0	0	-20.3700	6.0800	20.4100	-6.0900	0.0000	0.0000	0.0000	0.0000;
	21944	21932	0.015568	0.036958	0.00454	63.99	0	0	0	0	1	0	0	35.8700	-8.8000	-35.6700	8.7900	0.0000	0.0000	0.0000	0.0000;
	21949	21932	0.024808	0.070846	0.00207	62.11	0	0	0	0	1	0	0	-28.9300	17.3800	29.1900	-16.8400	0.0000	0.0000	0.0000	0.0000;
	21934	21935	0.000286	0.001098	0	0	0	0	0	0	1	0	0	26.8400	6.3400	-26.8400	-6.3400	0.0000	0.0000	0.0000	0.0000;
	21944	21934	0.008679	0.022967	0.00198	70.97	0	0	0	0	1	0	0	37.3500	-6.2700	-37.2300	6.3600	0.0000	0.0000	0.0000	0.0000;
	21944	21934	0.008679	0.022967	0.00198	70.97	0	0	0	0	1	0	0	37.3500	-6.2700	-37.2300	6.3600	0.0000	0.0000	0.0000	0.0000;
	21934	21949	0.031195	0.096805	0.00278	61.17	0	0	0	0	1	0	0	27.2100	-12.9800	-26.9400	13.5100	0.0000	0.0000	0.0000	0.0000;
	21937	21936	0.003804	0.135766	0	95.54	0	0	1.03125	0	1	0	0	-42.6200	-6.6400	42.6900	9.1100	0.0000	0.0000	0.0000	0.0000;
	21937	21936	0.003804	0.135766	0	95.54	0	0	1.03125	0	1	0	0	-42.6200	-6.6400	42.6900	9.1100	0.0000	0.0000	0.0000	0.0000;
	21937	21936	0.003804	0.135766	0	95.54	0	0	1.03125	0	1	0	0	-42.6200	-6.6400	42.6900	9.1100	0.0000	0.0000	0.0000	0.0000;
	21936	21938	0.000211	0.001079	0	0	0	0	0	0	1	0	0	-128.0600	-27.3200	128.1000	27.4900	0.0000	0.0000	0.0000	0.0000;
	21937	22303	0.011694	0.032373	0.00155	66.21	0	0	0	0	1	0	0	45.5800	-9.4100	-45.3500	9.8800	0.0000	0.0000	0.0000	0.0000;
	22306	21937	0.007201	0.018859	0.00238	63.35	0	0	0	0	1	0	0	31.5900	-25.6500	-31.4800	25.6800	0.0000	0.0000	0.0000	0.0000;
	21939	21938	0.001957	0.01364	0.01781	264.68	0	0	0	0	1	0	0	175.1700	12.1900	-174.6000	-10.1000	0.0000	0.0000	0.0000	0.0000;
	21939	21938	0.001957	0.01364	0.01781	264.68	0	0	0	0	1	0	0	175.1700	12.1900	-174.6000	-10.1000	0.0000	0.0000	0.0000	0.0000;
	21940	21939	0.004696	0.126874	0	96.4	0	0	1.05625	0	1	0	0	-44.5700	-28.2900	44.7000	31.9000	0.0000	0.0000	0.0000	0.0000;
	21940	21939	0.004696	0.126874	0	96.4	0	0	1.05625	0	1	0	0	-44.5700	-28.2900	44.7000	31.9000	0.0000	0.0000	0.0000	0.0000;
	21940	21939	0.004696	0.126874	0	96.4	0	0	1.05625	0	1	0	0	-44.5700	-28.2900	44.7000	31.9000	0.0000	0.0000	0.0000	0.0000;
	21939	21941	0.000268	0.00106	0	0	0	0	0	0	1	0	0	64.0700	10.9600	-64.0600	-10.9100	0.0000	0.0000	0.0000	0.0000;
	21945	21939	0.005265	0.033966	0.00992	228.45	0	0	0	0	1	0	0	-99.5400	9.8600	100.0400	-7.6800	0.0000	0.0000	0.0000	0.0000;
	21939	22322	0.003161	0.019108	0.05394	295.45	0	0	0	0	1	0	0	-251.1500	-26.2300	253.0500	31.9300	0.0000	0.0000	0.0000	0.0000;
	21939	22322	0.003161	0.019108	0.05394	295.45	0	0	0	0	1	0	0	-251.1500	-26.2300	253.0500	31.9300	0.0000	0.0000	0.0000	0.0000;
	21939	22322	0.003161	0.019108	0.05394	295.45	0	0	0	0	1	0	0	-251.1500	-26.2300	253.0500	31.9300	0.0000	0.0000	0.0000	0.0000;
	21939	23285	0.002218	0.012653	0.01316	233.88	0	0	0	0	1	0	0	124.1200	-27.3900	-123.7800	27.9300	0.0000	0.0000	0.0000	0.0000;
	23280	21940	0.014962	0.040134	0.00102	53.43	0	0	0	0	1	0	0	-8.4900	-31.1600	8.6300	31.4400	0.0000	0.0000	0.0000	0.0000;
	23282	21940	0.018452	0.045758	0.00326	72.97	0	0	0	0	1	0	0	-41.1900	-15.3200	41.5200	15.7900	0.0000	0.0000	0.0000	0.0000;
	23282	21940	0.018452	0.045758	0.00326	72.97	0	0	0	0	1	0	0	-41.1900	-15.3200	41.5200	15.7900	0.0000	0.0000	0.0000	0.0000;
	21943	21942	0.000267	0.020536	0	527.48	0	0	1	0	1	0	0	-207.3800	-29.9100	207.4900	38.4300	0.0000	0.0000	0.0000	0.0000;
	21943	21942	0.000267	0.020536	0	527.48	0	0	1	0	1	0	0	-207.3800	-29.9100	207.4900	38.4300	0.0000	0.0000	0.0000	0.0000;
	21943	21942	0.000267	0.020536	0	527.48	0	0	1	0	1	0	0	-207.3800	-29.9100	207.4900	38.4300	0.0000	0.0000	0.0000	0.0000;
	21942	21946	0.000244	0.001075	0	0	0	0	0	0	1	0	0	-622.4700	28.5100	623.3600	-24.6200	0.0000	0.0000	0.0000	0.0000;
	21944	21943	0.003893	0.135308	0	97.65	0	0	1	0	1	0	0	-45.2600	4.3100	45.3300	-1.6800	0.0000	0.0000	0.0000	0.0000;
	21944	21943	0.003893	0.135308	0	97.65	0	0	1	0	1	0	0	-45.2600	4.3100	45.3300	-1.6800	0.0000	0.0000	0.0000	0.0000;
	21944	21943	0.003893	0.135308	0	97.65	0	0	1	0	1	0	0	-45.2600	4.3100	45.3300	-1.6800	0.0000	0.0000	0.0000	0.0000;
	21944	21943	0.003893	0.135308	0	97.65	0	0	1	0	1	0	0	-45.2600	4.3100	45.3300	-1.6800	0.0000	0.0000	0.0000	0.0000;
	21943	21945	0.00028	0.001111	0	0	0	0	0	0	1	0	0	440.8200	96.4700	-440.2800	-94.3400	0.0000	0.0000	0.0000	0.0000;
	21945	21951	0.003226	0.017253	0.02611	253.01	0	0	0	0	1	0	0	142.5400	45.3400	-141.8500	-44.3800	0.0000	0.0000	0.0000	0.0000;
	21945	21951	0.003226	0.017253	0.02611	253.01	0	0	0	0	1	0	0	142.5400	45.3400	-141.8500	-44.3800	0.0000	0.0000	0.0000	0.0000;
	23285	21945	0.004287	0.022003	0.01429	223.3	0	0	0	0	1	0	0	82.0800	-2.2700	-81.8100	2.1500	0.0000	0.0000	0.0000	0.0000;
	22327	21946	0.000846	0.010236	0.23382	1296.74	0	0	0	0	1	0	0	839.7000	-16.1300	-834.1900	57.5400	0.0000	0.0000	0.0000	0.0000;
	23278	21947	0.027456	0.07709	0.00318	53.59	0	0	0	0	1	0	0	9.8100	-2.6700	-9.7900	2.4100	0.0000	0.0000	0.0000	0.0000;
	23282	21947	0.027751	0.072372	0.00259	54.92	0	0	0	0	1	0	0	13.5300	8.2100	-13.4600	-8.3100	0.0000	0.0000	0.0000	0.0000;
	21954	21948	0.023726	0.065018	0.00155	56.26	0	0	0	0	1	0	0	16.9400	10.3000	-16.8500	-10.2300	0.0000	0.0000	0.0000	0.0000;
	21949	21950	0.000263	0.001038	0	0	0	0	0	0	1	0	0	18.4100	4.2500	-18.4100	-4.2500	0.0000	0.0000	0.0000	0.0000;
	21949	22265	0.018079	0.047383	0.01845	64.32	0	0	0	0	1	0	0	-44.2000	-17.4500	44.5800	16.4400	0.0000	0.0000	0.0000	0.0000;
	21951	21952	0.000225	0.001101	0	0	0	0	0	0	1	0	0	31.6200	8.6100	-31.6200	-8.5900	0.0000	0.0000	0.0000	0.0000;
	22265	21954	0.008976	0.022679	0.001	74.86	0	0	0	0	1	0	0	51.0500	18.9200	-50.8000	-18.4100	0.0000	0.0000	0.0000	0.0000;
	22265	21954	0.008976	0.022679	0.001	74.86	0	0	0	0	1	0	0	51.0500	18.9200	-50.8000	-18.4100	0.0000	0.0000	0.0000	0.0000;
	21956	21955	0.024106	0.057288	0.00144	49.53	0	0	0	0	1	0	0	-15.6500	4.2300	15.7100	-4.2300	0.0000	0.0000	0.0000	0.0000;
	21955	21957	0.029369	0.07622	0.00141	55.71	0	0	0	0	1	0	0	-24.1500	2.1800	24.3200	-1.8900	0.0000	0.0000	0.0000	0.0000;
	21957	22114	0.06672	0.161272	0.0036	58.15	0	0	0	0	1	0	0	-32.7900	-0.1500	33.4800	1.4300	0.0000	0.0000	0.0000	0.0000;
	21958	21959	0.000287	0.001174	0	0	0	0	0	0	1	0	0	12.9300	0.6700	-12.9300	-0.6700	0.0000	0.0000	0.0000	0.0000;
	21958	21963	0.023497	0.066895	0.00476	42.65	0	0	0	0	1	0	0	-1.9100	-0.0900	1.9100	-0.4000	0.0000	0.0000	0.0000	0.0000;
	21960	21961	0.030599	0.063091	0.00111	43.64	0	0	0	0	1	0	0	2.6300	5.1000	-2.6200	-5.2000	0.0000	0.0000	0.0000	0.0000;
	21961	21962	0.000225	0.001053	0	0	0	0	0	0	1	0	0	12.9300	6.6000	-12.9300	-6.5900	0.0000	0.0000	0.0000	0.0000;
	21961	21963	0.018594	0.055487	0.00248	53.46	0	0	0	0	1	0	0	-10.3100	-1.4000	10.3300	1.2000	0.0000	0.0000	0.0000	0.0000;
	21964	21965	0.000201	0.001067	0	0	0	0	0	0	1	0	0	16.2200	1.5300	-16.2200	-1.5300	0.0000	0.0000	0.0000	0.0000;
	21964	21966	0.055221	0.137664	0.00629	59.93	0	0	0	0	1	0	0	-22.1500	9.4300	22.4800	-9.2300	0.0000	0.0000	0.0000	0.0000;
	21966	21971	0.02576	0.077563	0.00296	65.09	0	0	0	0	1	0	0	-42.3300	5.0600	42.8100	-3.9300	0.0000	0.0000	0.0000	0.0000;
	21967	21968	0.000239	0.001079	0	0	0	0	0	0	1	0	0	21.7200	1.6800	-21.7200	-1.6700	0.0000	0.0000	0.0000	0.0000;
	21967	21969	0.046323	0.128706	0.00637	56.17	0	0	0	0	1	0	0	-13.5900	1.7100	13.6800	-2.1000	0.0000	0.0000	0.0000	0.0000;
	21967	21971	0.021782	0.06341	0.00762	50.73	0	0	0	0	1	0	0	-8.1300	-3.3800	8.1400	2.6700	0.0000	0.0000	0.0000	0.0000;
	21969	21971	0.020987	0.046359	0.00179	67.08	0	0	0	0	1	0	0	25.2600	-10.9300	-25.1000	11.1000	0.0000	0.0000	0.0000	0.0000;
	21969	21971	0.020987	0.046359	0.00179	67.08	0	0	0	0	1	0	0	25.2600	-10.9300	-25.1000	11.1000	0.0000	0.0000	0.0000	0.0000;
	21976	21969	0.033908	0.081192	0.00324	70.82	0	0	0	0	1	0	0	40.6300	-10.3900	-40.0400	11.4800	0.0000	0.0000	0.0000	0.0000;
	21976	21969	0.033908	0.081192	0.00324	70.82	0	0	0	0	1	0	0	40.6300	-10.3900	-40.0400	11.4800	0.0000	0.0000	0.0000	0.0000;
	21970	21973	0.00567	0.163729	0	119.46	0	0	1	0	1	0	0	20.2100	29.9200	-20.1500	-27.9500	0.0000	0.0000	0.0000	0.0000;
	21970	21974	0.000263	0.001088	0	0	0	0	0	0	1	0	0	-20.2100	36.8800	20.2200	-36.8600	0.0000	0.0000	0.0000	0.0000;
	21970	21975	0.000235	0.001059	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21971	21973	-0.001325	-0.038248	0	69.38	0	0	1	0	1	0	0	-0.7400	-20.9400	0.7400	20.7700	0.0000	0.0000	0.0000	0.0000;
	21972	21973	0.026814	0.774292	0	50.08	0	0	1	0	1	0	0	-19.2900	-3.8100	19.4100	7.1800	0.0000	0.0000	0.0000	0.0000;
	21974	21996	0.009904	0.04342	0.05159	190.61	0	0	0	0	1	0	0	21.4900	33.2400	-21.3300	-38.0200	0.0000	0.0000	0.0000	0.0000;
	21974	22118	0.006869	0.038634	0.01821	248.93	0	0	0	0	1	0	0	-113.9000	13.1800	114.7400	-10.4500	0.0000	0.0000	0.0000	0.0000;
	21974	31949	0.007354	0.049435	0.07387	242.86	0	0	0	0	1	0	0	72.1800	-9.5700	-71.8300	4.0000	0.0000	0.0000	0.0000	0.0000;
	21976	21977	0.00977	0.022784	0.00204	71.76	0	0	0	0	1	0	0	-33.1600	4.8600	33.2600	-4.8200	0.0000	0.0000	0.0000	0.0000;
	21976	21977	0.00977	0.022784	0.00204	71.76	0	0	0	0	1	0	0	-33.1600	4.8600	33.2600	-4.8200	0.0000	0.0000	0.0000	0.0000;
	21976	21977	0.00977	0.022784	0.00204	71.76	0	0	0	0	1	0	0	-33.1600	4.8600	33.2600	-4.8200	0.0000	0.0000	0.0000	0.0000;
	21998	21977	0.046819	0.13689	0.00567	73.75	0	0	0	0	1	0	0	39.1300	-2.6400	-38.4400	4.0800	0.0000	0.0000	0.0000	0.0000;
	21998	21977	0.046819	0.13689	0.00567	73.75	0	0	0	0	1	0	0	39.1300	-2.6400	-38.4400	4.0800	0.0000	0.0000	0.0000	0.0000;
	21998	21977	0.046819	0.13689	0.00567	73.75	0	0	0	0	1	0	0	39.1300	-2.6400	-38.4400	4.0800	0.0000	0.0000	0.0000	0.0000;
	21978	21981	0.001959	0.060632	0	130.02	0	0	1	0	1	0	0	46.6500	-9.3100	-46.6000	10.6300	0.0000	0.0000	0.0000	0.0000;
	21978	21982	0.000268	0.001074	0	0	0	0	0	0	1	0	0	36.9600	21.2400	-36.9600	-21.2200	0.0000	0.0000	0.0000	0.0000;
	21985	21978	0.003609	0.02102	0.02051	239.39	0	0	0	0	1	0	0	123.3500	18.8400	-122.8100	-17.8600	0.0000	0.0000	0.0000	0.0000;
	21978	21988	0.003721	0.022299	0.02054	201	0	0	0	0	1	0	0	39.2100	5.9300	-39.1500	-7.7100	0.0000	0.0000	0.0000	0.0000;
	21979	21981	0.001639	0.050716	0	80.02	0	0	1	0	1	0	0	-46.5700	11.7400	46.6000	-10.6300	0.0000	0.0000	0.0000	0.0000;
	21986	21979	0.018003	0.04144	0.00166	56.79	0	0	0	0	1	0	0	-0.3800	-30.6900	0.5500	30.9000	0.0000	0.0000	0.0000	0.0000;
	21993	21979	0.036045	0.087907	0.00192	65.29	0	0	0	0	1	0	0	-22.6800	21.9300	23.0100	-21.3200	0.0000	0.0000	0.0000	0.0000;
	21993	21979	0.036045	0.087907	0.00192	65.29	0	0	0	0	1	0	0	-22.6800	21.9300	23.0100	-21.3200	0.0000	0.0000	0.0000	0.0000;
	21980	21981	0.020235	0.626138	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21984	21983	0.005949	0.199238	0	85.2	0	0	1.03125	0	1	0	0	-32.3300	-3.8000	32.3900	5.8500	0.0000	0.0000	0.0000	0.0000;
	21984	21983	0.005949	0.199238	0	85.2	0	0	1.03125	0	1	0	0	-32.3300	-3.8000	32.3900	5.8500	0.0000	0.0000	0.0000	0.0000;
	21984	21983	0.005949	0.199238	0	85.2	0	0	1.03125	0	1	0	0	-32.3300	-3.8000	32.3900	5.8500	0.0000	0.0000	0.0000	0.0000;
	21983	21985	0.000263	0.001016	0	0	0	0	0	0	1	0	0	-97.1700	-17.5500	97.2000	17.6400	0.0000	0.0000	0.0000	0.0000;
	21985	22229	0.005984	0.039861	0.01426	264.27	0	0	0	0	1	0	0	-129.6400	-12.1200	130.6000	17.0100	0.0000	0.0000	0.0000	0.0000;
	21985	22229	0.005984	0.039861	0.01426	264.27	0	0	0	0	1	0	0	-129.6400	-12.1200	130.6000	17.0100	0.0000	0.0000	0.0000	0.0000;
	21986	22871	0.086894	0.200232	0.00276	64.1	0	0	0	0	1	0	0	-21.1300	22.3100	21.9300	-20.7400	0.0000	0.0000	0.0000	0.0000;
	21989	21988	0.005077	0.152016	0	57.82	0	0	1.025	0	1	0	0	-4.5000	2.0500	4.5000	-2.0200	0.0000	0.0000	0.0000	0.0000;
	21988	21990	0.000218	0.001041	0	0	0	0	0	0	1	0	0	34.6500	9.7300	-34.6400	-9.7200	0.0000	0.0000	0.0000	0.0000;
	22164	21989	0.013475	0.030706	0.00322	51.48	0	0	0	0	1	0	0	-4.5000	1.7100	4.5000	-2.0500	0.0000	0.0000	0.0000	0.0000;
	21991	22288	0.031747	0.084248	0.00314	56.76	0	0	0	0	1	0	0	-11.2500	7.7900	11.3100	-7.9800	0.0000	0.0000	0.0000	0.0000;
	21992	22042	0.011074	0.064554	0.03314	190.73	0	0	0	0	1	0	0	51.3200	-22.7000	-51.0000	21.0100	0.0000	0.0000	0.0000	0.0000;
	21992	22229	0.007786	0.052836	0.0104	224.21	0	0	0	0	1	0	0	-66.7600	-5.1500	67.0900	6.2600	0.0000	0.0000	0.0000	0.0000;
	22285	21992	0.005013	0.02437	0.03003	193.19	0	0	0	0	1	0	0	36.0000	-11.3300	-35.9400	8.4500	0.0000	0.0000	0.0000	0.0000;
	21995	21994	0.00659	0.189123	0	74.76	0	0	1.1	0	1	0	0	-21.2100	-34.5600	21.3300	38.0000	0.0000	0.0000	0.0000	0.0000;
	21994	21996	0.000257	0.001146	0	0	0	0	0	0	1	0	0	-21.3300	-38.0000	21.3300	38.0200	0.0000	0.0000	0.0000	0.0000;
	21997	21995	0.01845	0.048245	0.00342	51.81	0	0	0	0	1	0	0	-9.4600	-8.9900	9.4900	8.7000	0.0000	0.0000	0.0000	0.0000;
	22011	21995	0.045581	0.108304	0.00362	56.56	0	0	0	0	1	0	0	9.4000	-20.3400	-9.1900	20.4600	0.0000	0.0000	0.0000	0.0000;
	21997	22067	0.066683	0.164937	0.00444	52.38	0	0	0	0	1	0	0	-8.5400	6.3900	8.6100	-6.6900	0.0000	0.0000	0.0000	0.0000;
	21998	22000	0.028707	0.082591	0.00374	69.84	0	0	0	0	1	0	0	-38.0300	-7.5600	38.4500	8.3600	0.0000	0.0000	0.0000	0.0000;
	21998	22000	0.028707	0.082591	0.00374	69.84	0	0	0	0	1	0	0	-38.0300	-7.5600	38.4500	8.3600	0.0000	0.0000	0.0000	0.0000;
	22261	21998	0.037079	0.092375	0.00349	66.88	0	0	0	0	1	0	0	27.2900	-9.8900	-26.9900	10.2700	0.0000	0.0000	0.0000	0.0000;
	22261	21998	0.037079	0.092375	0.00349	66.88	0	0	0	0	1	0	0	27.2900	-9.8900	-26.9900	10.2700	0.0000	0.0000	0.0000	0.0000;
	22000	21999	0.003329	0.096436	0	98.73	0	0	1.0625	0	1	0	0	-37.4100	-3.0200	37.4600	4.4400	0.0000	0.0000	0.0000	0.0000;
	22000	21999	0.003329	0.096436	0	98.73	0	0	1.0625	0	1	0	0	-37.4100	-3.0200	37.4600	4.4400	0.0000	0.0000	0.0000	0.0000;
	22000	21999	0.003329	0.096436	0	98.73	0	0	1.0625	0	1	0	0	-37.4100	-3.0200	37.4600	4.4400	0.0000	0.0000	0.0000	0.0000;
	22000	21999	0.003329	0.096436	0	98.73	0	0	1.0625	0	1	0	0	-37.4100	-3.0200	37.4600	4.4400	0.0000	0.0000	0.0000	0.0000;
	21999	22001	0.000298	0.001066	0	0	0	0	0	0	1	0	0	-149.8600	-17.7700	149.9300	18.0200	0.0000	0.0000	0.0000	0.0000;
	22000	22007	0.050087	0.175045	0.00503	51.7	0	0	0	0	1	0	0	7.4800	-0.2800	-7.4600	-0.1700	0.0000	0.0000	0.0000	0.0000;
	22314	22000	0.020657	0.046845	0.00216	66.26	0	0	0	0	1	0	0	-24.5700	4.9700	24.6900	-4.9200	0.0000	0.0000	0.0000	0.0000;
	22314	22000	0.020657	0.046845	0.00216	66.26	0	0	0	0	1	0	0	-24.5700	4.9700	24.6900	-4.9200	0.0000	0.0000	0.0000	0.0000;
	22001	22070	0.011291	0.071097	0.02899	257.35	0	0	0	0	1	0	0	-149.9300	-18.0200	152.5900	31.9000	0.0000	0.0000	0.0000	0.0000;
	22003	22002	0.006338	0.205053	0	93.54	0	0	1	0	1	0	0	-39.1700	4.7600	39.2600	-1.7200	0.0000	0.0000	0.0000	0.0000;
	22003	22002	0.006338	0.205053	0	93.54	0	0	1	0	1	0	0	-39.1700	4.7600	39.2600	-1.7200	0.0000	0.0000	0.0000	0.0000;
	22003	22002	0.006338	0.205053	0	93.54	0	0	1	0	1	0	0	-39.1700	4.7600	39.2600	-1.7200	0.0000	0.0000	0.0000	0.0000;
	22002	22005	0.000205	0.00118	0	0	0	0	0	0	1	0	0	15.1700	5.7400	-15.1700	-5.7300	0.0000	0.0000	0.0000	0.0000;
	22002	23395	0.012558	0.063775	0.02291	253.57	0	0	0	0	1	0	0	-132.9500	-0.5800	135.0800	8.9700	0.0000	0.0000	0.0000	0.0000;
	22004	22003	0.002372	0.063618	0	231.18	0	0	1	0	1	0	0	-28.7600	9.1500	28.7800	-8.6000	0.0000	0.0000	0.0000	0.0000;
	22003	22006	0.000239	0.001048	0	0	0	0	0	0	1	0	0	88.7200	-5.6800	-88.7000	5.7600	0.0000	0.0000	0.0000	0.0000;
	22019	22004	0.108175	0.222419	0.00427	62.8	0	0	0	0	1	0	0	-27.8400	10.6100	28.7600	-9.1500	0.0000	0.0000	0.0000	0.0000;
	24477	22006	0.005413	0.02649	0.00371	140.47	0	0	0	0	1	0	0	-88.2900	7.3600	88.7000	-5.7600	0.0000	0.0000	0.0000	0.0000;
	22318	22007	0.042179	0.109188	0.00634	41.61	0	0	0	0	1	0	0	2.2100	0.8500	-2.2100	-1.5200	0.0000	0.0000	0.0000	0.0000;
	22009	22008	0.026048	0.071925	0.00155	65.61	0	0	0	0	1	0	0	-24.6100	3.3000	24.7600	-3.0300	0.0000	0.0000	0.0000	0.0000;
	22009	22008	0.026048	0.071925	0.00155	65.61	0	0	0	0	1	0	0	-24.6100	3.3000	24.7600	-3.0300	0.0000	0.0000	0.0000	0.0000;
	22157	22008	0.03377	0.068055	0.00085	67.49	0	0	0	0	1	0	0	31.0300	-1.5200	-30.7200	2.0500	0.0000	0.0000	0.0000	0.0000;
	22157	22008	0.03377	0.068055	0.00085	67.49	0	0	0	0	1	0	0	31.0300	-1.5200	-30.7200	2.0500	0.0000	0.0000	0.0000	0.0000;
	22009	22010	0.031992	0.077792	0.00298	64.37	0	0	0	0	1	0	0	37.1200	-11.3000	-36.6500	12.1200	0.0000	0.0000	0.0000	0.0000;
	22010	22011	0.055774	0.14876	0.00222	60.76	0	0	0	0	1	0	0	24.6900	-17.1000	-24.2000	18.1600	0.0000	0.0000	0.0000	0.0000;
	22013	22012	0.005026	0.162848	0	52.79	0	0	1.05625	0	1	0	0	-24.7500	-29.5000	24.8300	32.0000	0.0000	0.0000	0.0000	0.0000;
	22012	22018	0.000284	0.00102	0	0	0	0	0	0	1	0	0	-24.8300	1.1500	24.8300	-1.1400	0.0000	0.0000	0.0000	0.0000;
	22013	22016	0.003844	0.106002	0	358.76	0	0	1	0	1	0	0	53.6400	8.0300	-53.5400	-5.1400	0.0000	0.0000	0.0000	0.0000;
	22013	22017	0.000281	0.001142	0	0	0	0	0	0	1	0	0	-28.8900	21.4700	28.8900	-21.4600	0.0000	0.0000	0.0000	0.0000;
	22014	22016	-0.001917	-0.052869	0	232.75	0	0	1	0	1	0	0	-33.5000	-2.6300	33.4800	2.0700	0.0000	0.0000	0.0000	0.0000;
	22014	22019	0.023224	0.066418	0.00196	56.34	0	0	0	0	1	0	0	-7.7300	19.8600	7.8300	-19.7800	0.0000	0.0000	0.0000	0.0000;
	22014	22020	0.074242	0.157602	0.00299	50.89	0	0	0	0	1	0	0	5.3500	-5.2800	-5.3100	5.0400	0.0000	0.0000	0.0000	0.0000;
	22068	22014	0.027126	0.075083	0.00349	62.69	0	0	0	0	1	0	0	-35.5200	12.5800	35.8800	-11.9500	0.0000	0.0000	0.0000	0.0000;
	22015	22016	0.010921	0.301142	0	126.01	0	0	1	0	1	0	0	-20.0100	-1.9000	20.0500	3.0700	0.0000	0.0000	0.0000	0.0000;
	22017	24477	0.023865	0.116547	0.00996	128.28	0	0	0	0	1	0	0	-28.8900	21.4600	29.1800	-21.0900	0.0000	0.0000	0.0000	0.0000;
	22018	31757	0.037388	0.190703	0.06187	166.14	0	0	0	0	1	0	0	-24.8300	1.1400	25.0500	-6.6400	0.0000	0.0000	0.0000	0.0000;
	22021	22020	0.039657	0.092656	0.0027	49.48	0	0	0	0	1	0	0	5.6500	-11.7000	-5.5900	11.5600	0.0000	0.0000	0.0000	0.0000;
	22022	22020	0.031246	0.087142	0.00563	57.23	0	0	0	0	1	0	0	9.2300	-18.2800	-9.1100	18.0300	0.0000	0.0000	0.0000	0.0000;
	22021	22309	0.077323	0.189161	0.00595	55.89	0	0	0	0	1	0	0	-26.5900	5.3500	27.1300	-4.6600	0.0000	0.0000	0.0000	0.0000;
	22022	24479	0.052634	0.112811	0.00597	60.14	0	0	0	0	1	0	0	-17.5900	16.3400	17.8800	-16.3300	0.0000	0.0000	0.0000	0.0000;
	22025	22024	0.004981	0.139511	0	80.68	0	0	1	0	1	0	0	-39.6800	5.2300	39.7600	-3.1300	0.0000	0.0000	0.0000	0.0000;
	22024	22026	0.000257	0.001133	0	0	0	0	0	0	1	0	0	22.6500	5.9100	-22.6400	-5.9000	0.0000	0.0000	0.0000	0.0000;
	22024	22029	0.005998	0.032226	0.01902	214.39	0	0	0	0	1	0	0	-59.8200	28.8700	60.0800	-29.5000	0.0000	0.0000	0.0000	0.0000;
	22027	22028	0.000253	0.001036	0	0	0	0	0	0	1	0	0	22.6500	0.0900	-22.6400	-0.0900	0.0000	0.0000	0.0000	0.0000;
	22027	22030	0.014436	0.041342	0.00234	38.98	0	0	0	0	1	0	0	3.0800	-9.7900	-3.0700	9.5800	0.0000	0.0000	0.0000	0.0000;
	22033	22027	0.022342	0.075359	0.00406	57.96	0	0	0	0	1	0	0	25.8800	-9.6100	-25.7300	9.7000	0.0000	0.0000	0.0000	0.0000;
	22030	22029	0.004205	0.112556	0	79.64	0	0	1.025	0	1	0	0	-27.6200	-2.5200	27.6500	3.3600	0.0000	0.0000	0.0000	0.0000;
	22029	22031	0.000226	0.001118	0	0	0	0	0	0	1	0	0	22.6500	4.4600	-22.6400	-4.4500	0.0000	0.0000	0.0000	0.0000;
	22032	22030	0.053173	0.142798	0.0039	59.62	0	0	0	0	1	0	0	-30.2100	7.9400	30.6900	-7.0600	0.0000	0.0000	0.0000	0.0000;
	22033	22034	0.000281	0.001198	0	0	0	0	0	0	1	0	0	22.6500	4.6800	-22.6500	-4.6700	0.0000	0.0000	0.0000	0.0000;
	22035	23289	0.021136	0.055144	0.00238	38.38	0	0	0	0	1	0	0	-1.4800	-11.8500	1.5000	11.6700	0.0000	0.0000	0.0000	0.0000;
	22035	23291	0.007285	0.020766	0.00073	47.35	0	0	0	0	1	0	0	4.0600	2.2900	-4.0500	-2.3700	0.0000	0.0000	0.0000	0.0000;
	22036	22244	0.020281	0.047938	0.00172	65.98	0	0	0	0	1	0	0	-43.0100	11.7400	43.3900	-11.0000	0.0000	0.0000	0.0000	0.0000;
	22244	22037	0.013531	0.033474	0.00128	69.54	0	0	0	0	1	0	0	-33.1200	11.1900	33.2800	-10.9300	0.0000	0.0000	0.0000	0.0000;
	22244	22037	0.013531	0.033474	0.00128	69.54	0	0	0	0	1	0	0	-33.1200	11.1900	33.2800	-10.9300	0.0000	0.0000	0.0000	0.0000;
	22038	22103	0.048275	0.136456	0.00544	66.62	0	0	0	0	1	0	0	-24.9600	8.9900	25.2800	-8.6700	0.0000	0.0000	0.0000	0.0000;
	22038	22103	0.048275	0.136456	0.00544	66.62	0	0	0	0	1	0	0	-24.9600	8.9900	25.2800	-8.6700	0.0000	0.0000	0.0000	0.0000;
	22039	22040	0.000263	0.00116	0	0	0	0	0	0	1	0	0	12.5700	1.7200	-12.5700	-1.7200	0.0000	0.0000	0.0000	0.0000;
	22050	22039	0.013871	0.040572	0.00428	40.69	0	0	0	0	1	0	0	-2.4400	-10.6400	2.4600	10.2500	0.0000	0.0000	0.0000	0.0000;
	22039	22828	0.057708	0.151449	0.0031	57.63	0	0	0	0	1	0	0	-22.3500	-4.6600	22.6400	5.1100	0.0000	0.0000	0.0000	0.0000;
	22047	22041	0.023305	0.051384	0.00141	60.19	0	0	0	0	1	0	0	32.6500	0.7500	-32.4300	-0.4000	0.0000	0.0000	0.0000	0.0000;
	22041	22059	0.028208	0.067275	0.00612	54.84	0	0	0	0	1	0	0	17.5400	-3.1800	-17.4600	2.7100	0.0000	0.0000	0.0000	0.0000;
	22043	22042	0.007897	0.221492	0	76.43	0	0	1.0125	0	1	0	0	-18.0200	1.7100	18.0500	-1.0400	0.0000	0.0000	0.0000	0.0000;
	22042	22044	0.000288	0.00105	0	0	0	0	0	0	1	0	0	24.2300	7.3000	-24.2300	-7.3000	0.0000	0.0000	0.0000	0.0000;
	22046	22042	0.004218	0.031284	0.02423	197.29	0	0	0	0	1	0	0	-8.6800	-33.4500	8.7200	31.1900	0.0000	0.0000	0.0000	0.0000;
	22043	22047	0.037922	0.096087	0.00603	54.92	0	0	0	0	1	0	0	18.0200	-1.7100	-17.9100	1.3200	0.0000	0.0000	0.0000	0.0000;
	22045	22047	0.017165	0.037437	0.00423	70.74	0	0	0	0	1	0	0	-50.3000	5.1600	50.7100	-4.7500	0.0000	0.0000	0.0000	0.0000;
	22045	22047	0.017165	0.037437	0.00423	70.74	0	0	0	0	1	0	0	-50.3000	5.1600	50.7100	-4.7500	0.0000	0.0000	0.0000	0.0000;
	22047	22046	0.004566	0.141687	0	86.56	0	0	1.01875	0	1	0	0	-38.7200	2.4700	38.7800	-0.4600	0.0000	0.0000	0.0000	0.0000;
	22047	22046	0.004566	0.141687	0	86.56	0	0	1.01875	0	1	0	0	-38.7200	2.4700	38.7800	-0.4600	0.0000	0.0000	0.0000	0.0000;
	22047	22046	0.004566	0.141687	0	86.56	0	0	1.01875	0	1	0	0	-38.7200	2.4700	38.7800	-0.4600	0.0000	0.0000	0.0000	0.0000;
	22046	22048	0.000252	0.001067	0	0	0	0	0	0	1	0	0	18.7600	1.5300	-18.7600	-1.5300	0.0000	0.0000	0.0000	0.0000;
	22046	22063	0.006663	0.03572	0.02365	208.01	0	0	0	0	1	0	0	-27.3700	-34.8600	27.4900	32.9500	0.0000	0.0000	0.0000	0.0000;
	22046	23222	0.008356	0.059921	0.04767	245.3	0	0	0	0	1	0	0	-105.0500	49.2300	106.1300	-46.4300	0.0000	0.0000	0.0000	0.0000;
	23246	22046	0.012306	0.074313	0.02584	199.21	0	0	0	0	1	0	0	38.1800	-30.8800	-37.9000	29.8800	0.0000	0.0000	0.0000	0.0000;
	22051	22049	0.04848	0.119158	0.00311	63.62	0	0	0	0	1	0	0	25.8700	-21.0000	-25.3700	21.9000	0.0000	0.0000	0.0000	0.0000;
	22161	22049	0.017357	0.040747	0.00151	57.92	0	0	0	0	1	0	0	-9.9500	-10.5700	9.9800	10.4800	0.0000	0.0000	0.0000	0.0000;
	22050	23368	0.039936	0.099106	0.00519	55.33	0	0	0	0	1	0	0	-10.3400	7.4900	10.4100	-7.8500	0.0000	0.0000	0.0000	0.0000;
	22051	22052	0.000218	0.001054	0	0	0	0	0	0	1	0	0	9.8300	2.5000	-9.8300	-2.5000	0.0000	0.0000	0.0000	0.0000;
	22051	22828	0.035823	0.087601	0.00705	65.17	0	0	0	0	1	0	0	-35.7000	18.5000	36.2500	-17.9000	0.0000	0.0000	0.0000	0.0000;
	22054	22057	0.000376	0.008019	0	139.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22054	22058	0.000239	0.001144	0	0	0	0	0	0	1	0	0	15.5800	1.0900	-15.5800	-1.0800	0.0000	0.0000	0.0000	0.0000;
	22054	22059	0.000202	0.00108	0	0	0	0	0	0	1	0	0	-15.5800	-1.0900	15.5800	1.0900	0.0000	0.0000	0.0000	0.0000;
	22055	22057	0.008295	0.177014	0	69.71	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22056	22057	0.008295	0.177014	0	69.71	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22059	22060	0.013814	0.040956	0.00149	43.74	0	0	0	0	1	0	0	1.8800	-3.8000	-1.8800	3.6500	0.0000	0.0000	0.0000	0.0000;
	22060	22061	0.00028	0.00114	0	0	0	0	0	0	1	0	0	15.5800	2.7400	-15.5800	-2.7400	0.0000	0.0000	0.0000	0.0000;
	22060	22064	0.015392	0.038896	0.00235	56.03	0	0	0	0	1	0	0	16.3600	-12.1300	-16.3000	12.0200	0.0000	0.0000	0.0000	0.0000;
	22060	22632	0.015046	0.045133	0.04102	60.99	0	0	0	0	1	0	0	-30.0600	5.7400	30.2000	-9.7800	0.0000	0.0000	0.0000	0.0000;
	22063	22062	0.000421	0.024709	0	374.48	0	0	1.025	0	1	0	0	-139.9100	-102.9600	140.0300	110.1600	0.0000	0.0000	0.0000	0.0000;
	22062	22065	0.000241	0.001048	0	0	0	0	0	0	1	0	0	31.2800	2.6500	-31.2800	-2.6400	0.0000	0.0000	0.0000	0.0000;
	22062	22066	0.000212	0.001138	0	0	0	0	0	0	1	0	0	-171.3200	360.4900	171.6300	-358.8300	0.0000	0.0000	0.0000	0.0000;
	22064	22063	0.006957	0.226506	0	80.33	0	0	1.1	0	1	0	0	-42.2800	-36.7500	42.5300	44.6700	0.0000	0.0000	0.0000	0.0000;
	22063	22639	0.015258	0.089608	0.03896	219.48	0	0	0	0	1	0	0	-38.4000	10.5900	38.6300	-13.4600	0.0000	0.0000	0.0000	0.0000;
	22066	23217	0.001246	0.015647	0.22334	1320.2	0	0	0	0	1	0	0	-577.1000	169.8600	581.3200	-140.6600	0.0000	0.0000	0.0000	0.0000;
	22066	23217	0.001246	0.015647	0.22334	1320.2	0	0	0	0	1	0	0	-577.1000	169.8600	581.3200	-140.6600	0.0000	0.0000	0.0000	0.0000;
	23240	22066	0.001238	0.014954	0.26972	1240	0	0	0	0	1	0	0	557.2700	-159.6700	-553.3400	178.4900	0.0000	0.0000	0.0000	0.0000;
	22068	22067	0.054141	0.123886	0.00618	60.12	0	0	0	0	1	0	0	26.9500	-14.7100	-26.4700	15.1400	0.0000	0.0000	0.0000	0.0000;
	22073	22069	0.061895	0.122918	0.00626	67.99	0	0	0	0	1	0	0	29.8700	-7.1000	-29.3200	7.5400	0.0000	0.0000	0.0000	0.0000;
	22073	22069	0.061895	0.122918	0.00626	67.99	0	0	0	0	1	0	0	29.8700	-7.1000	-29.3200	7.5400	0.0000	0.0000	0.0000	0.0000;
	22261	22069	0.042822	0.098917	0.00636	65.56	0	0	0	0	1	0	0	-21.9000	11.7800	22.1600	-11.8500	0.0000	0.0000	0.0000	0.0000;
	22261	22069	0.042822	0.098917	0.00636	65.56	0	0	0	0	1	0	0	-21.9000	11.7800	22.1600	-11.8500	0.0000	0.0000	0.0000	0.0000;
	22071	22070	0.009544	0.205941	0	75.88	0	0	1.06875	0	1	0	0	-13.5300	-18.8400	13.5800	20.0000	0.0000	0.0000	0.0000	0.0000;
	22070	22072	0.000202	0.00106	0	0	0	0	0	0	1	0	0	33.2500	14.5700	-33.2500	-14.5600	0.0000	0.0000	0.0000	0.0000;
	22070	23395	0.007663	0.044335	0.01868	242.02	0	0	0	0	1	0	0	-97.7200	-34.2700	98.5100	36.8600	0.0000	0.0000	0.0000	0.0000;
	23714	22070	0.007802	0.044045	0.01385	242.47	0	0	0	0	1	0	0	102.5500	35.5700	-101.7000	-32.2100	0.0000	0.0000	0.0000	0.0000;
	22071	22073	0.050869	0.143367	0.00395	70.18	0	0	0	0	1	0	0	38.8900	-2.4200	-38.1800	4.0000	0.0000	0.0000	0.0000	0.0000;
	22071	22073	0.050869	0.143367	0.00395	70.18	0	0	0	0	1	0	0	38.8900	-2.4200	-38.1800	4.0000	0.0000	0.0000	0.0000	0.0000;
	23715	22071	0.055807	0.114745	0.00547	69.28	0	0	0	0	1	0	0	32.7300	-11.1900	-32.1300	11.8400	0.0000	0.0000	0.0000	0.0000;
	23715	22071	0.055807	0.114745	0.00547	69.28	0	0	0	0	1	0	0	32.7300	-11.1900	-32.1300	11.8400	0.0000	0.0000	0.0000	0.0000;
	22076	22074	0.014847	0.034106	0.00452	68.18	0	0	0	0	1	0	0	27.3000	-10.1600	-27.1800	9.9300	0.0000	0.0000	0.0000	0.0000;
	22076	22074	0.014847	0.034106	0.00452	68.18	0	0	0	0	1	0	0	27.3000	-10.1600	-27.1800	9.9300	0.0000	0.0000	0.0000	0.0000;
	22074	22078	0.028304	0.07794	0.00151	43.01	0	0	0	0	1	0	0	4.1100	-0.2000	-4.1100	0.0500	0.0000	0.0000	0.0000	0.0000;
	22076	22075	0.003137	0.113993	0	100.36	0	0	1	0	1	0	0	-37.8600	7.7800	37.9000	-6.2100	0.0000	0.0000	0.0000	0.0000;
	22076	22075	0.003137	0.113993	0	100.36	0	0	1	0	1	0	0	-37.8600	7.7800	37.9000	-6.2100	0.0000	0.0000	0.0000	0.0000;
	22076	22075	0.003137	0.113993	0	100.36	0	0	1	0	1	0	0	-37.8600	7.7800	37.9000	-6.2100	0.0000	0.0000	0.0000	0.0000;
	22076	22075	0.003137	0.113993	0	100.36	0	0	1	0	1	0	0	-37.8600	7.7800	37.9000	-6.2100	0.0000	0.0000	0.0000	0.0000;
	22075	22077	0.000214	0.001092	0	0	0	0	0	0	1	0	0	-151.6100	53.2700	151.6600	-53.0000	0.0000	0.0000	0.0000	0.0000;
	22076	22078	0.020047	0.045493	0.00137	61.27	0	0	0	0	1	0	0	27.2400	-8.1600	-27.0900	8.3500	0.0000	0.0000	0.0000	0.0000;
	22076	22079	0.040198	0.11166	0.002	57.48	0	0	0	0	1	0	0	16.4500	-6.3100	-16.3400	6.4100	0.0000	0.0000	0.0000	0.0000;
	22080	22091	0.04027	0.093726	0.00513	66.42	0	0	0	0	1	0	0	-47.8600	-0.7500	48.7800	2.3600	0.0000	0.0000	0.0000	0.0000;
	22081	22094	0.030188	0.083696	0.00887	70.16	0	0	0	0	1	0	0	-32.5400	8.9800	32.8800	-8.9500	0.0000	0.0000	0.0000	0.0000;
	22081	22094	0.030188	0.083696	0.00887	70.16	0	0	0	0	1	0	0	-32.5400	8.9800	32.8800	-8.9500	0.0000	0.0000	0.0000	0.0000;
	22083	22082	0.00496	0.145067	0	78.06	0	0	1	0	1	0	0	-26.2500	7.7900	26.2800	-6.7600	0.0000	0.0000	0.0000	0.0000;
	22082	22084	0.000284	0.001045	0	0	0	0	0	0	1	0	0	15.8500	1.8700	-15.8500	-1.8700	0.0000	0.0000	0.0000	0.0000;
	22082	31664	0.015878	0.060161	0.09338	237.44	0	0	0	0	1	0	0	53.5000	-11.9200	-53.0500	3.9100	0.0000	0.0000	0.0000	0.0000;
	22085	22091	0.022587	0.050696	0.00158	71.06	0	0	0	0	1	0	0	-36.6800	3.6300	36.9800	-3.1300	0.0000	0.0000	0.0000	0.0000;
	22085	22091	0.022587	0.050696	0.00158	71.06	0	0	0	0	1	0	0	-36.6800	3.6300	36.9800	-3.1300	0.0000	0.0000	0.0000	0.0000;
	22094	22085	0.016069	0.04463	0.00144	67.51	0	0	0	0	1	0	0	-27.8200	4.7900	27.9400	-4.6000	0.0000	0.0000	0.0000	0.0000;
	22094	22085	0.016069	0.04463	0.00144	67.51	0	0	0	0	1	0	0	-27.8200	4.7900	27.9400	-4.6000	0.0000	0.0000	0.0000	0.0000;
	22085	22095	0.016529	0.043184	0.00181	40.17	0	0	0	0	1	0	0	1.8300	0.5400	-1.8300	-0.7300	0.0000	0.0000	0.0000	0.0000;
	22086	22087	0.000266	0.001139	0	0	0	0	0	0	1	0	0	15.6400	4.6400	-15.6400	-4.6400	0.0000	0.0000	0.0000	0.0000;
	22086	22088	0.012693	0.04174	0.00136	57.27	0	0	0	0	1	0	0	9.2800	2.3900	-9.2700	-2.4900	0.0000	0.0000	0.0000	0.0000;
	22088	22091	0.047803	0.100707	0.00209	60.89	0	0	0	0	1	0	0	-36.7200	-5.4600	37.3800	6.6400	0.0000	0.0000	0.0000	0.0000;
	22090	22089	0.000287	0.015573	0	453.74	0	0	1	0	1	0	0	-138.0400	-8.2700	138.0900	11.0900	0.0000	0.0000	0.0000	0.0000;
	22090	22089	0.000287	0.015573	0	453.74	0	0	1	0	1	0	0	-138.0400	-8.2700	138.0900	11.0900	0.0000	0.0000	0.0000	0.0000;
	22089	22092	0.000268	0.00107	0	0	0	0	0	0	1	0	0	-308.4300	-27.8600	308.6800	28.8200	0.0000	0.0000	0.0000	0.0000;
	22089	22093	0.000237	0.001173	0	0	0	0	0	0	1	0	0	32.2500	5.6900	-32.2500	-5.6800	0.0000	0.0000	0.0000	0.0000;
	22091	22090	0.006476	0.168527	0	102.63	0	0	1	0	1	0	0	-48.8300	0.3500	48.9800	3.4900	0.0000	0.0000	0.0000	0.0000;
	22091	22090	0.006476	0.168527	0	102.63	0	0	1	0	1	0	0	-48.8300	0.3500	48.9800	3.4900	0.0000	0.0000	0.0000	0.0000;
	22091	22090	0.006476	0.168527	0	102.63	0	0	1	0	1	0	0	-48.8300	0.3500	48.9800	3.4900	0.0000	0.0000	0.0000	0.0000;
	22091	22090	0.006476	0.168527	0	102.63	0	0	1	0	1	0	0	-48.8300	0.3500	48.9800	3.4900	0.0000	0.0000	0.0000	0.0000;
	22091	22095	0.027083	0.054108	0.00379	63.94	0	0	0	0	1	0	0	35.2000	-4.1400	-34.8800	4.3900	0.0000	0.0000	0.0000	0.0000;
	22094	22095	0.016623	0.04926	0.00198	60.1	0	0	0	0	1	0	0	-23.8600	4.4400	23.9500	-4.3600	0.0000	0.0000	0.0000	0.0000;
	22098	22096	0.028124	0.07329	0.00144	60.6	0	0	0	0	1	0	0	-18.7400	-4.5800	18.8400	4.6900	0.0000	0.0000	0.0000	0.0000;
	22096	22103	0.020638	0.053971	0.00107	69.77	0	0	0	0	1	0	0	29.8300	-2.9600	-29.6600	3.3000	0.0000	0.0000	0.0000	0.0000;
	22096	22103	0.020638	0.053971	0.00107	69.77	0	0	0	0	1	0	0	29.8300	-2.9600	-29.6600	3.3000	0.0000	0.0000	0.0000	0.0000;
	22096	22105	0.051707	0.132133	0.0041	72.59	0	0	0	0	1	0	0	-30.3000	14.1800	30.8400	-13.2400	0.0000	0.0000	0.0000	0.0000;
	22096	22105	0.051707	0.132133	0.0041	72.59	0	0	0	0	1	0	0	-30.3000	14.1800	30.8400	-13.2400	0.0000	0.0000	0.0000	0.0000;
	22096	22105	0.051707	0.132133	0.0041	72.59	0	0	0	0	1	0	0	-30.3000	14.1800	30.8400	-13.2400	0.0000	0.0000	0.0000	0.0000;
	22097	22100	0.007106	0.239505	0	204.04	0	0	1	0	1	0	0	-1.2800	-9.9400	1.2900	10.1700	0.0000	0.0000	0.0000	0.0000;
	22097	22101	0.000262	0.001031	0	0	0	0	0	0	1	0	0	1.2800	9.9400	-1.2800	-9.9400	0.0000	0.0000	0.0000	0.0000;
	22097	22102	0.00025	0.001048	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22098	22100	-0.002957	-0.099675	0	79.04	0	0	1	0	1	0	0	1.2800	10.0700	-1.2900	-10.1700	0.0000	0.0000	0.0000	0.0000;
	22103	22098	0.022766	0.060126	0.00139	43.98	0	0	0	0	1	0	0	-3.7000	8.3900	3.7100	-8.4900	0.0000	0.0000	0.0000	0.0000;
	22099	22100	0.029249	0.985796	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31168	22101	0.008244	0.046195	0.01614	192.42	0	0	0	0	1	0	0	-1.2700	-11.5400	1.2800	9.9400	0.0000	0.0000	0.0000	0.0000;
	22103	22104	0.000207	0.001071	0	0	0	0	0	0	1	0	0	12.4500	2.3600	-12.4500	-2.3600	0.0000	0.0000	0.0000	0.0000;
	22105	22106	0.000248	0.001071	0	0	0	0	0	0	1	0	0	12.4000	7.0600	-12.4000	-7.0600	0.0000	0.0000	0.0000	0.0000;
	22107	22110	0.00028	0.005825	0	182.47	0	0	1	0	1	0	0	-44.9000	3.2200	44.9000	-3.1200	0.0000	0.0000	0.0000	0.0000;
	22107	22111	0.000266	0.001179	0	0	0	0	0	0	1	0	0	0.0200	0.0000	-0.0200	-0.0000	0.0000	0.0000	0.0000	0.0000;
	22114	22107	0.011275	0.030869	0.00142	61.98	0	0	0	0	1	0	0	-45.8500	6.3400	46.0800	-5.8800	0.0000	0.0000	0.0000	0.0000;
	22107	22209	0.055346	0.145838	0.00287	38.86	0	0	0	0	1	0	0	-1.2000	2.6600	1.2000	-2.9600	0.0000	0.0000	0.0000	0.0000;
	22108	22110	0.004719	0.09814	0	91.23	0	0	1	0	1	0	0	22.4700	-1.1000	-22.4500	1.5600	0.0000	0.0000	0.0000	0.0000;
	22109	22110	0.004719	0.09814	0	91.23	0	0	1	0	1	0	0	22.4700	-1.1000	-22.4500	1.5600	0.0000	0.0000	0.0000	0.0000;
	22113	22112	0.000364	0.021109	0	333.09	0	0	1.00625	0	1	0	0	-106.8700	-23.1800	106.9100	25.5500	0.0000	0.0000	0.0000	0.0000;
	22112	22115	0.000291	0.001125	0	0	0	0	0	0	1	0	0	0.4000	72.5800	-0.3800	-72.5300	0.0000	0.0000	0.0000	0.0000;
	22112	22116	0.000239	0.001051	0	0	0	0	0	0	1	0	0	62.2900	-32.9300	-62.2800	32.9800	0.0000	0.0000	0.0000	0.0000;
	22114	22113	0.004458	0.122014	0	83.46	0	0	1.0125	0	1	0	0	12.3800	-7.7700	-12.3700	8.0200	0.0000	0.0000	0.0000	0.0000;
	22113	22310	0.011555	0.06097	0.03551	202.35	0	0	0	0	1	0	0	-0.9500	1.2000	0.9500	-5.0100	0.0000	0.0000	0.0000	0.0000;
	22113	31087	0.005247	0.029332	0.03027	241.44	0	0	0	0	1	0	0	120.1800	13.9600	-119.4700	-13.1900	0.0000	0.0000	0.0000	0.0000;
	22116	32430	0.000718	0.007369	0.11025	1035.88	0	0	0	0	1	0	0	62.2800	-32.9800	-62.2500	21.4300	0.0000	0.0000	0.0000	0.0000;
	22118	22117	0.000534	0.026293	0	434.04	0	0	1.025	0	1	0	0	-277.3400	-52.3900	277.7500	72.6300	0.0000	0.0000	0.0000	0.0000;
	22117	22121	0.0001	-0.001371	0	495.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22117	22124	0.000226	0.001116	0	0	0	0	0	0	1	0	0	-277.7500	-72.6300	277.9300	73.4900	0.0000	0.0000	0.0000	0.0000;
	22117	22125	0.000208	0.001161	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22118	22122	0.005014	0.158959	0	59.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22118	22123	0.007685	0.202521	0	59.44	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22119	22121	0.000696	0.037922	0	247.94	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22120	22121	0.000696	0.037922	0	247.94	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22284	22124	0.000961	0.011087	0.19897	1275.17	0	0	0	0	1	0	0	494.6000	-10.0500	-492.4300	13.7300	0.0000	0.0000	0.0000	0.0000;
	22124	32218	0.000935	0.010249	0.1696	1212.94	0	0	0	0	1	0	0	214.5000	-87.2200	-214.0400	73.8900	0.0000	0.0000	0.0000	0.0000;
	22126	22127	0.008683	0.173922	0	58.01	0	0	1.03125	0	1	0	0	-18.4200	1.4900	18.4400	-0.9000	0.0000	0.0000	0.0000	0.0000;
	22126	22128	0.006741	0.160751	0	51.68	0	0	1.01875	0	1	0	0	-9.2200	0.5800	9.2200	-0.4500	0.0000	0.0000	0.0000	0.0000;
	22126	22129	0.000249	0.001019	0	0	0	0	0	0	1	0	0	27.6300	-2.0700	-27.6300	2.0800	0.0000	0.0000	0.0000	0.0000;
	22126	22130	0.000213	0.001068	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22131	22132	0.017212	0.379136	0	33.79	0	0	1.00625	0	1	0	0	-3.4900	0.0500	3.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22131	22133	0.000293	0.001089	0	0	0	0	0	0	1	0	0	3.4900	-0.0500	-3.4900	0.0500	0.0000	0.0000	0.0000	0.0000;
	22131	22134	0.000268	0.001068	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22136	22135	0.000489	0.027272	0	352.87	0	0	1.0125	0	1	0	0	-119.6400	-25.8600	119.7100	29.7300	0.0000	0.0000	0.0000	0.0000;
	22135	22137	0.000703	0.051706	0	327.95	0	0	1	0	1	0	0	-87.3400	-15.4600	87.4000	19.2400	0.0000	0.0000	0.0000	0.0000;
	22135	22138	0.000576	0.03576	0	326.41	0	0	0.99375	0	1	0	0	-87.3500	-18.3200	87.4000	20.9400	0.0000	0.0000	0.0000	0.0000;
	22135	22139	0.000543	0.036944	0	325.98	0	0	0.99375	0	1	0	0	-87.3600	-17.7300	87.4000	20.4300	0.0000	0.0000	0.0000	0.0000;
	22135	22140	0.000623	0.043376	0	325.71	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22135	22141	0.000257	0.001094	0	0	0	0	0	0	1	0	0	142.3400	-102.8000	-142.2700	103.1100	0.0000	0.0000	0.0000	0.0000;
	22135	22142	0.000207	0.001022	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22143	22144	0.049498	0.893042	0	15.82	0	0	1	0	1	0	0	-1.6000	-0.5900	1.6000	0.6100	0.0000	0.0000	0.0000	0.0000;
	22143	22145	0.074987	1.458038	0	5	0	0	1	0	1	0	0	-0.8000	-0.3000	0.8000	0.3100	0.0000	0.0000	0.0000	0.0000;
	22143	22146	0.981913	16.206612	0	0.52	0	0	1	0	1	0	0	-0.4000	-0.1100	0.4000	0.1300	0.0000	0.0000	0.0000	0.0000;
	22143	22147	0.861526	13.483686	0	0.52	0	0	1	0	1	0	0	-0.2000	-0.0700	0.2000	0.0800	0.0000	0.0000	0.0000	0.0000;
	22143	22148	2.8403	50.069786	0	0.26	0	0	1	0	1	0	0	-0.2000	-0.0500	0.2000	0.0700	0.0000	0.0000	0.0000	0.0000;
	22143	22149	0.000274	0.001104	0	0	0	0	0	0	1	0	0	7.1700	1.1600	-7.1700	-1.1600	0.0000	0.0000	0.0000	0.0000;
	22143	22150	0.000273	0.001043	0	0	0	0	0	0	1	0	0	-3.9800	-0.0500	3.9800	0.0500	0.0000	0.0000	0.0000	0.0000;
	22150	22296	0.013521	0.041991	0.00289	41.94	0	0	0	0	1	0	0	2.9800	11.7600	-2.9600	-12.0000	0.0000	0.0000	0.0000	0.0000;
	22151	22154	0.00057	0.013489	0	42.75	0	0	1	0	1	0	0	-1.0000	-0.3800	1.0000	0.3800	0.0000	0.0000	0.0000	0.0000;
	22151	22155	0.023031	0.451342	0	30.36	0	0	1	0	1	0	0	-2.9900	-1.1100	3.0000	1.1500	0.0000	0.0000	0.0000	0.0000;
	22151	22156	0.000298	0.001193	0	0	0	0	0	0	1	0	0	11.1800	5.3600	-11.1800	-5.3500	0.0000	0.0000	0.0000	0.0000;
	22151	22157	0.000248	0.001128	0	0	0	0	0	0	1	0	0	-7.1900	-3.8600	7.1900	3.8700	0.0000	0.0000	0.0000	0.0000;
	22152	22154	0.01977	0.467549	0	21.38	0	0	1	0	1	0	0	0.5000	0.1900	-0.5000	-0.1900	0.0000	0.0000	0.0000	0.0000;
	22153	22154	0.01977	0.467549	0	21.38	0	0	1	0	1	0	0	0.5000	0.1900	-0.5000	-0.1900	0.0000	0.0000	0.0000	0.0000;
	22157	22207	0.031935	0.085664	0.00216	44.88	0	0	0	0	1	0	0	-7.1500	-5.9800	7.1800	5.8200	0.0000	0.0000	0.0000	0.0000;
	22157	22314	0.011619	0.03121	0.00086	68.65	0	0	0	0	1	0	0	-31.0500	2.5800	31.1500	-2.3800	0.0000	0.0000	0.0000	0.0000;
	22157	22314	0.011619	0.03121	0.00086	68.65	0	0	0	0	1	0	0	-31.0500	2.5800	31.1500	-2.3800	0.0000	0.0000	0.0000	0.0000;
	22158	22159	0.011422	0.256615	0	43.74	0	0	1.025	0	1	0	0	-5.3900	-1.9900	5.3900	2.0700	0.0000	0.0000	0.0000	0.0000;
	22158	22160	0.000202	0.001069	0	0	0	0	0	0	1	0	0	4.4400	0.7100	-4.4400	-0.7100	0.0000	0.0000	0.0000	0.0000;
	22158	22161	0.000288	0.001046	0	0	0	0	0	0	1	0	0	0.9500	-20.8800	-0.9400	20.8800	0.0000	0.0000	0.0000	0.0000;
	22288	22161	0.012727	0.033518	0.01243	57.98	0	0	0	0	1	0	0	-10.8700	9.0400	10.8900	-10.3200	0.0000	0.0000	0.0000	0.0000;
	22162	22163	0.007925	0.191303	0	41.42	0	0	1.0375	0	1	0	0	-2.5000	-0.0800	2.5000	0.0900	0.0000	0.0000	0.0000	0.0000;
	22162	22164	0.000217	0.00101	0	0	0	0	0	0	1	0	0	2.5000	0.0800	-2.5000	-0.0800	0.0000	0.0000	0.0000	0.0000;
	22162	22165	0.000294	0.001126	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22870	22164	0.044626	0.122998	0.00531	48.95	0	0	0	0	1	0	0	-6.9700	1.1100	7.0000	-1.6300	0.0000	0.0000	0.0000	0.0000;
	22166	22167	0.00026	0.001125	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22167	22190	0.014485	0.040638	0.00255	57.2	0	0	0	0	1	0	0	13.3200	4.7300	-13.2900	-4.9200	0.0000	0.0000	0.0000	0.0000;
	22168	22169	0.000278	0.001159	0	0	0	0	0	0	1	0	0	25.4700	9.7900	-25.4700	-9.7800	0.0000	0.0000	0.0000	0.0000;
	22169	22292	0.031778	0.087865	0.00359	59.19	0	0	0	0	1	0	0	22.0100	-3.1200	-21.8600	3.1500	0.0000	0.0000	0.0000	0.0000;
	22170	22171	0.00028	0.001198	0	0	0	0	0	0	1	0	0	9.4900	4.4300	-9.4900	-4.4300	0.0000	0.0000	0.0000	0.0000;
	22172	22175	0.000205	0.012929	0	446.96	0	0	1	0	1	0	0	-60.7200	18.8500	60.7300	-18.3700	0.0000	0.0000	0.0000	0.0000;
	22172	22176	0.000849	0.044465	0	312.81	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22172	22177	0.000279	0.001143	0	0	0	0	0	0	1	0	0	47.0500	-25.9100	-47.0400	25.9400	0.0000	0.0000	0.0000	0.0000;
	22172	22178	0.000253	0.001111	0	0	0	0	0	0	1	0	0	13.6700	4.4900	-13.6700	-4.4900	0.0000	0.0000	0.0000	0.0000;
	22173	22175	0.00012	0.007559	0	304.19	0	0	1	0	1	0	0	74.4100	-14.5200	-74.4000	14.9200	0.0000	0.0000	0.0000	0.0000;
	22173	22180	0.003095	0.016612	0.00765	215.3	0	0	0	0	1	0	0	-56.1700	8.7300	56.2700	-9.0500	0.0000	0.0000	0.0000	0.0000;
	22173	31828	0.008512	0.056856	0.0497	211.21	0	0	0	0	1	0	0	-49.0700	17.0200	49.2900	-20.8600	0.0000	0.0000	0.0000	0.0000;
	32248	22173	0.002696	0.018008	0.00961	205.37	0	0	0	0	1	0	0	-30.8100	10.3700	30.8300	-11.2300	0.0000	0.0000	0.0000	0.0000;
	22174	22175	0.001921	0.121042	0	142.77	0	0	1	0	1	0	0	-13.6700	-3.2200	13.6800	3.4500	0.0000	0.0000	0.0000	0.0000;
	22307	22177	0.001962	0.022702	0.27497	942.2	0	0	0	0	1	0	0	-36.1000	-14.3200	36.1300	-15.1700	0.0000	0.0000	0.0000	0.0000;
	32249	22177	0.00019	0.002437	0.10845	1019.64	0	0	0	0	1	0	0	-10.9200	-0.9800	10.9200	-10.7700	0.0000	0.0000	0.0000	0.0000;
	22179	22180	0.000251	0.001132	0	0	0	0	0	0	1	0	0	94.8900	5.1200	-94.8700	-5.0200	0.0000	0.0000	0.0000	0.0000;
	31845	22180	0.005241	0.030578	0.01402	208.59	0	0	0	0	1	0	0	-38.5200	-15.0900	38.6000	14.0800	0.0000	0.0000	0.0000	0.0000;
	22181	22184	0.000774	0.012301	0	76.07	0	0	1	0	1	0	0	-1.0000	0.0000	1.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	22181	22185	0.005421	0.119203	0	46.39	0	0	0.96875	0	1	0	0	-4.9900	0.0300	4.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	22181	22186	0.008969	0.228329	0	21.34	0	0	0.96875	0	1	0	0	-2.0000	0.0100	2.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22181	22187	0.000265	0.001135	0	0	0	0	0	0	1	0	0	11.2600	4.2900	-11.2600	-4.2900	0.0000	0.0000	0.0000	0.0000;
	22181	22188	0.000258	0.001081	0	0	0	0	0	0	1	0	0	-3.2700	-4.3300	3.2700	4.3300	0.0000	0.0000	0.0000	0.0000;
	22182	22184	0.022448	0.356896	0	38.03	0	0	1	0	1	0	0	1.0000	0.0000	-1.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22183	22184	0.022448	0.356896	0	38.03	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22189	22190	0.000219	0.001018	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22255	22190	0.010202	0.025289	0.00079	56.52	0	0	0	0	1	0	0	-9.6400	0.6200	9.6500	-0.6800	0.0000	0.0000	0.0000	0.0000;
	22191	22192	0.020768	0.489236	0	37.93	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22191	22193	0.000291	0.001114	0	0	0	0	0	0	1	0	0	24.7100	12.8300	-24.7100	-12.8300	0.0000	0.0000	0.0000	0.0000;
	22191	23501	0.007975	0.022532	0.00223	86.29	0	0	0	0	1	0	0	-71.0100	-5.2800	71.3700	6.0600	0.0000	0.0000	0.0000	0.0000;
	22191	23501	0.007975	0.022532	0.00223	86.29	0	0	0	0	1	0	0	-71.0100	-5.2800	71.3700	6.0600	0.0000	0.0000	0.0000	0.0000;
	22191	23501	0.007975	0.022532	0.00223	86.29	0	0	0	0	1	0	0	-71.0100	-5.2800	71.3700	6.0600	0.0000	0.0000	0.0000	0.0000;
	22195	22194	0.002822	0.113568	0	86.54	0	0	1	0	1	0	0	-25.5700	1.6500	25.5900	-0.9600	0.0000	0.0000	0.0000	0.0000;
	22195	22194	0.002822	0.113568	0	86.54	0	0	1	0	1	0	0	-25.5700	1.6500	25.5900	-0.9600	0.0000	0.0000	0.0000	0.0000;
	22195	22194	0.002822	0.113568	0	86.54	0	0	1	0	1	0	0	-25.5700	1.6500	25.5900	-0.9600	0.0000	0.0000	0.0000	0.0000;
	22194	22196	0.010811	0.291792	0	42.78	0	0	1.025	0	1	0	0	-5.9900	0.1000	5.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	22194	22197	0.000231	0.001027	0	0	0	0	0	0	1	0	0	-79.0100	-0.2200	79.0200	0.2800	0.0000	0.0000	0.0000	0.0000;
	22194	22198	0.000219	0.001042	0	0	0	0	0	0	1	0	0	8.2300	2.9900	-8.2300	-2.9900	0.0000	0.0000	0.0000	0.0000;
	22197	23311	0.038067	0.203276	0.06857	183.54	0	0	0	0	1	0	0	26.9200	-1.7800	-26.6600	-4.1300	0.0000	0.0000	0.0000	0.0000;
	22199	22200	0.010665	0.243963	0	55.9	0	0	0.99375	0	1	0	0	-13.7700	1.0900	13.7800	-0.6800	0.0000	0.0000	0.0000	0.0000;
	22199	22201	0.78979	15.449445	0	0.78	0	0	0.99375	0	1	0	0	-0.6000	0.0800	0.6000	-0.0300	0.0000	0.0000	0.0000	0.0000;
	22199	22202	1.154059	19.111916	0	0.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22199	22203	0.000279	0.001195	0	0	0	0	0	0	1	0	0	14.3600	-1.1700	-14.3600	1.1700	0.0000	0.0000	0.0000	0.0000;
	22199	22204	0.000234	0.001005	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22203	24209	0.020772	0.070144	0.01366	57.01	0	0	0	0	1	0	0	2.9900	6.9800	-2.9800	-8.4400	0.0000	0.0000	0.0000	0.0000;
	24513	22203	0.017076	0.044962	0.00199	60.35	0	0	0	0	1	0	0	-11.3400	8.0200	11.3700	-8.1600	0.0000	0.0000	0.0000	0.0000;
	22205	22206	0.0077	0.208017	0	59.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22205	22207	0.000218	0.001073	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22207	24476	0.07655	0.166101	0.00756	44.77	0	0	0	0	1	0	0	-7.1800	-5.8200	7.2400	5.1100	0.0000	0.0000	0.0000	0.0000;
	22209	22208	0.004032	0.124945	0	65.8	0	0	1	0	1	0	0	-1.2000	2.9600	1.2000	-2.9500	0.0000	0.0000	0.0000	0.0000;
	22208	22210	0.004592	0.162115	0	80.09	0	0	1	0	1	0	0	-27.9300	2.5600	27.9700	-1.3700	0.0000	0.0000	0.0000	0.0000;
	22208	22211	0.003385	0.107376	0	90.06	0	0	1	0	1	0	0	-55.8300	5.8900	55.9300	-2.7400	0.0000	0.0000	0.0000	0.0000;
	22208	22212	0.004917	0.158686	0	89.98	0	0	1	0	1	0	0	-27.9300	2.5300	27.9700	-1.3700	0.0000	0.0000	0.0000	0.0000;
	22208	22213	0.000218	0.001176	0	0	0	0	0	0	1	0	0	110.4900	-8.0300	-110.4700	8.1600	0.0000	0.0000	0.0000	0.0000;
	22208	22214	0.000215	0.001085	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32378	22213	0.004248	0.019746	0.00889	213.92	0	0	0	0	1	0	0	-55.0200	3.8500	55.1400	-4.2400	0.0000	0.0000	0.0000	0.0000;
	22213	32426	0.001862	0.009834	0.00193	213	0	0	0	0	1	0	0	55.3300	-3.9200	-55.2700	3.9900	0.0000	0.0000	0.0000	0.0000;
	22215	22218	0.004991	0.162791	0	152.04	0	0	1	0	1	0	0	42.8400	-0.5500	-42.7600	3.3900	0.0000	0.0000	0.0000	0.0000;
	22215	22219	0.000277	0.001143	0	0	0	0	0	0	1	0	0	-42.8400	0.5500	42.8500	-0.5300	0.0000	0.0000	0.0000	0.0000;
	22215	22220	0.000227	0.001061	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22216	22218	7.8e-05	0.002551	0	77.04	0	0	1	0	1	0	0	-42.7500	3.4300	42.7600	-3.3900	0.0000	0.0000	0.0000	0.0000;
	22217	22218	0.031925	1.041335	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22221	22222	0.028323	0.416615	0	28.62	0	0	1	0	1	0	0	-2.8400	-1.2900	2.8500	1.3300	0.0000	0.0000	0.0000	0.0000;
	22221	22223	0.035968	0.631676	0	22.2	0	0	1	0	1	0	0	-2.1000	-0.9500	2.1000	0.9800	0.0000	0.0000	0.0000	0.0000;
	22221	22224	0.084482	2.054784	0	9.25	0	0	1	0	1	0	0	-1.0500	-0.4600	1.0500	0.4900	0.0000	0.0000	0.0000	0.0000;
	22221	22225	0.045006	0.869472	0	6.52	0	0	0.99375	0	1	0	0	-1.0000	-0.4600	1.0000	0.4700	0.0000	0.0000	0.0000	0.0000;
	22221	22226	0.000239	0.001049	0	0	0	0	0	0	1	0	0	6.9900	3.1600	-6.9900	-3.1600	0.0000	0.0000	0.0000	0.0000;
	22221	22227	0.000282	0.001097	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22229	22228	0.000654	0.034164	0	653.89	0	0	1.01875	0	1	0	0	-266.6600	-36.6200	267.1200	60.4000	0.0000	0.0000	0.0000	0.0000;
	22229	22228	0.000654	0.034164	0	653.89	0	0	1.01875	0	1	0	0	-266.6600	-36.6200	267.1200	60.4000	0.0000	0.0000	0.0000	0.0000;
	22229	22228	0.000654	0.034164	0	653.89	0	0	1.01875	0	1	0	0	-266.6600	-36.6200	267.1200	60.4000	0.0000	0.0000	0.0000	0.0000;
	22229	22228	0.000654	0.034164	0	653.89	0	0	1.01875	0	1	0	0	-266.6600	-36.6200	267.1200	60.4000	0.0000	0.0000	0.0000	0.0000;
	22228	22230	0.000476	0.027657	0	445.38	0	0	0.9875	0	1	0	0	-206.3700	4.9600	206.5500	5.7100	0.0000	0.0000	0.0000	0.0000;
	22228	22231	0.000486	0.029229	0	445.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22228	22232	0.000289	0.001184	0	0	0	0	0	0	1	0	0	-862.1100	178.4500	864.1800	-169.9400	0.0000	0.0000	0.0000	0.0000;
	22228	22233	0.000235	0.00119	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22229	22285	0.002907	0.015189	0.00481	283.89	0	0	0	0	1	0	0	173.5300	26.9300	-172.7000	-23.1100	0.0000	0.0000	0.0000	0.0000;
	22229	22285	0.002907	0.015189	0.00481	283.89	0	0	0	0	1	0	0	173.5300	26.9300	-172.7000	-23.1100	0.0000	0.0000	0.0000	0.0000;
	22229	22285	0.002907	0.015189	0.00481	283.89	0	0	0	0	1	0	0	173.5300	26.9300	-172.7000	-23.1100	0.0000	0.0000	0.0000	0.0000;
	22284	22232	0.000143	0.001633	0.03289	1306.88	0	0	0	0	1	0	0	-677.8900	118.8800	678.5100	-115.2600	0.0000	0.0000	0.0000	0.0000;
	23217	22232	0.002208	0.026217	0.36579	961.91	0	0	0	0	1	0	0	-141.5600	-63.4900	142.0200	30.1200	0.0000	0.0000	0.0000	0.0000;
	22232	23722	0.002191	0.019998	0.3617	1383.01	0	0	0	0	1	0	0	-842.3600	127.5400	857.2200	-31.0400	0.0000	0.0000	0.0000	0.0000;
	22232	23722	0.002191	0.019998	0.3617	1383.01	0	0	0	0	1	0	0	-842.3600	127.5400	857.2200	-31.0400	0.0000	0.0000	0.0000	0.0000;
	22234	22237	0.000556	0.012285	0	96.17	0	0	1	0	1	0	0	-3.5900	-1.6500	3.5900	1.6500	0.0000	0.0000	0.0000	0.0000;
	22234	22238	0.000204	0.001136	0	0	0	0	0	0	1	0	0	5.3900	2.4900	-5.3900	-2.4900	0.0000	0.0000	0.0000	0.0000;
	22234	22239	0.00024	0.001043	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22235	22237	0.014293	0.315817	0	48.08	0	0	1	0	1	0	0	1.8000	0.8400	-1.8000	-0.8300	0.0000	0.0000	0.0000	0.0000;
	22236	22237	0.014293	0.315817	0	48.08	0	0	1	0	1	0	0	1.8000	0.8400	-1.8000	-0.8300	0.0000	0.0000	0.0000	0.0000;
	22240	22241	0.007755	0.157269	0	41.3	0	0	0.9875	0	1	0	0	-4.9900	0.0400	4.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	22240	22242	0.000208	0.001161	0	0	0	0	0	0	1	0	0	4.9900	-0.0400	-4.9900	0.0400	0.0000	0.0000	0.0000	0.0000;
	22243	22246	0.008338	0.241405	0	218.82	0	0	1	0	1	0	0	76.9800	14.0800	-76.5100	-0.4400	0.0000	0.0000	0.0000	0.0000;
	22243	22247	0.001246	0.034104	0	300.3	0	0	1.06875	0	1	0	0	-229.9300	-85.9800	230.7200	107.6500	0.0000	0.0000	0.0000	0.0000;
	22243	22248	0.001508	0.040541	0	300.3	0	0	1.075	0	1	0	0	-229.7700	-81.9200	230.7200	107.6500	0.0000	0.0000	0.0000	0.0000;
	22243	22249	0.001532	0.051236	0	300.3	0	0	1.08125	0	1	0	0	-229.7600	-75.3200	230.7200	107.6500	0.0000	0.0000	0.0000	0.0000;
	22243	22250	0.001243	0.038038	0	300.3	0	0	1.06875	0	1	0	0	-229.9400	-83.6400	230.7200	107.6500	0.0000	0.0000	0.0000	0.0000;
	22243	22251	0.001561	0.041088	0	300.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22243	22252	0.000244	0.001115	0	0	0	0	0	0	1	0	0	842.4200	312.7700	-840.6000	-304.4600	0.0000	0.0000	0.0000	0.0000;
	22243	22253	0.000265	0.001128	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22244	22246	-0.002561	-0.074133	0	93.82	0	0	1	0	1	0	0	-76.6500	-4.6300	76.5100	0.4400	0.0000	0.0000	0.0000	0.0000;
	22245	22246	0.035729	1.034391	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23285	22252	0.004727	0.023881	0.01569	181.74	0	0	0	0	1	0	0	-10.0200	-24.5600	10.0500	23.0300	0.0000	0.0000	0.0000	0.0000;
	23646	22252	0.003226	0.021454	0.03307	231.35	0	0	0	0	1	0	0	-121.4600	-46.4600	121.9700	46.4000	0.0000	0.0000	0.0000	0.0000;
	22254	22255	0.000212	0.001002	0	0	0	0	0	0	1	0	0	20.9700	0.0000	-20.9700	0.0000	0.0000	0.0000	0.0000	0.0000;
	22256	22257	0.006036	0.127167	0	58.61	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22256	22258	0.000297	0.001177	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22259	22260	0.014375	0.28929	0	54.24	0	0	1.01875	0	1	0	0	-10.7700	-3.7700	10.7900	4.1500	0.0000	0.0000	0.0000	0.0000;
	22259	22261	0.000243	0.001052	0	0	0	0	0	0	1	0	0	10.7700	3.7700	-10.7700	-3.7700	0.0000	0.0000	0.0000	0.0000;
	22259	22262	0.000214	0.001035	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22264	22263	0.000647	0.028364	0	518.93	0	0	1.025	0	1	0	0	-193.7900	-72.7400	194.0600	84.4200	0.0000	0.0000	0.0000	0.0000;
	22264	22263	0.000647	0.028364	0	518.93	0	0	1.025	0	1	0	0	-193.7900	-72.7400	194.0600	84.4200	0.0000	0.0000	0.0000	0.0000;
	22264	22263	0.000647	0.028364	0	518.93	0	0	1.025	0	1	0	0	-193.7900	-72.7400	194.0600	84.4200	0.0000	0.0000	0.0000	0.0000;
	22263	22266	0.000269	0.015032	0	499.89	0	0	1	0	1	0	0	-291.7000	-33.0600	291.9200	44.9700	0.0000	0.0000	0.0000	0.0000;
	22263	22267	0.000453	0.027823	0	498.25	0	0	1	0	1	0	0	-291.5600	-23.1000	291.9200	44.9700	0.0000	0.0000	0.0000	0.0000;
	22263	22268	0.000633	0.0331	0	497.59	0	0	1	0	1	0	0	-291.4200	-19.0200	291.9200	44.9700	0.0000	0.0000	0.0000	0.0000;
	22263	22269	0.000342	0.020168	0	497.38	0	0	1	0	1	0	0	-291.6500	-29.0500	291.9200	44.9700	0.0000	0.0000	0.0000	0.0000;
	22263	22270	0.00052	0.028477	0	496.91	0	0	1	0	1	0	0	-291.5100	-18.4600	291.9200	40.8000	0.0000	0.0000	0.0000	0.0000;
	22263	22271	0.000322	0.02006	0	496.37	0	0	1	0	1	0	0	-291.6600	-29.1300	291.9200	44.9700	0.0000	0.0000	0.0000	0.0000;
	22263	22273	0.000232	0.001198	0	0	0	0	0	0	1	0	0	1167.3400	72.5200	-1164.4200	-57.4600	0.0000	0.0000	0.0000	0.0000;
	22265	22264	0.005846	0.170382	0	104.02	0	0	1.05	0	1	0	0	-53.9600	-23.1400	54.1600	29.0300	0.0000	0.0000	0.0000	0.0000;
	22265	22264	0.005846	0.170382	0	104.02	0	0	1.05	0	1	0	0	-53.9600	-23.1400	54.1600	29.0300	0.0000	0.0000	0.0000	0.0000;
	22265	22264	0.005846	0.170382	0	104.02	0	0	1.05	0	1	0	0	-53.9600	-23.1400	54.1600	29.0300	0.0000	0.0000	0.0000	0.0000;
	22265	22264	0.005846	0.170382	0	104.02	0	0	1.05	0	1	0	0	-53.9600	-23.1400	54.1600	29.0300	0.0000	0.0000	0.0000	0.0000;
	22264	22272	0.000284	0.001001	0	0	0	0	0	0	1	0	0	364.7400	102.1300	-364.3600	-100.8100	0.0000	0.0000	0.0000	0.0000;
	22320	22272	0.003716	0.023922	0.01243	224.44	0	0	0	0	1	0	0	-104.8000	-46.7900	105.2600	48.4100	0.0000	0.0000	0.0000	0.0000;
	22274	22275	0.007	0.161616	0	41.13	0	0	1	0	1	0	0	-4.9900	0.0400	4.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	22274	22276	0.000266	0.001132	0	0	0	0	0	0	1	0	0	4.9900	-0.0400	-4.9900	0.0400	0.0000	0.0000	0.0000	0.0000;
	22277	22281	0.00021	0.014629	0	826.73	0	0	1	0	1	0	0	605.4600	72.3500	-604.7400	-22.0600	0.0000	0.0000	0.0000	0.0000;
	22277	22282	0.000477	0.023935	0	448.49	0	0	1.05625	0	1	0	0	-211.2300	-94.5600	211.5000	107.7800	0.0000	0.0000	0.0000	0.0000;
	22277	22283	0.000788	0.037527	0	447.94	0	0	1.06875	0	1	0	0	-211.0600	-87.1200	211.5000	107.7800	0.0000	0.0000	0.0000	0.0000;
	22277	22284	0.000287	0.001177	0	0	0	0	0	0	1	0	0	-183.1700	109.3300	183.2900	-108.8300	0.0000	0.0000	0.0000	0.0000;
	22279	22278	0.005857	0.187206	0	109.85	0	0	1.025	0	1	0	0	-56.2400	-2.2900	56.4200	8.0000	0.0000	0.0000	0.0000	0.0000;
	22279	22278	0.005857	0.187206	0	109.85	0	0	1.025	0	1	0	0	-56.2400	-2.2900	56.4200	8.0000	0.0000	0.0000	0.0000	0.0000;
	22279	22278	0.005857	0.187206	0	109.85	0	0	1.025	0	1	0	0	-56.2400	-2.2900	56.4200	8.0000	0.0000	0.0000	0.0000	0.0000;
	22279	22278	0.005857	0.187206	0	109.85	0	0	1.025	0	1	0	0	-56.2400	-2.2900	56.4200	8.0000	0.0000	0.0000	0.0000	0.0000;
	22279	22278	0.005857	0.187206	0	109.85	0	0	1.025	0	1	0	0	-56.2400	-2.2900	56.4200	8.0000	0.0000	0.0000	0.0000	0.0000;
	22278	22281	5.3e-05	0.003716	0	726.73	0	0	1	0	1	0	0	-604.5600	-9.2900	604.7400	22.0600	0.0000	0.0000	0.0000	0.0000;
	22278	22285	0.000262	0.001114	0	0	0	0	0	0	1	0	0	322.4800	-30.7200	-322.2200	31.8200	0.0000	0.0000	0.0000	0.0000;
	22280	22281	0.001241	0.086329	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22286	22287	0.019364	0.371342	0	34.64	0	0	1.00625	0	1	0	0	-3.5900	-1.3300	3.6000	1.3800	0.0000	0.0000	0.0000	0.0000;
	22286	22288	0.000277	0.001136	0	0	0	0	0	0	1	0	0	3.5900	-2.5800	-3.5900	2.5800	0.0000	0.0000	0.0000	0.0000;
	22286	22289	0.000203	0.001083	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22290	22291	0.011814	0.192781	0	41.12	0	0	1	0	1	0	0	-4.9900	0.0500	4.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	22290	22292	0.000262	0.001029	0	0	0	0	0	0	1	0	0	4.9900	-0.0500	-4.9900	0.0500	0.0000	0.0000	0.0000	0.0000;
	22290	22293	0.000282	0.001149	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22294	22295	0.014453	0.306812	0	41.06	0	0	0.98125	0	1	0	0	-2.5000	-0.9300	2.5000	0.9500	0.0000	0.0000	0.0000	0.0000;
	22294	22296	0.000256	0.001098	0	0	0	0	0	0	1	0	0	2.5000	0.9300	-2.5000	-0.9300	0.0000	0.0000	0.0000	0.0000;
	22294	22297	0.000295	0.00107	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22298	22301	-0.000362	-0.00656	0	92.84	0	0	1	0	1	0	0	-1.7000	0.2100	1.7000	-0.2100	0.0000	0.0000	0.0000	0.0000;
	22298	22302	0.035294	0.702371	0	16.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22298	22303	0.000252	0.001184	0	0	0	0	0	0	1	0	0	1.7000	-0.2100	-1.7000	0.2100	0.0000	0.0000	0.0000	0.0000;
	22298	22304	0.000236	0.001016	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22299	22301	0.006525	0.118326	0	46.42	0	0	1	0	1	0	0	1.7000	-0.2100	-1.7000	0.2100	0.0000	0.0000	0.0000	0.0000;
	22300	22301	0.006525	0.118326	0	46.42	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22305	22306	0.000207	0.00103	0	0	0	0	0	0	1	0	0	7.1900	-0.8800	-7.1900	0.8800	0.0000	0.0000	0.0000	0.0000;
	22316	22306	0.008136	0.019045	0.0004	61.02	0	0	0	0	1	0	0	24.4900	-24.6000	-24.4000	24.7700	0.0000	0.0000	0.0000	0.0000;
	22308	22307	0.000454	0.029063	0	179.54	0	0	1	0	1	0	0	-36.1000	-13.9200	36.1000	14.3200	0.0000	0.0000	0.0000	0.0000;
	22309	22308	0.005475	0.167811	0	93.55	0	0	1.025	0	1	0	0	-41.5700	-11.0900	41.6600	14.1100	0.0000	0.0000	0.0000	0.0000;
	22308	22310	0.000209	0.001018	0	0	0	0	0	0	1	0	0	37.5800	16.3900	-37.5800	-16.3700	0.0000	0.0000	0.0000	0.0000;
	22308	22311	0.000234	0.001093	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22312	22313	0.013301	0.292989	0	45.91	0	0	1.0125	0	1	0	0	-6.3900	-2.3300	6.3900	2.4600	0.0000	0.0000	0.0000	0.0000;
	22312	22314	0.000215	0.001008	0	0	0	0	0	0	1	0	0	6.3900	2.3300	-6.3900	-2.3300	0.0000	0.0000	0.0000	0.0000;
	22314	22318	0.010196	0.024201	0.00228	51.37	0	0	0	0	1	0	0	-6.7700	-2.8400	6.7800	2.6100	0.0000	0.0000	0.0000	0.0000;
	22315	22316	0.00021	0.001161	0	0	0	0	0	0	1	0	0	11.7900	1.1800	-11.7900	-1.1800	0.0000	0.0000	0.0000	0.0000;
	22317	22318	0.000263	0.001103	0	0	0	0	0	0	1	0	0	8.9900	3.4600	-8.9900	-3.4600	0.0000	0.0000	0.0000	0.0000;
	22319	22320	0.00026	0.001193	0	0	0	0	0	0	1	0	0	46.7400	17.9700	-46.7400	-17.9400	0.0000	0.0000	0.0000	0.0000;
	22322	22321	0.000493	0.031926	0	424.14	0	0	1.05	0	1	0	0	-193.9400	-145.6500	194.2400	164.7300	0.0000	0.0000	0.0000	0.0000;
	22321	22323	0.000561	0.030914	0	420.83	0	0	1	0	1	0	0	-183.6000	-23.9500	183.7800	33.7100	0.0000	0.0000	0.0000	0.0000;
	22321	22324	0.000396	0.027817	0	420.66	0	0	1	0	1	0	0	-183.6500	-28.7100	183.7800	37.5600	0.0000	0.0000	0.0000	0.0000;
	22321	22325	0.000375	0.022113	0	419.82	0	0	1	0	1	0	0	-183.6600	-38.2700	183.7800	45.4300	0.0000	0.0000	0.0000	0.0000;
	22321	22326	0.000456	0.028745	0	419.79	0	0	1	0	1	0	0	-183.6400	1.4800	183.7800	7.4500	0.0000	0.0000	0.0000	0.0000;
	22321	22327	0.000247	0.001121	0	0	0	0	0	0	1	0	0	540.3200	10.6000	-539.6500	-7.5800	0.0000	0.0000	0.0000	0.0000;
	22321	22328	0.000227	0.00106	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22322	23509	0.001433	0.008279	0.00654	250.5	0	0	0	0	1	0	0	-108.2900	-28.0500	108.4600	28.2900	0.0000	0.0000	0.0000	0.0000;
	22322	23509	0.001433	0.008279	0.00654	250.5	0	0	0	0	1	0	0	-108.2900	-28.0500	108.4600	28.2900	0.0000	0.0000	0.0000	0.0000;
	23508	22327	0.000121	0.00133	0.03958	1250.81	0	0	0	0	1	0	0	598.4900	-7.5900	-598.0900	7.7000	0.0000	0.0000	0.0000	0.0000;
	22327	23558	0.000548	0.005907	0.17546	1195.92	0	0	0	0	1	0	0	-410.4600	52.0800	411.3300	-61.6600	0.0000	0.0000	0.0000	0.0000;
	22329	22330	0.012806	0.311096	0	45.67	0	0	1	0	1	0	0	-6.1900	0.1100	6.1900	0.0000	0.0000	0.0000	0.0000	0.0000;
	22329	22331	0.000222	0.001167	0	0	0	0	0	0	1	0	0	6.1900	-0.1100	-6.1900	0.1100	0.0000	0.0000	0.0000	0.0000;
	22329	22332	0.000243	0.001164	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22334	22333	0.004171	0.143777	0	80.97	0	0	1	0	1	0	0	-24.9600	-7.5200	24.9900	8.4800	0.0000	0.0000	0.0000	0.0000;
	22334	22333	0.004171	0.143777	0	80.97	0	0	1	0	1	0	0	-24.9600	-7.5200	24.9900	8.4800	0.0000	0.0000	0.0000	0.0000;
	22333	22335	0.000201	0.001177	0	0	0	0	0	0	1	0	0	-49.9800	-16.9600	49.9800	16.9900	0.0000	0.0000	0.0000	0.0000;
	22334	22362	0.062774	0.145168	0.01129	54.74	0	0	0	0	1	0	0	8.9100	-14.1600	-8.7400	13.3700	0.0000	0.0000	0.0000	0.0000;
	22335	22777	0.011751	0.062996	0.04214	203.56	0	0	0	0	1	0	0	66.7900	-7.3300	-66.2800	5.6500	0.0000	0.0000	0.0000	0.0000;
	22335	23610	0.010283	0.055438	0.07395	229.81	0	0	0	0	1	0	0	-116.7700	-9.6500	118.1200	9.0500	0.0000	0.0000	0.0000	0.0000;
	22336	22337	0.000264	0.001159	0	0	0	0	0	0	1	0	0	18.0000	6.4000	-18.0000	-6.3900	0.0000	0.0000	0.0000	0.0000;
	22336	22343	0.044111	0.120112	0.00743	66.52	0	0	0	0	1	0	0	27.7000	-10.9300	-27.3300	11.1800	0.0000	0.0000	0.0000	0.0000;
	22336	22343	0.044111	0.120112	0.00743	66.52	0	0	0	0	1	0	0	27.7000	-10.9300	-27.3300	11.1800	0.0000	0.0000	0.0000	0.0000;
	22363	22336	0.049949	0.14506	0.00292	69.91	0	0	0	0	1	0	0	37.3800	-6.0600	-36.7000	7.7300	0.0000	0.0000	0.0000	0.0000;
	22363	22336	0.049949	0.14506	0.00292	69.91	0	0	0	0	1	0	0	37.3800	-6.0600	-36.7000	7.7300	0.0000	0.0000	0.0000	0.0000;
	22338	22339	0.000255	0.001053	0	0	0	0	0	0	1	0	0	16.9000	3.5300	-16.9000	-3.5200	0.0000	0.0000	0.0000	0.0000;
	22341	22338	0.025259	0.064423	0.00258	76.38	0	0	0	0	1	0	0	-52.3700	8.1600	53.0600	-6.6500	0.0000	0.0000	0.0000	0.0000;
	22341	22338	0.025259	0.064423	0.00258	76.38	0	0	0	0	1	0	0	-52.3700	8.1600	53.0600	-6.6500	0.0000	0.0000	0.0000	0.0000;
	22341	22338	0.025259	0.064423	0.00258	76.38	0	0	0	0	1	0	0	-52.3700	8.1600	53.0600	-6.6500	0.0000	0.0000	0.0000	0.0000;
	22338	22419	0.023703	0.051688	0.00194	78.17	0	0	0	0	1	0	0	-57.4500	3.4600	58.2100	-2.0100	0.0000	0.0000	0.0000	0.0000;
	22338	22419	0.023703	0.051688	0.00194	78.17	0	0	0	0	1	0	0	-57.4500	3.4600	58.2100	-2.0100	0.0000	0.0000	0.0000	0.0000;
	22338	22419	0.023703	0.051688	0.00194	78.17	0	0	0	0	1	0	0	-57.4500	3.4600	58.2100	-2.0100	0.0000	0.0000	0.0000	0.0000;
	22338	22423	0.030392	0.081311	0.00169	50.24	0	0	0	0	1	0	0	-3.7200	6.0500	3.7400	-6.1900	0.0000	0.0000	0.0000	0.0000;
	22341	22340	0.026908	0.076511	0.00182	51.78	0	0	0	0	1	0	0	8.8000	0.0700	-8.7800	-0.1900	0.0000	0.0000	0.0000	0.0000;
	22340	22423	0.086595	0.149187	0.00594	60.95	0	0	0	0	1	0	0	-25.4100	10.3900	26.0600	-9.8800	0.0000	0.0000	0.0000	0.0000;
	22340	23696	0.025019	0.047773	0.00061	58.56	0	0	0	0	1	0	0	17.3000	-15.5200	-17.1600	15.7200	0.0000	0.0000	0.0000	0.0000;
	22464	22341	0.039807	0.085784	0.00191	43.55	0	0	0	0	1	0	0	1.0600	-1.7900	-1.0600	1.5900	0.0000	0.0000	0.0000	0.0000;
	23711	22341	0.015358	0.029968	0.0057	75.04	0	0	0	0	1	0	0	-43.8400	10.0300	44.1500	-10.0100	0.0000	0.0000	0.0000	0.0000;
	23711	22341	0.015358	0.029968	0.0057	75.04	0	0	0	0	1	0	0	-43.8400	10.0300	44.1500	-10.0100	0.0000	0.0000	0.0000	0.0000;
	23711	22341	0.015358	0.029968	0.0057	75.04	0	0	0	0	1	0	0	-43.8400	10.0300	44.1500	-10.0100	0.0000	0.0000	0.0000	0.0000;
	22363	22342	0.114015	0.253372	0.00497	65.78	0	0	0	0	1	0	0	-26.6800	6.3000	27.5000	-5.0200	0.0000	0.0000	0.0000	0.0000;
	22363	22342	0.114015	0.253372	0.00497	65.78	0	0	0	0	1	0	0	-26.6800	6.3000	27.5000	-5.0200	0.0000	0.0000	0.0000	0.0000;
	22342	22778	0.063339	0.203978	0.00833	68.41	0	0	0	0	1	0	0	38.6200	-3.3500	-37.7400	5.2700	0.0000	0.0000	0.0000	0.0000;
	22342	22778	0.063339	0.203978	0.00833	68.41	0	0	0	0	1	0	0	38.6200	-3.3500	-37.7400	5.2700	0.0000	0.0000	0.0000	0.0000;
	24646	22342	0.013505	0.033674	0.00048	74.68	0	0	0	0	1	0	0	46.9200	-3.3000	-46.6400	3.9300	0.0000	0.0000	0.0000	0.0000;
	24646	22342	0.013505	0.033674	0.00048	74.68	0	0	0	0	1	0	0	46.9200	-3.3000	-46.6400	3.9300	0.0000	0.0000	0.0000	0.0000;
	24646	22342	0.013505	0.033674	0.00048	74.68	0	0	0	0	1	0	0	46.9200	-3.3000	-46.6400	3.9300	0.0000	0.0000	0.0000	0.0000;
	22343	22360	0.040152	0.090364	0.00517	63.36	0	0	0	0	1	0	0	39.2300	2.3500	-38.6300	-1.5400	0.0000	0.0000	0.0000	0.0000;
	22343	23409	0.031838	0.072345	0.0074	56.27	0	0	0	0	1	0	0	-16.6300	-17.5100	16.8100	17.1300	0.0000	0.0000	0.0000	0.0000;
	22343	23571	0.066715	0.109782	0.00173	56.55	0	0	0	0	1	0	0	9.3100	-18.7600	-9.0300	19.0400	0.0000	0.0000	0.0000	0.0000;
	22344	22351	0.015743	0.032782	0.00192	54.5	0	0	0	0	1	0	0	-11.3200	3.1700	11.3400	-3.3300	0.0000	0.0000	0.0000	0.0000;
	22344	22354	0.031423	0.07113	0.00456	56.2	0	0	0	0	1	0	0	-16.4500	-9.6200	16.5600	9.3800	0.0000	0.0000	0.0000	0.0000;
	22345	22348	0.003813	0.109867	0	142.3	0	0	1	0	1	0	0	71.6500	6.4500	-71.4700	-1.0700	0.0000	0.0000	0.0000	0.0000;
	22345	22349	0.000297	0.001187	0	0	0	0	0	0	1	0	0	34.9100	7.8400	-34.9100	-7.8200	0.0000	0.0000	0.0000	0.0000;
	22359	22345	0.009873	0.05093	0.01763	190.94	0	0	0	0	1	0	0	45.2900	29.4900	-45.0200	-30.0000	0.0000	0.0000	0.0000	0.0000;
	22345	22771	0.017344	0.07674	0.03075	216.44	0	0	0	0	1	0	0	-61.5500	15.7200	62.2200	-15.9900	0.0000	0.0000	0.0000	0.0000;
	22346	22348	-0.001359	-0.039156	0	92.3	0	0	1	0	1	0	0	-71.5300	-2.9900	71.4700	1.0700	0.0000	0.0000	0.0000	0.0000;
	22353	22346	0.052712	0.119687	0.00207	45.01	0	0	0	0	1	0	0	5.6800	-1.5800	-5.6600	1.4100	0.0000	0.0000	0.0000	0.0000;
	22346	22382	0.149051	0.361541	0.01224	53.86	0	0	0	0	1	0	0	13.7300	-5.4900	-13.4300	4.9400	0.0000	0.0000	0.0000	0.0000;
	22346	23023	0.028701	0.085304	0.00786	52.18	0	0	0	0	1	0	0	7.6800	18.1000	-7.5700	-18.5800	0.0000	0.0000	0.0000	0.0000;
	22346	23698	0.054268	0.12664	0.00347	66.15	0	0	0	0	1	0	0	27.8900	-5.5200	-27.4700	6.1300	0.0000	0.0000	0.0000	0.0000;
	22346	23698	0.054268	0.12664	0.00347	66.15	0	0	0	0	1	0	0	27.8900	-5.5200	-27.4700	6.1300	0.0000	0.0000	0.0000	0.0000;
	22347	22348	0.014509	0.418085	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22350	22351	0.000241	0.001197	0	0	0	0	0	0	1	0	0	-25.9100	-3.8400	25.9100	3.8400	0.0000	0.0000	0.0000	0.0000;
	22351	22353	0.05063	0.091291	0.0053	49.69	0	0	0	0	1	0	0	5.7100	-1.6500	-5.7000	1.1300	0.0000	0.0000	0.0000	0.0000;
	22351	22354	0.019092	0.045649	0.00368	54.97	0	0	0	0	1	0	0	-17.0600	-17.5000	17.1700	17.3700	0.0000	0.0000	0.0000	0.0000;
	22776	22351	0.051167	0.111938	0.00801	60.71	0	0	0	0	1	0	0	26.4100	-18.3800	-25.9000	18.6400	0.0000	0.0000	0.0000	0.0000;
	22352	22353	0.000251	0.001196	0	0	0	0	0	0	1	0	0	-33.9900	-20.4800	33.9900	20.5000	0.0000	0.0000	0.0000	0.0000;
	22354	22353	0.014427	0.039229	0.00202	60.74	0	0	0	0	1	0	0	34.1900	20.4000	-33.9700	-20.0400	0.0000	0.0000	0.0000	0.0000;
	22354	22357	0.017357	0.043549	0.00183	70.1	0	0	0	0	1	0	0	-46.0300	-25.7600	46.4700	26.6900	0.0000	0.0000	0.0000	0.0000;
	22354	22357	0.017357	0.043549	0.00183	70.1	0	0	0	0	1	0	0	-46.0300	-25.7600	46.4700	26.6900	0.0000	0.0000	0.0000	0.0000;
	22356	22355	0.000536	0.036059	0	357.83	0	0	1.0375	0	1	0	0	-138.4100	-87.5000	138.5500	96.9900	0.0000	0.0000	0.0000	0.0000;
	22355	22358	0.000223	0.001192	0	0	0	0	0	0	1	0	0	54.1800	10.5200	-54.1700	-10.4900	0.0000	0.0000	0.0000	0.0000;
	23029	22355	0.001045	0.012815	0.16401	1100.9	0	0	0	0	1	0	0	193.1200	-62.5900	-192.7300	49.6300	0.0000	0.0000	0.0000	0.0000;
	22357	22356	0.004652	0.126338	0	87.39	0	0	1.03125	0	1	0	0	-30.9800	-17.7900	31.0400	19.3300	0.0000	0.0000	0.0000	0.0000;
	22357	22356	0.004652	0.126338	0	87.39	0	0	1.03125	0	1	0	0	-30.9800	-17.7900	31.0400	19.3300	0.0000	0.0000	0.0000	0.0000;
	22357	22356	0.004652	0.126338	0	87.39	0	0	1.03125	0	1	0	0	-30.9800	-17.7900	31.0400	19.3300	0.0000	0.0000	0.0000	0.0000;
	22356	22359	0.000239	0.001126	0	0	0	0	0	0	1	0	0	45.2900	29.5200	-45.2900	-29.4900	0.0000	0.0000	0.0000	0.0000;
	22360	22361	0.000257	0.001097	0	0	0	0	0	0	1	0	0	30.0400	8.2000	-30.0400	-8.1800	0.0000	0.0000	0.0000	0.0000;
	22360	23023	0.059207	0.143312	0.01032	50.76	0	0	0	0	1	0	0	8.5900	-6.6600	-8.5200	5.7800	0.0000	0.0000	0.0000	0.0000;
	22362	22431	0.012235	0.033094	0.02927	64.9	0	0	0	0	1	0	0	-45.5300	14.8600	45.8000	-17.1900	0.0000	0.0000	0.0000	0.0000;
	23409	22362	0.017201	0.058349	0.0022	64.47	0	0	0	0	1	0	0	-39.5000	34.4400	39.9400	-33.1800	0.0000	0.0000	0.0000	0.0000;
	22363	22364	0.00026	0.001157	0	0	0	0	0	0	1	0	0	19.4200	10.4900	-19.4200	-10.4900	0.0000	0.0000	0.0000	0.0000;
	23529	22363	0.013507	0.034002	0.00118	73.92	0	0	0	0	1	0	0	-39.4100	16.8400	39.6500	-16.3700	0.0000	0.0000	0.0000	0.0000;
	23529	22363	0.013507	0.034002	0.00118	73.92	0	0	0	0	1	0	0	-39.4100	16.8400	39.6500	-16.3700	0.0000	0.0000	0.0000	0.0000;
	23529	22363	0.013507	0.034002	0.00118	73.92	0	0	0	0	1	0	0	-39.4100	16.8400	39.6500	-16.3700	0.0000	0.0000	0.0000	0.0000;
	24646	22363	0.070835	0.154193	0.00713	76.42	0	0	0	0	1	0	0	55.2800	-9.0700	-53.2600	12.7100	0.0000	0.0000	0.0000	0.0000;
	24646	22363	0.070835	0.154193	0.00713	76.42	0	0	0	0	1	0	0	55.2800	-9.0700	-53.2600	12.7100	0.0000	0.0000	0.0000	0.0000;
	24646	22363	0.070835	0.154193	0.00713	76.42	0	0	0	0	1	0	0	55.2800	-9.0700	-53.2600	12.7100	0.0000	0.0000	0.0000	0.0000;
	22365	22366	0.000247	0.001167	0	0	0	0	0	0	1	0	0	-9.7100	-4.5700	9.7100	4.5700	0.0000	0.0000	0.0000	0.0000;
	22366	22431	0.028081	0.079896	0.00473	58.26	0	0	0	0	1	0	0	23.5500	0.3100	-23.4000	-0.3900	0.0000	0.0000	0.0000	0.0000;
	23529	22366	0.015489	0.046315	0.00894	56.79	0	0	0	0	1	0	0	15.5100	-15.1700	-15.4400	14.4300	0.0000	0.0000	0.0000	0.0000;
	22366	24599	0.027224	0.077441	0.00643	56.33	0	0	0	0	1	0	0	-17.8100	-19.3000	17.9900	19.1000	0.0000	0.0000	0.0000	0.0000;
	22367	22373	0.013218	0.035337	0.00165	69.78	0	0	0	0	1	0	0	36.9000	-2.6100	-36.7200	2.9000	0.0000	0.0000	0.0000	0.0000;
	22367	22373	0.013218	0.035337	0.00165	69.78	0	0	0	0	1	0	0	36.9000	-2.6100	-36.7200	2.9000	0.0000	0.0000	0.0000	0.0000;
	22378	22367	0.013639	0.038018	0.00293	73.28	0	0	0	0	1	0	0	36.0600	1.5900	-35.8900	-1.4200	0.0000	0.0000	0.0000	0.0000;
	22378	22367	0.013639	0.038018	0.00293	73.28	0	0	0	0	1	0	0	36.0600	1.5900	-35.8900	-1.4200	0.0000	0.0000	0.0000	0.0000;
	22378	22367	0.013639	0.038018	0.00293	73.28	0	0	0	0	1	0	0	36.0600	1.5900	-35.8900	-1.4200	0.0000	0.0000	0.0000	0.0000;
	22368	22371	0.013414	0.311642	0	184.57	0	0	1	0	1	0	0	11.9900	-4.4000	-11.9700	4.9000	0.0000	0.0000	0.0000	0.0000;
	22368	22372	0.000249	0.001098	0	0	0	0	0	0	1	0	0	31.3600	1.5100	-31.3600	-1.5000	0.0000	0.0000	0.0000	0.0000;
	22375	22368	0.009974	0.052893	0.01191	236.92	0	0	0	0	1	0	0	130.9700	6.3000	-129.3400	1.1500	0.0000	0.0000	0.0000	0.0000;
	22368	22400	0.007315	0.039876	0.01678	221.36	0	0	0	0	1	0	0	85.9900	1.7400	-85.4600	-0.5500	0.0000	0.0000	0.0000	0.0000;
	22369	22371	-0.007276	-0.169033	0	59.57	0	0	1	0	1	0	0	-11.9800	4.6300	11.9700	-4.9000	0.0000	0.0000	0.0000	0.0000;
	22369	22380	0.034486	0.091433	0.00807	51.85	0	0	0	0	1	0	0	11.9800	-4.6300	-11.9200	3.9400	0.0000	0.0000	0.0000	0.0000;
	22370	22371	0.031593	0.733968	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22373	22374	0.000241	0.00111	0	0	0	0	0	0	1	0	0	31.9700	9.2800	-31.9700	-9.2700	0.0000	0.0000	0.0000	0.0000;
	22380	22373	0.015681	0.055258	0.01281	63.99	0	0	0	0	1	0	0	-41.1800	14.8100	41.4800	-15.0900	0.0000	0.0000	0.0000	0.0000;
	22471	22375	0.005045	0.031083	0.17966	234.69	0	0	0	0	1	0	0	-150.9400	-2.3500	152.0500	-9.5100	0.0000	0.0000	0.0000	0.0000;
	22375	23313	0.005778	0.036054	0.01972	260.94	0	0	0	0	1	0	0	-170.7800	-7.5400	172.3900	15.4900	0.0000	0.0000	0.0000	0.0000;
	22375	23313	0.005778	0.036054	0.01972	260.94	0	0	0	0	1	0	0	-170.7800	-7.5400	172.3900	15.4900	0.0000	0.0000	0.0000	0.0000;
	22384	22376	0.013975	0.033525	0.00181	49.88	0	0	0	0	1	0	0	10.4400	1.5600	-10.4200	-1.7200	0.0000	0.0000	0.0000	0.0000;
	22393	22376	0.019237	0.044872	0.00398	57.04	0	0	0	0	1	0	0	23.5800	5.0600	-23.4700	-5.2400	0.0000	0.0000	0.0000	0.0000;
	22378	22377	0.024201	0.056883	0.00105	46.46	0	0	0	0	1	0	0	-2.0800	13.2000	2.1300	-13.2100	0.0000	0.0000	0.0000	0.0000;
	22377	22384	0.039142	0.081606	0.00385	66.8	0	0	0	0	1	0	0	-30.5500	-2.6400	30.9000	2.9800	0.0000	0.0000	0.0000	0.0000;
	22377	22384	0.039142	0.081606	0.00385	66.8	0	0	0	0	1	0	0	-30.5500	-2.6400	30.9000	2.9800	0.0000	0.0000	0.0000	0.0000;
	22378	22379	0.000252	0.001081	0	0	0	0	0	0	1	0	0	44.5100	8.5200	-44.5100	-8.5000	0.0000	0.0000	0.0000	0.0000;
	22378	22390	0.023405	0.0599	0.00727	65.09	0	0	0	0	1	0	0	-29.1100	-8.3000	29.3200	8.0500	0.0000	0.0000	0.0000	0.0000;
	22378	22390	0.023405	0.0599	0.00727	65.09	0	0	0	0	1	0	0	-29.1100	-8.3000	29.3200	8.0500	0.0000	0.0000	0.0000	0.0000;
	22378	24659	0.033489	0.087454	0.01131	71.73	0	0	0	0	1	0	0	-46.1900	-4.9500	46.8800	5.5400	0.0000	0.0000	0.0000	0.0000;
	22378	24659	0.033489	0.087454	0.01131	71.73	0	0	0	0	1	0	0	-46.1900	-4.9500	46.8800	5.5400	0.0000	0.0000	0.0000	0.0000;
	22401	22380	0.058265	0.171429	0.00702	62.61	0	0	0	0	1	0	0	-33.1300	23.8800	34.0500	-21.9100	0.0000	0.0000	0.0000	0.0000;
	22381	22382	0.042109	0.106653	0.00463	58.79	0	0	0	0	1	0	0	-23.2400	19.0500	23.6000	-18.6200	0.0000	0.0000	0.0000	0.0000;
	23072	22381	0.035363	0.095076	0.00468	51.86	0	0	0	0	1	0	0	-9.4900	19.4400	9.6500	-19.5300	0.0000	0.0000	0.0000	0.0000;
	22382	22774	0.08111	0.192137	0.00399	60.51	0	0	0	0	1	0	0	-25.2300	8.8800	25.7900	-7.9800	0.0000	0.0000	0.0000	0.0000;
	22383	22386	0.00724	0.168839	0	178.12	0	0	1	0	1	0	0	48.5900	2.2300	-48.4300	1.5100	0.0000	0.0000	0.0000	0.0000;
	22383	22387	0.000216	0.001174	0	0	0	0	0	0	1	0	0	42.0800	7.3200	-42.0800	-7.3000	0.0000	0.0000	0.0000	0.0000;
	23313	22383	0.002606	0.020064	0.01374	220.64	0	0	0	0	1	0	0	90.8700	9.6400	-90.6700	-9.5500	0.0000	0.0000	0.0000	0.0000;
	22384	22386	-0.00172	-0.040105	0	78.12	0	0	1	0	1	0	0	-48.4700	0.6200	48.4300	-1.5100	0.0000	0.0000	0.0000	0.0000;
	22384	22393	0.010184	0.029893	0.00334	57.4	0	0	0	0	1	0	0	-23.7800	-8.1400	23.8400	7.9600	0.0000	0.0000	0.0000	0.0000;
	22385	22386	0.033977	0.792306	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22388	22389	0.000276	0.001124	0	0	0	0	0	0	1	0	0	23.3800	9.6200	-23.3800	-9.6200	0.0000	0.0000	0.0000	0.0000;
	23561	22388	0.051304	0.136802	0.00685	52.89	0	0	0	0	1	0	0	14.8600	6.4200	-14.7400	-6.8200	0.0000	0.0000	0.0000	0.0000;
	22388	24816	0.089048	0.186594	0.01029	49.47	0	0	0	0	1	0	0	-8.6400	-2.8100	8.7100	1.8500	0.0000	0.0000	0.0000	0.0000;
	22390	23734	0.019803	0.059869	0.00212	68.03	0	0	0	0	1	0	0	-34.2600	-14.8300	34.5200	15.3800	0.0000	0.0000	0.0000	0.0000;
	22390	23734	0.019803	0.059869	0.00212	68.03	0	0	0	0	1	0	0	-34.2600	-14.8300	34.5200	15.3800	0.0000	0.0000	0.0000	0.0000;
	24489	22390	0.029377	0.071539	0.00293	58.37	0	0	0	0	1	0	0	24.3400	-9.4800	-24.1500	9.6200	0.0000	0.0000	0.0000	0.0000;
	22391	24484	0.006427	0.015907	0.00057	61.98	0	0	0	0	1	0	0	-32.3200	20.3600	32.4100	-20.2000	0.0000	0.0000	0.0000	0.0000;
	22391	24816	0.013461	0.030922	0.00116	47.14	0	0	0	0	1	0	0	2.4200	-28.3600	-2.3200	28.4700	0.0000	0.0000	0.0000	0.0000;
	22392	22408	0.033975	0.180961	0.06306	185.76	0	0	0	0	1	0	0	26.6200	18.1300	-26.2400	-22.4600	0.0000	0.0000	0.0000	0.0000;
	22392	23739	0.006012	0.04007	0.0191	212.93	0	0	0	0	1	0	0	-74.2400	-29.2500	74.6000	29.6200	0.0000	0.0000	0.0000	0.0000;
	22393	23315	0.00673	0.016953	0.00158	67.32	0	0	0	0	1	0	0	-31.7100	-12.3600	31.7800	12.3800	0.0000	0.0000	0.0000	0.0000;
	22393	23315	0.00673	0.016953	0.00158	67.32	0	0	0	0	1	0	0	-31.7100	-12.3600	31.7800	12.3800	0.0000	0.0000	0.0000	0.0000;
	24489	22393	0.001167	0.003258	0.00043	52.98	0	0	0	0	1	0	0	13.9000	-8.9800	-13.8900	8.9400	0.0000	0.0000	0.0000	0.0000;
	22769	22394	0.034651	0.088505	0.01166	60.28	0	0	0	0	1	0	0	33.2800	6.1900	-32.9100	-6.4800	0.0000	0.0000	0.0000	0.0000;
	22394	24484	0.016151	0.042177	0.01014	54.05	0	0	0	0	1	0	0	-13.1600	-11.6200	13.2000	10.6800	0.0000	0.0000	0.0000	0.0000;
	22395	22398	0.005323	0.147718	0	162.01	0	0	1	0	1	0	0	-20.3200	-6.8700	20.3500	7.5500	0.0000	0.0000	0.0000	0.0000;
	22395	22399	0.000222	0.001156	0	0	0	0	0	0	1	0	0	30.4100	7.0800	-30.4000	-7.0700	0.0000	0.0000	0.0000	0.0000;
	22395	22400	0.000237	0.001177	0	0	0	0	0	0	1	0	0	-10.0800	-0.2100	10.0800	0.2200	0.0000	0.0000	0.0000	0.0000;
	22396	22398	0.000298	0.008263	0	62.01	0	0	1	0	1	0	0	20.3500	7.5800	-20.3500	-7.5500	0.0000	0.0000	0.0000	0.0000;
	22396	22402	0.032539	0.084065	0.00994	54.26	0	0	0	0	1	0	0	-20.3500	-7.5800	20.5000	6.9200	0.0000	0.0000	0.0000	0.0000;
	22397	22398	0.035675	0.989977	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23093	22400	0.008373	0.051403	0.03044	216.02	0	0	0	0	1	0	0	-74.9000	-0.4700	75.3800	0.3300	0.0000	0.0000	0.0000	0.0000;
	22401	22404	0.106771	0.30675	0.01001	54.14	0	0	0	0	1	0	0	-14.7600	7.6000	15.0400	-7.8500	0.0000	0.0000	0.0000	0.0000;
	22401	23094	0.031335	0.068451	0.00361	62.19	0	0	0	0	1	0	0	28.4500	-22.6200	-28.0700	23.0700	0.0000	0.0000	0.0000	0.0000;
	22772	22402	0.025817	0.072407	0.01153	62.52	0	0	0	0	1	0	0	40.9100	10.5700	-40.4800	-10.6200	0.0000	0.0000	0.0000	0.0000;
	22403	22405	0.03068	0.083906	0.05264	48.16	0	0	0	0	1	0	0	7.7300	4.6700	-7.6900	-10.0900	0.0000	0.0000	0.0000	0.0000;
	22403	22470	0.032481	0.108228	0.00191	59.06	0	0	0	0	1	0	0	-28.4700	-10.1700	28.7500	10.9000	0.0000	0.0000	0.0000	0.0000;
	22404	22410	0.04348	0.105595	0.00544	58.54	0	0	0	0	1	0	0	-23.1100	5.8300	23.3500	-5.8300	0.0000	0.0000	0.0000	0.0000;
	22405	22406	0.000273	0.001081	0	0	0	0	0	0	1	0	0	19.3200	5.7500	-19.3200	-5.7400	0.0000	0.0000	0.0000	0.0000;
	22407	22405	0.031597	0.088858	0.01351	51.94	0	0	0	0	1	0	0	11.6700	-5.6100	-11.6200	4.3500	0.0000	0.0000	0.0000	0.0000;
	22410	22407	0.046087	0.092448	0.00198	60.1	0	0	0	0	1	0	0	27.7400	0.1500	-27.4100	0.3200	0.0000	0.0000	0.0000	0.0000;
	22409	22408	0.007563	0.191462	0	63.79	0	0	1.1	0	1	0	0	-26.1400	-20.0800	26.2400	22.4600	0.0000	0.0000	0.0000	0.0000;
	22409	22412	0.002114	0.060485	0	344.13	0	0	1	0	1	0	0	51.1500	-3.8600	-51.1000	5.3700	0.0000	0.0000	0.0000	0.0000;
	22409	22413	0.000256	0.001101	0	0	0	0	0	0	1	0	0	29.1100	2.5800	-29.1100	-2.5700	0.0000	0.0000	0.0000	0.0000;
	22409	22414	0.000255	0.001113	0	0	0	0	0	0	1	0	0	-54.1100	21.3600	54.1200	-21.3300	0.0000	0.0000	0.0000	0.0000;
	22410	22412	0.000453	0.012964	0	269.13	0	0	1	0	1	0	0	-51.0900	5.6900	51.1000	-5.3700	0.0000	0.0000	0.0000	0.0000;
	22411	22412	0.014429	0.412768	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22414	25015	0.052173	0.214505	0.04029	137.5	0	0	0	0	1	0	0	-54.1200	21.3300	55.8400	-18.4800	0.0000	0.0000	0.0000	0.0000;
	22416	22415	0.004791	0.10339	0	73.17	0	0	1.03125	0	1	0	0	-32.1200	0.5300	32.1700	0.5100	0.0000	0.0000	0.0000	0.0000;
	22415	22417	0.000253	0.001011	0	0	0	0	0	0	1	0	0	23.5500	2.9600	-23.5500	-2.9500	0.0000	0.0000	0.0000	0.0000;
	22415	22471	0.013194	0.081631	0.05632	196.93	0	0	0	0	1	0	0	18.9400	-9.8400	-18.8900	4.3500	0.0000	0.0000	0.0000	0.0000;
	22911	22415	0.012522	0.079615	0.03491	223.71	0	0	0	0	1	0	0	75.3500	-5.6100	-74.6600	6.3600	0.0000	0.0000	0.0000	0.0000;
	22468	22416	0.084602	0.20497	0.0081	61.96	0	0	0	0	1	0	0	-31.3200	1.6000	32.1200	-0.5300	0.0000	0.0000	0.0000	0.0000;
	22418	22421	0.00984	0.311097	0	140.56	0	0	1	0	1	0	0	28.3000	-4.7500	-28.2300	7.1800	0.0000	0.0000	0.0000	0.0000;
	22418	22422	0.000232	0.001169	0	0	0	0	0	0	1	0	0	35.9800	10.5200	-35.9700	-10.5000	0.0000	0.0000	0.0000	0.0000;
	22418	22428	0.002651	0.017563	0.00799	220.41	0	0	0	0	1	0	0	-100.9100	-43.2800	101.2200	44.4400	0.0000	0.0000	0.0000	0.0000;
	22418	22445	0.003849	0.016336	0.10633	275.95	0	0	0	0	1	0	0	157.2400	15.2400	-156.3200	-22.4400	0.0000	0.0000	0.0000	0.0000;
	22418	22445	0.003849	0.016336	0.10633	275.95	0	0	0	0	1	0	0	157.2400	15.2400	-156.3200	-22.4400	0.0000	0.0000	0.0000	0.0000;
	22418	22445	0.003849	0.016336	0.10633	275.95	0	0	0	0	1	0	0	157.2400	15.2400	-156.3200	-22.4400	0.0000	0.0000	0.0000	0.0000;
	23450	22418	0.007492	0.052251	0.02243	273.34	0	0	0	0	1	0	0	146.5200	10.7900	-145.0200	-2.7400	0.0000	0.0000	0.0000	0.0000;
	23450	22418	0.007492	0.052251	0.02243	273.34	0	0	0	0	1	0	0	146.5200	10.7900	-145.0200	-2.7400	0.0000	0.0000	0.0000	0.0000;
	23450	22418	0.007492	0.052251	0.02243	273.34	0	0	0	0	1	0	0	146.5200	10.7900	-145.0200	-2.7400	0.0000	0.0000	0.0000	0.0000;
	22419	22421	-0.006165	-0.194915	0	65.56	0	0	1	0	1	0	0	-28.2800	5.6500	28.2300	-7.1800	0.0000	0.0000	0.0000	0.0000;
	22419	22424	0.015497	0.043415	0.00476	57.13	0	0	0	0	1	0	0	17.9900	-2.2400	-17.9500	1.8700	0.0000	0.0000	0.0000	0.0000;
	22432	22419	0.015997	0.042992	0.00213	77.65	0	0	0	0	1	0	0	55.2300	0.1100	-54.7800	0.8700	0.0000	0.0000	0.0000	0.0000;
	22432	22419	0.015997	0.042992	0.00213	77.65	0	0	0	0	1	0	0	55.2300	0.1100	-54.7800	0.8700	0.0000	0.0000	0.0000	0.0000;
	22432	22419	0.015997	0.042992	0.00213	77.65	0	0	0	0	1	0	0	55.2300	0.1100	-54.7800	0.8700	0.0000	0.0000	0.0000	0.0000;
	22420	22421	0.021655	0.684671	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22431	22423	0.051228	0.113829	0.00387	69.67	0	0	0	0	1	0	0	34.5600	-6.9100	-33.9500	7.8600	0.0000	0.0000	0.0000	0.0000;
	22431	22423	0.051228	0.113829	0.00387	69.67	0	0	0	0	1	0	0	34.5600	-6.9100	-33.9500	7.8600	0.0000	0.0000	0.0000	0.0000;
	22427	22424	0.015295	0.04762	0.00125	67.29	0	0	0	0	1	0	0	33.0300	9.8900	-32.8600	-9.5000	0.0000	0.0000	0.0000	0.0000;
	22427	22424	0.015295	0.04762	0.00125	67.29	0	0	0	0	1	0	0	33.0300	9.8900	-32.8600	-9.5000	0.0000	0.0000	0.0000	0.0000;
	22424	22430	0.01939	0.039618	0.00244	68.26	0	0	0	0	1	0	0	-33.4500	1.3200	33.6500	-1.1600	0.0000	0.0000	0.0000	0.0000;
	22424	22430	0.01939	0.039618	0.00244	68.26	0	0	0	0	1	0	0	-33.4500	1.3200	33.6500	-1.1600	0.0000	0.0000	0.0000	0.0000;
	22424	22435	0.02002	0.060301	0.00272	44.37	0	0	0	0	1	0	0	-3.5400	4.2400	3.5400	-4.5000	0.0000	0.0000	0.0000	0.0000;
	22466	22424	0.016687	0.051722	0.00259	73.31	0	0	0	0	1	0	0	-39.1300	-0.8000	39.3800	1.2900	0.0000	0.0000	0.0000	0.0000;
	22466	22424	0.016687	0.051722	0.00259	73.31	0	0	0	0	1	0	0	-39.1300	-0.8000	39.3800	1.2900	0.0000	0.0000	0.0000	0.0000;
	22466	22424	0.016687	0.051722	0.00259	73.31	0	0	0	0	1	0	0	-39.1300	-0.8000	39.3800	1.2900	0.0000	0.0000	0.0000	0.0000;
	22426	22425	0.000426	0.030594	0	391.49	0	0	1.05625	0	1	0	0	-146.4400	-151.5000	146.6300	165.5700	0.0000	0.0000	0.0000	0.0000;
	22425	22429	0.000282	0.00106	0	0	0	0	0	0	1	0	0	-146.6300	-165.5700	146.7600	166.0600	0.0000	0.0000	0.0000	0.0000;
	22427	22426	0.004093	0.139781	0	68.21	0	0	1.05625	0	1	0	0	-31.7900	-36.7100	31.8900	40.1200	0.0000	0.0000	0.0000	0.0000;
	22426	22428	0.000256	0.001075	0	0	0	0	0	0	1	0	0	114.5500	111.3800	-114.4900	-111.1200	0.0000	0.0000	0.0000	0.0000;
	22427	22430	0.026386	0.082166	0.00248	44.31	0	0	0	0	1	0	0	1.9900	3.6700	-1.9900	-3.9200	0.0000	0.0000	0.0000	0.0000;
	22427	22432	0.017654	0.042591	0.00124	64.26	0	0	0	0	1	0	0	-36.2600	13.2600	36.5100	-12.8000	0.0000	0.0000	0.0000	0.0000;
	22428	22436	0.006972	0.038209	0.01348	181.69	0	0	0	0	1	0	0	-28.3000	30.1200	28.4200	-30.9300	0.0000	0.0000	0.0000	0.0000;
	22428	23144	0.019372	0.127307	0.05176	181.58	0	0	0	0	1	0	0	-21.8000	7.9900	21.9000	-12.8000	0.0000	0.0000	0.0000	0.0000;
	22428	23166	0.02019	0.113528	0.05947	204.5	0	0	0	0	1	0	0	61.5800	-6.4800	-60.8600	4.1600	0.0000	0.0000	0.0000	0.0000;
	22428	23511	0.013211	0.09865	0.04599	220.81	0	0	0	0	1	0	0	-106.0400	14.0900	107.4600	-8.4500	0.0000	0.0000	0.0000	0.0000;
	22428	23587	0.003732	0.02336	0.05636	200.25	0	0	0	0	1	0	0	54.9600	16.2700	-54.8500	-21.5500	0.0000	0.0000	0.0000	0.0000;
	22429	22839	0.000982	0.012847	0.35137	1329.32	0	0	0	0	1	0	0	551.4800	46.5300	-548.6400	-46.5200	0.0000	0.0000	0.0000	0.0000;
	22429	22839	0.000982	0.012847	0.35137	1329.32	0	0	0	0	1	0	0	551.4800	46.5300	-548.6400	-46.5200	0.0000	0.0000	0.0000	0.0000;
	23435	22429	0.000585	0.007464	0.19171	1166.6	0	0	0	0	1	0	0	-265.9800	13.0500	266.3700	-28.5300	0.0000	0.0000	0.0000	0.0000;
	23459	22429	0.000627	0.006976	0.1345	1318.57	0	0	0	0	1	0	0	509.8900	82.4700	-508.3400	-79.7200	0.0000	0.0000	0.0000	0.0000;
	23459	22429	0.000627	0.006976	0.1345	1318.57	0	0	0	0	1	0	0	509.8900	82.4700	-508.3400	-79.7200	0.0000	0.0000	0.0000	0.0000;
	22429	24601	0.000744	0.008814	0.17052	1241.77	0	0	0	0	1	0	0	-499.4100	-71.1700	501.1700	73.7100	0.0000	0.0000	0.0000	0.0000;
	22432	22430	0.021102	0.063569	0.00269	60.61	0	0	0	0	1	0	0	28.2300	-2.1500	-28.0700	2.3300	0.0000	0.0000	0.0000	0.0000;
	22430	22437	0.019996	0.054927	0.00251	57.34	0	0	0	0	1	0	0	-21.9000	1.1600	21.9900	-1.1800	0.0000	0.0000	0.0000	0.0000;
	22430	23452	0.028691	0.080102	0.00851	62.37	0	0	0	0	1	0	0	-33.2600	-1.7900	33.5600	1.7000	0.0000	0.0000	0.0000	0.0000;
	22431	22432	0.037951	0.091857	0.00228	51.14	0	0	0	0	1	0	0	-11.2200	-12.3600	11.3200	12.3500	0.0000	0.0000	0.0000	0.0000;
	23473	22431	0.021515	0.05144	0.01144	71.99	0	0	0	0	1	0	0	35.0000	-11.5600	-34.7300	11.0200	0.0000	0.0000	0.0000	0.0000;
	23473	22431	0.021515	0.05144	0.01144	71.99	0	0	0	0	1	0	0	35.0000	-11.5600	-34.7300	11.0200	0.0000	0.0000	0.0000	0.0000;
	23473	22431	0.021515	0.05144	0.01144	71.99	0	0	0	0	1	0	0	35.0000	-11.5600	-34.7300	11.0200	0.0000	0.0000	0.0000	0.0000;
	22432	23452	0.04838	0.119514	0.00647	51.61	0	0	0	0	1	0	0	-7.4900	-2.6900	7.5200	2.0600	0.0000	0.0000	0.0000	0.0000;
	22432	23612	0.015359	0.040028	0.02564	81.42	0	0	0	0	1	0	0	-64.5400	0.5500	65.1300	-1.7900	0.0000	0.0000	0.0000	0.0000;
	22432	23612	0.015359	0.040028	0.02564	81.42	0	0	0	0	1	0	0	-64.5400	0.5500	65.1300	-1.7900	0.0000	0.0000	0.0000	0.0000;
	22432	23612	0.015359	0.040028	0.02564	81.42	0	0	0	0	1	0	0	-64.5400	0.5500	65.1300	-1.7900	0.0000	0.0000	0.0000	0.0000;
	22432	23612	0.015359	0.040028	0.02564	81.42	0	0	0	0	1	0	0	-64.5400	0.5500	65.1300	-1.7900	0.0000	0.0000	0.0000	0.0000;
	22433	22434	0.000232	0.001136	0	0	0	0	0	0	1	0	0	-46.6100	-13.8400	46.6200	13.8600	0.0000	0.0000	0.0000	0.0000;
	22434	22441	0.005472	0.026335	0.0157	244.67	0	0	0	0	1	0	0	-141.3700	3.1600	142.4100	0.2000	0.0000	0.0000	0.0000	0.0000;
	22445	22434	0.006217	0.039077	0.02736	257.65	0	0	0	0	1	0	0	-175.6500	12.2400	177.5200	-3.3600	0.0000	0.0000	0.0000	0.0000;
	22434	23610	0.008661	0.055995	0.04378	239	0	0	0	0	1	0	0	-82.7600	-13.6600	83.3400	12.7200	0.0000	0.0000	0.0000	0.0000;
	22435	22437	0.030385	0.077566	0.00309	66.12	0	0	0	0	1	0	0	-30.3700	-2.9400	30.6400	3.2900	0.0000	0.0000	0.0000	0.0000;
	22435	22437	0.030385	0.077566	0.00309	66.12	0	0	0	0	1	0	0	-30.3700	-2.9400	30.6400	3.2900	0.0000	0.0000	0.0000	0.0000;
	22439	22435	0.026851	0.052157	0.00255	60.78	0	0	0	0	1	0	0	-28.7400	-4.1300	28.9600	4.2800	0.0000	0.0000	0.0000	0.0000;
	22435	22463	0.039991	0.083135	0.00887	63.24	0	0	0	0	1	0	0	-33.0800	3.9000	33.5000	-3.9700	0.0000	0.0000	0.0000	0.0000;
	22436	23138	0.003638	0.022693	0.04256	224.04	0	0	0	0	1	0	0	-73.6900	7.5900	73.8800	-10.8900	0.0000	0.0000	0.0000	0.0000;
	22437	23452	0.010262	0.023189	0.00897	83.23	0	0	0	0	1	0	0	-61.6500	-3.9400	62.0100	3.7900	0.0000	0.0000	0.0000	0.0000;
	22437	23452	0.010262	0.023189	0.00897	83.23	0	0	0	0	1	0	0	-61.6500	-3.9400	62.0100	3.7900	0.0000	0.0000	0.0000	0.0000;
	22437	23452	0.010262	0.023189	0.00897	83.23	0	0	0	0	1	0	0	-61.6500	-3.9400	62.0100	3.7900	0.0000	0.0000	0.0000	0.0000;
	22437	23452	0.010262	0.023189	0.00897	83.23	0	0	0	0	1	0	0	-61.6500	-3.9400	62.0100	3.7900	0.0000	0.0000	0.0000	0.0000;
	22437	23452	0.010262	0.023189	0.00897	83.23	0	0	0	0	1	0	0	-61.6500	-3.9400	62.0100	3.7900	0.0000	0.0000	0.0000	0.0000;
	22437	23452	0.010262	0.023189	0.00897	83.23	0	0	0	0	1	0	0	-61.6500	-3.9400	62.0100	3.7900	0.0000	0.0000	0.0000	0.0000;
	22437	23766	0.029106	0.063734	0.01735	82.06	0	0	0	0	1	0	0	67.8700	4.1600	-66.6200	-3.2500	0.0000	0.0000	0.0000	0.0000;
	22437	23766	0.029106	0.063734	0.01735	82.06	0	0	0	0	1	0	0	67.8700	4.1600	-66.6200	-3.2500	0.0000	0.0000	0.0000	0.0000;
	22437	23766	0.029106	0.063734	0.01735	82.06	0	0	0	0	1	0	0	67.8700	4.1600	-66.6200	-3.2500	0.0000	0.0000	0.0000	0.0000;
	22437	23766	0.029106	0.063734	0.01735	82.06	0	0	0	0	1	0	0	67.8700	4.1600	-66.6200	-3.2500	0.0000	0.0000	0.0000	0.0000;
	22438	22439	0.000292	0.00108	0	0	0	0	0	0	1	0	0	-15.1700	-5.0300	15.1700	5.0400	0.0000	0.0000	0.0000	0.0000;
	22442	22439	0.046278	0.120061	0.00209	52.1	0	0	0	0	1	0	0	-7.8500	-1.8400	7.8700	1.7000	0.0000	0.0000	0.0000	0.0000;
	22439	23766	0.036382	0.074915	0.00536	51.66	0	0	0	0	1	0	0	5.7000	-2.6000	-5.6900	2.0800	0.0000	0.0000	0.0000	0.0000;
	23132	22440	0.009721	0.019129	0.01339	73.77	0	0	0	0	1	0	0	-40.2000	2.4200	40.3600	-3.4500	0.0000	0.0000	0.0000	0.0000;
	23132	22440	0.009721	0.019129	0.01339	73.77	0	0	0	0	1	0	0	-40.2000	2.4200	40.3600	-3.4500	0.0000	0.0000	0.0000	0.0000;
	23132	22440	0.009721	0.019129	0.01339	73.77	0	0	0	0	1	0	0	-40.2000	2.4200	40.3600	-3.4500	0.0000	0.0000	0.0000	0.0000;
	23766	22440	0.031678	0.079068	0.00208	75.32	0	0	0	0	1	0	0	46.8300	0.5400	-46.1600	0.9300	0.0000	0.0000	0.0000	0.0000;
	23766	22440	0.031678	0.079068	0.00208	75.32	0	0	0	0	1	0	0	46.8300	0.5400	-46.1600	0.9300	0.0000	0.0000	0.0000	0.0000;
	23766	22440	0.031678	0.079068	0.00208	75.32	0	0	0	0	1	0	0	46.8300	0.5400	-46.1600	0.9300	0.0000	0.0000	0.0000	0.0000;
	23138	22441	0.005065	0.031445	0.01425	241.13	0	0	0	0	1	0	0	-114.8000	4.1500	115.4300	-1.7200	0.0000	0.0000	0.0000	0.0000;
	22441	23144	0.012064	0.065032	0.03574	217.09	0	0	0	0	1	0	0	56.1000	-3.8800	-55.7400	2.0100	0.0000	0.0000	0.0000	0.0000;
	22441	23353	0.006711	0.043834	0.01342	187.33	0	0	0	0	1	0	0	-28.3600	-3.3600	28.4100	2.2600	0.0000	0.0000	0.0000	0.0000;
	22441	23511	0.003698	0.022889	0.03284	269.09	0	0	0	0	1	0	0	-171.9600	-2.1000	172.9800	4.9300	0.0000	0.0000	0.0000	0.0000;
	22441	23511	0.003698	0.022889	0.03284	269.09	0	0	0	0	1	0	0	-171.9600	-2.1000	172.9800	4.9300	0.0000	0.0000	0.0000	0.0000;
	22442	22443	0.000206	0.001189	0	0	0	0	0	0	1	0	0	16.3400	4.9400	-16.3400	-4.9400	0.0000	0.0000	0.0000	0.0000;
	23136	22442	0.039403	0.092489	0.00165	52	0	0	0	0	1	0	0	-8.0100	-6.5400	8.0500	6.4800	0.0000	0.0000	0.0000	0.0000;
	22442	23766	0.015371	0.030172	0.00091	56.4	0	0	0	0	1	0	0	-16.5500	-9.5800	16.6000	9.5900	0.0000	0.0000	0.0000	0.0000;
	22444	22458	0.02442	0.058318	0.00341	58.65	0	0	0	0	1	0	0	21.5200	-2.2300	-21.4100	2.1500	0.0000	0.0000	0.0000	0.0000;
	22444	22460	0.028262	0.059045	0.01025	67.13	0	0	0	0	1	0	0	26.9100	-7.1700	-26.7000	6.5700	0.0000	0.0000	0.0000	0.0000;
	22444	22460	0.028262	0.059045	0.01025	67.13	0	0	0	0	1	0	0	26.9100	-7.1700	-26.7000	6.5700	0.0000	0.0000	0.0000	0.0000;
	23766	22444	0.026654	0.070298	0.00146	72.93	0	0	0	0	1	0	0	35.5300	-3.5900	-35.2000	4.3000	0.0000	0.0000	0.0000	0.0000;
	23766	22444	0.026654	0.070298	0.00146	72.93	0	0	0	0	1	0	0	35.5300	-3.5900	-35.2000	4.3000	0.0000	0.0000	0.0000	0.0000;
	23766	22444	0.026654	0.070298	0.00146	72.93	0	0	0	0	1	0	0	35.5300	-3.5900	-35.2000	4.3000	0.0000	0.0000	0.0000	0.0000;
	22445	22446	0.0002	0.001191	0	0	0	0	0	0	1	0	0	65.7200	22.8600	-65.7100	-22.8100	0.0000	0.0000	0.0000	0.0000;
	22445	22455	0.004132	0.023492	0.01383	294.38	0	0	0	0	1	0	0	192.9600	10.7400	-191.4700	-3.6700	0.0000	0.0000	0.0000	0.0000;
	22445	22455	0.004132	0.023492	0.01383	294.38	0	0	0	0	1	0	0	192.9600	10.7400	-191.4700	-3.6700	0.0000	0.0000	0.0000	0.0000;
	22445	22455	0.004132	0.023492	0.01383	294.38	0	0	0	0	1	0	0	192.9600	10.7400	-191.4700	-3.6700	0.0000	0.0000	0.0000	0.0000;
	22447	22448	0.000228	0.001041	0	0	0	0	0	0	1	0	0	-27.2000	-9.2300	27.2000	9.2400	0.0000	0.0000	0.0000	0.0000;
	22448	22449	0.009865	0.024495	0.00171	51.49	0	0	0	0	1	0	0	-5.1600	-6.7600	5.1700	6.6100	0.0000	0.0000	0.0000	0.0000;
	22448	23157	0.022279	0.053635	0.00158	66.92	0	0	0	0	1	0	0	24.1300	-15.3800	-23.9500	15.6700	0.0000	0.0000	0.0000	0.0000;
	22448	23157	0.022279	0.053635	0.00158	66.92	0	0	0	0	1	0	0	24.1300	-15.3800	-23.9500	15.6700	0.0000	0.0000	0.0000	0.0000;
	23160	22448	0.025912	0.069217	0.00189	70.09	0	0	0	0	1	0	0	35.5300	-13.3100	-35.1500	14.1400	0.0000	0.0000	0.0000	0.0000;
	23160	22448	0.025912	0.069217	0.00189	70.09	0	0	0	0	1	0	0	35.5300	-13.3100	-35.1500	14.1400	0.0000	0.0000	0.0000	0.0000;
	22449	22450	0.000266	0.001172	0	0	0	0	0	0	1	0	0	27.2000	6.3500	-27.2000	-6.3400	0.0000	0.0000	0.0000	0.0000;
	22449	23159	0.013664	0.0371	0.00337	61.94	0	0	0	0	1	0	0	-32.3700	-12.9600	32.5300	13.0800	0.0000	0.0000	0.0000	0.0000;
	22451	22835	0.015222	0.037336	0.01152	200	0	0	0	0	1	0	0	28.1600	-66.7500	-27.3800	67.4400	0.0000	0.0000	0.0000	0.0000;
	23159	22451	0.009026	0.02042	0.00126	59.28	0	0	0	0	1	0	0	20.4000	-49.4800	-20.1400	49.9300	0.0000	0.0000	0.0000	0.0000;
	22451	23162	0.032546	0.088294	0.00714	54.77	0	0	0	0	1	0	0	10.6400	-3.6100	-10.6000	2.9900	0.0000	0.0000	0.0000	0.0000;
	22451	23164	0.039142	0.067218	0.01207	65.25	0	0	0	0	1	0	0	-40.8800	29.5700	41.8700	-29.1000	0.0000	0.0000	0.0000	0.0000;
	22451	23742	0.011917	0.032207	0.00084	43.98	0	0	0	0	1	0	0	-4.9700	-14.6100	5.0000	14.6000	0.0000	0.0000	0.0000	0.0000;
	22454	22452	0.011205	0.029431	0.0016	73.13	0	0	0	0	1	0	0	40.4300	9.2500	-40.2500	-8.9500	0.0000	0.0000	0.0000	0.0000;
	22454	22452	0.011205	0.029431	0.0016	73.13	0	0	0	0	1	0	0	40.4300	9.2500	-40.2500	-8.9500	0.0000	0.0000	0.0000	0.0000;
	22454	22452	0.011205	0.029431	0.0016	73.13	0	0	0	0	1	0	0	40.4300	9.2500	-40.2500	-8.9500	0.0000	0.0000	0.0000	0.0000;
	22835	22452	0.013548	0.032875	0.00392	61.11	0	0	0	0	1	0	0	-37.7000	9.9600	37.8900	-9.9000	0.0000	0.0000	0.0000	0.0000;
	22452	22842	0.009923	0.024907	0.00247	58.39	0	0	0	0	1	0	0	16.1400	-17.5200	-16.0900	17.3800	0.0000	0.0000	0.0000	0.0000;
	22452	22844	0.011126	0.024092	0.01229	200	0	0	0	0	1	0	0	14.7300	51.8500	-14.4200	-52.4700	0.0000	0.0000	0.0000	0.0000;
	22454	22453	0.004718	0.161248	0	105.02	0	0	1.08125	0	1	0	0	-53.9600	-22.4600	54.1300	28.4300	0.0000	0.0000	0.0000	0.0000;
	22454	22453	0.004718	0.161248	0	105.02	0	0	1.08125	0	1	0	0	-53.9600	-22.4600	54.1300	28.4300	0.0000	0.0000	0.0000	0.0000;
	22454	22453	0.004718	0.161248	0	105.02	0	0	1.08125	0	1	0	0	-53.9600	-22.4600	54.1300	28.4300	0.0000	0.0000	0.0000	0.0000;
	22454	22453	0.004718	0.161248	0	105.02	0	0	1.08125	0	1	0	0	-53.9600	-22.4600	54.1300	28.4300	0.0000	0.0000	0.0000	0.0000;
	22454	22453	0.004718	0.161248	0	105.02	0	0	1.08125	0	1	0	0	-53.9600	-22.4600	54.1300	28.4300	0.0000	0.0000	0.0000	0.0000;
	22453	22455	0.000228	0.001171	0	0	0	0	0	0	1	0	0	-270.6600	-142.1300	270.8700	143.2100	0.0000	0.0000	0.0000	0.0000;
	22456	22454	0.026357	0.072504	0.00246	58.98	0	0	0	0	1	0	0	16.5000	-43.6800	-15.9400	44.9600	0.0000	0.0000	0.0000	0.0000;
	22457	22454	0.012265	0.034549	0.00085	59.7	0	0	0	0	1	0	0	-29.1500	-33.8100	29.3800	34.3700	0.0000	0.0000	0.0000	0.0000;
	22454	22832	0.014836	0.046427	0.00611	66.72	0	0	0	0	1	0	0	30.9500	-8.8900	-30.8100	8.6700	0.0000	0.0000	0.0000	0.0000;
	22454	22832	0.014836	0.046427	0.00611	66.72	0	0	0	0	1	0	0	30.9500	-8.8900	-30.8100	8.6700	0.0000	0.0000	0.0000	0.0000;
	22840	22455	0.003872	0.025084	0.02064	183.73	0	0	0	0	1	0	0	28.9400	113.7300	-28.4300	-112.6100	0.0000	0.0000	0.0000	0.0000;
	22843	22455	0.003561	0.022458	0.02866	253.54	0	0	0	0	1	0	0	-143.9900	11.0500	144.7300	-9.3100	0.0000	0.0000	0.0000	0.0000;
	22849	22455	0.007489	0.04381	0.0131	234.75	0	0	0	0	1	0	0	-89.6200	-0.7500	90.2200	2.9500	0.0000	0.0000	0.0000	0.0000;
	22455	22854	0.007607	0.047004	0.02676	244.08	0	0	0	0	1	0	0	111.0600	9.5100	-110.1200	-6.4300	0.0000	0.0000	0.0000	0.0000;
	22455	22879	0.006184	0.027728	0.033	186.04	0	0	0	0	1	0	0	-14.0400	-22.7400	14.0800	19.5500	0.0000	0.0000	0.0000	0.0000;
	22456	23422	0.013438	0.033429	0.00291	66.82	0	0	0	0	1	0	0	30.0400	2.3200	-29.9200	-2.3200	0.0000	0.0000	0.0000	0.0000;
	22456	23422	0.013438	0.033429	0.00291	66.82	0	0	0	0	1	0	0	30.0400	2.3200	-29.9200	-2.3200	0.0000	0.0000	0.0000	0.0000;
	22456	23582	0.009421	0.02833	0.03474	74.76	0	0	0	0	1	0	0	-42.1300	10.2600	42.3100	-13.2800	0.0000	0.0000	0.0000	0.0000;
	22456	23582	0.009421	0.02833	0.03474	74.76	0	0	0	0	1	0	0	-42.1300	10.2600	42.3100	-13.2800	0.0000	0.0000	0.0000	0.0000;
	22456	23582	0.009421	0.02833	0.03474	74.76	0	0	0	0	1	0	0	-42.1300	10.2600	42.3100	-13.2800	0.0000	0.0000	0.0000	0.0000;
	22457	23742	0.028298	0.061999	0.00138	34.81	0	0	0	0	1	0	0	2.6500	13.6500	-2.6000	-13.6800	0.0000	0.0000	0.0000	0.0000;
	22458	22459	0.000227	0.001085	0	0	0	0	0	0	1	0	0	13.9100	1.6000	-13.9100	-1.6000	0.0000	0.0000	0.0000	0.0000;
	22458	22460	0.019908	0.052938	0.00236	53.28	0	0	0	0	1	0	0	7.5000	-3.7600	-7.4900	3.5500	0.0000	0.0000	0.0000	0.0000;
	22460	22461	0.000223	0.001055	0	0	0	0	0	0	1	0	0	13.9100	2.2300	-13.9100	-2.2300	0.0000	0.0000	0.0000	0.0000;
	22460	23159	0.053227	0.123622	0.00364	70.21	0	0	0	0	1	0	0	41.5100	-12.2600	-40.5300	14.1800	0.0000	0.0000	0.0000	0.0000;
	22460	23159	0.053227	0.123622	0.00364	70.21	0	0	0	0	1	0	0	41.5100	-12.2600	-40.5300	14.1800	0.0000	0.0000	0.0000	0.0000;
	23164	22460	0.032366	0.081692	0.00613	67.12	0	0	0	0	1	0	0	-29.2300	10.8700	29.5400	-10.7100	0.0000	0.0000	0.0000	0.0000;
	23164	22460	0.032366	0.081692	0.00613	67.12	0	0	0	0	1	0	0	-29.2300	10.8700	29.5400	-10.7100	0.0000	0.0000	0.0000	0.0000;
	22460	23165	0.088701	0.18562	0.00503	70.43	0	0	0	0	1	0	0	-47.5600	13.5000	49.7100	-9.5400	0.0000	0.0000	0.0000	0.0000;
	22460	23165	0.088701	0.18562	0.00503	70.43	0	0	0	0	1	0	0	-47.5600	13.5000	49.7100	-9.5400	0.0000	0.0000	0.0000	0.0000;
	22834	22462	0.022764	0.055145	0.00314	60.35	0	0	0	0	1	0	0	-24.7000	14.4600	24.8900	-14.3200	0.0000	0.0000	0.0000	0.0000;
	22462	22838	0.021661	0.050593	0.00819	69.44	0	0	0	0	1	0	0	35.5400	1.2700	-35.2700	-1.4400	0.0000	0.0000	0.0000	0.0000;
	22462	22838	0.021661	0.050593	0.00819	69.44	0	0	0	0	1	0	0	35.5400	1.2700	-35.2700	-1.4400	0.0000	0.0000	0.0000	0.0000;
	22462	22872	0.022287	0.062276	0.00232	70.42	0	0	0	0	1	0	0	41.0200	-3.0200	-40.6400	3.8400	0.0000	0.0000	0.0000	0.0000;
	22462	22872	0.022287	0.062276	0.00232	70.42	0	0	0	0	1	0	0	41.0200	-3.0200	-40.6400	3.8400	0.0000	0.0000	0.0000	0.0000;
	23582	22462	0.041282	0.093237	0.00196	56.37	0	0	0	0	1	0	0	16.5100	6.7000	-16.3800	-6.6100	0.0000	0.0000	0.0000	0.0000;
	22462	23746	0.012523	0.033203	0.0094	78.9	0	0	0	0	1	0	0	-58.9400	6.7900	59.3800	-6.5600	0.0000	0.0000	0.0000	0.0000;
	22462	23746	0.012523	0.033203	0.0094	78.9	0	0	0	0	1	0	0	-58.9400	6.7900	59.3800	-6.5600	0.0000	0.0000	0.0000	0.0000;
	22462	23746	0.012523	0.033203	0.0094	78.9	0	0	0	0	1	0	0	-58.9400	6.7900	59.3800	-6.5600	0.0000	0.0000	0.0000	0.0000;
	22463	23490	0.051581	0.131045	0.0046	58.71	0	0	0	0	1	0	0	22.9400	6.7300	-22.6600	-6.5100	0.0000	0.0000	0.0000	0.0000;
	22463	24599	0.030006	0.06955	0.00891	68.47	0	0	0	0	1	0	0	-32.9900	-5.1000	33.3000	4.8500	0.0000	0.0000	0.0000	0.0000;
	22463	24599	0.030006	0.06955	0.00891	68.47	0	0	0	0	1	0	0	-32.9900	-5.1000	33.3000	4.8500	0.0000	0.0000	0.0000	0.0000;
	22464	22465	0.000248	0.001087	0	0	0	0	0	0	1	0	0	14.9700	2.0400	-14.9700	-2.0400	0.0000	0.0000	0.0000	0.0000;
	22466	22464	0.038786	0.08016	0.00251	70.44	0	0	0	0	1	0	0	43.7200	-4.3100	-43.0100	5.5300	0.0000	0.0000	0.0000	0.0000;
	22466	22464	0.038786	0.08016	0.00251	70.44	0	0	0	0	1	0	0	43.7200	-4.3100	-43.0100	5.5300	0.0000	0.0000	0.0000	0.0000;
	22464	23746	0.024052	0.062649	0.0031	69.61	0	0	0	0	1	0	0	34.9900	-5.6600	-34.6900	6.1100	0.0000	0.0000	0.0000	0.0000;
	22464	23746	0.024052	0.062649	0.0031	69.61	0	0	0	0	1	0	0	34.9900	-5.6600	-34.6900	6.1100	0.0000	0.0000	0.0000	0.0000;
	22467	22473	0.073868	0.162697	0.00262	47.43	0	0	0	0	1	0	0	-2.1600	6.7000	2.2000	-6.9000	0.0000	0.0000	0.0000	0.0000;
	23482	22467	0.047188	0.123382	0.00302	55.91	0	0	0	0	1	0	0	24.1300	9.0800	-23.8400	-8.6500	0.0000	0.0000	0.0000	0.0000;
	22468	22472	0.073096	0.128682	0.00803	46.41	0	0	0	0	1	0	0	2.8600	-2.8200	-2.8500	2.0000	0.0000	0.0000	0.0000	0.0000;
	22473	22468	0.032678	0.073245	0.01005	56.49	0	0	0	0	1	0	0	-19.7600	-0.7800	19.8900	0.0200	0.0000	0.0000	0.0000	0.0000;
	22470	22469	0.007939	0.182073	0	78.48	0	0	1.05	0	1	0	0	-26.4800	-8.9400	26.5400	10.3700	0.0000	0.0000	0.0000	0.0000;
	22470	22469	0.007939	0.182073	0	78.48	0	0	1.05	0	1	0	0	-26.4800	-8.9400	26.5400	10.3700	0.0000	0.0000	0.0000	0.0000;
	22469	22471	0.000266	0.001158	0	0	0	0	0	0	1	0	0	-53.0900	-20.7400	53.1000	20.7700	0.0000	0.0000	0.0000	0.0000;
	22471	22567	0.013036	0.059512	0.03152	232.21	0	0	0	0	1	0	0	116.7300	-22.7700	-114.9600	27.5900	0.0000	0.0000	0.0000	0.0000;
	22472	23744	0.045841	0.107763	0.00721	50.84	0	0	0	0	1	0	0	-11.4900	-5.0200	11.5600	4.4200	0.0000	0.0000	0.0000	0.0000;
	22725	22474	0.07395	0.161431	0.00885	63.09	0	0	0	0	1	0	0	40.3700	-12.1300	-39.1700	13.8000	0.0000	0.0000	0.0000	0.0000;
	22768	22474	0.023276	0.056782	0.02538	73.63	0	0	0	0	1	0	0	-35.1100	12.1400	35.4200	-14.1000	0.0000	0.0000	0.0000	0.0000;
	22768	22474	0.023276	0.056782	0.02538	73.63	0	0	0	0	1	0	0	-35.1100	12.1400	35.4200	-14.1000	0.0000	0.0000	0.0000	0.0000;
	22768	22474	0.023276	0.056782	0.02538	73.63	0	0	0	0	1	0	0	-35.1100	12.1400	35.4200	-14.1000	0.0000	0.0000	0.0000	0.0000;
	22909	22474	0.052478	0.145648	0.01144	71.61	0	0	0	0	1	0	0	41.4800	-10.9200	-40.5900	12.1500	0.0000	0.0000	0.0000	0.0000;
	22909	22474	0.052478	0.145648	0.01144	71.61	0	0	0	0	1	0	0	41.4800	-10.9200	-40.5900	12.1500	0.0000	0.0000	0.0000	0.0000;
	22475	22476	0.000285	0.001052	0	0	0	0	0	0	1	0	0	-18.1300	-7.7700	18.1300	7.7700	0.0000	0.0000	0.0000	0.0000;
	22483	22476	0.058998	0.142347	0.00616	48.12	0	0	0	0	1	0	0	-6.6200	1.3100	6.6400	-1.9000	0.0000	0.0000	0.0000	0.0000;
	22497	22476	0.023411	0.065739	0.00282	57.33	0	0	0	0	1	0	0	23.8500	-7.1300	-23.7200	7.2100	0.0000	0.0000	0.0000	0.0000;
	22476	22502	0.021449	0.060595	0.00195	55.48	0	0	0	0	1	0	0	-21.1800	0.4600	21.2700	-0.4100	0.0000	0.0000	0.0000	0.0000;
	22476	22510	0.071898	0.167574	0.00456	55.53	0	0	0	0	1	0	0	20.1200	-13.5500	-19.7300	13.9700	0.0000	0.0000	0.0000	0.0000;
	22478	22477	0.004327	0.100172	0	96.91	0	0	1.05	0	1	0	0	-45.4800	-3.5800	45.5700	5.7000	0.0000	0.0000	0.0000	0.0000;
	22478	22477	0.004327	0.100172	0	96.91	0	0	1.05	0	1	0	0	-45.4800	-3.5800	45.5700	5.7000	0.0000	0.0000	0.0000	0.0000;
	22478	22477	0.004327	0.100172	0	96.91	0	0	1.05	0	1	0	0	-45.4800	-3.5800	45.5700	5.7000	0.0000	0.0000	0.0000	0.0000;
	22478	22477	0.004327	0.100172	0	96.91	0	0	1.05	0	1	0	0	-45.4800	-3.5800	45.5700	5.7000	0.0000	0.0000	0.0000	0.0000;
	22477	22479	0.000211	0.001035	0	0	0	0	0	0	1	0	0	-182.2900	-22.8100	182.3600	23.1600	0.0000	0.0000	0.0000	0.0000;
	22482	22478	0.014686	0.03853	0.00392	68.53	0	0	0	0	1	0	0	-35.9000	2.1300	36.0800	-2.0900	0.0000	0.0000	0.0000	0.0000;
	22482	22478	0.014686	0.03853	0.00392	68.53	0	0	0	0	1	0	0	-35.9000	2.1300	36.0800	-2.0900	0.0000	0.0000	0.0000	0.0000;
	22478	22497	0.023605	0.052808	0.00147	68.73	0	0	0	0	1	0	0	35.3800	-0.0700	-35.1100	0.5200	0.0000	0.0000	0.0000	0.0000;
	22478	22497	0.023605	0.052808	0.00147	68.73	0	0	0	0	1	0	0	35.3800	-0.0700	-35.1100	0.5200	0.0000	0.0000	0.0000	0.0000;
	22509	22478	0.028416	0.05769	0.00401	49.71	0	0	0	0	1	0	0	3.7200	-13.9500	-3.6700	13.6300	0.0000	0.0000	0.0000	0.0000;
	22481	22479	0.007477	0.044609	0.01768	244.97	0	0	0	0	1	0	0	-149.5900	18.5400	151.3100	-10.0200	0.0000	0.0000	0.0000	0.0000;
	22489	22479	0.006085	0.035575	0.03473	252.83	0	0	0	0	1	0	0	137.4100	19.7600	-136.2700	-16.5800	0.0000	0.0000	0.0000	0.0000;
	22489	22479	0.006085	0.035575	0.03473	252.83	0	0	0	0	1	0	0	137.4100	19.7600	-136.2700	-16.5800	0.0000	0.0000	0.0000	0.0000;
	22479	22503	0.006665	0.035534	0.02582	220.41	0	0	0	0	1	0	0	90.7700	6.5600	-90.2100	-6.1500	0.0000	0.0000	0.0000	0.0000;
	22479	22962	0.004693	0.025029	0.0338	242.37	0	0	0	0	1	0	0	-151.9000	13.4500	153.0000	-10.9900	0.0000	0.0000	0.0000	0.0000;
	22480	22481	0.000219	0.00104	0	0	0	0	0	0	1	0	0	-25.7000	-7.7200	25.7000	7.7300	0.0000	0.0000	0.0000	0.0000;
	22481	22605	0.019433	0.116228	0.07409	236.26	0	0	0	0	1	0	0	123.8900	-26.2700	-120.7700	37.5200	0.0000	0.0000	0.0000	0.0000;
	22483	22482	0.04693	0.082088	0.00211	68.76	0	0	0	0	1	0	0	-32.6300	11.6400	33.1600	-10.9400	0.0000	0.0000	0.0000	0.0000;
	22483	22482	0.04693	0.082088	0.00211	68.76	0	0	0	0	1	0	0	-32.6300	11.6400	33.1600	-10.9400	0.0000	0.0000	0.0000	0.0000;
	22482	22497	0.034901	0.092083	0.0029	47.79	0	0	0	0	1	0	0	5.6400	1.7300	-5.6300	-2.0100	0.0000	0.0000	0.0000	0.0000;
	22482	22506	0.03369	0.089198	0.00731	75.5	0	0	0	0	1	0	0	39.1900	-14.4300	-38.6500	15.0800	0.0000	0.0000	0.0000	0.0000;
	22482	22506	0.03369	0.089198	0.00731	75.5	0	0	0	0	1	0	0	39.1900	-14.4300	-38.6500	15.0800	0.0000	0.0000	0.0000	0.0000;
	22482	22506	0.03369	0.089198	0.00731	75.5	0	0	0	0	1	0	0	39.1900	-14.4300	-38.6500	15.0800	0.0000	0.0000	0.0000	0.0000;
	22482	22507	0.030699	0.075349	0.00724	70.36	0	0	0	0	1	0	0	-36.7900	13.8900	37.2400	-13.5700	0.0000	0.0000	0.0000	0.0000;
	22482	22507	0.030699	0.075349	0.00724	70.36	0	0	0	0	1	0	0	-36.7900	13.8900	37.2400	-13.5700	0.0000	0.0000	0.0000	0.0000;
	22482	23702	0.165185	0.410175	0.00765	68.97	0	0	0	0	1	0	0	-34.3600	12.8100	36.4500	-8.4700	0.0000	0.0000	0.0000	0.0000;
	22482	23702	0.165185	0.410175	0.00765	68.97	0	0	0	0	1	0	0	-34.3600	12.8100	36.4500	-8.4700	0.0000	0.0000	0.0000	0.0000;
	22483	22504	0.056526	0.124904	0.01166	64.34	0	0	0	0	1	0	0	44.4000	-21.5400	-43.1200	23.1300	0.0000	0.0000	0.0000	0.0000;
	22506	22483	0.05583	0.127398	0.00419	47.84	0	0	0	0	1	0	0	-2.9100	5.9600	2.9300	-6.3600	0.0000	0.0000	0.0000	0.0000;
	22484	22495	0.025212	0.07483	0.00303	51.26	0	0	0	0	1	0	0	11.8100	7.0000	-11.7600	-7.2000	0.0000	0.0000	0.0000	0.0000;
	22499	22484	0.028804	0.075985	0.00221	65.02	0	0	0	0	1	0	0	29.2500	-18.5200	-28.9300	19.1300	0.0000	0.0000	0.0000	0.0000;
	22499	22484	0.028804	0.075985	0.00221	65.02	0	0	0	0	1	0	0	29.2500	-18.5200	-28.9300	19.1300	0.0000	0.0000	0.0000	0.0000;
	22493	22485	0.050537	0.135514	0.00415	71.56	0	0	0	0	1	0	0	45.0900	-12.9800	-44.0500	15.3100	0.0000	0.0000	0.0000	0.0000;
	22493	22485	0.050537	0.135514	0.00415	71.56	0	0	0	0	1	0	0	45.0900	-12.9800	-44.0500	15.3100	0.0000	0.0000	0.0000	0.0000;
	22485	22495	0.074328	0.137556	0.00381	54.92	0	0	0	0	1	0	0	19.8300	-12.0300	-19.4600	12.3200	0.0000	0.0000	0.0000	0.0000;
	22500	22485	0.052594	0.095233	0.00255	53.94	0	0	0	0	1	0	0	-17.8700	9.7900	18.0700	-9.6800	0.0000	0.0000	0.0000	0.0000;
	22509	22485	0.031396	0.072233	0.00509	58.07	0	0	0	0	1	0	0	-18.8000	12.3300	18.9500	-12.5200	0.0000	0.0000	0.0000	0.0000;
	22487	22486	0.004281	0.126435	0	54.88	0	0	1.025	0	1	0	0	-0.7200	-8.9800	0.7200	9.0700	0.0000	0.0000	0.0000	0.0000;
	22486	22488	0.000284	0.00115	0	0	0	0	0	0	1	0	0	31.2400	11.9600	-31.2400	-11.9500	0.0000	0.0000	0.0000	0.0000;
	22486	22911	0.022325	0.105351	0.07447	247.17	0	0	0	0	1	0	0	162.8900	-16.4300	-157.2400	35.2900	0.0000	0.0000	0.0000	0.0000;
	22962	22486	0.014615	0.052598	0.01699	249.51	0	0	0	0	1	0	0	-122.4600	-9.5200	124.6600	15.6600	0.0000	0.0000	0.0000	0.0000;
	22962	22486	0.014615	0.052598	0.01699	249.51	0	0	0	0	1	0	0	-122.4600	-9.5200	124.6600	15.6600	0.0000	0.0000	0.0000	0.0000;
	22486	23700	0.008017	0.036068	0.01619	267.11	0	0	0	0	1	0	0	-148.0500	-11.9700	149.7300	17.7700	0.0000	0.0000	0.0000	0.0000;
	22486	23700	0.008017	0.036068	0.01619	267.11	0	0	0	0	1	0	0	-148.0500	-11.9700	149.7300	17.7700	0.0000	0.0000	0.0000	0.0000;
	22486	23700	0.008017	0.036068	0.01619	267.11	0	0	0	0	1	0	0	-148.0500	-11.9700	149.7300	17.7700	0.0000	0.0000	0.0000	0.0000;
	22487	25058	0.039475	0.170291	0.01212	107.26	0	0	0	0	1	0	0	0.7200	8.9800	-0.6800	-10.1200	0.0000	0.0000	0.0000	0.0000;
	22490	22489	0.004002	0.13391	0	42.15	0	0	1.075	0	1	0	0	-3.0400	-29.0700	3.0800	30.2800	0.0000	0.0000	0.0000	0.0000;
	22489	22491	0.000221	0.001049	0	0	0	0	0	0	1	0	0	32.2600	7.9700	-32.2600	-7.9600	0.0000	0.0000	0.0000	0.0000;
	22489	23323	0.00906	0.046832	0.02132	259.05	0	0	0	0	1	0	0	-155.0800	-38.8900	157.3300	48.2400	0.0000	0.0000	0.0000	0.0000;
	22489	23323	0.00906	0.046832	0.02132	259.05	0	0	0	0	1	0	0	-155.0800	-38.8900	157.3300	48.2400	0.0000	0.0000	0.0000	0.0000;
	22490	25063	0.009893	0.051351	0.00963	105.24	0	0	0	0	1	0	0	3.0400	29.0700	-2.9600	-29.6900	0.0000	0.0000	0.0000	0.0000;
	22492	22493	0.056886	0.125862	0.00366	62.5	0	0	0	0	1	0	0	37.3500	-6.6800	-36.6000	7.9300	0.0000	0.0000	0.0000	0.0000;
	22492	23518	0.054224	0.093805	0.00194	58.94	0	0	0	0	1	0	0	24.2300	-9.2200	-23.8900	9.5800	0.0000	0.0000	0.0000	0.0000;
	22492	25698	0.006454	0.016575	0.00114	69.14	0	0	0	0	1	0	0	-36.1300	6.1300	36.2100	-6.0500	0.0000	0.0000	0.0000	0.0000;
	22492	25698	0.006454	0.016575	0.00114	69.14	0	0	0	0	1	0	0	-36.1300	6.1300	36.2100	-6.0500	0.0000	0.0000	0.0000	0.0000;
	22493	22494	0.00023	0.001118	0	0	0	0	0	0	1	0	0	20.2100	9.0400	-20.2100	-9.0300	0.0000	0.0000	0.0000	0.0000;
	23518	22493	0.027281	0.059353	0.0018	69.46	0	0	0	0	1	0	0	37.2400	-3.9200	-36.8900	4.4900	0.0000	0.0000	0.0000	0.0000;
	23518	22493	0.027281	0.059353	0.0018	69.46	0	0	0	0	1	0	0	37.2400	-3.9200	-36.8900	4.4900	0.0000	0.0000	0.0000	0.0000;
	22495	22496	0.00028	0.00102	0	0	0	0	0	0	1	0	0	58.7800	4.5300	-58.7700	-4.4900	0.0000	0.0000	0.0000	0.0000;
	22500	22495	0.017685	0.03764	0.00349	59.52	0	0	0	0	1	0	0	27.7400	-19.1600	-27.5500	19.1900	0.0000	0.0000	0.0000	0.0000;
	22497	22498	0.000226	0.001193	0	0	0	0	0	0	1	0	0	51.9900	8.1100	-51.9800	-8.0800	0.0000	0.0000	0.0000	0.0000;
	22499	22500	0.030261	0.077918	0.00936	58.76	0	0	0	0	1	0	0	24.8700	-3.8800	-24.7000	3.3400	0.0000	0.0000	0.0000	0.0000;
	22499	25090	0.043962	0.14774	0.00554	72.65	0	0	0	0	1	0	0	-49.3600	16.8300	50.4700	-13.6700	0.0000	0.0000	0.0000	0.0000;
	22499	25090	0.043962	0.14774	0.00554	72.65	0	0	0	0	1	0	0	-49.3600	16.8300	50.4700	-13.6700	0.0000	0.0000	0.0000	0.0000;
	22502	22501	0.004084	0.117782	0	88.24	0	0	1.05	0	1	0	0	-30.0300	-0.9300	30.0600	2.0200	0.0000	0.0000	0.0000	0.0000;
	22502	22501	0.004084	0.117782	0	88.24	0	0	1.05	0	1	0	0	-30.0300	-0.9300	30.0600	2.0200	0.0000	0.0000	0.0000	0.0000;
	22502	22501	0.004084	0.117782	0	88.24	0	0	1.05	0	1	0	0	-30.0300	-0.9300	30.0600	2.0200	0.0000	0.0000	0.0000	0.0000;
	22501	22503	0.000231	0.001107	0	0	0	0	0	0	1	0	0	-90.1900	-6.0600	90.2100	6.1500	0.0000	0.0000	0.0000	0.0000;
	22502	22506	0.030349	0.095141	0.00422	60.46	0	0	0	0	1	0	0	29.3200	-9.4400	-29.0600	9.8200	0.0000	0.0000	0.0000	0.0000;
	22504	22505	0.000296	0.001187	0	0	0	0	0	0	1	0	0	17.3000	7.3800	-17.3000	-7.3700	0.0000	0.0000	0.0000	0.0000;
	22506	22504	0.06529	0.11477	0.00352	77.23	0	0	0	0	1	0	0	41.6200	-19.7100	-40.3300	21.5900	0.0000	0.0000	0.0000	0.0000;
	22506	22504	0.06529	0.11477	0.00352	77.23	0	0	0	0	1	0	0	41.6200	-19.7100	-40.3300	21.5900	0.0000	0.0000	0.0000	0.0000;
	22506	22504	0.06529	0.11477	0.00352	77.23	0	0	0	0	1	0	0	41.6200	-19.7100	-40.3300	21.5900	0.0000	0.0000	0.0000	0.0000;
	22510	22504	0.067338	0.166677	0.00634	55.41	0	0	0	0	1	0	0	19.7400	-3.6400	-19.4900	3.5800	0.0000	0.0000	0.0000	0.0000;
	22504	22603	0.024693	0.072102	0.01664	84.56	0	0	0	0	1	0	0	55.4400	-24.3000	-54.6000	24.9600	0.0000	0.0000	0.0000	0.0000;
	22504	22603	0.024693	0.072102	0.01664	84.56	0	0	0	0	1	0	0	55.4400	-24.3000	-54.6000	24.9600	0.0000	0.0000	0.0000	0.0000;
	22504	22603	0.024693	0.072102	0.01664	84.56	0	0	0	0	1	0	0	55.4400	-24.3000	-54.6000	24.9600	0.0000	0.0000	0.0000	0.0000;
	22510	22506	0.081384	0.160286	0.00348	51.16	0	0	0	0	1	0	0	-11.6400	8.5000	11.7900	-8.5600	0.0000	0.0000	0.0000	0.0000;
	22506	22512	0.040011	0.114479	0.00898	47.21	0	0	0	0	1	0	0	-5.5600	5.7900	5.5900	-6.6800	0.0000	0.0000	0.0000	0.0000;
	22507	22508	0.000255	0.001186	0	0	0	0	0	0	1	0	0	15.0800	5.1400	-15.0800	-5.1400	0.0000	0.0000	0.0000	0.0000;
	22963	22507	0.014587	0.030859	0.00359	72.02	0	0	0	0	1	0	0	45.0700	-10.7800	-44.7800	11.0000	0.0000	0.0000	0.0000	0.0000;
	22963	22507	0.014587	0.030859	0.00359	72.02	0	0	0	0	1	0	0	45.0700	-10.7800	-44.7800	11.0000	0.0000	0.0000	0.0000	0.0000;
	22510	22511	0.000275	0.001095	0	0	0	0	0	0	1	0	0	11.6300	6.8300	-11.6300	-6.8300	0.0000	0.0000	0.0000	0.0000;
	22512	22513	0.000244	0.001177	0	0	0	0	0	0	1	0	0	11.7900	1.3300	-11.7900	-1.3300	0.0000	0.0000	0.0000	0.0000;
	22514	22512	0.085811	0.166805	0.00577	63.61	0	0	0	0	1	0	0	-34.1500	16.6500	35.3300	-14.9700	0.0000	0.0000	0.0000	0.0000;
	22966	22512	0.074067	0.177908	0.00407	66.01	0	0	0	0	1	0	0	26.9100	-9.2500	-26.3500	10.1600	0.0000	0.0000	0.0000	0.0000;
	22966	22512	0.074067	0.177908	0.00407	66.01	0	0	0	0	1	0	0	26.9100	-9.2500	-26.3500	10.1600	0.0000	0.0000	0.0000	0.0000;
	22514	22515	0.000245	0.0011	0	0	0	0	0	0	1	0	0	17.8700	3.1500	-17.8700	-3.1400	0.0000	0.0000	0.0000	0.0000;
	23391	22514	0.040201	0.131897	0.00681	57.73	0	0	0	0	1	0	0	-16.0400	19.8600	16.2800	-19.8000	0.0000	0.0000	0.0000	0.0000;
	22530	22516	0.078807	0.110896	0.00874	47.01	0	0	0	0	1	0	0	-12.3400	7.3000	12.5000	-8.0100	0.0000	0.0000	0.0000	0.0000;
	22543	22516	0.021687	0.048719	0.01562	55.37	0	0	0	0	1	0	0	27.5500	-5.1200	-27.3900	3.7900	0.0000	0.0000	0.0000	0.0000;
	22517	22519	0.021191	0.044658	0.00135	72.66	0	0	0	0	1	0	0	-50.9300	0.4800	51.4700	0.5000	0.0000	0.0000	0.0000	0.0000;
	22517	22519	0.021191	0.044658	0.00135	72.66	0	0	0	0	1	0	0	-50.9300	0.4800	51.4700	0.5000	0.0000	0.0000	0.0000	0.0000;
	22523	22517	0.037596	0.093417	0.0025	59.29	0	0	0	0	1	0	0	30.1900	7.1800	-29.8500	-6.6000	0.0000	0.0000	0.0000	0.0000;
	22517	22563	0.025328	0.069029	0.01098	54.44	0	0	0	0	1	0	0	19.9500	-41.5300	-19.4400	41.7600	0.0000	0.0000	0.0000	0.0000;
	22517	22630	0.010801	0.030373	0.00217	64.98	0	0	0	0	1	0	0	28.7500	10.5900	-28.6600	-10.5300	0.0000	0.0000	0.0000	0.0000;
	22517	22630	0.010801	0.030373	0.00217	64.98	0	0	0	0	1	0	0	28.7500	10.5900	-28.6600	-10.5300	0.0000	0.0000	0.0000	0.0000;
	22519	22518	0.005178	0.145448	0	96.8	0	0	1	0	1	0	0	-44.2000	8.7200	44.3000	-5.9100	0.0000	0.0000	0.0000	0.0000;
	22519	22518	0.005178	0.145448	0	96.8	0	0	1	0	1	0	0	-44.2000	8.7200	44.3000	-5.9100	0.0000	0.0000	0.0000	0.0000;
	22519	22518	0.005178	0.145448	0	96.8	0	0	1	0	1	0	0	-44.2000	8.7200	44.3000	-5.9100	0.0000	0.0000	0.0000	0.0000;
	22519	22518	0.005178	0.145448	0	96.8	0	0	1	0	1	0	0	-44.2000	8.7200	44.3000	-5.9100	0.0000	0.0000	0.0000	0.0000;
	22518	22520	0.00025	0.001152	0	0	0	0	0	0	1	0	0	90.4400	29.6400	-90.4200	-29.5400	0.0000	0.0000	0.0000	0.0000;
	22555	22518	0.004903	0.033308	0.01111	242.62	0	0	0	0	1	0	0	160.2600	-27.4300	-159.0100	34.8300	0.0000	0.0000	0.0000	0.0000;
	22628	22518	0.004475	0.02284	0.0143	182.74	0	0	0	0	1	0	0	15.6500	-11.0100	-15.6400	9.6100	0.0000	0.0000	0.0000	0.0000;
	22518	23427	0.004751	0.030179	0.01542	220.45	0	0	0	0	1	0	0	-93.0000	-50.4500	93.5100	52.0700	0.0000	0.0000	0.0000	0.0000;
	22595	22519	0.030054	0.06777	0.00192	68.81	0	0	0	0	1	0	0	-36.4500	18.8200	36.9400	-17.9300	0.0000	0.0000	0.0000	0.0000;
	22595	22519	0.030054	0.06777	0.00192	68.81	0	0	0	0	1	0	0	-36.4500	18.8200	36.9400	-17.9300	0.0000	0.0000	0.0000	0.0000;
	22523	22521	0.008754	0.023426	0.00135	47.48	0	0	0	0	1	0	0	-4.9800	3.2500	4.9800	-3.3900	0.0000	0.0000	0.0000	0.0000;
	22521	22526	0.020943	0.054455	0.00248	46.65	0	0	0	0	1	0	0	-2.1900	-3.7100	2.2000	3.4600	0.0000	0.0000	0.0000	0.0000;
	23466	22521	0.023046	0.060101	0.00221	64.79	0	0	0	0	1	0	0	28.4600	6.2800	-28.2800	-6.0400	0.0000	0.0000	0.0000	0.0000;
	23466	22521	0.023046	0.060101	0.00221	64.79	0	0	0	0	1	0	0	28.4600	6.2800	-28.2800	-6.0400	0.0000	0.0000	0.0000	0.0000;
	22544	22522	0.020358	0.060746	0.00611	49.12	0	0	0	0	1	0	0	-7.5700	3.4100	7.5800	-4.0300	0.0000	0.0000	0.0000	0.0000;
	22522	23357	0.045819	0.113589	0.00386	58.04	0	0	0	0	1	0	0	-24.0300	2.3600	24.2800	-2.1600	0.0000	0.0000	0.0000	0.0000;
	22523	22524	0.000232	0.001184	0	0	0	0	0	0	1	0	0	39.4400	2.8900	-39.4400	-2.8800	0.0000	0.0000	0.0000	0.0000;
	22523	23466	0.018708	0.056669	0.00349	66.77	0	0	0	0	1	0	0	-32.3300	-6.6600	32.5200	6.8700	0.0000	0.0000	0.0000	0.0000;
	22523	23466	0.018708	0.056669	0.00349	66.77	0	0	0	0	1	0	0	-32.3300	-6.6600	32.5200	6.8700	0.0000	0.0000	0.0000	0.0000;
	22525	22526	0.000298	0.001178	0	0	0	0	0	0	1	0	0	-63.6600	-8.1300	63.6700	8.1700	0.0000	0.0000	0.0000	0.0000;
	22526	22582	0.017278	0.051072	0.01217	60.24	0	0	0	0	1	0	0	-15.6000	11.8600	15.6700	-12.9600	0.0000	0.0000	0.0000	0.0000;
	22623	22526	0.037647	0.073157	0.00283	71.06	0	0	0	0	1	0	0	-43.3400	5.7800	44.0300	-4.7300	0.0000	0.0000	0.0000	0.0000;
	22623	22526	0.037647	0.073157	0.00283	71.06	0	0	0	0	1	0	0	-43.3400	5.7800	44.0300	-4.7300	0.0000	0.0000	0.0000	0.0000;
	22526	23424	0.007635	0.016663	0.00155	49.83	0	0	0	0	1	0	0	-13.4800	-1.4100	13.5000	1.2700	0.0000	0.0000	0.0000	0.0000;
	22526	23466	0.014748	0.038022	0.00209	73.59	0	0	0	0	1	0	0	-41.6200	-4.2000	41.8600	4.6000	0.0000	0.0000	0.0000	0.0000;
	22526	23466	0.014748	0.038022	0.00209	73.59	0	0	0	0	1	0	0	-41.6200	-4.2000	41.8600	4.6000	0.0000	0.0000	0.0000	0.0000;
	22526	23466	0.014748	0.038022	0.00209	73.59	0	0	0	0	1	0	0	-41.6200	-4.2000	41.8600	4.6000	0.0000	0.0000	0.0000	0.0000;
	22527	22528	0.000271	0.001099	0	0	0	0	0	0	1	0	0	-39.4400	-11.9900	39.4500	12.0100	0.0000	0.0000	0.0000	0.0000;
	22529	22528	0.016585	0.049015	0.00694	60.91	0	0	0	0	1	0	0	-26.7100	6.3800	26.8300	-6.7700	0.0000	0.0000	0.0000	0.0000;
	22528	22537	0.019532	0.052848	0.01981	68.09	0	0	0	0	1	0	0	38.5500	10.9100	-38.2500	-12.2000	0.0000	0.0000	0.0000	0.0000;
	22528	22537	0.019532	0.052848	0.01981	68.09	0	0	0	0	1	0	0	38.5500	10.9100	-38.2500	-12.2000	0.0000	0.0000	0.0000	0.0000;
	23466	22528	0.009913	0.026402	0.00124	77.62	0	0	0	0	1	0	0	48.0100	9.4700	-47.7900	-9.0200	0.0000	0.0000	0.0000	0.0000;
	23466	22528	0.009913	0.026402	0.00124	77.62	0	0	0	0	1	0	0	48.0100	9.4700	-47.7900	-9.0200	0.0000	0.0000	0.0000	0.0000;
	23466	22528	0.009913	0.026402	0.00124	77.62	0	0	0	0	1	0	0	48.0100	9.4700	-47.7900	-9.0200	0.0000	0.0000	0.0000	0.0000;
	22530	22529	0.016598	0.039474	0.00244	50.3	0	0	0	0	1	0	0	-6.5200	0.1300	6.5300	-0.3700	0.0000	0.0000	0.0000	0.0000;
	23761	22529	0.021171	0.047195	0.00176	54.57	0	0	0	0	1	0	0	19.3400	7.6500	-19.2500	-7.6500	0.0000	0.0000	0.0000	0.0000;
	22530	22531	0.000211	0.001156	0	0	0	0	0	0	1	0	0	49.0400	3.9400	-49.0300	-3.9200	0.0000	0.0000	0.0000	0.0000;
	23761	22530	0.013963	0.038755	0.0012	61.88	0	0	0	0	1	0	0	30.3100	11.6200	-30.1800	-11.3700	0.0000	0.0000	0.0000	0.0000;
	22612	22532	0.016701	0.046213	0.00165	54.35	0	0	0	0	1	0	0	17.7300	3.1100	-17.6800	-3.1500	0.0000	0.0000	0.0000	0.0000;
	22532	23761	0.048927	0.147303	0.00514	50.2	0	0	0	0	1	0	0	-11.3000	-4.9400	11.3700	4.6000	0.0000	0.0000	0.0000	0.0000;
	22534	22533	0.005704	0.133407	0	76.37	0	0	1.01875	0	1	0	0	-42.6700	14.0600	42.7800	-11.5000	0.0000	0.0000	0.0000	0.0000;
	22533	22535	0.000278	0.001134	0	0	0	0	0	0	1	0	0	36.9700	12.5400	-36.9700	-12.5300	0.0000	0.0000	0.0000	0.0000;
	22533	22767	0.016868	0.062529	0.01791	202.41	0	0	0	0	1	0	0	-44.0900	8.8400	44.4200	-9.4300	0.0000	0.0000	0.0000	0.0000;
	22533	23155	0.008931	0.061846	0.02076	183.69	0	0	0	0	1	0	0	-35.6700	-9.8800	35.7800	8.5600	0.0000	0.0000	0.0000	0.0000;
	22534	23147	0.116619	0.244905	0.00677	62.62	0	0	0	0	1	0	0	42.6700	-14.0600	-40.5200	17.8400	0.0000	0.0000	0.0000	0.0000;
	22536	22537	0.000222	0.001097	0	0	0	0	0	0	1	0	0	-26.8100	-6.9300	26.8100	6.9400	0.0000	0.0000	0.0000	0.0000;
	22537	22561	0.015723	0.035718	0.00404	49.9	0	0	0	0	1	0	0	12.2100	17.5900	-12.1400	-17.8500	0.0000	0.0000	0.0000	0.0000;
	22537	22629	0.01502	0.043599	0.01015	60.86	0	0	0	0	1	0	0	37.4800	-0.1400	-37.2800	-0.3200	0.0000	0.0000	0.0000	0.0000;
	22538	22539	0.000273	0.001076	0	0	0	0	0	0	1	0	0	-25.6300	-1.3300	25.6400	1.3400	0.0000	0.0000	0.0000	0.0000;
	22539	22545	0.024296	0.053147	0.00212	60.79	0	0	0	0	1	0	0	-33.9700	9.8800	34.2500	-9.4800	0.0000	0.0000	0.0000	0.0000;
	22539	22563	0.028772	0.063996	0.01288	47.26	0	0	0	0	1	0	0	8.3300	-11.2200	-8.2800	9.9400	0.0000	0.0000	0.0000	0.0000;
	22540	22541	0.00027	0.001111	0	0	0	0	0	0	1	0	0	27.7300	5.0800	-27.7300	-5.0700	0.0000	0.0000	0.0000	0.0000;
	22540	22543	0.033891	0.051831	0.00133	54.67	0	0	0	0	1	0	0	23.4700	1.9700	-23.3000	-1.8500	0.0000	0.0000	0.0000	0.0000;
	22540	22544	0.021052	0.055157	0.00319	55.39	0	0	0	0	1	0	0	20.2500	5.6800	-20.1600	-5.8100	0.0000	0.0000	0.0000	0.0000;
	22540	23567	0.00474	0.016175	0.001	67.42	0	0	0	0	1	0	0	-35.7200	-6.3700	35.7800	6.4500	0.0000	0.0000	0.0000	0.0000;
	22540	23567	0.00474	0.016175	0.001	67.42	0	0	0	0	1	0	0	-35.7200	-6.3700	35.7800	6.4500	0.0000	0.0000	0.0000	0.0000;
	22542	22543	0.000254	0.001027	0	0	0	0	0	0	1	0	0	-27.7300	-9.1600	27.7300	9.1700	0.0000	0.0000	0.0000	0.0000;
	22543	23377	0.039866	0.085757	0.00259	59.84	0	0	0	0	1	0	0	-31.9800	-2.1900	32.3600	2.7300	0.0000	0.0000	0.0000	0.0000;
	22545	23761	0.023079	0.062706	0.00951	65.21	0	0	0	0	1	0	0	-30.9900	4.2400	31.2000	-4.6900	0.0000	0.0000	0.0000	0.0000;
	22545	23761	0.023079	0.062706	0.00951	65.21	0	0	0	0	1	0	0	-30.9900	4.2400	31.2000	-4.6900	0.0000	0.0000	0.0000	0.0000;
	22546	22549	0.007197	0.227726	0	176.87	0	0	1	0	1	0	0	37.7800	-6.4000	-37.6800	9.6800	0.0000	0.0000	0.0000	0.0000;
	22546	22550	0.000239	0.001081	0	0	0	0	0	0	1	0	0	28.9400	10.9800	-28.9400	-10.9700	0.0000	0.0000	0.0000	0.0000;
	22546	22628	0.007908	0.041402	0.02923	214.17	0	0	0	0	1	0	0	74.1200	-26.4400	-73.6400	25.9200	0.0000	0.0000	0.0000	0.0000;
	22767	22546	0.007656	0.046178	0.02063	238.13	0	0	0	0	1	0	0	142.3700	-14.7600	-140.8400	21.8600	0.0000	0.0000	0.0000	0.0000;
	22547	22549	-0.002217	-0.070151	0	76.87	0	0	1	0	1	0	0	-37.7100	8.6700	37.6800	-9.6800	0.0000	0.0000	0.0000	0.0000;
	22561	22547	0.050986	0.128595	0.00842	62.68	0	0	0	0	1	0	0	-36.9800	9.6400	37.7100	-8.6700	0.0000	0.0000	0.0000	0.0000;
	22548	22549	0.025329	0.801427	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22552	22551	0.032315	0.091342	0.00651	71.28	0	0	0	0	1	0	0	41.4800	0.1500	-40.9600	0.6300	0.0000	0.0000	0.0000	0.0000;
	22552	22551	0.032315	0.091342	0.00651	71.28	0	0	0	0	1	0	0	41.4800	0.1500	-40.9600	0.6300	0.0000	0.0000	0.0000	0.0000;
	22551	22809	0.091949	0.22489	0.00574	66.29	0	0	0	0	1	0	0	26.2400	-3.4700	-25.6200	4.3900	0.0000	0.0000	0.0000	0.0000;
	22551	22809	0.091949	0.22489	0.00574	66.29	0	0	0	0	1	0	0	26.2400	-3.4700	-25.6200	4.3900	0.0000	0.0000	0.0000	0.0000;
	22552	22553	0.000297	0.001124	0	0	0	0	0	0	1	0	0	12.7900	0.4200	-12.7900	-0.4200	0.0000	0.0000	0.0000	0.0000;
	23357	22552	0.055077	0.138773	0.00402	61.08	0	0	0	0	1	0	0	30.6600	-1.7900	-30.1800	2.5600	0.0000	0.0000	0.0000	0.0000;
	22552	23377	0.052333	0.108099	0.00454	68.33	0	0	0	0	1	0	0	-32.7900	-1.6400	33.3100	2.2400	0.0000	0.0000	0.0000	0.0000;
	22552	23377	0.052333	0.108099	0.00454	68.33	0	0	0	0	1	0	0	-32.7900	-1.6400	33.3100	2.2400	0.0000	0.0000	0.0000	0.0000;
	22554	22557	0.00102	0.06721	0	423.17	0	0	1	0	1	0	0	186.0800	17.0500	-185.7400	5.5500	0.0000	0.0000	0.0000	0.0000;
	22554	22558	0.000271	0.001012	0	0	0	0	0	0	1	0	0	102.3900	16.1200	-102.3600	-16.0200	0.0000	0.0000	0.0000	0.0000;
	22554	22559	0.000259	0.001054	0	0	0	0	0	0	1	0	0	-288.4700	-33.1700	288.6800	34.0200	0.0000	0.0000	0.0000	0.0000;
	22555	22557	-0.000512	-0.033727	0	398.17	0	0	1	0	1	0	0	-185.9100	-5.7900	185.7400	-5.5500	0.0000	0.0000	0.0000	0.0000;
	22564	22555	0.005004	0.027056	0.00655	184.74	0	0	0	0	1	0	0	-25.5600	-33.4200	25.6500	33.2200	0.0000	0.0000	0.0000	0.0000;
	22556	22557	0.003465	0.228269	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22559	23355	0.001006	0.01222	0.25811	1184.35	0	0	0	0	1	0	0	310.5400	-72.8200	-309.5700	57.5600	0.0000	0.0000	0.0000	0.0000;
	23375	22559	0.000819	0.010528	0.27873	1216.16	0	0	0	0	1	0	0	-396.2600	38.5400	397.5100	-51.4700	0.0000	0.0000	0.0000	0.0000;
	23389	22559	0.001598	0.017366	0.30124	1367.81	0	0	0	0	1	0	0	741.9900	-79.9800	-733.3500	142.7600	0.0000	0.0000	0.0000	0.0000;
	23389	22559	0.001598	0.017366	0.30124	1367.81	0	0	0	0	1	0	0	741.9900	-79.9800	-733.3500	142.7600	0.0000	0.0000	0.0000	0.0000;
	23468	22559	0.000744	0.009106	0.14423	1196.54	0	0	0	0	1	0	0	-468.1300	202.4400	469.9600	-195.2600	0.0000	0.0000	0.0000	0.0000;
	22625	22560	0.01344	0.03241	0.0054	60.55	0	0	0	0	1	0	0	30.7200	16.6400	-30.5600	-16.8000	0.0000	0.0000	0.0000	0.0000;
	22629	22560	0.024341	0.072565	0.00162	60.8	0	0	0	0	1	0	0	29.1500	14.0200	-28.9000	-13.4400	0.0000	0.0000	0.0000	0.0000;
	22630	22560	0.029358	0.064889	0.0037	56.33	0	0	0	0	1	0	0	22.9800	4.3500	-22.8200	-4.3700	0.0000	0.0000	0.0000	0.0000;
	22561	22562	0.000218	0.001118	0	0	0	0	0	0	1	0	0	49.1200	8.2100	-49.1100	-8.1800	0.0000	0.0000	0.0000	0.0000;
	22563	22629	0.018321	0.046927	0.00204	200	0	0	0	0	1	0	0	-21.3900	57.3500	22.0300	-55.9300	0.0000	0.0000	0.0000	0.0000;
	22598	22564	0.011901	0.065235	0.01927	203.83	0	0	0	0	1	0	0	57.1000	-2.4600	-56.7200	2.6000	0.0000	0.0000	0.0000	0.0000;
	22565	22579	0.013242	0.031919	0.01838	70.94	0	0	0	0	1	0	0	-38.6500	1.9000	38.8400	-3.4200	0.0000	0.0000	0.0000	0.0000;
	22565	22579	0.013242	0.031919	0.01838	70.94	0	0	0	0	1	0	0	-38.6500	1.9000	38.8400	-3.4200	0.0000	0.0000	0.0000	0.0000;
	22565	23180	0.034388	0.098546	0.00233	69.11	0	0	0	0	1	0	0	31.9200	2.3800	-31.5900	-1.6800	0.0000	0.0000	0.0000	0.0000;
	22565	23180	0.034388	0.098546	0.00233	69.11	0	0	0	0	1	0	0	31.9200	2.3800	-31.5900	-1.6800	0.0000	0.0000	0.0000	0.0000;
	23682	22565	0.007142	0.019265	0.0009	47.49	0	0	0	0	1	0	0	3.8800	13.7900	-3.8600	-13.8500	0.0000	0.0000	0.0000	0.0000;
	22566	22571	0.129147	0.238013	0.00844	54.56	0	0	0	0	1	0	0	-10.6800	4.3600	10.8500	-4.9200	0.0000	0.0000	0.0000	0.0000;
	22566	23182	0.025595	0.065262	0.00339	49.48	0	0	0	0	1	0	0	-16.7700	-11.7300	16.8700	11.6300	0.0000	0.0000	0.0000	0.0000;
	22568	22567	0.00277	0.095563	0	89.16	0	0	1.0125	0	1	0	0	-29.9200	10.7600	29.9500	-9.8400	0.0000	0.0000	0.0000	0.0000;
	22568	22567	0.00277	0.095563	0	89.16	0	0	1.0125	0	1	0	0	-29.9200	10.7600	29.9500	-9.8400	0.0000	0.0000	0.0000	0.0000;
	22568	22567	0.00277	0.095563	0	89.16	0	0	1.0125	0	1	0	0	-29.9200	10.7600	29.9500	-9.8400	0.0000	0.0000	0.0000	0.0000;
	22567	22569	0.000286	0.001138	0	0	0	0	0	0	1	0	0	25.1100	1.9200	-25.1100	-1.9200	0.0000	0.0000	0.0000	0.0000;
	22579	22568	0.047001	0.118069	0.00559	72.21	0	0	0	0	1	0	0	-43.9000	18.0100	44.8800	-16.1300	0.0000	0.0000	0.0000	0.0000;
	22579	22568	0.047001	0.118069	0.00559	72.21	0	0	0	0	1	0	0	-43.9000	18.0100	44.8800	-16.1300	0.0000	0.0000	0.0000	0.0000;
	22570	22573	0.004488	0.13354	0	103.67	0	0	1	0	1	0	0	47.0900	3.4700	-47.0000	-0.6400	0.0000	0.0000	0.0000	0.0000;
	22570	22574	0.000268	0.001157	0	0	0	0	0	0	1	0	0	-47.0900	-3.4700	47.1000	3.5000	0.0000	0.0000	0.0000	0.0000;
	22571	22573	0.001166	0.034707	0	78.67	0	0	1	0	1	0	0	-46.9700	0.1000	47.0000	0.6400	0.0000	0.0000	0.0000	0.0000;
	22578	22571	0.012412	0.037822	0.00748	48.2	0	0	0	0	1	0	0	-10.5800	-1.1300	10.5900	0.3900	0.0000	0.0000	0.0000	0.0000;
	22572	22573	0.03252	0.967644	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22574	23154	0.012373	0.040589	0.01841	201.58	0	0	0	0	1	0	0	-47.1000	-3.5000	47.3600	2.4100	0.0000	0.0000	0.0000	0.0000;
	22575	22576	0.000245	0.001013	0	0	0	0	0	0	1	0	0	21.3200	6.0500	-21.3200	-6.0400	0.0000	0.0000	0.0000	0.0000;
	22577	22575	0.034579	0.075605	0.00394	60.91	0	0	0	0	1	0	0	-28.5200	15.0800	28.8600	-14.7600	0.0000	0.0000	0.0000	0.0000;
	23146	22575	0.024921	0.059565	0.01387	64.66	0	0	0	0	1	0	0	25.2400	-5.4800	-25.0900	4.3600	0.0000	0.0000	0.0000	0.0000;
	23146	22575	0.024921	0.059565	0.01387	64.66	0	0	0	0	1	0	0	25.2400	-5.4800	-25.0900	4.3600	0.0000	0.0000	0.0000	0.0000;
	22577	22578	0.071258	0.141245	0.00447	53.98	0	0	0	0	1	0	0	13.9300	5.2700	-13.7800	-5.4400	0.0000	0.0000	0.0000	0.0000;
	22592	22580	0.014819	0.033082	0.00094	56.88	0	0	0	0	1	0	0	-23.6700	-6.1900	23.7500	6.2800	0.0000	0.0000	0.0000	0.0000;
	22580	22610	0.020738	0.058332	0.00714	51.66	0	0	0	0	1	0	0	13.7500	-14.7400	-13.6800	14.2000	0.0000	0.0000	0.0000	0.0000;
	22580	22621	0.009052	0.02102	0.00214	49.7	0	0	0	0	1	0	0	7.3000	17.7800	-7.2700	-17.9300	0.0000	0.0000	0.0000	0.0000;
	23748	22580	0.012974	0.027298	0.00123	71.98	0	0	0	0	1	0	0	47.7700	6.2800	-47.4900	-5.8300	0.0000	0.0000	0.0000	0.0000;
	23748	22580	0.012974	0.027298	0.00123	71.98	0	0	0	0	1	0	0	47.7700	6.2800	-47.4900	-5.8300	0.0000	0.0000	0.0000	0.0000;
	22581	22584	0.032816	0.089085	0.00327	53.69	0	0	0	0	1	0	0	17.4900	-1.4800	-17.3900	1.3900	0.0000	0.0000	0.0000	0.0000;
	22581	22585	0.010325	0.023002	0.00775	54.94	0	0	0	0	1	0	0	-22.3800	6.0600	22.4300	-6.7700	0.0000	0.0000	0.0000	0.0000;
	22586	22581	0.022607	0.052987	0.00271	53.46	0	0	0	0	1	0	0	14.3100	6.0000	-14.2600	-6.1700	0.0000	0.0000	0.0000	0.0000;
	22582	22583	0.000271	0.001051	0	0	0	0	0	0	1	0	0	53.7100	18.0400	-53.7000	-18.0100	0.0000	0.0000	0.0000	0.0000;
	22586	22582	0.024418	0.065337	0.00118	71.67	0	0	0	0	1	0	0	-38.6600	24.3200	39.1300	-23.1800	0.0000	0.0000	0.0000	0.0000;
	22586	22582	0.024418	0.065337	0.00118	71.67	0	0	0	0	1	0	0	-38.6600	24.3200	39.1300	-23.1800	0.0000	0.0000	0.0000	0.0000;
	22582	22599	0.133367	0.339427	0.00793	59.49	0	0	0	0	1	0	0	-28.2200	7.4300	29.2900	-5.5400	0.0000	0.0000	0.0000	0.0000;
	22582	22601	0.065176	0.169932	0.00732	77.95	0	0	0	0	1	0	0	-39.8100	11.2800	40.8600	-9.3100	0.0000	0.0000	0.0000	0.0000;
	22582	22601	0.065176	0.169932	0.00732	77.95	0	0	0	0	1	0	0	-39.8100	11.2800	40.8600	-9.3100	0.0000	0.0000	0.0000	0.0000;
	22582	22601	0.065176	0.169932	0.00732	77.95	0	0	0	0	1	0	0	-39.8100	11.2800	40.8600	-9.3100	0.0000	0.0000	0.0000	0.0000;
	22596	22584	0.018423	0.042103	0.00105	51.1	0	0	0	0	1	0	0	-10.2800	36.9200	10.5300	-36.4600	0.0000	0.0000	0.0000	0.0000;
	22584	22623	0.009757	0.024728	0.00398	59.41	0	0	0	0	1	0	0	-25.6500	26.6300	25.7800	-26.7200	0.0000	0.0000	0.0000	0.0000;
	22585	22592	0.017978	0.044239	0.00281	49.53	0	0	0	0	1	0	0	9.1800	8.3100	-9.1600	-8.5400	0.0000	0.0000	0.0000	0.0000;
	23748	22585	0.01353	0.03363	0.00082	72.48	0	0	0	0	1	0	0	51.0400	3.7900	-50.7100	-3.0600	0.0000	0.0000	0.0000	0.0000;
	23748	22585	0.01353	0.03363	0.00082	72.48	0	0	0	0	1	0	0	51.0400	3.7900	-50.7100	-3.0600	0.0000	0.0000	0.0000	0.0000;
	22586	22587	0.011234	0.031564	0.00116	68.36	0	0	0	0	1	0	0	34.9300	-20.6300	-34.7500	20.9900	0.0000	0.0000	0.0000	0.0000;
	22586	22587	0.011234	0.031564	0.00116	68.36	0	0	0	0	1	0	0	34.9300	-20.6300	-34.7500	20.9900	0.0000	0.0000	0.0000	0.0000;
	22586	22588	0.014991	0.039954	0.00417	66.74	0	0	0	0	1	0	0	31.2700	-23.4800	-31.0500	23.6000	0.0000	0.0000	0.0000	0.0000;
	22586	22588	0.014991	0.039954	0.00417	66.74	0	0	0	0	1	0	0	31.2700	-23.4800	-31.0500	23.6000	0.0000	0.0000	0.0000	0.0000;
	22586	23748	0.011992	0.028115	0.00511	71.19	0	0	0	0	1	0	0	-52.2400	13.8600	52.5700	-13.6500	0.0000	0.0000	0.0000	0.0000;
	22586	23748	0.011992	0.028115	0.00511	71.19	0	0	0	0	1	0	0	-52.2400	13.8600	52.5700	-13.6500	0.0000	0.0000	0.0000	0.0000;
	22587	22588	0.023352	0.039904	0.00098	46.4	0	0	0	0	1	0	0	2.6300	-6.8000	-2.6200	6.7100	0.0000	0.0000	0.0000	0.0000;
	22607	22587	0.029207	0.073636	0.00197	61.93	0	0	0	0	1	0	0	-33.5500	12.3000	33.8900	-11.6400	0.0000	0.0000	0.0000	0.0000;
	22588	22606	0.048048	0.121685	0.00333	58.61	0	0	0	0	1	0	0	26.4000	-10.9400	-26.0400	11.4900	0.0000	0.0000	0.0000	0.0000;
	22588	22617	0.021974	0.062084	0.01378	48.19	0	0	0	0	1	0	0	5.3500	-0.9500	-5.3400	-0.5300	0.0000	0.0000	0.0000	0.0000;
	22590	22589	0.000305	0.019453	0	480.56	0	0	1.025	0	1	0	0	-153.4400	-11.2500	153.5100	15.7100	0.0000	0.0000	0.0000	0.0000;
	22590	22589	0.000305	0.019453	0	480.56	0	0	1.025	0	1	0	0	-153.4400	-11.2500	153.5100	15.7100	0.0000	0.0000	0.0000	0.0000;
	22590	22589	0.000305	0.019453	0	480.56	0	0	1.025	0	1	0	0	-153.4400	-11.2500	153.5100	15.7100	0.0000	0.0000	0.0000	0.0000;
	22589	22591	0.000257	0.001023	0	0	0	0	0	0	1	0	0	-460.5200	-47.1300	461.0500	49.2400	0.0000	0.0000	0.0000	0.0000;
	22590	22616	0.008241	0.0348	0.03797	219.68	0	0	0	0	1	0	0	86.8200	-2.3600	-86.2500	0.6900	0.0000	0.0000	0.0000	0.0000;
	22590	23752	0.004481	0.023535	0.01707	257.47	0	0	0	0	1	0	0	157.7300	6.4200	-156.7000	-2.8400	0.0000	0.0000	0.0000	0.0000;
	22590	23752	0.004481	0.023535	0.01707	257.47	0	0	0	0	1	0	0	157.7300	6.4200	-156.7000	-2.8400	0.0000	0.0000	0.0000	0.0000;
	23389	22591	0.002062	0.02567	0.42836	1251.8	0	0	0	0	1	0	0	608.4000	-53.5000	-600.9400	102.1200	0.0000	0.0000	0.0000	0.0000;
	22591	23468	0.000804	0.010911	0.17032	1099.43	0	0	0	0	1	0	0	139.8900	-151.3600	-139.5800	137.5600	0.0000	0.0000	0.0000	0.0000;
	22592	22593	0.000257	0.001071	0	0	0	0	0	0	1	0	0	69.8000	11.8000	-69.7900	-11.7500	0.0000	0.0000	0.0000	0.0000;
	23424	22592	0.031299	0.067625	0.00254	62.55	0	0	0	0	1	0	0	37.3900	-2.3200	-36.9800	2.9300	0.0000	0.0000	0.0000	0.0000;
	22594	22628	0.003426	0.021596	0.02078	181.78	0	0	0	0	1	0	0	16.6200	19.4300	-16.5900	-21.4400	0.0000	0.0000	0.0000	0.0000;
	22594	23752	0.003292	0.0233	0.01578	214.96	0	0	0	0	1	0	0	-76.9300	-45.6000	77.1800	45.7100	0.0000	0.0000	0.0000	0.0000;
	22596	22595	0.011577	0.031976	0.00311	200	0	0	0	0	1	0	0	-40.7100	54.5400	41.2100	-53.4900	0.0000	0.0000	0.0000	0.0000;
	22595	22623	0.015261	0.039444	0.00292	46.21	0	0	0	0	1	0	0	2.3600	11.8700	-2.3400	-12.1200	0.0000	0.0000	0.0000	0.0000;
	22601	22597	0.033047	0.083162	0.0044	80.84	0	0	0	0	1	0	0	-45.1500	17.4900	45.8700	-16.1500	0.0000	0.0000	0.0000	0.0000;
	22601	22597	0.033047	0.083162	0.0044	80.84	0	0	0	0	1	0	0	-45.1500	17.4900	45.8700	-16.1500	0.0000	0.0000	0.0000	0.0000;
	22601	22597	0.033047	0.083162	0.0044	80.84	0	0	0	0	1	0	0	-45.1500	17.4900	45.8700	-16.1500	0.0000	0.0000	0.0000	0.0000;
	22603	22597	0.042886	0.118847	0.00392	81.27	0	0	0	0	1	0	0	51.1100	-18.5800	-49.9400	21.4100	0.0000	0.0000	0.0000	0.0000;
	22603	22597	0.042886	0.118847	0.00392	81.27	0	0	0	0	1	0	0	51.1100	-18.5800	-49.9400	21.4100	0.0000	0.0000	0.0000	0.0000;
	22603	22597	0.042886	0.118847	0.00392	81.27	0	0	0	0	1	0	0	51.1100	-18.5800	-49.9400	21.4100	0.0000	0.0000	0.0000	0.0000;
	22599	22598	0.003382	0.120197	0	66.96	0	0	1.03125	0	1	0	0	-29.2900	5.5400	29.3200	-4.5100	0.0000	0.0000	0.0000	0.0000;
	22598	22600	0.000249	0.001121	0	0	0	0	0	0	1	0	0	31.6400	7.2800	-31.6300	-7.2700	0.0000	0.0000	0.0000	0.0000;
	23393	22598	0.019158	0.100419	0.01945	231.43	0	0	0	0	1	0	0	120.6800	12.0200	-118.0600	-0.3200	0.0000	0.0000	0.0000	0.0000;
	22601	22602	0.000227	0.001035	0	0	0	0	0	0	1	0	0	12.8500	4.7400	-12.8500	-4.7400	0.0000	0.0000	0.0000	0.0000;
	22604	22606	0.031873	0.066816	0.00175	46.77	0	0	0	0	1	0	0	-4.2500	0.3800	4.2600	-0.5600	0.0000	0.0000	0.0000	0.0000;
	22604	22607	0.035545	0.068843	0.00278	53	0	0	0	0	1	0	0	-14.5900	12.0600	14.7100	-12.1300	0.0000	0.0000	0.0000	0.0000;
	22605	23752	0.014442	0.080595	0.02296	229.66	0	0	0	0	1	0	0	98.5800	-46.8100	-96.9000	53.8000	0.0000	0.0000	0.0000	0.0000;
	22608	22620	0.073118	0.169411	0.01906	60.72	0	0	0	0	1	0	0	-19.3800	0.6600	19.6500	-2.0500	0.0000	0.0000	0.0000	0.0000;
	22608	22815	0.095624	0.261024	0.00645	51.27	0	0	0	0	1	0	0	1.4300	-2.6900	-1.4300	2.0300	0.0000	0.0000	0.0000	0.0000;
	22609	22709	0.029895	0.173403	0.18404	189.59	0	0	0	0	1	0	0	9.9200	-3.9000	-9.8800	-15.0500	0.0000	0.0000	0.0000	0.0000;
	23752	22609	0.005385	0.033324	0.03234	229.73	0	0	0	0	1	0	0	97.7000	3.3500	-97.2200	-3.8000	0.0000	0.0000	0.0000	0.0000;
	22617	22610	0.010899	0.026802	0.00063	61.76	0	0	0	0	1	0	0	-34.8100	27.5100	35.0100	-27.0900	0.0000	0.0000	0.0000	0.0000;
	22619	22610	0.034455	0.074546	0.00448	65.34	0	0	0	0	1	0	0	-25.3700	20.8500	25.7100	-20.5800	0.0000	0.0000	0.0000	0.0000;
	22619	22610	0.034455	0.074546	0.00448	65.34	0	0	0	0	1	0	0	-25.3700	20.8500	25.7100	-20.5800	0.0000	0.0000	0.0000	0.0000;
	22610	23748	0.026746	0.049139	0.01164	75.06	0	0	0	0	1	0	0	-38.3700	16.2300	38.8100	-16.6800	0.0000	0.0000	0.0000	0.0000;
	22610	23748	0.026746	0.049139	0.01164	75.06	0	0	0	0	1	0	0	-38.3700	16.2300	38.8100	-16.6800	0.0000	0.0000	0.0000	0.0000;
	22610	23748	0.026746	0.049139	0.01164	75.06	0	0	0	0	1	0	0	-38.3700	16.2300	38.8100	-16.6800	0.0000	0.0000	0.0000	0.0000;
	22611	22614	0.009352	0.296717	0	159.92	0	0	1	0	1	0	0	72.6700	2.1500	-72.2100	12.5200	0.0000	0.0000	0.0000	0.0000;
	22611	22615	0.000232	0.001089	0	0	0	0	0	0	1	0	0	40.1600	16.2600	-40.1600	-16.2400	0.0000	0.0000	0.0000	0.0000;
	22611	22616	0.000203	0.001058	0	0	0	0	0	0	1	0	0	-112.8300	-18.4100	112.8600	18.5300	0.0000	0.0000	0.0000	0.0000;
	22612	22614	-0.004969	-0.157651	0	84.92	0	0	1	0	1	0	0	-72.4500	4.7200	72.2100	-12.5200	0.0000	0.0000	0.0000	0.0000;
	22612	22618	0.014201	0.036621	0.0031	68.77	0	0	0	0	1	0	0	34.9800	-6.9000	-34.8100	7.0000	0.0000	0.0000	0.0000	0.0000;
	22612	22618	0.014201	0.036621	0.0031	68.77	0	0	0	0	1	0	0	34.9800	-6.9000	-34.8100	7.0000	0.0000	0.0000	0.0000	0.0000;
	22612	22621	0.023971	0.053744	0.00139	51.87	0	0	0	0	1	0	0	15.2200	5.1000	-15.1600	-5.1200	0.0000	0.0000	0.0000	0.0000;
	23466	22612	0.030748	0.081715	0.00245	60.98	0	0	0	0	1	0	0	30.7300	-0.4100	-30.4600	0.8600	0.0000	0.0000	0.0000	0.0000;
	22613	22614	0.02473	0.784601	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22616	23469	0.003605	0.02539	0.0084	185.94	0	0	0	0	1	0	0	-26.6100	-19.2200	26.6400	18.5700	0.0000	0.0000	0.0000	0.0000;
	22618	22620	0.02294	0.063188	0.00302	64.09	0	0	0	0	1	0	0	43.2000	-16.5500	-42.7400	17.5000	0.0000	0.0000	0.0000	0.0000;
	22619	22620	0.016352	0.037532	0.00778	56.28	0	0	0	0	1	0	0	13.9900	25.0300	-13.8600	-25.5800	0.0000	0.0000	0.0000	0.0000;
	22621	22622	0.00029	0.00113	0	0	0	0	0	0	1	0	0	45.9600	24.8100	-45.9500	-24.7800	0.0000	0.0000	0.0000	0.0000;
	23424	22621	0.030508	0.08264	0.00306	57.39	0	0	0	0	1	0	0	23.6900	1.8700	-23.5300	-1.7600	0.0000	0.0000	0.0000	0.0000;
	22623	22625	0.013282	0.04482	0.00679	56.6	0	0	0	0	1	0	0	23.5500	23.0800	-23.4000	-23.3100	0.0000	0.0000	0.0000	0.0000;
	22624	22627	0.00705	0.228922	0	138.98	0	0	1	0	1	0	0	74.5700	6.4700	-74.1900	5.9800	0.0000	0.0000	0.0000	0.0000;
	22624	22628	0.000274	0.001032	0	0	0	0	0	0	1	0	0	-74.5700	-6.4700	74.5800	6.5200	0.0000	0.0000	0.0000	0.0000;
	22625	22627	-0.002795	-0.090764	0	88.98	0	0	1	0	1	0	0	-74.3400	1.0500	74.1900	-5.9800	0.0000	0.0000	0.0000	0.0000;
	22626	22627	0.021233	0.689458	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22629	22724	0.08318	0.155713	0.00592	68.38	0	0	0	0	1	0	0	-29.3100	9.1400	30.0700	-8.3300	0.0000	0.0000	0.0000	0.0000;
	22629	22724	0.08318	0.155713	0.00592	68.38	0	0	0	0	1	0	0	-29.3100	9.1400	30.0700	-8.3300	0.0000	0.0000	0.0000	0.0000;
	22631	23312	0.04937	0.107673	0.00641	58.88	0	0	0	0	1	0	0	24.5500	3.9800	-24.2500	-3.9900	0.0000	0.0000	0.0000	0.0000;
	23463	22631	0.035118	0.068549	0.00221	63.89	0	0	0	0	1	0	0	38.7100	8.1000	-38.2000	-7.3300	0.0000	0.0000	0.0000	0.0000;
	22633	22645	0.020457	0.045514	0.00256	57.85	0	0	0	0	1	0	0	-18.3500	5.6600	18.4200	-5.7400	0.0000	0.0000	0.0000	0.0000;
	22640	22634	0.017116	0.056351	0.00096	56.93	0	0	0	0	1	0	0	16.6300	-16.6100	-16.5400	16.8100	0.0000	0.0000	0.0000	0.0000;
	22634	23656	0.012803	0.03981	0.0038	46.46	0	0	0	0	1	0	0	7.1500	-8.1600	-7.1300	7.8100	0.0000	0.0000	0.0000	0.0000;
	22637	22635	0.017191	0.034366	0.00254	65.17	0	0	0	0	1	0	0	-50.2100	-17.6300	50.6800	18.3100	0.0000	0.0000	0.0000	0.0000;
	23551	22635	0.016098	0.032687	0.00248	67.85	0	0	0	0	1	0	0	35.0900	10.1900	-34.8900	-10.0500	0.0000	0.0000	0.0000	0.0000;
	23551	22635	0.016098	0.032687	0.00248	67.85	0	0	0	0	1	0	0	35.0900	10.1900	-34.8900	-10.0500	0.0000	0.0000	0.0000	0.0000;
	22636	22642	0.031101	0.064327	0.00543	40.34	0	0	0	0	1	0	0	-0.1300	-6.2900	0.1400	5.7500	0.0000	0.0000	0.0000	0.0000;
	22636	23312	0.078825	0.213223	0.00985	53.7	0	0	0	0	1	0	0	9.6000	-0.4800	-9.5300	-0.3200	0.0000	0.0000	0.0000	0.0000;
	22636	23772	0.023193	0.074483	0.00321	60.23	0	0	0	0	1	0	0	-28.5700	3.8800	28.7600	-3.6000	0.0000	0.0000	0.0000	0.0000;
	22638	22637	0.033364	0.069898	0.00443	34.22	0	0	0	0	1	0	0	-3.0300	-6.4900	3.0500	6.0700	0.0000	0.0000	0.0000	0.0000;
	22637	22642	0.04714	0.116228	0.00688	50.91	0	0	0	0	1	0	0	10.3100	-1.5200	-10.2600	0.9300	0.0000	0.0000	0.0000	0.0000;
	22637	22645	0.048314	0.116314	0.00645	55.22	0	0	0	0	1	0	0	16.2100	9.2500	-16.0400	-9.5100	0.0000	0.0000	0.0000	0.0000;
	22638	23772	0.026638	0.064439	0.00386	57.33	0	0	0	0	1	0	0	-16.4100	3.7100	16.4800	-3.9200	0.0000	0.0000	0.0000	0.0000;
	22639	23034	0.005608	0.038537	0.19191	274.21	0	0	0	0	1	0	0	-158.2700	31.7900	159.6600	-42.7800	0.0000	0.0000	0.0000	0.0000;
	22639	23034	0.005608	0.038537	0.19191	274.21	0	0	0	0	1	0	0	-158.2700	31.7900	159.6600	-42.7800	0.0000	0.0000	0.0000	0.0000;
	22639	23034	0.005608	0.038537	0.19191	274.21	0	0	0	0	1	0	0	-158.2700	31.7900	159.6600	-42.7800	0.0000	0.0000	0.0000	0.0000;
	22639	23629	0.004549	0.025921	0.01884	265.05	0	0	0	0	1	0	0	133.4200	-30.9000	-132.6300	33.3600	0.0000	0.0000	0.0000	0.0000;
	22639	23629	0.004549	0.025921	0.01884	265.05	0	0	0	0	1	0	0	133.4200	-30.9000	-132.6300	33.3600	0.0000	0.0000	0.0000	0.0000;
	22639	23629	0.004549	0.025921	0.01884	265.05	0	0	0	0	1	0	0	133.4200	-30.9000	-132.6300	33.3600	0.0000	0.0000	0.0000	0.0000;
	22640	23236	0.038636	0.073187	0.01603	63.36	0	0	0	0	1	0	0	-35.0400	8.8600	35.5400	-9.5600	0.0000	0.0000	0.0000	0.0000;
	22642	22668	0.035311	0.121181	0.01141	55.51	0	0	0	0	1	0	0	16.9300	-20.3800	-16.6900	19.9900	0.0000	0.0000	0.0000	0.0000;
	22642	23548	0.018919	0.041863	0.001	59.13	0	0	0	0	1	0	0	-23.3500	10.4600	23.4700	-10.2900	0.0000	0.0000	0.0000	0.0000;
	22644	22643	0.023583	0.034685	0.00205	67.78	0	0	0	0	1	0	0	32.3300	0.7700	-32.0900	-0.6200	0.0000	0.0000	0.0000	0.0000;
	22644	22643	0.023583	0.034685	0.00205	67.78	0	0	0	0	1	0	0	32.3300	0.7700	-32.0900	-0.6200	0.0000	0.0000	0.0000	0.0000;
	22645	22643	0.045436	0.095462	0.00342	62.4	0	0	0	0	1	0	0	-30.5200	6.9400	30.9700	-6.3400	0.0000	0.0000	0.0000	0.0000;
	22644	23212	0.040107	0.091054	0.00447	55.49	0	0	0	0	1	0	0	11.5600	5.3400	-11.5000	-5.6500	0.0000	0.0000	0.0000	0.0000;
	22644	23230	0.019232	0.050316	0.00563	45.8	0	0	0	0	1	0	0	1.1800	-7.7800	-1.1600	7.2300	0.0000	0.0000	0.0000	0.0000;
	22644	23236	0.019594	0.045769	0.00247	64.09	0	0	0	0	1	0	0	-41.3000	7.5200	41.6300	-6.9900	0.0000	0.0000	0.0000	0.0000;
	23253	22644	0.010318	0.026614	0.01382	70.05	0	0	0	0	1	0	0	34.9800	5.1300	-34.8600	-6.2300	0.0000	0.0000	0.0000	0.0000;
	23253	22644	0.010318	0.026614	0.01382	70.05	0	0	0	0	1	0	0	34.9800	5.1300	-34.8600	-6.2300	0.0000	0.0000	0.0000	0.0000;
	22646	22647	0.000228	0.001017	0	0	0	0	0	0	1	0	0	-36.5200	23.6100	36.5200	-23.5900	0.0000	0.0000	0.0000	0.0000;
	22647	22649	0.033764	0.100346	0.00395	53.68	0	0	0	0	1	0	0	-12.4100	15.7900	12.5400	-15.8200	0.0000	0.0000	0.0000	0.0000;
	23609	22647	0.097458	0.22254	0.00657	60.09	0	0	0	0	1	0	0	24.7000	-7.1700	-24.1100	7.8000	0.0000	0.0000	0.0000	0.0000;
	22649	22648	0.004361	0.128487	0	55.69	0	0	1	0	1	0	0	-12.5400	15.8200	12.5600	-15.3300	0.0000	0.0000	0.0000	0.0000;
	22648	22650	0.00026	0.001006	0	0	0	0	0	0	1	0	0	38.6700	4.3200	-38.6700	-4.3100	0.0000	0.0000	0.0000	0.0000;
	23275	22648	0.015958	0.087093	0.03282	229.14	0	0	0	0	1	0	0	107.0600	-9.7000	-105.2700	16.1700	0.0000	0.0000	0.0000	0.0000;
	22651	22652	0.000261	0.001004	0	0	0	0	0	0	1	0	0	14.9000	3.5000	-14.9000	-3.5000	0.0000	0.0000	0.0000	0.0000;
	22651	22659	0.056071	0.166039	0.00375	66.56	0	0	0	0	1	0	0	28.5700	-10.3100	-28.0900	11.3200	0.0000	0.0000	0.0000	0.0000;
	22651	22659	0.056071	0.166039	0.00375	66.56	0	0	0	0	1	0	0	28.5700	-10.3100	-28.0900	11.3200	0.0000	0.0000	0.0000	0.0000;
	22651	23487	0.026368	0.068619	0.00667	70.15	0	0	0	0	1	0	0	-36.0200	8.5600	36.3600	-8.4100	0.0000	0.0000	0.0000	0.0000;
	22651	23487	0.026368	0.068619	0.00667	70.15	0	0	0	0	1	0	0	-36.0200	8.5600	36.3600	-8.4100	0.0000	0.0000	0.0000	0.0000;
	22653	23068	0.150744	0.323751	0.01087	59.34	0	0	0	0	1	0	0	-16.2200	10.3000	16.7600	-10.3000	0.0000	0.0000	0.0000	0.0000;
	22653	23069	0.122528	0.31102	0.00725	52	0	0	0	0	1	0	0	-2.0200	-0.0200	2.0300	-0.7500	0.0000	0.0000	0.0000	0.0000;
	23592	22653	0.044325	0.088708	0.00604	57.69	0	0	0	0	1	0	0	-5.2200	10.9300	5.2800	-11.4500	0.0000	0.0000	0.0000	0.0000;
	22655	22654	0.000511	0.027118	0	523.13	0	0	1.0375	0	1	0	0	-196.3300	-61.9700	196.5500	73.3800	0.0000	0.0000	0.0000	0.0000;
	22655	22654	0.000511	0.027118	0	523.13	0	0	1.0375	0	1	0	0	-196.3300	-61.9700	196.5500	73.3800	0.0000	0.0000	0.0000	0.0000;
	22655	22654	0.000511	0.027118	0	523.13	0	0	1.0375	0	1	0	0	-196.3300	-61.9700	196.5500	73.3800	0.0000	0.0000	0.0000	0.0000;
	22654	22656	0.000214	0.001008	0	0	0	0	0	0	1	0	0	-589.6500	-220.1500	590.4600	223.9700	0.0000	0.0000	0.0000	0.0000;
	22663	22655	0.00344	0.02176	0.01178	229.56	0	0	0	0	1	0	0	-119.8700	-63.2600	120.4700	65.8100	0.0000	0.0000	0.0000	0.0000;
	22655	23311	0.006224	0.036666	0.03484	225.35	0	0	0	0	1	0	0	97.9400	28.9200	-97.3300	-29.0700	0.0000	0.0000	0.0000	0.0000;
	22656	23009	0.000906	0.010168	0.17049	1153.5	0	0	0	0	1	0	0	-216.9500	-135.3900	217.5000	123.2800	0.0000	0.0000	0.0000	0.0000;
	23645	22656	0.000542	0.006915	0.18457	1161.24	0	0	0	0	1	0	0	374.2600	78.5800	-373.5100	-88.5800	0.0000	0.0000	0.0000	0.0000;
	22659	22657	0.012359	0.026016	0.0009	68.95	0	0	0	0	1	0	0	32.7800	5.0800	-32.6500	-4.9100	0.0000	0.0000	0.0000	0.0000;
	22659	22657	0.012359	0.026016	0.0009	68.95	0	0	0	0	1	0	0	32.7800	5.0800	-32.6500	-4.9100	0.0000	0.0000	0.0000	0.0000;
	23306	22657	0.014369	0.039938	0.0018	60.63	0	0	0	0	1	0	0	-26.6600	-2.9500	26.7600	3.0300	0.0000	0.0000	0.0000	0.0000;
	22659	22658	0.005706	0.178111	0	74.76	0	0	1.1	0	1	0	0	-35.0800	-38.9300	35.2500	44.4000	0.0000	0.0000	0.0000	0.0000;
	22658	22663	0.000205	0.001043	0	0	0	0	0	0	1	0	0	-80.2800	-63.3900	80.3000	63.4900	0.0000	0.0000	0.0000	0.0000;
	22658	22664	0.000257	0.001056	0	0	0	0	0	0	1	0	0	45.0300	18.9900	-45.0200	-18.9700	0.0000	0.0000	0.0000	0.0000;
	22659	22662	-0.000122	-0.001909	0	138.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22659	23306	0.022648	0.076097	0.00228	60.09	0	0	0	0	1	0	0	25.7100	6.1300	-25.5600	-5.8800	0.0000	0.0000	0.0000	0.0000;
	22660	22662	0.00785	0.123158	0	69.48	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22661	22662	0.00785	0.123158	0	69.48	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22663	22993	0.02461	0.133756	0.0714	194.07	0	0	0	0	1	0	0	39.5700	-0.2300	-39.2000	-5.1400	0.0000	0.0000	0.0000	0.0000;
	23298	22665	0.017724	0.04642	0.00159	63.93	0	0	0	0	1	0	0	38.1500	-11.1900	-37.8900	11.7100	0.0000	0.0000	0.0000	0.0000;
	22665	23306	0.018149	0.050117	0.00223	53.23	0	0	0	0	1	0	0	-8.3300	-0.5700	8.3400	0.3700	0.0000	0.0000	0.0000	0.0000;
	22665	23438	0.011124	0.025945	0.00168	51.38	0	0	0	0	1	0	0	7.6700	-16.2100	-7.6400	16.1100	0.0000	0.0000	0.0000	0.0000;
	22666	22667	0.000255	0.001157	0	0	0	0	0	0	1	0	0	-40.6900	44.3100	40.7000	-44.2700	0.0000	0.0000	0.0000	0.0000;
	23298	22667	0.030322	0.069205	0.00307	62.7	0	0	0	0	1	0	0	33.6600	-27.2400	-33.1300	28.1300	0.0000	0.0000	0.0000	0.0000;
	23438	22667	0.022722	0.054886	0.00126	51.52	0	0	0	0	1	0	0	7.6400	-16.1100	-7.5700	16.1400	0.0000	0.0000	0.0000	0.0000;
	23276	22668	0.037712	0.079059	0.00832	55.24	0	0	0	0	1	0	0	-15.1500	18.7800	15.3600	-19.2400	0.0000	0.0000	0.0000	0.0000;
	23758	22668	0.048681	0.123066	0.00318	51.87	0	0	0	0	1	0	0	6.9900	2.6200	-6.9600	-2.9000	0.0000	0.0000	0.0000	0.0000;
	22669	22670	0.000297	0.001113	0	0	0	0	0	0	1	0	0	26.8500	15.5100	-26.8500	-15.5000	0.0000	0.0000	0.0000	0.0000;
	23119	22669	0.007992	0.024925	0.01442	66.65	0	0	0	0	1	0	0	42.1700	7.1000	-42.0300	-8.1800	0.0000	0.0000	0.0000	0.0000;
	22671	22672	0.000262	0.001103	0	0	0	0	0	0	1	0	0	-21.0700	-2.1200	21.0800	2.1200	0.0000	0.0000	0.0000	0.0000;
	22672	23119	0.020701	0.05198	0.00464	51.19	0	0	0	0	1	0	0	7.1500	1.3500	-7.1400	-1.8200	0.0000	0.0000	0.0000	0.0000;
	23671	22672	0.040841	0.124266	0.01324	60.96	0	0	0	0	1	0	0	28.5300	2.9900	-28.2200	-3.4800	0.0000	0.0000	0.0000	0.0000;
	22673	22675	0.013737	0.034642	0.00719	62.37	0	0	0	0	1	0	0	-28.2600	-2.3100	28.3600	1.7900	0.0000	0.0000	0.0000	0.0000;
	22675	22674	0.005044	0.186069	0	77.26	0	0	1	0	1	0	0	-47.2400	4.5800	47.3500	-0.7200	0.0000	0.0000	0.0000	0.0000;
	22674	22676	0.00023	0.001061	0	0	0	0	0	0	1	0	0	19.0900	4.1000	-19.0900	-4.1000	0.0000	0.0000	0.0000	0.0000;
	22674	23678	0.007706	0.04662	0.04882	266.28	0	0	0	0	1	0	0	-131.0900	24.5300	132.3600	-22.0800	0.0000	0.0000	0.0000	0.0000;
	22674	23678	0.007706	0.04662	0.04882	266.28	0	0	0	0	1	0	0	-131.0900	24.5300	132.3600	-22.0800	0.0000	0.0000	0.0000	0.0000;
	22674	23678	0.007706	0.04662	0.04882	266.28	0	0	0	0	1	0	0	-131.0900	24.5300	132.3600	-22.0800	0.0000	0.0000	0.0000	0.0000;
	22675	22728	0.108651	0.281063	0.01334	55.41	0	0	0	0	1	0	0	18.8800	-6.3700	-18.4900	5.9300	0.0000	0.0000	0.0000	0.0000;
	22677	22678	0.028848	0.07468	0.00515	59.6	0	0	0	0	1	0	0	-25.8200	-0.1800	26.0000	0.0900	0.0000	0.0000	0.0000	0.0000;
	23471	22677	0.02114	0.055781	0.00588	51.18	0	0	0	0	1	0	0	10.7800	1.8200	-10.7500	-2.3900	0.0000	0.0000	0.0000	0.0000;
	22678	22679	0.000226	0.001187	0	0	0	0	0	0	1	0	0	29.7000	4.4500	-29.7000	-4.4400	0.0000	0.0000	0.0000	0.0000;
	22678	22681	0.032857	0.083621	0.00217	44.92	0	0	0	0	1	0	0	3.2700	2.0500	-3.2700	-2.2800	0.0000	0.0000	0.0000	0.0000;
	22678	22683	0.102434	0.231822	0.01289	48.94	0	0	0	0	1	0	0	10.3700	4.2900	-10.2400	-5.3700	0.0000	0.0000	0.0000	0.0000;
	23471	22678	0.014693	0.042282	0.00337	60.54	0	0	0	0	1	0	0	-32.0200	1.4100	32.1600	-1.3700	0.0000	0.0000	0.0000	0.0000;
	22678	23671	0.009767	0.026766	0.0018	72.2	0	0	0	0	1	0	0	-50.7500	-4.7600	50.9900	5.2100	0.0000	0.0000	0.0000	0.0000;
	22678	23671	0.009767	0.026766	0.0018	72.2	0	0	0	0	1	0	0	-50.7500	-4.7600	50.9900	5.2100	0.0000	0.0000	0.0000	0.0000;
	22680	22681	0.000202	0.00105	0	0	0	0	0	0	1	0	0	-30.0700	-11.7000	30.0700	11.7100	0.0000	0.0000	0.0000	0.0000;
	22742	22681	0.019198	0.052211	0.01004	47.6	0	0	0	0	1	0	0	-9.1900	-13.3500	9.2400	12.4000	0.0000	0.0000	0.0000	0.0000;
	22681	23471	0.008181	0.024273	0.00033	63.61	0	0	0	0	1	0	0	44.9800	-9.7900	-44.8200	10.2400	0.0000	0.0000	0.0000	0.0000;
	22681	23671	0.01705	0.039616	0.01171	69.65	0	0	0	0	1	0	0	-40.5100	-6.0200	40.7800	5.3700	0.0000	0.0000	0.0000	0.0000;
	22681	23671	0.01705	0.039616	0.01171	69.65	0	0	0	0	1	0	0	-40.5100	-6.0200	40.7800	5.3700	0.0000	0.0000	0.0000	0.0000;
	22682	22683	0.000216	0.001112	0	0	0	0	0	0	1	0	0	-16.2100	-4.5700	16.2100	4.5800	0.0000	0.0000	0.0000	0.0000;
	22683	22992	0.027866	0.058409	0.05212	51.83	0	0	0	0	1	0	0	-5.9700	0.7900	5.9900	-6.1600	0.0000	0.0000	0.0000	0.0000;
	22684	22742	0.117621	0.29266	0.00675	51.24	0	0	0	0	1	0	0	3.4500	-10.7400	-3.3100	10.4000	0.0000	0.0000	0.0000	0.0000;
	22684	22971	0.245126	0.483559	0.00948	55.59	0	0	0	0	1	0	0	-10.6500	4.0700	10.9700	-4.3800	0.0000	0.0000	0.0000	0.0000;
	22684	22973	0.106233	0.290994	0.00884	49.89	0	0	0	0	1	0	0	-6.3600	3.7200	6.4200	-4.4400	0.0000	0.0000	0.0000	0.0000;
	22685	22686	0.000286	0.001119	0	0	0	0	0	0	1	0	0	12.6400	4.4900	-12.6400	-4.4900	0.0000	0.0000	0.0000	0.0000;
	22685	22990	0.050844	0.163276	0.00407	53.73	0	0	0	0	1	0	0	-4.9600	5.8300	4.9900	-6.1400	0.0000	0.0000	0.0000	0.0000;
	22688	22687	0.001786	0.055273	0	84.99	0	0	1	0	1	0	0	-23.8600	-1.9400	23.8700	2.2400	0.0000	0.0000	0.0000	0.0000;
	22688	22687	0.001786	0.055273	0	84.99	0	0	1	0	1	0	0	-23.8600	-1.9400	23.8700	2.2400	0.0000	0.0000	0.0000	0.0000;
	22688	22687	0.001786	0.055273	0	84.99	0	0	1	0	1	0	0	-23.8600	-1.9400	23.8700	2.2400	0.0000	0.0000	0.0000	0.0000;
	22687	22689	0.000206	0.001059	0	0	0	0	0	0	1	0	0	27.3000	4.5900	-27.3000	-4.5800	0.0000	0.0000	0.0000	0.0000;
	23015	22687	0.011518	0.072826	0.03453	246.98	0	0	0	0	1	0	0	178.0000	-3.2600	-174.5600	21.4000	0.0000	0.0000	0.0000	0.0000;
	22690	22691	0.000204	0.001087	0	0	0	0	0	0	1	0	0	-9.0100	-1.5700	9.0100	1.5700	0.0000	0.0000	0.0000	0.0000;
	22691	22704	0.110894	0.241653	0.01229	68.89	0	0	0	0	1	0	0	33.1100	-8.3300	-31.9200	9.6300	0.0000	0.0000	0.0000	0.0000;
	22691	22704	0.110894	0.241653	0.01229	68.89	0	0	0	0	1	0	0	33.1100	-8.3300	-31.9200	9.6300	0.0000	0.0000	0.0000	0.0000;
	22691	23567	0.070563	0.201336	0.02521	70.7	0	0	0	0	1	0	0	-37.6200	7.5500	38.6000	-7.4900	0.0000	0.0000	0.0000	0.0000;
	22691	23567	0.070563	0.201336	0.02521	70.7	0	0	0	0	1	0	0	-37.6200	7.5500	38.6000	-7.4900	0.0000	0.0000	0.0000	0.0000;
	22692	22695	0.000452	0.027761	0	538.24	0	0	1	0	1	0	0	180.6100	35.7400	-180.4600	-26.6600	0.0000	0.0000	0.0000	0.0000;
	22692	22699	0.000252	0.001115	0	0	0	0	0	0	1	0	0	-180.6100	-35.7400	180.6900	36.1100	0.0000	0.0000	0.0000	0.0000;
	22692	22700	0.000226	0.001155	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22693	22695	-7.3e-05	-0.004514	0	413.24	0	0	1	0	1	0	0	-180.4800	-28.1400	180.4600	26.6600	0.0000	0.0000	0.0000	0.0000;
	22693	22698	0.000259	0.007918	0	235.88	0	0	1	0	1	0	0	70.3300	12.5900	-70.3100	-12.2000	0.0000	0.0000	0.0000	0.0000;
	22701	22693	0.016431	0.074473	0.01707	232.3	0	0	0	0	1	0	0	-108.1600	-8.1800	110.1600	15.5400	0.0000	0.0000	0.0000	0.0000;
	22694	22695	0.002078	0.127774	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22696	22698	0.003381	0.103228	0	117.94	0	0	1	0	1	0	0	-70.1400	-7.0300	70.3100	12.2000	0.0000	0.0000	0.0000	0.0000;
	22697	22698	0.003381	0.103228	0	117.94	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22699	22923	0.001307	0.017748	0.48548	1330.7	0	0	0	0	1	0	0	555.3500	21.6800	-551.4400	-18.3600	0.0000	0.0000	0.0000	0.0000;
	22699	22923	0.001307	0.017748	0.48548	1330.7	0	0	0	0	1	0	0	555.3500	21.6800	-551.4400	-18.3600	0.0000	0.0000	0.0000	0.0000;
	22699	23355	0.001306	0.016459	0.37593	1330.1	0	0	0	0	1	0	0	-531.2400	4.6300	534.8000	0.9900	0.0000	0.0000	0.0000	0.0000;
	22699	23355	0.001306	0.016459	0.37593	1330.1	0	0	0	0	1	0	0	-531.2400	4.6300	534.8000	0.9900	0.0000	0.0000	0.0000	0.0000;
	23375	22699	0.001899	0.023139	0.28427	1193.81	0	0	0	0	1	0	0	361.9100	-15.5800	-359.5300	15.0300	0.0000	0.0000	0.0000	0.0000;
	23579	22699	0.001731	0.021177	0.28128	1117.79	0	0	0	0	1	0	0	-130.2100	79.2100	130.6200	-103.7600	0.0000	0.0000	0.0000	0.0000;
	22702	22701	0.004741	0.163264	0	71.8	0	0	1.1	0	1	0	0	-33.6800	-26.3900	33.7800	29.8200	0.0000	0.0000	0.0000	0.0000;
	22701	22703	0.000263	0.001103	0	0	0	0	0	0	1	0	0	30.1100	8.5700	-30.1000	-8.5600	0.0000	0.0000	0.0000	0.0000;
	22795	22701	0.0076	0.046723	0.01809	206.71	0	0	0	0	1	0	0	-44.0500	29.8200	44.2700	-30.2200	0.0000	0.0000	0.0000	0.0000;
	22704	22702	0.01107	0.03138	0.00363	54.12	0	0	0	0	1	0	0	9.0600	-14.1700	-9.0300	13.8700	0.0000	0.0000	0.0000	0.0000;
	22793	22702	0.045029	0.117168	0.01002	66.34	0	0	0	0	1	0	0	-41.8600	-11.3300	42.7100	12.5200	0.0000	0.0000	0.0000	0.0000;
	22704	22705	0.000284	0.001173	0	0	0	0	0	0	1	0	0	16.7600	1.7000	-16.7600	-1.7000	0.0000	0.0000	0.0000	0.0000;
	22704	22723	0.148169	0.389874	0.00903	57.89	0	0	0	0	1	0	0	-21.3600	6.0900	22.0700	-5.1800	0.0000	0.0000	0.0000	0.0000;
	22704	22807	0.071328	0.182756	0.00618	68.8	0	0	0	0	1	0	0	28.9300	-6.6600	-28.3400	7.5500	0.0000	0.0000	0.0000	0.0000;
	22704	22807	0.071328	0.182756	0.00618	68.8	0	0	0	0	1	0	0	28.9300	-6.6600	-28.3400	7.5500	0.0000	0.0000	0.0000	0.0000;
	22712	22706	0.032959	0.059474	0.00682	62.34	0	0	0	0	1	0	0	-31.4400	5.1700	31.7700	-5.2900	0.0000	0.0000	0.0000	0.0000;
	22706	22723	0.043331	0.116249	0.00848	64.74	0	0	0	0	1	0	0	-24.2800	0.6900	24.5200	-0.9300	0.0000	0.0000	0.0000	0.0000;
	22706	22723	0.043331	0.116249	0.00848	64.74	0	0	0	0	1	0	0	-24.2800	0.6900	24.5200	-0.9300	0.0000	0.0000	0.0000	0.0000;
	22707	22708	0.000241	0.001091	0	0	0	0	0	0	1	0	0	16.7900	2.6000	-16.7900	-2.6000	0.0000	0.0000	0.0000	0.0000;
	22707	22714	0.045473	0.131309	0.01174	53.97	0	0	0	0	1	0	0	-14.9300	5.5100	15.0400	-6.4700	0.0000	0.0000	0.0000	0.0000;
	22707	22716	0.079716	0.169775	0.00362	40.61	0	0	0	0	1	0	0	-1.8600	5.6200	1.8800	-5.9500	0.0000	0.0000	0.0000	0.0000;
	22710	22709	0.004639	0.146227	0	87.89	0	0	1.03125	0	1	0	0	-27.8800	0.8000	27.9100	0.3100	0.0000	0.0000	0.0000	0.0000;
	22710	22709	0.004639	0.146227	0	87.89	0	0	1.03125	0	1	0	0	-27.8800	0.8000	27.9100	0.3100	0.0000	0.0000	0.0000	0.0000;
	22710	22709	0.004639	0.146227	0	87.89	0	0	1.03125	0	1	0	0	-27.8800	0.8000	27.9100	0.3100	0.0000	0.0000	0.0000	0.0000;
	22709	22711	0.000247	0.001158	0	0	0	0	0	0	1	0	0	36.2100	6.5500	-36.2100	-6.5300	0.0000	0.0000	0.0000	0.0000;
	22709	23044	0.014645	0.101998	0.03707	202.02	0	0	0	0	1	0	0	56.4400	26.5600	-55.8700	-26.2800	0.0000	0.0000	0.0000	0.0000;
	23263	22709	0.007303	0.045869	0.02025	241.94	0	0	0	0	1	0	0	168.5100	29.3600	-166.5200	-18.9800	0.0000	0.0000	0.0000	0.0000;
	22723	22710	0.032362	0.080115	0.00888	70.93	0	0	0	0	1	0	0	-41.3000	1.5200	41.8200	-1.2000	0.0000	0.0000	0.0000	0.0000;
	22723	22710	0.032362	0.080115	0.00888	70.93	0	0	0	0	1	0	0	-41.3000	1.5200	41.8200	-1.2000	0.0000	0.0000	0.0000	0.0000;
	22718	22712	0.066647	0.143602	0.007	58.87	0	0	0	0	1	0	0	-20.9200	7.3000	21.2400	-7.3200	0.0000	0.0000	0.0000	0.0000;
	22713	22714	0.000296	0.001159	0	0	0	0	0	0	1	0	0	-7.5400	5.2700	7.5400	-5.2700	0.0000	0.0000	0.0000	0.0000;
	22714	23156	0.098191	0.224728	0.00512	57.65	0	0	0	0	1	0	0	-22.5800	11.7400	23.1700	-10.9400	0.0000	0.0000	0.0000	0.0000;
	22715	22716	0.000217	0.00117	0	0	0	0	0	0	1	0	0	-22.9300	3.0000	22.9300	-3.0000	0.0000	0.0000	0.0000	0.0000;
	22716	23776	0.077994	0.168137	0.00479	56.77	0	0	0	0	1	0	0	-24.8100	8.9500	25.3200	-8.3600	0.0000	0.0000	0.0000	0.0000;
	22717	22720	0.001133	0.037622	0	106.94	0	0	1	0	1	0	0	58.1200	1.0600	-58.0900	0.1900	0.0000	0.0000	0.0000	0.0000;
	22717	22721	0.000285	0.001184	0	0	0	0	0	0	1	0	0	23.4400	7.1600	-23.4300	-7.1500	0.0000	0.0000	0.0000	0.0000;
	22717	22722	0.000277	0.001196	0	0	0	0	0	0	1	0	0	-81.5600	-8.2100	81.5800	8.2900	0.0000	0.0000	0.0000	0.0000;
	22718	22720	0.005739	0.190556	0	81.94	0	0	1	0	1	0	0	-57.9000	6.4900	58.0900	-0.1900	0.0000	0.0000	0.0000	0.0000;
	22718	22740	0.169497	0.436254	0.00989	56.75	0	0	0	0	1	0	0	20.5600	-3.3800	-19.8500	4.2100	0.0000	0.0000	0.0000	0.0000;
	22718	22800	0.070898	0.162836	0.01987	66.93	0	0	0	0	1	0	0	29.1300	-5.2000	-28.5300	4.5600	0.0000	0.0000	0.0000	0.0000;
	22718	22800	0.070898	0.162836	0.01987	66.93	0	0	0	0	1	0	0	29.1300	-5.2000	-28.5300	4.5600	0.0000	0.0000	0.0000	0.0000;
	22719	22720	0.04055	1.346488	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22795	22722	0.014911	0.069675	0.03587	244.65	0	0	0	0	1	0	0	-150.5100	13.4600	153.9700	-0.9100	0.0000	0.0000	0.0000	0.0000;
	22722	23266	0.009833	0.059828	0.07426	250.03	0	0	0	0	1	0	0	-117.7700	-3.6900	119.1100	4.1100	0.0000	0.0000	0.0000	0.0000;
	22722	23266	0.009833	0.059828	0.07426	250.03	0	0	0	0	1	0	0	-117.7700	-3.6900	119.1100	4.1100	0.0000	0.0000	0.0000	0.0000;
	22724	22766	0.043219	0.112585	0.00704	70.8	0	0	0	0	1	0	0	-36.4600	5.7200	37.0200	-5.0100	0.0000	0.0000	0.0000	0.0000;
	22724	22766	0.043219	0.112585	0.00704	70.8	0	0	0	0	1	0	0	-36.4600	5.7200	37.0200	-5.0100	0.0000	0.0000	0.0000	0.0000;
	22725	23391	0.019692	0.056824	0.00393	68.24	0	0	0	0	1	0	0	-34.7000	2.5500	34.9200	-2.3400	0.0000	0.0000	0.0000	0.0000;
	22725	23391	0.019692	0.056824	0.00393	68.24	0	0	0	0	1	0	0	-34.7000	2.5500	34.9200	-2.3400	0.0000	0.0000	0.0000	0.0000;
	22727	22726	0.037384	0.089651	0.00473	57.5	0	0	0	0	1	0	0	-16.8800	5.7600	16.9900	-6.0100	0.0000	0.0000	0.0000	0.0000;
	22743	22726	0.038708	0.099517	0.00288	58.37	0	0	0	0	1	0	0	27.7900	-22.7300	-27.3200	23.6200	0.0000	0.0000	0.0000	0.0000;
	22726	22801	0.031616	0.080914	0.00507	53.84	0	0	0	0	1	0	0	9.8900	3.3800	-9.8600	-3.8500	0.0000	0.0000	0.0000	0.0000;
	22726	23045	0.18941	0.420809	0.01136	65.73	0	0	0	0	1	0	0	-32.7200	25.2300	35.7500	-19.7000	0.0000	0.0000	0.0000	0.0000;
	22728	22727	0.030637	0.072499	0.00647	46.77	0	0	0	0	1	0	0	9.2300	-7.5500	-9.1900	6.9400	0.0000	0.0000	0.0000	0.0000;
	22730	22729	0.000709	0.03457	0	376.12	0	0	1.05625	0	1	0	0	-168.2800	-144.9400	168.6400	162.4200	0.0000	0.0000	0.0000	0.0000;
	22729	22733	0.000257	0.00109	0	0	0	0	0	0	1	0	0	58.9700	9.8500	-58.9600	-9.8200	0.0000	0.0000	0.0000	0.0000;
	23117	22729	0.001003	0.013555	0.31303	1103.94	0	0	0	0	1	0	0	-156.9700	-41.6400	157.2000	11.0600	0.0000	0.0000	0.0000	0.0000;
	23418	22729	0.001273	0.017268	0.20793	1175.06	0	0	0	0	1	0	0	386.5800	-33.0700	-384.8100	34.4700	0.0000	0.0000	0.0000	0.0000;
	22731	22730	0.004362	0.136611	0	96.57	0	0	1.025	0	1	0	0	-49.7100	-8.3200	49.8100	11.6000	0.0000	0.0000	0.0000	0.0000;
	22731	22730	0.004362	0.136611	0	96.57	0	0	1.025	0	1	0	0	-49.7100	-8.3200	49.8100	11.6000	0.0000	0.0000	0.0000	0.0000;
	22731	22730	0.004362	0.136611	0	96.57	0	0	1.025	0	1	0	0	-49.7100	-8.3200	49.8100	11.6000	0.0000	0.0000	0.0000	0.0000;
	22730	22732	0.000275	0.001168	0	0	0	0	0	0	1	0	0	18.8500	110.1400	-18.8100	-110.0000	0.0000	0.0000	0.0000	0.0000;
	22731	22737	0.014	0.03902	0.00529	66.88	0	0	0	0	1	0	0	52.6800	15.2100	-52.3000	-14.7300	0.0000	0.0000	0.0000	0.0000;
	22731	22741	0.024386	0.079509	0.01369	74.97	0	0	0	0	1	0	0	48.2200	4.8700	-47.7000	-4.6800	0.0000	0.0000	0.0000	0.0000;
	22731	22741	0.024386	0.079509	0.01369	74.97	0	0	0	0	1	0	0	48.2200	4.8700	-47.7000	-4.6800	0.0000	0.0000	0.0000	0.0000;
	22738	22732	0.006785	0.03607	0.01004	152.05	0	0	0	0	1	0	0	-18.0300	-106.8700	18.8100	110.0000	0.0000	0.0000	0.0000	0.0000;
	22734	22735	0.000243	0.001098	0	0	0	0	0	0	1	0	0	-58.9600	-25.8600	58.9700	25.9000	0.0000	0.0000	0.0000	0.0000;
	22735	22736	0.006101	0.035771	0.01649	230.96	0	0	0	0	1	0	0	128.2800	15.0500	-127.3000	-10.9900	0.0000	0.0000	0.0000	0.0000;
	22735	22976	0.031726	0.177304	0.05501	196.62	0	0	0	0	1	0	0	-41.3600	-0.6300	41.8900	-2.2200	0.0000	0.0000	0.0000	0.0000;
	22735	23337	0.008028	0.045659	0.03052	214.75	0	0	0	0	1	0	0	-82.7800	-26.4600	83.3600	26.5200	0.0000	0.0000	0.0000	0.0000;
	22735	23387	0.014803	0.081882	0.02137	204.6	0	0	0	0	1	0	0	-63.1100	-13.8700	63.7000	14.8700	0.0000	0.0000	0.0000	0.0000;
	22736	22738	0.006785	0.035938	0.02122	210.28	0	0	0	0	1	0	0	73.5700	-1.7600	-73.2100	1.5400	0.0000	0.0000	0.0000	0.0000;
	22737	22801	0.037201	0.092481	0.00429	49.98	0	0	0	0	1	0	0	12.5300	-0.3200	-12.4800	-0.0000	0.0000	0.0000	0.0000	0.0000;
	22738	22795	0.003628	0.023902	0.03078	232.51	0	0	0	0	1	0	0	-99.0000	52.0200	99.4600	-52.0700	0.0000	0.0000	0.0000	0.0000;
	23107	22738	0.010706	0.061904	0.02342	242.27	0	0	0	0	1	0	0	-149.0500	-26.4900	151.6800	39.4100	0.0000	0.0000	0.0000	0.0000;
	22739	22740	0.000261	0.001073	0	0	0	0	0	0	1	0	0	-19.2800	-5.0800	19.2800	5.0800	0.0000	0.0000	0.0000	0.0000;
	22740	22794	0.026902	0.050096	0.00403	64.48	0	0	0	0	1	0	0	28.9400	-16.3800	-28.6400	16.5300	0.0000	0.0000	0.0000	0.0000;
	22740	22800	0.05138	0.141842	0.00428	63.22	0	0	0	0	1	0	0	-28.3800	7.0800	28.8200	-6.2800	0.0000	0.0000	0.0000	0.0000;
	22741	22757	0.048763	0.110286	0.00582	69.81	0	0	0	0	1	0	0	37.3300	2.2200	-36.7000	-1.4100	0.0000	0.0000	0.0000	0.0000;
	22741	22757	0.048763	0.110286	0.00582	69.81	0	0	0	0	1	0	0	37.3300	2.2200	-36.7000	-1.4100	0.0000	0.0000	0.0000	0.0000;
	22743	22794	0.139263	0.381935	0.00825	53.32	0	0	0	0	1	0	0	17.3900	3.0500	-16.9700	-2.7700	0.0000	0.0000	0.0000	0.0000;
	22743	23471	0.036473	0.108848	0.01036	66.36	0	0	0	0	1	0	0	-32.6500	6.7800	33.0300	-6.7400	0.0000	0.0000	0.0000	0.0000;
	22743	23471	0.036473	0.108848	0.01036	66.36	0	0	0	0	1	0	0	-32.6500	6.7800	33.0300	-6.7400	0.0000	0.0000	0.0000	0.0000;
	22744	22745	0.000215	0.001066	0	0	0	0	0	0	1	0	0	-16.3000	-2.4500	16.3000	2.4500	0.0000	0.0000	0.0000	0.0000;
	22746	22745	0.039105	0.079334	0.00312	63.02	0	0	0	0	1	0	0	-33.8300	17.5500	34.3800	-16.7600	0.0000	0.0000	0.0000	0.0000;
	22757	22745	0.015005	0.036829	0.00656	67.14	0	0	0	0	1	0	0	51.0900	-14.0000	-50.6800	14.3100	0.0000	0.0000	0.0000	0.0000;
	22746	22752	0.030353	0.086062	0.00268	54.86	0	0	0	0	1	0	0	17.5200	-18.7200	-17.3300	18.9900	0.0000	0.0000	0.0000	0.0000;
	22747	22750	0.003492	0.101742	0	199.42	0	0	1	0	1	0	0	39.7300	-19.7000	-39.6600	21.8000	0.0000	0.0000	0.0000	0.0000;
	22747	22751	0.000249	0.00115	0	0	0	0	0	0	1	0	0	-39.7300	19.7000	39.7400	-19.6800	0.0000	0.0000	0.0000	0.0000;
	22748	22750	-1.5e-05	-0.000433	0	74.42	0	0	1	0	1	0	0	-39.6600	21.7900	39.6600	-21.8000	0.0000	0.0000	0.0000	0.0000;
	22748	22755	0.036652	0.091808	0.01023	57.5	0	0	0	0	1	0	0	-17.1400	5.5100	17.2600	-6.2200	0.0000	0.0000	0.0000	0.0000;
	22749	22750	0.018635	0.542943	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22751	23107	0.01191	0.074319	0.03035	202.28	0	0	0	0	1	0	0	-39.7400	19.6800	39.9900	-20.9600	0.0000	0.0000	0.0000	0.0000;
	22753	22764	0.025779	0.060523	0.01288	50.81	0	0	0	0	1	0	0	8.4800	-5.6600	-8.4500	4.3200	0.0000	0.0000	0.0000	0.0000;
	22755	22754	0.016702	0.053775	0.00371	61.24	0	0	0	0	1	0	0	-26.0000	3.7200	26.1200	-3.7200	0.0000	0.0000	0.0000	0.0000;
	22757	22754	0.066809	0.088377	0.00241	48.81	0	0	0	0	1	0	0	12.0900	13.8600	-11.8700	-13.8200	0.0000	0.0000	0.0000	0.0000;
	22754	22794	0.038887	0.085335	0.00732	61.54	0	0	0	0	1	0	0	-22.9900	14.4200	23.2800	-14.5100	0.0000	0.0000	0.0000	0.0000;
	22755	22756	0.000256	0.00111	0	0	0	0	0	0	1	0	0	8.7400	2.5000	-8.7400	-2.5000	0.0000	0.0000	0.0000	0.0000;
	22758	22759	0.000221	0.001047	0	0	0	0	0	0	1	0	0	14.6100	3.7400	-14.6100	-3.7300	0.0000	0.0000	0.0000	0.0000;
	22760	22758	0.023739	0.058245	0.00434	48.51	0	0	0	0	1	0	0	-5.0500	-22.9600	5.1700	22.7900	0.0000	0.0000	0.0000	0.0000;
	23103	22758	0.057038	0.104134	0.00733	57.62	0	0	0	0	1	0	0	20.4600	-29.2900	-19.7800	29.7600	0.0000	0.0000	0.0000	0.0000;
	22760	23108	0.047174	0.11365	0.00216	48.89	0	0	0	0	1	0	0	-9.5600	17.6200	9.7400	-17.4100	0.0000	0.0000	0.0000	0.0000;
	22762	22761	0.006087	0.169218	0	38.32	0	0	1	0	1	0	0	-6.2100	3.0900	6.2100	-3.0000	0.0000	0.0000	0.0000	0.0000;
	22761	22763	0.000256	0.001087	0	0	0	0	0	0	1	0	0	23.6000	6.6300	-23.5900	-6.6300	0.0000	0.0000	0.0000	0.0000;
	23107	22761	0.008285	0.047228	0.02894	224.77	0	0	0	0	1	0	0	83.1600	15.8700	-82.5200	-14.8700	0.0000	0.0000	0.0000	0.0000;
	22762	22912	0.052044	0.12782	0.00471	49.14	0	0	0	0	1	0	0	6.2100	-3.0900	-6.1800	2.7300	0.0000	0.0000	0.0000	0.0000;
	22766	22765	0.005925	0.159363	0	79.94	0	0	1.0625	0	1	0	0	-59.8100	-17.7400	60.0600	24.2600	0.0000	0.0000	0.0000	0.0000;
	22765	22767	0.000262	0.001048	0	0	0	0	0	0	1	0	0	-60.0600	-24.2600	60.0700	24.3000	0.0000	0.0000	0.0000	0.0000;
	22766	22768	0.042262	0.109281	0.00496	64.89	0	0	0	0	1	0	0	-20.3700	10.4000	20.5800	-10.3900	0.0000	0.0000	0.0000	0.0000;
	22766	22768	0.042262	0.109281	0.00496	64.89	0	0	0	0	1	0	0	-20.3700	10.4000	20.5800	-10.3900	0.0000	0.0000	0.0000	0.0000;
	23393	22767	0.017561	0.082483	0.03206	250.31	0	0	0	0	1	0	0	126.0400	8.9400	-123.4300	-0.0500	0.0000	0.0000	0.0000	0.0000;
	23393	22767	0.017561	0.082483	0.03206	250.31	0	0	0	0	1	0	0	126.0400	8.9400	-123.4300	-0.0500	0.0000	0.0000	0.0000	0.0000;
	22768	23156	0.09051	0.205721	0.01055	64.28	0	0	0	0	1	0	0	47.4800	-21.0200	-45.2200	25.0400	0.0000	0.0000	0.0000	0.0000;
	22769	22778	0.095643	0.249789	0.01236	45.67	0	0	0	0	1	0	0	-4.3200	5.8600	4.3800	-7.0400	0.0000	0.0000	0.0000	0.0000;
	22769	23597	0.020407	0.043935	0.0025	63.17	0	0	0	0	1	0	0	-38.5100	-16.0000	38.8400	16.4300	0.0000	0.0000	0.0000	0.0000;
	22770	22772	0.035959	0.092657	0.00607	64.77	0	0	0	0	1	0	0	-43.8600	1.6700	44.5200	-0.6500	0.0000	0.0000	0.0000	0.0000;
	22770	22774	0.024485	0.069004	0.01615	60.61	0	0	0	0	1	0	0	29.4100	-3.5700	-29.2100	2.4300	0.0000	0.0000	0.0000	0.0000;
	22772	22771	0.005108	0.14249	0	86.59	0	0	1.025	0	1	0	0	-28.4800	-3.3100	28.5200	4.4300	0.0000	0.0000	0.0000	0.0000;
	22772	22771	0.005108	0.14249	0	86.59	0	0	1.025	0	1	0	0	-28.4800	-3.3100	28.5200	4.4300	0.0000	0.0000	0.0000	0.0000;
	22772	22771	0.005108	0.14249	0	86.59	0	0	1.025	0	1	0	0	-28.4800	-3.3100	28.5200	4.4300	0.0000	0.0000	0.0000	0.0000;
	22771	22773	0.000286	0.001009	0	0	0	0	0	0	1	0	0	20.9400	7.3200	-20.9400	-7.3200	0.0000	0.0000	0.0000	0.0000;
	22780	22771	0.009988	0.056127	0.02003	237.74	0	0	0	0	1	0	0	-140.1600	30.1300	142.1100	-21.2700	0.0000	0.0000	0.0000	0.0000;
	22771	23595	0.010216	0.064514	0.04368	260.77	0	0	0	0	1	0	0	-155.4100	8.3200	157.7600	1.8600	0.0000	0.0000	0.0000	0.0000;
	22771	23595	0.010216	0.064514	0.04368	260.77	0	0	0	0	1	0	0	-155.4100	8.3200	157.7600	1.8600	0.0000	0.0000	0.0000	0.0000;
	22774	22775	0.000247	0.001115	0	0	0	0	0	0	1	0	0	6.5400	1.0200	-6.5400	-1.0200	0.0000	0.0000	0.0000	0.0000;
	22781	22774	0.037561	0.090362	0.00356	51.41	0	0	0	0	1	0	0	9.7000	-1.6000	-9.6600	1.3000	0.0000	0.0000	0.0000	0.0000;
	22778	22776	0.071638	0.192282	0.0026	64.86	0	0	0	0	1	0	0	42.5400	-9.4800	-41.2500	12.6600	0.0000	0.0000	0.0000	0.0000;
	22778	22777	0.004666	0.139822	0	66.22	0	0	1	0	1	0	0	28.5700	5.9700	-28.5400	-4.8400	0.0000	0.0000	0.0000	0.0000;
	22777	22779	0.000279	0.001097	0	0	0	0	0	0	1	0	0	17.7700	3.9300	-17.7600	-3.9200	0.0000	0.0000	0.0000	0.0000;
	22777	23050	0.0298	0.193233	0.117	211.93	0	0	0	0	1	0	0	77.0500	-4.7400	-75.3500	3.8300	0.0000	0.0000	0.0000	0.0000;
	22781	22780	0.003135	0.112147	0	59.07	0	0	1	0	1	0	0	-9.7000	1.6000	9.7000	-1.5000	0.0000	0.0000	0.0000	0.0000;
	22780	22782	0.000227	0.001142	0	0	0	0	0	0	1	0	0	40.0500	9.8500	-40.0500	-9.8300	0.0000	0.0000	0.0000	0.0000;
	23080	22780	0.008072	0.048891	0.0562	219.59	0	0	0	0	1	0	0	-89.6900	36.8700	90.4100	-38.4800	0.0000	0.0000	0.0000	0.0000;
	22783	22786	0.005404	0.145295	0	142.85	0	0	1	0	1	0	0	29.1200	-9.9100	-29.0700	11.2400	0.0000	0.0000	0.0000	0.0000;
	22783	22787	0.000215	0.001076	0	0	0	0	0	0	1	0	0	-75.6200	-0.2400	75.6300	0.2900	0.0000	0.0000	0.0000	0.0000;
	22783	22788	0.000292	0.001176	0	0	0	0	0	0	1	0	0	46.5000	10.1500	-46.4900	-10.1200	0.0000	0.0000	0.0000	0.0000;
	22784	22786	0.000871	0.023421	0	67.85	0	0	1	0	1	0	0	-29.0600	11.4500	29.0700	-11.2400	0.0000	0.0000	0.0000	0.0000;
	22784	22789	0.040152	0.097013	0.00583	60.43	0	0	0	0	1	0	0	29.0600	-11.4500	-28.7000	11.7000	0.0000	0.0000	0.0000	0.0000;
	22785	22786	0.033854	0.910249	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22787	23191	0.006908	0.045506	0.02871	187.74	0	0	0	0	1	0	0	-21.2500	23.3400	21.3200	-25.8300	0.0000	0.0000	0.0000	0.0000;
	22787	23199	0.00878	0.05493	0.01462	200.94	0	0	0	0	1	0	0	-54.3800	-23.6400	54.6800	23.9300	0.0000	0.0000	0.0000	0.0000;
	22792	22789	0.017434	0.053018	0.00578	52.51	0	0	0	0	1	0	0	-13.5500	14.7400	13.6200	-15.1600	0.0000	0.0000	0.0000	0.0000;
	22790	22980	0.032157	0.074121	0.00455	69.21	0	0	0	0	1	0	0	-34.5400	9.0500	34.9400	-8.6000	0.0000	0.0000	0.0000	0.0000;
	22790	22980	0.032157	0.074121	0.00455	69.21	0	0	0	0	1	0	0	-34.5400	9.0500	34.9400	-8.6000	0.0000	0.0000	0.0000	0.0000;
	22790	23000	0.031747	0.084608	0.00417	67.82	0	0	0	0	1	0	0	30.3200	-9.8000	-30.0000	10.2000	0.0000	0.0000	0.0000	0.0000;
	22790	23000	0.031747	0.084608	0.00417	67.82	0	0	0	0	1	0	0	30.3200	-9.8000	-30.0000	10.2000	0.0000	0.0000	0.0000	0.0000;
	22791	23650	0.008799	0.05428	0.01964	244.43	0	0	0	0	1	0	0	-148.0500	1.6400	149.8500	7.3700	0.0000	0.0000	0.0000	0.0000;
	23782	22791	0.019751	0.071013	0.03398	231.27	0	0	0	0	1	0	0	-106.1700	24.4900	108.4100	-20.0800	0.0000	0.0000	0.0000	0.0000;
	22792	23069	0.031562	0.061698	0.00421	46.48	0	0	0	0	1	0	0	-3.9500	10.2000	3.9800	-10.5900	0.0000	0.0000	0.0000	0.0000;
	22793	22796	0.030616	0.083626	0.00407	36.35	0	0	0	0	1	0	0	-5.0600	-9.7600	5.0900	9.4500	0.0000	0.0000	0.0000	0.0000;
	22795	22798	0.003075	0.09085	0	131.08	0	0	1	0	1	0	0	53.9900	-6.6300	-53.9000	9.3600	0.0000	0.0000	0.0000	0.0000;
	22795	22799	0.000295	0.001002	0	0	0	0	0	0	1	0	0	41.1000	15.4300	-41.1000	-15.4100	0.0000	0.0000	0.0000	0.0000;
	22796	22798	0.001723	0.050888	0	81.08	0	0	1	0	1	0	0	-53.8500	10.8800	53.9000	-9.3600	0.0000	0.0000	0.0000	0.0000;
	22796	22800	0.014202	0.037408	0.00159	47.85	0	0	0	0	1	0	0	-5.8800	9.4800	5.9000	-9.6000	0.0000	0.0000	0.0000	0.0000;
	22796	23109	0.046729	0.095442	0.01605	67.92	0	0	0	0	1	0	0	27.3200	-14.9100	-26.8800	14.1900	0.0000	0.0000	0.0000	0.0000;
	22796	23109	0.046729	0.095442	0.01605	67.92	0	0	0	0	1	0	0	27.3200	-14.9100	-26.8800	14.1900	0.0000	0.0000	0.0000	0.0000;
	22797	22798	0.029264	0.86456	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22802	22812	0.013887	0.086338	0.03126	232.1	0	0	0	0	1	0	0	-110.6300	8.5000	112.3400	-1.0700	0.0000	0.0000	0.0000	0.0000;
	22824	22802	0.020921	0.126985	0.04164	200.53	0	0	0	0	1	0	0	-39.7300	-3.5600	40.0700	1.4700	0.0000	0.0000	0.0000	0.0000;
	22802	22931	0.02704	0.157161	0.07151	202.65	0	0	0	0	1	0	0	51.2100	-17.9500	-50.4500	15.1100	0.0000	0.0000	0.0000	0.0000;
	22803	22804	0.042822	0.118019	0.00331	60.15	0	0	0	0	1	0	0	21.2500	-12.7600	-20.9900	13.1300	0.0000	0.0000	0.0000	0.0000;
	22807	22803	0.044519	0.093934	0.00841	54.74	0	0	0	0	1	0	0	-15.2600	13.3000	15.4400	-13.7800	0.0000	0.0000	0.0000	0.0000;
	22810	22803	0.032085	0.086038	0.00989	67.99	0	0	0	0	1	0	0	27.0100	-12.1400	-26.7400	11.8600	0.0000	0.0000	0.0000	0.0000;
	22810	22803	0.032085	0.086038	0.00989	67.99	0	0	0	0	1	0	0	27.0100	-12.1400	-26.7400	11.8600	0.0000	0.0000	0.0000	0.0000;
	22804	22805	0.000285	0.001004	0	0	0	0	0	0	1	0	0	11.4500	0.6500	-11.4500	-0.6500	0.0000	0.0000	0.0000	0.0000;
	22804	22827	0.025453	0.068214	0.01412	54.71	0	0	0	0	1	0	0	9.5500	-13.7800	-9.4800	12.4800	0.0000	0.0000	0.0000	0.0000;
	22806	22807	0.00023	0.001166	0	0	0	0	0	0	1	0	0	-15.8000	-4.1500	15.8000	4.1500	0.0000	0.0000	0.0000	0.0000;
	22807	23103	0.122183	0.242794	0.00773	68.88	0	0	0	0	1	0	0	28.0600	-16.2800	-26.8300	17.9200	0.0000	0.0000	0.0000	0.0000;
	22807	23103	0.122183	0.242794	0.00773	68.88	0	0	0	0	1	0	0	28.0600	-16.2800	-26.8300	17.9200	0.0000	0.0000	0.0000	0.0000;
	22808	22809	0.000282	0.001048	0	0	0	0	0	0	1	0	0	-13.5700	-7.4800	13.5700	7.4900	0.0000	0.0000	0.0000	0.0000;
	22809	22810	0.043115	0.111949	0.00226	64.31	0	0	0	0	1	0	0	37.6800	-16.2700	-36.9600	17.9000	0.0000	0.0000	0.0000	0.0000;
	22810	22811	0.000275	0.00113	0	0	0	0	0	0	1	0	0	13.5700	7.8100	-13.5700	-7.8100	0.0000	0.0000	0.0000	0.0000;
	22810	22813	0.083435	0.150485	0.01027	60.13	0	0	0	0	1	0	0	-30.6200	-1.4500	31.3900	1.7600	0.0000	0.0000	0.0000	0.0000;
	23729	22812	0.018276	0.075513	0.05284	236.04	0	0	0	0	1	0	0	128.7300	7.8500	-125.9100	-1.7700	0.0000	0.0000	0.0000	0.0000;
	22813	22819	0.049359	0.149588	0.01206	76.95	0	0	0	0	1	0	0	48.3000	-8.3700	-47.2000	10.4200	0.0000	0.0000	0.0000	0.0000;
	22813	22819	0.049359	0.149588	0.01206	76.95	0	0	0	0	1	0	0	48.3000	-8.3700	-47.2000	10.4200	0.0000	0.0000	0.0000	0.0000;
	22813	23574	0.015669	0.039276	0.00208	80.26	0	0	0	0	1	0	0	-51.4000	1.3800	51.7800	-0.6400	0.0000	0.0000	0.0000	0.0000;
	22813	23574	0.015669	0.039276	0.00208	80.26	0	0	0	0	1	0	0	-51.4000	1.3800	51.7800	-0.6400	0.0000	0.0000	0.0000	0.0000;
	22813	23574	0.015669	0.039276	0.00208	80.26	0	0	0	0	1	0	0	-51.4000	1.3800	51.7800	-0.6400	0.0000	0.0000	0.0000	0.0000;
	22814	22815	0.013874	0.0376	0.0021	52.75	0	0	0	0	1	0	0	18.0900	9.6100	-18.0400	-9.6800	0.0000	0.0000	0.0000	0.0000;
	23574	22814	0.016642	0.039316	0.00097	64.59	0	0	0	0	1	0	0	44.6300	16.1600	-44.2900	-15.4500	0.0000	0.0000	0.0000	0.0000;
	22815	22816	0.000201	0.001025	0	0	0	0	0	0	1	0	0	26.1900	11.1800	-26.1900	-11.1700	0.0000	0.0000	0.0000	0.0000;
	22815	22817	0.009555	0.030633	0.00094	40.74	0	0	0	0	1	0	0	-6.7300	-3.5300	6.7300	3.4500	0.0000	0.0000	0.0000	0.0000;
	22817	22818	0.000216	0.001172	0	0	0	0	0	0	1	0	0	26.1900	10.0500	-26.1900	-10.0400	0.0000	0.0000	0.0000	0.0000;
	22817	23574	0.026532	0.067144	0.00221	60.26	0	0	0	0	1	0	0	-32.9300	-13.5000	33.2500	14.0700	0.0000	0.0000	0.0000	0.0000;
	22826	22819	0.024277	0.083926	0.00314	63.35	0	0	0	0	1	0	0	-35.2100	6.9400	35.5100	-6.2400	0.0000	0.0000	0.0000	0.0000;
	22819	22939	0.046045	0.079443	0.00542	65.89	0	0	0	0	1	0	0	36.4100	-21.9400	-35.6200	22.7200	0.0000	0.0000	0.0000	0.0000;
	22820	22821	0.000268	0.001155	0	0	0	0	0	0	1	0	0	22.4900	2.7300	-22.4900	-2.7300	0.0000	0.0000	0.0000	0.0000;
	22921	22820	0.020984	0.058892	0.00816	62.36	0	0	0	0	1	0	0	-35.1800	-3.3300	35.4200	3.1400	0.0000	0.0000	0.0000	0.0000;
	22956	22820	0.013751	0.034702	0.00877	67.15	0	0	0	0	1	0	0	29.1300	-23.7500	-28.9600	23.2400	0.0000	0.0000	0.0000	0.0000;
	22956	22820	0.013751	0.034702	0.00877	67.15	0	0	0	0	1	0	0	29.1300	-23.7500	-28.9600	23.2400	0.0000	0.0000	0.0000	0.0000;
	22823	22822	0.005609	0.155927	0	80.2	0	0	1.075	0	1	0	0	-25.9700	-12.1800	26.0200	13.5500	0.0000	0.0000	0.0000	0.0000;
	22823	22822	0.005609	0.155927	0	80.2	0	0	1.075	0	1	0	0	-25.9700	-12.1800	26.0200	13.5500	0.0000	0.0000	0.0000	0.0000;
	22823	22822	0.005609	0.155927	0	80.2	0	0	1.075	0	1	0	0	-25.9700	-12.1800	26.0200	13.5500	0.0000	0.0000	0.0000	0.0000;
	22822	22824	0.000255	0.001115	0	0	0	0	0	0	1	0	0	-78.0500	-40.6600	78.0700	40.7500	0.0000	0.0000	0.0000	0.0000;
	22823	22826	0.044023	0.112162	0.00386	54.13	0	0	0	0	1	0	0	14.1500	9.8300	-14.0300	-9.9300	0.0000	0.0000	0.0000	0.0000;
	22823	22939	0.027586	0.078409	0.0016	59.79	0	0	0	0	1	0	0	26.9900	7.4100	-26.7900	-7.0200	0.0000	0.0000	0.0000	0.0000;
	22824	22957	0.010302	0.046826	0.01396	190.82	0	0	0	0	1	0	0	-38.3300	-37.1900	38.6300	37.1300	0.0000	0.0000	0.0000	0.0000;
	22825	22826	0.000209	0.00114	0	0	0	0	0	0	1	0	0	-33.3800	-6.6700	33.3800	6.6800	0.0000	0.0000	0.0000	0.0000;
	22827	22826	0.018602	0.046637	0.00205	54.65	0	0	0	0	1	0	0	-15.8100	3.5900	15.8600	-3.6900	0.0000	0.0000	0.0000	0.0000;
	22827	22953	0.046428	0.094341	0.00599	54.42	0	0	0	0	1	0	0	8.6100	-19.6500	-8.4100	19.4200	0.0000	0.0000	0.0000	0.0000;
	23224	22828	0.027344	0.067838	0.0075	69.89	0	0	0	0	1	0	0	35.1500	-4.7400	-34.8300	4.7400	0.0000	0.0000	0.0000	0.0000;
	23224	22828	0.027344	0.067838	0.0075	69.89	0	0	0	0	1	0	0	35.1500	-4.7400	-34.8300	4.7400	0.0000	0.0000	0.0000	0.0000;
	22829	22831	0.02749	0.071522	0.00174	57.02	0	0	0	0	1	0	0	19.5000	-15.0400	-19.3400	15.2800	0.0000	0.0000	0.0000	0.0000;
	22829	22874	0.014501	0.040652	0.00156	63.04	0	0	0	0	1	0	0	-36.5900	10.0000	36.7900	-9.5900	0.0000	0.0000	0.0000	0.0000;
	22831	22830	0.016526	0.049201	0.00811	73.63	0	0	0	0	1	0	0	37.9300	-11.9300	-37.6900	11.8100	0.0000	0.0000	0.0000	0.0000;
	22831	22830	0.016526	0.049201	0.00811	73.63	0	0	0	0	1	0	0	37.9300	-11.9300	-37.6900	11.8100	0.0000	0.0000	0.0000	0.0000;
	22831	22830	0.016526	0.049201	0.00811	73.63	0	0	0	0	1	0	0	37.9300	-11.9300	-37.6900	11.8100	0.0000	0.0000	0.0000	0.0000;
	22830	23040	0.022755	0.069025	0.00479	63.87	0	0	0	0	1	0	0	30.1400	-29.6800	-29.7500	30.3300	0.0000	0.0000	0.0000	0.0000;
	23225	22830	0.032364	0.076352	0.00475	66.2	0	0	0	0	1	0	0	-29.1700	5.2000	29.4500	-5.0500	0.0000	0.0000	0.0000	0.0000;
	23225	22830	0.032364	0.076352	0.00475	66.2	0	0	0	0	1	0	0	-29.1700	5.2000	29.4500	-5.0500	0.0000	0.0000	0.0000	0.0000;
	22831	23025	0.052869	0.124876	0.00561	74.9	0	0	0	0	1	0	0	-43.5900	11.7900	44.6200	-9.9500	0.0000	0.0000	0.0000	0.0000;
	22831	23025	0.052869	0.124876	0.00561	74.9	0	0	0	0	1	0	0	-43.5900	11.7900	44.6200	-9.9500	0.0000	0.0000	0.0000	0.0000;
	22831	23025	0.052869	0.124876	0.00561	74.9	0	0	0	0	1	0	0	-43.5900	11.7900	44.6200	-9.9500	0.0000	0.0000	0.0000	0.0000;
	22831	23037	0.026085	0.069251	0.00603	49.5	0	0	0	0	1	0	0	6.9800	-26.0200	-6.8000	25.8500	0.0000	0.0000	0.0000	0.0000;
	22833	22832	0.019322	0.042627	0.00418	61.61	0	0	0	0	1	0	0	-37.1800	27.3600	37.5600	-26.9800	0.0000	0.0000	0.0000	0.0000;
	22850	22832	0.019513	0.047798	0.00289	51.8	0	0	0	0	1	0	0	12.3800	5.9700	-12.3500	-6.2000	0.0000	0.0000	0.0000	0.0000;
	23340	22832	0.018329	0.04675	0.00192	54.22	0	0	0	0	1	0	0	-10.5000	-4.2500	10.5200	4.1000	0.0000	0.0000	0.0000	0.0000;
	22835	22833	0.007651	0.018496	0.00392	200	0	0	0	0	1	0	0	30.0900	-81.6900	-29.5400	82.5800	0.0000	0.0000	0.0000	0.0000;
	22834	22836	0.012749	0.033877	0.00307	61.28	0	0	0	0	1	0	0	28.2200	-8.2400	-28.1100	8.2200	0.0000	0.0000	0.0000	0.0000;
	23422	22834	0.010468	0.022322	0.00294	62.4	0	0	0	0	1	0	0	35.3200	7.0000	-35.1900	-7.0100	0.0000	0.0000	0.0000	0.0000;
	22836	22837	0.000234	0.001088	0	0	0	0	0	0	1	0	0	31.6600	7.1600	-31.6600	-7.1500	0.0000	0.0000	0.0000	0.0000;
	22836	22876	0.032686	0.070453	0.01088	60.25	0	0	0	0	1	0	0	20.7800	-17.7800	-20.5400	17.1900	0.0000	0.0000	0.0000	0.0000;
	22836	23422	0.031571	0.069715	0.00368	60.15	0	0	0	0	1	0	0	-24.3300	2.4000	24.5200	-2.3500	0.0000	0.0000	0.0000	0.0000;
	22838	22872	0.018212	0.052016	0.00217	56.78	0	0	0	0	1	0	0	13.7100	-7.5100	-13.6600	7.4300	0.0000	0.0000	0.0000	0.0000;
	22840	22839	0.000387	0.023277	0	553.85	0	0	1.05625	0	1	0	0	-258.9900	-160.1900	259.3600	182.6100	0.0000	0.0000	0.0000	0.0000;
	22840	22839	0.000387	0.023277	0	553.85	0	0	1.05625	0	1	0	0	-258.9900	-160.1900	259.3600	182.6100	0.0000	0.0000	0.0000	0.0000;
	22840	22839	0.000387	0.023277	0	553.85	0	0	1.05625	0	1	0	0	-258.9900	-160.1900	259.3600	182.6100	0.0000	0.0000	0.0000	0.0000;
	22839	22841	0.000283	0.001113	0	0	0	0	0	0	1	0	0	91.2500	22.3700	-91.2200	-22.2800	0.0000	0.0000	0.0000	0.0000;
	22839	23029	0.000864	0.011872	0.35154	1169.18	0	0	0	0	1	0	0	-278.1800	-128.8200	278.9200	101.7100	0.0000	0.0000	0.0000	0.0000;
	23217	22839	0.000931	0.011367	0.27222	1376.56	0	0	0	0	1	0	0	-834.3200	104.8300	840.6400	-56.2200	0.0000	0.0000	0.0000	0.0000;
	23217	22839	0.000931	0.011367	0.27222	1376.56	0	0	0	0	1	0	0	-834.3200	104.8300	840.6400	-56.2200	0.0000	0.0000	0.0000	0.0000;
	23240	22839	0.000881	0.011207	0.29027	1311.04	0	0	0	0	1	0	0	-909.8800	101.9600	916.9800	-42.0000	0.0000	0.0000	0.0000	0.0000;
	22839	23400	0.001424	0.018413	0.64312	1244	0	0	0	0	1	0	0	-706.0500	-25.8600	712.8400	45.4700	0.0000	0.0000	0.0000	0.0000;
	22839	23435	0.000652	0.007353	0.14797	1356.81	0	0	0	0	1	0	0	-693.0400	-84.0200	696.0700	102.6100	0.0000	0.0000	0.0000	0.0000;
	22839	23435	0.000652	0.007353	0.14797	1356.81	0	0	0	0	1	0	0	-693.0400	-84.0200	696.0700	102.6100	0.0000	0.0000	0.0000	0.0000;
	22840	22843	0.01136	0.064603	0.0167	203.33	0	0	0	0	1	0	0	63.6900	39.7700	-63.0800	-38.0800	0.0000	0.0000	0.0000	0.0000;
	22849	22840	0.004598	0.031181	0.01531	252.55	0	0	0	0	1	0	0	-151.9300	-92.1900	153.3700	100.4000	0.0000	0.0000	0.0000	0.0000;
	22840	22868	0.012828	0.06723	0.01614	225.69	0	0	0	0	1	0	0	110.9400	47.5300	-109.1900	-40.0200	0.0000	0.0000	0.0000	0.0000;
	22840	22873	0.004329	0.030754	0.02716	217.48	0	0	0	0	1	0	0	89.1300	39.1700	-88.7400	-39.2900	0.0000	0.0000	0.0000	0.0000;
	22886	22840	0.004305	0.027172	0.02112	262.26	0	0	0	0	1	0	0	-170.9400	-60.0100	172.3100	66.4600	0.0000	0.0000	0.0000	0.0000;
	22886	22840	0.004305	0.027172	0.02112	262.26	0	0	0	0	1	0	0	-170.9400	-60.0100	172.3100	66.4600	0.0000	0.0000	0.0000	0.0000;
	22840	23166	0.015856	0.101342	0.03447	179.82	0	0	0	0	1	0	0	-13.7400	7.0500	13.7800	-10.4800	0.0000	0.0000	0.0000	0.0000;
	22850	22842	0.013266	0.040399	0.00378	56.81	0	0	0	0	1	0	0	19.7800	16.3700	-19.7000	-16.5300	0.0000	0.0000	0.0000	0.0000;
	22842	22857	0.042025	0.089191	0.00824	56.61	0	0	0	0	1	0	0	10.2900	-7.9000	-10.2200	7.1500	0.0000	0.0000	0.0000	0.0000;
	22843	22846	0.007086	0.150872	0	111.27	0	0	1	0	1	0	0	71.1900	-15.0900	-70.8200	23.0100	0.0000	0.0000	0.0000	0.0000;
	22843	22847	0.00027	0.001157	0	0	0	0	0	0	1	0	0	49.1400	15.1300	-49.1300	-15.1000	0.0000	0.0000	0.0000	0.0000;
	22843	22849	0.006572	0.032386	0.01399	194.8	0	0	0	0	1	0	0	22.4500	9.3200	-22.4100	-10.5300	0.0000	0.0000	0.0000	0.0000;
	22854	22843	0.005816	0.031024	0.01985	224.92	0	0	0	0	1	0	0	-64.0300	-18.2800	64.2900	17.6700	0.0000	0.0000	0.0000	0.0000;
	22844	22846	-0.002582	-0.054976	0	86.27	0	0	1	0	1	0	0	-70.9500	20.1200	70.8200	-23.0100	0.0000	0.0000	0.0000	0.0000;
	22844	22853	0.033167	0.081414	0.00165	64.16	0	0	0	0	1	0	0	38.1800	-4.8400	-37.7100	5.8300	0.0000	0.0000	0.0000	0.0000;
	22844	23157	0.028018	0.072814	0.00473	60.36	0	0	0	0	1	0	0	29.2200	23.7700	-28.8400	-23.2400	0.0000	0.0000	0.0000	0.0000;
	22844	23162	0.016765	0.044736	0.00362	56.07	0	0	0	0	1	0	0	17.9700	13.4100	-17.8800	-13.5700	0.0000	0.0000	0.0000	0.0000;
	22845	22846	0.025752	0.548315	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22848	22874	0.022978	0.069022	0.00946	73	0	0	0	0	1	0	0	-39.9200	-2.8400	40.2800	2.9500	0.0000	0.0000	0.0000	0.0000;
	22848	22874	0.022978	0.069022	0.00946	73	0	0	0	0	1	0	0	-39.9200	-2.8400	40.2800	2.9500	0.0000	0.0000	0.0000	0.0000;
	22848	22874	0.022978	0.069022	0.00946	73	0	0	0	0	1	0	0	-39.9200	-2.8400	40.2800	2.9500	0.0000	0.0000	0.0000	0.0000;
	22848	22876	0.013044	0.035887	0.00172	66.58	0	0	0	0	1	0	0	29.0400	-3.9900	-28.9300	4.1200	0.0000	0.0000	0.0000	0.0000;
	22848	22876	0.013044	0.035887	0.00172	66.58	0	0	0	0	1	0	0	29.0400	-3.9900	-28.9300	4.1200	0.0000	0.0000	0.0000	0.0000;
	22883	22848	0.013952	0.028386	0.00115	60.02	0	0	0	0	1	0	0	-29.0700	-13.5500	29.2100	13.7200	0.0000	0.0000	0.0000	0.0000;
	22850	22849	0.006275	0.142267	0	94.33	0	0	1.075	0	1	0	0	-43.7400	-16.6400	43.8900	19.9400	0.0000	0.0000	0.0000	0.0000;
	22850	22849	0.006275	0.142267	0	94.33	0	0	1.075	0	1	0	0	-43.7400	-16.6400	43.8900	19.9400	0.0000	0.0000	0.0000	0.0000;
	22850	22849	0.006275	0.142267	0	94.33	0	0	1.075	0	1	0	0	-43.7400	-16.6400	43.8900	19.9400	0.0000	0.0000	0.0000	0.0000;
	22850	22849	0.006275	0.142267	0	94.33	0	0	1.075	0	1	0	0	-43.7400	-16.6400	43.8900	19.9400	0.0000	0.0000	0.0000	0.0000;
	22849	22851	0.000228	0.001059	0	0	0	0	0	0	1	0	0	35.2100	15.8700	-35.2000	-15.8500	0.0000	0.0000	0.0000	0.0000;
	22854	22849	0.004766	0.023785	0.02571	221.65	0	0	0	0	1	0	0	-53.0700	-9.7000	53.2100	7.8400	0.0000	0.0000	0.0000	0.0000;
	23407	22850	0.01423	0.026471	0.00141	74.39	0	0	0	0	1	0	0	-47.2700	-14.2800	47.6000	14.7300	0.0000	0.0000	0.0000	0.0000;
	23407	22850	0.01423	0.026471	0.00141	74.39	0	0	0	0	1	0	0	-47.2700	-14.2800	47.6000	14.7300	0.0000	0.0000	0.0000	0.0000;
	23407	22850	0.01423	0.026471	0.00141	74.39	0	0	0	0	1	0	0	-47.2700	-14.2800	47.6000	14.7300	0.0000	0.0000	0.0000	0.0000;
	22860	22852	0.011075	0.029194	0.0013	65.47	0	0	0	0	1	0	0	28.8200	22.0400	-28.6800	-21.8200	0.0000	0.0000	0.0000	0.0000;
	22860	22852	0.011075	0.029194	0.0013	65.47	0	0	0	0	1	0	0	28.8200	22.0400	-28.6800	-21.8200	0.0000	0.0000	0.0000	0.0000;
	22866	22852	0.023786	0.060062	0.0012	62.49	0	0	0	0	1	0	0	-30.8400	-3.3600	31.0600	3.7900	0.0000	0.0000	0.0000	0.0000;
	22852	22889	0.016377	0.043872	0.00431	54.71	0	0	0	0	1	0	0	-6.0300	35.0000	6.2300	-34.9200	0.0000	0.0000	0.0000	0.0000;
	22853	22889	0.029899	0.082294	0.00653	56.48	0	0	0	0	1	0	0	14.0800	-10.9500	-13.9900	10.5300	0.0000	0.0000	0.0000	0.0000;
	22855	22854	0.006498	0.16943	0	93.76	0	0	1.0625	0	1	0	0	-38.0900	-3.4000	38.1800	5.9500	0.0000	0.0000	0.0000	0.0000;
	22855	22854	0.006498	0.16943	0	93.76	0	0	1.0625	0	1	0	0	-38.0900	-3.4000	38.1800	5.9500	0.0000	0.0000	0.0000	0.0000;
	22855	22854	0.006498	0.16943	0	93.76	0	0	1.0625	0	1	0	0	-38.0900	-3.4000	38.1800	5.9500	0.0000	0.0000	0.0000	0.0000;
	22855	22854	0.006498	0.16943	0	93.76	0	0	1.0625	0	1	0	0	-38.0900	-3.4000	38.1800	5.9500	0.0000	0.0000	0.0000	0.0000;
	22854	22856	0.000207	0.001107	0	0	0	0	0	0	1	0	0	39.4400	12.8300	-39.4300	-12.8100	0.0000	0.0000	0.0000	0.0000;
	22868	22854	0.007144	0.035	0.01473	212.38	0	0	0	0	1	0	0	-34.9700	1.2100	35.0600	-2.2300	0.0000	0.0000	0.0000	0.0000;
	22857	22855	0.026016	0.043732	0.00094	51	0	0	0	0	1	0	0	-13.4100	-14.3600	13.5000	14.4100	0.0000	0.0000	0.0000	0.0000;
	22894	22855	0.016464	0.043849	0.00142	74.96	0	0	0	0	1	0	0	-45.9600	0.9700	46.2800	-0.2700	0.0000	0.0000	0.0000	0.0000;
	22894	22855	0.016464	0.043849	0.00142	74.96	0	0	0	0	1	0	0	-45.9600	0.9700	46.2800	-0.2700	0.0000	0.0000	0.0000	0.0000;
	22894	22855	0.016464	0.043849	0.00142	74.96	0	0	0	0	1	0	0	-45.9600	0.9700	46.2800	-0.2700	0.0000	0.0000	0.0000	0.0000;
	22858	22864	0.016566	0.03954	0.0029	54.14	0	0	0	0	1	0	0	-16.2200	-21.9700	16.3400	21.9600	0.0000	0.0000	0.0000	0.0000;
	22858	23214	0.022607	0.053898	0.00394	56.78	0	0	0	0	1	0	0	-13.8000	14.9700	13.9000	-15.1500	0.0000	0.0000	0.0000	0.0000;
	22860	22859	0.005045	0.120673	0	98.02	0	0	1.1	0	1	0	0	-49.7900	-27.7500	49.9800	32.1600	0.0000	0.0000	0.0000	0.0000;
	22860	22859	0.005045	0.120673	0	98.02	0	0	1.1	0	1	0	0	-49.7900	-27.7500	49.9800	32.1600	0.0000	0.0000	0.0000	0.0000;
	22860	22859	0.005045	0.120673	0	98.02	0	0	1.1	0	1	0	0	-49.7900	-27.7500	49.9800	32.1600	0.0000	0.0000	0.0000	0.0000;
	22860	22859	0.005045	0.120673	0	98.02	0	0	1.1	0	1	0	0	-49.7900	-27.7500	49.9800	32.1600	0.0000	0.0000	0.0000	0.0000;
	22859	22861	0.000272	0.001019	0	0	0	0	0	0	1	0	0	42.4700	21.2800	-42.4700	-21.2600	0.0000	0.0000	0.0000	0.0000;
	22859	22868	0.003572	0.021014	0.0079	226.98	0	0	0	0	1	0	0	-104.3200	-27.1600	104.7400	28.9100	0.0000	0.0000	0.0000	0.0000;
	22886	22859	0.006034	0.03598	0.01158	237.51	0	0	0	0	1	0	0	137.5800	59.9500	-136.2500	-53.1700	0.0000	0.0000	0.0000	0.0000;
	22859	22890	0.007913	0.049096	0.02396	195.31	0	0	0	0	1	0	0	18.1400	-38.2800	-18.0000	36.7900	0.0000	0.0000	0.0000	0.0000;
	22859	23228	0.010248	0.058757	0.0187	180.36	0	0	0	0	1	0	0	-19.9500	-31.2900	20.0900	30.2400	0.0000	0.0000	0.0000	0.0000;
	22860	22864	0.017596	0.042427	0.00143	200	0	0	0	0	1	0	0	15.5400	46.0000	-15.1600	-45.2200	0.0000	0.0000	0.0000	0.0000;
	22860	22869	0.040796	0.102441	0.00898	59.03	0	0	0	0	1	0	0	21.5800	-0.8100	-21.4000	0.3000	0.0000	0.0000	0.0000	0.0000;
	22860	23213	0.014376	0.038821	0.00525	70.93	0	0	0	0	1	0	0	34.8000	7.2500	-34.6300	-7.3500	0.0000	0.0000	0.0000	0.0000;
	22860	23213	0.014376	0.038821	0.00525	70.93	0	0	0	0	1	0	0	34.8000	7.2500	-34.6300	-7.3500	0.0000	0.0000	0.0000	0.0000;
	22860	23213	0.014376	0.038821	0.00525	70.93	0	0	0	0	1	0	0	34.8000	7.2500	-34.6300	-7.3500	0.0000	0.0000	0.0000	0.0000;
	22862	22863	0.000233	0.001149	0	0	0	0	0	0	1	0	0	-30.0200	-5.1100	30.0200	5.1200	0.0000	0.0000	0.0000	0.0000;
	22864	22863	0.020211	0.047186	0.0014	63.06	0	0	0	0	1	0	0	-31.2100	11.5400	31.4200	-11.1800	0.0000	0.0000	0.0000	0.0000;
	22876	22863	0.020651	0.04215	0.00875	65.53	0	0	0	0	1	0	0	16.5900	-34.3100	-16.3000	34.0000	0.0000	0.0000	0.0000	0.0000;
	22876	22863	0.020651	0.04215	0.00875	65.53	0	0	0	0	1	0	0	16.5900	-34.3100	-16.3000	34.0000	0.0000	0.0000	0.0000	0.0000;
	22889	22863	0.018342	0.0451	0.00149	71.48	0	0	0	0	1	0	0	-32.4700	7.1200	32.6700	-6.7900	0.0000	0.0000	0.0000	0.0000;
	22889	22863	0.018342	0.0451	0.00149	71.48	0	0	0	0	1	0	0	-32.4700	7.1200	32.6700	-6.7900	0.0000	0.0000	0.0000	0.0000;
	22889	22863	0.018342	0.0451	0.00149	71.48	0	0	0	0	1	0	0	-32.4700	7.1200	32.6700	-6.7900	0.0000	0.0000	0.0000	0.0000;
	23407	22863	0.020647	0.053395	0.00238	73.53	0	0	0	0	1	0	0	42.6800	14.6300	-42.2800	-13.8600	0.0000	0.0000	0.0000	0.0000;
	23407	22863	0.020647	0.053395	0.00238	73.53	0	0	0	0	1	0	0	42.6800	14.6300	-42.2800	-13.8600	0.0000	0.0000	0.0000	0.0000;
	23407	22863	0.020647	0.053395	0.00238	73.53	0	0	0	0	1	0	0	42.6800	14.6300	-42.2800	-13.8600	0.0000	0.0000	0.0000	0.0000;
	22889	22865	0.021379	0.046616	0.00071	69.49	0	0	0	0	1	0	0	32.7200	-4.5400	-32.4900	4.9600	0.0000	0.0000	0.0000	0.0000;
	22889	22865	0.021379	0.046616	0.00071	69.49	0	0	0	0	1	0	0	32.7200	-4.5400	-32.4900	4.9600	0.0000	0.0000	0.0000	0.0000;
	22865	22891	0.017328	0.04117	0.00228	60.66	0	0	0	0	1	0	0	25.3400	-9.2200	-25.2200	9.2800	0.0000	0.0000	0.0000	0.0000;
	22865	22892	0.038137	0.108162	0.00213	46.75	0	0	0	0	1	0	0	0.2300	-10.2200	-0.1900	10.1100	0.0000	0.0000	0.0000	0.0000;
	22866	22867	0.000272	0.001153	0	0	0	0	0	0	1	0	0	64.3200	14.9400	-64.3100	-14.8900	0.0000	0.0000	0.0000	0.0000;
	22866	22891	0.0181	0.050239	0.00353	49.16	0	0	0	0	1	0	0	11.2400	16.0900	-11.1700	-16.2700	0.0000	0.0000	0.0000	0.0000;
	22866	23213	0.0327	0.068884	0.00164	55.83	0	0	0	0	1	0	0	-19.8100	-6.8600	19.9500	6.9800	0.0000	0.0000	0.0000	0.0000;
	23219	22866	0.038587	0.07599	0.00419	57.38	0	0	0	0	1	0	0	25.3000	21.1300	-24.9100	-20.8200	0.0000	0.0000	0.0000	0.0000;
	22869	23219	0.029884	0.072475	0.00605	55.93	0	0	0	0	1	0	0	-18.0200	-13.0300	18.1500	12.7100	0.0000	0.0000	0.0000	0.0000;
	22870	22896	0.010191	0.02832	0.00438	62.07	0	0	0	0	1	0	0	-22.7400	23.1900	22.8400	-23.3900	0.0000	0.0000	0.0000	0.0000;
	23157	22871	0.045963	0.12347	0.00705	67.08	0	0	0	0	1	0	0	23.5300	-6.9200	-23.2500	6.9800	0.0000	0.0000	0.0000	0.0000;
	23157	22871	0.045963	0.12347	0.00705	67.08	0	0	0	0	1	0	0	23.5300	-6.9200	-23.2500	6.9800	0.0000	0.0000	0.0000	0.0000;
	22872	22881	0.029438	0.059394	0.01127	68.12	0	0	0	0	1	0	0	27.9800	-11.0800	-27.7100	10.5100	0.0000	0.0000	0.0000	0.0000;
	22872	22881	0.029438	0.059394	0.01127	68.12	0	0	0	0	1	0	0	27.9800	-11.0800	-27.7100	10.5100	0.0000	0.0000	0.0000	0.0000;
	22874	22873	0.003835	0.118947	0	103.7	0	0	1	0	1	0	0	-50.9500	2.3100	51.0400	0.6700	0.0000	0.0000	0.0000	0.0000;
	22874	22873	0.003835	0.118947	0	103.7	0	0	1	0	1	0	0	-50.9500	2.3100	51.0400	0.6700	0.0000	0.0000	0.0000	0.0000;
	22874	22873	0.003835	0.118947	0	103.7	0	0	1	0	1	0	0	-50.9500	2.3100	51.0400	0.6700	0.0000	0.0000	0.0000	0.0000;
	22874	22873	0.003835	0.118947	0	103.7	0	0	1	0	1	0	0	-50.9500	2.3100	51.0400	0.6700	0.0000	0.0000	0.0000	0.0000;
	22873	22875	0.000272	0.001131	0	0	0	0	0	0	1	0	0	42.2000	12.8700	-42.1900	-12.8500	0.0000	0.0000	0.0000	0.0000;
	22873	22879	0.004895	0.030955	0.00981	214.58	0	0	0	0	1	0	0	-75.0300	34.5300	75.3500	-33.5100	0.0000	0.0000	0.0000	0.0000;
	23033	22873	0.012743	0.06686	0.03892	219.77	0	0	0	0	1	0	0	83.4500	11.0700	-82.6000	-10.7800	0.0000	0.0000	0.0000	0.0000;
	22878	22874	0.012917	0.038821	0.00089	65.06	0	0	0	0	1	0	0	-45.8900	9.2100	46.1700	-8.4800	0.0000	0.0000	0.0000	0.0000;
	22876	22877	0.00023	0.001164	0	0	0	0	0	0	1	0	0	34.5800	14.9900	-34.5800	-14.9800	0.0000	0.0000	0.0000	0.0000;
	22876	22881	0.022194	0.048041	0.00093	40.36	0	0	0	0	1	0	0	10.6500	28.2000	-10.4500	-27.8600	0.0000	0.0000	0.0000	0.0000;
	23037	22878	0.056331	0.122742	0.00317	53.98	0	0	0	0	1	0	0	-10.9500	23.9500	11.3200	-23.4900	0.0000	0.0000	0.0000	0.0000;
	22879	22880	0.000251	0.001156	0	0	0	0	0	0	1	0	0	59.6900	19.5800	-59.6800	-19.5400	0.0000	0.0000	0.0000	0.0000;
	22879	23430	0.007525	0.039524	0.01662	239.82	0	0	0	0	1	0	0	-149.1200	-5.6200	150.7500	12.4400	0.0000	0.0000	0.0000	0.0000;
	22881	22883	0.018025	0.042911	0.00718	53.2	0	0	0	0	1	0	0	-14.9200	-17.7100	15.0200	17.2300	0.0000	0.0000	0.0000	0.0000;
	22882	22885	0.006418	0.211379	0	128.67	0	0	1	0	1	0	0	50.8100	8.0800	-50.6500	-2.6200	0.0000	0.0000	0.0000	0.0000;
	22882	22886	0.000218	0.001135	0	0	0	0	0	0	1	0	0	-50.8100	-8.0800	50.8200	8.1100	0.0000	0.0000	0.0000	0.0000;
	22883	22885	-0.001998	-0.065804	0	78.67	0	0	1	0	1	0	0	-50.7000	-4.3200	50.6500	2.6200	0.0000	0.0000	0.0000	0.0000;
	23214	22883	0.028205	0.079725	0.00232	61.8	0	0	0	0	1	0	0	-29.7800	9.9500	30.0600	-9.3900	0.0000	0.0000	0.0000	0.0000;
	22884	22885	0.019924	0.656218	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23039	22886	0.003179	0.021567	0.03838	238.73	0	0	0	0	1	0	0	-152.6700	-50.2700	153.4900	51.9600	0.0000	0.0000	0.0000	0.0000;
	22887	22888	0.000286	0.001088	0	0	0	0	0	0	1	0	0	36.4000	7.5200	-36.4000	-7.5000	0.0000	0.0000	0.0000	0.0000;
	22892	22887	0.011295	0.027534	0.00209	61.18	0	0	0	0	1	0	0	-38.3000	-20.2900	38.5000	20.5700	0.0000	0.0000	0.0000	0.0000;
	22887	22894	0.026786	0.059442	0.00259	73.74	0	0	0	0	1	0	0	-39.1600	2.4000	39.5400	-1.8200	0.0000	0.0000	0.0000	0.0000;
	22887	22894	0.026786	0.059442	0.00259	73.74	0	0	0	0	1	0	0	-39.1600	2.4000	39.5400	-1.8200	0.0000	0.0000	0.0000	0.0000;
	22887	22894	0.026786	0.059442	0.00259	73.74	0	0	0	0	1	0	0	-39.1600	2.4000	39.5400	-1.8200	0.0000	0.0000	0.0000	0.0000;
	22887	22896	0.034231	0.083646	0.00301	65.31	0	0	0	0	1	0	0	21.2800	-17.6400	-21.0400	17.9200	0.0000	0.0000	0.0000	0.0000;
	22887	22896	0.034231	0.083646	0.00301	65.31	0	0	0	0	1	0	0	21.2800	-17.6400	-21.0400	17.9200	0.0000	0.0000	0.0000	0.0000;
	23222	22890	0.002845	0.017108	0.08026	190.81	0	0	0	0	1	0	0	29.2600	44.3300	-29.1700	-51.9100	0.0000	0.0000	0.0000	0.0000;
	22892	22893	0.000224	0.001052	0	0	0	0	0	0	1	0	0	38.4900	10.1800	-38.4800	-10.1700	0.0000	0.0000	0.0000	0.0000;
	22895	22896	0.000269	0.001149	0	0	0	0	0	0	1	0	0	-19.2400	12.4600	19.2400	-12.4500	0.0000	0.0000	0.0000	0.0000;
	22897	22898	0.000282	0.001141	0	0	0	0	0	0	1	0	0	10.1100	1.5900	-10.1100	-1.5900	0.0000	0.0000	0.0000	0.0000;
	22897	23127	0.053245	0.12961	0.00549	60.75	0	0	0	0	1	0	0	30.3500	0.1500	-29.8600	0.4700	0.0000	0.0000	0.0000	0.0000;
	23130	22897	0.078137	0.169218	0.01019	60.9	0	0	0	0	1	0	0	-28.1600	9.4200	28.8500	-8.9500	0.0000	0.0000	0.0000	0.0000;
	22897	23698	0.026083	0.064211	0.00407	68.82	0	0	0	0	1	0	0	-34.6500	3.6000	34.9600	-3.2500	0.0000	0.0000	0.0000	0.0000;
	22897	23698	0.026083	0.064211	0.00407	68.82	0	0	0	0	1	0	0	-34.6500	3.6000	34.9600	-3.2500	0.0000	0.0000	0.0000	0.0000;
	22899	22903	0.004045	0.121232	0	157.56	0	0	1	0	1	0	0	13.9400	-9.0900	-13.9200	9.4300	0.0000	0.0000	0.0000	0.0000;
	22899	22904	0.000225	0.001043	0	0	0	0	0	0	1	0	0	13.5600	5.1300	-13.5600	-5.1300	0.0000	0.0000	0.0000	0.0000;
	22899	22962	0.008874	0.053705	0.12465	187.43	0	0	0	0	1	0	0	-27.4900	3.9600	27.5700	-16.0800	0.0000	0.0000	0.0000	0.0000;
	22901	22900	0.001692	0.048194	0	309.83	0	0	1	0	1	0	0	-101.7500	27.5100	101.9200	-22.4200	0.0000	0.0000	0.0000	0.0000;
	22900	22903	-8.9e-05	-0.002663	0	57.56	0	0	1	0	1	0	0	-13.9200	9.4200	13.9200	-9.4300	0.0000	0.0000	0.0000	0.0000;
	22900	22905	0.000226	0.001021	0	0	0	0	0	0	1	0	0	-88.0000	13.0100	88.0200	-12.9300	0.0000	0.0000	0.0000	0.0000;
	22901	22907	0.050906	0.132716	0.00471	76.92	0	0	0	0	1	0	0	42.5700	-14.3300	-41.6000	16.3700	0.0000	0.0000	0.0000	0.0000;
	22901	22907	0.050906	0.132716	0.00471	76.92	0	0	0	0	1	0	0	42.5700	-14.3300	-41.6000	16.3700	0.0000	0.0000	0.0000	0.0000;
	22901	22907	0.050906	0.132716	0.00471	76.92	0	0	0	0	1	0	0	42.5700	-14.3300	-41.6000	16.3700	0.0000	0.0000	0.0000	0.0000;
	22908	22901	0.042247	0.106713	0.00435	60.67	0	0	0	0	1	0	0	26.3300	-15.0000	-25.9600	15.4700	0.0000	0.0000	0.0000	0.0000;
	22902	22903	0.024137	0.723442	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25231	22905	0.028446	0.124855	0.02181	144.99	0	0	0	0	1	0	0	90.2100	-5.6000	-88.0200	12.9300	0.0000	0.0000	0.0000	0.0000;
	22906	22907	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-7.9900	-5.1500	7.9900	5.1500	0.0000	0.0000	0.0000	0.0000;
	22907	22910	0.068741	0.157353	0.00838	74.94	0	0	0	0	1	0	0	38.9400	-18.0800	-37.7400	19.9400	0.0000	0.0000	0.0000	0.0000;
	22907	22910	0.068741	0.157353	0.00838	74.94	0	0	0	0	1	0	0	38.9400	-18.0800	-37.7400	19.9400	0.0000	0.0000	0.0000	0.0000;
	22907	22910	0.068741	0.157353	0.00838	74.94	0	0	0	0	1	0	0	38.9400	-18.0800	-37.7400	19.9400	0.0000	0.0000	0.0000	0.0000;
	25230	22908	0.119842	0.251307	0.00359	62.88	0	0	0	0	1	0	0	37.8100	-8.8200	-36.1400	11.9400	0.0000	0.0000	0.0000	0.0000;
	22910	22909	0.039482	0.103599	0.00578	72.82	0	0	0	0	1	0	0	31.7800	-21.7500	-31.2400	22.5700	0.0000	0.0000	0.0000	0.0000;
	22910	22909	0.039482	0.103599	0.00578	72.82	0	0	0	0	1	0	0	31.7800	-21.7500	-31.2400	22.5700	0.0000	0.0000	0.0000	0.0000;
	22910	22909	0.039482	0.103599	0.00578	72.82	0	0	0	0	1	0	0	31.7800	-21.7500	-31.2400	22.5700	0.0000	0.0000	0.0000	0.0000;
	22911	23393	0.015777	0.088621	0.02471	206.7	0	0	0	0	1	0	0	62.3100	-32.2900	-61.5700	33.8200	0.0000	0.0000	0.0000	0.0000;
	22913	22914	0.000201	0.001106	0	0	0	0	0	0	1	0	0	-35.9100	25.2100	35.9100	-25.1900	0.0000	0.0000	0.0000	0.0000;
	22914	22918	0.034515	0.088291	0.0061	61.43	0	0	0	0	1	0	0	-37.4200	22.2700	38.0300	-21.3600	0.0000	0.0000	0.0000	0.0000;
	22920	22914	0.020909	0.050385	0.00226	47.27	0	0	0	0	1	0	0	-1.5000	-3.1600	1.5000	2.9200	0.0000	0.0000	0.0000	0.0000;
	22915	22916	0.000269	0.001033	0	0	0	0	0	0	1	0	0	35.9100	15.2100	-35.9100	-15.1900	0.0000	0.0000	0.0000	0.0000;
	22918	22915	0.024132	0.048452	0.00173	66.09	0	0	0	0	1	0	0	-46.6600	1.0900	47.1500	-0.2900	0.0000	0.0000	0.0000	0.0000;
	22915	22940	0.012473	0.035632	0.00315	43.02	0	0	0	0	1	0	0	8.4800	6.1700	-8.4700	-6.4700	0.0000	0.0000	0.0000	0.0000;
	22915	22948	0.005293	0.015775	0.00128	52.71	0	0	0	0	1	0	0	10.6000	-0.6200	-10.6000	0.4900	0.0000	0.0000	0.0000	0.0000;
	22915	22951	0.013002	0.028268	0.00115	61.53	0	0	0	0	1	0	0	35.7500	12.4200	-35.5700	-12.1700	0.0000	0.0000	0.0000	0.0000;
	22915	23664	0.013305	0.030049	0.00091	78.24	0	0	0	0	1	0	0	-45.9700	-10.9600	46.2400	11.4800	0.0000	0.0000	0.0000	0.0000;
	22915	23664	0.013305	0.030049	0.00091	78.24	0	0	0	0	1	0	0	-45.9700	-10.9600	46.2400	11.4800	0.0000	0.0000	0.0000	0.0000;
	22915	23664	0.013305	0.030049	0.00091	78.24	0	0	0	0	1	0	0	-45.9700	-10.9600	46.2400	11.4800	0.0000	0.0000	0.0000	0.0000;
	22917	22918	0.017638	0.041542	0.00454	49.93	0	0	0	0	1	0	0	-6.9500	-1.3500	6.9500	0.8900	0.0000	0.0000	0.0000	0.0000;
	22929	22917	0.024835	0.081484	0.00591	50.89	0	0	0	0	1	0	0	-9.9500	-2.4300	9.9700	1.8900	0.0000	0.0000	0.0000	0.0000;
	22917	23664	0.046582	0.101333	0.00555	63.88	0	0	0	0	1	0	0	-38.9400	-3.4000	39.6100	4.2600	0.0000	0.0000	0.0000	0.0000;
	22918	22919	0.000283	0.001173	0	0	0	0	0	0	1	0	0	35.9100	12.8200	-35.9100	-12.8000	0.0000	0.0000	0.0000	0.0000;
	22918	22951	0.015639	0.038812	0.00159	62.05	0	0	0	0	1	0	0	-34.2400	6.5600	34.4200	-6.2900	0.0000	0.0000	0.0000	0.0000;
	22920	22921	0.027722	0.079949	0.00262	52.96	0	0	0	0	1	0	0	-14.8300	9.0700	14.9100	-9.1200	0.0000	0.0000	0.0000	0.0000;
	23103	22920	0.03961	0.104249	0.00497	57.06	0	0	0	0	1	0	0	10.3800	-16.4000	-10.2400	16.2400	0.0000	0.0000	0.0000	0.0000;
	22921	22922	0.000294	0.001179	0	0	0	0	0	0	1	0	0	20.2700	1.8200	-20.2600	-1.8200	0.0000	0.0000	0.0000	0.0000;
	22923	22926	0.000334	0.019474	0	542.63	0	0	1	0	1	0	0	153.9700	-37.2200	-153.8800	42.0300	0.0000	0.0000	0.0000	0.0000;
	22923	22927	0.000238	0.001166	0	0	0	0	0	0	1	0	0	52.8700	26.9600	-52.8600	-26.9200	0.0000	0.0000	0.0000	0.0000;
	23579	22923	0.00205	0.025599	0.45444	1133.22	0	0	0	0	1	0	0	284.2100	73.1100	-282.4800	-98.9700	0.0000	0.0000	0.0000	0.0000;
	23662	22923	0.000863	0.010758	0.1959	1207.15	0	0	0	0	1	0	0	-454.8400	-261.5400	457.3000	272.9100	0.0000	0.0000	0.0000	0.0000;
	22924	22926	0.000318	0.018593	0	392.63	0	0	1	0	1	0	0	-153.8100	46.6200	153.8800	-42.0300	0.0000	0.0000	0.0000	0.0000;
	22924	22938	0.016153	0.086825	0.03032	238.67	0	0	0	0	1	0	0	125.7800	-4.8600	-123.3300	14.8700	0.0000	0.0000	0.0000	0.0000;
	23668	22924	0.011312	0.045689	0.04205	187.27	0	0	0	0	1	0	0	-27.7700	38.3300	28.0300	-41.7600	0.0000	0.0000	0.0000	0.0000;
	22925	22926	0.003374	0.196971	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22929	22930	0.000275	0.001114	0	0	0	0	0	0	1	0	0	33.3300	1.2700	-33.3300	-1.2600	0.0000	0.0000	0.0000	0.0000;
	22929	22934	0.027791	0.07233	0.00399	45.85	0	0	0	0	1	0	0	4.7700	2.7900	-4.7600	-3.1800	0.0000	0.0000	0.0000	0.0000;
	22929	22948	0.037111	0.091881	0.00894	70.34	0	0	0	0	1	0	0	-35.4200	-3.4100	35.8600	3.5600	0.0000	0.0000	0.0000	0.0000;
	22929	22948	0.037111	0.091881	0.00894	70.34	0	0	0	0	1	0	0	-35.4200	-3.4100	35.8600	3.5600	0.0000	0.0000	0.0000	0.0000;
	22929	22960	0.054669	0.09187	0.00442	65.66	0	0	0	0	1	0	0	42.6800	5.2100	-41.7200	-4.0400	0.0000	0.0000	0.0000	0.0000;
	22947	22931	0.010755	0.056927	0.01391	184.44	0	0	0	0	1	0	0	17.1100	6.2800	-17.0700	-7.5300	0.0000	0.0000	0.0000	0.0000;
	22932	22933	0.000295	0.001051	0	0	0	0	0	0	1	0	0	15.0000	2.4100	-14.9900	-2.4100	0.0000	0.0000	0.0000	0.0000;
	22936	22932	0.032587	0.082557	0.00799	50.15	0	0	0	0	1	0	0	-13.6100	-14.4800	13.7400	14.0400	0.0000	0.0000	0.0000	0.0000;
	22934	22946	0.028719	0.074236	0.01109	50.32	0	0	0	0	1	0	0	-10.2300	0.2700	10.2600	-1.3600	0.0000	0.0000	0.0000	0.0000;
	22936	22937	0.000203	0.001074	0	0	0	0	0	0	1	0	0	29.3500	8.3000	-29.3500	-8.2900	0.0000	0.0000	0.0000	0.0000;
	22939	22956	0.037964	0.089666	0.00248	65.21	0	0	0	0	1	0	0	33.8700	-25.3700	-33.2300	26.6200	0.0000	0.0000	0.0000	0.0000;
	22940	22948	0.022563	0.063581	0.00159	38.24	0	0	0	0	1	0	0	-2.1500	-3.7800	2.1500	3.6200	0.0000	0.0000	0.0000	0.0000;
	22940	22954	0.003463	0.008606	0.00541	48.08	0	0	0	0	1	0	0	8.1500	4.5100	-8.1400	-5.0900	0.0000	0.0000	0.0000	0.0000;
	22940	22958	0.020143	0.049484	0.00168	60.75	0	0	0	0	1	0	0	-22.3600	2.6400	22.4500	-2.5900	0.0000	0.0000	0.0000	0.0000;
	22941	22944	0.000133	0.003379	0	138.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22941	22945	0.000225	0.001065	0	0	0	0	0	0	1	0	0	34.5200	7.3800	-34.5200	-7.3700	0.0000	0.0000	0.0000	0.0000;
	22941	22946	0.000234	0.001088	0	0	0	0	0	0	1	0	0	-34.5200	-7.3800	34.5200	7.3900	0.0000	0.0000	0.0000	0.0000;
	22942	22944	0.006907	0.17489	0	69.43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22943	22944	0.006907	0.17489	0	69.43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22946	22948	0.03018	0.062168	0.00458	66.1	0	0	0	0	1	0	0	-44.7800	-6.0300	45.3700	6.7500	0.0000	0.0000	0.0000	0.0000;
	22947	23668	0.005609	0.035083	0.01907	242.51	0	0	0	0	1	0	0	-141.4700	-24.9400	142.5800	29.8600	0.0000	0.0000	0.0000	0.0000;
	22948	22949	0.012598	0.031164	0.00234	51.05	0	0	0	0	1	0	0	-11.5800	-3.4100	11.6000	3.1900	0.0000	0.0000	0.0000	0.0000;
	22951	22948	0.017987	0.036784	0.00252	56.61	0	0	0	0	1	0	0	-23.0400	-9.5000	23.1400	9.4400	0.0000	0.0000	0.0000	0.0000;
	22948	23664	0.01027	0.026723	0.00089	81.69	0	0	0	0	1	0	0	-58.2200	-14.5100	58.5600	15.3000	0.0000	0.0000	0.0000	0.0000;
	22948	23664	0.01027	0.026723	0.00089	81.69	0	0	0	0	1	0	0	-58.2200	-14.5100	58.5600	15.3000	0.0000	0.0000	0.0000	0.0000;
	22948	23664	0.01027	0.026723	0.00089	81.69	0	0	0	0	1	0	0	-58.2200	-14.5100	58.5600	15.3000	0.0000	0.0000	0.0000	0.0000;
	22949	22950	0.000235	0.00112	0	0	0	0	0	0	1	0	0	43.8800	7.5400	-43.8800	-7.5200	0.0000	0.0000	0.0000	0.0000;
	22954	22949	0.030984	0.081197	0.00278	44.21	0	0	0	0	1	0	0	-7.0400	-4.8500	7.0600	4.6000	0.0000	0.0000	0.0000	0.0000;
	22949	23664	0.01445	0.038283	0.00193	67.55	0	0	0	0	1	0	0	-31.2700	-7.6600	31.4100	7.8200	0.0000	0.0000	0.0000	0.0000;
	22949	23664	0.01445	0.038283	0.00193	67.55	0	0	0	0	1	0	0	-31.2700	-7.6600	31.4100	7.8200	0.0000	0.0000	0.0000	0.0000;
	22951	22952	0.000259	0.001	0	0	0	0	0	0	1	0	0	59.2200	30.1200	-59.2100	-30.0800	0.0000	0.0000	0.0000	0.0000;
	22951	22958	0.01988	0.051843	0.00844	66.03	0	0	0	0	1	0	0	-35.0300	-2.1600	35.2600	1.8400	0.0000	0.0000	0.0000	0.0000;
	22958	22953	0.007129	0.019235	0.00211	56.56	0	0	0	0	1	0	0	25.2500	22.0600	-25.1700	-22.0900	0.0000	0.0000	0.0000	0.0000;
	22954	22955	0.00027	0.001051	0	0	0	0	0	0	1	0	0	33.5800	7.9900	-33.5800	-7.9800	0.0000	0.0000	0.0000	0.0000;
	22958	22954	0.027864	0.062895	0.00177	59.09	0	0	0	0	1	0	0	18.4900	-1.9400	-18.4000	1.9500	0.0000	0.0000	0.0000	0.0000;
	22956	22958	0.025538	0.056471	0.00174	71.46	0	0	0	0	1	0	0	-40.5600	10.8500	40.9700	-10.1100	0.0000	0.0000	0.0000	0.0000;
	22956	22958	0.025538	0.056471	0.00174	71.46	0	0	0	0	1	0	0	-40.5600	10.8500	40.9700	-10.1100	0.0000	0.0000	0.0000	0.0000;
	22958	22957	0.008	0.194962	0	105.92	0	0	1.0375	0	1	0	0	-45.8500	0.2100	46.0100	3.8500	0.0000	0.0000	0.0000	0.0000;
	22958	22957	0.008	0.194962	0	105.92	0	0	1.0375	0	1	0	0	-45.8500	0.2100	46.0100	3.8500	0.0000	0.0000	0.0000	0.0000;
	22958	22957	0.008	0.194962	0	105.92	0	0	1.0375	0	1	0	0	-45.8500	0.2100	46.0100	3.8500	0.0000	0.0000	0.0000	0.0000;
	22958	22957	0.008	0.194962	0	105.92	0	0	1.0375	0	1	0	0	-45.8500	0.2100	46.0100	3.8500	0.0000	0.0000	0.0000	0.0000;
	22957	22959	0.00022	0.001128	0	0	0	0	0	0	1	0	0	33.5800	21.9300	-33.5800	-21.9200	0.0000	0.0000	0.0000	0.0000;
	22957	23580	0.014731	0.104207	0.05765	244.04	0	0	0	0	1	0	0	-111.9900	-9.2700	113.8000	16.0000	0.0000	0.0000	0.0000	0.0000;
	22957	23580	0.014731	0.104207	0.05765	244.04	0	0	0	0	1	0	0	-111.9900	-9.2700	113.8000	16.0000	0.0000	0.0000	0.0000	0.0000;
	22957	23668	0.00931	0.040724	0.01281	197.44	0	0	0	0	1	0	0	-32.2900	-55.9100	32.6600	56.2000	0.0000	0.0000	0.0000	0.0000;
	22960	22961	0.000217	0.001136	0	0	0	0	0	0	1	0	0	49.8400	5.6100	-49.8400	-5.5800	0.0000	0.0000	0.0000	0.0000;
	22963	22962	0.004779	0.164706	0	70.4	0	0	1.1	0	1	0	0	-32.7900	-30.7200	32.9000	34.4300	0.0000	0.0000	0.0000	0.0000;
	22962	22964	0.000224	0.001155	0	0	0	0	0	0	1	0	0	31.4700	11.6900	-31.4600	-11.6800	0.0000	0.0000	0.0000	0.0000;
	22966	22963	0.023208	0.06176	0.00418	70.09	0	0	0	0	1	0	0	-36.4500	3.2000	36.7500	-2.8700	0.0000	0.0000	0.0000	0.0000;
	22966	22963	0.023208	0.06176	0.00418	70.09	0	0	0	0	1	0	0	-36.4500	3.2000	36.7500	-2.8700	0.0000	0.0000	0.0000	0.0000;
	22963	22967	0.010314	0.033807	0.00321	77.91	0	0	0	0	1	0	0	-43.6100	19.3400	43.8300	-18.9700	0.0000	0.0000	0.0000	0.0000;
	22963	22967	0.010314	0.033807	0.00321	77.91	0	0	0	0	1	0	0	-43.6100	19.3400	43.8300	-18.9700	0.0000	0.0000	0.0000	0.0000;
	22963	22967	0.010314	0.033807	0.00321	77.91	0	0	0	0	1	0	0	-43.6100	19.3400	43.8300	-18.9700	0.0000	0.0000	0.0000	0.0000;
	22965	22966	0.000209	0.001099	0	0	0	0	0	0	1	0	0	-19.0900	-12.1100	19.0900	12.1200	0.0000	0.0000	0.0000	0.0000;
	22967	22968	0.00025	0.001009	0	0	0	0	0	0	1	0	0	16.3800	5.0400	-16.3800	-5.0300	0.0000	0.0000	0.0000	0.0000;
	22967	23518	0.044677	0.116264	0.01024	80.82	0	0	0	0	1	0	0	-49.2900	17.3000	50.4300	-15.4400	0.0000	0.0000	0.0000	0.0000;
	22967	23518	0.044677	0.116264	0.01024	80.82	0	0	0	0	1	0	0	-49.2900	17.3000	50.4300	-15.4400	0.0000	0.0000	0.0000	0.0000;
	22967	23518	0.044677	0.116264	0.01024	80.82	0	0	0	0	1	0	0	-49.2900	17.3000	50.4300	-15.4400	0.0000	0.0000	0.0000	0.0000;
	22969	22970	0.00591	0.017759	0.00447	40.64	0	0	0	0	1	0	0	-0.5600	14.4400	0.5700	-14.8500	0.0000	0.0000	0.0000	0.0000;
	22969	23043	0.064701	0.139312	0.00624	53.48	0	0	0	0	1	0	0	-15.9900	-17.3100	16.3400	17.4000	0.0000	0.0000	0.0000	0.0000;
	22970	22971	0.046543	0.117557	0.00478	53.98	0	0	0	0	1	0	0	-17.1200	3.9900	17.2600	-4.1100	0.0000	0.0000	0.0000	0.0000;
	22971	22972	0.000235	0.001145	0	0	0	0	0	0	1	0	0	16.5500	6.1200	-16.5500	-6.1200	0.0000	0.0000	0.0000	0.0000;
	23045	22971	0.035171	0.067053	0.00362	57.1	0	0	0	0	1	0	0	22.1600	-2.3600	-21.9900	2.3100	0.0000	0.0000	0.0000	0.0000;
	22971	23049	0.031107	0.094301	0.00816	57.85	0	0	0	0	1	0	0	-22.7900	0.0600	22.9500	-0.4100	0.0000	0.0000	0.0000	0.0000;
	22975	22973	0.035993	0.069966	0.00179	58.53	0	0	0	0	1	0	0	24.3500	0.5100	-24.1400	-0.2700	0.0000	0.0000	0.0000	0.0000;
	22973	22979	0.031529	0.080253	0.00518	61.99	0	0	0	0	1	0	0	26.9000	-12.7200	-26.6200	12.9200	0.0000	0.0000	0.0000	0.0000;
	23001	22973	0.055567	0.099563	0.00787	62.25	0	0	0	0	1	0	0	30.4200	-10.6800	-29.8500	10.9200	0.0000	0.0000	0.0000	0.0000;
	22974	22992	0.062756	0.125838	0.00302	52.82	0	0	0	0	1	0	0	8.6900	10.4300	-8.5800	-10.5200	0.0000	0.0000	0.0000	0.0000;
	22974	23000	0.108688	0.208674	0.0038	62.08	0	0	0	0	1	0	0	-29.8200	27.6400	31.5000	-24.8000	0.0000	0.0000	0.0000	0.0000;
	22977	22975	0.033481	0.092834	0.00148	60.47	0	0	0	0	1	0	0	31.0000	4.0600	-30.6800	-3.3400	0.0000	0.0000	0.0000	0.0000;
	22975	23000	0.050797	0.155285	0.00473	53.83	0	0	0	0	1	0	0	-14.3300	-1.5000	14.4400	1.3300	0.0000	0.0000	0.0000	0.0000;
	22977	22976	0.00638	0.200357	0	68.79	0	0	1	0	1	0	0	-31.0000	-4.0600	31.0600	5.9500	0.0000	0.0000	0.0000	0.0000;
	22976	22978	0.000262	0.00101	0	0	0	0	0	0	1	0	0	20.6700	11.3900	-20.6700	-11.3800	0.0000	0.0000	0.0000	0.0000;
	22976	23563	0.009146	0.053778	0.0147	219.82	0	0	0	0	1	0	0	-93.6100	-15.1200	94.3800	18.0700	0.0000	0.0000	0.0000	0.0000;
	22979	22994	0.036238	0.085347	0.00763	53.27	0	0	0	0	1	0	0	7.3500	-16.4800	-7.2300	15.9800	0.0000	0.0000	0.0000	0.0000;
	22980	23202	0.024607	0.058181	0.00651	61.05	0	0	0	0	1	0	0	33.8300	13.9400	-33.5200	-13.8500	0.0000	0.0000	0.0000	0.0000;
	22980	23205	0.018111	0.053314	0.00542	76.51	0	0	0	0	1	0	0	-41.2800	-2.5400	41.5800	2.8400	0.0000	0.0000	0.0000	0.0000;
	22980	23205	0.018111	0.053314	0.00542	76.51	0	0	0	0	1	0	0	-41.2800	-2.5400	41.5800	2.8400	0.0000	0.0000	0.0000	0.0000;
	22980	23205	0.018111	0.053314	0.00542	76.51	0	0	0	0	1	0	0	-41.2800	-2.5400	41.5800	2.8400	0.0000	0.0000	0.0000	0.0000;
	23175	22981	0.023022	0.056052	0.0025	62.56	0	0	0	0	1	0	0	37.0500	5.6200	-36.7400	-5.1200	0.0000	0.0000	0.0000	0.0000;
	22981	23202	0.024956	0.060736	0.0016	54.22	0	0	0	0	1	0	0	16.6200	3.3500	-16.5500	-3.3400	0.0000	0.0000	0.0000	0.0000;
	22982	22983	0.000248	0.001196	0	0	0	0	0	0	1	0	0	20.1200	5.9400	-20.1200	-5.9300	0.0000	0.0000	0.0000	0.0000;
	22982	22998	0.01478	0.03528	0.00317	48.68	0	0	0	0	1	0	0	7.6400	-0.1000	-7.6300	-0.2000	0.0000	0.0000	0.0000	0.0000;
	23202	22982	0.037485	0.077755	0.00198	49.7	0	0	0	0	1	0	0	9.3800	0.0700	-9.3400	-0.2000	0.0000	0.0000	0.0000	0.0000;
	22982	23533	0.017576	0.043692	0.00188	54.29	0	0	0	0	1	0	0	-18.4200	-5.6400	18.4800	5.6100	0.0000	0.0000	0.0000	0.0000;
	22984	22987	0.004855	0.137387	0	183.2	0	0	1	0	1	0	0	57.4500	-1.3500	-57.2900	5.8200	0.0000	0.0000	0.0000	0.0000;
	22984	22988	0.000283	0.001004	0	0	0	0	0	0	1	0	0	41.3900	5.3700	-41.3900	-5.3600	0.0000	0.0000	0.0000	0.0000;
	23200	22984	0.00807	0.036106	0.02653	225.35	0	0	0	0	1	0	0	99.6200	4.7900	-98.8400	-4.0200	0.0000	0.0000	0.0000	0.0000;
	22985	22987	-0.001339	-0.037894	0	83.2	0	0	1	0	1	0	0	-57.3300	4.5900	57.2900	-5.8200	0.0000	0.0000	0.0000	0.0000;
	22985	23001	0.038495	0.110137	0.00588	63.71	0	0	0	0	1	0	0	38.1900	-7.5400	-37.6200	8.5800	0.0000	0.0000	0.0000	0.0000;
	22985	23533	0.006466	0.016962	0.00042	54.72	0	0	0	0	1	0	0	19.1400	2.9500	-19.1200	-2.9300	0.0000	0.0000	0.0000	0.0000;
	22986	22987	0.020568	0.581997	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22989	23008	0.075644	0.156017	0.00369	67.39	0	0	0	0	1	0	0	30.7500	-6.2700	-30.0500	7.3400	0.0000	0.0000	0.0000	0.0000;
	22989	23008	0.075644	0.156017	0.00369	67.39	0	0	0	0	1	0	0	30.7500	-6.2700	-30.0500	7.3400	0.0000	0.0000	0.0000	0.0000;
	23648	22989	0.035483	0.08388	0.00277	71.67	0	0	0	0	1	0	0	40.5500	-0.9200	-40.0100	1.9000	0.0000	0.0000	0.0000	0.0000;
	23648	22989	0.035483	0.08388	0.00277	71.67	0	0	0	0	1	0	0	40.5500	-0.9200	-40.0100	1.9000	0.0000	0.0000	0.0000	0.0000;
	22990	22994	0.042184	0.116096	0.0056	59.5	0	0	0	0	1	0	0	-18.4200	4.0200	18.5700	-4.1800	0.0000	0.0000	0.0000	0.0000;
	22991	22992	0.000283	0.001139	0	0	0	0	0	0	1	0	0	-13.8900	-4.6400	13.9000	4.6500	0.0000	0.0000	0.0000	0.0000;
	22994	22992	0.040392	0.106592	0.00259	51.63	0	0	0	0	1	0	0	11.4100	-12.0200	-11.3000	12.0400	0.0000	0.0000	0.0000	0.0000;
	22993	22996	0.010683	0.249518	0	136.5	0	0	1	0	1	0	0	22.7700	0.4200	-22.7200	0.8500	0.0000	0.0000	0.0000	0.0000;
	22993	22997	0.000204	0.001179	0	0	0	0	0	0	1	0	0	16.4200	4.7200	-16.4200	-4.7200	0.0000	0.0000	0.0000	0.0000;
	22994	22996	-0.005302	-0.123834	0	61.5	0	0	1	0	1	0	0	-22.7500	0.2200	22.7200	-0.8500	0.0000	0.0000	0.0000	0.0000;
	22995	22996	0.029247	0.683135	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22998	23533	0.017445	0.052778	0.00334	55.7	0	0	0	0	1	0	0	-20.5100	-6.2300	20.5900	6.1300	0.0000	0.0000	0.0000	0.0000;
	22999	23000	0.000265	0.001087	0	0	0	0	0	0	1	0	0	-14.0700	-3.0700	14.0700	3.0700	0.0000	0.0000	0.0000	0.0000;
	23003	23004	0.000232	0.001078	0	0	0	0	0	0	1	0	0	21.3100	1.9600	-21.3100	-1.9600	0.0000	0.0000	0.0000	0.0000;
	23003	23005	0.0184	0.056968	0.00165	46.08	0	0	0	0	1	0	0	1.4300	-9.3500	-1.4200	9.2300	0.0000	0.0000	0.0000	0.0000;
	23006	23007	0.000207	0.001113	0	0	0	0	0	0	1	0	0	33.8900	3.0500	-33.8900	-3.0400	0.0000	0.0000	0.0000	0.0000;
	23008	23006	0.022036	0.060133	0.00185	65.86	0	0	0	0	1	0	0	-42.4000	6.9000	42.8000	-6.0100	0.0000	0.0000	0.0000	0.0000;
	23006	23011	0.012035	0.027007	0.00119	71.94	0	0	0	0	1	0	0	-38.3400	1.4800	38.5100	-1.2200	0.0000	0.0000	0.0000	0.0000;
	23006	23011	0.012035	0.027007	0.00119	71.94	0	0	0	0	1	0	0	-38.3400	1.4800	38.5100	-1.2200	0.0000	0.0000	0.0000	0.0000;
	23008	23016	0.058938	0.174313	0.00509	69.49	0	0	0	0	1	0	0	32.5100	-13.3900	-31.8100	14.9500	0.0000	0.0000	0.0000	0.0000;
	23008	23016	0.058938	0.174313	0.00509	69.49	0	0	0	0	1	0	0	32.5100	-13.3900	-31.8100	14.9500	0.0000	0.0000	0.0000	0.0000;
	23009	23013	0.000483	0.029816	0	572.35	0	0	1	0	1	0	0	207.4600	35.1400	-207.2600	-22.9500	0.0000	0.0000	0.0000	0.0000;
	23009	23014	0.00025	0.00112	0	0	0	0	0	0	1	0	0	33.8900	10.9000	-33.8900	-10.8800	0.0000	0.0000	0.0000	0.0000;
	23009	23535	0.002505	0.023016	0.52861	1339.02	0	0	0	0	1	0	0	-597.7700	81.0100	606.3200	-59.6900	0.0000	0.0000	0.0000	0.0000;
	23009	23535	0.002505	0.023016	0.52861	1339.02	0	0	0	0	1	0	0	-597.7700	81.0100	606.3200	-59.6900	0.0000	0.0000	0.0000	0.0000;
	23564	23009	0.001315	0.015802	0.26559	1112.41	0	0	0	0	1	0	0	135.2400	-77.6400	-134.9600	52.4100	0.0000	0.0000	0.0000	0.0000;
	23011	23010	0.005557	0.173012	0	91.69	0	0	1	0	1	0	0	-36.9700	-1.0500	37.0400	3.3000	0.0000	0.0000	0.0000	0.0000;
	23011	23010	0.005557	0.173012	0	91.69	0	0	1	0	1	0	0	-36.9700	-1.0500	37.0400	3.3000	0.0000	0.0000	0.0000	0.0000;
	23011	23010	0.005557	0.173012	0	91.69	0	0	1	0	1	0	0	-36.9700	-1.0500	37.0400	3.3000	0.0000	0.0000	0.0000	0.0000;
	23010	23013	9e-05	0.005524	0	422.35	0	0	1	0	1	0	0	-207.2200	-20.6900	207.2600	22.9500	0.0000	0.0000	0.0000	0.0000;
	23010	23015	0.000251	0.001184	0	0	0	0	0	0	1	0	0	96.0900	10.7800	-96.0700	-10.6800	0.0000	0.0000	0.0000	0.0000;
	23012	23013	0.004073	0.251367	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23782	23015	0.004198	0.029725	0.03323	218.34	0	0	0	0	1	0	0	82.2100	-15.5000	-81.9300	13.9300	0.0000	0.0000	0.0000	0.0000;
	23016	23017	0.000294	0.00108	0	0	0	0	0	0	1	0	0	33.8900	13.5400	-33.8900	-13.5300	0.0000	0.0000	0.0000	0.0000;
	23018	23019	0.057461	0.107245	0.00224	46.11	0	0	0	0	1	0	0	-4.0900	3.3200	4.1000	-3.5300	0.0000	0.0000	0.0000	0.0000;
	23018	23021	0.02682	0.082166	0.0021	52.89	0	0	0	0	1	0	0	-9.9200	-6.6100	9.9500	6.4900	0.0000	0.0000	0.0000	0.0000;
	23019	23035	0.043856	0.104628	0.00585	57.77	0	0	0	0	1	0	0	-20.2000	0.0900	20.3700	-0.3200	0.0000	0.0000	0.0000	0.0000;
	23021	23020	0.004227	0.110343	0	78.19	0	0	1.0375	0	1	0	0	-28.7200	-5.0700	28.7600	5.9900	0.0000	0.0000	0.0000	0.0000;
	23021	23020	0.004227	0.110343	0	78.19	0	0	1.0375	0	1	0	0	-28.7200	-5.0700	28.7600	5.9900	0.0000	0.0000	0.0000	0.0000;
	23020	23022	0.000233	0.001156	0	0	0	0	0	0	1	0	0	34.1200	9.1100	-34.1200	-9.1000	0.0000	0.0000	0.0000	0.0000;
	23020	23033	0.009837	0.04938	0.03508	246.22	0	0	0	0	1	0	0	-169.7100	-12.1400	172.4800	22.3400	0.0000	0.0000	0.0000	0.0000;
	23020	23034	0.009843	0.054924	0.01653	177.63	0	0	0	0	1	0	0	11.3200	-38.3000	-11.1700	37.3900	0.0000	0.0000	0.0000	0.0000;
	23020	23039	0.006289	0.035399	0.15824	213.96	0	0	0	0	1	0	0	66.7500	29.3500	-66.3900	-43.3200	0.0000	0.0000	0.0000	0.0000;
	23021	23125	0.066558	0.158034	0.01106	64.31	0	0	0	0	1	0	0	47.5000	3.6400	-46.1100	-1.5100	0.0000	0.0000	0.0000	0.0000;
	23023	23024	0.000237	0.001049	0	0	0	0	0	0	1	0	0	16.0900	12.8000	-16.0900	-12.8000	0.0000	0.0000	0.0000	0.0000;
	23025	23028	0.059602	0.120163	0.00556	38.81	0	0	0	0	1	0	0	-0.5400	-1.5700	0.5400	0.9800	0.0000	0.0000	0.0000	0.0000;
	23025	23498	0.025535	0.055279	0.00314	67.71	0	0	0	0	1	0	0	-35.1700	-0.9900	35.4600	1.2900	0.0000	0.0000	0.0000	0.0000;
	23025	23498	0.025535	0.055279	0.00314	67.71	0	0	0	0	1	0	0	-35.1700	-0.9900	35.4600	1.2900	0.0000	0.0000	0.0000	0.0000;
	23025	23571	0.035394	0.090561	0.00864	70.16	0	0	0	0	1	0	0	-37.6200	15.4600	38.1700	-14.9700	0.0000	0.0000	0.0000	0.0000;
	23025	23571	0.035394	0.090561	0.00864	70.16	0	0	0	0	1	0	0	-37.6200	15.4600	38.1700	-14.9700	0.0000	0.0000	0.0000	0.0000;
	23026	23027	0.000232	0.001053	0	0	0	0	0	0	1	0	0	19.3000	7.2100	-19.3000	-7.2100	0.0000	0.0000	0.0000	0.0000;
	23026	23028	0.016581	0.042038	0.00374	57.42	0	0	0	0	1	0	0	21.2000	3.1800	-21.1200	-3.4000	0.0000	0.0000	0.0000	0.0000;
	23031	23026	0.032056	0.082508	0.00596	65.78	0	0	0	0	1	0	0	29.8400	-0.6500	-29.5800	0.6700	0.0000	0.0000	0.0000	0.0000;
	23031	23026	0.032056	0.082508	0.00596	65.78	0	0	0	0	1	0	0	29.8400	-0.6500	-29.5800	0.6700	0.0000	0.0000	0.0000	0.0000;
	23035	23026	0.019463	0.061219	0.0024	56.99	0	0	0	0	1	0	0	-18.5700	11.7400	18.6600	-11.7300	0.0000	0.0000	0.0000	0.0000;
	23030	23029	0.000345	0.019799	0	618.88	0	0	1.00625	0	1	0	0	-296.9600	-6.2200	297.2400	22.5500	0.0000	0.0000	0.0000	0.0000;
	23030	23029	0.000345	0.019799	0	618.88	0	0	1.00625	0	1	0	0	-296.9600	-6.2200	297.2400	22.5500	0.0000	0.0000	0.0000	0.0000;
	23030	23029	0.000345	0.019799	0	618.88	0	0	1.00625	0	1	0	0	-296.9600	-6.2200	297.2400	22.5500	0.0000	0.0000	0.0000	0.0000;
	23029	23032	0.000221	0.001071	0	0	0	0	0	0	1	0	0	47.1800	15.6600	-47.1800	-15.6400	0.0000	0.0000	0.0000	0.0000;
	23435	23029	0.001336	0.014557	0.24282	1058.85	0	0	0	0	1	0	0	125.4300	-55.7600	-125.2100	32.1200	0.0000	0.0000	0.0000	0.0000;
	23029	24714	0.002168	0.024201	0.4431	1356.49	0	0	0	0	1	0	0	-642.8700	50.8700	651.3000	-4.7800	0.0000	0.0000	0.0000	0.0000;
	23029	24714	0.002168	0.024201	0.4431	1356.49	0	0	0	0	1	0	0	-642.8700	50.8700	651.3000	-4.7800	0.0000	0.0000	0.0000	0.0000;
	23031	23030	0.004394	0.155644	0	95.51	0	0	1.0125	0	1	0	0	-43.4200	-0.5700	43.5000	3.3100	0.0000	0.0000	0.0000	0.0000;
	23031	23030	0.004394	0.155644	0	95.51	0	0	1.0125	0	1	0	0	-43.4200	-0.5700	43.5000	3.3100	0.0000	0.0000	0.0000	0.0000;
	23031	23030	0.004394	0.155644	0	95.51	0	0	1.0125	0	1	0	0	-43.4200	-0.5700	43.5000	3.3100	0.0000	0.0000	0.0000	0.0000;
	23030	23033	0.000279	0.00116	0	0	0	0	0	0	1	0	0	760.3800	8.7200	-758.8900	-2.5200	0.0000	0.0000	0.0000	0.0000;
	23498	23031	0.015777	0.039367	0.00084	67.57	0	0	0	0	1	0	0	-35.1100	-1.1600	35.2900	1.5100	0.0000	0.0000	0.0000	0.0000;
	23498	23031	0.015777	0.039367	0.00084	67.57	0	0	0	0	1	0	0	-35.1100	-1.1600	35.2900	1.5100	0.0000	0.0000	0.0000	0.0000;
	23034	23033	0.009062	0.055831	0.01393	276.15	0	0	0	0	1	0	0	-165.2800	23.4100	167.6500	-10.3000	0.0000	0.0000	0.0000	0.0000;
	23034	23033	0.009062	0.055831	0.01393	276.15	0	0	0	0	1	0	0	-165.2800	23.4100	167.6500	-10.3000	0.0000	0.0000	0.0000	0.0000;
	23034	23033	0.009062	0.055831	0.01393	276.15	0	0	0	0	1	0	0	-165.2800	23.4100	167.6500	-10.3000	0.0000	0.0000	0.0000	0.0000;
	23035	23034	0.00536	0.131534	0	52.18	0	0	1.025	0	1	0	0	-1.7900	-11.4200	1.8000	11.5900	0.0000	0.0000	0.0000	0.0000;
	23034	23036	0.000267	0.001011	0	0	0	0	0	0	1	0	0	26.2400	9.1400	-26.2300	-9.1300	0.0000	0.0000	0.0000	0.0000;
	23037	23038	0.000238	0.00107	0	0	0	0	0	0	1	0	0	17.7500	5.8800	-17.7500	-5.8700	0.0000	0.0000	0.0000	0.0000;
	23040	23039	0.00692	0.206257	0	95.14	0	0	1.1	0	1	0	0	-40.8200	-21.4300	40.9900	26.3600	0.0000	0.0000	0.0000	0.0000;
	23040	23039	0.00692	0.206257	0	95.14	0	0	1.1	0	1	0	0	-40.8200	-21.4300	40.9900	26.3600	0.0000	0.0000	0.0000	0.0000;
	23040	23039	0.00692	0.206257	0	95.14	0	0	1.1	0	1	0	0	-40.8200	-21.4300	40.9900	26.3600	0.0000	0.0000	0.0000	0.0000;
	23039	23041	0.000291	0.001001	0	0	0	0	0	0	1	0	0	96.1000	14.4900	-96.0700	-14.4000	0.0000	0.0000	0.0000	0.0000;
	23040	23255	0.012257	0.03505	0.00252	76.02	0	0	0	0	1	0	0	50.7400	11.3200	-50.4300	-10.7100	0.0000	0.0000	0.0000	0.0000;
	23040	23255	0.012257	0.03505	0.00252	76.02	0	0	0	0	1	0	0	50.7400	11.3200	-50.4300	-10.7100	0.0000	0.0000	0.0000	0.0000;
	23040	23255	0.012257	0.03505	0.00252	76.02	0	0	0	0	1	0	0	50.7400	11.3200	-50.4300	-10.7100	0.0000	0.0000	0.0000	0.0000;
	23043	23042	0.003333	0.11658	0	81.52	0	0	1.08125	0	1	0	0	-27.9000	-11.9600	27.9300	13.1200	0.0000	0.0000	0.0000	0.0000;
	23043	23042	0.003333	0.11658	0	81.52	0	0	1.08125	0	1	0	0	-27.9000	-11.9600	27.9300	13.1200	0.0000	0.0000	0.0000	0.0000;
	23042	23044	0.000229	0.001148	0	0	0	0	0	0	1	0	0	-55.8600	-26.2400	55.8700	26.2800	0.0000	0.0000	0.0000	0.0000;
	23045	23270	0.036171	0.104204	0.00705	70.87	0	0	0	0	1	0	0	-37.6200	8.3400	38.1400	-7.5600	0.0000	0.0000	0.0000	0.0000;
	23045	23270	0.036171	0.104204	0.00705	70.87	0	0	0	0	1	0	0	-37.6200	8.3400	38.1400	-7.5600	0.0000	0.0000	0.0000	0.0000;
	23047	23046	0.002968	0.087327	0	90.21	0	0	1.05	0	1	0	0	-37.0500	-10.5100	37.1000	11.8400	0.0000	0.0000	0.0000	0.0000;
	23047	23046	0.002968	0.087327	0	90.21	0	0	1.05	0	1	0	0	-37.0500	-10.5100	37.1000	11.8400	0.0000	0.0000	0.0000	0.0000;
	23047	23046	0.002968	0.087327	0	90.21	0	0	1.05	0	1	0	0	-37.0500	-10.5100	37.1000	11.8400	0.0000	0.0000	0.0000	0.0000;
	23046	23048	0.000214	0.001044	0	0	0	0	0	0	1	0	0	-111.2900	-35.5100	111.3200	35.6500	0.0000	0.0000	0.0000	0.0000;
	23049	23047	0.045821	0.109601	0.00381	63.29	0	0	0	0	1	0	0	-40.0900	-5.4300	40.8100	6.7700	0.0000	0.0000	0.0000	0.0000;
	23047	23256	0.02805	0.056152	0.00993	60.42	0	0	0	0	1	0	0	31.5200	18.7200	-31.1600	-19.0600	0.0000	0.0000	0.0000	0.0000;
	23263	23048	0.013973	0.054587	0.01398	227.7	0	0	0	0	1	0	0	113.2200	41.6200	-111.3200	-35.6500	0.0000	0.0000	0.0000	0.0000;
	23073	23050	0.008402	0.046764	0.02373	192.1	0	0	0	0	1	0	0	-37.1600	13.5700	37.2900	-15.2300	0.0000	0.0000	0.0000	0.0000;
	23051	23052	0.019686	0.043113	0.00204	53.09	0	0	0	0	1	0	0	-13.3800	18.1400	13.4800	-18.1200	0.0000	0.0000	0.0000	0.0000;
	23051	23062	0.021064	0.044764	0.03034	52.91	0	0	0	0	1	0	0	15.1900	-26.4200	-15.0200	23.6900	0.0000	0.0000	0.0000	0.0000;
	23125	23051	0.063984	0.167024	0.00735	56.71	0	0	0	0	1	0	0	19.7600	-6.3300	-19.4900	6.2800	0.0000	0.0000	0.0000	0.0000;
	23130	23052	0.019567	0.042766	0.00731	61.62	0	0	0	0	1	0	0	31.3200	-15.5300	-31.0900	15.3100	0.0000	0.0000	0.0000	0.0000;
	23178	23053	0.009648	0.031035	0.00228	52.8	0	0	0	0	1	0	0	14.3900	-3.2600	-14.3700	3.0800	0.0000	0.0000	0.0000	0.0000;
	23053	23479	0.005792	0.016139	0.00122	56.65	0	0	0	0	1	0	0	-22.7600	-10.3100	22.7900	10.2700	0.0000	0.0000	0.0000	0.0000;
	23054	23055	0.000264	0.001087	0	0	0	0	0	0	1	0	0	-55.5200	-13.0400	55.5200	13.0800	0.0000	0.0000	0.0000	0.0000;
	23055	23056	0.023785	0.04999	0.00214	53.21	0	0	0	0	1	0	0	-15.0100	6.0000	15.0700	-6.1000	0.0000	0.0000	0.0000	0.0000;
	23057	23055	0.026315	0.061206	0.00256	58.96	0	0	0	0	1	0	0	27.6600	-11.1000	-27.4300	11.3500	0.0000	0.0000	0.0000	0.0000;
	23099	23055	0.022004	0.058821	0.00174	47.77	0	0	0	0	1	0	0	-4.3400	29.5200	4.5200	-29.2200	0.0000	0.0000	0.0000	0.0000;
	23055	23479	0.022073	0.05578	0.00404	54.85	0	0	0	0	1	0	0	-17.6000	-1.2100	17.6700	0.9500	0.0000	0.0000	0.0000	0.0000;
	23056	23057	0.013068	0.027894	0.00074	60.79	0	0	0	0	1	0	0	-31.6200	15.6000	31.7800	-15.3500	0.0000	0.0000	0.0000	0.0000;
	23099	23056	0.02016	0.052258	0.00378	55.86	0	0	0	0	1	0	0	-19.9600	38.1600	20.3100	-37.6600	0.0000	0.0000	0.0000	0.0000;
	23056	23178	0.011731	0.032592	0.01627	50.87	0	0	0	0	1	0	0	-7.5900	-2.3100	7.5900	0.6200	0.0000	0.0000	0.0000	0.0000;
	23056	23620	0.026562	0.072964	0.00136	60.92	0	0	0	0	1	0	0	-33.3000	6.1300	33.5900	-5.4700	0.0000	0.0000	0.0000	0.0000;
	23061	23057	0.018285	0.03988	0.00157	51.72	0	0	0	0	1	0	0	12.5100	1.1600	-12.4800	-1.2600	0.0000	0.0000	0.0000	0.0000;
	23057	23062	0.02364	0.054555	0.00364	68.11	0	0	0	0	1	0	0	32.4200	1.4000	-32.1900	-1.2300	0.0000	0.0000	0.0000	0.0000;
	23057	23062	0.02364	0.054555	0.00364	68.11	0	0	0	0	1	0	0	32.4200	1.4000	-32.1900	-1.2300	0.0000	0.0000	0.0000	0.0000;
	23620	23057	0.009729	0.025051	0.00282	82.95	0	0	0	0	1	0	0	58.7900	-3.2400	-58.4700	3.7600	0.0000	0.0000	0.0000	0.0000;
	23620	23057	0.009729	0.025051	0.00282	82.95	0	0	0	0	1	0	0	58.7900	-3.2400	-58.4700	3.7600	0.0000	0.0000	0.0000	0.0000;
	23620	23057	0.009729	0.025051	0.00282	82.95	0	0	0	0	1	0	0	58.7900	-3.2400	-58.4700	3.7600	0.0000	0.0000	0.0000	0.0000;
	23058	23059	0.00027	0.001028	0	0	0	0	0	0	1	0	0	26.5600	7.4500	-26.5600	-7.4400	0.0000	0.0000	0.0000	0.0000;
	23058	23063	0.008778	0.022749	0.00406	62.75	0	0	0	0	1	0	0	41.0100	-4.4800	-40.8700	4.4400	0.0000	0.0000	0.0000	0.0000;
	23058	23068	0.02174	0.055834	0.00272	67.93	0	0	0	0	1	0	0	-33.7900	-1.4800	34.0300	1.8200	0.0000	0.0000	0.0000	0.0000;
	23058	23068	0.02174	0.055834	0.00272	67.93	0	0	0	0	1	0	0	-33.7900	-1.4800	34.0300	1.8200	0.0000	0.0000	0.0000	0.0000;
	23060	23061	0.000216	0.00107	0	0	0	0	0	0	1	0	0	-26.4900	-3.8100	26.5000	3.8100	0.0000	0.0000	0.0000	0.0000;
	23061	23063	0.049418	0.127648	0.00243	56.95	0	0	0	0	1	0	0	21.3900	1.0600	-21.1700	-0.7600	0.0000	0.0000	0.0000	0.0000;
	23074	23061	0.017278	0.050417	0.0034	48.8	0	0	0	0	1	0	0	-8.6800	15.8800	8.7300	-16.0900	0.0000	0.0000	0.0000	0.0000;
	23061	23620	0.009949	0.028302	0.00057	68.26	0	0	0	0	1	0	0	-34.5600	5.0300	34.6800	-4.7600	0.0000	0.0000	0.0000	0.0000;
	23061	23620	0.009949	0.028302	0.00057	68.26	0	0	0	0	1	0	0	-34.5600	5.0300	34.6800	-4.7600	0.0000	0.0000	0.0000	0.0000;
	23062	23066	0.016429	0.04527	0.00115	65.01	0	0	0	0	1	0	0	26.4500	-14.6700	-26.3000	14.9500	0.0000	0.0000	0.0000	0.0000;
	23062	23066	0.016429	0.04527	0.00115	65.01	0	0	0	0	1	0	0	26.4500	-14.6700	-26.3000	14.9500	0.0000	0.0000	0.0000	0.0000;
	23063	23064	0.000244	0.001108	0	0	0	0	0	0	1	0	0	47.7100	8.9500	-47.7100	-8.9300	0.0000	0.0000	0.0000	0.0000;
	23063	23066	0.022121	0.04917	0.00668	52.99	0	0	0	0	1	0	0	14.3200	-12.6300	-14.2500	12.1100	0.0000	0.0000	0.0000	0.0000;
	23065	23066	0.000202	0.001067	0	0	0	0	0	0	1	0	0	-30.1000	-14.2100	30.1000	14.2200	0.0000	0.0000	0.0000	0.0000;
	23069	23066	0.014774	0.040934	0.00887	200	0	0	0	0	1	0	0	-36.1100	57.0700	36.7500	-56.2400	0.0000	0.0000	0.0000	0.0000;
	23067	23068	0.000201	0.001175	0	0	0	0	0	0	1	0	0	-33.8000	-4.1200	33.8000	4.1300	0.0000	0.0000	0.0000	0.0000;
	23068	23523	0.02299	0.062061	0.00362	72.47	0	0	0	0	1	0	0	-50.1400	0.4600	50.6900	0.6400	0.0000	0.0000	0.0000	0.0000;
	23068	23523	0.02299	0.062061	0.00362	72.47	0	0	0	0	1	0	0	-50.1400	0.4600	50.6900	0.6400	0.0000	0.0000	0.0000	0.0000;
	23068	23620	0.021528	0.044137	0.01746	58.99	0	0	0	0	1	0	0	-18.3300	1.6200	18.4000	-3.3200	0.0000	0.0000	0.0000	0.0000;
	23070	23071	0.000291	0.001067	0	0	0	0	0	0	1	0	0	-25.8900	-6.9500	25.9000	6.9600	0.0000	0.0000	0.0000	0.0000;
	23071	23072	0.027138	0.063758	0.00276	69.18	0	0	0	0	1	0	0	-37.8200	-6.8000	38.1900	7.3900	0.0000	0.0000	0.0000	0.0000;
	23071	23072	0.027138	0.063758	0.00276	69.18	0	0	0	0	1	0	0	-37.8200	-6.8000	38.1900	7.3900	0.0000	0.0000	0.0000	0.0000;
	23071	23075	0.028219	0.080106	0.00756	47.3	0	0	0	0	1	0	0	3.1100	-6.0100	-3.1000	5.2300	0.0000	0.0000	0.0000	0.0000;
	23071	23084	0.024904	0.060613	0.01164	63.76	0	0	0	0	1	0	0	46.6200	12.6500	-46.0700	-12.5300	0.0000	0.0000	0.0000	0.0000;
	23079	23072	0.014186	0.037166	0.00259	71.43	0	0	0	0	1	0	0	47.8900	20.1000	-47.5500	-19.5000	0.0000	0.0000	0.0000	0.0000;
	23079	23072	0.014186	0.037166	0.00259	71.43	0	0	0	0	1	0	0	47.8900	20.1000	-47.5500	-19.5000	0.0000	0.0000	0.0000	0.0000;
	23073	23090	0.00318	0.014535	0.03717	201.23	0	0	0	0	1	0	0	-38.4100	-11.9200	38.4600	8.3600	0.0000	0.0000	0.0000	0.0000;
	23073	23098	0.005048	0.032044	0.01421	200.15	0	0	0	0	1	0	0	50.9800	49.0700	-50.7300	-48.8800	0.0000	0.0000	0.0000	0.0000;
	23347	23073	0.004562	0.025472	0.01559	195.9	0	0	0	0	1	0	0	48.7000	70.5100	-48.3700	-70.3200	0.0000	0.0000	0.0000	0.0000;
	23074	23075	0.014291	0.041639	0.00151	66.66	0	0	0	0	1	0	0	-30.0300	4.0900	30.1600	-3.9000	0.0000	0.0000	0.0000	0.0000;
	23074	23075	0.014291	0.041639	0.00151	66.66	0	0	0	0	1	0	0	-30.0300	4.0900	30.1600	-3.9000	0.0000	0.0000	0.0000	0.0000;
	23074	23099	0.028729	0.061397	0.01208	61.59	0	0	0	0	1	0	0	32.2700	-25.9100	-31.8200	25.5800	0.0000	0.0000	0.0000	0.0000;
	23075	23076	0.00026	0.001199	0	0	0	0	0	0	1	0	0	36.4800	18.6500	-36.4800	-18.6400	0.0000	0.0000	0.0000	0.0000;
	23075	23079	0.03612	0.094807	0.00563	71.61	0	0	0	0	1	0	0	-46.8500	-8.0400	47.6100	9.4200	0.0000	0.0000	0.0000	0.0000;
	23075	23079	0.03612	0.094807	0.00563	71.61	0	0	0	0	1	0	0	-46.8500	-8.0400	47.6100	9.4200	0.0000	0.0000	0.0000	0.0000;
	23078	23077	0.000619	0.039183	0	427.64	0	0	1.1	0	1	0	0	-220.9400	-178.6800	221.5000	214.1400	0.0000	0.0000	0.0000	0.0000;
	23077	23081	0.000265	0.001055	0	0	0	0	0	0	1	0	0	62.3800	8.2400	-62.3700	-8.2000	0.0000	0.0000	0.0000	0.0000;
	23535	23077	0.000744	0.009882	0.47079	1290.84	0	0	0	0	1	0	0	-736.7700	218.3200	740.9200	-213.3800	0.0000	0.0000	0.0000	0.0000;
	23077	23625	0.000591	0.007283	0.13746	1301.46	0	0	0	0	1	0	0	880.5000	-87.9000	-876.1000	127.7200	0.0000	0.0000	0.0000	0.0000;
	23740	23077	0.002687	0.030221	0.40475	1222.99	0	0	0	0	1	0	0	505.0100	26.8400	-498.6200	1.7800	0.0000	0.0000	0.0000	0.0000;
	23077	24495	0.002188	0.025085	0.71698	1363.11	0	0	0	0	1	0	0	-703.3400	38.5600	713.7800	5.1000	0.0000	0.0000	0.0000	0.0000;
	23077	24495	0.002188	0.025085	0.71698	1363.11	0	0	0	0	1	0	0	-703.3400	38.5600	713.7800	5.1000	0.0000	0.0000	0.0000	0.0000;
	23079	23078	0.004453	0.135916	0	97.7	0	0	1.04375	0	1	0	0	-47.7500	-14.7600	47.8600	18.0500	0.0000	0.0000	0.0000	0.0000;
	23079	23078	0.004453	0.135916	0	97.7	0	0	1.04375	0	1	0	0	-47.7500	-14.7600	47.8600	18.0500	0.0000	0.0000	0.0000	0.0000;
	23079	23078	0.004453	0.135916	0	97.7	0	0	1.04375	0	1	0	0	-47.7500	-14.7600	47.8600	18.0500	0.0000	0.0000	0.0000	0.0000;
	23079	23078	0.004453	0.135916	0	97.7	0	0	1.04375	0	1	0	0	-47.7500	-14.7600	47.8600	18.0500	0.0000	0.0000	0.0000	0.0000;
	23078	23080	0.000222	0.001151	0	0	0	0	0	0	1	0	0	29.5100	106.4700	-29.4800	-106.3400	0.0000	0.0000	0.0000	0.0000;
	23080	23090	0.004255	0.034272	0.01601	232.53	0	0	0	0	1	0	0	119.1700	69.4700	-118.4100	-65.0600	0.0000	0.0000	0.0000	0.0000;
	23082	23083	0.000295	0.001139	0	0	0	0	0	0	1	0	0	37.5200	9.3700	-37.5100	-9.3500	0.0000	0.0000	0.0000	0.0000;
	23082	23084	0.020826	0.041895	0.00164	43.77	0	0	0	0	1	0	0	-0.9700	-13.3700	1.0000	13.2800	0.0000	0.0000	0.0000	0.0000;
	23086	23082	0.016302	0.047066	0.00112	62.67	0	0	0	0	1	0	0	36.7700	-3.4900	-36.5500	4.0000	0.0000	0.0000	0.0000	0.0000;
	23092	23084	0.027582	0.056487	0.00305	49.95	0	0	0	0	1	0	0	10.8900	10.0200	-10.8300	-10.2100	0.0000	0.0000	0.0000	0.0000;
	23085	23088	0.006865	0.203971	0	151.46	0	0	1	0	1	0	0	36.8400	-1.2000	-36.7500	3.9200	0.0000	0.0000	0.0000	0.0000;
	23085	23089	0.000252	0.001088	0	0	0	0	0	0	1	0	0	58.6600	27.7000	-58.6500	-27.6500	0.0000	0.0000	0.0000	0.0000;
	23085	23090	0.000289	0.001045	0	0	0	0	0	0	1	0	0	-95.5000	-26.5000	95.5300	26.6000	0.0000	0.0000	0.0000	0.0000;
	23086	23088	-0.001091	-0.032401	0	76.46	0	0	1	0	1	0	0	-36.7700	3.4900	36.7500	-3.9200	0.0000	0.0000	0.0000	0.0000;
	23087	23088	0.02429	0.721648	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23090	23093	0.010421	0.050419	0.01742	187.65	0	0	0	0	1	0	0	-15.5800	30.0900	15.7000	-31.2500	0.0000	0.0000	0.0000	0.0000;
	23091	23092	0.000247	0.001196	0	0	0	0	0	0	1	0	0	-37.5100	-3.5500	37.5200	3.5700	0.0000	0.0000	0.0000	0.0000;
	23092	23097	0.014645	0.045124	0.003	56.99	0	0	0	0	1	0	0	-20.2700	-16.8200	20.3600	16.8000	0.0000	0.0000	0.0000	0.0000;
	23092	23620	0.032972	0.074601	0.00417	58.03	0	0	0	0	1	0	0	-28.1400	3.2300	28.3900	-3.1000	0.0000	0.0000	0.0000	0.0000;
	23094	23093	0.005365	0.164746	0	64.11	0	0	1.09375	0	1	0	0	-28.9200	-24.2800	29.0100	26.8700	0.0000	0.0000	0.0000	0.0000;
	23093	23095	0.000261	0.001134	0	0	0	0	0	0	1	0	0	30.2000	4.8500	-30.1900	-4.8400	0.0000	0.0000	0.0000	0.0000;
	23094	23100	0.039744	0.096077	0.02018	66.47	0	0	0	0	1	0	0	28.5000	0.6000	-28.2000	-2.0400	0.0000	0.0000	0.0000	0.0000;
	23094	23100	0.039744	0.096077	0.02018	66.47	0	0	0	0	1	0	0	28.5000	0.6000	-28.2000	-2.0400	0.0000	0.0000	0.0000	0.0000;
	23097	23096	0.006827	0.202904	0	77.24	0	0	1.1	0	1	0	0	-25.2700	-21.8400	25.3600	24.4100	0.0000	0.0000	0.0000	0.0000;
	23097	23096	0.006827	0.202904	0	77.24	0	0	1.1	0	1	0	0	-25.2700	-21.8400	25.3600	24.4100	0.0000	0.0000	0.0000	0.0000;
	23096	23098	0.000258	0.001033	0	0	0	0	0	0	1	0	0	-50.7200	-48.8300	50.7300	48.8800	0.0000	0.0000	0.0000	0.0000;
	23100	23097	0.019	0.051994	0.00107	56.99	0	0	0	0	1	0	0	16.5400	-12.4500	-16.4700	12.5500	0.0000	0.0000	0.0000	0.0000;
	23632	23099	0.017096	0.049845	0.00197	48.7	0	0	0	0	1	0	0	10.6200	-8.1900	-10.5900	8.0600	0.0000	0.0000	0.0000	0.0000;
	23101	23100	0.019274	0.042494	0.00417	55.28	0	0	0	0	1	0	0	-21.3600	-8.3800	21.4600	8.1600	0.0000	0.0000	0.0000	0.0000;
	23101	23102	0.000252	0.001104	0	0	0	0	0	0	1	0	0	53.0500	35.3600	-53.0400	-35.3200	0.0000	0.0000	0.0000	0.0000;
	23101	23682	0.015004	0.041546	0.00128	61.79	0	0	0	0	1	0	0	-31.6800	-26.9800	31.9300	27.5300	0.0000	0.0000	0.0000	0.0000;
	23103	23104	0.000223	0.001151	0	0	0	0	0	0	1	0	0	22.8200	9.8600	-22.8200	-9.8500	0.0000	0.0000	0.0000	0.0000;
	23106	23105	0.004215	0.110361	0	56.3	0	0	1.1	0	1	0	0	-25.8200	-29.5800	25.8900	31.5600	0.0000	0.0000	0.0000	0.0000;
	23105	23107	0.000254	0.001114	0	0	0	0	0	0	1	0	0	-25.8900	-31.5600	25.9000	31.5800	0.0000	0.0000	0.0000	0.0000;
	23106	23109	0.03818	0.089396	0.00824	64.54	0	0	0	0	1	0	0	-31.2700	32.3800	32.0200	-31.4700	0.0000	0.0000	0.0000	0.0000;
	23110	23106	0.018704	0.042941	0.00256	65.24	0	0	0	0	1	0	0	-40.9400	5.2500	41.2500	-4.8000	0.0000	0.0000	0.0000	0.0000;
	23110	23108	0.033422	0.06464	0.00278	58.23	0	0	0	0	1	0	0	24.3300	-9.0900	-24.1200	9.2300	0.0000	0.0000	0.0000	0.0000;
	23111	23114	0.010288	0.343514	0	144.71	0	0	1	0	1	0	0	27.2600	-3.8600	-27.1900	6.3900	0.0000	0.0000	0.0000	0.0000;
	23111	23115	0.000289	0.001198	0	0	0	0	0	0	1	0	0	40.4300	4.6300	-40.4300	-4.6100	0.0000	0.0000	0.0000	0.0000;
	23111	23123	0.006034	0.035345	0.01875	264.44	0	0	0	0	1	0	0	-170.3300	-26.8900	172.0800	35.1300	0.0000	0.0000	0.0000	0.0000;
	23111	23123	0.006034	0.035345	0.01875	264.44	0	0	0	0	1	0	0	-170.3300	-26.8900	172.0800	35.1300	0.0000	0.0000	0.0000	0.0000;
	23112	23114	-0.005161	-0.172331	0	69.71	0	0	1	0	1	0	0	-27.2300	5.1200	27.1900	-6.3900	0.0000	0.0000	0.0000	0.0000;
	23124	23112	0.0345	0.089197	0.00372	61.86	0	0	0	0	1	0	0	-26.9700	5.3900	27.2300	-5.1200	0.0000	0.0000	0.0000	0.0000;
	23113	23114	0.024555	0.819854	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23116	23124	0.038184	0.07758	0.01255	75.75	0	0	0	0	1	0	0	42.0000	-1.3200	-41.3600	1.2900	0.0000	0.0000	0.0000	0.0000;
	23116	23124	0.038184	0.07758	0.01255	75.75	0	0	0	0	1	0	0	42.0000	-1.3200	-41.3600	1.2900	0.0000	0.0000	0.0000	0.0000;
	23118	23117	0.000577	0.024594	0	343.35	0	0	1.03125	0	1	0	0	-94.2500	-125.5700	94.3900	131.5700	0.0000	0.0000	0.0000	0.0000;
	23117	23122	0.000256	0.00117	0	0	0	0	0	0	1	0	0	40.6800	15.7600	-40.6800	-15.7400	0.0000	0.0000	0.0000	0.0000;
	23418	23117	0.001012	0.011261	0.31505	1290.98	0	0	0	0	1	0	0	778.4400	-17.6300	-772.7700	46.7200	0.0000	0.0000	0.0000	0.0000;
	23118	23121	0.004028	0.114777	0	125.76	0	0	1	0	1	0	0	35.0800	6.6900	-35.0300	-5.3300	0.0000	0.0000	0.0000	0.0000;
	23118	23123	0.000296	0.001007	0	0	0	0	0	0	1	0	0	59.1700	118.8700	-59.1200	-118.7100	0.0000	0.0000	0.0000	0.0000;
	23119	23121	0.000142	0.004037	0	75.76	0	0	1	0	1	0	0	-35.0300	-5.2800	35.0300	5.3300	0.0000	0.0000	0.0000	0.0000;
	23120	23121	0.023266	0.662952	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23123	23337	0.011049	0.065915	0.04242	256.66	0	0	0	0	1	0	0	-142.5200	24.2300	144.6800	-15.8400	0.0000	0.0000	0.0000	0.0000;
	23123	23337	0.011049	0.065915	0.04242	256.66	0	0	0	0	1	0	0	-142.5200	24.2300	144.6800	-15.8400	0.0000	0.0000	0.0000	0.0000;
	23130	23125	0.055214	0.159739	0.00547	47.39	0	0	0	0	1	0	0	-7.4900	-2.4500	7.5200	1.9900	0.0000	0.0000	0.0000	0.0000;
	23126	23273	0.009849	0.062222	0.04865	230.85	0	0	0	0	1	0	0	101.3200	21.6900	-100.3200	-20.5300	0.0000	0.0000	0.0000	0.0000;
	23126	23650	0.004361	0.01836	0.12542	242.38	0	0	0	0	1	0	0	-138.9800	-34.2700	139.7900	24.0700	0.0000	0.0000	0.0000	0.0000;
	23127	23130	0.070408	0.174859	0.00752	51.3	0	0	0	0	1	0	0	5.9600	-7.8800	-5.9000	7.2900	0.0000	0.0000	0.0000	0.0000;
	23537	23128	0.058051	0.167172	0.00159	61.37	0	0	0	0	1	0	0	30.1700	0.8300	-29.6900	0.3800	0.0000	0.0000	0.0000	0.0000;
	23128	23607	0.135546	0.348377	0.0079	52.95	0	0	0	0	1	0	0	11.6100	-8.1100	-11.3600	7.8900	0.0000	0.0000	0.0000	0.0000;
	23129	23130	0.000221	0.00102	0	0	0	0	0	0	1	0	0	-10.2200	-1.2700	10.2200	1.2700	0.0000	0.0000	0.0000	0.0000;
	23133	23131	0.042553	0.093091	0.00432	53.84	0	0	0	0	1	0	0	10.7500	4.6900	-10.6900	-4.9800	0.0000	0.0000	0.0000	0.0000;
	23143	23131	0.053475	0.148092	0.00433	53.38	0	0	0	0	1	0	0	10.9800	0.7000	-10.9100	-0.9500	0.0000	0.0000	0.0000	0.0000;
	23132	23160	0.044087	0.106985	0.00576	71.54	0	0	0	0	1	0	0	33.5700	-4.5400	-33.0600	5.1900	0.0000	0.0000	0.0000	0.0000;
	23132	23160	0.044087	0.106985	0.00576	71.54	0	0	0	0	1	0	0	33.5700	-4.5400	-33.0600	5.1900	0.0000	0.0000	0.0000	0.0000;
	23132	23160	0.044087	0.106985	0.00576	71.54	0	0	0	0	1	0	0	33.5700	-4.5400	-33.0600	5.1900	0.0000	0.0000	0.0000	0.0000;
	23133	23134	0.000292	0.001022	0	0	0	0	0	0	1	0	0	29.1200	6.2600	-29.1200	-6.2500	0.0000	0.0000	0.0000	0.0000;
	23140	23133	0.027654	0.070994	0.00316	68.3	0	0	0	0	1	0	0	37.7200	1.2500	-37.3300	-0.5800	0.0000	0.0000	0.0000	0.0000;
	23140	23133	0.027654	0.070994	0.00316	68.3	0	0	0	0	1	0	0	37.7200	1.2500	-37.3300	-0.5800	0.0000	0.0000	0.0000	0.0000;
	23142	23133	0.041538	0.098261	0.00191	57.16	0	0	0	0	1	0	0	-20.8500	5.1300	21.0400	-4.8700	0.0000	0.0000	0.0000	0.0000;
	23495	23133	0.046581	0.141369	0.00351	53.42	0	0	0	0	1	0	0	-13.6600	4.8700	13.7600	-4.9200	0.0000	0.0000	0.0000	0.0000;
	23490	23135	0.050801	0.1634	0.00752	58.92	0	0	0	0	1	0	0	22.6600	6.5100	-22.3900	-6.3800	0.0000	0.0000	0.0000	0.0000;
	23135	23495	0.058549	0.114878	0.00567	49.28	0	0	0	0	1	0	0	-7.8500	-1.2400	7.8900	0.7500	0.0000	0.0000	0.0000	0.0000;
	23136	23137	0.000238	0.001103	0	0	0	0	0	0	1	0	0	32.1700	9.4300	-32.1700	-9.4200	0.0000	0.0000	0.0000	0.0000;
	23136	23142	0.04059	0.080996	0.00982	41.98	0	0	0	0	1	0	0	-0.0700	7.0600	0.0900	-8.0000	0.0000	0.0000	0.0000	0.0000;
	23495	23136	0.02089	0.053268	0.00206	45.87	0	0	0	0	1	0	0	5.7700	-5.6200	-5.7600	5.4500	0.0000	0.0000	0.0000	0.0000;
	23136	23766	0.024066	0.065828	0.00189	57.59	0	0	0	0	1	0	0	-18.3300	-15.4000	18.4700	15.5800	0.0000	0.0000	0.0000	0.0000;
	23144	23138	0.00504	0.03383	0.04708	144.48	0	0	0	0	1	0	0	-1.0400	-2.1100	1.0400	-2.8600	0.0000	0.0000	0.0000	0.0000;
	23140	23139	0.003835	0.133168	0	93.57	0	0	1	0	1	0	0	-48.2900	-7.7800	48.3800	10.9000	0.0000	0.0000	0.0000	0.0000;
	23140	23139	0.003835	0.133168	0	93.57	0	0	1	0	1	0	0	-48.2900	-7.7800	48.3800	10.9000	0.0000	0.0000	0.0000	0.0000;
	23140	23139	0.003835	0.133168	0	93.57	0	0	1	0	1	0	0	-48.2900	-7.7800	48.3800	10.9000	0.0000	0.0000	0.0000	0.0000;
	23139	23141	0.000205	0.001016	0	0	0	0	0	0	1	0	0	-145.1500	-32.6900	145.2000	32.9100	0.0000	0.0000	0.0000	0.0000;
	23140	23143	0.023788	0.059253	0.00175	61.49	0	0	0	0	1	0	0	34.3700	8.5000	-34.0700	-7.9500	0.0000	0.0000	0.0000	0.0000;
	23141	23395	0.008782	0.041908	0.02732	191.28	0	0	0	0	1	0	0	-8.3300	-33.1500	8.4200	30.6700	0.0000	0.0000	0.0000	0.0000;
	23511	23141	0.008544	0.048579	0.01252	256.27	0	0	0	0	1	0	0	138.3900	7.0600	-136.8700	0.2500	0.0000	0.0000	0.0000	0.0000;
	23144	23145	0.000226	0.001029	0	0	0	0	0	0	1	0	0	17.4400	6.1700	-17.4400	-6.1700	0.0000	0.0000	0.0000	0.0000;
	23146	23482	0.035391	0.080405	0.00278	67.33	0	0	0	0	1	0	0	-30.7400	3.9400	31.0500	-3.5200	0.0000	0.0000	0.0000	0.0000;
	23146	23482	0.035391	0.080405	0.00278	67.33	0	0	0	0	1	0	0	-30.7400	3.9400	31.0500	-3.5200	0.0000	0.0000	0.0000	0.0000;
	23147	23776	0.011363	0.034647	0.00116	56.3	0	0	0	0	1	0	0	23.4200	-19.2200	-23.3300	19.3900	0.0000	0.0000	0.0000	0.0000;
	23148	23149	0.000273	0.001092	0	0	0	0	0	0	1	0	0	45.6500	9.3500	-45.6400	-9.3300	0.0000	0.0000	0.0000	0.0000;
	23152	23148	0.023506	0.053968	0.00171	54.42	0	0	0	0	1	0	0	18.3600	4.2600	-18.2800	-4.2600	0.0000	0.0000	0.0000	0.0000;
	23148	23476	0.024867	0.054566	0.00147	59.21	0	0	0	0	1	0	0	-27.3700	-5.1000	27.5600	5.3500	0.0000	0.0000	0.0000	0.0000;
	23151	23150	0.000562	0.027911	0	375.95	0	0	1	0	1	0	0	-146.2400	-9.4700	146.3600	15.0900	0.0000	0.0000	0.0000	0.0000;
	23150	23153	0.000256	0.001098	0	0	0	0	0	0	1	0	0	64.3000	16.3200	-64.2900	-16.2700	0.0000	0.0000	0.0000	0.0000;
	23150	23335	0.001395	0.015198	0.21605	1159.76	0	0	0	0	1	0	0	248.1400	-25.2800	-247.3400	10.8300	0.0000	0.0000	0.0000	0.0000;
	23389	23150	0.001561	0.018902	0.66902	1247.75	0	0	0	0	1	0	0	433.2800	-178.9800	-430.1000	147.1800	0.0000	0.0000	0.0000	0.0000;
	23484	23150	0.001099	0.011599	0.19987	1061.02	0	0	0	0	1	0	0	74.9200	119.0400	-74.7000	-138.4600	0.0000	0.0000	0.0000	0.0000;
	23150	23680	0.00089	0.011492	0.4582	1092.69	0	0	0	0	1	0	0	46.0100	-14.8500	-45.9900	-34.0700	0.0000	0.0000	0.0000	0.0000;
	23152	23151	0.006327	0.205092	0	62.04	0	0	1	0	1	0	0	-18.3600	-4.2600	18.3800	4.9600	0.0000	0.0000	0.0000	0.0000;
	23151	23154	0.000205	0.0011	0	0	0	0	0	0	1	0	0	127.8600	4.5100	-127.8300	-4.3400	0.0000	0.0000	0.0000	0.0000;
	23154	23155	0.008735	0.053625	0.03362	198.6	0	0	0	0	1	0	0	59.8800	12.8600	-59.5700	-14.4900	0.0000	0.0000	0.0000	0.0000;
	23374	23154	0.004447	0.028658	0.01187	186.47	0	0	0	0	1	0	0	-20.5700	9.8100	20.5900	-10.9300	0.0000	0.0000	0.0000	0.0000;
	23157	23158	0.000256	0.001084	0	0	0	0	0	0	1	0	0	28.1300	5.7000	-28.1300	-5.6900	0.0000	0.0000	0.0000	0.0000;
	23160	23161	0.000257	0.001064	0	0	0	0	0	0	1	0	0	28.1300	11.0400	-28.1300	-11.0300	0.0000	0.0000	0.0000	0.0000;
	23163	23164	0.000254	0.001122	0	0	0	0	0	0	1	0	0	-16.5900	-7.3500	16.5900	7.3500	0.0000	0.0000	0.0000	0.0000;
	23165	23350	0.03212	0.080974	0.00557	71.3	0	0	0	0	1	0	0	-39.1700	4.5500	39.6400	-3.9500	0.0000	0.0000	0.0000	0.0000;
	23165	23350	0.03212	0.080974	0.00557	71.3	0	0	0	0	1	0	0	-39.1700	4.5500	39.6400	-3.9500	0.0000	0.0000	0.0000	0.0000;
	23165	23350	0.03212	0.080974	0.00557	71.3	0	0	0	0	1	0	0	-39.1700	4.5500	39.6400	-3.9500	0.0000	0.0000	0.0000	0.0000;
	23166	23167	0.00028	0.001019	0	0	0	0	0	0	1	0	0	47.0900	6.3200	-47.0800	-6.3000	0.0000	0.0000	0.0000	0.0000;
	23168	23169	0.01409	0.03593	0.00266	49.41	0	0	0	0	1	0	0	5.2500	-9.5700	-5.2300	9.3300	0.0000	0.0000	0.0000	0.0000;
	23172	23168	0.01787	0.053543	0.00181	54.81	0	0	0	0	1	0	0	15.6500	-6.6000	-15.6000	6.5500	0.0000	0.0000	0.0000	0.0000;
	23168	23185	0.018245	0.050347	0.00311	44.55	0	0	0	0	1	0	0	5.6300	15.3900	-5.5800	-15.5800	0.0000	0.0000	0.0000	0.0000;
	23168	23632	0.02842	0.063508	0.00148	52.44	0	0	0	0	1	0	0	-16.7800	-16.3900	16.9300	16.5600	0.0000	0.0000	0.0000	0.0000;
	23192	23169	0.018679	0.048958	0.00224	66.34	0	0	0	0	1	0	0	32.3200	18.2400	-32.0800	-17.8500	0.0000	0.0000	0.0000	0.0000;
	23192	23169	0.018679	0.048958	0.00224	66.34	0	0	0	0	1	0	0	32.3200	18.2400	-32.0800	-17.8500	0.0000	0.0000	0.0000	0.0000;
	23170	23171	0.000202	0.001004	0	0	0	0	0	0	1	0	0	38.1600	13.1600	-38.1600	-13.1400	0.0000	0.0000	0.0000	0.0000;
	23174	23170	0.011132	0.02817	0.00082	53.07	0	0	0	0	1	0	0	15.3200	4.0900	-15.3000	-4.1100	0.0000	0.0000	0.0000	0.0000;
	23170	23197	0.029147	0.06628	0.00109	62.01	0	0	0	0	1	0	0	-34.8300	-7.1300	35.1700	7.7900	0.0000	0.0000	0.0000	0.0000;
	23170	23203	0.036367	0.088493	0.00309	43.94	0	0	0	0	1	0	0	-1.3600	-1.6200	1.3600	1.2900	0.0000	0.0000	0.0000	0.0000;
	23170	23205	0.022674	0.0553	0.00847	52.18	0	0	0	0	1	0	0	13.3200	-0.3000	-13.2900	-0.5100	0.0000	0.0000	0.0000	0.0000;
	23172	23173	0.000236	0.001182	0	0	0	0	0	0	1	0	0	74.0500	9.8700	-74.0400	-9.8100	0.0000	0.0000	0.0000	0.0000;
	23172	23178	0.007573	0.023688	0.00142	70.27	0	0	0	0	1	0	0	-43.1900	-2.2300	43.3300	2.5000	0.0000	0.0000	0.0000	0.0000;
	23172	23178	0.007573	0.023688	0.00142	70.27	0	0	0	0	1	0	0	-43.1900	-2.2300	43.3300	2.5000	0.0000	0.0000	0.0000	0.0000;
	23180	23172	0.003499	0.011269	0.00494	52.78	0	0	0	0	1	0	0	3.3100	-1.6900	-3.3100	1.1800	0.0000	0.0000	0.0000	0.0000;
	23174	23197	0.022787	0.056546	0.0019	67.93	0	0	0	0	1	0	0	-33.5300	-7.9600	33.7800	8.3800	0.0000	0.0000	0.0000	0.0000;
	23174	23197	0.022787	0.056546	0.0019	67.93	0	0	0	0	1	0	0	-33.5300	-7.9600	33.7800	8.3800	0.0000	0.0000	0.0000	0.0000;
	23175	23176	0.000222	0.00113	0	0	0	0	0	0	1	0	0	36.6600	19.1500	-36.6600	-19.1300	0.0000	0.0000	0.0000	0.0000;
	23175	23181	0.024353	0.055993	0.01663	50.45	0	0	0	0	1	0	0	12.4000	3.6700	-12.3600	-5.3000	0.0000	0.0000	0.0000	0.0000;
	23203	23175	0.016075	0.048765	0.00195	69.96	0	0	0	0	1	0	0	38.9000	13.1200	-38.6500	-12.5600	0.0000	0.0000	0.0000	0.0000;
	23203	23175	0.016075	0.048765	0.00195	69.96	0	0	0	0	1	0	0	38.9000	13.1200	-38.6500	-12.5600	0.0000	0.0000	0.0000	0.0000;
	23175	23205	0.04328	0.116201	0.0016	49.14	0	0	0	0	1	0	0	-8.8100	-3.3200	8.8500	3.2500	0.0000	0.0000	0.0000	0.0000;
	23178	23177	0.005069	0.173998	0	89.28	0	0	1	0	1	0	0	-36.6500	2.1400	36.7200	0.0900	0.0000	0.0000	0.0000	0.0000;
	23178	23177	0.005069	0.173998	0	89.28	0	0	1	0	1	0	0	-36.6500	2.1400	36.7200	0.0900	0.0000	0.0000	0.0000	0.0000;
	23178	23177	0.005069	0.173998	0	89.28	0	0	1	0	1	0	0	-36.6500	2.1400	36.7200	0.0900	0.0000	0.0000	0.0000	0.0000;
	23177	23179	0.000283	0.001034	0	0	0	0	0	0	1	0	0	97.2400	39.2000	-97.2100	-39.0900	0.0000	0.0000	0.0000	0.0000;
	23177	23186	0.002723	0.015855	0.0289	199.67	0	0	0	0	1	0	0	57.4800	19.2300	-57.3800	-21.6900	0.0000	0.0000	0.0000	0.0000;
	23177	23191	0.004834	0.023628	0.01287	199.36	0	0	0	0	1	0	0	63.6200	53.0300	-63.3000	-52.8000	0.0000	0.0000	0.0000	0.0000;
	23177	23199	0.006288	0.041471	0.01986	180.85	0	0	0	0	1	0	0	-12.5300	-27.9300	12.5800	26.1600	0.0000	0.0000	0.0000	0.0000;
	23177	23650	0.006084	0.034738	0.12993	253.02	0	0	0	0	1	0	0	-157.9800	-41.9000	159.5000	36.5800	0.0000	0.0000	0.0000	0.0000;
	23177	23650	0.006084	0.034738	0.12993	253.02	0	0	0	0	1	0	0	-157.9800	-41.9000	159.5000	36.5800	0.0000	0.0000	0.0000	0.0000;
	23479	23178	0.014687	0.031644	0.00096	44.61	0	0	0	0	1	0	0	-1.3100	8.7100	1.3200	-8.7900	0.0000	0.0000	0.0000	0.0000;
	23181	23206	0.050168	0.133004	0.00641	54.08	0	0	0	0	1	0	0	-16.0800	0.7300	16.2000	-1.0600	0.0000	0.0000	0.0000	0.0000;
	23682	23182	0.017546	0.040803	0.00144	64.63	0	0	0	0	1	0	0	28.9800	9.2500	-28.8300	-9.0500	0.0000	0.0000	0.0000	0.0000;
	23682	23182	0.017546	0.040803	0.00144	64.63	0	0	0	0	1	0	0	28.9800	9.2500	-28.8300	-9.0500	0.0000	0.0000	0.0000	0.0000;
	23183	23184	0.00022	0.001119	0	0	0	0	0	0	1	0	0	30.6600	12.2900	-30.6600	-12.2800	0.0000	0.0000	0.0000	0.0000;
	23183	23210	0.068481	0.125611	0.00395	52.64	0	0	0	0	1	0	0	11.5700	2.1300	-11.4800	-2.3700	0.0000	0.0000	0.0000	0.0000;
	23183	23682	0.02857	0.066295	0.00518	64.02	0	0	0	0	1	0	0	-42.2300	-14.4200	42.7800	15.1500	0.0000	0.0000	0.0000	0.0000;
	23185	23187	0.010828	0.033637	0.00248	59.64	0	0	0	0	1	0	0	-25.0800	4.9300	25.1500	-4.9800	0.0000	0.0000	0.0000	0.0000;
	23186	23189	0.007552	0.226273	0	175.12	0	0	1	0	1	0	0	35.5900	3.2900	-35.5000	-0.5200	0.0000	0.0000	0.0000	0.0000;
	23186	23190	0.000232	0.001142	0	0	0	0	0	0	1	0	0	47.4900	15.4200	-47.4800	-15.3900	0.0000	0.0000	0.0000	0.0000;
	23207	23186	0.005979	0.041418	0.01712	196.41	0	0	0	0	1	0	0	25.7400	-4.5000	-25.7000	2.9800	0.0000	0.0000	0.0000	0.0000;
	23187	23189	-0.001454	-0.043558	0	75.12	0	0	1	0	1	0	0	-35.5200	-1.0500	35.5000	0.5200	0.0000	0.0000	0.0000	0.0000;
	23187	23210	0.043195	0.084472	0.00718	48.31	0	0	0	0	1	0	0	10.3700	6.0300	-10.3100	-6.6400	0.0000	0.0000	0.0000	0.0000;
	23188	23189	0.032709	0.979993	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23192	23191	0.005638	0.146799	0	92.91	0	0	1.06875	0	1	0	0	-40.2900	-22.2500	40.4200	25.5400	0.0000	0.0000	0.0000	0.0000;
	23192	23191	0.005638	0.146799	0	92.91	0	0	1.06875	0	1	0	0	-40.2900	-22.2500	40.4200	25.5400	0.0000	0.0000	0.0000	0.0000;
	23192	23191	0.005638	0.146799	0	92.91	0	0	1.06875	0	1	0	0	-40.2900	-22.2500	40.4200	25.5400	0.0000	0.0000	0.0000	0.0000;
	23191	23193	0.000206	0.00107	0	0	0	0	0	0	1	0	0	72.2300	34.3100	-72.2200	-34.2500	0.0000	0.0000	0.0000	0.0000;
	23191	23200	0.003262	0.019034	0.02383	211.8	0	0	0	0	1	0	0	55.0400	-44.1000	-54.8900	42.5600	0.0000	0.0000	0.0000	0.0000;
	23191	23691	0.005674	0.037152	0.03565	249.4	0	0	0	0	1	0	0	-103.2700	5.9000	103.8700	-5.6400	0.0000	0.0000	0.0000	0.0000;
	23191	23691	0.005674	0.037152	0.03565	249.4	0	0	0	0	1	0	0	-103.2700	5.9000	103.8700	-5.6400	0.0000	0.0000	0.0000	0.0000;
	23192	23194	0.005621	0.0139	0.00311	61.22	0	0	0	0	1	0	0	29.6200	16.4500	-29.5600	-16.6400	0.0000	0.0000	0.0000	0.0000;
	23203	23192	0.02067	0.0631	0.00229	49.84	0	0	0	0	1	0	0	-6.6600	-7.0400	6.6800	6.8500	0.0000	0.0000	0.0000	0.0000;
	23192	23632	0.005055	0.017454	0.00364	53.75	0	0	0	0	1	0	0	19.9400	6.9900	-19.9200	-7.3100	0.0000	0.0000	0.0000	0.0000;
	23194	23197	0.04143	0.085727	0.00194	56.86	0	0	0	0	1	0	0	-24.8500	-1.2800	25.0900	1.5600	0.0000	0.0000	0.0000	0.0000;
	23194	23203	0.017596	0.052726	0.00161	46.34	0	0	0	0	1	0	0	0.3400	3.2200	-0.3400	-3.3800	0.0000	0.0000	0.0000	0.0000;
	23194	23632	0.025625	0.057878	0.00181	45.06	0	0	0	0	1	0	0	-1.1900	-2.5200	1.2000	2.3300	0.0000	0.0000	0.0000	0.0000;
	23196	23195	0.000443	0.024172	0	544.22	0	0	1.04375	0	1	0	0	-220.7800	-102.6200	221.0400	117.0900	0.0000	0.0000	0.0000	0.0000;
	23196	23195	0.000443	0.024172	0	544.22	0	0	1.04375	0	1	0	0	-220.7800	-102.6200	221.0400	117.0900	0.0000	0.0000	0.0000	0.0000;
	23196	23195	0.000443	0.024172	0	544.22	0	0	1.04375	0	1	0	0	-220.7800	-102.6200	221.0400	117.0900	0.0000	0.0000	0.0000	0.0000;
	23564	23195	0.001306	0.015002	0.1998	1267	0	0	0	0	1	0	0	-628.1300	140.8200	633.2500	-103.1600	0.0000	0.0000	0.0000	0.0000;
	23625	23195	0.000426	0.005292	0.2452	1322.78	0	0	0	0	1	0	0	535.9100	32.0200	-534.7400	-43.2500	0.0000	0.0000	0.0000	0.0000;
	23625	23195	0.000426	0.005292	0.2452	1322.78	0	0	0	0	1	0	0	535.9100	32.0200	-534.7400	-43.2500	0.0000	0.0000	0.0000	0.0000;
	23652	23195	0.000774	0.01034	0.23741	1108.27	0	0	0	0	1	0	0	227.4400	143.6500	-226.9000	-161.6000	0.0000	0.0000	0.0000	0.0000;
	23197	23196	0.003368	0.090067	0	115.23	0	0	1.025	0	1	0	0	-70.1900	-15.4400	70.3600	19.9000	0.0000	0.0000	0.0000	0.0000;
	23197	23196	0.003368	0.090067	0	115.23	0	0	1.025	0	1	0	0	-70.1900	-15.4400	70.3600	19.9000	0.0000	0.0000	0.0000	0.0000;
	23197	23196	0.003368	0.090067	0	115.23	0	0	1.025	0	1	0	0	-70.1900	-15.4400	70.3600	19.9000	0.0000	0.0000	0.0000	0.0000;
	23197	23196	0.003368	0.090067	0	115.23	0	0	1.025	0	1	0	0	-70.1900	-15.4400	70.3600	19.9000	0.0000	0.0000	0.0000	0.0000;
	23197	23196	0.003368	0.090067	0	115.23	0	0	1.025	0	1	0	0	-70.1900	-15.4400	70.3600	19.9000	0.0000	0.0000	0.0000	0.0000;
	23197	23196	0.003368	0.090067	0	115.23	0	0	1.025	0	1	0	0	-70.1900	-15.4400	70.3600	19.9000	0.0000	0.0000	0.0000	0.0000;
	23196	23198	0.000223	0.001141	0	0	0	0	0	0	1	0	0	92.1900	45.3100	-92.1600	-45.1900	0.0000	0.0000	0.0000	0.0000;
	23196	23199	0.00022	0.001032	0	0	0	0	0	0	1	0	0	147.9800	143.1800	-147.8900	-142.7700	0.0000	0.0000	0.0000	0.0000;
	23203	23197	0.015607	0.047702	0.00198	77.39	0	0	0	0	1	0	0	-46.6900	-12.2700	47.0300	13.1000	0.0000	0.0000	0.0000	0.0000;
	23203	23197	0.015607	0.047702	0.00198	77.39	0	0	0	0	1	0	0	-46.6900	-12.2700	47.0300	13.1000	0.0000	0.0000	0.0000	0.0000;
	23203	23197	0.015607	0.047702	0.00198	77.39	0	0	0	0	1	0	0	-46.6900	-12.2700	47.0300	13.1000	0.0000	0.0000	0.0000	0.0000;
	23205	23197	0.025953	0.060662	0.00232	78.72	0	0	0	0	1	0	0	-50.1200	-7.8500	50.7500	9.0700	0.0000	0.0000	0.0000	0.0000;
	23205	23197	0.025953	0.060662	0.00232	78.72	0	0	0	0	1	0	0	-50.1200	-7.8500	50.7500	9.0700	0.0000	0.0000	0.0000	0.0000;
	23205	23197	0.025953	0.060662	0.00232	78.72	0	0	0	0	1	0	0	-50.1200	-7.8500	50.7500	9.0700	0.0000	0.0000	0.0000	0.0000;
	23199	23200	0.004534	0.025341	0.01625	230.41	0	0	0	0	1	0	0	123.1400	62.8000	-122.3300	-59.9800	0.0000	0.0000	0.0000	0.0000;
	23199	23347	0.009063	0.04455	0.03067	195.75	0	0	0	0	1	0	0	-42.5000	29.8800	42.7400	-31.9900	0.0000	0.0000	0.0000	0.0000;
	23200	23201	0.000226	0.001048	0	0	0	0	0	0	1	0	0	40.6900	8.9300	-40.6900	-8.9100	0.0000	0.0000	0.0000	0.0000;
	23203	23204	0.000254	0.001147	0	0	0	0	0	0	1	0	0	57.2300	18.4500	-57.2200	-18.4100	0.0000	0.0000	0.0000	0.0000;
	23203	23205	0.034976	0.080023	0.00398	51.22	0	0	0	0	1	0	0	10.6600	1.2500	-10.6300	-1.5900	0.0000	0.0000	0.0000	0.0000;
	23208	23206	0.035214	0.114439	0.00402	61	0	0	0	0	1	0	0	31.0500	8.5900	-30.7200	-7.9200	0.0000	0.0000	0.0000	0.0000;
	23208	23207	0.005269	0.153051	0	70.8	0	0	1.0375	0	1	0	0	-31.0500	-8.5900	31.1100	10.1600	0.0000	0.0000	0.0000	0.0000;
	23207	23209	0.00027	0.001159	0	0	0	0	0	0	1	0	0	23.7600	8.1400	-23.7600	-8.1300	0.0000	0.0000	0.0000	0.0000;
	23207	23336	0.009345	0.055144	0.02438	221.74	0	0	0	0	1	0	0	-80.6100	-13.8100	81.2100	14.7500	0.0000	0.0000	0.0000	0.0000;
	23210	23211	0.000212	0.001129	0	0	0	0	0	0	1	0	0	21.7900	9.0100	-21.7800	-9.0000	0.0000	0.0000	0.0000	0.0000;
	23241	23212	0.014962	0.038925	0.00334	47.58	0	0	0	0	1	0	0	5.3300	2.3600	-5.3300	-2.6800	0.0000	0.0000	0.0000	0.0000;
	23212	23243	0.028609	0.068593	0.00172	48.19	0	0	0	0	1	0	0	1.7100	-1.4200	-1.7000	1.2500	0.0000	0.0000	0.0000	0.0000;
	23441	23212	0.017828	0.040118	0.00364	50.68	0	0	0	0	1	0	0	5.7600	-5.8600	-5.7500	5.5200	0.0000	0.0000	0.0000	0.0000;
	23216	23213	0.022692	0.067597	0.00273	68.5	0	0	0	0	1	0	0	-34.7500	-5.8700	35.0200	6.3900	0.0000	0.0000	0.0000	0.0000;
	23216	23213	0.022692	0.067597	0.00273	68.5	0	0	0	0	1	0	0	-34.7500	-5.8700	35.0200	6.3900	0.0000	0.0000	0.0000	0.0000;
	23215	23216	0.000292	0.001109	0	0	0	0	0	0	1	0	0	-36.5800	-12.4200	36.5800	12.4400	0.0000	0.0000	0.0000	0.0000;
	23216	23219	0.032106	0.07916	0.00309	63.09	0	0	0	0	1	0	0	-35.1200	-18.5900	35.6100	19.4700	0.0000	0.0000	0.0000	0.0000;
	23226	23216	0.015734	0.037728	0.0049	68.55	0	0	0	0	1	0	0	-33.8400	-9.0000	34.0200	8.9500	0.0000	0.0000	0.0000	0.0000;
	23226	23216	0.015734	0.037728	0.0049	68.55	0	0	0	0	1	0	0	-33.8400	-9.0000	34.0200	8.9500	0.0000	0.0000	0.0000	0.0000;
	23217	23221	6.2e-05	0.003416	0	675.58	0	0	1	0	1	0	0	493.4300	109.8500	-493.2800	-101.5100	0.0000	0.0000	0.0000	0.0000;
	23217	23223	0.000271	0.001186	0	0	0	0	0	0	1	0	0	75.0800	23.3300	-75.0700	-23.2600	0.0000	0.0000	0.0000	0.0000;
	23240	23217	0.00084	0.009215	0.10838	1038.07	0	0	0	0	1	0	0	-78.9900	-12.7400	79.0400	1.9600	0.0000	0.0000	0.0000	0.0000;
	23219	23218	0.004607	0.102635	0	138.11	0	0	1.0625	0	1	0	0	-68.0500	-20.8600	68.2900	26.2400	0.0000	0.0000	0.0000	0.0000;
	23219	23218	0.004607	0.102635	0	138.11	0	0	1.0625	0	1	0	0	-68.0500	-20.8600	68.2900	26.2400	0.0000	0.0000	0.0000	0.0000;
	23219	23218	0.004607	0.102635	0	138.11	0	0	1.0625	0	1	0	0	-68.0500	-20.8600	68.2900	26.2400	0.0000	0.0000	0.0000	0.0000;
	23219	23218	0.004607	0.102635	0	138.11	0	0	1.0625	0	1	0	0	-68.0500	-20.8600	68.2900	26.2400	0.0000	0.0000	0.0000	0.0000;
	23218	23221	0.000174	0.009536	0	600.58	0	0	1	0	1	0	0	-492.8600	-78.2400	493.2800	101.5100	0.0000	0.0000	0.0000	0.0000;
	23218	23222	0.000292	0.001085	0	0	0	0	0	0	1	0	0	219.7000	-26.7400	-219.5600	27.2600	0.0000	0.0000	0.0000	0.0000;
	23224	23219	0.016142	0.044989	0.00326	79.32	0	0	0	0	1	0	0	-47.9300	-6.9000	48.2800	7.5400	0.0000	0.0000	0.0000	0.0000;
	23224	23219	0.016142	0.044989	0.00326	79.32	0	0	0	0	1	0	0	-47.9300	-6.9000	48.2800	7.5400	0.0000	0.0000	0.0000	0.0000;
	23224	23219	0.016142	0.044989	0.00326	79.32	0	0	0	0	1	0	0	-47.9300	-6.9000	48.2800	7.5400	0.0000	0.0000	0.0000	0.0000;
	23224	23219	0.016142	0.044989	0.00326	79.32	0	0	0	0	1	0	0	-47.9300	-6.9000	48.2800	7.5400	0.0000	0.0000	0.0000	0.0000;
	23220	23221	0.001049	0.057441	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23246	23222	0.009552	0.038513	0.01442	220.8	0	0	0	0	1	0	0	-83.4600	26.5800	84.1700	-25.1500	0.0000	0.0000	0.0000	0.0000;
	23251	23224	0.020807	0.048278	0.00128	70.99	0	0	0	0	1	0	0	-46.3800	-13.1300	46.8500	14.0800	0.0000	0.0000	0.0000	0.0000;
	23251	23224	0.020807	0.048278	0.00128	70.99	0	0	0	0	1	0	0	-46.3800	-13.1300	46.8500	14.0800	0.0000	0.0000	0.0000	0.0000;
	23225	23694	0.074909	0.197665	0.00485	63.37	0	0	0	0	1	0	0	35.0700	-18.1400	-33.9500	20.5900	0.0000	0.0000	0.0000	0.0000;
	23236	23226	0.035552	0.097691	0.00196	56.71	0	0	0	0	1	0	0	16.8000	1.6100	-16.7000	-1.5400	0.0000	0.0000	0.0000	0.0000;
	23226	23241	0.016933	0.040975	0.00158	65.79	0	0	0	0	1	0	0	27.5800	1.3000	-27.4500	-1.1500	0.0000	0.0000	0.0000	0.0000;
	23226	23241	0.016933	0.040975	0.00158	65.79	0	0	0	0	1	0	0	27.5800	1.3000	-27.4500	-1.1500	0.0000	0.0000	0.0000	0.0000;
	23227	23228	0.000264	0.001057	0	0	0	0	0	0	1	0	0	-59.4000	-10.0700	59.4100	10.1100	0.0000	0.0000	0.0000	0.0000;
	23239	23228	0.004218	0.021158	0.00956	213.36	0	0	0	0	1	0	0	79.8300	41.0400	-79.5000	-40.3500	0.0000	0.0000	0.0000	0.0000;
	23229	23232	0.004369	0.134071	0	108.35	0	0	1	0	1	0	0	67.3300	-5.3400	-67.1300	11.3600	0.0000	0.0000	0.0000	0.0000;
	23229	23233	0.000208	0.001087	0	0	0	0	0	0	1	0	0	28.4200	14.3100	-28.4200	-14.3000	0.0000	0.0000	0.0000	0.0000;
	23239	23229	0.005587	0.028413	0.01924	242.51	0	0	0	0	1	0	0	166.1900	-0.7000	-164.6900	6.3300	0.0000	0.0000	0.0000	0.0000;
	23229	23275	0.013745	0.084082	0.02879	202.35	0	0	0	0	1	0	0	68.9500	-15.3000	-68.2800	16.4600	0.0000	0.0000	0.0000	0.0000;
	23230	23232	0.00012	0.003683	0	83.35	0	0	1	0	1	0	0	-67.1200	11.5300	67.1300	-11.3600	0.0000	0.0000	0.0000	0.0000;
	23772	23230	0.022475	0.041604	0.0073	68.77	0	0	0	0	1	0	0	-33.8700	9.1300	34.1400	-9.3800	0.0000	0.0000	0.0000	0.0000;
	23772	23230	0.022475	0.041604	0.0073	68.77	0	0	0	0	1	0	0	-33.8700	9.1300	34.1400	-9.3800	0.0000	0.0000	0.0000	0.0000;
	23231	23232	0.026662	0.81818	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23235	23234	0.000244	0.012363	0	471.91	0	0	1	0	1	0	0	-143.6700	-20.2400	143.7200	22.7600	0.0000	0.0000	0.0000	0.0000;
	23235	23234	0.000244	0.012363	0	471.91	0	0	1	0	1	0	0	-143.6700	-20.2400	143.7200	22.7600	0.0000	0.0000	0.0000	0.0000;
	23235	23234	0.000244	0.012363	0	471.91	0	0	1	0	1	0	0	-143.6700	-20.2400	143.7200	22.7600	0.0000	0.0000	0.0000	0.0000;
	23234	23240	0.000243	0.001189	0	0	0	0	0	0	1	0	0	-431.1500	-68.2700	431.5900	70.4500	0.0000	0.0000	0.0000	0.0000;
	23235	23238	0.003958	0.139108	0	215.44	0	0	1	0	1	0	0	117.2200	3.4600	-116.6900	15.0300	0.0000	0.0000	0.0000	0.0000;
	23235	23239	0.000254	0.001132	0	0	0	0	0	0	1	0	0	313.7800	57.2700	-313.5300	-56.1600	0.0000	0.0000	0.0000	0.0000;
	23236	23238	-0.000983	-0.034567	0	140.44	0	0	1	0	1	0	0	-116.8200	10.4400	116.6900	-15.0300	0.0000	0.0000	0.0000	0.0000;
	23236	23441	0.045353	0.119527	0.00598	58.3	0	0	0	0	1	0	0	22.8500	4.5000	-22.6100	-4.4800	0.0000	0.0000	0.0000	0.0000;
	23237	23238	0.018343	0.644755	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23251	23241	0.025436	0.071221	0.00275	51.63	0	0	0	0	1	0	0	12.0400	13.9800	-11.9600	-14.0300	0.0000	0.0000	0.0000	0.0000;
	23242	23245	0.018455	0.393898	0	177.09	0	0	1	0	1	0	0	45.2700	4.2800	-44.8900	3.6800	0.0000	0.0000	0.0000	0.0000;
	23242	23246	0.000283	0.0011	0	0	0	0	0	0	1	0	0	-45.2700	-4.2800	45.2700	4.3000	0.0000	0.0000	0.0000	0.0000;
	23243	23245	-0.010199	-0.21768	0	77.09	0	0	1	0	1	0	0	-45.1000	-0.7200	44.8900	-3.6800	0.0000	0.0000	0.0000	0.0000;
	23243	23251	0.015742	0.043159	0.00164	59.96	0	0	0	0	1	0	0	-27.5400	-23.0300	27.7400	23.4200	0.0000	0.0000	0.0000	0.0000;
	23243	23368	0.018601	0.040923	0.00414	61.87	0	0	0	0	1	0	0	30.6900	-3.8200	-30.5100	3.7900	0.0000	0.0000	0.0000	0.0000;
	23244	23245	0.033497	0.714967	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23247	23250	-0.001131	-0.021381	0	137.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23247	23251	0.00028	0.001175	0	0	0	0	0	0	1	0	0	-23.8100	-2.3300	23.8100	2.3400	0.0000	0.0000	0.0000	0.0000;
	23247	23252	0.000281	0.001188	0	0	0	0	0	0	1	0	0	23.8100	2.3300	-23.8100	-2.3300	0.0000	0.0000	0.0000	0.0000;
	23248	23250	0.014366	0.271563	0	68.92	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23249	23250	0.014366	0.271563	0	68.92	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23656	23251	0.026965	0.068696	0.00276	65.25	0	0	0	0	1	0	0	-28.8900	13.8800	29.1600	-13.4800	0.0000	0.0000	0.0000	0.0000;
	23253	23254	0.000228	0.001074	0	0	0	0	0	0	1	0	0	53.1500	16.4800	-53.1400	-16.4500	0.0000	0.0000	0.0000	0.0000;
	23255	23253	0.015095	0.040133	0.00331	74.06	0	0	0	0	1	0	0	41.3000	9.2500	-41.0400	-8.9100	0.0000	0.0000	0.0000	0.0000;
	23255	23253	0.015095	0.040133	0.00331	74.06	0	0	0	0	1	0	0	41.3000	9.2500	-41.0400	-8.9100	0.0000	0.0000	0.0000	0.0000;
	23255	23253	0.015095	0.040133	0.00331	74.06	0	0	0	0	1	0	0	41.3000	9.2500	-41.0400	-8.9100	0.0000	0.0000	0.0000	0.0000;
	23256	23257	0.020568	0.037652	0.00223	43.7	0	0	0	0	1	0	0	2.0200	2.8800	-2.0200	-3.1100	0.0000	0.0000	0.0000	0.0000;
	23256	23270	0.036012	0.074125	0.00141	49.54	0	0	0	0	1	0	0	-7.6900	5.1900	7.7200	-5.2700	0.0000	0.0000	0.0000	0.0000;
	23257	23260	0.018841	0.039322	0.00081	62.04	0	0	0	0	1	0	0	-34.8100	-16.6400	35.0800	17.1200	0.0000	0.0000	0.0000	0.0000;
	23259	23258	0.000483	0.029139	0	498.81	0	0	1.03125	0	1	0	0	-170.9500	-49.6000	171.1000	58.6900	0.0000	0.0000	0.0000	0.0000;
	23259	23258	0.000483	0.029139	0	498.81	0	0	1.03125	0	1	0	0	-170.9500	-49.6000	171.1000	58.6900	0.0000	0.0000	0.0000	0.0000;
	23259	23258	0.000483	0.029139	0	498.81	0	0	1.03125	0	1	0	0	-170.9500	-49.6000	171.1000	58.6900	0.0000	0.0000	0.0000	0.0000;
	23335	23258	0.00046	0.005498	0.26942	1222.5	0	0	0	0	1	0	0	514.5700	162.6400	-513.3100	-176.0600	0.0000	0.0000	0.0000	0.0000;
	23259	23262	0.007652	0.234299	0	107.89	0	0	1	0	1	0	0	60.7900	6.0300	-60.5300	2.0600	0.0000	0.0000	0.0000	0.0000;
	23259	23263	0.000286	0.001176	0	0	0	0	0	0	1	0	0	415.2300	129.3200	-414.7300	-127.2600	0.0000	0.0000	0.0000	0.0000;
	23259	23264	0.000243	0.001168	0	0	0	0	0	0	1	0	0	36.8300	13.4500	-36.8300	-13.4400	0.0000	0.0000	0.0000	0.0000;
	23260	23262	-0.002273	-0.069605	0	82.89	0	0	1	0	1	0	0	-60.6100	-0.3400	60.5300	-2.0600	0.0000	0.0000	0.0000	0.0000;
	23260	23269	0.020028	0.048588	0.01017	58.53	0	0	0	0	1	0	0	25.5300	-16.7700	-25.3600	16.1100	0.0000	0.0000	0.0000	0.0000;
	23261	23262	0.031303	0.958423	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23266	23263	0.004485	0.028598	0.01465	225.21	0	0	0	0	1	0	0	-95.7400	-27.7500	96.1600	28.8900	0.0000	0.0000	0.0000	0.0000;
	23267	23265	0.023747	0.07244	0.00235	61.98	0	0	0	0	1	0	0	34.9400	-6.1900	-34.6600	6.8000	0.0000	0.0000	0.0000	0.0000;
	23265	23269	0.028457	0.070262	0.00352	46.83	0	0	0	0	1	0	0	4.3800	-17.2800	-4.2900	17.1200	0.0000	0.0000	0.0000	0.0000;
	23267	23266	0.005209	0.130764	0	91.99	0	0	1	0	1	0	0	-36.9700	4.0000	37.0400	-2.2900	0.0000	0.0000	0.0000	0.0000;
	23267	23266	0.005209	0.130764	0	91.99	0	0	1	0	1	0	0	-36.9700	4.0000	37.0400	-2.2900	0.0000	0.0000	0.0000	0.0000;
	23267	23266	0.005209	0.130764	0	91.99	0	0	1	0	1	0	0	-36.9700	4.0000	37.0400	-2.2900	0.0000	0.0000	0.0000	0.0000;
	23266	23268	0.000289	0.001043	0	0	0	0	0	0	1	0	0	31.7600	3.9800	-31.7600	-3.9700	0.0000	0.0000	0.0000	0.0000;
	23266	23336	0.010461	0.055468	0.02271	254.88	0	0	0	0	1	0	0	-142.6700	11.2000	144.7100	-2.7900	0.0000	0.0000	0.0000	0.0000;
	23266	23336	0.010461	0.055468	0.02271	254.88	0	0	0	0	1	0	0	-142.6700	11.2000	144.7100	-2.7900	0.0000	0.0000	0.0000	0.0000;
	23267	23270	0.026924	0.055485	0.00092	70.66	0	0	0	0	1	0	0	37.9800	-2.9100	-37.6100	3.5800	0.0000	0.0000	0.0000	0.0000;
	23267	23270	0.026924	0.055485	0.00092	70.66	0	0	0	0	1	0	0	37.9800	-2.9100	-37.6100	3.5800	0.0000	0.0000	0.0000	0.0000;
	23270	23330	0.094874	0.223337	0.00555	62.41	0	0	0	0	1	0	0	-34.6600	6.8200	35.8000	-4.7200	0.0000	0.0000	0.0000	0.0000;
	23272	23271	0.004513	0.157906	0	75.73	0	0	1.05	0	1	0	0	-37.8800	-9.3200	37.9500	11.7500	0.0000	0.0000	0.0000	0.0000;
	23271	23273	0.000284	0.001154	0	0	0	0	0	0	1	0	0	-37.9500	-11.7500	37.9600	11.7600	0.0000	0.0000	0.0000	0.0000;
	23272	23607	0.029264	0.068305	0.00469	44.17	0	0	0	0	1	0	0	3.7700	1.0500	-3.7600	-1.5600	0.0000	0.0000	0.0000	0.0000;
	23273	23275	0.002146	0.013989	0.05386	215.85	0	0	0	0	1	0	0	62.3700	8.7700	-62.2800	-13.7500	0.0000	0.0000	0.0000	0.0000;
	23276	23274	0.034929	0.099991	0.00164	57.63	0	0	0	0	1	0	0	-19.5200	12.1700	19.6900	-11.8600	0.0000	0.0000	0.0000	0.0000;
	23694	23274	0.026666	0.064597	0.00463	63.39	0	0	0	0	1	0	0	33.9500	-20.5900	-33.5500	21.0500	0.0000	0.0000	0.0000	0.0000;
	23758	23274	0.031109	0.087798	0.00545	38.89	0	0	0	0	1	0	0	3.7900	1.4300	-3.7900	-2.0000	0.0000	0.0000	0.0000	0.0000;
	23277	23280	0.016343	0.041127	0.00286	62.34	0	0	0	0	1	0	0	-31.9900	2.9100	32.1500	-2.8100	0.0000	0.0000	0.0000	0.0000;
	23282	23277	0.014703	0.039305	0.00213	48.81	0	0	0	0	1	0	0	-4.8800	9.7700	4.8900	-9.9500	0.0000	0.0000	0.0000	0.0000;
	23278	23279	0.000201	0.001017	0	0	0	0	0	0	1	0	0	27.0900	13.3000	-27.0900	-13.2900	0.0000	0.0000	0.0000	0.0000;
	23278	23280	0.016738	0.041779	0.01372	72.35	0	0	0	0	1	0	0	-41.2100	-7.5000	41.4900	6.7500	0.0000	0.0000	0.0000	0.0000;
	23278	23280	0.016738	0.041779	0.01372	72.35	0	0	0	0	1	0	0	-41.2100	-7.5000	41.4900	6.7500	0.0000	0.0000	0.0000	0.0000;
	23309	23278	0.0289	0.068428	0.00618	65.63	0	0	0	0	1	0	0	-44.9300	-3.6200	45.5100	4.3600	0.0000	0.0000	0.0000	0.0000;
	23281	23284	0.003525	0.107576	0	180.35	0	0	1	0	1	0	0	51.7100	-1.1300	-51.6200	3.8400	0.0000	0.0000	0.0000	0.0000;
	23281	23285	0.000233	0.001073	0	0	0	0	0	0	1	0	0	-51.7100	1.1300	51.7200	-1.1000	0.0000	0.0000	0.0000	0.0000;
	23281	23286	0.000299	0.001095	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23282	23284	5.3e-05	0.001629	0	80.35	0	0	1	0	1	0	0	-51.6200	3.8900	51.6200	-3.8400	0.0000	0.0000	0.0000	0.0000;
	23283	23284	0.018255	0.557103	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23646	23287	0.009048	0.0464	0.01654	225.83	0	0	0	0	1	0	0	108.9100	25.0400	-107.8300	-21.1600	0.0000	0.0000	0.0000	0.0000;
	23289	23288	0.009459	0.025779	0.00391	69.98	0	0	0	0	1	0	0	36.1200	-1.9100	-36.0000	1.8200	0.0000	0.0000	0.0000	0.0000;
	23289	23288	0.009459	0.025779	0.00391	69.98	0	0	0	0	1	0	0	36.1200	-1.9100	-36.0000	1.8200	0.0000	0.0000	0.0000	0.0000;
	23288	23292	0.032459	0.074144	0.0018	57.54	0	0	0	0	1	0	0	18.9100	-0.2300	-18.8000	0.3000	0.0000	0.0000	0.0000	0.0000;
	23288	23293	0.0229	0.04481	0.00195	58.48	0	0	0	0	1	0	0	22.0800	-17.2700	-21.9100	17.4000	0.0000	0.0000	0.0000	0.0000;
	23288	23294	0.018914	0.056645	0.00113	53.63	0	0	0	0	1	0	0	10.4600	6.5500	-10.4300	-6.5800	0.0000	0.0000	0.0000	0.0000;
	23289	23290	0.00025	0.001001	0	0	0	0	0	0	1	0	0	23.0300	3.1900	-23.0300	-3.1900	0.0000	0.0000	0.0000	0.0000;
	23289	23640	0.026707	0.077413	0.00099	74.49	0	0	0	0	1	0	0	-48.3900	-5.5300	48.9900	7.1700	0.0000	0.0000	0.0000	0.0000;
	23289	23640	0.026707	0.077413	0.00099	74.49	0	0	0	0	1	0	0	-48.3900	-5.5300	48.9900	7.1700	0.0000	0.0000	0.0000	0.0000;
	23291	23294	0.013136	0.03373	0.00524	64.88	0	0	0	0	1	0	0	39.7300	-12.3200	-39.5100	12.3400	0.0000	0.0000	0.0000	0.0000;
	23294	23292	0.012504	0.029627	0.00475	60.82	0	0	0	0	1	0	0	27.1000	-10.7500	-27.0000	10.5000	0.0000	0.0000	0.0000	0.0000;
	23293	23295	0.024899	0.059768	0.0012	73.77	0	0	0	0	1	0	0	46.9900	-10.9600	-46.4300	12.1600	0.0000	0.0000	0.0000	0.0000;
	23293	23295	0.024899	0.059768	0.0012	73.77	0	0	0	0	1	0	0	46.9900	-10.9600	-46.4300	12.1600	0.0000	0.0000	0.0000	0.0000;
	23725	23293	0.023978	0.065403	0.00279	73.87	0	0	0	0	1	0	0	47.9700	1.2600	-47.4500	-0.1500	0.0000	0.0000	0.0000	0.0000;
	23725	23293	0.023978	0.065403	0.00279	73.87	0	0	0	0	1	0	0	47.9700	1.2600	-47.4500	-0.1500	0.0000	0.0000	0.0000	0.0000;
	23296	23308	0.008561	0.016515	0.00151	65.32	0	0	0	0	1	0	0	41.3000	-10.6200	-41.1500	10.7400	0.0000	0.0000	0.0000	0.0000;
	23640	23296	0.008914	0.026062	0.00082	72.38	0	0	0	0	1	0	0	40.5800	3.4600	-40.4400	-3.1400	0.0000	0.0000	0.0000	0.0000;
	23640	23296	0.008914	0.026062	0.00082	72.38	0	0	0	0	1	0	0	40.5800	3.4600	-40.4400	-3.1400	0.0000	0.0000	0.0000	0.0000;
	23298	23297	0.006197	0.177012	0	88.12	0	0	1	0	1	0	0	-30.1900	6.0000	30.2500	-4.4200	0.0000	0.0000	0.0000	0.0000;
	23298	23297	0.006197	0.177012	0	88.12	0	0	1	0	1	0	0	-30.1900	6.0000	30.2500	-4.4200	0.0000	0.0000	0.0000	0.0000;
	23298	23297	0.006197	0.177012	0	88.12	0	0	1	0	1	0	0	-30.1900	6.0000	30.2500	-4.4200	0.0000	0.0000	0.0000	0.0000;
	23297	23299	0.000283	0.001042	0	0	0	0	0	0	1	0	0	41.7400	27.8900	-41.7300	-27.8600	0.0000	0.0000	0.0000	0.0000;
	23297	23311	0.001208	0.007395	0.03872	212.51	0	0	0	0	1	0	0	-70.7200	-27.1900	70.7800	23.5300	0.0000	0.0000	0.0000	0.0000;
	23646	23297	0.008065	0.042564	0.00726	205.64	0	0	0	0	1	0	0	62.0600	-11.6900	-61.7600	12.5600	0.0000	0.0000	0.0000	0.0000;
	23305	23298	0.025965	0.069519	0.0041	57.39	0	0	0	0	1	0	0	-18.5700	-20.3400	18.7600	20.4300	0.0000	0.0000	0.0000	0.0000;
	23300	23303	-0.000157	-0.003383	0	136.51	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23300	23304	0.000297	0.001084	0	0	0	0	0	0	1	0	0	39.5900	9.4300	-39.5800	-9.4200	0.0000	0.0000	0.0000	0.0000;
	23300	23305	0.000274	0.001113	0	0	0	0	0	0	1	0	0	-39.5900	-9.4300	39.5900	9.4500	0.0000	0.0000	0.0000	0.0000;
	23301	23303	0.006223	0.134414	0	68.25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23302	23303	0.006223	0.134414	0	68.25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23785	23305	0.015381	0.044767	0.00205	58.13	0	0	0	0	1	0	0	21.1000	-10.8500	-21.0200	10.8900	0.0000	0.0000	0.0000	0.0000;
	23306	23307	0.000296	0.001088	0	0	0	0	0	0	1	0	0	43.8800	8.4600	-43.8800	-8.4400	0.0000	0.0000	0.0000	0.0000;
	23308	23640	0.020496	0.050752	0.00132	63.48	0	0	0	0	1	0	0	-34.6500	1.9600	34.8800	-1.5400	0.0000	0.0000	0.0000	0.0000;
	23725	23308	0.012745	0.022691	0.0016	64.49	0	0	0	0	1	0	0	-36.0100	20.4800	36.2200	-20.2800	0.0000	0.0000	0.0000	0.0000;
	23309	23310	0.000202	0.001101	0	0	0	0	0	0	1	0	0	26.6100	15.9400	-26.6100	-15.9300	0.0000	0.0000	0.0000	0.0000;
	23309	23785	0.023868	0.061142	0.00404	57.23	0	0	0	0	1	0	0	18.3200	-12.3200	-18.2100	12.2100	0.0000	0.0000	0.0000	0.0000;
	23314	23313	0.006299	0.205668	0	64.04	0	0	1	0	1	0	0	-25.2500	0.2000	25.2900	1.0200	0.0000	0.0000	0.0000	0.0000;
	23313	23318	0.000392	0.011131	0	214.75	0	0	1	0	1	0	0	-55.4100	-0.5200	55.4200	0.8400	0.0000	0.0000	0.0000	0.0000;
	23313	23319	0.005278	0.146242	0	89.58	0	0	1	0	1	0	0	-55.3300	10.4700	55.4800	-6.1700	0.0000	0.0000	0.0000	0.0000;
	23739	23313	0.001121	0.00715	0.0038	262.12	0	0	0	0	1	0	0	175.4200	27.4600	-175.1000	-25.7900	0.0000	0.0000	0.0000	0.0000;
	23739	23313	0.001121	0.00715	0.0038	262.12	0	0	0	0	1	0	0	175.4200	27.4600	-175.1000	-25.7900	0.0000	0.0000	0.0000	0.0000;
	23315	23314	0.002014	0.057345	0	192.27	0	0	1	0	1	0	0	-31.4600	7.4700	31.4800	-6.9200	0.0000	0.0000	0.0000	0.0000;
	23314	23320	0.000274	0.001193	0	0	0	0	0	0	1	0	0	-6.2300	6.7100	6.2300	-6.7100	0.0000	0.0000	0.0000	0.0000;
	23314	23321	0.000254	0.001115	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23315	23561	0.017944	0.03543	0.00113	64.82	0	0	0	0	1	0	0	-26.9000	1.8000	27.0200	-1.6900	0.0000	0.0000	0.0000	0.0000;
	23315	23561	0.017944	0.03543	0.00113	64.82	0	0	0	0	1	0	0	-26.9000	1.8000	27.0200	-1.6900	0.0000	0.0000	0.0000	0.0000;
	23734	23315	0.012993	0.029754	0.00103	49.28	0	0	0	0	1	0	0	-5.5800	40.3000	5.7800	-39.9700	0.0000	0.0000	0.0000	0.0000;
	23315	24489	0.019567	0.030215	0.00083	53.72	0	0	0	0	1	0	0	15.9100	4.1400	-15.8700	-4.1600	0.0000	0.0000	0.0000	0.0000;
	23316	23318	0.004331	0.122931	0	107.37	0	0	1	0	1	0	0	27.7400	1.3000	-27.7100	-0.4200	0.0000	0.0000	0.0000	0.0000;
	23317	23318	0.004331	0.122931	0	107.37	0	0	1	0	1	0	0	27.7400	1.3000	-27.7100	-0.4200	0.0000	0.0000	0.0000	0.0000;
	23733	23320	0.006413	0.018677	0.00167	125.47	0	0	0	0	1	0	0	26.7700	5.9100	-26.7200	-5.9600	0.0000	0.0000	0.0000	0.0000;
	23320	24492	0.00435	0.01526	0.00194	120.58	0	0	0	0	1	0	0	20.4900	12.6700	-20.4600	-12.7900	0.0000	0.0000	0.0000	0.0000;
	23323	23322	0.000291	0.020446	0	468.99	0	0	1.03125	0	1	0	0	-157.3300	-48.2400	157.4100	53.6200	0.0000	0.0000	0.0000	0.0000;
	23323	23322	0.000291	0.020446	0	468.99	0	0	1.03125	0	1	0	0	-157.3300	-48.2400	157.4100	53.6200	0.0000	0.0000	0.0000	0.0000;
	23322	23324	0.000495	0.037135	0	251.66	0	0	1.025	0	1	0	0	-39.2400	-17.6300	39.2500	18.3100	0.0000	0.0000	0.0000	0.0000;
	23322	23325	0.00049	0.027697	0	316.14	0	0	1.025	0	1	0	0	-78.4700	-34.5900	78.5100	36.6300	0.0000	0.0000	0.0000	0.0000;
	23322	23326	0.000279	0.001059	0	0	0	0	0	0	1	0	0	-233.7700	-63.7300	233.9200	64.3200	0.0000	0.0000	0.0000	0.0000;
	23322	23327	0.000217	0.001188	0	0	0	0	0	0	1	0	0	36.6700	8.7300	-36.6600	-8.7100	0.0000	0.0000	0.0000	0.0000;
	23326	23707	0.001245	0.012796	0.29627	1148.19	0	0	0	0	1	0	0	-233.9200	-64.3200	234.6000	39.7000	0.0000	0.0000	0.0000	0.0000;
	23329	23328	0.000306	0.018615	0	478.46	0	0	1	0	1	0	0	-137.0700	-3.1600	137.1200	6.4100	0.0000	0.0000	0.0000	0.0000;
	23329	23328	0.000306	0.018615	0	478.46	0	0	1	0	1	0	0	-137.0700	-3.1600	137.1200	6.4100	0.0000	0.0000	0.0000	0.0000;
	23329	23328	0.000306	0.018615	0	478.46	0	0	1	0	1	0	0	-137.0700	-3.1600	137.1200	6.4100	0.0000	0.0000	0.0000	0.0000;
	23328	23333	0.000526	0.0287	0	524.1	0	0	1.03125	0	1	0	0	-213.1700	-63.0500	213.4200	77.0400	0.0000	0.0000	0.0000	0.0000;
	23328	23334	0.000215	0.014504	0	523.05	0	0	1.01875	0	1	0	0	-300.4900	-63.8600	300.6800	77.0400	0.0000	0.0000	0.0000	0.0000;
	23328	23335	0.000273	0.001063	0	0	0	0	0	0	1	0	0	102.2900	190.8000	-102.1700	-190.3400	0.0000	0.0000	0.0000	0.0000;
	23329	23332	0.006644	0.222588	0	227.03	0	0	1	0	1	0	0	40.2800	-1.1000	-40.1800	4.4600	0.0000	0.0000	0.0000	0.0000;
	23329	23336	0.000232	0.001083	0	0	0	0	0	0	1	0	0	370.9300	10.5600	-370.6300	-9.1800	0.0000	0.0000	0.0000	0.0000;
	23330	23332	-0.001306	-0.043747	0	77.03	0	0	1	0	1	0	0	-40.2000	3.8000	40.1800	-4.4600	0.0000	0.0000	0.0000	0.0000;
	23331	23332	0.028383	0.950846	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23335	23680	0.001616	0.019069	0.23096	1095.87	0	0	0	0	1	0	0	-169.4600	8.8000	169.9000	-28.3800	0.0000	0.0000	0.0000	0.0000;
	23337	23338	0.00025	0.001134	0	0	0	0	0	0	1	0	0	29.7000	11.1000	-29.7000	-11.0900	0.0000	0.0000	0.0000	0.0000;
	23337	23387	0.001666	0.008903	0.01166	259.71	0	0	0	0	1	0	0	-158.3600	3.2000	158.7500	-2.3900	0.0000	0.0000	0.0000	0.0000;
	23337	23387	0.001666	0.008903	0.01166	259.71	0	0	0	0	1	0	0	-158.3600	3.2000	158.7500	-2.3900	0.0000	0.0000	0.0000	0.0000;
	23414	23337	0.001868	0.011221	0.00955	221.59	0	0	0	0	1	0	0	94.1200	2.7500	-93.9600	-2.8600	0.0000	0.0000	0.0000	0.0000;
	23337	23678	0.003831	0.021997	0.00745	172.12	0	0	0	0	1	0	0	8.2500	-9.4800	-8.2500	8.7100	0.0000	0.0000	0.0000	0.0000;
	23339	23340	0.000236	0.001172	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23407	23340	0.009118	0.02453	0.00224	51.99	0	0	0	0	1	0	0	-7.6300	-2.9500	7.6400	2.7300	0.0000	0.0000	0.0000	0.0000;
