function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	23341	23344	0.000332	0.0099	0	236.37	0	0	1	0	1	0	0	-41.3400	-7.3000	41.3500	7.4600	0.0000	0.0000	0.0000	0.0000;
	23341	23345	0.002653	0.091396	0	107.8	0	0	1	0	1	0	0	-41.3600	-14.2700	41.4100	15.9200	0.0000	0.0000	0.0000	0.0000;
	23341	23346	0.004493	0.094588	0	84.56	0	0	1	0	1	0	0	-41.3300	-14.2100	41.4100	15.9200	0.0000	0.0000	0.0000	0.0000;
	23341	23347	0.000205	0.001097	0	0	0	0	0	0	1	0	0	124.0300	35.7700	-124.0000	-35.6000	0.0000	0.0000	0.0000	0.0000;
	23341	23348	0.000231	0.00103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23342	23344	0.003884	0.115993	0	118.18	0	0	1	0	1	0	0	41.4100	9.4000	-41.3500	-7.4600	0.0000	0.0000	0.0000	0.0000;
	23343	23344	0.003884	0.115993	0	118.18	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23619	23347	0.003792	0.018452	0.00455	186.64	0	0	0	0	1	0	0	-32.5300	2.6200	32.5600	-2.9100	0.0000	0.0000	0.0000	0.0000;
	23350	23349	0.005307	0.158284	0	86.49	0	0	1	0	1	0	0	-39.6400	3.9500	39.7200	-1.6200	0.0000	0.0000	0.0000	0.0000;
	23350	23349	0.005307	0.158284	0	86.49	0	0	1	0	1	0	0	-39.6400	3.9500	39.7200	-1.6200	0.0000	0.0000	0.0000	0.0000;
	23350	23349	0.005307	0.158284	0	86.49	0	0	1	0	1	0	0	-39.6400	3.9500	39.7200	-1.6200	0.0000	0.0000	0.0000	0.0000;
	23349	23351	0.002076	0.058026	0	102.44	0	0	1	0	1	0	0	-78.5900	-5.0500	78.7100	8.4100	0.0000	0.0000	0.0000	0.0000;
	23349	23352	0.006043	0.158053	0	102.44	0	0	1	0	1	0	0	-78.3600	4.0400	78.7100	5.0400	0.0000	0.0000	0.0000	0.0000;
	23349	23353	0.000271	0.001076	0	0	0	0	0	0	1	0	0	28.4100	2.2700	-28.4100	-2.2600	0.0000	0.0000	0.0000	0.0000;
	23349	23354	0.000265	0.001149	0	0	0	0	0	0	1	0	0	9.3700	3.6000	-9.3700	-3.6000	0.0000	0.0000	0.0000	0.0000;
	23356	23355	0.000417	0.021528	0	364.63	0	0	1.0125	0	1	0	0	-107.0000	11.5100	107.0500	-9.1500	0.0000	0.0000	0.0000	0.0000;
	23355	23358	0.000323	0.02093	0	776.78	0	0	1.06875	0	1	0	0	-249.3500	-235.9800	249.7600	262.8000	0.0000	0.0000	0.0000	0.0000;
	23355	23359	0.000176	0.011518	0	776.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23355	23360	0.000122	0.010186	0	776.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23355	23361	0.000222	0.012569	0	776.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23375	23355	0.00054	0.006042	0.1298	1046.11	0	0	0	0	1	0	0	-66.4700	-56.3000	66.5100	43.1000	0.0000	0.0000	0.0000	0.0000;
	23355	23389	0.002025	0.024114	0.45349	1290.42	0	0	0	0	1	0	0	-684.2400	142.4800	693.8000	-75.7500	0.0000	0.0000	0.0000	0.0000;
	23357	23356	0.004819	0.123999	0	81.81	0	0	1.00625	0	1	0	0	-54.9400	3.9500	55.0700	-0.4700	0.0000	0.0000	0.0000	0.0000;
	23356	23362	0.000201	0.001188	0	0	0	0	0	0	1	0	0	1.0500	0.0900	-1.0500	-0.0900	0.0000	0.0000	0.0000	0.0000;
	23356	23363	0.000244	0.001134	0	0	0	0	0	0	1	0	0	50.8800	-11.1300	-50.8700	11.1600	0.0000	0.0000	0.0000	0.0000;
	23729	23363	0.006097	0.032576	0.02589	207.72	0	0	0	0	1	0	0	-50.7200	9.1700	50.8700	-11.1600	0.0000	0.0000	0.0000	0.0000;
	23364	23367	0.000802	0.01972	0	42.33	0	0	1	0	1	0	0	-0.5000	-0.1900	0.5000	0.1900	0.0000	0.0000	0.0000	0.0000;
	23364	23368	0.000252	0.001093	0	0	0	0	0	0	1	0	0	-20.1000	-4.0500	20.1000	4.0600	0.0000	0.0000	0.0000	0.0000;
	23365	23367	0.030437	0.748604	0	21.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23366	23367	0.030437	0.748604	0	21.16	0	0	1	0	1	0	0	0.5000	0.1900	-0.5000	-0.1900	0.0000	0.0000	0.0000	0.0000;
	23369	23372	0.000612	0.01726	0	187.15	0	0	1	0	1	0	0	20.5000	1.0000	-20.5000	-0.9300	0.0000	0.0000	0.0000	0.0000;
	23369	23373	0.000208	0.001128	0	0	0	0	0	0	1	0	0	45.5800	6.2200	-45.5700	-6.2000	0.0000	0.0000	0.0000	0.0000;
	23369	23374	0.000267	0.001083	0	0	0	0	0	0	1	0	0	-61.2900	-4.7800	61.2900	4.8200	0.0000	0.0000	0.0000	0.0000;
	23370	23372	0.00067	0.018885	0	62.15	0	0	1	0	1	0	0	-20.5000	-0.8600	20.5000	0.9300	0.0000	0.0000	0.0000	0.0000;
	23637	23370	0.018278	0.041688	0.00191	52.16	0	0	0	0	1	0	0	-13.6900	0.9300	13.7200	-1.0600	0.0000	0.0000	0.0000	0.0000;
	23744	23370	0.00698	0.021089	0.00089	50.82	0	0	0	0	1	0	0	-11.5600	-4.4200	11.5700	4.3600	0.0000	0.0000	0.0000	0.0000;
	23371	23372	0.00521	0.14683	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23374	23481	0.011617	0.064671	0.0224	195.54	0	0	0	0	1	0	0	-40.7200	-14.6300	40.9200	13.3100	0.0000	0.0000	0.0000	0.0000;
	23376	23375	0.00042	0.029923	0	352.56	0	0	1.03125	0	1	0	0	-91.2400	-27.5300	91.2800	30.1800	0.0000	0.0000	0.0000	0.0000;
	23375	23378	0.000282	0.001032	0	0	0	0	0	0	1	0	0	9.5400	3.1500	-9.5400	-3.1500	0.0000	0.0000	0.0000	0.0000;
	23377	23376	0.004933	0.165963	0	95.44	0	0	1.0125	0	1	0	0	-41.5500	-1.1600	41.6300	3.8100	0.0000	0.0000	0.0000	0.0000;
	23377	23376	0.004933	0.165963	0	95.44	0	0	1.0125	0	1	0	0	-41.5500	-1.1600	41.6300	3.8100	0.0000	0.0000	0.0000	0.0000;
	23377	23376	0.004933	0.165963	0	95.44	0	0	1.0125	0	1	0	0	-41.5500	-1.1600	41.6300	3.8100	0.0000	0.0000	0.0000	0.0000;
	23376	23379	0.000235	0.0012	0	0	0	0	0	0	1	0	0	45.8200	25.0100	-45.8100	-24.9800	0.0000	0.0000	0.0000	0.0000;
	23377	23567	0.018047	0.035363	0.00167	58.9	0	0	0	0	1	0	0	25.6500	-3.7400	-25.5400	3.7700	0.0000	0.0000	0.0000	0.0000;
	23568	23379	0.001118	0.00789	0.00694	200.89	0	0	0	0	1	0	0	-45.7900	-25.5300	45.8100	24.9800	0.0000	0.0000	0.0000	0.0000;
	23380	23381	0.002484	0.081146	0	126.36	0	0	1.04375	0	1	0	0	-96.8500	-2.1900	97.0800	9.8400	0.0000	0.0000	0.0000	0.0000;
	23380	23382	0.005485	0.132777	0	126.36	0	0	1.04375	0	1	0	0	-96.5700	4.7500	97.0800	7.7300	0.0000	0.0000	0.0000	0.0000;
	23380	23383	0.003426	0.098472	0	126.36	0	0	1.04375	0	1	0	0	-96.7600	0.6000	97.0800	8.6700	0.0000	0.0000	0.0000	0.0000;
	23380	23384	0.003254	0.085376	0	126.36	0	0	1.04375	0	1	0	0	-96.7800	-0.8200	97.0800	8.8700	0.0000	0.0000	0.0000	0.0000;
	23380	23385	0.004606	0.136332	0	126.36	0	0	1.04375	0	1	0	0	-96.6500	4.3400	97.0800	8.4900	0.0000	0.0000	0.0000	0.0000;
	23380	23386	0.003322	0.108488	0	126.36	0	0	1.04375	0	1	0	0	-96.7700	1.3600	97.0800	8.8600	0.0000	0.0000	0.0000	0.0000;
	23380	23387	0.000237	0.00118	0	0	0	0	0	0	1	0	0	580.3800	-8.0400	-579.6400	11.7100	0.0000	0.0000	0.0000	0.0000;
	23380	23388	0.000244	0.001096	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23387	23414	0.001238	0.006284	0.00191	204.37	0	0	0	0	1	0	0	57.1700	-6.1400	-57.1300	6.1300	0.0000	0.0000	0.0000	0.0000;
	23678	23387	0.001835	0.011374	0.00347	238.19	0	0	0	0	1	0	0	-140.9400	17.4200	141.2800	-15.6700	0.0000	0.0000	0.0000	0.0000;
	23390	23389	0.000478	0.029296	0	475.51	0	0	1.0375	0	1	0	0	-141.3900	-32.6400	141.5000	38.7900	0.0000	0.0000	0.0000	0.0000;
	23390	23389	0.000478	0.029296	0	475.51	0	0	1.0375	0	1	0	0	-141.3900	-32.6400	141.5000	38.7900	0.0000	0.0000	0.0000	0.0000;
	23390	23389	0.000478	0.029296	0	475.51	0	0	1.0375	0	1	0	0	-141.3900	-32.6400	141.5000	38.7900	0.0000	0.0000	0.0000	0.0000;
	23389	23707	0.002255	0.027595	0.4643	1510.47	0	0	0	0	1	0	0	-944.1700	87.8200	964.0400	106.6000	0.0000	0.0000	0.0000	0.0000;
	23389	23707	0.002255	0.027595	0.4643	1510.47	0	0	0	0	1	0	0	-944.1700	87.8200	964.0400	106.6000	0.0000	0.0000	0.0000	0.0000;
	23389	23707	0.002255	0.027595	0.4643	1510.47	0	0	0	0	1	0	0	-944.1700	87.8200	964.0400	106.6000	0.0000	0.0000	0.0000	0.0000;
	23389	25736	0.003246	0.033625	0.40696	1305.38	0	0	0	0	1	0	0	-811.4400	88.3700	832.6600	88.5400	0.0000	0.0000	0.0000	0.0000;
	23391	23390	0.003803	0.130507	0	77.08	0	0	1.03125	0	1	0	0	-51.3000	-15.1700	51.4100	18.7900	0.0000	0.0000	0.0000	0.0000;
	23390	23392	0.00027	0.001108	0	0	0	0	0	0	1	0	0	61.3400	14.3700	-61.3300	-14.3300	0.0000	0.0000	0.0000	0.0000;
	23390	23393	0.000274	0.00113	0	0	0	0	0	0	1	0	0	311.4400	64.7700	-311.1800	-63.7100	0.0000	0.0000	0.0000	0.0000;
	23395	23394	0.000754	0.03424	0	428.65	0	0	1.03125	0	1	0	0	-231.7300	-80.0700	232.1800	100.3200	0.0000	0.0000	0.0000	0.0000;
	23394	23396	0.000178	0.009991	0	511.2	0	0	1.00625	0	1	0	0	-323.4400	-36.6900	323.6100	46.6000	0.0000	0.0000	0.0000	0.0000;
	23394	23397	0.000471	0.030735	0	510.78	0	0	1.01875	0	1	0	0	-323.1400	-15.7300	323.6100	46.6000	0.0000	0.0000	0.0000	0.0000;
	23394	23398	0.000664	0.032976	0	510.6	0	0	1.01875	0	1	0	0	-322.9500	-13.5400	323.6100	46.6000	0.0000	0.0000	0.0000	0.0000;
	23394	23399	0.000462	0.029169	0	510.5	0	0	1.01875	0	1	0	0	-323.1500	-17.2900	323.6100	46.6000	0.0000	0.0000	0.0000	0.0000;
	23394	23400	0.000219	0.001103	0	0	0	0	0	0	1	0	0	1051.1000	-47.4300	-1048.8600	58.7300	0.0000	0.0000	0.0000	0.0000;
	23394	23401	0.000201	0.001026	0	0	0	0	0	0	1	0	0	9.4000	3.1900	-9.4000	-3.1900	0.0000	0.0000	0.0000	0.0000;
	23395	23714	0.002315	0.014731	0.01344	163.7	0	0	0	0	1	0	0	-10.2800	3.5700	10.2900	-5.0100	0.0000	0.0000	0.0000	0.0000;
	23400	23515	0.000805	0.009015	0.14359	1219.75	0	0	0	0	1	0	0	-335.6800	25.7200	336.5300	-31.6900	0.0000	0.0000	0.0000	0.0000;
	23722	23400	0.000254	0.003376	0.04648	1275.05	0	0	0	0	1	0	0	-670.6000	139.5300	671.7000	-129.9200	0.0000	0.0000	0.0000	0.0000;
	23402	23403	0.045952	0.798763	0	21.83	0	0	1.00625	0	1	0	0	-2.0500	-0.9200	2.0500	0.9600	0.0000	0.0000	0.0000	0.0000;
	23402	23404	0.085413	1.652567	0	8.47	0	0	1.00625	0	1	0	0	-1.0200	-0.4600	1.0200	0.4800	0.0000	0.0000	0.0000	0.0000;
	23402	23405	0.057336	1.295464	0	8.42	0	0	1	0	1	0	0	-1.0200	-0.4600	1.0200	0.4800	0.0000	0.0000	0.0000	0.0000;
	23402	23406	0.000202	0.001075	0	0	0	0	0	0	1	0	0	25.5100	3.7500	-25.5000	-3.7500	0.0000	0.0000	0.0000	0.0000;
	23402	23407	0.000279	0.001061	0	0	0	0	0	0	1	0	0	-21.4100	-1.9200	21.4200	1.9200	0.0000	0.0000	0.0000	0.0000;
	23409	23408	0.004748	0.118261	0	73.33	0	0	1.08125	0	1	0	0	-38.9600	-39.2400	39.1200	43.1700	0.0000	0.0000	0.0000	0.0000;
	23408	23411	0.000288	0.001169	0	0	0	0	0	0	1	0	0	-51.3100	-46.4000	51.3200	46.4600	0.0000	0.0000	0.0000	0.0000;
	23408	23412	0.00025	0.001047	0	0	0	0	0	0	1	0	0	12.1900	3.2300	-12.1900	-3.2300	0.0000	0.0000	0.0000	0.0000;
	23409	23410	0.020195	0.359409	0	29.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23571	23409	0.02945	0.09074	0.00334	66.82	0	0	0	0	1	0	0	-30.5600	6.6400	30.8300	-6.1700	0.0000	0.0000	0.0000	0.0000;
	23571	23409	0.02945	0.09074	0.00334	66.82	0	0	0	0	1	0	0	-30.5600	6.6400	30.8300	-6.1700	0.0000	0.0000	0.0000	0.0000;
	23587	23411	0.006059	0.031204	0.02689	203.08	0	0	0	0	1	0	0	63.9000	50.2800	-63.5100	-51.0900	0.0000	0.0000	0.0000	0.0000;
	23413	23416	0.000604	0.036535	0	407.6	0	0	1	0	1	0	0	40.7000	10.0200	-40.6900	-9.4200	0.0000	0.0000	0.0000	0.0000;
	23413	23417	0.000183	0.011331	0	999.18	0	0	1.0375	0	1	0	0	-766.5700	-163.3100	767.6800	232.3200	0.0000	0.0000	0.0000	0.0000;
	23413	23418	0.000201	0.001042	0	0	0	0	0	0	1	0	0	725.8600	33.9600	-724.8800	-28.8900	0.0000	0.0000	0.0000	0.0000;
	23413	23419	0.000265	0.001171	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23414	23416	-0.000177	-0.01073	0	277.78	0	0	1	0	1	0	0	-36.9900	-8.8800	36.9900	8.7400	0.0000	0.0000	0.0000	0.0000;
	23415	23416	0.001898	0.114836	0	129.82	0	0	1	0	1	0	0	-3.7100	-0.6700	3.7100	0.6900	0.0000	0.0000	0.0000	0.0000;
	23564	23418	0.001655	0.019528	0.33064	1194.43	0	0	0	0	1	0	0	443.2400	-78.4300	-440.1300	79.5800	0.0000	0.0000	0.0000	0.0000;
	23420	23421	0.079937	2.059303	0	6.05	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23420	23422	0.000216	0.001073	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23423	23426	0.009364	0.295181	0	177.98	0	0	1	0	1	0	0	48.6800	1.4700	-48.4800	5.0400	0.0000	0.0000	0.0000	0.0000;
	23423	23427	0.000249	0.001052	0	0	0	0	0	0	1	0	0	34.0100	39.2700	-34.0000	-39.2400	0.0000	0.0000	0.0000	0.0000;
	23423	23428	0.000215	0.001019	0	0	0	0	0	0	1	0	0	16.3900	5.4900	-16.3900	-5.4900	0.0000	0.0000	0.0000	0.0000;
	23424	23426	-0.003725	-0.117413	0	77.98	0	0	1	0	1	0	0	-48.5600	2.4500	48.4800	-5.0400	0.0000	0.0000	0.0000	0.0000;
	23424	23466	0.018508	0.052516	0.00217	58.25	0	0	0	0	1	0	0	-26.0100	-3.2800	26.1300	3.3800	0.0000	0.0000	0.0000	0.0000;
	23425	23426	0.028725	0.905521	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23427	23469	0.002665	0.018115	0.00817	201.94	0	0	0	0	1	0	0	-59.5100	-12.8300	59.6000	12.5700	0.0000	0.0000	0.0000	0.0000;
	23429	23432	0.000647	0.03199	0	431.34	0	0	1	0	1	0	0	150.9000	20.2000	-150.7600	-13.2900	0.0000	0.0000	0.0000	0.0000;
	23429	23433	0.000447	0.030385	0	405.96	0	0	1	0	1	0	0	-174.6600	-23.7900	174.7900	32.6000	0.0000	0.0000	0.0000	0.0000;
	23429	23434	0.000203	0.0012	0	0	0	0	0	0	1	0	0	15.2000	2.2300	-15.1900	-2.2300	0.0000	0.0000	0.0000	0.0000;
	23429	23435	0.000295	0.001047	0	0	0	0	0	0	1	0	0	8.5600	229.6600	-8.4200	-229.1400	0.0000	0.0000	0.0000	0.0000;
	23430	23432	8e-05	0.003934	0	381.34	0	0	1	0	1	0	0	-150.7500	-12.4400	150.7600	13.2900	0.0000	0.0000	0.0000	0.0000;
	23431	23432	0.004662	0.230659	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23435	23515	0.001422	0.017702	0.33905	1317.93	0	0	0	0	1	0	0	-621.5900	33.3200	626.7700	-5.1900	0.0000	0.0000	0.0000	0.0000;
	23435	23515	0.001422	0.017702	0.33905	1317.93	0	0	0	0	1	0	0	-621.5900	33.3200	626.7700	-5.1900	0.0000	0.0000	0.0000	0.0000;
	23436	23437	0.017381	0.324322	0	29.49	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23436	23438	0.000202	0.00113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23439	23440	0.000203	0.001171	0	0	0	0	0	0	1	0	0	14.9800	0.9900	-14.9800	-0.9900	0.0000	0.0000	0.0000	0.0000;
	23440	23487	0.024457	0.047037	0.00254	55.97	0	0	0	0	1	0	0	13.6600	-5.8000	-13.6100	5.6200	0.0000	0.0000	0.0000	0.0000;
	23440	23778	0.01667	0.034241	0.00142	53.85	0	0	0	0	1	0	0	-4.0000	6.1800	4.0100	-6.3100	0.0000	0.0000	0.0000	0.0000;
	23441	23442	0.048879	0.813434	0	11.09	0	0	0.9625	0	1	0	0	-0.6000	-0.2300	0.6000	0.2300	0.0000	0.0000	0.0000	0.0000;
	23441	23443	0.000257	0.00116	0	0	0	0	0	0	1	0	0	17.4600	10.5700	-17.4600	-10.5600	0.0000	0.0000	0.0000	0.0000;
	23444	23445	0.014116	0.311401	0	33.13	0	0	1.0125	0	1	0	0	-1.6700	0.0900	1.6700	-0.0800	0.0000	0.0000	0.0000	0.0000;
	23444	23446	0.018902	0.336677	0	33.12	0	0	1.01875	0	1	0	0	-1.6700	0.0900	1.6700	-0.0800	0.0000	0.0000	0.0000	0.0000;
	23444	23447	0.000292	0.00111	0	0	0	0	0	0	1	0	0	3.3500	-0.1800	-3.3500	0.1800	0.0000	0.0000	0.0000	0.0000;
	23444	23448	0.000292	0.001005	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23628	23447	0.013388	0.036163	0.00114	55.1	0	0	0	0	1	0	0	15.6800	4.9400	-15.6500	-4.9800	0.0000	0.0000	0.0000	0.0000;
	23450	23449	0.000358	0.021596	0	382.69	0	0	1.025	0	1	0	0	-133.2500	-133.5200	133.3800	140.9800	0.0000	0.0000	0.0000	0.0000;
	23449	23453	0.000478	0.027236	0	360.27	0	0	1.025	0	1	0	0	-116.1900	-54.9100	116.2600	59.2500	0.0000	0.0000	0.0000	0.0000;
	23449	23454	0.000368	0.020346	0	359.49	0	0	1.01875	0	1	0	0	-116.2000	-56.0200	116.2600	59.2500	0.0000	0.0000	0.0000	0.0000;
	23449	23455	0.000914	0.049965	0	359.34	0	0	1.0375	0	1	0	0	-116.1200	-51.2900	116.2600	59.2500	0.0000	0.0000	0.0000	0.0000;
	23449	23456	0.00043	0.029865	0	358.12	0	0	1.025	0	1	0	0	-116.1900	-54.5000	116.2600	59.2500	0.0000	0.0000	0.0000	0.0000;
	23449	23457	0.000544	0.043383	0	357.91	0	0	1.03125	0	1	0	0	-116.1700	-52.3700	116.2600	59.2500	0.0000	0.0000	0.0000	0.0000;
	23449	23459	0.000217	0.001043	0	0	0	0	0	0	1	0	0	447.4900	128.1200	-447.0600	-126.0500	0.0000	0.0000	0.0000	0.0000;
	23451	23450	0.006264	0.158102	0	55.09	0	0	1.04375	0	1	0	0	3.1500	-26.1200	-3.1100	27.2200	0.0000	0.0000	0.0000	0.0000;
	23450	23610	0.001668	0.009934	0.0042	258.06	0	0	0	0	1	0	0	-151.6000	36.9700	151.9800	-35.1900	0.0000	0.0000	0.0000	0.0000;
	23450	23610	0.001668	0.009934	0.0042	258.06	0	0	0	0	1	0	0	-151.6000	36.9700	151.9800	-35.1900	0.0000	0.0000	0.0000	0.0000;
	23452	23451	0.001808	0.051003	0	287.53	0	0	1.04375	0	1	0	0	-164.5400	-68.1400	165.1100	84.2600	0.0000	0.0000	0.0000	0.0000;
	23451	23458	0.00022	0.001193	0	0	0	0	0	0	1	0	0	-168.2700	-58.1400	168.3300	58.4900	0.0000	0.0000	0.0000	0.0000;
	23452	23612	0.013287	0.031994	0.00147	76.31	0	0	0	0	1	0	0	-52.2300	12.6500	52.5800	-11.9600	0.0000	0.0000	0.0000	0.0000;
	23452	23612	0.013287	0.031994	0.00147	76.31	0	0	0	0	1	0	0	-52.2300	12.6500	52.5800	-11.9600	0.0000	0.0000	0.0000	0.0000;
	23452	23612	0.013287	0.031994	0.00147	76.31	0	0	0	0	1	0	0	-52.2300	12.6500	52.5800	-11.9600	0.0000	0.0000	0.0000	0.0000;
	24599	23452	0.010906	0.03091	0.00103	70.68	0	0	0	0	1	0	0	46.1800	-1.3700	-45.9600	1.8600	0.0000	0.0000	0.0000	0.0000;
	24599	23452	0.010906	0.03091	0.00103	70.68	0	0	0	0	1	0	0	46.1800	-1.3700	-45.9600	1.8600	0.0000	0.0000	0.0000	0.0000;
	23616	23458	0.004116	0.020407	0.00194	108.88	0	0	0	0	1	0	0	-7.6200	8.7300	7.6200	-8.9100	0.0000	0.0000	0.0000	0.0000;
	23458	24541	0.004465	0.025227	0.00242	130.66	0	0	0	0	1	0	0	-49.0000	1.0500	49.1000	-0.7500	0.0000	0.0000	0.0000	0.0000;
	23458	24598	0.003624	0.013744	0.00203	144.41	0	0	0	0	1	0	0	-66.4600	-26.6500	66.6300	27.0800	0.0000	0.0000	0.0000	0.0000;
	23458	24598	0.003624	0.013744	0.00203	144.41	0	0	0	0	1	0	0	-66.4600	-26.6500	66.6300	27.0800	0.0000	0.0000	0.0000	0.0000;
	24601	23459	0.000115	0.001507	0.02598	1271.3	0	0	0	0	1	0	0	573.0700	40.6500	-572.7200	-38.9000	0.0000	0.0000	0.0000	0.0000;
	23460	23461	0.000234	0.001085	0	0	0	0	0	0	1	0	0	65.8400	-1.2200	-65.8300	1.2700	0.0000	0.0000	0.0000	0.0000;
	23461	23523	0.001673	0.004328	0.0003	71.18	0	0	0	0	1	0	0	44.7300	0.4700	-44.7000	-0.4200	0.0000	0.0000	0.0000	0.0000;
	23461	23523	0.001673	0.004328	0.0003	71.18	0	0	0	0	1	0	0	44.7300	0.4700	-44.7000	-0.4200	0.0000	0.0000	0.0000	0.0000;
	23461	23537	0.041635	0.079729	0.00209	56	0	0	0	0	1	0	0	-23.6300	-2.2100	23.8500	2.4000	0.0000	0.0000	0.0000	0.0000;
	23462	23463	0.000252	0.001114	0	0	0	0	0	0	1	0	0	17.9800	6.9100	-17.9800	-6.9100	0.0000	0.0000	0.0000	0.0000;
	23463	23551	0.014171	0.037944	0.00217	57.85	0	0	0	0	1	0	0	-20.7400	-1.1900	20.7900	1.1100	0.0000	0.0000	0.0000	0.0000;
	23465	23464	0.000295	0.016631	0	519.07	0	0	1.0125	0	1	0	0	-202.0400	-46.4700	202.1600	53.2300	0.0000	0.0000	0.0000	0.0000;
	23465	23464	0.000295	0.016631	0	519.07	0	0	1.0125	0	1	0	0	-202.0400	-46.4700	202.1600	53.2300	0.0000	0.0000	0.0000	0.0000;
	23465	23464	0.000295	0.016631	0	519.07	0	0	1.0125	0	1	0	0	-202.0400	-46.4700	202.1600	53.2300	0.0000	0.0000	0.0000	0.0000;
	23464	23467	0.000304	0.017386	0	822.51	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23464	23468	0.000269	0.001119	0	0	0	0	0	0	1	0	0	-606.4900	345.0700	607.7000	-340.0000	0.0000	0.0000	0.0000	0.0000;
	23466	23465	0.002909	0.113518	0	117.31	0	0	1.01875	0	1	0	0	-74.7400	-11.9100	74.9000	18.1300	0.0000	0.0000	0.0000	0.0000;
	23466	23465	0.002909	0.113518	0	117.31	0	0	1.01875	0	1	0	0	-74.7400	-11.9100	74.9000	18.1300	0.0000	0.0000	0.0000	0.0000;
	23466	23465	0.002909	0.113518	0	117.31	0	0	1.01875	0	1	0	0	-74.7400	-11.9100	74.9000	18.1300	0.0000	0.0000	0.0000	0.0000;
	23466	23465	0.002909	0.113518	0	117.31	0	0	1.01875	0	1	0	0	-74.7400	-11.9100	74.9000	18.1300	0.0000	0.0000	0.0000	0.0000;
	23466	23465	0.002909	0.113518	0	117.31	0	0	1.01875	0	1	0	0	-74.7400	-11.9100	74.9000	18.1300	0.0000	0.0000	0.0000	0.0000;
	23466	23465	0.002909	0.113518	0	117.31	0	0	1.01875	0	1	0	0	-74.7400	-11.9100	74.9000	18.1300	0.0000	0.0000	0.0000	0.0000;
	23465	23469	0.000275	0.001106	0	0	0	0	0	0	1	0	0	156.7500	30.6100	-156.6800	-30.3500	0.0000	0.0000	0.0000	0.0000;
	23469	23763	0.007251	0.035915	0.01303	211.88	0	0	0	0	1	0	0	70.4400	-0.8000	-70.1100	1.0400	0.0000	0.0000	0.0000	0.0000;
	23470	23471	0.000291	0.001172	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23472	23473	0.000249	0.001135	0	0	0	0	0	0	1	0	0	1.3000	0.6100	-1.3000	-0.6100	0.0000	0.0000	0.0000	0.0000;
	23529	23473	0.008526	0.019103	0.00091	71.9	0	0	0	0	1	0	0	34.6800	-11.6200	-34.5700	11.7600	0.0000	0.0000	0.0000	0.0000;
	23529	23473	0.008526	0.019103	0.00091	71.9	0	0	0	0	1	0	0	34.6800	-11.6200	-34.5700	11.7600	0.0000	0.0000	0.0000	0.0000;
	23529	23473	0.008526	0.019103	0.00091	71.9	0	0	0	0	1	0	0	34.6800	-11.6200	-34.5700	11.7600	0.0000	0.0000	0.0000	0.0000;
	23474	23475	0.030885	0.758022	0	20.57	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23474	23476	0.000242	0.001114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23474	23477	0.000238	0.001174	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23637	23476	0.014652	0.043117	0.00171	59.16	0	0	0	0	1	0	0	27.6700	5.5000	-27.5600	-5.3500	0.0000	0.0000	0.0000	0.0000;
	23478	23479	0.000276	0.001081	0	0	0	0	0	0	1	0	0	39.1500	19.9500	-39.1500	-19.9300	0.0000	0.0000	0.0000	0.0000;
	23481	23480	0.00058	0.025813	0	366.33	0	0	1	0	1	0	0	-127.2500	-18.4100	127.3400	22.3000	0.0000	0.0000	0.0000	0.0000;
	23480	23483	0.000403	0.032407	0	542.49	0	0	1.1	0	1	0	0	-202.3000	-141.5400	202.5600	163.0900	0.0000	0.0000	0.0000	0.0000;
	23480	23484	0.000212	0.001126	0	0	0	0	0	0	1	0	0	74.9600	119.2400	-74.9200	-119.0400	0.0000	0.0000	0.0000	0.0000;
	23480	23485	0.000259	0.001166	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23482	23481	0.004166	0.134578	0	87.52	0	0	1	0	1	0	0	-28.7400	-0.6800	28.7800	1.7000	0.0000	0.0000	0.0000	0.0000;
	23482	23481	0.004166	0.134578	0	87.52	0	0	1	0	1	0	0	-28.7400	-0.6800	28.7800	1.7000	0.0000	0.0000	0.0000	0.0000;
	23482	23481	0.004166	0.134578	0	87.52	0	0	1	0	1	0	0	-28.7400	-0.6800	28.7800	1.7000	0.0000	0.0000	0.0000	0.0000;
	23486	23487	0.00026	0.001132	0	0	0	0	0	0	1	0	0	42.2500	-2.0700	-42.2500	2.0900	0.0000	0.0000	0.0000	0.0000;
	23487	23778	0.021456	0.048929	0.00119	58.7	0	0	0	0	1	0	0	-16.8500	9.1000	16.9300	-9.0600	0.0000	0.0000	0.0000	0.0000;
	23488	23489	0.023962	0.340235	0	29.43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23488	23490	0.000201	0.001006	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23491	23492	0.010528	0.21621	0	20.47	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23491	23493	0.012653	0.279875	0	37.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23491	23494	0.011243	0.257387	0	37.85	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23491	23495	0.000253	0.00108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23491	23496	0.000217	0.001095	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23497	23498	0.000279	0.001152	0	0	0	0	0	0	1	0	0	0.7000	0.2700	-0.7000	-0.2700	0.0000	0.0000	0.0000	0.0000;
	23500	23499	0.000446	0.029468	0	519.14	0	0	1.01875	0	1	0	0	-188.7700	-41.2600	188.9300	51.6600	0.0000	0.0000	0.0000	0.0000;
	23500	23499	0.000446	0.029468	0	519.14	0	0	1.01875	0	1	0	0	-188.7700	-41.2600	188.9300	51.6600	0.0000	0.0000	0.0000	0.0000;
	23500	23499	0.000446	0.029468	0	519.14	0	0	1.01875	0	1	0	0	-188.7700	-41.2600	188.9300	51.6600	0.0000	0.0000	0.0000	0.0000;
	23499	23502	0.000682	0.039926	0	372.85	0	0	1.03125	0	1	0	0	-132.9100	-40.4800	133.0400	48.0200	0.0000	0.0000	0.0000	0.0000;
	23499	23503	0.000563	0.02841	0	372.76	0	0	1.01875	0	1	0	0	-132.9400	-15.9200	133.0400	20.7800	0.0000	0.0000	0.0000	0.0000;
	23499	23504	0.000662	0.036565	0	372.63	0	0	1.03125	0	1	0	0	-132.9100	-44.8700	133.0400	51.9200	0.0000	0.0000	0.0000	0.0000;
	23499	23505	0.000552	0.04169	0	372.53	0	0	1.03125	0	1	0	0	-132.9400	-38.8800	133.0400	46.7100	0.0000	0.0000	0.0000	0.0000;
	23499	23506	0.000392	0.022902	0	372.33	0	0	1.01875	0	1	0	0	-132.9700	-21.7700	133.0400	25.7500	0.0000	0.0000	0.0000	0.0000;
	23499	23507	0.000759	0.048222	0	372.1	0	0	1.03125	0	1	0	0	-132.9000	-32.0200	133.0400	40.8400	0.0000	0.0000	0.0000	0.0000;
	23499	23508	0.000269	0.001023	0	0	0	0	0	0	1	0	0	230.7900	56.8600	-230.6500	-56.3300	0.0000	0.0000	0.0000	0.0000;
	23501	23500	0.002041	0.06018	0	104.53	0	0	1.0125	0	1	0	0	-53.5300	-4.5500	53.5800	6.1400	0.0000	0.0000	0.0000	0.0000;
	23501	23500	0.002041	0.06018	0	104.53	0	0	1.0125	0	1	0	0	-53.5300	-4.5500	53.5800	6.1400	0.0000	0.0000	0.0000	0.0000;
	23501	23500	0.002041	0.06018	0	104.53	0	0	1.0125	0	1	0	0	-53.5300	-4.5500	53.5800	6.1400	0.0000	0.0000	0.0000	0.0000;
	23501	23500	0.002041	0.06018	0	104.53	0	0	1.0125	0	1	0	0	-53.5300	-4.5500	53.5800	6.1400	0.0000	0.0000	0.0000	0.0000;
	23500	23509	0.000254	0.001141	0	0	0	0	0	0	1	0	0	351.9900	99.2000	-351.6800	-97.8100	0.0000	0.0000	0.0000	0.0000;
	23558	23508	0.000357	0.004454	0.13545	1178.61	0	0	0	0	1	0	0	368.3100	-72.8200	-367.8400	63.9200	0.0000	0.0000	0.0000	0.0000;
	23557	23509	0.005676	0.030346	0.0204	224.65	0	0	0	0	1	0	0	96.5700	-26.9600	-96.0500	27.5200	0.0000	0.0000	0.0000	0.0000;
	23511	23510	0.000497	0.027773	0	522.31	0	0	1	0	1	0	0	-197.2700	-2.8200	197.4500	12.8400	0.0000	0.0000	0.0000	0.0000;
	23511	23510	0.000497	0.027773	0	522.31	0	0	1	0	1	0	0	-197.2700	-2.8200	197.4500	12.8400	0.0000	0.0000	0.0000	0.0000;
	23511	23510	0.000497	0.027773	0	522.31	0	0	1	0	1	0	0	-197.2700	-2.8200	197.4500	12.8400	0.0000	0.0000	0.0000	0.0000;
	23510	23512	0.000147	0.011033	0	1155.57	0	0	1.0625	0	1	0	0	-886.5600	-227.5000	887.8400	323.6000	0.0000	0.0000	0.0000	0.0000;
	23510	23513	0.00022	0.012358	0	1155.57	0	0	1.0625	0	1	0	0	-885.9400	-216.7100	887.8400	323.6000	0.0000	0.0000	0.0000	0.0000;
	23510	23514	0.00021	0.012898	0	1155.57	0	0	1.06875	0	1	0	0	-886.0100	-211.0400	887.8400	323.6000	0.0000	0.0000	0.0000	0.0000;
	23510	23515	0.000259	0.001018	0	0	0	0	0	0	1	0	0	2066.1600	-143.0300	-2055.9200	183.2500	0.0000	0.0000	0.0000	0.0000;
	23510	23516	0.000258	0.00105	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23722	23515	0.001032	0.011715	0.14321	1246.52	0	0	0	0	1	0	0	-451.0000	66.6000	452.9900	-59.5000	0.0000	0.0000	0.0000	0.0000;
	23515	24202	0.001235	0.015623	0.45008	1064.82	0	0	0	0	1	0	0	19.4400	-49.2400	-19.4300	0.6900	0.0000	0.0000	0.0000	0.0000;
	23515	24636	0.001118	0.012299	0.3242	983.29	0	0	0	0	1	0	0	-6.5800	-32.4400	6.5900	-2.5500	0.0000	0.0000	0.0000	0.0000;
	23517	23518	0.000225	0.001035	0	0	0	0	0	0	1	0	0	16.2800	-0.4100	-16.2800	0.4100	0.0000	0.0000	0.0000	0.0000;
	23518	25060	0.03397	0.092677	0.00744	61.73	0	0	0	0	1	0	0	-28.0000	7.7800	28.2700	-7.8600	0.0000	0.0000	0.0000	0.0000;
	25698	23518	0.023417	0.059365	0.00285	80.39	0	0	0	0	1	0	0	53.1600	-10.8500	-52.5300	12.1300	0.0000	0.0000	0.0000	0.0000;
	25698	23518	0.023417	0.059365	0.00285	80.39	0	0	0	0	1	0	0	53.1600	-10.8500	-52.5300	12.1300	0.0000	0.0000	0.0000	0.0000;
	25698	23518	0.023417	0.059365	0.00285	80.39	0	0	0	0	1	0	0	53.1600	-10.8500	-52.5300	12.1300	0.0000	0.0000	0.0000	0.0000;
	23519	23522	-0.000296	-0.007874	0	103.45	0	0	1	0	1	0	0	-2.4000	-0.9000	2.4000	0.9000	0.0000	0.0000	0.0000	0.0000;
	23519	23523	0.000228	0.001193	0	0	0	0	0	0	1	0	0	11.9900	0.4300	-11.9800	-0.4300	0.0000	0.0000	0.0000	0.0000;
	23519	23524	0.000208	0.001019	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23520	23522	0.011015	0.292841	0	51.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23521	23522	0.011015	0.292841	0	51.72	0	0	1	0	1	0	0	2.4000	0.9200	-2.4000	-0.9000	0.0000	0.0000	0.0000	0.0000;
	23525	23528	-0.000551	-0.012732	0	86.35	0	0	1	0	1	0	0	-1.3000	-0.4900	1.3000	0.4900	0.0000	0.0000	0.0000	0.0000;
	23525	23529	0.000253	0.001093	0	0	0	0	0	0	1	0	0	1.3000	0.4900	-1.3000	-0.4900	0.0000	0.0000	0.0000	0.0000;
	23526	23528	0.014655	0.338486	0	43.18	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23527	23528	0.014655	0.338486	0	43.18	0	0	1	0	1	0	0	1.3000	0.5000	-1.3000	-0.4900	0.0000	0.0000	0.0000	0.0000;
	23530	23531	0.008527	0.171021	0	58.39	0	0	1	0	1	0	0	-9.9800	-4.4600	9.9900	4.6600	0.0000	0.0000	0.0000	0.0000;
	23530	23532	0.010579	0.255776	0	52.33	0	0	1	0	1	0	0	-9.9800	-4.3600	9.9900	4.6600	0.0000	0.0000	0.0000	0.0000;
	23530	23533	0.000275	0.001117	0	0	0	0	0	0	1	0	0	19.9500	8.8200	-19.9500	-8.8100	0.0000	0.0000	0.0000	0.0000;
	23530	23534	0.000238	0.001003	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23536	23535	0.000506	0.029585	0	316.6	0	0	1.0125	0	1	0	0	-82.7300	-10.0100	82.7600	11.9200	0.0000	0.0000	0.0000	0.0000;
	23535	23538	0.000604	0.037437	0	322.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23535	23539	0.000484	0.027823	0	321.97	0	0	1	0	1	0	0	-85.0600	-30.6100	85.1000	32.7200	0.0000	0.0000	0.0000	0.0000;
	23535	23540	0.000367	0.01824	0	321.6	0	0	1	0	1	0	0	-85.0700	-31.3300	85.1000	32.7200	0.0000	0.0000	0.0000	0.0000;
	23535	23541	0.000607	0.038343	0	320.73	0	0	1	0	1	0	0	-85.0500	-29.8300	85.1000	32.7200	0.0000	0.0000	0.0000	0.0000;
	23535	23542	0.000617	0.031388	0	320.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23535	23543	0.000741	0.0502	0	320.04	0	0	1.00625	0	1	0	0	-85.0400	-28.9200	85.1000	32.7200	0.0000	0.0000	0.0000	0.0000;
	23652	23535	0.000111	0.001391	0.03795	1152.57	0	0	0	0	1	0	0	218.4500	-13.3200	-218.4000	9.8400	0.0000	0.0000	0.0000	0.0000;
	23537	23536	0.007203	0.205915	0	81.06	0	0	1.00625	0	1	0	0	-27.0100	-1.6200	27.0500	3.0000	0.0000	0.0000	0.0000	0.0000;
	23537	23536	0.007203	0.205915	0	81.06	0	0	1.00625	0	1	0	0	-27.0100	-1.6200	27.0500	3.0000	0.0000	0.0000	0.0000	0.0000;
	23536	23544	0.000245	0.00108	0	0	0	0	0	0	1	0	0	28.6200	4.0000	-28.6200	-4.0000	0.0000	0.0000	0.0000	0.0000;
	23536	23545	0.000264	0.001159	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23544	23650	0.001738	0.009998	0.00469	185.31	0	0	0	0	1	0	0	28.6200	4.0000	-28.6000	-4.4300	0.0000	0.0000	0.0000	0.0000;
	23546	23547	0.037547	0.850306	0	9.33	0	0	1	0	1	0	0	-1.1000	-0.4100	1.1000	0.4200	0.0000	0.0000	0.0000	0.0000;
	23546	23548	0.000251	0.001085	0	0	0	0	0	0	1	0	0	1.1000	0.4100	-1.1000	-0.4100	0.0000	0.0000	0.0000	0.0000;
	23772	23548	0.020899	0.045022	0.00301	58.56	0	0	0	0	1	0	0	22.5000	-10.7400	-22.3700	10.7000	0.0000	0.0000	0.0000	0.0000;
	23550	23549	0.000391	0.025798	0	419.78	0	0	1	0	1	0	0	-201.8100	20.1000	201.9500	-10.3400	0.0000	0.0000	0.0000	0.0000;
	23549	23552	0.000454	0.029818	0	436.02	0	0	1	0	1	0	0	-196.6000	24.0900	196.7700	-13.2700	0.0000	0.0000	0.0000	0.0000;
	23549	23553	0.000199	0.012712	0	435.86	0	0	1	0	1	0	0	-196.6900	26.5000	196.7700	-21.8700	0.0000	0.0000	0.0000	0.0000;
	23549	23554	0.000459	0.02782	0	435.85	0	0	1	0	1	0	0	-196.6000	32.0700	196.7700	-21.8700	0.0000	0.0000	0.0000	0.0000;
	23549	23555	0.000488	0.033759	0	435.61	0	0	1	0	1	0	0	-196.5900	25.5400	196.7700	-13.2700	0.0000	0.0000	0.0000	0.0000;
	23549	23556	0.000469	0.021816	0	435.51	0	0	1	0	1	0	0	-196.5900	29.8400	196.7700	-21.8700	0.0000	0.0000	0.0000	0.0000;
	23549	23558	0.000256	0.001172	0	0	0	0	0	0	1	0	0	781.1200	-127.7000	-779.6400	134.4800	0.0000	0.0000	0.0000	0.0000;
	23551	23550	0.005509	0.16095	0	89.16	0	0	1	0	1	0	0	-35.0100	-0.4300	35.0700	2.2600	0.0000	0.0000	0.0000	0.0000;
	23551	23550	0.005509	0.16095	0	89.16	0	0	1	0	1	0	0	-35.0100	-0.4300	35.0700	2.2600	0.0000	0.0000	0.0000	0.0000;
	23551	23550	0.005509	0.16095	0	89.16	0	0	1	0	1	0	0	-35.0100	-0.4300	35.0700	2.2600	0.0000	0.0000	0.0000	0.0000;
	23550	23557	0.000292	0.001027	0	0	0	0	0	0	1	0	0	96.6000	-26.8600	-96.5700	26.9600	0.0000	0.0000	0.0000	0.0000;
	23551	23660	0.00345	0.008473	0.0004	58.05	0	0	0	0	1	0	0	14.0400	-20.2100	-14.0300	20.2100	0.0000	0.0000	0.0000	0.0000;
	23559	23560	0.007537	0.105192	0	130	0	0	1	0	1	0	0	-99.1900	-8.1800	99.8800	17.7600	0.0000	0.0000	0.0000	0.0000;
	23559	23561	0.000213	0.001166	0	0	0	0	0	0	1	0	0	99.1900	8.1800	-99.1700	-8.0700	0.0000	0.0000	0.0000	0.0000;
	24489	23561	0.020469	0.049123	0.00151	60.65	0	0	0	0	1	0	0	-30.1000	-4.7600	30.2800	5.0200	0.0000	0.0000	0.0000	0.0000;
	23563	23562	0.000448	0.025585	0	308.34	0	0	1.01875	0	1	0	0	-49.6400	-14.5700	49.6500	15.2100	0.0000	0.0000	0.0000	0.0000;
	23562	23564	0.000287	0.001039	0	0	0	0	0	0	1	0	0	-49.6500	-15.2100	49.6600	15.2400	0.0000	0.0000	0.0000	0.0000;
	23562	23565	0.000288	0.001041	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23567	23566	0.006347	0.180262	0	93.95	0	0	1.0125	0	1	0	0	-41.0700	-0.5700	41.1700	3.4000	0.0000	0.0000	0.0000	0.0000;
	23567	23566	0.006347	0.180262	0	93.95	0	0	1.0125	0	1	0	0	-41.0700	-0.5700	41.1700	3.4000	0.0000	0.0000	0.0000	0.0000;
	23567	23566	0.006347	0.180262	0	93.95	0	0	1.0125	0	1	0	0	-41.0700	-0.5700	41.1700	3.4000	0.0000	0.0000	0.0000	0.0000;
	23566	23568	0.000203	0.001077	0	0	0	0	0	0	1	0	0	-23.6300	-22.4100	23.6400	22.4200	0.0000	0.0000	0.0000	0.0000;
	23566	23569	0.000202	0.001189	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23568	23729	0.003279	0.025268	0.03739	189.82	0	0	0	0	1	0	0	22.1500	3.1200	-22.1300	-7.0500	0.0000	0.0000	0.0000	0.0000;
	23570	23571	0.000208	0.001065	0	0	0	0	0	0	1	0	0	6.1900	2.3800	-6.1900	-2.3800	0.0000	0.0000	0.0000	0.0000;
	23573	23572	0.000622	0.029288	0	480.08	0	0	1.0125	0	1	0	0	-153.8000	-25.0000	153.9400	31.7200	0.0000	0.0000	0.0000	0.0000;
	23573	23572	0.000622	0.029288	0	480.08	0	0	1.0125	0	1	0	0	-153.8000	-25.0000	153.9400	31.7200	0.0000	0.0000	0.0000	0.0000;
	23573	23572	0.000622	0.029288	0	480.08	0	0	1.0125	0	1	0	0	-153.8000	-25.0000	153.9400	31.7200	0.0000	0.0000	0.0000	0.0000;
	23572	23575	0.000394	0.023186	0	507.9	0	0	1	0	1	0	0	-241.5500	-43.7000	241.7700	56.6700	0.0000	0.0000	0.0000	0.0000;
	23572	23576	0.000278	0.017243	0	507.46	0	0	1	0	1	0	0	-271.6400	-44.5400	271.8300	56.6700	0.0000	0.0000	0.0000	0.0000;
	23572	23577	0.000292	0.017424	0	504.88	0	0	1	0	1	0	0	-275.3200	-44.0900	275.5400	56.6700	0.0000	0.0000	0.0000	0.0000;
	23572	23578	0.000449	0.029621	0	504.81	0	0	1	0	1	0	0	-268.2900	-36.5100	268.6000	56.6700	0.0000	0.0000	0.0000	0.0000;
	23572	23579	0.000272	0.001013	0	0	0	0	0	0	1	0	0	594.9800	131.0600	-594.0500	-127.5700	0.0000	0.0000	0.0000	0.0000;
	23574	23573	0.003524	0.109398	0	106.65	0	0	1.0125	0	1	0	0	-58.3100	-7.0800	58.4200	10.6300	0.0000	0.0000	0.0000	0.0000;
	23574	23573	0.003524	0.109398	0	106.65	0	0	1.0125	0	1	0	0	-58.3100	-7.0800	58.4200	10.6300	0.0000	0.0000	0.0000	0.0000;
	23574	23573	0.003524	0.109398	0	106.65	0	0	1.0125	0	1	0	0	-58.3100	-7.0800	58.4200	10.6300	0.0000	0.0000	0.0000	0.0000;
	23574	23573	0.003524	0.109398	0	106.65	0	0	1.0125	0	1	0	0	-58.3100	-7.0800	58.4200	10.6300	0.0000	0.0000	0.0000	0.0000;
	23573	23580	0.000226	0.00102	0	0	0	0	0	0	1	0	0	227.7100	32.4900	-227.6000	-31.9900	0.0000	0.0000	0.0000	0.0000;
	23581	23584	0.01077	0.356126	0	141.1	0	0	1	0	1	0	0	98.4700	16.6100	-97.4600	16.8600	0.0000	0.0000	0.0000	0.0000;
	23581	23585	0.006306	0.160494	0	89.46	0	0	1	0	1	0	0	-53.7300	-22.3600	53.9400	27.4900	0.0000	0.0000	0.0000	0.0000;
	23581	23586	0.004394	0.139367	0	89.26	0	0	1	0	1	0	0	-53.7900	-22.9900	53.9400	27.4900	0.0000	0.0000	0.0000	0.0000;
	23581	23587	0.000223	0.001045	0	0	0	0	0	0	1	0	0	9.0600	28.7400	-9.0500	-28.7300	0.0000	0.0000	0.0000	0.0000;
	23581	23588	0.00028	0.001044	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23582	23584	-0.006636	-0.219435	0	116.1	0	0	1	0	1	0	0	-98.0800	-3.7600	97.4600	-16.8600	0.0000	0.0000	0.0000	0.0000;
	23696	23582	0.019831	0.039266	0.00194	60.04	0	0	0	0	1	0	0	21.1600	-14.1800	-21.0300	14.2300	0.0000	0.0000	0.0000	0.0000;
	23582	23711	0.01799	0.045425	0.00138	60.58	0	0	0	0	1	0	0	-24.3100	22.6800	24.5000	-22.3300	0.0000	0.0000	0.0000	0.0000;
	23583	23584	0.021697	0.717456	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23589	23590	0.010435	0.19611	0	72.62	0	0	1	0	1	0	0	-14.9600	1.1400	14.9800	-0.7300	0.0000	0.0000	0.0000	0.0000;
	23589	23591	0.009702	0.210748	0	57.27	0	0	1	0	1	0	0	-14.9600	1.1700	14.9800	-0.7300	0.0000	0.0000	0.0000	0.0000;
	23589	23592	0.0002	0.001059	0	0	0	0	0	0	1	0	0	29.9200	-2.3100	-29.9200	2.3200	0.0000	0.0000	0.0000	0.0000;
	23589	23593	0.000283	0.001157	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23778	23592	0.015918	0.034755	0.00103	65.52	0	0	0	0	1	0	0	-34.9300	13.5900	35.1400	-13.2500	0.0000	0.0000	0.0000	0.0000;
	23595	23594	0.000377	0.024095	0	473.73	0	0	1.00625	0	1	0	0	-136.1600	-16.1200	136.2200	20.3600	0.0000	0.0000	0.0000	0.0000;
	23595	23594	0.000377	0.024095	0	473.73	0	0	1.00625	0	1	0	0	-136.1600	-16.1200	136.2200	20.3600	0.0000	0.0000	0.0000	0.0000;
	23595	23594	0.000377	0.024095	0	473.73	0	0	1.00625	0	1	0	0	-136.1600	-16.1200	136.2200	20.3600	0.0000	0.0000	0.0000	0.0000;
	23594	23598	0.000671	0.042614	0	298.62	0	0	1	0	1	0	0	-60.2200	-9.3800	60.2400	10.8500	0.0000	0.0000	0.0000	0.0000;
	23594	23599	0.000583	0.036163	0	297.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23594	23600	0.00106	0.046983	0	296.85	0	0	1	0	1	0	0	-60.2100	-7.8700	60.2400	9.4800	0.0000	0.0000	0.0000	0.0000;
	23594	23601	0.000601	0.041151	0	296.15	0	0	1	0	1	0	0	-60.2200	-9.8700	60.2400	11.2900	0.0000	0.0000	0.0000	0.0000;
	23594	23602	0.000534	0.029739	0	295.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23594	23603	0.000677	0.043839	0	295.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23594	24086	0.000638	0.007205	0.13376	1141.16	0	0	0	0	1	0	0	-228.0100	13.5000	228.3200	-24.4200	0.0000	0.0000	0.0000	0.0000;
	23596	23595	0.004277	0.139909	0	200	0	0	1.0875	0	1	0	0	-28.3700	-56.8900	28.5600	63.0900	0.0000	0.0000	0.0000	0.0000;
	23595	23739	0.01277	0.054569	0.04623	207.32	0	0	0	0	1	0	0	64.3800	-18.4500	-63.8600	15.6600	0.0000	0.0000	0.0000	0.0000;
	23597	23596	0.002122	0.061407	0	205.15	0	0	1.025	0	1	0	0	-38.8400	-16.4300	38.8800	17.4700	0.0000	0.0000	0.0000	0.0000;
	23596	23604	0.000227	0.001159	0	0	0	0	0	0	1	0	0	-10.5100	39.4200	10.5100	-39.4000	0.0000	0.0000	0.0000	0.0000;
	23596	23605	0.000263	0.001108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23604	24075	0.011889	0.053834	0.00675	111.54	0	0	0	0	1	0	0	-4.2400	14.0600	4.2700	-14.6700	0.0000	0.0000	0.0000	0.0000;
	24081	23604	0.00675	0.026342	0.00227	114.87	0	0	0	0	1	0	0	6.3100	-25.4200	-6.2700	25.3400	0.0000	0.0000	0.0000	0.0000;
	23606	23607	0.000267	0.001111	0	0	0	0	0	0	1	0	0	3.9000	-0.1900	-3.9000	0.1900	0.0000	0.0000	0.0000	0.0000;
	23609	23607	0.031305	0.082063	0.00339	57.79	0	0	0	0	1	0	0	-18.9000	6.4600	19.0200	-6.5300	0.0000	0.0000	0.0000	0.0000;
	23608	23609	0.000258	0.001113	0	0	0	0	0	0	1	0	0	5.7900	-0.7100	-5.7900	0.7100	0.0000	0.0000	0.0000	0.0000;
	23611	23610	0.003682	0.115191	0	55.13	0	0	1	0	1	0	0	-11.7500	5.2100	11.7600	-5.0400	0.0000	0.0000	0.0000	0.0000;
	23610	23613	0.002209	0.069859	0	225.33	0	0	1.025	0	1	0	0	-172.4800	20.0900	173.1300	0.4100	0.0000	0.0000	0.0000	0.0000;
	23610	23614	0.002892	0.05334	0	225.33	0	0	1.025	0	1	0	0	-172.2800	15.1200	173.1300	0.4100	0.0000	0.0000	0.0000	0.0000;
	23610	23615	0.002485	0.064383	0	225.33	0	0	1.025	0	1	0	0	-172.4000	18.4300	173.1300	0.4100	0.0000	0.0000	0.0000	0.0000;
	23612	23611	0.00147	0.043653	0	315.85	0	0	1	0	1	0	0	-144.6400	18.8400	144.9300	-10.3800	0.0000	0.0000	0.0000	0.0000;
	23612	23611	0.00147	0.043653	0	315.85	0	0	1	0	1	0	0	-144.6400	18.8400	144.9300	-10.3800	0.0000	0.0000	0.0000	0.0000;
	23612	23611	0.00147	0.043653	0	315.85	0	0	1	0	1	0	0	-144.6400	18.8400	144.9300	-10.3800	0.0000	0.0000	0.0000	0.0000;
	23611	23616	0.000249	0.001142	0	0	0	0	0	0	1	0	0	-423.0300	25.9400	423.4400	-24.0600	0.0000	0.0000	0.0000	0.0000;
	23611	23617	0.000224	0.001138	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24599	23612	0.007189	0.019522	0.00056	55.63	0	0	0	0	1	0	0	-15.6300	13.4500	15.6600	-13.4400	0.0000	0.0000	0.0000	0.0000;
	24541	23616	0.004016	0.01759	0.00242	152.48	0	0	0	0	1	0	0	78.2600	-14.7500	-78.0200	15.5000	0.0000	0.0000	0.0000	0.0000;
	24541	23616	0.004016	0.01759	0.00242	152.48	0	0	0	0	1	0	0	78.2600	-14.7500	-78.0200	15.5000	0.0000	0.0000	0.0000	0.0000;
	24541	23616	0.004016	0.01759	0.00242	152.48	0	0	0	0	1	0	0	78.2600	-14.7500	-78.0200	15.5000	0.0000	0.0000	0.0000	0.0000;
	24598	23616	0.00303	0.011646	0.00108	150.1	0	0	0	0	1	0	0	91.1100	16.3800	-90.8800	-15.5900	0.0000	0.0000	0.0000	0.0000;
	24598	23616	0.00303	0.011646	0.00108	150.1	0	0	0	0	1	0	0	91.1100	16.3800	-90.8800	-15.5900	0.0000	0.0000	0.0000	0.0000;
	23618	23622	0.000888	0.045605	0	579.37	0	0	1	0	1	0	0	294.6300	9.0500	-293.9000	28.4400	0.0000	0.0000	0.0000	0.0000;
	23618	23623	0.000345	0.022363	0	382.29	0	0	1	0	1	0	0	-146.5400	-63.0200	146.6200	68.4100	0.0000	0.0000	0.0000	0.0000;
	23618	23624	0.000461	0.034921	0	382.19	0	0	1	0	1	0	0	-146.5200	-60.1200	146.6200	68.4100	0.0000	0.0000	0.0000	0.0000;
	23618	23625	0.0003	0.001095	0	0	0	0	0	0	1	0	0	-1.5700	114.0900	1.6100	-113.9600	0.0000	0.0000	0.0000	0.0000;
	23618	23626	0.000272	0.001011	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23620	23619	0.003259	0.090824	0	113.29	0	0	1	0	1	0	0	-65.2200	6.2200	65.3600	-2.5400	0.0000	0.0000	0.0000	0.0000;
	23620	23619	0.003259	0.090824	0	113.29	0	0	1	0	1	0	0	-65.2200	6.2200	65.3600	-2.5400	0.0000	0.0000	0.0000	0.0000;
	23620	23619	0.003259	0.090824	0	113.29	0	0	1	0	1	0	0	-65.2200	6.2200	65.3600	-2.5400	0.0000	0.0000	0.0000	0.0000;
	23620	23619	0.003259	0.090824	0	113.29	0	0	1	0	1	0	0	-65.2200	6.2200	65.3600	-2.5400	0.0000	0.0000	0.0000	0.0000;
	23620	23619	0.003259	0.090824	0	113.29	0	0	1	0	1	0	0	-65.2200	6.2200	65.3600	-2.5400	0.0000	0.0000	0.0000	0.0000;
	23619	23622	-0.000435	-0.022334	0	454.37	0	0	1	0	1	0	0	-294.2600	10.0800	293.9000	-28.4400	0.0000	0.0000	0.0000	0.0000;
	23621	23622	0.002341	0.12016	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23680	23625	0.000889	0.009634	0.19307	1160.29	0	0	0	0	1	0	0	197.6900	61.2600	-197.3200	-77.8000	0.0000	0.0000	0.0000	0.0000;
	23628	23627	0.006734	0.197773	0	85.97	0	0	1.03125	0	1	0	0	-28.4300	-9.4300	28.4900	11.1400	0.0000	0.0000	0.0000	0.0000;
	23628	23627	0.006734	0.197773	0	85.97	0	0	1.03125	0	1	0	0	-28.4300	-9.4300	28.4900	11.1400	0.0000	0.0000	0.0000	0.0000;
	23628	23627	0.006734	0.197773	0	85.97	0	0	1.03125	0	1	0	0	-28.4300	-9.4300	28.4900	11.1400	0.0000	0.0000	0.0000	0.0000;
	23627	23629	0.000245	0.001074	0	0	0	0	0	0	1	0	0	15.6200	18.0800	-15.6100	-18.0800	0.0000	0.0000	0.0000	0.0000;
	23627	23630	0.000268	0.001032	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23631	23632	0.000258	0.001162	0	0	0	0	0	0	1	0	0	8.8200	3.3900	-8.8200	-3.3900	0.0000	0.0000	0.0000	0.0000;
	23633	23636	-0.000451	-0.00935	0	142.91	0	0	1	0	1	0	0	-13.9800	-6.4300	13.9800	6.4100	0.0000	0.0000	0.0000	0.0000;
	23633	23637	0.000239	0.001161	0	0	0	0	0	0	1	0	0	13.9800	6.4300	-13.9800	-6.4200	0.0000	0.0000	0.0000	0.0000;
	23634	23636	0.005104	0.105907	0	71.46	0	0	1	0	1	0	0	6.9900	3.2600	-6.9900	-3.2000	0.0000	0.0000	0.0000	0.0000;
	23635	23636	0.005104	0.105907	0	71.46	0	0	1	0	1	0	0	6.9900	3.2600	-6.9900	-3.2000	0.0000	0.0000	0.0000	0.0000;
	23638	23642	0.000796	0.048363	0	607.62	0	0	1	0	1	0	0	314.1400	58.2800	-313.3900	-12.5500	0.0000	0.0000	0.0000	0.0000;
	23638	23643	0.000109	0.006053	0	1566.63	0	0	1	0	1	0	0	-1202.2000	-55.0300	1203.6600	136.2400	0.0000	0.0000	0.0000	0.0000;
	23638	23644	8.9e-05	0.005209	0	1566.63	0	0	1	0	1	0	0	-1202.4700	-66.2600	1203.6600	136.2400	0.0000	0.0000	0.0000	0.0000;
	23638	23645	0.000247	0.001162	0	0	0	0	0	0	1	0	0	2090.5300	63.0000	-2080.5100	-15.9100	0.0000	0.0000	0.0000	0.0000;
	23640	23639	0.004264	0.150527	0	105.97	0	0	1.03125	0	1	0	0	-53.5000	-4.9300	53.6200	9.1900	0.0000	0.0000	0.0000	0.0000;
	23640	23639	0.004264	0.150527	0	105.97	0	0	1.03125	0	1	0	0	-53.5000	-4.9300	53.6200	9.1900	0.0000	0.0000	0.0000	0.0000;
	23640	23639	0.004264	0.150527	0	105.97	0	0	1.03125	0	1	0	0	-53.5000	-4.9300	53.6200	9.1900	0.0000	0.0000	0.0000	0.0000;
	23640	23639	0.004264	0.150527	0	105.97	0	0	1.03125	0	1	0	0	-53.5000	-4.9300	53.6200	9.1900	0.0000	0.0000	0.0000	0.0000;
	23639	23642	-0.000169	-0.010261	0	457.62	0	0	1	0	1	0	0	-313.5500	-22.2500	313.3900	12.5500	0.0000	0.0000	0.0000	0.0000;
	23639	23646	0.00028	0.001082	0	0	0	0	0	0	1	0	0	99.0600	-14.5300	-99.0300	14.6300	0.0000	0.0000	0.0000	0.0000;
	23641	23642	0.003952	0.240223	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23647	23648	0.000241	0.001198	0	0	0	0	0	0	1	0	0	19.9800	7.6800	-19.9800	-7.6700	0.0000	0.0000	0.0000	0.0000;
	23778	23648	0.005598	0.014289	0.00031	67.89	0	0	0	0	1	0	0	30.6200	-4.6600	-30.5700	4.7500	0.0000	0.0000	0.0000	0.0000;
	23778	23648	0.005598	0.014289	0.00031	67.89	0	0	0	0	1	0	0	30.6200	-4.6600	-30.5700	4.7500	0.0000	0.0000	0.0000	0.0000;
	23650	23649	0.000246	0.018333	0	518.54	0	0	1.0125	0	1	0	0	-193.3500	-33.3900	193.4300	39.9700	0.0000	0.0000	0.0000	0.0000;
	23650	23649	0.000246	0.018333	0	518.54	0	0	1.0125	0	1	0	0	-193.3500	-33.3900	193.4300	39.9700	0.0000	0.0000	0.0000	0.0000;
	23650	23649	0.000246	0.018333	0	518.54	0	0	1.0125	0	1	0	0	-193.3500	-33.3900	193.4300	39.9700	0.0000	0.0000	0.0000	0.0000;
	23649	23651	0.000149	0.010414	0	1338.48	0	0	1.06875	0	1	0	0	-1026.6200	-252.5400	1028.3700	374.9900	0.0000	0.0000	0.0000	0.0000;
	23649	23652	0.00021	0.00115	0	0	0	0	0	0	1	0	0	446.3100	132.6200	-445.9000	-130.3300	0.0000	0.0000	0.0000	0.0000;
	23649	23653	0.000242	0.001034	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23654	23655	0.012997	0.277773	0	32.97	0	0	1	0	1	0	0	-1.6500	-0.7600	1.6500	0.7700	0.0000	0.0000	0.0000	0.0000;
	23654	23656	0.000292	0.00101	0	0	0	0	0	0	1	0	0	1.6500	0.7600	-1.6500	-0.7600	0.0000	0.0000	0.0000	0.0000;
	23654	23657	0.000213	0.001171	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23658	23659	0.019107	0.308218	0	38.94	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23658	23660	0.000232	0.001056	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23658	23661	0.000205	0.001021	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23663	23662	0.000322	0.01469	0	489.9	0	0	1.08125	0	1	0	0	-158.9200	-85.3400	159.0400	90.5100	0.0000	0.0000	0.0000	0.0000;
	23663	23662	0.000322	0.01469	0	489.9	0	0	1.08125	0	1	0	0	-158.9200	-85.3400	159.0400	90.5100	0.0000	0.0000	0.0000	0.0000;
	23663	23662	0.000322	0.01469	0	489.9	0	0	1.08125	0	1	0	0	-158.9200	-85.3400	159.0400	90.5100	0.0000	0.0000	0.0000	0.0000;
	23662	23667	0.001023	0.061095	0	223.21	0	0	1	0	1	0	0	-22.2700	-10.0100	22.2700	10.3900	0.0000	0.0000	0.0000	0.0000;
	23664	23663	0.004466	0.142876	0	114.03	0	0	1.04375	0	1	0	0	-69.4700	-16.7100	69.6900	23.8900	0.0000	0.0000	0.0000	0.0000;
	23664	23663	0.004466	0.142876	0	114.03	0	0	1.04375	0	1	0	0	-69.4700	-16.7100	69.6900	23.8900	0.0000	0.0000	0.0000	0.0000;
	23664	23663	0.004466	0.142876	0	114.03	0	0	1.04375	0	1	0	0	-69.4700	-16.7100	69.6900	23.8900	0.0000	0.0000	0.0000	0.0000;
	23664	23663	0.004466	0.142876	0	114.03	0	0	1.04375	0	1	0	0	-69.4700	-16.7100	69.6900	23.8900	0.0000	0.0000	0.0000	0.0000;
	23664	23663	0.004466	0.142876	0	114.03	0	0	1.04375	0	1	0	0	-69.4700	-16.7100	69.6900	23.8900	0.0000	0.0000	0.0000	0.0000;
	23664	23663	0.004466	0.142876	0	114.03	0	0	1.04375	0	1	0	0	-69.4700	-16.7100	69.6900	23.8900	0.0000	0.0000	0.0000	0.0000;
	23663	23665	0.003064	0.094863	0	86.47	0	0	1	0	1	0	0	-44.4900	-8.1500	44.5500	9.9500	0.0000	0.0000	0.0000	0.0000;
	23663	23666	0.004627	0.163494	0	86.26	0	0	1	0	1	0	0	-44.4600	-3.9600	44.5500	6.9800	0.0000	0.0000	0.0000	0.0000;
	23663	23668	0.000288	0.001116	0	0	0	0	0	0	1	0	0	147.5600	124.7800	-147.4600	-124.3900	0.0000	0.0000	0.0000	0.0000;
	23663	23669	0.000207	0.001136	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23671	23670	0.006979	0.190491	0	103.33	0	0	1.025	0	1	0	0	-53.0200	-6.0400	53.2100	11.2500	0.0000	0.0000	0.0000	0.0000;
	23671	23670	0.006979	0.190491	0	103.33	0	0	1.025	0	1	0	0	-53.0200	-6.0400	53.2100	11.2500	0.0000	0.0000	0.0000	0.0000;
	23671	23670	0.006979	0.190491	0	103.33	0	0	1.025	0	1	0	0	-53.0200	-6.0400	53.2100	11.2500	0.0000	0.0000	0.0000	0.0000;
	23671	23670	0.006979	0.190491	0	103.33	0	0	1.025	0	1	0	0	-53.0200	-6.0400	53.2100	11.2500	0.0000	0.0000	0.0000	0.0000;
	23670	23672	0.003072	0.088848	0	100.23	0	0	0.9875	0	1	0	0	-76.8400	-2.3000	77.0100	7.0400	0.0000	0.0000	0.0000	0.0000;
	23670	23673	0.0039	0.105211	0	100.23	0	0	0.9875	0	1	0	0	-76.8000	-0.5300	77.0100	6.1400	0.0000	0.0000	0.0000	0.0000;
	23670	23674	0.005419	0.17447	0	100.23	0	0	0.9875	0	1	0	0	-76.7200	3.3000	77.0100	5.9900	0.0000	0.0000	0.0000	0.0000;
	23670	23675	0.003619	0.08715	0	100.23	0	0	0.9875	0	1	0	0	-76.8200	-1.9500	77.0100	6.6000	0.0000	0.0000	0.0000	0.0000;
	23670	23676	0.002734	0.100627	0	100.23	0	0	0.9875	0	1	0	0	-76.8600	-1.6900	77.0100	7.0600	0.0000	0.0000	0.0000	0.0000;
	23670	23677	0.002814	0.090148	0	100.23	0	0	0.9875	0	1	0	0	-76.8600	-2.4100	77.0100	7.2300	0.0000	0.0000	0.0000	0.0000;
	23670	23678	0.000281	0.001161	0	0	0	0	0	0	1	0	0	248.0700	-39.4200	-247.9100	40.1000	0.0000	0.0000	0.0000	0.0000;
	23670	23679	0.000203	0.001047	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23680	23684	0.000436	0.02686	0	565.29	0	0	1	0	1	0	0	345.2200	104.0900	-344.6900	-71.4900	0.0000	0.0000	0.0000	0.0000;
	23680	23688	0.000494	0.02956	0	455.17	0	0	1.05	0	1	0	0	-222.2700	-95.6100	222.5700	113.4200	0.0000	0.0000	0.0000	0.0000;
	23680	23689	0.000518	0.032477	0	455.14	0	0	1.05	0	1	0	0	-222.2600	-93.9600	222.5700	113.4200	0.0000	0.0000	0.0000	0.0000;
	23680	23690	0.000466	0.027877	0	455.1	0	0	1.05	0	1	0	0	-222.2900	-90.3400	222.5700	106.8600	0.0000	0.0000	0.0000	0.0000;
	23682	23681	0.004632	0.152535	0	96.17	0	0	1.06875	0	1	0	0	-45.5200	-24.9900	45.6500	29.3600	0.0000	0.0000	0.0000	0.0000;
	23682	23681	0.004632	0.152535	0	96.17	0	0	1.06875	0	1	0	0	-45.5200	-24.9900	45.6500	29.3600	0.0000	0.0000	0.0000	0.0000;
	23682	23681	0.004632	0.152535	0	96.17	0	0	1.06875	0	1	0	0	-45.5200	-24.9900	45.6500	29.3600	0.0000	0.0000	0.0000	0.0000;
	23681	23684	-7.7e-05	-0.004751	0	465.29	0	0	1	0	1	0	0	-344.7800	-77.2600	344.6900	71.4900	0.0000	0.0000	0.0000	0.0000;
	23681	23691	0.000227	0.001111	0	0	0	0	0	0	1	0	0	207.8400	-10.8200	-207.7400	11.2900	0.0000	0.0000	0.0000	0.0000;
	23681	23692	0.000271	0.001038	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23682	23687	0.000393	0.009651	0	136.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23683	23684	0.002438	0.15025	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23685	23687	0.00443	0.108683	0	68.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23686	23687	0.00443	0.108683	0	68.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23693	23694	0.000201	0.001069	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23695	23696	0.00028	0.00106	0	0	0	0	0	0	1	0	0	4.0000	1.5400	-4.0000	-1.5400	0.0000	0.0000	0.0000	0.0000;
	23697	23698	0.000258	0.001132	0	0	0	0	0	0	1	0	0	14.9800	5.7600	-14.9800	-5.7600	0.0000	0.0000	0.0000	0.0000;
	23700	23699	0.000233	0.018791	0	517.82	0	0	1.00625	0	1	0	0	-163.2500	-19.3200	163.3000	24.0400	0.0000	0.0000	0.0000	0.0000;
	23700	23699	0.000233	0.018791	0	517.82	0	0	1.00625	0	1	0	0	-163.2500	-19.3200	163.3000	24.0400	0.0000	0.0000	0.0000	0.0000;
	23700	23699	0.000233	0.018791	0	517.82	0	0	1.00625	0	1	0	0	-163.2500	-19.3200	163.3000	24.0400	0.0000	0.0000	0.0000	0.0000;
	23699	23703	0.000206	0.013677	0	480.94	0	0	1.0125	0	1	0	0	-249.9800	-114.3300	250.1300	124.0900	0.0000	0.0000	0.0000	0.0000;
	23699	23704	0.000382	0.026458	0	480.83	0	0	1.025	0	1	0	0	-249.8600	-99.1900	250.1300	117.7000	0.0000	0.0000	0.0000	0.0000;
	23699	23705	0.000259	0.018826	0	480.07	0	0	1.01875	0	1	0	0	-249.9400	-113.8800	250.1300	127.4700	0.0000	0.0000	0.0000	0.0000;
	23699	23706	0.000172	0.012588	0	479.52	0	0	1.0125	0	1	0	0	-250.0000	-118.3700	250.1300	127.4700	0.0000	0.0000	0.0000	0.0000;
	23699	23707	0.000222	0.001136	0	0	0	0	0	0	1	0	0	509.8700	373.6400	-509.0500	-369.4500	0.0000	0.0000	0.0000	0.0000;
	23699	23708	0.00024	0.001008	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23701	23700	0.002315	0.067534	0	75.8	0	0	1.00625	0	1	0	0	-40.5100	-3.6200	40.5500	4.6500	0.0000	0.0000	0.0000	0.0000;
	23702	23701	0.001768	0.052291	0	296.86	0	0	1	0	1	0	0	-72.8200	12.1300	72.9100	-9.5500	0.0000	0.0000	0.0000	0.0000;
	23701	25225	0.017095	0.073157	0.00672	127.03	0	0	0	0	1	0	0	-32.3900	13.1700	32.5900	-13.0800	0.0000	0.0000	0.0000	0.0000;
	23702	25698	0.026578	0.077399	0.00334	43.9	0	0	0	0	1	0	0	-0.0700	4.8000	0.0800	-5.1500	0.0000	0.0000	0.0000	0.0000;
	23707	24990	0.001578	0.020264	0.37322	1249.82	0	0	0	0	1	0	0	-356.4500	-30.7600	358.3200	14.2700	0.0000	0.0000	0.0000	0.0000;
	23707	25665	0.000596	0.007407	0.08795	1199.69	0	0	0	0	1	0	0	-293.9900	26.5600	294.4700	-29.9800	0.0000	0.0000	0.0000	0.0000;
	23707	25736	0.000211	0.002199	0.04137	1361.23	0	0	0	0	1	0	0	-616.4800	-58.8400	617.2300	62.2300	0.0000	0.0000	0.0000	0.0000;
	23707	25772	0.00028	0.003626	0.08083	1512.58	0	0	0	0	1	0	0	-675.3700	36.5000	676.5600	-29.7400	0.0000	0.0000	0.0000	0.0000;
	23707	25772	0.00028	0.003626	0.08083	1512.58	0	0	0	0	1	0	0	-675.3700	36.5000	676.5600	-29.7400	0.0000	0.0000	0.0000	0.0000;
	23709	23710	0.018963	0.407364	0	32.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23709	23711	0.000211	0.00108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23709	23712	0.000258	0.001119	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23746	23711	0.00694	0.019039	0.00085	72.1	0	0	0	0	1	0	0	-35.5900	2.7400	35.6800	-2.5900	0.0000	0.0000	0.0000	0.0000;
	23746	23711	0.00694	0.019039	0.00085	72.1	0	0	0	0	1	0	0	-35.5900	2.7400	35.6800	-2.5900	0.0000	0.0000	0.0000	0.0000;
	23746	23711	0.00694	0.019039	0.00085	72.1	0	0	0	0	1	0	0	-35.5900	2.7400	35.6800	-2.5900	0.0000	0.0000	0.0000	0.0000;
	23713	23717	0.000473	0.027717	0	501.2	0	0	1	0	1	0	0	178.5100	18.4900	-178.3700	-10.3000	0.0000	0.0000	0.0000	0.0000;
	23713	23718	0.000617	0.032185	0	432.37	0	0	1.05	0	1	0	0	-193.0300	-35.8200	193.2700	48.3600	0.0000	0.0000	0.0000	0.0000;
	23713	23719	0.000527	0.026722	0	431.95	0	0	1.05	0	1	0	0	-193.0600	-40.1900	193.2700	50.7000	0.0000	0.0000	0.0000	0.0000;
	23713	23720	0.000367	0.024567	0	431.04	0	0	1.05	0	1	0	0	-193.1200	-52.1400	193.2700	62.0800	0.0000	0.0000	0.0000	0.0000;
	23713	23721	0.000587	0.032631	0	430.73	0	0	1.05	0	1	0	0	-193.0400	-37.9200	193.2700	50.7000	0.0000	0.0000	0.0000	0.0000;
	23713	23722	0.000261	0.001022	0	0	0	0	0	0	1	0	0	593.7400	147.5700	-592.8400	-144.0600	0.0000	0.0000	0.0000	0.0000;
	23713	23723	0.000209	0.001069	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23715	23714	0.004166	0.130038	0	83.49	0	0	1	0	1	0	0	-21.8200	7.4600	21.8400	-6.8300	0.0000	0.0000	0.0000	0.0000;
	23715	23714	0.004166	0.130038	0	83.49	0	0	1	0	1	0	0	-21.8200	7.4600	21.8400	-6.8300	0.0000	0.0000	0.0000	0.0000;
	23715	23714	0.004166	0.130038	0	83.49	0	0	1	0	1	0	0	-21.8200	7.4600	21.8400	-6.8300	0.0000	0.0000	0.0000	0.0000;
	23714	23717	1.3e-05	0.000763	0	401.2	0	0	1	0	1	0	0	-178.3700	-10.0800	178.3700	10.3000	0.0000	0.0000	0.0000	0.0000;
	23716	23717	0.002116	0.12388	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23724	23725	0.000213	0.00105	0	0	0	0	0	0	1	0	0	59.9300	23.0400	-59.9200	-23.0000	0.0000	0.0000	0.0000	0.0000;
	23726	23727	0.003365	0.101296	0	89.78	0	0	1.0375	0	1	0	0	-27.9400	-5.2100	27.9700	6.0300	0.0000	0.0000	0.0000	0.0000;
	23726	23728	0.003269	0.1094	0	79.92	0	0	1.0375	0	1	0	0	-27.9400	-4.7900	27.9700	5.6700	0.0000	0.0000	0.0000	0.0000;
	23726	23729	0.000219	0.001051	0	0	0	0	0	0	1	0	0	55.8800	10.0000	-55.8700	-9.9700	0.0000	0.0000	0.0000	0.0000;
	23726	23730	0.000232	0.001007	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23732	23731	0.000479	0.029796	0	482.62	0	0	1.03125	0	1	0	0	-161.2300	-101.9900	161.4100	112.5900	0.0000	0.0000	0.0000	0.0000;
	23732	23731	0.000479	0.029796	0	482.62	0	0	1.03125	0	1	0	0	-161.2300	-101.9900	161.4100	112.5900	0.0000	0.0000	0.0000	0.0000;
	23732	23731	0.000479	0.029796	0	482.62	0	0	1.03125	0	1	0	0	-161.2300	-101.9900	161.4100	112.5900	0.0000	0.0000	0.0000	0.0000;
	23731	23735	0.000518	0.03462	0	379.25	0	0	1	0	1	0	0	-136.7000	-22.2400	136.7900	28.3400	0.0000	0.0000	0.0000	0.0000;
	23731	23736	0.000529	0.035957	0	378.67	0	0	1	0	1	0	0	-136.6900	-21.1500	136.7900	27.4700	0.0000	0.0000	0.0000	0.0000;
	23731	23737	0.000773	0.034614	0	378.64	0	0	1	0	1	0	0	-136.6500	-21.2500	136.7900	27.3300	0.0000	0.0000	0.0000	0.0000;
	23731	23738	0.000487	0.031059	0	378.61	0	0	1	0	1	0	0	-136.7000	-25.5700	136.7900	31.0900	0.0000	0.0000	0.0000	0.0000;
	23731	23740	0.000284	0.001116	0	0	0	0	0	0	1	0	0	62.5200	213.0400	-62.4000	-212.5300	0.0000	0.0000	0.0000	0.0000;
	23733	23732	0.005639	0.151831	0	92.12	0	0	1.1	0	1	0	0	-40.2700	-59.3400	40.6000	68.1200	0.0000	0.0000	0.0000	0.0000;
	23733	23732	0.005639	0.151831	0	92.12	0	0	1.1	0	1	0	0	-40.2700	-59.3400	40.6000	68.1200	0.0000	0.0000	0.0000	0.0000;
	23733	23732	0.005639	0.151831	0	92.12	0	0	1.1	0	1	0	0	-40.2700	-59.3400	40.6000	68.1200	0.0000	0.0000	0.0000	0.0000;
	23732	23739	0.000254	0.001101	0	0	0	0	0	0	1	0	0	361.9200	101.6300	-361.5900	-100.2100	0.0000	0.0000	0.0000	0.0000;
	23734	23733	0.001996	0.055559	0	205.2	0	0	1.06875	0	1	0	0	-54.1500	-96.4200	54.4100	103.4700	0.0000	0.0000	0.0000	0.0000;
	23733	24431	0.073627	0.332714	0.0258	118.41	0	0	0	0	1	0	0	-19.2800	8.7800	19.6100	-10.0400	0.0000	0.0000	0.0000	0.0000;
	24660	23733	0.003646	0.013552	0.00273	136.08	0	0	0	0	1	0	0	-58.6800	-59.2700	58.9200	59.8700	0.0000	0.0000	0.0000	0.0000;
	24659	23734	0.011723	0.033582	0.00159	50.22	0	0	0	0	1	0	0	9.3700	-25.3100	-9.3000	25.3600	0.0000	0.0000	0.0000	0.0000;
	24071	23740	0.00054	0.007215	0.19393	1009.73	0	0	0	0	1	0	0	-45.7000	-60.2400	45.7300	39.6100	0.0000	0.0000	0.0000	0.0000;
	24495	23740	0.000446	0.005682	0.07663	1200.66	0	0	0	0	1	0	0	489.4100	-140.6600	-488.3400	146.0900	0.0000	0.0000	0.0000	0.0000;
	23741	23742	0.000207	0.001137	0	0	0	0	0	0	1	0	0	2.4000	0.9200	-2.4000	-0.9200	0.0000	0.0000	0.0000	0.0000;
	23743	23744	0.000288	0.001178	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23745	23746	0.000209	0.001	0	0	0	0	0	0	1	0	0	2.0000	0.7700	-2.0000	-0.7700	0.0000	0.0000	0.0000	0.0000;
	23748	23747	0.00446	0.125736	0	114.46	0	0	1	0	1	0	0	-69.8600	9.5300	70.0700	-3.7300	0.0000	0.0000	0.0000	0.0000;
	23748	23747	0.00446	0.125736	0	114.46	0	0	1	0	1	0	0	-69.8600	9.5300	70.0700	-3.7300	0.0000	0.0000	0.0000	0.0000;
	23748	23747	0.00446	0.125736	0	114.46	0	0	1	0	1	0	0	-69.8600	9.5300	70.0700	-3.7300	0.0000	0.0000	0.0000	0.0000;
	23748	23747	0.00446	0.125736	0	114.46	0	0	1	0	1	0	0	-69.8600	9.5300	70.0700	-3.7300	0.0000	0.0000	0.0000	0.0000;
	23748	23747	0.00446	0.125736	0	114.46	0	0	1	0	1	0	0	-69.8600	9.5300	70.0700	-3.7300	0.0000	0.0000	0.0000	0.0000;
	23748	23747	0.00446	0.125736	0	114.46	0	0	1	0	1	0	0	-69.8600	9.5300	70.0700	-3.7300	0.0000	0.0000	0.0000	0.0000;
	23747	23749	0.003961	0.131549	0	92.26	0	0	1.0625	0	1	0	0	-61.7400	-25.3600	61.9300	31.5600	0.0000	0.0000	0.0000	0.0000;
	23747	23750	0.0044	0.122903	0	92.19	0	0	1.0625	0	1	0	0	-61.7200	-25.7500	61.9300	31.5600	0.0000	0.0000	0.0000	0.0000;
	23747	23751	0.004865	0.15481	0	92.17	0	0	1.06875	0	1	0	0	-61.7000	-24.2800	61.9300	31.5600	0.0000	0.0000	0.0000	0.0000;
	23747	23752	0.000269	0.001016	0	0	0	0	0	0	1	0	0	-235.2600	97.7900	235.4200	-97.1800	0.0000	0.0000	0.0000	0.0000;
	23747	23753	0.000298	0.00115	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23754	23755	0.013159	0.2169	0	48.02	0	0	1.0375	0	1	0	0	-3.5900	-1.3500	3.6000	1.3800	0.0000	0.0000	0.0000	0.0000;
	23754	23756	0.006566	0.108441	0	47.93	0	0	1.0375	0	1	0	0	-7.1900	-2.7000	7.1900	2.7600	0.0000	0.0000	0.0000	0.0000;
	23754	23757	0.010848	0.267803	0	34.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23754	23758	0.000245	0.001072	0	0	0	0	0	0	1	0	0	10.7800	4.0500	-10.7800	-4.0500	0.0000	0.0000	0.0000	0.0000;
	23754	23759	0.000204	0.001082	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23761	23760	0.006308	0.183091	0	93.16	0	0	1.01875	0	1	0	0	-41.1400	-4.8300	41.2500	7.8400	0.0000	0.0000	0.0000	0.0000;
	23761	23760	0.006308	0.183091	0	93.16	0	0	1.01875	0	1	0	0	-41.1400	-4.8300	41.2500	7.8400	0.0000	0.0000	0.0000	0.0000;
	23761	23760	0.006308	0.183091	0	93.16	0	0	1.01875	0	1	0	0	-41.1400	-4.8300	41.2500	7.8400	0.0000	0.0000	0.0000	0.0000;
	23760	23762	0.00279	0.085427	0	89.16	0	0	1	0	1	0	0	-53.6500	-24.6100	53.7400	27.3800	0.0000	0.0000	0.0000	0.0000;
	23760	23763	0.000281	0.001076	0	0	0	0	0	0	1	0	0	-70.0900	1.0900	70.1100	-1.0400	0.0000	0.0000	0.0000	0.0000;
	23760	23764	0.000287	0.001084	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23765	23766	0.000214	0.001074	0	0	0	0	0	0	1	0	0	9.9900	5.0900	-9.9900	-5.0900	0.0000	0.0000	0.0000	0.0000;
	23767	23770	-0.000608	-0.01146	0	95.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23767	23771	0.035818	0.814768	0	18.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23767	23772	0.000266	0.001061	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23767	23773	0.000272	0.001198	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23768	23770	0.012986	0.24468	0	47.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23769	23770	0.012986	0.24468	0	47.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23774	23775	0.03743	0.761976	0	20.31	0	0	1	0	1	0	0	-2.0000	-0.5000	2.0000	0.5300	0.0000	0.0000	0.0000	0.0000;
	23774	23776	0.000273	0.00109	0	0	0	0	0	0	1	0	0	2.0000	11.0200	-2.0000	-11.0200	0.0000	0.0000	0.0000	0.0000;
	23778	23777	0.004969	0.142055	0	69.65	0	0	1	0	1	0	0	-23.9400	9.8800	23.9700	-9.0000	0.0000	0.0000	0.0000	0.0000;
	23777	23782	0.000268	0.00111	0	0	0	0	0	0	1	0	0	-23.9700	9.0000	23.9700	-8.9900	0.0000	0.0000	0.0000	0.0000;
	23777	23783	0.000282	0.001191	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23778	23781	-0.001042	-0.019291	0	116.06	0	0	1	0	1	0	0	-9.3200	0.5400	9.3200	-0.5600	0.0000	0.0000	0.0000	0.0000;
	23779	23781	0.01324	0.245121	0	58.03	0	0	1	0	1	0	0	4.6600	-0.2300	-4.6600	0.2800	0.0000	0.0000	0.0000	0.0000;
	23780	23781	0.01324	0.245121	0	58.03	0	0	1	0	1	0	0	4.6600	-0.2300	-4.6600	0.2800	0.0000	0.0000	0.0000	0.0000;
	23784	23785	0.000288	0.001112	0	0	0	0	0	0	1	0	0	2.9000	1.3500	-2.9000	-1.3500	0.0000	0.0000	0.0000	0.0000;
	23786	23787	0.015567	0.066266	0.00452	140.29	0	0	0	0	1	0	0	81.9800	-3.2700	-80.9700	7.1000	0.0000	0.0000	0.0000	0.0000;
	23786	23788	0.016925	0.098379	0.01075	131.54	0	0	0	0	1	0	0	-45.0100	8.4100	45.3600	-7.5300	0.0000	0.0000	0.0000	0.0000;
	23792	23786	0.017831	0.093043	0.00574	133.13	0	0	0	0	1	0	0	52.9700	11.6300	-52.4900	-9.6800	0.0000	0.0000	0.0000	0.0000;
	23793	23787	0.012511	0.054877	0.01077	100.65	0	0	0	0	1	0	0	-9.6900	14.0300	9.7300	-14.9700	0.0000	0.0000	0.0000	0.0000;
	23787	24379	0.017202	0.077844	0.00923	136.57	0	0	0	0	1	0	0	46.5100	5.7000	-46.1400	-4.9500	0.0000	0.0000	0.0000	0.0000;
	23788	23789	0.000266	0.001061	0	0	0	0	0	0	1	0	0	17.1100	1.4200	-17.1000	-1.4100	0.0000	0.0000	0.0000	0.0000;
	23790	23788	0.014143	0.068507	0.0078	135.98	0	0	0	0	1	0	0	63.0000	-4.3100	-62.4600	6.1100	0.0000	0.0000	0.0000	0.0000;
	23791	23790	0.007544	0.029061	0.00496	148.11	0	0	0	0	1	0	0	82.4600	-15.4200	-81.9500	16.8400	0.0000	0.0000	0.0000	0.0000;
	23791	23790	0.007544	0.029061	0.00496	148.11	0	0	0	0	1	0	0	82.4600	-15.4200	-81.9500	16.8400	0.0000	0.0000	0.0000	0.0000;
	23790	23792	0.011564	0.0559	0.00689	137.24	0	0	0	0	1	0	0	70.8300	-38.6300	-70.1100	41.3600	0.0000	0.0000	0.0000	0.0000;
	23791	23944	0.013576	0.070018	0.00941	151.49	0	0	0	0	1	0	0	-98.8700	14.8500	100.1600	-9.1600	0.0000	0.0000	0.0000	0.0000;
	23791	23944	0.013576	0.070018	0.00941	151.49	0	0	0	0	1	0	0	-98.8700	14.8500	100.1600	-9.1600	0.0000	0.0000	0.0000	0.0000;
	23793	24395	0.008722	0.035032	0.00647	127.17	0	0	0	0	1	0	0	-27.9800	-19.8700	28.0700	19.5900	0.0000	0.0000	0.0000	0.0000;
	23794	23795	0.010321	0.046853	0.00475	134.25	0	0	0	0	1	0	0	-72.0800	2.6900	72.6000	-0.8400	0.0000	0.0000	0.0000	0.0000;
	24263	23794	0.020996	0.07052	0.00844	128.89	0	0	0	0	1	0	0	-54.0200	6.7400	54.6300	-5.5700	0.0000	0.0000	0.0000	0.0000;
	23795	24776	0.003882	0.018421	0.00121	139.15	0	0	0	0	1	0	0	-95.6700	-4.1200	96.0100	5.5900	0.0000	0.0000	0.0000	0.0000;
	24263	23796	0.013829	0.044157	0.00889	135.05	0	0	0	0	1	0	0	69.7600	-7.4100	-69.1000	8.6100	0.0000	0.0000	0.0000	0.0000;
	23796	24380	0.027639	0.08425	0.00765	123.59	0	0	0	0	1	0	0	34.2000	-12.7500	-33.8400	13.0700	0.0000	0.0000	0.0000	0.0000;
	23797	23798	0.000208	0.001087	0	0	0	0	0	0	1	0	0	27.5300	13.8600	-27.5300	-13.8500	0.0000	0.0000	0.0000	0.0000;
	23797	24324	0.006535	0.032205	0.00669	118.7	0	0	0	0	1	0	0	10.9200	-37.5300	-10.8200	37.3800	0.0000	0.0000	0.0000	0.0000;
	24330	23797	0.013136	0.058973	0.0047	130.01	0	0	0	0	1	0	0	38.7400	-22.8500	-38.4600	23.6700	0.0000	0.0000	0.0000	0.0000;
	23801	23799	0.006417	0.036411	0.00573	114.81	0	0	0	0	1	0	0	-14.5500	-5.1800	14.5600	4.6900	0.0000	0.0000	0.0000	0.0000;
	23799	24793	0.016913	0.06337	0.00683	131.84	0	0	0	0	1	0	0	-52.5200	-9.0200	53.0000	10.1000	0.0000	0.0000	0.0000	0.0000;
	23800	24394	0.012353	0.056106	0.0076	133.19	0	0	0	0	1	0	0	49.0800	-64.1400	-48.3000	66.8900	0.0000	0.0000	0.0000	0.0000;
	23800	24419	0.020776	0.066112	0.00737	140.68	0	0	0	0	1	0	0	-87.9500	41.8200	89.8900	-36.4200	0.0000	0.0000	0.0000	0.0000;
	23801	23802	0.000225	0.001065	0	0	0	0	0	0	1	0	0	38.7700	8.8700	-38.7700	-8.8500	0.0000	0.0000	0.0000	0.0000;
	23801	23804	0.018615	0.051209	0.00971	117.26	0	0	0	0	1	0	0	17.2900	-0.1800	-17.2300	-0.6500	0.0000	0.0000	0.0000	0.0000;
	23805	23801	0.012514	0.059091	0.00422	97.25	0	0	0	0	1	0	0	-0.3200	-1.3000	0.3200	0.8700	0.0000	0.0000	0.0000	0.0000;
	23801	23955	0.018856	0.079789	0.00722	128.47	0	0	0	0	1	0	0	-41.8300	-4.3800	42.1600	5.0500	0.0000	0.0000	0.0000	0.0000;
	23803	23804	0.000229	0.001148	0	0	0	0	0	0	1	0	0	-29.7000	-12.5100	29.7000	12.5200	0.0000	0.0000	0.0000	0.0000;
	23805	23804	0.007988	0.027924	0.00927	124.1	0	0	0	0	1	0	0	31.4700	0.1800	-31.3900	-0.8300	0.0000	0.0000	0.0000	0.0000;
	23806	23804	0.00894	0.035048	0.00431	118.49	0	0	0	0	1	0	0	-18.8700	10.7800	18.9200	-11.0400	0.0000	0.0000	0.0000	0.0000;
	24786	23805	0.011319	0.063664	0.0057	140.57	0	0	0	0	1	0	0	100.0200	28.7800	-98.8700	-22.8600	0.0000	0.0000	0.0000	0.0000;
	23806	24421	0.012395	0.047431	0.0064	132.18	0	0	0	0	1	0	0	50.8400	-3.6800	-50.5200	4.2700	0.0000	0.0000	0.0000	0.0000;
	23806	24656	0.012961	0.05567	0.00814	134.2	0	0	0	0	1	0	0	-61.6600	-9.5700	62.1700	10.8900	0.0000	0.0000	0.0000	0.0000;
	23807	23813	0.005332	0.022217	0.00192	122.97	0	0	0	0	1	0	0	31.3100	31.2300	-31.2100	-31.0200	0.0000	0.0000	0.0000	0.0000;
	23807	24019	0.004625	0.020128	0.00359	138.02	0	0	0	0	1	0	0	80.7700	29.0100	-80.4500	-27.9900	0.0000	0.0000	0.0000	0.0000;
	23807	24022	0.006405	0.029197	0.00415	137.99	0	0	0	0	1	0	0	80.0300	18.5000	-79.6200	-17.0800	0.0000	0.0000	0.0000	0.0000;
	24026	23807	0.003489	0.013401	0.00196	152.03	0	0	0	0	1	0	0	79.7400	37.9100	-79.4900	-37.1500	0.0000	0.0000	0.0000	0.0000;
	24026	23807	0.003489	0.013401	0.00196	152.03	0	0	0	0	1	0	0	79.7400	37.9100	-79.4900	-37.1500	0.0000	0.0000	0.0000	0.0000;
	24026	23807	0.003489	0.013401	0.00196	152.03	0	0	0	0	1	0	0	79.7400	37.9100	-79.4900	-37.1500	0.0000	0.0000	0.0000	0.0000;
	23807	24046	0.010644	0.041506	0.006	116.02	0	0	0	0	1	0	0	-10.1800	16.5800	10.2200	-17.0600	0.0000	0.0000	0.0000	0.0000;
	23808	23809	0.000263	0.001103	0	0	0	0	0	0	1	0	0	31.1400	8.8700	-31.1400	-8.8600	0.0000	0.0000	0.0000	0.0000;
	24022	23808	0.015614	0.052792	0.00555	120.8	0	0	0	0	1	0	0	24.5800	8.8600	-24.4700	-9.0900	0.0000	0.0000	0.0000	0.0000;
	23808	24024	0.013681	0.051945	0.00426	108.02	0	0	0	0	1	0	0	-6.6700	0.2200	6.6700	-0.6300	0.0000	0.0000	0.0000	0.0000;
	23810	23811	0.013808	0.060455	0.00767	133.57	0	0	0	0	1	0	0	-62.6700	4.9500	63.2000	-3.4300	0.0000	0.0000	0.0000	0.0000;
	23810	24018	0.006321	0.024317	0.00313	110.05	0	0	0	0	1	0	0	-7.3500	-22.9300	7.3900	22.7400	0.0000	0.0000	0.0000	0.0000;
	23811	24468	0.008588	0.043826	0.00541	136.53	0	0	0	0	1	0	0	77.4800	-2.2900	-76.9900	4.2400	0.0000	0.0000	0.0000	0.0000;
	24627	23811	0.006704	0.026029	0.00489	150.58	0	0	0	0	1	0	0	101.4900	4.7400	-100.8400	-2.7200	0.0000	0.0000	0.0000	0.0000;
	24627	23811	0.006704	0.026029	0.00489	150.58	0	0	0	0	1	0	0	101.4900	4.7400	-100.8400	-2.7200	0.0000	0.0000	0.0000	0.0000;
	23812	23813	0.000283	0.0011	0	0	0	0	0	0	1	0	0	-34.1500	-15.6000	34.1500	15.6200	0.0000	0.0000	0.0000	0.0000;
	24018	23813	0.005045	0.022378	0.00326	92.83	0	0	0	0	1	0	0	1.5500	-3.7100	-1.5500	3.3700	0.0000	0.0000	0.0000	0.0000;
	24028	23813	0.004838	0.02473	0.00355	104.99	0	0	0	0	1	0	0	1.4000	-12.3700	-1.4000	12.0400	0.0000	0.0000	0.0000	0.0000;
	23814	23815	0.008274	0.03401	0.00411	134.62	0	0	0	0	1	0	0	-58.0700	-23.5300	58.3900	24.4200	0.0000	0.0000	0.0000	0.0000;
	23814	23824	0.007227	0.033247	0.00616	124.07	0	0	0	0	1	0	0	24.9600	15.7600	-24.8900	-16.1000	0.0000	0.0000	0.0000	0.0000;
	23815	23816	0.008747	0.042782	0.00448	134.59	0	0	0	0	1	0	0	63.4900	-0.1700	-63.1500	1.3500	0.0000	0.0000	0.0000	0.0000;
	23815	24555	0.02122	0.075873	0.02653	144.83	0	0	0	0	1	0	0	-68.6800	-13.5600	69.6600	14.2500	0.0000	0.0000	0.0000	0.0000;
	23815	24555	0.02122	0.075873	0.02653	144.83	0	0	0	0	1	0	0	-68.6800	-13.5600	69.6600	14.2500	0.0000	0.0000	0.0000	0.0000;
	23816	23821	0.020612	0.079422	0.00527	129.29	0	0	0	0	1	0	0	45.8200	-3.4000	-45.4000	4.4800	0.0000	0.0000	0.0000	0.0000;
	23821	23817	0.008659	0.03601	0.00632	124.93	0	0	0	0	1	0	0	28.8000	-13.5300	-28.7200	13.2400	0.0000	0.0000	0.0000	0.0000;
	23889	23817	0.016712	0.08026	0.00984	116.48	0	0	0	0	1	0	0	21.2800	29.1700	-21.0700	-29.2200	0.0000	0.0000	0.0000	0.0000;
	23818	23819	0.000288	0.001148	0	0	0	0	0	0	1	0	0	37.1600	2.7600	-37.1600	-2.7400	0.0000	0.0000	0.0000	0.0000;
	24555	23818	0.002858	0.014243	0.0013	160.2	0	0	0	0	1	0	0	105.8000	10.2800	-105.5000	-8.9600	0.0000	0.0000	0.0000	0.0000;
	24555	23818	0.002858	0.014243	0.0013	160.2	0	0	0	0	1	0	0	105.8000	10.2800	-105.5000	-8.9600	0.0000	0.0000	0.0000	0.0000;
	24555	23818	0.002858	0.014243	0.0013	160.2	0	0	0	0	1	0	0	105.8000	10.2800	-105.5000	-8.9600	0.0000	0.0000	0.0000	0.0000;
	23818	24627	0.01148	0.040262	0.00481	155.31	0	0	0	0	1	0	0	93.1200	8.0400	-92.1900	-5.3200	0.0000	0.0000	0.0000	0.0000;
	23818	24627	0.01148	0.040262	0.00481	155.31	0	0	0	0	1	0	0	93.1200	8.0400	-92.1900	-5.3200	0.0000	0.0000	0.0000	0.0000;
	23818	24627	0.01148	0.040262	0.00481	155.31	0	0	0	0	1	0	0	93.1200	8.0400	-92.1900	-5.3200	0.0000	0.0000	0.0000	0.0000;
	23821	23820	0.012736	0.049197	0.00477	124.98	0	0	0	0	1	0	0	-30.6400	2.2100	30.7600	-2.2500	0.0000	0.0000	0.0000	0.0000;
	24676	23820	0.004125	0.017702	0.00179	138.6	0	0	0	0	1	0	0	79.9700	12.1300	-79.7100	-11.2000	0.0000	0.0000	0.0000	0.0000;
	23821	23822	0.000288	0.001116	0	0	0	0	0	0	1	0	0	47.2300	6.8400	-47.2300	-6.8200	0.0000	0.0000	0.0000	0.0000;
	24627	23823	0.005108	0.019696	0.00243	138.74	0	0	0	0	1	0	0	81.5800	10.2100	-81.2600	-9.2100	0.0000	0.0000	0.0000	0.0000;
	23823	24676	0.008258	0.036634	0.00744	132.42	0	0	0	0	1	0	0	51.3600	1.5700	-51.1500	-1.4200	0.0000	0.0000	0.0000	0.0000;
	23825	23824	0.011773	0.056295	0.00763	101.98	0	0	0	0	1	0	0	3.6100	-12.0900	-3.5900	11.4100	0.0000	0.0000	0.0000	0.0000;
	23825	23826	0.007352	0.031445	0.0043	124.69	0	0	0	0	1	0	0	-26.2700	-4.0000	26.3200	3.8000	0.0000	0.0000	0.0000	0.0000;
	23920	23825	0.015106	0.06136	0.00716	118.5	0	0	0	0	1	0	0	32.5400	-3.5900	-32.3800	3.5400	0.0000	0.0000	0.0000	0.0000;
	23826	23827	0.000207	0.001065	0	0	0	0	0	0	1	0	0	32.4500	3.8500	-32.4500	-3.8300	0.0000	0.0000	0.0000	0.0000;
	24238	23826	0.012401	0.047299	0.00536	121.84	0	0	0	0	1	0	0	26.0800	-6.1800	-25.9900	5.9800	0.0000	0.0000	0.0000	0.0000;
	23826	24400	0.015143	0.065881	0.00759	126.7	0	0	0	0	1	0	0	-32.7800	-13.6300	32.9700	13.6900	0.0000	0.0000	0.0000	0.0000;
	23920	23828	0.009108	0.033716	0.0034	127.06	0	0	0	0	1	0	0	-31.4000	2.8300	31.5000	-2.8400	0.0000	0.0000	0.0000	0.0000;
	23828	24235	0.009983	0.044416	0.00373	135.83	0	0	0	0	1	0	0	-52.3500	-13.8000	52.6500	14.7100	0.0000	0.0000	0.0000	0.0000;
	23828	28744	0.033091	0.123575	0.02237	109.86	0	0	0	0	1	0	0	-15.8000	11.6200	15.9400	-13.3300	0.0000	0.0000	0.0000	0.0000;
	23918	23829	0.019158	0.07602	0.00859	132.99	0	0	0	0	1	0	0	-62.5300	3.3200	63.2900	-1.1600	0.0000	0.0000	0.0000	0.0000;
	23829	24799	0.023304	0.107503	0.01009	139.18	0	0	0	0	1	0	0	-93.6800	-8.3000	95.7200	16.6700	0.0000	0.0000	0.0000	0.0000;
	23832	23830	0.008148	0.029436	0.00413	146.85	0	0	0	0	1	0	0	102.9600	-23.7100	-102.1000	26.4000	0.0000	0.0000	0.0000	0.0000;
	23830	24500	0.014497	0.07204	0.00679	134.93	0	0	0	0	1	0	0	49.2900	-21.3000	-48.9000	22.5500	0.0000	0.0000	0.0000	0.0000;
	23830	25000	0.026292	0.107605	0.00934	120.48	0	0	0	0	1	0	0	21.6900	-12.3700	-21.5400	12.0100	0.0000	0.0000	0.0000	0.0000;
	23831	25000	0.009583	0.03691	0.00272	114.93	0	0	0	0	1	0	0	-10.1400	14.1900	10.1600	-14.3800	0.0000	0.0000	0.0000	0.0000;
	23831	25332	0.013013	0.070237	0.01044	121.58	0	0	0	0	1	0	0	-20.9800	8.9400	21.0500	-9.7100	0.0000	0.0000	0.0000	0.0000;
	23832	24498	0.006592	0.023241	0.00231	136.57	0	0	0	0	1	0	0	-62.5900	-0.1900	62.8300	0.8100	0.0000	0.0000	0.0000	0.0000;
	23832	24499	0.011738	0.052957	0.00562	142.25	0	0	0	0	1	0	0	-71.4900	15.6000	72.0900	-13.4900	0.0000	0.0000	0.0000	0.0000;
	24499	23833	0.006081	0.023226	0.00279	150.31	0	0	0	0	1	0	0	-69.7200	16.7100	70.0100	-15.8700	0.0000	0.0000	0.0000	0.0000;
	24499	23833	0.006081	0.023226	0.00279	150.31	0	0	0	0	1	0	0	-69.7200	16.7100	70.0100	-15.8700	0.0000	0.0000	0.0000	0.0000;
	23833	25599	0.027349	0.126478	0.01326	153.98	0	0	0	0	1	0	0	-85.5700	13.4400	87.5200	-5.8400	0.0000	0.0000	0.0000	0.0000;
	23833	25599	0.027349	0.126478	0.01326	153.98	0	0	0	0	1	0	0	-85.5700	13.4400	87.5200	-5.8400	0.0000	0.0000	0.0000	0.0000;
	23834	23836	0.006009	0.027326	0.00221	107.54	0	0	0	0	1	0	0	4.9600	36.7500	-4.8800	-36.6400	0.0000	0.0000	0.0000	0.0000;
	23834	24639	0.016516	0.066025	0.00855	128.74	0	0	0	0	1	0	0	-43.4300	28.0000	43.8500	-27.2700	0.0000	0.0000	0.0000	0.0000;
	25016	23835	0.007157	0.036826	0.0044	128.5	0	0	0	0	1	0	0	-43.8200	14.9300	43.9700	-14.6300	0.0000	0.0000	0.0000	0.0000;
	25020	23835	0.00929	0.044509	0.00655	133.75	0	0	0	0	1	0	0	62.5500	-7.9200	-62.1900	8.9300	0.0000	0.0000	0.0000	0.0000;
	23836	24408	0.01343	0.049687	0.00407	124.33	0	0	0	0	1	0	0	-33.6200	32.1200	33.8900	-31.5300	0.0000	0.0000	0.0000	0.0000;
	23837	23838	0.000245	0.001074	0	0	0	0	0	0	1	0	0	54.7600	7.3200	-54.7500	-7.2900	0.0000	0.0000	0.0000	0.0000;
	24407	23837	0.010374	0.043479	0.00525	129.47	0	0	0	0	1	0	0	51.0300	-42.2300	-50.6000	43.4600	0.0000	0.0000	0.0000	0.0000;
	23837	24416	0.011798	0.058742	0.00702	109.29	0	0	0	0	1	0	0	-4.1600	60.7300	4.5700	-59.4300	0.0000	0.0000	0.0000	0.0000;
	23839	24619	0.022652	0.08714	0.01348	150.73	0	0	0	0	1	0	0	-94.4600	3.2600	96.4100	2.8100	0.0000	0.0000	0.0000	0.0000;
	23839	24619	0.022652	0.08714	0.01348	150.73	0	0	0	0	1	0	0	-94.4600	3.2600	96.4100	2.8100	0.0000	0.0000	0.0000	0.0000;
	29522	23839	0.011931	0.046885	0.00701	150.13	0	0	0	0	1	0	0	-86.6400	7.0800	87.5300	-4.3300	0.0000	0.0000	0.0000	0.0000;
	29522	23839	0.011931	0.046885	0.00701	150.13	0	0	0	0	1	0	0	-86.6400	7.0800	87.5300	-4.3300	0.0000	0.0000	0.0000	0.0000;
	23840	23844	0.01274	0.058599	0.00607	137.39	0	0	0	0	1	0	0	73.9300	-33.4100	-73.1100	36.5800	0.0000	0.0000	0.0000	0.0000;
	23840	23846	0.007246	0.032703	0.00369	134.14	0	0	0	0	1	0	0	55.2900	2.1900	-55.0700	-1.5800	0.0000	0.0000	0.0000	0.0000;
	23840	29522	0.019626	0.093788	0.01693	147.54	0	0	0	0	1	0	0	-77.2900	13.6000	78.4900	-9.6100	0.0000	0.0000	0.0000	0.0000;
	23840	29522	0.019626	0.093788	0.01693	147.54	0	0	0	0	1	0	0	-77.2900	13.6000	78.4900	-9.6100	0.0000	0.0000	0.0000	0.0000;
	23841	23842	0.000279	0.001097	0	0	0	0	0	0	1	0	0	41.9200	9.2800	-41.9200	-9.2600	0.0000	0.0000	0.0000	0.0000;
	23841	23846	0.012306	0.054821	0.00745	124.8	0	0	0	0	1	0	0	-25.2600	9.6400	25.3500	-9.9900	0.0000	0.0000	0.0000	0.0000;
	23854	23841	0.006122	0.029824	0.00791	118.51	0	0	0	0	1	0	0	-17.5200	28.3800	17.5900	-28.8500	0.0000	0.0000	0.0000	0.0000;
	24398	23841	0.010677	0.039261	0.00432	122.77	0	0	0	0	1	0	0	34.3800	-9.8700	-34.2400	9.9300	0.0000	0.0000	0.0000	0.0000;
	23843	23844	0.000257	0.001023	0	0	0	0	0	0	1	0	0	-26.9200	-14.7500	26.9200	14.7600	0.0000	0.0000	0.0000	0.0000;
	23844	23849	0.013923	0.038976	0.00249	131.24	0	0	0	0	1	0	0	46.1800	-51.3300	-45.5400	52.8600	0.0000	0.0000	0.0000	0.0000;
	23845	23846	0.000238	0.001146	0	0	0	0	0	0	1	0	0	-29.7100	-11.5500	29.7200	11.5700	0.0000	0.0000	0.0000	0.0000;
	23847	25564	0.012856	0.070852	0.00959	143.34	0	0	0	0	1	0	0	-58.9900	-3.6400	59.4200	4.9500	0.0000	0.0000	0.0000	0.0000;
	23847	25564	0.012856	0.070852	0.00959	143.34	0	0	0	0	1	0	0	-58.9900	-3.6400	59.4200	4.9500	0.0000	0.0000	0.0000	0.0000;
	23847	28845	0.022776	0.108828	0.01317	140.32	0	0	0	0	1	0	0	82.9700	-2.1100	-81.4800	7.8100	0.0000	0.0000	0.0000	0.0000;
	23848	23849	0.00027	0.001137	0	0	0	0	0	0	1	0	0	-29.4100	68.1900	29.4200	-68.1300	0.0000	0.0000	0.0000	0.0000;
	23849	23857	0.013154	0.055524	0.00847	119.22	0	0	0	0	1	0	0	16.1200	15.2700	-16.0600	-15.9000	0.0000	0.0000	0.0000	0.0000;
	23850	23852	0.00603	0.028415	0.00306	142.37	0	0	0	0	1	0	0	-64.2200	-7.8900	64.4600	8.6800	0.0000	0.0000	0.0000	0.0000;
	23850	23852	0.00603	0.028415	0.00306	142.37	0	0	0	0	1	0	0	-64.2200	-7.8900	64.4600	8.6800	0.0000	0.0000	0.0000	0.0000;
	23861	23850	0.009406	0.044486	0.00764	138.16	0	0	0	0	1	0	0	-83.3200	-0.2700	83.9400	2.3900	0.0000	0.0000	0.0000	0.0000;
	23852	23851	0.000474	0.027812	0	537.67	0	0	1.0125	0	1	0	0	-210.8300	-19.1300	211.0300	30.9400	0.0000	0.0000	0.0000	0.0000;
	23852	23851	0.000474	0.027812	0	537.67	0	0	1.0125	0	1	0	0	-210.8300	-19.1300	211.0300	30.9400	0.0000	0.0000	0.0000	0.0000;
	23852	23851	0.000474	0.027812	0	537.67	0	0	1.0125	0	1	0	0	-210.8300	-19.1300	211.0300	30.9400	0.0000	0.0000	0.0000	0.0000;
	23851	23853	0.000295	0.001077	0	0	0	0	0	0	1	0	0	45.5100	18.5000	-45.5000	-18.4800	0.0000	0.0000	0.0000	0.0000;
	24012	23851	0.000776	0.009673	0.37473	1263.08	0	0	0	0	1	0	0	-641.7600	45.8000	644.7800	-48.3300	0.0000	0.0000	0.0000	0.0000;
	23851	25538	0.000479	0.005849	0.11648	1341.81	0	0	0	0	1	0	0	-661.6800	-31.5000	663.6400	42.8900	0.0000	0.0000	0.0000	0.0000;
	23851	25538	0.000479	0.005849	0.11648	1341.81	0	0	0	0	1	0	0	-661.6800	-31.5000	663.6400	42.8900	0.0000	0.0000	0.0000	0.0000;
	23852	23863	0.011447	0.058244	0.00476	154.06	0	0	0	0	1	0	0	85.8500	4.5900	-85.0700	-1.1200	0.0000	0.0000	0.0000	0.0000;
	23852	23863	0.011447	0.058244	0.00476	154.06	0	0	0	0	1	0	0	85.8500	4.5900	-85.0700	-1.1200	0.0000	0.0000	0.0000	0.0000;
	23852	23863	0.011447	0.058244	0.00476	154.06	0	0	0	0	1	0	0	85.8500	4.5900	-85.0700	-1.1200	0.0000	0.0000	0.0000	0.0000;
	24195	23852	0.014658	0.071642	0.01173	152.92	0	0	0	0	1	0	0	-81.0800	-5.5000	82.0000	8.7600	0.0000	0.0000	0.0000	0.0000;
	24195	23852	0.014658	0.071642	0.01173	152.92	0	0	0	0	1	0	0	-81.0800	-5.5000	82.0000	8.7600	0.0000	0.0000	0.0000	0.0000;
	24195	23852	0.014658	0.071642	0.01173	152.92	0	0	0	0	1	0	0	-81.0800	-5.5000	82.0000	8.7600	0.0000	0.0000	0.0000	0.0000;
	23854	23855	0.000297	0.001163	0	0	0	0	0	0	1	0	0	13.1900	8.2500	-13.1900	-8.2500	0.0000	0.0000	0.0000	0.0000;
	23856	23854	0.018112	0.065858	0.00481	106.73	0	0	0	0	1	0	0	-4.0900	36.9900	4.3200	-36.6300	0.0000	0.0000	0.0000	0.0000;
	23856	24401	0.014671	0.05345	0.00545	118.64	0	0	0	0	1	0	0	-22.3000	14.1300	22.4000	-14.3600	0.0000	0.0000	0.0000	0.0000;
	23857	23858	0.000283	0.001029	0	0	0	0	0	0	1	0	0	26.9100	4.3500	-26.9100	-4.3400	0.0000	0.0000	0.0000	0.0000;
	23859	23857	0.003668	0.020573	0.0025	106.13	0	0	0	0	1	0	0	10.8500	-11.7600	-10.8500	11.5500	0.0000	0.0000	0.0000	0.0000;
	23859	23860	0.00023	0.001061	0	0	0	0	0	0	1	0	0	40.1000	8.6300	-40.1000	-8.6100	0.0000	0.0000	0.0000	0.0000;
	23861	23859	0.010578	0.053355	0.00743	138.83	0	0	0	0	1	0	0	88.3300	-2.7000	-87.5500	5.8800	0.0000	0.0000	0.0000	0.0000;
	23859	24185	0.019744	0.095177	0.00723	126.43	0	0	0	0	1	0	0	36.5900	-2.7500	-36.3300	3.2300	0.0000	0.0000	0.0000	0.0000;
	23861	23862	0.00028	0.001021	0	0	0	0	0	0	1	0	0	26.9100	9.3000	-26.9100	-9.2900	0.0000	0.0000	0.0000	0.0000;
	23861	23863	0.006528	0.01869	0.00407	123.45	0	0	0	0	1	0	0	-31.9200	-6.3300	31.9800	6.0900	0.0000	0.0000	0.0000	0.0000;
	23863	23864	0.000207	0.001107	0	0	0	0	0	0	1	0	0	36.0600	11.7200	-36.0500	-11.7100	0.0000	0.0000	0.0000	0.0000;
	23863	24186	0.014932	0.069696	0.01264	149.83	0	0	0	0	1	0	0	93.5900	-7.2300	-92.3500	11.7000	0.0000	0.0000	0.0000	0.0000;
	23863	24186	0.014932	0.069696	0.01264	149.83	0	0	0	0	1	0	0	93.5900	-7.2300	-92.3500	11.7000	0.0000	0.0000	0.0000	0.0000;
	23865	24105	0.016738	0.070088	0.00639	124.29	0	0	0	0	1	0	0	30.4200	7.6900	-30.2700	-7.7100	0.0000	0.0000	0.0000	0.0000;
	23865	24516	0.007972	0.034443	0.00356	137.14	0	0	0	0	1	0	0	-69.2400	-29.3400	69.6700	30.7800	0.0000	0.0000	0.0000	0.0000;
	23868	23866	0.036144	0.111009	0.01193	137.68	0	0	0	0	1	0	0	75.9500	-9.8900	-73.8900	15.0000	0.0000	0.0000	0.0000	0.0000;
	24446	23866	0.024548	0.102546	0.01086	133.56	0	0	0	0	1	0	0	-54.9700	24.5800	55.8500	-22.0100	0.0000	0.0000	0.0000	0.0000;
	23867	23868	0.008122	0.036826	0.00441	135.83	0	0	0	0	1	0	0	-5.3200	1.7700	5.3300	-2.2100	0.0000	0.0000	0.0000	0.0000;
	23869	23867	0.007512	0.033742	0.00216	103.45	0	0	0	0	1	0	0	25.3900	21.6800	-25.3100	-21.5500	0.0000	0.0000	0.0000	0.0000;
	23867	31515	0.004609	0.021711	0.00212	120.12	0	0	0	0	1	0	0	-11.6700	-1.5600	11.6700	1.3700	0.0000	0.0000	0.0000	0.0000;
	23868	24725	0.020961	0.094355	0.01997	156.51	0	0	0	0	1	0	0	-52.0400	-1.6900	52.5900	2.0900	0.0000	0.0000	0.0000	0.0000;
	23868	24725	0.020961	0.094355	0.01997	156.51	0	0	0	0	1	0	0	-52.0400	-1.6900	52.5900	2.0900	0.0000	0.0000	0.0000	0.0000;
	23868	24725	0.020961	0.094355	0.01997	156.51	0	0	0	0	1	0	0	-52.0400	-1.6900	52.5900	2.0900	0.0000	0.0000	0.0000	0.0000;
	31542	23868	0.004132	0.014122	0.00103	138.78	0	0	0	0	1	0	0	-25.5800	-7.6900	25.6100	7.6900	0.0000	0.0000	0.0000	0.0000;
	23869	23870	0.01717	0.064469	0.00749	113.7	0	0	0	0	1	0	0	-10.7000	-3.0000	10.7200	2.2900	0.0000	0.0000	0.0000	0.0000;
	23869	23871	0.014507	0.064239	0.00901	129.17	0	0	0	0	1	0	0	-56.0700	-10.5500	56.5200	11.5800	0.0000	0.0000	0.0000	0.0000;
	23869	24107	0.035577	0.158463	0.01627	114.1	0	0	0	0	1	0	0	-8.5100	3.4600	8.5400	-5.0200	0.0000	0.0000	0.0000	0.0000;
	23869	31518	0.007196	0.029704	0.00289	117.11	0	0	0	0	1	0	0	10.2700	13.0800	-10.2500	-13.3000	0.0000	0.0000	0.0000	0.0000;
	31535	23869	0.007124	0.02623	0.00291	110.05	0	0	0	0	1	0	0	8.3500	33.3900	-8.2700	-33.4100	0.0000	0.0000	0.0000	0.0000;
	23870	23874	0.012329	0.055846	0.00735	135.29	0	0	0	0	1	0	0	-62.4500	-22.0100	62.9600	23.5300	0.0000	0.0000	0.0000	0.0000;
	23871	23872	0.000221	0.001097	0	0	0	0	0	0	1	0	0	27.3100	7.1900	-27.3100	-7.1800	0.0000	0.0000	0.0000	0.0000;
	23871	23874	0.004425	0.023753	0.00249	134.76	0	0	0	0	1	0	0	-22.4100	-32.4700	22.4700	32.5400	0.0000	0.0000	0.0000	0.0000;
	23871	31496	0.008624	0.030825	0.00608	116.33	0	0	0	0	1	0	0	-61.4300	13.7000	61.7500	-13.2200	0.0000	0.0000	0.0000	0.0000;
	23874	23873	0.000418	0.025579	0	366.74	0	0	1.01875	0	1	0	0	-85.4400	-56.0800	85.4800	58.6100	0.0000	0.0000	0.0000	0.0000;
	23873	23875	0.000286	0.001019	0	0	0	0	0	0	1	0	0	83.0400	22.7500	-83.0200	-22.6800	0.0000	0.0000	0.0000	0.0000;
	23873	24515	0.000703	0.008718	0.15748	1220.21	0	0	0	0	1	0	0	-231.5600	-12.0900	231.9100	-0.7200	0.0000	0.0000	0.0000	0.0000;
	23873	31503	0.000291	0.003884	0.18981	1125.89	0	0	0	0	1	0	0	-355.3800	68.2500	355.7400	-84.0700	0.0000	0.0000	0.0000	0.0000;
	23873	32346	0.002225	0.025853	0.66443	1209.36	0	0	0	0	1	0	0	394.0300	-47.6700	-390.8400	12.6600	0.0000	0.0000	0.0000	0.0000;
	23873	32508	0.001019	0.012795	0.26759	1049.25	0	0	0	0	1	0	0	24.4000	19.6700	-24.3800	-48.3700	0.0000	0.0000	0.0000	0.0000;
	23876	24225	0.024332	0.106566	0.02451	102.15	0	0	0	0	1	0	0	-9.0000	-4.3000	9.0200	1.9800	0.0000	0.0000	0.0000	0.0000;
	24526	23876	0.024836	0.112705	0.01582	128.82	0	0	0	0	1	0	0	34.3200	1.5400	-34.0300	-1.7800	0.0000	0.0000	0.0000	0.0000;
	23877	23878	0.000247	0.001063	0	0	0	0	0	0	1	0	0	35.8800	4.0700	-35.8800	-4.0600	0.0000	0.0000	0.0000	0.0000;
	24228	23877	0.025554	0.094996	0.00783	132.76	0	0	0	0	1	0	0	-39.0500	-3.9000	39.4600	4.6400	0.0000	0.0000	0.0000	0.0000;
	24700	23877	0.026361	0.105875	0.0074	141.76	0	0	0	0	1	0	0	76.8600	14.0700	-75.3400	-8.7100	0.0000	0.0000	0.0000	0.0000;
	23879	23882	0.005384	0.026048	0.00269	116.08	0	0	0	0	1	0	0	16.4500	20.3800	-16.4100	-20.4900	0.0000	0.0000	0.0000	0.0000;
	23905	23879	0.005128	0.023993	0.00232	130.59	0	0	0	0	1	0	0	49.9000	22.7600	-49.7500	-22.3400	0.0000	0.0000	0.0000	0.0000;
	23881	23880	0.004575	0.020267	0.00248	138.17	0	0	0	0	1	0	0	84.5500	15.8900	-84.2400	-14.7300	0.0000	0.0000	0.0000	0.0000;
	23880	23903	0.00924	0.030954	0.0031	127.66	0	0	0	0	1	0	0	-43.7600	-14.6900	43.9400	14.9900	0.0000	0.0000	0.0000	0.0000;
	24267	23880	0.007828	0.044704	0.00411	133.67	0	0	0	0	1	0	0	-66.3300	-14.4600	66.6800	16.0500	0.0000	0.0000	0.0000	0.0000;
	23881	23882	0.004378	0.020049	0.0021	94.53	0	0	0	0	1	0	0	-0.2700	17.5700	0.2900	-17.7300	0.0000	0.0000	0.0000	0.0000;
	23905	23881	0.005815	0.022725	0.00196	144.61	0	0	0	0	1	0	0	72.6400	28.8400	-72.3100	-27.7600	0.0000	0.0000	0.0000	0.0000;
	23905	23881	0.005815	0.022725	0.00196	144.61	0	0	0	0	1	0	0	72.6400	28.8400	-72.3100	-27.7600	0.0000	0.0000	0.0000	0.0000;
	23882	23925	0.011369	0.045954	0.00436	117.75	0	0	0	0	1	0	0	-17.1800	22.9900	17.2700	-23.0800	0.0000	0.0000	0.0000	0.0000;
	23884	23883	0.012957	0.049467	0.00531	125.92	0	0	0	0	1	0	0	38.1000	-8.5500	-37.9100	8.7500	0.0000	0.0000	0.0000	0.0000;
	23912	23883	0.012499	0.062933	0.00459	120.13	0	0	0	0	1	0	0	-23.2200	11.3500	23.3000	-11.4000	0.0000	0.0000	0.0000	0.0000;
	23893	23884	0.00849	0.040095	0.00695	115.66	0	0	0	0	1	0	0	6.8300	-6.5400	-6.8200	5.8700	0.0000	0.0000	0.0000	0.0000;
	23916	23884	0.00807	0.038895	0.00465	123.56	0	0	0	0	1	0	0	34.8400	13.1100	-34.7300	-13.0600	0.0000	0.0000	0.0000	0.0000;
	23884	23919	0.01955	0.089077	0.01271	104.69	0	0	0	0	1	0	0	-10.0600	14.7200	10.1200	-15.7000	0.0000	0.0000	0.0000	0.0000;
	23885	23886	0.008406	0.038466	0.00387	127.93	0	0	0	0	1	0	0	38.2800	-19.0300	-38.1300	19.3600	0.0000	0.0000	0.0000	0.0000;
	23885	23933	0.005145	0.026423	0.00221	141.07	0	0	0	0	1	0	0	-98.4800	-28.8400	99.0300	31.4600	0.0000	0.0000	0.0000	0.0000;
	23886	23887	0.000256	0.001075	0	0	0	0	0	0	1	0	0	31.2600	2.7900	-31.2600	-2.7800	0.0000	0.0000	0.0000	0.0000;
	23893	23886	0.011256	0.048279	0.00566	112.28	0	0	0	0	1	0	0	-6.8100	21.8400	6.8700	-22.1500	0.0000	0.0000	0.0000	0.0000;
	23889	23888	0.000663	0.035126	0	419	0	0	1.05	0	1	0	0	-212.5900	-71.8700	212.9300	89.9100	0.0000	0.0000	0.0000	0.0000;
	23888	23890	0.00025	0.001087	0	0	0	0	0	0	1	0	0	-212.9300	-89.9100	213.0600	90.4700	0.0000	0.0000	0.0000	0.0000;
	23889	23892	0.005084	0.024048	0.00256	141.66	0	0	0	0	1	0	0	61.6300	14.6800	-61.4400	-14.0600	0.0000	0.0000	0.0000	0.0000;
	23889	23892	0.005084	0.024048	0.00256	141.66	0	0	0	0	1	0	0	61.6300	14.6800	-61.4400	-14.0600	0.0000	0.0000	0.0000	0.0000;
	23939	23890	0.000606	0.007634	0.15112	1025.44	0	0	0	0	1	0	0	-209.4900	62.2700	209.7700	-74.5500	0.0000	0.0000	0.0000	0.0000;
	24802	23890	0.000909	0.009476	0.25545	1129.17	0	0	0	0	1	0	0	424.3800	5.3800	-422.8200	-15.9200	0.0000	0.0000	0.0000	0.0000;
	23891	23892	0.000245	0.001072	0	0	0	0	0	0	1	0	0	-31.2600	-19.1600	31.2600	19.1700	0.0000	0.0000	0.0000	0.0000;
	23892	23916	0.015911	0.070026	0.00815	138.79	0	0	0	0	1	0	0	91.6200	8.9500	-90.3600	-4.2400	0.0000	0.0000	0.0000	0.0000;
	23893	23894	0.000252	0.001046	0	0	0	0	0	0	1	0	0	28.0000	7.2000	-28.0000	-7.1900	0.0000	0.0000	0.0000	0.0000;
	23895	23893	0.00917	0.028703	0.0043	124.51	0	0	0	0	1	0	0	28.1400	22.4200	-28.0300	-22.4900	0.0000	0.0000	0.0000	0.0000;
	23895	23905	0.009932	0.045584	0.00784	139.37	0	0	0	0	1	0	0	-84.1500	-38.7500	84.9700	41.7100	0.0000	0.0000	0.0000	0.0000;
	23901	23896	0.014879	0.061331	0.00611	127.52	0	0	0	0	1	0	0	40.6300	9.8100	-40.3900	-9.4300	0.0000	0.0000	0.0000	0.0000;
	23896	23910	0.006198	0.022328	0.00376	105	0	0	0	0	1	0	0	5.5600	-1.4800	-5.5600	1.1000	0.0000	0.0000	0.0000	0.0000;
	23897	23900	0.0001	0.001934	0	614.68	0	0	1	0	1	0	0	17.4200	3.2900	-17.4200	-3.2800	0.0000	0.0000	0.0000	0.0000;
	23897	23901	0.00028	0.001067	0	0	0	0	0	0	1	0	0	-17.4200	-3.2900	17.4200	3.2900	0.0000	0.0000	0.0000	0.0000;
	23897	23902	0.000209	0.001099	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23898	23900	0.00096	0.028322	0	307.34	0	0	1	0	1	0	0	-17.4100	-3.2000	17.4200	3.2800	0.0000	0.0000	0.0000	0.0000;
	23899	23900	0.00096	0.028322	0	307.34	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23901	24258	0.01215	0.049748	0.01363	133.12	0	0	0	0	1	0	0	-58.0500	-13.1100	58.4600	13.3200	0.0000	0.0000	0.0000	0.0000;
	23903	23905	0.004469	0.019605	0.00228	151.21	0	0	0	0	1	0	0	-102.5100	-21.4200	102.9700	23.2000	0.0000	0.0000	0.0000	0.0000;
	23903	23905	0.004469	0.019605	0.00228	151.21	0	0	0	0	1	0	0	-102.5100	-21.4200	102.9700	23.2000	0.0000	0.0000	0.0000	0.0000;
	23903	23909	0.005912	0.028492	0.00443	143.11	0	0	0	0	1	0	0	63.3800	8.9000	-63.1500	-8.2700	0.0000	0.0000	0.0000	0.0000;
	23903	23909	0.005912	0.028492	0.00443	143.11	0	0	0	0	1	0	0	63.3800	8.9000	-63.1500	-8.2700	0.0000	0.0000	0.0000	0.0000;
	23905	23904	0.000481	0.031241	0	534.19	0	0	1.05625	0	1	0	0	-206.5400	-69.1500	206.7800	84.4300	0.0000	0.0000	0.0000	0.0000;
	23905	23904	0.000481	0.031241	0	534.19	0	0	1.05625	0	1	0	0	-206.5400	-69.1500	206.7800	84.4300	0.0000	0.0000	0.0000	0.0000;
	23905	23904	0.000481	0.031241	0	534.19	0	0	1.05625	0	1	0	0	-206.5400	-69.1500	206.7800	84.4300	0.0000	0.0000	0.0000	0.0000;
	23904	23906	0.000239	0.001048	0	0	0	0	0	0	1	0	0	-620.3400	-253.3000	621.3900	257.9200	0.0000	0.0000	0.0000	0.0000;
	23905	23907	0.018783	0.063116	0.00436	133.77	0	0	0	0	1	0	0	65.9100	17.8100	-65.1000	-15.5500	0.0000	0.0000	0.0000	0.0000;
	23906	24049	0.000884	0.010593	0.4071	1215.01	0	0	0	0	1	0	0	-481.4900	-145.9200	483.6200	128.8100	0.0000	0.0000	0.0000	0.0000;
	24796	23906	0.000584	0.006862	0.12741	1098.77	0	0	0	0	1	0	0	140.0700	100.8500	-139.9000	-112.0000	0.0000	0.0000	0.0000	0.0000;
	24246	23907	0.009655	0.047127	0.0075	122.67	0	0	0	0	1	0	0	-30.6900	-7.4300	30.7800	7.1200	0.0000	0.0000	0.0000	0.0000;
	23908	23909	0.000252	0.001007	0	0	0	0	0	0	1	0	0	-65.2500	-7.2100	65.2600	7.2500	0.0000	0.0000	0.0000	0.0000;
	23909	23912	0.017697	0.086765	0.00892	133.07	0	0	0	0	1	0	0	52.8400	7.3700	-52.3600	-5.9400	0.0000	0.0000	0.0000	0.0000;
	23909	24242	0.011015	0.052936	0.00623	108.05	0	0	0	0	1	0	0	8.2100	1.9000	-8.2100	-2.5200	0.0000	0.0000	0.0000	0.0000;
	23910	24240	0.00987	0.03594	0.00276	122.94	0	0	0	0	1	0	0	-28.7600	-9.2200	28.8500	9.2500	0.0000	0.0000	0.0000	0.0000;
	23914	23911	0.008136	0.037328	0.00611	115.31	0	0	0	0	1	0	0	11.6300	-26.5400	-11.5700	26.2000	0.0000	0.0000	0.0000	0.0000;
	23911	24111	0.006568	0.031448	0.003	107.99	0	0	0	0	1	0	0	-9.8500	-29.4100	9.9100	29.3800	0.0000	0.0000	0.0000	0.0000;
	23912	23913	0.000284	0.00115	0	0	0	0	0	0	1	0	0	42.3800	16.2300	-42.3700	-16.2000	0.0000	0.0000	0.0000	0.0000;
	23914	23912	0.009077	0.046102	0.00388	125.77	0	0	0	0	1	0	0	-33.0600	21.9400	33.2000	-21.6400	0.0000	0.0000	0.0000	0.0000;
	23914	23915	0.000216	0.001073	0	0	0	0	0	0	1	0	0	21.4200	4.6000	-21.4200	-4.6000	0.0000	0.0000	0.0000	0.0000;
	23916	23917	0.025752	0.101819	0.01688	125.59	0	0	0	0	1	0	0	36.7200	-14.4500	-36.3400	14.2200	0.0000	0.0000	0.0000	0.0000;
	23917	24111	0.030039	0.136379	0.01532	118.39	0	0	0	0	1	0	0	19.7400	-16.7000	-19.5600	15.9200	0.0000	0.0000	0.0000	0.0000;
	23919	23918	0.011189	0.041742	0.00594	122.35	0	0	0	0	1	0	0	-33.0800	12.1200	33.2200	-12.1800	0.0000	0.0000	0.0000	0.0000;
	23920	23921	0.017215	0.066184	0.00599	115.45	0	0	0	0	1	0	0	-8.2700	-0.5000	8.2800	-0.0500	0.0000	0.0000	0.0000	0.0000;
	23923	23920	0.008661	0.039862	0.00333	103.98	0	0	0	0	1	0	0	24.3000	0.9700	-24.2500	-1.0700	0.0000	0.0000	0.0000	0.0000;
	23921	24235	0.018249	0.066365	0.00635	131.88	0	0	0	0	1	0	0	-42.7800	-5.8400	43.1100	6.4200	0.0000	0.0000	0.0000	0.0000;
	23923	23922	0.01477	0.063834	0.00662	133.29	0	0	0	0	1	0	0	-80.8700	-2.2400	81.8300	5.7300	0.0000	0.0000	0.0000	0.0000;
	24700	23922	0.011803	0.04974	0.00793	146.41	0	0	0	0	1	0	0	84.7300	8.1200	-83.9200	-5.5400	0.0000	0.0000	0.0000	0.0000;
	24700	23922	0.011803	0.04974	0.00793	146.41	0	0	0	0	1	0	0	84.7300	8.1200	-83.9200	-5.5400	0.0000	0.0000	0.0000	0.0000;
	23922	28788	0.018077	0.075075	0.00975	131.74	0	0	0	0	1	0	0	48.3700	-1.7900	-47.9600	2.5000	0.0000	0.0000	0.0000	0.0000;
	23923	23924	0.000274	0.001155	0	0	0	0	0	0	1	0	0	36.3100	7.6600	-36.3100	-7.6400	0.0000	0.0000	0.0000	0.0000;
	23923	28995	0.057691	0.256471	0.02934	121.73	0	0	0	0	1	0	0	20.2600	-6.3900	-20.0100	4.5500	0.0000	0.0000	0.0000	0.0000;
	23925	23942	0.004934	0.020145	0.00247	102.27	0	0	0	0	1	0	0	-2.9800	32.7900	3.0300	-32.8300	0.0000	0.0000	0.0000	0.0000;
	23925	24041	0.00915	0.040303	0.01031	130.44	0	0	0	0	1	0	0	-47.3000	-18.7600	47.5300	18.6800	0.0000	0.0000	0.0000	0.0000;
	23926	23928	0.004697	0.016546	0.00137	138.68	0	0	0	0	1	0	0	85.3100	-68.9100	-84.7800	70.6300	0.0000	0.0000	0.0000	0.0000;
	24043	23926	0.00355	0.014325	0.0033	144.11	0	0	0	0	1	0	0	68.2000	-19.4100	-68.0300	19.7400	0.0000	0.0000	0.0000	0.0000;
	24043	23926	0.00355	0.014325	0.0033	144.11	0	0	0	0	1	0	0	68.2000	-19.4100	-68.0300	19.7400	0.0000	0.0000	0.0000	0.0000;
	23926	24582	0.011191	0.059045	0.00887	117.94	0	0	0	0	1	0	0	17.7400	27.8100	-17.6200	-28.1200	0.0000	0.0000	0.0000	0.0000;
	23935	23927	0.009962	0.033296	0.00302	136.08	0	0	0	0	1	0	0	69.5200	-5.8400	-69.0500	7.1000	0.0000	0.0000	0.0000	0.0000;
	23927	23942	0.007166	0.026351	0.0026	125.56	0	0	0	0	1	0	0	36.0400	-13.7100	-35.9300	13.8200	0.0000	0.0000	0.0000	0.0000;
	23928	23929	0.000238	0.001187	0	0	0	0	0	0	1	0	0	86.6900	10.1200	-86.6800	-10.0300	0.0000	0.0000	0.0000	0.0000;
	24292	23928	0.006677	0.034537	0.00297	101.53	0	0	0	0	1	0	0	1.9300	-12.4300	-1.9200	12.1600	0.0000	0.0000	0.0000	0.0000;
	24039	23930	0.00754	0.031057	0.0034	130.48	0	0	0	0	1	0	0	48.6600	14.1000	-48.4800	-13.7200	0.0000	0.0000	0.0000	0.0000;
	24041	23930	0.004786	0.022122	0.00199	115.85	0	0	0	0	1	0	0	-15.4500	-6.8900	15.4600	6.7400	0.0000	0.0000	0.0000	0.0000;
	23931	23935	0.004189	0.021998	0.00335	129.17	0	0	0	0	1	0	0	-45.1600	-4.3000	45.2400	4.3900	0.0000	0.0000	0.0000	0.0000;
	24019	23931	0.007919	0.032986	0.00339	125.05	0	0	0	0	1	0	0	34.8800	21.4200	-34.7500	-21.2400	0.0000	0.0000	0.0000	0.0000;
	23931	24033	0.004228	0.018539	0.00193	131.54	0	0	0	0	1	0	0	50.9700	17.5500	-50.8500	-17.2200	0.0000	0.0000	0.0000	0.0000;
	23932	23933	0.000262	0.001048	0	0	0	0	0	0	1	0	0	-32.8900	-7.6200	32.9000	7.6300	0.0000	0.0000	0.0000	0.0000;
	23933	23940	0.003142	0.015463	0.00254	141.86	0	0	0	0	1	0	0	-57.1700	-17.4800	57.2800	17.7700	0.0000	0.0000	0.0000	0.0000;
	23933	23940	0.003142	0.015463	0.00254	141.86	0	0	0	0	1	0	0	-57.1700	-17.4800	57.2800	17.7700	0.0000	0.0000	0.0000	0.0000;
	23933	24033	0.008418	0.037439	0.0053	117.55	0	0	0	0	1	0	0	-17.5800	-4.1300	17.6100	3.7100	0.0000	0.0000	0.0000	0.0000;
	23934	23937	6.6e-05	0.003356	0	523.14	0	0	1	0	1	0	0	205.8400	29.0400	-205.8100	-27.6500	0.0000	0.0000	0.0000	0.0000;
	23934	23938	0.00028	0.00114	0	0	0	0	0	0	1	0	0	101.3600	17.9100	-101.3300	-17.8000	0.0000	0.0000	0.0000	0.0000;
	23934	23939	0.000293	0.001173	0	0	0	0	0	0	1	0	0	-307.2000	-46.9500	307.4700	48.0300	0.0000	0.0000	0.0000	0.0000;
	23935	23937	0.000603	0.030655	0	423.14	0	0	1	0	1	0	0	-205.5700	-15.0200	205.8100	27.6500	0.0000	0.0000	0.0000	0.0000;
	23935	23940	0.00406	0.018818	0.00192	139.89	0	0	0	0	1	0	0	90.8100	16.4600	-90.4700	-15.1000	0.0000	0.0000	0.0000	0.0000;
	23936	23937	0.003404	0.172939	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23939	24027	0.000271	0.003071	0.11726	1201.66	0	0	0	0	1	0	0	-380.0000	4.3300	380.3700	-12.4400	0.0000	0.0000	0.0000	0.0000;
	24038	23939	0.000531	0.006034	0.12926	1075.74	0	0	0	0	1	0	0	-163.7800	44.8100	163.9300	-56.7500	0.0000	0.0000	0.0000	0.0000;
	23939	24335	0.000967	0.010919	0.22779	1062.42	0	0	0	0	1	0	0	118.0900	-57.8800	-117.9400	35.5100	0.0000	0.0000	0.0000	0.0000;
	23940	24024	0.004304	0.016256	0.00179	114.89	0	0	0	0	1	0	0	-15.4200	-25.9300	15.4600	25.8900	0.0000	0.0000	0.0000	0.0000;
	23940	24046	0.025917	0.092915	0.01253	128.58	0	0	0	0	1	0	0	-41.5700	-6.6500	42.0200	6.9600	0.0000	0.0000	0.0000	0.0000;
	23941	23942	0.000253	0.001047	0	0	0	0	0	0	1	0	0	-32.8900	-18.9900	32.9000	19.0100	0.0000	0.0000	0.0000	0.0000;
	23944	23943	0.000505	0.030191	0	265.5	0	0	1	0	1	0	0	28.3100	-17.1200	-28.3000	17.4300	0.0000	0.0000	0.0000	0.0000;
	23943	23945	0.000272	0.001145	0	0	0	0	0	0	1	0	0	13.9300	0.4900	-13.9200	-0.4900	0.0000	0.0000	0.0000	0.0000;
	23943	23958	0.000456	0.005603	0.23025	1211.48	0	0	0	0	1	0	0	-405.9800	28.8300	406.6900	-44.7500	0.0000	0.0000	0.0000	0.0000;
	23943	24250	0.001275	0.015135	0.42865	1215.58	0	0	0	0	1	0	0	420.3600	-46.7600	-418.2500	25.9500	0.0000	0.0000	0.0000	0.0000;
	23944	24616	0.007399	0.031875	0.0033	157.71	0	0	0	0	1	0	0	-96.3200	7.9400	96.9700	-5.4800	0.0000	0.0000	0.0000	0.0000;
	23944	24616	0.007399	0.031875	0.0033	157.71	0	0	0	0	1	0	0	-96.3200	7.9400	96.9700	-5.4800	0.0000	0.0000	0.0000	0.0000;
	23944	24616	0.007399	0.031875	0.0033	157.71	0	0	0	0	1	0	0	-96.3200	7.9400	96.9700	-5.4800	0.0000	0.0000	0.0000	0.0000;
	23944	24656	0.013004	0.057018	0.00409	133.63	0	0	0	0	1	0	0	60.3300	11.6200	-59.8700	-10.0100	0.0000	0.0000	0.0000	0.0000;
	23946	23947	0.000285	0.001138	0	0	0	0	0	0	1	0	0	44.1500	6.0100	-44.1400	-5.9900	0.0000	0.0000	0.0000	0.0000;
	24420	23946	0.017399	0.079457	0.00868	145.68	0	0	0	0	1	0	0	-72.2800	0.9300	73.1900	2.3000	0.0000	0.0000	0.0000	0.0000;
	24420	23946	0.017399	0.079457	0.00868	145.68	0	0	0	0	1	0	0	-72.2800	0.9300	73.1900	2.3000	0.0000	0.0000	0.0000	0.0000;
	23946	24616	0.012955	0.072642	0.00789	150.62	0	0	0	0	1	0	0	-95.2600	-5.3100	96.4000	10.8800	0.0000	0.0000	0.0000	0.0000;
	23946	24616	0.012955	0.072642	0.00789	150.62	0	0	0	0	1	0	0	-95.2600	-5.3100	96.4000	10.8800	0.0000	0.0000	0.0000	0.0000;
	23961	23948	0.012405	0.052636	0.00419	133.33	0	0	0	0	1	0	0	-54.5500	-5.3200	54.9000	6.3600	0.0000	0.0000	0.0000	0.0000;
	24631	23948	0.010916	0.047259	0.00493	141.62	0	0	0	0	1	0	0	55.0800	-25.1500	-54.7100	26.2400	0.0000	0.0000	0.0000	0.0000;
	24631	23948	0.010916	0.047259	0.00493	141.62	0	0	0	0	1	0	0	55.0800	-25.1500	-54.7100	26.2400	0.0000	0.0000	0.0000	0.0000;
	23949	23950	0.000281	0.001191	0	0	0	0	0	0	1	0	0	49.9900	14.7900	-49.9800	-14.7600	0.0000	0.0000	0.0000	0.0000;
	23949	23951	0.005714	0.023885	0.00235	135.1	0	0	0	0	1	0	0	-65.5300	-16.4300	65.7700	17.2300	0.0000	0.0000	0.0000	0.0000;
	23953	23949	0.006258	0.027183	0.00491	115.61	0	0	0	0	1	0	0	-15.5200	-2.0900	15.5400	1.6500	0.0000	0.0000	0.0000	0.0000;
	23951	23952	0.000261	0.001103	0	0	0	0	0	0	1	0	0	31.5800	12.8900	-31.5800	-12.8800	0.0000	0.0000	0.0000	0.0000;
	23951	24616	0.004408	0.015733	0.00181	134.83	0	0	0	0	1	0	0	-64.4600	-14.5200	64.6400	14.9700	0.0000	0.0000	0.0000	0.0000;
	24631	23951	0.004185	0.017689	0.00155	125.43	0	0	0	0	1	0	0	35.4800	15.9100	-35.4200	-15.8200	0.0000	0.0000	0.0000	0.0000;
	23959	23953	0.005285	0.02045	0.00154	116.12	0	0	0	0	1	0	0	16.0700	1.6000	-16.0500	-1.7100	0.0000	0.0000	0.0000	0.0000;
	23954	23955	0.000285	0.001026	0	0	0	0	0	0	1	0	0	-42.4000	-10.5100	42.4100	10.5300	0.0000	0.0000	0.0000	0.0000;
	23955	24631	0.01161	0.053362	0.00848	139.15	0	0	0	0	1	0	0	-84.5700	-15.5700	85.4000	18.5100	0.0000	0.0000	0.0000	0.0000;
	23957	23956	0.000557	0.036218	0	355.8	0	0	1.01875	0	1	0	0	-115.2400	-29.7200	115.3200	34.6300	0.0000	0.0000	0.0000	0.0000;
	23956	23958	0.000288	0.001196	0	0	0	0	0	0	1	0	0	-115.3200	-34.6300	115.3500	34.7900	0.0000	0.0000	0.0000	0.0000;
	24310	23957	0.017246	0.081811	0.00875	126.27	0	0	0	0	1	0	0	-38.5000	-11.1500	38.7600	11.4600	0.0000	0.0000	0.0000	0.0000;
	24814	23958	0.001755	0.023062	0.31702	1245.9	0	0	0	0	1	0	0	526.5300	14.7300	-522.0500	9.9600	0.0000	0.0000	0.0000	0.0000;
	23959	24616	0.013435	0.051771	0.004	131.74	0	0	0	0	1	0	0	-51.5200	-11.6500	51.8800	12.6100	0.0000	0.0000	0.0000	0.0000;
	23960	24466	0.017385	0.08539	0.00956	131.24	0	0	0	0	1	0	0	48.5900	-6.6600	-48.1900	7.6000	0.0000	0.0000	0.0000	0.0000;
	23960	24616	0.010187	0.050141	0.0118	138.68	0	0	0	0	1	0	0	-82.4700	-1.3400	83.1300	3.3400	0.0000	0.0000	0.0000	0.0000;
	23961	23962	0.000236	0.001059	0	0	0	0	0	0	1	0	0	27.8500	8.7400	-27.8500	-8.7300	0.0000	0.0000	0.0000	0.0000;
	24438	23961	0.014907	0.074155	0.00418	124.37	0	0	0	0	1	0	0	-26.5900	3.4800	26.6900	-3.4200	0.0000	0.0000	0.0000	0.0000;
	23963	23964	0.000292	0.001027	0	0	0	0	0	0	1	0	0	102.1400	24.8700	-102.1100	-24.7600	0.0000	0.0000	0.0000	0.0000;
	23963	24219	0.01219	0.041675	0.00683	139.96	0	0	0	0	1	0	0	-89.9400	-5.8000	90.9500	8.5700	0.0000	0.0000	0.0000	0.0000;
	23963	24285	0.005326	0.022013	0.00318	111.18	0	0	0	0	1	0	0	-12.2000	-19.0800	12.2300	18.8800	0.0000	0.0000	0.0000	0.0000;
	23965	23966	0.000283	0.001113	0	0	0	0	0	0	1	0	0	42.4600	10.3900	-42.4500	-10.3700	0.0000	0.0000	0.0000	0.0000;
	24287	23965	0.006221	0.028451	0.00185	146.07	0	0	0	0	1	0	0	-79.0400	-22.4200	79.4500	24.0900	0.0000	0.0000	0.0000	0.0000;
	24287	23965	0.006221	0.028451	0.00185	146.07	0	0	0	0	1	0	0	-79.0400	-22.4200	79.4500	24.0900	0.0000	0.0000	0.0000	0.0000;
	24289	23965	0.007429	0.029608	0.00468	153.52	0	0	0	0	1	0	0	85.9300	25.3200	-85.3800	-23.6100	0.0000	0.0000	0.0000	0.0000;
	24289	23965	0.007429	0.029608	0.00468	153.52	0	0	0	0	1	0	0	85.9300	25.3200	-85.3800	-23.6100	0.0000	0.0000	0.0000	0.0000;
	24289	23965	0.007429	0.029608	0.00468	153.52	0	0	0	0	1	0	0	85.9300	25.3200	-85.3800	-23.6100	0.0000	0.0000	0.0000	0.0000;
	24291	23965	0.010291	0.042925	0.00413	132.35	0	0	0	0	1	0	0	-54.4600	-11.3800	54.7700	12.2400	0.0000	0.0000	0.0000	0.0000;
	23967	24219	0.006916	0.02643	0.00275	134.68	0	0	0	0	1	0	0	-62.6800	-7.4200	62.9600	8.2100	0.0000	0.0000	0.0000	0.0000;
	23967	24285	0.011294	0.048342	0.00517	127.24	0	0	0	0	1	0	0	38.9500	-3.2100	-38.7800	3.4400	0.0000	0.0000	0.0000	0.0000;
	24293	23967	0.00998	0.041097	0.00493	123.46	0	0	0	0	1	0	0	30.8600	2.7700	-30.7600	-2.8700	0.0000	0.0000	0.0000	0.0000;
	23968	24189	0.011098	0.041613	0.00745	140.26	0	0	0	0	1	0	0	96.5600	-22.0500	-95.5200	25.1400	0.0000	0.0000	0.0000	0.0000;
	24275	23968	0.006328	0.027196	0.00182	137.48	0	0	0	0	1	0	0	-80.1800	20.7200	80.5900	-19.1300	0.0000	0.0000	0.0000	0.0000;
	23968	24280	0.007307	0.024575	0.00201	154.38	0	0	0	0	1	0	0	86.9500	-1.3500	-86.4300	2.9100	0.0000	0.0000	0.0000	0.0000;
	23968	24280	0.007307	0.024575	0.00201	154.38	0	0	0	0	1	0	0	86.9500	-1.3500	-86.4300	2.9100	0.0000	0.0000	0.0000	0.0000;
	23968	24280	0.007307	0.024575	0.00201	154.38	0	0	0	0	1	0	0	86.9500	-1.3500	-86.4300	2.9100	0.0000	0.0000	0.0000	0.0000;
	23968	24289	0.012789	0.049752	0.01145	171.18	0	0	0	0	1	0	0	-125.4000	8.4900	127.3200	-2.2300	0.0000	0.0000	0.0000	0.0000;
	23968	24289	0.012789	0.049752	0.01145	171.18	0	0	0	0	1	0	0	-125.4000	8.4900	127.3200	-2.2300	0.0000	0.0000	0.0000	0.0000;
	23968	24289	0.012789	0.049752	0.01145	171.18	0	0	0	0	1	0	0	-125.4000	8.4900	127.3200	-2.2300	0.0000	0.0000	0.0000	0.0000;
	23968	24289	0.012789	0.049752	0.01145	171.18	0	0	0	0	1	0	0	-125.4000	8.4900	127.3200	-2.2300	0.0000	0.0000	0.0000	0.0000;
	23980	23969	0.004661	0.018551	0.00198	144.55	0	0	0	0	1	0	0	70.3500	15.3100	-70.1300	-14.6100	0.0000	0.0000	0.0000	0.0000;
	23980	23969	0.004661	0.018551	0.00198	144.55	0	0	0	0	1	0	0	70.3500	15.3100	-70.1300	-14.6100	0.0000	0.0000	0.0000	0.0000;
	23969	24712	0.010287	0.03947	0.00481	138.08	0	0	0	0	1	0	0	82.2500	1.8200	-81.5800	0.2400	0.0000	0.0000	0.0000	0.0000;
	23970	23971	0.00028	0.001065	0	0	0	0	0	0	1	0	0	65.4500	28.1900	-65.4300	-28.1400	0.0000	0.0000	0.0000	0.0000;
	24133	23970	0.006566	0.033042	0.00329	133.37	0	0	0	0	1	0	0	-66.7600	-45.9400	67.1900	47.7600	0.0000	0.0000	0.0000	0.0000;
	23970	24154	0.003354	0.015227	0.00164	123.95	0	0	0	0	1	0	0	28.0000	-8.0400	-27.9700	8.0000	0.0000	0.0000	0.0000	0.0000;
	23970	24563	0.008369	0.036369	0.00505	146.34	0	0	0	0	1	0	0	-80.3200	-33.9600	80.9300	36.0600	0.0000	0.0000	0.0000	0.0000;
	23970	24563	0.008369	0.036369	0.00505	146.34	0	0	0	0	1	0	0	-80.3200	-33.9600	80.9300	36.0600	0.0000	0.0000	0.0000	0.0000;
	23972	23975	0.000286	0.019262	0	544.27	0	0	1	0	1	0	0	275.6100	66.3700	-275.4000	-51.9000	0.0000	0.0000	0.0000	0.0000;
	23972	23976	0.000238	0.001129	0	0	0	0	0	0	1	0	0	31.3000	9.4100	-31.2900	-9.4000	0.0000	0.0000	0.0000	0.0000;
	23995	23972	0.000403	0.005272	0.08824	1247.79	0	0	0	0	1	0	0	583.4000	-2.9900	-582.1200	10.2400	0.0000	0.0000	0.0000	0.0000;
	23972	24567	0.000364	0.004682	0.1371	1154.36	0	0	0	0	1	0	0	275.2100	121.9000	-274.9000	-132.4300	0.0000	0.0000	0.0000	0.0000;
	23973	23975	2.9e-05	0.001985	0	449.25	0	0	1	0	1	0	0	-259.9800	-48.6400	260.0000	49.9700	0.0000	0.0000	0.0000	0.0000;
	23992	23973	0.007449	0.03562	0.00283	133.64	0	0	0	0	1	0	0	-63.1400	-19.1900	63.4600	20.4100	0.0000	0.0000	0.0000	0.0000;
	23973	24007	0.008536	0.033488	0.00408	150.81	0	0	0	0	1	0	0	98.2600	14.1100	-97.4500	-11.3700	0.0000	0.0000	0.0000	0.0000;
	23973	24007	0.008536	0.033488	0.00408	150.81	0	0	0	0	1	0	0	98.2600	14.1100	-97.4500	-11.3700	0.0000	0.0000	0.0000	0.0000;
	23974	23975	0.002152	0.145075	0	95.01	0	0	1	0	1	0	0	-15.4000	-1.6000	15.4000	1.9300	0.0000	0.0000	0.0000	0.0000;
	24102	23977	0.005561	0.023657	0.00225	143.54	0	0	0	0	1	0	0	66.6700	5.8000	-66.4400	-5.0400	0.0000	0.0000	0.0000	0.0000;
	24102	23977	0.005561	0.023657	0.00225	143.54	0	0	0	0	1	0	0	66.6700	5.8000	-66.4400	-5.0400	0.0000	0.0000	0.0000	0.0000;
	23977	24104	0.015781	0.066431	0.00509	110.63	0	0	0	0	1	0	0	10.2500	1.8500	-10.2300	-2.3100	0.0000	0.0000	0.0000	0.0000;
	24217	23977	0.003907	0.015938	0.00301	138.43	0	0	0	0	1	0	0	-82.6100	1.0100	82.8600	-0.2700	0.0000	0.0000	0.0000	0.0000;
	23977	24224	0.006388	0.032443	0.00274	114.39	0	0	0	0	1	0	0	13.3300	3.9200	-13.3200	-4.1400	0.0000	0.0000	0.0000	0.0000;
	23978	23983	0.008932	0.04338	0.00452	112.62	0	0	0	0	1	0	0	10.9800	0.8700	-10.9700	-1.2900	0.0000	0.0000	0.0000	0.0000;
	24220	23978	0.011196	0.049511	0.00433	108.77	0	0	0	0	1	0	0	9.3400	-7.6700	-9.3200	7.2800	0.0000	0.0000	0.0000	0.0000;
	25134	23978	0.008867	0.046212	0.00545	104.13	0	0	0	0	1	0	0	-2.5000	-7.9800	2.5000	7.4500	0.0000	0.0000	0.0000	0.0000;
	23978	25444	0.010033	0.042732	0.00635	125.03	0	0	0	0	1	0	0	-30.5800	-19.1000	30.7100	18.9600	0.0000	0.0000	0.0000	0.0000;
	23992	23979	0.006168	0.025952	0.00281	100.09	0	0	0	0	1	0	0	-2.3200	-5.2600	2.3200	4.9800	0.0000	0.0000	0.0000	0.0000;
	23979	24155	0.005554	0.021546	0.00444	127.63	0	0	0	0	1	0	0	-41.9100	-16.5400	42.0200	16.5100	0.0000	0.0000	0.0000	0.0000;
	23980	23996	0.006664	0.027794	0.00329	161.4	0	0	0	0	1	0	0	-113.0900	-22.1700	113.9200	25.3100	0.0000	0.0000	0.0000	0.0000;
	23980	23996	0.006664	0.027794	0.00329	161.4	0	0	0	0	1	0	0	-113.0900	-22.1700	113.9200	25.3100	0.0000	0.0000	0.0000	0.0000;
	23980	23996	0.006664	0.027794	0.00329	161.4	0	0	0	0	1	0	0	-113.0900	-22.1700	113.9200	25.3100	0.0000	0.0000	0.0000	0.0000;
	23980	24155	0.010029	0.045958	0.00904	143.62	0	0	0	0	1	0	0	67.7900	10.9600	-67.3500	-9.8600	0.0000	0.0000	0.0000	0.0000;
	23980	24155	0.010029	0.045958	0.00904	143.62	0	0	0	0	1	0	0	67.7900	10.9600	-67.3500	-9.8600	0.0000	0.0000	0.0000	0.0000;
	23981	23982	0.000225	0.001163	0	0	0	0	0	0	1	0	0	30.2800	1.5100	-30.2800	-1.5000	0.0000	0.0000	0.0000	0.0000;
	23981	23983	0.010317	0.043567	0.0058	154.1	0	0	0	0	1	0	0	-81.1900	4.4700	81.8600	-2.2600	0.0000	0.0000	0.0000	0.0000;
	23981	23983	0.010317	0.043567	0.0058	154.1	0	0	0	0	1	0	0	-81.1900	4.4700	81.8600	-2.2600	0.0000	0.0000	0.0000	0.0000;
	23981	23983	0.010317	0.043567	0.0058	154.1	0	0	0	0	1	0	0	-81.1900	4.4700	81.8600	-2.2600	0.0000	0.0000	0.0000	0.0000;
	23981	23984	0.009221	0.040897	0.00423	123.6	0	0	0	0	1	0	0	30.5600	-22.0800	-30.4400	22.2100	0.0000	0.0000	0.0000	0.0000;
	23991	23981	0.004976	0.021974	0.00276	127.89	0	0	0	0	1	0	0	46.7200	-17.3700	-46.6000	17.6200	0.0000	0.0000	0.0000	0.0000;
	23981	24005	0.012089	0.046835	0.01917	152.14	0	0	0	0	1	0	0	76.4500	-3.4900	-75.7600	4.2000	0.0000	0.0000	0.0000	0.0000;
	23981	24005	0.012089	0.046835	0.01917	152.14	0	0	0	0	1	0	0	76.4500	-3.4900	-75.7600	4.2000	0.0000	0.0000	0.0000	0.0000;
	23981	24005	0.012089	0.046835	0.01917	152.14	0	0	0	0	1	0	0	76.4500	-3.4900	-75.7600	4.2000	0.0000	0.0000	0.0000	0.0000;
	23983	23999	0.009445	0.042716	0.00748	112.23	0	0	0	0	1	0	0	-17.0500	6.2600	17.0800	-6.9000	0.0000	0.0000	0.0000	0.0000;
	24220	23983	0.012091	0.039058	0.00423	120.04	0	0	0	0	1	0	0	22.7600	-10.2300	-22.6800	10.0200	0.0000	0.0000	0.0000	0.0000;
	24503	23983	0.013073	0.059165	0.00352	150.85	0	0	0	0	1	0	0	94.6600	11.3100	-93.5600	-6.6800	0.0000	0.0000	0.0000	0.0000;
	24503	23983	0.013073	0.059165	0.00352	150.85	0	0	0	0	1	0	0	94.6600	11.3100	-93.5600	-6.6800	0.0000	0.0000	0.0000	0.0000;
	23983	24505	0.01471	0.050307	0.0053	136.29	0	0	0	0	1	0	0	-64.4600	-8.0200	65.0600	9.5000	0.0000	0.0000	0.0000	0.0000;
	23985	23984	0.005635	0.019875	0.00197	121	0	0	0	0	1	0	0	26.4800	-20.7000	-26.4200	20.7100	0.0000	0.0000	0.0000	0.0000;
	23984	24415	0.007186	0.034909	0.00388	120.94	0	0	0	0	1	0	0	26.5800	-48.6100	-26.3700	49.2300	0.0000	0.0000	0.0000	0.0000;
	23985	23986	0.000294	0.001191	0	0	0	0	0	0	1	0	0	30.2800	7.7600	-30.2800	-7.7500	0.0000	0.0000	0.0000	0.0000;
	23985	23994	0.011866	0.052288	0.00673	132.66	0	0	0	0	1	0	0	-56.7600	12.9400	57.1500	-11.9100	0.0000	0.0000	0.0000	0.0000;
	23987	23988	0.00622	0.030293	0.00319	124.85	0	0	0	0	1	0	0	31.1800	-10.9200	-31.1100	10.9200	0.0000	0.0000	0.0000	0.0000;
	23990	23987	0.010173	0.04909	0.00274	138.03	0	0	0	0	1	0	0	79.2100	7.4300	-78.5900	-4.6900	0.0000	0.0000	0.0000	0.0000;
	23988	23989	0.000261	0.001131	0	0	0	0	0	0	1	0	0	44.5600	9.6000	-44.5600	-9.5700	0.0000	0.0000	0.0000	0.0000;
	23988	23992	0.004418	0.01866	0.00163	113.23	0	0	0	0	1	0	0	-13.4500	-20.5200	13.4700	20.4600	0.0000	0.0000	0.0000	0.0000;
	23990	23991	0.004569	0.018182	0.00254	106.89	0	0	0	0	1	0	0	-1.7600	19.5500	1.7800	-19.7500	0.0000	0.0000	0.0000	0.0000;
	23990	23993	0.005637	0.02489	0.00299	129.63	0	0	0	0	1	0	0	-45.6400	7.4300	45.7600	-7.2200	0.0000	0.0000	0.0000	0.0000;
	23990	23996	0.010372	0.041545	0.00442	132.9	0	0	0	0	1	0	0	-60.9700	-50.7600	61.6000	52.8200	0.0000	0.0000	0.0000	0.0000;
	23993	23991	0.009446	0.038758	0.00305	122.09	0	0	0	0	1	0	0	28.2000	4.0800	-28.1200	-4.0900	0.0000	0.0000	0.0000	0.0000;
	23991	23999	0.009755	0.041192	0.00564	137.57	0	0	0	0	1	0	0	-78.2100	1.8900	78.8000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	23999	23993	0.013399	0.042417	0.00396	131.57	0	0	0	0	1	0	0	49.2900	-8.0800	-48.9700	8.6900	0.0000	0.0000	0.0000	0.0000;
	24000	23993	0.005535	0.023943	0.00221	123.58	0	0	0	0	1	0	0	31.4900	14.4200	-31.4200	-14.3700	0.0000	0.0000	0.0000	0.0000;
	23993	24216	0.009948	0.041456	0.00579	119.17	0	0	0	0	1	0	0	-20.8100	5.8800	20.8600	-6.2900	0.0000	0.0000	0.0000	0.0000;
	23994	23999	0.00472	0.023727	0.00337	138.63	0	0	0	0	1	0	0	-85.1100	9.7600	85.4500	-8.4300	0.0000	0.0000	0.0000	0.0000;
	23996	23995	0.000568	0.030022	0	468.96	0	0	1.025	0	1	0	0	-138.8900	-60.9300	139.0100	67.6100	0.0000	0.0000	0.0000	0.0000;
	23996	23995	0.000568	0.030022	0	468.96	0	0	1.025	0	1	0	0	-138.8900	-60.9300	139.0100	67.6100	0.0000	0.0000	0.0000	0.0000;
	23996	23995	0.000568	0.030022	0	468.96	0	0	1.025	0	1	0	0	-138.8900	-60.9300	139.0100	67.6100	0.0000	0.0000	0.0000	0.0000;
	23995	23997	0.000292	0.001168	0	0	0	0	0	0	1	0	0	114.1100	24.6200	-114.0700	-24.4800	0.0000	0.0000	0.0000	0.0000;
	24101	23995	0.000679	0.007952	0.1829	1282.4	0	0	0	0	1	0	0	777.0300	-121.0200	-773.0900	147.5600	0.0000	0.0000	0.0000	0.0000;
	23995	24143	0.000765	0.008624	0.39984	1161.78	0	0	0	0	1	0	0	299.6000	46.9400	-298.9300	-81.9900	0.0000	0.0000	0.0000	0.0000;
	23995	24502	0.000799	0.009185	0.17939	1275.93	0	0	0	0	1	0	0	-641.0600	93.5200	644.2000	-76.6800	0.0000	0.0000	0.0000	0.0000;
	24000	23996	0.007468	0.039027	0.00377	112.92	0	0	0	0	1	0	0	-13.0700	-53.3200	13.2800	54.0400	0.0000	0.0000	0.0000	0.0000;
	23998	23999	0.00028	0.001183	0	0	0	0	0	0	1	0	0	-25.0400	-6.3500	25.0400	6.3500	0.0000	0.0000	0.0000	0.0000;
	24000	23999	0.006964	0.037793	0.00471	126.62	0	0	0	0	1	0	0	-38.1400	12.8100	38.2500	-12.7100	0.0000	0.0000	0.0000	0.0000;
	23999	24102	0.012854	0.055749	0.01238	155.14	0	0	0	0	1	0	0	-89.4600	5.2600	90.4600	-2.2400	0.0000	0.0000	0.0000	0.0000;
	23999	24102	0.012854	0.055749	0.01238	155.14	0	0	0	0	1	0	0	-89.4600	5.2600	90.4600	-2.2400	0.0000	0.0000	0.0000	0.0000;
	23999	24102	0.012854	0.055749	0.01238	155.14	0	0	0	0	1	0	0	-89.4600	5.2600	90.4600	-2.2400	0.0000	0.0000	0.0000	0.0000;
	24216	23999	0.007104	0.033093	0.0041	127.34	0	0	0	0	1	0	0	-38.7500	-2.1400	38.8600	2.2000	0.0000	0.0000	0.0000	0.0000;
	23999	24217	0.007818	0.032488	0.00424	134.15	0	0	0	0	1	0	0	-64.3600	11.7800	64.6800	-10.8800	0.0000	0.0000	0.0000	0.0000;
	24000	24001	0.000234	0.001183	0	0	0	0	0	0	1	0	0	25.0400	2.7000	-25.0400	-2.6900	0.0000	0.0000	0.0000	0.0000;
	24216	24000	0.005173	0.025226	0.00183	104.74	0	0	0	0	1	0	0	5.3500	-23.4600	-5.3200	23.4100	0.0000	0.0000	0.0000	0.0000;
	24007	24002	0.006804	0.03232	0.00324	146.34	0	0	0	0	1	0	0	76.6800	0.5300	-76.2900	1.0100	0.0000	0.0000	0.0000	0.0000;
	24007	24002	0.006804	0.03232	0.00324	146.34	0	0	0	0	1	0	0	76.6800	0.5300	-76.2900	1.0100	0.0000	0.0000	0.0000	0.0000;
	24133	24002	0.007639	0.028342	0.0031	131.78	0	0	0	0	1	0	0	-48.2700	6.4400	48.4500	-6.0800	0.0000	0.0000	0.0000	0.0000;
	24003	24004	0.000253	0.001011	0	0	0	0	0	0	1	0	0	83.0900	22.7900	-83.0700	-22.7200	0.0000	0.0000	0.0000	0.0000;
	24005	24003	0.006827	0.021005	0.00193	150.13	0	0	0	0	1	0	0	92.8600	-15.5800	-92.2700	17.2200	0.0000	0.0000	0.0000	0.0000;
	24005	24003	0.006827	0.021005	0.00193	150.13	0	0	0	0	1	0	0	92.8600	-15.5800	-92.2700	17.2200	0.0000	0.0000	0.0000	0.0000;
	24003	24140	0.014071	0.051115	0.00797	110.39	0	0	0	0	1	0	0	2.8800	-21.4000	-2.8200	20.8200	0.0000	0.0000	0.0000	0.0000;
	24416	24003	0.008836	0.034633	0.00812	140.9	0	0	0	0	1	0	0	-97.6000	38.8000	98.5600	-35.8400	0.0000	0.0000	0.0000	0.0000;
	24005	24006	0.000261	0.001099	0	0	0	0	0	0	1	0	0	41.5400	18.5500	-41.5400	-18.5300	0.0000	0.0000	0.0000	0.0000;
	24007	24008	0.000247	0.001162	0	0	0	0	0	0	1	0	0	41.5400	21.6800	-41.5400	-21.6500	0.0000	0.0000	0.0000	0.0000;
	24009	24051	0.007506	0.035717	0.00269	126.23	0	0	0	0	1	0	0	-39.7700	-42.3900	40.0100	43.2700	0.0000	0.0000	0.0000	0.0000;
	24188	24009	0.008405	0.034198	0.00513	113.61	0	0	0	0	1	0	0	-15.0300	-43.4200	15.2100	43.6100	0.0000	0.0000	0.0000	0.0000;
	24196	24009	0.005333	0.025017	0.00197	120.38	0	0	0	0	1	0	0	24.2800	18.1800	-24.2400	-18.1600	0.0000	0.0000	0.0000	0.0000;
	24010	24032	0.009072	0.046797	0.00585	124.17	0	0	0	0	1	0	0	29.6900	7.0700	-29.6100	-7.2700	0.0000	0.0000	0.0000	0.0000;
	24010	24273	0.006021	0.020894	0.00206	135.44	0	0	0	0	1	0	0	-64.6500	-16.1700	64.9100	16.8200	0.0000	0.0000	0.0000	0.0000;
	24016	24011	0.012952	0.055059	0.00455	126.76	0	0	0	0	1	0	0	35.4700	16.1800	-35.2900	-15.8700	0.0000	0.0000	0.0000	0.0000;
	24011	24467	0.006892	0.035298	0.00567	111.73	0	0	0	0	1	0	0	6.9500	11.5900	-6.9400	-12.1200	0.0000	0.0000	0.0000	0.0000;
	24013	24012	0.000405	0.019355	0	295.97	0	0	1	0	1	0	0	-44.7800	2.2700	44.7900	-1.9000	0.0000	0.0000	0.0000	0.0000;
	24012	24014	0.00024	0.001043	0	0	0	0	0	0	1	0	0	85.0300	3.8000	-85.0100	-3.7300	0.0000	0.0000	0.0000	0.0000;
	24012	24049	0.000726	0.009372	0.23696	1302.56	0	0	0	0	1	0	0	892.8300	-20.5000	-887.4200	64.9900	0.0000	0.0000	0.0000	0.0000;
	24012	24671	0.001053	0.009564	0.27283	1167.26	0	0	0	0	1	0	0	-380.8800	-27.2000	382.3100	10.8100	0.0000	0.0000	0.0000	0.0000;
	24013	24399	0.015117	0.068343	0.00782	130.42	0	0	0	0	1	0	0	44.7800	-2.2700	-44.5000	2.7200	0.0000	0.0000	0.0000	0.0000;
	24015	24016	0.000286	0.00115	0	0	0	0	0	0	1	0	0	-28.3400	83.2100	28.3600	-83.1200	0.0000	0.0000	0.0000	0.0000;
	24187	24016	0.00416	0.017095	0.00232	135.74	0	0	0	0	1	0	0	64.1600	-65.8200	-63.8300	66.9500	0.0000	0.0000	0.0000	0.0000;
	24017	24054	0.008571	0.035218	0.00487	116.77	0	0	0	0	1	0	0	-14.4500	-4.4500	14.4700	4.0200	0.0000	0.0000	0.0000	0.0000;
	24468	24017	0.01253	0.047822	0.00409	99.46	0	0	0	0	1	0	0	3.1800	-2.1100	-3.1700	1.6900	0.0000	0.0000	0.0000	0.0000;
	24018	24026	0.008994	0.040643	0.00522	127.7	0	0	0	0	1	0	0	-41.7500	-32.5500	41.9900	33.0800	0.0000	0.0000	0.0000	0.0000;
	24034	24019	0.003938	0.014178	0.00166	138.89	0	0	0	0	1	0	0	87.7700	39.0700	-87.4300	-38.0200	0.0000	0.0000	0.0000	0.0000;
	24019	24036	0.006092	0.027681	0.00191	136.12	0	0	0	0	1	0	0	71.2500	32.1200	-70.8900	-30.6900	0.0000	0.0000	0.0000	0.0000;
	24020	24021	0.000267	0.001011	0	0	0	0	0	0	1	0	0	56.2300	17.6700	-56.2200	-17.6400	0.0000	0.0000	0.0000	0.0000;
	24020	24036	0.016389	0.065798	0.0048	125.96	0	0	0	0	1	0	0	34.8400	4.3900	-34.6400	-4.1000	0.0000	0.0000	0.0000	0.0000;
	24020	24046	0.004206	0.018745	0.00206	140.13	0	0	0	0	1	0	0	-91.0700	-22.0700	91.4300	23.4400	0.0000	0.0000	0.0000	0.0000;
	24022	24023	0.000231	0.001192	0	0	0	0	0	0	1	0	0	125.3500	28.7000	-125.3100	-28.5100	0.0000	0.0000	0.0000	0.0000;
	24022	24034	0.005643	0.027469	0.00247	136.44	0	0	0	0	1	0	0	-70.3000	-20.4800	70.5900	21.6300	0.0000	0.0000	0.0000	0.0000;
	24024	24034	0.007307	0.033944	0.00358	138.56	0	0	0	0	1	0	0	-83.8800	-32.6800	84.4600	34.9800	0.0000	0.0000	0.0000	0.0000;
	24026	24025	0.000351	0.024646	0	541.77	0	0	1.04375	0	1	0	0	-217.8200	-94.6400	218.0200	108.6700	0.0000	0.0000	0.0000	0.0000;
	24026	24025	0.000351	0.024646	0	541.77	0	0	1.04375	0	1	0	0	-217.8200	-94.6400	218.0200	108.6700	0.0000	0.0000	0.0000	0.0000;
	24026	24025	0.000351	0.024646	0	541.77	0	0	1.04375	0	1	0	0	-217.8200	-94.6400	218.0200	108.6700	0.0000	0.0000	0.0000	0.0000;
	24025	24027	0.000251	0.001125	0	0	0	0	0	0	1	0	0	-654.0700	-326.0100	655.3500	331.7800	0.0000	0.0000	0.0000	0.0000;
	24034	24026	0.003191	0.014169	0.00158	159.39	0	0	0	0	1	0	0	-102.5900	-35.1300	102.9400	36.5300	0.0000	0.0000	0.0000	0.0000;
	24034	24026	0.003191	0.014169	0.00158	159.39	0	0	0	0	1	0	0	-102.5900	-35.1300	102.9400	36.5300	0.0000	0.0000	0.0000	0.0000;
	24034	24026	0.003191	0.014169	0.00158	159.39	0	0	0	0	1	0	0	-102.5900	-35.1300	102.9400	36.5300	0.0000	0.0000	0.0000	0.0000;
	24027	24038	0.000607	0.006464	0.1097	1154.48	0	0	0	0	1	0	0	333.9200	-55.5900	-333.2700	51.0300	0.0000	0.0000	0.0000	0.0000;
	24027	24049	0.000521	0.005382	0.10231	1086.93	0	0	0	0	1	0	0	-87.0900	-115.2700	87.1800	105.4400	0.0000	0.0000	0.0000	0.0000;
	24027	24335	0.000852	0.01216	0.2275	1101.01	0	0	0	0	1	0	0	203.6800	-49.9900	-203.3300	30.9200	0.0000	0.0000	0.0000	0.0000;
	24560	24027	0.000781	0.009031	0.21572	1357.48	0	0	0	0	1	0	0	747.2300	73.7800	-743.1200	-49.2400	0.0000	0.0000	0.0000	0.0000;
	24560	24027	0.000781	0.009031	0.21572	1357.48	0	0	0	0	1	0	0	747.2300	73.7800	-743.1200	-49.2400	0.0000	0.0000	0.0000	0.0000;
	24028	24029	0.000298	0.001162	0	0	0	0	0	0	1	0	0	31.7100	6.9300	-31.7100	-6.9200	0.0000	0.0000	0.0000	0.0000;
	24054	24028	0.00447	0.019636	0.00158	126.16	0	0	0	0	1	0	0	33.1600	-5.4000	-33.1100	5.4400	0.0000	0.0000	0.0000	0.0000;
	24046	24030	0.007126	0.035831	0.00333	136.88	0	0	0	0	1	0	0	77.3300	12.0000	-76.9200	-10.2500	0.0000	0.0000	0.0000	0.0000;
	24050	24030	0.002858	0.01186	0.00261	118.74	0	0	0	0	1	0	0	-24.3800	-2.1000	24.3900	1.9000	0.0000	0.0000	0.0000	0.0000;
	24031	24064	0.006809	0.031357	0.00205	135.33	0	0	0	0	1	0	0	56.1600	53.1000	-55.7900	-51.6200	0.0000	0.0000	0.0000	0.0000;
	24031	24273	0.007059	0.030735	0.00338	143.21	0	0	0	0	1	0	0	64.5000	23.0800	-64.2000	-22.1400	0.0000	0.0000	0.0000	0.0000;
	24031	24273	0.007059	0.030735	0.00338	143.21	0	0	0	0	1	0	0	64.5000	23.0800	-64.2000	-22.1400	0.0000	0.0000	0.0000	0.0000;
	24031	24590	0.003972	0.017609	0.00123	153.26	0	0	0	0	1	0	0	-78.2000	-36.3800	78.4700	37.4300	0.0000	0.0000	0.0000	0.0000;
	24031	24590	0.003972	0.017609	0.00123	153.26	0	0	0	0	1	0	0	-78.2000	-36.3800	78.4700	37.4300	0.0000	0.0000	0.0000	0.0000;
	24031	24590	0.003972	0.017609	0.00123	153.26	0	0	0	0	1	0	0	-78.2000	-36.3800	78.4700	37.4300	0.0000	0.0000	0.0000	0.0000;
	24032	24058	0.008067	0.027793	0.00226	131.43	0	0	0	0	1	0	0	-50.2000	-31.8900	50.4700	32.5800	0.0000	0.0000	0.0000	0.0000;
	24032	24064	0.011389	0.044108	0.00276	133.89	0	0	0	0	1	0	0	-65.0900	7.0700	65.5500	-5.5600	0.0000	0.0000	0.0000	0.0000;
	24039	24035	0.00489	0.019713	0.00154	168.77	0	0	0	0	1	0	0	149.5300	-5.0800	-148.5200	8.9900	0.0000	0.0000	0.0000	0.0000;
	24039	24035	0.00489	0.019713	0.00154	168.77	0	0	0	0	1	0	0	149.5300	-5.0800	-148.5200	8.9900	0.0000	0.0000	0.0000	0.0000;
	24039	24035	0.00489	0.019713	0.00154	168.77	0	0	0	0	1	0	0	149.5300	-5.0800	-148.5200	8.9900	0.0000	0.0000	0.0000	0.0000;
	24035	24043	0.00908	0.039521	0.00379	155.45	0	0	0	0	1	0	0	93.4300	-13.1000	-92.6800	15.9900	0.0000	0.0000	0.0000	0.0000;
	24035	24043	0.00908	0.039521	0.00379	155.45	0	0	0	0	1	0	0	93.4300	-13.1000	-92.6800	15.9900	0.0000	0.0000	0.0000	0.0000;
	24035	24043	0.00908	0.039521	0.00379	155.45	0	0	0	0	1	0	0	93.4300	-13.1000	-92.6800	15.9900	0.0000	0.0000	0.0000	0.0000;
	24059	24035	0.010366	0.030561	0.00323	120.74	0	0	0	0	1	0	0	11.6400	11.4000	-11.6200	-11.6700	0.0000	0.0000	0.0000	0.0000;
	24113	24035	0.009162	0.028224	0.00363	122.74	0	0	0	0	1	0	0	-38.5100	12.3800	38.6500	-12.3300	0.0000	0.0000	0.0000	0.0000;
	24036	24037	0.000224	0.001106	0	0	0	0	0	0	1	0	0	105.5400	34.7900	-105.5100	-34.6600	0.0000	0.0000	0.0000	0.0000;
	24039	24038	0.000691	0.03336	0	518.43	0	0	1.01875	0	1	0	0	-200.5700	-11.4000	200.8300	24.3300	0.0000	0.0000	0.0000	0.0000;
	24039	24038	0.000691	0.03336	0	518.43	0	0	1.01875	0	1	0	0	-200.5700	-11.4000	200.8300	24.3300	0.0000	0.0000	0.0000	0.0000;
	24039	24038	0.000691	0.03336	0	518.43	0	0	1.01875	0	1	0	0	-200.5700	-11.4000	200.8300	24.3300	0.0000	0.0000	0.0000	0.0000;
	24038	24040	0.000223	0.001015	0	0	0	0	0	0	1	0	0	124.5000	7.4600	-124.4600	-7.3200	0.0000	0.0000	0.0000	0.0000;
	24049	24038	0.00048	0.005673	0.11455	1211.28	0	0	0	0	1	0	0	465.3100	48.0800	-464.3200	-48.5400	0.0000	0.0000	0.0000	0.0000;
	24038	24180	0.000797	0.010441	0.19415	1096.05	0	0	0	0	1	0	0	184.6200	-107.2900	-184.2900	90.9200	0.0000	0.0000	0.0000	0.0000;
	24335	24038	0.000591	0.006865	0.12075	1023.46	0	0	0	0	1	0	0	-43.6500	23.2000	43.6700	-35.7800	0.0000	0.0000	0.0000	0.0000;
	24038	24349	0.00093	0.010047	0.36555	1097.52	0	0	0	0	1	0	0	-122.8300	-6.7000	122.9600	-30.4400	0.0000	0.0000	0.0000	0.0000;
	24038	24796	0.001044	0.012016	0.29821	1081.62	0	0	0	0	1	0	0	128.9100	22.0100	-128.7300	-51.2700	0.0000	0.0000	0.0000	0.0000;
	24041	24039	0.003952	0.017733	0.00236	141.23	0	0	0	0	1	0	0	-104.0000	-33.5800	104.4400	35.3300	0.0000	0.0000	0.0000	0.0000;
	24042	24043	0.000255	0.001115	0	0	0	0	0	0	1	0	0	-73.5200	-23.1300	73.5300	23.1900	0.0000	0.0000	0.0000	0.0000;
	24119	24043	0.005649	0.022058	0.00386	133.72	0	0	0	0	1	0	0	-67.8000	33.1000	68.1000	-32.3300	0.0000	0.0000	0.0000	0.0000;
	24044	24054	0.00538	0.02117	0.00235	141.89	0	0	0	0	1	0	0	56.5000	8.3300	-56.3300	-7.9100	0.0000	0.0000	0.0000	0.0000;
	24044	24054	0.00538	0.02117	0.00235	141.89	0	0	0	0	1	0	0	56.5000	8.3300	-56.3300	-7.9100	0.0000	0.0000	0.0000	0.0000;
	24056	24044	0.011744	0.037929	0.00453	147.65	0	0	0	0	1	0	0	80.5200	16.5300	-79.7800	-14.6400	0.0000	0.0000	0.0000	0.0000;
	24056	24044	0.011744	0.037929	0.00453	147.65	0	0	0	0	1	0	0	80.5200	16.5300	-79.7800	-14.6400	0.0000	0.0000	0.0000	0.0000;
	24045	24048	0.000735	0.041127	0	593.01	0	0	1	0	1	0	0	250.2200	49.6200	-249.7800	-24.7500	0.0000	0.0000	0.0000	0.0000;
	24045	24049	0.000231	0.001068	0	0	0	0	0	0	1	0	0	-250.2200	544.1900	250.9900	-540.6300	0.0000	0.0000	0.0000	0.0000;
	24046	24048	-0.000262	-0.014675	0	443.01	0	0	1	0	1	0	0	-249.9400	-33.6300	249.7800	24.7500	0.0000	0.0000	0.0000	0.0000;
	24047	24048	0.002712	0.151649	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24049	24055	0.000383	0.004264	0.06961	1265.73	0	0	0	0	1	0	0	-641.0200	195.3500	642.6400	-184.7000	0.0000	0.0000	0.0000	0.0000;
	24049	24335	0.000937	0.012212	0.24682	1122.23	0	0	0	0	1	0	0	241.3300	-2.0400	-240.8200	-17.4900	0.0000	0.0000	0.0000	0.0000;
	24050	24066	0.009124	0.038934	0.00599	137.2	0	0	0	0	1	0	0	-71.5400	-12.7100	72.0100	14.0700	0.0000	0.0000	0.0000	0.0000;
	24056	24051	0.00416	0.017586	0.00318	153.59	0	0	0	0	1	0	0	88.4900	21.5400	-88.1800	-20.5300	0.0000	0.0000	0.0000	0.0000;
	24056	24051	0.00416	0.017586	0.00318	153.59	0	0	0	0	1	0	0	88.4900	21.5400	-88.1800	-20.5300	0.0000	0.0000	0.0000	0.0000;
	24056	24051	0.00416	0.017586	0.00318	153.59	0	0	0	0	1	0	0	88.4900	21.5400	-88.1800	-20.5300	0.0000	0.0000	0.0000	0.0000;
	24066	24051	0.005491	0.025199	0.00295	150.07	0	0	0	0	1	0	0	-100.0300	-1.4600	100.5500	3.5400	0.0000	0.0000	0.0000	0.0000;
	24066	24051	0.005491	0.025199	0.00295	150.07	0	0	0	0	1	0	0	-100.0300	-1.4600	100.5500	3.5400	0.0000	0.0000	0.0000	0.0000;
	24052	24053	0.000258	0.001034	0	0	0	0	0	0	1	0	0	93.4500	10.5400	-93.4200	-10.4600	0.0000	0.0000	0.0000	0.0000;
	24056	24052	0.005167	0.02118	0.00248	143.32	0	0	0	0	1	0	0	66.8200	25.1600	-66.5700	-24.4200	0.0000	0.0000	0.0000	0.0000;
	24056	24052	0.005167	0.02118	0.00248	143.32	0	0	0	0	1	0	0	66.8200	25.1600	-66.5700	-24.4200	0.0000	0.0000	0.0000	0.0000;
	24052	24196	0.004932	0.024074	0.00276	125.91	0	0	0	0	1	0	0	39.7000	38.3100	-39.5600	-37.9100	0.0000	0.0000	0.0000	0.0000;
	24056	24055	0.000535	0.032142	0	506.19	0	0	1.03125	0	1	0	0	-186.7200	-49.3300	186.9100	61.1200	0.0000	0.0000	0.0000	0.0000;
	24056	24055	0.000535	0.032142	0	506.19	0	0	1.03125	0	1	0	0	-186.7200	-49.3300	186.9100	61.1200	0.0000	0.0000	0.0000	0.0000;
	24056	24055	0.000535	0.032142	0	506.19	0	0	1.03125	0	1	0	0	-186.7200	-49.3300	186.9100	61.1200	0.0000	0.0000	0.0000	0.0000;
	24055	24057	0.000213	0.001068	0	0	0	0	0	0	1	0	0	115.1700	36.6200	-115.1400	-36.4700	0.0000	0.0000	0.0000	0.0000;
	24055	24288	0.000555	0.006794	0.33564	1229.12	0	0	0	0	1	0	0	-522.4400	-90.7400	523.9100	73.0000	0.0000	0.0000	0.0000	0.0000;
	24055	25677	0.001849	0.019349	0.48347	1292.63	0	0	0	0	1	0	0	-796.1100	55.4700	807.3300	10.5800	0.0000	0.0000	0.0000	0.0000;
	24268	24058	0.001786	0.008634	0.00166	128.67	0	0	0	0	1	0	0	-43.9700	27.2200	44.0100	-27.1900	0.0000	0.0000	0.0000	0.0000;
	24058	24680	0.003381	0.011704	0.00116	149.97	0	0	0	0	1	0	0	-93.3100	-27.4900	93.6100	28.3900	0.0000	0.0000	0.0000	0.0000;
	24058	24680	0.003381	0.011704	0.00116	149.97	0	0	0	0	1	0	0	-93.3100	-27.4900	93.6100	28.3900	0.0000	0.0000	0.0000	0.0000;
	24113	24059	0.006938	0.021652	0.00224	144.6	0	0	0	0	1	0	0	-66.7100	-0.3100	67.0000	0.9700	0.0000	0.0000	0.0000	0.0000;
	24113	24059	0.006938	0.021652	0.00224	144.6	0	0	0	0	1	0	0	-66.7100	-0.3100	67.0000	0.9700	0.0000	0.0000	0.0000	0.0000;
	24268	24059	0.007026	0.030406	0.00315	116.58	0	0	0	0	1	0	0	11.7000	1.4500	-11.6900	-1.7500	0.0000	0.0000	0.0000	0.0000;
	24059	24680	0.004935	0.022011	0.00451	149.19	0	0	0	0	1	0	0	-82.6500	-9.0300	82.9700	9.9500	0.0000	0.0000	0.0000	0.0000;
	24059	24680	0.004935	0.022011	0.00451	149.19	0	0	0	0	1	0	0	-82.6500	-9.0300	82.9700	9.9500	0.0000	0.0000	0.0000	0.0000;
	24060	24063	0.0001	0.002576	0	714.02	0	0	1	0	1	0	0	77.1800	23.1700	-77.1700	-23.0200	0.0000	0.0000	0.0000	0.0000;
	24060	24064	0.000214	0.001074	0	0	0	0	0	0	1	0	0	-77.1800	-23.1700	77.1900	23.2400	0.0000	0.0000	0.0000	0.0000;
	24060	24065	0.0002	0.001183	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24061	24063	0.002023	0.054134	0	357.01	0	0	1	0	1	0	0	-77.0500	-19.7000	77.1700	23.0200	0.0000	0.0000	0.0000	0.0000;
	24062	24063	0.002023	0.054134	0	357.01	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24064	24066	0.005178	0.023395	0.00206	136.97	0	0	0	0	1	0	0	-86.9600	33.9300	87.3800	-32.2300	0.0000	0.0000	0.0000	0.0000;
	24067	24068	0.000284	0.001137	0	0	0	0	0	0	1	0	0	13.2300	4.2500	-13.2300	-4.2500	0.0000	0.0000	0.0000	0.0000;
	24067	24089	0.014639	0.07804	0.00822	120.78	0	0	0	0	1	0	0	-17.0500	-7.7500	17.0900	7.1600	0.0000	0.0000	0.0000	0.0000;
	24067	24532	0.047131	0.175127	0.01615	114.09	0	0	0	0	1	0	0	3.8100	3.5000	-3.8000	-5.0800	0.0000	0.0000	0.0000	0.0000;
	24069	24070	0.004425	0.017002	0.00203	125.48	0	0	0	0	1	0	0	-29.4000	-1.9500	29.4300	1.8700	0.0000	0.0000	0.0000	0.0000;
	24069	24075	0.00799	0.032423	0.005	121.34	0	0	0	0	1	0	0	-21.6600	-0.7400	21.6900	0.3500	0.0000	0.0000	0.0000	0.0000;
	24069	24077	0.005352	0.02256	0.00211	123.88	0	0	0	0	1	0	0	27.3800	2.9600	-27.3400	-3.0200	0.0000	0.0000	0.0000	0.0000;
	24069	24690	0.002247	0.009147	0.00112	129.75	0	0	0	0	1	0	0	-40.2700	-4.1700	40.3100	4.2000	0.0000	0.0000	0.0000	0.0000;
	24072	24070	0.008532	0.03039	0.00357	151.76	0	0	0	0	1	0	0	86.0900	-3.4600	-85.5000	5.1800	0.0000	0.0000	0.0000	0.0000;
	24072	24070	0.008532	0.03039	0.00357	151.76	0	0	0	0	1	0	0	86.0900	-3.4600	-85.5000	5.1800	0.0000	0.0000	0.0000	0.0000;
	24075	24070	0.005314	0.024226	0.00273	115.07	0	0	0	0	1	0	0	8.3900	-0.8200	-8.3900	0.5400	0.0000	0.0000	0.0000	0.0000;
	24070	24483	0.013169	0.040322	0.00642	147.02	0	0	0	0	1	0	0	100.5500	-18.9400	-99.2600	22.2300	0.0000	0.0000	0.0000	0.0000;
	24070	24690	0.002057	0.007573	0.00077	119.73	0	0	0	0	1	0	0	17.4400	-0.3000	-17.4300	0.2400	0.0000	0.0000	0.0000	0.0000;
	24072	24071	0.000194	0.01353	0	504.5	0	0	1	0	1	0	0	-175.4100	-1.6400	175.4700	5.5100	0.0000	0.0000	0.0000	0.0000;
	24072	24071	0.000194	0.01353	0	504.5	0	0	1	0	1	0	0	-175.4100	-1.6400	175.4700	5.5100	0.0000	0.0000	0.0000	0.0000;
	24072	24071	0.000194	0.01353	0	504.5	0	0	1	0	1	0	0	-175.4100	-1.6400	175.4700	5.5100	0.0000	0.0000	0.0000	0.0000;
	24071	24073	0.000268	0.001068	0	0	0	0	0	0	1	0	0	61.9500	14.4600	-61.9400	-14.4200	0.0000	0.0000	0.0000	0.0000;
	24086	24071	0.000563	0.006827	0.11286	1246.21	0	0	0	0	1	0	0	544.1900	-22.6400	-542.6400	29.2400	0.0000	0.0000	0.0000	0.0000;
	24072	24074	0.005155	0.019323	0.00172	151.09	0	0	0	0	1	0	0	78.3300	6.5800	-78.0300	-5.6500	0.0000	0.0000	0.0000	0.0000;
	24072	24074	0.005155	0.019323	0.00172	151.09	0	0	0	0	1	0	0	78.3300	6.5800	-78.0300	-5.6500	0.0000	0.0000	0.0000	0.0000;
	24072	24075	0.006228	0.024659	0.00277	155.39	0	0	0	0	1	0	0	98.7000	-0.6600	-98.1300	2.6000	0.0000	0.0000	0.0000	0.0000;
	24072	24075	0.006228	0.024659	0.00277	155.39	0	0	0	0	1	0	0	98.7000	-0.6600	-98.1300	2.6000	0.0000	0.0000	0.0000	0.0000;
	24081	24074	0.007059	0.025748	0.00284	129.28	0	0	0	0	1	0	0	-36.2700	11.7400	36.3700	-11.6900	0.0000	0.0000	0.0000	0.0000;
	24074	24082	0.004351	0.022727	0.00187	143.34	0	0	0	0	1	0	0	87.7200	16.4400	-87.3900	-14.9400	0.0000	0.0000	0.0000	0.0000;
	24075	24076	0.000271	0.001179	0	0	0	0	0	0	1	0	0	33.2600	2.9600	-33.2600	-2.9500	0.0000	0.0000	0.0000	0.0000;
	24077	24075	0.007647	0.030993	0.00452	131.33	0	0	0	0	1	0	0	-42.4900	-2.5300	42.6200	2.5900	0.0000	0.0000	0.0000	0.0000;
	24079	24075	0.008545	0.033983	0.00294	141.47	0	0	0	0	1	0	0	-74.9400	-3.4700	75.4000	4.9800	0.0000	0.0000	0.0000	0.0000;
	24690	24075	0.007134	0.031637	0.0034	115.98	0	0	0	0	1	0	0	-10.6300	0.2700	10.6300	-0.6000	0.0000	0.0000	0.0000	0.0000;
	24077	24087	0.019415	0.088921	0.01111	126.61	0	0	0	0	1	0	0	-30.3000	4.2900	30.4700	-4.6700	0.0000	0.0000	0.0000	0.0000;
	24077	24483	0.011109	0.045219	0.00433	140.16	0	0	0	0	1	0	0	67.4800	-13.3200	-66.9900	14.8900	0.0000	0.0000	0.0000	0.0000;
	24078	24500	0.006389	0.03291	0.00302	109.42	0	0	0	0	1	0	0	7.8500	-17.9700	-7.8300	17.7700	0.0000	0.0000	0.0000	0.0000;
	24078	24660	0.001836	0.009854	0.00105	134.36	0	0	0	0	1	0	0	-53.7100	12.8300	53.7600	-12.6600	0.0000	0.0000	0.0000	0.0000;
	24079	24080	0.000281	0.001041	0	0	0	0	0	0	1	0	0	33.2600	4.1400	-33.2600	-4.1300	0.0000	0.0000	0.0000	0.0000;
	24084	24079	0.008969	0.028192	0.00326	114.57	0	0	0	0	1	0	0	6.6900	-5.5200	-6.6800	5.2000	0.0000	0.0000	0.0000	0.0000;
	24079	24482	0.012422	0.056562	0.00492	133.88	0	0	0	0	1	0	0	48.3600	-5.8800	-48.0800	6.6400	0.0000	0.0000	0.0000	0.0000;
	24082	24083	0.004295	0.019354	0.00219	136.19	0	0	0	0	1	0	0	57.4300	8.4200	-57.2900	-8.0300	0.0000	0.0000	0.0000	0.0000;
	24083	24084	0.014246	0.053636	0.00878	105.27	0	0	0	0	1	0	0	2.8400	-5.2000	-2.8400	4.3000	0.0000	0.0000	0.0000	0.0000;
	24084	24085	0.000299	0.001079	0	0	0	0	0	0	1	0	0	33.2500	7.4900	-33.2500	-7.4800	0.0000	0.0000	0.0000	0.0000;
	24084	24087	0.012615	0.060164	0.00553	138.99	0	0	0	0	1	0	0	-61.8200	2.7800	62.2900	-1.1600	0.0000	0.0000	0.0000	0.0000;
	24084	24483	0.015383	0.083798	0.00887	123.27	0	0	0	0	1	0	0	24.7200	-9.0500	-24.6200	8.6700	0.0000	0.0000	0.0000	0.0000;
	24087	24086	0.00067	0.040027	0	397.25	0	0	1	0	1	0	0	-174.5700	-16.1700	174.7700	27.8000	0.0000	0.0000	0.0000	0.0000;
	24086	24088	0.000208	0.001161	0	0	0	0	0	0	1	0	0	56.2900	15.0300	-56.2800	-14.9900	0.0000	0.0000	0.0000	0.0000;
	24086	24903	0.009014	0.104554	1.46185	1142.32	0	0	0	0	1	0	0	-212.7000	-45.0900	216.5800	-68.7300	0.0000	0.0000	0.0000	0.0000;
	25802	24086	0.001378	0.016612	0.62392	1293.38	0	0	0	0	1	0	0	798.9400	-19.5600	-790.8600	49.3300	0.0000	0.0000	0.0000	0.0000;
	24089	24087	0.004741	0.017508	0.00327	142.92	0	0	0	0	1	0	0	-81.4900	-21.1600	81.8100	22.0000	0.0000	0.0000	0.0000	0.0000;
	24089	24442	0.018827	0.103195	0.00948	126.41	0	0	0	0	1	0	0	35.8900	3.0200	-35.6600	-2.7200	0.0000	0.0000	0.0000	0.0000;
	24091	24090	0.005252	0.022547	0.00236	113.41	0	0	0	0	1	0	0	8.6500	1.0700	-8.6400	-1.3000	0.0000	0.0000	0.0000	0.0000;
	24104	24090	0.012764	0.032298	0.00326	120.14	0	0	0	0	1	0	0	25.0200	3.6900	-24.9400	-3.8300	0.0000	0.0000	0.0000	0.0000;
	24092	24091	0.009218	0.03414	0.00292	144.36	0	0	0	0	1	0	0	67.4500	-2.7800	-67.0400	3.9700	0.0000	0.0000	0.0000	0.0000;
	24092	24091	0.009218	0.03414	0.00292	144.36	0	0	0	0	1	0	0	67.4500	-2.7800	-67.0400	3.9700	0.0000	0.0000	0.0000	0.0000;
	24091	24222	0.005948	0.02179	0.00751	131.89	0	0	0	0	1	0	0	51.4600	-11.4700	-51.3000	11.2800	0.0000	0.0000	0.0000	0.0000;
	24091	25136	0.007209	0.03129	0.0048	124.84	0	0	0	0	1	0	0	33.0900	-14.0000	-33.0000	13.8900	0.0000	0.0000	0.0000	0.0000;
	24092	24093	0.000299	0.001001	0	0	0	0	0	0	1	0	0	24.9800	12.0600	-24.9800	-12.0600	0.0000	0.0000	0.0000	0.0000;
	24092	25128	0.012294	0.061344	0.00634	147.11	0	0	0	0	1	0	0	-79.9400	-3.2500	80.6900	6.3400	0.0000	0.0000	0.0000	0.0000;
	24092	25128	0.012294	0.061344	0.00634	147.11	0	0	0	0	1	0	0	-79.9400	-3.2500	80.6900	6.3400	0.0000	0.0000	0.0000	0.0000;
	24097	24094	0.019458	0.077607	0.00444	127.4	0	0	0	0	1	0	0	-40.2500	-16.5700	40.6100	17.5600	0.0000	0.0000	0.0000	0.0000;
	25129	24094	0.002894	0.011599	0.00123	150	0	0	0	0	1	0	0	-94.8400	42.7900	95.1300	-41.7300	0.0000	0.0000	0.0000	0.0000;
	25129	24094	0.002894	0.011599	0.00123	150	0	0	0	0	1	0	0	-94.8400	42.7900	95.1300	-41.7300	0.0000	0.0000	0.0000	0.0000;
	24094	25492	0.023304	0.101048	0.01347	155.09	0	0	0	0	1	0	0	-88.0600	19.6500	89.8600	-13.2500	0.0000	0.0000	0.0000	0.0000;
	24094	25492	0.023304	0.101048	0.01347	155.09	0	0	0	0	1	0	0	-88.0600	19.6500	89.8600	-13.2500	0.0000	0.0000	0.0000	0.0000;
	24094	25492	0.023304	0.101048	0.01347	155.09	0	0	0	0	1	0	0	-88.0600	19.6500	89.8600	-13.2500	0.0000	0.0000	0.0000	0.0000;
	24095	24096	0.000218	0.001135	0	0	0	0	0	0	1	0	0	-37.3800	-19.1000	37.3900	19.1100	0.0000	0.0000	0.0000	0.0000;
	24099	24096	0.006854	0.023628	0.00152	133.25	0	0	0	0	1	0	0	-59.6600	-12.9100	59.9200	13.6300	0.0000	0.0000	0.0000	0.0000;
	24096	24757	0.004186	0.019107	0.00445	140.49	0	0	0	0	1	0	0	-97.3000	-32.7400	97.7300	34.2400	0.0000	0.0000	0.0000	0.0000;
	24097	24098	0.000245	0.001051	0	0	0	0	0	0	1	0	0	33.2900	8.0600	-33.2900	-8.0500	0.0000	0.0000	0.0000	0.0000;
	24097	24100	0.005287	0.021976	0.00203	108.76	0	0	0	0	1	0	0	6.9600	8.5000	-6.9500	-8.6800	0.0000	0.0000	0.0000	0.0000;
	24099	24100	0.004562	0.022374	0.00257	121.4	0	0	0	0	1	0	0	26.3700	9.1800	-26.3400	-9.2700	0.0000	0.0000	0.0000	0.0000;
	24102	24101	0.000256	0.014339	0	558.18	0	0	1	0	1	0	0	-264.7400	-12.2400	264.9100	21.7700	0.0000	0.0000	0.0000	0.0000;
	24102	24101	0.000256	0.014339	0	558.18	0	0	1	0	1	0	0	-264.7400	-12.2400	264.9100	21.7700	0.0000	0.0000	0.0000	0.0000;
	24102	24101	0.000256	0.014339	0	558.18	0	0	1	0	1	0	0	-264.7400	-12.2400	264.9100	21.7700	0.0000	0.0000	0.0000	0.0000;
	24101	24103	0.000216	0.001053	0	0	0	0	0	0	1	0	0	56.7300	13.3100	-56.7200	-13.2800	0.0000	0.0000	0.0000	0.0000;
	24101	24288	0.000657	0.008519	0.13996	992.79	0	0	0	0	1	0	0	-29.4800	-52.6300	29.5000	37.9300	0.0000	0.0000	0.0000	0.0000;
	24764	24101	0.000979	0.010201	0.18424	1364.27	0	0	0	0	1	0	0	805.4100	-5.5500	-799.5000	47.5100	0.0000	0.0000	0.0000	0.0000;
	24764	24101	0.000979	0.010201	0.18424	1364.27	0	0	0	0	1	0	0	805.4100	-5.5500	-799.5000	47.5100	0.0000	0.0000	0.0000	0.0000;
	24102	24104	0.009178	0.042569	0.00368	132.07	0	0	0	0	1	0	0	53.1600	7.7100	-52.9100	-6.9300	0.0000	0.0000	0.0000	0.0000;
	24102	24217	0.009098	0.045095	0.00557	134.52	0	0	0	0	1	0	0	64.7600	5.5700	-64.3900	-4.3500	0.0000	0.0000	0.0000	0.0000;
	24102	24220	0.016043	0.064105	0.00613	136.5	0	0	0	0	1	0	0	75.0100	-2.4800	-74.1500	5.2600	0.0000	0.0000	0.0000	0.0000;
	24102	24224	0.006519	0.028448	0.00403	144.59	0	0	0	0	1	0	0	70.7300	9.4100	-70.4200	-8.4600	0.0000	0.0000	0.0000	0.0000;
	24102	24224	0.006519	0.028448	0.00403	144.59	0	0	0	0	1	0	0	70.7300	9.4100	-70.4200	-8.4600	0.0000	0.0000	0.0000	0.0000;
	24102	25136	0.015474	0.071689	0.00906	131.71	0	0	0	0	1	0	0	55.1100	2.2200	-54.6600	-1.1000	0.0000	0.0000	0.0000	0.0000;
	24104	24217	0.012313	0.052799	0.01174	113.8	0	0	0	0	1	0	0	12.1300	-3.1500	-12.1100	2.0100	0.0000	0.0000	0.0000	0.0000;
	24224	24104	0.007972	0.033986	0.00749	105.81	0	0	0	0	1	0	0	7.2700	0.3900	-7.2700	-1.1500	0.0000	0.0000	0.0000	0.0000;
	24105	28990	0.025918	0.103903	0.00766	112.49	0	0	0	0	1	0	0	8.9400	5.2200	-8.9100	-5.9000	0.0000	0.0000	0.0000	0.0000;
	24106	24107	0.000217	0.001075	0	0	0	0	0	0	1	0	0	-41.2500	-10.2900	41.2500	10.3000	0.0000	0.0000	0.0000	0.0000;
	24107	29094	0.010541	0.053993	0.00944	133.76	0	0	0	0	1	0	0	-49.7900	-5.2800	50.0400	5.5900	0.0000	0.0000	0.0000	0.0000;
	24110	24108	0.006885	0.022462	0.00373	130.82	0	0	0	0	1	0	0	52.7800	-4.8500	-52.6000	5.0500	0.0000	0.0000	0.0000	0.0000;
	24111	24108	0.018647	0.107526	0.00609	108.24	0	0	0	0	1	0	0	-10.2100	8.4700	10.2400	-8.9400	0.0000	0.0000	0.0000	0.0000;
	24109	24110	0.000249	0.001052	0	0	0	0	0	0	1	0	0	-19.8600	-5.2400	19.8600	5.2500	0.0000	0.0000	0.0000	0.0000;
	24110	24436	0.020893	0.089524	0.00971	136.4	0	0	0	0	1	0	0	-72.6400	-0.4000	73.6700	3.7900	0.0000	0.0000	0.0000	0.0000;
	24213	24112	0.016554	0.075808	0.00563	105.78	0	0	0	0	1	0	0	15.9900	-23.2900	-15.8700	23.2400	0.0000	0.0000	0.0000	0.0000;
	24112	24295	0.028808	0.084376	0.00601	118.93	0	0	0	0	1	0	0	-10.3900	19.9400	10.5300	-20.1900	0.0000	0.0000	0.0000	0.0000;
	24113	24770	0.005771	0.026721	0.00267	144.65	0	0	0	0	1	0	0	72.3300	-12.0700	-72.0400	13.1300	0.0000	0.0000	0.0000	0.0000;
	24113	24770	0.005771	0.026721	0.00267	144.65	0	0	0	0	1	0	0	72.3300	-12.0700	-72.0400	13.1300	0.0000	0.0000	0.0000	0.0000;
	24114	24117	0.0001	-0.002528	0	548.91	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24114	24118	0.000233	0.001113	0	0	0	0	0	0	1	0	0	26.3900	5.6400	-26.3900	-5.6300	0.0000	0.0000	0.0000	0.0000;
	24114	24119	0.000234	0.001103	0	0	0	0	0	0	1	0	0	-26.3900	-5.6400	26.3900	5.6500	0.0000	0.0000	0.0000	0.0000;
	24115	24117	0.001128	0.029404	0	274.45	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24116	24117	0.001128	0.029404	0	274.45	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24119	24123	0.005811	0.02422	0.00227	138.83	0	0	0	0	1	0	0	88.2100	-51.9200	-87.6400	54.0400	0.0000	0.0000	0.0000	0.0000;
	24119	24292	0.006001	0.024971	0.00336	125.79	0	0	0	0	1	0	0	35.5100	-10.3100	-35.4300	10.2700	0.0000	0.0000	0.0000	0.0000;
	24770	24119	0.005419	0.026401	0.00242	139.1	0	0	0	0	1	0	0	82.6800	-21.9300	-82.3100	23.4800	0.0000	0.0000	0.0000	0.0000;
	24129	24120	0.006596	0.029665	0.00292	148.81	0	0	0	0	1	0	0	-86.7600	60.2200	87.4400	-57.4800	0.0000	0.0000	0.0000	0.0000;
	24129	24120	0.006596	0.029665	0.00292	148.81	0	0	0	0	1	0	0	-86.7600	60.2200	87.4400	-57.4800	0.0000	0.0000	0.0000	0.0000;
	24137	24120	0.005967	0.024354	0.00322	154.6	0	0	0	0	1	0	0	83.3700	-13.0400	-82.9700	14.3300	0.0000	0.0000	0.0000	0.0000;
	24137	24120	0.005967	0.024354	0.00322	154.6	0	0	0	0	1	0	0	83.3700	-13.0400	-82.9700	14.3300	0.0000	0.0000	0.0000	0.0000;
	24137	24120	0.005967	0.024354	0.00322	154.6	0	0	0	0	1	0	0	83.3700	-13.0400	-82.9700	14.3300	0.0000	0.0000	0.0000	0.0000;
	24770	24120	0.004101	0.016434	0.00189	135.85	0	0	0	0	1	0	0	75.3900	1.0100	-75.1700	-0.3300	0.0000	0.0000	0.0000	0.0000;
	24121	24122	0.000289	0.001198	0	0	0	0	0	0	1	0	0	61.1800	7.0200	-61.1700	-6.9700	0.0000	0.0000	0.0000	0.0000;
	24127	24121	0.005351	0.024401	0.0024	200	0	0	0	0	1	0	0	-51.3400	115.7200	52.1300	-112.3700	0.0000	0.0000	0.0000	0.0000;
	24182	24121	0.004626	0.019859	0.00183	113.34	0	0	0	0	1	0	0	11.1600	-25.3200	-11.1200	25.2800	0.0000	0.0000	0.0000	0.0000;
	24121	24375	0.004979	0.025058	0.00378	130.64	0	0	0	0	1	0	0	-50.4500	35.3900	50.6300	-34.8600	0.0000	0.0000	0.0000	0.0000;
	24121	24376	0.00434	0.017933	0.00345	131.56	0	0	0	0	1	0	0	-51.7500	44.6800	51.9400	-44.2300	0.0000	0.0000	0.0000	0.0000;
	24123	24124	0.000223	0.001141	0	0	0	0	0	0	1	0	0	105.5100	51.8700	-105.4800	-51.7200	0.0000	0.0000	0.0000	0.0000;
	24123	24129	0.006166	0.026942	0.00298	119.43	0	0	0	0	1	0	0	-17.8700	6.6900	17.8900	-6.9200	0.0000	0.0000	0.0000	0.0000;
	24125	24126	0.000291	0.001001	0	0	0	0	0	0	1	0	0	84.4900	12.7300	-84.4700	-12.6600	0.0000	0.0000	0.0000	0.0000;
	24125	24137	0.008086	0.034029	0.00264	124.59	0	0	0	0	1	0	0	29.7800	-13.4500	-29.7000	13.5100	0.0000	0.0000	0.0000	0.0000;
	24125	24550	0.005266	0.022449	0.00281	134.86	0	0	0	0	1	0	0	-62.9500	-0.5200	63.1400	1.0700	0.0000	0.0000	0.0000	0.0000;
	24125	24575	0.005092	0.019374	0.00293	132.1	0	0	0	0	1	0	0	-51.3200	1.2400	51.4500	-1.0700	0.0000	0.0000	0.0000	0.0000;
	24129	24127	0.003898	0.015117	0.00123	120.04	0	0	0	0	1	0	0	21.2600	-9.8700	-21.2400	9.8100	0.0000	0.0000	0.0000	0.0000;
	24128	24129	0.00028	0.001084	0	0	0	0	0	0	1	0	0	-134.2900	103.9500	134.3600	-103.6600	0.0000	0.0000	0.0000	0.0000;
	24134	24130	0.005481	0.026381	0.00281	121.06	0	0	0	0	1	0	0	24.9000	14.7800	-24.8500	-14.8400	0.0000	0.0000	0.0000	0.0000;
	24157	24130	0.005857	0.023065	0.00247	132.63	0	0	0	0	1	0	0	-52.5800	-12.2200	52.7500	12.6600	0.0000	0.0000	0.0000	0.0000;
	24130	24278	0.004493	0.018345	0.00245	139.42	0	0	0	0	1	0	0	-88.5500	-19.3500	88.9200	20.6100	0.0000	0.0000	0.0000	0.0000;
	24131	24550	0.004214	0.019422	0.00192	156.58	0	0	0	0	1	0	0	93.4200	28.2700	-93.0500	-26.7700	0.0000	0.0000	0.0000	0.0000;
	24131	24550	0.004214	0.019422	0.00192	156.58	0	0	0	0	1	0	0	93.4200	28.2700	-93.0500	-26.7700	0.0000	0.0000	0.0000	0.0000;
	24131	24550	0.004214	0.019422	0.00192	156.58	0	0	0	0	1	0	0	93.4200	28.2700	-93.0500	-26.7700	0.0000	0.0000	0.0000	0.0000;
	24131	24575	0.004935	0.024221	0.00346	156.06	0	0	0	0	1	0	0	92.0800	24.9700	-91.6700	-23.3100	0.0000	0.0000	0.0000	0.0000;
	24131	24575	0.004935	0.024221	0.00346	156.06	0	0	0	0	1	0	0	92.0800	24.9700	-91.6700	-23.3100	0.0000	0.0000	0.0000	0.0000;
	24131	24575	0.004935	0.024221	0.00346	156.06	0	0	0	0	1	0	0	92.0800	24.9700	-91.6700	-23.3100	0.0000	0.0000	0.0000	0.0000;
	24590	24131	0.005648	0.02779	0.0026	175.42	0	0	0	0	1	0	0	138.0600	38.4000	-137.0200	-33.5900	0.0000	0.0000	0.0000	0.0000;
	24590	24131	0.005648	0.02779	0.0026	175.42	0	0	0	0	1	0	0	138.0600	38.4000	-137.0200	-33.5900	0.0000	0.0000	0.0000	0.0000;
	24590	24131	0.005648	0.02779	0.0026	175.42	0	0	0	0	1	0	0	138.0600	38.4000	-137.0200	-33.5900	0.0000	0.0000	0.0000	0.0000;
	24590	24131	0.005648	0.02779	0.0026	175.42	0	0	0	0	1	0	0	138.0600	38.4000	-137.0200	-33.5900	0.0000	0.0000	0.0000	0.0000;
	24590	24131	0.005648	0.02779	0.0026	175.42	0	0	0	0	1	0	0	138.0600	38.4000	-137.0200	-33.5900	0.0000	0.0000	0.0000	0.0000;
	24680	24131	0.008832	0.042623	0.0027	100.31	0	0	0	0	1	0	0	3.1000	5.6200	-3.1000	-5.9000	0.0000	0.0000	0.0000	0.0000;
	24132	24174	0.004594	0.020266	0.00163	115.86	0	0	0	0	1	0	0	8.7600	-11.5800	-8.7500	11.4600	0.0000	0.0000	0.0000	0.0000;
	24594	24132	0.000858	0.003078	0.00036	139.88	0	0	0	0	1	0	0	84.3600	18.5900	-84.3000	-18.4000	0.0000	0.0000	0.0000	0.0000;
	24157	24133	0.003468	0.015704	0.00226	133.16	0	0	0	0	1	0	0	-61.9200	-27.3800	62.0800	27.8800	0.0000	0.0000	0.0000	0.0000;
	24148	24134	0.005176	0.023448	0.00198	104.92	0	0	0	0	1	0	0	5.9800	21.6200	-5.9500	-21.7000	0.0000	0.0000	0.0000	0.0000;
	24134	24284	0.004436	0.02079	0.00434	136.8	0	0	0	0	1	0	0	-71.1000	-19.7100	71.3300	20.3800	0.0000	0.0000	0.0000	0.0000;
	24550	24135	0.002991	0.015544	0.00145	136.18	0	0	0	0	1	0	0	69.1200	25.5400	-68.9700	-24.9000	0.0000	0.0000	0.0000	0.0000;
	24663	24135	0.000916	0.003737	0.00037	121.96	0	0	0	0	1	0	0	26.7900	-1.4300	-26.7800	1.4100	0.0000	0.0000	0.0000	0.0000;
	24136	24137	0.000272	0.001006	0	0	0	0	0	0	1	0	0	-149.1400	-27.0200	149.2000	27.2400	0.0000	0.0000	0.0000	0.0000;
	24137	24268	0.006446	0.023643	0.00354	163.01	0	0	0	0	1	0	0	-123.2000	-0.5400	124.1200	3.5300	0.0000	0.0000	0.0000	0.0000;
	24137	24268	0.006446	0.023643	0.00354	163.01	0	0	0	0	1	0	0	-123.2000	-0.5400	124.1200	3.5300	0.0000	0.0000	0.0000	0.0000;
	24137	24268	0.006446	0.023643	0.00354	163.01	0	0	0	0	1	0	0	-123.2000	-0.5400	124.1200	3.5300	0.0000	0.0000	0.0000	0.0000;
	24138	24139	0.000272	0.001131	0	0	0	0	0	0	1	0	0	21.4000	6.6100	-21.4000	-6.6100	0.0000	0.0000	0.0000	0.0000;
	24159	24138	0.00784	0.031718	0.00259	132.84	0	0	0	0	1	0	0	-50.3000	27.3200	50.5500	-26.5800	0.0000	0.0000	0.0000	0.0000;
	24164	24138	0.008703	0.02984	0.00326	122.92	0	0	0	0	1	0	0	25.0400	-20.5900	-24.9500	20.5700	0.0000	0.0000	0.0000	0.0000;
	24738	24138	0.004211	0.01862	0.00241	130.49	0	0	0	0	1	0	0	47.0900	0.7500	-47.0000	-0.5900	0.0000	0.0000	0.0000	0.0000;
	24140	24145	0.007798	0.034676	0.00287	115.45	0	0	0	0	1	0	0	-21.7100	-31.0600	21.8200	31.2400	0.0000	0.0000	0.0000	0.0000;
	24142	24141	0.000618	0.038345	0	415.69	0	0	1	0	1	0	0	-196.1600	-15.8300	196.3900	30.1600	0.0000	0.0000	0.0000	0.0000;
	24141	24143	0.00025	0.001048	0	0	0	0	0	0	1	0	0	-196.3900	-30.1600	196.4900	30.5500	0.0000	0.0000	0.0000	0.0000;
	24142	24146	0.007035	0.024514	0.00242	125.96	0	0	0	0	1	0	0	36.8800	1.5400	-36.7900	-1.4600	0.0000	0.0000	0.0000	0.0000;
	24461	24142	0.006474	0.028614	0.00319	121.93	0	0	0	0	1	0	0	-27.1900	-0.6300	27.2400	0.5100	0.0000	0.0000	0.0000	0.0000;
	24142	24738	0.006529	0.0325	0.00244	130.38	0	0	0	0	1	0	0	46.2200	0.7800	-46.0900	-0.3600	0.0000	0.0000	0.0000	0.0000;
	24143	24373	0.000677	0.007272	0.11011	1085.47	0	0	0	0	1	0	0	-128.9000	15.4900	129.0100	-25.9600	0.0000	0.0000	0.0000	0.0000;
	24410	24143	0.000686	0.007474	0.14577	1138.93	0	0	0	0	1	0	0	-243.9700	-3.0000	244.3600	-8.1900	0.0000	0.0000	0.0000	0.0000;
	24143	24424	0.00068	0.007917	0.12704	1204.55	0	0	0	0	1	0	0	-413.2900	62.2900	414.4200	-62.5700	0.0000	0.0000	0.0000	0.0000;
	24143	24567	0.000389	0.004383	0.20832	1196.62	0	0	0	0	1	0	0	400.2700	-18.1500	-399.6800	2.7700	0.0000	0.0000	0.0000	0.0000;
	24144	24145	0.000252	0.001004	0	0	0	0	0	0	1	0	0	-24.5300	-1.4500	24.5300	1.4500	0.0000	0.0000	0.0000	0.0000;
	24145	24563	0.007477	0.036764	0.00478	127.29	0	0	0	0	1	0	0	-46.3400	-32.6900	46.5700	33.3000	0.0000	0.0000	0.0000	0.0000;
	24146	24147	0.000242	0.001114	0	0	0	0	0	0	1	0	0	24.5300	5.0300	-24.5300	-5.0300	0.0000	0.0000	0.0000	0.0000;
	24146	24461	0.003619	0.017767	0.00218	109.11	0	0	0	0	1	0	0	-7.5100	-4.4000	7.5100	4.1800	0.0000	0.0000	0.0000	0.0000;
	24148	24149	0.00026	0.001006	0	0	0	0	0	0	1	0	0	77.2600	8.6600	-77.2400	-8.6000	0.0000	0.0000	0.0000	0.0000;
	24148	24151	0.004837	0.020088	0.00253	126.86	0	0	0	0	1	0	0	36.5400	-5.2400	-36.4800	5.2500	0.0000	0.0000	0.0000	0.0000;
	24745	24148	0.002611	0.010877	0.0015	142.15	0	0	0	0	1	0	0	59.9800	12.7600	-59.8900	-12.5200	0.0000	0.0000	0.0000	0.0000;
	24745	24148	0.002611	0.010877	0.0015	142.15	0	0	0	0	1	0	0	59.9800	12.7600	-59.8900	-12.5200	0.0000	0.0000	0.0000	0.0000;
	24150	24151	0.000221	0.001109	0	0	0	0	0	0	1	0	0	-59.0600	-16.5300	59.0700	16.5700	0.0000	0.0000	0.0000	0.0000;
	24151	24269	0.005421	0.022223	0.00226	133.82	0	0	0	0	1	0	0	-61.9200	-23.1200	62.1600	23.8400	0.0000	0.0000	0.0000	0.0000;
	24594	24151	0.004659	0.021359	0.00278	127.93	0	0	0	0	1	0	0	-39.2600	-1.2700	39.3300	1.3100	0.0000	0.0000	0.0000	0.0000;
	24153	24152	0.004553	0.02149	0.00261	132.91	0	0	0	0	1	0	0	-58.7900	-14.2900	58.9500	14.7700	0.0000	0.0000	0.0000	0.0000;
	24154	24152	0.006943	0.032288	0.00198	102.52	0	0	0	0	1	0	0	-4.8000	-14.9000	4.8200	14.7600	0.0000	0.0000	0.0000	0.0000;
	24172	24152	0.005563	0.024997	0.00184	145.11	0	0	0	0	1	0	0	-76.6400	-21.7300	76.9800	23.0700	0.0000	0.0000	0.0000	0.0000;
	24172	24152	0.005563	0.024997	0.00184	145.11	0	0	0	0	1	0	0	-76.6400	-21.7300	76.9800	23.0700	0.0000	0.0000	0.0000	0.0000;
	24176	24152	0.007132	0.029139	0.00529	157.61	0	0	0	0	1	0	0	101.3900	32.0000	-100.6500	-29.5300	0.0000	0.0000	0.0000	0.0000;
	24176	24152	0.007132	0.029139	0.00529	157.61	0	0	0	0	1	0	0	101.3900	32.0000	-100.6500	-29.5300	0.0000	0.0000	0.0000	0.0000;
	24176	24152	0.007132	0.029139	0.00529	157.61	0	0	0	0	1	0	0	101.3900	32.0000	-100.6500	-29.5300	0.0000	0.0000	0.0000	0.0000;
	24153	24159	0.017131	0.065018	0.00744	117.76	0	0	0	0	1	0	0	-15.7300	10.0100	15.7900	-10.5600	0.0000	0.0000	0.0000	0.0000;
	24160	24154	0.00293	0.015577	0.00233	126.16	0	0	0	0	1	0	0	38.2000	9.0300	-38.1600	-9.0400	0.0000	0.0000	0.0000	0.0000;
	24155	24156	0.00024	0.001128	0	0	0	0	0	0	1	0	0	92.6700	3.2000	-92.6500	-3.1000	0.0000	0.0000	0.0000	0.0000;
	24158	24594	0.004035	0.011309	0.00189	107.25	0	0	0	0	1	0	0	4.6000	5.5500	-4.6000	-5.7400	0.0000	0.0000	0.0000	0.0000;
	24822	24158	0.00237	0.0112	0.00209	142.31	0	0	0	0	1	0	0	60.5000	13.4900	-60.4100	-13.2800	0.0000	0.0000	0.0000	0.0000;
	24822	24158	0.00237	0.0112	0.00209	142.31	0	0	0	0	1	0	0	60.5000	13.4900	-60.4100	-13.2800	0.0000	0.0000	0.0000	0.0000;
	24159	24163	0.011279	0.040752	0.00378	133.75	0	0	0	0	1	0	0	-65.2400	-29.3900	65.8000	31.0000	0.0000	0.0000	0.0000	0.0000;
	24160	24161	0.000227	0.001111	0	0	0	0	0	0	1	0	0	129.2600	48.6400	-129.2200	-48.4400	0.0000	0.0000	0.0000	0.0000;
	24163	24160	0.006401	0.024118	0.0037	147.8	0	0	0	0	1	0	0	84.2100	30.2400	-83.7300	-28.8300	0.0000	0.0000	0.0000	0.0000;
	24163	24160	0.006401	0.024118	0.0037	147.8	0	0	0	0	1	0	0	84.2100	30.2400	-83.7300	-28.8300	0.0000	0.0000	0.0000	0.0000;
	24171	24162	0.00383	0.018904	0.00242	137.87	0	0	0	0	1	0	0	82.0900	47.8000	-81.7600	-46.4300	0.0000	0.0000	0.0000	0.0000;
	24362	24162	0.004791	0.021845	0.00344	131.31	0	0	0	0	1	0	0	-52.3400	-35.6700	52.5300	36.1900	0.0000	0.0000	0.0000	0.0000;
	24163	24563	0.001597	0.007678	0.00147	157.2	0	0	0	0	1	0	0	-97.5600	-33.7500	97.7200	34.3500	0.0000	0.0000	0.0000	0.0000;
	24163	24563	0.001597	0.007678	0.00147	157.2	0	0	0	0	1	0	0	-97.5600	-33.7500	97.7200	34.3500	0.0000	0.0000	0.0000	0.0000;
	24163	24563	0.001597	0.007678	0.00147	157.2	0	0	0	0	1	0	0	-97.5600	-33.7500	97.7200	34.3500	0.0000	0.0000	0.0000	0.0000;
	24165	24164	0.003779	0.017362	0.00175	151.82	0	0	0	0	1	0	0	102.3400	4.5400	-101.9600	-2.9500	0.0000	0.0000	0.0000	0.0000;
	24165	24164	0.003779	0.017362	0.00175	151.82	0	0	0	0	1	0	0	102.3400	4.5400	-101.9600	-2.9500	0.0000	0.0000	0.0000	0.0000;
	24164	24168	0.006517	0.025834	0.00317	142.78	0	0	0	0	1	0	0	62.4400	5.8100	-62.1900	-5.1300	0.0000	0.0000	0.0000	0.0000;
	24164	24168	0.006517	0.025834	0.00317	142.78	0	0	0	0	1	0	0	62.4400	5.8100	-62.1900	-5.1300	0.0000	0.0000	0.0000	0.0000;
	24368	24165	0.006152	0.027643	0.00379	152.97	0	0	0	0	1	0	0	79.4700	6.0900	-79.0900	-4.7900	0.0000	0.0000	0.0000	0.0000;
	24368	24165	0.006152	0.027643	0.00379	152.97	0	0	0	0	1	0	0	79.4700	6.0900	-79.0900	-4.7900	0.0000	0.0000	0.0000	0.0000;
	24368	24165	0.006152	0.027643	0.00379	152.97	0	0	0	0	1	0	0	79.4700	6.0900	-79.0900	-4.7900	0.0000	0.0000	0.0000	0.0000;
	24166	24167	0.000206	0.001181	0	0	0	0	0	0	1	0	0	32.5900	13.3400	-32.5900	-13.3200	0.0000	0.0000	0.0000	0.0000;
	24166	24168	0.008132	0.033298	0.00437	122.67	0	0	0	0	1	0	0	-27.9200	-13.4500	28.0000	13.3300	0.0000	0.0000	0.0000	0.0000;
	24166	24170	0.007673	0.033856	0.00432	115.5	0	0	0	0	1	0	0	11.0300	-25.1900	-10.9700	25.0100	0.0000	0.0000	0.0000	0.0000;
	24166	24351	0.009698	0.029797	0.00415	129.23	0	0	0	0	1	0	0	-41.6500	9.1900	41.8300	-9.0500	0.0000	0.0000	0.0000	0.0000;
	24168	24170	0.00708	0.030887	0.00314	129.33	0	0	0	0	1	0	0	42.4000	-12.5500	-42.2600	12.8300	0.0000	0.0000	0.0000	0.0000;
	24363	24169	0.006692	0.02741	0.00403	126.8	0	0	0	0	1	0	0	-39.3700	-0.4200	39.4700	0.4200	0.0000	0.0000	0.0000	0.0000;
	24169	24365	0.011545	0.054648	0.00466	137	0	0	0	0	1	0	0	-74.1700	-0.6100	74.7800	3.0300	0.0000	0.0000	0.0000	0.0000;
	24169	24367	0.004204	0.021803	0.00326	110.55	0	0	0	0	1	0	0	-9.9800	-12.7300	9.9900	12.4400	0.0000	0.0000	0.0000	0.0000;
	24170	24176	0.012004	0.048814	0.00762	135.96	0	0	0	0	1	0	0	-74.8700	-59.6900	75.9600	63.3000	0.0000	0.0000	0.0000	0.0000;
	24170	24362	0.004254	0.016833	0.0029	130.66	0	0	0	0	1	0	0	47.3500	-10.0300	-47.2500	10.1300	0.0000	0.0000	0.0000	0.0000;
	24171	24563	0.006994	0.030516	0.00234	143.43	0	0	0	0	1	0	0	-66.7800	-32.7900	67.1500	34.1400	0.0000	0.0000	0.0000	0.0000;
	24171	24563	0.006994	0.030516	0.00234	143.43	0	0	0	0	1	0	0	-66.7800	-32.7900	67.1500	34.1400	0.0000	0.0000	0.0000	0.0000;
	24172	24173	0.000205	0.001008	0	0	0	0	0	0	1	0	0	55.8000	9.9700	-55.7900	-9.9400	0.0000	0.0000	0.0000	0.0000;
	24174	24172	0.004564	0.018223	0.00407	131.64	0	0	0	0	1	0	0	-58.3300	-26.2000	58.5100	26.5200	0.0000	0.0000	0.0000	0.0000;
	24172	24182	0.005918	0.031184	0.0039	126.47	0	0	0	0	1	0	0	38.9700	6.9800	-38.8800	-6.9100	0.0000	0.0000	0.0000	0.0000;
	24176	24175	0.000608	0.039387	0	497.41	0	0	1.0375	0	1	0	0	-171.9100	-82.6900	172.1300	96.8800	0.0000	0.0000	0.0000	0.0000;
	24176	24175	0.000608	0.039387	0	497.41	0	0	1.0375	0	1	0	0	-171.9100	-82.6900	172.1300	96.8800	0.0000	0.0000	0.0000	0.0000;
	24176	24175	0.000608	0.039387	0	497.41	0	0	1.0375	0	1	0	0	-171.9100	-82.6900	172.1300	96.8800	0.0000	0.0000	0.0000	0.0000;
	24175	24180	0.000207	0.001027	0	0	0	0	0	0	1	0	0	-516.3800	561.0500	517.4900	-555.5300	0.0000	0.0000	0.0000	0.0000;
	24175	24181	0.000281	0.001183	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24176	24179	0.0001	0.002815	0	767.31	0	0	1	0	1	0	0	88.5900	60.1600	-88.5800	-59.8600	0.0000	0.0000	0.0000	0.0000;
	24176	24334	0.021222	0.086891	0.0075	128.68	0	0	0	0	1	0	0	46.9800	28.6200	-46.3900	-26.9700	0.0000	0.0000	0.0000	0.0000;
	24177	24179	0.001286	0.038662	0	383.66	0	0	1	0	1	0	0	-88.4500	-55.7800	88.5800	59.8600	0.0000	0.0000	0.0000	0.0000;
	24178	24179	0.001286	0.038662	0	383.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24180	24335	0.000448	0.005644	0.11623	1135.99	0	0	0	0	1	0	0	-287.1500	145.4700	287.5900	-152.3200	0.0000	0.0000	0.0000	0.0000;
	24180	24364	0.000478	0.005994	0.16544	1008.19	0	0	0	0	1	0	0	-16.7700	136.2800	16.8700	-152.7000	0.0000	0.0000	0.0000	0.0000;
	24180	24567	0.000409	0.004659	0.12552	1070.01	0	0	0	0	1	0	0	-29.2700	182.8500	29.4100	-194.6200	0.0000	0.0000	0.0000	0.0000;
	24182	24183	0.000206	0.001059	0	0	0	0	0	0	1	0	0	74.3600	12.5400	-74.3500	-12.4800	0.0000	0.0000	0.0000	0.0000;
	24182	24375	0.005133	0.021379	0.00195	130.01	0	0	0	0	1	0	0	-46.6400	19.6900	46.7700	-19.3500	0.0000	0.0000	0.0000	0.0000;
	24184	24185	0.005694	0.024963	0.00313	113.49	0	0	0	0	1	0	0	11.2700	-19.0300	-11.2400	18.8300	0.0000	0.0000	0.0000	0.0000;
	24193	24184	0.006364	0.029066	0.00424	129.05	0	0	0	0	1	0	0	45.4500	-13.9600	-45.3100	14.1700	0.0000	0.0000	0.0000	0.0000;
	24187	24185	0.006161	0.032726	0.00417	116.16	0	0	0	0	1	0	0	-13.4700	32.5500	13.5400	-32.6000	0.0000	0.0000	0.0000	0.0000;
	24187	24186	0.006643	0.032433	0.0028	139.01	0	0	0	0	1	0	0	-84.7300	26.1900	85.2300	-24.0500	0.0000	0.0000	0.0000	0.0000;
	24186	24196	0.012903	0.048026	0.00783	131.02	0	0	0	0	1	0	0	47.8000	-9.6900	-47.5100	9.9700	0.0000	0.0000	0.0000	0.0000;
	24188	24193	0.008931	0.035566	0.00411	137.51	0	0	0	0	1	0	0	-74.7400	-10.7500	75.2500	12.3600	0.0000	0.0000	0.0000	0.0000;
	24189	24190	0.000251	0.001163	0	0	0	0	0	0	1	0	0	59.9500	25.3100	-59.9400	-25.2600	0.0000	0.0000	0.0000	0.0000;
	24189	24281	0.004554	0.022781	0.00348	124.89	0	0	0	0	1	0	0	35.5700	-50.4500	-35.4000	50.9100	0.0000	0.0000	0.0000	0.0000;
	24191	24192	0.00022	0.001128	0	0	0	0	0	0	1	0	0	38.8900	25.4000	-38.8800	-25.3800	0.0000	0.0000	0.0000	0.0000;
	24191	24193	0.009473	0.03905	0.0048	146.78	0	0	0	0	1	0	0	80.3800	2.5700	-79.7900	-0.6200	0.0000	0.0000	0.0000	0.0000;
	24191	24193	0.009473	0.03905	0.0048	146.78	0	0	0	0	1	0	0	80.3800	2.5700	-79.7900	-0.6200	0.0000	0.0000	0.0000	0.0000;
	24195	24191	0.007293	0.034498	0.00539	148.38	0	0	0	0	1	0	0	88.0700	0.0200	-87.5300	1.9700	0.0000	0.0000	0.0000	0.0000;
	24195	24191	0.007293	0.034498	0.00539	148.38	0	0	0	0	1	0	0	88.0700	0.0200	-87.5300	1.9700	0.0000	0.0000	0.0000	0.0000;
	24191	24289	0.012042	0.051613	0.0063	121.63	0	0	0	0	1	0	0	-24.5900	-34.4700	24.7900	34.6900	0.0000	0.0000	0.0000	0.0000;
	24194	24195	0.000289	0.0011	0	0	0	0	0	0	1	0	0	-67.0800	-16.4100	67.0900	16.4600	0.0000	0.0000	0.0000	0.0000;
	24198	24197	0.009957	0.041589	0.01168	114.45	0	0	0	0	1	0	0	8.8600	-17.7600	-8.8200	16.6600	0.0000	0.0000	0.0000	0.0000;
	24199	24197	0.012373	0.049852	0.00418	99.33	0	0	0	0	1	0	0	5.8600	-12.5100	-5.8400	12.1500	0.0000	0.0000	0.0000	0.0000;
	24198	24439	0.013088	0.068402	0.00899	121.72	0	0	0	0	1	0	0	-21.5000	11.5500	21.5800	-12.1100	0.0000	0.0000	0.0000	0.0000;
	24404	24199	0.017453	0.066908	0.00927	121.59	0	0	0	0	1	0	0	31.3200	-6.2200	-31.1500	5.8700	0.0000	0.0000	0.0000	0.0000;
	24201	24200	0.000393	0.026921	0	385.97	0	0	1.00625	0	1	0	0	-160.2400	-15.6000	160.3400	22.1100	0.0000	0.0000	0.0000	0.0000;
	24200	24202	0.000236	0.001016	0	0	0	0	0	0	1	0	0	-160.3400	-22.1100	160.3900	22.3500	0.0000	0.0000	0.0000	0.0000;
	24203	24201	0.022203	0.08586	0.0087	122.49	0	0	0	0	1	0	0	-33.6700	3.8200	33.9100	-3.8400	0.0000	0.0000	0.0000	0.0000;
	24201	24261	0.011797	0.057181	0.00713	136.13	0	0	0	0	1	0	0	66.0900	13.1100	-65.6000	-11.4800	0.0000	0.0000	0.0000	0.0000;
	24201	24406	0.020781	0.089583	0.00678	122.08	0	0	0	0	1	0	0	32.2400	-1.2800	-32.0400	1.4100	0.0000	0.0000	0.0000	0.0000;
	24202	24714	0.002008	0.021297	0.45395	1122.93	0	0	0	0	1	0	0	-140.9700	-23.0400	141.3300	-22.4800	0.0000	0.0000	0.0000	0.0000;
	24204	24203	0.019617	0.094316	0.01074	104.96	0	0	0	0	1	0	0	-11.7300	-6.5500	11.7600	5.5500	0.0000	0.0000	0.0000	0.0000;
	24438	24204	0.017699	0.0834	0.01311	119.62	0	0	0	0	1	0	0	14.9900	-6.2200	-14.9500	5.0300	0.0000	0.0000	0.0000	0.0000;
	24205	24206	0.000282	0.001032	0	0	0	0	0	0	1	0	0	16.6200	5.3900	-16.6200	-5.3800	0.0000	0.0000	0.0000	0.0000;
	24207	24205	0.024177	0.075584	0.01101	116.73	0	0	0	0	1	0	0	15.7500	7.2300	-15.6800	-8.1100	0.0000	0.0000	0.0000	0.0000;
	24205	24510	0.022066	0.093389	0.00869	89.87	0	0	0	0	1	0	0	-0.9400	2.7300	0.9400	-3.5800	0.0000	0.0000	0.0000	0.0000;
	24207	24208	0.00785	0.02763	0.00503	135.27	0	0	0	0	1	0	0	-54.2300	-14.1000	54.4800	14.4400	0.0000	0.0000	0.0000	0.0000;
	24207	24828	0.010767	0.043278	0.00421	118.76	0	0	0	0	1	0	0	8.8400	2.3300	-8.8400	-2.7200	0.0000	0.0000	0.0000	0.0000;
	24209	24208	0.001386	0.037566	0	235.79	0	0	1.025	0	1	0	0	-26.8600	10.2700	26.8800	-9.9700	0.0000	0.0000	0.0000	0.0000;
	24208	24210	0.000279	0.001079	0	0	0	0	0	0	1	0	0	30.6000	4.9800	-30.6000	-4.9700	0.0000	0.0000	0.0000	0.0000;
	24208	24433	0.031813	0.137294	0.0115	145.8	0	0	0	0	1	0	0	-55.9800	-4.7200	56.9500	7.6800	0.0000	0.0000	0.0000	0.0000;
	24208	24433	0.031813	0.137294	0.0115	145.8	0	0	0	0	1	0	0	-55.9800	-4.7200	56.9500	7.6800	0.0000	0.0000	0.0000	0.0000;
	24509	24209	0.045762	0.116908	0.00571	51.82	0	0	0	0	1	0	0	-9.7000	2.1900	9.7500	-2.7100	0.0000	0.0000	0.0000	0.0000;
	24211	24212	0.000289	0.001043	0	0	0	0	0	0	1	0	0	18.1700	2.2800	-18.1600	-2.2700	0.0000	0.0000	0.0000	0.0000;
	24215	24211	0.006369	0.032995	0.00352	133.38	0	0	0	0	1	0	0	-71.3000	1.6500	71.6000	-0.4300	0.0000	0.0000	0.0000	0.0000;
	24641	24211	0.007868	0.038597	0.00325	137.64	0	0	0	0	1	0	0	90.3700	4.4200	-89.7700	-1.8400	0.0000	0.0000	0.0000	0.0000;
	24214	24213	0.014011	0.051883	0.00385	119.82	0	0	0	0	1	0	0	31.2700	-14.4100	-31.1200	14.5800	0.0000	0.0000	0.0000	0.0000;
	24214	24215	0.012464	0.045752	0.00377	126.21	0	0	0	0	1	0	0	-47.7800	10.6500	48.0600	-10.0000	0.0000	0.0000	0.0000	0.0000;
	24294	24216	0.00592	0.025805	0.00356	118.87	0	0	0	0	1	0	0	22.2400	-18.7400	-22.1900	18.5800	0.0000	0.0000	0.0000	0.0000;
	24217	24218	0.000256	0.001098	0	0	0	0	0	0	1	0	0	22.7000	5.7500	-22.7000	-5.7500	0.0000	0.0000	0.0000	0.0000;
	24217	24294	0.008569	0.039121	0.00283	136.95	0	0	0	0	1	0	0	71.7300	6.4800	-71.3000	-4.8200	0.0000	0.0000	0.0000	0.0000;
	24287	24219	0.006417	0.029397	0.00508	135.05	0	0	0	0	1	0	0	69.6400	19.7700	-69.3100	-18.7900	0.0000	0.0000	0.0000	0.0000;
	24219	24294	0.009987	0.035973	0.00263	143.95	0	0	0	0	1	0	0	-63.7900	-5.5200	64.2000	6.7200	0.0000	0.0000	0.0000	0.0000;
	24219	24294	0.009987	0.035973	0.00263	143.95	0	0	0	0	1	0	0	-63.7900	-5.5200	64.2000	6.7200	0.0000	0.0000	0.0000	0.0000;
	24220	25136	0.016184	0.073803	0.00872	113.4	0	0	0	0	1	0	0	-11.9000	2.4800	11.9200	-3.2800	0.0000	0.0000	0.0000	0.0000;
	24222	24221	0.015906	0.063522	0.00632	121.98	0	0	0	0	1	0	0	27.4700	-9.0700	-27.3400	8.9200	0.0000	0.0000	0.0000	0.0000;
	24221	25133	0.019933	0.082699	0.00857	115.31	0	0	0	0	1	0	0	14.6500	-22.7000	-14.5100	22.3700	0.0000	0.0000	0.0000	0.0000;
	25134	24221	0.007259	0.027476	0.00205	115.48	0	0	0	0	1	0	0	14.8500	-3.0100	-14.8400	2.8600	0.0000	0.0000	0.0000	0.0000;
	24222	25136	0.010138	0.032549	0.00361	102.9	0	0	0	0	1	0	0	-3.7800	-6.8600	3.7900	6.5000	0.0000	0.0000	0.0000	0.0000;
	24223	24224	0.000205	0.001043	0	0	0	0	0	0	1	0	0	-50.2300	-18.0600	50.2300	18.0900	0.0000	0.0000	0.0000	0.0000;
	24294	24224	0.009267	0.038098	0.00286	140.5	0	0	0	0	1	0	0	-95.8300	0.5400	96.6600	2.5800	0.0000	0.0000	0.0000	0.0000;
	24225	24226	0.000232	0.001089	0	0	0	0	0	0	1	0	0	31.4400	12.7300	-31.4400	-12.7100	0.0000	0.0000	0.0000	0.0000;
	24225	24227	0.008631	0.039427	0.00392	116.85	0	0	0	0	1	0	0	33.5100	19.8100	-33.3800	-19.5900	0.0000	0.0000	0.0000	0.0000;
	24230	24225	0.009616	0.036524	0.00371	137.04	0	0	0	0	1	0	0	76.7000	16.3000	-76.1200	-14.4700	0.0000	0.0000	0.0000	0.0000;
	24225	24302	0.01614	0.066632	0.00657	122.96	0	0	0	0	1	0	0	2.1400	-20.0500	-2.0800	19.6500	0.0000	0.0000	0.0000	0.0000;
	24227	24228	0.009761	0.04678	0.00428	116.86	0	0	0	0	1	0	0	-0.6200	4.5100	0.6200	-4.9100	0.0000	0.0000	0.0000	0.0000;
	24228	24229	0.000282	0.001047	0	0	0	0	0	0	1	0	0	38.4300	8.8100	-38.4200	-8.7900	0.0000	0.0000	0.0000	0.0000;
	24230	24530	0.017506	0.079302	0.0141	139.1	0	0	0	0	1	0	0	-53.1600	-3.3400	53.6400	4.0900	0.0000	0.0000	0.0000	0.0000;
	24721	24230	0.017178	0.079307	0.01087	119	0	0	0	0	1	0	0	55.6000	27.2600	-54.9800	-25.5600	0.0000	0.0000	0.0000	0.0000;
	24231	24232	0.000239	0.001133	0	0	0	0	0	0	1	0	0	-22.2300	-5.5200	22.2300	5.5300	0.0000	0.0000	0.0000	0.0000;
	24232	24238	0.033846	0.161167	0.01533	114.45	0	0	0	0	1	0	0	-5.2100	-9.8600	5.2400	8.5400	0.0000	0.0000	0.0000	0.0000;
	28742	24232	0.021328	0.071145	0.0115	115.2	0	0	0	0	1	0	0	17.1000	-5.2100	-17.0300	4.3300	0.0000	0.0000	0.0000	0.0000;
	24233	24234	0.000229	0.001143	0	0	0	0	0	0	1	0	0	-19.1200	-6.3700	19.1200	6.3800	0.0000	0.0000	0.0000	0.0000;
	24234	24238	0.035483	0.161906	0.01439	134.18	0	0	0	0	1	0	0	51.8000	11.2700	-50.8600	-8.4800	0.0000	0.0000	0.0000	0.0000;
	24234	24399	0.02302	0.112314	0.01151	116.86	0	0	0	0	1	0	0	21.5200	-1.3600	-21.4200	0.6200	0.0000	0.0000	0.0000	0.0000;
	24666	24234	0.004077	0.021619	0.0016	139.68	0	0	0	0	1	0	0	92.7700	17.9000	-92.4400	-16.2900	0.0000	0.0000	0.0000	0.0000;
	24235	24236	0.010238	0.042821	0.00632	144.9	0	0	0	0	1	0	0	-61.2800	-11.7500	61.6700	12.7200	0.0000	0.0000	0.0000	0.0000;
	24235	24236	0.010238	0.042821	0.00632	144.9	0	0	0	0	1	0	0	-61.2800	-11.7500	61.6700	12.7200	0.0000	0.0000	0.0000	0.0000;
	24666	24236	0.010929	0.060477	0.00569	147.13	0	0	0	0	1	0	0	71.7800	17.2200	-71.2300	-14.7800	0.0000	0.0000	0.0000	0.0000;
	24666	24236	0.010929	0.060477	0.00569	147.13	0	0	0	0	1	0	0	71.7800	17.2200	-71.2300	-14.7800	0.0000	0.0000	0.0000	0.0000;
	24237	24238	0.000209	0.001149	0	0	0	0	0	0	1	0	0	-19.5300	-6.1200	19.5300	6.1200	0.0000	0.0000	0.0000	0.0000;
	24244	24239	0.00457	0.025392	0.00353	129.99	0	0	0	0	1	0	0	44.4300	-3.0300	-44.3500	3.1600	0.0000	0.0000	0.0000	0.0000;
	24239	24253	0.010828	0.049469	0.00379	119	0	0	0	0	1	0	0	17.3100	-7.5700	-17.2700	7.3600	0.0000	0.0000	0.0000	0.0000;
	24241	24240	0.009108	0.046026	0.00648	132.85	0	0	0	0	1	0	0	55.8400	12.9600	-55.5500	-12.2100	0.0000	0.0000	0.0000	0.0000;
	24240	24242	0.004921	0.020165	0.0017	126.92	0	0	0	0	1	0	0	-39.5500	-9.0500	39.6300	9.2000	0.0000	0.0000	0.0000	0.0000;
	24795	24241	0.007509	0.032924	0.00331	139.39	0	0	0	0	1	0	0	89.5500	22.4900	-88.9600	-20.2600	0.0000	0.0000	0.0000	0.0000;
	24258	24242	0.012502	0.056954	0.00785	134.94	0	0	0	0	1	0	0	65.0700	14.0700	-64.5500	-12.5600	0.0000	0.0000	0.0000	0.0000;
	24243	24244	0.000236	0.001178	0	0	0	0	0	0	1	0	0	-32.7500	-8.8900	32.7500	8.9100	0.0000	0.0000	0.0000	0.0000;
	24244	24266	0.006347	0.03381	0.00223	132.28	0	0	0	0	1	0	0	51.3300	3.1200	-51.1600	-2.4800	0.0000	0.0000	0.0000	0.0000;
	24244	24342	0.023186	0.099425	0.00808	143.68	0	0	0	0	1	0	0	-64.2500	-4.5000	65.1900	7.6800	0.0000	0.0000	0.0000	0.0000;
	24244	24342	0.023186	0.099425	0.00808	143.68	0	0	0	0	1	0	0	-64.2500	-4.5000	65.1900	7.6800	0.0000	0.0000	0.0000	0.0000;
	24264	24245	0.008287	0.036036	0.0031	127.15	0	0	0	0	1	0	0	39.7700	4.6100	-39.6400	-4.3600	0.0000	0.0000	0.0000	0.0000;
	24245	24266	0.009105	0.033305	0.00336	138.45	0	0	0	0	1	0	0	79.7500	-18.1500	-79.1500	19.9900	0.0000	0.0000	0.0000	0.0000;
	24245	24365	0.018308	0.077218	0.00697	142.42	0	0	0	0	1	0	0	-62.3900	-6.8900	63.1000	9.1500	0.0000	0.0000	0.0000	0.0000;
	24245	24365	0.018308	0.077218	0.00697	142.42	0	0	0	0	1	0	0	-62.3900	-6.8900	63.1000	9.1500	0.0000	0.0000	0.0000	0.0000;
	24266	24246	0.004901	0.022046	0.00346	132.66	0	0	0	0	1	0	0	49.4600	-28.7800	-49.3000	29.1400	0.0000	0.0000	0.0000	0.0000;
	24246	24582	0.00206	0.006494	0.00088	112.75	0	0	0	0	1	0	0	7.9900	-30.7500	-7.9700	30.7200	0.0000	0.0000	0.0000	0.0000;
	24247	24248	0.000217	0.00113	0	0	0	0	0	0	1	0	0	-32.7100	-11.2900	32.7100	11.3000	0.0000	0.0000	0.0000	0.0000;
	24249	24248	0.015312	0.040585	0.0048	117.66	0	0	0	0	1	0	0	17.6100	5.4100	-17.5600	-5.7800	0.0000	0.0000	0.0000	0.0000;
	24432	24248	0.011374	0.046787	0.00773	115.24	0	0	0	0	1	0	0	15.1800	4.8200	-15.1500	-5.5200	0.0000	0.0000	0.0000	0.0000;
	24251	24249	0.010188	0.046013	0.00477	153.35	0	0	0	0	1	0	0	85.3600	18.6400	-84.6500	-15.9400	0.0000	0.0000	0.0000	0.0000;
	24251	24249	0.010188	0.046013	0.00477	153.35	0	0	0	0	1	0	0	85.3600	18.6400	-84.6500	-15.9400	0.0000	0.0000	0.0000	0.0000;
	24251	24249	0.010188	0.046013	0.00477	153.35	0	0	0	0	1	0	0	85.3600	18.6400	-84.6500	-15.9400	0.0000	0.0000	0.0000	0.0000;
	24249	24393	0.006392	0.024325	0.00412	146.63	0	0	0	0	1	0	0	84.1800	17.6900	-83.7400	-16.4300	0.0000	0.0000	0.0000	0.0000;
	24249	24393	0.006392	0.024325	0.00412	146.63	0	0	0	0	1	0	0	84.1800	17.6900	-83.7400	-16.4300	0.0000	0.0000	0.0000	0.0000;
	24251	24250	0.000484	0.024639	0	460.5	0	0	1.0375	0	1	0	0	-337.6100	-88.6700	338.1900	118.2100	0.0000	0.0000	0.0000	0.0000;
	24250	24252	0.000296	0.001106	0	0	0	0	0	0	1	0	0	65.4300	20.1900	-65.4200	-20.1400	0.0000	0.0000	0.0000	0.0000;
	24385	24250	0.000952	0.010406	0.15386	1122.13	0	0	0	0	1	0	0	241.3700	19.7400	-240.8500	-30.6000	0.0000	0.0000	0.0000	0.0000;
	24250	24435	0.000771	0.009796	0.27982	1155.79	0	0	0	0	1	0	0	255.4800	-133.7400	-254.9100	110.7700	0.0000	0.0000	0.0000	0.0000;
	24251	24382	0.025914	0.114424	0.01103	123.4	0	0	0	0	1	0	0	26.0500	19.3400	-25.7900	-19.3900	0.0000	0.0000	0.0000	0.0000;
	24432	24251	0.015244	0.070652	0.00764	132.48	0	0	0	0	1	0	0	-55.0200	-12.1100	55.4700	13.4000	0.0000	0.0000	0.0000	0.0000;
	24253	24254	0.000268	0.001139	0	0	0	0	0	0	1	0	0	71.8400	9.4900	-71.8300	-9.4300	0.0000	0.0000	0.0000	0.0000;
	24253	24318	0.010747	0.048164	0.00362	114.76	0	0	0	0	1	0	0	-12.1300	2.1200	12.1400	-2.4200	0.0000	0.0000	0.0000	0.0000;
	24341	24253	0.007198	0.028967	0.00399	126.22	0	0	0	0	1	0	0	42.6000	19.1600	-42.4500	-18.9700	0.0000	0.0000	0.0000	0.0000;
	24255	24256	0.000236	0.00101	0	0	0	0	0	0	1	0	0	-73.7000	-9.6900	73.7200	9.7400	0.0000	0.0000	0.0000	0.0000;
	24321	24256	0.006317	0.02114	0.00204	136.33	0	0	0	0	1	0	0	-75.6400	-39.6100	76.0800	40.8800	0.0000	0.0000	0.0000	0.0000;
	24256	24795	0.005072	0.025928	0.00235	144.69	0	0	0	0	1	0	0	-74.9000	-25.3100	75.2000	26.5700	0.0000	0.0000	0.0000	0.0000;
	24256	24795	0.005072	0.025928	0.00235	144.69	0	0	0	0	1	0	0	-74.9000	-25.3100	75.2000	26.5700	0.0000	0.0000	0.0000	0.0000;
	24257	24258	0.000232	0.001056	0	0	0	0	0	0	1	0	0	-40.5800	-18.3400	40.5800	18.3600	0.0000	0.0000	0.0000	0.0000;
	24258	24795	0.00275	0.012346	0.00106	147.2	0	0	0	0	1	0	0	-82.0500	-22.8800	82.2400	23.5900	0.0000	0.0000	0.0000	0.0000;
	24258	24795	0.00275	0.012346	0.00106	147.2	0	0	0	0	1	0	0	-82.0500	-22.8800	82.2400	23.5900	0.0000	0.0000	0.0000	0.0000;
	24259	24260	0.000232	0.001099	0	0	0	0	0	0	1	0	0	151.5800	43.9400	-151.5300	-43.6800	0.0000	0.0000	0.0000	0.0000;
	24259	24333	0.005352	0.023963	0.0017	119.52	0	0	0	0	1	0	0	21.8000	18.0400	-21.7600	-18.0400	0.0000	0.0000	0.0000	0.0000;
	24259	24356	0.009813	0.04749	0.00574	146.52	0	0	0	0	1	0	0	-80.4600	34.5800	81.1700	-31.7600	0.0000	0.0000	0.0000	0.0000;
	24259	24356	0.009813	0.04749	0.00574	146.52	0	0	0	0	1	0	0	-80.4600	34.5800	81.1700	-31.7600	0.0000	0.0000	0.0000	0.0000;
	24359	24259	0.005294	0.028508	0.00251	113.69	0	0	0	0	1	0	0	12.5300	-33.3000	-12.4700	33.3800	0.0000	0.0000	0.0000	0.0000;
	24262	24261	0.011195	0.046636	0.00712	131.64	0	0	0	0	1	0	0	-48.0500	-7.4000	48.3100	7.7100	0.0000	0.0000	0.0000	0.0000;
	24262	24263	0.013453	0.065664	0.00709	126.65	0	0	0	0	1	0	0	35.2800	1.9800	-35.1200	-1.9300	0.0000	0.0000	0.0000	0.0000;
	24336	24264	0.004376	0.01923	0.00457	147.38	0	0	0	0	1	0	0	83.1000	7.9800	-82.8100	-7.1600	0.0000	0.0000	0.0000	0.0000;
	24336	24264	0.004376	0.01923	0.00457	147.38	0	0	0	0	1	0	0	83.1000	7.9800	-82.8100	-7.1600	0.0000	0.0000	0.0000	0.0000;
	24265	24266	0.000254	0.001114	0	0	0	0	0	0	1	0	0	-80.8300	-11.1900	80.8500	11.2700	0.0000	0.0000	0.0000	0.0000;
	24582	24267	0.004932	0.018363	0.00262	127.5	0	0	0	0	1	0	0	36.3800	2.4300	-36.3100	-2.4600	0.0000	0.0000	0.0000	0.0000;
	24268	24680	0.002257	0.011007	0.00095	165.42	0	0	0	0	1	0	0	-133.3500	-15.9800	133.7200	17.7100	0.0000	0.0000	0.0000	0.0000;
	24268	24680	0.002257	0.011007	0.00095	165.42	0	0	0	0	1	0	0	-133.3500	-15.9800	133.7200	17.7100	0.0000	0.0000	0.0000	0.0000;
	24268	24680	0.002257	0.011007	0.00095	165.42	0	0	0	0	1	0	0	-133.3500	-15.9800	133.7200	17.7100	0.0000	0.0000	0.0000	0.0000;
	24269	24575	0.00601	0.029401	0.00271	154.87	0	0	0	0	1	0	0	-86.0200	-22.1700	86.4700	24.1200	0.0000	0.0000	0.0000	0.0000;
	24269	24575	0.00601	0.029401	0.00271	154.87	0	0	0	0	1	0	0	-86.0200	-22.1700	86.4700	24.1200	0.0000	0.0000	0.0000	0.0000;
	24269	24575	0.00601	0.029401	0.00271	154.87	0	0	0	0	1	0	0	-86.0200	-22.1700	86.4700	24.1200	0.0000	0.0000	0.0000	0.0000;
	24269	24822	0.004236	0.019062	0.00123	146.61	0	0	0	0	1	0	0	78.6000	19.4700	-78.3400	-18.3900	0.0000	0.0000	0.0000	0.0000;
	24269	24822	0.004236	0.019062	0.00123	146.61	0	0	0	0	1	0	0	78.6000	19.4700	-78.3400	-18.3900	0.0000	0.0000	0.0000	0.0000;
	24270	24271	0.006416	0.029913	0.00306	115.57	0	0	0	0	1	0	0	-17.9500	17.5400	17.9900	-17.6900	0.0000	0.0000	0.0000	0.0000;
	24276	24270	0.006334	0.018698	0.00145	144.99	0	0	0	0	1	0	0	-71.7400	-12.5700	72.0600	13.3500	0.0000	0.0000	0.0000	0.0000;
	24276	24270	0.006334	0.018698	0.00145	144.99	0	0	0	0	1	0	0	-71.7400	-12.5700	72.0600	13.3500	0.0000	0.0000	0.0000	0.0000;
	24270	24283	0.004914	0.016904	0.00163	122.62	0	0	0	0	1	0	0	-27.9400	-11.9400	27.9900	11.9000	0.0000	0.0000	0.0000	0.0000;
	24579	24270	0.004026	0.017155	0.00252	147.18	0	0	0	0	1	0	0	80.6200	29.5100	-80.3400	-28.6200	0.0000	0.0000	0.0000	0.0000;
	24579	24270	0.004026	0.017155	0.00252	147.18	0	0	0	0	1	0	0	80.6200	29.5100	-80.3400	-28.6200	0.0000	0.0000	0.0000	0.0000;
	24271	24272	0.000201	0.001099	0	0	0	0	0	0	1	0	0	61.5200	12.8200	-61.5100	-12.7800	0.0000	0.0000	0.0000	0.0000;
	24271	24275	0.00578	0.020106	0.00286	129.44	0	0	0	0	1	0	0	-49.8500	52.5800	50.1300	-51.8900	0.0000	0.0000	0.0000	0.0000;
	24280	24271	0.005361	0.018749	0.00294	131.59	0	0	0	0	1	0	0	52.5200	-87.5300	-51.9800	89.1000	0.0000	0.0000	0.0000	0.0000;
	24271	24282	0.007329	0.029289	0.00438	119.91	0	0	0	0	1	0	0	22.3300	-19.1900	-22.2700	18.9600	0.0000	0.0000	0.0000	0.0000;
	24273	24274	0.000223	0.001199	0	0	0	0	0	0	1	0	0	79.3900	22.2100	-79.3800	-22.1400	0.0000	0.0000	0.0000	0.0000;
	24273	24282	0.003672	0.018413	0.00285	111.81	0	0	0	0	1	0	0	9.7300	8.9400	-9.7200	-9.2200	0.0000	0.0000	0.0000	0.0000;
	24273	24283	0.003584	0.016592	0.00205	121.95	0	0	0	0	1	0	0	-25.6300	-3.7000	25.6600	3.5800	0.0000	0.0000	0.0000	0.0000;
	24280	24275	0.004365	0.021316	0.00192	97.58	0	0	0	0	1	0	0	1.2300	-29.0900	-1.1900	29.0600	0.0000	0.0000	0.0000	0.0000;
	24276	24544	0.005138	0.017557	0.00331	135.27	0	0	0	0	1	0	0	65.6100	-11.8500	-65.4000	12.2300	0.0000	0.0000	0.0000	0.0000;
	24277	24278	0.000281	0.001046	0	0	0	0	0	0	1	0	0	-36.6800	-12.8500	36.6900	12.8700	0.0000	0.0000	0.0000	0.0000;
	24284	24278	0.004656	0.01941	0.0025	121.95	0	0	0	0	1	0	0	26.3200	19.1400	-26.2700	-19.2000	0.0000	0.0000	0.0000	0.0000;
	24624	24278	0.004708	0.024067	0.00204	118.13	0	0	0	0	1	0	0	18.1900	16.1000	-18.1700	-16.1700	0.0000	0.0000	0.0000	0.0000;
	24278	24712	0.006457	0.031343	0.00364	138.11	0	0	0	0	1	0	0	-81.1600	1.9000	81.5800	-0.2400	0.0000	0.0000	0.0000	0.0000;
	24279	24280	0.004167	0.019319	0.00334	139.56	0	0	0	0	1	0	0	-94.2000	-66.3700	94.7500	68.5700	0.0000	0.0000	0.0000	0.0000;
	24285	24279	0.004891	0.021394	0.00319	112.3	0	0	0	0	1	0	0	-13.9500	-35.1100	14.0200	35.0900	0.0000	0.0000	0.0000	0.0000;
	24282	24281	0.005376	0.021492	0.00494	128.76	0	0	0	0	1	0	0	43.6500	2.0900	-43.5600	-2.2300	0.0000	0.0000	0.0000	0.0000;
	24283	24282	0.003227	0.013314	0.00195	130.13	0	0	0	0	1	0	0	45.7000	15.6500	-45.6300	-15.5700	0.0000	0.0000	0.0000	0.0000;
	24579	24283	0.002995	0.013675	0.00414	144.19	0	0	0	0	1	0	0	66.7900	20.8500	-66.6600	-20.6800	0.0000	0.0000	0.0000	0.0000;
	24579	24283	0.002995	0.013675	0.00414	144.19	0	0	0	0	1	0	0	66.7900	20.8500	-66.6600	-20.6800	0.0000	0.0000	0.0000	0.0000;
	24284	24579	0.014037	0.066145	0.00679	148.51	0	0	0	0	1	0	0	-86.3200	-26.6600	87.4300	31.1800	0.0000	0.0000	0.0000	0.0000;
	24284	24579	0.014037	0.066145	0.00679	148.51	0	0	0	0	1	0	0	-86.3200	-26.6600	87.4300	31.1800	0.0000	0.0000	0.0000	0.0000;
	24284	24624	0.000779	0.002936	0.00067	120.15	0	0	0	0	1	0	0	20.7800	1.4600	-20.7800	-1.5200	0.0000	0.0000	0.0000	0.0000;
	24285	24286	0.000225	0.001043	0	0	0	0	0	0	1	0	0	40.5000	12.7900	-40.4900	-12.7700	0.0000	0.0000	0.0000	0.0000;
	24287	24291	0.01441	0.076129	0.00673	100.72	0	0	0	0	1	0	0	1.1900	-1.6900	-1.1900	1.0000	0.0000	0.0000	0.0000	0.0000;
	24293	24287	0.007891	0.038048	0.00338	134.05	0	0	0	0	1	0	0	-63.8400	-18.3900	64.1900	19.7200	0.0000	0.0000	0.0000	0.0000;
	24289	24288	0.000484	0.020763	0	558.72	0	0	1.0125	0	1	0	0	-269.4500	-35.3200	269.7900	49.9100	0.0000	0.0000	0.0000	0.0000;
	24289	24288	0.000484	0.020763	0	558.72	0	0	1.0125	0	1	0	0	-269.4500	-35.3200	269.7900	49.9100	0.0000	0.0000	0.0000	0.0000;
	24289	24288	0.000484	0.020763	0	558.72	0	0	1.0125	0	1	0	0	-269.4500	-35.3200	269.7900	49.9100	0.0000	0.0000	0.0000	0.0000;
	24288	24290	0.000222	0.00104	0	0	0	0	0	0	1	0	0	23.0700	4.7200	-23.0700	-4.7200	0.0000	0.0000	0.0000	0.0000;
	24764	24288	0.000879	0.011487	0.21279	1351.52	0	0	0	0	1	0	0	696.9100	-29.0100	-692.9300	58.1900	0.0000	0.0000	0.0000	0.0000;
	24764	24288	0.000879	0.011487	0.21279	1351.52	0	0	0	0	1	0	0	696.9100	-29.0100	-692.9300	58.1900	0.0000	0.0000	0.0000	0.0000;
	24298	24295	0.010055	0.034949	0.00385	124.93	0	0	0	0	1	0	0	24.1800	-16.3500	-24.1000	16.2200	0.0000	0.0000	0.0000	0.0000;
	24296	24297	0.000243	0.001045	0	0	0	0	0	0	1	0	0	-13.5800	-5.6300	13.5800	5.6400	0.0000	0.0000	0.0000	0.0000;
	24298	24297	0.012901	0.057848	0.00582	133.56	0	0	0	0	1	0	0	-51.3400	8.2200	51.6700	-7.3500	0.0000	0.0000	0.0000	0.0000;
	24297	24448	0.02136	0.091208	0.01208	137.06	0	0	0	0	1	0	0	-65.2500	1.7200	66.1100	0.6600	0.0000	0.0000	0.0000	0.0000;
	24298	24299	0.000296	0.001073	0	0	0	0	0	0	1	0	0	13.5800	4.7500	-13.5800	-4.7500	0.0000	0.0000	0.0000	0.0000;
	24300	24301	0.000232	0.001169	0	0	0	0	0	0	1	0	0	13.8100	4.0300	-13.8100	-4.0300	0.0000	0.0000	0.0000	0.0000;
	24300	24442	0.020639	0.101023	0.00893	115.52	0	0	0	0	1	0	0	8.1400	3.0200	-8.1200	-3.8600	0.0000	0.0000	0.0000	0.0000;
	24443	24300	0.013489	0.076001	0.00699	116.96	0	0	0	0	1	0	0	-12.2700	-4.6200	12.2900	4.0300	0.0000	0.0000	0.0000	0.0000;
	24300	25251	0.027434	0.113821	0.01514	128.93	0	0	0	0	1	0	0	-34.2400	-11.0800	34.5800	10.8900	0.0000	0.0000	0.0000	0.0000;
	24302	24445	0.017161	0.078878	0.00951	148.03	0	0	0	0	1	0	0	87.6600	-3.0400	-86.3600	8.0400	0.0000	0.0000	0.0000	0.0000;
	24302	24445	0.017161	0.078878	0.00951	148.03	0	0	0	0	1	0	0	87.6600	-3.0400	-86.3600	8.0400	0.0000	0.0000	0.0000	0.0000;
	24721	24302	0.021519	0.077612	0.00546	146.61	0	0	0	0	1	0	0	96.7900	15.9400	-94.8700	-9.5800	0.0000	0.0000	0.0000	0.0000;
	24721	24302	0.021519	0.077612	0.00546	146.61	0	0	0	0	1	0	0	96.7900	15.9400	-94.8700	-9.5800	0.0000	0.0000	0.0000	0.0000;
	24304	24303	0.01385	0.055534	0.0072	132.86	0	0	0	0	1	0	0	-53.3400	0.3300	53.7100	0.3800	0.0000	0.0000	0.0000	0.0000;
	24469	24303	0.013065	0.059628	0.01006	145.34	0	0	0	0	1	0	0	-73.4700	20.8500	74.1800	-18.7100	0.0000	0.0000	0.0000	0.0000;
	24469	24303	0.013065	0.059628	0.01006	145.34	0	0	0	0	1	0	0	-73.4700	20.8500	74.1800	-18.7100	0.0000	0.0000	0.0000	0.0000;
	24303	24629	0.023185	0.091063	0.00923	152.06	0	0	0	0	1	0	0	-76.4400	11.4400	77.7300	-7.3900	0.0000	0.0000	0.0000	0.0000;
	24303	24629	0.023185	0.091063	0.00923	152.06	0	0	0	0	1	0	0	-76.4400	11.4400	77.7300	-7.3900	0.0000	0.0000	0.0000	0.0000;
	24303	24629	0.023185	0.091063	0.00923	152.06	0	0	0	0	1	0	0	-76.4400	11.4400	77.7300	-7.3900	0.0000	0.0000	0.0000	0.0000;
	24304	24308	0.018241	0.086408	0.01143	128.5	0	0	0	0	1	0	0	41.7400	-1.2600	-41.4400	1.4700	0.0000	0.0000	0.0000	0.0000;
	24307	24305	0.022533	0.093684	0.00595	124.36	0	0	0	0	1	0	0	-31.7100	-5.1500	31.9300	5.4400	0.0000	0.0000	0.0000	0.0000;
	24305	24469	0.006002	0.03512	0.00335	129.67	0	0	0	0	1	0	0	-46.7400	-8.8200	46.8600	9.2000	0.0000	0.0000	0.0000	0.0000;
	24306	24307	0.000279	0.001016	0	0	0	0	0	0	1	0	0	-29.6800	-3.0800	29.6800	3.0900	0.0000	0.0000	0.0000	0.0000;
	24307	24311	0.020548	0.085959	0.00882	102.68	0	0	0	0	1	0	0	2.0300	2.0700	-2.0300	-2.9800	0.0000	0.0000	0.0000	0.0000;
	24308	24309	0.000218	0.001068	0	0	0	0	0	0	1	0	0	11.7600	2.9900	-11.7600	-2.9900	0.0000	0.0000	0.0000	0.0000;
	24308	24316	0.015384	0.065629	0.01959	118	0	0	0	0	1	0	0	18.8700	-4.0500	-18.8200	2.2200	0.0000	0.0000	0.0000	0.0000;
	24308	24466	0.023715	0.09584	0.00786	114.69	0	0	0	0	1	0	0	10.8100	-0.4100	-10.7900	-0.3000	0.0000	0.0000	0.0000	0.0000;
	24310	24311	0.009423	0.0338	0.00396	123.45	0	0	0	0	1	0	0	30.5200	5.5800	-30.4300	-5.6800	0.0000	0.0000	0.0000	0.0000;
	24310	24316	0.01282	0.039864	0.01034	104.79	0	0	0	0	1	0	0	-5.4100	3.4900	5.4200	-4.5600	0.0000	0.0000	0.0000	0.0000;
	24312	24315	0.0001	0.000119	0	599.53	0	0	1	0	1	0	0	13.4000	2.3400	-13.4000	-2.3400	0.0000	0.0000	0.0000	0.0000;
	24312	24316	0.00027	0.001135	0	0	0	0	0	0	1	0	0	-13.4000	-2.3400	13.4000	2.3400	0.0000	0.0000	0.0000	0.0000;
	24312	24317	0.000299	0.001092	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24313	24315	0.000322	0.009889	0	299.77	0	0	1	0	1	0	0	-13.4000	-2.3200	13.4000	2.3400	0.0000	0.0000	0.0000	0.0000;
	24314	24315	0.000322	0.009889	0	299.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24318	24319	0.000286	0.001009	0	0	0	0	0	0	1	0	0	28.3900	4.3000	-28.3900	-4.2900	0.0000	0.0000	0.0000	0.0000;
	24318	24321	0.005159	0.02232	0.00273	127.64	0	0	0	0	1	0	0	-47.1100	-24.6100	47.2500	24.9500	0.0000	0.0000	0.0000	0.0000;
	24322	24318	0.010604	0.04206	0.00436	100.52	0	0	0	0	1	0	0	-6.5100	-22.9500	6.5700	22.7400	0.0000	0.0000	0.0000	0.0000;
	24320	24341	0.007302	0.031169	0.00419	144.4	0	0	0	0	1	0	0	71.8800	27.9100	-71.4700	-26.6200	0.0000	0.0000	0.0000	0.0000;
	24320	24341	0.007302	0.031169	0.00419	144.4	0	0	0	0	1	0	0	71.8800	27.9100	-71.4700	-26.6200	0.0000	0.0000	0.0000	0.0000;
	24320	24795	0.003066	0.016934	0.00192	150.73	0	0	0	0	1	0	0	-100.2700	-38.2500	100.6000	39.8600	0.0000	0.0000	0.0000	0.0000;
	24320	24795	0.003066	0.016934	0.00192	150.73	0	0	0	0	1	0	0	-100.2700	-38.2500	100.6000	39.8600	0.0000	0.0000	0.0000	0.0000;
	24322	24323	0.000247	0.001158	0	0	0	0	0	0	1	0	0	84.7400	15.3700	-84.7200	-15.2800	0.0000	0.0000	0.0000	0.0000;
	24324	24322	0.008644	0.039835	0.00567	126.49	0	0	0	0	1	0	0	-41.7200	-18.3700	41.9000	18.6400	0.0000	0.0000	0.0000	0.0000;
	24386	24322	0.005028	0.023887	0.00329	142.34	0	0	0	0	1	0	0	60.2500	6.0700	-60.0700	-5.5300	0.0000	0.0000	0.0000	0.0000;
	24386	24322	0.005028	0.023887	0.00329	142.34	0	0	0	0	1	0	0	60.2500	6.0700	-60.0700	-5.5300	0.0000	0.0000	0.0000	0.0000;
	24324	24386	0.015418	0.055785	0.00524	132.41	0	0	0	0	1	0	0	-55.2100	-11.6300	55.7000	12.9100	0.0000	0.0000	0.0000	0.0000;
	24396	24324	0.00989	0.038965	0.00374	135.1	0	0	0	0	1	0	0	-61.0200	14.5800	61.4200	-13.3800	0.0000	0.0000	0.0000	0.0000;
	24325	24326	0.000258	0.001042	0	0	0	0	0	0	1	0	0	71.8400	24.4400	-71.8300	-24.3800	0.0000	0.0000	0.0000	0.0000;
	24325	24327	0.004549	0.026514	0.00204	160.1	0	0	0	0	1	0	0	-95.1500	-2.4700	95.5700	4.7600	0.0000	0.0000	0.0000	0.0000;
	24325	24327	0.004549	0.026514	0.00204	160.1	0	0	0	0	1	0	0	-95.1500	-2.4700	95.5700	4.7600	0.0000	0.0000	0.0000	0.0000;
	24325	24327	0.004549	0.026514	0.00204	160.1	0	0	0	0	1	0	0	-95.1500	-2.4700	95.5700	4.7600	0.0000	0.0000	0.0000	0.0000;
	24330	24325	0.011131	0.053143	0.0055	138.69	0	0	0	0	1	0	0	-78.2400	-2.2300	78.9700	5.1600	0.0000	0.0000	0.0000	0.0000;
	24354	24325	0.005147	0.022114	0.00194	145.5	0	0	0	0	1	0	0	-67.0700	11.9800	67.3200	-11.1000	0.0000	0.0000	0.0000	0.0000;
	24354	24325	0.005147	0.022114	0.00194	145.5	0	0	0	0	1	0	0	-67.0700	11.9800	67.3200	-11.1000	0.0000	0.0000	0.0000	0.0000;
	24327	24328	0.000248	0.001185	0	0	0	0	0	0	1	0	0	84.9300	34.9500	-84.9100	-34.8500	0.0000	0.0000	0.0000	0.0000;
	24523	24327	0.018699	0.069975	0.00575	164.35	0	0	0	0	1	0	0	126.8800	27.0300	-123.8900	-16.4100	0.0000	0.0000	0.0000	0.0000;
	24523	24327	0.018699	0.069975	0.00575	164.35	0	0	0	0	1	0	0	126.8800	27.0300	-123.8900	-16.4100	0.0000	0.0000	0.0000	0.0000;
	24523	24327	0.018699	0.069975	0.00575	164.35	0	0	0	0	1	0	0	126.8800	27.0300	-123.8900	-16.4100	0.0000	0.0000	0.0000	0.0000;
	24329	24330	0.000203	0.001055	0	0	0	0	0	0	1	0	0	-46.8200	-13.3600	46.8300	13.3900	0.0000	0.0000	0.0000	0.0000;
	24330	24331	0.003784	0.015171	0.00138	111.28	0	0	0	0	1	0	0	-7.3200	11.6900	7.3300	-11.7900	0.0000	0.0000	0.0000	0.0000;
	24331	24332	0.000233	0.001003	0	0	0	0	0	0	1	0	0	58.7700	25.3900	-58.7600	-25.3400	0.0000	0.0000	0.0000	0.0000;
	24331	24354	0.00869	0.038736	0.00429	136.22	0	0	0	0	1	0	0	-66.1000	-13.5900	66.5200	15.0600	0.0000	0.0000	0.0000	0.0000;
	24333	24359	0.012146	0.046635	0.00334	117.91	0	0	0	0	1	0	0	-17.3400	11.6400	17.3900	-11.7900	0.0000	0.0000	0.0000	0.0000;
	24374	24334	0.002962	0.011739	0.00115	134.4	0	0	0	0	1	0	0	62.1600	1.5700	-62.0400	-1.2400	0.0000	0.0000	0.0000	0.0000;
	24335	24338	0.000843	0.055428	0	495.59	0	0	1	0	1	0	0	166.3800	28.0600	-166.1600	-13.1600	0.0000	0.0000	0.0000	0.0000;
	24335	24339	0.000299	0.001122	0	0	0	0	0	0	1	0	0	66.3900	23.1400	-66.3700	-23.0800	0.0000	0.0000	0.0000	0.0000;
	24335	24349	0.00083	0.008746	0.16482	1113.25	0	0	0	0	1	0	0	-175.2600	30.0100	175.5100	-44.7800	0.0000	0.0000	0.0000	0.0000;
	24335	24364	0.000508	0.005787	0.10089	1120.79	0	0	0	0	1	0	0	260.6500	-1.0300	-260.3200	-5.9200	0.0000	0.0000	0.0000	0.0000;
	24336	24338	-0.000159	-0.010431	0	395.59	0	0	1	0	1	0	0	-166.2000	-15.9600	166.1600	13.1600	0.0000	0.0000	0.0000	0.0000;
	24337	24338	0.00388	0.25525	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24345	24340	0.008295	0.033603	0.0063	159.02	0	0	0	0	1	0	0	104.6300	-1.2400	-103.8000	3.9500	0.0000	0.0000	0.0000	0.0000;
	24345	24340	0.008295	0.033603	0.0063	159.02	0	0	0	0	1	0	0	104.6300	-1.2400	-103.8000	3.9500	0.0000	0.0000	0.0000	0.0000;
	24345	24340	0.008295	0.033603	0.0063	159.02	0	0	0	0	1	0	0	104.6300	-1.2400	-103.8000	3.9500	0.0000	0.0000	0.0000	0.0000;
	24351	24340	0.009939	0.041903	0.00334	139.98	0	0	0	0	1	0	0	-101.0700	-61.3300	102.4600	66.8500	0.0000	0.0000	0.0000	0.0000;
	24353	24340	0.0053	0.0195	0.00181	147.3	0	0	0	0	1	0	0	-83.0300	44.7600	83.4700	-43.3400	0.0000	0.0000	0.0000	0.0000;
	24353	24340	0.0053	0.0195	0.00181	147.3	0	0	0	0	1	0	0	-83.0300	44.7600	83.4700	-43.3400	0.0000	0.0000	0.0000	0.0000;
	24342	24350	0.003436	0.014359	0.00197	148.59	0	0	0	0	1	0	0	-86.1900	-10.2600	86.4300	11.0600	0.0000	0.0000	0.0000	0.0000;
	24342	24350	0.003436	0.014359	0.00197	148.59	0	0	0	0	1	0	0	-86.1900	-10.2600	86.4300	11.0600	0.0000	0.0000	0.0000	0.0000;
	24343	24347	0.000142	0.01138	0	2478.51	0	0	1	0	1	0	0	1998.0900	278.9000	-1992.7400	148.1000	0.0000	0.0000	0.0000	0.0000;
	24681	24343	8.2e-05	0.002277	1.19835	4085.18	0	0	0	0	1	0	0	448.2600	-101.6000	-448.1100	-24.0700	0.0000	0.0000	0.0000	0.0000;
	24755	24343	0.000241	0.00673	3.4907	4082.6	0	0	0	0	1	0	0	804.3800	-214.2000	-802.9400	-123.7800	0.0000	0.0000	0.0000	0.0000;
	24343	25546	0.000312	0.007759	4.13057	4064.92	0	0	0	0	1	0	0	-747.0400	-199.0700	748.6500	-209.8200	0.0000	0.0000	0.0000	0.0000;
	24345	24344	0.000626	0.033704	0	503.72	0	0	1.01875	0	1	0	0	-176.4400	-13.2900	176.6300	23.3800	0.0000	0.0000	0.0000	0.0000;
	24345	24344	0.000626	0.033704	0	503.72	0	0	1.01875	0	1	0	0	-176.4400	-13.2900	176.6300	23.3800	0.0000	0.0000	0.0000	0.0000;
	24345	24344	0.000626	0.033704	0	503.72	0	0	1.01875	0	1	0	0	-176.4400	-13.2900	176.6300	23.3800	0.0000	0.0000	0.0000	0.0000;
	24344	24347	-5.7e-05	-0.004573	0	2428.51	0	0	1	0	1	0	0	-1994.8900	-23.4800	1992.7400	-148.1000	0.0000	0.0000	0.0000	0.0000;
	24344	24348	0.00026	0.001186	0	0	0	0	0	0	1	0	0	109.7000	23.7300	-109.6700	-23.5900	0.0000	0.0000	0.0000	0.0000;
	24344	24349	0.000257	0.001096	0	0	0	0	0	0	1	0	0	1355.3000	-70.3900	-1350.8400	89.4200	0.0000	0.0000	0.0000	0.0000;
	24350	24345	0.00257	0.012659	0.00202	151.9	0	0	0	0	1	0	0	-107.4300	-20.6100	107.7100	21.8000	0.0000	0.0000	0.0000	0.0000;
	24350	24345	0.00257	0.012659	0.00202	151.9	0	0	0	0	1	0	0	-107.4300	-20.6100	107.7100	21.8000	0.0000	0.0000	0.0000	0.0000;
	24346	24347	0.000455	0.036393	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24364	24349	0.000382	0.004633	0.08082	1263.4	0	0	0	0	1	0	0	-655.9400	66.9600	657.5100	-56.4000	0.0000	0.0000	0.0000	0.0000;
	24349	24796	0.000654	0.007042	0.14213	1189.49	0	0	0	0	1	0	0	394.8500	42.2000	-393.8700	-46.5500	0.0000	0.0000	0.0000	0.0000;
	24351	24352	0.000285	0.001184	0	0	0	0	0	0	1	0	0	83.7900	25.6500	-83.7700	-25.5600	0.0000	0.0000	0.0000	0.0000;
	24351	24354	0.00901	0.043231	0.00452	126.17	0	0	0	0	1	0	0	-24.5500	44.7300	24.7900	-44.0400	0.0000	0.0000	0.0000	0.0000;
	24355	24353	0.005974	0.021109	0.00187	130.02	0	0	0	0	1	0	0	-48.9800	-49.5700	49.2600	50.3500	0.0000	0.0000	0.0000	0.0000;
	24353	24360	0.006294	0.024714	0.00253	139.38	0	0	0	0	1	0	0	89.7000	51.3300	-89.0700	-49.1500	0.0000	0.0000	0.0000	0.0000;
	24356	24355	0.005866	0.024329	0.00293	127.65	0	0	0	0	1	0	0	40.3900	-12.1500	-40.2900	12.2500	0.0000	0.0000	0.0000	0.0000;
	24367	24355	0.003777	0.018541	0.00167	129.41	0	0	0	0	1	0	0	-47.4600	-22.5400	47.5600	22.8600	0.0000	0.0000	0.0000	0.0000;
	24356	24357	0.00692	0.032034	0.00374	109.64	0	0	0	0	1	0	0	8.3700	13.5100	-8.3500	-13.8200	0.0000	0.0000	0.0000	0.0000;
	24360	24356	0.005958	0.027597	0.00167	137.81	0	0	0	0	1	0	0	-78.6300	3.4000	78.9900	-1.9300	0.0000	0.0000	0.0000	0.0000;
	24365	24356	0.003955	0.017945	0.00194	160.93	0	0	0	0	1	0	0	111.0700	-17.7200	-110.6000	19.6700	0.0000	0.0000	0.0000	0.0000;
	24365	24356	0.003955	0.017945	0.00194	160.93	0	0	0	0	1	0	0	111.0700	-17.7200	-110.6000	19.6700	0.0000	0.0000	0.0000	0.0000;
	24365	24356	0.003955	0.017945	0.00194	160.93	0	0	0	0	1	0	0	111.0700	-17.7200	-110.6000	19.6700	0.0000	0.0000	0.0000	0.0000;
	24357	24358	0.00027	0.001157	0	0	0	0	0	0	1	0	0	83.4400	25.5200	-83.4200	-25.4300	0.0000	0.0000	0.0000	0.0000;
	24357	24363	0.007592	0.033869	0.00426	154.39	0	0	0	0	1	0	0	85.7100	0.6100	-85.1700	1.3400	0.0000	0.0000	0.0000	0.0000;
	24357	24363	0.007592	0.033869	0.00426	154.39	0	0	0	0	1	0	0	85.7100	0.6100	-85.1700	1.3400	0.0000	0.0000	0.0000	0.0000;
	24357	24363	0.007592	0.033869	0.00426	154.39	0	0	0	0	1	0	0	85.7100	0.6100	-85.1700	1.3400	0.0000	0.0000	0.0000	0.0000;
	24357	24365	0.003763	0.018161	0.00143	171.69	0	0	0	0	1	0	0	-123.8200	-5.9700	124.3800	8.5000	0.0000	0.0000	0.0000	0.0000;
	24357	24365	0.003763	0.018161	0.00143	171.69	0	0	0	0	1	0	0	-123.8200	-5.9700	124.3800	8.5000	0.0000	0.0000	0.0000	0.0000;
	24357	24365	0.003763	0.018161	0.00143	171.69	0	0	0	0	1	0	0	-123.8200	-5.9700	124.3800	8.5000	0.0000	0.0000	0.0000	0.0000;
	24357	24365	0.003763	0.018161	0.00143	171.69	0	0	0	0	1	0	0	-123.8200	-5.9700	124.3800	8.5000	0.0000	0.0000	0.0000	0.0000;
	24357	24365	0.003763	0.018161	0.00143	171.69	0	0	0	0	1	0	0	-123.8200	-5.9700	124.3800	8.5000	0.0000	0.0000	0.0000	0.0000;
	24374	24357	0.007602	0.039331	0.00354	156.72	0	0	0	0	1	0	0	-94.9700	-2.3300	95.6400	5.4400	0.0000	0.0000	0.0000	0.0000;
	24374	24357	0.007602	0.039331	0.00354	156.72	0	0	0	0	1	0	0	-94.9700	-2.3300	95.6400	5.4400	0.0000	0.0000	0.0000	0.0000;
	24374	24357	0.007602	0.039331	0.00354	156.72	0	0	0	0	1	0	0	-94.9700	-2.3300	95.6400	5.4400	0.0000	0.0000	0.0000	0.0000;
	24360	24359	0.004264	0.017444	0.00191	136.75	0	0	0	0	1	0	0	71.8900	-33.9700	-71.6300	34.8300	0.0000	0.0000	0.0000	0.0000;
	24361	24362	0.000222	0.001151	0	0	0	0	0	0	1	0	0	-99.5700	-25.4300	99.6000	25.5500	0.0000	0.0000	0.0000	0.0000;
	24363	24375	0.007606	0.030958	0.00388	146.78	0	0	0	0	1	0	0	81.7700	-10.7100	-81.2700	12.3600	0.0000	0.0000	0.0000	0.0000;
	24363	24375	0.007606	0.030958	0.00388	146.78	0	0	0	0	1	0	0	81.7700	-10.7100	-81.2700	12.3600	0.0000	0.0000	0.0000	0.0000;
	24365	24364	0.000218	0.014743	0	654.89	0	0	1	0	1	0	0	-289.0200	-2.6700	289.2000	14.3700	0.0000	0.0000	0.0000	0.0000;
	24365	24364	0.000218	0.014743	0	654.89	0	0	1	0	1	0	0	-289.0200	-2.6700	289.2000	14.3700	0.0000	0.0000	0.0000	0.0000;
	24365	24364	0.000218	0.014743	0	654.89	0	0	1	0	1	0	0	-289.0200	-2.6700	289.2000	14.3700	0.0000	0.0000	0.0000	0.0000;
	24365	24364	0.000218	0.014743	0	654.89	0	0	1	0	1	0	0	-289.0200	-2.6700	289.2000	14.3700	0.0000	0.0000	0.0000	0.0000;
	24364	24366	0.000264	0.001183	0	0	0	0	0	0	1	0	0	70.9800	9.6400	-70.9700	-9.5800	0.0000	0.0000	0.0000	0.0000;
	24364	24373	0.000797	0.0083	0.12903	1172.84	0	0	0	0	1	0	0	-328.3800	24.5300	329.2000	-29.6100	0.0000	0.0000	0.0000	0.0000;
	24370	24368	0.006973	0.027815	0.00427	141.12	0	0	0	0	1	0	0	-104.3000	41.0200	105.1300	-38.1300	0.0000	0.0000	0.0000	0.0000;
	24372	24368	0.002743	0.014031	0.00268	164.17	0	0	0	0	1	0	0	127.3800	0.5800	-126.9600	1.3100	0.0000	0.0000	0.0000	0.0000;
	24372	24368	0.002743	0.014031	0.00268	164.17	0	0	0	0	1	0	0	127.3800	0.5800	-126.9600	1.3100	0.0000	0.0000	0.0000	0.0000;
	24372	24368	0.002743	0.014031	0.00268	164.17	0	0	0	0	1	0	0	127.3800	0.5800	-126.9600	1.3100	0.0000	0.0000	0.0000	0.0000;
	24370	24369	0.007623	0.027483	0.00289	135.59	0	0	0	0	1	0	0	66.9600	-52.2200	-66.4400	53.8000	0.0000	0.0000	0.0000	0.0000;
	24369	24462	0.007498	0.039898	0.00724	123.39	0	0	0	0	1	0	0	29.1000	26.1600	-28.9900	-26.3400	0.0000	0.0000	0.0000	0.0000;
	24372	24371	0.000462	0.027969	0	478.96	0	0	1	0	1	0	0	-139.8300	-8.5900	139.9200	13.8400	0.0000	0.0000	0.0000	0.0000;
	24372	24371	0.000462	0.027969	0	478.96	0	0	1	0	1	0	0	-139.8300	-8.5900	139.9200	13.8400	0.0000	0.0000	0.0000	0.0000;
	24372	24371	0.000462	0.027969	0	478.96	0	0	1	0	1	0	0	-139.8300	-8.5900	139.9200	13.8400	0.0000	0.0000	0.0000	0.0000;
	24371	24373	0.000215	0.001085	0	0	0	0	0	0	1	0	0	-419.7500	-41.5100	420.1100	43.3400	0.0000	0.0000	0.0000	0.0000;
	24373	24687	0.000757	0.008813	0.13139	1308.98	0	0	0	0	1	0	0	-878.3200	12.2400	883.8500	38.1300	0.0000	0.0000	0.0000	0.0000;
	24376	24374	0.006957	0.028806	0.00301	144.21	0	0	0	0	1	0	0	-68.5000	18.3200	68.8400	-17.2100	0.0000	0.0000	0.0000	0.0000;
	24376	24374	0.006957	0.028806	0.00301	144.21	0	0	0	0	1	0	0	-68.5000	18.3200	68.8400	-17.2100	0.0000	0.0000	0.0000	0.0000;
	24376	24377	0.000256	0.001101	0	0	0	0	0	0	1	0	0	85.0500	7.5800	-85.0300	-7.5000	0.0000	0.0000	0.0000	0.0000;
	24378	24379	0.020094	0.081289	0.00758	132.42	0	0	0	0	1	0	0	-28.5500	-0.5500	28.7100	0.4800	0.0000	0.0000	0.0000	0.0000;
	24603	24378	0.012928	0.061485	0.00699	110.69	0	0	0	0	1	0	0	15.9000	17.2000	-15.8300	-17.5500	0.0000	0.0000	0.0000	0.0000;
	24380	24381	0.000283	0.001004	0	0	0	0	0	0	1	0	0	24.1000	3.1200	-24.1000	-3.1200	0.0000	0.0000	0.0000	0.0000;
	24380	24382	0.015739	0.067583	0.01142	105.44	0	0	0	0	1	0	0	9.7400	-16.1900	-9.6900	15.2400	0.0000	0.0000	0.0000	0.0000;
	24384	24383	0.000512	0.027892	0	448.82	0	0	1	0	1	0	0	-273.9100	-64.0900	274.3000	85.2900	0.0000	0.0000	0.0000	0.0000;
	24383	24385	0.000235	0.001059	0	0	0	0	0	0	1	0	0	-274.3000	318.7700	274.6800	-317.0400	0.0000	0.0000	0.0000	0.0000;
	24384	24386	0.008227	0.035348	0.00347	151.16	0	0	0	0	1	0	0	101.4800	17.3900	-100.6400	-14.1500	0.0000	0.0000	0.0000	0.0000;
	24384	24386	0.008227	0.035348	0.00347	151.16	0	0	0	0	1	0	0	101.4800	17.3900	-100.6400	-14.1500	0.0000	0.0000	0.0000	0.0000;
	24789	24385	0.001021	0.012827	0.25439	1268.63	0	0	0	0	1	0	0	658.0500	-40.5800	-653.9500	64.6000	0.0000	0.0000	0.0000	0.0000;
	24385	24796	0.000619	0.007317	0.10555	1102.98	0	0	0	0	1	0	0	137.9000	232.7000	-137.4600	-238.7700	0.0000	0.0000	0.0000	0.0000;
	24387	24390	0.0001	-0.000391	0	548.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24387	24391	0.00028	0.001112	0	0	0	0	0	0	1	0	0	-52.3200	-6.7800	52.3200	6.8100	0.0000	0.0000	0.0000	0.0000;
	24387	24392	0.000243	0.001016	0	0	0	0	0	0	1	0	0	52.3200	6.7800	-52.3100	-6.7500	0.0000	0.0000	0.0000	0.0000;
	24388	24390	0.001503	0.043169	0	274.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24389	24390	0.001503	0.043169	0	274.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24393	24391	0.004555	0.024309	0.00541	142.21	0	0	0	0	1	0	0	63.9100	11.8000	-63.7300	-11.3800	0.0000	0.0000	0.0000	0.0000;
	24393	24391	0.004555	0.024309	0.00541	142.21	0	0	0	0	1	0	0	63.9100	11.8000	-63.7300	-11.3800	0.0000	0.0000	0.0000	0.0000;
	24395	24391	0.009888	0.042731	0.00351	123.79	0	0	0	0	1	0	0	-30.5800	30.8300	30.7500	-30.4300	0.0000	0.0000	0.0000	0.0000;
	24397	24391	0.005988	0.026131	0.00377	126.8	0	0	0	0	1	0	0	-44.1300	-45.7000	44.3700	46.3700	0.0000	0.0000	0.0000	0.0000;
	24395	24394	0.006729	0.029251	0.00275	124.04	0	0	0	0	1	0	0	-19.7900	-54.4200	20.0100	55.0500	0.0000	0.0000	0.0000	0.0000;
	24397	24396	0.00954	0.049654	0.00542	124.31	0	0	0	0	1	0	0	-26.0900	24.5100	26.2100	-24.4100	0.0000	0.0000	0.0000	0.0000;
	24398	24403	0.016886	0.061962	0.00555	128.53	0	0	0	0	1	0	0	-50.1900	9.1300	50.6200	-8.0900	0.0000	0.0000	0.0000	0.0000;
	24401	24399	0.011479	0.046848	0.00484	125.09	0	0	0	0	1	0	0	-36.8500	10.9200	37.0100	-10.7800	0.0000	0.0000	0.0000	0.0000;
	24400	24555	0.024699	0.078616	0.00751	135.48	0	0	0	0	1	0	0	-60.9100	-23.2000	61.9200	25.6400	0.0000	0.0000	0.0000	0.0000;
	24401	24402	0.000297	0.001084	0	0	0	0	0	0	1	0	0	14.4500	3.4400	-14.4500	-3.4400	0.0000	0.0000	0.0000	0.0000;
	24403	28842	0.057279	0.199463	0.01436	120.38	0	0	0	0	1	0	0	-32.0700	-0.8400	32.6500	1.3700	0.0000	0.0000	0.0000	0.0000;
	24403	28844	0.019662	0.087848	0.01203	127.96	0	0	0	0	1	0	0	-39.8200	6.8600	40.1400	-6.6700	0.0000	0.0000	0.0000	0.0000;
	24405	24404	0.012069	0.050694	0.00553	127.87	0	0	0	0	1	0	0	46.8100	-2.0000	-46.5700	2.4400	0.0000	0.0000	0.0000	0.0000;
	24406	24405	0.01241	0.043006	0.00373	111.18	0	0	0	0	1	0	0	14.8800	-1.5300	-14.8500	1.2200	0.0000	0.0000	0.0000	0.0000;
	24541	24405	0.010166	0.04306	0.00616	133.12	0	0	0	0	1	0	0	58.0000	9.7100	-57.6800	-9.0100	0.0000	0.0000	0.0000	0.0000;
	24411	24407	0.008033	0.031953	0.00293	137.97	0	0	0	0	1	0	0	84.1300	-23.3200	-83.5500	25.3200	0.0000	0.0000	0.0000	0.0000;
	24408	24409	0.000238	0.001166	0	0	0	0	0	0	1	0	0	32.5200	16.5700	-32.5200	-16.5600	0.0000	0.0000	0.0000	0.0000;
	24408	24458	0.008881	0.036016	0.00497	134.77	0	0	0	0	1	0	0	-66.4200	14.9500	66.8200	-13.8600	0.0000	0.0000	0.0000	0.0000;
	24410	24413	0.001346	0.077244	0	549.38	0	0	1	0	1	0	0	218.6700	4.7000	-218.0600	30.3200	0.0000	0.0000	0.0000	0.0000;
	24410	24414	0.000271	0.001172	0	0	0	0	0	0	1	0	0	32.5200	12.1200	-32.5200	-12.1100	0.0000	0.0000	0.0000	0.0000;
	24410	24567	0.000904	0.010081	0.20239	884	0	0	0	0	1	0	0	-7.2200	-13.8300	7.2200	-7.5300	0.0000	0.0000	0.0000	0.0000;
	24411	24413	-0.000701	-0.040206	0	424.38	0	0	1	0	1	0	0	-218.3800	12.0900	218.0600	-30.3200	0.0000	0.0000	0.0000	0.0000;
	24411	24458	0.007864	0.028487	0.00276	140.77	0	0	0	0	1	0	0	101.7300	-0.5700	-100.9600	3.0700	0.0000	0.0000	0.0000	0.0000;
	24412	24413	0.003725	0.21374	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24415	24417	0.00574	0.025658	0.00326	105.18	0	0	0	0	1	0	0	-4.6400	20.5200	4.6600	-20.7600	0.0000	0.0000	0.0000	0.0000;
	24417	24418	0.000222	0.001156	0	0	0	0	0	0	1	0	0	31.0100	7.2300	-31.0100	-7.2100	0.0000	0.0000	0.0000	0.0000;
	25348	24417	0.010918	0.047956	0.00413	126.14	0	0	0	0	1	0	0	35.8300	-13.3000	-35.6800	13.5300	0.0000	0.0000	0.0000	0.0000;
	24420	24419	0.013065	0.055983	0.00358	143.5	0	0	0	0	1	0	0	62.0900	-14.9500	-61.5600	16.8500	0.0000	0.0000	0.0000	0.0000;
	24420	24419	0.013065	0.055983	0.00358	143.5	0	0	0	0	1	0	0	62.0900	-14.9500	-61.5600	16.8500	0.0000	0.0000	0.0000	0.0000;
	24421	24420	0.008538	0.045065	0.00721	109.89	0	0	0	0	1	0	0	6.1300	-13.9200	-6.1100	13.3000	0.0000	0.0000	0.0000	0.0000;
	24423	24422	0.000498	0.028376	0	447.77	0	0	1.04375	0	1	0	0	-275.9200	-87.0700	276.3400	111.0300	0.0000	0.0000	0.0000	0.0000;
	24422	24424	0.00023	0.001102	0	0	0	0	0	0	1	0	0	-276.3400	-111.0300	276.5400	111.9600	0.0000	0.0000	0.0000	0.0000;
	24425	24423	0.005524	0.023419	0.00288	145.01	0	0	0	0	1	0	0	-72.4600	-20.0300	72.7600	20.9700	0.0000	0.0000	0.0000	0.0000;
	24425	24423	0.005524	0.023419	0.00288	145.01	0	0	0	0	1	0	0	-72.4600	-20.0300	72.7600	20.9700	0.0000	0.0000	0.0000	0.0000;
	24423	24426	0.005862	0.031892	0.00364	128.92	0	0	0	0	1	0	0	48.5500	27.1400	-48.3800	-26.6200	0.0000	0.0000	0.0000	0.0000;
	24457	24423	0.011876	0.050137	0.00551	131.5	0	0	0	0	1	0	0	-50.8800	-16.3400	51.2000	17.1100	0.0000	0.0000	0.0000	0.0000;
	24424	24687	0.000769	0.0078	0.3051	1277.82	0	0	0	0	1	0	0	-690.9600	-49.3900	694.4500	52.3700	0.0000	0.0000	0.0000	0.0000;
	24425	24427	0.009077	0.043507	0.00548	139.2	0	0	0	0	1	0	0	87.9500	18.4700	-87.2600	-15.7300	0.0000	0.0000	0.0000	0.0000;
	24455	24425	0.008781	0.040834	0.00246	123.56	0	0	0	0	1	0	0	-29.3800	-11.8400	29.4600	11.9700	0.0000	0.0000	0.0000	0.0000;
	24426	24463	0.009734	0.049342	0.0108	111.08	0	0	0	0	1	0	0	12.4900	18.0900	-12.4400	-18.9800	0.0000	0.0000	0.0000	0.0000;
	24427	24536	0.007603	0.017638	0.00186	129.58	0	0	0	0	1	0	0	47.2200	4.0000	-47.0500	-3.8100	0.0000	0.0000	0.0000	0.0000;
	24429	24428	0.017285	0.06095	0.00736	121.05	0	0	0	0	1	0	0	22.9500	-12.0600	-22.8400	11.7000	0.0000	0.0000	0.0000	0.0000;
	24428	25016	0.013859	0.063141	0.01075	100.87	0	0	0	0	1	0	0	-0.2300	-13.8900	0.2600	12.8800	0.0000	0.0000	0.0000	0.0000;
	24429	24473	0.026223	0.116988	0.01477	125.54	0	0	0	0	1	0	0	-32.8500	8.7000	33.1500	-8.8700	0.0000	0.0000	0.0000	0.0000;
	24430	24431	0.012081	0.057486	0.00718	122.51	0	0	0	0	1	0	0	27.7400	-7.0400	-27.6400	6.7400	0.0000	0.0000	0.0000	0.0000;
	24531	24430	0.034231	0.120249	0.00846	122.73	0	0	0	0	1	0	0	-31.6400	-4.9800	31.9800	5.3300	0.0000	0.0000	0.0000	0.0000;
	24430	24715	0.026835	0.111058	0.01099	140.14	0	0	0	0	1	0	0	-75.7900	-0.6400	77.2700	5.5900	0.0000	0.0000	0.0000	0.0000;
	24433	24434	0.000201	0.00104	0	0	0	0	0	0	1	0	0	26.4900	6.4800	-26.4900	-6.4700	0.0000	0.0000	0.0000	0.0000;
	24433	24436	0.004287	0.016814	0.0023	148.91	0	0	0	0	1	0	0	-70.1900	-10.9200	70.3900	11.4500	0.0000	0.0000	0.0000	0.0000;
	24433	24436	0.004287	0.016814	0.0023	148.91	0	0	0	0	1	0	0	-70.1900	-10.9200	70.3900	11.4500	0.0000	0.0000	0.0000	0.0000;
	24436	24435	0.000396	0.028065	0	438.48	0	0	1.0125	0	1	0	0	-214.4500	-26.6900	214.6300	38.9400	0.0000	0.0000	0.0000	0.0000;
	24435	24437	0.000299	0.001067	0	0	0	0	0	0	1	0	0	40.2800	9.0800	-40.2800	-9.0700	0.0000	0.0000	0.0000	0.0000;
	24439	24466	0.023422	0.092343	0.00933	126.31	0	0	0	0	1	0	0	-33.4400	10.1100	33.7100	-10.0000	0.0000	0.0000	0.0000	0.0000;
	24440	24441	0.000286	0.001138	0	0	0	0	0	0	1	0	0	4.8300	0.3700	-4.8300	-0.3700	0.0000	0.0000	0.0000	0.0000;
	24440	25624	0.017227	0.080056	0.00826	130.44	0	0	0	0	1	0	0	-38.4800	7.7900	38.7300	-7.5000	0.0000	0.0000	0.0000	0.0000;
	25728	24440	0.004842	0.022053	0.00205	125.86	0	0	0	0	1	0	0	-28.7800	8.7200	28.8200	-8.7500	0.0000	0.0000	0.0000	0.0000;
	24442	24443	0.009582	0.033228	0.00349	103.69	0	0	0	0	1	0	0	3.2700	-1.7500	-3.2700	1.4000	0.0000	0.0000	0.0000	0.0000;
	24444	24445	0.000266	0.001158	0	0	0	0	0	0	1	0	0	-26.3500	-9.1400	26.3500	9.1500	0.0000	0.0000	0.0000	0.0000;
	24445	24449	0.003193	0.013814	0.00292	145.19	0	0	0	0	1	0	0	73.1900	-12.6200	-73.0100	13.0900	0.0000	0.0000	0.0000	0.0000;
	24445	24449	0.003193	0.013814	0.00292	145.19	0	0	0	0	1	0	0	73.1900	-12.6200	-73.0100	13.0900	0.0000	0.0000	0.0000	0.0000;
	24448	24446	0.017697	0.07053	0.01738	139.35	0	0	0	0	1	0	0	-79.5500	68.5800	81.3600	-63.1700	0.0000	0.0000	0.0000	0.0000;
	24449	24446	0.012078	0.055295	0.00388	132.23	0	0	0	0	1	0	0	53.2200	-34.2100	-52.7400	36.0300	0.0000	0.0000	0.0000	0.0000;
	24447	24448	0.000228	0.001193	0	0	0	0	0	0	1	0	0	-13.4200	69.2900	13.4300	-69.2400	0.0000	0.0000	0.0000	0.0000;
	24451	24450	0.004667	0.01936	0.00208	139.22	0	0	0	0	1	0	0	85.3200	11.5700	-84.9800	-10.3900	0.0000	0.0000	0.0000	0.0000;
	24450	24529	0.006785	0.031035	0.00416	111.86	0	0	0	0	1	0	0	8.5800	7.3400	-8.5700	-7.7200	0.0000	0.0000	0.0000	0.0000;
	24451	24452	0.000271	0.001031	0	0	0	0	0	0	1	0	0	33.7400	7.7100	-33.7400	-7.7000	0.0000	0.0000	0.0000	0.0000;
	24451	24725	0.013636	0.055455	0.00764	142.13	0	0	0	0	1	0	0	-59.5300	-9.6400	60.0100	10.8100	0.0000	0.0000	0.0000	0.0000;
	24451	24725	0.013636	0.055455	0.00764	142.13	0	0	0	0	1	0	0	-59.5300	-9.6400	60.0100	10.8100	0.0000	0.0000	0.0000	0.0000;
	24453	24454	0.000262	0.00101	0	0	0	0	0	0	1	0	0	33.6700	18.5500	-33.6600	-18.5400	0.0000	0.0000	0.0000	0.0000;
	24526	24453	0.005012	0.021205	0.00291	137.16	0	0	0	0	1	0	0	-64.4400	-13.4700	64.6600	14.0900	0.0000	0.0000	0.0000	0.0000;
	24453	24529	0.006054	0.029796	0.00299	127.85	0	0	0	0	1	0	0	43.8100	2.2500	-43.7000	-1.9900	0.0000	0.0000	0.0000	0.0000;
	24453	24608	0.010011	0.042874	0.00382	145.89	0	0	0	0	1	0	0	-71.0700	-17.4500	71.6000	19.3200	0.0000	0.0000	0.0000	0.0000;
	24453	24608	0.010011	0.042874	0.00382	145.89	0	0	0	0	1	0	0	-71.0700	-17.4500	71.6000	19.3200	0.0000	0.0000	0.0000	0.0000;
	24455	24456	0.000239	0.001066	0	0	0	0	0	0	1	0	0	32.1200	9.4900	-32.1200	-9.4800	0.0000	0.0000	0.0000	0.0000;
	24455	24457	0.005096	0.02215	0.00247	115.89	0	0	0	0	1	0	0	-15.5600	-4.6800	15.5700	4.4800	0.0000	0.0000	0.0000	0.0000;
	24455	24461	0.013259	0.075806	0.00955	114.22	0	0	0	0	1	0	0	12.8200	7.0300	-12.7900	-7.8700	0.0000	0.0000	0.0000	0.0000;
	24458	24459	0.00025	0.001152	0	0	0	0	0	0	1	0	0	34.1400	10.7900	-34.1400	-10.7700	0.0000	0.0000	0.0000	0.0000;
	24462	24460	0.011004	0.04707	0.0035	116.83	0	0	0	0	1	0	0	16.4500	22.8300	-16.3600	-22.8300	0.0000	0.0000	0.0000	0.0000;
	24460	24536	0.005458	0.022341	0.0046	130.11	0	0	0	0	1	0	0	-48.0700	-4.2900	48.1900	4.3300	0.0000	0.0000	0.0000	0.0000;
	24463	24464	0.000275	0.001117	0	0	0	0	0	0	1	0	0	19.3900	3.0100	-19.3800	-3.0100	0.0000	0.0000	0.0000	0.0000;
	24525	24463	0.006975	0.030186	0.00454	110.61	0	0	0	0	1	0	0	6.9700	-16.3400	-6.9400	15.9700	0.0000	0.0000	0.0000	0.0000;
	24465	24466	0.00027	0.001191	0	0	0	0	0	0	1	0	0	-25.2600	-2.7000	25.2700	2.7000	0.0000	0.0000	0.0000	0.0000;
	24468	24467	0.008008	0.030723	0.00447	128.4	0	0	0	0	1	0	0	46.9500	-5.7400	-46.7800	5.9400	0.0000	0.0000	0.0000	0.0000;
	24470	24469	0.01707	0.084661	0.00665	138.5	0	0	0	0	1	0	0	-80.7200	-8.8400	81.8000	13.5200	0.0000	0.0000	0.0000	0.0000;
	24470	24471	0.000251	0.001104	0	0	0	0	0	0	1	0	0	15.7300	1.0200	-15.7300	-1.0200	0.0000	0.0000	0.0000	0.0000;
	24473	24470	0.009122	0.033387	0.00496	135.73	0	0	0	0	1	0	0	-64.6100	-6.9600	64.9900	7.8300	0.0000	0.0000	0.0000	0.0000;
	24472	24473	0.000205	0.001016	0	0	0	0	0	0	1	0	0	-31.4600	-15.8100	31.4600	15.8300	0.0000	0.0000	0.0000	0.0000;
	24474	24478	0.007389	0.040709	0.00947	109.94	0	0	0	0	1	0	0	-2.0100	-10.9900	2.0200	10.0800	0.0000	0.0000	0.0000	0.0000;
	24474	24605	0.005602	0.019852	0.00193	122.47	0	0	0	0	1	0	0	-16.8900	0.3400	16.9100	-0.4800	0.0000	0.0000	0.0000	0.0000;
	24476	24475	0.002437	0.062768	0	142.75	0	0	1.0375	0	1	0	0	-19.5200	-8.8600	19.5300	9.1400	0.0000	0.0000	0.0000	0.0000;
	24475	24477	0.000278	0.001097	0	0	0	0	0	0	1	0	0	-19.5300	-9.1400	19.5300	9.1400	0.0000	0.0000	0.0000	0.0000;
	24477	24478	0.025256	0.096761	0.01093	126.4	0	0	0	0	1	0	0	39.5700	4.5900	-39.1900	-4.2300	0.0000	0.0000	0.0000	0.0000;
	24479	24478	0.001548	0.046358	0	178.12	0	0	1	0	1	0	0	-17.8800	16.3300	17.8900	-16.0600	0.0000	0.0000	0.0000	0.0000;
	24478	24480	0.000265	0.001028	0	0	0	0	0	0	1	0	0	19.2800	10.2200	-19.2800	-10.2100	0.0000	0.0000	0.0000	0.0000;
	24481	24482	0.0003	0.001013	0	0	0	0	0	0	1	0	0	-59.0400	-19.1100	59.0500	19.1500	0.0000	0.0000	0.0000	0.0000;
	24482	24483	0.009003	0.042418	0.00512	121.23	0	0	0	0	1	0	0	-21.6200	-7.7500	21.6600	7.4300	0.0000	0.0000	0.0000	0.0000;
	24482	24492	0.023228	0.081039	0.0121	116.45	0	0	0	0	1	0	0	10.6500	-18.0400	-10.5600	17.0900	0.0000	0.0000	0.0000	0.0000;
	24483	24486	0.00155	0.047487	0	365.95	0	0	1	0	1	0	0	45.9500	-8.5300	-45.9100	9.5200	0.0000	0.0000	0.0000	0.0000;
	24483	24487	0.000246	0.001153	0	0	0	0	0	0	1	0	0	20.1500	2.4100	-20.1500	-2.4100	0.0000	0.0000	0.0000	0.0000;
	24817	24483	0.003787	0.016202	0.00262	146.05	0	0	0	0	1	0	0	-102.6400	48.7900	103.1000	-47.0900	0.0000	0.0000	0.0000	0.0000;
	24484	24486	-0.000224	-0.006855	0	240.95	0	0	1	0	1	0	0	-45.9200	9.3700	45.9100	-9.5200	0.0000	0.0000	0.0000	0.0000;
	24485	24486	0.007153	0.219184	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24488	24491	0.00108	0.027134	0	304.75	0	0	1	0	1	0	0	31.0200	-4.3000	-31.0100	4.5500	0.0000	0.0000	0.0000	0.0000;
	24488	24492	0.00028	0.001199	0	0	0	0	0	0	1	0	0	-31.0200	4.3000	31.0200	-4.2900	0.0000	0.0000	0.0000	0.0000;
	24488	24493	0.000207	0.001065	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24489	24491	0.001367	0.034347	0	204.75	0	0	1	0	1	0	0	-30.9900	4.8700	31.0100	-4.5500	0.0000	0.0000	0.0000	0.0000;
	24490	24491	0.012777	0.320952	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24494	24496	0.005077	0.020424	0.00214	134.01	0	0	0	0	1	0	0	-64.8800	-38.2800	65.1500	39.1400	0.0000	0.0000	0.0000	0.0000;
	24494	24498	0.013044	0.058012	0.00481	128.89	0	0	0	0	1	0	0	36.9900	-1.0300	-36.8200	1.2600	0.0000	0.0000	0.0000	0.0000;
	24494	24499	0.005689	0.024508	0.00597	122.68	0	0	0	0	1	0	0	-8.3800	33.0800	8.4400	-33.4400	0.0000	0.0000	0.0000	0.0000;
	24496	24495	0.000479	0.027006	0	352.25	0	0	1.025	0	1	0	0	-128.9900	-55.4300	129.0800	60.5500	0.0000	0.0000	0.0000	0.0000;
	24495	24497	0.000237	0.001093	0	0	0	0	0	0	1	0	0	36.2700	17.0700	-36.2700	-17.0500	0.0000	0.0000	0.0000	0.0000;
	24495	25707	0.000787	0.009187	0.22465	1400.82	0	0	0	0	1	0	0	-694.1100	17.6200	697.6500	-0.4300	0.0000	0.0000	0.0000	0.0000;
	24495	25707	0.000787	0.009187	0.22465	1400.82	0	0	0	0	1	0	0	-694.1100	17.6200	697.6500	-0.4300	0.0000	0.0000	0.0000	0.0000;
	24495	25707	0.000787	0.009187	0.22465	1400.82	0	0	0	0	1	0	0	-694.1100	17.6200	697.6500	-0.4300	0.0000	0.0000	0.0000	0.0000;
	24496	24498	0.010695	0.054577	0.00854	136.65	0	0	0	0	1	0	0	63.8400	16.2900	-63.4100	-15.0300	0.0000	0.0000	0.0000	0.0000;
	24499	25013	0.033619	0.148198	0.01249	120.27	0	0	0	0	1	0	0	22.6300	4.0800	-22.4600	-4.6200	0.0000	0.0000	0.0000	0.0000;
	24501	24506	0.00873	0.040897	0.0037	139.12	0	0	0	0	1	0	0	85.2700	2.1900	-84.6800	0.2000	0.0000	0.0000	0.0000	0.0000;
	25444	24501	0.00746	0.029867	0.00631	141.6	0	0	0	0	1	0	0	57.3400	-24.0600	-57.0700	24.4700	0.0000	0.0000	0.0000	0.0000;
	25444	24501	0.00746	0.029867	0.00631	141.6	0	0	0	0	1	0	0	57.3400	-24.0600	-57.0700	24.4700	0.0000	0.0000	0.0000	0.0000;
	24503	24502	0.000426	0.025341	0	494.1	0	0	1.00625	0	1	0	0	-157.3500	-6.8800	157.4500	12.8000	0.0000	0.0000	0.0000	0.0000;
	24503	24502	0.000426	0.025341	0	494.1	0	0	1.00625	0	1	0	0	-157.3500	-6.8800	157.4500	12.8000	0.0000	0.0000	0.0000	0.0000;
	24503	24502	0.000426	0.025341	0	494.1	0	0	1.00625	0	1	0	0	-157.3500	-6.8800	157.4500	12.8000	0.0000	0.0000	0.0000	0.0000;
	24502	24504	0.000297	0.001086	0	0	0	0	0	0	1	0	0	28.9200	15.1000	-28.9200	-15.0900	0.0000	0.0000	0.0000	0.0000;
	24502	25345	0.000459	0.005984	0.12584	1330.95	0	0	0	0	1	0	0	-572.7400	11.5900	574.1500	-6.6800	0.0000	0.0000	0.0000	0.0000;
	24502	25345	0.000459	0.005984	0.12584	1330.95	0	0	0	0	1	0	0	-572.7400	11.5900	574.1500	-6.6800	0.0000	0.0000	0.0000	0.0000;
	24505	24503	0.005468	0.027561	0.0028	154.69	0	0	0	0	1	0	0	-84.1700	4.1100	84.5300	-2.5700	0.0000	0.0000	0.0000	0.0000;
	24505	24503	0.005468	0.027561	0.0028	154.69	0	0	0	0	1	0	0	-84.1700	4.1100	84.5300	-2.5700	0.0000	0.0000	0.0000	0.0000;
	24505	24503	0.005468	0.027561	0.0028	154.69	0	0	0	0	1	0	0	-84.1700	4.1100	84.5300	-2.5700	0.0000	0.0000	0.0000	0.0000;
	24503	25346	0.016617	0.079596	0.00854	121.25	0	0	0	0	1	0	0	29.1300	5.7500	-29.0000	-6.0000	0.0000	0.0000	0.0000	0.0000;
	25444	24505	0.004804	0.01887	0.0016	146.73	0	0	0	0	1	0	0	-79.0000	13.8800	79.2900	-12.9100	0.0000	0.0000	0.0000	0.0000;
	25444	24505	0.004804	0.01887	0.0016	146.73	0	0	0	0	1	0	0	-79.0000	13.8800	79.2900	-12.9100	0.0000	0.0000	0.0000	0.0000;
	24506	24507	0.000249	0.001196	0	0	0	0	0	0	1	0	0	28.9800	7.0800	-28.9800	-7.0700	0.0000	0.0000	0.0000	0.0000;
	24506	25348	0.003026	0.010668	0.00115	132.95	0	0	0	0	1	0	0	55.7000	-7.2800	-55.6100	7.4800	0.0000	0.0000	0.0000	0.0000;
	24509	24508	0.001871	0.0542	0	94.06	0	0	1.05	0	1	0	0	0.9400	-3.5800	-0.9400	3.5800	0.0000	0.0000	0.0000	0.0000;
	24508	24510	0.000279	0.001038	0	0	0	0	0	0	1	0	0	0.9400	-3.5800	-0.9400	3.5800	0.0000	0.0000	0.0000	0.0000;
	24512	24511	0.02304	0.096029	0.00905	109.49	0	0	0	0	1	0	0	21.0500	8.0000	-20.9400	-8.4900	0.0000	0.0000	0.0000	0.0000;
	24754	24511	0.019019	0.072066	0.00871	99.66	0	0	0	0	1	0	0	-14.0900	-8.9200	14.1400	8.2200	0.0000	0.0000	0.0000	0.0000;
	24513	24512	0.001699	0.048153	0	227.12	0	0	1.025	0	1	0	0	11.3400	-8.0200	-11.3400	8.1000	0.0000	0.0000	0.0000	0.0000;
	24512	24514	0.00023	0.001077	0	0	0	0	0	0	1	0	0	6.8000	2.5800	-6.8000	-2.5800	0.0000	0.0000	0.0000	0.0000;
	24516	24515	0.000874	0.042285	0	375.66	0	0	1.025	0	1	0	0	-114.5800	-51.0000	114.7100	57.3900	0.0000	0.0000	0.0000	0.0000;
	24515	24517	0.000241	0.001129	0	0	0	0	0	0	1	0	0	43.7400	19.7300	-43.7300	-19.7100	0.0000	0.0000	0.0000	0.0000;
	24515	24699	0.001199	0.015523	0.27114	1264.83	0	0	0	0	1	0	0	-390.3600	45.6700	392.0700	-52.8900	0.0000	0.0000	0.0000	0.0000;
	24516	24520	0.014277	0.048719	0.00642	135.15	0	0	0	0	1	0	0	44.9100	20.2200	-44.5900	-19.8300	0.0000	0.0000	0.0000	0.0000;
	24518	24519	0.000252	0.001093	0	0	0	0	0	0	1	0	0	-21.2300	-2.1600	21.2300	2.1600	0.0000	0.0000	0.0000	0.0000;
	24520	24519	0.014064	0.036806	0.00368	130.17	0	0	0	0	1	0	0	29.2000	7.5800	-29.0800	-7.6500	0.0000	0.0000	0.0000	0.0000;
	24519	31510	0.014659	0.07025	0.01146	122.43	0	0	0	0	1	0	0	7.8500	5.4900	-7.8400	-6.6200	0.0000	0.0000	0.0000	0.0000;
	24520	24521	0.000244	0.001025	0	0	0	0	0	0	1	0	0	15.4000	12.2500	-15.4000	-12.2400	0.0000	0.0000	0.0000	0.0000;
	24522	24524	0.012121	0.056978	0.00656	135.71	0	0	0	0	1	0	0	-64.3700	9.7500	64.8800	-8.0500	0.0000	0.0000	0.0000	0.0000;
	24522	24710	0.006253	0.026071	0.0015	122.8	0	0	0	0	1	0	0	26.0200	-12.8100	-25.9700	12.8700	0.0000	0.0000	0.0000	0.0000;
	24523	24524	0.013387	0.056124	0.00655	140.32	0	0	0	0	1	0	0	94.0900	3.3500	-92.9600	0.7000	0.0000	0.0000	0.0000	0.0000;
	24549	24523	0.00643	0.029442	0.00182	139.4	0	0	0	0	1	0	0	89.1500	22.0900	-88.6400	-19.9800	0.0000	0.0000	0.0000	0.0000;
	24523	24683	0.00419	0.016175	0.00226	165.5	0	0	0	0	1	0	0	-132.9800	-22.0500	133.7100	24.6000	0.0000	0.0000	0.0000	0.0000;
	24523	24683	0.00419	0.016175	0.00226	165.5	0	0	0	0	1	0	0	-132.9800	-22.0500	133.7100	24.6000	0.0000	0.0000	0.0000	0.0000;
	24523	24683	0.00419	0.016175	0.00226	165.5	0	0	0	0	1	0	0	-132.9800	-22.0500	133.7100	24.6000	0.0000	0.0000	0.0000	0.0000;
	24786	24523	0.006518	0.029668	0.00344	124.34	0	0	0	0	1	0	0	29.9000	8.5800	-29.8400	-8.6700	0.0000	0.0000	0.0000	0.0000;
	24710	24525	0.006772	0.029834	0.00229	122.9	0	0	0	0	1	0	0	25.9700	-12.8700	-25.9100	12.8800	0.0000	0.0000	0.0000	0.0000;
	24526	24527	0.000252	0.001088	0	0	0	0	0	0	1	0	0	21.1100	9.9600	-21.1100	-9.9600	0.0000	0.0000	0.0000	0.0000;
	24528	24529	0.000214	0.001008	0	0	0	0	0	0	1	0	0	-52.2600	-9.6800	52.2700	9.7100	0.0000	0.0000	0.0000	0.0000;
	24725	24530	0.007897	0.028752	0.00495	141.66	0	0	0	0	1	0	0	42.6600	6.6300	-42.5200	-6.6400	0.0000	0.0000	0.0000	0.0000;
	24725	24530	0.007897	0.028752	0.00495	141.66	0	0	0	0	1	0	0	42.6600	6.6300	-42.5200	-6.6400	0.0000	0.0000	0.0000	0.0000;
	24532	24531	0.014286	0.059132	0.00379	108.94	0	0	0	0	1	0	0	-11.0600	2.9300	11.0800	-3.2300	0.0000	0.0000	0.0000	0.0000;
	24532	24533	0.000209	0.001144	0	0	0	0	0	0	1	0	0	14.8600	2.1600	-14.8600	-2.1600	0.0000	0.0000	0.0000	0.0000;
	24534	24535	0.002455	0.062198	0	174.56	0	0	0.98125	0	1	0	0	-1.5000	-0.5700	1.5000	0.5800	0.0000	0.0000	0.0000	0.0000;
	24534	24536	0.000276	0.001166	0	0	0	0	0	0	1	0	0	1.1400	0.5200	-1.1400	-0.5200	0.0000	0.0000	0.0000	0.0000;
	24534	24537	0.000227	0.00119	0	0	0	0	0	0	1	0	0	0.3600	0.0500	-0.3600	-0.0500	0.0000	0.0000	0.0000	0.0000;
	24538	24539	0.000937	0.026061	0	363.53	0	0	1	0	1	0	0	-179.5000	27.8500	179.7900	-19.9800	0.0000	0.0000	0.0000	0.0000;
	24538	24540	0.001336	0.036885	0	362.58	0	0	1	0	1	0	0	-179.3800	31.1600	179.7900	-19.9800	0.0000	0.0000	0.0000	0.0000;
	24538	24541	0.000224	0.001016	0	0	0	0	0	0	1	0	0	358.8800	-59.0100	-358.6100	60.2400	0.0000	0.0000	0.0000	0.0000;
	24538	24542	0.000298	0.001033	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24541	24598	0.004201	0.019412	0.00139	115.32	0	0	0	0	1	0	0	16.7500	-24.9500	-16.7100	24.9600	0.0000	0.0000	0.0000	0.0000;
	24543	24544	0.000268	0.001121	0	0	0	0	0	0	1	0	0	-29.7700	-3.6800	29.7700	3.6900	0.0000	0.0000	0.0000	0.0000;
	24550	24544	0.003609	0.018181	0.00236	117.09	0	0	0	0	1	0	0	18.3500	19.1200	-18.3200	-19.2500	0.0000	0.0000	0.0000	0.0000;
	24544	24663	0.00234	0.011821	0.00145	132.56	0	0	0	0	1	0	0	53.9500	3.3200	-53.8900	-3.1500	0.0000	0.0000	0.0000	0.0000;
	24545	24546	0.000963	0.027049	0	375.86	0	0	1	0	1	0	0	-192.4700	-46.2700	192.8200	56.0900	0.0000	0.0000	0.0000	0.0000;
	24545	24547	0.000846	0.023844	0	375.39	0	0	1	0	1	0	0	-192.5000	-56.3700	192.8200	65.2600	0.0000	0.0000	0.0000	0.0000;
	24545	24548	0.000298	0.001126	0	0	0	0	0	0	1	0	0	11.8800	2.4900	-11.8800	-2.4800	0.0000	0.0000	0.0000	0.0000;
	24545	24549	0.000217	0.001031	0	0	0	0	0	0	1	0	0	373.0900	100.1600	-372.8000	-98.7300	0.0000	0.0000	0.0000	0.0000;
	24683	24549	0.001201	0.005069	0.00063	149.51	0	0	0	0	1	0	0	-90.0300	-28.7800	90.1300	29.1300	0.0000	0.0000	0.0000	0.0000;
	24683	24549	0.001201	0.005069	0.00063	149.51	0	0	0	0	1	0	0	-90.0300	-28.7800	90.1300	29.1300	0.0000	0.0000	0.0000	0.0000;
	24549	24786	0.009648	0.033641	0.00236	131.33	0	0	0	0	1	0	0	51.3700	7.6100	-51.1200	-7.0100	0.0000	0.0000	0.0000	0.0000;
	24549	24793	0.016366	0.080876	0.00876	131.34	0	0	0	0	1	0	0	52.0300	10.7600	-51.6000	-9.5600	0.0000	0.0000	0.0000	0.0000;
	24550	24551	0.002037	0.057751	0	174.47	0	0	1	0	1	0	0	-3.0000	-1.3900	3.0000	1.4000	0.0000	0.0000	0.0000	0.0000;
	24550	24552	0.000218	0.001199	0	0	0	0	0	0	1	0	0	23.0400	5.4800	-23.0400	-5.4700	0.0000	0.0000	0.0000	0.0000;
	24575	24550	0.00309	0.012108	0.00111	125.36	0	0	0	0	1	0	0	-33.9400	-0.4700	33.9700	0.4800	0.0000	0.0000	0.0000	0.0000;
	24550	24663	0.002569	0.013062	0.00183	137.03	0	0	0	0	1	0	0	74.5200	30.0100	-74.3600	-29.4100	0.0000	0.0000	0.0000	0.0000;
	24554	24553	0.000103	0.008924	0	1625.3	0	0	1.0125	0	1	0	0	-673.0100	-92.4600	673.4500	131.3000	0.0000	0.0000	0.0000	0.0000;
	24554	24553	0.000103	0.008924	0	1625.3	0	0	1.0125	0	1	0	0	-673.0100	-92.4600	673.4500	131.3000	0.0000	0.0000	0.0000	0.0000;
	24554	24553	0.000103	0.008924	0	1625.3	0	0	1.0125	0	1	0	0	-673.0100	-92.4600	673.4500	131.3000	0.0000	0.0000	0.0000	0.0000;
	24553	24556	8.6e-05	0.006657	0	1768.97	0	0	1	0	1	0	0	-269.3700	-187.3900	269.4600	194.0100	0.0000	0.0000	0.0000	0.0000;
	24553	24557	0.000113	0.008542	0	1760.07	0	0	1	0	1	0	0	-254.3500	-186.1700	254.4500	194.0100	0.0000	0.0000	0.0000	0.0000;
	24553	24558	8.6e-05	0.006536	0	1753.22	0	0	1	0	1	0	0	-310.6600	-186.0900	310.7600	194.0100	0.0000	0.0000	0.0000	0.0000;
	24553	24559	0.000101	0.0074	0	1751.19	0	0	1	0	1	0	0	-341.0300	-183.7500	341.1700	194.0100	0.0000	0.0000	0.0000	0.0000;
	24553	24561	0.000215	0.001068	0	0	0	0	0	0	1	0	0	-844.9600	89.7800	846.3900	-82.6500	0.0000	0.0000	0.0000	0.0000;
	24555	24554	0.000463	0.025314	0	503.75	0	0	1.0125	0	1	0	0	-172.8800	-28.3300	173.0100	35.6000	0.0000	0.0000	0.0000	0.0000;
	24555	24554	0.000463	0.025314	0	503.75	0	0	1.0125	0	1	0	0	-172.8800	-28.3300	173.0100	35.6000	0.0000	0.0000	0.0000	0.0000;
	24555	24554	0.000463	0.025314	0	503.75	0	0	1.0125	0	1	0	0	-172.8800	-28.3300	173.0100	35.6000	0.0000	0.0000	0.0000	0.0000;
	24554	24560	0.000263	0.001098	0	0	0	0	0	0	1	0	0	1499.9800	170.5700	-1494.4600	-147.5600	0.0000	0.0000	0.0000	0.0000;
	24664	24561	0.000102	0.002971	1.43365	4132.23	0	0	0	0	1	0	0	847.0900	-217.1100	-846.3900	82.6500	0.0000	0.0000	0.0000	0.0000;
	24563	24562	0.000532	0.030206	0	535.29	0	0	1.05	0	1	0	0	-211.9500	-92.2500	212.2400	108.6800	0.0000	0.0000	0.0000	0.0000;
	24563	24562	0.000532	0.030206	0	535.29	0	0	1.05	0	1	0	0	-211.9500	-92.2500	212.2400	108.6800	0.0000	0.0000	0.0000	0.0000;
	24563	24562	0.000532	0.030206	0	535.29	0	0	1.05	0	1	0	0	-211.9500	-92.2500	212.2400	108.6800	0.0000	0.0000	0.0000	0.0000;
	24562	24566	0.0001	-0.002684	0	356.22	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24562	24567	0.000247	0.001176	0	0	0	0	0	0	1	0	0	-636.7300	-326.0500	637.9400	331.8100	0.0000	0.0000	0.0000	0.0000;
	24562	24568	0.000266	0.001086	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24564	24566	0.000825	0.044244	0	178.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24565	24566	0.000825	0.044244	0	178.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24569	24570	0.018713	0.498335	0	28.38	0	0	0.99375	0	1	0	0	-0.4800	-0.2200	0.4800	0.2300	0.0000	0.0000	0.0000	0.0000;
	24569	24571	0.013039	0.360511	0	27.86	0	0	0.99375	0	1	0	0	-0.4800	-0.2200	0.4800	0.2300	0.0000	0.0000	0.0000	0.0000;
	24569	24572	0.004693	0.134036	0	83.98	0	0	0.99375	0	1	0	0	-0.9700	-0.4500	0.9700	0.4500	0.0000	0.0000	0.0000	0.0000;
	24569	24573	0.015996	0.435029	0	26.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24569	24574	0.02316	0.676061	0	18.99	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24569	24575	0.000258	0.001124	0	0	0	0	0	0	1	0	0	1.9300	0.9000	-1.9300	-0.9000	0.0000	0.0000	0.0000	0.0000;
	24569	24576	0.000213	0.00105	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24577	24578	0.000815	0.026611	0	318.74	0	0	0.98125	0	1	0	0	-83.4500	10.9400	83.5000	-9.2800	0.0000	0.0000	0.0000	0.0000;
	24577	24579	0.000284	0.001169	0	0	0	0	0	0	1	0	0	83.4500	-10.9400	-83.4300	11.0200	0.0000	0.0000	0.0000	0.0000;
	24577	24580	0.000223	0.001097	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24579	24590	0.004179	0.015737	0.00165	164.56	0	0	0	0	1	0	0	-128.7500	-58.0300	129.5100	60.7200	0.0000	0.0000	0.0000	0.0000;
	24579	24590	0.004179	0.015737	0.00165	164.56	0	0	0	0	1	0	0	-128.7500	-58.0300	129.5100	60.7200	0.0000	0.0000	0.0000	0.0000;
	24579	24590	0.004179	0.015737	0.00165	164.56	0	0	0	0	1	0	0	-128.7500	-58.0300	129.5100	60.7200	0.0000	0.0000	0.0000	0.0000;
	24581	24582	0.000296	0.001187	0	0	0	0	0	0	1	0	0	10.7900	5.0300	-10.7900	-5.0300	0.0000	0.0000	0.0000	0.0000;
	24583	24584	0.001007	0.029421	0	546	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24583	24585	0.000693	0.019822	0	546	0	0	1.1	0	1	0	0	-418.0700	-144.6900	419.5000	185.6200	0.0000	0.0000	0.0000	0.0000;
	24583	24586	0.000864	0.023151	0	546	0	0	1.1	0	1	0	0	-417.7300	-138.3300	419.5000	185.6200	0.0000	0.0000	0.0000	0.0000;
	24583	24587	0.000695	0.018638	0	546	0	0	1.1	0	1	0	0	-418.0600	-147.0100	419.5000	185.6200	0.0000	0.0000	0.0000	0.0000;
	24583	24588	0.000874	0.024938	0	546	0	0	1.1	0	1	0	0	-417.7200	-134.9200	419.5000	185.6200	0.0000	0.0000	0.0000	0.0000;
	24583	24589	0.000879	0.028692	0	546	0	0	1.1	0	1	0	0	-417.7300	-127.8500	419.5000	185.6200	0.0000	0.0000	0.0000	0.0000;
	24583	24590	0.000286	0.001098	0	0	0	0	0	0	1	0	0	2089.3100	692.8100	-2077.2400	-646.4300	0.0000	0.0000	0.0000	0.0000;
	24583	24591	0.000286	0.001073	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24590	24680	0.006202	0.029187	0.00282	180.21	0	0	0	0	1	0	0	127.1700	26.6600	-126.2400	-22.5700	0.0000	0.0000	0.0000	0.0000;
	24590	24680	0.006202	0.029187	0.00282	180.21	0	0	0	0	1	0	0	127.1700	26.6600	-126.2400	-22.5700	0.0000	0.0000	0.0000	0.0000;
	24590	24680	0.006202	0.029187	0.00282	180.21	0	0	0	0	1	0	0	127.1700	26.6600	-126.2400	-22.5700	0.0000	0.0000	0.0000	0.0000;
	24590	24680	0.006202	0.029187	0.00282	180.21	0	0	0	0	1	0	0	127.1700	26.6600	-126.2400	-22.5700	0.0000	0.0000	0.0000	0.0000;
	24590	24680	0.006202	0.029187	0.00282	180.21	0	0	0	0	1	0	0	127.1700	26.6600	-126.2400	-22.5700	0.0000	0.0000	0.0000	0.0000;
	24590	24680	0.006202	0.029187	0.00282	180.21	0	0	0	0	1	0	0	127.1700	26.6600	-126.2400	-22.5700	0.0000	0.0000	0.0000	0.0000;
	24592	24593	0.004091	0.127427	0	98.89	0	0	0.9625	0	1	0	0	-1.0000	0.0000	1.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24592	24594	0.000258	0.001077	0	0	0	0	0	0	1	0	0	1.0000	-0.0000	-1.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24592	24595	0.00026	0.001157	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24594	24822	0.004141	0.018266	0.00269	127.9	0	0	0	0	1	0	0	-39.5000	-11.5800	39.5700	11.6100	0.0000	0.0000	0.0000	0.0000;
	24597	24596	0.000137	0.011223	0	1604.71	0	0	1.01875	0	1	0	0	-512.6200	-101.6100	512.9800	130.6300	0.0000	0.0000	0.0000	0.0000;
	24597	24596	0.000137	0.011223	0	1604.71	0	0	1.01875	0	1	0	0	-512.6200	-101.6100	512.9800	130.6300	0.0000	0.0000	0.0000	0.0000;
	24597	24596	0.000137	0.011223	0	1604.71	0	0	1.01875	0	1	0	0	-512.6200	-101.6100	512.9800	130.6300	0.0000	0.0000	0.0000	0.0000;
	24596	24600	0.000257	0.001027	0	0	0	0	0	0	1	0	0	-1203.3300	-262.8600	1206.9300	277.2400	0.0000	0.0000	0.0000	0.0000;
	24598	24597	0.000293	0.018397	0	492.65	0	0	1.0125	0	1	0	0	-153.5100	-54.8900	153.5900	59.4400	0.0000	0.0000	0.0000	0.0000;
	24598	24597	0.000293	0.018397	0	492.65	0	0	1.0125	0	1	0	0	-153.5100	-54.8900	153.5900	59.4400	0.0000	0.0000	0.0000	0.0000;
	24598	24597	0.000293	0.018397	0	492.65	0	0	1.0125	0	1	0	0	-153.5100	-54.8900	153.5900	59.4400	0.0000	0.0000	0.0000	0.0000;
	24597	24601	0.000267	0.001132	0	0	0	0	0	0	1	0	0	1077.1100	126.5000	-1074.2400	-114.3500	0.0000	0.0000	0.0000	0.0000;
	24599	24598	0.001764	0.050571	0	244.19	0	0	1.025	0	1	0	0	-161.3100	-39.5000	161.7700	52.8000	0.0000	0.0000	0.0000	0.0000;
	24600	25642	0.000377	0.010259	4.59646	4189.4	0	0	0	0	1	0	0	-1206.9300	-80.7000	1212.0400	-280.9400	0.0000	0.0000	0.0000	0.0000;
	24602	24603	0.000293	0.001136	0	0	0	0	0	0	1	0	0	4.7900	1.8400	-4.7900	-1.8400	0.0000	0.0000	0.0000	0.0000;
	24605	24603	0.006102	0.02029	0.00395	118.26	0	0	0	0	1	0	0	-8.9200	3.5500	8.9200	-3.9300	0.0000	0.0000	0.0000	0.0000;
	24603	24754	0.010842	0.039502	0.00408	106.3	0	0	0	0	1	0	0	-20.0300	-11.4300	20.0800	11.2200	0.0000	0.0000	0.0000	0.0000;
	24604	24605	0.00021	0.001147	0	0	0	0	0	0	1	0	0	7.9900	3.0700	-7.9900	-3.0700	0.0000	0.0000	0.0000	0.0000;
	24606	24607	0.001886	0.050331	0	213.08	0	0	0.99375	0	1	0	0	-5.4900	0.0100	5.4900	0.0000	0.0000	0.0000	0.0000	0.0000;
	24606	24608	0.000224	0.001198	0	0	0	0	0	0	1	0	0	5.4900	-0.0100	-5.4900	0.0100	0.0000	0.0000	0.0000	0.0000;
	24725	24608	0.003034	0.012493	0.00089	145.33	0	0	0	0	1	0	0	69.0000	19.8400	-68.8500	-19.3300	0.0000	0.0000	0.0000	0.0000;
	24725	24608	0.003034	0.012493	0.00089	145.33	0	0	0	0	1	0	0	69.0000	19.8400	-68.8500	-19.3300	0.0000	0.0000	0.0000	0.0000;
	24609	24610	0.001474	0.040459	0	351.05	0	0	1	0	1	0	0	-152.6600	0.4700	152.9800	8.3000	0.0000	0.0000	0.0000	0.0000;
	24609	24611	0.001186	0.035358	0	350.94	0	0	1	0	1	0	0	-152.7300	-1.8800	152.9800	9.5600	0.0000	0.0000	0.0000	0.0000;
	24609	24612	0.00073	0.021933	0	350.84	0	0	1	0	1	0	0	-152.8200	-10.0100	152.9800	14.7900	0.0000	0.0000	0.0000	0.0000;
	24609	24613	0.001043	0.026009	0	349.92	0	0	1	0	1	0	0	-152.7600	-5.7900	152.9800	11.4400	0.0000	0.0000	0.0000	0.0000;
	24609	24614	0.000903	0.027034	0	349.89	0	0	1	0	1	0	0	-152.7900	-6.1400	152.9800	12.0200	0.0000	0.0000	0.0000	0.0000;
	24609	24615	0.000921	0.028009	0	349.87	0	0	1	0	1	0	0	-152.7800	-5.6200	152.9800	11.7100	0.0000	0.0000	0.0000	0.0000;
	24609	24616	0.000241	0.001015	0	0	0	0	0	0	1	0	0	916.5400	28.9700	-914.6600	-21.0300	0.0000	0.0000	0.0000	0.0000;
	24609	24617	0.000207	0.001137	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24616	24631	0.00147	0.004976	0.00045	152.25	0	0	0	0	1	0	0	77.1000	-5.0700	-77.0100	5.2900	0.0000	0.0000	0.0000	0.0000;
	24616	24631	0.00147	0.004976	0.00045	152.25	0	0	0	0	1	0	0	77.1000	-5.0700	-77.0100	5.2900	0.0000	0.0000	0.0000	0.0000;
	24616	24631	0.00147	0.004976	0.00045	152.25	0	0	0	0	1	0	0	77.1000	-5.0700	-77.0100	5.2900	0.0000	0.0000	0.0000	0.0000;
	24618	24619	0.000244	0.001065	0	0	0	0	0	0	1	0	0	52.7400	24.6000	-52.7300	-24.5700	0.0000	0.0000	0.0000	0.0000;
	24619	24780	0.006163	0.022305	0.00248	115.21	0	0	0	0	1	0	0	-14.5200	-12.1400	14.5400	11.9400	0.0000	0.0000	0.0000	0.0000;
	25539	24619	0.0029	0.011619	0.00192	153.25	0	0	0	0	1	0	0	-80.4000	21.5600	80.5800	-21.0300	0.0000	0.0000	0.0000	0.0000;
	25539	24619	0.0029	0.011619	0.00192	153.25	0	0	0	0	1	0	0	-80.4000	21.5600	80.5800	-21.0300	0.0000	0.0000	0.0000	0.0000;
	25539	24619	0.0029	0.011619	0.00192	153.25	0	0	0	0	1	0	0	-80.4000	21.5600	80.5800	-21.0300	0.0000	0.0000	0.0000	0.0000;
	25564	24619	0.003844	0.017244	0.00204	162.09	0	0	0	0	1	0	0	123.0100	-29.0600	-122.4400	31.3900	0.0000	0.0000	0.0000	0.0000;
	25564	24619	0.003844	0.017244	0.00204	162.09	0	0	0	0	1	0	0	123.0100	-29.0600	-122.4400	31.3900	0.0000	0.0000	0.0000	0.0000;
	25564	24619	0.003844	0.017244	0.00204	162.09	0	0	0	0	1	0	0	123.0100	-29.0600	-122.4400	31.3900	0.0000	0.0000	0.0000	0.0000;
	24620	24621	0.002012	0.055925	0	198.64	0	0	1	0	1	0	0	-4.3300	-2.0100	4.3300	2.0200	0.0000	0.0000	0.0000	0.0000;
	24620	24622	0.002692	0.072735	0	198.27	0	0	1	0	1	0	0	-4.3300	-2.0000	4.3300	2.0200	0.0000	0.0000	0.0000	0.0000;
	24620	24623	0.003208	0.083455	0	197.86	0	0	1	0	1	0	0	-4.3300	-2.0000	4.3300	2.0200	0.0000	0.0000	0.0000	0.0000;
	24620	24624	0.000279	0.001054	0	0	0	0	0	0	1	0	0	12.9800	6.0100	-12.9800	-6.0100	0.0000	0.0000	0.0000	0.0000;
	24620	24625	0.000256	0.001079	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24748	24624	0.002222	0.010221	0.00127	116.27	0	0	0	0	1	0	0	-15.5600	8.4700	15.5700	-8.5700	0.0000	0.0000	0.0000	0.0000;
	24626	24627	0.000274	0.001153	0	0	0	0	0	0	1	0	0	7.9900	3.7300	-7.9900	-3.7300	0.0000	0.0000	0.0000	0.0000;
	24628	24629	0.000234	0.001033	0	0	0	0	0	0	1	0	0	112.2700	-5.5100	-112.2400	5.6300	0.0000	0.0000	0.0000	0.0000;
	24629	24806	0.001805	0.007703	0.00053	145.76	0	0	0	0	1	0	0	-60.4800	8.2700	60.5400	-8.0600	0.0000	0.0000	0.0000	0.0000;
	24629	24806	0.001805	0.007703	0.00053	145.76	0	0	0	0	1	0	0	-60.4800	8.2700	60.5400	-8.0600	0.0000	0.0000	0.0000	0.0000;
	24630	24631	0.000282	0.00103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24632	24635	0.000783	0.035142	0	347.39	0	0	1	0	1	0	0	5.4000	1.9600	-5.4000	-1.9500	0.0000	0.0000	0.0000	0.0000;
	24632	24636	0.000202	0.001107	0	0	0	0	0	0	1	0	0	6.5900	-2.5500	-6.5900	2.5500	0.0000	0.0000	0.0000	0.0000;
	24632	24637	0.000233	0.001058	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24633	24635	-0.000184	-0.008243	0	222.39	0	0	1	0	1	0	0	-5.4000	-1.9500	5.4000	1.9500	0.0000	0.0000	0.0000	0.0000;
	24742	24633	0.006521	0.029603	0.00512	126.52	0	0	0	0	1	0	0	-29.3200	-1.0900	29.3700	0.7800	0.0000	0.0000	0.0000	0.0000;
	24634	24635	0.003044	0.136542	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24638	24639	0.000269	0.001011	0	0	0	0	0	0	1	0	0	7.1900	2.7600	-7.1900	-2.7600	0.0000	0.0000	0.0000	0.0000;
	25016	24639	0.006139	0.029947	0.00432	127.25	0	0	0	0	1	0	0	36.7900	-29.8500	-36.6600	30.0300	0.0000	0.0000	0.0000	0.0000;
	24641	24640	0.00027	0.013729	0	322.25	0	0	1	0	1	0	0	-90.3700	-4.4200	90.3900	5.4600	0.0000	0.0000	0.0000	0.0000;
	24640	24642	0.001106	0.054314	0	229.02	0	0	1.0375	0	1	0	0	-23.4700	1.4500	23.4700	-1.1500	0.0000	0.0000	0.0000	0.0000;
	24640	24643	0.000261	0.001129	0	0	0	0	0	0	1	0	0	-66.9200	-6.9100	66.9300	6.9500	0.0000	0.0000	0.0000	0.0000;
	24640	24644	0.000292	0.001171	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32249	24643	0.000935	0.010611	0.20375	1061.66	0	0	0	0	1	0	0	66.9700	-14.6800	-66.9300	-6.9500	0.0000	0.0000	0.0000	0.0000;
	24646	24645	0.001354	0.038975	0	294.78	0	0	1	0	1	0	0	-102.1900	12.3800	102.3300	-8.6100	0.0000	0.0000	0.0000	0.0000;
	24646	24645	0.001354	0.038975	0	294.78	0	0	1	0	1	0	0	-102.1900	12.3800	102.3300	-8.6100	0.0000	0.0000	0.0000	0.0000;
	24646	24645	0.001354	0.038975	0	294.78	0	0	1	0	1	0	0	-102.1900	12.3800	102.3300	-8.6100	0.0000	0.0000	0.0000	0.0000;
	24645	24647	0.001221	0.03803	0	314.83	0	0	1	0	1	0	0	-74.8500	5.6400	74.9100	-3.6700	0.0000	0.0000	0.0000	0.0000;
	24645	24648	0.001043	0.030357	0	314.67	0	0	1	0	1	0	0	-74.8600	5.2400	74.9100	-3.6800	0.0000	0.0000	0.0000	0.0000;
	24645	24649	0.001212	0.035539	0	313.79	0	0	1	0	1	0	0	-74.8500	5.5100	74.9100	-3.6700	0.0000	0.0000	0.0000	0.0000;
	24645	24650	0.0013	0.038565	0	312.97	0	0	1	0	1	0	0	-74.8400	5.6700	74.9100	-3.6800	0.0000	0.0000	0.0000	0.0000;
	24645	24651	0.000218	0.001054	0	0	0	0	0	0	1	0	0	-7.5800	3.7700	7.5800	-3.7700	0.0000	0.0000	0.0000	0.0000;
	24645	24652	0.00025	0.001134	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24715	24651	0.008648	0.028622	0.00371	128.22	0	0	0	0	1	0	0	7.5900	-4.1600	-7.5800	3.7700	0.0000	0.0000	0.0000	0.0000;
	24653	24654	0.003987	0.1113	0	113.94	0	0	1	0	1	0	0	-1.1500	-0.4400	1.1500	0.4400	0.0000	0.0000	0.0000	0.0000;
	24653	24655	0.004291	0.114109	0	113.14	0	0	1	0	1	0	0	-1.1500	-0.4400	1.1500	0.4400	0.0000	0.0000	0.0000	0.0000;
	24653	24656	0.000282	0.001001	0	0	0	0	0	0	1	0	0	2.3000	0.8800	-2.3000	-0.8800	0.0000	0.0000	0.0000	0.0000;
	24653	24657	0.000293	0.001013	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24659	24658	0.002202	0.06457	0	185.42	0	0	1.075	0	1	0	0	-28.4000	-85.1200	28.5900	90.6600	0.0000	0.0000	0.0000	0.0000;
	24658	24660	0.000231	0.001051	0	0	0	0	0	0	1	0	0	-28.5900	-90.6600	28.6100	90.7500	0.0000	0.0000	0.0000	0.0000;
	24658	24661	0.000286	0.001162	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24816	24659	0.006252	0.013082	0.0005	70.62	0	0	0	0	1	0	0	37.2800	-49.2500	-37.0600	49.6600	0.0000	0.0000	0.0000	0.0000;
	24816	24659	0.006252	0.013082	0.0005	70.62	0	0	0	0	1	0	0	37.2800	-49.2500	-37.0600	49.6600	0.0000	0.0000	0.0000	0.0000;
	24660	24817	0.001739	0.007516	0.0008	120.01	0	0	0	0	1	0	0	-23.6900	-18.8100	23.7100	18.8000	0.0000	0.0000	0.0000	0.0000;
	24662	24663	0.000256	0.001022	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24663	24745	0.005799	0.019283	0.00132	141.01	0	0	0	0	1	0	0	101.4600	33.9900	-100.8300	-32.0300	0.0000	0.0000	0.0000	0.0000;
	24665	24664	0.000101	0.008363	0	1461.04	0	0	1.0125	0	1	0	0	-586.0000	-89.4800	586.3400	117.2600	0.0000	0.0000	0.0000	0.0000;
	24664	24667	7.9e-05	0.00674	0	1250.49	0	0	1.025	0	1	0	0	-142.3100	-70.8700	142.3300	72.5300	0.0000	0.0000	0.0000	0.0000;
	24664	24668	0.000134	0.010338	0	1249.21	0	0	1.03125	0	1	0	0	-142.3000	-69.9600	142.3300	72.5300	0.0000	0.0000	0.0000	0.0000;
	24664	24669	0.000163	0.012939	0	1248.42	0	0	1.03125	0	1	0	0	-142.2900	-69.3300	142.3300	72.5300	0.0000	0.0000	0.0000	0.0000;
	24664	24670	0.000145	0.01105	0	1246.64	0	0	1.03125	0	1	0	0	-142.2900	-69.7900	142.3300	72.5300	0.0000	0.0000	0.0000	0.0000;
	24664	24706	0.000134	0.0035	1.59231	4013.22	0	0	0	0	1	0	0	-401.5700	-317.8500	401.8400	152.0800	0.0000	0.0000	0.0000	0.0000;
	24778	24664	0.00016	0.004511	1.99071	4053.68	0	0	0	0	1	0	0	463.0200	32.8900	-462.6800	-238.8000	0.0000	0.0000	0.0000	0.0000;
	24666	24665	0.000322	0.017835	0	431.09	0	0	1.0125	0	1	0	0	-203.2100	-69.4700	203.3500	77.2500	0.0000	0.0000	0.0000	0.0000;
	24665	24671	0.000251	0.001046	0	0	0	0	0	0	1	0	0	382.6500	12.2200	-382.3100	-10.8100	0.0000	0.0000	0.0000	0.0000;
	24665	24672	0.000258	0.001113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24666	28729	0.061891	0.229781	0.02683	116.79	0	0	0	0	1	0	0	-33.1200	17.1300	33.9400	-16.9300	0.0000	0.0000	0.0000	0.0000;
	24673	24674	0.001424	0.040046	0	306.85	0	0	1.00625	0	1	0	0	-28.8200	-10.7200	28.8300	11.0800	0.0000	0.0000	0.0000	0.0000;
	24673	24675	0.001526	0.049939	0	283.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24673	24676	0.000284	0.001192	0	0	0	0	0	0	1	0	0	28.8200	10.7200	-28.8200	-10.7100	0.0000	0.0000	0.0000	0.0000;
	24673	24677	0.00022	0.00106	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24678	24679	0.005485	0.13881	0	108.53	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24678	24680	0.00026	0.001149	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24682	24681	0.000115	0.008784	0	1713.02	0	0	1	0	1	0	0	-739.8400	14.6300	740.4200	29.8900	0.0000	0.0000	0.0000	0.0000;
	24682	24681	0.000115	0.008784	0	1713.02	0	0	1	0	1	0	0	-739.8400	14.6300	740.4200	29.8900	0.0000	0.0000	0.0000	0.0000;
	24682	24681	0.000115	0.008784	0	1713.02	0	0	1	0	1	0	0	-739.8400	14.6300	740.4200	29.8900	0.0000	0.0000	0.0000	0.0000;
	24681	24684	0.000162	0.013104	0	1290.28	0	0	1	0	1	0	0	-164.4600	-51.7900	164.5000	55.3800	0.0000	0.0000	0.0000	0.0000;
	24681	24685	0.000133	0.010334	0	1284.24	0	0	1	0	1	0	0	-164.4700	-52.5400	164.5000	55.3800	0.0000	0.0000	0.0000	0.0000;
	24681	24686	7.7e-05	0.006932	0	1279.42	0	0	1	0	1	0	0	-164.4800	-72.4000	164.5000	74.4600	0.0000	0.0000	0.0000	0.0000;
	25558	24681	0.000208	0.005568	3.16037	4181.52	0	0	0	0	1	0	0	1380.2000	-188.0700	-1376.5300	-56.1200	0.0000	0.0000	0.0000	0.0000;
	24681	25575	0.000189	0.005696	2.70803	4169.9	0	0	0	0	1	0	0	-799.6000	-191.9500	800.7200	-69.1700	0.0000	0.0000	0.0000	0.0000;
	24683	24682	0.000331	0.020178	0	427.64	0	0	1	0	1	0	0	-221.0600	-16.2400	221.2200	25.5000	0.0000	0.0000	0.0000	0.0000;
	24682	24687	0.000251	0.001099	0	0	0	0	0	0	1	0	0	1998.3100	-69.3800	-1989.0200	110.0500	0.0000	0.0000	0.0000	0.0000;
	24682	24688	0.000262	0.001159	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24687	24789	0.00023	0.002378	0.05138	1197.4	0	0	0	0	1	0	0	410.7300	-200.5500	-410.2800	199.6200	0.0000	0.0000	0.0000	0.0000;
	24689	24690	0.000237	0.001182	0	0	0	0	0	0	1	0	0	12.2500	4.7100	-12.2500	-4.7100	0.0000	0.0000	0.0000	0.0000;
	24691	24692	0.000236	0.001066	0	0	0	0	0	0	1	0	0	44.9500	17.2800	-44.9400	-17.2600	0.0000	0.0000	0.0000	0.0000;
	24868	24692	0.009986	0.051756	0.00579	124.86	0	0	0	0	1	0	0	-37.2000	-8.5500	37.3400	8.7000	0.0000	0.0000	0.0000	0.0000;
	24692	24871	0.015565	0.076896	0.01081	128.25	0	0	0	0	1	0	0	46.8300	14.1200	-46.4700	-13.4300	0.0000	0.0000	0.0000	0.0000;
	24692	24878	0.035619	0.133266	0.01306	126.29	0	0	0	0	1	0	0	-39.2300	-5.5600	39.7700	6.1900	0.0000	0.0000	0.0000	0.0000;
	24693	24696	0.0001	-0.00109	0	408.08	0	0	1	0	1	0	0	-1.2000	-0.5600	1.2000	0.5600	0.0000	0.0000	0.0000	0.0000;
	24693	24697	0.000211	0.001046	0	0	0	0	0	0	1	0	0	1.2000	0.5600	-1.2000	-0.5600	0.0000	0.0000	0.0000	0.0000;
	24694	24696	0.002812	0.075417	0	204.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24695	24696	0.002812	0.075417	0	204.04	0	0	1	0	1	0	0	1.2000	0.5600	-1.2000	-0.5600	0.0000	0.0000	0.0000	0.0000;
	24697	24745	0.002754	0.012028	0.002	118.52	0	0	0	0	1	0	0	19.1400	-6.6600	-19.1300	6.5000	0.0000	0.0000	0.0000	0.0000;
	24697	24748	0.003228	0.013662	0.00186	117.93	0	0	0	0	1	0	0	-17.9500	7.2200	17.9600	-7.3600	0.0000	0.0000	0.0000	0.0000;
	24699	24698	0.000143	0.011949	0	1424.69	0	0	1	0	1	0	0	-239.4500	-56.1400	239.5300	62.8100	0.0000	0.0000	0.0000	0.0000;
	24698	24703	0.000103	0.008084	0	1463.92	0	0	1.03125	0	1	0	0	-282.1700	-95.1400	282.2600	102.0800	0.0000	0.0000	0.0000	0.0000;
	24698	24704	9.2e-05	0.00843	0	1463.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24698	24705	0.000152	0.010656	0	1462.64	0	0	1.0375	0	1	0	0	-282.1300	-92.8700	282.2600	102.0800	0.0000	0.0000	0.0000	0.0000;
	24698	24706	0.000268	0.001119	0	0	0	0	0	0	1	0	0	324.7800	125.2000	-324.4800	-123.9600	0.0000	0.0000	0.0000	0.0000;
	24698	24707	0.000276	0.001032	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24699	24702	0.001144	0.072086	0	582.98	0	0	1	0	1	0	0	246.5800	46.8200	-245.9100	-4.9000	0.0000	0.0000	0.0000	0.0000;
	29977	24699	0.00096	0.01292	0.33864	1184.27	0	0	0	0	1	0	0	400.6700	-78.9400	-399.2000	62.2100	0.0000	0.0000	0.0000	0.0000;
	24700	24702	-0.000693	-0.043679	0	432.98	0	0	1	0	1	0	0	-246.3100	-30.3000	245.9100	4.9000	0.0000	0.0000	0.0000	0.0000;
	24701	24702	0.002528	0.159249	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24723	24706	0.000103	0.003091	1.62625	3996.62	0	0	0	0	1	0	0	77.3600	-149.1900	-77.3500	-28.1200	0.0000	0.0000	0.0000	0.0000;
	24708	24709	0.001539	0.040143	0	284.99	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24708	24710	0.000275	0.001143	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24711	24712	0.000298	0.001138	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24714	24713	7.6e-05	0.006027	0	1599.53	0	0	1.00625	0	1	0	0	-509.6100	9.6600	509.7900	4.8600	0.0000	0.0000	0.0000	0.0000;
	24714	24713	7.6e-05	0.006027	0	1599.53	0	0	1.00625	0	1	0	0	-509.6100	9.6600	509.7900	4.8600	0.0000	0.0000	0.0000	0.0000;
	24714	24713	7.6e-05	0.006027	0	1599.53	0	0	1.00625	0	1	0	0	-509.6100	9.6600	509.7900	4.8600	0.0000	0.0000	0.0000	0.0000;
	24713	24716	0.000266	0.001139	0	0	0	0	0	0	1	0	0	-1201.7700	111.3700	1205.3600	-95.9900	0.0000	0.0000	0.0000	0.0000;
	24713	24717	0.000208	0.001164	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24715	24714	0.000371	0.024598	0	354.6	0	0	1	0	1	0	0	-84.8600	-1.4400	84.8800	3.0600	0.0000	0.0000	0.0000	0.0000;
	24813	24716	0.000213	0.006119	2.96564	4199.75	0	0	0	0	1	0	0	1208.2300	-48.6300	-1205.3600	-192.3400	0.0000	0.0000	0.0000	0.0000;
	24718	24719	0.001135	0.035155	0	338.39	0	0	1	0	1	0	0	-124.6800	-17.0900	124.8500	22.2400	0.0000	0.0000	0.0000	0.0000;
	24718	24720	0.001411	0.032433	0	337.71	0	0	1	0	1	0	0	-124.6400	-22.7700	124.8500	27.5800	0.0000	0.0000	0.0000	0.0000;
	24718	24721	0.000225	0.001019	0	0	0	0	0	0	1	0	0	249.3300	59.7500	-249.1900	-59.1400	0.0000	0.0000	0.0000	0.0000;
	24718	24722	0.00024	0.001059	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24723	24727	0.000131	0.009549	0	1768.89	0	0	1	0	1	0	0	1112.8800	138.4800	-1111.3700	-28.3200	0.0000	0.0000	0.0000	0.0000;
	24723	24728	0.000154	0.012318	0	1336.34	0	0	1.04375	0	1	0	0	-198.3600	-95.1600	198.4300	101.1200	0.0000	0.0000	0.0000	0.0000;
	24723	24729	8.2e-05	0.007265	0	1335.27	0	0	1.0375	0	1	0	0	-198.3900	-97.6100	198.4300	101.1200	0.0000	0.0000	0.0000	0.0000;
	24723	24730	0.000182	0.013185	0	1331.32	0	0	1.04375	0	1	0	0	-198.3400	-94.7500	198.4300	101.1200	0.0000	0.0000	0.0000	0.0000;
	24723	24731	8.4e-05	0.00631	0	1330.12	0	0	1.0375	0	1	0	0	-198.3900	-98.0700	198.4300	101.1200	0.0000	0.0000	0.0000	0.0000;
	24723	24732	6.2e-05	0.004843	0	1329.85	0	0	1.0375	0	1	0	0	-198.4000	-98.7700	198.4300	101.1200	0.0000	0.0000	0.0000	0.0000;
	24723	24733	0.000147	0.012101	0	1329.19	0	0	1.04375	0	1	0	0	-198.3600	-95.2700	198.4300	101.1200	0.0000	0.0000	0.0000	0.0000;
	24725	24724	0.00058	0.032	0	546.35	0	0	1	0	1	0	0	-167.0300	-26.9500	167.1900	35.6500	0.0000	0.0000	0.0000	0.0000;
	24725	24724	0.00058	0.032	0	546.35	0	0	1	0	1	0	0	-167.0300	-26.9500	167.1900	35.6500	0.0000	0.0000	0.0000	0.0000;
	24725	24724	0.00058	0.032	0	546.35	0	0	1	0	1	0	0	-167.0300	-26.9500	167.1900	35.6500	0.0000	0.0000	0.0000	0.0000;
	24724	24727	-4.5e-05	-0.003295	0	1743.89	0	0	1	0	1	0	0	-1111.8900	-66.3300	1111.3700	28.3200	0.0000	0.0000	0.0000	0.0000;
	24724	24734	0.000204	0.001005	0	0	0	0	0	0	1	0	0	610.3100	-40.6100	-609.6000	44.1100	0.0000	0.0000	0.0000	0.0000;
	24724	24735	0.000266	0.001178	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24726	24727	0.000437	0.03187	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24734	24802	0.001117	0.013878	0.18665	1163.51	0	0	0	0	1	0	0	523.0400	40.7000	-520.1700	-24.8600	0.0000	0.0000	0.0000	0.0000;
	24734	31539	0.000975	0.011308	0.21033	1216.22	0	0	0	0	1	0	0	86.5600	-84.8100	-86.4400	63.4200	0.0000	0.0000	0.0000	0.0000;
	24736	24737	0.003917	0.116284	0	97.14	0	0	0.99375	0	1	0	0	-1.0000	-0.3800	1.0000	0.3800	0.0000	0.0000	0.0000	0.0000;
	24736	24738	0.000201	0.001067	0	0	0	0	0	0	1	0	0	1.0000	0.3800	-1.0000	-0.3800	0.0000	0.0000	0.0000	0.0000;
	24739	24740	0.002192	0.060946	0	245.7	0	0	1	0	1	0	0	-22.3600	1.3800	22.3700	-1.1000	0.0000	0.0000	0.0000	0.0000;
	24739	24741	0.002229	0.061992	0	245.61	0	0	1	0	1	0	0	-22.3600	1.3900	22.3700	-1.1000	0.0000	0.0000	0.0000	0.0000;
	24739	24742	0.000204	0.001013	0	0	0	0	0	0	1	0	0	44.7300	-2.7700	-44.7200	2.7900	0.0000	0.0000	0.0000	0.0000;
	24739	24743	0.000291	0.001079	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24742	24776	0.00993	0.035998	0.00456	136.15	0	0	0	0	1	0	0	74.0400	-1.6900	-73.5400	3.0400	0.0000	0.0000	0.0000	0.0000;
	24744	24745	0.000257	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24746	24747	0.001926	0.058179	0	160.88	0	0	1.00625	0	1	0	0	-2.4000	-1.1100	2.4000	1.1200	0.0000	0.0000	0.0000	0.0000;
	24746	24748	0.000279	0.001007	0	0	0	0	0	0	1	0	0	2.4000	1.1100	-2.4000	-1.1100	0.0000	0.0000	0.0000	0.0000;
	24746	24749	0.000254	0.001125	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24750	24753	0.0001	0.001297	0	472.72	0	0	1	0	1	0	0	-5.9900	-2.3000	5.9900	2.3000	0.0000	0.0000	0.0000	0.0000;
	24750	24754	0.000208	0.001083	0	0	0	0	0	0	1	0	0	5.9900	2.3000	-5.9900	-2.3000	0.0000	0.0000	0.0000	0.0000;
	24751	24753	0.000959	0.027935	0	236.36	0	0	1	0	1	0	0	3.0000	1.1500	-3.0000	-1.1500	0.0000	0.0000	0.0000	0.0000;
	24752	24753	0.000959	0.027935	0	236.36	0	0	1	0	1	0	0	3.0000	1.1500	-3.0000	-1.1500	0.0000	0.0000	0.0000	0.0000;
	24756	24755	9.3e-05	0.006474	0	1464.82	0	0	1	0	1	0	0	-641.2200	-29.3200	641.5800	54.1100	0.0000	0.0000	0.0000	0.0000;
	24755	24758	7.2e-05	0.005073	0	1455.97	0	0	1.0375	0	1	0	0	-247.5300	-111.7900	247.5900	115.5100	0.0000	0.0000	0.0000	0.0000;
	24755	24759	0.000101	0.008813	0	1455.68	0	0	1.0375	0	1	0	0	-247.5100	-109.1000	247.5900	115.5100	0.0000	0.0000	0.0000	0.0000;
	24755	24760	0.000103	0.007802	0	1453.65	0	0	1.0375	0	1	0	0	-247.5100	-109.8200	247.5900	115.5100	0.0000	0.0000	0.0000	0.0000;
	24755	24761	9.8e-05	0.008451	0	1453.62	0	0	1.0375	0	1	0	0	-247.5200	-109.3600	247.5900	115.5100	0.0000	0.0000	0.0000	0.0000;
	24755	24762	0.000117	0.008493	0	1453	0	0	1.0375	0	1	0	0	-247.5000	-109.3300	247.5900	115.5100	0.0000	0.0000	0.0000	0.0000;
	24755	24763	7.8e-05	0.006621	0	1448.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24755	24778	4.6e-05	0.001359	0.51238	3981.66	0	0	0	0	1	0	0	-208.3800	-297.2500	208.4300	243.0500	0.0000	0.0000	0.0000	0.0000;
	24757	24756	0.000486	0.035735	0	347.34	0	0	1	0	1	0	0	-97.7300	-34.2400	97.7800	37.8900	0.0000	0.0000	0.0000	0.0000;
	24756	24764	0.000245	0.001076	0	0	0	0	0	0	1	0	0	543.4400	-8.5700	-542.7700	11.5300	0.0000	0.0000	0.0000	0.0000;
	24756	24765	0.000217	0.001045	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24764	24783	0.000466	0.005818	0.11164	1292.61	0	0	0	0	1	0	0	-863.3600	1.2000	866.6000	27.1600	0.0000	0.0000	0.0000	0.0000;
	24764	25538	0.000424	0.00481	0.12233	1294.61	0	0	0	0	1	0	0	-859.7300	-3.9300	862.6500	23.8700	0.0000	0.0000	0.0000	0.0000;
	25677	24764	0.000514	0.005583	0.09614	1287.65	0	0	0	0	1	0	0	741.4100	-42.0400	-738.7700	60.3200	0.0000	0.0000	0.0000	0.0000;
	24766	24767	0.002143	0.057942	0	215.5	0	0	1	0	1	0	0	-5.5900	-2.1300	5.5900	2.1500	0.0000	0.0000	0.0000	0.0000;
	24766	24768	0.00193	0.054371	0	215.3	0	0	1	0	1	0	0	-5.5900	-2.1300	5.5900	2.1500	0.0000	0.0000	0.0000	0.0000;
	24766	24769	0.001605	0.044817	0	215.26	0	0	1	0	1	0	0	-2.8000	-1.0700	2.8000	1.0800	0.0000	0.0000	0.0000	0.0000;
	24766	24770	0.000285	0.001034	0	0	0	0	0	0	1	0	0	13.9800	5.3300	-13.9800	-5.3300	0.0000	0.0000	0.0000	0.0000;
	24766	24771	0.000237	0.001101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24772	24775	0.0001	0.001568	0	547.61	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24772	24776	0.000216	0.001187	0	0	0	0	0	0	1	0	0	22.4700	8.6400	-22.4700	-8.6300	0.0000	0.0000	0.0000	0.0000;
	24772	24777	0.000299	0.001197	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24773	24775	0.000998	0.027555	0	273.81	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24774	24775	0.000998	0.027555	0	273.81	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24779	24778	7.3e-05	0.005725	0	1216.4	0	0	1.01875	0	1	0	0	26.6000	-355.5600	-26.5100	362.5000	0.0000	0.0000	0.0000	0.0000;
	24778	24781	7.1e-05	0.005752	0	1931.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24778	24782	0.000103	0.007537	0	1899.78	0	0	1.05	0	1	0	0	-457.9900	-414.5400	458.3800	443.6300	0.0000	0.0000	0.0000	0.0000;
	24778	25546	2.1e-05	0.000511	0.25934	3998.97	0	0	0	0	1	0	0	-186.9500	130.7500	186.9600	-158.7400	0.0000	0.0000	0.0000	0.0000;
	24780	24779	0.000565	0.031511	0	439.46	0	0	1.0375	0	1	0	0	237.8800	-116.4700	-237.4900	138.3300	0.0000	0.0000	0.0000	0.0000;
	24779	24783	0.000279	0.001027	0	0	0	0	0	0	1	0	0	210.8900	217.2300	-210.6500	-216.3700	0.0000	0.0000	0.0000	0.0000;
	24779	24784	0.000277	0.001072	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24780	25564	0.005903	0.020868	0.00247	139.22	0	0	0	0	1	0	0	-82.9500	43.7700	83.4200	-42.3500	0.0000	0.0000	0.0000	0.0000;
	24780	25640	0.01029	0.050274	0.00673	148.05	0	0	0	0	1	0	0	-84.7400	30.3800	85.5000	-27.3500	0.0000	0.0000	0.0000	0.0000;
	24780	25640	0.01029	0.050274	0.00673	148.05	0	0	0	0	1	0	0	-84.7400	30.3800	85.5000	-27.3500	0.0000	0.0000	0.0000	0.0000;
	25538	24783	0.000152	0.001831	0.07717	1183.48	0	0	0	0	1	0	0	-486.3300	12.5100	486.6600	-16.8600	0.0000	0.0000	0.0000	0.0000;
	29653	24783	0.000959	0.01256	0.50041	1306.91	0	0	0	0	1	0	0	1154.6500	-102.1200	-1142.6100	206.0600	0.0000	0.0000	0.0000	0.0000;
	24785	24788	0.001792	0.094351	0	448.44	0	0	1	0	1	0	0	78.8400	32.6500	-78.7200	-26.3100	0.0000	0.0000	0.0000	0.0000;
	24785	24789	0.000294	0.001037	0	0	0	0	0	0	1	0	0	247.9700	96.6200	-247.7700	-95.9500	0.0000	0.0000	0.0000	0.0000;
	24785	24790	0.00023	0.001023	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24786	24788	-0.001141	-0.060056	0	323.44	0	0	1	0	1	0	0	-78.8000	-30.3500	78.7200	26.3100	0.0000	0.0000	0.0000	0.0000;
	24787	24788	0.003594	0.189259	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24791	24792	0.004142	0.131099	0	121.73	0	0	0.99375	0	1	0	0	-1.4000	-0.5300	1.4000	0.5400	0.0000	0.0000	0.0000	0.0000;
	24791	24793	0.000214	0.001021	0	0	0	0	0	0	1	0	0	1.4000	0.5300	-1.4000	-0.5300	0.0000	0.0000	0.0000	0.0000;
	24795	24794	0.000702	0.038059	0	509.27	0	0	1.05625	0	1	0	0	-187.3100	-67.5500	187.6000	83.0100	0.0000	0.0000	0.0000	0.0000;
	24795	24794	0.000702	0.038059	0	509.27	0	0	1.05625	0	1	0	0	-187.3100	-67.5500	187.6000	83.0100	0.0000	0.0000	0.0000	0.0000;
	24795	24794	0.000702	0.038059	0	509.27	0	0	1.05625	0	1	0	0	-187.3100	-67.5500	187.6000	83.0100	0.0000	0.0000	0.0000	0.0000;
	24794	24796	0.000283	0.001118	0	0	0	0	0	0	1	0	0	-519.1100	-232.2500	519.9900	235.7400	0.0000	0.0000	0.0000	0.0000;
	24794	24797	0.000222	0.00113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24799	24798	0.000469	0.030047	0	338.99	0	0	1.01875	0	1	0	0	-95.7200	-16.6700	95.7600	19.3900	0.0000	0.0000	0.0000	0.0000;
	24798	24800	0.000602	0.026066	0	363.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24798	24801	0.000678	0.033927	0	363.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24798	24802	0.000245	0.001014	0	0	0	0	0	0	1	0	0	-95.7600	-19.3900	95.7900	19.4800	0.0000	0.0000	0.0000	0.0000;
	24798	24803	0.0002	0.001185	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24805	24804	0.000108	0.00924	0	1361.48	0	0	1	0	1	0	0	-317.9800	-13.8100	318.0800	22.3900	0.0000	0.0000	0.0000	0.0000;
	24804	24809	0.000188	0.013216	0	962.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24804	24810	0.000242	0.016737	0	939.48	0	0	1	0	1	0	0	-52.1300	2.9700	52.1400	-2.5600	0.0000	0.0000	0.0000	0.0000;
	24804	24811	0.000154	0.012144	0	934.97	0	0	1	0	1	0	0	-52.1300	2.8600	52.1400	-2.5600	0.0000	0.0000	0.0000	0.0000;
	24804	24812	0.000225	0.018907	0	914.7	0	0	1	0	1	0	0	-52.1300	3.0300	52.1400	-2.5600	0.0000	0.0000	0.0000	0.0000;
	24804	24813	0.000288	0.00105	0	0	0	0	0	0	1	0	0	-161.6800	-31.2500	161.7600	31.5100	0.0000	0.0000	0.0000	0.0000;
	24805	24808	0.000558	0.030143	0	435.72	0	0	1	0	1	0	0	121.1500	-11.8600	-121.0800	15.9500	0.0000	0.0000	0.0000	0.0000;
	24805	24814	0.000289	0.001131	0	0	0	0	0	0	1	0	0	196.8300	25.6700	-196.7200	-25.2600	0.0000	0.0000	0.0000	0.0000;
	24806	24808	2.4e-05	0.001288	0	385.72	0	0	1	0	1	0	0	-121.0800	16.1300	121.0800	-15.9500	0.0000	0.0000	0.0000	0.0000;
	24807	24808	0.00356	0.192178	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25575	24813	6e-05	0.001673	0.81686	4058.82	0	0	0	0	1	0	0	638.3600	-150.5100	-638.1300	67.4500	0.0000	0.0000	0.0000	0.0000;
	25642	24813	8.7e-05	0.002469	0.89628	4095.28	0	0	0	0	1	0	0	513.2900	-325.6000	-513.0100	235.6400	0.0000	0.0000	0.0000	0.0000;
	24813	25712	0.000315	0.008805	4.65267	4037.25	0	0	0	0	1	0	0	-218.8400	-285.9800	218.9800	-222.0000	0.0000	0.0000	0.0000	0.0000;
	25571	24814	0.000814	0.009968	0.13619	1156.09	0	0	0	0	1	0	0	287.9100	-29.2200	-287.2900	22.0200	0.0000	0.0000	0.0000	0.0000;
	24814	25649	0.00089	0.010473	0.31197	1077.2	0	0	0	0	1	0	0	-42.5100	-11.4900	42.5300	-22.3100	0.0000	0.0000	0.0000	0.0000;
	24816	24815	0.00049	0.012552	0	309.53	0	0	1	0	1	0	0	-78.8500	68.9900	78.9000	-67.7100	0.0000	0.0000	0.0000	0.0000;
	24815	24817	0.000296	0.001196	0	0	0	0	0	0	1	0	0	-78.9000	67.7100	78.9300	-67.5900	0.0000	0.0000	0.0000	0.0000;
	24815	24818	0.000236	0.001188	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24819	24820	0.002812	0.085921	0	164.71	0	0	1.00625	0	1	0	0	-2.6000	-1.2000	2.6000	1.2100	0.0000	0.0000	0.0000	0.0000;
	24819	24821	0.002655	0.081661	0	119.28	0	0	1.00625	0	1	0	0	-1.3000	-0.6000	1.3000	0.6100	0.0000	0.0000	0.0000	0.0000;
	24819	24822	0.000219	0.001109	0	0	0	0	0	0	1	0	0	3.9000	1.8100	-3.9000	-1.8100	0.0000	0.0000	0.0000	0.0000;
	24819	24823	0.000273	0.001092	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24825	24824	0.001372	0.039002	0	153.97	0	0	1.0375	0	1	0	0	-16.7700	-5.6100	16.7700	5.7300	0.0000	0.0000	0.0000	0.0000;
	24824	24827	0.001982	0.054874	0	224.21	0	0	0.9875	0	1	0	0	-7.9400	-3.0100	7.9400	3.0500	0.0000	0.0000	0.0000	0.0000;
	24824	24828	0.000213	0.001059	0	0	0	0	0	0	1	0	0	-8.8400	-2.7200	8.8400	2.7200	0.0000	0.0000	0.0000	0.0000;
	24824	24829	0.000241	0.001196	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24825	24826	0.010868	0.22981	0	49.21	0	0	1.03125	0	1	0	0	-7.9300	0.5000	7.9400	-0.3500	0.0000	0.0000	0.0000	0.0000;
	24831	24830	0.012004	0.041396	0.00304	140.01	0	0	0	0	1	0	0	-70.2300	36.5600	71.0000	-34.1900	0.0000	0.0000	0.0000	0.0000;
	24830	24832	0.018122	0.066673	0.00547	135.79	0	0	0	0	1	0	0	47.3500	1.3300	-46.9200	-0.3000	0.0000	0.0000	0.0000	0.0000;
	24830	24838	0.023392	0.079873	0.01063	147.2	0	0	0	0	1	0	0	-55.4400	23.9100	56.3300	-21.8900	0.0000	0.0000	0.0000	0.0000;
	24830	24838	0.023392	0.079873	0.01063	147.2	0	0	0	0	1	0	0	-55.4400	23.9100	56.3300	-21.8900	0.0000	0.0000	0.0000	0.0000;
	25473	24830	0.018224	0.082297	0.00696	117.33	0	0	0	0	1	0	0	20.2300	17.1600	-20.1000	-17.2600	0.0000	0.0000	0.0000	0.0000;
	24831	24844	0.017905	0.071139	0.0144	131.43	0	0	0	0	1	0	0	44.9800	-50.6000	-44.1500	52.4400	0.0000	0.0000	0.0000	0.0000;
	24832	24833	0.000201	0.001182	0	0	0	0	0	0	1	0	0	12.6300	5.0600	-12.6300	-5.0600	0.0000	0.0000	0.0000	0.0000;
	24834	24832	0.02376	0.099881	0.00834	131.41	0	0	0	0	1	0	0	-34.0000	5.2500	34.3000	-4.7700	0.0000	0.0000	0.0000	0.0000;
	24834	24837	0.009564	0.040502	0.00299	116.57	0	0	0	0	1	0	0	10.0300	15.6800	-10.0000	-15.8100	0.0000	0.0000	0.0000	0.0000;
	24834	25416	0.025222	0.07289	0.01051	116.56	0	0	0	0	1	0	0	8.8200	-21.4600	-8.6800	20.8600	0.0000	0.0000	0.0000	0.0000;
	24835	24836	0.000209	0.001136	0	0	0	0	0	0	1	0	0	18.2500	5.5300	-18.2500	-5.5200	0.0000	0.0000	0.0000	0.0000;
	24837	24835	0.014448	0.062121	0.00661	111.83	0	0	0	0	1	0	0	-9.8300	8.5900	9.8600	-9.0800	0.0000	0.0000	0.0000	0.0000;
	24835	24886	0.060017	0.263985	0.02455	123.08	0	0	0	0	1	0	0	-28.1100	3.5500	28.6400	-3.4900	0.0000	0.0000	0.0000	0.0000;
	24838	25515	0.034337	0.143243	0.01314	147.69	0	0	0	0	1	0	0	-62.9100	21.1200	64.5000	-15.7100	0.0000	0.0000	0.0000	0.0000;
	24838	25515	0.034337	0.143243	0.01314	147.69	0	0	0	0	1	0	0	-62.9100	21.1200	64.5000	-15.7100	0.0000	0.0000	0.0000	0.0000;
	25101	24839	0.023683	0.102545	0.01478	129.13	0	0	0	0	1	0	0	34.9200	-5.1500	-34.6500	4.7300	0.0000	0.0000	0.0000	0.0000;
	24839	25108	0.048881	0.177455	0.01199	125.65	0	0	0	0	1	0	0	28.2400	7.7000	-27.8500	-7.5300	0.0000	0.0000	0.0000	0.0000;
	24840	24898	0.010623	0.045893	0.01142	126.6	0	0	0	0	1	0	0	30.6300	1.3600	-30.5200	-1.9400	0.0000	0.0000	0.0000	0.0000;
	24840	25578	0.02018	0.067477	0.00669	133.22	0	0	0	0	1	0	0	-44.3600	-7.0300	44.8000	7.8800	0.0000	0.0000	0.0000	0.0000;
	24841	24842	0.000239	0.001161	0	0	0	0	0	0	1	0	0	12.0600	4.1800	-12.0600	-4.1800	0.0000	0.0000	0.0000	0.0000;
	24841	24843	0.016389	0.07241	0.00936	129.67	0	0	0	0	1	0	0	-34.9600	-24.2800	35.2500	24.5600	0.0000	0.0000	0.0000	0.0000;
	24841	25105	0.020016	0.090372	0.01683	116.37	0	0	0	0	1	0	0	7.7200	19.2100	-7.6300	-20.4900	0.0000	0.0000	0.0000	0.0000;
	24841	25106	0.022004	0.086882	0.00933	115.83	0	0	0	0	1	0	0	10.2900	1.3800	-10.2600	-2.2400	0.0000	0.0000	0.0000	0.0000;
	25108	24841	0.014213	0.049331	0.00774	102.95	0	0	0	0	1	0	0	-4.9000	-0.2900	4.9000	-0.4900	0.0000	0.0000	0.0000	0.0000;
	25101	24843	0.027867	0.122722	0.00887	135.32	0	0	0	0	1	0	0	47.4200	-4.7400	-46.8300	6.3500	0.0000	0.0000	0.0000	0.0000;
	24844	24845	0.000226	0.001143	0	0	0	0	0	0	1	0	0	10.3100	2.0300	-10.3100	-2.0300	0.0000	0.0000	0.0000	0.0000;
	24844	24847	0.011045	0.05014	0.00575	126.11	0	0	0	0	1	0	0	33.8400	-54.4800	-33.4100	55.8500	0.0000	0.0000	0.0000	0.0000;
	24846	24847	0.017027	0.07454	0.00707	120.15	0	0	0	0	1	0	0	-19.7300	-25.5700	19.9000	25.5600	0.0000	0.0000	0.0000	0.0000;
	24851	24846	0.011792	0.053248	0.00713	114.5	0	0	0	0	1	0	0	-9.3500	-23.9700	9.4200	23.5800	0.0000	0.0000	0.0000	0.0000;
	24847	24848	0.000232	0.001161	0	0	0	0	0	0	1	0	0	13.5100	1.5800	-13.5100	-1.5800	0.0000	0.0000	0.0000	0.0000;
	24849	24851	0.011938	0.05272	0.00448	111.16	0	0	0	0	1	0	0	-7.2000	0.9800	7.2100	-1.4100	0.0000	0.0000	0.0000	0.0000;
	25106	24849	0.021779	0.073356	0.00472	115.42	0	0	0	0	1	0	0	7.6300	2.8700	-7.6100	-3.3000	0.0000	0.0000	0.0000	0.0000;
	24850	24851	0.000235	0.001107	0	0	0	0	0	0	1	0	0	-7.4100	-2.0600	7.4100	2.0600	0.0000	0.0000	0.0000	0.0000;
	25105	24851	0.01476	0.054457	0.00494	109.44	0	0	0	0	1	0	0	5.3500	-23.4900	-5.2700	23.3100	0.0000	0.0000	0.0000	0.0000;
	24852	24854	0.011988	0.034982	0.00414	110.72	0	0	0	0	1	0	0	-7.8600	9.3100	7.8700	-9.7100	0.0000	0.0000	0.0000	0.0000;
	25188	24852	0.007744	0.026242	0.00443	110.97	0	0	0	0	1	0	0	7.9700	-26.0600	-7.9200	25.7700	0.0000	0.0000	0.0000	0.0000;
	24853	24854	0.000268	0.001157	0	0	0	0	0	0	1	0	0	-18.0000	33.4600	18.0000	-33.4500	0.0000	0.0000	0.0000	0.0000;
	24854	24857	0.003555	0.015438	0.00389	103.69	0	0	0	0	1	0	0	-4.7100	-1.3100	4.7100	0.9000	0.0000	0.0000	0.0000	0.0000;
	25022	24854	0.021332	0.078531	0.00874	120.74	0	0	0	0	1	0	0	21.6600	-43.5700	-21.1700	44.4700	0.0000	0.0000	0.0000	0.0000;
	24855	24856	0.000205	0.001025	0	0	0	0	0	0	1	0	0	15.7800	5.5200	-15.7700	-5.5200	0.0000	0.0000	0.0000	0.0000;
	24857	24855	0.00623	0.033551	0.00424	119.4	0	0	0	0	1	0	0	-20.4800	9.7800	20.5100	-10.0700	0.0000	0.0000	0.0000	0.0000;
	24855	24859	0.026624	0.104379	0.01729	138.8	0	0	0	0	1	0	0	-60.4400	19.6900	61.4500	-17.5500	0.0000	0.0000	0.0000	0.0000;
	25188	24855	0.00824	0.032992	0.00379	122.56	0	0	0	0	1	0	0	-24.1100	-0.4100	24.1500	0.1800	0.0000	0.0000	0.0000	0.0000;
	24857	24858	0.000227	0.001144	0	0	0	0	0	0	1	0	0	15.7800	4.4400	-15.7700	-4.4300	0.0000	0.0000	0.0000	0.0000;
	25026	24859	0.022211	0.104178	0.00891	107.11	0	0	0	0	1	0	0	3.6400	-0.4000	-3.6400	-0.5300	0.0000	0.0000	0.0000	0.0000;
	24859	25096	0.039401	0.172575	0.02336	140.46	0	0	0	0	1	0	0	-66.4100	16.7500	68.1600	-11.5500	0.0000	0.0000	0.0000	0.0000;
	24860	24861	0.007107	0.034382	0.00713	117.56	0	0	0	0	1	0	0	15.4600	-6.3100	-15.4400	5.6500	0.0000	0.0000	0.0000	0.0000;
	24860	25207	0.021094	0.090619	0.01624	120.95	0	0	0	0	1	0	0	-21.9100	4.3000	22.0100	-5.5600	0.0000	0.0000	0.0000	0.0000;
	25205	24861	0.033309	0.145612	0.01386	98.3	0	0	0	0	1	0	0	2.5900	7.0900	-2.5700	-8.4600	0.0000	0.0000	0.0000	0.0000;
	24863	24862	0.015593	0.07577	0.00842	125.33	0	0	0	0	1	0	0	34.0300	-1.8300	-33.8500	1.8200	0.0000	0.0000	0.0000	0.0000;
	24862	24865	0.053831	0.230653	0.0162	111.78	0	0	0	0	1	0	0	-5.2600	1.3200	5.2800	-2.8900	0.0000	0.0000	0.0000	0.0000;
	24862	24867	0.02542	0.111504	0.01468	118.75	0	0	0	0	1	0	0	7.8700	7.5600	-7.8400	-8.9000	0.0000	0.0000	0.0000	0.0000;
	24862	24931	0.026022	0.113601	0.01842	108.88	0	0	0	0	1	0	0	4.2600	-10.8900	-4.2300	9.1200	0.0000	0.0000	0.0000	0.0000;
	25501	24862	0.024421	0.093266	0.0082	112.03	0	0	0	0	1	0	0	-13.5400	1.3500	13.5900	-2.0100	0.0000	0.0000	0.0000	0.0000;
	24863	24864	0.000296	0.001144	0	0	0	0	0	0	1	0	0	13.7700	5.8100	-13.7700	-5.8100	0.0000	0.0000	0.0000	0.0000;
	24863	24923	0.014596	0.065697	0.00761	130.46	0	0	0	0	1	0	0	-47.7900	-3.9800	48.1200	4.6600	0.0000	0.0000	0.0000	0.0000;
	24865	24866	0.000289	0.001198	0	0	0	0	0	0	1	0	0	5.5700	0.6400	-5.5700	-0.6300	0.0000	0.0000	0.0000	0.0000;
	24865	25338	0.011807	0.055318	0.00461	113.24	0	0	0	0	1	0	0	-10.8500	2.2600	10.8600	-2.6600	0.0000	0.0000	0.0000	0.0000;
	24870	24867	0.004713	0.023434	0.00287	119.57	0	0	0	0	1	0	0	29.3400	-0.8200	-29.3000	0.7300	0.0000	0.0000	0.0000	0.0000;
	24868	24869	0.000224	0.001055	0	0	0	0	0	0	1	0	0	34.3500	8.7600	-34.3500	-8.7500	0.0000	0.0000	0.0000	0.0000;
	24870	24868	0.009885	0.040099	0.00338	129.53	0	0	0	0	1	0	0	-52.1000	-10.4300	52.3800	11.2200	0.0000	0.0000	0.0000	0.0000;
	24868	24875	0.044088	0.143706	0.01407	131.4	0	0	0	0	1	0	0	-52.5500	-6.4600	53.7600	8.9300	0.0000	0.0000	0.0000	0.0000;
	24868	25334	0.031503	0.167528	0.01879	102.87	0	0	0	0	1	0	0	3.0300	-4.9600	-3.0200	3.0800	0.0000	0.0000	0.0000	0.0000;
	24871	24870	0.009665	0.035563	0.00274	109.86	0	0	0	0	1	0	0	11.6000	-3.7500	-11.5900	3.5200	0.0000	0.0000	0.0000	0.0000;
	24871	24872	0.000254	0.001198	0	0	0	0	0	0	1	0	0	34.8700	17.1800	-34.8700	-17.1600	0.0000	0.0000	0.0000	0.0000;
	24876	24873	0.009374	0.038992	0.00468	124.64	0	0	0	0	1	0	0	-27.9200	-7.4100	27.9900	7.2300	0.0000	0.0000	0.0000	0.0000;
	24873	25757	0.006175	0.022718	0.0047	129.73	0	0	0	0	1	0	0	-38.8800	-8.9700	38.9800	8.8200	0.0000	0.0000	0.0000	0.0000;
	24874	24875	0.000223	0.001176	0	0	0	0	0	0	1	0	0	-12.0600	-3.5200	12.0600	3.5200	0.0000	0.0000	0.0000	0.0000;
	25757	24875	0.013654	0.048687	0.00674	145.25	0	0	0	0	1	0	0	-100.2100	3.6600	101.5100	0.2300	0.0000	0.0000	0.0000	0.0000;
	25795	24875	0.005916	0.027154	0.00542	150.24	0	0	0	0	1	0	0	84.0500	7.5000	-83.6700	-6.3400	0.0000	0.0000	0.0000	0.0000;
	25795	24875	0.005916	0.027154	0.00542	150.24	0	0	0	0	1	0	0	84.0500	7.5000	-83.6700	-6.3400	0.0000	0.0000	0.0000	0.0000;
	24876	24877	0.000252	0.001116	0	0	0	0	0	0	1	0	0	11.1300	4.0700	-11.1300	-4.0600	0.0000	0.0000	0.0000	0.0000;
	24876	25334	0.018317	0.078461	0.0072	118.99	0	0	0	0	1	0	0	16.7900	3.3400	-16.7400	-3.8700	0.0000	0.0000	0.0000	0.0000;
	24878	24879	0.017377	0.070062	0.00578	149.78	0	0	0	0	1	0	0	78.6600	-10.3900	-77.6500	13.8600	0.0000	0.0000	0.0000	0.0000;
	24878	24879	0.017377	0.070062	0.00578	149.78	0	0	0	0	1	0	0	78.6600	-10.3900	-77.6500	13.8600	0.0000	0.0000	0.0000	0.0000;
	24878	25644	0.011693	0.043392	0.00785	151.13	0	0	0	0	1	0	0	-82.5700	7.5700	83.3100	-5.6600	0.0000	0.0000	0.0000	0.0000;
	24878	25644	0.011693	0.043392	0.00785	151.13	0	0	0	0	1	0	0	-82.5700	7.5700	83.3100	-5.6600	0.0000	0.0000	0.0000	0.0000;
	24878	25795	0.01169	0.050962	0.00437	134.52	0	0	0	0	1	0	0	-53.4900	-9.3400	53.8100	10.2500	0.0000	0.0000	0.0000	0.0000;
	24879	24880	0.000209	0.00117	0	0	0	0	0	0	1	0	0	10.1100	3.8800	-10.1100	-3.8700	0.0000	0.0000	0.0000	0.0000;
	24879	25002	0.081389	0.320144	0.02098	119.36	0	0	0	0	1	0	0	23.1200	-4.2500	-22.7100	3.6600	0.0000	0.0000	0.0000	0.0000;
	24879	25251	0.038352	0.161737	0.01954	129.57	0	0	0	0	1	0	0	44.8600	-12.9200	-44.0900	14.0900	0.0000	0.0000	0.0000	0.0000;
	24879	25333	0.024518	0.134745	0.06269	131.75	0	0	0	0	1	0	0	50.8700	-9.2000	-50.2700	5.8200	0.0000	0.0000	0.0000	0.0000;
	24879	25760	0.043682	0.175515	0.04199	119.1	0	0	0	0	1	0	0	26.3400	-5.2100	-26.0500	1.8900	0.0000	0.0000	0.0000	0.0000;
	24881	24884	0.0001	-0.000889	0	546.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24881	24885	0.000263	0.001038	0	0	0	0	0	0	1	0	0	15.8300	3.6500	-15.8300	-3.6500	0.0000	0.0000	0.0000	0.0000;
	24881	24886	0.000207	0.001013	0	0	0	0	0	0	1	0	0	-15.8300	-3.6500	15.8300	3.6600	0.0000	0.0000	0.0000	0.0000;
	24882	24884	0.001575	0.043019	0	273.48	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24883	24884	0.001575	0.043019	0	273.48	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24886	24887	0.008421	0.034764	0.00663	101.95	0	0	0	0	1	0	0	3.1900	7.0900	-3.1900	-7.6800	0.0000	0.0000	0.0000	0.0000;
	24890	24886	0.026709	0.124026	0.01902	129.49	0	0	0	0	1	0	0	48.3200	8.5200	-47.6600	-7.2600	0.0000	0.0000	0.0000	0.0000;
	24888	24887	0.021857	0.080457	0.00682	126.84	0	0	0	0	1	0	0	43.4900	1.1200	-43.0500	-0.1400	0.0000	0.0000	0.0000	0.0000;
	24887	25330	0.021534	0.084661	0.01018	96.26	0	0	0	0	1	0	0	16.9100	2.5800	-16.8400	-3.2500	0.0000	0.0000	0.0000	0.0000;
	25176	24888	0.021727	0.084732	0.00809	118.3	0	0	0	0	1	0	0	25.2600	6.1600	-25.1000	-6.3400	0.0000	0.0000	0.0000	0.0000;
	25477	24888	0.023502	0.122015	0.02401	125.58	0	0	0	0	1	0	0	34.3900	-1.9700	-34.1000	1.1800	0.0000	0.0000	0.0000	0.0000;
	24889	24890	0.000266	0.001158	0	0	0	0	0	0	1	0	0	-7.8000	-2.6800	7.8000	2.6800	0.0000	0.0000	0.0000	0.0000;
	24890	25148	0.023085	0.100289	0.00757	130.46	0	0	0	0	1	0	0	33.3700	-24.8000	-32.9600	25.8000	0.0000	0.0000	0.0000	0.0000;
	25517	24890	0.02007	0.081226	0.00953	148.98	0	0	0	0	1	0	0	91.1700	-7.7300	-89.4900	13.6000	0.0000	0.0000	0.0000	0.0000;
	24891	24892	0.00021	0.001194	0	0	0	0	0	0	1	0	0	8.1100	2.1000	-8.1100	-2.1000	0.0000	0.0000	0.0000	0.0000;
	24891	24895	0.021272	0.085042	0.00708	144.58	0	0	0	0	1	0	0	-63.6400	20.6400	64.7000	-17.0400	0.0000	0.0000	0.0000	0.0000;
	25330	24891	0.017206	0.068392	0.00905	142.49	0	0	0	0	1	0	0	-54.8500	24.6400	55.5300	-22.7400	0.0000	0.0000	0.0000	0.0000;
	24893	25124	0.013496	0.064942	0.00888	117.14	0	0	0	0	1	0	0	-14.9700	49.6500	15.3200	-48.9200	0.0000	0.0000	0.0000	0.0000;
	24894	24895	0.011701	0.042006	0.00719	149.92	0	0	0	0	1	0	0	81.1400	-5.7000	-80.2900	8.1100	0.0000	0.0000	0.0000	0.0000;
	24894	24898	0.015086	0.060178	0.0043	116.12	0	0	0	0	1	0	0	-9.1400	0.0100	9.1600	-0.3500	0.0000	0.0000	0.0000	0.0000;
	24899	24894	0.013887	0.073846	0.00902	149.35	0	0	0	0	1	0	0	84.0800	3.4100	-83.0200	1.3600	0.0000	0.0000	0.0000	0.0000;
	24895	24896	0.000209	0.001171	0	0	0	0	0	0	1	0	0	15.5900	8.9300	-15.5900	-8.9300	0.0000	0.0000	0.0000	0.0000;
	24897	24898	0.00024	0.001181	0	0	0	0	0	0	1	0	0	-21.3600	-2.2800	21.3600	2.2900	0.0000	0.0000	0.0000	0.0000;
	25384	24899	0.009609	0.035343	0.00392	151.32	0	0	0	0	1	0	0	101.2800	9.4700	-100.2400	-6.0200	0.0000	0.0000	0.0000	0.0000;
	24900	24901	0.009619	0.038399	0.00392	123.54	0	0	0	0	1	0	0	25.9700	-11.8400	-25.8900	11.7400	0.0000	0.0000	0.0000	0.0000;
	24900	25482	0.024452	0.105907	0.01154	135.3	0	0	0	0	1	0	0	-47.2800	9.4100	47.8400	-8.2100	0.0000	0.0000	0.0000	0.0000;
	25499	24901	0.019197	0.08712	0.00846	102.25	0	0	0	0	1	0	0	-1.2000	18.5700	1.2700	-19.1700	0.0000	0.0000	0.0000	0.0000;
	24902	24903	0.00023	0.001031	0	0	0	0	0	0	1	0	0	-45.7500	-11.3600	45.7500	11.3800	0.0000	0.0000	0.0000	0.0000;
	24903	25112	0.001055	0.012401	0.33048	1281.1	0	0	0	0	1	0	0	-398.8600	63.7600	400.4600	-80.9600	0.0000	0.0000	0.0000	0.0000;
	25168	24903	0.002483	0.028638	0.62145	1088.85	0	0	0	0	1	0	0	-136.0900	-55.8200	136.5300	-6.4200	0.0000	0.0000	0.0000	0.0000;
	24904	24905	0.000274	0.001148	0	0	0	0	0	0	1	0	0	47.1400	29.7100	-47.1300	-29.6700	0.0000	0.0000	0.0000	0.0000;
	24904	24908	0.007563	0.031895	0.00229	115.23	0	0	0	0	1	0	0	-14.9400	-9.5700	14.9600	9.4200	0.0000	0.0000	0.0000	0.0000;
	24921	24904	0.007519	0.028257	0.00232	137.77	0	0	0	0	1	0	0	80.9200	27.8200	-80.4200	-26.1600	0.0000	0.0000	0.0000	0.0000;
	24904	24929	0.01907	0.063782	0.00834	129.25	0	0	0	0	1	0	0	48.2200	6.0300	-47.7900	-5.4700	0.0000	0.0000	0.0000	0.0000;
	24906	24919	0.011819	0.059918	0.00364	128.21	0	0	0	0	1	0	0	40.7800	1.6100	-40.5900	-1.0200	0.0000	0.0000	0.0000	0.0000;
	24926	24906	0.011531	0.040604	0.0037	136.49	0	0	0	0	1	0	0	69.1200	5.8900	-68.5900	-4.4300	0.0000	0.0000	0.0000	0.0000;
	24919	24907	0.007977	0.036039	0.00369	107.54	0	0	0	0	1	0	0	-8.8400	-2.3200	8.8400	1.9800	0.0000	0.0000	0.0000	0.0000;
	24929	24907	0.00552	0.018891	0.00423	125.25	0	0	0	0	1	0	0	36.7300	8.5000	-36.6500	-8.6700	0.0000	0.0000	0.0000	0.0000;
	24908	24909	0.000283	0.001004	0	0	0	0	0	0	1	0	0	25.3300	3.2800	-25.3300	-3.2800	0.0000	0.0000	0.0000	0.0000;
	24921	24908	0.009481	0.044493	0.00472	127.33	0	0	0	0	1	0	0	40.4500	12.9400	-40.2900	-12.7100	0.0000	0.0000	0.0000	0.0000;
	24911	24910	0.000249	0.017117	0	455.97	0	0	1	0	1	0	0	-313.0900	-33.0600	313.3200	49.0200	0.0000	0.0000	0.0000	0.0000;
	24910	24912	0.000227	0.001101	0	0	0	0	0	0	1	0	0	38.2100	6.4600	-38.2100	-6.4500	0.0000	0.0000	0.0000	0.0000;
	24922	24910	0.000494	0.006499	0.15339	1038.31	0	0	0	0	1	0	0	114.2600	-65.1900	-114.1900	49.6700	0.0000	0.0000	0.0000	0.0000;
	24910	25104	0.003273	0.046465	1.2924	1160.95	0	0	0	0	1	0	0	-237.3400	-75.4100	239.0500	-41.8800	0.0000	0.0000	0.0000	0.0000;
	24926	24911	0.003304	0.013993	0.00199	149.8	0	0	0	0	1	0	0	-91.6400	-12.7200	91.9000	13.6400	0.0000	0.0000	0.0000	0.0000;
	24926	24911	0.003304	0.013993	0.00199	149.8	0	0	0	0	1	0	0	-91.6400	-12.7200	91.9000	13.6400	0.0000	0.0000	0.0000	0.0000;
	24911	24927	0.006065	0.029667	0.00242	142.51	0	0	0	0	1	0	0	64.6400	2.8900	-64.4000	-1.9800	0.0000	0.0000	0.0000	0.0000;
	24911	24927	0.006065	0.029667	0.00242	142.51	0	0	0	0	1	0	0	64.6400	2.8900	-64.4000	-1.9800	0.0000	0.0000	0.0000	0.0000;
	24913	24914	0.000275	0.001044	0	0	0	0	0	0	1	0	0	-12.7800	48.1300	12.7900	-48.1100	0.0000	0.0000	0.0000	0.0000;
	24924	24914	0.007891	0.034052	0.00481	132.2	0	0	0	0	1	0	0	53.8300	-23.6300	-53.5700	24.2300	0.0000	0.0000	0.0000	0.0000;
	24914	24931	0.008494	0.039464	0.0043	127.45	0	0	0	0	1	0	0	40.7900	23.8800	-40.6100	-23.5000	0.0000	0.0000	0.0000	0.0000;
	24915	24916	0.000242	0.001114	0	0	0	0	0	0	1	0	0	38.0300	7.8100	-38.0300	-7.7900	0.0000	0.0000	0.0000	0.0000;
	24929	24915	0.004029	0.017372	0.00212	112.01	0	0	0	0	1	0	0	-11.7600	-5.6100	11.7700	5.4200	0.0000	0.0000	0.0000	0.0000;
	24915	24930	0.014803	0.075702	0.00938	130.53	0	0	0	0	1	0	0	-49.8000	-13.2300	50.1800	14.1700	0.0000	0.0000	0.0000	0.0000;
	24917	24921	0.020943	0.089192	0.00485	137.15	0	0	0	0	1	0	0	-77.9300	5.7500	79.1400	-1.1200	0.0000	0.0000	0.0000	0.0000;
	24917	25140	0.009413	0.040664	0.00625	130.2	0	0	0	0	1	0	0	51.1700	-13.3900	-50.9200	13.8000	0.0000	0.0000	0.0000	0.0000;
	24930	24918	0.015961	0.064758	0.00485	133.29	0	0	0	0	1	0	0	65.3800	21.6800	-64.6700	-19.3200	0.0000	0.0000	0.0000	0.0000;
	24918	25319	0.004986	0.025104	0.00395	115.9	0	0	0	0	1	0	0	20.1000	2.8900	-20.0800	-3.1900	0.0000	0.0000	0.0000	0.0000;
	24921	24920	0.000557	0.033804	0	465.28	0	0	1.025	0	1	0	0	-182.0000	-43.7100	182.1900	55.1700	0.0000	0.0000	0.0000	0.0000;
	24921	24920	0.000557	0.033804	0	465.28	0	0	1.025	0	1	0	0	-182.0000	-43.7100	182.1900	55.1700	0.0000	0.0000	0.0000	0.0000;
	24920	24922	0.000202	0.00108	0	0	0	0	0	0	1	0	0	-364.3800	-110.3300	364.6600	111.8000	0.0000	0.0000	0.0000	0.0000;
	24930	24921	0.00408	0.019765	0.00239	143.52	0	0	0	0	1	0	0	-69.1900	-22.3200	69.3900	23.0400	0.0000	0.0000	0.0000	0.0000;
	24930	24921	0.00408	0.019765	0.00239	143.52	0	0	0	0	1	0	0	-69.1900	-22.3200	69.3900	23.0400	0.0000	0.0000	0.0000	0.0000;
	24922	25775	0.000774	0.009752	0.1839	1190.14	0	0	0	0	1	0	0	-478.9200	-46.6000	480.5800	47.6900	0.0000	0.0000	0.0000	0.0000;
	24923	24926	0.01025	0.052751	0.00463	121.59	0	0	0	0	1	0	0	-26.2400	-1.4400	26.3100	1.3000	0.0000	0.0000	0.0000	0.0000;
	24927	24923	0.006188	0.020917	0.00174	126.07	0	0	0	0	1	0	0	36.4100	6.7600	-36.3300	-6.6700	0.0000	0.0000	0.0000	0.0000;
	24924	24925	0.000221	0.001096	0	0	0	0	0	0	1	0	0	14.4500	6.0200	-14.4500	-6.0200	0.0000	0.0000	0.0000	0.0000;
	24924	24927	0.010522	0.05431	0.00384	135.84	0	0	0	0	1	0	0	-68.2800	17.6100	68.7800	-15.4500	0.0000	0.0000	0.0000	0.0000;
	24926	25339	0.012038	0.045452	0.00406	133.33	0	0	0	0	1	0	0	60.6100	11.2700	-60.1800	-10.0500	0.0000	0.0000	0.0000	0.0000;
	24928	24929	0.000214	0.001177	0	0	0	0	0	0	1	0	0	-22.8200	-2.5800	22.8200	2.5900	0.0000	0.0000	0.0000	0.0000;
	24932	25139	0.006853	0.036144	0.0034	117.9	0	0	0	0	1	0	0	15.3800	-14.2900	-15.3500	14.0700	0.0000	0.0000	0.0000	0.0000;
	25320	24932	0.012099	0.045185	0.00513	123.91	0	0	0	0	1	0	0	28.1400	-12.3800	-28.0300	12.2400	0.0000	0.0000	0.0000	0.0000;
	24933	24936	0.0001	0.001795	0	590.45	0	0	1	0	1	0	0	9.5900	3.7400	-9.5900	-3.7400	0.0000	0.0000	0.0000	0.0000;
	24933	24937	0.000239	0.001079	0	0	0	0	0	0	1	0	0	-9.5900	-3.7400	9.5900	3.7400	0.0000	0.0000	0.0000	0.0000;
	24933	24938	0.000207	0.001113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24934	24936	0.00161	0.048301	0	295.23	0	0	1	0	1	0	0	-9.5900	-3.6900	9.5900	3.7400	0.0000	0.0000	0.0000	0.0000;
	24935	24936	0.00161	0.048301	0	295.23	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24937	25165	0.023091	0.115026	0.01566	141.07	0	0	0	0	1	0	0	-68.1100	3.0400	69.1800	0.7100	0.0000	0.0000	0.0000	0.0000;
	24937	25356	0.017058	0.079925	0.00696	141.62	0	0	0	0	1	0	0	66.7300	-10.3100	-65.9500	13.2400	0.0000	0.0000	0.0000	0.0000;
	24937	25363	0.020629	0.094389	0.00967	116.06	0	0	0	0	1	0	0	-8.2100	3.5200	8.2300	-4.4100	0.0000	0.0000	0.0000	0.0000;
	24939	25154	0.052025	0.220041	0.02088	123.9	0	0	0	0	1	0	0	35.1200	-16.8700	-34.3700	17.8200	0.0000	0.0000	0.0000	0.0000;
	24939	25311	0.019025	0.086618	0.00665	140.16	0	0	0	0	1	0	0	-74.9300	15.9500	76.0100	-11.7100	0.0000	0.0000	0.0000	0.0000;
	24939	25316	0.028828	0.151152	0.02044	124.06	0	0	0	0	1	0	0	25.4100	-2.2200	-25.2300	1.0600	0.0000	0.0000	0.0000	0.0000;
	24940	24941	0.01878	0.072849	0.0057	131.15	0	0	0	0	1	0	0	33.5900	-4.3700	-33.3800	4.6100	0.0000	0.0000	0.0000	0.0000;
	24940	25169	0.019363	0.079362	0.01547	137.43	0	0	0	0	1	0	0	-50.8000	-2.4900	51.2900	2.9000	0.0000	0.0000	0.0000	0.0000;
	24941	25324	0.032953	0.144848	0.01416	124.13	0	0	0	0	1	0	0	18.9800	-7.4100	-18.8500	6.5500	0.0000	0.0000	0.0000	0.0000;
	24942	25354	0.009219	0.040456	0.00815	126.68	0	0	0	0	1	0	0	38.4500	-8.3800	-38.3100	8.1800	0.0000	0.0000	0.0000	0.0000;
	25501	24942	0.016769	0.085515	0.01826	131.44	0	0	0	0	1	0	0	49.0000	-6.0100	-48.6000	6.2000	0.0000	0.0000	0.0000	0.0000;
	24943	25043	0.057352	0.257941	0.02768	142.5	0	0	0	0	1	0	0	-64.4600	12.1700	67.0600	-3.1900	0.0000	0.0000	0.0000	0.0000;
	25441	24943	0.011705	0.056171	0.00594	140.9	0	0	0	0	1	0	0	-55.2300	17.7600	55.6400	-16.3600	0.0000	0.0000	0.0000	0.0000;
	24944	24945	0.000261	0.001127	0	0	0	0	0	0	1	0	0	17.3100	6.9300	-17.3100	-6.9300	0.0000	0.0000	0.0000	0.0000;
	24946	24944	0.01971	0.088466	0.00703	100.39	0	0	0	0	1	0	0	6.9300	15.2700	-6.8800	-15.7200	0.0000	0.0000	0.0000	0.0000;
	24944	24948	0.014818	0.056117	0.00849	119.39	0	0	0	0	1	0	0	-10.4300	8.7900	10.4600	-9.5100	0.0000	0.0000	0.0000	0.0000;
	24946	25262	0.010204	0.04231	0.01212	157.38	0	0	0	0	1	0	0	-103.8300	-11.0500	104.9300	14.3600	0.0000	0.0000	0.0000	0.0000;
	24946	25262	0.010204	0.04231	0.01212	157.38	0	0	0	0	1	0	0	-103.8300	-11.0500	104.9300	14.3600	0.0000	0.0000	0.0000	0.0000;
	24946	25512	0.020008	0.078953	0.01166	156.36	0	0	0	0	1	0	0	97.8600	2.0100	-95.9600	4.3100	0.0000	0.0000	0.0000	0.0000;
	24946	25512	0.020008	0.078953	0.01166	156.36	0	0	0	0	1	0	0	97.8600	2.0100	-95.9600	4.3100	0.0000	0.0000	0.0000	0.0000;
	24948	24947	0.012357	0.051683	0.0062	125.13	0	0	0	0	1	0	0	-21.4200	6.3000	21.4900	-6.6400	0.0000	0.0000	0.0000	0.0000;
	24947	25027	0.032291	0.130912	0.01326	127.93	0	0	0	0	1	0	0	-29.6300	4.7000	29.9300	-4.7800	0.0000	0.0000	0.0000	0.0000;
	24949	25441	0.025841	0.109144	0.01495	134.7	0	0	0	0	1	0	0	-55.2100	5.3700	56.0500	-3.2300	0.0000	0.0000	0.0000	0.0000;
	24949	25515	0.021893	0.085161	0.00796	131.22	0	0	0	0	1	0	0	44.7100	-10.7600	-44.2200	11.9100	0.0000	0.0000	0.0000	0.0000;
	24950	24953	0.004955	0.020009	0.00202	136.41	0	0	0	0	1	0	0	-67.3300	-26.5400	67.5800	27.3400	0.0000	0.0000	0.0000	0.0000;
	24950	25507	0.010098	0.044847	0.00289	130.01	0	0	0	0	1	0	0	49.9400	22.0400	-49.6400	-21.0400	0.0000	0.0000	0.0000	0.0000;
	24951	24953	0.011587	0.047209	0.00502	135.28	0	0	0	0	1	0	0	-63.4200	-22.1600	63.9300	23.7300	0.0000	0.0000	0.0000	0.0000;
	25440	24951	0.016849	0.062092	0.00545	123.11	0	0	0	0	1	0	0	-34.3600	-18.9400	34.6200	19.3600	0.0000	0.0000	0.0000	0.0000;
	24953	24952	0.000506	0.0331	0	362.31	0	0	1	0	1	0	0	-131.5100	-51.0700	131.6100	57.3200	0.0000	0.0000	0.0000	0.0000;
	24952	24954	0.000226	0.001043	0	0	0	0	0	0	1	0	0	33.1500	12.3400	-33.1500	-12.3300	0.0000	0.0000	0.0000	0.0000;
	25104	24952	0.002072	0.021801	0.40713	1114.65	0	0	0	0	1	0	0	165.3000	12.7800	-164.7600	-51.9900	0.0000	0.0000	0.0000	0.0000;
	24955	24956	0.000279	0.001097	0	0	0	0	0	0	1	0	0	5.9900	1.3200	-5.9900	-1.3200	0.0000	0.0000	0.0000	0.0000;
	24957	24955	0.013164	0.051408	0.00637	122.27	0	0	0	0	1	0	0	21.3400	3.0100	-21.2800	-3.4500	0.0000	0.0000	0.0000	0.0000;
	25118	24955	0.030056	0.113455	0.02052	136.05	0	0	0	0	1	0	0	-58.2300	-0.6400	59.2400	2.3800	0.0000	0.0000	0.0000	0.0000;
	24955	25287	0.031356	0.137918	0.01265	128.64	0	0	0	0	1	0	0	-43.9500	-0.2600	44.5300	1.4800	0.0000	0.0000	0.0000	0.0000;
	24957	24958	0.000225	0.001163	0	0	0	0	0	0	1	0	0	7.2500	0.3600	-7.2500	-0.3600	0.0000	0.0000	0.0000	0.0000;
	25285	24957	0.018475	0.066307	0.00752	125.87	0	0	0	0	1	0	0	45.4300	-7.8600	-45.0600	8.4000	0.0000	0.0000	0.0000	0.0000;
	25905	24957	0.036786	0.136923	0.02498	93.98	0	0	0	0	1	0	0	-16.3400	9.6200	16.4800	-11.7600	0.0000	0.0000	0.0000	0.0000;
	24959	24960	0.021282	0.099079	0.01638	138.08	0	0	0	0	1	0	0	-50.5100	4.4000	51.0600	-3.5000	0.0000	0.0000	0.0000	0.0000;
	24959	24962	0.013083	0.0731	0.00691	130.61	0	0	0	0	1	0	0	34.4800	-8.3500	-34.3100	8.5700	0.0000	0.0000	0.0000	0.0000;
	24960	26443	0.024448	0.088016	0.01357	143.85	0	0	0	0	1	0	0	-60.1800	1.5800	61.0500	0.1700	0.0000	0.0000	0.0000	0.0000;
	24961	24962	0.000218	0.001033	0	0	0	0	0	0	1	0	0	-9.1200	-2.4100	9.1200	2.4100	0.0000	0.0000	0.0000	0.0000;
	24962	24963	0.01485	0.065183	0.00981	136.98	0	0	0	0	1	0	0	-59.3000	-15.0300	59.8500	16.4400	0.0000	0.0000	0.0000	0.0000;
	24962	25125	0.020189	0.086904	0.01795	149.69	0	0	0	0	1	0	0	84.5000	4.0500	-83.0600	0.3700	0.0000	0.0000	0.0000	0.0000;
	24967	24963	0.006528	0.023078	0.00191	166.18	0	0	0	0	1	0	0	107.6200	16.9400	-106.8900	-14.5700	0.0000	0.0000	0.0000	0.0000;
	24967	24963	0.006528	0.023078	0.00191	166.18	0	0	0	0	1	0	0	107.6200	16.9400	-106.8900	-14.5700	0.0000	0.0000	0.0000	0.0000;
	24963	24969	0.004275	0.017601	0.00762	144.64	0	0	0	0	1	0	0	-75.1600	-15.6700	75.4000	15.8600	0.0000	0.0000	0.0000	0.0000;
	25382	24963	0.01325	0.056808	0.00611	162.62	0	0	0	0	1	0	0	-98.4700	-8.8800	99.7600	13.7700	0.0000	0.0000	0.0000	0.0000;
	25382	24963	0.01325	0.056808	0.00611	162.62	0	0	0	0	1	0	0	-98.4700	-8.8800	99.7600	13.7700	0.0000	0.0000	0.0000	0.0000;
	24964	24965	0.000218	0.001068	0	0	0	0	0	0	1	0	0	27.2400	6.9300	-27.2400	-6.9200	0.0000	0.0000	0.0000	0.0000;
	25125	24964	0.011701	0.055071	0.00459	142.68	0	0	0	0	1	0	0	60.2800	-6.4600	-59.8400	8.1100	0.0000	0.0000	0.0000	0.0000;
	25126	24964	0.013906	0.066701	0.00499	130.5	0	0	0	0	1	0	0	-32.8400	16.5900	33.0400	-16.1500	0.0000	0.0000	0.0000	0.0000;
	24964	25387	0.014794	0.073291	0.00598	101.95	0	0	0	0	1	0	0	-0.4400	1.1000	0.4400	-1.6800	0.0000	0.0000	0.0000	0.0000;
	24967	24966	0.000473	0.025918	0	518.87	0	0	1	0	1	0	0	-172.0100	-23.8500	172.1400	31.1900	0.0000	0.0000	0.0000	0.0000;
	24967	24966	0.000473	0.025918	0	518.87	0	0	1	0	1	0	0	-172.0100	-23.8500	172.1400	31.1900	0.0000	0.0000	0.0000	0.0000;
	24967	24966	0.000473	0.025918	0	518.87	0	0	1	0	1	0	0	-172.0100	-23.8500	172.1400	31.1900	0.0000	0.0000	0.0000	0.0000;
	24966	24968	0.000278	0.001069	0	0	0	0	0	0	1	0	0	-516.4200	30.3200	517.1100	-27.6700	0.0000	0.0000	0.0000	0.0000;
	24967	24969	0.003406	0.012394	0.00106	158.9	0	0	0	0	1	0	0	93.4200	12.3000	-93.1300	-11.3800	0.0000	0.0000	0.0000	0.0000;
	24967	24969	0.003406	0.012394	0.00106	158.9	0	0	0	0	1	0	0	93.4200	12.3000	-93.1300	-11.3800	0.0000	0.0000	0.0000	0.0000;
	24967	25391	0.007068	0.033861	0.00293	147.21	0	0	0	0	1	0	0	84.3900	7.6900	-83.9100	-5.7100	0.0000	0.0000	0.0000	0.0000;
	25112	24968	0.002071	0.024464	0.39053	1115.7	0	0	0	0	1	0	0	-59.5400	-14.0600	59.6000	-27.4600	0.0000	0.0000	0.0000	0.0000;
	27016	24968	0.001476	0.018527	0.31819	1377.1	0	0	0	0	1	0	0	581.3200	-31.8400	-576.7100	55.1300	0.0000	0.0000	0.0000	0.0000;
	24969	25391	0.004614	0.020087	0.00211	147.04	0	0	0	0	1	0	0	83.6200	-0.8300	-83.3200	1.9400	0.0000	0.0000	0.0000	0.0000;
	25055	24970	0.013457	0.05721	0.00748	121.98	0	0	0	0	1	0	0	-23.6900	0.1700	23.7600	-0.6100	0.0000	0.0000	0.0000	0.0000;
	24970	25220	0.017453	0.077986	0.01017	130.78	0	0	0	0	1	0	0	-41.5000	-7.9800	41.8000	8.2800	0.0000	0.0000	0.0000	0.0000;
	24971	24972	0.000257	0.001041	0	0	0	0	0	0	1	0	0	-13.2400	-1.3700	13.2400	1.3800	0.0000	0.0000	0.0000	0.0000;
	24972	24978	0.026737	0.111773	0.01298	132.74	0	0	0	0	1	0	0	52.3100	-15.4800	-51.5700	17.1800	0.0000	0.0000	0.0000	0.0000;
	24972	24997	0.016458	0.080938	0.01137	138.11	0	0	0	0	1	0	0	-65.5500	14.1000	66.2500	-11.9000	0.0000	0.0000	0.0000	0.0000;
	25248	24973	0.024948	0.098482	0.01809	138.54	0	0	0	0	1	0	0	-67.5700	12.4100	68.7000	-9.8500	0.0000	0.0000	0.0000	0.0000;
	25366	24973	0.019345	0.077936	0.0103	140.47	0	0	0	0	1	0	0	76.3700	-4.6400	-75.3200	7.7800	0.0000	0.0000	0.0000	0.0000;
	24974	24975	0.007069	0.030294	0.00399	108.66	0	0	0	0	1	0	0	-10.1200	0.1800	10.1200	-0.5600	0.0000	0.0000	0.0000	0.0000;
	24974	25375	0.019851	0.079377	0.0118	117.43	0	0	0	0	1	0	0	-8.5000	-1.7900	8.5200	0.6300	0.0000	0.0000	0.0000	0.0000;
	24975	25085	0.013575	0.067553	0.01257	127.68	0	0	0	0	1	0	0	-42.3000	-11.2100	42.5500	11.1400	0.0000	0.0000	0.0000	0.0000;
	24976	24977	0.000284	0.001137	0	0	0	0	0	0	1	0	0	21.2900	6.5900	-21.2900	-6.5800	0.0000	0.0000	0.0000	0.0000;
	24976	24996	0.018348	0.080149	0.00931	124.75	0	0	0	0	1	0	0	-26.8900	3.7300	27.0100	-4.1600	0.0000	0.0000	0.0000	0.0000;
	25218	24976	0.01626	0.071899	0.01144	113.89	0	0	0	0	1	0	0	-5.5800	9.1800	5.6000	-10.3200	0.0000	0.0000	0.0000	0.0000;
	24978	24979	0.000251	0.00108	0	0	0	0	0	0	1	0	0	12.2400	4.7400	-12.2400	-4.7400	0.0000	0.0000	0.0000	0.0000;
	24978	24981	0.006187	0.023802	0.00288	127.41	0	0	0	0	1	0	0	39.3300	-21.9200	-39.2100	22.0600	0.0000	0.0000	0.0000	0.0000;
	24981	24980	0.008323	0.034305	0.00416	122.21	0	0	0	0	1	0	0	27.6000	19.8300	-27.5200	-19.9100	0.0000	0.0000	0.0000	0.0000;
	24989	24980	0.010185	0.049248	0.00388	135.72	0	0	0	0	1	0	0	62.5500	-20.5300	-62.1300	22.1400	0.0000	0.0000	0.0000	0.0000;
	25470	24980	0.023494	0.08761	0.01004	138.58	0	0	0	0	1	0	0	-73.4900	9.2900	74.7300	-5.7200	0.0000	0.0000	0.0000	0.0000;
	24982	24983	0.000209	0.001144	0	0	0	0	0	0	1	0	0	8.1100	1.1800	-8.1100	-1.1800	0.0000	0.0000	0.0000	0.0000;
	24982	24996	0.015699	0.080861	0.01167	137.64	0	0	0	0	1	0	0	-56.5500	5.8500	57.0300	-4.6100	0.0000	0.0000	0.0000	0.0000;
	24982	25044	0.014476	0.057013	0.00567	134.63	0	0	0	0	1	0	0	48.4400	-7.0300	-48.1100	7.7200	0.0000	0.0000	0.0000	0.0000;
	24984	24985	0.000205	0.001008	0	0	0	0	0	0	1	0	0	14.1400	1.4700	-14.1400	-1.4700	0.0000	0.0000	0.0000	0.0000;
	24984	24986	0.008467	0.03341	0.00408	138.47	0	0	0	0	1	0	0	49.9100	-4.5700	-49.7100	4.9500	0.0000	0.0000	0.0000	0.0000;
	24984	24987	0.004782	0.023363	0.00837	141.69	0	0	0	0	1	0	0	-64.0500	3.1000	64.2400	-3.0500	0.0000	0.0000	0.0000	0.0000;
	24986	25457	0.023629	0.10361	0.01324	132.6	0	0	0	0	1	0	0	35.0700	-8.8200	-34.7700	8.7300	0.0000	0.0000	0.0000	0.0000;
	24987	24988	0.000233	0.001003	0	0	0	0	0	0	1	0	0	14.4600	6.3400	-14.4600	-6.3400	0.0000	0.0000	0.0000	0.0000;
	24987	24991	0.015479	0.064357	0.00783	145.16	0	0	0	0	1	0	0	-78.7000	-3.2900	79.6200	6.2600	0.0000	0.0000	0.0000	0.0000;
	24996	24989	0.017758	0.08538	0.01098	144.83	0	0	0	0	1	0	0	98.3700	-11.2200	-96.7400	17.9000	0.0000	0.0000	0.0000	0.0000;
	24990	24993	0.000841	0.040133	0	605.96	0	0	1	0	1	0	0	445.7800	43.2400	-444.2400	30.2900	0.0000	0.0000	0.0000	0.0000;
	24990	24994	0.000224	0.001198	0	0	0	0	0	0	1	0	0	32.7400	11.2200	-32.7400	-11.2000	0.0000	0.0000	0.0000	0.0000;
	24990	25511	0.002901	0.036511	0.60373	1057.49	0	0	0	0	1	0	0	-55.1300	-33.5400	55.2100	-31.6600	0.0000	0.0000	0.0000	0.0000;
	24990	25613	0.002292	0.030299	0.45644	1113.7	0	0	0	0	1	0	0	-239.3800	-20.1600	240.5800	-14.2400	0.0000	0.0000	0.0000	0.0000;
	24990	25747	0.00444	0.057298	0.7822	1162.51	0	0	0	0	1	0	0	-283.5800	3.5600	286.9300	-45.8600	0.0000	0.0000	0.0000	0.0000;
	24990	26264	0.006653	0.084752	1.32666	1161.85	0	0	0	0	1	0	0	-258.7500	-18.5900	263.0000	-71.8300	0.0000	0.0000	0.0000	0.0000;
	24991	24993	-0.000289	-0.013814	0	530.96	0	0	1	0	1	0	0	-444.7700	4.9800	444.2400	-30.2900	0.0000	0.0000	0.0000	0.0000;
	24991	24996	0.011192	0.039389	0.00325	160.71	0	0	0	0	1	0	0	88.7200	-5.5700	-87.9100	8.1000	0.0000	0.0000	0.0000	0.0000;
	24991	24996	0.011192	0.039389	0.00325	160.71	0	0	0	0	1	0	0	88.7200	-5.5700	-87.9100	8.1000	0.0000	0.0000	0.0000	0.0000;
	24991	24996	0.011192	0.039389	0.00325	160.71	0	0	0	0	1	0	0	88.7200	-5.5700	-87.9100	8.1000	0.0000	0.0000	0.0000	0.0000;
	24991	24997	0.004809	0.019629	0.00224	145.48	0	0	0	0	1	0	0	98.9800	5.4600	-98.5400	-3.9200	0.0000	0.0000	0.0000	0.0000;
	24992	24993	0.004016	0.191735	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24995	24996	0.000236	0.00101	0	0	0	0	0	0	1	0	0	-32.7800	-6.2600	32.7800	6.2700	0.0000	0.0000	0.0000	0.0000;
	24996	25047	0.024762	0.119499	0.01894	134.25	0	0	0	0	1	0	0	48.5300	-10.5900	-47.9600	11.3100	0.0000	0.0000	0.0000	0.0000;
	24998	24999	0.000223	0.001141	0	0	0	0	0	0	1	0	0	8.6800	4.2600	-8.6800	-4.2600	0.0000	0.0000	0.0000	0.0000;
	24998	25044	0.031127	0.111499	0.01085	136.7	0	0	0	0	1	0	0	-50.9400	6.3600	51.7400	-4.6300	0.0000	0.0000	0.0000	0.0000;
	25239	24998	0.027679	0.1088	0.0094	134.07	0	0	0	0	1	0	0	-41.7500	11.6400	42.2600	-10.6200	0.0000	0.0000	0.0000	0.0000;
	25001	25010	0.011539	0.051324	0.0147	145.85	0	0	0	0	1	0	0	89.8500	-4.3400	-88.9700	6.7100	0.0000	0.0000	0.0000	0.0000;
	25001	25458	0.024801	0.099237	0.01281	127.46	0	0	0	0	1	0	0	50.8500	-3.1300	-50.2500	4.2000	0.0000	0.0000	0.0000	0.0000;
	25599	25001	0.013734	0.068859	0.01	147.79	0	0	0	0	1	0	0	72.7500	-1.1100	-72.0800	3.4200	0.0000	0.0000	0.0000	0.0000;
	25599	25001	0.013734	0.068859	0.01	147.79	0	0	0	0	1	0	0	72.7500	-1.1100	-72.0800	3.4200	0.0000	0.0000	0.0000	0.0000;
	25002	25003	0.01256	0.056887	0.005	107.69	0	0	0	0	1	0	0	5.7100	-8.3900	-5.7000	7.9100	0.0000	0.0000	0.0000	0.0000;
	25003	25004	0.000223	0.001185	0	0	0	0	0	0	1	0	0	10.6100	1.8000	-10.6100	-1.8000	0.0000	0.0000	0.0000	0.0000;
	25003	25750	0.013583	0.064161	0.00579	113.49	0	0	0	0	1	0	0	-4.9100	-9.7100	4.9300	9.1600	0.0000	0.0000	0.0000	0.0000;
	25005	25006	0.000201	0.00104	0	0	0	0	0	0	1	0	0	5.2200	1.2800	-5.2200	-1.2800	0.0000	0.0000	0.0000	0.0000;
	25005	25007	0.016816	0.078708	0.01257	119.04	0	0	0	0	1	0	0	-18.7700	-8.1100	18.8400	7.0800	0.0000	0.0000	0.0000	0.0000;
	25239	25005	0.017456	0.103658	0.00921	116.43	0	0	0	0	1	0	0	-13.5100	-7.5600	13.5500	6.8400	0.0000	0.0000	0.0000	0.0000;
	25007	25009	0.006593	0.029475	0.00557	123.64	0	0	0	0	1	0	0	-26.8900	27.4700	26.9900	-27.6500	0.0000	0.0000	0.0000	0.0000;
	25008	25009	0.000218	0.001177	0	0	0	0	0	0	1	0	0	-16.7400	-5.5800	16.7400	5.5800	0.0000	0.0000	0.0000	0.0000;
	25456	25009	0.038421	0.109258	0.01199	131.32	0	0	0	0	1	0	0	44.6100	-20.8200	-43.7300	22.0700	0.0000	0.0000	0.0000	0.0000;
	25010	25015	0.019136	0.077459	0.00653	144.11	0	0	0	0	1	0	0	81.2100	-7.0700	-80.0000	11.3100	0.0000	0.0000	0.0000	0.0000;
	25011	25012	0.000229	0.001085	0	0	0	0	0	0	1	0	0	-15.1700	-6.3300	15.1700	6.3300	0.0000	0.0000	0.0000	0.0000;
	25012	25013	0.009869	0.049848	0.00443	105.27	0	0	0	0	1	0	0	-5.6300	-0.2400	5.6400	-0.2000	0.0000	0.0000	0.0000	0.0000;
	25015	25012	0.007722	0.027613	0.00308	116.55	0	0	0	0	1	0	0	9.5400	5.8100	-9.5300	-6.0900	0.0000	0.0000	0.0000	0.0000;
	25013	25014	0.000248	0.001062	0	0	0	0	0	0	1	0	0	16.8300	4.8300	-16.8300	-4.8200	0.0000	0.0000	0.0000	0.0000;
	25016	25017	0.000266	0.001178	0	0	0	0	0	0	1	0	0	6.7800	2.0400	-6.7800	-2.0400	0.0000	0.0000	0.0000	0.0000;
	25018	25141	0.02009	0.100158	0.00995	144.79	0	0	0	0	1	0	0	74.2000	-7.8600	-73.1700	11.9200	0.0000	0.0000	0.0000	0.0000;
	25018	25141	0.02009	0.100158	0.00995	144.79	0	0	0	0	1	0	0	74.2000	-7.8600	-73.1700	11.9200	0.0000	0.0000	0.0000	0.0000;
	25529	25018	0.009127	0.042068	0.00551	146.19	0	0	0	0	1	0	0	81.1400	-5.1700	-80.5900	7.1100	0.0000	0.0000	0.0000	0.0000;
	25529	25018	0.009127	0.042068	0.00551	146.19	0	0	0	0	1	0	0	81.1400	-5.1700	-80.5900	7.1100	0.0000	0.0000	0.0000	0.0000;
	25019	25020	0.004881	0.024938	0.00248	137.16	0	0	0	0	1	0	0	75.6000	-3.5400	-75.3300	4.6400	0.0000	0.0000	0.0000	0.0000;
	25019	25344	0.014073	0.068544	0.0049	139.3	0	0	0	0	1	0	0	-88.3800	-0.7600	89.4300	5.3300	0.0000	0.0000	0.0000	0.0000;
	25021	25022	0.000252	0.00105	0	0	0	0	0	0	1	0	0	-17.5700	-11.7000	17.5700	11.7100	0.0000	0.0000	0.0000	0.0000;
	25023	25022	0.012302	0.063753	0.0086	130.11	0	0	0	0	1	0	0	39.5400	-31.1000	-39.2300	31.8700	0.0000	0.0000	0.0000	0.0000;
	25023	25024	0.000245	0.001074	0	0	0	0	0	0	1	0	0	11.2600	1.5000	-11.2600	-1.5000	0.0000	0.0000	0.0000	0.0000;
	25023	25194	0.01599	0.066509	0.00852	118.73	0	0	0	0	1	0	0	26.1400	11.2000	-26.0000	-11.4700	0.0000	0.0000	0.0000	0.0000;
	25516	25023	0.022954	0.09239	0.00905	143.92	0	0	0	0	1	0	0	78.4100	-13.3900	-76.9400	18.4000	0.0000	0.0000	0.0000	0.0000;
	25025	25026	0.000211	0.001125	0	0	0	0	0	0	1	0	0	-10.9200	-1.2700	10.9200	1.2700	0.0000	0.0000	0.0000	0.0000;
	25026	25163	0.061218	0.273771	0.02864	117.63	0	0	0	0	1	0	0	-14.5700	-0.8700	14.6900	-1.6600	0.0000	0.0000	0.0000	0.0000;
	25027	25028	0.008535	0.030286	0.00676	125.75	0	0	0	0	1	0	0	-27.6700	0.7700	27.7300	-1.2000	0.0000	0.0000	0.0000	0.0000;
	26502	25027	0.034864	0.148642	0.01262	122.07	0	0	0	0	1	0	0	23.6000	0.7900	-23.4000	-1.2100	0.0000	0.0000	0.0000	0.0000;
	25028	25032	0.037591	0.128471	0.01593	130.81	0	0	0	0	1	0	0	-38.3000	-0.4100	38.8600	0.7400	0.0000	0.0000	0.0000	0.0000;
	25029	25030	0.000262	0.00101	0	0	0	0	0	0	1	0	0	18.4200	10.1500	-18.4200	-10.1400	0.0000	0.0000	0.0000	0.0000;
	26503	25029	0.014149	0.057323	0.00769	110.04	0	0	0	0	1	0	0	-4.2000	14.1800	4.2300	-14.8300	0.0000	0.0000	0.0000	0.0000;
	25029	26988	0.015609	0.071261	0.00992	123.65	0	0	0	0	1	0	0	-22.6500	4.6800	22.7400	-5.2800	0.0000	0.0000	0.0000	0.0000;
	25031	25032	0.000268	0.001093	0	0	0	0	0	0	1	0	0	-15.7200	-5.9900	15.7200	5.9900	0.0000	0.0000	0.0000	0.0000;
	25033	25032	0.00614	0.027737	0.00251	147.17	0	0	0	0	1	0	0	102.6600	24.8400	-102.0000	-22.1200	0.0000	0.0000	0.0000	0.0000;
	25043	25032	0.009052	0.042339	0.00481	134.2	0	0	0	0	1	0	0	-47.2000	-14.8400	47.4200	15.4000	0.0000	0.0000	0.0000	0.0000;
	25033	25035	0.004731	0.020943	0.00295	147.33	0	0	0	0	1	0	0	-59.1900	-13.8200	59.3500	14.2500	0.0000	0.0000	0.0000	0.0000;
	25033	25035	0.004731	0.020943	0.00295	147.33	0	0	0	0	1	0	0	-59.1900	-13.8200	59.3500	14.2500	0.0000	0.0000	0.0000	0.0000;
	25035	25034	0.000683	0.036448	0	391.51	0	0	1	0	1	0	0	-134.4300	-28.6900	134.5500	35.2400	0.0000	0.0000	0.0000	0.0000;
	25034	25036	0.000288	0.001196	0	0	0	0	0	0	1	0	0	-134.5500	-35.2400	134.6000	35.4500	0.0000	0.0000	0.0000	0.0000;
	25036	26254	0.000802	0.010294	0.16147	1085.24	0	0	0	0	1	0	0	92.3900	-23.1400	-92.3300	6.5400	0.0000	0.0000	0.0000	0.0000;
	25036	26836	0.00162	0.018661	0.42365	1172.63	0	0	0	0	1	0	0	-226.9900	-12.3100	227.7700	-24.5800	0.0000	0.0000	0.0000	0.0000;
	25038	25037	0.00866	0.035992	0.00317	115.98	0	0	0	0	1	0	0	-9.0400	-1.2300	9.0500	0.9500	0.0000	0.0000	0.0000	0.0000;
	25040	25037	0.015453	0.062431	0.00487	118.63	0	0	0	0	1	0	0	-14.5800	1.2500	14.6100	-1.5800	0.0000	0.0000	0.0000	0.0000;
	25037	26988	0.021141	0.106845	0.00812	131.77	0	0	0	0	1	0	0	-41.0100	-3.2100	41.3800	4.2700	0.0000	0.0000	0.0000	0.0000;
	25038	25596	0.021656	0.081362	0.0064	111.34	0	0	0	0	1	0	0	-6.9500	-6.8300	6.9700	6.2900	0.0000	0.0000	0.0000	0.0000;
	25039	25040	0.000257	0.001023	0	0	0	0	0	0	1	0	0	-31.9900	-3.8300	31.9900	3.8400	0.0000	0.0000	0.0000	0.0000;
	25040	25596	0.023158	0.065928	0.01339	118.64	0	0	0	0	1	0	0	-17.4100	-5.0900	17.4900	4.0100	0.0000	0.0000	0.0000	0.0000;
	25041	25042	0.000297	0.001084	0	0	0	0	0	0	1	0	0	7.1100	1.6900	-7.1100	-1.6900	0.0000	0.0000	0.0000	0.0000;
	25262	25041	0.017164	0.080609	0.00531	128.01	0	0	0	0	1	0	0	-37.8000	-5.7600	38.0400	6.3200	0.0000	0.0000	0.0000	0.0000;
	25041	25740	0.011183	0.058382	0.00936	131.99	0	0	0	0	1	0	0	-45.1500	-8.0200	45.3700	8.1500	0.0000	0.0000	0.0000	0.0000;
	25043	25596	0.016545	0.075784	0.01113	132.85	0	0	0	0	1	0	0	-37.3800	15.4200	37.6600	-15.2600	0.0000	0.0000	0.0000	0.0000;
	25044	25045	0.006665	0.024815	0.00305	119.27	0	0	0	0	1	0	0	-15.0500	-5.2100	15.0600	4.9500	0.0000	0.0000	0.0000	0.0000;
	25045	25046	0.00024	0.001186	0	0	0	0	0	0	1	0	0	21.3100	3.7700	-21.3100	-3.7600	0.0000	0.0000	0.0000	0.0000;
	25045	25047	0.008887	0.035293	0.00276	129.69	0	0	0	0	1	0	0	-36.3700	-8.7200	36.4900	8.9000	0.0000	0.0000	0.0000	0.0000;
	25047	25048	0.000267	0.001011	0	0	0	0	0	0	1	0	0	11.4700	4.6600	-11.4700	-4.6600	0.0000	0.0000	0.0000	0.0000;
	25049	25050	0.078356	0.297702	0.02378	142.7	0	0	0	0	1	0	0	-65.1600	15.6400	68.6300	-4.9600	0.0000	0.0000	0.0000	0.0000;
	25049	25100	0.041867	0.159429	0.02864	151.95	0	0	0	0	1	0	0	112.2600	-33.9000	-106.6700	52.1600	0.0000	0.0000	0.0000	0.0000;
	25049	26356	0.028711	0.119401	0.01315	131.79	0	0	0	0	1	0	0	-48.8500	17.5100	49.6100	-15.6800	0.0000	0.0000	0.0000	0.0000;
	25050	26137	0.02063	0.095233	0.01353	131.01	0	0	0	0	1	0	0	56.1300	-18.0200	-55.4600	19.6500	0.0000	0.0000	0.0000	0.0000;
	25050	26140	0.001751	0.009255	0.00065	142.86	0	0	0	0	1	0	0	-65.8000	9.8300	65.8700	-9.5100	0.0000	0.0000	0.0000	0.0000;
	25050	26140	0.001751	0.009255	0.00065	142.86	0	0	0	0	1	0	0	-65.8000	9.8300	65.8700	-9.5100	0.0000	0.0000	0.0000	0.0000;
	25052	25051	0.011096	0.022106	0.00202	116.33	0	0	0	0	1	0	0	-9.8300	-13.9500	9.8600	13.8100	0.0000	0.0000	0.0000	0.0000;
	25054	25051	0.003976	0.014811	0.00283	127.57	0	0	0	0	1	0	0	34.0900	17.1400	-34.0400	-17.2200	0.0000	0.0000	0.0000	0.0000;
	25052	25053	0.000292	0.00111	0	0	0	0	0	0	1	0	0	17.3100	6.0400	-17.3100	-6.0400	0.0000	0.0000	0.0000	0.0000;
	25052	25055	0.004698	0.023606	0.00206	111.72	0	0	0	0	1	0	0	-7.4800	7.9100	7.4800	-8.0900	0.0000	0.0000	0.0000	0.0000;
	25057	25054	0.007591	0.032823	0.00674	138.84	0	0	0	0	1	0	0	65.5700	12.2600	-65.2500	-11.5800	0.0000	0.0000	0.0000	0.0000;
	25054	25072	0.008666	0.035266	0.0067	105.28	0	0	0	0	1	0	0	6.3400	-8.7800	-6.3300	8.1200	0.0000	0.0000	0.0000	0.0000;
	25055	25056	0.000209	0.001006	0	0	0	0	0	0	1	0	0	34.0800	12.3800	-34.0800	-12.3700	0.0000	0.0000	0.0000	0.0000;
	25055	25217	0.019906	0.066581	0.00616	118.94	0	0	0	0	1	0	0	-17.8700	-4.4600	17.9400	4.0500	0.0000	0.0000	0.0000	0.0000;
	25684	25057	0.005416	0.016872	0.00217	142.72	0	0	0	0	1	0	0	83.9400	18.3400	-83.5700	-17.4000	0.0000	0.0000	0.0000	0.0000;
	25058	25071	0.006598	0.032245	0.00753	129.66	0	0	0	0	1	0	0	-41.2900	-10.0400	41.4000	9.8000	0.0000	0.0000	0.0000	0.0000;
	25058	25085	0.014926	0.074437	0.01417	132.65	0	0	0	0	1	0	0	-42.1700	3.1300	42.4300	-3.3600	0.0000	0.0000	0.0000	0.0000;
	25058	25092	0.006659	0.031688	0.00492	139.44	0	0	0	0	1	0	0	67.5200	4.1100	-67.2300	-3.2400	0.0000	0.0000	0.0000	0.0000;
	25058	25628	0.007231	0.037417	0.00279	101.25	0	0	0	0	1	0	0	-0.4000	3.7400	0.4100	-4.0300	0.0000	0.0000	0.0000	0.0000;
	25060	25059	0.002056	0.05795	0	257.6	0	0	1.00625	0	1	0	0	-51.2600	9.4900	51.3200	-8.0300	0.0000	0.0000	0.0000	0.0000;
	25059	25061	0.000284	0.00102	0	0	0	0	0	0	1	0	0	29.6900	5.4900	-29.6900	-5.4800	0.0000	0.0000	0.0000	0.0000;
	25059	25590	0.011603	0.035705	0.00318	143.14	0	0	0	0	1	0	0	-81.0100	2.5400	81.7200	-0.6900	0.0000	0.0000	0.0000	0.0000;
	25060	25090	0.036066	0.093426	0.00379	70.67	0	0	0	0	1	0	0	41.8300	-5.4600	-41.2400	6.5700	0.0000	0.0000	0.0000	0.0000;
	25060	25090	0.036066	0.093426	0.00379	70.67	0	0	0	0	1	0	0	41.8300	-5.4600	-41.2400	6.5700	0.0000	0.0000	0.0000	0.0000;
	25655	25060	0.027196	0.065509	0.0025	66.94	0	0	0	0	1	0	0	30.5700	-4.3500	-30.3300	4.6500	0.0000	0.0000	0.0000	0.0000;
	25655	25060	0.027196	0.065509	0.0025	66.94	0	0	0	0	1	0	0	30.5700	-4.3500	-30.3300	4.6500	0.0000	0.0000	0.0000	0.0000;
	25062	25063	0.000221	0.001048	0	0	0	0	0	0	1	0	0	-42.9200	-14.2800	42.9300	14.3000	0.0000	0.0000	0.0000	0.0000;
	25063	25089	0.004847	0.023427	0.00225	132.04	0	0	0	0	1	0	0	-39.9600	15.4000	40.0500	-15.2300	0.0000	0.0000	0.0000	0.0000;
	25064	25065	0.000222	0.001053	0	0	0	0	0	0	1	0	0	-24.3500	-8.3800	24.3600	8.3900	0.0000	0.0000	0.0000	0.0000;
	25065	25072	0.030212	0.117665	0.00974	132.79	0	0	0	0	1	0	0	-46.0100	18.3800	46.7200	-16.6400	0.0000	0.0000	0.0000	0.0000;
	25065	25076	0.005146	0.022449	0.00498	102.53	0	0	0	0	1	0	0	-2.2700	2.6400	2.2700	-3.1600	0.0000	0.0000	0.0000	0.0000;
	25065	25093	0.008267	0.033191	0.00357	123.02	0	0	0	0	1	0	0	23.9200	-29.4000	-23.8100	29.4700	0.0000	0.0000	0.0000	0.0000;
	25066	25087	0.005713	0.027888	0.00404	119.14	0	0	0	0	1	0	0	-13.5000	7.4100	13.5200	-7.7600	0.0000	0.0000	0.0000	0.0000;
	25628	25066	0.008391	0.037577	0.0057	114.38	0	0	0	0	1	0	0	11.5500	9.2100	-11.5300	-9.7300	0.0000	0.0000	0.0000	0.0000;
	25067	25068	0.000256	0.001022	0	0	0	0	0	0	1	0	0	29.2100	3.5100	-29.2100	-3.5000	0.0000	0.0000	0.0000	0.0000;
	25067	25072	0.005503	0.023287	0.00175	141.29	0	0	0	0	1	0	0	69.8500	-3.0500	-69.5900	3.9500	0.0000	0.0000	0.0000	0.0000;
	25085	25067	0.005704	0.024168	0.00211	147.01	0	0	0	0	1	0	0	99.5900	2.5100	-99.0600	-0.4600	0.0000	0.0000	0.0000	0.0000;
	25069	25070	0.000207	0.001107	0	0	0	0	0	0	1	0	0	29.2100	9.5000	-29.2100	-9.4900	0.0000	0.0000	0.0000	0.0000;
	25071	25069	0.004088	0.02254	0.0018	133.85	0	0	0	0	1	0	0	51.7000	19.1700	-51.5900	-18.7100	0.0000	0.0000	0.0000	0.0000;
	25069	25628	0.002732	0.012543	0.00112	115.08	0	0	0	0	1	0	0	11.9600	5.0900	-11.9600	-5.1900	0.0000	0.0000	0.0000	0.0000;
	25071	25079	0.004058	0.0146	0.00216	159.88	0	0	0	0	1	0	0	-81.9900	-7.8500	82.2500	8.5500	0.0000	0.0000	0.0000	0.0000;
	25071	25079	0.004058	0.0146	0.00216	159.88	0	0	0	0	1	0	0	-81.9900	-7.8500	82.2500	8.5500	0.0000	0.0000	0.0000	0.0000;
	25071	25079	0.004058	0.0146	0.00216	159.88	0	0	0	0	1	0	0	-81.9900	-7.8500	82.2500	8.5500	0.0000	0.0000	0.0000	0.0000;
	25071	25089	0.016649	0.069433	0.01065	145.15	0	0	0	0	1	0	0	86.3900	-16.8400	-85.1800	20.7600	0.0000	0.0000	0.0000	0.0000;
	25073	25074	0.000243	0.001032	0	0	0	0	0	0	1	0	0	-22.0300	-11.6400	22.0300	11.6400	0.0000	0.0000	0.0000	0.0000;
	25076	25074	0.007815	0.030633	0.00482	133	0	0	0	0	1	0	0	-48.9900	30.6900	49.2400	-30.2100	0.0000	0.0000	0.0000	0.0000;
	25092	25074	0.008083	0.038573	0.00392	140.67	0	0	0	0	1	0	0	71.6900	-16.9700	-71.2700	18.5700	0.0000	0.0000	0.0000	0.0000;
	25075	25076	0.000252	0.001007	0	0	0	0	0	0	1	0	0	-19.2500	-6.7000	19.2500	6.7000	0.0000	0.0000	0.0000	0.0000;
	25093	25076	0.00774	0.030518	0.00489	124.33	0	0	0	0	1	0	0	-27.3300	34.2600	27.4700	-34.2300	0.0000	0.0000	0.0000	0.0000;
	25077	25078	0.000296	0.001073	0	0	0	0	0	0	1	0	0	18.5700	6.5000	-18.5700	-6.5000	0.0000	0.0000	0.0000	0.0000;
	25077	25092	0.004975	0.023451	0.00628	134.54	0	0	0	0	1	0	0	52.6900	-2.9900	-52.5600	2.9600	0.0000	0.0000	0.0000	0.0000;
	25077	25590	0.015893	0.058272	0.00398	143.51	0	0	0	0	1	0	0	-88.2900	-10.4200	89.4900	14.4000	0.0000	0.0000	0.0000	0.0000;
	25079	25080	0.000216	0.001058	0	0	0	0	0	0	1	0	0	32.0000	11.3400	-32.0000	-11.3300	0.0000	0.0000	0.0000	0.0000;
	25079	25519	0.005686	0.025614	0.00329	146.17	0	0	0	0	1	0	0	-104.5600	-10.4300	105.1500	12.7100	0.0000	0.0000	0.0000	0.0000;
	25079	25590	0.005019	0.020205	0.00342	151.44	0	0	0	0	1	0	0	-87.0900	-13.2800	87.4600	14.3700	0.0000	0.0000	0.0000	0.0000;
	25079	25590	0.005019	0.020205	0.00342	151.44	0	0	0	0	1	0	0	-87.0900	-13.2800	87.4600	14.3700	0.0000	0.0000	0.0000	0.0000;
	25081	25082	0.000291	0.001144	0	0	0	0	0	0	1	0	0	48.0900	4.6900	-48.0900	-4.6600	0.0000	0.0000	0.0000	0.0000;
	25083	25081	0.004489	0.02066	0.00255	128.73	0	0	0	0	1	0	0	-35.9600	-7.6800	36.0200	7.6800	0.0000	0.0000	0.0000	0.0000;
	25085	25081	0.008449	0.036928	0.00631	147.45	0	0	0	0	1	0	0	60.8500	8.6600	-60.5500	-8.0100	0.0000	0.0000	0.0000	0.0000;
	25085	25081	0.008449	0.036928	0.00631	147.45	0	0	0	0	1	0	0	60.8500	8.6600	-60.5500	-8.0100	0.0000	0.0000	0.0000	0.0000;
	25087	25081	0.005623	0.024704	0.00417	129.97	0	0	0	0	1	0	0	-36.9000	-3.7500	36.9800	3.6400	0.0000	0.0000	0.0000	0.0000;
	25087	25083	0.009887	0.042417	0.0027	109.73	0	0	0	0	1	0	0	-3.9600	1.2900	3.9600	-1.5600	0.0000	0.0000	0.0000	0.0000;
	25085	25084	0.000463	0.031333	0	489.29	0	0	1	0	1	0	0	-185.1300	-22.4800	185.2900	32.7700	0.0000	0.0000	0.0000	0.0000;
	25085	25084	0.000463	0.031333	0	489.29	0	0	1	0	1	0	0	-185.1300	-22.4800	185.2900	32.7700	0.0000	0.0000	0.0000	0.0000;
	25084	25086	0.000279	0.001038	0	0	0	0	0	0	1	0	0	-370.5700	4.2400	370.9300	-2.9200	0.0000	0.0000	0.0000	0.0000;
	25086	25370	0.001283	0.014722	0.2073	1267.76	0	0	0	0	1	0	0	-391.2300	26.9100	393.0600	-28.2600	0.0000	0.0000	0.0000	0.0000;
	25521	25086	0.000719	0.009456	0.14009	1028.94	0	0	0	0	1	0	0	-20.3000	8.9000	20.3000	-23.9900	0.0000	0.0000	0.0000	0.0000;
	25087	25088	0.000247	0.001092	0	0	0	0	0	0	1	0	0	27.3500	10.2300	-27.3400	-10.2200	0.0000	0.0000	0.0000	0.0000;
	25090	25089	0.00139	0.040727	0	147.27	0	0	1	0	1	0	0	-18.4600	14.1900	18.4700	-13.9800	0.0000	0.0000	0.0000	0.0000;
	25089	25091	0.000213	0.001068	0	0	0	0	0	0	1	0	0	26.6600	8.4500	-26.6600	-8.4500	0.0000	0.0000	0.0000	0.0000;
	25093	25094	0.000256	0.001075	0	0	0	0	0	0	1	0	0	51.1400	4.5800	-51.1300	-4.5500	0.0000	0.0000	0.0000	0.0000;
	25095	25460	0.022912	0.098172	0.01068	111.31	0	0	0	0	1	0	0	21.3700	-6.0800	-21.2600	5.4900	0.0000	0.0000	0.0000	0.0000;
	29523	25095	0.0194	0.075512	0.01784	120.26	0	0	0	0	1	0	0	31.8700	-4.2900	-31.6700	3.2800	0.0000	0.0000	0.0000	0.0000;
	25096	25445	0.018078	0.085055	0.00912	137.87	0	0	0	0	1	0	0	-76.1400	10.5600	77.1400	-6.8200	0.0000	0.0000	0.0000	0.0000;
	25097	25098	0.000245	0.001108	0	0	0	0	0	0	1	0	0	-8.4000	-5.2200	8.4000	5.2200	0.0000	0.0000	0.0000	0.0000;
	25459	25098	0.021765	0.095124	0.0115	136.46	0	0	0	0	1	0	0	-59.8500	-4.6700	60.6200	6.8600	0.0000	0.0000	0.0000	0.0000;
	25098	28635	0.008575	0.03369	0.01238	138.88	0	0	0	0	1	0	0	-69.0200	-12.0800	69.4200	12.3300	0.0000	0.0000	0.0000	0.0000;
	25099	25100	0.012271	0.066499	0.00676	151.21	0	0	0	0	1	0	0	-98.2800	31.9600	99.4900	-26.1200	0.0000	0.0000	0.0000	0.0000;
	25099	25101	0.027872	0.090792	0.00739	150.61	0	0	0	0	1	0	0	90.8400	-24.1200	-88.5800	30.7000	0.0000	0.0000	0.0000	0.0000;
	25103	25102	0.044404	0.132676	0.00977	117.05	0	0	0	0	1	0	0	15.4900	-7.8400	-15.3500	7.3100	0.0000	0.0000	0.0000	0.0000;
	25105	25102	0.028291	0.124937	0.01412	95.95	0	0	0	0	1	0	0	-1.4400	9.6500	1.4700	-10.8900	0.0000	0.0000	0.0000	0.0000;
	25103	25105	0.028636	0.090886	0.00959	120.51	0	0	0	0	1	0	0	24.1100	-24.6500	-23.7600	24.8300	0.0000	0.0000	0.0000	0.0000;
	25103	25329	0.054063	0.213404	0.02268	119.69	0	0	0	0	1	0	0	-20.3600	14.1000	20.7300	-14.7800	0.0000	0.0000	0.0000	0.0000;
	25103	25330	0.052535	0.211089	0.01783	123.84	0	0	0	0	1	0	0	-29.1000	17.1400	29.7400	-16.2100	0.0000	0.0000	0.0000	0.0000;
	25104	25511	0.002001	0.02436	0.56073	1048.93	0	0	0	0	1	0	0	-28.7100	-2.6700	28.7400	-58.9300	0.0000	0.0000	0.0000	0.0000;
	25613	25104	0.001234	0.014764	0.60219	1248.61	0	0	0	0	1	0	0	406.5400	-68.6600	-404.6800	24.0500	0.0000	0.0000	0.0000	0.0000;
	25106	25107	0.000296	0.001003	0	0	0	0	0	0	1	0	0	11.7900	2.4000	-11.7900	-2.3900	0.0000	0.0000	0.0000	0.0000;
	25106	25108	0.014134	0.070737	0.00773	115.57	0	0	0	0	1	0	0	-9.1500	-3.0400	9.1700	2.3100	0.0000	0.0000	0.0000	0.0000;
	25109	25115	0.0158	0.068278	0.00747	98.44	0	0	0	0	1	0	0	5.2500	1.6000	-5.2400	-2.3200	0.0000	0.0000	0.0000	0.0000;
	25479	25109	0.014618	0.062675	0.01016	109.69	0	0	0	0	1	0	0	11.8700	3.1500	-11.8500	-4.0700	0.0000	0.0000	0.0000	0.0000;
	25117	25110	0.015585	0.055939	0.0065	132.86	0	0	0	0	1	0	0	-41.4400	1.7200	41.7100	-1.4000	0.0000	0.0000	0.0000	0.0000;
	25121	25110	0.020522	0.104409	0.00794	130.45	0	0	0	0	1	0	0	-43.5100	4.3200	43.9000	-3.1100	0.0000	0.0000	0.0000	0.0000;
	25110	25635	0.0327	0.121256	0.011	151.05	0	0	0	0	1	0	0	-95.6700	2.0700	98.6500	7.8600	0.0000	0.0000	0.0000	0.0000;
	25111	25115	0.003876	0.017695	0.00173	132.89	0	0	0	0	1	0	0	-49.0000	-1.1800	49.1000	1.4400	0.0000	0.0000	0.0000	0.0000;
	25117	25111	0.016504	0.08076	0.00748	121.23	0	0	0	0	1	0	0	-25.5500	7.4400	25.6700	-7.6000	0.0000	0.0000	0.0000	0.0000;
	25112	25113	0.000283	0.001029	0	0	0	0	0	0	1	0	0	18.5400	3.0000	-18.5400	-2.9900	0.0000	0.0000	0.0000	0.0000;
	25793	25112	0.001179	0.011763	0.30724	1194.17	0	0	0	0	1	0	0	360.8900	-40.4300	-359.4700	21.2700	0.0000	0.0000	0.0000	0.0000;
	25114	25115	0.000239	0.001133	0	0	0	0	0	0	1	0	0	-21.3100	-4.1300	21.3100	4.1400	0.0000	0.0000	0.0000	0.0000;
	25115	25805	0.019946	0.091206	0.01086	142.81	0	0	0	0	1	0	0	-65.1700	-3.2600	66.0200	6.0700	0.0000	0.0000	0.0000	0.0000;
	25116	25117	0.000278	0.001182	0	0	0	0	0	0	1	0	0	-19.5500	-11.7500	19.5500	11.7600	0.0000	0.0000	0.0000	0.0000;
	25117	25480	0.030115	0.137722	0.01442	135.02	0	0	0	0	1	0	0	47.4400	-20.9200	-46.6400	23.1500	0.0000	0.0000	0.0000	0.0000;
	25119	25118	0.010988	0.049606	0.00369	127.35	0	0	0	0	1	0	0	-38.4000	2.8100	38.5700	-2.4400	0.0000	0.0000	0.0000	0.0000;
	25123	25119	0.015077	0.067784	0.01056	117.12	0	0	0	0	1	0	0	-20.2000	4.8400	20.2700	-5.5900	0.0000	0.0000	0.0000	0.0000;
	25121	25120	0.010999	0.040554	0.00317	123.57	0	0	0	0	1	0	0	31.6500	-6.3600	-31.5300	6.4700	0.0000	0.0000	0.0000	0.0000;
	25120	25123	0.015409	0.065008	0.00996	117.95	0	0	0	0	1	0	0	20.4400	-9.4300	-20.3600	8.7700	0.0000	0.0000	0.0000	0.0000;
	25124	25122	0.003743	0.020292	0.00265	115.85	0	0	0	0	1	0	0	-2.5500	27.3300	2.5800	-27.4500	0.0000	0.0000	0.0000	0.0000;
	25122	25126	0.018304	0.074776	0.00908	123.26	0	0	0	0	1	0	0	-17.4700	22.3900	17.6200	-22.6700	0.0000	0.0000	0.0000	0.0000;
	25123	25124	0.01675	0.069926	0.0058	119.75	0	0	0	0	1	0	0	29.0800	-18.4000	-28.8800	18.6400	0.0000	0.0000	0.0000	0.0000;
	25127	25128	0.00022	0.001074	0	0	0	0	0	0	1	0	0	-8.9700	104.1200	9.0000	-104.0100	0.0000	0.0000	0.0000	0.0000;
	25129	25128	0.007705	0.027118	0.00374	148.02	0	0	0	0	1	0	0	85.8600	-43.6900	-85.1900	45.6700	0.0000	0.0000	0.0000	0.0000;
	25129	25128	0.007705	0.027118	0.00374	148.02	0	0	0	0	1	0	0	85.8600	-43.6900	-85.1900	45.6700	0.0000	0.0000	0.0000	0.0000;
	25129	25130	0.000261	0.00117	0	0	0	0	0	0	1	0	0	17.9500	1.8100	-17.9500	-1.8100	0.0000	0.0000	0.0000	0.0000;
	25131	25132	0.021308	0.091685	0.00725	90.45	0	0	0	0	1	0	0	0.7700	-4.8700	-0.7700	4.1100	0.0000	0.0000	0.0000	0.0000;
	25131	25289	0.040515	0.210214	0.02946	110.4	0	0	0	0	1	0	0	-10.3000	4.2500	10.3500	-7.0900	0.0000	0.0000	0.0000	0.0000;
	25132	25303	0.019814	0.098004	0.01129	118.17	0	0	0	0	1	0	0	-18.2900	6.9900	18.3600	-7.8400	0.0000	0.0000	0.0000	0.0000;
	25133	25443	0.012947	0.054204	0.00973	110.25	0	0	0	0	1	0	0	-9.4200	16.5300	9.4700	-17.3600	0.0000	0.0000	0.0000	0.0000;
	25136	25134	0.013752	0.053634	0.00665	121.13	0	0	0	0	1	0	0	26.9700	-5.3200	-26.8700	5.0200	0.0000	0.0000	0.0000	0.0000;
	25135	25136	0.000269	0.001016	0	0	0	0	0	0	1	0	0	-14.5100	-4.3400	14.5100	4.3400	0.0000	0.0000	0.0000	0.0000;
	25136	25443	0.019895	0.085211	0.01365	123.56	0	0	0	0	1	0	0	30.4700	-15.0400	-30.2500	14.5500	0.0000	0.0000	0.0000	0.0000;
	25137	25138	0.000228	0.001062	0	0	0	0	0	0	1	0	0	14.4900	0.8000	-14.4900	-0.8000	0.0000	0.0000	0.0000	0.0000;
	25137	25320	0.008995	0.028508	0.0031	113.36	0	0	0	0	1	0	0	-11.6400	32.5900	11.7400	-32.6000	0.0000	0.0000	0.0000	0.0000;
	25327	25137	0.010014	0.04843	0.0056	103.25	0	0	0	0	1	0	0	3.0200	-42.1300	-2.8500	42.3600	0.0000	0.0000	0.0000	0.0000;
	25140	25139	0.009448	0.040582	0.00519	120.44	0	0	0	0	1	0	0	26.3700	-23.1600	-26.2600	23.0700	0.0000	0.0000	0.0000	0.0000;
	25141	25142	0.000245	0.001051	0	0	0	0	0	0	1	0	0	8.5300	2.0600	-8.5300	-2.0600	0.0000	0.0000	0.0000	0.0000;
	25342	25141	0.012071	0.0704	0.00743	143.99	0	0	0	0	1	0	0	-68.3500	15.3600	68.9100	-12.9500	0.0000	0.0000	0.0000	0.0000;
	25342	25141	0.012071	0.0704	0.00743	143.99	0	0	0	0	1	0	0	-68.3500	15.3600	68.9100	-12.9500	0.0000	0.0000	0.0000	0.0000;
	25143	25144	0.01056	0.039729	0.00632	120.39	0	0	0	0	1	0	0	-22.8800	34.0000	23.0400	-34.0400	0.0000	0.0000	0.0000	0.0000;
	25143	25178	0.060738	0.22467	0.01891	107.24	0	0	0	0	1	0	0	-6.9200	6.4200	6.9800	-8.2200	0.0000	0.0000	0.0000	0.0000;
	25144	25318	0.01572	0.07327	0.0096	126.32	0	0	0	0	1	0	0	-37.9400	26.3000	38.2600	-25.7900	0.0000	0.0000	0.0000	0.0000;
	25145	25177	0.021376	0.113134	0.01623	116.93	0	0	0	0	1	0	0	-18.4600	-7.3000	18.5400	6.0100	0.0000	0.0000	0.0000	0.0000;
	25145	25178	0.042054	0.193966	0.01554	116.05	0	0	0	0	1	0	0	16.4800	-7.5900	-16.3500	6.5600	0.0000	0.0000	0.0000	0.0000;
	25145	25180	0.027278	0.083252	0.01875	117.66	0	0	0	0	1	0	0	-17.4800	9.0500	17.5900	-10.6600	0.0000	0.0000	0.0000	0.0000;
	25146	25399	0.026326	0.11034	0.0106	110.61	0	0	0	0	1	0	0	10.8100	-7.1700	-10.7600	6.2800	0.0000	0.0000	0.0000	0.0000;
	25146	25476	0.016179	0.07261	0.01102	121.18	0	0	0	0	1	0	0	-27.1600	5.1500	27.2800	-5.7000	0.0000	0.0000	0.0000	0.0000;
	25498	25147	0.017833	0.083892	0.00937	125.19	0	0	0	0	1	0	0	-32.3400	21.3800	32.6000	-21.1000	0.0000	0.0000	0.0000	0.0000;
	25147	25620	0.01585	0.076332	0.00785	128.62	0	0	0	0	1	0	0	-37.5800	19.4700	37.8600	-18.8800	0.0000	0.0000	0.0000	0.0000;
	25148	25153	0.01172	0.05657	0.00511	120.42	0	0	0	0	1	0	0	13.9500	-29.0900	-13.8300	29.1400	0.0000	0.0000	0.0000	0.0000;
	25149	25150	0.0003	0.001095	0	0	0	0	0	0	1	0	0	17.2200	6.6300	-17.2200	-6.6300	0.0000	0.0000	0.0000	0.0000;
	25153	25149	0.008853	0.035313	0.00474	115.93	0	0	0	0	1	0	0	8.9600	-6.1100	-8.9500	5.6500	0.0000	0.0000	0.0000	0.0000;
	25149	25154	0.0236	0.103106	0.00786	107.67	0	0	0	0	1	0	0	-8.2800	-12.2800	8.3200	11.6500	0.0000	0.0000	0.0000	0.0000;
	25168	25151	0.001718	0.020726	0.27767	1085.49	0	0	0	0	1	0	0	56.7900	-55.7800	-56.7100	26.7300	0.0000	0.0000	0.0000	0.0000;
	25151	25607	0.00164	0.018389	0.39572	1077.65	0	0	0	0	1	0	0	22.2700	-39.2700	-22.2600	-3.7600	0.0000	0.0000	0.0000	0.0000;
	25152	25153	0.00021	0.001014	0	0	0	0	0	0	1	0	0	-15.5300	-6.0300	15.5300	6.0400	0.0000	0.0000	0.0000	0.0000;
	25154	25153	0.011576	0.049772	0.00889	105.51	0	0	0	0	1	0	0	10.7600	28.5700	-10.6600	-29.0700	0.0000	0.0000	0.0000	0.0000;
	25155	25156	0.006296	0.025151	0.00277	109.55	0	0	0	0	1	0	0	7.2900	8.5200	-7.2900	-8.7700	0.0000	0.0000	0.0000	0.0000;
	25158	25155	0.016874	0.076759	0.00746	105.85	0	0	0	0	1	0	0	-5.6600	22.4400	5.7500	-22.8200	0.0000	0.0000	0.0000	0.0000;
	25213	25155	0.019729	0.082046	0.00864	123.32	0	0	0	0	1	0	0	26.1200	-9.7600	-25.9700	9.4900	0.0000	0.0000	0.0000	0.0000;
	25164	25156	0.021564	0.081197	0.01527	117.16	0	0	0	0	1	0	0	15.5700	-1.4800	-15.5200	0.1100	0.0000	0.0000	0.0000	0.0000;
	25157	25160	0.015735	0.048949	0.00343	120.84	0	0	0	0	1	0	0	21.7200	-28.8600	-21.5200	29.1000	0.0000	0.0000	0.0000	0.0000;
	25157	25883	0.014743	0.062697	0.01342	128.69	0	0	0	0	1	0	0	-35.0600	26.5300	35.3300	-26.7500	0.0000	0.0000	0.0000	0.0000;
	25158	25159	0.000256	0.001098	0	0	0	0	0	0	1	0	0	11.8100	2.9900	-11.8100	-2.9900	0.0000	0.0000	0.0000	0.0000;
	25160	25158	0.005513	0.024669	0.00384	108.15	0	0	0	0	1	0	0	6.1900	25.1800	-6.1500	-25.4300	0.0000	0.0000	0.0000	0.0000;
	25161	25162	0.000296	0.00117	0	0	0	0	0	0	1	0	0	-10.1300	-4.3700	10.1300	4.3700	0.0000	0.0000	0.0000	0.0000;
	25274	25162	0.023701	0.101064	0.01205	119.19	0	0	0	0	1	0	0	20.6900	-8.3900	-20.5800	7.6200	0.0000	0.0000	0.0000	0.0000;
	25282	25162	0.01511	0.061709	0.00607	113.44	0	0	0	0	1	0	0	-10.4100	11.5100	10.4400	-12.0000	0.0000	0.0000	0.0000	0.0000;
	25163	25282	0.0269	0.090427	0.00652	127.85	0	0	0	0	1	0	0	-29.5100	26.3400	29.9000	-25.7100	0.0000	0.0000	0.0000	0.0000;
	25274	25164	0.01048	0.04789	0.01043	122.3	0	0	0	0	1	0	0	24.1100	0.0800	-24.0500	-0.8800	0.0000	0.0000	0.0000	0.0000;
	25165	25167	0.00864	0.036711	0.00356	152.83	0	0	0	0	1	0	0	92.9800	5.5700	-92.2500	-2.8400	0.0000	0.0000	0.0000	0.0000;
	25165	25167	0.00864	0.036711	0.00356	152.83	0	0	0	0	1	0	0	92.9800	5.5700	-92.2500	-2.8400	0.0000	0.0000	0.0000	0.0000;
	25165	25169	0.006092	0.02524	0.00264	163.75	0	0	0	0	1	0	0	-91.1800	-3.9500	91.6700	5.7100	0.0000	0.0000	0.0000	0.0000;
	25165	25169	0.006092	0.02524	0.00264	163.75	0	0	0	0	1	0	0	-91.1800	-3.9500	91.6700	5.7100	0.0000	0.0000	0.0000	0.0000;
	25165	25169	0.006092	0.02524	0.00264	163.75	0	0	0	0	1	0	0	-91.1800	-3.9500	91.6700	5.7100	0.0000	0.0000	0.0000	0.0000;
	25309	25165	0.022405	0.077766	0.0125	114.7	0	0	0	0	1	0	0	-6.3200	0.6300	6.3300	-1.8900	0.0000	0.0000	0.0000	0.0000;
	25166	25167	0.000243	0.001045	0	0	0	0	0	0	1	0	0	-13.0400	-0.8100	13.0400	0.8100	0.0000	0.0000	0.0000	0.0000;
	25167	25173	0.019105	0.088526	0.01494	148.43	0	0	0	0	1	0	0	73.6000	3.0600	-72.5800	0.2100	0.0000	0.0000	0.0000	0.0000;
	25167	25173	0.019105	0.088526	0.01494	148.43	0	0	0	0	1	0	0	73.6000	3.0600	-72.5800	0.2100	0.0000	0.0000	0.0000	0.0000;
	25174	25167	0.018938	0.083997	0.00883	124.16	0	0	0	0	1	0	0	-24.1400	0.8400	24.2500	-1.2500	0.0000	0.0000	0.0000	0.0000;
	25168	25171	0.000511	0.023141	0	658.28	0	0	1	0	1	0	0	476.8200	76.6900	-475.7100	-26.3700	0.0000	0.0000	0.0000	0.0000;
	25168	25172	0.000292	0.001027	0	0	0	0	0	0	1	0	0	12.0800	4.2000	-12.0800	-4.2000	0.0000	0.0000	0.0000	0.0000;
	25168	25784	0.001585	0.02026	0.32211	1113.47	0	0	0	0	1	0	0	-181.8200	-54.4500	182.3300	26.0400	0.0000	0.0000	0.0000	0.0000;
	25168	27016	0.006787	0.090767	1.0857	1150.65	0	0	0	0	1	0	0	-227.7700	-25.1200	231.1200	-47.1400	0.0000	0.0000	0.0000	0.0000;
	25169	25171	-1e-05	-0.000439	0	567.59	0	0	1	0	1	0	0	-463.6500	-23.9700	463.6300	23.0700	0.0000	0.0000	0.0000	0.0000;
	25169	25309	0.026339	0.109339	0.00926	124.7	0	0	0	0	1	0	0	25.8000	0.2800	-25.6300	-0.5400	0.0000	0.0000	0.0000	0.0000;
	25169	25517	0.022879	0.096667	0.01533	147.1	0	0	0	0	1	0	0	111.5300	3.6500	-108.8000	6.3200	0.0000	0.0000	0.0000	0.0000;
	25170	25171	0.002683	0.121569	0	90.7	0	0	1	0	1	0	0	-12.0800	-3.1200	12.0800	3.3000	0.0000	0.0000	0.0000	0.0000;
	25173	25176	0.022119	0.089654	0.01431	138.99	0	0	0	0	1	0	0	68.4300	-7.9800	-67.3600	10.9100	0.0000	0.0000	0.0000	0.0000;
	25173	25477	0.015525	0.063578	0.00695	137.16	0	0	0	0	1	0	0	63.7600	3.0900	-63.1100	-1.1200	0.0000	0.0000	0.0000	0.0000;
	25174	25175	0.000228	0.001019	0	0	0	0	0	0	1	0	0	6.0600	1.4800	-6.0600	-1.4800	0.0000	0.0000	0.0000	0.0000;
	25174	25363	0.028323	0.086396	0.00784	120.93	0	0	0	0	1	0	0	18.0800	-2.3300	-17.9900	1.8300	0.0000	0.0000	0.0000	0.0000;
	25176	25352	0.039308	0.164657	0.0218	129.62	0	0	0	0	1	0	0	34.0900	-19.3400	-33.4800	19.7400	0.0000	0.0000	0.0000	0.0000;
	25177	25397	0.012404	0.042752	0.00912	125.98	0	0	0	0	1	0	0	-33.0000	-7.8300	33.1400	7.3200	0.0000	0.0000	0.0000	0.0000;
	25178	25179	0.000265	0.001133	0	0	0	0	0	0	1	0	0	9.3700	1.6500	-9.3700	-1.6500	0.0000	0.0000	0.0000	0.0000;
	25181	25180	0.009767	0.056805	0.00489	122.22	0	0	0	0	1	0	0	23.0800	-9.2200	-23.0200	9.0500	0.0000	0.0000	0.0000	0.0000;
	25181	25308	0.015225	0.063217	0.01113	124.72	0	0	0	0	1	0	0	-28.5100	7.5600	28.6400	-8.1600	0.0000	0.0000	0.0000	0.0000;
	25183	25182	0.0104	0.045579	0.00464	159.49	0	0	0	0	1	0	0	90.8700	6.8400	-90.0700	-3.8000	0.0000	0.0000	0.0000	0.0000;
	25183	25182	0.0104	0.045579	0.00464	159.49	0	0	0	0	1	0	0	90.8700	6.8400	-90.0700	-3.8000	0.0000	0.0000	0.0000	0.0000;
	25182	25195	0.024751	0.089717	0.01039	154.62	0	0	0	0	1	0	0	80.1000	2.8000	-78.5800	1.6300	0.0000	0.0000	0.0000	0.0000;
	25182	25195	0.024751	0.089717	0.01039	154.62	0	0	0	0	1	0	0	80.1000	2.8000	-78.5800	1.6300	0.0000	0.0000	0.0000	0.0000;
	25183	25185	0.005177	0.021546	0.00302	162.95	0	0	0	0	1	0	0	-100.8000	-11.4900	101.3000	13.2300	0.0000	0.0000	0.0000	0.0000;
	25183	25185	0.005177	0.021546	0.00302	162.95	0	0	0	0	1	0	0	-100.8000	-11.4900	101.3000	13.2300	0.0000	0.0000	0.0000	0.0000;
	25185	25184	0.00058	0.033922	0	433	0	0	1.0125	0	1	0	0	-202.6000	-26.4700	202.8300	39.8200	0.0000	0.0000	0.0000	0.0000;
	25184	25186	0.000248	0.001093	0	0	0	0	0	0	1	0	0	39.7200	8.9600	-39.7200	-8.9400	0.0000	0.0000	0.0000	0.0000;
	25184	25793	0.000715	0.008715	0.13503	1189.6	0	0	0	0	1	0	0	379.8400	-29.5700	-378.8900	26.5300	0.0000	0.0000	0.0000	0.0000;
	25184	29999	0.002206	0.024259	0.85053	1324.75	0	0	0	0	1	0	0	-622.3900	94.1000	630.6600	-94.7500	0.0000	0.0000	0.0000	0.0000;
	25536	25187	0.018061	0.084606	0.00914	146.3	0	0	0	0	1	0	0	75.9100	27.6000	-74.8100	-23.4200	0.0000	0.0000	0.0000	0.0000;
	25752	25187	0.003127	0.016807	0.00226	124.05	0	0	0	0	1	0	0	-26.3900	4.3400	26.4100	-4.4500	0.0000	0.0000	0.0000	0.0000;
	25188	25189	0.000261	0.001103	0	0	0	0	0	0	1	0	0	16.1300	6.5800	-16.1300	-6.5800	0.0000	0.0000	0.0000	0.0000;
	25192	25190	0.010027	0.033336	0.00567	152.97	0	0	0	0	1	0	0	70.2400	-3.2500	-69.7600	4.2700	0.0000	0.0000	0.0000	0.0000;
	25192	25190	0.010027	0.033336	0.00567	152.97	0	0	0	0	1	0	0	70.2400	-3.2500	-69.7600	4.2700	0.0000	0.0000	0.0000	0.0000;
	25190	25193	0.008463	0.040428	0.00477	123.51	0	0	0	0	1	0	0	21.8500	9.0500	-21.8000	-9.3100	0.0000	0.0000	0.0000	0.0000;
	25201	25190	0.008364	0.036415	0.00387	149.31	0	0	0	0	1	0	0	-89.0200	29.4700	89.7400	-26.7400	0.0000	0.0000	0.0000	0.0000;
	25191	25192	0.008256	0.041344	0.00262	158.11	0	0	0	0	1	0	0	84.7700	6.5400	-84.2000	-3.9600	0.0000	0.0000	0.0000	0.0000;
	25191	25192	0.008256	0.041344	0.00262	158.11	0	0	0	0	1	0	0	84.7700	6.5400	-84.2000	-3.9600	0.0000	0.0000	0.0000	0.0000;
	25787	25191	0.008954	0.036743	0.00358	164.48	0	0	0	0	1	0	0	102.6500	11.5900	-101.7600	-8.3200	0.0000	0.0000	0.0000	0.0000;
	25787	25191	0.008954	0.036743	0.00358	164.48	0	0	0	0	1	0	0	102.6500	11.5900	-101.7600	-8.3200	0.0000	0.0000	0.0000	0.0000;
	25193	25586	0.011231	0.052299	0.00538	98.8	0	0	0	0	1	0	0	-6.1200	1.4000	6.1200	-1.9200	0.0000	0.0000	0.0000	0.0000;
	25461	25194	0.019415	0.087854	0.01234	96.6	0	0	0	0	1	0	0	-5.7100	-1.9500	5.7200	0.8000	0.0000	0.0000	0.0000	0.0000;
	25195	25196	0.000278	0.001058	0	0	0	0	0	0	1	0	0	18.2900	7.7100	-18.2900	-7.7100	0.0000	0.0000	0.0000	0.0000;
	25195	25199	0.013563	0.04753	0.0078	153.56	0	0	0	0	1	0	0	71.2500	-6.5300	-70.5600	8.1600	0.0000	0.0000	0.0000	0.0000;
	25195	25199	0.013563	0.04753	0.0078	153.56	0	0	0	0	1	0	0	71.2500	-6.5300	-70.5600	8.1600	0.0000	0.0000	0.0000	0.0000;
	25195	25586	0.012693	0.051349	0.00469	114.75	0	0	0	0	1	0	0	-3.6300	2.0900	3.6300	-2.5600	0.0000	0.0000	0.0000	0.0000;
	25197	25198	0.000264	0.001015	0	0	0	0	0	0	1	0	0	-18.2900	-1.4000	18.2900	1.4000	0.0000	0.0000	0.0000	0.0000;
	25586	25198	0.008546	0.031915	0.00428	115.02	0	0	0	0	1	0	0	-7.9600	5.1700	7.9600	-5.5700	0.0000	0.0000	0.0000	0.0000;
	25198	25752	0.018245	0.067299	0.00643	124.6	0	0	0	0	1	0	0	-26.2600	4.1700	26.3900	-4.3400	0.0000	0.0000	0.0000	0.0000;
	25199	25777	0.014308	0.063346	0.00434	152.65	0	0	0	0	1	0	0	59.9000	-11.3700	-59.3700	13.3000	0.0000	0.0000	0.0000	0.0000;
	25199	25777	0.014308	0.063346	0.00434	152.65	0	0	0	0	1	0	0	59.9000	-11.3700	-59.3700	13.3000	0.0000	0.0000	0.0000	0.0000;
	25201	25200	0.011504	0.047864	0.0058	145.22	0	0	0	0	1	0	0	76.0900	-31.4300	-75.3300	33.9900	0.0000	0.0000	0.0000	0.0000;
	25200	25204	0.014455	0.073988	0.00784	138.24	0	0	0	0	1	0	0	59.2800	-36.1900	-58.6100	38.7800	0.0000	0.0000	0.0000	0.0000;
	25201	25202	0.000286	0.001009	0	0	0	0	0	0	1	0	0	12.9300	1.9500	-12.9300	-1.9500	0.0000	0.0000	0.0000	0.0000;
	25203	25204	0.000243	0.001116	0	0	0	0	0	0	1	0	0	-20.0000	63.3700	20.0100	-63.3200	0.0000	0.0000	0.0000	0.0000;
	25204	25482	0.012238	0.058354	0.00689	129.64	0	0	0	0	1	0	0	38.6000	24.5400	-38.3600	-24.1300	0.0000	0.0000	0.0000	0.0000;
	25205	25206	0.000288	0.001103	0	0	0	0	0	0	1	0	0	21.2500	5.1200	-21.2500	-5.1100	0.0000	0.0000	0.0000	0.0000;
	25207	25205	0.016445	0.067545	0.00943	126.79	0	0	0	0	1	0	0	31.8400	-26.8900	-31.5700	26.9900	0.0000	0.0000	0.0000	0.0000;
	29084	25205	0.060598	0.224243	0.01398	109.67	0	0	0	0	1	0	0	-7.6100	-12.9700	7.7300	11.9900	0.0000	0.0000	0.0000	0.0000;
	25207	25208	0.000263	0.001102	0	0	0	0	0	0	1	0	0	10.0000	2.9200	-10.0000	-2.9200	0.0000	0.0000	0.0000	0.0000;
	25207	25209	0.015378	0.06774	0.00898	92.11	0	0	0	0	1	0	0	1.6400	10.1600	-1.6300	-11.0100	0.0000	0.0000	0.0000	0.0000;
	25207	29089	0.035346	0.161915	0.02054	142.79	0	0	0	0	1	0	0	-65.4900	19.3700	67.0800	-14.2200	0.0000	0.0000	0.0000	0.0000;
	25209	25210	0.000225	0.001065	0	0	0	0	0	0	1	0	0	10.3400	2.3600	-10.3400	-2.3600	0.0000	0.0000	0.0000	0.0000;
	25209	25211	0.021359	0.111969	0.00993	134.82	0	0	0	0	1	0	0	48.7900	-4.5800	-48.2900	6.1700	0.0000	0.0000	0.0000	0.0000;
	25209	29089	0.040798	0.184742	0.01521	138.08	0	0	0	0	1	0	0	-57.5000	13.2300	58.8900	-8.5200	0.0000	0.0000	0.0000	0.0000;
	25211	25212	0.000211	0.001187	0	0	0	0	0	0	1	0	0	10.9200	2.7000	-10.9200	-2.7000	0.0000	0.0000	0.0000	0.0000;
	25213	25211	0.009849	0.034937	0.00533	129.3	0	0	0	0	1	0	0	-37.2300	8.8200	37.3700	-8.8700	0.0000	0.0000	0.0000	0.0000;
	25214	25215	0.009456	0.044626	0.00369	136.44	0	0	0	0	1	0	0	53.5600	28.7600	-53.2300	-27.6200	0.0000	0.0000	0.0000	0.0000;
	25388	25214	0.017716	0.068533	0.00849	133	0	0	0	0	1	0	0	52.5900	-38.8000	-51.8800	40.6700	0.0000	0.0000	0.0000	0.0000;
	25214	26357	0.01196	0.048436	0.00481	119.73	0	0	0	0	1	0	0	-12.7500	14.0900	12.7900	-14.4400	0.0000	0.0000	0.0000	0.0000;
	25215	25350	0.024821	0.129559	0.00986	127.42	0	0	0	0	1	0	0	31.0900	23.8400	-30.7200	-22.9000	0.0000	0.0000	0.0000	0.0000;
	25217	25216	0.008128	0.031372	0.00309	125.54	0	0	0	0	1	0	0	-30.8500	-4.9500	30.9200	4.9200	0.0000	0.0000	0.0000	0.0000;
	25216	25221	0.018546	0.058648	0.00831	134.2	0	0	0	0	1	0	0	-51.4800	-11.8600	51.9700	12.5600	0.0000	0.0000	0.0000	0.0000;
	25228	25218	0.016842	0.065836	0.00538	111.81	0	0	0	0	1	0	0	7.3500	-10.0200	-7.3300	9.5400	0.0000	0.0000	0.0000	0.0000;
	25219	25220	0.000222	0.001145	0	0	0	0	0	0	1	0	0	-28.0300	-3.2100	28.0400	3.2200	0.0000	0.0000	0.0000	0.0000;
	25659	25220	0.008709	0.031782	0.00346	140.36	0	0	0	0	1	0	0	70.2500	12.6500	-69.8400	-11.5000	0.0000	0.0000	0.0000	0.0000;
	25221	25659	0.005365	0.025604	0.00511	139.2	0	0	0	0	1	0	0	-67.1000	17.0700	67.3400	-16.4700	0.0000	0.0000	0.0000	0.0000;
	25223	25222	0.001633	0.045465	0	326.38	0	0	1	0	1	0	0	-118.6900	29.0400	118.9100	-22.9000	0.0000	0.0000	0.0000	0.0000;
	25222	25224	0.000286	0.001019	0	0	0	0	0	0	1	0	0	15.1300	4.1300	-15.1300	-4.1300	0.0000	0.0000	0.0000	0.0000;
	25222	25653	0.001874	0.007381	0.00081	148.12	0	0	0	0	1	0	0	-67.0200	9.3800	67.1000	-9.1600	0.0000	0.0000	0.0000	0.0000;
	25222	25653	0.001874	0.007381	0.00081	148.12	0	0	0	0	1	0	0	-67.0200	9.3800	67.1000	-9.1600	0.0000	0.0000	0.0000	0.0000;
	25223	25698	0.027698	0.064636	0.00148	74.37	0	0	0	0	1	0	0	39.5600	-9.6800	-39.1500	10.4800	0.0000	0.0000	0.0000	0.0000;
	25223	25698	0.027698	0.064636	0.00148	74.37	0	0	0	0	1	0	0	39.5600	-9.6800	-39.1500	10.4800	0.0000	0.0000	0.0000	0.0000;
	25223	25698	0.027698	0.064636	0.00148	74.37	0	0	0	0	1	0	0	39.5600	-9.6800	-39.1500	10.4800	0.0000	0.0000	0.0000	0.0000;
	25225	25226	0.000233	0.001022	0	0	0	0	0	0	1	0	0	15.1300	3.3700	-15.1300	-3.3700	0.0000	0.0000	0.0000	0.0000;
	25611	25225	0.004013	0.016411	0.00206	141.08	0	0	0	0	1	0	0	72.8200	-9.0500	-72.6300	9.6400	0.0000	0.0000	0.0000	0.0000;
	25225	25700	0.004578	0.018713	0.00174	122.61	0	0	0	0	1	0	0	24.9100	0.0600	-24.8900	-0.1500	0.0000	0.0000	0.0000	0.0000;
	25228	25227	0.015968	0.071184	0.00822	118.2	0	0	0	0	1	0	0	-16.8100	7.3200	16.8600	-7.9600	0.0000	0.0000	0.0000	0.0000;
	25231	25227	0.018145	0.074954	0.00743	127	0	0	0	0	1	0	0	35.2300	-7.1600	-35.0100	7.2800	0.0000	0.0000	0.0000	0.0000;
	25230	25229	0.001845	0.052835	0	235.5	0	0	1.00625	0	1	0	0	-49.3600	7.7200	49.4000	-6.4900	0.0000	0.0000	0.0000	0.0000;
	25229	25231	0.000247	0.001079	0	0	0	0	0	0	1	0	0	-49.4000	6.4900	49.4100	-6.4600	0.0000	0.0000	0.0000	0.0000;
	25231	25765	0.020829	0.061917	0.0097	151.66	0	0	0	0	1	0	0	-87.4200	9.6100	88.9500	-6.1300	0.0000	0.0000	0.0000	0.0000;
	25231	25765	0.020829	0.061917	0.0097	151.66	0	0	0	0	1	0	0	-87.4200	9.6100	88.9500	-6.1300	0.0000	0.0000	0.0000	0.0000;
	25232	25239	0.017697	0.063107	0.00949	103.61	0	0	0	0	1	0	0	12.7500	-1.2400	-12.7200	0.3600	0.0000	0.0000	0.0000	0.0000;
	25335	25232	0.02291	0.08238	0.01178	113.64	0	0	0	0	1	0	0	18.4900	-1.5000	-18.4200	0.5500	0.0000	0.0000	0.0000	0.0000;
	25234	25233	0.013032	0.062178	0.00512	127.07	0	0	0	0	1	0	0	44.7800	-16.9900	-44.5000	17.8300	0.0000	0.0000	0.0000	0.0000;
	25235	25233	0.009252	0.042081	0.00473	131.99	0	0	0	0	1	0	0	40.2200	-12.3600	-40.0700	12.5800	0.0000	0.0000	0.0000	0.0000;
	25233	25241	0.01292	0.058055	0.01111	139.24	0	0	0	0	1	0	0	72.0400	-31.8500	-71.2800	34.1000	0.0000	0.0000	0.0000	0.0000;
	25234	25470	0.018255	0.084709	0.00625	135.3	0	0	0	0	1	0	0	-63.9800	12.4500	64.7300	-9.6200	0.0000	0.0000	0.0000	0.0000;
	25235	25471	0.020899	0.086838	0.01273	136.16	0	0	0	0	1	0	0	-52.8000	10.4100	53.3800	-9.3300	0.0000	0.0000	0.0000	0.0000;
	25236	25237	0.013583	0.051738	0.00892	112.95	0	0	0	0	1	0	0	-2.5500	10.3600	2.5600	-11.2600	0.0000	0.0000	0.0000	0.0000;
	25238	25236	0.036875	0.12362	0.00976	118.83	0	0	0	0	1	0	0	21.5500	-25.2600	-21.1600	25.5100	0.0000	0.0000	0.0000	0.0000;
	25361	25237	0.027245	0.102165	0.01076	117.35	0	0	0	0	1	0	0	10.5600	-25.3600	-10.3700	24.9500	0.0000	0.0000	0.0000	0.0000;
	25239	25238	0.021633	0.088997	0.01085	132.33	0	0	0	0	1	0	0	50.6400	-14.1900	-50.0600	15.4400	0.0000	0.0000	0.0000	0.0000;
	25246	25240	0.007005	0.027633	0.00379	123.14	0	0	0	0	1	0	0	29.6100	30.3200	-29.4900	-30.2300	0.0000	0.0000	0.0000	0.0000;
	25240	25414	0.01118	0.05153	0.00798	106.44	0	0	0	0	1	0	0	7.8600	26.8800	-7.7800	-27.2700	0.0000	0.0000	0.0000	0.0000;
	25241	25246	0.006847	0.0299	0.00358	130.27	0	0	0	0	1	0	0	45.1200	35.3100	-44.9100	-34.7600	0.0000	0.0000	0.0000	0.0000;
	25242	25245	-0.000145	-0.003922	0	546.65	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25242	25246	0.000296	0.001196	0	0	0	0	0	0	1	0	0	-15.3000	-4.4400	15.3000	4.4400	0.0000	0.0000	0.0000	0.0000;
	25242	25247	0.000208	0.001164	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25243	25245	0.001891	0.051181	0	273.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25244	25245	0.001891	0.051181	0	273.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25248	25471	0.017306	0.072445	0.01322	133.8	0	0	0	0	1	0	0	53.8900	-15.0600	-53.3700	15.8300	0.0000	0.0000	0.0000	0.0000;
	25250	25249	0.023157	0.093835	0.0139	139.61	0	0	0	0	1	0	0	-64.7900	55.0300	66.3600	-50.1100	0.0000	0.0000	0.0000	0.0000;
	25249	25368	0.026891	0.118701	0.01216	126.08	0	0	0	0	1	0	0	-37.5500	12.1700	37.9700	-11.5400	0.0000	0.0000	0.0000	0.0000;
	25509	25249	0.014741	0.057537	0.0064	133.54	0	0	0	0	1	0	0	42.7000	-32.1600	-42.2800	33.1800	0.0000	0.0000	0.0000	0.0000;
	25250	25471	0.008397	0.02901	0.00262	135.08	0	0	0	0	1	0	0	51.3300	34.5400	-51.0300	-33.7800	0.0000	0.0000	0.0000	0.0000;
	25252	25254	0.007279	0.030176	0.00393	142.57	0	0	0	0	1	0	0	79.2500	-13.6600	-78.8100	15.0700	0.0000	0.0000	0.0000	0.0000;
	25265	25252	0.009437	0.048161	0.00326	149.84	0	0	0	0	1	0	0	75.2100	-6.1200	-74.7100	8.3200	0.0000	0.0000	0.0000	0.0000;
	25265	25252	0.009437	0.048161	0.00326	149.84	0	0	0	0	1	0	0	75.2100	-6.1200	-74.7100	8.3200	0.0000	0.0000	0.0000	0.0000;
	25252	25404	0.019015	0.081999	0.00612	134.13	0	0	0	0	1	0	0	47.9900	-6.7000	-47.5700	7.8600	0.0000	0.0000	0.0000	0.0000;
	25253	25254	0.000293	0.001136	0	0	0	0	0	0	1	0	0	-22.1700	-7.7400	22.1800	7.7500	0.0000	0.0000	0.0000	0.0000;
	25254	25270	0.023346	0.070764	0.0104	121.54	0	0	0	0	1	0	0	22.8100	-18.7500	-22.6300	18.2000	0.0000	0.0000	0.0000	0.0000;
	25404	25254	0.010391	0.045242	0.00604	127.72	0	0	0	0	1	0	0	-33.7100	3.9300	33.8200	-4.0700	0.0000	0.0000	0.0000	0.0000;
	25255	25271	0.015861	0.055965	0.00762	128.23	0	0	0	0	1	0	0	-36.5400	8.7500	36.7500	-8.7900	0.0000	0.0000	0.0000	0.0000;
	25255	25272	0.016707	0.061092	0.00454	117.43	0	0	0	0	1	0	0	14.3600	-9.7300	-14.3200	9.4200	0.0000	0.0000	0.0000	0.0000;
	25256	25257	0.0003	0.001125	0	0	0	0	0	0	1	0	0	-23.0200	-5.7900	23.0200	5.8000	0.0000	0.0000	0.0000	0.0000;
	25257	25266	0.003641	0.015895	0.00163	160.04	0	0	0	0	1	0	0	84.6300	11.9800	-84.3800	-11.0800	0.0000	0.0000	0.0000	0.0000;
	25257	25266	0.003641	0.015895	0.00163	160.04	0	0	0	0	1	0	0	84.6300	11.9800	-84.3800	-11.0800	0.0000	0.0000	0.0000	0.0000;
	25257	25266	0.003641	0.015895	0.00163	160.04	0	0	0	0	1	0	0	84.6300	11.9800	-84.3800	-11.0800	0.0000	0.0000	0.0000	0.0000;
	25257	25269	0.016878	0.057694	0.00573	132.17	0	0	0	0	1	0	0	45.1700	1.5800	-44.8500	-1.1100	0.0000	0.0000	0.0000	0.0000;
	25740	25257	0.001495	0.006682	0.00049	167.55	0	0	0	0	1	0	0	107.5200	15.1100	-107.3600	-14.4400	0.0000	0.0000	0.0000	0.0000;
	25740	25257	0.001495	0.006682	0.00049	167.55	0	0	0	0	1	0	0	107.5200	15.1100	-107.3600	-14.4400	0.0000	0.0000	0.0000	0.0000;
	25740	25257	0.001495	0.006682	0.00049	167.55	0	0	0	0	1	0	0	107.5200	15.1100	-107.3600	-14.4400	0.0000	0.0000	0.0000	0.0000;
	25258	25261	0.0001	0.000821	0	546.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25258	25262	0.000253	0.001167	0	0	0	0	0	0	1	0	0	-17.4800	-5.4400	17.4800	5.4400	0.0000	0.0000	0.0000	0.0000;
	25258	25263	0.000229	0.001184	0	0	0	0	0	0	1	0	0	17.4800	5.4400	-17.4800	-5.4300	0.0000	0.0000	0.0000	0.0000;
	25259	25261	0.001772	0.044607	0	273.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25260	25261	0.001772	0.044607	0	273.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25262	25266	0.008159	0.038206	0.00828	153.49	0	0	0	0	1	0	0	-94.7700	-14.2000	95.4900	16.6800	0.0000	0.0000	0.0000	0.0000;
	25262	25266	0.008159	0.038206	0.00828	153.49	0	0	0	0	1	0	0	-94.7700	-14.2000	95.4900	16.6800	0.0000	0.0000	0.0000	0.0000;
	25264	25265	0.000249	0.001197	0	0	0	0	0	0	1	0	0	-13.8500	-4.9400	13.8500	4.9400	0.0000	0.0000	0.0000	0.0000;
	25265	25266	0.005444	0.023494	0.00417	124.88	0	0	0	0	1	0	0	-27.0600	8.3300	27.1000	-8.6000	0.0000	0.0000	0.0000	0.0000;
	25265	25740	0.009586	0.039154	0.00691	148.52	0	0	0	0	1	0	0	-68.6000	-0.5200	69.0200	1.4900	0.0000	0.0000	0.0000	0.0000;
	25265	25740	0.009586	0.039154	0.00691	148.52	0	0	0	0	1	0	0	-68.6000	-0.5200	69.0200	1.4900	0.0000	0.0000	0.0000	0.0000;
	25266	25267	0.000223	0.00114	0	0	0	0	0	0	1	0	0	35.0700	8.4900	-35.0700	-8.4800	0.0000	0.0000	0.0000	0.0000;
	25268	25269	0.000264	0.001187	0	0	0	0	0	0	1	0	0	-50.6000	-12.7200	50.6100	12.7500	0.0000	0.0000	0.0000	0.0000;
	25269	25271	0.017485	0.077275	0.0107	135.28	0	0	0	0	1	0	0	53.2800	-4.9700	-52.8100	5.9100	0.0000	0.0000	0.0000	0.0000;
	25269	25740	0.011495	0.056639	0.00511	136.94	0	0	0	0	1	0	0	-59.0400	-6.6800	59.4200	8.0000	0.0000	0.0000	0.0000	0.0000;
	25272	25270	0.010469	0.057109	0.00354	96.45	0	0	0	0	1	0	0	-0.8000	-16.1800	0.8300	15.9400	0.0000	0.0000	0.0000	0.0000;
	25273	25275	0.011954	0.048257	0.00897	135.07	0	0	0	0	1	0	0	49.9600	-1.1900	-49.6800	1.4200	0.0000	0.0000	0.0000	0.0000;
	25273	25287	0.020533	0.078935	0.00775	140.72	0	0	0	0	1	0	0	-61.9100	-0.7600	62.6700	2.8500	0.0000	0.0000	0.0000	0.0000;
	25275	25274	0.005026	0.019962	0.00246	124.86	0	0	0	0	1	0	0	30.1700	-5.9700	-30.1300	5.9000	0.0000	0.0000	0.0000	0.0000;
	25277	25274	0.01722	0.075554	0.00946	127.15	0	0	0	0	1	0	0	33.9300	-1.1400	-33.7400	1.0000	0.0000	0.0000	0.0000	0.0000;
	25276	25277	0.000294	0.001163	0	0	0	0	0	0	1	0	0	-11.8900	-1.3100	11.8900	1.3200	0.0000	0.0000	0.0000	0.0000;
	25277	25278	0.005683	0.029502	0.00318	132.24	0	0	0	0	1	0	0	-45.8200	-0.1700	45.9400	0.4400	0.0000	0.0000	0.0000	0.0000;
	25278	25279	0.00023	0.001061	0	0	0	0	0	0	1	0	0	11.8900	2.5600	-11.8900	-2.5500	0.0000	0.0000	0.0000	0.0000;
	25278	25287	0.016423	0.070024	0.0071	137.91	0	0	0	0	1	0	0	-57.8300	-2.9900	58.3600	4.4800	0.0000	0.0000	0.0000	0.0000;
	25280	25281	0.000271	0.001179	0	0	0	0	0	0	1	0	0	24.6900	2.0900	-24.6800	-2.0900	0.0000	0.0000	0.0000	0.0000;
	25280	25282	0.012479	0.059854	0.00461	131.92	0	0	0	0	1	0	0	40.2300	-10.8600	-40.0200	11.3700	0.0000	0.0000	0.0000	0.0000;
	25280	25412	0.02241	0.113514	0.00796	143.91	0	0	0	0	1	0	0	-64.9100	8.7700	65.8300	-4.9400	0.0000	0.0000	0.0000	0.0000;
	25287	25283	0.006147	0.028354	0.00277	141.48	0	0	0	0	1	0	0	68.0900	23.1000	-67.7900	-22.0200	0.0000	0.0000	0.0000	0.0000;
	25283	25479	0.01977	0.10411	0.00676	131.93	0	0	0	0	1	0	0	49.0800	13.0800	-48.5900	-11.2100	0.0000	0.0000	0.0000	0.0000;
	25284	25285	0.018528	0.07147	0.01138	123.17	0	0	0	0	1	0	0	32.8100	-8.6500	-32.6100	8.2200	0.0000	0.0000	0.0000	0.0000;
	25284	25936	0.02068	0.086811	0.00568	134.41	0	0	0	0	1	0	0	-52.5200	-7.7400	53.0700	9.4400	0.0000	0.0000	0.0000	0.0000;
	25947	25284	0.00539	0.021803	0.0026	105.04	0	0	0	0	1	0	0	-0.9800	-14.3600	0.9900	14.1300	0.0000	0.0000	0.0000	0.0000;
	25285	25287	0.014299	0.061383	0.00666	123.18	0	0	0	0	1	0	0	-31.5300	-5.1500	31.6700	5.0400	0.0000	0.0000	0.0000	0.0000;
	25287	25286	0.000375	0.02412	0	455.81	0	0	1.0125	0	1	0	0	-265.3100	-36.9400	265.5700	53.5100	0.0000	0.0000	0.0000	0.0000;
	25286	25288	0.000237	0.001093	0	0	0	0	0	0	1	0	0	18.7100	8.8000	-18.7100	-8.8000	0.0000	0.0000	0.0000	0.0000;
	25286	25935	0.000818	0.011041	0.24196	1180.16	0	0	0	0	1	0	0	-284.2800	-45.0200	284.9100	27.4600	0.0000	0.0000	0.0000	0.0000;
	25289	25290	0.000261	0.001099	0	0	0	0	0	0	1	0	0	6.2100	2.7700	-6.2100	-2.7700	0.0000	0.0000	0.0000	0.0000;
	25289	25291	0.015171	0.072384	0.00596	120.06	0	0	0	0	1	0	0	-21.9100	2.9400	21.9800	-3.2300	0.0000	0.0000	0.0000	0.0000;
	25433	25291	0.005955	0.030696	0.00398	94.96	0	0	0	0	1	0	0	-12.0800	-5.6100	12.0900	5.2400	0.0000	0.0000	0.0000	0.0000;
	29279	25291	0.006308	0.02642	0.00203	126	0	0	0	0	1	0	0	47.4100	4.9000	-47.2700	-4.5400	0.0000	0.0000	0.0000	0.0000;
	25295	25292	0.027406	0.09937	0.01094	132.2	0	0	0	0	1	0	0	-51.4200	11.4800	52.1600	-9.9000	0.0000	0.0000	0.0000	0.0000;
	25292	25433	0.012639	0.048807	0.00658	138.42	0	0	0	0	1	0	0	-69.0500	6.3800	69.6400	-4.7900	0.0000	0.0000	0.0000	0.0000;
	25293	25294	0.013255	0.060267	0.00642	125.6	0	0	0	0	1	0	0	-29.7500	-11.9200	29.8800	11.8600	0.0000	0.0000	0.0000	0.0000;
	25293	25428	0.014919	0.064933	0.00693	117.42	0	0	0	0	1	0	0	15.6800	9.6200	-15.6300	-10.1000	0.0000	0.0000	0.0000	0.0000;
	25294	25716	0.011689	0.043261	0.00422	131.16	0	0	0	0	1	0	0	-42.7800	-14.7200	43.0100	15.1300	0.0000	0.0000	0.0000	0.0000;
	25410	25295	0.012507	0.068061	0.00523	134.28	0	0	0	0	1	0	0	-67.8800	16.6700	68.4800	-13.9800	0.0000	0.0000	0.0000	0.0000;
	25295	25491	0.017503	0.081319	0.0123	116.98	0	0	0	0	1	0	0	-24.3200	-0.5000	24.4200	-0.3000	0.0000	0.0000	0.0000	0.0000;
	25296	25297	0.000227	0.001111	0	0	0	0	0	0	1	0	0	8.1600	3.0600	-8.1600	-3.0600	0.0000	0.0000	0.0000	0.0000;
	25296	25400	0.013951	0.063734	0.00773	137.24	0	0	0	0	1	0	0	81.4100	-14.8200	-80.4800	18.2400	0.0000	0.0000	0.0000	0.0000;
	25296	25420	0.02962	0.103522	0.01277	122.74	0	0	0	0	1	0	0	-30.3100	7.4000	30.5900	-7.7400	0.0000	0.0000	0.0000	0.0000;
	25296	25424	0.040969	0.133973	0.0144	104.03	0	0	0	0	1	0	0	2.2700	4.2100	-2.2600	-5.6500	0.0000	0.0000	0.0000	0.0000;
	25296	25429	0.022251	0.086237	0.01514	119.07	0	0	0	0	1	0	0	19.6100	12.2500	-19.4900	-13.3200	0.0000	0.0000	0.0000	0.0000;
	25296	25433	0.02193	0.094534	0.01306	124.75	0	0	0	0	1	0	0	-39.1000	1.9800	39.4200	-1.9300	0.0000	0.0000	0.0000	0.0000;
	25296	25716	0.014446	0.061019	0.00761	129.66	0	0	0	0	1	0	0	-42.0400	-14.0900	42.3100	14.4500	0.0000	0.0000	0.0000	0.0000;
	25400	25298	0.028456	0.115011	0.00949	123.97	0	0	0	0	1	0	0	25.9300	-3.7300	-25.7400	3.5100	0.0000	0.0000	0.0000	0.0000;
	25298	25409	0.022488	0.068173	0.00929	118.6	0	0	0	0	1	0	0	16.6000	-5.4900	-16.5400	4.7400	0.0000	0.0000	0.0000	0.0000;
	25299	25300	0.011586	0.050182	0.00875	127.79	0	0	0	0	1	0	0	-38.8100	-3.6500	38.9800	3.4800	0.0000	0.0000	0.0000	0.0000;
	25489	25299	0.02173	0.091328	0.01201	117.77	0	0	0	0	1	0	0	-18.6000	3.2500	18.6800	-4.1700	0.0000	0.0000	0.0000	0.0000;
	25300	25301	0.000247	0.001063	0	0	0	0	0	0	1	0	0	7.2200	0.8200	-7.2200	-0.8200	0.0000	0.0000	0.0000	0.0000;
	25300	28762	0.011896	0.050295	0.0056	127.93	0	0	0	0	1	0	0	37.4200	1.5900	-37.2600	-1.5000	0.0000	0.0000	0.0000	0.0000;
	25300	29971	0.011104	0.055492	0.00452	141.49	0	0	0	0	1	0	0	-83.6200	-5.8900	84.3700	9.1400	0.0000	0.0000	0.0000	0.0000;
	25303	25302	0.0089	0.040695	0.00496	123.17	0	0	0	0	1	0	0	-28.2300	5.7900	28.3000	-6.0000	0.0000	0.0000	0.0000	0.0000;
	25526	25302	0.013446	0.053423	0.00499	130.5	0	0	0	0	1	0	0	48.3400	1.5100	-48.0500	-0.8900	0.0000	0.0000	0.0000	0.0000;
	25304	25305	0.000203	0.001058	0	0	0	0	0	0	1	0	0	11.8600	2.7100	-11.8600	-2.7100	0.0000	0.0000	0.0000	0.0000;
	25304	25309	0.054572	0.226725	0.01721	120.28	0	0	0	0	1	0	0	-15.7000	3.7300	15.8400	-4.9100	0.0000	0.0000	0.0000	0.0000;
	25304	25500	0.017985	0.067462	0.00649	111.82	0	0	0	0	1	0	0	3.8500	-6.4400	-3.8400	5.8000	0.0000	0.0000	0.0000	0.0000;
	25306	25324	0.006421	0.031111	0.00399	122.17	0	0	0	0	1	0	0	28.5300	1.4400	-28.4800	-1.6000	0.0000	0.0000	0.0000	0.0000;
	25306	25325	0.006324	0.028898	0.00347	127.11	0	0	0	0	1	0	0	-40.3900	-3.6000	40.4900	3.7100	0.0000	0.0000	0.0000	0.0000;
	25323	25307	0.007163	0.030668	0.00266	122.48	0	0	0	0	1	0	0	30.4000	-0.4700	-30.3300	0.4800	0.0000	0.0000	0.0000	0.0000;
	25324	25307	0.007099	0.03714	0.00318	93.56	0	0	0	0	1	0	0	-3.5800	2.9800	3.5900	-3.3000	0.0000	0.0000	0.0000	0.0000;
	25310	25308	0.006476	0.026307	0.00361	131.47	0	0	0	0	1	0	0	42.3600	-2.9800	-42.2500	3.0700	0.0000	0.0000	0.0000	0.0000;
	25311	25310	0.008383	0.035434	0.00302	151.77	0	0	0	0	1	0	0	106.7800	-7.4100	-105.8600	11.0100	0.0000	0.0000	0.0000	0.0000;
	25310	25318	0.035165	0.139494	0.01374	134.05	0	0	0	0	1	0	0	48.6400	-11.1300	-47.7900	13.0800	0.0000	0.0000	0.0000	0.0000;
	25311	25312	0.000247	0.001088	0	0	0	0	0	0	1	0	0	11.7200	3.8600	-11.7200	-3.8600	0.0000	0.0000	0.0000	0.0000;
	25313	25311	0.011924	0.043355	0.0045	161.66	0	0	0	0	1	0	0	104.3400	-2.5800	-103.1100	6.5700	0.0000	0.0000	0.0000	0.0000;
	25313	25311	0.011924	0.043355	0.0045	161.66	0	0	0	0	1	0	0	104.3400	-2.5800	-103.1100	6.5700	0.0000	0.0000	0.0000	0.0000;
	25313	25314	0.000271	0.001109	0	0	0	0	0	0	1	0	0	26.5900	4.4500	-26.5900	-4.4400	0.0000	0.0000	0.0000	0.0000;
	25315	25313	0.005509	0.023487	0.00284	107.71	0	0	0	0	1	0	0	19.3300	-2.1500	-19.3100	1.9300	0.0000	0.0000	0.0000	0.0000;
	25313	25320	0.02258	0.078824	0.01994	149.29	0	0	0	0	1	0	0	85.6500	-24.2700	-83.9700	28.0100	0.0000	0.0000	0.0000	0.0000;
	25313	25323	0.01657	0.068165	0.02	143.9	0	0	0	0	1	0	0	67.6300	9.6600	-66.8900	-8.7300	0.0000	0.0000	0.0000	0.0000;
	25313	25325	0.009951	0.050083	0.004	143.94	0	0	0	0	1	0	0	72.5000	11.9200	-71.9900	-9.7800	0.0000	0.0000	0.0000	0.0000;
	25601	25313	0.003698	0.014782	0.00193	169.09	0	0	0	0	1	0	0	148.0000	2.3300	-147.2500	0.4900	0.0000	0.0000	0.0000	0.0000;
	25601	25313	0.003698	0.014782	0.00193	169.09	0	0	0	0	1	0	0	148.0000	2.3300	-147.2500	0.4900	0.0000	0.0000	0.0000	0.0000;
	25601	25313	0.003698	0.014782	0.00193	169.09	0	0	0	0	1	0	0	148.0000	2.3300	-147.2500	0.4900	0.0000	0.0000	0.0000	0.0000;
	25315	25328	0.016679	0.078453	0.0083	147.78	0	0	0	0	1	0	0	88.0800	3.7000	-86.8600	1.1900	0.0000	0.0000	0.0000	0.0000;
	25315	25500	0.013429	0.068722	0.01784	131.74	0	0	0	0	1	0	0	50.7800	5.3700	-50.4400	-5.5400	0.0000	0.0000	0.0000	0.0000;
	25601	25315	0.004225	0.020085	0.002	153.33	0	0	0	0	1	0	0	86.8300	7.3200	-86.5300	-6.1100	0.0000	0.0000	0.0000	0.0000;
	25601	25315	0.004225	0.020085	0.002	153.33	0	0	0	0	1	0	0	86.8300	7.3200	-86.5300	-6.1100	0.0000	0.0000	0.0000	0.0000;
	25316	25317	0.000298	0.001148	0	0	0	0	0	0	1	0	0	18.7200	3.6800	-18.7200	-3.6800	0.0000	0.0000	0.0000	0.0000;
	25318	25316	0.01088	0.048786	0.005	111.85	0	0	0	0	1	0	0	-6.5000	4.2600	6.5100	-4.7500	0.0000	0.0000	0.0000	0.0000;
	25318	25399	0.030256	0.11928	0.01512	91.68	0	0	0	0	1	0	0	-1.1300	5.9600	1.1400	-7.4500	0.0000	0.0000	0.0000	0.0000;
	25323	25319	0.01339	0.043266	0.00486	106.01	0	0	0	0	1	0	0	1.9700	3.4100	-1.9600	-3.9000	0.0000	0.0000	0.0000	0.0000;
	25320	25321	0.000258	0.001102	0	0	0	0	0	0	1	0	0	22.0500	9.8400	-22.0500	-9.8300	0.0000	0.0000	0.0000	0.0000;
	25322	25323	0.000236	0.001178	0	0	0	0	0	0	1	0	0	-34.5300	-5.7700	34.5300	5.7900	0.0000	0.0000	0.0000	0.0000;
	25324	25328	0.009603	0.034019	0.00342	120.58	0	0	0	0	1	0	0	19.4100	-15.9600	-19.3500	15.8200	0.0000	0.0000	0.0000	0.0000;
	25325	25326	0.000276	0.001032	0	0	0	0	0	0	1	0	0	31.5100	6.0800	-31.5000	-6.0700	0.0000	0.0000	0.0000	0.0000;
	25327	25328	0.004764	0.019652	0.00295	125.13	0	0	0	0	1	0	0	-34.5200	31.4500	34.6200	-31.3400	0.0000	0.0000	0.0000	0.0000;
	25329	25330	0.009579	0.052319	0.00788	126.07	0	0	0	0	1	0	0	-34.7800	6.4200	34.9100	-6.4200	0.0000	0.0000	0.0000	0.0000;
	25508	25331	0.017045	0.07197	0.00958	118.72	0	0	0	0	1	0	0	13.7200	-13.2300	-13.6700	12.4500	0.0000	0.0000	0.0000	0.0000;
	25331	25750	0.005521	0.026241	0.00525	112.01	0	0	0	0	1	0	0	3.9400	-16.0400	-3.9300	15.5400	0.0000	0.0000	0.0000	0.0000;
	25332	25728	0.015411	0.070478	0.00728	126.06	0	0	0	0	1	0	0	-28.6500	8.5400	28.7800	-8.7200	0.0000	0.0000	0.0000	0.0000;
	25624	25333	0.00481	0.015726	0.00188	129.03	0	0	0	0	1	0	0	-36.5300	8.5200	36.6000	-8.5100	0.0000	0.0000	0.0000	0.0000;
	25335	25336	0.000282	0.001101	0	0	0	0	0	0	1	0	0	7.7400	1.5400	-7.7400	-1.5400	0.0000	0.0000	0.0000	0.0000;
	25337	25335	0.012868	0.048634	0.00712	129.9	0	0	0	0	1	0	0	-42.6800	6.9500	42.9100	-6.8100	0.0000	0.0000	0.0000	0.0000;
	25335	25508	0.015975	0.067883	0.01299	135.61	0	0	0	0	1	0	0	-69.1500	6.7700	69.8900	-4.9800	0.0000	0.0000	0.0000	0.0000;
	25337	25360	0.020467	0.08451	0.0119	120.39	0	0	0	0	1	0	0	22.9200	-13.9600	-22.7800	13.2900	0.0000	0.0000	0.0000	0.0000;
	25338	25340	0.008624	0.04035	0.00405	124.08	0	0	0	0	1	0	0	-30.6800	-0.5600	30.7600	0.5200	0.0000	0.0000	0.0000	0.0000;
	25340	25339	0.005963	0.027203	0.00213	129.02	0	0	0	0	1	0	0	-45.4100	-5.5800	45.5300	5.9200	0.0000	0.0000	0.0000	0.0000;
	25340	25341	0.00028	0.001021	0	0	0	0	0	0	1	0	0	14.6500	5.0600	-14.6500	-5.0600	0.0000	0.0000	0.0000	0.0000;
	25342	25343	0.00024	0.001128	0	0	0	0	0	0	1	0	0	14.1200	0.4800	-14.1200	-0.4700	0.0000	0.0000	0.0000	0.0000;
	25344	25342	0.009625	0.034751	0.00453	141.37	0	0	0	0	1	0	0	-53.9400	18.6800	54.2300	-18.1200	0.0000	0.0000	0.0000	0.0000;
	25344	25342	0.009625	0.034751	0.00453	141.37	0	0	0	0	1	0	0	-53.9400	18.6800	54.2300	-18.1200	0.0000	0.0000	0.0000	0.0000;
	25345	25695	0.000878	0.011228	0.20903	1338.57	0	0	0	0	1	0	0	-599.2100	-5.3400	602.1400	20.3600	0.0000	0.0000	0.0000	0.0000;
	25345	25695	0.000878	0.011228	0.20903	1338.57	0	0	0	0	1	0	0	-599.2100	-5.3400	602.1400	20.3600	0.0000	0.0000	0.0000	0.0000;
	25346	25347	0.000206	0.001181	0	0	0	0	0	0	1	0	0	28.4700	11.6500	-28.4600	-11.6400	0.0000	0.0000	0.0000	0.0000;
	25349	25346	0.015597	0.074022	0.00923	100.79	0	0	0	0	1	0	0	-0.5300	4.6900	0.5300	-5.6500	0.0000	0.0000	0.0000	0.0000;
	25349	25504	0.010604	0.045086	0.0042	119.37	0	0	0	0	1	0	0	-17.7900	-4.6400	17.8300	4.3400	0.0000	0.0000	0.0000	0.0000;
	25350	25351	0.000216	0.001083	0	0	0	0	0	0	1	0	0	9.0700	1.5500	-9.0700	-1.5500	0.0000	0.0000	0.0000	0.0000;
	25350	25387	0.016133	0.062542	0.00785	120.51	0	0	0	0	1	0	0	-22.5700	13.0900	22.6900	-13.4100	0.0000	0.0000	0.0000	0.0000;
	25350	25578	0.015454	0.053232	0.00768	132.34	0	0	0	0	1	0	0	44.2300	8.2600	-43.9000	-7.8800	0.0000	0.0000	0.0000	0.0000;
	25361	25352	0.013589	0.05409	0.00713	122.4	0	0	0	0	1	0	0	-19.2500	24.4300	19.3800	-24.6300	0.0000	0.0000	0.0000	0.0000;
	25353	25357	0.007281	0.033908	0.00356	125.48	0	0	0	0	1	0	0	-28.4100	40.2400	28.5700	-39.8500	0.0000	0.0000	0.0000	0.0000;
	25353	25359	0.012886	0.044402	0.00536	107.4	0	0	0	0	1	0	0	-4.4800	16.4900	4.5200	-16.9300	0.0000	0.0000	0.0000	0.0000;
	25354	25355	0.000244	0.001081	0	0	0	0	0	0	1	0	0	22.4100	6.0400	-22.4100	-6.0300	0.0000	0.0000	0.0000	0.0000;
	25354	25356	0.009832	0.047216	0.00262	132.64	0	0	0	0	1	0	0	-38.3200	20.9700	38.5000	-20.3400	0.0000	0.0000	0.0000	0.0000;
	25354	25357	0.012223	0.073436	0.00803	136.27	0	0	0	0	1	0	0	54.2200	-35.1800	-53.7200	37.3700	0.0000	0.0000	0.0000	0.0000;
	25357	25358	0.000219	0.001051	0	0	0	0	0	0	1	0	0	22.4100	4.4400	-22.4100	-4.4300	0.0000	0.0000	0.0000	0.0000;
	25357	25360	0.018755	0.082303	0.00815	109.58	0	0	0	0	1	0	0	2.7300	-1.9600	-2.7300	1.1200	0.0000	0.0000	0.0000	0.0000;
	25359	25360	0.006974	0.031709	0.00277	117.05	0	0	0	0	1	0	0	-15.0000	15.5500	15.0300	-15.7000	0.0000	0.0000	0.0000	0.0000;
	25361	25362	0.000234	0.001183	0	0	0	0	0	0	1	0	0	8.6900	0.9300	-8.6900	-0.9300	0.0000	0.0000	0.0000	0.0000;
	25364	25369	0.009987	0.038891	0.0035	145.76	0	0	0	0	1	0	0	-103.0500	-3.6500	104.0700	7.2800	0.0000	0.0000	0.0000	0.0000;
	25364	25381	0.0116	0.055287	0.0098	143.3	0	0	0	0	1	0	0	93.4400	1.6900	-92.4600	1.9700	0.0000	0.0000	0.0000	0.0000;
	25365	25366	0.000245	0.001071	0	0	0	0	0	0	1	0	0	-9.8600	30.8000	9.8600	-30.7900	0.0000	0.0000	0.0000	0.0000;
	25366	25380	0.019545	0.076233	0.01507	142.48	0	0	0	0	1	0	0	-86.2300	35.4400	87.8200	-30.8600	0.0000	0.0000	0.0000	0.0000;
	25369	25367	0.003148	0.013179	0.00143	147.68	0	0	0	0	1	0	0	67.6900	-5.7400	-67.5500	6.1600	0.0000	0.0000	0.0000	0.0000;
	25369	25367	0.003148	0.013179	0.00143	147.68	0	0	0	0	1	0	0	67.6900	-5.7400	-67.5500	6.1600	0.0000	0.0000	0.0000	0.0000;
	25367	25380	0.005981	0.028211	0.00254	145.6	0	0	0	0	1	0	0	103.4700	-24.8800	-102.8300	27.6200	0.0000	0.0000	0.0000	0.0000;
	25381	25368	0.014897	0.069522	0.00758	139.16	0	0	0	0	1	0	0	72.4000	-4.6300	-71.6300	7.4700	0.0000	0.0000	0.0000	0.0000;
	25369	25371	0.002702	0.011897	0.00122	160.48	0	0	0	0	1	0	0	-90.3600	-4.6900	90.5700	5.4800	0.0000	0.0000	0.0000	0.0000;
	25369	25371	0.002702	0.011897	0.00122	160.48	0	0	0	0	1	0	0	-90.3600	-4.6900	90.5700	5.4800	0.0000	0.0000	0.0000	0.0000;
	25369	25371	0.002702	0.011897	0.00122	160.48	0	0	0	0	1	0	0	-90.3600	-4.6900	90.5700	5.4800	0.0000	0.0000	0.0000	0.0000;
	25370	25373	0.000909	0.050814	0	584.47	0	0	1	0	1	0	0	272.0200	33.6400	-271.3900	1.6400	0.0000	0.0000	0.0000	0.0000;
	25370	25374	0.000283	0.001014	0	0	0	0	0	0	1	0	0	40.7500	4.7800	-40.7400	-4.7600	0.0000	0.0000	0.0000	0.0000;
	25370	25511	0.001139	0.0156	0.23992	1048.83	0	0	0	0	1	0	0	-99.8800	-58.3900	100.0100	33.9700	0.0000	0.0000	0.0000	0.0000;
	25370	25747	0.001889	0.025975	0.40707	1380.79	0	0	0	0	1	0	0	-605.9500	48.2300	612.4500	-3.1400	0.0000	0.0000	0.0000	0.0000;
	25371	25373	-0.000466	-0.026048	0	459.47	0	0	1	0	1	0	0	-271.7200	-16.4400	271.3900	-1.6400	0.0000	0.0000	0.0000	0.0000;
	25372	25373	0.002534	0.141665	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25375	25376	0.000249	0.001196	0	0	0	0	0	0	1	0	0	18.6100	4.5500	-18.6100	-4.5400	0.0000	0.0000	0.0000	0.0000;
	25377	25375	0.013612	0.056544	0.01142	127.02	0	0	0	0	1	0	0	27.2300	4.3900	-27.1300	-5.1700	0.0000	0.0000	0.0000	0.0000;
	25377	25378	0.000216	0.001147	0	0	0	0	0	0	1	0	0	12.8900	2.1900	-12.8900	-2.1900	0.0000	0.0000	0.0000	0.0000;
	25405	25377	0.01796	0.064759	0.0141	132.42	0	0	0	0	1	0	0	40.4100	6.1000	-40.1300	-6.5800	0.0000	0.0000	0.0000	0.0000;
	25379	25509	0.029563	0.100786	0.01218	138.42	0	0	0	0	1	0	0	56.4800	-22.0700	-55.3700	24.6700	0.0000	0.0000	0.0000	0.0000;
	25513	25379	0.011934	0.056903	0.01118	141.06	0	0	0	0	1	0	0	67.2800	-16.8000	-66.6900	18.5400	0.0000	0.0000	0.0000	0.0000;
	25382	25383	0.000288	0.001148	0	0	0	0	0	0	1	0	0	15.8500	1.1700	-15.8500	-1.1700	0.0000	0.0000	0.0000	0.0000;
	25382	25386	0.003928	0.019324	0.00259	159.07	0	0	0	0	1	0	0	90.5400	8.2900	-90.2200	-6.9600	0.0000	0.0000	0.0000	0.0000;
	25382	25386	0.003928	0.019324	0.00259	159.07	0	0	0	0	1	0	0	90.5400	8.2900	-90.2200	-6.9600	0.0000	0.0000	0.0000	0.0000;
	25384	25385	0.000233	0.001193	0	0	0	0	0	0	1	0	0	15.8500	7.2300	-15.8500	-7.2300	0.0000	0.0000	0.0000	0.0000;
	25387	25384	0.005585	0.026491	0.00219	130.73	0	0	0	0	1	0	0	-40.2800	12.3700	40.3800	-12.0900	0.0000	0.0000	0.0000	0.0000;
	25384	25688	0.014971	0.059976	0.00708	153.7	0	0	0	0	1	0	0	-78.7500	-2.3000	79.7200	5.5000	0.0000	0.0000	0.0000	0.0000;
	25384	25688	0.014971	0.059976	0.00708	153.7	0	0	0	0	1	0	0	-78.7500	-2.3000	79.7200	5.5000	0.0000	0.0000	0.0000	0.0000;
	25688	25386	0.003556	0.016223	0.00218	153.63	0	0	0	0	1	0	0	-79.7200	-5.5000	79.9500	6.3300	0.0000	0.0000	0.0000	0.0000;
	25688	25386	0.003556	0.016223	0.00218	153.63	0	0	0	0	1	0	0	-79.7200	-5.5000	79.9500	6.3300	0.0000	0.0000	0.0000	0.0000;
	25388	25389	0.00027	0.001157	0	0	0	0	0	0	1	0	0	36.1100	13.3100	-36.1000	-13.2900	0.0000	0.0000	0.0000	0.0000;
	25390	25388	0.01203	0.052695	0.00404	147.5	0	0	0	0	1	0	0	89.6800	-21.6100	-88.7000	25.4900	0.0000	0.0000	0.0000	0.0000;
	25390	25391	0.004927	0.021536	0.00138	152.87	0	0	0	0	1	0	0	-70.5300	0.5900	70.7700	0.2900	0.0000	0.0000	0.0000	0.0000;
	25390	25391	0.004927	0.021536	0.00138	152.87	0	0	0	0	1	0	0	-70.5300	0.5900	70.7700	0.2900	0.0000	0.0000	0.0000	0.0000;
	25391	25392	0.000281	0.001041	0	0	0	0	0	0	1	0	0	25.6900	3.1900	-25.6900	-3.1800	0.0000	0.0000	0.0000	0.0000;
	25393	25396	0.016957	0.077632	0.00501	106.82	0	0	0	0	1	0	0	-1.7000	-8.7900	1.7100	8.3400	0.0000	0.0000	0.0000	0.0000;
	25393	25403	0.027737	0.12462	0.01198	129.79	0	0	0	0	1	0	0	-44.1100	13.0000	44.7000	-11.5700	0.0000	0.0000	0.0000	0.0000;
	25476	25393	0.019405	0.099082	0.01573	125.92	0	0	0	0	1	0	0	-37.7400	4.3600	38.0200	-4.5100	0.0000	0.0000	0.0000	0.0000;
	25394	25395	0.000252	0.001004	0	0	0	0	0	0	1	0	0	-18.7000	-1.1100	18.7100	1.1100	0.0000	0.0000	0.0000	0.0000;
	25396	25395	0.023712	0.108923	0.01219	122.68	0	0	0	0	1	0	0	-30.6600	14.4700	30.9300	-14.4700	0.0000	0.0000	0.0000	0.0000;
	25395	25402	0.022092	0.092664	0.01068	131.69	0	0	0	0	1	0	0	-49.6300	13.3600	50.2200	-11.9800	0.0000	0.0000	0.0000	0.0000;
	25397	25396	0.015871	0.07728	0.00844	129.39	0	0	0	0	1	0	0	-38.8100	42.1900	39.3100	-40.6900	0.0000	0.0000	0.0000	0.0000;
	25396	25466	0.017573	0.088505	0.01082	127.65	0	0	0	0	1	0	0	-24.5600	15.5300	24.7100	-15.8900	0.0000	0.0000	0.0000	0.0000;
	25398	25399	0.00022	0.001162	0	0	0	0	0	0	1	0	0	-9.6200	-1.1700	9.6200	1.1700	0.0000	0.0000	0.0000	0.0000;
	25400	25401	0.012702	0.058486	0.00538	128.66	0	0	0	0	1	0	0	-32.4300	2.3700	32.5600	-2.3300	0.0000	0.0000	0.0000	0.0000;
	25400	25469	0.029557	0.134862	0.01251	140.36	0	0	0	0	1	0	0	77.7200	-19.2500	-75.8900	26.3100	0.0000	0.0000	0.0000	0.0000;
	25401	25402	0.029311	0.126767	0.01515	140.47	0	0	0	0	1	0	0	113.4600	-6.4000	-109.8100	20.6400	0.0000	0.0000	0.0000	0.0000;
	25401	25716	0.017149	0.072824	0.00884	145.68	0	0	0	0	1	0	0	-80.0600	3.2000	81.1300	0.3900	0.0000	0.0000	0.0000	0.0000;
	25401	25716	0.017149	0.072824	0.00884	145.68	0	0	0	0	1	0	0	-80.0600	3.2000	81.1300	0.3900	0.0000	0.0000	0.0000	0.0000;
	25402	25403	0.010849	0.048271	0.00808	131.44	0	0	0	0	1	0	0	53.4000	-10.0900	-53.0800	10.7000	0.0000	0.0000	0.0000	0.0000;
	25404	25407	0.02029	0.08574	0.00881	141.21	0	0	0	0	1	0	0	68.7400	-16.0500	-67.7900	19.1400	0.0000	0.0000	0.0000	0.0000;
	25405	25406	0.000276	0.001168	0	0	0	0	0	0	1	0	0	18.2900	4.5700	-18.2900	-4.5600	0.0000	0.0000	0.0000	0.0000;
	25407	25405	0.012232	0.055653	0.00532	139.14	0	0	0	0	1	0	0	59.1500	-21.4200	-58.7000	22.9200	0.0000	0.0000	0.0000	0.0000;
	25410	25408	0.016595	0.06314	0.00745	133.5	0	0	0	0	1	0	0	62.2000	-24.8900	-61.4800	26.8600	0.0000	0.0000	0.0000	0.0000;
	25408	25411	0.015772	0.063217	0.01221	128.43	0	0	0	0	1	0	0	44.2000	-29.3500	-43.7800	29.7500	0.0000	0.0000	0.0000	0.0000;
	25409	25410	0.011348	0.045427	0.00507	108	0	0	0	0	1	0	0	3.7900	-8.3200	-3.7800	7.8400	0.0000	0.0000	0.0000	0.0000;
	25582	25411	0.011155	0.047478	0.0038	124.36	0	0	0	0	1	0	0	-32.2200	16.3300	32.3600	-16.1600	0.0000	0.0000	0.0000	0.0000;
	25412	25413	0.000247	0.001144	0	0	0	0	0	0	1	0	0	8.2500	1.7900	-8.2500	-1.7900	0.0000	0.0000	0.0000	0.0000;
	25635	25412	0.011443	0.05779	0.00689	146.7	0	0	0	0	1	0	0	74.6800	-0.8900	-74.0900	3.1500	0.0000	0.0000	0.0000	0.0000;
	25414	25415	0.000241	0.001147	0	0	0	0	0	0	1	0	0	6.9600	1.0300	-6.9600	-1.0300	0.0000	0.0000	0.0000	0.0000;
	25416	25414	0.011214	0.044623	0.00627	108.71	0	0	0	0	1	0	0	-0.7400	-26.5400	0.8200	26.2400	0.0000	0.0000	0.0000	0.0000;
	25417	25422	0.003899	0.013711	0.00158	129.96	0	0	0	0	1	0	0	-28.4200	-11.4800	28.4500	11.4400	0.0000	0.0000	0.0000	0.0000;
	29277	25417	0.010599	0.032548	0.00348	127.25	0	0	0	0	1	0	0	-29.0700	-1.2900	29.1500	1.1900	0.0000	0.0000	0.0000	0.0000;
	25417	29647	0.007553	0.039771	0.00269	131.22	0	0	0	0	1	0	0	-52.3400	-6.1800	52.5400	6.9400	0.0000	0.0000	0.0000	0.0000;
	25418	25431	0.00667	0.030469	0.0029	126.75	0	0	0	0	1	0	0	37.8400	-2.1100	-37.7500	2.2600	0.0000	0.0000	0.0000	0.0000;
	25418	29274	0.012132	0.038542	0.00204	136.02	0	0	0	0	1	0	0	-63.6500	-9.7000	64.1500	11.0900	0.0000	0.0000	0.0000	0.0000;
	25420	25419	0.0041	0.019627	0.00283	133.91	0	0	0	0	1	0	0	-58.2100	-3.6500	58.3400	4.0100	0.0000	0.0000	0.0000	0.0000;
	25419	25422	0.005466	0.023585	0.00293	161.88	0	0	0	0	1	0	0	-89.8000	-13.6800	90.2400	15.2400	0.0000	0.0000	0.0000	0.0000;
	25419	25422	0.005466	0.023585	0.00293	161.88	0	0	0	0	1	0	0	-89.8000	-13.6800	90.2400	15.2400	0.0000	0.0000	0.0000	0.0000;
	25419	25422	0.005466	0.023585	0.00293	161.88	0	0	0	0	1	0	0	-89.8000	-13.6800	90.2400	15.2400	0.0000	0.0000	0.0000	0.0000;
	25425	25419	0.005073	0.02364	0.00324	150.34	0	0	0	0	1	0	0	-92.2000	-12.8400	92.6300	14.5000	0.0000	0.0000	0.0000	0.0000;
	25425	25419	0.005073	0.02364	0.00324	150.34	0	0	0	0	1	0	0	-92.2000	-12.8400	92.6300	14.5000	0.0000	0.0000	0.0000	0.0000;
	25422	25421	0.000375	0.023313	0	544.49	0	0	1	0	1	0	0	-215.1400	-25.7600	215.3100	36.1200	0.0000	0.0000	0.0000	0.0000;
	25422	25421	0.000375	0.023313	0	544.49	0	0	1	0	1	0	0	-215.1400	-25.7600	215.3100	36.1200	0.0000	0.0000	0.0000	0.0000;
	25422	25421	0.000375	0.023313	0	544.49	0	0	1	0	1	0	0	-215.1400	-25.7600	215.3100	36.1200	0.0000	0.0000	0.0000	0.0000;
	25421	25423	0.000295	0.001077	0	0	0	0	0	0	1	0	0	34.6100	13.5600	-34.6000	-13.5400	0.0000	0.0000	0.0000	0.0000;
	25421	25725	0.000925	0.010929	0.16377	1120.1	0	0	0	0	1	0	0	288.2000	-67.8900	-287.4500	59.0600	0.0000	0.0000	0.0000	0.0000;
	29864	25421	0.000385	0.004875	0.13282	1211.36	0	0	0	0	1	0	0	453.8700	-28.5000	-453.1300	23.6100	0.0000	0.0000	0.0000	0.0000;
	25421	29875	0.000274	0.003078	0.05509	1215.04	0	0	0	0	1	0	0	-515.6000	-77.6200	516.3000	79.4700	0.0000	0.0000	0.0000	0.0000;
	25433	25422	0.010882	0.046299	0.00448	144.38	0	0	0	0	1	0	0	-60.5300	2.1200	60.9100	-0.9600	0.0000	0.0000	0.0000	0.0000;
	25433	25422	0.010882	0.046299	0.00448	144.38	0	0	0	0	1	0	0	-60.5300	2.1200	60.9100	-0.9600	0.0000	0.0000	0.0000	0.0000;
	25422	25762	0.011027	0.05174	0.00656	160.52	0	0	0	0	1	0	0	87.9300	7.5500	-87.1100	-4.4200	0.0000	0.0000	0.0000	0.0000;
	25422	25762	0.011027	0.05174	0.00656	160.52	0	0	0	0	1	0	0	87.9300	7.5500	-87.1100	-4.4200	0.0000	0.0000	0.0000	0.0000;
	25422	25762	0.011027	0.05174	0.00656	160.52	0	0	0	0	1	0	0	87.9300	7.5500	-87.1100	-4.4200	0.0000	0.0000	0.0000	0.0000;
	25422	29647	0.00913	0.043158	0.00475	123.23	0	0	0	0	1	0	0	-39.3300	-0.6100	39.4600	0.7400	0.0000	0.0000	0.0000	0.0000;
	29274	25424	0.006759	0.027482	0.00194	125.76	0	0	0	0	1	0	0	34.4700	3.9600	-34.4000	-3.8300	0.0000	0.0000	0.0000	0.0000;
	25432	25425	0.006644	0.029113	0.0044	146.54	0	0	0	0	1	0	0	-77.9900	-8.5100	78.3900	9.8400	0.0000	0.0000	0.0000	0.0000;
	25432	25425	0.006644	0.029113	0.0044	146.54	0	0	0	0	1	0	0	-77.9900	-8.5100	78.3900	9.8400	0.0000	0.0000	0.0000	0.0000;
	25426	25428	0.00378	0.018128	0.0046	109.05	0	0	0	0	1	0	0	-7.5100	-2.9100	7.5100	2.4700	0.0000	0.0000	0.0000	0.0000;
	25431	25426	0.007369	0.027795	0.00296	122.6	0	0	0	0	1	0	0	-25.5500	5.0900	25.6000	-5.2000	0.0000	0.0000	0.0000	0.0000;
	25426	25432	0.007078	0.029674	0.00463	137.84	0	0	0	0	1	0	0	-69.9200	-2.4500	70.2600	3.4500	0.0000	0.0000	0.0000	0.0000;
	25427	25428	0.000253	0.00108	0	0	0	0	0	0	1	0	0	-34.7500	-9.1700	34.7500	9.1900	0.0000	0.0000	0.0000	0.0000;
	25428	25429	0.003377	0.015925	0.00178	122.65	0	0	0	0	1	0	0	-26.6400	-1.5600	26.6600	1.4900	0.0000	0.0000	0.0000	0.0000;
	25429	25432	0.006801	0.029979	0.00282	131.72	0	0	0	0	1	0	0	-50.7900	-1.2900	50.9600	1.7800	0.0000	0.0000	0.0000	0.0000;
	25430	25431	0.000289	0.0011	0	0	0	0	0	0	1	0	0	-66.3500	-16.9900	66.3600	17.0400	0.0000	0.0000	0.0000	0.0000;
	29523	25431	0.004657	0.016372	0.00113	104.66	0	0	0	0	1	0	0	3.0900	24.3800	-3.0700	-24.3900	0.0000	0.0000	0.0000	0.0000;
	29529	25434	0.002783	0.013749	0.00167	138.5	0	0	0	0	1	0	0	79.6300	-44.5100	-79.4000	45.4700	0.0000	0.0000	0.0000	0.0000;
	25434	29530	0.002023	0.011484	0.00182	133.57	0	0	0	0	1	0	0	62.3200	-48.8500	-62.1900	49.3700	0.0000	0.0000	0.0000	0.0000;
	25435	25705	0.0016	0.007677	0.00066	149.45	0	0	0	0	1	0	0	-92.7000	-8.9400	92.8400	9.5300	0.0000	0.0000	0.0000	0.0000;
	25435	25705	0.0016	0.007677	0.00066	149.45	0	0	0	0	1	0	0	-92.7000	-8.9400	92.8400	9.5300	0.0000	0.0000	0.0000	0.0000;
	25435	29523	0.011247	0.049309	0.00473	145	0	0	0	0	1	0	0	75.1200	4.3300	-74.5000	-2.0800	0.0000	0.0000	0.0000	0.0000;
	25435	29523	0.011247	0.049309	0.00473	145	0	0	0	0	1	0	0	75.1200	4.3300	-74.5000	-2.0800	0.0000	0.0000	0.0000	0.0000;
	25436	25437	0.012295	0.047759	0.00564	111.07	0	0	0	0	1	0	0	-11.5600	32.7400	11.7000	-32.7600	0.0000	0.0000	0.0000	0.0000;
	29272	25436	0.006316	0.02771	0.00275	103.11	0	0	0	0	1	0	0	4.3400	40.9600	-4.2400	-40.8100	0.0000	0.0000	0.0000	0.0000;
	25437	29525	0.005525	0.020797	0.0015	122.93	0	0	0	0	1	0	0	-28.0700	28.2300	28.1600	-28.0500	0.0000	0.0000	0.0000	0.0000;
	25440	25438	0.007012	0.036916	0.00394	115.1	0	0	0	0	1	0	0	18.9300	12.2600	-18.9000	-12.4500	0.0000	0.0000	0.0000	0.0000;
	25438	25441	0.006892	0.031657	0.00321	111.91	0	0	0	0	1	0	0	3.4700	7.8900	-3.4700	-8.1700	0.0000	0.0000	0.0000	0.0000;
	25439	25440	0.000273	0.001005	0	0	0	0	0	0	1	0	0	-15.4200	-6.6800	15.4200	6.6800	0.0000	0.0000	0.0000	0.0000;
	25441	25442	0.000262	0.00116	0	0	0	0	0	0	1	0	0	15.4200	7.5200	-15.4200	-7.5200	0.0000	0.0000	0.0000	0.0000;
	25441	25506	0.013216	0.058154	0.00673	105.96	0	0	0	0	1	0	0	-12.7800	-13.8700	12.8300	13.4300	0.0000	0.0000	0.0000	0.0000;
	25445	25446	0.015725	0.065896	0.00866	120.59	0	0	0	0	1	0	0	-24.7800	1.4300	24.8700	-1.9900	0.0000	0.0000	0.0000	0.0000;
	25445	25449	0.010781	0.059619	0.00602	132.94	0	0	0	0	1	0	0	-58.8400	2.0700	59.1800	-0.8100	0.0000	0.0000	0.0000	0.0000;
	25446	25447	0.000272	0.001013	0	0	0	0	0	0	1	0	0	7.0000	1.2300	-7.0000	-1.2300	0.0000	0.0000	0.0000	0.0000;
	25449	25446	0.010658	0.058247	0.01252	124.19	0	0	0	0	1	0	0	31.9700	-1.5700	-31.8700	0.7600	0.0000	0.0000	0.0000	0.0000;
	25449	25448	0.000431	0.02542	0	350.07	0	0	1	0	1	0	0	-104.4500	-1.0900	104.4900	3.6400	0.0000	0.0000	0.0000	0.0000;
	25448	25450	0.000278	0.001097	0	0	0	0	0	0	1	0	0	-104.4900	-3.6400	104.5200	3.7500	0.0000	0.0000	0.0000	0.0000;
	25463	25450	0.001977	0.022056	0.49171	1090.59	0	0	0	0	1	0	0	96.6500	-3.7300	-96.4700	-48.4100	0.0000	0.0000	0.0000	0.0000;
	25450	25695	0.003755	0.046083	0.89767	1186.87	0	0	0	0	1	0	0	265.3400	-47.7200	-262.9200	-20.4500	0.0000	0.0000	0.0000	0.0000;
	28636	25450	0.00116	0.013429	0.44557	1138.21	0	0	0	0	1	0	0	274.3200	-129.7400	-273.3800	92.3800	0.0000	0.0000	0.0000	0.0000;
	25451	25454	0.0001	-0.001865	0	543.12	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25451	25455	0.000225	0.001053	0	0	0	0	0	0	1	0	0	13.8100	1.2200	-13.8100	-1.2200	0.0000	0.0000	0.0000	0.0000;
	25451	25456	0.000293	0.001173	0	0	0	0	0	0	1	0	0	-13.8100	-1.2200	13.8100	1.2200	0.0000	0.0000	0.0000	0.0000;
	25452	25454	0.002184	0.058804	0	271.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25453	25454	0.002184	0.058804	0	271.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25457	25456	0.004932	0.024583	0.00318	126.77	0	0	0	0	1	0	0	21.5800	-10.8500	-21.5600	10.6500	0.0000	0.0000	0.0000	0.0000;
	25456	25458	0.013969	0.061447	0.00755	121.55	0	0	0	0	1	0	0	-36.8700	8.9500	37.0600	-8.8900	0.0000	0.0000	0.0000	0.0000;
	25460	25459	0.019111	0.067775	0.00571	132.72	0	0	0	0	1	0	0	-47.1300	3.0500	47.5600	-2.1100	0.0000	0.0000	0.0000	0.0000;
	25460	25516	0.031147	0.114145	0.01393	133.81	0	0	0	0	1	0	0	61.1300	-10.1500	-59.9400	13.1400	0.0000	0.0000	0.0000	0.0000;
	25461	25462	0.000229	0.001182	0	0	0	0	0	0	1	0	0	15.4400	2.7800	-15.4400	-2.7800	0.0000	0.0000	0.0000	0.0000;
	25461	25468	0.014966	0.071509	0.00523	117.94	0	0	0	0	1	0	0	-9.7300	-0.8300	9.7400	0.4000	0.0000	0.0000	0.0000	0.0000;
	25463	25464	0.000242	0.001046	0	0	0	0	0	0	1	0	0	25.3700	6.1100	-25.3700	-6.1000	0.0000	0.0000	0.0000	0.0000;
	25463	25607	0.002124	0.025985	0.38975	1197.06	0	0	0	0	1	0	0	458.8200	-7.7500	-454.7800	14.3000	0.0000	0.0000	0.0000	0.0000;
	25463	25630	0.003682	0.045546	1.02113	1120.12	0	0	0	0	1	0	0	-201.9500	-21.2000	203.3500	-74.1100	0.0000	0.0000	0.0000	0.0000;
	25463	29058	0.004583	0.046652	1.20951	1174.98	0	0	0	0	1	0	0	-378.8800	26.5800	385.1900	-95.0100	0.0000	0.0000	0.0000	0.0000;
	25468	25465	0.01068	0.04626	0.00423	125.2	0	0	0	0	1	0	0	-23.6800	-2.5400	23.7400	2.4100	0.0000	0.0000	0.0000	0.0000;
	25465	25620	0.019164	0.068806	0.01227	135.03	0	0	0	0	1	0	0	-42.0600	-4.8600	42.4100	4.9400	0.0000	0.0000	0.0000	0.0000;
	25466	25467	0.008592	0.041528	0.00589	132.92	0	0	0	0	1	0	0	-37.2900	14.9300	37.4300	-14.8500	0.0000	0.0000	0.0000	0.0000;
	25467	25777	0.0226	0.117271	0.01356	138.27	0	0	0	0	1	0	0	-50.0000	12.0800	50.6000	-10.3100	0.0000	0.0000	0.0000	0.0000;
	25504	25469	0.024076	0.099681	0.01191	136.59	0	0	0	0	1	0	0	-68.7600	31.6200	70.0600	-27.5100	0.0000	0.0000	0.0000	0.0000;
	25471	25472	0.000266	0.001104	0	0	0	0	0	0	1	0	0	10.1600	2.8400	-10.1600	-2.8400	0.0000	0.0000	0.0000	0.0000;
	25471	25475	0.009383	0.040733	0.00538	127.36	0	0	0	0	1	0	0	40.8700	24.4400	-40.6700	-24.1100	0.0000	0.0000	0.0000	0.0000;
	25473	25474	0.000216	0.001073	0	0	0	0	0	0	1	0	0	10.1600	2.1800	-10.1600	-2.1800	0.0000	0.0000	0.0000	0.0000;
	25475	25473	0.009227	0.043365	0.00291	123.09	0	0	0	0	1	0	0	30.5100	19.6100	-30.3900	-19.3400	0.0000	0.0000	0.0000	0.0000;
	25478	25479	0.000222	0.001151	0	0	0	0	0	0	1	0	0	-36.7200	-8.0400	36.7200	8.0600	0.0000	0.0000	0.0000	0.0000;
	25480	25481	0.000248	0.001066	0	0	0	0	0	0	1	0	0	14.6900	6.0000	-14.6900	-6.0000	0.0000	0.0000	0.0000	0.0000;
	25482	25480	0.008156	0.031466	0.00468	128.45	0	0	0	0	1	0	0	-31.8000	29.2400	31.9500	-29.1500	0.0000	0.0000	0.0000	0.0000;
	25482	25483	0.000259	0.001018	0	0	0	0	0	0	1	0	0	22.3300	3.1000	-22.3300	-3.0900	0.0000	0.0000	0.0000	0.0000;
	25484	25485	0.006091	0.024092	0.00273	123.12	0	0	0	0	1	0	0	40.0700	-13.5700	-39.9700	13.7100	0.0000	0.0000	0.0000	0.0000;
	25484	28746	0.033287	0.114063	0.01947	123.37	0	0	0	0	1	0	0	-35.3600	9.7800	35.8000	-10.2700	0.0000	0.0000	0.0000	0.0000;
	25484	28747	0.04356	0.177953	0.01882	118.43	0	0	0	0	1	0	0	-24.6300	4.1600	24.9000	-5.0000	0.0000	0.0000	0.0000	0.0000;
	25484	28748	0.01932	0.070366	0.0078	111.62	0	0	0	0	1	0	0	-10.2700	-5.3800	10.3000	4.6600	0.0000	0.0000	0.0000	0.0000;
	25484	28749	0.025704	0.089502	0.01007	106.64	0	0	0	0	1	0	0	6.6200	-0.4700	-6.6100	-0.5300	0.0000	0.0000	0.0000	0.0000;
	25485	25486	0.000257	0.001078	0	0	0	0	0	0	1	0	0	23.5600	9.8300	-23.5600	-9.8200	0.0000	0.0000	0.0000	0.0000;
	25485	25487	0.009246	0.044642	0.00615	110.23	0	0	0	0	1	0	0	15.3800	-7.4600	-15.3500	6.9500	0.0000	0.0000	0.0000	0.0000;
	25485	25489	0.014743	0.050894	0.00298	116.61	0	0	0	0	1	0	0	-16.5700	3.3600	16.6100	-3.5200	0.0000	0.0000	0.0000	0.0000;
	25485	25492	0.02837	0.109927	0.01332	111.88	0	0	0	0	1	0	0	17.5900	-19.4300	-17.4100	18.7500	0.0000	0.0000	0.0000	0.0000;
	25487	25488	0.000247	0.001064	0	0	0	0	0	0	1	0	0	23.5600	5.6000	-23.5600	-5.6000	0.0000	0.0000	0.0000	0.0000;
	25487	25490	0.01381	0.056327	0.00859	114.49	0	0	0	0	1	0	0	-8.2100	-12.5500	8.2400	11.7700	0.0000	0.0000	0.0000	0.0000;
	25489	25491	0.016664	0.066038	0.00956	118.2	0	0	0	0	1	0	0	27.1900	-9.6100	-27.0600	9.1400	0.0000	0.0000	0.0000	0.0000;
	25489	28751	0.040399	0.17246	0.01655	127.85	0	0	0	0	1	0	0	-48.7600	7.4200	49.7100	-5.0500	0.0000	0.0000	0.0000	0.0000;
	25490	25491	0.008001	0.034234	0.0032	120.22	0	0	0	0	1	0	0	21.3000	16.6400	-21.2400	-16.7400	0.0000	0.0000	0.0000	0.0000;
	25490	25495	0.005031	0.024805	0.00298	132.4	0	0	0	0	1	0	0	-47.7300	-33.7500	47.8900	34.2400	0.0000	0.0000	0.0000	0.0000;
	25492	25493	0.000285	0.001071	0	0	0	0	0	0	1	0	0	18.1900	3.8700	-18.1900	-3.8600	0.0000	0.0000	0.0000	0.0000;
	25492	25495	0.006831	0.033494	0.00581	155.2	0	0	0	0	1	0	0	-90.1200	5.7100	90.6500	-3.7600	0.0000	0.0000	0.0000	0.0000;
	25492	25495	0.006831	0.033494	0.00581	155.2	0	0	0	0	1	0	0	-90.1200	5.7100	90.6500	-3.7600	0.0000	0.0000	0.0000	0.0000;
	25492	25495	0.006831	0.033494	0.00581	155.2	0	0	0	0	1	0	0	-90.1200	5.7100	90.6500	-3.7600	0.0000	0.0000	0.0000	0.0000;
	25495	25494	0.000475	0.02694	0	461.99	0	0	1.00625	0	1	0	0	-169.0100	-13.8100	169.1400	21.1300	0.0000	0.0000	0.0000	0.0000;
	25495	25494	0.000475	0.02694	0	461.99	0	0	1.00625	0	1	0	0	-169.0100	-13.8100	169.1400	21.1300	0.0000	0.0000	0.0000	0.0000;
	25494	25496	0.000227	0.001061	0	0	0	0	0	0	1	0	0	-338.2900	-7.0700	338.5300	8.2100	0.0000	0.0000	0.0000	0.0000;
	25496	25538	0.000967	0.011712	0.5488	1295.18	0	0	0	0	1	0	0	829.8100	-107.8000	-823.5400	124.7100	0.0000	0.0000	0.0000	0.0000;
	25496	29864	0.00146	0.01818	0.32599	1326.62	0	0	0	0	1	0	0	-584.1700	49.7900	588.8900	-26.0500	0.0000	0.0000	0.0000	0.0000;
	25496	29864	0.00146	0.01818	0.32599	1326.62	0	0	0	0	1	0	0	-584.1700	49.7900	588.8900	-26.0500	0.0000	0.0000	0.0000	0.0000;
	25497	25498	0.009432	0.033816	0.00835	120.99	0	0	0	0	1	0	0	-24.3000	21.9700	24.4000	-22.4800	0.0000	0.0000	0.0000	0.0000;
	25499	25497	0.022084	0.071904	0.00558	108.76	0	0	0	0	1	0	0	-9.2900	23.6200	9.4300	-23.7700	0.0000	0.0000	0.0000	0.0000;
	25501	25500	0.029728	0.103218	0.00877	133.79	0	0	0	0	1	0	0	-47.9000	3.4800	48.5700	-2.0400	0.0000	0.0000	0.0000	0.0000;
	25502	25503	0.00027	0.001191	0	0	0	0	0	0	1	0	0	-22.6500	15.8300	22.6500	-15.8300	0.0000	0.0000	0.0000	0.0000;
	25550	25503	0.004898	0.022137	0.0034	113.03	0	0	0	0	1	0	0	-11.6200	-6.1000	11.6300	5.7700	0.0000	0.0000	0.0000	0.0000;
	25503	25582	0.028583	0.120046	0.0094	124.98	0	0	0	0	1	0	0	-34.2800	10.0600	34.6200	-9.6300	0.0000	0.0000	0.0000	0.0000;
	25504	25550	0.003771	0.018044	0.00188	113.64	0	0	0	0	1	0	0	-12.6100	-3.1900	12.6200	3.0100	0.0000	0.0000	0.0000	0.0000;
	25505	25506	0.006158	0.028585	0.00308	117.59	0	0	0	0	1	0	0	25.1100	14.3600	-25.0600	-14.4300	0.0000	0.0000	0.0000	0.0000;
	25507	25505	0.004739	0.023582	0.00354	124.42	0	0	0	0	1	0	0	37.4200	17.4100	-37.3400	-17.3600	0.0000	0.0000	0.0000	0.0000;
	25760	25508	0.004404	0.018775	0.00192	141.92	0	0	0	0	1	0	0	89.9000	-15.2600	-89.5500	16.5300	0.0000	0.0000	0.0000	0.0000;
	25509	25510	0.000285	0.001043	0	0	0	0	0	0	1	0	0	12.6700	7.4900	-12.6600	-7.4900	0.0000	0.0000	0.0000	0.0000;
	25511	25521	0.00185	0.022491	0.78879	1225.27	0	0	0	0	1	0	0	338.1700	-24.1200	-336.2400	-38.4300	0.0000	0.0000	0.0000	0.0000;
	25747	25511	0.002186	0.02549	0.36982	1360.72	0	0	0	0	1	0	0	566.5700	-44.6700	-560.1300	79.2500	0.0000	0.0000	0.0000	0.0000;
	25512	25513	0.010365	0.049453	0.00592	152.99	0	0	0	0	1	0	0	87.4900	-7.4800	-86.6700	10.8200	0.0000	0.0000	0.0000	0.0000;
	25512	25513	0.010365	0.049453	0.00592	152.99	0	0	0	0	1	0	0	87.4900	-7.4800	-86.6700	10.8200	0.0000	0.0000	0.0000	0.0000;
	25515	25513	0.02425	0.097036	0.00799	146.11	0	0	0	0	1	0	0	-95.1800	17.2300	97.5900	-8.3700	0.0000	0.0000	0.0000	0.0000;
	25514	25515	0.000286	0.00115	0	0	0	0	0	0	1	0	0	-10.4000	-2.2700	10.4000	2.2700	0.0000	0.0000	0.0000	0.0000;
	25516	29902	0.076872	0.272583	0.03273	121.71	0	0	0	0	1	0	0	-26.2700	-0.9900	26.8100	-0.4100	0.0000	0.0000	0.0000	0.0000;
	25519	25518	0.000312	0.023631	0	516.49	0	0	1.00625	0	1	0	0	-156.9500	-5.4300	157.0200	10.8500	0.0000	0.0000	0.0000	0.0000;
	25519	25518	0.000312	0.023631	0	516.49	0	0	1.00625	0	1	0	0	-156.9500	-5.4300	157.0200	10.8500	0.0000	0.0000	0.0000	0.0000;
	25519	25518	0.000312	0.023631	0	516.49	0	0	1.00625	0	1	0	0	-156.9500	-5.4300	157.0200	10.8500	0.0000	0.0000	0.0000	0.0000;
	25518	25520	0.000205	0.001161	0	0	0	0	0	0	1	0	0	34.7800	-41.0000	-34.7700	41.0300	0.0000	0.0000	0.0000	0.0000;
	25518	25521	0.000281	0.001138	0	0	0	0	0	0	1	0	0	-436.6300	40.7500	437.1300	-38.7300	0.0000	0.0000	0.0000	0.0000;
	25519	25568	0.003951	0.017942	0.00171	142.57	0	0	0	0	1	0	0	83.1700	19.9400	-82.9000	-18.9200	0.0000	0.0000	0.0000	0.0000;
	25519	25590	0.001991	0.008324	0.00078	158.29	0	0	0	0	1	0	0	110.5000	-4.9500	-110.2800	5.8000	0.0000	0.0000	0.0000	0.0000;
	25519	25590	0.001991	0.008324	0.00078	158.29	0	0	0	0	1	0	0	110.5000	-4.9500	-110.2800	5.8000	0.0000	0.0000	0.0000	0.0000;
	25519	25656	0.009946	0.034927	0.00407	138.54	0	0	0	0	1	0	0	61.5400	-6.4500	-61.1900	7.2300	0.0000	0.0000	0.0000	0.0000;
	25521	25665	0.000512	0.006271	0.23122	967.96	0	0	0	0	1	0	0	-80.5900	68.2600	80.6600	-92.4400	0.0000	0.0000	0.0000	0.0000;
	25522	25523	0.000784	0.020485	0	360.96	0	0	0.9875	0	1	0	0	-179.4500	26.0500	179.6900	-19.9700	0.0000	0.0000	0.0000	0.0000;
	25522	25524	0.001464	0.042268	0	359.04	0	0	0.98125	0	1	0	0	-179.2500	32.4800	179.6900	-19.9700	0.0000	0.0000	0.0000	0.0000;
	25522	25525	0.001569	0.04139	0	358.06	0	0	0.9875	0	1	0	0	-179.2200	29.4700	179.6900	-17.1400	0.0000	0.0000	0.0000	0.0000;
	25522	25526	0.000258	0.001009	0	0	0	0	0	0	1	0	0	537.9200	-88.0000	-537.2100	90.7800	0.0000	0.0000	0.0000	0.0000;
	25522	25527	0.000219	0.001069	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25564	25526	0.002368	0.011489	0.00179	161.82	0	0	0	0	1	0	0	-117.0700	31.7400	117.4000	-30.3700	0.0000	0.0000	0.0000	0.0000;
	25564	25526	0.002368	0.011489	0.00179	161.82	0	0	0	0	1	0	0	-117.0700	31.7400	117.4000	-30.3700	0.0000	0.0000	0.0000	0.0000;
	25564	25526	0.002368	0.011489	0.00179	161.82	0	0	0	0	1	0	0	-117.0700	31.7400	117.4000	-30.3700	0.0000	0.0000	0.0000	0.0000;
	25526	25668	0.005932	0.021494	0.00146	143.41	0	0	0	0	1	0	0	68.3400	-0.5900	-68.0900	1.3700	0.0000	0.0000	0.0000	0.0000;
	25526	25668	0.005932	0.021494	0.00146	143.41	0	0	0	0	1	0	0	68.3400	-0.5900	-68.0900	1.3700	0.0000	0.0000	0.0000	0.0000;
	25529	25528	0.000493	0.026498	0	389.37	0	0	1	0	1	0	0	-162.2900	10.3400	162.4100	-3.9400	0.0000	0.0000	0.0000	0.0000;
	25528	25530	0.000684	0.038846	0	362.96	0	0	1	0	1	0	0	-120.7600	-14.0000	120.8600	19.2600	0.0000	0.0000	0.0000	0.0000;
	25528	25531	0.000778	0.044956	0	362.91	0	0	1	0	1	0	0	-120.7500	-5.3900	120.8600	11.4000	0.0000	0.0000	0.0000	0.0000;
	25528	25532	0.000235	0.001168	0	0	0	0	0	0	1	0	0	62.8200	19.3300	-62.8200	-19.2900	0.0000	0.0000	0.0000	0.0000;
	25528	25533	0.0002	0.001183	0	0	0	0	0	0	1	0	0	16.2800	4.0000	-16.2800	-3.9900	0.0000	0.0000	0.0000	0.0000;
	25532	25553	0.000414	0.004993	0.08795	1106.6	0	0	0	0	1	0	0	-297.2100	64.1000	297.5700	-69.4300	0.0000	0.0000	0.0000	0.0000;
	25532	25695	0.000985	0.012315	0.30758	1152.54	0	0	0	0	1	0	0	243.3200	-12.3300	-242.7800	-14.4800	0.0000	0.0000	0.0000	0.0000;
	25532	25775	0.001146	0.013977	0.55153	1021.17	0	0	0	0	1	0	0	116.7100	-32.4900	-116.5700	-25.9000	0.0000	0.0000	0.0000	0.0000;
	25534	25535	0.001111	0.030761	0	353.89	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25534	25536	0.000229	0.001072	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25703	25536	0.001783	0.008783	0.00086	146.27	0	0	0	0	1	0	0	76.0100	28.0400	-75.9100	-27.6000	0.0000	0.0000	0.0000	0.0000;
	25538	25537	9e-05	0.007024	0	1339.59	0	0	1.0375	0	1	0	0	-298.6100	-555.3300	298.9700	583.1100	0.0000	0.0000	0.0000	0.0000;
	25537	25540	0.000112	0.008928	0	1385.48	0	0	1	0	1	0	0	-206.2100	-54.0500	206.2500	57.7900	0.0000	0.0000	0.0000	0.0000;
	25537	25541	8.4e-05	0.006273	0	1383.75	0	0	1	0	1	0	0	-206.2100	-90.5700	206.2500	93.5000	0.0000	0.0000	0.0000	0.0000;
	25537	25542	0.000137	0.010349	0	1383.65	0	0	1	0	1	0	0	-206.1900	-88.7000	206.2500	93.5000	0.0000	0.0000	0.0000	0.0000;
	25537	25543	0.000103	0.008203	0	1383.05	0	0	1	0	1	0	0	-206.2100	-59.3300	206.2500	62.8100	0.0000	0.0000	0.0000	0.0000;
	25537	25544	0.000137	0.009699	0	1379.58	0	0	1	0	1	0	0	-206.2000	-48.9200	206.2500	52.9300	0.0000	0.0000	0.0000	0.0000;
	25537	25545	9.9e-05	0.008696	0	1373.74	0	0	1	0	1	0	0	-206.2100	-89.4500	206.2500	93.5000	0.0000	0.0000	0.0000	0.0000;
	25537	25546	0.000286	0.001128	0	0	0	0	0	0	1	0	0	938.2600	-358.0700	-935.6000	368.5500	0.0000	0.0000	0.0000	0.0000;
	25537	25547	0.000267	0.001097	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25539	25538	0.000601	0.038508	0	523.03	0	0	1.01875	0	1	0	0	192.9400	-47.7800	-192.7100	62.3900	0.0000	0.0000	0.0000	0.0000;
	25539	25538	0.000601	0.038508	0	523.03	0	0	1.01875	0	1	0	0	192.9400	-47.7800	-192.7100	62.3900	0.0000	0.0000	0.0000	0.0000;
	25539	25538	0.000601	0.038508	0	523.03	0	0	1.01875	0	1	0	0	192.9400	-47.7800	-192.7100	62.3900	0.0000	0.0000	0.0000	0.0000;
	25538	25677	0.000205	0.002719	0.05634	1034.52	0	0	0	0	1	0	0	-3.3100	121.3000	3.3400	-126.9800	0.0000	0.0000	0.0000	0.0000;
	25539	25564	0.005427	0.027419	0.00236	161.49	0	0	0	0	1	0	0	-112.5400	26.2200	113.2100	-23.0900	0.0000	0.0000	0.0000	0.0000;
	25539	25564	0.005427	0.027419	0.00236	161.49	0	0	0	0	1	0	0	-112.5400	26.2200	113.2100	-23.0900	0.0000	0.0000	0.0000	0.0000;
	25539	25564	0.005427	0.027419	0.00236	161.49	0	0	0	0	1	0	0	-112.5400	26.2200	113.2100	-23.0900	0.0000	0.0000	0.0000	0.0000;
	25548	25549	0.004816	0.142732	0	95.88	0	0	1.00625	0	1	0	0	-1.0000	0.0000	1.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25548	25550	0.000264	0.001015	0	0	0	0	0	0	1	0	0	1.0000	-3.0900	-1.0000	3.0900	0.0000	0.0000	0.0000	0.0000;
	25548	25551	0.000279	0.001171	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25553	25552	8.7e-05	0.00767	0	1297.16	0	0	1	0	1	0	0	-297.5700	69.4300	297.6400	-62.8400	0.0000	0.0000	0.0000	0.0000;
	25552	25554	0.000115	0.008722	0	1796.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25552	25555	9.9e-05	0.007194	0	1784.19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25552	25556	7.5e-05	0.005761	0	1783.5	0	0	1	0	1	0	0	-274.4300	-143.9000	274.4900	149.0400	0.0000	0.0000	0.0000	0.0000;
	25552	25557	0.000133	0.010692	0	1783.21	0	0	1	0	1	0	0	-259.1000	-140.4200	259.2100	149.0400	0.0000	0.0000	0.0000	0.0000;
	25552	25558	0.000216	0.001086	0	0	0	0	0	0	1	0	0	235.8900	-259.0600	-235.6400	260.3000	0.0000	0.0000	0.0000	0.0000;
	25552	25559	0.000211	0.001082	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25714	25558	0.000256	0.007294	3.48939	4168.7	0	0	0	0	1	0	0	1147.6900	-215.3100	-1144.5600	-72.2300	0.0000	0.0000	0.0000	0.0000;
	25560	25561	0.000958	0.027858	0	370.3	0	0	1	0	1	0	0	-188.7900	24.7500	189.1100	-15.4100	0.0000	0.0000	0.0000	0.0000;
	25560	25562	0.001096	0.033012	0	369.79	0	0	1	0	1	0	0	-188.7400	23.2500	189.1100	-12.2100	0.0000	0.0000	0.0000	0.0000;
	25560	25563	0.000822	0.024187	0	369.7	0	0	1	0	1	0	0	-188.8300	26.1300	189.1100	-18.0000	0.0000	0.0000	0.0000	0.0000;
	25560	25564	0.00021	0.001084	0	0	0	0	0	0	1	0	0	566.3600	-74.1300	-565.7300	77.4100	0.0000	0.0000	0.0000	0.0000;
	25560	25565	0.000268	0.001068	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25564	25668	0.006092	0.026119	0.00179	98.16	0	0	0	0	1	0	0	6.0200	16.2600	-6.0000	-16.3800	0.0000	0.0000	0.0000	0.0000;
	25566	25567	0.003251	0.08443	0	116.88	0	0	0.99375	0	1	0	0	-1.2000	0.0000	1.2000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25566	25568	0.000283	0.001065	0	0	0	0	0	0	1	0	0	1.2000	-0.0000	-1.2000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25566	25569	0.000265	0.001186	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25568	25684	0.002292	0.009846	0.00094	142.69	0	0	0	0	1	0	0	84.1000	18.9200	-83.9400	-18.3400	0.0000	0.0000	0.0000	0.0000;
	25571	25570	7.3e-05	0.00666	0	1335.2	0	0	1	0	1	0	0	-287.9100	29.2200	287.9700	-24.1000	0.0000	0.0000	0.0000	0.0000;
	25570	25572	0.000124	0.008667	0	1595.6	0	0	0.99375	0	1	0	0	-397.3700	-80.2900	397.5600	93.2500	0.0000	0.0000	0.0000	0.0000;
	25570	25573	0.0001	0.007353	0	1595.52	0	0	0.99375	0	1	0	0	-229.0900	-89.2100	229.1500	93.2500	0.0000	0.0000	0.0000	0.0000;
	25570	25574	7.7e-05	0.005581	0	1592.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25570	25575	0.000216	0.001004	0	0	0	0	0	0	1	0	0	338.5000	-470.4400	-337.8300	473.5500	0.0000	0.0000	0.0000	0.0000;
	25570	25576	0.00024	0.001151	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25575	25792	0.000581	0.014817	6.76751	4185.99	0	0	0	0	1	0	0	-1101.2500	-253.8700	1107.7700	-321.2500	0.0000	0.0000	0.0000	0.0000;
	25577	25578	0.000205	0.00105	0	0	0	0	0	0	1	0	0	0.9000	0.0000	-0.9000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25579	25580	0.000223	0.001015	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25580	25620	0.002776	0.013659	0.00146	148.37	0	0	0	0	1	0	0	80.4600	-13.1700	-80.2700	13.9400	0.0000	0.0000	0.0000	0.0000;
	25580	25777	0.008267	0.032413	0.0036	147.8	0	0	0	0	1	0	0	-80.4600	13.1700	81.0100	-11.3400	0.0000	0.0000	0.0000	0.0000;
	25581	25582	0.000242	0.001199	0	0	0	0	0	0	1	0	0	2.4000	0.0000	-2.4000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25583	25584	0.002177	0.065693	0	192.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25583	25585	0.003202	0.090993	0	147.07	0	0	1	0	1	0	0	-1.8000	-0.6900	1.8000	0.6900	0.0000	0.0000	0.0000	0.0000;
	25583	25586	0.000224	0.001101	0	0	0	0	0	0	1	0	0	1.8000	0.6900	-1.8000	-0.6900	0.0000	0.0000	0.0000	0.0000;
	25583	25587	0.00023	0.001164	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25588	25589	0.001196	0.034296	0	338.89	0	0	1.05625	0	1	0	0	-125.6200	-54.2600	125.8500	60.8400	0.0000	0.0000	0.0000	0.0000;
	25588	25590	0.000299	0.001096	0	0	0	0	0	0	1	0	0	125.6200	54.2600	-125.5700	-54.0700	0.0000	0.0000	0.0000	0.0000;
	25591	25592	0.002391	0.068472	0	231.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25591	25593	0.001754	0.043939	0	231.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25591	25594	0.002008	0.053678	0	210.42	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25591	25595	0.002264	0.060864	0	210.39	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25591	25596	0.000223	0.00113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25591	25597	0.000229	0.001159	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25596	26988	0.015763	0.066851	0.01108	140.57	0	0	0	0	1	0	0	-62.1200	4.9700	62.7400	-3.4200	0.0000	0.0000	0.0000	0.0000;
	25598	25599	0.000282	0.001029	0	0	0	0	0	0	1	0	0	320.8200	-12.9100	-320.5500	13.8900	0.0000	0.0000	0.0000	0.0000;
	25600	25603	0.000208	0.014808	0	806.4	0	0	1	0	1	0	0	618.5700	85.7100	-617.8300	-32.8500	0.0000	0.0000	0.0000	0.0000;
	25600	25604	0.000541	0.035798	0	345.78	0	0	1	0	1	0	0	-107.4700	-35.2400	107.5400	39.4300	0.0000	0.0000	0.0000	0.0000;
	25600	25605	0.000461	0.03353	0	345.06	0	0	1	0	1	0	0	-107.4800	-38.1200	107.5400	42.1100	0.0000	0.0000	0.0000	0.0000;
	25600	25606	0.000538	0.037142	0	344.9	0	0	1	0	1	0	0	-107.4800	-33.8300	107.5400	38.1500	0.0000	0.0000	0.0000	0.0000;
	25600	25607	0.000265	0.001072	0	0	0	0	0	0	1	0	0	-296.1300	21.4800	296.3500	-20.6200	0.0000	0.0000	0.0000	0.0000;
	25600	25608	0.000291	0.001189	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25601	25603	4.4e-05	0.003141	0	706.4	0	0	1	0	1	0	0	-617.6700	-21.6400	617.8300	32.8500	0.0000	0.0000	0.0000	0.0000;
	25602	25603	0.001522	0.108534	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25607	25775	0.000519	0.006422	0.15463	1141.15	0	0	0	0	1	0	0	180.6900	10.0700	-180.5300	-25.0200	0.0000	0.0000	0.0000	0.0000;
	25609	25610	0.001493	0.043193	0	301.63	0	0	1.025	0	1	0	0	-25.1600	-9.8100	25.1700	10.1100	0.0000	0.0000	0.0000	0.0000;
	25609	25611	0.000289	0.001117	0	0	0	0	0	0	1	0	0	25.1600	9.8100	-25.1600	-9.8000	0.0000	0.0000	0.0000	0.0000;
	25765	25611	0.004705	0.020902	0.00121	133.41	0	0	0	0	1	0	0	47.7800	-18.4800	-47.6700	18.8600	0.0000	0.0000	0.0000	0.0000;
	25613	25612	0.000108	0.00902	0	1520.52	0	0	1	0	1	0	0	-792.9200	99.0700	793.5500	-47.0700	0.0000	0.0000	0.0000	0.0000;
	25612	25614	4.3e-05	0.003928	0	1742.18	0	0	0.99375	0	1	0	0	-859.5800	-132.8700	859.8700	159.6400	0.0000	0.0000	0.0000	0.0000;
	25612	25615	6.5e-05	0.005911	0	1740.97	0	0	0.99375	0	1	0	0	-859.4300	-119.5500	859.8700	159.6400	0.0000	0.0000	0.0000	0.0000;
	25612	25616	0.000297	0.001037	0	0	0	0	0	0	1	0	0	925.4700	-477.6100	-922.5300	487.8800	0.0000	0.0000	0.0000	0.0000;
	25612	25617	0.000208	0.001018	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25613	25784	0.002726	0.034575	0.48143	1118.63	0	0	0	0	1	0	0	145.8000	-16.1700	-145.2800	-30.1800	0.0000	0.0000	0.0000	0.0000;
	25616	25642	0.000378	0.010354	5.16641	4269.92	0	0	0	0	1	0	0	1479.4200	-152.0700	-1471.8500	-204.7000	0.0000	0.0000	0.0000	0.0000;
	25748	25616	0.000276	0.007371	5.04213	4244.84	0	0	0	0	1	0	0	1296.6700	-205.0900	-1292.4800	-240.4500	0.0000	0.0000	0.0000	0.0000;
	25616	25763	0.000256	0.00772	3.89448	4089.19	0	0	0	0	1	0	0	735.5900	-95.3600	-734.3000	-290.6500	0.0000	0.0000	0.0000	0.0000;
	25618	25619	0.00208	0.058393	0	210.22	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25618	25620	0.00024	0.001146	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25618	25621	0.000262	0.001043	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25622	25623	0.003957	0.105685	0	155.91	0	0	1	0	1	0	0	-2.2000	-1.0200	2.2000	1.0300	0.0000	0.0000	0.0000	0.0000;
	25622	25624	0.00022	0.001125	0	0	0	0	0	0	1	0	0	2.2000	1.0200	-2.2000	-1.0200	0.0000	0.0000	0.0000	0.0000;
	25622	25625	0.000248	0.001024	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25626	25627	0.001779	0.054706	0	238.91	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25626	25628	0.000216	0.001053	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25629	25630	0.000218	0.001021	0	0	0	0	0	0	1	0	0	79.9000	-9.7600	-79.8900	9.8200	0.0000	0.0000	0.0000	0.0000;
	25630	26054	0.001501	0.017186	0.40918	1083.78	0	0	0	0	1	0	0	122.0900	10.7400	-121.8700	-52.8600	0.0000	0.0000	0.0000	0.0000;
	25630	26068	0.0011	0.013977	0.29511	1170.08	0	0	0	0	1	0	0	-245.5500	53.5500	246.2000	-77.4700	0.0000	0.0000	0.0000	0.0000;
	25631	25634	0.0001	0.000621	0	764.75	0	0	1	0	1	0	0	-99.4200	-13.6500	99.4300	13.7100	0.0000	0.0000	0.0000	0.0000;
	25631	25635	0.000263	0.001003	0	0	0	0	0	0	1	0	0	99.4200	13.6500	-99.4000	-13.5600	0.0000	0.0000	0.0000	0.0000;
	25632	25634	0.001108	0.03437	0	382.38	0	0	1	0	1	0	0	49.7400	7.6600	-49.7100	-6.8500	0.0000	0.0000	0.0000	0.0000;
	25633	25634	0.001108	0.03437	0	382.38	0	0	1	0	1	0	0	49.7400	7.6600	-49.7100	-6.8500	0.0000	0.0000	0.0000	0.0000;
	25703	25635	0.009619	0.048836	0.00444	108.21	0	0	0	0	1	0	0	7.4600	10.8400	-7.4500	-11.2400	0.0000	0.0000	0.0000	0.0000;
	25787	25635	0.00323	0.014631	0.00176	142.87	0	0	0	0	1	0	0	66.6300	-17.3700	-66.4900	17.8200	0.0000	0.0000	0.0000	0.0000;
	25636	25637	0.001366	0.040668	0	353.95	0	0	1	0	1	0	0	-164.4500	23.2200	164.8000	-12.8000	0.0000	0.0000	0.0000	0.0000;
	25636	25638	0.001021	0.029743	0	353.94	0	0	1	0	1	0	0	-164.5400	25.9700	164.8000	-18.3100	0.0000	0.0000	0.0000	0.0000;
	25636	25639	0.001105	0.02857	0	353.89	0	0	1	0	1	0	0	-164.5200	25.6700	164.8000	-18.3100	0.0000	0.0000	0.0000	0.0000;
	25636	25640	0.000247	0.001164	0	0	0	0	0	0	1	0	0	493.5100	-74.8600	-492.9400	77.5500	0.0000	0.0000	0.0000	0.0000;
	25636	25641	0.000209	0.001099	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25668	25640	0.004742	0.024149	0.0021	160.8	0	0	0	0	1	0	0	-106.8000	9.9900	107.3100	-7.6200	0.0000	0.0000	0.0000	0.0000;
	25668	25640	0.004742	0.024149	0.0021	160.8	0	0	0	0	1	0	0	-106.8000	9.9900	107.3100	-7.6200	0.0000	0.0000	0.0000	0.0000;
	25668	25640	0.004742	0.024149	0.0021	160.8	0	0	0	0	1	0	0	-106.8000	9.9900	107.3100	-7.6200	0.0000	0.0000	0.0000	0.0000;
	25643	25642	7.9e-05	0.006853	0	1458.31	0	0	1	0	1	0	0	-540.8000	58.2800	541.0200	-39.6600	0.0000	0.0000	0.0000	0.0000;
	25642	25645	0.000121	0.009034	0	1351.99	0	0	1.01875	0	1	0	0	-198.6100	-43.9300	198.6600	47.5100	0.0000	0.0000	0.0000	0.0000;
	25642	25646	0.000107	0.008065	0	1350.91	0	0	1.01875	0	1	0	0	-198.6200	-73.9000	198.6600	77.3700	0.0000	0.0000	0.0000	0.0000;
	25642	25647	8.5e-05	0.006184	0	1348.88	0	0	1.0125	0	1	0	0	-198.6300	-45.0800	198.6600	47.5100	0.0000	0.0000	0.0000	0.0000;
	25642	25648	6.2e-05	0.005073	0	1348.78	0	0	1.0125	0	1	0	0	-198.6400	-84.8500	198.6600	87.0900	0.0000	0.0000	0.0000	0.0000;
	25644	25643	0.000478	0.030124	0	392.22	0	0	1	0	1	0	0	-166.6300	11.3100	166.7500	-3.6200	0.0000	0.0000	0.0000	0.0000;
	25643	25649	0.000241	0.001091	0	0	0	0	0	0	1	0	0	374.0600	-54.6500	-373.7400	56.0800	0.0000	0.0000	0.0000	0.0000;
	25643	25650	0.000266	0.001119	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25802	25649	0.000189	0.002203	0.04437	1163.43	0	0	0	0	1	0	0	-331.0200	31.1800	331.2100	-33.7700	0.0000	0.0000	0.0000	0.0000;
	25651	25652	0.001284	0.03528	0	357.24	0	0	0.9875	0	1	0	0	-177.0200	31.9000	177.3900	-21.6700	0.0000	0.0000	0.0000	0.0000;
	25651	25653	0.000296	0.001106	0	0	0	0	0	0	1	0	0	177.0200	-31.9000	-176.9300	32.2300	0.0000	0.0000	0.0000	0.0000;
	25765	25653	0.000955	0.003241	0.00064	131.77	0	0	0	0	1	0	0	-42.7100	13.9100	42.7300	-13.9200	0.0000	0.0000	0.0000	0.0000;
	25655	25654	0.001349	0.041059	0	282.67	0	0	1.00625	0	1	0	0	-61.1400	8.7100	61.1800	-7.2700	0.0000	0.0000	0.0000	0.0000;
	25654	25656	0.00023	0.001077	0	0	0	0	0	0	1	0	0	-61.1800	7.2700	61.1900	-7.2300	0.0000	0.0000	0.0000	0.0000;
	25654	25657	0.000215	0.001175	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25658	25661	0.001308	0.06124	0	463.63	0	0	1	0	1	0	0	137.7200	1.8900	-137.4900	8.9600	0.0000	0.0000	0.0000	0.0000;
	25658	25662	0.00039	0.029545	0	438.34	0	0	1.04375	0	1	0	0	-198.4500	-79.9200	198.6300	93.6700	0.0000	0.0000	0.0000	0.0000;
	25658	25663	0.000303	0.022533	0	438.23	0	0	1.0375	0	1	0	0	-198.4900	-83.1900	198.6300	93.6700	0.0000	0.0000	0.0000	0.0000;
	25658	25664	0.000296	0.021545	0	437.59	0	0	1.0375	0	1	0	0	-198.4900	-90.9000	198.6300	101.2200	0.0000	0.0000	0.0000	0.0000;
	25658	25665	0.000299	0.001122	0	0	0	0	0	0	1	0	0	457.7100	-227.4000	-456.9800	230.1300	0.0000	0.0000	0.0000	0.0000;
	25658	25666	0.000248	0.001116	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25659	25661	-0.000621	-0.029062	0	388.63	0	0	1	0	1	0	0	-137.6000	3.8100	137.4900	-8.9600	0.0000	0.0000	0.0000	0.0000;
	25660	25661	0.004657	0.218027	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25736	25665	0.00039	0.004951	0.11535	1143.49	0	0	0	0	1	0	0	-167.5200	67.8000	167.6400	-78.6900	0.0000	0.0000	0.0000	0.0000;
	25772	25665	0.000251	0.003127	0.05708	1026.95	0	0	0	0	1	0	0	85.8100	23.1200	-85.7900	-29.0200	0.0000	0.0000	0.0000	0.0000;
	25667	25670	0.000736	0.040966	0	567.76	0	0	1	0	1	0	0	-461.8800	55.3200	463.3500	26.6400	0.0000	0.0000	0.0000	0.0000;
	25667	25671	0.000514	0.03162	0	419.42	0	0	1	0	1	0	0	-182.8200	-23.4500	182.9800	33.3800	0.0000	0.0000	0.0000	0.0000;
	25667	25672	0.000448	0.024482	0	419.34	0	0	1	0	1	0	0	-182.8300	-66.2800	182.9800	74.8400	0.0000	0.0000	0.0000	0.0000;
	25667	25673	0.000502	0.028804	0	418.95	0	0	1	0	1	0	0	-182.8200	-26.7300	182.9800	35.8200	0.0000	0.0000	0.0000	0.0000;
	25667	25674	0.000235	0.017055	0	418.75	0	0	1	0	1	0	0	-182.9000	-52.8100	182.9800	58.5300	0.0000	0.0000	0.0000	0.0000;
	25667	25675	0.000506	0.028873	0	418.75	0	0	1	0	1	0	0	-182.8200	-26.6100	182.9800	35.7200	0.0000	0.0000	0.0000	0.0000;
	25667	25676	0.000601	0.036838	0	417.74	0	0	1	0	1	0	0	-182.7900	-18.2100	182.9800	29.7000	0.0000	0.0000	0.0000	0.0000;
	25667	25677	0.000299	0.001039	0	0	0	0	0	0	1	0	0	1558.8600	-134.9400	-1552.0900	158.4500	0.0000	0.0000	0.0000	0.0000;
	25667	25678	0.000268	0.001153	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25668	25670	-0.000386	-0.021473	0	542.76	0	0	1	0	1	0	0	462.5800	-16.3200	-463.3500	-26.6400	0.0000	0.0000	0.0000	0.0000;
	25669	25670	0.001568	0.087219	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25679	25682	0.00011	0.003136	0	468.57	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25679	25683	0.001673	0.047287	0	217.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25679	25684	0.000234	0.001021	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25679	25685	0.000298	0.001017	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25680	25682	0.001098	0.031262	0	234.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25681	25682	0.001098	0.031262	0	234.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25686	25687	0.002109	0.056588	0	181.55	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25686	25688	0.000269	0.001016	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25686	25689	0.000294	0.001099	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25690	25691	0.000537	0.028618	0	406.89	0	0	1	0	1	0	0	-174.9400	3.6600	175.0900	4.3800	0.0000	0.0000	0.0000	0.0000;
	25690	25692	0.000442	0.02795	0	406.48	0	0	1	0	1	0	0	-174.9700	2.9600	175.0900	4.8900	0.0000	0.0000	0.0000	0.0000;
	25690	25693	0.000837	0.046669	0	406.18	0	0	1	0	1	0	0	-174.8600	7.4600	175.0900	5.6600	0.0000	0.0000	0.0000	0.0000;
	25690	25694	0.000473	0.027014	0	406.06	0	0	1	0	1	0	0	-174.9600	-24.9400	175.0900	32.6800	0.0000	0.0000	0.0000	0.0000;
	25690	25695	0.000252	0.001133	0	0	0	0	0	0	1	0	0	699.7200	10.8700	-698.5800	-5.7800	0.0000	0.0000	0.0000	0.0000;
	25690	25696	0.000251	0.001134	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25698	25697	0.001612	0.050041	0	317.36	0	0	1	0	1	0	0	-114.5300	18.3700	114.7300	-12.2300	0.0000	0.0000	0.0000	0.0000;
	25697	25699	0.000629	0.018293	0	326.41	0	0	1	0	1	0	0	-89.8500	12.3700	89.8900	-10.9800	0.0000	0.0000	0.0000	0.0000;
	25697	25700	0.000218	0.001199	0	0	0	0	0	0	1	0	0	-24.8900	-0.1400	24.8900	0.1500	0.0000	0.0000	0.0000	0.0000;
	25697	25701	0.00023	0.001019	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25702	25703	0.000294	0.001047	0	0	0	0	0	0	1	0	0	83.5000	38.9600	-83.4800	-38.8800	0.0000	0.0000	0.0000	0.0000;
	25704	25705	0.000235	0.00113	0	0	0	0	0	0	1	0	0	44.9500	17.2800	-44.9400	-17.2500	0.0000	0.0000	0.0000	0.0000;
	25705	25762	0.001011	0.005413	0.00068	167.26	0	0	0	0	1	0	0	-94.4200	-6.8600	94.5000	7.2600	0.0000	0.0000	0.0000	0.0000;
	25705	25762	0.001011	0.005413	0.00068	167.26	0	0	0	0	1	0	0	-94.4200	-6.8600	94.5000	7.2600	0.0000	0.0000	0.0000	0.0000;
	25705	25762	0.001011	0.005413	0.00068	167.26	0	0	0	0	1	0	0	-94.4200	-6.8600	94.5000	7.2600	0.0000	0.0000	0.0000	0.0000;
	29274	25705	0.002389	0.010967	0.00145	144.88	0	0	0	0	1	0	0	-71.1400	-8.9900	71.2600	9.3900	0.0000	0.0000	0.0000	0.0000;
	29274	25705	0.002389	0.010967	0.00145	144.88	0	0	0	0	1	0	0	-71.1400	-8.9900	71.2600	9.3900	0.0000	0.0000	0.0000	0.0000;
	25706	25709	0.000127	0.010172	0	2456.04	0	0	1	0	1	0	0	2096.1500	254.6000	-2091.0100	157.5600	0.0000	0.0000	0.0000	0.0000;
	25706	25710	7e-05	0.006188	0	2064.67	0	0	1	0	1	0	0	-1157.7600	-20.5700	1158.6200	95.9700	0.0000	0.0000	0.0000	0.0000;
	25706	25711	8.2e-05	0.006817	0	2016.53	0	0	1	0	1	0	0	-1157.6200	-12.9400	1158.6200	95.9700	0.0000	0.0000	0.0000	0.0000;
	25706	25712	0.000276	0.001044	0	0	0	0	0	0	1	0	0	219.2300	-221.0800	-218.9800	222.0000	0.0000	0.0000	0.0000	0.0000;
	25706	25713	0.000299	0.001098	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25707	25709	-4.8e-05	-0.003857	0	2356.04	0	0	1	0	1	0	0	-2092.9600	1.2800	2091.0100	-157.5600	0.0000	0.0000	0.0000	0.0000;
	25708	25709	0.000476	0.038155	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25715	25714	6.3e-05	0.00514	0	1366.72	0	0	1.00625	0	1	0	0	422.7900	-110.8300	-422.6800	120.0400	0.0000	0.0000	0.0000	0.0000;
	25714	25719	0.000138	0.011147	0	1196.66	0	0	1	0	1	0	0	-120.8300	-44.3100	120.8600	46.0300	0.0000	0.0000	0.0000	0.0000;
	25714	25720	0.000138	0.010891	0	1196.46	0	0	1	0	1	0	0	-120.8300	-45.4000	120.8600	47.0800	0.0000	0.0000	0.0000	0.0000;
	25714	25721	0.000124	0.009371	0	1189.87	0	0	1	0	1	0	0	-120.8400	-48.7600	120.8600	50.2300	0.0000	0.0000	0.0000	0.0000;
	25714	25722	0.000174	0.011329	0	1186.33	0	0	1	0	1	0	0	-120.8300	-43.2000	120.8600	44.9300	0.0000	0.0000	0.0000	0.0000;
	25714	25723	7.2e-05	0.004743	0	1182.35	0	0	1	0	1	0	0	-120.8400	-60.7800	120.8600	61.5900	0.0000	0.0000	0.0000	0.0000;
	25714	25724	0.000122	0.010253	0	1181.65	0	0	1	0	1	0	0	-120.8400	-48.6200	120.8600	50.2300	0.0000	0.0000	0.0000	0.0000;
	25715	25718	0.000703	0.04223	0	559.02	0	0	1	0	1	0	0	247.8000	43.2800	-247.3800	-18.5300	0.0000	0.0000	0.0000	0.0000;
	25715	25725	0.000272	0.001066	0	0	0	0	0	0	1	0	0	-670.5800	67.5400	671.7300	-63.0600	0.0000	0.0000	0.0000	0.0000;
	25715	25726	0.000234	0.001006	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25716	25718	-0.000336	-0.02018	0	434.02	0	0	1	0	1	0	0	-247.5800	-30.3600	247.3800	18.5300	0.0000	0.0000	0.0000	0.0000;
	25717	25718	0.002285	0.137216	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25725	28712	0.006064	0.066218	1.29469	1182.55	0	0	0	0	1	0	0	-384.2700	4.0000	392.8600	-51.0200	0.0000	0.0000	0.0000	0.0000;
	25727	25728	0.00025	0.001087	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25729	25730	0.000477	0.025555	0	378.26	0	0	1	0	1	0	0	-134.8100	-63.5500	134.9100	68.7500	0.0000	0.0000	0.0000	0.0000;
	25729	25731	0.000476	0.029833	0	378.1	0	0	1	0	1	0	0	-134.8100	-59.4500	134.9100	65.3900	0.0000	0.0000	0.0000	0.0000;
	25729	25732	0.000489	0.028968	0	377.48	0	0	1	0	1	0	0	-134.8100	-61.3200	134.9100	67.1400	0.0000	0.0000	0.0000	0.0000;
	25729	25733	0.000722	0.036971	0	377.1	0	0	1	0	1	0	0	-134.7700	-46.0400	134.9100	52.9100	0.0000	0.0000	0.0000	0.0000;
	25729	25734	0.000233	0.013394	0	376.47	0	0	1	0	1	0	0	-134.8600	-65.9800	134.9100	68.7500	0.0000	0.0000	0.0000	0.0000;
	25729	25735	0.000649	0.031387	0	376.44	0	0	1	0	1	0	0	-134.7800	-55.5300	134.9100	61.6400	0.0000	0.0000	0.0000	0.0000;
	25729	25736	0.000248	0.001129	0	0	0	0	0	0	1	0	0	808.8300	351.8700	-807.0600	-343.8200	0.0000	0.0000	0.0000	0.0000;
	25729	25737	0.000243	0.001105	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25736	25772	0.000196	0.002307	0.03662	1289.76	0	0	0	0	1	0	0	-475.3000	125.2500	475.7400	-124.0200	0.0000	0.0000	0.0000	0.0000;
	25739	25738	8.6e-05	0.006141	0	1618	0	0	1	0	1	0	0	-597.9600	-14.2800	598.2500	34.3200	0.0000	0.0000	0.0000	0.0000;
	25739	25738	8.6e-05	0.006141	0	1618	0	0	1	0	1	0	0	-597.9600	-14.2800	598.2500	34.3200	0.0000	0.0000	0.0000	0.0000;
	25739	25738	8.6e-05	0.006141	0	1618	0	0	1	0	1	0	0	-597.9600	-14.2800	598.2500	34.3200	0.0000	0.0000	0.0000	0.0000;
	25738	25741	0.000198	0.015861	0	1165.57	0	0	1	0	1	0	0	-107.2300	14.7900	107.2600	-13.1000	0.0000	0.0000	0.0000	0.0000;
	25738	25742	0.000112	0.008188	0	1157.02	0	0	1	0	1	0	0	-107.2400	13.9700	107.2600	-13.1000	0.0000	0.0000	0.0000	0.0000;
	25738	25743	7.3e-05	0.006139	0	1148.38	0	0	1	0	1	0	0	-107.2500	13.7500	107.2600	-13.1000	0.0000	0.0000	0.0000	0.0000;
	25738	25744	0.000138	0.011472	0	1146.11	0	0	1	0	1	0	0	-107.2400	14.3200	107.2600	-13.1000	0.0000	0.0000	0.0000	0.0000;
	25738	25745	0.00011	0.009278	0	1136.13	0	0	1	0	1	0	0	-107.2400	14.0900	107.2600	-13.1000	0.0000	0.0000	0.0000	0.0000;
	25738	25746	8.5e-05	0.006844	0	1133.31	0	0	1	0	1	0	0	-107.2500	13.8300	107.2600	-13.1000	0.0000	0.0000	0.0000	0.0000;
	25738	25748	0.000256	0.001123	0	0	0	0	0	0	1	0	0	-1151.2800	-187.7000	1154.4500	201.5900	0.0000	0.0000	0.0000	0.0000;
	25740	25739	0.00058	0.03769	0	558.58	0	0	1.00625	0	1	0	0	-188.4600	-21.4900	188.6600	34.1300	0.0000	0.0000	0.0000	0.0000;
	25740	25739	0.00058	0.03769	0	558.58	0	0	1.00625	0	1	0	0	-188.4600	-21.4900	188.6600	34.1300	0.0000	0.0000	0.0000	0.0000;
	25740	25739	0.00058	0.03769	0	558.58	0	0	1.00625	0	1	0	0	-188.4600	-21.4900	188.6600	34.1300	0.0000	0.0000	0.0000	0.0000;
	25739	25747	0.000244	0.001024	0	0	0	0	0	0	1	0	0	1227.9200	-59.5500	-1224.5500	73.6600	0.0000	0.0000	0.0000	0.0000;
	25747	26254	0.001745	0.019663	0.65265	1200.15	0	0	0	0	1	0	0	-241.3900	20.0100	242.3700	-79.8400	0.0000	0.0000	0.0000	0.0000;
	26323	25748	0.000332	0.008528	3.36536	4189.98	0	0	0	0	1	0	0	1225.5300	-256.5200	-1220.9700	2.3300	0.0000	0.0000	0.0000	0.0000;
	26837	25748	0.000318	0.007535	3.53616	4186.52	0	0	0	0	1	0	0	1234.5900	-286.1400	-1230.1500	1.1700	0.0000	0.0000	0.0000	0.0000;
	25749	25750	0.000217	0.001008	0	0	0	0	0	0	1	0	0	1.0000	0.0000	-1.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25751	25752	0.000275	0.001192	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25753	25756	0.000121	0.003381	0	305.81	0	0	1	0	1	0	0	-1.0000	-0.4700	1.0000	0.4700	0.0000	0.0000	0.0000	0.0000;
	25753	25757	0.000258	0.001122	0	0	0	0	0	0	1	0	0	3.4000	1.5800	-3.4000	-1.5800	0.0000	0.0000	0.0000	0.0000;
	25753	25758	0.000293	0.001027	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25754	25756	0.003331	0.092711	0	152.91	0	0	1	0	1	0	0	0.5000	0.2300	-0.5000	-0.2300	0.0000	0.0000	0.0000	0.0000;
	25755	25756	0.003331	0.092711	0	152.91	0	0	1	0	1	0	0	0.5000	0.2300	-0.5000	-0.2300	0.0000	0.0000	0.0000	0.0000;
	25757	25760	0.01936	0.087641	0.01007	136.14	0	0	0	0	1	0	0	64.6300	-10.9000	-63.8500	13.3700	0.0000	0.0000	0.0000	0.0000;
	25759	25760	0.000242	0.001185	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25761	25762	0.000232	0.001046	0	0	0	0	0	0	1	0	0	22.1700	8.5200	-22.1700	-8.5200	0.0000	0.0000	0.0000	0.0000;
	25764	25763	0.000185	0.014125	0	1680.76	0	0	1	0	1	0	0	-702.1200	42.8700	702.9600	21.7200	0.0000	0.0000	0.0000	0.0000;
	25764	25763	0.000185	0.014125	0	1680.76	0	0	1	0	1	0	0	-702.1200	42.8700	702.9600	21.7200	0.0000	0.0000	0.0000	0.0000;
	25764	25763	0.000185	0.014125	0	1680.76	0	0	1	0	1	0	0	-702.1200	42.8700	702.9600	21.7200	0.0000	0.0000	0.0000	0.0000;
	25763	25766	0.000122	0.008669	0	1430.73	0	0	1.025	0	1	0	0	-229.0900	-86.6700	229.1600	91.7200	0.0000	0.0000	0.0000	0.0000;
	25763	25767	9.1e-05	0.008226	0	1424.82	0	0	1.025	0	1	0	0	-229.1100	-81.7600	229.1600	86.4900	0.0000	0.0000	0.0000	0.0000;
	25763	25768	7.4e-05	0.006202	0	1424.62	0	0	1.01875	0	1	0	0	-229.1200	-82.9600	229.1600	86.4900	0.0000	0.0000	0.0000	0.0000;
	25763	25769	0.000148	0.011165	0	1419.46	0	0	1.025	0	1	0	0	-229.0800	-65.6400	229.1600	71.7900	0.0000	0.0000	0.0000	0.0000;
	25763	25770	7.9e-05	0.005549	0	1416.42	0	0	1.01875	0	1	0	0	-229.1100	-83.3300	229.1600	86.4900	0.0000	0.0000	0.0000	0.0000;
	25763	25771	0.000125	0.009765	0	1415.33	0	0	1.025	0	1	0	0	-229.0900	-80.8900	229.1600	86.4900	0.0000	0.0000	0.0000	0.0000;
	25765	25764	0.000527	0.028174	0	427.93	0	0	1	0	1	0	0	-182.9600	16.8300	183.1200	-8.0800	0.0000	0.0000	0.0000	0.0000;
	25764	25772	0.000249	0.001161	0	0	0	0	0	0	1	0	0	1923.2300	-120.5400	-1914.6800	160.3800	0.0000	0.0000	0.0000	0.0000;
	25764	25773	0.000225	0.00112	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25774	25775	0.000234	0.001128	0	0	0	0	0	0	1	0	0	183.5800	93.5500	-183.4900	-93.1200	0.0000	0.0000	0.0000	0.0000;
	25776	25777	0.000224	0.001081	0	0	0	0	0	0	1	0	0	12.8800	4.9500	-12.8800	-4.9500	0.0000	0.0000	0.0000	0.0000;
	25778	25779	0.001413	0.043019	0	298.98	0	0	1	0	1	0	0	-48.7700	-17.6800	48.8100	18.7600	0.0000	0.0000	0.0000	0.0000;
	25778	25780	0.001963	0.054172	0	276.25	0	0	1	0	1	0	0	-24.3900	-9.0400	24.4000	9.3800	0.0000	0.0000	0.0000	0.0000;
	25778	25781	0.0002	0.001098	0	0	0	0	0	0	1	0	0	73.1600	26.7100	-73.1500	-26.6500	0.0000	0.0000	0.0000	0.0000;
	25778	25782	0.000217	0.001038	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28748	25781	0.014021	0.063658	0.00725	124.24	0	0	0	0	1	0	0	-29.6500	-11.4800	29.7900	11.3400	0.0000	0.0000	0.0000	0.0000;
	28763	25781	0.01228	0.043036	0.00557	129.65	0	0	0	0	1	0	0	-43.1200	-15.0400	43.3700	15.3200	0.0000	0.0000	0.0000	0.0000;
	25783	25784	0.000263	0.001194	0	0	0	0	0	0	1	0	0	37.0600	-4.1200	-37.0500	4.1300	0.0000	0.0000	0.0000	0.0000;
	25786	25785	9.4e-05	0.007567	0	1363.5	0	0	1	0	1	0	0	-305.0000	-19.1800	305.0800	25.7000	0.0000	0.0000	0.0000	0.0000;
	25785	25788	0.000169	0.014357	0	1072.58	0	0	1	0	1	0	0	-60.4200	-30.1900	60.4300	30.7900	0.0000	0.0000	0.0000	0.0000;
	25785	25789	0.000159	0.011904	0	1061.02	0	0	1	0	1	0	0	-60.4200	-30.3000	60.4300	30.7900	0.0000	0.0000	0.0000	0.0000;
	25785	25790	0.000133	0.009219	0	1052.09	0	0	1	0	1	0	0	-60.4200	-30.4100	60.4300	30.7900	0.0000	0.0000	0.0000	0.0000;
	25785	25791	0.000185	0.014829	0	1045.9	0	0	1	0	1	0	0	-60.4200	-30.1700	60.4300	30.7900	0.0000	0.0000	0.0000	0.0000;
	25785	25792	0.000264	0.001024	0	0	0	0	0	0	1	0	0	-63.3900	-362.5200	63.7200	363.8000	0.0000	0.0000	0.0000	0.0000;
	25787	25786	0.000302	0.020916	0	475.78	0	0	1	0	1	0	0	-322.7000	-12.7500	322.9900	33.0700	0.0000	0.0000	0.0000	0.0000;
	25786	25793	0.000236	0.001172	0	0	0	0	0	0	1	0	0	-18.0000	-13.8900	18.0000	13.9000	0.0000	0.0000	0.0000	0.0000;
	25787	25805	0.02956	0.122025	0.02033	136.26	0	0	0	0	1	0	0	50.7700	6.9400	-50.0400	-6.0700	0.0000	0.0000	0.0000	0.0000;
	25792	27009	0.000414	0.010086	4.40095	4201.54	0	0	0	0	1	0	0	-1171.4900	-42.5500	1176.8100	-306.4900	0.0000	0.0000	0.0000	0.0000;
	25795	25794	0.00058	0.024501	0	423.08	0	0	1.0125	0	1	0	0	-221.9100	-25.2500	222.1700	36.6200	0.0000	0.0000	0.0000	0.0000;
	25794	25796	0.000776	0.047958	0	356.98	0	0	1	0	1	0	0	-115.1000	-5.0500	115.2000	10.8800	0.0000	0.0000	0.0000	0.0000;
	25794	25797	0.000711	0.042558	0	356.75	0	0	1	0	1	0	0	-115.1100	-6.5600	115.2000	11.7400	0.0000	0.0000	0.0000	0.0000;
	25794	25798	0.00052	0.036744	0	356.71	0	0	1	0	1	0	0	-115.1300	-8.9500	115.2000	13.4400	0.0000	0.0000	0.0000	0.0000;
	25794	25799	0.000796	0.050465	0	356.04	0	0	1	0	1	0	0	-115.1000	-4.4600	115.2000	10.5900	0.0000	0.0000	0.0000	0.0000;
	25794	25800	0.000405	0.021681	0	355.61	0	0	1	0	1	0	0	-115.1500	-18.2400	115.2000	20.9400	0.0000	0.0000	0.0000	0.0000;
	25794	25801	0.001012	0.045074	0	355.58	0	0	1	0	1	0	0	-115.0700	-7.2500	115.2000	12.7400	0.0000	0.0000	0.0000	0.0000;
