function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	25794	25802	0.000279	0.001124	0	0	0	0	0	0	1	0	0	468.4900	13.8800	-467.9200	-11.6200	0.0000	0.0000	0.0000	0.0000;
	25794	25803	0.000279	0.00115	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25804	25805	0.000274	0.001104	0	0	0	0	0	0	1	0	0	15.9800	0.0000	-15.9800	0.0000	0.0000	0.0000	0.0000	0.0000;
	25806	25817	0.0163	0.071392	0.00776	133.65	0	0	0	0	1	0	0	-56.4000	1.0900	56.9000	0.2700	0.0000	0.0000	0.0000	0.0000;
	25806	25830	0.025383	0.098802	0.01362	130.55	0	0	0	0	1	0	0	45.9700	-5.0200	-45.4500	5.6300	0.0000	0.0000	0.0000	0.0000;
	25819	25807	0.014913	0.069313	0.00763	147.57	0	0	0	0	1	0	0	-78.9900	-1.6900	79.8600	4.8800	0.0000	0.0000	0.0000	0.0000;
	25819	25807	0.014913	0.069313	0.00763	147.57	0	0	0	0	1	0	0	-78.9900	-1.6900	79.8600	4.8800	0.0000	0.0000	0.0000	0.0000;
	25807	25820	0.007553	0.03062	0.00604	116.7	0	0	0	0	1	0	0	15.5700	11.9800	-15.5400	-12.5400	0.0000	0.0000	0.0000	0.0000;
	25807	26094	0.005768	0.021962	0.00433	156.87	0	0	0	0	1	0	0	-109.4700	-14.5600	110.1100	16.5000	0.0000	0.0000	0.0000	0.0000;
	25807	26094	0.005768	0.021962	0.00433	156.87	0	0	0	0	1	0	0	-109.4700	-14.5600	110.1100	16.5000	0.0000	0.0000	0.0000	0.0000;
	25808	25809	0.000225	0.00112	0	0	0	0	0	0	1	0	0	-27.7300	-5.6200	27.7400	5.6200	0.0000	0.0000	0.0000	0.0000;
	25814	25809	0.011574	0.046611	0.00597	98.95	0	0	0	0	1	0	0	-2.5000	-11.4400	2.5100	10.8500	0.0000	0.0000	0.0000	0.0000;
	26094	25809	0.013743	0.079959	0.00907	125.25	0	0	0	0	1	0	0	30.4000	16.3300	-30.2500	-16.4700	0.0000	0.0000	0.0000	0.0000;
	25810	25811	0.000211	0.001157	0	0	0	0	0	0	1	0	0	33.8200	15.3600	-33.8100	-15.3500	0.0000	0.0000	0.0000	0.0000;
	25810	25814	0.00567	0.028025	0.002	142.93	0	0	0	0	1	0	0	-98.6300	-19.0800	99.1700	21.5500	0.0000	0.0000	0.0000	0.0000;
	25815	25810	0.006564	0.032454	0.0024	136.44	0	0	0	0	1	0	0	-64.5500	-2.6800	64.8100	3.7200	0.0000	0.0000	0.0000	0.0000;
	25812	25813	0.000295	0.001144	0	0	0	0	0	0	1	0	0	19.2600	2.1800	-19.2600	-2.1800	0.0000	0.0000	0.0000	0.0000;
	25816	25812	0.009024	0.03927	0.00402	140.87	0	0	0	0	1	0	0	-83.0300	-13.3900	83.6300	15.5700	0.0000	0.0000	0.0000	0.0000;
	25812	25820	0.01079	0.039761	0.00335	119.7	0	0	0	0	1	0	0	21.4000	-10.3300	-21.3400	10.1700	0.0000	0.0000	0.0000	0.0000;
	26058	25812	0.005928	0.026015	0.00447	143.72	0	0	0	0	1	0	0	62.3600	4.1500	-62.1500	-3.7100	0.0000	0.0000	0.0000	0.0000;
	26058	25812	0.005928	0.026015	0.00447	143.72	0	0	0	0	1	0	0	62.3600	4.1500	-62.1500	-3.7100	0.0000	0.0000	0.0000	0.0000;
	26058	25814	0.007601	0.032029	0.00453	144.61	0	0	0	0	1	0	0	68.4200	18.7600	-68.0700	-17.7800	0.0000	0.0000	0.0000	0.0000;
	26058	25814	0.007601	0.032029	0.00453	144.61	0	0	0	0	1	0	0	68.4200	18.7600	-68.0700	-17.7800	0.0000	0.0000	0.0000	0.0000;
	25816	25815	0.009201	0.031958	0.00389	137.27	0	0	0	0	1	0	0	68.4800	11.2300	-68.0600	-10.1900	0.0000	0.0000	0.0000	0.0000;
	25815	25821	0.018043	0.088872	0.00761	140.74	0	0	0	0	1	0	0	83.7900	-0.0500	-82.5700	5.2300	0.0000	0.0000	0.0000	0.0000;
	25817	25818	0.000273	0.001042	0	0	0	0	0	0	1	0	0	17.1100	2.3100	-17.1100	-2.3100	0.0000	0.0000	0.0000	0.0000;
	25817	25819	0.009618	0.043471	0.006	143.45	0	0	0	0	1	0	0	-61.2700	-2.6900	61.6100	3.5900	0.0000	0.0000	0.0000	0.0000;
	25817	25819	0.009618	0.043471	0.006	143.45	0	0	0	0	1	0	0	-61.2700	-2.6900	61.6100	3.5900	0.0000	0.0000	0.0000	0.0000;
	25817	26022	0.015698	0.075262	0.01152	131.47	0	0	0	0	1	0	0	48.5200	2.7900	-48.1700	-2.3200	0.0000	0.0000	0.0000	0.0000;
	26034	25819	0.008723	0.046969	0.01124	117.12	0	0	0	0	1	0	0	-15.0200	7.0500	15.0400	-8.1400	0.0000	0.0000	0.0000	0.0000;
	25821	25822	0.000234	0.001062	0	0	0	0	0	0	1	0	0	31.7200	10.3200	-31.7200	-10.3100	0.0000	0.0000	0.0000	0.0000;
	25821	25885	0.02995	0.133748	0.01334	111.01	0	0	0	0	1	0	0	10.3600	0.8800	-10.3200	-2.0900	0.0000	0.0000	0.0000	0.0000;
	25821	25886	0.031458	0.145305	0.02891	128.36	0	0	0	0	1	0	0	40.4900	-16.4300	-39.9200	16.1100	0.0000	0.0000	0.0000	0.0000;
	25823	25828	0.074104	0.264929	0.02657	90.37	0	0	0	0	1	0	0	1.2000	7.8800	-1.1400	-10.3300	0.0000	0.0000	0.0000	0.0000;
	25823	25873	0.043433	0.202314	0.02587	99.65	0	0	0	0	1	0	0	-4.0800	-12.0700	4.1300	9.6000	0.0000	0.0000	0.0000	0.0000;
	25823	25886	0.038353	0.194029	0.02549	120.31	0	0	0	0	1	0	0	-21.8100	1.0700	21.9900	-2.8100	0.0000	0.0000	0.0000	0.0000;
	25824	25828	0.041265	0.212318	0.01769	117	0	0	0	0	1	0	0	16.8900	-5.7900	-16.7600	4.7400	0.0000	0.0000	0.0000	0.0000;
	25885	25824	0.031665	0.109034	0.01332	132.15	0	0	0	0	1	0	0	44.7800	3.9200	-44.1500	-3.0500	0.0000	0.0000	0.0000	0.0000;
	25825	25827	0.01323	0.05433	0.00401	129.18	0	0	0	0	1	0	0	36.9900	3.1200	-36.8100	-2.8300	0.0000	0.0000	0.0000	0.0000;
	25825	26034	0.01671	0.067399	0.0113	135.29	0	0	0	0	1	0	0	-56.2400	-5.1900	56.7500	6.0200	0.0000	0.0000	0.0000	0.0000;
	25827	25826	0.009889	0.038975	0.00557	124.16	0	0	0	0	1	0	0	25.5700	-1.4600	-25.5100	1.1200	0.0000	0.0000	0.0000	0.0000;
	26016	25826	0.023585	0.086511	0.01057	116.79	0	0	0	0	1	0	0	-13.0200	4.3300	13.0600	-5.2700	0.0000	0.0000	0.0000	0.0000;
	25894	25829	0.02365	0.120949	0.00786	129.9	0	0	0	0	1	0	0	-42.1900	9.1200	42.6100	-7.8000	0.0000	0.0000	0.0000	0.0000;
	25829	26021	0.017932	0.088915	0.00694	132.86	0	0	0	0	1	0	0	-51.9600	5.0700	52.4200	-3.5100	0.0000	0.0000	0.0000	0.0000;
	25830	25831	0.000228	0.001034	0	0	0	0	0	0	1	0	0	15.4500	7.6500	-15.4500	-7.6500	0.0000	0.0000	0.0000	0.0000;
	25830	25832	0.029534	0.142714	0.02459	124.03	0	0	0	0	1	0	0	29.6200	-15.7000	-29.3100	14.6400	0.0000	0.0000	0.0000	0.0000;
	25830	25838	0.032985	0.136898	0.00937	109.06	0	0	0	0	1	0	0	-9.4700	5.2900	9.5100	-6.0800	0.0000	0.0000	0.0000	0.0000;
	25830	25883	0.085725	0.300153	0.0307	129.39	0	0	0	0	1	0	0	42.3000	-10.1700	-40.7500	12.4300	0.0000	0.0000	0.0000	0.0000;
	25898	25830	0.017559	0.084244	0.01171	120.19	0	0	0	0	1	0	0	20.9800	0.0700	-20.9100	-0.9200	0.0000	0.0000	0.0000	0.0000;
	25903	25830	0.016359	0.063356	0.00612	112.74	0	0	0	0	1	0	0	11.5700	-8.7300	-11.5400	8.2200	0.0000	0.0000	0.0000	0.0000;
	25832	25833	0.000228	0.001102	0	0	0	0	0	0	1	0	0	17.9200	2.5400	-17.9200	-2.5400	0.0000	0.0000	0.0000	0.0000;
	25873	25832	0.024984	0.085196	0.00838	116.02	0	0	0	0	1	0	0	-11.3000	16.6200	11.4000	-17.1800	0.0000	0.0000	0.0000	0.0000;
	25834	25837	0.0001	0.000959	0	587.26	0	0	1	0	1	0	0	7.8800	2.8800	-7.8800	-2.8800	0.0000	0.0000	0.0000	0.0000;
	25834	25838	0.000251	0.00116	0	0	0	0	0	0	1	0	0	-7.8800	-2.8800	7.8800	2.8800	0.0000	0.0000	0.0000	0.0000;
	25834	25839	0.000224	0.001108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25835	25837	0.001152	0.03239	0	293.63	0	0	1	0	1	0	0	-7.8800	-2.8500	7.8800	2.8800	0.0000	0.0000	0.0000	0.0000;
	25836	25837	0.001152	0.03239	0	293.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25840	25838	0.015789	0.080874	0.0089	102.11	0	0	0	0	1	0	0	3.0900	-6.1900	-3.0800	5.3100	0.0000	0.0000	0.0000	0.0000;
	25838	26022	0.054009	0.25294	0.02555	116.98	0	0	0	0	1	0	0	-14.3100	-2.1100	14.4100	-0.0200	0.0000	0.0000	0.0000	0.0000;
	25840	25841	0.000255	0.001192	0	0	0	0	0	0	1	0	0	7.6700	2.5300	-7.6700	-2.5300	0.0000	0.0000	0.0000	0.0000;
	25885	25840	0.020451	0.09899	0.01004	115.9	0	0	0	0	1	0	0	10.7800	-4.5400	-10.7500	3.6500	0.0000	0.0000	0.0000	0.0000;
	25842	25898	0.055495	0.232699	0.01694	124.85	0	0	0	0	1	0	0	29.5800	1.6800	-29.1300	-1.5700	0.0000	0.0000	0.0000	0.0000;
	26067	25842	0.010102	0.040524	0.0044	129.93	0	0	0	0	1	0	0	39.2300	6.1000	-39.0900	-5.9900	0.0000	0.0000	0.0000	0.0000;
	25843	25844	0.000235	0.001005	0	0	0	0	0	0	1	0	0	34.0500	5.3000	-34.0400	-5.2900	0.0000	0.0000	0.0000	0.0000;
	25843	25845	0.013491	0.05654	0.00482	115.68	0	0	0	0	1	0	0	-16.0100	45.3200	16.3000	-44.6100	0.0000	0.0000	0.0000	0.0000;
	25857	25843	0.009421	0.035162	0.00569	116.75	0	0	0	0	1	0	0	18.6200	-77.7600	-18.0400	79.3200	0.0000	0.0000	0.0000	0.0000;
	25845	25989	0.006997	0.031991	0.00298	125.97	0	0	0	0	1	0	0	-41.2400	43.6200	41.4900	-42.8100	0.0000	0.0000	0.0000	0.0000;
	25846	25992	0.041927	0.150675	0.01162	139.75	0	0	0	0	1	0	0	104.3600	-12.4600	-99.8200	27.6300	0.0000	0.0000	0.0000	0.0000;
	28577	25846	0.031014	0.095209	0.01224	141.06	0	0	0	0	1	0	0	65.5800	1.0400	-64.3200	1.5700	0.0000	0.0000	0.0000	0.0000;
	28577	25846	0.031014	0.095209	0.01224	141.06	0	0	0	0	1	0	0	65.5800	1.0400	-64.3200	1.5700	0.0000	0.0000	0.0000	0.0000;
	25847	25850	0.015951	0.064675	0.01001	130.23	0	0	0	0	1	0	0	-53.7100	-22.7900	54.2600	24.0400	0.0000	0.0000	0.0000	0.0000;
	25847	25851	0.004189	0.022369	0.00232	123.68	0	0	0	0	1	0	0	35.0800	17.1700	-35.0100	-17.0500	0.0000	0.0000	0.0000	0.0000;
	25848	25851	0.008451	0.038322	0.00348	113.21	0	0	0	0	1	0	0	-13.2400	-9.1500	13.2700	8.9200	0.0000	0.0000	0.0000	0.0000;
	28610	25848	0.014671	0.060288	0.00863	121.68	0	0	0	0	1	0	0	29.1600	3.4700	-29.0300	-3.7600	0.0000	0.0000	0.0000	0.0000;
	25849	25852	0.010734	0.050762	0.00624	118.29	0	0	0	0	1	0	0	-21.4700	-4.9000	21.5200	4.5200	0.0000	0.0000	0.0000	0.0000;
	28595	25849	0.009718	0.029741	0.00297	104.83	0	0	0	0	1	0	0	-2.8400	-3.6800	2.8400	3.3900	0.0000	0.0000	0.0000	0.0000;
	25852	25850	0.003339	0.016578	0.00229	134.95	0	0	0	0	1	0	0	-70.0300	-13.8900	70.2000	14.4900	0.0000	0.0000	0.0000	0.0000;
	25850	25858	0.009612	0.035151	0.00515	149.32	0	0	0	0	1	0	0	-88.4900	-32.2200	89.3200	34.7400	0.0000	0.0000	0.0000	0.0000;
	25850	25858	0.009612	0.035151	0.00515	149.32	0	0	0	0	1	0	0	-88.4900	-32.2200	89.3200	34.7400	0.0000	0.0000	0.0000	0.0000;
	25850	28611	0.015876	0.074974	0.00904	121.64	0	0	0	0	1	0	0	30.2000	15.1000	-30.0200	-15.1600	0.0000	0.0000	0.0000	0.0000;
	25852	25853	0.000235	0.001149	0	0	0	0	0	0	1	0	0	48.5100	9.3700	-48.5100	-9.3400	0.0000	0.0000	0.0000	0.0000;
	25855	25854	0.003294	0.014282	0.0032	139.02	0	0	0	0	1	0	0	-98.3500	-30.8400	98.6900	31.9500	0.0000	0.0000	0.0000	0.0000;
	25861	25854	0.003604	0.01733	0.00245	151.06	0	0	0	0	1	0	0	101.0900	38.4500	-100.7000	-36.8400	0.0000	0.0000	0.0000	0.0000;
	25861	25854	0.003604	0.01733	0.00245	151.06	0	0	0	0	1	0	0	101.0900	38.4500	-100.7000	-36.8400	0.0000	0.0000	0.0000	0.0000;
	25854	25868	0.004753	0.019584	0.00179	105.68	0	0	0	0	1	0	0	2.3400	-7.1800	-2.3400	7.0000	0.0000	0.0000	0.0000	0.0000;
	26048	25854	0.007181	0.025482	0.00671	130.83	0	0	0	0	1	0	0	-58.5700	-39.8000	58.9200	40.3200	0.0000	0.0000	0.0000	0.0000;
	25856	25855	0.01348	0.063883	0.0038	131.74	0	0	0	0	1	0	0	-57.5300	-17.5100	58.0100	19.4000	0.0000	0.0000	0.0000	0.0000;
	25856	28595	0.009526	0.042595	0.00328	112.21	0	0	0	0	1	0	0	12.3700	9.7800	-12.3500	-10.0000	0.0000	0.0000	0.0000	0.0000;
	25856	28614	0.012708	0.066625	0.00783	110.21	0	0	0	0	1	0	0	9.2500	-8.2500	-9.2300	7.5500	0.0000	0.0000	0.0000	0.0000;
	28613	25857	0.011562	0.053504	0.00727	111.02	0	0	0	0	1	0	0	8.5700	-36.3300	-8.4200	36.3400	0.0000	0.0000	0.0000	0.0000;
	28614	25857	0.006754	0.024869	0.0035	122.13	0	0	0	0	1	0	0	33.6700	-32.3500	-33.5300	32.5200	0.0000	0.0000	0.0000	0.0000;
	25858	25859	0.000202	0.001168	0	0	0	0	0	0	1	0	0	36.7100	19.6500	-36.7000	-19.6300	0.0000	0.0000	0.0000	0.0000;
	25858	25861	0.004254	0.01821	0.00199	151.38	0	0	0	0	1	0	0	-105.3900	-39.2500	105.9000	41.2100	0.0000	0.0000	0.0000	0.0000;
	25858	25861	0.004254	0.01821	0.00199	151.38	0	0	0	0	1	0	0	-105.3900	-39.2500	105.9000	41.2100	0.0000	0.0000	0.0000	0.0000;
	25858	25868	0.005364	0.025841	0.00414	108.97	0	0	0	0	1	0	0	-4.5600	-10.6200	4.5600	10.2100	0.0000	0.0000	0.0000	0.0000;
	25861	25860	0.000439	0.026073	0	612.97	0	0	1.03125	0	1	0	0	-274.7700	-92.1800	275.1300	113.6700	0.0000	0.0000	0.0000	0.0000;
	25861	25860	0.000439	0.026073	0	612.97	0	0	1.03125	0	1	0	0	-274.7700	-92.1800	275.1300	113.6700	0.0000	0.0000	0.0000	0.0000;
	25861	25860	0.000439	0.026073	0	612.97	0	0	1.03125	0	1	0	0	-274.7700	-92.1800	275.1300	113.6700	0.0000	0.0000	0.0000	0.0000;
	25860	25862	0.000216	0.00113	0	0	0	0	0	0	1	0	0	-825.3900	52.4700	826.7600	-45.2800	0.0000	0.0000	0.0000	0.0000;
	25861	25868	0.003641	0.018586	0.00155	150.38	0	0	0	0	1	0	0	97.0100	29.6200	-96.6700	-28.0300	0.0000	0.0000	0.0000	0.0000;
	25861	25868	0.003641	0.018586	0.00155	150.38	0	0	0	0	1	0	0	97.0100	29.6200	-96.6700	-28.0300	0.0000	0.0000	0.0000	0.0000;
	25861	25869	0.015392	0.079822	0.01001	144.32	0	0	0	0	1	0	0	77.6200	20.1800	-76.7100	-16.4800	0.0000	0.0000	0.0000	0.0000;
	25861	25869	0.015392	0.079822	0.01001	144.32	0	0	0	0	1	0	0	77.6200	20.1800	-76.7100	-16.4800	0.0000	0.0000	0.0000	0.0000;
	25862	25996	0.001713	0.019808	0.26172	1070.53	0	0	0	0	1	0	0	117.2700	-32.1800	-117.0500	6.5100	0.0000	0.0000	0.0000	0.0000;
	26041	25862	0.000511	0.006156	0.08943	1173.82	0	0	0	0	1	0	0	336.2100	16.2100	-335.6700	-19.4300	0.0000	0.0000	0.0000	0.0000;
	25862	28603	0.001555	0.017713	0.23472	1257.66	0	0	0	0	1	0	0	-608.3600	96.8900	613.8700	-59.3000	0.0000	0.0000	0.0000	0.0000;
	25863	25864	0.000227	0.001109	0	0	0	0	0	0	1	0	0	88.1000	80.1900	-88.0700	-80.0400	0.0000	0.0000	0.0000	0.0000;
	25863	26048	0.004145	0.016035	0.00196	143.78	0	0	0	0	1	0	0	-76.3900	-40.9000	76.7000	41.8900	0.0000	0.0000	0.0000	0.0000;
	25863	26048	0.004145	0.016035	0.00196	143.78	0	0	0	0	1	0	0	-76.3900	-40.9000	76.7000	41.8900	0.0000	0.0000	0.0000	0.0000;
	25863	26082	0.00365	0.014119	0.00145	133.32	0	0	0	0	1	0	0	64.6900	1.6100	-64.5300	-1.1800	0.0000	0.0000	0.0000	0.0000;
	25865	25866	0.000299	0.001144	0	0	0	0	0	0	1	0	0	78.9600	14.4400	-78.9400	-14.3700	0.0000	0.0000	0.0000	0.0000;
	25865	25867	0.006895	0.032776	0.00354	117.86	0	0	0	0	1	0	0	20.6200	1.2100	-20.5900	-1.4400	0.0000	0.0000	0.0000	0.0000;
	25868	25865	0.013334	0.047541	0.00454	144.88	0	0	0	0	1	0	0	77.4200	17.1000	-76.6300	-14.7700	0.0000	0.0000	0.0000	0.0000;
	25868	25865	0.013334	0.047541	0.00454	144.88	0	0	0	0	1	0	0	77.4200	17.1000	-76.6300	-14.7700	0.0000	0.0000	0.0000	0.0000;
	25865	25870	0.005192	0.022967	0.00231	130.24	0	0	0	0	1	0	0	53.6900	13.8800	-53.5400	-13.4400	0.0000	0.0000	0.0000	0.0000;
	25867	25869	0.005717	0.02495	0.00738	101.88	0	0	0	0	1	0	0	0.0200	-8.6700	-0.0200	7.9200	0.0000	0.0000	0.0000	0.0000;
	25869	25982	0.011826	0.04437	0.00451	130.33	0	0	0	0	1	0	0	54.8300	6.2500	-54.4800	-5.4000	0.0000	0.0000	0.0000	0.0000;
	25869	25984	0.011355	0.064158	0.01008	138.24	0	0	0	0	1	0	0	84.8300	14.2800	-84.0100	-10.6900	0.0000	0.0000	0.0000	0.0000;
	25870	25871	0.00022	0.001022	0	0	0	0	0	0	1	0	0	41.1700	15.9500	-41.1600	-15.9300	0.0000	0.0000	0.0000	0.0000;
	25870	25986	0.021946	0.089135	0.00908	111.89	0	0	0	0	1	0	0	12.3700	-2.5100	-12.3400	1.7200	0.0000	0.0000	0.0000	0.0000;
	25886	25872	0.028772	0.120325	0.00981	114.27	0	0	0	0	1	0	0	10.0200	-16.9200	-9.9200	16.3100	0.0000	0.0000	0.0000	0.0000;
	25874	25875	0.000256	0.001074	0	0	0	0	0	0	1	0	0	15.2100	5.8600	-15.2100	-5.8500	0.0000	0.0000	0.0000	0.0000;
	25876	25874	0.033517	0.152119	0.02713	112.81	0	0	0	0	1	0	0	-8.0900	14.3500	8.1900	-16.7800	0.0000	0.0000	0.0000	0.0000;
	25877	25874	0.030684	0.099971	0.01677	121.97	0	0	0	0	1	0	0	23.6000	-11.9900	-23.4000	10.9200	0.0000	0.0000	0.0000	0.0000;
	25877	25913	0.034685	0.138158	0.0096	117.05	0	0	0	0	1	0	0	-15.0800	5.0900	15.1600	-5.7200	0.0000	0.0000	0.0000	0.0000;
	25914	25877	0.027675	0.108006	0.01406	117.58	0	0	0	0	1	0	0	15.7400	-2.3000	-15.6700	1.1100	0.0000	0.0000	0.0000	0.0000;
	25881	25878	0.020046	0.080836	0.01382	145.36	0	0	0	0	1	0	0	-79.0300	2.5800	80.2300	0.8300	0.0000	0.0000	0.0000	0.0000;
	25878	26056	0.008762	0.0445	0.00481	150.64	0	0	0	0	1	0	0	-96.3200	-3.0400	97.0800	6.3900	0.0000	0.0000	0.0000	0.0000;
	25919	25879	0.013204	0.055548	0.00777	141.97	0	0	0	0	1	0	0	-62.4600	-13.1900	62.9800	14.6000	0.0000	0.0000	0.0000	0.0000;
	25879	25926	0.010022	0.051431	0.00478	133.56	0	0	0	0	1	0	0	47.6200	-0.0100	-47.4000	0.6100	0.0000	0.0000	0.0000	0.0000;
	25879	26052	0.009785	0.035162	0.00387	151.98	0	0	0	0	1	0	0	-62.7600	-10.0100	63.1300	10.9500	0.0000	0.0000	0.0000	0.0000;
	25879	26052	0.009785	0.035162	0.00387	151.98	0	0	0	0	1	0	0	-62.7600	-10.0100	63.1300	10.9500	0.0000	0.0000	0.0000	0.0000;
	25883	25880	0.014912	0.060737	0.00841	111.27	0	0	0	0	1	0	0	-8.7700	10.6100	8.8000	-11.3600	0.0000	0.0000	0.0000	0.0000;
	25880	25919	0.016187	0.063536	0.0052	127.66	0	0	0	0	1	0	0	-33.9000	3.7800	34.0900	-3.5800	0.0000	0.0000	0.0000	0.0000;
	25881	25882	0.01575	0.066747	0.00829	130.85	0	0	0	0	1	0	0	43.9400	-13.2900	-43.6300	13.7700	0.0000	0.0000	0.0000	0.0000;
	25882	25914	0.007785	0.037024	0.00493	130.42	0	0	0	0	1	0	0	39.8500	3.5900	-39.7300	-3.5300	0.0000	0.0000	0.0000	0.0000;
	25882	26052	0.01897	0.075936	0.00987	113.19	0	0	0	0	1	0	0	-7.4600	-19.8300	7.5400	19.1000	0.0000	0.0000	0.0000	0.0000;
	25884	25885	0.00029	0.001087	0	0	0	0	0	0	1	0	0	-16.2300	-5.3300	16.2300	5.3400	0.0000	0.0000	0.0000	0.0000;
	25885	26094	0.064263	0.260237	0.02048	140.84	0	0	0	0	1	0	0	-61.4700	-2.6300	63.8800	10.1900	0.0000	0.0000	0.0000	0.0000;
	25887	25896	0.018962	0.087037	0.00802	136.92	0	0	0	0	1	0	0	68.8800	-14.7300	-67.9900	18.0100	0.0000	0.0000	0.0000	0.0000;
	25887	26021	0.021898	0.107458	0.01063	140.92	0	0	0	0	1	0	0	-84.5300	12.2100	86.0500	-5.8400	0.0000	0.0000	0.0000	0.0000;
	25888	25890	0.011479	0.053162	0.00388	155.99	0	0	0	0	1	0	0	-112.9500	2.3500	114.3200	3.6000	0.0000	0.0000	0.0000	0.0000;
	25888	25890	0.011479	0.053162	0.00388	155.99	0	0	0	0	1	0	0	-112.9500	2.3500	114.3200	3.6000	0.0000	0.0000	0.0000	0.0000;
	25893	25888	0.022102	0.090828	0.01178	140.44	0	0	0	0	1	0	0	-80.9400	1.9800	82.3500	2.5700	0.0000	0.0000	0.0000	0.0000;
	25888	29054	0.032952	0.112804	0.0176	144.12	0	0	0	0	1	0	0	65.6600	-4.6300	-64.3200	7.3500	0.0000	0.0000	0.0000	0.0000;
	25888	29054	0.032952	0.112804	0.0176	144.12	0	0	0	0	1	0	0	65.6600	-4.6300	-64.3200	7.3500	0.0000	0.0000	0.0000	0.0000;
	25890	25889	0.000314	0.016046	0	483.73	0	0	1	0	1	0	0	-191.4700	-4.6500	191.5700	10.0400	0.0000	0.0000	0.0000	0.0000;
	25890	25889	0.000314	0.016046	0	483.73	0	0	1	0	1	0	0	-191.4700	-4.6500	191.5700	10.0400	0.0000	0.0000	0.0000	0.0000;
	25889	25891	0.000237	0.001189	0	0	0	0	0	0	1	0	0	12.2200	2.1300	-12.2200	-2.1300	0.0000	0.0000	0.0000	0.0000;
	26064	25889	0.001423	0.017247	0.50471	1026.15	0	0	0	0	1	0	0	-29.2500	-26.1600	29.2600	-29.0200	0.0000	0.0000	0.0000	0.0000;
	25889	28603	0.004617	0.05624	1.85281	1220.03	0	0	0	0	1	0	0	-424.6300	6.8200	432.7200	-108.8800	0.0000	0.0000	0.0000	0.0000;
	25890	26021	0.01869	0.075733	0.00459	145.81	0	0	0	0	1	0	0	76.5100	0.9600	-75.5100	2.6100	0.0000	0.0000	0.0000	0.0000;
	25890	26021	0.01869	0.075733	0.00459	145.81	0	0	0	0	1	0	0	76.5100	0.9600	-75.5100	2.6100	0.0000	0.0000	0.0000	0.0000;
	25893	25892	0.018491	0.066969	0.00706	138.3	0	0	0	0	1	0	0	70.1900	-3.9800	-69.3100	6.4800	0.0000	0.0000	0.0000	0.0000;
	29067	25892	0.016859	0.069421	0.01029	134.1	0	0	0	0	1	0	0	-55.8100	10.1300	56.3500	-8.9400	0.0000	0.0000	0.0000	0.0000;
	25894	25895	0.000248	0.001058	0	0	0	0	0	0	1	0	0	9.3800	1.8200	-9.3800	-1.8200	0.0000	0.0000	0.0000	0.0000;
	26015	25894	0.018149	0.092874	0.00734	125.75	0	0	0	0	1	0	0	-32.6100	11.2100	32.8100	-10.9400	0.0000	0.0000	0.0000	0.0000;
	25896	25897	0.000223	0.001115	0	0	0	0	0	0	1	0	0	6.8400	1.5700	-6.8400	-1.5700	0.0000	0.0000	0.0000	0.0000;
	25896	29065	0.0215	0.094405	0.01421	135.02	0	0	0	0	1	0	0	61.1400	-19.5700	-60.3000	21.7500	0.0000	0.0000	0.0000	0.0000;
	25900	25899	0.014145	0.072679	0.01481	129.39	0	0	0	0	1	0	0	-40.6500	0.9700	40.8800	-1.3300	0.0000	0.0000	0.0000	0.0000;
	25899	29994	0.018607	0.075576	0.01452	131.59	0	0	0	0	1	0	0	-47.5800	-1.6700	47.9800	1.7900	0.0000	0.0000	0.0000	0.0000;
	25900	25901	0.014413	0.066277	0.00658	121.64	0	0	0	0	1	0	0	22.5800	-2.9100	-22.5000	2.5700	0.0000	0.0000	0.0000	0.0000;
	25902	25901	0.018668	0.086374	0.00804	102.33	0	0	0	0	1	0	0	-4.0600	2.7200	4.0600	-3.5300	0.0000	0.0000	0.0000	0.0000;
	25902	25903	0.009811	0.047544	0.00609	126.44	0	0	0	0	1	0	0	34.0000	-0.1300	-33.8900	0.0400	0.0000	0.0000	0.0000	0.0000;
	25904	25902	0.025539	0.09521	0.00928	130.04	0	0	0	0	1	0	0	39.9000	5.2700	-39.5100	-4.7800	0.0000	0.0000	0.0000	0.0000;
	25904	26067	0.017009	0.071891	0.01005	136.32	0	0	0	0	1	0	0	-55.1000	-8.4700	55.6000	9.4900	0.0000	0.0000	0.0000	0.0000;
	25905	25906	0.000211	0.001069	0	0	0	0	0	0	1	0	0	10.9000	1.6200	-10.9000	-1.6100	0.0000	0.0000	0.0000	0.0000;
	25905	26008	0.023883	0.089493	0.01974	114.59	0	0	0	0	1	0	0	5.4400	-11.2300	-5.4100	9.2200	0.0000	0.0000	0.0000	0.0000;
	25907	25936	0.011376	0.049804	0.00655	137.95	0	0	0	0	1	0	0	-60.5200	-15.4200	60.9300	16.5400	0.0000	0.0000	0.0000	0.0000;
	25907	25947	0.00974	0.041267	0.00705	128.59	0	0	0	0	1	0	0	37.9100	7.1500	-37.7800	-7.3100	0.0000	0.0000	0.0000	0.0000;
	25908	25909	0.000211	0.00118	0	0	0	0	0	0	1	0	0	-11.3000	-5.4100	11.3000	5.4100	0.0000	0.0000	0.0000	0.0000;
	25909	25936	0.021608	0.09317	0.01071	130.13	0	0	0	0	1	0	0	-40.5800	-13.2600	40.9600	13.7200	0.0000	0.0000	0.0000	0.0000;
	25945	25909	0.010546	0.041423	0.00399	123.71	0	0	0	0	1	0	0	-29.1900	-7.9000	29.2800	7.8500	0.0000	0.0000	0.0000	0.0000;
	25911	25910	0.005512	0.024478	0.00454	147.39	0	0	0	0	1	0	0	80.9500	10.3300	-80.5900	-9.2000	0.0000	0.0000	0.0000	0.0000;
	25928	25910	0.013758	0.052837	0.0083	141.56	0	0	0	0	1	0	0	-62.7200	-5.8700	63.2700	7.1600	0.0000	0.0000	0.0000	0.0000;
	25911	25912	0.00029	0.00103	0	0	0	0	0	0	1	0	0	34.9100	3.5900	-34.9000	-3.5700	0.0000	0.0000	0.0000	0.0000;
	25911	25913	0.006608	0.023909	0.0048	126.36	0	0	0	0	1	0	0	32.8200	-4.2300	-32.7500	4.0000	0.0000	0.0000	0.0000	0.0000;
	25911	26071	0.020922	0.087408	0.00831	153.41	0	0	0	0	1	0	0	-74.3400	-4.8400	75.4700	8.6900	0.0000	0.0000	0.0000	0.0000;
	25911	26071	0.020922	0.087408	0.00831	153.41	0	0	0	0	1	0	0	-74.3400	-4.8400	75.4700	8.6900	0.0000	0.0000	0.0000	0.0000;
	25914	25915	0.000213	0.00119	0	0	0	0	0	0	1	0	0	23.9900	5.8300	-23.9900	-5.8200	0.0000	0.0000	0.0000	0.0000;
	25929	25916	0.016944	0.07725	0.00783	130.86	0	0	0	0	1	0	0	-40.9600	-7.0000	41.2500	7.5300	0.0000	0.0000	0.0000	0.0000;
	26052	25916	0.014274	0.064635	0.00946	142.24	0	0	0	0	1	0	0	64.2300	22.0000	-63.6200	-20.2100	0.0000	0.0000	0.0000	0.0000;
	25917	25918	0.000253	0.001101	0	0	0	0	0	0	1	0	0	-47.4400	-18.8300	47.4500	18.8600	0.0000	0.0000	0.0000	0.0000;
	25920	25918	0.007054	0.024971	0.00291	130.42	0	0	0	0	1	0	0	-39.8700	-11.8000	39.9900	11.9500	0.0000	0.0000	0.0000	0.0000;
	25922	25918	0.004701	0.018686	0.00211	125.57	0	0	0	0	1	0	0	30.2400	28.9300	-30.1600	-28.8200	0.0000	0.0000	0.0000	0.0000;
	25918	25925	0.012408	0.063091	0.00747	128.53	0	0	0	0	1	0	0	-35.2000	-2.4000	35.3600	2.4300	0.0000	0.0000	0.0000	0.0000;
	25918	25929	0.010039	0.030306	0.00213	121.87	0	0	0	0	1	0	0	-22.0800	0.4100	22.1200	-0.4700	0.0000	0.0000	0.0000	0.0000;
	25919	25925	0.012144	0.051198	0.00385	104.52	0	0	0	0	1	0	0	2.0500	10.4500	-2.0300	-10.7800	0.0000	0.0000	0.0000	0.0000;
	25920	25921	0.000252	0.001172	0	0	0	0	0	0	1	0	0	23.7200	0.1200	-23.7200	-0.1100	0.0000	0.0000	0.0000	0.0000;
	25931	25920	0.007712	0.033742	0.00252	117.89	0	0	0	0	1	0	0	-16.1100	-11.8000	16.1500	11.6900	0.0000	0.0000	0.0000	0.0000;
	25922	26090	0.00777	0.02661	0.00351	151.1	0	0	0	0	1	0	0	-97.1400	-31.0500	97.9400	33.4200	0.0000	0.0000	0.0000	0.0000;
	25923	25924	0.00023	0.001017	0	0	0	0	0	0	1	0	0	69.1700	22.2700	-69.1600	-22.2200	0.0000	0.0000	0.0000	0.0000;
	25923	25925	0.010347	0.039976	0.00409	136.29	0	0	0	0	1	0	0	58.0100	-0.0800	-57.6700	0.9800	0.0000	0.0000	0.0000	0.0000;
	25934	25923	0.006952	0.025045	0.00303	148.45	0	0	0	0	1	0	0	87.8300	18.5600	-87.2900	-16.9400	0.0000	0.0000	0.0000	0.0000;
	25946	25923	0.008715	0.035462	0.00521	129.65	0	0	0	0	1	0	0	40.0200	5.2800	-39.8900	-5.2600	0.0000	0.0000	0.0000	0.0000;
	25926	25927	0.000216	0.001079	0	0	0	0	0	0	1	0	0	24.3400	4.1600	-24.3400	-4.1500	0.0000	0.0000	0.0000	0.0000;
	26090	25926	0.002767	0.013213	0.00159	121.29	0	0	0	0	1	0	0	-23.0400	4.6700	23.0600	-4.7700	0.0000	0.0000	0.0000	0.0000;
	25933	25928	0.010508	0.053684	0.00539	138.35	0	0	0	0	1	0	0	-58.6000	-1.4800	58.9700	2.8500	0.0000	0.0000	0.0000	0.0000;
	25928	25940	0.024426	0.120165	0.00923	120.12	0	0	0	0	1	0	0	-22.0400	-2.1300	22.1700	1.8000	0.0000	0.0000	0.0000	0.0000;
	25929	25930	0.000267	0.001011	0	0	0	0	0	0	1	0	0	18.8400	7.4700	-18.8400	-7.4700	0.0000	0.0000	0.0000	0.0000;
	25931	25932	0.000295	0.001191	0	0	0	0	0	0	1	0	0	18.8400	2.8500	-18.8400	-2.8500	0.0000	0.0000	0.0000	0.0000;
	25931	25933	0.005395	0.024132	0.00367	101.61	0	0	0	0	1	0	0	-2.7300	8.9400	2.7300	-9.2800	0.0000	0.0000	0.0000	0.0000;
	25934	25936	0.011166	0.043915	0.00893	151.88	0	0	0	0	1	0	0	-108.3100	-25.6000	109.6300	29.8400	0.0000	0.0000	0.0000	0.0000;
	25936	25935	0.000495	0.031817	0	490.86	0	0	1.01875	0	1	0	0	-142.5500	-39.2900	142.6500	45.9000	0.0000	0.0000	0.0000	0.0000;
	25936	25935	0.000495	0.031817	0	490.86	0	0	1.01875	0	1	0	0	-142.5500	-39.2900	142.6500	45.9000	0.0000	0.0000	0.0000	0.0000;
	25936	25935	0.000495	0.031817	0	490.86	0	0	1.01875	0	1	0	0	-142.5500	-39.2900	142.6500	45.9000	0.0000	0.0000	0.0000	0.0000;
	25935	25937	0.000201	0.001157	0	0	0	0	0	0	1	0	0	20.4800	7.7000	-20.4800	-7.6900	0.0000	0.0000	0.0000	0.0000;
	26054	25935	0.000897	0.010589	0.2025	1289.86	0	0	0	0	1	0	0	526.2800	-32.6000	-523.9800	37.8000	0.0000	0.0000	0.0000	0.0000;
	26076	25935	0.001288	0.016687	0.45739	1143.68	0	0	0	0	1	0	0	209.8700	-27.5500	-209.3500	-15.2100	0.0000	0.0000	0.0000	0.0000;
	25938	25936	0.008135	0.031285	0.00441	150.47	0	0	0	0	1	0	0	-94.3100	-27.5100	95.0500	29.8800	0.0000	0.0000	0.0000	0.0000;
	25941	25936	0.010668	0.040576	0.00743	133.63	0	0	0	0	1	0	0	-48.3800	-12.7500	48.6200	12.8900	0.0000	0.0000	0.0000	0.0000;
	25946	25938	0.010476	0.035155	0.00562	144.04	0	0	0	0	1	0	0	-73.2700	-13.9700	73.8300	15.2700	0.0000	0.0000	0.0000	0.0000;
	25939	25940	0.000281	0.001074	0	0	0	0	0	0	1	0	0	-50.2200	-18.6500	50.2200	18.6800	0.0000	0.0000	0.0000	0.0000;
	25940	25942	0.013786	0.056972	0.00697	135.57	0	0	0	0	1	0	0	-49.5100	-6.1300	49.8500	6.8300	0.0000	0.0000	0.0000	0.0000;
	25940	25943	0.00896	0.037237	0.00461	120.22	0	0	0	0	1	0	0	-22.8800	-14.3600	22.9500	14.1600	0.0000	0.0000	0.0000	0.0000;
	25941	25944	0.01134	0.05237	0.00683	127.71	0	0	0	0	1	0	0	34.5100	10.3200	-34.3700	-10.4100	0.0000	0.0000	0.0000	0.0000;
	26031	25942	0.020438	0.097978	0.01032	140.86	0	0	0	0	1	0	0	62.1200	10.1600	-61.3500	-7.6000	0.0000	0.0000	0.0000	0.0000;
	25943	25945	0.011722	0.035045	0.00501	127.98	0	0	0	0	1	0	0	-35.2100	-14.9900	35.3800	14.9700	0.0000	0.0000	0.0000	0.0000;
	25945	25944	0.012223	0.055724	0.00686	120.25	0	0	0	0	1	0	0	-22.2500	-9.7000	22.3200	9.3000	0.0000	0.0000	0.0000	0.0000;
	25947	25948	0.000283	0.00115	0	0	0	0	0	0	1	0	0	38.7600	21.6700	-38.7500	-21.6500	0.0000	0.0000	0.0000	0.0000;
	25949	25952	0.012485	0.056481	0.00592	128.42	0	0	0	0	1	0	0	46.9500	11.1600	-46.6800	-10.5600	0.0000	0.0000	0.0000	0.0000;
	25949	25954	0.012244	0.056212	0.00932	125.2	0	0	0	0	1	0	0	-36.0600	17.3100	36.2400	-17.4500	0.0000	0.0000	0.0000	0.0000;
	25995	25949	0.0238	0.09498	0.01391	121.38	0	0	0	0	1	0	0	30.8900	-22.9400	-30.5600	22.7900	0.0000	0.0000	0.0000	0.0000;
	25950	25951	0.000257	0.001056	0	0	0	0	0	0	1	0	0	12.6600	3.9700	-12.6600	-3.9700	0.0000	0.0000	0.0000	0.0000;
	25950	25952	0.007363	0.036366	0.00393	123.21	0	0	0	0	1	0	0	-33.9300	-1.6600	34.0100	1.6500	0.0000	0.0000	0.0000	0.0000;
	25950	25961	0.027116	0.155028	0.02189	118.06	0	0	0	0	1	0	0	21.2700	-2.3200	-21.1500	0.7200	0.0000	0.0000	0.0000	0.0000;
	25952	25953	0.000206	0.001098	0	0	0	0	0	0	1	0	0	12.6600	8.9100	-12.6600	-8.9100	0.0000	0.0000	0.0000	0.0000;
	25954	25955	0.012661	0.049637	0.01666	135.59	0	0	0	0	1	0	0	-57.9800	11.2400	58.4000	-11.3700	0.0000	0.0000	0.0000	0.0000;
	25955	25958	0.00937	0.026176	0.00326	139.99	0	0	0	0	1	0	0	-74.5100	5.2800	75.0100	-4.2600	0.0000	0.0000	0.0000	0.0000;
	25958	25956	0.00855	0.041363	0.00345	147.99	0	0	0	0	1	0	0	85.3100	3.0400	-84.7300	-0.6100	0.0000	0.0000	0.0000	0.0000;
	25958	25956	0.00855	0.041363	0.00345	147.99	0	0	0	0	1	0	0	85.3100	3.0400	-84.7300	-0.6100	0.0000	0.0000	0.0000	0.0000;
	26013	25956	0.0252	0.097367	0.01217	145.16	0	0	0	0	1	0	0	-70.9200	5.2700	72.1600	-1.7500	0.0000	0.0000	0.0000	0.0000;
	26013	25956	0.0252	0.097367	0.01217	145.16	0	0	0	0	1	0	0	-70.9200	5.2700	72.1600	-1.7500	0.0000	0.0000	0.0000	0.0000;
	25958	25957	0.000363	0.022028	0	506.62	0	0	1	0	1	0	0	-245.6200	-1.8300	245.8300	14.1900	0.0000	0.0000	0.0000	0.0000;
	25957	25959	0.000228	0.001033	0	0	0	0	0	0	1	0	0	32.2300	8.0600	-32.2300	-8.0500	0.0000	0.0000	0.0000	0.0000;
	25957	25996	0.00161	0.020151	0.37465	1206.95	0	0	0	0	1	0	0	-500.8100	40.9200	504.6000	-33.9500	0.0000	0.0000	0.0000	0.0000;
	25957	29058	0.002617	0.034188	0.87672	1099.68	0	0	0	0	1	0	0	222.7500	-63.1700	-221.5400	-15.9800	0.0000	0.0000	0.0000	0.0000;
	25960	25961	0.000202	0.001078	0	0	0	0	0	0	1	0	0	-19.0600	-9.3000	19.0600	9.3100	0.0000	0.0000	0.0000	0.0000;
	25961	25963	0.011096	0.049618	0.00438	101.9	0	0	0	0	1	0	0	2.0900	-10.0300	-2.0800	9.6200	0.0000	0.0000	0.0000	0.0000;
	25962	25963	0.000228	0.001124	0	0	0	0	0	0	1	0	0	-20.0500	-6.6500	20.0500	6.6500	0.0000	0.0000	0.0000	0.0000;
	25963	25967	0.016883	0.084498	0.01257	117.55	0	0	0	0	1	0	0	-17.9800	-16.2700	18.0700	15.4000	0.0000	0.0000	0.0000	0.0000;
	25964	25967	0.012095	0.055075	0.00634	115.45	0	0	0	0	1	0	0	16.2300	-50.1900	-15.9000	51.0000	0.0000	0.0000	0.0000	0.0000;
	26007	25964	0.016396	0.061149	0.01022	128.88	0	0	0	0	1	0	0	50.2400	-42.7700	-49.5300	44.4200	0.0000	0.0000	0.0000	0.0000;
	25965	25977	0.000431	0.005521	0.20494	1153.47	0	0	0	0	1	0	0	293.4600	23.4600	-293.1100	-40.8600	0.0000	0.0000	0.0000	0.0000;
	25965	26087	0.001063	0.012479	0.40722	1174.93	0	0	0	0	1	0	0	-357.6300	-34.3500	358.9000	5.3700	0.0000	0.0000	0.0000	0.0000;
	25966	25967	0.00025	0.001182	0	0	0	0	0	0	1	0	0	-20.9900	113.5200	21.0200	-113.3800	0.0000	0.0000	0.0000	0.0000;
	25967	25968	0.007336	0.033069	0.00268	127.51	0	0	0	0	1	0	0	-48.3400	42.8300	48.6200	-41.8300	0.0000	0.0000	0.0000	0.0000;
	25967	26019	0.045986	0.216213	0.0205	118.16	0	0	0	0	1	0	0	25.1500	4.1500	-24.8600	-4.9800	0.0000	0.0000	0.0000	0.0000;
	25981	25968	0.010197	0.050669	0.00709	135.67	0	0	0	0	1	0	0	75.7200	-35.2300	-75.0300	37.8900	0.0000	0.0000	0.0000	0.0000;
	25969	25970	0.000255	0.001186	0	0	0	0	0	0	1	0	0	19.2500	6.7400	-19.2500	-6.7300	0.0000	0.0000	0.0000	0.0000;
	25969	25974	0.030763	0.15338	0.01592	129.51	0	0	0	0	1	0	0	-51.4500	-6.3900	52.2800	8.9000	0.0000	0.0000	0.0000	0.0000;
	25969	26006	0.010859	0.045574	0.00646	122.66	0	0	0	0	1	0	0	32.2000	-0.3500	-32.0800	0.1800	0.0000	0.0000	0.0000	0.0000;
	25971	25972	0.00583	0.02524	0.00429	140.07	0	0	0	0	1	0	0	80.8600	-11.4300	-80.4900	12.6100	0.0000	0.0000	0.0000	0.0000;
	25974	25971	0.009836	0.045804	0.00383	142.88	0	0	0	0	1	0	0	101.1700	-2.0200	-100.2100	6.0900	0.0000	0.0000	0.0000	0.0000;
	25979	25972	0.014679	0.064585	0.00894	105.78	0	0	0	0	1	0	0	3.7800	-0.5300	-3.7800	-0.3800	0.0000	0.0000	0.0000	0.0000;
	25972	25981	0.016709	0.082862	0.01008	133.72	0	0	0	0	1	0	0	58.6500	-13.2200	-58.0700	15.0800	0.0000	0.0000	0.0000	0.0000;
	25973	25976	0.001264	0.075661	0	653.35	0	0	1	0	1	0	0	245.6000	27.3400	-244.8800	16.1100	0.0000	0.0000	0.0000	0.0000;
	25973	25977	0.000202	0.001021	0	0	0	0	0	0	1	0	0	-292.9400	-40.0200	293.1100	40.8600	0.0000	0.0000	0.0000	0.0000;
	25973	25978	0.000285	0.001062	0	0	0	0	0	0	1	0	0	47.3400	12.6800	-47.3300	-12.6500	0.0000	0.0000	0.0000	0.0000;
	25974	25976	-0.000711	-0.04256	0	503.35	0	0	1	0	1	0	0	-245.2900	-8.3300	244.8800	-16.1100	0.0000	0.0000	0.0000	0.0000;
	25974	25979	0.01733	0.092235	0.00872	137.34	0	0	0	0	1	0	0	70.5000	-1.4600	-69.6800	4.9200	0.0000	0.0000	0.0000	0.0000;
	25974	25982	0.071869	0.312278	0.02789	113.35	0	0	0	0	1	0	0	12.4400	1.6900	-12.3300	-4.0800	0.0000	0.0000	0.0000	0.0000;
	25974	25986	0.089011	0.350396	0.02309	110.17	0	0	0	0	1	0	0	8.9000	1.2200	-8.8300	-3.3200	0.0000	0.0000	0.0000	0.0000;
	25975	25976	0.003247	0.194402	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	25979	25980	0.000216	0.00115	0	0	0	0	0	0	1	0	0	19.3500	7.5000	-19.3400	-7.4900	0.0000	0.0000	0.0000	0.0000;
	25979	25981	0.026361	0.107796	0.00813	127.29	0	0	0	0	1	0	0	46.5500	-11.8900	-45.9600	13.4600	0.0000	0.0000	0.0000	0.0000;
	25982	25983	0.000282	0.00105	0	0	0	0	0	0	1	0	0	14.4000	6.0000	-14.4000	-6.0000	0.0000	0.0000	0.0000	0.0000;
	25982	25985	0.007889	0.033362	0.00562	129.53	0	0	0	0	1	0	0	52.4100	3.4800	-52.1900	-3.1400	0.0000	0.0000	0.0000	0.0000;
	25984	25985	0.008133	0.031836	0.00354	125.06	0	0	0	0	1	0	0	-37.6800	-0.7400	37.8000	0.8400	0.0000	0.0000	0.0000	0.0000;
	25984	26003	0.0159	0.055255	0.00619	127.28	0	0	0	0	1	0	0	44.5100	4.4100	-44.1900	-3.9100	0.0000	0.0000	0.0000	0.0000;
	26006	25984	0.009562	0.040609	0.00605	132.93	0	0	0	0	1	0	0	-62.4100	4.0700	62.7900	-3.0600	0.0000	0.0000	0.0000	0.0000;
	25987	25988	0.000207	0.001078	0	0	0	0	0	0	1	0	0	-18.5600	-3.6200	18.5600	3.6300	0.0000	0.0000	0.0000	0.0000;
	25988	25993	0.006029	0.022295	0.00498	124.42	0	0	0	0	1	0	0	-33.8500	-4.8500	33.9200	4.6100	0.0000	0.0000	0.0000	0.0000;
	25988	26028	0.013254	0.053183	0.00638	133.52	0	0	0	0	1	0	0	63.5200	8.3000	-62.9700	-6.7300	0.0000	0.0000	0.0000	0.0000;
	26082	25988	0.00784	0.034747	0.00403	128.55	0	0	0	0	1	0	0	48.4100	7.5000	-48.2200	-7.0800	0.0000	0.0000	0.0000	0.0000;
	25989	25990	0.000207	0.001169	0	0	0	0	0	0	1	0	0	18.5600	0.6500	-18.5600	-0.6500	0.0000	0.0000	0.0000	0.0000;
	25989	25992	0.017883	0.079416	0.00695	127.28	0	0	0	0	1	0	0	-43.4400	22.9700	43.8600	-21.7600	0.0000	0.0000	0.0000	0.0000;
	25993	25989	0.008114	0.029239	0.00499	115.15	0	0	0	0	1	0	0	16.6600	-19.5000	-16.6100	19.1900	0.0000	0.0000	0.0000	0.0000;
	25991	25992	0.000207	0.001177	0	0	0	0	0	0	1	0	0	-18.5600	-8.9000	18.5600	8.9100	0.0000	0.0000	0.0000	0.0000;
	25993	25992	0.016843	0.079459	0.00817	125.43	0	0	0	0	1	0	0	-37.1200	15.2400	37.4000	-14.7700	0.0000	0.0000	0.0000	0.0000;
	26082	25993	0.008424	0.028403	0.00349	121.91	0	0	0	0	1	0	0	32.1000	1.8100	-32.0200	-1.8700	0.0000	0.0000	0.0000	0.0000;
	25994	25995	0.018135	0.078259	0.00878	128.75	0	0	0	0	1	0	0	52.4100	-18.5000	-51.8700	19.9200	0.0000	0.0000	0.0000	0.0000;
	25994	28903	0.021972	0.112414	0.00819	138.07	0	0	0	0	1	0	0	-85.6200	9.0300	87.2100	-1.7900	0.0000	0.0000	0.0000	0.0000;
	25996	26041	0.000809	0.010352	0.20741	1188.64	0	0	0	0	1	0	0	-424.5800	21.1800	425.9400	-26.2800	0.0000	0.0000	0.0000	0.0000;
	25997	25998	0.000284	0.001055	0	0	0	0	0	0	1	0	0	18.9400	6.0100	-18.9400	-6.0100	0.0000	0.0000	0.0000	0.0000;
	25999	25997	0.00785	0.032135	0.00338	117.2	0	0	0	0	1	0	0	17.6600	-9.9200	-17.6300	9.7300	0.0000	0.0000	0.0000	0.0000;
	25997	26007	0.02192	0.095951	0.00732	94.1	0	0	0	0	1	0	0	-1.3100	-15.7500	1.3600	15.2700	0.0000	0.0000	0.0000	0.0000;
	26002	25999	0.015446	0.074055	0.0108	124.5	0	0	0	0	1	0	0	34.3300	-6.0600	-34.1400	5.9600	0.0000	0.0000	0.0000	0.0000;
	26000	26001	0.00022	0.001082	0	0	0	0	0	0	1	0	0	16.4700	7.5700	-16.4700	-7.5700	0.0000	0.0000	0.0000	0.0000;
	26000	26002	0.007636	0.036633	0.00432	129.48	0	0	0	0	1	0	0	50.9800	0.9600	-50.7700	-0.3800	0.0000	0.0000	0.0000	0.0000;
	26000	26028	0.004558	0.019166	0.00354	134.5	0	0	0	0	1	0	0	-67.4500	-8.5300	67.6700	9.1100	0.0000	0.0000	0.0000	0.0000;
	26003	26004	0.000239	0.001118	0	0	0	0	0	0	1	0	0	43.2700	13.4100	-43.2700	-13.3900	0.0000	0.0000	0.0000	0.0000;
	26006	26003	0.014038	0.053092	0.00469	98.83	0	0	0	0	1	0	0	-0.9000	9.1000	0.9100	-9.5100	0.0000	0.0000	0.0000	0.0000;
	26005	26006	0.000282	0.001132	0	0	0	0	0	0	1	0	0	-21.6300	-3.5100	21.6300	3.5200	0.0000	0.0000	0.0000	0.0000;
	26007	26006	0.00902	0.038397	0.00321	135.98	0	0	0	0	1	0	0	-73.2400	18.7800	73.7600	-16.8700	0.0000	0.0000	0.0000	0.0000;
	26008	26009	0.015372	0.068024	0.00588	118	0	0	0	0	1	0	0	-1.4900	28.4500	1.6100	-28.5500	0.0000	0.0000	0.0000	0.0000;
	26009	26010	0.000253	0.001024	0	0	0	0	0	0	1	0	0	6.9000	2.4700	-6.9000	-2.4700	0.0000	0.0000	0.0000	0.0000;
	26009	26011	0.022077	0.079388	0.01164	125.57	0	0	0	0	1	0	0	-15.4100	23.1600	15.5800	-23.7500	0.0000	0.0000	0.0000	0.0000;
	26011	26244	0.074542	0.304521	0.02451	117.2	0	0	0	0	1	0	0	-10.3200	8.7200	10.4800	-10.5300	0.0000	0.0000	0.0000	0.0000;
	26246	26011	0.036967	0.153998	0.01722	134.28	0	0	0	0	1	0	0	37.7900	-9.9800	-37.2400	10.5400	0.0000	0.0000	0.0000	0.0000;
	26012	26013	0.000228	0.001184	0	0	0	0	0	0	1	0	0	-10.3000	-1.9800	10.3000	1.9800	0.0000	0.0000	0.0000	0.0000;
	26014	26013	0.016338	0.07062	0.00575	144.45	0	0	0	0	1	0	0	-65.0800	8.6600	65.7800	-6.2600	0.0000	0.0000	0.0000	0.0000;
	26014	26013	0.016338	0.07062	0.00575	144.45	0	0	0	0	1	0	0	-65.0800	8.6600	65.7800	-6.2600	0.0000	0.0000	0.0000	0.0000;
	28873	26014	0.024723	0.100257	0.00766	142.95	0	0	0	0	1	0	0	-96.7600	32.7100	99.2800	-23.2800	0.0000	0.0000	0.0000	0.0000;
	26016	26015	0.020515	0.075995	0.01208	111.47	0	0	0	0	1	0	0	-11.4000	-13.6100	11.4600	12.5600	0.0000	0.0000	0.0000	0.0000;
	26016	26017	0.000231	0.00115	0	0	0	0	0	0	1	0	0	19.8300	7.7100	-19.8300	-7.7100	0.0000	0.0000	0.0000	0.0000;
	26016	26019	0.021222	0.09482	0.00757	108.91	0	0	0	0	1	0	0	4.5900	1.5700	-4.5800	-2.3300	0.0000	0.0000	0.0000	0.0000;
	26018	26019	0.000216	0.001173	0	0	0	0	0	0	1	0	0	-29.4400	-7.3000	29.4500	7.3100	0.0000	0.0000	0.0000	0.0000;
	26020	26021	0.000242	0.001153	0	0	0	0	0	0	1	0	0	-12.5500	-4.1300	12.5500	4.1300	0.0000	0.0000	0.0000	0.0000;
	26023	26026	0.000146	0.003847	0	485.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26023	26027	0.002708	0.075158	0	202.55	0	0	0.98125	0	1	0	0	-4.6900	-2.3700	4.6900	2.3900	0.0000	0.0000	0.0000	0.0000;
	26023	26028	0.000265	0.001111	0	0	0	0	0	0	1	0	0	4.6900	2.3700	-4.6900	-2.3700	0.0000	0.0000	0.0000	0.0000;
	26023	26029	0.000201	0.001161	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26024	26026	0.002281	0.060182	0	242.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26025	26026	0.002281	0.060182	0	242.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26030	26031	0.000243	0.001051	0	0	0	0	0	0	1	0	0	14.9800	7.6400	-14.9800	-7.6300	0.0000	0.0000	0.0000	0.0000;
	26071	26031	0.001552	0.007114	0.00163	133.48	0	0	0	0	1	0	0	47.1700	2.5000	-47.1300	-2.5300	0.0000	0.0000	0.0000	0.0000;
	26032	26033	0.001048	0.028357	0	293.7	0	0	1.01875	0	1	0	0	-41.7300	-18.9100	41.7500	19.4800	0.0000	0.0000	0.0000	0.0000;
	26032	26034	0.000205	0.00118	0	0	0	0	0	0	1	0	0	41.7300	13.0900	-41.7300	-13.0700	0.0000	0.0000	0.0000	0.0000;
	26032	26035	0.0003	0.001196	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26036	26037	0.000375	0.021599	0	496.27	0	0	1.04375	0	1	0	0	-283.1400	2.7700	283.4400	14.5700	0.0000	0.0000	0.0000	0.0000;
	26036	26038	0.000127	0.011401	0	496.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26036	26039	0.00048	0.029385	0	495.43	0	0	1.04375	0	1	0	0	-283.0500	9.0300	283.4400	14.5700	0.0000	0.0000	0.0000	0.0000;
	26036	26040	0.000586	0.030627	0	495.42	0	0	1.04375	0	1	0	0	-282.9700	10.0200	283.4400	14.5700	0.0000	0.0000	0.0000	0.0000;
	26036	26041	0.000285	0.001074	0	0	0	0	0	0	1	0	0	849.1500	-21.8100	-847.2600	28.9400	0.0000	0.0000	0.0000	0.0000;
	26036	26042	0.000289	0.001053	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26087	26041	0.000343	0.003917	0.06885	1047.37	0	0	0	0	1	0	0	-85.0900	11.6800	85.1100	-18.8700	0.0000	0.0000	0.0000	0.0000;
	26043	26044	0.001924	0.050089	0	321.09	0	0	1	0	1	0	0	-85.7300	-39.4700	85.9000	43.7700	0.0000	0.0000	0.0000	0.0000;
	26043	26045	0.003833	0.087402	0	201.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26043	26046	0.001557	0.039114	0	201.87	0	0	1	0	1	0	0	-4.5600	-2.3100	4.5600	2.3200	0.0000	0.0000	0.0000	0.0000;
	26043	26047	0.001793	0.055889	0	201.69	0	0	1	0	1	0	0	-4.5600	-2.3100	4.5600	2.3200	0.0000	0.0000	0.0000	0.0000;
	26043	26048	0.000273	0.001144	0	0	0	0	0	0	1	0	0	94.8500	44.0900	-94.8200	-43.9700	0.0000	0.0000	0.0000	0.0000;
	26043	26049	0.000258	0.001196	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26050	26051	0.001328	0.040239	0	380.77	0	0	1	0	1	0	0	-198.1300	-63.4200	198.6600	79.6000	0.0000	0.0000	0.0000	0.0000;
	26050	26052	0.000227	0.001074	0	0	0	0	0	0	1	0	0	198.1300	63.4200	-198.0400	-62.9900	0.0000	0.0000	0.0000	0.0000;
	26053	26054	0.000241	0.001023	0	0	0	0	0	0	1	0	0	163.1100	83.1200	-163.0300	-82.8000	0.0000	0.0000	0.0000	0.0000;
	26054	26064	0.003812	0.041827	1.146	1228.51	0	0	0	0	1	0	0	-403.2600	-7.9700	409.0800	-52.9800	0.0000	0.0000	0.0000	0.0000;
	26054	26076	0.001139	0.012805	0.34843	1115.99	0	0	0	0	1	0	0	161.8700	-37.1000	-161.5900	2.4700	0.0000	0.0000	0.0000	0.0000;
	26055	26056	0.000214	0.001034	0	0	0	0	0	0	1	0	0	41.1500	14.6500	-41.1500	-14.6300	0.0000	0.0000	0.0000	0.0000;
	26067	26056	0.00645	0.030854	0.00322	137.84	0	0	0	0	1	0	0	56.1300	-7.6900	-55.9400	8.2400	0.0000	0.0000	0.0000	0.0000;
	26057	26060	0.000622	0.028812	0	477.45	0	0	1	0	1	0	0	238.2300	-4.7700	-237.9000	19.6900	0.0000	0.0000	0.0000	0.0000;
	26057	26061	0.000151	0.012573	0	445.01	0	0	1	0	1	0	0	-206.2600	9.4500	206.3200	-4.5600	0.0000	0.0000	0.0000	0.0000;
	26057	26062	0.000478	0.031422	0	444.85	0	0	1	0	1	0	0	-206.1300	35.4700	206.3200	-22.9300	0.0000	0.0000	0.0000	0.0000;
	26057	26063	0.000668	0.036388	0	444.61	0	0	1	0	1	0	0	-206.0500	37.4900	206.3200	-22.9300	0.0000	0.0000	0.0000	0.0000;
	26057	26064	0.00028	0.001092	0	0	0	0	0	0	1	0	0	380.2200	-77.6400	-379.8300	79.1400	0.0000	0.0000	0.0000	0.0000;
	26057	26065	0.000222	0.001007	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26058	26060	-2.6e-05	-0.001212	0	452.45	0	0	1	0	1	0	0	-237.9200	19.0600	237.9000	-19.6900	0.0000	0.0000	0.0000	0.0000;
	26094	26058	0.004334	0.016445	0.00258	125.27	0	0	0	0	1	0	0	23.8200	65.2900	-23.6300	-64.8700	0.0000	0.0000	0.0000	0.0000;
	26059	26060	0.002128	0.098571	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26067	26066	0.000395	0.02255	0	405.75	0	0	1.00625	0	1	0	0	-150.9600	-7.9000	151.0400	12.6800	0.0000	0.0000	0.0000	0.0000;
	26066	26068	0.000237	0.001036	0	0	0	0	0	0	1	0	0	-151.0400	-12.6800	151.0900	12.9000	0.0000	0.0000	0.0000	0.0000;
	26066	26069	0.000293	0.001093	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26068	29999	0.001776	0.022823	0.40671	1242.77	0	0	0	0	1	0	0	-397.2900	64.5700	400.0000	-73.5700	0.0000	0.0000	0.0000	0.0000;
	26070	26073	0.000738	0.051554	0	481.12	0	0	1	0	1	0	0	198.2400	29.9800	-197.9700	-10.8700	0.0000	0.0000	0.0000	0.0000;
	26070	26074	0.000547	0.035873	0	363.56	0	0	1	0	1	0	0	-123.2700	-25.0800	123.3500	30.3200	0.0000	0.0000	0.0000	0.0000;
	26070	26075	0.000681	0.037668	0	363.53	0	0	1	0	1	0	0	-123.2500	-23.2100	123.3500	28.6700	0.0000	0.0000	0.0000	0.0000;
	26070	26076	0.000221	0.001044	0	0	0	0	0	0	1	0	0	48.2800	-25.0500	-48.2800	25.0800	0.0000	0.0000	0.0000	0.0000;
	26070	26077	0.000258	0.001087	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26071	26073	-0.000348	-0.02433	0	431.12	0	0	1	0	1	0	0	-198.1000	-19.8900	197.9700	10.8700	0.0000	0.0000	0.0000	0.0000;
	26072	26073	0.002112	0.147468	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26078	26081	0.0001	-0.000208	0	490.95	0	0	1	0	1	0	0	-10.6500	-5.4200	10.6500	5.4200	0.0000	0.0000	0.0000	0.0000;
	26078	26082	0.000225	0.001179	0	0	0	0	0	0	1	0	0	15.9800	8.1300	-15.9800	-8.1300	0.0000	0.0000	0.0000	0.0000;
	26078	26083	0.000252	0.001067	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26079	26081	0.000827	0.01819	0	245.47	0	0	1	0	1	0	0	5.3300	2.7100	-5.3300	-2.7100	0.0000	0.0000	0.0000	0.0000;
	26080	26081	0.000827	0.01819	0	245.47	0	0	1	0	1	0	0	5.3300	2.7100	-5.3300	-2.7100	0.0000	0.0000	0.0000	0.0000;
	26084	26085	0.000632	0.043459	0	379.55	0	0	1	0	1	0	0	-136.9700	-20.4300	137.0900	28.1100	0.0000	0.0000	0.0000	0.0000;
	26084	26086	0.000495	0.03589	0	379.27	0	0	1	0	1	0	0	-137.0000	-21.7500	137.0900	28.1100	0.0000	0.0000	0.0000	0.0000;
	26084	26087	0.000225	0.001048	0	0	0	0	0	0	1	0	0	273.9700	17.7800	-273.8200	-17.0500	0.0000	0.0000	0.0000	0.0000;
	26084	26088	0.000215	0.001161	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26089	26090	0.000209	0.001169	0	0	0	0	0	0	1	0	0	74.9100	38.1700	-74.9000	-38.1000	0.0000	0.0000	0.0000	0.0000;
	26091	26092	0.001127	0.031793	0	355.77	0	0	1.08125	0	1	0	0	-169.4100	-68.2300	169.8000	79.2200	0.0000	0.0000	0.0000	0.0000;
	26091	26093	0.001727	0.052028	0	355.33	0	0	1.09375	0	1	0	0	-169.2100	-57.8200	169.8000	75.4700	0.0000	0.0000	0.0000	0.0000;
	26091	26094	0.000273	0.001075	0	0	0	0	0	0	1	0	0	338.6200	126.0500	-338.3000	-124.8100	0.0000	0.0000	0.0000	0.0000;
	26091	26095	0.000265	0.001135	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26096	26097	0.000209	0.001136	0	0	0	0	0	0	1	0	0	25.9900	7.8700	-25.9900	-7.8600	0.0000	0.0000	0.0000	0.0000;
	26098	26096	0.009698	0.038585	0.01095	137.85	0	0	0	0	1	0	0	-89.7200	1.8200	90.4500	-0.0400	0.0000	0.0000	0.0000	0.0000;
	26096	27038	0.009367	0.039881	0.00522	141.3	0	0	0	0	1	0	0	-58.2200	-3.9100	58.5200	4.6100	0.0000	0.0000	0.0000	0.0000;
	26096	27038	0.009367	0.039881	0.00522	141.3	0	0	0	0	1	0	0	-58.2200	-3.9100	58.5200	4.6100	0.0000	0.0000	0.0000	0.0000;
	26144	26098	0.014428	0.073009	0.00497	135.43	0	0	0	0	1	0	0	-75.6600	9.9400	76.4600	-6.4000	0.0000	0.0000	0.0000	0.0000;
	26147	26099	0.016861	0.078707	0.00991	141.67	0	0	0	0	1	0	0	-60.9500	-3.1800	61.5500	4.9400	0.0000	0.0000	0.0000	0.0000;
	26147	26099	0.016861	0.078707	0.00991	141.67	0	0	0	0	1	0	0	-60.9500	-3.1800	61.5500	4.9400	0.0000	0.0000	0.0000	0.0000;
	26099	26874	0.008415	0.03714	0.00507	144.84	0	0	0	0	1	0	0	-73.6400	-6.5800	74.0600	7.9300	0.0000	0.0000	0.0000	0.0000;
	26099	26874	0.008415	0.03714	0.00507	144.84	0	0	0	0	1	0	0	-73.6400	-6.5800	74.0600	7.9300	0.0000	0.0000	0.0000	0.0000;
	26106	26100	0.010396	0.044159	0.00406	123.62	0	0	0	0	1	0	0	28.8600	-5.5900	-28.7800	5.5200	0.0000	0.0000	0.0000	0.0000;
	26100	26109	0.011127	0.055131	0.00807	129.7	0	0	0	0	1	0	0	-49.5300	-7.1700	49.7900	7.6300	0.0000	0.0000	0.0000	0.0000;
	26132	26100	0.016579	0.070622	0.00988	121.03	0	0	0	0	1	0	0	-25.2700	8.9800	25.3900	-9.5300	0.0000	0.0000	0.0000	0.0000;
	26134	26100	0.012878	0.061811	0.00955	124.46	0	0	0	0	1	0	0	-28.8200	-6.3800	28.9300	5.9000	0.0000	0.0000	0.0000	0.0000;
	26101	26102	0.000251	0.00108	0	0	0	0	0	0	1	0	0	14.7300	5.7000	-14.7300	-5.7000	0.0000	0.0000	0.0000	0.0000;
	26104	26101	0.006463	0.03029	0.00506	119.45	0	0	0	0	1	0	0	-23.5600	1.0800	23.5900	-1.4600	0.0000	0.0000	0.0000	0.0000;
	26113	26101	0.006322	0.032054	0.00403	121.85	0	0	0	0	1	0	0	-27.8200	-1.9000	27.8700	1.7000	0.0000	0.0000	0.0000	0.0000;
	26918	26101	0.005573	0.016464	0.00253	133.8	0	0	0	0	1	0	0	66.4200	6.3500	-66.1900	-5.9500	0.0000	0.0000	0.0000	0.0000;
	26104	26103	0.003547	0.014755	0.00427	130.86	0	0	0	0	1	0	0	55.5700	14.1000	-55.4600	-14.1000	0.0000	0.0000	0.0000	0.0000;
	26103	27022	0.003153	0.015604	0.00296	122.2	0	0	0	0	1	0	0	28.7900	3.5200	-28.7700	-3.7100	0.0000	0.0000	0.0000	0.0000;
	26104	26105	0.000299	0.001067	0	0	0	0	0	0	1	0	0	26.6700	6.0100	-26.6700	-6.0000	0.0000	0.0000	0.0000	0.0000;
	26113	26104	0.00837	0.037372	0.00218	106.52	0	0	0	0	1	0	0	-4.7500	-2.2500	4.7500	2.0300	0.0000	0.0000	0.0000	0.0000;
	27033	26104	0.004962	0.021979	0.00202	133.98	0	0	0	0	1	0	0	63.6400	23.9400	-63.4300	-23.2100	0.0000	0.0000	0.0000	0.0000;
	26106	26107	0.000285	0.001043	0	0	0	0	0	0	1	0	0	47.1800	27.9100	-47.1700	-27.8800	0.0000	0.0000	0.0000	0.0000;
	26116	26106	0.004492	0.020258	0.00295	112.91	0	0	0	0	1	0	0	-11.4800	0.0600	11.4900	-0.3500	0.0000	0.0000	0.0000	0.0000;
	26120	26106	0.008469	0.033733	0.00428	138.63	0	0	0	0	1	0	0	88.1800	24.1300	-87.5300	-21.9800	0.0000	0.0000	0.0000	0.0000;
	26108	26111	0.005491	0.021815	0.00218	112.56	0	0	0	0	1	0	0	10.3500	4.1700	-10.3500	-4.3800	0.0000	0.0000	0.0000	0.0000;
	26108	26120	0.006806	0.028069	0.00336	123.52	0	0	0	0	1	0	0	-29.4700	-8.1400	29.5300	8.0200	0.0000	0.0000	0.0000	0.0000;
	26109	26120	0.006986	0.026602	0.00132	141.37	0	0	0	0	1	0	0	-56.8900	-7.8300	57.1100	8.5100	0.0000	0.0000	0.0000	0.0000;
	26109	26120	0.006986	0.026602	0.00132	141.37	0	0	0	0	1	0	0	-56.8900	-7.8300	57.1100	8.5100	0.0000	0.0000	0.0000	0.0000;
	26109	26123	0.008348	0.03809	0.00241	120.52	0	0	0	0	1	0	0	24.3700	-4.4200	-24.3200	4.3800	0.0000	0.0000	0.0000	0.0000;
	26110	26111	0.000247	0.001079	0	0	0	0	0	0	1	0	0	-52.4600	-15.9200	52.4600	15.9500	0.0000	0.0000	0.0000	0.0000;
	26111	27033	0.008086	0.033862	0.00351	127.03	0	0	0	0	1	0	0	-42.1200	-11.5700	42.2600	11.7900	0.0000	0.0000	0.0000	0.0000;
	26112	26115	0.00407	0.015984	0.00344	116.08	0	0	0	0	1	0	0	15.5400	3.8700	-15.5300	-4.2000	0.0000	0.0000	0.0000	0.0000;
	26112	27033	0.00842	0.042851	0.0039	126.78	0	0	0	0	1	0	0	-39.8300	-12.3000	39.9700	12.5800	0.0000	0.0000	0.0000	0.0000;
	26113	26114	0.000252	0.001115	0	0	0	0	0	0	1	0	0	23.7900	5.5800	-23.7900	-5.5800	0.0000	0.0000	0.0000	0.0000;
	26113	26115	0.011074	0.043468	0.00409	111.33	0	0	0	0	1	0	0	8.7800	-1.4300	-8.7700	1.0300	0.0000	0.0000	0.0000	0.0000;
	26116	26117	0.000252	0.001193	0	0	0	0	0	0	1	0	0	40.1800	3.6600	-40.1800	-3.6400	0.0000	0.0000	0.0000	0.0000;
	26116	27022	0.007879	0.031306	0.00253	122.21	0	0	0	0	1	0	0	-28.7000	-3.7300	28.7700	3.7100	0.0000	0.0000	0.0000	0.0000;
	26118	26134	0.016103	0.063552	0.00631	146.81	0	0	0	0	1	0	0	79.1800	7.3500	-78.2200	-4.2400	0.0000	0.0000	0.0000	0.0000;
	26118	26134	0.016103	0.063552	0.00631	146.81	0	0	0	0	1	0	0	79.1800	7.3500	-78.2200	-4.2400	0.0000	0.0000	0.0000	0.0000;
	26918	26118	0.007876	0.031725	0.00287	141.45	0	0	0	0	1	0	0	56.5700	5.2900	-56.3300	-4.6500	0.0000	0.0000	0.0000	0.0000;
	26918	26118	0.007876	0.031725	0.00287	141.45	0	0	0	0	1	0	0	56.5700	5.2900	-56.3300	-4.6500	0.0000	0.0000	0.0000	0.0000;
	27038	26118	0.007424	0.031228	0.00327	140.04	0	0	0	0	1	0	0	91.8500	14.6500	-91.2600	-12.5200	0.0000	0.0000	0.0000	0.0000;
	26120	26119	0.000198	0.013839	0	463.58	0	0	1.0125	0	1	0	0	-282.1000	-51.3100	282.2500	62.1000	0.0000	0.0000	0.0000	0.0000;
	26119	26121	0.000221	0.001192	0	0	0	0	0	0	1	0	0	61.1600	24.6700	-61.1500	-24.6200	0.0000	0.0000	0.0000	0.0000;
	26119	26685	0.001325	0.017129	0.37141	1018.49	0	0	0	0	1	0	0	77.7300	-11.7200	-77.6500	-27.0000	0.0000	0.0000	0.0000	0.0000;
	26119	27040	0.000496	0.006091	0.14099	1232.49	0	0	0	0	1	0	0	-421.1400	-75.0500	421.9800	70.2000	0.0000	0.0000	0.0000	0.0000;
	26120	26123	0.011254	0.048925	0.00439	129.34	0	0	0	0	1	0	0	50.1800	2.1300	-49.9100	-1.4600	0.0000	0.0000	0.0000	0.0000;
	26122	26123	0.000207	0.00116	0	0	0	0	0	0	1	0	0	-30.1900	-0.9800	30.1900	0.9900	0.0000	0.0000	0.0000	0.0000;
	26123	26439	0.010532	0.046901	0.00714	127.7	0	0	0	0	1	0	0	44.0500	-3.9100	-43.8600	4.0000	0.0000	0.0000	0.0000	0.0000;
	26124	26126	0.014136	0.069221	0.00529	128.48	0	0	0	0	1	0	0	51.8500	12.5400	-51.4600	-11.1900	0.0000	0.0000	0.0000	0.0000;
	26124	26686	0.015159	0.068303	0.01013	133.09	0	0	0	0	1	0	0	-66.5300	-16.6500	67.2100	18.6500	0.0000	0.0000	0.0000	0.0000;
	26142	26125	0.015613	0.076408	0.01091	134.29	0	0	0	0	1	0	0	-63.4700	-1.9100	64.0900	3.8300	0.0000	0.0000	0.0000	0.0000;
	26686	26125	0.018784	0.07263	0.00969	138.06	0	0	0	0	1	0	0	84.7400	11.2500	-83.4800	-7.3700	0.0000	0.0000	0.0000	0.0000;
	26478	26126	0.021155	0.079992	0.00921	125.13	0	0	0	0	1	0	0	-36.2300	-7.4000	36.5300	7.5900	0.0000	0.0000	0.0000	0.0000;
	26127	26128	0.00025	0.00112	0	0	0	0	0	0	1	0	0	17.2700	5.5500	-17.2700	-5.5500	0.0000	0.0000	0.0000	0.0000;
	26130	26127	0.009601	0.044245	0.00335	135.77	0	0	0	0	1	0	0	66.9200	-2.1300	-66.5000	3.7700	0.0000	0.0000	0.0000	0.0000;
	26220	26127	0.01795	0.063333	0.00945	130.85	0	0	0	0	1	0	0	-48.7700	9.9700	49.2200	-9.3200	0.0000	0.0000	0.0000	0.0000;
	26129	26130	0.000296	0.001081	0	0	0	0	0	0	1	0	0	-18.7400	-1.4400	18.7400	1.4400	0.0000	0.0000	0.0000	0.0000;
	26130	26134	0.016247	0.058521	0.00856	139.56	0	0	0	0	1	0	0	-85.6600	0.6900	86.8500	2.7100	0.0000	0.0000	0.0000	0.0000;
	26141	26131	0.018837	0.061139	0.01008	110.6	0	0	0	0	1	0	0	5.3100	-8.9600	-5.2900	7.9900	0.0000	0.0000	0.0000	0.0000;
	26149	26131	0.015014	0.062601	0.01108	97.3	0	0	0	0	1	0	0	3.7100	9.3500	-3.7000	-10.4300	0.0000	0.0000	0.0000	0.0000;
	26132	26133	0.000246	0.001142	0	0	0	0	0	0	1	0	0	21.3700	8.3000	-21.3600	-8.2900	0.0000	0.0000	0.0000	0.0000;
	26132	26441	0.008119	0.042209	0.00485	104.57	0	0	0	0	1	0	0	3.9100	-17.2800	-3.8800	16.8900	0.0000	0.0000	0.0000	0.0000;
	26134	26352	0.014321	0.0849	0.00824	140.03	0	0	0	0	1	0	0	87.7200	7.0200	-86.6400	-1.5000	0.0000	0.0000	0.0000	0.0000;
	26135	26136	0.000279	0.001059	0	0	0	0	0	0	1	0	0	-17.7600	-1.4900	17.7600	1.4900	0.0000	0.0000	0.0000	0.0000;
	26139	26136	0.014229	0.064446	0.00671	102.11	0	0	0	0	1	0	0	-6.0000	-10.5500	6.0200	9.9500	0.0000	0.0000	0.0000	0.0000;
	26145	26136	0.019589	0.099735	0.00666	118.87	0	0	0	0	1	0	0	23.9000	11.4000	-23.7700	-11.4400	0.0000	0.0000	0.0000	0.0000;
	26137	26227	0.024493	0.100506	0.01019	127.71	0	0	0	0	1	0	0	44.3700	16.5800	-43.8600	-15.5500	0.0000	0.0000	0.0000	0.0000;
	26139	26138	0.013479	0.056875	0.00389	139.92	0	0	0	0	1	0	0	-91.3400	12.6800	92.4600	-8.3500	0.0000	0.0000	0.0000	0.0000;
	26138	27007	0.013579	0.066358	0.00695	141.01	0	0	0	0	1	0	0	-103.7800	4.8400	105.1900	1.3300	0.0000	0.0000	0.0000	0.0000;
	26139	26209	0.019372	0.08562	0.00929	131.3	0	0	0	0	1	0	0	61.1500	-9.0800	-60.4200	11.3200	0.0000	0.0000	0.0000	0.0000;
	26140	26832	0.022699	0.102541	0.0156	143.97	0	0	0	0	1	0	0	-70.6000	9.3000	71.6800	-6.0900	0.0000	0.0000	0.0000	0.0000;
	26140	26832	0.022699	0.102541	0.0156	143.97	0	0	0	0	1	0	0	-70.6000	9.3000	71.6800	-6.0900	0.0000	0.0000	0.0000	0.0000;
	26694	26141	0.017929	0.086928	0.00611	118.42	0	0	0	0	1	0	0	17.3700	-6.8800	-17.3100	6.5500	0.0000	0.0000	0.0000	0.0000;
	26694	26142	0.013142	0.051059	0.00431	126.47	0	0	0	0	1	0	0	-36.3000	5.3100	36.4700	-5.0600	0.0000	0.0000	0.0000	0.0000;
	26143	26144	0.013848	0.06124	0.00468	129.32	0	0	0	0	1	0	0	-53.9300	17.4000	54.3600	-16.0200	0.0000	0.0000	0.0000	0.0000;
	26145	26143	0.015486	0.075493	0.00887	126.33	0	0	0	0	1	0	0	-41.1800	21.0300	41.5000	-20.4500	0.0000	0.0000	0.0000	0.0000;
	26145	26146	0.000249	0.001143	0	0	0	0	0	0	1	0	0	17.2800	5.7900	-17.2800	-5.7800	0.0000	0.0000	0.0000	0.0000;
	26147	26148	0.01415	0.061497	0.01092	138.75	0	0	0	0	1	0	0	92.6800	-11.1500	-91.5000	15.1400	0.0000	0.0000	0.0000	0.0000;
	26148	26149	0.011224	0.050996	0.00412	136.45	0	0	0	0	1	0	0	77.7700	-19.9500	-77.0700	22.7000	0.0000	0.0000	0.0000	0.0000;
	26149	26213	0.021479	0.102479	0.01247	134.06	0	0	0	0	1	0	0	63.4200	-34.8600	-62.3500	38.6700	0.0000	0.0000	0.0000	0.0000;
	26151	26150	0.014239	0.05736	0.00759	137.41	0	0	0	0	1	0	0	-80.6100	0.1600	81.4700	2.5000	0.0000	0.0000	0.0000	0.0000;
	26150	26850	0.003135	0.015467	0.00267	101.03	0	0	0	0	1	0	0	2.4000	-7.9900	-2.4000	7.7000	0.0000	0.0000	0.0000	0.0000;
	26150	27046	0.002526	0.01085	0.00105	143.81	0	0	0	0	1	0	0	-67.3000	-10.2700	67.4000	10.6100	0.0000	0.0000	0.0000	0.0000;
	26150	27046	0.002526	0.01085	0.00105	143.81	0	0	0	0	1	0	0	-67.3000	-10.2700	67.4000	10.6100	0.0000	0.0000	0.0000	0.0000;
	26152	26151	0.011306	0.045255	0.00674	132.54	0	0	0	0	1	0	0	-59.9700	7.8000	60.3600	-6.9600	0.0000	0.0000	0.0000	0.0000;
	26155	26152	0.012629	0.044111	0.00581	128.36	0	0	0	0	1	0	0	-45.0900	12.4900	45.3500	-12.2000	0.0000	0.0000	0.0000	0.0000;
	26169	26153	0.008704	0.036693	0.0037	126.2	0	0	0	0	1	0	0	-38.5700	-11.1900	38.7100	11.3700	0.0000	0.0000	0.0000	0.0000;
	26170	26153	0.008324	0.037067	0.00346	122.1	0	0	0	0	1	0	0	-29.4700	-11.5300	29.5500	11.5200	0.0000	0.0000	0.0000	0.0000;
	26153	26820	0.006442	0.032947	0.00299	141.95	0	0	0	0	1	0	0	-63.2400	-15.3100	63.5000	16.3100	0.0000	0.0000	0.0000	0.0000;
	26153	26820	0.006442	0.032947	0.00299	141.95	0	0	0	0	1	0	0	-63.2400	-15.3100	63.5000	16.3100	0.0000	0.0000	0.0000	0.0000;
	26154	26155	0.000214	0.001	0	0	0	0	0	0	1	0	0	-14.6200	-1.2300	14.6200	1.2300	0.0000	0.0000	0.0000	0.0000;
	26158	26155	0.014004	0.061907	0.0125	127.92	0	0	0	0	1	0	0	-46.0700	-6.2700	46.3600	6.2300	0.0000	0.0000	0.0000	0.0000;
	26155	26820	0.005322	0.022156	0.00177	114.46	0	0	0	0	1	0	0	-15.8900	-19.9500	15.9200	19.9000	0.0000	0.0000	0.0000	0.0000;
	26156	26157	0.000218	0.001135	0	0	0	0	0	0	1	0	0	-75.2600	-10.6200	75.2700	10.6800	0.0000	0.0000	0.0000	0.0000;
	26157	26164	0.00855	0.045892	0.00839	142.88	0	0	0	0	1	0	0	-64.2800	-9.2500	64.6200	10.1800	0.0000	0.0000	0.0000	0.0000;
	26157	26164	0.00855	0.045892	0.00839	142.88	0	0	0	0	1	0	0	-64.2800	-9.2500	64.6200	10.1800	0.0000	0.0000	0.0000	0.0000;
	26170	26157	0.008429	0.035579	0.00755	130.98	0	0	0	0	1	0	0	-53.0600	-7.6300	53.3000	7.8200	0.0000	0.0000	0.0000	0.0000;
	26158	26159	0.000259	0.001018	0	0	0	0	0	0	1	0	0	20.5600	2.8500	-20.5600	-2.8500	0.0000	0.0000	0.0000	0.0000;
	26160	26158	0.006552	0.027641	0.00335	121.18	0	0	0	0	1	0	0	-25.4600	-4.2100	25.5000	4.0400	0.0000	0.0000	0.0000	0.0000;
	26162	26158	0.005238	0.024128	0.00205	89.08	0	0	0	0	1	0	0	-0.0100	0.4100	0.0100	-0.6200	0.0000	0.0000	0.0000	0.0000;
	26160	26161	0.000291	0.001001	0	0	0	0	0	0	1	0	0	41.1200	6.1800	-41.1200	-6.1600	0.0000	0.0000	0.0000	0.0000;
	26162	26160	0.013645	0.044546	0.0046	115.9	0	0	0	0	1	0	0	15.7000	1.6000	-15.6700	-1.9700	0.0000	0.0000	0.0000	0.0000;
	26162	26163	0.000216	0.001058	0	0	0	0	0	0	1	0	0	21.6100	7.6600	-21.6100	-7.6500	0.0000	0.0000	0.0000	0.0000;
	26162	26820	0.01934	0.086007	0.01314	125.93	0	0	0	0	1	0	0	-37.3000	-9.6600	37.5700	9.4800	0.0000	0.0000	0.0000	0.0000;
	26164	26167	0.009553	0.039538	0.00363	144.88	0	0	0	0	1	0	0	-71.9300	17.3200	72.4200	-15.7000	0.0000	0.0000	0.0000	0.0000;
	26164	26167	0.009553	0.039538	0.00363	144.88	0	0	0	0	1	0	0	-71.9300	17.3200	72.4200	-15.7000	0.0000	0.0000	0.0000	0.0000;
	26167	26165	0.008308	0.030935	0.00483	149.91	0	0	0	0	1	0	0	-91.4100	7.9500	92.0600	-6.0500	0.0000	0.0000	0.0000	0.0000;
	26167	26165	0.008308	0.030935	0.00483	149.91	0	0	0	0	1	0	0	-91.4100	7.9500	92.0600	-6.0500	0.0000	0.0000	0.0000	0.0000;
	27035	26165	0.005163	0.021815	0.00272	132.06	0	0	0	0	1	0	0	61.1600	-6.8900	-60.9800	7.3500	0.0000	0.0000	0.0000	0.0000;
	26165	27046	0.006834	0.032544	0.00546	145.65	0	0	0	0	1	0	0	-76.1900	-3.3900	76.5600	4.5300	0.0000	0.0000	0.0000	0.0000;
	26165	27046	0.006834	0.032544	0.00546	145.65	0	0	0	0	1	0	0	-76.1900	-3.3900	76.5600	4.5300	0.0000	0.0000	0.0000	0.0000;
	26166	26174	0.012397	0.050138	0.01691	134.45	0	0	0	0	1	0	0	-62.1000	28.5400	62.6400	-28.1600	0.0000	0.0000	0.0000	0.0000;
	26715	26166	0.007655	0.031971	0.00373	127.98	0	0	0	0	1	0	0	-40.3900	-13.0200	40.5200	13.1600	0.0000	0.0000	0.0000	0.0000;
	26169	26168	0.006682	0.03164	0.00252	118.61	0	0	0	0	1	0	0	20.2900	10.7600	-20.2600	-10.8600	0.0000	0.0000	0.0000	0.0000;
	26168	26170	0.007122	0.033691	0.00263	122.64	0	0	0	0	1	0	0	-28.5500	-10.4200	28.6200	10.4500	0.0000	0.0000	0.0000	0.0000;
	26169	26170	0.003724	0.019345	0.00245	116.98	0	0	0	0	1	0	0	-16.7100	-0.8900	16.7200	0.6900	0.0000	0.0000	0.0000	0.0000;
	26171	26173	0.010987	0.052051	0.0094	135.2	0	0	0	0	1	0	0	67.7000	-5.5100	-67.2300	6.7600	0.0000	0.0000	0.0000	0.0000;
	26171	26174	0.009112	0.032324	0.00479	141.03	0	0	0	0	1	0	0	98.7100	-24.4400	-97.8300	27.0500	0.0000	0.0000	0.0000	0.0000;
	26171	26176	0.00764	0.034654	0.00427	151.02	0	0	0	0	1	0	0	-89.6800	13.0300	90.2700	-10.8200	0.0000	0.0000	0.0000	0.0000;
	26171	26176	0.00764	0.034654	0.00427	151.02	0	0	0	0	1	0	0	-89.6800	13.0300	90.2700	-10.8200	0.0000	0.0000	0.0000	0.0000;
	26172	26176	0.013064	0.060687	0.01105	145.06	0	0	0	0	1	0	0	-72.0800	10.9500	72.7400	-9.1000	0.0000	0.0000	0.0000	0.0000;
	26172	26176	0.013064	0.060687	0.01105	145.06	0	0	0	0	1	0	0	-72.0800	10.9500	72.7400	-9.1000	0.0000	0.0000	0.0000	0.0000;
	26172	26798	0.02211	0.093773	0.01555	142.3	0	0	0	0	1	0	0	60.7700	-13.0000	-59.9700	14.7300	0.0000	0.0000	0.0000	0.0000;
	26172	26798	0.02211	0.093773	0.01555	142.3	0	0	0	0	1	0	0	60.7700	-13.0000	-59.9700	14.7300	0.0000	0.0000	0.0000	0.0000;
	26173	26702	0.016411	0.064032	0.01391	131.36	0	0	0	0	1	0	0	54.2900	-10.9800	-53.8200	11.3500	0.0000	0.0000	0.0000	0.0000;
	26176	26175	0.011577	0.048449	0.00552	150.19	0	0	0	0	1	0	0	-89.5400	7.7700	90.4100	-4.7100	0.0000	0.0000	0.0000	0.0000;
	26176	26175	0.011577	0.048449	0.00552	150.19	0	0	0	0	1	0	0	-89.5400	7.7700	90.4100	-4.7100	0.0000	0.0000	0.0000	0.0000;
	26175	26177	0.009443	0.049054	0.00492	128.79	0	0	0	0	1	0	0	48.4400	-0.7700	-48.2400	1.3000	0.0000	0.0000	0.0000	0.0000;
	26175	26850	0.007128	0.026844	0.00241	128.82	0	0	0	0	1	0	0	-48.1300	-6.4200	48.2800	6.7400	0.0000	0.0000	0.0000	0.0000;
	27035	26175	0.002315	0.008996	0.00386	155.21	0	0	0	0	1	0	0	101.9200	-3.8400	-101.7000	4.2800	0.0000	0.0000	0.0000	0.0000;
	27035	26175	0.002315	0.008996	0.00386	155.21	0	0	0	0	1	0	0	101.9200	-3.8400	-101.7000	4.2800	0.0000	0.0000	0.0000	0.0000;
	26176	26177	0.006338	0.023543	0.00316	148.11	0	0	0	0	1	0	0	-84.5800	9.2800	85.0100	-8.0300	0.0000	0.0000	0.0000	0.0000;
	26176	26177	0.006338	0.023543	0.00316	148.11	0	0	0	0	1	0	0	-84.5800	9.2800	85.0100	-8.0300	0.0000	0.0000	0.0000	0.0000;
	26177	27035	0.009813	0.045458	0.00767	144.93	0	0	0	0	1	0	0	-72.0200	2.9700	72.4900	-1.6200	0.0000	0.0000	0.0000	0.0000;
	26177	27035	0.009813	0.045458	0.00767	144.93	0	0	0	0	1	0	0	-72.0200	2.9700	72.4900	-1.6200	0.0000	0.0000	0.0000	0.0000;
	26178	26179	0.000285	0.001184	0	0	0	0	0	0	1	0	0	19.2500	5.8800	-19.2400	-5.8700	0.0000	0.0000	0.0000	0.0000;
	26178	26180	0.015548	0.061033	0.00582	121.14	0	0	0	0	1	0	0	17.5100	-18.7200	-17.4000	18.5900	0.0000	0.0000	0.0000	0.0000;
	26189	26178	0.009833	0.049614	0.00588	126.92	0	0	0	0	1	0	0	33.7400	-13.6600	-33.6000	13.8200	0.0000	0.0000	0.0000	0.0000;
	26178	26760	0.068085	0.264555	0.0142	104.86	0	0	0	0	1	0	0	-3.1600	-0.9800	3.1600	-0.3300	0.0000	0.0000	0.0000	0.0000;
	26180	26181	0.000211	0.00108	0	0	0	0	0	0	1	0	0	29.4400	4.8400	-29.4400	-4.8300	0.0000	0.0000	0.0000	0.0000;
	26180	26186	0.022759	0.103292	0.00729	118.4	0	0	0	0	1	0	0	19.0600	-1.4700	-18.9700	1.1700	0.0000	0.0000	0.0000	0.0000;
	26180	26201	0.018409	0.068974	0.01737	120.57	0	0	0	0	1	0	0	-25.4200	-11.0200	25.5700	9.8800	0.0000	0.0000	0.0000	0.0000;
	26180	26203	0.00851	0.041307	0.00374	94.96	0	0	0	0	1	0	0	-5.6800	-10.9500	5.7000	10.6500	0.0000	0.0000	0.0000	0.0000;
	26182	26183	0.014156	0.054951	0.00552	127.13	0	0	0	0	1	0	0	49.0800	19.7400	-48.7000	-18.8100	0.0000	0.0000	0.0000	0.0000;
	26438	26182	0.016258	0.068989	0.0054	145.84	0	0	0	0	1	0	0	-74.9600	13.7400	75.8800	-10.3800	0.0000	0.0000	0.0000	0.0000;
	26438	26182	0.016258	0.068989	0.0054	145.84	0	0	0	0	1	0	0	-74.9600	13.7400	75.8800	-10.3800	0.0000	0.0000	0.0000	0.0000;
	26182	27050	0.017522	0.072966	0.0065	156.19	0	0	0	0	1	0	0	-108.3700	-0.0300	110.3700	7.6400	0.0000	0.0000	0.0000	0.0000;
	26182	27050	0.017522	0.072966	0.0065	156.19	0	0	0	0	1	0	0	-108.3700	-0.0300	110.3700	7.6400	0.0000	0.0000	0.0000	0.0000;
	26183	26184	0.000294	0.001194	0	0	0	0	0	0	1	0	0	20.9600	2.5700	-20.9500	-2.5700	0.0000	0.0000	0.0000	0.0000;
	26183	26203	0.020484	0.072853	0.00734	119.03	0	0	0	0	1	0	0	27.7400	16.2300	-27.5300	-16.1900	0.0000	0.0000	0.0000	0.0000;
	26188	26185	0.01416	0.061232	0.00907	135.22	0	0	0	0	1	0	0	-69.9600	-11.8300	70.7100	14.1600	0.0000	0.0000	0.0000	0.0000;
	26185	26196	0.014217	0.062129	0.00524	147.96	0	0	0	0	1	0	0	-87.2600	-26.3900	88.4500	31.0300	0.0000	0.0000	0.0000	0.0000;
	26185	26196	0.014217	0.062129	0.00524	147.96	0	0	0	0	1	0	0	-87.2600	-26.3900	88.4500	31.0300	0.0000	0.0000	0.0000	0.0000;
	26185	26201	0.005904	0.029648	0.00429	129.56	0	0	0	0	1	0	0	51.9000	20.2000	-51.7100	-19.6900	0.0000	0.0000	0.0000	0.0000;
	26186	26187	0.000204	0.001045	0	0	0	0	0	0	1	0	0	33.5100	4.4200	-33.5100	-4.4100	0.0000	0.0000	0.0000	0.0000;
	26188	26186	0.016375	0.067391	0.0088	114.89	0	0	0	0	1	0	0	14.5800	4.9200	-14.5400	-5.5900	0.0000	0.0000	0.0000	0.0000;
	26188	26472	0.007716	0.03715	0.00467	124.29	0	0	0	0	1	0	0	30.1600	-1.9100	-30.0900	1.8200	0.0000	0.0000	0.0000	0.0000;
	26189	26190	0.011951	0.058975	0.00592	127.17	0	0	0	0	1	0	0	-38.6800	-4.8700	38.8800	5.2800	0.0000	0.0000	0.0000	0.0000;
	26189	26194	0.021036	0.081721	0.00754	124.97	0	0	0	0	1	0	0	-29.9300	2.0400	30.1300	-1.9500	0.0000	0.0000	0.0000	0.0000;
	26190	26191	0.000208	0.001128	0	0	0	0	0	0	1	0	0	23.9200	3.2600	-23.9200	-3.2500	0.0000	0.0000	0.0000	0.0000;
	26378	26190	0.023566	0.106325	0.01379	134.35	0	0	0	0	1	0	0	63.8000	11.7100	-62.8000	-8.5400	0.0000	0.0000	0.0000	0.0000;
	26359	26192	0.020913	0.090623	0.0082	104.56	0	0	0	0	1	0	0	2.5200	1.0600	-2.5100	-1.8500	0.0000	0.0000	0.0000	0.0000;
	26192	26365	0.013662	0.047016	0.00916	117.64	0	0	0	0	1	0	0	-19.4400	-1.9200	19.4900	1.2100	0.0000	0.0000	0.0000	0.0000;
	26193	26194	0.000252	0.001093	0	0	0	0	0	0	1	0	0	-35.9600	-15.2100	35.9700	15.2300	0.0000	0.0000	0.0000	0.0000;
	26194	26365	0.014771	0.074947	0.0108	134.9	0	0	0	0	1	0	0	-66.1000	-13.2900	66.8100	15.8700	0.0000	0.0000	0.0000	0.0000;
	26195	26198	0.000392	0.023576	0	517.21	0	0	1	0	1	0	0	176.9900	67.9700	-176.8600	-60.1300	0.0000	0.0000	0.0000	0.0000;
	26195	26199	0.000237	0.00111	0	0	0	0	0	0	1	0	0	-218.2900	16.5000	218.3900	-16.0100	0.0000	0.0000	0.0000	0.0000;
	26195	26200	0.000298	0.001176	0	0	0	0	0	0	1	0	0	41.3000	19.4900	-41.2900	-19.4700	0.0000	0.0000	0.0000	0.0000;
	26196	26198	-9.6e-05	-0.005796	0	417.21	0	0	1	0	1	0	0	-176.8900	-62.0600	176.8600	60.1300	0.0000	0.0000	0.0000	0.0000;
	26197	26198	0.001809	0.108735	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26386	26199	0.001116	0.013835	0.5126	1243.22	0	0	0	0	1	0	0	386.8200	-63.7400	-385.2500	27.8500	0.0000	0.0000	0.0000	0.0000;
	26467	26199	0.00166	0.018078	0.33016	1139.83	0	0	0	0	1	0	0	-166.4300	-19.0600	166.8600	-11.8400	0.0000	0.0000	0.0000	0.0000;
	26201	26202	0.000295	0.001002	0	0	0	0	0	0	1	0	0	26.1500	9.8100	-26.1400	-9.8000	0.0000	0.0000	0.0000	0.0000;
	26204	26205	0.000262	0.00101	0	0	0	0	0	0	1	0	0	35.2300	19.4100	-35.2300	-19.4000	0.0000	0.0000	0.0000	0.0000;
	26204	26212	0.006046	0.029412	0.00422	128.47	0	0	0	0	1	0	0	51.1900	-40.9200	-50.9500	41.6500	0.0000	0.0000	0.0000	0.0000;
	26204	26216	0.010542	0.036983	0.00341	137.51	0	0	0	0	1	0	0	-86.4200	21.5100	87.2100	-19.1200	0.0000	0.0000	0.0000	0.0000;
	26206	26207	0.000261	0.00117	0	0	0	0	0	0	1	0	0	15.8300	1.6000	-15.8300	-1.5900	0.0000	0.0000	0.0000	0.0000;
	26208	26206	0.005816	0.031779	0.00286	115	0	0	0	0	1	0	0	-15.0800	-26.9700	15.1400	26.9800	0.0000	0.0000	0.0000	0.0000;
	26692	26206	0.018662	0.082812	0.0095	123.18	0	0	0	0	1	0	0	31.2800	29.0000	-30.9600	-28.5800	0.0000	0.0000	0.0000	0.0000;
	26208	26734	0.010083	0.03587	0.00484	99.89	0	0	0	0	1	0	0	-0.7500	21.7000	0.7900	-22.0100	0.0000	0.0000	0.0000	0.0000;
	26209	26211	0.010143	0.048305	0.00519	113.59	0	0	0	0	1	0	0	-9.7500	-27.9900	9.8400	27.8700	0.0000	0.0000	0.0000	0.0000;
	26210	26211	0.000262	0.001048	0	0	0	0	0	0	1	0	0	-26.1200	-14.2900	26.1200	14.2900	0.0000	0.0000	0.0000	0.0000;
	26211	26213	0.00922	0.037623	0.00355	126.51	0	0	0	0	1	0	0	-35.9600	-42.1600	36.2300	42.8800	0.0000	0.0000	0.0000	0.0000;
	26212	26308	0.017451	0.068705	0.00739	111.77	0	0	0	0	1	0	0	-7.5600	39.1700	7.8200	-38.9200	0.0000	0.0000	0.0000	0.0000;
	26303	26214	0.006071	0.026656	0.00527	125.22	0	0	0	0	1	0	0	32.6300	-49.6700	-32.4300	50.0000	0.0000	0.0000	0.0000	0.0000;
	26214	26311	0.003789	0.017843	0.00253	124.65	0	0	0	0	1	0	0	-35.0100	107.0000	35.4600	-105.1600	0.0000	0.0000	0.0000	0.0000;
	26215	26218	0.009812	0.040139	0.00457	150.58	0	0	0	0	1	0	0	-98.2300	-19.9900	99.1700	23.3500	0.0000	0.0000	0.0000	0.0000;
	26215	26218	0.009812	0.040139	0.00457	150.58	0	0	0	0	1	0	0	-98.2300	-19.9900	99.1700	23.3500	0.0000	0.0000	0.0000	0.0000;
	26215	26299	0.007446	0.033853	0.00368	131.18	0	0	0	0	1	0	0	61.7900	26.5700	-61.4700	-25.4900	0.0000	0.0000	0.0000	0.0000;
	26215	26311	0.004492	0.02067	0.00371	134.31	0	0	0	0	1	0	0	73.7200	1.0700	-73.4800	-0.3900	0.0000	0.0000	0.0000	0.0000;
	26216	26218	0.010776	0.046754	0.00645	141.07	0	0	0	0	1	0	0	-108.2600	13.2600	109.4600	-8.7500	0.0000	0.0000	0.0000	0.0000;
	26218	26217	0.000621	0.031326	0	470.64	0	0	1.0125	0	1	0	0	-164.4300	-20.6000	164.5900	28.7400	0.0000	0.0000	0.0000	0.0000;
	26218	26217	0.000621	0.031326	0	470.64	0	0	1.0125	0	1	0	0	-164.4300	-20.6000	164.5900	28.7400	0.0000	0.0000	0.0000	0.0000;
	26217	26219	0.000233	0.001082	0	0	0	0	0	0	1	0	0	-329.1900	-57.4800	329.4300	58.6100	0.0000	0.0000	0.0000	0.0000;
	26219	26322	0.000891	0.011061	0.2294	1040.02	0	0	0	0	1	0	0	-64.1900	-29.2200	64.2200	4.9100	0.0000	0.0000	0.0000	0.0000;
	26219	26836	0.000632	0.008599	0.19923	1165.94	0	0	0	0	1	0	0	-265.2400	-29.3900	265.6600	13.5100	0.0000	0.0000	0.0000	0.0000;
	26220	26221	0.000236	0.001059	0	0	0	0	0	0	1	0	0	15.8100	4.9600	-15.8100	-4.9500	0.0000	0.0000	0.0000	0.0000;
	26228	26220	0.014182	0.061048	0.0092	126.64	0	0	0	0	1	0	0	-32.7700	14.8200	32.9600	-14.9300	0.0000	0.0000	0.0000	0.0000;
	26223	26222	0.014983	0.061395	0.00453	121.61	0	0	0	0	1	0	0	23.0900	2.8800	-23.0100	-3.0300	0.0000	0.0000	0.0000	0.0000;
	26224	26222	0.007817	0.041169	0.00454	105.89	0	0	0	0	1	0	0	5.0600	3.7100	-5.0500	-4.1600	0.0000	0.0000	0.0000	0.0000;
	26224	26223	0.008252	0.041224	0.00339	123.75	0	0	0	0	1	0	0	-29.3600	-2.0000	29.4300	2.0000	0.0000	0.0000	0.0000	0.0000;
	26237	26223	0.019661	0.088961	0.02137	132.43	0	0	0	0	1	0	0	63.9400	9.8000	-63.1700	-8.5800	0.0000	0.0000	0.0000	0.0000;
	26224	26225	0.021704	0.098614	0.01211	116.88	0	0	0	0	1	0	0	13.6600	-2.8200	-13.6200	1.7600	0.0000	0.0000	0.0000	0.0000;
	26227	26225	0.006055	0.023728	0.00321	126.77	0	0	0	0	1	0	0	32.3600	-8.4500	-32.3000	8.3800	0.0000	0.0000	0.0000	0.0000;
	26225	26355	0.069445	0.278167	0.02733	126.4	0	0	0	0	1	0	0	31.5400	-11.9700	-30.7900	12.1300	0.0000	0.0000	0.0000	0.0000;
	26226	26227	0.01166	0.044274	0.00597	111.94	0	0	0	0	1	0	0	3.6700	-22.6700	-3.6100	22.2900	0.0000	0.0000	0.0000	0.0000;
	26226	26228	0.009738	0.032505	0.00594	120.81	0	0	0	0	1	0	0	-18.3200	19.4200	18.3900	-19.7800	0.0000	0.0000	0.0000	0.0000;
	26228	26229	0.00028	0.001021	0	0	0	0	0	0	1	0	0	14.3800	4.9700	-14.3800	-4.9600	0.0000	0.0000	0.0000	0.0000;
	26230	26233	0.000771	0.043362	0	458.65	0	0	1	0	1	0	0	205.2500	6.3400	-204.9500	10.5700	0.0000	0.0000	0.0000	0.0000;
	26230	26234	0.00027	0.001135	0	0	0	0	0	0	1	0	0	-205.2500	-6.3400	205.3500	6.7800	0.0000	0.0000	0.0000	0.0000;
	26231	26233	-0.00027	-0.015172	0	433.65	0	0	1	0	1	0	0	-205.0500	4.6500	204.9500	-10.5700	0.0000	0.0000	0.0000	0.0000;
	26236	26231	0.008149	0.033966	0.0078	138.11	0	0	0	0	1	0	0	-88.7200	16.7700	89.3400	-15.0300	0.0000	0.0000	0.0000	0.0000;
	26231	26239	0.022254	0.087683	0.0138	131	0	0	0	0	1	0	0	55.4600	8.8000	-54.8100	-7.6800	0.0000	0.0000	0.0000	0.0000;
	26231	26764	0.036199	0.144586	0.02183	128.41	0	0	0	0	1	0	0	45.8800	0.1200	-45.1700	0.3900	0.0000	0.0000	0.0000	0.0000;
	26232	26233	0.002389	0.13443	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27016	26234	0.001389	0.017986	0.38651	1229.78	0	0	0	0	1	0	0	-286.5900	12.7900	287.6600	-40.8500	0.0000	0.0000	0.0000	0.0000;
	27040	26234	0.00128	0.015698	0.36483	1351.19	0	0	0	0	1	0	0	495.9200	-37.9400	-493.0100	34.0700	0.0000	0.0000	0.0000	0.0000;
	26239	26235	0.018888	0.081699	0.0054	127.27	0	0	0	0	1	0	0	41.1600	6.3900	-40.8400	-5.5800	0.0000	0.0000	0.0000	0.0000;
	26235	26381	0.038707	0.181359	0.01578	121.57	0	0	0	0	1	0	0	29.3100	2.0000	-28.9800	-2.0300	0.0000	0.0000	0.0000	0.0000;
	26770	26235	0.02166	0.087678	0.00818	87.38	0	0	0	0	1	0	0	3.6500	1.2000	-3.6400	-2.0200	0.0000	0.0000	0.0000	0.0000;
	26236	26237	0.012234	0.046707	0.00478	135.89	0	0	0	0	1	0	0	76.6900	-19.5500	-75.9700	21.7500	0.0000	0.0000	0.0000	0.0000;
	26237	26238	0.000281	0.001041	0	0	0	0	0	0	1	0	0	12.0400	1.4900	-12.0400	-1.4900	0.0000	0.0000	0.0000	0.0000;
	26239	26240	0.000224	0.001081	0	0	0	0	0	0	1	0	0	13.6400	1.2900	-13.6400	-1.2900	0.0000	0.0000	0.0000	0.0000;
	26241	26242	0.000264	0.001114	0	0	0	0	0	0	1	0	0	8.3100	1.3500	-8.3100	-1.3500	0.0000	0.0000	0.0000	0.0000;
	26241	26245	0.015946	0.07322	0.00838	117.6	0	0	0	0	1	0	0	-13.0500	-4.7700	13.0800	4.0500	0.0000	0.0000	0.0000	0.0000;
	26241	26246	0.023072	0.084236	0.01301	117.46	0	0	0	0	1	0	0	14.8500	-4.2300	-14.7900	3.1100	0.0000	0.0000	0.0000	0.0000;
	26381	26241	0.045448	0.211685	0.01814	112.99	0	0	0	0	1	0	0	10.1800	-9.0900	-10.1000	7.6500	0.0000	0.0000	0.0000	0.0000;
	26243	26244	0.000221	0.00103	0	0	0	0	0	0	1	0	0	-21.6700	-8.3400	21.6700	8.3500	0.0000	0.0000	0.0000	0.0000;
	26351	26244	0.03058	0.127681	0.01881	126.11	0	0	0	0	1	0	0	32.4800	-2.6500	-32.1500	2.1800	0.0000	0.0000	0.0000	0.0000;
	26246	26245	0.023406	0.122797	0.01774	121.84	0	0	0	0	1	0	0	-18.3000	-1.7900	18.3800	0.4000	0.0000	0.0000	0.0000	0.0000;
	26431	26245	0.027626	0.123388	0.01445	129.96	0	0	0	0	1	0	0	42.3300	8.2500	-41.8500	-7.5800	0.0000	0.0000	0.0000	0.0000;
	26246	26351	0.046527	0.175127	0.0364	116.12	0	0	0	0	1	0	0	-9.4500	8.2100	9.5400	-11.5100	0.0000	0.0000	0.0000	0.0000;
	26247	26248	0.007607	0.031169	0.00545	123.74	0	0	0	0	1	0	0	-29.4900	-4.3400	29.5600	4.0400	0.0000	0.0000	0.0000	0.0000;
	26247	26277	0.011747	0.05321	0.00658	115.45	0	0	0	0	1	0	0	13.7500	-1.7800	-13.7300	1.2000	0.0000	0.0000	0.0000	0.0000;
	26248	26249	0.000266	0.001104	0	0	0	0	0	0	1	0	0	36.4500	10.2100	-36.4500	-10.1900	0.0000	0.0000	0.0000	0.0000;
	26248	26276	0.018841	0.061587	0.00745	155.39	0	0	0	0	1	0	0	-101.7500	9.7800	103.6300	-4.4100	0.0000	0.0000	0.0000	0.0000;
	26248	26276	0.018841	0.061587	0.00745	155.39	0	0	0	0	1	0	0	-101.7500	9.7800	103.6300	-4.4100	0.0000	0.0000	0.0000	0.0000;
	26248	26277	0.006827	0.027347	0.00174	132.77	0	0	0	0	1	0	0	60.2800	1.3600	-60.0500	-0.5900	0.0000	0.0000	0.0000	0.0000;
	26248	26287	0.005694	0.017712	0.00248	136.73	0	0	0	0	1	0	0	77.1900	-35.1800	-76.8000	36.1400	0.0000	0.0000	0.0000	0.0000;
	26287	26250	0.011505	0.049547	0.00482	129.21	0	0	0	0	1	0	0	49.8800	-40.3600	-49.4300	41.7800	0.0000	0.0000	0.0000	0.0000;
	26291	26250	0.013269	0.061595	0.0079	122.17	0	0	0	0	1	0	0	-27.6600	-36.6600	27.9300	37.0800	0.0000	0.0000	0.0000	0.0000;
	26251	26252	0.000222	0.001151	0	0	0	0	0	0	1	0	0	-77.6400	-11.4600	77.6500	11.5200	0.0000	0.0000	0.0000	0.0000;
	26257	26252	0.009785	0.049265	0.00634	128.53	0	0	0	0	1	0	0	-38.5400	21.9800	38.7200	-21.7500	0.0000	0.0000	0.0000	0.0000;
	26265	26252	0.011147	0.051746	0.00504	136.85	0	0	0	0	1	0	0	-75.6300	18.9000	76.2700	-16.4700	0.0000	0.0000	0.0000	0.0000;
	26252	26276	0.013033	0.060084	0.00521	154.57	0	0	0	0	1	0	0	-96.3200	13.3500	97.4800	-8.5500	0.0000	0.0000	0.0000	0.0000;
	26252	26276	0.013033	0.060084	0.00521	154.57	0	0	0	0	1	0	0	-96.3200	13.3500	97.4800	-8.5500	0.0000	0.0000	0.0000	0.0000;
	26253	26265	0.005922	0.026994	0.00315	131.15	0	0	0	0	1	0	0	-55.5900	22.6500	55.7900	-22.0700	0.0000	0.0000	0.0000	0.0000;
	26494	26253	0.012984	0.054751	0.00619	122.87	0	0	0	0	1	0	0	-27.9900	-14.7200	28.1100	14.5800	0.0000	0.0000	0.0000	0.0000;
	26255	26254	0.000453	0.021835	0	259.12	0	0	1.01875	0	1	0	0	-53.1200	-73.3700	53.1600	75.0800	0.0000	0.0000	0.0000	0.0000;
	26254	26256	0.000283	0.001014	0	0	0	0	0	0	1	0	0	27.4900	3.2200	-27.4900	-3.2100	0.0000	0.0000	0.0000	0.0000;
	26254	26322	0.001371	0.015669	0.38556	1180.31	0	0	0	0	1	0	0	-230.6900	-1.1800	231.3700	-32.7300	0.0000	0.0000	0.0000	0.0000;
	26257	26255	0.004514	0.018685	0.00173	119.17	0	0	0	0	1	0	0	11.0500	-33.3800	-11.0000	33.4000	0.0000	0.0000	0.0000	0.0000;
	26255	26258	0.012129	0.05018	0.00503	132.03	0	0	0	0	1	0	0	64.1200	39.9700	-63.4800	-37.8600	0.0000	0.0000	0.0000	0.0000;
	26258	26503	0.010074	0.04574	0.00556	113.53	0	0	0	0	1	0	0	15.9300	18.5600	-15.8700	-18.8600	0.0000	0.0000	0.0000	0.0000;
	26259	26262	0.001225	0.078827	0	433.48	0	0	1	0	1	0	0	-142.3400	40.5500	142.5900	-24.6100	0.0000	0.0000	0.0000	0.0000;
	26259	26263	0.000214	0.001161	0	0	0	0	0	0	1	0	0	22.0900	4.0300	-22.0900	-4.0300	0.0000	0.0000	0.0000	0.0000;
	26259	26264	0.000233	0.001003	0	0	0	0	0	0	1	0	0	120.2500	-44.5800	-120.2100	44.7300	0.0000	0.0000	0.0000	0.0000;
	26260	26262	-0.000721	-0.046383	0	408.48	0	0	1	0	1	0	0	142.4500	-33.9900	-142.5900	24.6100	0.0000	0.0000	0.0000	0.0000;
	26260	26950	0.018688	0.061195	0.00439	145.32	0	0	0	0	1	0	0	-71.2200	16.9900	72.1700	-14.3600	0.0000	0.0000	0.0000	0.0000;
	26260	26950	0.018688	0.061195	0.00439	145.32	0	0	0	0	1	0	0	-71.2200	16.9900	72.1700	-14.3600	0.0000	0.0000	0.0000	0.0000;
	26261	26262	0.002803	0.180345	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26264	26293	0.000552	0.006641	0.18978	1137.9	0	0	0	0	1	0	0	-142.7800	27.1000	142.9000	-46.3000	0.0000	0.0000	0.0000	0.0000;
	26266	26267	0.000281	0.001063	0	0	0	0	0	0	1	0	0	44.7600	17.4300	-44.7500	-17.4000	0.0000	0.0000	0.0000	0.0000;
	26266	26272	0.005543	0.026081	0.00207	143.2	0	0	0	0	1	0	0	-65.5400	2.2500	65.7800	-1.3700	0.0000	0.0000	0.0000	0.0000;
	26266	26272	0.005543	0.026081	0.00207	143.2	0	0	0	0	1	0	0	-65.5400	2.2500	65.7800	-1.3700	0.0000	0.0000	0.0000	0.0000;
	26266	26286	0.00735	0.032946	0.00456	110.25	0	0	0	0	1	0	0	-7.9300	12.9900	7.9500	-13.3800	0.0000	0.0000	0.0000	0.0000;
	26300	26266	0.005356	0.01958	0.0029	140.49	0	0	0	0	1	0	0	-93.7300	36.5300	94.2600	-34.9100	0.0000	0.0000	0.0000	0.0000;
	26269	26268	0.011206	0.042794	0.00631	138.73	0	0	0	0	1	0	0	-87.9500	-8.1200	88.7800	10.6300	0.0000	0.0000	0.0000	0.0000;
	26268	27028	0.004453	0.017422	0.00353	142.18	0	0	0	0	1	0	0	-62.1300	-16.0200	62.3000	16.3000	0.0000	0.0000	0.0000	0.0000;
	26268	27028	0.004453	0.017422	0.00353	142.18	0	0	0	0	1	0	0	-62.1300	-16.0200	62.3000	16.3000	0.0000	0.0000	0.0000	0.0000;
	26269	26496	0.017551	0.076504	0.01323	131.54	0	0	0	0	1	0	0	56.4900	-0.1900	-55.9600	1.1400	0.0000	0.0000	0.0000	0.0000;
	26279	26270	0.009886	0.031117	0.00272	127.24	0	0	0	0	1	0	0	-41.6300	11.3200	41.8100	-11.0500	0.0000	0.0000	0.0000	0.0000;
	26270	26285	0.004773	0.021992	0.00637	156.58	0	0	0	0	1	0	0	79.9600	5.0600	-79.6700	-4.3800	0.0000	0.0000	0.0000	0.0000;
	26270	26285	0.004773	0.021992	0.00637	156.58	0	0	0	0	1	0	0	79.9600	5.0600	-79.6700	-4.3800	0.0000	0.0000	0.0000	0.0000;
	26270	26285	0.004773	0.021992	0.00637	156.58	0	0	0	0	1	0	0	79.9600	5.0600	-79.6700	-4.3800	0.0000	0.0000	0.0000	0.0000;
	26862	26270	0.004643	0.022352	0.00315	168.56	0	0	0	0	1	0	0	105.5200	4.7300	-105.0300	-2.7200	0.0000	0.0000	0.0000	0.0000;
	26862	26270	0.004643	0.022352	0.00315	168.56	0	0	0	0	1	0	0	105.5200	4.7300	-105.0300	-2.7200	0.0000	0.0000	0.0000	0.0000;
	26862	26270	0.004643	0.022352	0.00315	168.56	0	0	0	0	1	0	0	105.5200	4.7300	-105.0300	-2.7200	0.0000	0.0000	0.0000	0.0000;
	26271	26272	0.008445	0.029064	0.00441	136.38	0	0	0	0	1	0	0	-71.6600	15.2400	72.1000	-14.1800	0.0000	0.0000	0.0000	0.0000;
	26283	26271	0.00649	0.033689	0.0028	112.08	0	0	0	0	1	0	0	10.8500	2.7100	-10.8400	-2.9600	0.0000	0.0000	0.0000	0.0000;
	26271	26312	0.006275	0.024461	0.0028	132.65	0	0	0	0	1	0	0	58.7800	-15.0300	-58.5600	15.6100	0.0000	0.0000	0.0000	0.0000;
	26272	26279	0.009296	0.03666	0.00294	159.94	0	0	0	0	1	0	0	-84.9000	2.9000	85.5400	-0.6600	0.0000	0.0000	0.0000	0.0000;
	26272	26279	0.009296	0.03666	0.00294	159.94	0	0	0	0	1	0	0	-84.9000	2.9000	85.5400	-0.6600	0.0000	0.0000	0.0000	0.0000;
	26272	26279	0.009296	0.03666	0.00294	159.94	0	0	0	0	1	0	0	-84.9000	2.9000	85.5400	-0.6600	0.0000	0.0000	0.0000	0.0000;
	26274	26273	0.006727	0.029927	0.00343	145.72	0	0	0	0	1	0	0	-76.7000	-2.9300	77.0800	4.2900	0.0000	0.0000	0.0000	0.0000;
	26274	26273	0.006727	0.029927	0.00343	145.72	0	0	0	0	1	0	0	-76.7000	-2.9300	77.0800	4.2900	0.0000	0.0000	0.0000	0.0000;
	26273	26288	0.004868	0.022569	0.00201	127.9	0	0	0	0	1	0	0	45.2100	4.7400	-45.1100	-4.5000	0.0000	0.0000	0.0000	0.0000;
	26273	26290	0.00641	0.026129	0.00326	132.75	0	0	0	0	1	0	0	-62.8200	-5.2000	63.0700	5.8600	0.0000	0.0000	0.0000	0.0000;
	26273	26980	0.00792	0.036493	0.00297	151.16	0	0	0	0	1	0	0	-92.9700	-10.7200	93.6400	13.4800	0.0000	0.0000	0.0000	0.0000;
	26273	26980	0.00792	0.036493	0.00297	151.16	0	0	0	0	1	0	0	-92.9700	-10.7200	93.6400	13.4800	0.0000	0.0000	0.0000	0.0000;
	26274	26288	0.010087	0.040069	0.00412	124.35	0	0	0	0	1	0	0	-31.7500	0.4800	31.8500	-0.5000	0.0000	0.0000	0.0000	0.0000;
	26296	26274	0.004693	0.017273	0.00192	138.35	0	0	0	0	1	0	0	-85.2600	15.0400	85.6000	-13.9700	0.0000	0.0000	0.0000	0.0000;
	26275	26816	0.003859	0.018335	0.00179	162.62	0	0	0	0	1	0	0	95.3200	-25.6700	-94.9700	27.1400	0.0000	0.0000	0.0000	0.0000;
	26275	26816	0.003859	0.018335	0.00179	162.62	0	0	0	0	1	0	0	95.3200	-25.6700	-94.9700	27.1400	0.0000	0.0000	0.0000	0.0000;
	26275	26816	0.003859	0.018335	0.00179	162.62	0	0	0	0	1	0	0	95.3200	-25.6700	-94.9700	27.1400	0.0000	0.0000	0.0000	0.0000;
	26275	26886	0.006214	0.025001	0.00195	142.99	0	0	0	0	1	0	0	-65.9600	15.8900	66.2300	-15.0300	0.0000	0.0000	0.0000	0.0000;
	26275	26886	0.006214	0.025001	0.00195	142.99	0	0	0	0	1	0	0	-65.9600	15.8900	66.2300	-15.0300	0.0000	0.0000	0.0000	0.0000;
	26275	27031	0.005474	0.025958	0.00345	148.92	0	0	0	0	1	0	0	-90.5100	17.8300	90.9500	-16.1400	0.0000	0.0000	0.0000	0.0000;
	26275	27031	0.005474	0.025958	0.00345	148.92	0	0	0	0	1	0	0	-90.5100	17.8300	90.9500	-16.1400	0.0000	0.0000	0.0000	0.0000;
	26816	26276	0.001247	0.00443	0.00058	157.08	0	0	0	0	1	0	0	83.4700	17.0800	-83.3900	-16.8500	0.0000	0.0000	0.0000	0.0000;
	26816	26276	0.001247	0.00443	0.00058	157.08	0	0	0	0	1	0	0	83.4700	17.0800	-83.3900	-16.8500	0.0000	0.0000	0.0000	0.0000;
	26816	26276	0.001247	0.00443	0.00058	157.08	0	0	0	0	1	0	0	83.4700	17.0800	-83.3900	-16.8500	0.0000	0.0000	0.0000	0.0000;
	26906	26276	0.00437	0.014305	0.00113	156.69	0	0	0	0	1	0	0	80.2400	-16.4200	-79.9700	17.1800	0.0000	0.0000	0.0000	0.0000;
	26906	26276	0.00437	0.014305	0.00113	156.69	0	0	0	0	1	0	0	80.2400	-16.4200	-79.9700	17.1800	0.0000	0.0000	0.0000	0.0000;
	26906	26276	0.00437	0.014305	0.00113	156.69	0	0	0	0	1	0	0	80.2400	-16.4200	-79.9700	17.1800	0.0000	0.0000	0.0000	0.0000;
	26277	26278	0.000282	0.001047	0	0	0	0	0	0	1	0	0	26.9800	6.1800	-26.9800	-6.1700	0.0000	0.0000	0.0000	0.0000;
	26288	26277	0.003206	0.016419	0.00182	123.35	0	0	0	0	1	0	0	-30.7800	-4.1800	30.8100	4.1500	0.0000	0.0000	0.0000	0.0000;
	26277	26297	0.019829	0.071624	0.01015	118.98	0	0	0	0	1	0	0	15.9800	-10.9300	-15.9100	10.1300	0.0000	0.0000	0.0000	0.0000;
	26279	26280	0.000223	0.001141	0	0	0	0	0	0	1	0	0	59.7300	29.3300	-59.7200	-29.2900	0.0000	0.0000	0.0000	0.0000;
	26279	26290	0.006837	0.027394	0.00245	110.52	0	0	0	0	1	0	0	7.7600	0.2800	-7.7600	-0.5200	0.0000	0.0000	0.0000	0.0000;
	26980	26279	0.003676	0.016321	0.00189	165.72	0	0	0	0	1	0	0	94.4800	14.1900	-94.1600	-12.9900	0.0000	0.0000	0.0000	0.0000;
	26980	26279	0.003676	0.016321	0.00189	165.72	0	0	0	0	1	0	0	94.4800	14.1900	-94.1600	-12.9900	0.0000	0.0000	0.0000	0.0000;
	26980	26279	0.003676	0.016321	0.00189	165.72	0	0	0	0	1	0	0	94.4800	14.1900	-94.1600	-12.9900	0.0000	0.0000	0.0000	0.0000;
	26281	26282	0.000233	0.001193	0	0	0	0	0	0	1	0	0	107.2100	49.0400	-107.1800	-48.8800	0.0000	0.0000	0.0000	0.0000;
	26283	26281	0.007784	0.035865	0.00362	136.02	0	0	0	0	1	0	0	-71.2200	21.6600	71.6300	-20.1100	0.0000	0.0000	0.0000	0.0000;
	26290	26281	0.005627	0.023942	0.00319	149.39	0	0	0	0	1	0	0	89.8700	16.0400	-89.4200	-14.4600	0.0000	0.0000	0.0000	0.0000;
	26290	26281	0.005627	0.023942	0.00319	149.39	0	0	0	0	1	0	0	89.8700	16.0400	-89.4200	-14.4600	0.0000	0.0000	0.0000	0.0000;
	26283	26289	0.006457	0.026614	0.00216	127.32	0	0	0	0	1	0	0	39.8600	-10.4800	-39.7600	10.6900	0.0000	0.0000	0.0000	0.0000;
	26283	26296	0.012769	0.058491	0.00907	112.53	0	0	0	0	1	0	0	13.0600	7.8100	-13.0300	-8.6100	0.0000	0.0000	0.0000	0.0000;
	26315	26283	0.008102	0.038021	0.0051	126.97	0	0	0	0	1	0	0	44.0900	37.6100	-43.8400	-36.9400	0.0000	0.0000	0.0000	0.0000;
	26286	26284	0.006467	0.027704	0.00334	145.8	0	0	0	0	1	0	0	75.9200	5.2700	-75.5500	-4.0400	0.0000	0.0000	0.0000	0.0000;
	26286	26284	0.006467	0.027704	0.00334	145.8	0	0	0	0	1	0	0	75.9200	5.2700	-75.5500	-4.0400	0.0000	0.0000	0.0000	0.0000;
	26284	26301	0.007838	0.037529	0.0033	143.96	0	0	0	0	1	0	0	66.4900	1.3700	-66.1400	-0.0500	0.0000	0.0000	0.0000	0.0000;
	26284	26301	0.007838	0.037529	0.0033	143.96	0	0	0	0	1	0	0	66.4900	1.3700	-66.1400	-0.0500	0.0000	0.0000	0.0000	0.0000;
	26285	26286	0.009437	0.04227	0.00378	153.35	0	0	0	0	1	0	0	98.8100	3.4700	-97.9300	0.1100	0.0000	0.0000	0.0000	0.0000;
	26285	26286	0.009437	0.04227	0.00378	153.35	0	0	0	0	1	0	0	98.8100	3.4700	-97.9300	0.1100	0.0000	0.0000	0.0000	0.0000;
	26289	26312	0.004811	0.025529	0.00203	122.86	0	0	0	0	1	0	0	29.8900	1.5700	-29.8500	-1.5600	0.0000	0.0000	0.0000	0.0000;
	26289	26313	0.005873	0.021849	0.0034	120.15	0	0	0	0	1	0	0	-26.9400	-19.1900	27.0000	19.0600	0.0000	0.0000	0.0000	0.0000;
	26980	26290	0.004036	0.020508	0.00185	158.22	0	0	0	0	1	0	0	85.7700	14.6300	-85.4800	-13.3600	0.0000	0.0000	0.0000	0.0000;
	26980	26290	0.004036	0.020508	0.00185	158.22	0	0	0	0	1	0	0	85.7700	14.6300	-85.4800	-13.3600	0.0000	0.0000	0.0000	0.0000;
	26980	26290	0.004036	0.020508	0.00185	158.22	0	0	0	0	1	0	0	85.7700	14.6300	-85.4800	-13.3600	0.0000	0.0000	0.0000	0.0000;
	26291	26292	0.000258	0.001102	0	0	0	0	0	0	1	0	0	56.8400	25.3800	-56.8300	-25.3400	0.0000	0.0000	0.0000	0.0000;
	26291	26296	0.005137	0.019758	0.00189	122.49	0	0	0	0	1	0	0	-29.1800	11.2800	29.2300	-11.2800	0.0000	0.0000	0.0000	0.0000;
	26294	26293	0.000383	0.027064	0	298.5	0	0	1.01875	0	1	0	0	-68.9100	-33.9600	68.9300	35.4700	0.0000	0.0000	0.0000	0.0000;
	26293	26295	0.000279	0.001007	0	0	0	0	0	0	1	0	0	43.6500	8.7700	-43.6500	-8.7500	0.0000	0.0000	0.0000	0.0000;
	26322	26293	0.000482	0.006052	0.15631	1185.37	0	0	0	0	1	0	0	255.7700	-15.3000	-255.4800	2.0600	0.0000	0.0000	0.0000	0.0000;
	26317	26294	0.005777	0.029111	0.00295	131.72	0	0	0	0	1	0	0	-68.6000	-32.7200	68.9100	33.9600	0.0000	0.0000	0.0000	0.0000;
	26297	26298	0.000224	0.001157	0	0	0	0	0	0	1	0	0	50.0400	31.8400	-50.0300	-31.8000	0.0000	0.0000	0.0000	0.0000;
	26317	26297	0.007142	0.029832	0.00462	122.85	0	0	0	0	1	0	0	34.3200	42.3100	-34.1200	-41.9700	0.0000	0.0000	0.0000	0.0000;
	26299	26301	0.008219	0.035794	0.00325	107.77	0	0	0	0	1	0	0	-2.3100	29.6300	2.3800	-29.6500	0.0000	0.0000	0.0000	0.0000;
	26299	26310	0.005499	0.023803	0.0044	127.51	0	0	0	0	1	0	0	44.6400	25.1400	-44.5000	-24.9700	0.0000	0.0000	0.0000	0.0000;
	26311	26299	0.005029	0.018851	0.00338	123.9	0	0	0	0	1	0	0	32.4300	44.2200	-32.2800	-44.0200	0.0000	0.0000	0.0000	0.0000;
	26300	26303	0.006296	0.028599	0.00261	134.21	0	0	0	0	1	0	0	63.3700	-45.6300	-63.0000	47.0400	0.0000	0.0000	0.0000	0.0000;
	26301	26302	0.000222	0.001156	0	0	0	0	0	0	1	0	0	85.2500	19.9200	-85.2400	-19.8300	0.0000	0.0000	0.0000	0.0000;
	26304	26301	0.009493	0.039828	0.00273	127.89	0	0	0	0	1	0	0	-44.4500	-9.2700	44.6400	9.8400	0.0000	0.0000	0.0000	0.0000;
	26304	26305	0.000208	0.001087	0	0	0	0	0	0	1	0	0	59.4000	29.9300	-59.3900	-29.8800	0.0000	0.0000	0.0000	0.0000;
	26304	26310	0.008706	0.042505	0.00514	114.86	0	0	0	0	1	0	0	-14.9600	-20.6600	15.0100	20.4200	0.0000	0.0000	0.0000	0.0000;
	26306	26307	0.000299	0.001001	0	0	0	0	0	0	1	0	0	69.9200	33.8300	-69.9000	-33.7700	0.0000	0.0000	0.0000	0.0000;
	26311	26306	0.008102	0.038168	0.00428	126.93	0	0	0	0	1	0	0	40.7100	29.7700	-40.5100	-29.2700	0.0000	0.0000	0.0000	0.0000;
	26306	26314	0.013507	0.044228	0.00513	122.43	0	0	0	0	1	0	0	-29.4100	-4.5600	29.5300	4.4200	0.0000	0.0000	0.0000	0.0000;
	26308	26309	0.000232	0.001169	0	0	0	0	0	0	1	0	0	29.4900	8.6200	-29.4900	-8.6100	0.0000	0.0000	0.0000	0.0000;
	26308	26756	0.003852	0.01777	0.00298	126.72	0	0	0	0	1	0	0	-37.3100	30.3000	37.4000	-30.2100	0.0000	0.0000	0.0000	0.0000;
	26311	26312	0.008275	0.030704	0.00469	134.72	0	0	0	0	1	0	0	-64.6000	29.4000	65.0000	-28.4000	0.0000	0.0000	0.0000	0.0000;
	26313	26315	0.006423	0.022627	0.00297	152.28	0	0	0	0	1	0	0	-96.9800	-23.2900	97.5900	25.1300	0.0000	0.0000	0.0000	0.0000;
	26313	26315	0.006423	0.022627	0.00297	152.28	0	0	0	0	1	0	0	-96.9800	-23.2900	97.5900	25.1300	0.0000	0.0000	0.0000	0.0000;
	26754	26313	0.005986	0.028013	0.00364	143.25	0	0	0	0	1	0	0	-64.6500	-7.4800	64.8900	8.2500	0.0000	0.0000	0.0000	0.0000;
	26754	26313	0.005986	0.028013	0.00364	143.25	0	0	0	0	1	0	0	-64.6500	-7.4800	64.8900	8.2500	0.0000	0.0000	0.0000	0.0000;
	26314	26754	0.004348	0.020034	0.00494	149.01	0	0	0	0	1	0	0	-89.9700	-12.8400	90.3200	13.9400	0.0000	0.0000	0.0000	0.0000;
	26314	26754	0.004348	0.020034	0.00494	149.01	0	0	0	0	1	0	0	-89.9700	-12.8400	90.3200	13.9400	0.0000	0.0000	0.0000	0.0000;
	26756	26314	0.010818	0.04221	0.00346	133	0	0	0	0	1	0	0	-61.1200	20.7500	61.5600	-19.3900	0.0000	0.0000	0.0000	0.0000;
	26315	26316	0.000297	0.001086	0	0	0	0	0	0	1	0	0	23.4100	12.2400	-23.4100	-12.2300	0.0000	0.0000	0.0000	0.0000;
	26315	26326	0.008899	0.034535	0.00397	130.45	0	0	0	0	1	0	0	-56.3700	-19.8700	56.6700	20.5900	0.0000	0.0000	0.0000	0.0000;
	26971	26315	0.005365	0.026246	0.00452	154.92	0	0	0	0	1	0	0	103.7700	42.6200	-103.1600	-40.1100	0.0000	0.0000	0.0000	0.0000;
	26971	26315	0.005365	0.026246	0.00452	154.92	0	0	0	0	1	0	0	103.7700	42.6200	-103.1600	-40.1100	0.0000	0.0000	0.0000	0.0000;
	26317	26318	0.000285	0.001138	0	0	0	0	0	0	1	0	0	61.1900	8.3400	-61.1800	-8.3000	0.0000	0.0000	0.0000	0.0000;
	26326	26317	0.009446	0.045243	0.00496	124.37	0	0	0	0	1	0	0	27.0100	17.8300	-26.9200	-17.9300	0.0000	0.0000	0.0000	0.0000;
	26320	26319	0.000124	0.009221	0	1484.25	0	0	1.0125	0	1	0	0	-710.0100	-106.6600	710.6200	151.5500	0.0000	0.0000	0.0000	0.0000;
	26319	26323	0.000295	0.001153	0	0	0	0	0	0	1	0	0	-710.6200	-345.0500	712.3100	351.6900	0.0000	0.0000	0.0000	0.0000;
	26321	26320	0.000519	0.033035	0	414.52	0	0	1.01875	0	1	0	0	-165.5000	-46.5800	165.6400	55.8800	0.0000	0.0000	0.0000	0.0000;
	26320	26322	0.000219	0.001109	0	0	0	0	0	0	1	0	0	544.3700	50.7700	-543.7700	-47.7200	0.0000	0.0000	0.0000	0.0000;
	26321	26324	0.007107	0.022739	0.00277	142.55	0	0	0	0	1	0	0	67.5200	18.1500	-67.2000	-17.4300	0.0000	0.0000	0.0000	0.0000;
	26321	26324	0.007107	0.022739	0.00277	142.55	0	0	0	0	1	0	0	67.5200	18.1500	-67.2000	-17.4300	0.0000	0.0000	0.0000	0.0000;
	26321	26732	0.011923	0.069138	0.01054	122.92	0	0	0	0	1	0	0	30.4600	10.2800	-30.3400	-10.7600	0.0000	0.0000	0.0000	0.0000;
	26322	26740	0.001018	0.013077	0.31633	1112.76	0	0	0	0	1	0	0	-74.2400	86.0200	74.3900	-117.9000	0.0000	0.0000	0.0000	0.0000;
	26773	26323	0.000244	0.006514	4.40236	4334.67	0	0	0	0	1	0	0	2291.8700	-186.6700	-2280.1500	17.2600	0.0000	0.0000	0.0000	0.0000;
	26837	26323	0.000133	0.003327	1.79001	4044.17	0	0	0	0	1	0	0	-342.1600	-80.3000	342.3100	-112.4300	0.0000	0.0000	0.0000	0.0000;
	26324	26325	0.00023	0.001061	0	0	0	0	0	0	1	0	0	52.3300	11.2700	-52.3200	-11.2400	0.0000	0.0000	0.0000	0.0000;
	26324	26753	0.005428	0.027364	0.00221	106.04	0	0	0	0	1	0	0	6.3700	2.5200	-6.3700	-2.7400	0.0000	0.0000	0.0000	0.0000;
	26324	26754	0.011144	0.048624	0.00682	135.34	0	0	0	0	1	0	0	75.7000	21.0700	-75.0600	-18.9800	0.0000	0.0000	0.0000	0.0000;
	26753	26326	0.012898	0.052979	0.00409	129.18	0	0	0	0	1	0	0	-46.7800	-12.2900	47.0600	13.0000	0.0000	0.0000	0.0000	0.0000;
	26326	26971	0.001825	0.0091	0.00083	148.7	0	0	0	0	1	0	0	-85.5700	-30.7600	85.7100	31.3500	0.0000	0.0000	0.0000	0.0000;
	26326	26971	0.001825	0.0091	0.00083	148.7	0	0	0	0	1	0	0	-85.5700	-30.7600	85.7100	31.3500	0.0000	0.0000	0.0000	0.0000;
	26327	26349	0.027929	0.112654	0.01458	121.06	0	0	0	0	1	0	0	-20.8200	19.2700	21.0400	-19.8800	0.0000	0.0000	0.0000	0.0000;
	26327	26684	0.013395	0.06404	0.00792	113.12	0	0	0	0	1	0	0	7.4500	-28.1800	-7.3400	27.8300	0.0000	0.0000	0.0000	0.0000;
	26328	26329	0.000244	0.001065	0	0	0	0	0	0	1	0	0	39.9700	6.2600	-39.9700	-6.2400	0.0000	0.0000	0.0000	0.0000;
	26328	26330	0.002889	0.01455	0.00304	127.58	0	0	0	0	1	0	0	45.1700	-17.3100	-45.1100	17.3400	0.0000	0.0000	0.0000	0.0000;
	26771	26328	0.012656	0.04589	0.00843	137.5	0	0	0	0	1	0	0	86.0800	-8.5200	-85.1500	11.0500	0.0000	0.0000	0.0000	0.0000;
	26330	26331	0.000203	0.001058	0	0	0	0	0	0	1	0	0	24.4400	5.6000	-24.4400	-5.5900	0.0000	0.0000	0.0000	0.0000;
	26330	26334	0.013572	0.065051	0.01033	117.84	0	0	0	0	1	0	0	20.6600	-22.9400	-20.5400	22.4900	0.0000	0.0000	0.0000	0.0000;
	26332	26333	0.000269	0.001016	0	0	0	0	0	0	1	0	0	-50.1800	-9.2300	50.1900	9.2600	0.0000	0.0000	0.0000	0.0000;
	26333	26771	0.005564	0.021042	0.00346	128.44	0	0	0	0	1	0	0	-46.1000	-13.0900	46.2300	13.2200	0.0000	0.0000	0.0000	0.0000;
	26333	26772	0.009445	0.05049	0.00635	135.65	0	0	0	0	1	0	0	68.5600	13.1200	-68.1100	-11.3000	0.0000	0.0000	0.0000	0.0000;
	26333	26775	0.011467	0.046203	0.00341	136.12	0	0	0	0	1	0	0	-72.6500	-9.2900	73.2700	11.4100	0.0000	0.0000	0.0000	0.0000;
	26334	26335	0.000279	0.001079	0	0	0	0	0	0	1	0	0	24.4400	4.5500	-24.4400	-4.5500	0.0000	0.0000	0.0000	0.0000;
	26782	26334	0.012722	0.073797	0.00621	106.53	0	0	0	0	1	0	0	3.9900	26.9100	-3.9000	-27.0400	0.0000	0.0000	0.0000	0.0000;
	26336	26337	0.000212	0.001138	0	0	0	0	0	0	1	0	0	-30.9500	-6.6000	30.9500	6.6200	0.0000	0.0000	0.0000	0.0000;
	26337	26772	0.021839	0.068261	0.00728	112.58	0	0	0	0	1	0	0	-7.3800	0.0900	7.4000	-0.7600	0.0000	0.0000	0.0000	0.0000;
	26807	26337	0.009352	0.039641	0.0099	118.26	0	0	0	0	1	0	0	23.6300	5.9700	-23.5700	-6.7000	0.0000	0.0000	0.0000	0.0000;
	26338	26339	0.00028	0.001183	0	0	0	0	0	0	1	0	0	-48.6000	-11.4900	48.6100	11.5200	0.0000	0.0000	0.0000	0.0000;
	26340	26339	0.021834	0.099107	0.01134	134.35	0	0	0	0	1	0	0	63.9300	11.9200	-63.0000	-8.7900	0.0000	0.0000	0.0000	0.0000;
	26339	26342	0.011909	0.055556	0.01632	116.41	0	0	0	0	1	0	0	-12.6900	6.9600	12.7200	-8.3700	0.0000	0.0000	0.0000	0.0000;
	26749	26339	0.022508	0.097793	0.00916	125.17	0	0	0	0	1	0	0	-26.8900	9.6600	27.0900	-9.6900	0.0000	0.0000	0.0000	0.0000;
	26345	26340	0.006082	0.029192	0.00465	139.25	0	0	0	0	1	0	0	88.7300	19.5800	-88.2300	-17.6700	0.0000	0.0000	0.0000	0.0000;
	26343	26341	0.015824	0.061478	0.00582	140.29	0	0	0	0	1	0	0	-90.6200	-22.2900	92.0700	27.3800	0.0000	0.0000	0.0000	0.0000;
	26341	26345	0.003386	0.01598	0.00174	147.13	0	0	0	0	1	0	0	-83.5300	-20.4700	83.7700	21.4700	0.0000	0.0000	0.0000	0.0000;
	26341	26345	0.003386	0.01598	0.00174	147.13	0	0	0	0	1	0	0	-83.5300	-20.4700	83.7700	21.4700	0.0000	0.0000	0.0000	0.0000;
	26341	26807	0.010359	0.044387	0.01596	126.46	0	0	0	0	1	0	0	42.1700	9.8100	-41.9800	-10.5600	0.0000	0.0000	0.0000	0.0000;
	26343	26342	0.007111	0.029097	0.00342	127.48	0	0	0	0	1	0	0	39.5800	-3.4500	-39.4600	3.6200	0.0000	0.0000	0.0000	0.0000;
	26344	26347	0.000532	0.030508	0	546.06	0	0	1	0	1	0	0	262.6100	78.9400	-262.2300	-57.0600	0.0000	0.0000	0.0000	0.0000;
	26344	26348	0.00028	0.00114	0	0	0	0	0	0	1	0	0	26.7400	4.7000	-26.7400	-4.7000	0.0000	0.0000	0.0000	0.0000;
	26740	26344	0.001677	0.022046	0.23725	1255.52	0	0	0	0	1	0	0	-368.4400	48.8200	370.6500	-44.6800	0.0000	0.0000	0.0000	0.0000;
	26778	26344	0.000948	0.011903	0.18575	1416.06	0	0	0	0	1	0	0	663.9500	68.8000	-660.0000	-38.9600	0.0000	0.0000	0.0000	0.0000;
	26345	26347	-0.000164	-0.009414	0	463.17	0	0	1	0	1	0	0	-256.2800	-62.5200	256.1700	56.0700	0.0000	0.0000	0.0000	0.0000;
	26346	26347	0.001983	0.113645	0	82.88	0	0	1	0	1	0	0	-6.0700	-0.9400	6.0700	0.9800	0.0000	0.0000	0.0000	0.0000;
	26349	26350	0.000282	0.001032	0	0	0	0	0	0	1	0	0	11.6200	3.8300	-11.6200	-3.8300	0.0000	0.0000	0.0000	0.0000;
	26349	26421	0.018659	0.091015	0.00766	126.08	0	0	0	0	1	0	0	-32.6600	16.0500	32.9100	-15.6300	0.0000	0.0000	0.0000	0.0000;
	26351	26353	0.018724	0.081616	0.00941	132.29	0	0	0	0	1	0	0	-54.1700	11.1800	54.7500	-9.5600	0.0000	0.0000	0.0000	0.0000;
	26352	26353	0.011269	0.049612	0.00742	137.16	0	0	0	0	1	0	0	76.2300	-2.1000	-75.5800	4.2400	0.0000	0.0000	0.0000	0.0000;
	26353	26354	0.000298	0.001148	0	0	0	0	0	0	1	0	0	10.4100	2.0500	-10.4100	-2.0500	0.0000	0.0000	0.0000	0.0000;
	26355	26357	0.022671	0.111737	0.01104	124.91	0	0	0	0	1	0	0	22.8900	-13.8300	-22.7400	13.4000	0.0000	0.0000	0.0000	0.0000;
	26762	26356	0.022692	0.083457	0.00906	138.5	0	0	0	0	1	0	0	66.4000	-8.3700	-65.4100	11.0800	0.0000	0.0000	0.0000	0.0000;
	26360	26358	0.008251	0.028048	0.00384	108.56	0	0	0	0	1	0	0	7.3800	1.7600	-7.3700	-2.1200	0.0000	0.0000	0.0000	0.0000;
	26358	26361	0.00918	0.03787	0.00567	124.66	0	0	0	0	1	0	0	31.8500	4.1700	-31.7500	-4.3300	0.0000	0.0000	0.0000	0.0000;
	26358	26363	0.022354	0.075871	0.01134	128.32	0	0	0	0	1	0	0	-45.3700	-6.8700	45.8400	7.3300	0.0000	0.0000	0.0000	0.0000;
	26361	26359	0.008027	0.040046	0.00721	117.16	0	0	0	0	1	0	0	16.8900	3.0200	-16.8700	-3.6100	0.0000	0.0000	0.0000	0.0000;
	26374	26360	0.024935	0.095031	0.00634	125.46	0	0	0	0	1	0	0	36.9400	7.9700	-36.5900	-7.2900	0.0000	0.0000	0.0000	0.0000;
	26362	26363	0.000256	0.001164	0	0	0	0	0	0	1	0	0	-18.0600	-5.1400	18.0600	5.1400	0.0000	0.0000	0.0000	0.0000;
	26865	26363	0.008856	0.043545	0.00558	134.12	0	0	0	0	1	0	0	64.2700	13.7000	-63.9000	-12.4800	0.0000	0.0000	0.0000	0.0000;
	26380	26364	0.014343	0.063036	0.00591	137.18	0	0	0	0	1	0	0	-77.8600	-8.4600	78.7500	11.7700	0.0000	0.0000	0.0000	0.0000;
	26865	26364	0.005637	0.024766	0.00214	141.29	0	0	0	0	1	0	0	102.8800	22.7500	-102.2800	-20.3400	0.0000	0.0000	0.0000	0.0000;
	26365	26366	0.000294	0.001039	0	0	0	0	0	0	1	0	0	19.9800	7.6700	-19.9800	-7.6700	0.0000	0.0000	0.0000	0.0000;
	26367	26365	0.013069	0.045191	0.00532	126.91	0	0	0	0	1	0	0	38.8300	8.2800	-38.6200	-8.0900	0.0000	0.0000	0.0000	0.0000;
	26365	26378	0.004817	0.017909	0.00199	137.81	0	0	0	0	1	0	0	-84.5100	-20.6800	84.8800	21.8600	0.0000	0.0000	0.0000	0.0000;
	26367	26370	0.008305	0.038196	0.00319	126.51	0	0	0	0	1	0	0	40.0900	12.9900	-39.9400	-12.6200	0.0000	0.0000	0.0000	0.0000;
	26374	26367	0.007092	0.035108	0.00298	148.57	0	0	0	0	1	0	0	89.5200	24.5200	-88.9200	-21.8700	0.0000	0.0000	0.0000	0.0000;
	26374	26367	0.007092	0.035108	0.00298	148.57	0	0	0	0	1	0	0	89.5200	24.5200	-88.9200	-21.8700	0.0000	0.0000	0.0000	0.0000;
	26626	26367	0.009211	0.03957	0.00332	129.97	0	0	0	0	1	0	0	-53.6900	-11.7100	53.9700	12.6000	0.0000	0.0000	0.0000	0.0000;
	26367	26628	0.008665	0.03281	0.00839	112.69	0	0	0	0	1	0	0	13.5300	2.3500	-13.5200	-3.1300	0.0000	0.0000	0.0000	0.0000;
	26368	26369	0.000253	0.001011	0	0	0	0	0	0	1	0	0	32.4300	5.1800	-32.4200	-5.1700	0.0000	0.0000	0.0000	0.0000;
	26368	26372	0.008097	0.037036	0.00413	122.61	0	0	0	0	1	0	0	29.1700	7.8700	-29.1000	-7.9300	0.0000	0.0000	0.0000	0.0000;
	26368	26374	0.018731	0.074199	0.00835	132.35	0	0	0	0	1	0	0	-61.6000	-13.0500	62.3600	15.2000	0.0000	0.0000	0.0000	0.0000;
	26370	26371	0.000278	0.001001	0	0	0	0	0	0	1	0	0	65.7400	29.4000	-65.7300	-29.3400	0.0000	0.0000	0.0000	0.0000;
	26628	26370	0.004885	0.018773	0.00364	131.72	0	0	0	0	1	0	0	58.0800	17.8000	-57.9000	-17.4600	0.0000	0.0000	0.0000	0.0000;
	26370	26634	0.009761	0.045233	0.00356	118.04	0	0	0	0	1	0	0	18.8400	4.6000	-18.8100	-4.7700	0.0000	0.0000	0.0000	0.0000;
	26370	26663	0.012344	0.055319	0.00448	113.37	0	0	0	0	1	0	0	13.2500	-3.9100	-13.2300	3.5800	0.0000	0.0000	0.0000	0.0000;
	26372	26634	0.009659	0.049537	0.00591	104.7	0	0	0	0	1	0	0	-3.3300	-1.1300	3.3300	0.5600	0.0000	0.0000	0.0000	0.0000;
	26374	26373	0.000369	0.022427	0	520.15	0	0	1	0	1	0	0	-176.7900	-51.1300	176.9100	58.5300	0.0000	0.0000	0.0000	0.0000;
	26374	26373	0.000369	0.022427	0	520.15	0	0	1	0	1	0	0	-176.7900	-51.1300	176.9100	58.5300	0.0000	0.0000	0.0000	0.0000;
	26374	26373	0.000369	0.022427	0	520.15	0	0	1	0	1	0	0	-176.7900	-51.1300	176.9100	58.5300	0.0000	0.0000	0.0000	0.0000;
	26373	26375	0.000299	0.001196	0	0	0	0	0	0	1	0	0	-530.7400	-175.6000	531.6300	179.1500	0.0000	0.0000	0.0000	0.0000;
	26374	26378	0.007703	0.03652	0.00788	150.7	0	0	0	0	1	0	0	92.6600	23.7700	-91.9700	-21.3100	0.0000	0.0000	0.0000	0.0000;
	26374	26378	0.007703	0.03652	0.00788	150.7	0	0	0	0	1	0	0	92.6600	23.7700	-91.9700	-21.3100	0.0000	0.0000	0.0000	0.0000;
	26375	26867	0.000711	0.011197	0.3635	1191.04	0	0	0	0	1	0	0	-275.3000	-62.1200	275.8300	31.5400	0.0000	0.0000	0.0000	0.0000;
	26375	26943	0.000351	0.004239	0.17934	1270.33	0	0	0	0	1	0	0	-426.5700	-35.3200	427.1800	23.5700	0.0000	0.0000	0.0000	0.0000;
	26375	27049	0.001399	0.017329	0.40371	1153.28	0	0	0	0	1	0	0	170.2500	-81.7100	-169.8200	43.9200	0.0000	0.0000	0.0000	0.0000;
	26376	26377	0.000249	0.001197	0	0	0	0	0	0	1	0	0	-23.8100	-7.2100	23.8100	7.2200	0.0000	0.0000	0.0000	0.0000;
	26623	26377	0.005302	0.025066	0.00236	123.99	0	0	0	0	1	0	0	-31.3500	-9.6400	31.4100	9.6800	0.0000	0.0000	0.0000	0.0000;
	26377	26628	0.005064	0.022289	0.00332	130.46	0	0	0	0	1	0	0	-55.2100	-16.9000	55.3900	17.3300	0.0000	0.0000	0.0000	0.0000;
	26378	26379	0.000294	0.001191	0	0	0	0	0	0	1	0	0	35.2600	9.0400	-35.2500	-9.0200	0.0000	0.0000	0.0000	0.0000;
	26760	26380	0.028091	0.119023	0.01076	136.31	0	0	0	0	1	0	0	-69.5400	-0.0400	70.9800	5.1100	0.0000	0.0000	0.0000	0.0000;
	26382	26383	0.000234	0.001012	0	0	0	0	0	0	1	0	0	-26.4300	-2.6000	26.4400	2.6100	0.0000	0.0000	0.0000	0.0000;
	26383	26385	0.010211	0.048857	0.00743	120.39	0	0	0	0	1	0	0	19.8000	-10.6200	-19.7500	10.0900	0.0000	0.0000	0.0000	0.0000;
	26383	26527	0.007283	0.036475	0.00542	129.54	0	0	0	0	1	0	0	-46.2400	8.0100	46.4000	-7.7700	0.0000	0.0000	0.0000	0.0000;
	26384	26385	0.000275	0.001044	0	0	0	0	0	0	1	0	0	-15.3400	-11.8200	15.3400	11.8200	0.0000	0.0000	0.0000	0.0000;
	26411	26385	0.009745	0.042363	0.00608	130.09	0	0	0	0	1	0	0	53.3900	19.1200	-53.0900	-18.4500	0.0000	0.0000	0.0000	0.0000;
	26385	26422	0.009657	0.041985	0.00316	132.43	0	0	0	0	1	0	0	57.5100	-3.4600	-57.1900	4.5000	0.0000	0.0000	0.0000	0.0000;
	26387	26386	0.000353	0.02102	0	409.61	0	0	1.01875	0	1	0	0	-164.3600	-62.1500	164.4600	68.3400	0.0000	0.0000	0.0000	0.0000;
	26386	26388	0.000283	0.001065	0	0	0	0	0	0	1	0	0	47.7900	4.0000	-47.7800	-3.9700	0.0000	0.0000	0.0000	0.0000;
	26386	26487	0.001124	0.014037	0.19258	1187.43	0	0	0	0	1	0	0	278.8200	-54.2600	-277.9900	43.8400	0.0000	0.0000	0.0000	0.0000;
	26562	26386	0.000941	0.01102	0.24137	1237.73	0	0	0	0	1	0	0	371.9100	-10.9500	-370.7000	-1.0200	0.0000	0.0000	0.0000	0.0000;
	26386	26867	0.001098	0.014	0.35199	1305.15	0	0	0	0	1	0	0	-507.1900	46.6800	509.8500	-50.5200	0.0000	0.0000	0.0000	0.0000;
	26389	26387	0.007173	0.033732	0.00252	132.85	0	0	0	0	1	0	0	-67.7000	-29.5600	68.0700	31.0300	0.0000	0.0000	0.0000	0.0000;
	26387	26410	0.021643	0.096442	0.00707	120.72	0	0	0	0	1	0	0	26.1200	7.8300	-25.9700	-7.9200	0.0000	0.0000	0.0000	0.0000;
	26411	26387	0.009966	0.045354	0.00273	134.86	0	0	0	0	1	0	0	-69.6700	-21.3000	70.1800	23.2900	0.0000	0.0000	0.0000	0.0000;
	26389	26396	0.006792	0.037371	0.00572	122.41	0	0	0	0	1	0	0	34.1400	28.6800	-34.0100	-28.5700	0.0000	0.0000	0.0000	0.0000;
	26410	26389	0.010018	0.049576	0.01692	106.66	0	0	0	0	1	0	0	-4.3300	3.7300	4.3300	-5.5000	0.0000	0.0000	0.0000	0.0000;
	26396	26390	0.005722	0.024894	0.00318	114.24	0	0	0	0	1	0	0	-7.8200	16.5900	7.8400	-16.8400	0.0000	0.0000	0.0000	0.0000;
	26390	26398	0.015242	0.0742	0.0109	112.52	0	0	0	0	1	0	0	-6.5500	-9.5500	6.5700	8.5100	0.0000	0.0000	0.0000	0.0000;
	26428	26390	0.004988	0.018189	0.00257	122.74	0	0	0	0	1	0	0	27.9800	-15.1000	-27.9400	15.0200	0.0000	0.0000	0.0000	0.0000;
	26391	26424	0.006999	0.043593	0.00609	133.68	0	0	0	0	1	0	0	63.2200	8.3000	-62.9500	-7.2300	0.0000	0.0000	0.0000	0.0000;
	26602	26391	0.008664	0.033696	0.00329	139.04	0	0	0	0	1	0	0	90.5500	15.4000	-89.8700	-13.0900	0.0000	0.0000	0.0000	0.0000;
	26392	26395	0.0001	-0.002649	0	659.47	0	0	1	0	1	0	0	41.8300	11.9600	-41.8300	-12.0100	0.0000	0.0000	0.0000	0.0000;
	26392	26396	0.000217	0.001019	0	0	0	0	0	0	1	0	0	-41.8300	-11.9600	41.8300	11.9800	0.0000	0.0000	0.0000	0.0000;
	26392	26397	0.000282	0.001136	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26393	26395	0.001336	0.036434	0	329.73	0	0	1	0	1	0	0	-41.8000	-11.3400	41.8300	12.0100	0.0000	0.0000	0.0000	0.0000;
	26394	26395	0.001336	0.036434	0	329.73	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26398	26399	0.015095	0.055135	0.00419	113.82	0	0	0	0	1	0	0	13.8600	-22.1700	-13.7600	22.0900	0.0000	0.0000	0.0000	0.0000;
	26675	26398	0.015236	0.047441	0.00529	125.84	0	0	0	0	1	0	0	33.2000	-13.1200	-33.0100	13.1500	0.0000	0.0000	0.0000	0.0000;
	26399	26679	0.012025	0.057337	0.00819	85.93	0	0	0	0	1	0	0	1.1800	-23.7900	-1.1200	23.2100	0.0000	0.0000	0.0000	0.0000;
	26400	26782	0.016038	0.069258	0.00632	127.52	0	0	0	0	1	0	0	42.6500	-39.1400	-42.1300	40.7200	0.0000	0.0000	0.0000	0.0000;
	26785	26400	0.003536	0.015401	0.00266	132.57	0	0	0	0	1	0	0	61.9100	-37.5400	-61.7300	38.0600	0.0000	0.0000	0.0000	0.0000;
	26401	26402	0.00022	0.001184	0	0	0	0	0	0	1	0	0	19.0800	5.8500	-19.0800	-5.8500	0.0000	0.0000	0.0000	0.0000;
	26403	26401	0.011767	0.045024	0.00596	135.63	0	0	0	0	1	0	0	68.6400	2.2100	-68.0900	-0.7400	0.0000	0.0000	0.0000	0.0000;
	26401	26421	0.008934	0.041163	0.00727	130.11	0	0	0	0	1	0	0	49.0100	-5.1100	-48.8000	5.3800	0.0000	0.0000	0.0000	0.0000;
	26403	26721	0.022474	0.079372	0.01023	147.08	0	0	0	0	1	0	0	-80.0600	1.7600	81.4700	2.1500	0.0000	0.0000	0.0000	0.0000;
	26403	26721	0.022474	0.079372	0.01023	147.08	0	0	0	0	1	0	0	-80.0600	1.7600	81.4700	2.1500	0.0000	0.0000	0.0000	0.0000;
	26785	26403	0.011485	0.043445	0.00405	140.41	0	0	0	0	1	0	0	-93.0900	23.8700	94.1300	-20.3500	0.0000	0.0000	0.0000	0.0000;
	26403	26788	0.022373	0.099443	0.01316	124.54	0	0	0	0	1	0	0	-30.0800	5.2100	30.2800	-5.6400	0.0000	0.0000	0.0000	0.0000;
	26406	26404	0.012248	0.052746	0.00564	114.89	0	0	0	0	1	0	0	11.4000	-6.3000	-11.3800	5.8400	0.0000	0.0000	0.0000	0.0000;
	26404	26412	0.009308	0.041088	0.00303	114.16	0	0	0	0	1	0	0	-17.5000	-21.9800	17.5700	22.0100	0.0000	0.0000	0.0000	0.0000;
	26404	26419	0.010809	0.045289	0.00767	99.94	0	0	0	0	1	0	0	3.8700	1.7000	-3.8700	-2.4500	0.0000	0.0000	0.0000	0.0000;
	26405	26406	0.000238	0.001094	0	0	0	0	0	0	1	0	0	-48.4000	-20.2900	48.4100	20.3200	0.0000	0.0000	0.0000	0.0000;
	26505	26406	0.011911	0.056788	0.00669	132.44	0	0	0	0	1	0	0	60.2600	15.5300	-59.8000	-14.0100	0.0000	0.0000	0.0000	0.0000;
	26407	26408	0.012185	0.053456	0.00988	111.78	0	0	0	0	1	0	0	-10.5400	1.5900	10.5500	-2.5900	0.0000	0.0000	0.0000	0.0000;
	26407	26688	0.018634	0.084348	0.01367	104.35	0	0	0	0	1	0	0	3.6100	-2.7700	-3.6100	1.3200	0.0000	0.0000	0.0000	0.0000;
	26686	26408	0.021695	0.087263	0.00869	121.02	0	0	0	0	1	0	0	25.5000	0.2300	-25.3700	-0.6500	0.0000	0.0000	0.0000	0.0000;
	26409	26488	0.009191	0.045949	0.00525	134.43	0	0	0	0	1	0	0	-70.7300	-21.9200	71.2000	23.7300	0.0000	0.0000	0.0000	0.0000;
	26490	26409	0.018345	0.056886	0.00621	126.37	0	0	0	0	1	0	0	-40.5900	-18.3800	40.9400	18.8300	0.0000	0.0000	0.0000	0.0000;
	26412	26423	0.014897	0.065893	0.01019	121.01	0	0	0	0	1	0	0	-29.3600	-23.0900	29.5700	22.9500	0.0000	0.0000	0.0000	0.0000;
	26413	26414	0.01277	0.064246	0.0123	114.9	0	0	0	0	1	0	0	13.4500	-8.1600	-13.4300	7.0300	0.0000	0.0000	0.0000	0.0000;
	26423	26413	0.008812	0.041645	0.00488	144.81	0	0	0	0	1	0	0	69.1200	-3.3200	-68.7200	4.7200	0.0000	0.0000	0.0000	0.0000;
	26423	26413	0.008812	0.041645	0.00488	144.81	0	0	0	0	1	0	0	69.1200	-3.3200	-68.7200	4.7200	0.0000	0.0000	0.0000	0.0000;
	26476	26413	0.01607	0.064491	0.01068	129.29	0	0	0	0	1	0	0	-48.7500	11.6700	49.1400	-11.2000	0.0000	0.0000	0.0000	0.0000;
	26413	26490	0.00919	0.03936	0.00633	129.96	0	0	0	0	1	0	0	48.9900	5.8700	-48.7700	-5.6000	0.0000	0.0000	0.0000	0.0000;
	26415	26414	0.006907	0.031393	0.0036	121.21	0	0	0	0	1	0	0	30.5500	30.1500	-30.4300	-29.9900	0.0000	0.0000	0.0000	0.0000;
	26417	26414	0.01226	0.051237	0.00387	115.06	0	0	0	0	1	0	0	-18.6600	-19.4600	18.7500	19.4300	0.0000	0.0000	0.0000	0.0000;
	26415	26416	0.000206	0.001181	0	0	0	0	0	0	1	0	0	24.5700	10.0500	-24.5700	-10.0500	0.0000	0.0000	0.0000	0.0000;
	26488	26415	0.006448	0.0333	0.00637	140.84	0	0	0	0	1	0	0	105.8000	21.9100	-105.1100	-19.0400	0.0000	0.0000	0.0000	0.0000;
	26491	26415	0.004767	0.021762	0.00284	128.84	0	0	0	0	1	0	0	-49.3400	21.4900	49.4700	-21.2100	0.0000	0.0000	0.0000	0.0000;
	26417	26422	0.010872	0.029545	0.00458	126.19	0	0	0	0	1	0	0	-33.1400	10.1000	33.2700	-10.2100	0.0000	0.0000	0.0000	0.0000;
	26419	26418	0.012287	0.047362	0.00356	121.88	0	0	0	0	1	0	0	-25.4900	-4.2700	25.5700	4.2400	0.0000	0.0000	0.0000	0.0000;
	26418	26507	0.008512	0.033801	0.00376	114.01	0	0	0	0	1	0	0	-11.9700	-6.7300	11.9900	6.4200	0.0000	0.0000	0.0000	0.0000;
	26418	26513	0.012184	0.049685	0.01095	131.85	0	0	0	0	1	0	0	-58.2600	-12.1300	58.6900	12.7900	0.0000	0.0000	0.0000	0.0000;
	26420	26421	0.000204	0.001175	0	0	0	0	0	0	1	0	0	-15.8900	-10.2500	15.8900	10.2500	0.0000	0.0000	0.0000	0.0000;
	26954	26423	0.007842	0.03392	0.00411	151.34	0	0	0	0	1	0	0	96.0600	12.0600	-95.3700	-9.5100	0.0000	0.0000	0.0000	0.0000;
	26954	26423	0.007842	0.03392	0.00411	151.34	0	0	0	0	1	0	0	96.0600	12.0600	-95.3700	-9.5100	0.0000	0.0000	0.0000	0.0000;
	26424	26425	0.000232	0.001089	0	0	0	0	0	0	1	0	0	47.3800	14.7900	-47.3700	-14.7700	0.0000	0.0000	0.0000	0.0000;
	26424	26426	0.005248	0.023257	0.00256	127.97	0	0	0	0	1	0	0	-46.3500	-2.8800	46.4600	3.1100	0.0000	0.0000	0.0000	0.0000;
	26428	26424	0.008377	0.028926	0.00259	132.69	0	0	0	0	1	0	0	-61.6000	5.5000	61.9200	-4.6800	0.0000	0.0000	0.0000	0.0000;
	26426	26427	0.00025	0.001174	0	0	0	0	0	0	1	0	0	23.6900	9.8600	-23.6900	-9.8500	0.0000	0.0000	0.0000	0.0000;
	26426	26520	0.005947	0.0225	0.00236	135.01	0	0	0	0	1	0	0	-70.1500	-12.9600	70.4400	13.8200	0.0000	0.0000	0.0000	0.0000;
	26520	26429	0.010091	0.041993	0.00275	103.11	0	0	0	0	1	0	0	-2.9800	-9.5500	2.9900	9.3000	0.0000	0.0000	0.0000	0.0000;
	26429	26556	0.00653	0.027551	0.00331	110.58	0	0	0	0	1	0	0	-6.6200	4.0000	6.6200	-4.3300	0.0000	0.0000	0.0000	0.0000;
	26429	26560	0.007906	0.032778	0.00437	117.82	0	0	0	0	1	0	0	-20.0600	-19.5500	20.1200	19.3200	0.0000	0.0000	0.0000	0.0000;
	26431	26430	0.011305	0.051531	0.00619	134.15	0	0	0	0	1	0	0	-56.5200	-9.1300	56.8700	10.0500	0.0000	0.0000	0.0000	0.0000;
	26438	26430	0.039195	0.152352	0.01444	137	0	0	0	0	1	0	0	71.6900	-34.4800	-69.2900	42.2900	0.0000	0.0000	0.0000	0.0000;
	26432	26435	0.0001	-0.001937	0	631.16	0	0	1	0	1	0	0	26.4600	0.8600	-26.4600	-0.8800	0.0000	0.0000	0.0000	0.0000;
	26432	26436	0.000227	0.001022	0	0	0	0	0	0	1	0	0	-26.4600	-0.8600	26.4700	0.8700	0.0000	0.0000	0.0000	0.0000;
	26432	26437	0.00028	0.001072	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26433	26435	0.001763	0.046114	0	315.58	0	0	1	0	1	0	0	-26.4500	-0.5500	26.4600	0.8800	0.0000	0.0000	0.0000	0.0000;
	26434	26435	0.001763	0.046114	0	315.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26436	26438	0.020178	0.070187	0.00981	135.15	0	0	0	0	1	0	0	-69.8600	-2.2300	70.8500	4.7000	0.0000	0.0000	0.0000	0.0000;
	26436	26449	0.019033	0.065729	0.00559	127.7	0	0	0	0	1	0	0	43.4000	1.3600	-43.0300	-0.6600	0.0000	0.0000	0.0000	0.0000;
	26439	26440	0.000217	0.001041	0	0	0	0	0	0	1	0	0	21.1200	4.5700	-21.1200	-4.5600	0.0000	0.0000	0.0000	0.0000;
	26441	26439	0.015834	0.076992	0.01005	119.93	0	0	0	0	1	0	0	-22.6500	7.9200	22.7400	-8.5700	0.0000	0.0000	0.0000	0.0000;
	26443	26442	0.014509	0.065644	0.00779	125.52	0	0	0	0	1	0	0	-27.3300	-1.3700	27.4300	1.0300	0.0000	0.0000	0.0000	0.0000;
	27060	26442	0.018414	0.085943	0.01148	130.97	0	0	0	0	1	0	0	39.8700	7.2100	-39.5800	-7.1200	0.0000	0.0000	0.0000	0.0000;
	26443	26444	0.011203	0.049042	0.00677	133.28	0	0	0	0	1	0	0	-43.8300	0.0900	44.0400	0.1000	0.0000	0.0000	0.0000	0.0000;
	27011	26444	0.015708	0.071065	0.00986	141.25	0	0	0	0	1	0	0	60.3700	8.0200	-59.8300	-6.6300	0.0000	0.0000	0.0000	0.0000;
	26445	26446	0.00025	0.001048	0	0	0	0	0	0	1	0	0	-26.2700	73.4800	26.2800	-73.4200	0.0000	0.0000	0.0000	0.0000;
	26466	26446	0.006263	0.025093	0.00262	108.75	0	0	0	0	1	0	0	8.9800	-50.5200	-8.8300	50.8700	0.0000	0.0000	0.0000	0.0000;
	26446	26479	0.015715	0.062048	0.00488	118.16	0	0	0	0	1	0	0	-17.4600	22.5600	17.5800	-22.6000	0.0000	0.0000	0.0000	0.0000;
	26447	26448	0.00026	0.001087	0	0	0	0	0	0	1	0	0	32.5600	8.4100	-32.5500	-8.4000	0.0000	0.0000	0.0000	0.0000;
	26466	26447	0.009712	0.040751	0.00738	117.21	0	0	0	0	1	0	0	-14.5500	37.1300	14.7000	-37.2700	0.0000	0.0000	0.0000	0.0000;
	26483	26447	0.006758	0.028643	0.00247	129.34	0	0	0	0	1	0	0	47.4600	-28.2600	-47.2600	28.8700	0.0000	0.0000	0.0000	0.0000;
	26449	26450	0.000207	0.001065	0	0	0	0	0	0	1	0	0	10.5100	1.2400	-10.5100	-1.2400	0.0000	0.0000	0.0000	0.0000;
	26453	26449	0.015764	0.06137	0.0104	124.95	0	0	0	0	1	0	0	-32.3500	0.2400	32.5200	-0.5800	0.0000	0.0000	0.0000	0.0000;
	26456	26451	0.010425	0.045622	0.0082	135.46	0	0	0	0	1	0	0	72.0900	39.5600	-71.4300	-37.5200	0.0000	0.0000	0.0000	0.0000;
	26462	26451	0.008956	0.041662	0.00312	127.47	0	0	0	0	1	0	0	-42.5700	-26.3300	42.7900	27.0700	0.0000	0.0000	0.0000	0.0000;
	26452	26455	0.007891	0.041577	0.00273	115.7	0	0	0	0	1	0	0	-12.5900	0.9300	12.6100	-1.1200	0.0000	0.0000	0.0000	0.0000;
	26477	26452	0.023492	0.102905	0.00706	112.29	0	0	0	0	1	0	0	12.8900	4.5000	-12.8500	-4.9700	0.0000	0.0000	0.0000	0.0000;
	26453	26454	0.000227	0.001159	0	0	0	0	0	0	1	0	0	25.7200	3.3600	-25.7200	-3.3500	0.0000	0.0000	0.0000	0.0000;
	26455	26453	0.006241	0.028609	0.00405	127.63	0	0	0	0	1	0	0	-41.5200	-6.1200	41.6300	6.2600	0.0000	0.0000	0.0000	0.0000;
	26465	26453	0.009564	0.033804	0.00393	125.78	0	0	0	0	1	0	0	35.1400	9.9400	-35.0100	-9.8600	0.0000	0.0000	0.0000	0.0000;
	26456	26457	0.000279	0.001099	0	0	0	0	0	0	1	0	0	48.7800	11.8100	-48.7700	-11.7800	0.0000	0.0000	0.0000	0.0000;
	26468	26456	0.009453	0.03624	0.00516	141.7	0	0	0	0	1	0	0	60.8600	-32.3600	-60.4300	33.4300	0.0000	0.0000	0.0000	0.0000;
	26468	26456	0.009453	0.03624	0.00516	141.7	0	0	0	0	1	0	0	60.8600	-32.3600	-60.4300	33.4300	0.0000	0.0000	0.0000	0.0000;
	26458	26459	0.000204	0.001103	0	0	0	0	0	0	1	0	0	-34.1800	-11.9300	34.1800	11.9500	0.0000	0.0000	0.0000	0.0000;
	26459	26465	0.024259	0.100539	0.00814	130.08	0	0	0	0	1	0	0	51.8000	14.6700	-51.1100	-12.6500	0.0000	0.0000	0.0000	0.0000;
	26459	26468	0.007195	0.029663	0.00399	138.3	0	0	0	0	1	0	0	-85.9700	-26.6200	86.5400	28.5300	0.0000	0.0000	0.0000	0.0000;
	26460	26461	0.000271	0.001109	0	0	0	0	0	0	1	0	0	51.3500	7.1200	-51.3400	-7.0900	0.0000	0.0000	0.0000	0.0000;
	26464	26460	0.015922	0.052975	0.00456	121.04	0	0	0	0	1	0	0	-30.1100	-25.4600	30.3600	25.8300	0.0000	0.0000	0.0000	0.0000;
	26460	26468	0.00729	0.032293	0.00444	136.71	0	0	0	0	1	0	0	-81.7200	-32.9500	82.2700	34.9300	0.0000	0.0000	0.0000	0.0000;
	26462	26465	0.007876	0.03569	0.00526	116.27	0	0	0	0	1	0	0	15.9800	15.3200	-15.9400	-15.6600	0.0000	0.0000	0.0000	0.0000;
	26463	26464	0.000222	0.001053	0	0	0	0	0	0	1	0	0	-78.5800	-14.0600	78.5900	14.1300	0.0000	0.0000	0.0000	0.0000;
	26464	26485	0.016294	0.077652	0.01434	130.29	0	0	0	0	1	0	0	-48.4800	11.3300	48.8900	-10.7900	0.0000	0.0000	0.0000	0.0000;
	26468	26466	0.009272	0.041154	0.00454	124.92	0	0	0	0	1	0	0	38.3900	-2.4100	-38.2600	2.5000	0.0000	0.0000	0.0000	0.0000;
	26467	26470	0.001557	0.08158	0	497	0	0	1	0	1	0	0	329.5900	32.3900	-328.0000	50.9400	0.0000	0.0000	0.0000	0.0000;
	26467	26471	0.000271	0.001172	0	0	0	0	0	0	1	0	0	54.6000	20.3700	-54.5900	-20.3300	0.0000	0.0000	0.0000	0.0000;
	26487	26467	0.000731	0.009268	0.23196	1291.04	0	0	0	0	1	0	0	482.0300	15.1100	-480.4600	-20.2000	0.0000	0.0000	0.0000	0.0000;
	26685	26467	0.001367	0.01941	0.3805	1189.97	0	0	0	0	1	0	0	-261.8200	-14.7400	262.7000	-13.4900	0.0000	0.0000	0.0000	0.0000;
	26468	26470	-0.000883	-0.046274	0	472	0	0	1	0	1	0	0	-328.9100	3.6700	328.0000	-50.9400	0.0000	0.0000	0.0000	0.0000;
	26469	26470	0.0046	0.240962	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26472	26473	0.000245	0.001051	0	0	0	0	0	0	1	0	0	24.3500	3.6800	-24.3400	-3.6700	0.0000	0.0000	0.0000	0.0000;
	26474	26472	0.015436	0.066174	0.00628	108.95	0	0	0	0	1	0	0	-5.7300	4.9300	5.7400	-5.5000	0.0000	0.0000	0.0000	0.0000;
	26475	26474	0.009789	0.052407	0.00443	105.62	0	0	0	0	1	0	0	-1.0800	-16.4200	1.1000	16.1500	0.0000	0.0000	0.0000	0.0000;
	26474	26485	0.010404	0.049893	0.00444	114.12	0	0	0	0	1	0	0	-19.8900	-21.9400	19.9800	21.9500	0.0000	0.0000	0.0000	0.0000;
	26757	26475	0.014061	0.059172	0.00744	117.5	0	0	0	0	1	0	0	12.5400	-13.6400	-12.4900	13.1600	0.0000	0.0000	0.0000	0.0000;
	26481	26476	0.027952	0.104658	0.00908	127.43	0	0	0	0	1	0	0	-41.0100	14.9700	41.5300	-13.9800	0.0000	0.0000	0.0000	0.0000;
	26478	26477	0.01163	0.054147	0.00691	118.4	0	0	0	0	1	0	0	22.2000	5.2400	-22.1400	-5.6200	0.0000	0.0000	0.0000	0.0000;
	26479	26480	0.000249	0.001196	0	0	0	0	0	0	1	0	0	8.8200	2.1500	-8.8200	-2.1500	0.0000	0.0000	0.0000	0.0000;
	26479	26481	0.009834	0.052509	0.00615	125.14	0	0	0	0	1	0	0	-32.0700	18.6500	32.2000	-18.6100	0.0000	0.0000	0.0000	0.0000;
	26482	26483	0.007473	0.032188	0.00321	138.01	0	0	0	0	1	0	0	82.3100	-18.5700	-81.7900	20.5000	0.0000	0.0000	0.0000	0.0000;
	26482	26485	0.00815	0.038109	0.00349	137.71	0	0	0	0	1	0	0	87.1500	21.0000	-86.5100	-18.3300	0.0000	0.0000	0.0000	0.0000;
	26492	26482	0.019014	0.068739	0.01062	155.26	0	0	0	0	1	0	0	105.7300	19.7500	-103.6900	-13.4800	0.0000	0.0000	0.0000	0.0000;
	26492	26482	0.019014	0.068739	0.01062	155.26	0	0	0	0	1	0	0	105.7300	19.7500	-103.6900	-13.4800	0.0000	0.0000	0.0000	0.0000;
	26483	26484	0.000256	0.001098	0	0	0	0	0	0	1	0	0	34.3300	7.7600	-34.3200	-7.7500	0.0000	0.0000	0.0000	0.0000;
	26485	26486	0.000295	0.001077	0	0	0	0	0	0	1	0	0	17.6400	7.1700	-17.6400	-7.1600	0.0000	0.0000	0.0000	0.0000;
	26488	26487	0.000426	0.023654	0	498.73	0	0	1.0125	0	1	0	0	-147.4500	-32.5200	147.5400	37.5800	0.0000	0.0000	0.0000	0.0000;
	26488	26487	0.000426	0.023654	0	498.73	0	0	1.0125	0	1	0	0	-147.4500	-32.5200	147.5400	37.5800	0.0000	0.0000	0.0000	0.0000;
	26488	26487	0.000426	0.023654	0	498.73	0	0	1.0125	0	1	0	0	-147.4500	-32.5200	147.5400	37.5800	0.0000	0.0000	0.0000	0.0000;
	26487	26489	0.0002	0.001098	0	0	0	0	0	0	1	0	0	62.7600	15.3100	-62.7500	-15.2600	0.0000	0.0000	0.0000	0.0000;
	26963	26487	0.000804	0.008744	0.14504	1406.62	0	0	0	0	1	0	0	713.1700	-7.7600	-709.4300	32.7100	0.0000	0.0000	0.0000	0.0000;
	26492	26488	0.004173	0.020014	0.00191	158.68	0	0	0	0	1	0	0	-88.1400	-16.0300	88.4500	17.3100	0.0000	0.0000	0.0000	0.0000;
	26492	26488	0.004173	0.020014	0.00191	158.68	0	0	0	0	1	0	0	-88.1400	-16.0300	88.4500	17.3100	0.0000	0.0000	0.0000	0.0000;
	26492	26488	0.004173	0.020014	0.00191	158.68	0	0	0	0	1	0	0	-88.1400	-16.0300	88.4500	17.3100	0.0000	0.0000	0.0000	0.0000;
	26761	26491	0.008991	0.033174	0.00628	121.39	0	0	0	0	1	0	0	-25.9800	30.6600	26.1200	-30.8400	0.0000	0.0000	0.0000	0.0000;
	26492	26493	0.000283	0.001029	0	0	0	0	0	0	1	0	0	52.9600	8.5700	-52.9500	-8.5500	0.0000	0.0000	0.0000	0.0000;
	26496	26494	0.008935	0.039964	0.00472	117.07	0	0	0	0	1	0	0	-16.0800	-14.0700	16.1200	13.7500	0.0000	0.0000	0.0000	0.0000;
	26495	26496	0.000269	0.001011	0	0	0	0	0	0	1	0	0	-23.7400	-6.6000	23.7400	6.6000	0.0000	0.0000	0.0000	0.0000;
	26502	26496	0.022541	0.085997	0.00759	130.07	0	0	0	0	1	0	0	-47.7800	-5.1100	48.3000	6.3200	0.0000	0.0000	0.0000	0.0000;
	26500	26497	0.004629	0.024904	0.00398	123.88	0	0	0	0	1	0	0	27.2900	-5.8900	-27.2500	5.6800	0.0000	0.0000	0.0000	0.0000;
	26501	26497	0.006285	0.029972	0.00381	142.44	0	0	0	0	1	0	0	60.6200	9.0700	-60.3900	-8.3600	0.0000	0.0000	0.0000	0.0000;
	26501	26497	0.006285	0.029972	0.00381	142.44	0	0	0	0	1	0	0	60.6200	9.0700	-60.3900	-8.3600	0.0000	0.0000	0.0000	0.0000;
	26988	26497	0.015523	0.079323	0.00834	144.61	0	0	0	0	1	0	0	-63.4300	2.2200	64.0500	0.1500	0.0000	0.0000	0.0000	0.0000;
	26988	26497	0.015523	0.079323	0.00834	144.61	0	0	0	0	1	0	0	-63.4300	2.2200	64.0500	0.1500	0.0000	0.0000	0.0000	0.0000;
	26498	26499	0.000293	0.001049	0	0	0	0	0	0	1	0	0	19.9200	12.0000	-19.9200	-12.0000	0.0000	0.0000	0.0000	0.0000;
	26498	26500	0.00595	0.029369	0.00508	135.41	0	0	0	0	1	0	0	67.7300	7.5000	-67.4600	-6.6900	0.0000	0.0000	0.0000	0.0000;
	26498	26950	0.010682	0.053221	0.00795	139.26	0	0	0	0	1	0	0	-87.6600	-19.5000	88.4900	22.8400	0.0000	0.0000	0.0000	0.0000;
	26501	26950	0.01554	0.078398	0.00925	144.94	0	0	0	0	1	0	0	-70.5800	-10.2300	71.3500	13.1300	0.0000	0.0000	0.0000	0.0000;
	26501	26950	0.01554	0.078398	0.00925	144.94	0	0	0	0	1	0	0	-70.5800	-10.2300	71.3500	13.1300	0.0000	0.0000	0.0000	0.0000;
	26503	26504	0.000271	0.001031	0	0	0	0	0	0	1	0	0	20.0700	4.6800	-20.0700	-4.6700	0.0000	0.0000	0.0000	0.0000;
	26505	26508	0.007698	0.038433	0.00353	141.82	0	0	0	0	1	0	0	-60.1400	-10.8200	60.4300	11.8700	0.0000	0.0000	0.0000	0.0000;
	26505	26508	0.007698	0.038433	0.00353	141.82	0	0	0	0	1	0	0	-60.1400	-10.8200	60.4300	11.8700	0.0000	0.0000	0.0000	0.0000;
	26528	26505	0.007333	0.03512	0.00328	120.45	0	0	0	0	1	0	0	-24.3500	6.3900	24.4000	-6.5000	0.0000	0.0000	0.0000	0.0000;
	26506	26528	0.004293	0.023413	0.0024	100.83	0	0	0	0	1	0	0	-1.6000	1.9700	1.6000	-2.2100	0.0000	0.0000	0.0000	0.0000;
	26698	26506	0.005532	0.024183	0.00222	120.59	0	0	0	0	1	0	0	25.2800	5.5500	-25.2400	-5.6100	0.0000	0.0000	0.0000	0.0000;
	26507	26519	0.008475	0.031144	0.00409	130.54	0	0	0	0	1	0	0	-54.0800	-13.1700	54.3500	13.7300	0.0000	0.0000	0.0000	0.0000;
	26508	26720	0.012764	0.060711	0.01053	148.48	0	0	0	0	1	0	0	-86.5800	-16.1700	87.5400	19.6300	0.0000	0.0000	0.0000	0.0000;
	26508	26720	0.012764	0.060711	0.01053	148.48	0	0	0	0	1	0	0	-86.5800	-16.1700	87.5400	19.6300	0.0000	0.0000	0.0000	0.0000;
	26509	26511	0.004352	0.019863	0.00211	143.72	0	0	0	0	1	0	0	67.1100	15.7000	-66.9200	-15.0200	0.0000	0.0000	0.0000	0.0000;
	26509	26511	0.004352	0.019863	0.00211	143.72	0	0	0	0	1	0	0	67.1100	15.7000	-66.9200	-15.0200	0.0000	0.0000	0.0000	0.0000;
	26509	26560	0.006445	0.029521	0.00352	146.38	0	0	0	0	1	0	0	-78.9900	-19.1800	79.3900	20.6600	0.0000	0.0000	0.0000	0.0000;
	26509	26560	0.006445	0.029521	0.00352	146.38	0	0	0	0	1	0	0	-78.9900	-19.1800	79.3900	20.6600	0.0000	0.0000	0.0000	0.0000;
	26519	26510	0.003833	0.020748	0.00225	127.25	0	0	0	0	1	0	0	-41.1200	-13.3700	41.1900	13.5200	0.0000	0.0000	0.0000	0.0000;
	26510	26534	0.014984	0.074993	0.00747	119.57	0	0	0	0	1	0	0	-21.5400	-11.0800	21.6300	10.7300	0.0000	0.0000	0.0000	0.0000;
	26510	26539	0.006524	0.025182	0.00207	127.53	0	0	0	0	1	0	0	-43.4000	-3.3900	43.5200	3.6400	0.0000	0.0000	0.0000	0.0000;
	26537	26511	0.005041	0.021347	0.00212	133.27	0	0	0	0	1	0	0	-63.5500	-13.4600	63.7600	14.1100	0.0000	0.0000	0.0000	0.0000;
	26511	26539	0.005438	0.024182	0.00182	119.35	0	0	0	0	1	0	0	22.5700	10.1000	-22.5400	-10.1500	0.0000	0.0000	0.0000	0.0000;
	26512	26513	0.00021	0.00115	0	0	0	0	0	0	1	0	0	-25.9300	-12.8200	25.9400	12.8300	0.0000	0.0000	0.0000	0.0000;
	26527	26513	0.006389	0.029679	0.00245	106.17	0	0	0	0	1	0	0	5.2400	4.0200	-5.2300	-4.2600	0.0000	0.0000	0.0000	0.0000;
	26513	26560	0.014853	0.06669	0.00482	137.1	0	0	0	0	1	0	0	-79.3900	-21.3600	80.3800	25.2700	0.0000	0.0000	0.0000	0.0000;
	26514	26615	0.013118	0.054811	0.00663	135.84	0	0	0	0	1	0	0	72.2000	1.5900	-71.5800	0.2900	0.0000	0.0000	0.0000	0.0000;
	26514	26883	0.00357	0.016179	0.00234	132.29	0	0	0	0	1	0	0	-60.9800	-4.8100	61.1000	5.1000	0.0000	0.0000	0.0000	0.0000;
	26913	26514	0.005365	0.022686	0.00181	122.51	0	0	0	0	1	0	0	28.6700	1.1300	-28.6300	-1.1600	0.0000	0.0000	0.0000	0.0000;
	26515	26516	0.000219	0.001042	0	0	0	0	0	0	1	0	0	13.2100	4.8000	-13.2100	-4.8000	0.0000	0.0000	0.0000	0.0000;
	26517	26515	0.014476	0.058424	0.00744	124.39	0	0	0	0	1	0	0	31.9500	8.3000	-31.8000	-8.5000	0.0000	0.0000	0.0000	0.0000;
	26515	26596	0.008054	0.039014	0.00468	141.52	0	0	0	0	1	0	0	58.4100	13.5700	-58.1400	-12.7400	0.0000	0.0000	0.0000	0.0000;
	26515	26596	0.008054	0.039014	0.00468	141.52	0	0	0	0	1	0	0	58.4100	13.5700	-58.1400	-12.7400	0.0000	0.0000	0.0000	0.0000;
	26895	26515	0.006674	0.028225	0.00288	140.59	0	0	0	0	1	0	0	98.8700	25.8500	-98.2300	-23.4400	0.0000	0.0000	0.0000	0.0000;
	26517	26518	0.000203	0.001083	0	0	0	0	0	0	1	0	0	11.7300	2.8100	-11.7300	-2.8000	0.0000	0.0000	0.0000	0.0000;
	26517	26883	0.010612	0.060177	0.00732	127.62	0	0	0	0	1	0	0	-43.6800	-11.1000	43.8800	11.4300	0.0000	0.0000	0.0000	0.0000;
	26528	26519	0.007943	0.034546	0.00474	97.87	0	0	0	0	1	0	0	2.0600	-5.3600	-2.0500	4.8900	0.0000	0.0000	0.0000	0.0000;
	26519	26537	0.005943	0.032328	0.00247	125.56	0	0	0	0	1	0	0	-35.2600	-10.7700	35.3400	10.9500	0.0000	0.0000	0.0000	0.0000;
	26520	26521	0.000296	0.001073	0	0	0	0	0	0	1	0	0	24.1000	8.4400	-24.0900	-8.4300	0.0000	0.0000	0.0000	0.0000;
	26520	26527	0.015078	0.054149	0.00452	137.42	0	0	0	0	1	0	0	80.3500	4.3800	-79.4200	-1.5000	0.0000	0.0000	0.0000	0.0000;
	26520	26908	0.012905	0.055437	0.01065	153.15	0	0	0	0	1	0	0	-98.0000	-11.3600	99.1900	15.3600	0.0000	0.0000	0.0000	0.0000;
	26520	26908	0.012905	0.055437	0.01065	153.15	0	0	0	0	1	0	0	-98.0000	-11.3600	99.1900	15.3600	0.0000	0.0000	0.0000	0.0000;
	26522	26525	0.0001	0.001096	0	542.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26522	26526	0.000207	0.001071	0	0	0	0	0	0	1	0	0	27.7800	5.2500	-27.7800	-5.2400	0.0000	0.0000	0.0000	0.0000;
	26522	26527	0.000204	0.00109	0	0	0	0	0	0	1	0	0	-27.7800	-5.2500	27.7800	5.2500	0.0000	0.0000	0.0000	0.0000;
	26523	26525	0.001064	0.030111	0	271.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26524	26525	0.001064	0.030111	0	271.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26529	26538	0.005409	0.02386	0.00249	116.48	0	0	0	0	1	0	0	16.5400	-5.9100	-16.5300	5.7200	0.0000	0.0000	0.0000	0.0000;
	26529	26708	0.006183	0.030559	0.00334	133.05	0	0	0	0	1	0	0	-63.3200	-21.2800	63.5900	22.2400	0.0000	0.0000	0.0000	0.0000;
	26530	26710	0.005877	0.024101	0.00352	111.11	0	0	0	0	1	0	0	7.8100	-5.4500	-7.8100	5.1000	0.0000	0.0000	0.0000	0.0000;
	26711	26530	0.00622	0.020547	0.00322	123.84	0	0	0	0	1	0	0	30.4200	-1.4300	-30.3700	1.2700	0.0000	0.0000	0.0000	0.0000;
	26532	26531	0.010613	0.03359	0.00279	129.98	0	0	0	0	1	0	0	-50.9400	-1.3700	51.2100	1.9300	0.0000	0.0000	0.0000	0.0000;
	26572	26531	0.004742	0.023147	0.0015	140.24	0	0	0	0	1	0	0	93.0200	14.9000	-92.6200	-13.0900	0.0000	0.0000	0.0000	0.0000;
	26728	26532	0.014053	0.051384	0.00347	124.9	0	0	0	0	1	0	0	-31.9400	6.3600	32.0900	-6.1700	0.0000	0.0000	0.0000	0.0000;
	26533	26534	0.000264	0.001187	0	0	0	0	0	0	1	0	0	-53.9000	-19.8600	53.9100	19.9000	0.0000	0.0000	0.0000	0.0000;
	26543	26534	0.003575	0.013964	0.00167	135.5	0	0	0	0	1	0	0	73.6300	1.0600	-73.4400	-0.5100	0.0000	0.0000	0.0000	0.0000;
	26585	26534	0.0054	0.022657	0.0027	116.16	0	0	0	0	1	0	0	14.4700	-7.0000	-14.4600	6.7700	0.0000	0.0000	0.0000	0.0000;
	26534	26588	0.007669	0.029625	0.00286	112.56	0	0	0	0	1	0	0	12.3600	-36.8900	-12.2500	37.0100	0.0000	0.0000	0.0000	0.0000;
	26535	26602	0.005479	0.030535	0.00423	116.72	0	0	0	0	1	0	0	17.4900	-1.1200	-17.4700	0.7600	0.0000	0.0000	0.0000	0.0000;
	26535	26908	0.010787	0.039404	0.00471	127.82	0	0	0	0	1	0	0	-45.7200	-11.0900	45.9500	11.4000	0.0000	0.0000	0.0000	0.0000;
	26541	26536	0.004279	0.016685	0.00228	128.99	0	0	0	0	1	0	0	50.2700	-0.8600	-50.1700	1.0200	0.0000	0.0000	0.0000	0.0000;
	26536	26543	0.00551	0.019484	0.00211	104.99	0	0	0	0	1	0	0	-3.0700	-3.1100	3.0700	2.8900	0.0000	0.0000	0.0000	0.0000;
	26539	26538	0.005145	0.023546	0.00221	127.82	0	0	0	0	1	0	0	-44.8000	0.5200	44.9000	-0.2900	0.0000	0.0000	0.0000	0.0000;
	26538	26560	0.008394	0.041046	0.00594	136.5	0	0	0	0	1	0	0	-76.1100	-28.2500	76.6400	30.2200	0.0000	0.0000	0.0000	0.0000;
	26540	26541	0.000235	0.001059	0	0	0	0	0	0	1	0	0	-44.5100	-21.2900	44.5200	21.3100	0.0000	0.0000	0.0000	0.0000;
	26541	26560	0.005004	0.019787	0.00235	140.27	0	0	0	0	1	0	0	-94.7900	-20.4500	95.2400	21.9600	0.0000	0.0000	0.0000	0.0000;
	26542	26543	0.000201	0.001177	0	0	0	0	0	0	1	0	0	-47.8200	-7.6900	47.8200	7.7100	0.0000	0.0000	0.0000	0.0000;
	26543	26560	0.008468	0.03506	0.00365	145.15	0	0	0	0	1	0	0	-75.8700	-9.9100	76.3400	11.4600	0.0000	0.0000	0.0000	0.0000;
	26543	26560	0.008468	0.03506	0.00365	145.15	0	0	0	0	1	0	0	-75.8700	-9.9100	76.3400	11.4600	0.0000	0.0000	0.0000	0.0000;
	26543	26585	0.005175	0.02573	0.00273	120.63	0	0	0	0	1	0	0	27.2200	8.1500	-27.1800	-8.2400	0.0000	0.0000	0.0000	0.0000;
	26544	26581	0.010249	0.038972	0.00247	133.85	0	0	0	0	1	0	0	59.8900	-4.6400	-59.5300	5.7400	0.0000	0.0000	0.0000	0.0000;
	26544	26590	0.008695	0.037415	0.00368	119.15	0	0	0	0	1	0	0	-17.1100	17.3700	17.1600	-17.5300	0.0000	0.0000	0.0000	0.0000;
	26544	26985	0.015724	0.062195	0.01863	136.27	0	0	0	0	1	0	0	-74.2800	-20.5800	75.1800	22.1600	0.0000	0.0000	0.0000	0.0000;
	26546	26545	0.005586	0.022649	0.00271	131.12	0	0	0	0	1	0	0	52.2500	-8.3800	-52.1100	8.7100	0.0000	0.0000	0.0000	0.0000;
	26545	26574	0.014542	0.07765	0.01145	132.27	0	0	0	0	1	0	0	-61.3000	-13.8900	61.8400	15.6000	0.0000	0.0000	0.0000	0.0000;
	26579	26545	0.004975	0.020769	0.00188	138.13	0	0	0	0	1	0	0	-81.4100	11.0600	81.7300	-9.9000	0.0000	0.0000	0.0000	0.0000;
	26546	26547	0.005859	0.0211	0.00188	137.31	0	0	0	0	1	0	0	-77.9200	3.1900	78.2600	-2.1600	0.0000	0.0000	0.0000	0.0000;
	26575	26547	0.008559	0.029791	0.00307	129.36	0	0	0	0	1	0	0	-50.0200	-7.9300	50.2300	8.3500	0.0000	0.0000	0.0000	0.0000;
	26547	26985	0.013612	0.049957	0.00585	147.23	0	0	0	0	1	0	0	-81.1700	-7.9000	82.0300	10.4200	0.0000	0.0000	0.0000	0.0000;
	26547	26985	0.013612	0.049957	0.00585	147.23	0	0	0	0	1	0	0	-81.1700	-7.9000	82.0300	10.4200	0.0000	0.0000	0.0000	0.0000;
	26548	26549	0.00022	0.001074	0	0	0	0	0	0	1	0	0	-56.7500	-14.8500	56.7600	14.8800	0.0000	0.0000	0.0000	0.0000;
	26711	26549	0.006913	0.029986	0.00549	113.65	0	0	0	0	1	0	0	16.8100	0.9900	-16.7900	-1.4800	0.0000	0.0000	0.0000	0.0000;
	26715	26549	0.013547	0.046497	0.00511	121.56	0	0	0	0	1	0	0	20.2100	9.1100	-20.1500	-9.4400	0.0000	0.0000	0.0000	0.0000;
	26549	26730	0.014222	0.060155	0.00694	117.11	0	0	0	0	1	0	0	-19.8200	-3.9600	19.8700	3.4600	0.0000	0.0000	0.0000	0.0000;
	26550	26552	0.003532	0.015065	0.00293	154.43	0	0	0	0	1	0	0	103.2000	17.9700	-102.8400	-16.7800	0.0000	0.0000	0.0000	0.0000;
	26550	26552	0.003532	0.015065	0.00293	154.43	0	0	0	0	1	0	0	103.2000	17.9700	-102.8400	-16.7800	0.0000	0.0000	0.0000	0.0000;
	26550	26564	0.005646	0.018615	0.00321	111.74	0	0	0	0	1	0	0	5.0500	18.2200	-5.0400	-18.5100	0.0000	0.0000	0.0000	0.0000;
	26566	26550	0.004914	0.01778	0.00208	142.38	0	0	0	0	1	0	0	62.6700	15.5800	-62.4900	-15.1400	0.0000	0.0000	0.0000	0.0000;
	26566	26550	0.004914	0.01778	0.00208	142.38	0	0	0	0	1	0	0	62.6700	15.5800	-62.4900	-15.1400	0.0000	0.0000	0.0000	0.0000;
	26550	26713	0.002882	0.013274	0.00222	131.39	0	0	0	0	1	0	0	51.5800	40.8300	-51.4700	-40.5500	0.0000	0.0000	0.0000	0.0000;
	26550	26891	0.004438	0.020431	0.00277	154.04	0	0	0	0	1	0	0	-98.7800	-35.2100	99.2300	36.9600	0.0000	0.0000	0.0000	0.0000;
	26550	26891	0.004438	0.020431	0.00277	154.04	0	0	0	0	1	0	0	-98.7800	-35.2100	99.2300	36.9600	0.0000	0.0000	0.0000	0.0000;
	26564	26551	0.003036	0.012953	0.00208	146.37	0	0	0	0	1	0	0	76.5300	17.7000	-76.3600	-17.1900	0.0000	0.0000	0.0000	0.0000;
	26564	26551	0.003036	0.012953	0.00208	146.37	0	0	0	0	1	0	0	76.5300	17.7000	-76.3600	-17.1900	0.0000	0.0000	0.0000	0.0000;
	26551	26572	0.006063	0.035097	0.00223	132.19	0	0	0	0	1	0	0	59.4200	33.2700	-59.1600	-32.0000	0.0000	0.0000	0.0000	0.0000;
	26551	26606	0.005899	0.029321	0.00786	156.81	0	0	0	0	1	0	0	86.7200	-13.3100	-86.3000	14.5600	0.0000	0.0000	0.0000	0.0000;
	26551	26606	0.005899	0.029321	0.00786	156.81	0	0	0	0	1	0	0	86.7200	-13.3100	-86.3000	14.5600	0.0000	0.0000	0.0000	0.0000;
	26551	26606	0.005899	0.029321	0.00786	156.81	0	0	0	0	1	0	0	86.7200	-13.3100	-86.3000	14.5600	0.0000	0.0000	0.0000	0.0000;
	26713	26551	0.003324	0.016813	0.00185	120.55	0	0	0	0	1	0	0	22.3300	3.8400	-22.3200	-3.9600	0.0000	0.0000	0.0000	0.0000;
	26935	26551	0.002448	0.011759	0.00137	148.19	0	0	0	0	1	0	0	93.0700	-17.4200	-92.8700	18.2500	0.0000	0.0000	0.0000	0.0000;
	26935	26551	0.002448	0.011759	0.00137	148.19	0	0	0	0	1	0	0	93.0700	-17.4200	-92.8700	18.2500	0.0000	0.0000	0.0000	0.0000;
	26552	26553	0.000209	0.001077	0	0	0	0	0	0	1	0	0	44.5000	8.6800	-44.5000	-8.6600	0.0000	0.0000	0.0000	0.0000;
	26552	26712	0.008455	0.032604	0.00352	146.12	0	0	0	0	1	0	0	80.5900	12.4400	-80.0700	-10.8100	0.0000	0.0000	0.0000	0.0000;
	26552	26712	0.008455	0.032604	0.00352	146.12	0	0	0	0	1	0	0	80.5900	12.4400	-80.0700	-10.8100	0.0000	0.0000	0.0000	0.0000;
	26556	26554	0.006637	0.024775	0.00235	134.41	0	0	0	0	1	0	0	69.7600	-6.4400	-69.4500	7.3400	0.0000	0.0000	0.0000	0.0000;
	26554	26582	0.004051	0.021462	0.00296	111.38	0	0	0	0	1	0	0	11.4800	-9.4100	-11.4700	9.1400	0.0000	0.0000	0.0000	0.0000;
	26554	26585	0.006385	0.032807	0.00386	125.57	0	0	0	0	1	0	0	34.9500	-0.3400	-34.8800	0.3200	0.0000	0.0000	0.0000	0.0000;
	26563	26555	0.005872	0.029488	0.00341	118.17	0	0	0	0	1	0	0	-18.1900	31.0700	18.2700	-31.0500	0.0000	0.0000	0.0000	0.0000;
	26573	26555	0.006728	0.031283	0.00373	134.07	0	0	0	0	1	0	0	69.0700	0.8500	-68.7600	0.1900	0.0000	0.0000	0.0000	0.0000;
	26581	26555	0.007219	0.031778	0.00582	124.25	0	0	0	0	1	0	0	26.8200	-14.0400	-26.7600	13.7200	0.0000	0.0000	0.0000	0.0000;
	26556	26557	0.000262	0.00116	0	0	0	0	0	0	1	0	0	91.9700	44.9200	-91.9500	-44.8100	0.0000	0.0000	0.0000	0.0000;
	26556	26560	0.006792	0.030436	0.00369	114.67	0	0	0	0	1	0	0	-15.2100	-25.1700	15.2700	25.0300	0.0000	0.0000	0.0000	0.0000;
	26556	26591	0.007087	0.031272	0.00622	145.67	0	0	0	0	1	0	0	-76.5700	-4.4900	76.9700	5.5700	0.0000	0.0000	0.0000	0.0000;
	26556	26591	0.007087	0.031272	0.00622	145.67	0	0	0	0	1	0	0	-76.5700	-4.4900	76.9700	5.5700	0.0000	0.0000	0.0000	0.0000;
	26559	26558	9.1e-05	0.007633	0	1513.39	0	0	1.00625	0	1	0	0	-768.3500	-168.5500	768.8800	212.7700	0.0000	0.0000	0.0000	0.0000;
	26893	26558	8e-05	0.002394	1.16967	4126.54	0	0	0	0	1	0	0	854.3900	-48.0200	-853.8600	-64.7000	0.0000	0.0000	0.0000	0.0000;
	26558	26964	9.7e-05	0.002884	1.93686	4133.18	0	0	0	0	1	0	0	875.1500	-95.5000	-874.4700	-97.0100	0.0000	0.0000	0.0000	0.0000;
	26558	28328	0.000203	0.005166	2.26123	4110.11	0	0	0	0	1	0	0	-790.1600	-52.5600	791.3300	-165.9600	0.0000	0.0000	0.0000	0.0000;
	26560	26559	0.000426	0.024121	0	569.9	0	0	1.0125	0	1	0	0	-199.7000	-62.0200	199.8800	72.0900	0.0000	0.0000	0.0000	0.0000;
	26560	26559	0.000426	0.024121	0	569.9	0	0	1.0125	0	1	0	0	-199.7000	-62.0200	199.8800	72.0900	0.0000	0.0000	0.0000	0.0000;
	26560	26559	0.000426	0.024121	0	569.9	0	0	1.0125	0	1	0	0	-199.7000	-62.0200	199.8800	72.0900	0.0000	0.0000	0.0000	0.0000;
	26559	26561	0.000252	0.001133	0	0	0	0	0	0	1	0	0	69.9900	19.8500	-69.9700	-19.8000	0.0000	0.0000	0.0000	0.0000;
	26559	26562	0.000286	0.001125	0	0	0	0	0	0	1	0	0	98.7400	-67.5700	-98.7000	67.7200	0.0000	0.0000	0.0000	0.0000;
	26562	26570	0.000908	0.010836	0.3183	1188.67	0	0	0	0	1	0	0	-273.2100	-56.7600	273.8500	29.7100	0.0000	0.0000	0.0000	0.0000;
	26582	26563	0.003617	0.015434	0.00221	126.94	0	0	0	0	1	0	0	41.3400	11.2800	-41.2800	-11.2500	0.0000	0.0000	0.0000	0.0000;
	26563	26588	0.012089	0.048654	0.00492	119.18	0	0	0	0	1	0	0	20.0000	-26.2700	-19.8700	26.2500	0.0000	0.0000	0.0000	0.0000;
	26564	26891	0.006281	0.024182	0.00362	150.11	0	0	0	0	1	0	0	-86.8300	-40.5300	87.3600	42.1700	0.0000	0.0000	0.0000	0.0000;
	26564	26891	0.006281	0.024182	0.00362	150.11	0	0	0	0	1	0	0	-86.8300	-40.5300	87.3600	42.1700	0.0000	0.0000	0.0000	0.0000;
	26564	26935	0.001885	0.009925	0.00066	91.93	0	0	0	0	1	0	0	-11.7200	46.6600	11.7600	-46.5200	0.0000	0.0000	0.0000	0.0000;
	26566	26565	0.000798	0.030377	0	327.53	0	0	1.00625	0	1	0	0	-71.5500	-3.7500	71.5900	5.1800	0.0000	0.0000	0.0000	0.0000;
	26565	26570	0.000213	0.001122	0	0	0	0	0	0	1	0	0	-71.5900	-5.1800	71.6000	5.2300	0.0000	0.0000	0.0000	0.0000;
	26565	26571	0.000283	0.001113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26566	26569	0.0001	0.00218	0	635.19	0	0	1	0	1	0	0	27.2600	5.2800	-27.2600	-5.2700	0.0000	0.0000	0.0000	0.0000;
	26566	26891	0.002753	0.011277	0.00072	137.16	0	0	0	0	1	0	0	-81.0600	-32.7000	81.2500	33.4000	0.0000	0.0000	0.0000	0.0000;
	26567	26569	0.001302	0.037875	0	317.59	0	0	1	0	1	0	0	-27.2500	-5.0100	27.2600	5.2700	0.0000	0.0000	0.0000	0.0000;
	26568	26569	0.001302	0.037875	0	317.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26570	26819	0.001023	0.012274	0.3317	1235.25	0	0	0	0	1	0	0	-345.4500	-34.9400	346.5600	11.7300	0.0000	0.0000	0.0000	0.0000;
	26572	26935	0.007852	0.032824	0.00532	140.47	0	0	0	0	1	0	0	-96.6900	-21.9100	97.4200	24.4200	0.0000	0.0000	0.0000	0.0000;
	26573	26935	0.016855	0.067601	0.00721	143.8	0	0	0	0	1	0	0	-69.4100	-9.4100	70.2000	11.8300	0.0000	0.0000	0.0000	0.0000;
	26573	26935	0.016855	0.067601	0.00721	143.8	0	0	0	0	1	0	0	-69.4100	-9.4100	70.2000	11.8300	0.0000	0.0000	0.0000	0.0000;
	26574	26891	0.011362	0.043158	0.00393	135.87	0	0	0	0	1	0	0	-74.1400	-19.1900	74.7500	21.0900	0.0000	0.0000	0.0000	0.0000;
	26575	26576	0.000224	0.001106	0	0	0	0	0	0	1	0	0	27.2600	8.9600	-27.2600	-8.9500	0.0000	0.0000	0.0000	0.0000;
	26575	26592	0.012397	0.054908	0.0042	110.09	0	0	0	0	1	0	0	8.1900	-12.9600	-8.1700	12.6400	0.0000	0.0000	0.0000	0.0000;
	26593	26575	0.004848	0.020116	0.00444	111.55	0	0	0	0	1	0	0	9.4700	-2.9500	-9.4600	2.5100	0.0000	0.0000	0.0000	0.0000;
	26577	26578	0.000215	0.001085	0	0	0	0	0	0	1	0	0	-65.7600	-15.3500	65.7700	15.4000	0.0000	0.0000	0.0000	0.0000;
	26604	26578	0.004343	0.013365	0.00271	137.73	0	0	0	0	1	0	0	-89.1400	1.3800	89.4700	-0.6500	0.0000	0.0000	0.0000	0.0000;
	26578	26605	0.003414	0.018439	0.00282	131.77	0	0	0	0	1	0	0	58.1900	37.3700	-58.0300	-36.8200	0.0000	0.0000	0.0000	0.0000;
	26578	26860	0.005041	0.020127	0.0033	155.44	0	0	0	0	1	0	0	-106.7100	-26.0600	107.2900	28.0100	0.0000	0.0000	0.0000	0.0000;
	26578	26860	0.005041	0.020127	0.0033	155.44	0	0	0	0	1	0	0	-106.7100	-26.0600	107.2900	28.0100	0.0000	0.0000	0.0000	0.0000;
	26604	26579	0.004582	0.016573	0.00313	82.78	0	0	0	0	1	0	0	4.5600	24.4200	-4.5300	-24.6500	0.0000	0.0000	0.0000	0.0000;
	26580	26581	0.000249	0.001052	0	0	0	0	0	0	1	0	0	-32.7100	-8.2800	32.7100	8.2900	0.0000	0.0000	0.0000	0.0000;
	26582	26585	0.006536	0.027823	0.00289	125.54	0	0	0	0	1	0	0	32.4500	5.4900	-32.3800	-5.5000	0.0000	0.0000	0.0000	0.0000;
	26582	27025	0.006592	0.030581	0.0037	144.9	0	0	0	0	1	0	0	-69.9600	-15.9200	70.2900	17.0200	0.0000	0.0000	0.0000	0.0000;
	26582	27025	0.006592	0.030581	0.0037	144.9	0	0	0	0	1	0	0	-69.9600	-15.9200	70.2900	17.0200	0.0000	0.0000	0.0000	0.0000;
	26583	26584	0.000281	0.001191	0	0	0	0	0	0	1	0	0	65.7100	19.4500	-65.7000	-19.4000	0.0000	0.0000	0.0000	0.0000;
	26583	26586	0.004065	0.017531	0.00261	129.15	0	0	0	0	1	0	0	44.6400	-41.1700	-44.5000	41.5100	0.0000	0.0000	0.0000	0.0000;
	26599	26583	0.008062	0.030265	0.00516	141.48	0	0	0	0	1	0	0	55.4200	-10.4800	-55.1800	10.8600	0.0000	0.0000	0.0000	0.0000;
	26599	26583	0.008062	0.030265	0.00516	141.48	0	0	0	0	1	0	0	55.4200	-10.4800	-55.1800	10.8600	0.0000	0.0000	0.0000	0.0000;
	26586	26587	0.000204	0.001179	0	0	0	0	0	0	1	0	0	25.8400	9.0100	-25.8400	-9.0000	0.0000	0.0000	0.0000	0.0000;
	26586	27025	0.004072	0.015999	0.00133	120.3	0	0	0	0	1	0	0	18.6500	-50.5200	-18.5400	50.8100	0.0000	0.0000	0.0000	0.0000;
	26588	26589	0.00028	0.001065	0	0	0	0	0	0	1	0	0	53.9700	23.2400	-53.9600	-23.2100	0.0000	0.0000	0.0000	0.0000;
	26588	26604	0.008645	0.037901	0.00463	119.11	0	0	0	0	1	0	0	-21.8500	31.5700	21.9700	-31.5300	0.0000	0.0000	0.0000	0.0000;
	26590	26610	0.003261	0.014596	0.00213	136.67	0	0	0	0	1	0	0	-72.1600	11.7200	72.3300	-11.1800	0.0000	0.0000	0.0000	0.0000;
	26591	26908	0.005804	0.028188	0.00253	153.04	0	0	0	0	1	0	0	-98.3600	-12.5100	98.8900	14.8300	0.0000	0.0000	0.0000	0.0000;
	26591	26908	0.005804	0.028188	0.00253	153.04	0	0	0	0	1	0	0	-98.3600	-12.5100	98.8900	14.8300	0.0000	0.0000	0.0000	0.0000;
	26620	26592	0.019092	0.078473	0.00625	133.72	0	0	0	0	1	0	0	-63.2000	15.2300	63.9700	-12.7200	0.0000	0.0000	0.0000	0.0000;
	26592	26985	0.014691	0.066268	0.00651	139.93	0	0	0	0	1	0	0	-91.2400	-2.0900	92.4000	6.6400	0.0000	0.0000	0.0000	0.0000;
	26595	26593	0.009236	0.0307	0.00412	130.32	0	0	0	0	1	0	0	54.8700	6.8300	-54.6000	-6.3700	0.0000	0.0000	0.0000	0.0000;
	26594	26595	0.000236	0.001178	0	0	0	0	0	0	1	0	0	-24.0300	-5.4300	24.0300	5.4400	0.0000	0.0000	0.0000	0.0000;
	26611	26595	0.005418	0.021821	0.00239	137.03	0	0	0	0	1	0	0	79.2300	13.3400	-78.9000	-12.2700	0.0000	0.0000	0.0000	0.0000;
	26596	26597	0.004977	0.027728	0.00426	131.17	0	0	0	0	1	0	0	56.7100	18.0500	-56.5400	-17.5400	0.0000	0.0000	0.0000	0.0000;
	26598	26597	0.004619	0.016014	0.00162	110.82	0	0	0	0	1	0	0	8.6100	14.5800	-8.6000	-14.7000	0.0000	0.0000	0.0000	0.0000;
	26610	26598	0.004764	0.021283	0.00224	141.6	0	0	0	0	1	0	0	-57.2300	1.9100	57.3800	-1.4600	0.0000	0.0000	0.0000	0.0000;
	26610	26598	0.004764	0.021283	0.00224	141.6	0	0	0	0	1	0	0	-57.2300	1.9100	57.3800	-1.4600	0.0000	0.0000	0.0000	0.0000;
	26598	26895	0.021079	0.06838	0.00961	151.82	0	0	0	0	1	0	0	-93.6800	-9.8900	95.4900	14.7500	0.0000	0.0000	0.0000	0.0000;
	26598	26895	0.021079	0.06838	0.00961	151.82	0	0	0	0	1	0	0	-93.6800	-9.8900	95.4900	14.7500	0.0000	0.0000	0.0000	0.0000;
	26599	26930	0.017245	0.075697	0.00646	152.05	0	0	0	0	1	0	0	-94.0200	3.8300	95.4700	1.8700	0.0000	0.0000	0.0000	0.0000;
	26599	26930	0.017245	0.075697	0.00646	152.05	0	0	0	0	1	0	0	-94.0200	3.8300	95.4700	1.8700	0.0000	0.0000	0.0000	0.0000;
	26600	26601	0.000213	0.0012	0	0	0	0	0	0	1	0	0	95.8000	22.3700	-95.7800	-22.2600	0.0000	0.0000	0.0000	0.0000;
	26607	26600	0.008473	0.036733	0.00416	140.05	0	0	0	0	1	0	0	89.0300	-10.5100	-88.3900	12.8700	0.0000	0.0000	0.0000	0.0000;
	26600	26611	0.004921	0.022849	0.0018	103.16	0	0	0	0	1	0	0	-7.4000	-35.2300	7.4600	35.3200	0.0000	0.0000	0.0000	0.0000;
	26602	26603	0.000225	0.001163	0	0	0	0	0	0	1	0	0	18.0500	0.9000	-18.0500	-0.8900	0.0000	0.0000	0.0000	0.0000;
	26908	26602	0.005974	0.025551	0.00231	139.28	0	0	0	0	1	0	0	91.6100	18.8600	-91.1300	-17.0500	0.0000	0.0000	0.0000	0.0000;
	26700	26605	0.004712	0.022614	0.00412	112.97	0	0	0	0	1	0	0	-11.2000	-15.9900	11.2200	15.6400	0.0000	0.0000	0.0000	0.0000;
	26860	26606	0.001594	0.00744	0.00067	151.44	0	0	0	0	1	0	0	-97.7000	27.6400	97.8500	-27.0000	0.0000	0.0000	0.0000	0.0000;
	26860	26606	0.001594	0.00744	0.00067	151.44	0	0	0	0	1	0	0	-97.7000	27.6400	97.8500	-27.0000	0.0000	0.0000	0.0000	0.0000;
	26930	26607	0.008341	0.037933	0.00305	147.24	0	0	0	0	1	0	0	83.5300	14.1200	-82.9800	-11.9300	0.0000	0.0000	0.0000	0.0000;
	26930	26607	0.008341	0.037933	0.00305	147.24	0	0	0	0	1	0	0	83.5300	14.1200	-82.9800	-11.9300	0.0000	0.0000	0.0000	0.0000;
	26608	26609	0.000256	0.001022	0	0	0	0	0	0	1	0	0	26.2300	3.1500	-26.2300	-3.1500	0.0000	0.0000	0.0000	0.0000;
	26615	26608	0.003292	0.015117	0.00245	129.3	0	0	0	0	1	0	0	49.0800	-8.0400	-49.0000	8.1300	0.0000	0.0000	0.0000	0.0000;
	27797	26608	0.004173	0.016242	0.00119	120.36	0	0	0	0	1	0	0	-22.7400	11.2500	22.7700	-11.2800	0.0000	0.0000	0.0000	0.0000;
	26611	26613	0.00715	0.027833	0.00285	143.96	0	0	0	0	1	0	0	-71.7100	-34.0800	72.1300	35.4200	0.0000	0.0000	0.0000	0.0000;
	26611	26613	0.00715	0.027833	0.00285	143.96	0	0	0	0	1	0	0	-71.7100	-34.0800	72.1300	35.4200	0.0000	0.0000	0.0000	0.0000;
	26613	26612	0.000348	0.019211	0	390.38	0	0	1.01875	0	1	0	0	-144.2600	-70.8300	144.3400	75.5200	0.0000	0.0000	0.0000	0.0000;
	26612	26614	0.000214	0.001021	0	0	0	0	0	0	1	0	0	66.8400	22.1300	-66.8300	-22.0900	0.0000	0.0000	0.0000	0.0000;
	26910	26612	0.000764	0.009464	0.22069	1048.7	0	0	0	0	1	0	0	-69.0300	-57.9600	69.0800	34.7000	0.0000	0.0000	0.0000	0.0000;
	26612	28551	0.000709	0.008309	0.22003	1183.42	0	0	0	0	1	0	0	-280.2600	-28.6600	280.7800	10.7000	0.0000	0.0000	0.0000	0.0000;
	26616	26617	0.000269	0.001155	0	0	0	0	0	0	1	0	0	22.5000	7.4800	-22.5000	-7.4700	0.0000	0.0000	0.0000	0.0000;
	26616	26621	0.009855	0.047121	0.0068	115.79	0	0	0	0	1	0	0	16.5200	-19.1500	-16.4700	18.7000	0.0000	0.0000	0.0000	0.0000;
	26616	27804	0.002925	0.011233	0.00104	126.47	0	0	0	0	1	0	0	-39.0300	11.6800	39.0700	-11.6100	0.0000	0.0000	0.0000	0.0000;
	26618	26619	0.000267	0.001011	0	0	0	0	0	0	1	0	0	13.7500	5.6100	-13.7500	-5.6100	0.0000	0.0000	0.0000	0.0000;
	26618	26620	0.00807	0.028604	0.00393	121.34	0	0	0	0	1	0	0	-24.8900	24.9700	24.9900	-25.0400	0.0000	0.0000	0.0000	0.0000;
	26618	26621	0.011271	0.041793	0.00593	113.01	0	0	0	0	1	0	0	11.1400	-30.5800	-11.0300	30.3600	0.0000	0.0000	0.0000	0.0000;
	26622	26674	0.00974	0.050723	0.00754	134.51	0	0	0	0	1	0	0	69.3200	10.0000	-68.8400	-8.2600	0.0000	0.0000	0.0000	0.0000;
	26622	26865	0.010568	0.050384	0.00396	141.03	0	0	0	0	1	0	0	-104.8600	-19.0800	106.0600	24.3900	0.0000	0.0000	0.0000	0.0000;
	26626	26623	0.005806	0.025362	0.00239	114.73	0	0	0	0	1	0	0	13.3000	8.7100	-13.2800	-8.8800	0.0000	0.0000	0.0000	0.0000;
	26624	26625	0.000292	0.001168	0	0	0	0	0	0	1	0	0	20.6500	4.4400	-20.6500	-4.4300	0.0000	0.0000	0.0000	0.0000;
	26624	26658	0.006273	0.028715	0.00201	123.3	0	0	0	0	1	0	0	31.4000	-5.4900	-31.3300	5.5800	0.0000	0.0000	0.0000	0.0000;
	26624	26663	0.010282	0.044356	0.00369	111.76	0	0	0	0	1	0	0	8.6800	7.7100	-8.6700	-8.0100	0.0000	0.0000	0.0000	0.0000;
	26624	26939	0.008531	0.044163	0.00585	136	0	0	0	0	1	0	0	-74.6800	-10.3800	75.1700	12.3200	0.0000	0.0000	0.0000	0.0000;
	26626	26627	0.000267	0.001018	0	0	0	0	0	0	1	0	0	20.7400	7.0500	-20.7400	-7.0500	0.0000	0.0000	0.0000	0.0000;
	26626	27917	0.014465	0.075666	0.00931	116.89	0	0	0	0	1	0	0	19.6500	-4.0600	-19.5900	3.4600	0.0000	0.0000	0.0000	0.0000;
	26628	26629	0.000201	0.001099	0	0	0	0	0	0	1	0	0	20.6500	4.2900	-20.6500	-4.2900	0.0000	0.0000	0.0000	0.0000;
	26628	26939	0.007272	0.030549	0.00287	141.92	0	0	0	0	1	0	0	-60.3000	-18.1500	60.5900	19.0800	0.0000	0.0000	0.0000	0.0000;
	26628	26939	0.007272	0.030549	0.00287	141.92	0	0	0	0	1	0	0	-60.3000	-18.1500	60.5900	19.0800	0.0000	0.0000	0.0000	0.0000;
	26631	26630	0.000318	0.021024	0	440.35	0	0	1.0125	0	1	0	0	-213.2200	-38.7400	213.3600	48.1300	0.0000	0.0000	0.0000	0.0000;
	26630	26632	0.000283	0.001118	0	0	0	0	0	0	1	0	0	-213.3600	-179.5400	213.5700	180.3500	0.0000	0.0000	0.0000	0.0000;
	26643	26631	0.013488	0.046453	0.0038	130.44	0	0	0	0	1	0	0	-55.2500	0.0900	55.6400	0.8300	0.0000	0.0000	0.0000	0.0000;
	26631	26671	0.016676	0.064051	0.00742	134.4	0	0	0	0	1	0	0	70.0200	19.0900	-69.2000	-16.7400	0.0000	0.0000	0.0000	0.0000;
	26632	27369	0.000262	0.002877	0.04545	1144.98	0	0	0	0	1	0	0	-213.5700	-180.3500	213.7600	177.4900	0.0000	0.0000	0.0000	0.0000;
	26633	26634	0.000257	0.001023	0	0	0	0	0	0	1	0	0	-15.4800	-4.2000	15.4800	4.2100	0.0000	0.0000	0.0000	0.0000;
	26635	26638	0.0001	0.000186	0	541.92	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26635	26639	0.000263	0.001003	0	0	0	0	0	0	1	0	0	-21.9600	-4.9900	21.9700	5.0000	0.0000	0.0000	0.0000	0.0000;
	26635	26640	0.000261	0.001131	0	0	0	0	0	0	1	0	0	21.9600	4.9900	-21.9600	-4.9900	0.0000	0.0000	0.0000	0.0000;
	26636	26638	0.001244	0.034676	0	270.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26637	26638	0.001244	0.034676	0	270.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26639	26641	0.00791	0.036848	0.00236	112.8	0	0	0	0	1	0	0	10.7500	3.1800	-10.7400	-3.3600	0.0000	0.0000	0.0000	0.0000;
	26639	26667	0.01254	0.048556	0.0051	125.02	0	0	0	0	1	0	0	-32.7100	-8.1800	32.8600	8.2300	0.0000	0.0000	0.0000	0.0000;
	26641	26668	0.019406	0.072699	0.00596	104.79	0	0	0	0	1	0	0	-4.7400	-0.4500	4.7500	-0.1100	0.0000	0.0000	0.0000	0.0000;
	26642	26643	0.00985	0.037135	0.00381	125.85	0	0	0	0	1	0	0	-36.8500	3.8200	36.9700	-3.7500	0.0000	0.0000	0.0000	0.0000;
	26644	26642	0.008834	0.031772	0.00514	120.13	0	0	0	0	1	0	0	-23.9100	5.2400	23.9600	-5.6100	0.0000	0.0000	0.0000	0.0000;
	27409	26644	0.001988	0.010561	0.00111	106.18	0	0	0	0	1	0	0	-5.6400	9.2900	5.6400	-9.3900	0.0000	0.0000	0.0000	0.0000;
	26645	26646	0.000258	0.001033	0	0	0	0	0	0	1	0	0	-13.9500	-1.9500	13.9500	1.9500	0.0000	0.0000	0.0000	0.0000;
	26657	26646	0.005908	0.021021	0.0063	111.69	0	0	0	0	1	0	0	-12.4000	8.4200	12.4100	-9.0300	0.0000	0.0000	0.0000	0.0000;
	26658	26646	0.018001	0.055921	0.00427	133.07	0	0	0	0	1	0	0	-63.5500	-22.2900	64.3800	24.4200	0.0000	0.0000	0.0000	0.0000;
	27944	26646	0.009956	0.050556	0.01019	138.35	0	0	0	0	1	0	0	91.5600	20.4000	-90.7400	-17.3400	0.0000	0.0000	0.0000	0.0000;
	26648	26647	0.000238	0.015602	0	480.72	0	0	1.0125	0	1	0	0	-180.3000	-44.5800	180.3800	49.6800	0.0000	0.0000	0.0000	0.0000;
	26648	26647	0.000238	0.015602	0	480.72	0	0	1.0125	0	1	0	0	-180.3000	-44.5800	180.3800	49.6800	0.0000	0.0000	0.0000	0.0000;
	26647	26649	0.000265	0.001128	0	0	0	0	0	0	1	0	0	-360.7600	-99.3500	361.1100	100.8300	0.0000	0.0000	0.0000	0.0000;
	26654	26648	0.006078	0.030313	0.00177	145.92	0	0	0	0	1	0	0	-78.9000	-20.4500	79.2800	22.1600	0.0000	0.0000	0.0000	0.0000;
	26654	26648	0.006078	0.030313	0.00177	145.92	0	0	0	0	1	0	0	-78.9000	-20.4500	79.2800	22.1600	0.0000	0.0000	0.0000	0.0000;
	26648	27944	0.002452	0.010539	0.00126	144.64	0	0	0	0	1	0	0	71.8100	15.5900	-71.6900	-15.2000	0.0000	0.0000	0.0000	0.0000;
	26648	27944	0.002452	0.010539	0.00126	144.64	0	0	0	0	1	0	0	71.8100	15.5900	-71.6900	-15.2000	0.0000	0.0000	0.0000	0.0000;
	26649	27369	0.001016	0.011156	0.19445	1144.77	0	0	0	0	1	0	0	-187.3100	-45.8600	187.6500	28.5800	0.0000	0.0000	0.0000	0.0000;
	26649	27953	0.000859	0.009523	0.2105	1145.28	0	0	0	0	1	0	0	200.5600	-33.6400	-200.2400	14.5800	0.0000	0.0000	0.0000	0.0000;
	28171	26649	0.000255	0.003586	0.07835	1228.15	0	0	0	0	1	0	0	374.6900	17.5600	-374.3600	-21.3300	0.0000	0.0000	0.0000	0.0000;
	26650	26651	0.000227	0.001061	0	0	0	0	0	0	1	0	0	-55.0400	-13.7300	55.0400	13.7700	0.0000	0.0000	0.0000	0.0000;
	26651	26652	0.011836	0.053625	0.0143	115.61	0	0	0	0	1	0	0	-14.9200	-5.8000	14.9500	4.4200	0.0000	0.0000	0.0000	0.0000;
	26651	26654	0.008073	0.026719	0.00449	126.85	0	0	0	0	1	0	0	-40.1200	-7.9700	40.2500	7.9200	0.0000	0.0000	0.0000	0.0000;
	26652	27944	0.013398	0.062879	0.00612	123.67	0	0	0	0	1	0	0	-30.4600	-7.4300	30.5900	7.3600	0.0000	0.0000	0.0000	0.0000;
	26653	26654	0.000229	0.001085	0	0	0	0	0	0	1	0	0	-24.7100	-7.1300	24.7100	7.1400	0.0000	0.0000	0.0000	0.0000;
	26655	26654	0.00857	0.039217	0.00275	139.1	0	0	0	0	1	0	0	-92.0800	-22.7000	92.8300	25.8400	0.0000	0.0000	0.0000	0.0000;
	26661	26655	0.006575	0.026733	0.0032	129.52	0	0	0	0	1	0	0	-51.6700	-14.1500	51.8500	14.5800	0.0000	0.0000	0.0000	0.0000;
	26656	26657	0.000245	0.001072	0	0	0	0	0	0	1	0	0	-37.5900	-15.1700	37.6000	15.1900	0.0000	0.0000	0.0000	0.0000;
	26657	27409	0.008011	0.030651	0.00403	122.22	0	0	0	0	1	0	0	-25.2000	-23.6100	25.2900	23.5300	0.0000	0.0000	0.0000	0.0000;
	26658	26659	0.000205	0.001008	0	0	0	0	0	0	1	0	0	88.5000	16.5400	-88.4800	-16.4600	0.0000	0.0000	0.0000	0.0000;
	26660	26658	0.007724	0.029735	0.00483	121.92	0	0	0	0	1	0	0	-30.4800	-12.1800	30.5700	12.0300	0.0000	0.0000	0.0000	0.0000;
	26658	26661	0.014593	0.060688	0.00805	119.96	0	0	0	0	1	0	0	-24.1800	-11.8600	24.2800	11.5000	0.0000	0.0000	0.0000	0.0000;
	27917	26660	0.001562	0.005586	0.00067	115.75	0	0	0	0	1	0	0	12.4200	-4.0800	-12.4100	4.0200	0.0000	0.0000	0.0000	0.0000;
	26662	26668	0.026754	0.089805	0.00742	117.62	0	0	0	0	1	0	0	19.5000	4.0800	-19.3900	-4.4500	0.0000	0.0000	0.0000	0.0000;
	26939	26662	0.007331	0.039834	0.00626	127.83	0	0	0	0	1	0	0	46.9600	13.4900	-46.7900	-13.1700	0.0000	0.0000	0.0000	0.0000;
	26664	26665	0.000283	0.0011	0	0	0	0	0	0	1	0	0	-23.7600	-9.5600	23.7600	9.5700	0.0000	0.0000	0.0000	0.0000;
	26665	26667	0.008621	0.033888	0.00376	135.13	0	0	0	0	1	0	0	72.0400	8.8500	-71.5900	-7.4700	0.0000	0.0000	0.0000	0.0000;
	26865	26665	0.00782	0.039965	0.00304	140.3	0	0	0	0	1	0	0	96.5300	21.8500	-95.7900	-18.4200	0.0000	0.0000	0.0000	0.0000;
	26666	26667	0.000291	0.001087	0	0	0	0	0	0	1	0	0	-15.2300	-2.6000	15.2300	2.6000	0.0000	0.0000	0.0000	0.0000;
	26667	26669	0.007307	0.037774	0.00385	119.3	0	0	0	0	1	0	0	23.5000	-3.3600	-23.4600	3.1900	0.0000	0.0000	0.0000	0.0000;
	26672	26669	0.012766	0.045112	0.00367	130.01	0	0	0	0	1	0	0	-51.2900	-11.7200	51.6500	12.6500	0.0000	0.0000	0.0000	0.0000;
	26669	27400	0.008812	0.041212	0.00757	133.68	0	0	0	0	1	0	0	-61.6100	-27.3700	62.0100	28.4700	0.0000	0.0000	0.0000	0.0000;
	26670	26671	0.00022	0.001162	0	0	0	0	0	0	1	0	0	-26.7600	-8.8800	26.7700	8.8900	0.0000	0.0000	0.0000	0.0000;
	27400	26671	0.002186	0.009169	0.00127	126.73	0	0	0	0	1	0	0	-42.4000	-7.8200	42.4400	7.8500	0.0000	0.0000	0.0000	0.0000;
	26672	26673	0.006527	0.032053	0.00496	115.11	0	0	0	0	1	0	0	13.9100	-0.1000	-13.8900	-0.3200	0.0000	0.0000	0.0000	0.0000;
	26674	26673	0.007614	0.039769	0.00265	121.74	0	0	0	0	1	0	0	27.7700	6.1700	-27.7100	-6.1000	0.0000	0.0000	0.0000	0.0000;
	26675	26676	0.000288	0.001169	0	0	0	0	0	0	1	0	0	34.2300	13.0200	-34.2300	-13.0000	0.0000	0.0000	0.0000	0.0000;
	26681	26675	0.010649	0.049134	0.00537	135.12	0	0	0	0	1	0	0	67.9000	1.4900	-67.4300	0.1000	0.0000	0.0000	0.0000	0.0000;
	26681	26677	0.009843	0.048429	0.00357	144.65	0	0	0	0	1	0	0	-69.4900	11.1300	69.9500	-9.2200	0.0000	0.0000	0.0000	0.0000;
	26681	26677	0.009843	0.048429	0.00357	144.65	0	0	0	0	1	0	0	-69.4900	11.1300	69.9500	-9.2200	0.0000	0.0000	0.0000	0.0000;
	26677	26930	0.020855	0.086844	0.01795	145.65	0	0	0	0	1	0	0	-76.0000	5.3900	77.1500	-2.5200	0.0000	0.0000	0.0000	0.0000;
	26677	26930	0.020855	0.086844	0.01795	145.65	0	0	0	0	1	0	0	-76.0000	5.3900	77.1500	-2.5200	0.0000	0.0000	0.0000	0.0000;
	26678	26679	0.009685	0.037907	0.00285	106.56	0	0	0	0	1	0	0	4.6400	-23.6000	-4.5900	23.5000	0.0000	0.0000	0.0000	0.0000;
	26678	27400	0.031295	0.143084	0.02222	120.58	0	0	0	0	1	0	0	-23.9600	18.8300	24.2500	-19.8600	0.0000	0.0000	0.0000	0.0000;
	26679	26680	0.006494	0.021665	0.00315	127.04	0	0	0	0	1	0	0	-41.5100	32.8300	41.6700	-32.6100	0.0000	0.0000	0.0000	0.0000;
	26680	26681	0.018424	0.082863	0.00702	132.06	0	0	0	0	1	0	0	-60.2600	30.2000	61.0400	-27.4400	0.0000	0.0000	0.0000	0.0000;
	26681	26682	0.000219	0.001169	0	0	0	0	0	0	1	0	0	10.0400	3.6900	-10.0400	-3.6900	0.0000	0.0000	0.0000	0.0000;
	26684	26683	0.018236	0.080514	0.01111	98.18	0	0	0	0	1	0	0	-3.2400	9.8900	3.2600	-10.9900	0.0000	0.0000	0.0000	0.0000;
	26683	26696	0.013523	0.069939	0.01132	118.93	0	0	0	0	1	0	0	-25.0300	6.5000	25.1200	-7.2600	0.0000	0.0000	0.0000	0.0000;
	26686	26685	0.000375	0.023576	0	470.36	0	0	1.0125	0	1	0	0	-160.0500	-12.7900	160.1400	18.5300	0.0000	0.0000	0.0000	0.0000;
	26686	26685	0.000375	0.023576	0	470.36	0	0	1.0125	0	1	0	0	-160.0500	-12.7900	160.1400	18.5300	0.0000	0.0000	0.0000	0.0000;
	26685	26687	0.000238	0.00114	0	0	0	0	0	0	1	0	0	19.1900	4.6700	-19.1900	-4.6700	0.0000	0.0000	0.0000	0.0000;
	26688	26686	0.00702	0.030325	0.0047	140.8	0	0	0	0	1	0	0	-101.8600	8.3400	102.5500	-5.8900	0.0000	0.0000	0.0000	0.0000;
	26686	26696	0.021212	0.089914	0.00607	125.17	0	0	0	0	1	0	0	40.1000	1.3500	-39.7800	-0.6600	0.0000	0.0000	0.0000	0.0000;
	26688	26689	0.000277	0.001027	0	0	0	0	0	0	1	0	0	10.1000	1.2300	-10.1000	-1.2300	0.0000	0.0000	0.0000	0.0000;
	26688	26691	0.010955	0.0508	0.00451	140.02	0	0	0	0	1	0	0	95.3700	-10.8900	-94.4300	14.7600	0.0000	0.0000	0.0000	0.0000;
	26690	26691	0.000273	0.001005	0	0	0	0	0	0	1	0	0	-18.4500	-5.7700	18.4500	5.7700	0.0000	0.0000	0.0000	0.0000;
	26691	26692	0.014307	0.077981	0.00685	135.97	0	0	0	0	1	0	0	75.9800	-20.5300	-75.1500	24.3200	0.0000	0.0000	0.0000	0.0000;
	26692	26693	0.000271	0.001179	0	0	0	0	0	0	1	0	0	43.8700	3.7300	-43.8700	-3.7100	0.0000	0.0000	0.0000	0.0000;
	26695	26696	0.000218	0.001177	0	0	0	0	0	0	1	0	0	-14.6700	-7.9200	14.6700	7.9300	0.0000	0.0000	0.0000	0.0000;
	26697	26698	0.010853	0.036204	0.0026	122.71	0	0	0	0	1	0	0	27.5700	3.2600	-27.4900	-3.2500	0.0000	0.0000	0.0000	0.0000;
	26697	26699	0.007679	0.03215	0.00556	126.12	0	0	0	0	1	0	0	-36.5300	-8.8200	36.6400	8.6900	0.0000	0.0000	0.0000	0.0000;
	26697	26708	0.010129	0.04106	0.0039	138.94	0	0	0	0	1	0	0	-89.5200	-12.0800	90.3300	14.9300	0.0000	0.0000	0.0000	0.0000;
	26698	26704	0.005802	0.025094	0.00313	117.6	0	0	0	0	1	0	0	-20.1800	-10.5600	20.2100	10.3600	0.0000	0.0000	0.0000	0.0000;
	26701	26699	0.00566	0.024158	0.00165	136.22	0	0	0	0	1	0	0	-74.6500	19.4500	74.9700	-18.2400	0.0000	0.0000	0.0000	0.0000;
	26699	26708	0.005513	0.024803	0.00363	154.45	0	0	0	0	1	0	0	-101.5800	-12.7000	102.1400	14.8200	0.0000	0.0000	0.0000	0.0000;
	26699	26708	0.005513	0.024803	0.00363	154.45	0	0	0	0	1	0	0	-101.5800	-12.7000	102.1400	14.8200	0.0000	0.0000	0.0000	0.0000;
	26725	26699	0.005576	0.024113	0.0021	130.34	0	0	0	0	1	0	0	-55.1000	-22.0800	55.3000	22.6900	0.0000	0.0000	0.0000	0.0000;
	26708	26700	0.008202	0.028304	0.00284	138.95	0	0	0	0	1	0	0	91.6800	23.4900	-90.9800	-21.3900	0.0000	0.0000	0.0000	0.0000;
	26701	26717	0.007818	0.035739	0.0055	123.83	0	0	0	0	1	0	0	33.4800	-49.6500	-33.2100	50.2900	0.0000	0.0000	0.0000	0.0000;
	26701	26846	0.006068	0.027149	0.00413	107.75	0	0	0	0	1	0	0	-8.9400	13.1500	8.9500	-13.5100	0.0000	0.0000	0.0000	0.0000;
	26702	26793	0.016759	0.077179	0.0101	129.45	0	0	0	0	1	0	0	46.5700	-12.7700	-46.2000	13.4000	0.0000	0.0000	0.0000	0.0000;
	26703	26704	0.000291	0.001151	0	0	0	0	0	0	1	0	0	-61.4800	-30.6300	61.4900	30.6900	0.0000	0.0000	0.0000	0.0000;
	26705	26704	0.008972	0.044737	0.00497	135.7	0	0	0	0	1	0	0	76.1500	29.5900	-75.5900	-27.3000	0.0000	0.0000	0.0000	0.0000;
	26846	26704	0.005914	0.021108	0.00319	109.89	0	0	0	0	1	0	0	6.1300	13.4700	-6.1200	-13.7500	0.0000	0.0000	0.0000	0.0000;
	26705	26706	0.000256	0.001087	0	0	0	0	0	0	1	0	0	26.0700	7.3300	-26.0700	-7.3200	0.0000	0.0000	0.0000	0.0000;
	26705	26991	0.002093	0.008	0.00081	140.61	0	0	0	0	1	0	0	-102.2200	-36.9200	102.4500	37.7200	0.0000	0.0000	0.0000	0.0000;
	26708	26707	0.000412	0.0322	0	509.64	0	0	1	0	1	0	0	-149.9600	-30.1000	150.0500	37.2300	0.0000	0.0000	0.0000	0.0000;
	26708	26707	0.000412	0.0322	0	509.64	0	0	1	0	1	0	0	-149.9600	-30.1000	150.0500	37.2300	0.0000	0.0000	0.0000	0.0000;
	26708	26707	0.000412	0.0322	0	509.64	0	0	1	0	1	0	0	-149.9600	-30.1000	150.0500	37.2300	0.0000	0.0000	0.0000	0.0000;
	26707	26709	0.000224	0.001198	0	0	0	0	0	0	1	0	0	68.7600	23.7100	-68.7500	-23.6500	0.0000	0.0000	0.0000	0.0000;
	27000	26707	0.000648	0.008328	0.11496	1079.69	0	0	0	0	1	0	0	113.0400	-16.1200	-112.9600	4.6900	0.0000	0.0000	0.0000	0.0000;
	26707	28551	0.001395	0.015651	0.63253	1251.75	0	0	0	0	1	0	0	-405.9500	-29.5400	408.0800	-15.3200	0.0000	0.0000	0.0000	0.0000;
	26710	26727	0.013077	0.057513	0.00567	129.96	0	0	0	0	1	0	0	50.6200	-18.6800	-50.2600	19.6700	0.0000	0.0000	0.0000	0.0000;
	26730	26710	0.006369	0.020746	0.00197	135.7	0	0	0	0	1	0	0	72.0900	-0.8400	-71.7800	1.6400	0.0000	0.0000	0.0000	0.0000;
	26712	26711	0.004549	0.020429	0.0019	141.77	0	0	0	0	1	0	0	62.1800	5.6500	-62.0100	-5.1000	0.0000	0.0000	0.0000	0.0000;
	26712	26711	0.004549	0.020429	0.0019	141.77	0	0	0	0	1	0	0	62.1800	5.6500	-62.0100	-5.1000	0.0000	0.0000	0.0000	0.0000;
	26713	26714	0.000274	0.001148	0	0	0	0	0	0	1	0	0	56.2300	26.8000	-56.2200	-26.7600	0.0000	0.0000	0.0000	0.0000;
	26713	26935	0.005297	0.026675	0.00275	119.88	0	0	0	0	1	0	0	-27.0900	9.9100	27.1300	-10.0000	0.0000	0.0000	0.0000	0.0000;
	26715	26716	0.000288	0.001103	0	0	0	0	0	0	1	0	0	20.1700	3.9100	-20.1700	-3.9000	0.0000	0.0000	0.0000	0.0000;
	26717	26718	0.000261	0.001103	0	0	0	0	0	0	1	0	0	95.4500	39.0300	-95.4300	-38.9200	0.0000	0.0000	0.0000	0.0000;
	26727	26717	0.006289	0.024652	0.00237	134.01	0	0	0	0	1	0	0	62.5500	-35.4200	-62.2400	36.3700	0.0000	0.0000	0.0000	0.0000;
	26722	26719	0.004095	0.017965	0.00238	136.94	0	0	0	0	1	0	0	-76.4100	-1.7000	76.6400	2.4300	0.0000	0.0000	0.0000	0.0000;
	26719	26946	0.006739	0.029648	0.00452	141.02	0	0	0	0	1	0	0	-102.0700	-7.9600	102.7300	10.3900	0.0000	0.0000	0.0000	0.0000;
	26720	26840	0.005248	0.025265	0.00254	135	0	0	0	0	1	0	0	-71.9700	-9.7200	72.2300	10.6800	0.0000	0.0000	0.0000	0.0000;
	26720	26924	0.003458	0.015782	0.00194	148.37	0	0	0	0	1	0	0	-86.3300	-24.6300	86.5900	25.6000	0.0000	0.0000	0.0000	0.0000;
	26720	26924	0.003458	0.015782	0.00194	148.37	0	0	0	0	1	0	0	-86.3300	-24.6300	86.5900	25.6000	0.0000	0.0000	0.0000	0.0000;
	26721	26991	0.007029	0.024015	0.00279	151.17	0	0	0	0	1	0	0	-94.1800	-6.5200	94.7800	8.2400	0.0000	0.0000	0.0000	0.0000;
	26721	26991	0.007029	0.024015	0.00279	151.17	0	0	0	0	1	0	0	-94.1800	-6.5200	94.7800	8.2400	0.0000	0.0000	0.0000	0.0000;
	26727	26722	0.009316	0.034527	0.0018	126.88	0	0	0	0	1	0	0	-39.2800	10.6000	39.4200	-10.2500	0.0000	0.0000	0.0000	0.0000;
	26723	26724	0.000248	0.001066	0	0	0	0	0	0	1	0	0	33.4200	13.6500	-33.4200	-13.6400	0.0000	0.0000	0.0000	0.0000;
	26723	26730	0.006042	0.022785	0.00198	141.56	0	0	0	0	1	0	0	59.6800	7.7000	-59.4800	-7.1400	0.0000	0.0000	0.0000	0.0000;
	26723	26730	0.006042	0.022785	0.00198	141.56	0	0	0	0	1	0	0	59.6800	7.7000	-59.4800	-7.1400	0.0000	0.0000	0.0000	0.0000;
	26723	26891	0.017153	0.070774	0.03056	145.42	0	0	0	0	1	0	0	-76.3900	-14.5300	77.3500	15.1500	0.0000	0.0000	0.0000	0.0000;
	26723	26891	0.017153	0.070774	0.03056	145.42	0	0	0	0	1	0	0	-76.3900	-14.5300	77.3500	15.1500	0.0000	0.0000	0.0000	0.0000;
	26725	26726	0.00027	0.001108	0	0	0	0	0	0	1	0	0	60.0500	14.0600	-60.0400	-14.0200	0.0000	0.0000	0.0000	0.0000;
	26728	26725	0.007224	0.02851	0.00363	107.22	0	0	0	0	1	0	0	4.9500	-8.3600	-4.9400	8.0100	0.0000	0.0000	0.0000	0.0000;
	26729	26730	0.000229	0.001143	0	0	0	0	0	0	1	0	0	-26.9900	-11.6500	26.9900	11.6600	0.0000	0.0000	0.0000	0.0000;
	26731	26736	0.020301	0.077161	0.0096	120.54	0	0	0	0	1	0	0	24.5300	-0.3800	-24.4100	-0.1000	0.0000	0.0000	0.0000	0.0000;
	26731	26741	0.02525	0.112945	0.01158	127.99	0	0	0	0	1	0	0	-46.9300	-2.6800	47.4900	4.0300	0.0000	0.0000	0.0000	0.0000;
	26732	26733	0.000296	0.001135	0	0	0	0	0	0	1	0	0	18.6300	7.2200	-18.6300	-7.2200	0.0000	0.0000	0.0000	0.0000;
	26732	26753	0.014242	0.059139	0.00579	110.76	0	0	0	0	1	0	0	-6.9200	-0.3300	6.9200	-0.2600	0.0000	0.0000	0.0000	0.0000;
	26734	26737	0.009655	0.032781	0.00321	118.78	0	0	0	0	1	0	0	-18.9400	17.6800	19.0100	-17.7700	0.0000	0.0000	0.0000	0.0000;
	26735	26736	0.000225	0.00102	0	0	0	0	0	0	1	0	0	-21.6700	-3.8900	21.6700	3.9000	0.0000	0.0000	0.0000	0.0000;
	26737	26736	0.008023	0.033331	0.00266	131.1	0	0	0	0	1	0	0	-55.3000	7.6200	55.5500	-6.8200	0.0000	0.0000	0.0000	0.0000;
	26736	26738	0.020253	0.071824	0.00509	130.3	0	0	0	0	1	0	0	-52.8200	3.0200	53.3900	-1.4800	0.0000	0.0000	0.0000	0.0000;
	26738	26739	0.000212	0.001126	0	0	0	0	0	0	1	0	0	22.6300	6.5100	-22.6300	-6.5000	0.0000	0.0000	0.0000	0.0000;
	26738	26741	0.009967	0.043278	0.0081	136.91	0	0	0	0	1	0	0	-77.2400	-7.7000	77.8300	9.4800	0.0000	0.0000	0.0000	0.0000;
	26738	26745	0.01567	0.070174	0.00535	97.27	0	0	0	0	1	0	0	1.2100	2.6700	-1.2100	-3.2000	0.0000	0.0000	0.0000	0.0000;
	26740	26743	0.000546	0.036651	0	479.98	0	0	1	0	1	0	0	233.2500	62.8900	-232.9500	-42.6400	0.0000	0.0000	0.0000	0.0000;
	26740	26744	0.000299	0.001039	0	0	0	0	0	0	1	0	0	60.7900	6.1900	-60.7800	-6.1500	0.0000	0.0000	0.0000	0.0000;
	26741	26743	-0.000123	-0.008272	0	454.98	0	0	1	0	1	0	0	-233.0100	-47.2100	232.9500	42.6400	0.0000	0.0000	0.0000	0.0000;
	26741	26747	0.011624	0.046232	0.01144	131.07	0	0	0	0	1	0	0	56.2200	9.1200	-55.8500	-8.8100	0.0000	0.0000	0.0000	0.0000;
	26741	26748	0.00904	0.033685	0.00375	127.56	0	0	0	0	1	0	0	51.4700	24.5800	-51.1800	-23.8800	0.0000	0.0000	0.0000	0.0000;
	26742	26743	0.002386	0.160268	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26745	26746	0.00026	0.001006	0	0	0	0	0	0	1	0	0	31.6100	3.5300	-31.6100	-3.5200	0.0000	0.0000	0.0000	0.0000;
	26747	26745	0.009776	0.026837	0.00473	123.85	0	0	0	0	1	0	0	30.4900	0.1100	-30.4000	-0.3300	0.0000	0.0000	0.0000	0.0000;
	26748	26751	0.012392	0.058086	0.00694	117.09	0	0	0	0	1	0	0	25.2700	19.6200	-25.1400	-19.7000	0.0000	0.0000	0.0000	0.0000;
	26749	26750	0.000259	0.001011	0	0	0	0	0	0	1	0	0	36.2200	6.7800	-36.2200	-6.7700	0.0000	0.0000	0.0000	0.0000;
	26749	26751	0.011261	0.041844	0.00524	99.26	0	0	0	0	1	0	0	-9.3200	-16.4400	9.3700	16.0900	0.0000	0.0000	0.0000	0.0000;
	26751	26752	0.000259	0.001075	0	0	0	0	0	0	1	0	0	15.7700	3.6100	-15.7700	-3.6100	0.0000	0.0000	0.0000	0.0000;
	26754	26755	0.000224	0.001055	0	0	0	0	0	0	1	0	0	23.7200	6.0500	-23.7200	-6.0400	0.0000	0.0000	0.0000	0.0000;
	26757	26758	0.008375	0.033759	0.00473	126.53	0	0	0	0	1	0	0	-33.8000	6.3000	33.9100	-6.3200	0.0000	0.0000	0.0000	0.0000;
	26758	26759	0.000273	0.001103	0	0	0	0	0	0	1	0	0	19.0700	3.4400	-19.0700	-3.4400	0.0000	0.0000	0.0000	0.0000;
	26758	26760	0.010796	0.047902	0.00682	131.55	0	0	0	0	1	0	0	-52.9800	2.8700	53.3100	-2.0600	0.0000	0.0000	0.0000	0.0000;
	26764	26762	0.013795	0.07586	0.00866	145.25	0	0	0	0	1	0	0	83.7500	0.2100	-82.8200	3.9800	0.0000	0.0000	0.0000	0.0000;
	26763	26768	0.016951	0.075571	0.0103	126.24	0	0	0	0	1	0	0	36.0900	10.1700	-35.8600	-10.2400	0.0000	0.0000	0.0000	0.0000;
	27060	26763	0.009734	0.04132	0.00749	134.47	0	0	0	0	1	0	0	52.1100	12.4200	-51.8500	-12.1200	0.0000	0.0000	0.0000	0.0000;
	26764	26765	0.000231	0.001192	0	0	0	0	0	0	1	0	0	13.7300	3.1200	-13.7300	-3.1200	0.0000	0.0000	0.0000	0.0000;
	26767	26764	0.010064	0.044473	0.00685	130.88	0	0	0	0	1	0	0	52.5600	4.1600	-52.3000	-3.7200	0.0000	0.0000	0.0000	0.0000;
	26766	26767	0.000275	0.001002	0	0	0	0	0	0	1	0	0	-13.7300	-3.3700	13.7300	3.3700	0.0000	0.0000	0.0000	0.0000;
	26767	26967	0.011586	0.043451	0.00606	137.67	0	0	0	0	1	0	0	-66.2900	-7.5400	66.7800	8.7100	0.0000	0.0000	0.0000	0.0000;
	26768	26769	0.000272	0.001006	0	0	0	0	0	0	1	0	0	23.8000	5.0400	-23.8000	-5.0300	0.0000	0.0000	0.0000	0.0000;
	26770	26768	0.018294	0.086158	0.01049	113.03	0	0	0	0	1	0	0	-12.0300	-6.1200	12.0600	5.2000	0.0000	0.0000	0.0000	0.0000;
	26775	26771	0.007351	0.030248	0.00285	146.46	0	0	0	0	1	0	0	79.8300	7.2800	-79.3700	-5.6900	0.0000	0.0000	0.0000	0.0000;
	26775	26771	0.007351	0.030248	0.00285	146.46	0	0	0	0	1	0	0	79.8300	7.2800	-79.3700	-5.6900	0.0000	0.0000	0.0000	0.0000;
	26774	26773	0.000108	0.008685	0	1451.86	0	0	1	0	1	0	0	-568.1100	-91.9800	568.4400	118.7500	0.0000	0.0000	0.0000	0.0000;
	26773	26779	0.000263	0.001102	0	0	0	0	0	0	1	0	0	68.8200	20.1800	-68.8000	-20.1300	0.0000	0.0000	0.0000	0.0000;
	26841	26773	0.000119	0.002974	1.4745	4228.68	0	0	0	0	1	0	0	1506.3500	-148.4600	-1503.8600	49.2000	0.0000	0.0000	0.0000	0.0000;
	26989	26773	0.000123	0.003311	1.92596	4206.26	0	0	0	0	1	0	0	1427.6600	-348.7400	-1425.2700	203.7400	0.0000	0.0000	0.0000	0.0000;
	26774	26777	0.001011	0.067669	0	529.01	0	0	1	0	1	0	0	355.0500	88.3400	-353.7900	-4.0600	0.0000	0.0000	0.0000	0.0000;
	26774	26778	0.000214	0.001067	0	0	0	0	0	0	1	0	0	213.0600	3.6400	-212.9700	-3.1900	0.0000	0.0000	0.0000	0.0000;
	26775	26777	-0.000575	-0.038483	0	479.01	0	0	1	0	1	0	0	-354.5100	-51.9900	353.7900	4.0600	0.0000	0.0000	0.0000	0.0000;
	26775	26810	0.007686	0.035318	0.00446	141.6	0	0	0	0	1	0	0	60.7900	13.0100	-60.5100	-12.1400	0.0000	0.0000	0.0000	0.0000;
	26775	26810	0.007686	0.035318	0.00446	141.6	0	0	0	0	1	0	0	60.7900	13.0100	-60.5100	-12.1400	0.0000	0.0000	0.0000	0.0000;
	26776	26777	0.001881	0.125857	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26778	26842	0.001364	0.016766	0.33972	1211.16	0	0	0	0	1	0	0	-312.8400	-12.5800	314.0900	-8.7700	0.0000	0.0000	0.0000	0.0000;
	26778	26870	0.000495	0.007021	0.18101	1131.03	0	0	0	0	1	0	0	-138.1400	-53.0300	138.2300	34.8900	0.0000	0.0000	0.0000	0.0000;
	26780	26781	0.005063	0.024346	0.00404	133.15	0	0	0	0	1	0	0	-60.9300	-9.7600	61.1200	10.2600	0.0000	0.0000	0.0000	0.0000;
	26780	26812	0.0081	0.035972	0.00278	111.62	0	0	0	0	1	0	0	6.0800	3.5400	-6.0700	-3.8100	0.0000	0.0000	0.0000	0.0000;
	26781	26797	0.013418	0.069699	0.00654	138.56	0	0	0	0	1	0	0	-92.7100	-20.7700	93.9000	26.2300	0.0000	0.0000	0.0000	0.0000;
	26781	26805	0.005761	0.024543	0.00296	103.06	0	0	0	0	1	0	0	1.5100	1.1000	-1.5100	-1.4000	0.0000	0.0000	0.0000	0.0000;
	26781	26809	0.005178	0.024006	0.00332	108.02	0	0	0	0	1	0	0	1.1200	2.7900	-1.1200	-3.1300	0.0000	0.0000	0.0000	0.0000;
	26782	26783	0.000235	0.00113	0	0	0	0	0	0	1	0	0	38.1300	11.2400	-38.1300	-11.2200	0.0000	0.0000	0.0000	0.0000;
	26784	26785	0.016639	0.076486	0.00896	99.22	0	0	0	0	1	0	0	2.9500	-10.7400	-2.9300	9.9200	0.0000	0.0000	0.0000	0.0000;
	26787	26784	0.007457	0.030688	0.0048	119.33	0	0	0	0	1	0	0	23.4400	-2.0400	-23.4000	1.7300	0.0000	0.0000	0.0000	0.0000;
	26785	26786	0.000286	0.001042	0	0	0	0	0	0	1	0	0	34.1100	3.7500	-34.1100	-3.7400	0.0000	0.0000	0.0000	0.0000;
	26805	26787	0.009706	0.047214	0.00539	127.41	0	0	0	0	1	0	0	44.0700	5.4200	-43.8900	-5.0500	0.0000	0.0000	0.0000	0.0000;
	26788	26789	0.000272	0.001019	0	0	0	0	0	0	1	0	0	28.1600	17.4000	-28.1600	-17.3900	0.0000	0.0000	0.0000	0.0000;
	26788	26790	0.011291	0.056478	0.00679	132.07	0	0	0	0	1	0	0	-58.4500	-11.7600	58.8400	13.0100	0.0000	0.0000	0.0000	0.0000;
	26790	26795	0.008689	0.034431	0.0028	120.22	0	0	0	0	1	0	0	28.8100	-26.6300	-28.6800	26.8400	0.0000	0.0000	0.0000	0.0000;
	26790	26806	0.007991	0.041528	0.00279	147.94	0	0	0	0	1	0	0	-87.5300	-0.5700	88.1100	3.3000	0.0000	0.0000	0.0000	0.0000;
	26790	26806	0.007991	0.041528	0.00279	147.94	0	0	0	0	1	0	0	-87.5300	-0.5700	88.1100	3.3000	0.0000	0.0000	0.0000	0.0000;
	26791	26793	0.014577	0.061789	0.00839	117.8	0	0	0	0	1	0	0	-14.6100	16.4800	14.6800	-17.0900	0.0000	0.0000	0.0000	0.0000;
	26795	26791	0.003581	0.014347	0.00248	113.36	0	0	0	0	1	0	0	16.6800	-38.7500	-16.6300	38.7200	0.0000	0.0000	0.0000	0.0000;
	26792	26795	0.010193	0.039645	0.00571	128.76	0	0	0	0	1	0	0	48.3200	-7.1600	-48.1000	7.4300	0.0000	0.0000	0.0000	0.0000;
	26792	26946	0.010852	0.042288	0.00373	137.08	0	0	0	0	1	0	0	-77.1700	1.4800	77.7800	0.4700	0.0000	0.0000	0.0000	0.0000;
	26794	26795	0.000221	0.001048	0	0	0	0	0	0	1	0	0	-60.0900	-4.4400	60.0900	4.4800	0.0000	0.0000	0.0000	0.0000;
	26800	26796	0.008526	0.039706	0.00583	136.95	0	0	0	0	1	0	0	71.2400	13.8200	-70.8200	-12.4800	0.0000	0.0000	0.0000	0.0000;
	26796	26808	0.011958	0.050612	0.00781	131.9	0	0	0	0	1	0	0	53.2900	7.3500	-52.9600	-6.7600	0.0000	0.0000	0.0000	0.0000;
	26797	26802	0.006557	0.025215	0.00379	124.15	0	0	0	0	1	0	0	32.4100	7.6300	-32.3400	-7.7800	0.0000	0.0000	0.0000	0.0000;
	26797	26869	0.001828	0.00782	0.00122	144.48	0	0	0	0	1	0	0	-71.9200	-18.1200	72.0100	18.3900	0.0000	0.0000	0.0000	0.0000;
	26797	26869	0.001828	0.00782	0.00122	144.48	0	0	0	0	1	0	0	-71.9200	-18.1200	72.0100	18.3900	0.0000	0.0000	0.0000	0.0000;
	26798	26799	0.000272	0.001145	0	0	0	0	0	0	1	0	0	24.6400	0.8800	-24.6400	-0.8700	0.0000	0.0000	0.0000	0.0000;
	26798	26800	0.01083	0.0431	0.00533	140.92	0	0	0	0	1	0	0	95.3000	-30.3300	-94.2800	33.8000	0.0000	0.0000	0.0000	0.0000;
	26800	26801	0.000202	0.001075	0	0	0	0	0	0	1	0	0	23.0400	3.3900	-23.0400	-3.3900	0.0000	0.0000	0.0000	0.0000;
	26802	26803	0.010911	0.051441	0.00327	135.16	0	0	0	0	1	0	0	73.8200	19.3400	-73.2300	-16.8800	0.0000	0.0000	0.0000	0.0000;
	26869	26802	0.004764	0.019157	0.00239	134.88	0	0	0	0	1	0	0	72.1100	18.0000	-71.8700	-17.2800	0.0000	0.0000	0.0000	0.0000;
	26803	26804	0.000238	0.001166	0	0	0	0	0	0	1	0	0	15.1900	7.7400	-15.1900	-7.7300	0.0000	0.0000	0.0000	0.0000;
	26803	26805	0.008579	0.033467	0.00313	130.93	0	0	0	0	1	0	0	58.0400	9.1400	-57.7500	-8.3500	0.0000	0.0000	0.0000	0.0000;
	26806	26924	0.006243	0.031765	0.00426	155.9	0	0	0	0	1	0	0	-107.4600	-8.0600	108.1400	11.0500	0.0000	0.0000	0.0000	0.0000;
	26806	26924	0.006243	0.031765	0.00426	155.9	0	0	0	0	1	0	0	-107.4600	-8.0600	108.1400	11.0500	0.0000	0.0000	0.0000	0.0000;
	26809	26808	0.01117	0.041682	0.00258	125.6	0	0	0	0	1	0	0	-28.6400	-2.8600	28.7300	2.9300	0.0000	0.0000	0.0000	0.0000;
	26810	26811	0.000299	0.001079	0	0	0	0	0	0	1	0	0	95.1700	21.8100	-95.1400	-21.7100	0.0000	0.0000	0.0000	0.0000;
	26812	26810	0.006613	0.0273	0.00224	120.01	0	0	0	0	1	0	0	-25.8000	-2.5200	25.8400	2.4700	0.0000	0.0000	0.0000	0.0000;
	26813	26814	0.000765	0.020058	0	410.58	0	0	1.05	0	1	0	0	-296.4200	-73.8800	297.1500	92.9200	0.0000	0.0000	0.0000	0.0000;
	26813	26815	0.000888	0.024114	0	409.39	0	0	1.05625	0	1	0	0	-296.3000	-69.9100	297.1500	92.9200	0.0000	0.0000	0.0000	0.0000;
	26813	26816	0.000276	0.001044	0	0	0	0	0	0	1	0	0	592.7200	143.7900	-591.7700	-140.2000	0.0000	0.0000	0.0000	0.0000;
	26813	26817	0.000276	0.00103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26816	26862	0.005456	0.022813	0.00243	167.3	0	0	0	0	1	0	0	106.0900	6.8600	-105.5200	-4.7300	0.0000	0.0000	0.0000	0.0000;
	26816	26862	0.005456	0.022813	0.00243	167.3	0	0	0	0	1	0	0	106.0900	6.8600	-105.5200	-4.7300	0.0000	0.0000	0.0000	0.0000;
	26816	26862	0.005456	0.022813	0.00243	167.3	0	0	0	0	1	0	0	106.0900	6.8600	-105.5200	-4.7300	0.0000	0.0000	0.0000	0.0000;
	26816	26906	0.002947	0.014727	0.00136	130.15	0	0	0	0	1	0	0	-56.0200	16.1000	56.1100	-15.7800	0.0000	0.0000	0.0000	0.0000;
	26816	26980	0.010235	0.037657	0.00286	169.11	0	0	0	0	1	0	0	121.3400	-9.7100	-119.9400	14.5900	0.0000	0.0000	0.0000	0.0000;
	26816	26980	0.010235	0.037657	0.00286	169.11	0	0	0	0	1	0	0	121.3400	-9.7100	-119.9400	14.5900	0.0000	0.0000	0.0000	0.0000;
	26816	26980	0.010235	0.037657	0.00286	169.11	0	0	0	0	1	0	0	121.3400	-9.7100	-119.9400	14.5900	0.0000	0.0000	0.0000	0.0000;
	26819	26818	0.000103	0.007234	0	1394.13	0	0	1.00625	0	1	0	0	-398.0800	-135.9000	398.2400	147.5800	0.0000	0.0000	0.0000	0.0000;
	26818	26823	0.000146	0.012352	0	1348.19	0	0	1.0625	0	1	0	0	-198.5800	-74.0800	198.6400	79.6900	0.0000	0.0000	0.0000	0.0000;
	26818	26824	0.000111	0.008438	0	1343.21	0	0	1.05625	0	1	0	0	-198.6000	-40.6800	198.6400	44.1500	0.0000	0.0000	0.0000	0.0000;
	26818	26825	0.00014	0.009627	0	1342.86	0	0	1.05625	0	1	0	0	-198.5800	-75.3500	198.6400	79.6900	0.0000	0.0000	0.0000	0.0000;
	26818	26826	0.000125	0.010457	0	1339.27	0	0	1.0625	0	1	0	0	-198.5900	-74.9300	198.6400	79.6900	0.0000	0.0000	0.0000	0.0000;
	26818	26827	7.7e-05	0.005797	0	1336.36	0	0	1.05625	0	1	0	0	-198.6100	-77.0600	198.6400	79.6900	0.0000	0.0000	0.0000	0.0000;
	26818	26828	0.000225	0.001053	0	0	0	0	0	0	1	0	0	594.7100	194.5200	-593.9200	-190.8300	0.0000	0.0000	0.0000	0.0000;
	26818	26829	0.000279	0.001098	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26819	26822	0.000742	0.057639	0	497.38	0	0	1	0	1	0	0	180.5900	70.8000	-180.3400	-51.2500	0.0000	0.0000	0.0000	0.0000;
	26819	26858	0.000503	0.006149	0.09761	1112.94	0	0	0	0	1	0	0	-129.0800	53.3800	129.1700	-63.0700	0.0000	0.0000	0.0000	0.0000;
	26820	26822	-0.000408	-0.031729	0	422.38	0	0	1	0	1	0	0	-180.4800	-62.0100	180.3400	51.2500	0.0000	0.0000	0.0000	0.0000;
	26821	26822	0.001391	0.108055	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26828	26841	0.000199	0.005841	2.70069	4120.67	0	0	0	0	1	0	0	673.8100	-2.3600	-672.9500	-270.0300	0.0000	0.0000	0.0000	0.0000;
	26857	26828	4.3e-05	0.001188	0.54557	3941.68	0	0	0	0	1	0	0	48.1000	-415.5700	-48.0400	356.8600	0.0000	0.0000	0.0000	0.0000;
	26828	28346	0.000315	0.008196	4.49095	4020.81	0	0	0	0	1	0	0	-31.8400	-163.6700	31.8700	-331.3500	0.0000	0.0000	0.0000	0.0000;
	26831	26830	0.000103	0.006976	0	1466.35	0	0	1	0	1	0	0	-667.2900	5.6100	667.7200	23.0000	0.0000	0.0000	0.0000	0.0000;
	26830	26833	0.000123	0.009083	0	1357.42	0	0	1.01875	0	1	0	0	-199.0800	-61.5200	199.1300	65.2800	0.0000	0.0000	0.0000	0.0000;
	26830	26834	8.8e-05	0.007088	0	1357.15	0	0	1.0125	0	1	0	0	-199.0900	-54.7100	199.1300	57.5600	0.0000	0.0000	0.0000	0.0000;
	26830	26835	0.000103	0.00809	0	1355.26	0	0	1.01875	0	1	0	0	-199.0900	-69.9400	199.1300	73.3800	0.0000	0.0000	0.0000	0.0000;
	26830	26837	0.000235	0.001107	0	0	0	0	0	0	1	0	0	-70.4600	-348.6700	70.7300	349.9600	0.0000	0.0000	0.0000	0.0000;
	26832	26831	0.000537	0.02628	0	416.39	0	0	1	0	1	0	0	-173.2100	4.4200	173.3600	2.8500	0.0000	0.0000	0.0000	0.0000;
	26831	26836	0.000227	0.001162	0	0	0	0	0	0	1	0	0	493.9300	-8.4600	-493.4200	11.0700	0.0000	0.0000	0.0000	0.0000;
	27007	26832	0.010897	0.031927	0.00546	138.28	0	0	0	0	1	0	0	-88.6100	-1.4600	89.4200	3.2300	0.0000	0.0000	0.0000	0.0000;
	26832	27028	0.005577	0.02577	0.00335	131.9	0	0	0	0	1	0	0	-59.5600	4.5400	59.7400	-4.0500	0.0000	0.0000	0.0000	0.0000;
	27036	26837	0.000219	0.00566	2.24535	4168.13	0	0	0	0	1	0	0	965.0500	-212.8400	-963.1600	16.4800	0.0000	0.0000	0.0000	0.0000;
	26839	26838	7.9e-05	0.006201	0	1462.67	0	0	1	0	1	0	0	-598.2200	-10.3500	598.4800	30.7800	0.0000	0.0000	0.0000	0.0000;
	26838	26841	0.000265	0.001072	0	0	0	0	0	0	1	0	0	-83.3000	-93.7100	83.3400	93.8700	0.0000	0.0000	0.0000	0.0000;
	26840	26839	0.000306	0.017497	0	354.54	0	0	1	0	1	0	0	-118.0500	5.5100	118.0900	-3.2600	0.0000	0.0000	0.0000	0.0000;
	26839	26842	0.000288	0.001178	0	0	0	0	0	0	1	0	0	480.1400	13.6000	-479.5200	-11.1000	0.0000	0.0000	0.0000	0.0000;
	26924	26840	0.002248	0.009998	0.00142	126.54	0	0	0	0	1	0	0	-45.7700	16.2500	45.8200	-16.1900	0.0000	0.0000	0.0000	0.0000;
	26841	26857	0.000159	0.004774	2.45325	4150.44	0	0	0	0	1	0	0	-831.9600	-188.7400	832.9700	-49.9200	0.0000	0.0000	0.0000	0.0000;
	26841	26893	0.000178	0.005031	2.57652	4045.51	0	0	0	0	1	0	0	-514.1500	-199.2500	514.5800	-70.8600	0.0000	0.0000	0.0000	0.0000;
	26964	26841	9.9e-05	0.002375	1.33679	4129.63	0	0	0	0	1	0	0	-826.7200	70.1400	827.3500	-201.2000	0.0000	0.0000	0.0000	0.0000;
	26841	26989	2.3e-05	0.000685	0.32639	4004.29	0	0	0	0	1	0	0	-397.9800	913.8200	398.1900	-942.8200	0.0000	0.0000	0.0000	0.0000;
	26842	27000	0.000363	0.00426	0.08786	1116.86	0	0	0	0	1	0	0	165.4400	19.8700	-165.3400	-28.2700	0.0000	0.0000	0.0000	0.0000;
	26843	26844	0.001185	0.034055	0	244.77	0	0	0.96875	0	1	0	0	-9.9900	0.0300	9.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	26843	26845	0.00175	0.049065	0	210.85	0	0	0.96875	0	1	0	0	-5.0900	0.0100	5.0900	0.0000	0.0000	0.0000	0.0000	0.0000;
	26843	26846	0.000299	0.001122	0	0	0	0	0	0	1	0	0	15.0800	-0.0400	-15.0800	0.0400	0.0000	0.0000	0.0000	0.0000;
	26843	26847	0.000225	0.001035	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26849	26848	5.9e-05	0.004768	0	1385.5	0	0	1.00625	0	1	0	0	-409.5100	-23.2600	409.6000	30.6000	0.0000	0.0000	0.0000	0.0000;
	26848	26853	8.7e-05	0.007516	0	1499.41	0	0	1.01875	0	1	0	0	-323.2800	-59.7500	323.3600	67.4400	0.0000	0.0000	0.0000	0.0000;
	26848	26854	0.000115	0.009011	0	1498.66	0	0	1.01875	0	1	0	0	-323.2500	-58.2400	323.3600	67.4400	0.0000	0.0000	0.0000	0.0000;
	26848	26855	0.000115	0.007832	0	1497.58	0	0	1.01875	0	1	0	0	-323.2500	-59.4300	323.3600	67.4400	0.0000	0.0000	0.0000	0.0000;
	26848	26856	0.00012	0.008983	0	1495.02	0	0	1.01875	0	1	0	0	-323.2400	-58.2700	323.3600	67.4400	0.0000	0.0000	0.0000	0.0000;
	26848	26857	0.000259	0.001058	0	0	0	0	0	0	1	0	0	883.4100	-455.9600	-881.0700	465.4900	0.0000	0.0000	0.0000	0.0000;
	26849	26852	0.000397	0.025085	0	461.74	0	0	1	0	1	0	0	-203.8100	34.1700	203.9700	-24.4900	0.0000	0.0000	0.0000	0.0000;
	26849	26858	0.000271	0.001014	0	0	0	0	0	0	1	0	0	613.3200	-10.9100	-612.4000	14.3500	0.0000	0.0000	0.0000	0.0000;
	26850	26852	-0.000135	-0.008546	0	436.74	0	0	1	0	1	0	0	203.9100	-27.7900	-203.9700	24.4900	0.0000	0.0000	0.0000	0.0000;
	26850	27035	0.004705	0.018677	0.00153	119.04	0	0	0	0	1	0	0	20.1800	12.0800	-20.1600	-12.1500	0.0000	0.0000	0.0000	0.0000;
	27046	26850	0.001899	0.008513	0.00118	160.23	0	0	0	0	1	0	0	90.1300	0.0800	-89.9900	0.4200	0.0000	0.0000	0.0000	0.0000;
	27046	26850	0.001899	0.008513	0.00118	160.23	0	0	0	0	1	0	0	90.1300	0.0800	-89.9900	0.4200	0.0000	0.0000	0.0000	0.0000;
	27046	26850	0.001899	0.008513	0.00118	160.23	0	0	0	0	1	0	0	90.1300	0.0800	-89.9900	0.4200	0.0000	0.0000	0.0000	0.0000;
	26851	26852	0.001608	0.101451	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27062	26858	0.001112	0.014141	0.42352	1276.93	0	0	0	0	1	0	0	-480.8300	-64.3100	483.2300	48.7100	0.0000	0.0000	0.0000	0.0000;
	26859	26860	0.000273	0.001043	0	0	0	0	0	0	1	0	0	19.1800	8.9500	-19.1800	-8.9400	0.0000	0.0000	0.0000	0.0000;
	26861	26862	0.000207	0.001022	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26864	26863	0.000126	0.010433	0	1432.07	0	0	1	0	1	0	0	-543.9100	-6.7900	544.2600	35.5300	0.0000	0.0000	0.0000	0.0000;
	26863	26866	0.000264	0.001024	0	0	0	0	0	0	1	0	0	-544.2600	-35.5300	544.9900	38.3500	0.0000	0.0000	0.0000	0.0000;
	26865	26864	0.00055	0.029349	0	487.85	0	0	1	0	1	0	0	-184.8700	-41.3500	185.0600	51.4300	0.0000	0.0000	0.0000	0.0000;
	26865	26864	0.00055	0.029349	0	487.85	0	0	1	0	1	0	0	-184.8700	-41.3500	185.0600	51.4300	0.0000	0.0000	0.0000	0.0000;
	26864	26867	0.000258	0.001132	0	0	0	0	0	0	1	0	0	267.8800	-48.1100	-267.7100	48.8900	0.0000	0.0000	0.0000	0.0000;
	26866	26937	9.4e-05	0.002432	1.2854	4152.76	0	0	0	0	1	0	0	912.8700	-199.2100	-912.1300	78.6500	0.0000	0.0000	0.0000	0.0000;
	26866	28475	0.000186	0.005415	2.04155	4056.24	0	0	0	0	1	0	0	-520.9100	-157.2000	521.3800	-51.1900	0.0000	0.0000	0.0000	0.0000;
	26866	28533	0.000231	0.006149	3.17913	4144.14	0	0	0	0	1	0	0	-936.9400	-135.1000	938.8200	-160.0300	0.0000	0.0000	0.0000	0.0000;
	26867	28381	0.001084	0.011446	0.36748	1330.22	0	0	0	0	1	0	0	-517.9700	-29.9100	520.6800	18.7300	0.0000	0.0000	0.0000	0.0000;
	26869	26868	0.000651	0.031892	0	415.52	0	0	1.01875	0	1	0	0	-168.1900	-48.1900	168.3800	57.5200	0.0000	0.0000	0.0000	0.0000;
	26868	26870	0.000201	0.001117	0	0	0	0	0	0	1	0	0	-168.3800	61.2800	168.4400	-60.9500	0.0000	0.0000	0.0000	0.0000;
	26868	26871	0.000258	0.001162	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27000	26870	0.001109	0.01165	0.27971	1205.77	0	0	0	0	1	0	0	307.6500	-45.9700	-306.6700	26.0600	0.0000	0.0000	0.0000	0.0000;
	26872	26873	0.00086	0.027208	0	312.45	0	0	1.04375	0	1	0	0	-74.8500	-30.1300	74.9100	31.9000	0.0000	0.0000	0.0000	0.0000;
	26872	26874	0.000208	0.00107	0	0	0	0	0	0	1	0	0	74.8500	30.1300	-74.8400	-30.0700	0.0000	0.0000	0.0000	0.0000;
	26874	27038	0.001464	0.005432	0.00057	134.66	0	0	0	0	1	0	0	-73.2900	14.2000	73.3600	-13.9900	0.0000	0.0000	0.0000	0.0000;
	26875	26876	0.00099	0.027995	0	319.89	0	0	1.05	0	1	0	0	-84.0300	-5.7400	84.1000	7.7200	0.0000	0.0000	0.0000	0.0000;
	26875	26877	0.000692	0.019746	0	319.31	0	0	1.05	0	1	0	0	-84.0500	-10.1100	84.1000	11.5200	0.0000	0.0000	0.0000	0.0000;
	26875	26878	0.001017	0.029673	0	319.31	0	0	1.05625	0	1	0	0	-84.0200	-25.0800	84.1000	27.3800	0.0000	0.0000	0.0000	0.0000;
	26875	26879	0.001159	0.03397	0	319.3	0	0	1.05625	0	1	0	0	-84.0100	-21.2700	84.1000	23.8500	0.0000	0.0000	0.0000	0.0000;
	26875	26880	0.001495	0.042763	0	318.89	0	0	1.05625	0	1	0	0	-83.9900	-15.6900	84.1000	18.8400	0.0000	0.0000	0.0000	0.0000;
	26875	26881	0.001573	0.041998	0	318.81	0	0	1.05625	0	1	0	0	-83.9800	-15.8700	84.1000	18.9700	0.0000	0.0000	0.0000	0.0000;
	26875	26882	0.001343	0.038804	0	160.62	0	0	1.04375	0	1	0	0	-2.4000	-0.4600	2.4000	0.4600	0.0000	0.0000	0.0000	0.0000;
	26875	26883	0.000249	0.001093	0	0	0	0	0	0	1	0	0	506.4800	94.2300	-505.8900	-91.6100	0.0000	0.0000	0.0000	0.0000;
	26875	26884	0.000266	0.001049	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26883	26895	0.004985	0.018998	0.00217	149.79	0	0	0	0	1	0	0	90.4100	15.9800	-90.0200	-14.7600	0.0000	0.0000	0.0000	0.0000;
	26883	26895	0.004985	0.018998	0.00217	149.79	0	0	0	0	1	0	0	90.4100	15.9800	-90.0200	-14.7600	0.0000	0.0000	0.0000	0.0000;
	26883	26913	0.000962	0.005052	0.0006	143.76	0	0	0	0	1	0	0	66.5800	10.8500	-66.5400	-10.7100	0.0000	0.0000	0.0000	0.0000;
	26883	26913	0.000962	0.005052	0.0006	143.76	0	0	0	0	1	0	0	66.5800	10.8500	-66.5400	-10.7100	0.0000	0.0000	0.0000	0.0000;
	26883	26930	0.0056	0.026944	0.00245	138.42	0	0	0	0	1	0	0	86.9300	21.4200	-86.5300	-19.7300	0.0000	0.0000	0.0000	0.0000;
	26885	26886	0.000258	0.001081	0	0	0	0	0	0	1	0	0	248.1000	-30.3000	-247.9500	30.9300	0.0000	0.0000	0.0000	0.0000;
	26886	26906	0.005227	0.026369	0.00231	166.66	0	0	0	0	1	0	0	99.4400	-19.4100	-98.9400	21.6700	0.0000	0.0000	0.0000	0.0000;
	26886	26906	0.005227	0.026369	0.00231	166.66	0	0	0	0	1	0	0	99.4400	-19.4100	-98.9400	21.6700	0.0000	0.0000	0.0000	0.0000;
	26886	26906	0.005227	0.026369	0.00231	166.66	0	0	0	0	1	0	0	99.4400	-19.4100	-98.9400	21.6700	0.0000	0.0000	0.0000	0.0000;
	26950	26886	0.004807	0.021045	0.00221	126.27	0	0	0	0	1	0	0	-33.7500	-9.6400	33.8100	9.6400	0.0000	0.0000	0.0000	0.0000;
	27031	26886	0.001615	0.006102	0.00059	156.19	0	0	0	0	1	0	0	108.5000	-23.2100	-108.3100	23.8500	0.0000	0.0000	0.0000	0.0000;
	27031	26886	0.001615	0.006102	0.00059	156.19	0	0	0	0	1	0	0	108.5000	-23.2100	-108.3100	23.8500	0.0000	0.0000	0.0000	0.0000;
	26887	26888	0.00141	0.038016	0	387.2	0	0	1.09375	0	1	0	0	-228.2900	-77.1100	229.1600	100.5200	0.0000	0.0000	0.0000	0.0000;
	26887	26889	0.000731	0.018903	0	386.22	0	0	1.075	0	1	0	0	-228.7000	-96.5900	229.1600	108.5300	0.0000	0.0000	0.0000	0.0000;
	26887	26890	0.001564	0.041806	0	385.88	0	0	1.09375	0	1	0	0	-228.2000	-74.9400	229.1600	100.5200	0.0000	0.0000	0.0000	0.0000;
	26887	26891	0.000279	0.001188	0	0	0	0	0	0	1	0	0	685.1900	248.6400	-683.8800	-243.0400	0.0000	0.0000	0.0000	0.0000;
	26887	26892	0.000272	0.001121	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26894	26893	9.8e-05	0.006949	0	1313.11	0	0	1	0	1	0	0	-249.9700	-61.8900	250.0300	66.1200	0.0000	0.0000	0.0000	0.0000;
	26893	26896	0.000125	0.010163	0	1240.56	0	0	1	0	1	0	0	-133.9900	16.5800	134.0100	-14.8900	0.0000	0.0000	0.0000	0.0000;
	26893	26897	4.7e-05	0.003906	0	1231.36	0	0	1	0	1	0	0	-134.0000	15.5400	134.0100	-14.8900	0.0000	0.0000	0.0000	0.0000;
	26893	26898	0.000134	0.008984	0	1225.3	0	0	1	0	1	0	0	-133.9800	16.3800	134.0100	-14.8900	0.0000	0.0000	0.0000	0.0000;
	26893	26899	0.000131	0.010459	0	1225.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26893	26900	3.7e-05	0.002459	0	1219.9	0	0	1	0	1	0	0	-134.0000	15.3000	134.0100	-14.8900	0.0000	0.0000	0.0000	0.0000;
	26893	26901	0.000104	0.009499	0	1210.98	0	0	1	0	1	0	0	-133.9900	-8.7800	134.0100	10.3400	0.0000	0.0000	0.0000	0.0000;
	26893	26964	0.000169	0.004673	2.66884	4154.77	0	0	0	0	1	0	0	977.9000	-124.0800	-976.4300	-128.5000	0.0000	0.0000	0.0000	0.0000;
	28328	26893	0.0001	0.002501	1.00178	4121.22	0	0	0	0	1	0	0	819.0500	-168.4800	-818.4300	74.0700	0.0000	0.0000	0.0000	0.0000;
	26893	28475	0.00017	0.004077	2.37085	4170.3	0	0	0	0	1	0	0	-1108.5100	47.7600	1110.4600	-260.8900	0.0000	0.0000	0.0000	0.0000;
	26895	26894	0.000492	0.028993	0	254.41	0	0	1	0	1	0	0	-5.7500	-6.7000	5.7500	6.7200	0.0000	0.0000	0.0000	0.0000;
	26894	26902	0.000238	0.001187	0	0	0	0	0	0	1	0	0	244.2200	55.1700	-244.0800	-54.4900	0.0000	0.0000	0.0000	0.0000;
	26894	26903	0.000281	0.001006	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26913	26895	0.003475	0.013243	0.00188	141.09	0	0	0	0	1	0	0	104.4100	20.2900	-104.0500	-19.1300	0.0000	0.0000	0.0000	0.0000;
	26902	26910	0.000583	0.006717	0.10746	1285.06	0	0	0	0	1	0	0	466.7400	49.2500	-465.5600	-47.2600	0.0000	0.0000	0.0000	0.0000;
	28008	26902	0.000764	0.009613	0.15402	1160.44	0	0	0	0	1	0	0	223.0100	-17.6200	-222.6600	5.2400	0.0000	0.0000	0.0000	0.0000;
	26904	26905	0.001129	0.034925	0	407.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26904	26906	0.000231	0.001051	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26908	26907	0.000196	0.012488	0	531.5	0	0	1.0125	0	1	0	0	-177.9100	-30.2100	177.9700	34.0400	0.0000	0.0000	0.0000	0.0000;
	26908	26907	0.000196	0.012488	0	531.5	0	0	1.0125	0	1	0	0	-177.9100	-30.2100	177.9700	34.0400	0.0000	0.0000	0.0000	0.0000;
	26908	26907	0.000196	0.012488	0	531.5	0	0	1.0125	0	1	0	0	-177.9100	-30.2100	177.9700	34.0400	0.0000	0.0000	0.0000	0.0000;
	26907	26909	0.000898	0.044584	0	312.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26907	26910	0.000248	0.001129	0	0	0	0	0	0	1	0	0	-533.9100	-102.1100	534.5900	105.2200	0.0000	0.0000	0.0000	0.0000;
	26907	26911	0.000279	0.001152	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26912	26913	0.000248	0.001128	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26914	26917	0.0001	0.000392	0	754.22	0	0	1	0	1	0	0	-48.3600	-3.5900	48.3600	3.6000	0.0000	0.0000	0.0000	0.0000;
	26914	26918	0.00026	0.001186	0	0	0	0	0	0	1	0	0	96.7300	-1.7800	-96.7100	1.8900	0.0000	0.0000	0.0000	0.0000;
	26914	26919	0.000224	0.001123	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26915	26917	0.000694	0.018396	0	377.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26916	26917	0.000694	0.018396	0	377.11	0	0	1	0	1	0	0	48.3800	4.0000	-48.3600	-3.6000	0.0000	0.0000	0.0000	0.0000;
	27038	26918	0.003089	0.01282	0.00182	137.4	0	0	0	0	1	0	0	83.0500	19.4900	-82.8500	-18.8300	0.0000	0.0000	0.0000	0.0000;
	26920	26921	0.001548	0.040326	0	334.06	0	0	1.03125	0	1	0	0	-114.6500	-27.3600	114.8600	32.8200	0.0000	0.0000	0.0000	0.0000;
	26920	26922	0.001047	0.032345	0	332.79	0	0	1.03125	0	1	0	0	-114.7100	-37.0000	114.8600	41.5800	0.0000	0.0000	0.0000	0.0000;
	26920	26923	0.001402	0.042015	0	332.2	0	0	1.03125	0	1	0	0	-114.6700	-26.4500	114.8600	32.1100	0.0000	0.0000	0.0000	0.0000;
	26920	26924	0.000295	0.001086	0	0	0	0	0	0	1	0	0	344.0400	90.8100	-343.7000	-89.5500	0.0000	0.0000	0.0000	0.0000;
	26920	26925	0.000231	0.001172	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26926	26927	0.001317	0.038109	0	343.06	0	0	1	0	1	0	0	-142.0800	-2.2800	142.3300	9.3800	0.0000	0.0000	0.0000	0.0000;
	26926	26928	0.001162	0.03246	0	341.94	0	0	1	0	1	0	0	-142.1100	-4.5000	142.3300	10.5500	0.0000	0.0000	0.0000	0.0000;
	26926	26929	0.001363	0.037349	0	341.1	0	0	1	0	1	0	0	-142.0800	-2.3000	142.3300	9.2500	0.0000	0.0000	0.0000	0.0000;
	26926	26930	0.000299	0.001114	0	0	0	0	0	0	1	0	0	426.2700	9.0800	-425.7700	-7.2100	0.0000	0.0000	0.0000	0.0000;
	26926	26931	0.000283	0.001034	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26932	26933	0.000722	0.016987	0	603.85	0	0	1.01875	0	1	0	0	-225.8100	18.6100	226.1600	-10.2300	0.0000	0.0000	0.0000	0.0000;
	26932	26934	0.00087	0.022376	0	603.85	0	0	1.01875	0	1	0	0	-237.4900	22.4700	237.9700	-10.2300	0.0000	0.0000	0.0000	0.0000;
	26932	26935	0.000216	0.001086	0	0	0	0	0	0	1	0	0	463.3000	-41.0900	-462.8700	43.2600	0.0000	0.0000	0.0000	0.0000;
	26932	26936	0.000262	0.001013	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26938	26937	0.0001	0.007674	0	1484.21	0	0	1	0	1	0	0	-671.2600	-111.0500	671.7000	144.3100	0.0000	0.0000	0.0000	0.0000;
	26937	26940	0.000116	0.008223	0	1324.01	0	0	1.025	0	1	0	0	-180.1400	-88.6300	180.1800	91.8200	0.0000	0.0000	0.0000	0.0000;
	26937	26941	0.00012	0.010168	0	1319.58	0	0	1.03125	0	1	0	0	-180.1400	-87.8300	180.1800	91.8200	0.0000	0.0000	0.0000	0.0000;
	26937	26942	5.7e-05	0.004493	0	1317.85	0	0	1.025	0	1	0	0	-180.1600	-90.0600	180.1800	91.8200	0.0000	0.0000	0.0000	0.0000;
	27055	26937	0.000184	0.005254	2.63038	4200.85	0	0	0	0	1	0	0	-1306.9900	-109.6200	1309.8800	-93.1300	0.0000	0.0000	0.0000	0.0000;
	26937	28172	6.9e-05	0.001964	0.99253	4058.69	0	0	0	0	1	0	0	-529.0100	136.7000	529.2100	-238.7400	0.0000	0.0000	0.0000	0.0000;
	26939	26938	0.00051	0.034759	0	455.84	0	0	1	0	1	0	0	-243.3200	-63.9600	243.6400	85.6700	0.0000	0.0000	0.0000	0.0000;
	26938	26943	0.000262	0.00105	0	0	0	0	0	0	1	0	0	427.6300	25.3700	-427.1800	-23.5700	0.0000	0.0000	0.0000	0.0000;
	26938	26944	0.000214	0.001044	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26945	26946	0.000236	0.001016	0	0	0	0	0	0	1	0	0	180.5800	11.1600	-180.5100	-10.8500	0.0000	0.0000	0.0000	0.0000;
	26947	26948	0.000477	0.010779	0	882.7	0	0	1	0	1	0	0	-180.4200	-3.2200	180.5700	6.5000	0.0000	0.0000	0.0000	0.0000;
	26947	26949	0.000598	0.018033	0	882.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26947	26950	0.000223	0.00113	0	0	0	0	0	0	1	0	0	180.4200	3.2200	-180.3600	-2.8800	0.0000	0.0000	0.0000	0.0000;
	26947	26951	0.00026	0.001115	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26950	27031	0.003994	0.017061	0.00223	147.66	0	0	0	0	1	0	0	-80.7100	-3.9300	80.9500	4.7400	0.0000	0.0000	0.0000	0.0000;
	26950	27031	0.003994	0.017061	0.00223	147.66	0	0	0	0	1	0	0	-80.7100	-3.9300	80.9500	4.7400	0.0000	0.0000	0.0000	0.0000;
	26953	26952	5.4e-05	0.003934	0	1550.57	0	0	1.00625	0	1	0	0	-906.5400	-35.4000	906.9400	65.3500	0.0000	0.0000	0.0000	0.0000;
	26952	26962	0.0001	0.000734	0	2606.29	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26952	26964	0.000263	0.001157	0	0	0	0	0	0	1	0	0	-906.9400	-252.1100	909.0900	261.5500	0.0000	0.0000	0.0000	0.0000;
	26953	26956	0.000631	0.028557	0	505.91	0	0	1	0	1	0	0	192.4200	37.7100	-192.2000	-27.6800	0.0000	0.0000	0.0000	0.0000;
	26953	26959	0.0001	0.000809	0	667.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26953	26963	0.000202	0.001171	0	0	0	0	0	0	1	0	0	714.1100	-2.3000	-713.1700	7.7600	0.0000	0.0000	0.0000	0.0000;
	26954	26956	0.000224	0.010144	0	430.91	0	0	1	0	1	0	0	-192.1200	-24.1100	192.2000	27.6800	0.0000	0.0000	0.0000	0.0000;
	26955	26956	0.004361	0.197336	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26957	26959	0.000545	0.027644	0	333.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26958	26959	0.000545	0.027644	0	333.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26960	26962	0.000142	0.011848	0	1303.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26961	26962	0.000142	0.011848	0	1303.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27036	26964	0.000239	0.007396	3.93989	4289.37	0	0	0	0	1	0	0	-1761.6900	-112.5100	1768.5200	-106.1700	0.0000	0.0000	0.0000	0.0000;
	26965	26966	0.001014	0.030934	0	309.14	0	0	1	0	1	0	0	-61.0900	-11.3200	61.1300	12.4300	0.0000	0.0000	0.0000	0.0000;
	26965	26967	0.000296	0.001095	0	0	0	0	0	0	1	0	0	61.0900	11.3200	-61.0800	-11.2900	0.0000	0.0000	0.0000	0.0000;
	27011	26967	0.002649	0.012065	0.00128	128.96	0	0	0	0	1	0	0	48.9000	-6.8400	-48.8400	6.9700	0.0000	0.0000	0.0000	0.0000;
	26967	27060	0.003528	0.014947	0.00338	130.57	0	0	0	0	1	0	0	43.1400	-4.4000	-43.0800	4.2900	0.0000	0.0000	0.0000	0.0000;
	26968	26969	0.001792	0.038593	0	374.6	0	0	1.075	0	1	0	0	-189.4100	-70.5200	190.1700	86.9500	0.0000	0.0000	0.0000	0.0000;
	26968	26970	0.000643	0.018784	0	372.91	0	0	1.05625	0	1	0	0	-189.9000	-78.9500	190.1700	86.9500	0.0000	0.0000	0.0000	0.0000;
	26968	26971	0.000234	0.001021	0	0	0	0	0	0	1	0	0	379.3100	149.4700	-378.9600	-147.9400	0.0000	0.0000	0.0000	0.0000;
	26968	26972	0.000248	0.001027	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26973	26976	0.0001	0.000131	0	471.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26973	26977	0.000972	0.027021	0	366.33	0	0	1.04375	0	1	0	0	-184.3700	-82.7100	184.7800	93.9700	0.0000	0.0000	0.0000	0.0000;
	26973	26978	0.001501	0.042709	0	366.31	0	0	1.05625	0	1	0	0	-184.1600	-76.2300	184.7800	93.9700	0.0000	0.0000	0.0000	0.0000;
	26973	26979	0.002546	0.076216	0	174.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26973	26980	0.000207	0.001159	0	0	0	0	0	0	1	0	0	368.5300	158.9400	-368.2200	-157.1900	0.0000	0.0000	0.0000	0.0000;
	26973	26981	0.000217	0.00113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26974	26976	0.00214	0.055001	0	235.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26975	26976	0.00214	0.055001	0	235.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26982	26983	0.001978	0.047678	0	354.93	0	0	1	0	1	0	0	-165.8000	-12.3000	166.3000	24.4200	0.0000	0.0000	0.0000	0.0000;
	26982	26984	0.00091	0.025204	0	354.72	0	0	1	0	1	0	0	-166.0600	-38.3900	166.3000	45.1300	0.0000	0.0000	0.0000	0.0000;
	26982	26985	0.000216	0.001004	0	0	0	0	0	0	1	0	0	331.8600	50.6900	-331.6300	-49.6500	0.0000	0.0000	0.0000	0.0000;
	26982	26986	0.000275	0.001101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26987	26988	0.000253	0.001111	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26989	26993	0.000153	0.012264	0	1549.72	0	0	1	0	1	0	0	548.1100	7.9800	-547.6800	26.1600	0.0000	0.0000	0.0000	0.0000;
	26989	26994	0.00018	0.012045	0	1540.4	0	0	1	0	1	0	0	-395.5600	-69.0400	395.8300	87.0300	0.0000	0.0000	0.0000	0.0000;
	26989	26995	0.000102	0.008063	0	1537.16	0	0	1	0	1	0	0	-395.6700	-74.9200	395.8300	87.0300	0.0000	0.0000	0.0000	0.0000;
	26989	26996	0.000119	0.009856	0	1534.47	0	0	1	0	1	0	0	-395.6500	-72.2700	395.8300	87.0300	0.0000	0.0000	0.0000	0.0000;
	26989	26997	6.8e-05	0.006257	0	1528.88	0	0	1	0	1	0	0	-395.7200	-77.6100	395.8300	87.0300	0.0000	0.0000	0.0000	0.0000;
	26989	26998	0.000113	0.009502	0	1524.53	0	0	1	0	1	0	0	-395.6600	-72.7900	395.8300	87.0300	0.0000	0.0000	0.0000	0.0000;
	26989	26999	8.8e-05	0.006883	0	1523.34	0	0	1	0	1	0	0	-395.6900	-76.6800	395.8300	87.0300	0.0000	0.0000	0.0000	0.0000;
	26991	26990	0.000301	0.02161	0	465.07	0	0	1.0125	0	1	0	0	-292.0000	-54.1900	292.2500	72.3500	0.0000	0.0000	0.0000	0.0000;
	26990	26993	-4e-05	-0.003218	0	1449.72	0	0	1	0	1	0	0	-547.8000	17.2000	547.6800	-26.1600	0.0000	0.0000	0.0000	0.0000;
	26990	27000	0.000287	0.001192	0	0	0	0	0	0	1	0	0	255.5400	-89.5500	-255.3500	90.3600	0.0000	0.0000	0.0000	0.0000;
	26990	27001	0.0002	0.001066	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26992	26993	0.00062	0.049688	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27002	27005	-0.00014	-0.004298	0	429.96	0	0	1	0	1	0	0	-1.6000	0.0000	1.6000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	27002	27006	0.00223	0.061733	0	238.88	0	0	0.98125	0	1	0	0	-14.9800	0.1300	14.9800	0.0000	0.0000	0.0000	0.0000	0.0000;
	27002	27007	0.00025	0.0011	0	0	0	0	0	0	1	0	0	16.5800	-0.1300	-16.5700	0.1300	0.0000	0.0000	0.0000	0.0000;
	27002	27008	0.000291	0.001142	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27003	27005	0.001736	0.053354	0	214.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27004	27005	0.001736	0.053354	0	214.98	0	0	1	0	1	0	0	1.6000	0.0000	-1.6000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27009	27013	0.000123	0.009116	0	1588.02	0	0	1	0	1	0	0	636.2300	-27.2600	-635.7700	61.5000	0.0000	0.0000	0.0000	0.0000;
	27009	27014	0.000159	0.011878	0	1094.77	0	0	1.0125	0	1	0	0	-61.1200	-30.6200	61.1300	31.1500	0.0000	0.0000	0.0000	0.0000;
	27009	27015	0.000129	0.011239	0	1073.93	0	0	1.0125	0	1	0	0	-61.1200	-30.6500	61.1300	31.1500	0.0000	0.0000	0.0000	0.0000;
	27009	27036	0.000233	0.006629	4.90162	4295.22	0	0	0	0	1	0	0	-1690.8000	-180.1300	1696.9800	-175.0500	0.0000	0.0000	0.0000	0.0000;
	27011	27010	0.000321	0.021829	0	350.8	0	0	1	0	1	0	0	-109.2700	-1.1800	109.3000	3.5900	0.0000	0.0000	0.0000	0.0000;
	27010	27013	-7e-06	-0.000502	0	1463.02	0	0	1	0	1	0	0	-635.7900	59.6200	635.7700	-61.5000	0.0000	0.0000	0.0000	0.0000;
	27010	27016	0.000249	0.001157	0	0	0	0	0	0	1	0	0	526.4900	-63.2000	-525.8500	66.2000	0.0000	0.0000	0.0000	0.0000;
	27010	27017	0.000267	0.001192	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27012	27013	0.000657	0.048664	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27018	27021	0.0001	0.000167	0	656.03	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27018	27022	0.000272	0.001066	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27019	27021	0.001392	0.038934	0	328.01	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27020	27021	0.001392	0.038934	0	328.01	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27023	27024	0.001023	0.029741	0	335.82	0	0	1.03125	0	1	0	0	-122.0700	-55.1700	122.2500	60.4500	0.0000	0.0000	0.0000	0.0000;
	27023	27025	0.00021	0.001084	0	0	0	0	0	0	1	0	0	122.0700	85.0800	-122.0300	-84.8600	0.0000	0.0000	0.0000	0.0000;
	27026	27027	0.00109	0.03016	0	365.54	0	0	1.00625	0	1	0	0	-184.4300	-28.8800	184.7800	38.6300	0.0000	0.0000	0.0000	0.0000;
	27026	27028	0.000263	0.001038	0	0	0	0	0	0	1	0	0	184.4300	28.8800	-184.3400	-28.5400	0.0000	0.0000	0.0000	0.0000;
	27029	27030	0.00051	0.015152	0	732.81	0	0	1	0	1	0	0	-561.5100	65.9900	563.0300	-21.0400	0.0000	0.0000	0.0000	0.0000;
	27029	27031	0.000241	0.001094	0	0	0	0	0	0	1	0	0	561.5100	-65.9900	-560.8000	69.2400	0.0000	0.0000	0.0000	0.0000;
	27032	27033	0.000262	0.001114	0	0	0	0	0	0	1	0	0	145.9300	48.5500	-145.8700	-48.3100	0.0000	0.0000	0.0000	0.0000;
	27034	27035	0.000227	0.00106	0	0	0	0	0	0	1	0	0	342.3900	-38.0500	-342.1400	39.2000	0.0000	0.0000	0.0000	0.0000;
	27046	27035	0.005573	0.023833	0.00152	128.53	0	0	0	0	1	0	0	47.7900	9.6000	-47.6700	-9.2500	0.0000	0.0000	0.0000	0.0000;
	27037	27036	6.5e-05	0.00492	0	1522.15	0	0	1.00625	0	1	0	0	-795.7400	-112.0900	796.1300	141.6600	0.0000	0.0000	0.0000	0.0000;
	27036	27039	6.3e-05	0.005541	0	1461.89	0	0	1	0	1	0	0	-250.3600	-66.0800	250.4000	69.5000	0.0000	0.0000	0.0000	0.0000;
	27036	27055	0.00025	0.006955	2.61833	4222.84	0	0	0	0	1	0	0	-1446.1100	10.9700	1450.9800	-159.9900	0.0000	0.0000	0.0000	0.0000;
	27038	27037	0.000479	0.027728	0	480.47	0	0	1.00625	0	1	0	0	-182.6500	-14.6900	182.8000	23.3400	0.0000	0.0000	0.0000	0.0000;
	27038	27037	0.000479	0.027728	0	480.47	0	0	1.00625	0	1	0	0	-182.6500	-14.6900	182.8000	23.3400	0.0000	0.0000	0.0000	0.0000;
	27037	27040	0.00028	0.001033	0	0	0	0	0	0	1	0	0	430.1400	65.4000	-429.6500	-63.6000	0.0000	0.0000	0.0000	0.0000;
	27037	27041	0.000231	0.001167	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27040	27049	0.001771	0.021659	0.9237	1320.07	0	0	0	0	1	0	0	-488.2500	31.3400	492.2500	-82.1800	0.0000	0.0000	0.0000	0.0000;
	27042	27043	0.000914	0.029909	0	384.94	0	0	1.05625	0	1	0	0	-202.3800	-19.2300	202.7600	31.7100	0.0000	0.0000	0.0000	0.0000;
	27042	27044	0.00113	0.033457	0	384.56	0	0	1.05625	0	1	0	0	-202.2900	-13.7100	202.7600	27.6000	0.0000	0.0000	0.0000	0.0000;
	27042	27045	0.001443	0.040503	0	383.7	0	0	1.05625	0	1	0	0	-202.1600	-10.8300	202.7600	27.6000	0.0000	0.0000	0.0000	0.0000;
	27042	27046	0.000215	0.001095	0	0	0	0	0	0	1	0	0	606.8300	43.7700	-606.1100	-40.1000	0.0000	0.0000	0.0000	0.0000;
	27042	27047	0.000295	0.001079	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27049	27048	7.9e-05	0.007129	0	1427.55	0	0	1	0	1	0	0	-543.3600	11.0000	543.5700	8.5600	0.0000	0.0000	0.0000	0.0000;
	27048	27051	9.1e-05	0.007085	0	1667.61	0	0	1	0	1	0	0	-242.4900	-108.5500	242.5500	113.1900	0.0000	0.0000	0.0000	0.0000;
	27048	27052	6.8e-05	0.005087	0	1662.25	0	0	1	0	1	0	0	-204.1100	-110.6400	204.1400	113.1900	0.0000	0.0000	0.0000	0.0000;
	27048	27053	0.0001	0.007864	0	1660.11	0	0	1	0	1	0	0	-241.1600	-108.0900	241.2200	113.1900	0.0000	0.0000	0.0000	0.0000;
	27048	27054	5.9e-05	0.005212	0	1659.23	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27048	27055	0.000223	0.001183	0	0	0	0	0	0	1	0	0	144.1800	-268.5900	-143.9900	269.6100	0.0000	0.0000	0.0000	0.0000;
	27048	27056	0.000203	0.001023	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27050	27049	0.000417	0.026059	0	441.58	0	0	1.00625	0	1	0	0	-220.7300	-15.2700	220.9200	27.2600	0.0000	0.0000	0.0000	0.0000;
	27057	27058	0.001316	0.035197	0	299.04	0	0	1.0125	0	1	0	0	-48.9000	-23.9500	48.9400	24.9400	0.0000	0.0000	0.0000	0.0000;
	27057	27059	0.001249	0.032595	0	328.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27057	27060	0.000241	0.001091	0	0	0	0	0	0	1	0	0	48.9000	23.9500	-48.9000	-23.9200	0.0000	0.0000	0.0000	0.0000;
	27057	27061	0.000203	0.001171	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27063	27062	0.000494	0.029964	0	478.71	0	0	1.025	0	1	0	0	-173.9400	-50.0600	174.1000	59.4700	0.0000	0.0000	0.0000	0.0000;
	27063	27062	0.000494	0.029964	0	478.71	0	0	1.025	0	1	0	0	-173.9400	-50.0600	174.1000	59.4700	0.0000	0.0000	0.0000	0.0000;
	27062	27064	0.000283	0.001113	0	0	0	0	0	0	1	0	0	52.1800	12.7700	-52.1800	-12.7400	0.0000	0.0000	0.0000	0.0000;
	27085	27062	0.000703	0.0093	0.13184	1118.56	0	0	0	0	1	0	0	-153.7200	43.0800	153.8900	-55.0900	0.0000	0.0000	0.0000	0.0000;
	28164	27062	0.001813	0.021902	0.38114	1104.08	0	0	0	0	1	0	0	73.5400	-27.6000	-73.4500	-12.3200	0.0000	0.0000	0.0000	0.0000;
	27072	27063	0.001498	0.008297	0.00811	260.74	0	0	0	0	1	0	0	-143.3600	-57.8100	143.6900	58.7600	0.0000	0.0000	0.0000	0.0000;
	27063	27078	0.005165	0.034156	0.00712	214.92	0	0	0	0	1	0	0	39.0800	14.9500	-39.0000	-15.1700	0.0000	0.0000	0.0000	0.0000;
	27063	27089	0.001668	0.006406	0.0054	266.46	0	0	0	0	1	0	0	165.1200	26.4100	-164.6900	-25.3600	0.0000	0.0000	0.0000	0.0000;
	27065	27066	0.000284	0.001116	0	0	0	0	0	0	1	0	0	47.4000	12.7300	-47.3900	-12.7000	0.0000	0.0000	0.0000	0.0000;
	27069	27065	0.001609	0.011787	0.00484	200.38	0	0	0	0	1	0	0	-27.2900	8.6100	27.3000	-9.0300	0.0000	0.0000	0.0000	0.0000;
	28545	27065	0.020987	0.099409	0.03702	228.63	0	0	0	0	1	0	0	75.8100	5.0400	-74.6900	-3.7000	0.0000	0.0000	0.0000	0.0000;
	27067	27068	0.000298	0.001109	0	0	0	0	0	0	1	0	0	41.1600	22.5600	-41.1500	-22.5400	0.0000	0.0000	0.0000	0.0000;
	27067	27072	0.003443	0.015705	0.01189	230.05	0	0	0	0	1	0	0	-67.9900	-51.1800	68.2200	50.9700	0.0000	0.0000	0.0000	0.0000;
	27067	27090	0.002168	0.010604	0.00451	209.73	0	0	0	0	1	0	0	26.8300	28.6200	-26.8000	-28.9400	0.0000	0.0000	0.0000	0.0000;
	27069	27090	0.001528	0.010858	0.01783	177.17	0	0	0	0	1	0	0	0.3900	-19.8800	-0.3900	18.0400	0.0000	0.0000	0.0000	0.0000;
	27070	27075	0.00369	0.019679	0.00514	219.89	0	0	0	0	1	0	0	61.8300	-7.1400	-61.7000	7.2900	0.0000	0.0000	0.0000	0.0000;
	27089	27070	0.00428	0.021277	0.01009	234.5	0	0	0	0	1	0	0	88.9700	3.9100	-88.6600	-3.4500	0.0000	0.0000	0.0000	0.0000;
	27071	27073	0.001137	0.00844	0.0064	185.36	0	0	0	0	1	0	0	-7.3700	-6.4800	7.3700	5.7900	0.0000	0.0000	0.0000	0.0000;
	27082	27071	0.001913	0.010513	0.00471	180.68	0	0	0	0	1	0	0	9.7900	-2.7900	-9.7900	2.2900	0.0000	0.0000	0.0000	0.0000;
	27072	27077	0.001453	0.007922	0.01246	209.38	0	0	0	0	1	0	0	27.5400	3.3400	-27.5300	-4.6300	0.0000	0.0000	0.0000	0.0000;
	27078	27072	0.00143	0.01029	0.00976	189.41	0	0	0	0	1	0	0	-14.6800	-0.1900	14.6800	-0.8500	0.0000	0.0000	0.0000	0.0000;
	27073	27079	0.002665	0.015845	0.00583	179.68	0	0	0	0	1	0	0	6.7300	0.2500	-6.7300	-0.8800	0.0000	0.0000	0.0000	0.0000;
	27073	27089	0.002719	0.013508	0.03427	210.73	0	0	0	0	1	0	0	-31.2700	-17.7000	31.3000	14.1400	0.0000	0.0000	0.0000	0.0000;
	27074	27075	0.007328	0.032475	0.01057	215.95	0	0	0	0	1	0	0	-48.9700	11.3600	49.1500	-11.7300	0.0000	0.0000	0.0000	0.0000;
	27468	27074	0.002574	0.017768	0.011	189.18	0	0	0	0	1	0	0	-16.9700	-39.1800	17.0100	38.3100	0.0000	0.0000	0.0000	0.0000;
	27075	27076	0.000226	0.001029	0	0	0	0	0	0	1	0	0	12.5500	4.4400	-12.5500	-4.4400	0.0000	0.0000	0.0000	0.0000;
	27077	27082	0.001595	0.011386	0.00975	178.82	0	0	0	0	1	0	0	2.3100	2.5800	-2.3100	-3.6300	0.0000	0.0000	0.0000	0.0000;
	27079	27084	0.002063	0.013268	0.00594	212.08	0	0	0	0	1	0	0	-34.3600	19.8200	34.3900	-20.2600	0.0000	0.0000	0.0000	0.0000;
	27080	27081	0.000283	0.001033	0	0	0	0	0	0	1	0	0	52.0600	26.5900	-52.0600	-26.5500	0.0000	0.0000	0.0000	0.0000;
	27084	27080	0.003126	0.021279	0.00778	220.52	0	0	0	0	1	0	0	-57.1500	18.3800	57.2600	-18.5000	0.0000	0.0000	0.0000	0.0000;
	27086	27080	0.001299	0.006752	0.00782	246.77	0	0	0	0	1	0	0	109.4700	8.0000	-109.3200	-8.0800	0.0000	0.0000	0.0000	0.0000;
	27082	27810	0.012598	0.077766	0.09419	219.79	0	0	0	0	1	0	0	-59.4900	1.9400	59.9100	-9.5400	0.0000	0.0000	0.0000	0.0000;
	27083	27086	0.00566	0.023888	0.01071	166.11	0	0	0	0	1	0	0	1.6400	-6.2800	-1.6400	5.1300	0.0000	0.0000	0.0000	0.0000;
	27812	27083	0.022786	0.126486	0.03191	193.36	0	0	0	0	1	0	0	20.3900	-5.0500	-20.3000	2.1300	0.0000	0.0000	0.0000	0.0000;
	27086	27085	0.000358	0.025988	0	364.26	0	0	1	0	1	0	0	-107.8300	-13.1300	107.8700	15.9800	0.0000	0.0000	0.0000	0.0000;
	27085	27087	0.000282	0.001047	0	0	0	0	0	0	1	0	0	45.8500	10.5100	-45.8400	-10.4900	0.0000	0.0000	0.0000	0.0000;
	27088	27464	0.002578	0.015303	0.01719	219.94	0	0	0	0	1	0	0	53.1500	-17.5600	-53.0700	16.2200	0.0000	0.0000	0.0000	0.0000;
	27088	27469	0.006405	0.035321	0.02327	217.73	0	0	0	0	1	0	0	-37.7600	6.9800	37.8500	-8.9000	0.0000	0.0000	0.0000	0.0000;
	27088	27473	0.008203	0.032519	0.03583	211.84	0	0	0	0	1	0	0	-40.5400	1.2900	40.6700	-4.5200	0.0000	0.0000	0.0000	0.0000;
	27090	27091	0.00022	0.001119	0	0	0	0	0	0	1	0	0	27.1800	10.9000	-27.1800	-10.8900	0.0000	0.0000	0.0000	0.0000;
	27092	27194	0.001462	0.008577	0.01832	175.23	0	0	0	0	1	0	0	5.6500	-20.1900	-5.6400	18.3500	0.0000	0.0000	0.0000	0.0000;
	27092	27820	0.002144	0.016517	0.0049	218.81	0	0	0	0	1	0	0	-80.6500	-13.3400	80.7900	13.9200	0.0000	0.0000	0.0000	0.0000;
	27093	27094	0.000292	0.00108	0	0	0	0	0	0	1	0	0	-17.2400	-3.5400	17.2400	3.5400	0.0000	0.0000	0.0000	0.0000;
	27098	27094	0.00238	0.013305	0.00662	217.7	0	0	0	0	1	0	0	-78.4500	39.1900	78.6200	-38.9200	0.0000	0.0000	0.0000	0.0000;
	27094	27122	0.002343	0.013829	0.00538	217.51	0	0	0	0	1	0	0	-76.2100	46.4100	76.3800	-45.9300	0.0000	0.0000	0.0000	0.0000;
	27205	27094	0.001859	0.011117	0.00751	211.01	0	0	0	0	1	0	0	66.2000	21.4400	-66.1200	-21.7300	0.0000	0.0000	0.0000	0.0000;
	27094	27210	0.002233	0.012198	0.00403	204.68	0	0	0	0	1	0	0	46.4600	10.7000	-46.4100	-10.8600	0.0000	0.0000	0.0000	0.0000;
	27095	27096	0.00027	0.001111	0	0	0	0	0	0	1	0	0	52.2400	9.5900	-52.2300	-9.5600	0.0000	0.0000	0.0000	0.0000;
	27100	27095	0.001419	0.006115	0.01236	220.09	0	0	0	0	1	0	0	-81.7200	9.2000	81.8000	-10.1400	0.0000	0.0000	0.0000	0.0000;
	27095	27106	0.000703	0.003776	0.00367	235.43	0	0	0	0	1	0	0	172.2700	36.8400	-172.0700	-36.1400	0.0000	0.0000	0.0000	0.0000;
	27095	27112	0.001262	0.008592	0.00398	254.35	0	0	0	0	1	0	0	-163.0400	-24.1400	163.3600	25.8800	0.0000	0.0000	0.0000	0.0000;
	27095	27112	0.001262	0.008592	0.00398	254.35	0	0	0	0	1	0	0	-163.0400	-24.1400	163.3600	25.8800	0.0000	0.0000	0.0000	0.0000;
	27095	27121	0.002196	0.011838	0.0057	187.72	0	0	0	0	1	0	0	-31.6500	-5.7200	31.6800	5.2200	0.0000	0.0000	0.0000	0.0000;
	27095	27133	0.001946	0.010668	0.00475	207.3	0	0	0	0	1	0	0	51.4300	17.7100	-51.3700	-17.9300	0.0000	0.0000	0.0000	0.0000;
	27097	27199	0.003268	0.019406	0.00531	191.3	0	0	0	0	1	0	0	-21.7600	8.7700	21.7700	-9.2100	0.0000	0.0000	0.0000	0.0000;
	27097	27822	0.012021	0.057327	0.01395	197.47	0	0	0	0	1	0	0	-32.3300	-18.6400	32.5000	17.9700	0.0000	0.0000	0.0000	0.0000;
	27098	27099	0.00028	0.00102	0	0	0	0	0	0	1	0	0	50.1800	3.8600	-50.1800	-3.8400	0.0000	0.0000	0.0000	0.0000;
	27098	27103	0.001971	0.012093	0.00529	203.15	0	0	0	0	1	0	0	43.9000	-54.7600	-43.8100	54.7600	0.0000	0.0000	0.0000	0.0000;
	27212	27098	0.001406	0.009912	0.00727	153.38	0	0	0	0	1	0	0	-7.0500	33.5100	7.0600	-34.1800	0.0000	0.0000	0.0000	0.0000;
	27098	27213	0.001509	0.01095	0.00329	188.28	0	0	0	0	1	0	0	-22.7000	45.8900	22.7400	-45.9600	0.0000	0.0000	0.0000	0.0000;
	27100	27101	0.000202	0.001114	0	0	0	0	0	0	1	0	0	33.4100	10.8600	-33.4100	-10.8400	0.0000	0.0000	0.0000	0.0000;
	27100	27106	0.002088	0.010638	0.00286	181.61	0	0	0	0	1	0	0	13.7000	16.1600	-13.6900	-16.4200	0.0000	0.0000	0.0000	0.0000;
	27206	27100	0.001732	0.012019	0.00451	202.5	0	0	0	0	1	0	0	-34.5600	36.0100	34.6000	-36.2100	0.0000	0.0000	0.0000	0.0000;
	27102	27109	0.002949	0.015639	0.00304	181.34	0	0	0	0	1	0	0	-26.0000	43.8000	26.0800	-43.7400	0.0000	0.0000	0.0000	0.0000;
	27123	27102	0.001755	0.010085	0.00412	262.23	0	0	0	0	1	0	0	-169.9700	12.5700	170.4500	-10.2600	0.0000	0.0000	0.0000	0.0000;
	27123	27102	0.001755	0.010085	0.00412	262.23	0	0	0	0	1	0	0	-169.9700	12.5700	170.4500	-10.2600	0.0000	0.0000	0.0000	0.0000;
	27123	27102	0.001755	0.010085	0.00412	262.23	0	0	0	0	1	0	0	-169.9700	12.5700	170.4500	-10.2600	0.0000	0.0000	0.0000	0.0000;
	28317	27102	0.001268	0.006386	0.00331	266.67	0	0	0	0	1	0	0	176.9300	7.9700	-176.5600	-6.4500	0.0000	0.0000	0.0000	0.0000;
	28317	27102	0.001268	0.006386	0.00331	266.67	0	0	0	0	1	0	0	176.9300	7.9700	-176.5600	-6.4500	0.0000	0.0000	0.0000	0.0000;
	28317	27102	0.001268	0.006386	0.00331	266.67	0	0	0	0	1	0	0	176.9300	7.9700	-176.5600	-6.4500	0.0000	0.0000	0.0000	0.0000;
	27103	27212	0.001413	0.008214	0.00263	210.64	0	0	0	0	1	0	0	-56.6100	40.2500	56.6800	-40.1600	0.0000	0.0000	0.0000	0.0000;
	27104	27105	0.000205	0.0011	0	0	0	0	0	0	1	0	0	-102.5500	-20.8400	102.5700	20.9500	0.0000	0.0000	0.0000	0.0000;
	27109	27105	0.001577	0.007836	0.00603	217.95	0	0	0	0	1	0	0	-93.0100	31.0900	93.1500	-31.0100	0.0000	0.0000	0.0000	0.0000;
	27105	27202	0.005024	0.034929	0.01905	224.79	0	0	0	0	1	0	0	-111.5600	46.3500	112.2600	-43.4700	0.0000	0.0000	0.0000	0.0000;
	27216	27105	0.002773	0.010496	0.00436	217.6	0	0	0	0	1	0	0	84.3900	36.6700	-84.1700	-36.2900	0.0000	0.0000	0.0000	0.0000;
	27106	27205	0.001245	0.005961	0.00407	226.92	0	0	0	0	1	0	0	118.8300	33.3900	-118.6500	-32.9700	0.0000	0.0000	0.0000	0.0000;
	27107	27108	0.003283	0.016851	0.00615	227.91	0	0	0	0	1	0	0	120.7900	-2.6600	-120.3400	4.2900	0.0000	0.0000	0.0000	0.0000;
	27107	27182	0.005716	0.028461	0.07344	250.07	0	0	0	0	1	0	0	165.4200	-34.4700	-163.9200	34.0700	0.0000	0.0000	0.0000	0.0000;
	27107	27182	0.005716	0.028461	0.07344	250.07	0	0	0	0	1	0	0	165.4200	-34.4700	-163.9200	34.0700	0.0000	0.0000	0.0000	0.0000;
	27209	27107	0.001866	0.012525	0.00605	262.46	0	0	0	0	1	0	0	173.2000	-18.7200	-172.6700	21.6000	0.0000	0.0000	0.0000	0.0000;
	27209	27107	0.001866	0.012525	0.00605	262.46	0	0	0	0	1	0	0	173.2000	-18.7200	-172.6700	21.6000	0.0000	0.0000	0.0000	0.0000;
	27209	27107	0.001866	0.012525	0.00605	262.46	0	0	0	0	1	0	0	173.2000	-18.7200	-172.6700	21.6000	0.0000	0.0000	0.0000	0.0000;
	27108	27136	0.002745	0.017327	0.00879	220.09	0	0	0	0	1	0	0	87.0500	-10.1300	-86.8500	10.4400	0.0000	0.0000	0.0000	0.0000;
	27116	27109	0.003291	0.01665	0.00879	185.05	0	0	0	0	1	0	0	12.1300	5.0000	-12.1300	-5.9000	0.0000	0.0000	0.0000	0.0000;
	27111	27110	0.000105	0.008216	0	1778.26	0	0	1.0125	0	1	0	0	-784.2700	-91.5200	784.8900	140.2500	0.0000	0.0000	0.0000	0.0000;
	27111	27110	0.000105	0.008216	0	1778.26	0	0	1.0125	0	1	0	0	-784.2700	-91.5200	784.8900	140.2500	0.0000	0.0000	0.0000	0.0000;
	27111	27110	0.000105	0.008216	0	1778.26	0	0	1.0125	0	1	0	0	-784.2700	-91.5200	784.8900	140.2500	0.0000	0.0000	0.0000	0.0000;
	27111	27110	0.000105	0.008216	0	1778.26	0	0	1.0125	0	1	0	0	-784.2700	-91.5200	784.8900	140.2500	0.0000	0.0000	0.0000	0.0000;
	27110	27113	0.000229	0.001148	0	0	0	0	0	0	1	0	0	-3139.5800	-42.4200	3160.6500	148.0100	0.0000	0.0000	0.0000	0.0000;
	27112	27111	0.000501	0.02914	0	645.23	0	0	1.01875	0	1	0	0	-410.4700	-28.9600	411.2900	76.2700	0.0000	0.0000	0.0000	0.0000;
	27112	27111	0.000501	0.02914	0	645.23	0	0	1.01875	0	1	0	0	-410.4700	-28.9600	411.2900	76.2700	0.0000	0.0000	0.0000	0.0000;
	27112	27111	0.000501	0.02914	0	645.23	0	0	1.01875	0	1	0	0	-410.4700	-28.9600	411.2900	76.2700	0.0000	0.0000	0.0000	0.0000;
	27112	27111	0.000501	0.02914	0	645.23	0	0	1.01875	0	1	0	0	-410.4700	-28.9600	411.2900	76.2700	0.0000	0.0000	0.0000	0.0000;
	27112	27111	0.000501	0.02914	0	645.23	0	0	1.01875	0	1	0	0	-410.4700	-28.9600	411.2900	76.2700	0.0000	0.0000	0.0000	0.0000;
	27111	27114	0.000228	0.001003	0	0	0	0	0	0	1	0	0	1080.6600	-15.3000	-1078.1900	26.1800	0.0000	0.0000	0.0000	0.0000;
	27112	27121	0.00085	0.004662	0.00305	278.64	0	0	0	0	1	0	0	220.3600	22.2400	-219.9700	-20.4600	0.0000	0.0000	0.0000	0.0000;
	27112	27121	0.00085	0.004662	0.00305	278.64	0	0	0	0	1	0	0	220.3600	22.2400	-219.9700	-20.4600	0.0000	0.0000	0.0000	0.0000;
	27112	27121	0.00085	0.004662	0.00305	278.64	0	0	0	0	1	0	0	220.3600	22.2400	-219.9700	-20.4600	0.0000	0.0000	0.0000	0.0000;
	27112	27121	0.00085	0.004662	0.00305	278.64	0	0	0	0	1	0	0	220.3600	22.2400	-219.9700	-20.4600	0.0000	0.0000	0.0000	0.0000;
	27112	27133	0.001658	0.01156	0.00581	235.84	0	0	0	0	1	0	0	168.4400	38.6600	-167.9900	-36.0900	0.0000	0.0000	0.0000	0.0000;
	27112	27209	0.002493	0.008476	0.00797	267.47	0	0	0	0	1	0	0	196.6300	-15.6100	-195.7300	17.8000	0.0000	0.0000	0.0000	0.0000;
	27112	27209	0.002493	0.008476	0.00797	267.47	0	0	0	0	1	0	0	196.6300	-15.6100	-195.7300	17.8000	0.0000	0.0000	0.0000	0.0000;
	27112	27209	0.002493	0.008476	0.00797	267.47	0	0	0	0	1	0	0	196.6300	-15.6100	-195.7300	17.8000	0.0000	0.0000	0.0000	0.0000;
	27113	28256	0.000161	0.004273	2.03005	4173.38	0	0	0	0	1	0	0	-1296.9700	-82.7100	1299.4700	-72.6600	0.0000	0.0000	0.0000	0.0000;
	27113	28519	0.000141	0.004062	2.55556	4249.23	0	0	0	0	1	0	0	-1863.6700	-65.3000	1868.1700	-83.6100	0.0000	0.0000	0.0000	0.0000;
	27114	27132	0.000806	0.00816	0.09322	1356.8	0	0	0	0	1	0	0	635.5200	12.6900	-632.4800	8.0900	0.0000	0.0000	0.0000	0.0000;
	27165	27114	0.000872	0.011175	0.14345	1288.22	0	0	0	0	1	0	0	-497.2600	-21.0100	499.2900	31.8400	0.0000	0.0000	0.0000	0.0000;
	27114	27662	0.000845	0.011376	0.33411	1282.26	0	0	0	0	1	0	0	500.7100	-14.1600	-498.7300	4.9900	0.0000	0.0000	0.0000	0.0000;
	27114	27825	0.000398	0.005106	0.11403	1173.83	0	0	0	0	1	0	0	248.6000	-45.8800	-248.3700	36.6500	0.0000	0.0000	0.0000	0.0000;
	27114	27865	0.001268	0.014656	0.4287	1201.58	0	0	0	0	1	0	0	-351.4400	0.8500	352.9000	-30.0000	0.0000	0.0000	0.0000	0.0000;
	27114	28518	0.001486	0.017116	0.4179	1258.11	0	0	0	0	1	0	0	-454.5000	-11.5100	457.3600	-0.6900	0.0000	0.0000	0.0000	0.0000;
	27115	27125	0.000687	0.003369	0.0046	233.94	0	0	0	0	1	0	0	-163.7100	-7.1200	163.8800	7.4700	0.0000	0.0000	0.0000	0.0000;
	27145	27115	0.00136	0.007317	0.00287	221.31	0	0	0	0	1	0	0	-96.2300	-6.2300	96.3500	6.5500	0.0000	0.0000	0.0000	0.0000;
	27116	27117	0.00025	0.001001	0	0	0	0	0	0	1	0	0	41.3000	5.7300	-41.3000	-5.7100	0.0000	0.0000	0.0000	0.0000;
	27116	27119	0.001772	0.011356	0.0039	167.05	0	0	0	0	1	0	0	-13.9400	37.9500	13.9700	-38.1900	0.0000	0.0000	0.0000	0.0000;
	28317	27116	0.002692	0.013188	0.0062	208.06	0	0	0	0	1	0	0	39.5900	48.5000	-39.4900	-48.6800	0.0000	0.0000	0.0000	0.0000;
	27118	27137	0.000957	0.005396	0.00295	255.79	0	0	0	0	1	0	0	140.8900	-18.9400	-140.7100	19.6500	0.0000	0.0000	0.0000	0.0000;
	27118	27137	0.000957	0.005396	0.00295	255.79	0	0	0	0	1	0	0	140.8900	-18.9400	-140.7100	19.6500	0.0000	0.0000	0.0000	0.0000;
	27118	27137	0.000957	0.005396	0.00295	255.79	0	0	0	0	1	0	0	140.8900	-18.9400	-140.7100	19.6500	0.0000	0.0000	0.0000	0.0000;
	27118	27216	0.003268	0.017863	0.00765	259.98	0	0	0	0	1	0	0	-171.7500	15.6900	172.6700	-11.4900	0.0000	0.0000	0.0000	0.0000;
	27118	27216	0.003268	0.017863	0.00765	259.98	0	0	0	0	1	0	0	-171.7500	15.6900	172.6700	-11.4900	0.0000	0.0000	0.0000	0.0000;
	27118	27216	0.003268	0.017863	0.00765	259.98	0	0	0	0	1	0	0	-171.7500	15.6900	172.6700	-11.4900	0.0000	0.0000	0.0000	0.0000;
	27217	27119	0.000973	0.005992	0.00277	220.97	0	0	0	0	1	0	0	99.6500	1.0700	-99.5600	-0.8000	0.0000	0.0000	0.0000	0.0000;
	27120	27212	0.002421	0.014318	0.00432	220.75	0	0	0	0	1	0	0	79.4100	4.4200	-79.2700	-4.0400	0.0000	0.0000	0.0000	0.0000;
	28486	27120	0.002644	0.01375	0.00377	237.92	0	0	0	0	1	0	0	96.7900	17.7700	-96.5600	-16.9400	0.0000	0.0000	0.0000	0.0000;
	28486	27120	0.002644	0.01375	0.00377	237.92	0	0	0	0	1	0	0	96.7900	17.7700	-96.5600	-16.9400	0.0000	0.0000	0.0000	0.0000;
	27121	27133	0.001781	0.011187	0.00388	214.85	0	0	0	0	1	0	0	82.3400	25.0200	-82.2100	-24.6700	0.0000	0.0000	0.0000	0.0000;
	27216	27121	0.00195	0.010389	0.00216	272.62	0	0	0	0	1	0	0	-230.8000	-4.1400	231.7700	9.1000	0.0000	0.0000	0.0000	0.0000;
	27216	27121	0.00195	0.010389	0.00216	272.62	0	0	0	0	1	0	0	-230.8000	-4.1400	231.7700	9.1000	0.0000	0.0000	0.0000	0.0000;
	27216	27121	0.00195	0.010389	0.00216	272.62	0	0	0	0	1	0	0	-230.8000	-4.1400	231.7700	9.1000	0.0000	0.0000	0.0000	0.0000;
	27203	27122	0.00081	0.005268	0.00585	240.78	0	0	0	0	1	0	0	112.6200	-18.3200	-112.5200	18.3600	0.0000	0.0000	0.0000	0.0000;
	27203	27122	0.00081	0.005268	0.00585	240.78	0	0	0	0	1	0	0	112.6200	-18.3200	-112.5200	18.3600	0.0000	0.0000	0.0000	0.0000;
	27122	27215	0.002305	0.013281	0.01004	221.02	0	0	0	0	1	0	0	91.3100	0.3600	-91.1300	-0.3500	0.0000	0.0000	0.0000	0.0000;
	27123	27124	0.000294	0.001179	0	0	0	0	0	0	1	0	0	32.7900	2.9600	-32.7900	-2.9400	0.0000	0.0000	0.0000	0.0000;
	27144	27123	0.002692	0.015377	0.0053	250.02	0	0	0	0	1	0	0	-147.6800	15.9200	148.2400	-13.2800	0.0000	0.0000	0.0000	0.0000;
	27144	27123	0.002692	0.015377	0.0053	250.02	0	0	0	0	1	0	0	-147.6800	15.9200	148.2400	-13.2800	0.0000	0.0000	0.0000	0.0000;
	27123	28229	0.002114	0.011998	0.00444	277.36	0	0	0	0	1	0	0	234.4200	-21.1900	-233.3200	26.9600	0.0000	0.0000	0.0000	0.0000;
	27123	28229	0.002114	0.011998	0.00444	277.36	0	0	0	0	1	0	0	234.4200	-21.1900	-233.3200	26.9600	0.0000	0.0000	0.0000	0.0000;
	27123	28229	0.002114	0.011998	0.00444	277.36	0	0	0	0	1	0	0	234.4200	-21.1900	-233.3200	26.9600	0.0000	0.0000	0.0000	0.0000;
	27123	28317	0.00393	0.016028	0.00685	265.72	0	0	0	0	1	0	0	-174.2100	16.4800	175.3400	-12.6000	0.0000	0.0000	0.0000	0.0000;
	27123	28317	0.00393	0.016028	0.00685	265.72	0	0	0	0	1	0	0	-174.2100	16.4800	175.3400	-12.6000	0.0000	0.0000	0.0000	0.0000;
	27123	28317	0.00393	0.016028	0.00685	265.72	0	0	0	0	1	0	0	-174.2100	16.4800	175.3400	-12.6000	0.0000	0.0000	0.0000	0.0000;
	27125	28486	0.000642	0.003508	0.00294	239.48	0	0	0	0	1	0	0	-107.9100	-8.0700	107.9800	8.1300	0.0000	0.0000	0.0000	0.0000;
	27125	28486	0.000642	0.003508	0.00294	239.48	0	0	0	0	1	0	0	-107.9100	-8.0700	107.9800	8.1300	0.0000	0.0000	0.0000	0.0000;
	27126	27127	0.000296	0.001187	0	0	0	0	0	0	1	0	0	34.6400	14.7800	-34.6400	-14.7700	0.0000	0.0000	0.0000	0.0000;
	27126	27147	0.003179	0.020894	0.00774	214.49	0	0	0	0	1	0	0	-70.1400	19.2900	70.3000	-19.0900	0.0000	0.0000	0.0000	0.0000;
	27126	27148	0.002064	0.012963	0.00368	197.84	0	0	0	0	1	0	0	35.5000	-34.0700	-35.4500	33.9700	0.0000	0.0000	0.0000	0.0000;
	27128	27131	0.000173	0.012644	0	696.01	0	0	1	0	1	0	0	574.3500	27.7800	-573.8100	11.7000	0.0000	0.0000	0.0000	0.0000;
	27128	27132	0.000229	0.001098	0	0	0	0	0	0	1	0	0	-574.3500	-27.7800	575.0700	31.2000	0.0000	0.0000	0.0000	0.0000;
	27129	27131	7.4e-05	0.005394	0	671.01	0	0	1	0	1	0	0	-573.5800	28.5400	573.8100	-11.7000	0.0000	0.0000	0.0000	0.0000;
	27136	27129	0.00282	0.017013	0.00831	227.44	0	0	0	0	1	0	0	-118.1800	48.2900	118.6100	-46.5600	0.0000	0.0000	0.0000	0.0000;
	27138	27129	0.004534	0.023439	0.00651	204.51	0	0	0	0	1	0	0	49.7500	3.1100	-49.6500	-3.2500	0.0000	0.0000	0.0000	0.0000;
	27129	27776	0.008921	0.044474	0.01439	259.13	0	0	0	0	1	0	0	156.6600	3.2300	-154.5900	5.6100	0.0000	0.0000	0.0000	0.0000;
	27129	27776	0.008921	0.044474	0.01439	259.13	0	0	0	0	1	0	0	156.6600	3.2300	-154.5900	5.6100	0.0000	0.0000	0.0000	0.0000;
	27129	27776	0.008921	0.044474	0.01439	259.13	0	0	0	0	1	0	0	156.6600	3.2300	-154.5900	5.6100	0.0000	0.0000	0.0000	0.0000;
	27130	27131	0.001535	0.112187	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27132	27662	0.000734	0.008478	0.16937	1024.96	0	0	0	0	1	0	0	57.4100	-39.3000	-57.3800	21.6000	0.0000	0.0000	0.0000	0.0000;
	27217	27133	0.00251	0.013049	0.00392	233.24	0	0	0	0	1	0	0	-162.5400	-27.7300	163.1800	30.6900	0.0000	0.0000	0.0000	0.0000;
	27134	27135	0.002244	0.010795	0.00276	175.83	0	0	0	0	1	0	0	-1.4000	33.9500	1.4300	-34.1100	0.0000	0.0000	0.0000	0.0000;
	27180	27134	0.002148	0.01202	0.00936	215.49	0	0	0	0	1	0	0	75.6100	46.6300	-75.4500	-46.6900	0.0000	0.0000	0.0000	0.0000;
	27135	27169	0.001826	0.00936	0.004	155.72	0	0	0	0	1	0	0	5.7300	-26.1800	-5.7200	25.8300	0.0000	0.0000	0.0000	0.0000;
	27776	27135	0.001172	0.007989	0.00271	224.52	0	0	0	0	1	0	0	101.7900	1.0100	-101.6700	-0.4900	0.0000	0.0000	0.0000	0.0000;
	27148	27136	0.002746	0.016371	0.00498	230.74	0	0	0	0	1	0	0	-139.5100	70.3700	140.1300	-67.2000	0.0000	0.0000	0.0000	0.0000;
	27144	27137	0.002194	0.011955	0.00802	252.19	0	0	0	0	1	0	0	-180.1900	41.4100	180.8900	-38.4000	0.0000	0.0000	0.0000	0.0000;
	27144	27137	0.002194	0.011955	0.00802	252.19	0	0	0	0	1	0	0	-180.1900	41.4100	180.8900	-38.4000	0.0000	0.0000	0.0000	0.0000;
	27138	27216	0.002102	0.011763	0.0731	210.14	0	0	0	0	1	0	0	-64.3100	-7.6400	64.3900	0.3100	0.0000	0.0000	0.0000	0.0000;
	27139	27142	0.0001	-0.001255	0	134.99	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27139	27143	0.000287	0.001039	0	0	0	0	0	0	1	0	0	89.5900	18.0200	-89.5600	-17.9400	0.0000	0.0000	0.0000	0.0000;
	27139	27144	0.000281	0.001154	0	0	0	0	0	0	1	0	0	-89.5900	-18.0200	89.6100	18.1100	0.0000	0.0000	0.0000	0.0000;
	27140	27142	0.005313	0.192223	0	67.49	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27141	27142	0.005313	0.192223	0	67.49	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27158	27144	0.00162	0.007752	0.00307	240.45	0	0	0	0	1	0	0	-111.8900	88.4300	112.1900	-87.2800	0.0000	0.0000	0.0000	0.0000;
	27158	27144	0.00162	0.007752	0.00307	240.45	0	0	0	0	1	0	0	-111.8900	88.4300	112.1900	-87.2800	0.0000	0.0000	0.0000	0.0000;
	27144	27159	0.00272	0.011654	0.00578	252.47	0	0	0	0	1	0	0	170.8700	20.9000	-170.1100	-18.2500	0.0000	0.0000	0.0000	0.0000;
	27144	27159	0.00272	0.011654	0.00578	252.47	0	0	0	0	1	0	0	170.8700	20.9000	-170.1100	-18.2500	0.0000	0.0000	0.0000	0.0000;
	28317	27145	0.002269	0.008929	0.00573	208.51	0	0	0	0	1	0	0	-60.3800	9.2900	60.4600	-9.6000	0.0000	0.0000	0.0000	0.0000;
	27146	27153	0.002869	0.014514	0.00649	240.17	0	0	0	0	1	0	0	114.6600	20.0800	-114.2900	-18.8800	0.0000	0.0000	0.0000	0.0000;
	27146	27153	0.002869	0.014514	0.00649	240.17	0	0	0	0	1	0	0	114.6600	20.0800	-114.2900	-18.8800	0.0000	0.0000	0.0000	0.0000;
	27146	27158	0.001912	0.010955	0.0027	233	0	0	0	0	1	0	0	-157.7100	-72.9600	158.2600	75.8300	0.0000	0.0000	0.0000	0.0000;
	27146	27159	0.000961	0.005942	0.00759	223.24	0	0	0	0	1	0	0	-103.2800	29.1400	103.3900	-29.2800	0.0000	0.0000	0.0000	0.0000;
	27890	27147	0.018575	0.11679	0.08553	219.8	0	0	0	0	1	0	0	86.5400	-16.1500	-85.2100	15.3800	0.0000	0.0000	0.0000	0.0000;
	27148	27149	0.000239	0.001067	0	0	0	0	0	0	1	0	0	29.8200	9.1000	-29.8200	-9.0900	0.0000	0.0000	0.0000	0.0000;
	27180	27148	0.002662	0.01896	0.00433	230.81	0	0	0	0	1	0	0	-144.5200	-61.4600	145.1500	65.4600	0.0000	0.0000	0.0000	0.0000;
	27150	27155	0.002232	0.010689	0.00464	189.74	0	0	0	0	1	0	0	17.7000	-11.2300	-17.6900	10.7900	0.0000	0.0000	0.0000	0.0000;
	27150	27173	0.001775	0.009274	0.00472	249.99	0	0	0	0	1	0	0	155.4100	6.1800	-155.0000	-4.5100	0.0000	0.0000	0.0000	0.0000;
	27150	27173	0.001775	0.009274	0.00472	249.99	0	0	0	0	1	0	0	155.4100	6.1800	-155.0000	-4.5100	0.0000	0.0000	0.0000	0.0000;
	27150	27648	0.001516	0.011091	0.00595	265.01	0	0	0	0	1	0	0	-175.3400	-7.6200	175.7900	10.2900	0.0000	0.0000	0.0000	0.0000;
	27150	27648	0.001516	0.011091	0.00595	265.01	0	0	0	0	1	0	0	-175.3400	-7.6200	175.7900	10.2900	0.0000	0.0000	0.0000	0.0000;
	27150	27648	0.001516	0.011091	0.00595	265.01	0	0	0	0	1	0	0	-175.3400	-7.6200	175.7900	10.2900	0.0000	0.0000	0.0000	0.0000;
	27150	27771	0.004335	0.023444	0.01022	235.07	0	0	0	0	1	0	0	172.2300	10.9200	-170.9900	-5.2400	0.0000	0.0000	0.0000	0.0000;
	27151	27152	0.000257	0.001096	0	0	0	0	0	0	1	0	0	82.6200	17.8300	-82.6000	-17.7500	0.0000	0.0000	0.0000	0.0000;
	27151	27162	0.006669	0.032657	0.02314	271.97	0	0	0	0	1	0	0	-213.3800	13.9600	216.3800	-1.6600	0.0000	0.0000	0.0000	0.0000;
	27151	27162	0.006669	0.032657	0.02314	271.97	0	0	0	0	1	0	0	-213.3800	13.9600	216.3800	-1.6600	0.0000	0.0000	0.0000	0.0000;
	27151	27162	0.006669	0.032657	0.02314	271.97	0	0	0	0	1	0	0	-213.3800	13.9600	216.3800	-1.6600	0.0000	0.0000	0.0000	0.0000;
	27151	27673	0.001905	0.00745	0.00267	245.94	0	0	0	0	1	0	0	131.1800	6.4200	-130.8600	-5.4300	0.0000	0.0000	0.0000	0.0000;
	27151	27673	0.001905	0.00745	0.00267	245.94	0	0	0	0	1	0	0	131.1800	6.4200	-130.8600	-5.4300	0.0000	0.0000	0.0000	0.0000;
	27684	27151	0.001431	0.008672	0.00481	246.98	0	0	0	0	1	0	0	-147.2500	37.7400	147.5800	-36.2700	0.0000	0.0000	0.0000	0.0000;
	27684	27151	0.001431	0.008672	0.00481	246.98	0	0	0	0	1	0	0	-147.2500	37.7400	147.5800	-36.2700	0.0000	0.0000	0.0000	0.0000;
	27153	27154	0.00023	0.001087	0	0	0	0	0	0	1	0	0	107.6400	51.5700	-107.6100	-51.4200	0.0000	0.0000	0.0000	0.0000;
	27155	27153	0.001377	0.00929	0.00464	205.91	0	0	0	0	1	0	0	-54.1800	26.7300	54.2300	-26.8800	0.0000	0.0000	0.0000	0.0000;
	27153	27176	0.00155	0.008094	0.00318	186.93	0	0	0	0	1	0	0	21.0300	-3.2300	-21.0200	2.9400	0.0000	0.0000	0.0000	0.0000;
	27179	27153	0.001635	0.011063	0.00335	205.75	0	0	0	0	1	0	0	-45.6400	-16.3800	45.6700	16.2900	0.0000	0.0000	0.0000	0.0000;
	27155	27156	0.000258	0.001114	0	0	0	0	0	0	1	0	0	146.8700	45.6700	-146.8100	-45.4100	0.0000	0.0000	0.0000	0.0000;
	27157	27155	0.002608	0.017172	0.0163	254.16	0	0	0	0	1	0	0	171.7500	13.0500	-171.0100	-9.9100	0.0000	0.0000	0.0000	0.0000;
	27157	27155	0.002608	0.017172	0.0163	254.16	0	0	0	0	1	0	0	171.7500	13.0500	-171.0100	-9.9100	0.0000	0.0000	0.0000	0.0000;
	27168	27155	0.002759	0.014286	0.00521	248.69	0	0	0	0	1	0	0	-150.9600	47.8400	151.6300	-44.9500	0.0000	0.0000	0.0000	0.0000;
	27168	27155	0.002759	0.014286	0.00521	248.69	0	0	0	0	1	0	0	-150.9600	47.8400	151.6300	-44.9500	0.0000	0.0000	0.0000	0.0000;
	27155	27176	0.001547	0.008942	0.00342	199.26	0	0	0	0	1	0	0	-36.2300	26.5300	36.2600	-26.7100	0.0000	0.0000	0.0000	0.0000;
	27157	27176	0.003364	0.015201	0.01712	254.51	0	0	0	0	1	0	0	171.2700	17.7900	-170.3300	-15.2900	0.0000	0.0000	0.0000	0.0000;
	27157	27176	0.003364	0.015201	0.01712	254.51	0	0	0	0	1	0	0	171.2700	17.7900	-170.3300	-15.2900	0.0000	0.0000	0.0000	0.0000;
	27157	28229	0.000887	0.006211	0.00523	284.04	0	0	0	0	1	0	0	-210.4600	-29.8100	210.8400	31.9200	0.0000	0.0000	0.0000	0.0000;
	27157	28229	0.000887	0.006211	0.00523	284.04	0	0	0	0	1	0	0	-210.4600	-29.8100	210.8400	31.9200	0.0000	0.0000	0.0000	0.0000;
	27157	28229	0.000887	0.006211	0.00523	284.04	0	0	0	0	1	0	0	-210.4600	-29.8100	210.8400	31.9200	0.0000	0.0000	0.0000	0.0000;
	27157	28229	0.000887	0.006211	0.00523	284.04	0	0	0	0	1	0	0	-210.4600	-29.8100	210.8400	31.9200	0.0000	0.0000	0.0000	0.0000;
	27159	27160	0.000226	0.001152	0	0	0	0	0	0	1	0	0	86.6400	35.7900	-86.6200	-35.6900	0.0000	0.0000	0.0000	0.0000;
	27159	27169	0.002617	0.01231	0.00641	232.42	0	0	0	0	1	0	0	150.1900	30.0000	-149.6000	-27.9000	0.0000	0.0000	0.0000	0.0000;
	27161	27164	0.000265	0.01872	0	1021.47	0	0	1	0	1	0	0	760.0400	68.1000	-758.5700	35.5800	0.0000	0.0000	0.0000	0.0000;
	27161	27165	0.000265	0.001101	0	0	0	0	0	0	1	0	0	-892.4300	-105.3000	894.4700	113.7500	0.0000	0.0000	0.0000	0.0000;
	27161	27166	0.000275	0.001033	0	0	0	0	0	0	1	0	0	132.4000	37.1900	-132.3500	-37.0100	0.0000	0.0000	0.0000	0.0000;
	27162	27164	6e-06	0.000416	0	871.47	0	0	1	0	1	0	0	-758.5300	37.8800	758.5700	-35.5800	0.0000	0.0000	0.0000	0.0000;
	27162	27648	0.00271	0.014918	0.01292	225.96	0	0	0	0	1	0	0	109.4000	-32.9200	-109.0600	33.4300	0.0000	0.0000	0.0000	0.0000;
	27163	27164	0.00122	0.086033	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27662	27165	0.001101	0.012633	0.25993	1016.54	0	0	0	0	1	0	0	-6.9800	19.7500	6.9900	-47.2300	0.0000	0.0000	0.0000	0.0000;
	27165	27825	0.001021	0.010659	0.25671	1235.74	0	0	0	0	1	0	0	-404.2000	-45.5100	405.7900	34.6800	0.0000	0.0000	0.0000	0.0000;
	27173	27167	0.002573	0.014124	0.00253	203.21	0	0	0	0	1	0	0	41.3000	25.5800	-41.2400	-25.5200	0.0000	0.0000	0.0000	0.0000;
	27167	27773	0.003572	0.012323	0.0046	199.04	0	0	0	0	1	0	0	-34.5200	8.2200	34.5600	-8.5300	0.0000	0.0000	0.0000	0.0000;
	27168	27646	0.001925	0.010202	0.00272	191.49	0	0	0	0	1	0	0	24.5100	61.7800	-24.4300	-61.6300	0.0000	0.0000	0.0000	0.0000;
	27660	27168	0.001321	0.008462	0.00335	300	0	0	0	0	1	0	0	-174.9300	198.3500	175.7900	-193.1800	0.0000	0.0000	0.0000	0.0000;
	27169	27170	0.000273	0.001126	0	0	0	0	0	0	1	0	0	32.6800	17.2000	-32.6800	-17.1800	0.0000	0.0000	0.0000	0.0000;
	27169	27179	0.001307	0.007528	0.00418	227.09	0	0	0	0	1	0	0	122.6400	-15.1200	-122.4400	15.8100	0.0000	0.0000	0.0000	0.0000;
	27171	27172	0.000228	0.001033	0	0	0	0	0	0	1	0	0	67.6700	23.4900	-67.6600	-23.4400	0.0000	0.0000	0.0000	0.0000;
	27648	27171	0.00122	0.007823	0.00233	237.85	0	0	0	0	1	0	0	100.7100	21.7400	-100.5800	-21.1900	0.0000	0.0000	0.0000	0.0000;
	27648	27171	0.00122	0.007823	0.00233	237.85	0	0	0	0	1	0	0	100.7100	21.7400	-100.5800	-21.1900	0.0000	0.0000	0.0000	0.0000;
	27171	27773	0.003679	0.020349	0.00799	228.95	0	0	0	0	1	0	0	133.4900	18.8900	-132.8500	-16.1600	0.0000	0.0000	0.0000	0.0000;
	27173	27174	0.000275	0.001068	0	0	0	0	0	0	1	0	0	103.7700	12.0300	-103.7400	-11.9200	0.0000	0.0000	0.0000	0.0000;
	27173	27646	0.001408	0.006929	0.00222	234.02	0	0	0	0	1	0	0	164.9300	-28.6100	-164.5500	30.2600	0.0000	0.0000	0.0000	0.0000;
	27175	27176	0.000211	0.001011	0	0	0	0	0	0	1	0	0	-30.3500	-12.9600	30.3500	12.9800	0.0000	0.0000	0.0000	0.0000;
	27614	27176	0.001041	0.007072	0.00864	248.27	0	0	0	0	1	0	0	-147.3100	-20.0700	147.5400	20.6900	0.0000	0.0000	0.0000	0.0000;
	27614	27176	0.001041	0.007072	0.00864	248.27	0	0	0	0	1	0	0	-147.3100	-20.0700	147.5400	20.6900	0.0000	0.0000	0.0000	0.0000;
	27177	27611	0.001114	0.006067	0.00332	247.86	0	0	0	0	1	0	0	147.8200	-18.4400	-147.5800	19.4100	0.0000	0.0000	0.0000	0.0000;
	27177	27611	0.001114	0.006067	0.00332	247.86	0	0	0	0	1	0	0	147.8200	-18.4400	-147.5800	19.4100	0.0000	0.0000	0.0000	0.0000;
	27776	27177	0.001681	0.006872	0.00294	251.31	0	0	0	0	1	0	0	163.0700	-14.9400	-162.6400	16.4200	0.0000	0.0000	0.0000	0.0000;
	27776	27177	0.001681	0.006872	0.00294	251.31	0	0	0	0	1	0	0	163.0700	-14.9400	-162.6400	16.4200	0.0000	0.0000	0.0000	0.0000;
	27178	27179	0.000253	0.001183	0	0	0	0	0	0	1	0	0	-47.9500	-12.0500	47.9500	12.0800	0.0000	0.0000	0.0000	0.0000;
	27614	27179	0.000988	0.005868	0.00374	226.49	0	0	0	0	1	0	0	-119.9900	11.9500	120.1300	-11.5000	0.0000	0.0000	0.0000	0.0000;
	27182	27181	0.00181	0.011579	0.00379	247.89	0	0	0	0	1	0	0	152.2900	-38.9800	-151.8800	41.2400	0.0000	0.0000	0.0000	0.0000;
	27182	27181	0.00181	0.011579	0.00379	247.89	0	0	0	0	1	0	0	152.2900	-38.9800	-151.8800	41.2400	0.0000	0.0000	0.0000	0.0000;
	27181	27184	0.000668	0.00452	0.00986	245.48	0	0	0	0	1	0	0	137.0600	-47.4000	-136.9300	47.2200	0.0000	0.0000	0.0000	0.0000;
	27181	27184	0.000668	0.00452	0.00986	245.48	0	0	0	0	1	0	0	137.0600	-47.4000	-136.9300	47.2200	0.0000	0.0000	0.0000	0.0000;
	27182	27183	0.000217	0.001035	0	0	0	0	0	0	1	0	0	23.2500	9.8200	-23.2500	-9.8100	0.0000	0.0000	0.0000	0.0000;
	27184	27616	0.00313	0.021987	0.00548	241.66	0	0	0	0	1	0	0	120.5000	31.4100	-120.0500	-28.8400	0.0000	0.0000	0.0000	0.0000;
	27184	27616	0.00313	0.021987	0.00548	241.66	0	0	0	0	1	0	0	120.5000	31.4100	-120.0500	-28.8400	0.0000	0.0000	0.0000	0.0000;
	27663	27185	0.001775	0.013224	0.0074	251.47	0	0	0	0	1	0	0	175.1600	-26.1900	-174.6400	29.2400	0.0000	0.0000	0.0000	0.0000;
	27663	27185	0.001775	0.013224	0.0074	251.47	0	0	0	0	1	0	0	175.1600	-26.1900	-174.6400	29.2400	0.0000	0.0000	0.0000	0.0000;
	27667	27185	0.004756	0.026763	0.00897	248.92	0	0	0	0	1	0	0	-161.8000	40.0000	163.0200	-34.1000	0.0000	0.0000	0.0000	0.0000;
	27667	27185	0.004756	0.026763	0.00897	248.92	0	0	0	0	1	0	0	-161.8000	40.0000	163.0200	-34.1000	0.0000	0.0000	0.0000	0.0000;
	27186	27189	-0.000201	-0.005622	0	182.34	0	0	1	0	1	0	0	19.1300	7.7200	-19.1300	-7.7400	0.0000	0.0000	0.0000	0.0000;
	27186	27190	0.000205	0.001008	0	0	0	0	0	0	1	0	0	-19.1300	-7.7200	19.1300	7.7200	0.0000	0.0000	0.0000	0.0000;
	27186	27191	0.000265	0.001163	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27187	27189	0.004061	0.113832	0	91.17	0	0	1	0	1	0	0	-19.1200	-7.2700	19.1300	7.7400	0.0000	0.0000	0.0000	0.0000;
	27188	27189	0.004061	0.113832	0	91.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27190	27202	0.00231	0.014798	0.01867	217.78	0	0	0	0	1	0	0	76.5900	-6.8800	-76.4600	5.7900	0.0000	0.0000	0.0000	0.0000;
	27190	27837	0.006583	0.048355	0.02389	222.54	0	0	0	0	1	0	0	-95.7200	-0.8400	96.3100	2.6300	0.0000	0.0000	0.0000	0.0000;
	27193	27192	0.000778	0.005127	0.00256	236.5	0	0	0	0	1	0	0	-98.6700	3.8800	98.7500	-3.6800	0.0000	0.0000	0.0000	0.0000;
	27193	27192	0.000778	0.005127	0.00256	236.5	0	0	0	0	1	0	0	-98.6700	3.8800	98.7500	-3.6800	0.0000	0.0000	0.0000	0.0000;
	27192	27827	0.001261	0.007285	0.0066	244.3	0	0	0	0	1	0	0	-129.8500	-2.8300	130.0500	3.3100	0.0000	0.0000	0.0000	0.0000;
	27192	27827	0.001261	0.007285	0.0066	244.3	0	0	0	0	1	0	0	-129.8500	-2.8300	130.0500	3.3100	0.0000	0.0000	0.0000	0.0000;
	27193	27211	0.00169	0.011528	0.05052	230.63	0	0	0	0	1	0	0	139.9100	-17.9900	-139.5900	14.8800	0.0000	0.0000	0.0000	0.0000;
	27829	27194	0.003178	0.016109	0.00315	217.76	0	0	0	0	1	0	0	-74.3500	39.8900	74.5700	-39.1000	0.0000	0.0000	0.0000	0.0000;
	27846	27194	0.001597	0.009462	0.00643	225.87	0	0	0	0	1	0	0	108.3600	-4.9900	-108.1800	5.4200	0.0000	0.0000	0.0000	0.0000;
	27195	27196	0.000284	0.001014	0	0	0	0	0	0	1	0	0	53.2100	8.0900	-53.2100	-8.0600	0.0000	0.0000	0.0000	0.0000;
	27195	27819	0.002603	0.016878	0.00568	238.34	0	0	0	0	1	0	0	-101.8000	-9.8000	102.0600	10.8900	0.0000	0.0000	0.0000	0.0000;
	27195	27819	0.002603	0.016878	0.00568	238.34	0	0	0	0	1	0	0	-101.8000	-9.8000	102.0600	10.8900	0.0000	0.0000	0.0000	0.0000;
	27195	27846	0.004544	0.022978	0.00605	232.8	0	0	0	0	1	0	0	150.3900	11.5000	-149.4000	-7.1200	0.0000	0.0000	0.0000	0.0000;
	27197	27198	0.000298	0.001017	0	0	0	0	0	0	1	0	0	61.3700	21.6200	-61.3600	-21.5700	0.0000	0.0000	0.0000	0.0000;
	27197	27206	0.00282	0.015919	0.01535	174.91	0	0	0	0	1	0	0	9.9900	-105.2300	-9.7000	105.2700	0.0000	0.0000	0.0000	0.0000;
	27211	27197	0.00205	0.010888	0.00315	221.69	0	0	0	0	1	0	0	96.3000	-20.1200	-96.1100	20.8000	0.0000	0.0000	0.0000	0.0000;
	27197	27829	0.00186	0.011485	0.00728	192.85	0	0	0	0	1	0	0	24.7500	62.8100	-24.6600	-63.0600	0.0000	0.0000	0.0000	0.0000;
	27208	27199	0.006397	0.034866	0.00608	213.73	0	0	0	0	1	0	0	67.8600	6.6300	-67.5800	-5.6800	0.0000	0.0000	0.0000	0.0000;
	27200	27201	0.00022	0.001157	0	0	0	0	0	0	1	0	0	-64.5400	-3.9200	64.5500	3.9600	0.0000	0.0000	0.0000	0.0000;
	27201	27208	0.000818	0.00561	0.00762	187.07	0	0	0	0	1	0	0	-10.4900	-12.2400	10.4900	11.4700	0.0000	0.0000	0.0000	0.0000;
	27201	27218	0.001305	0.009405	0.00272	205.97	0	0	0	0	1	0	0	-54.0600	8.2800	54.1000	-8.2900	0.0000	0.0000	0.0000	0.0000;
	27202	27208	0.002414	0.010857	0.00497	209.93	0	0	0	0	1	0	0	-62.4800	26.0400	62.5900	-26.0700	0.0000	0.0000	0.0000	0.0000;
	27203	27204	0.00023	0.001164	0	0	0	0	0	0	1	0	0	72.1300	31.3100	-72.1200	-31.2400	0.0000	0.0000	0.0000	0.0000;
	27822	27203	0.001371	0.007709	0.00668	248.04	0	0	0	0	1	0	0	148.9800	-1.7300	-148.6900	2.6700	0.0000	0.0000	0.0000	0.0000;
	27822	27203	0.001371	0.007709	0.00668	248.04	0	0	0	0	1	0	0	148.9800	-1.7300	-148.6900	2.6700	0.0000	0.0000	0.0000	0.0000;
	27207	27218	0.000468	0.003164	0.00336	236.33	0	0	0	0	1	0	0	93.5900	1.7400	-93.5500	-1.8200	0.0000	0.0000	0.0000	0.0000;
	27207	27218	0.000468	0.003164	0.00336	236.33	0	0	0	0	1	0	0	93.5900	1.7400	-93.5500	-1.8200	0.0000	0.0000	0.0000	0.0000;
	27207	27817	0.005266	0.023987	0.01367	241.85	0	0	0	0	1	0	0	-117.9500	-7.7800	118.6600	9.6100	0.0000	0.0000	0.0000	0.0000;
	27207	27817	0.005266	0.023987	0.01367	241.85	0	0	0	0	1	0	0	-117.9500	-7.7800	118.6600	9.6100	0.0000	0.0000	0.0000	0.0000;
	27208	27893	0.008022	0.050112	0.04952	234.82	0	0	0	0	1	0	0	-164.7000	3.7500	166.8100	4.2800	0.0000	0.0000	0.0000	0.0000;
	27210	27217	0.001201	0.006845	0.00636	152.46	0	0	0	0	1	0	0	2.0100	-18.5900	-2.0100	17.9500	0.0000	0.0000	0.0000	0.0000;
	27213	27214	0.000245	0.001013	0	0	0	0	0	0	1	0	0	39.1300	11.1100	-39.1300	-11.0900	0.0000	0.0000	0.0000	0.0000;
	27213	27215	0.003241	0.019847	0.01184	196.34	0	0	0	0	1	0	0	-32.7300	32.0800	32.7900	-32.9200	0.0000	0.0000	0.0000	0.0000;
	27213	27217	0.001609	0.007962	0.00443	195.24	0	0	0	0	1	0	0	-29.1500	2.7700	29.1600	-3.1700	0.0000	0.0000	0.0000	0.0000;
	27218	27820	0.00119	0.006601	0.01315	218.94	0	0	0	0	1	0	0	80.2600	-9.6700	-80.1800	8.7300	0.0000	0.0000	0.0000	0.0000;
	27219	27220	0.000294	0.00108	0	0	0	0	0	0	1	0	0	31.5800	12.6200	-31.5800	-12.6100	0.0000	0.0000	0.0000	0.0000;
	28072	27219	0.002736	0.015805	0.00768	190.19	0	0	0	0	1	0	0	12.8100	-14.6200	-12.8000	13.8500	0.0000	0.0000	0.0000	0.0000;
	28097	27219	0.005279	0.03579	0.01517	194.47	0	0	0	0	1	0	0	18.8000	-12.4300	-18.7800	10.9700	0.0000	0.0000	0.0000	0.0000;
	27221	27237	0.003942	0.022995	0.01107	202.78	0	0	0	0	1	0	0	-22.0500	12.2100	22.0800	-13.2300	0.0000	0.0000	0.0000	0.0000;
	28072	27221	0.006036	0.036096	0.01565	169.91	0	0	0	0	1	0	0	5.1600	15.7300	-5.1500	-17.2900	0.0000	0.0000	0.0000	0.0000;
	27222	27223	0.000206	0.001063	0	0	0	0	0	0	1	0	0	31.3600	13.7600	-31.3500	-13.7400	0.0000	0.0000	0.0000	0.0000;
	27222	27526	0.003546	0.015271	0.01678	244.75	0	0	0	0	1	0	0	134.3600	13.3200	-133.7600	-12.5000	0.0000	0.0000	0.0000	0.0000;
	27222	28480	0.001972	0.011207	0.00816	249.11	0	0	0	0	1	0	0	-165.7200	-27.0800	166.2400	29.1500	0.0000	0.0000	0.0000	0.0000;
	27224	27244	0.002468	0.015814	0.09885	243.07	0	0	0	0	1	0	0	119.7400	-6.7100	-119.4100	-1.7600	0.0000	0.0000	0.0000	0.0000;
	27224	27306	0.025608	0.162491	0.04802	210.73	0	0	0	0	1	0	0	39.4200	-3.2900	-39.0500	0.5300	0.0000	0.0000	0.0000	0.0000;
	27224	28199	0.00051	0.003135	0.00681	252.3	0	0	0	0	1	0	0	-177.5800	7.1500	177.7300	-6.9600	0.0000	0.0000	0.0000	0.0000;
	27225	27226	0.000245	0.001165	0	0	0	0	0	0	1	0	0	18.4200	6.6100	-18.4200	-6.6100	0.0000	0.0000	0.0000	0.0000;
	27225	27227	0.003084	0.015067	0.01156	237.27	0	0	0	0	1	0	0	93.2700	3.2800	-93.0200	-3.3100	0.0000	0.0000	0.0000	0.0000;
	27225	28480	0.007187	0.039484	0.01027	241.51	0	0	0	0	1	0	0	-111.6900	15.3500	112.5400	-11.7900	0.0000	0.0000	0.0000	0.0000;
	27227	27246	0.011722	0.063875	0.03234	231.03	0	0	0	0	1	0	0	74.6100	-1.0500	-74.0000	0.9400	0.0000	0.0000	0.0000	0.0000;
	27228	27229	0.000273	0.001177	0	0	0	0	0	0	1	0	0	44.8400	15.5800	-44.8300	-15.5500	0.0000	0.0000	0.0000	0.0000;
	27228	27238	0.006996	0.028695	0.02345	187.71	0	0	0	0	1	0	0	12.0100	-7.7700	-12.0000	5.3400	0.0000	0.0000	0.0000	0.0000;
	27247	27228	0.004757	0.022109	0.01016	220.26	0	0	0	0	1	0	0	57.0000	7.4200	-56.8500	-7.8100	0.0000	0.0000	0.0000	0.0000;
	27230	27231	0.000251	0.001196	0	0	0	0	0	0	1	0	0	-36.4500	-8.1300	36.4500	8.1500	0.0000	0.0000	0.0000	0.0000;
	27231	27236	0.004464	0.023362	0.05658	214.32	0	0	0	0	1	0	0	46.3400	-8.4500	-46.2400	2.9700	0.0000	0.0000	0.0000	0.0000;
	27231	27238	0.001508	0.011097	0.00403	209.64	0	0	0	0	1	0	0	-39.0900	-9.0400	39.1100	8.7900	0.0000	0.0000	0.0000	0.0000;
	28066	27231	0.005539	0.027076	0.00603	214.92	0	0	0	0	1	0	0	43.8100	-9.4700	-43.7000	9.3400	0.0000	0.0000	0.0000	0.0000;
	27232	27233	0.00025	0.001053	0	0	0	0	0	0	1	0	0	31.6700	10.3800	-31.6600	-10.3700	0.0000	0.0000	0.0000	0.0000;
	27235	27232	0.001967	0.013478	0.00813	236.12	0	0	0	0	1	0	0	-91.4000	23.7600	91.5700	-23.5000	0.0000	0.0000	0.0000	0.0000;
	27232	27240	0.001661	0.008627	0.00708	243.87	0	0	0	0	1	0	0	-123.2400	13.1100	123.4800	-12.6200	0.0000	0.0000	0.0000	0.0000;
	27234	27235	0.00023	0.001064	0	0	0	0	0	0	1	0	0	-28.8500	-7.4100	28.8500	7.4200	0.0000	0.0000	0.0000	0.0000;
	28071	27235	0.002114	0.013327	0.00721	225.01	0	0	0	0	1	0	0	-62.4500	31.0200	62.5500	-31.1800	0.0000	0.0000	0.0000	0.0000;
	27236	27237	0.006054	0.025269	0.01053	218.27	0	0	0	0	1	0	0	50.3400	-9.5700	-50.1900	9.0900	0.0000	0.0000	0.0000	0.0000;
	27236	28065	0.000852	0.006158	0.03892	209.7	0	0	0	0	1	0	0	-32.2900	1.7200	32.3000	-5.7600	0.0000	0.0000	0.0000	0.0000;
	27240	27238	0.00194	0.010102	0.00523	220.64	0	0	0	0	1	0	0	59.9200	20.8000	-59.8500	-20.9700	0.0000	0.0000	0.0000	0.0000;
	27239	27242	0.000754	0.044067	0	525.98	0	0	1	0	1	0	0	224.0400	32.4100	-223.6800	-11.4800	0.0000	0.0000	0.0000	0.0000;
	27239	27243	0.000258	0.001033	0	0	0	0	0	0	1	0	0	-224.0400	-32.4100	224.1600	32.9000	0.0000	0.0000	0.0000	0.0000;
	27240	27242	-0.000333	-0.019445	0	450.98	0	0	1	0	1	0	0	-223.8400	-20.7200	223.6800	11.4800	0.0000	0.0000	0.0000	0.0000;
	27241	27242	0.002613	0.152804	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28100	27243	0.000477	0.006212	0.19884	1146.03	0	0	0	0	1	0	0	-225.0200	22.8600	225.2500	-41.3900	0.0000	0.0000	0.0000	0.0000;
	27243	28220	0.00107	0.013114	0.24078	1280.38	0	0	0	0	1	0	0	-449.4100	8.4900	451.4100	-10.0300	0.0000	0.0000	0.0000	0.0000;
	27244	27245	0.006933	0.046106	0.02135	237.79	0	0	0	0	1	0	0	95.8300	-1.5900	-95.2300	3.2900	0.0000	0.0000	0.0000	0.0000;
	27245	28066	0.003515	0.019601	0.02919	230.9	0	0	0	0	1	0	0	73.3200	-6.5900	-73.1400	4.5100	0.0000	0.0000	0.0000	0.0000;
	28065	27246	0.001938	0.011158	0.02077	219.26	0	0	0	0	1	0	0	-51.8100	2.1400	51.8600	-4.0400	0.0000	0.0000	0.0000	0.0000;
	27247	27301	0.004922	0.025053	0.08476	226.34	0	0	0	0	1	0	0	-65.6100	-11.1400	65.8200	3.1100	0.0000	0.0000	0.0000	0.0000;
	27248	27249	0.000254	0.001125	0	0	0	0	0	0	1	0	0	20.6600	7.6200	-20.6600	-7.6100	0.0000	0.0000	0.0000	0.0000;
	27530	27248	0.002453	0.012802	0.0057	194.66	0	0	0	0	1	0	0	-18.7400	-3.1000	18.7500	2.5200	0.0000	0.0000	0.0000	0.0000;
	27534	27248	0.00071	0.005089	0.0135	210.72	0	0	0	0	1	0	0	39.4200	8.7500	-39.4100	-10.1400	0.0000	0.0000	0.0000	0.0000;
	27250	27252	0.001926	0.010296	0.00652	227.6	0	0	0	0	1	0	0	-119.2300	3.9600	119.4800	-3.3200	0.0000	0.0000	0.0000	0.0000;
	27325	27250	0.012821	0.087602	0.03895	242.85	0	0	0	0	1	0	0	-100.4600	13.3400	101.6900	-9.2000	0.0000	0.0000	0.0000	0.0000;
	27251	27254	0.000554	0.038987	0	428.81	0	0	1	0	1	0	0	137.1100	5.8100	-137.0100	0.9000	0.0000	0.0000	0.0000	0.0000;
	27251	27255	0.000229	0.001085	0	0	0	0	0	0	1	0	0	-137.1100	-5.8100	137.1500	5.9900	0.0000	0.0000	0.0000	0.0000;
	27252	27254	-0.000107	-0.007536	0	381	0	0	1	0	1	0	0	-119.4800	3.3200	119.4700	-4.3100	0.0000	0.0000	0.0000	0.0000;
	27253	27254	0.002006	0.141132	0	47.81	0	0	1	0	1	0	0	-17.5400	-3.0000	17.5500	3.4100	0.0000	0.0000	0.0000	0.0000;
	28281	27255	0.003254	0.040917	0.63732	1112.38	0	0	0	0	1	0	0	137.7300	-56.1700	-137.1500	-5.9900	0.0000	0.0000	0.0000	0.0000;
	27256	27257	0.00023	0.001171	0	0	0	0	0	0	1	0	0	19.3900	8.5500	-19.3800	-8.5500	0.0000	0.0000	0.0000	0.0000;
	27256	27306	0.017287	0.113904	0.069	190.93	0	0	0	0	1	0	0	-20.9400	1.3200	21.0200	-8.1400	0.0000	0.0000	0.0000	0.0000;
	27256	27307	0.025026	0.151219	0.13104	153.91	0	0	0	0	1	0	0	1.5600	-9.8700	-1.5500	-4.0900	0.0000	0.0000	0.0000	0.0000;
	27258	27327	0.009732	0.066065	0.08883	206.58	0	0	0	0	1	0	0	-49.3600	-0.6200	49.5800	-7.4300	0.0000	0.0000	0.0000	0.0000;
	27258	27890	0.01938	0.129717	0.04739	196.09	0	0	0	0	1	0	0	31.4200	-3.1900	-31.2400	-0.6800	0.0000	0.0000	0.0000	0.0000;
	27260	27259	0.002765	0.017287	0.01432	187.93	0	0	0	0	1	0	0	18.9500	1.4600	-18.9400	-2.9200	0.0000	0.0000	0.0000	0.0000;
	27259	27294	0.005088	0.028296	0.01198	176.63	0	0	0	0	1	0	0	7.9300	0.5300	-7.9200	-1.7900	0.0000	0.0000	0.0000	0.0000;
	27288	27260	0.003507	0.016453	0.01378	195.44	0	0	0	0	1	0	0	29.5400	3.6400	-29.5100	-4.9700	0.0000	0.0000	0.0000	0.0000;
	27261	27291	0.007985	0.050205	0.01207	196.79	0	0	0	0	1	0	0	-30.4400	-6.8900	30.5100	6.0500	0.0000	0.0000	0.0000	0.0000;
	27261	27294	0.008759	0.045248	0.01589	177.65	0	0	0	0	1	0	0	9.3500	3.3900	-9.3500	-5.0400	0.0000	0.0000	0.0000	0.0000;
	27264	27262	0.00309	0.014988	0.00511	160.43	0	0	0	0	1	0	0	-3.0400	20.5700	3.0500	-21.0600	0.0000	0.0000	0.0000	0.0000;
	27262	27512	0.002601	0.01529	0.005	195.26	0	0	0	0	1	0	0	-30.1200	19.5300	30.1500	-19.8700	0.0000	0.0000	0.0000	0.0000;
	27263	27264	0.005724	0.036043	0.01856	185.19	0	0	0	0	1	0	0	13.8100	-27.8400	-13.7600	26.1800	0.0000	0.0000	0.0000	0.0000;
	27263	27508	0.019205	0.087596	0.04924	206.05	0	0	0	0	1	0	0	46.5800	-7.1000	-46.1900	3.7300	0.0000	0.0000	0.0000	0.0000;
	27263	27513	0.014932	0.068607	0.0193	207.43	0	0	0	0	1	0	0	-50.1200	16.3600	50.5200	-16.5600	0.0000	0.0000	0.0000	0.0000;
	27539	27263	0.005383	0.031116	0.01523	211.33	0	0	0	0	1	0	0	40.5500	-17.4500	-40.4500	16.4100	0.0000	0.0000	0.0000	0.0000;
	27265	27266	0.000234	0.001088	0	0	0	0	0	0	1	0	0	16.8000	3.8000	-16.8000	-3.7900	0.0000	0.0000	0.0000	0.0000;
	27269	27265	0.003959	0.020324	0.00975	169.94	0	0	0	0	1	0	0	0.1800	12.6600	-0.1800	-13.6700	0.0000	0.0000	0.0000	0.0000;
	27512	27265	0.003414	0.021037	0.01038	188.87	0	0	0	0	1	0	0	16.6300	-10.9000	-16.6200	9.8700	0.0000	0.0000	0.0000	0.0000;
	27267	27272	0.004076	0.022074	0.00916	221.42	0	0	0	0	1	0	0	-57.5000	13.2000	57.6400	-13.4600	0.0000	0.0000	0.0000	0.0000;
	27267	27288	0.007313	0.041139	0.01994	176.78	0	0	0	0	1	0	0	-5.8500	9.0800	5.8600	-11.1700	0.0000	0.0000	0.0000	0.0000;
	27268	27269	0.000295	0.001186	0	0	0	0	0	0	1	0	0	-33.1000	-6.4000	33.1000	6.4100	0.0000	0.0000	0.0000	0.0000;
	27273	27269	0.004564	0.025289	0.00881	196.73	0	0	0	0	1	0	0	33.3500	18.4600	-33.2800	-19.0700	0.0000	0.0000	0.0000	0.0000;
	27270	27271	0.000271	0.001038	0	0	0	0	0	0	1	0	0	16.5500	4.2100	-16.5500	-4.2100	0.0000	0.0000	0.0000	0.0000;
	27270	27272	0.006277	0.042305	0.01397	226.71	0	0	0	0	1	0	0	69.1600	-0.1600	-68.8800	0.5200	0.0000	0.0000	0.0000	0.0000;
	27270	27273	0.004071	0.026749	0.01225	202.85	0	0	0	0	1	0	0	-25.1400	-0.5600	25.1600	-0.6100	0.0000	0.0000	0.0000	0.0000;
	27270	27275	0.001743	0.011572	0.00642	257.47	0	0	0	0	1	0	0	-122.0300	-15.9400	122.2700	16.8600	0.0000	0.0000	0.0000	0.0000;
	27270	27275	0.001743	0.011572	0.00642	257.47	0	0	0	0	1	0	0	-122.0300	-15.9400	122.2700	16.8600	0.0000	0.0000	0.0000	0.0000;
	27270	27278	0.009704	0.05935	0.01912	213.78	0	0	0	0	1	0	0	44.7800	2.5500	-44.6000	-3.5000	0.0000	0.0000	0.0000	0.0000;
	27270	27290	0.006576	0.040207	0.01945	231.54	0	0	0	0	1	0	0	79.5000	3.9000	-79.1200	-3.6400	0.0000	0.0000	0.0000	0.0000;
	27486	27270	0.001233	0.006852	0.01075	220.21	0	0	0	0	1	0	0	-59.1700	-22.8600	59.2100	21.9500	0.0000	0.0000	0.0000	0.0000;
	27272	27277	0.002612	0.01611	0.00741	204.96	0	0	0	0	1	0	0	-44.3700	-0.0300	44.4100	-0.4700	0.0000	0.0000	0.0000	0.0000;
	27275	27273	0.001356	0.008517	0.0046	219.86	0	0	0	0	1	0	0	86.9400	21.5700	-86.8400	-21.4500	0.0000	0.0000	0.0000	0.0000;
	27275	27274	0.000408	0.024821	0	516.3	0	0	1.03125	0	1	0	0	-154.5300	-20.3500	154.6200	26.2200	0.0000	0.0000	0.0000	0.0000;
	27275	27274	0.000408	0.024821	0	516.3	0	0	1.03125	0	1	0	0	-154.5300	-20.3500	154.6200	26.2200	0.0000	0.0000	0.0000	0.0000;
	27275	27274	0.000408	0.024821	0	516.3	0	0	1.03125	0	1	0	0	-154.5300	-20.3500	154.6200	26.2200	0.0000	0.0000	0.0000	0.0000;
	27274	27276	0.000274	0.001155	0	0	0	0	0	0	1	0	0	61.6700	13.0200	-61.6600	-12.9700	0.0000	0.0000	0.0000	0.0000;
	27274	28206	0.001092	0.012936	0.43159	1307.1	0	0	0	0	1	0	0	-525.5500	-91.6900	528.5000	81.1300	0.0000	0.0000	0.0000	0.0000;
	27275	27279	0.003973	0.020724	0.01515	228.46	0	0	0	0	1	0	0	126.2500	3.5000	-125.6700	-2.1200	0.0000	0.0000	0.0000	0.0000;
	27275	27530	0.012413	0.067553	0.04067	175.57	0	0	0	0	1	0	0	5.8400	2.2400	-5.8300	-6.6300	0.0000	0.0000	0.0000	0.0000;
	27277	27279	0.001517	0.009344	0.00612	224.82	0	0	0	0	1	0	0	-106.2400	1.3100	106.3900	-0.9900	0.0000	0.0000	0.0000	0.0000;
	27277	27287	0.002603	0.012903	0.0141	166.61	0	0	0	0	1	0	0	3.4500	-17.2300	-3.4400	15.7400	0.0000	0.0000	0.0000	0.0000;
	27281	27278	0.006752	0.037595	0.01374	192.47	0	0	0	0	1	0	0	-25.2800	-0.5600	25.3200	-0.6800	0.0000	0.0000	0.0000	0.0000;
	27281	27280	0.003911	0.02069	0.00437	189.8	0	0	0	0	1	0	0	-20.1800	-1.6700	20.2000	1.2800	0.0000	0.0000	0.0000	0.0000;
	27280	27289	0.002765	0.017801	0.00856	197	0	0	0	0	1	0	0	-32.4100	-24.4000	32.4500	23.7500	0.0000	0.0000	0.0000	0.0000;
	27281	27282	0.004042	0.020768	0.01141	198.43	0	0	0	0	1	0	0	33.2500	0.7800	-33.2100	-1.7800	0.0000	0.0000	0.0000	0.0000;
	27292	27282	0.007973	0.036201	0.0363	191.3	0	0	0	0	1	0	0	-20.9700	-1.8400	21.0000	-1.8700	0.0000	0.0000	0.0000	0.0000;
	27285	27283	0.00272	0.016302	0.00559	208.93	0	0	0	0	1	0	0	54.7700	13.7700	-54.6900	-13.9000	0.0000	0.0000	0.0000	0.0000;
	27291	27283	0.003362	0.016408	0.0075	194.42	0	0	0	0	1	0	0	-27.9000	-8.3400	27.9200	7.6600	0.0000	0.0000	0.0000	0.0000;
	27285	27284	0.000518	0.03766	0	446.56	0	0	1.06875	0	1	0	0	-217.8700	-78.7300	218.1600	99.9000	0.0000	0.0000	0.0000	0.0000;
	27284	27286	0.000257	0.001023	0	0	0	0	0	0	1	0	0	-218.1600	-99.9000	218.3100	100.4700	0.0000	0.0000	0.0000	0.0000;
	27287	27285	0.00186	0.011597	0.00392	207.01	0	0	0	0	1	0	0	-47.8000	-33.1000	47.8600	33.0400	0.0000	0.0000	0.0000	0.0000;
	27289	27285	0.002163	0.014326	0.00419	212.28	0	0	0	0	1	0	0	-64.2000	-26.7800	64.2900	26.9600	0.0000	0.0000	0.0000	0.0000;
	27286	28206	0.001783	0.022586	0.45105	1146.11	0	0	0	0	1	0	0	-218.3100	-100.4700	219.2400	64.9100	0.0000	0.0000	0.0000	0.0000;
	27288	27290	0.002148	0.014171	0.00994	207.57	0	0	0	0	1	0	0	-52.7500	3.4300	52.8100	-4.1200	0.0000	0.0000	0.0000	0.0000;
	27289	27291	0.004734	0.029373	0.01458	184.69	0	0	0	0	1	0	0	14.4000	-0.5000	-14.3900	-1.0100	0.0000	0.0000	0.0000	0.0000;
	27292	27293	0.000262	0.001193	0	0	0	0	0	0	1	0	0	11.7000	2.6800	-11.7000	-2.6800	0.0000	0.0000	0.0000	0.0000;
	27296	27292	0.002064	0.015868	0.01425	178.45	0	0	0	0	1	0	0	-9.2700	-0.6600	9.2700	-0.8400	0.0000	0.0000	0.0000	0.0000;
	27294	27295	0.000284	0.001111	0	0	0	0	0	0	1	0	0	11.7000	7.1700	-11.7000	-7.1700	0.0000	0.0000	0.0000	0.0000;
	27294	27296	0.00723	0.043485	0.01364	175.42	0	0	0	0	1	0	0	5.5700	-0.3500	-5.5700	-1.0900	0.0000	0.0000	0.0000	0.0000;
	27297	27298	0.000293	0.001052	0	0	0	0	0	0	1	0	0	40.2900	7.1900	-40.2800	-7.1800	0.0000	0.0000	0.0000	0.0000;
	27300	27297	0.003965	0.014846	0.00912	189.43	0	0	0	0	1	0	0	11.1200	8.9700	-11.1100	-9.9400	0.0000	0.0000	0.0000	0.0000;
	27297	27301	0.003929	0.028931	0.00626	233.45	0	0	0	0	1	0	0	86.2300	10.3400	-85.9600	-9.0100	0.0000	0.0000	0.0000	0.0000;
	27297	28215	0.002259	0.012114	0.00615	241.36	0	0	0	0	1	0	0	-115.4100	-7.6000	115.6900	8.4200	0.0000	0.0000	0.0000	0.0000;
	27299	27300	0.000226	0.001041	0	0	0	0	0	0	1	0	0	-19.9500	-4.9700	19.9500	4.9800	0.0000	0.0000	0.0000	0.0000;
	27300	27308	0.01665	0.086713	0.26477	224.52	0	0	0	0	1	0	0	69.0700	-15.2900	-68.3400	-9.5400	0.0000	0.0000	0.0000	0.0000;
	28215	27300	0.00184	0.012516	0.00186	237.07	0	0	0	0	1	0	0	100.3100	-0.3900	-100.1400	1.3400	0.0000	0.0000	0.0000	0.0000;
	27301	27302	0.000238	0.001103	0	0	0	0	0	0	1	0	0	20.1400	5.9000	-20.1400	-5.9000	0.0000	0.0000	0.0000	0.0000;
	27303	27304	0.003819	0.024832	0.00945	240.06	0	0	0	0	1	0	0	88.6200	-12.9800	-88.3300	13.8600	0.0000	0.0000	0.0000	0.0000;
	27329	27303	0.012712	0.063295	0.01583	211.27	0	0	0	0	1	0	0	40.3400	-5.2600	-40.1500	4.5600	0.0000	0.0000	0.0000	0.0000;
	27542	27303	0.006957	0.031712	0.03835	224.22	0	0	0	0	1	0	0	62.7500	-6.7800	-62.4900	3.8900	0.0000	0.0000	0.0000	0.0000;
	27304	27305	0.002003	0.01578	0.00984	233.46	0	0	0	0	1	0	0	75.9200	-24.8900	-75.8000	24.8000	0.0000	0.0000	0.0000	0.0000;
	27304	27328	0.010592	0.047474	0.06417	193.25	0	0	0	0	1	0	0	-13.7800	2.5300	13.8100	-9.2100	0.0000	0.0000	0.0000	0.0000;
	27305	27491	0.005582	0.036084	0.18132	226.39	0	0	0	0	1	0	0	62.4500	-27.7500	-62.2300	9.8700	0.0000	0.0000	0.0000	0.0000;
	27307	27308	0.006402	0.032811	0.00971	190.37	0	0	0	0	1	0	0	-13.6500	0.0500	13.6600	-1.0300	0.0000	0.0000	0.0000	0.0000;
	27308	27334	0.020575	0.102985	0.05299	177.58	0	0	0	0	1	0	0	9.0800	0.2000	-9.0600	-5.7700	0.0000	0.0000	0.0000	0.0000;
	27309	27311	0.003889	0.02234	0.00949	200.69	0	0	0	0	1	0	0	23.3800	7.1200	-23.3600	-8.0000	0.0000	0.0000	0.0000	0.0000;
	27309	27335	0.004895	0.030413	0.03379	210.96	0	0	0	0	1	0	0	-39.4000	-9.1600	39.4800	6.0200	0.0000	0.0000	0.0000	0.0000;
	27310	27313	0.002722	0.013062	0.01495	217.54	0	0	0	0	1	0	0	52.6100	4.7900	-52.5400	-6.0500	0.0000	0.0000	0.0000	0.0000;
	28439	27310	0.003953	0.023102	0.01022	226.36	0	0	0	0	1	0	0	68.8100	6.6300	-68.6300	-6.7200	0.0000	0.0000	0.0000	0.0000;
	27311	27312	0.000284	0.001173	0	0	0	0	0	0	1	0	0	16.0600	1.6300	-16.0600	-1.6200	0.0000	0.0000	0.0000	0.0000;
	27311	28020	0.003983	0.028508	0.00994	181.5	0	0	0	0	1	0	0	7.2900	6.3700	-7.2900	-7.3900	0.0000	0.0000	0.0000	0.0000;
	27313	28007	0.002968	0.020089	0.01388	200.9	0	0	0	0	1	0	0	24.4100	-1.2700	-24.3900	-0.1000	0.0000	0.0000	0.0000	0.0000;
	27314	27323	0.006825	0.047334	0.01979	239.21	0	0	0	0	1	0	0	105.1300	-3.1300	-104.4400	5.7900	0.0000	0.0000	0.0000	0.0000;
	27314	28535	0.002532	0.014204	0.01052	242.42	0	0	0	0	1	0	0	-117.9000	1.4700	118.2200	-0.8000	0.0000	0.0000	0.0000	0.0000;
	27575	27315	0.00325	0.020232	0.04437	237.59	0	0	0	0	1	0	0	-96.3400	-12.7000	96.6200	9.6800	0.0000	0.0000	0.0000	0.0000;
	28457	27315	0.00221	0.009159	0.00894	252.03	0	0	0	0	1	0	0	179.1900	-3.1000	-178.5400	4.8200	0.0000	0.0000	0.0000	0.0000;
	28489	27315	0.003683	0.025576	0.03913	227.78	0	0	0	0	1	0	0	-73.3300	13.1400	73.5200	-16.0600	0.0000	0.0000	0.0000	0.0000;
	27316	27319	0.0001	-0.000349	0	134.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27316	27320	0.000278	0.001019	0	0	0	0	0	0	1	0	0	16.9600	3.7600	-16.9600	-3.7600	0.0000	0.0000	0.0000	0.0000;
	27316	27321	0.000255	0.001017	0	0	0	0	0	0	1	0	0	-16.9600	-3.7600	16.9700	3.7700	0.0000	0.0000	0.0000	0.0000;
	27317	27319	0.006912	0.191806	0	67.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27318	27319	0.006912	0.191806	0	67.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27322	27321	0.004933	0.026999	0.00504	231.5	0	0	0	0	1	0	0	78.7100	-3.9600	-78.4200	4.9900	0.0000	0.0000	0.0000	0.0000;
	27321	27343	0.008385	0.047362	0.02037	223.63	0	0	0	0	1	0	0	61.4600	-8.7600	-61.1600	8.3100	0.0000	0.0000	0.0000	0.0000;
	27322	27323	0.006039	0.037472	0.00615	235.55	0	0	0	0	1	0	0	-91.3400	2.7200	91.8100	-0.4500	0.0000	0.0000	0.0000	0.0000;
	27324	28484	0.004838	0.028567	0.05242	234.34	0	0	0	0	1	0	0	89.0700	-17.0200	-88.7100	13.4800	0.0000	0.0000	0.0000	0.0000;
	28489	27324	0.005788	0.036033	0.03281	237.58	0	0	0	0	1	0	0	98.2700	-14.2000	-97.7400	13.9000	0.0000	0.0000	0.0000	0.0000;
	27325	27327	0.003943	0.018994	0.0069	221.73	0	0	0	0	1	0	0	62.4100	-5.5700	-62.2600	5.5100	0.0000	0.0000	0.0000	0.0000;
	27326	27327	0.000292	0.001109	0	0	0	0	0	0	1	0	0	-12.6800	-1.9200	12.6900	1.9200	0.0000	0.0000	0.0000	0.0000;
	27330	27328	0.003554	0.023154	0.00824	241.19	0	0	0	0	1	0	0	110.2400	-12.1100	-109.8200	13.9300	0.0000	0.0000	0.0000	0.0000;
	27328	27537	0.00401	0.027129	0.01246	225.09	0	0	0	0	1	0	0	62.8100	-6.7700	-62.6600	6.4800	0.0000	0.0000	0.0000	0.0000;
	27329	27330	0.002008	0.013561	0.02469	256.53	0	0	0	0	1	0	0	113.8100	1.0400	-113.5700	-2.0000	0.0000	0.0000	0.0000	0.0000;
	27329	27330	0.002008	0.013561	0.02469	256.53	0	0	0	0	1	0	0	113.8100	1.0400	-113.5700	-2.0000	0.0000	0.0000	0.0000	0.0000;
	27329	28180	0.003347	0.020896	0.0546	265.31	0	0	0	0	1	0	0	-151.3200	-4.0300	152.0400	2.7100	0.0000	0.0000	0.0000	0.0000;
	27329	28180	0.003347	0.020896	0.0546	265.31	0	0	0	0	1	0	0	-151.3200	-4.0300	152.0400	2.7100	0.0000	0.0000	0.0000	0.0000;
	27330	27514	0.0027	0.015946	0.00728	228.83	0	0	0	0	1	0	0	71.9600	9.1100	-71.8300	-9.0800	0.0000	0.0000	0.0000	0.0000;
	27334	27331	0.003123	0.017659	0.0084	185.1	0	0	0	0	1	0	0	-16.2800	-4.5900	16.2800	3.7500	0.0000	0.0000	0.0000	0.0000;
	27331	27345	0.006794	0.040298	0.02312	201.17	0	0	0	0	1	0	0	-30.2800	-7.9300	30.3500	5.8200	0.0000	0.0000	0.0000	0.0000;
	27332	27333	0.000234	0.001085	0	0	0	0	0	0	1	0	0	-30.1900	-13.5400	30.2000	13.5500	0.0000	0.0000	0.0000	0.0000;
	27334	27333	0.006126	0.02966	0.00979	137	0	0	0	0	1	0	0	11.3300	5.4900	-11.3200	-6.4800	0.0000	0.0000	0.0000	0.0000;
	27333	28106	0.043902	0.295235	0.05943	143.99	0	0	0	0	1	0	0	2.6600	-3.9800	-2.6600	-2.2900	0.0000	0.0000	0.0000	0.0000;
	27333	28239	0.039796	0.285277	0.05014	206.52	0	0	0	0	1	0	0	-21.5300	-3.0900	21.7100	-1.0200	0.0000	0.0000	0.0000	0.0000;
	27335	27336	0.000271	0.001051	0	0	0	0	0	0	1	0	0	13.2400	1.3300	-13.2400	-1.3300	0.0000	0.0000	0.0000	0.0000;
	27341	27335	0.00215	0.013846	0.00814	218.29	0	0	0	0	1	0	0	52.7700	6.8500	-52.7100	-7.3500	0.0000	0.0000	0.0000	0.0000;
	27337	27338	0.000227	0.001085	0	0	0	0	0	0	1	0	0	13.2400	1.5300	-13.2400	-1.5200	0.0000	0.0000	0.0000	0.0000;
	27337	27471	0.008851	0.061323	0.22008	205.68	0	0	0	0	1	0	0	30.6500	-15.9200	-30.5700	-7.5000	0.0000	0.0000	0.0000	0.0000;
	27337	28484	0.004597	0.02495	0.03115	212.5	0	0	0	0	1	0	0	-43.8800	14.3900	43.9800	-17.2800	0.0000	0.0000	0.0000	0.0000;
	27339	27340	0.000236	0.001169	0	0	0	0	0	0	1	0	0	17.4900	6.0500	-17.4900	-6.0500	0.0000	0.0000	0.0000	0.0000;
	27345	27339	0.005481	0.031477	0.01654	212.68	0	0	0	0	1	0	0	-43.3000	-8.7600	43.4000	7.5500	0.0000	0.0000	0.0000	0.0000;
	27339	27346	0.00366	0.024362	0.00838	237.77	0	0	0	0	1	0	0	-102.5900	34.1700	102.9800	-32.4400	0.0000	0.0000	0.0000	0.0000;
	27339	27794	0.017716	0.124451	0.03534	213.49	0	0	0	0	1	0	0	41.7000	-0.7500	-41.4100	-1.0600	0.0000	0.0000	0.0000	0.0000;
	27341	28484	0.00331	0.021379	0.01019	231.5	0	0	0	0	1	0	0	-78.1400	-12.7200	78.3300	12.8600	0.0000	0.0000	0.0000	0.0000;
	27342	27343	0.002594	0.01709	0.03019	210.84	0	0	0	0	1	0	0	-39.4700	13.0500	39.5100	-15.9800	0.0000	0.0000	0.0000	0.0000;
	27346	27342	0.006671	0.043096	0.01308	204.67	0	0	0	0	1	0	0	-27.2700	17.5500	27.3400	-18.5200	0.0000	0.0000	0.0000	0.0000;
	27344	27345	0.000268	0.001105	0	0	0	0	0	0	1	0	0	-12.9500	-2.9400	12.9500	2.9400	0.0000	0.0000	0.0000	0.0000;
	27346	27347	0.00475	0.031838	0.00889	231.87	0	0	0	0	1	0	0	-85.2300	13.4000	85.5600	-12.1500	0.0000	0.0000	0.0000	0.0000;
	27347	27348	0.000212	0.001014	0	0	0	0	0	0	1	0	0	9.5200	5.8300	-9.5200	-5.8300	0.0000	0.0000	0.0000	0.0000;
	27347	28135	0.002558	0.015965	0.04038	235.06	0	0	0	0	1	0	0	-95.0700	6.3200	95.2900	-9.3100	0.0000	0.0000	0.0000	0.0000;
	27349	27350	0.000217	0.001165	0	0	0	0	0	0	1	0	0	-17.7400	-3.0400	17.7400	3.0500	0.0000	0.0000	0.0000	0.0000;
	27350	27358	0.001041	0.006214	0.01166	202.91	0	0	0	0	1	0	0	-46.3600	0.5600	46.3800	-1.6800	0.0000	0.0000	0.0000	0.0000;
	27350	27384	0.002585	0.012299	0.01061	189.78	0	0	0	0	1	0	0	18.0900	-6.8800	-18.0800	5.7900	0.0000	0.0000	0.0000	0.0000;
	27350	27447	0.002509	0.011497	0.01413	205.63	0	0	0	0	1	0	0	36.4200	23.3900	-36.3700	-24.6800	0.0000	0.0000	0.0000	0.0000;
	27350	28358	0.003428	0.016077	0.0075	208.57	0	0	0	0	1	0	0	-25.9000	-20.1100	25.9300	19.4700	0.0000	0.0000	0.0000	0.0000;
	27353	27351	0.00293	0.013409	0.00418	243.49	0	0	0	0	1	0	0	129.5600	31.6000	-129.0700	-29.8200	0.0000	0.0000	0.0000	0.0000;
	27453	27351	0.001856	0.010091	0.00672	230.7	0	0	0	0	1	0	0	-81.2200	-25.1500	81.3400	25.1400	0.0000	0.0000	0.0000	0.0000;
	27353	27352	0.000305	0.018256	0	427.03	0	0	1	0	1	0	0	-202.7300	-30.3500	202.8500	37.5200	0.0000	0.0000	0.0000	0.0000;
	27352	27354	0.000291	0.001001	0	0	0	0	0	0	1	0	0	26.7300	4.0100	-26.7300	-4.0100	0.0000	0.0000	0.0000	0.0000;
	27352	27369	0.001058	0.012631	0.2471	1291.86	0	0	0	0	1	0	0	491.8400	-59.5500	-489.4600	61.1700	0.0000	0.0000	0.0000	0.0000;
	28195	27352	0.001181	0.014137	0.19126	1214.69	0	0	0	0	1	0	0	347.4100	-0.7900	-346.1100	-4.3800	0.0000	0.0000	0.0000	0.0000;
	27352	28363	0.000667	0.008187	0.11447	1228.04	0	0	0	0	1	0	0	-375.3100	22.3900	376.1900	-24.1000	0.0000	0.0000	0.0000	0.0000;
	27358	27353	0.001396	0.008145	0.00486	218.34	0	0	0	0	1	0	0	-73.1100	1.1500	73.1800	-1.2600	0.0000	0.0000	0.0000	0.0000;
	27355	27356	0.000266	0.001026	0	0	0	0	0	0	1	0	0	-60.7800	-13.8200	60.7900	13.8600	0.0000	0.0000	0.0000	0.0000;
	27453	27356	0.00128	0.007654	0.00433	205.11	0	0	0	0	1	0	0	-17.6200	-5.8000	17.6200	5.3700	0.0000	0.0000	0.0000	0.0000;
	27356	28235	0.003689	0.022228	0.01171	235.43	0	0	0	0	1	0	0	-78.4100	-19.2300	78.6400	19.3800	0.0000	0.0000	0.0000	0.0000;
	27357	27366	0.004296	0.023464	0.04215	240.17	0	0	0	0	1	0	0	-103.3700	4.2100	103.8100	-6.1600	0.0000	0.0000	0.0000	0.0000;
	27389	27357	0.002514	0.015934	0.00431	215.04	0	0	0	0	1	0	0	-45.1400	5.9100	45.1900	-6.0400	0.0000	0.0000	0.0000	0.0000;
	27359	27391	0.005711	0.026938	0.00781	222.55	0	0	0	0	1	0	0	58.1500	5.8000	-57.9700	-5.7900	0.0000	0.0000	0.0000	0.0000;
	28508	27359	0.000767	0.006449	0.00227	226.94	0	0	0	0	1	0	0	69.1900	10.2900	-69.1500	-10.2500	0.0000	0.0000	0.0000	0.0000;
	27360	27361	0.000212	0.001129	0	0	0	0	0	0	1	0	0	28.4400	11.7600	-28.4300	-11.7500	0.0000	0.0000	0.0000	0.0000;
	27363	27360	0.00094	0.006215	0.00389	227.55	0	0	0	0	1	0	0	73.1600	14.5500	-73.1100	-14.6200	0.0000	0.0000	0.0000	0.0000;
	27360	27375	0.002748	0.015833	0.03193	233.35	0	0	0	0	1	0	0	86.8300	9.1500	-86.6300	-11.3200	0.0000	0.0000	0.0000	0.0000;
	28024	27360	0.007146	0.033292	0.01465	213.64	0	0	0	0	1	0	0	42.2800	5.3200	-42.1600	-6.2800	0.0000	0.0000	0.0000	0.0000;
	27365	27362	0.001662	0.008673	0.00925	228.32	0	0	0	0	1	0	0	-74.7100	0.2600	74.8000	-0.7600	0.0000	0.0000	0.0000	0.0000;
	27362	27381	0.001496	0.009336	0.00585	238.49	0	0	0	0	1	0	0	-103.2300	-9.6800	103.3900	10.0300	0.0000	0.0000	0.0000	0.0000;
	27363	27364	0.000255	0.001129	0	0	0	0	0	0	1	0	0	40.6600	6.9600	-40.6600	-6.9400	0.0000	0.0000	0.0000	0.0000;
	27363	28335	0.005339	0.025971	0.01684	240.8	0	0	0	0	1	0	0	-113.8200	-21.5100	114.5000	23.0300	0.0000	0.0000	0.0000	0.0000;
	27404	27365	0.00689	0.037193	0.02438	213.56	0	0	0	0	1	0	0	-46.1400	0.8300	46.2800	-2.6100	0.0000	0.0000	0.0000	0.0000;
	27366	27462	0.002234	0.013884	0.00966	245.7	0	0	0	0	1	0	0	142.4300	19.1200	-141.9800	-17.3600	0.0000	0.0000	0.0000	0.0000;
	27366	28046	0.002272	0.01334	0.00913	258.94	0	0	0	0	1	0	0	-129.4800	-8.6100	129.8500	9.8100	0.0000	0.0000	0.0000	0.0000;
	27366	28046	0.002272	0.01334	0.00913	258.94	0	0	0	0	1	0	0	-129.4800	-8.6100	129.8500	9.8100	0.0000	0.0000	0.0000	0.0000;
	27388	27367	0.004142	0.022299	0.04175	183.82	0	0	0	0	1	0	0	12.8900	22.3600	-12.8500	-26.5600	0.0000	0.0000	0.0000	0.0000;
	27367	27460	0.00389	0.021041	0.04996	173.02	0	0	0	0	1	0	0	0.1200	23.2100	-0.1000	-28.2400	0.0000	0.0000	0.0000	0.0000;
	27368	27370	0.004745	0.028549	0.00871	227.65	0	0	0	0	1	0	0	-77.8200	-19.7700	78.1100	20.5700	0.0000	0.0000	0.0000	0.0000;
	27368	27373	0.008462	0.047467	0.02433	219.66	0	0	0	0	1	0	0	62.9400	17.3900	-62.5900	-17.9900	0.0000	0.0000	0.0000	0.0000;
	27370	27369	0.00038	0.027025	0	298.95	0	0	1	0	1	0	0	-78.1100	-20.5700	78.1300	22.2100	0.0000	0.0000	0.0000	0.0000;
	27369	27371	0.000207	0.001107	0	0	0	0	0	0	1	0	0	9.9100	3.2200	-9.9100	-3.2200	0.0000	0.0000	0.0000	0.0000;
	27372	27411	0.003217	0.018616	0.00277	225.83	0	0	0	0	1	0	0	-54.7800	9.1600	54.8700	-8.8800	0.0000	0.0000	0.0000	0.0000;
	27372	27419	0.002658	0.018553	0.01616	202.39	0	0	0	0	1	0	0	14.8500	-17.1800	-14.8400	15.6200	0.0000	0.0000	0.0000	0.0000;
	27373	27419	0.002151	0.011386	0.00474	204.16	0	0	0	0	1	0	0	34.3000	15.1500	-34.2700	-15.4900	0.0000	0.0000	0.0000	0.0000;
	27380	27374	0.004437	0.025807	0.00971	199.45	0	0	0	0	1	0	0	-26.1900	-12.9800	26.2200	12.1800	0.0000	0.0000	0.0000	0.0000;
	27374	28183	0.010817	0.053231	0.01557	208.21	0	0	0	0	1	0	0	-37.7700	-16.3800	37.9500	15.5900	0.0000	0.0000	0.0000	0.0000;
	27375	27376	0.000247	0.001079	0	0	0	0	0	0	1	0	0	27.9300	7.3300	-27.9200	-7.3200	0.0000	0.0000	0.0000	0.0000;
	27375	27380	0.002714	0.012749	0.01936	221.25	0	0	0	0	1	0	0	58.7100	3.9900	-58.6200	-5.5700	0.0000	0.0000	0.0000	0.0000;
	27380	27377	0.001913	0.01071	0.0093	215.74	0	0	0	0	1	0	0	56.8800	13.0300	-56.8100	-13.6300	0.0000	0.0000	0.0000	0.0000;
	27459	27377	0.002782	0.012116	0.00472	208.42	0	0	0	0	1	0	0	26.3400	-11.5200	-26.3200	11.1300	0.0000	0.0000	0.0000	0.0000;
	27378	27424	0.00379	0.018238	0.04704	240.34	0	0	0	0	1	0	0	111.7500	-12.8800	-111.2900	10.1900	0.0000	0.0000	0.0000	0.0000;
	27378	28033	0.003855	0.02388	0.00541	246.58	0	0	0	0	1	0	0	-154.5000	-4.3100	155.3800	9.2100	0.0000	0.0000	0.0000	0.0000;
	27379	27380	0.000282	0.001034	0	0	0	0	0	0	1	0	0	-27.9200	-5.5100	27.9300	5.5200	0.0000	0.0000	0.0000	0.0000;
	27381	27382	0.000292	0.001022	0	0	0	0	0	0	1	0	0	24.7700	7.2100	-24.7600	-7.2000	0.0000	0.0000	0.0000	0.0000;
	27381	28027	0.002429	0.017494	0.03921	244.36	0	0	0	0	1	0	0	-128.1500	-17.2400	128.5400	15.8600	0.0000	0.0000	0.0000	0.0000;
	27383	28183	0.001471	0.009832	0.00342	203.73	0	0	0	0	1	0	0	-30.1300	-18.1500	30.1400	17.9000	0.0000	0.0000	0.0000	0.0000;
	27383	28258	0.000857	0.004685	0.0022	201.73	0	0	0	0	1	0	0	-20.9800	-4.2300	20.9800	4.0200	0.0000	0.0000	0.0000	0.0000;
	27386	27384	0.000761	0.004848	0.00543	217.28	0	0	0	0	1	0	0	45.7700	20.0200	-45.7500	-20.4900	0.0000	0.0000	0.0000	0.0000;
	27385	27387	0.003248	0.022714	0.01052	214.57	0	0	0	0	1	0	0	43.3800	-6.2600	-43.3200	5.6000	0.0000	0.0000	0.0000	0.0000;
	27385	27462	0.001635	0.009887	0.00919	233.19	0	0	0	0	1	0	0	-79.6800	-3.0500	79.7800	2.7100	0.0000	0.0000	0.0000	0.0000;
	27386	28358	0.001054	0.005156	0.00192	233.52	0	0	0	0	1	0	0	-80.3500	-30.6000	80.4200	30.7500	0.0000	0.0000	0.0000	0.0000;
	27460	27387	0.001147	0.006261	0.00856	206.96	0	0	0	0	1	0	0	-28.4800	12.2100	28.4900	-13.0300	0.0000	0.0000	0.0000	0.0000;
	27388	27392	0.003709	0.022482	0.03035	215.57	0	0	0	0	1	0	0	-52.9200	-27.5400	53.0400	25.0700	0.0000	0.0000	0.0000	0.0000;
	27389	27463	0.015769	0.063313	0.01328	193.77	0	0	0	0	1	0	0	13.7900	-12.2100	-13.7400	11.0300	0.0000	0.0000	0.0000	0.0000;
	27390	27392	0.003103	0.020283	0.00486	217.8	0	0	0	0	1	0	0	-54.7500	-23.2900	54.8500	23.4500	0.0000	0.0000	0.0000	0.0000;
	27463	27390	0.002842	0.019185	0.00981	201.69	0	0	0	0	1	0	0	-26.1000	-18.3600	26.1300	17.5100	0.0000	0.0000	0.0000	0.0000;
	27391	27393	0.007319	0.043951	0.01248	199.58	0	0	0	0	1	0	0	21.5400	0.1600	-21.5100	-1.3100	0.0000	0.0000	0.0000	0.0000;
	27392	27395	0.002354	0.009857	0.00745	221.2	0	0	0	0	1	0	0	-60.0600	-34.1100	60.1600	33.7500	0.0000	0.0000	0.0000	0.0000;
	27392	28364	0.002701	0.018745	0.01836	240.01	0	0	0	0	1	0	0	-108.9100	-35.2200	109.2400	35.5400	0.0000	0.0000	0.0000	0.0000;
	27983	27393	0.003565	0.019413	0.00669	175.71	0	0	0	0	1	0	0	5.1600	1.1100	-5.1600	-1.8200	0.0000	0.0000	0.0000	0.0000;
	27424	27394	0.002995	0.017818	0.00724	194	0	0	0	0	1	0	0	20.3200	-27.0500	-20.2900	26.4900	0.0000	0.0000	0.0000	0.0000;
	27394	27440	0.003164	0.024661	0.00837	182.29	0	0	0	0	1	0	0	-4.6700	-33.5800	4.7000	32.9600	0.0000	0.0000	0.0000	0.0000;
	27395	27396	0.000286	0.001088	0	0	0	0	0	0	1	0	0	24.6400	5.0800	-24.6400	-5.0800	0.0000	0.0000	0.0000	0.0000;
	27395	28527	0.003691	0.018903	0.01419	232.12	0	0	0	0	1	0	0	-84.8000	-38.8300	85.0900	38.8000	0.0000	0.0000	0.0000	0.0000;
	27398	27397	0.001306	0.006088	0.00391	242.74	0	0	0	0	1	0	0	123.8000	-6.9800	-123.6100	7.4500	0.0000	0.0000	0.0000	0.0000;
	27397	27422	0.003865	0.014794	0.00388	234.03	0	0	0	0	1	0	0	90.9000	-19.1700	-90.5800	19.9700	0.0000	0.0000	0.0000	0.0000;
	27440	27398	0.00056	0.004123	0.01166	216.78	0	0	0	0	1	0	0	-49.8800	38.3600	49.9000	-39.4400	0.0000	0.0000	0.0000	0.0000;
	27398	27451	0.001653	0.012885	0.0336	257.89	0	0	0	0	1	0	0	-125.7000	3.0600	125.9500	-4.7000	0.0000	0.0000	0.0000	0.0000;
	27398	27451	0.001653	0.012885	0.0336	257.89	0	0	0	0	1	0	0	-125.7000	3.0600	125.9500	-4.7000	0.0000	0.0000	0.0000	0.0000;
	27399	27402	0.008718	0.330032	0	116.91	0	0	1	0	1	0	0	43.9200	3.3600	-43.7600	2.8100	0.0000	0.0000	0.0000	0.0000;
	27399	27403	0.000225	0.001163	0	0	0	0	0	0	1	0	0	36.9400	1.8400	-36.9300	-1.8300	0.0000	0.0000	0.0000	0.0000;
	27399	27404	0.000279	0.001117	0	0	0	0	0	0	1	0	0	-80.8600	-5.2100	80.8800	5.2800	0.0000	0.0000	0.0000	0.0000;
	27400	27402	-0.0051	-0.193061	0	91.91	0	0	1	0	1	0	0	-43.8600	-0.8000	43.7600	-2.8100	0.0000	0.0000	0.0000	0.0000;
	27401	27402	0.017524	0.663409	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27405	27404	0.003635	0.023548	0.01541	212.8	0	0	0	0	1	0	0	34.7800	4.7900	-34.7400	-6.1100	0.0000	0.0000	0.0000	0.0000;
	27405	27426	0.002797	0.01848	0.03296	242.53	0	0	0	0	1	0	0	-109.8700	-43.9800	110.2400	42.9600	0.0000	0.0000	0.0000	0.0000;
	27406	27420	0.001849	0.010508	0.00948	232.43	0	0	0	0	1	0	0	79.2000	55.3800	-79.0400	-55.4600	0.0000	0.0000	0.0000	0.0000;
	27406	27448	0.003239	0.01922	0.03843	245.4	0	0	0	0	1	0	0	-135.3700	41.7200	135.9800	-42.1700	0.0000	0.0000	0.0000	0.0000;
	27407	27430	0.001344	0.008854	0.00657	259.19	0	0	0	0	1	0	0	-123.4600	-6.7900	123.6600	7.4200	0.0000	0.0000	0.0000	0.0000;
	27407	27430	0.001344	0.008854	0.00657	259.19	0	0	0	0	1	0	0	-123.4600	-6.7900	123.6600	7.4200	0.0000	0.0000	0.0000	0.0000;
	27407	27435	0.001701	0.012567	0.00506	181.03	0	0	0	0	1	0	0	-2.2800	-29.6900	2.2900	29.2700	0.0000	0.0000	0.0000	0.0000;
	27439	27407	0.00187	0.009717	0.01272	255.79	0	0	0	0	1	0	0	-107.2900	-20.2500	107.5100	20.0700	0.0000	0.0000	0.0000	0.0000;
	27439	27407	0.00187	0.009717	0.01272	255.79	0	0	0	0	1	0	0	-107.2900	-20.2500	107.5100	20.0700	0.0000	0.0000	0.0000	0.0000;
	27409	27408	0.006839	0.207665	0	85.34	0	0	1.1	0	1	0	0	-19.6500	-32.8200	19.7700	36.2900	0.0000	0.0000	0.0000	0.0000;
	27408	27410	0.0002	0.001066	0	0	0	0	0	0	1	0	0	36.9600	13.6300	-36.9600	-13.6100	0.0000	0.0000	0.0000	0.0000;
	27415	27408	0.002217	0.014113	0.00633	223.12	0	0	0	0	1	0	0	56.8500	50.0500	-56.7300	-49.9200	0.0000	0.0000	0.0000	0.0000;
	27413	27411	0.002127	0.010939	0.0078	228.07	0	0	0	0	1	0	0	67.8900	6.5100	-67.7900	-6.8100	0.0000	0.0000	0.0000	0.0000;
	27411	27429	0.001303	0.006672	0.00504	237.42	0	0	0	0	1	0	0	-88.7000	-6.2300	88.8000	6.2400	0.0000	0.0000	0.0000	0.0000;
	27412	27413	0.000217	0.001189	0	0	0	0	0	0	1	0	0	-55.1900	-19.6400	55.2000	19.6800	0.0000	0.0000	0.0000	0.0000;
	27423	27413	0.002099	0.010602	0.00281	244.45	0	0	0	0	1	0	0	123.4100	27.5400	-123.0900	-26.1900	0.0000	0.0000	0.0000	0.0000;
	27414	27415	0.003517	0.018358	0.00662	227.04	0	0	0	0	1	0	0	68.9400	13.8300	-68.7700	-13.6600	0.0000	0.0000	0.0000	0.0000;
	27414	27422	0.002271	0.010459	0.01093	237.7	0	0	0	0	1	0	0	-95.7300	-15.6800	95.9400	15.4600	0.0000	0.0000	0.0000	0.0000;
	27415	27416	0.000211	0.001117	0	0	0	0	0	0	1	0	0	36.7100	7.1600	-36.7100	-7.1400	0.0000	0.0000	0.0000	0.0000;
	27415	27420	0.002621	0.015134	0.0114	204.73	0	0	0	0	1	0	0	-24.7800	-43.5500	24.8500	42.7200	0.0000	0.0000	0.0000	0.0000;
	27952	27417	0.001252	0.006839	0.00419	213.79	0	0	0	0	1	0	0	-54.3100	-47.8400	54.3800	47.7500	0.0000	0.0000	0.0000	0.0000;
	27417	28384	0.001948	0.01218	0.01621	239.12	0	0	0	0	1	0	0	-110.3100	-59.9300	110.6100	60.1000	0.0000	0.0000	0.0000	0.0000;
	27418	27434	0.002842	0.017128	0.01369	232.46	0	0	0	0	1	0	0	-70.2200	10.7500	70.3600	-11.2800	0.0000	0.0000	0.0000	0.0000;
	27418	27919	0.006201	0.035131	0.019	235.26	0	0	0	0	1	0	0	84.5800	14.0300	-84.1300	-13.3800	0.0000	0.0000	0.0000	0.0000;
	27952	27418	0.001495	0.01022	0.00474	217.78	0	0	0	0	1	0	0	59.8500	38.0200	-59.7700	-38.0000	0.0000	0.0000	0.0000	0.0000;
	27419	27952	0.00266	0.01571	0.00931	210.19	0	0	0	0	1	0	0	33.2800	-1.6800	-33.2500	0.8900	0.0000	0.0000	0.0000	0.0000;
	27420	27421	0.000261	0.001004	0	0	0	0	0	0	1	0	0	54.1900	12.7500	-54.1800	-12.7200	0.0000	0.0000	0.0000	0.0000;
	27422	27427	0.003242	0.020465	0.01214	222.84	0	0	0	0	1	0	0	-54.5600	-49.9300	54.7300	49.6800	0.0000	0.0000	0.0000	0.0000;
	27423	27448	0.003638	0.016475	0.00529	251.97	0	0	0	0	1	0	0	-168.5000	-37.4000	169.5400	41.5800	0.0000	0.0000	0.0000	0.0000;
	27424	27425	0.000207	0.001137	0	0	0	0	0	0	1	0	0	47.6300	12.6100	-47.6200	-12.5800	0.0000	0.0000	0.0000	0.0000;
	27424	27453	0.002296	0.013081	0.00819	213.83	0	0	0	0	1	0	0	-39.2600	-26.1400	39.3100	25.5600	0.0000	0.0000	0.0000	0.0000;
	27459	27424	0.001754	0.011322	0.01151	235.31	0	0	0	0	1	0	0	-82.4600	-30.7300	82.6000	30.3900	0.0000	0.0000	0.0000	0.0000;
	27426	27427	0.003513	0.015082	0.00463	215.43	0	0	0	0	1	0	0	58.0200	-60.5100	-57.7900	61.0000	0.0000	0.0000	0.0000	0.0000;
	27451	27426	0.003263	0.013477	0.00627	257.78	0	0	0	0	1	0	0	123.6400	-40.0200	-123.1200	41.4900	0.0000	0.0000	0.0000	0.0000;
	27451	27426	0.003263	0.013477	0.00627	257.78	0	0	0	0	1	0	0	123.6400	-40.0200	-123.1200	41.4900	0.0000	0.0000	0.0000	0.0000;
	27452	27426	0.001724	0.010833	0.00297	201.1	0	0	0	0	1	0	0	-22.1100	79.9200	22.2200	-79.5500	0.0000	0.0000	0.0000	0.0000;
	27427	27428	0.000275	0.001065	0	0	0	0	0	0	1	0	0	32.6600	5.9300	-32.6600	-5.9200	0.0000	0.0000	0.0000	0.0000;
	27448	27427	0.002561	0.010981	0.00483	212.28	0	0	0	0	1	0	0	29.8500	-96.9700	-29.6100	97.5100	0.0000	0.0000	0.0000	0.0000;
	27429	27437	0.003591	0.019661	0.01638	247.44	0	0	0	0	1	0	0	-148.6200	-15.9600	149.4000	18.5600	0.0000	0.0000	0.0000	0.0000;
	27429	27439	0.002105	0.012662	0.00408	194.25	0	0	0	0	1	0	0	15.6000	-1.7100	-15.5900	1.3300	0.0000	0.0000	0.0000	0.0000;
	27437	27430	0.001246	0.007297	0.00338	264.69	0	0	0	0	1	0	0	136.8800	13.0900	-136.6500	-12.1100	0.0000	0.0000	0.0000	0.0000;
	27437	27430	0.001246	0.007297	0.00338	264.69	0	0	0	0	1	0	0	136.8800	13.0900	-136.6500	-12.1100	0.0000	0.0000	0.0000	0.0000;
	27431	27432	0.002409	0.011662	0.01618	233.55	0	0	0	0	1	0	0	94.1000	9.8400	-93.8900	-10.5300	0.0000	0.0000	0.0000	0.0000;
	27431	27438	0.00095	0.006378	0.00631	245.41	0	0	0	0	1	0	0	-149.4100	-27.1200	149.6200	27.8600	0.0000	0.0000	0.0000	0.0000;
	27432	27437	0.001907	0.011997	0.00512	198.01	0	0	0	0	1	0	0	5.0600	-0.7100	-5.0600	0.1800	0.0000	0.0000	0.0000	0.0000;
	27454	27432	0.002074	0.012184	0.00247	210.05	0	0	0	0	1	0	0	12.1700	-1.6000	-12.1700	1.3600	0.0000	0.0000	0.0000	0.0000;
	27433	27434	0.000274	0.001014	0	0	0	0	0	0	1	0	0	-79.6100	-25.9800	79.6300	26.0500	0.0000	0.0000	0.0000	0.0000;
	27434	27439	0.001686	0.010733	0.00425	248.6	0	0	0	0	1	0	0	-150.0000	-14.7700	150.3700	16.7400	0.0000	0.0000	0.0000	0.0000;
	27435	27437	0.002589	0.014453	0.01531	248.39	0	0	0	0	1	0	0	-141.6800	17.9600	142.1900	-16.7100	0.0000	0.0000	0.0000	0.0000;
	27435	28384	0.002973	0.016228	0.00675	244.64	0	0	0	0	1	0	0	99.6800	-55.4300	-99.3000	56.7500	0.0000	0.0000	0.0000	0.0000;
	27436	27437	0.00021	0.001049	0	0	0	0	0	0	1	0	0	-23.8700	-7.2700	23.8800	7.2700	0.0000	0.0000	0.0000	0.0000;
	27437	27450	0.003675	0.020678	0.02332	258.84	0	0	0	0	1	0	0	-128.4100	-13.5900	129.0000	14.4500	0.0000	0.0000	0.0000	0.0000;
	27437	27450	0.003675	0.020678	0.02332	258.84	0	0	0	0	1	0	0	-128.4100	-13.5900	129.0000	14.4500	0.0000	0.0000	0.0000	0.0000;
	27437	28270	0.0021	0.010551	0.00616	268.25	0	0	0	0	1	0	0	-163.6700	-4.1600	164.2100	6.2300	0.0000	0.0000	0.0000	0.0000;
	27437	28270	0.0021	0.010551	0.00616	268.25	0	0	0	0	1	0	0	-163.6700	-4.1600	164.2100	6.2300	0.0000	0.0000	0.0000	0.0000;
	27448	27438	0.004431	0.015609	0.00565	223.49	0	0	0	0	1	0	0	-49.0800	34.9200	49.2400	-34.9800	0.0000	0.0000	0.0000	0.0000;
	27449	27438	0.002014	0.011865	0.00549	261.21	0	0	0	0	1	0	0	138.8900	2.5400	-138.5300	-0.9600	0.0000	0.0000	0.0000	0.0000;
	27449	27438	0.002014	0.011865	0.00549	261.21	0	0	0	0	1	0	0	138.8900	2.5400	-138.5300	-0.9600	0.0000	0.0000	0.0000	0.0000;
	27440	27441	0.000235	0.00112	0	0	0	0	0	0	1	0	0	35.0700	4.7900	-35.0600	-4.7800	0.0000	0.0000	0.0000	0.0000;
	27452	27440	0.002323	0.013372	0.00246	183.31	0	0	0	0	1	0	0	-9.9800	76.5900	10.1000	-76.1200	0.0000	0.0000	0.0000	0.0000;
	27442	27445	-0.000402	-0.013564	0	134.51	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27442	27446	0.000244	0.001045	0	0	0	0	0	0	1	0	0	91.3500	24.1900	-91.3300	-24.1100	0.0000	0.0000	0.0000	0.0000;
	27442	27447	0.000228	0.001181	0	0	0	0	0	0	1	0	0	-91.3500	-24.1900	91.3700	24.2900	0.0000	0.0000	0.0000	0.0000;
	27443	27445	0.007019	0.236846	0	67.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27444	27445	0.007019	0.236846	0	67.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27447	28235	0.001723	0.011394	0.00317	223.85	0	0	0	0	1	0	0	-54.9900	0.3900	55.0400	-0.4000	0.0000	0.0000	0.0000	0.0000;
	28378	27448	0.001654	0.011616	0.00648	267.66	0	0	0	0	1	0	0	167.1600	-20.6100	-166.7200	23.0300	0.0000	0.0000	0.0000	0.0000;
	28378	27448	0.001654	0.011616	0.00648	267.66	0	0	0	0	1	0	0	167.1600	-20.6100	-166.7200	23.0300	0.0000	0.0000	0.0000	0.0000;
	28378	27449	0.000579	0.003905	0.00212	251.26	0	0	0	0	1	0	0	-147.8700	35.1300	148.0000	-34.5100	0.0000	0.0000	0.0000	0.0000;
	28453	27449	0.002075	0.009599	0.00629	279.62	0	0	0	0	1	0	0	152.3900	-7.0100	-151.9300	8.4400	0.0000	0.0000	0.0000	0.0000;
	28453	27449	0.002075	0.009599	0.00629	279.62	0	0	0	0	1	0	0	152.3900	-7.0100	-151.9300	8.4400	0.0000	0.0000	0.0000	0.0000;
	28453	27449	0.002075	0.009599	0.00629	279.62	0	0	0	0	1	0	0	152.3900	-7.0100	-151.9300	8.4400	0.0000	0.0000	0.0000	0.0000;
	28358	27450	0.00172	0.010886	0.00237	247.61	0	0	0	0	1	0	0	171.8700	64.7900	-171.3300	-61.6300	0.0000	0.0000	0.0000	0.0000;
	28453	27450	0.004313	0.017481	0.00369	247.15	0	0	0	0	1	0	0	144.8200	-8.6000	-143.9600	11.6700	0.0000	0.0000	0.0000	0.0000;
	28235	27451	0.001399	0.008142	0.00281	244.82	0	0	0	0	1	0	0	101.7500	-25.1500	-101.6100	25.6900	0.0000	0.0000	0.0000	0.0000;
	27451	28378	0.002934	0.012798	0.00269	159.46	0	0	0	0	1	0	0	25.4900	2.6100	-25.4700	-2.8100	0.0000	0.0000	0.0000	0.0000;
	27451	28453	0.002	0.01159	0.00537	268.26	0	0	0	0	1	0	0	-148.4200	19.5200	148.8500	-17.6400	0.0000	0.0000	0.0000	0.0000;
	27451	28453	0.002	0.01159	0.00537	268.26	0	0	0	0	1	0	0	-148.4200	19.5200	148.8500	-17.6400	0.0000	0.0000	0.0000	0.0000;
	27451	28453	0.002	0.01159	0.00537	268.26	0	0	0	0	1	0	0	-148.4200	19.5200	148.8500	-17.6400	0.0000	0.0000	0.0000	0.0000;
	27457	27454	0.001575	0.008508	0.00523	208.36	0	0	0	0	1	0	0	-85.9700	-9.0500	86.0800	9.1200	0.0000	0.0000	0.0000	0.0000;
	28270	27454	0.001801	0.010607	0.00655	241.65	0	0	0	0	1	0	0	144.1400	12.8100	-143.7800	-11.3800	0.0000	0.0000	0.0000	0.0000;
	27455	27456	0.000285	0.001199	0	0	0	0	0	0	1	0	0	-74.5000	-10.1600	74.5200	10.2200	0.0000	0.0000	0.0000	0.0000;
	27456	28270	0.00227	0.013289	0.00585	276.43	0	0	0	0	1	0	0	158.0600	10.9600	-157.5200	-8.4300	0.0000	0.0000	0.0000	0.0000;
	27456	28270	0.00227	0.013289	0.00585	276.43	0	0	0	0	1	0	0	158.0600	10.9600	-157.5200	-8.4300	0.0000	0.0000	0.0000	0.0000;
	27456	28270	0.00227	0.013289	0.00585	276.43	0	0	0	0	1	0	0	158.0600	10.9600	-157.5200	-8.4300	0.0000	0.0000	0.0000	0.0000;
	27456	28453	0.001128	0.007613	0.00679	285.02	0	0	0	0	1	0	0	-182.9000	-14.3700	183.2600	16.0700	0.0000	0.0000	0.0000	0.0000;
	27456	28453	0.001128	0.007613	0.00679	285.02	0	0	0	0	1	0	0	-182.9000	-14.3700	183.2600	16.0700	0.0000	0.0000	0.0000	0.0000;
	27456	28453	0.001128	0.007613	0.00679	285.02	0	0	0	0	1	0	0	-182.9000	-14.3700	183.2600	16.0700	0.0000	0.0000	0.0000	0.0000;
	27458	27457	0.002497	0.015984	0.00579	189.6	0	0	0	0	1	0	0	-40.9000	-7.2700	40.9400	6.9400	0.0000	0.0000	0.0000	0.0000;
	27461	27462	0.000276	0.001164	0	0	0	0	0	0	1	0	0	-62.1900	-14.6100	62.2000	14.6500	0.0000	0.0000	0.0000	0.0000;
	27463	27576	0.018402	0.108522	0.03663	182.06	0	0	0	0	1	0	0	6.1200	-12.3900	-6.0900	8.6700	0.0000	0.0000	0.0000	0.0000;
	27464	27467	0.001805	0.009135	0.0168	198.43	0	0	0	0	1	0	0	15.9300	-28.4300	-15.9200	26.7600	0.0000	0.0000	0.0000	0.0000;
	27465	27466	0.000204	0.001064	0	0	0	0	0	0	1	0	0	41.3800	17.8300	-41.3800	-17.8100	0.0000	0.0000	0.0000	0.0000;
	27465	27470	0.002059	0.011461	0.01025	177.31	0	0	0	0	1	0	0	-3.1800	-3.6400	3.1800	2.5600	0.0000	0.0000	0.0000	0.0000;
	27465	28361	0.004789	0.03197	0.01781	214.07	0	0	0	0	1	0	0	-38.2000	-14.1900	38.2800	12.7900	0.0000	0.0000	0.0000	0.0000;
	27468	27467	0.00279	0.016341	0.00576	178.67	0	0	0	0	1	0	0	0.6700	34.0400	-0.6400	-34.4600	0.0000	0.0000	0.0000	0.0000;
	27477	27469	0.002803	0.015806	0.00558	223.2	0	0	0	0	1	0	0	50.7000	-7.6400	-50.6300	7.4600	0.0000	0.0000	0.0000	0.0000;
	27470	27479	0.005787	0.034635	0.01142	205.8	0	0	0	0	1	0	0	-28.7300	-9.1100	28.7700	8.1900	0.0000	0.0000	0.0000	0.0000;
	27472	27471	0.004696	0.030604	0.02088	197.37	0	0	0	0	1	0	0	-20.5100	-8.2600	20.5300	6.1300	0.0000	0.0000	0.0000	0.0000;
	27472	27792	0.00553	0.032978	0.03061	183.94	0	0	0	0	1	0	0	10.4700	7.2400	-10.4600	-10.4800	0.0000	0.0000	0.0000	0.0000;
	27474	27473	0.00293	0.01832	0.01276	216.54	0	0	0	0	1	0	0	50.7800	-3.4500	-50.7100	2.5600	0.0000	0.0000	0.0000	0.0000;
	27474	27806	0.016163	0.096869	0.1371	221.1	0	0	0	0	1	0	0	-66.6200	-1.2400	67.3100	-9.1200	0.0000	0.0000	0.0000	0.0000;
	27475	27476	0.000234	0.001056	0	0	0	0	0	0	1	0	0	-45.8500	-35.7800	45.8500	35.8200	0.0000	0.0000	0.0000	0.0000;
	27477	27476	0.003274	0.015839	0.00689	237.44	0	0	0	0	1	0	0	-76.1100	-8.7800	76.2900	8.9500	0.0000	0.0000	0.0000	0.0000;
	27476	27478	0.004978	0.031471	0.0225	214.55	0	0	0	0	1	0	0	-36.7300	-16.7400	36.8000	14.8400	0.0000	0.0000	0.0000	0.0000;
	27481	27476	0.003778	0.018427	0.00811	242.44	0	0	0	0	1	0	0	85.7100	28.5900	-85.4200	-28.0300	0.0000	0.0000	0.0000	0.0000;
	28160	27478	0.002406	0.016624	0.0072	234.3	0	0	0	0	1	0	0	75.6600	27.0700	-75.5200	-26.8400	0.0000	0.0000	0.0000	0.0000;
	27479	27480	0.000269	0.001033	0	0	0	0	0	0	1	0	0	27.4700	11.6300	-27.4700	-11.6200	0.0000	0.0000	0.0000	0.0000;
	27479	27481	0.003889	0.023923	0.00604	179.59	0	0	0	0	1	0	0	5.7800	1.5500	-5.7800	-2.1800	0.0000	0.0000	0.0000	0.0000;
	28361	27479	0.000628	0.003156	0.00112	223.41	0	0	0	0	1	0	0	62.0500	21.3700	-62.0300	-21.3700	0.0000	0.0000	0.0000	0.0000;
	27481	28109	0.005566	0.040236	0.01931	197.79	0	0	0	0	1	0	0	-10.4400	4.9700	10.4400	-6.9700	0.0000	0.0000	0.0000	0.0000;
	28160	27481	0.001409	0.008216	0.00342	244.59	0	0	0	0	1	0	0	104.0100	39.1000	-103.8500	-38.5200	0.0000	0.0000	0.0000	0.0000;
	27482	27483	0.000235	0.0012	0	0	0	0	0	0	1	0	0	24.3000	7.3000	-24.3000	-7.2900	0.0000	0.0000	0.0000	0.0000;
	27482	27501	0.008134	0.037399	0.02183	206.21	0	0	0	0	1	0	0	-29.3100	29.7000	29.4400	-31.3900	0.0000	0.0000	0.0000	0.0000;
	27482	27509	0.002873	0.01778	0.01524	175.79	0	0	0	0	1	0	0	5.0100	36.0900	-4.9700	-37.4900	0.0000	0.0000	0.0000	0.0000;
	27486	27484	0.002253	0.016807	0.00509	207.26	0	0	0	0	1	0	0	35.1900	17.6400	-35.1600	-17.9400	0.0000	0.0000	0.0000	0.0000;
	27488	27484	0.00232	0.014415	0.00235	197.62	0	0	0	0	1	0	0	16.8200	-12.4300	-16.8100	12.2400	0.0000	0.0000	0.0000	0.0000;
	27485	27512	0.002532	0.013388	0.09649	223.79	0	0	0	0	1	0	0	60.2800	-37.9700	-60.1700	28.3300	0.0000	0.0000	0.0000	0.0000;
	27529	27485	0.00555	0.029209	0.00725	242.59	0	0	0	0	1	0	0	117.7300	-6.5700	-117.0000	9.6000	0.0000	0.0000	0.0000	0.0000;
	27486	27487	0.000241	0.001081	0	0	0	0	0	0	1	0	0	23.9800	5.2200	-23.9700	-5.2100	0.0000	0.0000	0.0000	0.0000;
	27511	27488	0.001665	0.009739	0.00788	178.33	0	0	0	0	1	0	0	4.9500	-25.7100	-4.9400	24.9300	0.0000	0.0000	0.0000	0.0000;
	27488	27541	0.004102	0.024407	0.02147	216.08	0	0	0	0	1	0	0	-49.2300	-13.7500	49.3300	12.0300	0.0000	0.0000	0.0000	0.0000;
	27491	27489	0.002824	0.010755	0.0058	184.4	0	0	0	0	1	0	0	-12.3800	-19.7900	12.4000	19.2200	0.0000	0.0000	0.0000	0.0000;
	27496	27489	0.002924	0.015598	0.00855	211.82	0	0	0	0	1	0	0	-42.0900	17.5100	42.1500	-18.1200	0.0000	0.0000	0.0000	0.0000;
	27489	27506	0.003294	0.018347	0.09362	229.91	0	0	0	0	1	0	0	-78.0200	-3.6400	78.2000	-5.4000	0.0000	0.0000	0.0000	0.0000;
	27490	27491	0.000298	0.001178	0	0	0	0	0	0	1	0	0	-14.8500	-3.1300	14.8500	3.1300	0.0000	0.0000	0.0000	0.0000;
	27504	27491	0.002023	0.014261	0.0156	222.91	0	0	0	0	1	0	0	-59.6900	-7.9700	59.7500	6.7900	0.0000	0.0000	0.0000	0.0000;
	27493	27492	0.001162	0.006448	0.00519	169.06	0	0	0	0	1	0	0	2.2700	45.2800	-2.2500	-45.7100	0.0000	0.0000	0.0000	0.0000;
	27492	27504	0.003223	0.01706	0.00518	200.47	0	0	0	0	1	0	0	-22.5700	38.4400	22.6300	-38.6700	0.0000	0.0000	0.0000	0.0000;
	27493	27494	0.000236	0.001172	0	0	0	0	0	0	1	0	0	26.5100	12.1500	-26.5100	-12.1400	0.0000	0.0000	0.0000	0.0000;
	27496	27493	0.005526	0.023167	0.00523	204.94	0	0	0	0	1	0	0	28.8400	-18.0500	-28.7800	17.7300	0.0000	0.0000	0.0000	0.0000;
	27495	27496	0.000202	0.00105	0	0	0	0	0	0	1	0	0	-13.2500	-0.5400	13.2500	0.5500	0.0000	0.0000	0.0000	0.0000;
	27497	27498	0.000228	0.001017	0	0	0	0	0	0	1	0	0	-35.9900	-7.3100	35.9900	7.3300	0.0000	0.0000	0.0000	0.0000;
	27498	27501	0.004117	0.023524	0.0271	239.6	0	0	0	0	1	0	0	108.7600	-26.3400	-108.2700	26.2700	0.0000	0.0000	0.0000	0.0000;
	27502	27498	0.001878	0.011396	0.0028	241.5	0	0	0	0	1	0	0	-110.4100	15.3300	110.6400	-14.2800	0.0000	0.0000	0.0000	0.0000;
	27524	27498	0.002088	0.013843	0.00892	258.68	0	0	0	0	1	0	0	128.0200	-15.4000	-127.6900	16.6500	0.0000	0.0000	0.0000	0.0000;
	27524	27498	0.002088	0.013843	0.00892	258.68	0	0	0	0	1	0	0	128.0200	-15.4000	-127.6900	16.6500	0.0000	0.0000	0.0000	0.0000;
	27499	27502	0.001038	0.006827	0.00388	234.44	0	0	0	0	1	0	0	-86.7300	9.0300	86.8000	-8.9500	0.0000	0.0000	0.0000	0.0000;
	27504	27499	0.004051	0.017917	0.00527	188.65	0	0	0	0	1	0	0	-10.8300	40.1000	10.8900	-40.3600	0.0000	0.0000	0.0000	0.0000;
	27502	27500	0.001929	0.012131	0.00325	199.28	0	0	0	0	1	0	0	-23.4400	-14.6400	23.4600	14.3800	0.0000	0.0000	0.0000	0.0000;
	27532	27500	0.001892	0.013464	0.00734	224.83	0	0	0	0	1	0	0	65.7400	22.6100	-65.6600	-22.7700	0.0000	0.0000	0.0000	0.0000;
	27501	27510	0.00353	0.022284	0.01299	219.11	0	0	0	0	1	0	0	55.6900	-0.5200	-55.5800	-0.1900	0.0000	0.0000	0.0000	0.0000;
	27503	27529	0.004435	0.030137	0.00731	236.41	0	0	0	0	1	0	0	-92.4200	23.9600	92.7900	-22.1700	0.0000	0.0000	0.0000	0.0000;
	27541	27503	0.004163	0.019277	0.00723	226.34	0	0	0	0	1	0	0	-63.9800	30.5200	64.1800	-30.3900	0.0000	0.0000	0.0000	0.0000;
	27504	27505	0.000248	0.001087	0	0	0	0	0	0	1	0	0	47.8800	6.5500	-47.8700	-6.5200	0.0000	0.0000	0.0000	0.0000;
	27506	27534	0.00424	0.022522	0.0063	236.61	0	0	0	0	1	0	0	-97.8700	1.4200	98.2500	-0.1000	0.0000	0.0000	0.0000	0.0000;
	27507	27508	0.000267	0.001083	0	0	0	0	0	0	1	0	0	-28.5700	-13.1000	28.5800	13.1100	0.0000	0.0000	0.0000	0.0000;
	27508	27509	0.007917	0.047502	0.01982	195.44	0	0	0	0	1	0	0	17.6100	-16.8400	-17.5700	15.0000	0.0000	0.0000	0.0000	0.0000;
	27510	27509	0.003707	0.024985	0.01614	158.49	0	0	0	0	1	0	0	0.5000	-18.0200	-0.4900	16.3800	0.0000	0.0000	0.0000	0.0000;
	27536	27511	0.002192	0.016376	0.02524	199.21	0	0	0	0	1	0	0	19.7600	-25.1300	-19.7400	22.6100	0.0000	0.0000	0.0000	0.0000;
	27513	27522	0.003633	0.018995	0.00272	237.51	0	0	0	0	1	0	0	-94.4700	-5.4500	94.7800	6.7900	0.0000	0.0000	0.0000	0.0000;
	27514	27515	0.000236	0.001182	0	0	0	0	0	0	1	0	0	63.9100	8.5100	-63.9000	-8.4600	0.0000	0.0000	0.0000	0.0000;
	27514	27521	0.001436	0.009383	0.00589	219.99	0	0	0	0	1	0	0	-54.5900	15.7700	54.6400	-16.1000	0.0000	0.0000	0.0000	0.0000;
	27514	27539	0.005937	0.027703	0.03276	224.07	0	0	0	0	1	0	0	62.5100	-15.2000	-62.2800	12.8300	0.0000	0.0000	0.0000	0.0000;
	27516	27519	0.000383	0.023931	0	599.12	0	0	1	0	1	0	0	324.6700	15.3400	-324.2900	8.1700	0.0000	0.0000	0.0000	0.0000;
	27516	27520	0.000253	0.001011	0	0	0	0	0	0	1	0	0	59.2800	7.4700	-59.2700	-7.4300	0.0000	0.0000	0.0000	0.0000;
	27516	27533	0.000687	0.008228	0.17508	1082.54	0	0	0	0	1	0	0	100.4300	-14.0000	-100.3600	-4.0600	0.0000	0.0000	0.0000	0.0000;
	28206	27516	0.000492	0.005483	0.08322	1288.8	0	0	0	0	1	0	0	485.4700	-68.3900	-484.3700	71.7100	0.0000	0.0000	0.0000	0.0000;
	27517	27519	-0.000181	-0.011296	0	474.12	0	0	1	0	1	0	0	-324.4700	-2.9300	324.2900	-8.1700	0.0000	0.0000	0.0000	0.0000;
	27517	27531	0.003637	0.016128	0.02003	267.56	0	0	0	0	1	0	0	162.2300	1.4600	-161.3400	0.3600	0.0000	0.0000	0.0000	0.0000;
	27517	27531	0.003637	0.016128	0.02003	267.56	0	0	0	0	1	0	0	162.2300	1.4600	-161.3400	0.3600	0.0000	0.0000	0.0000	0.0000;
	27518	27519	0.001283	0.080075	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27526	27521	0.00347	0.019396	0.00658	236.75	0	0	0	0	1	0	0	94.5800	3.0400	-94.2800	-2.0900	0.0000	0.0000	0.0000	0.0000;
	27522	27523	0.000261	0.001146	0	0	0	0	0	0	1	0	0	47.2500	5.4800	-47.2400	-5.4500	0.0000	0.0000	0.0000	0.0000;
	27522	28199	0.003749	0.022453	0.0385	245.58	0	0	0	0	1	0	0	-142.0300	-12.2700	142.7400	12.4600	0.0000	0.0000	0.0000	0.0000;
	27524	27525	0.000208	0.001004	0	0	0	0	0	0	1	0	0	40.9800	21.0400	-40.9800	-21.0200	0.0000	0.0000	0.0000	0.0000;
	27524	27531	0.002581	0.011403	0.00397	265.05	0	0	0	0	1	0	0	-148.5100	4.8800	149.0500	-2.9100	0.0000	0.0000	0.0000	0.0000;
	27524	27531	0.002581	0.011403	0.00397	265.05	0	0	0	0	1	0	0	-148.5100	4.8800	149.0500	-2.9100	0.0000	0.0000	0.0000	0.0000;
	27526	27527	0.000255	0.001193	0	0	0	0	0	0	1	0	0	39.1800	9.4500	-39.1800	-9.4400	0.0000	0.0000	0.0000	0.0000;
	27528	27529	0.000241	0.001197	0	0	0	0	0	0	1	0	0	-21.1900	-0.8600	21.1900	0.8600	0.0000	0.0000	0.0000	0.0000;
	27529	27543	0.00548	0.026491	0.045	256.79	0	0	0	0	1	0	0	-115.8600	13.9400	116.5600	-15.3500	0.0000	0.0000	0.0000	0.0000;
	27529	27543	0.00548	0.026491	0.045	256.79	0	0	0	0	1	0	0	-115.8600	13.9400	116.5600	-15.3500	0.0000	0.0000	0.0000	0.0000;
	27532	27534	0.004067	0.020393	0.01685	243.55	0	0	0	0	1	0	0	-126.0900	-28.4200	126.7300	29.7900	0.0000	0.0000	0.0000	0.0000;
	27534	27533	0.000415	0.02701	0	460.02	0	0	1.01875	0	1	0	0	-264.4000	-38.4400	264.6800	56.8500	0.0000	0.0000	0.0000	0.0000;
	27533	27535	0.000262	0.00101	0	0	0	0	0	0	1	0	0	24.5800	13.5400	-24.5800	-13.5300	0.0000	0.0000	0.0000	0.0000;
	27533	28539	0.003447	0.037174	1.24808	1140.24	0	0	0	0	1	0	0	-188.9000	-66.3400	190.0400	-56.5600	0.0000	0.0000	0.0000	0.0000;
	27536	27537	0.002033	0.012057	0.00768	212.34	0	0	0	0	1	0	0	-40.6400	18.5100	40.6800	-19.0900	0.0000	0.0000	0.0000	0.0000;
	27537	27538	0.000201	0.001017	0	0	0	0	0	0	1	0	0	10.9900	5.3900	-10.9900	-5.3900	0.0000	0.0000	0.0000	0.0000;
	27539	27540	0.000292	0.00114	0	0	0	0	0	0	1	0	0	21.7300	4.6100	-21.7300	-4.6100	0.0000	0.0000	0.0000	0.0000;
	27542	27543	0.004481	0.023362	0.02838	236.52	0	0	0	0	1	0	0	-94.1000	-0.2200	94.4800	-0.8600	0.0000	0.0000	0.0000	0.0000;
	27543	28180	0.001349	0.009002	0.01272	268.16	0	0	0	0	1	0	0	-170.1400	15.2200	170.5000	-14.1300	0.0000	0.0000	0.0000	0.0000;
	27543	28180	0.001349	0.009002	0.01272	268.16	0	0	0	0	1	0	0	-170.1400	15.2200	170.5000	-14.1300	0.0000	0.0000	0.0000	0.0000;
	27548	27544	0.001697	0.009561	0.00763	206.97	0	0	0	0	1	0	0	32.0800	3.5800	-32.0700	-4.3000	0.0000	0.0000	0.0000	0.0000;
	27544	27555	0.004302	0.025886	0.00729	195.18	0	0	0	0	1	0	0	-19.0400	-4.8200	19.0600	4.1400	0.0000	0.0000	0.0000	0.0000;
	27545	27546	0.000247	0.001108	0	0	0	0	0	0	1	0	0	28.6200	4.7900	-28.6200	-4.7800	0.0000	0.0000	0.0000	0.0000;
	27579	27545	0.006758	0.036233	0.01132	205.08	0	0	0	0	1	0	0	28.6900	-16.7200	-28.6200	15.8700	0.0000	0.0000	0.0000	0.0000;
	27547	27548	0.001623	0.006387	0.00561	193.61	0	0	0	0	1	0	0	-16.4000	-21.8600	16.4100	21.3000	0.0000	0.0000	0.0000	0.0000;
	27547	27557	0.001137	0.006833	0.00381	193.03	0	0	0	0	1	0	0	15.4400	3.9700	-15.4400	-4.3600	0.0000	0.0000	0.0000	0.0000;
	27578	27547	0.000681	0.004076	0.01455	206.81	0	0	0	0	1	0	0	30.5800	-12.6100	-30.5700	11.1000	0.0000	0.0000	0.0000	0.0000;
	27548	27549	0.0003	0.001184	0	0	0	0	0	0	1	0	0	21.2800	7.9700	-21.2800	-7.9700	0.0000	0.0000	0.0000	0.0000;
	27552	27548	0.003879	0.011794	0.00474	248.23	0	0	0	0	1	0	0	161.7300	24.5200	-160.7800	-22.1300	0.0000	0.0000	0.0000	0.0000;
	27579	27548	0.00109	0.006474	0.01246	235.58	0	0	0	0	1	0	0	-90.9200	9.9100	91.0100	-10.7300	0.0000	0.0000	0.0000	0.0000;
	27550	27584	0.000633	0.004544	0.00557	177.09	0	0	0	0	1	0	0	-6.2500	-7.9500	6.2500	7.3600	0.0000	0.0000	0.0000	0.0000;
	28186	27550	0.000962	0.005125	0.01054	209.06	0	0	0	0	1	0	0	34.1400	-1.2700	-34.1300	0.2000	0.0000	0.0000	0.0000	0.0000;
	27552	27551	0.000381	0.025344	0	477.34	0	0	1.03125	0	1	0	0	-167.2700	-39.5100	167.3800	46.8400	0.0000	0.0000	0.0000	0.0000;
	27552	27551	0.000381	0.025344	0	477.34	0	0	1.03125	0	1	0	0	-167.2700	-39.5100	167.3800	46.8400	0.0000	0.0000	0.0000	0.0000;
	27551	27553	0.000272	0.001006	0	0	0	0	0	0	1	0	0	-334.7500	-93.6800	335.0700	94.8400	0.0000	0.0000	0.0000	0.0000;
	27552	27555	0.010208	0.040683	0.01079	212.47	0	0	0	0	1	0	0	42.5800	8.6400	-42.4000	-9.1000	0.0000	0.0000	0.0000	0.0000;
	27552	27559	0.003077	0.016967	0.01611	232.09	0	0	0	0	1	0	0	80.5000	27.8400	-80.2900	-28.4400	0.0000	0.0000	0.0000	0.0000;
	27553	27566	0.00068	0.008126	0.17497	988.38	0	0	0	0	1	0	0	10.7200	3.8100	-10.7200	-22.1100	0.0000	0.0000	0.0000	0.0000;
	27553	28532	0.000965	0.011762	0.15337	1215.26	0	0	0	0	1	0	0	-345.7900	-98.6500	346.9700	96.6700	0.0000	0.0000	0.0000	0.0000;
	27568	27554	0.002172	0.013932	0.00379	198.32	0	0	0	0	1	0	0	21.1000	7.4300	-21.0900	-7.7700	0.0000	0.0000	0.0000	0.0000;
	27554	27572	0.004951	0.024196	0.01231	182.66	0	0	0	0	1	0	0	-7.6900	-0.3800	7.6900	-0.9200	0.0000	0.0000	0.0000	0.0000;
	27555	27556	0.000273	0.001125	0	0	0	0	0	0	1	0	0	23.3400	4.9600	-23.3400	-4.9500	0.0000	0.0000	0.0000	0.0000;
	27557	27584	0.001054	0.008149	0.0081	193.04	0	0	0	0	1	0	0	-15.4100	-4.1600	15.4200	3.3100	0.0000	0.0000	0.0000	0.0000;
	27558	27559	0.000224	0.001115	0	0	0	0	0	0	1	0	0	-31.3000	-11.8500	31.3000	11.8600	0.0000	0.0000	0.0000	0.0000;
	27559	27584	0.002485	0.012728	0.01304	215.13	0	0	0	0	1	0	0	48.9900	16.5800	-48.9300	-17.6500	0.0000	0.0000	0.0000	0.0000;
	27560	27561	0.000215	0.001166	0	0	0	0	0	0	1	0	0	60.3700	15.2100	-60.3600	-15.1700	0.0000	0.0000	0.0000	0.0000;
	27560	27582	0.003814	0.02111	0.01381	229.68	0	0	0	0	1	0	0	-74.7500	-14.8800	74.9600	14.6100	0.0000	0.0000	0.0000	0.0000;
	27560	28084	0.003371	0.015997	0.00715	191.84	0	0	0	0	1	0	0	14.3800	-0.3300	-14.3700	-0.3800	0.0000	0.0000	0.0000	0.0000;
	27562	27563	0.000222	0.00113	0	0	0	0	0	0	1	0	0	53.4200	27.9100	-53.4100	-27.8700	0.0000	0.0000	0.0000	0.0000;
	27562	27565	0.002819	0.022218	0.01061	242.08	0	0	0	0	1	0	0	-114.9300	-53.8000	115.3600	56.0400	0.0000	0.0000	0.0000	0.0000;
	27581	27562	0.002934	0.018302	0.00348	190	0	0	0	0	1	0	0	13.9300	-3.9800	-13.9200	3.6500	0.0000	0.0000	0.0000	0.0000;
	27562	28085	0.003683	0.021883	0.00532	230.13	0	0	0	0	1	0	0	75.4400	22.2400	-75.2200	-21.5100	0.0000	0.0000	0.0000	0.0000;
	27565	27564	0.000532	0.029885	0	514.97	0	0	1.0375	0	1	0	0	-150.2200	-47.5000	150.3500	54.8600	0.0000	0.0000	0.0000	0.0000;
	27565	27564	0.000532	0.029885	0	514.97	0	0	1.0375	0	1	0	0	-150.2200	-47.5000	150.3500	54.8600	0.0000	0.0000	0.0000	0.0000;
	27565	27564	0.000532	0.029885	0	514.97	0	0	1.0375	0	1	0	0	-150.2200	-47.5000	150.3500	54.8600	0.0000	0.0000	0.0000	0.0000;
	27564	27566	0.000262	0.001048	0	0	0	0	0	0	1	0	0	-451.0400	-164.5700	451.6200	166.8900	0.0000	0.0000	0.0000	0.0000;
	28082	27565	0.001861	0.01418	0.00483	260.44	0	0	0	0	1	0	0	-137.7600	-30.2800	138.1100	32.3900	0.0000	0.0000	0.0000	0.0000;
	28082	27565	0.001861	0.01418	0.00483	260.44	0	0	0	0	1	0	0	-137.7600	-30.2800	138.1100	32.3900	0.0000	0.0000	0.0000	0.0000;
	27566	28154	0.000787	0.009698	0.12617	1279.62	0	0	0	0	1	0	0	-440.9000	-144.7800	442.5000	151.1400	0.0000	0.0000	0.0000	0.0000;
	27567	27568	0.000208	0.001004	0	0	0	0	0	0	1	0	0	-43.6800	-14.9100	43.6800	14.9300	0.0000	0.0000	0.0000	0.0000;
	27569	27568	0.002502	0.016617	0.00403	231.7	0	0	0	0	1	0	0	-79.9600	-1.2000	80.1100	1.7700	0.0000	0.0000	0.0000	0.0000;
	27568	28148	0.00684	0.034873	0.01068	245.61	0	0	0	0	1	0	0	-144.9000	-24.1200	146.2800	29.9900	0.0000	0.0000	0.0000	0.0000;
	27578	27569	0.001114	0.006963	0.00766	214.73	0	0	0	0	1	0	0	-47.8100	9.9600	47.8300	-10.6100	0.0000	0.0000	0.0000	0.0000;
	27570	27571	0.000277	0.001046	0	0	0	0	0	0	1	0	0	23.9800	8.1000	-23.9800	-8.0900	0.0000	0.0000	0.0000	0.0000;
	27570	27574	0.004415	0.02224	0.01784	243.07	0	0	0	0	1	0	0	-121.5500	-2.0000	122.1700	3.2600	0.0000	0.0000	0.0000	0.0000;
	27570	28086	0.005272	0.031317	0.01716	220.03	0	0	0	0	1	0	0	55.1700	-7.5800	-55.0200	6.7100	0.0000	0.0000	0.0000	0.0000;
	28087	27570	0.001729	0.010211	0.00476	213.32	0	0	0	0	1	0	0	-42.3700	-1.8000	42.4000	1.4800	0.0000	0.0000	0.0000	0.0000;
	27572	27573	0.00026	0.001199	0	0	0	0	0	0	1	0	0	24.8400	12.7000	-24.8400	-12.6900	0.0000	0.0000	0.0000	0.0000;
	27572	27580	0.003074	0.016825	0.0089	208.04	0	0	0	0	1	0	0	-32.5400	-11.7800	32.5700	11.0100	0.0000	0.0000	0.0000	0.0000;
	27575	27574	0.006942	0.027782	0.02792	234.38	0	0	0	0	1	0	0	86.1000	4.3200	-85.6200	-5.3700	0.0000	0.0000	0.0000	0.0000;
	27574	28078	0.002899	0.015937	0.00493	222.5	0	0	0	0	1	0	0	-59.1400	-3.5200	59.2300	3.5200	0.0000	0.0000	0.0000	0.0000;
	27576	27575	0.007724	0.043073	0.02437	168.32	0	0	0	0	1	0	0	0.6500	-9.0000	-0.6500	6.4100	0.0000	0.0000	0.0000	0.0000;
	27577	27983	0.003542	0.020197	0.01164	198.4	0	0	0	0	1	0	0	21.2900	7.1100	-21.2700	-8.2600	0.0000	0.0000	0.0000	0.0000;
	27577	28527	0.006675	0.040594	0.02689	224.55	0	0	0	0	1	0	0	-63.6200	-18.8300	63.8900	17.5600	0.0000	0.0000	0.0000	0.0000;
	28186	27578	0.000925	0.005208	0.00767	183.37	0	0	0	0	1	0	0	8.1200	1.7000	-8.1200	-2.5200	0.0000	0.0000	0.0000	0.0000;
	27580	28078	0.00312	0.015222	0.0165	234.93	0	0	0	0	1	0	0	88.9000	12.7500	-88.6700	-13.3700	0.0000	0.0000	0.0000	0.0000;
	27580	28148	0.006038	0.033467	0.01131	245.25	0	0	0	0	1	0	0	-138.0200	-25.3700	139.1200	30.2700	0.0000	0.0000	0.0000	0.0000;
	27581	28074	0.003241	0.016653	0.00506	219.68	0	0	0	0	1	0	0	-56.1400	-8.7400	56.2300	8.7200	0.0000	0.0000	0.0000	0.0000;
	28074	27582	0.001709	0.009698	0.00448	243.19	0	0	0	0	1	0	0	123.8100	27.8800	-123.5500	-26.8800	0.0000	0.0000	0.0000	0.0000;
	27583	27584	0.000203	0.001047	0	0	0	0	0	0	1	0	0	-27.2500	-6.9600	27.2600	6.9700	0.0000	0.0000	0.0000	0.0000;
	27598	27585	0.002641	0.013858	0.00527	217.42	0	0	0	0	1	0	0	-47.8400	-2.0400	47.9000	1.7700	0.0000	0.0000	0.0000	0.0000;
	27884	27585	0.002533	0.016141	0.01835	237.29	0	0	0	0	1	0	0	85.6700	13.8800	-85.4900	-14.7500	0.0000	0.0000	0.0000	0.0000;
	27586	27587	0.003666	0.017909	0.03364	196.02	0	0	0	0	1	0	0	16.4100	-6.9300	-16.4000	3.3700	0.0000	0.0000	0.0000	0.0000;
	27602	27586	0.003456	0.023581	0.00757	208.3	0	0	0	0	1	0	0	29.2800	-5.5500	-29.2500	4.9400	0.0000	0.0000	0.0000	0.0000;
	27602	27587	0.002027	0.010117	0.01099	243.34	0	0	0	0	1	0	0	96.0800	-24.7500	-95.8900	24.5000	0.0000	0.0000	0.0000	0.0000;
	27587	27607	0.004741	0.01682	0.00612	204.17	0	0	0	0	1	0	0	20.9200	-22.5600	-20.8800	22.0500	0.0000	0.0000	0.0000	0.0000;
	27610	27587	0.003097	0.017547	0.01124	227.43	0	0	0	0	1	0	0	-68.1400	10.4600	68.2800	-10.8800	0.0000	0.0000	0.0000	0.0000;
	27601	27588	0.00283	0.01525	0.01046	238.64	0	0	0	0	1	0	0	-78.5000	-5.8400	78.6600	5.6000	0.0000	0.0000	0.0000	0.0000;
	27588	27603	0.003264	0.015783	0.00696	269.07	0	0	0	0	1	0	0	188.9600	-19.3100	-187.8600	23.8600	0.0000	0.0000	0.0000	0.0000;
	27588	28278	0.004748	0.026268	0.02167	278.35	0	0	0	0	1	0	0	-142.2700	5.3500	143.1600	-2.7300	0.0000	0.0000	0.0000	0.0000;
	27588	28278	0.004748	0.026268	0.02167	278.35	0	0	0	0	1	0	0	-142.2700	5.3500	143.1600	-2.7300	0.0000	0.0000	0.0000	0.0000;
	27589	27604	0.003983	0.020296	0.00474	217.94	0	0	0	0	1	0	0	-55.6500	5.4700	55.7600	-5.3900	0.0000	0.0000	0.0000	0.0000;
	27589	27605	0.004287	0.024977	0.02149	200.69	0	0	0	0	1	0	0	31.0900	-9.5800	-31.0500	7.5100	0.0000	0.0000	0.0000	0.0000;
	27590	28112	0.004619	0.02125	0.00594	210.14	0	0	0	0	1	0	0	31.7600	18.0900	-31.7100	-18.4700	0.0000	0.0000	0.0000	0.0000;
	28343	27590	0.000347	0.001561	0.00066	221.02	0	0	0	0	1	0	0	60.3800	26.2200	-60.3600	-26.2200	0.0000	0.0000	0.0000	0.0000;
	27591	27592	0.00025	0.001134	0	0	0	0	0	0	1	0	0	33.6800	12.5900	-33.6800	-12.5700	0.0000	0.0000	0.0000	0.0000;
	27604	27591	0.004288	0.027368	0.0069	233.23	0	0	0	0	1	0	0	-84.2700	1.2500	84.5500	-0.1800	0.0000	0.0000	0.0000	0.0000;
	27591	28343	0.00216	0.012274	0.01107	248.1	0	0	0	0	1	0	0	-118.2400	-12.4000	118.5200	12.8100	0.0000	0.0000	0.0000	0.0000;
	27593	27594	0.000261	0.00104	0	0	0	0	0	0	1	0	0	47.4700	18.9500	-47.4600	-18.9200	0.0000	0.0000	0.0000	0.0000;
	27593	27595	0.001731	0.011191	0.00434	223.41	0	0	0	0	1	0	0	-61.6200	4.5900	61.6800	-4.6600	0.0000	0.0000	0.0000	0.0000;
	27596	27593	0.002102	0.009135	0.00603	191.21	0	0	0	0	1	0	0	-14.1400	22.9500	14.1600	-23.5400	0.0000	0.0000	0.0000	0.0000;
	27899	27595	0.000399	0.00211	0.01685	238.63	0	0	0	0	1	0	0	87.1000	-3.9200	-87.0700	2.2600	0.0000	0.0000	0.0000	0.0000;
	27596	27598	0.002759	0.018133	0.00689	186.48	0	0	0	0	1	0	0	-11.2500	3.9500	11.2500	-4.6700	0.0000	0.0000	0.0000	0.0000;
	27597	27598	0.0002	0.001185	0	0	0	0	0	0	1	0	0	-36.5900	-6.6900	36.5900	6.7100	0.0000	0.0000	0.0000	0.0000;
	27599	27600	0.000241	0.00111	0	0	0	0	0	0	1	0	0	35.7100	8.3100	-35.7100	-8.2900	0.0000	0.0000	0.0000	0.0000;
	27599	27882	0.003546	0.024187	0.00487	256.74	0	0	0	0	1	0	0	-129.4000	-3.2000	129.9600	6.4900	0.0000	0.0000	0.0000	0.0000;
	27902	27599	0.003725	0.017099	0.01053	242.5	0	0	0	0	1	0	0	-93.3900	5.4000	93.6900	-5.1000	0.0000	0.0000	0.0000	0.0000;
	27601	28132	0.00206	0.013017	0.00883	228	0	0	0	0	1	0	0	60.7000	3.9600	-60.6300	-4.4500	0.0000	0.0000	0.0000	0.0000;
	27602	27603	0.003253	0.018364	0.04077	258.34	0	0	0	0	1	0	0	-143.1600	24.8200	143.8000	-25.5400	0.0000	0.0000	0.0000	0.0000;
	27605	27606	0.000276	0.001032	0	0	0	0	0	0	1	0	0	25.9600	5.0100	-25.9600	-5.0000	0.0000	0.0000	0.0000	0.0000;
	27607	27605	0.002298	0.016106	0.00575	161.09	0	0	0	0	1	0	0	-5.0800	11.9300	5.0800	-12.5200	0.0000	0.0000	0.0000	0.0000;
	27608	27609	0.000283	0.001094	0	0	0	0	0	0	1	0	0	47.7300	13.8400	-47.7300	-13.8100	0.0000	0.0000	0.0000	0.0000;
	27608	27877	0.004192	0.030925	0.01832	238.14	0	0	0	0	1	0	0	87.5400	4.9900	-87.2400	-4.7300	0.0000	0.0000	0.0000	0.0000;
	27608	27884	0.003279	0.016201	0.01493	256.8	0	0	0	0	1	0	0	-135.2700	-18.8200	135.8400	20.0200	0.0000	0.0000	0.0000	0.0000;
	27610	27899	0.001696	0.011179	0.08741	203.4	0	0	0	0	1	0	0	29.3400	-33.0000	-29.3100	23.7900	0.0000	0.0000	0.0000	0.0000;
	27611	27625	0.001599	0.009783	0.0042	242.34	0	0	0	0	1	0	0	125.2000	-23.8500	-124.9500	24.9700	0.0000	0.0000	0.0000	0.0000;
	27611	27625	0.001599	0.009783	0.0042	242.34	0	0	0	0	1	0	0	125.2000	-23.8500	-124.9500	24.9700	0.0000	0.0000	0.0000	0.0000;
	27612	27613	0.000295	0.001156	0	0	0	0	0	0	1	0	0	-82.9400	-6.9900	82.9600	7.0700	0.0000	0.0000	0.0000	0.0000;
	27613	27619	0.001427	0.008642	0.00321	203.85	0	0	0	0	1	0	0	43.4300	-7.0900	-43.4100	6.9200	0.0000	0.0000	0.0000	0.0000;
	27620	27613	0.001154	0.008761	0.00284	239.1	0	0	0	0	1	0	0	-107.4700	35.2300	107.6100	-34.4400	0.0000	0.0000	0.0000	0.0000;
	27620	27613	0.001154	0.008761	0.00284	239.1	0	0	0	0	1	0	0	-107.4700	35.2300	107.6100	-34.4400	0.0000	0.0000	0.0000	0.0000;
	27774	27613	0.001433	0.009134	0.00457	253.03	0	0	0	0	1	0	0	171.2300	-32.2200	-170.8100	34.4500	0.0000	0.0000	0.0000	0.0000;
	27774	27613	0.001433	0.009134	0.00457	253.03	0	0	0	0	1	0	0	171.2300	-32.2200	-170.8100	34.4500	0.0000	0.0000	0.0000	0.0000;
	27774	27614	0.001327	0.007634	0.003	251.31	0	0	0	0	1	0	0	-162.4000	10.1600	162.7400	-8.5000	0.0000	0.0000	0.0000	0.0000;
	27774	27614	0.001327	0.007634	0.003	251.31	0	0	0	0	1	0	0	-162.4000	10.1600	162.7400	-8.5000	0.0000	0.0000	0.0000	0.0000;
	27619	27615	0.002724	0.016797	0.00308	224.35	0	0	0	0	1	0	0	-103.2400	11.7200	103.5300	-10.2700	0.0000	0.0000	0.0000	0.0000;
	27622	27615	0.001493	0.008395	0.00732	219.59	0	0	0	0	1	0	0	72.4300	55.5700	-72.3100	-55.6500	0.0000	0.0000	0.0000	0.0000;
	27615	27625	0.001271	0.007313	0.00179	218.95	0	0	0	0	1	0	0	-90.9200	43.6500	91.0400	-43.1100	0.0000	0.0000	0.0000	0.0000;
	27616	27622	0.001691	0.012283	0.00783	236.2	0	0	0	0	1	0	0	192.7000	49.7900	-192.0700	-46.0200	0.0000	0.0000	0.0000	0.0000;
	27617	27618	0.000293	0.001013	0	0	0	0	0	0	1	0	0	-34.5800	-6.3000	34.5800	6.3100	0.0000	0.0000	0.0000	0.0000;
	27618	27665	0.001715	0.010925	0.00368	235.26	0	0	0	0	1	0	0	165.8300	4.6900	-165.3800	-2.2300	0.0000	0.0000	0.0000	0.0000;
	27698	27618	0.00256	0.01377	0.00942	242.95	0	0	0	0	1	0	0	132.1600	1.3400	-131.7400	-0.0800	0.0000	0.0000	0.0000	0.0000;
	27698	27618	0.00256	0.01377	0.00942	242.95	0	0	0	0	1	0	0	132.1600	1.3400	-131.7400	-0.0800	0.0000	0.0000	0.0000	0.0000;
	27618	27735	0.001156	0.006919	0.04518	201	0	0	0	0	1	0	0	63.0700	-10.8400	-63.0300	6.3300	0.0000	0.0000	0.0000	0.0000;
	27619	27620	0.00131	0.007452	0.00362	216.03	0	0	0	0	1	0	0	73.5200	-37.3400	-73.4300	37.4600	0.0000	0.0000	0.0000	0.0000;
	27620	27623	0.002472	0.010519	0.00305	233.34	0	0	0	0	1	0	0	164.2500	14.4600	-163.6000	-12.0100	0.0000	0.0000	0.0000	0.0000;
	27653	27620	0.000826	0.004657	0.01822	204.33	0	0	0	0	1	0	0	-44.7300	122.1800	44.8700	-123.3000	0.0000	0.0000	0.0000	0.0000;
	27621	27672	0.002043	0.012071	0.00696	251.36	0	0	0	0	1	0	0	152.3900	-46.0200	-151.9000	48.1800	0.0000	0.0000	0.0000	0.0000;
	27621	27672	0.002043	0.012071	0.00696	251.36	0	0	0	0	1	0	0	152.3900	-46.0200	-151.9000	48.1800	0.0000	0.0000	0.0000	0.0000;
	27699	27621	0.002341	0.012764	0.00388	228.04	0	0	0	0	1	0	0	-99.1900	31.2500	99.4300	-30.3600	0.0000	0.0000	0.0000	0.0000;
	27723	27621	0.001269	0.00802	0.00335	259.65	0	0	0	0	1	0	0	148.6100	-37.6600	-148.3300	39.1000	0.0000	0.0000	0.0000	0.0000;
	27723	27621	0.001269	0.00802	0.00335	259.65	0	0	0	0	1	0	0	148.6100	-37.6600	-148.3300	39.1000	0.0000	0.0000	0.0000	0.0000;
	27723	27621	0.001269	0.00802	0.00335	259.65	0	0	0	0	1	0	0	148.6100	-37.6600	-148.3300	39.1000	0.0000	0.0000	0.0000	0.0000;
	27622	27624	0.0024	0.013858	0.00474	188.08	0	0	0	0	1	0	0	45.9500	-18.5100	-45.8900	18.3400	0.0000	0.0000	0.0000	0.0000;
	27623	27764	0.002066	0.009606	0.00563	205.13	0	0	0	0	1	0	0	52.8400	-21.9700	-52.7700	21.7000	0.0000	0.0000	0.0000	0.0000;
	27665	27624	0.003449	0.017491	0.00663	231.38	0	0	0	0	1	0	0	140.0100	-8.4200	-139.3700	11.0000	0.0000	0.0000	0.0000	0.0000;
	27624	27699	0.001444	0.008506	0.00842	220.31	0	0	0	0	1	0	0	-65.4000	-61.3100	65.5100	61.0700	0.0000	0.0000	0.0000	0.0000;
	27701	27624	0.003186	0.018585	0.00551	237.04	0	0	0	0	1	0	0	-97.8200	-6.8700	98.1200	8.0200	0.0000	0.0000	0.0000	0.0000;
	27701	27624	0.003186	0.018585	0.00551	237.04	0	0	0	0	1	0	0	-97.8200	-6.8700	98.1200	8.0200	0.0000	0.0000	0.0000	0.0000;
	27625	27774	0.001002	0.005008	0.00273	221.5	0	0	0	0	1	0	0	92.0800	-27.6400	-91.9900	27.8100	0.0000	0.0000	0.0000	0.0000;
	27626	27628	0.00192	0.009534	0.00217	204.09	0	0	0	0	1	0	0	-35.9300	14.9900	35.9600	-15.0800	0.0000	0.0000	0.0000	0.0000;
	27696	27626	0.001182	0.007005	0.00664	210.14	0	0	0	0	1	0	0	-70.6700	92.5500	70.8300	-92.3200	0.0000	0.0000	0.0000	0.0000;
	27764	27626	0.001167	0.007621	0.00277	215.91	0	0	0	0	1	0	0	90.7400	-60.6800	-90.6100	61.2800	0.0000	0.0000	0.0000	0.0000;
	27627	27684	0.001772	0.007968	0.05739	226.29	0	0	0	0	1	0	0	-120.5300	131.5800	121.0800	-134.9700	0.0000	0.0000	0.0000	0.0000;
	27627	27691	0.001371	0.007978	0.01319	218.74	0	0	0	0	1	0	0	72.3800	28.3700	-72.3000	-29.2600	0.0000	0.0000	0.0000	0.0000;
	27627	27725	0.002196	0.013962	0.00321	194.31	0	0	0	0	1	0	0	-12.0000	-173.4200	12.6400	177.1400	0.0000	0.0000	0.0000	0.0000;
	27628	27691	0.001617	0.009898	0.00725	220.77	0	0	0	0	1	0	0	-81.4500	5.0000	81.5600	-5.1100	0.0000	0.0000	0.0000	0.0000;
	27759	27629	0.001232	0.006531	0.01167	254.68	0	0	0	0	1	0	0	168.6800	-28.5600	-168.3400	29.1000	0.0000	0.0000	0.0000	0.0000;
	27759	27629	0.001232	0.006531	0.01167	254.68	0	0	0	0	1	0	0	168.6800	-28.5600	-168.3400	29.1000	0.0000	0.0000	0.0000	0.0000;
	27762	27629	0.002246	0.013716	0.00441	250.97	0	0	0	0	1	0	0	-151.9100	33.9700	152.4200	-31.3300	0.0000	0.0000	0.0000	0.0000;
	27762	27629	0.002246	0.013716	0.00441	250.97	0	0	0	0	1	0	0	-151.9100	33.9700	152.4200	-31.3300	0.0000	0.0000	0.0000	0.0000;
	27630	27631	0.000234	0.001088	0	0	0	0	0	0	1	0	0	-32.4100	-10.6500	32.4100	10.6600	0.0000	0.0000	0.0000	0.0000;
	27631	27632	0.004346	0.03072	0.01512	213.96	0	0	0	0	1	0	0	-60.5000	3.7800	60.6500	-4.3200	0.0000	0.0000	0.0000	0.0000;
	27763	27631	0.002107	0.012146	0.00915	199.8	0	0	0	0	1	0	0	-28.0700	13.5800	28.0900	-14.4400	0.0000	0.0000	0.0000	0.0000;
	27632	28260	0.007729	0.035675	0.03086	226.25	0	0	0	0	1	0	0	-104.5900	-6.9900	105.3900	7.3500	0.0000	0.0000	0.0000	0.0000;
	27633	27634	0.000248	0.001196	0	0	0	0	0	0	1	0	0	21.9200	6.4600	-21.9200	-6.4600	0.0000	0.0000	0.0000	0.0000;
	27633	27638	0.005934	0.035266	0.02915	264.49	0	0	0	0	1	0	0	-151.5000	9.5000	152.7900	-4.9900	0.0000	0.0000	0.0000	0.0000;
	27633	27638	0.005934	0.035266	0.02915	264.49	0	0	0	0	1	0	0	-151.5000	9.5000	152.7900	-4.9900	0.0000	0.0000	0.0000	0.0000;
	27633	27638	0.005934	0.035266	0.02915	264.49	0	0	0	0	1	0	0	-151.5000	9.5000	152.7900	-4.9900	0.0000	0.0000	0.0000	0.0000;
	27633	27749	0.005446	0.03156	0.07276	260.08	0	0	0	0	1	0	0	144.2000	-11.6500	-143.1300	10.1000	0.0000	0.0000	0.0000	0.0000;
	27633	27749	0.005446	0.03156	0.07276	260.08	0	0	0	0	1	0	0	144.2000	-11.6500	-143.1300	10.1000	0.0000	0.0000	0.0000	0.0000;
	27633	27749	0.005446	0.03156	0.07276	260.08	0	0	0	0	1	0	0	144.2000	-11.6500	-143.1300	10.1000	0.0000	0.0000	0.0000	0.0000;
	27635	27636	0.00194	0.011518	0.00342	221.29	0	0	0	0	1	0	0	-83.6700	1.3500	83.8000	-0.9600	0.0000	0.0000	0.0000	0.0000;
	27637	27635	0.001301	0.007706	0.00401	211.27	0	0	0	0	1	0	0	-58.4300	8.1400	58.4700	-8.3100	0.0000	0.0000	0.0000	0.0000;
	27636	27637	0.002008	0.011711	0.00678	246.1	0	0	0	0	1	0	0	120.9200	-6.4500	-120.6500	7.3200	0.0000	0.0000	0.0000	0.0000;
	27636	27637	0.002008	0.011711	0.00678	246.1	0	0	0	0	1	0	0	120.9200	-6.4500	-120.6500	7.3200	0.0000	0.0000	0.0000	0.0000;
	27636	27760	0.002008	0.010482	0.00688	218.41	0	0	0	0	1	0	0	102.3900	-8.0100	-102.1900	8.3000	0.0000	0.0000	0.0000	0.0000;
	27636	28305	0.002337	0.014438	0.00427	258.38	0	0	0	0	1	0	0	-149.3100	-0.3500	149.7900	2.8900	0.0000	0.0000	0.0000	0.0000;
	27636	28305	0.002337	0.014438	0.00427	258.38	0	0	0	0	1	0	0	-149.3100	-0.3500	149.7900	2.8900	0.0000	0.0000	0.0000	0.0000;
	27636	28305	0.002337	0.014438	0.00427	258.38	0	0	0	0	1	0	0	-149.3100	-0.3500	149.7900	2.8900	0.0000	0.0000	0.0000	0.0000;
	27636	28393	0.00319	0.011595	0.0101	232.03	0	0	0	0	1	0	0	-140.3400	11.2700	140.9300	-10.2100	0.0000	0.0000	0.0000	0.0000;
	27636	28497	0.003116	0.018536	0.00782	227.93	0	0	0	0	1	0	0	109.7300	-6.0700	-109.3800	7.3200	0.0000	0.0000	0.0000	0.0000;
	28497	27637	0.000871	0.004551	0.02679	248.82	0	0	0	0	1	0	0	-134.2500	12.4800	134.3900	-14.5700	0.0000	0.0000	0.0000	0.0000;
	28497	27637	0.000871	0.004551	0.02679	248.82	0	0	0	0	1	0	0	-134.2500	12.4800	134.3900	-14.5700	0.0000	0.0000	0.0000	0.0000;
	27638	27639	0.003503	0.019046	0.01325	203.64	0	0	0	0	1	0	0	17.3200	-14.3700	-17.3100	13.0200	0.0000	0.0000	0.0000	0.0000;
	28260	27638	0.002296	0.012706	0.00508	260.24	0	0	0	0	1	0	0	166.8600	-3.8400	-166.2700	6.5500	0.0000	0.0000	0.0000	0.0000;
	28260	27638	0.002296	0.012706	0.00508	260.24	0	0	0	0	1	0	0	166.8600	-3.8400	-166.2700	6.5500	0.0000	0.0000	0.0000	0.0000;
	28260	27638	0.002296	0.012706	0.00508	260.24	0	0	0	0	1	0	0	166.8600	-3.8400	-166.2700	6.5500	0.0000	0.0000	0.0000	0.0000;
	27639	27640	0.00025	0.001016	0	0	0	0	0	0	1	0	0	11.5600	2.8400	-11.5600	-2.8400	0.0000	0.0000	0.0000	0.0000;
	27639	27779	0.0084	0.057	0.119	200	0	0	0	0	1	0	0	107.3200	-31.6300	-106.3800	25.0500	0.0000	0.0000	0.0000	0.0000;
	28260	27639	0.004655	0.023983	0.00584	207.77	0	0	0	0	1	0	0	102.0300	-14.0600	-101.5800	15.7700	0.0000	0.0000	0.0000	0.0000;
	27642	27641	0.005023	0.037498	0.01477	191.38	0	0	0	0	1	0	0	-29.8200	8.5500	29.8600	-9.8400	0.0000	0.0000	0.0000	0.0000;
	27779	27641	0.009423	0.050157	0.01609	204.58	0	0	0	0	1	0	0	52.0000	-5.2900	-51.7700	4.7700	0.0000	0.0000	0.0000	0.0000;
	27644	27642	0.004536	0.022687	0.00447	180.89	0	0	0	0	1	0	0	-17.5700	11.4400	17.5900	-11.8400	0.0000	0.0000	0.0000	0.0000;
	27644	27643	0.004173	0.029271	0.01524	166.77	0	0	0	0	1	0	0	5.6100	-15.0400	-5.6000	13.4200	0.0000	0.0000	0.0000	0.0000;
	27643	27780	0.008594	0.06596	0.01729	184.43	0	0	0	0	1	0	0	-6.3600	4.2300	6.3600	-6.1000	0.0000	0.0000	0.0000	0.0000;
	27644	27645	0.000266	0.001178	0	0	0	0	0	0	1	0	0	11.9600	3.6000	-11.9600	-3.6000	0.0000	0.0000	0.0000	0.0000;
	27646	27647	0.000268	0.001155	0	0	0	0	0	0	1	0	0	54.8100	6.6800	-54.8100	-6.6500	0.0000	0.0000	0.0000	0.0000;
	27771	27646	0.002413	0.010754	0.00376	228.91	0	0	0	0	1	0	0	-133.7300	-23.1400	134.1700	24.6900	0.0000	0.0000	0.0000	0.0000;
	28229	27648	0.001565	0.009397	0.00709	273.33	0	0	0	0	1	0	0	224.0700	42.9300	-223.3000	-39.0600	0.0000	0.0000	0.0000	0.0000;
	28229	27648	0.001565	0.009397	0.00709	273.33	0	0	0	0	1	0	0	224.0700	42.9300	-223.3000	-39.0600	0.0000	0.0000	0.0000	0.0000;
	28229	27648	0.001565	0.009397	0.00709	273.33	0	0	0	0	1	0	0	224.0700	42.9300	-223.3000	-39.0600	0.0000	0.0000	0.0000	0.0000;
	27649	27652	-0.00061	-0.015703	0	134.34	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27649	27653	0.000283	0.001069	0	0	0	0	0	0	1	0	0	-66.4900	-1.8900	66.5100	1.9400	0.0000	0.0000	0.0000	0.0000;
	27649	27654	0.000289	0.00103	0	0	0	0	0	0	1	0	0	66.4900	1.8900	-66.4800	-1.8500	0.0000	0.0000	0.0000	0.0000;
	27650	27652	0.00891	0.229521	0	67.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27651	27652	0.00891	0.229521	0	67.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27653	27660	0.00121	0.007858	0.00304	350	0	0	0	0	1	0	0	-138.1300	-170.3800	138.6900	173.6800	0.0000	0.0000	0.0000	0.0000;
	27653	27770	0.002896	0.013297	0.01045	225.78	0	0	0	0	1	0	0	116.3600	46.2600	-115.9200	-45.3300	0.0000	0.0000	0.0000	0.0000;
	27655	27656	0.001722	0.009327	0.00257	186.39	0	0	0	0	1	0	0	22.5000	9.7900	-22.4900	-9.9900	0.0000	0.0000	0.0000	0.0000;
	27655	27771	0.001673	0.011418	0.0081	211.19	0	0	0	0	1	0	0	-70.2900	-25.5400	70.3800	25.3500	0.0000	0.0000	0.0000	0.0000;
	27673	27656	0.001757	0.010428	0.00444	209.06	0	0	0	0	1	0	0	49.7100	7.5400	-49.6700	-7.7300	0.0000	0.0000	0.0000	0.0000;
	27657	27770	0.001537	0.011441	0.0121	217.81	0	0	0	0	1	0	0	77.8200	-36.7200	-77.7100	36.3100	0.0000	0.0000	0.0000	0.0000;
	27657	27771	0.001493	0.009822	0.00334	232.16	0	0	0	0	1	0	0	-147.2300	15.0400	147.5500	-13.2700	0.0000	0.0000	0.0000	0.0000;
	27658	27659	0.000754	0.005739	0.00451	215.66	0	0	0	0	1	0	0	81.2600	-11.1100	-81.2100	11.0300	0.0000	0.0000	0.0000	0.0000;
	27658	27673	0.001305	0.007573	0.00719	228.68	0	0	0	0	1	0	0	-135.0600	-0.0900	135.3000	0.7300	0.0000	0.0000	0.0000	0.0000;
	27684	27659	0.001379	0.008819	0.00368	228.94	0	0	0	0	1	0	0	136.7800	45.2200	-136.5000	-43.8000	0.0000	0.0000	0.0000	0.0000;
	27659	27768	0.001832	0.009527	0.00682	227.82	0	0	0	0	1	0	0	135.6700	0.9600	-135.3400	0.1000	0.0000	0.0000	0.0000	0.0000;
	27660	27661	0.000272	0.001153	0	0	0	0	0	0	1	0	0	36.2400	8.5900	-36.2300	-8.5800	0.0000	0.0000	0.0000	0.0000;
	27663	27662	0.00057	0.030815	0	472.57	0	0	1	0	1	0	0	-175.1600	26.1900	175.3300	-17.2300	0.0000	0.0000	0.0000	0.0000;
	27663	27662	0.00057	0.030815	0	472.57	0	0	1	0	1	0	0	-175.1600	26.1900	175.3300	-17.2300	0.0000	0.0000	0.0000	0.0000;
	27662	27664	0.00023	0.001061	0	0	0	0	0	0	1	0	0	59.9600	12.9200	-59.9500	-12.8800	0.0000	0.0000	0.0000	0.0000;
	27662	27721	0.000556	0.006496	0.12472	1123.04	0	0	0	0	1	0	0	78.5400	-48.7100	-78.5000	35.8600	0.0000	0.0000	0.0000	0.0000;
	27662	27753	0.000727	0.009478	0.32333	1075.58	0	0	0	0	1	0	0	73.9400	23.9100	-73.8900	-57.6300	0.0000	0.0000	0.0000	0.0000;
	27699	27666	0.001735	0.009584	0.00599	147.49	0	0	0	0	1	0	0	0.6800	-98.1100	-0.5200	98.3400	0.0000	0.0000	0.0000	0.0000;
	27666	27710	0.001841	0.01321	0.00599	226.28	0	0	0	0	1	0	0	-110.5700	67.3600	110.8600	-65.9400	0.0000	0.0000	0.0000	0.0000;
	27667	27698	0.005549	0.026082	0.00783	246.46	0	0	0	0	1	0	0	143.6700	8.7800	-142.6100	-4.6300	0.0000	0.0000	0.0000	0.0000;
	27667	27698	0.005549	0.026082	0.00783	246.46	0	0	0	0	1	0	0	143.6700	8.7800	-142.6100	-4.6300	0.0000	0.0000	0.0000	0.0000;
	27670	27668	0.001656	0.00925	0.00564	264.66	0	0	0	0	1	0	0	-161.6900	14.5900	162.1100	-12.8200	0.0000	0.0000	0.0000	0.0000;
	27670	27668	0.001656	0.00925	0.00564	264.66	0	0	0	0	1	0	0	-161.6900	14.5900	162.1100	-12.8200	0.0000	0.0000	0.0000	0.0000;
	27670	27668	0.001656	0.00925	0.00564	264.66	0	0	0	0	1	0	0	-161.6900	14.5900	162.1100	-12.8200	0.0000	0.0000	0.0000	0.0000;
	27700	27668	0.000854	0.005994	0.00905	267.18	0	0	0	0	1	0	0	168.5300	-11.3900	-168.3000	12.0900	0.0000	0.0000	0.0000	0.0000;
	27700	27668	0.000854	0.005994	0.00905	267.18	0	0	0	0	1	0	0	168.5300	-11.3900	-168.3000	12.0900	0.0000	0.0000	0.0000	0.0000;
	27700	27668	0.000854	0.005994	0.00905	267.18	0	0	0	0	1	0	0	168.5300	-11.3900	-168.3000	12.0900	0.0000	0.0000	0.0000	0.0000;
	27669	27670	0.000244	0.001051	0	0	0	0	0	0	1	0	0	-50.2100	-25.7200	50.2200	25.7500	0.0000	0.0000	0.0000	0.0000;
	27670	27675	0.003453	0.019402	0.01315	210.82	0	0	0	0	1	0	0	59.0300	40.4400	-58.8600	-40.8200	0.0000	0.0000	0.0000	0.0000;
	27681	27670	0.001073	0.006317	0.00329	255.83	0	0	0	0	1	0	0	-125.0900	37.3500	125.2700	-36.6600	0.0000	0.0000	0.0000	0.0000;
	27681	27670	0.001073	0.006317	0.00329	255.83	0	0	0	0	1	0	0	-125.0900	37.3500	125.2700	-36.6600	0.0000	0.0000	0.0000	0.0000;
	27681	27670	0.001073	0.006317	0.00329	255.83	0	0	0	0	1	0	0	-125.0900	37.3500	125.2700	-36.6600	0.0000	0.0000	0.0000	0.0000;
	27679	27671	0.002275	0.012155	0.00231	221.06	0	0	0	0	1	0	0	76.8200	-129.0100	-76.3300	131.3900	0.0000	0.0000	0.0000	0.0000;
	27671	27696	0.002032	0.011344	0.00476	193.16	0	0	0	0	1	0	0	13.5500	120.8100	-13.2700	-119.7400	0.0000	0.0000	0.0000	0.0000;
	27672	27677	0.001533	0.010672	0.0268	201.91	0	0	0	0	1	0	0	-50.4500	-107.8400	50.6600	106.3700	0.0000	0.0000	0.0000	0.0000;
	27688	27672	0.002625	0.013094	0.00332	248.06	0	0	0	0	1	0	0	-145.2300	3.9700	145.7600	-1.6900	0.0000	0.0000	0.0000	0.0000;
	27688	27672	0.002625	0.013094	0.00332	248.06	0	0	0	0	1	0	0	-145.2300	3.9700	145.7600	-1.6900	0.0000	0.0000	0.0000	0.0000;
	27673	27674	0.000297	0.001124	0	0	0	0	0	0	1	0	0	76.7100	2.5800	-76.6900	-2.5100	0.0000	0.0000	0.0000	0.0000;
	27675	27693	0.002666	0.018118	0.00658	228.47	0	0	0	0	1	0	0	116.6300	21.0700	-116.2600	-19.2300	0.0000	0.0000	0.0000	0.0000;
	27694	27675	0.001947	0.012037	0.00515	243.48	0	0	0	0	1	0	0	115.0800	9.2600	-114.8300	-8.2200	0.0000	0.0000	0.0000	0.0000;
	27694	27675	0.001947	0.012037	0.00515	243.48	0	0	0	0	1	0	0	115.0800	9.2600	-114.8300	-8.2200	0.0000	0.0000	0.0000	0.0000;
	27675	27766	0.001845	0.011727	0.00349	224.99	0	0	0	0	1	0	0	99.8000	10.4600	-99.6200	-9.6600	0.0000	0.0000	0.0000	0.0000;
	27676	27700	0.001065	0.006339	0.00845	201.65	0	0	0	0	1	0	0	36.2400	3.1200	-36.2300	-3.9200	0.0000	0.0000	0.0000	0.0000;
	27737	27676	0.002824	0.014223	0.00809	218.59	0	0	0	0	1	0	0	77.9000	10.5200	-77.7300	-10.5300	0.0000	0.0000	0.0000	0.0000;
	27677	27678	0.000245	0.0011	0	0	0	0	0	0	1	0	0	48.4000	9.5600	-48.4000	-9.5300	0.0000	0.0000	0.0000	0.0000;
	27706	27677	0.001772	0.012372	0.00226	220.14	0	0	0	0	1	0	0	99.3100	-71.2900	-99.0600	72.7700	0.0000	0.0000	0.0000	0.0000;
	27679	27680	0.000252	0.001081	0	0	0	0	0	0	1	0	0	83.2500	15.9700	-83.2300	-15.9000	0.0000	0.0000	0.0000	0.0000;
	27679	27681	0.002907	0.014648	0.01087	233.01	0	0	0	0	1	0	0	-142.8300	40.8700	143.4500	-38.8800	0.0000	0.0000	0.0000	0.0000;
	27683	27679	0.00098	0.005191	0.00344	189.8	0	0	0	0	1	0	0	17.2900	-72.2500	-17.2300	72.1700	0.0000	0.0000	0.0000	0.0000;
	27681	27687	0.001568	0.007788	0.00341	208.97	0	0	0	0	1	0	0	41.8700	-140.6600	-41.5400	141.9200	0.0000	0.0000	0.0000	0.0000;
	27728	27681	0.001475	0.011274	0.00627	230.62	0	0	0	0	1	0	0	-130.2500	-49.0200	130.5300	50.5000	0.0000	0.0000	0.0000	0.0000;
	27682	27683	0.000201	0.001106	0	0	0	0	0	0	1	0	0	-49.4900	-6.5200	49.4900	6.5500	0.0000	0.0000	0.0000	0.0000;
	27683	27715	0.003098	0.020541	0.01619	225.59	0	0	0	0	1	0	0	-104.5700	-25.2000	104.9200	25.8000	0.0000	0.0000	0.0000	0.0000;
	27683	27765	0.002169	0.011613	0.00446	201.77	0	0	0	0	1	0	0	37.7900	90.9000	-37.5900	-90.2600	0.0000	0.0000	0.0000	0.0000;
	27684	27685	0.000201	0.001025	0	0	0	0	0	0	1	0	0	36.6400	14.2600	-36.6400	-14.2500	0.0000	0.0000	0.0000	0.0000;
	27686	27687	0.000223	0.001176	0	0	0	0	0	0	1	0	0	-53.7400	-3.4300	53.7500	3.4600	0.0000	0.0000	0.0000	0.0000;
	27687	27715	0.001235	0.007591	0.00566	212.17	0	0	0	0	1	0	0	-64.5500	60.0800	64.6400	-60.1100	0.0000	0.0000	0.0000	0.0000;
	27687	27725	0.00146	0.00712	0.00239	350	0	0	0	0	1	0	0	52.3500	-205.4600	-51.7300	208.2200	0.0000	0.0000	0.0000	0.0000;
	27688	27715	0.000846	0.005366	0.00324	237.96	0	0	0	0	1	0	0	100.7000	-6.6300	-100.6200	6.8100	0.0000	0.0000	0.0000	0.0000;
	27688	27715	0.000846	0.005366	0.00324	237.96	0	0	0	0	1	0	0	100.7000	-6.6300	-100.6200	6.8100	0.0000	0.0000	0.0000	0.0000;
	27688	27722	0.001027	0.007222	0.00337	207.16	0	0	0	0	1	0	0	50.1600	2.6300	-50.1400	-2.8100	0.0000	0.0000	0.0000	0.0000;
	27689	27690	0.00026	0.00103	0	0	0	0	0	0	1	0	0	47.8400	4.8000	-47.8300	-4.7700	0.0000	0.0000	0.0000	0.0000;
	27701	27689	0.001081	0.007047	0.00384	232.76	0	0	0	0	1	0	0	148.2800	3.0400	-148.0500	-1.9400	0.0000	0.0000	0.0000	0.0000;
	27705	27689	0.001245	0.007519	0.00267	224.12	0	0	0	0	1	0	0	-100.0900	3.3100	100.2100	-2.8500	0.0000	0.0000	0.0000	0.0000;
	27691	27692	0.00026	0.001151	0	0	0	0	0	0	1	0	0	47.8400	18.6500	-47.8300	-18.6200	0.0000	0.0000	0.0000	0.0000;
	27705	27691	0.00184	0.007756	0.00505	209.29	0	0	0	0	1	0	0	57.1600	-15.9800	-57.0900	15.7200	0.0000	0.0000	0.0000	0.0000;
	27693	27702	0.001435	0.006621	0.00371	198.5	0	0	0	0	1	0	0	24.5600	-0.0100	-24.5500	-0.3200	0.0000	0.0000	0.0000	0.0000;
	27707	27694	0.004253	0.023524	0.01537	246.87	0	0	0	0	1	0	0	129.4700	13.3700	-128.7800	-11.1200	0.0000	0.0000	0.0000	0.0000;
	27707	27694	0.004253	0.023524	0.01537	246.87	0	0	0	0	1	0	0	129.4700	13.3700	-128.7800	-11.1200	0.0000	0.0000	0.0000	0.0000;
	27695	27696	0.000248	0.001024	0	0	0	0	0	0	1	0	0	-83.9200	-27.1100	83.9400	27.1800	0.0000	0.0000	0.0000	0.0000;
	27697	27698	0.000219	0.00104	0	0	0	0	0	0	1	0	0	-20.9000	-6.5800	20.9000	6.5900	0.0000	0.0000	0.0000	0.0000;
	27700	27707	0.002003	0.012439	0.00415	215.11	0	0	0	0	1	0	0	-65.6300	13.8600	65.7200	-13.7500	0.0000	0.0000	0.0000	0.0000;
	27744	27700	0.002604	0.014735	0.00692	263.84	0	0	0	0	1	0	0	159.8200	-1.9000	-159.1900	4.7700	0.0000	0.0000	0.0000	0.0000;
	27744	27700	0.002604	0.014735	0.00692	263.84	0	0	0	0	1	0	0	159.8200	-1.9000	-159.1900	4.7700	0.0000	0.0000	0.0000	0.0000;
	27744	27700	0.002604	0.014735	0.00692	263.84	0	0	0	0	1	0	0	159.8200	-1.9000	-159.1900	4.7700	0.0000	0.0000	0.0000	0.0000;
	27768	27702	0.000702	0.004699	0.0021	196.87	0	0	0	0	1	0	0	40.8500	10.6800	-40.8400	-10.8100	0.0000	0.0000	0.0000	0.0000;
	27703	27704	0.000259	0.001	0	0	0	0	0	0	1	0	0	51.8100	27.5200	-51.8000	-27.4900	0.0000	0.0000	0.0000	0.0000;
	27723	27703	0.001111	0.006034	0.004	222.24	0	0	0	0	1	0	0	92.8300	14.1200	-92.7400	-14.0400	0.0000	0.0000	0.0000	0.0000;
	27737	27703	0.00125	0.008275	0.0059	202.11	0	0	0	0	1	0	0	-40.9100	13.0100	40.9300	-13.4800	0.0000	0.0000	0.0000	0.0000;
	27706	27746	0.001023	0.006332	0.00487	231.01	0	0	0	0	1	0	0	-154.7900	61.5900	155.0500	-60.4700	0.0000	0.0000	0.0000	0.0000;
	27707	27708	0.000223	0.001055	0	0	0	0	0	0	1	0	0	68.5000	11.0400	-68.4900	-10.9900	0.0000	0.0000	0.0000	0.0000;
	27744	27707	0.002323	0.011664	0.00526	257.47	0	0	0	0	1	0	0	131.4400	9.4000	-131.0600	-8.0100	0.0000	0.0000	0.0000	0.0000;
	27744	27707	0.002323	0.011664	0.00526	257.47	0	0	0	0	1	0	0	131.4400	9.4000	-131.0600	-8.0100	0.0000	0.0000	0.0000	0.0000;
	27744	27707	0.002323	0.011664	0.00526	257.47	0	0	0	0	1	0	0	131.4400	9.4000	-131.0600	-8.0100	0.0000	0.0000	0.0000	0.0000;
	27709	27711	0.004216	0.016737	0.00652	219.22	0	0	0	0	1	0	0	-65.9800	39.8300	66.2100	-39.5900	0.0000	0.0000	0.0000	0.0000;
	27709	27746	0.001007	0.006698	0.0039	207.89	0	0	0	0	1	0	0	-80.4100	47.3100	80.5000	-47.1800	0.0000	0.0000	0.0000	0.0000;
	27709	27758	0.000918	0.005169	0.00218	210.07	0	0	0	0	1	0	0	69.5900	-98.0800	-69.4700	98.5400	0.0000	0.0000	0.0000	0.0000;
	27710	27735	0.001905	0.011722	0.00697	234.09	0	0	0	0	1	0	0	-162.6200	49.7600	163.1400	-47.3100	0.0000	0.0000	0.0000	0.0000;
	27761	27711	0.001523	0.008777	0.00743	231.13	0	0	0	0	1	0	0	127.9500	-24.6000	-127.7100	25.2100	0.0000	0.0000	0.0000	0.0000;
	27712	27713	0.000216	0.001172	0	0	0	0	0	0	1	0	0	27.3500	10.4900	-27.3500	-10.4800	0.0000	0.0000	0.0000	0.0000;
	27717	27712	0.001192	0.007844	0.00215	266.84	0	0	0	0	1	0	0	180.9700	-16.4300	-180.6000	18.6300	0.0000	0.0000	0.0000	0.0000;
	27717	27712	0.001192	0.007844	0.00215	266.84	0	0	0	0	1	0	0	180.9700	-16.4300	-180.6000	18.6300	0.0000	0.0000	0.0000	0.0000;
	27717	27712	0.001192	0.007844	0.00215	266.84	0	0	0	0	1	0	0	180.9700	-16.4300	-180.6000	18.6300	0.0000	0.0000	0.0000	0.0000;
	27735	27712	0.00211	0.008992	0.00227	236.4	0	0	0	0	1	0	0	-162.0000	4.0200	162.5200	-2.0300	0.0000	0.0000	0.0000	0.0000;
	27712	27745	0.001814	0.008391	0.00463	250.84	0	0	0	0	1	0	0	175.9700	-32.1800	-175.4200	34.2100	0.0000	0.0000	0.0000	0.0000;
	27712	27745	0.001814	0.008391	0.00463	250.84	0	0	0	0	1	0	0	175.9700	-32.1800	-175.4200	34.2100	0.0000	0.0000	0.0000	0.0000;
	27714	27715	0.000213	0.001163	0	0	0	0	0	0	1	0	0	-52.9500	-14.6000	52.9600	14.6400	0.0000	0.0000	0.0000	0.0000;
	27722	27715	0.00141	0.008341	0.00376	191.36	0	0	0	0	1	0	0	21.2800	-6.4200	-21.2700	6.0600	0.0000	0.0000	0.0000	0.0000;
	27716	27719	0.000848	0.041112	0	736.81	0	0	1	0	1	0	0	574.0900	46.2000	-571.4700	80.7200	0.0000	0.0000	0.0000	0.0000;
	27716	27720	0.00028	0.001021	0	0	0	0	0	0	1	0	0	28.8600	9.9700	-28.8600	-9.9600	0.0000	0.0000	0.0000	0.0000;
	27716	27721	0.000266	0.001123	0	0	0	0	0	0	1	0	0	-42.2700	146.0200	42.3300	-145.7800	0.0000	0.0000	0.0000	0.0000;
	27716	28392	0.0005	0.0054	0.2089	1060	0	0	0	0	1	0	0	-560.6800	51.4600	562.1700	-57.9000	0.0000	0.0000	0.0000	0.0000;
	27717	27719	-0.000323	-0.015653	0	586.81	0	0	1	0	1	0	0	-572.4700	32.4000	571.4700	-80.7200	0.0000	0.0000	0.0000	0.0000;
	27717	27749	0.003439	0.015291	0.01118	201.88	0	0	0	0	1	0	0	29.5600	16.8900	-29.5200	-17.9000	0.0000	0.0000	0.0000	0.0000;
	27718	27719	0.002307	0.111902	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27753	27721	0.000457	0.005429	0.2089	1224.77	0	0	0	0	1	0	0	-36.1000	-131.3500	36.1700	109.9200	0.0000	0.0000	0.0000	0.0000;
	27723	27749	0.003558	0.016214	0.04527	272.15	0	0	0	0	1	0	0	-197.2200	24.9300	198.5600	-23.5900	0.0000	0.0000	0.0000	0.0000;
	27723	27749	0.003558	0.016214	0.04527	272.15	0	0	0	0	1	0	0	-197.2200	24.9300	198.5600	-23.5900	0.0000	0.0000	0.0000	0.0000;
	27723	27749	0.003558	0.016214	0.04527	272.15	0	0	0	0	1	0	0	-197.2200	24.9300	198.5600	-23.5900	0.0000	0.0000	0.0000	0.0000;
	27724	27727	0.001573	0.009477	0.00446	193.28	0	0	0	0	1	0	0	-32.0900	-18.6900	32.1100	18.3400	0.0000	0.0000	0.0000	0.0000;
	27724	27739	0.002478	0.015173	0.01004	247.65	0	0	0	0	1	0	0	-142.0500	-28.4700	142.5400	30.4100	0.0000	0.0000	0.0000	0.0000;
	27724	27739	0.002478	0.015173	0.01004	247.65	0	0	0	0	1	0	0	-142.0500	-28.4700	142.5400	30.4100	0.0000	0.0000	0.0000	0.0000;
	27724	27742	0.007244	0.045674	0.01946	267.98	0	0	0	0	1	0	0	-176.4100	19.2600	178.5700	-7.6900	0.0000	0.0000	0.0000	0.0000;
	27724	27742	0.007244	0.045674	0.01946	267.98	0	0	0	0	1	0	0	-176.4100	19.2600	178.5700	-7.6900	0.0000	0.0000	0.0000	0.0000;
	27724	27742	0.007244	0.045674	0.01946	267.98	0	0	0	0	1	0	0	-176.4100	19.2600	178.5700	-7.6900	0.0000	0.0000	0.0000	0.0000;
	27744	27724	0.001655	0.009698	0.00276	272.44	0	0	0	0	1	0	0	-203.3100	-7.4100	203.9700	10.9600	0.0000	0.0000	0.0000	0.0000;
	27744	27724	0.001655	0.009698	0.00276	272.44	0	0	0	0	1	0	0	-203.3100	-7.4100	203.9700	10.9600	0.0000	0.0000	0.0000	0.0000;
	27744	27724	0.001655	0.009698	0.00276	272.44	0	0	0	0	1	0	0	-203.3100	-7.4100	203.9700	10.9600	0.0000	0.0000	0.0000	0.0000;
	27724	27756	0.00479	0.02757	0.0119	237.77	0	0	0	0	1	0	0	93.6800	-12.9800	-93.2700	14.0500	0.0000	0.0000	0.0000	0.0000;
	27724	27756	0.00479	0.02757	0.0119	237.77	0	0	0	0	1	0	0	93.6800	-12.9800	-93.2700	14.0500	0.0000	0.0000	0.0000	0.0000;
	27726	27729	0.001066	0.0088	0.00565	194.41	0	0	0	0	1	0	0	-15.5600	82.5200	15.6300	-82.5500	0.0000	0.0000	0.0000	0.0000;
	27726	27758	0.0003	0.002064	0.01474	192.82	0	0	0	0	1	0	0	-36.9400	99.3800	36.9700	-100.7600	0.0000	0.0000	0.0000	0.0000;
	27727	27739	0.00219	0.013087	0.00686	247.8	0	0	0	0	1	0	0	-141.7000	-19.1600	142.1200	20.9500	0.0000	0.0000	0.0000	0.0000;
	27727	27739	0.00219	0.013087	0.00686	247.8	0	0	0	0	1	0	0	-141.7000	-19.1600	142.1200	20.9500	0.0000	0.0000	0.0000	0.0000;
	27727	27744	0.002433	0.013806	0.00945	253.84	0	0	0	0	1	0	0	165.6100	19.4100	-164.9700	-16.7800	0.0000	0.0000	0.0000	0.0000;
	27727	27744	0.002433	0.013806	0.00945	253.84	0	0	0	0	1	0	0	165.6100	19.4100	-164.9700	-16.7800	0.0000	0.0000	0.0000	0.0000;
	27752	27727	0.00234	0.017573	0.00385	228.01	0	0	0	0	1	0	0	118.6700	29.3000	-118.3500	-27.2700	0.0000	0.0000	0.0000	0.0000;
	27728	27767	0.002023	0.011677	0.00333	211.07	0	0	0	0	1	0	0	58.4000	38.3700	-58.3000	-38.1500	0.0000	0.0000	0.0000	0.0000;
	27729	27756	0.00225	0.011891	0.00263	215.62	0	0	0	0	1	0	0	-57.9700	67.0400	58.1400	-66.4400	0.0000	0.0000	0.0000	0.0000;
	27730	27733	-0.000648	-0.022574	0	133.92	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27730	27734	0.000257	0.001143	0	0	0	0	0	0	1	0	0	61.8700	36.9100	-61.8600	-36.8500	0.0000	0.0000	0.0000	0.0000;
	27730	27735	0.000217	0.001087	0	0	0	0	0	0	1	0	0	-61.8700	-36.9100	61.8800	36.9600	0.0000	0.0000	0.0000	0.0000;
	27731	27733	0.008407	0.293003	0	66.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27732	27733	0.008407	0.293003	0	66.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27736	27737	0.000218	0.001148	0	0	0	0	0	0	1	0	0	-21.2900	-7.8600	21.2900	7.8600	0.0000	0.0000	0.0000	0.0000;
	27756	27737	0.001015	0.007259	0.00371	210.76	0	0	0	0	1	0	0	58.3200	31.3100	-58.2800	-31.4000	0.0000	0.0000	0.0000	0.0000;
	27738	27747	0.004966	0.023244	0.01081	222.24	0	0	0	0	1	0	0	83.3800	-46.7400	-82.9500	47.5700	0.0000	0.0000	0.0000	0.0000;
	27751	27738	0.003342	0.0119	0.0082	227.59	0	0	0	0	1	0	0	107.4600	-40.0400	-107.0400	40.6400	0.0000	0.0000	0.0000	0.0000;
	27739	27740	0.000227	0.001066	0	0	0	0	0	0	1	0	0	25.7900	6.5700	-25.7900	-6.5600	0.0000	0.0000	0.0000	0.0000;
	27754	27739	0.001871	0.009259	0.00478	270.29	0	0	0	0	1	0	0	206.2300	43.3600	-205.4700	-40.0900	0.0000	0.0000	0.0000	0.0000;
	27754	27739	0.001871	0.009259	0.00478	270.29	0	0	0	0	1	0	0	206.2300	43.3600	-205.4700	-40.0900	0.0000	0.0000	0.0000	0.0000;
	27754	27739	0.001871	0.009259	0.00478	270.29	0	0	0	0	1	0	0	206.2300	43.3600	-205.4700	-40.0900	0.0000	0.0000	0.0000	0.0000;
	27748	27741	0.004917	0.019508	0.00475	243.01	0	0	0	0	1	0	0	-118.3900	6.0400	119.0400	-3.9700	0.0000	0.0000	0.0000	0.0000;
	27748	27741	0.004917	0.019508	0.00475	243.01	0	0	0	0	1	0	0	-118.3900	6.0400	119.0400	-3.9700	0.0000	0.0000	0.0000	0.0000;
	27741	27752	0.002311	0.014398	0.0123	209.02	0	0	0	0	1	0	0	56.2600	-13.9800	-56.1900	13.1000	0.0000	0.0000	0.0000	0.0000;
	27741	27754	0.000838	0.005752	0.00885	232.27	0	0	0	0	1	0	0	-148.9200	-88.4400	149.1600	89.0900	0.0000	0.0000	0.0000	0.0000;
	27762	27741	0.002703	0.01119	0.00306	242.34	0	0	0	0	1	0	0	114.6900	-49.9600	-114.3000	51.2700	0.0000	0.0000	0.0000	0.0000;
	27762	27741	0.002703	0.01119	0.00306	242.34	0	0	0	0	1	0	0	114.6900	-49.9600	-114.3000	51.2700	0.0000	0.0000	0.0000	0.0000;
	27742	28260	0.004929	0.026906	0.02887	269.44	0	0	0	0	1	0	0	-187.1700	7.1400	188.7800	-1.4200	0.0000	0.0000	0.0000	0.0000;
	27742	28260	0.004929	0.026906	0.02887	269.44	0	0	0	0	1	0	0	-187.1700	7.1400	188.7800	-1.4200	0.0000	0.0000	0.0000	0.0000;
	27742	28260	0.004929	0.026906	0.02887	269.44	0	0	0	0	1	0	0	-187.1700	7.1400	188.7800	-1.4200	0.0000	0.0000	0.0000	0.0000;
	27743	27744	0.000232	0.001136	0	0	0	0	0	0	1	0	0	-66.0900	-33.2600	66.1000	33.3200	0.0000	0.0000	0.0000	0.0000;
	27745	27746	0.002035	0.00811	0.00664	242.04	0	0	0	0	1	0	0	135.4200	-45.1300	-135.0300	45.9800	0.0000	0.0000	0.0000	0.0000;
	27745	27746	0.002035	0.00811	0.00664	242.04	0	0	0	0	1	0	0	135.4200	-45.1300	-135.0300	45.9800	0.0000	0.0000	0.0000	0.0000;
	27747	27748	0.002997	0.018564	0.00481	171.36	0	0	0	0	1	0	0	-12.9900	28.2100	13.0100	-28.5500	0.0000	0.0000	0.0000	0.0000;
	27761	27748	0.001635	0.009796	0.00267	235.67	0	0	0	0	1	0	0	-155.2900	6.3600	155.6700	-4.4100	0.0000	0.0000	0.0000	0.0000;
	27749	27750	0.004209	0.01533	0.00854	239.21	0	0	0	0	1	0	0	-85.7100	22.8900	86.0200	-22.6500	0.0000	0.0000	0.0000	0.0000;
	27749	27750	0.004209	0.01533	0.00854	239.21	0	0	0	0	1	0	0	-85.7100	22.8900	86.0200	-22.6500	0.0000	0.0000	0.0000	0.0000;
	27750	27751	0.002762	0.012922	0.00263	243.95	0	0	0	0	1	0	0	-106.6700	20.2000	106.9800	-19.0400	0.0000	0.0000	0.0000	0.0000;
	27750	27751	0.002762	0.012922	0.00263	243.95	0	0	0	0	1	0	0	-106.6700	20.2000	106.9800	-19.0400	0.0000	0.0000	0.0000	0.0000;
	27763	27751	0.005939	0.024834	0.01437	258	0	0	0	0	1	0	0	127.8900	-19.0500	-126.9600	21.4200	0.0000	0.0000	0.0000	0.0000;
	27763	27751	0.005939	0.024834	0.01437	258	0	0	0	0	1	0	0	127.8900	-19.0500	-126.9600	21.4200	0.0000	0.0000	0.0000	0.0000;
	27763	27751	0.005939	0.024834	0.01437	258	0	0	0	0	1	0	0	127.8900	-19.0500	-126.9600	21.4200	0.0000	0.0000	0.0000	0.0000;
	27754	27752	0.001989	0.011981	0.00547	230.81	0	0	0	0	1	0	0	140.2100	25.1800	-139.8300	-23.5300	0.0000	0.0000	0.0000	0.0000;
	27752	27780	0.008406	0.057222	0.11992	191.89	0	0	0	0	1	0	0	24.7300	-33.0700	-24.6300	20.7100	0.0000	0.0000	0.0000	0.0000;
	27754	27753	0.000896	0.038583	0	614.58	0	0	1.05625	0	1	0	0	-302.6800	-81.4500	303.5900	120.3400	0.0000	0.0000	0.0000	0.0000;
	27754	27753	0.000896	0.038583	0	614.58	0	0	1.05625	0	1	0	0	-302.6800	-81.4500	303.5900	120.3400	0.0000	0.0000	0.0000	0.0000;
	27754	27753	0.000896	0.038583	0	614.58	0	0	1.05625	0	1	0	0	-302.6800	-81.4500	303.5900	120.3400	0.0000	0.0000	0.0000	0.0000;
	27753	27755	0.00026	0.001006	0	0	0	0	0	0	1	0	0	69.7200	7.8100	-69.7100	-7.7600	0.0000	0.0000	0.0000	0.0000;
	27753	28266	0.000539	0.006721	0.11806	1353.25	0	0	0	0	1	0	0	-354.6500	-96.7500	355.3300	92.6700	0.0000	0.0000	0.0000	0.0000;
	27753	28392	0.00057	0.006077	0.11495	1430.22	0	0	0	0	1	0	0	-515.8400	-83.0900	517.3100	86.4600	0.0000	0.0000	0.0000	0.0000;
	27760	27757	0.001855	0.00925	0.00315	253.8	0	0	0	0	1	0	0	-150.8700	13.7300	151.2700	-12.0900	0.0000	0.0000	0.0000	0.0000;
	27760	27757	0.001855	0.00925	0.00315	253.8	0	0	0	0	1	0	0	-150.8700	13.7300	151.2700	-12.0900	0.0000	0.0000	0.0000	0.0000;
	27757	28393	0.001886	0.007521	0.00985	254.79	0	0	0	0	1	0	0	-175.2300	6.9100	175.7700	-5.8100	0.0000	0.0000	0.0000	0.0000;
	27757	28393	0.001886	0.007521	0.00985	254.79	0	0	0	0	1	0	0	-175.2300	6.9100	175.7700	-5.8100	0.0000	0.0000	0.0000	0.0000;
	27759	27760	0.004639	0.023881	0.00649	254.71	0	0	0	0	1	0	0	-121.5600	18.4500	122.2200	-15.7600	0.0000	0.0000	0.0000	0.0000;
	27759	27760	0.004639	0.023881	0.00649	254.71	0	0	0	0	1	0	0	-121.5600	18.4500	122.2200	-15.7600	0.0000	0.0000	0.0000	0.0000;
	27759	27760	0.004639	0.023881	0.00649	254.71	0	0	0	0	1	0	0	-121.5600	18.4500	122.2200	-15.7600	0.0000	0.0000	0.0000	0.0000;
	27763	28497	0.003852	0.019522	0.01854	257.87	0	0	0	0	1	0	0	-125.3800	11.7000	125.9600	-10.7600	0.0000	0.0000	0.0000	0.0000;
	27763	28497	0.003852	0.019522	0.01854	257.87	0	0	0	0	1	0	0	-125.3800	11.7000	125.9600	-10.7600	0.0000	0.0000	0.0000	0.0000;
	27763	28497	0.003852	0.019522	0.01854	257.87	0	0	0	0	1	0	0	-125.3800	11.7000	125.9600	-10.7600	0.0000	0.0000	0.0000	0.0000;
	27764	27770	0.001073	0.00469	0.00484	223.5	0	0	0	0	1	0	0	-109.9700	18.1500	110.1000	-18.0800	0.0000	0.0000	0.0000	0.0000;
	27767	27765	0.000871	0.004702	0.01965	212.95	0	0	0	0	1	0	0	54.4200	-9.8400	-54.4000	7.9900	0.0000	0.0000	0.0000	0.0000;
	27765	27768	0.001112	0.007947	0.00661	182.83	0	0	0	0	1	0	0	4.7600	49.4900	-4.7300	-49.9600	0.0000	0.0000	0.0000	0.0000;
	27767	27766	0.001802	0.011257	0.00714	210.86	0	0	0	0	1	0	0	-54.6200	15.2500	54.6800	-15.6100	0.0000	0.0000	0.0000	0.0000;
	27768	27769	0.000224	0.00101	0	0	0	0	0	0	1	0	0	99.2100	39.1800	-99.1900	-39.0700	0.0000	0.0000	0.0000	0.0000;
	27771	27772	0.000287	0.00101	0	0	0	0	0	0	1	0	0	86.7900	16.3000	-86.7700	-16.2200	0.0000	0.0000	0.0000	0.0000;
	27774	27775	0.000298	0.001193	0	0	0	0	0	0	1	0	0	74.3300	16.3100	-74.3100	-16.2500	0.0000	0.0000	0.0000	0.0000;
	27789	27777	0.008938	0.064653	0.02562	187.16	0	0	0	0	1	0	0	-21.7500	-5.1000	21.7900	2.5700	0.0000	0.0000	0.0000	0.0000;
	27777	28144	0.013707	0.078155	0.06525	194.98	0	0	0	0	1	0	0	-15.6900	7.9800	15.7300	-14.8600	0.0000	0.0000	0.0000	0.0000;
	27777	28501	0.007	0.043	0.1	130	0	0	0	0	1	0	0	-17.1800	-11.7300	17.2100	0.7900	0.0000	0.0000	0.0000	0.0000;
	27780	27778	0.009	0.06	0.13	170	0	0	0	0	1	0	0	8.3200	-17.7900	-8.3000	3.4800	0.0000	0.0000	0.0000	0.0000;
	27778	27786	0.028722	0.110851	0.03477	217.97	0	0	0	0	1	0	0	11.5100	-3.5900	-11.4800	-0.1500	0.0000	0.0000	0.0000	0.0000;
	27790	27778	0.009114	0.048561	0.01222	214.34	0	0	0	0	1	0	0	30.4300	-7.6500	-30.3500	6.7200	0.0000	0.0000	0.0000	0.0000;
	27778	28501	0.013	0.071	0.14	1100	0	0	0	0	1	0	0	19.0700	-8.8500	-19.0200	-6.4900	0.0000	0.0000	0.0000	0.0000;
	27790	27779	0.012577	0.064902	0.03314	208.09	0	0	0	0	1	0	0	-44.1600	18.8800	44.4300	-21.1600	0.0000	0.0000	0.0000	0.0000;
	27781	27782	0.004055	0.024404	0.00936	203.92	0	0	0	0	1	0	0	-42.2600	0.5600	42.3300	-1.1500	0.0000	0.0000	0.0000	0.0000;
	27782	27789	0.013722	0.094697	0.03842	182.23	0	0	0	0	1	0	0	-16.6800	-10.6500	16.7200	6.8000	0.0000	0.0000	0.0000	0.0000;
	27782	28144	0.01263	0.061095	0.01996	217.6	0	0	0	0	1	0	0	-67.9200	0.9000	68.4600	-0.4300	0.0000	0.0000	0.0000	0.0000;
	27784	27783	0.0006	0.032485	0	323.67	0	0	1	0	1	0	0	16.6500	5.3900	-16.6500	-5.3000	0.0000	0.0000	0.0000	0.0000;
	27783	27785	0.000229	0.001028	0	0	0	0	0	0	1	0	0	16.6500	5.3000	-16.6500	-5.3000	0.0000	0.0000	0.0000	0.0000;
	27784	27789	0.037439	0.166143	0.03502	179.17	0	0	0	0	1	0	0	9.9900	-0.0600	-9.9600	-3.6400	0.0000	0.0000	0.0000	0.0000;
	27784	28505	0.002335	0.017459	0.00677	211.06	0	0	0	0	1	0	0	-26.6500	-5.3300	26.6600	4.7000	0.0000	0.0000	0.0000	0.0000;
	27786	27787	0.000211	0.001156	0	0	0	0	0	0	1	0	0	8.6000	0.6900	-8.5900	-0.6900	0.0000	0.0000	0.0000	0.0000;
	28505	27786	0.005617	0.026364	0.02252	219.91	0	0	0	0	1	0	0	-2.8800	-1.9600	2.8800	-0.5400	0.0000	0.0000	0.0000	0.0000;
	27788	27789	0.000234	0.001006	0	0	0	0	0	0	1	0	0	-14.9800	-1.9400	14.9800	1.9400	0.0000	0.0000	0.0000	0.0000;
	27790	27791	0.000295	0.001051	0	0	0	0	0	0	1	0	0	13.7300	2.2100	-13.7300	-2.2100	0.0000	0.0000	0.0000	0.0000;
	27792	27793	0.005149	0.035484	0.0162	178.59	0	0	0	0	1	0	0	-2.5000	5.6800	2.5100	-7.4000	0.0000	0.0000	0.0000	0.0000;
	27794	27793	0.003127	0.021859	0.01454	195.66	0	0	0	0	1	0	0	15.4800	-6.4700	-15.4700	4.9700	0.0000	0.0000	0.0000	0.0000;
	27794	27795	0.000263	0.00116	0	0	0	0	0	0	1	0	0	25.9300	7.5200	-25.9300	-7.5200	0.0000	0.0000	0.0000	0.0000;
	27797	27796	0.005713	0.152258	0	59.77	0	0	1.0375	0	1	0	0	2.9000	-13.8600	-2.8900	14.1700	0.0000	0.0000	0.0000	0.0000;
	27796	27798	0.000217	0.00113	0	0	0	0	0	0	1	0	0	2.8900	-14.1700	-2.8900	14.1700	0.0000	0.0000	0.0000	0.0000;
	27798	27800	0.001481	0.007605	0.02092	174.13	0	0	0	0	1	0	0	2.8900	-14.1700	-2.8900	12.0000	0.0000	0.0000	0.0000	0.0000;
	27799	27800	0.000209	0.001099	0	0	0	0	0	0	1	0	0	-19.8400	-10.7300	19.8400	10.7300	0.0000	0.0000	0.0000	0.0000;
	27800	27801	0.002677	0.017984	0.01119	206.52	0	0	0	0	1	0	0	-31.3900	-7.3600	31.4200	6.3600	0.0000	0.0000	0.0000	0.0000;
	27800	28002	0.002953	0.0193	0.0121	190.62	0	0	0	0	1	0	0	14.4400	-15.3700	-14.4300	14.1800	0.0000	0.0000	0.0000	0.0000;
	27801	27802	0.000207	0.001135	0	0	0	0	0	0	1	0	0	32.8400	4.9600	-32.8400	-4.9500	0.0000	0.0000	0.0000	0.0000;
	27801	28003	0.00547	0.026217	0.00623	224.06	0	0	0	0	1	0	0	-64.2600	-11.3300	64.4800	11.7300	0.0000	0.0000	0.0000	0.0000;
	27804	27803	0.006039	0.169734	0	88.72	0	0	1	0	1	0	0	-39.0700	11.6100	39.1700	-8.9700	0.0000	0.0000	0.0000	0.0000;
	27803	27805	0.000239	0.001066	0	0	0	0	0	0	1	0	0	19.8400	5.8600	-19.8400	-5.8500	0.0000	0.0000	0.0000	0.0000;
	27803	27808	0.007231	0.034478	0.02046	222.26	0	0	0	0	1	0	0	-59.0100	3.1100	59.2500	-4.0800	0.0000	0.0000	0.0000	0.0000;
	27806	28009	0.002975	0.020569	0.0225	232	0	0	0	0	1	0	0	-86.7000	4.6400	86.9100	-5.5800	0.0000	0.0000	0.0000	0.0000;
	27808	27807	0.001047	0.005636	0.01727	237.74	0	0	0	0	1	0	0	-98.0200	-10.8000	98.1200	9.5200	0.0000	0.0000	0.0000	0.0000;
	27807	28015	0.003264	0.018604	0.02175	242.43	0	0	0	0	1	0	0	-117.5100	-10.5600	117.9400	10.7400	0.0000	0.0000	0.0000	0.0000;
	27808	27809	0.000257	0.001064	0	0	0	0	0	0	1	0	0	38.7700	14.8700	-38.7700	-14.8600	0.0000	0.0000	0.0000	0.0000;
	27810	28545	0.005257	0.029841	0.02426	226.59	0	0	0	0	1	0	0	-74.5400	7.3800	74.8100	-8.4700	0.0000	0.0000	0.0000	0.0000;
	27811	27812	0.004257	0.022258	0.00888	211.3	0	0	0	0	1	0	0	-42.2000	-13.0100	42.2800	12.4600	0.0000	0.0000	0.0000	0.0000;
	27811	27814	0.009866	0.053242	0.02501	188.78	0	0	0	0	1	0	0	12.9400	1.0600	-12.9300	-3.6300	0.0000	0.0000	0.0000	0.0000;
	27812	27813	0.00028	0.001111	0	0	0	0	0	0	1	0	0	17.1900	7.0600	-17.1900	-7.0500	0.0000	0.0000	0.0000	0.0000;
	27812	28545	0.004899	0.024219	0.00676	229.73	0	0	0	0	1	0	0	-79.8600	-14.4700	80.1600	15.2200	0.0000	0.0000	0.0000	0.0000;
	27814	28021	0.019218	0.10621	0.0373	204.33	0	0	0	0	1	0	0	28.4400	-2.2200	-28.3000	-0.9000	0.0000	0.0000	0.0000	0.0000;
	27814	28022	0.028015	0.157206	0.04326	198.45	0	0	0	0	1	0	0	-20.6200	4.0100	20.7500	-7.8900	0.0000	0.0000	0.0000	0.0000;
	27815	27816	0.003635	0.021348	0.00326	251.79	0	0	0	0	1	0	0	119.8600	-7.1000	-119.3700	9.6600	0.0000	0.0000	0.0000	0.0000;
	27815	27879	0.006765	0.045481	0.04999	257.02	0	0	0	0	1	0	0	-133.6300	6.0000	134.7700	-3.6600	0.0000	0.0000	0.0000	0.0000;
	27880	27816	0.009248	0.056474	0.02446	235.8	0	0	0	0	1	0	0	84.0200	-5.3400	-83.4100	6.5000	0.0000	0.0000	0.0000	0.0000;
	27816	27895	0.006466	0.039575	0.05371	267.43	0	0	0	0	1	0	0	161.4800	-22.9600	-159.8500	27.2100	0.0000	0.0000	0.0000	0.0000;
	27847	27817	0.002033	0.01777	0.03478	232.19	0	0	0	0	1	0	0	79.3300	16.7300	-79.2000	-19.2700	0.0000	0.0000	0.0000	0.0000;
	27817	27864	0.003834	0.026448	0.03319	234.78	0	0	0	0	1	0	0	-170.5900	-2.7800	171.6600	6.6300	0.0000	0.0000	0.0000	0.0000;
	27818	27819	0.000277	0.001196	0	0	0	0	0	0	1	0	0	-22.3000	-6.2100	22.3000	6.2200	0.0000	0.0000	0.0000	0.0000;
	27819	27832	0.001443	0.008223	0.00801	177.12	0	0	0	0	1	0	0	-10.0500	1.8000	10.0500	-2.6300	0.0000	0.0000	0.0000	0.0000;
	27819	27840	0.005869	0.027414	0.01153	240.12	0	0	0	0	1	0	0	-108.1900	-14.9000	108.8600	16.7700	0.0000	0.0000	0.0000	0.0000;
	27819	27840	0.005869	0.027414	0.01153	240.12	0	0	0	0	1	0	0	-108.1900	-14.9000	108.8600	16.7700	0.0000	0.0000	0.0000	0.0000;
	27828	27820	0.001521	0.008704	0.00354	192.14	0	0	0	0	1	0	0	25.4000	33.7500	-25.3800	-33.9600	0.0000	0.0000	0.0000	0.0000;
	27821	27824	0.000318	0.024816	0	610.91	0	0	1	0	1	0	0	433.2600	73.7300	-432.6900	-29.1500	0.0000	0.0000	0.0000	0.0000;
	27821	27825	0.000231	0.001107	0	0	0	0	0	0	1	0	0	-433.2600	83.1300	433.6800	-81.1300	0.0000	0.0000	0.0000	0.0000;
	27822	27824	-3.6e-05	-0.002808	0	510.91	0	0	1	0	1	0	0	-432.7500	-34.1900	432.6900	29.1500	0.0000	0.0000	0.0000	0.0000;
	27823	27824	0.00154	0.120313	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27825	27841	0.000585	0.006938	0.15312	1338.26	0	0	0	0	1	0	0	-591.1000	9.8000	593.0000	-3.7400	0.0000	0.0000	0.0000	0.0000;
	27827	27826	0.001019	0.007252	0.00405	243.97	0	0	0	0	1	0	0	-128.9300	-47.6900	129.1200	48.5700	0.0000	0.0000	0.0000	0.0000;
	27827	27826	0.001019	0.007252	0.00405	243.97	0	0	0	0	1	0	0	-128.9300	-47.6900	129.1200	48.5700	0.0000	0.0000	0.0000	0.0000;
	27826	27848	0.001502	0.007905	0.00853	247.38	0	0	0	0	1	0	0	-141.5000	-49.9100	141.8200	50.6700	0.0000	0.0000	0.0000	0.0000;
	27826	27848	0.001502	0.007905	0.00853	247.38	0	0	0	0	1	0	0	-141.5000	-49.9100	141.8200	50.6700	0.0000	0.0000	0.0000	0.0000;
	27827	27828	0.002221	0.015916	0.01053	222.83	0	0	0	0	1	0	0	94.2000	41.0900	-93.9800	-40.5800	0.0000	0.0000	0.0000	0.0000;
	27827	27844	0.000962	0.005867	0.00552	228.19	0	0	0	0	1	0	0	-123.2400	32.1900	123.3900	-31.8600	0.0000	0.0000	0.0000	0.0000;
	27830	27831	0.00022	0.001111	0	0	0	0	0	0	1	0	0	-53.9900	-10.5100	54.0000	10.5400	0.0000	0.0000	0.0000	0.0000;
	27838	27831	0.001893	0.013955	0.00404	247.55	0	0	0	0	1	0	0	-142.0100	57.5900	142.4200	-54.9900	0.0000	0.0000	0.0000	0.0000;
	27838	27831	0.001893	0.013955	0.00404	247.55	0	0	0	0	1	0	0	-142.0100	57.5900	142.4200	-54.9900	0.0000	0.0000	0.0000	0.0000;
	27831	27862	0.00354	0.018598	0.01511	202.03	0	0	0	0	1	0	0	-39.3600	29.9400	39.4400	-31.1200	0.0000	0.0000	0.0000	0.0000;
	27831	27869	0.009595	0.055081	0.01743	204.81	0	0	0	0	1	0	0	-45.9600	14.3900	46.1700	-15.0400	0.0000	0.0000	0.0000	0.0000;
	27831	27871	0.001345	0.006596	0.00495	241.45	0	0	0	0	1	0	0	-111.9800	16.4200	112.1500	-16.1600	0.0000	0.0000	0.0000	0.0000;
	27831	27871	0.001345	0.006596	0.00495	241.45	0	0	0	0	1	0	0	-111.9800	16.4200	112.1500	-16.1600	0.0000	0.0000	0.0000	0.0000;
	27913	27831	0.006231	0.02929	0.00833	205.51	0	0	0	0	1	0	0	29.6300	-22.7800	-29.5500	22.2800	0.0000	0.0000	0.0000	0.0000;
	27832	27833	0.00025	0.001009	0	0	0	0	0	0	1	0	0	41.5400	12.7800	-41.5400	-12.7700	0.0000	0.0000	0.0000	0.0000;
	27843	27832	0.002175	0.008702	0.01195	228.27	0	0	0	0	1	0	0	-123.4500	18.6300	123.7700	-18.5900	0.0000	0.0000	0.0000	0.0000;
	27832	27888	0.012198	0.086609	0.07652	222.91	0	0	0	0	1	0	0	-96.3400	4.6700	97.4300	-5.0900	0.0000	0.0000	0.0000	0.0000;
	27832	27897	0.012578	0.068953	0.06172	218.73	0	0	0	0	1	0	0	-79.0200	3.7700	79.7700	-6.1900	0.0000	0.0000	0.0000	0.0000;
	27834	27837	0.007541	0.047277	0.0141	203.14	0	0	0	0	1	0	0	28.3800	6.0900	-28.3200	-7.2000	0.0000	0.0000	0.0000	0.0000;
	27834	27842	0.001253	0.009636	0.01599	227.98	0	0	0	0	1	0	0	-71.2400	10.4300	71.3000	-11.6500	0.0000	0.0000	0.0000	0.0000;
	27834	27848	0.007073	0.033752	0.01656	234.41	0	0	0	0	1	0	0	80.7900	-37.4300	-80.2600	38.1700	0.0000	0.0000	0.0000	0.0000;
	27913	27834	0.000657	0.004356	0.00361	250.22	0	0	0	0	1	0	0	112.4700	0.9600	-112.3900	-0.8300	0.0000	0.0000	0.0000	0.0000;
	27835	27843	0.009884	0.052382	0.02452	234.65	0	0	0	0	1	0	0	86.3200	0.1900	-85.6300	0.8700	0.0000	0.0000	0.0000	0.0000;
	27835	27913	0.002503	0.011707	0.00361	248.35	0	0	0	0	1	0	0	114.0100	0.5100	-113.7100	0.5300	0.0000	0.0000	0.0000	0.0000;
	27835	28524	0.001922	0.010683	0.01005	274.96	0	0	0	0	1	0	0	-133.8600	-15.2200	134.1900	15.9600	0.0000	0.0000	0.0000	0.0000;
	27835	28524	0.001922	0.010683	0.01005	274.96	0	0	0	0	1	0	0	-133.8600	-15.2200	134.1900	15.9600	0.0000	0.0000	0.0000	0.0000;
	27836	27837	0.001391	0.006774	0.01162	191.97	0	0	0	0	1	0	0	26.3800	4.2500	-26.3700	-5.4300	0.0000	0.0000	0.0000	0.0000;
	27862	27836	0.003663	0.019453	0.01294	230.17	0	0	0	0	1	0	0	77.1200	15.3700	-76.9000	-15.6000	0.0000	0.0000	0.0000	0.0000;
	27837	27856	0.002739	0.020008	0.03574	223.36	0	0	0	0	1	0	0	-96.5500	-4.0900	96.7900	2.1000	0.0000	0.0000	0.0000	0.0000;
	27838	27848	0.000655	0.00363	0.00354	242.96	0	0	0	0	1	0	0	124.3300	77.7800	-124.2000	-77.4300	0.0000	0.0000	0.0000	0.0000;
	27838	27848	0.000655	0.00363	0.00354	242.96	0	0	0	0	1	0	0	124.3300	77.7800	-124.2000	-77.4300	0.0000	0.0000	0.0000	0.0000;
	27840	27839	0.000496	0.025596	0	557.96	0	0	1	0	1	0	0	-183.6800	-6.3700	183.8300	14.4200	0.0000	0.0000	0.0000	0.0000;
	27840	27839	0.000496	0.025596	0	557.96	0	0	1	0	1	0	0	-183.6800	-6.3700	183.8300	14.4200	0.0000	0.0000	0.0000	0.0000;
	27840	27839	0.000496	0.025596	0	557.96	0	0	1	0	1	0	0	-183.6800	-6.3700	183.8300	14.4200	0.0000	0.0000	0.0000	0.0000;
	27839	27841	0.000203	0.001055	0	0	0	0	0	0	1	0	0	-551.5000	122.3100	552.1000	-119.2000	0.0000	0.0000	0.0000	0.0000;
	27871	27840	0.001174	0.006454	0.00641	249.22	0	0	0	0	1	0	0	-150.9800	9.9300	151.2300	-9.2400	0.0000	0.0000	0.0000	0.0000;
	27871	27840	0.001174	0.006454	0.00641	249.22	0	0	0	0	1	0	0	-150.9800	9.9300	151.2300	-9.2400	0.0000	0.0000	0.0000	0.0000;
	27841	27857	0.000456	0.005863	0.22127	1281.96	0	0	0	0	1	0	0	-467.0300	55.3500	467.9700	-67.1700	0.0000	0.0000	0.0000	0.0000;
	27841	27865	0.000662	0.008726	0.12204	1179.41	0	0	0	0	1	0	0	-268.9800	38.6100	269.4300	-45.7800	0.0000	0.0000	0.0000	0.0000;
	27841	28255	0.001034	0.012741	0.20152	1242.04	0	0	0	0	1	0	0	-409.0900	28.9800	410.7100	-30.8700	0.0000	0.0000	0.0000	0.0000;
	27842	27850	0.00428	0.021916	0.0102	207.17	0	0	0	0	1	0	0	-51.6400	-4.5800	51.7500	4.0500	0.0000	0.0000	0.0000	0.0000;
	27842	27854	0.001714	0.011293	0.00482	228	0	0	0	0	1	0	0	-119.7600	-14.2600	119.9900	15.2900	0.0000	0.0000	0.0000	0.0000;
	27843	27844	0.001323	0.009143	0.00482	233.01	0	0	0	0	1	0	0	152.2300	-22.9800	-151.9300	24.5300	0.0000	0.0000	0.0000	0.0000;
	27844	27845	0.000228	0.001074	0	0	0	0	0	0	1	0	0	28.5400	7.3300	-28.5300	-7.3200	0.0000	0.0000	0.0000	0.0000;
	27847	27860	0.002886	0.01684	0.0067	241.64	0	0	0	0	1	0	0	-93.5200	-22.1500	93.7700	22.9100	0.0000	0.0000	0.0000	0.0000;
	27848	27849	0.000255	0.001186	0	0	0	0	0	0	1	0	0	45.0300	15.3600	-45.0200	-15.3300	0.0000	0.0000	0.0000	0.0000;
	27852	27850	0.001364	0.007487	0.00607	251.45	0	0	0	0	1	0	0	117.6700	15.8900	-117.4900	-15.5600	0.0000	0.0000	0.0000	0.0000;
	27851	27852	0.000225	0.00112	0	0	0	0	0	0	1	0	0	-34.3600	-6.6700	34.3600	6.6800	0.0000	0.0000	0.0000	0.0000;
	28298	27852	0.001055	0.005959	0.00381	264.77	0	0	0	0	1	0	0	152.2700	23.4800	-152.0400	-22.5700	0.0000	0.0000	0.0000	0.0000;
	27853	27858	0.001373	0.008603	0.01739	250.26	0	0	0	0	1	0	0	-116.3300	-34.5200	116.5200	33.8100	0.0000	0.0000	0.0000	0.0000;
	27853	27873	0.002319	0.011344	0.00363	240.02	0	0	0	0	1	0	0	90.1500	28.8400	-89.9600	-28.2900	0.0000	0.0000	0.0000	0.0000;
	27854	27858	0.0029	0.02003	0.01305	261.5	0	0	0	0	1	0	0	-150.1300	-24.3500	150.7600	27.2800	0.0000	0.0000	0.0000	0.0000;
	27855	27897	0.001166	0.007209	0.00325	252.34	0	0	0	0	1	0	0	123.9000	12.8600	-123.7300	-12.1600	0.0000	0.0000	0.0000	0.0000;
	27855	27910	0.003108	0.018092	0.01249	233.73	0	0	0	0	1	0	0	78.3800	11.9000	-78.2000	-12.1700	0.0000	0.0000	0.0000	0.0000;
	27855	28250	0.001634	0.009126	0.00785	269.26	0	0	0	0	1	0	0	-119.0200	-16.7700	119.2400	17.1600	0.0000	0.0000	0.0000	0.0000;
	27855	28250	0.001634	0.009126	0.00785	269.26	0	0	0	0	1	0	0	-119.0200	-16.7700	119.2400	17.1600	0.0000	0.0000	0.0000	0.0000;
	27856	27864	0.002118	0.009179	0.00203	253.13	0	0	0	0	1	0	0	-121.8800	-6.3000	122.1700	7.3800	0.0000	0.0000	0.0000	0.0000;
	27858	27857	0.000357	0.017456	0	579.36	0	0	1.0125	0	1	0	0	-245.2800	-43.2800	245.4900	53.5000	0.0000	0.0000	0.0000	0.0000;
	27858	27857	0.000357	0.017456	0	579.36	0	0	1.0125	0	1	0	0	-245.2800	-43.2800	245.4900	53.5000	0.0000	0.0000	0.0000	0.0000;
	27858	27857	0.000357	0.017456	0	579.36	0	0	1.0125	0	1	0	0	-245.2800	-43.2800	245.4900	53.5000	0.0000	0.0000	0.0000	0.0000;
	27857	27859	0.000267	0.001011	0	0	0	0	0	0	1	0	0	90.6600	37.0800	-90.6400	-36.9900	0.0000	0.0000	0.0000	0.0000;
	27857	27865	0.000244	0.002943	0.0788	1088.47	0	0	0	0	1	0	0	133.0000	-0.1300	-132.9600	-7.8800	0.0000	0.0000	0.0000	0.0000;
	27857	28120	0.002151	0.025645	0.75859	1194.02	0	0	0	0	1	0	0	-357.2100	-0.8300	359.7800	-50.3600	0.0000	0.0000	0.0000	0.0000;
	27857	28255	0.000523	0.006558	0.12894	1227.64	0	0	0	0	1	0	0	-377.3600	-1.2600	378.0500	-4.0100	0.0000	0.0000	0.0000	0.0000;
	27857	28284	0.001999	0.025674	0.50671	1309.15	0	0	0	0	1	0	0	-529.8100	32.5100	535.0800	-19.6800	0.0000	0.0000	0.0000	0.0000;
	27857	28518	0.000993	0.013621	0.1667	1123.07	0	0	0	0	1	0	0	-163.7200	-32.6100	163.9700	18.0100	0.0000	0.0000	0.0000	0.0000;
	28276	27858	0.001286	0.008168	0.00464	236.2	0	0	0	0	1	0	0	-86.7700	-18.8000	86.8700	18.8900	0.0000	0.0000	0.0000	0.0000;
	28298	27858	0.001326	0.007577	0.00527	283.79	0	0	0	0	1	0	0	-190.4000	-22.9100	190.8500	24.9300	0.0000	0.0000	0.0000	0.0000;
	28298	27858	0.001326	0.007577	0.00527	283.79	0	0	0	0	1	0	0	-190.4000	-22.9100	190.8500	24.9300	0.0000	0.0000	0.0000	0.0000;
	27860	27861	0.00027	0.001051	0	0	0	0	0	0	1	0	0	25.0900	5.9700	-25.0900	-5.9600	0.0000	0.0000	0.0000	0.0000;
	27860	27896	0.003506	0.017032	0.01106	250.49	0	0	0	0	1	0	0	-118.8600	30.4900	119.3600	-29.2700	0.0000	0.0000	0.0000	0.0000;
	27862	27863	0.000285	0.00105	0	0	0	0	0	0	1	0	0	25.0900	5.4200	-25.0900	-5.4200	0.0000	0.0000	0.0000	0.0000;
	27862	27874	0.002775	0.015862	0.03819	257.09	0	0	0	0	1	0	0	-141.6500	10.3300	142.1800	-11.3800	0.0000	0.0000	0.0000	0.0000;
	27864	27866	0.002924	0.015557	0.01141	282.41	0	0	0	0	1	0	0	-156.6800	-17.2200	157.3600	19.6300	0.0000	0.0000	0.0000	0.0000;
	27864	27866	0.002924	0.015557	0.01141	282.41	0	0	0	0	1	0	0	-156.6800	-17.2200	157.3600	19.6300	0.0000	0.0000	0.0000	0.0000;
	27864	27893	0.005188	0.026252	0.01042	182.54	0	0	0	0	1	0	0	-8.1100	10.0300	8.1200	-11.0900	0.0000	0.0000	0.0000	0.0000;
	27866	27865	0.000432	0.019396	0	574.68	0	0	1.00625	0	1	0	0	-242.6200	-23.4800	242.8600	34.3100	0.0000	0.0000	0.0000	0.0000;
	27866	27865	0.000432	0.019396	0	574.68	0	0	1.00625	0	1	0	0	-242.6200	-23.4800	242.8600	34.3100	0.0000	0.0000	0.0000	0.0000;
	27866	27865	0.000432	0.019396	0	574.68	0	0	1.00625	0	1	0	0	-242.6200	-23.4800	242.8600	34.3100	0.0000	0.0000	0.0000	0.0000;
	27865	27867	0.000258	0.001042	0	0	0	0	0	0	1	0	0	62.0000	21.0800	-61.9900	-21.0400	0.0000	0.0000	0.0000	0.0000;
	27883	27865	0.000948	0.01067	0.20394	1275.45	0	0	0	0	1	0	0	440.9100	-0.0100	-439.2100	-2.9400	0.0000	0.0000	0.0000	0.0000;
	28255	27865	0.000412	0.004934	0.18513	1345.26	0	0	0	0	1	0	0	581.7500	-3.7600	-580.4600	-0.8000	0.0000	0.0000	0.0000	0.0000;
	27865	28518	0.000816	0.010077	0.11415	1178.5	0	0	0	0	1	0	0	-260.2800	-36.6200	260.8000	30.6800	0.0000	0.0000	0.0000	0.0000;
	27866	27896	0.001735	0.01154	0.00427	267.11	0	0	0	0	1	0	0	168.6300	18.2100	-168.1700	-15.5900	0.0000	0.0000	0.0000	0.0000;
	27900	27866	0.00136	0.010277	0.00258	257.27	0	0	0	0	1	0	0	-143.9900	-21.6900	144.2600	23.4500	0.0000	0.0000	0.0000	0.0000;
	27866	27915	0.00197	0.011134	0.00324	245.4	0	0	0	0	1	0	0	100.2300	-10.4800	-100.0500	11.1800	0.0000	0.0000	0.0000	0.0000;
	27868	27869	0.000257	0.001006	0	0	0	0	0	0	1	0	0	-35.8200	-9.6600	35.8200	9.6800	0.0000	0.0000	0.0000	0.0000;
	27873	27869	0.002366	0.010744	0.00466	234.44	0	0	0	0	1	0	0	82.1400	-5.1800	-81.9900	5.3700	0.0000	0.0000	0.0000	0.0000;
	27870	27871	0.000282	0.001048	0	0	0	0	0	0	1	0	0	-77.6400	-12.3900	77.6600	12.4600	0.0000	0.0000	0.0000	0.0000;
	27872	27900	0.002286	0.011463	0.00534	247.31	0	0	0	0	1	0	0	-110.1900	-5.7000	110.4500	6.4500	0.0000	0.0000	0.0000	0.0000;
	27872	27913	0.002184	0.013412	0.01314	229.65	0	0	0	0	1	0	0	69.6500	-8.8600	-69.5500	8.0900	0.0000	0.0000	0.0000	0.0000;
	27910	27873	0.003374	0.01465	0.00447	200.34	0	0	0	0	1	0	0	24.3700	-23.1500	-24.3400	22.8300	0.0000	0.0000	0.0000	0.0000;
	27874	27903	0.001433	0.007644	0.00468	241.86	0	0	0	0	1	0	0	-94.5700	18.9600	94.7000	-18.7900	0.0000	0.0000	0.0000	0.0000;
	27874	28276	0.003734	0.020142	0.00837	236.27	0	0	0	0	1	0	0	-86.5000	-18.2300	86.7700	18.8000	0.0000	0.0000	0.0000	0.0000;
	27875	27876	0.00477	0.031816	0.01264	215.07	0	0	0	0	1	0	0	-41.1600	-10.4200	41.2400	9.6100	0.0000	0.0000	0.0000	0.0000;
	27875	27891	0.002649	0.017034	0.00559	199.94	0	0	0	0	1	0	0	24.1000	9.6300	-24.0800	-10.1100	0.0000	0.0000	0.0000	0.0000;
	27893	27876	0.004422	0.02809	0.01808	240.48	0	0	0	0	1	0	0	-92.4700	-9.7800	92.8300	10.1400	0.0000	0.0000	0.0000	0.0000;
	28511	27876	0.004617	0.019897	0.00864	258.7	0	0	0	0	1	0	0	152.1400	31.1800	-151.1200	-27.7400	0.0000	0.0000	0.0000	0.0000;
	27878	27877	0.004831	0.026698	0.02385	228.25	0	0	0	0	1	0	0	-69.9500	-3.2300	70.1800	1.9400	0.0000	0.0000	0.0000	0.0000;
	27891	27878	0.003952	0.025688	0.01423	210.1	0	0	0	0	1	0	0	-30.7700	7.2000	30.8000	-8.4600	0.0000	0.0000	0.0000	0.0000;
	27879	27880	0.006195	0.040052	0.014	242.52	0	0	0	0	1	0	0	98.1100	-1.5000	-97.5600	3.5800	0.0000	0.0000	0.0000	0.0000;
	28278	27879	0.005147	0.027304	0.04598	271.19	0	0	0	0	1	0	0	120.8100	-2.3600	-120.1200	1.0600	0.0000	0.0000	0.0000	0.0000;
	28278	27879	0.005147	0.027304	0.04598	271.19	0	0	0	0	1	0	0	120.8100	-2.3600	-120.1200	1.0600	0.0000	0.0000	0.0000	0.0000;
	27881	27884	0.002641	0.012477	0.0126	277.88	0	0	0	0	1	0	0	-147.6200	-15.4200	148.1600	16.6000	0.0000	0.0000	0.0000	0.0000;
	27881	27884	0.002641	0.012477	0.0126	277.88	0	0	0	0	1	0	0	-147.6200	-15.4200	148.1600	16.6000	0.0000	0.0000	0.0000	0.0000;
	27881	27886	0.001443	0.007868	0.00467	275.89	0	0	0	0	1	0	0	136.0500	11.4800	-135.8000	-10.6200	0.0000	0.0000	0.0000	0.0000;
	27881	27886	0.001443	0.007868	0.00467	275.89	0	0	0	0	1	0	0	136.0500	11.4800	-135.8000	-10.6200	0.0000	0.0000	0.0000	0.0000;
	27884	27882	0.002641	0.014891	0.0033	265.98	0	0	0	0	1	0	0	153.6800	14.9800	-153.1000	-12.0800	0.0000	0.0000	0.0000	0.0000;
	27884	27883	0.000195	0.011956	0	587.66	0	0	1.00625	0	1	0	0	-256.9000	-37.2500	257.0200	44.7500	0.0000	0.0000	0.0000	0.0000;
	27884	27883	0.000195	0.011956	0	587.66	0	0	1.00625	0	1	0	0	-256.9000	-37.2500	257.0200	44.7500	0.0000	0.0000	0.0000	0.0000;
	27884	27883	0.000195	0.011956	0	587.66	0	0	1.00625	0	1	0	0	-256.9000	-37.2500	257.0200	44.7500	0.0000	0.0000	0.0000	0.0000;
	27883	27885	0.000272	0.001131	0	0	0	0	0	0	1	0	0	69.5600	21.5200	-69.5400	-21.4700	0.0000	0.0000	0.0000	0.0000;
	27883	28281	0.001384	0.015698	0.33168	1394.19	0	0	0	0	1	0	0	-664.4300	78.3200	670.1700	-49.1700	0.0000	0.0000	0.0000	0.0000;
	27883	28284	0.001165	0.015215	0.28815	1358.22	0	0	0	0	1	0	0	-617.1100	58.3500	621.2500	-35.5400	0.0000	0.0000	0.0000	0.0000;
	27884	27899	0.002896	0.012486	0.00483	244.5	0	0	0	0	1	0	0	99.2000	29.6700	-98.9200	-28.9600	0.0000	0.0000	0.0000	0.0000;
	27886	27888	0.001041	0.005712	0.00306	272.13	0	0	0	0	1	0	0	119.9000	6.2600	-119.7600	-5.8200	0.0000	0.0000	0.0000	0.0000;
	27886	27888	0.001041	0.005712	0.00306	272.13	0	0	0	0	1	0	0	119.9000	6.2600	-119.7600	-5.8200	0.0000	0.0000	0.0000	0.0000;
	27887	27898	0.003291	0.015373	0.0104	231.6	0	0	0	0	1	0	0	-73.1300	6.9500	73.3000	-7.2700	0.0000	0.0000	0.0000	0.0000;
	27909	27887	0.001801	0.011968	0.00318	202.07	0	0	0	0	1	0	0	-22.8200	16.5500	22.8300	-16.7900	0.0000	0.0000	0.0000	0.0000;
	27888	27889	0.000247	0.001144	0	0	0	0	0	0	1	0	0	31.8000	13.7200	-31.8000	-13.7100	0.0000	0.0000	0.0000	0.0000;
	27898	27888	0.002422	0.012065	0.0048	248.85	0	0	0	0	1	0	0	-110.0200	-2.1500	110.2900	3.0100	0.0000	0.0000	0.0000	0.0000;
	27890	28121	0.043905	0.238179	0.0962	213.33	0	0	0	0	1	0	0	-67.9600	13.8600	70.0100	-12.9500	0.0000	0.0000	0.0000	0.0000;
	27891	27904	0.004625	0.020169	0.00575	202.26	0	0	0	0	1	0	0	27.2400	-4.8100	-27.2000	4.3500	0.0000	0.0000	0.0000	0.0000;
	27896	27892	0.001904	0.011433	0.00315	185.36	0	0	0	0	1	0	0	12.1700	27.6300	-12.1500	-27.8700	0.0000	0.0000	0.0000	0.0000;
	27904	27892	0.001774	0.010968	0.00332	194.44	0	0	0	0	1	0	0	15.4700	-24.9200	-15.4600	24.6600	0.0000	0.0000	0.0000	0.0000;
	27893	27894	0.000213	0.001031	0	0	0	0	0	0	1	0	0	27.6100	1.2600	-27.6100	-1.2500	0.0000	0.0000	0.0000	0.0000;
	27895	27893	0.00106	0.008054	0.00704	241.69	0	0	0	0	1	0	0	89.4500	-26.6100	-89.3600	26.5300	0.0000	0.0000	0.0000	0.0000;
	27893	27896	0.004475	0.030436	0.0183	181.01	0	0	0	0	1	0	0	-9.0200	-15.8200	9.0300	13.9600	0.0000	0.0000	0.0000	0.0000;
	27893	27904	0.003759	0.026989	0.00775	187.1	0	0	0	0	1	0	0	-11.6900	4.6200	11.7000	-5.4000	0.0000	0.0000	0.0000	0.0000;
	27895	27904	0.001334	0.009381	0.0074	216.89	0	0	0	0	1	0	0	42.8000	-9.3800	-42.7700	8.7700	0.0000	0.0000	0.0000	0.0000;
	27901	27902	0.000281	0.001102	0	0	0	0	0	0	1	0	0	-58.2300	-7.9600	58.2400	7.9900	0.0000	0.0000	0.0000	0.0000;
	27902	27912	0.003009	0.013356	0.02102	212.47	0	0	0	0	1	0	0	35.1400	-13.3900	-35.1100	11.3400	0.0000	0.0000	0.0000	0.0000;
	27903	27906	0.001316	0.007871	0.00397	222.86	0	0	0	0	1	0	0	63.9100	-46.0000	-63.8300	46.0300	0.0000	0.0000	0.0000	0.0000;
	27903	27912	0.001435	0.008064	0.00609	219.71	0	0	0	0	1	0	0	53.2400	26.2200	-53.2000	-26.6000	0.0000	0.0000	0.0000	0.0000;
	27903	28250	0.003316	0.017217	0.00775	276.36	0	0	0	0	1	0	0	-149.7900	-1.0600	150.4900	3.8500	0.0000	0.0000	0.0000	0.0000;
	27903	28250	0.003316	0.017217	0.00775	276.36	0	0	0	0	1	0	0	-149.7900	-1.0600	150.4900	3.8500	0.0000	0.0000	0.0000	0.0000;
	27905	27906	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-61.5200	-6.6100	61.5400	6.6500	0.0000	0.0000	0.0000	0.0000;
	27907	27906	0.001117	0.007555	0.00299	156.37	0	0	0	0	1	0	0	-2.2700	52.5500	2.3000	-52.6800	0.0000	0.0000	0.0000	0.0000;
	27907	27915	0.002239	0.008426	0.02414	206.8	0	0	0	0	1	0	0	-26.2000	32.0600	26.2400	-34.5200	0.0000	0.0000	0.0000	0.0000;
	27908	27909	0.001655	0.00768	0.01149	242.4	0	0	0	0	1	0	0	-93.1500	-6.0600	93.2800	5.4700	0.0000	0.0000	0.0000	0.0000;
	27908	27911	0.002392	0.014616	0.01125	212.66	0	0	0	0	1	0	0	36.9700	-4.4700	-36.9400	3.4700	0.0000	0.0000	0.0000	0.0000;
	28250	27909	0.002127	0.014515	0.00401	255.27	0	0	0	0	1	0	0	128.1300	33.9200	-127.7800	-31.9800	0.0000	0.0000	0.0000	0.0000;
	27911	27912	0.002194	0.012629	0.00491	184.31	0	0	0	0	1	0	0	-8.8600	-10.5800	8.8600	10.0800	0.0000	0.0000	0.0000	0.0000;
	27914	27915	0.000256	0.001165	0	0	0	0	0	0	1	0	0	-73.7900	-23.2800	73.8100	23.3400	0.0000	0.0000	0.0000	0.0000;
	27917	27916	0.005987	0.176129	0	66.66	0	0	1	0	1	0	0	-6.3700	-1.6200	6.3700	1.7000	0.0000	0.0000	0.0000	0.0000;
	27916	27918	0.000207	0.001144	0	0	0	0	0	0	1	0	0	-6.3700	-1.7000	6.3700	1.7000	0.0000	0.0000	0.0000	0.0000;
	27918	27992	0.002689	0.019334	0.01511	188.06	0	0	0	0	1	0	0	-6.3700	-1.7000	6.3700	0.2200	0.0000	0.0000	0.0000	0.0000;
	27919	27920	0.000235	0.001153	0	0	0	0	0	0	1	0	0	27.0900	4.2200	-27.0900	-4.2100	0.0000	0.0000	0.0000	0.0000;
	27992	27919	0.00344	0.024991	0.00988	223.65	0	0	0	0	1	0	0	-56.9200	-9.3000	57.0400	9.1600	0.0000	0.0000	0.0000	0.0000;
	27921	27924	0.004388	0.023531	0.01527	210.04	0	0	0	0	1	0	0	-40.5100	-38.0900	40.6400	37.1700	0.0000	0.0000	0.0000	0.0000;
	27921	27925	0.004871	0.027693	0.00695	203.2	0	0	0	0	1	0	0	34.2800	-1.9600	-34.2300	1.5500	0.0000	0.0000	0.0000	0.0000;
	27921	27926	0.001888	0.010879	0.02811	197.93	0	0	0	0	1	0	0	-22.6400	8.5000	22.6500	-11.3500	0.0000	0.0000	0.0000	0.0000;
	27929	27921	0.001953	0.012329	0.0111	199.96	0	0	0	0	1	0	0	22.2300	-21.4900	-22.2200	20.4500	0.0000	0.0000	0.0000	0.0000;
	27922	27923	0.000273	0.001147	0	0	0	0	0	0	1	0	0	47.6700	7.2100	-47.6600	-7.1900	0.0000	0.0000	0.0000	0.0000;
	27922	27950	0.000985	0.006857	0.00412	252.85	0	0	0	0	1	0	0	92.5100	-34.3200	-92.4200	34.5200	0.0000	0.0000	0.0000	0.0000;
	27922	27950	0.000985	0.006857	0.00412	252.85	0	0	0	0	1	0	0	92.5100	-34.3200	-92.4200	34.5200	0.0000	0.0000	0.0000	0.0000;
	28384	27922	0.000864	0.005422	0.00246	257.48	0	0	0	0	1	0	0	116.4700	-30.2200	-116.3500	30.7100	0.0000	0.0000	0.0000	0.0000;
	28384	27922	0.000864	0.005422	0.00246	257.48	0	0	0	0	1	0	0	116.4700	-30.2200	-116.3500	30.7100	0.0000	0.0000	0.0000	0.0000;
	27924	27937	0.00117	0.008223	0.00533	233.84	0	0	0	0	1	0	0	-91.4500	-46.5400	91.5700	46.7800	0.0000	0.0000	0.0000	0.0000;
	27930	27925	0.00307	0.018546	0.00645	175.79	0	0	0	0	1	0	0	-2.7600	6.2800	2.7600	-6.9400	0.0000	0.0000	0.0000	0.0000;
	27948	27926	0.00249	0.014695	0.00359	225.98	0	0	0	0	1	0	0	67.1500	-9.8900	-67.0400	10.1700	0.0000	0.0000	0.0000	0.0000;
	27927	27928	0.000265	0.001028	0	0	0	0	0	0	1	0	0	-84.8100	-13.3700	84.8300	13.4400	0.0000	0.0000	0.0000	0.0000;
	27928	27929	0.002325	0.01272	0.00757	228.11	0	0	0	0	1	0	0	71.3600	9.8800	-71.2500	-10.0300	0.0000	0.0000	0.0000	0.0000;
	27933	27928	0.001511	0.00719	0.00628	231.96	0	0	0	0	1	0	0	89.7800	-17.2600	-89.6600	17.1800	0.0000	0.0000	0.0000	0.0000;
	27928	27954	0.002502	0.011697	0.02103	239.06	0	0	0	0	1	0	0	-93.0500	-42.9500	93.3000	41.9200	0.0000	0.0000	0.0000	0.0000;
	27928	27994	0.00935	0.038777	0.038	201.02	0	0	0	0	1	0	0	26.5200	2.4500	-26.4500	-6.1200	0.0000	0.0000	0.0000	0.0000;
	27930	27931	0.000221	0.001067	0	0	0	0	0	0	1	0	0	72.0100	11.5000	-72.0000	-11.4400	0.0000	0.0000	0.0000	0.0000;
	27930	27950	0.004576	0.025031	0.02399	231.04	0	0	0	0	1	0	0	-69.2500	-17.7800	69.4700	16.4800	0.0000	0.0000	0.0000	0.0000;
	27932	27933	0.000201	0.001175	0	0	0	0	0	0	1	0	0	-56.5900	-16.9100	56.6000	16.9500	0.0000	0.0000	0.0000	0.0000;
	27935	27933	0.001426	0.008243	0.00777	257.65	0	0	0	0	1	0	0	128.6700	3.7700	-128.4500	-3.2700	0.0000	0.0000	0.0000	0.0000;
	27935	27933	0.001426	0.008243	0.00777	257.65	0	0	0	0	1	0	0	128.6700	3.7700	-128.4500	-3.2700	0.0000	0.0000	0.0000	0.0000;
	27948	27933	0.000884	0.005428	0.00447	240.23	0	0	0	0	1	0	0	-110.4100	-6.6800	110.5200	6.8500	0.0000	0.0000	0.0000	0.0000;
	27934	27950	0.002048	0.013911	0.00346	223.05	0	0	0	0	1	0	0	-56.8800	92.1500	57.1000	-91.0000	0.0000	0.0000	0.0000	0.0000;
	27951	27934	0.003041	0.013147	0.00942	165.69	0	0	0	0	1	0	0	4.8700	-30.5800	-4.8400	29.6900	0.0000	0.0000	0.0000	0.0000;
	27935	27936	0.000202	0.001152	0	0	0	0	0	0	1	0	0	37.4200	1.9300	-37.4200	-1.9200	0.0000	0.0000	0.0000	0.0000;
	27941	27935	0.002031	0.012104	0.00504	262.93	0	0	0	0	1	0	0	147.8000	6.7200	-147.3800	-4.7300	0.0000	0.0000	0.0000	0.0000;
	27941	27935	0.002031	0.012104	0.00504	262.93	0	0	0	0	1	0	0	147.8000	6.7200	-147.3800	-4.7300	0.0000	0.0000	0.0000	0.0000;
	27937	27942	0.00129	0.009791	0.00514	244.7	0	0	0	0	1	0	0	-135.7700	-60.3500	136.0300	61.8100	0.0000	0.0000	0.0000	0.0000;
	27938	27939	0.000267	0.00119	0	0	0	0	0	0	1	0	0	73.0100	12.6100	-73.0000	-12.5500	0.0000	0.0000	0.0000	0.0000;
	27941	27938	0.002871	0.011814	0.00561	239.31	0	0	0	0	1	0	0	104.3400	-37.5100	-104.0000	38.3000	0.0000	0.0000	0.0000	0.0000;
	27938	27942	0.003425	0.017582	0.00402	201.83	0	0	0	0	1	0	0	22.9900	-89.7700	-22.7100	90.7600	0.0000	0.0000	0.0000	0.0000;
	27938	27990	0.001976	0.011188	0.0171	225.97	0	0	0	0	1	0	0	69.1700	9.9300	-69.0700	-11.2100	0.0000	0.0000	0.0000	0.0000;
	27938	27991	0.002043	0.012297	0.0051	222.61	0	0	0	0	1	0	0	-61.1600	28.9300	61.2500	-28.9300	0.0000	0.0000	0.0000	0.0000;
	27940	27941	0.000283	0.001115	0	0	0	0	0	0	1	0	0	-42.4900	-7.3900	42.5000	7.4100	0.0000	0.0000	0.0000	0.0000;
	27941	27978	0.002988	0.018212	0.02016	282.44	0	0	0	0	1	0	0	-165.3100	6.8800	166.0900	-4.2700	0.0000	0.0000	0.0000	0.0000;
	27941	27978	0.002988	0.018212	0.02016	282.44	0	0	0	0	1	0	0	-165.3100	6.8800	166.0900	-4.2700	0.0000	0.0000	0.0000	0.0000;
	27941	27978	0.002988	0.018212	0.02016	282.44	0	0	0	0	1	0	0	-165.3100	6.8800	166.0900	-4.2700	0.0000	0.0000	0.0000	0.0000;
	27991	27941	0.002188	0.009691	0.00937	217.63	0	0	0	0	1	0	0	-53.4300	3.2500	53.4900	-3.9700	0.0000	0.0000	0.0000	0.0000;
	27942	27969	0.001973	0.009845	0.01989	245.69	0	0	0	0	1	0	0	-151.3900	134.5000	152.1400	-132.8900	0.0000	0.0000	0.0000	0.0000;
	27944	27943	0.006439	0.138251	0	69.17	0	0	1.01875	0	1	0	0	15.0000	1.0300	-14.9900	-0.7300	0.0000	0.0000	0.0000	0.0000;
	27943	27945	0.000249	0.001089	0	0	0	0	0	0	1	0	0	11.1100	3.3900	-11.1100	-3.3900	0.0000	0.0000	0.0000	0.0000;
	27943	27994	0.004643	0.033494	0.03377	178.85	0	0	0	0	1	0	0	3.8800	-2.6600	-3.8800	-0.8200	0.0000	0.0000	0.0000	0.0000;
	27946	27947	0.000278	0.001193	0	0	0	0	0	0	1	0	0	36.8800	6.4500	-36.8800	-6.4300	0.0000	0.0000	0.0000	0.0000;
	27946	27993	0.003649	0.01686	0.01374	229.18	0	0	0	0	1	0	0	75.7600	-7.6800	-75.5600	7.1200	0.0000	0.0000	0.0000	0.0000;
	28168	27946	0.003389	0.022796	0.0055	240.35	0	0	0	0	1	0	0	113.0500	0.8800	-112.6400	1.2300	0.0000	0.0000	0.0000	0.0000;
	27948	27949	0.000236	0.001151	0	0	0	0	0	0	1	0	0	43.2600	16.5700	-43.2500	-16.5400	0.0000	0.0000	0.0000	0.0000;
	27993	27951	0.000935	0.00688	0.00969	213.82	0	0	0	0	1	0	0	47.6700	-22.4400	-47.6400	21.5900	0.0000	0.0000	0.0000	0.0000;
	27954	27953	0.000376	0.024178	0	353.23	0	0	1	0	1	0	0	-93.3000	-41.9200	93.3400	44.3100	0.0000	0.0000	0.0000	0.0000;
	27953	27955	0.000253	0.001011	0	0	0	0	0	0	1	0	0	24.0200	6.0200	-24.0200	-6.0100	0.0000	0.0000	0.0000	0.0000;
	27961	27953	0.000479	0.006062	0.11366	1078.32	0	0	0	0	1	0	0	-82.8300	53.2100	82.8800	-64.9100	0.0000	0.0000	0.0000	0.0000;
	27956	27959	0.001058	0.059922	0	356.95	0	0	1	0	1	0	0	38.4200	51.9500	-38.3800	-49.6400	0.0000	0.0000	0.0000	0.0000;
	27956	27960	0.000216	0.001073	0	0	0	0	0	0	1	0	0	44.3900	9.5400	-44.3900	-9.5200	0.0000	0.0000	0.0000	0.0000;
	27956	27961	0.000224	0.001061	0	0	0	0	0	0	1	0	0	-82.8100	53.3100	82.8300	-53.2100	0.0000	0.0000	0.0000	0.0000;
	27957	27959	-0.000567	-0.032129	0	281.95	0	0	1	0	1	0	0	-38.4000	-50.8800	38.3800	49.6400	0.0000	0.0000	0.0000	0.0000;
	27957	27971	0.001357	0.008142	0.00541	195.08	0	0	0	0	1	0	0	13.1400	36.4500	-13.1200	-36.9000	0.0000	0.0000	0.0000	0.0000;
	27957	27989	0.001871	0.012921	0.00507	206.75	0	0	0	0	1	0	0	25.2600	14.4300	-25.2400	-14.8600	0.0000	0.0000	0.0000	0.0000;
	27958	27959	0.002196	0.1244	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27962	27963	0.000283	0.001157	0	0	0	0	0	0	1	0	0	-38.3500	-13.3200	38.3600	13.3400	0.0000	0.0000	0.0000	0.0000;
	27970	27963	0.003087	0.012166	0.0041	238.02	0	0	0	0	1	0	0	99.7000	36.5000	-99.3700	-35.6300	0.0000	0.0000	0.0000	0.0000;
	27963	27982	0.002834	0.01533	0.01348	223.38	0	0	0	0	1	0	0	61.0100	22.2900	-60.8900	-23.0700	0.0000	0.0000	0.0000	0.0000;
	27964	27974	0.00385	0.015229	0.00477	216.57	0	0	0	0	1	0	0	52.0000	0.1100	-51.9000	-0.2300	0.0000	0.0000	0.0000	0.0000;
	28492	27964	0.001178	0.006122	0.0042	186.34	0	0	0	0	1	0	0	-13.2900	12.1300	13.3000	-12.5600	0.0000	0.0000	0.0000	0.0000;
	28542	27964	0.000763	0.004802	0.02206	235.88	0	0	0	0	1	0	0	94.7600	-3.8000	-94.7000	1.8500	0.0000	0.0000	0.0000	0.0000;
	28246	27965	0.001455	0.007562	0.00158	242.51	0	0	0	0	1	0	0	98.8800	-5.1300	-98.7400	5.6500	0.0000	0.0000	0.0000	0.0000;
	27965	28332	0.001248	0.006933	0.0046	202.86	0	0	0	0	1	0	0	-7.1500	1.3600	7.1500	-1.8500	0.0000	0.0000	0.0000	0.0000;
	27965	28542	0.001256	0.007796	0.00492	224.98	0	0	0	0	1	0	0	80.3400	-11.0200	-80.2600	10.9800	0.0000	0.0000	0.0000	0.0000;
	27973	27966	0.001739	0.012045	0.00722	215.32	0	0	0	0	1	0	0	-48.9200	-7.7900	48.9700	7.3200	0.0000	0.0000	0.0000	0.0000;
	27979	27966	0.001801	0.010063	0.00679	233.41	0	0	0	0	1	0	0	-84.5400	-22.2000	84.6700	22.2300	0.0000	0.0000	0.0000	0.0000;
	27966	28332	0.003329	0.021992	0.03141	246.44	0	0	0	0	1	0	0	-150.4800	-35.5000	151.2400	37.2100	0.0000	0.0000	0.0000	0.0000;
	27967	27968	0.000267	0.001147	0	0	0	0	0	0	1	0	0	71.9000	33.6900	-71.8900	-33.6200	0.0000	0.0000	0.0000	0.0000;
	27978	27967	0.000686	0.004425	0.00728	274.49	0	0	0	0	1	0	0	-151.1800	-0.0900	151.3200	0.2700	0.0000	0.0000	0.0000	0.0000;
	27978	27967	0.000686	0.004425	0.00728	274.49	0	0	0	0	1	0	0	-151.1800	-0.0900	151.3200	0.2700	0.0000	0.0000	0.0000	0.0000;
	27978	27967	0.000686	0.004425	0.00728	274.49	0	0	0	0	1	0	0	-151.1800	-0.0900	151.3200	0.2700	0.0000	0.0000	0.0000	0.0000;
	27967	27981	0.001822	0.011503	0.00362	264.65	0	0	0	0	1	0	0	149.5200	-11.5500	-149.1300	13.6000	0.0000	0.0000	0.0000	0.0000;
	27967	27981	0.001822	0.011503	0.00362	264.65	0	0	0	0	1	0	0	149.5200	-11.5500	-149.1300	13.6000	0.0000	0.0000	0.0000	0.0000;
	27967	28246	0.002004	0.011955	0.00476	284.08	0	0	0	0	1	0	0	-173.2100	1.2200	173.7800	1.6400	0.0000	0.0000	0.0000	0.0000;
	27967	28246	0.002004	0.011955	0.00476	284.08	0	0	0	0	1	0	0	-173.2100	1.2200	173.7800	1.6400	0.0000	0.0000	0.0000	0.0000;
	27967	28246	0.002004	0.011955	0.00476	284.08	0	0	0	0	1	0	0	-173.2100	1.2200	173.7800	1.6400	0.0000	0.0000	0.0000	0.0000;
	28332	27967	0.001638	0.011119	0.0035	257	0	0	0	0	1	0	0	123.9600	4.4100	-123.7200	-3.1800	0.0000	0.0000	0.0000	0.0000;
	28332	27967	0.001638	0.011119	0.0035	257	0	0	0	0	1	0	0	123.9600	4.4100	-123.7200	-3.1800	0.0000	0.0000	0.0000	0.0000;
	27967	28542	0.002187	0.012095	0.00284	219.03	0	0	0	0	1	0	0	-57.8300	-8.6900	57.9000	8.7700	0.0000	0.0000	0.0000	0.0000;
	27975	27969	0.001952	0.010371	0.00218	255.72	0	0	0	0	1	0	0	114.7300	-43.8100	-114.4500	45.0500	0.0000	0.0000	0.0000	0.0000;
	27975	27969	0.001952	0.010371	0.00218	255.72	0	0	0	0	1	0	0	114.7300	-43.8100	-114.4500	45.0500	0.0000	0.0000	0.0000	0.0000;
	27974	27970	0.002497	0.016323	0.00504	170.42	0	0	0	0	1	0	0	2.5700	8.6200	-2.5700	-9.1400	0.0000	0.0000	0.0000	0.0000;
	27970	27980	0.00308	0.019682	0.01019	229.85	0	0	0	0	1	0	0	75.0100	21.9600	-74.8300	-21.8900	0.0000	0.0000	0.0000	0.0000;
	27970	28492	0.001088	0.006367	0.00459	257	0	0	0	0	1	0	0	-119.6600	-44.2900	119.8300	44.7700	0.0000	0.0000	0.0000	0.0000;
	27970	28492	0.001088	0.006367	0.00459	257	0	0	0	0	1	0	0	-119.6600	-44.2900	119.8300	44.7700	0.0000	0.0000	0.0000	0.0000;
	27976	27971	0.001777	0.010961	0.0118	196.86	0	0	0	0	1	0	0	24.6100	-23.4600	-24.6000	22.3400	0.0000	0.0000	0.0000	0.0000;
	27977	27972	0.001632	0.01031	0.01157	188.47	0	0	0	0	1	0	0	11.6300	5.8600	-11.6300	-7.0400	0.0000	0.0000	0.0000	0.0000;
	27972	27979	0.004858	0.029986	0.01629	193.35	0	0	0	0	1	0	0	-15.7800	-5.4400	15.7900	3.8400	0.0000	0.0000	0.0000	0.0000;
	27977	27973	0.001833	0.01126	0.00289	219.42	0	0	0	0	1	0	0	-54.5900	-20.4000	54.6500	20.4700	0.0000	0.0000	0.0000	0.0000;
	27973	27980	0.004096	0.018339	0.02146	203.32	0	0	0	0	1	0	0	-26.7900	-16.3200	26.8300	14.2500	0.0000	0.0000	0.0000	0.0000;
	27981	27974	0.001641	0.010072	0.00703	255.61	0	0	0	0	1	0	0	-115.1500	9.2900	115.3600	-8.7700	0.0000	0.0000	0.0000	0.0000;
	27981	27974	0.001641	0.010072	0.00703	255.61	0	0	0	0	1	0	0	-115.1500	9.2900	115.3600	-8.7700	0.0000	0.0000	0.0000	0.0000;
	28542	27974	0.001413	0.010364	0.00436	256.86	0	0	0	0	1	0	0	121.6000	9.1300	-121.4000	-8.1500	0.0000	0.0000	0.0000	0.0000;
	28542	27974	0.001413	0.010364	0.00436	256.86	0	0	0	0	1	0	0	121.6000	9.1300	-121.4000	-8.1500	0.0000	0.0000	0.0000	0.0000;
	27981	27975	0.000918	0.006201	0.00421	266.36	0	0	0	0	1	0	0	160.5400	-28.4900	-160.3100	29.6000	0.0000	0.0000	0.0000	0.0000;
	27981	27975	0.000918	0.006201	0.00421	266.36	0	0	0	0	1	0	0	160.5400	-28.4900	-160.3100	29.6000	0.0000	0.0000	0.0000	0.0000;
	27976	27991	0.002263	0.012342	0.0071	235.81	0	0	0	0	1	0	0	-96.7700	-7.9100	96.9700	8.2800	0.0000	0.0000	0.0000	0.0000;
	27978	28332	0.002567	0.016522	0.00503	242.77	0	0	0	0	1	0	0	-123.6000	-1.0100	123.9700	2.8500	0.0000	0.0000	0.0000	0.0000;
	27982	27979	0.004479	0.024605	0.00915	173.2	0	0	0	0	1	0	0	3.6800	-1.7100	-3.6800	0.7700	0.0000	0.0000	0.0000	0.0000;
	27981	27991	0.002557	0.015245	0.01659	247.3	0	0	0	0	1	0	0	164.2600	3.2500	-163.6100	-1.1200	0.0000	0.0000	0.0000	0.0000;
	27984	27987	0.000448	0.013836	0	133.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27984	27988	0.000271	0.001107	0	0	0	0	0	0	1	0	0	47.3300	12.5300	-47.3200	-12.5000	0.0000	0.0000	0.0000	0.0000;
	27984	27989	0.000274	0.001127	0	0	0	0	0	0	1	0	0	-47.3300	-12.5300	47.3300	12.5500	0.0000	0.0000	0.0000	0.0000;
	27985	27987	0.005536	0.170793	0	66.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27986	27987	0.005536	0.170793	0	66.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	27990	27989	0.001233	0.007679	0.00509	194.05	0	0	0	0	1	0	0	22.0900	-2.8000	-22.0900	2.3000	0.0000	0.0000	0.0000	0.0000;
	27994	27995	0.000244	0.00108	0	0	0	0	0	0	1	0	0	30.3400	6.9400	-30.3300	-6.9300	0.0000	0.0000	0.0000	0.0000;
	27996	27997	0.000202	0.001004	0	0	0	0	0	0	1	0	0	18.5500	6.3900	-18.5500	-6.3900	0.0000	0.0000	0.0000	0.0000;
	27998	27996	0.002246	0.013651	0.01552	210.82	0	0	0	0	1	0	0	-40.0700	-7.8400	40.1000	6.3700	0.0000	0.0000	0.0000	0.0000;
	27996	28321	0.004044	0.019184	0.00803	225.38	0	0	0	0	1	0	0	-65.0900	-14.5300	65.2600	14.4400	0.0000	0.0000	0.0000	0.0000;
	27998	28003	0.003762	0.023988	0.01622	232.42	0	0	0	0	1	0	0	84.1900	18.4500	-83.9200	-18.5300	0.0000	0.0000	0.0000	0.0000;
	27998	28028	0.002393	0.011158	0.01861	234.3	0	0	0	0	1	0	0	-87.9700	-23.1900	88.1500	22.0200	0.0000	0.0000	0.0000	0.0000;
	27999	28000	0.000237	0.001049	0	0	0	0	0	0	1	0	0	17.8900	14.1300	-17.8900	-14.1300	0.0000	0.0000	0.0000	0.0000;
	27999	28049	0.005453	0.026327	0.03092	236.22	0	0	0	0	1	0	0	94.5900	8.7700	-94.1300	-9.8400	0.0000	0.0000	0.0000	0.0000;
	28055	27999	0.002028	0.012318	0.00373	240.86	0	0	0	0	1	0	0	112.7300	24.0200	-112.4900	-22.9100	0.0000	0.0000	0.0000	0.0000;
	28030	28001	0.00254	0.015078	0.01383	228	0	0	0	0	1	0	0	-67.3800	-14.2700	67.4900	13.4500	0.0000	0.0000	0.0000	0.0000;
	28001	28425	0.001857	0.009145	0.00478	239.58	0	0	0	0	1	0	0	-102.8800	-22.4000	103.0800	22.8200	0.0000	0.0000	0.0000	0.0000;
	28015	28002	0.002536	0.017368	0.008	189.62	0	0	0	0	1	0	0	11.5900	21.0900	-11.5700	-21.8400	0.0000	0.0000	0.0000	0.0000;
	28019	28004	0.005934	0.034612	0.00573	231.3	0	0	0	0	1	0	0	-76.2200	-11.5000	76.5500	12.8000	0.0000	0.0000	0.0000	0.0000;
	28436	28004	0.011882	0.058829	0.0119	238.26	0	0	0	0	1	0	0	100.1100	30.7600	-98.9700	-26.4200	0.0000	0.0000	0.0000	0.0000;
	28005	28006	0.000248	0.001024	0	0	0	0	0	0	1	0	0	9.8400	2.7100	-9.8400	-2.7100	0.0000	0.0000	0.0000	0.0000;
	28005	28007	0.006039	0.034882	0.01601	191.59	0	0	0	0	1	0	0	-14.8800	0.3000	14.8900	-1.9300	0.0000	0.0000	0.0000	0.0000;
	28019	28005	0.005074	0.027828	0.01905	175.02	0	0	0	0	1	0	0	-5.0400	0.9800	5.0400	-3.0000	0.0000	0.0000	0.0000	0.0000;
	28008	28011	0.000501	0.027132	0	530.76	0	0	1	0	1	0	0	241.7000	47.0100	-241.4200	-31.9200	0.0000	0.0000	0.0000	0.0000;
	28008	28012	0.000227	0.001142	0	0	0	0	0	0	1	0	0	47.7000	11.7300	-47.7000	-11.7100	0.0000	0.0000	0.0000	0.0000;
	28008	28414	0.000922	0.011698	0.20108	1140.53	0	0	0	0	1	0	0	-184.1300	-52.0500	184.4300	33.8200	0.0000	0.0000	0.0000	0.0000;
	28420	28008	0.001035	0.009623	0.32668	1210.51	0	0	0	0	1	0	0	329.3100	-36.9700	-328.2800	10.9200	0.0000	0.0000	0.0000	0.0000;
	28009	28011	-2.5e-05	-0.001329	0	455.76	0	0	1	0	1	0	0	-241.4300	-32.6600	241.4200	31.9200	0.0000	0.0000	0.0000	0.0000;
	28009	28015	0.00113	0.006727	0.00717	247.08	0	0	0	0	1	0	0	154.5300	38.2300	-154.2600	-37.4000	0.0000	0.0000	0.0000	0.0000;
	28010	28011	0.002556	0.138442	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28047	28013	0.003349	0.020255	0.00844	209.14	0	0	0	0	1	0	0	-34.9300	7.8000	34.9700	-8.4400	0.0000	0.0000	0.0000	0.0000;
	28013	28049	0.003407	0.017315	0.00465	220.04	0	0	0	0	1	0	0	-56.6900	3.3500	56.7900	-3.3100	0.0000	0.0000	0.0000	0.0000;
	28014	28015	0.000291	0.001067	0	0	0	0	0	0	1	0	0	-24.7300	-5.5500	24.7300	5.5600	0.0000	0.0000	0.0000	0.0000;
	28016	28019	0.00767	0.037617	0.0057	229.15	0	0	0	0	1	0	0	-71.8200	-5.9000	72.2000	7.1500	0.0000	0.0000	0.0000	0.0000;
	28212	28016	0.003994	0.021857	0.01142	212.37	0	0	0	0	1	0	0	-41.4600	3.6900	41.5300	-4.5300	0.0000	0.0000	0.0000	0.0000;
	28017	28018	0.000217	0.001095	0	0	0	0	0	0	1	0	0	-10.3400	-4.7400	10.3400	4.7400	0.0000	0.0000	0.0000	0.0000;
	28022	28018	0.006601	0.03485	0.01368	206.9	0	0	0	0	1	0	0	-31.0300	7.2000	31.1000	-8.2900	0.0000	0.0000	0.0000	0.0000;
	28018	28212	0.001547	0.008342	0.00262	212.37	0	0	0	0	1	0	0	-41.4300	3.5500	41.4600	-3.6900	0.0000	0.0000	0.0000	0.0000;
	28020	28021	0.004563	0.027777	0.01641	176	0	0	0	0	1	0	0	-5.8000	3.8900	5.8000	-5.6000	0.0000	0.0000	0.0000	0.0000;
	28022	28023	0.00028	0.001042	0	0	0	0	0	0	1	0	0	10.2800	0.6900	-10.2800	-0.6900	0.0000	0.0000	0.0000	0.0000;
	28024	28273	0.005142	0.026086	0.01938	229.63	0	0	0	0	1	0	0	-72.0300	-16.0200	72.2900	15.3000	0.0000	0.0000	0.0000	0.0000;
	28025	28027	0.001344	0.008583	0.00632	245.8	0	0	0	0	1	0	0	150.5100	22.9600	-150.2200	-21.7700	0.0000	0.0000	0.0000	0.0000;
	28409	28025	0.001338	0.007868	0.00629	233.32	0	0	0	0	1	0	0	90.8400	33.1600	-90.7200	-33.1500	0.0000	0.0000	0.0000	0.0000;
	28430	28025	0.000948	0.006479	0.00775	236.05	0	0	0	0	1	0	0	89.6100	-3.1000	-89.5400	2.7500	0.0000	0.0000	0.0000	0.0000;
	28031	28026	0.000835	0.004604	0.02266	207.41	0	0	0	0	1	0	0	-33.0900	-18.0600	33.1000	15.6600	0.0000	0.0000	0.0000	0.0000;
	28158	28026	0.000967	0.006136	0.00398	229.27	0	0	0	0	1	0	0	73.3900	29.7800	-73.3300	-29.8600	0.0000	0.0000	0.0000	0.0000;
	28028	28029	0.000247	0.001115	0	0	0	0	0	0	1	0	0	21.6800	3.3900	-21.6800	-3.3800	0.0000	0.0000	0.0000	0.0000;
	28028	28500	0.000666	0.004679	0.00151	240.34	0	0	0	0	1	0	0	-109.8300	-25.4100	109.9100	25.7900	0.0000	0.0000	0.0000	0.0000;
	28043	28030	0.001967	0.012535	0.00787	212.11	0	0	0	0	1	0	0	-38.6700	-8.8000	38.6900	8.1400	0.0000	0.0000	0.0000	0.0000;
	28054	28031	0.001622	0.010559	0.02869	192.96	0	0	0	0	1	0	0	-15.6800	-18.6400	15.6800	15.5800	0.0000	0.0000	0.0000	0.0000;
	28183	28032	0.001591	0.011192	0.00705	221.34	0	0	0	0	1	0	0	-64.5900	-33.4900	64.6700	33.2900	0.0000	0.0000	0.0000	0.0000;
	28032	28380	0.001013	0.005124	0.00344	238.54	0	0	0	0	1	0	0	-107.7800	-46.5300	107.9100	46.8100	0.0000	0.0000	0.0000	0.0000;
	28033	28042	0.005789	0.030916	0.02188	223.63	0	0	0	0	1	0	0	-69.2500	-52.1700	69.6600	51.9700	0.0000	0.0000	0.0000	0.0000;
	28033	28044	0.00258	0.013607	0.01078	242.23	0	0	0	0	1	0	0	-112.3300	40.0100	112.6800	-39.3100	0.0000	0.0000	0.0000	0.0000;
	28034	28035	0.000222	0.001097	0	0	0	0	0	0	1	0	0	-53.3200	-29.5000	53.3300	29.5400	0.0000	0.0000	0.0000	0.0000;
	28035	28040	0.001699	0.010115	0.00708	208.73	0	0	0	0	1	0	0	-31.6400	1.8700	31.6600	-2.5300	0.0000	0.0000	0.0000	0.0000;
	28035	28425	0.004289	0.024407	0.01619	197.38	0	0	0	0	1	0	0	-21.6900	-31.4000	21.7500	29.9800	0.0000	0.0000	0.0000	0.0000;
	28036	28039	0.000661	0.018344	0	133.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28036	28040	0.000231	0.001022	0	0	0	0	0	0	1	0	0	-37.7700	-10.8400	37.7800	10.8600	0.0000	0.0000	0.0000	0.0000;
	28036	28041	0.000219	0.001115	0	0	0	0	0	0	1	0	0	20.3700	7.5900	-20.3700	-7.5800	0.0000	0.0000	0.0000	0.0000;
	28037	28039	0.008791	0.243805	0	66.81	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28038	28039	0.008791	0.243805	0	66.81	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28428	28040	0.002068	0.010425	0.00498	229	0	0	0	0	1	0	0	69.5300	8.2700	-69.4400	-8.3300	0.0000	0.0000	0.0000	0.0000;
	28042	28468	0.001471	0.008544	0.0081	232.72	0	0	0	0	1	0	0	-90.2200	-56.7000	90.3700	56.6900	0.0000	0.0000	0.0000	0.0000;
	28258	28043	0.003537	0.018456	0.00805	199.46	0	0	0	0	1	0	0	-18.2900	-4.0200	18.3000	3.2200	0.0000	0.0000	0.0000	0.0000;
	28046	28044	0.002901	0.014446	0.0044	245.69	0	0	0	0	1	0	0	141.4500	-31.5500	-140.8700	33.9800	0.0000	0.0000	0.0000	0.0000;
	28046	28045	0.005798	0.022551	0.00534	268.79	0	0	0	0	1	0	0	-138.6200	2.2000	139.6800	1.3600	0.0000	0.0000	0.0000	0.0000;
	28046	28045	0.005798	0.022551	0.00534	268.79	0	0	0	0	1	0	0	-138.6200	2.2000	139.6800	1.3600	0.0000	0.0000	0.0000	0.0000;
	28046	28045	0.005798	0.022551	0.00534	268.79	0	0	0	0	1	0	0	-138.6200	2.2000	139.6800	1.3600	0.0000	0.0000	0.0000	0.0000;
	28045	28374	0.003256	0.018275	0.00488	272.63	0	0	0	0	1	0	0	-144.5800	-3.1100	145.2200	6.1700	0.0000	0.0000	0.0000	0.0000;
	28045	28374	0.003256	0.018275	0.00488	272.63	0	0	0	0	1	0	0	-144.5800	-3.1100	145.2200	6.1700	0.0000	0.0000	0.0000	0.0000;
	28045	28374	0.003256	0.018275	0.00488	272.63	0	0	0	0	1	0	0	-144.5800	-3.1100	145.2200	6.1700	0.0000	0.0000	0.0000	0.0000;
	28062	28047	0.002432	0.014909	0.01107	192.77	0	0	0	0	1	0	0	-15.2900	11.0800	15.3000	-12.2000	0.0000	0.0000	0.0000	0.0000;
	28048	28049	0.000281	0.001054	0	0	0	0	0	0	1	0	0	-37.3300	-13.1400	37.3400	13.1500	0.0000	0.0000	0.0000	0.0000;
	28050	28051	0.000286	0.001153	0	0	0	0	0	0	1	0	0	18.8600	3.1300	-18.8500	-3.1300	0.0000	0.0000	0.0000	0.0000;
	28060	28050	0.002936	0.016055	0.0085	200.68	0	0	0	0	1	0	0	22.3100	17.2200	-22.2900	-18.0100	0.0000	0.0000	0.0000	0.0000;
	28050	28062	0.001824	0.010666	0.00293	174.42	0	0	0	0	1	0	0	3.4300	14.8800	-3.4300	-15.1600	0.0000	0.0000	0.0000	0.0000;
	28052	28053	0.000248	0.001019	0	0	0	0	0	0	1	0	0	26.6500	9.6200	-26.6500	-9.6100	0.0000	0.0000	0.0000	0.0000;
	28057	28052	0.002671	0.015933	0.00855	239.45	0	0	0	0	1	0	0	103.6900	-3.5800	-103.4200	4.2400	0.0000	0.0000	0.0000	0.0000;
	28052	28058	0.002439	0.016331	0.00485	231.08	0	0	0	0	1	0	0	76.7700	-13.8700	-76.6400	14.2700	0.0000	0.0000	0.0000	0.0000;
	28054	28055	0.000893	0.00513	0.02219	198.25	0	0	0	0	1	0	0	-19.8900	9.5600	19.8900	-11.9300	0.0000	0.0000	0.0000	0.0000;
	28055	28056	0.000293	0.001102	0	0	0	0	0	0	1	0	0	42.1800	8.4000	-42.1800	-8.3800	0.0000	0.0000	0.0000	0.0000;
	28417	28055	0.000948	0.005914	0.00328	251.98	0	0	0	0	1	0	0	175.0800	21.8200	-174.8100	-20.4800	0.0000	0.0000	0.0000	0.0000;
	28057	28468	0.006749	0.046221	0.02988	246.04	0	0	0	0	1	0	0	-146.5300	-7.8900	147.8700	13.8300	0.0000	0.0000	0.0000	0.0000;
	28058	28059	0.000282	0.001191	0	0	0	0	0	0	1	0	0	26.2200	18.7800	-26.2100	-18.7700	0.0000	0.0000	0.0000	0.0000;
	28058	28060	0.002433	0.012062	0.00858	217.13	0	0	0	0	1	0	0	50.4200	23.7000	-50.3500	-24.2700	0.0000	0.0000	0.0000	0.0000;
	28061	28062	0.000209	0.00114	0	0	0	0	0	0	1	0	0	-18.7200	-4.0800	18.7200	4.0900	0.0000	0.0000	0.0000	0.0000;
	28063	28064	0.000228	0.001041	0	0	0	0	0	0	1	0	0	-16.5400	-2.4500	16.5400	2.4500	0.0000	0.0000	0.0000	0.0000;
	28091	28064	0.00259	0.012996	0.00496	210.53	0	0	0	0	1	0	0	-35.5000	29.3100	35.5500	-29.5700	0.0000	0.0000	0.0000	0.0000;
	28064	28094	0.004466	0.021424	0.01562	218.89	0	0	0	0	1	0	0	-52.0900	27.1200	52.2400	-28.0500	0.0000	0.0000	0.0000	0.0000;
	28068	28067	0.00199	0.010457	0.00637	175.15	0	0	0	0	1	0	0	-2.6700	39.1100	2.7000	-39.6400	0.0000	0.0000	0.0000	0.0000;
	28071	28067	0.003823	0.016529	0.00776	213.66	0	0	0	0	1	0	0	42.3900	-33.3800	-42.2900	33.0000	0.0000	0.0000	0.0000	0.0000;
	28068	28069	0.000266	0.001127	0	0	0	0	0	0	1	0	0	26.8800	7.1400	-26.8800	-7.1300	0.0000	0.0000	0.0000	0.0000;
	28068	28090	0.003896	0.02119	0.01905	200.45	0	0	0	0	1	0	0	-24.2100	5.4300	24.2300	-7.3800	0.0000	0.0000	0.0000	0.0000;
	28070	28071	0.000266	0.00117	0	0	0	0	0	0	1	0	0	-20.0600	-2.3600	20.0600	2.3600	0.0000	0.0000	0.0000	0.0000;
	28072	28073	0.000222	0.001025	0	0	0	0	0	0	1	0	0	25.2200	6.9800	-25.2200	-6.9800	0.0000	0.0000	0.0000	0.0000;
	28101	28072	0.003865	0.025234	0.00581	211.7	0	0	0	0	1	0	0	43.2600	7.9200	-43.1900	-8.0900	0.0000	0.0000	0.0000	0.0000;
	28074	28075	0.000221	0.001022	0	0	0	0	0	0	1	0	0	33.4300	11.4900	-33.4300	-11.4800	0.0000	0.0000	0.0000	0.0000;
	28077	28074	0.000648	0.004468	0.0132	255.54	0	0	0	0	1	0	0	104.6200	12.7500	-104.5500	-13.6800	0.0000	0.0000	0.0000	0.0000;
	28077	28074	0.000648	0.004468	0.0132	255.54	0	0	0	0	1	0	0	104.6200	12.7500	-104.5500	-13.6800	0.0000	0.0000	0.0000	0.0000;
	28074	28186	0.001764	0.011006	0.00477	174.16	0	0	0	0	1	0	0	-4.3800	-20.7200	4.3900	20.2600	0.0000	0.0000	0.0000	0.0000;
	28076	28077	0.000262	0.001103	0	0	0	0	0	0	1	0	0	-41.2000	-9.3500	41.2000	9.3700	0.0000	0.0000	0.0000	0.0000;
	28077	28148	0.009675	0.049839	0.01494	258.14	0	0	0	0	1	0	0	-125.2200	-17.4400	126.6700	23.3000	0.0000	0.0000	0.0000	0.0000;
	28077	28148	0.009675	0.049839	0.01494	258.14	0	0	0	0	1	0	0	-125.2200	-17.4400	126.6700	23.3000	0.0000	0.0000	0.0000	0.0000;
	28079	28080	0.000229	0.001158	0	0	0	0	0	0	1	0	0	42.6400	14.0300	-42.6400	-14.0000	0.0000	0.0000	0.0000	0.0000;
	28079	28081	0.003561	0.021737	0.00959	222.22	0	0	0	0	1	0	0	-57.5900	-6.2500	57.7000	5.9400	0.0000	0.0000	0.0000	0.0000;
	28079	28087	0.003332	0.022349	0.01098	197.61	0	0	0	0	1	0	0	-19.0700	3.6900	19.0800	-4.7600	0.0000	0.0000	0.0000	0.0000;
	28079	28094	0.00523	0.030392	0.02922	209.64	0	0	0	0	1	0	0	34.0200	-11.4700	-33.9600	8.7800	0.0000	0.0000	0.0000	0.0000;
	28081	28082	0.003172	0.016042	0.00858	243.83	0	0	0	0	1	0	0	-124.0900	-35.3200	124.5900	36.9400	0.0000	0.0000	0.0000	0.0000;
	28082	28083	0.003728	0.020118	0.01968	238.13	0	0	0	0	1	0	0	99.9700	14.5000	-99.6200	-14.6800	0.0000	0.0000	0.0000	0.0000;
	28083	28095	0.002691	0.018958	0.01189	229.96	0	0	0	0	1	0	0	75.1600	10.6400	-75.0100	-10.8600	0.0000	0.0000	0.0000	0.0000;
	28085	28084	0.001326	0.006695	0.00407	203.28	0	0	0	0	1	0	0	26.3200	4.7900	-26.3100	-5.1600	0.0000	0.0000	0.0000	0.0000;
	28094	28086	0.003495	0.014412	0.01886	186.39	0	0	0	0	1	0	0	-10.4400	11.1100	10.4500	-13.0500	0.0000	0.0000	0.0000	0.0000;
	28088	28089	0.000207	0.001109	0	0	0	0	0	0	1	0	0	-17.6800	-1.4000	17.6800	1.4000	0.0000	0.0000	0.0000	0.0000;
	28090	28089	0.003542	0.016517	0.00588	209.23	0	0	0	0	1	0	0	-35.8100	4.0200	35.8500	-4.4600	0.0000	0.0000	0.0000	0.0000;
	28089	28102	0.002743	0.01818	0.01032	217.56	0	0	0	0	1	0	0	-53.5400	3.0600	53.6100	-3.7000	0.0000	0.0000	0.0000	0.0000;
	28091	28092	0.000219	0.001032	0	0	0	0	0	0	1	0	0	11.5800	3.0400	-11.5800	-3.0400	0.0000	0.0000	0.0000	0.0000;
	28097	28091	0.001645	0.007249	0.00915	191.02	0	0	0	0	1	0	0	-12.5900	34.3900	12.6100	-35.2700	0.0000	0.0000	0.0000	0.0000;
	28093	28094	0.001924	0.012399	0.00315	206.49	0	0	0	0	1	0	0	29.6000	-4.4000	-29.5800	4.1800	0.0000	0.0000	0.0000	0.0000;
	28093	28095	0.001204	0.00861	0.01281	222.15	0	0	0	0	1	0	0	-57.5100	-4.8600	57.5500	3.7900	0.0000	0.0000	0.0000	0.0000;
	28095	28096	0.000266	0.001119	0	0	0	0	0	0	1	0	0	17.4700	7.0700	-17.4700	-7.0600	0.0000	0.0000	0.0000	0.0000;
	28097	28101	0.002338	0.012902	0.01048	214.69	0	0	0	0	1	0	0	-49.1000	-30.1200	49.1800	29.3900	0.0000	0.0000	0.0000	0.0000;
	28099	28098	0.000439	0.024469	0	446.01	0	0	1.01875	0	1	0	0	-224.6900	-52.3100	224.9100	64.7000	0.0000	0.0000	0.0000	0.0000;
	28098	28100	0.000229	0.001143	0	0	0	0	0	0	1	0	0	-224.9100	23.4000	225.0200	-22.8600	0.0000	0.0000	0.0000	0.0000;
	28099	28101	0.001964	0.012614	0.00782	242.99	0	0	0	0	1	0	0	123.8400	44.0800	-123.5300	-42.9300	0.0000	0.0000	0.0000	0.0000;
	28102	28099	0.001883	0.009272	0.00373	229.31	0	0	0	0	1	0	0	-74.8100	-0.4500	74.9100	0.5200	0.0000	0.0000	0.0000	0.0000;
	28102	28103	0.000257	0.00109	0	0	0	0	0	0	1	0	0	21.2000	4.1400	-21.2000	-4.1400	0.0000	0.0000	0.0000	0.0000;
	28104	28105	0.000279	0.001082	0	0	0	0	0	0	1	0	0	12.0900	1.1100	-12.0900	-1.1100	0.0000	0.0000	0.0000	0.0000;
	28106	28104	0.005488	0.021451	0.0078	207.78	0	0	0	0	1	0	0	-26.2500	-4.4100	26.2900	3.7200	0.0000	0.0000	0.0000	0.0000;
	28104	28108	0.004529	0.019133	0.00686	215.22	0	0	0	0	1	0	0	-38.3800	-4.8300	38.4400	4.3700	0.0000	0.0000	0.0000	0.0000;
	28107	28108	0.000261	0.001073	0	0	0	0	0	0	1	0	0	-20.3600	-3.6400	20.3600	3.6500	0.0000	0.0000	0.0000	0.0000;
	28108	28109	0.007493	0.029222	0.01034	225.76	0	0	0	0	1	0	0	52.1600	-3.5000	-51.9600	3.1500	0.0000	0.0000	0.0000	0.0000;
	28108	28110	0.003139	0.017076	0.006	254.95	0	0	0	0	1	0	0	-110.9600	-4.5100	111.3200	5.8300	0.0000	0.0000	0.0000	0.0000;
	28110	28111	0.000218	0.001118	0	0	0	0	0	0	1	0	0	25.4900	4.2500	-25.4900	-4.2500	0.0000	0.0000	0.0000	0.0000;
	28110	28119	0.001373	0.008394	0.00901	261.87	0	0	0	0	1	0	0	-136.8000	-10.0900	137.0400	10.5800	0.0000	0.0000	0.0000	0.0000;
	28112	28113	0.000267	0.001111	0	0	0	0	0	0	1	0	0	15.7700	3.0700	-15.7700	-3.0600	0.0000	0.0000	0.0000	0.0000;
	28115	28112	0.002452	0.016571	0.00268	219.66	0	0	0	0	1	0	0	53.3900	-5.2600	-53.3200	5.4200	0.0000	0.0000	0.0000	0.0000;
	28124	28112	0.001972	0.012883	0.00548	226.42	0	0	0	0	1	0	0	-69.1700	-9.9900	69.2600	9.9900	0.0000	0.0000	0.0000	0.0000;
	28114	28115	0.000243	0.001088	0	0	0	0	0	0	1	0	0	-59.7700	-21.9900	59.7800	22.0300	0.0000	0.0000	0.0000	0.0000;
	28115	28351	0.000978	0.00651	0.01276	246.45	0	0	0	0	1	0	0	-113.1700	-16.7700	113.2900	16.1800	0.0000	0.0000	0.0000	0.0000;
	28117	28116	0.002189	0.013039	0.00741	196.69	0	0	0	0	1	0	0	-27.8400	-17.5100	27.8700	16.8500	0.0000	0.0000	0.0000	0.0000;
	28343	28116	0.004026	0.020106	0.01411	215.82	0	0	0	0	1	0	0	52.7200	26.0400	-52.5900	-26.9200	0.0000	0.0000	0.0000	0.0000;
	28117	28127	0.003776	0.025312	0.00616	196.13	0	0	0	0	1	0	0	-8.6700	10.7200	8.6800	-11.3300	0.0000	0.0000	0.0000	0.0000;
	28119	28118	0.000581	0.030225	0	322.33	0	0	1.01875	0	1	0	0	-71.5200	-53.2200	71.5600	55.5200	0.0000	0.0000	0.0000	0.0000;
	28118	28120	0.00028	0.001183	0	0	0	0	0	0	1	0	0	-71.5600	-110.9200	71.6100	111.1100	0.0000	0.0000	0.0000	0.0000;
	28119	28351	0.001717	0.008345	0.0033	253.39	0	0	0	0	1	0	0	-110.6100	36.6100	110.8200	-35.9200	0.0000	0.0000	0.0000	0.0000;
	28120	28347	0.000666	0.00769	0.10499	1239.85	0	0	0	0	1	0	0	-431.3900	-60.7600	432.5500	62.7800	0.0000	0.0000	0.0000	0.0000;
	28121	28122	0.00023	0.001023	0	0	0	0	0	0	1	0	0	24.4200	4.1000	-24.4200	-4.1000	0.0000	0.0000	0.0000	0.0000;
	28129	28121	0.002819	0.016545	0.00549	223.37	0	0	0	0	1	0	0	55.6300	-14.1600	-55.5500	14.0900	0.0000	0.0000	0.0000	0.0000;
	28121	28130	0.003948	0.020562	0.01166	206.48	0	0	0	0	1	0	0	-38.8900	-5.2400	38.9400	4.3000	0.0000	0.0000	0.0000	0.0000;
	28123	28124	0.002312	0.013473	0.01479	215.2	0	0	0	0	1	0	0	-44.5300	-3.5400	44.5700	2.2100	0.0000	0.0000	0.0000	0.0000;
	28123	28125	0.002803	0.015144	0.00603	240.05	0	0	0	0	1	0	0	-94.7000	3.1000	94.9300	-2.4700	0.0000	0.0000	0.0000	0.0000;
	28130	28123	0.001989	0.009601	0.00755	238.81	0	0	0	0	1	0	0	-97.3200	11.5400	97.5000	-11.4800	0.0000	0.0000	0.0000	0.0000;
	28125	28126	0.000242	0.001161	0	0	0	0	0	0	1	0	0	28.2300	13.8900	-28.2300	-13.8800	0.0000	0.0000	0.0000	0.0000;
	28133	28125	0.001079	0.007419	0.00596	251.57	0	0	0	0	1	0	0	123.3200	11.8300	-123.1700	-11.4100	0.0000	0.0000	0.0000	0.0000;
	28132	28127	0.002683	0.01511	0.0151	215.45	0	0	0	0	1	0	0	33.3000	2.3300	-33.2800	-3.7800	0.0000	0.0000	0.0000	0.0000;
	28128	28129	0.003944	0.026687	0.01112	242.78	0	0	0	0	1	0	0	92.8000	0.1700	-92.4800	0.8000	0.0000	0.0000	0.0000	0.0000;
	28132	28128	0.004755	0.023474	0.01009	178.69	0	0	0	0	1	0	0	-4.2900	-3.1300	4.2900	2.0600	0.0000	0.0000	0.0000	0.0000;
	28128	28285	0.00396	0.024632	0.02992	257.24	0	0	0	0	1	0	0	-133.9400	-5.9300	134.6000	6.8600	0.0000	0.0000	0.0000	0.0000;
	28130	28131	0.00028	0.001156	0	0	0	0	0	0	1	0	0	58.3800	14.1400	-58.3700	-14.1000	0.0000	0.0000	0.0000	0.0000;
	28351	28133	0.000693	0.004059	0.00244	268.48	0	0	0	0	1	0	0	185.1200	24.2400	-184.8900	-23.2000	0.0000	0.0000	0.0000	0.0000;
	28134	28137	0.000549	0.028694	0	488.8	0	0	1	0	1	0	0	95.3300	-7.2200	-95.2800	9.6600	0.0000	0.0000	0.0000	0.0000;
	28134	28139	0.000884	0.055584	0	210.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28134	28140	0.000288	0.001169	0	0	0	0	0	0	1	0	0	-95.3300	7.2200	95.3500	-7.1200	0.0000	0.0000	0.0000	0.0000;
	28134	28141	0.000203	0.001144	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28135	28137	-7.9e-05	-0.004122	0	338.8	0	0	1	0	1	0	0	-95.2900	9.3100	95.2800	-9.6600	0.0000	0.0000	0.0000	0.0000;
	28135	28138	0.010673	0.262175	0	61.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28136	28137	0.002745	0.143587	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28444	28140	0.000872	0.009333	0.14843	1067.55	0	0	0	0	1	0	0	95.4300	-22.2600	-95.3500	7.1200	0.0000	0.0000	0.0000	0.0000;
	28143	28142	9.8e-05	0.007398	0	1271.18	0	0	1	0	1	0	0	0.0000	21.5900	-0.0000	-21.5600	0.0000	0.0000	0.0000	0.0000;
	28142	28146	0.000266	0.001182	0	0	0	0	0	0	1	0	0	0.0000	21.5600	0.0000	-21.5600	0.0000	0.0000	0.0000	0.0000;
	28144	28143	0.000539	0.03041	0	353.46	0	0	1	0	1	0	0	-84.1900	15.3000	84.2300	-13.2500	0.0000	0.0000	0.0000	0.0000;
	28143	28145	0.000262	0.001093	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28148	28147	0.000483	0.026305	0	524.75	0	0	1.01875	0	1	0	0	-179.5800	-35.6200	179.7300	43.8800	0.0000	0.0000	0.0000	0.0000;
	28148	28147	0.000483	0.026305	0	524.75	0	0	1.01875	0	1	0	0	-179.5800	-35.6200	179.7300	43.8800	0.0000	0.0000	0.0000	0.0000;
	28148	28147	0.000483	0.026305	0	524.75	0	0	1.01875	0	1	0	0	-179.5800	-35.6200	179.7300	43.8800	0.0000	0.0000	0.0000	0.0000;
	28147	28149	0.000396	0.023931	0	476.96	0	0	1.025	0	1	0	0	-244.3800	-73.1100	244.6300	88.1200	0.0000	0.0000	0.0000	0.0000;
	28147	28150	0.000373	0.02065	0	476.86	0	0	1.025	0	1	0	0	-244.3900	-75.1100	244.6300	88.1200	0.0000	0.0000	0.0000	0.0000;
	28147	28151	0.000407	0.028759	0	476.55	0	0	1.03125	0	1	0	0	-244.3700	-69.9900	244.6300	88.1200	0.0000	0.0000	0.0000	0.0000;
	28147	28152	0.000506	0.029398	0	476.14	0	0	1.03125	0	1	0	0	-244.3100	-68.9000	244.6300	87.3800	0.0000	0.0000	0.0000	0.0000;
	28147	28153	0.000279	0.019509	0	476.07	0	0	1.025	0	1	0	0	-244.4500	-75.8000	244.6300	88.1200	0.0000	0.0000	0.0000	0.0000;
	28147	28154	0.000241	0.001002	0	0	0	0	0	0	1	0	0	682.7100	231.2800	-681.5600	-226.5000	0.0000	0.0000	0.0000	0.0000;
	28147	28155	0.000209	0.001001	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28154	28363	0.000702	0.008345	0.13947	1132.29	0	0	0	0	1	0	0	160.6200	-35.5600	-160.4500	22.5000	0.0000	0.0000	0.0000	0.0000;
	28532	28154	0.000136	0.001559	0.04102	1072.15	0	0	0	0	1	0	0	-78.4100	-115.0800	78.4300	110.9200	0.0000	0.0000	0.0000	0.0000;
	28156	28157	0.002332	0.07647	0	169.13	0	0	1.0875	0	1	0	0	-129.4600	-50.3000	129.9400	66.2200	0.0000	0.0000	0.0000	0.0000;
	28156	28158	0.000258	0.001119	0	0	0	0	0	0	1	0	0	129.4600	50.3000	-129.4100	-50.1000	0.0000	0.0000	0.0000	0.0000;
	28500	28158	0.000971	0.005003	0.00107	222.25	0	0	0	0	1	0	0	-55.9900	-20.2800	56.0300	20.3300	0.0000	0.0000	0.0000	0.0000;
	28160	28159	0.000377	0.022795	0	457.8	0	0	1.025	0	1	0	0	-246.3400	-95.1600	246.6000	110.6700	0.0000	0.0000	0.0000	0.0000;
	28159	28163	0.0001	0.001342	0	714.61	0	0	1	0	1	0	0	-57.8200	-29.0000	57.8200	29.0600	0.0000	0.0000	0.0000	0.0000;
	28159	28164	0.000209	0.001144	0	0	0	0	0	0	1	0	0	-188.7800	-81.6700	188.8600	82.1200	0.0000	0.0000	0.0000	0.0000;
	28159	28165	0.000291	0.001021	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28361	28160	0.001003	0.007725	0.00594	227.35	0	0	0	0	1	0	0	-66.6200	-29.2500	66.6700	28.9900	0.0000	0.0000	0.0000	0.0000;
	28161	28163	0.000322	0.021339	0	357.31	0	0	1	0	1	0	0	28.9200	14.7400	-28.9100	-14.5300	0.0000	0.0000	0.0000	0.0000;
	28162	28163	0.000322	0.021339	0	357.31	0	0	1	0	1	0	0	28.9200	14.7400	-28.9100	-14.5300	0.0000	0.0000	0.0000	0.0000;
	28347	28164	0.001227	0.014667	0.24096	1191.06	0	0	0	0	1	0	0	263.2100	37.9600	-262.4000	-54.5100	0.0000	0.0000	0.0000	0.0000;
	28167	28166	0.00014	0.011026	0	1428.72	0	0	1.00625	0	1	0	0	-579.7700	-25.3100	580.2100	60.0600	0.0000	0.0000	0.0000	0.0000;
	28166	28169	0.000171	0.014043	0	1611.22	0	0	1	0	1	0	0	-555.0400	-70.1200	555.5400	110.8400	0.0000	0.0000	0.0000	0.0000;
	28166	28170	0.000105	0.008962	0	1611.05	0	0	1	0	1	0	0	-555.2300	-84.6500	555.5400	110.8400	0.0000	0.0000	0.0000	0.0000;
	28166	28172	0.000273	0.001181	0	0	0	0	0	0	1	0	0	530.0600	-235.0600	-529.2100	238.7400	0.0000	0.0000	0.0000	0.0000;
	28168	28167	0.000463	0.037861	0	354.85	0	0	1	0	1	0	0	-113.0500	-0.8800	113.1000	5.3700	0.0000	0.0000	0.0000	0.0000;
	28167	28171	0.00021	0.00115	0	0	0	0	0	0	1	0	0	466.6600	19.9400	-466.2400	-17.6200	0.0000	0.0000	0.0000	0.0000;
	28171	28389	0.000743	0.009296	0.12518	1031.41	0	0	0	0	1	0	0	91.5500	0.0600	-91.4900	-12.8300	0.0000	0.0000	0.0000	0.0000;
	28173	28174	0.002896	0.077968	0	161.2	0	0	1	0	1	0	0	-123.4200	26.7100	123.8500	-15.1300	0.0000	0.0000	0.0000	0.0000;
	28173	28175	0.001599	0.053658	0	161.2	0	0	1	0	1	0	0	-123.6200	23.0300	123.8500	-15.1300	0.0000	0.0000	0.0000	0.0000;
	28173	28176	0.002754	0.080304	0	161.2	0	0	1	0	1	0	0	-123.4400	27.0800	123.8500	-15.1300	0.0000	0.0000	0.0000	0.0000;
	28173	28177	0.002895	0.091412	0	161.2	0	0	1	0	1	0	0	-123.4200	28.8100	123.8500	-15.1300	0.0000	0.0000	0.0000	0.0000;
	28173	28178	0.001365	0.043489	0	161.2	0	0	1	0	1	0	0	-123.6500	21.5100	123.8500	-15.1300	0.0000	0.0000	0.0000	0.0000;
	28173	28179	0.002907	0.080084	0	161.2	0	0	1	0	1	0	0	-123.4200	26.5200	123.8500	-14.6300	0.0000	0.0000	0.0000	0.0000;
	28173	28180	0.000216	0.001005	0	0	0	0	0	0	1	0	0	740.9700	-153.6600	-739.8200	159.0200	0.0000	0.0000	0.0000	0.0000;
	28173	28181	0.000226	0.001113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28180	28199	0.000344	0.001897	0.00068	252.31	0	0	0	0	1	0	0	176.2800	-60.0500	-176.1700	60.5900	0.0000	0.0000	0.0000	0.0000;
	28480	28180	0.000825	0.005078	0.00199	232.78	0	0	0	0	1	0	0	81.6500	76.5100	-81.5600	-76.1300	0.0000	0.0000	0.0000	0.0000;
	28182	28183	0.00027	0.001159	0	0	0	0	0	0	1	0	0	3.5000	0.0000	-3.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28184	28185	0.003692	0.126921	0	87.46	0	0	1	0	1	0	0	-46.6500	-20.7200	46.7400	23.8200	0.0000	0.0000	0.0000	0.0000;
	28184	28186	0.000272	0.001019	0	0	0	0	0	0	1	0	0	46.6500	20.7200	-46.6500	-20.6900	0.0000	0.0000	0.0000	0.0000;
	28187	28190	0.000981	0.070777	0	499.33	0	0	1	0	1	0	0	-141.9200	22.5000	142.1100	-9.1400	0.0000	0.0000	0.0000	0.0000;
	28187	28191	0.000463	0.029506	0	408.46	0	0	1.0375	0	1	0	0	-175.4500	19.8700	175.5900	-10.8200	0.0000	0.0000	0.0000	0.0000;
	28187	28192	0.000313	0.024137	0	407.85	0	0	1.0375	0	1	0	0	-175.4900	21.3800	175.5900	-13.9600	0.0000	0.0000	0.0000	0.0000;
	28187	28193	0.000747	0.03757	0	407.83	0	0	1.0375	0	1	0	0	-175.3600	25.7300	175.5900	-14.1200	0.0000	0.0000	0.0000	0.0000;
	28187	28194	0.000418	0.02796	0	407.52	0	0	1.0375	0	1	0	0	-175.4600	22.7300	175.5900	-14.1200	0.0000	0.0000	0.0000	0.0000;
	28187	28195	0.000265	0.001077	0	0	0	0	0	0	1	0	0	843.6900	-112.2200	-841.9300	119.3500	0.0000	0.0000	0.0000	0.0000;
	28187	28196	0.000299	0.001045	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28188	28190	-0.000573	-0.041336	0	399.33	0	0	1	0	1	0	0	142.0000	-16.9400	-142.1100	9.1400	0.0000	0.0000	0.0000	0.0000;
	28301	28188	0.003287	0.022382	0.00342	258.15	0	0	0	0	1	0	0	127.1000	-2.4100	-126.6200	5.3600	0.0000	0.0000	0.0000	0.0000;
	28301	28188	0.003287	0.022382	0.00342	258.15	0	0	0	0	1	0	0	127.1000	-2.4100	-126.6200	5.3600	0.0000	0.0000	0.0000	0.0000;
	28188	28374	0.002286	0.008461	0.0041	241.31	0	0	0	0	1	0	0	111.2300	6.2200	-110.9700	-5.7000	0.0000	0.0000	0.0000	0.0000;
