function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	30636	30637	0.000296	0.001144	0	0	0	0	0	0	1	0	0	13.8800	5.8500	-13.8800	-5.8500	0.0000	0.0000	0.0000	0.0000;
	30636	30712	0.036252	0.118221	0.00808	100.64	0	0	0	0	1	0	0	-4.4400	-26.9600	4.7000	26.9900	0.0000	0.0000	0.0000	0.0000;
	30638	30639	0.000259	0.001075	0	0	0	0	0	0	1	0	0	9.7400	2.2300	-9.7400	-2.2300	0.0000	0.0000	0.0000	0.0000;
	30663	30638	0.02117	0.07255	0.00683	121.65	0	0	0	0	1	0	0	-29.2600	9.8900	29.4500	-9.9800	0.0000	0.0000	0.0000	0.0000;
	30640	30641	0.000282	0.001047	0	0	0	0	0	0	1	0	0	6.7600	1.8900	-6.7600	-1.8900	0.0000	0.0000	0.0000	0.0000;
	30726	30640	0.021395	0.09191	0.01175	117.2	0	0	0	0	1	0	0	-19.5400	-7.3300	19.6300	6.4900	0.0000	0.0000	0.0000	0.0000;
	30642	30643	0.016314	0.087293	0.00567	133.54	0	0	0	0	1	0	0	60.5000	4.8800	-59.9400	-2.5100	0.0000	0.0000	0.0000	0.0000;
	30781	30642	0.014911	0.063786	0.005	135.41	0	0	0	0	1	0	0	69.8800	9.5500	-69.2100	-7.2500	0.0000	0.0000	0.0000	0.0000;
	30643	30644	0.000204	0.001179	0	0	0	0	0	0	1	0	0	21.3200	7.4300	-21.3200	-7.4200	0.0000	0.0000	0.0000	0.0000;
	30646	30647	0.000217	0.001041	0	0	0	0	0	0	1	0	0	20.5200	4.4400	-20.5200	-4.4300	0.0000	0.0000	0.0000	0.0000;
	30900	30646	0.002459	0.027407	0.41665	1232.82	0	0	0	0	1	0	0	-592.4500	93.7200	600.7800	-45.4700	0.0000	0.0000	0.0000	0.0000;
	30646	60512	0.001987	0.023734	0.66142	1289.71	0	0	0	0	1	0	0	-804.1200	118.8800	816.6000	-40.0800	0.0000	0.0000	0.0000	0.0000;
	60707	30646	0.001341	0.012979	0.23165	1191.83	0	0	0	0	1	0	0	447.2400	-70.0700	-444.6700	70.3200	0.0000	0.0000	0.0000	0.0000;
	30649	30648	0.007874	0.037791	0.00711	129.19	0	0	0	0	1	0	0	46.5700	-12.1300	-46.4000	12.2200	0.0000	0.0000	0.0000	0.0000;
	30650	30648	0.018598	0.069135	0.00834	122.44	0	0	0	0	1	0	0	-25.7100	16.7100	25.8800	-16.9600	0.0000	0.0000	0.0000	0.0000;
	30651	30654	-0.000116	-0.003237	0	615.52	0	0	1	0	1	0	0	17.6800	1.9800	-17.6800	-1.9900	0.0000	0.0000	0.0000	0.0000;
	30651	30655	0.00027	0.001089	0	0	0	0	0	0	1	0	0	-17.6800	-1.9800	17.6800	1.9900	0.0000	0.0000	0.0000	0.0000;
	30651	30656	0.000225	0.00112	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30652	30654	0.00192	0.053431	0	307.76	0	0	1	0	1	0	0	-17.6800	-1.8400	17.6800	1.9900	0.0000	0.0000	0.0000	0.0000;
	30653	30654	0.00192	0.053431	0	307.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30658	30655	0.005238	0.021336	0.00321	145.62	0	0	0	0	1	0	0	75.6900	-9.7300	-75.4100	10.5300	0.0000	0.0000	0.0000	0.0000;
	30658	30655	0.005238	0.021336	0.00321	145.62	0	0	0	0	1	0	0	75.6900	-9.7300	-75.4100	10.5300	0.0000	0.0000	0.0000	0.0000;
	30658	30657	0.000453	0.02725	0	513.37	0	0	1.01875	0	1	0	0	-292.2900	-27.4600	292.6700	49.9800	0.0000	0.0000	0.0000	0.0000;
	30657	30659	0.000238	0.00114	0	0	0	0	0	0	1	0	0	21.1100	7.6600	-21.1000	-7.6600	0.0000	0.0000	0.0000	0.0000;
	30657	30916	0.001278	0.01716	0.34669	1222.15	0	0	0	0	1	0	0	-574.3900	12.6000	578.3500	3.4300	0.0000	0.0000	0.0000	0.0000;
	30660	30658	0.009307	0.039937	0.00845	122.24	0	0	0	0	1	0	0	-19.6300	-22.6700	19.7100	22.1000	0.0000	0.0000	0.0000	0.0000;
	30658	30718	0.026467	0.131655	0.02	133.55	0	0	0	0	1	0	0	65.9100	6.2400	-64.8400	-3.0000	0.0000	0.0000	0.0000	0.0000;
	30660	30661	0.021466	0.068324	0.00452	97.97	0	0	0	0	1	0	0	-1.2400	12.5600	1.2800	-12.9300	0.0000	0.0000	0.0000	0.0000;
	30662	30712	0.017705	0.070921	0.00677	113.39	0	0	0	0	1	0	0	23.9500	-12.1400	-23.8300	11.9000	0.0000	0.0000	0.0000	0.0000;
	30664	30665	0.017417	0.060358	0.00617	136.8	0	0	0	0	1	0	0	-74.7300	22.5200	75.7800	-19.5200	0.0000	0.0000	0.0000	0.0000;
	30664	30677	0.020153	0.100509	0.00914	126.58	0	0	0	0	1	0	0	41.8300	-32.9600	-41.2700	34.7900	0.0000	0.0000	0.0000	0.0000;
	30666	30665	0.008507	0.040787	0.00494	149.18	0	0	0	0	1	0	0	-97.5100	15.9100	98.3300	-12.4600	0.0000	0.0000	0.0000	0.0000;
	30666	30665	0.008507	0.040787	0.00494	149.18	0	0	0	0	1	0	0	-97.5100	15.9100	98.3300	-12.4600	0.0000	0.0000	0.0000	0.0000;
	30665	30667	0.004165	0.018097	0.00269	158.39	0	0	0	0	1	0	0	-101.5900	12.0100	102.0200	-10.4200	0.0000	0.0000	0.0000	0.0000;
	30665	30667	0.004165	0.018097	0.00269	158.39	0	0	0	0	1	0	0	-101.5900	12.0100	102.0200	-10.4200	0.0000	0.0000	0.0000	0.0000;
	30665	30667	0.004165	0.018097	0.00269	158.39	0	0	0	0	1	0	0	-101.5900	12.0100	102.0200	-10.4200	0.0000	0.0000	0.0000	0.0000;
	30670	30666	0.015928	0.072176	0.00722	125.94	0	0	0	0	1	0	0	-29.6300	33.1100	29.9300	-32.4800	0.0000	0.0000	0.0000	0.0000;
	30681	30666	0.021361	0.08504	0.00666	141.93	0	0	0	0	1	0	0	-110.4500	27.2900	113.2200	-16.9400	0.0000	0.0000	0.0000	0.0000;
	30667	30668	0.000217	0.001099	0	0	0	0	0	0	1	0	0	32.3200	4.9300	-32.3200	-4.9100	0.0000	0.0000	0.0000	0.0000;
	30667	30685	0.018755	0.075746	0.00928	161.73	0	0	0	0	1	0	0	-112.7900	8.7800	115.1400	-0.2300	0.0000	0.0000	0.0000	0.0000;
	30667	30685	0.018755	0.075746	0.00928	161.73	0	0	0	0	1	0	0	-112.7900	8.7800	115.1400	-0.2300	0.0000	0.0000	0.0000	0.0000;
	30667	30685	0.018755	0.075746	0.00928	161.73	0	0	0	0	1	0	0	-112.7900	8.7800	115.1400	-0.2300	0.0000	0.0000	0.0000	0.0000;
	30669	30670	0.013811	0.069489	0.00901	90.16	0	0	0	0	1	0	0	2.6100	6.6000	-2.6000	-7.5200	0.0000	0.0000	0.0000	0.0000;
	30671	30669	0.006691	0.024639	0.0089	106.17	0	0	0	0	1	0	0	-5.1900	46.6300	5.3300	-47.0700	0.0000	0.0000	0.0000	0.0000;
	30670	30671	0.011297	0.048812	0.00536	101.29	0	0	0	0	1	0	0	-0.4100	-33.6300	0.5300	33.5800	0.0000	0.0000	0.0000	0.0000;
	30672	30671	0.010253	0.041439	0.00624	119.27	0	0	0	0	1	0	0	28.1600	-32.7900	-27.9800	32.8400	0.0000	0.0000	0.0000	0.0000;
	30674	30673	0.004831	0.02098	0.0044	144.1	0	0	0	0	1	0	0	110.1400	-28.1100	-109.5300	30.2900	0.0000	0.0000	0.0000	0.0000;
	30673	30677	0.026856	0.097004	0.00729	134.44	0	0	0	0	1	0	0	70.6100	-35.3700	-68.9900	40.4600	0.0000	0.0000	0.0000	0.0000;
	30675	30674	0.006882	0.032486	0.00793	118.63	0	0	0	0	1	0	0	-22.2900	-1.1100	22.3200	0.4500	0.0000	0.0000	0.0000	0.0000;
	30677	30692	0.017763	0.080123	0.00966	137.69	0	0	0	0	1	0	0	82.3800	4.2900	-81.2500	-0.1900	0.0000	0.0000	0.0000	0.0000;
	30678	30679	0.000274	0.001148	0	0	0	0	0	0	1	0	0	13.1900	8.1200	-13.1900	-8.1200	0.0000	0.0000	0.0000	0.0000;
	30699	30678	0.019215	0.080543	0.00921	126.73	0	0	0	0	1	0	0	-45.6400	17.6000	46.1000	-16.5700	0.0000	0.0000	0.0000	0.0000;
	30678	30702	0.019593	0.066441	0.00869	131.17	0	0	0	0	1	0	0	-59.2900	8.4500	60.0000	-6.9000	0.0000	0.0000	0.0000	0.0000;
	30681	30680	0.013749	0.071768	0.00453	134.47	0	0	0	0	1	0	0	80.2600	-33.9700	-79.2200	38.9500	0.0000	0.0000	0.0000	0.0000;
	30688	30680	0.031024	0.088472	0.00946	129.02	0	0	0	0	1	0	0	-63.9400	45.2200	65.7400	-41.0800	0.0000	0.0000	0.0000	0.0000;
	30681	30682	0.000279	0.001097	0	0	0	0	0	0	1	0	0	30.1900	6.6800	-30.1900	-6.6700	0.0000	0.0000	0.0000	0.0000;
	30685	30683	0.003415	0.015269	0.00138	157.76	0	0	0	0	1	0	0	96.9000	-2.1700	-96.6000	3.3800	0.0000	0.0000	0.0000	0.0000;
	30685	30683	0.003415	0.015269	0.00138	157.76	0	0	0	0	1	0	0	96.9000	-2.1700	-96.6000	3.3800	0.0000	0.0000	0.0000	0.0000;
	30685	30683	0.003415	0.015269	0.00138	157.76	0	0	0	0	1	0	0	96.9000	-2.1700	-96.6000	3.3800	0.0000	0.0000	0.0000	0.0000;
	30685	30684	0.000453	0.027473	0	619.13	0	0	1	0	1	0	0	-326.9200	4.4500	327.3800	23.3700	0.0000	0.0000	0.0000	0.0000;
	30685	30684	0.000453	0.027473	0	619.13	0	0	1	0	1	0	0	-326.9200	4.4500	327.3800	23.3700	0.0000	0.0000	0.0000	0.0000;
	30685	30684	0.000453	0.027473	0	619.13	0	0	1	0	1	0	0	-326.9200	4.4500	327.3800	23.3700	0.0000	0.0000	0.0000	0.0000;
	30684	30686	0.000274	0.001157	0	0	0	0	0	0	1	0	0	72.3400	15.2200	-72.3300	-15.1600	0.0000	0.0000	0.0000	0.0000;
	30806	30684	0.001624	0.019415	0.94282	1346.35	0	0	0	0	1	0	0	649.6900	-41.7500	-643.3000	17.3700	0.0000	0.0000	0.0000	0.0000;
	30806	30684	0.001624	0.019415	0.94282	1346.35	0	0	0	0	1	0	0	649.6900	-41.7500	-643.3000	17.3700	0.0000	0.0000	0.0000	0.0000;
	30688	30687	0.007166	0.031282	0.00366	119.11	0	0	0	0	1	0	0	37.7800	19.1200	-37.6600	-18.9800	0.0000	0.0000	0.0000	0.0000;
	30690	30691	0.020462	0.075525	0.01137	128.88	0	0	0	0	1	0	0	62.4000	-5.4600	-61.6300	7.1000	0.0000	0.0000	0.0000	0.0000;
	30738	30690	0.017392	0.05821	0.01583	130.17	0	0	0	0	1	0	0	68.8000	-2.2700	-68.0300	3.1700	0.0000	0.0000	0.0000	0.0000;
	30692	30693	0.000271	0.001109	0	0	0	0	0	0	1	0	0	8.0400	1.1100	-8.0400	-1.1100	0.0000	0.0000	0.0000	0.0000;
	30692	30702	0.025094	0.093147	0.01053	135.12	0	0	0	0	1	0	0	73.2000	-0.9200	-71.9000	4.6800	0.0000	0.0000	0.0000	0.0000;
	30694	30697	0.000134	0.003268	0	536.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30694	30698	0.000231	0.001098	0	0	0	0	0	0	1	0	0	25.7800	9.1700	-25.7800	-9.1600	0.0000	0.0000	0.0000	0.0000;
	30694	30699	0.000267	0.001097	0	0	0	0	0	0	1	0	0	-25.7800	-9.1700	25.7800	9.1800	0.0000	0.0000	0.0000	0.0000;
	30695	30697	0.001424	0.034662	0	268.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30696	30697	0.001424	0.034662	0	268.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30700	30699	0.014302	0.063302	0.00465	115.21	0	0	0	0	1	0	0	-19.7000	27.0000	19.8600	-26.7800	0.0000	0.0000	0.0000	0.0000;
	30700	30701	0.013433	0.062148	0.00786	107.71	0	0	0	0	1	0	0	0.1200	-32.7300	0.0100	32.5400	0.0000	0.0000	0.0000	0.0000;
	30702	30703	0.000279	0.001079	0	0	0	0	0	0	1	0	0	11.9000	2.2200	-11.9000	-2.2100	0.0000	0.0000	0.0000	0.0000;
	30704	30908	0.035812	0.135688	0.02774	137.78	0	0	0	0	1	0	0	82.9800	-9.8500	-80.6100	15.9400	0.0000	0.0000	0.0000	0.0000;
	30704	30972	0.010403	0.053475	0.00299	141.44	0	0	0	0	1	0	0	-98.6700	6.6700	99.6400	-2.0100	0.0000	0.0000	0.0000	0.0000;
	30705	30707	0.012756	0.039024	0.00592	142.86	0	0	0	0	1	0	0	64.6500	-9.6800	-64.1300	10.6800	0.0000	0.0000	0.0000	0.0000;
	30705	30707	0.012756	0.039024	0.00592	142.86	0	0	0	0	1	0	0	64.6500	-9.6800	-64.1300	10.6800	0.0000	0.0000	0.0000	0.0000;
	30748	30705	0.025435	0.119223	0.0132	131	0	0	0	0	1	0	0	59.6300	-4.9600	-58.7700	7.6400	0.0000	0.0000	0.0000	0.0000;
	30705	30749	0.016268	0.0637	0.00839	138.44	0	0	0	0	1	0	0	-85.2400	9.9300	86.4000	-6.2600	0.0000	0.0000	0.0000	0.0000;
	30706	30707	0.000242	0.001185	0	0	0	0	0	0	1	0	0	-33.5800	-13.1600	33.5800	13.1800	0.0000	0.0000	0.0000	0.0000;
	30708	30709	0.009113	0.043637	0.00631	120.31	0	0	0	0	1	0	0	28.9000	-17.9600	-28.8000	17.7600	0.0000	0.0000	0.0000	0.0000;
	30710	30708	0.027209	0.126741	0.01087	126.33	0	0	0	0	1	0	0	45.7900	-4.9200	-45.2500	6.2500	0.0000	0.0000	0.0000	0.0000;
	30710	30711	0.000277	0.001027	0	0	0	0	0	0	1	0	0	14.8400	1.7400	-14.8400	-1.7400	0.0000	0.0000	0.0000	0.0000;
	30712	30713	0.000219	0.001169	0	0	0	0	0	0	1	0	0	19.1300	7.0300	-19.1300	-7.0300	0.0000	0.0000	0.0000	0.0000;
	30715	30716	0.000256	0.001087	0	0	0	0	0	0	1	0	0	36.4500	13.2600	-36.4400	-13.2500	0.0000	0.0000	0.0000	0.0000;
	30715	30717	0.006816	0.025291	0.00327	129.58	0	0	0	0	1	0	0	-47.8100	-7.8400	47.9600	8.0800	0.0000	0.0000	0.0000	0.0000;
	30718	30719	0.014549	0.077649	0.00753	130.37	0	0	0	0	1	0	0	52.4900	0.6000	-52.1000	0.6900	0.0000	0.0000	0.0000	0.0000;
	30720	30721	0.000261	0.00117	0	0	0	0	0	0	1	0	0	9.6800	0.9800	-9.6800	-0.9700	0.0000	0.0000	0.0000	0.0000;
	30722	30724	0.023108	0.098901	0.00749	109.36	0	0	0	0	1	0	0	14.1300	0.5200	-14.0800	-1.0900	0.0000	0.0000	0.0000	0.0000;
	30722	58985	0.035073	0.191448	0.01439	118.73	0	0	0	0	1	0	0	-28.2800	-7.4500	28.5700	7.5000	0.0000	0.0000	0.0000	0.0000;
	30724	30723	0.023106	0.101342	0.00741	96.35	0	0	0	0	1	0	0	1.9200	-2.3600	-1.9200	1.6100	0.0000	0.0000	0.0000	0.0000;
	30726	30723	0.013208	0.052227	0.00333	110.74	0	0	0	0	1	0	0	9.5400	5.6900	-9.5200	-5.9700	0.0000	0.0000	0.0000	0.0000;
	30724	30725	0.000227	0.001142	0	0	0	0	0	0	1	0	0	12.1600	3.4500	-12.1600	-3.4500	0.0000	0.0000	0.0000	0.0000;
	30727	30728	0.000248	0.001046	0	0	0	0	0	0	1	0	0	19.1800	10.0900	-19.1800	-10.0900	0.0000	0.0000	0.0000	0.0000;
	30732	30727	0.010643	0.054876	0.00728	139.82	0	0	0	0	1	0	0	112.9500	-1.5000	-111.6600	7.4200	0.0000	0.0000	0.0000	0.0000;
	30729	30730	0.000294	0.001047	0	0	0	0	0	0	1	0	0	17.0200	4.0200	-17.0200	-4.0200	0.0000	0.0000	0.0000	0.0000;
	30915	30729	0.005335	0.022154	0.00214	144.83	0	0	0	0	1	0	0	84.6300	8.1900	-84.2800	-6.9500	0.0000	0.0000	0.0000	0.0000;
	30915	30729	0.005335	0.022154	0.00214	144.83	0	0	0	0	1	0	0	84.6300	8.1900	-84.2800	-6.9500	0.0000	0.0000	0.0000	0.0000;
	30731	30732	0.005494	0.023597	0.00327	146.01	0	0	0	0	1	0	0	103.1000	2.0800	-102.5500	-0.0600	0.0000	0.0000	0.0000	0.0000;
	30731	30732	0.005494	0.023597	0.00327	146.01	0	0	0	0	1	0	0	103.1000	2.0800	-102.5500	-0.0600	0.0000	0.0000	0.0000	0.0000;
	30915	30731	0.008157	0.03063	0.00296	146.46	0	0	0	0	1	0	0	114.4300	8.9100	-113.4400	-5.5100	0.0000	0.0000	0.0000	0.0000;
	30915	30731	0.008157	0.03063	0.00296	146.46	0	0	0	0	1	0	0	114.4300	8.9100	-113.4400	-5.5100	0.0000	0.0000	0.0000	0.0000;
	30732	30733	0.00027	0.001108	0	0	0	0	0	0	1	0	0	15.6900	3.6700	-15.6900	-3.6600	0.0000	0.0000	0.0000	0.0000;
	30734	30736	0.013892	0.067308	0.00629	143.66	0	0	0	0	1	0	0	103.9700	7.5800	-102.5200	-1.2400	0.0000	0.0000	0.0000	0.0000;
	30734	30737	0.004003	0.017092	0.00177	117.13	0	0	0	0	1	0	0	18.3000	-2.8600	-18.2800	2.7300	0.0000	0.0000	0.0000	0.0000;
	30803	30734	0.015843	0.069223	0.00419	147.88	0	0	0	0	1	0	0	77.4300	10.7600	-76.5400	-7.3000	0.0000	0.0000	0.0000	0.0000;
	30803	30734	0.015843	0.069223	0.00419	147.88	0	0	0	0	1	0	0	77.4300	10.7600	-76.5400	-7.3000	0.0000	0.0000	0.0000	0.0000;
	30736	30735	0.009463	0.04455	0.00649	136.03	0	0	0	0	1	0	0	71.7100	0.2400	-71.2300	1.3700	0.0000	0.0000	0.0000	0.0000;
	30803	30737	0.018298	0.081023	0.006	135.74	0	0	0	0	1	0	0	70.1300	8.8900	-69.2900	-5.7900	0.0000	0.0000	0.0000	0.0000;
	30739	30738	0.003239	0.018881	0.00197	135.18	0	0	0	0	1	0	0	-72.8000	-1.4600	72.9700	2.1900	0.0000	0.0000	0.0000	0.0000;
	30747	30738	0.010714	0.03326	0.00324	123.98	0	0	0	0	1	0	0	-37.4300	-0.6500	37.5700	0.7400	0.0000	0.0000	0.0000	0.0000;
	30738	30748	0.01212	0.044119	0.00729	137.36	0	0	0	0	1	0	0	82.9500	-0.2200	-82.1700	2.2900	0.0000	0.0000	0.0000	0.0000;
	30835	30738	0.008444	0.036382	0.0054	149.3	0	0	0	0	1	0	0	95.7800	3.4000	-95.0600	-0.9100	0.0000	0.0000	0.0000	0.0000;
	30835	30738	0.008444	0.036382	0.0054	149.3	0	0	0	0	1	0	0	95.7800	3.4000	-95.0600	-0.9100	0.0000	0.0000	0.0000	0.0000;
	30835	30738	0.008444	0.036382	0.0054	149.3	0	0	0	0	1	0	0	95.7800	3.4000	-95.0600	-0.9100	0.0000	0.0000	0.0000	0.0000;
	30739	30740	0.000284	0.001184	0	0	0	0	0	0	1	0	0	22.8600	3.2500	-22.8600	-3.2500	0.0000	0.0000	0.0000	0.0000;
	30739	30741	0.004992	0.02119	0.0021	107.4	0	0	0	0	1	0	0	8.3900	5.2300	-8.3800	-5.4300	0.0000	0.0000	0.0000	0.0000;
	30747	30741	0.00511	0.0178	0.0037	111.14	0	0	0	0	1	0	0	14.4800	-4.3100	-14.4700	3.9600	0.0000	0.0000	0.0000	0.0000;
	30742	30745	0.0001	0.001145	0	534.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30742	30746	0.000276	0.001044	0	0	0	0	0	0	1	0	0	22.9400	4.9500	-22.9400	-4.9500	0.0000	0.0000	0.0000	0.0000;
	30742	30747	0.000243	0.001105	0	0	0	0	0	0	1	0	0	-22.9400	-4.9500	22.9400	4.9600	0.0000	0.0000	0.0000	0.0000;
	30743	30745	0.001488	0.037287	0	267.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30744	30745	0.001488	0.037287	0	267.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30749	30750	0.000224	0.001106	0	0	0	0	0	0	1	0	0	10.7100	3.5200	-10.7100	-3.5200	0.0000	0.0000	0.0000	0.0000;
	30749	30835	0.017882	0.089601	0.03419	139.96	0	0	0	0	1	0	0	-97.1100	2.7400	98.7200	1.6500	0.0000	0.0000	0.0000	0.0000;
	30752	30753	0.000285	0.001026	0	0	0	0	0	0	1	0	0	-7.6200	-2.6700	7.6200	2.6700	0.0000	0.0000	0.0000	0.0000;
	30753	30754	0.013621	0.065198	0.00755	127.61	0	0	0	0	1	0	0	38.7900	-10.4400	-38.5800	10.6600	0.0000	0.0000	0.0000	0.0000;
	30755	30756	0.008298	0.039926	0.00432	125.21	0	0	0	0	1	0	0	32.3000	-4.3100	-32.2000	4.3400	0.0000	0.0000	0.0000	0.0000;
	30756	30757	0.021238	0.077487	0.00657	137.25	0	0	0	0	1	0	0	84.2400	-15.5500	-82.6200	20.8200	0.0000	0.0000	0.0000	0.0000;
	30757	30759	0.01209	0.056725	0.00818	122.65	0	0	0	0	1	0	0	28.7400	-12.2000	-28.6200	11.9900	0.0000	0.0000	0.0000	0.0000;
	30758	30759	0.000218	0.001135	0	0	0	0	0	0	1	0	0	-14.7600	-7.4200	14.7600	7.4200	0.0000	0.0000	0.0000	0.0000;
	30761	30762	0.000232	0.001169	0	0	0	0	0	0	1	0	0	8.8200	2.5800	-8.8200	-2.5700	0.0000	0.0000	0.0000	0.0000;
	30763	30764	0.000825	0.024047	0	570.18	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30763	30765	0.00062	0.01785	0	570.18	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30763	30766	0.000296	0.001095	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30763	30767	0.000211	0.001082	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30933	30766	0.005635	0.021957	0.00216	148.29	0	0	0	0	1	0	0	126.4800	13.4600	-125.5900	-10.1800	0.0000	0.0000	0.0000	0.0000;
	30933	30766	0.005635	0.021957	0.00216	148.29	0	0	0	0	1	0	0	126.4800	13.4600	-125.5900	-10.1800	0.0000	0.0000	0.0000	0.0000;
	30768	30771	0.001034	0.060331	0	1314	0	0	1	0	1	0	0	1010.5500	251.2300	-1000.2000	352.4400	0.0000	0.0000	0.0000	0.0000;
	30768	30772	0.000545	0.03069	0	428.35	0	0	1	0	1	0	0	-188.3300	7.1900	188.5100	2.8700	0.0000	0.0000	0.0000	0.0000;
	30768	30773	0.00033	0.027415	0	427.9	0	0	1	0	1	0	0	-188.4000	-29.3700	188.5100	38.5700	0.0000	0.0000	0.0000	0.0000;
	30768	30774	0.00051	0.029522	0	427.6	0	0	1	0	1	0	0	-188.3400	-25.4800	188.5100	35.3200	0.0000	0.0000	0.0000	0.0000;
	30768	30775	0.00015	0.010784	0	426.73	0	0	1	0	1	0	0	-188.4600	-43.8900	188.5100	47.6200	0.0000	0.0000	0.0000	0.0000;
	30768	30776	0.000523	0.026121	0	426.66	0	0	1	0	1	0	0	-188.3300	-29.8800	188.5100	38.6400	0.0000	0.0000	0.0000	0.0000;
	30768	30777	0.000445	0.024484	0	426.45	0	0	1	0	1	0	0	-188.3600	-33.0200	188.5100	41.2800	0.0000	0.0000	0.0000	0.0000;
	30768	30778	0.000258	0.001124	0	0	0	0	0	0	1	0	0	119.6600	121.7600	-119.5900	-121.4600	0.0000	0.0000	0.0000	0.0000;
	30768	30779	0.000286	0.001009	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30769	30771	-0.000391	-0.022818	0	1500	0	0	1	0	1	0	0	-1004.1100	124.1300	1000.2000	-352.4400	0.0000	0.0000	0.0000	0.0000;
	30769	30890	0.00184	0.007785	0.00103	160.32	0	0	0	0	1	0	0	104.4500	-12.4800	-104.2500	13.2100	0.0000	0.0000	0.0000	0.0000;
	30769	30890	0.00184	0.007785	0.00103	160.32	0	0	0	0	1	0	0	104.4500	-12.4800	-104.2500	13.2100	0.0000	0.0000	0.0000	0.0000;
	30769	30890	0.00184	0.007785	0.00103	160.32	0	0	0	0	1	0	0	104.4500	-12.4800	-104.2500	13.2100	0.0000	0.0000	0.0000	0.0000;
	30769	30890	0.00184	0.007785	0.00103	160.32	0	0	0	0	1	0	0	104.4500	-12.4800	-104.2500	13.2100	0.0000	0.0000	0.0000	0.0000;
	30770	30771	0.003783	0.220665	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30781	30780	0.000142	0.010339	0	541.37	0	0	1.0125	0	1	0	0	-193.3800	-16.4100	193.4300	20.0000	0.0000	0.0000	0.0000	0.0000;
	30781	30780	0.000142	0.010339	0	541.37	0	0	1.0125	0	1	0	0	-193.3800	-16.4100	193.4300	20.0000	0.0000	0.0000	0.0000	0.0000;
	30780	30782	0.000502	0.0295	0	384.63	0	0	1	0	1	0	0	-148.2200	-29.9400	148.3200	36.1300	0.0000	0.0000	0.0000	0.0000;
	30780	30783	0.000474	0.031253	0	384.37	0	0	1	0	1	0	0	-148.2300	-19.5200	148.3200	25.9300	0.0000	0.0000	0.0000	0.0000;
	30780	30784	0.000492	0.036345	0	384.07	0	0	1	0	1	0	0	-148.2200	-23.1000	148.3200	30.6100	0.0000	0.0000	0.0000	0.0000;
	30780	30785	0.0007	0.036389	0	383.74	0	0	1	0	1	0	0	-148.1800	-18.4800	148.3200	25.9300	0.0000	0.0000	0.0000	0.0000;
	30780	30786	0.0007	0.036664	0	383.13	0	0	1	0	1	0	0	-148.1800	-22.0100	148.3200	29.5600	0.0000	0.0000	0.0000	0.0000;
	30780	30787	0.000437	0.031288	0	382.68	0	0	1	0	1	0	0	-148.2300	-28.1900	148.3200	34.7200	0.0000	0.0000	0.0000	0.0000;
	30780	30788	0.000218	0.001054	0	0	0	0	0	0	1	0	0	502.4000	101.2500	-501.8800	-98.7100	0.0000	0.0000	0.0000	0.0000;
	30780	30789	0.00024	0.001049	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30861	30788	0.001343	0.017339	0.43041	1388.21	0	0	0	0	1	0	0	670.1600	-62.2400	-664.5400	88.2100	0.0000	0.0000	0.0000	0.0000;
	30861	30788	0.001343	0.017339	0.43041	1388.21	0	0	0	0	1	0	0	670.1600	-62.2400	-664.5400	88.2100	0.0000	0.0000	0.0000	0.0000;
	30790	30791	0.000551	0.037982	0	376.26	0	0	1	0	1	0	0	-133.2500	-6.7200	133.3400	13.0200	0.0000	0.0000	0.0000	0.0000;
	30790	30792	0.000591	0.042928	0	375.5	0	0	1	0	1	0	0	-133.2400	-5.0500	133.3400	12.1600	0.0000	0.0000	0.0000	0.0000;
	30790	30793	0.000481	0.029867	0	374.23	0	0	1	0	1	0	0	-133.2600	-10.3800	133.3400	15.3500	0.0000	0.0000	0.0000	0.0000;
	30790	30794	0.000392	0.028582	0	374.09	0	0	1	0	1	0	0	-133.2800	-11.4800	133.3400	16.2400	0.0000	0.0000	0.0000	0.0000;
	30790	30795	0.000667	0.038929	0	373.41	0	0	1	0	1	0	0	-133.2300	-6.0100	133.3400	12.4600	0.0000	0.0000	0.0000	0.0000;
	30790	30796	0.000611	0.038906	0	372.9	0	0	1	0	1	0	0	-133.2200	-60.2100	133.3400	67.9500	0.0000	0.0000	0.0000	0.0000;
	30790	30797	0.000279	0.001027	0	0	0	0	0	0	1	0	0	799.4800	99.8500	-797.7900	-93.6400	0.0000	0.0000	0.0000	0.0000;
	30790	30798	0.000284	0.001137	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30799	30800	0.001738	0.048903	0	203.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30799	30801	0.000279	0.001007	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30801	30803	0.017473	0.078702	0.00608	139.39	0	0	0	0	1	0	0	-84.0900	-8.3500	85.2900	13.1200	0.0000	0.0000	0.0000	0.0000;
	30803	30802	0.000506	0.028629	0	520.98	0	0	1.01875	0	1	0	0	-310.2900	-43.5300	310.7600	70.4600	0.0000	0.0000	0.0000	0.0000;
	30802	30804	0.000261	0.016557	0	862.94	0	0	1.01875	0	1	0	0	-661.8500	-156.3000	663.0100	229.9100	0.0000	0.0000	0.0000	0.0000;
	30802	30805	0.000246	0.013367	0	862.94	0	0	1.01875	0	1	0	0	-661.9000	-169.9000	663.0100	229.9100	0.0000	0.0000	0.0000	0.0000;
	30802	30806	0.000235	0.00109	0	0	0	0	0	0	1	0	0	1012.9900	70.7700	-1010.7500	-60.3600	0.0000	0.0000	0.0000	0.0000;
	30802	30807	0.000216	0.001051	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30806	30903	0.001038	0.013394	0.20011	1439.82	0	0	0	0	1	0	0	-886.3100	116.0600	894.0600	-37.4900	0.0000	0.0000	0.0000	0.0000;
	30806	30903	0.001038	0.013394	0.20011	1439.82	0	0	0	0	1	0	0	-886.3100	116.0600	894.0600	-37.4900	0.0000	0.0000	0.0000	0.0000;
	30808	30811	0.000141	0.00367	0	444.42	0	0	1	0	1	0	0	-3.6000	0.4400	3.6000	-0.4400	0.0000	0.0000	0.0000	0.0000;
	30808	30812	0.001932	0.057332	0	192.02	0	0	1	0	1	0	0	-3.6000	-1.6700	3.6000	1.6800	0.0000	0.0000	0.0000	0.0000;
	30808	30813	0.002881	0.077964	0	146.88	0	0	1	0	1	0	0	-1.8000	-0.8400	1.8000	0.8400	0.0000	0.0000	0.0000	0.0000;
	30808	30814	0.000295	0.001086	0	0	0	0	0	0	1	0	0	8.9900	2.0600	-8.9900	-2.0600	0.0000	0.0000	0.0000	0.0000;
	30808	30815	0.000246	0.001099	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30809	30811	0.002038	0.053216	0	222.21	0	0	1	0	1	0	0	1.8000	-0.2200	-1.8000	0.2200	0.0000	0.0000	0.0000	0.0000;
	30810	30811	0.002038	0.053216	0	222.21	0	0	1	0	1	0	0	1.8000	-0.2200	-1.8000	0.2200	0.0000	0.0000	0.0000	0.0000;
	30814	30828	0.008534	0.039018	0.00335	115.94	0	0	0	0	1	0	0	-15.7500	-3.2300	15.7700	2.9600	0.0000	0.0000	0.0000	0.0000;
	30816	30817	0.002851	0.080459	0	192	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30816	30818	0.001391	0.040413	0	146.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30816	30819	0.002444	0.062522	0	191.05	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30816	30820	0.000235	0.001171	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30816	30821	0.000223	0.001176	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30822	30823	0.000216	0.001053	0	0	0	0	0	0	1	0	0	58.9300	30.0300	-58.9200	-29.9900	0.0000	0.0000	0.0000	0.0000;
	30949	30823	0.009076	0.033059	0.00387	124.32	0	0	0	0	1	0	0	33.0500	3.9600	-32.9600	-4.0300	0.0000	0.0000	0.0000	0.0000;
	30824	30825	0.001419	0.041947	0	237.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30824	30826	0.00171	0.044602	0	164.45	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30824	30827	0.004364	0.133485	0	118.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30824	30828	0.00021	0.001157	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30824	30829	0.000265	0.001116	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30831	30828	0.002989	0.011483	0.00111	134.39	0	0	0	0	1	0	0	69.9900	9.9600	-69.8500	-9.5600	0.0000	0.0000	0.0000	0.0000;
	30831	30830	0.000459	0.02466	0	488.32	0	0	1.01875	0	1	0	0	-234.5000	-44.5900	234.7500	57.9100	0.0000	0.0000	0.0000	0.0000;
	30830	30832	0.000283	0.001118	0	0	0	0	0	0	1	0	0	-218.4700	-49.6100	218.6000	50.1300	0.0000	0.0000	0.0000	0.0000;
	30830	30833	0.000208	0.001018	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30832	30861	0.002266	0.02655	0.57273	1334.95	0	0	0	0	1	0	0	414.3400	-31.0500	-410.7600	11.1300	0.0000	0.0000	0.0000	0.0000;
	30832	30861	0.002266	0.02655	0.57273	1334.95	0	0	0	0	1	0	0	414.3400	-31.0500	-410.7600	11.1300	0.0000	0.0000	0.0000	0.0000;
	30969	30832	0.001591	0.021683	0.65173	1098.27	0	0	0	0	1	0	0	-79.8300	-44.1100	79.9300	-25.0900	0.0000	0.0000	0.0000	0.0000;
	30835	30834	0.000485	0.032615	0	546.28	0	0	1.00625	0	1	0	0	-166.8000	-3.3500	166.9300	11.8100	0.0000	0.0000	0.0000	0.0000;
	30835	30834	0.000485	0.032615	0	546.28	0	0	1.00625	0	1	0	0	-166.8000	-3.3500	166.9300	11.8100	0.0000	0.0000	0.0000	0.0000;
	30835	30834	0.000485	0.032615	0	546.28	0	0	1.00625	0	1	0	0	-166.8000	-3.3500	166.9300	11.8100	0.0000	0.0000	0.0000	0.0000;
	30834	30836	0.00029	0.017471	0	1015.82	0	0	1	0	1	0	0	-778.8200	-77.1600	780.4700	176.2900	0.0000	0.0000	0.0000	0.0000;
	30834	30837	0.000241	0.001094	0	0	0	0	0	0	1	0	0	278.0300	13.7100	-277.8600	-12.9300	0.0000	0.0000	0.0000	0.0000;
	30834	30838	0.000251	0.001134	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58769	30837	0.000571	0.006242	0.12053	1075.15	0	0	0	0	1	0	0	211.1900	-32.3200	-210.9500	21.9600	0.0000	0.0000	0.0000	0.0000;
	30839	30840	0.000264	0.001015	0	0	0	0	1	0	1	0	0	805.0800	68.3000	-803.4200	-61.9000	0.0000	0.0000	0.0000	0.0000;
	30933	30840	0.002519	0.01213	0.00148	143.67	0	0	0	0	1	0	0	-193.8600	-12.9700	194.8000	17.3200	0.0000	0.0000	0.0000	0.0000;
	30933	30840	0.002519	0.01213	0.00148	143.67	0	0	0	0	1	0	0	-193.8600	-12.9700	194.8000	17.3200	0.0000	0.0000	0.0000	0.0000;
	30841	30842	0.000764	0.022224	0	347.9	0	0	1	0	1	0	0	-150.3100	5.1500	150.4700	-0.5000	0.0000	0.0000	0.0000	0.0000;
	30841	30843	0.001003	0.027976	0	347.2	0	0	1	0	1	0	0	-150.2600	6.4600	150.4700	-0.6100	0.0000	0.0000	0.0000	0.0000;
	30841	30844	0.001798	0.043435	0	345.52	0	0	1	0	1	0	0	-150.0900	9.5700	150.4700	-0.4800	0.0000	0.0000	0.0000	0.0000;
	30841	30845	0.001087	0.032477	0	345.15	0	0	1	0	1	0	0	-150.2400	4.3200	150.4700	2.4600	0.0000	0.0000	0.0000	0.0000;
	30841	30846	0.000942	0.028029	0	344.47	0	0	1	0	1	0	0	-150.2700	6.1300	150.4700	-0.2700	0.0000	0.0000	0.0000	0.0000;
	30841	30847	0.001096	0.030602	0	344.4	0	0	1	0	1	0	0	-150.2400	6.8800	150.4700	-0.4800	0.0000	0.0000	0.0000	0.0000;
	30841	30848	0.00026	0.001186	0	0	0	0	0	0	1	0	0	901.4200	-38.5100	-899.4600	47.4400	0.0000	0.0000	0.0000	0.0000;
	30841	30849	0.000266	0.001054	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32040	30848	0.005824	0.022907	0.00153	159.27	0	0	0	0	1	0	0	-122.7500	29.9400	123.6200	-26.7100	0.0000	0.0000	0.0000	0.0000;
	32040	30848	0.005824	0.022907	0.00153	159.27	0	0	0	0	1	0	0	-122.7500	29.9400	123.6200	-26.7100	0.0000	0.0000	0.0000	0.0000;
	32040	30848	0.005824	0.022907	0.00153	159.27	0	0	0	0	1	0	0	-122.7500	29.9400	123.6200	-26.7100	0.0000	0.0000	0.0000	0.0000;
	30848	32043	0.00546	0.025758	0.00725	148.49	0	0	0	0	1	0	0	83.8000	19.1300	-83.4200	-18.1300	0.0000	0.0000	0.0000	0.0000;
	30848	32043	0.00546	0.025758	0.00725	148.49	0	0	0	0	1	0	0	83.8000	19.1300	-83.4200	-18.1300	0.0000	0.0000	0.0000	0.0000;
	30848	32043	0.00546	0.025758	0.00725	148.49	0	0	0	0	1	0	0	83.8000	19.1300	-83.4200	-18.1300	0.0000	0.0000	0.0000	0.0000;
	30851	30850	0.000443	0.019109	0	396.93	0	0	1	0	1	0	0	-120.9400	-8.2200	121.0000	10.8200	0.0000	0.0000	0.0000	0.0000;
	30850	30852	0.000865	0.044258	0	400.13	0	0	1.05	0	1	0	0	-166.7600	-70.3300	167.0500	85.0500	0.0000	0.0000	0.0000	0.0000;
	30850	30853	0.000461	0.030411	0	399.43	0	0	1.0375	0	1	0	0	-166.9000	-74.9600	167.0500	85.0500	0.0000	0.0000	0.0000	0.0000;
	30850	30854	0.000252	0.014357	0	399.12	0	0	1.025	0	1	0	0	-166.9800	-51.2100	167.0500	55.4400	0.0000	0.0000	0.0000	0.0000;
	30850	30855	0.000603	0.04278	0	398.86	0	0	1.05	0	1	0	0	-166.8500	-70.8600	167.0500	85.1300	0.0000	0.0000	0.0000	0.0000;
	30850	30856	0.000449	0.026205	0	398.54	0	0	1.03125	0	1	0	0	-166.9200	-47.9200	167.0500	55.6600	0.0000	0.0000	0.0000	0.0000;
	30850	30857	0.000634	0.03714	0	398.25	0	0	1.04375	0	1	0	0	-166.8400	-72.7800	167.0500	85.1300	0.0000	0.0000	0.0000	0.0000;
	30850	30858	0.000251	0.001099	0	0	0	0	0	0	1	0	0	880.2400	-47.9800	-878.4500	55.8500	0.0000	0.0000	0.0000	0.0000;
	30850	30859	0.000217	0.001139	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30916	30858	0.001269	0.015598	0.29198	1113.8	0	0	0	0	1	0	0	-225.0600	-2.4500	225.6600	-21.7700	0.0000	0.0000	0.0000	0.0000;
	31842	30858	0.001781	0.023203	0.45559	1289.13	0	0	0	0	1	0	0	-645.7800	76.0700	652.7900	-34.0800	0.0000	0.0000	0.0000	0.0000;
	30860	30861	0.000269	0.001016	0	0	0	0	0	0	1	0	0	306.0300	21.4100	-305.8000	-20.5200	0.0000	0.0000	0.0000	0.0000;
	30861	59428	0.000602	0.007267	0.18552	1293.67	0	0	0	0	1	0	0	642.5400	-30.2400	-640.2300	38.1500	0.0000	0.0000	0.0000	0.0000;
	30862	30863	0.00118	0.032041	0	276.89	0	0	1	0	1	0	0	-24.9600	-5.3300	24.9700	5.5300	0.0000	0.0000	0.0000	0.0000;
	30862	30864	0.000284	0.001169	0	0	0	0	0	0	1	0	0	24.9600	5.3300	-24.9600	-5.3200	0.0000	0.0000	0.0000	0.0000;
	30862	30865	0.000209	0.001099	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30924	30864	0.013178	0.040028	0.00337	124.63	0	0	0	0	1	0	0	-23.6900	2.8600	23.7600	-3.0000	0.0000	0.0000	0.0000	0.0000;
	30866	30867	0.000283	0.001065	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30921	30867	0.005677	0.031343	0.0036	112.36	0	0	0	0	1	0	0	10.1600	21.3300	-10.1300	-21.5600	0.0000	0.0000	0.0000	0.0000;
	30867	30961	0.002331	0.010764	0.00145	147.94	0	0	0	0	1	0	0	-76.1700	-14.1900	76.3000	14.6400	0.0000	0.0000	0.0000	0.0000;
	30867	30961	0.002331	0.010764	0.00145	147.94	0	0	0	0	1	0	0	-76.1700	-14.1900	76.3000	14.6400	0.0000	0.0000	0.0000	0.0000;
	30868	30869	0.000469	0.030237	0	261.27	0	0	1	0	1	0	0	-47.4300	-23.3900	47.4400	24.1800	0.0000	0.0000	0.0000	0.0000;
	30868	30870	0.000487	0.027486	0	260.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30868	30871	0.000201	0.001117	0	0	0	0	0	0	1	0	0	47.4300	23.3900	-47.4300	-23.3600	0.0000	0.0000	0.0000	0.0000;
	30868	30872	0.000299	0.001098	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30897	30871	0.00108	0.014219	0.24554	1265.47	0	0	0	0	1	0	0	-635.2600	96.5400	639.4100	-68.4800	0.0000	0.0000	0.0000	0.0000;
	30871	30975	0.002423	0.024218	0.45345	1250.42	0	0	0	0	1	0	0	-591.9800	91.8400	600.1900	-58.2700	0.0000	0.0000	0.0000	0.0000;
	30873	30874	0.000429	0.027483	0	441.49	0	0	1	0	1	0	0	-199.6000	-31.7100	199.7600	42.0800	0.0000	0.0000	0.0000	0.0000;
	30873	30875	0.000317	0.020202	0	441.49	0	0	1	0	1	0	0	-199.6400	-34.4200	199.7600	42.0800	0.0000	0.0000	0.0000	0.0000;
	30873	30876	0.000231	0.001051	0	0	0	0	0	0	1	0	0	399.2400	-52.5400	-398.8900	54.1100	0.0000	0.0000	0.0000	0.0000;
	30873	30877	0.000293	0.001027	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30939	30876	0.001207	0.013202	0.16903	1131.13	0	0	0	0	1	0	0	-114.7000	-5.9600	114.8500	-10.6800	0.0000	0.0000	0.0000	0.0000;
	30878	30881	0.000567	0.034543	0	637.52	0	0	1	0	1	0	0	390.1300	54.9900	-389.3200	-5.8000	0.0000	0.0000	0.0000	0.0000;
	30878	30882	0.000548	0.028772	0	419.72	0	0	0.9875	0	1	0	0	-183.3800	-11.6300	183.5500	20.3200	0.0000	0.0000	0.0000	0.0000;
	30878	30883	0.000802	0.047791	0	419.55	0	0	0.98125	0	1	0	0	-183.3000	-30.6100	183.5500	45.1900	0.0000	0.0000	0.0000	0.0000;
	30878	30884	0.000417	0.024031	0	419.44	0	0	0.9875	0	1	0	0	-183.4200	-16.4800	183.5500	23.7700	0.0000	0.0000	0.0000	0.0000;
	30878	30885	0.000207	0.001027	0	0	0	0	0	0	1	0	0	159.9800	48.3800	-159.9200	-48.1200	0.0000	0.0000	0.0000	0.0000;
	30878	30886	0.000261	0.001134	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30879	30881	-0.000174	-0.010603	0	537.52	0	0	1	0	1	0	0	-389.5700	-20.9000	389.3200	5.8000	0.0000	0.0000	0.0000	0.0000;
	30880	30881	0.002058	0.125426	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30969	30885	0.00148	0.015256	0.29475	1253.49	0	0	0	0	1	0	0	-590.0400	33.6100	594.8500	-15.9400	0.0000	0.0000	0.0000	0.0000;
	30887	30888	0.000834	0.023282	0	712.79	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30887	30889	0.000801	0.021821	0	712.79	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30887	30890	0.000263	0.001038	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30887	30891	0.00024	0.001151	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30893	30892	0.000707	0.034289	0	539.75	0	0	1	0	1	0	0	-198.1000	-6.3900	198.3600	18.9300	0.0000	0.0000	0.0000	0.0000;
	30893	30892	0.000707	0.034289	0	539.75	0	0	1	0	1	0	0	-198.1000	-6.3900	198.3600	18.9300	0.0000	0.0000	0.0000	0.0000;
	30892	30894	0.000696	0.033387	0	489.7	0	0	1.01875	0	1	0	0	-279.1500	-7.7900	279.6700	32.6700	0.0000	0.0000	0.0000	0.0000;
	30892	30895	0.000556	0.028584	0	488.88	0	0	1.01875	0	1	0	0	-279.2500	-11.3300	279.6700	32.6700	0.0000	0.0000	0.0000	0.0000;
	30892	30896	0.000467	0.0235	0	488.45	0	0	1.01875	0	1	0	0	-279.3200	-15.1000	279.6700	32.6700	0.0000	0.0000	0.0000	0.0000;
	30892	30897	0.000279	0.001188	0	0	0	0	0	0	1	0	0	440.9900	-3.6500	-440.4900	5.7800	0.0000	0.0000	0.0000	0.0000;
	30892	30898	0.000233	0.001003	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30897	30955	0.000641	0.006852	0.18476	1310.28	0	0	0	0	1	0	0	708.7900	-65.9900	-705.7900	77.9400	0.0000	0.0000	0.0000	0.0000;
	30899	30900	0.000248	0.001093	0	0	0	0	0	0	1	0	0	250.2000	127.5000	-250.0200	-126.7100	0.0000	0.0000	0.0000	0.0000;
	30975	30900	0.001963	0.020372	0.57919	1332.13	0	0	0	0	1	0	0	-1097.7100	172.2600	1120.6500	3.8400	0.0000	0.0000	0.0000	0.0000;
	30901	30902	0.000125	0.008126	0	1872	0	0	1	0	1	0	0	-1405.3900	39.1500	1407.6700	109.7800	0.0000	0.0000	0.0000	0.0000;
	30901	30903	0.000299	0.001053	0	0	0	0	0	0	1	0	0	1405.3900	-39.1500	-1399.9100	58.4400	0.0000	0.0000	0.0000	0.0000;
	30903	60232	0.00151	0.017825	0.71047	1105.69	0	0	0	0	1	0	0	-388.2100	16.5300	390.3800	-66.9600	0.0000	0.0000	0.0000	0.0000;
	30904	30905	0.000299	0.001096	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30926	30905	0.003093	0.012628	0.00124	114.64	0	0	0	0	1	0	0	-16.8700	4.7400	16.8800	-4.8300	0.0000	0.0000	0.0000	0.0000;
	30906	30907	0.001925	0.055675	0	244.51	0	0	1	0	1	0	0	-19.9700	-9.0600	19.9800	9.3200	0.0000	0.0000	0.0000	0.0000;
	30906	30908	0.000258	0.001077	0	0	0	0	0	0	1	0	0	19.9700	9.0600	-19.9700	-9.0500	0.0000	0.0000	0.0000	0.0000;
	30910	30909	0.000543	0.031881	0	452.74	0	0	1.0125	0	1	0	0	-199.5600	-9.4000	199.7600	21.3800	0.0000	0.0000	0.0000	0.0000;
	30909	30911	0.000393	0.019384	0	667.81	0	0	1.075	0	1	0	0	-264.6700	-215.1200	265.1600	239.3800	0.0000	0.0000	0.0000	0.0000;
	30909	30912	0.000208	0.00107	0	0	0	0	0	0	1	0	0	64.9100	-57.6300	-64.8900	57.7000	0.0000	0.0000	0.0000	0.0000;
	30909	30913	0.000229	0.001159	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30946	30912	0.000392	0.004805	0.08776	993.58	0	0	0	0	1	0	0	5.6500	113.0700	-5.6000	-121.9400	0.0000	0.0000	0.0000	0.0000;
	30969	30912	0.00063	0.006506	0.169	1287.28	0	0	0	0	1	0	0	821.1600	-40.4100	-817.2200	62.9700	0.0000	0.0000	0.0000	0.0000;
	30915	30914	0.000453	0.025163	0	529.01	0	0	1.00625	0	1	0	0	-199.0700	-17.1100	199.2300	26.4900	0.0000	0.0000	0.0000	0.0000;
	30915	30914	0.000453	0.025163	0	529.01	0	0	1.00625	0	1	0	0	-199.0700	-17.1100	199.2300	26.4900	0.0000	0.0000	0.0000	0.0000;
	30914	30916	0.000296	0.001196	0	0	0	0	0	0	1	0	0	28.2200	156.3200	-28.1500	-156.0400	0.0000	0.0000	0.0000	0.0000;
	30914	30917	0.000219	0.001069	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30918	30919	0.001178	0.031616	0	356.53	0	0	1.0625	0	1	0	0	-175.9600	-66.8100	176.3900	78.3800	0.0000	0.0000	0.0000	0.0000;
	30918	30920	0.001028	0.024812	0	355.88	0	0	1.05625	0	1	0	0	-176.0200	-65.9400	176.3900	74.8900	0.0000	0.0000	0.0000	0.0000;
	30918	30921	0.00021	0.001084	0	0	0	0	0	0	1	0	0	351.9800	132.7500	-351.7100	-131.3500	0.0000	0.0000	0.0000	0.0000;
	30918	30922	0.000298	0.001017	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30923	30924	0.00022	0.001125	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30925	30926	0.000289	0.001117	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30927	30928	0.001547	0.043806	0	294.39	0	0	1.0125	0	1	0	0	-41.8200	-20.3900	41.8500	21.3300	0.0000	0.0000	0.0000	0.0000;
	30927	30929	0.000276	0.001166	0	0	0	0	0	0	1	0	0	41.8200	20.3900	-41.8100	-20.3700	0.0000	0.0000	0.0000	0.0000;
	30930	30931	0.000296	0.001106	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30932	30933	0.000229	0.001072	0	0	0	0	0	0	1	0	0	41.8500	21.3300	-41.8500	-21.3000	0.0000	0.0000	0.0000	0.0000;
	30934	30935	0.000565	0.033925	0	313.94	0	0	1	0	1	0	0	-71.1400	-1.1500	71.1700	2.7400	0.0000	0.0000	0.0000	0.0000;
	30934	30936	0.000581	0.036907	0	313.21	0	0	1	0	1	0	0	-71.1400	-0.9000	71.1700	2.6200	0.0000	0.0000	0.0000	0.0000;
	30934	30937	0.000629	0.031995	0	313.15	0	0	1	0	1	0	0	-71.1400	-1.1700	71.1700	2.6700	0.0000	0.0000	0.0000	0.0000;
	30934	30938	0.000653	0.031959	0	312.94	0	0	1	0	1	0	0	-71.1300	-1.1200	71.1700	2.6200	0.0000	0.0000	0.0000	0.0000;
	30934	30939	0.000299	0.001114	0	0	0	0	0	0	1	0	0	284.5500	4.3500	-284.3200	-3.5100	0.0000	0.0000	0.0000	0.0000;
	30934	30940	0.000282	0.001136	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30942	30941	0.000361	0.024596	0	569.07	0	0	1.0125	0	1	0	0	-207.6500	-24.4300	207.8000	34.4200	0.0000	0.0000	0.0000	0.0000;
	30942	30941	0.000361	0.024596	0	569.07	0	0	1.0125	0	1	0	0	-207.6500	-24.4300	207.8000	34.4200	0.0000	0.0000	0.0000	0.0000;
	30942	30941	0.000361	0.024596	0	569.07	0	0	1.0125	0	1	0	0	-207.6500	-24.4300	207.8000	34.4200	0.0000	0.0000	0.0000	0.0000;
	30941	30943	0.000609	0.031754	0	495.27	0	0	1.0875	0	1	0	0	-282.5500	-112.5000	283.1600	144.3000	0.0000	0.0000	0.0000	0.0000;
	30941	30944	0.000313	0.020791	0	495.04	0	0	1.075	0	1	0	0	-282.8500	-123.3600	283.1600	144.3000	0.0000	0.0000	0.0000	0.0000;
	30941	30945	0.00027	0.019485	0	495.02	0	0	1.075	0	1	0	0	-282.8900	-124.6000	283.1600	144.3000	0.0000	0.0000	0.0000	0.0000;
	30941	30946	0.000263	0.001003	0	0	0	0	0	0	1	0	0	224.8900	257.1900	-224.6100	-256.1200	0.0000	0.0000	0.0000	0.0000;
	30941	30947	0.000298	0.001176	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30969	30946	0.000703	0.008702	0.15536	1226.54	0	0	0	0	1	0	0	615.3300	-86.9700	-612.8200	101.2100	0.0000	0.0000	0.0000	0.0000;
	30948	30949	0.00024	0.001146	0	0	0	0	0	0	1	0	0	166.3000	11.2800	-166.2400	-10.9900	0.0000	0.0000	0.0000	0.0000;
	30950	30951	0.000658	0.040843	0	330.82	0	0	1.05625	0	1	0	0	-92.8200	-42.9600	92.8900	47.3400	0.0000	0.0000	0.0000	0.0000;
	30950	30952	0.000511	0.028321	0	330.34	0	0	1.05	0	1	0	0	-92.8300	-44.3000	92.8900	47.3400	0.0000	0.0000	0.0000	0.0000;
	30950	30953	0.000472	0.024202	0	329.39	0	0	1.04375	0	1	0	0	-92.8400	-34.2300	92.8900	36.5900	0.0000	0.0000	0.0000	0.0000;
	30950	30954	0.000684	0.039755	0	329.28	0	0	1.05	0	1	0	0	-92.8200	-34.0300	92.8900	37.9600	0.0000	0.0000	0.0000	0.0000;
	30950	30955	0.00028	0.001033	0	0	0	0	0	0	1	0	0	371.3200	155.5200	-370.9000	-153.9800	0.0000	0.0000	0.0000	0.0000;
	30950	30956	0.000204	0.00109	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30957	30958	0.001243	0.03078	0	349.2	0	0	1.05625	0	1	0	0	-151.8400	-50.4100	152.1700	58.5200	0.0000	0.0000	0.0000	0.0000;
	30957	30959	0.000772	0.023033	0	349.08	0	0	1.05	0	1	0	0	-151.9700	-47.7400	152.1700	53.6800	0.0000	0.0000	0.0000	0.0000;
	30957	30960	0.002748	0.076507	0	197.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30957	30961	0.000214	0.001161	0	0	0	0	0	0	1	0	0	303.8100	98.1500	-303.6100	-97.0600	0.0000	0.0000	0.0000	0.0000;
	30957	30962	0.000236	0.001158	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30964	30963	0.000287	0.017407	0	402.38	0	0	1.00625	0	1	0	0	-128.8000	-1.8400	128.8500	4.5200	0.0000	0.0000	0.0000	0.0000;
	30963	30965	0.000438	0.022667	0	456.6	0	0	1.03125	0	1	0	0	-224.2200	-100.8900	224.4800	114.4000	0.0000	0.0000	0.0000	0.0000;
	30963	30966	0.000637	0.033885	0	455.99	0	0	1.04375	0	1	0	0	-224.1000	-94.1700	224.4800	114.4000	0.0000	0.0000	0.0000	0.0000;
	30963	30967	0.000434	0.024691	0	455.85	0	0	1.0375	0	1	0	0	-224.2200	-99.5700	224.4800	114.4000	0.0000	0.0000	0.0000	0.0000;
	30963	30968	0.000576	0.031079	0	455.82	0	0	1.04375	0	1	0	0	-224.1400	-95.7500	224.4800	114.4000	0.0000	0.0000	0.0000	0.0000;
	30963	30969	0.000215	0.001095	0	0	0	0	0	0	1	0	0	767.8300	-131.7200	-766.6200	137.8800	0.0000	0.0000	0.0000	0.0000;
	30963	30970	0.00028	0.001072	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30972	30971	0.00035	0.022648	0	544.57	0	0	1	0	1	0	0	-146.7200	6.3800	146.7900	-1.8000	0.0000	0.0000	0.0000	0.0000;
	30972	30971	0.00035	0.022648	0	544.57	0	0	1	0	1	0	0	-146.7200	6.3800	146.7900	-1.8000	0.0000	0.0000	0.0000	0.0000;
	30972	30971	0.00035	0.022648	0	544.57	0	0	1	0	1	0	0	-146.7200	6.3800	146.7900	-1.8000	0.0000	0.0000	0.0000	0.0000;
	30971	30973	0.000645	0.031312	0	331.11	0	0	1.025	0	1	0	0	-93.8200	-44.5200	93.8900	47.8500	0.0000	0.0000	0.0000	0.0000;
	30971	30974	0.000585	0.037571	0	259.95	0	0	1.01875	0	1	0	0	-46.9300	-22.9300	46.9400	23.9200	0.0000	0.0000	0.0000	0.0000;
	30971	30975	0.000211	0.001025	0	0	0	0	0	0	1	0	0	-299.6300	72.8500	299.8200	-71.9300	0.0000	0.0000	0.0000	0.0000;
	30971	30976	0.000289	0.001182	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30977	30978	0.000234	0.001145	0	0	0	0	0	0	1	0	0	22.4000	14.3000	-22.4000	-14.2900	0.0000	0.0000	0.0000	0.0000;
	30977	30981	0.001454	0.008826	0.00955	240.41	0	0	0	0	1	0	0	105.0700	-36.1500	-104.9000	36.2300	0.0000	0.0000	0.0000	0.0000;
	30977	32433	0.003718	0.021756	0.01975	246.74	0	0	0	0	1	0	0	-127.4800	21.8600	128.0800	-20.3400	0.0000	0.0000	0.0000	0.0000;
	30980	30979	0.003296	0.0201	0.004	237.67	0	0	0	0	1	0	0	91.7100	-14.4300	-91.4400	15.6800	0.0000	0.0000	0.0000	0.0000;
	30979	30981	0.004424	0.018927	0.03294	234.88	0	0	0	0	1	0	0	-80.8200	39.8600	81.1700	-41.7700	0.0000	0.0000	0.0000	0.0000;
	30979	30986	0.004828	0.030108	0.00916	254	0	0	0	0	1	0	0	146.5400	-59.4100	-145.3800	65.6700	0.0000	0.0000	0.0000	0.0000;
	30980	30998	0.002262	0.014597	0.01678	243.2	0	0	0	0	1	0	0	-114.1100	11.4900	114.4000	-11.3900	0.0000	0.0000	0.0000	0.0000;
	30982	30983	0.000224	0.001055	0	0	0	0	0	0	1	0	0	45.4300	11.6000	-45.4300	-11.5700	0.0000	0.0000	0.0000	0.0000;
	30984	30982	0.002107	0.013248	0.01652	259.53	0	0	0	0	1	0	0	-192.6600	27.1800	193.4200	-24.1700	0.0000	0.0000	0.0000	0.0000;
	32451	30982	0.001453	0.006609	0.00542	262.7	0	0	0	0	1	0	0	119.6200	-5.9600	-119.4300	6.2800	0.0000	0.0000	0.0000	0.0000;
	32451	30982	0.001453	0.006609	0.00542	262.7	0	0	0	0	1	0	0	119.6200	-5.9600	-119.4300	6.2800	0.0000	0.0000	0.0000	0.0000;
	30984	30985	0.00028	0.001044	0	0	0	0	0	0	1	0	0	22.7200	2.4100	-22.7100	-2.4000	0.0000	0.0000	0.0000	0.0000;
	31681	30984	0.002663	0.014271	0.02111	254.1	0	0	0	0	1	0	0	-169.2000	31.3700	169.9400	-29.5900	0.0000	0.0000	0.0000	0.0000;
	30986	30987	0.000263	0.001147	0	0	0	0	0	0	1	0	0	26.1200	3.6200	-26.1200	-3.6100	0.0000	0.0000	0.0000	0.0000;
	31106	30986	0.00548	0.025756	0.01637	247.5	0	0	0	0	1	0	0	-118.2900	72.1100	119.2600	-69.2900	0.0000	0.0000	0.0000	0.0000;
	30993	30988	0.001887	0.012135	0.00228	250.16	0	0	0	0	1	0	0	140.2900	5.2300	-139.9300	-3.1800	0.0000	0.0000	0.0000	0.0000;
	30988	32433	0.006383	0.025265	0.01664	243.29	0	0	0	0	1	0	0	114.0900	-5.5900	-113.2900	7.0400	0.0000	0.0000	0.0000	0.0000;
	30989	30990	0.000272	0.00119	0	0	0	0	0	0	1	0	0	-41.3700	-4.1200	41.3800	4.1400	0.0000	0.0000	0.0000	0.0000;
	30995	30990	0.004574	0.025724	0.01057	250.88	0	0	0	0	1	0	0	-140.4200	19.4900	141.3200	-15.5400	0.0000	0.0000	0.0000	0.0000;
	30990	31866	0.00194	0.011359	0.00951	260.02	0	0	0	0	1	0	0	-182.7000	11.3900	183.3300	-8.6800	0.0000	0.0000	0.0000	0.0000;
	30991	30992	0.000202	0.00105	0	0	0	0	0	0	1	0	0	-25.8400	-11.6100	25.8400	11.6200	0.0000	0.0000	0.0000	0.0000;
	31704	30992	0.00141	0.007989	0.00518	260.77	0	0	0	0	1	0	0	-100.1300	-13.3000	100.2600	13.5200	0.0000	0.0000	0.0000	0.0000;
	31704	30992	0.00141	0.007989	0.00518	260.77	0	0	0	0	1	0	0	-100.1300	-13.3000	100.2600	13.5200	0.0000	0.0000	0.0000	0.0000;
	31705	30992	0.002332	0.010659	0.01819	263.35	0	0	0	0	1	0	0	113.4700	18.7300	-113.1800	-19.3300	0.0000	0.0000	0.0000	0.0000;
	31705	30992	0.002332	0.010659	0.01819	263.35	0	0	0	0	1	0	0	113.4700	18.7300	-113.1800	-19.3300	0.0000	0.0000	0.0000	0.0000;
	30993	31704	0.001602	0.005649	0.00821	258.74	0	0	0	0	1	0	0	-166.1300	-10.4400	166.5500	11.0800	0.0000	0.0000	0.0000	0.0000;
	30994	30995	0.000201	0.001177	0	0	0	0	0	0	1	0	0	-39.0600	-5.1500	39.0600	5.1600	0.0000	0.0000	0.0000	0.0000;
	32433	30995	0.002334	0.014378	0.00616	240.41	0	0	0	0	1	0	0	-101.1200	25.5500	101.3600	-24.6600	0.0000	0.0000	0.0000	0.0000;
	30996	30997	0.00023	0.001064	0	0	0	0	0	0	1	0	0	-27.6300	-0.6800	27.6400	0.6900	0.0000	0.0000	0.0000	0.0000;
	31681	30997	0.004185	0.025329	0.00666	243.78	0	0	0	0	1	0	0	129.7900	-16.0500	-129.1100	19.4500	0.0000	0.0000	0.0000	0.0000;
	31689	30997	0.000883	0.004861	0.00414	237.59	0	0	0	0	1	0	0	-101.3900	20.2000	101.4800	-20.1400	0.0000	0.0000	0.0000	0.0000;
	30998	32451	0.004755	0.027202	0.00477	256.33	0	0	0	0	1	0	0	-158.7000	-2.1100	159.8500	8.1800	0.0000	0.0000	0.0000	0.0000;
	30999	31026	0.00866	0.051588	0.02294	204.33	0	0	0	0	1	0	0	-27.2000	12.9900	27.2800	-14.8300	0.0000	0.0000	0.0000	0.0000;
	31913	30999	0.007212	0.037619	0.01847	193.7	0	0	0	0	1	0	0	-8.0000	15.4800	8.0200	-17.2500	0.0000	0.0000	0.0000	0.0000;
	31001	31000	0.007837	0.031823	0.00939	182.35	0	0	0	0	1	0	0	-14.3900	-18.6000	14.4300	17.8100	0.0000	0.0000	0.0000	0.0000;
	31000	31924	0.007321	0.056996	0.01173	193.52	0	0	0	0	1	0	0	-24.6700	-19.9100	24.7400	19.2300	0.0000	0.0000	0.0000	0.0000;
	31001	31007	0.006239	0.025917	0.02068	159.11	0	0	0	0	1	0	0	-0.9000	13.7900	0.9100	-15.8200	0.0000	0.0000	0.0000	0.0000;
	31002	31004	0.002875	0.017422	0.00352	203.37	0	0	0	0	1	0	0	35.3600	11.9700	-35.3200	-12.0500	0.0000	0.0000	0.0000	0.0000;
	31002	32406	0.011621	0.071878	0.02405	214.4	0	0	0	0	1	0	0	-54.2400	-16.0500	54.6200	16.0400	0.0000	0.0000	0.0000	0.0000;
	31004	31003	0.004222	0.027165	0.01269	188.86	0	0	0	0	1	0	0	17.6500	-18.5300	-17.6200	17.4900	0.0000	0.0000	0.0000	0.0000;
	31003	31422	0.004566	0.025089	0.01468	172.43	0	0	0	0	1	0	0	-7.0100	-25.4300	7.0400	24.1700	0.0000	0.0000	0.0000	0.0000;
	31004	31005	0.000218	0.001124	0	0	0	0	0	0	1	0	0	37.7600	12.8300	-37.7600	-12.8100	0.0000	0.0000	0.0000	0.0000;
	31004	31740	0.00506	0.033088	0.01707	186.61	0	0	0	0	1	0	0	-20.0900	17.7500	20.1300	-19.1200	0.0000	0.0000	0.0000	0.0000;
	31006	31009	0.00288	0.016984	0.00502	212.91	0	0	0	0	1	0	0	55.8600	10.1800	-55.7700	-10.1500	0.0000	0.0000	0.0000	0.0000;
	31011	31006	0.00393	0.028613	0.01843	204.66	0	0	0	0	1	0	0	47.2000	-9.1700	-47.1100	7.9500	0.0000	0.0000	0.0000	0.0000;
	31442	31006	0.004364	0.026437	0.0332	201.71	0	0	0	0	1	0	0	33.7000	21.5400	-33.6300	-24.5200	0.0000	0.0000	0.0000	0.0000;
	31007	31008	0.000202	0.001101	0	0	0	0	0	0	1	0	0	36.5500	21.9100	-36.5500	-21.8900	0.0000	0.0000	0.0000	0.0000;
	31007	31009	0.002348	0.012239	0.0117	202.08	0	0	0	0	1	0	0	-37.4600	-6.0900	37.5000	5.0800	0.0000	0.0000	0.0000	0.0000;
	31009	31010	0.000285	0.001108	0	0	0	0	0	0	1	0	0	18.2800	5.0700	-18.2700	-5.0700	0.0000	0.0000	0.0000	0.0000;
	31011	31443	0.007627	0.033293	0.03339	210.61	0	0	0	0	1	0	0	-57.8100	2.9600	58.0600	-5.2600	0.0000	0.0000	0.0000	0.0000;
	31012	31013	0.000284	0.001127	0	0	0	0	0	0	1	0	0	27.0600	4.0000	-27.0600	-4.0000	0.0000	0.0000	0.0000	0.0000;
	31012	31936	0.006391	0.034137	0.02158	232.11	0	0	0	0	1	0	0	-94.6500	7.1200	95.2000	-6.5000	0.0000	0.0000	0.0000	0.0000;
	32181	31012	0.008337	0.053098	0.01094	222.69	0	0	0	0	1	0	0	-67.2200	12.3100	67.5900	-11.1200	0.0000	0.0000	0.0000	0.0000;
	31014	31015	0.004141	0.020232	0.00749	238.11	0	0	0	0	1	0	0	87.8200	-87.0000	-87.2100	89.1600	0.0000	0.0000	0.0000	0.0000;
	31017	31014	0.004124	0.022868	0.00544	248.72	0	0	0	0	1	0	0	120.5800	-65.5100	-119.8200	69.1600	0.0000	0.0000	0.0000	0.0000;
	31015	31921	0.004123	0.033161	0.02332	225.02	0	0	0	0	1	0	0	51.6900	25.6300	-51.5600	-27.0500	0.0000	0.0000	0.0000	0.0000;
	31016	31017	0.002528	0.015014	0.00435	255.51	0	0	0	0	1	0	0	149.7200	-59.4600	-149.0700	62.8700	0.0000	0.0000	0.0000	0.0000;
	31016	31019	0.008205	0.04307	0.01805	257.43	0	0	0	0	1	0	0	-91.9800	25.5700	92.7200	-23.4900	0.0000	0.0000	0.0000	0.0000;
	31016	31019	0.008205	0.04307	0.01805	257.43	0	0	0	0	1	0	0	-91.9800	25.5700	92.7200	-23.4900	0.0000	0.0000	0.0000	0.0000;
	31026	31018	0.003054	0.018155	0.00582	220.41	0	0	0	0	1	0	0	-50.6000	9.8200	50.6800	-9.9300	0.0000	0.0000	0.0000	0.0000;
	31018	31049	0.02951	0.187173	0.05535	189.12	0	0	0	0	1	0	0	21.9000	-15.7900	-21.7100	11.3100	0.0000	0.0000	0.0000	0.0000;
	31018	31221	0.012855	0.060801	0.01805	177.86	0	0	0	0	1	0	0	-6.9500	4.5800	6.9600	-6.3500	0.0000	0.0000	0.0000	0.0000;
	31018	31420	0.007849	0.042237	0.05982	220.09	0	0	0	0	1	0	0	-63.0900	4.8900	63.4100	-9.2300	0.0000	0.0000	0.0000	0.0000;
	31018	31479	0.011086	0.056985	0.08073	201.72	0	0	0	0	1	0	0	-31.7000	15.9100	31.8600	-23.1900	0.0000	0.0000	0.0000	0.0000;
	32406	31019	0.003069	0.025539	0.02272	258.47	0	0	0	0	1	0	0	107.9900	-17.3300	-107.6200	18.0900	0.0000	0.0000	0.0000	0.0000;
	32406	31019	0.003069	0.025539	0.02272	258.47	0	0	0	0	1	0	0	107.9900	-17.3300	-107.6200	18.0900	0.0000	0.0000	0.0000	0.0000;
	31020	31023	0.0001	0.001951	0	133.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31020	31024	0.000228	0.001193	0	0	0	0	0	0	1	0	0	-25.1000	-3.8000	25.1000	3.8100	0.0000	0.0000	0.0000	0.0000;
	31020	31025	0.000246	0.001027	0	0	0	0	0	0	1	0	0	25.1000	3.8000	-25.1000	-3.7900	0.0000	0.0000	0.0000	0.0000;
	31021	31023	0.007385	0.219927	0	66.68	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31022	31023	0.007385	0.219927	0	66.68	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31024	31221	0.012961	0.071619	0.03515	255.53	0	0	0	0	1	0	0	165.6200	-25.4000	-161.9800	41.9900	0.0000	0.0000	0.0000	0.0000;
	31024	31427	0.007543	0.043871	0.01654	217.67	0	0	0	0	1	0	0	60.3700	-2.1400	-60.1000	2.1000	0.0000	0.0000	0.0000	0.0000;
	31024	31429	0.003716	0.020059	0.01558	250.52	0	0	0	0	1	0	0	147.2800	-10.8700	-146.4700	13.7000	0.0000	0.0000	0.0000	0.0000;
	31024	31801	0.0111	0.062779	0.0881	233.76	0	0	0	0	1	0	0	96.8500	-7.9300	-95.8100	5.1200	0.0000	0.0000	0.0000	0.0000;
	32406	31024	0.002415	0.011639	0.00904	279.3	0	0	0	0	1	0	0	165.7400	-11.8800	-165.0800	14.1800	0.0000	0.0000	0.0000	0.0000;
	32406	31024	0.002415	0.011639	0.00904	279.3	0	0	0	0	1	0	0	165.7400	-11.8800	-165.0800	14.1800	0.0000	0.0000	0.0000	0.0000;
	32406	31024	0.002415	0.011639	0.00904	279.3	0	0	0	0	1	0	0	165.7400	-11.8800	-165.0800	14.1800	0.0000	0.0000	0.0000	0.0000;
	31026	31027	0.00023	0.001061	0	0	0	0	0	0	1	0	0	23.3200	5.0200	-23.3200	-5.0100	0.0000	0.0000	0.0000	0.0000;
	31028	31031	0.007155	0.041002	0.02325	242.23	0	0	0	0	1	0	0	-88.5200	-3.3000	89.0600	4.0100	0.0000	0.0000	0.0000	0.0000;
	31028	31613	0.010517	0.05444	0.01246	259.92	0	0	0	0	1	0	0	98.1700	0.9100	-97.1800	2.9200	0.0000	0.0000	0.0000	0.0000;
	31028	31613	0.010517	0.05444	0.01246	259.92	0	0	0	0	1	0	0	98.1700	0.9100	-97.1800	2.9200	0.0000	0.0000	0.0000	0.0000;
	32494	31028	0.01062	0.073289	0.01569	246.25	0	0	0	0	1	0	0	125.1000	9.3900	-123.5200	-0.1700	0.0000	0.0000	0.0000	0.0000;
	31029	31030	0.000256	0.001165	0	0	0	0	0	0	1	0	0	-11.8200	-2.9800	11.8200	2.9800	0.0000	0.0000	0.0000	0.0000;
	31030	31031	0.006958	0.036135	0.01737	200.32	0	0	0	0	1	0	0	-16.1900	5.0700	16.2100	-6.7800	0.0000	0.0000	0.0000	0.0000;
	31136	31030	0.007453	0.043621	0.02403	252.95	0	0	0	0	1	0	0	-130.5400	21.0700	131.7900	-16.2500	0.0000	0.0000	0.0000	0.0000;
	31030	32494	0.008602	0.047178	0.0424	249.9	0	0	0	0	1	0	0	-127.4200	8.2000	128.7600	-5.3100	0.0000	0.0000	0.0000	0.0000;
	31031	31032	0.001536	0.011871	0.01123	251.73	0	0	0	0	1	0	0	-117.6700	1.1600	117.8700	-0.7600	0.0000	0.0000	0.0000	0.0000;
	31032	31628	0.019684	0.109206	0.04211	246.02	0	0	0	0	1	0	0	147.8400	-4.0500	-143.7300	22.4600	0.0000	0.0000	0.0000	0.0000;
	31032	31636	0.002714	0.019117	0.02909	256.63	0	0	0	0	1	0	0	-173.7800	-3.0900	174.5600	5.5300	0.0000	0.0000	0.0000	0.0000;
	31032	32494	0.006799	0.033753	0.0152	245.03	0	0	0	0	1	0	0	-119.3300	4.4200	120.2600	-1.4300	0.0000	0.0000	0.0000	0.0000;
	31033	31239	0.00559	0.033163	0.02145	178.98	0	0	0	0	1	0	0	6.5900	-27.8600	-6.5500	25.8900	0.0000	0.0000	0.0000	0.0000;
	31033	31254	0.007114	0.048146	0.02703	199.21	0	0	0	0	1	0	0	-31.5000	23.0700	31.6100	-25.0800	0.0000	0.0000	0.0000	0.0000;
	31034	31050	0.003564	0.024977	0.00881	236.44	0	0	0	0	1	0	0	-88.0700	46.6900	88.4200	-45.1500	0.0000	0.0000	0.0000	0.0000;
	31034	31243	0.011316	0.064533	0.02653	233.56	0	0	0	0	1	0	0	75.7200	-49.8600	-74.8200	52.1800	0.0000	0.0000	0.0000	0.0000;
	31035	31036	0.000269	0.001155	0	0	0	0	0	0	1	0	0	19.6600	6.5300	-19.6500	-6.5300	0.0000	0.0000	0.0000	0.0000;
	31038	31035	0.003791	0.018108	0.0068	228.81	0	0	0	0	1	0	0	-64.5100	1.1100	64.6600	-1.1000	0.0000	0.0000	0.0000	0.0000;
	31035	31826	0.004447	0.028029	0.01323	235.64	0	0	0	0	1	0	0	-84.3200	-5.4300	84.6200	5.9500	0.0000	0.0000	0.0000	0.0000;
	31037	31038	0.000264	0.001187	0	0	0	0	0	0	1	0	0	-16.6300	-2.3600	16.6300	2.3600	0.0000	0.0000	0.0000	0.0000;
	31043	31038	0.005193	0.027949	0.01586	267.96	0	0	0	0	1	0	0	-150.1500	47.7800	151.3800	-42.8300	0.0000	0.0000	0.0000	0.0000;
	31043	31038	0.005193	0.027949	0.01586	267.96	0	0	0	0	1	0	0	-150.1500	47.7800	151.3800	-42.8300	0.0000	0.0000	0.0000	0.0000;
	31038	31053	0.011153	0.065519	0.03757	263.63	0	0	0	0	1	0	0	-127.4400	41.0900	129.3800	-33.6000	0.0000	0.0000	0.0000	0.0000;
	31038	31053	0.011153	0.065519	0.03757	263.63	0	0	0	0	1	0	0	-127.4400	41.0900	129.3800	-33.6000	0.0000	0.0000	0.0000	0.0000;
	31039	31042	0.000246	0.007724	0	133.22	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31039	31043	0.000279	0.001016	0	0	0	0	0	0	1	0	0	-36.2900	-8.2200	36.2900	8.2400	0.0000	0.0000	0.0000	0.0000;
	31039	31044	0.000268	0.00104	0	0	0	0	0	0	1	0	0	36.2900	8.2200	-36.2800	-8.2100	0.0000	0.0000	0.0000	0.0000;
	31040	31042	0.003757	0.118082	0	66.61	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31041	31042	0.003757	0.118082	0	66.61	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31043	31056	0.004254	0.02944	0.02719	264.9	0	0	0	0	1	0	0	132.0100	-51.9000	-131.2000	54.6000	0.0000	0.0000	0.0000	0.0000;
	31043	31056	0.004254	0.02944	0.02719	264.9	0	0	0	0	1	0	0	132.0100	-51.9000	-131.2000	54.6000	0.0000	0.0000	0.0000	0.0000;
	31045	31046	0.00028	0.001072	0	0	0	0	0	0	1	0	0	16.0100	5.0100	-16.0100	-5.0100	0.0000	0.0000	0.0000	0.0000;
	31045	31049	0.007385	0.038872	0.01836	211.57	0	0	0	0	1	0	0	35.8200	11.4300	-35.7200	-12.8300	0.0000	0.0000	0.0000	0.0000;
	31806	31045	0.0036	0.022074	0.00623	219.09	0	0	0	0	1	0	0	51.9300	16.3900	-51.8300	-16.4400	0.0000	0.0000	0.0000	0.0000;
	31047	31048	0.000285	0.001052	0	0	0	0	0	0	1	0	0	-23.7300	-6.1500	23.7300	6.1600	0.0000	0.0000	0.0000	0.0000;
	31051	31048	0.011887	0.051629	0.01297	245.09	0	0	0	0	1	0	0	-124.9700	21.3600	126.9200	-14.1800	0.0000	0.0000	0.0000	0.0000;
	31048	31054	0.011796	0.038	0.01599	251.52	0	0	0	0	1	0	0	-150.6400	8.0200	153.3500	-0.9400	0.0000	0.0000	0.0000	0.0000;
	31118	31049	0.008964	0.049902	0.0252	209.42	0	0	0	0	1	0	0	-34.2100	6.5700	34.3100	-8.6200	0.0000	0.0000	0.0000	0.0000;
	31051	31050	0.007615	0.050166	0.01434	239.74	0	0	0	0	1	0	0	101.2000	-36.7300	-100.3000	41.1900	0.0000	0.0000	0.0000	0.0000;
	31052	31053	0.000281	0.001102	0	0	0	0	0	0	1	0	0	-23.3500	-8.3100	23.3500	8.3100	0.0000	0.0000	0.0000	0.0000;
	31550	31053	0.003895	0.018597	0.00914	256.72	0	0	0	0	1	0	0	171.1000	-29.4300	-169.9500	33.9700	0.0000	0.0000	0.0000	0.0000;
	31053	31555	0.005649	0.031016	0.00977	237.75	0	0	0	0	1	0	0	-112.1500	24.9200	112.8800	-21.9100	0.0000	0.0000	0.0000	0.0000;
	31054	31055	0.000229	0.001048	0	0	0	0	0	0	1	0	0	60.6100	17.8100	-60.6100	-17.7700	0.0000	0.0000	0.0000	0.0000;
	31054	32503	0.002109	0.012168	0.0743	260.98	0	0	0	0	1	0	0	-106.9800	-8.4400	107.2200	2.1500	0.0000	0.0000	0.0000	0.0000;
	31054	32503	0.002109	0.012168	0.0743	260.98	0	0	0	0	1	0	0	-106.9800	-8.4400	107.2200	2.1500	0.0000	0.0000	0.0000	0.0000;
	31056	31057	0.000275	0.001114	0	0	0	0	0	0	1	0	0	32.5200	1.2400	-32.5200	-1.2300	0.0000	0.0000	0.0000	0.0000;
	31056	31252	0.005059	0.020883	0.02242	262.85	0	0	0	0	1	0	0	114.9400	12.3800	-114.3100	-12.1600	0.0000	0.0000	0.0000	0.0000;
	31056	31252	0.005059	0.020883	0.02242	262.85	0	0	0	0	1	0	0	114.9400	12.3800	-114.3100	-12.1600	0.0000	0.0000	0.0000	0.0000;
	31058	31059	0.000298	0.001109	0	0	0	0	0	0	1	0	0	20.3100	11.1300	-20.3100	-11.1300	0.0000	0.0000	0.0000	0.0000;
	31717	31058	0.006671	0.036578	0.01589	215.82	0	0	0	0	1	0	0	-53.5300	9.9500	53.7200	-10.5800	0.0000	0.0000	0.0000	0.0000;
	31058	31760	0.008416	0.039592	0.01508	225.82	0	0	0	0	1	0	0	-74.0400	-0.5500	74.4800	1.0200	0.0000	0.0000	0.0000	0.0000;
	31060	31061	0.000299	0.001079	0	0	0	0	0	0	1	0	0	34.0100	7.7700	-34.0100	-7.7600	0.0000	0.0000	0.0000	0.0000;
	31063	31060	0.00037	0.002686	0.00631	223.52	0	0	0	0	1	0	0	-64.2700	9.1100	64.2800	-9.6600	0.0000	0.0000	0.0000	0.0000;
	31060	31672	0.001717	0.009273	0.00576	237.03	0	0	0	0	1	0	0	-98.2900	1.8900	98.4500	-1.6400	0.0000	0.0000	0.0000	0.0000;
	31062	31086	0.004388	0.019889	0.00607	218.06	0	0	0	0	1	0	0	-68.6700	22.5600	68.8900	-22.2100	0.0000	0.0000	0.0000	0.0000;
	31062	31953	0.004641	0.027624	0.04183	192.54	0	0	0	0	1	0	0	30.2400	-34.6900	-30.1500	30.7900	0.0000	0.0000	0.0000	0.0000;
	31063	31064	0.000214	0.001018	0	0	0	0	0	0	1	0	0	52.9600	0.7400	-52.9500	-0.7200	0.0000	0.0000	0.0000	0.0000;
	31063	31651	0.010442	0.059255	0.02507	190.58	0	0	0	0	1	0	0	11.3100	-9.8500	-11.2900	7.3200	0.0000	0.0000	0.0000	0.0000;
	32265	31065	0.000648	0.007926	0.11219	1136.28	0	0	0	0	1	0	0	-346.6000	65.5100	347.3500	-68.5600	0.0000	0.0000	0.0000	0.0000;
	31065	32455	0.000953	0.012011	0.27968	1166.03	0	0	0	0	1	0	0	-439.9700	62.0900	441.7300	-70.1100	0.0000	0.0000	0.0000	0.0000;
	31066	31067	0.000216	0.001112	0	0	0	0	0	0	1	0	0	-32.8700	-6.0500	32.8700	6.0600	0.0000	0.0000	0.0000	0.0000;
	31067	31081	0.004773	0.029586	0.01753	226.17	0	0	0	0	1	0	0	-73.4100	31.2400	73.7000	-31.2600	0.0000	0.0000	0.0000	0.0000;
	31687	31067	0.001397	0.010042	0.00772	254.31	0	0	0	0	1	0	0	-176.4400	45.9800	176.8800	-43.6300	0.0000	0.0000	0.0000	0.0000;
	31707	31067	0.000923	0.005138	0.02592	243.43	0	0	0	0	1	0	0	136.5100	-8.1400	-136.3400	6.3300	0.0000	0.0000	0.0000	0.0000;
	31068	31070	0.001132	0.006405	0.0042	200.3	0	0	0	0	1	0	0	20.5700	17.5300	-20.5600	-17.9200	0.0000	0.0000	0.0000	0.0000;
	31068	31074	0.003744	0.02354	0.02521	212.21	0	0	0	0	1	0	0	-42.4200	-26.4400	42.5100	24.3600	0.0000	0.0000	0.0000	0.0000;
	31070	31069	0.00134	0.006127	0.00628	172.87	0	0	0	0	1	0	0	-1.3000	9.8000	1.3000	-10.4500	0.0000	0.0000	0.0000	0.0000;
	31069	31073	0.001372	0.006606	0.00749	210.76	0	0	0	0	1	0	0	-36.2400	2.8500	36.2600	-3.5400	0.0000	0.0000	0.0000	0.0000;
	31070	31071	0.000286	0.001163	0	0	0	0	0	0	1	0	0	21.8600	8.1200	-21.8600	-8.1100	0.0000	0.0000	0.0000	0.0000;
	31072	31073	0.000222	0.001097	0	0	0	0	0	0	1	0	0	-21.8600	-5.3000	21.8600	5.3000	0.0000	0.0000	0.0000	0.0000;
	31073	31753	0.009902	0.062771	0.03711	221.39	0	0	0	0	1	0	0	-58.1100	-1.7600	58.4400	-0.0500	0.0000	0.0000	0.0000	0.0000;
	31074	31078	0.001182	0.006514	0.00803	249.23	0	0	0	0	1	0	0	-149.0300	-36.2500	149.3000	36.8500	0.0000	0.0000	0.0000	0.0000;
	31080	31074	0.007373	0.037495	0.01111	229.78	0	0	0	0	1	0	0	-78.5300	-2.2200	78.9700	3.2900	0.0000	0.0000	0.0000	0.0000;
	31075	31076	0.000271	0.001051	0	0	0	0	0	0	1	0	0	28.1500	2.8400	-28.1500	-2.8300	0.0000	0.0000	0.0000	0.0000;
	31075	31081	0.001798	0.009271	0.0076	227.91	0	0	0	0	1	0	0	75.6000	1.8400	-75.5000	-2.1200	0.0000	0.0000	0.0000	0.0000;
	31075	31087	0.005031	0.028941	0.01456	237.79	0	0	0	0	1	0	0	-103.7500	-4.6800	104.2700	6.1400	0.0000	0.0000	0.0000	0.0000;
	31078	31077	0.000239	0.015531	0	381.72	0	0	1	0	1	0	0	-149.3000	-36.8500	149.3500	40.3200	0.0000	0.0000	0.0000	0.0000;
	31077	31079	0.000256	0.001098	0	0	0	0	0	0	1	0	0	55.7100	14.1300	-55.7000	-14.1000	0.0000	0.0000	0.0000	0.0000;
	31696	31077	0.000986	0.009224	0.23458	1015.37	0	0	0	0	1	0	0	-60.4200	-9.8700	60.4600	-14.9800	0.0000	0.0000	0.0000	0.0000;
	31077	32430	0.000394	0.005069	0.25834	1125.26	0	0	0	0	1	0	0	-265.5200	-39.4800	265.7800	15.0600	0.0000	0.0000	0.0000	0.0000;
	31083	31080	0.002607	0.014009	0.00584	215.22	0	0	0	0	1	0	0	-49.0900	5.0700	49.1500	-5.3500	0.0000	0.0000	0.0000	0.0000;
	31081	31083	0.003881	0.019651	0.0042	204.94	0	0	0	0	1	0	0	-27.5800	10.8100	27.6200	-11.0800	0.0000	0.0000	0.0000	0.0000;
	31086	31082	0.004519	0.026	0.02026	229.02	0	0	0	0	1	0	0	-92.2100	17.9000	92.5900	-17.8200	0.0000	0.0000	0.0000	0.0000;
	31082	31653	0.009553	0.046824	0.04681	229.7	0	0	0	0	1	0	0	87.5100	-16.0500	-86.7900	14.6800	0.0000	0.0000	0.0000	0.0000;
	31679	31082	0.002286	0.009751	0.00338	258.28	0	0	0	0	1	0	0	204.3300	-20.0000	-203.4200	23.5600	0.0000	0.0000	0.0000	0.0000;
	31084	31085	0.000256	0.001191	0	0	0	0	0	0	1	0	0	28.9300	6.2400	-28.9300	-6.2300	0.0000	0.0000	0.0000	0.0000;
	31673	31084	0.002612	0.014205	0.00538	218.19	0	0	0	0	1	0	0	-53.2500	43.2900	53.3700	-43.2300	0.0000	0.0000	0.0000	0.0000;
	31084	31675	0.003827	0.021754	0.04883	201.1	0	0	0	0	1	0	0	-29.3300	19.9500	29.3800	-24.8300	0.0000	0.0000	0.0000	0.0000;
	31084	31679	0.010184	0.063818	0.01942	221.09	0	0	0	0	1	0	0	-52.9700	17.0500	53.2700	-17.2100	0.0000	0.0000	0.0000	0.0000;
	31089	31088	0.002303	0.014456	0.00376	184.09	0	0	0	0	1	0	0	-2.4900	14.6300	2.5000	-14.9800	0.0000	0.0000	0.0000	0.0000;
	31091	31088	0.005478	0.036843	0.01533	191.85	0	0	0	0	1	0	0	26.3600	-14.1700	-26.3100	12.9600	0.0000	0.0000	0.0000	0.0000;
	31090	31089	0.004072	0.018457	0.00555	220.52	0	0	0	0	1	0	0	45.2700	34.3900	-45.1400	-34.3700	0.0000	0.0000	0.0000	0.0000;
	31095	31090	0.005282	0.022222	0.01301	191.95	0	0	0	0	1	0	0	21.5800	-36.2900	-21.4900	35.3500	0.0000	0.0000	0.0000	0.0000;
	31090	31098	0.003069	0.013085	0.00558	225.67	0	0	0	0	1	0	0	-50.7200	-71.5300	50.9500	71.9300	0.0000	0.0000	0.0000	0.0000;
	31547	31091	0.002783	0.016817	0.00531	212.16	0	0	0	0	1	0	0	53.3800	-8.0300	-53.2900	8.0000	0.0000	0.0000	0.0000	0.0000;
	31092	31093	0.000219	0.001108	0	0	0	0	0	0	1	0	0	26.9400	6.4800	-26.9400	-6.4700	0.0000	0.0000	0.0000	0.0000;
	31102	31092	0.004291	0.021995	0.00677	214.79	0	0	0	0	1	0	0	-51.6900	14.0100	51.8100	-14.0900	0.0000	0.0000	0.0000	0.0000;
	31092	31549	0.007949	0.037909	0.02611	227.56	0	0	0	0	1	0	0	-78.7500	7.6100	79.2300	-7.9700	0.0000	0.0000	0.0000	0.0000;
	31094	31095	0.002369	0.013276	0.0076	212.86	0	0	0	0	1	0	0	48.1300	-25.0400	-48.0600	24.6600	0.0000	0.0000	0.0000	0.0000;
	31094	31546	0.003754	0.027623	0.06332	241.14	0	0	0	0	1	0	0	-124.9100	0.4800	125.4900	-2.5800	0.0000	0.0000	0.0000	0.0000;
	31095	31096	0.000233	0.001003	0	0	0	0	0	0	1	0	0	26.4800	11.6300	-26.4800	-11.6200	0.0000	0.0000	0.0000	0.0000;
	31097	31100	0.001077	0.072146	0	477.49	0	0	1	0	1	0	0	259.7900	81.7300	-259.0600	-32.5100	0.0000	0.0000	0.0000	0.0000;
	31097	31101	0.000268	0.001157	0	0	0	0	0	0	1	0	0	-259.7900	84.9900	259.9800	-84.2000	0.0000	0.0000	0.0000	0.0000;
	31098	31100	-0.00066	-0.044214	0	452.49	0	0	1	0	1	0	0	-259.5100	-62.6800	259.0600	32.5100	0.0000	0.0000	0.0000	0.0000;
	31890	31098	0.003593	0.020029	0.00671	251.2	0	0	0	0	1	0	0	-149.5600	20.7900	150.3400	-17.1000	0.0000	0.0000	0.0000	0.0000;
	31099	31100	0.002448	0.164015	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32346	31101	0.0016	0.017755	0.24922	1153.15	0	0	0	0	1	0	0	-253.6800	5.1400	254.6400	-21.5800	0.0000	0.0000	0.0000	0.0000;
	31101	32508	0.000991	0.010272	0.1727	1241.89	0	0	0	0	1	0	0	-514.6200	105.7700	517.1500	-98.1600	0.0000	0.0000	0.0000	0.0000;
	31102	31838	0.007332	0.044637	0.01202	203.93	0	0	0	0	1	0	0	30.6300	-20.4700	-30.5400	19.8100	0.0000	0.0000	0.0000	0.0000;
	31103	31514	0.02792	0.132786	0.0271	214.17	0	0	0	0	1	0	0	-41.5100	22.9500	42.1200	-22.8600	0.0000	0.0000	0.0000	0.0000;
	31103	32298	0.003219	0.021649	0.01422	209.11	0	0	0	0	1	0	0	29.6900	-24.7500	-29.6500	23.5400	0.0000	0.0000	0.0000	0.0000;
	31104	31105	0.00023	0.001118	0	0	0	0	0	0	1	0	0	20.2200	9.0400	-20.2200	-9.0300	0.0000	0.0000	0.0000	0.0000;
	31104	31111	0.008072	0.045653	0.03326	232.34	0	0	0	0	1	0	0	66.4700	-23.2100	-66.0800	21.9600	0.0000	0.0000	0.0000	0.0000;
	31104	32302	0.009414	0.048428	0.01538	238.19	0	0	0	0	1	0	0	-86.6900	14.1700	87.4000	-12.0800	0.0000	0.0000	0.0000	0.0000;
	31106	31107	0.000247	0.001108	0	0	0	0	0	0	1	0	0	23.6300	3.9500	-23.6300	-3.9500	0.0000	0.0000	0.0000	0.0000;
	31106	31110	0.002225	0.01686	0.0103	240.5	0	0	0	0	1	0	0	94.6500	19.2400	-94.4600	-18.9000	0.0000	0.0000	0.0000	0.0000;
	31109	31108	0.005112	0.028159	0.02182	208.62	0	0	0	0	1	0	0	12.6100	-11.8500	-12.5900	9.5700	0.0000	0.0000	0.0000	0.0000;
	31108	33001	0.022029	0.122806	0.04721	209.88	0	0	0	0	1	0	0	9.7600	7.8000	-9.7200	-12.6000	0.0000	0.0000	0.0000	0.0000;
	33744	31108	0.003706	0.022401	0.01829	196.54	0	0	0	0	1	0	0	9.8700	19.6000	-9.8600	-21.4800	0.0000	0.0000	0.0000	0.0000;
	31110	31109	0.006057	0.039181	0.01346	218.81	0	0	0	0	1	0	0	34.4300	-6.1800	-34.3600	5.1800	0.0000	0.0000	0.0000	0.0000;
	31111	31948	0.004159	0.022947	0.02891	228.18	0	0	0	0	1	0	0	58.9600	-25.1100	-58.8000	23.0100	0.0000	0.0000	0.0000	0.0000;
	31112	31113	0.000204	0.001103	0	0	0	0	0	0	1	0	0	-13.1700	-0.5400	13.1700	0.5400	0.0000	0.0000	0.0000	0.0000;
	31113	31485	0.029247	0.144086	0.03925	208.19	0	0	0	0	1	0	0	-20.5700	-2.3600	20.6900	-1.2500	0.0000	0.0000	0.0000	0.0000;
	31722	31113	0.007985	0.041095	0.02925	177.5	0	0	0	0	1	0	0	-7.0400	-12.0900	7.0500	9.0700	0.0000	0.0000	0.0000	0.0000;
	31113	32614	0.009678	0.056066	0.02243	191.41	0	0	0	0	1	0	0	-24.6600	-2.1100	24.7200	0.0500	0.0000	0.0000	0.0000	0.0000;
	31113	33009	0.035796	0.209003	0.06684	210.54	0	0	0	0	1	0	0	25.0100	-5.1500	-24.8000	-0.6600	0.0000	0.0000	0.0000	0.0000;
	31114	31115	0.005321	0.022971	0.01216	208.34	0	0	0	0	1	0	0	31.5200	30.7900	-31.4300	-31.6500	0.0000	0.0000	0.0000	0.0000;
	31114	31119	0.006407	0.026218	0.01746	207.31	0	0	0	0	1	0	0	24.1800	29.3400	-24.0900	-30.8300	0.0000	0.0000	0.0000	0.0000;
	31478	31114	0.006502	0.038248	0.01762	234.21	0	0	0	0	1	0	0	84.6200	-56.5500	-83.9800	58.4700	0.0000	0.0000	0.0000	0.0000;
	31115	31116	0.000201	0.001183	0	0	0	0	0	0	1	0	0	28.2700	12.3100	-28.2700	-12.3000	0.0000	0.0000	0.0000	0.0000;
	31115	31118	0.002341	0.016999	0.01226	161.54	0	0	0	0	1	0	0	3.1500	19.3400	-3.1400	-20.5700	0.0000	0.0000	0.0000	0.0000;
	31226	31117	0.001251	0.01447	0.3239	1246.31	0	0	0	0	1	0	0	570.3400	-88.0700	-566.4600	98.2900	0.0000	0.0000	0.0000	0.0000;
	31117	32212	0.002182	0.025413	0.50194	1205.55	0	0	0	0	1	0	0	394.1600	-53.1700	-391.0000	35.7800	0.0000	0.0000	0.0000	0.0000;
	32287	31117	0.001281	0.017727	0.36305	1256.27	0	0	0	0	1	0	0	-618.3600	76.6600	622.9900	-51.8500	0.0000	0.0000	0.0000	0.0000;
	31119	31223	0.004424	0.019692	0.10361	181.59	0	0	0	0	1	0	0	4.5500	27.7700	-4.5000	-38.4000	0.0000	0.0000	0.0000	0.0000;
	31120	31121	0.000251	0.001196	0	0	0	0	0	0	1	0	0	-7.6800	-1.0800	7.6800	1.0800	0.0000	0.0000	0.0000	0.0000;
	31121	31124	0.00814	0.054418	0.07307	228.48	0	0	0	0	1	0	0	91.8200	-21.6400	-91.1300	18.7500	0.0000	0.0000	0.0000	0.0000;
	31121	31917	0.007223	0.034014	0.01022	232.27	0	0	0	0	1	0	0	-99.5000	20.5600	100.2300	-18.1800	0.0000	0.0000	0.0000	0.0000;
	31124	31122	0.004682	0.021411	0.00804	190.47	0	0	0	0	1	0	0	-6.3600	18.2500	6.3700	-19.0000	0.0000	0.0000	0.0000	0.0000;
	31125	31122	0.009408	0.053199	0.01731	216.73	0	0	0	0	1	0	0	56.9300	-4.3600	-56.6300	4.2500	0.0000	0.0000	0.0000	0.0000;
	32255	31122	0.003374	0.022934	0.02936	173.61	0	0	0	0	1	0	0	-14.5300	4.7200	14.5400	-7.6800	0.0000	0.0000	0.0000	0.0000;
	31123	31124	0.000254	0.001027	0	0	0	0	0	0	1	0	0	-21.3500	-4.8500	21.3500	4.8600	0.0000	0.0000	0.0000	0.0000;
	31349	31124	0.007587	0.04474	0.00939	232.08	0	0	0	0	1	0	0	-75.5800	44.1200	76.1300	-41.8600	0.0000	0.0000	0.0000	0.0000;
	31125	31131	0.003189	0.019099	0.00821	179.43	0	0	0	0	1	0	0	11.1900	13.2800	-11.1800	-14.0700	0.0000	0.0000	0.0000	0.0000;
	31125	31931	0.010513	0.058052	0.0447	216.45	0	0	0	0	1	0	0	-67.4600	8.5900	67.9400	-10.5900	0.0000	0.0000	0.0000	0.0000;
	31125	31933	0.017403	0.096606	0.02216	170.39	0	0	0	0	1	0	0	-10.8500	-19.7500	10.9300	17.8500	0.0000	0.0000	0.0000	0.0000;
	31126	31129	-0.000106	-0.003384	0	133.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31126	31130	0.000226	0.001143	0	0	0	0	0	0	1	0	0	10.1900	2.0100	-10.1900	-2.0100	0.0000	0.0000	0.0000	0.0000;
	31126	31131	0.000247	0.001147	0	0	0	0	0	0	1	0	0	-10.1900	-2.0100	10.1900	2.0100	0.0000	0.0000	0.0000	0.0000;
	31127	31129	0.00724	0.230536	0	66.53	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31128	31129	0.00724	0.230536	0	66.53	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31131	31133	0.005872	0.033119	0.01131	223.99	0	0	0	0	1	0	0	-57.3300	25.9200	57.5500	-25.7800	0.0000	0.0000	0.0000	0.0000;
	31131	32255	0.009916	0.053613	0.04754	213.61	0	0	0	0	1	0	0	58.3100	-13.8600	-57.9700	10.8100	0.0000	0.0000	0.0000	0.0000;
	31132	31133	0.000283	0.001074	0	0	0	0	0	0	1	0	0	-15.3000	-6.9700	15.3000	6.9700	0.0000	0.0000	0.0000	0.0000;
	31222	31133	0.00971	0.040141	0.02967	229.01	0	0	0	0	1	0	0	73.4000	-19.5700	-72.8500	18.8100	0.0000	0.0000	0.0000	0.0000;
	31134	31136	0.004543	0.025178	0.01716	241.94	0	0	0	0	1	0	0	-103.3900	16.9500	103.8700	-16.0800	0.0000	0.0000	0.0000	0.0000;
	31604	31134	0.006954	0.043963	0.02652	228.83	0	0	0	0	1	0	0	-95.1500	10.4200	95.7700	-9.2900	0.0000	0.0000	0.0000	0.0000;
	31134	32176	0.009074	0.041308	0.05536	204.02	0	0	0	0	1	0	0	-2.0400	-13.5900	2.0500	7.8400	0.0000	0.0000	0.0000	0.0000;
	31136	31135	0.00316	0.022367	0.00929	203.22	0	0	0	0	1	0	0	7.2100	-0.7600	-7.2100	-0.2000	0.0000	0.0000	0.0000	0.0000;
	31135	31146	0.004157	0.026246	0.01834	190.33	0	0	0	0	1	0	0	-4.5400	-4.2200	4.5400	2.3100	0.0000	0.0000	0.0000	0.0000;
	31136	31434	0.008381	0.043178	0.03581	167.68	0	0	0	0	1	0	0	-4.3300	-6.5700	4.3300	2.8400	0.0000	0.0000	0.0000	0.0000;
	31143	31137	0.003114	0.016447	0.00511	224.06	0	0	0	0	1	0	0	-58.2200	-3.6600	58.3300	3.6800	0.0000	0.0000	0.0000	0.0000;
	31137	31775	0.006977	0.030443	0.01412	239.94	0	0	0	0	1	0	0	-92.9900	-7.7900	93.5900	8.9000	0.0000	0.0000	0.0000	0.0000;
	31138	31143	0.002252	0.013911	0.02056	204.59	0	0	0	0	1	0	0	26.4000	-1.5200	-26.3800	-0.4900	0.0000	0.0000	0.0000	0.0000;
	31138	31773	0.005812	0.033108	0.01433	227.42	0	0	0	0	1	0	0	-65.0500	-12.4300	65.3000	12.3600	0.0000	0.0000	0.0000	0.0000;
	31139	31140	0.000227	0.001068	0	0	0	0	0	0	1	0	0	41.4900	20.2100	-41.4900	-20.1900	0.0000	0.0000	0.0000	0.0000;
	31139	31186	0.017422	0.075805	0.02162	171.17	0	0	0	0	1	0	0	4.3200	5.2000	-4.3100	-7.3800	0.0000	0.0000	0.0000	0.0000;
	31139	31232	0.004786	0.020116	0.00593	222.51	0	0	0	0	1	0	0	-51.9500	8.9100	52.0800	-8.9800	0.0000	0.0000	0.0000	0.0000;
	31139	31237	0.003393	0.020449	0.02555	187.2	0	0	0	0	1	0	0	6.1300	-34.3300	-6.1000	31.8900	0.0000	0.0000	0.0000	0.0000;
	31141	31142	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-37.3000	-4.3900	37.3000	4.4000	0.0000	0.0000	0.0000	0.0000;
	31142	31143	0.002912	0.014571	0.0146	217.19	0	0	0	0	1	0	0	-46.1600	1.7400	46.2200	-2.9300	0.0000	0.0000	0.0000	0.0000;
	31142	31186	0.006045	0.03543	0.0252	182.05	0	0	0	0	1	0	0	8.8600	-6.1500	-8.8600	3.6100	0.0000	0.0000	0.0000	0.0000;
	31144	31145	0.000236	0.001167	0	0	0	0	0	0	1	0	0	17.0400	4.9800	-17.0400	-4.9800	0.0000	0.0000	0.0000	0.0000;
	31144	31146	0.008265	0.034814	0.00908	199.79	0	0	0	0	1	0	0	38.6400	11.6100	-38.5200	-12.0300	0.0000	0.0000	0.0000	0.0000;
	32173	31144	0.007235	0.038216	0.01953	211.27	0	0	0	0	1	0	0	55.9100	15.7100	-55.6800	-16.6000	0.0000	0.0000	0.0000	0.0000;
	31146	31147	0.000256	0.00111	0	0	0	0	0	0	1	0	0	33.9800	9.7200	-33.9800	-9.7000	0.0000	0.0000	0.0000	0.0000;
	31148	31153	0.005707	0.029328	0.00983	198.28	0	0	0	0	1	0	0	-45.8000	-0.9400	45.9100	0.4600	0.0000	0.0000	0.0000	0.0000;
	31148	32273	0.001282	0.006916	0.00294	166.33	0	0	0	0	1	0	0	16.4900	-6.4800	-16.4900	6.1900	0.0000	0.0000	0.0000	0.0000;
	31149	31150	0.000232	0.001078	0	0	0	0	0	0	1	0	0	29.3100	2.7000	-29.3100	-2.7000	0.0000	0.0000	0.0000	0.0000;
	31149	31152	0.00333	0.020341	0.0053	163.14	0	0	0	0	1	0	0	23.9100	20.0300	-23.8800	-20.4100	0.0000	0.0000	0.0000	0.0000;
	31149	31154	0.004214	0.02269	0.01136	165.54	0	0	0	0	1	0	0	25.5200	2.7100	-25.4900	-3.7800	0.0000	0.0000	0.0000	0.0000;
	32273	31149	0.001428	0.006319	0.00265	206.85	0	0	0	0	1	0	0	78.8300	25.5700	-78.7400	-25.4500	0.0000	0.0000	0.0000	0.0000;
	31151	31152	0.000262	0.001103	0	0	0	0	0	0	1	0	0	-40.2400	-8.8000	40.2500	8.8100	0.0000	0.0000	0.0000	0.0000;
	31152	31154	0.002856	0.016495	0.01321	161.79	0	0	0	0	1	0	0	5.3500	-20.3700	-5.3400	19.0300	0.0000	0.0000	0.0000	0.0000;
	31152	31165	0.006986	0.04333	0.00952	210.59	0	0	0	0	1	0	0	-21.7200	31.9600	21.8200	-32.3300	0.0000	0.0000	0.0000	0.0000;
	31153	32117	0.006887	0.040009	0.02075	221.15	0	0	0	0	1	0	0	-75.2200	-1.5000	75.5800	1.3500	0.0000	0.0000	0.0000	0.0000;
	31154	31155	0.000257	0.001125	0	0	0	0	0	0	1	0	0	18.1100	2.7300	-18.1100	-2.7300	0.0000	0.0000	0.0000	0.0000;
	31156	31159	0.004122	0.021151	0.01592	230.97	0	0	0	0	1	0	0	81.0800	-28.9500	-80.7800	28.8800	0.0000	0.0000	0.0000	0.0000;
	31160	31156	0.00565	0.030343	0.00518	245.36	0	0	0	0	1	0	0	114.0900	-20.6500	-113.3400	24.1700	0.0000	0.0000	0.0000	0.0000;
	31157	31158	0.000228	0.001171	0	0	0	0	0	0	1	0	0	-44.9900	-13.2100	45.0000	13.2300	0.0000	0.0000	0.0000	0.0000;
	31164	31158	0.005748	0.034354	0.00938	211.92	0	0	0	0	1	0	0	21.1200	-49.4700	-20.9600	49.4700	0.0000	0.0000	0.0000	0.0000;
	32115	31158	0.00266	0.014849	0.00822	221.52	0	0	0	0	1	0	0	33.7700	13.0500	-33.7300	-13.7300	0.0000	0.0000	0.0000	0.0000;
	31165	31159	0.007059	0.040267	0.0159	217.27	0	0	0	0	1	0	0	-32.7500	28.6800	32.8800	-29.5500	0.0000	0.0000	0.0000	0.0000;
	31159	31168	0.006601	0.038477	0.01768	188.74	0	0	0	0	1	0	0	4.5800	-11.4300	-4.5800	9.6800	0.0000	0.0000	0.0000	0.0000;
	32124	31160	0.004594	0.024453	0.01376	228.81	0	0	0	0	1	0	0	81.1400	-6.4900	-80.8300	6.7000	0.0000	0.0000	0.0000	0.0000;
	31160	32157	0.010471	0.053833	0.0178	225.48	0	0	0	0	1	0	0	-63.0500	7.1200	63.4700	-6.7600	0.0000	0.0000	0.0000	0.0000;
	32163	31161	0.002371	0.014305	0.00315	246.9	0	0	0	0	1	0	0	-83.5700	31.0200	83.7600	-30.2200	0.0000	0.0000	0.0000	0.0000;
	31161	32168	0.002492	0.013074	0.00855	254.02	0	0	0	0	1	0	0	-115.9900	17.8000	116.3300	-16.8800	0.0000	0.0000	0.0000	0.0000;
	31162	31163	0.00028	0.001019	0	0	0	0	0	0	1	0	0	29.8000	3.9900	-29.7900	-3.9900	0.0000	0.0000	0.0000	0.0000;
	31162	31471	0.011126	0.050554	0.01673	190.89	0	0	0	0	1	0	0	-12.4400	-1.8700	12.4600	0.2500	0.0000	0.0000	0.0000	0.0000;
	32122	31162	0.002384	0.013635	0.008	178.6	0	0	0	0	1	0	0	-0.4800	1.8400	0.4800	-2.6500	0.0000	0.0000	0.0000	0.0000;
	31162	32127	0.006005	0.026624	0.01166	205.33	0	0	0	0	1	0	0	-8.5200	-33.4600	8.5900	32.5700	0.0000	0.0000	0.0000	0.0000;
	32157	31162	0.00279	0.017348	0.00707	228.42	0	0	0	0	1	0	0	48.6600	-14.0900	-48.5900	13.8100	0.0000	0.0000	0.0000	0.0000;
	31162	32159	0.006823	0.04064	0.02147	249.93	0	0	0	0	1	0	0	-94.7200	26.5800	95.3800	-24.8600	0.0000	0.0000	0.0000	0.0000;
	31162	32168	0.00366	0.025987	0.01393	258.13	0	0	0	0	1	0	0	134.0000	-6.4100	-133.3500	9.6000	0.0000	0.0000	0.0000	0.0000;
	31164	32163	0.003082	0.0132	0.00726	248.12	0	0	0	0	1	0	0	-101.7900	13.1500	102.1100	-12.5000	0.0000	0.0000	0.0000	0.0000;
	31165	31166	0.000285	0.001022	0	0	0	0	0	0	1	0	0	10.9300	3.6500	-10.9300	-3.6500	0.0000	0.0000	0.0000	0.0000;
	31167	31168	0.000231	0.001107	0	0	0	0	0	0	1	0	0	-5.8400	-1.8600	5.8400	1.8600	0.0000	0.0000	0.0000	0.0000;
	31169	31170	0.000272	0.001019	0	0	0	0	0	0	1	0	0	14.9500	9.2400	-14.9500	-9.2300	0.0000	0.0000	0.0000	0.0000;
	31171	31169	0.008087	0.047424	0.01196	209.97	0	0	0	0	1	0	0	47.9600	-19.3300	-47.7500	19.3500	0.0000	0.0000	0.0000	0.0000;
	31169	31172	0.004956	0.032488	0.00973	232.33	0	0	0	0	1	0	0	91.1000	-31.8600	-90.6500	33.7900	0.0000	0.0000	0.0000	0.0000;
	31169	31185	0.002394	0.012522	0.01108	216.8	0	0	0	0	1	0	0	-58.3000	3.2800	58.3800	-4.0000	0.0000	0.0000	0.0000	0.0000;
	31173	31171	0.008987	0.040267	0.00962	255.65	0	0	0	0	1	0	0	-171.7200	52.8000	174.5600	-41.0600	0.0000	0.0000	0.0000	0.0000;
	31184	31171	0.006982	0.037774	0.01268	234.03	0	0	0	0	1	0	0	-101.0800	23.7500	101.8300	-21.0300	0.0000	0.0000	0.0000	0.0000;
	31171	31360	0.013427	0.067192	0.07217	272.38	0	0	0	0	1	0	0	-173.8100	37.3600	178.0300	-23.6400	0.0000	0.0000	0.0000	0.0000;
	31171	31360	0.013427	0.067192	0.07217	272.38	0	0	0	0	1	0	0	-173.8100	37.3600	178.0300	-23.6400	0.0000	0.0000	0.0000	0.0000;
	31316	31172	0.004883	0.026756	0.01043	219.39	0	0	0	0	1	0	0	-56.8800	38.6800	57.1000	-38.5600	0.0000	0.0000	0.0000	0.0000;
	31173	31181	0.003622	0.025551	0.00683	223	0	0	0	0	1	0	0	53.9300	-27.2100	-53.8000	27.4200	0.0000	0.0000	0.0000	0.0000;
	31184	31173	0.007879	0.034592	0.00625	229.31	0	0	0	0	1	0	0	92.7500	-25.4800	-92.0400	27.9800	0.0000	0.0000	0.0000	0.0000;
	31173	31293	0.003935	0.025373	0.03413	254.86	0	0	0	0	1	0	0	186.3200	-60.3000	-184.8500	66.2400	0.0000	0.0000	0.0000	0.0000;
	31174	31175	0.000241	0.00111	0	0	0	0	0	0	1	0	0	21.0600	6.1200	-21.0600	-6.1100	0.0000	0.0000	0.0000	0.0000;
	31174	31908	0.004605	0.026768	0.02804	229.83	0	0	0	0	1	0	0	87.7400	-26.4200	-87.3700	25.6000	0.0000	0.0000	0.0000	0.0000;
	33918	31174	0.006166	0.037551	0.03023	238.67	0	0	0	0	1	0	0	109.5200	-19.0600	-108.8000	20.3100	0.0000	0.0000	0.0000	0.0000;
	31176	31183	0.002286	0.01434	0.01761	217.09	0	0	0	0	1	0	0	-69.4500	7.4800	69.5600	-8.6500	0.0000	0.0000	0.0000	0.0000;
	32292	31176	0.002838	0.019597	0.00972	206.3	0	0	0	0	1	0	0	-56.2500	12.5300	56.3400	-12.9100	0.0000	0.0000	0.0000	0.0000;
	31185	31177	0.003966	0.027686	0.00694	228.3	0	0	0	0	1	0	0	-88.9400	-11.8200	89.2500	13.2700	0.0000	0.0000	0.0000	0.0000;
	31352	31177	0.006056	0.041233	0.01808	235.58	0	0	0	0	1	0	0	110.1000	22.4400	-109.3800	-19.4900	0.0000	0.0000	0.0000	0.0000;
	31179	31178	0.0033	0.017245	0.00456	251.91	0	0	0	0	1	0	0	-146.5400	10.6300	147.2200	-7.5300	0.0000	0.0000	0.0000	0.0000;
	31178	31180	0.001104	0.008175	0.00614	260.49	0	0	0	0	1	0	0	-130.0600	-4.5900	130.2400	5.2600	0.0000	0.0000	0.0000	0.0000;
	31178	31180	0.001104	0.008175	0.00614	260.49	0	0	0	0	1	0	0	-130.0600	-4.5900	130.2400	5.2600	0.0000	0.0000	0.0000	0.0000;
	31178	31183	0.004257	0.023993	0.01042	222.08	0	0	0	0	1	0	0	78.1400	-4.2500	-77.8900	4.5600	0.0000	0.0000	0.0000	0.0000;
	31179	31909	0.00519	0.040362	0.03747	235.03	0	0	0	0	1	0	0	100.9300	-18.5500	-100.4100	18.7000	0.0000	0.0000	0.0000	0.0000;
	31852	31180	0.002098	0.0126	0.01035	274.45	0	0	0	0	1	0	0	139.0300	1.4200	-138.6400	-0.2000	0.0000	0.0000	0.0000	0.0000;
	31852	31180	0.002098	0.0126	0.01035	274.45	0	0	0	0	1	0	0	139.0300	1.4200	-138.6400	-0.2000	0.0000	0.0000	0.0000	0.0000;
	31852	31180	0.002098	0.0126	0.01035	274.45	0	0	0	0	1	0	0	139.0300	1.4200	-138.6400	-0.2000	0.0000	0.0000	0.0000	0.0000;
	31180	33918	0.00601	0.026892	0.06399	242.49	0	0	0	0	1	0	0	120.7100	-20.3900	-119.8600	17.4700	0.0000	0.0000	0.0000	0.0000;
	31181	31182	0.000215	0.001129	0	0	0	0	0	0	1	0	0	17.1300	0.6900	-17.1300	-0.6900	0.0000	0.0000	0.0000	0.0000;
	31181	31311	0.002528	0.014788	0.01074	240.69	0	0	0	0	1	0	0	116.3500	-31.2100	-115.9900	32.1700	0.0000	0.0000	0.0000	0.0000;
	31181	32292	0.008669	0.044537	0.03092	222.3	0	0	0	0	1	0	0	-79.6800	3.1000	80.2100	-3.5700	0.0000	0.0000	0.0000	0.0000;
	31189	31187	0.003477	0.021288	0.03123	210.75	0	0	0	0	1	0	0	-48.5000	-3.6800	48.5800	0.8800	0.0000	0.0000	0.0000	0.0000;
	31190	31187	0.002492	0.013592	0.00849	224.7	0	0	0	0	1	0	0	71.3100	6.8900	-71.1900	-7.1200	0.0000	0.0000	0.0000	0.0000;
	31188	31189	0.000226	0.001041	0	0	0	0	0	0	1	0	0	-21.7200	-1.5000	21.7200	1.5000	0.0000	0.0000	0.0000	0.0000;
	31843	31189	0.004742	0.025155	0.00671	195.69	0	0	0	0	1	0	0	-26.7500	-2.7100	26.7800	2.1800	0.0000	0.0000	0.0000	0.0000;
	31772	31190	0.008029	0.04902	0.02272	231.14	0	0	0	0	1	0	0	89.6400	-33.4800	-88.9400	35.3800	0.0000	0.0000	0.0000	0.0000;
	31191	31192	0.00741	0.039664	0.01415	208.09	0	0	0	0	1	0	0	32.8200	-5.0900	-32.7400	4.0000	0.0000	0.0000	0.0000	0.0000;
	31193	31191	0.008513	0.04368	0.01167	224.21	0	0	0	0	1	0	0	-54.8500	2.0400	55.1000	-2.0300	0.0000	0.0000	0.0000	0.0000;
	31466	31191	0.007734	0.042384	0.04463	243.64	0	0	0	0	1	0	0	99.3600	-5.1200	-98.6500	4.2600	0.0000	0.0000	0.0000	0.0000;
	31199	31192	0.004804	0.027215	0.01686	201.52	0	0	0	0	1	0	0	-25.1500	5.9200	25.1800	-7.5300	0.0000	0.0000	0.0000	0.0000;
	31193	31194	0.000221	0.001067	0	0	0	0	0	0	1	0	0	44.5500	7.1000	-44.5400	-7.0800	0.0000	0.0000	0.0000	0.0000;
	32621	31193	0.010024	0.042363	0.01756	191.67	0	0	0	0	1	0	0	-10.2900	7.3600	10.3100	-9.1400	0.0000	0.0000	0.0000	0.0000;
	31195	31196	0.000223	0.001097	0	0	0	0	0	0	1	0	0	-6.4700	-2.1100	6.4700	2.1100	0.0000	0.0000	0.0000	0.0000;
	31196	31197	0.010501	0.042643	0.0113	187.59	0	0	0	0	1	0	0	-3.4800	14.0900	3.5000	-15.1900	0.0000	0.0000	0.0000	0.0000;
	33321	31196	0.004969	0.025517	0.02806	170.83	0	0	0	0	1	0	0	3.0000	13.2800	-2.9900	-16.2000	0.0000	0.0000	0.0000	0.0000;
	31197	31484	0.020051	0.094594	0.0312	201.24	0	0	0	0	1	0	0	-18.9000	10.6800	19.0000	-13.4700	0.0000	0.0000	0.0000	0.0000;
	31199	31198	0.00391	0.021755	0.01988	190.66	0	0	0	0	1	0	0	10.1600	-7.3900	-10.1500	5.3000	0.0000	0.0000	0.0000	0.0000;
	31198	31487	0.003025	0.019002	0.10469	259.8	0	0	0	0	1	0	0	-161.3400	10.1500	162.0900	-16.6200	0.0000	0.0000	0.0000	0.0000;
	31198	32621	0.002834	0.014926	0.10958	225.17	0	0	0	0	1	0	0	44.9400	1.2300	-44.8800	-12.5700	0.0000	0.0000	0.0000	0.0000;
	31200	31201	0.000203	0.001052	0	0	0	0	0	0	1	0	0	10.3800	2.2100	-10.3800	-2.2100	0.0000	0.0000	0.0000	0.0000;
	31200	31202	0.005476	0.023518	0.03132	262	0	0	0	0	1	0	0	-103.1300	27.3400	103.7200	-28.0900	0.0000	0.0000	0.0000	0.0000;
	31200	31202	0.005476	0.023518	0.03132	262	0	0	0	0	1	0	0	-103.1300	27.3400	103.7200	-28.0900	0.0000	0.0000	0.0000	0.0000;
	31885	31200	0.0079	0.028338	0.04205	222.42	0	0	0	0	1	0	0	-71.3100	-3.9900	71.6900	0.9600	0.0000	0.0000	0.0000	0.0000;
	31200	32538	0.030902	0.167454	0.08169	210.82	0	0	0	0	1	0	0	31.7000	-15.1900	-31.3700	8.2600	0.0000	0.0000	0.0000	0.0000;
	33017	31200	0.005717	0.036444	0.01417	238.98	0	0	0	0	1	0	0	-91.9400	44.7000	92.4900	-42.6500	0.0000	0.0000	0.0000	0.0000;
	31202	33035	0.003987	0.026706	0.01364	223.68	0	0	0	0	1	0	0	-67.8300	4.7100	68.0100	-4.9800	0.0000	0.0000	0.0000	0.0000;
	31202	33777	0.008273	0.052489	0.03861	257.37	0	0	0	0	1	0	0	-155.5800	49.6200	157.6900	-40.2800	0.0000	0.0000	0.0000	0.0000;
	31203	31637	0.020008	0.107617	0.0225	245.64	0	0	0	0	1	0	0	133.5200	8.3500	-130.1400	7.5100	0.0000	0.0000	0.0000	0.0000;
	31203	31642	0.006892	0.033899	0.02505	284.52	0	0	0	0	1	0	0	-185.7600	9.1300	188.0100	-0.7500	0.0000	0.0000	0.0000	0.0000;
	31203	31642	0.006892	0.033899	0.02505	284.52	0	0	0	0	1	0	0	-185.7600	9.1300	188.0100	-0.7500	0.0000	0.0000	0.0000	0.0000;
	31203	31642	0.006892	0.033899	0.02505	284.52	0	0	0	0	1	0	0	-185.7600	9.1300	188.0100	-0.7500	0.0000	0.0000	0.0000	0.0000;
	31203	33036	0.006824	0.039407	0.01899	275.23	0	0	0	0	1	0	0	134.7900	-12.5000	-133.6200	17.2900	0.0000	0.0000	0.0000	0.0000;
	31203	33036	0.006824	0.039407	0.01899	275.23	0	0	0	0	1	0	0	134.7900	-12.5000	-133.6200	17.2900	0.0000	0.0000	0.0000	0.0000;
	31203	33036	0.006824	0.039407	0.01899	275.23	0	0	0	0	1	0	0	134.7900	-12.5000	-133.6200	17.2900	0.0000	0.0000	0.0000	0.0000;
	31204	31205	0.00027	0.001156	0	0	0	0	0	0	1	0	0	21.6300	5.2600	-21.6300	-5.2600	0.0000	0.0000	0.0000	0.0000;
	31217	31204	0.00559	0.040705	0.01042	265.65	0	0	0	0	1	0	0	-117.6700	2.5200	118.4000	1.7100	0.0000	0.0000	0.0000	0.0000;
	31217	31204	0.00559	0.040705	0.01042	265.65	0	0	0	0	1	0	0	-117.6700	2.5200	118.4000	1.7100	0.0000	0.0000	0.0000	0.0000;
	32217	31204	0.006685	0.044103	0.01456	266.62	0	0	0	0	1	0	0	130.2700	9.6700	-129.2200	-4.3500	0.0000	0.0000	0.0000	0.0000;
	32217	31204	0.006685	0.044103	0.01456	266.62	0	0	0	0	1	0	0	130.2700	9.6700	-129.2200	-4.3500	0.0000	0.0000	0.0000	0.0000;
	31206	31643	0.002606	0.014587	0.05619	197.78	0	0	0	0	1	0	0	-34.9100	24.6300	34.9600	-30.3700	0.0000	0.0000	0.0000	0.0000;
	31206	31657	0.004332	0.025696	0.00716	192.08	0	0	0	0	1	0	0	27.8800	21.8800	-27.8300	-22.3400	0.0000	0.0000	0.0000	0.0000;
	31207	31208	0.000252	0.001114	0	0	0	0	0	0	1	0	0	24.6300	7.4800	-24.6300	-7.4700	0.0000	0.0000	0.0000	0.0000;
	31207	31209	0.005446	0.023884	0.01605	202.82	0	0	0	0	1	0	0	30.2100	26.4900	-30.1300	-27.8200	0.0000	0.0000	0.0000	0.0000;
	31213	31207	0.005136	0.02489	0.00549	221.57	0	0	0	0	1	0	0	55.0800	-41.8300	-54.8500	42.3700	0.0000	0.0000	0.0000	0.0000;
	31209	31210	0.00026	0.00103	0	0	0	0	0	0	1	0	0	22.2600	3.1900	-22.2600	-3.1900	0.0000	0.0000	0.0000	0.0000;
	31212	31209	0.003226	0.013937	0.00916	216.28	0	0	0	0	1	0	0	47.1400	-13.0100	-47.0700	12.3600	0.0000	0.0000	0.0000	0.0000;
	31469	31209	0.005903	0.034569	0.00941	222.02	0	0	0	0	1	0	0	-54.7500	-12.2100	54.9300	12.2700	0.0000	0.0000	0.0000	0.0000;
	31211	31212	0.000259	0.001087	0	0	0	0	0	0	1	0	0	-28.0600	-5.4600	28.0600	5.4700	0.0000	0.0000	0.0000	0.0000;
	31213	31212	0.002833	0.01888	0.00819	228.24	0	0	0	0	1	0	0	75.3600	-7.3800	-75.2000	7.5400	0.0000	0.0000	0.0000	0.0000;
	31213	31216	0.008427	0.042335	0.02103	254.58	0	0	0	0	1	0	0	-152.6900	44.6700	154.7300	-36.6800	0.0000	0.0000	0.0000	0.0000;
	31216	31214	0.003464	0.021801	0.00818	252.94	0	0	0	0	1	0	0	-147.1100	20.3800	147.8400	-16.6300	0.0000	0.0000	0.0000	0.0000;
	31214	31218	0.001744	0.011102	0.00503	260.75	0	0	0	0	1	0	0	-97.4700	7.3300	97.6300	-6.8400	0.0000	0.0000	0.0000	0.0000;
	31214	31218	0.001744	0.011102	0.00503	260.75	0	0	0	0	1	0	0	-97.4700	7.3300	97.6300	-6.8400	0.0000	0.0000	0.0000	0.0000;
	31220	31214	0.006719	0.040362	0.01212	216.82	0	0	0	0	1	0	0	-48.6800	5.6500	48.8300	-5.9900	0.0000	0.0000	0.0000	0.0000;
	31214	31492	0.004568	0.023489	0.01018	185.73	0	0	0	0	1	0	0	-21.4000	0.7400	21.4200	-1.7000	0.0000	0.0000	0.0000	0.0000;
	31215	31216	0.000295	0.001047	0	0	0	0	0	0	1	0	0	-28.3100	-9.0400	28.3100	9.0500	0.0000	0.0000	0.0000	0.0000;
	31220	31216	0.007471	0.033785	0.00948	208.34	0	0	0	0	1	0	0	36.0300	-7.8000	-35.9300	7.2500	0.0000	0.0000	0.0000	0.0000;
	31218	31217	0.003369	0.019606	0.01124	262.52	0	0	0	0	1	0	0	-107.4600	5.2600	107.8300	-4.2800	0.0000	0.0000	0.0000	0.0000;
	31218	31217	0.003369	0.019606	0.01124	262.52	0	0	0	0	1	0	0	-107.4600	5.2600	107.8300	-4.2800	0.0000	0.0000	0.0000	0.0000;
	31218	31219	0.00022	0.001032	0	0	0	0	0	0	1	0	0	19.6700	3.1800	-19.6700	-3.1700	0.0000	0.0000	0.0000	0.0000;
	31221	31222	0.004744	0.030221	0.04331	251.15	0	0	0	0	1	0	0	141.5600	-41.8000	-140.5300	43.9400	0.0000	0.0000	0.0000	0.0000;
	31225	31222	0.004195	0.027104	0.00633	209.97	0	0	0	0	1	0	0	-42.1400	26.5100	42.2400	-26.4900	0.0000	0.0000	0.0000	0.0000;
	31223	31224	0.000245	0.001165	0	0	0	0	0	0	1	0	0	24.2800	8.7100	-24.2800	-8.7100	0.0000	0.0000	0.0000	0.0000;
	31225	31223	0.007337	0.026825	0.01342	194.07	0	0	0	0	1	0	0	19.8700	-30.7300	-19.7800	29.6800	0.0000	0.0000	0.0000	0.0000;
	31226	32419	0.001066	0.013453	0.26142	1303.78	0	0	0	0	1	0	0	804.0500	-85.4700	-797.5200	139.8200	0.0000	0.0000	0.0000	0.0000;
	31227	31228	0.00504	0.029903	0.02576	233.08	0	0	0	0	1	0	0	-63.0200	37.1400	63.2800	-38.3200	0.0000	0.0000	0.0000	0.0000;
	31227	31439	0.007566	0.033057	0.01168	223.53	0	0	0	0	1	0	0	41.8500	1.1300	-41.7300	-1.8200	0.0000	0.0000	0.0000	0.0000;
	31233	31228	0.007156	0.039978	0.01674	237.87	0	0	0	0	1	0	0	-100.2100	13.1000	100.9100	-10.9200	0.0000	0.0000	0.0000	0.0000;
	31228	31598	0.008777	0.049748	0.01255	269.1	0	0	0	0	1	0	0	-163.6100	23.6100	165.9100	-11.9100	0.0000	0.0000	0.0000	0.0000;
	31228	31598	0.008777	0.049748	0.01255	269.1	0	0	0	0	1	0	0	-163.6100	23.6100	165.9100	-11.9100	0.0000	0.0000	0.0000	0.0000;
	31228	31784	0.003071	0.021968	0.02943	247.84	0	0	0	0	1	0	0	149.3600	-7.1000	-148.7000	8.7200	0.0000	0.0000	0.0000	0.0000;
	31229	31230	0.000258	0.001119	0	0	0	0	0	0	1	0	0	16.2000	1.5300	-16.2000	-1.5300	0.0000	0.0000	0.0000	0.0000;
	31365	31229	0.006275	0.034636	0.01885	232.63	0	0	0	0	1	0	0	-76.2000	3.6700	76.5500	-3.7000	0.0000	0.0000	0.0000	0.0000;
	31599	31229	0.008091	0.038468	0.01652	252.51	0	0	0	0	1	0	0	144.3900	1.1300	-142.8200	4.5900	0.0000	0.0000	0.0000	0.0000;
	31601	31229	0.006238	0.036509	0.02162	221.92	0	0	0	0	1	0	0	-49.9100	1.0200	50.0600	-2.4200	0.0000	0.0000	0.0000	0.0000;
	31231	31232	0.000254	0.001115	0	0	0	0	0	0	1	0	0	-27.2300	-8.5500	27.2400	8.5600	0.0000	0.0000	0.0000	0.0000;
	31775	31232	0.006389	0.043774	0.01831	235.2	0	0	0	0	1	0	0	79.7000	0.3400	-79.3100	0.4200	0.0000	0.0000	0.0000	0.0000;
	31233	31235	0.002202	0.014217	0.00591	232.14	0	0	0	0	1	0	0	86.6200	-16.5400	-86.4500	16.9800	0.0000	0.0000	0.0000	0.0000;
	31234	31235	0.000211	0.001082	0	0	0	0	0	0	1	0	0	-16.7600	-7.3300	16.7600	7.3300	0.0000	0.0000	0.0000	0.0000;
	31237	31235	0.002827	0.017249	0.00594	225.39	0	0	0	0	1	0	0	-69.5500	24.5900	69.6900	-24.3100	0.0000	0.0000	0.0000	0.0000;
	31236	31237	0.000232	0.001018	0	0	0	0	0	0	1	0	0	-13.5900	-2.4600	13.5900	2.4600	0.0000	0.0000	0.0000	0.0000;
	31435	31237	0.003227	0.020984	0.01277	223.32	0	0	0	0	1	0	0	-61.8300	59.0500	62.0600	-58.9400	0.0000	0.0000	0.0000	0.0000;
	31241	31238	0.001919	0.012873	0.00635	182.97	0	0	0	0	1	0	0	13.8800	1.6600	-13.8800	-2.2900	0.0000	0.0000	0.0000	0.0000;
	31242	31238	0.004608	0.026326	0.01114	176.03	0	0	0	0	1	0	0	2.4900	0.7200	-2.4900	-1.8700	0.0000	0.0000	0.0000	0.0000;
	31239	31241	0.007011	0.036215	0.02308	206.5	0	0	0	0	1	0	0	32.5100	2.7300	-32.4400	-4.7600	0.0000	0.0000	0.0000	0.0000;
	31243	31239	0.006546	0.036883	0.00842	216.73	0	0	0	0	1	0	0	42.4900	30.0200	-42.3200	-29.9700	0.0000	0.0000	0.0000	0.0000;
	31240	31639	0.000987	0.011904	0.53449	1160.3	0	0	0	0	1	0	0	43.7400	-3.0100	-43.7200	-54.7300	0.0000	0.0000	0.0000	0.0000;
	31240	32346	0.001502	0.019484	0.30395	1187.99	0	0	0	0	1	0	0	-261.7900	24.7100	262.7600	-45.1500	0.0000	0.0000	0.0000	0.0000;
	32365	31240	0.001303	0.016539	0.25505	1066.11	0	0	0	0	1	0	0	-201.2000	4.8900	201.6800	-26.4600	0.0000	0.0000	0.0000	0.0000;
	31242	31244	0.002478	0.015884	0.0094	248.56	0	0	0	0	1	0	0	128.6000	-9.7300	-128.2000	11.3100	0.0000	0.0000	0.0000	0.0000;
	31242	31252	0.007223	0.044458	0.03046	253.87	0	0	0	0	1	0	0	-147.2600	5.6800	148.7700	0.4500	0.0000	0.0000	0.0000	0.0000;
	31244	31411	0.007946	0.050791	0.01666	240.79	0	0	0	0	1	0	0	104.0500	-13.6700	-103.2100	17.3500	0.0000	0.0000	0.0000	0.0000;
	31245	31246	0.000206	0.001008	0	0	0	0	0	0	1	0	0	9.7800	1.1900	-9.7800	-1.1800	0.0000	0.0000	0.0000	0.0000;
	31245	31350	0.008226	0.056874	0.07233	230	0	0	0	0	1	0	0	-84.0600	27.5100	84.6900	-30.7700	0.0000	0.0000	0.0000	0.0000;
	31882	31245	0.00442	0.031176	0.01476	224.73	0	0	0	0	1	0	0	-74.0200	28.9800	74.2800	-28.7000	0.0000	0.0000	0.0000	0.0000;
	31247	31248	0.000229	0.001098	0	0	0	0	0	0	1	0	0	-19.7200	-5.9100	19.7200	5.9100	0.0000	0.0000	0.0000	0.0000;
	31248	31256	0.009362	0.053397	0.01579	217	0	0	0	0	1	0	0	-46.7900	3.8200	46.9900	-4.3700	0.0000	0.0000	0.0000	0.0000;
	31248	31881	0.007307	0.054535	0.02109	209.17	0	0	0	0	1	0	0	27.0600	-9.7400	-27.0100	7.9300	0.0000	0.0000	0.0000	0.0000;
	31250	31249	0.00333	0.019529	0.02845	212.15	0	0	0	0	1	0	0	45.9500	12.4300	-45.8800	-14.9700	0.0000	0.0000	0.0000	0.0000;
	31249	31866	0.004395	0.02632	0.02856	201.02	0	0	0	0	1	0	0	25.3900	6.1700	-25.3600	-8.9600	0.0000	0.0000	0.0000	0.0000;
	31250	31251	0.000291	0.001172	0	0	0	0	0	0	1	0	0	16.9100	5.1400	-16.9100	-5.1300	0.0000	0.0000	0.0000	0.0000;
	31250	31252	0.001863	0.012647	0.00658	220.09	0	0	0	0	1	0	0	-62.8600	-17.5600	62.9400	17.3800	0.0000	0.0000	0.0000	0.0000;
	31252	31253	0.000216	0.001172	0	0	0	0	0	0	1	0	0	16.9100	6.4800	-16.9100	-6.4800	0.0000	0.0000	0.0000	0.0000;
	31254	31255	0.005061	0.023836	0.00504	222.01	0	0	0	0	1	0	0	-75.1600	13.6200	75.4600	-12.7500	0.0000	0.0000	0.0000	0.0000;
	31255	32180	0.007789	0.045441	0.01246	232.28	0	0	0	0	1	0	0	-96.1800	10.7200	96.9100	-7.7600	0.0000	0.0000	0.0000	0.0000;
	31256	31349	0.006395	0.034328	0.06916	227.3	0	0	0	0	1	0	0	-67.7100	3.5300	67.9900	-9.3500	0.0000	0.0000	0.0000	0.0000;
	31263	31257	0.000952	0.004954	0.0019	259.58	0	0	0	0	1	0	0	-123.9500	-38.7500	124.1000	39.3300	0.0000	0.0000	0.0000	0.0000;
	31263	31257	0.000952	0.004954	0.0019	259.58	0	0	0	0	1	0	0	-123.9500	-38.7500	124.1000	39.3300	0.0000	0.0000	0.0000	0.0000;
	31257	31282	0.003184	0.013819	0.01753	222.16	0	0	0	0	1	0	0	-63.8400	0.5500	63.9600	-1.9200	0.0000	0.0000	0.0000	0.0000;
	31257	31942	0.001768	0.012795	0.01549	258.36	0	0	0	0	1	0	0	-114.9200	-42.7700	115.1600	42.8700	0.0000	0.0000	0.0000	0.0000;
	31257	31942	0.001768	0.012795	0.01549	258.36	0	0	0	0	1	0	0	-114.9200	-42.7700	115.1600	42.8700	0.0000	0.0000	0.0000	0.0000;
	31326	31258	0.001709	0.008811	0.00593	217.22	0	0	0	0	1	0	0	-54.1900	-21.4600	54.2400	21.1300	0.0000	0.0000	0.0000	0.0000;
	31258	31334	0.002499	0.013188	0.00655	243.21	0	0	0	0	1	0	0	-124.9200	-30.1400	125.3200	31.5300	0.0000	0.0000	0.0000	0.0000;
	31259	31267	0.002108	0.01377	0.0055	204.46	0	0	0	0	1	0	0	33.2700	13.3000	-33.2400	-13.7000	0.0000	0.0000	0.0000	0.0000;
	31259	31287	0.003836	0.023548	0.02014	227.46	0	0	0	0	1	0	0	-78.7400	-18.8300	78.9800	18.2200	0.0000	0.0000	0.0000	0.0000;
	31260	31261	0.000224	0.00101	0	0	0	0	0	0	1	0	0	82.4700	32.5500	-82.4600	-32.4800	0.0000	0.0000	0.0000	0.0000;
	31271	31260	0.000817	0.008854	0.244	1260.67	0	0	0	0	1	0	0	658.4300	-89.9700	-655.0800	100.1300	0.0000	0.0000	0.0000	0.0000;
	31329	31260	0.000579	0.006086	0.09617	1095.93	0	0	0	0	1	0	0	-56.8900	18.5700	56.9100	-28.7200	0.0000	0.0000	0.0000	0.0000;
	31260	31941	0.000605	0.006386	0.1132	1189.03	0	0	0	0	1	0	0	515.7000	-103.9600	-514.1500	108.0700	0.0000	0.0000	0.0000	0.0000;
	31266	31262	0.004157	0.016459	0.00312	211.99	0	0	0	0	1	0	0	-61.4500	-10.3100	61.6100	10.5900	0.0000	0.0000	0.0000	0.0000;
	31262	31306	0.002431	0.01312	0.00725	206.2	0	0	0	0	1	0	0	51.6300	10.3500	-51.5700	-10.7700	0.0000	0.0000	0.0000	0.0000;
	31262	31335	0.003018	0.016388	0.04293	249.97	0	0	0	0	1	0	0	-158.7200	-29.7100	159.4600	29.1400	0.0000	0.0000	0.0000	0.0000;
	31263	31285	0.002397	0.015125	0.02632	191.93	0	0	0	0	1	0	0	-19.8400	0.9800	19.8500	-3.7400	0.0000	0.0000	0.0000	0.0000;
	31334	31263	0.001757	0.009552	0.00329	275.26	0	0	0	0	1	0	0	-145.1800	-42.6600	145.5600	44.3800	0.0000	0.0000	0.0000	0.0000;
	31334	31263	0.001757	0.009552	0.00329	275.26	0	0	0	0	1	0	0	-145.1800	-42.6600	145.5600	44.3800	0.0000	0.0000	0.0000	0.0000;
	31334	31263	0.001757	0.009552	0.00329	275.26	0	0	0	0	1	0	0	-145.1800	-42.6600	145.5600	44.3800	0.0000	0.0000	0.0000	0.0000;
	31263	31335	0.001323	0.006576	0.01243	257.85	0	0	0	0	1	0	0	-107.2200	-31.8700	107.3700	31.3000	0.0000	0.0000	0.0000	0.0000;
	31263	31335	0.001323	0.006576	0.01243	257.85	0	0	0	0	1	0	0	-107.2200	-31.8700	107.3700	31.3000	0.0000	0.0000	0.0000	0.0000;
	31264	31266	0.003386	0.017522	0.00551	206.12	0	0	0	0	1	0	0	-56.4000	-15.0700	56.5100	15.0700	0.0000	0.0000	0.0000	0.0000;
	32189	31264	0.002809	0.014755	0.00646	183.51	0	0	0	0	1	0	0	5.0200	-4.1900	-5.0200	3.5300	0.0000	0.0000	0.0000	0.0000;
	31265	31266	0.000219	0.00104	0	0	0	0	0	0	1	0	0	-34.1300	-3.4200	34.1300	3.4300	0.0000	0.0000	0.0000	0.0000;
	31306	31266	0.002436	0.011563	0.00454	195.15	0	0	0	0	1	0	0	29.2100	7.8200	-29.1900	-8.1900	0.0000	0.0000	0.0000	0.0000;
	31267	31324	0.002622	0.013792	0.0122	194.5	0	0	0	0	1	0	0	-35.0200	10.4200	35.0500	-11.4900	0.0000	0.0000	0.0000	0.0000;
	31302	31268	0.002432	0.017827	0.00615	198.51	0	0	0	0	1	0	0	44.7900	-5.3300	-44.7400	5.0500	0.0000	0.0000	0.0000	0.0000;
	31324	31268	0.002946	0.012283	0.00573	204.55	0	0	0	0	1	0	0	30.5900	21.6000	-30.5500	-22.0200	0.0000	0.0000	0.0000	0.0000;
	31269	31270	0.001968	0.013723	0.0083	203.07	0	0	0	0	1	0	0	-52.6700	21.0800	52.7300	-21.5300	0.0000	0.0000	0.0000	0.0000;
	31269	32184	0.003645	0.024078	0.01579	183.81	0	0	0	0	1	0	0	-10.4600	-24.9200	10.4800	23.4000	0.0000	0.0000	0.0000	0.0000;
	32190	31269	0.003341	0.021366	0.01756	190.54	0	0	0	0	1	0	0	-29.6100	-2.1500	29.6300	0.4800	0.0000	0.0000	0.0000	0.0000;
	32187	31270	0.003197	0.017804	0.00528	223	0	0	0	0	1	0	0	86.4500	-15.5800	-86.2200	16.3400	0.0000	0.0000	0.0000	0.0000;
	31271	31329	0.00079	0.00971	0.47483	1351.29	0	0	0	0	1	0	0	638.2300	-101.3100	-635.1800	87.7600	0.0000	0.0000	0.0000	0.0000;
	31271	31329	0.00079	0.00971	0.47483	1351.29	0	0	0	0	1	0	0	638.2300	-101.3100	-635.1800	87.7600	0.0000	0.0000	0.0000	0.0000;
	31359	31271	0.001344	0.01681	0.35563	1204.76	0	0	0	0	1	0	0	490.8500	-34.2300	-487.8200	33.9500	0.0000	0.0000	0.0000	0.0000;
	31271	31809	0.000629	0.007498	0.32673	1374.86	0	0	0	0	1	0	0	-755.3200	91.7400	758.7400	-85.8600	0.0000	0.0000	0.0000	0.0000;
	31271	31809	0.000629	0.007498	0.32673	1374.86	0	0	0	0	1	0	0	-755.3200	91.7400	758.7400	-85.8600	0.0000	0.0000	0.0000	0.0000;
	31272	31273	0.000275	0.001065	0	0	0	0	0	0	1	0	0	33.4900	6.0800	-33.4900	-6.0700	0.0000	0.0000	0.0000	0.0000;
	31272	31274	0.002777	0.015379	0.00897	207.36	0	0	0	0	1	0	0	-40.5300	-10.3600	40.5800	9.6700	0.0000	0.0000	0.0000	0.0000;
	31272	31817	0.004327	0.021534	0.01228	185.93	0	0	0	0	1	0	0	7.0400	4.2800	-7.0300	-5.5500	0.0000	0.0000	0.0000	0.0000;
	31274	31816	0.006405	0.033716	0.02041	230.13	0	0	0	0	1	0	0	-87.7200	43.4300	88.3000	-42.4800	0.0000	0.0000	0.0000	0.0000;
	31275	31276	0.000244	0.001078	0	0	0	0	0	0	1	0	0	26.2900	6.9900	-26.2900	-6.9800	0.0000	0.0000	0.0000	0.0000;
	31312	31275	0.000882	0.011442	0.15375	1189.57	0	0	0	0	1	0	0	309.8000	-109.1400	-308.8700	105.6700	0.0000	0.0000	0.0000	0.0000;
	33667	31275	0.001218	0.015711	0.42294	1181.42	0	0	0	0	1	0	0	-281.5300	82.4200	282.5800	-112.6600	0.0000	0.0000	0.0000	0.0000;
	31278	31277	0.007443	0.029757	0.01118	189.02	0	0	0	0	1	0	0	20.7400	-42.4100	-20.5800	41.8300	0.0000	0.0000	0.0000	0.0000;
	31277	31280	0.003132	0.021465	0.01249	175.83	0	0	0	0	1	0	0	-5.7000	33.2200	5.7400	-34.3300	0.0000	0.0000	0.0000	0.0000;
	31278	31279	0.000226	0.001193	0	0	0	0	0	0	1	0	0	33.9900	5.2900	-33.9900	-5.2800	0.0000	0.0000	0.0000	0.0000;
	31293	31278	0.004832	0.028534	0.00941	209.09	0	0	0	0	1	0	0	54.9300	-36.9100	-54.7300	37.1100	0.0000	0.0000	0.0000	0.0000;
	31280	31281	0.000255	0.001186	0	0	0	0	0	0	1	0	0	41.8200	14.2600	-41.8100	-14.2400	0.0000	0.0000	0.0000	0.0000;
	31280	31308	0.00286	0.013214	0.00938	207.46	0	0	0	0	1	0	0	-47.5600	20.0700	47.6300	-20.7300	0.0000	0.0000	0.0000	0.0000;
	31282	31284	0.001255	0.008612	0.00192	226.03	0	0	0	0	1	0	0	-81.4900	-6.2200	81.5600	6.5400	0.0000	0.0000	0.0000	0.0000;
	31282	31288	0.001595	0.010557	0.00828	181.4	0	0	0	0	1	0	0	-11.8100	-5.2500	11.8100	4.3700	0.0000	0.0000	0.0000	0.0000;
	31282	32194	0.001599	0.010194	0.02351	152.58	0	0	0	0	1	0	0	-1.3200	3.1300	1.3200	-5.6700	0.0000	0.0000	0.0000	0.0000;
	31295	31283	0.001468	0.009465	0.01312	217.85	0	0	0	0	1	0	0	41.5300	6.7300	-41.5000	-7.9700	0.0000	0.0000	0.0000	0.0000;
	31283	32485	0.004701	0.025075	0.01074	198.5	0	0	0	0	1	0	0	10.8500	3.9000	-10.8500	-5.0100	0.0000	0.0000	0.0000	0.0000;
	31284	31330	0.00086	0.005681	0.00642	265.55	0	0	0	0	1	0	0	-130.9600	-17.1200	131.1000	17.3400	0.0000	0.0000	0.0000	0.0000;
	31284	31330	0.00086	0.005681	0.00642	265.55	0	0	0	0	1	0	0	-130.9600	-17.1200	131.1000	17.3400	0.0000	0.0000	0.0000	0.0000;
	31284	32106	0.005241	0.033335	0.02531	238.48	0	0	0	0	1	0	0	104.6500	19.6900	-104.1000	-18.8900	0.0000	0.0000	0.0000	0.0000;
	31285	31304	0.00299	0.016792	0.00658	259	0	0	0	0	1	0	0	115.1100	15.9400	-114.7300	-14.5200	0.0000	0.0000	0.0000	0.0000;
	31285	31304	0.00299	0.016792	0.00658	259	0	0	0	0	1	0	0	115.1100	15.9400	-114.7300	-14.5200	0.0000	0.0000	0.0000	0.0000;
	31330	31285	0.002966	0.01666	0.00353	254.49	0	0	0	0	1	0	0	159.1200	24.7900	-158.4100	-21.2000	0.0000	0.0000	0.0000	0.0000;
	31285	32194	0.001633	0.008577	0.00458	249.64	0	0	0	0	1	0	0	-141.6100	-24.1400	141.9200	25.3000	0.0000	0.0000	0.0000	0.0000;
	31288	31286	0.001079	0.005275	0.00573	230.23	0	0	0	0	1	0	0	88.9800	-2.4300	-88.9000	2.2000	0.0000	0.0000	0.0000	0.0000;
	31335	31286	0.000589	0.003759	0.01473	242.47	0	0	0	0	1	0	0	-121.3800	-17.2000	121.4600	16.1400	0.0000	0.0000	0.0000	0.0000;
	31942	31286	0.002788	0.015581	0.0037	214	0	0	0	0	1	0	0	60.0900	26.5300	-59.9800	-26.3200	0.0000	0.0000	0.0000	0.0000;
	31936	31287	0.001961	0.011653	0.00662	240.23	0	0	0	0	1	0	0	138.0000	47.9800	-137.6000	-46.3400	0.0000	0.0000	0.0000	0.0000;
	31287	32222	0.003232	0.014945	0.07249	175.14	0	0	0	0	1	0	0	31.2000	21.8900	-31.1500	-29.2200	0.0000	0.0000	0.0000	0.0000;
	31288	31330	0.002012	0.010245	0.04441	246.14	0	0	0	0	1	0	0	-128.2100	-5.5200	128.5200	2.2600	0.0000	0.0000	0.0000	0.0000;
	31289	31290	0.000256	0.001087	0	0	0	0	0	0	1	0	0	49.3500	13.8800	-49.3400	-13.8500	0.0000	0.0000	0.0000	0.0000;
	31304	31289	0.002063	0.012969	0.0092	226.94	0	0	0	0	1	0	0	80.3700	-26.4000	-80.2300	26.3000	0.0000	0.0000	0.0000	0.0000;
	31289	31310	0.001295	0.006241	0.00198	200.51	0	0	0	0	1	0	0	30.8800	-40.1800	-30.8500	40.1200	0.0000	0.0000	0.0000	0.0000;
	31303	31291	0.001359	0.006821	0.00528	240.38	0	0	0	0	1	0	0	-122.3200	3.2400	122.5200	-2.8400	0.0000	0.0000	0.0000	0.0000;
	32194	31291	0.002868	0.017813	0.00386	256.15	0	0	0	0	1	0	0	181.0600	10.0300	-180.1900	-5.0200	0.0000	0.0000	0.0000	0.0000;
	31292	31293	0.000889	0.004412	0.00905	225.84	0	0	0	0	1	0	0	-91.9200	41.2200	92.0100	-41.7300	0.0000	0.0000	0.0000	0.0000;
	31310	31292	0.00273	0.019208	0.00727	173.91	0	0	0	0	1	0	0	-13.4700	62.9300	13.5800	-62.9400	0.0000	0.0000	0.0000	0.0000;
	31298	31294	0.002215	0.011046	0.00496	203.85	0	0	0	0	1	0	0	10.1200	9.6200	-10.1100	-10.1200	0.0000	0.0000	0.0000	0.0000;
	31294	32094	0.002237	0.014398	0.00874	247.69	0	0	0	0	1	0	0	147.9500	24.8500	-147.4700	-22.6600	0.0000	0.0000	0.0000	0.0000;
	32458	31294	0.001763	0.008998	0.05067	245.11	0	0	0	0	1	0	0	170.6700	26.8400	-170.1700	-29.6200	0.0000	0.0000	0.0000	0.0000;
	31295	31296	0.001672	0.009424	0.00387	229.58	0	0	0	0	1	0	0	-73.8700	-12.9700	73.9500	13.0500	0.0000	0.0000	0.0000	0.0000;
	31297	31296	0.004465	0.022328	0.01117	236.11	0	0	0	0	1	0	0	-99.5700	-17.7200	100.0000	18.6900	0.0000	0.0000	0.0000	0.0000;
	31296	31330	0.003146	0.018388	0.00669	261.97	0	0	0	0	1	0	0	-112.8000	-26.3300	113.1900	27.9100	0.0000	0.0000	0.0000	0.0000;
	31296	31330	0.003146	0.018388	0.00669	261.97	0	0	0	0	1	0	0	-112.8000	-26.3300	113.1900	27.9100	0.0000	0.0000	0.0000	0.0000;
	31297	31298	0.002147	0.011728	0.00752	225.14	0	0	0	0	1	0	0	67.2300	9.6600	-67.1300	-9.9300	0.0000	0.0000	0.0000	0.0000;
	31298	31299	0.000267	0.001132	0	0	0	0	0	0	1	0	0	32.3400	21.7500	-32.3400	-21.7300	0.0000	0.0000	0.0000	0.0000;
	31298	32102	0.001617	0.009331	0.0494	172.86	0	0	0	0	1	0	0	24.6700	-21.4400	-24.6600	16.3400	0.0000	0.0000	0.0000	0.0000;
	31300	31302	0.001917	0.011682	0.00478	235.95	0	0	0	0	1	0	0	132.6900	12.2800	-132.3600	-10.7600	0.0000	0.0000	0.0000	0.0000;
	31307	31300	0.004549	0.022019	0.00716	227.28	0	0	0	0	1	0	0	102.6800	2.0900	-102.2200	-0.5900	0.0000	0.0000	0.0000	0.0000;
	31300	31315	0.001739	0.01064	0.00469	246.57	0	0	0	0	1	0	0	-170.8500	-23.4800	171.3500	26.0700	0.0000	0.0000	0.0000	0.0000;
	31300	32350	0.001747	0.010064	0.00341	229.3	0	0	0	0	1	0	0	119.4500	5.3800	-119.2000	-4.3300	0.0000	0.0000	0.0000	0.0000;
	31301	31332	0.002177	0.009487	0.00776	204.17	0	0	0	0	1	0	0	-26.9700	-38.6900	27.0200	38.0900	0.0000	0.0000	0.0000	0.0000;
	32350	31301	0.001148	0.006767	0.01177	197.64	0	0	0	0	1	0	0	46.3500	2.0500	-46.3200	-3.1100	0.0000	0.0000	0.0000	0.0000;
	31302	31323	0.001785	0.011025	0.00756	165.45	0	0	0	0	1	0	0	13.3000	-7.6500	-13.2900	6.9000	0.0000	0.0000	0.0000	0.0000;
	32215	31303	0.000543	0.002338	0.00193	225.09	0	0	0	0	1	0	0	-78.1500	11.8100	78.1800	-11.8800	0.0000	0.0000	0.0000	0.0000;
	31304	31318	0.002111	0.011847	0.00229	245	0	0	0	0	1	0	0	124.2500	49.6400	-123.9000	-47.8800	0.0000	0.0000	0.0000	0.0000;
	31305	31306	0.000231	0.001172	0	0	0	0	0	0	1	0	0	-22.3600	-2.9500	22.3600	2.9600	0.0000	0.0000	0.0000	0.0000;
	31311	31307	0.001434	0.008044	0.01929	196.35	0	0	0	0	1	0	0	-31.4500	-8.6900	31.4700	6.7700	0.0000	0.0000	0.0000	0.0000;
	31336	31307	0.003934	0.022436	0.00719	249.79	0	0	0	0	1	0	0	168.0400	18.6100	-166.9800	-13.3100	0.0000	0.0000	0.0000	0.0000;
	31308	31309	0.000245	0.001013	0	0	0	0	0	0	1	0	0	30.3500	8.6100	-30.3500	-8.6000	0.0000	0.0000	0.0000	0.0000;
	32215	31308	0.00291	0.013431	0.00454	225.1	0	0	0	0	1	0	0	78.1500	-11.8100	-77.9800	12.1200	0.0000	0.0000	0.0000	0.0000;
	31311	32142	0.002502	0.014625	0.09732	246.57	0	0	0	0	1	0	0	132.1200	-30.1800	-131.6900	22.6300	0.0000	0.0000	0.0000	0.0000;
	31313	31312	0.000496	0.033211	0	548.56	0	0	1.05	0	1	0	0	-254.8400	-34.2800	255.1800	56.8900	0.0000	0.0000	0.0000	0.0000;
	31313	31312	0.000496	0.033211	0	548.56	0	0	1.05	0	1	0	0	-254.8400	-34.2800	255.1800	56.8900	0.0000	0.0000	0.0000	0.0000;
	31313	31312	0.000496	0.033211	0	548.56	0	0	1.05	0	1	0	0	-254.8400	-34.2800	255.1800	56.8900	0.0000	0.0000	0.0000	0.0000;
	31312	31314	0.000208	0.001087	0	0	0	0	0	0	1	0	0	30.8500	15.5300	-30.8500	-15.5200	0.0000	0.0000	0.0000	0.0000;
	31359	31312	0.001773	0.020509	0.35876	1270.77	0	0	0	0	1	0	0	537.9100	130.4800	-532.7500	-108.0800	0.0000	0.0000	0.0000	0.0000;
	31312	32877	0.003262	0.042478	0.81143	1223.51	0	0	0	0	1	0	0	-573.4400	31.0300	584.2900	27.3200	0.0000	0.0000	0.0000	0.0000;
	31313	31316	0.002638	0.013578	0.005	247.44	0	0	0	0	1	0	0	162.0900	29.2400	-161.4300	-26.3300	0.0000	0.0000	0.0000	0.0000;
	31313	31336	0.001808	0.008939	0.00676	279.39	0	0	0	0	1	0	0	200.8100	24.5300	-200.1200	-21.8300	0.0000	0.0000	0.0000	0.0000;
	31313	31336	0.001808	0.008939	0.00676	279.39	0	0	0	0	1	0	0	200.8100	24.5300	-200.1200	-21.8300	0.0000	0.0000	0.0000	0.0000;
	31313	31336	0.001808	0.008939	0.00676	279.39	0	0	0	0	1	0	0	200.8100	24.5300	-200.1200	-21.8300	0.0000	0.0000	0.0000	0.0000;
	31336	31315	0.003112	0.022545	0.00728	270.73	0	0	0	0	1	0	0	188.1000	19.7400	-187.0500	-12.8900	0.0000	0.0000	0.0000	0.0000;
	31336	31315	0.003112	0.022545	0.00728	270.73	0	0	0	0	1	0	0	188.1000	19.7400	-187.0500	-12.8900	0.0000	0.0000	0.0000	0.0000;
	31315	31337	0.002306	0.016977	0.01588	242.95	0	0	0	0	1	0	0	133.3400	-10.5000	-132.9500	11.7700	0.0000	0.0000	0.0000	0.0000;
	31316	31317	0.000238	0.001103	0	0	0	0	0	0	1	0	0	66.1300	19.4100	-66.1200	-19.3600	0.0000	0.0000	0.0000	0.0000;
	31339	31316	0.006282	0.035632	0.0137	247.4	0	0	0	0	1	0	0	-150.7400	38.4600	152.1800	-31.7600	0.0000	0.0000	0.0000	0.0000;
	31318	31319	0.00025	0.001009	0	0	0	0	0	0	1	0	0	41.9200	12.9000	-41.9100	-12.8800	0.0000	0.0000	0.0000	0.0000;
	31318	31326	0.000815	0.00505	0.00423	228.31	0	0	0	0	1	0	0	81.9800	34.9800	-81.9200	-35.0300	0.0000	0.0000	0.0000	0.0000;
	31321	31320	0.002357	0.011646	0.00389	238.12	0	0	0	0	1	0	0	98.2600	42.9000	-98.0000	-42.0200	0.0000	0.0000	0.0000	0.0000;
	31320	31323	0.001646	0.007788	0.0371	217.75	0	0	0	0	1	0	0	44.6300	29.4100	-44.5800	-32.9900	0.0000	0.0000	0.0000	0.0000;
	31321	31324	0.002632	0.013268	0.00802	246.12	0	0	0	0	1	0	0	133.4700	31.4200	-133.0000	-29.8500	0.0000	0.0000	0.0000	0.0000;
	31321	31334	0.001711	0.010395	0.01228	269.02	0	0	0	0	1	0	0	-141.8800	-41.4700	142.2400	42.3600	0.0000	0.0000	0.0000	0.0000;
	31321	31334	0.001711	0.010395	0.01228	269.02	0	0	0	0	1	0	0	-141.8800	-41.4700	142.2400	42.3600	0.0000	0.0000	0.0000	0.0000;
	31322	31323	0.000225	0.00102	0	0	0	0	0	0	1	0	0	-130.6500	-28.0800	130.6800	28.2600	0.0000	0.0000	0.0000	0.0000;
	32350	31323	0.000819	0.006813	0.00238	218.22	0	0	0	0	1	0	0	72.8500	2.2800	-72.8100	-2.1700	0.0000	0.0000	0.0000	0.0000;
	31325	31326	0.000257	0.001023	0	0	0	0	0	0	1	0	0	-52.0300	-11.0400	52.0400	11.0600	0.0000	0.0000	0.0000	0.0000;
	31332	31326	0.000849	0.004917	0.00265	232.36	0	0	0	0	1	0	0	-83.9900	-45.2700	84.0700	45.4300	0.0000	0.0000	0.0000	0.0000;
	31327	31328	0.000272	0.001011	0	0	0	0	0	0	1	0	0	17.5300	3.6500	-17.5300	-3.6400	0.0000	0.0000	0.0000	0.0000;
	31337	31327	0.001967	0.010348	0.00498	224.68	0	0	0	0	1	0	0	82.6600	-18.7200	-82.5300	18.9200	0.0000	0.0000	0.0000	0.0000;
	31327	31341	0.001851	0.011091	0.00726	217.08	0	0	0	0	1	0	0	65.0000	-22.5700	-64.9100	22.3200	0.0000	0.0000	0.0000	0.0000;
	31330	31329	0.000315	0.023349	0	734.9	0	0	1.01875	0	1	0	0	-357.8100	-46.7000	358.2000	75.7100	0.0000	0.0000	0.0000	0.0000;
	31330	31329	0.000315	0.023349	0	734.9	0	0	1.01875	0	1	0	0	-357.8100	-46.7000	358.2000	75.7100	0.0000	0.0000	0.0000	0.0000;
	31330	31329	0.000315	0.023349	0	734.9	0	0	1.01875	0	1	0	0	-357.8100	-46.7000	358.2000	75.7100	0.0000	0.0000	0.0000	0.0000;
	31329	31331	0.000221	0.001071	0	0	0	0	0	0	1	0	0	25.2100	8.3600	-25.2100	-8.3500	0.0000	0.0000	0.0000	0.0000;
	31329	32467	0.000604	0.007366	0.17999	1156.72	0	0	0	0	1	0	0	227.4300	-82.0900	-227.1100	66.4900	0.0000	0.0000	0.0000	0.0000;
	31330	32194	0.002078	0.009602	0.00635	269.69	0	0	0	0	1	0	0	148.6100	11.2800	-148.1900	-10.0100	0.0000	0.0000	0.0000	0.0000;
	31330	32194	0.002078	0.009602	0.00635	269.69	0	0	0	0	1	0	0	148.6100	11.2800	-148.1900	-10.0100	0.0000	0.0000	0.0000	0.0000;
	31332	31333	0.000253	0.001011	0	0	0	0	0	0	1	0	0	56.9700	7.1800	-56.9700	-7.1500	0.0000	0.0000	0.0000	0.0000;
	31335	31942	0.00222	0.010028	0.01358	263.96	0	0	0	0	1	0	0	-139.2900	-40.0000	139.7200	40.4800	0.0000	0.0000	0.0000	0.0000;
	31335	31942	0.00222	0.010028	0.01358	263.96	0	0	0	0	1	0	0	-139.2900	-40.0000	139.7200	40.4800	0.0000	0.0000	0.0000	0.0000;
	31339	31338	0.001333	0.009798	0.00279	235.32	0	0	0	0	1	0	0	118.8800	-56.3200	-118.6700	57.6300	0.0000	0.0000	0.0000	0.0000;
	31338	32188	0.003146	0.01831	0.00788	224.46	0	0	0	0	1	0	0	86.8200	37.9200	-86.5500	-37.2100	0.0000	0.0000	0.0000	0.0000;
	31339	31340	0.00024	0.001013	0	0	0	0	0	0	1	0	0	31.8500	17.8600	-31.8500	-17.8500	0.0000	0.0000	0.0000	0.0000;
	31341	32188	0.001946	0.011759	0.00498	196.36	0	0	0	0	1	0	0	33.0600	-40.7200	-33.0100	40.5100	0.0000	0.0000	0.0000	0.0000;
	31342	31569	0.005495	0.025377	0.02682	234.58	0	0	0	0	1	0	0	96.4600	-11.8000	-95.9700	11.2900	0.0000	0.0000	0.0000	0.0000;
	31574	31342	0.007795	0.045631	0.00885	233.76	0	0	0	0	1	0	0	79.7700	-0.9900	-79.3000	2.8100	0.0000	0.0000	0.0000	0.0000;
	31342	31604	0.011225	0.073868	0.03519	219.98	0	0	0	0	1	0	0	-76.0000	16.1800	76.6500	-15.5300	0.0000	0.0000	0.0000	0.0000;
	31342	31629	0.011344	0.0654	0.14901	207.09	0	0	0	0	1	0	0	40.3100	-12.3700	-40.1300	-2.1500	0.0000	0.0000	0.0000	0.0000;
	31344	31343	0.004614	0.028297	0.01003	254.78	0	0	0	0	1	0	0	-167.8900	30.0600	169.2000	-23.0800	0.0000	0.0000	0.0000	0.0000;
	31343	31603	0.009287	0.044605	0.01571	256.28	0	0	0	0	1	0	0	-179.6900	20.3900	182.6400	-7.8400	0.0000	0.0000	0.0000	0.0000;
	31344	31345	0.004396	0.027561	0.00881	206.03	0	0	0	0	1	0	0	27.5900	-2.4900	-27.5600	1.7900	0.0000	0.0000	0.0000	0.0000;
	31344	31450	0.03522	0.199749	0.06766	217.66	0	0	0	0	1	0	0	56.9800	-19.5300	-55.7800	19.2400	0.0000	0.0000	0.0000	0.0000;
	31344	31886	0.0103	0.042778	0.02314	228.34	0	0	0	0	1	0	0	71.8400	-11.1100	-71.3200	10.9200	0.0000	0.0000	0.0000	0.0000;
	31345	31346	0.000267	0.001147	0	0	0	0	0	0	1	0	0	14.0600	6.5800	-14.0600	-6.5800	0.0000	0.0000	0.0000	0.0000;
	31887	31345	0.014281	0.077985	0.01751	183.82	0	0	0	0	1	0	0	-13.4600	6.7400	13.4900	-8.3700	0.0000	0.0000	0.0000	0.0000;
	31347	31348	0.000211	0.001125	0	0	0	0	0	0	1	0	0	-12.3400	-2.4000	12.3400	2.4000	0.0000	0.0000	0.0000	0.0000;
	31351	31348	0.007181	0.037001	0.04083	175.61	0	0	0	0	1	0	0	7.4800	2.8800	-7.4800	-7.0600	0.0000	0.0000	0.0000	0.0000;
	31348	31641	0.026336	0.114516	0.05848	195.79	0	0	0	0	1	0	0	19.5000	-5.6100	-19.4000	0.0300	0.0000	0.0000	0.0000	0.0000;
	32107	31348	0.007275	0.042394	0.0207	199.09	0	0	0	0	1	0	0	24.4200	-12.0900	-24.3700	10.2700	0.0000	0.0000	0.0000	0.0000;
	31351	31350	0.005984	0.03825	0.01017	235.75	0	0	0	0	1	0	0	103.6400	-21.5600	-103.0000	24.6500	0.0000	0.0000	0.0000	0.0000;
	31351	32093	0.021212	0.127577	0.03038	200.7	0	0	0	0	1	0	0	-24.4900	9.8400	24.6400	-12.0600	0.0000	0.0000	0.0000	0.0000;
	31351	32102	0.01486	0.083417	0.06133	235.09	0	0	0	0	1	0	0	-97.1800	7.9300	98.5500	-6.6100	0.0000	0.0000	0.0000	0.0000;
	31352	31357	0.00393	0.027436	0.00968	267.91	0	0	0	0	1	0	0	-152.0300	75.4600	153.0900	-69.1000	0.0000	0.0000	0.0000	0.0000;
	31352	31357	0.00393	0.027436	0.00968	267.91	0	0	0	0	1	0	0	-152.0300	75.4600	153.0900	-69.1000	0.0000	0.0000	0.0000	0.0000;
	31362	31352	0.003729	0.020296	0.04059	254.3	0	0	0	0	1	0	0	-171.9600	8.6100	173.0000	-7.2900	0.0000	0.0000	0.0000	0.0000;
	31356	31353	0.008201	0.031147	0.02097	242.59	0	0	0	0	1	0	0	125.6200	-52.4100	-124.1400	55.8300	0.0000	0.0000	0.0000	0.0000;
	31357	31353	0.002952	0.018804	0.01248	230.03	0	0	0	0	1	0	0	-98.1800	34.8100	98.4900	-34.1500	0.0000	0.0000	0.0000	0.0000;
	31353	31626	0.005749	0.034268	0.02106	185.36	0	0	0	0	1	0	0	9.7200	-29.7600	-9.6700	27.8600	0.0000	0.0000	0.0000	0.0000;
	31354	31355	0.003606	0.021231	0.01896	213.59	0	0	0	0	1	0	0	-38.4700	13.2500	38.5300	-14.9200	0.0000	0.0000	0.0000	0.0000;
	31862	31354	0.004646	0.03279	0.02128	206.62	0	0	0	0	1	0	0	-30.1300	13.4900	30.1800	-15.4100	0.0000	0.0000	0.0000	0.0000;
	31355	31632	0.008247	0.047941	0.0189	248.66	0	0	0	0	1	0	0	-127.2900	57.4400	128.8200	-50.5000	0.0000	0.0000	0.0000	0.0000;
	31355	31852	0.003332	0.016859	0.08237	251.82	0	0	0	0	1	0	0	146.3300	-35.8600	-145.6200	30.7300	0.0000	0.0000	0.0000	0.0000;
	31355	32304	0.007243	0.03854	0.03534	225.99	0	0	0	0	1	0	0	-78.1100	-13.7200	78.5400	12.2300	0.0000	0.0000	0.0000	0.0000;
	31357	31356	0.005544	0.032398	0.01324	255.66	0	0	0	0	1	0	0	-182.2200	68.0100	184.2300	-57.6300	0.0000	0.0000	0.0000	0.0000;
	31360	31356	0.005223	0.025944	0.01047	258.82	0	0	0	0	1	0	0	-118.3600	19.8800	119.0900	-17.3000	0.0000	0.0000	0.0000	0.0000;
	31360	31356	0.005223	0.025944	0.01047	258.82	0	0	0	0	1	0	0	-118.3600	19.8800	119.0900	-17.3000	0.0000	0.0000	0.0000	0.0000;
	31628	31356	0.003974	0.02578	0.01251	283.24	0	0	0	0	1	0	0	192.0000	-36.2300	-190.5100	44.5900	0.0000	0.0000	0.0000	0.0000;
	31628	31356	0.003974	0.02578	0.01251	283.24	0	0	0	0	1	0	0	192.0000	-36.2300	-190.5100	44.5900	0.0000	0.0000	0.0000	0.0000;
	31628	31356	0.003974	0.02578	0.01251	283.24	0	0	0	0	1	0	0	192.0000	-36.2300	-190.5100	44.5900	0.0000	0.0000	0.0000	0.0000;
	31357	31358	0.000289	0.001131	0	0	0	0	0	0	1	0	0	23.5100	3.4100	-23.5100	-3.4000	0.0000	0.0000	0.0000	0.0000;
	31360	31357	0.006613	0.050675	0.01597	209.2	0	0	0	0	1	0	0	56.7700	-30.0400	-56.5100	30.4100	0.0000	0.0000	0.0000	0.0000;
	31359	31809	0.001454	0.018956	0.47464	1032.04	0	0	0	0	1	0	0	133.6800	-19.6000	-133.4400	-27.9900	0.0000	0.0000	0.0000	0.0000;
	32307	31359	0.001149	0.013581	0.25225	1125.98	0	0	0	0	1	0	0	-232.8800	21.3300	233.4800	-41.4100	0.0000	0.0000	0.0000	0.0000;
	32521	31359	0.001224	0.014693	0.30808	1375.5	0	0	0	0	1	0	0	715.5700	-41.6300	-709.7100	78.8800	0.0000	0.0000	0.0000	0.0000;
	32521	31359	0.001224	0.014693	0.30808	1375.5	0	0	0	0	1	0	0	715.5700	-41.6300	-709.7100	78.8800	0.0000	0.0000	0.0000	0.0000;
	31360	31628	0.00757	0.046191	0.00986	272.29	0	0	0	0	1	0	0	-172.2100	38.0500	174.5100	-24.9900	0.0000	0.0000	0.0000	0.0000;
	31360	31628	0.00757	0.046191	0.00986	272.29	0	0	0	0	1	0	0	-172.2100	38.0500	174.5100	-24.9900	0.0000	0.0000	0.0000	0.0000;
	31360	31632	0.003716	0.013294	0.0441	251.63	0	0	0	0	1	0	0	137.3400	-48.7400	-136.5800	46.9600	0.0000	0.0000	0.0000	0.0000;
	31362	31361	0.008352	0.033233	0.01679	251.2	0	0	0	0	1	0	0	158.0700	-13.2100	-156.0900	19.2800	0.0000	0.0000	0.0000	0.0000;
	31361	31815	0.003702	0.018899	0.14171	239.36	0	0	0	0	1	0	0	124.0800	-28.0100	-123.5200	16.0100	0.0000	0.0000	0.0000	0.0000;
	31363	31364	0.00028	0.001087	0	0	0	0	0	0	1	0	0	-31.1100	-12.4600	31.1100	12.4700	0.0000	0.0000	0.0000	0.0000;
	31364	31365	0.003008	0.020273	0.00653	216.78	0	0	0	0	1	0	0	-42.4000	9.0200	42.4500	-9.3300	0.0000	0.0000	0.0000	0.0000;
	31373	31364	0.005869	0.039928	0.01152	219.59	0	0	0	0	1	0	0	-44.7000	24.2000	44.8400	-24.4200	0.0000	0.0000	0.0000	0.0000;
	31364	31601	0.007616	0.050301	0.02969	210.37	0	0	0	0	1	0	0	-33.5500	2.9300	33.6400	-5.4800	0.0000	0.0000	0.0000	0.0000;
	31367	31366	0.000395	0.027648	0	486.37	0	0	1.00625	0	1	0	0	-224.8700	-10.7700	225.0600	23.9800	0.0000	0.0000	0.0000	0.0000;
	31366	31371	0.000206	0.001139	0	0	0	0	0	0	1	0	0	-225.0600	-23.9800	225.1600	24.5300	0.0000	0.0000	0.0000	0.0000;
	31366	31372	0.000285	0.001097	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31367	31370	0.000205	0.006974	0	201.84	0	0	1	0	1	0	0	32.9800	3.5700	-32.9700	-3.5000	0.0000	0.0000	0.0000	0.0000;
	31367	31373	0.004752	0.029248	0.01377	235.43	0	0	0	0	1	0	0	86.5100	12.2600	-86.1800	-11.6500	0.0000	0.0000	0.0000	0.0000;
	31367	31375	0.003634	0.02442	0.01114	242.27	0	0	0	0	1	0	0	105.3800	-5.0600	-105.0100	6.4000	0.0000	0.0000	0.0000	0.0000;
	31368	31370	0.003682	0.125379	0	100.92	0	0	1	0	1	0	0	-32.9400	-2.2100	32.9700	3.5000	0.0000	0.0000	0.0000	0.0000;
	31369	31370	0.003682	0.125379	0	100.92	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32231	31371	0.001575	0.016893	0.29589	1216.22	0	0	0	0	1	0	0	514.0800	-40.7100	-510.2000	50.6000	0.0000	0.0000	0.0000	0.0000;
	31371	32245	0.001672	0.020396	0.5325	1219.93	0	0	0	0	1	0	0	511.6000	-73.4500	-507.4900	66.1000	0.0000	0.0000	0.0000	0.0000;
	31371	32480	0.001522	0.017758	0.36745	1139.84	0	0	0	0	1	0	0	-226.5700	-1.6800	227.3000	-29.2600	0.0000	0.0000	0.0000	0.0000;
	31373	31376	0.006038	0.040094	0.02236	242.36	0	0	0	0	1	0	0	105.5800	-17.6900	-104.9300	19.6500	0.0000	0.0000	0.0000	0.0000;
	31374	31375	0.009345	0.04089	0.00684	241.54	0	0	0	0	1	0	0	-95.3100	10.4800	96.1200	-7.6500	0.0000	0.0000	0.0000	0.0000;
	31431	31374	0.005503	0.029286	0.01185	235.79	0	0	0	0	1	0	0	-83.4200	14.0000	83.8000	-13.2700	0.0000	0.0000	0.0000	0.0000;
	31376	31377	0.000233	0.001018	0	0	0	0	0	0	1	0	0	9.2500	2.1400	-9.2500	-2.1400	0.0000	0.0000	0.0000	0.0000;
	31376	31432	0.006784	0.026757	0.15521	241.58	0	0	0	0	1	0	0	95.6800	-21.7900	-95.0800	7.7100	0.0000	0.0000	0.0000	0.0000;
	31378	31380	0.001285	0.007999	0.00797	227.53	0	0	0	0	1	0	0	-72.3900	19.5800	72.4700	-19.9500	0.0000	0.0000	0.0000	0.0000;
	31381	31378	0.001228	0.007909	0.00624	224.65	0	0	0	0	1	0	0	67.2800	-27.0900	-67.2200	26.8600	0.0000	0.0000	0.0000	0.0000;
	31378	31967	0.002214	0.014448	0.04225	236.72	0	0	0	0	1	0	0	105.7500	-54.7100	-105.4400	52.3700	0.0000	0.0000	0.0000	0.0000;
	31379	31961	0.001745	0.012586	0.0168	247.97	0	0	0	0	1	0	0	-136.6800	-6.8700	137.0000	7.4800	0.0000	0.0000	0.0000	0.0000;
	31379	32078	0.002385	0.015609	0.01054	232.97	0	0	0	0	1	0	0	90.9400	1.0200	-90.7500	-0.8100	0.0000	0.0000	0.0000	0.0000;
	31380	31961	0.005271	0.038171	0.0202	240.89	0	0	0	0	1	0	0	-106.8900	5.6000	107.4800	-3.3400	0.0000	0.0000	0.0000	0.0000;
	31381	31382	0.000267	0.001011	0	0	0	0	0	0	1	0	0	33.8700	13.8300	-33.8700	-13.8200	0.0000	0.0000	0.0000	0.0000;
	31381	31958	0.005422	0.024417	0.02016	239.18	0	0	0	0	1	0	0	-101.1500	13.2500	101.7100	-12.7900	0.0000	0.0000	0.0000	0.0000;
	31384	31383	0.001033	0.005999	0.00332	240.45	0	0	0	0	1	0	0	-86.0400	61.3600	86.1500	-61.0100	0.0000	0.0000	0.0000	0.0000;
	31383	31978	0.003897	0.015563	0.01215	248.59	0	0	0	0	1	0	0	-120.0100	57.8200	120.7200	-56.1900	0.0000	0.0000	0.0000	0.0000;
	31384	31387	0.002497	0.016951	0.01056	238.43	0	0	0	0	1	0	0	83.4100	-106.0600	-82.9500	108.1100	0.0000	0.0000	0.0000	0.0000;
	32061	31384	0.004615	0.021944	0.01757	215.48	0	0	0	0	1	0	0	45.3700	-34.4100	-45.2200	33.4000	0.0000	0.0000	0.0000	0.0000;
	31385	31386	0.000219	0.001069	0	0	0	0	0	0	1	0	0	-41.8400	201.7100	41.9300	-201.2900	0.0000	0.0000	0.0000	0.0000;
	31389	31386	0.00253	0.013341	0.00477	171.87	0	0	0	0	1	0	0	-6.9100	-129.7600	7.3200	131.4300	0.0000	0.0000	0.0000	0.0000;
	31970	31386	0.002937	0.020695	0.0099	212.23	0	0	0	0	1	0	0	47.2700	-87.0700	-46.9900	87.9700	0.0000	0.0000	0.0000	0.0000;
	31973	31386	0.001277	0.006734	0.00419	159.38	0	0	0	0	1	0	0	2.2500	17.6700	-2.2500	-18.1000	0.0000	0.0000	0.0000	0.0000;
	31387	31389	0.001137	0.007174	0.00942	220.89	0	0	0	0	1	0	0	41.1100	-113.1800	-40.9500	113.2300	0.0000	0.0000	0.0000	0.0000;
	31388	31389	0.000271	0.001099	0	0	0	0	0	0	1	0	0	-47.8500	-16.5100	47.8600	16.5300	0.0000	0.0000	0.0000	0.0000;
	31402	31390	0.004485	0.020411	0.0275	181.95	0	0	0	0	1	0	0	7.0700	-37.9100	-7.0100	35.2700	0.0000	0.0000	0.0000	0.0000;
	31566	31390	0.007103	0.043579	0.02815	159.11	0	0	0	0	1	0	0	0.8700	-12.4900	-0.8600	9.5600	0.0000	0.0000	0.0000	0.0000;
	31394	31391	0.003405	0.017025	0.01329	196.07	0	0	0	0	1	0	0	-22.6700	-20.3900	22.7000	19.1500	0.0000	0.0000	0.0000	0.0000;
	31404	31391	0.006114	0.037563	0.01432	206.67	0	0	0	0	1	0	0	35.4800	22.5500	-35.3700	-23.4400	0.0000	0.0000	0.0000	0.0000;
	31392	31393	0.000204	0.001064	0	0	0	0	0	0	1	0	0	11.6400	5.0100	-11.6400	-5.0100	0.0000	0.0000	0.0000	0.0000;
	31392	31395	0.00455	0.028425	0.02618	219.7	0	0	0	0	1	0	0	43.8600	-42.3900	-43.6900	40.7400	0.0000	0.0000	0.0000	0.0000;
	31392	32058	0.012452	0.070698	0.03368	225.82	0	0	0	0	1	0	0	-55.5000	37.3800	56.0700	-37.4800	0.0000	0.0000	0.0000	0.0000;
	31397	31394	0.00366	0.027406	0.00594	174.39	0	0	0	0	1	0	0	-11.6400	-17.6000	11.6600	17.1000	0.0000	0.0000	0.0000	0.0000;
	31395	31396	0.000201	0.001025	0	0	0	0	0	0	1	0	0	17.2100	7.3400	-17.2100	-7.3400	0.0000	0.0000	0.0000	0.0000;
	31397	31395	0.00437	0.027483	0.01004	186.71	0	0	0	0	1	0	0	-5.4800	13.0500	5.4800	-14.0300	0.0000	0.0000	0.0000	0.0000;
	31402	31395	0.007702	0.038568	0.01198	200.42	0	0	0	0	1	0	0	-20.8800	33.4000	20.9900	-34.0600	0.0000	0.0000	0.0000	0.0000;
	31398	31401	-0.000208	-0.006174	0	177.16	0	0	1	0	1	0	0	13.8100	4.5100	-13.8100	-4.5200	0.0000	0.0000	0.0000	0.0000;
	31398	31402	0.000224	0.001106	0	0	0	0	0	0	1	0	0	-13.8100	-4.5100	13.8100	4.5100	0.0000	0.0000	0.0000	0.0000;
	31398	31403	0.000203	0.001062	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31399	31401	0.004764	0.141617	0	88.58	0	0	1	0	1	0	0	-13.8000	-4.2400	13.8100	4.5200	0.0000	0.0000	0.0000	0.0000;
	31400	31401	0.004764	0.141617	0	88.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31404	32147	0.005809	0.030437	0.05718	222.68	0	0	0	0	1	0	0	-60.8600	37.0600	61.1500	-41.6500	0.0000	0.0000	0.0000	0.0000;
	31406	31405	0.003665	0.018582	0.01009	215.05	0	0	0	0	1	0	0	-49.7200	3.6800	49.8100	-4.2900	0.0000	0.0000	0.0000	0.0000;
	31405	31564	0.0033	0.020393	0.02344	223.24	0	0	0	0	1	0	0	61.0000	-2.1200	-60.8800	0.4100	0.0000	0.0000	0.0000	0.0000;
	32399	31405	0.009038	0.040637	0.05753	245.9	0	0	0	0	1	0	0	130.2500	-4.4700	-128.8100	4.8800	0.0000	0.0000	0.0000	0.0000;
	31406	31407	0.000271	0.001051	0	0	0	0	0	0	1	0	0	15.6500	5.2500	-15.6500	-5.2500	0.0000	0.0000	0.0000	0.0000;
	31406	31775	0.013915	0.075177	0.02864	205.44	0	0	0	0	1	0	0	34.0700	-8.9300	-33.9100	6.8200	0.0000	0.0000	0.0000	0.0000;
	31408	33014	0.003155	0.016134	0.01206	215.91	0	0	0	0	1	0	0	48.5000	4.1600	-48.4300	-5.0900	0.0000	0.0000	0.0000	0.0000;
	31408	33019	0.005782	0.029704	0.03468	222.48	0	0	0	0	1	0	0	-60.9200	-5.3300	61.1200	2.6300	0.0000	0.0000	0.0000	0.0000;
	31409	31410	0.000253	0.001183	0	0	0	0	0	0	1	0	0	-9.3700	-2.7800	9.3700	2.7900	0.0000	0.0000	0.0000	0.0000;
	31410	31883	0.003457	0.022012	0.04431	224.94	0	0	0	0	1	0	0	-74.9100	29.0100	75.1300	-32.2100	0.0000	0.0000	0.0000	0.0000;
	31410	33021	0.006503	0.041922	0.09043	221.81	0	0	0	0	1	0	0	65.5400	-31.8000	-65.2300	24.3400	0.0000	0.0000	0.0000	0.0000;
	31411	31412	0.000271	0.001109	0	0	0	0	0	0	1	0	0	18.5800	2.5700	-18.5800	-2.5700	0.0000	0.0000	0.0000	0.0000;
	31411	31413	0.006719	0.040987	0.01734	235.7	0	0	0	0	1	0	0	84.6200	-19.9200	-84.1300	21.1100	0.0000	0.0000	0.0000	0.0000;
	31413	31414	0.008989	0.052729	0.01353	223.64	0	0	0	0	1	0	0	53.1200	-29.0600	-52.8000	29.4800	0.0000	0.0000	0.0000	0.0000;
	31414	31415	0.000281	0.001138	0	0	0	0	0	0	1	0	0	16.9300	8.5100	-16.9300	-8.5100	0.0000	0.0000	0.0000	0.0000;
	31414	31869	0.003402	0.024213	0.0275	215.21	0	0	0	0	1	0	0	35.8700	-38.0000	-35.7900	35.6600	0.0000	0.0000	0.0000	0.0000;
	31416	31417	0.00026	0.001087	0	0	0	0	0	0	1	0	0	11.2400	2.9000	-11.2400	-2.9000	0.0000	0.0000	0.0000	0.0000;
	31422	31416	0.005925	0.037223	0.0185	162.69	0	0	0	0	1	0	0	-1.5100	-6.5700	1.5200	4.7600	0.0000	0.0000	0.0000	0.0000;
	31427	31416	0.003889	0.021093	0.01167	197.41	0	0	0	0	1	0	0	12.7700	6.5600	-12.7600	-7.6700	0.0000	0.0000	0.0000	0.0000;
	31418	31419	0.00028	0.001111	0	0	0	0	0	0	1	0	0	24.8100	11.0900	-24.8100	-11.0800	0.0000	0.0000	0.0000	0.0000;
	31423	31418	0.005663	0.029399	0.02337	239.61	0	0	0	0	1	0	0	-105.8100	52.7600	106.6000	-51.0500	0.0000	0.0000	0.0000	0.0000;
	31425	31418	0.003605	0.025468	0.0117	246.1	0	0	0	0	1	0	0	132.0900	-36.3000	-131.4100	39.9600	0.0000	0.0000	0.0000	0.0000;
	31420	31421	0.000262	0.001093	0	0	0	0	0	0	1	0	0	14.2400	3.3300	-14.2400	-3.3300	0.0000	0.0000	0.0000	0.0000;
	31424	31420	0.009547	0.041268	0.01348	231.11	0	0	0	0	1	0	0	78.2200	-4.8000	-77.6500	5.9000	0.0000	0.0000	0.0000	0.0000;
	31422	31792	0.030106	0.13235	0.08426	189.24	0	0	0	0	1	0	0	-23.1400	-22.1800	23.4100	14.8100	0.0000	0.0000	0.0000	0.0000;
	31423	31478	0.005775	0.027337	0.07156	235.77	0	0	0	0	1	0	0	93.3600	-59.7800	-92.6900	55.6000	0.0000	0.0000	0.0000	0.0000;
	31424	31793	0.009071	0.058068	0.01892	233.79	0	0	0	0	1	0	0	-83.9800	3.8500	84.6100	-1.7700	0.0000	0.0000	0.0000	0.0000;
	31425	31426	0.000224	0.001155	0	0	0	0	0	0	1	0	0	24.5100	7.8800	-24.5100	-7.8700	0.0000	0.0000	0.0000	0.0000;
	31429	31425	0.002688	0.012828	0.00505	251.8	0	0	0	0	1	0	0	157.2900	-25.6400	-156.6000	28.4200	0.0000	0.0000	0.0000	0.0000;
	31427	31429	0.002185	0.011157	0.00963	203.27	0	0	0	0	1	0	0	27.4900	-11.3700	-27.4700	10.5100	0.0000	0.0000	0.0000	0.0000;
	31428	31429	0.000283	0.001139	0	0	0	0	0	0	1	0	0	-16.6400	-1.4200	16.6400	1.4200	0.0000	0.0000	0.0000	0.0000;
	31430	31440	0.005357	0.031956	0.01411	205.14	0	0	0	0	1	0	0	-8.5600	3.0400	8.5600	-4.4900	0.0000	0.0000	0.0000	0.0000;
	31430	33183	0.016987	0.101089	0.07382	194.37	0	0	0	0	1	0	0	-3.8500	-5.8900	3.8500	-1.8900	0.0000	0.0000	0.0000	0.0000;
	31432	31431	0.003834	0.020923	0.00864	188.25	0	0	0	0	1	0	0	-17.6400	-0.6800	17.6500	-0.1700	0.0000	0.0000	0.0000	0.0000;
	31431	31877	0.010666	0.053846	0.03231	228.13	0	0	0	0	1	0	0	56.0500	-17.5500	-55.7100	15.8500	0.0000	0.0000	0.0000	0.0000;
	31432	31433	0.000295	0.001051	0	0	0	0	0	0	1	0	0	13.6100	2.1900	-13.6000	-2.1900	0.0000	0.0000	0.0000	0.0000;
	31432	32174	0.009389	0.046998	0.02262	240.86	0	0	0	0	1	0	0	99.1200	-9.2200	-98.2400	11.2500	0.0000	0.0000	0.0000	0.0000;
	31434	31436	0.005127	0.038059	0.02229	198.6	0	0	0	0	1	0	0	-23.4800	-9.8800	23.5100	7.7600	0.0000	0.0000	0.0000	0.0000;
	31435	31436	0.004082	0.021752	0.00665	213.94	0	0	0	0	1	0	0	44.4200	12.9400	-44.3400	-13.2100	0.0000	0.0000	0.0000	0.0000;
	31436	31437	0.000276	0.001081	0	0	0	0	0	0	1	0	0	20.8300	5.4500	-20.8300	-5.4500	0.0000	0.0000	0.0000	0.0000;
	31438	31439	0.000292	0.001171	0	0	0	0	0	0	1	0	0	-11.0400	-3.6100	11.0400	3.6200	0.0000	0.0000	0.0000	0.0000;
	31440	31439	0.00587	0.032068	0.01848	218	0	0	0	0	1	0	0	-30.6400	0.1400	30.6900	-1.8000	0.0000	0.0000	0.0000	0.0000;
	31459	31441	0.017969	0.073157	0.01682	195.03	0	0	0	0	1	0	0	-0.8200	34.0500	1.0300	-34.8400	0.0000	0.0000	0.0000	0.0000;
	31441	31740	0.005241	0.026164	0.02541	200.36	0	0	0	0	1	0	0	-12.2100	31.6400	12.2700	-33.7400	0.0000	0.0000	0.0000	0.0000;
	31442	31458	0.006258	0.035328	0.01823	205.39	0	0	0	0	1	0	0	-40.1900	-23.6500	40.3200	22.4800	0.0000	0.0000	0.0000	0.0000;
	31443	31444	0.000286	0.001119	0	0	0	0	0	0	1	0	0	14.8300	5.2700	-14.8300	-5.2700	0.0000	0.0000	0.0000	0.0000;
	31443	31448	0.009847	0.074929	0.03393	221.61	0	0	0	0	1	0	0	-72.8900	-0.0100	73.4000	0.4100	0.0000	0.0000	0.0000	0.0000;
	31445	31446	0.000227	0.001142	0	0	0	0	0	0	1	0	0	11.1700	3.3700	-11.1700	-3.3700	0.0000	0.0000	0.0000	0.0000;
	31445	31812	0.007343	0.040659	0.02227	201.33	0	0	0	0	1	0	0	42.1200	4.6400	-41.9900	-6.2600	0.0000	0.0000	0.0000	0.0000;
	31813	31445	0.005943	0.028953	0.02041	206.77	0	0	0	0	1	0	0	53.4500	6.6600	-53.2900	-8.0100	0.0000	0.0000	0.0000	0.0000;
	31447	31448	0.000268	0.001106	0	0	0	0	0	0	1	0	0	-10.5800	-0.9600	10.5800	0.9600	0.0000	0.0000	0.0000	0.0000;
	31448	31450	0.007244	0.042315	0.01987	216.17	0	0	0	0	1	0	0	-72.9800	-22.0900	73.3800	22.3500	0.0000	0.0000	0.0000	0.0000;
	31453	31448	0.004402	0.02996	0.02409	190.42	0	0	0	0	1	0	0	11.0200	-23.0300	-11.0000	20.7200	0.0000	0.0000	0.0000	0.0000;
	31449	31459	0.005211	0.034953	0.0428	228.73	0	0	0	0	1	0	0	112.4500	-9.6100	-111.8100	9.6000	0.0000	0.0000	0.0000	0.0000;
	31449	32170	0.012401	0.0719	0.13264	232.87	0	0	0	0	1	0	0	-121.9900	8.6100	123.8300	-11.6100	0.0000	0.0000	0.0000	0.0000;
	31450	31451	0.007556	0.03239	0.01002	200.39	0	0	0	0	1	0	0	-43.5600	29.2300	43.7600	-29.4400	0.0000	0.0000	0.0000	0.0000;
	31451	31737	0.009504	0.052099	0.02671	212.66	0	0	0	0	1	0	0	-63.1600	22.9900	63.5700	-23.5300	0.0000	0.0000	0.0000	0.0000;
	31809	31452	0.001522	0.018048	0.40692	1260.2	0	0	0	0	1	0	0	-563.4000	62.7600	568.0300	-51.1800	0.0000	0.0000	0.0000	0.0000;
	31452	31923	0.003225	0.033493	0.69687	1287.28	0	0	0	0	1	0	0	676.3700	-34.7300	-662.4900	104.6200	0.0000	0.0000	0.0000	0.0000;
	31728	31453	0.006942	0.040484	0.02464	198.63	0	0	0	0	1	0	0	23.1600	-23.6900	-23.0900	21.6000	0.0000	0.0000	0.0000	0.0000;
	31454	31455	0.005681	0.024151	0.01656	221.03	0	0	0	0	1	0	0	-72.9400	1.7000	73.2300	-2.2000	0.0000	0.0000	0.0000	0.0000;
	31454	31812	0.007028	0.03987	0.03222	213.85	0	0	0	0	1	0	0	62.6700	-3.9800	-62.4000	2.1300	0.0000	0.0000	0.0000	0.0000;
	31456	31455	0.003715	0.016402	0.01978	195.24	0	0	0	0	1	0	0	-26.3600	9.6200	26.3900	-11.5800	0.0000	0.0000	0.0000	0.0000;
	31455	31461	0.003104	0.018241	0.02123	238	0	0	0	0	1	0	0	-120.5300	8.2300	120.9700	-7.9200	0.0000	0.0000	0.0000	0.0000;
	31456	31457	0.000227	0.001035	0	0	0	0	0	0	1	0	0	9.0500	3.3400	-9.0500	-3.3400	0.0000	0.0000	0.0000	0.0000;
	31813	31456	0.006729	0.034137	0.01683	186.88	0	0	0	0	1	0	0	-17.2800	11.3300	17.3100	-12.9600	0.0000	0.0000	0.0000	0.0000;
	31458	31460	0.003561	0.022712	0.0376	223.98	0	0	0	0	1	0	0	-71.1700	56.4800	71.4600	-58.5800	0.0000	0.0000	0.0000	0.0000;
	31459	31460	0.003651	0.02466	0.00505	232.81	0	0	0	0	1	0	0	96.9300	-48.5700	-96.5100	50.9000	0.0000	0.0000	0.0000	0.0000;
	31461	31622	0.005434	0.029766	0.02181	241.57	0	0	0	0	1	0	0	-132.1400	4.3700	133.0400	-1.7500	0.0000	0.0000	0.0000	0.0000;
	31462	31463	0.000249	0.001197	0	0	0	0	0	0	1	0	0	-14.0000	-3.0800	14.0000	3.0800	0.0000	0.0000	0.0000	0.0000;
	31464	31463	0.003375	0.018339	0.00636	264.47	0	0	0	0	1	0	0	127.9900	-28.4100	-127.4600	30.6600	0.0000	0.0000	0.0000	0.0000;
	31464	31463	0.003375	0.018339	0.00636	264.47	0	0	0	0	1	0	0	127.9900	-28.4100	-127.4600	30.6600	0.0000	0.0000	0.0000	0.0000;
	31463	31590	0.003241	0.017305	0.11293	262.24	0	0	0	0	1	0	0	120.4600	-32.2000	-120.0000	22.4600	0.0000	0.0000	0.0000	0.0000;
	31463	31590	0.003241	0.017305	0.11293	262.24	0	0	0	0	1	0	0	120.4600	-32.2000	-120.0000	22.4600	0.0000	0.0000	0.0000	0.0000;
	31464	31465	0.000282	0.001141	0	0	0	0	0	0	1	0	0	10.2700	1.9600	-10.2700	-1.9600	0.0000	0.0000	0.0000	0.0000;
	31464	31485	0.002676	0.019043	0.02047	266.16	0	0	0	0	1	0	0	-133.1300	27.4300	133.5900	-26.3500	0.0000	0.0000	0.0000	0.0000;
	31464	31485	0.002676	0.019043	0.02047	266.16	0	0	0	0	1	0	0	-133.1300	27.4300	133.5900	-26.3500	0.0000	0.0000	0.0000	0.0000;
	32257	31466	0.003383	0.018582	0.00757	246.96	0	0	0	0	1	0	0	109.4100	-1.9400	-109.0400	3.1900	0.0000	0.0000	0.0000	0.0000;
	31467	31667	0.009883	0.049991	0.01393	236.79	0	0	0	0	1	0	0	87.3400	7.0000	-86.6400	-4.9000	0.0000	0.0000	0.0000	0.0000;
	31467	32257	0.000862	0.007144	0.00266	244.84	0	0	0	0	1	0	0	-106.9800	-13.6900	107.0700	14.1800	0.0000	0.0000	0.0000	0.0000;
	31468	31486	0.005684	0.035385	0.01361	200.82	0	0	0	0	1	0	0	-22.8800	13.1600	22.9200	-14.3200	0.0000	0.0000	0.0000	0.0000;
	32371	31468	0.009687	0.062271	0.01881	179.39	0	0	0	0	1	0	0	-3.2100	15.7000	3.2400	-17.5000	0.0000	0.0000	0.0000	0.0000;
	31470	31469	0.003059	0.014095	0.00983	211.39	0	0	0	0	1	0	0	-39.1200	-6.0400	39.1600	5.2300	0.0000	0.0000	0.0000	0.0000;
	31471	31470	0.003995	0.026658	0.01311	170.99	0	0	0	0	1	0	0	-27.5100	-24.3600	27.5700	23.3600	0.0000	0.0000	0.0000	0.0000;
	31470	31473	0.005084	0.024925	0.01087	192.96	0	0	0	0	1	0	0	-60.5500	-43.2900	60.8200	43.4700	0.0000	0.0000	0.0000	0.0000;
	31470	32122	0.004621	0.030894	0.02096	199.41	0	0	0	0	1	0	0	44.6300	22.0500	-44.5200	-23.4500	0.0000	0.0000	0.0000	0.0000;
	31471	31472	0.000207	0.001107	0	0	0	0	0	0	1	0	0	9.9400	3.2300	-9.9400	-3.2300	0.0000	0.0000	0.0000	0.0000;
	31471	32122	0.005693	0.036194	0.0144	191.87	0	0	0	0	1	0	0	17.6700	1.0400	-17.6600	-2.4000	0.0000	0.0000	0.0000	0.0000;
	32157	31471	0.003021	0.016318	0.01627	209.79	0	0	0	0	1	0	0	12.5700	-21.4000	-12.5600	19.8400	0.0000	0.0000	0.0000	0.0000;
	31473	31474	0.000216	0.001153	0	0	0	0	0	0	1	0	0	21.6600	10.3800	-21.6600	-10.3700	0.0000	0.0000	0.0000	0.0000;
	31473	31475	0.003207	0.018471	0.01314	210.65	0	0	0	0	1	0	0	-82.4900	-53.8500	82.7800	54.1100	0.0000	0.0000	0.0000	0.0000;
	31475	31476	0.005863	0.03134	0.01355	227.42	0	0	0	0	1	0	0	-114.8000	36.7900	115.5800	-34.0500	0.0000	0.0000	0.0000	0.0000;
	31476	31477	0.005735	0.026712	0.01168	212.45	0	0	0	0	1	0	0	-46.3500	10.2500	46.4700	-10.9500	0.0000	0.0000	0.0000	0.0000;
	31594	31476	0.003766	0.020037	0.02368	216.25	0	0	0	0	1	0	0	85.5100	-24.1500	-85.2400	23.0600	0.0000	0.0000	0.0000	0.0000;
	31477	31590	0.003982	0.02626	0.03013	224.25	0	0	0	0	1	0	0	-67.5600	8.5100	67.7300	-10.6200	0.0000	0.0000	0.0000	0.0000;
	31479	31803	0.009596	0.041973	0.01558	219.06	0	0	0	0	1	0	0	-48.8900	20.7700	49.1700	-21.1000	0.0000	0.0000	0.0000	0.0000;
	31480	31481	0.000235	0.0012	0	0	0	0	0	0	1	0	0	15.1800	4.5600	-15.1800	-4.5500	0.0000	0.0000	0.0000	0.0000;
	31484	31480	0.002459	0.014385	0.00766	252.62	0	0	0	0	1	0	0	-131.7600	10.1500	132.1800	-8.5100	0.0000	0.0000	0.0000	0.0000;
	31480	31490	0.003374	0.018923	0.01359	256.75	0	0	0	0	1	0	0	-147.3600	3.9500	148.0600	-1.4000	0.0000	0.0000	0.0000	0.0000;
	31482	31483	0.000237	0.001101	0	0	0	0	0	0	1	0	0	-15.1800	-7.2600	15.1800	7.2700	0.0000	0.0000	0.0000	0.0000;
	31489	31483	0.002316	0.012665	0.00504	195.89	0	0	0	0	1	0	0	52.2200	8.0600	-52.1600	-8.2600	0.0000	0.0000	0.0000	0.0000;
	31483	31492	0.00657	0.040733	0.01025	177.09	0	0	0	0	1	0	0	36.9800	0.9900	-36.8900	-1.5400	0.0000	0.0000	0.0000	0.0000;
	31486	31484	0.003338	0.024657	0.00959	227.59	0	0	0	0	1	0	0	-68.7500	4.6000	68.9100	-4.4500	0.0000	0.0000	0.0000	0.0000;
	31485	31487	0.001728	0.008244	0.00433	260.72	0	0	0	0	1	0	0	99.3900	1.2900	-99.2400	-0.9900	0.0000	0.0000	0.0000	0.0000;
	31485	31487	0.001728	0.008244	0.00433	260.72	0	0	0	0	1	0	0	99.3900	1.2900	-99.2400	-0.9900	0.0000	0.0000	0.0000	0.0000;
	31485	32257	0.003915	0.02683	0.02027	278.01	0	0	0	0	1	0	0	-171.8100	13.7800	172.9000	-8.5200	0.0000	0.0000	0.0000	0.0000;
	31485	32257	0.003915	0.02683	0.02027	278.01	0	0	0	0	1	0	0	-171.8100	13.7800	172.9000	-8.5200	0.0000	0.0000	0.0000	0.0000;
	31485	32257	0.003915	0.02683	0.02027	278.01	0	0	0	0	1	0	0	-171.8100	13.7800	172.9000	-8.5200	0.0000	0.0000	0.0000	0.0000;
	31488	31489	0.000233	0.001058	0	0	0	0	0	0	1	0	0	-36.5100	-15.2800	36.5100	15.3000	0.0000	0.0000	0.0000	0.0000;
	31490	31489	0.003915	0.02247	0.00683	258.82	0	0	0	0	1	0	0	-157.8800	-2.6500	158.8200	7.2900	0.0000	0.0000	0.0000	0.0000;
	31489	31647	0.001951	0.011725	0.03825	261.3	0	0	0	0	1	0	0	-123.7700	-15.3300	124.0600	12.9700	0.0000	0.0000	0.0000	0.0000;
	31489	31647	0.001951	0.011725	0.03825	261.3	0	0	0	0	1	0	0	-123.7700	-15.3300	124.0600	12.9700	0.0000	0.0000	0.0000	0.0000;
	31648	31491	0.004096	0.018519	0.00339	191.6	0	0	0	0	1	0	0	-19.8600	2.9800	19.8800	-3.2700	0.0000	0.0000	0.0000	0.0000;
	31491	32257	0.006023	0.035084	0.02581	218.01	0	0	0	0	1	0	0	-54.2300	-8.6000	54.4000	6.8100	0.0000	0.0000	0.0000	0.0000;
	31492	31493	0.00023	0.001025	0	0	0	0	0	0	1	0	0	7.7400	0.9600	-7.7300	-0.9600	0.0000	0.0000	0.0000	0.0000;
	31500	31494	0.003473	0.015809	0.00935	220.71	0	0	0	0	1	0	0	-107.5100	3.2400	107.8800	-2.5200	0.0000	0.0000	0.0000	0.0000;
	31494	31507	0.004787	0.016711	0.00981	272.53	0	0	0	0	1	0	0	221.5500	9.7200	-219.3500	-3.0900	0.0000	0.0000	0.0000	0.0000;
	31494	31507	0.004787	0.016711	0.00981	272.53	0	0	0	0	1	0	0	221.5500	9.7200	-219.3500	-3.0900	0.0000	0.0000	0.0000	0.0000;
	32206	31494	0.001374	0.008693	0.00412	277.45	0	0	0	0	1	0	0	193.3100	9.6300	-192.8400	-7.0500	0.0000	0.0000	0.0000	0.0000;
	32206	31494	0.001374	0.008693	0.00412	277.45	0	0	0	0	1	0	0	193.3100	9.6300	-192.8400	-7.0500	0.0000	0.0000	0.0000	0.0000;
	32206	31494	0.001374	0.008693	0.00412	277.45	0	0	0	0	1	0	0	193.3100	9.6300	-192.8400	-7.0500	0.0000	0.0000	0.0000	0.0000;
	31495	31498	0.003987	0.120511	0	160.23	0	0	1	0	1	0	0	61.8400	-10.3100	-61.7000	14.7500	0.0000	0.0000	0.0000	0.0000;
	31495	31499	0.000217	0.001099	0	0	0	0	0	0	1	0	0	45.6300	6.9600	-45.6300	-6.9400	0.0000	0.0000	0.0000	0.0000;
	31495	31500	0.000273	0.001006	0	0	0	0	0	0	1	0	0	-107.4800	3.3400	107.5100	-3.2400	0.0000	0.0000	0.0000	0.0000;
	31496	31498	-0.001372	-0.041461	0	85.23	0	0	1	0	1	0	0	-61.7500	13.2200	61.7000	-14.7500	0.0000	0.0000	0.0000	0.0000;
	31497	31498	0.014326	0.432966	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31502	31501	0.000759	0.040326	0	313.96	0	0	1.025	0	1	0	0	109.7600	-68.3000	-109.6400	74.8800	0.0000	0.0000	0.0000	0.0000;
	31501	31503	0.000283	0.0011	0	0	0	0	0	0	1	0	0	109.6400	-74.8800	-109.5900	75.0600	0.0000	0.0000	0.0000	0.0000;
	31502	31524	0.008274	0.037827	0.01885	260.08	0	0	0	0	1	0	0	176.4600	17.5200	-174.0400	-8.4400	0.0000	0.0000	0.0000	0.0000;
	31502	31531	0.004254	0.025605	0.01359	221.85	0	0	0	0	1	0	0	81.4600	6.0200	-81.1900	-5.8800	0.0000	0.0000	0.0000	0.0000;
	32206	31502	0.001322	0.008788	0.00426	262.02	0	0	0	0	1	0	0	199.4600	-15.1200	-198.9700	17.9200	0.0000	0.0000	0.0000	0.0000;
	32206	31502	0.001322	0.008788	0.00426	262.02	0	0	0	0	1	0	0	199.4600	-15.1200	-198.9700	17.9200	0.0000	0.0000	0.0000	0.0000;
	32508	31503	0.000939	0.011498	0.19946	1092.19	0	0	0	0	1	0	0	-146.4300	-20.9600	146.6200	1.7500	0.0000	0.0000	0.0000	0.0000;
	31504	31508	0.002751	0.01757	0.0037	165.21	0	0	0	0	1	0	0	-11.5700	0.8000	11.5800	-1.1600	0.0000	0.0000	0.0000	0.0000;
	31524	31504	0.002747	0.015128	0.0041	182.11	0	0	0	0	1	0	0	-36.2200	-4.2800	36.2500	4.0500	0.0000	0.0000	0.0000	0.0000;
	31526	31504	0.001734	0.011156	0.00413	192.45	0	0	0	0	1	0	0	46.1900	7.5400	-46.1500	-7.7400	0.0000	0.0000	0.0000	0.0000;
	31505	31506	0.000218	0.001009	0	0	0	0	0	0	1	0	0	-17.2300	-5.4400	17.2300	5.4400	0.0000	0.0000	0.0000	0.0000;
	31561	31506	0.003077	0.014937	0.0049	236.02	0	0	0	0	1	0	0	-93.9000	34.0500	94.1900	-33.1700	0.0000	0.0000	0.0000	0.0000;
	31506	31789	0.004801	0.030166	0.02611	190.34	0	0	0	0	1	0	0	5.5800	7.8800	-5.5700	-10.6200	0.0000	0.0000	0.0000	0.0000;
	31506	32391	0.006342	0.036973	0.01723	238.78	0	0	0	0	1	0	0	-117.0000	19.8400	117.8400	-16.7600	0.0000	0.0000	0.0000	0.0000;
	31522	31507	0.001266	0.008034	0.01035	265.11	0	0	0	0	1	0	0	-187.9800	7.6800	188.4100	-6.0400	0.0000	0.0000	0.0000	0.0000;
	31522	31507	0.001266	0.008034	0.01035	265.11	0	0	0	0	1	0	0	-187.9800	7.6800	188.4100	-6.0400	0.0000	0.0000	0.0000	0.0000;
	31526	31508	0.001534	0.007393	0.00798	205.93	0	0	0	0	1	0	0	42.3900	11.2500	-42.3600	-11.9400	0.0000	0.0000	0.0000	0.0000;
	31509	31512	0.006461	0.240979	0	149.51	0	0	1	0	1	0	0	-5.7800	-7.7200	5.7900	7.9400	0.0000	0.0000	0.0000	0.0000;
	31509	31513	0.000297	0.001093	0	0	0	0	0	0	1	0	0	20.3900	4.4500	-20.3900	-4.4400	0.0000	0.0000	0.0000	0.0000;
	31517	31509	0.002898	0.016133	0.00307	176.12	0	0	0	0	1	0	0	-21.6000	-3.2800	21.6100	3.0500	0.0000	0.0000	0.0000	0.0000;
	31509	31530	0.002314	0.010542	0.06745	151.25	0	0	0	0	1	0	0	-36.2200	0.2200	36.2500	-6.9600	0.0000	0.0000	0.0000	0.0000;
	31510	31512	-0.003352	-0.125001	0	99.51	0	0	1	0	1	0	0	5.7800	7.8200	-5.7900	-7.9400	0.0000	0.0000	0.0000	0.0000;
	31518	31510	0.007057	0.029242	0.00208	97.72	0	0	0	0	1	0	0	-2.0500	0.9900	2.0500	-1.2100	0.0000	0.0000	0.0000	0.0000;
	31511	31512	0.015789	0.588872	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31515	31514	0.004507	0.128264	0	88.23	0	0	1	0	1	0	0	-6.3700	4.1000	6.3800	-4.0300	0.0000	0.0000	0.0000	0.0000;
	31514	31516	0.000255	0.001198	0	0	0	0	0	0	1	0	0	20.0300	11.0200	-20.0300	-11.0200	0.0000	0.0000	0.0000	0.0000;
	31534	31514	0.003013	0.015569	0.00388	214.65	0	0	0	0	1	0	0	68.6700	-15.5100	-68.5300	15.8700	0.0000	0.0000	0.0000	0.0000;
	31515	31518	0.014179	0.057772	0.00785	103.42	0	0	0	0	1	0	0	-5.3000	-5.4700	5.3100	4.6900	0.0000	0.0000	0.0000	0.0000;
	31517	31520	0.008947	0.32499	0	143.02	0	0	1	0	1	0	0	-6.9900	-7.4800	7.0000	7.8100	0.0000	0.0000	0.0000	0.0000;
	31517	31521	0.000221	0.001096	0	0	0	0	0	0	1	0	0	28.5900	10.7600	-28.5900	-10.7500	0.0000	0.0000	0.0000	0.0000;
	31518	31520	-0.005211	-0.189293	0	93.02	0	0	1	0	1	0	0	7.0000	7.6200	-7.0000	-7.8100	0.0000	0.0000	0.0000	0.0000;
	31519	31520	0.020974	0.761881	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31523	31522	0.001989	0.011652	0.00382	231.77	0	0	0	0	1	0	0	109.7300	11.0000	-109.5000	-10.0500	0.0000	0.0000	0.0000	0.0000;
	32403	31522	0.002911	0.015647	0.00877	270.96	0	0	0	0	1	0	0	-222.8000	9.9800	224.2000	-3.3600	0.0000	0.0000	0.0000	0.0000;
	32403	31522	0.002911	0.015647	0.00877	270.96	0	0	0	0	1	0	0	-222.8000	9.9800	224.2000	-3.3600	0.0000	0.0000	0.0000	0.0000;
	31526	31523	0.00109	0.005957	0.01498	350	0	0	0	0	1	0	0	-278.6600	-12.8500	279.4800	15.7200	0.0000	0.0000	0.0000	0.0000;
	31526	31523	0.00109	0.005957	0.01498	350	0	0	0	0	1	0	0	-278.6600	-12.8500	279.4800	15.7200	0.0000	0.0000	0.0000	0.0000;
	31523	32206	0.003187	0.023633	0.01256	283.57	0	0	0	0	1	0	0	-239.0000	-18.6700	240.7400	30.2500	0.0000	0.0000	0.0000	0.0000;
	31523	32206	0.003187	0.023633	0.01256	283.57	0	0	0	0	1	0	0	-239.0000	-18.6700	240.7400	30.2500	0.0000	0.0000	0.0000	0.0000;
	31523	32206	0.003187	0.023633	0.01256	283.57	0	0	0	0	1	0	0	-239.0000	-18.6700	240.7400	30.2500	0.0000	0.0000	0.0000	0.0000;
	31563	31524	0.003743	0.021448	0.00504	249.75	0	0	0	0	1	0	0	-161.8900	6.6500	162.8500	-1.6900	0.0000	0.0000	0.0000	0.0000;
	31525	31526	0.000293	0.001013	0	0	0	0	0	0	1	0	0	-20.7700	-5.8400	20.7700	5.8500	0.0000	0.0000	0.0000	0.0000;
	31526	31528	0.002325	0.009613	0.01202	272.37	0	0	0	0	1	0	0	223.9900	0.5300	-222.8700	2.8400	0.0000	0.0000	0.0000	0.0000;
	31526	31528	0.002325	0.009613	0.01202	272.37	0	0	0	0	1	0	0	223.9900	0.5300	-222.8700	2.8400	0.0000	0.0000	0.0000	0.0000;
	31552	31527	0.002625	0.016059	0.00636	239.92	0	0	0	0	1	0	0	116.7500	23.1300	-116.3800	-21.5500	0.0000	0.0000	0.0000	0.0000;
	31557	31527	0.002311	0.01711	0.00416	230.96	0	0	0	0	1	0	0	-85.3900	-14.9900	85.5600	15.8500	0.0000	0.0000	0.0000	0.0000;
	31528	31529	0.000284	0.001137	0	0	0	0	0	0	1	0	0	18.5300	5.7700	-18.5300	-5.7700	0.0000	0.0000	0.0000	0.0000;
	31528	31553	0.00256	0.018132	0.00584	268.49	0	0	0	0	1	0	0	213.6100	-5.7300	-212.4700	13.1400	0.0000	0.0000	0.0000	0.0000;
	31528	31553	0.00256	0.018132	0.00584	268.49	0	0	0	0	1	0	0	213.6100	-5.7300	-212.4700	13.1400	0.0000	0.0000	0.0000	0.0000;
	31530	31533	0.001857	0.015636	0.00617	231.44	0	0	0	0	1	0	0	90.3300	5.5300	-90.1800	-4.9000	0.0000	0.0000	0.0000	0.0000;
	31537	31530	0.004488	0.016486	0.00749	237.43	0	0	0	0	1	0	0	144.3000	2.7700	-143.3900	-0.2100	0.0000	0.0000	0.0000	0.0000;
	31531	32284	0.002513	0.013546	0.06241	216.72	0	0	0	0	1	0	0	72.7100	5.0100	-72.5800	-10.9700	0.0000	0.0000	0.0000	0.0000;
	31532	31533	0.000211	0.001011	0	0	0	0	0	0	1	0	0	-32.1700	-15.9600	32.1800	15.9800	0.0000	0.0000	0.0000	0.0000;
	31533	31550	0.004413	0.016953	0.05947	207.57	0	0	0	0	1	0	0	-22.7400	-23.7800	22.7800	17.8800	0.0000	0.0000	0.0000	0.0000;
	31533	31560	0.002734	0.012546	0.00753	230.32	0	0	0	0	1	0	0	80.7400	12.7100	-80.5600	-12.6400	0.0000	0.0000	0.0000	0.0000;
	31535	31534	0.007038	0.198355	0	79.29	0	0	1.1	0	1	0	0	-8.3500	-33.3900	8.4400	36.0600	0.0000	0.0000	0.0000	0.0000;
	31534	31536	0.000282	0.001101	0	0	0	0	0	0	1	0	0	36.5100	8.6300	-36.5000	-8.6200	0.0000	0.0000	0.0000	0.0000;
	32403	31534	0.002123	0.015434	0.00598	227.25	0	0	0	0	1	0	0	113.9100	30.6500	-113.6200	-29.1900	0.0000	0.0000	0.0000	0.0000;
	31537	31538	0.000224	0.001023	0	0	0	0	0	0	1	0	0	64.4500	10.0600	-64.4400	-10.0200	0.0000	0.0000	0.0000	0.0000;
	31537	31546	0.006337	0.032059	0.02526	224.82	0	0	0	0	1	0	0	137.5900	5.5800	-136.4300	-2.2700	0.0000	0.0000	0.0000	0.0000;
	31556	31537	0.002272	0.014223	0.00645	179.85	0	0	0	0	1	0	0	13.3800	72.8100	-13.2600	-72.7400	0.0000	0.0000	0.0000	0.0000;
	32403	31537	0.001295	0.007276	0.00162	263.36	0	0	0	0	1	0	0	166.9000	-25.3300	-166.5400	27.1700	0.0000	0.0000	0.0000	0.0000;
	32403	31537	0.001295	0.007276	0.00162	263.36	0	0	0	0	1	0	0	166.9000	-25.3300	-166.5400	27.1700	0.0000	0.0000	0.0000	0.0000;
	31539	31540	0.000261	0.001004	0	0	0	0	0	0	1	0	0	32.1800	7.5600	-32.1700	-7.5500	0.0000	0.0000	0.0000	0.0000;
	31539	32508	0.000761	0.010692	0.14685	1227.49	0	0	0	0	1	0	0	238.9600	39.0000	-238.5500	-49.0800	0.0000	0.0000	0.0000	0.0000;
	31541	31544	0.000432	0.013478	0	151.35	0	0	1	0	1	0	0	-25.5700	-7.2500	25.5700	7.3500	0.0000	0.0000	0.0000	0.0000;
	31541	31545	0.000244	0.001024	0	0	0	0	0	0	1	0	0	36.5100	12.1000	-36.5000	-12.0900	0.0000	0.0000	0.0000	0.0000;
	31541	31546	0.00028	0.00117	0	0	0	0	0	0	1	0	0	-10.9400	-4.8500	10.9400	4.8500	0.0000	0.0000	0.0000	0.0000;
	31542	31544	0.001598	0.049862	0	101.35	0	0	1	0	1	0	0	25.5800	7.6900	-25.5700	-7.3500	0.0000	0.0000	0.0000	0.0000;
	31543	31544	0.009377	0.292541	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31547	31557	0.005017	0.028032	0.00952	221.28	0	0	0	0	1	0	0	-72.6300	5.4600	72.9000	-4.9100	0.0000	0.0000	0.0000	0.0000;
	31548	31549	0.000288	0.001058	0	0	0	0	0	0	1	0	0	-14.0200	-3.0000	14.0200	3.0100	0.0000	0.0000	0.0000	0.0000;
	31549	32503	0.000305	0.001715	0.00106	233.8	0	0	0	0	1	0	0	-93.2500	4.9700	93.2800	-4.9300	0.0000	0.0000	0.0000	0.0000;
	31550	31553	0.0015	0.009109	0.04776	252.74	0	0	0	0	1	0	0	-194.9400	19.8200	195.5100	-21.2900	0.0000	0.0000	0.0000	0.0000;
	31550	32503	0.003003	0.016105	0.00623	235.16	0	0	0	0	1	0	0	-57.1100	-15.9000	57.2200	15.8100	0.0000	0.0000	0.0000	0.0000;
	31551	31552	0.000258	0.001096	0	0	0	0	0	0	1	0	0	-34.8400	-8.1700	34.8400	8.1900	0.0000	0.0000	0.0000	0.0000;
	31552	31553	0.000819	0.005368	0.00366	242.34	0	0	0	0	1	0	0	-152.9000	-11.0900	153.0900	11.9400	0.0000	0.0000	0.0000	0.0000;
	32503	31552	0.004667	0.025814	0.00666	205.42	0	0	0	0	1	0	0	-1.3000	19.6500	1.3200	-20.2300	0.0000	0.0000	0.0000	0.0000;
	31553	31554	0.000252	0.001081	0	0	0	0	0	0	1	0	0	34.8400	6.6700	-34.8400	-6.6500	0.0000	0.0000	0.0000	0.0000;
	31553	32503	0.00374	0.020657	0.01469	163.78	0	0	0	0	1	0	0	41.5100	-23.6000	-41.4300	22.5400	0.0000	0.0000	0.0000	0.0000;
	31563	31555	0.003928	0.019643	0.00766	247.2	0	0	0	0	1	0	0	148.5700	-12.2400	-147.7200	15.7100	0.0000	0.0000	0.0000	0.0000;
	31556	32391	0.000809	0.00508	0.00381	200.56	0	0	0	0	1	0	0	-41.4300	-77.8000	41.4900	77.7700	0.0000	0.0000	0.0000	0.0000;
	31557	32252	0.003893	0.018604	0.0075	195.02	0	0	0	0	1	0	0	-22.6000	-3.3800	22.6200	2.7300	0.0000	0.0000	0.0000	0.0000;
	31558	31559	0.000217	0.001043	0	0	0	0	0	0	1	0	0	-39.4200	-8.0300	39.4200	8.0500	0.0000	0.0000	0.0000	0.0000;
	31560	31559	0.001748	0.009191	0.00285	215.31	0	0	0	0	1	0	0	52.5100	10.1000	-52.4600	-10.1300	0.0000	0.0000	0.0000	0.0000;
	32252	31559	0.001841	0.008663	0.00668	185.54	0	0	0	0	1	0	0	-13.0400	-2.7300	13.0400	2.0700	0.0000	0.0000	0.0000	0.0000;
	31561	31562	0.00025	0.001128	0	0	0	0	0	0	1	0	0	13.3200	3.4200	-13.3200	-3.4200	0.0000	0.0000	0.0000	0.0000;
	31804	31561	0.004651	0.031724	0.01299	233.46	0	0	0	0	1	0	0	-80.2400	38.4100	80.5800	-37.4700	0.0000	0.0000	0.0000	0.0000;
	31565	31564	0.013738	0.076155	0.0125	199.97	0	0	0	0	1	0	0	-24.1400	7.5200	24.2300	-8.3500	0.0000	0.0000	0.0000	0.0000;
	31566	31565	0.007203	0.04205	0.01523	181.45	0	0	0	0	1	0	0	-10.9200	11.5400	10.9400	-13.0300	0.0000	0.0000	0.0000	0.0000;
	31566	31567	0.000287	0.001176	0	0	0	0	0	0	1	0	0	10.0500	0.9500	-10.0500	-0.9500	0.0000	0.0000	0.0000	0.0000;
	31568	31572	0.00488	0.027362	0.01434	191.33	0	0	0	0	1	0	0	-2.2900	-2.6600	2.3000	1.1700	0.0000	0.0000	0.0000	0.0000;
	31568	32268	0.007984	0.034955	0.02242	173.76	0	0	0	0	1	0	0	-15.9300	-3.8000	15.9500	1.5500	0.0000	0.0000	0.0000	0.0000;
	31569	31570	0.000285	0.001004	0	0	0	0	0	0	1	0	0	10.4600	0.6000	-10.4600	-0.6000	0.0000	0.0000	0.0000	0.0000;
	31569	31738	0.01077	0.058552	0.03204	229.22	0	0	0	0	1	0	0	85.5000	-11.8900	-84.7300	12.7400	0.0000	0.0000	0.0000	0.0000;
	31571	31574	0.00684	0.036201	0.17807	237.59	0	0	0	0	1	0	0	90.7100	-12.8500	-90.1800	-3.2200	0.0000	0.0000	0.0000	0.0000;
	32327	31571	0.006576	0.050024	0.01209	239.26	0	0	0	0	1	0	0	94.4800	-9.5000	-93.9200	12.4400	0.0000	0.0000	0.0000	0.0000;
	31572	31573	0.000226	0.001029	0	0	0	0	0	0	1	0	0	10.6600	3.7700	-10.6600	-3.7700	0.0000	0.0000	0.0000	0.0000;
	31572	31576	0.007756	0.046771	0.02405	206.88	0	0	0	0	1	0	0	-15.0900	-3.0100	15.1000	0.6000	0.0000	0.0000	0.0000	0.0000;
	31839	31572	0.010394	0.073552	0.02174	180.25	0	0	0	0	1	0	0	-2.1300	-0.3200	2.1300	-1.9400	0.0000	0.0000	0.0000	0.0000;
	31575	31576	0.005302	0.032405	0.00902	198.47	0	0	0	0	1	0	0	-34.8800	4.7100	34.9500	-5.2700	0.0000	0.0000	0.0000	0.0000;
	31575	32170	0.009621	0.070674	0.01548	263.4	0	0	0	0	1	0	0	142.2000	-8.1800	-140.3300	20.3000	0.0000	0.0000	0.0000	0.0000;
	31575	32170	0.009621	0.070674	0.01548	263.4	0	0	0	0	1	0	0	142.2000	-8.1800	-140.3300	20.3000	0.0000	0.0000	0.0000	0.0000;
	32327	31575	0.007317	0.042629	0.01369	263.65	0	0	0	0	1	0	0	142.1900	4.3400	-140.8000	2.3200	0.0000	0.0000	0.0000	0.0000;
	32327	31575	0.007317	0.042629	0.01369	263.65	0	0	0	0	1	0	0	142.1900	4.3400	-140.8000	2.3200	0.0000	0.0000	0.0000	0.0000;
	31576	31577	0.000818	0.004041	0.02513	228.46	0	0	0	0	1	0	0	-66.9300	-2.7900	66.9700	0.3400	0.0000	0.0000	0.0000	0.0000;
	31577	32327	0.009469	0.055988	0.01763	235.4	0	0	0	0	1	0	0	-82.2900	-2.9000	82.9100	4.6700	0.0000	0.0000	0.0000	0.0000;
	31578	31588	0.005148	0.024864	0.01327	226.21	0	0	0	0	1	0	0	-68.2200	21.4800	68.4600	-21.7000	0.0000	0.0000	0.0000	0.0000;
	31592	31579	0.006135	0.032685	0.01741	228.74	0	0	0	0	1	0	0	77.4000	-2.3700	-77.0600	2.3700	0.0000	0.0000	0.0000	0.0000;
	32161	31579	0.005234	0.029539	0.02633	223.48	0	0	0	0	1	0	0	-59.5400	7.8100	59.7200	-9.5700	0.0000	0.0000	0.0000	0.0000;
	31580	31581	0.000275	0.00113	0	0	0	0	0	0	1	0	0	23.3100	13.7500	-23.3100	-13.7400	0.0000	0.0000	0.0000	0.0000;
	31583	31580	0.003238	0.020157	0.01688	261.23	0	0	0	0	1	0	0	-114.3500	6.3900	114.7600	-5.6700	0.0000	0.0000	0.0000	0.0000;
	31583	31580	0.003238	0.020157	0.01688	261.23	0	0	0	0	1	0	0	-114.3500	6.3900	114.7600	-5.6700	0.0000	0.0000	0.0000	0.0000;
	31588	31580	0.003972	0.022964	0.01231	230.49	0	0	0	0	1	0	0	-79.1600	19.0000	79.4100	-18.8700	0.0000	0.0000	0.0000	0.0000;
	31580	31594	0.005567	0.032274	0.02782	268.79	0	0	0	0	1	0	0	-166.1100	8.2300	167.5700	-2.7800	0.0000	0.0000	0.0000	0.0000;
	31580	31594	0.005567	0.032274	0.02782	268.79	0	0	0	0	1	0	0	-166.1100	8.2300	167.5700	-2.7800	0.0000	0.0000	0.0000	0.0000;
	31582	32128	0.002037	0.010289	0.03211	265.23	0	0	0	0	1	0	0	139.2400	1.7500	-138.8600	-3.1900	0.0000	0.0000	0.0000	0.0000;
	31582	32128	0.002037	0.010289	0.03211	265.23	0	0	0	0	1	0	0	139.2400	1.7500	-138.8600	-3.1900	0.0000	0.0000	0.0000	0.0000;
	31582	32424	0.000483	0.003219	0.00535	268.71	0	0	0	0	1	0	0	-156.6500	-10.4600	156.7700	10.6600	0.0000	0.0000	0.0000	0.0000;
	31582	32424	0.000483	0.003219	0.00535	268.71	0	0	0	0	1	0	0	-156.6500	-10.4600	156.7700	10.6600	0.0000	0.0000	0.0000	0.0000;
	31583	31584	0.000209	0.001001	0	0	0	0	0	0	1	0	0	40.8000	11.9600	-40.8000	-11.9400	0.0000	0.0000	0.0000	0.0000;
	31583	31585	0.001682	0.011784	0.0035	259.46	0	0	0	0	1	0	0	187.9000	-24.7400	-187.3300	28.3700	0.0000	0.0000	0.0000	0.0000;
	31585	31586	0.000235	0.00112	0	0	0	0	0	0	1	0	0	34.8400	4.7600	-34.8300	-4.7400	0.0000	0.0000	0.0000	0.0000;
	31585	31587	0.001729	0.009429	0.01404	216.1	0	0	0	0	1	0	0	43.5200	-10.0300	-43.4900	8.7200	0.0000	0.0000	0.0000	0.0000;
	32161	31587	0.002141	0.014845	0.03709	202.35	0	0	0	0	1	0	0	29.7200	-12.1000	-29.7000	8.3300	0.0000	0.0000	0.0000	0.0000;
	31587	32394	0.006956	0.023523	0.0116	206.02	0	0	0	0	1	0	0	31.8800	-22.3900	-31.7800	21.4900	0.0000	0.0000	0.0000	0.0000;
	31588	31589	0.000217	0.001188	0	0	0	0	0	0	1	0	0	10.6900	2.7000	-10.6900	-2.7000	0.0000	0.0000	0.0000	0.0000;
	31590	31591	0.000213	0.001031	0	0	0	0	0	0	1	0	0	18.5400	0.8400	-18.5400	-0.8400	0.0000	0.0000	0.0000	0.0000;
	31595	31590	0.003698	0.023654	0.00768	256.82	0	0	0	0	1	0	0	-152.9100	-2.9300	153.7200	7.3000	0.0000	0.0000	0.0000	0.0000;
	31592	31595	0.00493	0.024914	0.00881	250.46	0	0	0	0	1	0	0	-128.3200	23.3300	129.1100	-20.2800	0.0000	0.0000	0.0000	0.0000;
	31592	33322	0.006396	0.039303	0.11747	211.29	0	0	0	0	1	0	0	27.6600	-28.4700	-27.5800	16.3600	0.0000	0.0000	0.0000	0.0000;
	31593	31594	0.000204	0.001087	0	0	0	0	0	0	1	0	0	-18.5400	-9.5600	18.5400	9.5600	0.0000	0.0000	0.0000	0.0000;
	31594	32319	0.002578	0.015967	0.01167	271.64	0	0	0	0	1	0	0	-146.4000	6.7200	146.9100	-4.7900	0.0000	0.0000	0.0000	0.0000;
	31594	32319	0.002578	0.015967	0.01167	271.64	0	0	0	0	1	0	0	-146.4000	6.7200	146.9100	-4.7900	0.0000	0.0000	0.0000	0.0000;
	31594	32319	0.002578	0.015967	0.01167	271.64	0	0	0	0	1	0	0	-146.4000	6.7200	146.9100	-4.7900	0.0000	0.0000	0.0000	0.0000;
	31595	32371	0.0044	0.027201	0.011	180.71	0	0	0	0	1	0	0	-3.2000	14.5900	3.2100	-15.7000	0.0000	0.0000	0.0000	0.0000;
	31596	31597	0.00022	0.001119	0	0	0	0	0	0	1	0	0	25.1800	10.0900	-25.1800	-10.0800	0.0000	0.0000	0.0000	0.0000;
	31599	31596	0.003668	0.025346	0.02589	180.69	0	0	0	0	1	0	0	7.6700	10.1500	-7.6700	-12.8700	0.0000	0.0000	0.0000	0.0000;
	31596	32148	0.006729	0.037974	0.02448	230.8	0	0	0	0	1	0	0	79.2800	10.9700	-78.8700	-11.2600	0.0000	0.0000	0.0000	0.0000;
	31596	32199	0.006664	0.032431	0.01414	238.44	0	0	0	0	1	0	0	-96.7900	-8.1900	97.3800	9.5300	0.0000	0.0000	0.0000	0.0000;
	31598	31599	0.005012	0.033364	0.00807	270.64	0	0	0	0	1	0	0	-177.3800	8.2600	178.8700	0.8400	0.0000	0.0000	0.0000	0.0000;
	31598	31599	0.005012	0.033364	0.00807	270.64	0	0	0	0	1	0	0	-177.3800	8.2600	178.8700	0.8400	0.0000	0.0000	0.0000	0.0000;
	32199	31599	0.002677	0.016208	0.00516	273.32	0	0	0	0	1	0	0	183.4000	9.9300	-182.5700	-5.4400	0.0000	0.0000	0.0000	0.0000;
	32199	31599	0.002677	0.016208	0.00516	273.32	0	0	0	0	1	0	0	183.4000	9.9300	-182.5700	-5.4400	0.0000	0.0000	0.0000	0.0000;
	31599	32224	0.002804	0.017084	0.00631	253.45	0	0	0	0	1	0	0	-161.5800	-6.0300	162.2600	9.5200	0.0000	0.0000	0.0000	0.0000;
	31602	31600	0.004416	0.022842	0.00605	208	0	0	0	0	1	0	0	34.8200	1.1300	-34.7700	-1.4900	0.0000	0.0000	0.0000	0.0000;
	31725	31600	0.005314	0.035109	0.01104	196.62	0	0	0	0	1	0	0	-19.6000	2.8300	19.6200	-3.8300	0.0000	0.0000	0.0000	0.0000;
	31602	32148	0.004881	0.032428	0.03008	226.43	0	0	0	0	1	0	0	-65.1000	-10.1900	65.3000	8.4200	0.0000	0.0000	0.0000	0.0000;
	31606	31603	0.001387	0.008394	0.0122	258.96	0	0	0	0	1	0	0	204.6300	-0.8700	-204.0800	2.9100	0.0000	0.0000	0.0000	0.0000;
	31605	31608	0.000565	0.039909	0	529.96	0	0	1	0	1	0	0	237.9000	21.3600	-237.6000	0.0100	0.0000	0.0000	0.0000	0.0000;
	31605	31609	0.000233	0.001073	0	0	0	0	0	0	1	0	0	-237.9000	-21.3600	238.0300	21.9300	0.0000	0.0000	0.0000	0.0000;
	31606	31608	-0.000163	-0.011539	0	479.96	0	0	1	0	1	0	0	-237.6900	-6.1700	237.6000	-0.0100	0.0000	0.0000	0.0000	0.0000;
	31607	31608	0.002043	0.144356	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31609	31774	0.000849	0.010918	0.43347	1167.54	0	0	0	0	1	0	0	-518.9200	53.0800	521.1100	-71.0900	0.0000	0.0000	0.0000	0.0000;
	31842	31609	0.001637	0.020541	0.38975	1185.85	0	0	0	0	1	0	0	319.3900	6.4100	-317.8400	-28.8900	0.0000	0.0000	0.0000	0.0000;
	32521	31609	0.001927	0.022528	0.42533	1222.94	0	0	0	0	1	0	0	-592.2500	76.4200	598.7300	-46.1200	0.0000	0.0000	0.0000	0.0000;
	31610	31611	0.000257	0.001097	0	0	0	0	0	0	1	0	0	15.9200	4.3400	-15.9200	-4.3400	0.0000	0.0000	0.0000	0.0000;
	31617	31610	0.004909	0.033098	0.01801	241.65	0	0	0	0	1	0	0	93.5300	-10.1500	-93.1100	11.1500	0.0000	0.0000	0.0000	0.0000;
	32111	31610	0.006516	0.037986	0.04093	225.77	0	0	0	0	1	0	0	-76.7900	13.5700	77.1800	-15.4900	0.0000	0.0000	0.0000	0.0000;
	31613	31612	0.003044	0.020669	0.00848	259.88	0	0	0	0	1	0	0	172.4800	-17.8900	-171.5800	23.1900	0.0000	0.0000	0.0000	0.0000;
	31612	31615	0.002023	0.015335	0.01334	255.5	0	0	0	0	1	0	0	130.2200	-30.9300	-129.8600	32.3000	0.0000	0.0000	0.0000	0.0000;
	31613	31614	0.000262	0.00101	0	0	0	0	0	0	1	0	0	21.8800	12.0600	-21.8800	-12.0500	0.0000	0.0000	0.0000	0.0000;
	31615	31616	0.000276	0.001032	0	0	0	0	0	0	1	0	0	18.6400	3.4300	-18.6400	-3.4300	0.0000	0.0000	0.0000	0.0000;
	31617	31615	0.007016	0.039004	0.0082	252.23	0	0	0	0	1	0	0	-110.2800	40.1400	111.2200	-35.7300	0.0000	0.0000	0.0000	0.0000;
	31617	31618	0.000276	0.00103	0	0	0	0	0	0	1	0	0	7.4900	0.5500	-7.4900	-0.5500	0.0000	0.0000	0.0000	0.0000;
	31617	32881	0.003641	0.022327	0.02815	212.21	0	0	0	0	1	0	0	9.2500	-30.5500	-9.2200	27.8400	0.0000	0.0000	0.0000	0.0000;
	31619	31620	0.000216	0.001058	0	0	0	0	0	0	1	0	0	11.8600	4.2000	-11.8600	-4.2000	0.0000	0.0000	0.0000	0.0000;
	31621	31619	0.005966	0.040592	0.01507	181.06	0	0	0	0	1	0	0	17.8800	-10.4800	-17.8500	9.0700	0.0000	0.0000	0.0000	0.0000;
	31619	31626	0.008867	0.043871	0.01017	136.35	0	0	0	0	1	0	0	6.0000	-13.2700	-5.9800	12.2800	0.0000	0.0000	0.0000	0.0000;
	31621	31629	0.010765	0.052059	0.01288	196.48	0	0	0	0	1	0	0	-35.9800	6.7000	36.1200	-7.3600	0.0000	0.0000	0.0000	0.0000;
	31622	31623	0.000293	0.001102	0	0	0	0	0	0	1	0	0	13.5400	2.9000	-13.5400	-2.9000	0.0000	0.0000	0.0000	0.0000;
	31622	31625	0.005491	0.035855	0.00833	246.74	0	0	0	0	1	0	0	-146.5800	60.4400	147.8800	-52.8600	0.0000	0.0000	0.0000	0.0000;
	31624	31625	0.000203	0.001158	0	0	0	0	0	0	1	0	0	-23.8900	-4.2800	23.8900	4.2900	0.0000	0.0000	0.0000	0.0000;
	31738	31625	0.008066	0.040333	0.01915	254.07	0	0	0	0	1	0	0	174.2400	-38.2000	-171.7700	48.5700	0.0000	0.0000	0.0000	0.0000;
	31627	31628	0.000283	0.001053	0	0	0	0	0	0	1	0	0	-14.9000	-4.2000	14.9000	4.2000	0.0000	0.0000	0.0000	0.0000;
	31628	31634	0.007686	0.043004	0.03191	295.36	0	0	0	0	1	0	0	-265.4000	44.0100	270.8600	-16.7100	0.0000	0.0000	0.0000	0.0000;
	31628	31634	0.007686	0.043004	0.03191	295.36	0	0	0	0	1	0	0	-265.4000	44.0100	270.8600	-16.7100	0.0000	0.0000	0.0000	0.0000;
	31628	31634	0.007686	0.043004	0.03191	295.36	0	0	0	0	1	0	0	-265.4000	44.0100	270.8600	-16.7100	0.0000	0.0000	0.0000	0.0000;
	31629	31630	0.000294	0.00108	0	0	0	0	0	0	1	0	0	8.6900	3.4700	-8.6900	-3.4700	0.0000	0.0000	0.0000	0.0000;
	31629	31887	0.008274	0.050835	0.0183	172.34	0	0	0	0	1	0	0	-4.6900	6.0400	4.6900	-7.9100	0.0000	0.0000	0.0000	0.0000;
	32110	31631	0.00602	0.037864	0.01104	202.42	0	0	0	0	1	0	0	-36.2400	3.7700	36.3100	-4.4800	0.0000	0.0000	0.0000	0.0000;
	32304	31631	0.007739	0.030825	0.00907	212.28	0	0	0	0	1	0	0	53.1200	-2.3100	-52.9200	2.1500	0.0000	0.0000	0.0000	0.0000;
	31632	31633	0.000206	0.00107	0	0	0	0	0	0	1	0	0	5.9800	2.8400	-5.9800	-2.8300	0.0000	0.0000	0.0000	0.0000;
	31634	31635	0.000273	0.001191	0	0	0	0	0	0	1	0	0	31.4500	10.0000	-31.4500	-9.9900	0.0000	0.0000	0.0000	0.0000;
	31636	31634	0.010378	0.065042	0.0185	238.87	0	0	0	0	1	0	0	119.5000	3.2900	-118.1000	3.5500	0.0000	0.0000	0.0000	0.0000;
	32494	31634	0.006218	0.034669	0.02687	295.06	0	0	0	0	1	0	0	245.5100	4.6600	-241.9800	12.1900	0.0000	0.0000	0.0000	0.0000;
	32494	31634	0.006218	0.034669	0.02687	295.06	0	0	0	0	1	0	0	245.5100	4.6600	-241.9800	12.1900	0.0000	0.0000	0.0000	0.0000;
	32494	31634	0.006218	0.034669	0.02687	295.06	0	0	0	0	1	0	0	245.5100	4.6600	-241.9800	12.1900	0.0000	0.0000	0.0000	0.0000;
	31636	32494	0.000828	0.004912	0.00185	268.38	0	0	0	0	1	0	0	-152.6600	-6.5300	152.8400	7.4100	0.0000	0.0000	0.0000	0.0000;
	31636	32494	0.000828	0.004912	0.00185	268.38	0	0	0	0	1	0	0	-152.6600	-6.5300	152.8400	7.4100	0.0000	0.0000	0.0000	0.0000;
	31637	31638	0.000284	0.001017	0	0	0	0	0	0	1	0	0	51.0800	14.5200	-51.0700	-14.4900	0.0000	0.0000	0.0000	0.0000;
	31640	31637	0.003962	0.018979	0.00763	233.11	0	0	0	0	1	0	0	-78.8000	22.5200	79.0700	-22.0200	0.0000	0.0000	0.0000	0.0000;
	31639	32287	0.001029	0.009706	0.17224	1283.91	0	0	0	0	1	0	0	-841.6300	101.4400	848.4900	-55.4500	0.0000	0.0000	0.0000	0.0000;
	31639	32356	0.001192	0.014769	0.27286	1311.1	0	0	0	0	1	0	0	821.5200	-3.2900	-814.0800	66.0400	0.0000	0.0000	0.0000	0.0000;
	31640	31883	0.010234	0.05819	0.02446	216.24	0	0	0	0	1	0	0	46.8900	-29.2400	-46.5800	28.4600	0.0000	0.0000	0.0000	0.0000;
	31641	31769	0.017766	0.100039	0.06418	197.86	0	0	0	0	1	0	0	8.9200	-1.7700	-8.9100	-4.7100	0.0000	0.0000	0.0000	0.0000;
	31642	32209	0.004471	0.027334	0.01836	290.64	0	0	0	0	1	0	0	-191.0600	33.2700	192.6200	-25.7500	0.0000	0.0000	0.0000	0.0000;
	31642	32209	0.004471	0.027334	0.01836	290.64	0	0	0	0	1	0	0	-191.0600	33.2700	192.6200	-25.7500	0.0000	0.0000	0.0000	0.0000;
	31642	32209	0.004471	0.027334	0.01836	290.64	0	0	0	0	1	0	0	-191.0600	33.2700	192.6200	-25.7500	0.0000	0.0000	0.0000	0.0000;
	31643	31644	0.000252	0.001072	0	0	0	0	0	0	1	0	0	14.7200	4.9500	-14.7200	-4.9500	0.0000	0.0000	0.0000	0.0000;
	31646	31643	0.001394	0.009898	0.01014	210.29	0	0	0	0	1	0	0	49.7200	-26.2100	-49.6800	25.4200	0.0000	0.0000	0.0000	0.0000;
	31647	31645	0.003867	0.019673	0.02302	237.75	0	0	0	0	1	0	0	105.5600	-2.3100	-105.1600	1.9100	0.0000	0.0000	0.0000	0.0000;
	31650	31645	0.004091	0.019549	0.00512	228.97	0	0	0	0	1	0	0	-88.3900	14.6300	88.7000	-13.6900	0.0000	0.0000	0.0000	0.0000;
	31645	31651	0.003915	0.02028	0.01605	160.36	0	0	0	0	1	0	0	1.7300	7.5700	-1.7300	-9.2600	0.0000	0.0000	0.0000	0.0000;
	31646	31650	0.005984	0.029189	0.01211	220.48	0	0	0	0	1	0	0	-64.4400	19.8500	64.7000	-19.8800	0.0000	0.0000	0.0000	0.0000;
	31647	31648	0.002413	0.0123	0.0065	162.2	0	0	0	0	1	0	0	-4.8600	4.3300	4.8600	-5.0200	0.0000	0.0000	0.0000	0.0000;
	32257	31647	0.00193	0.012581	0.01032	269.64	0	0	0	0	1	0	0	186.8800	18.6300	-186.2500	-15.6300	0.0000	0.0000	0.0000	0.0000;
	32257	31647	0.00193	0.012581	0.01032	269.64	0	0	0	0	1	0	0	186.8800	18.6300	-186.2500	-15.6300	0.0000	0.0000	0.0000	0.0000;
	31648	31649	0.000248	0.001087	0	0	0	0	0	0	1	0	0	15.0000	2.0500	-15.0000	-2.0400	0.0000	0.0000	0.0000	0.0000;
	31651	31652	0.000253	0.001083	0	0	0	0	0	0	1	0	0	13.0200	1.9400	-13.0200	-1.9300	0.0000	0.0000	0.0000	0.0000;
	31653	31654	0.000211	0.001156	0	0	0	0	0	0	1	0	0	51.2800	4.1300	-51.2800	-4.1000	0.0000	0.0000	0.0000	0.0000;
	31653	31951	0.003993	0.02751	0.0077	198.88	0	0	0	0	1	0	0	35.5100	-18.8000	-35.4500	18.4200	0.0000	0.0000	0.0000	0.0000;
	31656	31655	0.004588	0.025043	0.00422	204.75	0	0	0	0	1	0	0	-23.0600	11.7200	23.0900	-12.0000	0.0000	0.0000	0.0000	0.0000;
	31955	31655	0.002839	0.014182	0.00478	223.11	0	0	0	0	1	0	0	48.6000	-6.7300	-48.5300	6.5500	0.0000	0.0000	0.0000	0.0000;
	31656	31657	0.000719	0.003558	0.0226	183.96	0	0	0	0	1	0	0	-2.3800	-18.8300	2.3900	16.4500	0.0000	0.0000	0.0000	0.0000;
	31658	31659	0.000298	0.001193	0	0	0	0	0	0	1	0	0	38.5900	8.4500	-38.5800	-8.4400	0.0000	0.0000	0.0000	0.0000;
	31658	31675	0.005486	0.028378	0.02784	222.68	0	0	0	0	1	0	0	-57.9000	1.1700	58.0800	-3.1900	0.0000	0.0000	0.0000	0.0000;
	31658	31678	0.008004	0.04192	0.01857	194.19	0	0	0	0	1	0	0	19.3100	-9.6300	-19.2800	7.8500	0.0000	0.0000	0.0000	0.0000;
	31661	31660	0.001397	0.007464	0.00714	222.47	0	0	0	0	1	0	0	16.1600	-8.8600	-16.1600	8.1400	0.0000	0.0000	0.0000	0.0000;
	31661	31662	0.000229	0.001053	0	0	0	0	0	0	1	0	0	18.2200	2.4600	-18.2200	-2.4600	0.0000	0.0000	0.0000	0.0000;
	31664	31661	0.002296	0.01399	0.00955	228.18	0	0	0	0	1	0	0	34.4000	-7.2200	-34.3800	6.4000	0.0000	0.0000	0.0000	0.0000;
	31663	31664	0.000285	0.001199	0	0	0	0	0	0	1	0	0	-18.6500	-3.3100	18.6500	3.3100	0.0000	0.0000	0.0000	0.0000;
	31665	31666	0.000298	0.001178	0	0	0	0	0	0	1	0	0	-19.3800	-6.1300	19.3900	6.1300	0.0000	0.0000	0.0000	0.0000;
	31667	31666	0.004358	0.02495	0.02008	229.45	0	0	0	0	1	0	0	64.4400	-2.3700	-64.2700	1.2400	0.0000	0.0000	0.0000	0.0000;
	31666	31719	0.00281	0.01569	0.01956	220.92	0	0	0	0	1	0	0	44.8800	-7.3800	-44.8300	5.6400	0.0000	0.0000	0.0000	0.0000;
	31667	31713	0.010166	0.052116	0.03009	122.14	0	0	0	0	1	0	0	4.3300	-2.5300	-4.3300	-0.6300	0.0000	0.0000	0.0000	0.0000;
	31667	31714	0.009802	0.051398	0.01993	194.71	0	0	0	0	1	0	0	-16.9700	1.7300	17.0000	-3.6800	0.0000	0.0000	0.0000	0.0000;
	31668	31669	0.000204	0.001112	0	0	0	0	0	0	1	0	0	14.7700	6.0100	-14.7700	-6.0100	0.0000	0.0000	0.0000	0.0000;
	31668	31689	0.005789	0.030937	0.02248	227.93	0	0	0	0	1	0	0	-76.4700	25.1200	76.8300	-25.5900	0.0000	0.0000	0.0000	0.0000;
	31711	31668	0.002015	0.011818	0.03655	221.17	0	0	0	0	1	0	0	-61.6100	27.7700	61.7000	-31.1300	0.0000	0.0000	0.0000	0.0000;
	31670	31671	0.000249	0.001043	0	0	0	0	0	0	1	0	0	17.9900	3.4800	-17.9900	-3.4700	0.0000	0.0000	0.0000	0.0000;
	31670	31681	0.001281	0.008223	0.00465	144.41	0	0	0	0	1	0	0	-0.4700	26.5400	0.4700	-26.9700	0.0000	0.0000	0.0000	0.0000;
	31685	31670	0.001918	0.008977	0.00669	200.43	0	0	0	0	1	0	0	19.0200	8.5400	-19.0100	-9.2100	0.0000	0.0000	0.0000	0.0000;
	31694	31670	0.002116	0.015752	0.00408	240.05	0	0	0	0	1	0	0	110.8400	14.1300	-110.5900	-12.7200	0.0000	0.0000	0.0000	0.0000;
	31670	31714	0.006348	0.042854	0.02729	240.14	0	0	0	0	1	0	0	112.0800	-8.0800	-111.3300	10.3000	0.0000	0.0000	0.0000	0.0000;
	31675	31672	0.001771	0.011003	0.00486	238.28	0	0	0	0	1	0	0	-104.5700	24.1500	104.7600	-23.4600	0.0000	0.0000	0.0000	0.0000;
	31672	31684	0.004771	0.027306	0.02547	240.48	0	0	0	0	1	0	0	105.2900	-15.3600	-104.7800	15.6100	0.0000	0.0000	0.0000	0.0000;
	31692	31672	0.001594	0.009099	0.0125	272.76	0	0	0	0	1	0	0	164.5800	-16.5700	-164.1600	17.6100	0.0000	0.0000	0.0000	0.0000;
	31692	31672	0.001594	0.009099	0.0125	272.76	0	0	0	0	1	0	0	164.5800	-16.5700	-164.1600	17.6100	0.0000	0.0000	0.0000	0.0000;
	31673	31674	0.000248	0.001196	0	0	0	0	0	0	1	0	0	17.1100	5.0500	-17.1100	-5.0400	0.0000	0.0000	0.0000	0.0000;
	31715	31673	0.004984	0.022395	0.0058	208.32	0	0	0	0	1	0	0	-36.0700	-17.2800	36.1500	17.0000	0.0000	0.0000	0.0000	0.0000;
	31675	31676	0.000234	0.001088	0	0	0	0	0	0	1	0	0	17.1100	3.8700	-17.1100	-3.8600	0.0000	0.0000	0.0000	0.0000;
	31679	31677	0.005181	0.028923	0.01316	264.63	0	0	0	0	1	0	0	-141.4900	9.6400	142.4800	-5.4900	0.0000	0.0000	0.0000	0.0000;
	31679	31677	0.005181	0.028923	0.01316	264.63	0	0	0	0	1	0	0	-141.4900	9.6400	142.4800	-5.4900	0.0000	0.0000	0.0000	0.0000;
	31677	31687	0.001278	0.009708	0.01161	248.66	0	0	0	0	1	0	0	-151.6000	50.2400	151.9100	-49.1200	0.0000	0.0000	0.0000	0.0000;
	31677	31700	0.001875	0.011425	0.00528	248.78	0	0	0	0	1	0	0	-160.2000	-47.6500	160.6900	50.0900	0.0000	0.0000	0.0000	0.0000;
	31715	31678	0.003807	0.020216	0.01128	191.1	0	0	0	0	1	0	0	14.7400	13.0200	-14.7200	-14.1400	0.0000	0.0000	0.0000	0.0000;
	31679	31680	0.000237	0.001049	0	0	0	0	0	0	1	0	0	25.3700	17.9300	-25.3700	-17.9200	0.0000	0.0000	0.0000	0.0000;
	31683	31682	0.00383	0.015543	0.00651	214.02	0	0	0	0	1	0	0	42.9600	-56.8700	-42.7800	56.9200	0.0000	0.0000	0.0000	0.0000;
	31682	31711	0.004201	0.018907	0.00514	214.59	0	0	0	0	1	0	0	-46.6200	33.0700	46.7400	-33.0400	0.0000	0.0000	0.0000	0.0000;
	31684	31683	0.003171	0.020678	0.01716	219.31	0	0	0	0	1	0	0	47.9000	-27.3500	-47.8100	26.1300	0.0000	0.0000	0.0000	0.0000;
	31683	31713	0.003686	0.026722	0.01549	210.97	0	0	0	0	1	0	0	-45.4800	17.2800	45.5700	-18.3100	0.0000	0.0000	0.0000	0.0000;
	31685	31686	0.00027	0.001196	0	0	0	0	0	0	1	0	0	53.5500	23.9900	-53.5500	-23.9500	0.0000	0.0000	0.0000	0.0000;
	31685	31690	0.001451	0.007473	0.00589	259.66	0	0	0	0	1	0	0	-183.4400	-25.9800	183.9100	27.7700	0.0000	0.0000	0.0000	0.0000;
	31685	31692	0.001574	0.009307	0.00703	277.36	0	0	0	0	1	0	0	201.6900	6.2600	-201.0900	-3.4400	0.0000	0.0000	0.0000	0.0000;
	31685	31692	0.001574	0.009307	0.00703	277.36	0	0	0	0	1	0	0	201.6900	6.2600	-201.0900	-3.4400	0.0000	0.0000	0.0000	0.0000;
	31694	31685	0.001481	0.010782	0.00324	265.48	0	0	0	0	1	0	0	146.5600	11.3700	-146.2600	-9.5300	0.0000	0.0000	0.0000	0.0000;
	31694	31685	0.001481	0.010782	0.00324	265.48	0	0	0	0	1	0	0	146.5600	11.3700	-146.2600	-9.5300	0.0000	0.0000	0.0000	0.0000;
	31690	31688	0.002412	0.016132	0.00373	264.29	0	0	0	0	1	0	0	-121.3100	-25.1700	121.6600	27.0800	0.0000	0.0000	0.0000	0.0000;
	31690	31688	0.002412	0.016132	0.00373	264.29	0	0	0	0	1	0	0	-121.3100	-25.1700	121.6600	27.0800	0.0000	0.0000	0.0000	0.0000;
	31688	31694	0.001868	0.014071	0.00674	244.79	0	0	0	0	1	0	0	124.0200	44.8900	-123.7200	-43.3500	0.0000	0.0000	0.0000	0.0000;
	31700	31688	0.000981	0.00638	0.00542	277.56	0	0	0	0	1	0	0	139.6500	-79.8400	-139.4200	80.7800	0.0000	0.0000	0.0000	0.0000;
	31700	31688	0.000981	0.00638	0.00542	277.56	0	0	0	0	1	0	0	139.6500	-79.8400	-139.4200	80.7800	0.0000	0.0000	0.0000	0.0000;
	31700	31688	0.000981	0.00638	0.00542	277.56	0	0	0	0	1	0	0	139.6500	-79.8400	-139.4200	80.7800	0.0000	0.0000	0.0000	0.0000;
	31690	31691	0.000294	0.001131	0	0	0	0	0	0	1	0	0	58.7100	22.5700	-58.7000	-22.5300	0.0000	0.0000	0.0000	0.0000;
	31692	31693	0.000225	0.001174	0	0	0	0	0	0	1	0	0	73.0200	40.0100	-73.0100	-39.9300	0.0000	0.0000	0.0000	0.0000;
	31694	31695	0.000273	0.00109	0	0	0	0	0	0	1	0	0	24.5600	7.3800	-24.5600	-7.3800	0.0000	0.0000	0.0000	0.0000;
	31703	31694	0.001461	0.009121	0.00446	267.15	0	0	0	0	1	0	0	152.7200	1.9500	-152.4000	-0.4500	0.0000	0.0000	0.0000	0.0000;
	31703	31694	0.001461	0.009121	0.00446	267.15	0	0	0	0	1	0	0	152.7200	1.9500	-152.4000	-0.4500	0.0000	0.0000	0.0000	0.0000;
	31697	31696	0.000372	0.021571	0	557.29	0	0	1.00625	0	1	0	0	-251.5800	11.8500	251.8000	0.9100	0.0000	0.0000	0.0000	0.0000;
	31697	31696	0.000372	0.021571	0	557.29	0	0	1.00625	0	1	0	0	-251.5800	11.8500	251.8000	0.9100	0.0000	0.0000	0.0000	0.0000;
	31697	31696	0.000372	0.021571	0	557.29	0	0	1.00625	0	1	0	0	-251.5800	11.8500	251.8000	0.9100	0.0000	0.0000	0.0000	0.0000;
	31696	31698	0.000275	0.001117	0	0	0	0	0	0	1	0	0	76.1300	11.8800	-76.1100	-11.8200	0.0000	0.0000	0.0000	0.0000;
	31696	32258	0.001563	0.016641	0.54388	1333.49	0	0	0	0	1	0	0	653.9200	-34.6300	-647.6900	42.8900	0.0000	0.0000	0.0000	0.0000;
	31696	32258	0.001563	0.016641	0.54388	1333.49	0	0	0	0	1	0	0	653.9200	-34.6300	-647.6900	42.8900	0.0000	0.0000	0.0000	0.0000;
	31696	32365	0.000979	0.012093	0.32774	1378.34	0	0	0	0	1	0	0	-909.4000	34.3700	916.9800	23.7900	0.0000	0.0000	0.0000	0.0000;
	31696	32365	0.000979	0.012093	0.32774	1378.34	0	0	0	0	1	0	0	-909.4000	34.3700	916.9800	23.7900	0.0000	0.0000	0.0000	0.0000;
	31696	32455	0.000475	0.006229	0.11459	1133.69	0	0	0	0	1	0	0	-260.1300	-4.2200	260.4300	-4.1500	0.0000	0.0000	0.0000	0.0000;
	31697	31701	0.002307	0.016724	0.00443	235.03	0	0	0	0	1	0	0	94.1200	35.2700	-93.9000	-34.1900	0.0000	0.0000	0.0000	0.0000;
	31702	31697	0.003239	0.013022	0.00484	290.9	0	0	0	0	1	0	0	-218.7400	28.9600	220.2100	-23.6000	0.0000	0.0000	0.0000	0.0000;
	31702	31697	0.003239	0.013022	0.00484	290.9	0	0	0	0	1	0	0	-218.7400	28.9600	220.2100	-23.6000	0.0000	0.0000	0.0000	0.0000;
	31702	31697	0.003239	0.013022	0.00484	290.9	0	0	0	0	1	0	0	-218.7400	28.9600	220.2100	-23.6000	0.0000	0.0000	0.0000	0.0000;
	31705	31699	0.004513	0.024031	0.00688	242.96	0	0	0	0	1	0	0	125.5500	-15.8100	-124.8700	18.6900	0.0000	0.0000	0.0000	0.0000;
	31699	31706	0.001425	0.01024	0.00506	233.58	0	0	0	0	1	0	0	89.2900	-24.8800	-89.1800	25.1700	0.0000	0.0000	0.0000	0.0000;
	31700	31702	0.003326	0.012186	0.00711	290.37	0	0	0	0	1	0	0	-212.4600	56.5400	213.9500	-51.8400	0.0000	0.0000	0.0000	0.0000;
	31700	31702	0.003326	0.012186	0.00711	290.37	0	0	0	0	1	0	0	-212.4600	56.5400	213.9500	-51.8400	0.0000	0.0000	0.0000	0.0000;
	31700	31702	0.003326	0.012186	0.00711	290.37	0	0	0	0	1	0	0	-212.4600	56.5400	213.9500	-51.8400	0.0000	0.0000	0.0000	0.0000;
	31701	31703	0.004652	0.030204	0.01768	275.29	0	0	0	0	1	0	0	175.0200	-27.9300	-173.6500	34.8800	0.0000	0.0000	0.0000	0.0000;
	31701	31703	0.004652	0.030204	0.01768	275.29	0	0	0	0	1	0	0	175.0200	-27.9300	-173.6500	34.8800	0.0000	0.0000	0.0000	0.0000;
	31701	31705	0.003363	0.017849	0.01525	267.01	0	0	0	0	1	0	0	-151.9500	39.6600	152.7300	-37.1700	0.0000	0.0000	0.0000	0.0000;
	31701	31705	0.003363	0.017849	0.01525	267.01	0	0	0	0	1	0	0	-151.9500	39.6600	152.7300	-37.1700	0.0000	0.0000	0.0000	0.0000;
	31702	31706	0.002041	0.009921	0.01099	188.12	0	0	0	0	1	0	0	-9.5200	64.4600	9.6000	-65.2400	0.0000	0.0000	0.0000	0.0000;
	31705	32444	0.003361	0.016813	0.01151	294.7	0	0	0	0	1	0	0	-230.6200	15.6900	232.3000	-8.5000	0.0000	0.0000	0.0000	0.0000;
	31705	32444	0.003361	0.016813	0.01151	294.7	0	0	0	0	1	0	0	-230.6200	15.6900	232.3000	-8.5000	0.0000	0.0000	0.0000	0.0000;
	31705	32444	0.003361	0.016813	0.01151	294.7	0	0	0	0	1	0	0	-230.6200	15.6900	232.3000	-8.5000	0.0000	0.0000	0.0000	0.0000;
	31706	31707	0.003915	0.016823	0.00576	209.9	0	0	0	0	1	0	0	41.7500	31.0100	-41.6500	-31.1900	0.0000	0.0000	0.0000	0.0000;
	31707	31708	0.000275	0.001095	0	0	0	0	0	0	1	0	0	27.6900	14.0500	-27.6800	-14.0400	0.0000	0.0000	0.0000	0.0000;
	31707	31709	0.004124	0.020262	0.00896	241.98	0	0	0	0	1	0	0	-122.5400	25.2900	123.1500	-23.2100	0.0000	0.0000	0.0000	0.0000;
	31709	31710	0.00023	0.001087	0	0	0	0	0	0	1	0	0	20.9700	10.0300	-20.9700	-10.0200	0.0000	0.0000	0.0000	0.0000;
	31709	31717	0.003587	0.021405	0.00698	210.57	0	0	0	0	1	0	0	-40.5400	11.5400	40.6000	-11.9100	0.0000	0.0000	0.0000	0.0000;
	31709	31718	0.003345	0.020639	0.00558	237.78	0	0	0	0	1	0	0	-103.5900	1.6400	103.9300	-0.1300	0.0000	0.0000	0.0000	0.0000;
	31712	31713	0.000214	0.001177	0	0	0	0	0	0	1	0	0	-31.1200	-6.1400	31.1300	6.1500	0.0000	0.0000	0.0000	0.0000;
	31714	31713	0.003011	0.015132	0.01059	224.82	0	0	0	0	1	0	0	72.5200	-13.1200	-72.3600	12.7800	0.0000	0.0000	0.0000	0.0000;
	31716	31717	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-12.9300	-1.9600	12.9300	1.9600	0.0000	0.0000	0.0000	0.0000;
	31718	31744	0.003026	0.020893	0.01942	240.65	0	0	0	0	1	0	0	-116.8600	-3.6100	117.2500	4.2400	0.0000	0.0000	0.0000	0.0000;
	31719	31720	0.004085	0.024845	0.02876	197.21	0	0	0	0	1	0	0	18.4500	-3.3800	-18.4300	0.4500	0.0000	0.0000	0.0000	0.0000;
	31719	31722	0.003847	0.021372	0.01541	198.01	0	0	0	0	1	0	0	16.3300	-6.3700	-16.3200	4.8200	0.0000	0.0000	0.0000	0.0000;
	31722	31720	0.00167	0.01077	0.01147	173.23	0	0	0	0	1	0	0	9.8800	5.7300	-9.8800	-6.9200	0.0000	0.0000	0.0000	0.0000;
	31721	31722	0.000266	0.001158	0	0	0	0	0	0	1	0	0	-13.4800	-1.5400	13.4800	1.5400	0.0000	0.0000	0.0000	0.0000;
	31723	31724	0.00027	0.001111	0	0	0	0	0	0	1	0	0	9.1800	1.6700	-9.1800	-1.6700	0.0000	0.0000	0.0000	0.0000;
	32149	31723	0.004246	0.020844	0.01033	240.14	0	0	0	0	1	0	0	-100.2500	-0.9000	100.6600	1.8600	0.0000	0.0000	0.0000	0.0000;
	31723	32224	0.014671	0.070974	0.03873	242.16	0	0	0	0	1	0	0	-109.8400	-3.5200	111.5300	7.6100	0.0000	0.0000	0.0000	0.0000;
	31725	32149	0.008275	0.051523	0.01902	174.21	0	0	0	0	1	0	0	7.8100	-5.6300	-7.8000	3.7100	0.0000	0.0000	0.0000	0.0000;
	31726	31727	0.000202	0.001152	0	0	0	0	0	0	1	0	0	10.8400	0.5600	-10.8400	-0.5600	0.0000	0.0000	0.0000	0.0000;
	31737	31726	0.007663	0.049682	0.01344	191.41	0	0	0	0	1	0	0	-23.8300	7.3200	23.8800	-8.4200	0.0000	0.0000	0.0000	0.0000;
	32170	31726	0.007781	0.039153	0.02006	207.56	0	0	0	0	1	0	0	34.8100	-9.4600	-34.7200	7.8600	0.0000	0.0000	0.0000	0.0000;
	31734	31728	0.008981	0.04379	0.01947	204.88	0	0	0	0	1	0	0	35.0500	-22.4600	-34.9000	21.2400	0.0000	0.0000	0.0000	0.0000;
	31729	31732	0.008998	0.254538	0	165.19	0	0	1	0	1	0	0	-49.7900	13.7100	50.0300	-6.9000	0.0000	0.0000	0.0000	0.0000;
	31729	31733	0.00023	0.001013	0	0	0	0	0	0	1	0	0	14.7300	8.7300	-14.7300	-8.7300	0.0000	0.0000	0.0000	0.0000;
	31729	31734	0.000279	0.001161	0	0	0	0	0	0	1	0	0	35.0500	-22.4400	-35.0500	22.4600	0.0000	0.0000	0.0000	0.0000;
	31730	31732	-0.003614	-0.102251	0	90.19	0	0	1	0	1	0	0	49.9300	-9.6300	-50.0300	6.9000	0.0000	0.0000	0.0000	0.0000;
	31731	31732	0.028717	0.812381	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31738	31735	0.005144	0.024841	0.01601	201.16	0	0	0	0	1	0	0	-39.9700	17.5300	40.0700	-18.7200	0.0000	0.0000	0.0000	0.0000;
	31735	31886	0.008339	0.052201	0.0176	207.41	0	0	0	0	1	0	0	-51.9300	15.1100	52.1700	-15.4200	0.0000	0.0000	0.0000	0.0000;
	31736	31737	0.000282	0.001034	0	0	0	0	0	0	1	0	0	-13.1500	-2.1000	13.1500	2.1000	0.0000	0.0000	0.0000	0.0000;
	32170	31737	0.007733	0.048412	0.01517	217.52	0	0	0	0	1	0	0	53.1200	-14.2700	-52.8900	14.1000	0.0000	0.0000	0.0000	0.0000;
	31738	31739	0.000243	0.001011	0	0	0	0	0	0	1	0	0	7.5400	1.2800	-7.5400	-1.2800	0.0000	0.0000	0.0000	0.0000;
	31738	32170	0.008252	0.052549	0.04324	217.91	0	0	0	0	1	0	0	-57.0800	6.6500	57.3400	-9.4300	0.0000	0.0000	0.0000	0.0000;
	31741	31740	0.00624	0.197528	0	102.49	0	0	1.1	0	1	0	0	20.9300	-22.8600	-20.8600	25.0800	0.0000	0.0000	0.0000	0.0000;
	31741	31740	0.00624	0.197528	0	102.49	0	0	1.1	0	1	0	0	20.9300	-22.8600	-20.8600	25.0800	0.0000	0.0000	0.0000	0.0000;
	31740	31742	0.000232	0.001169	0	0	0	0	0	0	1	0	0	9.3100	2.7200	-9.3100	-2.7200	0.0000	0.0000	0.0000	0.0000;
	31893	31743	0.00539	0.021407	0.00662	163.74	0	0	0	0	1	0	0	-1.3100	-17.7000	1.3200	17.0600	0.0000	0.0000	0.0000	0.0000;
	31743	32473	0.001387	0.008435	0.00412	188.62	0	0	0	0	1	0	0	-14.7000	-20.7900	14.7100	20.4000	0.0000	0.0000	0.0000	0.0000;
	31744	31745	0.000228	0.001074	0	0	0	0	0	0	1	0	0	26.7600	6.7900	-26.7600	-6.7900	0.0000	0.0000	0.0000	0.0000;
	31744	32444	0.001935	0.011075	0.00473	243.02	0	0	0	0	1	0	0	-122.8300	-23.2900	123.1100	24.4000	0.0000	0.0000	0.0000	0.0000;
	32473	31744	0.005085	0.017223	0.00666	199.68	0	0	0	0	1	0	0	21.2100	-12.8700	-21.1800	12.2500	0.0000	0.0000	0.0000	0.0000;
	31746	31747	0.00026	0.001199	0	0	0	0	0	0	1	0	0	27.6100	14.1100	-27.6100	-14.1000	0.0000	0.0000	0.0000	0.0000;
	31746	31753	0.003428	0.019198	0.00376	213.6	0	0	0	0	1	0	0	-40.0700	3.7700	40.1200	-3.8600	0.0000	0.0000	0.0000	0.0000;
	31746	31893	0.005904	0.033418	0.02194	196.02	0	0	0	0	1	0	0	12.4600	-17.8800	-12.4300	15.7200	0.0000	0.0000	0.0000	0.0000;
	31748	31749	0.000218	0.001118	0	0	0	0	0	0	1	0	0	29.3200	5.1000	-29.3200	-5.0900	0.0000	0.0000	0.0000	0.0000;
	31748	31750	0.003095	0.013389	0.01341	237.65	0	0	0	0	1	0	0	-94.6500	-4.2800	94.9100	4.0300	0.0000	0.0000	0.0000	0.0000;
	31895	31748	0.004254	0.020714	0.01186	225.3	0	0	0	0	1	0	0	-65.1500	0.4400	65.3300	-0.8200	0.0000	0.0000	0.0000	0.0000;
	31750	31751	0.000273	0.001125	0	0	0	0	0	0	1	0	0	31.8800	4.3000	-31.8800	-4.2900	0.0000	0.0000	0.0000	0.0000;
	31750	31753	0.002702	0.015571	0.00292	199.21	0	0	0	0	1	0	0	12.8000	8.4900	-12.7900	-8.7600	0.0000	0.0000	0.0000	0.0000;
	31750	31755	0.006087	0.031387	0.03746	241.69	0	0	0	0	1	0	0	-114.6900	17.5500	115.4700	-17.4400	0.0000	0.0000	0.0000	0.0000;
	31750	31834	0.009606	0.042688	0.03726	208.47	0	0	0	0	1	0	0	-24.9000	-34.3700	25.0600	31.0800	0.0000	0.0000	0.0000	0.0000;
	31752	31755	0.003664	0.022879	0.01375	246.93	0	0	0	0	1	0	0	133.4700	-10.3100	-132.8500	12.7400	0.0000	0.0000	0.0000	0.0000;
	31752	31863	0.008804	0.049153	0.04188	275.96	0	0	0	0	1	0	0	169.0700	-8.6500	-166.6800	17.5700	0.0000	0.0000	0.0000	0.0000;
	31752	31863	0.008804	0.049153	0.04188	275.96	0	0	0	0	1	0	0	169.0700	-8.6500	-166.6800	17.5700	0.0000	0.0000	0.0000	0.0000;
	31752	32341	0.00966	0.055512	0.01219	281.7	0	0	0	0	1	0	0	-161.8300	7.4200	164.2300	5.0600	0.0000	0.0000	0.0000	0.0000;
	31752	32341	0.00966	0.055512	0.01219	281.7	0	0	0	0	1	0	0	-161.8300	7.4200	164.2300	5.0600	0.0000	0.0000	0.0000	0.0000;
	31752	32341	0.00966	0.055512	0.01219	281.7	0	0	0	0	1	0	0	-161.8300	7.4200	164.2300	5.0600	0.0000	0.0000	0.0000	0.0000;
	31756	31753	0.003171	0.020783	0.03122	238.88	0	0	0	0	1	0	0	103.4700	-10.9900	-103.1500	9.8600	0.0000	0.0000	0.0000	0.0000;
	31754	31755	0.000288	0.001181	0	0	0	0	0	0	1	0	0	-17.3800	-4.6900	17.3800	4.7000	0.0000	0.0000	0.0000	0.0000;
	31821	31756	0.006297	0.028842	0.02081	245.28	0	0	0	0	1	0	0	127.8700	-16.5800	-126.8800	18.9300	0.0000	0.0000	0.0000	0.0000;
	31756	31847	0.004771	0.026478	0.04831	157.6	0	0	0	0	1	0	0	-8.3100	-13.2900	8.3200	8.2500	0.0000	0.0000	0.0000	0.0000;
	31757	31758	0.000278	0.001134	0	0	0	0	0	0	1	0	0	5.8800	1.9900	-5.8800	-1.9900	0.0000	0.0000	0.0000	0.0000;
	31757	32378	0.0088	0.048806	0.01516	180.32	0	0	0	0	1	0	0	-30.9300	4.6500	31.0100	-5.8300	0.0000	0.0000	0.0000	0.0000;
	31759	31760	0.000288	0.001045	0	0	0	0	0	0	1	0	0	-11.7600	-1.4200	11.7600	1.4200	0.0000	0.0000	0.0000	0.0000;
	32378	31760	0.005177	0.029609	0.01449	232.65	0	0	0	0	1	0	0	86.5900	2.9700	-86.2300	-2.4400	0.0000	0.0000	0.0000	0.0000;
	31761	31902	0.001892	0.008156	0.01179	248.84	0	0	0	0	1	0	0	141.5500	-15.9800	-141.1800	16.3100	0.0000	0.0000	0.0000	0.0000;
	31761	32381	0.009058	0.054168	0.03207	253.87	0	0	0	0	1	0	0	-154.2400	12.4000	156.3000	-3.4600	0.0000	0.0000	0.0000	0.0000;
	31762	31763	0.006424	0.041728	0.01247	232.43	0	0	0	0	1	0	0	-97.8200	8.2800	98.4400	-5.5600	0.0000	0.0000	0.0000	0.0000;
	31768	31762	0.0072	0.034028	0.0244	225.41	0	0	0	0	1	0	0	-79.2500	19.7000	79.7300	-19.9100	0.0000	0.0000	0.0000	0.0000;
	31763	31769	0.006308	0.0419	0.03538	239.94	0	0	0	0	1	0	0	114.9100	-18.4200	-114.0800	20.3700	0.0000	0.0000	0.0000	0.0000;
	32095	31763	0.006221	0.02589	0.00868	258.45	0	0	0	0	1	0	0	115.8400	-8.5000	-115.0200	11.0100	0.0000	0.0000	0.0000	0.0000;
	32095	31763	0.006221	0.02589	0.00868	258.45	0	0	0	0	1	0	0	115.8400	-8.5000	-115.0200	11.0100	0.0000	0.0000	0.0000	0.0000;
	31764	31765	0.000285	0.00105	0	0	0	0	0	0	1	0	0	16.1400	3.4900	-16.1300	-3.4800	0.0000	0.0000	0.0000	0.0000;
	31764	32089	0.010853	0.067834	0.05385	248.05	0	0	0	0	1	0	0	-136.6800	4.6100	138.6300	1.9000	0.0000	0.0000	0.0000	0.0000;
	33777	31764	0.006178	0.030846	0.01849	241.76	0	0	0	0	1	0	0	-119.6800	10.4900	120.5400	-8.0900	0.0000	0.0000	0.0000	0.0000;
	31766	31767	0.000245	0.0011	0	0	0	0	0	0	1	0	0	17.1000	3.0500	-17.1000	-3.0500	0.0000	0.0000	0.0000	0.0000;
	31766	31768	0.004223	0.017845	0.01189	219.76	0	0	0	0	1	0	0	-62.9300	24.0100	63.1200	-24.4100	0.0000	0.0000	0.0000	0.0000;
	31766	33777	0.006957	0.044464	0.02256	206.49	0	0	0	0	1	0	0	45.8300	-27.0600	-45.6400	25.9600	0.0000	0.0000	0.0000	0.0000;
	32546	31769	0.003309	0.015886	0.00398	239.12	0	0	0	0	1	0	0	-101.3200	24.7300	101.6800	-23.4400	0.0000	0.0000	0.0000	0.0000;
	31770	31771	0.000273	0.001103	0	0	0	0	0	0	1	0	0	17.0000	3.6200	-17.0000	-3.6100	0.0000	0.0000	0.0000	0.0000;
	31770	32546	0.003613	0.018113	0.00553	237.91	0	0	0	0	1	0	0	-96.6400	26.6300	96.9900	-25.4100	0.0000	0.0000	0.0000	0.0000;
	32547	31770	0.00308	0.016023	0.00924	230.73	0	0	0	0	1	0	0	-79.4200	30.4300	79.6400	-30.2400	0.0000	0.0000	0.0000	0.0000;
	31784	31772	0.008454	0.040113	0.0183	244.75	0	0	0	0	1	0	0	130.2700	-23.8600	-128.8500	28.7000	0.0000	0.0000	0.0000	0.0000;
	31775	31773	0.001796	0.011552	0.00367	246.94	0	0	0	0	1	0	0	112.1600	9.5200	-111.9400	-8.5000	0.0000	0.0000	0.0000	0.0000;
	31784	31773	0.001987	0.012761	0.00953	205.21	0	0	0	0	1	0	0	-14.7900	7.2500	14.7900	-8.2000	0.0000	0.0000	0.0000	0.0000;
	31774	31777	0.000747	0.047882	0	615.22	0	0	1	0	1	0	0	251.7700	40.3100	-251.3100	-11.0100	0.0000	0.0000	0.0000	0.0000;
	31774	31778	0.000232	0.001089	0	0	0	0	0	0	1	0	0	31.8600	12.8900	-31.8500	-12.8800	0.0000	0.0000	0.0000	0.0000;
	31774	32480	0.001237	0.014808	0.19718	1275.54	0	0	0	0	1	0	0	-804.7300	58.5700	812.3300	11.2800	0.0000	0.0000	0.0000	0.0000;
	31775	31777	-0.000371	-0.023819	0	515.22	0	0	1	0	1	0	0	-251.5400	-25.5900	251.3100	11.0100	0.0000	0.0000	0.0000	0.0000;
	31776	31777	0.001923	0.123309	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31779	31782	-0.000252	-0.006831	0	132.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31779	31783	0.000288	0.001103	0	0	0	0	0	0	1	0	0	33.2200	7.8800	-33.2200	-7.8600	0.0000	0.0000	0.0000	0.0000;
	31779	31784	0.000298	0.001186	0	0	0	0	0	0	1	0	0	-33.2200	-7.8800	33.2200	7.8900	0.0000	0.0000	0.0000	0.0000;
	31780	31782	0.006906	0.186905	0	66.42	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31781	31782	0.006906	0.186905	0	66.42	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31785	31788	0.004433	0.147841	0	206.31	0	0	1	0	1	0	0	5.5700	10.6100	-5.5700	-10.4100	0.0000	0.0000	0.0000	0.0000;
	31785	31789	0.000274	0.001032	0	0	0	0	0	0	1	0	0	-5.5700	-10.6100	5.5700	10.6200	0.0000	0.0000	0.0000	0.0000;
	31786	31788	-0.000593	-0.019785	0	81.31	0	0	1	0	1	0	0	-5.5700	-10.4400	5.5700	10.4100	0.0000	0.0000	0.0000	0.0000;
	31787	31788	0.020668	0.689305	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31791	31790	0.005981	0.152412	0	73.38	0	0	1	0	1	0	0	4.7900	6.6500	-4.7800	-6.5500	0.0000	0.0000	0.0000	0.0000;
	31790	31792	0.000232	0.001177	0	0	0	0	0	0	1	0	0	4.7800	6.5500	-4.7800	-6.5500	0.0000	0.0000	0.0000	0.0000;
	31791	32276	0.006335	0.026535	0.00292	118.23	0	0	0	0	1	0	0	-13.5600	-8.7100	13.5700	8.4600	0.0000	0.0000	0.0000	0.0000;
	31792	31793	0.00299	0.021206	0.01044	223.72	0	0	0	0	1	0	0	77.1600	14.1100	-76.9800	-13.9400	0.0000	0.0000	0.0000	0.0000;
	31792	32284	0.00433	0.015628	0.005	229.61	0	0	0	0	1	0	0	-95.7800	-22.3600	96.1800	23.2800	0.0000	0.0000	0.0000	0.0000;
	31794	31793	0.003446	0.096542	0	100.54	0	0	1.03125	0	1	0	0	14.9300	-11.7900	-14.9200	12.1400	0.0000	0.0000	0.0000	0.0000;
	31793	31795	0.000223	0.001141	0	0	0	0	0	0	1	0	0	7.3000	3.5800	-7.3000	-3.5800	0.0000	0.0000	0.0000	0.0000;
	31796	31799	0.000137	0.004691	0	132.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31796	31800	0.00025	0.00112	0	0	0	0	0	0	1	0	0	23.2000	7.4600	-23.1900	-7.4500	0.0000	0.0000	0.0000	0.0000;
	31796	31801	0.000269	0.001073	0	0	0	0	0	0	1	0	0	-23.2000	-7.4600	23.2000	7.4600	0.0000	0.0000	0.0000	0.0000;
	31797	31799	0.003812	0.130382	0	66.35	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31798	31799	0.003812	0.130382	0	66.35	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31801	31803	0.004585	0.028992	0.02269	230.48	0	0	0	0	1	0	0	72.6100	-12.5800	-72.3600	11.9400	0.0000	0.0000	0.0000	0.0000;
	31802	31803	0.000265	0.001028	0	0	0	0	0	0	1	0	0	-23.1900	-9.1500	23.1900	9.1600	0.0000	0.0000	0.0000	0.0000;
	31804	31805	0.000244	0.001177	0	0	0	0	0	0	1	0	0	11.7500	1.3300	-11.7500	-1.3300	0.0000	0.0000	0.0000	0.0000;
	31806	31804	0.002752	0.018412	0.0101	226.67	0	0	0	0	1	0	0	-68.3600	-20.1900	68.4900	19.9700	0.0000	0.0000	0.0000	0.0000;
	31807	31812	0.003106	0.019542	0.00821	213.73	0	0	0	0	1	0	0	-66.3500	6.2300	66.4800	-6.2400	0.0000	0.0000	0.0000	0.0000;
	31816	31807	0.004264	0.026875	0.01363	189.39	0	0	0	0	1	0	0	-28.3900	12.9300	28.4300	-14.0800	0.0000	0.0000	0.0000	0.0000;
	31808	31813	0.002693	0.019077	0.01631	222.2	0	0	0	0	1	0	0	74.2500	-33.6600	-74.0800	33.1400	0.0000	0.0000	0.0000	0.0000;
	31815	31808	0.005718	0.029953	0.01857	235.09	0	0	0	0	1	0	0	112.8800	-22.5300	-112.1600	24.3600	0.0000	0.0000	0.0000	0.0000;
	31809	31810	0.000275	0.001115	0	0	0	0	0	0	1	0	0	37.9100	14.7400	-37.9100	-14.7200	0.0000	0.0000	0.0000	0.0000;
	31811	31812	0.000254	0.001122	0	0	0	0	0	0	1	0	0	-37.9100	-10.3400	37.9100	10.3600	0.0000	0.0000	0.0000	0.0000;
	31813	31814	0.000284	0.001014	0	0	0	0	0	0	1	0	0	37.9100	5.7600	-37.9100	-5.7500	0.0000	0.0000	0.0000	0.0000;
	31816	31818	0.002276	0.014774	0.01197	232.66	0	0	0	0	1	0	0	-82.8900	17.7800	83.0500	-18.0000	0.0000	0.0000	0.0000	0.0000;
	31817	32190	0.002426	0.015936	0.00889	174.61	0	0	0	0	1	0	0	-15.9500	1.0500	15.9600	-1.9500	0.0000	0.0000	0.0000	0.0000;
	31818	31921	0.004547	0.020383	0.06351	248.68	0	0	0	0	1	0	0	-129.0200	1.0800	129.7500	-4.4300	0.0000	0.0000	0.0000	0.0000;
	31819	31820	0.000299	0.001045	0	0	0	0	0	0	1	0	0	24.6300	8.0300	-24.6300	-8.0200	0.0000	0.0000	0.0000	0.0000;
	31819	31823	0.006807	0.028897	0.01304	194.23	0	0	0	0	1	0	0	-9.8800	-33.3500	9.9500	32.2900	0.0000	0.0000	0.0000	0.0000;
	31819	31838	0.003513	0.024229	0.01048	182.38	0	0	0	0	1	0	0	-14.7500	25.3300	14.7800	-26.2200	0.0000	0.0000	0.0000	0.0000;
	31836	31821	0.0056	0.027063	0.01387	252.59	0	0	0	0	1	0	0	156.3600	-4.7700	-155.0800	9.5000	0.0000	0.0000	0.0000	0.0000;
	31832	31822	0.006195	0.03589	0.0133	235.97	0	0	0	0	1	0	0	91.0600	-40.6000	-90.4800	42.5700	0.0000	0.0000	0.0000	0.0000;
	31822	31834	0.003964	0.022176	0.03492	228.16	0	0	0	0	1	0	0	68.3300	-45.4300	-68.0800	43.0400	0.0000	0.0000	0.0000	0.0000;
	31823	31824	0.000299	0.001169	0	0	0	0	0	0	1	0	0	22.1500	3.0100	-22.1500	-3.0000	0.0000	0.0000	0.0000	0.0000;
	31823	32344	0.003912	0.019378	0.03544	212.95	0	0	0	0	1	0	0	-37.5000	-36.4500	37.6000	33.0900	0.0000	0.0000	0.0000	0.0000;
	31825	31826	0.002493	0.015922	0.01841	240.95	0	0	0	0	1	0	0	103.9900	12.8100	-103.7300	-13.1200	0.0000	0.0000	0.0000	0.0000;
	31825	32344	0.006466	0.02091	0.01568	244.78	0	0	0	0	1	0	0	-116.5700	-14.9300	117.4100	15.9400	0.0000	0.0000	0.0000	0.0000;
	31826	31827	0.00025	0.001016	0	0	0	0	0	0	1	0	0	19.1200	7.1700	-19.1100	-7.1600	0.0000	0.0000	0.0000	0.0000;
	31828	31829	0.000294	0.001071	0	0	0	0	0	0	1	0	0	19.4500	10.6800	-19.4500	-10.6700	0.0000	0.0000	0.0000	0.0000;
	31831	31828	0.006182	0.037431	0.01875	220.88	0	0	0	0	1	0	0	69.0200	-10.4700	-68.7400	10.1800	0.0000	0.0000	0.0000	0.0000;
	31830	31831	0.000239	0.001191	0	0	0	0	0	0	1	0	0	-14.8100	-7.0800	14.8100	7.0900	0.0000	0.0000	0.0000	0.0000;
	31831	32414	0.00494	0.031299	0.02653	227.37	0	0	0	0	1	0	0	-83.8300	3.3800	84.1600	-4.1400	0.0000	0.0000	0.0000	0.0000;
	31832	31833	0.000241	0.001081	0	0	0	0	0	0	1	0	0	23.1500	5.0400	-23.1500	-5.0300	0.0000	0.0000	0.0000	0.0000;
	31889	31832	0.003924	0.021512	0.01226	242.42	0	0	0	0	1	0	0	114.7500	-33.9000	-114.2100	35.5600	0.0000	0.0000	0.0000	0.0000;
	31834	31835	0.00027	0.001051	0	0	0	0	0	0	1	0	0	43.0300	10.2400	-43.0200	-10.2200	0.0000	0.0000	0.0000	0.0000;
	32341	31836	0.005515	0.034009	0.01086	258.12	0	0	0	0	1	0	0	172.0100	4.9200	-170.5100	3.1700	0.0000	0.0000	0.0000	0.0000;
	31837	31838	0.000283	0.001157	0	0	0	0	0	0	1	0	0	-15.7500	-6.4100	15.7500	6.4100	0.0000	0.0000	0.0000	0.0000;
	31839	31840	0.000259	0.001166	0	0	0	0	0	0	1	0	0	7.0400	1.7700	-7.0400	-1.7700	0.0000	0.0000	0.0000	0.0000;
	31844	31839	0.006075	0.03877	0.01378	141.8	0	0	0	0	1	0	0	4.9200	0.0200	-4.9100	-1.4500	0.0000	0.0000	0.0000	0.0000;
	31841	31842	0.00027	0.001069	0	0	0	0	0	0	1	0	0	-22.3600	38.7500	22.3600	-38.7300	0.0000	0.0000	0.0000	0.0000;
	32334	31842	0.001124	0.012061	0.22953	1161.96	0	0	0	0	1	0	0	-303.0600	29.2000	304.0300	-43.7400	0.0000	0.0000	0.0000	0.0000;
	31843	32524	0.006412	0.031985	0.02101	170.13	0	0	0	0	1	0	0	8.0000	-0.6900	-8.0000	-1.4800	0.0000	0.0000	0.0000	0.0000;
	31844	32524	0.002609	0.019634	0.00928	197.11	0	0	0	0	1	0	0	-23.6000	-1.1700	23.6100	0.3100	0.0000	0.0000	0.0000	0.0000;
	31847	31845	0.005549	0.028597	0.0292	201.36	0	0	0	0	1	0	0	-27.1900	-12.0000	27.2300	9.1400	0.0000	0.0000	0.0000	0.0000;
	31846	31847	0.000292	0.00108	0	0	0	0	0	0	1	0	0	-18.8600	-3.7400	18.8600	3.7500	0.0000	0.0000	0.0000	0.0000;
	31848	31849	0.000288	0.001022	0	0	0	0	0	0	1	0	0	42.1700	5.6900	-42.1600	-5.6700	0.0000	0.0000	0.0000	0.0000;
	31848	31851	0.002452	0.013346	0.00446	210.76	0	0	0	0	1	0	0	44.4100	1.8500	-44.3700	-2.0900	0.0000	0.0000	0.0000	0.0000;
	31854	31848	0.00196	0.008684	0.00327	227.77	0	0	0	0	1	0	0	83.7000	8.6200	-83.5700	-8.4000	0.0000	0.0000	0.0000	0.0000;
	31857	31848	0.000958	0.008005	0.00391	177.33	0	0	0	0	1	0	0	3.0100	-1.2800	-3.0100	0.8600	0.0000	0.0000	0.0000	0.0000;
	31850	31851	0.000228	0.001017	0	0	0	0	0	0	1	0	0	-39.0800	-3.5300	39.0900	3.5400	0.0000	0.0000	0.0000	0.0000;
	31851	31854	0.002575	0.015366	0.00962	232.2	0	0	0	0	1	0	0	-86.0100	-9.8200	86.1800	9.8600	0.0000	0.0000	0.0000	0.0000;
	31851	31856	0.00269	0.015076	0.00526	189.5	0	0	0	0	1	0	0	-10.4700	5.4900	10.4800	-6.0300	0.0000	0.0000	0.0000	0.0000;
	31851	31862	0.004122	0.028171	0.0078	219.02	0	0	0	0	1	0	0	39.3200	5.7700	-39.2600	-6.1800	0.0000	0.0000	0.0000	0.0000;
	31851	32959	0.004839	0.022358	0.02363	222.2	0	0	0	0	1	0	0	62.4400	-2.8900	-62.2600	1.1700	0.0000	0.0000	0.0000	0.0000;
	31852	31857	0.003327	0.015525	0.01853	269.36	0	0	0	0	1	0	0	-155.8000	-22.3100	156.5800	23.9700	0.0000	0.0000	0.0000	0.0000;
	31852	31857	0.003327	0.015525	0.01853	269.36	0	0	0	0	1	0	0	-155.8000	-22.3100	156.5800	23.9700	0.0000	0.0000	0.0000	0.0000;
	31854	31853	0.000293	0.020031	0	569.2	0	0	1.0125	0	1	0	0	-253.3400	-40.4900	253.5200	53.0000	0.0000	0.0000	0.0000	0.0000;
	31854	31853	0.000293	0.020031	0	569.2	0	0	1.0125	0	1	0	0	-253.3400	-40.4900	253.5200	53.0000	0.0000	0.0000	0.0000	0.0000;
	31854	31853	0.000293	0.020031	0	569.2	0	0	1.0125	0	1	0	0	-253.3400	-40.4900	253.5200	53.0000	0.0000	0.0000	0.0000	0.0000;
	31853	31855	0.00027	0.001108	0	0	0	0	0	0	1	0	0	85.6800	27.0000	-85.6600	-26.9200	0.0000	0.0000	0.0000	0.0000;
	31853	32307	0.000659	0.009026	0.26003	1156.08	0	0	0	0	1	0	0	-242.6100	-2.5600	242.9700	-20.4200	0.0000	0.0000	0.0000	0.0000;
	31853	32521	0.002175	0.02599	0.52101	1249.36	0	0	0	0	1	0	0	-603.6300	71.7000	611.2100	-36.9900	0.0000	0.0000	0.0000	0.0000;
	31854	31856	0.002815	0.016286	0.00737	223.82	0	0	0	0	1	0	0	71.4600	14.1700	-71.3300	-14.1600	0.0000	0.0000	0.0000	0.0000;
	31854	31857	0.000672	0.004513	0.00248	277.61	0	0	0	0	1	0	0	156.3200	31.1000	-156.1600	-30.3000	0.0000	0.0000	0.0000	0.0000;
	31854	31857	0.000672	0.004513	0.00248	277.61	0	0	0	0	1	0	0	156.3200	31.1000	-156.1600	-30.3000	0.0000	0.0000	0.0000	0.0000;
	31854	31857	0.000672	0.004513	0.00248	277.61	0	0	0	0	1	0	0	156.3200	31.1000	-156.1600	-30.3000	0.0000	0.0000	0.0000	0.0000;
	31854	33919	0.009006	0.049066	0.03628	215.19	0	0	0	0	1	0	0	49.7000	-4.4700	-49.4900	1.6900	0.0000	0.0000	0.0000	0.0000;
	31856	31857	0.002682	0.016885	0.00537	196.46	0	0	0	0	1	0	0	-27.0500	-7.0700	27.0700	6.6100	0.0000	0.0000	0.0000	0.0000;
	31856	31859	0.001094	0.007669	0.00256	200.47	0	0	0	0	1	0	0	41.3300	1.0800	-41.3100	-1.2300	0.0000	0.0000	0.0000	0.0000;
	31857	31858	0.00026	0.001151	0	0	0	0	0	0	1	0	0	81.3400	32.2300	-81.3300	-32.1500	0.0000	0.0000	0.0000	0.0000;
	31857	31859	0.00326	0.017616	0.00709	205.53	0	0	0	0	1	0	0	43.9100	5.4100	-43.8500	-5.8500	0.0000	0.0000	0.0000	0.0000;
	31859	31860	0.003952	0.027815	0.08043	180.16	0	0	0	0	1	0	0	-7.9900	-3.7100	7.9900	-4.8800	0.0000	0.0000	0.0000	0.0000;
	31860	31861	0.000279	0.001082	0	0	0	0	0	0	1	0	0	13.1500	1.2000	-13.1500	-1.2000	0.0000	0.0000	0.0000	0.0000;
	32110	31860	0.003906	0.030629	0.0213	194.47	0	0	0	0	1	0	0	21.1600	-5.8200	-21.1400	3.6800	0.0000	0.0000	0.0000	0.0000;
	32961	31862	0.004346	0.025147	0.01174	230.36	0	0	0	0	1	0	0	-53.0800	7.4900	53.1900	-8.0600	0.0000	0.0000	0.0000	0.0000;
	31863	31864	0.002503	0.012253	0.00864	238.91	0	0	0	0	1	0	0	97.8000	-21.5200	-97.5600	21.8000	0.0000	0.0000	0.0000	0.0000;
	31866	31863	0.002674	0.018892	0.00727	251.95	0	0	0	0	1	0	0	-149.6900	7.4700	150.2700	-4.1200	0.0000	0.0000	0.0000	0.0000;
	31863	31871	0.003637	0.022883	0.03025	227.1	0	0	0	0	1	0	0	69.7600	-12.5900	-69.5800	10.5400	0.0000	0.0000	0.0000	0.0000;
	31864	31873	0.005823	0.023612	0.03445	234.28	0	0	0	0	1	0	0	81.8300	-25.0100	-81.4300	23.0600	0.0000	0.0000	0.0000	0.0000;
	31865	31866	0.000241	0.001197	0	0	0	0	0	0	1	0	0	-15.5400	-9.0800	15.5400	9.0800	0.0000	0.0000	0.0000	0.0000;
	31866	31896	0.002038	0.011218	0.0706	206.84	0	0	0	0	1	0	0	-23.8200	1.0800	23.8300	-8.3200	0.0000	0.0000	0.0000	0.0000;
	31867	31868	0.000212	0.001129	0	0	0	0	0	0	1	0	0	16.5300	6.8300	-16.5300	-6.8300	0.0000	0.0000	0.0000	0.0000;
	31874	31867	0.007067	0.040578	0.01895	244.75	0	0	0	0	1	0	0	115.9300	-47.1000	-114.8800	51.1000	0.0000	0.0000	0.0000	0.0000;
	31867	31944	0.007483	0.032325	0.0217	239.83	0	0	0	0	1	0	0	98.3500	2.1200	-97.6800	-1.5200	0.0000	0.0000	0.0000	0.0000;
	31869	31870	0.000242	0.001186	0	0	0	0	0	0	1	0	0	8.1700	0.5900	-8.1700	-0.5900	0.0000	0.0000	0.0000	0.0000;
	31869	31947	0.009414	0.044084	0.02786	211.77	0	0	0	0	1	0	0	27.6200	7.7300	-27.5400	-10.3600	0.0000	0.0000	0.0000	0.0000;
	31871	31872	0.000282	0.001108	0	0	0	0	0	0	1	0	0	9.2900	3.3300	-9.2900	-3.3300	0.0000	0.0000	0.0000	0.0000;
	31871	31873	0.004433	0.026918	0.01298	222.74	0	0	0	0	1	0	0	60.3000	-13.8800	-60.1300	13.5100	0.0000	0.0000	0.0000	0.0000;
	31873	31874	0.003949	0.021422	0.02689	248.05	0	0	0	0	1	0	0	127.6900	-41.7000	-127.0100	42.5600	0.0000	0.0000	0.0000	0.0000;
	31875	31876	0.004005	0.026419	0.0226	194.62	0	0	0	0	1	0	0	27.4100	-12.7600	-27.3800	10.5800	0.0000	0.0000	0.0000	0.0000;
	33169	31875	0.00253	0.015686	0.00498	203.94	0	0	0	0	1	0	0	36.5500	-12.6400	-36.5100	12.3400	0.0000	0.0000	0.0000	0.0000;
	31876	33172	0.007006	0.036445	0.0319	148.86	0	0	0	0	1	0	0	13.3200	-12.2500	-13.3000	8.9600	0.0000	0.0000	0.0000	0.0000;
	31879	31877	0.004035	0.024822	0.00704	221.13	0	0	0	0	1	0	0	-39.5700	20.9400	39.6500	-21.2200	0.0000	0.0000	0.0000	0.0000;
	31878	31879	0.000245	0.001071	0	0	0	0	0	0	1	0	0	-44.1600	31.0800	44.1700	-31.0500	0.0000	0.0000	0.0000	0.0000;
	31879	33172	0.00259	0.016653	0.00811	179.96	0	0	0	0	1	0	0	-4.5900	10.1200	4.6000	-10.9600	0.0000	0.0000	0.0000	0.0000;
	31880	31881	0.006161	0.034168	0.00966	198.34	0	0	0	0	1	0	0	23.3900	22.7000	-23.3300	-23.3900	0.0000	0.0000	0.0000	0.0000;
	31880	31882	0.00282	0.011617	0.00399	211.9	0	0	0	0	1	0	0	-46.4600	40.3200	46.5600	-40.3400	0.0000	0.0000	0.0000	0.0000;
	31883	31885	0.007871	0.027537	0.00447	215.07	0	0	0	0	1	0	0	-57.2100	-2.4500	57.4600	2.8600	0.0000	0.0000	0.0000	0.0000;
	31884	31885	0.000218	0.001177	0	0	0	0	0	0	1	0	0	-13.8400	-1.1300	13.8400	1.1300	0.0000	0.0000	0.0000	0.0000;
	31887	31888	0.000236	0.001182	0	0	0	0	0	0	1	0	0	8.7700	1.1600	-8.7600	-1.1600	0.0000	0.0000	0.0000	0.0000;
	31889	31890	0.005538	0.027933	0.02137	247.49	0	0	0	0	1	0	0	-132.1300	31.2200	133.1200	-28.5000	0.0000	0.0000	0.0000	0.0000;
	31891	31892	0.000296	0.001166	0	0	0	0	0	0	1	0	0	11.8400	3.8500	-11.8400	-3.8500	0.0000	0.0000	0.0000	0.0000;
	32414	31891	0.004471	0.024871	0.01872	219.06	0	0	0	0	1	0	0	-61.2300	9.7300	61.4000	-10.8300	0.0000	0.0000	0.0000	0.0000;
	32498	31891	0.00397	0.025838	0.0149	223.72	0	0	0	0	1	0	0	73.4400	-7.2700	-73.2400	6.9800	0.0000	0.0000	0.0000	0.0000;
	31893	31894	0.000203	0.001058	0	0	0	0	0	0	1	0	0	13.7400	1.9800	-13.7400	-1.9800	0.0000	0.0000	0.0000	0.0000;
	31896	31895	0.003944	0.030005	0.00763	220.04	0	0	0	0	1	0	0	-51.3100	2.0400	51.4100	-2.0700	0.0000	0.0000	0.0000	0.0000;
	31897	32144	0.00403	0.029782	0.04111	224.13	0	0	0	0	1	0	0	-73.0300	30.1500	73.2800	-32.6100	0.0000	0.0000	0.0000	0.0000;
	31897	32549	0.003669	0.019857	0.01898	212.81	0	0	0	0	1	0	0	53.3300	-39.1700	-53.1800	37.9900	0.0000	0.0000	0.0000	0.0000;
	31898	31899	0.000256	0.001041	0	0	0	0	0	0	1	0	0	15.4900	4.6000	-15.4900	-4.6000	0.0000	0.0000	0.0000	0.0000;
	31900	31898	0.004957	0.017305	0.00613	222.62	0	0	0	0	1	0	0	85.6100	20.1300	-85.2500	-19.5300	0.0000	0.0000	0.0000	0.0000;
	31912	31898	0.004698	0.023378	0.00781	211.28	0	0	0	0	1	0	0	-69.5300	-14.6200	69.7600	14.9300	0.0000	0.0000	0.0000	0.0000;
	31908	31900	0.003683	0.016602	0.00952	226.22	0	0	0	0	1	0	0	101.6000	-65.6700	-101.0900	66.9500	0.0000	0.0000	0.0000	0.0000;
	31902	31901	0.003015	0.014828	0.00271	204.45	0	0	0	0	1	0	0	50.2000	-13.4400	-50.1200	13.5300	0.0000	0.0000	0.0000	0.0000;
	31901	31903	0.00169	0.009335	0.01497	193.56	0	0	0	0	1	0	0	30.7000	-20.8500	-30.6800	19.3900	0.0000	0.0000	0.0000	0.0000;
	31902	32550	0.003807	0.020148	0.04651	226	0	0	0	0	1	0	0	71.5600	-9.6800	-71.3800	5.8000	0.0000	0.0000	0.0000	0.0000;
	31903	32549	0.002492	0.015213	0.01042	162.06	0	0	0	0	1	0	0	11.2600	-22.1700	-11.2500	21.1500	0.0000	0.0000	0.0000	0.0000;
	31904	31905	0.0002	0.001066	0	0	0	0	0	0	1	0	0	26.4100	8.7000	-26.4100	-8.7000	0.0000	0.0000	0.0000	0.0000;
	31904	32136	0.004074	0.022033	0.00604	188.33	0	0	0	0	1	0	0	21.1000	49.2500	-20.9900	-49.2900	0.0000	0.0000	0.0000	0.0000;
	32549	31904	0.001573	0.01063	0.00199	205.16	0	0	0	0	1	0	0	47.6000	-62.1200	-47.5100	62.5200	0.0000	0.0000	0.0000	0.0000;
	31908	31906	0.004857	0.025302	0.00961	214.24	0	0	0	0	1	0	0	-50.2000	23.4300	50.3400	-23.7000	0.0000	0.0000	0.0000	0.0000;
	31906	31909	0.001906	0.0105	0.00522	225.44	0	0	0	0	1	0	0	-75.3200	20.9400	75.4300	-20.8800	0.0000	0.0000	0.0000	0.0000;
	31907	31908	0.001191	0.007099	0.004	195.46	0	0	0	0	1	0	0	4.5100	-10.8400	-4.5000	10.4300	0.0000	0.0000	0.0000	0.0000;
	31907	33656	0.003846	0.025751	0.02325	157.38	0	0	0	0	1	0	0	-29.4900	7.0900	29.5200	-9.3100	0.0000	0.0000	0.0000	0.0000;
	31910	31912	0.003104	0.01219	0.00826	191.24	0	0	0	0	1	0	0	-35.0000	-6.0000	35.0400	5.2900	0.0000	0.0000	0.0000	0.0000;
	32144	31910	0.001649	0.009201	0.00649	163.62	0	0	0	0	1	0	0	-19.1700	-5.4500	19.1800	4.8200	0.0000	0.0000	0.0000	0.0000;
	31911	31912	0.000214	0.001044	0	0	0	0	0	0	1	0	0	-34.4900	-9.3100	34.4900	9.3300	0.0000	0.0000	0.0000	0.0000;
	31913	31914	0.000241	0.001091	0	0	0	0	0	0	1	0	0	14.6400	4.1500	-14.6400	-4.1500	0.0000	0.0000	0.0000	0.0000;
	31913	31917	0.001249	0.006453	0.05112	238.06	0	0	0	0	1	0	0	116.7500	-19.6400	-116.5800	15.2500	0.0000	0.0000	0.0000	0.0000;
	31918	31913	0.003919	0.027739	0.00614	234.6	0	0	0	0	1	0	0	123.9800	3.4700	-123.4000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31915	31916	0.000294	0.001179	0	0	0	0	0	0	1	0	0	24.2800	2.1900	-24.2800	-2.1800	0.0000	0.0000	0.0000	0.0000;
	31915	31931	0.002064	0.013529	0.02181	208.98	0	0	0	0	1	0	0	61.0500	-8.1500	-60.9700	6.3900	0.0000	0.0000	0.0000	0.0000;
	32222	31915	0.003216	0.022763	0.00729	223.96	0	0	0	0	1	0	0	85.5500	-5.1200	-85.3300	5.9700	0.0000	0.0000	0.0000	0.0000;
	31918	31924	0.004129	0.024561	0.01366	239.37	0	0	0	0	1	0	0	-137.7100	-7.3300	138.4700	10.3900	0.0000	0.0000	0.0000	0.0000;
	31922	31919	0.003746	0.01639	0.00638	269.81	0	0	0	0	1	0	0	-156.7200	10.7000	157.6100	-7.4600	0.0000	0.0000	0.0000	0.0000;
	31922	31919	0.003746	0.01639	0.00638	269.81	0	0	0	0	1	0	0	-156.7200	10.7000	157.6100	-7.4600	0.0000	0.0000	0.0000	0.0000;
	31924	31919	0.002886	0.014195	0.00487	278.54	0	0	0	0	1	0	0	156.7200	0.5300	-156.0400	2.2600	0.0000	0.0000	0.0000	0.0000;
	31924	31919	0.002886	0.014195	0.00487	278.54	0	0	0	0	1	0	0	156.7200	0.5300	-156.0400	2.2600	0.0000	0.0000	0.0000	0.0000;
	31924	31919	0.002886	0.014195	0.00487	278.54	0	0	0	0	1	0	0	156.7200	0.5300	-156.0400	2.2600	0.0000	0.0000	0.0000	0.0000;
	31919	32222	0.006306	0.034538	0.01503	239.93	0	0	0	0	1	0	0	113.1700	-8.9900	-112.4000	11.6700	0.0000	0.0000	0.0000	0.0000;
	31920	31921	0.000283	0.001115	0	0	0	0	0	0	1	0	0	-38.1500	-12.2400	38.1600	12.2600	0.0000	0.0000	0.0000	0.0000;
	31921	31924	0.004283	0.030519	0.00643	253.71	0	0	0	0	1	0	0	-162.7500	15.5700	163.8500	-8.4700	0.0000	0.0000	0.0000	0.0000;
	31921	32182	0.004717	0.026946	0.03801	211.22	0	0	0	0	1	0	0	46.4100	3.6500	-46.3100	-7.0600	0.0000	0.0000	0.0000	0.0000;
	31922	31934	0.002461	0.013804	0.03698	265.87	0	0	0	0	1	0	0	139.7700	-14.2100	-139.3000	12.9900	0.0000	0.0000	0.0000	0.0000;
	31922	31934	0.002461	0.013804	0.03698	265.87	0	0	0	0	1	0	0	139.7700	-14.2100	-139.3000	12.9900	0.0000	0.0000	0.0000	0.0000;
	31924	31923	0.000362	0.027934	0	566.7	0	0	1	0	1	0	0	-265.7300	-7.5800	265.9700	26.2900	0.0000	0.0000	0.0000	0.0000;
	31924	31923	0.000362	0.027934	0	566.7	0	0	1	0	1	0	0	-265.7300	-7.5800	265.9700	26.2900	0.0000	0.0000	0.0000	0.0000;
	31924	31923	0.000362	0.027934	0	566.7	0	0	1	0	1	0	0	-265.7300	-7.5800	265.9700	26.2900	0.0000	0.0000	0.0000	0.0000;
	31923	31925	0.00027	0.001157	0	0	0	0	0	0	1	0	0	46.7100	17.2200	-46.7100	-17.1900	0.0000	0.0000	0.0000	0.0000;
	32419	31923	0.000496	0.005787	0.15449	1099.52	0	0	0	0	1	0	0	182.3300	70.9400	-182.1400	-85.3800	0.0000	0.0000	0.0000	0.0000;
	31926	31937	0.002169	0.008823	0.00505	236.72	0	0	0	0	1	0	0	-123.4900	-38.7500	123.8300	39.6300	0.0000	0.0000	0.0000	0.0000;
	31938	31926	0.001188	0.008579	0.00507	224.95	0	0	0	0	1	0	0	-89.2100	-23.4200	89.3100	23.5900	0.0000	0.0000	0.0000	0.0000;
	31928	31927	0.001537	0.009146	0.00268	170.02	0	0	0	0	1	0	0	10.0200	-1.3200	-10.0200	1.0500	0.0000	0.0000	0.0000	0.0000;
	31929	31927	0.005966	0.026152	0.01371	179.74	0	0	0	0	1	0	0	20.6600	5.5600	-20.6300	-6.8600	0.0000	0.0000	0.0000	0.0000;
	31927	31934	0.002649	0.015878	0.01008	189.57	0	0	0	0	1	0	0	-6.7400	-7.4800	6.7500	6.4500	0.0000	0.0000	0.0000	0.0000;
	32222	31928	0.001847	0.01132	0.00634	210.68	0	0	0	0	1	0	0	58.0000	22.6700	-57.9300	-22.9000	0.0000	0.0000	0.0000	0.0000;
	31929	31938	0.001625	0.00989	0.00363	205.67	0	0	0	0	1	0	0	-54.8300	-14.5400	54.8800	14.4600	0.0000	0.0000	0.0000	0.0000;
	31931	31930	0.003771	0.020275	0.0085	231.31	0	0	0	0	1	0	0	88.5200	4.5300	-88.2400	-3.8700	0.0000	0.0000	0.0000	0.0000;
	31930	32107	0.00657	0.037179	0.02288	217.25	0	0	0	0	1	0	0	51.9900	-4.0300	-51.8200	2.6600	0.0000	0.0000	0.0000	0.0000;
	31931	31932	0.000265	0.001149	0	0	0	0	0	0	1	0	0	36.2400	13.8600	-36.2400	-13.8500	0.0000	0.0000	0.0000	0.0000;
	31931	31934	0.002758	0.018017	0.00375	258.2	0	0	0	0	1	0	0	-117.4200	22.6600	117.8100	-20.5600	0.0000	0.0000	0.0000	0.0000;
	31931	31934	0.002758	0.018017	0.00375	258.2	0	0	0	0	1	0	0	-117.4200	22.6600	117.8100	-20.5600	0.0000	0.0000	0.0000	0.0000;
	31931	31935	0.003845	0.020911	0.00525	229.49	0	0	0	0	1	0	0	103.1200	-59.5100	-102.5900	61.8100	0.0000	0.0000	0.0000	0.0000;
	31935	31933	0.002233	0.014558	0.00439	206.32	0	0	0	0	1	0	0	56.1800	-75.4900	-55.9900	76.2400	0.0000	0.0000	0.0000	0.0000;
	31936	31939	0.001643	0.009329	0.00783	261.24	0	0	0	0	1	0	0	-134.8400	-25.6200	135.1300	26.4300	0.0000	0.0000	0.0000	0.0000;
	31936	31939	0.001643	0.009329	0.00783	261.24	0	0	0	0	1	0	0	-134.8400	-25.6200	135.1300	26.4300	0.0000	0.0000	0.0000	0.0000;
	31937	31942	0.002446	0.016442	0.00763	256.06	0	0	0	0	1	0	0	-192.3300	-61.5400	193.2700	67.0300	0.0000	0.0000	0.0000	0.0000;
	31939	31940	0.000254	0.001199	0	0	0	0	0	0	1	0	0	34.3300	12.5700	-34.3300	-12.5600	0.0000	0.0000	0.0000	0.0000;
	31942	31939	0.002443	0.013507	0.00507	266.63	0	0	0	0	1	0	0	152.8400	35.2100	-152.2900	-32.7200	0.0000	0.0000	0.0000	0.0000;
	31942	31939	0.002443	0.013507	0.00507	266.63	0	0	0	0	1	0	0	152.8400	35.2100	-152.2900	-32.7200	0.0000	0.0000	0.0000	0.0000;
	31942	31941	0.000328	0.023049	0	633.55	0	0	1.025	0	1	0	0	-274.0500	-84.4100	274.3100	102.6500	0.0000	0.0000	0.0000	0.0000;
	31942	31941	0.000328	0.023049	0	633.55	0	0	1.025	0	1	0	0	-274.0500	-84.4100	274.3100	102.6500	0.0000	0.0000	0.0000	0.0000;
	31942	31941	0.000328	0.023049	0	633.55	0	0	1.025	0	1	0	0	-274.0500	-84.4100	274.3100	102.6500	0.0000	0.0000	0.0000	0.0000;
	31942	31941	0.000328	0.023049	0	633.55	0	0	1.025	0	1	0	0	-274.0500	-84.4100	274.3100	102.6500	0.0000	0.0000	0.0000	0.0000;
	31941	31943	0.000238	0.001187	0	0	0	0	0	0	1	0	0	34.3300	3.9900	-34.3300	-3.9700	0.0000	0.0000	0.0000	0.0000;
	31941	32419	0.000474	0.005451	0.31193	1278.43	0	0	0	0	1	0	0	-617.4400	103.4900	619.1700	-117.3000	0.0000	0.0000	0.0000	0.0000;
	31944	31945	0.006254	0.036527	0.02302	236.72	0	0	0	0	1	0	0	85.6300	0.3400	-85.1900	-0.2300	0.0000	0.0000	0.0000	0.0000;
	31945	31946	0.000244	0.001017	0	0	0	0	0	0	1	0	0	11.1400	3.4500	-11.1400	-3.4500	0.0000	0.0000	0.0000	0.0000;
	31945	33738	0.007433	0.03928	0.01028	233.05	0	0	0	0	1	0	0	69.7700	-4.4100	-69.4300	5.1700	0.0000	0.0000	0.0000	0.0000;
	31947	33736	0.004292	0.026939	0.00774	195.05	0	0	0	0	1	0	0	3.9200	8.7000	-3.9200	-9.4900	0.0000	0.0000	0.0000	0.0000;
	31948	33738	0.001566	0.006919	0.00504	187.79	0	0	0	0	1	0	0	-13.4000	-4.2400	13.4100	3.7300	0.0000	0.0000	0.0000	0.0000;
	33748	31948	0.008265	0.048119	0.00862	236.19	0	0	0	0	1	0	0	-64.0200	22.7800	64.3900	-21.5600	0.0000	0.0000	0.0000	0.0000;
	31949	31950	0.000228	0.001059	0	0	0	0	0	0	1	0	0	18.4000	8.8300	-18.4000	-8.8200	0.0000	0.0000	0.0000	0.0000;
	31954	31949	0.010477	0.078794	0.0165	234.82	0	0	0	0	1	0	0	-53.1300	13.2300	53.4200	-12.8200	0.0000	0.0000	0.0000	0.0000;
	31951	31955	0.001675	0.010587	0.01531	185.84	0	0	0	0	1	0	0	20.2100	-24.6100	-20.1900	23.1000	0.0000	0.0000	0.0000	0.0000;
	31952	31953	0.000286	0.001007	0	0	0	0	0	0	1	0	0	-18.2100	-4.2800	18.2100	4.2800	0.0000	0.0000	0.0000	0.0000;
	31953	31954	0.003898	0.016566	0.00954	226.91	0	0	0	0	1	0	0	-34.7600	-57.0000	34.9200	56.6600	0.0000	0.0000	0.0000	0.0000;
	31953	31955	0.003276	0.01487	0.00336	225.22	0	0	0	0	1	0	0	46.7000	21.9400	-46.6200	-21.9200	0.0000	0.0000	0.0000	0.0000;
	31955	31956	0.000222	0.001025	0	0	0	0	0	0	1	0	0	18.2100	5.5500	-18.2100	-5.5500	0.0000	0.0000	0.0000	0.0000;
	31957	31958	0.000216	0.00107	0	0	0	0	0	0	1	0	0	-18.5700	-7.2500	18.5700	7.2500	0.0000	0.0000	0.0000	0.0000;
	31958	31961	0.002426	0.013212	0.00482	242.62	0	0	0	0	1	0	0	-120.2900	5.5300	120.6300	-4.1400	0.0000	0.0000	0.0000	0.0000;
	31959	31961	0.002715	0.013045	0.00466	208.57	0	0	0	0	1	0	0	-34.6100	19.1900	34.6500	-19.4700	0.0000	0.0000	0.0000	0.0000;
	32149	31959	0.003323	0.017696	0.01054	147.19	0	0	0	0	1	0	0	-0.1600	24.6700	0.1800	-25.6500	0.0000	0.0000	0.0000	0.0000;
	31960	31963	0.000263	0.01668	0	642.87	0	0	1	0	1	0	0	468.6000	108.2800	-468.0400	-72.3100	0.0000	0.0000	0.0000	0.0000;
	31960	31964	0.000239	0.001161	0	0	0	0	0	0	1	0	0	46.6900	16.2200	-46.6900	-16.2000	0.0000	0.0000	0.0000	0.0000;
	32082	31960	0.000607	0.007761	0.15013	1228.4	0	0	0	0	1	0	0	296.9000	0.8200	-296.4000	-10.6100	0.0000	0.0000	0.0000	0.0000;
	31960	32231	0.001313	0.01656	0.26243	1068.27	0	0	0	0	1	0	0	85.8600	-24.2500	-85.7700	-2.7700	0.0000	0.0000	0.0000	0.0000;
	31960	58982	0.001441	0.018856	0.45852	1036.01	0	0	0	0	1	0	0	-0.3600	-22.6400	0.3600	-26.5400	0.0000	0.0000	0.0000	0.0000;
	59705	31960	0.0009	0.012	0.303	1110	0	0	0	0	1	0	0	305.2200	-83.0400	-304.3900	61.7500	0.0000	0.0000	0.0000	0.0000;
	31961	31963	0.000217	0.013726	0	542.87	0	0	1	0	1	0	0	-467.5700	-42.7200	468.0400	72.3100	0.0000	0.0000	0.0000	0.0000;
	32156	31961	0.005058	0.032477	0.01747	223.1	0	0	0	0	1	0	0	-67.3700	-61.2100	67.8000	62.1900	0.0000	0.0000	0.0000	0.0000;
	31962	31963	0.002599	0.164554	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31965	31974	0.001627	0.007364	0.00234	206.56	0	0	0	0	1	0	0	-18.0900	87.6200	18.2200	-87.2800	0.0000	0.0000	0.0000	0.0000;
	31965	32012	0.002205	0.014533	0.02578	221.98	0	0	0	0	1	0	0	-53.6500	72.5100	53.8300	-73.9100	0.0000	0.0000	0.0000	0.0000;
	32079	31965	0.00125	0.007975	0.0081	215.54	0	0	0	0	1	0	0	-33.8900	174.0500	34.2600	-172.4600	0.0000	0.0000	0.0000	0.0000;
	31966	31967	0.000228	0.001041	0	0	0	0	0	0	1	0	0	-37.4800	-8.4300	37.4800	8.4400	0.0000	0.0000	0.0000	0.0000;
	32079	31967	0.002272	0.014656	0.00617	222.04	0	0	0	0	1	0	0	-67.7800	61.3600	67.9600	-60.8200	0.0000	0.0000	0.0000	0.0000;
	32079	31968	0.001291	0.006463	0.00584	300	0	0	0	0	1	0	0	-12.0900	-202.0900	12.6000	204.0100	0.0000	0.0000	0.0000	0.0000;
	32080	31968	0.002248	0.016591	0.01416	215.57	0	0	0	0	1	0	0	45.4100	-144.9300	-44.9100	147.1700	0.0000	0.0000	0.0000	0.0000;
	31968	32081	0.0034	0.015002	0.00787	213.29	0	0	0	0	1	0	0	-41.6600	89.5600	41.9700	-89.0100	0.0000	0.0000	0.0000	0.0000;
	31969	31970	0.00024	0.001181	0	0	0	0	0	0	1	0	0	-45.4600	-11.2700	45.4700	11.3000	0.0000	0.0000	0.0000	0.0000;
	31971	31970	0.002171	0.009931	0.00901	235.75	0	0	0	0	1	0	0	93.0400	-75.3200	-92.7400	75.7700	0.0000	0.0000	0.0000	0.0000;
	32083	31971	0.003393	0.017688	0.01594	243.76	0	0	0	0	1	0	0	124.2000	-65.0700	-123.5400	66.8700	0.0000	0.0000	0.0000	0.0000;
	31972	31973	0.000274	0.001065	0	0	0	0	0	0	1	0	0	-30.5000	85.3400	30.5200	-85.2500	0.0000	0.0000	0.0000	0.0000;
	31973	31975	0.002886	0.016311	0.01532	205.51	0	0	0	0	1	0	0	-32.7800	67.5800	32.9300	-68.3300	0.0000	0.0000	0.0000	0.0000;
	31974	31976	0.001959	0.012461	0.00414	232.44	0	0	0	0	1	0	0	-68.2700	78.2700	68.4800	-77.3300	0.0000	0.0000	0.0000	0.0000;
	31975	32079	0.002355	0.012403	0.00232	223.51	0	0	0	0	1	0	0	-63.4300	55.7300	63.5900	-55.1400	0.0000	0.0000	0.0000	0.0000;
	31976	31977	0.000207	0.001013	0	0	0	0	0	0	1	0	0	20.9200	8.8900	-20.9200	-8.8900	0.0000	0.0000	0.0000	0.0000;
	32034	31976	0.001809	0.009897	0.00856	241.82	0	0	0	0	1	0	0	89.6300	-68.0000	-89.4000	68.4400	0.0000	0.0000	0.0000	0.0000;
	32034	31978	0.00233	0.013886	0.0037	223.71	0	0	0	0	1	0	0	-46.0600	14.8500	46.1200	-14.8700	0.0000	0.0000	0.0000	0.0000;
	31978	32058	0.002654	0.015239	0.00712	261.16	0	0	0	0	1	0	0	-103.5900	33.7700	103.9100	-32.6000	0.0000	0.0000	0.0000	0.0000;
	31978	32058	0.002654	0.015239	0.00712	261.16	0	0	0	0	1	0	0	-103.5900	33.7700	103.9100	-32.6000	0.0000	0.0000	0.0000	0.0000;
	31980	31979	0.005721	0.158531	0	96.32	0	0	1.1	0	1	0	0	28.1000	-4.8200	-28.0500	6.2700	0.0000	0.0000	0.0000	0.0000;
	31980	31979	0.005721	0.158531	0	96.32	0	0	1.1	0	1	0	0	28.1000	-4.8200	-28.0500	6.2700	0.0000	0.0000	0.0000	0.0000;
	31980	31979	0.005721	0.158531	0	96.32	0	0	1.1	0	1	0	0	28.1000	-4.8200	-28.0500	6.2700	0.0000	0.0000	0.0000	0.0000;
	31979	31981	0.00028	0.001084	0	0	0	0	0	0	1	0	0	84.1600	-18.8100	-84.1300	18.9000	0.0000	0.0000	0.0000	0.0000;
	31995	31980	0.004479	0.015837	0.00691	192.25	0	0	0	0	1	0	0	-100.8600	42.5700	101.3600	-41.5500	0.0000	0.0000	0.0000	0.0000;
	31980	58963	0.004533	0.024452	0.08211	178.12	0	0	0	0	1	0	0	-66.7100	13.0700	66.9100	-20.7900	0.0000	0.0000	0.0000	0.0000;
	31980	58971	0.007596	0.028902	0.00754	117.39	0	0	0	0	1	0	0	-5.0300	8.1900	5.0400	-8.9700	0.0000	0.0000	0.0000	0.0000;
	31980	58977	0.006988	0.028577	0.0293	205.71	0	0	0	0	1	0	0	-128.0600	25.6500	129.1800	-24.2400	0.0000	0.0000	0.0000	0.0000;
	32066	31981	0.00387	0.019706	0.00829	237.97	0	0	0	0	1	0	0	-83.8200	19.7700	84.1300	-18.9000	0.0000	0.0000	0.0000	0.0000;
	31983	31982	0.003631	0.109146	0	98.25	0	0	1.1	0	1	0	0	44.7600	-45.2800	-44.6000	50.2200	0.0000	0.0000	0.0000	0.0000;
	31983	31982	0.003631	0.109146	0	98.25	0	0	1.1	0	1	0	0	44.7600	-45.2800	-44.6000	50.2200	0.0000	0.0000	0.0000	0.0000;
	31983	31982	0.003631	0.109146	0	98.25	0	0	1.1	0	1	0	0	44.7600	-45.2800	-44.6000	50.2200	0.0000	0.0000	0.0000	0.0000;
	31982	31984	0.000252	0.001093	0	0	0	0	0	0	1	0	0	133.7900	-150.6700	-133.6900	151.1200	0.0000	0.0000	0.0000	0.0000;
	31983	32040	0.004581	0.021168	0.00522	145.52	0	0	0	0	1	0	0	-79.5600	32.3900	79.8800	-31.5000	0.0000	0.0000	0.0000	0.0000;
	31983	32040	0.004581	0.021168	0.00522	145.52	0	0	0	0	1	0	0	-79.5600	32.3900	79.8800	-31.5000	0.0000	0.0000	0.0000	0.0000;
	31984	32016	0.00257	0.015294	0.00581	272.72	0	0	0	0	1	0	0	174.6700	15.4100	-173.8800	-11.2800	0.0000	0.0000	0.0000	0.0000;
	31984	32016	0.00257	0.015294	0.00581	272.72	0	0	0	0	1	0	0	174.6700	15.4100	-173.8800	-11.2800	0.0000	0.0000	0.0000	0.0000;
	31984	32025	0.002661	0.013335	0.00902	269.84	0	0	0	0	1	0	0	162.4700	3.7700	-161.7700	-1.1400	0.0000	0.0000	0.0000	0.0000;
	31984	32025	0.002661	0.013335	0.00902	269.84	0	0	0	0	1	0	0	162.4700	3.7700	-161.7700	-1.1400	0.0000	0.0000	0.0000	0.0000;
	31984	32037	0.002559	0.012746	0.00477	282.13	0	0	0	0	1	0	0	-180.2000	-63.1600	181.1300	67.3300	0.0000	0.0000	0.0000	0.0000;
	31984	32037	0.002559	0.012746	0.00477	282.13	0	0	0	0	1	0	0	-180.2000	-63.1600	181.1300	67.3300	0.0000	0.0000	0.0000	0.0000;
	31984	32037	0.002559	0.012746	0.00477	282.13	0	0	0	0	1	0	0	-180.2000	-63.1600	181.1300	67.3300	0.0000	0.0000	0.0000	0.0000;
	31985	31986	0.000287	0.00101	0	0	0	0	0	0	1	0	0	35.7700	9.5200	-35.7600	-9.5000	0.0000	0.0000	0.0000	0.0000;
	31985	31989	0.002013	0.007793	0.00454	196.99	0	0	0	0	1	0	0	17.1300	11.8900	-17.1200	-12.3000	0.0000	0.0000	0.0000	0.0000;
	31985	32068	0.001542	0.008923	0.00548	222.09	0	0	0	0	1	0	0	-52.9000	-21.4100	52.9500	21.1600	0.0000	0.0000	0.0000	0.0000;
	31988	31987	0.005319	0.153053	0	79.23	0	0	1.06875	0	1	0	0	19.5300	-11.5300	-19.5000	12.3600	0.0000	0.0000	0.0000	0.0000;
	31987	31989	0.000218	0.001135	0	0	0	0	0	0	1	0	0	19.5000	-12.3600	-19.5000	12.3700	0.0000	0.0000	0.0000	0.0000;
	31988	31995	0.00433	0.018596	0.00432	163.95	0	0	0	0	1	0	0	-43.2200	2.8300	43.2900	-2.9700	0.0000	0.0000	0.0000	0.0000;
	31989	31996	0.001324	0.009143	0.00856	226.47	0	0	0	0	1	0	0	-61.7100	51.4300	61.8000	-51.6500	0.0000	0.0000	0.0000	0.0000;
	32070	31989	0.002667	0.016348	0.00376	241.78	0	0	0	0	1	0	0	-98.0000	53.1900	98.3300	-51.5000	0.0000	0.0000	0.0000	0.0000;
	31990	31991	0.000277	0.001004	0	0	0	0	0	0	1	0	0	23.6800	4.7400	-23.6800	-4.7400	0.0000	0.0000	0.0000	0.0000;
	31990	32025	0.003486	0.017341	0.005	243.54	0	0	0	0	1	0	0	-113.9700	13.1300	114.4300	-11.3000	0.0000	0.0000	0.0000	0.0000;
	31990	32070	0.002541	0.017818	0.01087	237.76	0	0	0	0	1	0	0	90.2800	-17.8700	-90.0700	18.3300	0.0000	0.0000	0.0000	0.0000;
	31992	31993	0.00027	0.001191	0	0	0	0	0	0	1	0	0	-62.2900	-16.3500	62.3000	16.4000	0.0000	0.0000	0.0000	0.0000;
	31993	32057	0.002675	0.018631	0.00666	239.52	0	0	0	0	1	0	0	92.4400	-46.1700	-92.1500	47.5300	0.0000	0.0000	0.0000	0.0000;
	32068	31993	0.001656	0.007811	0.0083	254.6	0	0	0	0	1	0	0	155.1600	-28.6000	-154.7400	29.7600	0.0000	0.0000	0.0000	0.0000;
	31995	31994	0.003873	0.095497	0	91.21	0	0	1.08125	0	1	0	0	30.9700	-24.1900	-30.9100	25.7900	0.0000	0.0000	0.0000	0.0000;
	31995	31994	0.003873	0.095497	0	91.21	0	0	1.08125	0	1	0	0	30.9700	-24.1900	-30.9100	25.7900	0.0000	0.0000	0.0000	0.0000;
	31994	31996	0.000222	0.001151	0	0	0	0	0	0	1	0	0	61.8100	-51.5700	-61.8000	51.6500	0.0000	0.0000	0.0000	0.0000;
	58989	31995	0.0019	0.010405	0.00177	146.61	0	0	0	0	1	0	0	19.7800	-8.2900	-19.7700	8.1500	0.0000	0.0000	0.0000	0.0000;
	31997	31998	0.000248	0.001107	0	0	0	0	0	0	1	0	0	32.4300	8.0200	-32.4300	-8.0100	0.0000	0.0000	0.0000	0.0000;
	31997	32005	0.003463	0.018525	0.00592	243.98	0	0	0	0	1	0	0	-112.4200	-10.7100	112.8400	12.3200	0.0000	0.0000	0.0000	0.0000;
	31997	32006	0.003476	0.021644	0.00594	209.29	0	0	0	0	1	0	0	-34.9400	-15.1200	34.9900	14.7900	0.0000	0.0000	0.0000	0.0000;
	32010	31997	0.003848	0.01905	0.00751	198.19	0	0	0	0	1	0	0	-19.7300	-7.6500	19.7500	6.9400	0.0000	0.0000	0.0000	0.0000;
	32037	31997	0.003507	0.018275	0.0049	251.31	0	0	0	0	1	0	0	-144.9100	-51.5700	145.7200	55.2800	0.0000	0.0000	0.0000	0.0000;
	31997	32238	0.005021	0.027309	0.00753	194.84	0	0	0	0	1	0	0	9.1600	-14.9900	-9.1400	14.2700	0.0000	0.0000	0.0000	0.0000;
	32441	31997	0.004098	0.021477	0.00497	217.21	0	0	0	0	1	0	0	47.5700	17.8600	-47.4700	-17.8600	0.0000	0.0000	0.0000	0.0000;
	31997	32512	0.002802	0.016072	0.00881	186.64	0	0	0	0	1	0	0	-12.2200	-11.5600	12.2200	10.6700	0.0000	0.0000	0.0000	0.0000;
	32000	31999	0.000508	0.024534	0	473.95	0	0	1	0	1	0	0	-204.2700	0.9000	204.4700	8.7000	0.0000	0.0000	0.0000	0.0000;
	31999	32004	0.000209	0.001161	0	0	0	0	0	0	1	0	0	32.4300	8.3500	-32.4300	-8.3400	0.0000	0.0000	0.0000	0.0000;
	58982	31999	0.000501	0.00657	0.12626	1149.62	0	0	0	0	1	0	0	-193.1900	16.8700	193.3600	-28.0800	0.0000	0.0000	0.0000	0.0000;
	31999	59273	0.001792	0.023177	0.35788	1180.79	0	0	0	0	1	0	0	-325.5800	-8.5700	327.3500	-7.0200	0.0000	0.0000	0.0000	0.0000;
	32000	32003	0.016897	0.492085	0	220.68	0	0	1	0	1	0	0	16.5000	-3.7000	-16.4600	5.0200	0.0000	0.0000	0.0000	0.0000;
	32000	32005	0.00024	0.001106	0	0	0	0	0	0	1	0	0	187.7700	2.8000	-187.6900	-2.4400	0.0000	0.0000	0.0000	0.0000;
	32001	32003	-0.010101	-0.294176	0	70.68	0	0	1	0	1	0	0	-16.4900	4.2300	16.4600	-5.0200	0.0000	0.0000	0.0000	0.0000;
	32002	32003	0.038901	1.132907	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32005	32441	0.002213	0.014489	0.01083	231.23	0	0	0	0	1	0	0	74.8500	-9.8900	-74.7300	9.5000	0.0000	0.0000	0.0000	0.0000;
	32006	32007	0.000257	0.001056	0	0	0	0	0	0	1	0	0	64.8700	16.7500	-64.8600	-16.7100	0.0000	0.0000	0.0000	0.0000;
	32006	32010	0.002133	0.012423	0.01023	237.25	0	0	0	0	1	0	0	91.2800	37.5100	-91.0900	-37.4500	0.0000	0.0000	0.0000	0.0000;
	32006	32441	0.000351	0.001918	0.00103	264.92	0	0	0	0	1	0	0	-134.7600	-44.6200	134.8200	44.8800	0.0000	0.0000	0.0000	0.0000;
	32006	32441	0.000351	0.001918	0.00103	264.92	0	0	0	0	1	0	0	-134.7600	-44.6200	134.8200	44.8800	0.0000	0.0000	0.0000	0.0000;
	32512	32006	0.001121	0.007184	0.00254	234.96	0	0	0	0	1	0	0	-78.3000	-20.0300	78.3700	20.2000	0.0000	0.0000	0.0000	0.0000;
	32009	32008	0.002281	0.080191	0	72.45	0	0	1.025	0	1	0	0	-18.3900	-12.1600	18.4000	12.5400	0.0000	0.0000	0.0000	0.0000;
	32008	32010	0.000275	0.001168	0	0	0	0	0	0	1	0	0	-18.4000	-12.5400	18.4000	12.5400	0.0000	0.0000	0.0000	0.0000;
	58966	32009	0.005441	0.026679	0.08576	168.65	0	0	0	0	1	0	0	45.5400	-25.0600	-45.4100	16.4300	0.0000	0.0000	0.0000	0.0000;
	58984	32009	0.002361	0.007893	0.00362	156.2	0	0	0	0	1	0	0	-31.3400	9.3200	31.3700	-9.6300	0.0000	0.0000	0.0000	0.0000;
	32037	32010	0.002061	0.014246	0.0053	253.47	0	0	0	0	1	0	0	-158.1300	-64.5500	158.7200	68.0600	0.0000	0.0000	0.0000	0.0000;
	32010	32512	0.001805	0.008705	0.00674	225.78	0	0	0	0	1	0	0	-66.3000	-35.5100	66.3900	35.2600	0.0000	0.0000	0.0000	0.0000;
	32036	32011	0.001708	0.009409	0.00308	248.01	0	0	0	0	1	0	0	-126.8900	31.2500	127.1900	-29.9000	0.0000	0.0000	0.0000	0.0000;
	32011	32054	0.003429	0.014387	0.00425	262.54	0	0	0	0	1	0	0	-120.4000	17.4200	120.9200	-15.6400	0.0000	0.0000	0.0000	0.0000;
	32011	32054	0.003429	0.014387	0.00425	262.54	0	0	0	0	1	0	0	-120.4000	17.4200	120.9200	-15.6400	0.0000	0.0000	0.0000	0.0000;
	32072	32011	0.003222	0.015584	0.00465	204.92	0	0	0	0	1	0	0	-20.5400	43.0900	20.6100	-43.1800	0.0000	0.0000	0.0000	0.0000;
	32012	32013	0.00028	0.00102	0	0	0	0	0	0	1	0	0	36.3200	2.7900	-36.3200	-2.7800	0.0000	0.0000	0.0000	0.0000;
	32065	32012	0.000863	0.005451	0.00356	236.71	0	0	0	0	1	0	0	90.2700	-70.7500	-90.1500	71.1200	0.0000	0.0000	0.0000	0.0000;
	32014	32015	0.000231	0.001192	0	0	0	0	0	0	1	0	0	54.4100	8.0400	-54.4000	-8.0000	0.0000	0.0000	0.0000	0.0000;
	32014	32074	0.00458	0.023579	0.01612	248.74	0	0	0	0	1	0	0	-133.1800	70.9700	134.2000	-67.3400	0.0000	0.0000	0.0000	0.0000;
	32081	32014	0.00248	0.014306	0.00808	230.79	0	0	0	0	1	0	0	-78.4700	79.8900	78.7700	-79.0000	0.0000	0.0000	0.0000	0.0000;
	32016	32019	0.001341	0.037811	0	146.26	0	0	1	0	1	0	0	-72.5500	-22.5600	72.6300	24.7700	0.0000	0.0000	0.0000	0.0000;
	32016	32020	0.000226	0.001169	0	0	0	0	0	0	1	0	0	15.2000	5.5500	-15.2000	-5.5500	0.0000	0.0000	0.0000	0.0000;
	32016	32047	0.001403	0.009843	0.01026	220.32	0	0	0	0	1	0	0	-43.4500	26.9600	43.4900	-27.7000	0.0000	0.0000	0.0000	0.0000;
	32054	32016	0.002524	0.012493	0.00405	274.96	0	0	0	0	1	0	0	-180.2400	-5.2700	181.0900	9.0500	0.0000	0.0000	0.0000	0.0000;
	32054	32016	0.002524	0.012493	0.00405	274.96	0	0	0	0	1	0	0	-180.2400	-5.2700	181.0900	9.0500	0.0000	0.0000	0.0000	0.0000;
	32068	32016	0.001815	0.010184	0.00374	235.8	0	0	0	0	1	0	0	-86.2400	5.8900	86.3800	-5.4800	0.0000	0.0000	0.0000	0.0000;
	32017	32019	0.002871	0.080936	0	96.26	0	0	1	0	1	0	0	72.7900	29.5100	-72.6300	-24.7700	0.0000	0.0000	0.0000	0.0000;
	32018	32019	0.026137	0.736901	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32021	32024	0.000127	0.003706	0	132.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32021	32025	0.000245	0.001072	0	0	0	0	0	0	1	0	0	-31.9200	-4.8800	31.9200	4.8900	0.0000	0.0000	0.0000	0.0000;
	32021	32026	0.000242	0.001146	0	0	0	0	0	0	1	0	0	31.9200	4.8800	-31.9100	-4.8700	0.0000	0.0000	0.0000	0.0000;
	32022	32024	0.008098	0.235398	0	66.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32023	32024	0.008098	0.235398	0	66.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32025	32068	0.001286	0.007786	0.00239	256.74	0	0	0	0	1	0	0	177.1800	8.7000	-176.7800	-6.4500	0.0000	0.0000	0.0000	0.0000;
	32027	32028	0.000282	0.00108	0	0	0	0	0	0	1	0	0	-23.4100	-2.6400	23.4100	2.6500	0.0000	0.0000	0.0000	0.0000;
	32042	32028	0.001376	0.007921	0.01452	243.15	0	0	0	0	1	0	0	113.6000	16.8700	-113.4100	-17.1700	0.0000	0.0000	0.0000	0.0000;
	32050	32028	0.001617	0.009365	0.00399	238.57	0	0	0	0	1	0	0	-94.2500	-8.5900	94.4100	9.1000	0.0000	0.0000	0.0000	0.0000;
	32028	32051	0.001812	0.010336	0.00384	173.49	0	0	0	0	1	0	0	-4.4000	5.4300	4.4000	-5.7900	0.0000	0.0000	0.0000	0.0000;
	32029	32032	0.00056	0.015502	0	132.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32029	32033	0.00025	0.001174	0	0	0	0	0	0	1	0	0	34.0500	14.1700	-34.0400	-14.1500	0.0000	0.0000	0.0000	0.0000;
	32029	32034	0.000246	0.001017	0	0	0	0	0	0	1	0	0	-48.0400	-16.7700	48.0500	16.8000	0.0000	0.0000	0.0000	0.0000;
	32030	32032	0.005823	0.161144	0	66.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32031	32032	0.005823	0.161144	0	66.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32034	32061	0.002446	0.010244	0.05278	230.4	0	0	0	0	1	0	0	76.9800	-26.6800	-76.8200	22.2100	0.0000	0.0000	0.0000	0.0000;
	32034	32063	0.001712	0.011131	0.00363	255.4	0	0	0	0	1	0	0	-168.6000	63.0400	169.1700	-59.6900	0.0000	0.0000	0.0000	0.0000;
	32047	32035	0.002815	0.015079	0.01575	258.51	0	0	0	0	1	0	0	189.6100	5.3600	-188.5800	-1.3600	0.0000	0.0000	0.0000	0.0000;
	32055	32035	0.004027	0.022794	0.0083	249.51	0	0	0	0	1	0	0	137.5900	-4.7900	-136.8100	8.4000	0.0000	0.0000	0.0000	0.0000;
	32063	32035	0.001433	0.006835	0.00292	263.12	0	0	0	0	1	0	0	-127.4600	11.9800	127.7100	-11.1100	0.0000	0.0000	0.0000	0.0000;
	32063	32035	0.001433	0.006835	0.00292	263.12	0	0	0	0	1	0	0	-127.4600	11.9800	127.7100	-11.1100	0.0000	0.0000	0.0000	0.0000;
	32048	32036	0.001188	0.00651	0.00443	238.18	0	0	0	0	1	0	0	-92.7300	38.1100	92.8500	-37.8700	0.0000	0.0000	0.0000	0.0000;
	32037	32038	0.000267	0.001127	0	0	0	0	0	0	1	0	0	72.9800	52.2100	-72.9600	-52.1200	0.0000	0.0000	0.0000	0.0000;
	32039	32037	0.003886	0.016899	0.00999	265.9	0	0	0	0	1	0	0	-153.3100	-72.9300	154.4400	76.8500	0.0000	0.0000	0.0000	0.0000;
	32039	32037	0.003886	0.016899	0.00999	265.9	0	0	0	0	1	0	0	-153.3100	-72.9300	154.4400	76.8500	0.0000	0.0000	0.0000	0.0000;
	32037	32238	0.002538	0.013945	0.01584	267.35	0	0	0	0	1	0	0	-172.5300	-98.5600	173.5100	102.2600	0.0000	0.0000	0.0000	0.0000;
	32037	32238	0.002538	0.013945	0.01584	267.35	0	0	0	0	1	0	0	-172.5300	-98.5600	173.5100	102.2600	0.0000	0.0000	0.0000	0.0000;
	32037	32441	0.005634	0.025448	0.00987	251.6	0	0	0	0	1	0	0	-144.4300	-46.6600	145.6900	51.3400	0.0000	0.0000	0.0000	0.0000;
	32037	32512	0.004741	0.021556	0.01083	248.52	0	0	0	0	1	0	0	-132.7200	-47.9900	133.6400	51.0400	0.0000	0.0000	0.0000	0.0000;
	32040	32039	0.00407	0.12726	0	101.37	0	0	1.06875	0	1	0	0	55.6400	-17.0100	-55.5000	21.5800	0.0000	0.0000	0.0000	0.0000;
	32040	32039	0.00407	0.12726	0	101.37	0	0	1.06875	0	1	0	0	55.6400	-17.0100	-55.5000	21.5800	0.0000	0.0000	0.0000	0.0000;
	32040	32039	0.00407	0.12726	0	101.37	0	0	1.06875	0	1	0	0	55.6400	-17.0100	-55.5000	21.5800	0.0000	0.0000	0.0000	0.0000;
	32040	32039	0.00407	0.12726	0	101.37	0	0	1.06875	0	1	0	0	55.6400	-17.0100	-55.5000	21.5800	0.0000	0.0000	0.0000	0.0000;
	32040	32039	0.00407	0.12726	0	101.37	0	0	1.06875	0	1	0	0	55.6400	-17.0100	-55.5000	21.5800	0.0000	0.0000	0.0000	0.0000;
	32039	32041	0.000223	0.001192	0	0	0	0	0	0	1	0	0	35.1500	6.8200	-35.1500	-6.8100	0.0000	0.0000	0.0000	0.0000;
	32047	32039	0.002399	0.014567	0.00246	264.9	0	0	0	0	1	0	0	-134.1300	3.4100	134.5700	-0.9800	0.0000	0.0000	0.0000	0.0000;
	32047	32039	0.002399	0.014567	0.00246	264.9	0	0	0	0	1	0	0	-134.1300	3.4100	134.5700	-0.9800	0.0000	0.0000	0.0000	0.0000;
	32039	32055	0.002024	0.011958	0.00826	265.46	0	0	0	0	1	0	0	139.9000	16.5500	-139.4900	-14.9600	0.0000	0.0000	0.0000	0.0000;
	32039	32055	0.002024	0.011958	0.00826	265.46	0	0	0	0	1	0	0	139.9000	16.5500	-139.4900	-14.9600	0.0000	0.0000	0.0000	0.0000;
	32042	32045	0.001844	0.060048	0	150.25	0	0	1	0	1	0	0	-103.9500	-31.0000	104.1800	38.3600	0.0000	0.0000	0.0000	0.0000;
	32042	32046	0.000252	0.001088	0	0	0	0	0	0	1	0	0	35.1600	16.5900	-35.1500	-16.5700	0.0000	0.0000	0.0000	0.0000;
	32049	32042	0.003784	0.016095	0.00604	235.45	0	0	0	0	1	0	0	85.6500	11.5100	-85.3500	-10.8500	0.0000	0.0000	0.0000	0.0000;
	32042	32051	0.004045	0.021064	0.00453	213.37	0	0	0	0	1	0	0	40.5500	8.3800	-40.4800	-8.4400	0.0000	0.0000	0.0000	0.0000;
	32043	32045	0.001846	0.060121	0	125.25	0	0	1	0	1	0	0	104.4100	45.7400	-104.1800	-38.3600	0.0000	0.0000	0.0000	0.0000;
	32044	32045	0.020795	0.677122	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32048	32056	0.002391	0.01488	0.00558	183.01	0	0	0	0	1	0	0	10.2500	-84.2700	-10.0700	84.8100	0.0000	0.0000	0.0000	0.0000;
	32049	32055	0.001512	0.00823	0.00404	245.96	0	0	0	0	1	0	0	-121.7200	-27.4800	121.9600	28.4000	0.0000	0.0000	0.0000	0.0000;
	32052	32050	0.002587	0.018343	0.01026	203.79	0	0	0	0	1	0	0	-24.1200	14.4000	24.1400	-15.2300	0.0000	0.0000	0.0000	0.0000;
	32052	32053	0.000272	0.001131	0	0	0	0	0	0	1	0	0	55.6300	17.0000	-55.6200	-16.9600	0.0000	0.0000	0.0000	0.0000;
	32063	32052	0.003271	0.01992	0.00449	206.9	0	0	0	0	1	0	0	31.5800	31.3900	-31.5100	-31.4100	0.0000	0.0000	0.0000	0.0000;
	32056	32057	0.00548	0.018393	0.0267	243.21	0	0	0	0	1	0	0	-115.2000	46.5800	116.0500	-46.3800	0.0000	0.0000	0.0000	0.0000;
	32056	32080	0.001392	0.008636	0.05242	234.95	0	0	0	0	1	0	0	82.3600	-140.7100	-82.0000	137.6500	0.0000	0.0000	0.0000	0.0000;
	32057	32074	0.002747	0.015539	0.00491	232.34	0	0	0	0	1	0	0	-84.0300	-15.2900	84.2300	15.9300	0.0000	0.0000	0.0000	0.0000;
	32059	32058	0.006129	0.145883	0	109.3	0	0	1.075	0	1	0	0	59.3100	-13.8800	-59.0700	19.7200	0.0000	0.0000	0.0000	0.0000;
	32059	32058	0.006129	0.145883	0	109.3	0	0	1.075	0	1	0	0	59.3100	-13.8800	-59.0700	19.7200	0.0000	0.0000	0.0000	0.0000;
	32059	32058	0.006129	0.145883	0	109.3	0	0	1.075	0	1	0	0	59.3100	-13.8800	-59.0700	19.7200	0.0000	0.0000	0.0000	0.0000;
	32059	32058	0.006129	0.145883	0	109.3	0	0	1.075	0	1	0	0	59.3100	-13.8800	-59.0700	19.7200	0.0000	0.0000	0.0000	0.0000;
	32059	32058	0.006129	0.145883	0	109.3	0	0	1.075	0	1	0	0	59.3100	-13.8800	-59.0700	19.7200	0.0000	0.0000	0.0000	0.0000;
	32058	32060	0.000283	0.001004	0	0	0	0	0	0	1	0	0	31.4500	4.0800	-31.4500	-4.0700	0.0000	0.0000	0.0000	0.0000;
	32062	32082	0.000713	0.009055	0.17075	1132.01	0	0	0	0	1	0	0	148.4500	-16.5800	-148.3000	0.0400	0.0000	0.0000	0.0000	0.0000;
	32074	32064	0.002503	0.012394	0.00352	276.5	0	0	0	0	1	0	0	-165.0100	-8.9200	165.7000	11.9300	0.0000	0.0000	0.0000	0.0000;
	32074	32064	0.002503	0.012394	0.00352	276.5	0	0	0	0	1	0	0	-165.0100	-8.9200	165.7000	11.9300	0.0000	0.0000	0.0000	0.0000;
	32074	32064	0.002503	0.012394	0.00352	276.5	0	0	0	0	1	0	0	-165.0100	-8.9200	165.7000	11.9300	0.0000	0.0000	0.0000	0.0000;
	32064	32238	0.007447	0.042745	0.02982	283.02	0	0	0	0	1	0	0	-187.0600	-14.4100	189.6300	26.1100	0.0000	0.0000	0.0000	0.0000;
	32064	32238	0.007447	0.042745	0.02982	283.02	0	0	0	0	1	0	0	-187.0600	-14.4100	189.6300	26.1100	0.0000	0.0000	0.0000	0.0000;
	32064	32238	0.007447	0.042745	0.02982	283.02	0	0	0	0	1	0	0	-187.0600	-14.4100	189.6300	26.1100	0.0000	0.0000	0.0000	0.0000;
	32065	32072	0.00214	0.010664	0.00719	249.85	0	0	0	0	1	0	0	-138.0500	58.9000	138.5400	-57.1800	0.0000	0.0000	0.0000	0.0000;
	32066	32067	0.000204	0.001011	0	0	0	0	0	0	1	0	0	31.4900	7.2100	-31.4900	-7.2000	0.0000	0.0000	0.0000	0.0000;
	32066	32085	0.004646	0.022659	0.00778	224.99	0	0	0	0	1	0	0	52.3200	-26.9800	-52.1400	27.1400	0.0000	0.0000	0.0000	0.0000;
	32068	32069	0.000227	0.00119	0	0	0	0	0	0	1	0	0	54.9100	8.0000	-54.9000	-7.9700	0.0000	0.0000	0.0000	0.0000;
	32070	32071	0.000258	0.001113	0	0	0	0	0	0	1	0	0	68.1700	10.4200	-68.1500	-10.3700	0.0000	0.0000	0.0000	0.0000;
	32070	32072	0.000996	0.007254	0.04761	256.9	0	0	0	0	1	0	0	185.0300	2.5100	-184.6900	-4.6900	0.0000	0.0000	0.0000	0.0000;
	32074	32070	0.001672	0.009125	0.01539	222.16	0	0	0	0	1	0	0	65.3300	83.9600	-65.1300	-84.4500	0.0000	0.0000	0.0000	0.0000;
	32072	32073	0.000294	0.001014	0	0	0	0	0	0	1	0	0	66.6800	18.7700	-66.6700	-18.7200	0.0000	0.0000	0.0000	0.0000;
	32074	32076	0.001338	0.007416	0.01027	255.29	0	0	0	0	1	0	0	157.0600	-18.1300	-156.7200	18.9400	0.0000	0.0000	0.0000	0.0000;
	32075	32076	0.000255	0.001157	0	0	0	0	0	0	1	0	0	-78.0600	-20.2200	78.0800	20.2900	0.0000	0.0000	0.0000	0.0000;
	32076	32083	0.002095	0.014187	0.05318	233.92	0	0	0	0	1	0	0	78.6400	-39.2300	-78.4900	34.9400	0.0000	0.0000	0.0000	0.0000;
	32077	32078	0.000211	0.001035	0	0	0	0	0	0	1	0	0	-18.1800	-14.1400	18.1800	14.1400	0.0000	0.0000	0.0000	0.0000;
	32083	32078	0.003479	0.016528	0.00432	225.38	0	0	0	0	1	0	0	-72.3800	13.7800	72.5700	-13.3300	0.0000	0.0000	0.0000	0.0000;
	32083	32084	0.000212	0.001014	0	0	0	0	0	0	1	0	0	26.6700	16.3500	-26.6700	-16.3400	0.0000	0.0000	0.0000	0.0000;
	32088	32085	0.000944	0.007411	0.00582	210.61	0	0	0	0	1	0	0	-27.8200	33.5900	27.8400	-33.9600	0.0000	0.0000	0.0000	0.0000;
	32086	32087	0.000209	0.001	0	0	0	0	0	0	1	0	0	-24.9600	-12.6900	24.9600	12.6900	0.0000	0.0000	0.0000	0.0000;
	32087	32088	0.003434	0.016276	0.01055	197.81	0	0	0	0	1	0	0	28.3400	44.8300	-28.2400	-45.3100	0.0000	0.0000	0.0000	0.0000;
	32087	32156	0.005733	0.033225	0.00859	215.39	0	0	0	0	1	0	0	-53.3100	-57.5300	53.6800	58.8900	0.0000	0.0000	0.0000	0.0000;
	32089	32092	0.008728	0.042262	0.01021	199.86	0	0	0	0	1	0	0	-34.5500	-1.0600	34.6400	0.4400	0.0000	0.0000	0.0000	0.0000;
	32209	32089	0.004157	0.022947	0.01609	241.63	0	0	0	0	1	0	0	124.0100	7.9100	-123.4200	-6.3700	0.0000	0.0000	0.0000	0.0000;
	32090	32092	0.002156	0.015432	0.01927	209.36	0	0	0	0	1	0	0	52.3400	4.2200	-52.2800	-5.9100	0.0000	0.0000	0.0000	0.0000;
	32209	32090	0.001673	0.009066	0.0139	218.43	0	0	0	0	1	0	0	62.4600	4.8200	-62.4000	-6.0000	0.0000	0.0000	0.0000	0.0000;
	32091	32092	0.000201	0.001106	0	0	0	0	0	0	1	0	0	-17.6400	-5.4700	17.6400	5.4700	0.0000	0.0000	0.0000	0.0000;
	32096	32093	0.002356	0.011	0.00339	211.17	0	0	0	0	1	0	0	60.5100	-4.1000	-60.4300	4.1500	0.0000	0.0000	0.0000	0.0000;
	32094	32104	0.002545	0.015492	0.01397	234.9	0	0	0	0	1	0	0	111.6800	16.7200	-111.3700	-16.2400	0.0000	0.0000	0.0000	0.0000;
	32095	32458	0.010449	0.039009	0.01588	265.44	0	0	0	0	1	0	0	-133.7300	0.3000	135.5500	4.8400	0.0000	0.0000	0.0000	0.0000;
	32095	32458	0.010449	0.039009	0.01588	265.44	0	0	0	0	1	0	0	-133.7300	0.3000	135.5500	4.8400	0.0000	0.0000	0.0000	0.0000;
	32096	32097	0.000293	0.0011	0	0	0	0	0	0	1	0	0	35.7900	17.7200	-35.7800	-17.7000	0.0000	0.0000	0.0000	0.0000;
	32096	32104	0.000792	0.005606	0.01283	229.03	0	0	0	0	1	0	0	-96.3000	-13.6200	96.3800	12.8300	0.0000	0.0000	0.0000	0.0000;
	32098	32101	-0.000123	-0.004645	0	177.56	0	0	1	0	1	0	0	15.0000	4.5800	-15.0000	-4.5900	0.0000	0.0000	0.0000	0.0000;
	32098	32102	0.000205	0.001008	0	0	0	0	0	0	1	0	0	-15.0000	-4.5800	15.0000	4.5800	0.0000	0.0000	0.0000	0.0000;
	32098	32103	0.000231	0.001039	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32099	32101	0.002889	0.108923	0	88.78	0	0	1	0	1	0	0	-14.9900	-4.3300	15.0000	4.5900	0.0000	0.0000	0.0000	0.0000;
	32100	32101	0.002889	0.108923	0	88.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32106	32102	0.002807	0.012551	0.01147	233.38	0	0	0	0	1	0	0	89.1100	14.0600	-88.8900	-14.3000	0.0000	0.0000	0.0000	0.0000;
	32104	32105	0.000261	0.001131	0	0	0	0	0	0	1	0	0	14.9900	3.4100	-14.9900	-3.4000	0.0000	0.0000	0.0000	0.0000;
	32108	32111	0.003165	0.01607	0.1057	219.26	0	0	0	0	1	0	0	-57.9000	9.7900	58.0100	-20.0700	0.0000	0.0000	0.0000	0.0000;
	32108	33923	0.006923	0.044627	0.03014	214.12	0	0	0	0	1	0	0	50.0300	-14.7800	-49.8500	12.8400	0.0000	0.0000	0.0000	0.0000;
	32109	32110	0.000294	0.001033	0	0	0	0	0	0	1	0	0	-15.0800	-2.0500	15.0800	2.0600	0.0000	0.0000	0.0000	0.0000;
	32111	32112	0.000236	0.001169	0	0	0	0	0	0	1	0	0	18.7800	6.5000	-18.7800	-6.5000	0.0000	0.0000	0.0000	0.0000;
	32113	32115	0.003442	0.02034	0.01926	246.14	0	0	0	0	1	0	0	115.8700	-36.3900	-115.3900	37.2500	0.0000	0.0000	0.0000	0.0000;
	32113	32128	0.001676	0.010258	0.00894	250.37	0	0	0	0	1	0	0	-140.6100	29.4600	140.9400	-28.3600	0.0000	0.0000	0.0000	0.0000;
	32115	32273	0.005017	0.026048	0.02867	203	0	0	0	0	1	0	0	52.0500	-58.6900	-51.7600	57.1400	0.0000	0.0000	0.0000	0.0000;
	32117	32116	0.000749	0.034411	0	379.05	0	0	1.00625	0	1	0	0	-147.7600	-6.1500	147.9100	13.1400	0.0000	0.0000	0.0000	0.0000;
	32116	32118	0.000282	0.001032	0	0	0	0	0	0	1	0	0	34.0200	11.2300	-34.0200	-11.2200	0.0000	0.0000	0.0000	0.0000;
	32116	32397	0.000765	0.009968	0.17569	1128.49	0	0	0	0	1	0	0	-248.7400	36.4700	249.1900	-49.6100	0.0000	0.0000	0.0000	0.0000;
	32122	32123	0.000293	0.001163	0	0	0	0	0	0	1	0	0	35.8800	6.5700	-35.8800	-6.5600	0.0000	0.0000	0.0000	0.0000;
	32122	32124	0.002102	0.011256	0.02399	210.93	0	0	0	0	1	0	0	53.0300	8.0400	-52.9700	-10.1600	0.0000	0.0000	0.0000	0.0000;
	32122	32157	0.0066	0.031584	0.01027	210.23	0	0	0	0	1	0	0	-26.2600	9.3900	26.3100	-10.1900	0.0000	0.0000	0.0000	0.0000;
	32157	32124	0.004614	0.027613	0.01074	223.87	0	0	0	0	1	0	0	52.2900	-6.0700	-52.1700	5.7300	0.0000	0.0000	0.0000	0.0000;
	32125	32126	0.000221	0.001147	0	0	0	0	0	0	1	0	0	35.8800	13.9800	-35.8800	-13.9700	0.0000	0.0000	0.0000	0.0000;
	32316	32125	0.000504	0.006347	0.17017	1138.29	0	0	0	0	1	0	0	257.2100	-11.9000	-256.9000	-2.7200	0.0000	0.0000	0.0000	0.0000;
	32397	32125	0.001305	0.016999	0.22066	1116.04	0	0	0	0	1	0	0	-220.4300	-4.9800	221.0200	-11.2600	0.0000	0.0000	0.0000	0.0000;
	32127	32310	0.004681	0.027856	0.01724	181.68	0	0	0	0	1	0	0	-35.0300	-46.4600	35.1800	45.5400	0.0000	0.0000	0.0000	0.0000;
	32130	32128	0.004437	0.018359	0.00568	221.52	0	0	0	0	1	0	0	-69.5100	-23.6100	69.7400	23.9800	0.0000	0.0000	0.0000	0.0000;
	32310	32129	0.002979	0.016344	0.01183	267.69	0	0	0	0	1	0	0	148.1500	7.2100	-147.5400	-5.0800	0.0000	0.0000	0.0000	0.0000;
	32310	32129	0.002979	0.016344	0.01183	267.69	0	0	0	0	1	0	0	148.1500	7.2100	-147.5400	-5.0800	0.0000	0.0000	0.0000	0.0000;
	32129	32424	0.001676	0.008281	0.00452	264.36	0	0	0	0	1	0	0	127.3700	0.0800	-127.1100	0.7200	0.0000	0.0000	0.0000	0.0000;
	32129	32424	0.001676	0.008281	0.00452	264.36	0	0	0	0	1	0	0	127.3700	0.0800	-127.1100	0.7200	0.0000	0.0000	0.0000	0.0000;
	32130	32131	0.000227	0.001085	0	0	0	0	0	0	1	0	0	23.3900	2.7000	-23.3900	-2.6900	0.0000	0.0000	0.0000	0.0000;
	32130	32163	0.003707	0.018672	0.00864	203.87	0	0	0	0	1	0	0	46.1200	20.9100	-46.0300	-21.3200	0.0000	0.0000	0.0000	0.0000;
	32132	32394	0.00095	0.006026	0.00147	206.09	0	0	0	0	1	0	0	-31.7700	21.4200	31.7800	-21.4900	0.0000	0.0000	0.0000	0.0000;
	32134	32135	0.00025	0.001001	0	0	0	0	0	0	1	0	0	37.2000	5.1600	-37.2000	-5.1500	0.0000	0.0000	0.0000	0.0000;
	32134	32138	0.002905	0.015094	0.00572	218.57	0	0	0	0	1	0	0	60.6100	-24.9700	-60.4900	25.0200	0.0000	0.0000	0.0000	0.0000;
	32139	32134	0.002197	0.013415	0.00703	233.1	0	0	0	0	1	0	0	98.0300	-19.2300	-97.8100	19.8100	0.0000	0.0000	0.0000	0.0000;
	32136	32137	0.00023	0.001164	0	0	0	0	0	0	1	0	0	37.2000	16.1300	-37.2000	-16.1100	0.0000	0.0000	0.0000	0.0000;
	32136	32138	0.00531	0.033349	0.00581	195.43	0	0	0	0	1	0	0	-23.2100	31.5500	23.2900	-31.6600	0.0000	0.0000	0.0000	0.0000;
	32139	32140	0.000277	0.001072	0	0	0	0	0	0	1	0	0	41.5100	19.0100	-41.5100	-18.9900	0.0000	0.0000	0.0000	0.0000;
	32141	32139	0.008688	0.032841	0.0052	247.84	0	0	0	0	1	0	0	141.1900	5.4900	-139.5400	0.2200	0.0000	0.0000	0.0000	0.0000;
	32141	32381	0.003511	0.021173	0.00662	256.76	0	0	0	0	1	0	0	-182.4300	-17.8000	183.5600	23.8700	0.0000	0.0000	0.0000	0.0000;
	32142	32143	0.002605	0.017157	0.00481	212.3	0	0	0	0	1	0	0	-46.8700	-18.1000	46.9400	18.0200	0.0000	0.0000	0.0000	0.0000;
	32146	32142	0.002095	0.009944	0.00479	252.05	0	0	0	0	1	0	0	-136.9300	14.0400	137.3200	-12.7100	0.0000	0.0000	0.0000	0.0000;
	32485	32143	0.002556	0.013739	0.01309	230.97	0	0	0	0	1	0	0	88.3900	31.1800	-88.1800	-31.4200	0.0000	0.0000	0.0000	0.0000;
	32144	32145	0.000206	0.001189	0	0	0	0	0	0	1	0	0	41.2500	12.4800	-41.2400	-12.4600	0.0000	0.0000	0.0000	0.0000;
	32146	32144	0.003588	0.014035	0.00312	235.97	0	0	0	0	1	0	0	95.6900	-24.5900	-95.3500	25.5900	0.0000	0.0000	0.0000	0.0000;
	32147	32149	0.007429	0.048696	0.01035	230.24	0	0	0	0	1	0	0	-80.5000	37.6300	81.0600	-35.0600	0.0000	0.0000	0.0000	0.0000;
	32149	32150	0.000299	0.001092	0	0	0	0	0	0	1	0	0	27.1500	7.5900	-27.1500	-7.5800	0.0000	0.0000	0.0000	0.0000;
	32151	32154	0.000406	0.010381	0	131.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32151	32155	0.000223	0.001185	0	0	0	0	0	0	1	0	0	13.6900	2.3200	-13.6900	-2.3200	0.0000	0.0000	0.0000	0.0000;
	32151	32156	0.000249	0.001119	0	0	0	0	0	0	1	0	0	-13.6900	-2.3200	13.6900	2.3200	0.0000	0.0000	0.0000	0.0000;
	32152	32154	0.006865	0.175645	0	65.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32153	32154	0.006865	0.175645	0	65.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32159	32157	0.004341	0.027772	0.01037	268.24	0	0	0	0	1	0	0	109.5900	-26.3300	-109.0500	28.7700	0.0000	0.0000	0.0000	0.0000;
	32159	32157	0.004341	0.027772	0.01037	268.24	0	0	0	0	1	0	0	109.5900	-26.3300	-109.0500	28.7700	0.0000	0.0000	0.0000	0.0000;
	32158	32159	0.000294	0.001146	0	0	0	0	0	0	1	0	0	-20.3200	-6.5300	20.3200	6.5300	0.0000	0.0000	0.0000	0.0000;
	32160	32159	0.005234	0.028928	0.00888	274.21	0	0	0	0	1	0	0	112.3100	-20.8100	-111.6300	23.6600	0.0000	0.0000	0.0000	0.0000;
	32160	32159	0.005234	0.028928	0.00888	274.21	0	0	0	0	1	0	0	112.3100	-20.8100	-111.6300	23.6600	0.0000	0.0000	0.0000	0.0000;
	32160	32159	0.005234	0.028928	0.00888	274.21	0	0	0	0	1	0	0	112.3100	-20.8100	-111.6300	23.6600	0.0000	0.0000	0.0000	0.0000;
	32161	32162	0.000216	0.001104	0	0	0	0	0	0	1	0	0	29.8200	4.2900	-29.8100	-4.2800	0.0000	0.0000	0.0000	0.0000;
	32164	32167	-0.000178	-0.005803	0	131.55	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32164	32168	0.000249	0.001052	0	0	0	0	0	0	1	0	0	-17.0200	-7.2700	17.0200	7.2800	0.0000	0.0000	0.0000	0.0000;
	32164	32169	0.000234	0.001195	0	0	0	0	0	0	1	0	0	17.0200	7.2700	-17.0200	-7.2700	0.0000	0.0000	0.0000	0.0000;
	32165	32167	0.004842	0.158095	0	65.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32166	32167	0.004842	0.158095	0	65.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32171	32172	0.000242	0.001045	0	0	0	0	0	0	1	0	0	-17.7700	-2.6600	17.7700	2.6700	0.0000	0.0000	0.0000	0.0000;
	32172	32173	0.008207	0.037496	0.00827	266.64	0	0	0	0	1	0	0	-142.6900	10.0700	144.2700	-3.7300	0.0000	0.0000	0.0000	0.0000;
	32172	32173	0.008207	0.037496	0.00827	266.64	0	0	0	0	1	0	0	-142.6900	10.0700	144.2700	-3.7300	0.0000	0.0000	0.0000	0.0000;
	32172	32176	0.005512	0.042951	0.03627	192.05	0	0	0	0	1	0	0	14.1300	8.3000	-14.1200	-12.0100	0.0000	0.0000	0.0000	0.0000;
	32172	32179	0.00239	0.015831	0.03146	222.33	0	0	0	0	1	0	0	48.5600	17.7700	-48.5000	-20.6900	0.0000	0.0000	0.0000	0.0000;
	32172	32879	0.004714	0.026989	0.18809	262.4	0	0	0	0	1	0	0	102.4500	-24.4400	-101.9800	7.1900	0.0000	0.0000	0.0000	0.0000;
	32172	32879	0.004714	0.026989	0.18809	262.4	0	0	0	0	1	0	0	102.4500	-24.4400	-101.9800	7.1900	0.0000	0.0000	0.0000	0.0000;
	32241	32173	0.001498	0.00615	0.00318	272.06	0	0	0	0	1	0	0	176.3000	6.0300	-175.8700	-4.6200	0.0000	0.0000	0.0000	0.0000;
	32241	32173	0.001498	0.00615	0.00318	272.06	0	0	0	0	1	0	0	176.3000	6.0300	-175.8700	-4.6200	0.0000	0.0000	0.0000	0.0000;
	32174	32175	0.000284	0.001173	0	0	0	0	0	0	1	0	0	14.7600	1.5000	-14.7600	-1.4900	0.0000	0.0000	0.0000	0.0000;
	32178	32174	0.005981	0.040844	0.0201	235.25	0	0	0	0	1	0	0	-83.0700	13.4100	83.4800	-12.7400	0.0000	0.0000	0.0000	0.0000;
	32177	32178	0.00352	0.018962	0.00689	226.28	0	0	0	0	1	0	0	-63.1300	16.0700	63.2700	-16.0200	0.0000	0.0000	0.0000	0.0000;
	32179	32177	0.002049	0.012987	0.03208	203.14	0	0	0	0	1	0	0	17.3300	13.1500	-17.3200	-16.4600	0.0000	0.0000	0.0000	0.0000;
	33166	32177	0.001934	0.010359	0.00507	222.9	0	0	0	0	1	0	0	-50.6300	9.5000	50.6800	-9.7700	0.0000	0.0000	0.0000	0.0000;
	32180	32255	0.007357	0.029982	0.02338	234.94	0	0	0	0	1	0	0	-105.2700	5.8800	106.0800	-4.9900	0.0000	0.0000	0.0000	0.0000;
	32184	32181	0.0036	0.018519	0.00548	200.57	0	0	0	0	1	0	0	-33.2100	20.2900	33.2600	-20.6100	0.0000	0.0000	0.0000	0.0000;
	32182	32183	0.000267	0.001097	0	0	0	0	0	0	1	0	0	24.8300	8.3600	-24.8300	-8.3500	0.0000	0.0000	0.0000	0.0000;
	32189	32182	0.004988	0.023963	0.02086	198.03	0	0	0	0	1	0	0	-21.4600	-0.7700	21.4800	-1.3000	0.0000	0.0000	0.0000	0.0000;
	32184	32185	0.000268	0.001155	0	0	0	0	0	0	1	0	0	22.7300	3.2700	-22.7300	-3.2600	0.0000	0.0000	0.0000	0.0000;
	32186	32187	0.000268	0.001105	0	0	0	0	0	0	1	0	0	-16.4400	-4.4200	16.4400	4.4200	0.0000	0.0000	0.0000	0.0000;
	32188	32187	0.002185	0.015253	0.00534	228.02	0	0	0	0	1	0	0	103.1200	-10.1600	-102.9000	11.1600	0.0000	0.0000	0.0000	0.0000;
	32190	32191	0.000276	0.001117	0	0	0	0	0	0	1	0	0	13.6500	4.0900	-13.6500	-4.0900	0.0000	0.0000	0.0000	0.0000;
	32192	32193	0.004043	0.127282	0	79.82	0	0	1.03125	0	1	0	0	-27.9300	-9.6600	27.9700	10.7500	0.0000	0.0000	0.0000	0.0000;
	32192	32194	0.000251	0.001189	0	0	0	0	0	0	1	0	0	27.9300	9.6600	-27.9300	-9.6500	0.0000	0.0000	0.0000	0.0000;
	32195	32196	0.001362	0.043871	0	261.91	0	0	1	0	1	0	0	-200.7200	-11.0200	201.2300	27.3200	0.0000	0.0000	0.0000	0.0000;
	32195	32197	0.000978	0.034827	0	261.91	0	0	1	0	1	0	0	-200.8600	-14.3300	201.2300	27.3200	0.0000	0.0000	0.0000	0.0000;
	32195	32198	0.001269	0.038263	0	261.91	0	0	1	0	1	0	0	-200.7600	-4.0100	201.2300	18.2000	0.0000	0.0000	0.0000	0.0000;
	32195	32199	0.000221	0.001097	0	0	0	0	0	0	1	0	0	602.3400	29.3700	-601.6000	-25.7000	0.0000	0.0000	0.0000	0.0000;
	32195	32200	0.000272	0.001049	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32199	32224	0.000241	0.001459	0.00028	255.14	0	0	0	0	1	0	0	137.4100	-3.6900	-137.3700	3.9200	0.0000	0.0000	0.0000	0.0000;
	32201	32202	0.0004	0.0123	0	556.92	0	0	1	0	1	0	0	-427.2100	-44.1900	427.8900	65.0500	0.0000	0.0000	0.0000	0.0000;
	32201	32203	0.000918	0.028157	0	556.92	0	0	1	0	1	0	0	-426.3500	-17.9200	427.8900	65.0500	0.0000	0.0000	0.0000	0.0000;
	32201	32204	0.000711	0.019933	0	556.92	0	0	1	0	1	0	0	-426.6900	-31.5100	427.8900	65.0500	0.0000	0.0000	0.0000	0.0000;
	32201	32205	0.000858	0.023053	0	556.92	0	0	1	0	1	0	0	-426.4500	-26.3600	427.8900	65.0500	0.0000	0.0000	0.0000	0.0000;
	32201	32206	0.000209	0.001136	0	0	0	0	0	0	1	0	0	1706.7100	119.9800	-1701.0700	-89.4000	0.0000	0.0000	0.0000	0.0000;
	32201	32207	0.000208	0.00114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32209	32208	0.000544	0.029708	0	565.48	0	0	1	0	1	0	0	-254.7800	21.5000	255.1100	-3.5900	0.0000	0.0000	0.0000	0.0000;
	32209	32208	0.000544	0.029708	0	565.48	0	0	1	0	1	0	0	-254.7800	21.5000	255.1100	-3.5900	0.0000	0.0000	0.0000	0.0000;
	32209	32208	0.000544	0.029708	0	565.48	0	0	1	0	1	0	0	-254.7800	21.5000	255.1100	-3.5900	0.0000	0.0000	0.0000	0.0000;
	32208	32210	0.000549	0.033795	0	299.77	0	0	1.0125	0	1	0	0	-33.2500	-0.5700	33.2600	0.9200	0.0000	0.0000	0.0000	0.0000;
	32208	32211	0.000993	0.051948	0	247.3	0	0	1.0125	0	1	0	0	-33.2500	0.0700	33.2600	0.4700	0.0000	0.0000	0.0000	0.0000;
	32208	32212	0.000254	0.001132	0	0	0	0	0	0	1	0	0	-698.8100	11.2600	699.9600	-6.1300	0.0000	0.0000	0.0000	0.0000;
	32208	32213	0.000205	0.001069	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32287	32212	0.000936	0.010462	0.21591	1012.77	0	0	0	0	1	0	0	-95.3400	3.9000	95.4200	-26.3900	0.0000	0.0000	0.0000	0.0000;
	32212	32388	0.001185	0.014557	0.4019	1149.68	0	0	0	0	1	0	0	-404.3900	-3.2600	406.1900	-18.3700	0.0000	0.0000	0.0000	0.0000;
	32214	32215	0.000277	0.001027	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32217	32216	0.000349	0.023538	0	440.54	0	0	1.00625	0	1	0	0	-112.2900	-10.5500	112.3300	13.3300	0.0000	0.0000	0.0000	0.0000;
	32217	32216	0.000349	0.023538	0	440.54	0	0	1.00625	0	1	0	0	-112.2900	-10.5500	112.3300	13.3300	0.0000	0.0000	0.0000	0.0000;
	32216	32218	0.000253	0.001093	0	0	0	0	0	0	1	0	0	-188.7000	-12.8400	188.7800	13.2000	0.0000	0.0000	0.0000	0.0000;
	32216	32219	0.000215	0.001073	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32218	32265	0.00164	0.015631	0.42684	1131.63	0	0	0	0	1	0	0	25.2600	-33.7400	-25.2500	-12.5500	0.0000	0.0000	0.0000	0.0000;
	32220	32221	0.008181	0.285639	0	38.13	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32220	32222	0.000289	0.0011	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32224	32223	0.00061	0.03756	0	380.56	0	0	1.0125	0	1	0	0	-136.4300	-21.0400	136.5400	27.8100	0.0000	0.0000	0.0000	0.0000;
	32223	32225	0.000358	0.018531	0	404.05	0	0	1	0	1	0	0	-169.8300	-47.5000	169.9300	52.8500	0.0000	0.0000	0.0000	0.0000;
	32223	32226	0.000591	0.028946	0	404.01	0	0	1	0	1	0	0	-169.7500	-63.2400	169.9300	72.0600	0.0000	0.0000	0.0000	0.0000;
	32223	32227	0.000646	0.038832	0	403.6	0	0	1	0	1	0	0	-169.7600	-17.4400	169.9300	27.9300	0.0000	0.0000	0.0000	0.0000;
	32223	32228	0.000261	0.013907	0	403.57	0	0	1	0	1	0	0	-169.8600	-32.3000	169.9300	36.1500	0.0000	0.0000	0.0000	0.0000;
	32223	32229	0.00034	0.020283	0	402.69	0	0	1	0	1	0	0	-169.8300	-65.8100	169.9300	72.0600	0.0000	0.0000	0.0000	0.0000;
	32223	32230	0.00049	0.030747	0	402.63	0	0	1	0	1	0	0	-169.7800	-62.7100	169.9300	72.0600	0.0000	0.0000	0.0000	0.0000;
	32223	32231	0.00024	0.001184	0	0	0	0	0	0	1	0	0	1145.7000	-85.4700	-1142.7600	99.9700	0.0000	0.0000	0.0000	0.0000;
	32223	32232	0.000297	0.001057	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59705	32223	0.0012	0.014	0.306	0	0	0	0	0	1	0	0	264.3000	-92.8200	-263.4400	70.0900	0.0000	0.0000	0.0000	0.0000;
	32480	32231	0.000515	0.006523	0.10699	1257.19	0	0	0	0	1	0	0	-711.9900	76.1500	714.4500	-56.4900	0.0000	0.0000	0.0000	0.0000;
	32234	32233	0.003632	0.118386	0	83.37	0	0	1.0375	0	1	0	0	-26.2600	-24.8700	26.3100	26.4100	0.0000	0.0000	0.0000	0.0000;
	32233	32235	0.000995	0.03548	0	429	0	0	1.05625	0	1	0	0	-293.8500	-116.9000	294.8800	153.7800	0.0000	0.0000	0.0000	0.0000;
	32233	32236	0.001107	0.028755	0	429	0	0	1.05	0	1	0	0	-287.1100	-124.8400	288.2200	153.7800	0.0000	0.0000	0.0000	0.0000;
	32233	32237	0.000955	0.032079	0	429	0	0	1.05625	0	1	0	0	-282.1400	-122.2600	283.0800	153.7800	0.0000	0.0000	0.0000	0.0000;
	32233	32238	0.000292	0.001132	0	0	0	0	0	0	1	0	0	836.7900	337.6000	-834.5700	-329.0100	0.0000	0.0000	0.0000	0.0000;
	32233	32239	0.000263	0.001018	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32234	32511	0.001561	0.008422	0.00185	152.8	0	0	0	0	1	0	0	-27.8800	6.1000	27.8900	-6.2400	0.0000	0.0000	0.0000	0.0000;
	58968	32234	0.003167	0.011974	0.00257	172.95	0	0	0	0	1	0	0	-54.0400	-18.6900	54.1400	18.7800	0.0000	0.0000	0.0000	0.0000;
	32512	32238	0.000872	0.006397	0.00243	240.02	0	0	0	0	1	0	0	72.2500	-31.7800	-72.2000	31.9000	0.0000	0.0000	0.0000	0.0000;
	32241	32240	0.00043	0.022997	0	528.36	0	0	1.00625	0	1	0	0	-352.5900	-12.0700	353.0900	38.7400	0.0000	0.0000	0.0000	0.0000;
	32240	32242	0.000467	0.029695	0	428.75	0	0	1	0	1	0	0	-188.8900	-25.5900	189.0400	35.5100	0.0000	0.0000	0.0000	0.0000;
	32240	32243	0.000504	0.036105	0	428.59	0	0	1	0	1	0	0	-188.8500	-80.2300	189.0400	94.2000	0.0000	0.0000	0.0000	0.0000;
	32240	32244	0.000433	0.029294	0	428.46	0	0	1	0	1	0	0	-188.9000	-26.2900	189.0400	36.0800	0.0000	0.0000	0.0000	0.0000;
	32240	32245	0.000208	0.001098	0	0	0	0	0	0	1	0	0	213.5400	92.6700	-213.4300	-92.1200	0.0000	0.0000	0.0000	0.0000;
	32240	32246	0.000212	0.001007	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32877	32245	0.001602	0.020245	0.28943	1253.88	0	0	0	0	1	0	0	-617.1400	-37.9100	623.0100	81.3300	0.0000	0.0000	0.0000	0.0000;
	32245	33239	0.001134	0.013899	0.36557	1102.57	0	0	0	0	1	0	0	97.9200	-55.3100	-97.8100	16.9000	0.0000	0.0000	0.0000	0.0000;
	32248	32247	0.000421	0.024866	0	267.6	0	0	1	0	1	0	0	30.8100	-10.3700	-30.8000	10.6200	0.0000	0.0000	0.0000	0.0000;
	32247	32249	0.000215	0.001091	0	0	0	0	0	0	1	0	0	77.5500	-12.9100	-77.5300	12.9700	0.0000	0.0000	0.0000	0.0000;
	32247	32250	0.000221	0.001007	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32430	32249	0.001002	0.012513	0.33548	1019.23	0	0	0	0	1	0	0	-21.4700	-38.8300	21.4800	2.6800	0.0000	0.0000	0.0000	0.0000;
	32251	32252	0.000239	0.001031	0	0	0	0	0	0	1	0	0	9.5900	0.0000	-9.5900	0.0000	0.0000	0.0000	0.0000	0.0000;
	32253	32254	0.006809	0.195367	0	81.91	0	0	1.00625	0	1	0	0	-33.5800	-10.5600	33.6600	12.9400	0.0000	0.0000	0.0000	0.0000;
	32253	32255	0.000249	0.001098	0	0	0	0	0	0	1	0	0	33.5800	10.5600	-33.5700	-10.5500	0.0000	0.0000	0.0000	0.0000;
	32257	32256	0.000286	0.014862	0	642.97	0	0	1.0125	0	1	0	0	-265.5500	-3.3300	265.7500	13.2800	0.0000	0.0000	0.0000	0.0000;
	32257	32256	0.000286	0.014862	0	642.97	0	0	1.0125	0	1	0	0	-265.5500	-3.3300	265.7500	13.2800	0.0000	0.0000	0.0000	0.0000;
	32257	32256	0.000286	0.014862	0	642.97	0	0	1.0125	0	1	0	0	-265.5500	-3.3300	265.7500	13.2800	0.0000	0.0000	0.0000	0.0000;
	32257	32256	0.000286	0.014862	0	642.97	0	0	1.0125	0	1	0	0	-265.5500	-3.3300	265.7500	13.2800	0.0000	0.0000	0.0000	0.0000;
	32256	32258	0.000297	0.001187	0	0	0	0	0	0	1	0	0	-1062.9800	-53.1200	1066.1700	65.8500	0.0000	0.0000	0.0000	0.0000;
	32256	32259	0.000266	0.001077	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32265	32258	0.000861	0.01022	0.2142	1239.51	0	0	0	0	1	0	0	447.0900	75.8300	-445.4500	-79.4000	0.0000	0.0000	0.0000	0.0000;
	32258	32324	0.001589	0.018898	0.38333	1274.19	0	0	0	0	1	0	0	674.6500	-72.2300	-667.8200	112.4100	0.0000	0.0000	0.0000	0.0000;
	32260	32263	0.0001	-0.002254	0	773.04	0	0	1	0	1	0	0	-37.6400	2.4500	37.6400	-2.4800	0.0000	0.0000	0.0000	0.0000;
	32260	32264	0.000702	0.039722	0	315.56	0	0	1	0	1	0	0	-37.6500	-10.1800	37.6600	10.7300	0.0000	0.0000	0.0000	0.0000;
	32260	32265	0.000258	0.001102	0	0	0	0	0	0	1	0	0	75.2900	129.0200	-75.2400	-128.7900	0.0000	0.0000	0.0000	0.0000;
	32260	32266	0.000217	0.001094	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32261	32263	0.000807	0.04841	0	386.52	0	0	1	0	1	0	0	37.6600	-1.8500	-37.6400	2.4800	0.0000	0.0000	0.0000	0.0000;
	32262	32263	0.000807	0.04841	0	386.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32267	32268	0.000234	0.001183	0	0	0	0	0	0	1	0	0	15.7800	0.0000	-15.7800	0.0000	0.0000	0.0000	0.0000	0.0000;
	32268	32524	0.001619	0.010477	0.00366	173.54	0	0	0	0	1	0	0	-0.1700	-1.5600	0.1700	1.1800	0.0000	0.0000	0.0000	0.0000;
	32269	32272	-0.000724	-0.021439	0	108.57	0	0	1	0	1	0	0	-5.2900	-2.0000	5.2900	1.9900	0.0000	0.0000	0.0000	0.0000;
	32269	32273	0.000225	0.001043	0	0	0	0	0	0	1	0	0	10.5900	3.2200	-10.5900	-3.2200	0.0000	0.0000	0.0000	0.0000;
	32269	32274	0.000228	0.001003	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32270	32272	0.009662	0.286223	0	54.28	0	0	1	0	1	0	0	2.6500	1.0200	-2.6500	-1.0000	0.0000	0.0000	0.0000	0.0000;
	32271	32272	0.009662	0.286223	0	54.28	0	0	1	0	1	0	0	2.6500	1.0200	-2.6500	-1.0000	0.0000	0.0000	0.0000	0.0000;
	32275	32278	0.008796	0.20117	0	222.85	0	0	1	0	1	0	0	2.3100	-3.2700	-2.3100	3.3000	0.0000	0.0000	0.0000	0.0000;
	32275	32281	0.000437	0.012048	0	213.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32275	32283	0.00406	0.129331	0	78.57	0	0	1	0	1	0	0	-25.9200	-9.0600	25.9400	9.9700	0.0000	0.0000	0.0000	0.0000;
	32275	32284	0.00022	0.001123	0	0	0	0	0	0	1	0	0	23.6000	12.3300	-23.6000	-12.3200	0.0000	0.0000	0.0000	0.0000;
	32275	32285	0.000222	0.001166	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32276	32278	-0.001017	-0.023267	0	72.85	0	0	1	0	1	0	0	-2.3100	3.3000	2.3100	-3.3000	0.0000	0.0000	0.0000	0.0000;
	32276	32282	0.001855	0.054064	0	279.21	0	0	1	0	1	0	0	-25.9300	-6.9500	25.9400	7.3100	0.0000	0.0000	0.0000	0.0000;
	32277	32278	0.047708	1.091086	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32279	32281	0.00409	0.112849	0	106.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32280	32281	0.00409	0.112849	0	106.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32286	32287	0.000297	0.001084	0	0	0	0	0	0	1	0	0	134.8400	51.8400	-134.7800	-51.6300	0.0000	0.0000	0.0000	0.0000;
	32288	32291	-0.000196	-0.005759	0	175.97	0	0	1	0	1	0	0	-11.9800	-4.3600	11.9800	4.3500	0.0000	0.0000	0.0000	0.0000;
	32288	32292	0.000262	0.00116	0	0	0	0	0	0	1	0	0	23.9600	8.9700	-23.9600	-8.9600	0.0000	0.0000	0.0000	0.0000;
	32288	32293	0.000266	0.001013	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32289	32291	0.005666	0.166247	0	87.99	0	0	1	0	1	0	0	11.9900	4.6100	-11.9800	-4.3500	0.0000	0.0000	0.0000	0.0000;
	32290	32291	0.005666	0.166247	0	87.99	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32294	32297	-0.000405	-0.009633	0	117.73	0	0	1	0	1	0	0	-3.7900	-1.4300	3.7900	1.4300	0.0000	0.0000	0.0000	0.0000;
	32294	32298	0.000212	0.001009	0	0	0	0	0	0	1	0	0	15.1800	5.8000	-15.1800	-5.8000	0.0000	0.0000	0.0000	0.0000;
	32294	32299	0.000272	0.001158	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32295	32297	0.009277	0.220925	0	58.86	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32296	32297	0.009277	0.220925	0	58.86	0	0	1	0	1	0	0	3.8000	1.4600	-3.7900	-1.4300	0.0000	0.0000	0.0000	0.0000;
	32298	32498	0.004699	0.029225	0.0157	214.4	0	0	0	0	1	0	0	44.8300	-17.7400	-44.7300	16.6900	0.0000	0.0000	0.0000	0.0000;
	32300	32301	0.006476	0.17825	0	79.12	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32300	32302	0.000275	0.001105	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32302	32433	0.001658	0.008438	0.00538	238.04	0	0	0	0	1	0	0	-87.4000	12.0800	87.5200	-12.0000	0.0000	0.0000	0.0000	0.0000;
	32304	32303	0.000727	0.036427	0	413.36	0	0	1.00625	0	1	0	0	-131.6600	-9.9100	131.7800	15.8800	0.0000	0.0000	0.0000	0.0000;
	32303	32305	8e-05	0.004774	0	1690	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32303	32306	0.000128	0.008618	0	1690	0	0	1	0	1	0	0	-141.8700	-16.7900	141.9000	18.4300	0.0000	0.0000	0.0000	0.0000;
	32303	32307	0.000297	0.001112	0	0	0	0	0	0	1	0	0	10.0900	0.9100	-10.0900	-0.9100	0.0000	0.0000	0.0000	0.0000;
	32303	32308	0.000289	0.001002	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32309	32312	0.000533	0.029252	0	541.23	0	0	1	0	1	0	0	296.5300	62.8500	-296.0800	-38.1200	0.0000	0.0000	0.0000	0.0000;
	32309	32315	0.0001	0.001001	0	760.61	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32309	32316	0.000281	0.001107	0	0	0	0	0	0	1	0	0	-296.5300	54.7500	296.7700	-53.8200	0.0000	0.0000	0.0000	0.0000;
	32309	32317	0.000233	0.001148	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32310	32312	-0.000179	-0.009803	0	441.23	0	0	1	0	1	0	0	-296.2300	-46.4100	296.0800	38.1200	0.0000	0.0000	0.0000	0.0000;
	32311	32312	0.002127	0.116652	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32313	32315	0.000629	0.039101	0	380.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32314	32315	0.000629	0.039101	0	380.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32422	32316	0.000422	0.005938	0.18569	1221.1	0	0	0	0	1	0	0	555.1900	-68.8000	-553.9800	65.7200	0.0000	0.0000	0.0000	0.0000;
	32319	32318	0.000367	0.026182	0	467.92	0	0	1	0	1	0	0	-146.9100	4.7900	146.9800	0.4400	0.0000	0.0000	0.0000	0.0000;
	32319	32318	0.000367	0.026182	0	467.92	0	0	1	0	1	0	0	-146.9100	4.7900	146.9800	0.4400	0.0000	0.0000	0.0000	0.0000;
	32319	32318	0.000367	0.026182	0	467.92	0	0	1	0	1	0	0	-146.9100	4.7900	146.9800	0.4400	0.0000	0.0000	0.0000	0.0000;
	32318	32320	0.000667	0.032757	0	479.47	0	0	0.99375	0	1	0	0	-248.5500	4.8400	248.9300	13.6400	0.0000	0.0000	0.0000	0.0000;
	32318	32321	0.000381	0.021617	0	479.18	0	0	0.99375	0	1	0	0	-248.7100	-2.7900	248.9300	15.0000	0.0000	0.0000	0.0000	0.0000;
	32318	32322	0.000332	0.018549	0	479.12	0	0	0.99375	0	1	0	0	-248.7400	-4.5200	248.9300	15.0000	0.0000	0.0000	0.0000	0.0000;
	32318	32323	0.000319	0.016298	0	478.68	0	0	0.99375	0	1	0	0	-248.7500	-5.7900	248.9300	15.0000	0.0000	0.0000	0.0000	0.0000;
	32318	32324	0.000282	0.001094	0	0	0	0	0	0	1	0	0	553.8000	6.9300	-553.0000	-3.8200	0.0000	0.0000	0.0000	0.0000;
	32318	32325	0.000292	0.001179	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32324	32422	0.000918	0.012079	0.23709	1168.68	0	0	0	0	1	0	0	409.9500	-57.2300	-408.5000	50.6400	0.0000	0.0000	0.0000	0.0000;
	32326	32329	0.000732	0.046277	0	696.26	0	0	1	0	1	0	0	462.6300	58.2600	-461.1600	34.3600	0.0000	0.0000	0.0000	0.0000;
	32326	32330	0.000979	0.051847	0	318.69	0	0	1	0	1	0	0	-39.9400	-12.4400	39.9500	13.2800	0.0000	0.0000	0.0000	0.0000;
	32326	32331	0.000379	0.020786	0	318.12	0	0	1	0	1	0	0	-79.8800	-29.3300	79.9000	30.7200	0.0000	0.0000	0.0000	0.0000;
	32326	32332	0.000636	0.039932	0	255.42	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32326	32333	0.000786	0.040061	0	252.68	0	0	1	0	1	0	0	-39.9400	-14.6900	39.9500	15.3600	0.0000	0.0000	0.0000	0.0000;
	32326	32334	0.000217	0.001162	0	0	0	0	0	0	1	0	0	-302.8700	30.1900	303.0600	-29.2000	0.0000	0.0000	0.0000	0.0000;
	32326	32335	0.000295	0.001062	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32327	32329	-0.000302	-0.01909	0	546.26	0	0	1	0	1	0	0	-461.7700	-3.8500	461.1600	-34.3600	0.0000	0.0000	0.0000	0.0000;
	32328	32329	0.002306	0.145737	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32336	32337	0.002764	0.090154	0	82.75	0	0	1	0	1	0	0	-34.8500	2.7200	34.8800	-1.7100	0.0000	0.0000	0.0000	0.0000;
	32336	32338	0.006171	0.172781	0	93.82	0	0	1	0	1	0	0	-69.4800	11.2900	69.7600	-3.4200	0.0000	0.0000	0.0000	0.0000;
	32336	32339	0.00445	0.159385	0	82.69	0	0	1	0	1	0	0	-34.8300	3.5100	34.8800	-1.7100	0.0000	0.0000	0.0000	0.0000;
	32336	32340	0.006981	0.183597	0	82.61	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32336	32341	0.000252	0.001007	0	0	0	0	0	0	1	0	0	139.1500	-17.5200	-139.1100	17.7100	0.0000	0.0000	0.0000	0.0000;
	32336	32342	0.00026	0.001199	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32344	32341	0.000334	0.001918	0.00163	288	0	0	0	0	1	0	0	175.3000	12.9700	-175.2000	-12.6100	0.0000	0.0000	0.0000	0.0000;
	32344	32341	0.000334	0.001918	0.00163	288	0	0	0	0	1	0	0	175.3000	12.9700	-175.2000	-12.6100	0.0000	0.0000	0.0000	0.0000;
	32344	32341	0.000334	0.001918	0.00163	288	0	0	0	0	1	0	0	175.3000	12.9700	-175.2000	-12.6100	0.0000	0.0000	0.0000	0.0000;
	32344	32343	0.000234	0.01423	0	550.62	0	0	1.00625	0	1	0	0	-226.9700	-29.3200	227.0800	36.2500	0.0000	0.0000	0.0000	0.0000;
	32344	32343	0.000234	0.01423	0	550.62	0	0	1.00625	0	1	0	0	-226.9700	-29.3200	227.0800	36.2500	0.0000	0.0000	0.0000	0.0000;
	32344	32343	0.000234	0.01423	0	550.62	0	0	1.00625	0	1	0	0	-226.9700	-29.3200	227.0800	36.2500	0.0000	0.0000	0.0000	0.0000;
	32343	32345	0.000296	0.012129	0	1650.87	0	0	0.98125	0	1	0	0	-1264.1400	140.8100	1268.3900	33.2000	0.0000	0.0000	0.0000	0.0000;
	32343	32346	0.000287	0.001063	0	0	0	0	0	0	1	0	0	582.9000	-34.6600	-582.0000	38.0000	0.0000	0.0000	0.0000	0.0000;
	32343	32347	0.000229	0.001191	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32365	32346	0.001016	0.011243	0.38675	1433.85	0	0	0	0	1	0	0	-744.9100	101.2000	750.2300	-84.3700	0.0000	0.0000	0.0000	0.0000;
	32365	32346	0.001016	0.011243	0.38675	1433.85	0	0	0	0	1	0	0	-744.9100	101.2000	750.2300	-84.3700	0.0000	0.0000	0.0000	0.0000;
	32365	32346	0.001016	0.011243	0.38675	1433.85	0	0	0	0	1	0	0	-744.9100	101.2000	750.2300	-84.3700	0.0000	0.0000	0.0000	0.0000;
	32448	32346	0.001961	0.019976	0.31686	1280.33	0	0	0	0	1	0	0	-683.3400	68.3200	692.0100	-14.1600	0.0000	0.0000	0.0000	0.0000;
	32346	32508	0.001284	0.014778	0.50521	1420.21	0	0	0	0	1	0	0	-659.6500	85.5300	664.9500	-78.9700	0.0000	0.0000	0.0000	0.0000;
	32346	32508	0.001284	0.014778	0.50521	1420.21	0	0	0	0	1	0	0	-659.6500	85.5300	664.9500	-78.9700	0.0000	0.0000	0.0000	0.0000;
	32346	32508	0.001284	0.014778	0.50521	1420.21	0	0	0	0	1	0	0	-659.6500	85.5300	664.9500	-78.9700	0.0000	0.0000	0.0000	0.0000;
	32348	32349	0.007892	0.265054	0	54.01	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32348	32350	0.00022	0.001006	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32351	32354	0.0001	0.000934	0	629.28	0	0	1	0	1	0	0	-35.9500	-13.6300	35.9500	13.6500	0.0000	0.0000	0.0000	0.0000;
	32351	32355	0.000967	0.061251	0	206.47	0	0	1	0	1	0	0	-17.9800	-6.7000	17.9800	6.9100	0.0000	0.0000	0.0000	0.0000;
	32351	32356	0.000223	0.001177	0	0	0	0	0	0	1	0	0	53.9300	-20.7600	-53.9200	20.8000	0.0000	0.0000	0.0000	0.0000;
	32351	32357	0.000217	0.001152	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32352	32354	0.000473	0.025863	0	314.64	0	0	1	0	1	0	0	17.9800	6.9100	-17.9800	-6.8200	0.0000	0.0000	0.0000	0.0000;
	32353	32354	0.000473	0.025863	0	314.64	0	0	1	0	1	0	0	17.9800	6.9100	-17.9800	-6.8200	0.0000	0.0000	0.0000	0.0000;
	32356	34111	0.002455	0.031928	0.57293	1219.24	0	0	0	0	1	0	0	434.2400	-42.0400	-429.9200	36.6400	0.0000	0.0000	0.0000	0.0000;
	32356	34173	0.001698	0.019433	0.29101	1225.39	0	0	0	0	1	0	0	433.7700	-44.8000	-430.7700	47.7800	0.0000	0.0000	0.0000	0.0000;
	32358	32359	0.000385	0.020591	0	493.55	0	0	1.06875	0	1	0	0	-246.4600	-78.4000	246.7300	92.6200	0.0000	0.0000	0.0000	0.0000;
	32358	32360	0.000529	0.030853	0	492.55	0	0	1.08125	0	1	0	0	-282.5300	-65.2200	283.0000	92.6200	0.0000	0.0000	0.0000	0.0000;
	32358	32361	0.000313	0.022303	0	491.79	0	0	1.06875	0	1	0	0	-282.7200	-72.9900	283.0000	92.6200	0.0000	0.0000	0.0000	0.0000;
	32358	32362	0.000291	0.017264	0	491.56	0	0	1.0625	0	1	0	0	-189.3600	-85.0300	189.4900	92.6200	0.0000	0.0000	0.0000	0.0000;
	32358	32363	0.000468	0.021993	0	490.9	0	0	1.06875	0	1	0	0	-282.5800	-73.2700	283.0000	92.6200	0.0000	0.0000	0.0000	0.0000;
	32358	32364	0.00036	0.01755	0	490.69	0	0	1.0625	0	1	0	0	-282.6800	-77.2400	283.0000	92.6200	0.0000	0.0000	0.0000	0.0000;
	32358	32365	0.000249	0.001143	0	0	0	0	0	0	1	0	0	1566.3300	452.1500	-1560.3400	-424.6900	0.0000	0.0000	0.0000	0.0000;
	32358	32366	0.000256	0.001035	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32365	32448	0.000687	0.009524	0.16217	1239.73	0	0	0	0	1	0	0	573.6100	49.5200	-571.5100	-37.9700	0.0000	0.0000	0.0000	0.0000;
	32455	32365	0.001068	0.011907	0.24723	1364.71	0	0	0	0	1	0	0	-788.1600	32.7600	794.3600	9.5500	0.0000	0.0000	0.0000	0.0000;
	32455	32365	0.001068	0.011907	0.24723	1364.71	0	0	0	0	1	0	0	-788.1600	32.7600	794.3600	9.5500	0.0000	0.0000	0.0000	0.0000;
	32367	32370	-0.000187	-0.005424	0	117.24	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32367	32371	0.000226	0.001002	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32367	32372	0.00022	0.001155	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32368	32370	0.003865	0.11209	0	58.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32369	32370	0.003865	0.11209	0	58.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32373	32376	0.000478	0.013257	0	186.4	0	0	1	0	1	0	0	-16.5700	-1.4800	16.5700	1.5200	0.0000	0.0000	0.0000	0.0000;
	32373	32377	0.006115	0.190795	0	59	0	0	0.99375	0	1	0	0	-16.5600	1.3000	16.5800	-0.8100	0.0000	0.0000	0.0000	0.0000;
	32373	32378	0.000248	0.001101	0	0	0	0	0	0	1	0	0	33.1300	0.1900	-33.1300	-0.1700	0.0000	0.0000	0.0000	0.0000;
	32373	32379	0.000258	0.001195	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32374	32376	0.005283	0.146626	0	93.2	0	0	1	0	1	0	0	16.5800	1.8900	-16.5700	-1.5200	0.0000	0.0000	0.0000	0.0000;
	32375	32376	0.005283	0.146626	0	93.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32378	32426	0.002725	0.018838	0.00696	202.51	0	0	0	0	1	0	0	-29.4600	-0.8100	29.4800	0.2200	0.0000	0.0000	0.0000	0.0000;
	32380	32383	0.00026	0.016041	0	601.2	0	0	1	0	1	0	0	497.0500	76.5600	-496.4500	-39.4700	0.0000	0.0000	0.0000	0.0000;
	32380	32384	0.000426	0.022159	0	504.12	0	0	1.05	0	1	0	0	-273.0000	-27.3400	273.3200	44.1500	0.0000	0.0000	0.0000	0.0000;
	32380	32385	0.00036	0.02265	0	504.1	0	0	1.05	0	1	0	0	-276.8700	-26.5000	277.1500	44.1500	0.0000	0.0000	0.0000	0.0000;
	32380	32386	0.000305	0.019391	0	502.78	0	0	1.05	0	1	0	0	-261.7600	-30.5800	261.9700	44.1500	0.0000	0.0000	0.0000	0.0000;
	32380	32387	0.000419	0.023339	0	502.6	0	0	1.05	0	1	0	0	-313.0100	-21.0100	313.4300	44.1500	0.0000	0.0000	0.0000	0.0000;
	32380	32388	0.000275	0.001044	0	0	0	0	0	0	1	0	0	627.5800	28.8700	-626.5900	-25.1100	0.0000	0.0000	0.0000	0.0000;
	32380	32389	0.000201	0.001024	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32381	32383	1.9e-05	0.001195	0	576.2	0	0	1	0	1	0	0	-496.4100	-36.7100	496.4500	39.4700	0.0000	0.0000	0.0000	0.0000;
	32458	32381	0.003093	0.018716	0.00635	245.72	0	0	0	0	1	0	0	-155.8400	-12.6500	156.5500	16.3100	0.0000	0.0000	0.0000	0.0000;
	32382	32383	0.001241	0.076482	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32467	32388	0.000217	0.002392	0.05654	1131.72	0	0	0	0	1	0	0	-220.3100	-48.5200	220.4100	43.4700	0.0000	0.0000	0.0000	0.0000;
	32390	32391	0.000278	0.001019	0	0	0	0	0	0	1	0	0	159.4100	61.2900	-159.3300	-61.0100	0.0000	0.0000	0.0000	0.0000;
	32392	32393	0.003658	0.127375	0	59.71	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32392	32394	0.000282	0.001098	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32392	32395	0.000202	0.001161	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32396	32397	0.000292	0.001089	0	0	0	0	0	0	1	0	0	28.7700	11.0600	-28.7600	-11.0500	0.0000	0.0000	0.0000	0.0000;
	32398	32399	0.000256	0.001075	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32399	32475	0.005534	0.031755	0.03099	245.47	0	0	0	0	1	0	0	-130.2500	4.4700	131.1300	-2.7100	0.0000	0.0000	0.0000	0.0000;
	32400	32401	0.078062	2.252244	0	5.19	0	0	1	0	1	0	0	-1.0500	0.0200	1.0500	0.0000	0.0000	0.0000	0.0000	0.0000;
	32400	32402	0.08734	2.879465	0	3.26	0	0	1	0	1	0	0	-1.0500	0.0300	1.0500	0.0000	0.0000	0.0000	0.0000	0.0000;
	32400	32403	0.000232	0.001079	0	0	0	0	0	0	1	0	0	2.1000	-0.0500	-2.1000	0.0500	0.0000	0.0000	0.0000	0.0000;
	32400	32404	0.000245	0.001109	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32406	32405	0.000599	0.037513	0	587.58	0	0	1	0	1	0	0	-255.9400	18.0800	256.3400	6.5600	0.0000	0.0000	0.0000	0.0000;
	32406	32405	0.000599	0.037513	0	587.58	0	0	1	0	1	0	0	-255.9400	18.0800	256.3400	6.5600	0.0000	0.0000	0.0000	0.0000;
	32406	32405	0.000599	0.037513	0	587.58	0	0	1	0	1	0	0	-255.9400	18.0800	256.3400	6.5600	0.0000	0.0000	0.0000	0.0000;
	32405	32409	0.0001	0.000973	0	657.55	0	0	1	0	1	0	0	-45.6400	-17.0200	45.6400	17.0400	0.0000	0.0000	0.0000	0.0000;
	32405	32410	0.000273	0.001005	0	0	0	0	0	0	1	0	0	-723.3700	-2.6800	724.8000	7.9300	0.0000	0.0000	0.0000	0.0000;
	32405	32411	0.000247	0.001015	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32407	32409	0.00065	0.042744	0	328.78	0	0	1	0	1	0	0	22.8200	8.7700	-22.8200	-8.5200	0.0000	0.0000	0.0000	0.0000;
	32408	32409	0.00065	0.042744	0	328.78	0	0	1	0	1	0	0	22.8200	8.7700	-22.8200	-8.5200	0.0000	0.0000	0.0000	0.0000;
	32412	32413	0.008797	0.261361	0	63.4	0	0	0.99375	0	1	0	0	-22.9300	-5.6000	22.9700	6.9400	0.0000	0.0000	0.0000	0.0000;
	32412	32414	0.000278	0.001001	0	0	0	0	0	0	1	0	0	22.9300	5.6000	-22.9300	-5.5900	0.0000	0.0000	0.0000	0.0000;
	32415	32416	0.00126	0.078494	0	179.38	0	0	0.99375	0	1	0	0	-4.0000	-1.8500	4.0000	1.8600	0.0000	0.0000	0.0000	0.0000;
	32415	32417	0.001068	0.07649	0	179.14	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32415	32418	0.001826	0.10835	0	160.19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32415	32419	0.000223	0.001184	0	0	0	0	0	0	1	0	0	4.0000	93.5600	-3.9800	-93.4700	0.0000	0.0000	0.0000	0.0000;
	32415	32420	0.000298	0.00101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32421	32422	0.000267	0.001173	0	0	0	0	0	0	1	0	0	146.7400	-17.9200	-146.6900	18.1600	0.0000	0.0000	0.0000	0.0000;
	32423	32424	0.00021	0.001103	0	0	0	0	0	0	1	0	0	59.3300	22.8100	-59.3200	-22.7700	0.0000	0.0000	0.0000	0.0000;
	32426	32425	0.000605	0.036023	0	253.31	0	0	1	0	1	0	0	25.7900	-4.2000	-25.7900	4.4300	0.0000	0.0000	0.0000	0.0000;
	32425	32427	0.000627	0.044481	0	277.41	0	0	1.04375	0	1	0	0	-52.1200	-9.6700	52.1400	10.9300	0.0000	0.0000	0.0000	0.0000;
	32425	32428	0.000972	0.039431	0	277.05	0	0	1.0375	0	1	0	0	-52.1100	3.6300	52.1400	-2.5600	0.0000	0.0000	0.0000	0.0000;
	32425	32429	0.000889	0.039014	0	274.99	0	0	1.0375	0	1	0	0	-52.1100	3.6200	52.1400	-2.5600	0.0000	0.0000	0.0000	0.0000;
	32425	32430	0.000258	0.001057	0	0	0	0	0	0	1	0	0	182.1300	-2.0200	-182.0600	2.3400	0.0000	0.0000	0.0000	0.0000;
	32425	32431	0.000261	0.001083	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32432	32433	0.000231	0.001022	0	0	0	0	0	0	1	0	0	1.2000	0.2600	-1.2000	-0.2600	0.0000	0.0000	0.0000	0.0000;
	32434	32435	0.002915	0.071655	0	134.51	0	0	1.05625	0	1	0	0	-102.9700	-42.2100	103.3400	51.4200	0.0000	0.0000	0.0000	0.0000;
	32434	32436	0.00295	0.08814	0	134.51	0	0	1.0625	0	1	0	0	-102.9700	-38.8200	103.3400	50.0300	0.0000	0.0000	0.0000	0.0000;
	32434	32437	0.001624	0.062189	0	134.51	0	0	1.05	0	1	0	0	-103.1400	-42.8500	103.3400	50.8100	0.0000	0.0000	0.0000	0.0000;
	32434	32438	0.003942	0.119257	0	134.51	0	0	1.075	0	1	0	0	-102.8500	-33.6900	103.3400	48.7200	0.0000	0.0000	0.0000	0.0000;
	32434	32439	0.002888	0.091278	0	134.51	0	0	1.0625	0	1	0	0	-102.9800	-37.2200	103.3400	48.7200	0.0000	0.0000	0.0000	0.0000;
	32434	32440	0.003058	0.087811	0	134.51	0	0	1.0625	0	1	0	0	-102.9500	-38.8800	103.3400	50.0500	0.0000	0.0000	0.0000	0.0000;
	32434	32441	0.000298	0.001148	0	0	0	0	0	0	1	0	0	617.8500	233.6700	-616.6400	-229.0100	0.0000	0.0000	0.0000	0.0000;
	32434	32442	0.000297	0.00111	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32441	32512	0.001299	0.007205	0.00664	261.18	0	0	0	0	1	0	0	114.2300	30.2800	-114.0600	-30.0400	0.0000	0.0000	0.0000	0.0000;
	32441	32512	0.001299	0.007205	0.00664	261.18	0	0	0	0	1	0	0	114.2300	30.2800	-114.0600	-30.0400	0.0000	0.0000	0.0000	0.0000;
	32444	32443	0.000326	0.019291	0	557.55	0	0	1.00625	0	1	0	0	-260.5800	-0.2600	260.7900	12.5600	0.0000	0.0000	0.0000	0.0000;
	32444	32443	0.000326	0.019291	0	557.55	0	0	1.00625	0	1	0	0	-260.5800	-0.2600	260.7900	12.5600	0.0000	0.0000	0.0000	0.0000;
	32444	32443	0.000326	0.019291	0	557.55	0	0	1.00625	0	1	0	0	-260.5800	-0.2600	260.7900	12.5600	0.0000	0.0000	0.0000	0.0000;
	32443	32447	0.0001	0.001418	0	780.46	0	0	1	0	1	0	0	-76.5400	-28.4000	76.5400	28.4900	0.0000	0.0000	0.0000	0.0000;
	32443	32448	0.000275	0.001002	0	0	0	0	0	0	1	0	0	-667.5500	5.4400	668.6900	-1.2600	0.0000	0.0000	0.0000	0.0000;
	32443	32449	0.000231	0.001017	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32445	32447	0.00051	0.030332	0	390.23	0	0	1	0	1	0	0	38.2800	14.7200	-38.2700	-14.2400	0.0000	0.0000	0.0000	0.0000;
	32446	32447	0.00051	0.030332	0	390.23	0	0	1	0	1	0	0	38.2800	14.7200	-38.2700	-14.2400	0.0000	0.0000	0.0000	0.0000;
	32455	32448	0.000619	0.006736	0.22033	1246.75	0	0	0	0	1	0	0	-584.1600	68.0700	586.1600	-69.9300	0.0000	0.0000	0.0000	0.0000;
	32450	32453	0.000474	0.026355	0	604.54	0	0	1	0	1	0	0	399.8100	36.0200	-399.0900	3.6100	0.0000	0.0000	0.0000	0.0000;
	32450	32454	0.000132	0.007839	0	1235	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32450	32455	0.00029	0.001009	0	0	0	0	0	0	1	0	0	-399.8100	-36.0200	400.2400	37.5400	0.0000	0.0000	0.0000	0.0000;
	32450	32456	0.000266	0.001182	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32451	32453	2e-06	8.8e-05	0	479.54	0	0	1	0	1	0	0	-399.0900	3.7400	399.0900	-3.6100	0.0000	0.0000	0.0000	0.0000;
	32452	32453	0.002546	0.141626	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32501	32455	0.000731	0.008374	0.17291	1325.23	0	0	0	0	1	0	0	-527.1200	51.7700	529.0400	-48.4300	0.0000	0.0000	0.0000	0.0000;
	32501	32455	0.000731	0.008374	0.17291	1325.23	0	0	0	0	1	0	0	-527.1200	51.7700	529.0400	-48.4300	0.0000	0.0000	0.0000	0.0000;
	32457	32460	0.000841	0.039208	0	498.6	0	0	1	0	1	0	0	286.5600	52.9100	-285.9100	-22.3700	0.0000	0.0000	0.0000	0.0000;
	32457	32461	0.000796	0.042925	0	351.47	0	0	1	0	1	0	0	-110.3100	-25.4200	110.4000	30.4700	0.0000	0.0000	0.0000	0.0000;
	32457	32462	0.000356	0.018468	0	351.24	0	0	1	0	1	0	0	-110.3600	-39.2600	110.4000	41.5800	0.0000	0.0000	0.0000	0.0000;
	32457	32463	0.000733	0.047569	0	350.89	0	0	1	0	1	0	0	-110.3200	-7.7300	110.4000	13.0700	0.0000	0.0000	0.0000	0.0000;
	32457	32464	0.000624	0.035073	0	350.73	0	0	1	0	1	0	0	-110.3300	-12.4700	110.4000	16.4300	0.0000	0.0000	0.0000	0.0000;
	32457	32465	0.000866	0.046712	0	349.7	0	0	1	0	1	0	0	-110.3000	-7.6600	110.4000	12.9000	0.0000	0.0000	0.0000	0.0000;
	32457	32466	0.000514	0.035439	0	349.69	0	0	1	0	1	0	0	-110.3400	-12.6400	110.4000	16.6500	0.0000	0.0000	0.0000	0.0000;
	32457	32467	0.000236	0.001178	0	0	0	0	0	0	1	0	0	375.4000	52.2600	-375.0900	-50.7100	0.0000	0.0000	0.0000	0.0000;
	32457	32468	0.00024	0.001083	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32458	32460	-4.1e-05	-0.001926	0	448.6	0	0	1	0	1	0	0	-285.9400	-23.8700	285.9100	22.3700	0.0000	0.0000	0.0000	0.0000;
	32459	32460	0.004454	0.207613	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32467	33912	0.001497	0.019674	0.56461	1309.24	0	0	0	0	1	0	0	822.5000	32.7400	-813.1300	29.7800	0.0000	0.0000	0.0000	0.0000;
	32469	32472	0.0001	0.000204	0	231	0	0	1	0	1	0	0	-35.9300	-7.5500	35.9300	7.5500	0.0000	0.0000	0.0000	0.0000;
	32469	32473	0.000206	0.001181	0	0	0	0	0	0	1	0	0	35.9300	7.5500	-35.9200	-7.5300	0.0000	0.0000	0.0000	0.0000;
	32470	32472	0.00242	0.082912	0	115.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32471	32472	0.00242	0.082912	0	115.5	0	0	1	0	1	0	0	35.9600	8.6000	-35.9300	-7.5500	0.0000	0.0000	0.0000	0.0000;
	32475	32474	0.00059	0.040254	0	396.38	0	0	1	0	1	0	0	-131.1300	2.7100	131.2300	3.7300	0.0000	0.0000	0.0000	0.0000;
	32474	32476	0.000773	0.044505	0	355.38	0	0	1	0	1	0	0	-114.7700	-10.7200	114.8600	16.2100	0.0000	0.0000	0.0000	0.0000;
	32474	32477	0.000754	0.036783	0	354.96	0	0	1	0	1	0	0	-114.7700	-14.0700	114.8600	18.6300	0.0000	0.0000	0.0000	0.0000;
	32474	32478	0.00038	0.022148	0	353.7	0	0	1	0	1	0	0	-114.8100	-27.6600	114.8600	30.5300	0.0000	0.0000	0.0000	0.0000;
	32474	32479	0.00079	0.045035	0	353.63	0	0	1	0	1	0	0	-114.7700	-10.4900	114.8600	16.0400	0.0000	0.0000	0.0000	0.0000;
	32474	32480	0.000244	0.001025	0	0	0	0	0	0	1	0	0	327.8900	59.2300	-327.6400	-58.1700	0.0000	0.0000	0.0000	0.0000;
	32474	32481	0.000236	0.001008	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32482	32483	0.003795	0.120812	0	88.76	0	0	0.9875	0	1	0	0	-25.8700	-9.1200	25.8900	9.9600	0.0000	0.0000	0.0000	0.0000;
	32482	32484	0.003329	0.10114	0	88.75	0	0	0.99375	0	1	0	0	-51.7000	-17.1200	51.7900	19.9100	0.0000	0.0000	0.0000	0.0000;
	32482	32485	0.000296	0.001003	0	0	0	0	0	0	1	0	0	77.5600	26.2400	-77.5500	-26.1700	0.0000	0.0000	0.0000	0.0000;
	32482	32486	0.000297	0.001173	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32487	32488	0.001086	0.032635	0	308.97	0	0	1	0	1	0	0	-236.8100	-12.0000	237.3800	29.1300	0.0000	0.0000	0.0000	0.0000;
	32487	32489	0.000658	0.023247	0	308.97	0	0	1	0	1	0	0	-237.0400	-11.7200	237.3800	23.9500	0.0000	0.0000	0.0000	0.0000;
	32487	32490	0.001479	0.040341	0	308.97	0	0	1	0	1	0	0	-236.6100	5.0900	237.3800	16.0000	0.0000	0.0000	0.0000	0.0000;
	32487	32491	0.000889	0.028587	0	308.97	0	0	1	0	1	0	0	-236.9200	-14.1000	237.3800	29.1300	0.0000	0.0000	0.0000	0.0000;
	32487	32492	0.001233	0.032969	0	308.97	0	0	1	0	1	0	0	-236.7400	0.1800	237.3800	17.0700	0.0000	0.0000	0.0000	0.0000;
	32487	32493	0.000412	0.016237	0	308.97	0	0	1	0	1	0	0	-237.1700	-20.5400	237.3800	29.1300	0.0000	0.0000	0.0000	0.0000;
	32487	32494	0.000262	0.001145	0	0	0	0	0	0	1	0	0	1421.2800	53.0900	-1416.3200	-31.4600	0.0000	0.0000	0.0000	0.0000;
	32487	32495	0.000296	0.001038	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32496	32497	0.005947	0.191586	0	80.62	0	0	1	0	1	0	0	-28.7200	-9.4300	28.7700	11.0600	0.0000	0.0000	0.0000	0.0000;
	32496	32498	0.000247	0.001064	0	0	0	0	0	0	1	0	0	28.7200	9.4300	-28.7100	-9.4200	0.0000	0.0000	0.0000	0.0000;
	32496	32499	0.000278	0.001008	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32500	32501	0.000204	0.001064	0	0	0	0	0	0	1	0	0	131.2400	50.4600	-131.2100	-50.2600	0.0000	0.0000	0.0000	0.0000;
	32615	32501	0.00185	0.019343	0.48985	1336.98	0	0	0	0	1	0	0	-586.6800	37.3900	592.7200	-26.6400	0.0000	0.0000	0.0000	0.0000;
	32615	32501	0.00185	0.019343	0.48985	1336.98	0	0	0	0	1	0	0	-586.6800	37.3900	592.7200	-26.6400	0.0000	0.0000	0.0000	0.0000;
	32502	32505	0.000612	0.033884	0	664.26	0	0	1	0	1	0	0	322.7200	86.0600	-322.0800	-50.9100	0.0000	0.0000	0.0000	0.0000;
	32502	32506	0.000107	0.006999	0	1586.65	0	0	1	0	1	0	0	-1217.5300	179.7800	1219.0400	-81.2000	0.0000	0.0000	0.0000	0.0000;
	32502	32507	8.9e-05	0.003929	0	1586.65	0	0	1	0	1	0	0	-1217.8000	136.0600	1219.0400	-81.2000	0.0000	0.0000	0.0000	0.0000;
	32502	32508	0.000232	0.001199	0	0	0	0	0	0	1	0	0	2112.6200	-401.9000	-2102.6500	453.4600	0.0000	0.0000	0.0000	0.0000;
	32502	32509	0.000212	0.00113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32503	32505	-0.000112	-0.006223	0	514.26	0	0	1	0	1	0	0	-322.2000	-57.3600	322.0800	50.9100	0.0000	0.0000	0.0000	0.0000;
	32504	32505	0.002164	0.119763	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32511	32510	0.00441	0.113126	0	80.35	0	0	1.03125	0	1	0	0	-21.8800	-14.1500	21.9100	14.9000	0.0000	0.0000	0.0000	0.0000;
	32510	32512	0.000231	0.001192	0	0	0	0	0	0	1	0	0	-21.9100	-14.9000	21.9100	14.9000	0.0000	0.0000	0.0000	0.0000;
	32510	32513	0.000252	0.001035	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32511	58984	0.004704	0.018936	0.00293	132.7	0	0	0	0	1	0	0	-6.0100	20.3800	6.0300	-20.6200	0.0000	0.0000	0.0000	0.0000;
	32514	32515	0.000466	0.024378	0	477.98	0	0	1	0	1	0	0	-246.9700	-28.9100	247.2400	42.9000	0.0000	0.0000	0.0000	0.0000;
	32514	32516	0.000415	0.021553	0	477.96	0	0	1	0	1	0	0	-246.9900	-51.2000	247.2400	63.9300	0.0000	0.0000	0.0000	0.0000;
	32514	32517	0.000378	0.021811	0	477.85	0	0	1	0	1	0	0	-247.0200	-51.0500	247.2400	63.9300	0.0000	0.0000	0.0000	0.0000;
	32514	32518	0.000487	0.029847	0	477.85	0	0	1	0	1	0	0	-246.9600	-20.6500	247.2400	37.6700	0.0000	0.0000	0.0000	0.0000;
	32514	32519	0.000504	0.022033	0	477.78	0	0	1	0	1	0	0	-246.9400	-50.9300	247.2400	63.9300	0.0000	0.0000	0.0000	0.0000;
	32514	32520	0.000466	0.030191	0	477.67	0	0	1	0	1	0	0	-219.4700	-22.6000	219.6800	36.2400	0.0000	0.0000	0.0000	0.0000;
	32514	32521	0.000217	0.001075	0	0	0	0	0	0	1	0	0	1454.3500	-22.7100	-1450.0900	43.8200	0.0000	0.0000	0.0000	0.0000;
	32514	32522	0.00023	0.001163	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32523	32524	0.000272	0.001006	0	0	0	0	0	0	1	0	0	15.7800	0.0000	-15.7800	0.0000	0.0000	0.0000	0.0000	0.0000;
	32525	32526	0.002047	0.011284	0.00804	213.19	0	0	0	0	1	0	0	50.3500	-3.7500	-50.3000	3.1500	0.0000	0.0000	0.0000	0.0000;
	32525	32529	0.001776	0.010169	0.02012	196.58	0	0	0	0	1	0	0	11.1600	-33.7300	-11.1400	31.6700	0.0000	0.0000	0.0000	0.0000;
	32525	33035	0.016487	0.080955	0.06403	236.85	0	0	0	0	1	0	0	-79.0400	29.4500	80.1600	-30.8000	0.0000	0.0000	0.0000	0.0000;
	32526	33022	0.024816	0.1333	0.03014	202.61	0	0	0	0	1	0	0	34.3300	-5.4700	-34.0600	3.7000	0.0000	0.0000	0.0000	0.0000;
	32529	32527	0.002528	0.014039	0.00999	288.82	0	0	0	0	1	0	0	160.9000	-1.1100	-160.2900	3.3800	0.0000	0.0000	0.0000	0.0000;
	32529	32527	0.002528	0.014039	0.00999	288.82	0	0	0	0	1	0	0	160.9000	-1.1100	-160.2900	3.3800	0.0000	0.0000	0.0000	0.0000;
	33252	32527	0.00551	0.031094	0.01249	285.15	0	0	0	0	1	0	0	-151.1200	12.7400	152.3100	-7.3800	0.0000	0.0000	0.0000	0.0000;
	33252	32527	0.00551	0.031094	0.01249	285.15	0	0	0	0	1	0	0	-151.1200	12.7400	152.3100	-7.3800	0.0000	0.0000	0.0000	0.0000;
	32529	32528	0.000555	0.030693	0	460.34	0	0	1.01875	0	1	0	0	-155.3300	-14.7200	155.4600	21.8600	0.0000	0.0000	0.0000	0.0000;
	32529	32528	0.000555	0.030693	0	460.34	0	0	1.01875	0	1	0	0	-155.3300	-14.7200	155.4600	21.8600	0.0000	0.0000	0.0000	0.0000;
	32528	32530	0.000211	0.00108	0	0	0	0	0	0	1	0	0	15.9700	2.6200	-15.9600	-2.6200	0.0000	0.0000	0.0000	0.0000;
	34173	32528	0.00103	0.012272	0.24898	1168.14	0	0	0	0	1	0	0	327.9300	32.2600	-326.8800	-46.3400	0.0000	0.0000	0.0000	0.0000;
	32542	32531	0.010162	0.0626	0.00992	201.76	0	0	0	0	1	0	0	-14.7100	0.2700	14.7300	-1.2000	0.0000	0.0000	0.0000	0.0000;
	32543	32531	0.009842	0.04227	0.01268	205.2	0	0	0	0	1	0	0	18.7900	-0.1800	-18.7500	-1.0400	0.0000	0.0000	0.0000	0.0000;
	32533	32532	0.005233	0.031005	0.00675	203.53	0	0	0	0	1	0	0	-35.7500	3.9500	35.8100	-4.2900	0.0000	0.0000	0.0000	0.0000;
	32592	32532	0.004374	0.032679	0.01627	200.16	0	0	0	0	1	0	0	28.7100	-12.8400	-28.6700	11.4100	0.0000	0.0000	0.0000	0.0000;
	32532	33258	0.005229	0.031279	0.01228	192.93	0	0	0	0	1	0	0	-26.0000	15.4600	26.0400	-16.4900	0.0000	0.0000	0.0000	0.0000;
	33020	32533	0.015431	0.077867	0.02858	202.65	0	0	0	0	1	0	0	-26.2500	3.1500	26.3600	-5.6600	0.0000	0.0000	0.0000	0.0000;
	32534	32535	0.000282	0.001034	0	0	0	0	0	0	1	0	0	-5.2500	-1.6100	5.2500	1.6100	0.0000	0.0000	0.0000	0.0000;
	32541	32535	0.001529	0.009245	0.05176	275.02	0	0	0	0	1	0	0	-102.7800	14.1700	102.9300	-18.7500	0.0000	0.0000	0.0000	0.0000;
	32541	32535	0.001529	0.009245	0.05176	275.02	0	0	0	0	1	0	0	-102.7800	14.1700	102.9300	-18.7500	0.0000	0.0000	0.0000	0.0000;
	33252	32535	0.005364	0.030271	0.02433	275.78	0	0	0	0	1	0	0	106.1400	-17.2800	-105.5600	17.9500	0.0000	0.0000	0.0000	0.0000;
	33252	32535	0.005364	0.030271	0.02433	275.78	0	0	0	0	1	0	0	106.1400	-17.2800	-105.5600	17.9500	0.0000	0.0000	0.0000	0.0000;
	32536	32537	0.000281	0.001006	0	0	0	0	0	0	1	0	0	-11.8500	-1.2600	11.8600	1.2600	0.0000	0.0000	0.0000	0.0000;
	32537	32539	0.001669	0.011616	0.00304	230.62	0	0	0	0	1	0	0	-73.8100	-5.0200	73.9000	5.2900	0.0000	0.0000	0.0000	0.0000;
	32537	33253	0.007114	0.048033	0.01763	226.14	0	0	0	0	1	0	0	61.9600	3.7700	-61.7000	-3.9200	0.0000	0.0000	0.0000	0.0000;
	32538	32539	0.002683	0.017102	0.00652	239.41	0	0	0	0	1	0	0	85.9400	-15.4600	-85.7500	15.9700	0.0000	0.0000	0.0000	0.0000;
	32538	33260	0.003135	0.022431	0.0119	222.66	0	0	0	0	1	0	0	-66.4300	6.2700	66.5600	-6.6200	0.0000	0.0000	0.0000	0.0000;
	32541	32540	0.00265	0.016356	0.00545	244.03	0	0	0	0	1	0	0	79.3300	-7.0700	-79.1800	7.4600	0.0000	0.0000	0.0000	0.0000;
	32542	32540	0.007171	0.037662	0.00909	208.17	0	0	0	0	1	0	0	18.2900	-3.7600	-18.2700	2.9100	0.0000	0.0000	0.0000	0.0000;
	32949	32540	0.007372	0.035019	0.01049	256.82	0	0	0	0	1	0	0	-83.5500	12.0200	84.0400	-10.7800	0.0000	0.0000	0.0000	0.0000;
	32542	32541	0.004253	0.029203	0.01695	202.96	0	0	0	0	1	0	0	-20.6200	-0.7700	20.6400	-0.9200	0.0000	0.0000	0.0000	0.0000;
	32541	33216	0.010682	0.038828	0.0853	245.98	0	0	0	0	1	0	0	85.6900	-10.2700	-84.9600	3.9000	0.0000	0.0000	0.0000	0.0000;
	32541	33651	0.012211	0.069922	0.08819	198.74	0	0	0	0	1	0	0	34.1300	-15.1800	-33.9800	6.5700	0.0000	0.0000	0.0000	0.0000;
	32541	33866	0.016776	0.097487	0.0377	207.89	0	0	0	0	1	0	0	-27.6400	2.5700	27.7600	-5.8800	0.0000	0.0000	0.0000	0.0000;
	32544	32543	0.003142	0.019215	0.00785	215.31	0	0	0	0	1	0	0	25.4100	8.5500	-25.3900	-9.2600	0.0000	0.0000	0.0000	0.0000;
	32543	33255	0.013768	0.079396	0.06027	190.01	0	0	0	0	1	0	0	-12.2400	8.3400	12.2800	-14.5500	0.0000	0.0000	0.0000	0.0000;
	32544	32545	0.003945	0.025274	0.01963	224.59	0	0	0	0	1	0	0	-43.2000	11.3200	43.2700	-12.9500	0.0000	0.0000	0.0000	0.0000;
	32545	33898	0.004204	0.023166	0.01028	233.52	0	0	0	0	1	0	0	-60.0800	9.2800	60.2200	-9.5900	0.0000	0.0000	0.0000	0.0000;
	32554	32547	0.006697	0.05429	0.02275	228.18	0	0	0	0	1	0	0	-72.0900	34.3000	72.5000	-33.3400	0.0000	0.0000	0.0000	0.0000;
	32548	32826	0.004562	0.024702	0.03661	252.93	0	0	0	0	1	0	0	158.0600	-40.6400	-156.9300	42.8200	0.0000	0.0000	0.0000	0.0000;
	33913	32548	0.004028	0.016279	0.00724	253.14	0	0	0	0	1	0	0	164.9700	-35.2700	-163.9000	38.8200	0.0000	0.0000	0.0000	0.0000;
	32550	32551	0.004706	0.027211	0.00916	221.97	0	0	0	0	1	0	0	54.5500	-9.2400	-54.4100	9.0800	0.0000	0.0000	0.0000	0.0000;
	32551	32552	0.000295	0.001001	0	0	0	0	0	0	1	0	0	16.8300	5.6800	-16.8300	-5.6700	0.0000	0.0000	0.0000	0.0000;
	32551	32553	0.009456	0.044272	0.00693	209.21	0	0	0	0	1	0	0	37.5800	-14.7500	-37.4400	14.7100	0.0000	0.0000	0.0000	0.0000;
	32553	33910	0.003614	0.019553	0.01114	196.96	0	0	0	0	1	0	0	14.9900	-21.6500	-14.9600	20.6000	0.0000	0.0000	0.0000	0.0000;
	32554	32555	0.000289	0.001091	0	0	0	0	0	0	1	0	0	17.4300	9.1200	-17.4300	-9.1100	0.0000	0.0000	0.0000	0.0000;
	32557	32554	0.004408	0.021205	0.00721	211.12	0	0	0	0	1	0	0	68.3900	34.2700	-68.1500	-33.8800	0.0000	0.0000	0.0000	0.0000;
	32554	32582	0.003925	0.026767	0.0526	242.83	0	0	0	0	1	0	0	122.8100	-9.5400	-122.2500	7.8400	0.0000	0.0000	0.0000	0.0000;
	32556	32558	0.001113	0.008487	0.00364	227.45	0	0	0	0	1	0	0	101.2400	-33.4100	-101.1200	33.9100	0.0000	0.0000	0.0000	0.0000;
	33933	32556	0.004539	0.022146	0.03278	234.41	0	0	0	0	1	0	0	118.1800	-31.0000	-117.5500	30.5300	0.0000	0.0000	0.0000	0.0000;
	32557	32558	0.001141	0.005528	0.00367	222.76	0	0	0	0	1	0	0	-84.7100	-36.3000	84.8000	36.3400	0.0000	0.0000	0.0000	0.0000;
	32560	32559	0.003203	0.017421	0.01327	219.9	0	0	0	0	1	0	0	-65.1400	-8.1900	65.2700	7.5200	0.0000	0.0000	0.0000	0.0000;
	32559	33097	0.017579	0.094187	0.02852	212.38	0	0	0	0	1	0	0	41.6600	-0.0800	-41.3600	-1.3400	0.0000	0.0000	0.0000	0.0000;
	32559	33519	0.007762	0.055787	0.02788	217.43	0	0	0	0	1	0	0	-61.9000	-6.5200	62.1800	5.6200	0.0000	0.0000	0.0000	0.0000;
	32559	33528	0.00612	0.038203	0.02132	226.52	0	0	0	0	1	0	0	-66.2100	-2.4300	66.4700	1.7700	0.0000	0.0000	0.0000	0.0000;
	32560	32561	0.004102	0.026279	0.00824	204.12	0	0	0	0	1	0	0	-26.6000	-2.8300	26.6300	2.1500	0.0000	0.0000	0.0000	0.0000;
	32560	33521	0.004488	0.028003	0.02678	227.65	0	0	0	0	1	0	0	69.9400	8.2300	-69.7300	-9.6700	0.0000	0.0000	0.0000	0.0000;
	32561	33774	0.003187	0.019727	0.03308	216.31	0	0	0	0	1	0	0	-47.8000	-7.0400	47.8700	4.0000	0.0000	0.0000	0.0000	0.0000;
	32562	32563	0.000204	0.001112	0	0	0	0	0	0	1	0	0	21.1800	8.6200	-21.1800	-8.6200	0.0000	0.0000	0.0000	0.0000;
	32562	32564	0.00333	0.016407	0.04713	187.47	0	0	0	0	1	0	0	2.1900	3.8600	-2.1900	-8.8100	0.0000	0.0000	0.0000	0.0000;
	32562	33977	0.00959	0.044954	0.04291	203.62	0	0	0	0	1	0	0	-23.3700	-12.4800	23.4300	8.2000	0.0000	0.0000	0.0000	0.0000;
	32564	33159	0.002696	0.018606	0.12131	255.91	0	0	0	0	1	0	0	114.0600	-19.5700	-113.7300	9.1400	0.0000	0.0000	0.0000	0.0000;
	32564	33812	0.007647	0.049931	0.01994	252.7	0	0	0	0	1	0	0	-119.3900	26.6800	120.4800	-21.6400	0.0000	0.0000	0.0000	0.0000;
	32565	32566	0.000201	0.001106	0	0	0	0	0	0	1	0	0	-6.5900	-1.1400	6.5900	1.1500	0.0000	0.0000	0.0000	0.0000;
	32566	32575	0.007204	0.040439	0.01571	193.64	0	0	0	0	1	0	0	-14.8900	10.4800	14.9200	-11.9900	0.0000	0.0000	0.0000	0.0000;
	32566	32920	0.004708	0.030393	0.04804	186.11	0	0	0	0	1	0	0	-11.7100	-8.7900	11.7200	3.7800	0.0000	0.0000	0.0000	0.0000;
	32566	33718	0.004803	0.02922	0.01159	196.11	0	0	0	0	1	0	0	20.0100	-2.8300	-19.9900	1.7300	0.0000	0.0000	0.0000	0.0000;
	32571	32567	0.007432	0.042648	0.01509	207.46	0	0	0	0	1	0	0	33.3600	3.5200	-33.2800	-4.6800	0.0000	0.0000	0.0000	0.0000;
	32567	32920	0.003089	0.018936	0.0201	204.67	0	0	0	0	1	0	0	26.6900	4.1000	-26.6700	-6.0900	0.0000	0.0000	0.0000	0.0000;
	32569	32568	0.005473	0.185314	0	86.37	0	0	1	0	1	0	0	-20.9500	0.4600	20.9700	0.2900	0.0000	0.0000	0.0000	0.0000;
	32568	32570	0.000271	0.001109	0	0	0	0	0	0	1	0	0	6.5900	0.9100	-6.5900	-0.9100	0.0000	0.0000	0.0000	0.0000;
	46359	32568	0.001625	0.009685	0.00857	206.9	0	0	0	0	1	0	0	27.5800	0.3400	-27.5600	-1.2000	0.0000	0.0000	0.0000	0.0000;
	32569	45353	0.039744	0.185014	0.01721	129.74	0	0	0	0	1	0	0	20.9500	-0.4600	-20.7900	-0.6200	0.0000	0.0000	0.0000	0.0000;
	32571	46450	0.007297	0.04612	0.02099	211.5	0	0	0	0	1	0	0	-40.9300	-5.0600	41.0500	3.5300	0.0000	0.0000	0.0000	0.0000;
	32573	32572	0.004693	0.172201	0	89.76	0	0	1.00625	0	1	0	0	-32.5700	2.1300	32.6100	-0.4200	0.0000	0.0000	0.0000	0.0000;
	32572	32574	0.00021	0.00115	0	0	0	0	0	0	1	0	0	-32.6100	0.4200	32.6200	-0.4100	0.0000	0.0000	0.0000	0.0000;
	32573	45693	0.005195	0.022146	0.00368	132.88	0	0	0	0	1	0	0	27.7900	-3.1700	-27.7500	2.9200	0.0000	0.0000	0.0000	0.0000;
	46450	32574	0.006007	0.038543	0.01715	208.29	0	0	0	0	1	0	0	32.6800	-1.8800	-32.6200	0.4100	0.0000	0.0000	0.0000	0.0000;
	32576	32575	0.004453	0.118865	0	72.72	0	0	1.03125	0	1	0	0	20.1600	-10.1400	-20.1400	10.7300	0.0000	0.0000	0.0000	0.0000;
	32575	32577	0.000245	0.001051	0	0	0	0	0	0	1	0	0	5.2300	1.2600	-5.2300	-1.2600	0.0000	0.0000	0.0000	0.0000;
	32576	56100	0.111993	0.321909	0.01121	62.71	0	0	0	0	1	0	0	-20.1600	10.1400	20.7000	-9.8000	0.0000	0.0000	0.0000	0.0000;
	32580	32578	0.003764	0.018177	0.01087	214.1	0	0	0	0	1	0	0	29.2000	1.6200	-29.1700	-2.6100	0.0000	0.0000	0.0000	0.0000;
	32578	32585	0.004344	0.028919	0.00818	203.5	0	0	0	0	1	0	0	-42.0200	4.0000	42.0900	-4.3600	0.0000	0.0000	0.0000	0.0000;
	32589	32578	0.004905	0.028118	0.01059	230.64	0	0	0	0	1	0	0	-60.0700	3.6400	60.2400	-3.7700	0.0000	0.0000	0.0000	0.0000;
	32579	32588	0.003248	0.021097	0.00939	186.76	0	0	0	0	1	0	0	-14.0100	-4.2900	14.0200	3.3600	0.0000	0.0000	0.0000	0.0000;
	32579	32589	0.001301	0.008212	0.0533	218.65	0	0	0	0	1	0	0	-46.3100	-3.9300	46.3400	-1.4700	0.0000	0.0000	0.0000	0.0000;
	32579	33289	0.014597	0.102527	0.06451	222.15	0	0	0	0	1	0	0	49.8800	4.5800	-49.5200	-8.7100	0.0000	0.0000	0.0000	0.0000;
	32580	32581	0.010998	0.066651	0.0298	233.58	0	0	0	0	1	0	0	-69.5600	11.9800	70.0800	-11.9300	0.0000	0.0000	0.0000	0.0000;
	33258	32580	0.004548	0.027529	0.0115	194.9	0	0	0	0	1	0	0	-31.0900	15.3000	31.1500	-16.1900	0.0000	0.0000	0.0000	0.0000;
	32581	33036	0.00497	0.029576	0.09399	239.53	0	0	0	0	1	0	0	-106.0500	8.5300	106.5900	-15.2000	0.0000	0.0000	0.0000	0.0000;
	32582	32583	0.000208	0.00119	0	0	0	0	0	0	1	0	0	33.0900	6.4200	-33.0900	-6.4100	0.0000	0.0000	0.0000	0.0000;
	32582	32585	0.002643	0.015249	0.00941	229.77	0	0	0	0	1	0	0	89.1600	-14.2700	-88.9500	14.4600	0.0000	0.0000	0.0000	0.0000;
	32584	33683	0.002569	0.028424	0.61654	1217.04	0	0	0	0	1	0	0	401.1000	-19.5000	-397.2500	-3.8000	0.0000	0.0000	0.0000	0.0000;
	32584	33912	0.001147	0.015408	0.35354	1225.3	0	0	0	0	1	0	0	-431.5200	73.8900	433.6000	-83.7800	0.0000	0.0000	0.0000	0.0000;
	32585	32586	0.010154	0.059056	0.04949	194.49	0	0	0	0	1	0	0	16.4400	-12.1300	-16.4000	7.1200	0.0000	0.0000	0.0000	0.0000;
	32586	32587	0.000268	0.001155	0	0	0	0	0	0	1	0	0	7.0100	0.8500	-7.0100	-0.8500	0.0000	0.0000	0.0000	0.0000;
	33266	32586	0.00609	0.033419	0.03907	219.65	0	0	0	0	1	0	0	-72.0000	28.7000	72.3500	-30.9300	0.0000	0.0000	0.0000	0.0000;
	33334	32586	0.003187	0.01904	0.00846	209.28	0	0	0	0	1	0	0	63.0900	-23.0400	-62.9600	22.9600	0.0000	0.0000	0.0000	0.0000;
	32588	32589	0.0041	0.019169	0.00387	183.31	0	0	0	0	1	0	0	-4.1900	3.6100	4.1900	-4.0100	0.0000	0.0000	0.0000	0.0000;
	32588	32590	0.009613	0.059051	0.02852	189.07	0	0	0	0	1	0	0	-16.8400	-8.6500	16.8700	5.8400	0.0000	0.0000	0.0000	0.0000;
	32591	32590	0.00388	0.022009	0.00851	235.62	0	0	0	0	1	0	0	106.5000	-24.2100	-106.0600	25.7900	0.0000	0.0000	0.0000	0.0000;
	32590	33063	0.003762	0.02946	0.06149	224.69	0	0	0	0	1	0	0	70.7500	-39.2600	-70.5300	34.4700	0.0000	0.0000	0.0000	0.0000;
	33935	32591	0.007034	0.031245	0.02751	240.08	0	0	0	0	1	0	0	119.3500	-18.9200	-118.3800	20.3100	0.0000	0.0000	0.0000	0.0000;
	32592	33020	0.010486	0.061329	0.04235	221.35	0	0	0	0	1	0	0	66.8000	-14.7100	-66.3500	12.8900	0.0000	0.0000	0.0000	0.0000;
	33034	32592	0.005883	0.04315	0.01717	238.31	0	0	0	0	1	0	0	107.2100	-21.8800	-106.5400	24.9700	0.0000	0.0000	0.0000	0.0000;
	32593	32594	0.000224	0.001154	0	0	0	0	0	0	1	0	0	-20.8300	-9.3100	20.8300	9.3200	0.0000	0.0000	0.0000	0.0000;
	32594	32599	0.003264	0.019378	0.01149	229.15	0	0	0	0	1	0	0	-59.5800	3.5300	59.6900	-4.0900	0.0000	0.0000	0.0000	0.0000;
	32594	32686	0.00717	0.043104	0.11443	218.83	0	0	0	0	1	0	0	38.7500	-12.8400	-38.6400	1.3800	0.0000	0.0000	0.0000	0.0000;
	32595	32597	0.001475	0.007835	0.0052	253.78	0	0	0	0	1	0	0	-101.5300	-14.5100	101.6800	14.7300	0.0000	0.0000	0.0000	0.0000;
	32595	32599	0.002921	0.01323	0.00424	237.93	0	0	0	0	1	0	0	80.7000	5.6000	-80.5200	-5.2300	0.0000	0.0000	0.0000	0.0000;
	32597	32596	0.000463	0.030964	0	426.79	0	0	1	0	1	0	0	-210.7900	-10.3200	210.9800	23.2100	0.0000	0.0000	0.0000	0.0000;
	32596	32598	0.00028	0.001021	0	0	0	0	0	0	1	0	0	20.8300	7.2000	-20.8300	-7.1900	0.0000	0.0000	0.0000	0.0000;
	33768	32596	0.001	0.011921	0.3361	1087.61	0	0	0	0	1	0	0	36.8100	-0.8200	-36.7900	-35.4600	0.0000	0.0000	0.0000	0.0000;
	32596	33972	0.000569	0.006821	0.15007	1168.67	0	0	0	0	1	0	0	-326.1600	62.3100	326.7500	-71.5000	0.0000	0.0000	0.0000	0.0000;
	32596	36884	0.001939	0.021417	0.42595	1134.74	0	0	0	0	1	0	0	131.1400	-57.2500	-130.8200	14.5500	0.0000	0.0000	0.0000	0.0000;
	32597	32689	0.006263	0.031886	0.04011	257.5	0	0	0	0	1	0	0	109.1100	-4.4000	-108.4100	3.6800	0.0000	0.0000	0.0000	0.0000;
	32600	32612	0.002269	0.014761	0.05064	231.91	0	0	0	0	1	0	0	55.6400	-6.6000	-55.5700	1.5800	0.0000	0.0000	0.0000	0.0000;
	32600	33119	0.004192	0.023919	0.08507	262.1	0	0	0	0	1	0	0	119.7700	-13.5600	-119.2100	7.6300	0.0000	0.0000	0.0000	0.0000;
	33759	32600	0.002944	0.019809	0.05093	228.74	0	0	0	0	1	0	0	23.8300	12.4300	-23.8100	-17.7900	0.0000	0.0000	0.0000	0.0000;
	33778	32600	0.004741	0.027728	0.02356	265.28	0	0	0	0	1	0	0	155.9700	-32.9100	-154.8500	36.9300	0.0000	0.0000	0.0000	0.0000;
	32601	32602	0.000235	0.00112	0	0	0	0	0	0	1	0	0	8.7700	1.2000	-8.7700	-1.2000	0.0000	0.0000	0.0000	0.0000;
	32608	32601	0.001642	0.009761	0.00582	215.67	0	0	0	0	1	0	0	37.2600	-15.3300	-37.2300	14.8600	0.0000	0.0000	0.0000	0.0000;
	32601	32663	0.007121	0.038906	0.01511	212.54	0	0	0	0	1	0	0	28.4600	-16.0500	-28.3900	14.8100	0.0000	0.0000	0.0000	0.0000;
	32603	32606	0.0001	-0.002503	0	130.73	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32603	32607	0.000297	0.001187	0	0	0	0	0	0	1	0	0	9.9800	2.2400	-9.9800	-2.2400	0.0000	0.0000	0.0000	0.0000;
	32603	32608	0.000284	0.001055	0	0	0	0	0	0	1	0	0	-9.9800	-2.2400	9.9800	2.2400	0.0000	0.0000	0.0000	0.0000;
	32604	32606	0.00502	0.129357	0	65.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32605	32606	0.00502	0.129357	0	65.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32608	32609	0.002384	0.012072	0.0059	247.09	0	0	0	0	1	0	0	-90.4600	12.3000	90.6500	-11.9900	0.0000	0.0000	0.0000	0.0000;
	32613	32608	0.003848	0.023589	0.01233	223.31	0	0	0	0	1	0	0	-43.1500	-1.7000	43.2200	0.7900	0.0000	0.0000	0.0000	0.0000;
	32609	32612	0.007	0.042466	0.0182	256.34	0	0	0	0	1	0	0	-99.4200	11.9100	100.0800	-9.8800	0.0000	0.0000	0.0000	0.0000;
	32610	32611	0.000291	0.001002	0	0	0	0	0	0	1	0	0	-3.7900	-1.7100	3.7900	1.7100	0.0000	0.0000	0.0000	0.0000;
	32612	32611	0.007611	0.036951	0.00808	223.07	0	0	0	0	1	0	0	-53.3000	7.6400	53.5000	-7.5200	0.0000	0.0000	0.0000	0.0000;
	32611	32939	0.005048	0.033663	0.01723	224.37	0	0	0	0	1	0	0	-57.3000	5.8100	57.4500	-6.6300	0.0000	0.0000	0.0000	0.0000;
	32613	33116	0.006515	0.037394	0.01674	221.04	0	0	0	0	1	0	0	38.6000	0.7300	-38.5100	-1.9900	0.0000	0.0000	0.0000	0.0000;
	32616	32614	0.004073	0.023983	0.01397	203.8	0	0	0	0	1	0	0	42.9300	4.2000	-42.8600	-5.2800	0.0000	0.0000	0.0000	0.0000;
	32616	32615	0.00064	0.036826	0	538.75	0	0	1	0	1	0	0	-191.9600	15.3800	192.1800	-2.6100	0.0000	0.0000	0.0000	0.0000;
	32616	32615	0.00064	0.036826	0	538.75	0	0	1	0	1	0	0	-191.9600	15.3800	192.1800	-2.6100	0.0000	0.0000	0.0000	0.0000;
	32616	32615	0.00064	0.036826	0	538.75	0	0	1	0	1	0	0	-191.9600	15.3800	192.1800	-2.6100	0.0000	0.0000	0.0000	0.0000;
	32615	32617	0.000272	0.001006	0	0	0	0	0	0	1	0	0	19.2000	4.0600	-19.1900	-4.0600	0.0000	0.0000	0.0000	0.0000;
	32615	33329	0.001013	0.012131	0.26143	1251.37	0	0	0	0	1	0	0	577.6200	-71.0000	-574.4200	81.3900	0.0000	0.0000	0.0000	0.0000;
	32619	32616	0.004502	0.02753	0.01538	262.64	0	0	0	0	1	0	0	-110.2400	15.9800	110.7600	-14.4200	0.0000	0.0000	0.0000	0.0000;
	32619	32616	0.004502	0.02753	0.01538	262.64	0	0	0	0	1	0	0	-110.2400	15.9800	110.7600	-14.4200	0.0000	0.0000	0.0000	0.0000;
	32616	33589	0.00669	0.044545	0.03657	238.53	0	0	0	0	1	0	0	92.0100	-1.0000	-91.4800	0.6300	0.0000	0.0000	0.0000	0.0000;
	32616	33593	0.008136	0.047916	0.03403	235.8	0	0	0	0	1	0	0	78.5600	-6.5100	-78.0900	5.6600	0.0000	0.0000	0.0000	0.0000;
	32616	33600	0.009983	0.049189	0.0268	236.22	0	0	0	0	1	0	0	78.6600	-10.5000	-78.0700	10.5200	0.0000	0.0000	0.0000	0.0000;
	32616	33604	0.014246	0.069618	0.04008	228.07	0	0	0	0	1	0	0	62.2000	-3.4800	-61.6900	1.7300	0.0000	0.0000	0.0000	0.0000;
	32622	32618	0.006613	0.033488	0.01415	215.56	0	0	0	0	1	0	0	9.8800	-1.2000	-9.8700	-0.2600	0.0000	0.0000	0.0000	0.0000;
	32618	33590	0.002328	0.018205	0.05437	200.22	0	0	0	0	1	0	0	-8.2600	-3.2900	8.2700	-2.4500	0.0000	0.0000	0.0000	0.0000;
	32619	33007	0.011709	0.065777	0.08524	226.63	0	0	0	0	1	0	0	56.6400	-2.0600	-56.2900	-5.0100	0.0000	0.0000	0.0000	0.0000;
	33330	32619	0.009416	0.028472	0.01535	226.11	0	0	0	0	1	0	0	-74.6000	13.1500	75.1100	-13.2400	0.0000	0.0000	0.0000	0.0000;
	32620	32621	0.001965	0.011248	0.00708	223.33	0	0	0	0	1	0	0	-29.4600	-2.7100	29.4700	2.0500	0.0000	0.0000	0.0000	0.0000;
	32620	32622	0.001254	0.007448	0.01049	213.46	0	0	0	0	1	0	0	14.9700	-1.8600	-14.9700	0.7600	0.0000	0.0000	0.0000	0.0000;
	32621	32622	0.005753	0.039642	0.01161	194.23	0	0	0	0	1	0	0	11.2100	0.1500	-11.2000	-1.3300	0.0000	0.0000	0.0000	0.0000;
	32624	32623	0.004329	0.016801	0.01209	239.15	0	0	0	0	1	0	0	-93.6500	5.7900	94.0100	-5.6300	0.0000	0.0000	0.0000	0.0000;
	32625	32623	0.002796	0.016711	0.00514	232.4	0	0	0	0	1	0	0	85.1700	25.2100	-84.9600	-24.5000	0.0000	0.0000	0.0000	0.0000;
	32628	32623	0.003561	0.020952	0.00862	252.14	0	0	0	0	1	0	0	119.9100	-10.4600	-119.4200	12.4400	0.0000	0.0000	0.0000	0.0000;
	32623	33544	0.005544	0.028848	0.02152	232.77	0	0	0	0	1	0	0	85.2700	14.1000	-84.8700	-14.2600	0.0000	0.0000	0.0000	0.0000;
	32624	32644	0.001043	0.0054	0.0071	226.3	0	0	0	0	1	0	0	71.0200	-16.1500	-70.9700	15.6800	0.0000	0.0000	0.0000	0.0000;
	32625	32626	0.000275	0.001095	0	0	0	0	0	0	1	0	0	25.1000	14.7500	-25.1000	-14.7400	0.0000	0.0000	0.0000	0.0000;
	32625	43046	0.001853	0.012707	0.0076	248.68	0	0	0	0	1	0	0	-110.2600	-39.9600	110.5000	40.7900	0.0000	0.0000	0.0000	0.0000;
	32627	32628	0.000218	0.001148	0	0	0	0	0	0	1	0	0	-25.1000	-7.5400	25.1000	7.5500	0.0000	0.0000	0.0000	0.0000;
	32628	34138	0.009456	0.04958	0.05402	258.47	0	0	0	0	1	0	0	-145.0100	2.9100	146.9100	1.2800	0.0000	0.0000	0.0000	0.0000;
	32629	32658	0.002052	0.009567	0.00747	222.32	0	0	0	0	1	0	0	-69.4500	-10.2600	69.5400	9.9100	0.0000	0.0000	0.0000	0.0000;
	32629	32666	0.01605	0.078543	0.04266	201.1	0	0	0	0	1	0	0	-18.4800	2.8200	18.5400	-7.0500	0.0000	0.0000	0.0000	0.0000;
	33225	32629	0.001511	0.007549	0.06423	199.27	0	0	0	0	1	0	0	31.7200	-20.5700	-31.7000	13.8900	0.0000	0.0000	0.0000	0.0000;
	32629	33569	0.002599	0.017686	0.00598	245.74	0	0	0	0	1	0	0	102.7900	-9.5600	-102.5300	10.7100	0.0000	0.0000	0.0000	0.0000;
	32630	32631	0.000261	0.00104	0	0	0	0	0	0	1	0	0	27.4200	10.9400	-27.4100	-10.9300	0.0000	0.0000	0.0000	0.0000;
	32630	32902	0.002169	0.015067	0.02383	233.72	0	0	0	0	1	0	0	79.2500	39.6700	-79.0900	-41.0300	0.0000	0.0000	0.0000	0.0000;
	32630	33542	0.002285	0.011412	0.00283	211.06	0	0	0	0	1	0	0	51.1200	-4.8200	-51.0600	4.8000	0.0000	0.0000	0.0000	0.0000;
	33570	32630	0.001226	0.005703	0.00334	264.52	0	0	0	0	1	0	0	158.1000	46.8900	-157.7800	-45.7900	0.0000	0.0000	0.0000	0.0000;
	32655	32632	0.002478	0.016716	0.01234	245.77	0	0	0	0	1	0	0	107.8200	-43.5700	-107.5000	44.3700	0.0000	0.0000	0.0000	0.0000;
	32659	32632	0.00082	0.004447	0.00891	228.85	0	0	0	0	1	0	0	-80.0200	48.3500	80.0900	-48.9500	0.0000	0.0000	0.0000	0.0000;
	32633	32634	0.000258	0.001113	0	0	0	0	0	0	1	0	0	27.4200	4.1800	-27.4100	-4.1700	0.0000	0.0000	0.0000	0.0000;
	32633	32644	0.001135	0.007261	0.0116	224.44	0	0	0	0	1	0	0	70.6100	51.4900	-70.5300	-52.1700	0.0000	0.0000	0.0000	0.0000;
	32633	32648	0.001136	0.007354	0.00726	247.38	0	0	0	0	1	0	0	110.5300	-49.1000	-110.3700	49.3600	0.0000	0.0000	0.0000	0.0000;
	32633	36387	0.000193	0.001126	0.00085	271.9	0	0	0	0	1	0	0	-208.5600	-6.5600	208.6400	6.9400	0.0000	0.0000	0.0000	0.0000;
	32635	32915	0.001768	0.010449	0.07462	249.99	0	0	0	0	1	0	0	122.9700	5.6500	-122.7200	-12.1000	0.0000	0.0000	0.0000	0.0000;
	32635	33561	0.000796	0.003736	0.00172	294.79	0	0	0	0	1	0	0	-162.6300	3.0900	162.8300	-2.3500	0.0000	0.0000	0.0000	0.0000;
	32635	33561	0.000796	0.003736	0.00172	294.79	0	0	0	0	1	0	0	-162.6300	3.0900	162.8300	-2.3500	0.0000	0.0000	0.0000	0.0000;
	32635	33561	0.000796	0.003736	0.00172	294.79	0	0	0	0	1	0	0	-162.6300	3.0900	162.8300	-2.3500	0.0000	0.0000	0.0000	0.0000;
	33568	32635	0.001847	0.012529	0.00443	284	0	0	0	0	1	0	0	-168.2600	14.3100	168.7500	-11.4200	0.0000	0.0000	0.0000	0.0000;
	33568	32635	0.001847	0.012529	0.00443	284	0	0	0	0	1	0	0	-168.2600	14.3100	168.7500	-11.4200	0.0000	0.0000	0.0000	0.0000;
	32637	32636	0.005783	0.163246	0	79.96	0	0	1.1	0	1	0	0	-33.8200	-37.0300	33.9800	41.6300	0.0000	0.0000	0.0000	0.0000;
	32637	32636	0.005783	0.163246	0	79.96	0	0	1.1	0	1	0	0	-33.8200	-37.0300	33.9800	41.6300	0.0000	0.0000	0.0000	0.0000;
	32637	32636	0.005783	0.163246	0	79.96	0	0	1.1	0	1	0	0	-33.8200	-37.0300	33.9800	41.6300	0.0000	0.0000	0.0000	0.0000;
	32636	32638	0.000243	0.001045	0	0	0	0	0	0	1	0	0	-101.9400	-124.8900	102.0100	125.1500	0.0000	0.0000	0.0000	0.0000;
	32637	36322	0.007602	0.029279	0.00298	138.29	0	0	0	0	1	0	0	65.8800	28.8900	-65.5100	-27.8000	0.0000	0.0000	0.0000	0.0000;
	32637	36376	0.007919	0.029856	0.00277	131.63	0	0	0	0	1	0	0	-47.1000	27.4000	47.3200	-26.8700	0.0000	0.0000	0.0000	0.0000;
	32637	36385	0.001231	0.005348	0.00059	129.29	0	0	0	0	1	0	0	42.6100	43.7600	-42.5600	-43.6400	0.0000	0.0000	0.0000	0.0000;
	32644	32638	0.003033	0.012631	0.003	244.29	0	0	0	0	1	0	0	101.4200	25.5500	-101.1000	-24.5300	0.0000	0.0000	0.0000	0.0000;
	32646	32638	0.001769	0.009947	0.00599	194.66	0	0	0	0	1	0	0	-18.7000	113.0500	18.9200	-112.4300	0.0000	0.0000	0.0000	0.0000;
	32638	33562	0.003867	0.017717	0.00467	193.2	0	0	0	0	1	0	0	-19.8300	11.8000	19.8500	-12.1900	0.0000	0.0000	0.0000	0.0000;
	32639	32642	0.001258	0.068017	0	438.07	0	0	1	0	1	0	0	184.5200	15.9100	-184.1200	5.7900	0.0000	0.0000	0.0000	0.0000;
	32639	32643	0.000238	0.001166	0	0	0	0	0	0	1	0	0	40.0800	20.4300	-40.0700	-20.4100	0.0000	0.0000	0.0000	0.0000;
	33566	32639	0.000344	0.004152	0.20538	1218.8	0	0	0	0	1	0	0	-539.1000	-88.8900	540.0600	78.5000	0.0000	0.0000	0.0000	0.0000;
	34073	32639	0.000473	0.005151	0.11879	1226.61	0	0	0	0	1	0	0	520.8600	-10.6900	-519.6700	10.8500	0.0000	0.0000	0.0000	0.0000;
	32639	43044	0.000638	0.008052	0.10199	1112.48	0	0	0	0	1	0	0	-244.9900	0.4200	245.3400	-6.9000	0.0000	0.0000	0.0000	0.0000;
	32640	32642	-0.000704	-0.038071	0	413.07	0	0	1	0	1	0	0	-184.3400	-6.3600	184.1200	-5.7900	0.0000	0.0000	0.0000	0.0000;
	32640	33482	0.018325	0.141845	0.21527	511.53	0	0	0	0	1	0	0	-125.7700	7.8900	128.5600	-9.5400	0.0000	0.0000	0.0000	0.0000;
	32640	36365	0.001961	0.017368	0.04279	638.42	0	0	0	0	1	0	0	322.8300	-16.2800	-320.9100	28.7300	0.0000	0.0000	0.0000	0.0000;
	32640	36389	0.001522	0.012912	0.06416	645.61	0	0	0	0	1	0	0	334.3700	5.5900	-332.7700	1.1500	0.0000	0.0000	0.0000	0.0000;
	32640	42946	0.002745	0.02451	0.12451	646.4	0	0	0	0	1	0	0	-347.0800	9.1500	350.1900	5.2000	0.0000	0.0000	0.0000	0.0000;
	32641	32642	0.002941	0.159007	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32644	32645	0.000257	0.001097	0	0	0	0	0	0	1	0	0	40.0800	10.9400	-40.0700	-10.9200	0.0000	0.0000	0.0000	0.0000;
	32646	32659	0.001619	0.009067	0.00352	219.29	0	0	0	0	1	0	0	-61.4500	-138.6100	61.8000	140.2200	0.0000	0.0000	0.0000	0.0000;
	32907	32647	0.002448	0.010809	0.01233	217	0	0	0	0	1	0	0	-67.1100	-27.2400	67.2300	26.4400	0.0000	0.0000	0.0000	0.0000;
	32647	36390	0.001022	0.00459	0.00232	228.55	0	0	0	0	1	0	0	-85.8900	-27.4500	85.9700	27.5400	0.0000	0.0000	0.0000	0.0000;
	32648	33550	0.002681	0.013597	0.00806	235.56	0	0	0	0	1	0	0	91.7100	-55.7400	-91.4200	56.3700	0.0000	0.0000	0.0000	0.0000;
	32649	32650	0.000223	0.001151	0	0	0	0	0	0	1	0	0	18.6600	8.0600	-18.6600	-8.0500	0.0000	0.0000	0.0000	0.0000;
	32649	33558	0.005118	0.024956	0.01154	234.49	0	0	0	0	1	0	0	87.8400	3.0000	-87.4800	-2.4700	0.0000	0.0000	0.0000	0.0000;
	36390	32649	0.000477	0.003107	0.00295	246.93	0	0	0	0	1	0	0	106.5500	11.0700	-106.5000	-11.0600	0.0000	0.0000	0.0000	0.0000;
	32651	32652	0.000279	0.001097	0	0	0	0	0	0	1	0	0	16.9200	3.7400	-16.9200	-3.7400	0.0000	0.0000	0.0000	0.0000;
	32653	32651	0.003086	0.018057	0.00608	260.57	0	0	0	0	1	0	0	-151.2600	30.7200	151.9600	-27.3000	0.0000	0.0000	0.0000	0.0000;
	32651	32656	0.00306	0.019106	0.00456	265.76	0	0	0	0	1	0	0	-168.8700	23.5600	169.7100	-18.8000	0.0000	0.0000	0.0000	0.0000;
	32653	32654	0.00026	0.001157	0	0	0	0	0	0	1	0	0	21.6100	11.6800	-21.6100	-11.6700	0.0000	0.0000	0.0000	0.0000;
	32655	32653	0.001259	0.009271	0.00677	253.31	0	0	0	0	1	0	0	-129.4300	43.3000	129.6500	-42.4000	0.0000	0.0000	0.0000	0.0000;
	32656	42945	0.006134	0.033497	0.03024	270.25	0	0	0	0	1	0	0	-186.6300	11.8400	188.6500	-4.0300	0.0000	0.0000	0.0000	0.0000;
	32657	32658	0.000202	0.00105	0	0	0	0	0	0	1	0	0	-26.6400	-5.8800	26.6400	5.8900	0.0000	0.0000	0.0000	0.0000;
	33563	32658	0.002211	0.016181	0.01406	238.26	0	0	0	0	1	0	0	96.3800	15.7500	-96.1800	-15.8100	0.0000	0.0000	0.0000	0.0000;
	32660	32661	0.000243	0.001016	0	0	0	0	0	0	1	0	0	20.8600	2.7000	-20.8600	-2.6900	0.0000	0.0000	0.0000	0.0000;
	32660	32889	0.003472	0.018502	0.00606	226.85	0	0	0	0	1	0	0	82.9300	5.3400	-82.7000	-4.7900	0.0000	0.0000	0.0000	0.0000;
	33565	32660	0.003053	0.021053	0.00707	238.76	0	0	0	0	1	0	0	104.1000	9.4100	-103.7900	-8.0300	0.0000	0.0000	0.0000	0.0000;
	32663	32662	0.001566	0.011583	0.02277	199.74	0	0	0	0	1	0	0	15.9400	8.5000	-15.9400	-10.9200	0.0000	0.0000	0.0000	0.0000;
	33115	32662	0.005051	0.029702	0.01024	183.71	0	0	0	0	1	0	0	-4.7700	-6.7200	4.7700	5.6300	0.0000	0.0000	0.0000	0.0000;
	32663	32664	0.000286	0.001163	0	0	0	0	0	0	1	0	0	12.4500	4.6200	-12.4500	-4.6200	0.0000	0.0000	0.0000	0.0000;
	32690	32665	0.008013	0.034897	0.03485	256.86	0	0	0	0	1	0	0	101.5400	-18.0400	-100.7400	17.8400	0.0000	0.0000	0.0000	0.0000;
	32665	32725	0.00468	0.033369	0.03196	248.39	0	0	0	0	1	0	0	87.6100	-20.3800	-87.2500	19.5400	0.0000	0.0000	0.0000	0.0000;
	32666	32667	0.000241	0.001081	0	0	0	0	0	0	1	0	0	15.9300	3.4700	-15.9300	-3.4600	0.0000	0.0000	0.0000	0.0000;
	32669	32666	0.003179	0.025159	0.01042	222.66	0	0	0	0	1	0	0	34.5000	-4.3900	-34.4600	3.5800	0.0000	0.0000	0.0000	0.0000;
	32669	32668	0.009678	0.048365	0.01531	231.06	0	0	0	0	1	0	0	-54.1500	-3.1800	54.4200	2.9000	0.0000	0.0000	0.0000	0.0000;
	32668	32727	0.016826	0.084928	0.02153	204.62	0	0	0	0	1	0	0	21.9400	0.4600	-21.8700	-2.3700	0.0000	0.0000	0.0000	0.0000;
	32668	33333	0.001915	0.011247	0.02232	255.4	0	0	0	0	1	0	0	-92.2900	61.2500	92.5100	-62.3100	0.0000	0.0000	0.0000	0.0000;
	32670	33147	0.001327	0.014542	0.55243	1167.13	0	0	0	0	1	0	0	-308.3600	-12.2400	309.5300	-34.6200	0.0000	0.0000	0.0000	0.0000;
	32670	33566	0.001355	0.016661	0.41209	1163.91	0	0	0	0	1	0	0	292.4400	2.9300	-291.3500	-33.7800	0.0000	0.0000	0.0000	0.0000;
	32671	33089	0.016734	0.073123	0.02421	198.69	0	0	0	0	1	0	0	-14.0100	11.6500	14.0700	-13.9100	0.0000	0.0000	0.0000	0.0000;
	33164	32671	0.002007	0.011004	0.00834	192.01	0	0	0	0	1	0	0	27.4600	16.3200	-27.4400	-17.0900	0.0000	0.0000	0.0000	0.0000;
	32672	33156	0.006702	0.038034	0.07517	242.69	0	0	0	0	1	0	0	-84.4400	16.6000	84.9200	-21.7200	0.0000	0.0000	0.0000	0.0000;
	32672	33163	0.005363	0.034807	0.03337	236.23	0	0	0	0	1	0	0	-78.8500	8.9200	79.1800	-10.3200	0.0000	0.0000	0.0000	0.0000;
	32672	33164	0.007234	0.04445	0.01175	180.76	0	0	0	0	1	0	0	7.0400	-2.6900	-7.0400	1.4800	0.0000	0.0000	0.0000	0.0000;
	32672	33217	0.003984	0.023024	0.02262	258.69	0	0	0	0	1	0	0	111.1100	-30.9700	-110.6100	31.5000	0.0000	0.0000	0.0000	0.0000;
	32673	32674	0.000282	0.001136	0	0	0	0	0	0	1	0	0	41.4500	9.2400	-41.4500	-9.2200	0.0000	0.0000	0.0000	0.0000;
	32673	33097	0.003527	0.021284	0.03958	249.91	0	0	0	0	1	0	0	-85.4100	31.7900	85.6900	-34.1900	0.0000	0.0000	0.0000	0.0000;
	33333	32673	0.003909	0.021832	0.02655	227.11	0	0	0	0	1	0	0	-43.8300	38.9700	43.9600	-41.0300	0.0000	0.0000	0.0000	0.0000;
	32675	32678	-4.1e-05	-0.00259	0	519.58	0	0	1	0	1	0	0	269.8500	47.0000	-269.8800	-48.8200	0.0000	0.0000	0.0000	0.0000;
	32675	32679	0.000252	0.001093	0	0	0	0	0	0	1	0	0	-269.8500	-47.0000	270.0300	47.7700	0.0000	0.0000	0.0000	0.0000;
	32676	32678	0.000445	0.02807	0	444.58	0	0	1	0	1	0	0	-269.5600	-29.0600	269.8800	48.8200	0.0000	0.0000	0.0000	0.0000;
	32682	32676	0.002533	0.015505	0.00444	250.2	0	0	0	0	1	0	0	-106.9400	-16.1400	107.2300	17.4300	0.0000	0.0000	0.0000	0.0000;
	33097	32676	0.003289	0.021631	0.01806	258.51	0	0	0	0	1	0	0	-120.4300	-0.6800	120.8900	1.8300	0.0000	0.0000	0.0000	0.0000;
	32677	32678	0.002644	0.166717	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32679	33104	0.000723	0.00904	0.16436	1145.47	0	0	0	0	1	0	0	-270.0300	-47.7700	270.5300	36.4200	0.0000	0.0000	0.0000	0.0000;
	32680	32681	0.001134	0.009063	0.00353	232.07	0	0	0	0	1	0	0	75.1600	15.4000	-75.0900	-15.2500	0.0000	0.0000	0.0000	0.0000;
	32682	32680	0.004065	0.020966	0.02125	232.66	0	0	0	0	1	0	0	75.0600	2.0600	-74.8400	-3.1100	0.0000	0.0000	0.0000	0.0000;
	32680	33088	0.002639	0.013296	0.02441	200.58	0	0	0	0	1	0	0	-16.5100	-3.4100	16.5200	0.9300	0.0000	0.0000	0.0000	0.0000;
	32680	33092	0.001477	0.008965	0.01699	212.09	0	0	0	0	1	0	0	36.7300	8.1300	-36.7100	-9.7500	0.0000	0.0000	0.0000	0.0000;
	32680	33097	0.001894	0.012227	0.00567	217.53	0	0	0	0	1	0	0	-52.4100	-30.0800	52.4800	29.9200	0.0000	0.0000	0.0000	0.0000;
	32681	33090	0.0047	0.026272	0.01202	215.4	0	0	0	0	1	0	0	43.2100	-2.7000	-43.1300	1.9600	0.0000	0.0000	0.0000	0.0000;
	32683	32684	0.000208	0.001164	0	0	0	0	0	0	1	0	0	-57.9800	-4.6300	57.9900	4.6700	0.0000	0.0000	0.0000	0.0000;
	32684	33092	0.001129	0.0074	0.01939	178.47	0	0	0	0	1	0	0	-10.6000	-1.6400	10.6000	-0.3300	0.0000	0.0000	0.0000	0.0000;
	32684	34102	0.000563	0.003374	0.00232	225.4	0	0	0	0	1	0	0	-47.3900	-3.0300	47.4000	2.8700	0.0000	0.0000	0.0000	0.0000;
	32685	32686	0.000259	0.001054	0	0	0	0	0	0	1	0	0	-18.2700	-7.6300	18.2700	7.6400	0.0000	0.0000	0.0000	0.0000;
	34163	32686	0.003776	0.022239	0.0083	204.65	0	0	0	0	1	0	0	-20.3600	8.2400	20.3800	-9.0200	0.0000	0.0000	0.0000	0.0000;
	32687	32688	0.000273	0.001006	0	0	0	0	0	0	1	0	0	18.2700	7.8200	-18.2700	-7.8100	0.0000	0.0000	0.0000	0.0000;
	32687	32991	0.003434	0.018001	0.02753	231.83	0	0	0	0	1	0	0	-60.3700	-40.1400	60.5300	38.0600	0.0000	0.0000	0.0000	0.0000;
	33102	32687	0.008316	0.044503	0.01914	224.08	0	0	0	0	1	0	0	-41.8700	-33.1200	42.1000	32.3200	0.0000	0.0000	0.0000	0.0000;
	32689	32690	0.003104	0.024498	0.01019	247.53	0	0	0	0	1	0	0	90.1500	-10.5700	-89.9100	11.3900	0.0000	0.0000	0.0000	0.0000;
	32690	34163	0.002444	0.017125	0.01167	213.31	0	0	0	0	1	0	0	-29.9000	2.8500	29.9200	-3.9400	0.0000	0.0000	0.0000	0.0000;
	32691	32692	0.006879	0.038767	0.01197	192.14	0	0	0	0	1	0	0	-4.8100	-6.2600	4.8200	4.9900	0.0000	0.0000	0.0000	0.0000;
	32691	32703	0.000958	0.005368	0.00648	200.08	0	0	0	0	1	0	0	-13.9900	2.5200	13.9900	-3.2100	0.0000	0.0000	0.0000	0.0000;
	33269	32692	0.001091	0.006711	0.00425	224.15	0	0	0	0	1	0	0	25.7900	11.7000	-25.7900	-12.1100	0.0000	0.0000	0.0000	0.0000;
	32693	32698	0.002699	0.011312	0.00807	187.25	0	0	0	0	1	0	0	-2.5600	-10.4500	2.5700	9.5900	0.0000	0.0000	0.0000	0.0000;
	32703	32693	0.001025	0.00665	0.00385	218	0	0	0	0	1	0	0	16.2400	-6.0300	-16.2400	5.6400	0.0000	0.0000	0.0000	0.0000;
	32694	32695	0.00022	0.001194	0	0	0	0	0	0	1	0	0	18.8100	5.5800	-18.8000	-5.5800	0.0000	0.0000	0.0000	0.0000;
	32703	32694	0.001955	0.012704	0.00856	252.57	0	0	0	0	1	0	0	-52.0000	2.1700	52.0500	-2.7700	0.0000	0.0000	0.0000	0.0000;
	32694	35252	0.003574	0.022628	0.00752	265.24	0	0	0	0	1	0	0	66.6800	-12.8800	-66.5300	13.0400	0.0000	0.0000	0.0000	0.0000;
	32694	35506	0.001738	0.009534	0.02304	286.14	0	0	0	0	1	0	0	-137.5400	10.0700	137.8500	-10.8800	0.0000	0.0000	0.0000	0.0000;
	32697	32696	0.000389	0.024508	0	438.59	0	0	1.00625	0	1	0	0	-238.3800	14.6500	238.5900	-1.6800	0.0000	0.0000	0.0000	0.0000;
	32696	32701	0.000238	0.001146	0	0	0	0	0	0	1	0	0	-238.5900	1.6800	238.7100	-1.0800	0.0000	0.0000	0.0000	0.0000;
	32697	32700	0.001224	0.054507	0	269.87	0	0	1	0	1	0	0	66.4000	11.9700	-66.3500	-9.7000	0.0000	0.0000	0.0000	0.0000;
	32697	32702	0.000275	0.001019	0	0	0	0	0	0	1	0	0	171.9800	-26.6200	-171.9000	26.9000	0.0000	0.0000	0.0000	0.0000;
	32698	32700	-0.000195	-0.008695	0	144.87	0	0	1	0	1	0	0	-66.3600	-10.0600	66.3500	9.7000	0.0000	0.0000	0.0000	0.0000;
	32707	32698	0.002751	0.01499	0.00659	256.05	0	0	0	0	1	0	0	-63.6900	-0.6200	63.7900	0.4700	0.0000	0.0000	0.0000	0.0000;
	32699	32700	0.006166	0.274549	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35537	32701	0.000291	0.003437	0.20037	1269.84	0	0	0	0	1	0	0	607.9600	-122.3900	-606.9200	113.1000	0.0000	0.0000	0.0000	0.0000;
	36924	32701	0.000755	0.008083	0.09832	1198.67	0	0	0	0	1	0	0	-367.1800	112.4100	368.2100	-112.0300	0.0000	0.0000	0.0000	0.0000;
	32702	36495	0.001535	0.014401	0.03355	513.77	0	0	0	0	1	0	0	112.8100	-13.3500	-112.6300	11.3900	0.0000	0.0000	0.0000	0.0000;
	36925	32702	0.001753	0.01615	0.0545	439.59	0	0	0	0	1	0	0	-26.2600	8.8200	26.2700	-14.6600	0.0000	0.0000	0.0000	0.0000;
	32703	32704	0.000207	0.001107	0	0	0	0	0	0	1	0	0	21.7700	7.0700	-21.7700	-7.0700	0.0000	0.0000	0.0000	0.0000;
	33269	32705	0.000901	0.005926	0.00721	234.26	0	0	0	0	1	0	0	-36.8500	20.2100	36.8600	-20.9000	0.0000	0.0000	0.0000	0.0000;
	32705	35264	0.001566	0.010919	0.06456	255.31	0	0	0	0	1	0	0	-58.6300	13.0500	58.6800	-19.6600	0.0000	0.0000	0.0000	0.0000;
	32706	32707	0.000261	0.001085	0	0	0	0	0	0	1	0	0	-23.9300	-6.9600	23.9300	6.9700	0.0000	0.0000	0.0000	0.0000;
	33268	32707	0.001835	0.009119	0.00533	234.03	0	0	0	0	1	0	0	-39.7300	5.9100	39.7600	-6.3500	0.0000	0.0000	0.0000	0.0000;
	32708	32709	0.000202	0.001039	0	0	0	0	0	0	1	0	0	17.3300	5.0900	-17.3300	-5.0900	0.0000	0.0000	0.0000	0.0000;
	32708	32710	0.00179	0.008787	0.01377	236.41	0	0	0	0	1	0	0	35.2700	-6.2000	-35.2500	4.8200	0.0000	0.0000	0.0000	0.0000;
	32708	32712	0.007287	0.032353	0.01571	252.96	0	0	0	0	1	0	0	-52.6000	1.1000	52.7900	-1.9700	0.0000	0.0000	0.0000	0.0000;
	35263	32710	0.001948	0.010401	0.01919	225.1	0	0	0	0	1	0	0	-21.9800	16.1500	21.9900	-18.1500	0.0000	0.0000	0.0000	0.0000;
	34373	32711	0.00251	0.013672	0.00238	230.45	0	0	0	0	1	0	0	-29.8400	-1.9300	29.8600	1.7800	0.0000	0.0000	0.0000	0.0000;
	35269	32711	0.001706	0.010526	0.02362	239.63	0	0	0	0	1	0	0	43.1500	3.8400	-43.1200	-6.2300	0.0000	0.0000	0.0000	0.0000;
	32712	32713	0.00025	0.001009	0	0	0	0	0	0	1	0	0	8.7000	2.6800	-8.7000	-2.6700	0.0000	0.0000	0.0000	0.0000;
	32712	34123	0.006589	0.042304	0.01889	259.62	0	0	0	0	1	0	0	-61.4900	-0.7100	61.7200	0.1300	0.0000	0.0000	0.0000	0.0000;
	32720	32714	0.003693	0.024467	0.00814	205.59	0	0	0	0	1	0	0	-24.8800	3.3500	24.9000	-4.0700	0.0000	0.0000	0.0000	0.0000;
	32714	32947	0.00702	0.032783	0.0086	222.71	0	0	0	0	1	0	0	-27.4500	-5.8800	27.5000	5.2000	0.0000	0.0000	0.0000	0.0000;
	32714	32949	0.005088	0.031049	0.03047	256.11	0	0	0	0	1	0	0	-76.6600	12.0700	76.9500	-13.5300	0.0000	0.0000	0.0000	0.0000;
	32714	33773	0.005453	0.032342	0.06854	242.88	0	0	0	0	1	0	0	52.4500	-6.4500	-52.3100	0.0200	0.0000	0.0000	0.0000	0.0000;
	32715	32716	0.000286	0.001162	0	0	0	0	0	0	1	0	0	27.1400	8.1600	-27.1400	-8.1500	0.0000	0.0000	0.0000	0.0000;
	32719	32715	0.003684	0.014619	0.01456	211.28	0	0	0	0	1	0	0	33.6700	4.5800	-33.6300	-5.9700	0.0000	0.0000	0.0000	0.0000;
	32715	32720	0.00876	0.045867	0.01965	151.28	0	0	0	0	1	0	0	6.4900	-2.1800	-6.4900	0.1200	0.0000	0.0000	0.0000	0.0000;
	32717	32720	0.004829	0.030601	0.0137	202.54	0	0	0	0	1	0	0	-25.9400	3.1900	25.9800	-4.4500	0.0000	0.0000	0.0000	0.0000;
	32717	33207	0.011985	0.065294	0.03199	211.71	0	0	0	0	1	0	0	39.4800	5.3800	-39.2900	-7.7600	0.0000	0.0000	0.0000	0.0000;
	32717	33215	0.009408	0.047019	0.02184	219.65	0	0	0	0	1	0	0	-37.7900	15.0400	37.9400	-16.6000	0.0000	0.0000	0.0000	0.0000;
	32717	33528	0.007948	0.042581	0.03946	178.76	0	0	0	0	1	0	0	-12.2400	0.2900	12.2500	-4.4200	0.0000	0.0000	0.0000	0.0000;
	33776	32717	0.002375	0.013395	0.00729	191.95	0	0	0	0	1	0	0	-12.1300	29.5800	12.1600	-30.2200	0.0000	0.0000	0.0000	0.0000;
	32718	32719	0.000226	0.001041	0	0	0	0	0	0	1	0	0	-27.1400	-6.3300	27.1400	6.3400	0.0000	0.0000	0.0000	0.0000;
	32719	33690	0.010031	0.057477	0.03004	248.01	0	0	0	0	1	0	0	-107.2700	31.2300	108.4500	-27.6300	0.0000	0.0000	0.0000	0.0000;
	32719	33775	0.004188	0.02493	0.01889	217.74	0	0	0	0	1	0	0	46.4600	-42.1500	-46.3100	41.0300	0.0000	0.0000	0.0000	0.0000;
	32721	32948	0.014425	0.07359	0.02154	208.27	0	0	0	0	1	0	0	-27.1100	9.5500	27.2300	-11.2900	0.0000	0.0000	0.0000	0.0000;
	33775	32721	0.003688	0.023091	0.0495	204.77	0	0	0	0	1	0	0	-21.8300	5.3300	21.8500	-10.5600	0.0000	0.0000	0.0000	0.0000;
	32723	32722	0.002102	0.010138	0.0147	181.68	0	0	0	0	1	0	0	3.8100	-1.1500	-3.8100	-0.4100	0.0000	0.0000	0.0000	0.0000;
	32722	32725	0.008395	0.038279	0.01758	183.68	0	0	0	0	1	0	0	-7.8400	-2.1100	7.8500	0.2700	0.0000	0.0000	0.0000	0.0000;
	32723	32724	0.000225	0.001031	0	0	0	0	0	0	1	0	0	7.0000	0.4100	-7.0000	-0.4100	0.0000	0.0000	0.0000	0.0000;
	32727	32723	0.004897	0.026959	0.02389	192.72	0	0	0	0	1	0	0	10.8200	-3.2300	-10.8100	0.7300	0.0000	0.0000	0.0000	0.0000;
	32725	32726	0.000223	0.001055	0	0	0	0	0	0	1	0	0	5.5100	0.8800	-5.5100	-0.8800	0.0000	0.0000	0.0000	0.0000;
	32725	32730	0.003965	0.028706	0.03269	208.9	0	0	0	0	1	0	0	23.7400	2.1500	-23.7100	-5.4500	0.0000	0.0000	0.0000	0.0000;
	32733	32725	0.008162	0.053669	0.02545	227.14	0	0	0	0	1	0	0	-49.9300	21.6300	50.1600	-22.8400	0.0000	0.0000	0.0000	0.0000;
	32727	32728	0.000244	0.001014	0	0	0	0	0	0	1	0	0	11.0500	5.6000	-11.0500	-5.6000	0.0000	0.0000	0.0000	0.0000;
	32730	32729	0.002667	0.011391	0.00277	234.21	0	0	0	0	1	0	0	60.7300	-10.6100	-60.6400	10.7300	0.0000	0.0000	0.0000	0.0000;
	32890	32729	0.006439	0.037371	0.01274	228.95	0	0	0	0	1	0	0	-50.7600	11.8800	50.9300	-12.2600	0.0000	0.0000	0.0000	0.0000;
	32731	32730	0.003097	0.018689	0.00467	227.96	0	0	0	0	1	0	0	56.0500	-18.0800	-55.9500	18.2100	0.0000	0.0000	0.0000	0.0000;
	33218	32730	0.002777	0.016059	0.01375	190.05	0	0	0	0	1	0	0	-9.2200	5.1400	9.2200	-6.5800	0.0000	0.0000	0.0000	0.0000;
	32731	32732	0.000226	0.001029	0	0	0	0	0	0	1	0	0	9.7100	3.4300	-9.7100	-3.4300	0.0000	0.0000	0.0000	0.0000;
	32731	33217	0.007284	0.030627	0.02494	234	0	0	0	0	1	0	0	-65.7600	14.6500	66.0800	-15.9400	0.0000	0.0000	0.0000	0.0000;
	32891	32733	0.003537	0.019327	0.01527	226.27	0	0	0	0	1	0	0	-45.1900	-18.5300	45.2700	17.3200	0.0000	0.0000	0.0000	0.0000;
	32740	32734	0.004606	0.030915	0.00598	203.73	0	0	0	0	1	0	0	-14.1600	13.9900	14.1700	-14.5100	0.0000	0.0000	0.0000	0.0000;
	32734	32741	0.004885	0.02882	0.01	214.3	0	0	0	0	1	0	0	-27.3400	8.5100	27.3700	-9.3400	0.0000	0.0000	0.0000	0.0000;
	32735	32738	-0.00017	-0.005799	0	130.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32735	32739	0.000271	0.001012	0	0	0	0	0	0	1	0	0	10.0800	1.5800	-10.0800	-1.5800	0.0000	0.0000	0.0000	0.0000;
	32735	32740	0.000265	0.001168	0	0	0	0	0	0	1	0	0	-10.0800	-1.5800	10.0800	1.5800	0.0000	0.0000	0.0000	0.0000;
	32736	32738	0.002401	0.082032	0	65.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32737	32738	0.002401	0.082032	0	65.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32742	32740	0.006599	0.047116	0.01293	208.33	0	0	0	0	1	0	0	17.1700	-15.6400	-17.1400	14.5100	0.0000	0.0000	0.0000	0.0000;
	32740	32743	0.008192	0.044088	0.02577	256.99	0	0	0	0	1	0	0	60.1200	-20.8000	-59.8100	19.7200	0.0000	0.0000	0.0000	0.0000;
	32740	33010	0.0071	0.026184	0.11164	235.58	0	0	0	0	1	0	0	-38.9000	-9.2800	39.0000	-2.2300	0.0000	0.0000	0.0000	0.0000;
	33011	32741	0.005736	0.032815	0.01878	221.83	0	0	0	0	1	0	0	37.5300	-8.6100	-37.4500	7.1000	0.0000	0.0000	0.0000	0.0000;
	33011	32742	0.011066	0.04076	0.0192	223.68	0	0	0	0	1	0	0	39.2900	-9.9700	-39.1200	8.5900	0.0000	0.0000	0.0000	0.0000;
	32743	32744	0.002104	0.009697	0.01036	255.31	0	0	0	0	1	0	0	50.0400	-21.9700	-49.9800	21.1300	0.0000	0.0000	0.0000	0.0000;
	32744	32745	0.002575	0.014298	0.01	194.51	0	0	0	0	1	0	0	-3.2100	0.4000	3.2100	-1.4700	0.0000	0.0000	0.0000	0.0000;
	32744	33771	0.0059	0.036578	0.04016	237.62	0	0	0	0	1	0	0	44.9600	-23.1800	-44.8200	19.7000	0.0000	0.0000	0.0000	0.0000;
	32745	33766	0.00762	0.045088	0.01886	176.86	0	0	0	0	1	0	0	-13.3500	-3.0300	13.3600	1.0800	0.0000	0.0000	0.0000	0.0000;
	32746	32747	0.005162	0.03124	0.01331	196.77	0	0	0	0	1	0	0	17.4000	1.2400	-17.3900	-2.5800	0.0000	0.0000	0.0000	0.0000;
	32746	32749	0.001721	0.009807	0.00874	227.8	0	0	0	0	1	0	0	52.2000	-13.8600	-52.1500	13.1900	0.0000	0.0000	0.0000	0.0000;
	32746	33577	0.005446	0.035452	0.05881	246.64	0	0	0	0	1	0	0	-84.9800	8.0200	85.3500	-11.9200	0.0000	0.0000	0.0000	0.0000;
	32747	32748	0.000213	0.001031	0	0	0	0	0	0	1	0	0	22.0100	1.0000	-22.0100	-1.0000	0.0000	0.0000	0.0000	0.0000;
	32747	33826	0.006269	0.036266	0.00946	180.7	0	0	0	0	1	0	0	-4.6300	1.5800	4.6300	-2.5800	0.0000	0.0000	0.0000	0.0000;
	33135	32749	0.001768	0.011053	0.0796	222.54	0	0	0	0	1	0	0	-36.8000	5.4900	36.8300	-13.9000	0.0000	0.0000	0.0000	0.0000;
	32750	32751	0.000217	0.001188	0	0	0	0	0	0	1	0	0	4.5000	1.3200	-4.5000	-1.3200	0.0000	0.0000	0.0000	0.0000;
	32750	32755	0.002929	0.015537	0.05501	214.98	0	0	0	0	1	0	0	-48.0600	7.9600	48.1300	-13.4000	0.0000	0.0000	0.0000	0.0000;
	32756	32750	0.006033	0.030536	0.0119	239.64	0	0	0	0	1	0	0	-87.5700	33.5200	88.0700	-32.2500	0.0000	0.0000	0.0000	0.0000;
	32750	33043	0.005355	0.028655	0.01338	203.66	0	0	0	0	1	0	0	-44.5100	22.9600	44.6400	-23.6800	0.0000	0.0000	0.0000	0.0000;
	32752	32753	0.000266	0.00117	0	0	0	0	0	0	1	0	0	-5.2100	-1.1500	5.2100	1.1500	0.0000	0.0000	0.0000	0.0000;
	32753	32755	0.005316	0.036876	0.01498	220.13	0	0	0	0	1	0	0	55.4800	-11.6500	-55.3100	11.1900	0.0000	0.0000	0.0000	0.0000;
	32753	32762	0.011298	0.064626	0.04318	223.9	0	0	0	0	1	0	0	67.9800	-23.4300	-67.4400	21.9700	0.0000	0.0000	0.0000	0.0000;
	32753	32766	0.005532	0.030702	0.02891	248.71	0	0	0	0	1	0	0	-128.6600	33.9200	129.6000	-31.7500	0.0000	0.0000	0.0000	0.0000;
	32754	32755	0.000269	0.001149	0	0	0	0	0	0	1	0	0	-7.1900	-2.2000	7.1900	2.2000	0.0000	0.0000	0.0000	0.0000;
	32756	32757	0.000202	0.001114	0	0	0	0	0	0	1	0	0	11.2400	3.6500	-11.2400	-3.6500	0.0000	0.0000	0.0000	0.0000;
	32759	32756	0.002688	0.018871	0.00875	240.75	0	0	0	0	1	0	0	-73.6800	34.5000	73.8400	-34.2600	0.0000	0.0000	0.0000	0.0000;
	32756	32763	0.006509	0.028521	0.019	200.89	0	0	0	0	1	0	0	-23.4300	3.0000	23.4600	-4.8700	0.0000	0.0000	0.0000	0.0000;
	32756	32820	0.013256	0.062541	0.11497	192.64	0	0	0	0	1	0	0	25.9200	-5.9100	-25.8300	-5.8800	0.0000	0.0000	0.0000	0.0000;
	32774	32758	0.009632	0.046474	0.01926	214.02	0	0	0	0	1	0	0	-45.7300	16.3500	45.9500	-17.3000	0.0000	0.0000	0.0000	0.0000;
	32758	33283	0.010591	0.061085	0.04026	220.1	0	0	0	0	1	0	0	-54.2100	14.2100	54.5400	-16.5100	0.0000	0.0000	0.0000	0.0000;
	32759	33756	0.00902	0.060382	0.04914	234.23	0	0	0	0	1	0	0	65.1100	-13.5600	-64.7500	10.7400	0.0000	0.0000	0.0000	0.0000;
	32760	32761	0.000284	0.001173	0	0	0	0	0	0	1	0	0	11.9200	1.2100	-11.9200	-1.2100	0.0000	0.0000	0.0000	0.0000;
	32760	32762	0.002601	0.013799	0.02234	215.68	0	0	0	0	1	0	0	46.1000	5.9900	-46.0500	-8.0900	0.0000	0.0000	0.0000	0.0000;
	33288	32760	0.010295	0.046757	0.00867	222.84	0	0	0	0	1	0	0	58.4300	-27.3000	-58.0300	28.2100	0.0000	0.0000	0.0000	0.0000;
	32762	32763	0.002436	0.014152	0.01346	207.18	0	0	0	0	1	0	0	31.5700	-3.5000	-31.5500	2.2000	0.0000	0.0000	0.0000	0.0000;
	32762	33309	0.003424	0.019579	0.118	234.02	0	0	0	0	1	0	0	74.4100	-12.9600	-74.2300	1.4300	0.0000	0.0000	0.0000	0.0000;
	32764	33044	0.00982	0.069854	0.09144	252.04	0	0	0	0	1	0	0	-137.6600	16.9000	139.4500	-13.9600	0.0000	0.0000	0.0000	0.0000;
	32764	33307	0.006351	0.029886	0.03886	249.72	0	0	0	0	1	0	0	132.6500	-17.2100	-131.5900	18.0700	0.0000	0.0000	0.0000	0.0000;
	32765	32766	0.000283	0.001188	0	0	0	0	0	0	1	0	0	-15.3900	-3.2200	15.3900	3.2200	0.0000	0.0000	0.0000	0.0000;
	32766	32768	0.001031	0.006005	0.00466	281.55	0	0	0	0	1	0	0	-169.1800	24.0400	169.4700	-22.8500	0.0000	0.0000	0.0000	0.0000;
	32766	32768	0.001031	0.006005	0.00466	281.55	0	0	0	0	1	0	0	-169.1800	24.0400	169.4700	-22.8500	0.0000	0.0000	0.0000	0.0000;
	32766	32768	0.001031	0.006005	0.00466	281.55	0	0	0	0	1	0	0	-169.1800	24.0400	169.4700	-22.8500	0.0000	0.0000	0.0000	0.0000;
	32772	32766	0.003312	0.024976	0.00586	184.03	0	0	0	0	1	0	0	14.5600	-2.4900	-14.5500	1.9300	0.0000	0.0000	0.0000	0.0000;
	33249	32766	0.003084	0.018035	0.01254	256.07	0	0	0	0	1	0	0	-119.2500	33.5300	119.7000	-32.2000	0.0000	0.0000	0.0000	0.0000;
	32766	33312	0.020579	0.063755	0.04038	251.57	0	0	0	0	1	0	0	139.0000	-17.0700	-135.1600	24.8300	0.0000	0.0000	0.0000	0.0000;
	32766	33314	0.009417	0.056963	0.03005	240.33	0	0	0	0	1	0	0	118.4000	3.7600	-117.1300	0.7900	0.0000	0.0000	0.0000	0.0000;
	32768	32767	0.000515	0.029901	0	552.26	0	0	1	0	1	0	0	-231.4400	32.4400	231.7100	-16.8200	0.0000	0.0000	0.0000	0.0000;
	32768	32767	0.000515	0.029901	0	552.26	0	0	1	0	1	0	0	-231.4400	32.4400	231.7100	-16.8200	0.0000	0.0000	0.0000	0.0000;
	32768	32767	0.000515	0.029901	0	552.26	0	0	1	0	1	0	0	-231.4400	32.4400	231.7100	-16.8200	0.0000	0.0000	0.0000	0.0000;
	32767	32769	0.000284	0.00115	0	0	0	0	0	0	1	0	0	15.3900	5.8900	-15.3900	-5.8900	0.0000	0.0000	0.0000	0.0000;
	32825	32767	0.001298	0.014801	0.28788	1289.32	0	0	0	0	1	0	0	716.8900	-1.7000	-710.5100	44.5800	0.0000	0.0000	0.0000	0.0000;
	32768	32772	0.000983	0.006904	0.00836	234.34	0	0	0	0	1	0	0	95.9900	-7.8700	-95.9000	7.6100	0.0000	0.0000	0.0000	0.0000;
	32768	33335	0.006165	0.034295	0.04836	220.62	0	0	0	0	1	0	0	89.3500	-20.9400	-88.8600	18.6000	0.0000	0.0000	0.0000	0.0000;
	32770	32771	0.000281	0.001183	0	0	0	0	0	0	1	0	0	15.9500	3.7400	-15.9500	-3.7300	0.0000	0.0000	0.0000	0.0000;
	32834	32770	0.003396	0.017513	0.00886	198.08	0	0	0	0	1	0	0	-22.5400	-1.2600	22.5500	0.4000	0.0000	0.0000	0.0000	0.0000;
	32770	33061	0.004006	0.022011	0.01452	205.78	0	0	0	0	1	0	0	-38.5000	-4.1400	38.5600	2.9100	0.0000	0.0000	0.0000	0.0000;
	32772	32773	0.000212	0.001084	0	0	0	0	0	0	1	0	0	15.3900	12.0100	-15.3900	-12.0100	0.0000	0.0000	0.0000	0.0000;
	32772	33248	0.011742	0.061976	0.02905	223.27	0	0	0	0	1	0	0	65.9600	-17.1300	-65.4400	16.8100	0.0000	0.0000	0.0000	0.0000;
	32774	32775	0.00026	0.001096	0	0	0	0	0	0	1	0	0	7.2600	0.4200	-7.2600	-0.4200	0.0000	0.0000	0.0000	0.0000;
	33752	32774	0.006889	0.046499	0.01146	197.46	0	0	0	0	1	0	0	17.9800	-5.5200	-17.9500	4.4700	0.0000	0.0000	0.0000	0.0000;
	32774	33755	0.013491	0.073035	0.02517	226.28	0	0	0	0	1	0	0	56.4200	-21.2400	-55.9600	21.0800	0.0000	0.0000	0.0000	0.0000;
	32776	33286	0.003417	0.021747	0.00962	230.03	0	0	0	0	1	0	0	-68.3200	-13.5500	68.4800	13.5200	0.0000	0.0000	0.0000	0.0000;
	32776	33306	0.006677	0.042549	0.01939	252.68	0	0	0	0	1	0	0	99.6500	-5.9400	-99.0200	7.8800	0.0000	0.0000	0.0000	0.0000;
	32776	33309	0.005667	0.032838	0.00742	225.39	0	0	0	0	1	0	0	-57.8600	7.4400	58.0400	-7.1800	0.0000	0.0000	0.0000	0.0000;
	32777	33293	0.000796	0.009904	0.17405	1166.5	0	0	0	0	1	0	0	415.0700	-17.7400	-413.7700	15.5100	0.0000	0.0000	0.0000	0.0000;
	32777	33501	0.001275	0.015586	0.62842	1264.66	0	0	0	0	1	0	0	714.8100	-58.9900	-708.6400	67.8900	0.0000	0.0000	0.0000	0.0000;
	34049	32777	0.001626	0.01925	0.49696	1389.32	0	0	0	0	1	0	0	995.5000	28.7100	-980.4900	95.9800	0.0000	0.0000	0.0000	0.0000;
	34049	32777	0.001626	0.01925	0.49696	1389.32	0	0	0	0	1	0	0	995.5000	28.7100	-980.4900	95.9800	0.0000	0.0000	0.0000	0.0000;
	34134	32777	0.000818	0.010682	0.1738	1301.78	0	0	0	0	1	0	0	-788.1000	178.5800	793.0800	-132.0800	0.0000	0.0000	0.0000	0.0000;
	32778	32779	0.004853	0.029466	0.00574	241.17	0	0	0	0	1	0	0	-84.1700	27.8600	84.5300	-26.3000	0.0000	0.0000	0.0000	0.0000;
	32778	32798	0.003224	0.017916	0.00531	230	0	0	0	0	1	0	0	69.6700	-35.1200	-69.4900	35.5600	0.0000	0.0000	0.0000	0.0000;
	32779	32805	0.004396	0.025647	0.02625	228.94	0	0	0	0	1	0	0	-82.3200	34.6100	82.6600	-35.4400	0.0000	0.0000	0.0000	0.0000;
	32779	33301	0.009742	0.035821	0.01351	197.79	0	0	0	0	1	0	0	-9.3800	-8.9500	9.3900	7.5700	0.0000	0.0000	0.0000	0.0000;
	32780	32802	0.005519	0.034378	0.02529	200.37	0	0	0	0	1	0	0	28.7200	-2.4400	-28.6800	0.0400	0.0000	0.0000	0.0000	0.0000;
	33303	32780	0.002807	0.020586	0.00924	203.28	0	0	0	0	1	0	0	34.2400	-1.7500	-34.2100	1.0100	0.0000	0.0000	0.0000	0.0000;
	32781	32786	0.004229	0.019776	0.01457	256.16	0	0	0	0	1	0	0	107.8500	-5.6800	-107.3900	6.2900	0.0000	0.0000	0.0000	0.0000;
	32781	32806	0.003664	0.020721	0.01242	258.22	0	0	0	0	1	0	0	-115.9900	47.7600	116.5400	-46.0100	0.0000	0.0000	0.0000	0.0000;
	32782	32783	0.000283	0.001049	0	0	0	0	0	0	1	0	0	36.9500	14.4600	-36.9400	-14.4400	0.0000	0.0000	0.0000	0.0000;
	32785	32782	0.001672	0.009188	0.0102	222.34	0	0	0	0	1	0	0	-44.2700	18.1400	44.3100	-19.0300	0.0000	0.0000	0.0000	0.0000;
	32782	33433	0.003509	0.018297	0.00634	264.4	0	0	0	0	1	0	0	-165.8200	33.3700	166.7600	-29.1300	0.0000	0.0000	0.0000	0.0000;
	33450	32782	0.001124	0.007079	0.00486	215.87	0	0	0	0	1	0	0	-84.4700	28.8000	84.5600	-28.7900	0.0000	0.0000	0.0000	0.0000;
	32784	32802	0.002867	0.014054	0.01291	249.96	0	0	0	0	1	0	0	120.2600	-16.9400	-119.8600	17.5400	0.0000	0.0000	0.0000	0.0000;
	32784	33806	0.008178	0.051609	0.02532	262.16	0	0	0	0	1	0	0	-157.2800	10.2200	159.2100	-0.7400	0.0000	0.0000	0.0000	0.0000;
	32785	33424	0.001162	0.007128	0.00415	193.05	0	0	0	0	1	0	0	17.2500	-39.7700	-17.2300	39.4500	0.0000	0.0000	0.0000	0.0000;
	32785	33444	0.001911	0.010762	0.0115	196.96	0	0	0	0	1	0	0	-42.9600	-28.0000	43.0000	27.0300	0.0000	0.0000	0.0000	0.0000;
	33448	32785	0.000866	0.004645	0.00183	255.21	0	0	0	0	1	0	0	-129.0800	-3.0300	129.2200	3.5700	0.0000	0.0000	0.0000	0.0000;
	33449	32785	0.002722	0.014077	0.00342	241.14	0	0	0	0	1	0	0	96.4400	-34.3700	-96.1700	35.3900	0.0000	0.0000	0.0000	0.0000;
	32786	32787	0.000254	0.001118	0	0	0	0	0	0	1	0	0	72.4700	11.2000	-72.4600	-11.1500	0.0000	0.0000	0.0000	0.0000;
	32786	32803	0.001581	0.009513	0.00217	220.09	0	0	0	0	1	0	0	34.9100	-17.4900	-34.8900	17.4000	0.0000	0.0000	0.0000	0.0000;
	32788	32789	0.002946	0.017954	0.04123	301.86	0	0	0	0	1	0	0	-216.0000	20.9800	217.3000	-17.4600	0.0000	0.0000	0.0000	0.0000;
	32788	32789	0.002946	0.017954	0.04123	301.86	0	0	0	0	1	0	0	-216.0000	20.9800	217.3000	-17.4600	0.0000	0.0000	0.0000	0.0000;
	32788	32789	0.002946	0.017954	0.04123	301.86	0	0	0	0	1	0	0	-216.0000	20.9800	217.3000	-17.4600	0.0000	0.0000	0.0000	0.0000;
	32788	33399	0.003604	0.020693	0.00459	276.38	0	0	0	0	1	0	0	124.9600	-11.4500	-124.4300	14.0100	0.0000	0.0000	0.0000	0.0000;
	32788	33399	0.003604	0.020693	0.00459	276.38	0	0	0	0	1	0	0	124.9600	-11.4500	-124.4300	14.0100	0.0000	0.0000	0.0000	0.0000;
	33433	32788	0.002562	0.014135	0.00473	287.77	0	0	0	0	1	0	0	-179.4900	28.1600	180.2900	-24.2900	0.0000	0.0000	0.0000	0.0000;
	33433	32788	0.002562	0.014135	0.00473	287.77	0	0	0	0	1	0	0	-179.4900	28.1600	180.2900	-24.2900	0.0000	0.0000	0.0000	0.0000;
	32789	33297	0.005624	0.027912	0.01393	199.43	0	0	0	0	1	0	0	26.2400	-11.4000	-26.1900	10.1100	0.0000	0.0000	0.0000	0.0000;
	32789	34129	0.000829	0.005958	0.00394	327.63	0	0	0	0	1	0	0	-239.6100	18.8400	240.0600	-16.0600	0.0000	0.0000	0.0000	0.0000;
	32789	34129	0.000829	0.005958	0.00394	327.63	0	0	0	0	1	0	0	-239.6100	18.8400	240.0600	-16.0600	0.0000	0.0000	0.0000	0.0000;
	32789	34129	0.000829	0.005958	0.00394	327.63	0	0	0	0	1	0	0	-239.6100	18.8400	240.0600	-16.0600	0.0000	0.0000	0.0000	0.0000;
	32792	32790	0.003367	0.015834	0.00538	223.51	0	0	0	0	1	0	0	70.6700	-12.4100	-70.5100	12.6000	0.0000	0.0000	0.0000	0.0000;
	33441	32790	0.003849	0.015415	0.00545	202.13	0	0	0	0	1	0	0	-32.9700	21.2100	33.0200	-21.5700	0.0000	0.0000	0.0000	0.0000;
	32791	32792	0.000292	0.00108	0	0	0	0	0	0	1	0	0	-37.4900	-1.7400	37.4900	1.7600	0.0000	0.0000	0.0000	0.0000;
	32792	34129	0.003027	0.019045	0.01893	245.81	0	0	0	0	1	0	0	-108.1600	10.6600	108.5000	-10.5900	0.0000	0.0000	0.0000	0.0000;
	33464	32793	0.000949	0.006167	0.00204	250.35	0	0	0	0	1	0	0	-129.1900	15.6400	129.3400	-14.8800	0.0000	0.0000	0.0000	0.0000;
	32793	33476	0.000999	0.005592	0.00551	265.97	0	0	0	0	1	0	0	-181.4500	6.2400	181.7600	-5.1200	0.0000	0.0000	0.0000	0.0000;
	32794	33457	0.002647	0.01258	0.00689	209.57	0	0	0	0	1	0	0	29.9700	2.6800	-29.9400	-3.3100	0.0000	0.0000	0.0000	0.0000;
	33468	32794	0.001871	0.010526	0.01336	223.61	0	0	0	0	1	0	0	55.7700	-36.3700	-55.7000	35.3700	0.0000	0.0000	0.0000	0.0000;
	33506	32794	0.001751	0.010302	0.0036	186.02	0	0	0	0	1	0	0	12.7900	54.7000	-12.7300	-54.7900	0.0000	0.0000	0.0000	0.0000;
	32795	32796	0.000294	0.001164	0	0	0	0	0	0	1	0	0	-50.5900	-15.5100	50.6000	15.5400	0.0000	0.0000	0.0000	0.0000;
	33493	32796	0.002584	0.014449	0.00824	227.63	0	0	0	0	1	0	0	-76.8500	-5.1200	77.0000	5.0800	0.0000	0.0000	0.0000	0.0000;
	32796	33502	0.003003	0.017637	0.0091	252.41	0	0	0	0	1	0	0	-127.5900	-20.6200	128.0700	22.4700	0.0000	0.0000	0.0000	0.0000;
	32797	32800	0.001754	0.010803	0.00337	210.29	0	0	0	0	1	0	0	54.8000	-32.1000	-54.7300	32.1500	0.0000	0.0000	0.0000	0.0000;
	32797	33502	0.001674	0.008987	0.00478	230.28	0	0	0	0	1	0	0	-93.2600	22.1700	93.4100	-21.9000	0.0000	0.0000	0.0000	0.0000;
	32798	32801	0.003052	0.019954	0.00773	220.58	0	0	0	0	1	0	0	50.0900	-0.8400	-50.0200	0.4700	0.0000	0.0000	0.0000	0.0000;
	32799	32801	0.001446	0.008709	0.00253	209.64	0	0	0	0	1	0	0	-30.6200	3.6700	30.6300	-3.8700	0.0000	0.0000	0.0000	0.0000;
	32799	32815	0.003538	0.02429	0.03045	195.18	0	0	0	0	1	0	0	11.2200	-4.7300	-11.2200	1.4900	0.0000	0.0000	0.0000	0.0000;
	32814	32800	0.003755	0.022947	0.01347	196.17	0	0	0	0	1	0	0	-35.2400	37.6700	35.3400	-38.5400	0.0000	0.0000	0.0000	0.0000;
	32805	32802	0.001356	0.006993	0.00119	249.18	0	0	0	0	1	0	0	-115.4600	26.7300	115.6500	-25.9200	0.0000	0.0000	0.0000	0.0000;
	32803	32804	0.000246	0.001041	0	0	0	0	0	0	1	0	0	32.8100	5.0400	-32.8100	-5.0300	0.0000	0.0000	0.0000	0.0000;
	32803	33450	0.00214	0.012507	0.00887	200.3	0	0	0	0	1	0	0	2.0800	-22.4300	-2.0700	21.5500	0.0000	0.0000	0.0000	0.0000;
	32806	33303	0.003786	0.022391	0.0383	269.94	0	0	0	0	1	0	0	-154.9100	28.3600	155.8000	-27.1200	0.0000	0.0000	0.0000	0.0000;
	32807	32808	0.000272	0.00119	0	0	0	0	0	0	1	0	0	-19.1000	-2.3200	19.1000	2.3300	0.0000	0.0000	0.0000	0.0000;
	32808	33502	0.001975	0.011491	0.00259	214.32	0	0	0	0	1	0	0	-50.7900	5.8700	50.8400	-5.8700	0.0000	0.0000	0.0000	0.0000;
	32808	33819	0.007331	0.033553	0.01641	203.36	0	0	0	0	1	0	0	31.6900	-8.2000	-31.6100	6.7900	0.0000	0.0000	0.0000	0.0000;
	32809	32812	0.0001	0.000853	0	130.45	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32809	32813	0.000279	0.001072	0	0	0	0	0	0	1	0	0	20.2200	2.7400	-20.2200	-2.7300	0.0000	0.0000	0.0000	0.0000;
	32809	32814	0.000286	0.001002	0	0	0	0	0	0	1	0	0	-20.2200	46.0300	20.2300	-46.0000	0.0000	0.0000	0.0000	0.0000;
	32810	32812	0.005812	0.159692	0	65.22	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32811	32812	0.005812	0.159692	0	65.22	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33810	32814	0.003654	0.014955	0.0065	170.35	0	0	0	0	1	0	0	-15.0100	-8.9900	15.0200	8.3300	0.0000	0.0000	0.0000	0.0000;
	32815	32816	0.000224	0.001017	0	0	0	0	0	0	1	0	0	19.2500	6.9000	-19.2500	-6.8900	0.0000	0.0000	0.0000	0.0000;
	33810	32815	0.001995	0.013091	0.00787	170.42	0	0	0	0	1	0	0	8.0300	7.5500	-8.0300	-8.3800	0.0000	0.0000	0.0000	0.0000;
	32817	32820	0.006844	0.031513	0.00721	160.54	0	0	0	0	1	0	0	-11.8100	-2.4100	11.8200	1.6900	0.0000	0.0000	0.0000	0.0000;
	33251	32817	0.00617	0.032204	0.01939	175.35	0	0	0	0	1	0	0	-0.1700	0.2500	0.1700	-2.2900	0.0000	0.0000	0.0000	0.0000;
	32818	32819	0.000259	0.001	0	0	0	0	0	0	1	0	0	13.6000	10.4800	-13.6000	-10.4800	0.0000	0.0000	0.0000	0.0000;
	32818	33785	0.00983	0.054115	0.01673	240.04	0	0	0	0	1	0	0	-118.4600	8.0200	119.7900	-2.4000	0.0000	0.0000	0.0000	0.0000;
	33813	32818	0.008148	0.036497	0.01745	235.51	0	0	0	0	1	0	0	-103.9600	20.6700	104.8500	-18.5000	0.0000	0.0000	0.0000	0.0000;
	32821	32822	0.000226	0.001021	0	0	0	0	0	0	1	0	0	44.6300	22.2800	-44.6300	-22.2600	0.0000	0.0000	0.0000	0.0000;
	32823	32821	0.005943	0.020079	0.0061	192.29	0	0	0	0	1	0	0	-11.6800	-48.3400	11.8200	48.1600	0.0000	0.0000	0.0000	0.0000;
	32821	33661	0.002507	0.012197	0.01003	220.55	0	0	0	0	1	0	0	-56.4500	27.5200	56.5400	-28.1500	0.0000	0.0000	0.0000	0.0000;
	32823	32828	0.003969	0.024089	0.01214	191.52	0	0	0	0	1	0	0	-32.9500	39.9700	33.0500	-40.6100	0.0000	0.0000	0.0000	0.0000;
	32824	32825	0.000262	0.001103	0	0	0	0	0	0	1	0	0	-44.6300	-11.3500	44.6400	11.3700	0.0000	0.0000	0.0000	0.0000;
	32825	33667	0.001125	0.012739	0.33857	1298.81	0	0	0	0	1	0	0	-873.1700	100.4400	881.5200	-41.2400	0.0000	0.0000	0.0000	0.0000;
	32825	33912	0.000613	0.009006	0.22815	1035.28	0	0	0	0	1	0	0	111.6400	-110.1000	-111.5100	87.9700	0.0000	0.0000	0.0000	0.0000;
	32826	32827	0.000247	0.001092	0	0	0	0	0	0	1	0	0	44.9900	16.9000	-44.9800	-16.8800	0.0000	0.0000	0.0000	0.0000;
	33930	32826	0.004352	0.020333	0.0147	253.88	0	0	0	0	1	0	0	-159.3600	1.6300	160.4000	1.6600	0.0000	0.0000	0.0000	0.0000;
	32826	33933	0.001967	0.012286	0.01857	209.54	0	0	0	0	1	0	0	-48.4500	16.6200	48.5000	-18.3100	0.0000	0.0000	0.0000	0.0000;
	32842	32828	0.004213	0.023207	0.03087	221.85	0	0	0	0	1	0	0	80.3300	-25.1300	-80.0400	23.5100	0.0000	0.0000	0.0000	0.0000;
	32829	32832	0.000477	0.01381	0	129.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32829	32833	0.000248	0.001062	0	0	0	0	0	0	1	0	0	5.3200	1.3400	-5.3200	-1.3400	0.0000	0.0000	0.0000	0.0000;
	32829	32834	0.000203	0.001183	0	0	0	0	0	0	1	0	0	-5.3200	-1.3400	5.3200	1.3400	0.0000	0.0000	0.0000	0.0000;
	32830	32832	0.004875	0.141195	0	64.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32831	32832	0.004875	0.141195	0	64.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32834	32837	0.00201	0.013458	0.00926	195.17	0	0	0	0	1	0	0	17.2100	-0.0900	-17.2100	-0.8500	0.0000	0.0000	0.0000	0.0000;
	32837	32835	0.004492	0.021879	0.00566	189.69	0	0	0	0	1	0	0	11.8800	-0.2400	-11.8800	-0.3300	0.0000	0.0000	0.0000	0.0000;
	32835	33251	0.007266	0.043562	0.01466	183.25	0	0	0	0	1	0	0	5.9000	-0.4300	-5.9000	-1.1000	0.0000	0.0000	0.0000	0.0000;
	32836	32837	0.000217	0.00113	0	0	0	0	0	0	1	0	0	-5.3200	-1.0900	5.3200	1.0900	0.0000	0.0000	0.0000	0.0000;
	32838	32839	0.000262	0.00101	0	0	0	0	0	0	1	0	0	8.0100	4.4100	-8.0100	-4.4100	0.0000	0.0000	0.0000	0.0000;
	32841	32838	0.010624	0.05662	0.01553	192.33	0	0	0	0	1	0	0	-4.8000	-4.1000	4.8100	2.4700	0.0000	0.0000	0.0000	0.0000;
	32838	33917	0.006098	0.039925	0.01037	197.72	0	0	0	0	1	0	0	-12.8200	-6.8800	12.8300	5.8600	0.0000	0.0000	0.0000	0.0000;
	32840	32841	0.000264	0.001087	0	0	0	0	0	0	1	0	0	-14.0900	-1.5300	14.0900	1.5300	0.0000	0.0000	0.0000	0.0000;
	32841	33662	0.003556	0.02178	0.00527	214.96	0	0	0	0	1	0	0	90.2100	-1.1000	-89.9400	2.2200	0.0000	0.0000	0.0000	0.0000;
	32841	33782	0.006113	0.031243	0.02195	208.1	0	0	0	0	1	0	0	-99.5000	3.6600	100.0700	-3.0600	0.0000	0.0000	0.0000	0.0000;
	32842	32843	0.000242	0.001008	0	0	0	0	0	0	1	0	0	14.1700	9.7300	-14.1700	-9.7300	0.0000	0.0000	0.0000	0.0000;
	32845	32842	0.00194	0.012561	0.00913	225.53	0	0	0	0	1	0	0	94.6700	-15.2200	-94.5000	15.4000	0.0000	0.0000	0.0000	0.0000;
	32845	32844	0.002799	0.017906	0.00616	231.11	0	0	0	0	1	0	0	-108.8500	8.0400	109.1700	-6.6100	0.0000	0.0000	0.0000	0.0000;
	33789	32844	0.008944	0.059349	0.01669	236.12	0	0	0	0	1	0	0	126.1700	4.9800	-124.8200	2.2000	0.0000	0.0000	0.0000	0.0000;
	32846	32849	0.0001	-0.002057	0	168.93	0	0	1	0	1	0	0	9.0100	1.6000	-9.0100	-1.6000	0.0000	0.0000	0.0000	0.0000;
	32846	32850	0.000274	0.001032	0	0	0	0	0	0	1	0	0	-9.0100	-1.6000	9.0100	1.6000	0.0000	0.0000	0.0000	0.0000;
	32846	32851	0.000265	0.001136	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32847	32849	0.006941	0.193526	0	84.47	0	0	1	0	1	0	0	-9.0100	-1.4500	9.0100	1.6000	0.0000	0.0000	0.0000	0.0000;
	32848	32849	0.006941	0.193526	0	84.47	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32850	32853	0.003118	0.019199	0.00848	207.67	0	0	0	0	1	0	0	51.5900	-11.4300	-51.5100	11.0300	0.0000	0.0000	0.0000	0.0000;
	32863	32850	0.009144	0.045368	0.0143	216.1	0	0	0	0	1	0	0	60.9300	-9.7400	-60.6000	9.8300	0.0000	0.0000	0.0000	0.0000;
	32852	32854	0.011896	0.062484	0.03367	235.84	0	0	0	0	1	0	0	-128.9300	26.7200	130.9500	-19.6200	0.0000	0.0000	0.0000	0.0000;
	32852	32953	0.004507	0.028726	0.01733	251.31	0	0	0	0	1	0	0	163.2500	-36.2700	-162.0300	42.2600	0.0000	0.0000	0.0000	0.0000;
	33924	32852	0.006347	0.046628	0.03297	208.76	0	0	0	0	1	0	0	45.1900	-9.1000	-45.0600	6.6500	0.0000	0.0000	0.0000	0.0000;
	33029	32853	0.007147	0.037827	0.02936	203.82	0	0	0	0	1	0	0	-41.6700	9.8600	41.7900	-12.3300	0.0000	0.0000	0.0000	0.0000;
	32855	32854	0.003001	0.019463	0.00673	240.64	0	0	0	0	1	0	0	145.2800	-11.3300	-144.6700	14.6200	0.0000	0.0000	0.0000	0.0000;
	32855	32856	0.000218	0.001124	0	0	0	0	0	0	1	0	0	7.0800	2.4000	-7.0800	-2.4000	0.0000	0.0000	0.0000	0.0000;
	32857	32855	0.004328	0.023935	0.00898	243.38	0	0	0	0	1	0	0	153.3400	-4.4700	-152.3600	8.9200	0.0000	0.0000	0.0000	0.0000;
	33668	32857	0.003796	0.026545	0.01298	246.77	0	0	0	0	1	0	0	161.3600	1.7900	-160.4200	3.3800	0.0000	0.0000	0.0000	0.0000;
	32859	32858	0.002832	0.015582	0.00653	208.32	0	0	0	0	1	0	0	49.8400	-7.2900	-49.7800	6.9800	0.0000	0.0000	0.0000	0.0000;
	32861	32858	0.006646	0.025275	0.00714	191.42	0	0	0	0	1	0	0	26.7300	-11.0600	-26.6800	10.5000	0.0000	0.0000	0.0000	0.0000;
	32858	33030	0.005228	0.028097	0.027	217.15	0	0	0	0	1	0	0	65.2000	-19.7700	-64.9700	18.1400	0.0000	0.0000	0.0000	0.0000;
	32859	32860	0.000216	0.001074	0	0	0	0	0	0	1	0	0	11.2600	4.0400	-11.2600	-4.0400	0.0000	0.0000	0.0000	0.0000;
	32859	33652	0.005225	0.031709	0.03028	217.32	0	0	0	0	1	0	0	-61.1000	3.2500	61.2900	-5.3200	0.0000	0.0000	0.0000	0.0000;
	32861	44624	0.055621	0.31317	0.06829	202.12	0	0	0	0	1	0	0	-43.1600	2.2000	44.1600	-3.8500	0.0000	0.0000	0.0000	0.0000;
	32863	32862	0.003903	0.025338	0.01353	223.61	0	0	0	0	1	0	0	-76.0700	5.1200	76.2900	-5.1800	0.0000	0.0000	0.0000	0.0000;
	32862	32866	0.00104	0.006381	0.00511	227.86	0	0	0	0	1	0	0	-91.4300	-113.1100	91.6400	113.8200	0.0000	0.0000	0.0000	0.0000;
	32863	32864	0.000291	0.00102	0	0	0	0	0	0	1	0	0	15.1500	4.6200	-15.1500	-4.6200	0.0000	0.0000	0.0000	0.0000;
	32866	32865	0.000488	0.031935	0	356.34	0	0	1.0375	0	1	0	0	-91.6400	-113.8200	91.7400	120.5700	0.0000	0.0000	0.0000	0.0000;
	32865	32867	0.000225	0.001163	0	0	0	0	0	0	1	0	0	15.1500	0.7500	-15.1500	-0.7500	0.0000	0.0000	0.0000	0.0000;
	32865	33953	0.002304	0.028102	0.50003	1267.64	0	0	0	0	1	0	0	649.5900	-20.7800	-640.6300	75.8600	0.0000	0.0000	0.0000	0.0000;
	32865	34031	0.001177	0.014456	0.34088	1290.1	0	0	0	0	1	0	0	-756.4800	80.2100	762.7900	-39.6800	0.0000	0.0000	0.0000	0.0000;
	32874	32868	0.004204	0.019651	0.01194	222.76	0	0	0	0	1	0	0	70.8500	-25.3900	-70.6300	25.1600	0.0000	0.0000	0.0000	0.0000;
	32881	32868	0.006674	0.043115	0.01747	218.45	0	0	0	0	1	0	0	-64.1000	-23.3700	64.3900	23.4400	0.0000	0.0000	0.0000	0.0000;
	32869	32870	0.00023	0.001061	0	0	0	0	0	0	1	0	0	23.9000	4.6100	-23.9000	-4.6100	0.0000	0.0000	0.0000	0.0000;
	32872	32869	0.004138	0.024903	0.01548	213.48	0	0	0	0	1	0	0	-60.2400	0.3500	60.3800	-1.1500	0.0000	0.0000	0.0000	0.0000;
	32869	34067	0.005942	0.033279	0.03318	194.5	0	0	0	0	1	0	0	-22.3500	-0.8600	22.3800	-2.5300	0.0000	0.0000	0.0000	0.0000;
	34084	32869	0.007521	0.040894	0.01173	209.04	0	0	0	0	1	0	0	62.2100	2.8200	-61.9400	-2.6100	0.0000	0.0000	0.0000	0.0000;
	32872	32871	0.001918	0.010012	0.00544	223.13	0	0	0	0	1	0	0	45.2800	-8.9100	-45.2500	8.5300	0.0000	0.0000	0.0000	0.0000;
	32876	32871	0.002044	0.011963	0.02448	202.16	0	0	0	0	1	0	0	-25.8800	-2.9700	25.8900	0.4400	0.0000	0.0000	0.0000	0.0000;
	32872	32880	0.007232	0.048368	0.03473	211.26	0	0	0	0	1	0	0	-7.0200	1.0000	7.0300	-4.6600	0.0000	0.0000	0.0000	0.0000;
	32873	32874	0.000217	0.001043	0	0	0	0	0	0	1	0	0	-22.2300	-3.1000	22.2300	3.1000	0.0000	0.0000	0.0000	0.0000;
	32874	32880	0.007109	0.035758	0.02197	231.56	0	0	0	0	1	0	0	-93.0800	22.2800	93.6900	-21.5200	0.0000	0.0000	0.0000	0.0000;
	32882	32875	0.007342	0.038528	0.02507	233.72	0	0	0	0	1	0	0	-132.4000	9.2800	133.6400	-5.3900	0.0000	0.0000	0.0000	0.0000;
	32875	33243	0.011056	0.057248	0.05557	180.77	0	0	0	0	1	0	0	-9.2400	-3.3000	9.2500	-2.5400	0.0000	0.0000	0.0000	0.0000;
	32875	33702	0.004806	0.032772	0.03448	229.05	0	0	0	0	1	0	0	-127.2700	7.4700	128.0100	-6.0700	0.0000	0.0000	0.0000	0.0000;
	32876	33244	0.01356	0.063518	0.02842	198.67	0	0	0	0	1	0	0	20.1400	1.2100	-20.0900	-3.9700	0.0000	0.0000	0.0000	0.0000;
	32877	32878	0.000259	0.001048	0	0	0	0	0	0	1	0	0	29.7300	9.8800	-29.7300	-9.8700	0.0000	0.0000	0.0000	0.0000;
	32879	32880	0.00134	0.007836	0.00383	253.24	0	0	0	0	1	0	0	134.6400	-22.6700	-134.4100	23.6400	0.0000	0.0000	0.0000	0.0000;
	32879	33233	0.010152	0.057178	0.03093	222.04	0	0	0	0	1	0	0	36.4700	-5.6300	-36.3400	3.0800	0.0000	0.0000	0.0000	0.0000;
	32881	32882	0.006368	0.045449	0.02243	223.27	0	0	0	0	1	0	0	41.9600	-10.8800	-41.8500	9.3500	0.0000	0.0000	0.0000	0.0000;
	32882	32883	0.00026	0.001006	0	0	0	0	0	0	1	0	0	1.6200	0.1800	-1.6200	-0.1800	0.0000	0.0000	0.0000	0.0000;
	32882	33921	0.006835	0.039575	0.05501	253.09	0	0	0	0	1	0	0	171.0100	-19.3000	-169.0700	24.7800	0.0000	0.0000	0.0000	0.0000;
	32884	32903	0.008909	0.040327	0.01363	190.55	0	0	0	0	1	0	0	4.6700	-15.3400	-4.6600	13.9800	0.0000	0.0000	0.0000	0.0000;
	32884	33573	0.005605	0.038374	0.01574	216.06	0	0	0	0	1	0	0	-32.9700	12.5200	33.0400	-13.7300	0.0000	0.0000	0.0000	0.0000;
	32885	32886	0.000208	0.001004	0	0	0	0	0	0	1	0	0	-16.4500	-1.5800	16.4500	1.5900	0.0000	0.0000	0.0000	0.0000;
	32886	32889	0.00544	0.031147	0.02033	221.5	0	0	0	0	1	0	0	-40.1200	-3.1200	40.2100	1.4500	0.0000	0.0000	0.0000	0.0000;
	32886	32915	0.001918	0.012778	0.00535	239.95	0	0	0	0	1	0	0	-94.8300	-9.0300	95.0000	9.5700	0.0000	0.0000	0.0000	0.0000;
	32916	32886	0.002794	0.019198	0.01171	251.32	0	0	0	0	1	0	0	-118.1300	-9.2200	118.5000	10.5700	0.0000	0.0000	0.0000	0.0000;
	32887	32888	0.000218	0.001165	0	0	0	0	0	0	1	0	0	-22.3800	-7.1400	22.3800	7.1400	0.0000	0.0000	0.0000	0.0000;
	32889	32888	0.00603	0.026292	0.01241	165.27	0	0	0	0	1	0	0	17.0100	-2.2300	-17.0000	0.9900	0.0000	0.0000	0.0000	0.0000;
	32888	32890	0.002998	0.016794	0.01391	225.57	0	0	0	0	1	0	0	-42.4400	12.2300	42.5000	-13.3900	0.0000	0.0000	0.0000	0.0000;
	32888	32891	0.002554	0.015348	0.00516	219.39	0	0	0	0	1	0	0	-33.6300	-14.8500	33.6600	14.5000	0.0000	0.0000	0.0000	0.0000;
	32888	33573	0.004767	0.028772	0.04534	235.76	0	0	0	0	1	0	0	70.6900	-5.5100	-70.4600	2.0800	0.0000	0.0000	0.0000	0.0000;
	32893	32892	0.005696	0.16224	0	88.4	0	0	1.1	0	1	0	0	-45.7000	-26.3300	45.8700	31.3500	0.0000	0.0000	0.0000	0.0000;
	32893	32892	0.005696	0.16224	0	88.4	0	0	1.1	0	1	0	0	-45.7000	-26.3300	45.8700	31.3500	0.0000	0.0000	0.0000	0.0000;
	32893	32892	0.005696	0.16224	0	88.4	0	0	1.1	0	1	0	0	-45.7000	-26.3300	45.8700	31.3500	0.0000	0.0000	0.0000	0.0000;
	32893	32892	0.005696	0.16224	0	88.4	0	0	1.1	0	1	0	0	-45.7000	-26.3300	45.8700	31.3500	0.0000	0.0000	0.0000	0.0000;
	32892	32894	0.000252	0.001004	0	0	0	0	0	0	1	0	0	-183.5000	-125.4100	183.6200	125.9100	0.0000	0.0000	0.0000	0.0000;
	32893	36352	0.003549	0.008308	0.00168	144.77	0	0	0	0	1	0	0	89.3000	0.0800	-89.0400	0.3500	0.0000	0.0000	0.0000	0.0000;
	32893	36354	0.002604	0.009103	0.00085	250	0	0	0	0	1	0	0	25.7100	102.2500	-25.4400	-101.4100	0.0000	0.0000	0.0000	0.0000;
	32893	36393	0.011185	0.039136	0.00623	134.64	0	0	0	0	1	0	0	60.6500	1.4500	-60.2700	-0.7900	0.0000	0.0000	0.0000	0.0000;
	33552	32894	0.001887	0.009636	0.00612	264.1	0	0	0	0	1	0	0	184.5600	130.0600	-183.6200	-125.9100	0.0000	0.0000	0.0000	0.0000;
	32895	32896	0.000257	0.001066	0	0	0	0	0	0	1	0	0	7.1400	2.5000	-7.1400	-2.5000	0.0000	0.0000	0.0000	0.0000;
	32895	33552	0.004678	0.02213	0.01353	236.7	0	0	0	0	1	0	0	108.1400	67.4600	-107.4300	-65.5100	0.0000	0.0000	0.0000	0.0000;
	36330	32895	0.00107	0.007145	0.00209	241.24	0	0	0	0	1	0	0	115.4600	70.9500	-115.2800	-69.9600	0.0000	0.0000	0.0000	0.0000;
	32897	32898	0.000225	0.001035	0	0	0	0	0	0	1	0	0	-16.5000	-6.9300	16.5000	6.9300	0.0000	0.0000	0.0000	0.0000;
	32898	32902	0.001297	0.00946	0.00199	217.01	0	0	0	0	1	0	0	74.0000	33.4900	-73.9200	-33.1000	0.0000	0.0000	0.0000	0.0000;
	32898	32906	0.001101	0.005892	0.00317	227.65	0	0	0	0	1	0	0	-90.5000	-40.4200	90.6100	40.6400	0.0000	0.0000	0.0000	0.0000;
	32900	32899	0.008159	0.209012	0	102.57	0	0	1.04375	0	1	0	0	-43.9000	-6.7100	44.0600	10.8600	0.0000	0.0000	0.0000	0.0000;
	32900	32899	0.008159	0.209012	0	102.57	0	0	1.04375	0	1	0	0	-43.9000	-6.7100	44.0600	10.8600	0.0000	0.0000	0.0000	0.0000;
	32900	32899	0.008159	0.209012	0	102.57	0	0	1.04375	0	1	0	0	-43.9000	-6.7100	44.0600	10.8600	0.0000	0.0000	0.0000	0.0000;
	32900	32899	0.008159	0.209012	0	102.57	0	0	1.04375	0	1	0	0	-43.9000	-6.7100	44.0600	10.8600	0.0000	0.0000	0.0000	0.0000;
	32899	32901	0.000228	0.00101	0	0	0	0	0	0	1	0	0	-176.2600	-43.4200	176.3300	43.7400	0.0000	0.0000	0.0000	0.0000;
	32900	36397	0.001198	0.006035	0.00044	154.64	0	0	0	0	1	0	0	78.7700	12.1200	-78.7000	-11.8200	0.0000	0.0000	0.0000	0.0000;
	32900	36397	0.001198	0.006035	0.00044	154.64	0	0	0	0	1	0	0	78.7700	12.1200	-78.7000	-11.8200	0.0000	0.0000	0.0000	0.0000;
	32901	32916	0.001564	0.008942	0.0229	251.86	0	0	0	0	1	0	0	-108.3300	-13.1600	108.5100	11.7900	0.0000	0.0000	0.0000	0.0000;
	32901	33574	0.001802	0.012047	0.00552	219.29	0	0	0	0	1	0	0	-68.0000	-30.5900	68.0900	30.6500	0.0000	0.0000	0.0000	0.0000;
	32902	33552	0.000745	0.004053	0.00213	249.16	0	0	0	0	1	0	0	119.2700	72.0700	-119.1300	-71.5300	0.0000	0.0000	0.0000	0.0000;
	32903	32904	0.000295	0.001139	0	0	0	0	0	0	1	0	0	35.3100	8.8200	-35.3000	-8.8000	0.0000	0.0000	0.0000	0.0000;
	32903	33572	0.002502	0.015739	0.01589	197.58	0	0	0	0	1	0	0	-30.6500	60.1200	30.7600	-61.1300	0.0000	0.0000	0.0000	0.0000;
	32905	32906	0.00024	0.001162	0	0	0	0	0	0	1	0	0	-20.9200	-4.0700	20.9200	4.0700	0.0000	0.0000	0.0000	0.0000;
	36364	32906	0.000923	0.004371	0.00219	241.13	0	0	0	0	1	0	0	111.6500	45.0700	-111.5300	-44.7100	0.0000	0.0000	0.0000	0.0000;
	32907	32908	0.000295	0.001051	0	0	0	0	0	0	1	0	0	20.9200	3.3700	-20.9200	-3.3600	0.0000	0.0000	0.0000	0.0000;
	33560	32907	0.002428	0.013304	0.00659	206.95	0	0	0	0	1	0	0	-46.1300	-24.2400	46.1900	23.8700	0.0000	0.0000	0.0000	0.0000;
	33553	32909	0.001537	0.008994	0.00441	207.03	0	0	0	0	1	0	0	-31.7500	59.8100	31.8200	-59.8900	0.0000	0.0000	0.0000	0.0000;
	32909	36364	0.000973	0.005659	0.00304	217.2	0	0	0	0	1	0	0	-52.7400	58.5600	52.7900	-58.5500	0.0000	0.0000	0.0000	0.0000;
	32910	32913	0.007393	0.200653	0	192.91	0	0	1	0	1	0	0	99.3700	4.7800	-98.6900	13.7400	0.0000	0.0000	0.0000	0.0000;
	32910	32914	0.00027	0.001157	0	0	0	0	0	0	1	0	0	29.0400	9.6700	-29.0400	-9.6600	0.0000	0.0000	0.0000	0.0000;
	32910	33570	0.000851	0.005605	0.00179	253.92	0	0	0	0	1	0	0	-128.4200	93.9600	128.6200	-92.8200	0.0000	0.0000	0.0000	0.0000;
	32911	32913	-0.003467	-0.094083	0	117.91	0	0	1	0	1	0	0	-99.0100	5.0500	98.6900	-13.7400	0.0000	0.0000	0.0000	0.0000;
	32911	36381	0.000825	0.004263	0.00047	147.47	0	0	0	0	1	0	0	99.0100	-5.0500	-98.9300	5.4000	0.0000	0.0000	0.0000	0.0000;
	32912	32913	0.020936	0.56822	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32916	33645	0.044767	0.215358	0.08685	193.52	0	0	0	0	1	0	0	-7.8600	-8.5800	7.8900	-0.4400	0.0000	0.0000	0.0000	0.0000;
	32918	32917	0.003381	0.12229	0	70.22	0	0	1	0	1	0	0	19.5200	-6.8500	-19.5100	7.3500	0.0000	0.0000	0.0000	0.0000;
	32917	32919	0.000298	0.00106	0	0	0	0	0	0	1	0	0	7.5200	1.0500	-7.5200	-1.0500	0.0000	0.0000	0.0000	0.0000;
	33358	32917	0.007002	0.035373	0.01058	181.25	0	0	0	0	1	0	0	-11.9800	-5.7300	11.9900	4.6600	0.0000	0.0000	0.0000	0.0000;
	56094	32918	0.043816	0.128231	0.00658	60.63	0	0	0	0	1	0	0	19.7000	-7.0100	-19.5200	6.8500	0.0000	0.0000	0.0000	0.0000;
	32921	32924	0.00955	0.053174	0.01163	221.26	0	0	0	0	1	0	0	68.1900	-4.9400	-67.7800	5.9400	0.0000	0.0000	0.0000	0.0000;
	32921	34078	0.003989	0.022856	0.02458	225.87	0	0	0	0	1	0	0	-75.7600	3.7100	75.9700	-5.2000	0.0000	0.0000	0.0000	0.0000;
	32927	32922	0.005401	0.031665	0.00932	242.59	0	0	0	0	1	0	0	-90.0500	7.8000	90.4600	-6.4300	0.0000	0.0000	0.0000	0.0000;
	32922	33352	0.004991	0.027989	0.02407	218.41	0	0	0	0	1	0	0	63.9800	1.8700	-63.7900	-3.4400	0.0000	0.0000	0.0000	0.0000;
	32922	34078	0.001804	0.007734	0.0024	266.5	0	0	0	0	1	0	0	-168.0200	2.5400	168.4900	-0.8000	0.0000	0.0000	0.0000	0.0000;
	32923	32926	0.00581	0.034957	0.01346	199.57	0	0	0	0	1	0	0	-33.2800	-6.9100	33.3400	5.8300	0.0000	0.0000	0.0000	0.0000;
	32923	33351	0.007764	0.036331	0.03644	228.32	0	0	0	0	1	0	0	-84.7900	6.7700	85.3100	-8.2400	0.0000	0.0000	0.0000	0.0000;
	32923	33825	0.012077	0.060844	0.02909	236.54	0	0	0	0	1	0	0	102.4200	-0.5700	-101.2400	3.4100	0.0000	0.0000	0.0000	0.0000;
	32924	32926	0.001604	0.007029	0.00666	212.77	0	0	0	0	1	0	0	53.3200	8.9400	-53.2700	-9.4700	0.0000	0.0000	0.0000	0.0000;
	32925	32926	0.000211	0.001125	0	0	0	0	0	0	1	0	0	-19.9400	-3.6300	19.9400	3.6300	0.0000	0.0000	0.0000	0.0000;
	32927	32928	0.002166	0.014912	0.00913	235.11	0	0	0	0	1	0	0	80.8200	-10.0200	-80.6900	9.9300	0.0000	0.0000	0.0000	0.0000;
	32928	42596	0.002493	0.014973	0.00543	230.82	0	0	0	0	1	0	0	76.0800	-10.6900	-75.9400	10.9100	0.0000	0.0000	0.0000	0.0000;
	33186	32929	0.003801	0.022487	0.00783	207.85	0	0	0	0	1	0	0	-50.2000	-0.9300	50.2900	0.6200	0.0000	0.0000	0.0000	0.0000;
	34138	32929	0.003015	0.020638	0.0174	212.17	0	0	0	0	1	0	0	58.2900	0.4800	-58.1900	-1.7000	0.0000	0.0000	0.0000	0.0000;
	32930	32931	0.000282	0.00106	0	0	0	0	0	0	1	0	0	-19.5500	-3.2800	19.5500	3.2900	0.0000	0.0000	0.0000	0.0000;
	32932	32931	0.00433	0.023731	0.00724	226.99	0	0	0	0	1	0	0	-27.9300	2.8200	27.9600	-3.4200	0.0000	0.0000	0.0000	0.0000;
	32931	32933	0.00194	0.010764	0.0027	224.94	0	0	0	0	1	0	0	-29.9300	1.7900	29.9400	-1.9800	0.0000	0.0000	0.0000	0.0000;
	32931	33065	0.022279	0.090508	0.03549	214.53	0	0	0	0	1	0	0	-17.5800	-1.6600	17.6500	-1.8700	0.0000	0.0000	0.0000	0.0000;
	32932	32941	0.005551	0.039883	0.0145	219.01	0	0	0	0	1	0	0	-21.6200	6.0700	21.6500	-7.4200	0.0000	0.0000	0.0000	0.0000;
	32932	32944	0.011744	0.061824	0.01489	174.4	0	0	0	0	1	0	0	3.3900	-3.6600	-3.3900	2.0800	0.0000	0.0000	0.0000	0.0000;
	32932	33647	0.008734	0.052925	0.03475	232.91	0	0	0	0	1	0	0	26.7200	-10.2300	-26.6600	6.9200	0.0000	0.0000	0.0000	0.0000;
	32933	32941	0.009464	0.049047	0.01904	171.27	0	0	0	0	1	0	0	2.8600	3.2000	-2.8600	-5.2200	0.0000	0.0000	0.0000	0.0000;
	32933	33267	0.004488	0.026662	0.01497	243.32	0	0	0	0	1	0	0	-54.0000	-6.3900	54.1300	5.5200	0.0000	0.0000	0.0000	0.0000;
	32934	32939	0.000934	0.004647	0.00228	272.19	0	0	0	0	1	0	0	-177.5000	8.1800	177.7700	-7.0600	0.0000	0.0000	0.0000	0.0000;
	32934	33070	0.013271	0.05595	0.02696	222.63	0	0	0	0	1	0	0	56.6400	-11.4900	-56.2300	10.3100	0.0000	0.0000	0.0000	0.0000;
	32934	33895	0.006166	0.028353	0.01427	253.28	0	0	0	0	1	0	0	100.4700	-0.0600	-99.9000	1.1900	0.0000	0.0000	0.0000	0.0000;
	32935	32936	0.00022	0.001178	0	0	0	0	0	0	1	0	0	-20.3800	-3.5500	20.3800	3.5500	0.0000	0.0000	0.0000	0.0000;
	32936	32937	0.001089	0.007084	0.00542	236.32	0	0	0	0	1	0	0	74.9100	-6.9700	-74.8600	6.7700	0.0000	0.0000	0.0000	0.0000;
	33895	32936	0.004661	0.024304	0.00726	249.03	0	0	0	0	1	0	0	95.7000	-2.1000	-95.2900	3.4200	0.0000	0.0000	0.0000	0.0000;
	32937	32941	0.008359	0.050314	0.02154	217.88	0	0	0	0	1	0	0	36.4500	-11.4400	-36.3400	9.8400	0.0000	0.0000	0.0000	0.0000;
	32937	32943	0.007727	0.044652	0.01707	193.88	0	0	0	0	1	0	0	13.8300	-8.4600	-13.8100	6.7600	0.0000	0.0000	0.0000	0.0000;
	32939	32938	0.000429	0.027178	0	427.01	0	0	1	0	1	0	0	-235.2200	13.6900	235.4400	0.2900	0.0000	0.0000	0.0000	0.0000;
	32938	32940	0.000277	0.001027	0	0	0	0	0	0	1	0	0	24.5800	3.2900	-24.5800	-3.2900	0.0000	0.0000	0.0000	0.0000;
	32938	33768	0.001545	0.018027	0.32347	1139.6	0	0	0	0	1	0	0	-260.0300	-15.4700	260.9900	-8.2400	0.0000	0.0000	0.0000	0.0000;
	32941	32942	0.000221	0.001067	0	0	0	0	0	0	1	0	0	17.5400	2.7900	-17.5400	-2.7900	0.0000	0.0000	0.0000	0.0000;
	33067	32943	0.009746	0.049329	0.01844	180.15	0	0	0	0	1	0	0	3.8600	6.7700	-3.8600	-8.7000	0.0000	0.0000	0.0000	0.0000;
	32944	32945	0.000266	0.001031	0	0	0	0	0	0	1	0	0	18.2300	5.5600	-18.2300	-5.5600	0.0000	0.0000	0.0000	0.0000;
	32944	33643	0.005617	0.034497	0.04733	200.56	0	0	0	0	1	0	0	-14.8400	-7.6500	14.8600	2.6600	0.0000	0.0000	0.0000	0.0000;
	32946	33069	0.003961	0.018629	0.08137	242.6	0	0	0	0	1	0	0	46.3200	0.1700	-46.2400	-8.5600	0.0000	0.0000	0.0000	0.0000;
	32946	33530	0.004365	0.031688	0.02071	230.92	0	0	0	0	1	0	0	-21.8200	2.7700	21.8400	-4.8600	0.0000	0.0000	0.0000	0.0000;
	33619	32946	0.004992	0.024882	0.01552	213.89	0	0	0	0	1	0	0	29.3600	2.1100	-29.3200	-3.5900	0.0000	0.0000	0.0000	0.0000;
	32947	32948	0.00305	0.016818	0.02306	226.79	0	0	0	0	1	0	0	-38.3800	-5.7100	38.4200	3.4800	0.0000	0.0000	0.0000	0.0000;
	32951	32948	0.003642	0.025975	0.0142	256.35	0	0	0	0	1	0	0	73.9200	-7.3000	-73.7300	7.1000	0.0000	0.0000	0.0000	0.0000;
	32949	32950	0.000262	0.001193	0	0	0	0	0	0	1	0	0	6.5900	1.5100	-6.5900	-1.5100	0.0000	0.0000	0.0000	0.0000;
	32951	33649	0.003969	0.019542	0.00845	259.06	0	0	0	0	1	0	0	-85.5600	4.3000	85.8300	-3.8800	0.0000	0.0000	0.0000	0.0000;
	32952	32953	0.015304	0.053737	0.02254	201.23	0	0	0	0	1	0	0	20.8600	6.6400	-20.7900	-8.7400	0.0000	0.0000	0.0000	0.0000;
	32952	32979	0.007019	0.040498	0.05342	204.33	0	0	0	0	1	0	0	-26.5100	-7.7000	26.5600	2.3300	0.0000	0.0000	0.0000	0.0000;
	32971	32953	0.003876	0.023074	0.0083	147.74	0	0	0	0	1	0	0	10.5200	26.8500	-10.4900	-27.5300	0.0000	0.0000	0.0000	0.0000;
	32973	32953	0.002962	0.016698	0.00549	257.27	0	0	0	0	1	0	0	-186.1000	12.8300	187.1000	-7.7500	0.0000	0.0000	0.0000	0.0000;
	32955	32954	0.0041	0.024619	0.01568	217.73	0	0	0	0	1	0	0	-53.1500	18.3000	53.2800	-19.2200	0.0000	0.0000	0.0000	0.0000;
	32969	32954	0.010163	0.046562	0.01801	220.73	0	0	0	0	1	0	0	59.1400	-16.3700	-58.7800	16.1200	0.0000	0.0000	0.0000	0.0000;
	32955	32956	0.000282	0.001072	0	0	0	0	0	0	1	0	0	5.5000	0.5500	-5.5000	-0.5500	0.0000	0.0000	0.0000	0.0000;
	32955	32971	0.003398	0.016771	0.01397	168.11	0	0	0	0	1	0	0	15.2400	26.0200	-15.2100	-27.3500	0.0000	0.0000	0.0000	0.0000;
	32955	33794	0.00694	0.040361	0.01906	206.48	0	0	0	0	1	0	0	30.0100	-12.2200	-29.9400	10.5800	0.0000	0.0000	0.0000	0.0000;
	32957	32958	0.00022	0.001157	0	0	0	0	0	0	1	0	0	-23.3500	3.8300	23.3500	-3.8200	0.0000	0.0000	0.0000	0.0000;
	32959	32958	0.003485	0.021267	0.0059	208.5	0	0	0	0	1	0	0	42.3800	-8.1300	-42.3200	7.8700	0.0000	0.0000	0.0000	0.0000;
	32974	32958	0.001858	0.009779	0.00418	195.52	0	0	0	0	1	0	0	-18.9600	3.6300	18.9700	-4.0400	0.0000	0.0000	0.0000	0.0000;
	32960	32961	0.000256	0.001165	0	0	0	0	0	0	1	0	0	-19.8900	-6.7700	19.8900	6.7800	0.0000	0.0000	0.0000	0.0000;
	32962	32961	0.001637	0.008859	0.01025	224.42	0	0	0	0	1	0	0	-33.1700	13.2800	33.1900	-14.2700	0.0000	0.0000	0.0000	0.0000;
	32979	32962	0.004176	0.025418	0.00904	213.22	0	0	0	0	1	0	0	-12.9900	-10.6600	13.0000	9.7700	0.0000	0.0000	0.0000	0.0000;
	32963	32967	0.002868	0.015764	0.00767	211.06	0	0	0	0	1	0	0	-82.6600	-2.5000	82.8500	2.7100	0.0000	0.0000	0.0000	0.0000;
	32963	32976	0.002218	0.010422	0.00498	181.56	0	0	0	0	1	0	0	40.0800	-10.2000	-40.0400	9.8400	0.0000	0.0000	0.0000	0.0000;
	32965	32964	0.000233	0.015681	0	349.66	0	0	1.0125	0	1	0	0	-109.8500	-52.0800	109.8800	54.2700	0.0000	0.0000	0.0000	0.0000;
	32964	32966	0.000247	0.001158	0	0	0	0	0	0	1	0	0	42.5900	7.7000	-42.5900	-7.6800	0.0000	0.0000	0.0000	0.0000;
	32964	33667	0.001055	0.014677	0.41134	1243.46	0	0	0	0	1	0	0	702.2100	58.8400	-697.3100	-34.3000	0.0000	0.0000	0.0000	0.0000;
	32964	33950	0.003225	0.035303	0.76673	1277.98	0	0	0	0	1	0	0	-854.6800	152.3500	877.7200	16.9600	0.0000	0.0000	0.0000	0.0000;
	32967	32965	0.001982	0.015449	0.00645	232.32	0	0	0	0	1	0	0	-109.5800	-50.6600	109.8500	52.0800	0.0000	0.0000	0.0000	0.0000;
	32967	32968	0.000236	0.001169	0	0	0	0	0	0	1	0	0	42.5900	14.7500	-42.5900	-14.7300	0.0000	0.0000	0.0000	0.0000;
	32967	32969	0.002999	0.018538	0.01005	150.41	0	0	0	0	1	0	0	-15.8600	33.2000	15.8900	-34.0300	0.0000	0.0000	0.0000	0.0000;
	32969	32970	0.000235	0.0012	0	0	0	0	0	0	1	0	0	42.5900	12.8000	-42.5900	-12.7800	0.0000	0.0000	0.0000	0.0000;
	32969	33921	0.005012	0.036787	0.06388	235.12	0	0	0	0	1	0	0	-117.6200	37.6000	118.3600	-38.8500	0.0000	0.0000	0.0000	0.0000;
	32972	32973	0.000211	0.001191	0	0	0	0	0	0	1	0	0	-5.3900	-0.8600	5.3900	0.8600	0.0000	0.0000	0.0000	0.0000;
	33363	32973	0.006159	0.037174	0.01094	255.66	0	0	0	0	1	0	0	-178.7400	24.4100	180.7000	-13.6900	0.0000	0.0000	0.0000	0.0000;
	32974	32975	0.000238	0.001174	0	0	0	0	0	0	1	0	0	11.2200	3.1100	-11.2200	-3.1100	0.0000	0.0000	0.0000	0.0000;
	32983	32974	0.005246	0.026131	0.00764	184.75	0	0	0	0	1	0	0	-7.7300	5.9500	7.7400	-6.7400	0.0000	0.0000	0.0000	0.0000;
	32976	32977	0.000221	0.001007	0	0	0	0	0	0	1	0	0	11.2200	0.6300	-11.2200	-0.6300	0.0000	0.0000	0.0000	0.0000;
	32976	32979	0.002634	0.014135	0.0401	156.3	0	0	0	0	1	0	0	28.8200	-10.4700	-28.8000	6.3400	0.0000	0.0000	0.0000	0.0000;
	32978	32979	0.000246	0.001017	0	0	0	0	0	0	1	0	0	-15.2300	-1.9900	15.2300	1.9900	0.0000	0.0000	0.0000	0.0000;
	32980	32981	0.000292	0.001109	0	0	0	0	0	0	1	0	0	-5.1900	-1.4500	5.1900	1.4500	0.0000	0.0000	0.0000	0.0000;
	32983	32981	0.006033	0.02746	0.01396	218.67	0	0	0	0	1	0	0	46.9000	-9.3500	-46.7700	8.4400	0.0000	0.0000	0.0000	0.0000;
	32981	33916	0.009609	0.046499	0.01522	216.25	0	0	0	0	1	0	0	41.5800	-9.8800	-41.4200	9.0400	0.0000	0.0000	0.0000	0.0000;
	32982	32983	0.000251	0.001196	0	0	0	0	0	0	1	0	0	-6.9100	-1.4500	6.9100	1.4500	0.0000	0.0000	0.0000	0.0000;
	33919	32983	0.005843	0.034607	0.01642	211.75	0	0	0	0	1	0	0	46.1900	-3.0200	-46.0800	1.9500	0.0000	0.0000	0.0000	0.0000;
	33675	32984	0.001273	0.006631	0.0025	204.7	0	0	0	0	1	0	0	-28.0700	-16.2400	28.0800	16.0400	0.0000	0.0000	0.0000	0.0000;
	33676	32984	0.004922	0.02472	0.00507	227.02	0	0	0	0	1	0	0	61.9700	23.4100	-61.7600	-22.9300	0.0000	0.0000	0.0000	0.0000;
	32985	33104	0.000526	0.007046	0.10055	1191.61	0	0	0	0	1	0	0	331.4300	3.3700	-330.9000	-7.1000	0.0000	0.0000	0.0000	0.0000;
	34062	32985	0.000478	0.006244	0.17086	1227.49	0	0	0	0	1	0	0	509.7300	7.4000	-508.5900	-11.0700	0.0000	0.0000	0.0000	0.0000;
	32985	34105	0.000493	0.006453	0.16513	1076.86	0	0	0	0	1	0	0	143.4800	-0.2000	-143.3900	-16.4500	0.0000	0.0000	0.0000	0.0000;
	32986	33210	0.00833	0.037282	0.02982	191.21	0	0	0	0	1	0	0	17.9700	-1.9800	-17.9500	-1.0100	0.0000	0.0000	0.0000	0.0000;
	33675	32986	0.002152	0.014461	0.00612	221.27	0	0	0	0	1	0	0	51.7100	6.1400	-51.6500	-6.4000	0.0000	0.0000	0.0000	0.0000;
	33083	32987	0.001615	0.008421	0.00468	246.8	0	0	0	0	1	0	0	95.3100	52.1600	-95.1300	-51.7400	0.0000	0.0000	0.0000	0.0000;
	32987	33107	0.001912	0.012107	0.00486	227.67	0	0	0	0	1	0	0	61.4500	44.9800	-61.3500	-44.8300	0.0000	0.0000	0.0000	0.0000;
	32988	32989	0.004534	0.026111	0.01096	269.4	0	0	0	0	1	0	0	176.7000	-19.3300	-175.3600	25.8400	0.0000	0.0000	0.0000	0.0000;
	32988	33965	0.001998	0.010325	0.00764	278.26	0	0	0	0	1	0	0	-212.0500	9.0400	212.8900	-5.5300	0.0000	0.0000	0.0000	0.0000;
	32989	32990	0.006494	0.037298	0.01602	264.9	0	0	0	0	1	0	0	132.6600	-33.0100	-131.5300	37.8000	0.0000	0.0000	0.0000	0.0000;
	32989	33858	0.004852	0.027519	0.01863	192.29	0	0	0	0	1	0	0	7.3500	-5.9100	-7.3500	3.9400	0.0000	0.0000	0.0000	0.0000;
	32990	32991	0.002942	0.012614	0.00672	252.91	0	0	0	0	1	0	0	96.1800	-41.0000	-95.8800	41.5500	0.0000	0.0000	0.0000	0.0000;
	32992	32993	0.000203	0.001077	0	0	0	0	0	0	1	0	0	-21.9300	-6.0100	21.9300	6.0200	0.0000	0.0000	0.0000	0.0000;
	32993	32998	0.001276	0.008692	0.00734	246.92	0	0	0	0	1	0	0	76.1900	4.5900	-76.1200	-4.8800	0.0000	0.0000	0.0000	0.0000;
	33000	32993	0.002273	0.014157	0.00889	223.29	0	0	0	0	1	0	0	7.9500	-7.7100	-7.9500	6.8000	0.0000	0.0000	0.0000	0.0000;
	32993	33368	0.007333	0.049266	0.02815	191.04	0	0	0	0	1	0	0	33.8400	-4.0500	-33.7600	1.6400	0.0000	0.0000	0.0000	0.0000;
	32993	33875	0.006255	0.039759	0.06359	262.59	0	0	0	0	1	0	0	-150.3600	14.1900	151.7200	-12.2200	0.0000	0.0000	0.0000	0.0000;
	32993	33886	0.004804	0.032036	0.08123	226.57	0	0	0	0	1	0	0	26.3400	-27.5400	-26.2900	19.3400	0.0000	0.0000	0.0000	0.0000;
	32994	32995	0.000284	0.001137	0	0	0	0	0	0	1	0	0	21.9300	6.7800	-21.9300	-6.7800	0.0000	0.0000	0.0000	0.0000;
	32994	33000	0.002174	0.015477	0.00319	231.1	0	0	0	0	1	0	0	26.3500	-3.4800	-26.3300	3.2500	0.0000	0.0000	0.0000	0.0000;
	33002	32994	0.001736	0.011221	0.00701	241.75	0	0	0	0	1	0	0	48.3200	2.8200	-48.2800	-3.3000	0.0000	0.0000	0.0000	0.0000;
	32996	32997	0.000247	0.001108	0	0	0	0	0	0	1	0	0	21.9300	3.6700	-21.9300	-3.6600	0.0000	0.0000	0.0000	0.0000;
	32996	33595	0.000735	0.009386	0.20164	1196.17	0	0	0	0	1	0	0	-335.8400	43.2700	336.6200	-55.2100	0.0000	0.0000	0.0000	0.0000;
	33768	32996	0.00217	0.02287	0.56728	1188.48	0	0	0	0	1	0	0	-311.9400	5.9600	313.9100	-46.9400	0.0000	0.0000	0.0000	0.0000;
	32998	32999	0.000285	0.001022	0	0	0	0	0	0	1	0	0	21.9300	7.3200	-21.9300	-7.3100	0.0000	0.0000	0.0000	0.0000;
	33610	32998	0.003346	0.026483	0.00574	234.67	0	0	0	0	1	0	0	-54.1000	2.5800	54.1900	-2.4400	0.0000	0.0000	0.0000	0.0000;
	33001	33002	0.000837	0.004012	0.00262	195.31	0	0	0	0	1	0	0	-11.1100	3.8100	11.1100	-4.0800	0.0000	0.0000	0.0000	0.0000;
	33002	33003	0.000294	0.001099	0	0	0	0	0	0	1	0	0	20.5300	2.0900	-20.5300	-2.0900	0.0000	0.0000	0.0000	0.0000;
	33004	33002	0.003791	0.015824	0.00483	229.87	0	0	0	0	1	0	0	16.3500	-11.7600	-16.3300	11.3100	0.0000	0.0000	0.0000	0.0000;
	33002	33596	0.004767	0.023111	0.01741	212.41	0	0	0	0	1	0	0	-63.6300	-12.1400	63.8200	11.2100	0.0000	0.0000	0.0000	0.0000;
	33612	33004	0.002401	0.01622	0.00457	239.15	0	0	0	0	1	0	0	39.2000	-4.5300	-39.1700	4.2900	0.0000	0.0000	0.0000	0.0000;
	33006	33005	0.000487	0.004081	0.00238	221.11	0	0	0	0	1	0	0	30.1400	-2.9100	-30.1300	2.7000	0.0000	0.0000	0.0000	0.0000;
	33005	33009	0.002081	0.013087	0.02039	237.23	0	0	0	0	1	0	0	-53.7300	5.8600	53.7900	-7.6300	0.0000	0.0000	0.0000	0.0000;
	33369	33005	0.006305	0.031154	0.01504	254.28	0	0	0	0	1	0	0	-64.4200	12.4300	64.6800	-12.7300	0.0000	0.0000	0.0000	0.0000;
	33006	33598	0.004926	0.029551	0.05858	229.58	0	0	0	0	1	0	0	-49.3300	-2.3200	49.4400	-3.1500	0.0000	0.0000	0.0000	0.0000;
	33007	33008	0.000279	0.001082	0	0	0	0	0	0	1	0	0	19.1900	1.7600	-19.1900	-1.7600	0.0000	0.0000	0.0000	0.0000;
	33009	33007	0.002814	0.018555	0.0101	229.21	0	0	0	0	1	0	0	-49.1500	-2.2600	49.2100	1.6300	0.0000	0.0000	0.0000	0.0000;
	33007	33603	0.013343	0.063291	0.0264	192.81	0	0	0	0	1	0	0	-12.4500	1.5300	12.4700	-4.2100	0.0000	0.0000	0.0000	0.0000;
	33622	33010	0.006351	0.029878	0.01153	237.48	0	0	0	0	1	0	0	44.7200	-2.2900	-44.6100	1.6100	0.0000	0.0000	0.0000	0.0000;
	33011	33012	0.000226	0.001193	0	0	0	0	0	0	1	0	0	6.5000	1.0100	-6.5000	-1.0100	0.0000	0.0000	0.0000	0.0000;
	33368	33011	0.005444	0.030455	0.01302	129.03	0	0	0	0	1	0	0	22.9800	-6.6900	-22.9500	5.4800	0.0000	0.0000	0.0000	0.0000;
	33011	33369	0.004319	0.022842	0.02165	250.11	0	0	0	0	1	0	0	-60.3800	12.0900	60.5300	-13.5300	0.0000	0.0000	0.0000	0.0000;
	33016	33013	0.003652	0.020773	0.00492	223.03	0	0	0	0	1	0	0	62.8100	-15.4300	-62.6700	15.7200	0.0000	0.0000	0.0000	0.0000;
	33013	33868	0.008124	0.056079	0.01471	215.7	0	0	0	0	1	0	0	48.8400	-19.8000	-48.6300	19.6700	0.0000	0.0000	0.0000	0.0000;
	33014	33015	0.00028	0.00102	0	0	0	0	0	0	1	0	0	13.6600	1.0500	-13.6600	-1.0400	0.0000	0.0000	0.0000	0.0000;
	33896	33014	0.009267	0.055775	0.01543	209.93	0	0	0	0	1	0	0	-34.4900	10.2600	34.6000	-11.2300	0.0000	0.0000	0.0000	0.0000;
	33016	33020	0.004171	0.02285	0.07868	233.5	0	0	0	0	1	0	0	-83.0900	10.6300	83.3700	-17.4500	0.0000	0.0000	0.0000	0.0000;
	33017	33018	0.000286	0.001119	0	0	0	0	0	0	1	0	0	8.7700	3.1200	-8.7700	-3.1200	0.0000	0.0000	0.0000	0.0000;
	33019	33017	0.002595	0.011717	0.00441	226.65	0	0	0	0	1	0	0	-69.8900	29.4500	70.0300	-29.3000	0.0000	0.0000	0.0000	0.0000;
	33017	33260	0.007973	0.040079	0.29782	204.59	0	0	0	0	1	0	0	13.1400	-18.5200	-13.1300	-13.5100	0.0000	0.0000	0.0000	0.0000;
	33021	33025	0.004291	0.027174	0.01676	210.78	0	0	0	0	1	0	0	6.4700	-24.7600	-6.4400	23.1300	0.0000	0.0000	0.0000	0.0000;
	33021	33861	0.013428	0.074485	0.02506	159.77	0	0	0	0	1	0	0	38.6500	-3.8900	-38.4600	2.3000	0.0000	0.0000	0.0000	0.0000;
	33022	33869	0.008349	0.0525	0.03381	193.72	0	0	0	0	1	0	0	13.9400	-9.4600	-13.9300	5.9400	0.0000	0.0000	0.0000	0.0000;
	33025	33023	0.002226	0.012151	0.00622	200.07	0	0	0	0	1	0	0	-13.6700	-24.5800	13.6900	24.0000	0.0000	0.0000	0.0000	0.0000;
	33023	33866	0.015215	0.069901	0.01886	215.06	0	0	0	0	1	0	0	35.7600	-3.4500	-35.5700	2.2600	0.0000	0.0000	0.0000	0.0000;
	33023	33867	0.00812	0.046384	0.03884	194.84	0	0	0	0	1	0	0	8.5200	-14.4300	-8.5000	10.3300	0.0000	0.0000	0.0000	0.0000;
	33023	33870	0.015335	0.072396	0.03441	173.2	0	0	0	0	1	0	0	-1.3800	-4.2300	1.3800	0.5300	0.0000	0.0000	0.0000	0.0000;
	33023	33871	0.008751	0.063246	0.07673	174.71	0	0	0	0	1	0	0	-2.7500	-8.6600	2.7500	0.4100	0.0000	0.0000	0.0000	0.0000;
	33023	34108	0.009129	0.05007	0.02591	227.65	0	0	0	0	1	0	0	-73.9500	5.0600	74.4200	-5.2900	0.0000	0.0000	0.0000	0.0000;
	33024	33025	0.000299	0.001055	0	0	0	0	0	0	1	0	0	-20.1200	-1.4400	20.1200	1.4500	0.0000	0.0000	0.0000	0.0000;
	33026	33027	0.001854	0.012894	0.00812	224.87	0	0	0	0	1	0	0	83.7400	-9.2600	-83.6200	9.2500	0.0000	0.0000	0.0000	0.0000;
	33026	33029	0.002392	0.017791	0.01144	228.07	0	0	0	0	1	0	0	-94.8100	5.0900	95.0100	-4.8000	0.0000	0.0000	0.0000	0.0000;
	33937	33027	0.005196	0.035958	0.00998	223.28	0	0	0	0	1	0	0	-77.8800	11.0000	78.1900	-9.9700	0.0000	0.0000	0.0000	0.0000;
	33028	33029	0.00022	0.001111	0	0	0	0	0	0	1	0	0	-5.4300	23.6000	5.4300	-23.5900	0.0000	0.0000	0.0000	0.0000;
	33029	33030	0.007763	0.049026	0.03373	210.75	0	0	0	0	1	0	0	-58.7700	18.5300	59.0600	-20.3400	0.0000	0.0000	0.0000	0.0000;
	33031	33032	0.000247	0.001076	0	0	0	0	0	0	1	0	0	5.9100	1.6300	-5.9100	-1.6300	0.0000	0.0000	0.0000	0.0000;
	33031	33033	0.004469	0.031034	0.01089	169.44	0	0	0	0	1	0	0	2.6000	-8.8700	-2.5900	7.7200	0.0000	0.0000	0.0000	0.0000;
	33031	33927	0.003478	0.017855	0.0058	181.32	0	0	0	0	1	0	0	-8.5100	7.2400	8.5100	-7.8400	0.0000	0.0000	0.0000	0.0000;
	33033	33925	0.003158	0.020356	0.02496	125.48	0	0	0	0	1	0	0	-3.5300	-5.0000	3.5300	2.3200	0.0000	0.0000	0.0000	0.0000;
	33036	33034	0.005523	0.033015	0.01269	243.15	0	0	0	0	1	0	0	121.7400	-14.1800	-120.9500	17.5400	0.0000	0.0000	0.0000	0.0000;
	33035	33036	0.005819	0.035562	0.01616	257.38	0	0	0	0	1	0	0	-160.1500	34.7600	161.6400	-27.4100	0.0000	0.0000	0.0000	0.0000;
	33037	33038	0.000287	0.001141	0	0	0	0	0	0	1	0	0	5.7400	1.6200	-5.7400	-1.6200	0.0000	0.0000	0.0000	0.0000;
	33037	33046	0.003415	0.023701	0.00611	262.52	0	0	0	0	1	0	0	134.2600	0.4600	-133.6600	3.0200	0.0000	0.0000	0.0000	0.0000;
	33037	33046	0.003415	0.023701	0.00611	262.52	0	0	0	0	1	0	0	134.2600	0.4600	-133.6600	3.0200	0.0000	0.0000	0.0000	0.0000;
	34070	33037	0.006132	0.037873	0.00929	263.67	0	0	0	0	1	0	0	138.2400	7.1500	-137.1300	-1.2700	0.0000	0.0000	0.0000	0.0000;
	34070	33037	0.006132	0.037873	0.00929	263.67	0	0	0	0	1	0	0	138.2400	7.1500	-137.1300	-1.2700	0.0000	0.0000	0.0000	0.0000;
	33040	33039	0.004842	0.024154	0.01171	254.14	0	0	0	0	1	0	0	-162.0200	25.3300	163.2600	-20.3600	0.0000	0.0000	0.0000	0.0000;
	33360	33039	0.007319	0.042802	0.02412	254.5	0	0	0	0	1	0	0	171.9600	-6.7400	-169.9300	16.0500	0.0000	0.0000	0.0000	0.0000;
	33059	33040	0.002124	0.016378	0.00584	253.1	0	0	0	0	1	0	0	-156.1100	29.7500	156.6200	-26.4200	0.0000	0.0000	0.0000	0.0000;
	33041	33042	0.004564	0.018523	0.00646	204.11	0	0	0	0	1	0	0	-35.2700	8.0800	35.3300	-8.5200	0.0000	0.0000	0.0000	0.0000;
	33041	33752	0.020443	0.068076	0.06392	197.44	0	0	0	0	1	0	0	23.6900	-10.8600	-23.5700	4.5800	0.0000	0.0000	0.0000	0.0000;
	33042	33043	0.00436	0.023872	0.00775	206.48	0	0	0	0	1	0	0	-41.7600	6.8400	41.8300	-7.2400	0.0000	0.0000	0.0000	0.0000;
	33043	33056	0.001858	0.010467	0.01074	229.65	0	0	0	0	1	0	0	-92.9000	29.7100	93.0700	-29.8800	0.0000	0.0000	0.0000	0.0000;
	33045	33044	0.004735	0.029019	0.02654	238.63	0	0	0	0	1	0	0	117.0500	-46.8500	-116.3500	48.3600	0.0000	0.0000	0.0000	0.0000;
	33044	33495	0.02427	0.160211	0.10794	261	0	0	0	0	1	0	0	130.7600	-11.3300	-126.8900	25.3600	0.0000	0.0000	0.0000	0.0000;
	33044	33495	0.02427	0.160211	0.10794	261	0	0	0	0	1	0	0	130.7600	-11.3300	-126.8900	25.3600	0.0000	0.0000	0.0000	0.0000;
	34045	33044	0.002239	0.016335	0.01119	286.73	0	0	0	0	1	0	0	187.3000	7.1700	-186.5700	-3.0700	0.0000	0.0000	0.0000	0.0000;
	34045	33044	0.002239	0.016335	0.01119	286.73	0	0	0	0	1	0	0	187.3000	7.1700	-186.5700	-3.0700	0.0000	0.0000	0.0000	0.0000;
	33044	34120	0.044266	0.250074	0.08746	225.33	0	0	0	0	1	0	0	80.8900	-7.2300	-78.1900	13.2100	0.0000	0.0000	0.0000	0.0000;
	33045	33054	0.001672	0.009878	0.00795	240.55	0	0	0	0	1	0	0	-124.6800	43.5600	124.9500	-42.7600	0.0000	0.0000	0.0000	0.0000;
	33046	33047	0.000268	0.00104	0	0	0	0	0	0	1	0	0	42.5500	9.6400	-42.5500	-9.6300	0.0000	0.0000	0.0000	0.0000;
	33046	33048	0.003882	0.024415	0.00821	257.57	0	0	0	0	1	0	0	112.3900	-7.8400	-111.9100	10.0000	0.0000	0.0000	0.0000	0.0000;
	33046	33048	0.003882	0.024415	0.00821	257.57	0	0	0	0	1	0	0	112.3900	-7.8400	-111.9100	10.0000	0.0000	0.0000	0.0000	0.0000;
	33048	33049	0.001207	0.00908	0.00357	196.65	0	0	0	0	1	0	0	25.8000	24.6000	-25.7900	-24.8500	0.0000	0.0000	0.0000	0.0000;
	33052	33048	0.006473	0.033449	0.01434	248.76	0	0	0	0	1	0	0	-153.6400	78.0900	155.4700	-70.1300	0.0000	0.0000	0.0000	0.0000;
	33051	33049	0.003799	0.019149	0.00593	181.56	0	0	0	0	1	0	0	16.8900	-15.5200	-16.8700	15.0100	0.0000	0.0000	0.0000	0.0000;
	33050	33051	0.000265	0.001028	0	0	0	0	0	0	1	0	0	-42.5500	-11.3900	42.5500	11.4100	0.0000	0.0000	0.0000	0.0000;
	33051	33343	0.012202	0.068101	0.01221	211.02	0	0	0	0	1	0	0	-59.4400	4.1100	59.8700	-2.9800	0.0000	0.0000	0.0000	0.0000;
	33054	33052	0.004069	0.024805	0.0094	254.7	0	0	0	0	1	0	0	-174.2700	23.2700	175.4700	-16.9600	0.0000	0.0000	0.0000	0.0000;
	33055	33052	0.001676	0.010552	0.00717	219.13	0	0	0	0	1	0	0	60.9700	72.4300	-60.8300	-72.3000	0.0000	0.0000	0.0000	0.0000;
	33055	33053	0.00212	0.01242	0.00298	234.32	0	0	0	0	1	0	0	-99.9800	65.1400	100.2600	-63.8000	0.0000	0.0000	0.0000	0.0000;
	33059	33053	0.006746	0.039883	0.0182	247.86	0	0	0	0	1	0	0	140.6100	-33.8600	-139.2700	39.8500	0.0000	0.0000	0.0000	0.0000;
	33057	33056	0.00344	0.018209	0.01216	235.52	0	0	0	0	1	0	0	109.3200	-23.6000	-108.9100	24.5200	0.0000	0.0000	0.0000	0.0000;
	33057	33058	0.00689	0.03547	0.02191	236.09	0	0	0	0	1	0	0	-110.1500	9.0400	110.9600	-7.1600	0.0000	0.0000	0.0000	0.0000;
	33814	33057	0.003935	0.023878	0.00771	178.18	0	0	0	0	1	0	0	11.4800	-11.6500	-11.4700	10.9100	0.0000	0.0000	0.0000	0.0000;
	33751	33058	0.007737	0.03855	0.02051	239.38	0	0	0	0	1	0	0	119.7500	-1.6500	-118.7100	4.6600	0.0000	0.0000	0.0000	0.0000;
	33059	33060	0.000293	0.001102	0	0	0	0	0	0	1	0	0	15.5000	4.1100	-15.5000	-4.1000	0.0000	0.0000	0.0000	0.0000;
	33061	33062	0.000244	0.001177	0	0	0	0	0	0	1	0	0	3.8000	0.4300	-3.8000	-0.4300	0.0000	0.0000	0.0000	0.0000;
	33064	33061	0.003461	0.016335	0.0294	208.77	0	0	0	0	1	0	0	42.4100	0.4800	-42.3600	-3.3400	0.0000	0.0000	0.0000	0.0000;
	33063	33064	0.003615	0.018819	0.00826	218.15	0	0	0	0	1	0	0	54.3400	4.9100	-54.2400	-5.2700	0.0000	0.0000	0.0000	0.0000;
	33065	33066	0.000227	0.001144	0	0	0	0	0	0	1	0	0	6.7400	1.8900	-6.7400	-1.8900	0.0000	0.0000	0.0000	0.0000;
	33065	33069	0.001489	0.008582	0.01031	209.54	0	0	0	0	1	0	0	-24.3900	-0.0200	24.3900	-1.0400	0.0000	0.0000	0.0000	0.0000;
	33067	33068	0.000285	0.00105	0	0	0	0	0	0	1	0	0	10.4600	2.2600	-10.4600	-2.2600	0.0000	0.0000	0.0000	0.0000;
	33069	33067	0.003105	0.016469	0.00394	196.02	0	0	0	0	1	0	0	14.3300	8.6500	-14.3200	-9.0300	0.0000	0.0000	0.0000	0.0000;
	33070	33071	0.00885	0.04065	0.01413	212.65	0	0	0	0	1	0	0	40.9300	-12.7000	-40.7800	11.8700	0.0000	0.0000	0.0000	0.0000;
	33071	33072	0.002943	0.012363	0.00583	196.5	0	0	0	0	1	0	0	25.7800	7.5700	-25.7600	-8.1100	0.0000	0.0000	0.0000	0.0000;
	33072	33073	0.000261	0.001183	0	0	0	0	0	0	1	0	0	14.6800	7.4000	-14.6800	-7.4000	0.0000	0.0000	0.0000	0.0000;
	33781	33072	0.002685	0.013501	0.01372	147.74	0	0	0	0	1	0	0	-11.0800	-2.1600	11.0800	0.7100	0.0000	0.0000	0.0000	0.0000;
	33074	33076	0.001989	0.015321	0.01121	173.43	0	0	0	0	1	0	0	23.7300	12.5500	-23.7200	-13.6300	0.0000	0.0000	0.0000	0.0000;
	33074	33857	0.002826	0.019124	0.0318	204.85	0	0	0	0	1	0	0	-45.3700	-17.5800	45.4400	14.6100	0.0000	0.0000	0.0000	0.0000;
	33075	33677	0.004376	0.029572	0.02299	201.75	0	0	0	0	1	0	0	-1.1900	-2.3000	1.1900	-0.1600	0.0000	0.0000	0.0000	0.0000;
	33857	33075	0.002989	0.015929	0.00625	175.16	0	0	0	0	1	0	0	16.2700	-0.8300	-16.2700	0.2000	0.0000	0.0000	0.0000	0.0000;
	33372	33076	0.006819	0.03982	0.03446	194.77	0	0	0	0	1	0	0	-6.2500	-14.8800	6.2600	11.3400	0.0000	0.0000	0.0000	0.0000;
	33077	33079	0.000877	0.004459	0.0024	272.99	0	0	0	0	1	0	0	-169.1100	10.9800	169.3500	-9.9900	0.0000	0.0000	0.0000	0.0000;
	33082	33077	0.001026	0.007195	0.00295	194.67	0	0	0	0	1	0	0	-15.1500	61.0000	15.1900	-61.0300	0.0000	0.0000	0.0000	0.0000;
	33077	33085	0.000797	0.005202	0.00228	156.9	0	0	0	0	1	0	0	-1.4300	23.2100	1.4400	-23.4200	0.0000	0.0000	0.0000	0.0000;
	33077	33093	0.002172	0.012785	0.01357	255.16	0	0	0	0	1	0	0	105.9500	14.7200	-105.7100	-14.7000	0.0000	0.0000	0.0000	0.0000;
	33078	33079	0.000271	0.001099	0	0	0	0	0	0	1	0	0	-25.7700	-6.0000	25.7800	6.0100	0.0000	0.0000	0.0000	0.0000;
	33079	33081	0.001056	0.005013	0.00178	282.22	0	0	0	0	1	0	0	-141.0200	11.4400	141.2200	-10.6600	0.0000	0.0000	0.0000	0.0000;
	33079	33081	0.001056	0.005013	0.00178	282.22	0	0	0	0	1	0	0	-141.0200	11.4400	141.2200	-10.6600	0.0000	0.0000	0.0000	0.0000;
	33079	33085	0.001712	0.008392	0.00408	246.43	0	0	0	0	1	0	0	89.5500	8.3000	-89.4200	-8.0700	0.0000	0.0000	0.0000	0.0000;
	33079	33110	0.001171	0.006445	0.01714	164.53	0	0	0	0	1	0	0	-2.6400	-27.1900	2.6500	25.4500	0.0000	0.0000	0.0000	0.0000;
	33082	33080	0.001577	0.0091	0.00265	194.98	0	0	0	0	1	0	0	-12.9200	-71.2500	13.0000	71.4300	0.0000	0.0000	0.0000	0.0000;
	33080	33087	0.000967	0.005564	0.0013	227.62	0	0	0	0	1	0	0	-58.3500	-77.5700	58.4300	77.9200	0.0000	0.0000	0.0000	0.0000;
	33081	33084	0.001609	0.008966	0.00463	221.45	0	0	0	0	1	0	0	42.4700	11.7800	-42.4400	-12.0900	0.0000	0.0000	0.0000	0.0000;
	33081	33100	0.003053	0.021897	0.03663	286.98	0	0	0	0	1	0	0	-175.3400	2.8300	176.2400	-0.1900	0.0000	0.0000	0.0000	0.0000;
	33081	33100	0.003053	0.021897	0.03663	286.98	0	0	0	0	1	0	0	-175.3400	2.8300	176.2400	-0.1900	0.0000	0.0000	0.0000	0.0000;
	33083	33520	0.005357	0.028463	0.0286	259.97	0	0	0	0	1	0	0	-123.3800	45.0800	124.2500	-43.5600	0.0000	0.0000	0.0000	0.0000;
	33084	33109	0.0012	0.006463	0.0051	198.38	0	0	0	0	1	0	0	14.3600	8.0100	-14.3600	-8.5200	0.0000	0.0000	0.0000	0.0000;
	33085	33111	0.000634	0.003177	0.00358	231.29	0	0	0	0	1	0	0	59.9000	24.1000	-59.8800	-24.3400	0.0000	0.0000	0.0000	0.0000;
	33105	33086	0.002764	0.014074	0.00447	224.54	0	0	0	0	1	0	0	51.1000	7.3800	-51.0300	-7.4700	0.0000	0.0000	0.0000	0.0000;
	33086	33524	0.003388	0.017855	0.01328	211.68	0	0	0	0	1	0	0	-24.7100	-2.4900	24.7300	1.2300	0.0000	0.0000	0.0000	0.0000;
	33086	34102	0.001888	0.008306	0.02425	225.39	0	0	0	0	1	0	0	47.4400	0.5600	-47.4000	-2.8700	0.0000	0.0000	0.0000	0.0000;
	33087	33517	0.003124	0.014608	0.00328	239.05	0	0	0	0	1	0	0	-84.1500	43.6800	84.4200	-42.8000	0.0000	0.0000	0.0000	0.0000;
	33089	33088	0.000868	0.004769	0.00488	222.22	0	0	0	0	1	0	0	42.2600	13.1300	-42.2400	-13.5400	0.0000	0.0000	0.0000	0.0000;
	33089	33111	0.001817	0.011691	0.00739	217.46	0	0	0	0	1	0	0	-29.9500	-6.4000	29.9700	5.7400	0.0000	0.0000	0.0000	0.0000;
	33089	33112	0.003121	0.015096	0.03912	226.99	0	0	0	0	1	0	0	-52.0900	0.2500	52.1700	-3.8900	0.0000	0.0000	0.0000	0.0000;
	33090	33091	0.000238	0.001103	0	0	0	0	0	0	1	0	0	53.4900	15.6900	-53.4800	-15.6600	0.0000	0.0000	0.0000	0.0000;
	33095	33090	0.002873	0.017117	0.00652	223.22	0	0	0	0	1	0	0	47.3300	6.6600	-47.2600	-6.9500	0.0000	0.0000	0.0000	0.0000;
	33090	33101	0.005886	0.029754	0.01008	210.57	0	0	0	0	1	0	0	36.9000	-10.7100	-36.8200	10.1100	0.0000	0.0000	0.0000	0.0000;
	33093	33094	0.000291	0.001144	0	0	0	0	0	0	1	0	0	32.3000	3.9200	-32.3000	-3.9000	0.0000	0.0000	0.0000	0.0000;
	33093	33095	0.001875	0.008441	0.00413	234.36	0	0	0	0	1	0	0	73.4100	10.7900	-73.3000	-10.7600	0.0000	0.0000	0.0000	0.0000;
	33095	33096	0.000284	0.001014	0	0	0	0	0	0	1	0	0	25.9800	4.1000	-25.9800	-4.0900	0.0000	0.0000	0.0000	0.0000;
	33098	33099	0.000286	0.001197	0	0	0	0	0	0	1	0	0	32.4500	14.6600	-32.4400	-14.6400	0.0000	0.0000	0.0000	0.0000;
	33100	33098	0.001425	0.005692	0.01999	290.32	0	0	0	0	1	0	0	-192.4600	-4.3400	192.9700	4.2400	0.0000	0.0000	0.0000	0.0000;
	33100	33098	0.001425	0.005692	0.01999	290.32	0	0	0	0	1	0	0	-192.4600	-4.3400	192.9700	4.2400	0.0000	0.0000	0.0000	0.0000;
	33098	33675	0.004822	0.033255	0.00589	230.65	0	0	0	0	1	0	0	68.6100	5.7800	-68.3900	-4.9100	0.0000	0.0000	0.0000	0.0000;
	34104	33098	0.002542	0.011023	0.00454	291.03	0	0	0	0	1	0	0	162.9700	11.9200	-162.3300	-9.6400	0.0000	0.0000	0.0000	0.0000;
	34104	33098	0.002542	0.011023	0.00454	291.03	0	0	0	0	1	0	0	162.9700	11.9200	-162.3300	-9.6400	0.0000	0.0000	0.0000	0.0000;
	34104	33098	0.002542	0.011023	0.00454	291.03	0	0	0	0	1	0	0	162.9700	11.9200	-162.3300	-9.6400	0.0000	0.0000	0.0000	0.0000;
	33101	33102	0.001963	0.012786	0.00364	197.94	0	0	0	0	1	0	0	-9.4100	-25.7700	9.4300	25.4900	0.0000	0.0000	0.0000	0.0000;
	33102	33103	0.000261	0.001004	0	0	0	0	0	0	1	0	0	32.4500	7.6300	-32.4400	-7.6100	0.0000	0.0000	0.0000	0.0000;
	33147	33104	0.000794	0.010614	0.24437	1086.2	0	0	0	0	1	0	0	-43.0800	8.3300	43.1000	-34.5300	0.0000	0.0000	0.0000	0.0000;
	33105	33106	0.000256	0.001035	0	0	0	0	0	0	1	0	0	19.6400	2.5900	-19.6400	-2.5900	0.0000	0.0000	0.0000	0.0000;
	33111	33105	0.002551	0.011718	0.00252	191.59	0	0	0	0	1	0	0	-7.9800	7.0100	7.9900	-7.2600	0.0000	0.0000	0.0000	0.0000;
	33105	33523	0.006028	0.032538	0.02298	237.79	0	0	0	0	1	0	0	-78.7300	-2.7100	79.0900	2.2800	0.0000	0.0000	0.0000	0.0000;
	33107	33108	0.000254	0.001015	0	0	0	0	0	0	1	0	0	19.5800	4.9500	-19.5800	-4.9500	0.0000	0.0000	0.0000	0.0000;
	33107	33110	0.001834	0.012306	0.00903	218.33	0	0	0	0	1	0	0	41.7700	39.8900	-41.7100	-40.4400	0.0000	0.0000	0.0000	0.0000;
	33112	33109	0.0011	0.007211	0.00533	256.44	0	0	0	0	1	0	0	-102.1800	-9.0400	102.2900	9.2200	0.0000	0.0000	0.0000	0.0000;
	33109	33516	0.004963	0.029524	0.02807	260.19	0	0	0	0	1	0	0	-123.2500	-7.4200	123.9800	8.8300	0.0000	0.0000	0.0000	0.0000;
	33113	33115	0.006266	0.030008	0.00904	172.27	0	0	0	0	1	0	0	-1.4200	-6.4400	1.4300	5.4800	0.0000	0.0000	0.0000	0.0000;
	33117	33113	0.004432	0.025875	0.01353	180.11	0	0	0	0	1	0	0	5.8400	-6.4900	-5.8400	5.0600	0.0000	0.0000	0.0000	0.0000;
	33114	33115	0.00023	0.001064	0	0	0	0	0	0	1	0	0	-3.3400	-1.2300	3.3400	1.2300	0.0000	0.0000	0.0000	0.0000;
	33116	33711	0.004733	0.030193	0.02058	213.33	0	0	0	0	1	0	0	28.6400	0.2000	-28.6100	-2.1400	0.0000	0.0000	0.0000	0.0000;
	33118	33117	0.002474	0.01338	0.00725	196.62	0	0	0	0	1	0	0	18.7500	-3.9900	-18.7400	3.2600	0.0000	0.0000	0.0000	0.0000;
	33122	33118	0.004369	0.03007	0.02648	241.38	0	0	0	0	1	0	0	80.3600	-6.5500	-80.0900	5.5400	0.0000	0.0000	0.0000	0.0000;
	33118	33710	0.00675	0.032536	0.02715	227.87	0	0	0	0	1	0	0	51.7800	-2.5100	-51.6100	0.4400	0.0000	0.0000	0.0000	0.0000;
	33119	33120	0.000255	0.001193	0	0	0	0	0	0	1	0	0	9.0700	2.1800	-9.0700	-2.1800	0.0000	0.0000	0.0000	0.0000;
	33119	33122	0.003209	0.02113	0.00744	259.49	0	0	0	0	1	0	0	110.1500	-9.8100	-109.7800	11.4200	0.0000	0.0000	0.0000	0.0000;
	33644	33121	0.006351	0.038377	0.03061	209.6	0	0	0	0	1	0	0	-14.0800	14.3400	14.1100	-17.4400	0.0000	0.0000	0.0000	0.0000;
	33710	33121	0.002575	0.013723	0.01456	214	0	0	0	0	1	0	0	20.7300	-13.6100	-20.7200	12.1400	0.0000	0.0000	0.0000	0.0000;
	33122	33123	0.000272	0.001198	0	0	0	0	0	0	1	0	0	11.5100	4.0000	-11.5000	-4.0000	0.0000	0.0000	0.0000	0.0000;
	33643	33122	0.009043	0.039921	0.01897	203.95	0	0	0	0	1	0	0	-17.8800	6.9800	17.9200	-8.8700	0.0000	0.0000	0.0000	0.0000;
	33124	33125	0.000267	0.001122	0	0	0	0	0	0	1	0	0	7.7700	1.5400	-7.7700	-1.5400	0.0000	0.0000	0.0000	0.0000;
	33133	33124	0.005473	0.031332	0.01853	221.59	0	0	0	0	1	0	0	21.5500	-7.3500	-21.5200	5.5100	0.0000	0.0000	0.0000	0.0000;
	33142	33124	0.003346	0.016532	0.00574	210.57	0	0	0	0	1	0	0	-13.7400	6.4600	13.7500	-7.0400	0.0000	0.0000	0.0000	0.0000;
	33133	33126	0.004366	0.024308	0.01817	235.74	0	0	0	0	1	0	0	-37.3500	-1.1300	37.4100	-0.5000	0.0000	0.0000	0.0000	0.0000;
	33126	33636	0.021245	0.114225	0.02091	224.27	0	0	0	0	1	0	0	-23.1100	4.2000	23.2200	-5.8500	0.0000	0.0000	0.0000	0.0000;
	33855	33126	0.001311	0.008874	0.01813	217.94	0	0	0	0	1	0	0	24.8300	5.2100	-24.8200	-7.1100	0.0000	0.0000	0.0000	0.0000;
	33127	33128	0.000287	0.001	0	0	0	0	0	0	1	0	0	12.0600	2.6700	-12.0600	-2.6700	0.0000	0.0000	0.0000	0.0000;
	33127	33850	0.004733	0.020436	0.02111	231.18	0	0	0	0	1	0	0	-27.0100	2.4500	27.0400	-4.6000	0.0000	0.0000	0.0000	0.0000;
	33127	33853	0.007902	0.051322	0.01434	215.87	0	0	0	0	1	0	0	14.9400	-5.1200	-14.9300	3.6800	0.0000	0.0000	0.0000	0.0000;
	33129	33132	0.0001	-0.001174	0	128.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33129	33133	0.000233	0.001073	0	0	0	0	0	0	1	0	0	-15.8000	-8.4800	15.8000	8.4800	0.0000	0.0000	0.0000	0.0000;
	33129	33134	0.000243	0.001119	0	0	0	0	0	0	1	0	0	15.8000	8.4800	-15.8000	-8.4700	0.0000	0.0000	0.0000	0.0000;
	33130	33132	0.005085	0.15682	0	64.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33131	33132	0.005085	0.15682	0	64.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33585	33135	0.014008	0.057091	0.01168	233.18	0	0	0	0	1	0	0	-29.6500	5.3700	29.7700	-6.1400	0.0000	0.0000	0.0000	0.0000;
	33136	33139	0.002553	0.016933	0.00842	207.99	0	0	0	0	1	0	0	-6.3000	1.7600	6.3000	-2.6600	0.0000	0.0000	0.0000	0.0000;
	33136	33144	0.00632	0.037343	0.01194	187.64	0	0	0	0	1	0	0	-3.9900	-2.9900	3.9900	1.7100	0.0000	0.0000	0.0000	0.0000;
	33137	33138	0.000224	0.00103	0	0	0	0	0	0	1	0	0	12.9300	1.6000	-12.9300	-1.6000	0.0000	0.0000	0.0000	0.0000;
	33137	33142	0.001779	0.010153	0.00771	274.79	0	0	0	0	1	0	0	83.8100	-18.0500	-83.6900	17.9200	0.0000	0.0000	0.0000	0.0000;
	33137	33585	0.00413	0.023239	0.03446	278.15	0	0	0	0	1	0	0	-96.7400	16.4500	97.1100	-18.0500	0.0000	0.0000	0.0000	0.0000;
	33140	33141	0.000244	0.001017	0	0	0	0	0	0	1	0	0	17.9200	5.5500	-17.9200	-5.5500	0.0000	0.0000	0.0000	0.0000;
	33142	33140	0.001151	0.008713	0.01946	274.12	0	0	0	0	1	0	0	78.8000	-26.6400	-78.7300	25.1100	0.0000	0.0000	0.0000	0.0000;
	33140	33144	0.001234	0.005503	0.00532	202.24	0	0	0	0	1	0	0	21.3100	3.1200	-21.3000	-3.6700	0.0000	0.0000	0.0000	0.0000;
	33140	33849	0.006282	0.029325	0.04413	260.48	0	0	0	0	1	0	0	39.5000	-4.9700	-39.4100	0.6500	0.0000	0.0000	0.0000	0.0000;
	33142	33143	0.000279	0.001117	0	0	0	0	0	0	1	0	0	18.6300	2.2600	-18.6300	-2.2600	0.0000	0.0000	0.0000	0.0000;
	33145	33146	0.000274	0.001086	0	0	0	0	0	0	1	0	0	11.2900	1.5500	-11.2900	-1.5400	0.0000	0.0000	0.0000	0.0000;
	33145	33535	0.004553	0.016242	0.0206	210.08	0	0	0	0	1	0	0	-58.5500	7.4000	58.7000	-9.0800	0.0000	0.0000	0.0000	0.0000;
	33145	33708	0.002599	0.014545	0.06192	190.82	0	0	0	0	1	0	0	47.2600	-8.9400	-47.2000	2.6000	0.0000	0.0000	0.0000	0.0000;
	33148	33147	0.00074	0.037889	0	401.51	0	0	1	0	1	0	0	-204.7700	-30.4100	205.0700	45.8500	0.0000	0.0000	0.0000	0.0000;
	33147	33149	0.000216	0.001058	0	0	0	0	0	0	1	0	0	39.7600	14.0900	-39.7500	-14.0800	0.0000	0.0000	0.0000	0.0000;
	33147	34081	0.001484	0.015175	0.53711	1206.18	0	0	0	0	1	0	0	-511.2800	-33.6700	514.8600	11.4900	0.0000	0.0000	0.0000	0.0000;
	33156	33148	0.00137	0.008367	0.00606	266.24	0	0	0	0	1	0	0	-180.9400	-11.5100	181.3700	13.5100	0.0000	0.0000	0.0000	0.0000;
	33159	33148	0.00148	0.00887	0.0064	238.75	0	0	0	0	1	0	0	73.9700	-12.4900	-73.8900	12.3000	0.0000	0.0000	0.0000	0.0000;
	33148	33163	0.004092	0.024106	0.02848	231.18	0	0	0	0	1	0	0	83.8500	-10.6500	-83.5700	9.2900	0.0000	0.0000	0.0000	0.0000;
	33148	33356	0.003746	0.025267	0.01292	198.31	0	0	0	0	1	0	0	13.4400	15.2500	-13.4300	-16.5000	0.0000	0.0000	0.0000	0.0000;
	33150	33157	0.002698	0.019179	0.01243	164.04	0	0	0	0	1	0	0	-15.1900	-8.4700	15.2000	7.2400	0.0000	0.0000	0.0000	0.0000;
	33150	33161	0.008695	0.031493	0.01151	207.62	0	0	0	0	1	0	0	-24.5600	-2.1100	24.6100	1.1000	0.0000	0.0000	0.0000	0.0000;
	33151	33154	0.000299	0.009597	0	128.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33151	33155	0.000232	0.001089	0	0	0	0	0	0	1	0	0	40.3700	16.2300	-40.3700	-16.2100	0.0000	0.0000	0.0000	0.0000;
	33151	33156	0.000298	0.001152	0	0	0	0	0	0	1	0	0	-40.3700	-16.2300	40.3800	16.2500	0.0000	0.0000	0.0000	0.0000;
	33152	33154	0.006375	0.204794	0	64.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33153	33154	0.006375	0.204794	0	64.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33156	33157	0.002076	0.009474	0.00342	208.53	0	0	0	0	1	0	0	55.6400	16.9900	-55.5700	-17.0400	0.0000	0.0000	0.0000	0.0000;
	33157	33158	0.000244	0.001108	0	0	0	0	0	0	1	0	0	40.3700	9.8000	-40.3700	-9.7800	0.0000	0.0000	0.0000	0.0000;
	33159	33160	0.000229	0.001159	0	0	0	0	0	0	1	0	0	39.7600	3.3500	-39.7500	-3.3300	0.0000	0.0000	0.0000	0.0000;
	33161	33162	0.000231	0.00103	0	0	0	0	0	0	1	0	0	11.1000	3.4700	-11.1000	-3.4700	0.0000	0.0000	0.0000	0.0000;
	33161	33525	0.003989	0.024308	0.03187	213.28	0	0	0	0	1	0	0	-35.7100	-4.5700	35.7600	1.5400	0.0000	0.0000	0.0000	0.0000;
	33164	33333	0.006155	0.033614	0.02473	213.31	0	0	0	0	1	0	0	52.5700	-23.9600	-52.3800	22.4100	0.0000	0.0000	0.0000	0.0000;
	33164	33825	0.004908	0.030975	0.04483	224.56	0	0	0	0	1	0	0	-81.7800	4.6400	82.0900	-7.3600	0.0000	0.0000	0.0000	0.0000;
	33165	33166	0.012996	0.065496	0.01303	219.23	0	0	0	0	1	0	0	-44.1900	10.2400	44.4500	-10.3200	0.0000	0.0000	0.0000	0.0000;
	33165	33168	0.008537	0.044158	0.01249	214.24	0	0	0	0	1	0	0	36.7800	-10.6500	-36.6600	9.9400	0.0000	0.0000	0.0000	0.0000;
	33166	33167	0.000236	0.001182	0	0	0	0	0	0	1	0	0	6.1800	0.8200	-6.1800	-0.8200	0.0000	0.0000	0.0000	0.0000;
	33246	33168	0.002174	0.015551	0.01348	205.49	0	0	0	0	1	0	0	-25.8800	6.8600	25.8900	-8.1700	0.0000	0.0000	0.0000	0.0000;
	33358	33168	0.005799	0.035371	0.01376	164.09	0	0	0	0	1	0	0	2.3300	2.8100	-2.3300	-4.2600	0.0000	0.0000	0.0000	0.0000;
	33170	33169	0.005346	0.167217	0	57.65	0	0	1	0	1	0	0	5.3900	1.9300	-5.3900	-1.8800	0.0000	0.0000	0.0000	0.0000;
	33169	33171	0.000299	0.001079	0	0	0	0	0	0	1	0	0	4.3500	0.9900	-4.3500	-0.9900	0.0000	0.0000	0.0000	0.0000;
	33169	33174	0.005152	0.036245	0.02674	204.44	0	0	0	0	1	0	0	-35.5100	-5.0700	35.5800	2.6800	0.0000	0.0000	0.0000	0.0000;
	33178	33170	0.046234	0.111058	0.00941	50.09	0	0	0	0	1	0	0	5.4000	0.9600	-5.3900	-1.9300	0.0000	0.0000	0.0000	0.0000;
	33172	33173	0.000244	0.00108	0	0	0	0	0	0	1	0	0	8.7000	2.0100	-8.7000	-2.0100	0.0000	0.0000	0.0000	0.0000;
	33175	33174	0.004349	0.163867	0	67.75	0	0	1	0	1	0	0	-6.1300	2.7500	6.1300	-2.6800	0.0000	0.0000	0.0000	0.0000;
	33174	33176	0.000286	0.001042	0	0	0	0	0	0	1	0	0	7.4500	0.6400	-7.4500	-0.6400	0.0000	0.0000	0.0000	0.0000;
	33174	33183	0.003084	0.016945	0.0265	170.76	0	0	0	0	1	0	0	8.8600	7.4000	-8.8500	-10.1800	0.0000	0.0000	0.0000	0.0000;
	33174	56782	0.00674	0.035342	0.01504	211.16	0	0	0	0	1	0	0	-58.0200	-8.0400	58.2300	7.5700	0.0000	0.0000	0.0000	0.0000;
	33175	56129	0.069497	0.145437	0.00289	55.21	0	0	0	0	1	0	0	6.1300	-2.7500	-6.1000	2.5000	0.0000	0.0000	0.0000	0.0000;
	33177	33180	0.006928	0.23231	0	130.84	0	0	1	0	1	0	0	-2.2200	-3.9100	2.2200	3.9500	0.0000	0.0000	0.0000	0.0000;
	33177	33181	0.000201	0.00104	0	0	0	0	0	0	1	0	0	7.4500	1.8200	-7.4500	-1.8200	0.0000	0.0000	0.0000	0.0000;
	33177	33182	0.000268	0.00109	0	0	0	0	0	0	1	0	0	-5.2400	2.0900	5.2400	-2.0900	0.0000	0.0000	0.0000	0.0000;
	33178	33180	-0.002447	-0.082044	0	55.84	0	0	1	0	1	0	0	2.2200	3.9400	-2.2200	-3.9500	0.0000	0.0000	0.0000	0.0000;
	33184	33178	0.022448	0.057442	0.00084	50.98	0	0	0	0	1	0	0	7.6400	4.8400	-7.6200	-4.8900	0.0000	0.0000	0.0000	0.0000;
	33179	33180	0.024027	0.805693	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33182	33183	0.001212	0.006033	0.00767	176.66	0	0	0	0	1	0	0	-5.2400	2.0900	5.2400	-2.9000	0.0000	0.0000	0.0000	0.0000;
	33184	33183	0.002341	0.073114	0	57.02	0	0	1.01875	0	1	0	0	7.6900	-12.6000	-7.6900	12.7600	0.0000	0.0000	0.0000	0.0000;
	33183	33185	0.000228	0.001108	0	0	0	0	0	0	1	0	0	7.4500	2.2000	-7.4500	-2.2000	0.0000	0.0000	0.0000	0.0000;
	33184	56132	0.030622	0.083316	0.01335	54.01	0	0	0	0	1	0	0	-15.3300	7.7600	15.4200	-8.9600	0.0000	0.0000	0.0000	0.0000;
	33187	33186	0.005592	0.029615	0.01132	244.56	0	0	0	0	1	0	0	-106.0500	2.5900	106.6400	-0.6500	0.0000	0.0000	0.0000	0.0000;
	33824	33186	0.004661	0.031739	0.02797	223.82	0	0	0	0	1	0	0	63.9400	-27.5300	-63.7300	25.9800	0.0000	0.0000	0.0000	0.0000;
	33187	33223	0.003892	0.021755	0.01616	233.25	0	0	0	0	1	0	0	90.1300	-5.9300	-89.8300	5.9000	0.0000	0.0000	0.0000	0.0000;
	33195	33188	0.003587	0.021476	0.00572	224.01	0	0	0	0	1	0	0	29.2400	7.0800	-29.2100	-7.5100	0.0000	0.0000	0.0000	0.0000;
	33188	33677	0.004681	0.023586	0.01334	207.32	0	0	0	0	1	0	0	5.3800	-0.4600	-5.3800	-0.9700	0.0000	0.0000	0.0000	0.0000;
	33189	33192	-0.000227	-0.006637	0	128.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33189	33193	0.000275	0.001128	0	0	0	0	0	0	1	0	0	24.6900	1.0000	-24.6900	-1.0000	0.0000	0.0000	0.0000	0.0000;
	33189	33194	0.00029	0.001138	0	0	0	0	0	0	1	0	0	-24.6900	69.0800	24.7100	-69.0200	0.0000	0.0000	0.0000	0.0000;
	33190	33192	0.007491	0.218561	0	64.14	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33191	33192	0.007491	0.218561	0	64.14	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33194	33195	0.003605	0.024737	0.00911	235.81	0	0	0	0	1	0	0	58.2400	14.4700	-58.1200	-14.6300	0.0000	0.0000	0.0000	0.0000;
	33197	33194	0.003514	0.016608	0.00786	230.8	0	0	0	0	1	0	0	60.2100	-29.1100	-60.0600	28.9500	0.0000	0.0000	0.0000	0.0000;
	33194	33891	0.003507	0.022912	0.05248	215.44	0	0	0	0	1	0	0	-22.8900	25.6000	22.9300	-31.0000	0.0000	0.0000	0.0000	0.0000;
	33195	33196	0.000217	0.001107	0	0	0	0	0	0	1	0	0	28.8800	7.5500	-28.8800	-7.5400	0.0000	0.0000	0.0000	0.0000;
	33212	33197	0.005907	0.026709	0.00431	243.6	0	0	0	0	1	0	0	84.4600	-24.0500	-84.0400	25.4900	0.0000	0.0000	0.0000	0.0000;
	33198	33201	0.0001	0.000751	0	128.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33198	33202	0.000221	0.001096	0	0	0	0	0	0	1	0	0	11.3100	4.1400	-11.3100	-4.1400	0.0000	0.0000	0.0000	0.0000;
	33198	33203	0.000258	0.001023	0	0	0	0	0	0	1	0	0	-11.3100	-4.1400	11.3100	4.1400	0.0000	0.0000	0.0000	0.0000;
	33199	33201	0.004327	0.155946	0	64.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33200	33201	0.004327	0.155946	0	64.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	33203	33206	0.002171	0.012042	0.00777	196.44	0	0	0	0	1	0	0	-12.3600	-4.5000	12.3700	3.6900	0.0000	0.0000	0.0000	0.0000;
	33651	33203	0.005457	0.030454	0.00882	207.32	0	0	0	0	1	0	0	42.6300	-4.2300	-42.5400	3.8000	0.0000	0.0000	0.0000	0.0000;
	33203	33894	0.005546	0.033259	0.01864	210.15	0	0	0	0	1	0	0	43.5900	-3.4400	-43.4900	2.0400	0.0000	0.0000	0.0000	0.0000;
	33204	33205	0.000291	0.001079	0	0	0	0	0	0	1	0	0	6.1800	0.4600	-6.1800	-0.4600	0.0000	0.0000	0.0000	0.0000;
	33204	33206	0.001674	0.0142	0.00487	202.92	0	0	0	0	1	0	0	18.5500	3.8100	-18.5400	-4.2900	0.0000	0.0000	0.0000	0.0000;
	33204	33212	0.002718	0.016461	0.00685	208.47	0	0	0	0	1	0	0	-24.7300	-4.2700	24.7400	3.6300	0.0000	0.0000	0.0000	0.0000;
	33209	33207	0.002186	0.014869	0.00673	208.57	0	0	0	0	1	0	0	-20.4400	-5.4600	20.4500	4.8200	0.0000	0.0000	0.0000	0.0000;
	33208	33209	0.000241	0.001197	0	0	0	0	0	0	1	0	0	-18.8400	-2.2100	18.8400	2.2200	0.0000	0.0000	0.0000	0.0000;
	33210	33209	0.001484	0.008605	0.00465	190.08	0	0	0	0	1	0	0	-1.6000	-3.7300	1.6000	3.2400	0.0000	0.0000	0.0000	0.0000;
	33210	33211	0.000219	0.001108	0	0	0	0	0	0	1	0	0	18.8400	4.5300	-18.8400	-4.5300	0.0000	0.0000	0.0000	0.0000;
	33212	33882	0.005812	0.044468	0.11013	261.93	0	0	0	0	1	0	0	-122.5800	19.3200	123.4200	-24.7000	0.0000	0.0000	0.0000	0.0000;
