function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	38804	38808	0.006093	0.026967	0.0051	145.03	0	0	0	0	1	0	0	30.9600	-0.8700	-30.9100	0.5500	0.0000	0.0000	0.0000	0.0000;
	38805	38806	0.008575	0.561031	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38808	47266	0.023982	0.099785	0.01131	138.87	0	0	0	0	1	0	0	23.5600	-3.2500	-23.4400	2.5300	0.0000	0.0000	0.0000	0.0000;
	38809	38810	0.000224	0.001123	0	0	0	0	0	0	1	0	0	-2.5400	-0.8900	2.5400	0.8900	0.0000	0.0000	0.0000	0.0000;
	47296	38810	0.027996	0.117256	0.018	131.93	0	0	0	0	1	0	0	-20.5000	-1.7300	20.6200	0.3300	0.0000	0.0000	0.0000	0.0000;
	48107	38810	0.017273	0.070171	0.00706	134.1	0	0	0	0	1	0	0	23.2500	0.8400	-23.1600	-1.2300	0.0000	0.0000	0.0000	0.0000;
	38813	38814	0.011233	0.031604	0.00971	104.75	0	0	0	0	1	0	0	-3.3900	-8.7100	3.4000	7.7300	0.0000	0.0000	0.0000	0.0000;
	38813	38823	0.021285	0.077112	0.00645	96.66	0	0	0	0	1	0	0	0.9900	8.0600	-0.9800	-8.6700	0.0000	0.0000	0.0000	0.0000;
	38814	38815	0.000271	0.001051	0	0	0	0	0	0	1	0	0	2.2800	0.7700	-2.2800	-0.7700	0.0000	0.0000	0.0000	0.0000;
	38817	38814	0.0089	0.039619	0.00663	108.61	0	0	0	0	1	0	0	5.6900	7.8400	-5.6800	-8.4900	0.0000	0.0000	0.0000	0.0000;
	38816	38817	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-2.7000	-0.6500	2.7000	0.6500	0.0000	0.0000	0.0000	0.0000;
	38952	38817	0.013654	0.059801	0.0069	112.91	0	0	0	0	1	0	0	8.4000	7.8400	-8.3800	-8.4900	0.0000	0.0000	0.0000	0.0000;
	38818	38820	0.010203	0.03991	0.00424	141.5	0	0	0	0	1	0	0	-64.0000	0.6900	64.3800	0.3700	0.0000	0.0000	0.0000	0.0000;
	38818	38830	0.013129	0.056751	0.01136	133.16	0	0	0	0	1	0	0	40.0200	-11.2700	-39.8100	10.9500	0.0000	0.0000	0.0000	0.0000;
	38820	38819	0.000992	0.055394	0	145.37	0	0	1.00625	0	1	0	0	-64.3800	-0.3700	64.4200	2.5000	0.0000	0.0000	0.0000	0.0000;
	38819	38821	0.000201	0.00104	0	0	0	0	0	0	1	0	0	22.7100	5.5500	-22.7100	-5.5500	0.0000	0.0000	0.0000	0.0000;
	38819	38822	0.002397	0.02111	0.03772	466.13	0	0	0	0	1	0	0	-21.7600	-0.0600	21.7700	-3.9200	0.0000	0.0000	0.0000	0.0000;
	38822	38986	0.003818	0.031641	0.05848	484.3	0	0	0	0	1	0	0	-44.4800	-3.2000	44.5500	-2.5300	0.0000	0.0000	0.0000	0.0000;
	38823	38833	0.028106	0.089586	0.01038	121.13	0	0	0	0	1	0	0	-18.7500	0.2600	18.8500	-1.0200	0.0000	0.0000	0.0000	0.0000;
	41097	38823	0.010222	0.041435	0.00427	110.65	0	0	0	0	1	0	0	2.9900	1.3200	-2.9900	-1.7500	0.0000	0.0000	0.0000	0.0000;
	38827	38824	0.013817	0.069816	0.00552	126.53	0	0	0	0	1	0	0	21.9700	3.3500	-21.9000	-3.5800	0.0000	0.0000	0.0000	0.0000;
	38824	41097	0.009894	0.051315	0.00463	101.68	0	0	0	0	1	0	0	-0.8100	-1.0800	0.8100	0.6000	0.0000	0.0000	0.0000	0.0000;
	38825	38830	0.020734	0.087611	0.00676	131.8	0	0	0	0	1	0	0	-35.5900	12.7500	35.8600	-12.3200	0.0000	0.0000	0.0000	0.0000;
	38825	38955	0.011969	0.057693	0.00584	129.4	0	0	0	0	1	0	0	31.1800	5.1300	-31.0700	-5.2300	0.0000	0.0000	0.0000	0.0000;
	38826	38827	0.00023	0.001166	0	0	0	0	0	0	1	0	0	-5.3900	-1.4600	5.3900	1.4600	0.0000	0.0000	0.0000	0.0000;
	38827	38829	0.005799	0.029337	0.00228	130.15	0	0	0	0	1	0	0	-27.3600	-4.8100	27.4000	4.7900	0.0000	0.0000	0.0000	0.0000;
	38829	39027	0.009637	0.040925	0.00561	132.33	0	0	0	0	1	0	0	-32.7900	-5.7800	32.8900	5.6200	0.0000	0.0000	0.0000	0.0000;
	38830	38831	0.000228	0.001033	0	0	0	0	0	0	1	0	0	3.9400	1.3700	-3.9400	-1.3700	0.0000	0.0000	0.0000	0.0000;
	38832	38833	0.000284	0.001154	0	0	0	0	0	0	1	0	0	-9.6000	-2.4200	9.6000	2.4200	0.0000	0.0000	0.0000	0.0000;
	38834	38837	0.010332	0.055683	0.00791	110.32	0	0	0	0	1	0	0	3.0300	-7.3000	-3.0300	6.4800	0.0000	0.0000	0.0000	0.0000;
	38835	38836	0.000218	0.001033	0	0	0	0	0	0	1	0	0	-6.2300	-2.7800	6.2300	2.7800	0.0000	0.0000	0.0000	0.0000;
	38836	38837	0.011387	0.036236	0.00553	118.75	0	0	0	0	1	0	0	3.2100	8.5300	-3.2000	-9.1000	0.0000	0.0000	0.0000	0.0000;
	38836	39478	0.01046	0.041677	0.00698	129.58	0	0	0	0	1	0	0	-9.4400	-11.3100	9.4600	10.6200	0.0000	0.0000	0.0000	0.0000;
	38844	38838	0.004576	0.02182	0.00384	127.21	0	0	0	0	1	0	0	28.2300	0.1500	-28.2000	-0.4000	0.0000	0.0000	0.0000	0.0000;
	38854	38838	0.007239	0.023965	0.00388	118.93	0	0	0	0	1	0	0	14.7900	-1.4400	-14.7800	1.0700	0.0000	0.0000	0.0000	0.0000;
	38838	40106	0.007926	0.038984	0.00429	127.56	0	0	0	0	1	0	0	29.6400	-4.0400	-29.5700	3.9100	0.0000	0.0000	0.0000	0.0000;
	38840	38839	0.001741	0.077102	0	206.31	0	0	1.025	0	1	0	0	-81.9300	-22.4700	82.0500	27.8800	0.0000	0.0000	0.0000	0.0000;
	38839	38841	0.000289	0.0011	0	0	0	0	0	0	1	0	0	-82.0500	-27.8800	82.0700	27.9600	0.0000	0.0000	0.0000	0.0000;
	38840	38844	0.002821	0.014226	0.00173	132.5	0	0	0	0	1	0	0	37.4500	4.2200	-37.4100	-4.2200	0.0000	0.0000	0.0000	0.0000;
	38840	38854	0.008723	0.037778	0.00423	122.36	0	0	0	0	1	0	0	20.7100	1.0000	-20.6700	-1.3000	0.0000	0.0000	0.0000	0.0000;
	40114	38840	0.011449	0.049604	0.00568	120.73	0	0	0	0	1	0	0	-12.8300	-13.1700	12.8600	12.7200	0.0000	0.0000	0.0000	0.0000;
	39535	38841	0.003251	0.030628	0.07902	547.36	0	0	0	0	1	0	0	172.3900	-22.2500	-171.4700	22.4100	0.0000	0.0000	0.0000	0.0000;
	38841	39989	0.003711	0.032674	0.16947	474.04	0	0	0	0	1	0	0	-28.2600	-18.9600	28.2900	1.0000	0.0000	0.0000	0.0000	0.0000;
	40111	38841	0.001361	0.013109	0.01241	503.26	0	0	0	0	1	0	0	-117.4700	31.8900	117.6600	-31.4100	0.0000	0.0000	0.0000	0.0000;
	38842	38846	0.018736	0.09718	0.00895	127.7	0	0	0	0	1	0	0	29.7300	-2.6100	-29.5600	2.5600	0.0000	0.0000	0.0000	0.0000;
	38842	39015	0.031627	0.096073	0.00927	134.08	0	0	0	0	1	0	0	-43.0700	-1.2200	43.6500	2.0400	0.0000	0.0000	0.0000	0.0000;
	38843	38844	0.000248	0.001024	0	0	0	0	0	0	1	0	0	-9.1800	-4.0600	9.1800	4.0600	0.0000	0.0000	0.0000	0.0000;
	38845	38846	0.008936	0.039741	0.00372	123.01	0	0	0	0	1	0	0	-23.0800	5.5400	23.1300	-5.6800	0.0000	0.0000	0.0000	0.0000;
	39986	38845	0.016136	0.074852	0.00655	118.13	0	0	0	0	1	0	0	-14.5400	8.6700	14.5800	-9.1100	0.0000	0.0000	0.0000	0.0000;
	39037	38847	0.018835	0.087238	0.01381	118.97	0	0	0	0	1	0	0	16.3000	-3.4600	-16.2500	2.2900	0.0000	0.0000	0.0000	0.0000;
	38847	39055	0.015272	0.070135	0.01048	96.19	0	0	0	0	1	0	0	3.5300	-5.6600	-3.5200	4.6200	0.0000	0.0000	0.0000	0.0000;
	40327	38848	0.019342	0.064317	0.00484	139.06	0	0	0	0	1	0	0	56.3900	-10.0900	-55.8000	11.5400	0.0000	0.0000	0.0000	0.0000;
	40329	38848	0.00752	0.033638	0.00508	135.78	0	0	0	0	1	0	0	-49.2600	13.1500	49.4400	-12.8800	0.0000	0.0000	0.0000	0.0000;
	38850	38849	0.009944	0.037513	0.0037	119.23	0	0	0	0	1	0	0	-13.5300	-7.4000	13.5500	7.1000	0.0000	0.0000	0.0000	0.0000;
	38849	38958	0.008909	0.043702	0.0039	123.21	0	0	0	0	1	0	0	-19.5800	-8.6200	19.6200	8.4000	0.0000	0.0000	0.0000	0.0000;
	38850	38851	0.000228	0.001022	0	0	0	0	0	0	1	0	0	6.2300	0.9500	-6.2300	-0.9500	0.0000	0.0000	0.0000	0.0000;
	38850	39057	0.015676	0.071021	0.00496	113.4	0	0	0	0	1	0	0	7.3000	6.4500	-7.2800	-6.8900	0.0000	0.0000	0.0000	0.0000;
	38852	38853	0.000298	0.00106	0	0	0	0	0	0	1	0	0	4.1200	0.5700	-4.1200	-0.5700	0.0000	0.0000	0.0000	0.0000;
	38852	38958	0.009434	0.036822	0.00583	102.3	0	0	0	0	1	0	0	-1.1600	8.4400	1.1700	-9.0300	0.0000	0.0000	0.0000	0.0000;
	38852	40114	0.003626	0.01461	0.00121	108.92	0	0	0	0	1	0	0	-2.9600	-9.0100	2.9600	8.9000	0.0000	0.0000	0.0000	0.0000;
	38855	38856	0.000219	0.001069	0	0	0	0	0	0	1	0	0	-3.3300	-0.8700	3.3300	0.8700	0.0000	0.0000	0.0000	0.0000;
	38857	38859	0.024009	0.067816	0.00875	124.7	0	0	0	0	1	0	0	26.5400	-5.9800	-26.3800	5.5100	0.0000	0.0000	0.0000	0.0000;
	38861	38857	0.022483	0.098289	0.01464	131.54	0	0	0	0	1	0	0	36.1000	-5.1900	-35.8200	4.8300	0.0000	0.0000	0.0000	0.0000;
	38858	38859	0.000225	0.00112	0	0	0	0	0	0	1	0	0	-4.7900	-1.8400	4.7900	1.8400	0.0000	0.0000	0.0000	0.0000;
	38860	38859	0.017147	0.074898	0.00896	122.18	0	0	0	0	1	0	0	-21.5000	6.7500	21.5900	-7.3500	0.0000	0.0000	0.0000	0.0000;
	38860	39068	0.018086	0.088981	0.00809	119.2	0	0	0	0	1	0	0	17.3200	-9.4500	-17.2600	8.9000	0.0000	0.0000	0.0000	0.0000;
	38934	38861	0.019112	0.098565	0.00813	133.89	0	0	0	0	1	0	0	42.5500	-3.2800	-42.2300	4.0500	0.0000	0.0000	0.0000	0.0000;
	38862	38863	0.00028	0.001042	0	0	0	0	0	0	1	0	0	8.8900	0.4000	-8.8900	-0.4000	0.0000	0.0000	0.0000	0.0000;
	38864	38862	0.011484	0.046818	0.00383	113.95	0	0	0	0	1	0	0	8.8200	-5.8500	-8.8100	5.4800	0.0000	0.0000	0.0000	0.0000;
	38864	38867	0.01449	0.069536	0.00647	118.07	0	0	0	0	1	0	0	-11.2200	5.2400	11.2400	-5.8400	0.0000	0.0000	0.0000	0.0000;
	38865	38866	0.000233	0.001156	0	0	0	0	0	0	1	0	0	4.6600	1.2400	-4.6600	-1.2400	0.0000	0.0000	0.0000	0.0000;
	38865	39001	0.019742	0.081381	0.01111	134.14	0	0	0	0	1	0	0	43.5000	-7.4000	-43.1300	7.7500	0.0000	0.0000	0.0000	0.0000;
	38865	39336	0.021585	0.088453	0.01342	135.62	0	0	0	0	1	0	0	-48.1600	6.1600	48.6500	-5.5700	0.0000	0.0000	0.0000	0.0000;
	38867	38870	0.007015	0.026997	0.00277	121.36	0	0	0	0	1	0	0	-16.2600	4.7500	16.2800	-4.9800	0.0000	0.0000	0.0000	0.0000;
	38868	38869	0.000262	0.00101	0	0	0	0	0	0	1	0	0	7.8100	4.3000	-7.8100	-4.3000	0.0000	0.0000	0.0000	0.0000;
	38870	38868	0.016531	0.076121	0.00722	126.44	0	0	0	0	1	0	0	-25.0900	3.0600	25.1800	-3.3800	0.0000	0.0000	0.0000	0.0000;
	38868	39570	0.015843	0.069421	0.00991	131.43	0	0	0	0	1	0	0	-32.9900	-0.9200	33.1500	0.5400	0.0000	0.0000	0.0000	0.0000;
	38871	38872	0.013814	0.044657	0.00512	122.59	0	0	0	0	1	0	0	30.8300	12.9800	-30.6900	-13.0400	0.0000	0.0000	0.0000	0.0000;
	38871	38875	0.004151	0.019854	0.00456	125.59	0	0	0	0	1	0	0	-39.6000	-15.6000	39.6700	15.4500	0.0000	0.0000	0.0000	0.0000;
	38872	38876	0.015131	0.074684	0.01776	127.57	0	0	0	0	1	0	0	-43.4700	10.3400	43.7600	-10.7400	0.0000	0.0000	0.0000	0.0000;
	39170	38872	0.016378	0.079809	0.01003	120.71	0	0	0	0	1	0	0	24.0700	-5.2200	-23.9800	4.6400	0.0000	0.0000	0.0000	0.0000;
	40464	38872	0.015475	0.081002	0.00592	138.32	0	0	0	0	1	0	0	-91.8600	8.9900	93.1600	-2.8400	0.0000	0.0000	0.0000	0.0000;
	38873	38874	0.000235	0.001008	0	0	0	0	0	0	1	0	0	-1.5800	-0.6600	1.5800	0.6600	0.0000	0.0000	0.0000	0.0000;
	39873	38874	0.004273	0.021858	0.00342	126.16	0	0	0	0	1	0	0	-36.6600	8.1300	36.7200	-8.1600	0.0000	0.0000	0.0000	0.0000;
	38877	38875	0.011703	0.056535	0.00557	127.49	0	0	0	0	1	0	0	43.7900	-13.7400	-43.5600	14.2600	0.0000	0.0000	0.0000	0.0000;
	39171	38877	0.010574	0.045791	0.00545	129.94	0	0	0	0	1	0	0	48.7100	-11.9300	-48.4600	12.4300	0.0000	0.0000	0.0000	0.0000;
	39175	38878	0.018092	0.072753	0.00791	119.73	0	0	0	0	1	0	0	14.8400	-9.9300	-14.7800	9.3300	0.0000	0.0000	0.0000	0.0000;
	39178	38878	0.011839	0.062245	0.00673	114.39	0	0	0	0	1	0	0	-11.2600	9.6700	11.2900	-10.2400	0.0000	0.0000	0.0000	0.0000;
	38880	38879	0.022236	0.084695	0.0088	113.79	0	0	0	0	1	0	0	-10.8200	1.0000	10.8400	-1.8000	0.0000	0.0000	0.0000	0.0000;
	39595	38879	0.00735	0.032471	0.00376	117.37	0	0	0	0	1	0	0	14.3500	-1.2000	-14.3300	0.8800	0.0000	0.0000	0.0000	0.0000;
	38880	38881	0.023022	0.114831	0.00743	102.64	0	0	0	0	1	0	0	1.8100	-19.8900	-1.7200	19.5500	0.0000	0.0000	0.0000	0.0000;
	38881	40130	0.018407	0.062301	0.00538	91.52	0	0	0	0	1	0	0	-1.2800	13.8500	1.3100	-14.3000	0.0000	0.0000	0.0000	0.0000;
	38882	38883	0.000235	0.001107	0	0	0	0	0	0	1	0	0	-4.6900	-0.7700	4.6900	0.7700	0.0000	0.0000	0.0000	0.0000;
	38889	38883	0.021136	0.092604	0.00747	116.02	0	0	0	0	1	0	0	-2.9100	-3.2100	2.9100	2.4300	0.0000	0.0000	0.0000	0.0000;
	38883	38890	0.027204	0.128722	0.01248	122.49	0	0	0	0	1	0	0	9.1600	4.4900	-9.1300	-5.6800	0.0000	0.0000	0.0000	0.0000;
	38884	38885	0.000299	0.001092	0	0	0	0	0	0	1	0	0	1.0400	0.2900	-1.0400	-0.2900	0.0000	0.0000	0.0000	0.0000;
	38887	38888	0.000281	0.001198	0	0	0	0	0	0	1	0	0	-4.5400	-2.1600	4.5400	2.1600	0.0000	0.0000	0.0000	0.0000;
	38889	38888	0.026643	0.093554	0.00907	118.97	0	0	0	0	1	0	0	-4.6800	-0.8100	4.6800	-0.1300	0.0000	0.0000	0.0000	0.0000;
	38891	38897	0.031199	0.124495	0.01833	149.78	0	0	0	0	1	0	0	-44.3200	14.3100	44.9600	-13.7000	0.0000	0.0000	0.0000	0.0000;
	38891	38901	0.038448	0.116301	0.0098	149.02	0	0	0	0	1	0	0	41.0100	-15.6500	-40.3200	16.6800	0.0000	0.0000	0.0000	0.0000;
	38892	38895	0.002171	0.084014	0	264.11	0	0	1	0	1	0	0	10.8100	2.1000	-10.8000	-2.0000	0.0000	0.0000	0.0000	0.0000;
	38892	38896	0.000209	0.001149	0	0	0	0	0	0	1	0	0	-10.8100	-2.1000	10.8100	2.1000	0.0000	0.0000	0.0000	0.0000;
	38893	38895	-0.000846	-0.032716	0	114.11	0	0	1	0	1	0	0	-10.8100	-2.0400	10.8000	2.0000	0.0000	0.0000	0.0000	0.0000;
	38897	38893	0.017025	0.055871	0.00487	143.17	0	0	0	0	1	0	0	-29.4800	5.5300	29.6200	-5.5700	0.0000	0.0000	0.0000	0.0000;
	38899	38893	0.01348	0.062881	0.00645	140.06	0	0	0	0	1	0	0	22.9800	-7.7300	-22.9100	7.3900	0.0000	0.0000	0.0000	0.0000;
	38894	38895	0.006029	0.233264	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38896	39378	0.017918	0.152799	0.20872	561.5	0	0	0	0	1	0	0	-175.8000	30.1700	181.2800	-5.8300	0.0000	0.0000	0.0000	0.0000;
	38898	38899	0.000209	0.001	0	0	0	0	0	0	1	0	0	-4.0900	-1.7100	4.0900	1.7100	0.0000	0.0000	0.0000	0.0000;
	38899	39506	0.032725	0.135811	0.01004	141.77	0	0	0	0	1	0	0	-27.0800	6.0200	27.3200	-6.0900	0.0000	0.0000	0.0000	0.0000;
	38902	38900	0.011413	0.059627	0.00937	120.91	0	0	0	0	1	0	0	5.2900	-5.4100	-5.2800	4.4200	0.0000	0.0000	0.0000	0.0000;
	38903	38901	0.023243	0.110577	0.01548	148.2	0	0	0	0	1	0	0	-36.6500	5.8900	36.9500	-6.1100	0.0000	0.0000	0.0000	0.0000;
	38905	38903	0.055038	0.173044	0.02091	147.64	0	0	0	0	1	0	0	-33.8400	5.9100	34.4600	-6.1700	0.0000	0.0000	0.0000	0.0000;
	38904	38908	0.007743	0.033694	0.00684	140.4	0	0	0	0	1	0	0	-25.4700	8.8200	25.5200	-9.3100	0.0000	0.0000	0.0000	0.0000;
	38905	38906	0.000282	0.001195	0	0	0	0	0	0	1	0	0	4.6600	2.8900	-4.6600	-2.8900	0.0000	0.0000	0.0000	0.0000;
	38908	38905	0.009394	0.05409	0.00576	142.66	0	0	0	0	1	0	0	-29.1000	8.6700	29.1800	-8.8100	0.0000	0.0000	0.0000	0.0000;
	38907	38908	0.00024	0.001181	0	0	0	0	0	0	1	0	0	-3.5700	-0.6400	3.5700	0.6400	0.0000	0.0000	0.0000	0.0000;
	38909	38910	0.015696	0.055456	0.00741	128.58	0	0	0	0	1	0	0	29.4200	-7.4200	-29.2800	7.1300	0.0000	0.0000	0.0000	0.0000;
	38915	38909	0.024379	0.089044	0.00786	125.75	0	0	0	0	1	0	0	26.3200	-6.1800	-26.1500	5.9800	0.0000	0.0000	0.0000	0.0000;
	39336	38911	0.015221	0.081636	0.00815	122.66	0	0	0	0	1	0	0	20.1400	-6.7000	-20.0700	6.1800	0.0000	0.0000	0.0000	0.0000;
	39411	38911	0.006565	0.026602	0.00324	121.88	0	0	0	0	1	0	0	-18.1800	6.2300	18.2000	-6.4800	0.0000	0.0000	0.0000	0.0000;
	38912	38913	0.000228	0.00101	0	0	0	0	0	0	1	0	0	-11.8100	-2.2700	11.8100	2.2800	0.0000	0.0000	0.0000	0.0000;
	38913	38914	0.003674	0.016116	0.00334	133.91	0	0	0	0	1	0	0	41.9800	-7.1600	-41.9200	7.0900	0.0000	0.0000	0.0000	0.0000;
	38913	38915	0.008889	0.046704	0.00553	135.81	0	0	0	0	1	0	0	49.1300	-6.8300	-48.9200	7.3400	0.0000	0.0000	0.0000	0.0000;
	38913	39226	0.006327	0.025685	0.00198	148.31	0	0	0	0	1	0	0	-102.9200	11.7100	103.5700	-9.3000	0.0000	0.0000	0.0000	0.0000;
	38914	38919	0.023139	0.090127	0.00927	129.17	0	0	0	0	1	0	0	30.8700	-10.4600	-30.6400	10.3900	0.0000	0.0000	0.0000	0.0000;
	38917	38916	0.012144	0.048096	0.00485	143.64	0	0	0	0	1	0	0	30.3500	-1.1400	-30.2400	1.0500	0.0000	0.0000	0.0000	0.0000;
	38916	39002	0.015036	0.05524	0.01157	140.09	0	0	0	0	1	0	0	23.0300	-4.5000	-22.9500	3.5900	0.0000	0.0000	0.0000	0.0000;
	38917	38918	0.000247	0.001158	0	0	0	0	0	0	1	0	0	4.5900	1.1400	-4.5900	-1.1400	0.0000	0.0000	0.0000	0.0000;
	39411	38917	0.018162	0.082937	0.00664	131.16	0	0	0	0	1	0	0	35.1600	0.2700	-34.9400	-0.0000	0.0000	0.0000	0.0000	0.0000;
	38920	38925	0.036459	0.133397	0.01215	111.13	0	0	0	0	1	0	0	2.4300	0.1800	-2.4300	-1.4700	0.0000	0.0000	0.0000	0.0000;
	38928	38920	0.029445	0.133132	0.00984	113.76	0	0	0	0	1	0	0	5.4000	-0.2200	-5.4000	-0.8000	0.0000	0.0000	0.0000	0.0000;
	38921	38922	0.005435	0.025489	0.00205	149.11	0	0	0	0	1	0	0	34.6700	-14.3600	-34.6000	14.4700	0.0000	0.0000	0.0000	0.0000;
	38922	38923	0.020623	0.061297	0.00522	143.61	0	0	0	0	1	0	0	28.9100	-3.5500	-28.7500	3.4700	0.0000	0.0000	0.0000	0.0000;
	38926	38924	0.00472	0.025692	0.00353	113.33	0	0	0	0	1	0	0	-4.4800	-1.3000	4.4800	0.9300	0.0000	0.0000	0.0000	0.0000;
	38924	38932	0.011194	0.049924	0.00486	124.37	0	0	0	0	1	0	0	-13.7500	-2.5100	13.7700	2.0800	0.0000	0.0000	0.0000	0.0000;
	38926	38925	0.010108	0.052683	0.00668	113.72	0	0	0	0	1	0	0	-4.7800	-1.4900	4.7800	0.7900	0.0000	0.0000	0.0000	0.0000;
	38932	38925	0.009555	0.043303	0.01157	123.52	0	0	0	0	1	0	0	12.7100	1.4600	-12.7000	-2.6300	0.0000	0.0000	0.0000	0.0000;
	38926	38927	0.000266	0.001178	0	0	0	0	0	0	1	0	0	9.2600	2.7900	-9.2600	-2.7900	0.0000	0.0000	0.0000	0.0000;
	38928	38929	0.000216	0.001104	0	0	0	0	0	0	1	0	0	6.0800	0.8700	-6.0800	-0.8700	0.0000	0.0000	0.0000	0.0000;
	38928	38932	0.008889	0.040039	0.00614	123.07	0	0	0	0	1	0	0	12.2700	1.6300	-12.2500	-2.2300	0.0000	0.0000	0.0000	0.0000;
	38928	39396	0.007343	0.03463	0.00482	135.72	0	0	0	0	1	0	0	-23.7500	-2.2800	23.7900	1.9400	0.0000	0.0000	0.0000	0.0000;
	38930	38931	0.000253	0.001011	0	0	0	0	0	0	1	0	0	6.4700	0.8600	-6.4600	-0.8600	0.0000	0.0000	0.0000	0.0000;
	38932	38930	0.00927	0.043212	0.00423	131.94	0	0	0	0	1	0	0	-20.3000	-2.2800	20.3400	2.0000	0.0000	0.0000	0.0000	0.0000;
	38933	38934	0.02308	0.081461	0.00747	134.46	0	0	0	0	1	0	0	46.1300	-21.0000	-45.5800	22.1400	0.0000	0.0000	0.0000	0.0000;
	38933	38938	0.011814	0.05049	0.0048	134.86	0	0	0	0	1	0	0	-48.6300	20.4800	48.9400	-19.6700	0.0000	0.0000	0.0000	0.0000;
	38936	38935	0.003702	0.017674	0.00204	147.57	0	0	0	0	1	0	0	97.9600	-12.0200	-97.6300	13.4200	0.0000	0.0000	0.0000	0.0000;
	38935	39226	0.010981	0.051182	0.01506	146.02	0	0	0	0	1	0	0	86.8800	-16.1600	-86.0800	18.3300	0.0000	0.0000	0.0000	0.0000;
	38937	38936	0.00468	0.013689	0.00159	151.3	0	0	0	0	1	0	0	85.9200	-11.4800	-85.5900	12.2800	0.0000	0.0000	0.0000	0.0000;
	38937	38936	0.00468	0.013689	0.00159	151.3	0	0	0	0	1	0	0	85.9200	-11.4800	-85.5900	12.2800	0.0000	0.0000	0.0000	0.0000;
	38936	38938	0.012332	0.053891	0.00705	140.46	0	0	0	0	1	0	0	63.6400	-13.3900	-63.1500	14.7900	0.0000	0.0000	0.0000	0.0000;
	38937	39461	0.010359	0.046564	0.00459	153.85	0	0	0	0	1	0	0	-90.7100	10.3200	91.5200	-7.1700	0.0000	0.0000	0.0000	0.0000;
	38937	39461	0.010359	0.046564	0.00459	153.85	0	0	0	0	1	0	0	-90.7100	10.3200	91.5200	-7.1700	0.0000	0.0000	0.0000	0.0000;
	39069	38939	0.010816	0.054139	0.00503	137.01	0	0	0	0	1	0	0	53.8500	-7.4300	-53.5500	8.3900	0.0000	0.0000	0.0000	0.0000;
	38939	39230	0.012626	0.047104	0.00662	134.73	0	0	0	0	1	0	0	49.5100	-9.5400	-49.2100	9.9500	0.0000	0.0000	0.0000	0.0000;
	38942	38940	0.006058	0.022201	0.00213	123.69	0	0	0	0	1	0	0	22.2800	2.4600	-22.2500	-2.5800	0.0000	0.0000	0.0000	0.0000;
	38940	39581	0.004597	0.020232	0.00183	115.43	0	0	0	0	1	0	0	10.8300	0.1000	-10.8300	-0.2700	0.0000	0.0000	0.0000	0.0000;
	38941	38942	0.000223	0.001176	0	0	0	0	0	0	1	0	0	-11.4100	-1.3400	11.4100	1.3400	0.0000	0.0000	0.0000	0.0000;
	38943	38942	0.011901	0.043584	0.00536	131.22	0	0	0	0	1	0	0	33.8200	3.7000	-33.6900	-3.8000	0.0000	0.0000	0.0000	0.0000;
	38943	38945	0.006743	0.027519	0.00271	122.09	0	0	0	0	1	0	0	-18.0100	-1.9700	18.0300	1.7600	0.0000	0.0000	0.0000	0.0000;
	38943	38965	0.009915	0.042204	0.00483	125.69	0	0	0	0	1	0	0	-27.2200	-2.6100	27.2900	2.3800	0.0000	0.0000	0.0000	0.0000;
	38945	38944	0.001333	0.052301	0	185.76	0	0	1.00625	0	1	0	0	-51.0900	-6.1700	51.1200	7.4700	0.0000	0.0000	0.0000	0.0000;
	38944	38946	0.000296	0.001003	0	0	0	0	0	0	1	0	0	15.5400	3.8800	-15.5300	-3.8800	0.0000	0.0000	0.0000	0.0000;
	38944	39535	0.002623	0.022668	0.06547	483.16	0	0	0	0	1	0	0	-65.2300	13.0700	65.3500	-19.1200	0.0000	0.0000	0.0000	0.0000;
	38944	39571	0.001923	0.018708	0.04254	424.21	0	0	0	0	1	0	0	-33.0300	-23.3900	33.0600	19.0700	0.0000	0.0000	0.0000	0.0000;
	38944	39638	0.007866	0.073617	0.30843	372.96	0	0	0	0	1	0	0	31.6100	-20.7000	-31.5300	-11.7100	0.0000	0.0000	0.0000	0.0000;
	38945	38954	0.011299	0.048347	0.00671	130.27	0	0	0	0	1	0	0	33.0600	4.4000	-32.9500	-4.6200	0.0000	0.0000	0.0000	0.0000;
	38947	38948	0.020969	0.082237	0.00598	108.81	0	0	0	0	1	0	0	6.9300	0.9700	-6.9200	-1.5600	0.0000	0.0000	0.0000	0.0000;
	38948	38949	0.000296	0.001088	0	0	0	0	0	0	1	0	0	11.5600	2.2200	-11.5600	-2.2200	0.0000	0.0000	0.0000	0.0000;
	38948	38950	0.010228	0.049644	0.00752	106.01	0	0	0	0	1	0	0	-4.6300	-0.6700	4.6300	-0.1100	0.0000	0.0000	0.0000	0.0000;
	38951	38952	0.000243	0.001098	0	0	0	0	0	0	1	0	0	-4.9900	-0.3200	4.9900	0.3200	0.0000	0.0000	0.0000	0.0000;
	38955	38952	0.014089	0.051028	0.00469	123.18	0	0	0	0	1	0	0	22.7000	3.6000	-22.6300	-3.8400	0.0000	0.0000	0.0000	0.0000;
	39025	38952	0.00971	0.049075	0.00339	110.32	0	0	0	0	1	0	0	-9.2300	4.0000	9.2400	-4.3100	0.0000	0.0000	0.0000	0.0000;
	39023	38953	0.010193	0.044247	0.0039	108.14	0	0	0	0	1	0	0	3.9600	4.9700	-3.9600	-5.3700	0.0000	0.0000	0.0000	0.0000;
	39025	38953	0.013353	0.055926	0.00795	101.55	0	0	0	0	1	0	0	-0.5700	-4.9200	0.5700	4.0900	0.0000	0.0000	0.0000	0.0000;
	38954	38960	0.01399	0.074093	0.014	124.98	0	0	0	0	1	0	0	25.8700	4.0200	-25.7800	-5.0200	0.0000	0.0000	0.0000	0.0000;
	38956	38957	0.000281	0.001054	0	0	0	0	0	0	1	0	0	-9.1500	-1.4400	9.1500	1.4400	0.0000	0.0000	0.0000	0.0000;
	38957	38959	0.009515	0.045519	0.0038	132.63	0	0	0	0	1	0	0	36.6900	-5.1000	-36.5700	5.2900	0.0000	0.0000	0.0000	0.0000;
	38957	39532	0.016653	0.070878	0.00748	135.26	0	0	0	0	1	0	0	-45.8400	3.6600	46.1700	-3.0500	0.0000	0.0000	0.0000	0.0000;
	39393	38958	0.019023	0.055865	0.00837	128.4	0	0	0	0	1	0	0	30.1000	1.9000	-29.9400	-2.3100	0.0000	0.0000	0.0000	0.0000;
	39393	38959	0.01734	0.077115	0.00453	123.13	0	0	0	0	1	0	0	-21.2100	10.7700	21.3000	-10.8400	0.0000	0.0000	0.0000	0.0000;
	38960	39015	0.009813	0.038268	0.00622	132.55	0	0	0	0	1	0	0	37.5500	6.6600	-37.4100	-6.7800	0.0000	0.0000	0.0000	0.0000;
	38960	39581	0.01049	0.051297	0.01019	119.06	0	0	0	0	1	0	0	-15.9000	-3.1700	15.9200	2.2200	0.0000	0.0000	0.0000	0.0000;
	38961	38964	-0.000152	-0.003883	0	523.13	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38961	38965	0.000268	0.001035	0	0	0	0	0	0	1	0	0	-5.4000	-0.5300	5.4000	0.5300	0.0000	0.0000	0.0000	0.0000;
	38961	38966	0.000233	0.001192	0	0	0	0	0	0	1	0	0	5.4000	0.5300	-5.4000	-0.5300	0.0000	0.0000	0.0000	0.0000;
	38962	38964	0.002075	0.052989	0	261.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38963	38964	0.002075	0.052989	0	261.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39570	38965	0.011793	0.052431	0.00956	129.81	0	0	0	0	1	0	0	32.8100	2.3900	-32.6900	-2.9100	0.0000	0.0000	0.0000	0.0000;
	38967	38968	0.000268	0.001061	0	0	0	0	0	0	1	0	0	2.3600	0.7900	-2.3600	-0.7900	0.0000	0.0000	0.0000	0.0000;
	38979	38967	0.024724	0.086215	0.00829	142.87	0	0	0	0	1	0	0	-25.3500	6.2800	25.5100	-6.6100	0.0000	0.0000	0.0000	0.0000;
	38969	38972	0.0001	-0.001935	0	522.79	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38969	38973	0.000249	0.001143	0	0	0	0	0	0	1	0	0	9.1500	3.0600	-9.1500	-3.0600	0.0000	0.0000	0.0000	0.0000;
	38969	38974	0.000246	0.001041	0	0	0	0	0	0	1	0	0	-9.1500	-3.0600	9.1500	3.0600	0.0000	0.0000	0.0000	0.0000;
	38970	38972	0.00103	0.027786	0	261.39	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38971	38972	0.00103	0.027786	0	261.39	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	38976	38974	0.007455	0.031387	0.002	126.6	0	0	0	0	1	0	0	20.7800	-3.0400	-20.7500	2.9500	0.0000	0.0000	0.0000	0.0000;
	39429	38974	0.026214	0.1268	0.00882	110.28	0	0	0	0	1	0	0	-0.9200	0.9300	0.9200	-1.8800	0.0000	0.0000	0.0000	0.0000;
	38974	47641	0.007651	0.031957	0.00548	118.06	0	0	0	0	1	0	0	10.6800	-4.1300	-10.6700	3.5800	0.0000	0.0000	0.0000	0.0000;
	38976	38975	0.001353	0.047427	0	137.52	0	0	1	0	1	0	0	-39.1200	6.7600	39.1300	-6.0700	0.0000	0.0000	0.0000	0.0000;
	38975	38977	0.000216	0.001174	0	0	0	0	0	0	1	0	0	10.5000	1.9000	-10.5000	-1.8900	0.0000	0.0000	0.0000	0.0000;
	38975	48645	0.002222	0.018765	0.04343	456.02	0	0	0	0	1	0	0	-49.6300	-43.8700	49.7200	39.9100	0.0000	0.0000	0.0000	0.0000;
	38976	38978	0.011893	0.054382	0.00582	121.37	0	0	0	0	1	0	0	11.6300	-2.1600	-11.6100	1.6100	0.0000	0.0000	0.0000	0.0000;
	38976	38982	0.053575	0.23814	0.02127	113.61	0	0	0	0	1	0	0	6.7100	-1.5600	-6.6900	-0.6200	0.0000	0.0000	0.0000	0.0000;
	38978	38980	0.011968	0.057502	0.00676	110.85	0	0	0	0	1	0	0	2.3600	-2.3400	-2.3600	1.6100	0.0000	0.0000	0.0000	0.0000;
	38978	47646	0.030294	0.106274	0.01766	102.89	0	0	0	0	1	0	0	-0.0600	-3.3600	0.0600	1.4600	0.0000	0.0000	0.0000	0.0000;
	38978	48426	0.029901	0.116902	0.01412	103.75	0	0	0	0	1	0	0	-2.5300	-3.5800	2.5400	2.0700	0.0000	0.0000	0.0000	0.0000;
	38982	38979	0.01574	0.065429	0.00547	141.45	0	0	0	0	1	0	0	-22.2800	6.5800	22.3600	-6.8300	0.0000	0.0000	0.0000	0.0000;
	38980	39429	0.004005	0.016707	0.00094	99.39	0	0	0	0	1	0	0	0.2000	-2.7300	-0.2000	2.6300	0.0000	0.0000	0.0000	0.0000;
	39389	38981	0.017908	0.072025	0.01036	105.65	0	0	0	0	1	0	0	-2.0800	3.3500	2.0800	-4.4600	0.0000	0.0000	0.0000	0.0000;
	38981	39429	0.012301	0.053979	0.0059	119.58	0	0	0	0	1	0	0	-8.9000	-0.0200	8.9100	-0.5700	0.0000	0.0000	0.0000	0.0000;
	38983	38990	0.01226	0.057336	0.01118	139.84	0	0	0	0	1	0	0	52.7700	5.3100	-52.4500	-4.9800	0.0000	0.0000	0.0000	0.0000;
	39560	38983	0.007607	0.02441	0.00352	141.02	0	0	0	0	1	0	0	57.6100	8.0400	-57.3700	-7.6500	0.0000	0.0000	0.0000	0.0000;
	38984	39156	0.012677	0.049894	0.00641	101.61	0	0	0	0	1	0	0	7.1400	-0.8000	-7.1300	0.1400	0.0000	0.0000	0.0000	0.0000;
	39157	38984	0.006429	0.029478	0.00417	133.03	0	0	0	0	1	0	0	-44.8800	6.4400	45.0100	-6.3200	0.0000	0.0000	0.0000	0.0000;
	38989	38985	0.002802	0.012226	0.00203	124.17	0	0	0	0	1	0	0	15.2100	-6.8200	-15.2000	6.6500	0.0000	0.0000	0.0000	0.0000;
	38985	38992	0.016432	0.06963	0.00798	133.31	0	0	0	0	1	0	0	30.5200	-11.0000	-30.3600	10.8700	0.0000	0.0000	0.0000	0.0000;
	38985	39299	0.010719	0.050633	0.0043	133.21	0	0	0	0	1	0	0	-33.8700	-0.9200	33.9900	1.0300	0.0000	0.0000	0.0000	0.0000;
	38987	38986	0.00155	0.067427	0	108.81	0	0	1.00625	0	1	0	0	-21.0300	-4.0300	21.0300	4.3200	0.0000	0.0000	0.0000	0.0000;
	38986	38988	0.000294	0.001191	0	0	0	0	0	0	1	0	0	18.5500	4.7500	-18.5500	-4.7500	0.0000	0.0000	0.0000	0.0000;
	39567	38986	0.002169	0.020977	0.04835	546.56	0	0	0	0	1	0	0	114.5900	-12.8000	-114.3200	10.1400	0.0000	0.0000	0.0000	0.0000;
	38987	39247	0.002101	0.008019	0.00061	128.16	0	0	0	0	1	0	0	21.0300	4.0300	-21.0200	-4.0700	0.0000	0.0000	0.0000	0.0000;
	38990	38989	0.012506	0.04464	0.00282	133.08	0	0	0	0	1	0	0	33.9000	0.3900	-33.7600	-0.2000	0.0000	0.0000	0.0000	0.0000;
	38990	38991	0.000221	0.001049	0	0	0	0	0	0	1	0	0	18.5500	4.5800	-18.5500	-4.5800	0.0000	0.0000	0.0000	0.0000;
	38993	38992	0.003935	0.019032	0.00165	129.35	0	0	0	0	1	0	0	-20.6800	12.1400	20.7000	-12.2100	0.0000	0.0000	0.0000	0.0000;
	38994	38992	0.010019	0.045866	0.00398	108.55	0	0	0	0	1	0	0	-3.6200	-0.0700	3.6200	-0.3400	0.0000	0.0000	0.0000	0.0000;
	38994	38995	0.000206	0.001189	0	0	0	0	0	0	1	0	0	6.0400	1.8200	-6.0400	-1.8200	0.0000	0.0000	0.0000	0.0000;
	38996	38997	0.000283	0.001069	0	0	0	0	0	0	1	0	0	-12.0500	-2.5600	12.0500	2.5600	0.0000	0.0000	0.0000	0.0000;
	38997	38999	0.00271	0.009763	0.00117	160.06	0	0	0	0	1	0	0	-60.4200	3.7300	60.5100	-3.5200	0.0000	0.0000	0.0000	0.0000;
	38999	38998	0.001307	0.062915	0	201.72	0	0	1.03125	0	1	0	0	-72.5600	-3.7400	72.6300	7.0300	0.0000	0.0000	0.0000	0.0000;
	38998	39000	0.000286	0.00115	0	0	0	0	0	0	1	0	0	-72.6300	-7.0300	72.6400	7.0900	0.0000	0.0000	0.0000	0.0000;
	39343	39000	0.003279	0.028081	0.09869	612.36	0	0	0	0	1	0	0	317.2400	7.2300	-314.0600	9.8700	0.0000	0.0000	0.0000	0.0000;
	39529	39000	0.003309	0.030399	0.04798	500.81	0	0	0	0	1	0	0	-91.6300	59.2400	92.0200	-60.6600	0.0000	0.0000	0.0000	0.0000;
	39001	39002	0.003491	0.014484	0.00139	123.53	0	0	0	0	1	0	0	-8.8500	5.5700	8.8600	-5.6900	0.0000	0.0000	0.0000	0.0000;
	39001	39007	0.016354	0.076	0.00918	148.62	0	0	0	0	1	0	0	39.9400	-13.7300	-39.6600	14.0700	0.0000	0.0000	0.0000	0.0000;
	39004	39003	0.006873	0.031623	0.00365	125.96	0	0	0	0	1	0	0	-8.4500	12.4500	8.4700	-12.7700	0.0000	0.0000	0.0000	0.0000;
	39005	39003	0.004861	0.024184	0.00384	133.56	0	0	0	0	1	0	0	-16.2600	5.6500	16.2700	-5.9900	0.0000	0.0000	0.0000	0.0000;
	39003	39007	0.020659	0.085245	0.01219	143.49	0	0	0	0	1	0	0	-30.5300	15.8800	30.7700	-16.2100	0.0000	0.0000	0.0000	0.0000;
	39004	39005	0.010014	0.046445	0.00457	108.98	0	0	0	0	1	0	0	2.6500	5.2000	-2.6500	-5.6700	0.0000	0.0000	0.0000	0.0000;
	39005	39006	0.000254	0.001125	0	0	0	0	0	0	1	0	0	5.8000	2.1400	-5.8000	-2.1400	0.0000	0.0000	0.0000	0.0000;
	39009	39005	0.015908	0.075661	0.01065	129.04	0	0	0	0	1	0	0	-13.0800	1.1000	13.1000	-2.1100	0.0000	0.0000	0.0000	0.0000;
	39007	39008	0.000258	0.001162	0	0	0	0	0	0	1	0	0	8.8900	2.1400	-8.8900	-2.1400	0.0000	0.0000	0.0000	0.0000;
	39009	39010	0.000278	0.001134	0	0	0	0	0	0	1	0	0	2.7900	0.9400	-2.7900	-0.9400	0.0000	0.0000	0.0000	0.0000;
	39011	39525	0.015454	0.07881	0.00914	151.6	0	0	0	0	1	0	0	-44.1200	7.5600	44.4200	-7.0200	0.0000	0.0000	0.0000	0.0000;
	39012	39013	0.000271	0.001109	0	0	0	0	0	0	1	0	0	5.6300	0.7800	-5.6300	-0.7800	0.0000	0.0000	0.0000	0.0000;
	39012	39014	0.010044	0.039634	0.00367	132.68	0	0	0	0	1	0	0	34.8200	1.4500	-34.7000	-1.3800	0.0000	0.0000	0.0000	0.0000;
	39012	39470	0.013322	0.053037	0.00566	134.5	0	0	0	0	1	0	0	-40.4500	-2.2300	40.6500	2.4500	0.0000	0.0000	0.0000	0.0000;
	39946	39014	0.005155	0.022505	0.00191	131	0	0	0	0	1	0	0	-31.0100	-0.1600	31.0600	0.1700	0.0000	0.0000	0.0000	0.0000;
	39015	39016	0.007006	0.03344	0.00311	123.19	0	0	0	0	1	0	0	-22.6500	-1.1400	22.6900	0.9900	0.0000	0.0000	0.0000	0.0000;
	39016	39021	0.007939	0.036238	0.00415	128.37	0	0	0	0	1	0	0	-29.2200	-1.9500	29.2900	1.8100	0.0000	0.0000	0.0000	0.0000;
	39017	39020	0.000148	0.004214	0	586.49	0	0	1	0	1	0	0	7.4600	2.7500	-7.4600	-2.7400	0.0000	0.0000	0.0000	0.0000;
	39017	39021	0.000292	0.001027	0	0	0	0	0	0	1	0	0	-7.4600	-2.7500	7.4600	2.7500	0.0000	0.0000	0.0000	0.0000;
	39017	39022	0.000226	0.001165	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39018	39020	0.002071	0.05897	0	293.24	0	0	1	0	1	0	0	-0.9200	-0.1800	0.9200	0.1800	0.0000	0.0000	0.0000	0.0000;
	39019	39020	0.002071	0.05897	0	293.24	0	0	1	0	1	0	0	-6.5400	-2.5400	6.5400	2.5700	0.0000	0.0000	0.0000	0.0000;
	39021	39532	0.020005	0.096648	0.00887	132.44	0	0	0	0	1	0	0	-36.7500	-4.5600	37.0100	4.8800	0.0000	0.0000	0.0000	0.0000;
	39023	39024	0.000288	0.001112	0	0	0	0	0	0	1	0	0	6.9200	2.9300	-6.9200	-2.9200	0.0000	0.0000	0.0000	0.0000;
	39023	39988	0.007614	0.037696	0.00387	118.32	0	0	0	0	1	0	0	-10.8800	-7.8900	10.9000	7.5400	0.0000	0.0000	0.0000	0.0000;
	39026	39308	0.016104	0.080367	0.00671	132.85	0	0	0	0	1	0	0	-35.3500	10.4000	35.5600	-10.1000	0.0000	0.0000	0.0000	0.0000;
	39026	39988	0.013611	0.057434	0.0123	129.44	0	0	0	0	1	0	0	27.8500	-11.4300	-27.7300	10.5700	0.0000	0.0000	0.0000	0.0000;
	39027	39470	0.011648	0.047671	0.00307	136.03	0	0	0	0	1	0	0	-42.0900	-8.9800	42.2900	9.4900	0.0000	0.0000	0.0000	0.0000;
	39028	39029	0.000282	0.00108	0	0	0	0	0	0	1	0	0	-2.7400	-0.8900	2.7400	0.8900	0.0000	0.0000	0.0000	0.0000;
	39029	39030	0.019702	0.082528	0.00616	113.24	0	0	0	0	1	0	0	-0.5400	-0.1300	0.5400	-0.5400	0.0000	0.0000	0.0000	0.0000;
	39036	39029	0.01463	0.076952	0.00902	120.27	0	0	0	0	1	0	0	2.2000	-0.2100	-2.2000	-0.7600	0.0000	0.0000	0.0000	0.0000;
	39030	39031	0.00025	0.001009	0	0	0	0	0	0	1	0	0	2.7400	0.8400	-2.7400	-0.8400	0.0000	0.0000	0.0000	0.0000;
	39032	39033	0.000263	0.001194	0	0	0	0	0	0	1	0	0	2.7400	1.3400	-2.7400	-1.3400	0.0000	0.0000	0.0000	0.0000;
	39034	39097	0.026207	0.105165	0.01177	142	0	0	0	0	1	0	0	-28.5800	3.5000	28.7900	-3.9400	0.0000	0.0000	0.0000	0.0000;
	39035	39036	0.000255	0.001157	0	0	0	0	0	0	1	0	0	-1.5800	-0.1800	1.5800	0.1800	0.0000	0.0000	0.0000	0.0000;
	39036	39102	0.026688	0.09678	0.01084	124.57	0	0	0	0	1	0	0	-3.7800	0.0300	3.7800	-1.1900	0.0000	0.0000	0.0000	0.0000;
	39063	39037	0.006274	0.024022	0.00464	124.43	0	0	0	0	1	0	0	24.7100	-1.0600	-24.6700	0.7300	0.0000	0.0000	0.0000	0.0000;
	39038	39044	0.00287	0.020758	0.09589	606.25	0	0	0	0	1	0	0	-318.8900	33.2200	321.6700	-23.3800	0.0000	0.0000	0.0000	0.0000;
	39535	39038	0.002487	0.021372	0.10655	605.02	0	0	0	0	1	0	0	-299.9900	45.4600	302.1400	-38.3200	0.0000	0.0000	0.0000	0.0000;
	39039	39040	0.006769	0.038372	0.00548	136.98	0	0	0	0	1	0	0	-48.4800	5.9900	48.6400	-5.6500	0.0000	0.0000	0.0000	0.0000;
	39039	39063	0.007563	0.031146	0.00473	127.96	0	0	0	0	1	0	0	29.3100	0.1000	-29.2500	-0.3200	0.0000	0.0000	0.0000	0.0000;
	39039	39072	0.013535	0.053455	0.00395	121.39	0	0	0	0	1	0	0	14.9200	-7.2100	-14.8900	6.9500	0.0000	0.0000	0.0000	0.0000;
	39040	39041	0.000266	0.001127	0	0	0	0	0	0	1	0	0	2.7700	0.3300	-2.7700	-0.3300	0.0000	0.0000	0.0000	0.0000;
	39040	39059	0.010867	0.039438	0.01434	138.39	0	0	0	0	1	0	0	-51.4100	5.3200	51.6900	-5.7700	0.0000	0.0000	0.0000	0.0000;
	39042	39043	0.000269	0.001033	0	0	0	0	0	0	1	0	0	5.2200	2.2100	-5.2200	-2.2100	0.0000	0.0000	0.0000	0.0000;
	39042	39061	0.007035	0.039055	0.00658	124.71	0	0	0	0	1	0	0	28.1000	10.5600	-28.0400	-10.9400	0.0000	0.0000	0.0000	0.0000;
	39042	39074	0.012462	0.044458	0.00457	129.48	0	0	0	0	1	0	0	-33.3200	18.9500	33.4900	-18.8300	0.0000	0.0000	0.0000	0.0000;
	39044	39214	0.001923	0.017728	0.07035	626.57	0	0	0	0	1	0	0	392.8500	-72.6700	-390.0000	91.3700	0.0000	0.0000	0.0000	0.0000;
	39318	39044	0.00377	0.038544	0.17146	721.7	0	0	0	0	1	0	0	367.9700	-17.0000	-363.2200	47.1400	0.0000	0.0000	0.0000	0.0000;
	39318	39044	0.00377	0.038544	0.17146	721.7	0	0	0	0	1	0	0	367.9700	-17.0000	-363.2200	47.1400	0.0000	0.0000	0.0000	0.0000;
	39045	39046	0.003421	0.01526	0.00179	140.77	0	0	0	0	1	0	0	58.9300	5.3400	-58.8200	-5.0300	0.0000	0.0000	0.0000	0.0000;
	39045	39209	0.00377	0.017935	0.00145	142.96	0	0	0	0	1	0	0	-71.4400	-12.9600	71.6300	13.6900	0.0000	0.0000	0.0000	0.0000;
	39046	39047	0.000268	0.001179	0	0	0	0	0	0	1	0	0	11.8000	3.6300	-11.7900	-3.6300	0.0000	0.0000	0.0000	0.0000;
	39046	39049	0.00437	0.017852	0.00256	136.95	0	0	0	0	1	0	0	47.0200	1.4000	-46.9300	-1.2900	0.0000	0.0000	0.0000	0.0000;
	39048	39209	0.007595	0.034026	0.00379	146.26	0	0	0	0	1	0	0	-84.0300	-3.8800	84.5400	5.7600	0.0000	0.0000	0.0000	0.0000;
	39048	40332	0.007446	0.022888	0.0031	141.25	0	0	0	0	1	0	0	65.4800	1.0700	-65.1700	-0.4700	0.0000	0.0000	0.0000	0.0000;
	39052	39049	0.006381	0.030092	0.0035	136.17	0	0	0	0	1	0	0	-49.4600	-5.6300	49.6100	5.9800	0.0000	0.0000	0.0000	0.0000;
	39049	39062	0.01109	0.052635	0.00641	116.84	0	0	0	0	1	0	0	-14.4800	-7.8200	14.5000	7.2800	0.0000	0.0000	0.0000	0.0000;
	40330	39050	0.008317	0.030651	0.00233	129.65	0	0	0	0	1	0	0	-31.4900	13.3200	31.5900	-13.2200	0.0000	0.0000	0.0000	0.0000;
	39050	40338	0.015908	0.068429	0.00649	126.67	0	0	0	0	1	0	0	-27.5400	4.7600	27.6600	-4.9100	0.0000	0.0000	0.0000	0.0000;
	39050	40344	0.005973	0.024294	0.00291	128.35	0	0	0	0	1	0	0	-27.4300	-3.2000	27.4800	3.0800	0.0000	0.0000	0.0000	0.0000;
	39051	39052	0.009529	0.045871	0.00685	124.7	0	0	0	0	1	0	0	-26.0100	0.3100	26.0700	-0.7300	0.0000	0.0000	0.0000	0.0000;
	39051	39053	0.002833	0.014927	0.00229	93.18	0	0	0	0	1	0	0	2.6200	-9.2000	-2.6200	8.9800	0.0000	0.0000	0.0000	0.0000;
	39053	39054	0.000232	0.001078	0	0	0	0	0	0	1	0	0	23.3900	2.1600	-23.3900	-2.1500	0.0000	0.0000	0.0000	0.0000;
	40330	39053	0.016078	0.06236	0.00311	137.05	0	0	0	0	1	0	0	-52.0400	14.5400	52.4900	-13.1100	0.0000	0.0000	0.0000	0.0000;
	39053	40336	0.006895	0.026163	0.002	142.52	0	0	0	0	1	0	0	-73.2600	1.9800	73.6200	-0.8400	0.0000	0.0000	0.0000	0.0000;
	39057	39055	0.006867	0.024816	0.00275	103.58	0	0	0	0	1	0	0	1.8800	5.2400	-1.8800	-5.5100	0.0000	0.0000	0.0000	0.0000;
	40327	39056	0.009107	0.036127	0.00441	142.13	0	0	0	0	1	0	0	-72.6500	34.7700	73.2000	-33.0500	0.0000	0.0000	0.0000	0.0000;
	39056	40330	0.013052	0.068388	0.00449	143.79	0	0	0	0	1	0	0	-77.7500	32.8900	78.6300	-28.7700	0.0000	0.0000	0.0000	0.0000;
	39057	39058	0.000275	0.001141	0	0	0	0	0	0	1	0	0	5.4000	1.6600	-5.4000	-1.6500	0.0000	0.0000	0.0000	0.0000;
	39059	39060	0.000273	0.001081	0	0	0	0	0	0	1	0	0	27.4800	8.1800	-27.4700	-8.1700	0.0000	0.0000	0.0000	0.0000;
	40336	39059	0.008758	0.050868	0.00697	145.38	0	0	0	0	1	0	0	79.7000	4.7700	-79.1700	-2.4100	0.0000	0.0000	0.0000	0.0000;
	39061	39062	0.004983	0.020519	0.00251	121.4	0	0	0	0	1	0	0	21.2900	8.3300	-21.2600	-8.5000	0.0000	0.0000	0.0000	0.0000;
	39065	39064	0.008646	0.039878	0.00479	100.53	0	0	0	0	1	0	0	0.1800	-10.0100	-0.1700	9.5500	0.0000	0.0000	0.0000	0.0000;
	39064	39067	0.015825	0.086709	0.01099	101.98	0	0	0	0	1	0	0	-4.3600	-10.9400	4.3800	9.8800	0.0000	0.0000	0.0000	0.0000;
	39070	39065	0.008287	0.035989	0.0026	113.08	0	0	0	0	1	0	0	6.7700	-8.3200	-6.7600	8.0800	0.0000	0.0000	0.0000	0.0000;
	39066	39067	0.000214	0.001177	0	0	0	0	0	0	1	0	0	-6.3300	-1.2200	6.3300	1.2200	0.0000	0.0000	0.0000	0.0000;
	39068	39067	0.00795	0.033325	0.00265	112.95	0	0	0	0	1	0	0	10.7200	10.8900	-10.7000	-11.1000	0.0000	0.0000	0.0000	0.0000;
	39071	39069	0.012413	0.056156	0.00408	139.31	0	0	0	0	1	0	0	59.1200	-5.4400	-58.7100	6.8400	0.0000	0.0000	0.0000	0.0000;
	39070	39072	0.015749	0.086325	0.01127	118.93	0	0	0	0	1	0	0	-11.6300	6.6000	11.6600	-7.6100	0.0000	0.0000	0.0000	0.0000;
	39071	39315	0.011657	0.059488	0.00698	140.67	0	0	0	0	1	0	0	-65.0000	3.1900	65.4600	-1.6100	0.0000	0.0000	0.0000	0.0000;
	39072	39073	0.000228	0.001062	0	0	0	0	0	0	1	0	0	1.7600	0.1000	-1.7600	-0.1000	0.0000	0.0000	0.0000	0.0000;
	39075	39074	0.018227	0.074853	0.00565	131.66	0	0	0	0	1	0	0	37.5900	-17.1100	-37.3000	17.7000	0.0000	0.0000	0.0000	0.0000;
	39075	39076	0.000228	0.001059	0	0	0	0	0	0	1	0	0	7.3200	3.5100	-7.3200	-3.5100	0.0000	0.0000	0.0000	0.0000;
	39077	39075	0.015651	0.057424	0.00801	134.11	0	0	0	0	1	0	0	45.2400	-13.2500	-44.9200	13.6000	0.0000	0.0000	0.0000	0.0000;
	39077	39230	0.006497	0.029662	0.00243	136.15	0	0	0	0	1	0	0	-51.5100	8.7900	51.6700	-8.2800	0.0000	0.0000	0.0000	0.0000;
	39078	39079	0.000277	0.001046	0	0	0	0	0	0	1	0	0	3.5100	0.5400	-3.5100	-0.5400	0.0000	0.0000	0.0000	0.0000;
	39081	39078	0.011741	0.062278	0.00569	112.97	0	0	0	0	1	0	0	-3.8300	-4.4700	3.8300	3.8700	0.0000	0.0000	0.0000	0.0000;
	39082	39081	0.017516	0.074783	0.00716	99.32	0	0	0	0	1	0	0	2.0600	-2.8200	-2.0600	2.0500	0.0000	0.0000	0.0000	0.0000;
	39082	39083	0.000216	0.001073	0	0	0	0	0	0	1	0	0	5.0100	1.0700	-5.0100	-1.0700	0.0000	0.0000	0.0000	0.0000;
	39085	39084	0.014613	0.068714	0.00552	120.78	0	0	0	0	1	0	0	-14.5400	4.5900	14.5700	-5.0400	0.0000	0.0000	0.0000	0.0000;
	39087	39084	0.008277	0.037436	0.00784	126.31	0	0	0	0	1	0	0	22.7000	-5.3700	-22.6600	4.7100	0.0000	0.0000	0.0000	0.0000;
	39085	39119	0.024488	0.075405	0.00874	111.72	0	0	0	0	1	0	0	5.7900	-5.3900	-5.7800	4.4800	0.0000	0.0000	0.0000	0.0000;
	39086	39089	0.001322	0.073588	0	207.95	0	0	1	0	1	0	0	24.6100	-4.6700	-24.6100	5.1000	0.0000	0.0000	0.0000	0.0000;
	39086	39090	0.000206	0.001139	0	0	0	0	0	0	1	0	0	8.0900	0.3700	-8.0900	-0.3700	0.0000	0.0000	0.0000	0.0000;
	39295	39086	0.002708	0.025059	0.08678	381.44	0	0	0	0	1	0	0	26.5800	19.3000	-26.5400	-28.3700	0.0000	0.0000	0.0000	0.0000;
	39087	39089	-0.000114	-0.00633	0	105.47	0	0	1	0	1	0	0	-22.7000	5.3700	22.7000	-5.4000	0.0000	0.0000	0.0000	0.0000;
	39088	39089	0.006519	0.362837	0	102.48	0	0	1	0	1	0	0	-1.9100	-0.2800	1.9100	0.3000	0.0000	0.0000	0.0000	0.0000;
	39091	39437	0.02944	0.102209	0.00914	140.07	0	0	0	0	1	0	0	-26.8200	2.0400	27.0200	-2.3400	0.0000	0.0000	0.0000	0.0000;
	39092	39093	0.000204	0.001103	0	0	0	0	0	0	1	0	0	-1.8300	-0.4400	1.8300	0.4400	0.0000	0.0000	0.0000	0.0000;
	39093	39437	0.013739	0.070617	0.00691	118.68	0	0	0	0	1	0	0	-16.9100	3.1700	16.9500	-3.7300	0.0000	0.0000	0.0000	0.0000;
	39095	39094	0.015181	0.067918	0.00416	140.92	0	0	0	0	1	0	0	-34.6000	5.5200	34.7800	-5.2100	0.0000	0.0000	0.0000	0.0000;
	39094	39232	0.015452	0.059795	0.00661	142.6	0	0	0	0	1	0	0	-36.9500	4.5900	37.1500	-4.5500	0.0000	0.0000	0.0000	0.0000;
	39437	39095	0.020896	0.063038	0.00997	137.47	0	0	0	0	1	0	0	-29.7900	5.3700	29.9700	-5.9100	0.0000	0.0000	0.0000	0.0000;
	39097	39098	0.000248	0.001087	0	0	0	0	0	0	1	0	0	14.2400	1.9400	-14.2400	-1.9400	0.0000	0.0000	0.0000	0.0000;
	39097	39102	0.010371	0.045941	0.0043	130.13	0	0	0	0	1	0	0	-16.7300	-1.6700	16.7600	1.3200	0.0000	0.0000	0.0000	0.0000;
	39290	39097	0.015032	0.053188	0.00346	143.96	0	0	0	0	1	0	0	26.3900	-3.6900	-26.2900	3.6600	0.0000	0.0000	0.0000	0.0000;
	39099	39100	0.000237	0.001101	0	0	0	0	0	0	1	0	0	-16.0400	-3.8300	16.0400	3.8300	0.0000	0.0000	0.0000	0.0000;
	39509	39100	0.008258	0.036085	0.00296	170.57	0	0	0	0	1	0	0	82.6200	-4.2100	-82.1000	6.1700	0.0000	0.0000	0.0000	0.0000;
	39101	39290	0.009101	0.043383	0.005	153.26	0	0	0	0	1	0	0	-43.5500	3.8500	43.7100	-3.6200	0.0000	0.0000	0.0000	0.0000;
	39102	39103	0.000289	0.001004	0	0	0	0	0	0	1	0	0	11.0800	0.6600	-11.0700	-0.6500	0.0000	0.0000	0.0000	0.0000;
	39400	39102	0.001806	0.008138	0.00094	145.11	0	0	0	0	1	0	0	31.6400	0.7600	-31.6200	-0.7900	0.0000	0.0000	0.0000	0.0000;
	39104	39105	0.000294	0.001033	0	0	0	0	0	0	1	0	0	-1.2700	-0.2800	1.2700	0.2800	0.0000	0.0000	0.0000	0.0000;
	39109	39105	0.023553	0.109089	0.0086	126.28	0	0	0	0	1	0	0	-8.8200	0.2300	8.8300	-1.0800	0.0000	0.0000	0.0000	0.0000;
	39105	39486	0.02216	0.085406	0.01255	128.32	0	0	0	0	1	0	0	-10.1100	0.8000	10.1300	-2.0700	0.0000	0.0000	0.0000	0.0000;
	39107	39109	0.006809	0.032519	0.0043	118.97	0	0	0	0	1	0	0	-4.7200	1.3400	4.7200	-1.8000	0.0000	0.0000	0.0000	0.0000;
	39111	39110	0.009003	0.034554	0.00479	128.95	0	0	0	0	1	0	0	-9.9600	-0.9200	9.9600	0.4300	0.0000	0.0000	0.0000	0.0000;
	39111	39112	0.011883	0.05632	0.00719	113.25	0	0	0	0	1	0	0	2.9200	0.1500	-2.9200	-0.9200	0.0000	0.0000	0.0000	0.0000;
	39112	39113	0.00024	0.001012	0	0	0	0	0	0	1	0	0	8.0600	2.0600	-8.0600	-2.0600	0.0000	0.0000	0.0000	0.0000;
	39112	39116	0.02352	0.098632	0.00772	119.79	0	0	0	0	1	0	0	-5.1500	3.9700	5.1600	-4.7500	0.0000	0.0000	0.0000	0.0000;
	39114	39115	0.000293	0.001102	0	0	0	0	0	0	1	0	0	3.5500	0.7000	-3.5500	-0.7000	0.0000	0.0000	0.0000	0.0000;
	39114	39118	0.006085	0.027334	0.00574	123.01	0	0	0	0	1	0	0	18.4400	1.7800	-18.4200	-2.3000	0.0000	0.0000	0.0000	0.0000;
	39116	39118	0.018794	0.058567	0.00771	117.89	0	0	0	0	1	0	0	-12.2500	0.1800	12.2800	-0.9200	0.0000	0.0000	0.0000	0.0000;
	39117	39118	0.000216	0.00107	0	0	0	0	0	0	1	0	0	-6.1400	-3.2200	6.1400	3.2200	0.0000	0.0000	0.0000	0.0000;
	39120	39121	0.010608	0.040457	0.0035	125.51	0	0	0	0	1	0	0	19.4100	-11.7800	-19.3500	11.6300	0.0000	0.0000	0.0000	0.0000;
	39150	39120	0.00583	0.024863	0.00559	128.72	0	0	0	0	1	0	0	25.0800	-11.7000	-25.0400	11.3300	0.0000	0.0000	0.0000	0.0000;
	39121	39122	0.000261	0.001131	0	0	0	0	0	0	1	0	0	5.6300	1.2800	-5.6300	-1.2800	0.0000	0.0000	0.0000	0.0000;
	39123	39124	0.000287	0.001141	0	0	0	0	0	0	1	0	0	15.2700	4.3100	-15.2700	-4.3100	0.0000	0.0000	0.0000	0.0000;
	39123	39138	0.004355	0.016612	0.00284	142.92	0	0	0	0	1	0	0	-58.3400	21.8700	58.5000	-21.5600	0.0000	0.0000	0.0000	0.0000;
	39123	39153	0.003844	0.015023	0.00385	137.89	0	0	0	0	1	0	0	43.0700	-26.1900	-42.9700	26.1400	0.0000	0.0000	0.0000	0.0000;
	39125	39126	0.000297	0.001088	0	0	0	0	0	0	1	0	0	15.2700	5.8200	-15.2700	-5.8200	0.0000	0.0000	0.0000	0.0000;
	39125	39128	0.002527	0.010169	0.00076	156.34	0	0	0	0	1	0	0	88.0500	-13.5600	-87.8600	14.2400	0.0000	0.0000	0.0000	0.0000;
	39125	39128	0.002527	0.010169	0.00076	156.34	0	0	0	0	1	0	0	88.0500	-13.5600	-87.8600	14.2400	0.0000	0.0000	0.0000	0.0000;
	39136	39127	0.005123	0.020859	0.002	129.67	0	0	0	0	1	0	0	28.2500	-4.7700	-28.2100	4.7300	0.0000	0.0000	0.0000	0.0000;
	39138	39128	0.008053	0.037401	0.00405	162.67	0	0	0	0	1	0	0	-81.9000	15.3800	82.4300	-13.3300	0.0000	0.0000	0.0000	0.0000;
	39138	39128	0.008053	0.037401	0.00405	162.67	0	0	0	0	1	0	0	-81.9000	15.3800	82.4300	-13.3300	0.0000	0.0000	0.0000	0.0000;
	39138	39128	0.008053	0.037401	0.00405	162.67	0	0	0	0	1	0	0	-81.9000	15.3800	82.4300	-13.3300	0.0000	0.0000	0.0000	0.0000;
	39129	39150	0.014644	0.072338	0.01175	138.38	0	0	0	0	1	0	0	52.0000	-2.4000	-51.6100	3.1700	0.0000	0.0000	0.0000	0.0000;
	39129	39323	0.015393	0.056477	0.00744	144.19	0	0	0	0	1	0	0	-69.1000	-3.2800	69.8300	5.2000	0.0000	0.0000	0.0000	0.0000;
	39130	39131	0.000212	0.001129	0	0	0	0	0	0	1	0	0	17.0900	7.0600	-17.0900	-7.0600	0.0000	0.0000	0.0000	0.0000;
	39132	39130	0.002668	0.006733	0.00098	147.57	0	0	0	0	1	0	0	-84.2600	12.0600	84.4400	-11.7000	0.0000	0.0000	0.0000	0.0000;
	39133	39134	0.000216	0.001112	0	0	0	0	0	0	1	0	0	-17.3600	-3.2500	17.3600	3.2500	0.0000	0.0000	0.0000	0.0000;
	39141	39134	0.001524	0.015103	0.05446	620.76	0	0	0	0	1	0	0	-313.4700	26.1000	314.8900	-17.8600	0.0000	0.0000	0.0000	0.0000;
	39134	39567	0.002431	0.023956	0.05936	595.7	0	0	0	0	1	0	0	-275.7900	6.1700	277.5200	4.5200	0.0000	0.0000	0.0000	0.0000;
	39138	39135	0.010073	0.046587	0.00379	155.21	0	0	0	0	1	0	0	88.7100	-13.6200	-87.9300	16.7900	0.0000	0.0000	0.0000	0.0000;
	39138	39135	0.010073	0.046587	0.00379	155.21	0	0	0	0	1	0	0	88.7100	-13.6200	-87.9300	16.7900	0.0000	0.0000	0.0000	0.0000;
	39135	39142	0.018658	0.07101	0.00926	154	0	0	0	0	1	0	0	83.0400	-17.6500	-81.7600	21.5600	0.0000	0.0000	0.0000	0.0000;
	39135	39142	0.018658	0.07101	0.00926	154	0	0	0	0	1	0	0	83.0400	-17.6500	-81.7600	21.5600	0.0000	0.0000	0.0000	0.0000;
	39136	39137	0.000227	0.001035	0	0	0	0	0	0	1	0	0	9.7800	3.6000	-9.7800	-3.6000	0.0000	0.0000	0.0000	0.0000;
	39139	39140	0.000218	0.001177	0	0	0	0	0	0	1	0	0	-23.4100	-3.1000	23.4100	3.1100	0.0000	0.0000	0.0000	0.0000;
	39152	39140	0.00448	0.019192	0.00223	139.51	0	0	0	0	1	0	0	-50.2000	8.6000	50.3100	-8.3600	0.0000	0.0000	0.0000	0.0000;
	39141	39144	0.002663	0.119322	0	352.71	0	0	1	0	1	0	0	167.8900	21.0600	-167.1700	11.0000	0.0000	0.0000	0.0000	0.0000;
	39141	39145	0.000271	0.001179	0	0	0	0	0	0	1	0	0	26.6900	2.2600	-26.6900	-2.2600	0.0000	0.0000	0.0000	0.0000;
	39141	39567	0.003178	0.03084	0.10366	695.63	0	0	0	0	1	0	0	-366.7800	26.1500	370.8200	1.9500	0.0000	0.0000	0.0000	0.0000;
	39141	39567	0.003178	0.03084	0.10366	695.63	0	0	0	0	1	0	0	-366.7800	26.1500	370.8200	1.9500	0.0000	0.0000	0.0000	0.0000;
	39911	39141	0.002561	0.020159	0.05456	709.38	0	0	0	0	1	0	0	-424.6200	84.3300	429.1100	-54.8200	0.0000	0.0000	0.0000	0.0000;
	39911	39141	0.002561	0.020159	0.05456	709.38	0	0	0	0	1	0	0	-424.6200	84.3300	429.1100	-54.8200	0.0000	0.0000	0.0000	0.0000;
	40788	39141	0.002323	0.018312	0.05977	582.84	0	0	0	0	1	0	0	-303.2000	38.6200	305.2500	-28.8600	0.0000	0.0000	0.0000	0.0000;
	39142	39144	-0.000958	-0.042902	0	202.71	0	0	1	0	1	0	0	-167.4300	-0.5300	167.1700	-11.0000	0.0000	0.0000	0.0000	0.0000;
	39142	39889	0.029355	0.091958	0.01704	158.82	0	0	0	0	1	0	0	92.5200	-7.4500	-90.1000	13.2800	0.0000	0.0000	0.0000	0.0000;
	39142	39889	0.029355	0.091958	0.01704	158.82	0	0	0	0	1	0	0	92.5200	-7.4500	-90.1000	13.2800	0.0000	0.0000	0.0000	0.0000;
	39143	39144	0.009057	0.405741	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39146	39149	0.0001	-0.001464	0	522.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39146	39150	0.000236	0.001178	0	0	0	0	0	0	1	0	0	-26.5200	-8.5200	26.5300	8.5300	0.0000	0.0000	0.0000	0.0000;
	39146	39151	0.000226	0.001123	0	0	0	0	0	0	1	0	0	26.5200	8.5200	-26.5200	-8.5200	0.0000	0.0000	0.0000	0.0000;
	39147	39149	0.00126	0.040439	0	261.38	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39148	39149	0.00126	0.040439	0	261.38	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39152	39929	0.023215	0.082146	0.01718	130.58	0	0	0	0	1	0	0	27.0600	-15.1000	-26.8500	14.0400	0.0000	0.0000	0.0000	0.0000;
	39153	39154	0.015591	0.054688	0.00794	134.89	0	0	0	0	1	0	0	33.5500	-27.0900	-33.2700	27.1900	0.0000	0.0000	0.0000	0.0000;
	39154	39155	0.004303	0.020769	0.00341	137.1	0	0	0	0	1	0	0	35.6000	-0.2500	-35.5500	0.1300	0.0000	0.0000	0.0000	0.0000;
	39929	39154	0.015116	0.075636	0.00789	123.14	0	0	0	0	1	0	0	14.0800	-18.0400	-14.0100	17.5600	0.0000	0.0000	0.0000	0.0000;
	39156	39155	0.01367	0.055666	0.00423	134.12	0	0	0	0	1	0	0	-26.0300	2.1700	26.1200	-2.2700	0.0000	0.0000	0.0000	0.0000;
	40463	39156	0.002892	0.014603	0.0012	131.66	0	0	0	0	1	0	0	-27.2200	3.6700	27.2400	-3.7000	0.0000	0.0000	0.0000	0.0000;
	39157	40461	0.015528	0.080506	0.00945	139.25	0	0	0	0	1	0	0	55.9800	-13.8700	-55.5000	15.3500	0.0000	0.0000	0.0000	0.0000;
	40463	39157	0.006807	0.026861	0.00234	128.5	0	0	0	0	1	0	0	20.9100	-5.0200	-20.8800	4.8900	0.0000	0.0000	0.0000	0.0000;
	39158	39161	0.018055	0.067986	0.00577	99.09	0	0	0	0	1	0	0	1.8400	-8.8300	-1.8200	8.2700	0.0000	0.0000	0.0000	0.0000;
	39158	39168	0.01375	0.065322	0.01086	124.31	0	0	0	0	1	0	0	-38.9200	9.8400	39.1300	-9.9700	0.0000	0.0000	0.0000	0.0000;
	39158	39169	0.010673	0.03933	0.00538	123.19	0	0	0	0	1	0	0	32.9300	-1.9300	-32.8200	1.7700	0.0000	0.0000	0.0000	0.0000;
	39159	39160	0.00028	0.001072	0	0	0	0	0	0	1	0	0	6.0400	1.7400	-6.0400	-1.7400	0.0000	0.0000	0.0000	0.0000;
	39159	39161	0.011137	0.036516	0.00415	120.19	0	0	0	0	1	0	0	19.2900	7.8200	-19.2400	-8.1200	0.0000	0.0000	0.0000	0.0000;
	39159	39355	0.005291	0.025222	0.00501	122.52	0	0	0	0	1	0	0	-25.3200	-9.5700	25.3600	9.2000	0.0000	0.0000	0.0000	0.0000;
	39161	39165	0.008377	0.03797	0.00598	114.74	0	0	0	0	1	0	0	12.1600	-0.9300	-12.1500	0.3500	0.0000	0.0000	0.0000	0.0000;
	39162	39163	0.000214	0.001018	0	0	0	0	0	0	1	0	0	5.2700	0.0700	-5.2700	-0.0700	0.0000	0.0000	0.0000	0.0000;
	39164	39162	0.010833	0.053522	0.00796	130.33	0	0	0	0	1	0	0	53.2500	-4.0900	-52.9600	4.6900	0.0000	0.0000	0.0000	0.0000;
	39168	39162	0.011698	0.052682	0.0048	127.7	0	0	0	0	1	0	0	-47.4300	5.4100	47.6800	-4.7700	0.0000	0.0000	0.0000	0.0000;
	39254	39164	0.010255	0.043509	0.00393	131.3	0	0	0	0	1	0	0	56.7700	-2.2400	-56.4600	3.1400	0.0000	0.0000	0.0000	0.0000;
	39165	39166	0.000262	0.001193	0	0	0	0	0	0	1	0	0	3.6200	0.8300	-3.6200	-0.8300	0.0000	0.0000	0.0000	0.0000;
	39165	39167	0.009111	0.033575	0.00306	107.7	0	0	0	0	1	0	0	7.4400	-1.6100	-7.4400	1.3000	0.0000	0.0000	0.0000	0.0000;
	39355	39167	0.012321	0.048193	0.00394	128.49	0	0	0	0	1	0	0	42.7100	9.5100	-42.4900	-9.0800	0.0000	0.0000	0.0000	0.0000;
	40487	39167	0.034541	0.081014	0.00755	127.72	0	0	0	0	1	0	0	-42.0800	-5.6800	42.6900	6.3300	0.0000	0.0000	0.0000	0.0000;
	39169	39170	0.00733	0.038315	0.00391	122.17	0	0	0	0	1	0	0	28.4800	-3.5900	-28.4200	3.4800	0.0000	0.0000	0.0000	0.0000;
	39172	39173	0.000276	0.001081	0	0	0	0	0	0	1	0	0	4.2600	1.1100	-4.2600	-1.1100	0.0000	0.0000	0.0000	0.0000;
	39451	39174	0.019179	0.083584	0.00822	127.4	0	0	0	0	1	0	0	-19.1300	8.2500	19.2100	-8.7800	0.0000	0.0000	0.0000	0.0000;
	39607	39174	0.015825	0.064594	0.00709	129.66	0	0	0	0	1	0	0	22.6900	-6.7100	-22.6100	6.2900	0.0000	0.0000	0.0000	0.0000;
	39176	39175	0.008369	0.027448	0.00193	119.66	0	0	0	0	1	0	0	-15.9700	2.3400	15.9900	-2.4700	0.0000	0.0000	0.0000	0.0000;
	39175	39177	0.007525	0.03183	0.00418	132.97	0	0	0	0	1	0	0	-40.2700	9.4600	40.4000	-9.3600	0.0000	0.0000	0.0000	0.0000;
	39595	39176	0.002992	0.013317	0.00111	106.06	0	0	0	0	1	0	0	-6.5300	4.8300	6.5300	-4.9300	0.0000	0.0000	0.0000	0.0000;
	40130	39178	0.00572	0.023974	0.00199	108.84	0	0	0	0	1	0	0	-7.6900	11.6200	7.7000	-11.7800	0.0000	0.0000	0.0000	0.0000;
	39180	39179	0.010308	0.039604	0.00345	155.31	0	0	0	0	1	0	0	-86.6500	18.4100	87.4700	-15.6300	0.0000	0.0000	0.0000	0.0000;
	39180	39179	0.010308	0.039604	0.00345	155.31	0	0	0	0	1	0	0	-86.6500	18.4100	87.4700	-15.6300	0.0000	0.0000	0.0000	0.0000;
	39180	39936	0.010259	0.04143	0.00302	134.59	0	0	0	0	1	0	0	40.0200	-16.1500	-39.8300	16.6300	0.0000	0.0000	0.0000	0.0000;
	39181	39182	0.00023	0.001061	0	0	0	0	0	0	1	0	0	13.8900	2.2400	-13.8900	-2.2400	0.0000	0.0000	0.0000	0.0000;
	39611	39181	0.003016	0.029391	0.05039	581.02	0	0	0	0	1	0	0	276.3400	-3.0800	-274.2000	18.5500	0.0000	0.0000	0.0000	0.0000;
	40788	39181	0.001854	0.016986	0.04159	570.73	0	0	0	0	1	0	0	-259.1200	27.2200	260.3000	-20.7900	0.0000	0.0000	0.0000	0.0000;
	39183	39184	0.00025	0.001121	0	0	0	0	0	0	1	0	0	4.7900	-0.2400	-4.7900	0.2400	0.0000	0.0000	0.0000	0.0000;
	39184	39309	0.00785	0.035483	0.00338	125.17	0	0	0	0	1	0	0	-17.8200	1.3300	17.8400	-1.6000	0.0000	0.0000	0.0000	0.0000;
	39184	39643	0.013469	0.058362	0.0099	130.41	0	0	0	0	1	0	0	22.6100	-1.5700	-22.5500	0.7600	0.0000	0.0000	0.0000	0.0000;
	39185	39188	0.0001	0.001034	0	264.96	0	0	1	0	1	0	0	-5.3900	-2.4200	5.3900	2.4200	0.0000	0.0000	0.0000	0.0000;
	39185	39189	0.005539	0.179665	0	65.37	0	0	1	0	1	0	0	-2.7000	-1.2400	2.7000	1.2600	0.0000	0.0000	0.0000	0.0000;
	39185	39190	0.002112	0.088312	0	101.17	0	0	1	0	1	0	0	-5.3900	-2.4900	5.3900	2.5200	0.0000	0.0000	0.0000	0.0000;
	39185	39191	0.000263	0.001194	0	0	0	0	0	0	1	0	0	13.4800	6.1500	-13.4800	-6.1500	0.0000	0.0000	0.0000	0.0000;
	39185	39192	0.000218	0.001098	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39186	39188	0.001987	0.065232	0	132.48	0	0	1	0	1	0	0	2.7000	1.2100	-2.7000	-1.2100	0.0000	0.0000	0.0000	0.0000;
	39187	39188	0.001987	0.065232	0	132.48	0	0	1	0	1	0	0	2.7000	1.2100	-2.7000	-1.2100	0.0000	0.0000	0.0000	0.0000;
	39918	39191	0.002008	0.018141	0.06295	554.36	0	0	0	0	1	0	0	195.6700	-38.7300	-194.9300	38.6400	0.0000	0.0000	0.0000	0.0000;
	39191	40424	0.000831	0.006997	0.02894	564.17	0	0	0	0	1	0	0	208.4100	-32.4900	-208.0700	32.2400	0.0000	0.0000	0.0000	0.0000;
	39193	39194	0.00374	0.10526	0	151.57	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39193	39195	0.002263	0.062136	0	151.57	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39193	39196	0.002636	0.08234	0	151.48	0	0	1	0	1	0	0	-2.0000	0.1000	2.0000	-0.1000	0.0000	0.0000	0.0000	0.0000;
	39193	39197	0.004058	0.111503	0	87.57	0	0	1	0	1	0	0	-0.5000	0.0200	0.5000	-0.0200	0.0000	0.0000	0.0000	0.0000;
	39193	39198	0.015836	0.426464	0	28.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39193	39199	0.003559	0.114836	0	83.94	0	0	1	0	1	0	0	-0.4500	0.0200	0.4500	-0.0200	0.0000	0.0000	0.0000	0.0000;
	39193	39200	0.004499	0.132052	0	81.63	0	0	1	0	1	0	0	-0.9000	0.0500	0.9000	-0.0400	0.0000	0.0000	0.0000	0.0000;
	39193	39201	0.005596	0.157275	0	77.63	0	0	1	0	1	0	0	-0.8000	0.0400	0.8000	-0.0400	0.0000	0.0000	0.0000	0.0000;
	39193	39202	0.61279	15.771519	0	0.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39193	39203	0.000208	0.001028	0	0	0	0	0	0	1	0	0	4.6400	-0.2300	-4.6400	0.2300	0.0000	0.0000	0.0000	0.0000;
	39193	39204	0.000274	0.001065	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39203	39616	0.011552	0.049535	0.0074	100	0	0	0	0	1	0	0	-0.2000	-0.4600	0.2000	-0.3500	0.0000	0.0000	0.0000	0.0000;
	39205	39206	0.00065	0.027958	0	218.22	0	0	1.0125	0	1	0	0	-100.1200	-7.9800	100.1800	10.6500	0.0000	0.0000	0.0000	0.0000;
	39205	39207	0.000231	0.001194	0	0	0	0	0	0	1	0	0	98.7900	7.7400	-98.7700	-7.6300	0.0000	0.0000	0.0000	0.0000;
	39251	39207	0.000836	0.00875	0.01955	508.34	0	0	0	0	1	0	0	-93.8300	22.7000	93.9000	-24.0600	0.0000	0.0000	0.0000	0.0000;
	39207	39611	0.001137	0.01026	0.02081	413.36	0	0	0	0	1	0	0	3.8300	31.4900	-3.8200	-33.6300	0.0000	0.0000	0.0000	0.0000;
	39209	39208	0.000605	0.032157	0	254.7	0	0	1	0	1	0	0	-137.8300	-14.2400	137.9400	19.9900	0.0000	0.0000	0.0000	0.0000;
	39209	39208	0.000605	0.032157	0	254.7	0	0	1	0	1	0	0	-137.8300	-14.2400	137.9400	19.9900	0.0000	0.0000	0.0000	0.0000;
	39209	39208	0.000605	0.032157	0	254.7	0	0	1	0	1	0	0	-137.8300	-14.2400	137.9400	19.9900	0.0000	0.0000	0.0000	0.0000;
	39208	39210	0.000966	0.042591	0	206.44	0	0	1.00625	0	1	0	0	-68.8700	-32.8100	68.9200	35.1200	0.0000	0.0000	0.0000	0.0000;
	39208	39211	0.000697	0.036036	0	205.89	0	0	1.00625	0	1	0	0	-68.8800	-33.1600	68.9200	35.1200	0.0000	0.0000	0.0000	0.0000;
	39208	39212	0.001133	0.053075	0	205.49	0	0	1.0125	0	1	0	0	-68.8600	-32.2300	68.9200	35.1200	0.0000	0.0000	0.0000	0.0000;
	39208	39213	0.000215	0.00104	0	0	0	0	0	0	1	0	0	0.7200	0.3000	-0.7200	-0.3000	0.0000	0.0000	0.0000	0.0000;
	39208	39214	0.000291	0.001052	0	0	0	0	0	0	1	0	0	-207.9400	37.9300	208.0600	-37.5000	0.0000	0.0000	0.0000	0.0000;
	39209	40335	0.011062	0.055935	0.00885	145.17	0	0	0	0	1	0	0	80.9600	8.0900	-80.2800	-5.5800	0.0000	0.0000	0.0000	0.0000;
	39209	40336	0.009855	0.043359	0.00437	154.05	0	0	0	0	1	0	0	88.1900	7.5800	-87.4700	-4.8800	0.0000	0.0000	0.0000	0.0000;
	39209	40336	0.009855	0.043359	0.00437	154.05	0	0	0	0	1	0	0	88.1900	7.5800	-87.4700	-4.8800	0.0000	0.0000	0.0000	0.0000;
	39214	39405	0.000431	0.004013	0.01939	455.85	0	0	0	0	1	0	0	-4.3400	-58.0100	4.3600	56.0200	0.0000	0.0000	0.0000	0.0000;
	39214	40776	0.002571	0.021886	0.07463	567.21	0	0	0	0	1	0	0	186.2800	4.1400	-185.4600	-5.2000	0.0000	0.0000	0.0000	0.0000;
	39216	39215	0.001256	0.054984	0	109.41	0	0	1	0	1	0	0	1.8300	0.9000	-1.8300	-0.9000	0.0000	0.0000	0.0000	0.0000;
	39215	39219	0.0001	0.001843	0	323.13	0	0	1	0	1	0	0	-13.9100	0.7500	13.9100	-0.7500	0.0000	0.0000	0.0000	0.0000;
	39215	39220	0.000274	0.001104	0	0	0	0	0	0	1	0	0	22.7000	2.8200	-22.7000	-2.8100	0.0000	0.0000	0.0000	0.0000;
	39215	39221	0.000202	0.001113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39301	39216	0.008002	0.029176	0.00172	142.08	0	0	0	0	1	0	0	-19.0200	-6.6700	19.0500	6.6000	0.0000	0.0000	0.0000	0.0000;
	39217	39219	0.002438	0.075227	0	161.56	0	0	1	0	1	0	0	6.9600	-0.3400	-6.9600	0.3700	0.0000	0.0000	0.0000	0.0000;
	39218	39219	0.002438	0.075227	0	161.56	0	0	1	0	1	0	0	6.9600	-0.3400	-6.9600	0.3700	0.0000	0.0000	0.0000	0.0000;
	39222	39223	0.000294	0.001039	0	0	0	0	0	0	1	0	0	5.9900	-0.2900	-5.9900	0.2900	0.0000	0.0000	0.0000	0.0000;
	39224	39225	0.00208	0.055809	0	244.12	0	0	0.975	0	1	0	0	-19.4700	-9.6900	19.4800	9.9300	0.0000	0.0000	0.0000	0.0000;
	39224	39226	0.00028	0.001175	0	0	0	0	0	0	1	0	0	17.4900	9.0400	-17.4900	-9.0300	0.0000	0.0000	0.0000	0.0000;
	39227	39228	0.001857	0.056081	0	193.14	0	0	1.00625	0	1	0	0	-3.7000	-1.7200	3.7000	1.7200	0.0000	0.0000	0.0000	0.0000;
	39227	39229	0.000273	0.001052	0	0	0	0	0	0	1	0	0	1.2300	0.0500	-1.2300	-0.0500	0.0000	0.0000	0.0000	0.0000;
	39227	39230	0.000247	0.001115	0	0	0	0	0	0	1	0	0	2.4700	1.6700	-2.4700	-1.6700	0.0000	0.0000	0.0000	0.0000;
	39232	39231	0.000816	0.031632	0	138.03	0	0	1	0	1	0	0	-37.1500	4.5500	37.1600	-4.1500	0.0000	0.0000	0.0000	0.0000;
	39231	39233	0.001724	0.08953	0	171.02	0	0	1	0	1	0	0	-39.9300	5.7700	39.9500	-4.4400	0.0000	0.0000	0.0000	0.0000;
	39231	39234	0.001428	0.084475	0	149.46	0	0	1	0	1	0	0	-19.9700	2.5300	19.9800	-2.2200	0.0000	0.0000	0.0000	0.0000;
	39231	39235	0.000264	0.001053	0	0	0	0	0	0	1	0	0	1.3900	0.3100	-1.3900	-0.3100	0.0000	0.0000	0.0000	0.0000;
	39231	39236	0.000278	0.001099	0	0	0	0	0	0	1	0	0	21.3500	-4.4700	-21.3500	4.4700	0.0000	0.0000	0.0000	0.0000;
	39237	39238	0.000203	0.001077	0	0	0	0	0	0	1	0	0	0.0400	0.0100	-0.0400	-0.0100	0.0000	0.0000	0.0000	0.0000;
	39239	39240	0.000286	0.001042	0	0	0	0	0	0	1	0	0	13.4800	6.2900	-13.4800	-6.2900	0.0000	0.0000	0.0000	0.0000;
	39240	39251	0.003276	0.029945	0.07376	556.93	0	0	0	0	1	0	0	-200.0900	14.4900	201.3100	-11.2700	0.0000	0.0000	0.0000	0.0000;
	39547	39240	0.002887	0.023684	0.13723	504.34	0	0	0	0	1	0	0	133.6200	-15.0500	-133.1500	4.1400	0.0000	0.0000	0.0000	0.0000;
	40127	39240	0.004679	0.043354	0.11289	628.78	0	0	0	0	1	0	0	-338.4400	47.9700	343.5600	-12.7000	0.0000	0.0000	0.0000	0.0000;
	39241	39244	-0.000195	-0.005729	0	154.34	0	0	1	0	1	0	0	-0.2000	0.0100	0.2000	-0.0100	0.0000	0.0000	0.0000	0.0000;
	39241	39245	0.002171	0.067439	0	159.18	0	0	1	0	1	0	0	-1.2000	0.0600	1.2000	-0.0600	0.0000	0.0000	0.0000	0.0000;
	39241	39246	0.003608	0.104129	0	115.61	0	0	1	0	1	0	0	-1.2000	0.0600	1.2000	-0.0600	0.0000	0.0000	0.0000	0.0000;
	39241	39247	0.000205	0.00105	0	0	0	0	0	0	1	0	0	2.6000	-0.1300	-2.6000	0.1300	0.0000	0.0000	0.0000	0.0000;
	39241	39248	0.000215	0.001197	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39242	39244	0.006283	0.184247	0	77.17	0	0	1	0	1	0	0	0.2000	-0.0100	-0.2000	0.0100	0.0000	0.0000	0.0000	0.0000;
	39243	39244	0.006283	0.184247	0	77.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39249	39250	0.000767	0.045487	0	222.41	0	0	1	0	1	0	0	-110.7800	-12.9000	110.8700	18.1100	0.0000	0.0000	0.0000	0.0000;
	39249	39251	0.000206	0.001181	0	0	0	0	0	0	1	0	0	109.1400	12.2300	-109.1200	-12.1000	0.0000	0.0000	0.0000	0.0000;
	39252	39253	0.000213	0.001161	0	0	0	0	0	0	1	0	0	19.0000	3.9500	-19.0000	-3.9400	0.0000	0.0000	0.0000	0.0000;
	39416	39253	0.006648	0.031166	0.00314	141.18	0	0	0	0	1	0	0	61.5700	-8.0400	-61.3300	8.8100	0.0000	0.0000	0.0000	0.0000;
	39416	39253	0.006648	0.031166	0.00314	141.18	0	0	0	0	1	0	0	61.5700	-8.0400	-61.3300	8.8100	0.0000	0.0000	0.0000	0.0000;
	39254	39255	0.000299	0.001001	0	0	0	0	0	0	1	0	0	2.4300	1.1700	-2.4300	-1.1700	0.0000	0.0000	0.0000	0.0000;
	39256	39257	0.00021	0.00115	0	0	0	0	0	0	1	0	0	68.4300	-12.5000	-68.4200	12.5500	0.0000	0.0000	0.0000	0.0000;
	39328	39257	0.002064	0.018432	0.04697	332.93	0	0	0	0	1	0	0	-5.7400	-2.7900	5.7400	-2.3000	0.0000	0.0000	0.0000	0.0000;
	39257	39547	0.003076	0.025362	0.0925	456.36	0	0	0	0	1	0	0	62.6700	-10.2500	-62.5600	1.1600	0.0000	0.0000	0.0000	0.0000;
	39258	39259	0.000597	0.027005	0	428.74	0	0	0.9875	0	1	0	0	-328.8200	27.6500	329.4100	-1.0300	0.0000	0.0000	0.0000	0.0000;
	39258	39260	0.000555	0.024464	0	428.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39258	39261	0.000684	0.025137	0	428.74	0	0	0.9875	0	1	0	0	-328.7300	25.7700	329.4100	-1.0300	0.0000	0.0000	0.0000	0.0000;
	39258	39262	0.000597	0.018353	0	428.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39258	39263	0.000955	0.040965	0	428.74	0	0	0.98125	0	1	0	0	-328.4700	41.1500	329.4100	-1.0300	0.0000	0.0000	0.0000	0.0000;
	39258	39264	0.000711	0.027374	0	428.74	0	0	0.9875	0	1	0	0	-328.7100	28.0000	329.4100	-1.0300	0.0000	0.0000	0.0000	0.0000;
	39258	39265	0.000275	0.001192	0	0	0	0	0	0	1	0	0	1314.7300	-122.5700	-1310.2800	141.8500	0.0000	0.0000	0.0000	0.0000;
	39258	39266	0.000263	0.001075	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39318	39265	0.001232	0.010451	0.03512	674.44	0	0	0	0	1	0	0	-468.8500	73.6400	471.4300	-55.4900	0.0000	0.0000	0.0000	0.0000;
	39464	39265	0.000704	0.006832	0.02462	676.54	0	0	0	0	1	0	0	-507.0600	82.0700	508.7900	-67.9600	0.0000	0.0000	0.0000	0.0000;
	39265	39557	0.003203	0.02565	0.12826	608.08	0	0	0	0	1	0	0	330.0600	-18.4000	-326.8100	30.7500	0.0000	0.0000	0.0000	0.0000;
	39267	39268	0.000284	0.001184	0	0	0	0	0	0	1	0	0	2.0000	-0.1000	-2.0000	0.1000	0.0000	0.0000	0.0000	0.0000;
	39268	39305	0.014829	0.058465	0.00748	117.63	0	0	0	0	1	0	0	-16.3900	-0.6700	16.4200	0.0000	0.0000	0.0000	0.0000	0.0000;
	39270	39269	0.001306	0.064241	0	79.54	0	0	1	0	1	0	0	-15.9100	-10.3000	15.9200	10.5100	0.0000	0.0000	0.0000	0.0000;
	39269	39276	0.000234	0.001128	0	0	0	0	0	0	1	0	0	-15.9200	-10.5100	15.9200	10.5100	0.0000	0.0000	0.0000	0.0000;
	39269	39277	0.000252	0.001031	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39270	39273	0.0001	-0.001485	0	586.07	0	0	1	0	1	0	0	-18.8500	2.3600	18.8500	-2.3700	0.0000	0.0000	0.0000	0.0000;
	39270	39274	0.001857	0.049989	0	244.03	0	0	1	0	1	0	0	-18.8500	2.4700	18.8600	-2.3000	0.0000	0.0000	0.0000	0.0000;
	39270	39275	0.002096	0.054644	0	229.55	0	0	1	0	1	0	0	-9.4300	1.2000	9.4300	-1.1500	0.0000	0.0000	0.0000	0.0000;
	39271	39273	0.00155	0.037802	0	293.03	0	0	1	0	1	0	0	9.4300	-1.1500	-9.4300	1.1800	0.0000	0.0000	0.0000	0.0000;
	39272	39273	0.00155	0.037802	0	293.03	0	0	1	0	1	0	0	9.4300	-1.1500	-9.4300	1.1800	0.0000	0.0000	0.0000	0.0000;
	39278	39281	0.00066	0.033236	0	322.86	0	0	1	0	1	0	0	52.3400	-2.6000	-52.3300	3.4400	0.0000	0.0000	0.0000	0.0000;
	39278	39283	0.00021	0.001194	0	0	0	0	0	0	1	0	0	-52.3400	-13.0600	52.3500	13.1000	0.0000	0.0000	0.0000	0.0000;
	39278	39284	0.000223	0.001055	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39279	39281	0.000639	0.032177	0	189.83	0	0	1	0	1	0	0	-46.1400	5.1700	46.1500	-4.5400	0.0000	0.0000	0.0000	0.0000;
	39279	39282	0.00252	0.0644	0	245.81	0	0	1.05	0	1	0	0	-22.5600	-10.1300	22.5700	10.5300	0.0000	0.0000	0.0000	0.0000;
	39280	39281	0.008293	0.417563	0	133.03	0	0	1	0	1	0	0	-6.1700	-0.9500	6.1800	1.1000	0.0000	0.0000	0.0000	0.0000;
	39286	39285	0.001147	0.055088	0	181.9	0	0	1	0	1	0	0	-55.4500	-5.4100	55.4800	7.0000	0.0000	0.0000	0.0000	0.0000;
	39285	39287	0.00022	0.001159	0	0	0	0	0	0	1	0	0	-55.4800	-7.0000	55.4900	7.0300	0.0000	0.0000	0.0000	0.0000;
	39285	39288	0.000299	0.001173	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39378	39287	0.005276	0.052328	0.17056	543.74	0	0	0	0	1	0	0	-151.8900	6.5000	153.0300	-13.5600	0.0000	0.0000	0.0000	0.0000;
	39287	39588	0.005288	0.051351	0.29517	581.08	0	0	0	0	1	0	0	-208.5200	6.5300	210.6700	-17.7200	0.0000	0.0000	0.0000	0.0000;
	39289	39290	0.000202	0.001104	0	0	0	0	0	0	1	0	0	70.1200	-7.2500	-70.1100	7.3000	0.0000	0.0000	0.0000	0.0000;
	39291	39292	0.005435	0.224539	0	64.24	0	0	1	0	1	0	0	-2.5000	-0.9500	2.5000	0.9600	0.0000	0.0000	0.0000	0.0000;
	39291	39293	0.005934	0.224935	0	61.37	0	0	1	0	1	0	0	-2.5000	-0.9500	2.5000	0.9600	0.0000	0.0000	0.0000	0.0000;
	39291	39294	0.00025	0.001172	0	0	0	0	0	0	1	0	0	4.0000	1.0300	-4.0000	-1.0300	0.0000	0.0000	0.0000	0.0000;
	39291	39295	0.000254	0.001147	0	0	0	0	0	0	1	0	0	1.0000	0.8600	-1.0000	-0.8600	0.0000	0.0000	0.0000	0.0000;
	39296	39297	0.000223	0.001141	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39440	39297	0.005894	0.023447	0.00312	108.81	0	0	0	0	1	0	0	-4.2000	3.9400	4.2100	-4.2600	0.0000	0.0000	0.0000	0.0000;
	39298	39299	0.000219	0.001151	0	0	0	0	0	0	1	0	0	5.1900	2.4200	-5.1900	-2.4200	0.0000	0.0000	0.0000	0.0000;
	39300	39301	0.000282	0.001032	0	0	0	0	0	0	1	0	0	23.6700	-1.1600	-23.6700	1.1700	0.0000	0.0000	0.0000	0.0000;
	39302	39303	0.001966	0.061825	0	218.87	0	0	1	0	1	0	0	-3.0000	0.1500	3.0000	-0.1500	0.0000	0.0000	0.0000	0.0000;
	39302	39304	0.002096	0.061886	0	173.03	0	0	1	0	1	0	0	-3.0000	0.1500	3.0000	-0.1500	0.0000	0.0000	0.0000	0.0000;
	39302	39305	0.000221	0.001109	0	0	0	0	0	0	1	0	0	3.2900	-0.4800	-3.2900	0.4800	0.0000	0.0000	0.0000	0.0000;
	39302	39306	0.000296	0.001159	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39577	39305	0.004974	0.023894	0.00504	115.29	0	0	0	0	1	0	0	13.1400	-0.0300	-13.1300	-0.4800	0.0000	0.0000	0.0000	0.0000;
	39307	39308	0.00027	0.001108	0	0	0	0	0	0	1	0	0	6.9900	3.2600	-6.9900	-3.2600	0.0000	0.0000	0.0000	0.0000;
	39470	39308	0.002863	0.014493	0.00188	132.1	0	0	0	0	1	0	0	33.4300	-12.2600	-33.4000	12.2300	0.0000	0.0000	0.0000	0.0000;
	39309	39312	0.0001	0.001856	0	550.38	0	0	1	0	1	0	0	-11.9800	0.6200	11.9800	-0.6100	0.0000	0.0000	0.0000	0.0000;
	39309	39313	0.000251	0.001104	0	0	0	0	0	0	1	0	0	0.2200	0.0400	-0.2200	-0.0400	0.0000	0.0000	0.0000	0.0000;
	48287	39309	0.005861	0.02435	0.00267	119.16	0	0	0	0	1	0	0	6.0800	-1.2300	-6.0800	0.9500	0.0000	0.0000	0.0000	0.0000;
	39310	39312	0.001448	0.039475	0	275.19	0	0	1	0	1	0	0	5.9900	-0.2900	-5.9900	0.3100	0.0000	0.0000	0.0000	0.0000;
	39311	39312	0.001448	0.039475	0	275.19	0	0	1	0	1	0	0	5.9900	-0.2900	-5.9900	0.3100	0.0000	0.0000	0.0000	0.0000;
	39315	39314	0.001841	0.07313	0	189.48	0	0	1.00625	0	1	0	0	-65.4600	1.6100	65.5300	1.3100	0.0000	0.0000	0.0000	0.0000;
	39314	39316	0.000654	0.026994	0	219.69	0	0	1	0	1	0	0	-100.6200	-13.0400	100.6800	15.6200	0.0000	0.0000	0.0000	0.0000;
	39314	39317	0.00025	0.001174	0	0	0	0	0	0	1	0	0	10.1300	4.2100	-10.1300	-4.2100	0.0000	0.0000	0.0000	0.0000;
	39314	39318	0.000245	0.001165	0	0	0	0	0	0	1	0	0	24.9600	55.3200	-24.9500	-55.2800	0.0000	0.0000	0.0000	0.0000;
	39464	39318	0.000687	0.006038	0.07042	589.2	0	0	0	0	1	0	0	242.5100	-19.9100	-242.1400	15.6400	0.0000	0.0000	0.0000	0.0000;
	39319	39322	-0.00014	-0.003714	0	554.83	0	0	1	0	1	0	0	-12.5800	-6.3800	12.5800	6.3700	0.0000	0.0000	0.0000	0.0000;
	39319	39323	0.000213	0.0012	0	0	0	0	0	0	1	0	0	12.5800	6.3800	-12.5800	-6.3800	0.0000	0.0000	0.0000	0.0000;
	39319	39324	0.000255	0.00105	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39320	39322	0.001601	0.042557	0	277.41	0	0	1	0	1	0	0	6.2900	3.2100	-6.2900	-3.1900	0.0000	0.0000	0.0000	0.0000;
	39321	39322	0.001601	0.042557	0	277.41	0	0	1	0	1	0	0	6.2900	3.2100	-6.2900	-3.1900	0.0000	0.0000	0.0000	0.0000;
	39325	39326	0.001993	0.086719	0	182.52	0	0	1	0	1	0	0	-55.8800	-2.3100	55.9300	4.8100	0.0000	0.0000	0.0000	0.0000;
	39325	39327	0.001568	0.054382	0	182.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39325	39328	0.00028	0.001192	0	0	0	0	0	0	1	0	0	55.8800	2.3100	-55.8700	-2.2700	0.0000	0.0000	0.0000	0.0000;
	39325	39329	0.000296	0.001051	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39418	39328	0.002393	0.023091	0.11493	465.99	0	0	0	0	1	0	0	-61.5200	-16.6300	61.6100	5.0600	0.0000	0.0000	0.0000	0.0000;
	39330	39331	0.002417	0.068078	0	203.2	0	0	1.025	0	1	0	0	-4.7900	-1.8300	4.7900	1.8400	0.0000	0.0000	0.0000	0.0000;
	39330	39332	0.002524	0.066263	0	159.17	0	0	1.025	0	1	0	0	-2.4000	-0.9200	2.4000	0.9200	0.0000	0.0000	0.0000	0.0000;
	39330	39333	0.000266	0.001104	0	0	0	0	0	0	1	0	0	7.1900	2.7400	-7.1900	-2.7400	0.0000	0.0000	0.0000	0.0000;
	39330	39334	0.000201	0.001029	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39389	39333	0.001483	0.005279	0.00041	117.68	0	0	0	0	1	0	0	9.8700	-3.6600	-9.8700	3.6300	0.0000	0.0000	0.0000	0.0000;
	39333	47653	0.014403	0.058175	0.00785	122.56	0	0	0	0	1	0	0	17.0600	-0.8800	-17.0200	0.1900	0.0000	0.0000	0.0000	0.0000;
	39335	39338	0.001945	0.092868	0	213.61	0	0	1	0	1	0	0	55.4400	-15.4400	-55.3800	18.4000	0.0000	0.0000	0.0000	0.0000;
	39335	39342	0.002211	0.139821	0	110.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39335	39343	0.000204	0.001175	0	0	0	0	0	0	1	0	0	-59.4900	15.1500	59.4900	-15.1100	0.0000	0.0000	0.0000	0.0000;
	39335	39344	0.000232	0.001184	0	0	0	0	0	0	1	0	0	4.0400	0.2900	-4.0400	-0.2900	0.0000	0.0000	0.0000	0.0000;
	39336	39338	-0.000683	-0.032617	0	188.61	0	0	1	0	1	0	0	-55.4000	17.3600	55.3800	-18.4000	0.0000	0.0000	0.0000	0.0000;
	39336	39341	0.000148	0.00405	0	560.48	0	0	1	0	1	0	0	-13.3800	-5.1000	13.3800	5.1000	0.0000	0.0000	0.0000	0.0000;
	39337	39338	0.007515	0.35873	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39339	39341	0.001533	0.042052	0	280.24	0	0	1	0	1	0	0	6.6900	2.5700	-6.6900	-2.5500	0.0000	0.0000	0.0000	0.0000;
	39340	39341	0.001533	0.042052	0	280.24	0	0	1	0	1	0	0	6.6900	2.5700	-6.6900	-2.5500	0.0000	0.0000	0.0000	0.0000;
	39343	39557	0.002869	0.027525	0.04889	638.71	0	0	0	0	1	0	0	-376.7300	7.8800	380.6500	24.6200	0.0000	0.0000	0.0000	0.0000;
	39346	39345	0.001249	0.053318	0	142.26	0	0	1	0	1	0	0	-50.1900	-4.4300	50.2100	5.6800	0.0000	0.0000	0.0000	0.0000;
	39345	39347	0.000954	0.043168	0	229.26	0	0	1.0625	0	1	0	0	-135.6300	-53.8700	135.8400	63.3800	0.0000	0.0000	0.0000	0.0000;
	39345	39348	0.001158	0.04583	0	228.97	0	0	1.0625	0	1	0	0	-135.5800	-53.3200	135.8400	63.3800	0.0000	0.0000	0.0000	0.0000;
	39345	39349	0.001139	0.042919	0	228.8	0	0	1.0625	0	1	0	0	-135.5900	-53.9300	135.8400	63.3800	0.0000	0.0000	0.0000	0.0000;
	39345	39350	0.001842	0.084193	0	228.68	0	0	1.0875	0	1	0	0	-135.4300	-44.8200	135.8400	63.3800	0.0000	0.0000	0.0000	0.0000;
	39345	39351	0.000294	0.001047	0	0	0	0	0	0	1	0	0	492.0200	200.2700	-491.2600	-197.5700	0.0000	0.0000	0.0000	0.0000;
	39345	39352	0.000228	0.001017	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39442	39346	0.002412	0.012605	0.00157	136.08	0	0	0	0	1	0	0	44.4800	-8.5800	-44.4300	8.6500	0.0000	0.0000	0.0000	0.0000;
	39518	39346	0.002676	0.011983	0.00141	122.41	0	0	0	0	1	0	0	-15.5000	-2.6900	15.5100	2.5700	0.0000	0.0000	0.0000	0.0000;
	39351	39500	0.000297	0.002161	0.00477	505.84	0	0	0	0	1	0	0	111.4200	214.2700	-111.2600	-213.6200	0.0000	0.0000	0.0000	0.0000;
	39611	39351	0.00224	0.015613	0.06577	660.72	0	0	0	0	1	0	0	-376.8600	30.3800	379.8400	-16.7000	0.0000	0.0000	0.0000	0.0000;
	39354	39353	0.001325	0.055133	0	160.81	0	0	1.00625	0	1	0	0	-62.5500	-20.0900	62.6000	22.3200	0.0000	0.0000	0.0000	0.0000;
	39354	39353	0.001325	0.055133	0	160.81	0	0	1.00625	0	1	0	0	-62.5500	-20.0900	62.6000	22.3200	0.0000	0.0000	0.0000	0.0000;
	39353	40991	0.001633	0.014492	0.04964	487.45	0	0	0	0	1	0	0	-75.8500	-34.3200	75.9600	29.7900	0.0000	0.0000	0.0000	0.0000;
	39353	41103	0.002525	0.022513	0.0534	462.11	0	0	0	0	1	0	0	-49.3400	-10.3200	49.4000	5.0100	0.0000	0.0000	0.0000	0.0000;
	39355	39354	0.004873	0.156076	0	106.71	0	0	1.01875	0	1	0	0	-40.0000	-10.1900	40.0800	12.7600	0.0000	0.0000	0.0000	0.0000;
	39355	39354	0.004873	0.156076	0	106.71	0	0	1.01875	0	1	0	0	-40.0000	-10.1900	40.0800	12.7600	0.0000	0.0000	0.0000	0.0000;
	39355	39354	0.004873	0.156076	0	106.71	0	0	1.01875	0	1	0	0	-40.0000	-10.1900	40.0800	12.7600	0.0000	0.0000	0.0000	0.0000;
	39354	39356	0.000281	0.001046	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39354	39357	0.000257	0.001064	0	0	0	0	0	0	1	0	0	4.8400	1.9000	-4.8400	-1.9000	0.0000	0.0000	0.0000	0.0000;
	40481	39355	0.025825	0.08103	0.01108	132.49	0	0	0	0	1	0	0	-54.2400	-10.2700	55.0000	11.4900	0.0000	0.0000	0.0000	0.0000;
	39358	39359	0.000239	0.001113	0	0	0	0	0	0	1	0	0	71.6100	7.3400	-71.5900	-7.2900	0.0000	0.0000	0.0000	0.0000;
	39360	39363	0.0001	-0.001559	0	658.32	0	0	1	0	1	0	0	-25.7900	2.9300	25.7900	-2.9400	0.0000	0.0000	0.0000	0.0000;
	39360	39364	0.001423	0.041812	0	278.84	0	0	1	0	1	0	0	-25.7900	-11.7300	25.8000	12.0400	0.0000	0.0000	0.0000	0.0000;
	39360	39365	0.000256	0.001022	0	0	0	0	0	0	1	0	0	51.5900	8.7900	-51.5800	-8.7700	0.0000	0.0000	0.0000	0.0000;
	39360	39366	0.000291	0.001048	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39361	39363	0.001389	0.034661	0	329.16	0	0	1	0	1	0	0	25.8000	-2.7300	-25.7900	2.9400	0.0000	0.0000	0.0000	0.0000;
	39362	39363	0.001389	0.034661	0	329.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39367	39370	0.0001	0.001139	0	454	0	0	1	0	1	0	0	-4.3900	0.2200	4.3900	-0.2200	0.0000	0.0000	0.0000	0.0000;
	39367	39371	0.0003	0.001095	0	0	0	0	0	0	1	0	0	4.3900	-0.2200	-4.3900	0.2200	0.0000	0.0000	0.0000	0.0000;
	39367	39372	0.000234	0.001166	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39368	39370	0.00276	0.074415	0	227	0	0	1	0	1	0	0	2.2000	-0.1100	-2.2000	0.1100	0.0000	0.0000	0.0000	0.0000;
	39369	39370	0.00276	0.074415	0	227	0	0	1	0	1	0	0	2.2000	-0.1100	-2.2000	0.1100	0.0000	0.0000	0.0000	0.0000;
	39371	39457	0.004355	0.014724	0.00181	133	0	0	0	0	1	0	0	27.1700	-1.3500	-27.1400	1.2600	0.0000	0.0000	0.0000	0.0000;
	39374	39373	0.001525	0.067448	0	92.05	0	0	1	0	1	0	0	1.4400	-1.9100	-1.4400	1.9200	0.0000	0.0000	0.0000	0.0000;
	39373	39377	0.0001	-0.004043	0	375.96	0	0	1	0	1	0	0	-27.9500	-2.5900	27.9500	2.5600	0.0000	0.0000	0.0000	0.0000;
	39373	39378	0.000236	0.001066	0	0	0	0	0	0	1	0	0	29.3900	0.6700	-29.3900	-0.6600	0.0000	0.0000	0.0000	0.0000;
	39373	39379	0.000233	0.001149	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39375	39377	0.00165	0.080569	0	187.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39376	39377	0.00165	0.080569	0	187.98	0	0	1	0	1	0	0	27.9700	3.1500	-27.9500	-2.5600	0.0000	0.0000	0.0000	0.0000;
	39380	39383	0.0001	-0.001238	0	406.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39380	39384	0.002335	0.071878	0	167.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39380	39385	0.005625	0.138418	0	115.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39380	39386	0.000242	0.001185	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39380	39387	0.000216	0.001044	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39381	39383	0.001806	0.053617	0	203.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39382	39383	0.001806	0.053617	0	203.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39386	39451	0.001306	0.007252	0.00085	128.11	0	0	0	0	1	0	0	-19.1200	8.1900	19.1300	-8.2500	0.0000	0.0000	0.0000	0.0000;
	39544	39386	0.005678	0.020434	0.00148	137.84	0	0	0	0	1	0	0	-56.6900	3.4200	56.8700	-2.9600	0.0000	0.0000	0.0000	0.0000;
	39388	39389	0.000208	0.001087	0	0	0	0	0	0	1	0	0	7.7900	-0.3100	-7.7900	0.3100	0.0000	0.0000	0.0000	0.0000;
	39390	39391	0.002139	0.055871	0	200.33	0	0	1	0	1	0	0	-4.4400	-1.7000	4.4400	1.7100	0.0000	0.0000	0.0000	0.0000;
	39390	39392	0.002756	0.082406	0	200.14	0	0	1	0	1	0	0	-4.4400	-1.6900	4.4400	1.7100	0.0000	0.0000	0.0000	0.0000;
	39390	39393	0.000248	0.001121	0	0	0	0	0	0	1	0	0	8.8900	12.6800	-8.8900	-12.6700	0.0000	0.0000	0.0000	0.0000;
	39390	39394	0.000206	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39395	39396	0.000238	0.001166	0	0	0	0	0	0	1	0	0	12.5800	4.8400	-12.5800	-4.8400	0.0000	0.0000	0.0000	0.0000;
	39396	39646	0.012757	0.045135	0.00533	95.97	0	0	0	0	1	0	0	0.5000	1.0700	-0.5000	-1.6400	0.0000	0.0000	0.0000	0.0000;
	39397	39398	0.001338	0.036433	0	288.66	0	0	1	0	1	0	0	-31.9500	0.1200	31.9600	0.2200	0.0000	0.0000	0.0000	0.0000;
	39397	39399	0.001617	0.047368	0	240.89	0	0	1	0	1	0	0	-15.9800	-0.3400	15.9800	0.4500	0.0000	0.0000	0.0000	0.0000;
	39397	39400	0.000251	0.001163	0	0	0	0	0	0	1	0	0	47.9300	0.2200	-47.9200	-0.1900	0.0000	0.0000	0.0000	0.0000;
	39397	39401	0.000211	0.001024	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39400	39509	0.003467	0.013919	0.002	112.55	0	0	0	0	1	0	0	0.0500	-2.0500	-0.0500	1.8300	0.0000	0.0000	0.0000	0.0000;
	39402	39403	0.001018	0.045128	0	237.94	0	0	1	0	1	0	0	-155.8800	-31.0000	156.1100	41.4100	0.0000	0.0000	0.0000	0.0000;
	39402	39404	0.000938	0.054476	0	237.45	0	0	1	0	1	0	0	-155.8900	-37.2400	156.1100	50.0400	0.0000	0.0000	0.0000	0.0000;
	39402	39405	0.000264	0.001015	0	0	0	0	0	0	1	0	0	311.7700	68.2400	-311.5300	-67.3000	0.0000	0.0000	0.0000	0.0000;
	39402	39406	0.000244	0.001142	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40333	39405	0.001132	0.010881	0.04553	540.24	0	0	0	0	1	0	0	-145.7700	0.0100	145.9900	-2.8400	0.0000	0.0000	0.0000	0.0000;
	39405	40776	0.00286	0.025473	0.04998	560.81	0	0	0	0	1	0	0	161.1700	14.1200	-160.4900	-13.4000	0.0000	0.0000	0.0000	0.0000;
	39407	39410	0.0001	-0.000309	0	579.09	0	0	1	0	1	0	0	-16.9800	-6.5000	16.9800	6.5000	0.0000	0.0000	0.0000	0.0000;
	39407	39411	0.000209	0.001136	0	0	0	0	0	0	1	0	0	16.9800	6.5000	-16.9800	-6.4900	0.0000	0.0000	0.0000	0.0000;
	39408	39410	0.000727	0.019886	0	289.54	0	0	1	0	1	0	0	8.4900	3.2600	-8.4900	-3.2500	0.0000	0.0000	0.0000	0.0000;
	39409	39410	0.000727	0.019886	0	289.54	0	0	1	0	1	0	0	8.4900	3.2600	-8.4900	-3.2500	0.0000	0.0000	0.0000	0.0000;
	39412	39413	0.001125	0.03037	0	329.06	0	0	1.05625	0	1	0	0	-101.7600	-9.8200	101.8800	13.0200	0.0000	0.0000	0.0000	0.0000;
	39412	39414	0.000293	0.001049	0	0	0	0	0	0	1	0	0	101.7600	9.8200	-101.7300	-9.7200	0.0000	0.0000	0.0000	0.0000;
	39414	39434	0.011327	0.047493	0.00547	124.67	0	0	0	0	1	0	0	28.1400	9.3200	-28.0500	-9.5400	0.0000	0.0000	0.0000	0.0000;
	39416	39415	0.001401	0.065213	0	159.31	0	0	1	0	1	0	0	-61.5700	8.0400	61.6200	-5.7200	0.0000	0.0000	0.0000	0.0000;
	39416	39415	0.001401	0.065213	0	159.31	0	0	1	0	1	0	0	-61.5700	8.0400	61.6200	-5.7200	0.0000	0.0000	0.0000	0.0000;
	39415	39417	0.000869	0.041217	0	194.83	0	0	1.0375	0	1	0	0	-63.8900	-11.8900	63.9200	13.6300	0.0000	0.0000	0.0000	0.0000;
	39415	39418	0.000205	0.001043	0	0	0	0	0	0	1	0	0	-59.3500	-39.4700	59.3600	39.5200	0.0000	0.0000	0.0000	0.0000;
	39415	39419	0.000286	0.001119	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39418	39549	0.001517	0.01521	0.09757	390.79	0	0	0	0	1	0	0	2.1600	-22.8900	-2.1600	12.4200	0.0000	0.0000	0.0000	0.0000;
	39420	39421	0.001275	0.062613	0	217.89	0	0	1	0	1	0	0	-89.8000	-10.8800	89.8900	15.6300	0.0000	0.0000	0.0000	0.0000;
	39420	39422	0.000985	0.046046	0	217.47	0	0	1	0	1	0	0	-89.8200	-16.8100	89.8900	20.3800	0.0000	0.0000	0.0000	0.0000;
	39420	39423	0.001634	0.072747	0	217.28	0	0	1	0	1	0	0	-89.7700	-8.2300	89.8900	13.7100	0.0000	0.0000	0.0000	0.0000;
	39420	39424	0.001539	0.057754	0	215.89	0	0	1	0	1	0	0	-89.7800	-11.7700	89.8900	16.1600	0.0000	0.0000	0.0000	0.0000;
	39420	39425	0.001502	0.074531	0	214.62	0	0	1	0	1	0	0	-89.7800	-8.0600	89.8900	13.6700	0.0000	0.0000	0.0000	0.0000;
	39420	39426	0.00025	0.001087	0	0	0	0	0	0	1	0	0	448.9400	-101.2000	-448.4500	103.3300	0.0000	0.0000	0.0000	0.0000;
	39420	39427	0.00028	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39428	39429	0.000247	0.001056	0	0	0	0	0	0	1	0	0	7.7900	3.0000	-7.7900	-2.9900	0.0000	0.0000	0.0000	0.0000;
	39430	39431	0.002602	0.063113	0	157.99	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39430	39432	0.002622	0.070007	0	157.33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39430	39433	0.002888	0.080443	0	157.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39430	39434	0.000297	0.001053	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39430	39435	0.000221	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39436	39437	0.00024	0.001186	0	0	0	0	0	0	1	0	0	14.1800	-0.7000	-14.1800	0.7000	0.0000	0.0000	0.0000	0.0000;
	39438	39439	0.001984	0.054278	0	301.68	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39438	39440	0.000269	0.001119	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39440	39539	0.004606	0.018945	0.00387	108.95	0	0	0	0	1	0	0	4.2000	-3.9400	-4.2000	3.5300	0.0000	0.0000	0.0000	0.0000;
	39441	39442	0.000269	0.001063	0	0	0	0	0	0	1	0	0	18.5800	3.0000	-18.5800	-3.0000	0.0000	0.0000	0.0000	0.0000;
	39442	39497	0.003065	0.012406	0.00203	128.36	0	0	0	0	1	0	0	-25.9000	11.5800	25.9200	-11.7100	0.0000	0.0000	0.0000	0.0000;
	39443	39444	0.000201	0.001036	0	0	0	0	0	0	1	0	0	5.9900	2.1600	-5.9900	-2.1600	0.0000	0.0000	0.0000	0.0000;
	39444	39459	0.003433	0.01653	0.00152	97.32	0	0	0	0	1	0	0	0.7900	-6.5300	-0.7800	6.3700	0.0000	0.0000	0.0000	0.0000;
	39445	39448	0.000122	0.003443	0	393.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39445	39449	0.003392	0.114367	0	153.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39445	39450	0.003398	0.100291	0	101.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39445	39451	0.000218	0.001021	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39445	39452	0.00026	0.001096	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39446	39448	0.001736	0.049152	0	196.82	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39447	39448	0.001736	0.049152	0	196.82	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39453	39456	0.0001	0.000553	0	574.21	0	0	1	0	1	0	0	-7.9900	0.4000	7.9900	-0.4000	0.0000	0.0000	0.0000	0.0000;
	39453	39457	0.000292	0.001132	0	0	0	0	0	0	1	0	0	7.9900	-0.4000	-7.9900	0.4000	0.0000	0.0000	0.0000	0.0000;
	39454	39456	0.000474	0.013018	0	287.11	0	0	1	0	1	0	0	7.9900	-0.3900	-7.9900	0.4000	0.0000	0.0000	0.0000	0.0000;
	39455	39456	0.000474	0.013018	0	287.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39457	48565	0.008012	0.032642	0.00387	130.31	0	0	0	0	1	0	0	14.7700	-1.8600	-14.7500	1.5100	0.0000	0.0000	0.0000	0.0000;
	39458	39459	0.000287	0.001039	0	0	0	0	0	0	1	0	0	7.9900	1.0800	-7.9900	-1.0800	0.0000	0.0000	0.0000	0.0000;
	39460	39463	0.001342	0.058715	0	303.39	0	0	1	0	1	0	0	183.5100	6.2300	-183.0900	12.1400	0.0000	0.0000	0.0000	0.0000;
	39460	39464	0.000274	0.001153	0	0	0	0	0	0	1	0	0	-45.5700	64.0700	45.5900	-64.0000	0.0000	0.0000	0.0000	0.0000;
	39460	39465	0.000227	0.001069	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39461	39463	0.000161	0.007036	0	228.39	0	0	1	0	1	0	0	-183.0400	14.3400	183.0900	-12.1400	0.0000	0.0000	0.0000	0.0000;
	39462	39463	0.00816	0.356969	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39557	39464	0.002289	0.022983	0.1234	581.45	0	0	0	0	1	0	0	-217.9400	-4.8000	218.9600	1.8400	0.0000	0.0000	0.0000	0.0000;
	39466	39467	0.001406	0.042825	0	245.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39466	39468	0.000212	0.001126	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39468	39522	0.001968	0.00876	0.00143	118.69	0	0	0	0	1	0	0	-10.8900	-3.8000	10.8900	3.6600	0.0000	0.0000	0.0000	0.0000;
	39469	39472	0.00151	0.080412	0	233.01	0	0	1	0	1	0	0	116.4900	5.6700	-116.3000	4.5100	0.0000	0.0000	0.0000	0.0000;
	39469	39473	0.000293	0.001136	0	0	0	0	0	0	1	0	0	-92.8200	6.3900	92.8400	-6.3000	0.0000	0.0000	0.0000	0.0000;
	39469	39474	0.000265	0.001087	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39470	39472	-0.000622	-0.033113	0	158.01	0	0	1	0	1	0	0	-116.3800	0.3200	116.3000	-4.5100	0.0000	0.0000	0.0000	0.0000;
	39471	39472	0.004049	0.21553	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39475	39476	0.000222	0.001044	0	0	0	0	0	0	1	0	0	7.9900	-0.3900	-7.9900	0.3900	0.0000	0.0000	0.0000	0.0000;
	39478	39477	0.001755	0.074693	0	197.61	0	0	1.025	0	1	0	0	-59.9900	-24.8400	60.0600	27.8500	0.0000	0.0000	0.0000	0.0000;
	39477	39479	0.001074	0.046745	0	191.87	0	0	1	0	1	0	0	-60.3900	-8.5000	60.4300	10.1000	0.0000	0.0000	0.0000	0.0000;
	39477	39480	0.000256	0.00117	0	0	0	0	0	0	1	0	0	0.3300	-2.4300	-0.3300	2.4300	0.0000	0.0000	0.0000	0.0000;
	39477	39481	0.000284	0.001173	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39482	39483	0.00024	0.001194	0	0	0	0	0	0	1	0	0	4.7900	1.8400	-4.7900	-1.8400	0.0000	0.0000	0.0000	0.0000;
	39484	39485	0.002145	0.066449	0	245.25	0	0	0.99375	0	1	0	0	-21.2700	1.2600	21.2700	-0.9900	0.0000	0.0000	0.0000	0.0000;
	39484	39486	0.00024	0.001059	0	0	0	0	0	0	1	0	0	21.2700	-1.2600	-21.2600	1.2700	0.0000	0.0000	0.0000	0.0000;
	39484	39487	0.00028	0.001058	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39488	39489	0.000865	0.024733	0	167.42	0	0	1	0	1	0	0	-2.7000	-0.2300	2.7000	0.2400	0.0000	0.0000	0.0000	0.0000;
	39488	39490	0.003127	0.089813	0	212.35	0	0	1	0	1	0	0	-5.3900	0.6800	5.3900	-0.6600	0.0000	0.0000	0.0000	0.0000;
	39488	39491	0.002552	0.073056	0	212.26	0	0	1	0	1	0	0	-5.3900	0.6800	5.3900	-0.6600	0.0000	0.0000	0.0000	0.0000;
	39488	39492	0.002249	0.06275	0	155.45	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39488	39493	0.005745	0.159654	0	81.34	0	0	1	0	1	0	0	-0.9000	0.1100	0.9000	-0.1100	0.0000	0.0000	0.0000	0.0000;
	39488	39494	0.000242	0.001199	0	0	0	0	0	0	1	0	0	14.3800	-1.2400	-14.3800	1.2400	0.0000	0.0000	0.0000	0.0000;
	39488	39495	0.000242	0.001008	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39497	39496	0.001336	0.059924	0	113.59	0	0	1	0	1	0	0	-25.9200	11.7100	25.9300	-11.2600	0.0000	0.0000	0.0000	0.0000;
	39496	39498	0.000429	0.0164	0	911.5	0	0	1.01875	0	1	0	0	-387.9100	-162.7000	388.6500	190.8100	0.0000	0.0000	0.0000	0.0000;
	39496	39499	0.000427	0.013727	0	911.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39496	39500	0.00022	0.001193	0	0	0	0	0	0	1	0	0	361.9800	-237.0300	-361.5900	239.1200	0.0000	0.0000	0.0000	0.0000;
	39496	39501	0.000284	0.001017	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39502	39505	-0.000157	-0.004646	0	444.45	0	0	1	0	1	0	0	-3.6600	-1.7000	3.6600	1.7000	0.0000	0.0000	0.0000	0.0000;
	39502	39506	0.000282	0.001029	0	0	0	0	0	0	1	0	0	5.4900	2.5600	-5.4900	-2.5600	0.0000	0.0000	0.0000	0.0000;
	39502	39507	0.000279	0.001082	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39503	39505	0.001954	0.057856	0	222.22	0	0	1	0	1	0	0	1.8300	0.8500	-1.8300	-0.8500	0.0000	0.0000	0.0000	0.0000;
	39504	39505	0.001954	0.057856	0	222.22	0	0	1	0	1	0	0	1.8300	0.8500	-1.8300	-0.8500	0.0000	0.0000	0.0000	0.0000;
	39509	39508	0.001067	0.054961	0	166.84	0	0	1	0	1	0	0	-40.1200	-2.8800	40.1400	3.7000	0.0000	0.0000	0.0000	0.0000;
	39508	39510	0.001134	0.059765	0	214.59	0	0	1	0	1	0	0	-84.8700	11.2200	84.9500	-7.1800	0.0000	0.0000	0.0000	0.0000;
	39508	39512	0.001048	0.056352	0	172.6	0	0	1	0	1	0	0	-42.4600	1.9200	42.4700	-0.9900	0.0000	0.0000	0.0000	0.0000;
	39508	39513	0.000291	0.00111	0	0	0	0	0	0	1	0	0	87.1900	-16.8400	-87.1700	16.9200	0.0000	0.0000	0.0000	0.0000;
	39508	39514	0.000252	0.001054	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39509	39511	0.00132	0.031966	0	295.51	0	0	1	0	1	0	0	-42.4500	5.2600	42.4700	-4.7200	0.0000	0.0000	0.0000	0.0000;
	39515	39516	0.001527	0.03779	0	352.04	0	0	1	0	1	0	0	-155.7700	-9.4800	156.1100	17.9500	0.0000	0.0000	0.0000	0.0000;
	39515	39517	0.001309	0.035037	0	351.46	0	0	1	0	1	0	0	-155.8200	-11.8200	156.1100	19.7000	0.0000	0.0000	0.0000	0.0000;
	39515	39518	0.00027	0.001137	0	0	0	0	0	0	1	0	0	311.5900	21.3000	-311.3500	-20.2800	0.0000	0.0000	0.0000	0.0000;
	39515	39519	0.0002	0.00114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39520	39521	0.001883	0.052082	0	241.47	0	0	1.025	0	1	0	0	-17.8700	-6.0900	17.8800	6.2700	0.0000	0.0000	0.0000	0.0000;
	39520	39522	0.000238	0.001049	0	0	0	0	0	0	1	0	0	17.8700	6.0900	-17.8700	-6.0800	0.0000	0.0000	0.0000	0.0000;
	39520	39523	0.000209	0.001183	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39524	39527	0.002087	0.09036	0	266.16	0	0	1	0	1	0	0	44.4400	-5.9400	-44.4000	7.6700	0.0000	0.0000	0.0000	0.0000;
	39524	39528	0.001164	0.0533	0	189.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39524	39529	0.000212	0.001135	0	0	0	0	0	0	1	0	0	-44.4400	5.9400	44.4500	-5.9200	0.0000	0.0000	0.0000	0.0000;
	39524	39530	0.00022	0.001011	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39525	39527	-0.000791	-0.034276	0	166.16	0	0	1	0	1	0	0	-44.4200	7.0200	44.4000	-7.6700	0.0000	0.0000	0.0000	0.0000;
	39526	39527	0.009312	0.403257	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39529	39571	0.004297	0.037238	0.08805	443.66	0	0	0	0	1	0	0	47.1800	-53.3200	-46.9900	45.5700	0.0000	0.0000	0.0000	0.0000;
	39531	39534	0.003953	0.189974	0	264.83	0	0	1	0	1	0	0	62.2500	-4.1300	-62.1000	11.0500	0.0000	0.0000	0.0000	0.0000;
	39531	39535	0.000258	0.001034	0	0	0	0	0	0	1	0	0	-62.2500	4.1300	62.2500	-4.0900	0.0000	0.0000	0.0000	0.0000;
	39531	39536	0.000226	0.001131	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39532	39534	-0.002752	-0.132241	0	189.83	0	0	1	0	1	0	0	-62.2000	6.2300	62.1000	-11.0500	0.0000	0.0000	0.0000	0.0000;
	39533	39534	0.007216	0.346746	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39537	39538	0.002235	0.0619	0	238.73	0	0	1	0	1	0	0	-14.3800	-2.9400	14.3800	3.0700	0.0000	0.0000	0.0000	0.0000;
	39537	39539	0.000297	0.001084	0	0	0	0	0	0	1	0	0	14.3800	2.9400	-14.3800	-2.9400	0.0000	0.0000	0.0000	0.0000;
	39540	39543	0.0001	0.000954	0	413.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39540	39544	0.000298	0.001138	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39540	39545	0.000241	0.001081	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39541	39543	0.002346	0.062409	0	206.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39542	39543	0.002346	0.062409	0	206.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39546	39547	0.000256	0.001098	0	0	0	0	0	0	1	0	0	68.9200	-9.9400	-68.9100	9.9900	0.0000	0.0000	0.0000	0.0000;
	39549	39547	0.001481	0.01278	0.07876	388.42	0	0	0	0	1	0	0	2.1600	-12.4200	-2.1600	3.9100	0.0000	0.0000	0.0000	0.0000;
	39548	39549	0.000288	0.001169	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39550	39551	0.000215	0.001162	0	0	0	0	0	0	1	0	0	0.6700	-0.0300	-0.6700	0.0300	0.0000	0.0000	0.0000	0.0000;
	39551	48287	0.017582	0.076128	0.00731	112.23	0	0	0	0	1	0	0	0.7900	-1.7700	-0.7900	0.9700	0.0000	0.0000	0.0000	0.0000;
	39552	39553	0.000793	0.020702	0	203.02	0	0	1	0	1	0	0	-4.7900	0.3600	4.7900	-0.3500	0.0000	0.0000	0.0000	0.0000;
	39552	39554	0.000204	0.001158	0	0	0	0	0	0	1	0	0	4.7900	-0.3600	-4.7900	0.3600	0.0000	0.0000	0.0000	0.0000;
	39555	39556	0.00191	0.081863	0	206.46	0	0	1	0	1	0	0	-69.8100	-28.2600	69.9200	32.6200	0.0000	0.0000	0.0000	0.0000;
	39555	39557	0.000253	0.001047	0	0	0	0	0	0	1	0	0	69.8100	28.2600	-69.8000	-28.2100	0.0000	0.0000	0.0000	0.0000;
	39555	39558	0.000203	0.001052	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39560	39559	0.000754	0.036725	0	250.83	0	0	1	0	1	0	0	-116.2300	-5.4300	116.3200	10.0300	0.0000	0.0000	0.0000	0.0000;
	39560	39559	0.000754	0.036725	0	250.83	0	0	1	0	1	0	0	-116.2300	-5.4300	116.3200	10.0300	0.0000	0.0000	0.0000	0.0000;
	39560	39559	0.000754	0.036725	0	250.83	0	0	1	0	1	0	0	-116.2300	-5.4300	116.3200	10.0300	0.0000	0.0000	0.0000	0.0000;
	39560	39559	0.000754	0.036725	0	250.83	0	0	1	0	1	0	0	-116.2300	-5.4300	116.3200	10.0300	0.0000	0.0000	0.0000	0.0000;
	39559	39561	0.000803	0.036907	0	400.53	0	0	1	0	1	0	0	-307.0400	-1.4000	307.7300	33.3800	0.0000	0.0000	0.0000	0.0000;
	39559	39562	0.000722	0.03237	0	400.53	0	0	1	0	1	0	0	-307.1100	-5.3100	307.7300	33.3800	0.0000	0.0000	0.0000	0.0000;
	39559	39563	0.000619	0.031684	0	400.53	0	0	1	0	1	0	0	-307.2000	-5.8800	307.7300	33.3800	0.0000	0.0000	0.0000	0.0000;
	39559	39564	0.000759	0.03435	0	400.53	0	0	1	0	1	0	0	-307.0700	-3.6000	307.7300	33.3800	0.0000	0.0000	0.0000	0.0000;
	39559	39565	0.000788	0.027904	0	400.53	0	0	1	0	1	0	0	-307.0500	-9.1700	307.7300	33.3800	0.0000	0.0000	0.0000	0.0000;
	39559	39566	0.000653	0.02503	0	400.53	0	0	1	0	1	0	0	-307.1700	-11.6400	307.7300	33.3800	0.0000	0.0000	0.0000	0.0000;
	39559	39567	0.000235	0.00113	0	0	0	0	0	0	1	0	0	1377.3400	-3.1200	-1373.2400	22.8300	0.0000	0.0000	0.0000	0.0000;
	39559	39568	0.000251	0.001196	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39567	39631	0.002047	0.02114	0.07511	625.57	0	0	0	0	1	0	0	239.4900	-18.4400	-238.4000	21.5700	0.0000	0.0000	0.0000	0.0000;
	39570	39569	0.001679	0.066716	0	118.09	0	0	1.00625	0	1	0	0	-13.9200	-3.0500	13.9300	3.1700	0.0000	0.0000	0.0000	0.0000;
	39569	39571	0.000249	0.001052	0	0	0	0	0	0	1	0	0	-13.9300	64.6900	13.9400	-64.6400	0.0000	0.0000	0.0000	0.0000;
	39569	39572	0.000294	0.001088	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39573	39576	0.000214	0.005742	0	470.21	0	0	1	0	1	0	0	-5.9900	0.3100	5.9900	-0.3100	0.0000	0.0000	0.0000	0.0000;
	39573	39577	0.000223	0.001177	0	0	0	0	0	0	1	0	0	5.9900	-0.3100	-5.9900	0.3100	0.0000	0.0000	0.0000	0.0000;
	39574	39576	0.002535	0.068159	0	235.1	0	0	1	0	1	0	0	3.0000	-0.1500	-3.0000	0.1500	0.0000	0.0000	0.0000	0.0000;
	39575	39576	0.002535	0.068159	0	235.1	0	0	1	0	1	0	0	3.0000	-0.1500	-3.0000	0.1500	0.0000	0.0000	0.0000	0.0000;
	39578	39579	0.001504	0.044449	0	181.31	0	0	0.98125	0	1	0	0	-1.7000	-0.6500	1.7000	0.6500	0.0000	0.0000	0.0000	0.0000;
	39578	39580	0.00253	0.067431	0	181.06	0	0	0.98125	0	1	0	0	-3.4000	-1.3000	3.4000	1.3100	0.0000	0.0000	0.0000	0.0000;
	39578	39581	0.000221	0.001048	0	0	0	0	0	0	1	0	0	5.0900	1.9500	-5.0900	-1.9500	0.0000	0.0000	0.0000	0.0000;
	39578	39582	0.000235	0.001153	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39584	39583	0.001779	0.075735	0	149.74	0	0	1	0	1	0	0	-42.7900	0.3100	42.8200	0.9600	0.0000	0.0000	0.0000	0.0000;
	39583	39585	0.000236	0.001066	0	0	0	0	0	0	1	0	0	-42.8200	-0.9600	42.8200	0.9800	0.0000	0.0000	0.0000	0.0000;
	39583	39586	0.000218	0.001118	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39587	39588	0.000271	0.001107	0	0	0	0	0	0	1	0	0	122.2500	-5.0200	-122.2200	5.1700	0.0000	0.0000	0.0000	0.0000;
	39589	39592	0.000286	0.007321	0	438.73	0	0	1	0	1	0	0	-1.5600	-0.7300	1.5600	0.7300	0.0000	0.0000	0.0000	0.0000;
	39589	39593	0.002271	0.062411	0	177.56	0	0	1	0	1	0	0	-3.1300	-1.4500	3.1300	1.4600	0.0000	0.0000	0.0000	0.0000;
	39589	39594	0.002966	0.079049	0	177.51	0	0	1	0	1	0	0	-3.1300	-1.4500	3.1300	1.4600	0.0000	0.0000	0.0000	0.0000;
	39589	39595	0.000224	0.001081	0	0	0	0	0	0	1	0	0	7.8200	3.6300	-7.8200	-3.6300	0.0000	0.0000	0.0000	0.0000;
	39589	39596	0.000207	0.001014	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39590	39592	0.002678	0.068477	0	219.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39591	39592	0.002678	0.068477	0	219.36	0	0	1	0	1	0	0	1.5600	0.7300	-1.5600	-0.7300	0.0000	0.0000	0.0000	0.0000;
	39597	39600	0.0001	0.000886	0	440.38	0	0	1	0	1	0	0	-1.5700	-0.5400	1.5700	0.5400	0.0000	0.0000	0.0000	0.0000;
	39597	39603	0.0001	-0.000748	0	438.78	0	0	1	0	1	0	0	-1.5700	-0.6100	1.5700	0.6100	0.0000	0.0000	0.0000	0.0000;
	39597	39604	0.000282	0.001029	0	0	0	0	0	0	1	0	0	3.1500	1.1500	-3.1500	-1.1500	0.0000	0.0000	0.0000	0.0000;
	39597	39605	0.00027	0.001051	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39598	39600	0.001502	0.048389	0	220.19	0	0	1	0	1	0	0	1.5700	0.5400	-1.5700	-0.5400	0.0000	0.0000	0.0000	0.0000;
	39599	39600	0.001502	0.048389	0	220.19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39601	39603	0.001467	0.044021	0	219.39	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39602	39603	0.001467	0.044021	0	219.39	0	0	1	0	1	0	0	1.5700	0.6100	-1.5700	-0.6100	0.0000	0.0000	0.0000	0.0000;
	48565	39604	0.008248	0.044685	0.00448	133.17	0	0	0	0	1	0	0	19.2500	-1.7300	-19.2200	1.4000	0.0000	0.0000	0.0000	0.0000;
	39606	39609	0.000913	0.048721	0	341.8	0	0	1	0	1	0	0	224.0100	24.3100	-223.5800	-1.3000	0.0000	0.0000	0.0000	0.0000;
	39606	39610	0.001219	0.055557	0	226.92	0	0	0.99375	0	1	0	0	-119.6900	-18.0800	119.8600	25.5600	0.0000	0.0000	0.0000	0.0000;
	39606	39611	0.000234	0.001033	0	0	0	0	0	0	1	0	0	-104.3200	-6.2300	104.3400	6.3300	0.0000	0.0000	0.0000	0.0000;
	39606	39612	0.000267	0.00106	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39607	39609	-0.00015	-0.008005	0	266.8	0	0	1	0	1	0	0	-223.6500	-5.0800	223.5800	1.3000	0.0000	0.0000	0.0000	0.0000;
	39608	39609	0.003601	0.192165	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39613	39614	0.000296	0.001073	0	0	0	0	0	0	1	0	0	50.3400	10.7400	-50.3300	-10.7100	0.0000	0.0000	0.0000	0.0000;
	39614	39634	0.001805	0.007028	0.0018	113.83	0	0	0	0	1	0	0	-10.0900	13.3000	10.0900	-13.4800	0.0000	0.0000	0.0000	0.0000;
	39615	39616	0.000245	0.001074	0	0	0	0	0	0	1	0	0	7.4900	-0.9200	-7.4900	0.9200	0.0000	0.0000	0.0000	0.0000;
	39617	39618	0.001946	0.046576	0	158.9	0	0	1.0375	0	1	0	0	-2.4000	0.0000	2.4000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39617	39619	0.001643	0.041753	0	203	0	0	1.0375	0	1	0	0	-4.7900	0.0800	4.7900	-0.0700	0.0000	0.0000	0.0000	0.0000;
	39617	39620	0.000292	0.001085	0	0	0	0	0	0	1	0	0	7.1900	-0.0800	-7.1900	0.0800	0.0000	0.0000	0.0000	0.0000;
	39617	39621	0.000253	0.001179	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39620	47265	0.014671	0.060676	0.00742	114.42	0	0	0	0	1	0	0	-3.4500	0.8700	3.4500	-1.6600	0.0000	0.0000	0.0000	0.0000;
	39620	47640	0.018251	0.078881	0.0166	149.8	0	0	0	0	1	0	0	33.4400	-6.2200	-33.2500	5.2700	0.0000	0.0000	0.0000	0.0000;
	39622	39623	0.001999	0.05531	0	192.29	0	0	1.03125	0	1	0	0	-3.6300	-1.6800	3.6300	1.6900	0.0000	0.0000	0.0000	0.0000;
	39622	39624	0.002983	0.079668	0	192.25	0	0	1.03125	0	1	0	0	-3.6300	-1.6800	3.6300	1.6900	0.0000	0.0000	0.0000	0.0000;
	39622	39625	0.004442	0.118275	0	192.17	0	0	1.03125	0	1	0	0	-3.6300	-1.6700	3.6300	1.6900	0.0000	0.0000	0.0000	0.0000;
	39622	39626	0.000269	0.001023	0	0	0	0	0	0	1	0	0	10.8900	5.0400	-10.8900	-5.0400	0.0000	0.0000	0.0000	0.0000;
	39622	39627	0.000293	0.001103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39629	39628	0.001235	0.042384	0	118.7	0	0	1.00625	0	1	0	0	-28.6000	-4.7300	28.6100	5.0600	0.0000	0.0000	0.0000	0.0000;
	39628	39630	0.00083	0.039901	0	220.98	0	0	1	0	1	0	0	-110.1700	-18.9000	110.2700	23.5200	0.0000	0.0000	0.0000	0.0000;
	39628	39631	0.000296	0.001081	0	0	0	0	0	0	1	0	0	81.5600	13.8400	-81.5500	-13.7700	0.0000	0.0000	0.0000	0.0000;
	39628	39632	0.000224	0.001154	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39631	39638	0.001383	0.012725	0.09688	605.8	0	0	0	0	1	0	0	217.0100	-2.1800	-216.4100	-2.7100	0.0000	0.0000	0.0000	0.0000;
	39633	39636	0.000598	0.02728	0	202.1	0	0	1	0	1	0	0	85.9500	-4.2700	-85.9100	6.1500	0.0000	0.0000	0.0000	0.0000;
	39633	39637	0.001119	0.051978	0	208.41	0	0	0.98125	0	1	0	0	-81.4400	-2.6000	81.5000	5.7000	0.0000	0.0000	0.0000	0.0000;
	39633	39638	0.000232	0.001046	0	0	0	0	0	0	1	0	0	-4.5100	-16.6400	4.5100	16.6400	0.0000	0.0000	0.0000	0.0000;
	39633	39639	0.000248	0.001167	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39634	39636	0.000465	0.021213	0	152.1	0	0	1	0	1	0	0	-85.8800	7.6100	85.9100	-6.1500	0.0000	0.0000	0.0000	0.0000;
	39945	39634	0.006568	0.031081	0.00294	141.52	0	0	0	0	1	0	0	-64.6900	-6.1500	64.9500	7.0600	0.0000	0.0000	0.0000	0.0000;
	39635	39636	0.008078	0.368803	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39638	40475	0.003355	0.030677	0.14043	576.35	0	0	0	0	1	0	0	243.4200	-2.2100	-241.5700	4.1600	0.0000	0.0000	0.0000	0.0000;
	39640	39641	0.000235	0.001151	0	0	0	0	0	0	1	0	0	15.3800	7.8400	-15.3800	-7.8400	0.0000	0.0000	0.0000	0.0000;
	39642	39643	0.000211	0.001187	0	0	0	0	0	0	1	0	0	5.0300	-0.2500	-5.0300	0.2500	0.0000	0.0000	0.0000	0.0000;
	39644	39645	0.001358	0.035735	0	275.02	0	0	1.03125	0	1	0	0	-23.9600	3.1300	23.9700	-2.9300	0.0000	0.0000	0.0000	0.0000;
	39644	39646	0.000217	0.001099	0	0	0	0	0	0	1	0	0	23.9600	-3.1300	-23.9600	3.1400	0.0000	0.0000	0.0000	0.0000;
	39648	39647	0.00911	0.033217	0.0029	93.3	0	0	0	0	1	0	0	0.8900	-24.7300	-0.8300	24.6100	0.0000	0.0000	0.0000	0.0000;
	39647	39687	0.015868	0.059403	0.00338	113.63	0	0	0	0	1	0	0	-9.0300	27.3500	9.1500	-27.2400	0.0000	0.0000	0.0000	0.0000;
	39648	39671	0.010529	0.055378	0.00565	118.21	0	0	0	0	1	0	0	-12.4000	23.1300	12.4700	-23.3500	0.0000	0.0000	0.0000	0.0000;
	39650	39649	0.009421	0.043862	0.00734	133.82	0	0	0	0	1	0	0	-41.0200	6.3300	41.1800	-6.3500	0.0000	0.0000	0.0000	0.0000;
	39649	39670	0.013289	0.062887	0.01615	122.72	0	0	0	0	1	0	0	-17.7300	6.4300	17.7800	-7.8700	0.0000	0.0000	0.0000	0.0000;
	39672	39649	0.01197	0.044093	0.00444	143.12	0	0	0	0	1	0	0	81.7800	-7.1700	-81.0100	9.5600	0.0000	0.0000	0.0000	0.0000;
	39649	40857	0.013269	0.050199	0.00536	134.78	0	0	0	0	1	0	0	47.7000	-13.5900	-47.3900	14.2300	0.0000	0.0000	0.0000	0.0000;
	39650	39686	0.009002	0.037787	0.00379	129.4	0	0	0	0	1	0	0	31.1600	-8.7900	-31.0700	8.7800	0.0000	0.0000	0.0000	0.0000;
	39651	39652	0.007119	0.028177	0.00177	133.88	0	0	0	0	1	0	0	41.6100	11.4100	-41.4900	-11.0900	0.0000	0.0000	0.0000	0.0000;
	39651	40083	0.010124	0.048846	0.01331	149.6	0	0	0	0	1	0	0	63.5300	-12.6800	-63.1200	13.2400	0.0000	0.0000	0.0000	0.0000;
	39651	40083	0.010124	0.048846	0.01331	149.6	0	0	0	0	1	0	0	63.5300	-12.6800	-63.1200	13.2400	0.0000	0.0000	0.0000	0.0000;
	39651	40102	0.003724	0.017936	0.00421	139.84	0	0	0	0	1	0	0	-56.1100	-1.5700	56.2200	1.6700	0.0000	0.0000	0.0000	0.0000;
	40103	39651	0.009262	0.034486	0.00376	149.97	0	0	0	0	1	0	0	67.9900	-5.0400	-67.5800	6.1700	0.0000	0.0000	0.0000	0.0000;
	40103	39651	0.009262	0.034486	0.00376	149.97	0	0	0	0	1	0	0	67.9900	-5.0400	-67.5800	6.1700	0.0000	0.0000	0.0000	0.0000;
	39652	39653	0.000235	0.0012	0	0	0	0	0	0	1	0	0	11.3000	3.3900	-11.3000	-3.3900	0.0000	0.0000	0.0000	0.0000;
	39652	39656	0.01518	0.070281	0.01313	128.75	0	0	0	0	1	0	0	30.1800	7.7000	-30.0400	-8.3700	0.0000	0.0000	0.0000	0.0000;
	39654	39655	0.000262	0.001103	0	0	0	0	0	0	1	0	0	-11.3000	37.5400	11.3100	-37.5300	0.0000	0.0000	0.0000	0.0000;
	39663	39655	0.005015	0.026534	0.00534	156.65	0	0	0	0	1	0	0	91.4700	-12.4800	-91.0800	13.9900	0.0000	0.0000	0.0000	0.0000;
	39663	39655	0.005015	0.026534	0.00534	156.65	0	0	0	0	1	0	0	91.4700	-12.4800	-91.0800	13.9900	0.0000	0.0000	0.0000	0.0000;
	39655	40084	0.014466	0.074108	0.00884	151.41	0	0	0	0	1	0	0	85.4200	4.7700	-84.4400	-0.6700	0.0000	0.0000	0.0000	0.0000;
	39655	40084	0.014466	0.074108	0.00884	151.41	0	0	0	0	1	0	0	85.4200	4.7700	-84.4400	-0.6700	0.0000	0.0000	0.0000	0.0000;
	39656	40096	0.004057	0.020705	0.00374	121.13	0	0	0	0	1	0	0	18.6500	6.0300	-18.6300	-6.3300	0.0000	0.0000	0.0000	0.0000;
	39658	39657	0.00025	0.020424	0	483.11	0	0	1	0	1	0	0	-62.5500	-1.5500	62.5500	2.2800	0.0000	0.0000	0.0000	0.0000;
	39657	39659	0.000291	0.001001	0	0	0	0	0	0	1	0	0	31.5500	4.7400	-31.5500	-4.7300	0.0000	0.0000	0.0000	0.0000;
	39657	39864	0.000909	0.013493	1.39015	2213.77	0	0	0	0	1	0	0	251.2400	-104.3500	-250.7100	-38.8600	0.0000	0.0000	0.0000	0.0000;
	39657	40108	0.000308	0.00623	0.53242	2396.77	0	0	0	0	1	0	0	245.2400	57.8500	-245.0500	-111.4300	0.0000	0.0000	0.0000	0.0000;
	39657	40921	0.000454	0.007186	0.73116	2597.59	0	0	0	0	1	0	0	-590.5900	39.4800	592.0800	-95.1600	0.0000	0.0000	0.0000	0.0000;
	39658	40078	0.0034	0.024872	0.0413	499.97	0	0	0	0	1	0	0	92.5100	3.8600	-92.2400	-6.3500	0.0000	0.0000	0.0000	0.0000;
	40925	39658	0.003917	0.035757	0.0509	466.61	0	0	0	0	1	0	0	30.0000	-2.9100	-29.9600	-2.3100	0.0000	0.0000	0.0000	0.0000;
	40062	39660	0.007003	0.026786	0.00276	116.47	0	0	0	0	1	0	0	-10.1300	36.3400	10.2200	-36.2800	0.0000	0.0000	0.0000	0.0000;
	40095	39660	0.00792	0.02876	0.00182	129.77	0	0	0	0	1	0	0	30.5100	-28.8100	-30.3800	29.0900	0.0000	0.0000	0.0000	0.0000;
	39661	39662	0.000275	0.001106	0	0	0	0	0	0	1	0	0	13.0000	6.7400	-13.0000	-6.7300	0.0000	0.0000	0.0000	0.0000;
	39663	39661	0.010431	0.04143	0.00789	146.73	0	0	0	0	1	0	0	88.4100	-2.7000	-87.6600	4.8600	0.0000	0.0000	0.0000	0.0000;
	39661	39698	0.020403	0.066012	0.00493	142.42	0	0	0	0	1	0	0	74.6600	-11.5900	-73.5600	14.6100	0.0000	0.0000	0.0000	0.0000;
	39663	39664	0.000212	0.001129	0	0	0	0	0	0	1	0	0	14.2400	5.8900	-14.2400	-5.8800	0.0000	0.0000	0.0000	0.0000;
	39663	39700	0.01299	0.052874	0.00906	172.75	0	0	0	0	1	0	0	-111.8400	3.6500	113.3400	1.4900	0.0000	0.0000	0.0000	0.0000;
	39663	39700	0.01299	0.052874	0.00906	172.75	0	0	0	0	1	0	0	-111.8400	3.6500	113.3400	1.4900	0.0000	0.0000	0.0000	0.0000;
	39663	39700	0.01299	0.052874	0.00906	172.75	0	0	0	0	1	0	0	-111.8400	3.6500	113.3400	1.4900	0.0000	0.0000	0.0000	0.0000;
	40770	39663	0.002236	0.009974	0.0009	137.49	0	0	0	0	1	0	0	-49.8600	-10.6900	49.9100	10.8300	0.0000	0.0000	0.0000	0.0000;
	39671	39665	0.009516	0.04897	0.00713	122.58	0	0	0	0	1	0	0	23.1200	8.3500	-23.0700	-8.7900	0.0000	0.0000	0.0000	0.0000;
	39665	39692	0.018607	0.072384	0.01185	97.77	0	0	0	0	1	0	0	4.6700	2.9500	-4.6600	-4.1300	0.0000	0.0000	0.0000	0.0000;
	39666	39667	0.000247	0.001196	0	0	0	0	0	0	1	0	0	-8.2200	-1.8100	8.2200	1.8100	0.0000	0.0000	0.0000	0.0000;
	39667	39692	0.013264	0.053055	0.00541	112.75	0	0	0	0	1	0	0	5.8000	-3.2500	-5.7900	2.7200	0.0000	0.0000	0.0000	0.0000;
	39667	39693	0.013681	0.051526	0.00627	117.51	0	0	0	0	1	0	0	13.5400	20.4500	-13.4600	-20.7700	0.0000	0.0000	0.0000	0.0000;
	39667	40505	0.028918	0.120716	0.01348	128.57	0	0	0	0	1	0	0	-27.5500	-19.0200	27.8600	18.9200	0.0000	0.0000	0.0000	0.0000;
	39670	39668	0.012936	0.059198	0.00617	114.44	0	0	0	0	1	0	0	-7.8000	2.5600	7.8100	-3.1600	0.0000	0.0000	0.0000	0.0000;
	39668	40038	0.01473	0.078127	0.01424	130.34	0	0	0	0	1	0	0	-31.5600	-3.7600	31.7000	3.0600	0.0000	0.0000	0.0000	0.0000;
	39668	40511	0.009595	0.036125	0.00499	118.38	0	0	0	0	1	0	0	14.2500	4.9700	-14.2300	-5.4000	0.0000	0.0000	0.0000	0.0000;
	40505	39669	0.010409	0.039216	0.0061	117.93	0	0	0	0	1	0	0	-11.1000	19.4900	11.1500	-19.9500	0.0000	0.0000	0.0000	0.0000;
	40506	39669	0.019337	0.075283	0.00687	122.56	0	0	0	0	1	0	0	19.9200	-13.6100	-19.8100	13.2900	0.0000	0.0000	0.0000	0.0000;
	39670	39790	0.049314	0.227896	0.04024	126.33	0	0	0	0	1	0	0	-24.1100	3.6300	24.4100	-6.4100	0.0000	0.0000	0.0000	0.0000;
	39671	40857	0.00543	0.019316	0.00186	135.48	0	0	0	0	1	0	0	-48.9800	13.8600	49.1200	-13.5700	0.0000	0.0000	0.0000	0.0000;
	39672	39675	0.020768	0.082371	0.01878	146.52	0	0	0	0	1	0	0	-90.6100	5.0000	92.2500	-0.4900	0.0000	0.0000	0.0000	0.0000;
	39673	39674	0.000276	0.001117	0	0	0	0	0	0	1	0	0	53.0900	15.9400	-53.0800	-15.9100	0.0000	0.0000	0.0000	0.0000;
	39675	39673	0.005586	0.024436	0.00184	107.74	0	0	0	0	1	0	0	3.8100	1.5200	-3.8000	-1.7100	0.0000	0.0000	0.0000	0.0000;
	40792	39673	0.003665	0.016577	0.00142	136.82	0	0	0	0	1	0	0	49.3700	14.4800	-49.2800	-14.2300	0.0000	0.0000	0.0000	0.0000;
	39677	39675	0.003734	0.014838	0.00162	148.09	0	0	0	0	1	0	0	101.5000	-1.6900	-101.1400	2.9200	0.0000	0.0000	0.0000	0.0000;
	39675	40792	0.003685	0.015809	0.00166	134.24	0	0	0	0	1	0	0	-45.8400	-11.8900	45.9200	12.0300	0.0000	0.0000	0.0000	0.0000;
	39676	39677	0.000201	0.001106	0	0	0	0	0	0	1	0	0	-25.5200	-3.8700	25.5300	3.8800	0.0000	0.0000	0.0000	0.0000;
	39677	41022	0.004468	0.019631	0.00275	149.22	0	0	0	0	1	0	0	-63.5100	-1.1000	63.6800	1.5300	0.0000	0.0000	0.0000	0.0000;
	39677	41022	0.004468	0.019631	0.00275	149.22	0	0	0	0	1	0	0	-63.5100	-1.1000	63.6800	1.5300	0.0000	0.0000	0.0000	0.0000;
	39680	39678	0.008786	0.036909	0.00481	149.3	0	0	0	0	1	0	0	64.2500	2.7600	-63.9200	-1.8800	0.0000	0.0000	0.0000	0.0000;
	39680	39678	0.008786	0.036909	0.00481	149.3	0	0	0	0	1	0	0	64.2500	2.7600	-63.9200	-1.8800	0.0000	0.0000	0.0000	0.0000;
	39678	39683	0.005342	0.023364	0.00267	143.21	0	0	0	0	1	0	0	77.8600	-7.0000	-77.5600	8.0400	0.0000	0.0000	0.0000	0.0000;
	39680	39679	0.00255	0.07314	0	246.56	0	0	1.0125	0	1	0	0	-110.4000	-5.8900	110.6900	14.2800	0.0000	0.0000	0.0000	0.0000;
	39680	39679	0.00255	0.07314	0	246.56	0	0	1.0125	0	1	0	0	-110.4000	-5.8900	110.6900	14.2800	0.0000	0.0000	0.0000	0.0000;
	39680	39679	0.00255	0.07314	0	246.56	0	0	1.0125	0	1	0	0	-110.4000	-5.8900	110.6900	14.2800	0.0000	0.0000	0.0000	0.0000;
	39679	39681	0.000255	0.0011	0	0	0	0	0	0	1	0	0	33.2900	12.9900	-33.2900	-12.9700	0.0000	0.0000	0.0000	0.0000;
	39679	39714	0.004975	0.051194	0.17991	424.24	0	0	0	0	1	0	0	42.9200	-14.0800	-42.8300	-4.5800	0.0000	0.0000	0.0000	0.0000;
	39679	40100	0.00146	0.013225	0.04753	506	0	0	0	0	1	0	0	-108.2300	13.6700	108.3900	-17.3700	0.0000	0.0000	0.0000	0.0000;
	40870	39679	0.001426	0.014616	0.07223	556.64	0	0	0	0	1	0	0	140.8200	-11.2000	-140.5600	6.0200	0.0000	0.0000	0.0000	0.0000;
	39679	40945	0.00189	0.016709	0.08662	560.1	0	0	0	0	1	0	0	-159.4900	-29.9200	159.9500	24.4600	0.0000	0.0000	0.0000	0.0000;
	39680	40116	0.01071	0.0514	0.00328	159.25	0	0	0	0	1	0	0	101.3400	6.0700	-100.3300	-1.5800	0.0000	0.0000	0.0000	0.0000;
	39680	40116	0.01071	0.0514	0.00328	159.25	0	0	0	0	1	0	0	101.3400	6.0700	-100.3300	-1.5800	0.0000	0.0000	0.0000	0.0000;
	39682	39683	0.000207	0.001109	0	0	0	0	0	0	1	0	0	-18.8700	-4.8900	18.8700	4.9000	0.0000	0.0000	0.0000	0.0000;
	40457	39683	0.005237	0.022834	0.00151	139.49	0	0	0	0	1	0	0	-58.5100	13.5400	58.6900	-12.9300	0.0000	0.0000	0.0000	0.0000;
	39699	39684	0.007042	0.032179	0.00196	157.38	0	0	0	0	1	0	0	96.1500	-0.4500	-95.5600	2.9400	0.0000	0.0000	0.0000	0.0000;
	39699	39684	0.007042	0.032179	0.00196	157.38	0	0	0	0	1	0	0	96.1500	-0.4500	-95.5600	2.9400	0.0000	0.0000	0.0000	0.0000;
	39684	40457	0.010038	0.041953	0.00812	152.57	0	0	0	0	1	0	0	86.1300	-4.7500	-85.4400	6.7400	0.0000	0.0000	0.0000	0.0000;
	39684	40457	0.010038	0.041953	0.00812	152.57	0	0	0	0	1	0	0	86.1300	-4.7500	-85.4400	6.7400	0.0000	0.0000	0.0000	0.0000;
	39696	39685	0.010097	0.046829	0.0078	132.97	0	0	0	0	1	0	0	40.3300	-32.3100	-40.0700	32.6400	0.0000	0.0000	0.0000	0.0000;
	39712	39685	0.011736	0.052121	0.00757	123.56	0	0	0	0	1	0	0	-23.0700	-11.5400	23.1400	11.0500	0.0000	0.0000	0.0000	0.0000;
	39687	39686	0.008569	0.029834	0.00419	119.79	0	0	0	0	1	0	0	-15.8900	25.0500	15.9600	-25.2300	0.0000	0.0000	0.0000	0.0000;
	39686	39690	0.007832	0.029367	0.00671	65.61	0	0	0	0	1	0	0	1.6400	10.3400	-1.6300	-11.0000	0.0000	0.0000	0.0000	0.0000;
	39688	39689	0.000247	0.001108	0	0	0	0	0	0	1	0	0	29.7400	4.9700	-29.7300	-4.9600	0.0000	0.0000	0.0000	0.0000;
	39688	39690	0.012474	0.060242	0.00629	116.74	0	0	0	0	1	0	0	9.2100	-9.0500	-9.1900	8.5000	0.0000	0.0000	0.0000	0.0000;
	39688	40046	0.01256	0.050669	0.00824	134.1	0	0	0	0	1	0	0	-38.9500	4.0800	39.1400	-4.1500	0.0000	0.0000	0.0000	0.0000;
	39691	40031	0.011395	0.051801	0.0112	138.95	0	0	0	0	1	0	0	56.1000	-24.4400	-55.6800	25.1700	0.0000	0.0000	0.0000	0.0000;
	39691	40040	0.006452	0.032499	0.00327	142.37	0	0	0	0	1	0	0	-73.2100	21.7900	73.5800	-20.2700	0.0000	0.0000	0.0000	0.0000;
	39693	39694	0.000263	0.001072	0	0	0	0	0	0	1	0	0	10.5700	0.9500	-10.5700	-0.9500	0.0000	0.0000	0.0000	0.0000;
	39693	39695	0.011795	0.041344	0.00378	85.86	0	0	0	0	1	0	0	2.8800	19.8200	-2.8400	-20.0200	0.0000	0.0000	0.0000	0.0000;
	39695	39720	0.028976	0.136049	0.0157	106.53	0	0	0	0	1	0	0	-3.8700	10.3200	3.9100	-11.6300	0.0000	0.0000	0.0000	0.0000;
	39695	39724	0.023687	0.096152	0.00956	104.21	0	0	0	0	1	0	0	-3.7400	8.1900	3.7600	-9.0200	0.0000	0.0000	0.0000	0.0000;
	39696	39698	0.007589	0.035282	0.00401	138.71	0	0	0	0	1	0	0	-54.6800	23.2100	54.9300	-22.4500	0.0000	0.0000	0.0000	0.0000;
	39697	39698	0.00022	0.001111	0	0	0	0	0	0	1	0	0	-18.6300	-7.8400	18.6300	7.8400	0.0000	0.0000	0.0000	0.0000;
	39699	40885	0.003224	0.01393	0.00228	159.51	0	0	0	0	1	0	0	-103.9500	-4.0000	104.2700	5.1200	0.0000	0.0000	0.0000	0.0000;
	39699	40885	0.003224	0.01393	0.00228	159.51	0	0	0	0	1	0	0	-103.9500	-4.0000	104.2700	5.1200	0.0000	0.0000	0.0000	0.0000;
	39700	39701	0.000284	0.001111	0	0	0	0	0	0	1	0	0	21.4900	13.1800	-21.4900	-13.1700	0.0000	0.0000	0.0000	0.0000;
	40861	39700	0.004873	0.020522	0.00285	167.79	0	0	0	0	1	0	0	109.4200	11.1900	-108.8900	-9.3000	0.0000	0.0000	0.0000	0.0000;
	40861	39700	0.004873	0.020522	0.00285	167.79	0	0	0	0	1	0	0	109.4200	11.1900	-108.8900	-9.3000	0.0000	0.0000	0.0000	0.0000;
	40861	39700	0.004873	0.020522	0.00285	167.79	0	0	0	0	1	0	0	109.4200	11.1900	-108.8900	-9.3000	0.0000	0.0000	0.0000	0.0000;
	39700	40885	0.006895	0.028115	0.00385	130.08	0	0	0	0	1	0	0	-34.8400	10.2400	34.9300	-10.3300	0.0000	0.0000	0.0000	0.0000;
	39702	39703	0.000272	0.001153	0	0	0	0	0	0	1	0	0	39.1300	9.0800	-39.1300	-9.0600	0.0000	0.0000	0.0000	0.0000;
	40441	39702	0.015757	0.055447	0.00844	141.86	0	0	0	0	1	0	0	-67.2000	25.7900	67.9600	-23.9800	0.0000	0.0000	0.0000	0.0000;
	39702	40455	0.006941	0.030526	0.00366	148.9	0	0	0	0	1	0	0	-107.1000	14.9000	107.8600	-11.9300	0.0000	0.0000	0.0000	0.0000;
	39706	39704	0.010641	0.03506	0.00331	110.88	0	0	0	0	1	0	0	-6.1000	14.8500	6.1200	-15.0900	0.0000	0.0000	0.0000	0.0000;
	39704	39775	0.007761	0.023711	0.0046	122.17	0	0	0	0	1	0	0	-17.9200	12.1100	17.9600	-12.4600	0.0000	0.0000	0.0000	0.0000;
	39706	39705	0.00867	0.032458	0.00352	112.96	0	0	0	0	1	0	0	-10.3300	-28.2800	10.4100	28.2100	0.0000	0.0000	0.0000	0.0000;
	39705	39710	0.015731	0.042094	0.00467	124.1	0	0	0	0	1	0	0	-23.5200	-35.5800	23.8000	35.8200	0.0000	0.0000	0.0000	0.0000;
	39706	39707	0.000251	0.001156	0	0	0	0	0	0	1	0	0	12.9700	6.5500	-12.9700	-6.5400	0.0000	0.0000	0.0000	0.0000;
	39709	39706	0.010393	0.051477	0.00974	103.26	0	0	0	0	1	0	0	-3.4500	-7.8400	3.4500	6.8900	0.0000	0.0000	0.0000	0.0000;
	39713	39708	0.016401	0.063534	0.01531	115.94	0	0	0	0	1	0	0	-8.5600	8.9000	8.5900	-10.4200	0.0000	0.0000	0.0000	0.0000;
	39708	39867	0.020231	0.098717	0.00733	124.42	0	0	0	0	1	0	0	-20.7600	9.1700	20.8600	-9.4500	0.0000	0.0000	0.0000	0.0000;
	39782	39709	0.021358	0.099159	0.00647	114.61	0	0	0	0	1	0	0	9.6800	-2.9600	-9.6500	2.4200	0.0000	0.0000	0.0000	0.0000;
	39710	40031	0.01272	0.063897	0.00895	131.95	0	0	0	0	1	0	0	-35.9900	31.7300	36.2700	-31.2800	0.0000	0.0000	0.0000	0.0000;
	39711	39712	0.000291	0.00119	0	0	0	0	0	0	1	0	0	-19.3200	-1.1700	19.3200	1.1800	0.0000	0.0000	0.0000	0.0000;
	39713	39712	0.005329	0.021548	0.00233	97.02	0	0	0	0	1	0	0	-3.7400	-10.5900	3.7400	10.3600	0.0000	0.0000	0.0000	0.0000;
	39767	39714	0.002076	0.018425	0.06823	492.26	0	0	0	0	1	0	0	-107.8700	8.7200	108.1000	-14.1300	0.0000	0.0000	0.0000	0.0000;
	40891	39714	0.003887	0.032895	0.08795	497.19	0	0	0	0	1	0	0	87.2600	-17.8600	-86.9800	10.6800	0.0000	0.0000	0.0000	0.0000;
	39715	39716	0.018826	0.078236	0.00496	121.77	0	0	0	0	1	0	0	14.5600	-10.5500	-14.5100	10.2800	0.0000	0.0000	0.0000	0.0000;
	39842	39715	0.012638	0.063621	0.00573	129.02	0	0	0	0	1	0	0	24.9300	-8.2300	-24.8400	8.0700	0.0000	0.0000	0.0000	0.0000;
	39867	39716	0.013295	0.063273	0.0118	131.05	0	0	0	0	1	0	0	-30.7000	7.0400	30.8200	-7.6600	0.0000	0.0000	0.0000	0.0000;
	40064	39716	0.021153	0.069972	0.01023	123.65	0	0	0	0	1	0	0	23.6200	3.1100	-23.5100	-3.8100	0.0000	0.0000	0.0000	0.0000;
	39718	39717	0.009255	0.041251	0.00414	117.41	0	0	0	0	1	0	0	21.1300	19.6700	-21.0600	-19.7500	0.0000	0.0000	0.0000	0.0000;
	39717	39727	0.017226	0.078339	0.00819	94.22	0	0	0	0	1	0	0	-0.1800	14.4700	0.2200	-15.1100	0.0000	0.0000	0.0000	0.0000;
	39744	39718	0.006246	0.022805	0.0028	117.41	0	0	0	0	1	0	0	22.7000	40.1200	-22.5700	-39.9500	0.0000	0.0000	0.0000	0.0000;
	39745	39718	0.007467	0.029886	0.00379	115.64	0	0	0	0	1	0	0	16.6600	-18.6300	-16.6200	18.4200	0.0000	0.0000	0.0000	0.0000;
	39719	39722	0.012153	0.056639	0.00565	135.39	0	0	0	0	1	0	0	60.6900	-0.1200	-60.2300	1.7400	0.0000	0.0000	0.0000	0.0000;
	39727	39719	0.009769	0.04373	0.00477	141.14	0	0	0	0	1	0	0	79.3700	4.5500	-78.7400	-2.2000	0.0000	0.0000	0.0000	0.0000;
	39722	39720	0.008085	0.040063	0.00519	124.39	0	0	0	0	1	0	0	37.2400	2.6800	-37.1300	-2.5800	0.0000	0.0000	0.0000	0.0000;
	39721	39742	0.023231	0.075671	0.01048	128.55	0	0	0	0	1	0	0	45.3400	-13.9000	-44.8200	14.5000	0.0000	0.0000	0.0000	0.0000;
	40959	39721	0.007493	0.0368	0.00273	140.35	0	0	0	0	1	0	0	77.2000	-11.7000	-76.7500	13.6300	0.0000	0.0000	0.0000	0.0000;
	39722	39724	0.024167	0.112451	0.00818	114.2	0	0	0	0	1	0	0	14.6000	-5.4800	-14.5300	4.9900	0.0000	0.0000	0.0000	0.0000;
	39723	39747	0.017371	0.070906	0.00962	128.04	0	0	0	0	1	0	0	44.9600	-20.5700	-44.5600	21.2000	0.0000	0.0000	0.0000	0.0000;
	39748	39723	0.015312	0.060924	0.00647	135.67	0	0	0	0	1	0	0	65.1200	-16.4700	-64.4600	18.4100	0.0000	0.0000	0.0000	0.0000;
	39724	39725	0.000248	0.001019	0	0	0	0	0	0	1	0	0	10.7700	4.0400	-10.7700	-4.0300	0.0000	0.0000	0.0000	0.0000;
	39728	39726	0.005101	0.027941	0.00359	155.64	0	0	0	0	1	0	0	90.7800	-18.3900	-90.3600	20.3100	0.0000	0.0000	0.0000	0.0000;
	39728	39726	0.005101	0.027941	0.00359	155.64	0	0	0	0	1	0	0	90.7800	-18.3900	-90.3600	20.3100	0.0000	0.0000	0.0000	0.0000;
	39790	39726	0.022504	0.080079	0.00966	125.11	0	0	0	0	1	0	0	-37.2200	0.4000	37.5200	-0.3200	0.0000	0.0000	0.0000	0.0000;
	39726	39792	0.019506	0.067441	0.00806	130.17	0	0	0	0	1	0	0	49.6500	-26.1700	-49.0600	27.3400	0.0000	0.0000	0.0000	0.0000;
	39726	40508	0.023055	0.085785	0.00957	140.83	0	0	0	0	1	0	0	82.3400	-17.1300	-80.7900	21.9200	0.0000	0.0000	0.0000	0.0000;
	39727	40959	0.018511	0.092332	0.0076	144.31	0	0	0	0	1	0	0	-93.3300	4.7800	94.9700	2.6700	0.0000	0.0000	0.0000	0.0000;
	39728	39729	0.000283	0.001139	0	0	0	0	0	0	1	0	0	11.2000	3.1200	-11.2000	-3.1200	0.0000	0.0000	0.0000	0.0000;
	39728	39734	0.023503	0.110045	0.01164	157.84	0	0	0	0	1	0	0	-96.3800	16.8300	98.5400	-7.9400	0.0000	0.0000	0.0000	0.0000;
	39728	39734	0.023503	0.110045	0.01164	157.84	0	0	0	0	1	0	0	-96.3800	16.8300	98.5400	-7.9400	0.0000	0.0000	0.0000	0.0000;
	39730	39749	0.01138	0.056048	0.00706	127.78	0	0	0	0	1	0	0	47.1700	-27.0000	-46.8300	27.9400	0.0000	0.0000	0.0000	0.0000;
	42087	39730	0.027956	0.086751	0.00808	130.05	0	0	0	0	1	0	0	58.1600	-23.0100	-57.0600	25.6300	0.0000	0.0000	0.0000	0.0000;
	39731	39739	0.00465	0.022304	0.00195	160.09	0	0	0	0	1	0	0	-109.7100	22.4700	110.2700	-19.9700	0.0000	0.0000	0.0000	0.0000;
	39731	39739	0.00465	0.022304	0.00195	160.09	0	0	0	0	1	0	0	-109.7100	22.4700	110.2700	-19.9700	0.0000	0.0000	0.0000	0.0000;
	42432	39731	0.002962	0.011794	0.00155	156.36	0	0	0	0	1	0	0	-98.8800	25.5500	99.1700	-24.5300	0.0000	0.0000	0.0000	0.0000;
	42432	39731	0.002962	0.011794	0.00155	156.36	0	0	0	0	1	0	0	-98.8800	25.5500	99.1700	-24.5300	0.0000	0.0000	0.0000	0.0000;
	39733	39732	0.000184	0.011802	0	1160	0	0	1	0	1	0	0	-402.5500	-10.8200	402.8300	28.7200	0.0000	0.0000	0.0000	0.0000;
	39733	39732	0.000184	0.011802	0	1160	0	0	1	0	1	0	0	-402.5500	-10.8200	402.8300	28.7200	0.0000	0.0000	0.0000	0.0000;
	39733	39732	0.000184	0.011802	0	1160	0	0	1	0	1	0	0	-402.5500	-10.8200	402.8300	28.7200	0.0000	0.0000	0.0000	0.0000;
	39732	39864	0.001647	0.027874	2.82119	2554.83	0	0	0	0	1	0	0	644.0500	-161.3700	-637.7000	-36.4500	0.0000	0.0000	0.0000	0.0000;
	39732	40767	0.000565	0.00852	0.77073	2384.18	0	0	0	0	1	0	0	343.1800	-124.3000	-342.5300	50.8700	0.0000	0.0000	0.0000	0.0000;
	39732	40982	0.000258	0.003673	0.35456	2881.7	0	0	0	0	1	0	0	-1020.9300	16.5300	1023.4400	-19.0800	0.0000	0.0000	0.0000	0.0000;
	39732	42992	0.000676	0.008676	0.71458	2739.54	0	0	0	0	1	0	0	-1174.7900	57.7600	1183.5300	-22.8200	0.0000	0.0000	0.0000	0.0000;
	39734	39733	0.000976	0.041032	0	263.1	0	0	1	0	1	0	0	-172.2100	1.4100	172.4800	10.0500	0.0000	0.0000	0.0000	0.0000;
	39734	39733	0.000976	0.041032	0	263.1	0	0	1	0	1	0	0	-172.2100	1.4100	172.4800	10.0500	0.0000	0.0000	0.0000	0.0000;
	39734	39733	0.000976	0.041032	0	263.1	0	0	1	0	1	0	0	-172.2100	1.4100	172.4800	10.0500	0.0000	0.0000	0.0000	0.0000;
	39734	39733	0.000976	0.041032	0	263.1	0	0	1	0	1	0	0	-172.2100	1.4100	172.4800	10.0500	0.0000	0.0000	0.0000	0.0000;
	39734	39733	0.000976	0.041032	0	263.1	0	0	1	0	1	0	0	-172.2100	1.4100	172.4800	10.0500	0.0000	0.0000	0.0000	0.0000;
	39733	39735	0.000282	0.001195	0	0	0	0	0	0	1	0	0	345.2500	-17.7600	-344.9400	19.1000	0.0000	0.0000	0.0000	0.0000;
	39733	39736	0.000235	0.001053	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39737	39734	0.002339	0.010361	0.00134	164.1	0	0	0	0	1	0	0	-97.3600	-2.3600	97.5700	3.1500	0.0000	0.0000	0.0000	0.0000;
	39737	39734	0.002339	0.010361	0.00134	164.1	0	0	0	0	1	0	0	-97.3600	-2.3600	97.5700	3.1500	0.0000	0.0000	0.0000	0.0000;
	39734	42426	0.009834	0.031974	0.00315	144.86	0	0	0	0	1	0	0	92.6800	-4.7300	-91.8800	6.9900	0.0000	0.0000	0.0000	0.0000;
	42431	39734	0.0084	0.035096	0.00489	157.34	0	0	0	0	1	0	0	-84.9900	1.5000	85.5700	0.4000	0.0000	0.0000	0.0000	0.0000;
	42431	39734	0.0084	0.035096	0.00489	157.34	0	0	0	0	1	0	0	-84.9900	1.5000	85.5700	0.4000	0.0000	0.0000	0.0000	0.0000;
	39734	42433	0.011768	0.048768	0.00518	145.99	0	0	0	0	1	0	0	86.8500	-1.9400	-86.0200	4.8600	0.0000	0.0000	0.0000	0.0000;
	39734	42433	0.011768	0.048768	0.00518	145.99	0	0	0	0	1	0	0	86.8500	-1.9400	-86.0200	4.8600	0.0000	0.0000	0.0000	0.0000;
	41578	39735	0.001487	0.014375	0.04933	587.16	0	0	0	0	1	0	0	-343.2800	29.8900	344.9400	-19.1000	0.0000	0.0000	0.0000	0.0000;
	40821	39737	0.00818	0.035155	0.00355	137.21	0	0	0	0	1	0	0	-61.8800	-1.2900	62.1800	2.2000	0.0000	0.0000	0.0000	0.0000;
	39737	42431	0.007739	0.029022	0.00199	139.59	0	0	0	0	1	0	0	68.0900	-2.4000	-67.7500	3.4600	0.0000	0.0000	0.0000	0.0000;
	39737	42434	0.012106	0.065863	0.00618	131.52	0	0	0	0	1	0	0	40.7500	1.1100	-40.5600	-0.7200	0.0000	0.0000	0.0000	0.0000;
	39738	39739	0.000259	0.001054	0	0	0	0	0	0	1	0	0	-21.0700	-8.3200	21.0700	8.3200	0.0000	0.0000	0.0000	0.0000;
	39739	42433	0.006021	0.026113	0.00243	164.58	0	0	0	0	1	0	0	-120.8000	15.8100	121.6700	-12.3300	0.0000	0.0000	0.0000	0.0000;
	39739	42433	0.006021	0.026113	0.00243	164.58	0	0	0	0	1	0	0	-120.8000	15.8100	121.6700	-12.3300	0.0000	0.0000	0.0000	0.0000;
	39744	39740	0.005342	0.022234	0.00205	127.41	0	0	0	0	1	0	0	-44.9600	-45.7400	45.1700	46.4000	0.0000	0.0000	0.0000	0.0000;
	39740	39747	0.008379	0.03326	0.00225	120.87	0	0	0	0	1	0	0	-31.1900	24.4800	31.3100	-24.2300	0.0000	0.0000	0.0000	0.0000;
	39740	39749	0.021118	0.104985	0.01347	122.55	0	0	0	0	1	0	0	-36.8500	34.8500	37.3700	-33.6900	0.0000	0.0000	0.0000	0.0000;
	39741	39742	0.00027	0.001069	0	0	0	0	0	0	1	0	0	-13.5100	-1.3500	13.5100	1.3600	0.0000	0.0000	0.0000	0.0000;
	39745	39742	0.010413	0.031369	0.00401	121.91	0	0	0	0	1	0	0	-31.1900	15.8300	31.3100	-15.8600	0.0000	0.0000	0.0000	0.0000;
	39743	39744	0.000224	0.001154	0	0	0	0	0	0	1	0	0	-22.2600	-5.6100	22.2600	5.6200	0.0000	0.0000	0.0000	0.0000;
	39745	39746	0.000296	0.001088	0	0	0	0	0	0	1	0	0	14.5200	2.7900	-14.5200	-2.7900	0.0000	0.0000	0.0000	0.0000;
	39748	42426	0.014553	0.072089	0.01295	138.03	0	0	0	0	1	0	0	-70.8600	14.2000	71.5900	-11.9400	0.0000	0.0000	0.0000	0.0000;
	39758	39750	0.020038	0.08053	0.00695	129.32	0	0	0	0	1	0	0	49.2600	-5.5900	-48.7900	6.7900	0.0000	0.0000	0.0000	0.0000;
	39750	39761	0.027267	0.114927	0.01201	124.09	0	0	0	0	1	0	0	38.0600	-9.3300	-37.6500	9.8200	0.0000	0.0000	0.0000	0.0000;
	39751	39752	0.020961	0.100511	0.01681	128.3	0	0	0	0	1	0	0	-46.6200	0.8300	47.0600	-0.4500	0.0000	0.0000	0.0000	0.0000;
	40503	39751	0.010538	0.045895	0.01222	111.91	0	0	0	0	1	0	0	-13.0900	4.4200	13.1100	-5.5900	0.0000	0.0000	0.0000	0.0000;
	41984	39751	0.009119	0.042983	0.00947	117.41	0	0	0	0	1	0	0	-21.8800	-4.3700	21.9300	3.6100	0.0000	0.0000	0.0000	0.0000;
	39752	39753	0.000256	0.001123	0	0	0	0	0	0	1	0	0	24.6500	6.8600	-24.6400	-6.8500	0.0000	0.0000	0.0000	0.0000;
	39752	39754	0.008061	0.045563	0.00346	138.05	0	0	0	0	1	0	0	-71.7000	-6.4100	72.1000	8.2900	0.0000	0.0000	0.0000	0.0000;
	39754	39756	0.006714	0.027753	0.00403	141.24	0	0	0	0	1	0	0	-86.2200	-10.2400	86.6900	11.7700	0.0000	0.0000	0.0000	0.0000;
	39756	39755	0.000966	0.045733	0	209.25	0	0	1.00625	0	1	0	0	-91.8800	-6.2700	91.9600	9.9000	0.0000	0.0000	0.0000	0.0000;
	39756	39755	0.000966	0.045733	0	209.25	0	0	1.00625	0	1	0	0	-91.8800	-6.2700	91.9600	9.9000	0.0000	0.0000	0.0000	0.0000;
	39756	39755	0.000966	0.045733	0	209.25	0	0	1.00625	0	1	0	0	-91.8800	-6.2700	91.9600	9.9000	0.0000	0.0000	0.0000	0.0000;
	39755	39757	0.000278	0.001134	0	0	0	0	0	0	1	0	0	28.2300	9.5700	-28.2300	-9.5600	0.0000	0.0000	0.0000	0.0000;
	39755	40940	0.003107	0.027869	0.08688	493.02	0	0	0	0	1	0	0	-90.8300	-6.5300	91.0700	-0.7400	0.0000	0.0000	0.0000	0.0000;
	39755	42445	0.002036	0.018017	0.07843	565.5	0	0	0	0	1	0	0	-213.2800	22.4700	214.1500	-23.2200	0.0000	0.0000	0.0000	0.0000;
	42442	39756	0.014735	0.068539	0.01015	155.4	0	0	0	0	1	0	0	-93.2600	1.0600	94.4800	3.5200	0.0000	0.0000	0.0000	0.0000;
	42442	39756	0.014735	0.068539	0.01015	155.4	0	0	0	0	1	0	0	-93.2600	1.0600	94.4800	3.5200	0.0000	0.0000	0.0000	0.0000;
	39758	39800	0.024187	0.098111	0.02387	133.85	0	0	0	0	1	0	0	-59.1400	4.1200	59.9700	-3.2500	0.0000	0.0000	0.0000	0.0000;
	39759	39773	0.025169	0.113764	0.02306	129.52	0	0	0	0	1	0	0	33.4900	5.2500	-33.2200	-6.4100	0.0000	0.0000	0.0000	0.0000;
	39786	39759	0.0156	0.052347	0.00815	134.03	0	0	0	0	1	0	0	46.7900	8.9400	-46.4600	-8.7200	0.0000	0.0000	0.0000	0.0000;
	39760	39761	0.016412	0.07616	0.00681	126.58	0	0	0	0	1	0	0	-30.4100	5.6000	30.5700	-5.5800	0.0000	0.0000	0.0000	0.0000;
	39949	39760	0.013991	0.058812	0.00828	117.93	0	0	0	0	1	0	0	-17.0000	8.6500	17.0500	-9.2900	0.0000	0.0000	0.0000	0.0000;
	39761	39762	0.000233	0.001018	0	0	0	0	0	0	1	0	0	8.2900	1.9200	-8.2900	-1.9200	0.0000	0.0000	0.0000	0.0000;
	39761	39763	0.027931	0.122377	0.01355	104.97	0	0	0	0	1	0	0	-6.0500	-9.8800	6.0800	8.6200	0.0000	0.0000	0.0000	0.0000;
	39761	39957	0.022797	0.107396	0.01569	105.04	0	0	0	0	1	0	0	4.8500	3.7200	-4.8400	-5.2700	0.0000	0.0000	0.0000	0.0000;
	39763	39764	0.000217	0.001188	0	0	0	0	0	0	1	0	0	13.3900	3.9400	-13.3800	-3.9400	0.0000	0.0000	0.0000	0.0000;
	39763	39948	0.010412	0.041174	0.00464	129.88	0	0	0	0	1	0	0	35.6900	-23.5900	-35.5100	23.8200	0.0000	0.0000	0.0000	0.0000;
	39763	42442	0.028099	0.127762	0.0143	136.11	0	0	0	0	1	0	0	-55.1600	11.0300	56.0100	-8.6500	0.0000	0.0000	0.0000	0.0000;
	39848	39765	0.011567	0.048526	0.00691	147.48	0	0	0	0	1	0	0	-98.6900	14.6200	99.8100	-10.6400	0.0000	0.0000	0.0000	0.0000;
	39765	40803	0.017646	0.068963	0.00603	148.08	0	0	0	0	1	0	0	-112.8700	7.7800	115.0400	0.0600	0.0000	0.0000	0.0000	0.0000;
	39766	39772	0.032158	0.126857	0.01873	129.65	0	0	0	0	1	0	0	34.4900	6.6100	-34.1200	-7.1200	0.0000	0.0000	0.0000	0.0000;
	39766	39786	0.008079	0.02925	0.0024	132.54	0	0	0	0	1	0	0	-43.3400	-6.2800	43.4900	6.5400	0.0000	0.0000	0.0000	0.0000;
	39766	40803	0.006561	0.02522	0.00252	107.3	0	0	0	0	1	0	0	-1.9100	-2.8700	1.9100	2.6000	0.0000	0.0000	0.0000	0.0000;
	39785	39767	0.004171	0.041402	0.10572	550.32	0	0	0	0	1	0	0	-205.8300	20.0900	207.4900	-15.1200	0.0000	0.0000	0.0000	0.0000;
	39767	40998	0.001911	0.017485	0.10591	514.78	0	0	0	0	1	0	0	-124.2200	-18.3800	124.5000	9.3300	0.0000	0.0000	0.0000	0.0000;
	39769	39768	0.003688	0.017172	0.00278	124.68	0	0	0	0	1	0	0	-24.5300	-12.5500	24.5600	12.4200	0.0000	0.0000	0.0000	0.0000;
	39775	39768	0.009125	0.034256	0.00277	133.86	0	0	0	0	1	0	0	40.0800	18.5800	-39.9000	-18.1800	0.0000	0.0000	0.0000	0.0000;
	39774	39769	0.018009	0.080412	0.01275	109.22	0	0	0	0	1	0	0	-10.3700	-9.9500	10.4000	8.8800	0.0000	0.0000	0.0000	0.0000;
	39770	39773	0.006946	0.023647	0.00241	136.77	0	0	0	0	1	0	0	-47.6200	-7.5400	47.7800	7.8300	0.0000	0.0000	0.0000	0.0000;
	39770	40803	0.024644	0.11611	0.0181	138.83	0	0	0	0	1	0	0	-52.6400	-11.7300	53.3400	13.1200	0.0000	0.0000	0.0000	0.0000;
	39770	40912	0.001154	0.004636	0.00076	144.85	0	0	0	0	1	0	0	74.8900	11.2400	-74.8300	-11.0600	0.0000	0.0000	0.0000	0.0000;
	39773	39771	0.024795	0.090001	0.00802	128.83	0	0	0	0	1	0	0	-28.3300	-4.0800	28.5300	3.9500	0.0000	0.0000	0.0000	0.0000;
	39771	39786	0.020867	0.075477	0.00995	129.38	0	0	0	0	1	0	0	-48.3500	-7.8000	48.8200	8.4500	0.0000	0.0000	0.0000	0.0000;
	40734	39772	0.01961	0.079624	0.00672	122.44	0	0	0	0	1	0	0	-20.1500	-4.5900	20.2300	4.2300	0.0000	0.0000	0.0000	0.0000;
	39777	39774	0.0102	0.030582	0.00659	115.52	0	0	0	0	1	0	0	17.3600	7.3400	-17.3200	-7.8600	0.0000	0.0000	0.0000	0.0000;
	39775	39776	0.000264	0.001148	0	0	0	0	0	0	1	0	0	16.3800	3.0300	-16.3800	-3.0300	0.0000	0.0000	0.0000	0.0000;
	40912	39775	0.007434	0.04189	0.00446	144.88	0	0	0	0	1	0	0	74.8300	11.0600	-74.4100	-9.1500	0.0000	0.0000	0.0000	0.0000;
	39778	39777	0.003396	0.017385	0.00177	122.89	0	0	0	0	1	0	0	34.4500	10.4300	-34.4000	-10.3700	0.0000	0.0000	0.0000	0.0000;
	39778	40734	0.023428	0.09731	0.01057	131.31	0	0	0	0	1	0	0	-51.4900	-13.3300	52.1700	15.1100	0.0000	0.0000	0.0000	0.0000;
	39779	39780	0.004688	0.020475	0.00219	118.36	0	0	0	0	1	0	0	13.2900	-10.0700	-13.2800	9.9100	0.0000	0.0000	0.0000	0.0000;
	39841	39779	0.014497	0.058438	0.00732	125.13	0	0	0	0	1	0	0	25.4100	-6.9300	-25.3100	6.6000	0.0000	0.0000	0.0000	0.0000;
	39780	39781	0.000236	0.001182	0	0	0	0	0	0	1	0	0	12.0200	1.5900	-12.0200	-1.5900	0.0000	0.0000	0.0000	0.0000;
	39782	39780	0.016592	0.069456	0.01053	125.8	0	0	0	0	1	0	0	-25.1700	-0.9700	25.2700	0.3500	0.0000	0.0000	0.0000	0.0000;
	39830	39780	0.009381	0.036573	0.00321	95.81	0	0	0	0	1	0	0	-1.6900	-3.3500	1.6900	3.0300	0.0000	0.0000	0.0000	0.0000;
	39780	39846	0.013755	0.062086	0.0104	126.62	0	0	0	0	1	0	0	-25.7000	-14.8800	25.8200	14.3500	0.0000	0.0000	0.0000	0.0000;
	39783	39784	0.000208	0.001004	0	0	0	0	0	0	1	0	0	18.1000	9.2900	-18.1000	-9.2800	0.0000	0.0000	0.0000	0.0000;
	39783	39858	0.020583	0.076239	0.01134	118	0	0	0	0	1	0	0	-12.3900	-5.3400	12.4200	4.2700	0.0000	0.0000	0.0000	0.0000;
	39783	39859	0.017701	0.075892	0.01271	108.7	0	0	0	0	1	0	0	-5.7100	-3.9500	5.7200	2.6400	0.0000	0.0000	0.0000	0.0000;
	39786	39785	0.00121	0.055571	0	246.05	0	0	1.0125	0	1	0	0	-111.7900	-16.6300	111.9300	23.3300	0.0000	0.0000	0.0000	0.0000;
	39786	39785	0.00121	0.055571	0	246.05	0	0	1.0125	0	1	0	0	-111.7900	-16.6300	111.9300	23.3300	0.0000	0.0000	0.0000	0.0000;
	39786	39785	0.00121	0.055571	0	246.05	0	0	1.0125	0	1	0	0	-111.7900	-16.6300	111.9300	23.3300	0.0000	0.0000	0.0000	0.0000;
	39786	39785	0.00121	0.055571	0	246.05	0	0	1.0125	0	1	0	0	-111.7900	-16.6300	111.9300	23.3300	0.0000	0.0000	0.0000	0.0000;
	39785	39787	0.000291	0.001144	0	0	0	0	0	0	1	0	0	11.0800	1.3400	-11.0800	-1.3400	0.0000	0.0000	0.0000	0.0000;
	39785	40970	0.002104	0.020179	0.06929	605.57	0	0	0	0	1	0	0	-252.9900	16.9000	254.2400	-12.4200	0.0000	0.0000	0.0000	0.0000;
	39786	39789	0.006222	0.02649	0.00197	149.94	0	0	0	0	1	0	0	68.6200	12.5700	-68.3400	-11.6000	0.0000	0.0000	0.0000	0.0000;
	39786	39789	0.006222	0.02649	0.00197	149.94	0	0	0	0	1	0	0	68.6200	12.5700	-68.3400	-11.6000	0.0000	0.0000	0.0000	0.0000;
	40803	39786	0.00396	0.014324	0.00137	152.98	0	0	0	0	1	0	0	-85.1400	-7.8900	85.4100	8.7200	0.0000	0.0000	0.0000	0.0000;
	40803	39786	0.00396	0.014324	0.00137	152.98	0	0	0	0	1	0	0	-85.1400	-7.8900	85.4100	8.7200	0.0000	0.0000	0.0000	0.0000;
	39789	39788	0.015087	0.060679	0.00769	133.21	0	0	0	0	1	0	0	57.8700	11.7900	-57.3700	-10.6200	0.0000	0.0000	0.0000	0.0000;
	39788	39847	0.026193	0.122033	0.01441	114.73	0	0	0	0	1	0	0	10.6800	-4.5900	-10.6400	3.2400	0.0000	0.0000	0.0000	0.0000;
	40734	39788	0.010396	0.059814	0.00541	130.46	0	0	0	0	1	0	0	-32.0300	-10.5200	32.1400	10.6300	0.0000	0.0000	0.0000	0.0000;
	39789	39952	0.026817	0.106811	0.00853	132.64	0	0	0	0	1	0	0	56.9600	6.9500	-56.1400	-4.5500	0.0000	0.0000	0.0000	0.0000;
	39790	39791	0.000286	0.001163	0	0	0	0	0	0	1	0	0	23.7800	8.8300	-23.7800	-8.8300	0.0000	0.0000	0.0000	0.0000;
	41552	39790	0.025493	0.10816	0.00771	109.67	0	0	0	0	1	0	0	11.0000	2.1600	-10.9700	-2.8200	0.0000	0.0000	0.0000	0.0000;
	39792	40509	0.012811	0.056883	0.00571	126.23	0	0	0	0	1	0	0	40.5900	6.7900	-40.3900	-6.4800	0.0000	0.0000	0.0000	0.0000;
	39793	39796	0.0001	0.003246	0	307.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39793	39797	0.00021	0.00115	0	0	0	0	0	0	1	0	0	-29.0600	-7.9100	29.0600	7.9200	0.0000	0.0000	0.0000	0.0000;
	39793	39798	0.000266	0.001123	0	0	0	0	0	0	1	0	0	29.0600	7.9100	-29.0500	-7.9000	0.0000	0.0000	0.0000	0.0000;
	39794	39796	0.001768	0.082972	0	153.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39795	39796	0.001768	0.082972	0	153.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39797	39802	0.002502	0.021363	0.16548	534.93	0	0	0	0	1	0	0	173.4100	-29.4800	-172.7000	17.8300	0.0000	0.0000	0.0000	0.0000;
	40035	39797	0.008482	0.068772	0.09231	498.67	0	0	0	0	1	0	0	-90.5900	18.3500	91.2700	-22.7400	0.0000	0.0000	0.0000	0.0000;
	39797	40979	0.004141	0.035219	0.14981	635.97	0	0	0	0	1	0	0	-338.9600	24.7000	343.4400	-2.7600	0.0000	0.0000	0.0000	0.0000;
	39797	40979	0.004141	0.035219	0.14981	635.97	0	0	0	0	1	0	0	-338.9600	24.7000	343.4400	-2.7600	0.0000	0.0000	0.0000	0.0000;
	39797	41563	0.002131	0.017418	0.04828	544.28	0	0	0	0	1	0	0	211.7000	32.0600	-210.7900	-29.7000	0.0000	0.0000	0.0000	0.0000;
	39797	42445	0.006073	0.054061	0.33711	530.21	0	0	0	0	1	0	0	172.4800	-37.1500	-170.7700	16.1000	0.0000	0.0000	0.0000	0.0000;
	39799	39806	0.011141	0.048933	0.00859	120.79	0	0	0	0	1	0	0	31.9500	-1.0400	-31.8400	0.6200	0.0000	0.0000	0.0000	0.0000;
	39799	40808	0.010399	0.04884	0.01005	126.35	0	0	0	0	1	0	0	-42.7300	-1.5100	42.9200	1.3000	0.0000	0.0000	0.0000	0.0000;
	39800	39801	0.009638	0.0373	0.00424	137.5	0	0	0	0	1	0	0	-70.4000	1.4400	70.8500	-0.1300	0.0000	0.0000	0.0000	0.0000;
	39801	39803	0.00966	0.042537	0.00288	147.09	0	0	0	0	1	0	0	-65.4600	-3.5000	65.8500	4.9100	0.0000	0.0000	0.0000	0.0000;
	39801	39803	0.00966	0.042537	0.00288	147.09	0	0	0	0	1	0	0	-65.4600	-3.5000	65.8500	4.9100	0.0000	0.0000	0.0000	0.0000;
	39801	39806	0.02104	0.096538	0.00743	129.7	0	0	0	0	1	0	0	49.6400	2.2500	-49.1600	-0.8000	0.0000	0.0000	0.0000	0.0000;
	39803	39802	0.001632	0.088976	0	204.08	0	0	1.0125	0	1	0	0	-84.3100	-5.8300	84.4200	11.8600	0.0000	0.0000	0.0000	0.0000;
	39803	39802	0.001632	0.088976	0	204.08	0	0	1.0125	0	1	0	0	-84.3100	-5.8300	84.4200	11.8600	0.0000	0.0000	0.0000	0.0000;
	39803	39802	0.001632	0.088976	0	204.08	0	0	1.0125	0	1	0	0	-84.3100	-5.8300	84.4200	11.8600	0.0000	0.0000	0.0000	0.0000;
	39802	39804	0.000224	0.001155	0	0	0	0	0	0	1	0	0	24.5600	5.4000	-24.5600	-5.3900	0.0000	0.0000	0.0000	0.0000;
	39802	41563	0.003138	0.033948	0.14459	392.54	0	0	0	0	1	0	0	-0.1900	23.6800	0.2200	-38.7200	0.0000	0.0000	0.0000	0.0000;
	39802	42414	0.008237	0.069507	0.16727	501.57	0	0	0	0	1	0	0	-104.9400	10.9900	105.8200	-21.4900	0.0000	0.0000	0.0000	0.0000;
	39803	39805	0.011331	0.058707	0.01199	131.86	0	0	0	0	1	0	0	53.1800	6.2100	-52.8800	-5.9300	0.0000	0.0000	0.0000	0.0000;
	39803	40934	0.009103	0.038875	0.00475	137.45	0	0	0	0	1	0	0	68.0400	1.4600	-67.6500	-0.3000	0.0000	0.0000	0.0000	0.0000;
	40808	39805	0.005045	0.019572	0.00139	125.7	0	0	0	0	1	0	0	-40.5200	-0.3800	40.6000	0.5400	0.0000	0.0000	0.0000	0.0000;
	39806	39807	0.000232	0.001053	0	0	0	0	0	0	1	0	0	14.0100	5.2300	-14.0100	-5.2300	0.0000	0.0000	0.0000	0.0000;
	39806	40502	0.01774	0.063535	0.00742	136.72	0	0	0	0	1	0	0	66.9900	-5.0600	-66.2200	7.0500	0.0000	0.0000	0.0000	0.0000;
	39808	39811	0.00221	0.090362	0	288.67	0	0	1	0	1	0	0	205.3600	13.1300	-204.4800	22.6400	0.0000	0.0000	0.0000	0.0000;
	39808	39812	0.00027	0.001113	0	0	0	0	0	0	1	0	0	32.7500	10.7900	-32.7500	-10.7700	0.0000	0.0000	0.0000	0.0000;
	39863	39808	0.001103	0.009648	0.07543	599.02	0	0	0	0	1	0	0	257.3300	33.4400	-256.6400	-35.5300	0.0000	0.0000	0.0000	0.0000;
	40475	39808	0.002823	0.027229	0.0867	422.08	0	0	0	0	1	0	0	-18.5100	-20.6900	18.5300	11.6100	0.0000	0.0000	0.0000	0.0000;
	39809	39811	-0.000944	-0.038594	0	238.67	0	0	1	0	1	0	0	-204.8600	7.3600	204.4800	-22.6400	0.0000	0.0000	0.0000	0.0000;
	39809	39821	0.00682	0.034465	0.00359	144.99	0	0	0	0	1	0	0	72.0200	-2.3400	-71.6900	3.6400	0.0000	0.0000	0.0000	0.0000;
	39809	39822	0.002679	0.012182	0.00135	150.69	0	0	0	0	1	0	0	66.4200	-2.5100	-66.3100	2.8700	0.0000	0.0000	0.0000	0.0000;
	39809	39822	0.002679	0.012182	0.00135	150.69	0	0	0	0	1	0	0	66.4200	-2.5100	-66.3100	2.8700	0.0000	0.0000	0.0000	0.0000;
	39810	39811	0.005969	0.244013	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39813	39816	0.0001	0.000357	0	621.9	0	0	1	0	1	0	0	23.3000	6.6500	-23.3000	-6.6500	0.0000	0.0000	0.0000	0.0000;
	39813	39817	0.000259	0.001011	0	0	0	0	0	0	1	0	0	-23.3000	-6.6500	23.3000	6.6500	0.0000	0.0000	0.0000	0.0000;
	39813	39818	0.000296	0.001038	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39814	39816	0.001061	0.028765	0	310.95	0	0	1	0	1	0	0	-23.2900	-6.4900	23.3000	6.6500	0.0000	0.0000	0.0000	0.0000;
	39815	39816	0.001061	0.028765	0	310.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39822	39817	0.004077	0.016674	0.00173	149.93	0	0	0	0	1	0	0	109.3200	-8.0900	-108.8600	9.8000	0.0000	0.0000	0.0000	0.0000;
	39817	39968	0.004103	0.016628	0.00154	146.33	0	0	0	0	1	0	0	85.5600	-16.4500	-85.2600	17.4900	0.0000	0.0000	0.0000	0.0000;
	39819	39820	0.000254	0.001114	0	0	0	0	0	0	1	0	0	27.2100	5.5200	-27.2100	-5.5100	0.0000	0.0000	0.0000	0.0000;
	39819	39834	0.00934	0.040986	0.00431	106.89	0	0	0	0	1	0	0	3.3500	6.3000	-3.3500	-6.7400	0.0000	0.0000	0.0000	0.0000;
	39963	39819	0.016361	0.061355	0.00507	130.63	0	0	0	0	1	0	0	30.7600	-18.0500	-30.5600	18.2500	0.0000	0.0000	0.0000	0.0000;
	39821	39963	0.005857	0.030775	0.00257	136.98	0	0	0	0	1	0	0	48.4000	-6.9000	-48.2600	7.3200	0.0000	0.0000	0.0000	0.0000;
	39823	39839	0.014942	0.07798	0.01283	142.67	0	0	0	0	1	0	0	69.2900	-19.8300	-68.5300	22.4700	0.0000	0.0000	0.0000	0.0000;
	39823	39842	0.023695	0.092209	0.00881	126.09	0	0	0	0	1	0	0	-23.9600	4.1300	24.1000	-4.4900	0.0000	0.0000	0.0000	0.0000;
	39844	39823	0.018329	0.06952	0.00748	137.66	0	0	0	0	1	0	0	53.4600	-12.3400	-52.9200	13.6100	0.0000	0.0000	0.0000	0.0000;
	39824	39827	0.0001	0.0013	0	624.01	0	0	1	0	1	0	0	25.6000	0.9300	-25.6000	-0.9200	0.0000	0.0000	0.0000	0.0000;
	39824	39828	0.000296	0.001073	0	0	0	0	0	0	1	0	0	-25.6000	-0.9300	25.6000	0.9300	0.0000	0.0000	0.0000	0.0000;
	39824	39829	0.000291	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39825	39827	0.001592	0.040015	0	312	0	0	1	0	1	0	0	-25.5900	-0.6600	25.6000	0.9200	0.0000	0.0000	0.0000	0.0000;
	39826	39827	0.001592	0.040015	0	312	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39831	39828	0.007755	0.04152	0.00372	119.68	0	0	0	0	1	0	0	-15.2300	7.4500	15.2500	-7.7000	0.0000	0.0000	0.0000	0.0000;
	39828	40879	0.026452	0.087737	0.00767	134.36	0	0	0	0	1	0	0	-40.8500	6.7700	41.3000	-6.0400	0.0000	0.0000	0.0000	0.0000;
	39831	39830	0.004059	0.022556	0.00242	115.88	0	0	0	0	1	0	0	10.2100	0.3800	-10.2100	-0.6000	0.0000	0.0000	0.0000	0.0000;
	39831	39839	0.023916	0.102624	0.01435	111.85	0	0	0	0	1	0	0	-8.7600	-10.3700	8.8000	9.0800	0.0000	0.0000	0.0000	0.0000;
	39832	39975	0.007586	0.036788	0.00356	129.36	0	0	0	0	1	0	0	-30.1700	-0.2100	30.2300	0.1700	0.0000	0.0000	0.0000	0.0000;
	39981	39832	0.008829	0.032414	0.002	122.79	0	0	0	0	1	0	0	17.2200	-6.6000	-17.1900	6.5000	0.0000	0.0000	0.0000	0.0000;
	39832	39982	0.015273	0.064304	0.00712	129.1	0	0	0	0	1	0	0	28.4400	-8.6500	-28.3100	8.4600	0.0000	0.0000	0.0000	0.0000;
	39833	39977	0.013791	0.05044	0.00646	131.51	0	0	0	0	1	0	0	31.8200	-2.0300	-31.6900	1.8500	0.0000	0.0000	0.0000	0.0000;
	40476	39833	0.01151	0.044708	0.00406	135.37	0	0	0	0	1	0	0	43.8200	-0.8500	-43.6100	1.2400	0.0000	0.0000	0.0000	0.0000;
	39840	39834	0.016823	0.068114	0.01433	114.62	0	0	0	0	1	0	0	9.9100	-6.7700	-9.8900	5.3400	0.0000	0.0000	0.0000	0.0000;
	39835	39836	0.010093	0.032205	0.00579	126.4	0	0	0	0	1	0	0	23.6800	-16.7300	-23.6000	16.3700	0.0000	0.0000	0.0000	0.0000;
	39965	39835	0.008338	0.034144	0.00391	134.44	0	0	0	0	1	0	0	41.0000	-14.3500	-40.8500	14.5500	0.0000	0.0000	0.0000	0.0000;
	39836	39837	0.004015	0.015554	0.00189	93.63	0	0	0	0	1	0	0	-0.9500	45.4300	1.0300	-45.3300	0.0000	0.0000	0.0000	0.0000;
	39837	39839	0.006204	0.027274	0.00475	126.64	0	0	0	0	1	0	0	-25.5900	40.4500	25.7300	-40.3400	0.0000	0.0000	0.0000	0.0000;
	39838	39839	0.000234	0.001137	0	0	0	0	0	0	1	0	0	-34.0000	-8.7800	34.0100	8.8000	0.0000	0.0000	0.0000	0.0000;
	40469	39840	0.011051	0.054793	0.00413	125.74	0	0	0	0	1	0	0	22.3000	-4.9900	-22.2400	4.8300	0.0000	0.0000	0.0000	0.0000;
	40879	39841	0.015598	0.070163	0.00808	133.15	0	0	0	0	1	0	0	38.9100	-2.5500	-38.6800	2.7800	0.0000	0.0000	0.0000	0.0000;
	40879	39842	0.011104	0.051639	0.00348	145	0	0	0	0	1	0	0	-77.6800	9.7700	78.3500	-7.0100	0.0000	0.0000	0.0000	0.0000;
	41049	39842	0.00893	0.034996	0.0049	151.24	0	0	0	0	1	0	0	75.1900	-6.0600	-74.6900	7.4800	0.0000	0.0000	0.0000	0.0000;
	41049	39842	0.00893	0.034996	0.0049	151.24	0	0	0	0	1	0	0	75.1900	-6.0600	-74.6900	7.4800	0.0000	0.0000	0.0000	0.0000;
	39845	39843	0.011862	0.04524	0.00662	136.33	0	0	0	0	1	0	0	-46.7600	0.3100	47.0100	-0.0300	0.0000	0.0000	0.0000	0.0000;
	39945	39843	0.017547	0.087643	0.01262	140.51	0	0	0	0	1	0	0	59.2300	3.6600	-58.6400	-2.0900	0.0000	0.0000	0.0000	0.0000;
	39844	39845	0.009869	0.032187	0.00322	141.63	0	0	0	0	1	0	0	-65.2700	10.9400	65.6900	-9.8900	0.0000	0.0000	0.0000	0.0000;
	39961	39846	0.006596	0.031066	0.00353	133.74	0	0	0	0	1	0	0	39.1900	17.9300	-39.0700	-17.7500	0.0000	0.0000	0.0000	0.0000;
	39847	39970	0.011089	0.049285	0.00723	95.51	0	0	0	0	1	0	0	1.5800	-4.1300	-1.5800	3.3800	0.0000	0.0000	0.0000	0.0000;
	39848	39853	0.017772	0.072106	0.0091	122.63	0	0	0	0	1	0	0	22.4900	-4.2300	-22.4000	3.6600	0.0000	0.0000	0.0000	0.0000;
	39848	39859	0.030627	0.127884	0.00956	136.37	0	0	0	0	1	0	0	-57.4500	4.6200	58.4400	-1.4900	0.0000	0.0000	0.0000	0.0000;
	40026	39848	0.015503	0.041411	0.0043	149.82	0	0	0	0	1	0	0	-115.8600	25.1500	118.0100	-19.8400	0.0000	0.0000	0.0000	0.0000;
	39849	39852	0.0001	0.002706	0	522.69	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39849	39853	0.000281	0.001076	0	0	0	0	0	0	1	0	0	-9.0600	-0.2500	9.0600	0.2500	0.0000	0.0000	0.0000	0.0000;
	39849	39854	0.000289	0.00103	0	0	0	0	0	0	1	0	0	9.0600	0.2500	-9.0600	-0.2500	0.0000	0.0000	0.0000	0.0000;
	39850	39852	0.002263	0.062914	0	261.34	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39851	39852	0.002263	0.062914	0	261.34	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39853	39855	0.010452	0.044377	0.00803	119.52	0	0	0	0	1	0	0	13.3400	-3.9100	-13.3200	3.1700	0.0000	0.0000	0.0000	0.0000;
	39855	39856	0.000287	0.001	0	0	0	0	0	0	1	0	0	14.8300	3.2900	-14.8300	-3.2800	0.0000	0.0000	0.0000	0.0000;
	39855	39967	0.025508	0.130442	0.01693	141.08	0	0	0	0	1	0	0	-68.0600	4.0900	69.2100	0.0500	0.0000	0.0000	0.0000	0.0000;
	39855	40005	0.035848	0.177529	0.02458	140.85	0	0	0	0	1	0	0	66.5500	-10.5400	-64.9700	15.8100	0.0000	0.0000	0.0000	0.0000;
	39964	39857	0.003421	0.012061	0.00237	140.72	0	0	0	0	1	0	0	-58.5300	1.0500	58.6400	-0.9100	0.0000	0.0000	0.0000	0.0000;
	39857	40896	0.009821	0.034968	0.00332	145.81	0	0	0	0	1	0	0	-76.8300	-1.4600	77.3800	3.0500	0.0000	0.0000	0.0000	0.0000;
	39866	39858	0.00718	0.033116	0.00397	129.81	0	0	0	0	1	0	0	30.6800	5.3100	-30.6100	-5.4300	0.0000	0.0000	0.0000	0.0000;
	39859	39860	0.000248	0.001024	0	0	0	0	0	0	1	0	0	18.2000	5.0100	-18.2000	-5.0100	0.0000	0.0000	0.0000	0.0000;
	39859	39865	0.008814	0.04159	0.00656	146.14	0	0	0	0	1	0	0	-82.3500	-6.1600	82.9200	8.1400	0.0000	0.0000	0.0000	0.0000;
	39861	39865	0.003379	0.01765	0.00239	153.6	0	0	0	0	1	0	0	-83.7500	30.8200	83.9900	-29.7800	0.0000	0.0000	0.0000	0.0000;
	39861	39865	0.003379	0.01765	0.00239	153.6	0	0	0	0	1	0	0	-83.7500	30.8200	83.9900	-29.7800	0.0000	0.0000	0.0000	0.0000;
	39967	39861	0.006018	0.024581	0.00302	150.59	0	0	0	0	1	0	0	-114.1700	-22.2300	114.9400	25.0500	0.0000	0.0000	0.0000	0.0000;
	39863	39862	0.00013	0.009317	0	800.03	0	0	1	0	1	0	0	-282.1800	-32.3600	282.2700	39.3100	0.0000	0.0000	0.0000	0.0000;
	39862	39864	0.000262	0.001048	0	0	0	0	0	0	1	0	0	-282.2700	68.8500	282.4800	-68.0400	0.0000	0.0000	0.0000	0.0000;
	41083	39863	0.001296	0.011953	0.08379	456.67	0	0	0	0	1	0	0	40.1700	2.3600	-40.1500	-11.2600	0.0000	0.0000	0.0000	0.0000;
	39864	40179	0.00039	0.006429	0.6788	2986.74	0	0	0	0	1	0	0	1255.2300	26.2500	-1249.5700	-6.6000	0.0000	0.0000	0.0000	0.0000;
	39864	41085	0.000198	0.002849	0.33826	2687.34	0	0	0	0	1	0	0	-649.3000	117.1100	650.1000	-142.3800	0.0000	0.0000	0.0000	0.0000;
	39865	39866	0.004121	0.018323	0.00439	150.23	0	0	0	0	1	0	0	104.8500	-3.3300	-104.4300	4.7300	0.0000	0.0000	0.0000	0.0000;
	39865	40896	0.003565	0.018617	0.00207	169.23	0	0	0	0	1	0	0	-126.8100	16.0800	127.3500	-13.4800	0.0000	0.0000	0.0000	0.0000;
	39865	40896	0.003565	0.018617	0.00207	169.23	0	0	0	0	1	0	0	-126.8100	16.0800	127.3500	-13.4800	0.0000	0.0000	0.0000	0.0000;
	39865	40896	0.003565	0.018617	0.00207	169.23	0	0	0	0	1	0	0	-126.8100	16.0800	127.3500	-13.4800	0.0000	0.0000	0.0000	0.0000;
	39866	39961	0.006762	0.024745	0.00384	137.5	0	0	0	0	1	0	0	50.9900	25.2600	-50.7800	-24.9200	0.0000	0.0000	0.0000	0.0000;
	39867	39868	0.000244	0.001108	0	0	0	0	0	0	1	0	0	9.8400	2.4100	-9.8400	-2.4100	0.0000	0.0000	0.0000	0.0000;
	39870	39869	0.004407	0.022756	0.00303	139.02	0	0	0	0	1	0	0	-53.7800	41.8500	53.9700	-41.1900	0.0000	0.0000	0.0000	0.0000;
	39870	39871	0.000203	0.001059	0	0	0	0	0	0	1	0	0	12.9700	2.4600	-12.9700	-2.4500	0.0000	0.0000	0.0000	0.0000;
	39908	39870	0.008652	0.044626	0.00645	134.05	0	0	0	0	1	0	0	-40.6500	-19.4700	40.8100	19.6400	0.0000	0.0000	0.0000	0.0000;
	39872	39874	0.019659	0.101319	0.01214	140.84	0	0	0	0	1	0	0	60.3000	-10.4000	-59.5700	12.9700	0.0000	0.0000	0.0000	0.0000;
	39889	39872	0.005863	0.022073	0.00247	147.12	0	0	0	0	1	0	0	85.7900	-2.0100	-85.3600	3.3700	0.0000	0.0000	0.0000	0.0000;
	39873	40126	0.013308	0.060303	0.00922	133.72	0	0	0	0	1	0	0	65.0600	-10.5800	-64.4800	12.2900	0.0000	0.0000	0.0000	0.0000;
	39874	39934	0.02788	0.092057	0.00824	127.57	0	0	0	0	1	0	0	41.0000	-19.7200	-40.4300	20.7800	0.0000	0.0000	0.0000	0.0000;
	39875	39876	0.000294	0.001088	0	0	0	0	0	0	1	0	0	29.5900	8.1400	-29.5900	-8.1300	0.0000	0.0000	0.0000	0.0000;
	39892	39875	0.010297	0.040665	0.00676	108.36	0	0	0	0	1	0	0	5.5100	-0.1300	-5.5100	-0.5500	0.0000	0.0000	0.0000	0.0000;
	39921	39875	0.013626	0.063865	0.00568	121.48	0	0	0	0	1	0	0	24.1700	7.3900	-24.0800	-7.5900	0.0000	0.0000	0.0000	0.0000;
	39877	39878	0.000226	0.001021	0	0	0	0	0	0	1	0	0	37.2500	18.5900	-37.2400	-18.5700	0.0000	0.0000	0.0000	0.0000;
	39877	39918	0.002033	0.02023	0.04905	579.56	0	0	0	0	1	0	0	220.0900	-40.5000	-219.1300	44.7200	0.0000	0.0000	0.0000	0.0000;
	40127	39877	0.002043	0.022091	0.04461	489.95	0	0	0	0	1	0	0	-67.5600	24.1300	67.6600	-27.8200	0.0000	0.0000	0.0000	0.0000;
	40788	39877	0.002511	0.02268	0.06201	648.94	0	0	0	0	1	0	0	327.5400	-30.6300	-324.9900	47.0600	0.0000	0.0000	0.0000	0.0000;
	40466	39879	0.008333	0.041984	0.00499	125.47	0	0	0	0	1	0	0	-23.1000	10.2100	23.1500	-10.4700	0.0000	0.0000	0.0000	0.0000;
	40467	39879	0.009494	0.035574	0.00567	126.36	0	0	0	0	1	0	0	-32.7100	4.9600	32.8200	-5.1600	0.0000	0.0000	0.0000	0.0000;
	39879	40468	0.010657	0.042682	0.01458	141.88	0	0	0	0	1	0	0	-75.5200	9.5500	76.1200	-8.6700	0.0000	0.0000	0.0000	0.0000;
	39881	39880	0.019143	0.055544	0.00617	142.67	0	0	0	0	1	0	0	-68.2300	27.0500	69.2200	-24.8400	0.0000	0.0000	0.0000	0.0000;
	40471	39880	0.024899	0.072172	0.00656	146.44	0	0	0	0	1	0	0	83.3200	-18.0200	-81.6100	22.2800	0.0000	0.0000	0.0000	0.0000;
	39881	39884	0.022743	0.093622	0.01074	131.75	0	0	0	0	1	0	0	34.3600	-21.6100	-34.0100	21.9200	0.0000	0.0000	0.0000	0.0000;
	40178	39881	0.033982	0.112224	0.00737	119.84	0	0	0	0	1	0	0	-20.3200	9.7000	20.4800	-9.9300	0.0000	0.0000	0.0000	0.0000;
	39886	39882	0.007658	0.031211	0.00471	140.09	0	0	0	0	1	0	0	-99.1000	15.8100	99.8500	-13.2400	0.0000	0.0000	0.0000	0.0000;
	39882	39919	0.021318	0.085406	0.0068	149.6	0	0	0	0	1	0	0	-92.2400	8.4900	94.0100	-2.1100	0.0000	0.0000	0.0000	0.0000;
	39882	39919	0.021318	0.085406	0.0068	149.6	0	0	0	0	1	0	0	-92.2400	8.4900	94.0100	-2.1100	0.0000	0.0000	0.0000	0.0000;
	39882	39924	0.009065	0.040204	0.00352	135.6	0	0	0	0	1	0	0	72.9500	-13.2900	-72.4700	15.0700	0.0000	0.0000	0.0000	0.0000;
	39882	39926	0.009378	0.041292	0.00452	110.9	0	0	0	0	1	0	0	-9.1700	0.7600	9.1800	-1.1900	0.0000	0.0000	0.0000	0.0000;
	39883	39886	0.011406	0.050481	0.00739	136.92	0	0	0	0	1	0	0	-77.5100	26.9800	78.2500	-24.4500	0.0000	0.0000	0.0000	0.0000;
	40163	39883	0.007074	0.033516	0.00329	132.4	0	0	0	0	1	0	0	-51.5200	28.7300	51.7500	-27.9600	0.0000	0.0000	0.0000	0.0000;
	39884	39885	0.000221	0.001171	0	0	0	0	0	0	1	0	0	23.7900	6.1700	-23.7900	-6.1600	0.0000	0.0000	0.0000	0.0000;
	39884	40172	0.019508	0.094673	0.00896	114.31	0	0	0	0	1	0	0	10.2200	7.5300	-10.1900	-8.3400	0.0000	0.0000	0.0000	0.0000;
	39888	39887	0.008002	0.030296	0.00373	136.7	0	0	0	0	1	0	0	46.4500	2.0400	-46.2900	-1.8000	0.0000	0.0000	0.0000	0.0000;
	39900	39887	0.004014	0.017696	0.00306	133.88	0	0	0	0	1	0	0	-41.1400	-3.7900	41.2100	3.7700	0.0000	0.0000	0.0000	0.0000;
	39931	39887	0.006536	0.029233	0.00408	112.75	0	0	0	0	1	0	0	9.5200	4.7100	-9.5100	-5.1000	0.0000	0.0000	0.0000	0.0000;
	39897	39888	0.011614	0.033222	0.00227	149.69	0	0	0	0	1	0	0	98.2300	7.1700	-97.1800	-4.4000	0.0000	0.0000	0.0000	0.0000;
	39894	39889	0.007316	0.025168	0.00228	143.28	0	0	0	0	1	0	0	-63.8600	30.3200	64.2200	-29.3100	0.0000	0.0000	0.0000	0.0000;
	39890	39891	0.000246	0.001041	0	0	0	0	0	0	1	0	0	32.2000	4.9400	-32.2000	-4.9300	0.0000	0.0000	0.0000	0.0000;
	39890	39899	0.004411	0.018419	0.00251	121.73	0	0	0	0	1	0	0	-21.8600	-44.6900	21.9700	44.8500	0.0000	0.0000	0.0000	0.0000;
	39890	39903	0.008896	0.035959	0.01156	96.55	0	0	0	0	1	0	0	-3.3500	19.9700	3.3900	-21.0300	0.0000	0.0000	0.0000	0.0000;
	39922	39890	0.007465	0.02565	0.00254	109.31	0	0	0	0	1	0	0	7.0200	-19.9400	-6.9800	19.7800	0.0000	0.0000	0.0000	0.0000;
	39892	39893	0.000273	0.001126	0	0	0	0	0	0	1	0	0	37.0200	19.4800	-37.0200	-19.4600	0.0000	0.0000	0.0000	0.0000;
	39895	39892	0.004636	0.017138	0.00151	129.83	0	0	0	0	1	0	0	42.3500	19.6600	-42.2600	-19.4600	0.0000	0.0000	0.0000	0.0000;
	39892	39900	0.005788	0.029639	0.00794	98.14	0	0	0	0	1	0	0	-0.2800	0.1100	0.2800	-0.9300	0.0000	0.0000	0.0000	0.0000;
	39895	39894	0.008096	0.032546	0.00432	128.03	0	0	0	0	1	0	0	-35.4300	48.2900	35.7200	-47.6000	0.0000	0.0000	0.0000	0.0000;
	39899	39895	0.005759	0.024322	0.00376	124.83	0	0	0	0	1	0	0	24.2700	71.9000	-23.9600	-70.9900	0.0000	0.0000	0.0000	0.0000;
	39897	39896	0.001364	0.061697	0	252.64	0	0	1.00625	0	1	0	0	-119.5500	1.7700	119.7400	6.5800	0.0000	0.0000	0.0000	0.0000;
	39897	39896	0.001364	0.061697	0	252.64	0	0	1.00625	0	1	0	0	-119.5500	1.7700	119.7400	6.5800	0.0000	0.0000	0.0000	0.0000;
	39897	39896	0.001364	0.061697	0	252.64	0	0	1.00625	0	1	0	0	-119.5500	1.7700	119.7400	6.5800	0.0000	0.0000	0.0000	0.0000;
	39897	39896	0.001364	0.061697	0	252.64	0	0	1.00625	0	1	0	0	-119.5500	1.7700	119.7400	6.5800	0.0000	0.0000	0.0000	0.0000;
	39896	39898	0.000214	0.001008	0	0	0	0	0	0	1	0	0	-478.9400	-26.3300	479.4100	28.5100	0.0000	0.0000	0.0000	0.0000;
	39897	39899	0.011306	0.043589	0.00552	149.64	0	0	0	0	1	0	0	96.7200	-33.0500	-95.6200	36.7100	0.0000	0.0000	0.0000	0.0000;
	39897	39904	0.005669	0.02888	0.00264	145.26	0	0	0	0	1	0	0	73.5900	8.4100	-73.3000	-7.2000	0.0000	0.0000	0.0000	0.0000;
	39897	39905	0.011628	0.052412	0.00472	144.56	0	0	0	0	1	0	0	72.0500	3.9400	-71.4800	-1.8900	0.0000	0.0000	0.0000	0.0000;
	39897	39925	0.023873	0.109732	0.01696	144.75	0	0	0	0	1	0	0	73.8200	-0.7600	-72.6000	4.5700	0.0000	0.0000	0.0000	0.0000;
	39911	39898	0.001274	0.009974	0.11825	706.64	0	0	0	0	1	0	0	413.9100	-13.8400	-411.8800	17.1500	0.0000	0.0000	0.0000	0.0000;
	39911	39898	0.001274	0.009974	0.11825	706.64	0	0	0	0	1	0	0	413.9100	-13.8400	-411.8800	17.1500	0.0000	0.0000	0.0000	0.0000;
	39898	39918	0.001382	0.013699	0.05918	643.64	0	0	0	0	1	0	0	344.3400	-62.8200	-342.7600	72.2100	0.0000	0.0000	0.0000	0.0000;
	39900	39901	0.000227	0.001085	0	0	0	0	0	0	1	0	0	40.8600	4.7200	-40.8600	-4.7000	0.0000	0.0000	0.0000	0.0000;
	39913	39902	0.007421	0.031837	0.00243	121.02	0	0	0	0	1	0	0	17.6800	-4.8600	-17.6500	4.7100	0.0000	0.0000	0.0000	0.0000;
	39902	39931	0.010565	0.043173	0.00397	107.1	0	0	0	0	1	0	0	6.6600	-6.1700	-6.6500	5.7900	0.0000	0.0000	0.0000	0.0000;
	39938	39903	0.004282	0.019076	0.0017	120.69	0	0	0	0	1	0	0	17.7000	-19.1400	-17.6700	19.0900	0.0000	0.0000	0.0000	0.0000;
	39916	39904	0.007231	0.032819	0.00293	123	0	0	0	0	1	0	0	-29.8900	-5.9800	29.9600	5.9600	0.0000	0.0000	0.0000	0.0000;
	39904	39940	0.015917	0.046676	0.00883	129.35	0	0	0	0	1	0	0	25.1000	-5.4700	-25.0000	4.8200	0.0000	0.0000	0.0000	0.0000;
	39905	39906	0.000284	0.001017	0	0	0	0	0	0	1	0	0	18.2500	5.1800	-18.2500	-5.1800	0.0000	0.0000	0.0000	0.0000;
	39921	39905	0.005208	0.025532	0.00335	117.65	0	0	0	0	1	0	0	-16.0400	-6.4900	16.0500	6.2100	0.0000	0.0000	0.0000	0.0000;
	39905	39922	0.003267	0.017139	0.00177	126.63	0	0	0	0	1	0	0	37.1800	-9.5000	-37.1300	9.5600	0.0000	0.0000	0.0000	0.0000;
	39907	39908	0.000239	0.001191	0	0	0	0	0	0	1	0	0	-15.0400	-4.8100	15.0400	4.8100	0.0000	0.0000	0.0000	0.0000;
	39908	39931	0.010617	0.04218	0.00372	126.9	0	0	0	0	1	0	0	25.6100	14.6600	-25.5200	-14.7000	0.0000	0.0000	0.0000	0.0000;
	39909	39910	0.000287	0.00101	0	0	0	0	0	0	1	0	0	26.0300	4.8700	-26.0300	-4.8700	0.0000	0.0000	0.0000	0.0000;
	39909	40467	0.01178	0.052097	0.0063	130.21	0	0	0	0	1	0	0	27.3800	-7.9400	-27.2900	7.7000	0.0000	0.0000	0.0000	0.0000;
	39911	39912	0.000299	0.001098	0	0	0	0	0	0	1	0	0	21.4200	4.4800	-21.4200	-4.4700	0.0000	0.0000	0.0000	0.0000;
	39938	39913	0.006188	0.025436	0.00415	121.65	0	0	0	0	1	0	0	-19.8100	15.5200	19.8500	-15.7900	0.0000	0.0000	0.0000	0.0000;
	39913	40467	0.006762	0.027883	0.0053	136.79	0	0	0	0	1	0	0	-52.5700	14.5800	52.7600	-14.3200	0.0000	0.0000	0.0000	0.0000;
	39914	39915	0.000248	0.001196	0	0	0	0	0	0	1	0	0	27.9900	8.2600	-27.9900	-8.2500	0.0000	0.0000	0.0000	0.0000;
	39914	39916	0.015811	0.065706	0.00529	111.17	0	0	0	0	1	0	0	6.0000	4.2100	-5.9900	-4.7300	0.0000	0.0000	0.0000	0.0000;
	39919	39914	0.004183	0.01983	0.00206	144.38	0	0	0	0	1	0	0	71.8800	9.6000	-71.6800	-8.8400	0.0000	0.0000	0.0000	0.0000;
	39919	39914	0.004183	0.01983	0.00206	144.38	0	0	0	0	1	0	0	71.8800	9.6000	-71.6800	-8.8400	0.0000	0.0000	0.0000	0.0000;
	39921	39914	0.007681	0.037945	0.00392	127.15	0	0	0	0	1	0	0	-38.4800	-7.0800	38.5900	7.2200	0.0000	0.0000	0.0000	0.0000;
	39914	39933	0.009349	0.038601	0.00467	135.02	0	0	0	0	1	0	0	70.7800	-2.0000	-70.3300	3.3500	0.0000	0.0000	0.0000	0.0000;
	39916	39917	0.000265	0.001149	0	0	0	0	0	0	1	0	0	22.3400	8.5400	-22.3400	-8.5400	0.0000	0.0000	0.0000	0.0000;
	39916	39938	0.018287	0.074982	0.00653	116.89	0	0	0	0	1	0	0	13.5400	2.1600	-13.5100	-2.7100	0.0000	0.0000	0.0000	0.0000;
	39919	39918	0.001066	0.040317	0	224.5	0	0	1	0	1	0	0	-110.5900	-4.9900	110.7200	9.6300	0.0000	0.0000	0.0000	0.0000;
	39919	39918	0.001066	0.040317	0	224.5	0	0	1	0	1	0	0	-110.5900	-4.9900	110.7200	9.6300	0.0000	0.0000	0.0000	0.0000;
	39919	39918	0.001066	0.040317	0	224.5	0	0	1	0	1	0	0	-110.5900	-4.9900	110.7200	9.6300	0.0000	0.0000	0.0000	0.0000;
	39918	39920	0.00026	0.001006	0	0	0	0	0	0	1	0	0	34.0700	3.8100	-34.0700	-3.7900	0.0000	0.0000	0.0000	0.0000;
	39922	39923	0.000202	0.001004	0	0	0	0	0	0	1	0	0	30.1100	10.3800	-30.1100	-10.3700	0.0000	0.0000	0.0000	0.0000;
	40368	39924	0.012853	0.056405	0.00582	133.31	0	0	0	0	1	0	0	-60.2400	19.9200	60.7400	-18.3300	0.0000	0.0000	0.0000	0.0000;
	39926	39925	0.008184	0.043124	0.00351	119.43	0	0	0	0	1	0	0	-20.9100	-1.0600	20.9400	0.8800	0.0000	0.0000	0.0000	0.0000;
	39925	39933	0.010092	0.046892	0.00712	132.96	0	0	0	0	1	0	0	-54.6200	7.1000	54.9200	-6.4700	0.0000	0.0000	0.0000	0.0000;
	40440	39925	0.013275	0.062437	0.00651	138.4	0	0	0	0	1	0	0	-82.8600	25.4000	83.8100	-21.5900	0.0000	0.0000	0.0000	0.0000;
	39927	39928	0.000229	0.001158	0	0	0	0	0	0	1	0	0	14.0200	4.6100	-14.0200	-4.6100	0.0000	0.0000	0.0000	0.0000;
	39940	39927	0.01032	0.050991	0.00485	119.9	0	0	0	0	1	0	0	12.2200	-5.7900	-12.2100	5.3700	0.0000	0.0000	0.0000	0.0000;
	39944	39927	0.010703	0.046071	0.00683	91.77	0	0	0	0	1	0	0	1.8300	9.2900	-1.8200	-9.9800	0.0000	0.0000	0.0000	0.0000;
	39929	39930	0.000251	0.001137	0	0	0	0	0	0	1	0	0	12.7700	4.0000	-12.7700	-3.9900	0.0000	0.0000	0.0000	0.0000;
	39931	39932	0.000284	0.001072	0	0	0	0	0	0	1	0	0	22.6500	4.2000	-22.6500	-4.2000	0.0000	0.0000	0.0000	0.0000;
	39934	39935	0.000266	0.001086	0	0	0	0	0	0	1	0	0	25.3400	7.7100	-25.3400	-7.7000	0.0000	0.0000	0.0000	0.0000;
	39934	40141	0.004192	0.020567	0.00214	118.17	0	0	0	0	1	0	0	15.0900	-28.4900	-15.0500	28.4800	0.0000	0.0000	0.0000	0.0000;
	39936	39937	0.000271	0.001038	0	0	0	0	0	0	1	0	0	3.5000	0.8900	-3.5000	-0.8900	0.0000	0.0000	0.0000	0.0000;
	39939	39940	0.000243	0.001098	0	0	0	0	0	0	1	0	0	-12.7700	-0.9700	12.7700	0.9700	0.0000	0.0000	0.0000	0.0000;
	39942	39941	0.000185	0.014612	0	789.94	0	0	1.00625	0	1	0	0	-293.9600	3.5800	294.1100	8.1800	0.0000	0.0000	0.0000	0.0000;
	39941	39943	0.000255	0.001115	0	0	0	0	0	0	1	0	0	-294.1100	-14.2600	294.3100	15.1500	0.0000	0.0000	0.0000	0.0000;
	39942	40161	0.003212	0.030519	0.06723	583.14	0	0	0	0	1	0	0	258.8400	-11.0900	-256.8600	22.6100	0.0000	0.0000	0.0000	0.0000;
	39943	40179	0.000356	0.005403	0.72762	2423.45	0	0	0	0	1	0	0	-294.3100	-15.1500	294.6000	-58.9000	0.0000	0.0000	0.0000	0.0000;
	39944	40466	0.03183	0.136257	0.0136	115.51	0	0	0	0	1	0	0	-14.6000	12.1600	14.7100	-13.1000	0.0000	0.0000	0.0000	0.0000;
	39946	39990	0.038373	0.136143	0.016	128.78	0	0	0	0	1	0	0	25.2500	-2.1700	-25.0200	1.3400	0.0000	0.0000	0.0000	0.0000;
	39948	39958	0.011493	0.052485	0.00624	124.25	0	0	0	0	1	0	0	26.8500	10.4000	-26.7600	-10.6400	0.0000	0.0000	0.0000	0.0000;
	39949	39950	0.000203	0.001058	0	0	0	0	0	0	1	0	0	9.6200	1.3900	-9.6200	-1.3900	0.0000	0.0000	0.0000	0.0000;
	39949	39958	0.019185	0.068534	0.01174	120.47	0	0	0	0	1	0	0	-18.3100	-7.5000	18.3800	6.5400	0.0000	0.0000	0.0000	0.0000;
	40928	39949	0.01014	0.043955	0.00588	123.29	0	0	0	0	1	0	0	-25.6100	2.2300	25.6800	-2.5500	0.0000	0.0000	0.0000	0.0000;
	39956	39951	0.014438	0.07041	0.01023	125.7	0	0	0	0	1	0	0	30.4200	0.4700	-30.2900	-0.8700	0.0000	0.0000	0.0000	0.0000;
	39957	39951	0.010976	0.050766	0.00871	111.26	0	0	0	0	1	0	0	-8.4600	3.1400	8.4700	-3.9800	0.0000	0.0000	0.0000	0.0000;
	39952	39956	0.009693	0.037816	0.00903	133.32	0	0	0	0	1	0	0	44.9600	1.5600	-44.7700	-1.7400	0.0000	0.0000	0.0000	0.0000;
	39953	40928	0.016341	0.074418	0.01564	124.85	0	0	0	0	1	0	0	-29.1700	-0.4600	29.3100	-0.5100	0.0000	0.0000	0.0000	0.0000;
	39954	39955	0.000215	0.001066	0	0	0	0	0	0	1	0	0	-17.0600	-7.3000	17.0600	7.3000	0.0000	0.0000	0.0000	0.0000;
	39955	40000	0.017728	0.074933	0.00583	128.33	0	0	0	0	1	0	0	34.1400	4.0600	-33.9300	-3.7200	0.0000	0.0000	0.0000	0.0000;
	40029	39955	0.021653	0.068935	0.01269	134.56	0	0	0	0	1	0	0	51.8100	12.0300	-51.2000	-11.3600	0.0000	0.0000	0.0000	0.0000;
	39958	39959	0.000263	0.001194	0	0	0	0	0	0	1	0	0	8.3900	4.1100	-8.3900	-4.1100	0.0000	0.0000	0.0000	0.0000;
	39960	39964	0.002228	0.009652	0.00274	148.06	0	0	0	0	1	0	0	-86.1900	1.9000	86.3400	-1.5100	0.0000	0.0000	0.0000	0.0000;
	39965	39960	0.004941	0.024903	0.00406	141.25	0	0	0	0	1	0	0	-60.6100	10.3600	60.7900	-9.8900	0.0000	0.0000	0.0000	0.0000;
	39967	39962	0.011979	0.044311	0.00517	120.26	0	0	0	0	1	0	0	15.8100	6.5600	-15.7800	-6.9800	0.0000	0.0000	0.0000	0.0000;
	39962	39971	0.009088	0.04444	0.00761	110.28	0	0	0	0	1	0	0	-6.7000	5.3700	6.7000	-6.1300	0.0000	0.0000	0.0000	0.0000;
	39983	39962	0.007827	0.032711	0.00773	114.87	0	0	0	0	1	0	0	-10.8700	0.9600	10.8800	-1.7400	0.0000	0.0000	0.0000	0.0000;
	39964	39966	0.003897	0.017469	0.002	140.08	0	0	0	0	1	0	0	-56.8200	-2.2300	56.9400	2.5500	0.0000	0.0000	0.0000	0.0000;
	39966	40896	0.006468	0.028559	0.00274	147.55	0	0	0	0	1	0	0	-85.4400	-6.4200	85.8800	8.0900	0.0000	0.0000	0.0000	0.0000;
	39975	39968	0.008657	0.035374	0.00329	133.79	0	0	0	0	1	0	0	-41.6700	-6.9400	41.8200	7.2000	0.0000	0.0000	0.0000	0.0000;
	39968	40975	0.004981	0.01922	0.00268	125.44	0	0	0	0	1	0	0	23.8300	-29.7000	-23.7700	29.6900	0.0000	0.0000	0.0000	0.0000;
	39969	40003	0.038134	0.123979	0.01658	127.02	0	0	0	0	1	0	0	-26.7900	-0.0100	27.0600	-0.7700	0.0000	0.0000	0.0000	0.0000;
	39969	40007	0.028648	0.10148	0.0124	134.19	0	0	0	0	1	0	0	42.0800	-12.0400	-41.5400	12.7400	0.0000	0.0000	0.0000	0.0000;
	39969	40021	0.041181	0.175696	0.01458	134.09	0	0	0	0	1	0	0	43.4500	5.7000	-42.6600	-3.7200	0.0000	0.0000	0.0000	0.0000;
	39969	40025	0.010125	0.05368	0.00773	147.99	0	0	0	0	1	0	0	-90.6000	4.6600	91.4300	-1.0100	0.0000	0.0000	0.0000	0.0000;
	39969	40029	0.034536	0.126243	0.0113	119.66	0	0	0	0	1	0	0	14.9400	-11.2900	-14.8200	10.5800	0.0000	0.0000	0.0000	0.0000;
	39970	39971	0.008099	0.049436	0.00947	125.19	0	0	0	0	1	0	0	21.3800	-1.8700	-21.3400	1.1000	0.0000	0.0000	0.0000	0.0000;
	39970	40975	0.015451	0.062336	0.01289	131.72	0	0	0	0	1	0	0	-33.3700	-3.2200	33.5400	2.5300	0.0000	0.0000	0.0000	0.0000;
	39973	39972	0.00618	0.028568	0.00532	139.43	0	0	0	0	1	0	0	-56.7400	-3.2600	56.9300	3.5800	0.0000	0.0000	0.0000	0.0000;
	39972	40975	0.00184	0.008616	0.00106	119.86	0	0	0	0	1	0	0	-16.2000	10.5000	16.2000	-10.5900	0.0000	0.0000	0.0000	0.0000;
	39972	41129	0.001056	0.005888	0.00084	137.62	0	0	0	0	1	0	0	-52.1700	-18.0200	52.2000	18.1000	0.0000	0.0000	0.0000	0.0000;
	39973	39983	0.008916	0.045271	0.00522	134.72	0	0	0	0	1	0	0	45.3100	-3.1100	-45.1300	3.4500	0.0000	0.0000	0.0000	0.0000;
	39974	39975	0.000264	0.001057	0	0	0	0	0	0	1	0	0	-11.4300	-6.7700	11.4300	6.7700	0.0000	0.0000	0.0000	0.0000;
	39983	39976	0.014206	0.057619	0.00301	135.12	0	0	0	0	1	0	0	47.5400	-5.0600	-47.2300	6.0000	0.0000	0.0000	0.0000	0.0000;
	40173	39976	0.010793	0.04573	0.00844	123.01	0	0	0	0	1	0	0	19.6800	-6.7400	-19.6400	6.0500	0.0000	0.0000	0.0000	0.0000;
	40174	39976	0.015813	0.079414	0.01401	128.22	0	0	0	0	1	0	0	-46.3700	19.7600	46.7500	-19.3000	0.0000	0.0000	0.0000	0.0000;
	39977	39978	0.000261	0.00104	0	0	0	0	0	0	1	0	0	5.9300	2.3700	-5.9300	-2.3700	0.0000	0.0000	0.0000	0.0000;
	39981	39977	0.010321	0.036893	0.00418	128.5	0	0	0	0	1	0	0	-25.6900	4.0200	25.7600	-4.2100	0.0000	0.0000	0.0000	0.0000;
	39979	39980	0.000256	0.00111	0	0	0	0	0	0	1	0	0	9.6700	2.7600	-9.6700	-2.7600	0.0000	0.0000	0.0000	0.0000;
	39979	40170	0.012641	0.04775	0.00562	102.36	0	0	0	0	1	0	0	2.2500	-0.5600	-2.2500	-0.0300	0.0000	0.0000	0.0000	0.0000;
	40172	39979	0.008981	0.035617	0.00299	117.77	0	0	0	0	1	0	0	11.9300	1.9400	-11.9200	-2.2100	0.0000	0.0000	0.0000	0.0000;
	39982	40826	0.010715	0.042005	0.00896	123.14	0	0	0	0	1	0	0	19.8500	-10.3500	-19.8000	9.6200	0.0000	0.0000	0.0000	0.0000;
	39983	39984	0.000275	0.001149	0	0	0	0	0	0	1	0	0	8.4700	0.6500	-8.4700	-0.6500	0.0000	0.0000	0.0000	0.0000;
	39987	39985	0.016616	0.069259	0.00528	119.73	0	0	0	0	1	0	0	13.5000	-10.8500	-13.4500	10.5100	0.0000	0.0000	0.0000	0.0000;
	39995	39985	0.011829	0.048751	0.00557	122	0	0	0	0	1	0	0	19.4100	14.4500	-19.3400	-14.7500	0.0000	0.0000	0.0000	0.0000;
	39985	40794	0.015693	0.072675	0.0069	121.44	0	0	0	0	1	0	0	16.1200	-0.0400	-16.0800	-0.4800	0.0000	0.0000	0.0000	0.0000;
	39987	39986	0.01247	0.061844	0.00526	132.15	0	0	0	0	1	0	0	-31.9700	8.3300	32.1000	-8.2000	0.0000	0.0000	0.0000	0.0000;
	39986	40326	0.017277	0.082124	0.00641	134.44	0	0	0	0	1	0	0	-37.8400	-5.7100	38.0900	6.2400	0.0000	0.0000	0.0000	0.0000;
	39989	40718	0.002722	0.020441	0.09469	483.88	0	0	0	0	1	0	0	-52.3000	-8.8600	52.3700	-0.8700	0.0000	0.0000	0.0000	0.0000;
	39992	39990	0.013559	0.064872	0.00647	134.25	0	0	0	0	1	0	0	-40.7700	11.0900	41.0000	-10.6400	0.0000	0.0000	0.0000	0.0000;
	39990	40326	0.013899	0.059758	0.00716	129.82	0	0	0	0	1	0	0	-31.8100	3.9200	31.9500	-4.0600	0.0000	0.0000	0.0000	0.0000;
	39991	39992	0.000224	0.001115	0	0	0	0	0	0	1	0	0	-15.6700	-2.5000	15.6700	2.5000	0.0000	0.0000	0.0000	0.0000;
	39992	39998	0.010153	0.05064	0.00509	127.25	0	0	0	0	1	0	0	25.1000	-13.6000	-25.0200	13.4700	0.0000	0.0000	0.0000	0.0000;
	39993	39994	0.000217	0.001107	0	0	0	0	0	0	1	0	0	18.8700	4.9300	-18.8700	-4.9300	0.0000	0.0000	0.0000	0.0000;
	39997	39993	0.013942	0.042967	0.00723	131.99	0	0	0	0	1	0	0	38.2200	-24.9200	-37.9500	24.9900	0.0000	0.0000	0.0000	0.0000;
	39993	40064	0.006853	0.031401	0.00634	119.56	0	0	0	0	1	0	0	19.0700	20.5800	-19.0200	-21.0100	0.0000	0.0000	0.0000	0.0000;
	39995	39997	0.007748	0.033867	0.00565	129	0	0	0	0	1	0	0	-28.8500	-17.1000	28.9300	16.8700	0.0000	0.0000	0.0000	0.0000;
	39996	39997	0.000218	0.001165	0	0	0	0	0	0	1	0	0	-9.4400	-1.2600	9.4400	1.2600	0.0000	0.0000	0.0000	0.0000;
	39997	40110	0.019377	0.073122	0.01779	142.65	0	0	0	0	1	0	0	-76.5800	6.7800	77.6700	-4.6000	0.0000	0.0000	0.0000	0.0000;
	40064	39998	0.011423	0.048743	0.00937	120.25	0	0	0	0	1	0	0	-14.9400	15.4700	14.9900	-16.2300	0.0000	0.0000	0.0000	0.0000;
	40000	39999	0.007267	0.034487	0.00446	115.08	0	0	0	0	1	0	0	8.7700	10.6500	-8.7500	-11.0000	0.0000	0.0000	0.0000	0.0000;
	39999	40016	0.007943	0.030772	0.00378	92.45	0	0	0	0	1	0	0	-1.5900	8.6800	1.5900	-9.0100	0.0000	0.0000	0.0000	0.0000;
	40000	40001	0.000273	0.001177	0	0	0	0	0	0	1	0	0	27.4800	9.5400	-27.4800	-9.5300	0.0000	0.0000	0.0000	0.0000;
	40000	40153	0.010105	0.041416	0.00568	111.91	0	0	0	0	1	0	0	-2.3200	-16.4700	2.3500	16.0400	0.0000	0.0000	0.0000	0.0000;
	40003	40002	0.010506	0.046664	0.00391	128.61	0	0	0	0	1	0	0	-33.6500	-1.3900	33.7600	1.5100	0.0000	0.0000	0.0000	0.0000;
	40002	40025	0.011899	0.057207	0.00648	102.04	0	0	0	0	1	0	0	1.5800	10.4300	-1.5700	-11.0300	0.0000	0.0000	0.0000	0.0000;
	40002	40186	0.022462	0.113067	0.01763	136.8	0	0	0	0	1	0	0	-57.6100	-8.1500	58.3500	10.0100	0.0000	0.0000	0.0000	0.0000;
	40534	40002	0.018488	0.088328	0.00857	116.02	0	0	0	0	1	0	0	-11.3300	3.4000	11.3500	-4.1600	0.0000	0.0000	0.0000	0.0000;
	40005	40004	0.00451	0.019859	0.00223	124.27	0	0	0	0	1	0	0	28.9500	27.3900	-28.8800	-27.3100	0.0000	0.0000	0.0000	0.0000;
	40007	40004	0.006853	0.031023	0.00225	106.59	0	0	0	0	1	0	0	-5.3900	-22.4300	5.4300	22.3700	0.0000	0.0000	0.0000	0.0000;
	40005	40006	0.000223	0.001055	0	0	0	0	0	0	1	0	0	23.4500	3.7700	-23.4500	-3.7600	0.0000	0.0000	0.0000	0.0000;
	40009	40005	0.008965	0.033629	0.00298	115.84	0	0	0	0	1	0	0	-12.3700	47.4300	12.5700	-46.9700	0.0000	0.0000	0.0000	0.0000;
	40007	40020	0.008698	0.035192	0.00386	121.07	0	0	0	0	1	0	0	22.7000	7.0400	-22.6500	-7.2300	0.0000	0.0000	0.0000	0.0000;
	40008	40009	0.00028	0.00106	0	0	0	0	0	0	1	0	0	-21.7200	-7.4000	21.7300	7.4100	0.0000	0.0000	0.0000	0.0000;
	40009	40011	0.004109	0.014294	0.00126	114.71	0	0	0	0	1	0	0	-9.3600	-54.8300	9.4800	55.1200	0.0000	0.0000	0.0000	0.0000;
	40011	40010	0.003942	0.01695	0.00183	128.54	0	0	0	0	1	0	0	-31.2000	80.5500	31.4800	-79.5700	0.0000	0.0000	0.0000	0.0000;
	40010	40029	0.0063	0.031139	0.00451	135.93	0	0	0	0	1	0	0	-53.2000	65.0700	53.6300	-63.4300	0.0000	0.0000	0.0000	0.0000;
	40012	40015	0.000201	0.005841	0	520.73	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40012	40016	0.000226	0.001069	0	0	0	0	0	0	1	0	0	-20.5200	-6.1500	20.5200	6.1600	0.0000	0.0000	0.0000	0.0000;
	40012	40017	0.000236	0.001008	0	0	0	0	0	0	1	0	0	20.5200	6.1500	-20.5200	-6.1500	0.0000	0.0000	0.0000	0.0000;
	40013	40015	0.001871	0.054415	0	260.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40014	40015	0.001871	0.054415	0	260.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40016	40021	0.005447	0.026299	0.00342	121.71	0	0	0	0	1	0	0	-22.1100	2.8600	22.1400	-3.0400	0.0000	0.0000	0.0000	0.0000;
	40018	40019	0.000255	0.001157	0	0	0	0	0	0	1	0	0	-43.5500	-16.0200	43.5500	16.0500	0.0000	0.0000	0.0000	0.0000;
	40019	40527	0.004631	0.039761	0.08634	564.53	0	0	0	0	1	0	0	209.3200	-3.0100	-207.4300	10.1500	0.0000	0.0000	0.0000	0.0000;
	41110	40019	0.001323	0.0115	0.03987	595.63	0	0	0	0	1	0	0	253.6700	15.6500	-252.8700	-13.0300	0.0000	0.0000	0.0000	0.0000;
	40020	40022	0.00998	0.052377	0.01355	116.71	0	0	0	0	1	0	0	-9.1400	3.7800	9.1500	-5.0700	0.0000	0.0000	0.0000	0.0000;
	40022	40023	0.000206	0.001008	0	0	0	0	0	0	1	0	0	5.7500	0.7000	-5.7500	-0.7000	0.0000	0.0000	0.0000	0.0000;
	40151	40022	0.027354	0.076794	0.00608	120.89	0	0	0	0	1	0	0	14.9700	-4.7900	-14.9000	4.3700	0.0000	0.0000	0.0000	0.0000;
	40024	40154	0.014376	0.048989	0.0042	117.16	0	0	0	0	1	0	0	-13.4500	14.2200	13.5000	-14.4500	0.0000	0.0000	0.0000	0.0000;
	40024	40166	0.050326	0.196012	0.01713	112.35	0	0	0	0	1	0	0	7.9200	-15.2100	-7.7800	13.9800	0.0000	0.0000	0.0000	0.0000;
	40025	40731	0.034343	0.169671	0.02591	147.95	0	0	0	0	1	0	0	-105.4100	10.0700	109.2100	6.0200	0.0000	0.0000	0.0000	0.0000;
	40026	40027	0.000267	0.001147	0	0	0	0	0	0	1	0	0	11.8500	5.5500	-11.8500	-5.5400	0.0000	0.0000	0.0000	0.0000;
	40026	40029	0.019387	0.063549	0.00684	147.7	0	0	0	0	1	0	0	104.0000	-30.7000	-101.7600	37.3700	0.0000	0.0000	0.0000	0.0000;
	40028	40029	0.000266	0.001026	0	0	0	0	0	0	1	0	0	-11.1400	-3.4500	11.1400	3.4500	0.0000	0.0000	0.0000	0.0000;
	40030	40043	0.009576	0.034894	0.00371	110.05	0	0	0	0	1	0	0	7.1000	-3.0000	-7.0900	2.6300	0.0000	0.0000	0.0000	0.0000;
	40030	40060	0.015901	0.07929	0.01584	124.58	0	0	0	0	1	0	0	-22.7900	0.6400	22.8700	-1.8900	0.0000	0.0000	0.0000	0.0000;
	40031	40032	0.000215	0.001068	0	0	0	0	0	0	1	0	0	19.4100	6.1100	-19.4100	-6.1100	0.0000	0.0000	0.0000	0.0000;
	40033	40034	0.000292	0.001176	0	0	0	0	0	0	1	0	0	31.9100	6.9600	-31.9000	-6.9500	0.0000	0.0000	0.0000	0.0000;
	40033	40046	0.008881	0.038581	0.00355	122.22	0	0	0	0	1	0	0	19.0700	-2.4000	-19.0300	2.1800	0.0000	0.0000	0.0000	0.0000;
	40033	40048	0.015971	0.068564	0.00768	121.86	0	0	0	0	1	0	0	-18.1900	-5.9500	18.2500	5.4000	0.0000	0.0000	0.0000	0.0000;
	40033	40055	0.018099	0.076223	0.00705	131.28	0	0	0	0	1	0	0	-32.7800	1.3900	32.9700	-1.3100	0.0000	0.0000	0.0000	0.0000;
	40036	40035	0.00136	0.074075	0	259.31	0	0	1	0	1	0	0	-138.2100	-12.7500	138.4600	26.3200	0.0000	0.0000	0.0000	0.0000;
	40036	40035	0.00136	0.074075	0	259.31	0	0	1	0	1	0	0	-138.2100	-12.7500	138.4600	26.3200	0.0000	0.0000	0.0000	0.0000;
	40036	40035	0.00136	0.074075	0	259.31	0	0	1	0	1	0	0	-138.2100	-12.7500	138.4600	26.3200	0.0000	0.0000	0.0000	0.0000;
	40036	40035	0.00136	0.074075	0	259.31	0	0	1	0	1	0	0	-138.2100	-12.7500	138.4600	26.3200	0.0000	0.0000	0.0000	0.0000;
	40035	40037	0.00024	0.001167	0	0	0	0	0	0	1	0	0	55.2600	18.3600	-55.2600	-18.3300	0.0000	0.0000	0.0000	0.0000;
	40891	40035	0.001908	0.017758	0.08135	641.5	0	0	0	0	1	0	0	331.0500	-31.9700	-329.1100	41.2300	0.0000	0.0000	0.0000	0.0000;
	40998	40035	0.001879	0.016776	0.04516	557.76	0	0	0	0	1	0	0	190.0100	13.4800	-189.3900	-12.8300	0.0000	0.0000	0.0000	0.0000;
	40036	40038	0.004185	0.017531	0.00203	150.62	0	0	0	0	1	0	0	70.7100	12.4500	-70.5100	-11.8100	0.0000	0.0000	0.0000	0.0000;
	40036	40038	0.004185	0.017531	0.00203	150.62	0	0	0	0	1	0	0	70.7100	12.4500	-70.5100	-11.8100	0.0000	0.0000	0.0000	0.0000;
	40036	40039	0.011635	0.055543	0.00579	134.74	0	0	0	0	1	0	0	60.6000	15.4100	-60.1600	-13.9400	0.0000	0.0000	0.0000	0.0000;
	40041	40036	0.005688	0.019854	0.00204	140.27	0	0	0	0	1	0	0	-78.4200	-4.1900	78.7500	5.1600	0.0000	0.0000	0.0000	0.0000;
	40058	40036	0.005006	0.018187	0.00145	166.26	0	0	0	0	1	0	0	-90.2900	-0.5700	90.6800	1.8400	0.0000	0.0000	0.0000	0.0000;
	40058	40036	0.005006	0.018187	0.00145	166.26	0	0	0	0	1	0	0	-90.2900	-0.5700	90.6800	1.8400	0.0000	0.0000	0.0000	0.0000;
	40058	40036	0.005006	0.018187	0.00145	166.26	0	0	0	0	1	0	0	-90.2900	-0.5700	90.6800	1.8400	0.0000	0.0000	0.0000	0.0000;
	40038	40055	0.004086	0.017377	0.00189	137.57	0	0	0	0	1	0	0	70.2600	6.4000	-70.0600	-5.7700	0.0000	0.0000	0.0000	0.0000;
	40053	40039	0.005171	0.022124	0.00221	113.51	0	0	0	0	1	0	0	-15.2700	-2.2100	15.2800	2.0300	0.0000	0.0000	0.0000	0.0000;
	40040	40058	0.013452	0.067196	0.0112	140.68	0	0	0	0	1	0	0	-61.3600	-3.1100	61.8500	4.4400	0.0000	0.0000	0.0000	0.0000;
	40040	40909	0.006538	0.025177	0.00417	140.45	0	0	0	0	1	0	0	-60.4600	-3.4600	60.6900	3.9400	0.0000	0.0000	0.0000	0.0000;
	40049	40041	0.005919	0.025926	0.00233	132.2	0	0	0	0	1	0	0	-53.9400	1.6100	54.1000	-1.1200	0.0000	0.0000	0.0000	0.0000;
	40042	40043	0.000247	0.001167	0	0	0	0	0	0	1	0	0	-19.7500	-2.9600	19.7500	2.9700	0.0000	0.0000	0.0000	0.0000;
	40044	40043	0.008397	0.030048	0.00353	118.24	0	0	0	0	1	0	0	12.6700	5.2800	-12.6600	-5.6000	0.0000	0.0000	0.0000	0.0000;
	40044	40045	0.012042	0.05955	0.00813	109.47	0	0	0	0	1	0	0	6.3300	-18.2900	-6.2900	17.6400	0.0000	0.0000	0.0000	0.0000;
	40044	40057	0.022836	0.079649	0.01031	125.68	0	0	0	0	1	0	0	-25.4800	9.6400	25.6500	-10.1400	0.0000	0.0000	0.0000	0.0000;
	40044	40061	0.02738	0.118349	0.01879	111.87	0	0	0	0	1	0	0	-7.9500	1.9200	7.9700	-3.8000	0.0000	0.0000	0.0000	0.0000;
	40059	40045	0.006255	0.028386	0.00236	110.74	0	0	0	0	1	0	0	10.9400	-21.9600	-10.9000	21.8700	0.0000	0.0000	0.0000	0.0000;
	40046	40047	0.000262	0.001159	0	0	0	0	0	0	1	0	0	15.8600	3.0500	-15.8600	-3.0500	0.0000	0.0000	0.0000	0.0000;
	40046	41101	0.015416	0.063441	0.00682	132.77	0	0	0	0	1	0	0	-35.9700	-1.0800	36.1600	1.1800	0.0000	0.0000	0.0000	0.0000;
	40058	40048	0.006306	0.027393	0.00685	139.54	0	0	0	0	1	0	0	76.1500	-8.3900	-75.8000	9.2200	0.0000	0.0000	0.0000	0.0000;
	40048	40059	0.012163	0.054219	0.00548	117.88	0	0	0	0	1	0	0	21.7000	-19.7600	-21.6000	19.6300	0.0000	0.0000	0.0000	0.0000;
	40049	40050	0.000273	0.001125	0	0	0	0	0	0	1	0	0	25.0800	6.4600	-25.0800	-6.4500	0.0000	0.0000	0.0000	0.0000;
	40058	40049	0.006025	0.028417	0.00584	128.21	0	0	0	0	1	0	0	46.5100	2.4400	-46.3900	-2.4500	0.0000	0.0000	0.0000	0.0000;
	40049	40909	0.005269	0.02523	0.00243	129.71	0	0	0	0	1	0	0	50.8400	-0.7400	-50.7100	1.1200	0.0000	0.0000	0.0000	0.0000;
	41101	40049	0.004508	0.018327	0.00224	125.08	0	0	0	0	1	0	0	-24.3800	4.7500	24.4100	-4.8700	0.0000	0.0000	0.0000	0.0000;
	40053	40051	0.012436	0.044897	0.00436	103.88	0	0	0	0	1	0	0	-5.5700	-4.3100	5.5700	3.8900	0.0000	0.0000	0.0000	0.0000;
	40055	40051	0.011441	0.04785	0.01462	117.34	0	0	0	0	1	0	0	20.8900	4.6000	-20.8300	-5.8900	0.0000	0.0000	0.0000	0.0000;
	40051	40510	0.007369	0.037104	0.00261	107.63	0	0	0	0	1	0	0	8.3200	1.3600	-8.3100	-1.6000	0.0000	0.0000	0.0000	0.0000;
	40052	40509	0.022765	0.071448	0.0057	120.87	0	0	0	0	1	0	0	-30.1000	-4.7100	30.3100	4.7700	0.0000	0.0000	0.0000	0.0000;
	40510	40052	0.004932	0.020436	0.00207	115.21	0	0	0	0	1	0	0	-15.2900	-2.1500	15.3000	1.9900	0.0000	0.0000	0.0000	0.0000;
	40053	40054	0.000231	0.00103	0	0	0	0	0	0	1	0	0	20.8400	6.5200	-20.8400	-6.5100	0.0000	0.0000	0.0000	0.0000;
	40055	40056	0.000277	0.001046	0	0	0	0	0	0	1	0	0	16.2000	2.4700	-16.2000	-2.4700	0.0000	0.0000	0.0000	0.0000;
	40057	40058	0.005837	0.027038	0.00222	125.81	0	0	0	0	1	0	0	-40.9400	6.0900	41.0400	-5.8800	0.0000	0.0000	0.0000	0.0000;
	40061	40060	0.006257	0.031336	0.00242	118.63	0	0	0	0	1	0	0	-23.6100	1.9900	23.6400	-2.0800	0.0000	0.0000	0.0000	0.0000;
	40060	40934	0.017619	0.086118	0.00887	137.92	0	0	0	0	1	0	0	-69.1900	1.8300	70.0000	1.1900	0.0000	0.0000	0.0000	0.0000;
	41005	40062	0.002482	0.009632	0.00113	67.91	0	0	0	0	1	0	0	0.4900	-13.4800	-0.4800	13.3700	0.0000	0.0000	0.0000	0.0000;
	40063	40064	0.000255	0.001113	0	0	0	0	0	0	1	0	0	-10.3400	-2.4300	10.3400	2.4300	0.0000	0.0000	0.0000	0.0000;
	40067	40065	0.006007	0.024955	0.0021	161.21	0	0	0	0	1	0	0	-94.8300	9.1200	95.3400	-7.1900	0.0000	0.0000	0.0000	0.0000;
	40067	40065	0.006007	0.024955	0.0021	161.21	0	0	0	0	1	0	0	-94.8300	9.1200	95.3400	-7.1900	0.0000	0.0000	0.0000	0.0000;
	40067	40065	0.006007	0.024955	0.0021	161.21	0	0	0	0	1	0	0	-94.8300	9.1200	95.3400	-7.1900	0.0000	0.0000	0.0000	0.0000;
	40110	40065	0.010541	0.044005	0.00341	162.54	0	0	0	0	1	0	0	101.7600	-1.7100	-100.7500	5.5700	0.0000	0.0000	0.0000	0.0000;
	40110	40065	0.010541	0.044005	0.00341	162.54	0	0	0	0	1	0	0	101.7600	-1.7100	-100.7500	5.5700	0.0000	0.0000	0.0000	0.0000;
	40110	40065	0.010541	0.044005	0.00341	162.54	0	0	0	0	1	0	0	101.7600	-1.7100	-100.7500	5.5700	0.0000	0.0000	0.0000	0.0000;
	40066	40067	0.003474	0.017046	0.00181	147.42	0	0	0	0	1	0	0	-87.6400	3.3100	87.9000	-2.2500	0.0000	0.0000	0.0000	0.0000;
	40066	40070	0.009605	0.043134	0.0046	140.9	0	0	0	0	1	0	0	62.2100	-7.4100	-61.8600	8.5400	0.0000	0.0000	0.0000	0.0000;
	40067	40093	0.010399	0.053139	0.01133	147.97	0	0	0	0	1	0	0	96.0500	-21.8300	-95.1000	25.5000	0.0000	0.0000	0.0000	0.0000;
	40067	40113	0.006835	0.031676	0.00322	147.14	0	0	0	0	1	0	0	84.9900	-9.9500	-84.5200	11.8100	0.0000	0.0000	0.0000	0.0000;
	40070	40068	0.005567	0.020917	0.00205	129.86	0	0	0	0	1	0	0	30.1000	-14.8200	-30.0400	14.8300	0.0000	0.0000	0.0000	0.0000;
	40068	40093	0.008947	0.030337	0.00289	106.8	0	0	0	0	1	0	0	3.8900	-22.0100	-3.8500	21.8500	0.0000	0.0000	0.0000	0.0000;
	40069	40070	0.000266	0.00117	0	0	0	0	0	0	1	0	0	-31.7500	-6.2700	31.7500	6.2800	0.0000	0.0000	0.0000	0.0000;
	40071	40082	0.003933	0.012797	0.00223	134.72	0	0	0	0	1	0	0	41.8500	13.9300	-41.7700	-13.9200	0.0000	0.0000	0.0000	0.0000;
	40085	40071	0.007247	0.034728	0.00373	124.63	0	0	0	0	1	0	0	22.1200	11.1500	-22.0800	-11.3400	0.0000	0.0000	0.0000	0.0000;
	40071	40093	0.004058	0.019162	0.00281	138.42	0	0	0	0	1	0	0	-49.4400	-19.2800	49.5500	19.5000	0.0000	0.0000	0.0000	0.0000;
	40071	40098	0.003799	0.017615	0.00426	94.94	0	0	0	0	1	0	0	-3.2100	6.0000	3.2100	-6.4400	0.0000	0.0000	0.0000	0.0000;
	40098	40072	0.003352	0.016349	0.00206	147.41	0	0	0	0	1	0	0	-88.3000	-7.6700	88.5500	8.6800	0.0000	0.0000	0.0000	0.0000;
	40072	40458	0.009265	0.02582	0.00193	150.61	0	0	0	0	1	0	0	-66.8300	-10.3000	67.2400	11.2100	0.0000	0.0000	0.0000	0.0000;
	40072	40458	0.009265	0.02582	0.00193	150.61	0	0	0	0	1	0	0	-66.8300	-10.3000	67.2400	11.2100	0.0000	0.0000	0.0000	0.0000;
	40073	40074	0.000272	0.001011	0	0	0	0	0	0	1	0	0	44.2200	9.2100	-44.2200	-9.1900	0.0000	0.0000	0.0000	0.0000;
	40073	40076	0.015292	0.064229	0.00598	118.49	0	0	0	0	1	0	0	16.5500	8.2600	-16.5000	-8.6700	0.0000	0.0000	0.0000	0.0000;
	40081	40073	0.008785	0.043665	0.00716	140.41	0	0	0	0	1	0	0	61.1000	18.3500	-60.7700	-17.4700	0.0000	0.0000	0.0000	0.0000;
	40076	40075	0.003216	0.012394	0.00148	124.73	0	0	0	0	1	0	0	-21.7400	-1.5700	21.7500	1.4700	0.0000	0.0000	0.0000	0.0000;
	40075	40082	0.006982	0.027662	0.00247	105.69	0	0	0	0	1	0	0	-3.5800	0.6700	3.5800	-0.9200	0.0000	0.0000	0.0000	0.0000;
	40098	40075	0.003265	0.014386	0.00536	137.1	0	0	0	0	1	0	0	47.7000	6.3200	-47.6300	-6.5700	0.0000	0.0000	0.0000	0.0000;
	40091	40077	0.004169	0.01529	0.00164	140.88	0	0	0	0	1	0	0	61.7800	11.2000	-61.6200	-10.7900	0.0000	0.0000	0.0000	0.0000;
	40077	40101	0.003891	0.015743	0.00217	124.51	0	0	0	0	1	0	0	23.3600	-2.7200	-23.3400	2.5800	0.0000	0.0000	0.0000	0.0000;
	40111	40078	0.002752	0.024061	0.06444	469.16	0	0	0	0	1	0	0	-49.0800	4.5100	49.1500	-10.8900	0.0000	0.0000	0.0000	0.0000;
	40079	40080	0.000218	0.001194	0	0	0	0	0	0	1	0	0	12.2400	5.9300	-12.2400	-5.9300	0.0000	0.0000	0.0000	0.0000;
	40079	40105	0.004465	0.020195	0.0024	154.71	0	0	0	0	1	0	0	-86.9600	27.5800	87.3100	-26.2600	0.0000	0.0000	0.0000	0.0000;
	40079	40105	0.004465	0.020195	0.0024	154.71	0	0	0	0	1	0	0	-86.9600	27.5800	87.3100	-26.2600	0.0000	0.0000	0.0000	0.0000;
	40079	40458	0.004478	0.014489	0.0019	151.18	0	0	0	0	1	0	0	74.7200	-30.8800	-74.4500	31.5600	0.0000	0.0000	0.0000	0.0000;
	40079	40458	0.004478	0.014489	0.0019	151.18	0	0	0	0	1	0	0	74.7200	-30.8800	-74.4500	31.5600	0.0000	0.0000	0.0000	0.0000;
	40081	40459	0.006094	0.021254	0.00361	144.95	0	0	0	0	1	0	0	-78.7100	47.1300	79.1900	-45.8700	0.0000	0.0000	0.0000	0.0000;
	40099	40083	0.003829	0.014065	0.00164	149.01	0	0	0	0	1	0	0	-105.4100	29.1400	105.8500	-27.7000	0.0000	0.0000	0.0000	0.0000;
	40084	40091	0.002621	0.012177	0.0021	150.21	0	0	0	0	1	0	0	66.4600	-4.8000	-66.3500	5.0900	0.0000	0.0000	0.0000	0.0000;
	40084	40091	0.002621	0.012177	0.0021	150.21	0	0	0	0	1	0	0	66.4600	-4.8000	-66.3500	5.0900	0.0000	0.0000	0.0000	0.0000;
	40093	40085	0.004493	0.018757	0.00234	114.52	0	0	0	0	1	0	0	9.5700	-1.2600	-9.5600	1.0300	0.0000	0.0000	0.0000	0.0000;
	40085	40094	0.003872	0.018776	0.00183	113.91	0	0	0	0	1	0	0	10.3100	-65.6100	-10.1500	66.1900	0.0000	0.0000	0.0000	0.0000;
	40099	40085	0.005215	0.022061	0.0024	137.26	0	0	0	0	1	0	0	49.6400	-43.4900	-49.4300	44.1600	0.0000	0.0000	0.0000	0.0000;
	40086	40087	0.000209	0.00117	0	0	0	0	0	0	1	0	0	18.0900	2.0500	-18.0900	-2.0500	0.0000	0.0000	0.0000	0.0000;
	40086	40096	0.005976	0.02011	0.00295	101.52	0	0	0	0	1	0	0	-4.1200	-0.9700	4.1200	0.6800	0.0000	0.0000	0.0000	0.0000;
	40086	40794	0.017384	0.063562	0.01075	123.97	0	0	0	0	1	0	0	-19.7100	-3.2000	19.7800	2.3600	0.0000	0.0000	0.0000	0.0000;
	40088	40089	0.000219	0.00104	0	0	0	0	0	0	1	0	0	-18.0900	-7.4800	18.0900	7.4800	0.0000	0.0000	0.0000	0.0000;
	40089	40743	0.00475	0.0193	0.00355	120.95	0	0	0	0	1	0	0	-16.9900	6.1400	17.0100	-6.4600	0.0000	0.0000	0.0000	0.0000;
	40089	41005	0.004977	0.025133	0.00251	94.86	0	0	0	0	1	0	0	-1.1000	-13.6200	1.1100	13.4000	0.0000	0.0000	0.0000	0.0000;
	40090	40113	0.006798	0.026057	0.00371	142.08	0	0	0	0	1	0	0	-65.0600	23.0900	65.3700	-22.3000	0.0000	0.0000	0.0000	0.0000;
	40743	40090	0.007214	0.028347	0.00438	127.48	0	0	0	0	1	0	0	-25.6000	38.9200	25.7500	-38.8000	0.0000	0.0000	0.0000	0.0000;
	40091	40092	0.000267	0.00119	0	0	0	0	0	0	1	0	0	20.1200	3.4600	-20.1200	-3.4600	0.0000	0.0000	0.0000	0.0000;
	40095	40091	0.005472	0.021203	0.00456	138.17	0	0	0	0	1	0	0	-50.6400	25.0100	50.8000	-24.8500	0.0000	0.0000	0.0000	0.0000;
	40093	40094	0.003995	0.018501	0.00203	122.07	0	0	0	0	1	0	0	19.7100	-67.4900	-19.5300	68.1300	0.0000	0.0000	0.0000	0.0000;
	40743	40094	0.004528	0.020046	0.00349	115.85	0	0	0	0	1	0	0	8.5900	-32.4500	-8.5400	32.2900	0.0000	0.0000	0.0000	0.0000;
	40096	40097	0.000216	0.001051	0	0	0	0	0	0	1	0	0	14.5100	5.6500	-14.5100	-5.6500	0.0000	0.0000	0.0000	0.0000;
	40099	40101	0.006467	0.025197	0.0022	120.36	0	0	0	0	1	0	0	16.2300	11.9800	-16.2000	-12.1100	0.0000	0.0000	0.0000	0.0000;
	40100	40333	0.007669	0.066213	0.14105	483.94	0	0	0	0	1	0	0	-93.3900	3.4100	94.0200	-13.3300	0.0000	0.0000	0.0000	0.0000;
	40100	40776	0.007686	0.061161	0.11461	445	0	0	0	0	1	0	0	-59.4100	10.4500	59.6800	-20.6800	0.0000	0.0000	0.0000	0.0000;
	40100	40945	0.004744	0.039505	0.12398	441.58	0	0	0	0	1	0	0	-31.1100	-23.1100	31.1600	10.0100	0.0000	0.0000	0.0000	0.0000;
	40102	40770	0.011551	0.056552	0.00804	143.9	0	0	0	0	1	0	0	-74.0200	-5.8200	74.6200	7.9300	0.0000	0.0000	0.0000	0.0000;
	40103	40116	0.006689	0.026492	0.00228	156.79	0	0	0	0	1	0	0	-92.2100	1.5300	92.7500	0.3700	0.0000	0.0000	0.0000	0.0000;
	40103	40116	0.006689	0.026492	0.00228	156.79	0	0	0	0	1	0	0	-92.2100	1.5300	92.7500	0.3700	0.0000	0.0000	0.0000	0.0000;
	40105	40104	0.007057	0.027758	0.0022	159.09	0	0	0	0	1	0	0	-98.4700	22.3600	99.1500	-19.9400	0.0000	0.0000	0.0000	0.0000;
	40105	40104	0.007057	0.027758	0.0022	159.09	0	0	0	0	1	0	0	-98.4700	22.3600	99.1500	-19.9400	0.0000	0.0000	0.0000	0.0000;
	40104	40457	0.005081	0.020376	0.00434	160.04	0	0	0	0	1	0	0	-106.9300	17.4100	107.4800	-15.6400	0.0000	0.0000	0.0000	0.0000;
	40104	40457	0.005081	0.020376	0.00434	160.04	0	0	0	0	1	0	0	-106.9300	17.4100	107.4800	-15.6400	0.0000	0.0000	0.0000	0.0000;
	40106	40107	0.000254	0.001125	0	0	0	0	0	0	1	0	0	19.1500	7.0600	-19.1500	-7.0600	0.0000	0.0000	0.0000	0.0000;
	40110	40106	0.01053	0.045002	0.00433	111.2	0	0	0	0	1	0	0	-10.4000	10.5900	10.4200	-10.9700	0.0000	0.0000	0.0000	0.0000;
	40109	40108	0.000229	0.016396	0	754.48	0	0	1.0125	0	1	0	0	-206.6500	-64.1600	206.7600	71.4800	0.0000	0.0000	0.0000	0.0000;
	40108	40112	0.000272	0.001049	0	0	0	0	0	0	1	0	0	38.3000	10.8600	-38.2900	-10.8400	0.0000	0.0000	0.0000	0.0000;
	40110	40109	0.001424	0.061442	0	235.74	0	0	1.00625	0	1	0	0	-124.1800	-0.2900	124.3800	9.1600	0.0000	0.0000	0.0000	0.0000;
	40110	40109	0.001424	0.061442	0	235.74	0	0	1.00625	0	1	0	0	-124.1800	-0.2900	124.3800	9.1600	0.0000	0.0000	0.0000	0.0000;
	40110	40109	0.001424	0.061442	0	235.74	0	0	1.00625	0	1	0	0	-124.1800	-0.2900	124.3800	9.1600	0.0000	0.0000	0.0000	0.0000;
	40109	40111	0.000201	0.001006	0	0	0	0	0	0	1	0	0	-166.5000	36.6700	166.5500	-36.4000	0.0000	0.0000	0.0000	0.0000;
	40114	40115	0.00023	0.001164	0	0	0	0	0	0	1	0	0	9.8700	4.2800	-9.8700	-4.2700	0.0000	0.0000	0.0000	0.0000;
	40119	40117	0.008258	0.036861	0.00258	123.6	0	0	0	0	1	0	0	-33.4100	11.5300	33.5200	-11.3300	0.0000	0.0000	0.0000	0.0000;
	40117	40465	0.01108	0.037444	0.00966	130.61	0	0	0	0	1	0	0	-50.2600	8.9700	50.5500	-8.9600	0.0000	0.0000	0.0000	0.0000;
	40118	40119	0.007644	0.039495	0.0033	119.51	0	0	0	0	1	0	0	-21.7100	13.4800	21.7600	-13.5500	0.0000	0.0000	0.0000	0.0000;
	40370	40118	0.013136	0.068338	0.00888	104.78	0	0	0	0	1	0	0	-5.1800	14.5600	5.2100	-15.3000	0.0000	0.0000	0.0000	0.0000;
	40121	40120	0.007317	0.033764	0.00551	117.16	0	0	0	0	1	0	0	17.8700	-6.2400	-17.8500	5.7900	0.0000	0.0000	0.0000	0.0000;
	40120	40132	0.019403	0.079898	0.00978	110.54	0	0	0	0	1	0	0	10.7900	-8.5100	-10.7500	7.6400	0.0000	0.0000	0.0000	0.0000;
	40121	40464	0.012155	0.067357	0.00843	120.84	0	0	0	0	1	0	0	-24.9300	5.3000	25.0100	-5.7300	0.0000	0.0000	0.0000	0.0000;
	40122	40123	0.000211	0.001156	0	0	0	0	0	0	1	0	0	33.8900	2.7200	-33.8900	-2.7100	0.0000	0.0000	0.0000	0.0000;
	40122	40124	0.011683	0.048598	0.00606	135.35	0	0	0	0	1	0	0	72.3600	-22.7800	-71.6900	24.9800	0.0000	0.0000	0.0000	0.0000;
	40122	40126	0.006736	0.026131	0.00349	142.12	0	0	0	0	1	0	0	-62.7200	19.0700	63.0200	-18.2800	0.0000	0.0000	0.0000	0.0000;
	40122	40126	0.006736	0.026131	0.00349	142.12	0	0	0	0	1	0	0	-62.7200	19.0700	63.0200	-18.2800	0.0000	0.0000	0.0000	0.0000;
	40124	40370	0.020256	0.086954	0.01538	132.88	0	0	0	0	1	0	0	54.1200	-29.5000	-53.3600	31.2100	0.0000	0.0000	0.0000	0.0000;
	40125	40126	0.000216	0.001044	0	0	0	0	0	0	1	0	0	-17.4500	-3.7000	17.4500	3.7000	0.0000	0.0000	0.0000	0.0000;
	40127	40128	0.000202	0.001114	0	0	0	0	0	0	1	0	0	17.4500	5.6700	-17.4500	-5.6600	0.0000	0.0000	0.0000	0.0000;
	40127	40135	0.001522	0.013137	0.1608	655.4	0	0	0	0	1	0	0	388.5500	-52.5100	-386.3800	53.9300	0.0000	0.0000	0.0000	0.0000;
	40129	40132	0.010407	0.051092	0.00628	115.33	0	0	0	0	1	0	0	-12.3600	31.6800	12.4700	-31.7700	0.0000	0.0000	0.0000	0.0000;
	40141	40129	0.010996	0.05452	0.00672	103.23	0	0	0	0	1	0	0	1.9100	-35.3000	-1.7800	35.2500	0.0000	0.0000	0.0000	0.0000;
	40130	40131	0.000257	0.001056	0	0	0	0	0	0	1	0	0	6.3800	2.6900	-6.3800	-2.6900	0.0000	0.0000	0.0000	0.0000;
	40132	40133	0.000267	0.001127	0	0	0	0	0	0	1	0	0	10.6800	5.2300	-10.6800	-5.2300	0.0000	0.0000	0.0000	0.0000;
	40134	40138	-0.000233	-0.014714	0	1114.8	0	0	1	0	1	0	0	465.8300	15.8100	-466.3000	-45.4600	0.0000	0.0000	0.0000	0.0000;
	40134	40139	0.000278	0.001119	0	0	0	0	0	0	1	0	0	55.2200	13.2100	-55.2100	-13.1800	0.0000	0.0000	0.0000	0.0000;
	40134	40140	0.000255	0.001107	0	0	0	0	0	0	1	0	0	-521.0500	-56.0800	521.7000	58.9000	0.0000	0.0000	0.0000	0.0000;
	40136	40135	0.001856	0.06572	0	207.79	0	0	1	0	1	0	0	-87.7200	4.6000	87.8600	0.1100	0.0000	0.0000	0.0000	0.0000;
	40136	40135	0.001856	0.06572	0	207.79	0	0	1	0	1	0	0	-87.7200	4.6000	87.8600	0.1100	0.0000	0.0000	0.0000	0.0000;
	40136	40135	0.001856	0.06572	0	207.79	0	0	1	0	1	0	0	-87.7200	4.6000	87.8600	0.1100	0.0000	0.0000	0.0000	0.0000;
	40135	40138	0.000508	0.032063	0	989.8	0	0	1	0	1	0	0	-465.2800	19.1500	466.3000	45.4600	0.0000	0.0000	0.0000	0.0000;
	40135	40416	0.002137	0.019651	0.13558	598.99	0	0	0	0	1	0	0	253.1500	-15.2500	-251.8800	12.4200	0.0000	0.0000	0.0000	0.0000;
	40135	40424	0.000859	0.008601	0.04096	643.37	0	0	0	0	1	0	0	334.9400	-58.1700	-334.0200	62.9700	0.0000	0.0000	0.0000	0.0000;
	40142	40136	0.008282	0.039498	0.00355	151.02	0	0	0	0	1	0	0	-100.9200	8.1500	101.7100	-4.7200	0.0000	0.0000	0.0000	0.0000;
	40142	40136	0.008282	0.039498	0.00355	151.02	0	0	0	0	1	0	0	-100.9200	8.1500	101.7100	-4.7200	0.0000	0.0000	0.0000	0.0000;
	40136	40346	0.011653	0.049091	0.0068	133.26	0	0	0	0	1	0	0	59.7400	-4.3700	-59.3600	5.2700	0.0000	0.0000	0.0000	0.0000;
	40137	40138	0.001668	0.105316	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40140	40264	0.000272	0.004225	0.48575	2418.84	0	0	0	0	1	0	0	186.4700	-41.1700	-186.3800	-10.0300	0.0000	0.0000	0.0000	0.0000;
	40789	40140	0.000328	0.006612	1.0616	2689.83	0	0	0	0	1	0	0	368.5700	-243.6500	-368.0400	140.6900	0.0000	0.0000	0.0000	0.0000;
	41040	40140	0.000256	0.004444	0.59785	2408.2	0	0	0	0	1	0	0	-251.9800	10.9200	252.1400	-73.0000	0.0000	0.0000	0.0000	0.0000;
	40140	41107	0.00044	0.007617	1.09744	2594.34	0	0	0	0	1	0	0	-592.2600	-85.4200	593.6900	-9.1800	0.0000	0.0000	0.0000	0.0000;
	40142	40407	0.013044	0.067507	0.01152	147.94	0	0	0	0	1	0	0	90.6900	-8.9100	-89.6700	12.9500	0.0000	0.0000	0.0000	0.0000;
	40142	40407	0.013044	0.067507	0.01152	147.94	0	0	0	0	1	0	0	90.6900	-8.9100	-89.6700	12.9500	0.0000	0.0000	0.0000	0.0000;
	40143	40146	0.003873	0.016873	0.00155	112.15	0	0	0	0	1	0	0	7.3100	-14.7400	-7.3000	14.6400	0.0000	0.0000	0.0000	0.0000;
	40159	40143	0.007601	0.032668	0.00512	127.99	0	0	0	0	1	0	0	30.8400	-11.7800	-30.7500	11.6300	0.0000	0.0000	0.0000	0.0000;
	40319	40144	0.00365	0.035075	0.13198	474.61	0	0	0	0	1	0	0	-72.5700	-3.1600	72.7400	-9.4500	0.0000	0.0000	0.0000	0.0000;
	40145	40146	0.017473	0.070973	0.00604	131.08	0	0	0	0	1	0	0	33.7100	37.4500	-33.2900	-36.3600	0.0000	0.0000	0.0000	0.0000;
	40147	40145	0.012902	0.057065	0.0054	129.18	0	0	0	0	1	0	0	33.8700	-13.0100	-33.7200	13.1500	0.0000	0.0000	0.0000	0.0000;
	40145	40152	0.019655	0.082833	0.00393	126.59	0	0	0	0	1	0	0	-23.5600	26.5000	23.8000	-25.9300	0.0000	0.0000	0.0000	0.0000;
	40153	40146	0.017853	0.058439	0.00378	121	0	0	0	0	1	0	0	-13.8400	-18.9800	13.9400	18.9400	0.0000	0.0000	0.0000	0.0000;
	40149	40147	0.014203	0.070959	0.00658	131.19	0	0	0	0	1	0	0	39.5800	-11.2200	-39.3500	11.6600	0.0000	0.0000	0.0000	0.0000;
	40148	40149	0.000281	0.001054	0	0	0	0	0	0	1	0	0	-15.6200	-2.2200	15.6200	2.2200	0.0000	0.0000	0.0000	0.0000;
	40159	40150	0.021678	0.07746	0.00648	133.31	0	0	0	0	1	0	0	-42.8300	6.5700	43.2400	-5.7400	0.0000	0.0000	0.0000	0.0000;
	40294	40150	0.015628	0.076885	0.00608	135.54	0	0	0	0	1	0	0	51.4800	-2.7500	-51.0700	4.1500	0.0000	0.0000	0.0000	0.0000;
	40151	40157	0.009392	0.037706	0.0053	127.43	0	0	0	0	1	0	0	-23.7200	1.0200	23.7800	-1.3300	0.0000	0.0000	0.0000	0.0000;
	40151	40785	0.004706	0.019301	0.00206	105.08	0	0	0	0	1	0	0	-3.8100	3.0000	3.8100	-3.2000	0.0000	0.0000	0.0000	0.0000;
	40154	40155	0.009104	0.042092	0.00516	131.92	0	0	0	0	1	0	0	-39.9000	10.2800	40.0500	-10.0600	0.0000	0.0000	0.0000	0.0000;
	40154	40530	0.01584	0.057926	0.00903	107.33	0	0	0	0	1	0	0	2.0500	-1.2500	-2.0500	0.3600	0.0000	0.0000	0.0000	0.0000;
	40155	40156	0.000293	0.001052	0	0	0	0	0	0	1	0	0	12.1700	2.1700	-12.1700	-2.1700	0.0000	0.0000	0.0000	0.0000;
	40155	40524	0.009037	0.045747	0.00673	140.33	0	0	0	0	1	0	0	-70.6600	2.1900	71.1100	-0.5500	0.0000	0.0000	0.0000	0.0000;
	40556	40155	0.024766	0.089556	0.01099	108.56	0	0	0	0	1	0	0	-6.2500	-4.2600	6.2600	3.2300	0.0000	0.0000	0.0000	0.0000;
	40157	40158	0.000289	0.001131	0	0	0	0	0	0	1	0	0	26.4400	3.8300	-26.4400	-3.8200	0.0000	0.0000	0.0000	0.0000;
	40157	40294	0.016077	0.073171	0.01109	136.62	0	0	0	0	1	0	0	-50.2200	-2.5000	50.6300	3.2500	0.0000	0.0000	0.0000	0.0000;
	40160	40163	0.010981	0.049062	0.00755	120.28	0	0	0	0	1	0	0	23.4100	-0.3000	-23.3600	-0.2400	0.0000	0.0000	0.0000	0.0000;
	40377	40160	0.004759	0.017952	0.00321	117.89	0	0	0	0	1	0	0	14.1600	23.6200	-14.1300	-23.8300	0.0000	0.0000	0.0000	0.0000;
	40378	40160	0.010185	0.03801	0.0056	121.11	0	0	0	0	1	0	0	26.1700	-18.5900	-26.0700	18.3800	0.0000	0.0000	0.0000	0.0000;
	40161	40162	0.000235	0.001164	0	0	0	0	0	0	1	0	0	32.0800	1.7900	-32.0800	-1.7800	0.0000	0.0000	0.0000	0.0000;
	40161	40183	0.000848	0.008979	0.11134	571.83	0	0	0	0	1	0	0	-246.0200	1.1900	246.4900	-8.2200	0.0000	0.0000	0.0000	0.0000;
	40161	40436	0.001773	0.016653	0.19755	621.14	0	0	0	0	1	0	0	326.0800	-43.3800	-324.3200	38.5300	0.0000	0.0000	0.0000	0.0000;
	40161	40551	0.001499	0.013887	0.05138	516.22	0	0	0	0	1	0	0	144.7200	17.7800	-144.4200	-20.5700	0.0000	0.0000	0.0000	0.0000;
	40164	40163	0.005579	0.02057	0.00719	133.14	0	0	0	0	1	0	0	-58.5500	33.8000	58.7900	-33.6600	0.0000	0.0000	0.0000	0.0000;
	40187	40164	0.011388	0.03882	0.00346	130.48	0	0	0	0	1	0	0	-46.9800	37.3600	47.3700	-36.4200	0.0000	0.0000	0.0000	0.0000;
	40165	40169	0.005675	0.020667	0.0023	113.29	0	0	0	0	1	0	0	-9.5300	-54.5500	9.7000	54.9100	0.0000	0.0000	0.0000	0.0000;
	40515	40165	0.005645	0.027639	0.00424	122.5	0	0	0	0	1	0	0	26.2800	-50.6400	-26.1000	51.0600	0.0000	0.0000	0.0000	0.0000;
	40167	40166	0.004792	0.028025	0.00297	109.6	0	0	0	0	1	0	0	7.4000	20.3800	-7.3800	-20.5700	0.0000	0.0000	0.0000	0.0000;
	40167	40168	0.000224	0.001023	0	0	0	0	0	0	1	0	0	15.1600	2.3700	-15.1600	-2.3600	0.0000	0.0000	0.0000	0.0000;
	40167	40187	0.004079	0.020556	0.00218	121	0	0	0	0	1	0	0	-22.5500	-22.7500	22.5900	22.7100	0.0000	0.0000	0.0000	0.0000;
	40169	40513	0.010001	0.040175	0.01056	124.93	0	0	0	0	1	0	0	-35.0300	30.7500	35.2400	-31.0600	0.0000	0.0000	0.0000	0.0000;
	40170	40184	0.014338	0.067955	0.01093	116.3	0	0	0	0	1	0	0	-11.3300	-2.7800	11.3500	1.7100	0.0000	0.0000	0.0000	0.0000;
	40171	40172	0.00025	0.00116	0	0	0	0	0	0	1	0	0	-10.2200	-3.4400	10.2200	3.4400	0.0000	0.0000	0.0000	0.0000;
	40172	40175	0.016433	0.081784	0.00951	119	0	0	0	0	1	0	0	-11.9700	2.9500	11.9900	-3.8400	0.0000	0.0000	0.0000	0.0000;
	40826	40173	0.00543	0.023168	0.00165	130.68	0	0	0	0	1	0	0	33.2800	-3.3800	-33.2200	3.4500	0.0000	0.0000	0.0000	0.0000;
	40184	40174	0.012245	0.046712	0.00821	115.23	0	0	0	0	1	0	0	9.2600	-2.1300	-9.2500	1.3000	0.0000	0.0000	0.0000	0.0000;
	40174	40537	0.012883	0.065372	0.00612	128.11	0	0	0	0	1	0	0	44.0300	-22.2900	-43.7400	23.1300	0.0000	0.0000	0.0000	0.0000;
	40175	40178	0.009185	0.03474	0.00265	121.48	0	0	0	0	1	0	0	-23.1500	0.9000	23.2000	-1.0000	0.0000	0.0000	0.0000	0.0000;
	40178	40176	0.00492	0.020461	0.00284	116.61	0	0	0	0	1	0	0	-14.0400	-11.9500	14.0600	11.7200	0.0000	0.0000	0.0000	0.0000;
	40176	40181	0.012935	0.073004	0.0073	121.85	0	0	0	0	1	0	0	-25.2200	-13.9700	25.3200	13.7500	0.0000	0.0000	0.0000	0.0000;
	40177	40178	0.000293	0.001013	0	0	0	0	0	0	1	0	0	-11.1600	-3.2500	11.1600	3.2600	0.0000	0.0000	0.0000	0.0000;
	40180	40179	0.000219	0.018569	0	1053.63	0	0	1.025	0	1	0	0	-613.2200	-77.6600	614.0300	146.3200	0.0000	0.0000	0.0000	0.0000;
	40179	40182	0.000243	0.001079	0	0	0	0	0	0	1	0	0	36.1800	5.4700	-36.1700	-5.4500	0.0000	0.0000	0.0000	0.0000;
	40179	40809	0.000346	0.005814	0.50502	2825.68	0	0	0	0	1	0	0	926.3300	-100.5300	-923.5600	92.5700	0.0000	0.0000	0.0000	0.0000;
	40179	41117	0.000487	0.007441	0.72504	2698.55	0	0	0	0	1	0	0	-621.5700	14.2400	623.3300	-65.5100	0.0000	0.0000	0.0000	0.0000;
	40181	40180	0.0015	0.067224	0	229.1	0	0	1.01875	0	1	0	0	-121.9900	-18.6800	122.2000	28.4200	0.0000	0.0000	0.0000	0.0000;
	40181	40180	0.0015	0.067224	0	229.1	0	0	1.01875	0	1	0	0	-121.9900	-18.6800	122.2000	28.4200	0.0000	0.0000	0.0000	0.0000;
	40181	40180	0.0015	0.067224	0	229.1	0	0	1.01875	0	1	0	0	-121.9900	-18.6800	122.2000	28.4200	0.0000	0.0000	0.0000	0.0000;
	40180	40183	0.000205	0.001103	0	0	0	0	0	0	1	0	0	246.6100	-7.6100	-246.4900	8.2200	0.0000	0.0000	0.0000	0.0000;
	40181	40186	0.006446	0.025639	0.00215	144.91	0	0	0	0	1	0	0	76.1200	14.0400	-75.7600	-12.8600	0.0000	0.0000	0.0000	0.0000;
	40181	40186	0.006446	0.025639	0.00215	144.91	0	0	0	0	1	0	0	76.1200	14.0400	-75.7600	-12.8600	0.0000	0.0000	0.0000	0.0000;
	40181	40538	0.024936	0.080102	0.00785	147.91	0	0	0	0	1	0	0	94.2000	7.1000	-92.1600	-1.3700	0.0000	0.0000	0.0000	0.0000;
	40181	40538	0.024936	0.080102	0.00785	147.91	0	0	0	0	1	0	0	94.2000	7.1000	-92.1600	-1.3700	0.0000	0.0000	0.0000	0.0000;
	40184	40185	0.000203	0.001074	0	0	0	0	0	0	1	0	0	24.3600	9.6600	-24.3600	-9.6500	0.0000	0.0000	0.0000	0.0000;
	40184	40186	0.009603	0.039486	0.00777	130.58	0	0	0	0	1	0	0	-44.9700	-9.2400	45.1600	9.2000	0.0000	0.0000	0.0000	0.0000;
	40187	40188	0.00023	0.001087	0	0	0	0	0	0	1	0	0	24.3900	11.6500	-24.3900	-11.6500	0.0000	0.0000	0.0000	0.0000;
	40189	40534	0.005072	0.023378	0.00232	107.7	0	0	0	0	1	0	0	7.6700	8.6900	-7.6700	-8.9000	0.0000	0.0000	0.0000	0.0000;
	40189	40540	0.00756	0.033616	0.0028	119.2	0	0	0	0	1	0	0	-19.4900	-14.6800	19.5300	14.5800	0.0000	0.0000	0.0000	0.0000;
	40190	40191	0.000226	0.001029	0	0	0	0	0	0	1	0	0	16.6400	5.8900	-16.6400	-5.8800	0.0000	0.0000	0.0000	0.0000;
	40378	40190	0.006048	0.021348	0.00544	126.97	0	0	0	0	1	0	0	-41.8900	13.7600	42.0000	-13.9300	0.0000	0.0000	0.0000	0.0000;
	40190	40543	0.008705	0.03771	0.00535	132.94	0	0	0	0	1	0	0	-58.6400	8.0400	58.9300	-7.3300	0.0000	0.0000	0.0000	0.0000;
	40192	40194	0.003711	0.013898	0.002	142.14	0	0	0	0	1	0	0	65.5300	-22.1600	-65.3700	22.5700	0.0000	0.0000	0.0000	0.0000;
	40192	40194	0.003711	0.013898	0.002	142.14	0	0	0	0	1	0	0	65.5300	-22.1600	-65.3700	22.5700	0.0000	0.0000	0.0000	0.0000;
	40548	40192	0.004587	0.01585	0.00309	137.89	0	0	0	0	1	0	0	-85.2700	-9.7600	85.5900	10.5500	0.0000	0.0000	0.0000	0.0000;
	40192	40550	0.005419	0.020991	0.0052	152.68	0	0	0	0	1	0	0	-77.7700	10.7400	78.0800	-10.0800	0.0000	0.0000	0.0000	0.0000;
	40192	40550	0.005419	0.020991	0.0052	152.68	0	0	0	0	1	0	0	-77.7700	10.7400	78.0800	-10.0800	0.0000	0.0000	0.0000	0.0000;
	40192	40550	0.005419	0.020991	0.0052	152.68	0	0	0	0	1	0	0	-77.7700	10.7400	78.0800	-10.0800	0.0000	0.0000	0.0000	0.0000;
	40193	40194	0.000218	0.001148	0	0	0	0	0	0	1	0	0	-33.2800	31.9400	33.2800	-31.9200	0.0000	0.0000	0.0000	0.0000;
	40194	40546	0.007176	0.028168	0.00381	139.64	0	0	0	0	1	0	0	97.4500	-13.2200	-96.8000	15.3800	0.0000	0.0000	0.0000	0.0000;
	40195	40196	0.000282	0.00108	0	0	0	0	0	0	1	0	0	-9.0400	-1.2000	9.0400	1.2000	0.0000	0.0000	0.0000	0.0000;
	40196	40241	0.007289	0.027158	0.00583	130.78	0	0	0	0	1	0	0	-48.0300	-8.2700	48.1900	8.2500	0.0000	0.0000	0.0000	0.0000;
	40196	40284	0.013669	0.064433	0.00547	127.18	0	0	0	0	1	0	0	38.9900	7.0700	-38.7900	-6.6900	0.0000	0.0000	0.0000	0.0000;
	40197	40234	0.017283	0.081648	0.00818	126.86	0	0	0	0	1	0	0	-37.3400	20.6600	37.6400	-20.1000	0.0000	0.0000	0.0000	0.0000;
	40197	40239	0.00498	0.02499	0.00296	120.3	0	0	0	0	1	0	0	20.7100	-23.7200	-20.6700	23.6400	0.0000	0.0000	0.0000	0.0000;
	40198	40202	0.003805	0.014773	0.00121	137.13	0	0	0	0	1	0	0	77.0000	4.4100	-76.7800	-3.6700	0.0000	0.0000	0.0000	0.0000;
	40217	40198	0.004904	0.018171	0.00121	150.73	0	0	0	0	1	0	0	94.9700	14.3100	-94.5300	-12.8200	0.0000	0.0000	0.0000	0.0000;
	40217	40198	0.004904	0.018171	0.00121	150.73	0	0	0	0	1	0	0	94.9700	14.3100	-94.5300	-12.8200	0.0000	0.0000	0.0000	0.0000;
	40198	40225	0.0071	0.028797	0.00169	139.08	0	0	0	0	1	0	0	88.7600	17.6500	-88.1900	-15.5100	0.0000	0.0000	0.0000	0.0000;
	40199	40257	0.00369	0.014693	0.00228	117.07	0	0	0	0	1	0	0	-18.4600	-33.4400	18.5100	33.4100	0.0000	0.0000	0.0000	0.0000;
	40263	40199	0.009633	0.03003	0.00293	125.72	0	0	0	0	1	0	0	34.1000	-64.1700	-33.6000	65.4300	0.0000	0.0000	0.0000	0.0000;
	40267	40199	0.003798	0.015917	0.00136	97.21	0	0	0	0	1	0	0	-4.4300	-68.2900	4.6000	68.8800	0.0000	0.0000	0.0000	0.0000;
	40588	40199	0.002607	0.012201	0.00171	200	0	0	0	0	1	0	0	-6.2100	108.8900	6.5000	-107.7100	0.0000	0.0000	0.0000	0.0000;
	40200	40201	0.000297	0.001124	0	0	0	0	0	0	1	0	0	23.3000	0.7700	-23.3000	-0.7600	0.0000	0.0000	0.0000	0.0000;
	40202	40200	0.004412	0.019865	0.00235	137.09	0	0	0	0	1	0	0	74.2100	6.4100	-73.9700	-5.5700	0.0000	0.0000	0.0000	0.0000;
	40225	40200	0.005596	0.028275	0.00159	104.64	0	0	0	0	1	0	0	2.2500	-11.3800	-2.2500	11.2600	0.0000	0.0000	0.0000	0.0000;
	40200	40227	0.001842	0.009606	0.00159	133.19	0	0	0	0	1	0	0	52.9200	-6.4600	-52.8700	6.5700	0.0000	0.0000	0.0000	0.0000;
	40247	40202	0.004935	0.024697	0.00278	126.77	0	0	0	0	1	0	0	36.2900	12.9300	-36.2200	-12.8600	0.0000	0.0000	0.0000	0.0000;
	40203	40217	0.007293	0.029382	0.00343	128.34	0	0	0	0	1	0	0	-41.2200	-4.0500	41.3400	4.1800	0.0000	0.0000	0.0000	0.0000;
	40203	40229	0.018435	0.073735	0.01122	123.95	0	0	0	0	1	0	0	-31.7800	-2.4000	31.9600	1.9700	0.0000	0.0000	0.0000	0.0000;
	40232	40203	0.012559	0.048063	0.00343	114.5	0	0	0	0	1	0	0	-10.2200	2.5200	10.2300	-2.8200	0.0000	0.0000	0.0000	0.0000;
	40203	40247	0.003657	0.018399	0.00142	128.35	0	0	0	0	1	0	0	41.6100	-0.3600	-41.5500	0.5200	0.0000	0.0000	0.0000	0.0000;
	40217	40204	0.005582	0.020781	0.0019	200	0	0	0	0	1	0	0	79.1100	-109.9200	-78.1200	113.3800	0.0000	0.0000	0.0000	0.0000;
	40204	40224	0.008722	0.042669	0.00355	129.23	0	0	0	0	1	0	0	44.4800	15.9800	-44.3000	-15.4700	0.0000	0.0000	0.0000	0.0000;
	40205	40222	0.002327	0.016685	0.03599	552.4	0	0	0	0	1	0	0	-194.7100	13.4200	195.5300	-11.3800	0.0000	0.0000	0.0000	0.0000;
	40205	40274	0.001713	0.015182	0.03231	525.83	0	0	0	0	1	0	0	151.7500	-32.9900	-151.3700	32.8900	0.0000	0.0000	0.0000	0.0000;
	40206	40208	0.006343	0.028134	0.00279	123.79	0	0	0	0	1	0	0	31.6700	12.2900	-31.6000	-12.2600	0.0000	0.0000	0.0000	0.0000;
	40250	40206	0.003889	0.016951	0.00162	120.88	0	0	0	0	1	0	0	20.1700	51.4700	-20.0500	-51.1400	0.0000	0.0000	0.0000	0.0000;
	40589	40206	0.003633	0.014973	0.00173	127.14	0	0	0	0	1	0	0	40.8500	-31.8700	-40.7500	32.0900	0.0000	0.0000	0.0000	0.0000;
	40208	40207	0.004028	0.013482	0.0012	121.11	0	0	0	0	1	0	0	-21.2000	-11.7400	21.2200	11.7000	0.0000	0.0000	0.0000	0.0000;
	40207	40282	0.008666	0.031799	0.00256	135.82	0	0	0	0	1	0	0	-72.3000	-16.6500	72.7600	18.1000	0.0000	0.0000	0.0000	0.0000;
	40208	40209	0.000224	0.00103	0	0	0	0	0	0	1	0	0	59.1600	7.3500	-59.1500	-7.3100	0.0000	0.0000	0.0000	0.0000;
	40208	40211	0.00383	0.016439	0.0015	106.45	0	0	0	0	1	0	0	-6.3600	16.6500	6.3700	-16.7500	0.0000	0.0000	0.0000	0.0000;
	40213	40210	0.005023	0.022676	0.00212	140.12	0	0	0	0	1	0	0	101.8600	19.7600	-101.3400	-17.6200	0.0000	0.0000	0.0000	0.0000;
	40210	40215	0.003438	0.017493	0.00149	136.99	0	0	0	0	1	0	0	80.2700	10.3600	-80.0400	-9.3800	0.0000	0.0000	0.0000	0.0000;
	40210	40611	0.00603	0.02556	0.00434	116.96	0	0	0	0	1	0	0	-14.6600	-6.1600	14.6700	5.7800	0.0000	0.0000	0.0000	0.0000;
	40211	40215	0.004723	0.020047	0.00189	121.31	0	0	0	0	1	0	0	-24.7300	10.1700	24.7700	-10.2200	0.0000	0.0000	0.0000	0.0000;
	40212	40259	0.004673	0.017977	0.00324	115.55	0	0	0	0	1	0	0	18.0600	27.2900	-18.0100	-27.4300	0.0000	0.0000	0.0000	0.0000;
	40212	40267	0.005275	0.026962	0.00271	135.42	0	0	0	0	1	0	0	71.8300	-9.4400	-71.5600	10.5400	0.0000	0.0000	0.0000	0.0000;
	40275	40212	0.004577	0.018451	0.00182	140.74	0	0	0	0	1	0	0	108.8000	22.8900	-108.2500	-20.8900	0.0000	0.0000	0.0000	0.0000;
	40213	40214	0.000244	0.001017	0	0	0	0	0	0	1	0	0	17.3700	5.3800	-17.3700	-5.3800	0.0000	0.0000	0.0000	0.0000;
	40252	40213	0.005764	0.02204	0.0016	142.59	0	0	0	0	1	0	0	67.7400	14.8800	-67.4800	-14.0400	0.0000	0.0000	0.0000	0.0000;
	40252	40213	0.005764	0.02204	0.0016	142.59	0	0	0	0	1	0	0	67.7400	14.8800	-67.4800	-14.0400	0.0000	0.0000	0.0000	0.0000;
	40215	40628	0.008915	0.028814	0.00312	106.35	0	0	0	0	1	0	0	-4.9500	-0.7100	4.9500	0.4100	0.0000	0.0000	0.0000	0.0000;
	40216	40218	0.005771	0.027353	0.00266	200	0	0	0	0	1	0	0	99.8800	-98.3000	-98.7900	103.1800	0.0000	0.0000	0.0000	0.0000;
	40216	40231	0.011407	0.054402	0.00905	146.81	0	0	0	0	1	0	0	-81.6200	28.8600	82.4400	-25.8600	0.0000	0.0000	0.0000	0.0000;
	40216	40231	0.011407	0.054402	0.00905	146.81	0	0	0	0	1	0	0	-81.6200	28.8600	82.4400	-25.8600	0.0000	0.0000	0.0000	0.0000;
	40216	40232	0.012265	0.035008	0.0032	115.46	0	0	0	0	1	0	0	12.1800	10.0400	-12.1500	-10.2900	0.0000	0.0000	0.0000	0.0000;
	40247	40216	0.005828	0.023875	0.00197	123	0	0	0	0	1	0	0	-27.7500	-20.3500	27.8200	20.4200	0.0000	0.0000	0.0000	0.0000;
	40234	40217	0.010629	0.052338	0.00343	164	0	0	0	0	1	0	0	112.5200	-17.5100	-111.2000	23.6700	0.0000	0.0000	0.0000	0.0000;
	40234	40217	0.010629	0.052338	0.00343	164	0	0	0	0	1	0	0	112.5200	-17.5100	-111.2000	23.6700	0.0000	0.0000	0.0000	0.0000;
	40234	40217	0.010629	0.052338	0.00343	164	0	0	0	0	1	0	0	112.5200	-17.5100	-111.2000	23.6700	0.0000	0.0000	0.0000	0.0000;
	40218	40282	0.005824	0.026823	0.004	134.52	0	0	0	0	1	0	0	62.8100	60.5200	-62.4000	-59.0500	0.0000	0.0000	0.0000	0.0000;
	40220	40219	0.000293	0.016198	0	983.63	0	0	1.00625	0	1	0	0	-452.1700	-10.5500	452.7200	41.2400	0.0000	0.0000	0.0000	0.0000;
	40219	40221	0.000221	0.001049	0	0	0	0	0	0	1	0	0	75.5800	18.7100	-75.5700	-18.6500	0.0000	0.0000	0.0000	0.0000;
	40264	40219	0.000111	0.002263	0.28599	2483.45	0	0	0	0	1	0	0	-380.5600	-183.7500	380.7400	156.2900	0.0000	0.0000	0.0000	0.0000;
	41080	40219	0.000395	0.006239	0.61744	2889.06	0	0	0	0	1	0	0	912.0400	-38.8300	-909.0400	18.8000	0.0000	0.0000	0.0000	0.0000;
	40274	40220	0.001306	0.010589	0.08403	681.85	0	0	0	0	1	0	0	-449.7200	0.1400	452.1700	10.5500	0.0000	0.0000	0.0000	0.0000;
	40222	40223	0.00025	0.001009	0	0	0	0	0	0	1	0	0	23.7400	7.3000	-23.7400	-7.3000	0.0000	0.0000	0.0000	0.0000;
	40222	40401	0.0023	0.020609	0.06544	516.4	0	0	0	0	1	0	0	137.5100	-20.9400	-137.1000	17.5300	0.0000	0.0000	0.0000	0.0000;
	40222	41065	0.002307	0.02527	0.09221	651.35	0	0	0	0	1	0	0	-372.2700	29.5400	375.2600	-6.8500	0.0000	0.0000	0.0000	0.0000;
	40224	40228	0.010688	0.034291	0.0028	119.73	0	0	0	0	1	0	0	20.5600	11.1100	-20.5100	-11.2200	0.0000	0.0000	0.0000	0.0000;
	40225	40226	0.000222	0.001149	0	0	0	0	0	0	1	0	0	23.7400	9.2300	-23.7400	-9.2200	0.0000	0.0000	0.0000	0.0000;
	40225	40261	0.009541	0.047246	0.00506	133.9	0	0	0	0	1	0	0	62.2000	17.6700	-61.8000	-16.1900	0.0000	0.0000	0.0000	0.0000;
	40227	40259	0.004506	0.021873	0.00227	120.95	0	0	0	0	1	0	0	16.3500	-15.0700	-16.3300	14.9500	0.0000	0.0000	0.0000	0.0000;
	40284	40228	0.004808	0.020411	0.00225	119.36	0	0	0	0	1	0	0	18.3200	2.1600	-18.3100	-2.3300	0.0000	0.0000	0.0000	0.0000;
	40229	40237	0.005641	0.028303	0.00396	132.86	0	0	0	0	1	0	0	-54.7200	-7.8900	54.8900	8.3100	0.0000	0.0000	0.0000	0.0000;
	40230	40231	0.00858	0.029948	0.00321	150.71	0	0	0	0	1	0	0	94.4000	-19.0700	-93.6300	21.4300	0.0000	0.0000	0.0000	0.0000;
	40230	40231	0.00858	0.029948	0.00321	150.71	0	0	0	0	1	0	0	94.4000	-19.0700	-93.6300	21.4300	0.0000	0.0000	0.0000	0.0000;
	40230	40479	0.011765	0.04132	0.00588	151.38	0	0	0	0	1	0	0	-99.7600	18.3100	100.9300	-14.8000	0.0000	0.0000	0.0000	0.0000;
	40230	40479	0.011765	0.04132	0.00588	151.38	0	0	0	0	1	0	0	-99.7600	18.3100	100.9300	-14.8000	0.0000	0.0000	0.0000	0.0000;
	40232	40233	0.0002	0.001191	0	0	0	0	0	0	1	0	0	22.3700	7.7700	-22.3700	-7.7600	0.0000	0.0000	0.0000	0.0000;
	40234	40500	0.019814	0.076782	0.01484	165.4	0	0	0	0	1	0	0	-132.5300	22.8800	135.9800	-11.0600	0.0000	0.0000	0.0000	0.0000;
	40234	40500	0.019814	0.076782	0.01484	165.4	0	0	0	0	1	0	0	-132.5300	22.8800	135.9800	-11.0600	0.0000	0.0000	0.0000	0.0000;
	40234	40500	0.019814	0.076782	0.01484	165.4	0	0	0	0	1	0	0	-132.5300	22.8800	135.9800	-11.0600	0.0000	0.0000	0.0000	0.0000;
	40235	40236	0.000226	0.001041	0	0	0	0	0	0	1	0	0	-22.3700	64.0400	22.3800	-64.0000	0.0000	0.0000	0.0000	0.0000;
	40236	40237	0.008608	0.047312	0.00491	116.29	0	0	0	0	1	0	0	-14.4500	34.2500	14.5600	-34.1600	0.0000	0.0000	0.0000	0.0000;
	40239	40236	0.007348	0.026901	0.00274	113.66	0	0	0	0	1	0	0	7.9900	-29.8100	-7.9300	29.7500	0.0000	0.0000	0.0000	0.0000;
	40237	40238	0.000257	0.00109	0	0	0	0	0	0	1	0	0	16.6300	3.2500	-16.6300	-3.2500	0.0000	0.0000	0.0000	0.0000;
	40237	40478	0.018905	0.105782	0.01353	138.06	0	0	0	0	1	0	0	-86.0800	22.6100	87.5000	-16.0600	0.0000	0.0000	0.0000	0.0000;
	40240	40241	0.007342	0.02863	0.00793	134.98	0	0	0	0	1	0	0	70.9900	-40.6600	-70.5300	41.6100	0.0000	0.0000	0.0000	0.0000;
	40240	40482	0.011307	0.05108	0.00448	138.37	0	0	0	0	1	0	0	-85.6300	36.4300	86.5500	-32.7300	0.0000	0.0000	0.0000	0.0000;
	40241	40242	0.000248	0.001027	0	0	0	0	0	0	1	0	0	22.3400	5.4200	-22.3400	-5.4100	0.0000	0.0000	0.0000	0.0000;
	40245	40243	0.011147	0.050544	0.00775	118.09	0	0	0	0	1	0	0	-15.8800	-18.1700	15.9400	17.6300	0.0000	0.0000	0.0000	0.0000;
	40243	40370	0.010194	0.040686	0.00651	128.87	0	0	0	0	1	0	0	-43.4700	51.7500	43.9100	-50.6700	0.0000	0.0000	0.0000	0.0000;
	40244	40270	0.015157	0.05744	0.00472	127.12	0	0	0	0	1	0	0	38.5600	0.2500	-38.3400	0.0800	0.0000	0.0000	0.0000	0.0000;
	40244	40399	0.00591	0.019635	0.00172	132.75	0	0	0	0	1	0	0	-53.7100	-10.4500	53.8700	10.8300	0.0000	0.0000	0.0000	0.0000;
	40270	40245	0.009543	0.040481	0.003	106.79	0	0	0	0	1	0	0	4.9400	-9.8300	-4.9300	9.5600	0.0000	0.0000	0.0000	0.0000;
	40246	40247	0.000251	0.001196	0	0	0	0	0	0	1	0	0	-33.0000	-6.8900	33.0100	6.9000	0.0000	0.0000	0.0000	0.0000;
	40248	40249	0.000257	0.001071	0	0	0	0	0	0	1	0	0	51.0500	8.6200	-51.0400	-8.5900	0.0000	0.0000	0.0000	0.0000;
	40248	40275	0.002342	0.010645	0.00122	147.76	0	0	0	0	1	0	0	-90.3400	14.7200	90.5300	-13.9900	0.0000	0.0000	0.0000	0.0000;
	40248	40275	0.002342	0.010645	0.00122	147.76	0	0	0	0	1	0	0	-90.3400	14.7200	90.5300	-13.9900	0.0000	0.0000	0.0000	0.0000;
	40282	40248	0.005315	0.026291	0.00233	141.86	0	0	0	0	1	0	0	-64.5800	19.9400	64.8200	-19.0300	0.0000	0.0000	0.0000	0.0000;
	40282	40248	0.005315	0.026291	0.00233	141.86	0	0	0	0	1	0	0	-64.5800	19.9400	64.8200	-19.0300	0.0000	0.0000	0.0000	0.0000;
	40250	40251	0.000227	0.001069	0	0	0	0	0	0	1	0	0	47.5100	9.8700	-47.5000	-9.8500	0.0000	0.0000	0.0000	0.0000;
	40250	40282	0.004406	0.021181	0.0018	134.1	0	0	0	0	1	0	0	-65.0300	17.1900	65.2200	-16.4600	0.0000	0.0000	0.0000	0.0000;
	40250	40588	0.003586	0.015415	0.00246	104.89	0	0	0	0	1	0	0	-2.6500	-78.5200	2.8600	79.1700	0.0000	0.0000	0.0000	0.0000;
	40252	40617	0.0042	0.020406	0.00198	145.4	0	0	0	0	1	0	0	-79.6300	-16.7200	79.9000	17.8000	0.0000	0.0000	0.0000	0.0000;
	40252	40617	0.0042	0.020406	0.00198	145.4	0	0	0	0	1	0	0	-79.6300	-16.7200	79.9000	17.8000	0.0000	0.0000	0.0000	0.0000;
	40253	40254	0.00022	0.001019	0	0	0	0	0	0	1	0	0	11.4900	5.8700	-11.4900	-5.8700	0.0000	0.0000	0.0000	0.0000;
	40261	40253	0.006022	0.021276	0.00203	117.57	0	0	0	0	1	0	0	12.0700	-6.5200	-12.0600	6.3700	0.0000	0.0000	0.0000	0.0000;
	40272	40253	0.005404	0.021602	0.00164	105.55	0	0	0	0	1	0	0	-0.5600	12.1100	0.5700	-12.2400	0.0000	0.0000	0.0000	0.0000;
	40255	40256	0.000209	0.001	0	0	0	0	0	0	1	0	0	-22.8200	-6.5500	22.8200	6.5600	0.0000	0.0000	0.0000	0.0000;
	40256	40373	0.006697	0.025416	0.0026	136.76	0	0	0	0	1	0	0	-77.6100	-1.1500	78.0100	2.4100	0.0000	0.0000	0.0000	0.0000;
	40375	40256	0.005256	0.021353	0.00242	150.32	0	0	0	0	1	0	0	-95.3300	-6.7200	95.8200	8.4400	0.0000	0.0000	0.0000	0.0000;
	40375	40256	0.005256	0.021353	0.00242	150.32	0	0	0	0	1	0	0	-95.3300	-6.7200	95.8200	8.4400	0.0000	0.0000	0.0000	0.0000;
	40256	40409	0.012979	0.054021	0.00707	150.04	0	0	0	0	1	0	0	-93.4900	-6.3800	94.6300	10.3900	0.0000	0.0000	0.0000	0.0000;
	40256	40409	0.012979	0.054021	0.00707	150.04	0	0	0	0	1	0	0	-93.4900	-6.3800	94.6300	10.3900	0.0000	0.0000	0.0000	0.0000;
	40256	40413	0.005817	0.02376	0.00223	131.97	0	0	0	0	1	0	0	50.1400	-9.5300	-49.9900	9.9300	0.0000	0.0000	0.0000	0.0000;
	40257	40258	0.000245	0.001013	0	0	0	0	0	0	1	0	0	47.2300	13.4100	-47.2300	-13.3900	0.0000	0.0000	0.0000	0.0000;
	40279	40257	0.002695	0.014509	0.00156	140.11	0	0	0	0	1	0	0	107.2000	-49.4000	-106.8400	51.1700	0.0000	0.0000	0.0000	0.0000;
	40588	40257	0.001741	0.008304	0.00118	126.87	0	0	0	0	1	0	0	-40.9200	98.7500	41.1000	-97.9900	0.0000	0.0000	0.0000	0.0000;
	40259	40260	0.000201	0.001025	0	0	0	0	0	0	1	0	0	34.3400	12.4900	-34.3400	-12.4700	0.0000	0.0000	0.0000	0.0000;
	40261	40262	0.000227	0.001066	0	0	0	0	0	0	1	0	0	24.2700	6.1800	-24.2700	-6.1700	0.0000	0.0000	0.0000	0.0000;
	40261	40269	0.008286	0.031665	0.0035	126.66	0	0	0	0	1	0	0	36.5800	10.3200	-36.4600	-10.1800	0.0000	0.0000	0.0000	0.0000;
	40261	40271	0.00354	0.018707	0.00317	122	0	0	0	0	1	0	0	-26.2000	3.4600	26.2200	-3.6400	0.0000	0.0000	0.0000	0.0000;
	40263	40374	0.00322	0.016026	0.00355	129.18	0	0	0	0	1	0	0	-41.0900	24.2300	41.1700	-24.2200	0.0000	0.0000	0.0000	0.0000;
	40263	40597	0.006434	0.024414	0.00401	137.13	0	0	0	0	1	0	0	-79.0100	4.3100	79.4100	-3.2100	0.0000	0.0000	0.0000	0.0000;
	40265	40264	0.00028	0.018367	0	1016.02	0	0	1.03125	0	1	0	0	-497.1800	-140.3600	497.9100	188.4600	0.0000	0.0000	0.0000	0.0000;
	40264	40266	0.000286	0.001138	0	0	0	0	0	0	1	0	0	69.0300	5.3100	-69.0200	-5.2600	0.0000	0.0000	0.0000	0.0000;
	40401	40265	0.000952	0.009511	0.03152	494	0	0	0	0	1	0	0	98.4800	-19.5300	-98.3900	16.9900	0.0000	0.0000	0.0000	0.0000;
	40416	40265	0.001409	0.015213	0.04621	582.57	0	0	0	0	1	0	0	-233.7800	-19.8600	234.5000	22.6900	0.0000	0.0000	0.0000	0.0000;
	40265	40592	0.002485	0.01964	0.05776	650.81	0	0	0	0	1	0	0	361.0600	100.6700	-357.8300	-81.2000	0.0000	0.0000	0.0000	0.0000;
	40267	40268	0.000292	0.00114	0	0	0	0	0	0	1	0	0	69.8200	11.2600	-69.8000	-11.2100	0.0000	0.0000	0.0000	0.0000;
	40400	40267	0.007291	0.032883	0.00369	106	0	0	0	0	1	0	0	-6.0100	-46.1500	6.1700	46.4900	0.0000	0.0000	0.0000	0.0000;
	40269	40977	0.009666	0.04895	0.0041	114.01	0	0	0	0	1	0	0	8.1000	-0.0800	-8.0900	-0.2800	0.0000	0.0000	0.0000	0.0000;
	40271	40398	0.014049	0.064864	0.01185	133.38	0	0	0	0	1	0	0	-61.9900	-5.4200	62.5400	6.8300	0.0000	0.0000	0.0000	0.0000;
	40272	40400	0.003321	0.013724	0.00208	127.21	0	0	0	0	1	0	0	-42.7500	-25.5900	42.8300	25.7300	0.0000	0.0000	0.0000	0.0000;
	40272	40406	0.008739	0.037574	0.0036	95.21	0	0	0	0	1	0	0	-0.8900	7.9900	0.8900	-8.3200	0.0000	0.0000	0.0000	0.0000;
	40403	40273	0.004227	0.016565	0.00256	121.1	0	0	0	0	1	0	0	-23.5900	-6.7400	23.6200	6.6000	0.0000	0.0000	0.0000	0.0000;
	40406	40273	0.005373	0.019093	0.00163	130.88	0	0	0	0	1	0	0	50.3900	14.1900	-50.2400	-13.8100	0.0000	0.0000	0.0000	0.0000;
	40274	40277	0.003125	0.134022	0	410.55	0	0	1	0	1	0	0	291.1200	49.1500	-288.6000	58.9800	0.0000	0.0000	0.0000	0.0000;
	40274	40278	0.000245	0.001074	0	0	0	0	0	0	1	0	0	47.0100	6.2800	-47.0000	-6.2600	0.0000	0.0000	0.0000	0.0000;
	40875	40274	0.001355	0.012513	0.04252	596.56	0	0	0	0	1	0	0	-262.0600	-49.8500	262.9600	53.6700	0.0000	0.0000	0.0000	0.0000;
	40275	40277	-0.001557	-0.066785	0	335.55	0	0	1	0	1	0	0	-289.8500	5.0900	288.6000	-58.9800	0.0000	0.0000	0.0000	0.0000;
	40276	40277	0.008126	0.348447	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40279	40647	0.007044	0.026045	0.00774	141.87	0	0	0	0	1	0	0	-66.5900	21.3200	66.9200	-20.9000	0.0000	0.0000	0.0000	0.0000;
	40279	40647	0.007044	0.026045	0.00774	141.87	0	0	0	0	1	0	0	-66.5900	21.3200	66.9200	-20.9000	0.0000	0.0000	0.0000	0.0000;
	40280	40374	0.005213	0.022367	0.00186	130.18	0	0	0	0	1	0	0	45.9300	1.1100	-45.8200	-0.8300	0.0000	0.0000	0.0000	0.0000;
	40411	40280	0.0038	0.013388	0.00157	137.42	0	0	0	0	1	0	0	81.1000	8.8900	-80.8500	-8.1700	0.0000	0.0000	0.0000	0.0000;
	40591	40281	0.003912	0.016972	0.00135	131.44	0	0	0	0	1	0	0	-51.3600	-4.7000	51.4700	5.0000	0.0000	0.0000	0.0000	0.0000;
	40281	40629	0.004795	0.020659	0.0025	137.18	0	0	0	0	1	0	0	-80.8800	7.5800	81.1800	-6.5200	0.0000	0.0000	0.0000	0.0000;
	40281	40957	0.004481	0.018776	0.00185	133.76	0	0	0	0	1	0	0	-66.7200	-27.0800	66.9400	27.8300	0.0000	0.0000	0.0000	0.0000;
	40281	41075	0.001861	0.008706	0.0009	131.33	0	0	0	0	1	0	0	50.9100	-1.3900	-50.8600	1.5200	0.0000	0.0000	0.0000	0.0000;
	40575	40283	0.00281	0.011791	0.00171	130.86	0	0	0	0	1	0	0	49.6400	-7.6100	-49.5700	7.7200	0.0000	0.0000	0.0000	0.0000;
	40283	40611	0.007084	0.035644	0.0067	141.28	0	0	0	0	1	0	0	61.9800	9.5700	-61.7100	-8.9000	0.0000	0.0000	0.0000	0.0000;
	40283	40611	0.007084	0.035644	0.0067	141.28	0	0	0	0	1	0	0	61.9800	9.5700	-61.7100	-8.9000	0.0000	0.0000	0.0000	0.0000;
	40957	40283	0.002465	0.011399	0.00195	138.78	0	0	0	0	1	0	0	92.7800	38.3500	-92.5400	-37.4600	0.0000	0.0000	0.0000	0.0000;
	40285	40289	0.004024	0.014738	0.00157	123.65	0	0	0	0	1	0	0	-30.8800	-5.0200	30.9300	5.0200	0.0000	0.0000	0.0000	0.0000;
	40285	40565	0.003977	0.014612	0.00155	108.86	0	0	0	0	1	0	0	6.8700	1.0700	-6.8700	-1.2100	0.0000	0.0000	0.0000	0.0000;
	40286	40287	0.000298	0.001017	0	0	0	0	0	0	1	0	0	45.6400	14.1200	-45.6300	-14.1000	0.0000	0.0000	0.0000	0.0000;
	40572	40286	0.006437	0.024281	0.00207	99.55	0	0	0	0	1	0	0	-8.5900	-9.3000	8.6000	9.1500	0.0000	0.0000	0.0000	0.0000;
	40286	40586	0.002696	0.011728	0.00262	130.32	0	0	0	0	1	0	0	35.2400	-8.3700	-35.2000	8.2800	0.0000	0.0000	0.0000	0.0000;
	40674	40286	0.009022	0.030371	0.00315	139.3	0	0	0	0	1	0	0	90.2500	17.2100	-89.4800	-14.9000	0.0000	0.0000	0.0000	0.0000;
	40288	40313	0.010982	0.046077	0.00401	132.76	0	0	0	0	1	0	0	-48.3000	-2.4400	48.5700	3.1800	0.0000	0.0000	0.0000	0.0000;
	40288	40756	0.009966	0.044112	0.00415	123.18	0	0	0	0	1	0	0	24.2900	-4.7400	-24.2200	4.6200	0.0000	0.0000	0.0000	0.0000;
	40289	40557	0.006071	0.029459	0.00505	132.91	0	0	0	0	1	0	0	-54.9400	-8.2300	55.1300	8.6600	0.0000	0.0000	0.0000	0.0000;
	40290	40291	0.000222	0.00113	0	0	0	0	0	0	1	0	0	7.6600	4.0000	-7.6600	-4.0000	0.0000	0.0000	0.0000	0.0000;
	40290	40299	0.022782	0.111903	0.0099	131.9	0	0	0	0	1	0	0	54.1500	-18.0100	-53.4500	20.3800	0.0000	0.0000	0.0000	0.0000;
	40315	40290	0.009641	0.035695	0.0031	125.17	0	0	0	0	1	0	0	39.9000	-17.7100	-39.7200	18.0300	0.0000	0.0000	0.0000	0.0000;
	40316	40290	0.007494	0.026711	0.00378	121.56	0	0	0	0	1	0	0	22.1200	3.7500	-22.0800	-4.0200	0.0000	0.0000	0.0000	0.0000;
	40292	40293	0.000284	0.001173	0	0	0	0	0	0	1	0	0	12.6400	1.2800	-12.6400	-1.2800	0.0000	0.0000	0.0000	0.0000;
	40294	40292	0.008668	0.028145	0.0057	151.68	0	0	0	0	1	0	0	-72.3500	1.8100	72.8000	-0.9400	0.0000	0.0000	0.0000	0.0000;
	40294	40292	0.008668	0.028145	0.0057	151.68	0	0	0	0	1	0	0	-72.3500	1.8100	72.8000	-0.9400	0.0000	0.0000	0.0000	0.0000;
	40292	40321	0.015527	0.081239	0.00855	156.49	0	0	0	0	1	0	0	-79.1200	0.3000	80.0700	3.7700	0.0000	0.0000	0.0000	0.0000;
	40292	40321	0.015527	0.081239	0.00855	156.49	0	0	0	0	1	0	0	-79.1200	0.3000	80.0700	3.7700	0.0000	0.0000	0.0000	0.0000;
	40300	40294	0.022394	0.101183	0.00813	128.71	0	0	0	0	1	0	0	-37.1600	6.0500	37.4700	-5.4400	0.0000	0.0000	0.0000	0.0000;
	40296	40297	0.000222	0.001025	0	0	0	0	0	0	1	0	0	14.6300	4.2800	-14.6300	-4.2800	0.0000	0.0000	0.0000	0.0000;
	40296	40315	0.004474	0.020504	0.00286	133.84	0	0	0	0	1	0	0	71.1600	-12.9600	-70.9400	13.6800	0.0000	0.0000	0.0000	0.0000;
	40687	40296	0.003933	0.016502	0.00204	138.53	0	0	0	0	1	0	0	-85.3500	-3.3000	85.6200	4.2400	0.0000	0.0000	0.0000	0.0000;
	40296	40690	0.006675	0.029604	0.00269	146.75	0	0	0	0	1	0	0	-85.7000	2.2200	86.1700	-0.4300	0.0000	0.0000	0.0000	0.0000;
	40296	40690	0.006675	0.029604	0.00269	146.75	0	0	0	0	1	0	0	-85.7000	2.2200	86.1700	-0.4300	0.0000	0.0000	0.0000	0.0000;
	40299	40324	0.013781	0.039372	0.00722	128.45	0	0	0	0	1	0	0	33.6000	52.0700	-33.1100	-51.4100	0.0000	0.0000	0.0000	0.0000;
	40324	40300	0.010212	0.046842	0.00703	116.6	0	0	0	0	1	0	0	-10.9100	19.9600	10.9600	-20.4300	0.0000	0.0000	0.0000	0.0000;
	40300	40557	0.021167	0.075349	0.00948	113.23	0	0	0	0	1	0	0	5.2500	12.4100	-5.2100	-13.2100	0.0000	0.0000	0.0000	0.0000;
	40301	40302	0.000232	0.001078	0	0	0	0	0	0	1	0	0	16.6500	1.5300	-16.6500	-1.5300	0.0000	0.0000	0.0000	0.0000;
	40301	40309	0.005143	0.023054	0.00277	119.03	0	0	0	0	1	0	0	12.3500	-15.2700	-12.3300	15.0700	0.0000	0.0000	0.0000	0.0000;
	40301	40310	0.015691	0.063427	0.00771	147.14	0	0	0	0	1	0	0	-85.3300	4.0000	86.4500	-0.2400	0.0000	0.0000	0.0000	0.0000;
	40301	40313	0.025148	0.104377	0.01287	137.29	0	0	0	0	1	0	0	56.3200	9.7400	-55.5100	-7.6500	0.0000	0.0000	0.0000	0.0000;
	40303	40304	0.000243	0.001181	0	0	0	0	0	0	1	0	0	16.6500	1.8400	-16.6500	-1.8400	0.0000	0.0000	0.0000	0.0000;
	40303	40311	0.00741	0.035913	0.00416	112.62	0	0	0	0	1	0	0	-10.1800	0.7200	10.1800	-1.1100	0.0000	0.0000	0.0000	0.0000;
	40312	40303	0.004162	0.017912	0.00355	113.69	0	0	0	0	1	0	0	6.4800	2.2000	-6.4800	-2.5600	0.0000	0.0000	0.0000	0.0000;
	40309	40305	0.008498	0.033588	0.00367	106.03	0	0	0	0	1	0	0	-5.3400	-22.4000	5.3800	22.1900	0.0000	0.0000	0.0000	0.0000;
	40305	40837	0.002542	0.014178	0.00153	114.8	0	0	0	0	1	0	0	8.0500	-0.8600	-8.0500	0.7100	0.0000	0.0000	0.0000	0.0000;
	40305	40954	0.012502	0.057495	0.00682	128.49	0	0	0	0	1	0	0	-32.7400	-22.7300	32.9200	22.8800	0.0000	0.0000	0.0000	0.0000;
	40306	40307	0.000286	0.001151	0	0	0	0	0	0	1	0	0	-16.7300	-5.0600	16.7300	5.0700	0.0000	0.0000	0.0000	0.0000;
	40324	40307	0.010161	0.041259	0.00579	124.07	0	0	0	0	1	0	0	30.9000	25.9600	-30.7400	-25.8800	0.0000	0.0000	0.0000	0.0000;
	40307	40565	0.011564	0.057153	0.00456	117.86	0	0	0	0	1	0	0	14.0000	20.8100	-13.9300	-20.9000	0.0000	0.0000	0.0000	0.0000;
	40308	40309	0.000267	0.001185	0	0	0	0	0	0	1	0	0	-17.6700	-7.3300	17.6700	7.3300	0.0000	0.0000	0.0000	0.0000;
	40320	40310	0.006217	0.02584	0.00311	129.88	0	0	0	0	1	0	0	-39.4000	-6.4100	39.5000	6.4900	0.0000	0.0000	0.0000	0.0000;
	40310	41121	0.006725	0.029862	0.00387	151.43	0	0	0	0	1	0	0	-75.6200	-7.3300	75.9900	8.5800	0.0000	0.0000	0.0000	0.0000;
	40310	41121	0.006725	0.029862	0.00387	151.43	0	0	0	0	1	0	0	-75.6200	-7.3300	75.9900	8.5800	0.0000	0.0000	0.0000	0.0000;
	40311	40687	0.02678	0.084659	0.01306	123.34	0	0	0	0	1	0	0	-25.2000	-0.2700	25.3700	-0.5700	0.0000	0.0000	0.0000	0.0000;
	40837	40312	0.006385	0.035286	0.00286	121.73	0	0	0	0	1	0	0	21.5300	5.5700	-21.5000	-5.7000	0.0000	0.0000	0.0000	0.0000;
	40313	40314	0.000202	0.001092	0	0	0	0	0	0	1	0	0	6.9400	4.4700	-6.9400	-4.4700	0.0000	0.0000	0.0000	0.0000;
	40954	40316	0.009669	0.039814	0.00487	124.25	0	0	0	0	1	0	0	30.9600	6.2900	-30.8700	-6.4400	0.0000	0.0000	0.0000	0.0000;
	40318	40317	0.00144	0.073868	0	221.45	0	0	1	0	1	0	0	-108.7400	-3.0000	108.9000	11.1900	0.0000	0.0000	0.0000	0.0000;
	40318	40317	0.00144	0.073868	0	221.45	0	0	1	0	1	0	0	-108.7400	-3.0000	108.9000	11.1900	0.0000	0.0000	0.0000	0.0000;
	40318	40317	0.00144	0.073868	0	221.45	0	0	1	0	1	0	0	-108.7400	-3.0000	108.9000	11.1900	0.0000	0.0000	0.0000	0.0000;
	40317	40319	0.000272	0.00119	0	0	0	0	0	0	1	0	0	-326.7000	-33.5600	326.9700	34.7500	0.0000	0.0000	0.0000	0.0000;
	40318	40321	0.004791	0.024314	0.00275	160.97	0	0	0	0	1	0	0	92.6100	12.4900	-92.2100	-10.7900	0.0000	0.0000	0.0000	0.0000;
	40318	40321	0.004791	0.024314	0.00275	160.97	0	0	0	0	1	0	0	92.6100	12.4900	-92.2100	-10.7900	0.0000	0.0000	0.0000	0.0000;
	40323	40318	0.007334	0.029395	0.00262	148.83	0	0	0	0	1	0	0	-111.7900	30.0700	112.7100	-26.6600	0.0000	0.0000	0.0000	0.0000;
	40319	41032	0.001158	0.011929	0.06557	559.7	0	0	0	0	1	0	0	-215.6600	-12.1500	216.1600	10.1500	0.0000	0.0000	0.0000	0.0000;
	40321	40322	0.000297	0.001113	0	0	0	0	0	0	1	0	0	24.3000	14.0400	-24.2900	-14.0300	0.0000	0.0000	0.0000	0.0000;
	40325	40326	0.000283	0.001188	0	0	0	0	0	0	1	0	0	-8.3200	-2.2300	8.3200	2.2300	0.0000	0.0000	0.0000	0.0000;
	40713	40326	0.018835	0.098733	0.01338	147.02	0	0	0	0	1	0	0	79.4800	8.8800	-78.3600	-4.4200	0.0000	0.0000	0.0000	0.0000;
	40328	40329	0.000218	0.001162	0	0	0	0	0	0	1	0	0	-8.1300	-2.3800	8.1300	2.3800	0.0000	0.0000	0.0000	0.0000;
	40329	40459	0.00657	0.030153	0.00519	133.64	0	0	0	0	1	0	0	41.1300	-15.5400	-41.0100	15.5200	0.0000	0.0000	0.0000	0.0000;
	40330	40331	0.000288	0.001172	0	0	0	0	0	0	1	0	0	4.9000	0.9200	-4.9000	-0.9100	0.0000	0.0000	0.0000	0.0000;
	40332	40338	0.009923	0.039618	0.00398	134.72	0	0	0	0	1	0	0	44.5700	-3.1200	-44.3800	3.4500	0.0000	0.0000	0.0000	0.0000;
	40334	40335	0.00022	0.001157	0	0	0	0	0	0	1	0	0	-31.1500	-7.4900	31.1500	7.5000	0.0000	0.0000	0.0000	0.0000;
	40339	40335	0.012253	0.047488	0.00706	135.7	0	0	0	0	1	0	0	-48.8400	2.2800	49.1200	-1.9200	0.0000	0.0000	0.0000	0.0000;
	40336	40337	0.000291	0.001189	0	0	0	0	0	0	1	0	0	21.6200	5.8300	-21.6200	-5.8200	0.0000	0.0000	0.0000	0.0000;
	40339	40340	0.000241	0.001091	0	0	0	0	0	0	1	0	0	33.4400	9.4900	-33.4300	-9.4800	0.0000	0.0000	0.0000	0.0000;
	40344	40339	0.008444	0.035745	0.00298	118.54	0	0	0	0	1	0	0	-15.3800	11.5900	15.4100	-11.7700	0.0000	0.0000	0.0000	0.0000;
	40341	40342	0.000206	0.001019	0	0	0	0	0	0	1	0	0	10.5400	2.6200	-10.5400	-2.6200	0.0000	0.0000	0.0000	0.0000;
	40344	40341	0.008383	0.026268	0.00374	132.36	0	0	0	0	1	0	0	-32.7100	-17.5300	32.8200	17.4800	0.0000	0.0000	0.0000	0.0000;
	40450	40341	0.008466	0.042172	0.00675	131.82	0	0	0	0	1	0	0	-39.9000	8.6700	40.0300	-8.7200	0.0000	0.0000	0.0000	0.0000;
	40341	40451	0.007919	0.028708	0.00335	129.03	0	0	0	0	1	0	0	-30.3000	-5.7400	30.3700	5.6400	0.0000	0.0000	0.0000	0.0000;
	40341	40943	0.005374	0.027748	0.00494	137.92	0	0	0	0	1	0	0	-53.1000	-5.6400	53.2400	5.8600	0.0000	0.0000	0.0000	0.0000;
	40343	40344	0.000273	0.001076	0	0	0	0	0	0	1	0	0	-20.6100	-2.8600	20.6100	2.8700	0.0000	0.0000	0.0000	0.0000;
	40345	40346	0.007963	0.034508	0.0028	130.4	0	0	0	0	1	0	0	-45.9200	9.6900	46.0800	-9.2800	0.0000	0.0000	0.0000	0.0000;
	40372	40345	0.008561	0.042354	0.00536	124.68	0	0	0	0	1	0	0	-32.5500	10.7300	32.6500	-10.8400	0.0000	0.0000	0.0000	0.0000;
	40347	40348	0.000228	0.001033	0	0	0	0	0	0	1	0	0	22.7000	10.1400	-22.7000	-10.1300	0.0000	0.0000	0.0000	0.0000;
	40353	40347	0.006545	0.025014	0.00389	136.22	0	0	0	0	1	0	0	-77.9300	11.7200	78.3100	-10.6800	0.0000	0.0000	0.0000	0.0000;
	40347	40427	0.006328	0.025635	0.00263	121.27	0	0	0	0	1	0	0	-24.3200	-11.0900	24.3600	10.9800	0.0000	0.0000	0.0000	0.0000;
	40347	40887	0.007386	0.031374	0.00222	136.22	0	0	0	0	1	0	0	-76.6900	11.6300	77.1100	-10.1100	0.0000	0.0000	0.0000	0.0000;
	40349	40350	0.000283	0.001049	0	0	0	0	0	0	1	0	0	25.0000	9.7800	-25.0000	-9.7700	0.0000	0.0000	0.0000	0.0000;
	40349	40351	0.008061	0.031462	0.0032	114.17	0	0	0	0	1	0	0	-9.5800	5.0000	9.5800	-5.3100	0.0000	0.0000	0.0000	0.0000;
	40349	40363	0.017489	0.065394	0.01007	136.42	0	0	0	0	1	0	0	77.9000	12.5500	-76.8900	-9.8300	0.0000	0.0000	0.0000	0.0000;
	40349	40397	0.003751	0.017345	0.00118	120.99	0	0	0	0	1	0	0	22.8200	14.1500	-22.7900	-14.1600	0.0000	0.0000	0.0000	0.0000;
	40349	40425	0.002346	0.01012	0.00216	153.27	0	0	0	0	1	0	0	-84.6100	-0.4900	84.7700	0.9300	0.0000	0.0000	0.0000	0.0000;
	40349	40425	0.002346	0.01012	0.00216	153.27	0	0	0	0	1	0	0	-84.6100	-0.4900	84.7700	0.9300	0.0000	0.0000	0.0000	0.0000;
	40349	40425	0.002346	0.01012	0.00216	153.27	0	0	0	0	1	0	0	-84.6100	-0.4900	84.7700	0.9300	0.0000	0.0000	0.0000	0.0000;
	40427	40349	0.006285	0.027296	0.00204	142.57	0	0	0	0	1	0	0	-67.5400	21.9300	67.8400	-20.8800	0.0000	0.0000	0.0000	0.0000;
	40427	40349	0.006285	0.027296	0.00204	142.57	0	0	0	0	1	0	0	-67.5400	21.9300	67.8400	-20.8800	0.0000	0.0000	0.0000	0.0000;
	40887	40349	0.005019	0.021216	0.00319	97.35	0	0	0	0	1	0	0	-2.0300	-2.1000	2.0300	1.7500	0.0000	0.0000	0.0000	0.0000;
	40351	40352	0.000229	0.001112	0	0	0	0	0	0	1	0	0	12.8100	2.3300	-12.8100	-2.3300	0.0000	0.0000	0.0000	0.0000;
	40351	40372	0.010051	0.032821	0.00337	118.59	0	0	0	0	1	0	0	-15.3200	14.7900	15.3700	-15.0100	0.0000	0.0000	0.0000	0.0000;
	40425	40351	0.008373	0.017482	0.0028	123.13	0	0	0	0	1	0	0	30.3000	2.0600	-30.2300	-2.2100	0.0000	0.0000	0.0000	0.0000;
	40351	40887	0.004494	0.014391	0.00131	121.51	0	0	0	0	1	0	0	23.1600	-9.6100	-23.1300	9.5500	0.0000	0.0000	0.0000	0.0000;
	40354	40353	0.00517	0.024601	0.00242	125.33	0	0	0	0	1	0	0	-37.5000	30.3000	37.6100	-30.0300	0.0000	0.0000	0.0000	0.0000;
	40354	40356	0.007985	0.031051	0.00551	122.63	0	0	0	0	1	0	0	-25.5300	46.8700	25.7500	-46.6300	0.0000	0.0000	0.0000	0.0000;
	40354	40428	0.011328	0.04472	0.00531	115.87	0	0	0	0	1	0	0	12.5300	32.3400	-12.4000	-32.3900	0.0000	0.0000	0.0000	0.0000;
	40355	40356	0.005048	0.024937	0.00336	114.95	0	0	0	0	1	0	0	-9.7300	-11.3400	9.7400	11.0400	0.0000	0.0000	0.0000	0.0000;
	40422	40355	0.007591	0.031002	0.00341	99.85	0	0	0	0	1	0	0	2.7300	-9.2000	-2.7300	8.8700	0.0000	0.0000	0.0000	0.0000;
	40440	40356	0.008497	0.032069	0.00429	134.84	0	0	0	0	1	0	0	67.5900	-27.6700	-67.1600	28.8500	0.0000	0.0000	0.0000	0.0000;
	40357	40358	0.000203	0.001077	0	0	0	0	0	0	1	0	0	-12.2000	-1.8000	12.2000	1.8000	0.0000	0.0000	0.0000	0.0000;
	40358	40389	0.006469	0.026916	0.00382	124.59	0	0	0	0	1	0	0	33.0300	-5.4600	-32.9700	5.3500	0.0000	0.0000	0.0000	0.0000;
	40543	40358	0.012458	0.049394	0.00321	130.05	0	0	0	0	1	0	0	45.4900	-3.0100	-45.2400	3.6600	0.0000	0.0000	0.0000	0.0000;
	40359	40360	0.000275	0.001141	0	0	0	0	0	0	1	0	0	45.8700	13.7500	-45.8600	-13.7200	0.0000	0.0000	0.0000	0.0000;
	40414	40359	0.0033	0.017944	0.00165	125.54	0	0	0	0	1	0	0	-37.7100	-7.7500	37.7500	7.8300	0.0000	0.0000	0.0000	0.0000;
	40359	40437	0.003179	0.010476	0.00097	137.44	0	0	0	0	1	0	0	-83.6200	-21.5700	83.8400	22.1900	0.0000	0.0000	0.0000	0.0000;
	40361	40362	0.000234	0.001056	0	0	0	0	0	0	1	0	0	-23.9900	-7.4200	23.9900	7.4200	0.0000	0.0000	0.0000	0.0000;
	40362	40408	0.004386	0.020796	0.0014	124.96	0	0	0	0	1	0	0	33.2800	14.8700	-33.2300	-14.7600	0.0000	0.0000	0.0000	0.0000;
	40362	40414	0.003676	0.015193	0.0018	124.46	0	0	0	0	1	0	0	-36.3500	0.6800	36.4000	-0.6900	0.0000	0.0000	0.0000	0.0000;
	40437	40362	0.004901	0.019769	0.0026	158	0	0	0	0	1	0	0	106.8300	19.1800	-106.3000	-17.3200	0.0000	0.0000	0.0000	0.0000;
	40437	40362	0.004901	0.019769	0.0026	158	0	0	0	0	1	0	0	106.8300	19.1800	-106.3000	-17.3200	0.0000	0.0000	0.0000	0.0000;
	40437	40362	0.004901	0.019769	0.0026	158	0	0	0	0	1	0	0	106.8300	19.1800	-106.3000	-17.3200	0.0000	0.0000	0.0000	0.0000;
	40362	40660	0.004196	0.017851	0.00224	155.3	0	0	0	0	1	0	0	99.3200	9.6600	-98.9300	-8.2300	0.0000	0.0000	0.0000	0.0000;
	40362	40660	0.004196	0.017851	0.00224	155.3	0	0	0	0	1	0	0	99.3200	9.6600	-98.9300	-8.2300	0.0000	0.0000	0.0000	0.0000;
	40362	40660	0.004196	0.017851	0.00224	155.3	0	0	0	0	1	0	0	99.3200	9.6600	-98.9300	-8.2300	0.0000	0.0000	0.0000	0.0000;
	40439	40363	0.002882	0.010813	0.00137	130.15	0	0	0	0	1	0	0	-45.5500	0.9000	45.6100	-0.8300	0.0000	0.0000	0.0000	0.0000;
	40364	40365	0.000249	0.00115	0	0	0	0	0	0	1	0	0	-24.9300	-3.9100	24.9300	3.9200	0.0000	0.0000	0.0000	0.0000;
	40366	40365	0.006267	0.021577	0.00228	133.28	0	0	0	0	1	0	0	-63.3500	-9.0300	63.6000	9.6300	0.0000	0.0000	0.0000	0.0000;
	40435	40365	0.007908	0.03985	0.00362	132.99	0	0	0	0	1	0	0	-57.3300	-17.2700	57.6100	18.2600	0.0000	0.0000	0.0000	0.0000;
	40365	40437	0.004883	0.021552	0.00317	157.97	0	0	0	0	1	0	0	-104.0700	-22.3100	104.5900	24.2600	0.0000	0.0000	0.0000	0.0000;
	40365	40437	0.004883	0.021552	0.00317	157.97	0	0	0	0	1	0	0	-104.0700	-22.3100	104.5900	24.2600	0.0000	0.0000	0.0000	0.0000;
	40365	40437	0.004883	0.021552	0.00317	157.97	0	0	0	0	1	0	0	-104.0700	-22.3100	104.5900	24.2600	0.0000	0.0000	0.0000	0.0000;
	40667	40365	0.005493	0.018627	0.00221	145.52	0	0	0	0	1	0	0	-82.6700	-16.5400	83.0400	17.5600	0.0000	0.0000	0.0000	0.0000;
	40667	40365	0.005493	0.018627	0.00221	145.52	0	0	0	0	1	0	0	-82.6700	-16.5400	83.0400	17.5600	0.0000	0.0000	0.0000	0.0000;
	40660	40366	0.005193	0.022338	0.00279	113.23	0	0	0	0	1	0	0	-11.1000	9.2500	11.1100	-9.5000	0.0000	0.0000	0.0000	0.0000;
	40667	40366	0.002874	0.011508	0.0011	117.67	0	0	0	0	1	0	0	-15.0000	-11.3800	15.0100	11.3000	0.0000	0.0000	0.0000	0.0000;
	40367	40411	0.005356	0.021632	0.00369	134.41	0	0	0	0	1	0	0	68.3500	3.1600	-68.1000	-2.5500	0.0000	0.0000	0.0000	0.0000;
	40367	40412	0.004319	0.018577	0.00152	138.76	0	0	0	0	1	0	0	-91.7800	-8.4700	92.1400	9.8500	0.0000	0.0000	0.0000	0.0000;
	40368	40377	0.007869	0.036852	0.00263	123.7	0	0	0	0	1	0	0	30.2500	-39.3100	-30.0600	39.9000	0.0000	0.0000	0.0000	0.0000;
	40369	40370	0.000295	0.001156	0	0	0	0	0	0	1	0	0	-14.6300	-4.9100	14.6300	4.9100	0.0000	0.0000	0.0000	0.0000;
	40371	40372	0.000201	0.001175	0	0	0	0	0	0	1	0	0	-17.1900	-4.2800	17.1900	4.2800	0.0000	0.0000	0.0000	0.0000;
	40373	40431	0.004048	0.017179	0.00189	136.94	0	0	0	0	1	0	0	-79.1000	-2.6000	79.3500	3.4700	0.0000	0.0000	0.0000	0.0000;
	40373	40433	0.006485	0.026694	0.0061	131.7	0	0	0	0	1	0	0	-51.5000	-3.0000	51.6700	3.0700	0.0000	0.0000	0.0000	0.0000;
	40413	40374	0.003325	0.014149	0.00166	122.54	0	0	0	0	1	0	0	25.0000	-19.3900	-24.9700	19.3700	0.0000	0.0000	0.0000	0.0000;
	40375	40376	0.00028	0.001156	0	0	0	0	0	0	1	0	0	50.5500	12.2400	-50.5500	-12.2100	0.0000	0.0000	0.0000	0.0000;
	40375	40400	0.006298	0.02568	0.00388	133.24	0	0	0	0	1	0	0	60.5400	-14.3000	-60.3000	14.9200	0.0000	0.0000	0.0000	0.0000;
	40406	40375	0.005134	0.026467	0.00289	136.86	0	0	0	0	1	0	0	-79.2300	-14.0200	79.5700	15.4900	0.0000	0.0000	0.0000	0.0000;
	40379	40391	0.006417	0.024225	0.00222	121.82	0	0	0	0	1	0	0	25.5800	-0.4400	-25.5400	0.3600	0.0000	0.0000	0.0000	0.0000;
	40548	40379	0.008079	0.028642	0.00415	132.17	0	0	0	0	1	0	0	53.4500	5.8000	-53.2200	-5.4400	0.0000	0.0000	0.0000	0.0000;
	40380	40381	0.000261	0.001004	0	0	0	0	0	0	1	0	0	43.9300	10.3300	-43.9300	-10.3100	0.0000	0.0000	0.0000	0.0000;
	40380	40389	0.010246	0.04266	0.0031	119.89	0	0	0	0	1	0	0	-20.1300	6.6900	20.1800	-6.8200	0.0000	0.0000	0.0000	0.0000;
	40428	40380	0.004503	0.021635	0.00116	108.78	0	0	0	0	1	0	0	6.4800	13.1000	-6.4700	-13.1800	0.0000	0.0000	0.0000	0.0000;
	40380	40435	0.002245	0.012039	0.00172	119.01	0	0	0	0	1	0	0	-17.3300	-3.8400	17.3400	3.7000	0.0000	0.0000	0.0000	0.0000;
	40383	40382	0.00018	0.01284	0	1133.65	0	0	1.00625	0	1	0	0	-630.6400	-3.1000	631.3100	50.8300	0.0000	0.0000	0.0000	0.0000;
	40382	40387	0.000202	0.001042	0	0	0	0	0	0	1	0	0	68.2900	28.0900	-68.2800	-28.0300	0.0000	0.0000	0.0000	0.0000;
	40809	40382	0.000174	0.003045	0.31416	2532.68	0	0	0	0	1	0	0	434.0600	17.6400	-433.7600	-46.2600	0.0000	0.0000	0.0000	0.0000;
	40828	40382	0.000464	0.006857	0.73014	2491.96	0	0	0	0	1	0	0	266.1500	-51.6500	-265.8500	-22.6500	0.0000	0.0000	0.0000	0.0000;
	40383	40386	0.002447	0.115302	0	469.16	0	0	1	0	1	0	0	271.2500	43.9900	-269.5500	36.3800	0.0000	0.0000	0.0000	0.0000;
	40383	40388	0.000254	0.001015	0	0	0	0	0	0	1	0	0	359.3900	-40.8900	-359.0900	42.1200	0.0000	0.0000	0.0000	0.0000;
	40384	40386	-0.001388	-0.065401	0	319.16	0	0	1	0	1	0	0	-270.5100	-9.2100	269.5500	-36.3800	0.0000	0.0000	0.0000	0.0000;
	40384	40666	0.001994	0.007825	0.00267	142.33	0	0	0	0	1	0	0	65.5200	-0.5400	-65.4400	0.5800	0.0000	0.0000	0.0000	0.0000;
	40384	40666	0.001994	0.007825	0.00267	142.33	0	0	0	0	1	0	0	65.5200	-0.5400	-65.4400	0.5800	0.0000	0.0000	0.0000	0.0000;
	40384	40692	0.004865	0.021043	0.00279	142.89	0	0	0	0	1	0	0	69.7400	5.1400	-69.5100	-4.4500	0.0000	0.0000	0.0000	0.0000;
	40384	40692	0.004865	0.021043	0.00279	142.89	0	0	0	0	1	0	0	69.7400	5.1400	-69.5100	-4.4500	0.0000	0.0000	0.0000	0.0000;
	40385	40386	0.006421	0.302606	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40436	40388	0.001408	0.012038	0.03395	650.78	0	0	0	0	1	0	0	-357.3900	52.9600	359.0900	-42.1200	0.0000	0.0000	0.0000	0.0000;
	40423	40389	0.00664	0.028542	0.0029	123.86	0	0	0	0	1	0	0	31.4500	-3.6400	-31.3800	3.6100	0.0000	0.0000	0.0000	0.0000;
	40389	40428	0.006522	0.035406	0.00568	120.12	0	0	0	0	1	0	0	21.2800	-15.2500	-21.2400	14.8900	0.0000	0.0000	0.0000	0.0000;
	40390	40391	0.000219	0.001069	0	0	0	0	0	0	1	0	0	-24.5900	-10.9000	24.5900	10.9000	0.0000	0.0000	0.0000	0.0000;
	40391	40692	0.006198	0.028139	0.00338	88.94	0	0	0	0	1	0	0	0.9400	-11.2700	-0.9300	10.9500	0.0000	0.0000	0.0000	0.0000;
	40412	40392	0.002668	0.012436	0.00088	144.45	0	0	0	0	1	0	0	-73.8100	10.5900	73.9600	-10.0100	0.0000	0.0000	0.0000	0.0000;
	40412	40392	0.002668	0.012436	0.00088	144.45	0	0	0	0	1	0	0	-73.8100	10.5900	73.9600	-10.0100	0.0000	0.0000	0.0000	0.0000;
	40392	40631	0.004658	0.02156	0.00166	104.2	0	0	0	0	1	0	0	-3.8300	-12.2900	3.8400	12.1500	0.0000	0.0000	0.0000	0.0000;
	41126	40392	0.002643	0.011004	0.00159	148.7	0	0	0	0	1	0	0	92.3400	-10.0200	-92.1200	10.7700	0.0000	0.0000	0.0000	0.0000;
	41126	40392	0.002643	0.011004	0.00159	148.7	0	0	0	0	1	0	0	92.3400	-10.0200	-92.1200	10.7700	0.0000	0.0000	0.0000	0.0000;
	40396	40393	0.005522	0.026897	0.00297	147.74	0	0	0	0	1	0	0	89.1500	20.9000	-88.7100	-19.0500	0.0000	0.0000	0.0000	0.0000;
	40396	40393	0.005522	0.026897	0.00297	147.74	0	0	0	0	1	0	0	89.1500	20.9000	-88.7100	-19.0500	0.0000	0.0000	0.0000	0.0000;
	40393	40398	0.0082	0.032676	0.00235	140.61	0	0	0	0	1	0	0	104.8500	15.5200	-103.9500	-12.1800	0.0000	0.0000	0.0000	0.0000;
	40429	40393	0.007262	0.032872	0.00323	122.78	0	0	0	0	1	0	0	-27.6200	-3.1300	27.6800	3.0500	0.0000	0.0000	0.0000	0.0000;
	40394	40395	0.000228	0.001041	0	0	0	0	0	0	1	0	0	-34.2900	-10.2700	34.2900	10.2900	0.0000	0.0000	0.0000	0.0000;
	40395	40431	0.010052	0.049135	0.00461	105.49	0	0	0	0	1	0	0	3.5500	0.0400	-3.5500	-0.5000	0.0000	0.0000	0.0000	0.0000;
	40433	40395	0.004553	0.018521	0.00287	113.13	0	0	0	0	1	0	0	-8.4300	1.6000	8.4300	-1.8800	0.0000	0.0000	0.0000	0.0000;
	40395	40439	0.006853	0.023207	0.00354	130.07	0	0	0	0	1	0	0	-46.2800	-8.4500	46.4200	8.5800	0.0000	0.0000	0.0000	0.0000;
	40397	40396	0.008038	0.038667	0.00319	146.15	0	0	0	0	1	0	0	85.5600	15.3400	-84.9900	-12.9500	0.0000	0.0000	0.0000	0.0000;
	40397	40396	0.008038	0.038667	0.00319	146.15	0	0	0	0	1	0	0	85.5600	15.3400	-84.9900	-12.9500	0.0000	0.0000	0.0000	0.0000;
	40407	40396	0.002478	0.010062	0.00155	127.75	0	0	0	0	1	0	0	39.7900	33.8700	-39.7300	-33.7700	0.0000	0.0000	0.0000	0.0000;
	40397	40425	0.003821	0.013195	0.00177	149.32	0	0	0	0	1	0	0	-94.3300	-12.8700	94.6500	13.7900	0.0000	0.0000	0.0000	0.0000;
	40397	40425	0.003821	0.013195	0.00177	149.32	0	0	0	0	1	0	0	-94.3300	-12.8700	94.6500	13.7900	0.0000	0.0000	0.0000	0.0000;
	40399	40405	0.005953	0.025062	0.00295	138.41	0	0	0	0	1	0	0	-86.1700	-22.0600	86.6100	23.6200	0.0000	0.0000	0.0000	0.0000;
	40401	40402	0.000225	0.001031	0	0	0	0	0	0	1	0	0	23.4800	1.3900	-23.4800	-1.3800	0.0000	0.0000	0.0000	0.0000;
	40403	40404	0.000221	0.001147	0	0	0	0	0	0	1	0	0	31.6800	7.0900	-31.6800	-7.0800	0.0000	0.0000	0.0000	0.0000;
	40403	40977	0.001247	0.005728	0.00083	114.1	0	0	0	0	1	0	0	-8.0900	-0.3500	8.0900	0.2800	0.0000	0.0000	0.0000	0.0000;
	40405	40407	0.007825	0.02836	0.00321	250	0	0	0	0	1	0	0	-112.8700	75.2000	114.2100	-70.7000	0.0000	0.0000	0.0000	0.0000;
	40408	40409	0.006302	0.025059	0.00317	129.16	0	0	0	0	1	0	0	45.1500	32.5800	-44.9600	-32.1800	0.0000	0.0000	0.0000	0.0000;
	40408	40414	0.002769	0.014494	0.00209	146.46	0	0	0	0	1	0	0	-85.7900	-22.9900	86.0000	23.8500	0.0000	0.0000	0.0000	0.0000;
	40408	40414	0.002769	0.014494	0.00209	146.46	0	0	0	0	1	0	0	-85.7900	-22.9900	86.0000	23.8500	0.0000	0.0000	0.0000	0.0000;
	40631	40408	0.006177	0.02403	0.00123	141.72	0	0	0	0	1	0	0	-63.3500	-8.7000	63.5900	9.5100	0.0000	0.0000	0.0000	0.0000;
	40631	40408	0.006177	0.02403	0.00123	141.72	0	0	0	0	1	0	0	-63.3500	-8.7000	63.5900	9.5100	0.0000	0.0000	0.0000	0.0000;
	40417	40409	0.003878	0.019135	0.00201	155.19	0	0	0	0	1	0	0	92.1700	8.0800	-91.8500	-6.7300	0.0000	0.0000	0.0000	0.0000;
	40417	40409	0.003878	0.019135	0.00201	155.19	0	0	0	0	1	0	0	92.1700	8.0800	-91.8500	-6.7300	0.0000	0.0000	0.0000	0.0000;
	40417	40409	0.003878	0.019135	0.00201	155.19	0	0	0	0	1	0	0	92.1700	8.0800	-91.8500	-6.7300	0.0000	0.0000	0.0000	0.0000;
	40409	40433	0.005031	0.023376	0.00465	135.33	0	0	0	0	1	0	0	73.4400	14.2200	-73.1700	-13.4400	0.0000	0.0000	0.0000	0.0000;
	40410	40411	0.000211	0.001191	0	0	0	0	0	0	1	0	0	-27.9300	-1.7800	27.9300	1.7800	0.0000	0.0000	0.0000	0.0000;
	40619	40411	0.004973	0.021246	0.00113	127.55	0	0	0	0	1	0	0	41.0100	8.3600	-40.9300	-8.1200	0.0000	0.0000	0.0000	0.0000;
	40595	40412	0.002001	0.010663	0.00124	101.25	0	0	0	0	1	0	0	0.8100	36.5100	-0.7800	-36.5000	0.0000	0.0000	0.0000	0.0000;
	40414	40415	0.000224	0.00101	0	0	0	0	0	0	1	0	0	24.9300	9.3900	-24.9300	-9.3800	0.0000	0.0000	0.0000	0.0000;
	40437	40414	0.003714	0.015845	0.00174	150.57	0	0	0	0	1	0	0	98.1600	25.6300	-97.8100	-24.3200	0.0000	0.0000	0.0000	0.0000;
	40437	40414	0.003714	0.015845	0.00174	150.57	0	0	0	0	1	0	0	98.1600	25.6300	-97.8100	-24.3200	0.0000	0.0000	0.0000	0.0000;
	40417	40416	0.002013	0.078429	0	266.82	0	0	1	0	1	0	0	-139.4600	-4.2300	139.8400	18.8100	0.0000	0.0000	0.0000	0.0000;
	40417	40416	0.002013	0.078429	0	266.82	0	0	1	0	1	0	0	-139.4600	-4.2300	139.8400	18.8100	0.0000	0.0000	0.0000	0.0000;
	40417	40416	0.002013	0.078429	0	266.82	0	0	1	0	1	0	0	-139.4600	-4.2300	139.8400	18.8100	0.0000	0.0000	0.0000	0.0000;
	40417	40416	0.002013	0.078429	0	266.82	0	0	1	0	1	0	0	-139.4600	-4.2300	139.8400	18.8100	0.0000	0.0000	0.0000	0.0000;
	40416	40418	0.000298	0.001162	0	0	0	0	0	0	1	0	0	98.1300	21.5100	-98.1000	-21.4000	0.0000	0.0000	0.0000	0.0000;
	40416	40436	0.000731	0.007254	0.04223	481.15	0	0	0	0	1	0	0	69.2700	-98.1500	-69.1800	94.5500	0.0000	0.0000	0.0000	0.0000;
	40416	41035	0.002296	0.020206	0.04985	585.67	0	0	0	0	1	0	0	-241.0900	8.8300	242.3400	-3.1900	0.0000	0.0000	0.0000	0.0000;
	40431	40417	0.009215	0.036229	0.00744	139.5	0	0	0	0	1	0	0	-95.3100	-8.4600	96.1300	10.9300	0.0000	0.0000	0.0000	0.0000;
	40417	41126	0.003165	0.013231	0.00187	148.5	0	0	0	0	1	0	0	92.6000	-9.1300	-92.3400	10.0200	0.0000	0.0000	0.0000	0.0000;
	40417	41126	0.003165	0.013231	0.00187	148.5	0	0	0	0	1	0	0	92.6000	-9.1300	-92.3400	10.0200	0.0000	0.0000	0.0000	0.0000;
	40419	40420	0.000293	0.001163	0	0	0	0	0	0	1	0	0	44.1600	8.0900	-44.1500	-8.0700	0.0000	0.0000	0.0000	0.0000;
	40609	40419	0.00245	0.009814	0.00171	119.28	0	0	0	0	1	0	0	18.4300	-6.7900	-18.4200	6.6500	0.0000	0.0000	0.0000	0.0000;
	40626	40419	0.002822	0.011633	0.00115	122.24	0	0	0	0	1	0	0	25.7600	14.7200	-25.7300	-14.7500	0.0000	0.0000	0.0000	0.0000;
	40421	40622	0.003147	0.013138	0.00149	148.23	0	0	0	0	1	0	0	-90.6300	-12.5100	90.8800	13.4100	0.0000	0.0000	0.0000	0.0000;
	40421	40622	0.003147	0.013138	0.00149	148.23	0	0	0	0	1	0	0	-90.6300	-12.5100	90.8800	13.4100	0.0000	0.0000	0.0000	0.0000;
	40629	40421	0.003679	0.020245	0.00199	147.74	0	0	0	0	1	0	0	-88.4300	-5.1400	88.7100	6.4600	0.0000	0.0000	0.0000	0.0000;
	40629	40421	0.003679	0.020245	0.00199	147.74	0	0	0	0	1	0	0	-88.4300	-5.1400	88.7100	6.4600	0.0000	0.0000	0.0000	0.0000;
	40421	40635	0.00166	0.006621	0.0017	126.05	0	0	0	0	1	0	0	-36.4900	6.6200	36.5100	-6.7100	0.0000	0.0000	0.0000	0.0000;
	40422	40423	0.006516	0.027947	0.00255	117.57	0	0	0	0	1	0	0	-15.7300	5.1500	15.7500	-5.3400	0.0000	0.0000	0.0000	0.0000;
	40423	40543	0.006166	0.031166	0.00503	135.33	0	0	0	0	1	0	0	-72.6400	3.2800	72.9500	-2.2200	0.0000	0.0000	0.0000	0.0000;
	40425	40424	0.002006	0.070988	0	254.71	0	0	1.0125	0	1	0	0	-128.1100	-8.7100	128.4300	19.8000	0.0000	0.0000	0.0000	0.0000;
	40425	40424	0.002006	0.070988	0	254.71	0	0	1.0125	0	1	0	0	-128.1100	-8.7100	128.4300	19.8000	0.0000	0.0000	0.0000	0.0000;
	40425	40424	0.002006	0.070988	0	254.71	0	0	1.0125	0	1	0	0	-128.1100	-8.7100	128.4300	19.8000	0.0000	0.0000	0.0000	0.0000;
	40425	40424	0.002006	0.070988	0	254.71	0	0	1.0125	0	1	0	0	-128.1100	-8.7100	128.4300	19.8000	0.0000	0.0000	0.0000	0.0000;
	40424	40426	0.000243	0.001151	0	0	0	0	0	0	1	0	0	28.3900	7.6700	-28.3900	-7.6600	0.0000	0.0000	0.0000	0.0000;
	40425	40887	0.005227	0.0234	0.00259	126.47	0	0	0	0	1	0	0	38.5400	2.4000	-38.4600	-2.3600	0.0000	0.0000	0.0000	0.0000;
	40432	40427	0.00762	0.033373	0.00421	136.73	0	0	0	0	1	0	0	-78.3900	-28.4500	78.8900	30.2100	0.0000	0.0000	0.0000	0.0000;
	40433	40429	0.005292	0.024327	0.00247	109.26	0	0	0	0	1	0	0	7.8700	4.9300	-7.8600	-5.1600	0.0000	0.0000	0.0000	0.0000;
	40430	40431	0.000205	0.0011	0	0	0	0	0	0	1	0	0	-20.2500	-7.4600	20.2500	7.4700	0.0000	0.0000	0.0000	0.0000;
	40431	40433	0.004543	0.021885	0.00357	94.24	0	0	0	0	1	0	0	-0.7400	-1.9800	0.7400	1.6200	0.0000	0.0000	0.0000	0.0000;
	40432	40439	0.008393	0.031852	0.0028	125.43	0	0	0	0	1	0	0	36.5300	15.2500	-36.4100	-15.0600	0.0000	0.0000	0.0000	0.0000;
	40433	40434	0.000214	0.001018	0	0	0	0	0	0	1	0	0	21.3200	2.2200	-21.3200	-2.2200	0.0000	0.0000	0.0000	0.0000;
	40437	40436	0.001155	0.047226	0	337.17	0	0	1.025	0	1	0	0	-182.8900	-40.7600	183.2800	56.8000	0.0000	0.0000	0.0000	0.0000;
	40437	40436	0.001155	0.047226	0	337.17	0	0	1.025	0	1	0	0	-182.8900	-40.7600	183.2800	56.8000	0.0000	0.0000	0.0000	0.0000;
	40437	40436	0.001155	0.047226	0	337.17	0	0	1.025	0	1	0	0	-182.8900	-40.7600	183.2800	56.8000	0.0000	0.0000	0.0000	0.0000;
	40437	40436	0.001155	0.047226	0	337.17	0	0	1.025	0	1	0	0	-182.8900	-40.7600	183.2800	56.8000	0.0000	0.0000	0.0000	0.0000;
	40437	40436	0.001155	0.047226	0	337.17	0	0	1.025	0	1	0	0	-182.8900	-40.7600	183.2800	56.8000	0.0000	0.0000	0.0000	0.0000;
	40436	40438	0.000213	0.001003	0	0	0	0	0	0	1	0	0	48.3900	4.3100	-48.3800	-4.2900	0.0000	0.0000	0.0000	0.0000;
	40436	40697	0.001622	0.01413	0.05835	570.04	0	0	0	0	1	0	0	-213.9100	78.6200	214.6900	-78.0600	0.0000	0.0000	0.0000	0.0000;
	40459	40441	0.00434	0.017596	0.00109	138.02	0	0	0	0	1	0	0	-52.6000	27.0200	52.7400	-26.5600	0.0000	0.0000	0.0000	0.0000;
	40450	40442	0.007172	0.028734	0.00462	118.99	0	0	0	0	1	0	0	20.7600	-16.2100	-20.7100	15.9000	0.0000	0.0000	0.0000	0.0000;
	40442	40988	0.02505	0.087863	0.01186	102.54	0	0	0	0	1	0	0	8.9400	-18.1100	-8.8500	17.1500	0.0000	0.0000	0.0000	0.0000;
	40443	40451	0.004103	0.021342	0.00146	132.48	0	0	0	0	1	0	0	37.7900	-5.7200	-37.7400	5.8600	0.0000	0.0000	0.0000	0.0000;
	40443	40773	0.005147	0.021413	0.00285	139.57	0	0	0	0	1	0	0	-59.1700	1.6000	59.3400	-1.2000	0.0000	0.0000	0.0000	0.0000;
	40443	40943	0.008454	0.041291	0.00335	103.65	0	0	0	0	1	0	0	4.8100	-1.4100	-4.8100	1.0600	0.0000	0.0000	0.0000	0.0000;
	40444	40447	0.0001	-0.000477	0	520.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40444	40448	0.000299	0.001001	0	0	0	0	0	0	1	0	0	16.5600	8.0000	-16.5600	-8.0000	0.0000	0.0000	0.0000	0.0000;
	40444	40449	0.000224	0.001061	0	0	0	0	0	0	1	0	0	-16.5600	-8.0000	16.5600	8.0100	0.0000	0.0000	0.0000	0.0000;
	40445	40447	0.002472	0.05809	0	260.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40446	40447	0.002472	0.05809	0	260.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40449	40451	0.009104	0.042841	0.01132	160	0	0	0	0	1	0	0	-110.3400	19.6100	111.4200	-15.7300	0.0000	0.0000	0.0000	0.0000;
	40449	40451	0.009104	0.042841	0.01132	160	0	0	0	0	1	0	0	-110.3400	19.6100	111.4200	-15.7300	0.0000	0.0000	0.0000	0.0000;
	40453	40449	0.00361	0.015297	0.00151	123.71	0	0	0	0	1	0	0	-27.8700	9.0800	27.9000	-9.1100	0.0000	0.0000	0.0000	0.0000;
	40449	40456	0.00753	0.029801	0.00338	152.99	0	0	0	0	1	0	0	88.1100	-19.0600	-87.5300	20.9800	0.0000	0.0000	0.0000	0.0000;
	40449	40456	0.00753	0.029801	0.00338	152.99	0	0	0	0	1	0	0	88.1100	-19.0600	-87.5300	20.9800	0.0000	0.0000	0.0000	0.0000;
	40451	40452	0.000219	0.001032	0	0	0	0	0	0	1	0	0	16.5600	4.3500	-16.5600	-4.3500	0.0000	0.0000	0.0000	0.0000;
	40701	40451	0.00547	0.02483	0.00201	132.89	0	0	0	0	1	0	0	39.5200	-3.3600	-39.4300	3.5100	0.0000	0.0000	0.0000	0.0000;
	40451	40773	0.00434	0.021607	0.00179	156.85	0	0	0	0	1	0	0	-96.3000	6.0500	96.6800	-4.3500	0.0000	0.0000	0.0000	0.0000;
	40451	40773	0.00434	0.021607	0.00179	156.85	0	0	0	0	1	0	0	-96.3000	6.0500	96.6800	-4.3500	0.0000	0.0000	0.0000	0.0000;
	40453	40454	0.000272	0.001198	0	0	0	0	0	0	1	0	0	37.7000	13.1100	-37.7000	-13.0900	0.0000	0.0000	0.0000	0.0000;
	40453	41002	0.001931	0.009247	0.00189	119.82	0	0	0	0	1	0	0	-9.8300	-22.1900	9.8400	22.0300	0.0000	0.0000	0.0000	0.0000;
	40455	40456	0.006815	0.033701	0.00774	150.79	0	0	0	0	1	0	0	-74.4300	27.1500	74.8300	-25.9900	0.0000	0.0000	0.0000	0.0000;
	40455	40456	0.006815	0.033701	0.00774	150.79	0	0	0	0	1	0	0	-74.4300	27.1500	74.8300	-25.9900	0.0000	0.0000	0.0000	0.0000;
	40460	40885	0.009773	0.036205	0.00425	120.17	0	0	0	0	1	0	0	-14.2100	-13.2600	14.2400	12.9100	0.0000	0.0000	0.0000	0.0000;
	40460	40988	0.002679	0.01109	0.00141	115.01	0	0	0	0	1	0	0	8.0600	12.2300	-8.0500	-12.3600	0.0000	0.0000	0.0000	0.0000;
	40462	40461	0.010882	0.043121	0.005	136.21	0	0	0	0	1	0	0	-46.6400	-1.0000	46.8600	1.3400	0.0000	0.0000	0.0000	0.0000;
	40469	40462	0.011946	0.051243	0.0131	133.21	0	0	0	0	1	0	0	-38.9600	-0.1800	39.1300	-0.4700	0.0000	0.0000	0.0000	0.0000;
	40465	40464	0.023442	0.084706	0.00777	132.98	0	0	0	0	1	0	0	-58.8700	8.0000	59.6900	-5.8100	0.0000	0.0000	0.0000	0.0000;
	40468	40476	0.005594	0.025468	0.00205	147.02	0	0	0	0	1	0	0	-93.3500	6.2700	93.8200	-4.3500	0.0000	0.0000	0.0000	0.0000;
	40470	40473	0.00173	0.085721	0	391.17	0	0	1	0	1	0	0	237.9400	5.8200	-237.0100	40.0800	0.0000	0.0000	0.0000	0.0000;
	40470	40474	0.000223	0.001141	0	0	0	0	0	0	1	0	0	21.9700	9.9500	-21.9700	-9.9400	0.0000	0.0000	0.0000	0.0000;
	40470	40475	0.00027	0.001198	0	0	0	0	0	0	1	0	0	-259.9100	-15.7700	260.0800	16.5300	0.0000	0.0000	0.0000	0.0000;
	40471	40473	-0.000904	-0.044802	0	266.17	0	0	1	0	1	0	0	-237.4900	16.0900	237.0100	-40.0800	0.0000	0.0000	0.0000	0.0000;
	40471	40476	0.00438	0.019419	0.00217	151.81	0	0	0	0	1	0	0	77.0900	0.9600	-76.8400	-0.1000	0.0000	0.0000	0.0000	0.0000;
	40471	40476	0.00438	0.019419	0.00217	151.81	0	0	0	0	1	0	0	77.0900	0.9600	-76.8400	-0.1000	0.0000	0.0000	0.0000	0.0000;
	40472	40473	0.005037	0.249558	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40476	40477	0.000295	0.001001	0	0	0	0	0	0	1	0	0	16.0400	5.4100	-16.0400	-5.4100	0.0000	0.0000	0.0000	0.0000;
	40479	40478	0.006626	0.031627	0.00238	128.44	0	0	0	0	1	0	0	-41.5700	1.4700	41.6800	-1.1900	0.0000	0.0000	0.0000	0.0000;
	40478	40484	0.012483	0.047643	0.00464	144.51	0	0	0	0	1	0	0	-74.4900	5.9900	75.1500	-3.9400	0.0000	0.0000	0.0000	0.0000;
	40478	40484	0.012483	0.047643	0.00464	144.51	0	0	0	0	1	0	0	-74.4900	5.9900	75.1500	-3.9400	0.0000	0.0000	0.0000	0.0000;
	40479	40480	0.000252	0.001104	0	0	0	0	0	0	1	0	0	24.9500	16.6200	-24.9500	-16.6100	0.0000	0.0000	0.0000	0.0000;
	40479	40484	0.012302	0.052627	0.00964	149.32	0	0	0	0	1	0	0	-92.6300	5.7500	93.6400	-2.4100	0.0000	0.0000	0.0000	0.0000;
	40479	40484	0.012302	0.052627	0.00964	149.32	0	0	0	0	1	0	0	-92.6300	5.7500	93.6400	-2.4100	0.0000	0.0000	0.0000	0.0000;
	40490	40481	0.011248	0.047778	0.01395	126.86	0	0	0	0	1	0	0	-39.1900	-6.2100	39.3700	5.5200	0.0000	0.0000	0.0000	0.0000;
	40482	40483	0.000289	0.001159	0	0	0	0	0	0	1	0	0	11.0800	2.2400	-11.0800	-2.2300	0.0000	0.0000	0.0000	0.0000;
	40482	40499	0.017115	0.057345	0.00688	139.85	0	0	0	0	1	0	0	-97.6300	30.5000	99.3400	-25.4800	0.0000	0.0000	0.0000	0.0000;
	40484	40485	0.000216	0.001074	0	0	0	0	0	0	1	0	0	15.3800	5.5200	-15.3800	-5.5200	0.0000	0.0000	0.0000	0.0000;
	40484	40739	0.014931	0.06504	0.00778	153.35	0	0	0	0	1	0	0	-85.6400	1.3100	86.6700	2.3500	0.0000	0.0000	0.0000	0.0000;
	40484	40739	0.014931	0.06504	0.00778	153.35	0	0	0	0	1	0	0	-85.6400	1.3100	86.6700	2.3500	0.0000	0.0000	0.0000	0.0000;
	40484	40739	0.014931	0.06504	0.00778	153.35	0	0	0	0	1	0	0	-85.6400	1.3100	86.6700	2.3500	0.0000	0.0000	0.0000	0.0000;
	40484	40800	0.012047	0.059095	0.00708	139.37	0	0	0	0	1	0	0	-96.0600	3.2500	97.1100	1.1400	0.0000	0.0000	0.0000	0.0000;
	40486	40487	0.000261	0.001085	0	0	0	0	0	0	1	0	0	-21.3900	-8.3500	21.3900	8.3600	0.0000	0.0000	0.0000	0.0000;
	40487	40490	0.009147	0.03708	0.00225	119.71	0	0	0	0	1	0	0	20.6900	-2.6700	-20.6500	2.6000	0.0000	0.0000	0.0000	0.0000;
	40488	40489	0.000284	0.001116	0	0	0	0	0	0	1	0	0	8.5800	2.3000	-8.5800	-2.3000	0.0000	0.0000	0.0000	0.0000;
	40490	40488	0.01462	0.059496	0.00368	127.94	0	0	0	0	1	0	0	43.5300	1.2700	-43.2500	-0.5300	0.0000	0.0000	0.0000	0.0000;
	40488	40496	0.009282	0.03872	0.00356	124.53	0	0	0	0	1	0	0	34.6700	-1.7800	-34.5600	1.8800	0.0000	0.0000	0.0000	0.0000;
	40490	40491	0.00026	0.00103	0	0	0	0	0	0	1	0	0	16.3200	2.3400	-16.3200	-2.3400	0.0000	0.0000	0.0000	0.0000;
	40492	40493	0.000233	0.001003	0	0	0	0	0	0	1	0	0	7.5300	3.3100	-7.5300	-3.3100	0.0000	0.0000	0.0000	0.0000;
	40499	40492	0.007364	0.036784	0.00453	117.99	0	0	0	0	1	0	0	15.0600	5.9800	-15.0400	-6.3600	0.0000	0.0000	0.0000	0.0000;
	40873	40492	0.00577	0.020218	0.00238	111.35	0	0	0	0	1	0	0	-7.5000	-3.2800	7.5100	3.0500	0.0000	0.0000	0.0000	0.0000;
	40499	40494	0.007578	0.035205	0.00328	127.55	0	0	0	0	1	0	0	39.7600	18.4900	-39.6200	-18.1900	0.0000	0.0000	0.0000	0.0000;
	40494	40873	0.022129	0.093024	0.00683	112.39	0	0	0	0	1	0	0	-7.4900	-3.9300	7.5000	3.2800	0.0000	0.0000	0.0000	0.0000;
	40494	40968	0.01056	0.041019	0.00785	119.06	0	0	0	0	1	0	0	16.1100	14.5100	-16.0600	-15.1200	0.0000	0.0000	0.0000	0.0000;
	40495	41065	0.001428	0.014	0.07318	421.7	0	0	0	0	1	0	0	-20.2400	-1.7800	20.2500	-6.1300	0.0000	0.0000	0.0000	0.0000;
	40495	41077	0.002393	0.019757	0.04474	448.73	0	0	0	0	1	0	0	-40.7100	-1.1500	40.7500	-3.4200	0.0000	0.0000	0.0000	0.0000;
	40496	40497	0.008267	0.033457	0.0042	107.12	0	0	0	0	1	0	0	7.1600	-8.3000	-7.1500	7.9200	0.0000	0.0000	0.0000	0.0000;
	40497	40498	0.000258	0.001191	0	0	0	0	0	0	1	0	0	23.1700	7.2600	-23.1700	-7.2600	0.0000	0.0000	0.0000	0.0000;
	40968	40497	0.007833	0.032934	0.0022	119.07	0	0	0	0	1	0	0	16.0600	15.1200	-16.0200	-15.1800	0.0000	0.0000	0.0000	0.0000;
	40500	40499	0.010594	0.051006	0.00921	145.77	0	0	0	0	1	0	0	82.4100	2.4200	-81.7300	-0.1400	0.0000	0.0000	0.0000	0.0000;
	40500	40499	0.010594	0.051006	0.00921	145.77	0	0	0	0	1	0	0	82.4100	2.4200	-81.7300	-0.1400	0.0000	0.0000	0.0000	0.0000;
	40800	40500	0.006141	0.032165	0.00399	166.05	0	0	0	0	1	0	0	147.7300	-0.4900	-146.5000	6.5500	0.0000	0.0000	0.0000	0.0000;
	40800	40500	0.006141	0.032165	0.00399	166.05	0	0	0	0	1	0	0	147.7300	-0.4900	-146.5000	6.5500	0.0000	0.0000	0.0000	0.0000;
	40800	40500	0.006141	0.032165	0.00399	166.05	0	0	0	0	1	0	0	147.7300	-0.4900	-146.5000	6.5500	0.0000	0.0000	0.0000	0.0000;
	40800	40500	0.006141	0.032165	0.00399	166.05	0	0	0	0	1	0	0	147.7300	-0.4900	-146.5000	6.5500	0.0000	0.0000	0.0000	0.0000;
	40501	40502	0.010662	0.038053	0.004	130.1	0	0	0	0	1	0	0	-49.7900	11.1700	50.0600	-10.6100	0.0000	0.0000	0.0000	0.0000;
	40501	40504	0.005716	0.017946	0.00349	124.51	0	0	0	0	1	0	0	38.5100	-14.7800	-38.4200	14.7200	0.0000	0.0000	0.0000	0.0000;
	40503	40883	0.004472	0.019965	0.0032	122.07	0	0	0	0	1	0	0	-32.9000	13.0800	32.9600	-13.1600	0.0000	0.0000	0.0000	0.0000;
	41989	40503	0.022841	0.099092	0.009	122.93	0	0	0	0	1	0	0	-34.3400	23.3800	34.7200	-22.6800	0.0000	0.0000	0.0000	0.0000;
	40504	40883	0.01778	0.04463	0.00524	119.21	0	0	0	0	1	0	0	27.1400	-16.3000	-26.9700	16.2000	0.0000	0.0000	0.0000	0.0000;
	40505	40507	0.02287	0.099969	0.00713	124.81	0	0	0	0	1	0	0	-25.3400	19.3300	25.5600	-19.1200	0.0000	0.0000	0.0000	0.0000;
	40506	40508	0.018911	0.072619	0.00746	126.62	0	0	0	0	1	0	0	-25.9500	11.6900	26.1000	-11.9000	0.0000	0.0000	0.0000	0.0000;
	40507	40508	0.009143	0.039422	0.00659	122.66	0	0	0	0	1	0	0	-35.2500	16.0000	35.3800	-16.1200	0.0000	0.0000	0.0000	0.0000;
	40510	40511	0.019468	0.067757	0.00965	106.86	0	0	0	0	1	0	0	6.3700	-1.4500	-6.3600	0.4900	0.0000	0.0000	0.0000	0.0000;
	40512	40513	0.006367	0.018973	0.00276	132.68	0	0	0	0	1	0	0	54.7000	-26.3200	-54.4800	26.6800	0.0000	0.0000	0.0000	0.0000;
	40546	40512	0.003124	0.01412	0.00196	135.51	0	0	0	0	1	0	0	74.1200	-21.2100	-73.9400	21.7900	0.0000	0.0000	0.0000	0.0000;
	40518	40514	0.004887	0.02415	0.00143	118.37	0	0	0	0	1	0	0	-18.3900	-10.6900	18.4200	10.6600	0.0000	0.0000	0.0000	0.0000;
	40514	40520	0.00965	0.032814	0.00281	125.2	0	0	0	0	1	0	0	-37.6600	-17.1700	37.8200	17.4500	0.0000	0.0000	0.0000	0.0000;
	40520	40515	0.004468	0.019092	0.00189	130.88	0	0	0	0	1	0	0	48.2300	-48.9500	-48.0200	49.6400	0.0000	0.0000	0.0000	0.0000;
	40516	40560	0.002341	0.009835	0.00091	110.23	0	0	0	0	1	0	0	-7.7100	-0.3100	7.7100	0.2300	0.0000	0.0000	0.0000	0.0000;
	41019	40516	0.004014	0.018444	0.00126	123.07	0	0	0	0	1	0	0	28.9200	7.5400	-28.8900	-7.5000	0.0000	0.0000	0.0000	0.0000;
	40517	40518	0.000237	0.001101	0	0	0	0	0	0	1	0	0	-21.7400	-5.0100	21.7400	5.0200	0.0000	0.0000	0.0000	0.0000;
	40519	40518	0.006094	0.02668	0.00219	106.21	0	0	0	0	1	0	0	-6.3900	-13.4800	6.4100	13.3300	0.0000	0.0000	0.0000	0.0000;
	40819	40518	0.005357	0.024236	0.00274	114.43	0	0	0	0	1	0	0	9.7700	7.4200	-9.7600	-7.6500	0.0000	0.0000	0.0000	0.0000;
	40521	40519	0.01957	0.062264	0.01057	130.26	0	0	0	0	1	0	0	34.8000	-1.6000	-34.5600	1.3100	0.0000	0.0000	0.0000	0.0000;
	40533	40519	0.00498	0.022476	0.00348	116.19	0	0	0	0	1	0	0	-13.9700	-8.1000	13.9900	7.8200	0.0000	0.0000	0.0000	0.0000;
	40520	40530	0.012795	0.053097	0.0056	133.14	0	0	0	0	1	0	0	61.4500	10.1300	-60.9600	-8.6600	0.0000	0.0000	0.0000	0.0000;
	40520	40538	0.012565	0.051171	0.00822	146.19	0	0	0	0	1	0	0	-85.7900	2.6900	86.7000	0.1700	0.0000	0.0000	0.0000	0.0000;
	40520	40538	0.012565	0.051171	0.00822	146.19	0	0	0	0	1	0	0	-85.7900	2.6900	86.7000	0.1700	0.0000	0.0000	0.0000	0.0000;
	40521	40522	0.000291	0.001172	0	0	0	0	0	0	1	0	0	24.0900	7.3200	-24.0900	-7.3100	0.0000	0.0000	0.0000	0.0000;
	40521	40524	0.004658	0.019243	0.0016	140.44	0	0	0	0	1	0	0	-72.8100	2.2100	73.0600	-1.3400	0.0000	0.0000	0.0000	0.0000;
	40521	41019	0.021385	0.090076	0.00982	117.68	0	0	0	0	1	0	0	13.9200	-7.9300	-13.8700	7.1700	0.0000	0.0000	0.0000	0.0000;
	40523	40526	0.001311	0.061576	0	361.38	0	0	1	0	1	0	0	217.3400	47.7200	-216.7200	-18.7600	0.0000	0.0000	0.0000	0.0000;
	40523	40527	0.000239	0.001113	0	0	0	0	0	0	1	0	0	-217.3400	-47.7200	217.4500	48.2500	0.0000	0.0000	0.0000	0.0000;
	40524	40526	0.000259	0.012178	0	261.38	0	0	1	0	1	0	0	-216.6000	-13.0300	216.7200	18.7600	0.0000	0.0000	0.0000	0.0000;
	40524	40556	0.018725	0.088326	0.01083	133.32	0	0	0	0	1	0	0	42.8100	3.3400	-42.4600	-2.7800	0.0000	0.0000	0.0000	0.0000;
	40525	40526	0.007109	0.333766	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40854	40527	0.002144	0.016189	0.05269	407.03	0	0	0	0	1	0	0	10.0900	53.2900	-10.0200	-58.4000	0.0000	0.0000	0.0000	0.0000;
	40528	40529	0.000221	0.00102	0	0	0	0	0	0	1	0	0	-35.0000	-10.9600	35.0000	10.9700	0.0000	0.0000	0.0000	0.0000;
	40530	40529	0.006404	0.030132	0.00194	126.15	0	0	0	0	1	0	0	38.9300	6.9000	-38.8200	-6.6100	0.0000	0.0000	0.0000	0.0000;
	40529	40785	0.026981	0.116096	0.01214	98.94	0	0	0	0	1	0	0	3.8200	-4.3600	-3.8100	3.2000	0.0000	0.0000	0.0000	0.0000;
	40531	40532	0.000273	0.001081	0	0	0	0	0	0	1	0	0	14.8500	4.4200	-14.8500	-4.4100	0.0000	0.0000	0.0000	0.0000;
	41019	40531	0.009671	0.032037	0.00279	113.62	0	0	0	0	1	0	0	8.7300	0.4200	-8.7200	-0.6800	0.0000	0.0000	0.0000	0.0000;
	41044	40531	0.003034	0.015931	0.00461	108.29	0	0	0	0	1	0	0	6.2100	3.2900	-6.2100	-3.7500	0.0000	0.0000	0.0000	0.0000;
	40556	40533	0.002564	0.010553	0.0011	118.69	0	0	0	0	1	0	0	15.7300	3.1100	-15.7200	-3.1900	0.0000	0.0000	0.0000	0.0000;
	40534	40535	0.000266	0.001127	0	0	0	0	0	0	1	0	0	19.0000	5.4900	-19.0000	-5.4900	0.0000	0.0000	0.0000	0.0000;
	40536	40537	0.000203	0.001047	0	0	0	0	0	0	1	0	0	-13.1300	39.8200	13.1300	-39.8000	0.0000	0.0000	0.0000	0.0000;
	40540	40537	0.014458	0.05859	0.00448	122.99	0	0	0	0	1	0	0	-30.4400	-16.4800	30.6100	16.6700	0.0000	0.0000	0.0000	0.0000;
	40539	40540	0.000292	0.001171	0	0	0	0	0	0	1	0	0	-10.9100	-1.9000	10.9100	1.9000	0.0000	0.0000	0.0000	0.0000;
	40541	40542	0.000236	0.001041	0	0	0	0	0	0	1	0	0	47.7200	23.6500	-47.7100	-23.6200	0.0000	0.0000	0.0000	0.0000;
	40567	40541	0.008965	0.041081	0.00405	130.9	0	0	0	0	1	0	0	-51.8900	43.9800	52.2800	-42.6200	0.0000	0.0000	0.0000	0.0000;
	40541	40692	0.006516	0.03322	0.0028	139.91	0	0	0	0	1	0	0	-100.0000	18.9700	100.6500	-15.9500	0.0000	0.0000	0.0000	0.0000;
	40543	40544	0.000248	0.001087	0	0	0	0	0	0	1	0	0	30.6500	4.1900	-30.6500	-4.1800	0.0000	0.0000	0.0000	0.0000;
	40550	40543	0.009441	0.036707	0.00446	151.56	0	0	0	0	1	0	0	104.9900	-0.8700	-104.0100	4.1900	0.0000	0.0000	0.0000	0.0000;
	40550	40543	0.009441	0.036707	0.00446	151.56	0	0	0	0	1	0	0	104.9900	-0.8700	-104.0100	4.1900	0.0000	0.0000	0.0000	0.0000;
	40562	40545	0.002567	0.010724	0.00174	137.6	0	0	0	0	1	0	0	82.1300	-47.4500	-81.9100	48.2300	0.0000	0.0000	0.0000	0.0000;
	40545	40564	0.006587	0.032958	0.00495	127.97	0	0	0	0	1	0	0	39.9900	-65.3300	-39.6100	66.7100	0.0000	0.0000	0.0000	0.0000;
	40547	40548	0.000244	0.001161	0	0	0	0	0	0	1	0	0	-31.8200	-3.9600	31.8200	3.9700	0.0000	0.0000	0.0000	0.0000;
	40550	40549	0.001831	0.065763	0	251.59	0	0	1	0	1	0	0	-120.4300	5.4000	120.6800	3.5600	0.0000	0.0000	0.0000	0.0000;
	40550	40549	0.001831	0.065763	0	251.59	0	0	1	0	1	0	0	-120.4300	5.4000	120.6800	3.5600	0.0000	0.0000	0.0000	0.0000;
	40550	40549	0.001831	0.065763	0	251.59	0	0	1	0	1	0	0	-120.4300	5.4000	120.6800	3.5600	0.0000	0.0000	0.0000	0.0000;
	40550	40549	0.001831	0.065763	0	251.59	0	0	1	0	1	0	0	-120.4300	5.4000	120.6800	3.5600	0.0000	0.0000	0.0000	0.0000;
	40549	40551	0.000228	0.001171	0	0	0	0	0	0	1	0	0	-482.7100	-14.2500	483.2100	16.8000	0.0000	0.0000	0.0000	0.0000;
	40551	40854	0.002158	0.019819	0.05289	537.66	0	0	0	0	1	0	0	-170.0600	15.4100	170.6500	-15.6800	0.0000	0.0000	0.0000	0.0000;
	40551	41035	0.001503	0.011905	0.05872	549.37	0	0	0	0	1	0	0	-168.7300	-11.6500	169.1300	8.5000	0.0000	0.0000	0.0000	0.0000;
	40552	40555	0.00292	0.011538	0.00128	114.19	0	0	0	0	1	0	0	-10.0600	-4.6900	10.0600	4.5700	0.0000	0.0000	0.0000	0.0000;
	40552	41044	0.001245	0.005998	0.00075	115.35	0	0	0	0	1	0	0	-11.6100	2.3300	11.6100	-2.3900	0.0000	0.0000	0.0000	0.0000;
	40557	40553	0.005027	0.019193	0.00187	136.2	0	0	0	0	1	0	0	-77.6700	-3.9600	77.9800	4.9500	0.0000	0.0000	0.0000	0.0000;
	40562	40553	0.004153	0.018237	0.00177	139.71	0	0	0	0	1	0	0	100.0700	12.8600	-99.6500	-11.2000	0.0000	0.0000	0.0000	0.0000;
	40565	40554	0.004261	0.015821	0.00153	80.05	0	0	0	0	1	0	0	-1.5100	15.7400	1.5300	-15.8400	0.0000	0.0000	0.0000	0.0000;
	40554	40677	0.003013	0.014138	0.00136	133.1	0	0	0	0	1	0	0	-57.8300	-9.4000	57.9400	9.7700	0.0000	0.0000	0.0000	0.0000;
	40554	40756	0.003337	0.016636	0.00113	125.43	0	0	0	0	1	0	0	34.6300	19.5000	-34.5800	-19.3400	0.0000	0.0000	0.0000	0.0000;
	40555	40559	0.003026	0.015652	0.00208	123.91	0	0	0	0	1	0	0	-31.7300	-9.5600	31.7700	9.5200	0.0000	0.0000	0.0000	0.0000;
	40558	40559	0.000296	0.001051	0	0	0	0	0	0	1	0	0	-27.7500	-9.8100	27.7600	9.8200	0.0000	0.0000	0.0000	0.0000;
	40559	40560	0.0042	0.018488	0.0028	129.7	0	0	0	0	1	0	0	44.3300	18.9500	-44.2300	-18.8000	0.0000	0.0000	0.0000	0.0000;
	40559	40562	0.003275	0.012404	0.00097	130.71	0	0	0	0	1	0	0	49.1300	-14.9900	-49.0500	15.2100	0.0000	0.0000	0.0000	0.0000;
	40811	40559	0.001819	0.006339	0.0011	144.93	0	0	0	0	1	0	0	76.6000	11.9200	-76.4900	-11.6500	0.0000	0.0000	0.0000	0.0000;
	40811	40559	0.001819	0.006339	0.0011	144.93	0	0	0	0	1	0	0	76.6000	11.9200	-76.4900	-11.6500	0.0000	0.0000	0.0000	0.0000;
	40560	40561	0.000207	0.001013	0	0	0	0	0	0	1	0	0	27.7600	11.8000	-27.7500	-11.7900	0.0000	0.0000	0.0000	0.0000;
	40560	40819	0.002969	0.01168	0.00188	114.12	0	0	0	0	1	0	0	8.7700	6.7800	-8.7700	-6.9500	0.0000	0.0000	0.0000	0.0000;
	40562	40811	0.003689	0.013576	0.00124	145.53	0	0	0	0	1	0	0	-80.4500	8.4700	80.6900	-7.7100	0.0000	0.0000	0.0000	0.0000;
	40562	40811	0.003689	0.013576	0.00124	145.53	0	0	0	0	1	0	0	-80.4500	8.4700	80.6900	-7.7100	0.0000	0.0000	0.0000	0.0000;
	40563	40581	0.007552	0.026738	0.0016	137.62	0	0	0	0	1	0	0	79.7200	-5.7900	-79.2400	7.3200	0.0000	0.0000	0.0000	0.0000;
	40563	40679	0.005792	0.022865	0.00247	145.3	0	0	0	0	1	0	0	-76.1700	-11.2500	76.5000	12.3400	0.0000	0.0000	0.0000	0.0000;
	40563	40679	0.005792	0.022865	0.00247	145.3	0	0	0	0	1	0	0	-76.1700	-11.2500	76.5000	12.3400	0.0000	0.0000	0.0000	0.0000;
	40569	40564	0.003496	0.01706	0.0025	119.52	0	0	0	0	1	0	0	-17.0800	79.0400	17.2900	-78.2700	0.0000	0.0000	0.0000	0.0000;
	40566	40586	0.009501	0.031839	0.00301	100.54	0	0	0	0	1	0	0	13.3000	33.7400	-13.1700	-33.6000	0.0000	0.0000	0.0000	0.0000;
	40566	40665	0.004993	0.02512	0.00236	129.45	0	0	0	0	1	0	0	-55.6400	-39.7900	55.8800	40.7500	0.0000	0.0000	0.0000	0.0000;
	40567	40568	0.000255	0.001186	0	0	0	0	0	0	1	0	0	23.2800	7.9300	-23.2800	-7.9300	0.0000	0.0000	0.0000	0.0000;
	40567	40569	0.002609	0.012887	0.00151	122.31	0	0	0	0	1	0	0	28.6000	-51.9100	-28.5200	52.1700	0.0000	0.0000	0.0000	0.0000;
	40569	40570	0.000211	0.001035	0	0	0	0	0	0	1	0	0	45.6000	13.5600	-45.5900	-13.5400	0.0000	0.0000	0.0000	0.0000;
	40571	40572	0.000217	0.001165	0	0	0	0	0	0	1	0	0	-68.8800	-24.2200	68.8900	24.2800	0.0000	0.0000	0.0000	0.0000;
	40756	40572	0.002479	0.011807	0.0014	134.33	0	0	0	0	1	0	0	60.4000	15.3200	-60.3000	-14.9800	0.0000	0.0000	0.0000	0.0000;
	40576	40573	0.002961	0.01222	0.00154	138.62	0	0	0	0	1	0	0	93.8900	-35.7100	-93.6100	36.7200	0.0000	0.0000	0.0000	0.0000;
	40624	40573	0.005376	0.023811	0.00177	125.72	0	0	0	0	1	0	0	-38.8900	50.4100	39.0900	-49.7000	0.0000	0.0000	0.0000	0.0000;
	40593	40574	0.004756	0.021525	0.00192	141.93	0	0	0	0	1	0	0	64.9800	6.6800	-64.7900	-6.0300	0.0000	0.0000	0.0000	0.0000;
	40593	40574	0.004756	0.021525	0.00192	141.93	0	0	0	0	1	0	0	64.9800	6.6800	-64.7900	-6.0300	0.0000	0.0000	0.0000	0.0000;
	40574	40608	0.003224	0.014563	0.00176	127.18	0	0	0	0	1	0	0	41.8800	-11.6800	-41.8300	11.7500	0.0000	0.0000	0.0000	0.0000;
	40622	40574	0.00687	0.02683	0.00272	91.87	0	0	0	0	1	0	0	1.0000	-5.8800	-1.0000	5.6000	0.0000	0.0000	0.0000	0.0000;
	40574	40644	0.015219	0.065272	0.00921	126.12	0	0	0	0	1	0	0	36.7600	1.9100	-36.5700	-2.0400	0.0000	0.0000	0.0000	0.0000;
	40575	40629	0.004854	0.021138	0.00208	128.57	0	0	0	0	1	0	0	-42.3600	7.9600	42.4400	-7.8000	0.0000	0.0000	0.0000	0.0000;
	40658	40575	0.004855	0.014265	0.00192	138.49	0	0	0	0	1	0	0	88.0200	19.5200	-87.6400	-18.6200	0.0000	0.0000	0.0000	0.0000;
	40576	40608	0.006372	0.02336	0.00198	151.27	0	0	0	0	1	0	0	-101.8300	10.1600	102.4700	-8.0500	0.0000	0.0000	0.0000	0.0000;
	40576	40608	0.006372	0.02336	0.00198	151.27	0	0	0	0	1	0	0	-101.8300	10.1600	102.4700	-8.0500	0.0000	0.0000	0.0000	0.0000;
	40576	40633	0.003401	0.017945	0.00145	136.03	0	0	0	0	1	0	0	73.8500	2.5200	-73.6700	-1.7400	0.0000	0.0000	0.0000	0.0000;
	40582	40577	0.00411	0.014981	0.00204	138.24	0	0	0	0	1	0	0	-85.1500	-1.8800	85.4300	2.6700	0.0000	0.0000	0.0000	0.0000;
	40577	40806	0.000846	0.002298	0.0003	144.57	0	0	0	0	1	0	0	-74.4200	-8.7600	74.4700	8.8400	0.0000	0.0000	0.0000	0.0000;
	40577	40806	0.000846	0.002298	0.0003	144.57	0	0	0	0	1	0	0	-74.4200	-8.7600	74.4700	8.8400	0.0000	0.0000	0.0000	0.0000;
	40577	41071	0.003015	0.013042	0.00099	99.48	0	0	0	0	1	0	0	-0.1100	5.7600	0.1100	-5.8600	0.0000	0.0000	0.0000	0.0000;
	40578	40584	0.003372	0.014739	0.00163	119.93	0	0	0	0	1	0	0	-17.8200	11.9600	17.8400	-12.0700	0.0000	0.0000	0.0000	0.0000;
	40585	40578	0.002739	0.013377	0.00137	106.15	0	0	0	0	1	0	0	-5.4500	-63.0600	5.5500	63.4400	0.0000	0.0000	0.0000	0.0000;
	40578	40670	0.006339	0.031944	0.00432	124.1	0	0	0	0	1	0	0	18.0800	10.3000	-18.0500	-10.6100	0.0000	0.0000	0.0000	0.0000;
	40578	40848	0.005067	0.0231	0.00331	123.88	0	0	0	0	1	0	0	-30.0800	-97.8500	30.5900	99.8400	0.0000	0.0000	0.0000	0.0000;
	40579	40708	0.004679	0.020893	0.00137	105.8	0	0	0	0	1	0	0	3.9200	17.7800	-3.9000	-17.8600	0.0000	0.0000	0.0000	0.0000;
	40579	40747	0.006198	0.019704	0.00161	127.53	0	0	0	0	1	0	0	37.0200	-32.9700	-36.8800	33.2600	0.0000	0.0000	0.0000	0.0000;
	41092	40579	0.00723	0.024362	0.00297	134.92	0	0	0	0	1	0	0	68.1400	-11.5500	-67.8100	12.3500	0.0000	0.0000	0.0000	0.0000;
	40580	40581	0.000202	0.00105	0	0	0	0	0	0	1	0	0	-38.1600	-8.3400	38.1700	8.3600	0.0000	0.0000	0.0000	0.0000;
	40585	40581	0.005054	0.017196	0.00236	134.81	0	0	0	0	1	0	0	-60.1300	45.9800	60.4100	-45.2500	0.0000	0.0000	0.0000	0.0000;
	40581	40587	0.004402	0.021715	0.0039	121.74	0	0	0	0	1	0	0	-19.3400	29.5700	19.3900	-29.6900	0.0000	0.0000	0.0000	0.0000;
	40642	40582	0.003834	0.015477	0.00189	127.92	0	0	0	0	1	0	0	40.4800	-19.8200	-40.4100	19.9100	0.0000	0.0000	0.0000	0.0000;
	40661	40582	0.003585	0.015175	0.0009	147.09	0	0	0	0	1	0	0	-85.7900	9.2300	86.0300	-8.2800	0.0000	0.0000	0.0000	0.0000;
	40661	40582	0.003585	0.015175	0.0009	147.09	0	0	0	0	1	0	0	-85.7900	9.2300	86.0300	-8.2800	0.0000	0.0000	0.0000	0.0000;
	40582	40806	0.003419	0.017205	0.00163	137.63	0	0	0	0	1	0	0	-85.1800	-9.7400	85.4100	10.7400	0.0000	0.0000	0.0000	0.0000;
	40583	40584	0.000282	0.001034	0	0	0	0	0	0	1	0	0	-50.8100	-6.6700	50.8200	6.6900	0.0000	0.0000	0.0000	0.0000;
	40584	40684	0.010026	0.047815	0.00618	135.21	0	0	0	0	1	0	0	-68.6600	5.3700	69.1200	-3.8100	0.0000	0.0000	0.0000	0.0000;
	40674	40587	0.004598	0.017974	0.00148	143.05	0	0	0	0	1	0	0	-67.3100	-18.0000	67.5300	18.7400	0.0000	0.0000	0.0000	0.0000;
	40674	40587	0.004598	0.017974	0.00148	143.05	0	0	0	0	1	0	0	-67.3100	-18.0000	67.5300	18.7400	0.0000	0.0000	0.0000	0.0000;
	40587	40683	0.003682	0.015267	0.00307	148.44	0	0	0	0	1	0	0	-87.5900	-7.3500	87.8700	8.2300	0.0000	0.0000	0.0000	0.0000;
	40587	40683	0.003682	0.015267	0.00307	148.44	0	0	0	0	1	0	0	-87.5900	-7.3500	87.8700	8.2300	0.0000	0.0000	0.0000	0.0000;
	40589	40591	0.003642	0.020931	0.00229	139.46	0	0	0	0	1	0	0	-97.0600	-4.4700	97.4000	6.1800	0.0000	0.0000	0.0000	0.0000;
	40590	40591	0.000248	0.001024	0	0	0	0	0	0	1	0	0	-73.5800	-27.8700	73.6000	27.9300	0.0000	0.0000	0.0000	0.0000;
	41075	40591	0.00159	0.007216	0.00218	140.97	0	0	0	0	1	0	0	59.8800	14.7400	-59.8200	-14.7000	0.0000	0.0000	0.0000	0.0000;
	41075	40591	0.00159	0.007216	0.00218	140.97	0	0	0	0	1	0	0	59.8800	14.7400	-59.8200	-14.7000	0.0000	0.0000	0.0000	0.0000;
	40593	40592	0.000915	0.044468	0	366.92	0	0	1.04375	0	1	0	0	-198.6700	-41.1700	199.0500	59.8200	0.0000	0.0000	0.0000	0.0000;
	40593	40592	0.000915	0.044468	0	366.92	0	0	1.04375	0	1	0	0	-198.6700	-41.1700	199.0500	59.8200	0.0000	0.0000	0.0000	0.0000;
	40593	40592	0.000915	0.044468	0	366.92	0	0	1.04375	0	1	0	0	-198.6700	-41.1700	199.0500	59.8200	0.0000	0.0000	0.0000	0.0000;
	40593	40592	0.000915	0.044468	0	366.92	0	0	1.04375	0	1	0	0	-198.6700	-41.1700	199.0500	59.8200	0.0000	0.0000	0.0000	0.0000;
	40593	40592	0.000915	0.044468	0	366.92	0	0	1.04375	0	1	0	0	-198.6700	-41.1700	199.0500	59.8200	0.0000	0.0000	0.0000	0.0000;
	40592	40594	0.000233	0.001156	0	0	0	0	0	0	1	0	0	92.8100	24.8500	-92.7900	-24.7500	0.0000	0.0000	0.0000	0.0000;
	40592	40671	0.0013	0.010745	0.04189	695.58	0	0	0	0	1	0	0	-447.8800	-60.2100	450.4500	77.1100	0.0000	0.0000	0.0000	0.0000;
	40875	40592	0.00075	0.007039	0.03932	609.64	0	0	0	0	1	0	0	283.1900	186.1200	-282.3700	-182.5600	0.0000	0.0000	0.0000	0.0000;
	40608	40593	0.005701	0.024182	0.00411	145.59	0	0	0	0	1	0	0	-82.6100	3.1400	82.9800	-2.0200	0.0000	0.0000	0.0000	0.0000;
	40608	40593	0.005701	0.024182	0.00411	145.59	0	0	0	0	1	0	0	-82.6100	3.1400	82.9800	-2.0200	0.0000	0.0000	0.0000	0.0000;
	40593	40620	0.003293	0.016152	0.00193	153.25	0	0	0	0	1	0	0	80.9200	27.5600	-80.7000	-26.6600	0.0000	0.0000	0.0000	0.0000;
	40593	40620	0.003293	0.016152	0.00193	153.25	0	0	0	0	1	0	0	80.9200	27.5600	-80.7000	-26.6600	0.0000	0.0000	0.0000	0.0000;
	40593	40620	0.003293	0.016152	0.00193	153.25	0	0	0	0	1	0	0	80.9200	27.5600	-80.7000	-26.6600	0.0000	0.0000	0.0000	0.0000;
	40593	40622	0.002502	0.011063	0.00159	164.14	0	0	0	0	1	0	0	123.3300	26.4500	-122.9600	-24.9700	0.0000	0.0000	0.0000	0.0000;
	40593	40622	0.002502	0.011063	0.00159	164.14	0	0	0	0	1	0	0	123.3300	26.4500	-122.9600	-24.9700	0.0000	0.0000	0.0000	0.0000;
	40593	40622	0.002502	0.011063	0.00159	164.14	0	0	0	0	1	0	0	123.3300	26.4500	-122.9600	-24.9700	0.0000	0.0000	0.0000	0.0000;
	40593	40626	0.005481	0.023568	0.00215	138.01	0	0	0	0	1	0	0	84.6500	34.4900	-84.2300	-32.8800	0.0000	0.0000	0.0000	0.0000;
	40595	40596	0.000247	0.001079	0	0	0	0	0	0	1	0	0	41.1100	10.7900	-41.1000	-10.7700	0.0000	0.0000	0.0000	0.0000;
	40595	40619	0.005644	0.028246	0.00426	137.51	0	0	0	0	1	0	0	83.6100	19.7400	-83.2100	-18.1900	0.0000	0.0000	0.0000	0.0000;
	40595	40620	0.001905	0.007989	0.00143	141.86	0	0	0	0	1	0	0	-62.7600	-33.5200	62.8500	33.7600	0.0000	0.0000	0.0000	0.0000;
	40595	40620	0.001905	0.007989	0.00143	141.86	0	0	0	0	1	0	0	-62.7600	-33.5200	62.8500	33.7600	0.0000	0.0000	0.0000	0.0000;
	40597	40635	0.008952	0.047109	0.00474	144.8	0	0	0	0	1	0	0	-75.6400	-15.3300	76.1700	17.5800	0.0000	0.0000	0.0000	0.0000;
	40597	40635	0.008952	0.047109	0.00474	144.8	0	0	0	0	1	0	0	-75.6400	-15.3300	76.1700	17.5800	0.0000	0.0000	0.0000	0.0000;
	40598	40599	0.000247	0.001076	0	0	0	0	0	0	1	0	0	37.0100	10.4300	-37.0100	-10.4200	0.0000	0.0000	0.0000	0.0000;
	40598	40633	0.003638	0.015043	0.00144	122.65	0	0	0	0	1	0	0	-27.9900	17.1100	28.0300	-17.1100	0.0000	0.0000	0.0000	0.0000;
	40634	40598	0.006024	0.023068	0.0027	113.47	0	0	0	0	1	0	0	9.0700	27.4400	-9.0200	-27.5400	0.0000	0.0000	0.0000	0.0000;
	40600	40601	0.000212	0.001088	0	0	0	0	0	0	1	0	0	21.3100	16.2100	-21.3100	-16.2000	0.0000	0.0000	0.0000	0.0000;
	40600	40660	0.005214	0.02164	0.00249	153.46	0	0	0	0	1	0	0	-91.0300	-2.0100	91.4400	3.4700	0.0000	0.0000	0.0000	0.0000;
	40600	40660	0.005214	0.02164	0.00249	153.46	0	0	0	0	1	0	0	-91.0300	-2.0100	91.4400	3.4700	0.0000	0.0000	0.0000	0.0000;
	40600	40660	0.005214	0.02164	0.00249	153.46	0	0	0	0	1	0	0	-91.0300	-2.0100	91.4400	3.4700	0.0000	0.0000	0.0000	0.0000;
	40600	40662	0.003123	0.014068	0.003	152.74	0	0	0	0	1	0	0	83.9300	-3.3900	-83.7200	4.0200	0.0000	0.0000	0.0000	0.0000;
	40600	40662	0.003123	0.014068	0.003	152.74	0	0	0	0	1	0	0	83.9300	-3.3900	-83.7200	4.0200	0.0000	0.0000	0.0000	0.0000;
	40600	40662	0.003123	0.014068	0.003	152.74	0	0	0	0	1	0	0	83.9300	-3.3900	-83.7200	4.0200	0.0000	0.0000	0.0000	0.0000;
	40602	40605	0.0001	0.001144	0	520.43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40602	40606	0.000296	0.001018	0	0	0	0	0	0	1	0	0	-60.1300	-45.7900	60.1500	45.8500	0.0000	0.0000	0.0000	0.0000;
	40602	40607	0.000217	0.001152	0	0	0	0	0	0	1	0	0	60.1300	45.7900	-60.1200	-45.7300	0.0000	0.0000	0.0000	0.0000;
	40603	40605	0.00206	0.056444	0	260.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40604	40605	0.00206	0.056444	0	260.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40623	40606	0.006692	0.027625	0.00189	126.21	0	0	0	0	1	0	0	-34.2900	47.3300	34.5100	-46.6300	0.0000	0.0000	0.0000	0.0000;
	40606	40662	0.004207	0.015848	0.00143	139.86	0	0	0	0	1	0	0	-94.6600	0.7800	95.0200	0.4400	0.0000	0.0000	0.0000	0.0000;
	40621	40608	0.00504	0.018371	0.00454	126.23	0	0	0	0	1	0	0	33.2000	11.1500	-33.1400	-11.4200	0.0000	0.0000	0.0000	0.0000;
	40631	40609	0.004753	0.018276	0.00138	134.53	0	0	0	0	1	0	0	69.5000	3.5700	-69.2800	-2.8700	0.0000	0.0000	0.0000	0.0000;
	40610	40611	0.000285	0.001199	0	0	0	0	0	0	1	0	0	-74.1400	-5.5600	74.1600	5.6300	0.0000	0.0000	0.0000	0.0000;
	40611	40628	0.009482	0.047237	0.00538	125.08	0	0	0	0	1	0	0	34.6000	6.4000	-34.4800	-6.3700	0.0000	0.0000	0.0000	0.0000;
	40612	40613	0.000208	0.001004	0	0	0	0	0	0	1	0	0	-80.8100	-10.6500	80.8200	10.7100	0.0000	0.0000	0.0000	0.0000;
	40613	40616	0.00254	0.014051	0.00151	132.45	0	0	0	0	1	0	0	54.8600	11.5200	-54.7900	-11.2500	0.0000	0.0000	0.0000	0.0000;
	40617	40613	0.005847	0.018135	0.00253	137.95	0	0	0	0	1	0	0	85.6700	14.0400	-85.2500	-13.0200	0.0000	0.0000	0.0000	0.0000;
	40613	40627	0.010568	0.039727	0.00329	131.02	0	0	0	0	1	0	0	-50.4300	-9.2100	50.7000	9.8500	0.0000	0.0000	0.0000	0.0000;
	40657	40614	0.001031	0.009564	0.02556	538.15	0	0	0	0	1	0	0	-172.7200	31.8500	173.0200	-31.8600	0.0000	0.0000	0.0000	0.0000;
	40614	41103	0.009325	0.076551	0.20449	572.87	0	0	0	0	1	0	0	-226.5900	23.5600	231.1500	-8.3800	0.0000	0.0000	0.0000	0.0000;
	40615	40616	0.000228	0.001017	0	0	0	0	0	0	1	0	0	-30.5800	-21.0000	30.5800	21.0200	0.0000	0.0000	0.0000	0.0000;
	40647	40616	0.002855	0.012992	0.00211	121.02	0	0	0	0	1	0	0	-24.1900	9.6300	24.2100	-9.7600	0.0000	0.0000	0.0000	0.0000;
	40617	40618	0.01561	0.066702	0.00391	114.58	0	0	0	0	1	0	0	-8.6600	6.7100	8.6700	-7.0500	0.0000	0.0000	0.0000	0.0000;
	40652	40617	0.005121	0.020242	0.00214	155.17	0	0	0	0	1	0	0	88.2400	23.0500	-87.8500	-21.7300	0.0000	0.0000	0.0000	0.0000;
	40652	40617	0.005121	0.020242	0.00214	155.17	0	0	0	0	1	0	0	88.2400	23.0500	-87.8500	-21.7300	0.0000	0.0000	0.0000	0.0000;
	40652	40617	0.005121	0.020242	0.00214	155.17	0	0	0	0	1	0	0	88.2400	23.0500	-87.8500	-21.7300	0.0000	0.0000	0.0000	0.0000;
	40618	40889	0.006904	0.031872	0.00323	135.74	0	0	0	0	1	0	0	-70.9700	-18.9900	71.3200	20.2700	0.0000	0.0000	0.0000	0.0000;
	40622	40620	0.003783	0.019526	0.00165	102.03	0	0	0	0	1	0	0	-2.9000	6.1900	2.9000	-6.3500	0.0000	0.0000	0.0000	0.0000;
	40635	40620	0.002836	0.014733	0.00113	134.35	0	0	0	0	1	0	0	-68.0100	-8.8800	68.1400	9.4200	0.0000	0.0000	0.0000	0.0000;
	40621	40630	0.004315	0.022162	0.00155	133.68	0	0	0	0	1	0	0	60.5500	7.1600	-60.4000	-6.5500	0.0000	0.0000	0.0000	0.0000;
	40889	40621	0.003818	0.017831	0.00147	144.3	0	0	0	0	1	0	0	69.0400	17.5400	-68.8600	-16.8600	0.0000	0.0000	0.0000	0.0000;
	40889	40621	0.003818	0.017831	0.00147	144.3	0	0	0	0	1	0	0	69.0400	17.5400	-68.8600	-16.8600	0.0000	0.0000	0.0000	0.0000;
	40622	40635	0.002612	0.01226	0.00229	144.94	0	0	0	0	1	0	0	77.4400	19.6100	-77.2800	-19.1100	0.0000	0.0000	0.0000	0.0000;
	40622	40635	0.002612	0.01226	0.00229	144.94	0	0	0	0	1	0	0	77.4400	19.6100	-77.2800	-19.1100	0.0000	0.0000	0.0000	0.0000;
	40624	40623	0.004894	0.021933	0.00166	121.02	0	0	0	0	1	0	0	-19.7800	50.9900	19.9100	-50.5500	0.0000	0.0000	0.0000	0.0000;
	40637	40625	0.003975	0.018396	0.00138	140.1	0	0	0	0	1	0	0	100.1200	-27.9700	-99.7200	29.6700	0.0000	0.0000	0.0000	0.0000;
	40625	40848	0.001367	0.006511	0.00069	133.19	0	0	0	0	1	0	0	58.5200	-42.4400	-58.4500	42.6800	0.0000	0.0000	0.0000	0.0000;
	40630	40627	0.005602	0.0239	0.00228	106.18	0	0	0	0	1	0	0	-6.8900	-13.4400	6.9000	13.2500	0.0000	0.0000	0.0000	0.0000;
	40627	40652	0.004186	0.015396	0.00193	154.15	0	0	0	0	1	0	0	-86.2300	-23.8500	86.5500	24.8000	0.0000	0.0000	0.0000	0.0000;
	40627	40652	0.004186	0.015396	0.00193	154.15	0	0	0	0	1	0	0	-86.2300	-23.8500	86.5500	24.8000	0.0000	0.0000	0.0000	0.0000;
	40627	40652	0.004186	0.015396	0.00193	154.15	0	0	0	0	1	0	0	-86.2300	-23.8500	86.5500	24.8000	0.0000	0.0000	0.0000	0.0000;
	40658	40627	0.00456	0.018555	0.00297	145.08	0	0	0	0	1	0	0	-78.0900	-20.3300	78.3800	21.1700	0.0000	0.0000	0.0000	0.0000;
	40658	40627	0.00456	0.018555	0.00297	145.08	0	0	0	0	1	0	0	-78.0900	-20.3300	78.3800	21.1700	0.0000	0.0000	0.0000	0.0000;
	40630	40644	0.013479	0.054775	0.00429	119.64	0	0	0	0	1	0	0	19.6200	7.5600	-19.5700	-7.7800	0.0000	0.0000	0.0000	0.0000;
	40632	40693	0.003625	0.016154	0.00137	116.06	0	0	0	0	1	0	0	18.5300	-52.0400	-18.4200	52.3600	0.0000	0.0000	0.0000	0.0000;
	40696	40632	0.004533	0.017494	0.00188	126.2	0	0	0	0	1	0	0	42.3700	-46.6000	-42.1900	47.0700	0.0000	0.0000	0.0000	0.0000;
	40634	40848	0.004584	0.018172	0.00117	124.2	0	0	0	0	1	0	0	-32.7400	-39.9300	32.8500	40.2600	0.0000	0.0000	0.0000	0.0000;
	40635	40636	0.000237	0.001049	0	0	0	0	0	0	1	0	0	33.7300	18.6300	-33.7200	-18.6200	0.0000	0.0000	0.0000	0.0000;
	40637	40661	0.002407	0.01263	0.0019	142.21	0	0	0	0	1	0	0	-64.6100	11.0000	64.7000	-10.7000	0.0000	0.0000	0.0000	0.0000;
	40637	40661	0.002407	0.01263	0.0019	142.21	0	0	0	0	1	0	0	-64.6100	11.0000	64.7000	-10.7000	0.0000	0.0000	0.0000	0.0000;
	40638	40641	0.0001	-0.002301	0	624.62	0	0	1	0	1	0	0	25.7200	12.3900	-25.7200	-12.4100	0.0000	0.0000	0.0000	0.0000;
	40638	40642	0.000286	0.001042	0	0	0	0	0	0	1	0	0	-25.7200	-12.3900	25.7300	12.4000	0.0000	0.0000	0.0000	0.0000;
	40638	40643	0.000217	0.001094	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40639	40641	0.001156	0.03237	0	312.31	0	0	1	0	1	0	0	-8.1200	-5.5800	8.1200	5.6100	0.0000	0.0000	0.0000	0.0000;
	40640	40641	0.001156	0.03237	0	312.31	0	0	1	0	1	0	0	-17.6000	-6.7000	17.6100	6.8000	0.0000	0.0000	0.0000	0.0000;
	40699	40642	0.003775	0.018748	0.00282	108.69	0	0	0	0	1	0	0	-7.1200	-19.2600	7.1300	19.0300	0.0000	0.0000	0.0000	0.0000;
	40965	40642	0.004779	0.018435	0.0012	135.8	0	0	0	0	1	0	0	73.5900	12.4300	-73.3400	-11.6100	0.0000	0.0000	0.0000	0.0000;
	40645	40646	0.000241	0.001197	0	0	0	0	0	0	1	0	0	-27.7700	-10.1600	27.7700	10.1700	0.0000	0.0000	0.0000	0.0000;
	40646	40665	0.01504	0.048854	0.00312	99.89	0	0	0	0	1	0	0	3.6400	7.1100	-3.6300	-7.4000	0.0000	0.0000	0.0000	0.0000;
	40646	40670	0.00533	0.018636	0.0021	123.12	0	0	0	0	1	0	0	-31.4100	-17.2900	31.4800	17.3100	0.0000	0.0000	0.0000	0.0000;
	40647	40648	0.000242	0.001008	0	0	0	0	0	0	1	0	0	57.9800	39.8400	-57.9600	-39.7900	0.0000	0.0000	0.0000	0.0000;
	40649	40647	0.004817	0.017859	0.00119	146.93	0	0	0	0	1	0	0	87.3300	15.3200	-86.9800	-14.1100	0.0000	0.0000	0.0000	0.0000;
	40649	40647	0.004817	0.017859	0.00119	146.93	0	0	0	0	1	0	0	87.3300	15.3200	-86.9800	-14.1100	0.0000	0.0000	0.0000	0.0000;
	40647	40957	0.003308	0.014545	0.0013	133.02	0	0	0	0	1	0	0	-58.7300	-8.9000	58.8400	9.2600	0.0000	0.0000	0.0000	0.0000;
	41075	40647	0.002943	0.01298	0.00148	133.73	0	0	0	0	1	0	0	-64.9000	-28.9900	65.0400	29.4700	0.0000	0.0000	0.0000	0.0000;
	40649	40650	0.000232	0.001184	0	0	0	0	0	0	1	0	0	22.1600	1.6200	-22.1500	-1.6200	0.0000	0.0000	0.0000	0.0000;
	40649	40652	0.004695	0.024453	0.00362	164	0	0	0	0	1	0	0	-117.2400	-25.4000	117.8800	28.3300	0.0000	0.0000	0.0000	0.0000;
	40649	40652	0.004695	0.024453	0.00362	164	0	0	0	0	1	0	0	-117.2400	-25.4000	117.8800	28.3300	0.0000	0.0000	0.0000	0.0000;
	40649	40652	0.004695	0.024453	0.00362	164	0	0	0	0	1	0	0	-117.2400	-25.4000	117.8800	28.3300	0.0000	0.0000	0.0000	0.0000;
	40957	40649	0.002048	0.009103	0.00043	144.63	0	0	0	0	1	0	0	-77.3200	-21.4600	77.4500	21.9700	0.0000	0.0000	0.0000	0.0000;
	40957	40649	0.002048	0.009103	0.00043	144.63	0	0	0	0	1	0	0	-77.3200	-21.4600	77.4500	21.9700	0.0000	0.0000	0.0000	0.0000;
	40652	40651	0.001473	0.061589	0	322.64	0	0	1.0375	0	1	0	0	-175.6000	-45.7100	176.0800	65.8800	0.0000	0.0000	0.0000	0.0000;
	40652	40651	0.001473	0.061589	0	322.64	0	0	1.0375	0	1	0	0	-175.6000	-45.7100	176.0800	65.8800	0.0000	0.0000	0.0000	0.0000;
	40652	40651	0.001473	0.061589	0	322.64	0	0	1.0375	0	1	0	0	-175.6000	-45.7100	176.0800	65.8800	0.0000	0.0000	0.0000	0.0000;
	40652	40651	0.001473	0.061589	0	322.64	0	0	1.0375	0	1	0	0	-175.6000	-45.7100	176.0800	65.8800	0.0000	0.0000	0.0000	0.0000;
	40652	40651	0.001473	0.061589	0	322.64	0	0	1.0375	0	1	0	0	-175.6000	-45.7100	176.0800	65.8800	0.0000	0.0000	0.0000	0.0000;
	40651	40656	0.000299	0.001156	0	0	0	0	0	0	1	0	0	53.5500	9.5900	-53.5500	-9.5600	0.0000	0.0000	0.0000	0.0000;
	40651	40657	0.00029	0.001173	0	0	0	0	0	0	1	0	0	-933.9700	262.5700	936.5000	-252.3400	0.0000	0.0000	0.0000	0.0000;
	40652	40655	0.0001	0.000961	0	519.69	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40653	40655	0.001158	0.028544	0	259.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40654	40655	0.001158	0.028544	0	259.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40781	40657	0.001828	0.014646	0.0492	704.22	0	0	0	0	1	0	0	361.9200	-46.2900	-359.6600	59.0700	0.0000	0.0000	0.0000	0.0000;
	40781	40657	0.001828	0.014646	0.0492	704.22	0	0	0	0	1	0	0	361.9200	-46.2900	-359.6600	59.0700	0.0000	0.0000	0.0000	0.0000;
	40657	40875	0.001046	0.009297	0.04127	443.48	0	0	0	0	1	0	0	-44.4500	102.3600	44.5800	-105.6600	0.0000	0.0000	0.0000	0.0000;
	40658	40659	0.000228	0.001074	0	0	0	0	0	0	1	0	0	68.1700	21.1500	-68.1600	-21.1000	0.0000	0.0000	0.0000	0.0000;
	40662	40663	0.000245	0.0011	0	0	0	0	0	0	1	0	0	27.7500	5.3100	-27.7500	-5.3100	0.0000	0.0000	0.0000	0.0000;
	40662	40696	0.005089	0.026384	0.0035	140.91	0	0	0	0	1	0	0	64.1900	-8.9200	-63.9800	9.6100	0.0000	0.0000	0.0000	0.0000;
	40662	40696	0.005089	0.026384	0.0035	140.91	0	0	0	0	1	0	0	64.1900	-8.9200	-63.9800	9.6100	0.0000	0.0000	0.0000	0.0000;
	40664	40665	0.00023	0.001166	0	0	0	0	0	0	1	0	0	-31.9400	-9.3900	31.9400	9.4000	0.0000	0.0000	0.0000	0.0000;
	40669	40665	0.005117	0.021479	0.00186	136.17	0	0	0	0	1	0	0	84.6500	44.4700	-84.1900	-42.7600	0.0000	0.0000	0.0000	0.0000;
	40666	40667	0.007503	0.031585	0.00231	137.58	0	0	0	0	1	0	0	84.9000	-21.4700	-84.3500	23.5300	0.0000	0.0000	0.0000	0.0000;
	40668	40667	0.004207	0.018419	0.00232	152.47	0	0	0	0	1	0	0	-74.7800	-2.1200	75.0100	2.8700	0.0000	0.0000	0.0000	0.0000;
	40668	40667	0.004207	0.018419	0.00232	152.47	0	0	0	0	1	0	0	-74.7800	-2.1200	75.0100	2.8700	0.0000	0.0000	0.0000	0.0000;
	40668	40667	0.004207	0.018419	0.00232	152.47	0	0	0	0	1	0	0	-74.7800	-2.1200	75.0100	2.8700	0.0000	0.0000	0.0000	0.0000;
	40691	40668	0.004724	0.02131	0.00235	146.04	0	0	0	0	1	0	0	-85.6700	3.7500	86.0100	-2.4800	0.0000	0.0000	0.0000	0.0000;
	40691	40668	0.004724	0.02131	0.00235	146.04	0	0	0	0	1	0	0	-85.6700	3.7500	86.0100	-2.4800	0.0000	0.0000	0.0000	0.0000;
	40691	40669	0.005338	0.027484	0.00271	143.86	0	0	0	0	1	0	0	74.8600	-8.0600	-74.5700	9.2800	0.0000	0.0000	0.0000	0.0000;
	40691	40669	0.005338	0.027484	0.00271	143.86	0	0	0	0	1	0	0	74.8600	-8.0600	-74.5700	9.2800	0.0000	0.0000	0.0000	0.0000;
	40669	40693	0.006874	0.02854	0.00471	122.81	0	0	0	0	1	0	0	23.6900	-67.0200	-23.3600	67.9100	0.0000	0.0000	0.0000	0.0000;
	40696	40670	0.007762	0.029471	0.00423	124.81	0	0	0	0	1	0	0	49.4800	15.3000	-49.2800	-14.9700	0.0000	0.0000	0.0000	0.0000;
	40682	40671	0.001582	0.014789	0.03984	513.88	0	0	0	0	1	0	0	119.7300	-16.3800	-119.5200	14.2100	0.0000	0.0000	0.0000	0.0000;
	40697	40671	0.001239	0.009947	0.02845	512.06	0	0	0	0	1	0	0	117.9700	44.2400	-117.7800	-45.7700	0.0000	0.0000	0.0000	0.0000;
	40671	41016	0.001642	0.015346	0.07162	594.69	0	0	0	0	1	0	0	-251.0100	-56.5100	252.0300	58.4100	0.0000	0.0000	0.0000	0.0000;
	40672	40689	0.007139	0.035653	0.0034	128.41	0	0	0	0	1	0	0	42.8700	13.6400	-42.7400	-13.3200	0.0000	0.0000	0.0000	0.0000;
	40830	40672	0.003308	0.016305	0.00205	159.53	0	0	0	0	1	0	0	103.2400	14.3800	-102.9100	-12.9500	0.0000	0.0000	0.0000	0.0000;
	40830	40672	0.003308	0.016305	0.00205	159.53	0	0	0	0	1	0	0	103.2400	14.3800	-102.9100	-12.9500	0.0000	0.0000	0.0000	0.0000;
	40830	40672	0.003308	0.016305	0.00205	159.53	0	0	0	0	1	0	0	103.2400	14.3800	-102.9100	-12.9500	0.0000	0.0000	0.0000	0.0000;
	41092	40672	0.005803	0.022168	0.00394	153	0	0	0	0	1	0	0	-77.6800	-4.5100	78.0200	5.3700	0.0000	0.0000	0.0000	0.0000;
	41092	40672	0.005803	0.022168	0.00394	153	0	0	0	0	1	0	0	-77.6800	-4.5100	78.0200	5.3700	0.0000	0.0000	0.0000	0.0000;
	41092	40672	0.005803	0.022168	0.00394	153	0	0	0	0	1	0	0	-77.6800	-4.5100	78.0200	5.3700	0.0000	0.0000	0.0000	0.0000;
	40690	40673	0.003826	0.017269	0.00266	158.93	0	0	0	0	1	0	0	-103.8400	13.5900	104.2300	-12.0900	0.0000	0.0000	0.0000	0.0000;
	40690	40673	0.003826	0.017269	0.00266	158.93	0	0	0	0	1	0	0	-103.8400	13.5900	104.2300	-12.0900	0.0000	0.0000	0.0000	0.0000;
	40690	40673	0.003826	0.017269	0.00266	158.93	0	0	0	0	1	0	0	-103.8400	13.5900	104.2300	-12.0900	0.0000	0.0000	0.0000	0.0000;
	40840	40673	0.005888	0.028539	0.00443	160.9	0	0	0	0	1	0	0	112.1500	-0.6500	-111.4600	3.5100	0.0000	0.0000	0.0000	0.0000;
	40840	40673	0.005888	0.028539	0.00443	160.9	0	0	0	0	1	0	0	112.1500	-0.6500	-111.4600	3.5100	0.0000	0.0000	0.0000	0.0000;
	40840	40673	0.005888	0.028539	0.00443	160.9	0	0	0	0	1	0	0	112.1500	-0.6500	-111.4600	3.5100	0.0000	0.0000	0.0000	0.0000;
	40674	40675	0.000269	0.001033	0	0	0	0	0	0	1	0	0	44.3600	18.7900	-44.3500	-18.7600	0.0000	0.0000	0.0000	0.0000;
	40676	40677	0.000276	0.001164	0	0	0	0	0	0	1	0	0	-17.8800	-5.8400	17.8900	5.8400	0.0000	0.0000	0.0000	0.0000;
	40677	40683	0.011167	0.044213	0.0084	136.22	0	0	0	0	1	0	0	-75.8200	-15.6200	76.5100	17.5100	0.0000	0.0000	0.0000	0.0000;
	40686	40678	0.005424	0.029753	0.00216	137.72	0	0	0	0	1	0	0	-84.0500	-15.8100	84.4300	17.6600	0.0000	0.0000	0.0000	0.0000;
	40678	40690	0.009693	0.038109	0.00297	132.85	0	0	0	0	1	0	0	-52.4800	16.6600	52.7600	-15.8900	0.0000	0.0000	0.0000	0.0000;
	40830	40678	0.001802	0.007276	0.00112	132.84	0	0	0	0	1	0	0	56.9300	40.1300	-56.8500	-39.9200	0.0000	0.0000	0.0000	0.0000;
	40679	40680	0.000203	0.001052	0	0	0	0	0	0	1	0	0	17.0500	3.6300	-17.0500	-3.6200	0.0000	0.0000	0.0000	0.0000;
	40679	40685	0.008045	0.031691	0.00309	131.49	0	0	0	0	1	0	0	-48.6100	0.1200	48.8000	0.2900	0.0000	0.0000	0.0000	0.0000;
	40679	40708	0.004326	0.017805	0.00156	141.2	0	0	0	0	1	0	0	-60.7200	-14.2100	60.8900	14.7200	0.0000	0.0000	0.0000	0.0000;
	40679	40708	0.004326	0.017805	0.00156	141.2	0	0	0	0	1	0	0	-60.7200	-14.2100	60.8900	14.7200	0.0000	0.0000	0.0000	0.0000;
	40681	40684	0.003941	0.015479	0.00166	143.69	0	0	0	0	1	0	0	69.0700	20.7500	-68.8800	-20.1600	0.0000	0.0000	0.0000	0.0000;
	40681	40684	0.003941	0.015479	0.00166	143.69	0	0	0	0	1	0	0	69.0700	20.7500	-68.8800	-20.1600	0.0000	0.0000	0.0000	0.0000;
	40699	40681	0.003251	0.00838	0.00158	139.24	0	0	0	0	1	0	0	95.1100	61.4200	-94.7200	-60.5800	0.0000	0.0000	0.0000	0.0000;
	40747	40681	0.003564	0.010316	0.00244	137.28	0	0	0	0	1	0	0	76.6800	-8.0900	-76.4700	8.4100	0.0000	0.0000	0.0000	0.0000;
	41008	40682	0.002196	0.019074	0.0372	568.9	0	0	0	0	1	0	0	211.3100	29.2900	-210.3800	-25.1600	0.0000	0.0000	0.0000	0.0000;
	40683	40706	0.011977	0.04735	0.00637	156.25	0	0	0	0	1	0	0	-95.9500	-14.0800	97.0800	17.8600	0.0000	0.0000	0.0000	0.0000;
	40683	40706	0.011977	0.04735	0.00637	156.25	0	0	0	0	1	0	0	-95.9500	-14.0800	97.0800	17.8600	0.0000	0.0000	0.0000	0.0000;
	40683	40706	0.011977	0.04735	0.00637	156.25	0	0	0	0	1	0	0	-95.9500	-14.0800	97.0800	17.8600	0.0000	0.0000	0.0000	0.0000;
	40685	40689	0.011961	0.036595	0.00315	127.84	0	0	0	0	1	0	0	-39.9400	-0.2500	40.1200	0.4900	0.0000	0.0000	0.0000	0.0000;
	40685	40706	0.004979	0.024143	0.0026	126.81	0	0	0	0	1	0	0	-37.5200	-3.2000	37.5900	3.2600	0.0000	0.0000	0.0000	0.0000;
	40687	40686	0.006558	0.029087	0.00257	121.12	0	0	0	0	1	0	0	19.0500	-7.4000	-19.0300	7.2400	0.0000	0.0000	0.0000	0.0000;
	40689	40686	0.002057	0.009951	0.00173	123.23	0	0	0	0	1	0	0	-28.3100	5.6700	28.3200	-5.7700	0.0000	0.0000	0.0000	0.0000;
	40686	40706	0.00342	0.017395	0.00205	131.96	0	0	0	0	1	0	0	50.2500	3.3700	-50.1700	-3.1700	0.0000	0.0000	0.0000	0.0000;
	40687	40688	0.000247	0.001076	0	0	0	0	0	0	1	0	0	40.9200	11.2700	-40.9200	-11.2500	0.0000	0.0000	0.0000	0.0000;
	40706	40689	0.001207	0.006361	0.00136	155.82	0	0	0	0	1	0	0	-92.8800	-17.8900	92.9900	18.3000	0.0000	0.0000	0.0000	0.0000;
	40706	40689	0.001207	0.006361	0.00136	155.82	0	0	0	0	1	0	0	-92.8800	-17.8900	92.9900	18.3000	0.0000	0.0000	0.0000	0.0000;
	40706	40689	0.001207	0.006361	0.00136	155.82	0	0	0	0	1	0	0	-92.8800	-17.8900	92.9900	18.3000	0.0000	0.0000	0.0000	0.0000;
	40689	40830	0.006294	0.03125	0.00305	158.34	0	0	0	0	1	0	0	-102.1500	-21.1000	102.8000	24.0200	0.0000	0.0000	0.0000	0.0000;
	40689	40830	0.006294	0.03125	0.00305	158.34	0	0	0	0	1	0	0	-102.1500	-21.1000	102.8000	24.0200	0.0000	0.0000	0.0000	0.0000;
	40689	40830	0.006294	0.03125	0.00305	158.34	0	0	0	0	1	0	0	-102.1500	-21.1000	102.8000	24.0200	0.0000	0.0000	0.0000	0.0000;
	40690	40830	0.005226	0.027017	0.00483	133.44	0	0	0	0	1	0	0	61.9100	-30.2600	-61.6800	30.9500	0.0000	0.0000	0.0000	0.0000;
	40693	40694	0.000238	0.001103	0	0	0	0	0	0	1	0	0	41.7800	9.4600	-41.7800	-9.4400	0.0000	0.0000	0.0000	0.0000;
	40695	40696	0.000217	0.001191	0	0	0	0	0	0	1	0	0	-36.1100	-12.0600	36.1100	12.0800	0.0000	0.0000	0.0000	0.0000;
	40697	40698	0.000289	0.001088	0	0	0	0	0	0	1	0	0	59.3300	12.9300	-59.3200	-12.8900	0.0000	0.0000	0.0000	0.0000;
	41008	40697	0.001212	0.011876	0.05752	664.7	0	0	0	0	1	0	0	393.7300	-4.9900	-391.9900	15.9400	0.0000	0.0000	0.0000	0.0000;
	40699	40965	0.004121	0.018151	0.00212	146.01	0	0	0	0	1	0	0	-82.1800	-33.5600	82.4800	34.6700	0.0000	0.0000	0.0000	0.0000;
	40699	40965	0.004121	0.018151	0.00212	146.01	0	0	0	0	1	0	0	-82.1800	-33.5600	82.4800	34.6700	0.0000	0.0000	0.0000	0.0000;
	40700	40701	0.000268	0.001166	0	0	0	0	0	0	1	0	0	11.1900	3.4200	-11.1900	-3.4200	0.0000	0.0000	0.0000	0.0000;
	40701	40773	0.003701	0.01625	0.00174	140.89	0	0	0	0	1	0	0	-67.1000	4.7300	67.2600	-4.2300	0.0000	0.0000	0.0000	0.0000;
	40943	40701	0.001781	0.009838	0.00066	132.68	0	0	0	0	1	0	0	-38.7500	-1.9800	38.7700	2.0500	0.0000	0.0000	0.0000	0.0000;
	40702	40703	0.001946	0.058145	0	166.45	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40702	40704	0.002272	0.066476	0	211.99	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40702	40705	0.002076	0.059266	0	211.71	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40702	40706	0.000201	0.001036	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40702	40707	0.000201	0.001024	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40708	40709	0.00204	0.054029	0	234.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40708	40710	0.00023	0.00104	0	0	0	0	0	0	1	0	0	46.5000	11.0600	-46.4900	-11.0300	0.0000	0.0000	0.0000	0.0000;
	40708	41092	0.004043	0.021653	0.00204	146.12	0	0	0	0	1	0	0	-82.1900	-11.3200	82.4500	12.5400	0.0000	0.0000	0.0000	0.0000;
	40708	41092	0.004043	0.021653	0.00204	146.12	0	0	0	0	1	0	0	-82.1900	-11.3200	82.4500	12.5400	0.0000	0.0000	0.0000	0.0000;
	40712	40711	0.000118	0.009393	0	845.99	0	0	1	0	1	0	0	-299.4100	-20.1600	299.5100	27.9600	0.0000	0.0000	0.0000	0.0000;
	40711	40714	0.000172	0.013474	0	772.72	0	0	1	0	1	0	0	-169.7500	-34.8100	169.8000	38.5200	0.0000	0.0000	0.0000	0.0000;
	40711	40715	0.000171	0.013509	0	771.95	0	0	1	0	1	0	0	-169.7500	-34.7200	169.8000	38.4500	0.0000	0.0000	0.0000	0.0000;
	40711	40716	0.000158	0.012995	0	771.72	0	0	1	0	1	0	0	-169.7500	-36.4000	169.8000	39.9900	0.0000	0.0000	0.0000	0.0000;
	40711	40717	0.000261	0.017453	0	771.61	0	0	1	0	1	0	0	-169.7300	-30.7800	169.8000	35.5500	0.0000	0.0000	0.0000	0.0000;
	40711	40719	0.00023	0.001198	0	0	0	0	0	0	1	0	0	379.4700	-34.3800	-379.1600	35.9800	0.0000	0.0000	0.0000	0.0000;
	40713	40712	0.00159	0.059431	0	198.57	0	0	1	0	1	0	0	-76.4800	-2.5600	76.5600	5.7900	0.0000	0.0000	0.0000	0.0000;
	40713	40712	0.00159	0.059431	0	198.57	0	0	1	0	1	0	0	-76.4800	-2.5600	76.5600	5.7900	0.0000	0.0000	0.0000	0.0000;
	40713	40712	0.00159	0.059431	0	198.57	0	0	1	0	1	0	0	-76.4800	-2.5600	76.5600	5.7900	0.0000	0.0000	0.0000	0.0000;
	40712	40718	0.000201	0.001099	0	0	0	0	0	0	1	0	0	69.7300	2.7900	-69.7200	-2.7400	0.0000	0.0000	0.0000	0.0000;
	40713	41049	0.037115	0.141412	0.01037	152.77	0	0	0	0	1	0	0	74.9700	-0.6000	-73.0400	6.8800	0.0000	0.0000	0.0000	0.0000;
	40713	41049	0.037115	0.141412	0.01037	152.77	0	0	0	0	1	0	0	74.9700	-0.6000	-73.0400	6.8800	0.0000	0.0000	0.0000	0.0000;
	41085	40719	0.000498	0.007226	0.81411	2523.42	0	0	0	0	1	0	0	-378.5000	-42.9600	379.1600	-35.9800	0.0000	0.0000	0.0000	0.0000;
	40721	40720	0.000289	0.016522	0	666.34	0	0	1	0	1	0	0	-161.3200	31.2000	161.4000	-27.1000	0.0000	0.0000	0.0000	0.0000;
	40720	40722	9.3e-05	0.0075	0	1146.61	0	0	1.0625	0	1	0	0	-135.0900	-369.9000	135.2400	382.0700	0.0000	0.0000	0.0000	0.0000;
	40720	40723	0.000161	0.010864	0	1144.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40720	40724	0.000157	0.010646	0	1142.44	0	0	1.075	0	1	0	0	-102.4000	-365.6300	102.6500	382.0700	0.0000	0.0000	0.0000	0.0000;
	40720	40725	0.000177	0.010384	0	1140.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40720	40726	0.000216	0.001174	0	0	0	0	0	0	1	0	0	76.0900	-117.5400	-76.0500	117.7500	0.0000	0.0000	0.0000	0.0000;
	40720	40727	0.000229	0.001053	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41032	40721	0.001629	0.014398	0.04542	528.38	0	0	0	0	1	0	0	-160.9200	29.8100	161.3200	-31.2000	0.0000	0.0000	0.0000	0.0000;
	40843	40726	0.000173	0.002407	0.20827	2151.86	0	0	0	0	1	0	0	369.7000	-71.4400	-369.4700	52.0700	0.0000	0.0000	0.0000	0.0000;
	40728	40729	0.00107	0.032273	0	309.54	0	0	1.01875	0	1	0	0	-65.2100	-2.2300	65.2600	3.5500	0.0000	0.0000	0.0000	0.0000;
	40728	40730	0.001856	0.055391	0	289.39	0	0	1.01875	0	1	0	0	-32.6100	-1.5700	32.6300	2.1300	0.0000	0.0000	0.0000	0.0000;
	40728	40731	0.00024	0.001194	0	0	0	0	0	0	1	0	0	97.8200	3.7900	-97.8000	-3.6900	0.0000	0.0000	0.0000	0.0000;
	40728	40732	0.000253	0.001133	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40896	40731	0.00234	0.010628	0.00085	102.69	0	0	0	0	1	0	0	11.4200	2.2500	-11.4100	-2.3300	0.0000	0.0000	0.0000	0.0000;
	40733	40734	0.000267	0.001192	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40735	40738	0.0001	0.0001	0	519.19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40735	40739	0.000211	0.001187	0	0	0	0	0	0	1	0	0	23.8700	10.4300	-23.8700	-10.4300	0.0000	0.0000	0.0000	0.0000;
	40735	40740	0.000267	0.001147	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40736	40738	0.00152	0.040885	0	259.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40737	40738	0.00152	0.040885	0	259.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40739	40752	0.003451	0.01471	0.00127	129.42	0	0	0	0	1	0	0	-43.8100	5.6500	43.8700	-5.5300	0.0000	0.0000	0.0000	0.0000;
	40739	41056	0.001979	0.009846	0.00104	148.85	0	0	0	0	1	0	0	-96.1600	-1.1400	96.3300	1.8700	0.0000	0.0000	0.0000	0.0000;
	40739	41056	0.001979	0.009846	0.00104	148.85	0	0	0	0	1	0	0	-96.1600	-1.1400	96.3300	1.8700	0.0000	0.0000	0.0000	0.0000;
	40741	40742	0.004535	0.125424	0	121.27	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40741	40743	0.000281	0.001198	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40744	40745	0.000213	0.001191	0	0	0	0	0	0	1	0	0	255.5900	11.2300	-255.4700	-10.5100	0.0000	0.0000	0.0000	0.0000;
	40745	40752	0.001031	0.005074	0.00053	123.11	0	0	0	0	1	0	0	25.3600	-8.0300	-25.3600	8.0000	0.0000	0.0000	0.0000	0.0000;
	40800	40745	0.002308	0.008535	0.00205	152.71	0	0	0	0	1	0	0	-80.2300	-10.2400	80.3700	10.5300	0.0000	0.0000	0.0000	0.0000;
	40800	40745	0.002308	0.008535	0.00205	152.71	0	0	0	0	1	0	0	-80.2300	-10.2400	80.3700	10.5300	0.0000	0.0000	0.0000	0.0000;
	40800	40745	0.002308	0.008535	0.00205	152.71	0	0	0	0	1	0	0	-80.2300	-10.2400	80.3700	10.5300	0.0000	0.0000	0.0000	0.0000;
	40745	41056	0.001629	0.007574	0.00104	116.6	0	0	0	0	1	0	0	-22.1000	-15.1900	22.1100	15.1200	0.0000	0.0000	0.0000	0.0000;
	40746	40747	0.000227	0.001144	0	0	0	0	0	0	1	0	0	61.4300	31.3000	-61.4200	-31.2500	0.0000	0.0000	0.0000	0.0000;
	40748	40751	0.0001	-0.000708	0	467.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40748	40752	0.00025	0.00118	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40748	40753	0.000223	0.001151	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40749	40751	0.001943	0.060087	0	233.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40750	40751	0.001943	0.060087	0	233.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40752	40800	0.003284	0.013854	0.00174	126.12	0	0	0	0	1	0	0	40.5700	11.2300	-40.5100	-11.1900	0.0000	0.0000	0.0000	0.0000;
	41056	40752	0.001141	0.005002	0.00051	131.84	0	0	0	0	1	0	0	59.1200	13.8200	-59.0800	-13.7000	0.0000	0.0000	0.0000	0.0000;
	40754	40755	0.004206	0.11236	0	133.56	0	0	1	0	1	0	0	-1.6000	-0.6100	1.6000	0.6100	0.0000	0.0000	0.0000	0.0000;
	40754	40756	0.000206	0.001059	0	0	0	0	0	0	1	0	0	1.6000	0.6100	-1.6000	-0.6100	0.0000	0.0000	0.0000	0.0000;
	40757	40760	0.000393	0.025857	0	792.83	0	0	1	0	1	0	0	-104.5900	40.5600	104.6300	-37.5800	0.0000	0.0000	0.0000	0.0000;
	40757	40761	0.000145	0.010334	0	817.37	0	0	1	0	1	0	0	-195.7100	-51.7700	195.7700	55.6600	0.0000	0.0000	0.0000	0.0000;
	40757	40762	0.000247	0.018248	0	816.8	0	0	1	0	1	0	0	-195.6700	-48.8500	195.7700	55.6600	0.0000	0.0000	0.0000	0.0000;
	40757	40763	0.000272	0.02213	0	816.58	0	0	1	0	1	0	0	-195.6700	-47.4300	195.7700	55.6600	0.0000	0.0000	0.0000	0.0000;
	40757	40764	0.000266	0.016703	0	816.17	0	0	1	0	1	0	0	-195.6700	-53.3800	195.7700	59.6800	0.0000	0.0000	0.0000	0.0000;
	40757	40765	0.000242	0.017303	0	815.37	0	0	1	0	1	0	0	-195.6800	-49.1900	195.7700	55.6600	0.0000	0.0000	0.0000	0.0000;
	40757	40766	0.00014	0.010691	0	815.13	0	0	1	0	1	0	0	-195.7100	-51.6400	195.7700	55.6600	0.0000	0.0000	0.0000	0.0000;
	40757	40767	0.000207	0.001065	0	0	0	0	0	0	1	0	0	1278.6900	-73.4800	-1275.5800	89.5100	0.0000	0.0000	0.0000	0.0000;
	40757	40768	0.000258	0.001119	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40758	40760	-0.000205	-0.013489	0	717.83	0	0	1	0	1	0	0	104.6100	-39.1400	-104.6300	37.5800	0.0000	0.0000	0.0000	0.0000;
	40891	40758	0.003408	0.034824	0.23074	672.64	0	0	0	0	1	0	0	-404.1700	59.0600	409.4700	-29.8900	0.0000	0.0000	0.0000	0.0000;
	40758	40894	0.000288	0.00278	0.00379	708.46	0	0	0	0	1	0	0	-514.0800	69.0200	514.8000	-62.5100	0.0000	0.0000	0.0000	0.0000;
	40759	40760	0.000854	0.056186	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40767	40869	0.000607	0.009657	0.82849	2665.85	0	0	0	0	1	0	0	668.0500	-43.5600	-665.5500	-6.5800	0.0000	0.0000	0.0000	0.0000;
	40999	40767	0.000512	0.010194	1.08056	2907.09	0	0	0	0	1	0	0	-945.8000	63.9000	950.0600	-96.8200	0.0000	0.0000	0.0000	0.0000;
	40769	40770	0.000279	0.001098	0	0	0	0	0	0	1	0	0	24.7700	-2.7500	-24.7700	2.7600	0.0000	0.0000	0.0000	0.0000;
	40772	40771	0.000185	0.013204	0	427.06	0	0	1	0	1	0	0	-34.1900	40.0600	34.2000	-39.7200	0.0000	0.0000	0.0000	0.0000;
	40771	40774	0.000232	0.017058	0	583.23	0	0	1	0	1	0	0	-79.8900	-36.0500	79.9000	37.2800	0.0000	0.0000	0.0000	0.0000;
	40771	40775	0.00024	0.001186	0	0	0	0	0	0	1	0	0	45.6900	-178.2600	-45.6200	178.6400	0.0000	0.0000	0.0000	0.0000;
	40773	40772	0.000915	0.039108	0	243.8	0	0	1	0	1	0	0	-106.6500	4.7100	106.7500	-0.5500	0.0000	0.0000	0.0000	0.0000;
	40773	40772	0.000915	0.039108	0	243.8	0	0	1	0	1	0	0	-106.6500	4.7100	106.7500	-0.5500	0.0000	0.0000	0.0000	0.0000;
	40773	40772	0.000915	0.039108	0	243.8	0	0	1	0	1	0	0	-106.6500	4.7100	106.7500	-0.5500	0.0000	0.0000	0.0000	0.0000;
	40772	40776	0.000272	0.001143	0	0	0	0	0	0	1	0	0	-286.0500	-38.3900	286.2700	39.2800	0.0000	0.0000	0.0000	0.0000;
	40921	40775	0.000245	0.004978	0.51254	2389.07	0	0	0	0	1	0	0	-45.5600	124.7800	45.6200	-178.6400	0.0000	0.0000	0.0000	0.0000;
	40777	40778	0.001099	0.0416	0	245.88	0	0	1	0	1	0	0	-169.4900	30.3200	169.8000	-18.8700	0.0000	0.0000	0.0000	0.0000;
	40777	40779	0.001169	0.057648	0	245.86	0	0	1	0	1	0	0	-169.4700	34.8900	169.8000	-18.8700	0.0000	0.0000	0.0000	0.0000;
	40777	40780	0.001312	0.054687	0	243.99	0	0	1	0	1	0	0	-169.4400	22.3000	169.8000	-7.4800	0.0000	0.0000	0.0000	0.0000;
	40777	40781	0.000292	0.00114	0	0	0	0	0	0	1	0	0	508.4100	-87.5100	-507.6900	90.3200	0.0000	0.0000	0.0000	0.0000;
	40777	40782	0.000297	0.00111	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40781	41016	0.00143	0.008894	0.01677	559.14	0	0	0	0	1	0	0	-216.1500	2.2500	216.7700	-0.2000	0.0000	0.0000	0.0000	0.0000;
	40783	40784	0.002952	0.080397	0	151.46	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40783	40785	0.000244	0.001035	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40783	40786	0.00024	0.001049	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40788	40787	0.000113	0.008246	0	745.52	0	0	1	0	1	0	0	335.4600	16.1000	-335.3400	-7.3600	0.0000	0.0000	0.0000	0.0000;
	40787	40789	0.000252	0.001004	0	0	0	0	0	0	1	0	0	368.9000	24.4600	-368.5700	-23.1700	0.0000	0.0000	0.0000	0.0000;
	40787	40790	0.00027	0.001137	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40791	40792	0.000262	0.00101	0	0	0	0	0	0	1	0	0	62.7300	29.2600	-62.7100	-29.2200	0.0000	0.0000	0.0000	0.0000;
	40792	41053	0.007567	0.027277	0.00341	127.32	0	0	0	0	1	0	0	-32.5800	2.7000	32.6500	-2.8000	0.0000	0.0000	0.0000	0.0000;
	40793	40794	0.000214	0.001044	0	0	0	0	0	0	1	0	0	3.7000	1.8800	-3.7000	-1.8800	0.0000	0.0000	0.0000	0.0000;
	40795	40796	0.001524	0.044969	0	324.6	0	0	0.9875	0	1	0	0	-89.1800	13.2100	89.2900	-9.9200	0.0000	0.0000	0.0000	0.0000;
	40795	40797	0.001019	0.028168	0	324.52	0	0	0.9875	0	1	0	0	-89.2200	11.9800	89.2900	-9.9200	0.0000	0.0000	0.0000	0.0000;
	40795	40798	0.001664	0.050521	0	322.78	0	0	0.9875	0	1	0	0	-89.1700	13.6200	89.2900	-9.9200	0.0000	0.0000	0.0000	0.0000;
	40795	40799	0.001878	0.048068	0	321.87	0	0	0.9875	0	1	0	0	-89.1600	13.4400	89.2900	-9.9200	0.0000	0.0000	0.0000	0.0000;
	40795	40800	0.000254	0.001195	0	0	0	0	0	0	1	0	0	356.7300	-52.2500	-356.4200	53.6900	0.0000	0.0000	0.0000	0.0000;
	40795	40801	0.000246	0.001086	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41056	40800	0.004695	0.016966	0.00162	129.97	0	0	0	0	1	0	0	50.5400	11.1800	-50.4300	-10.9400	0.0000	0.0000	0.0000	0.0000;
	40802	40803	0.000263	0.001157	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40804	40805	0.001098	0.035359	0	402.4	0	0	1	0	1	0	0	-249.0600	-38.5400	249.7000	59.1500	0.0000	0.0000	0.0000	0.0000;
	40804	40806	0.000294	0.001032	0	0	0	0	0	0	1	0	0	249.0600	38.5400	-248.8900	-37.9400	0.0000	0.0000	0.0000	0.0000;
	40806	41071	0.003055	0.01195	0.00104	118.74	0	0	0	0	1	0	0	14.5500	9.5200	-14.5400	-9.6000	0.0000	0.0000	0.0000	0.0000;
	40807	40808	0.0002	0.001066	0	0	0	0	0	0	1	0	0	2.4000	0.9200	-2.4000	-0.9200	0.0000	0.0000	0.0000	0.0000;
	40810	40809	0.000171	0.011915	0	991.59	0	0	1.01875	0	1	0	0	-487.9800	-130.2800	488.4000	159.3300	0.0000	0.0000	0.0000	0.0000;
	40809	40814	0.000278	0.024366	0	429.57	0	0	1.03125	0	1	0	0	-31.9600	-14.6200	31.9600	14.9100	0.0000	0.0000	0.0000	0.0000;
	40809	40815	0.000471	0.028573	0	428.68	0	0	1.03125	0	1	0	0	-31.9600	-14.5700	31.9600	14.9100	0.0000	0.0000	0.0000	0.0000;
	41011	40809	0.000139	0.002664	0.27195	2097.02	0	0	0	0	1	0	0	-65.0100	6.3500	65.0200	-35.6900	0.0000	0.0000	0.0000	0.0000;
	40810	40813	0.000193	0.008482	0	515.65	0	0	1	0	1	0	0	351.3700	90.6900	-351.1400	-80.4000	0.0000	0.0000	0.0000	0.0000;
	40810	40816	0.000264	0.001078	0	0	0	0	0	0	1	0	0	136.6100	39.6000	-136.5600	-39.4000	0.0000	0.0000	0.0000	0.0000;
	40810	40817	0.000263	0.001177	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40811	40813	0.00111	0.048872	0	415.65	0	0	1	0	1	0	0	-349.7900	-21.1300	351.1400	80.4000	0.0000	0.0000	0.0000	0.0000;
	40811	41019	0.005922	0.024156	0.00268	125.15	0	0	0	0	1	0	0	35.2000	12.7200	-35.1200	-12.6600	0.0000	0.0000	0.0000	0.0000;
	40812	40813	0.007493	0.329765	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40854	40816	0.001357	0.009625	0.01803	519.71	0	0	0	0	1	0	0	-136.3000	-39.5400	136.5600	39.4000	0.0000	0.0000	0.0000	0.0000;
	40818	40819	0.00027	0.001159	0	0	0	0	0	0	1	0	0	1.0000	0.4700	-1.0000	-0.4700	0.0000	0.0000	0.0000	0.0000;
	40820	40821	0.000271	0.001014	0	0	0	0	0	0	1	0	0	3.9000	1.5000	-3.9000	-1.5000	0.0000	0.0000	0.0000	0.0000;
	42425	40821	0.015776	0.076105	0.00636	138	0	0	0	0	1	0	0	-65.1300	-0.2900	65.7900	2.7900	0.0000	0.0000	0.0000	0.0000;
	40822	40823	0.002291	0.054791	0	211.63	0	0	1.00625	0	1	0	0	-5.3900	-2.5000	5.3900	2.5200	0.0000	0.0000	0.0000	0.0000;
	40822	40824	0.002147	0.064008	0	211.58	0	0	1.00625	0	1	0	0	-5.3900	-2.4900	5.3900	2.5200	0.0000	0.0000	0.0000	0.0000;
	40822	40825	0.001836	0.058984	0	166.05	0	0	1.00625	0	1	0	0	-2.7000	-1.2500	2.7000	1.2600	0.0000	0.0000	0.0000	0.0000;
	40822	40826	0.000269	0.001063	0	0	0	0	0	0	1	0	0	13.4800	6.2500	-13.4800	-6.2400	0.0000	0.0000	0.0000	0.0000;
	40822	40827	0.00024	0.001083	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40829	40828	0.000277	0.019023	0	989.68	0	0	1.05	0	1	0	0	-451.9700	-236.2900	452.7100	286.9100	0.0000	0.0000	0.0000	0.0000;
	40828	40831	0.00015	0.010957	0	922.68	0	0	1	0	1	0	0	-182.8000	-47.6400	182.8500	51.2600	0.0000	0.0000	0.0000	0.0000;
	40828	40832	0.000172	0.01181	0	920.25	0	0	1	0	1	0	0	-170.6400	-47.8200	170.6900	51.2600	0.0000	0.0000	0.0000	0.0000;
	40828	40833	0.000203	0.015205	0	919.82	0	0	1	0	1	0	0	-228.0200	-58.2700	228.1200	66.0700	0.0000	0.0000	0.0000	0.0000;
	40828	40843	0.000182	0.002543	0.30506	2460.52	0	0	0	0	1	0	0	-137.4100	-7.0200	137.4400	-25.4700	0.0000	0.0000	0.0000	0.0000;
	40830	40829	0.001603	0.07749	0	280.14	0	0	1.04375	0	1	0	0	-153.3500	-46.5700	153.7700	66.7800	0.0000	0.0000	0.0000	0.0000;
	40830	40829	0.001603	0.07749	0	280.14	0	0	1.04375	0	1	0	0	-153.3500	-46.5700	153.7700	66.7800	0.0000	0.0000	0.0000	0.0000;
	40830	40829	0.001603	0.07749	0	280.14	0	0	1.04375	0	1	0	0	-153.3500	-46.5700	153.7700	66.7800	0.0000	0.0000	0.0000	0.0000;
	40830	40829	0.001603	0.07749	0	280.14	0	0	1.04375	0	1	0	0	-153.3500	-46.5700	153.7700	66.7800	0.0000	0.0000	0.0000	0.0000;
	40829	40834	0.000248	0.001062	0	0	0	0	0	0	1	0	0	-163.0900	-30.8400	163.1500	31.1100	0.0000	0.0000	0.0000	0.0000;
	40829	40835	0.000216	0.00104	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40842	40834	0.0011	0.01093	0.06979	546.06	0	0	0	0	1	0	0	166.5900	11.9500	-166.3100	-16.6900	0.0000	0.0000	0.0000	0.0000;
	40834	41016	0.002059	0.014631	0.04808	431.04	0	0	0	0	1	0	0	3.1600	-14.4200	-3.1600	9.2400	0.0000	0.0000	0.0000	0.0000;
	40836	40837	0.000267	0.001062	0	0	0	0	0	0	1	0	0	13.4800	6.2900	-13.4800	-6.2900	0.0000	0.0000	0.0000	0.0000;
	40839	40838	0.000247	0.015676	0	1028.35	0	0	1.0125	0	1	0	0	-503.7800	-34.0100	504.3700	71.7000	0.0000	0.0000	0.0000	0.0000;
	40838	40841	0.000116	0.00821	0	1582.1	0	0	1	0	1	0	0	-1213.9600	-57.1900	1215.5500	169.5100	0.0000	0.0000	0.0000	0.0000;
	40838	40843	0.000256	0.001035	0	0	0	0	0	0	1	0	0	709.5800	-174.4400	-708.3200	179.5500	0.0000	0.0000	0.0000	0.0000;
	40840	40839	0.001891	0.067852	0	224.33	0	0	1	0	1	0	0	-112.1500	0.6500	112.3700	7.2600	0.0000	0.0000	0.0000	0.0000;
	40840	40839	0.001891	0.067852	0	224.33	0	0	1	0	1	0	0	-112.1500	0.6500	112.3700	7.2600	0.0000	0.0000	0.0000	0.0000;
	40840	40839	0.001891	0.067852	0	224.33	0	0	1	0	1	0	0	-112.1500	0.6500	112.3700	7.2600	0.0000	0.0000	0.0000	0.0000;
	40839	40842	0.00028	0.001084	0	0	0	0	0	0	1	0	0	166.6600	12.2300	-166.5900	-11.9500	0.0000	0.0000	0.0000	0.0000;
	40843	41011	0.000282	0.005129	0.64215	2494.08	0	0	0	0	1	0	0	201.1800	-82.6500	-201.0700	15.2300	0.0000	0.0000	0.0000	0.0000;
	40844	40847	0.0001	0.000503	0	412.89	0	0	1	0	1	0	0	-2.5000	-0.6200	2.5000	0.6200	0.0000	0.0000	0.0000	0.0000;
	40844	40848	0.000202	0.001104	0	0	0	0	0	0	1	0	0	4.9900	1.7900	-4.9900	-1.7900	0.0000	0.0000	0.0000	0.0000;
	40844	40849	0.000276	0.001174	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40845	40847	0.002341	0.064181	0	206.45	0	0	1	0	1	0	0	1.2500	0.3100	-1.2500	-0.3100	0.0000	0.0000	0.0000	0.0000;
	40846	40847	0.002341	0.064181	0	206.45	0	0	1	0	1	0	0	1.2500	0.3100	-1.2500	-0.3100	0.0000	0.0000	0.0000	0.0000;
	40850	40851	0.002288	0.102288	0	141.44	0	0	1.00625	0	1	0	0	-17.7700	1.1000	17.7800	-0.8000	0.0000	0.0000	0.0000	0.0000;
	40850	40852	0.001597	0.094983	0	139.93	0	0	1.00625	0	1	0	0	-17.7700	1.0400	17.7800	-0.7500	0.0000	0.0000	0.0000	0.0000;
	40850	40853	0.002145	0.124737	0	117.15	0	0	1	0	1	0	0	-8.8900	-0.2300	8.8900	0.3200	0.0000	0.0000	0.0000	0.0000;
	40850	40854	0.000282	0.001032	0	0	0	0	0	0	1	0	0	44.4300	-1.9100	-44.4300	1.9300	0.0000	0.0000	0.0000	0.0000;
	40850	40855	0.000297	0.001057	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40856	40857	0.000205	0.001098	0	0	0	0	0	0	1	0	0	1.7300	0.6700	-1.7300	-0.6700	0.0000	0.0000	0.0000	0.0000;
	40858	40859	0.001216	0.03725	0	368.62	0	0	1.0875	0	1	0	0	-187.9600	-71.7700	188.4700	87.5800	0.0000	0.0000	0.0000	0.0000;
	40858	40860	0.001159	0.035111	0	366.73	0	0	1.0875	0	1	0	0	-187.9900	-65.3400	188.4700	79.9200	0.0000	0.0000	0.0000	0.0000;
	40858	40861	0.000236	0.001154	0	0	0	0	0	0	1	0	0	375.9500	137.1100	-375.6200	-135.4700	0.0000	0.0000	0.0000	0.0000;
	40858	40862	0.000207	0.001038	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40861	40865	0.002262	0.009659	0.0007	120.9	0	0	0	0	1	0	0	-27.5800	68.1700	27.6900	-67.7900	0.0000	0.0000	0.0000	0.0000;
	40885	40861	0.00321	0.016532	0.00158	145.01	0	0	0	0	1	0	0	-74.7500	-32.9000	74.9500	33.7200	0.0000	0.0000	0.0000	0.0000;
	40864	40863	0.000183	0.012949	0	902.63	0	0	1	0	1	0	0	-325.1300	39.7200	325.3200	-26.9400	0.0000	0.0000	0.0000	0.0000;
	40863	40866	0.000184	0.013461	0	820.5	0	0	1.04375	0	1	0	0	-196.6100	-93.8000	196.7000	100.2400	0.0000	0.0000	0.0000	0.0000;
	40863	40867	0.000205	0.016307	0	820.1	0	0	1.04375	0	1	0	0	-196.6000	-92.4800	196.7000	100.2400	0.0000	0.0000	0.0000	0.0000;
	40863	40868	0.000146	0.012068	0	818.73	0	0	1.0375	0	1	0	0	-196.6300	-94.5200	196.7000	100.2400	0.0000	0.0000	0.0000	0.0000;
	40863	40869	0.000295	0.001107	0	0	0	0	0	0	1	0	0	264.5300	-142.7800	-264.2800	143.7000	0.0000	0.0000	0.0000	0.0000;
	40865	40864	0.001508	0.06154	0	241.89	0	0	1	0	1	0	0	-101.2500	24.4600	101.4000	-18.4500	0.0000	0.0000	0.0000	0.0000;
	40865	40864	0.001508	0.06154	0	241.89	0	0	1	0	1	0	0	-101.2500	24.4600	101.4000	-18.4500	0.0000	0.0000	0.0000	0.0000;
	40865	40864	0.001508	0.06154	0	241.89	0	0	1	0	1	0	0	-101.2500	24.4600	101.4000	-18.4500	0.0000	0.0000	0.0000	0.0000;
	40864	40870	0.000271	0.001063	0	0	0	0	0	0	1	0	0	20.9500	15.6400	-20.9400	-15.6400	0.0000	0.0000	0.0000	0.0000;
	40885	40865	0.003851	0.016434	0.00152	155.65	0	0	0	0	1	0	0	-91.4700	10.0400	91.7700	-8.9500	0.0000	0.0000	0.0000	0.0000;
	40885	40865	0.003851	0.016434	0.00152	155.65	0	0	0	0	1	0	0	-91.4700	10.0400	91.7700	-8.9500	0.0000	0.0000	0.0000	0.0000;
	40865	41022	0.007172	0.030877	0.00137	147.53	0	0	0	0	1	0	0	92.5200	12.2900	-91.9500	-10.0200	0.0000	0.0000	0.0000	0.0000;
	40921	40869	0.000102	0.001753	0.14379	2656.67	0	0	0	0	1	0	0	-542.1900	0.1100	542.4700	-10.8900	0.0000	0.0000	0.0000	0.0000;
	40869	41085	0.00092	0.017425	2.02679	2389.62	0	0	0	0	1	0	0	387.3600	-126.2300	-386.0800	-69.1200	0.0000	0.0000	0.0000	0.0000;
	40917	40870	0.001161	0.009671	0.02524	532	0	0	0	0	1	0	0	120.0400	-28.2300	-119.8800	26.8300	0.0000	0.0000	0.0000	0.0000;
	40871	40872	0.003781	0.106623	0	151.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40871	40873	0.000261	0.001103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40874	40875	0.000283	0.001113	0	0	0	0	0	0	1	0	0	65.7200	30.6600	-65.7100	-30.6100	0.0000	0.0000	0.0000	0.0000;
	40876	40877	0.00127	0.033667	0	161.75	0	0	1	0	1	0	0	-2.5300	-1.1800	2.5300	1.1800	0.0000	0.0000	0.0000	0.0000;
	40876	40878	0.004583	0.130228	0	116.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40876	40879	0.000228	0.001062	0	0	0	0	0	0	1	0	0	2.5300	1.1800	-2.5300	-1.1800	0.0000	0.0000	0.0000	0.0000;
	40876	40880	0.000278	0.001137	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40881	40882	0.001771	0.047014	0	218.81	0	0	1	0	1	0	0	-5.9900	-3.0300	5.9900	3.0500	0.0000	0.0000	0.0000	0.0000;
	40881	40883	0.000275	0.001096	0	0	0	0	0	0	1	0	0	5.9900	3.0300	-5.9900	-3.0300	0.0000	0.0000	0.0000	0.0000;
	40884	40885	0.000224	0.001063	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40886	40887	0.000291	0.001142	0	0	0	0	0	0	1	0	0	13.4800	6.2900	-13.4800	-6.2900	0.0000	0.0000	0.0000	0.0000;
	40888	40889	0.000263	0.001102	0	0	0	0	0	0	1	0	0	142.0300	36.8200	-141.9800	-36.6000	0.0000	0.0000	0.0000	0.0000;
	40889	40965	0.005467	0.023442	0.00578	130.24	0	0	0	0	1	0	0	-42.2200	-4.5600	42.3200	4.3200	0.0000	0.0000	0.0000	0.0000;
	40889	41071	0.00254	0.011303	0.00123	122.79	0	0	0	0	1	0	0	-25.2000	-14.1900	25.2200	14.1400	0.0000	0.0000	0.0000	0.0000;
	40890	40891	0.000203	0.001023	0	0	0	0	0	0	1	0	0	21.1700	-2.3500	-21.1700	2.3600	0.0000	0.0000	0.0000	0.0000;
	40925	40891	0.002792	0.023422	0.09754	436.59	0	0	0	0	1	0	0	-7.0300	1.0300	7.0400	-11.5900	0.0000	0.0000	0.0000	0.0000;
	40892	40893	0.00024	0.010461	0	1055.34	0	0	1	0	1	0	0	-809.3500	120.0400	810.8300	-55.2900	0.0000	0.0000	0.0000	0.0000;
	40892	40894	0.000274	0.001059	0	0	0	0	0	0	1	0	0	809.3500	-120.0400	-807.6500	126.6000	0.0000	0.0000	0.0000	0.0000;
	40894	40979	0.005133	0.049573	0.08081	484.32	0	0	0	0	1	0	0	62.3300	-20.0600	-62.1300	13.1900	0.0000	0.0000	0.0000	0.0000;
	40894	42414	0.009997	0.079875	0.19679	548.68	0	0	0	0	1	0	0	142.5400	-13.1200	-140.6600	7.0300	0.0000	0.0000	0.0000	0.0000;
	40894	42441	0.007988	0.059092	0.60006	504.3	0	0	0	0	1	0	0	87.9800	-30.9100	-87.4100	-29.2500	0.0000	0.0000	0.0000	0.0000;
	40896	40895	0.001517	0.079586	0	258.58	0	0	1	0	1	0	0	-139.1800	6.7600	139.4500	7.5200	0.0000	0.0000	0.0000	0.0000;
	40896	40895	0.001517	0.079586	0	258.58	0	0	1	0	1	0	0	-139.1800	6.7600	139.4500	7.5200	0.0000	0.0000	0.0000	0.0000;
	40896	40895	0.001517	0.079586	0	258.58	0	0	1	0	1	0	0	-139.1800	6.7600	139.4500	7.5200	0.0000	0.0000	0.0000	0.0000;
	40896	40895	0.001517	0.079586	0	258.58	0	0	1	0	1	0	0	-139.1800	6.7600	139.4500	7.5200	0.0000	0.0000	0.0000	0.0000;
	40895	40897	0.001442	0.062648	0	200.92	0	0	1	0	1	0	0	-66.0600	-13.7400	66.1200	16.3600	0.0000	0.0000	0.0000	0.0000;
	40895	40898	0.000949	0.043475	0	200.49	0	0	1	0	1	0	0	-66.0800	-10.6700	66.1200	12.4700	0.0000	0.0000	0.0000	0.0000;
	40895	40899	0.001213	0.052386	0	199.65	0	0	1	0	1	0	0	-66.0700	-17.1700	66.1200	19.4100	0.0000	0.0000	0.0000	0.0000;
	40895	40900	0.001439	0.063291	0	199.53	0	0	1	0	1	0	0	-66.0600	-13.5800	66.1200	16.2300	0.0000	0.0000	0.0000	0.0000;
	40895	40901	0.001471	0.068768	0	199.14	0	0	1	0	1	0	0	-66.0600	-12.2600	66.1200	15.1100	0.0000	0.0000	0.0000	0.0000;
	40895	40902	0.000296	0.001033	0	0	0	0	0	0	1	0	0	-227.4800	36.5500	227.6300	-36.0400	0.0000	0.0000	0.0000	0.0000;
	40895	40903	0.00027	0.001196	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41083	40902	0.001622	0.015175	0.02369	562.73	0	0	0	0	1	0	0	228.4200	-31.1900	-227.6300	36.0400	0.0000	0.0000	0.0000	0.0000;
	40904	40907	0.0001	-0.001064	0	468.24	0	0	1	0	1	0	0	-4.9900	-2.5400	4.9900	2.5400	0.0000	0.0000	0.0000	0.0000;
	40904	40908	0.002988	0.073448	0	206.39	0	0	0.9625	0	1	0	0	-4.9900	-2.5200	4.9900	2.5500	0.0000	0.0000	0.0000	0.0000;
	40904	40909	0.000251	0.001097	0	0	0	0	0	0	1	0	0	9.9900	5.0600	-9.9900	-5.0600	0.0000	0.0000	0.0000	0.0000;
	40904	40910	0.000218	0.001101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40905	40907	0.001002	0.029964	0	234.12	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40906	40907	0.001002	0.029964	0	234.12	0	0	1	0	1	0	0	4.9900	2.5500	-4.9900	-2.5400	0.0000	0.0000	0.0000	0.0000;
	40911	40912	0.000204	0.001047	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40913	40914	0.002189	0.058597	0	238.04	0	0	1.00625	0	1	0	0	-14.2800	-7.1400	14.2800	7.2800	0.0000	0.0000	0.0000	0.0000;
	40913	40915	0.000257	0.001047	0	0	0	0	0	0	1	0	0	14.2800	7.1400	-14.2800	-7.1300	0.0000	0.0000	0.0000	0.0000;
	40975	40915	0.001056	0.003802	0.00052	128.77	0	0	0	0	1	0	0	-25.9800	-21.6300	25.9900	21.6200	0.0000	0.0000	0.0000	0.0000;
	41129	40915	0.001611	0.0065	0.00073	118.98	0	0	0	0	1	0	0	11.7100	14.4300	-11.7100	-14.4800	0.0000	0.0000	0.0000	0.0000;
	40917	40916	0.000278	0.015337	0	667.91	0	0	1	0	1	0	0	-120.0400	28.2300	120.0800	-26.0800	0.0000	0.0000	0.0000	0.0000;
	40916	40918	0.000206	0.017759	0	498.85	0	0	1	0	1	0	0	-53.8300	-26.8400	53.8400	27.4400	0.0000	0.0000	0.0000	0.0000;
	40916	40919	0.000201	0.01616	0	497.24	0	0	1	0	1	0	0	-53.8300	-26.8900	53.8400	27.4400	0.0000	0.0000	0.0000	0.0000;
	40916	40920	0.00031	0.023479	0	496.63	0	0	1	0	1	0	0	-53.8300	-26.6500	53.8400	27.4400	0.0000	0.0000	0.0000	0.0000;
	40916	40921	0.000271	0.001031	0	0	0	0	0	0	1	0	0	41.4100	-199.7600	-41.3000	200.1600	0.0000	0.0000	0.0000	0.0000;
	40916	40922	0.000294	0.001131	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40921	40949	0.000133	0.002703	0.37138	2071.9	0	0	0	0	1	0	0	36.9700	-229.8900	-36.9200	190.6700	0.0000	0.0000	0.0000	0.0000;
	40923	40924	0.002178	0.115208	0	153.45	0	0	1	0	1	0	0	-22.9600	1.8800	22.9700	-1.3200	0.0000	0.0000	0.0000	0.0000;
	40923	40925	0.000253	0.001011	0	0	0	0	0	0	1	0	0	22.9600	-1.8800	-22.9600	1.8900	0.0000	0.0000	0.0000	0.0000;
	40923	40926	0.000246	0.001027	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40927	40928	0.000247	0.001092	0	0	0	0	0	0	1	0	0	3.7000	1.7200	-3.7000	-1.7200	0.0000	0.0000	0.0000	0.0000;
	40929	40930	0.006145	0.162455	0	105.24	0	0	1	0	1	0	0	-1.1000	-0.4200	1.1000	0.4200	0.0000	0.0000	0.0000	0.0000;
	40929	40931	0.01508	0.426877	0	40.11	0	0	1	0	1	0	0	-0.5500	-0.2100	0.5500	0.2100	0.0000	0.0000	0.0000	0.0000;
	40929	40932	0.018779	0.585962	0	33.02	0	0	1	0	1	0	0	-0.5500	-0.2100	0.5500	0.2100	0.0000	0.0000	0.0000	0.0000;
	40929	40933	1.814122	52.990108	0	0.39	0	0	1	0	1	0	0	-0.1500	-0.0500	0.1500	0.0600	0.0000	0.0000	0.0000	0.0000;
	40929	40934	0.000298	0.001164	0	0	0	0	0	0	1	0	0	2.3500	0.8900	-2.3500	-0.8900	0.0000	0.0000	0.0000	0.0000;
	40929	40935	0.000245	0.001018	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40936	40937	0.002604	0.110879	0	118.63	0	0	1.0125	0	1	0	0	-9.5900	1.0500	9.5900	-0.9600	0.0000	0.0000	0.0000	0.0000;
	40936	40938	0.002265	0.108299	0	99.24	0	0	1.0125	0	1	0	0	-4.7900	-0.9900	4.7900	1.0200	0.0000	0.0000	0.0000	0.0000;
	40936	40939	0.002533	0.105763	0	95.38	0	0	1.0125	0	1	0	0	-4.7900	-1.0000	4.7900	1.0300	0.0000	0.0000	0.0000	0.0000;
	40936	40940	0.00025	0.001121	0	0	0	0	0	0	1	0	0	19.1700	0.9400	-19.1700	-0.9400	0.0000	0.0000	0.0000	0.0000;
	40936	40941	0.000222	0.001166	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40970	40940	0.00291	0.027187	0.05226	479.29	0	0	0	0	1	0	0	72.0300	-6.0600	-71.8900	1.6800	0.0000	0.0000	0.0000	0.0000;
	40942	40943	0.000281	0.001006	0	0	0	0	0	0	1	0	0	9.6900	4.9400	-9.6900	-4.9400	0.0000	0.0000	0.0000	0.0000;
	40945	40944	0.000133	0.011591	0	769.81	0	0	1.00625	0	1	0	0	-191.1100	-34.4700	191.1600	38.4900	0.0000	0.0000	0.0000	0.0000;
	40944	40946	9.6e-05	0.005664	0	1026.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40944	40947	0.000147	0.010859	0	1026.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40944	40948	0.0001	0.007688	0	1025.09	0	0	1	0	1	0	0	-154.3400	-229.5500	154.4100	234.9100	0.0000	0.0000	0.0000	0.0000;
	40944	40949	0.00028	0.001102	0	0	0	0	0	0	1	0	0	-36.8200	191.0500	36.9200	-190.6700	0.0000	0.0000	0.0000	0.0000;
	40944	40950	0.000295	0.001118	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40951	40952	0.001025	0.028483	0	287.09	0	0	0.99375	0	1	0	0	-31.9500	-14.5900	31.9600	14.9100	0.0000	0.0000	0.0000	0.0000;
	40951	40953	0.001072	0.024845	0	287.05	0	0	0.99375	0	1	0	0	-31.9500	-14.6300	31.9600	14.9100	0.0000	0.0000	0.0000	0.0000;
	40951	40954	0.000257	0.001143	0	0	0	0	0	0	1	0	0	63.9000	29.2200	-63.8900	-29.1700	0.0000	0.0000	0.0000	0.0000;
	40951	40955	0.000208	0.001082	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40956	40957	0.000266	0.001049	0	0	0	0	0	0	1	0	0	63.9200	32.5800	-63.9100	-32.5200	0.0000	0.0000	0.0000	0.0000;
	40958	40959	0.000284	0.001127	0	0	0	0	0	0	1	0	0	5.9900	2.3000	-5.9900	-2.3000	0.0000	0.0000	0.0000	0.0000;
	40959	42431	0.022737	0.076359	0.01072	153.17	0	0	0	0	1	0	0	-83.0900	5.6700	84.6500	-1.5500	0.0000	0.0000	0.0000	0.0000;
	40959	42431	0.022737	0.076359	0.01072	153.17	0	0	0	0	1	0	0	-83.0900	5.6700	84.6500	-1.5500	0.0000	0.0000	0.0000	0.0000;
	40960	40963	-0.000189	-0.004656	0	519.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40960	40964	0.001385	0.037652	0	402.96	0	0	1.05625	0	1	0	0	-281.0400	-87.0200	282.2600	120.3800	0.0000	0.0000	0.0000	0.0000;
	40960	40965	0.000204	0.001179	0	0	0	0	0	0	1	0	0	281.0400	87.0200	-280.8700	-86.0900	0.0000	0.0000	0.0000	0.0000;
	40960	40966	0.000211	0.001007	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40961	40963	0.002844	0.070002	0	259.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40962	40963	0.002844	0.070002	0	259.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40967	40968	0.00027	0.001191	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40970	40969	0.000203	0.012811	0	855.17	0	0	1	0	1	0	0	-326.2700	18.4800	326.4700	-5.9100	0.0000	0.0000	0.0000	0.0000;
	40969	40971	0.000222	0.001117	0	0	0	0	0	0	1	0	0	-271.5400	31.5400	271.6900	-30.7700	0.0000	0.0000	0.0000	0.0000;
	40969	40972	0.000221	0.001092	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40999	40971	0.000479	0.008556	1.28235	2699.08	0	0	0	0	1	0	0	703.9900	-53.6900	-701.8200	-47.2800	0.0000	0.0000	0.0000	0.0000;
	40971	41117	0.000382	0.006596	0.62366	2498.82	0	0	0	0	1	0	0	430.1300	15.7600	-429.4700	-71.8800	0.0000	0.0000	0.0000	0.0000;
	40973	40974	0.002162	0.062851	0	245.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40973	40975	0.000222	0.001169	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40976	40977	0.000217	0.00113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40979	40978	0.000172	0.012147	0	1072.34	0	0	1.00625	0	1	0	0	-624.7600	-7.6600	625.3900	51.7200	0.0000	0.0000	0.0000	0.0000;
	40978	40980	0.00013	0.008498	0	1485.45	0	0	0.9875	0	1	0	0	-1139.7600	-83.9100	1141.2900	183.5900	0.0000	0.0000	0.0000	0.0000;
	40978	40981	9.1e-05	0.006055	0	1485.45	0	0	0.9875	0	1	0	0	-1140.2200	-112.2000	1141.2900	183.5900	0.0000	0.0000	0.0000	0.0000;
	40978	40982	0.000285	0.001071	0	0	0	0	0	0	1	0	0	1654.5900	-122.3800	-1647.3800	149.5400	0.0000	0.0000	0.0000	0.0000;
	40978	40983	0.00023	0.001163	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	40982	41577	0.000302	0.005913	0.92098	2561.44	0	0	0	0	1	0	0	623.9400	-130.4600	-622.8300	52.4200	0.0000	0.0000	0.0000	0.0000;
	40984	40985	0.001909	0.052728	0	223.89	0	0	1.00625	0	1	0	0	-7.4200	0.8500	7.4200	-0.8300	0.0000	0.0000	0.0000	0.0000;
	40984	40986	0.002004	0.05955	0	223.87	0	0	1.00625	0	1	0	0	-7.4200	0.8600	7.4200	-0.8300	0.0000	0.0000	0.0000	0.0000;
	40984	40987	0.001686	0.051968	0	223.8	0	0	1.00625	0	1	0	0	-3.7100	0.4200	3.7100	-0.4100	0.0000	0.0000	0.0000	0.0000;
	40984	40988	0.000247	0.001056	0	0	0	0	0	0	1	0	0	18.5600	-2.1300	-18.5600	2.1300	0.0000	0.0000	0.0000	0.0000;
	40984	40989	0.000295	0.001062	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41022	40988	0.00524	0.021168	0.00183	129.96	0	0	0	0	1	0	0	-35.4000	6.9700	35.4600	-6.9200	0.0000	0.0000	0.0000	0.0000;
	40991	40990	0.00021	0.01815	0	574.41	0	0	1.0125	0	1	0	0	-74.1700	-61.6900	74.1900	63.2600	0.0000	0.0000	0.0000	0.0000;
	40990	40992	0.000241	0.01873	0	604.87	0	0	1.025	0	1	0	0	-85.1800	-36.1700	85.2000	37.7000	0.0000	0.0000	0.0000	0.0000;
	40990	40993	0.000312	0.020024	0	604.51	0	0	1.025	0	1	0	0	-85.1700	-33.4400	85.2000	35.0500	0.0000	0.0000	0.0000	0.0000;
	40990	40994	0.000227	0.018398	0	604.12	0	0	1.025	0	1	0	0	-85.1800	-36.9100	85.2000	38.4200	0.0000	0.0000	0.0000	0.0000;
	40990	40995	0.000262	0.001093	0	0	0	0	0	0	1	0	0	181.3400	43.2500	-181.2600	-42.9100	0.0000	0.0000	0.0000	0.0000;
	40990	40996	0.00024	0.001162	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41103	40991	0.000961	0.00892	0.0181	348.29	0	0	0	0	1	0	0	1.7900	-33.8000	-1.7800	31.9000	0.0000	0.0000	0.0000	0.0000;
	40995	41107	6.9e-05	0.00125	0.12843	2284.97	0	0	0	0	1	0	0	181.2600	42.9100	-181.2300	-56.5500	0.0000	0.0000	0.0000	0.0000;
	40998	40997	0.000189	0.01457	0	840.18	0	0	1.00625	0	1	0	0	-314.5100	-22.8100	314.6800	36.2000	0.0000	0.0000	0.0000	0.0000;
	40997	40999	0.00025	0.001145	0	0	0	0	0	0	1	0	0	-241.6700	1.0100	241.8000	-0.4000	0.0000	0.0000	0.0000	0.0000;
	40997	41000	0.000232	0.001197	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41001	41002	0.000257	0.001023	0	0	0	0	0	0	1	0	0	18.5800	8.6700	-18.5800	-8.6600	0.0000	0.0000	0.0000	0.0000;
	41002	41053	0.020519	0.096487	0.00585	102.05	0	0	0	0	1	0	0	8.7400	-13.3700	-8.6900	12.9600	0.0000	0.0000	0.0000	0.0000;
	41003	41004	0.001674	0.04447	0	133.53	0	0	1	0	1	0	0	-1.6000	0.0800	1.6000	-0.0800	0.0000	0.0000	0.0000	0.0000;
	41003	41005	0.000215	0.001063	0	0	0	0	0	0	1	0	0	1.6000	-0.0800	-1.6000	0.0800	0.0000	0.0000	0.0000	0.0000;
	41003	41006	0.00028	0.001137	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41007	41010	0.000146	0.01077	0	1239.77	0	0	1	0	1	0	0	605.4900	57.0500	-604.9900	-20.3300	0.0000	0.0000	0.0000	0.0000;
	41007	41011	0.000238	0.001166	0	0	0	0	0	0	1	0	0	-265.8900	116.0100	266.0800	-115.1100	0.0000	0.0000	0.0000	0.0000;
	41007	41012	0.000218	0.001124	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41008	41010	-1.6e-05	-0.001165	0	1089.77	0	0	1	0	1	0	0	-605.0400	-24.3000	604.9900	20.3300	0.0000	0.0000	0.0000	0.0000;
	41009	41010	0.000812	0.05985	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41013	41014	0.000677	0.036193	0	422.89	0	0	1	0	1	0	0	-252.1300	-28.7900	252.5300	50.2600	0.0000	0.0000	0.0000	0.0000;
	41013	41015	0.00055	0.021826	0	422.89	0	0	1	0	1	0	0	-213.9300	-40.7200	214.1700	50.2600	0.0000	0.0000	0.0000	0.0000;
	41013	41016	0.000205	0.001008	0	0	0	0	0	0	1	0	0	466.0600	69.5100	-465.6400	-67.4500	0.0000	0.0000	0.0000	0.0000;
	41013	41017	0.000279	0.001195	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41018	41019	0.000235	0.001107	0	0	0	0	0	0	1	0	0	3.0000	1.5300	-3.0000	-1.5300	0.0000	0.0000	0.0000	0.0000;
	41044	41019	0.002701	0.012812	0.00108	116.62	0	0	0	0	1	0	0	-14.3300	0.8700	14.3300	-0.9500	0.0000	0.0000	0.0000	0.0000;
	41020	41021	0.003626	0.092757	0	151.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41020	41022	0.000227	0.001142	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41020	41023	0.000298	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41025	41024	0.000281	0.019307	0	736.68	0	0	1.0125	0	1	0	0	-189.2800	-62.6800	189.3800	69.8800	0.0000	0.0000	0.0000	0.0000;
	41024	41029	0.000149	0.010698	0	678.91	0	0	1	0	1	0	0	-114.9800	-36.7900	115.0000	38.2200	0.0000	0.0000	0.0000	0.0000;
	41024	41030	0.000176	0.014167	0	678.23	0	0	1	0	1	0	0	-114.9700	-45.6400	115.0000	47.6300	0.0000	0.0000	0.0000	0.0000;
	41024	41031	0.00027	0.020383	0	677.87	0	0	1	0	1	0	0	-114.9600	-43.3900	115.0000	46.2000	0.0000	0.0000	0.0000	0.0000;
	41025	41028	0.00388	0.155872	0	288.37	0	0	1	0	1	0	0	134.0300	22.6700	-133.3800	3.7000	0.0000	0.0000	0.0000	0.0000;
	41025	41032	0.000274	0.001032	0	0	0	0	0	0	1	0	0	55.2400	40.0100	-55.2300	-39.9600	0.0000	0.0000	0.0000	0.0000;
	41025	41033	0.000205	0.001021	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41026	41028	-0.002012	-0.080846	0	163.37	0	0	1	0	1	0	0	-133.7200	-9.9700	133.3800	-3.7000	0.0000	0.0000	0.0000	0.0000;
	41121	41026	0.003616	0.019833	0.00171	150.53	0	0	0	0	1	0	0	-66.7100	-4.3300	66.8600	4.9900	0.0000	0.0000	0.0000	0.0000;
	41121	41026	0.003616	0.019833	0.00171	150.53	0	0	0	0	1	0	0	-66.7100	-4.3300	66.8600	4.9900	0.0000	0.0000	0.0000	0.0000;
	41027	41028	0.011315	0.454597	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41035	41034	0.000228	0.019166	0	935.71	0	0	1	0	1	0	0	-384.8100	7.6500	385.1300	18.6500	0.0000	0.0000	0.0000	0.0000;
	41034	41037	0.000424	0.028407	0	493.93	0	0	1.0375	0	1	0	0	-53.3200	-26.1800	53.3400	27.1800	0.0000	0.0000	0.0000	0.0000;
	41034	41038	0.000373	0.025614	0	493.22	0	0	1.0375	0	1	0	0	-53.3200	-26.2800	53.3400	27.1800	0.0000	0.0000	0.0000	0.0000;
	41034	41039	0.000614	0.039472	0	425.88	0	0	1.0375	0	1	0	0	-26.6600	-13.2400	26.6700	13.5900	0.0000	0.0000	0.0000	0.0000;
	41034	41040	0.00028	0.001065	0	0	0	0	0	0	1	0	0	-251.8200	11.5500	251.9800	-10.9200	0.0000	0.0000	0.0000	0.0000;
	41034	41041	0.000233	0.001152	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41035	41036	0.001778	0.072595	0	158.84	0	0	1.03125	0	1	0	0	-26.6500	-12.9600	26.6700	13.5900	0.0000	0.0000	0.0000	0.0000;
	41042	41043	0.002338	0.066875	0	183.24	0	0	0.96875	0	1	0	0	-3.5000	-1.7700	3.5000	1.7800	0.0000	0.0000	0.0000	0.0000;
	41042	41044	0.000288	0.001178	0	0	0	0	0	0	1	0	0	3.5000	1.7700	-3.5000	-1.7700	0.0000	0.0000	0.0000	0.0000;
	41045	41048	-0.000169	-0.004873	0	452.32	0	0	1	0	1	0	0	-4.2900	-1.6500	4.2900	1.6400	0.0000	0.0000	0.0000	0.0000;
	41045	41049	0.000219	0.001151	0	0	0	0	0	0	1	0	0	4.2900	1.6500	-4.2900	-1.6500	0.0000	0.0000	0.0000	0.0000;
	41045	41050	0.000203	0.001133	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41046	41048	0.002223	0.064192	0	226.16	0	0	1	0	1	0	0	2.1500	0.8300	-2.1500	-0.8200	0.0000	0.0000	0.0000	0.0000;
	41047	41048	0.002223	0.064192	0	226.16	0	0	1	0	1	0	0	2.1500	0.8300	-2.1500	-0.8200	0.0000	0.0000	0.0000	0.0000;
	41051	41052	0.001211	0.034654	0	274.64	0	0	1.01875	0	1	0	0	-23.9600	-10.1700	23.9700	10.3900	0.0000	0.0000	0.0000	0.0000;
	41051	41053	0.000293	0.001056	0	0	0	0	0	0	1	0	0	23.9600	10.1700	-23.9600	-10.1600	0.0000	0.0000	0.0000	0.0000;
	41054	41058	1.8e-05	0.001432	0	1145.23	0	0	1	0	1	0	0	573.4000	68.8400	-573.3400	-64.4800	0.0000	0.0000	0.0000	0.0000;
	41054	41059	0.000122	0.008877	0	919.44	0	0	1.04375	0	1	0	0	-257.4300	-113.1700	257.5300	120.1500	0.0000	0.0000	0.0000	0.0000;
	41054	41060	0.000149	0.009942	0	917.94	0	0	1.04375	0	1	0	0	-221.1200	-114.0300	221.2100	120.1500	0.0000	0.0000	0.0000	0.0000;
	41054	41061	0.000191	0.014066	0	916.75	0	0	1.05	0	1	0	0	-227.4400	-111.0900	227.5600	120.1500	0.0000	0.0000	0.0000	0.0000;
	41054	41062	0.000131	0.009099	0	916.52	0	0	1.04375	0	1	0	0	-257.4200	-113.0000	257.5300	120.1500	0.0000	0.0000	0.0000	0.0000;
	41054	41063	0.000172	0.012062	0	915.32	0	0	1.04375	0	1	0	0	-257.3900	-110.7400	257.5300	120.1500	0.0000	0.0000	0.0000	0.0000;
	41054	41064	0.000135	0.0099	0	914.72	0	0	1.04375	0	1	0	0	-257.4200	-112.3900	257.5300	120.1500	0.0000	0.0000	0.0000	0.0000;
	41054	41080	3.8e-05	0.000649	0.05461	2847.98	0	0	0	0	1	0	0	904.8200	78.6900	-904.5400	-79.7900	0.0000	0.0000	0.0000	0.0000;
	41056	41055	0.002023	0.085125	0	218.98	0	0	1.01875	0	1	0	0	-108.1500	-14.6200	108.3800	24.2600	0.0000	0.0000	0.0000	0.0000;
	41056	41055	0.002023	0.085125	0	218.98	0	0	1.01875	0	1	0	0	-108.1500	-14.6200	108.3800	24.2600	0.0000	0.0000	0.0000	0.0000;
	41056	41055	0.002023	0.085125	0	218.98	0	0	1.01875	0	1	0	0	-108.1500	-14.6200	108.3800	24.2600	0.0000	0.0000	0.0000	0.0000;
	41055	41058	4.4e-05	0.003567	0	1045.23	0	0	1	0	1	0	0	-573.2100	-53.6300	573.3400	64.4800	0.0000	0.0000	0.0000	0.0000;
	41055	41065	0.000229	0.001182	0	0	0	0	0	0	1	0	0	248.0800	-19.1400	-247.9500	19.8100	0.0000	0.0000	0.0000	0.0000;
	41055	41066	0.000238	0.001174	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41057	41058	0.000296	0.023911	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41077	41065	0.000359	0.003544	0.00936	521.67	0	0	0	0	1	0	0	147.6300	6.5200	-147.5500	-6.8300	0.0000	0.0000	0.0000	0.0000;
	41067	41070	0.0001	-0.002822	0	519.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41067	41071	0.000208	0.001087	0	0	0	0	0	0	1	0	0	10.7900	-1.3200	-10.7900	1.3200	0.0000	0.0000	0.0000	0.0000;
	41067	41072	0.000211	0.001182	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41068	41070	0.001856	0.057905	0	259.53	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41069	41070	0.001856	0.057905	0	259.53	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41073	41074	0.003071	0.091804	0	196.66	0	0	1	0	1	0	0	-3.9900	-2.0200	4.0000	2.0400	0.0000	0.0000	0.0000	0.0000;
	41073	41075	0.000203	0.001058	0	0	0	0	0	0	1	0	0	3.9900	2.0200	-3.9900	-2.0200	0.0000	0.0000	0.0000	0.0000;
	41077	41076	0.00017	0.012309	0	730.11	0	0	1	0	1	0	0	-188.3800	-3.1000	188.4300	7.1100	0.0000	0.0000	0.0000	0.0000;
	41076	41078	0.000198	0.012335	0	1125.72	0	0	1	0	1	0	0	-135.3300	72.0600	135.3700	-69.4000	0.0000	0.0000	0.0000	0.0000;
	41076	41079	0.00012	0.008026	0	1125.55	0	0	1	0	1	0	0	-245.5100	74.2400	245.5800	-69.4000	0.0000	0.0000	0.0000	0.0000;
	41076	41080	0.000299	0.001143	0	0	0	0	0	0	1	0	0	192.4100	-153.4000	-192.2400	154.0300	0.0000	0.0000	0.0000	0.0000;
	41076	41081	0.000233	0.001148	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41080	41107	0.000394	0.006616	0.65531	2241.01	0	0	0	0	1	0	0	184.7400	-35.4100	-184.6200	-34.1900	0.0000	0.0000	0.0000	0.0000;
	41083	41082	0.00025	0.015879	0	782.16	0	0	1	0	1	0	0	-268.5900	28.8300	268.7600	-18.1500	0.0000	0.0000	0.0000	0.0000;
	41082	41084	0.000194	0.014994	0	749.74	0	0	1.0125	0	1	0	0	-154.4700	-35.5600	154.5200	39.1400	0.0000	0.0000	0.0000	0.0000;
	41082	41085	0.000283	0.001069	0	0	0	0	0	0	1	0	0	-114.2900	-253.6900	114.4900	254.4600	0.0000	0.0000	0.0000	0.0000;
	41082	41086	0.000202	0.001158	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41087	41090	-0.000129	-0.00357	0	442.92	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41087	41091	0.003347	0.095171	0	142.46	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41087	41092	0.000201	0.00104	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41087	41093	0.000232	0.001018	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41088	41090	0.001888	0.052424	0	221.46	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41089	41090	0.001888	0.052424	0	221.46	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41094	41095	0.002094	0.055556	0	194.01	0	0	1	0	1	0	0	-3.8000	-1.9200	3.8000	1.9300	0.0000	0.0000	0.0000	0.0000;
	41094	41096	0.003672	0.109911	0	87.53	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41094	41097	0.000239	0.001133	0	0	0	0	0	0	1	0	0	3.8000	1.9200	-3.8000	-1.9200	0.0000	0.0000	0.0000	0.0000;
	41094	41098	0.000249	0.001171	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41099	41100	0.0015	0.042561	0	234.57	0	0	1	0	1	0	0	-11.7800	-5.9300	11.7900	6.0100	0.0000	0.0000	0.0000	0.0000;
	41099	41101	0.000262	0.001093	0	0	0	0	0	0	1	0	0	11.7800	5.9300	-11.7800	-5.9300	0.0000	0.0000	0.0000	0.0000;
	41102	41105	2.9e-05	0.001682	0	864.24	0	0	1	0	1	0	0	282.3900	-34.0900	-282.3700	35.3300	0.0000	0.0000	0.0000	0.0000;
	41102	41106	0.000138	0.008698	0	1139.75	0	0	1.0375	0	1	0	0	-510.4000	-293.6300	510.8700	323.3600	0.0000	0.0000	0.0000	0.0000;
	41102	41107	0.000286	0.00115	0	0	0	0	0	0	1	0	0	228.0000	-99.2700	-227.8400	99.9200	0.0000	0.0000	0.0000	0.0000;
	41102	41108	0.000233	0.001086	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41103	41105	4.3e-05	0.00248	0	789.24	0	0	1	0	1	0	0	-282.3400	37.1700	282.3700	-35.3300	0.0000	0.0000	0.0000	0.0000;
	41104	41105	0.000356	0.020593	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41110	41109	0.000222	0.013752	0	916.2	0	0	1	0	1	0	0	-453.5900	30.2700	454.0200	-3.9200	0.0000	0.0000	0.0000	0.0000;
	41109	41111	0.000327	0.020761	0	662.87	0	0	1	0	1	0	0	-108.0000	-25.8000	108.0400	28.1800	0.0000	0.0000	0.0000	0.0000;
	41109	41112	0.000313	0.020055	0	662.8	0	0	1	0	1	0	0	-108.0000	-26.8600	108.0400	29.1700	0.0000	0.0000	0.0000	0.0000;
	41109	41113	0.000395	0.025545	0	662.48	0	0	1	0	1	0	0	-107.9900	-20.2100	108.0400	23.0800	0.0000	0.0000	0.0000	0.0000;
	41109	41114	0.000282	0.025034	0	661.99	0	0	1	0	1	0	0	-108.0100	-21.1700	108.0400	23.9800	0.0000	0.0000	0.0000	0.0000;
	41109	41115	0.000272	0.017105	0	660.73	0	0	1	0	1	0	0	-108.0100	-32.0900	108.0400	34.1100	0.0000	0.0000	0.0000	0.0000;
	41109	41116	0.0002	0.013678	0	660.02	0	0	1	0	1	0	0	-108.0100	-41.1200	108.0400	42.8100	0.0000	0.0000	0.0000	0.0000;
	41109	41117	0.000279	0.001072	0	0	0	0	0	0	1	0	0	194.0000	-136.8300	-193.8600	137.3900	0.0000	0.0000	0.0000	0.0000;
	41109	41118	0.000213	0.001171	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41119	41120	0.001128	0.037237	0	242.87	0	0	1.025	0	1	0	0	-18.5700	-8.5100	18.5800	8.6700	0.0000	0.0000	0.0000	0.0000;
	41119	41121	0.000205	0.001016	0	0	0	0	0	0	1	0	0	18.5700	8.5100	-18.5700	-8.5100	0.0000	0.0000	0.0000	0.0000;
	41122	41125	0.0001	0.001113	0	448.25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41122	41126	0.000244	0.001045	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41122	41127	0.000209	0.00113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41123	41125	0.001534	0.046146	0	224.13	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41124	41125	0.001534	0.046146	0	224.13	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41128	41129	0.000284	0.001131	0	0	0	0	0	0	1	0	0	63.9200	32.5800	-63.9100	-32.5200	0.0000	0.0000	0.0000	0.0000;
	41130	42661	0.008589	0.085952	0.31517	565.05	0	0	0	0	1	0	0	-215.2300	10.9300	219.0000	-7.3700	0.0000	0.0000	0.0000	0.0000;
	41893	41131	0.016871	0.085605	0.00713	125.06	0	0	0	0	1	0	0	-44.2300	9.7100	44.5800	-8.6600	0.0000	0.0000	0.0000	0.0000;
	41131	42687	0.025609	0.11087	0.0162	135.32	0	0	0	0	1	0	0	-67.7500	1.7900	68.9300	1.6700	0.0000	0.0000	0.0000	0.0000;
	41133	41132	0.005034	0.022365	0.00279	116.67	0	0	0	0	1	0	0	18.3900	7.9200	-18.3700	-8.0900	0.0000	0.0000	0.0000	0.0000;
	41134	41132	0.015215	0.069221	0.00448	101.33	0	0	0	0	1	0	0	-2.6000	-0.9800	2.6000	0.5600	0.0000	0.0000	0.0000	0.0000;
	41870	41133	0.017052	0.076516	0.00839	123.67	0	0	0	0	1	0	0	36.8800	12.7100	-36.6200	-12.3500	0.0000	0.0000	0.0000	0.0000;
	41134	41268	0.03684	0.137612	0.01407	113.31	0	0	0	0	1	0	0	-15.2700	-8.8600	15.3900	7.9300	0.0000	0.0000	0.0000	0.0000;
	41135	41136	0.000272	0.001049	0	0	0	0	0	0	1	0	0	15.1600	0.3900	-15.1600	-0.3900	0.0000	0.0000	0.0000	0.0000;
	41139	41135	0.003927	0.017284	0.00191	87	0	0	0	0	1	0	0	-5.4000	-0.9600	5.4000	0.7800	0.0000	0.0000	0.0000	0.0000;
	41135	41141	0.017883	0.07919	0.00918	113.42	0	0	0	0	1	0	0	-20.5700	-1.1700	20.6500	0.6400	0.0000	0.0000	0.0000	0.0000;
	41137	41140	0.00715	0.035075	0.00318	125.1	0	0	0	0	1	0	0	-34.4100	0.6800	34.4900	-0.6300	0.0000	0.0000	0.0000	0.0000;
	41137	41144	0.013571	0.06778	0.00529	118.27	0	0	0	0	1	0	0	18.6400	-3.1600	-18.6000	2.8300	0.0000	0.0000	0.0000	0.0000;
	41138	41139	0.00027	0.001081	0	0	0	0	0	0	1	0	0	-15.1600	-6.5300	15.1600	6.5300	0.0000	0.0000	0.0000	0.0000;
	41141	41231	0.008973	0.052983	0.01137	111.34	0	0	0	0	1	0	0	-20.1300	-3.3000	20.1600	2.4300	0.0000	0.0000	0.0000	0.0000;
	41144	41142	0.009859	0.045187	0.00584	114.82	0	0	0	0	1	0	0	11.2600	-8.0800	-11.2400	7.5400	0.0000	0.0000	0.0000	0.0000;
	41197	41142	0.006107	0.025815	0.0038	107.06	0	0	0	0	1	0	0	-2.9000	11.1200	2.9100	-11.5000	0.0000	0.0000	0.0000	0.0000;
	41181	41143	0.006852	0.031294	0.00584	89.02	0	0	0	0	1	0	0	3.1000	10.9700	-3.0900	-11.5400	0.0000	0.0000	0.0000	0.0000;
	41143	41868	0.013636	0.056491	0.01042	108.77	0	0	0	0	1	0	0	-5.4300	6.4200	5.4400	-7.4500	0.0000	0.0000	0.0000	0.0000;
	41144	41145	0.000282	0.001191	0	0	0	0	0	0	1	0	0	7.3400	5.2600	-7.3400	-5.2600	0.0000	0.0000	0.0000	0.0000;
	41154	41146	0.006671	0.036755	0.00396	119.04	0	0	0	0	1	0	0	-20.2600	11.7500	20.3000	-11.9400	0.0000	0.0000	0.0000	0.0000;
	41490	41146	0.008427	0.046416	0.00848	126.52	0	0	0	0	1	0	0	35.4500	-6.6700	-35.3400	6.4400	0.0000	0.0000	0.0000	0.0000;
	41147	41148	0.000232	0.001018	0	0	0	0	0	0	1	0	0	-29.3200	-16.6300	29.3200	16.6400	0.0000	0.0000	0.0000	0.0000;
	41211	41148	0.013134	0.053004	0.00527	129.01	0	0	0	0	1	0	0	46.4400	5.7300	-46.1600	-5.1000	0.0000	0.0000	0.0000	0.0000;
	41218	41148	0.012135	0.042129	0.00565	116.32	0	0	0	0	1	0	0	-16.7900	11.1500	16.8400	-11.5400	0.0000	0.0000	0.0000	0.0000;
	41149	41152	0.000227	0.01762	0	969.03	0	0	1	0	1	0	0	369.5800	-10.0200	-369.3000	32.3100	0.0000	0.0000	0.0000	0.0000;
	41149	41153	0.000298	0.001033	0	0	0	0	0	0	1	0	0	24.2900	4.1300	-24.2900	-4.1200	0.0000	0.0000	0.0000	0.0000;
	41585	41149	0.00045	0.006925	0.81156	2860.4	0	0	0	0	1	0	0	999.2000	-45.7200	-995.0600	21.5800	0.0000	0.0000	0.0000	0.0000;
	41150	41152	-5.8e-05	-0.00448	0	869.03	0	0	1	0	1	0	0	-369.3700	26.6400	369.3000	-32.3100	0.0000	0.0000	0.0000	0.0000;
	41150	41210	0.002036	0.018669	0.10946	581.27	0	0	0	0	1	0	0	249.3300	-3.3200	-248.1600	2.2100	0.0000	0.0000	0.0000	0.0000;
	41151	41152	0.000893	0.069406	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41489	41154	0.016142	0.057161	0.00791	109.76	0	0	0	0	1	0	0	-3.4800	21.4100	3.5600	-21.9300	0.0000	0.0000	0.0000	0.0000;
	41155	41156	0.005656	0.023997	0.00406	124.27	0	0	0	0	1	0	0	-38.2200	38.4800	38.3800	-38.2400	0.0000	0.0000	0.0000	0.0000;
	41494	41155	0.011335	0.047251	0.00745	118.73	0	0	0	0	1	0	0	-24.7400	-29.9700	24.9000	29.8700	0.0000	0.0000	0.0000	0.0000;
	41156	41223	0.021606	0.085303	0.00481	132.75	0	0	0	0	1	0	0	-54.9400	36.4900	55.8400	-33.4300	0.0000	0.0000	0.0000	0.0000;
	41158	41157	0.001543	0.046212	0	267.97	0	0	1.025	0	1	0	0	-141.1300	-21.2400	141.4400	30.4400	0.0000	0.0000	0.0000	0.0000;
	41158	41157	0.001543	0.046212	0	267.97	0	0	1.025	0	1	0	0	-141.1300	-21.2400	141.4400	30.4400	0.0000	0.0000	0.0000	0.0000;
	41158	41157	0.001543	0.046212	0	267.97	0	0	1.025	0	1	0	0	-141.1300	-21.2400	141.4400	30.4400	0.0000	0.0000	0.0000	0.0000;
	41158	41157	0.001543	0.046212	0	267.97	0	0	1.025	0	1	0	0	-141.1300	-21.2400	141.4400	30.4400	0.0000	0.0000	0.0000	0.0000;
	41157	41159	0.000243	0.001095	0	0	0	0	0	0	1	0	0	33.3800	8.2900	-33.3700	-8.2800	0.0000	0.0000	0.0000	0.0000;
	41157	41176	0.001751	0.015877	0.0281	571.73	0	0	0	0	1	0	0	194.4700	-106.4600	-193.6500	110.8400	0.0000	0.0000	0.0000	0.0000;
	41157	41862	0.002876	0.027039	0.12733	640.79	0	0	0	0	1	0	0	-299.9900	-12.1300	302.4500	21.7200	0.0000	0.0000	0.0000	0.0000;
	41157	41980	0.004688	0.045084	0.18099	565.5	0	0	0	0	1	0	0	-245.1800	-4.1300	247.8700	10.6200	0.0000	0.0000	0.0000	0.0000;
	41157	42695	0.004196	0.040386	0.12581	610.97	0	0	0	0	1	0	0	-248.4300	-7.3500	250.8900	17.6300	0.0000	0.0000	0.0000	0.0000;
	41158	41164	0.01029	0.056329	0.00566	149.35	0	0	0	0	1	0	0	67.8000	10.6400	-67.3500	-8.7700	0.0000	0.0000	0.0000	0.0000;
	41158	41164	0.01029	0.056329	0.00566	149.35	0	0	0	0	1	0	0	67.8000	10.6400	-67.3500	-8.7700	0.0000	0.0000	0.0000	0.0000;
	41158	41180	0.004399	0.02529	0.00376	134.23	0	0	0	0	1	0	0	65.1500	29.2300	-64.9400	-28.4300	0.0000	0.0000	0.0000	0.0000;
	41158	41184	0.005185	0.028516	0.00413	149.59	0	0	0	0	1	0	0	68.9600	13.5700	-68.7200	-12.7000	0.0000	0.0000	0.0000	0.0000;
	41158	41184	0.005185	0.028516	0.00413	149.59	0	0	0	0	1	0	0	68.9600	13.5700	-68.7200	-12.7000	0.0000	0.0000	0.0000	0.0000;
	41194	41158	0.004321	0.016769	0.00194	151.7	0	0	0	0	1	0	0	-78.8200	1.2400	79.0700	-0.4700	0.0000	0.0000	0.0000	0.0000;
	41194	41158	0.004321	0.016769	0.00194	151.7	0	0	0	0	1	0	0	-78.8200	1.2400	79.0700	-0.4700	0.0000	0.0000	0.0000	0.0000;
	41158	41202	0.023947	0.088535	0.00843	137.41	0	0	0	0	1	0	0	67.7400	8.2800	-66.7000	-5.3200	0.0000	0.0000	0.0000	0.0000;
	41160	41161	0.000285	0.001004	0	0	0	0	0	0	1	0	0	10.5100	0.6000	-10.5100	-0.6000	0.0000	0.0000	0.0000	0.0000;
	41173	41160	0.005426	0.022187	0.00501	129.28	0	0	0	0	1	0	0	-60.9200	-3.9800	61.1100	4.2200	0.0000	0.0000	0.0000	0.0000;
	41177	41160	0.006817	0.028027	0.00269	128.75	0	0	0	0	1	0	0	56.6700	15.9700	-56.4500	-15.3600	0.0000	0.0000	0.0000	0.0000;
	41192	41160	0.005238	0.021617	0.00244	117.49	0	0	0	0	1	0	0	-15.2500	-2.4800	15.2600	2.2700	0.0000	0.0000	0.0000	0.0000;
	41160	41194	0.0068	0.028682	0.00294	121.39	0	0	0	0	1	0	0	-30.4200	8.2800	30.4800	-8.3200	0.0000	0.0000	0.0000	0.0000;
	41162	41163	0.000267	0.001147	0	0	0	0	0	0	1	0	0	22.0000	9.4400	-22.0000	-9.4300	0.0000	0.0000	0.0000	0.0000;
	41162	41166	0.008016	0.031439	0.00527	101.66	0	0	0	0	1	0	0	6.9600	7.4900	-6.9500	-8.0000	0.0000	0.0000	0.0000	0.0000;
	41183	41162	0.003682	0.020999	0.0021	109.25	0	0	0	0	1	0	0	13.7900	14.4800	-13.7800	-14.6200	0.0000	0.0000	0.0000	0.0000;
	41162	41189	0.005057	0.024072	0.00207	113.54	0	0	0	0	1	0	0	-15.1800	-2.3100	15.1900	2.1500	0.0000	0.0000	0.0000	0.0000;
	41164	41188	0.005492	0.019954	0.00098	144.79	0	0	0	0	1	0	0	97.2300	13.4600	-96.7300	-11.7300	0.0000	0.0000	0.0000	0.0000;
	41164	41208	0.002455	0.01289	0.00124	115.49	0	0	0	0	1	0	0	15.4600	-2.2000	-15.4500	2.1000	0.0000	0.0000	0.0000	0.0000;
	41166	41165	0.006966	0.024898	0.00318	116.68	0	0	0	0	1	0	0	-15.0500	5.0000	15.0700	-5.2600	0.0000	0.0000	0.0000	0.0000;
	41165	41191	0.01073	0.035591	0.00404	126.21	0	0	0	0	1	0	0	-37.0700	-0.9300	37.2100	0.9900	0.0000	0.0000	0.0000	0.0000;
	41166	41167	0.000253	0.001114	0	0	0	0	0	0	1	0	0	22.0000	3.0100	-22.0000	-3.0000	0.0000	0.0000	0.0000	0.0000;
	41168	41169	0.000245	0.001109	0	0	0	0	0	0	1	0	0	-22.7300	-5.4600	22.7300	5.4600	0.0000	0.0000	0.0000	0.0000;
	41216	41169	0.006339	0.026431	0.00239	138.56	0	0	0	0	1	0	0	73.2300	5.1600	-72.8900	-4.0000	0.0000	0.0000	0.0000	0.0000;
	41218	41169	0.013606	0.0539	0.00479	131.04	0	0	0	0	1	0	0	-49.8200	2.3200	50.1600	-1.4600	0.0000	0.0000	0.0000	0.0000;
	41170	41171	0.00027	0.001111	0	0	0	0	0	0	1	0	0	32.3800	5.9400	-32.3800	-5.9200	0.0000	0.0000	0.0000	0.0000;
	41170	41188	0.003114	0.014599	0.00145	141.18	0	0	0	0	1	0	0	-80.9400	-5.1000	81.1400	5.8800	0.0000	0.0000	0.0000	0.0000;
	41202	41170	0.004846	0.018035	0.00253	131.79	0	0	0	0	1	0	0	50.4400	-5.3600	-50.3200	5.5500	0.0000	0.0000	0.0000	0.0000;
	41220	41170	0.004169	0.016716	0.00202	145.75	0	0	0	0	1	0	0	-98.4800	7.7700	98.8700	-6.3800	0.0000	0.0000	0.0000	0.0000;
	41193	41172	0.008284	0.033163	0.00541	126.21	0	0	0	0	1	0	0	43.5800	18.6500	-43.4100	-18.5200	0.0000	0.0000	0.0000	0.0000;
	41205	41172	0.004173	0.017304	0.00171	138.42	0	0	0	0	1	0	0	72.9700	-0.9700	-72.7600	1.6700	0.0000	0.0000	0.0000	0.0000;
	41216	41172	0.010602	0.038244	0.00421	141.3	0	0	0	0	1	0	0	-85.2300	-6.7800	85.9900	9.0800	0.0000	0.0000	0.0000	0.0000;
	41173	41174	0.003682	0.015653	0.00144	87.61	0	0	0	0	1	0	0	7.1500	8.6500	-7.1500	-8.7800	0.0000	0.0000	0.0000	0.0000;
	41173	41203	0.008487	0.036493	0.00969	116.66	0	0	0	0	1	0	0	25.1100	-10.6600	-25.0500	9.8800	0.0000	0.0000	0.0000	0.0000;
	41174	41175	0.000211	0.001002	0	0	0	0	0	0	1	0	0	19.0300	2.3200	-19.0200	-2.3100	0.0000	0.0000	0.0000	0.0000;
	41174	41196	0.005048	0.024117	0.00542	112.33	0	0	0	0	1	0	0	-18.2600	1.7800	18.2800	-2.2800	0.0000	0.0000	0.0000	0.0000;
	41199	41174	0.004582	0.01846	0.00227	102.82	0	0	0	0	1	0	0	-6.3800	-4.9100	6.3900	4.6800	0.0000	0.0000	0.0000	0.0000;
	41177	41176	0.00073	0.029858	0	255.83	0	0	1.0125	0	1	0	0	-141.1700	-27.4900	141.3200	33.3200	0.0000	0.0000	0.0000	0.0000;
	41177	41176	0.00073	0.029858	0	255.83	0	0	1.0125	0	1	0	0	-141.1700	-27.4900	141.3200	33.3200	0.0000	0.0000	0.0000	0.0000;
	41177	41176	0.00073	0.029858	0	255.83	0	0	1.0125	0	1	0	0	-141.1700	-27.4900	141.3200	33.3200	0.0000	0.0000	0.0000	0.0000;
	41177	41176	0.00073	0.029858	0	255.83	0	0	1.0125	0	1	0	0	-141.1700	-27.4900	141.3200	33.3200	0.0000	0.0000	0.0000	0.0000;
	41176	41178	0.000253	0.001033	0	0	0	0	0	0	1	0	0	38.0500	12.7000	-38.0500	-12.6800	0.0000	0.0000	0.0000	0.0000;
	41210	41176	0.001449	0.014157	0.01543	648.64	0	0	0	0	1	0	0	411.9800	-46.1200	-409.6700	67.0800	0.0000	0.0000	0.0000	0.0000;
	41177	41192	0.005322	0.020248	0.00249	154.77	0	0	0	0	1	0	0	94.8200	23.1000	-94.3500	-21.5900	0.0000	0.0000	0.0000	0.0000;
	41177	41192	0.005322	0.020248	0.00249	154.77	0	0	0	0	1	0	0	94.8200	23.1000	-94.3500	-21.5900	0.0000	0.0000	0.0000	0.0000;
	41207	41177	0.003704	0.016316	0.00145	166.82	0	0	0	0	1	0	0	-105.7400	-14.3500	106.1300	15.9200	0.0000	0.0000	0.0000	0.0000;
	41207	41177	0.003704	0.016316	0.00145	166.82	0	0	0	0	1	0	0	-105.7400	-14.3500	106.1300	15.9200	0.0000	0.0000	0.0000	0.0000;
	41207	41177	0.003704	0.016316	0.00145	166.82	0	0	0	0	1	0	0	-105.7400	-14.3500	106.1300	15.9200	0.0000	0.0000	0.0000	0.0000;
	41179	41180	0.000282	0.00106	0	0	0	0	0	0	1	0	0	-12.9800	-2.3600	12.9800	2.3600	0.0000	0.0000	0.0000	0.0000;
	41180	41181	0.005306	0.028695	0.0026	115.29	0	0	0	0	1	0	0	23.4300	20.4500	-23.3800	-20.4500	0.0000	0.0000	0.0000	0.0000;
	41180	41189	0.014659	0.060759	0.00851	119.42	0	0	0	0	1	0	0	28.5300	5.6300	-28.4100	-6.0300	0.0000	0.0000	0.0000	0.0000;
	41191	41181	0.006181	0.030169	0.00522	106.63	0	0	0	0	1	0	0	4.1300	-3.7800	-4.1200	3.2500	0.0000	0.0000	0.0000	0.0000;
	41182	41199	0.007449	0.02796	0.00257	117.8	0	0	0	0	1	0	0	-19.0700	9.9800	19.1000	-10.1300	0.0000	0.0000	0.0000	0.0000;
	41203	41182	0.00498	0.023492	0.00282	107.15	0	0	0	0	1	0	0	-6.0800	14.0900	6.0900	-14.3400	0.0000	0.0000	0.0000	0.0000;
	41183	41184	0.006414	0.024967	0.00191	133.84	0	0	0	0	1	0	0	-60.7000	-17.2200	60.9500	17.9800	0.0000	0.0000	0.0000	0.0000;
	41201	41183	0.01769	0.071984	0.00753	121.73	0	0	0	0	1	0	0	-31.0800	-1.1400	31.2500	1.0300	0.0000	0.0000	0.0000	0.0000;
	41184	41185	0.00028	0.001019	0	0	0	0	0	0	1	0	0	34.6700	4.6500	-34.6600	-4.6400	0.0000	0.0000	0.0000	0.0000;
	41184	41186	0.007439	0.036221	0.00376	127.45	0	0	0	0	1	0	0	41.8300	2.7700	-41.7000	-2.5700	0.0000	0.0000	0.0000	0.0000;
	41186	41187	0.0002	0.001171	0	0	0	0	0	0	1	0	0	15.5900	2.8100	-15.5900	-2.8100	0.0000	0.0000	0.0000	0.0000;
	41208	41186	0.004452	0.01993	0.00294	119.07	0	0	0	0	1	0	0	-26.0800	0.0600	26.1100	-0.2400	0.0000	0.0000	0.0000	0.0000;
	41189	41190	0.000238	0.001103	0	0	0	0	0	0	1	0	0	13.2200	3.8700	-13.2200	-3.8700	0.0000	0.0000	0.0000	0.0000;
	41191	41229	0.015834	0.064025	0.00889	147.92	0	0	0	0	1	0	0	-65.1000	4.9800	65.7500	-3.2800	0.0000	0.0000	0.0000	0.0000;
	41191	41229	0.015834	0.064025	0.00889	147.92	0	0	0	0	1	0	0	-65.1000	4.9800	65.7500	-3.2800	0.0000	0.0000	0.0000	0.0000;
	41230	41191	0.008708	0.037065	0.00213	138.29	0	0	0	0	1	0	0	-75.1600	12.5600	75.6500	-10.7000	0.0000	0.0000	0.0000	0.0000;
	41192	41217	0.003676	0.014978	0.00166	120.06	0	0	0	0	1	0	0	34.1600	16.2600	-34.1100	-16.2300	0.0000	0.0000	0.0000	0.0000;
	41192	41224	0.013871	0.064995	0.01059	148.9	0	0	0	0	1	0	0	68.9300	10.0000	-68.3000	-8.1500	0.0000	0.0000	0.0000	0.0000;
	41192	41224	0.013871	0.064995	0.01059	148.9	0	0	0	0	1	0	0	68.9300	10.0000	-68.3000	-8.1500	0.0000	0.0000	0.0000	0.0000;
	41193	41207	0.005121	0.025528	0.00284	147.35	0	0	0	0	1	0	0	-68.8300	-1.6600	69.0600	2.5000	0.0000	0.0000	0.0000	0.0000;
	41193	41207	0.005121	0.025528	0.00284	147.35	0	0	0	0	1	0	0	-68.8300	-1.6600	69.0600	2.5000	0.0000	0.0000	0.0000	0.0000;
	41213	41193	0.010512	0.044863	0.00401	137.5	0	0	0	0	1	0	0	-72.1000	21.5100	72.6600	-19.5600	0.0000	0.0000	0.0000	0.0000;
	41194	41196	0.013169	0.057583	0.00945	119.43	0	0	0	0	1	0	0	33.0400	1.1100	-32.9100	-1.5300	0.0000	0.0000	0.0000	0.0000;
	41217	41194	0.006932	0.028128	0.00237	135.64	0	0	0	0	1	0	0	-60.5100	-1.3700	60.7500	2.0900	0.0000	0.0000	0.0000	0.0000;
	41195	41196	0.00029	0.001129	0	0	0	0	0	0	1	0	0	-14.6300	-3.8000	14.6300	3.8100	0.0000	0.0000	0.0000	0.0000;
	41197	41198	0.000229	0.001058	0	0	0	0	0	0	1	0	0	16.6100	1.4700	-16.6100	-1.4600	0.0000	0.0000	0.0000	0.0000;
	41203	41197	0.007636	0.025464	0.00387	109.01	0	0	0	0	1	0	0	13.7800	-28.2600	-13.7100	28.0800	0.0000	0.0000	0.0000	0.0000;
	41199	41200	0.000227	0.001035	0	0	0	0	0	0	1	0	0	39.7700	14.6700	-39.7600	-14.6600	0.0000	0.0000	0.0000	0.0000;
	41202	41201	0.00433	0.017347	0.00156	114.05	0	0	0	0	1	0	0	-14.0800	2.2000	14.0900	-2.3200	0.0000	0.0000	0.0000	0.0000;
	41203	41204	0.000232	0.001025	0	0	0	0	0	0	1	0	0	17.3400	4.2800	-17.3400	-4.2700	0.0000	0.0000	0.0000	0.0000;
	41205	41206	0.000279	0.001117	0	0	0	0	0	0	1	0	0	22.5600	2.7400	-22.5500	-2.7400	0.0000	0.0000	0.0000	0.0000;
	41208	41205	0.002641	0.013	0.00157	118	0	0	0	0	1	0	0	18.9800	-7.0000	-18.9700	6.8900	0.0000	0.0000	0.0000	0.0000;
	41217	41205	0.003595	0.015635	0.00179	138.74	0	0	0	0	1	0	0	76.7600	9.3500	-76.5500	-8.6600	0.0000	0.0000	0.0000	0.0000;
	41207	41227	0.007237	0.031845	0.00288	147.06	0	0	0	0	1	0	0	67.5600	12.6000	-67.2400	-11.5000	0.0000	0.0000	0.0000	0.0000;
	41207	41227	0.007237	0.031845	0.00288	147.06	0	0	0	0	1	0	0	67.5600	12.6000	-67.2400	-11.5000	0.0000	0.0000	0.0000	0.0000;
	41208	41209	0.000207	0.001135	0	0	0	0	0	0	1	0	0	22.5600	4.8400	-22.5500	-4.8300	0.0000	0.0000	0.0000	0.0000;
	42277	41210	0.002714	0.027946	0.09996	548.94	0	0	0	0	1	0	0	232.1100	-34.8800	-230.7200	38.5100	0.0000	0.0000	0.0000	0.0000;
	41211	41212	0.000203	0.001006	0	0	0	0	0	0	1	0	0	38.4200	2.2000	-38.4100	-2.1900	0.0000	0.0000	0.0000	0.0000;
	41211	41224	0.010923	0.037834	0.00314	141.43	0	0	0	0	1	0	0	-84.8600	-7.9300	85.6400	10.3300	0.0000	0.0000	0.0000	0.0000;
	41228	41213	0.006415	0.023598	0.00436	126.83	0	0	0	0	1	0	0	-44.8300	-18.8400	44.9700	18.9100	0.0000	0.0000	0.0000	0.0000;
	41214	41215	0.000292	0.001015	0	0	0	0	0	0	1	0	0	34.8900	6.4300	-34.8900	-6.4200	0.0000	0.0000	0.0000	0.0000;
	41225	41214	0.008858	0.037055	0.00438	127.18	0	0	0	0	1	0	0	-49.8800	-8.9100	50.1200	9.4500	0.0000	0.0000	0.0000	0.0000;
	41214	41227	0.018523	0.064343	0.00397	145.37	0	0	0	0	1	0	0	-106.4800	-13.8800	108.6300	20.9400	0.0000	0.0000	0.0000	0.0000;
	41216	41220	0.007545	0.03253	0.00393	107.07	0	0	0	0	1	0	0	-5.8600	-0.4600	5.8600	0.0700	0.0000	0.0000	0.0000	0.0000;
	41218	41219	0.000294	0.001088	0	0	0	0	0	0	1	0	0	26.3900	7.2600	-26.3800	-7.2500	0.0000	0.0000	0.0000	0.0000;
	41223	41218	0.007773	0.035464	0.00379	111.68	0	0	0	0	1	0	0	10.8000	18.1300	-10.7600	-18.3500	0.0000	0.0000	0.0000	0.0000;
	41218	41490	0.007909	0.03353	0.00395	133.46	0	0	0	0	1	0	0	50.9800	-2.3800	-50.7700	2.8600	0.0000	0.0000	0.0000	0.0000;
	41220	41223	0.015006	0.059835	0.01037	139.54	0	0	0	0	1	0	0	74.7600	-9.4200	-73.9200	11.6800	0.0000	0.0000	0.0000	0.0000;
	41221	41222	0.000263	0.001118	0	0	0	0	0	0	1	0	0	15.3400	5.3600	-15.3400	-5.3600	0.0000	0.0000	0.0000	0.0000;
	41221	41228	0.019129	0.073986	0.01166	118.04	0	0	0	0	1	0	0	-24.6200	-15.8400	24.7700	15.2400	0.0000	0.0000	0.0000	0.0000;
	41225	41226	0.000298	0.001109	0	0	0	0	0	0	1	0	0	17.1900	4.1200	-17.1900	-4.1200	0.0000	0.0000	0.0000	0.0000;
	41225	41231	0.006085	0.031398	0.00346	118.84	0	0	0	0	1	0	0	32.7000	4.7900	-32.6300	-4.7800	0.0000	0.0000	0.0000	0.0000;
	41229	41867	0.019041	0.068953	0.00522	151.19	0	0	0	0	1	0	0	-69.3100	1.0700	70.1800	1.5200	0.0000	0.0000	0.0000	0.0000;
	41229	41867	0.019041	0.068953	0.00522	151.19	0	0	0	0	1	0	0	-69.3100	1.0700	70.1800	1.5200	0.0000	0.0000	0.0000	0.0000;
	41866	41230	0.007904	0.023272	0.00272	134.34	0	0	0	0	1	0	0	-61.0800	14.4700	61.3800	-13.8600	0.0000	0.0000	0.0000	0.0000;
	41232	41233	0.000284	0.001173	0	0	0	0	0	0	1	0	0	35.5700	3.6100	-35.5600	-3.6000	0.0000	0.0000	0.0000	0.0000;
	41254	41232	0.003307	0.01356	0.00232	112.59	0	0	0	0	1	0	0	-5.1800	-4.5400	5.1800	4.3200	0.0000	0.0000	0.0000	0.0000;
	41232	41255	0.019093	0.082343	0.00876	131.72	0	0	0	0	1	0	0	50.5000	-19.8300	-49.9300	21.4200	0.0000	0.0000	0.0000	0.0000;
	41232	41307	0.028234	0.127441	0.02406	146.96	0	0	0	0	1	0	0	-64.7700	9.3800	66.0100	-6.1600	0.0000	0.0000	0.0000	0.0000;
	41232	41307	0.028234	0.127441	0.02406	146.96	0	0	0	0	1	0	0	-64.7700	9.3800	66.0100	-6.1600	0.0000	0.0000	0.0000	0.0000;
	41232	41877	0.018303	0.085581	0.02072	128.31	0	0	0	0	1	0	0	38.3000	-6.8700	-38.0200	6.1500	0.0000	0.0000	0.0000	0.0000;
	41235	41234	0.010373	0.043363	0.00511	127.64	0	0	0	0	1	0	0	-33.9500	-3.8200	34.0700	3.8400	0.0000	0.0000	0.0000	0.0000;
	41234	41237	0.00442	0.01476	0.00176	136.86	0	0	0	0	1	0	0	-67.7200	-18.2100	67.9400	18.7700	0.0000	0.0000	0.0000	0.0000;
	41235	41237	0.012558	0.051205	0.00739	132.22	0	0	0	0	1	0	0	-48.2100	-9.1800	48.5200	9.7200	0.0000	0.0000	0.0000	0.0000;
	41235	41244	0.008923	0.037333	0.00883	132.17	0	0	0	0	1	0	0	46.6000	-7.2500	-46.4000	7.2400	0.0000	0.0000	0.0000	0.0000;
	41236	41239	0.004567	0.20014	0	327.99	0	0	1	0	1	0	0	108.3900	55.6300	-107.7500	-27.7600	0.0000	0.0000	0.0000	0.0000;
	41236	41240	0.000229	0.001184	0	0	0	0	0	0	1	0	0	33.6400	11.4100	-33.6400	-11.4000	0.0000	0.0000	0.0000	0.0000;
	41242	41236	0.002196	0.020973	0.04764	476.89	0	0	0	0	1	0	0	84.9400	11.5400	-84.7900	-15.1900	0.0000	0.0000	0.0000	0.0000;
	41253	41236	0.002622	0.020792	0.07513	501.36	0	0	0	0	1	0	0	69.3600	5.0000	-69.2400	-12.0900	0.0000	0.0000	0.0000	0.0000;
	41236	41928	0.002331	0.021082	0.12291	453.15	0	0	0	0	1	0	0	12.0000	-39.7600	-11.9700	26.8200	0.0000	0.0000	0.0000	0.0000;
	41237	41239	-0.003035	-0.13301	0	202.99	0	0	1	0	1	0	0	-108.1800	-46.2800	107.7500	27.7600	0.0000	0.0000	0.0000	0.0000;
	41237	41254	0.01366	0.072683	0.01164	117.75	0	0	0	0	1	0	0	20.2100	6.3100	-20.1500	-7.1300	0.0000	0.0000	0.0000	0.0000;
	41237	41319	0.025331	0.111329	0.00987	124.24	0	0	0	0	1	0	0	-28.4900	11.4800	28.7300	-11.3800	0.0000	0.0000	0.0000	0.0000;
	41238	41239	0.006888	0.301851	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41242	41241	0.000228	0.017144	0	985.87	0	0	1	0	1	0	0	-485.5400	-27.3400	486.0400	65.0400	0.0000	0.0000	0.0000	0.0000;
	41241	41243	0.000247	0.001167	0	0	0	0	0	0	1	0	0	-486.0400	112.3400	486.6000	-109.6800	0.0000	0.0000	0.0000	0.0000;
	41477	41242	0.002738	0.022124	0.08364	595.05	0	0	0	0	1	0	0	-354.5900	4.6400	357.8600	12.8600	0.0000	0.0000	0.0000	0.0000;
	42815	41243	0.000724	0.010618	1.20547	3013.42	0	0	0	0	1	0	0	1303.9200	-142.8100	-1292.4600	180.0800	0.0000	0.0000	0.0000	0.0000;
	42852	41243	0.000675	0.012889	1.18321	2899.58	0	0	0	0	1	0	0	-801.8500	17.5800	805.8500	-70.4000	0.0000	0.0000	0.0000	0.0000;
	41244	41248	0.025648	0.095496	0.00777	112.41	0	0	0	0	1	0	0	4.5000	-24.8300	-4.3400	24.6700	0.0000	0.0000	0.0000	0.0000;
	41245	41250	0.016211	0.076318	0.01081	137.84	0	0	0	0	1	0	0	67.4400	-9.9700	-66.7000	12.3500	0.0000	0.0000	0.0000	0.0000;
	41245	41925	0.011375	0.051819	0.00537	140.45	0	0	0	0	1	0	0	-76.1900	7.6800	76.8500	-5.2500	0.0000	0.0000	0.0000	0.0000;
	41246	41322	0.018534	0.087617	0.01005	129.27	0	0	0	0	1	0	0	-36.7900	0.3800	37.0400	-0.2600	0.0000	0.0000	0.0000	0.0000;
	42384	41246	0.013851	0.051936	0.00791	121.63	0	0	0	0	1	0	0	-19.2300	7.3100	19.2900	-7.9100	0.0000	0.0000	0.0000	0.0000;
	41255	41247	0.0182	0.078797	0.00921	106.64	0	0	0	0	1	0	0	9.0400	-6.4800	-9.0200	5.6600	0.0000	0.0000	0.0000	0.0000;
	41247	41903	0.036871	0.209019	0.02164	103	0	0	0	0	1	0	0	-0.1500	-10.7000	0.1800	8.6800	0.0000	0.0000	0.0000	0.0000;
	41248	41249	0.000212	0.001121	0	0	0	0	0	0	1	0	0	5.5200	1.8000	-5.5200	-1.8000	0.0000	0.0000	0.0000	0.0000;
	41476	41248	0.017754	0.07641	0.01116	102.27	0	0	0	0	1	0	0	1.3000	25.8200	-1.1800	-26.4700	0.0000	0.0000	0.0000	0.0000;
	41250	41251	0.000224	0.001065	0	0	0	0	0	0	1	0	0	14.7300	1.0400	-14.7300	-1.0400	0.0000	0.0000	0.0000	0.0000;
	42373	41250	0.018672	0.081499	0.01042	134.43	0	0	0	0	1	0	0	-51.4400	14.6300	51.9700	-13.3900	0.0000	0.0000	0.0000	0.0000;
	41252	41255	0.018879	0.051181	0.00454	120.41	0	0	0	0	1	0	0	-17.5100	22.2200	17.6600	-22.2700	0.0000	0.0000	0.0000	0.0000;
	41252	41918	0.016519	0.05521	0.01555	124.2	0	0	0	0	1	0	0	-25.9000	-8.6600	26.0200	7.4700	0.0000	0.0000	0.0000	0.0000;
	41252	42375	0.017354	0.08686	0.00783	121.16	0	0	0	0	1	0	0	20.1700	-20.1100	-20.0400	19.9900	0.0000	0.0000	0.0000	0.0000;
	41915	41253	0.00173	0.015323	0.13939	556.96	0	0	0	0	1	0	0	-264.8700	56.6800	266.0600	-61.1800	0.0000	0.0000	0.0000	0.0000;
	41253	42565	0.003936	0.03068	0.18984	609.9	0	0	0	0	1	0	0	-358.8200	53.9000	363.6900	-36.3000	0.0000	0.0000	0.0000	0.0000;
	41256	41257	0.000271	0.001094	0	0	0	0	0	0	1	0	0	-14.0800	-3.4900	14.0900	3.4900	0.0000	0.0000	0.0000	0.0000;
	41257	41463	0.057561	0.284075	0.01741	119.1	0	0	0	0	1	0	0	20.0600	-5.9800	-19.8200	5.3400	0.0000	0.0000	0.0000	0.0000;
	41257	41902	0.063878	0.32774	0.02211	111.81	0	0	0	0	1	0	0	8.5200	-2.7400	-8.4800	0.6900	0.0000	0.0000	0.0000	0.0000;
	41919	41257	0.021549	0.079362	0.00743	128.88	0	0	0	0	1	0	0	43.0500	-4.5800	-42.6700	5.2300	0.0000	0.0000	0.0000	0.0000;
	41258	41326	0.031861	0.120378	0.01487	142.62	0	0	0	0	1	0	0	61.5200	-8.3600	-60.3700	11.1700	0.0000	0.0000	0.0000	0.0000;
	41258	42625	0.022772	0.075587	0.0062	145.55	0	0	0	0	1	0	0	-70.4600	6.3300	71.5400	-3.4100	0.0000	0.0000	0.0000	0.0000;
	41259	41260	0.000289	0.001135	0	0	0	0	0	0	1	0	0	5.7700	1.0200	-5.7700	-1.0200	0.0000	0.0000	0.0000	0.0000;
	41259	41261	0.014452	0.064475	0.01181	155.11	0	0	0	0	1	0	0	103.8500	-8.4200	-102.3900	13.7000	0.0000	0.0000	0.0000	0.0000;
	42625	41259	0.007195	0.030923	0.00312	155.68	0	0	0	0	1	0	0	110.4400	-4.2400	-109.6300	7.3900	0.0000	0.0000	0.0000	0.0000;
	41261	41262	0.031509	0.133814	0.01248	123.79	0	0	0	0	1	0	0	-19.0900	0.9800	19.2000	-1.8300	0.0000	0.0000	0.0000	0.0000;
	41261	41879	0.083925	0.315424	0.03039	142.07	0	0	0	0	1	0	0	52.4200	-5.7200	-50.2200	10.8300	0.0000	0.0000	0.0000	0.0000;
	41261	41882	0.036179	0.159774	0.0233	140.4	0	0	0	0	1	0	0	60.2700	-10.8000	-58.9900	13.9800	0.0000	0.0000	0.0000	0.0000;
	41262	42554	0.023404	0.100646	0.01525	123.04	0	0	0	0	1	0	0	-25.5900	0.1800	25.7300	-1.1900	0.0000	0.0000	0.0000	0.0000;
	41263	41345	0.042918	0.20602	0.01569	108.36	0	0	0	0	1	0	0	-8.8500	-2.9900	8.8900	1.5100	0.0000	0.0000	0.0000	0.0000;
	41263	41891	0.01468	0.057486	0.00667	134.96	0	0	0	0	1	0	0	-77.4500	20.5700	78.3500	-17.7100	0.0000	0.0000	0.0000	0.0000;
	41263	42454	0.045713	0.1784	0.01987	137.17	0	0	0	0	1	0	0	92.1000	-21.4300	-88.1900	34.5600	0.0000	0.0000	0.0000	0.0000;
	42613	41263	0.014329	0.072762	0.00831	108.5	0	0	0	0	1	0	0	12.0300	-2.2300	-12.0100	1.4700	0.0000	0.0000	0.0000	0.0000;
	41264	41498	0.012466	0.05124	0.01309	137.07	0	0	0	0	1	0	0	-70.2700	-0.4700	70.8700	1.5800	0.0000	0.0000	0.0000	0.0000;
	41264	41894	0.021143	0.082592	0.00679	115.41	0	0	0	0	1	0	0	11.5300	7.9400	-11.4900	-8.4700	0.0000	0.0000	0.0000	0.0000;
	41264	41899	0.032147	0.151797	0.01856	133.07	0	0	0	0	1	0	0	54.6400	-8.1100	-53.6900	10.7000	0.0000	0.0000	0.0000	0.0000;
	41265	41266	0.000269	0.001	0	0	0	0	0	0	1	0	0	-10.5800	-0.5100	10.5800	0.5100	0.0000	0.0000	0.0000	0.0000;
	41267	41266	0.007159	0.037524	0.00588	116.02	0	0	0	0	1	0	0	-12.0200	-3.1200	12.0300	2.5900	0.0000	0.0000	0.0000	0.0000;
	41266	41268	0.006186	0.035043	0.0031	115.49	0	0	0	0	1	0	0	13.9200	5.2500	-13.9000	-5.4800	0.0000	0.0000	0.0000	0.0000;
	41274	41266	0.013614	0.061697	0.00662	103.79	0	0	0	0	1	0	0	5.0400	2.1100	-5.0300	-2.7500	0.0000	0.0000	0.0000	0.0000;
	41266	41869	0.017601	0.079682	0.01323	125.9	0	0	0	0	1	0	0	-31.5000	-5.6100	31.6800	5.0900	0.0000	0.0000	0.0000	0.0000;
	41531	41267	0.00483	0.021214	0.00291	108.8	0	0	0	0	1	0	0	-4.7000	0.1200	4.7000	-0.4000	0.0000	0.0000	0.0000	0.0000;
	41674	41267	0.012222	0.050429	0.00768	108.03	0	0	0	0	1	0	0	6.7600	-0.1200	-6.7600	-0.6200	0.0000	0.0000	0.0000	0.0000;
	41268	41274	0.014441	0.04189	0.0072	119.22	0	0	0	0	1	0	0	-19.2100	-5.4000	19.2700	4.8500	0.0000	0.0000	0.0000	0.0000;
	41271	41269	0.008336	0.038787	0.0033	96.81	0	0	0	0	1	0	0	-8.5700	-9.8700	8.5900	9.6000	0.0000	0.0000	0.0000	0.0000;
	41269	41863	0.036342	0.140098	0.01922	127.88	0	0	0	0	1	0	0	-39.6200	-7.8400	40.1900	8.0400	0.0000	0.0000	0.0000	0.0000;
	41269	41868	0.04585	0.207171	0.02742	118.57	0	0	0	0	1	0	0	14.6300	-5.4300	-14.5200	3.0900	0.0000	0.0000	0.0000	0.0000;
	41272	41270	0.008519	0.034805	0.00308	132.04	0	0	0	0	1	0	0	-49.8200	17.4300	50.0500	-16.7900	0.0000	0.0000	0.0000	0.0000;
	41680	41270	0.005247	0.021605	0.00237	136.86	0	0	0	0	1	0	0	66.6900	-10.5200	-66.4500	11.2500	0.0000	0.0000	0.0000	0.0000;
	41271	41272	0.002894	0.011585	0.00228	116.82	0	0	0	0	1	0	0	-12.5000	0.1900	12.5100	-0.4100	0.0000	0.0000	0.0000	0.0000;
	41272	41273	0.00022	0.001032	0	0	0	0	0	0	1	0	0	18.3300	2.9600	-18.3300	-2.9600	0.0000	0.0000	0.0000	0.0000;
	41272	41673	0.026669	0.1058	0.01152	113.12	0	0	0	0	1	0	0	18.9800	-19.9800	-18.7800	19.5700	0.0000	0.0000	0.0000	0.0000;
	41274	41531	0.026879	0.110074	0.00916	108.67	0	0	0	0	1	0	0	7.8500	1.5600	-7.8300	-2.4000	0.0000	0.0000	0.0000	0.0000;
	42687	41274	0.016651	0.083969	0.01136	129.94	0	0	0	0	1	0	0	48.2500	10.7900	-47.8600	-9.9500	0.0000	0.0000	0.0000	0.0000;
	41275	42219	0.006016	0.033912	0.00272	124.87	0	0	0	0	1	0	0	31.7900	-13.8300	-31.7200	13.9600	0.0000	0.0000	0.0000	0.0000;
	42222	41275	0.003434	0.013681	0.00133	139.37	0	0	0	0	1	0	0	79.2200	5.5300	-79.0000	-4.8100	0.0000	0.0000	0.0000	0.0000;
	41800	41276	0.008205	0.036323	0.00459	129.73	0	0	0	0	1	0	0	-43.6700	11.9800	43.8400	-11.7200	0.0000	0.0000	0.0000	0.0000;
	41276	42679	0.011271	0.03954	0.00462	137.54	0	0	0	0	1	0	0	-71.0200	0.3500	71.5800	1.1400	0.0000	0.0000	0.0000	0.0000;
	41277	41285	0.006264	0.033253	0.0038	135.8	0	0	0	0	1	0	0	61.4600	21.8800	-61.2100	-20.9400	0.0000	0.0000	0.0000	0.0000;
	41277	41803	0.010129	0.048392	0.0153	142.49	0	0	0	0	1	0	0	-88.6400	-28.9800	89.4700	31.2800	0.0000	0.0000	0.0000	0.0000;
	41278	41800	0.003652	0.021213	0.00262	118.5	0	0	0	0	1	0	0	-18.0100	18.3100	18.0300	-18.4500	0.0000	0.0000	0.0000	0.0000;
	41278	41813	0.012784	0.04572	0.00671	116.99	0	0	0	0	1	0	0	-15.0700	-54.3600	15.4600	55.0600	0.0000	0.0000	0.0000	0.0000;
	42219	41278	0.006096	0.029958	0.00584	96.72	0	0	0	0	1	0	0	0.9500	-19.3800	-0.9300	18.8900	0.0000	0.0000	0.0000	0.0000;
	41280	41279	0.001024	0.053778	0	232.1	0	0	1.04375	0	1	0	0	-87.9300	0.8700	88.0100	3.3100	0.0000	0.0000	0.0000	0.0000;
	41280	41279	0.001024	0.053778	0	232.1	0	0	1.04375	0	1	0	0	-87.9300	0.8700	88.0100	3.3100	0.0000	0.0000	0.0000	0.0000;
	41280	41279	0.001024	0.053778	0	232.1	0	0	1.04375	0	1	0	0	-87.9300	0.8700	88.0100	3.3100	0.0000	0.0000	0.0000	0.0000;
	41279	41281	0.000247	0.001197	0	0	0	0	0	0	1	0	0	47.6400	0.5700	-47.6300	-0.5400	0.0000	0.0000	0.0000	0.0000;
	41291	41279	0.003298	0.030701	0.07419	624.62	0	0	0	0	1	0	0	-262.6200	-14.7800	264.9800	29.4400	0.0000	0.0000	0.0000	0.0000;
	41291	41279	0.003298	0.030701	0.07419	624.62	0	0	0	0	1	0	0	-262.6200	-14.7800	264.9800	29.4400	0.0000	0.0000	0.0000	0.0000;
	42961	41279	0.004284	0.036269	0.12849	662.85	0	0	0	0	1	0	0	428.4600	86.0600	-420.8200	-34.7000	0.0000	0.0000	0.0000	0.0000;
	42961	41279	0.004284	0.036269	0.12849	662.85	0	0	0	0	1	0	0	428.4600	86.0600	-420.8200	-34.7000	0.0000	0.0000	0.0000	0.0000;
	43034	41280	0.003121	0.010725	0.00186	159.37	0	0	0	0	1	0	0	-87.7100	1.4300	87.9300	-0.8700	0.0000	0.0000	0.0000	0.0000;
	43034	41280	0.003121	0.010725	0.00186	159.37	0	0	0	0	1	0	0	-87.7100	1.4300	87.9300	-0.8700	0.0000	0.0000	0.0000	0.0000;
	43034	41280	0.003121	0.010725	0.00186	159.37	0	0	0	0	1	0	0	-87.7100	1.4300	87.9300	-0.8700	0.0000	0.0000	0.0000	0.0000;
	41283	41282	0.002413	0.010356	0.00151	157.27	0	0	0	0	1	0	0	113.1600	-13.1100	-112.8700	14.2200	0.0000	0.0000	0.0000	0.0000;
	41283	41282	0.002413	0.010356	0.00151	157.27	0	0	0	0	1	0	0	113.1600	-13.1100	-112.8700	14.2200	0.0000	0.0000	0.0000	0.0000;
	41282	42468	0.018908	0.082875	0.00769	156.58	0	0	0	0	1	0	0	101.5900	-14.7500	-99.7100	22.1800	0.0000	0.0000	0.0000	0.0000;
	41282	42468	0.018908	0.082875	0.00769	156.58	0	0	0	0	1	0	0	101.5900	-14.7500	-99.7100	22.1800	0.0000	0.0000	0.0000	0.0000;
	41283	41284	0.00025	0.001053	0	0	0	0	0	0	1	0	0	27.2500	8.9400	-27.2500	-8.9300	0.0000	0.0000	0.0000	0.0000;
	41283	43034	0.012935	0.051201	0.00912	159.95	0	0	0	0	1	0	0	-84.5300	5.7600	85.4000	-3.2700	0.0000	0.0000	0.0000	0.0000;
	41283	43034	0.012935	0.051201	0.00912	159.95	0	0	0	0	1	0	0	-84.5300	5.7600	85.4000	-3.2700	0.0000	0.0000	0.0000	0.0000;
	41283	43034	0.012935	0.051201	0.00912	159.95	0	0	0	0	1	0	0	-84.5300	5.7600	85.4000	-3.2700	0.0000	0.0000	0.0000	0.0000;
	41285	41299	0.004989	0.023536	0.00202	129.69	0	0	0	0	1	0	0	41.0500	15.9900	-40.9600	-15.7500	0.0000	0.0000	0.0000	0.0000;
	41286	41287	0.000272	0.001011	0	0	0	0	0	0	1	0	0	39.9600	8.3200	-39.9500	-8.3100	0.0000	0.0000	0.0000	0.0000;
	41305	41286	0.007183	0.029024	0.00336	120.7	0	0	0	0	1	0	0	23.3000	-12.7200	-23.2500	12.5700	0.0000	0.0000	0.0000	0.0000;
	41706	41286	0.004787	0.018651	0.00186	113.61	0	0	0	0	1	0	0	16.0500	23.1900	-16.0200	-23.2400	0.0000	0.0000	0.0000	0.0000;
	41286	42978	0.003942	0.016046	0.00202	111.33	0	0	0	0	1	0	0	-0.6900	2.3400	0.6900	-2.5500	0.0000	0.0000	0.0000	0.0000;
	41288	41298	0.011039	0.054301	0.00564	113.26	0	0	0	0	1	0	0	-7.5400	-11.4900	7.5600	10.9800	0.0000	0.0000	0.0000	0.0000;
	41824	41288	0.019138	0.096281	0.00992	105.22	0	0	0	0	1	0	0	-0.8300	-11.8400	0.8500	10.9200	0.0000	0.0000	0.0000	0.0000;
	41289	41290	0.000226	0.001041	0	0	0	0	0	0	1	0	0	-17.8100	-13.4800	17.8100	13.4900	0.0000	0.0000	0.0000	0.0000;
	41292	41290	0.004903	0.022753	0.00148	143.76	0	0	0	0	1	0	0	119.2000	10.3800	-118.5400	-7.5000	0.0000	0.0000	0.0000	0.0000;
	41294	41290	0.021423	0.078238	0.00807	143.15	0	0	0	0	1	0	0	-98.6600	12.6800	100.7300	-5.9900	0.0000	0.0000	0.0000	0.0000;
	41292	41291	0.001281	0.07636	0	222.06	0	0	1.0625	0	1	0	0	-69.2000	-7.5200	69.2600	11.4100	0.0000	0.0000	0.0000	0.0000;
	41292	41291	0.001281	0.07636	0	222.06	0	0	1.0625	0	1	0	0	-69.2000	-7.5200	69.2600	11.4100	0.0000	0.0000	0.0000	0.0000;
	41292	41291	0.001281	0.07636	0	222.06	0	0	1.0625	0	1	0	0	-69.2000	-7.5200	69.2600	11.4100	0.0000	0.0000	0.0000	0.0000;
	41291	41293	0.000202	0.001101	0	0	0	0	0	0	1	0	0	39.3100	23.5600	-39.3100	-23.5400	0.0000	0.0000	0.0000	0.0000;
	41852	41291	0.00289	0.028035	0.18493	584.66	0	0	0	0	1	0	0	-275.8300	32.9200	278.1500	-28.2400	0.0000	0.0000	0.0000	0.0000;
	41297	41292	0.010678	0.043678	0.00717	141.98	0	0	0	0	1	0	0	-87.6000	-9.6900	88.3900	12.1700	0.0000	0.0000	0.0000	0.0000;
	41294	41299	0.013989	0.066346	0.00803	135.55	0	0	0	0	1	0	0	62.4300	-8.5200	-61.8900	10.2500	0.0000	0.0000	0.0000	0.0000;
	41294	41824	0.015064	0.061929	0.00602	116.91	0	0	0	0	1	0	0	18.4200	-5.8500	-18.3700	5.4600	0.0000	0.0000	0.0000	0.0000;
	41296	41295	0.006745	0.0366	0.00513	126.04	0	0	0	0	1	0	0	-30.7200	16.8400	30.8000	-16.9400	0.0000	0.0000	0.0000	0.0000;
	41295	41300	0.016657	0.069685	0.01337	112.83	0	0	0	0	1	0	0	-5.5900	15.5200	5.6400	-16.7000	0.0000	0.0000	0.0000	0.0000;
	41295	41712	0.019082	0.069252	0.00485	125.59	0	0	0	0	1	0	0	-32.5900	-0.8300	32.7800	1.0200	0.0000	0.0000	0.0000	0.0000;
	41296	41724	0.023198	0.09739	0.01241	120.5	0	0	0	0	1	0	0	20.4100	-17.4200	-20.2600	16.7500	0.0000	0.0000	0.0000	0.0000;
	41297	41331	0.014953	0.064648	0.00572	140.54	0	0	0	0	1	0	0	82.7200	9.2600	-81.7300	-5.5600	0.0000	0.0000	0.0000	0.0000;
	41298	42265	0.018213	0.075624	0.00947	120.12	0	0	0	0	1	0	0	-19.3800	16.2600	19.4900	-16.8000	0.0000	0.0000	0.0000	0.0000;
	41299	41305	0.009672	0.039019	0.0038	140.66	0	0	0	0	1	0	0	79.9200	-13.1800	-79.3000	15.2900	0.0000	0.0000	0.0000	0.0000;
	41305	41300	0.013031	0.055009	0.00847	125.14	0	0	0	0	1	0	0	27.3800	-10.9800	-27.2700	10.5800	0.0000	0.0000	0.0000	0.0000;
	41301	41304	0.0001	0.002361	0	518.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41301	41305	0.000219	0.001069	0	0	0	0	0	0	1	0	0	-28.6200	-8.4000	28.6200	8.4100	0.0000	0.0000	0.0000	0.0000;
	41301	41306	0.000221	0.001156	0	0	0	0	0	0	1	0	0	28.6200	8.4000	-28.6200	-8.3900	0.0000	0.0000	0.0000	0.0000;
	41302	41304	0.001601	0.040278	0	259.43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41303	41304	0.001601	0.040278	0	259.43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41307	41312	0.014726	0.066233	0.00632	154.2	0	0	0	0	1	0	0	-82.6500	5.0000	83.6600	-1.0900	0.0000	0.0000	0.0000	0.0000;
	41307	41312	0.014726	0.066233	0.00632	154.2	0	0	0	0	1	0	0	-82.6500	5.0000	83.6600	-1.0900	0.0000	0.0000	0.0000	0.0000;
	41308	41309	0.004849	0.02102	0.00169	140.49	0	0	0	0	1	0	0	78.6700	16.2000	-78.3600	-15.0100	0.0000	0.0000	0.0000	0.0000;
	41308	41322	0.032792	0.146989	0.02569	129.29	0	0	0	0	1	0	0	31.4300	-20.6000	-30.9900	19.9800	0.0000	0.0000	0.0000	0.0000;
	41308	41920	0.065641	0.224425	0.02339	122.01	0	0	0	0	1	0	0	22.1100	-16.5300	-21.6300	15.7700	0.0000	0.0000	0.0000	0.0000;
	42258	41308	0.007731	0.034552	0.00247	155.75	0	0	0	0	1	0	0	83.2000	-5.4600	-82.6600	7.5900	0.0000	0.0000	0.0000	0.0000;
	42258	41308	0.007731	0.034552	0.00247	155.75	0	0	0	0	1	0	0	83.2000	-5.4600	-82.6600	7.5900	0.0000	0.0000	0.0000	0.0000;
	41309	41310	0.000212	0.001088	0	0	0	0	0	0	1	0	0	33.1200	25.1900	-33.1200	-25.1800	0.0000	0.0000	0.0000	0.0000;
	41319	41309	0.015824	0.060834	0.00843	132.66	0	0	0	0	1	0	0	-44.9000	10.6800	45.2400	-10.1900	0.0000	0.0000	0.0000	0.0000;
	41312	41311	0.001765	0.06961	0	258.29	0	0	1	0	1	0	0	-137.8300	-3.5700	138.1600	16.5700	0.0000	0.0000	0.0000	0.0000;
	41312	41311	0.001765	0.06961	0	258.29	0	0	1	0	1	0	0	-137.8300	-3.5700	138.1600	16.5700	0.0000	0.0000	0.0000	0.0000;
	41312	41311	0.001765	0.06961	0	258.29	0	0	1	0	1	0	0	-137.8300	-3.5700	138.1600	16.5700	0.0000	0.0000	0.0000	0.0000;
	41312	41311	0.001765	0.06961	0	258.29	0	0	1	0	1	0	0	-137.8300	-3.5700	138.1600	16.5700	0.0000	0.0000	0.0000	0.0000;
	41312	41311	0.001765	0.06961	0	258.29	0	0	1	0	1	0	0	-137.8300	-3.5700	138.1600	16.5700	0.0000	0.0000	0.0000	0.0000;
	41311	41313	0.000263	0.001147	0	0	0	0	0	0	1	0	0	43.3100	6.0100	-43.3000	-5.9900	0.0000	0.0000	0.0000	0.0000;
	41693	41311	0.002011	0.01826	0.029	621.56	0	0	0	0	1	0	0	417.2800	110.9100	-413.8300	-82.6800	0.0000	0.0000	0.0000	0.0000;
	41311	42882	0.005262	0.042415	0.11233	593.77	0	0	0	0	1	0	0	-320.2900	-6.1900	325.5000	36.2000	0.0000	0.0000	0.0000	0.0000;
	41312	42254	0.007118	0.033548	0.0036	133.04	0	0	0	0	1	0	0	50.1100	-2.8000	-49.9400	3.2600	0.0000	0.0000	0.0000	0.0000;
	42255	41312	0.00163	0.007475	0.00087	148.8	0	0	0	0	1	0	0	-73.4500	-20.8700	73.5500	21.2100	0.0000	0.0000	0.0000	0.0000;
	42255	41312	0.00163	0.007475	0.00087	148.8	0	0	0	0	1	0	0	-73.4500	-20.8700	73.5500	21.2100	0.0000	0.0000	0.0000	0.0000;
	41312	42257	0.008389	0.033847	0.003	146.78	0	0	0	0	1	0	0	68.6000	-9.9300	-68.2100	11.2200	0.0000	0.0000	0.0000	0.0000;
	41312	42257	0.008389	0.033847	0.003	146.78	0	0	0	0	1	0	0	68.6000	-9.9300	-68.2100	11.2200	0.0000	0.0000	0.0000	0.0000;
	42258	41312	0.005898	0.020223	0.00147	160.31	0	0	0	0	1	0	0	-93.2000	1.4600	93.7100	0.1400	0.0000	0.0000	0.0000	0.0000;
	42258	41312	0.005898	0.020223	0.00147	160.31	0	0	0	0	1	0	0	-93.2000	1.4600	93.7100	0.1400	0.0000	0.0000	0.0000	0.0000;
	41314	41315	0.000202	0.001004	0	0	0	0	0	0	1	0	0	6.9100	2.3800	-6.9100	-2.3800	0.0000	0.0000	0.0000	0.0000;
	41324	41314	0.012354	0.045068	0.00289	118.73	0	0	0	0	1	0	0	12.7200	-29.3700	-12.6000	29.5300	0.0000	0.0000	0.0000	0.0000;
	41823	41314	0.016164	0.067849	0.00908	114.73	0	0	0	0	1	0	0	-5.5300	31.6100	5.6900	-31.9100	0.0000	0.0000	0.0000	0.0000;
	41317	41316	0.010162	0.045754	0.00532	131.71	0	0	0	0	1	0	0	42.5700	-24.9000	-42.3200	25.5000	0.0000	0.0000	0.0000	0.0000;
	41324	41316	0.012169	0.043668	0.0062	124	0	0	0	0	1	0	0	-23.1300	27.8500	23.2900	-27.9000	0.0000	0.0000	0.0000	0.0000;
	41317	41318	0.000296	0.001048	0	0	0	0	0	0	1	0	0	8.0800	1.0500	-8.0800	-1.0500	0.0000	0.0000	0.0000	0.0000;
	41317	41688	0.051005	0.186878	0.01926	126.86	0	0	0	0	1	0	0	-35.3600	14.2800	36.1300	-13.3400	0.0000	0.0000	0.0000	0.0000;
	41317	42101	0.054733	0.217241	0.01585	119.83	0	0	0	0	1	0	0	-15.2900	9.5700	15.4800	-10.3500	0.0000	0.0000	0.0000	0.0000;
	41319	41320	0.000204	0.001194	0	0	0	0	0	0	1	0	0	16.1600	0.7000	-16.1600	-0.7000	0.0000	0.0000	0.0000	0.0000;
	41321	41322	0.000273	0.001135	0	0	0	0	0	0	1	0	0	-13.6600	-5.4800	13.6600	5.4800	0.0000	0.0000	0.0000	0.0000;
	41322	41927	0.015591	0.076983	0.00848	118.26	0	0	0	0	1	0	0	-19.7100	-25.2000	19.8600	25.0400	0.0000	0.0000	0.0000	0.0000;
	41323	41324	0.000235	0.001097	0	0	0	0	0	0	1	0	0	-10.4000	-1.5200	10.4100	1.5200	0.0000	0.0000	0.0000	0.0000;
	41325	42472	0.016503	0.077802	0.01078	146.87	0	0	0	0	1	0	0	70.8800	-20.9600	-70.0300	23.8100	0.0000	0.0000	0.0000	0.0000;
	41325	42472	0.016503	0.077802	0.01078	146.87	0	0	0	0	1	0	0	70.8800	-20.9600	-70.0300	23.8100	0.0000	0.0000	0.0000	0.0000;
	42698	41325	0.01895	0.071459	0.01085	153.44	0	0	0	0	1	0	0	93.3800	-18.1900	-91.7700	23.1000	0.0000	0.0000	0.0000	0.0000;
	42698	41325	0.01895	0.071459	0.01085	153.44	0	0	0	0	1	0	0	93.3800	-18.1900	-91.7700	23.1000	0.0000	0.0000	0.0000	0.0000;
	41325	42731	0.011026	0.050919	0.00493	124.72	0	0	0	0	1	0	0	34.0300	-6.8400	-33.9000	6.9000	0.0000	0.0000	0.0000	0.0000;
	41326	41891	0.013647	0.061538	0.00851	133.66	0	0	0	0	1	0	0	54.7300	-12.5100	-54.3200	13.4800	0.0000	0.0000	0.0000	0.0000;
	41327	41328	0.010727	0.036575	0.00463	123.64	0	0	0	0	1	0	0	-31.8700	6.2200	31.9800	-6.3400	0.0000	0.0000	0.0000	0.0000;
	41329	41327	0.016679	0.064366	0.00655	114.39	0	0	0	0	1	0	0	-14.4900	8.6500	14.5400	-9.1600	0.0000	0.0000	0.0000	0.0000;
	41328	41338	0.025446	0.0906	0.01246	98.91	0	0	0	0	1	0	0	4.7300	2.1800	-4.7200	-3.4600	0.0000	0.0000	0.0000	0.0000;
	41328	42731	0.00864	0.044719	0.00379	128.57	0	0	0	0	1	0	0	-45.5200	2.8500	45.6900	-2.3700	0.0000	0.0000	0.0000	0.0000;
	41329	41348	0.01242	0.055758	0.00852	95.45	0	0	0	0	1	0	0	3.4600	-10.2600	-3.4500	9.4100	0.0000	0.0000	0.0000	0.0000;
	41331	41330	0.011554	0.045627	0.00482	135.62	0	0	0	0	1	0	0	62.4300	2.4700	-61.9900	-1.1900	0.0000	0.0000	0.0000	0.0000;
	41330	41334	0.013766	0.0544	0.00462	128.93	0	0	0	0	1	0	0	39.5900	-3.8200	-39.3700	4.2300	0.0000	0.0000	0.0000	0.0000;
	41348	41332	0.019175	0.088498	0.00618	115.11	0	0	0	0	1	0	0	-9.0100	12.2400	9.0600	-12.6900	0.0000	0.0000	0.0000	0.0000;
	41332	42468	0.020171	0.080265	0.01009	128.77	0	0	0	0	1	0	0	-35.7900	7.8600	36.0500	-7.8800	0.0000	0.0000	0.0000	0.0000;
	41333	41334	0.000243	0.001171	0	0	0	0	0	0	1	0	0	-20.5600	-5.5600	20.5600	5.5700	0.0000	0.0000	0.0000	0.0000;
	41334	41416	0.008744	0.034875	0.00541	119.67	0	0	0	0	1	0	0	18.8100	-9.8000	-18.7700	9.4200	0.0000	0.0000	0.0000	0.0000;
	41335	41336	0.000203	0.001052	0	0	0	0	0	0	1	0	0	30.7000	6.5300	-30.7000	-6.5200	0.0000	0.0000	0.0000	0.0000;
	41339	41335	0.008176	0.042246	0.00325	105.62	0	0	0	0	1	0	0	4.5800	-2.6200	-4.5800	2.2900	0.0000	0.0000	0.0000	0.0000;
	41335	41340	0.021502	0.074473	0.00615	122.26	0	0	0	0	1	0	0	37.3600	-23.1200	-36.9600	23.8400	0.0000	0.0000	0.0000	0.0000;
	41335	41882	0.040316	0.171507	0.02109	133.83	0	0	0	0	1	0	0	-63.4800	14.2900	65.1300	-9.4600	0.0000	0.0000	0.0000	0.0000;
	41337	41338	0.00027	0.001198	0	0	0	0	0	0	1	0	0	-34.3100	-8.1200	34.3100	8.1400	0.0000	0.0000	0.0000	0.0000;
	42587	41338	0.017362	0.078765	0.00835	125.86	0	0	0	0	1	0	0	29.7400	4.4700	-29.5900	-4.6800	0.0000	0.0000	0.0000	0.0000;
	41339	42587	0.018671	0.076568	0.00888	121.9	0	0	0	0	1	0	0	-30.3600	-8.2700	30.5400	8.0600	0.0000	0.0000	0.0000	0.0000;
	41340	41341	0.000274	0.001113	0	0	0	0	0	0	1	0	0	23.4200	5.1500	-23.4100	-5.1400	0.0000	0.0000	0.0000	0.0000;
	41340	42835	0.006654	0.03164	0.00192	114.17	0	0	0	0	1	0	0	13.5400	-28.9900	-13.4800	29.0900	0.0000	0.0000	0.0000	0.0000;
	41343	41342	0.001841	0.055291	0	234.91	0	0	1.025	0	1	0	0	-99.6100	6.7100	99.7900	-1.2800	0.0000	0.0000	0.0000	0.0000;
	41343	41342	0.001841	0.055291	0	234.91	0	0	1.025	0	1	0	0	-99.6100	6.7100	99.7900	-1.2800	0.0000	0.0000	0.0000	0.0000;
	41343	41342	0.001841	0.055291	0	234.91	0	0	1.025	0	1	0	0	-99.6100	6.7100	99.7900	-1.2800	0.0000	0.0000	0.0000	0.0000;
	41342	41344	0.000257	0.001071	0	0	0	0	0	0	1	0	0	24.4500	4.1200	-24.4500	-4.1200	0.0000	0.0000	0.0000	0.0000;
	41342	42911	0.005612	0.051434	0.08688	592.15	0	0	0	0	1	0	0	-323.8300	-0.2900	329.6300	44.3700	0.0000	0.0000	0.0000	0.0000;
	41345	41343	0.007473	0.026554	0.00325	120.58	0	0	0	0	1	0	0	-23.5800	-7.3500	23.6200	7.1600	0.0000	0.0000	0.0000	0.0000;
	41343	41882	0.016743	0.071779	0.00644	115.02	0	0	0	0	1	0	0	15.3000	7.0400	-15.2500	-7.5200	0.0000	0.0000	0.0000	0.0000;
	41343	42698	0.003425	0.014373	0.00149	157.34	0	0	0	0	1	0	0	86.6400	-11.4400	-86.3900	12.3100	0.0000	0.0000	0.0000	0.0000;
	41343	42698	0.003425	0.014373	0.00149	157.34	0	0	0	0	1	0	0	86.6400	-11.4400	-86.3900	12.3100	0.0000	0.0000	0.0000	0.0000;
	41343	42698	0.003425	0.014373	0.00149	157.34	0	0	0	0	1	0	0	86.6400	-11.4400	-86.3900	12.3100	0.0000	0.0000	0.0000	0.0000;
	41346	41347	0.000271	0.001099	0	0	0	0	0	0	1	0	0	-16.2400	-1.7600	16.2400	1.7600	0.0000	0.0000	0.0000	0.0000;
	42357	41347	0.021476	0.10752	0.01301	138.25	0	0	0	0	1	0	0	-60.4100	4.1700	61.1700	-1.6900	0.0000	0.0000	0.0000	0.0000;
	41347	42698	0.008374	0.030729	0.00248	142.19	0	0	0	0	1	0	0	-77.4100	-0.0700	77.8900	1.5600	0.0000	0.0000	0.0000	0.0000;
	41349	41652	0.017756	0.074323	0.00846	133.47	0	0	0	0	1	0	0	49.6600	2.9600	-49.2100	-1.9200	0.0000	0.0000	0.0000	0.0000;
	42549	41349	0.019668	0.085487	0.01196	136.39	0	0	0	0	1	0	0	57.6400	7.0300	-56.9900	-5.4100	0.0000	0.0000	0.0000	0.0000;
	41350	41351	0.004872	0.024869	0.00274	146.54	0	0	0	0	1	0	0	108.5500	23.3500	-107.9900	-20.7700	0.0000	0.0000	0.0000	0.0000;
	42740	41350	0.002902	0.011503	0.00111	148.84	0	0	0	0	1	0	0	64.1100	15.2000	-63.9900	-14.8500	0.0000	0.0000	0.0000	0.0000;
	42740	41350	0.002902	0.011503	0.00111	148.84	0	0	0	0	1	0	0	64.1100	15.2000	-63.9900	-14.8500	0.0000	0.0000	0.0000	0.0000;
	42549	41351	0.009143	0.035938	0.00925	143.67	0	0	0	0	1	0	0	-86.2700	-15.2500	86.9600	16.9800	0.0000	0.0000	0.0000	0.0000;
	41352	41857	0.044688	0.180948	0.01223	108.69	0	0	0	0	1	0	0	16.5300	4.8800	-16.4100	-5.6400	0.0000	0.0000	0.0000	0.0000;
	42587	41352	0.028926	0.117501	0.00955	134.98	0	0	0	0	1	0	0	61.4800	-13.8100	-60.4000	17.1700	0.0000	0.0000	0.0000	0.0000;
	41352	42740	0.007125	0.033106	0.00356	119.41	0	0	0	0	1	0	0	20.9700	-25.8400	-20.9000	25.8000	0.0000	0.0000	0.0000	0.0000;
	41353	41354	0.000223	0.001096	0	0	0	0	0	0	1	0	0	21.5700	4.4700	-21.5700	-4.4700	0.0000	0.0000	0.0000	0.0000;
	41353	42247	0.024038	0.101888	0.01779	106.5	0	0	0	0	1	0	0	9.7300	1.4000	-9.7100	-3.1800	0.0000	0.0000	0.0000	0.0000;
	41353	42835	0.016456	0.06691	0.01039	119.37	0	0	0	0	1	0	0	-31.3000	-5.8700	31.4600	5.4000	0.0000	0.0000	0.0000	0.0000;
	41355	41356	0.00021	0.00105	0	0	0	0	0	0	1	0	0	-5.0800	-1.6500	5.0800	1.6500	0.0000	0.0000	0.0000	0.0000;
	41356	41389	0.016202	0.062464	0.00716	125.47	0	0	0	0	1	0	0	-32.6300	20.6400	32.8700	-20.4700	0.0000	0.0000	0.0000	0.0000;
	42568	41356	0.018091	0.087303	0.0055	122.35	0	0	0	0	1	0	0	-27.3400	22.7700	27.5500	-22.3000	0.0000	0.0000	0.0000	0.0000;
	41357	41358	0.000211	0.001117	0	0	0	0	0	0	1	0	0	15.6500	3.0500	-15.6500	-3.0400	0.0000	0.0000	0.0000	0.0000;
	41357	41359	0.004698	0.021945	0.00506	108.96	0	0	0	0	1	0	0	15.5300	7.4100	-15.5100	-7.8700	0.0000	0.0000	0.0000	0.0000;
	41373	41357	0.014785	0.056471	0.00346	124.69	0	0	0	0	1	0	0	31.3300	10.6700	-31.1800	-10.4500	0.0000	0.0000	0.0000	0.0000;
	41359	41360	0.0003	0.001184	0	0	0	0	0	0	1	0	0	15.6500	5.8600	-15.6500	-5.8600	0.0000	0.0000	0.0000	0.0000;
	41359	41377	0.014307	0.069783	0.01134	120.69	0	0	0	0	1	0	0	18.2300	-1.6900	-18.1900	0.7300	0.0000	0.0000	0.0000	0.0000;
	41361	41389	0.017558	0.071402	0.00842	130.7	0	0	0	0	1	0	0	43.1200	-5.3200	-42.8000	5.7700	0.0000	0.0000	0.0000	0.0000;
	41385	41362	0.005752	0.02717	0.00378	109.29	0	0	0	0	1	0	0	12.6500	-4.7900	-12.6400	4.4400	0.0000	0.0000	0.0000	0.0000;
	41362	41388	0.012184	0.053412	0.007	136.73	0	0	0	0	1	0	0	66.9400	9.2000	-66.4200	-7.6600	0.0000	0.0000	0.0000	0.0000;
	41363	41364	0.000226	0.001131	0	0	0	0	0	0	1	0	0	20.2700	6.7300	-20.2700	-6.7200	0.0000	0.0000	0.0000	0.0000;
	41363	41379	0.0053	0.02825	0.00639	116.44	0	0	0	0	1	0	0	-25.4000	-25.1300	25.4700	24.7800	0.0000	0.0000	0.0000	0.0000;
	41363	41383	0.00723	0.036593	0.00389	113.91	0	0	0	0	1	0	0	-14.5000	2.7600	14.5100	-3.1000	0.0000	0.0000	0.0000	0.0000;
	41614	41363	0.00561	0.032436	0.00629	121.15	0	0	0	0	1	0	0	13.9600	-28.8000	-13.9100	28.4400	0.0000	0.0000	0.0000	0.0000;
	41363	41621	0.015645	0.051561	0.00596	124.09	0	0	0	0	1	0	0	33.5500	3.8600	-33.3800	-3.9400	0.0000	0.0000	0.0000	0.0000;
	41365	41373	0.003721	0.019199	0.00257	136.26	0	0	0	0	1	0	0	67.6000	-4.4500	-67.4400	4.9900	0.0000	0.0000	0.0000	0.0000;
	41365	41378	0.008711	0.034358	0.00474	141.26	0	0	0	0	1	0	0	-83.3700	1.2000	83.9300	0.5200	0.0000	0.0000	0.0000	0.0000;
	41366	41367	0.004655	0.024649	0.00293	116.22	0	0	0	0	1	0	0	-10.5700	0.0300	10.5700	-0.3200	0.0000	0.0000	0.0000	0.0000;
	41366	41381	0.009367	0.034978	0.00439	122.52	0	0	0	0	1	0	0	-26.8400	0.3200	26.9100	-0.5600	0.0000	0.0000	0.0000	0.0000;
	41385	41366	0.006518	0.031727	0.00185	123.27	0	0	0	0	1	0	0	-25.6200	3.9700	25.6600	-3.9700	0.0000	0.0000	0.0000	0.0000;
	41367	41368	0.00027	0.001177	0	0	0	0	0	0	1	0	0	21.4200	6.2000	-21.4200	-6.1900	0.0000	0.0000	0.0000	0.0000;
	41387	41369	0.016979	0.070697	0.00621	127.45	0	0	0	0	1	0	0	-35.4100	3.5600	35.6200	-3.3100	0.0000	0.0000	0.0000	0.0000;
	41369	41388	0.016139	0.072982	0.00804	132.87	0	0	0	0	1	0	0	-51.1600	-3.0000	51.5800	4.0400	0.0000	0.0000	0.0000	0.0000;
	41370	41371	0.00026	0.001081	0	0	0	0	0	0	1	0	0	36.1200	5.6700	-36.1100	-5.6600	0.0000	0.0000	0.0000	0.0000;
	41370	41372	0.014089	0.063719	0.00848	117.93	0	0	0	0	1	0	0	-16.2100	-1.4700	16.2400	0.7100	0.0000	0.0000	0.0000	0.0000;
	41375	41374	0.001038	0.049278	0	240.78	0	0	1.0125	0	1	0	0	-116.5200	-20.5700	116.6500	27.0800	0.0000	0.0000	0.0000	0.0000;
	41375	41374	0.001038	0.049278	0	240.78	0	0	1.0125	0	1	0	0	-116.5200	-20.5700	116.6500	27.0800	0.0000	0.0000	0.0000	0.0000;
	41375	41374	0.001038	0.049278	0	240.78	0	0	1.0125	0	1	0	0	-116.5200	-20.5700	116.6500	27.0800	0.0000	0.0000	0.0000	0.0000;
	41374	41376	0.000297	0.001127	0	0	0	0	0	0	1	0	0	36.1200	9.2900	-36.1100	-9.2700	0.0000	0.0000	0.0000	0.0000;
	41374	42728	0.002164	0.01733	0.04082	572.32	0	0	0	0	1	0	0	-268.3500	98.6500	269.9900	-89.9300	0.0000	0.0000	0.0000	0.0000;
	41377	41900	0.011105	0.044507	0.00774	116.71	0	0	0	0	1	0	0	11.9100	-1.1800	-11.8900	0.4400	0.0000	0.0000	0.0000	0.0000;
	41379	41380	0.00029	0.001085	0	0	0	0	0	0	1	0	0	30.6700	3.5700	-30.6700	-3.5600	0.0000	0.0000	0.0000	0.0000;
	41381	41379	0.002682	0.011368	0.00154	134.69	0	0	0	0	1	0	0	-57.5800	-11.9300	57.6600	12.1300	0.0000	0.0000	0.0000	0.0000;
	41381	41382	0.000204	0.001112	0	0	0	0	0	0	1	0	0	30.6700	12.4900	-30.6700	-12.4800	0.0000	0.0000	0.0000	0.0000;
	41385	41386	0.000265	0.00114	0	0	0	0	0	0	1	0	0	12.9700	0.8200	-12.9700	-0.8200	0.0000	0.0000	0.0000	0.0000;
	41387	41389	0.006353	0.028972	0.00274	107.19	0	0	0	0	1	0	0	9.5400	-9.6200	-9.5300	9.3900	0.0000	0.0000	0.0000	0.0000;
	41389	41390	0.000257	0.001097	0	0	0	0	0	0	1	0	0	19.4600	5.3100	-19.4600	-5.3000	0.0000	0.0000	0.0000	0.0000;
	41391	41392	0.000291	0.001067	0	0	0	0	0	0	1	0	0	-8.2300	-2.6300	8.2300	2.6300	0.0000	0.0000	0.0000	0.0000;
	41393	41392	0.027938	0.08947	0.01001	113.21	0	0	0	0	1	0	0	-6.6900	1.1100	6.7000	-2.1100	0.0000	0.0000	0.0000	0.0000;
	41392	41406	0.020644	0.09033	0.01937	119.53	0	0	0	0	1	0	0	-14.9300	-0.5200	14.9700	-1.3300	0.0000	0.0000	0.0000	0.0000;
	41393	41394	0.000234	0.001051	0	0	0	0	0	0	1	0	0	23.3700	9.0100	-23.3700	-9.0000	0.0000	0.0000	0.0000	0.0000;
	41400	41393	0.007252	0.034761	0.0122	146.71	0	0	0	0	1	0	0	71.8500	-6.6800	-71.5000	7.1200	0.0000	0.0000	0.0000	0.0000;
	41400	41393	0.007252	0.034761	0.0122	146.71	0	0	0	0	1	0	0	71.8500	-6.6800	-71.5000	7.1200	0.0000	0.0000	0.0000	0.0000;
	41407	41393	0.019163	0.101193	0.00906	144.15	0	0	0	0	1	0	0	-62.4000	15.2000	63.1600	-12.1700	0.0000	0.0000	0.0000	0.0000;
	41407	41393	0.019163	0.101193	0.00906	144.15	0	0	0	0	1	0	0	-62.4000	15.2000	63.1600	-12.1700	0.0000	0.0000	0.0000	0.0000;
	41395	41398	0.004068	0.163375	0	289.26	0	0	1	0	1	0	0	179.3300	19.7100	-178.1000	29.6100	0.0000	0.0000	0.0000	0.0000;
	41395	41399	0.000208	0.001164	0	0	0	0	0	0	1	0	0	-179.3300	12.9900	179.3900	-12.6400	0.0000	0.0000	0.0000	0.0000;
	41396	41398	-0.002124	-0.085296	0	214.26	0	0	1	0	1	0	0	-178.7400	3.8600	178.1000	-29.6100	0.0000	0.0000	0.0000	0.0000;
	41396	41400	0.004167	0.016218	0.00192	151.05	0	0	0	0	1	0	0	80.4200	-4.3000	-80.1700	5.0900	0.0000	0.0000	0.0000	0.0000;
	41396	41400	0.004167	0.016218	0.00192	151.05	0	0	0	0	1	0	0	80.4200	-4.3000	-80.1700	5.0900	0.0000	0.0000	0.0000	0.0000;
	41397	41398	0.011383	0.457169	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41399	44818	0.003175	0.027059	0.16505	534.7	0	0	0	0	1	0	0	-179.3900	12.6400	180.3500	-22.2700	0.0000	0.0000	0.0000	0.0000;
	41401	41402	0.000264	0.001087	0	0	0	0	0	0	1	0	0	-17.1800	-3.0200	17.1800	3.0200	0.0000	0.0000	0.0000	0.0000;
	41402	41411	0.021251	0.092441	0.02617	126.9	0	0	0	0	1	0	0	-35.5900	14.3600	35.9000	-15.7500	0.0000	0.0000	0.0000	0.0000;
	41402	42289	0.017721	0.069945	0.01543	118.53	0	0	0	0	1	0	0	18.4100	-17.3800	-18.3000	16.1600	0.0000	0.0000	0.0000	0.0000;
	41403	41405	0.022868	0.093265	0.00941	136.21	0	0	0	0	1	0	0	-62.3700	11.0800	63.2900	-8.2900	0.0000	0.0000	0.0000	0.0000;
	41705	41403	0.02499	0.089263	0.01084	133.88	0	0	0	0	1	0	0	-53.6900	16.2900	54.4800	-14.5600	0.0000	0.0000	0.0000	0.0000;
	41404	41405	0.000251	0.001024	0	0	0	0	0	0	1	0	0	-8.4000	-2.4600	8.4000	2.4600	0.0000	0.0000	0.0000	0.0000;
	41405	42452	0.018621	0.05582	0.00627	138.97	0	0	0	0	1	0	0	-71.6900	5.8300	72.6400	-3.6200	0.0000	0.0000	0.0000	0.0000;
	41696	41406	0.015415	0.070349	0.00517	123.52	0	0	0	0	1	0	0	22.3000	0.2400	-22.2300	-0.4600	0.0000	0.0000	0.0000	0.0000;
	41407	41701	0.040091	0.145997	0.01725	121.63	0	0	0	0	1	0	0	31.6000	4.8600	-31.2100	-5.2100	0.0000	0.0000	0.0000	0.0000;
	41407	42267	0.009003	0.04067	0.00347	141.96	0	0	0	0	1	0	0	86.8800	-36.8800	-86.1200	39.9500	0.0000	0.0000	0.0000	0.0000;
	42299	41408	0.011275	0.054505	0.00909	142.29	0	0	0	0	1	0	0	-87.9000	11.9500	88.7800	-8.5800	0.0000	0.0000	0.0000	0.0000;
	41408	42526	0.012533	0.060177	0.00634	143.07	0	0	0	0	1	0	0	-96.2400	7.8100	97.3900	-2.9000	0.0000	0.0000	0.0000	0.0000;
	41409	41410	0.008422	0.036303	0.0045	104.55	0	0	0	0	1	0	0	-2.6900	9.1400	2.6900	-9.5600	0.0000	0.0000	0.0000	0.0000;
	42892	41409	0.013322	0.054985	0.00683	128.67	0	0	0	0	1	0	0	30.8100	19.9600	-30.6300	-19.9500	0.0000	0.0000	0.0000	0.0000;
	41412	41410	0.015743	0.068385	0.01462	122.71	0	0	0	0	1	0	0	-17.1500	10.8500	17.2200	-12.0500	0.0000	0.0000	0.0000	0.0000;
	41410	44803	0.047185	0.159163	0.04257	135.22	0	0	0	0	1	0	0	-53.2300	9.3900	54.6100	-9.0900	0.0000	0.0000	0.0000	0.0000;
	41411	42530	0.005204	0.023124	0.00598	138.34	0	0	0	0	1	0	0	-69.6000	8.3600	69.8400	-7.8800	0.0000	0.0000	0.0000	0.0000;
	41412	41413	0.000269	0.001047	0	0	0	0	0	0	1	0	0	28.5700	3.6500	-28.5700	-3.6400	0.0000	0.0000	0.0000	0.0000;
	41412	42451	0.036223	0.155052	0.02348	124.27	0	0	0	0	1	0	0	24.3200	-11.6300	-24.0800	10.2700	0.0000	0.0000	0.0000	0.0000;
	41412	42452	0.03395	0.152213	0.01423	127.85	0	0	0	0	1	0	0	30.9900	-10.3600	-30.6400	10.4600	0.0000	0.0000	0.0000	0.0000;
	44810	41412	0.002615	0.008506	0.00061	141.83	0	0	0	0	1	0	0	66.8400	-7.1800	-66.7300	7.4900	0.0000	0.0000	0.0000	0.0000;
	41414	41415	0.000234	0.001106	0	0	0	0	0	0	1	0	0	11.6400	2.3700	-11.6400	-2.3600	0.0000	0.0000	0.0000	0.0000;
	41416	41414	0.012942	0.054085	0.00546	113.25	0	0	0	0	1	0	0	7.2000	-13.0900	-7.1700	12.6600	0.0000	0.0000	0.0000	0.0000;
	41414	41857	0.018314	0.087041	0.01057	102.74	0	0	0	0	1	0	0	-4.4600	-15.0300	4.5000	14.1500	0.0000	0.0000	0.0000	0.0000;
	41416	41845	0.013681	0.065	0.01275	106.87	0	0	0	0	1	0	0	4.2800	1.2500	-4.2700	-2.4900	0.0000	0.0000	0.0000	0.0000;
	41417	41534	0.012468	0.053214	0.00772	131.16	0	0	0	0	1	0	0	-39.4100	15.5800	39.6300	-15.3700	0.0000	0.0000	0.0000	0.0000;
	41536	41417	0.018341	0.090719	0.00813	136.17	0	0	0	0	1	0	0	59.8600	-1.1100	-59.2100	3.5200	0.0000	0.0000	0.0000	0.0000;
	41417	41538	0.015917	0.068262	0.01234	144.11	0	0	0	0	1	0	0	91.6100	-21.2400	-90.2000	26.0900	0.0000	0.0000	0.0000	0.0000;
	41418	41419	0.020937	0.093618	0.00769	144.02	0	0	0	0	1	0	0	-89.4800	18.6000	91.2500	-11.4500	0.0000	0.0000	0.0000	0.0000;
	41418	41420	0.016241	0.087878	0.00672	141.37	0	0	0	0	1	0	0	76.6900	-20.3800	-75.6600	25.2900	0.0000	0.0000	0.0000	0.0000;
	41419	41796	0.019974	0.107491	0.01215	141.68	0	0	0	0	1	0	0	76.4200	-2.6600	-75.2600	7.7400	0.0000	0.0000	0.0000	0.0000;
	42300	41419	0.015855	0.071357	0.01398	157.66	0	0	0	0	1	0	0	87.2700	-2.6500	-86.0800	6.5700	0.0000	0.0000	0.0000	0.0000;
	42300	41419	0.015855	0.071357	0.01398	157.66	0	0	0	0	1	0	0	87.2700	-2.6500	-86.0800	6.5700	0.0000	0.0000	0.0000	0.0000;
	41420	41421	0.000209	0.001119	0	0	0	0	0	0	1	0	0	10.0500	3.4600	-10.0500	-3.4600	0.0000	0.0000	0.0000	0.0000;
	41420	41797	0.0256	0.097206	0.00881	138.16	0	0	0	0	1	0	0	65.6100	-28.7500	-64.3100	32.7900	0.0000	0.0000	0.0000	0.0000;
	41422	41423	0.000277	0.001031	0	0	0	0	0	0	1	0	0	8.2300	0.3800	-8.2300	-0.3800	0.0000	0.0000	0.0000	0.0000;
	41798	41422	0.013263	0.066642	0.01093	103.91	0	0	0	0	1	0	0	-0.4200	7.9000	0.4200	-8.9800	0.0000	0.0000	0.0000	0.0000;
	41422	42288	0.012916	0.050406	0.00672	109.65	0	0	0	0	1	0	0	-8.6500	8.6000	8.6700	-9.2100	0.0000	0.0000	0.0000	0.0000;
	41424	41425	0.000278	0.001176	0	0	0	0	0	0	1	0	0	-18.2900	-3.7400	18.2900	3.7400	0.0000	0.0000	0.0000	0.0000;
	41425	41430	0.007076	0.036139	0.00468	131.13	0	0	0	0	1	0	0	41.6400	-0.9500	-41.5100	1.1200	0.0000	0.0000	0.0000	0.0000;
	41425	41432	0.01713	0.066215	0.0064	143.91	0	0	0	0	1	0	0	-91.6000	-1.1600	93.0500	6.1400	0.0000	0.0000	0.0000	0.0000;
	41425	42241	0.018923	0.089327	0.00724	126.79	0	0	0	0	1	0	0	31.6700	-1.6300	-31.4800	1.8300	0.0000	0.0000	0.0000	0.0000;
	41426	41429	0.0001	0.000312	0	517.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41426	41430	0.000241	0.001198	0	0	0	0	0	0	1	0	0	-9.1500	-2.4300	9.1500	2.4300	0.0000	0.0000	0.0000	0.0000;
	41426	41431	0.000282	0.001073	0	0	0	0	0	0	1	0	0	9.1500	2.4300	-9.1500	-2.4300	0.0000	0.0000	0.0000	0.0000;
	41427	41429	0.000846	0.023889	0	258.55	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41428	41429	0.000846	0.023889	0	258.55	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41430	42241	0.01023	0.040429	0.00405	127.38	0	0	0	0	1	0	0	32.3700	-3.5500	-32.2600	3.5900	0.0000	0.0000	0.0000	0.0000;
	41436	41432	0.011152	0.048965	0.01293	144.73	0	0	0	0	1	0	0	104.8200	13.0900	-103.6500	-9.2700	0.0000	0.0000	0.0000	0.0000;
	41433	41434	0.000216	0.001172	0	0	0	0	0	0	1	0	0	5.0200	1.9200	-5.0200	-1.9200	0.0000	0.0000	0.0000	0.0000;
	41435	41433	0.01199	0.059368	0.00618	140.3	0	0	0	0	1	0	0	77.5500	-5.1800	-76.8300	8.1300	0.0000	0.0000	0.0000	0.0000;
	41433	41683	0.009301	0.038756	0.00737	101.77	0	0	0	0	1	0	0	-6.7300	-12.9500	6.7500	12.2900	0.0000	0.0000	0.0000	0.0000;
	42113	41433	0.016562	0.085306	0.00977	138.24	0	0	0	0	1	0	0	-72.6300	2.4200	73.5300	1.2600	0.0000	0.0000	0.0000	0.0000;
	41435	42981	0.036941	0.12397	0.01036	143.07	0	0	0	0	1	0	0	-86.8100	3.9600	89.5800	4.2800	0.0000	0.0000	0.0000	0.0000;
	41436	41437	0.000286	0.001123	0	0	0	0	0	0	1	0	0	18.9000	4.4200	-18.9000	-4.4100	0.0000	0.0000	0.0000	0.0000;
	41438	41436	0.004698	0.018732	0.00159	145.71	0	0	0	0	1	0	0	62.0900	-34.0300	-61.8600	34.7500	0.0000	0.0000	0.0000	0.0000;
	41438	41436	0.004698	0.018732	0.00159	145.71	0	0	0	0	1	0	0	62.0900	-34.0300	-61.8600	34.7500	0.0000	0.0000	0.0000	0.0000;
	41438	41439	0.005006	0.021709	0.0042	151.24	0	0	0	0	1	0	0	-76.7000	31.7200	77.0200	-30.7300	0.0000	0.0000	0.0000	0.0000;
	41438	41439	0.005006	0.021709	0.0042	151.24	0	0	0	0	1	0	0	-76.7000	31.7200	77.0200	-30.7300	0.0000	0.0000	0.0000	0.0000;
	41439	41952	0.016405	0.072135	0.01357	155.08	0	0	0	0	1	0	0	-85.2100	29.4200	86.4900	-25.2000	0.0000	0.0000	0.0000	0.0000;
	41439	41952	0.016405	0.072135	0.01357	155.08	0	0	0	0	1	0	0	-85.2100	29.4200	86.4900	-25.2000	0.0000	0.0000	0.0000	0.0000;
	41443	41440	0.00457	0.017911	0.00244	145.62	0	0	0	0	1	0	0	-87.7300	-2.0800	88.0600	3.1200	0.0000	0.0000	0.0000	0.0000;
	41440	42965	0.003595	0.017602	0.00297	147.49	0	0	0	0	1	0	0	-99.2900	-4.0900	99.6200	5.3900	0.0000	0.0000	0.0000	0.0000;
	41441	41442	0.000263	0.001062	0	0	0	0	0	0	1	0	0	18.3000	6.9400	-18.3000	-6.9300	0.0000	0.0000	0.0000	0.0000;
	41441	41443	0.005942	0.025542	0.00205	141.16	0	0	0	0	1	0	0	-76.1900	2.0900	76.5100	-0.9000	0.0000	0.0000	0.0000	0.0000;
	41443	41444	0.000245	0.001042	0	0	0	0	0	0	1	0	0	11.2200	2.9900	-11.2200	-2.9900	0.0000	0.0000	0.0000	0.0000;
	41445	41446	0.000223	0.001119	0	0	0	0	0	0	1	0	0	12.3300	7.7400	-12.3200	-7.7400	0.0000	0.0000	0.0000	0.0000;
	41445	41448	0.005448	0.02618	0.00212	140	0	0	0	0	1	0	0	-73.6600	-2.6800	73.9400	3.7800	0.0000	0.0000	0.0000	0.0000;
	41464	41445	0.011053	0.049149	0.00668	135.68	0	0	0	0	1	0	0	-60.9400	6.0900	61.3300	-5.0600	0.0000	0.0000	0.0000	0.0000;
	41448	41447	0.001512	0.068551	0	147.33	0	0	1.00625	0	1	0	0	-73.9400	-3.7800	74.0100	7.3100	0.0000	0.0000	0.0000	0.0000;
	41447	41449	0.000207	0.001134	0	0	0	0	0	0	1	0	0	23.0600	7.2600	-23.0600	-7.2500	0.0000	0.0000	0.0000	0.0000;
	41477	41447	0.005361	0.050249	0.11251	528.43	0	0	0	0	1	0	0	178.6700	-37.2800	-177.0000	40.9900	0.0000	0.0000	0.0000	0.0000;
	41450	41451	0.000247	0.001108	0	0	0	0	0	0	1	0	0	8.1400	4.3300	-8.1400	-4.3300	0.0000	0.0000	0.0000	0.0000;
	41450	41910	0.009301	0.037929	0.00788	116.06	0	0	0	0	1	0	0	-16.6300	5.8900	16.6600	-6.6000	0.0000	0.0000	0.0000	0.0000;
	41450	42282	0.014216	0.058732	0.00844	95.78	0	0	0	0	1	0	0	1.3700	4.2500	-1.3700	-5.1200	0.0000	0.0000	0.0000	0.0000;
	41450	42372	0.016701	0.072025	0.01166	110.22	0	0	0	0	1	0	0	7.1200	-14.4700	-7.0800	13.4100	0.0000	0.0000	0.0000	0.0000;
	41452	41453	0.000269	0.001088	0	0	0	0	0	0	1	0	0	10.8500	1.4100	-10.8500	-1.4100	0.0000	0.0000	0.0000	0.0000;
	41465	41452	0.011284	0.050417	0.00565	110.84	0	0	0	0	1	0	0	4.8300	-2.8300	-4.8200	2.2500	0.0000	0.0000	0.0000	0.0000;
	41473	41452	0.018861	0.064984	0.0076	102.64	0	0	0	0	1	0	0	6.0300	2.9000	-6.0200	-3.6700	0.0000	0.0000	0.0000	0.0000;
	41459	41454	0.006049	0.028172	0.00308	123.48	0	0	0	0	1	0	0	28.0900	2.9000	-28.0400	-3.0100	0.0000	0.0000	0.0000	0.0000;
	41455	41458	0.0001	-0.002187	0	617.01	0	0	1	0	1	0	0	18.5200	2.3200	-18.5200	-2.3200	0.0000	0.0000	0.0000	0.0000;
	41455	41459	0.000207	0.001137	0	0	0	0	0	0	1	0	0	-18.5200	-2.3200	18.5200	2.3200	0.0000	0.0000	0.0000	0.0000;
	41455	41460	0.000298	0.001078	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41456	41458	0.001907	0.047625	0	308.5	0	0	1	0	1	0	0	-18.5200	-2.1600	18.5200	2.3200	0.0000	0.0000	0.0000	0.0000;
	41457	41458	0.001907	0.047625	0	308.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41459	41462	0.00565	0.023699	0.00269	131.61	0	0	0	0	1	0	0	-46.6100	-5.2200	46.7300	5.4300	0.0000	0.0000	0.0000	0.0000;
	41461	42965	0.005378	0.0195	0.0016	157.94	0	0	0	0	1	0	0	-94.4600	-14.7500	94.9200	16.2500	0.0000	0.0000	0.0000	0.0000;
	41461	42965	0.005378	0.0195	0.0016	157.94	0	0	0	0	1	0	0	-94.4600	-14.7500	94.9200	16.2500	0.0000	0.0000	0.0000	0.0000;
	41462	42965	0.009037	0.045307	0.00441	140.29	0	0	0	0	1	0	0	-72.1900	-13.5900	72.6500	15.4300	0.0000	0.0000	0.0000	0.0000;
	41463	42371	0.015192	0.064956	0.00902	105.99	0	0	0	0	1	0	0	4.4200	-7.5200	-4.4100	6.6200	0.0000	0.0000	0.0000	0.0000;
