function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	41465	42942	0.064876	0.205348	0.0251	122.72	0	0	0	0	1	0	0	-22.9800	-2.8700	23.3100	1.2600	0.0000	0.0000	0.0000	0.0000;
	41466	41467	0.000211	0.001041	0	0	0	0	0	0	1	0	0	16.6100	1.9700	-16.6100	-1.9700	0.0000	0.0000	0.0000	0.0000;
	41466	41468	0.004669	0.025786	0.0055	99.18	0	0	0	0	1	0	0	2.8300	4.3800	-2.8300	-4.9600	0.0000	0.0000	0.0000	0.0000;
	41468	41469	0.000281	0.001188	0	0	0	0	0	0	1	0	0	11.7300	1.1500	-11.7300	-1.1500	0.0000	0.0000	0.0000	0.0000;
	41470	41471	0.006634	0.030859	0.00385	120.41	0	0	0	0	1	0	0	-20.3700	18.6600	20.4200	-18.8500	0.0000	0.0000	0.0000	0.0000;
	41470	42369	0.014812	0.049322	0.00683	92.97	0	0	0	0	1	0	0	-1.0500	6.5500	1.0600	-7.2500	0.0000	0.0000	0.0000	0.0000;
	41471	41472	0.000297	0.001057	0	0	0	0	0	0	1	0	0	12.6300	4.3400	-12.6300	-4.3400	0.0000	0.0000	0.0000	0.0000;
	41473	41471	0.010131	0.03706	0.00286	115.27	0	0	0	0	1	0	0	-18.6600	-6.2600	18.7000	6.1000	0.0000	0.0000	0.0000	0.0000;
	41471	42368	0.025216	0.099054	0.01364	132.7	0	0	0	0	1	0	0	-51.7400	8.4100	52.4000	-7.2700	0.0000	0.0000	0.0000	0.0000;
	41473	41474	0.000244	0.001078	0	0	0	0	0	0	1	0	0	12.6300	3.3600	-12.6300	-3.3500	0.0000	0.0000	0.0000	0.0000;
	41476	41475	0.018552	0.077396	0.00801	138.21	0	0	0	0	1	0	0	72.6600	-10.2800	-71.7100	13.3800	0.0000	0.0000	0.0000	0.0000;
	41475	41480	0.010669	0.048883	0.00743	133.09	0	0	0	0	1	0	0	53.3100	-16.8900	-52.9900	17.5600	0.0000	0.0000	0.0000	0.0000;
	41478	41476	0.006156	0.021873	0.00271	141.95	0	0	0	0	1	0	0	91.2800	21.4800	-90.7800	-19.9800	0.0000	0.0000	0.0000	0.0000;
	41478	41477	0.002098	0.067992	0	210.81	0	0	1.01875	0	1	0	0	-79.4200	-8.6500	79.5500	12.8400	0.0000	0.0000	0.0000	0.0000;
	41478	41477	0.002098	0.067992	0	210.81	0	0	1.01875	0	1	0	0	-79.4200	-8.6500	79.5500	12.8400	0.0000	0.0000	0.0000	0.0000;
	41477	41479	0.000212	0.001129	0	0	0	0	0	0	1	0	0	16.8200	6.9500	-16.8200	-6.9500	0.0000	0.0000	0.0000	0.0000;
	41478	42368	0.012709	0.07481	0.01404	135.91	0	0	0	0	1	0	0	67.5600	-4.1800	-67.0200	5.8600	0.0000	0.0000	0.0000	0.0000;
	41480	41633	0.024779	0.11479	0.01284	125.59	0	0	0	0	1	0	0	29.3300	-15.7800	-29.0800	15.6000	0.0000	0.0000	0.0000	0.0000;
	41480	42369	0.014317	0.062937	0.00686	109.88	0	0	0	0	1	0	0	6.3300	-5.9800	-6.3200	5.3000	0.0000	0.0000	0.0000	0.0000;
	41481	41484	0.0001	0.002433	0	516.05	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41481	41485	0.000209	0.001	0	0	0	0	0	0	1	0	0	-16.1700	-3.2000	16.1700	3.2100	0.0000	0.0000	0.0000	0.0000;
	41481	41486	0.000284	0.001139	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41482	41484	0.000952	0.023886	0	258.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41483	41484	0.000952	0.023886	0	258.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41485	41607	0.026403	0.086428	0.00856	130.48	0	0	0	0	1	0	0	-44.8700	4.5200	45.3900	-3.7400	0.0000	0.0000	0.0000	0.0000;
	41485	42575	0.050589	0.16948	0.01795	124.78	0	0	0	0	1	0	0	28.7000	-7.7300	-28.2800	7.2700	0.0000	0.0000	0.0000	0.0000;
	41487	41613	0.022271	0.083855	0.01051	104.51	0	0	0	0	1	0	0	0.1400	0.7500	-0.1400	-1.8400	0.0000	0.0000	0.0000	0.0000;
	41487	41632	0.021179	0.106808	0.01039	116.31	0	0	0	0	1	0	0	-12.1900	-6.5700	12.2300	5.6600	0.0000	0.0000	0.0000	0.0000;
	41836	41488	0.011804	0.070183	0.01069	122.9	0	0	0	0	1	0	0	-20.6500	22.6800	20.7500	-23.1700	0.0000	0.0000	0.0000	0.0000;
	41488	42373	0.016954	0.080552	0.00869	129.71	0	0	0	0	1	0	0	-37.3900	21.0900	37.6900	-20.5400	0.0000	0.0000	0.0000	0.0000;
	41490	41491	0.000221	0.001159	0	0	0	0	0	0	1	0	0	15.3200	3.8100	-15.3200	-3.8100	0.0000	0.0000	0.0000	0.0000;
	41492	41493	0.000272	0.001158	0	0	0	0	0	0	1	0	0	3.7600	0.1300	-3.7600	-0.1300	0.0000	0.0000	0.0000	0.0000;
	42447	41492	0.008286	0.039094	0.00492	132.11	0	0	0	0	1	0	0	58.4500	-8.0500	-58.1700	8.8600	0.0000	0.0000	0.0000	0.0000;
	41494	41495	0.009475	0.039953	0.00467	94.9	0	0	0	0	1	0	0	-1.0500	25.2700	1.1100	-25.4900	0.0000	0.0000	0.0000	0.0000;
	41495	41496	0.009417	0.040379	0.00656	118.48	0	0	0	0	1	0	0	-23.5400	19.3000	23.6200	-19.5800	0.0000	0.0000	0.0000	0.0000;
	41496	41497	0.005551	0.025511	0.00345	123.38	0	0	0	0	1	0	0	-35.9000	16.6500	35.9800	-16.5900	0.0000	0.0000	0.0000	0.0000;
	41497	42273	0.011265	0.052698	0.00965	132.18	0	0	0	0	1	0	0	-53.0700	12.1600	53.4100	-11.5300	0.0000	0.0000	0.0000	0.0000;
	41520	41498	0.012885	0.05028	0.00651	141.25	0	0	0	0	1	0	0	86.7700	8.8800	-85.8600	-6.0100	0.0000	0.0000	0.0000	0.0000;
	41499	41526	0.015413	0.07311	0.00976	120.47	0	0	0	0	1	0	0	-20.8200	7.5800	20.8900	-8.2300	0.0000	0.0000	0.0000	0.0000;
	42122	41499	0.007265	0.036133	0.00443	97.67	0	0	0	0	1	0	0	2.5900	14.3100	-2.5700	-14.6900	0.0000	0.0000	0.0000	0.0000;
	41500	41501	0.000232	0.00114	0	0	0	0	0	0	1	0	0	26.9400	9.1500	-26.9400	-9.1400	0.0000	0.0000	0.0000	0.0000;
	41525	41500	0.001658	0.015088	0.09728	642.78	0	0	0	0	1	0	0	-338.9600	-57.0000	340.8500	64.0100	0.0000	0.0000	0.0000	0.0000;
	41500	42759	0.003631	0.03173	0.04693	562.31	0	0	0	0	1	0	0	-273.6700	-17.2000	276.2300	34.5900	0.0000	0.0000	0.0000	0.0000;
	42851	41500	0.003251	0.031919	0.08521	506.81	0	0	0	0	1	0	0	94.4800	50.2000	-94.1300	-55.9600	0.0000	0.0000	0.0000	0.0000;
	41502	41503	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-22.1600	-7.9700	22.1700	7.9700	0.0000	0.0000	0.0000	0.0000;
	41506	41503	0.012464	0.053569	0.00795	124.97	0	0	0	0	1	0	0	27.1900	-30.7600	-26.9900	30.8300	0.0000	0.0000	0.0000	0.0000;
	41503	42115	0.008671	0.040663	0.00441	112.56	0	0	0	0	1	0	0	4.8200	-38.8000	-4.6900	38.9300	0.0000	0.0000	0.0000	0.0000;
	41504	41505	0.000247	0.001147	0	0	0	0	0	0	1	0	0	31.2000	14.4500	-31.2000	-14.4400	0.0000	0.0000	0.0000	0.0000;
	41504	42123	0.006462	0.024061	0.00131	125.3	0	0	0	0	1	0	0	-28.6300	-16.3100	28.7000	16.4500	0.0000	0.0000	0.0000	0.0000;
	42125	41504	0.006215	0.029638	0.00265	85.18	0	0	0	0	1	0	0	2.5800	-2.1200	-2.5800	1.8600	0.0000	0.0000	0.0000	0.0000;
	41507	41506	0.011667	0.041542	0.00435	120.12	0	0	0	0	1	0	0	18.6900	-12.0200	-18.6400	11.7900	0.0000	0.0000	0.0000	0.0000;
	41527	41506	0.006352	0.03594	0.00478	123.92	0	0	0	0	1	0	0	27.8100	-14.4500	-27.7400	14.3200	0.0000	0.0000	0.0000	0.0000;
	41507	41508	0.000232	0.001078	0	0	0	0	0	0	1	0	0	12.7100	2.2100	-12.7100	-2.2100	0.0000	0.0000	0.0000	0.0000;
	41507	41509	0.00858	0.036671	0.00554	129.37	0	0	0	0	1	0	0	-42.2500	-4.1800	42.4100	4.2800	0.0000	0.0000	0.0000	0.0000;
	41507	42126	0.012901	0.056555	0.0067	112.7	0	0	0	0	1	0	0	10.8500	13.9900	-10.8100	-14.4700	0.0000	0.0000	0.0000	0.0000;
	41509	41511	0.012363	0.059993	0.01779	133.38	0	0	0	0	1	0	0	-54.6800	-5.9800	55.0500	5.9400	0.0000	0.0000	0.0000	0.0000;
	41510	41513	0.00235	0.111647	0	534.45	0	0	1	0	1	0	0	367.0400	65.8600	-364.0000	78.7900	0.0000	0.0000	0.0000	0.0000;
	41510	41514	0.00023	0.001019	0	0	0	0	0	0	1	0	0	-367.0400	-65.8600	367.3400	67.1800	0.0000	0.0000	0.0000	0.0000;
	41511	41513	-0.001441	-0.068464	0	434.45	0	0	1	0	1	0	0	-365.8700	-9.9100	364.0000	-78.7900	0.0000	0.0000	0.0000	0.0000;
	41515	41511	0.004548	0.018538	0.00215	151.43	0	0	0	0	1	0	0	-74.2800	-2.4500	74.5300	3.2300	0.0000	0.0000	0.0000	0.0000;
	41515	41511	0.004548	0.018538	0.00215	151.43	0	0	0	0	1	0	0	-74.2800	-2.4500	74.5300	3.2300	0.0000	0.0000	0.0000	0.0000;
	41519	41511	0.004622	0.021651	0.00138	129.75	0	0	0	0	1	0	0	-46.5000	21.3400	46.6100	-20.9400	0.0000	0.0000	0.0000	0.0000;
	41840	41511	0.014169	0.070187	0.01202	138.89	0	0	0	0	1	0	0	-68.6100	4.5600	69.2600	-2.5300	0.0000	0.0000	0.0000	0.0000;
	41512	41513	0.004775	0.226866	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41514	41768	0.005287	0.049383	0.07093	359.68	0	0	0	0	1	0	0	8.3500	-3.9300	-8.3500	-3.6700	0.0000	0.0000	0.0000	0.0000;
	41514	42851	0.002221	0.02177	0.05464	539.94	0	0	0	0	1	0	0	-160.1200	-41.4300	160.6800	40.9700	0.0000	0.0000	0.0000	0.0000;
	41514	43002	0.001892	0.018189	0.12273	561.68	0	0	0	0	1	0	0	-215.5700	-21.8200	216.3900	16.4100	0.0000	0.0000	0.0000	0.0000;
	41515	41516	0.014499	0.05909	0.00662	124.06	0	0	0	0	1	0	0	26.5500	-17.4700	-26.4100	17.3600	0.0000	0.0000	0.0000	0.0000;
	41521	41515	0.006796	0.024759	0.00378	143.28	0	0	0	0	1	0	0	-97.1400	-12.4000	97.7800	14.3700	0.0000	0.0000	0.0000	0.0000;
	41516	41517	0.000237	0.001026	0	0	0	0	0	0	1	0	0	40.9400	9.4800	-40.9300	-9.4700	0.0000	0.0000	0.0000	0.0000;
	41516	41526	0.010647	0.051113	0.00589	132.18	0	0	0	0	1	0	0	48.6800	5.9600	-48.4300	-5.3800	0.0000	0.0000	0.0000	0.0000;
	41533	41516	0.008801	0.028877	0.00431	135.16	0	0	0	0	1	0	0	63.6300	33.7500	-63.2000	-32.8000	0.0000	0.0000	0.0000	0.0000;
	41518	41519	0.000224	0.001124	0	0	0	0	0	0	1	0	0	-20.6900	-5.7700	20.6900	5.7800	0.0000	0.0000	0.0000	0.0000;
	41529	41519	0.009486	0.035536	0.0084	133.78	0	0	0	0	1	0	0	60.1300	15.2500	-59.7900	-14.8400	0.0000	0.0000	0.0000	0.0000;
	41519	41842	0.016758	0.076767	0.02011	139.75	0	0	0	0	1	0	0	85.6000	-12.2800	-84.3900	15.7100	0.0000	0.0000	0.0000	0.0000;
	41524	41520	0.002389	0.010016	0.00168	160.95	0	0	0	0	1	0	0	90.3600	6.0900	-90.1800	-5.5100	0.0000	0.0000	0.0000	0.0000;
	41524	41520	0.002389	0.010016	0.00168	160.95	0	0	0	0	1	0	0	90.3600	6.0900	-90.1800	-5.5100	0.0000	0.0000	0.0000	0.0000;
	41524	41520	0.002389	0.010016	0.00168	160.95	0	0	0	0	1	0	0	90.3600	6.0900	-90.1800	-5.5100	0.0000	0.0000	0.0000	0.0000;
	41520	41530	0.015473	0.075132	0.00654	136.41	0	0	0	0	1	0	0	68.0100	6.1300	-67.3400	-3.5700	0.0000	0.0000	0.0000	0.0000;
	41533	41520	0.012871	0.044256	0.00438	138.26	0	0	0	0	1	0	0	-74.1000	14.8300	74.7900	-12.9300	0.0000	0.0000	0.0000	0.0000;
	41521	41522	0.000264	0.001136	0	0	0	0	0	0	1	0	0	24.6400	6.9300	-24.6400	-6.9200	0.0000	0.0000	0.0000	0.0000;
	41521	41527	0.002886	0.013201	0.00135	136.42	0	0	0	0	1	0	0	66.2700	3.4300	-66.1400	-2.9900	0.0000	0.0000	0.0000	0.0000;
	41524	41523	0.001347	0.073908	0	250.81	0	0	1.04375	0	1	0	0	-112.1400	-16.2700	112.3200	25.8300	0.0000	0.0000	0.0000	0.0000;
	41524	41523	0.001347	0.073908	0	250.81	0	0	1.04375	0	1	0	0	-112.1400	-16.2700	112.3200	25.8300	0.0000	0.0000	0.0000	0.0000;
	41524	41523	0.001347	0.073908	0	250.81	0	0	1.04375	0	1	0	0	-112.1400	-16.2700	112.3200	25.8300	0.0000	0.0000	0.0000	0.0000;
	41524	41523	0.001347	0.073908	0	250.81	0	0	1.04375	0	1	0	0	-112.1400	-16.2700	112.3200	25.8300	0.0000	0.0000	0.0000	0.0000;
	41523	41525	0.000273	0.001076	0	0	0	0	0	0	1	0	0	-449.2600	-103.3100	449.8300	105.5400	0.0000	0.0000	0.0000	0.0000;
	41529	41524	0.006027	0.024632	0.00257	137.63	0	0	0	0	1	0	0	-75.6400	-23.2800	75.9900	24.4600	0.0000	0.0000	0.0000	0.0000;
	41524	42366	0.023597	0.108318	0.01119	133.92	0	0	0	0	1	0	0	56.3700	6.9900	-55.6700	-4.9400	0.0000	0.0000	0.0000	0.0000;
	41525	41768	0.004363	0.038896	0.14267	514.26	0	0	0	0	1	0	0	-110.8600	-48.5400	111.4600	38.7800	0.0000	0.0000	0.0000	0.0000;
	41527	41528	0.000276	0.001024	0	0	0	0	0	0	1	0	0	38.3400	17.4400	-38.3300	-17.4200	0.0000	0.0000	0.0000	0.0000;
	42366	41530	0.016547	0.074733	0.00971	99.85	0	0	0	0	1	0	0	-1.3500	-3.9900	1.3500	2.9900	0.0000	0.0000	0.0000	0.0000;
	41530	42579	0.037832	0.11567	0.02393	132.32	0	0	0	0	1	0	0	51.9800	-5.6700	-51.0000	6.2000	0.0000	0.0000	0.0000	0.0000;
	41531	41532	0.000229	0.001112	0	0	0	0	0	0	1	0	0	12.5300	2.2800	-12.5300	-2.2800	0.0000	0.0000	0.0000	0.0000;
	41534	41535	0.000235	0.00118	0	0	0	0	0	0	1	0	0	9.7300	2.4900	-9.7300	-2.4900	0.0000	0.0000	0.0000	0.0000;
	41543	41534	0.008358	0.034309	0.00396	118.97	0	0	0	0	1	0	0	16.1800	-5.8900	-16.1500	5.6000	0.0000	0.0000	0.0000	0.0000;
	41534	41545	0.009174	0.0406	0.0046	127.71	0	0	0	0	1	0	0	-33.2100	7.2700	33.3200	-7.2500	0.0000	0.0000	0.0000	0.0000;
	41536	42300	0.017751	0.082238	0.00914	107.42	0	0	0	0	1	0	0	-9.8800	-6.1000	9.9000	5.2700	0.0000	0.0000	0.0000	0.0000;
	42399	41536	0.012082	0.049776	0.00607	137.7	0	0	0	0	1	0	0	65.6300	-5.1200	-65.1200	6.6200	0.0000	0.0000	0.0000	0.0000;
	41537	41548	0.023295	0.1076	0.00778	143.62	0	0	0	0	1	0	0	-85.9800	27.1700	87.9500	-18.8200	0.0000	0.0000	0.0000	0.0000;
	41537	42287	0.017156	0.078136	0.01681	142.46	0	0	0	0	1	0	0	78.0600	-28.9000	-76.8300	32.8300	0.0000	0.0000	0.0000	0.0000;
	41538	41539	0.000255	0.001178	0	0	0	0	0	0	1	0	0	13.7300	2.4400	-13.7300	-2.4400	0.0000	0.0000	0.0000	0.0000;
	41538	41540	0.019851	0.099852	0.00772	132.52	0	0	0	0	1	0	0	40.7900	-11.7600	-40.4300	12.7900	0.0000	0.0000	0.0000	0.0000;
	41538	42286	0.024777	0.093977	0.01182	128.98	0	0	0	0	1	0	0	35.6700	-16.7800	-35.2900	17.0500	0.0000	0.0000	0.0000	0.0000;
	42106	41540	0.025072	0.108817	0.00783	127.42	0	0	0	0	1	0	0	-29.6200	15.5400	29.9000	-15.1300	0.0000	0.0000	0.0000	0.0000;
	41541	41542	0.000299	0.001174	0	0	0	0	0	0	1	0	0	10.3600	4.0900	-10.3600	-4.0900	0.0000	0.0000	0.0000	0.0000;
	41545	41541	0.017507	0.062053	0.00855	134.98	0	0	0	0	1	0	0	54.5300	1.6400	-54.0000	-0.5900	0.0000	0.0000	0.0000	0.0000;
	41541	41548	0.017398	0.090541	0.00843	132.69	0	0	0	0	1	0	0	43.6400	-3.5000	-43.2900	4.4900	0.0000	0.0000	0.0000	0.0000;
	41543	41544	0.000231	0.001192	0	0	0	0	0	0	1	0	0	11.6800	1.4200	-11.6800	-1.4200	0.0000	0.0000	0.0000	0.0000;
	41545	41543	0.007272	0.027966	0.00627	126.14	0	0	0	0	1	0	0	27.9100	-4.8600	-27.8500	4.4700	0.0000	0.0000	0.0000	0.0000;
	41545	41661	0.020214	0.08787	0.02433	135.75	0	0	0	0	1	0	0	-58.0900	14.7000	58.8300	-13.8500	0.0000	0.0000	0.0000	0.0000;
	42389	41545	0.010512	0.059079	0.006	139.33	0	0	0	0	1	0	0	68.5400	10.6200	-68.0400	-8.4000	0.0000	0.0000	0.0000	0.0000;
	41548	41546	0.004541	0.023647	0.00221	136.28	0	0	0	0	1	0	0	-63.6700	11.5200	63.8600	-10.7000	0.0000	0.0000	0.0000	0.0000;
	42309	41546	0.025114	0.120339	0.00737	142.07	0	0	0	0	1	0	0	83.1300	2.2700	-81.3800	5.3900	0.0000	0.0000	0.0000	0.0000;
	41547	41548	0.000272	0.00119	0	0	0	0	0	0	1	0	0	-19.0100	-2.8000	19.0100	2.8100	0.0000	0.0000	0.0000	0.0000;
	41549	42700	0.004951	0.051616	0.17228	612.14	0	0	0	0	1	0	0	-371.1900	34.4300	377.7300	15.2300	0.0000	0.0000	0.0000	0.0000;
	42812	41549	0.004705	0.043166	0.20047	600.6	0	0	0	0	1	0	0	-332.1500	70.5500	337.2700	-45.0700	0.0000	0.0000	0.0000	0.0000;
	41561	41550	0.003774	0.017901	0.00165	146.95	0	0	0	0	1	0	0	61.4600	-28.1800	-61.2900	28.7800	0.0000	0.0000	0.0000	0.0000;
	41561	41550	0.003774	0.017901	0.00165	146.95	0	0	0	0	1	0	0	61.4600	-28.1800	-61.2900	28.7800	0.0000	0.0000	0.0000	0.0000;
	41589	41550	0.004016	0.018451	0.00249	143.48	0	0	0	0	1	0	0	-92.6400	60.8500	93.1000	-59.0000	0.0000	0.0000	0.0000	0.0000;
	41551	41552	0.000261	0.001073	0	0	0	0	0	0	1	0	0	-32.5100	-4.8000	32.5200	4.8100	0.0000	0.0000	0.0000	0.0000;
	41552	41557	0.008823	0.035445	0.00252	127.24	0	0	0	0	1	0	0	-43.5200	-6.9700	43.6800	7.3600	0.0000	0.0000	0.0000	0.0000;
	41553	41554	0.000293	0.00119	0	0	0	0	0	0	1	0	0	51.7100	11.8200	-51.7000	-11.7900	0.0000	0.0000	0.0000	0.0000;
	41553	41560	0.003801	0.017751	0.00199	123.89	0	0	0	0	1	0	0	-35.0500	-4.5900	35.0900	4.6000	0.0000	0.0000	0.0000	0.0000;
	41553	41564	0.01055	0.051981	0.00505	135.4	0	0	0	0	1	0	0	-62.3100	-7.0400	62.7000	8.4500	0.0000	0.0000	0.0000	0.0000;
	41553	42405	0.012137	0.046587	0.00463	129.02	0	0	0	0	1	0	0	45.6400	-0.1900	-45.4000	0.6400	0.0000	0.0000	0.0000	0.0000;
	41561	41555	0.004556	0.020632	0.00213	142.43	0	0	0	0	1	0	0	-90.2700	28.4700	90.6600	-26.9400	0.0000	0.0000	0.0000	0.0000;
	41555	41564	0.008702	0.049652	0.00425	167.08	0	0	0	0	1	0	0	-129.2300	5.7200	130.6100	1.7500	0.0000	0.0000	0.0000	0.0000;
	41555	41564	0.008702	0.049652	0.00425	167.08	0	0	0	0	1	0	0	-129.2300	5.7200	130.6100	1.7500	0.0000	0.0000	0.0000	0.0000;
	41555	41564	0.008702	0.049652	0.00425	167.08	0	0	0	0	1	0	0	-129.2300	5.7200	130.6100	1.7500	0.0000	0.0000	0.0000	0.0000;
	41568	41555	0.010176	0.049557	0.00469	156.27	0	0	0	0	1	0	0	-99.9000	4.3100	100.8900	0.0200	0.0000	0.0000	0.0000	0.0000;
	41568	41555	0.010176	0.049557	0.00469	156.27	0	0	0	0	1	0	0	-99.9000	4.3100	100.8900	0.0200	0.0000	0.0000	0.0000	0.0000;
	41555	41574	0.013266	0.049165	0.0042	134.83	0	0	0	0	1	0	0	62.7300	6.8200	-62.2200	-5.3900	0.0000	0.0000	0.0000	0.0000;
	41556	41561	0.009535	0.035791	0.00283	134.02	0	0	0	0	1	0	0	60.0600	-22.2900	-59.6900	23.3900	0.0000	0.0000	0.0000	0.0000;
	41556	41575	0.013335	0.059421	0.0138	140.47	0	0	0	0	1	0	0	83.9200	-0.1700	-83.0200	2.7300	0.0000	0.0000	0.0000	0.0000;
	42795	41556	0.004649	0.02322	0.00379	154.66	0	0	0	0	1	0	0	88.6000	-8.1200	-88.2500	9.4700	0.0000	0.0000	0.0000	0.0000;
	42795	41556	0.004649	0.02322	0.00379	154.66	0	0	0	0	1	0	0	88.6000	-8.1200	-88.2500	9.4700	0.0000	0.0000	0.0000	0.0000;
	41557	41558	0.000266	0.001172	0	0	0	0	0	0	1	0	0	27.0500	6.3200	-27.0500	-6.3100	0.0000	0.0000	0.0000	0.0000;
	41560	41557	0.004458	0.017008	0.00103	122.2	0	0	0	0	1	0	0	36.7200	-9.7300	-36.6600	9.8600	0.0000	0.0000	0.0000	0.0000;
	41557	41564	0.006593	0.031309	0.00314	158.34	0	0	0	0	1	0	0	-104.0500	-3.5400	104.7300	6.4300	0.0000	0.0000	0.0000	0.0000;
	41557	41564	0.006593	0.031309	0.00314	158.34	0	0	0	0	1	0	0	-104.0500	-3.5400	104.7300	6.4300	0.0000	0.0000	0.0000	0.0000;
	41557	42795	0.001608	0.00846	0.00076	152.85	0	0	0	0	1	0	0	87.0200	-8.2300	-86.9000	8.7700	0.0000	0.0000	0.0000	0.0000;
	41557	42795	0.001608	0.00846	0.00076	152.85	0	0	0	0	1	0	0	87.0200	-8.2300	-86.9000	8.7700	0.0000	0.0000	0.0000	0.0000;
	41559	41564	0.006004	0.023577	0.00462	158.89	0	0	0	0	1	0	0	-101.3900	5.9800	101.9800	-4.1800	0.0000	0.0000	0.0000	0.0000;
	41559	41564	0.006004	0.023577	0.00462	158.89	0	0	0	0	1	0	0	-101.3900	5.9800	101.9800	-4.1800	0.0000	0.0000	0.0000	0.0000;
	42401	41559	0.005014	0.023394	0.00202	154.86	0	0	0	0	1	0	0	-87.5000	11.4500	87.8700	-9.9400	0.0000	0.0000	0.0000	0.0000;
	42401	41559	0.005014	0.023394	0.00202	154.86	0	0	0	0	1	0	0	-87.5000	11.4500	87.8700	-9.9400	0.0000	0.0000	0.0000	0.0000;
	41564	41560	0.006638	0.026321	0.00574	145.06	0	0	0	0	1	0	0	99.4800	8.1000	-98.8700	-6.2500	0.0000	0.0000	0.0000	0.0000;
	41561	41562	0.000286	0.001153	0	0	0	0	0	0	1	0	0	27.0500	4.4900	-27.0500	-4.4800	0.0000	0.0000	0.0000	0.0000;
	41564	41563	0.000837	0.032094	0	274.59	0	0	1.0125	0	1	0	0	-161.2400	-4.3800	161.4500	12.3900	0.0000	0.0000	0.0000	0.0000;
	41564	41563	0.000837	0.032094	0	274.59	0	0	1.0125	0	1	0	0	-161.2400	-4.3800	161.4500	12.3900	0.0000	0.0000	0.0000	0.0000;
	41564	41563	0.000837	0.032094	0	274.59	0	0	1.0125	0	1	0	0	-161.2400	-4.3800	161.4500	12.3900	0.0000	0.0000	0.0000	0.0000;
	41564	41563	0.000837	0.032094	0	274.59	0	0	1.0125	0	1	0	0	-161.2400	-4.3800	161.4500	12.3900	0.0000	0.0000	0.0000	0.0000;
	41564	41563	0.000837	0.032094	0	274.59	0	0	1.0125	0	1	0	0	-161.2400	-4.3800	161.4500	12.3900	0.0000	0.0000	0.0000	0.0000;
	41564	41563	0.000837	0.032094	0	274.59	0	0	1.0125	0	1	0	0	-161.2400	-4.3800	161.4500	12.3900	0.0000	0.0000	0.0000	0.0000;
	41563	41565	0.000255	0.001186	0	0	0	0	0	0	1	0	0	58.3300	19.9000	-58.3200	-19.8600	0.0000	0.0000	0.0000	0.0000;
	41563	41567	0.001608	0.016589	0.04555	434.8	0	0	0	0	1	0	0	84.4000	-66.6100	-84.2300	63.5600	0.0000	0.0000	0.0000	0.0000;
	41563	41578	0.001703	0.016271	0.05279	657.09	0	0	0	0	1	0	0	-450.4300	20.4100	453.7300	5.4800	0.0000	0.0000	0.0000	0.0000;
	41563	41578	0.001703	0.016271	0.05279	657.09	0	0	0	0	1	0	0	-450.4300	20.4100	453.7300	5.4800	0.0000	0.0000	0.0000	0.0000;
	41566	41601	0.005818	0.023255	0.00255	118.24	0	0	0	0	1	0	0	21.9600	-28.4900	-21.8900	28.5000	0.0000	0.0000	0.0000	0.0000;
	41566	42404	0.007933	0.034113	0.00254	126.36	0	0	0	0	1	0	0	-41.1500	18.9400	41.3000	-18.5500	0.0000	0.0000	0.0000	0.0000;
	41567	41586	0.002643	0.025073	0.07606	508.27	0	0	0	0	1	0	0	-93.4700	-34.6600	93.7100	28.7100	0.0000	0.0000	0.0000	0.0000;
	42277	41567	0.004909	0.045747	0.1239	478.22	0	0	0	0	1	0	0	-94.3600	1.8000	94.7700	-11.1900	0.0000	0.0000	0.0000	0.0000;
	41567	42445	0.007017	0.072029	0.19881	463.18	0	0	0	0	1	0	0	58.1600	-21.3000	-57.9300	2.2800	0.0000	0.0000	0.0000	0.0000;
	41568	41569	0.00023	0.001171	0	0	0	0	0	0	1	0	0	24.7700	10.9300	-24.7700	-10.9200	0.0000	0.0000	0.0000	0.0000;
	41568	41572	0.010301	0.034725	0.00825	146.26	0	0	0	0	1	0	0	127.8500	-23.5400	-126.1600	28.3800	0.0000	0.0000	0.0000	0.0000;
	41575	41568	0.005635	0.021728	0.0018	108.74	0	0	0	0	1	0	0	13.5800	-12.7400	-13.5700	12.6200	0.0000	0.0000	0.0000	0.0000;
	41568	41604	0.009888	0.056777	0.01149	132.93	0	0	0	0	1	0	0	60.7500	-8.6300	-60.3900	9.5100	0.0000	0.0000	0.0000	0.0000;
	41570	41574	0.009269	0.041368	0.00512	125.51	0	0	0	0	1	0	0	-40.9900	-0.1900	41.1400	0.3400	0.0000	0.0000	0.0000	0.0000;
	41570	41575	0.006971	0.027537	0.00336	107.97	0	0	0	0	1	0	0	-6.6600	-13.2100	6.6700	12.9200	0.0000	0.0000	0.0000	0.0000;
	41572	41571	0.005073	0.027595	0.00276	142.92	0	0	0	0	1	0	0	101.1500	-30.9400	-100.5900	33.6700	0.0000	0.0000	0.0000	0.0000;
	41571	41991	0.012357	0.061744	0.00643	135.55	0	0	0	0	1	0	0	75.5800	-37.8000	-74.7200	41.3900	0.0000	0.0000	0.0000	0.0000;
	41573	41574	0.000267	0.001114	0	0	0	0	0	0	1	0	0	-21.0800	-5.0400	21.0800	5.0400	0.0000	0.0000	0.0000	0.0000;
	41575	41602	0.016124	0.062294	0.00681	125.53	0	0	0	0	1	0	0	41.6900	-15.5200	-41.3800	16.0200	0.0000	0.0000	0.0000	0.0000;
	42405	41576	0.004269	0.01926	0.00219	119.23	0	0	0	0	1	0	0	25.1500	-10.1700	-25.1200	10.0700	0.0000	0.0000	0.0000	0.0000;
	41576	42406	0.003701	0.019496	0.00284	100.33	0	0	0	0	1	0	0	0.4000	-17.4000	-0.3900	17.1600	0.0000	0.0000	0.0000	0.0000;
	41577	41580	0.000709	0.049651	0	1090.55	0	0	1	0	1	0	0	571.3000	80.2100	-569.1200	71.9000	0.0000	0.0000	0.0000	0.0000;
	41577	41581	0.000234	0.001103	0	0	0	0	0	0	1	0	0	51.5400	9.2500	-51.5300	-9.2200	0.0000	0.0000	0.0000	0.0000;
	41578	41580	-0.000452	-0.031655	0	1065.55	0	0	1	0	1	0	0	-570.5100	-25.0800	569.1200	-71.9000	0.0000	0.0000	0.0000	0.0000;
	42414	41578	0.001518	0.012748	0.06133	393.81	0	0	0	0	1	0	0	-6.3300	9.2700	6.3300	-15.7800	0.0000	0.0000	0.0000	0.0000;
	41579	41580	0.001256	0.087933	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41582	41583	0.000237	0.001053	0	0	0	0	0	0	1	0	0	-24.7200	-4.6100	24.7200	4.6100	0.0000	0.0000	0.0000	0.0000;
	41583	42406	0.007112	0.030741	0.00227	137.72	0	0	0	0	1	0	0	74.4800	-28.9000	-74.0400	30.5500	0.0000	0.0000	0.0000	0.0000;
	41583	42432	0.005727	0.02718	0.00646	143.69	0	0	0	0	1	0	0	-99.2000	24.2900	99.7800	-22.2300	0.0000	0.0000	0.0000	0.0000;
	41584	42400	0.00466	0.022153	0.0033	124.76	0	0	0	0	1	0	0	36.7500	-34.1000	-36.6400	34.2700	0.0000	0.0000	0.0000	0.0000;
	41584	42401	0.005241	0.022391	0.00162	137.35	0	0	0	0	1	0	0	-65.3100	28.4900	65.5600	-27.5900	0.0000	0.0000	0.0000	0.0000;
	41586	41585	0.000215	0.014182	0	767.02	0	0	1.00625	0	1	0	0	-220.2800	-18.5900	220.3800	25.0200	0.0000	0.0000	0.0000	0.0000;
	41585	41587	0.000228	0.001074	0	0	0	0	0	0	1	0	0	38.9200	12.0600	-38.9100	-12.0400	0.0000	0.0000	0.0000	0.0000;
	41585	42752	0.001103	0.020176	2.14854	3016.15	0	0	0	0	1	0	0	-1258.4900	102.9500	1275.0800	-32.5900	0.0000	0.0000	0.0000	0.0000;
	41586	41980	0.004979	0.036906	0.16988	493.68	0	0	0	0	1	0	0	126.5700	-10.1200	-125.8400	-2.9200	0.0000	0.0000	0.0000	0.0000;
	41588	41962	0.018602	0.06049	0.00653	122.49	0	0	0	0	1	0	0	-24.7900	29.5400	25.0700	-29.2800	0.0000	0.0000	0.0000	0.0000;
	41991	41588	0.015287	0.051691	0.00692	132.31	0	0	0	0	1	0	0	64.8300	34.8800	-64.0500	-32.9500	0.0000	0.0000	0.0000	0.0000;
	41588	42273	0.016227	0.055557	0.00802	136.39	0	0	0	0	1	0	0	66.1300	-5.8800	-65.4200	7.5100	0.0000	0.0000	0.0000	0.0000;
	41589	41590	0.000289	0.001175	0	0	0	0	0	0	1	0	0	12.6000	6.0300	-12.6000	-6.0300	0.0000	0.0000	0.0000	0.0000;
	41589	41591	0.017728	0.064442	0.00737	140.19	0	0	0	0	1	0	0	80.0400	0.1500	-78.9800	2.9200	0.0000	0.0000	0.0000	0.0000;
	41591	41990	0.013595	0.043991	0.00421	127.68	0	0	0	0	1	0	0	45.2200	-10.7600	-44.9400	11.2200	0.0000	0.0000	0.0000	0.0000;
	41592	41593	0.013991	0.073607	0.00699	111.18	0	0	0	0	1	0	0	-9.5600	22.1700	9.6400	-22.4700	0.0000	0.0000	0.0000	0.0000;
	41592	41602	0.029289	0.090554	0.00726	120.4	0	0	0	0	1	0	0	-30.8800	19.2400	31.2500	-18.8500	0.0000	0.0000	0.0000	0.0000;
	41982	41592	0.006981	0.030595	0.0027	118.8	0	0	0	0	1	0	0	-23.2700	44.6300	23.4300	-44.1900	0.0000	0.0000	0.0000	0.0000;
	41595	41593	0.007338	0.034268	0.00298	119.36	0	0	0	0	1	0	0	25.6100	-21.2000	-25.5300	21.2700	0.0000	0.0000	0.0000	0.0000;
	41594	41595	0.006328	0.026043	0.00233	113.12	0	0	0	0	1	0	0	-10.4700	4.7800	10.4800	-4.9800	0.0000	0.0000	0.0000	0.0000;
	41594	41604	0.019328	0.094705	0.00735	101.84	0	0	0	0	1	0	0	-7.3000	-9.1200	7.3300	8.5000	0.0000	0.0000	0.0000	0.0000;
	41595	41959	0.012059	0.046859	0.00613	133.01	0	0	0	0	1	0	0	-49.3400	19.3200	49.6800	-18.6300	0.0000	0.0000	0.0000	0.0000;
	41596	41599	0.0001	-0.000967	0	515.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41596	41600	0.00025	0.001134	0	0	0	0	0	0	1	0	0	14.3700	5.3700	-14.3700	-5.3600	0.0000	0.0000	0.0000	0.0000;
	41596	41601	0.000282	0.001182	0	0	0	0	0	0	1	0	0	-14.3700	36.5500	14.3700	-36.5400	0.0000	0.0000	0.0000	0.0000;
	41597	41599	0.001903	0.055451	0	257.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41598	41599	0.001903	0.055451	0	257.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42403	41601	0.003645	0.014975	0.00157	108.08	0	0	0	0	1	0	0	-7.5100	-8.1800	7.5200	8.0300	0.0000	0.0000	0.0000	0.0000;
	41602	41603	0.000285	0.001068	0	0	0	0	0	0	1	0	0	10.1300	2.8300	-10.1300	-2.8300	0.0000	0.0000	0.0000	0.0000;
	41604	41605	0.000297	0.001179	0	0	0	0	0	0	1	0	0	22.0300	5.6800	-22.0300	-5.6700	0.0000	0.0000	0.0000	0.0000;
	41604	41606	0.009619	0.047097	0.00443	120.17	0	0	0	0	1	0	0	31.0400	-23.6900	-30.8900	23.9200	0.0000	0.0000	0.0000	0.0000;
	41982	41606	0.013778	0.061417	0.00783	116.78	0	0	0	0	1	0	0	-20.6200	27.1100	20.7700	-27.2600	0.0000	0.0000	0.0000	0.0000;
	41607	41609	0.008072	0.031177	0.00431	138.19	0	0	0	0	1	0	0	-64.3100	2.1300	64.6200	-1.3800	0.0000	0.0000	0.0000	0.0000;
	41609	41608	0.001824	0.077763	0	172.79	0	0	1.00625	0	1	0	0	-56.9300	-3.3100	56.9800	5.7000	0.0000	0.0000	0.0000	0.0000;
	41609	41608	0.001824	0.077763	0	172.79	0	0	1.00625	0	1	0	0	-56.9300	-3.3100	56.9800	5.7000	0.0000	0.0000	0.0000	0.0000;
	41609	41608	0.001824	0.077763	0	172.79	0	0	1.00625	0	1	0	0	-56.9300	-3.3100	56.9800	5.7000	0.0000	0.0000	0.0000	0.0000;
	41608	41610	0.000292	0.00108	0	0	0	0	0	0	1	0	0	-170.9500	1.2300	171.0300	-0.9300	0.0000	0.0000	0.0000	0.0000;
	41611	41609	0.01178	0.056495	0.00555	143.45	0	0	0	0	1	0	0	-86.4100	0.9300	87.2400	2.5000	0.0000	0.0000	0.0000	0.0000;
	41610	42185	0.007422	0.060445	0.22501	538.14	0	0	0	0	1	0	0	-171.0300	0.9300	173.0800	-8.5300	0.0000	0.0000	0.0000	0.0000;
	41611	41612	0.000278	0.001195	0	0	0	0	0	0	1	0	0	18.9200	9.1900	-18.9200	-9.1800	0.0000	0.0000	0.0000	0.0000;
	41611	41613	0.018864	0.078846	0.01018	136.28	0	0	0	0	1	0	0	67.4900	-10.1200	-66.6500	12.5400	0.0000	0.0000	0.0000	0.0000;
	41613	41636	0.016654	0.076521	0.01248	129.69	0	0	0	0	1	0	0	46.6400	-12.2100	-46.2800	12.6000	0.0000	0.0000	0.0000	0.0000;
	41616	41614	0.023598	0.083123	0.00623	126.58	0	0	0	0	1	0	0	23.6400	-27.6200	-23.3300	28.0500	0.0000	0.0000	0.0000	0.0000;
	41615	41616	0.000241	0.001074	0	0	0	0	0	0	1	0	0	-12.2200	-4.2700	12.2200	4.2800	0.0000	0.0000	0.0000	0.0000;
	41617	41616	0.013227	0.050659	0.00621	131.36	0	0	0	0	1	0	0	36.1000	-23.0400	-35.8600	23.3400	0.0000	0.0000	0.0000	0.0000;
	41617	41618	0.000279	0.001004	0	0	0	0	0	0	1	0	0	6.2500	1.1300	-6.2500	-1.1300	0.0000	0.0000	0.0000	0.0000;
	41617	41792	0.017712	0.079538	0.01163	132.8	0	0	0	0	1	0	0	-42.3400	21.9100	42.7500	-21.2300	0.0000	0.0000	0.0000	0.0000;
	41620	41619	0.007932	0.035431	0.00439	124.3	0	0	0	0	1	0	0	29.2500	16.9700	-29.1600	-17.0500	0.0000	0.0000	0.0000	0.0000;
	41798	41619	0.013531	0.047252	0.00329	103.36	0	0	0	0	1	0	0	-5.6700	-9.3300	5.6900	9.0400	0.0000	0.0000	0.0000	0.0000;
	41620	41797	0.013484	0.061668	0.00501	132.72	0	0	0	0	1	0	0	-49.2400	38.0900	49.7300	-36.3600	0.0000	0.0000	0.0000	0.0000;
	41621	41795	0.016638	0.071002	0.0096	117.64	0	0	0	0	1	0	0	22.1000	2.9200	-22.0200	-3.5900	0.0000	0.0000	0.0000	0.0000;
	41622	42374	0.014508	0.07632	0.00561	108.9	0	0	0	0	1	0	0	-5.6100	1.4800	5.6100	-2.0600	0.0000	0.0000	0.0000	0.0000;
	42568	41622	0.010916	0.048726	0.00318	104.46	0	0	0	0	1	0	0	8.2800	-13.9500	-8.2500	13.7300	0.0000	0.0000	0.0000	0.0000;
	41623	41624	0.000279	0.001161	0	0	0	0	0	0	1	0	0	-7.1200	-2.2600	7.1200	2.2600	0.0000	0.0000	0.0000	0.0000;
	41624	41626	0.006551	0.038097	0.00799	145.29	0	0	0	0	1	0	0	60.7200	-22.3500	-60.4600	23.0500	0.0000	0.0000	0.0000	0.0000;
	41624	41626	0.006551	0.038097	0.00799	145.29	0	0	0	0	1	0	0	60.7200	-22.3500	-60.4600	23.0500	0.0000	0.0000	0.0000	0.0000;
	41624	41628	0.022697	0.088659	0.00899	146.52	0	0	0	0	1	0	0	-64.2800	21.2200	65.2900	-18.2100	0.0000	0.0000	0.0000	0.0000;
	41624	41628	0.022697	0.088659	0.00899	146.52	0	0	0	0	1	0	0	-64.2800	21.2200	65.2900	-18.2100	0.0000	0.0000	0.0000	0.0000;
	41625	41626	0.016929	0.059961	0.00768	114.83	0	0	0	0	1	0	0	-12.2000	2.6100	12.2300	-3.3300	0.0000	0.0000	0.0000	0.0000;
	41625	42468	0.046923	0.210059	0.01748	104.07	0	0	0	0	1	0	0	3.9900	-2.9400	-3.9800	1.1500	0.0000	0.0000	0.0000	0.0000;
	41626	42470	0.018516	0.067781	0.00607	143.58	0	0	0	0	1	0	0	100.0500	-43.4100	-97.9500	50.4500	0.0000	0.0000	0.0000	0.0000;
	41627	42556	0.009023	0.039386	0.00858	131.7	0	0	0	0	1	0	0	25.5300	-8.6500	-25.4700	8.0200	0.0000	0.0000	0.0000	0.0000;
	46212	41627	0.010235	0.049927	0.00568	139.85	0	0	0	0	1	0	0	44.4600	-7.2900	-44.2600	7.6600	0.0000	0.0000	0.0000	0.0000;
	41628	41631	0.012396	0.065871	0.00698	148.93	0	0	0	0	1	0	0	-69.5800	15.8200	70.1900	-13.2800	0.0000	0.0000	0.0000	0.0000;
	41628	41631	0.012396	0.065871	0.00698	148.93	0	0	0	0	1	0	0	-69.5800	15.8200	70.1900	-13.2800	0.0000	0.0000	0.0000	0.0000;
	41629	42265	0.028909	0.106078	0.01317	122.91	0	0	0	0	1	0	0	25.2200	-16.7500	-24.9700	16.3100	0.0000	0.0000	0.0000	0.0000;
	42266	41629	0.024542	0.102638	0.00853	126.14	0	0	0	0	1	0	0	32.1500	-15.1300	-31.8400	15.5300	0.0000	0.0000	0.0000	0.0000;
	41630	42297	0.029815	0.114138	0.00956	141.41	0	0	0	0	1	0	0	-55.1100	20.4100	56.1200	-17.5000	0.0000	0.0000	0.0000	0.0000;
	41630	42361	0.047809	0.17048	0.01778	141.35	0	0	0	0	1	0	0	63.9100	-12.8700	-61.9300	18.1100	0.0000	0.0000	0.0000	0.0000;
	41630	43034	0.047885	0.166237	0.01523	113.69	0	0	0	0	1	0	0	-18.7400	-11.8900	18.9600	11.0600	0.0000	0.0000	0.0000	0.0000;
	42518	41631	0.028943	0.134303	0.01116	150.33	0	0	0	0	1	0	0	91.0300	-2.7100	-88.7700	12.0300	0.0000	0.0000	0.0000	0.0000;
	41631	42556	0.019512	0.094036	0.01069	134.83	0	0	0	0	1	0	0	-66.2900	4.4000	67.1200	-1.4700	0.0000	0.0000	0.0000	0.0000;
	41632	41633	0.008606	0.045376	0.00504	121.68	0	0	0	0	1	0	0	-22.0400	-7.9900	22.0800	7.6900	0.0000	0.0000	0.0000	0.0000;
	41634	41635	0.000248	0.001149	0	0	0	0	0	0	1	0	0	6.3300	1.4500	-6.3300	-1.4500	0.0000	0.0000	0.0000	0.0000;
	41634	41637	0.009871	0.036929	0.004	123.11	0	0	0	0	1	0	0	-31.4100	18.0600	31.5300	-18.0200	0.0000	0.0000	0.0000	0.0000;
	41634	42484	0.013789	0.067073	0.00988	120.17	0	0	0	0	1	0	0	25.0800	5.6000	-24.9900	-6.2200	0.0000	0.0000	0.0000	0.0000;
	41637	41636	0.018223	0.084751	0.01054	126.81	0	0	0	0	1	0	0	-39.6400	14.3000	39.9500	-13.9700	0.0000	0.0000	0.0000	0.0000;
	41643	41638	0.015924	0.06578	0.01111	127.95	0	0	0	0	1	0	0	45.4700	5.0700	-45.1400	-4.8200	0.0000	0.0000	0.0000	0.0000;
	41638	41978	0.017379	0.060725	0.00843	121.99	0	0	0	0	1	0	0	34.0500	1.8100	-33.8500	-1.9300	0.0000	0.0000	0.0000	0.0000;
	41641	41639	0.013573	0.051823	0.00417	133.05	0	0	0	0	1	0	0	54.5200	-9.3500	-54.1100	10.4900	0.0000	0.0000	0.0000	0.0000;
	41639	42074	0.020397	0.072779	0.007	127.8	0	0	0	0	1	0	0	42.1000	-13.1800	-41.7000	13.8700	0.0000	0.0000	0.0000	0.0000;
	41640	41641	0.000232	0.00113	0	0	0	0	0	0	1	0	0	-9.6300	-1.4500	9.6300	1.4500	0.0000	0.0000	0.0000	0.0000;
	42436	41641	0.012285	0.05506	0.00443	136.47	0	0	0	0	1	0	0	64.6600	-6.0700	-64.1500	7.9000	0.0000	0.0000	0.0000	0.0000;
	41649	41642	0.02037	0.080631	0.00806	130.61	0	0	0	0	1	0	0	-50.4700	18.3800	51.0400	-16.9600	0.0000	0.0000	0.0000	0.0000;
	42357	41642	0.019442	0.084305	0.00862	132.82	0	0	0	0	1	0	0	56.2600	-12.4700	-55.6300	14.2900	0.0000	0.0000	0.0000	0.0000;
	41643	41647	0.018939	0.074084	0.00495	131.15	0	0	0	0	1	0	0	-53.1700	-5.9600	53.7100	7.5400	0.0000	0.0000	0.0000	0.0000;
	41644	41645	0.000285	0.001188	0	0	0	0	0	0	1	0	0	-8.7500	-2.3200	8.7500	2.3200	0.0000	0.0000	0.0000	0.0000;
	41645	41960	0.015353	0.068403	0.00969	134.06	0	0	0	0	1	0	0	-59.4200	-2.4400	59.9800	3.9600	0.0000	0.0000	0.0000	0.0000;
	41645	41978	0.017066	0.073097	0.01077	114.16	0	0	0	0	1	0	0	-15.9800	2.4200	16.0200	-3.2800	0.0000	0.0000	0.0000	0.0000;
	41645	41981	0.025153	0.098873	0.00781	135.79	0	0	0	0	1	0	0	66.6500	-2.2900	-65.5100	6.0300	0.0000	0.0000	0.0000	0.0000;
	41647	41646	0.001335	0.053122	0	209.35	0	0	1	0	1	0	0	-72.7300	-9.3800	72.8000	12.1100	0.0000	0.0000	0.0000	0.0000;
	41647	41646	0.001335	0.053122	0	209.35	0	0	1	0	1	0	0	-72.7300	-9.3800	72.8000	12.1100	0.0000	0.0000	0.0000	0.0000;
	41646	41648	0.000245	0.001013	0	0	0	0	0	0	1	0	0	15.8200	4.4900	-15.8200	-4.4800	0.0000	0.0000	0.0000	0.0000;
	41646	41980	0.003268	0.027306	0.10152	522.16	0	0	0	0	1	0	0	149.2400	-61.9200	-148.4500	57.6300	0.0000	0.0000	0.0000	0.0000;
	42240	41646	0.00331	0.027278	0.10045	532.94	0	0	0	0	1	0	0	227.4300	-34.2400	-225.7700	37.2400	0.0000	0.0000	0.0000	0.0000;
	41646	42744	0.003785	0.030566	0.09803	527.74	0	0	0	0	1	0	0	-84.8700	-4.0400	85.1300	-4.2900	0.0000	0.0000	0.0000	0.0000;
	41647	41650	0.008477	0.033369	0.00345	120.15	0	0	0	0	1	0	0	21.1000	2.9000	-21.0600	-3.1100	0.0000	0.0000	0.0000	0.0000;
	41647	41960	0.022705	0.087297	0.01287	137.48	0	0	0	0	1	0	0	70.6500	8.3200	-69.5500	-5.4000	0.0000	0.0000	0.0000	0.0000;
	41650	41649	0.012292	0.047459	0.00816	111.34	0	0	0	0	1	0	0	5.0400	-1.9900	-5.0400	1.1600	0.0000	0.0000	0.0000	0.0000;
	42226	41649	0.016201	0.06648	0.01191	129.04	0	0	0	0	1	0	0	-39.3700	23.4300	39.6900	-23.3400	0.0000	0.0000	0.0000	0.0000;
	41650	41651	0.000209	0.001001	0	0	0	0	0	0	1	0	0	16.0200	5.1000	-16.0200	-5.1000	0.0000	0.0000	0.0000	0.0000;
	41963	41652	0.012274	0.057401	0.00453	130.18	0	0	0	0	1	0	0	-41.6200	-0.3500	41.8400	0.9500	0.0000	0.0000	0.0000	0.0000;
	41653	41654	0.000246	0.001017	0	0	0	0	0	0	1	0	0	-9.7600	-2.0700	9.7600	2.0800	0.0000	0.0000	0.0000	0.0000;
	41654	41663	0.019498	0.084405	0.00826	108.31	0	0	0	0	1	0	0	5.4600	-14.2100	-5.4200	13.6000	0.0000	0.0000	0.0000	0.0000;
	42488	41654	0.014276	0.058344	0.0041	120.47	0	0	0	0	1	0	0	15.2800	-12.3000	-15.2300	12.1400	0.0000	0.0000	0.0000	0.0000;
	41655	42488	0.002862	0.014949	0.00244	130.26	0	0	0	0	1	0	0	36.6900	-0.6600	-36.6500	0.6400	0.0000	0.0000	0.0000	0.0000;
	41655	42490	0.007738	0.031081	0.00811	135.65	0	0	0	0	1	0	0	-54.1900	-5.8700	54.4300	6.0500	0.0000	0.0000	0.0000	0.0000;
	42507	41656	0.002772	0.024706	0.02877	427.89	0	0	0	0	1	0	0	-20.0100	8.8800	20.0200	-11.8700	0.0000	0.0000	0.0000	0.0000;
	41656	42619	0.002479	0.024559	0.0587	456.17	0	0	0	0	1	0	0	-50.0000	-5.3700	50.0600	-0.4000	0.0000	0.0000	0.0000	0.0000;
	41657	41658	0.000248	0.001046	0	0	0	0	0	0	1	0	0	18.5700	5.3100	-18.5700	-5.3000	0.0000	0.0000	0.0000	0.0000;
	41659	41657	0.02098	0.064687	0.0051	120.67	0	0	0	0	1	0	0	26.0400	32.9400	-25.6900	-32.4000	0.0000	0.0000	0.0000	0.0000;
	41657	42513	0.007857	0.038321	0.01086	98.26	0	0	0	0	1	0	0	7.1200	27.0900	-7.0600	-27.8800	0.0000	0.0000	0.0000	0.0000;
	41659	41660	0.019769	0.079542	0.0056	126.22	0	0	0	0	1	0	0	-35.1300	18.7400	35.4200	-18.1500	0.0000	0.0000	0.0000	0.0000;
	41660	41667	0.007216	0.027709	0.00502	131.05	0	0	0	0	1	0	0	-47.6400	13.5300	47.8000	-13.4100	0.0000	0.0000	0.0000	0.0000;
	41661	41662	0.000275	0.001068	0	0	0	0	0	0	1	0	0	11.1500	1.2800	-11.1500	-1.2800	0.0000	0.0000	0.0000	0.0000;
	41661	41663	0.00854	0.032807	0.00444	138.52	0	0	0	0	1	0	0	-69.9800	12.5700	70.4200	-11.3200	0.0000	0.0000	0.0000	0.0000;
	41663	41664	0.000261	0.001014	0	0	0	0	0	0	1	0	0	9.8200	1.4700	-9.8200	-1.4700	0.0000	0.0000	0.0000	0.0000;
	42308	41663	0.018055	0.074966	0.00637	139.06	0	0	0	0	1	0	0	75.8500	7.3800	-74.8300	-3.7500	0.0000	0.0000	0.0000	0.0000;
	41665	42647	0.011921	0.053595	0.0117	152.41	0	0	0	0	1	0	0	-83.8900	-2.0400	84.6700	4.2900	0.0000	0.0000	0.0000	0.0000;
	41665	42647	0.011921	0.053595	0.0117	152.41	0	0	0	0	1	0	0	-83.8900	-2.0400	84.6700	4.2900	0.0000	0.0000	0.0000	0.0000;
	41665	45446	0.010838	0.048047	0.00435	152.25	0	0	0	0	1	0	0	79.9900	1.1000	-79.3400	1.3100	0.0000	0.0000	0.0000	0.0000;
	41665	45446	0.010838	0.048047	0.00435	152.25	0	0	0	0	1	0	0	79.9900	1.1000	-79.3400	1.3100	0.0000	0.0000	0.0000	0.0000;
	41667	41666	0.005681	0.024685	0.00203	143.6	0	0	0	0	1	0	0	95.3700	1.0300	-94.8800	0.8800	0.0000	0.0000	0.0000	0.0000;
	41666	42308	0.020504	0.076578	0.01086	139.19	0	0	0	0	1	0	0	77.0600	-3.9900	-75.8900	7.2300	0.0000	0.0000	0.0000	0.0000;
	41667	41668	0.012154	0.064246	0.00657	151	0	0	0	0	1	0	0	-80.5900	3.5200	81.3400	-0.2500	0.0000	0.0000	0.0000	0.0000;
	41667	41668	0.012154	0.064246	0.00657	151	0	0	0	0	1	0	0	-80.5900	3.5200	81.3400	-0.2500	0.0000	0.0000	0.0000	0.0000;
	41668	41669	0.000271	0.001051	0	0	0	0	0	0	1	0	0	13.3000	4.4600	-13.3000	-4.4600	0.0000	0.0000	0.0000	0.0000;
	42647	41668	0.010549	0.050427	0.0047	152.3	0	0	0	0	1	0	0	88.7500	5.1100	-87.9900	-1.9800	0.0000	0.0000	0.0000	0.0000;
	42647	41668	0.010549	0.050427	0.0047	152.3	0	0	0	0	1	0	0	88.7500	5.1100	-87.9900	-1.9800	0.0000	0.0000	0.0000	0.0000;
	41671	41670	0.0105	0.046789	0.00776	133.32	0	0	0	0	1	0	0	51.8200	-14.1300	-51.5200	14.6800	0.0000	0.0000	0.0000	0.0000;
	41670	42114	0.009728	0.047674	0.0051	129.01	0	0	0	0	1	0	0	38.9100	-20.1000	-38.7300	20.4800	0.0000	0.0000	0.0000	0.0000;
	41671	41672	0.000268	0.001079	0	0	0	0	0	0	1	0	0	28.8100	3.8500	-28.8100	-3.8400	0.0000	0.0000	0.0000	0.0000;
	41671	42479	0.01057	0.054566	0.00692	140.54	0	0	0	0	1	0	0	-80.6300	10.2800	81.3200	-7.3900	0.0000	0.0000	0.0000	0.0000;
	41673	41681	0.010262	0.048432	0.00316	98.28	0	0	0	0	1	0	0	2.7900	-20.7000	-2.7500	20.5600	0.0000	0.0000	0.0000	0.0000;
	41674	41675	0.000229	0.001053	0	0	0	0	0	0	1	0	0	14.5800	1.9700	-14.5800	-1.9700	0.0000	0.0000	0.0000	0.0000;
	41679	41674	0.009393	0.034656	0.00592	118.65	0	0	0	0	1	0	0	21.3900	1.4200	-21.3400	-1.8500	0.0000	0.0000	0.0000	0.0000;
	41676	41677	0.000206	0.001189	0	0	0	0	0	0	1	0	0	10.5700	3.1900	-10.5700	-3.1900	0.0000	0.0000	0.0000	0.0000;
	41681	41676	0.009701	0.042029	0.00536	126.44	0	0	0	0	1	0	0	-29.8000	30.6000	29.9700	-30.4400	0.0000	0.0000	0.0000	0.0000;
	41676	41844	0.019615	0.098439	0.02011	136.18	0	0	0	0	1	0	0	-69.7500	23.5100	70.7800	-20.4500	0.0000	0.0000	0.0000	0.0000;
	41676	42116	0.026371	0.095245	0.01221	120.13	0	0	0	0	1	0	0	29.2200	3.7300	-29.0000	-4.1900	0.0000	0.0000	0.0000	0.0000;
	42695	41678	0.002701	0.025847	0.06609	562.46	0	0	0	0	1	0	0	-192.1400	13.5900	193.0600	-11.8700	0.0000	0.0000	0.0000	0.0000;
	41678	42759	0.003113	0.029424	0.10443	578.42	0	0	0	0	1	0	0	-219.4900	4.7000	220.8800	-3.0300	0.0000	0.0000	0.0000	0.0000;
	41680	41679	0.008973	0.045275	0.00379	128.94	0	0	0	0	1	0	0	44.5400	8.1000	-44.3500	-7.5600	0.0000	0.0000	0.0000	0.0000;
	41680	42552	0.022887	0.103703	0.01391	147.35	0	0	0	0	1	0	0	-65.7900	-2.1800	66.7700	5.1800	0.0000	0.0000	0.0000	0.0000;
	41680	42552	0.022887	0.103703	0.01391	147.35	0	0	0	0	1	0	0	-65.7900	-2.1800	66.7700	5.1800	0.0000	0.0000	0.0000	0.0000;
	41682	41683	0.000261	0.001057	0	0	0	0	0	0	1	0	0	-12.4100	-1.5600	12.4100	1.5700	0.0000	0.0000	0.0000	0.0000;
	42878	41683	0.012604	0.057416	0.00797	117.75	0	0	0	0	1	0	0	19.2300	13.3600	-19.1600	-13.8600	0.0000	0.0000	0.0000	0.0000;
	41684	41685	0.000216	0.001128	0	0	0	0	0	0	1	0	0	-11.7900	-3.1000	11.7900	3.1000	0.0000	0.0000	0.0000	0.0000;
	41701	41685	0.027158	0.107737	0.01272	133.23	0	0	0	0	1	0	0	-48.7300	12.1000	49.4100	-10.6800	0.0000	0.0000	0.0000	0.0000;
	41685	42878	0.016237	0.059799	0.00533	136.76	0	0	0	0	1	0	0	-61.2000	7.5800	61.8100	-5.8800	0.0000	0.0000	0.0000	0.0000;
	41686	41687	0.023785	0.107896	0.01335	141.4	0	0	0	0	1	0	0	79.2500	6.8800	-77.7800	-1.5300	0.0000	0.0000	0.0000	0.0000;
	41686	42878	0.001308	0.00643	0.00081	144.6	0	0	0	0	1	0	0	-96.1900	-7.2100	96.3100	7.7100	0.0000	0.0000	0.0000	0.0000;
	41688	41687	0.02525	0.078414	0.00868	132	0	0	0	0	1	0	0	-41.4600	7.5300	41.9300	-6.9300	0.0000	0.0000	0.0000	0.0000;
	42249	41687	0.015415	0.059641	0.00664	112.39	0	0	0	0	1	0	0	-10.8300	-6.3900	10.8500	5.8400	0.0000	0.0000	0.0000	0.0000;
	41688	41689	0.000267	0.001088	0	0	0	0	0	0	1	0	0	42.4300	9.2600	-42.4200	-9.2400	0.0000	0.0000	0.0000	0.0000;
	41691	41688	0.012488	0.053622	0.00742	128.06	0	0	0	0	1	0	0	37.2800	3.5000	-37.1000	-3.4500	0.0000	0.0000	0.0000	0.0000;
	41690	41691	0.000201	0.001106	0	0	0	0	0	0	1	0	0	-30.1300	-8.6100	30.1300	8.6200	0.0000	0.0000	0.0000	0.0000;
	42255	41691	0.014236	0.055153	0.01347	137.34	0	0	0	0	1	0	0	68.0900	13.4100	-67.4100	-12.1200	0.0000	0.0000	0.0000	0.0000;
	41693	41692	8.9e-05	0.005738	0	1281.68	0	0	1.025	0	1	0	0	-602.3500	-39.3200	602.6600	59.4900	0.0000	0.0000	0.0000	0.0000;
	41693	41692	8.9e-05	0.005738	0	1281.68	0	0	1.025	0	1	0	0	-602.3500	-39.3200	602.6600	59.4900	0.0000	0.0000	0.0000	0.0000;
	41693	41692	8.9e-05	0.005738	0	1281.68	0	0	1.025	0	1	0	0	-602.3500	-39.3200	602.6600	59.4900	0.0000	0.0000	0.0000	0.0000;
	41692	41694	0.000237	0.001026	0	0	0	0	0	0	1	0	0	-1807.9900	-178.4800	1815.4800	210.9400	0.0000	0.0000	0.0000	0.0000;
	41693	41936	0.004201	0.038312	0.30236	733.55	0	0	0	0	1	0	0	509.0100	-10.1100	-499.0100	68.5200	0.0000	0.0000	0.0000	0.0000;
	41693	41936	0.004201	0.038312	0.30236	733.55	0	0	0	0	1	0	0	509.0100	-10.1100	-499.0100	68.5200	0.0000	0.0000	0.0000	0.0000;
	41693	41936	0.004201	0.038312	0.30236	733.55	0	0	0	0	1	0	0	509.0100	-10.1100	-499.0100	68.5200	0.0000	0.0000	0.0000	0.0000;
	42882	41693	0.003819	0.03422	0.06437	535.58	0	0	0	0	1	0	0	184.5100	-18.6300	-183.3100	22.3900	0.0000	0.0000	0.0000	0.0000;
	41694	42720	0.000787	0.015492	2.11999	2621.43	0	0	0	0	1	0	0	882.1700	-171.1500	-876.3400	59.6100	0.0000	0.0000	0.0000	0.0000;
	42881	41694	0.000251	0.00476	0.52854	2993.82	0	0	0	0	1	0	0	1360.6300	79.0100	-1356.2500	-52.2300	0.0000	0.0000	0.0000	0.0000;
	41694	42987	0.00059	0.010297	0.90225	3011.89	0	0	0	0	1	0	0	-1341.3900	12.4400	1351.4600	67.1100	0.0000	0.0000	0.0000	0.0000;
	41695	41696	0.000246	0.001057	0	0	0	0	0	0	1	0	0	-15.1500	-2.6000	15.1500	2.6000	0.0000	0.0000	0.0000	0.0000;
	41696	41697	0.009527	0.03754	0.00355	130.48	0	0	0	0	1	0	0	-37.4500	-2.8400	37.5700	2.9600	0.0000	0.0000	0.0000	0.0000;
	41698	41697	0.006529	0.030273	0.00246	134.8	0	0	0	0	1	0	0	53.2100	-16.9100	-53.0200	17.5300	0.0000	0.0000	0.0000	0.0000;
	41698	41699	0.000226	0.001193	0	0	0	0	0	0	1	0	0	12.3600	1.9200	-12.3600	-1.9200	0.0000	0.0000	0.0000	0.0000;
	41954	41698	0.015327	0.074582	0.01392	137.79	0	0	0	0	1	0	0	66.2200	-13.3000	-65.5700	14.9900	0.0000	0.0000	0.0000	0.0000;
	41700	41701	0.00021	0.001023	0	0	0	0	0	0	1	0	0	-17.9100	-4.6200	17.9100	4.6200	0.0000	0.0000	0.0000	0.0000;
	41701	42262	0.010547	0.042425	0.0036	136.11	0	0	0	0	1	0	0	62.0300	-11.5100	-61.6100	12.8100	0.0000	0.0000	0.0000	0.0000;
	41702	41703	0.000261	0.001004	0	0	0	0	0	0	1	0	0	15.9400	3.7400	-15.9400	-3.7400	0.0000	0.0000	0.0000	0.0000;
	41702	41704	0.007663	0.033436	0.00304	137.63	0	0	0	0	1	0	0	64.7000	-21.9400	-64.3400	23.1900	0.0000	0.0000	0.0000	0.0000;
	41702	41705	0.021355	0.096284	0.01428	142.73	0	0	0	0	1	0	0	-80.6400	18.1900	82.1000	-13.0100	0.0000	0.0000	0.0000	0.0000;
	41704	41949	0.021359	0.104312	0.0121	129.17	0	0	0	0	1	0	0	37.5400	-19.1400	-37.1600	19.7300	0.0000	0.0000	0.0000	0.0000;
	42260	41704	0.02139	0.080106	0.00995	111.68	0	0	0	0	1	0	0	-10.0900	6.9000	10.1200	-7.7800	0.0000	0.0000	0.0000	0.0000;
	41705	42878	0.01754	0.091029	0.00687	130.95	0	0	0	0	1	0	0	-39.4200	-4.3200	39.7000	5.0500	0.0000	0.0000	0.0000	0.0000;
	41748	41706	0.003337	0.01321	0.00088	129.88	0	0	0	0	1	0	0	50.2600	29.1500	-50.1600	-28.8200	0.0000	0.0000	0.0000	0.0000;
	41707	41710	0.000121	0.003312	0	515.12	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41707	41711	0.000256	0.001079	0	0	0	0	0	0	1	0	0	41.2800	9.0600	-41.2800	-9.0500	0.0000	0.0000	0.0000	0.0000;
	41707	41712	0.000211	0.001122	0	0	0	0	0	0	1	0	0	-41.2800	-9.0600	41.2900	9.0800	0.0000	0.0000	0.0000	0.0000;
	41708	41710	0.001759	0.048129	0	257.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41709	41710	0.001759	0.048129	0	257.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41712	41759	0.012793	0.050004	0.00572	138.46	0	0	0	0	1	0	0	-74.0700	-10.1000	74.7400	12.1200	0.0000	0.0000	0.0000	0.0000;
	41713	41742	0.004374	0.019971	0.00267	128.18	0	0	0	0	1	0	0	-42.4900	-7.0700	42.5700	7.1300	0.0000	0.0000	0.0000	0.0000;
	41713	41753	0.002337	0.009481	0.00083	103.54	0	0	0	0	1	0	0	8.3900	5.9400	-8.3900	-6.0100	0.0000	0.0000	0.0000	0.0000;
	41715	41714	0.000186	0.012903	0	1129.54	0	0	1.01875	0	1	0	0	-394.9000	-109.3700	395.1900	129.8400	0.0000	0.0000	0.0000	0.0000;
	41715	41714	0.000186	0.012903	0	1129.54	0	0	1.01875	0	1	0	0	-394.9000	-109.3700	395.1900	129.8400	0.0000	0.0000	0.0000	0.0000;
	41715	41714	0.000186	0.012903	0	1129.54	0	0	1.01875	0	1	0	0	-394.9000	-109.3700	395.1900	129.8400	0.0000	0.0000	0.0000	0.0000;
	41714	41717	0.000297	0.001113	0	0	0	0	0	0	1	0	0	34.1100	19.7100	-34.1000	-19.6900	0.0000	0.0000	0.0000	0.0000;
	41714	41805	0.000487	0.007452	0.71707	2918.74	0	0	0	0	1	0	0	-1092.8300	284.1200	1098.6300	-272.4900	0.0000	0.0000	0.0000	0.0000;
	41714	42667	0.000149	0.002987	0.24077	2036.52	0	0	0	0	1	0	0	-126.8600	161.0600	126.9200	-185.9300	0.0000	0.0000	0.0000	0.0000;
	41716	41715	0.000765	0.038448	0	279.19	0	0	1.0125	0	1	0	0	-192.2300	-27.2200	192.5000	40.7700	0.0000	0.0000	0.0000	0.0000;
	41716	41715	0.000765	0.038448	0	279.19	0	0	1.0125	0	1	0	0	-192.2300	-27.2200	192.5000	40.7700	0.0000	0.0000	0.0000	0.0000;
	41716	41715	0.000765	0.038448	0	279.19	0	0	1.0125	0	1	0	0	-192.2300	-27.2200	192.5000	40.7700	0.0000	0.0000	0.0000	0.0000;
	41716	41715	0.000765	0.038448	0	279.19	0	0	1.0125	0	1	0	0	-192.2300	-27.2200	192.5000	40.7700	0.0000	0.0000	0.0000	0.0000;
	41716	41715	0.000765	0.038448	0	279.19	0	0	1.0125	0	1	0	0	-192.2300	-27.2200	192.5000	40.7700	0.0000	0.0000	0.0000	0.0000;
	41716	41715	0.000765	0.038448	0	279.19	0	0	1.0125	0	1	0	0	-192.2300	-27.2200	192.5000	40.7700	0.0000	0.0000	0.0000	0.0000;
	41715	41718	0.000244	0.001085	0	0	0	0	0	0	1	0	0	29.7300	83.4800	-29.7100	-83.4100	0.0000	0.0000	0.0000	0.0000;
	41716	41721	0.003175	0.017824	0.00147	136.24	0	0	0	0	1	0	0	68.5000	15.5500	-68.3600	-14.9000	0.0000	0.0000	0.0000	0.0000;
	41716	41722	0.003903	0.018008	0.00237	161.41	0	0	0	0	1	0	0	101.6500	12.5700	-101.2800	-11.1000	0.0000	0.0000	0.0000	0.0000;
	41716	41722	0.003903	0.018008	0.00237	161.41	0	0	0	0	1	0	0	101.6500	12.5700	-101.2800	-11.1000	0.0000	0.0000	0.0000	0.0000;
	41716	41722	0.003903	0.018008	0.00237	161.41	0	0	0	0	1	0	0	101.6500	12.5700	-101.2800	-11.1000	0.0000	0.0000	0.0000	0.0000;
	41759	41716	0.001712	0.008134	0.00134	161.88	0	0	0	0	1	0	0	-114.1100	-21.4400	114.3200	22.3000	0.0000	0.0000	0.0000	0.0000;
	41759	41716	0.001712	0.008134	0.00134	161.88	0	0	0	0	1	0	0	-114.1100	-21.4400	114.3200	22.3000	0.0000	0.0000	0.0000	0.0000;
	41759	41716	0.001712	0.008134	0.00134	161.88	0	0	0	0	1	0	0	-114.1100	-21.4400	114.3200	22.3000	0.0000	0.0000	0.0000	0.0000;
	41763	41716	0.00408	0.018483	0.00183	135.18	0	0	0	0	1	0	0	-63.6100	-10.6400	63.7600	11.1500	0.0000	0.0000	0.0000	0.0000;
	41716	41764	0.003366	0.016668	0.00248	143.41	0	0	0	0	1	0	0	102.7500	16.5400	-102.4200	-15.1600	0.0000	0.0000	0.0000	0.0000;
	41716	41767	0.005546	0.017378	0.00159	159.24	0	0	0	0	1	0	0	90.1400	5.1600	-89.7300	-4.0400	0.0000	0.0000	0.0000	0.0000;
	41716	41767	0.005546	0.017378	0.00159	159.24	0	0	0	0	1	0	0	90.1400	5.1600	-89.7300	-4.0400	0.0000	0.0000	0.0000	0.0000;
	41716	41767	0.005546	0.017378	0.00159	159.24	0	0	0	0	1	0	0	90.1400	5.1600	-89.7300	-4.0400	0.0000	0.0000	0.0000	0.0000;
	41751	41718	0.001408	0.014764	0.03843	326.16	0	0	0	0	1	0	0	-51.9600	-80.7000	52.0800	77.7600	0.0000	0.0000	0.0000	0.0000;
	42661	41718	0.001269	0.009667	0.08598	374.47	0	0	0	0	1	0	0	22.3800	-15.0100	-22.3700	5.6500	0.0000	0.0000	0.0000	0.0000;
	41719	41720	0.000267	0.001127	0	0	0	0	0	0	1	0	0	28.1800	20.1400	-28.1700	-20.1200	0.0000	0.0000	0.0000	0.0000;
	41723	41719	0.004467	0.021617	0.0048	157.01	0	0	0	0	1	0	0	113.0700	-13.4600	-112.5300	15.5400	0.0000	0.0000	0.0000	0.0000;
	41723	41719	0.004467	0.021617	0.0048	157.01	0	0	0	0	1	0	0	113.0700	-13.4600	-112.5300	15.5400	0.0000	0.0000	0.0000	0.0000;
	41719	41732	0.003927	0.017444	0.00229	154.14	0	0	0	0	1	0	0	98.4400	10.7400	-98.0800	-9.3900	0.0000	0.0000	0.0000	0.0000;
	41719	41732	0.003927	0.017444	0.00229	154.14	0	0	0	0	1	0	0	98.4400	10.7400	-98.0800	-9.3900	0.0000	0.0000	0.0000	0.0000;
	41722	41721	0.00466	0.021359	0.00265	121.83	0	0	0	0	1	0	0	-28.3400	0.4800	28.3700	-0.6100	0.0000	0.0000	0.0000	0.0000;
	41721	41759	0.006015	0.023507	0.00218	114.97	0	0	0	0	1	0	0	-12.3500	-1.8400	12.3500	1.6400	0.0000	0.0000	0.0000	0.0000;
	41721	41762	0.00403	0.01805	0.00146	123.6	0	0	0	0	1	0	0	27.5600	6.1200	-27.5300	-6.1400	0.0000	0.0000	0.0000	0.0000;
	41721	41763	0.002832	0.012638	0.00153	106.01	0	0	0	0	1	0	0	-3.3900	-1.5000	3.4000	1.3300	0.0000	0.0000	0.0000	0.0000;
	41722	41723	0.00375	0.01496	0.00099	158.5	0	0	0	0	1	0	0	89.5400	3.7100	-89.2600	-2.7100	0.0000	0.0000	0.0000	0.0000;
	41722	41723	0.00375	0.01496	0.00099	158.5	0	0	0	0	1	0	0	89.5400	3.7100	-89.2600	-2.7100	0.0000	0.0000	0.0000	0.0000;
	41722	41723	0.00375	0.01496	0.00099	158.5	0	0	0	0	1	0	0	89.5400	3.7100	-89.2600	-2.7100	0.0000	0.0000	0.0000	0.0000;
	41722	41742	0.005992	0.02603	0.00252	132.84	0	0	0	0	1	0	0	57.8800	8.5300	-57.6900	-7.9800	0.0000	0.0000	0.0000	0.0000;
	41767	41722	0.002407	0.010539	0.00129	120.55	0	0	0	0	1	0	0	22.5200	-2.3100	-22.5100	2.2200	0.0000	0.0000	0.0000	0.0000;
	41723	41736	0.003447	0.016122	0.00303	138.47	0	0	0	0	1	0	0	79.2300	18.4100	-79.0200	-17.7500	0.0000	0.0000	0.0000	0.0000;
	41723	41767	0.005747	0.02393	0.00161	135.68	0	0	0	0	1	0	0	-65.7500	-1.0700	65.9800	1.8600	0.0000	0.0000	0.0000	0.0000;
	42478	41724	0.011023	0.041852	0.00638	107.43	0	0	0	0	1	0	0	-0.9800	-49.8500	1.2400	50.1700	0.0000	0.0000	0.0000	0.0000;
	41756	41725	0.013451	0.057606	0.00642	142.56	0	0	0	0	1	0	0	-92.1700	19.4800	93.2900	-15.3500	0.0000	0.0000	0.0000	0.0000;
	41765	41725	0.008138	0.037863	0.00334	143.29	0	0	0	0	1	0	0	101.3300	-11.8300	-100.5400	15.1400	0.0000	0.0000	0.0000	0.0000;
	41732	41726	0.008536	0.027644	0.00208	152.32	0	0	0	0	1	0	0	82.8500	4.9400	-82.3000	-3.3700	0.0000	0.0000	0.0000	0.0000;
	41732	41726	0.008536	0.027644	0.00208	152.32	0	0	0	0	1	0	0	82.8500	4.9400	-82.3000	-3.3700	0.0000	0.0000	0.0000	0.0000;
	41726	41737	0.005776	0.025759	0.00253	146.55	0	0	0	0	1	0	0	67.8100	1.1600	-67.5500	-0.2900	0.0000	0.0000	0.0000	0.0000;
	41726	41737	0.005776	0.025759	0.00253	146.55	0	0	0	0	1	0	0	67.8100	1.1600	-67.5500	-0.2900	0.0000	0.0000	0.0000	0.0000;
	41727	41730	0.007285	0.040748	0.0037	123.98	0	0	0	0	1	0	0	24.8800	-0.2300	-24.8400	0.0900	0.0000	0.0000	0.0000	0.0000;
	41744	41727	0.006785	0.033099	0.00214	149.04	0	0	0	0	1	0	0	69.3000	-1.0800	-68.9900	2.3800	0.0000	0.0000	0.0000	0.0000;
	41744	41727	0.006785	0.033099	0.00214	149.04	0	0	0	0	1	0	0	69.3000	-1.0800	-68.9900	2.3800	0.0000	0.0000	0.0000	0.0000;
	41727	41754	0.013567	0.06238	0.01052	141.01	0	0	0	0	1	0	0	84.1100	-13.3400	-83.1600	16.6100	0.0000	0.0000	0.0000	0.0000;
	41728	41729	0.000296	0.001159	0	0	0	0	0	0	1	0	0	-28.9800	-9.7200	28.9800	9.7300	0.0000	0.0000	0.0000	0.0000;
	41729	41730	0.003125	0.016089	0.00248	123.56	0	0	0	0	1	0	0	-27.7000	12.3100	27.7300	-12.4200	0.0000	0.0000	0.0000	0.0000;
	41737	41729	0.005341	0.023875	0.00274	130.93	0	0	0	0	1	0	0	48.6500	-6.1400	-48.5200	6.4100	0.0000	0.0000	0.0000	0.0000;
	41738	41729	0.008286	0.043442	0.00812	130.26	0	0	0	0	1	0	0	-47.0000	28.8700	47.2400	-28.4500	0.0000	0.0000	0.0000	0.0000;
	41730	41731	0.00028	0.001156	0	0	0	0	0	0	1	0	0	53.0000	13.2000	-52.9900	-13.1600	0.0000	0.0000	0.0000	0.0000;
	41737	41730	0.003741	0.012708	0.00109	132.97	0	0	0	0	1	0	0	56.0000	1.1400	-55.8900	-0.8600	0.0000	0.0000	0.0000	0.0000;
	41733	41734	0.00025	0.001186	0	0	0	0	0	0	1	0	0	-32.2900	-8.5100	32.2900	8.5200	0.0000	0.0000	0.0000	0.0000;
	41734	42182	0.001178	0.006058	0.00096	157.28	0	0	0	0	1	0	0	-81.0200	15.1000	81.1000	-14.8100	0.0000	0.0000	0.0000	0.0000;
	41734	42182	0.001178	0.006058	0.00096	157.28	0	0	0	0	1	0	0	-81.0200	15.1000	81.1000	-14.8100	0.0000	0.0000	0.0000	0.0000;
	41734	42182	0.001178	0.006058	0.00096	157.28	0	0	0	0	1	0	0	-81.0200	15.1000	81.1000	-14.8100	0.0000	0.0000	0.0000	0.0000;
	42201	41734	0.004031	0.017056	0.00235	156.1	0	0	0	0	1	0	0	-104.9400	28.5600	105.3900	-26.9100	0.0000	0.0000	0.0000	0.0000;
	42201	41734	0.004031	0.017056	0.00235	156.1	0	0	0	0	1	0	0	-104.9400	28.5600	105.3900	-26.9100	0.0000	0.0000	0.0000	0.0000;
	41735	41736	0.000268	0.001076	0	0	0	0	0	0	1	0	0	-37.7800	-10.3800	37.7800	10.4000	0.0000	0.0000	0.0000	0.0000;
	41746	41736	0.006147	0.019882	0.00183	127.7	0	0	0	0	1	0	0	-41.1400	-7.2100	41.2400	7.3500	0.0000	0.0000	0.0000	0.0000;
	41738	41790	0.007731	0.032406	0.00415	126.79	0	0	0	0	1	0	0	36.2900	-31.2800	-36.1200	31.5400	0.0000	0.0000	0.0000	0.0000;
	41739	41740	0.000282	0.0011	0	0	0	0	0	0	1	0	0	15.1300	5.3300	-15.1300	-5.3300	0.0000	0.0000	0.0000	0.0000;
	41739	42150	0.008798	0.038391	0.00288	132.68	0	0	0	0	1	0	0	47.0000	4.2500	-46.8200	-3.7600	0.0000	0.0000	0.0000	0.0000;
	41739	42192	0.00504	0.022044	0.00331	137.72	0	0	0	0	1	0	0	-67.6400	-10.0500	67.8600	10.6600	0.0000	0.0000	0.0000	0.0000;
	42184	41741	0.005077	0.018347	0.00191	137.64	0	0	0	0	1	0	0	71.0800	-16.0100	-70.8300	16.7300	0.0000	0.0000	0.0000	0.0000;
	42859	41741	0.004552	0.018198	0.00166	134.05	0	0	0	0	1	0	0	-55.5500	22.7900	55.7000	-22.3400	0.0000	0.0000	0.0000	0.0000;
	41742	41743	0.000222	0.001145	0	0	0	0	0	0	1	0	0	15.1300	0.8500	-15.1300	-0.8400	0.0000	0.0000	0.0000	0.0000;
	41744	41745	0.000238	0.001174	0	0	0	0	0	0	1	0	0	14.9800	4.1500	-14.9800	-4.1400	0.0000	0.0000	0.0000	0.0000;
	41744	42203	0.005577	0.022581	0.00238	152.25	0	0	0	0	1	0	0	-76.7900	-1.0000	77.1000	2.0200	0.0000	0.0000	0.0000	0.0000;
	41744	42203	0.005577	0.022581	0.00238	152.25	0	0	0	0	1	0	0	-76.7900	-1.0000	77.1000	2.0200	0.0000	0.0000	0.0000	0.0000;
	42139	41746	0.003617	0.014047	0.00105	123.31	0	0	0	0	1	0	0	26.9400	-4.9500	-26.9100	4.9400	0.0000	0.0000	0.0000	0.0000;
	42205	41746	0.006315	0.025043	0.0028	122.96	0	0	0	0	1	0	0	-32.0900	-0.6700	32.1500	0.6200	0.0000	0.0000	0.0000	0.0000;
	42134	41747	0.002895	0.010738	0.00208	126.38	0	0	0	0	1	0	0	31.1000	4.9600	-31.0700	-5.0700	0.0000	0.0000	0.0000	0.0000;
	42187	41747	0.002669	0.015224	0.00264	95.12	0	0	0	0	1	0	0	3.0000	5.6100	-3.0000	-5.8800	0.0000	0.0000	0.0000	0.0000;
	41748	41759	0.008939	0.046883	0.00673	138.47	0	0	0	0	1	0	0	-79.5700	-30.4600	80.1900	32.9900	0.0000	0.0000	0.0000	0.0000;
	41750	41749	0.001215	0.046631	0	257.76	0	0	1.025	0	1	0	0	-154.8500	-24.4800	155.1400	35.5700	0.0000	0.0000	0.0000	0.0000;
	41750	41749	0.001215	0.046631	0	257.76	0	0	1.025	0	1	0	0	-154.8500	-24.4800	155.1400	35.5700	0.0000	0.0000	0.0000	0.0000;
	41750	41749	0.001215	0.046631	0	257.76	0	0	1.025	0	1	0	0	-154.8500	-24.4800	155.1400	35.5700	0.0000	0.0000	0.0000	0.0000;
	41750	41749	0.001215	0.046631	0	257.76	0	0	1.025	0	1	0	0	-154.8500	-24.4800	155.1400	35.5700	0.0000	0.0000	0.0000	0.0000;
	41749	41751	0.000243	0.001098	0	0	0	0	0	0	1	0	0	-620.5500	-142.2700	621.4700	146.4400	0.0000	0.0000	0.0000	0.0000;
	41750	42148	0.005256	0.023934	0.00246	142.6	0	0	0	0	1	0	0	94.8200	17.3300	-94.3700	-15.5400	0.0000	0.0000	0.0000	0.0000;
	42157	41750	0.002013	0.008594	0.00102	149.5	0	0	0	0	1	0	0	-70.4600	-6.5200	70.5600	6.8000	0.0000	0.0000	0.0000	0.0000;
	42157	41750	0.002013	0.008594	0.00102	149.5	0	0	0	0	1	0	0	-70.4600	-6.5200	70.5600	6.8000	0.0000	0.0000	0.0000	0.0000;
	42159	41750	0.004149	0.015373	0.00115	155.15	0	0	0	0	1	0	0	-98.1800	-11.9200	98.5600	13.2000	0.0000	0.0000	0.0000	0.0000;
	42159	41750	0.004149	0.015373	0.00115	155.15	0	0	0	0	1	0	0	-98.1800	-11.9200	98.5600	13.2000	0.0000	0.0000	0.0000	0.0000;
	42172	41750	0.003857	0.015837	0.0018	147.87	0	0	0	0	1	0	0	-69.6700	-13.8400	69.8500	14.3900	0.0000	0.0000	0.0000	0.0000;
	42172	41750	0.003857	0.015837	0.0018	147.87	0	0	0	0	1	0	0	-69.6700	-13.8400	69.8500	14.3900	0.0000	0.0000	0.0000	0.0000;
	41751	41804	0.002201	0.021775	0.10932	600.88	0	0	0	0	1	0	0	-356.0700	7.7500	358.6800	6.2500	0.0000	0.0000	0.0000	0.0000;
	42181	41751	0.001319	0.012444	0.07858	551.67	0	0	0	0	1	0	0	-234.4000	20.8300	235.0800	-22.7900	0.0000	0.0000	0.0000	0.0000;
	42191	41751	0.002049	0.012387	0.03773	499.3	0	0	0	0	1	0	0	64.1400	-21.8700	-64.0500	18.3600	0.0000	0.0000	0.0000	0.0000;
	41751	42214	0.001524	0.014906	0.04767	547.52	0	0	0	0	1	0	0	-221.4500	17.9100	222.1600	-16.1400	0.0000	0.0000	0.0000	0.0000;
	42610	41751	0.000891	0.007895	0.02014	540.07	0	0	0	0	1	0	0	163.3100	87.3000	-163.0200	-86.9700	0.0000	0.0000	0.0000	0.0000;
	41753	41752	0.003718	0.01508	0.00205	130	0	0	0	0	1	0	0	-38.3100	-2.3500	38.3600	2.3400	0.0000	0.0000	0.0000	0.0000;
	41752	42157	0.008232	0.024875	0.00229	137.29	0	0	0	0	1	0	0	-64.7100	-5.6600	65.0300	6.4000	0.0000	0.0000	0.0000	0.0000;
	41754	41769	0.015165	0.053132	0.00556	137.23	0	0	0	0	1	0	0	69.7000	-9.8500	-68.9700	11.8300	0.0000	0.0000	0.0000	0.0000;
	41754	41787	0.013024	0.045536	0.00478	112.42	0	0	0	0	1	0	0	-8.2200	-13.8100	8.2500	13.4300	0.0000	0.0000	0.0000	0.0000;
	41757	41755	0.009419	0.038826	0.00474	134.1	0	0	0	0	1	0	0	-57.3600	24.6000	57.7100	-23.6600	0.0000	0.0000	0.0000	0.0000;
	41755	41760	0.017461	0.08066	0.01018	142.81	0	0	0	0	1	0	0	-96.1800	4.4000	97.7200	1.6800	0.0000	0.0000	0.0000	0.0000;
	41757	41756	0.002989	0.016884	0.00161	122.05	0	0	0	0	1	0	0	26.2900	-33.5500	-26.2400	33.6700	0.0000	0.0000	0.0000	0.0000;
	41756	42117	0.013698	0.056187	0.00608	141.6	0	0	0	0	1	0	0	87.3400	24.3500	-86.2800	-20.6300	0.0000	0.0000	0.0000	0.0000;
	41758	41762	0.004188	0.01635	0.00233	107.98	0	0	0	0	1	0	0	-3.5200	-0.7500	3.5200	0.5000	0.0000	0.0000	0.0000	0.0000;
	41758	41763	0.005893	0.024374	0.00429	121.59	0	0	0	0	1	0	0	-24.5100	-5.4700	24.5400	5.1500	0.0000	0.0000	0.0000	0.0000;
	41763	41759	0.002564	0.012395	0.00155	119.47	0	0	0	0	1	0	0	-20.0400	-2.9900	20.0500	2.8700	0.0000	0.0000	0.0000	0.0000;
	41764	41759	0.003105	0.011814	0.00125	145.79	0	0	0	0	1	0	0	-65.3700	-2.6200	65.4900	2.9500	0.0000	0.0000	0.0000	0.0000;
	41764	41759	0.003105	0.011814	0.00125	145.79	0	0	0	0	1	0	0	-65.3700	-2.6200	65.4900	2.9500	0.0000	0.0000	0.0000	0.0000;
	41760	41761	0.00028	0.001111	0	0	0	0	0	0	1	0	0	24.0100	10.7300	-24.0100	-10.7300	0.0000	0.0000	0.0000	0.0000;
	41760	41764	0.003967	0.015706	0.00157	144.45	0	0	0	0	1	0	0	-60.8700	-6.2000	61.0000	6.5800	0.0000	0.0000	0.0000	0.0000;
	41760	41764	0.003967	0.015706	0.00157	144.45	0	0	0	0	1	0	0	-60.8700	-6.2000	61.0000	6.5800	0.0000	0.0000	0.0000	0.0000;
	41763	41764	0.003971	0.015443	0.00223	126.05	0	0	0	0	1	0	0	34.1200	0.8000	-34.0800	-0.8800	0.0000	0.0000	0.0000	0.0000;
	41764	41765	0.009824	0.038256	0.00415	144.84	0	0	0	0	1	0	0	61.8100	-2.6500	-61.4600	3.5500	0.0000	0.0000	0.0000	0.0000;
	41764	41765	0.009824	0.038256	0.00415	144.84	0	0	0	0	1	0	0	61.8100	-2.6500	-61.4600	3.5500	0.0000	0.0000	0.0000	0.0000;
	41766	41767	0.000201	0.001175	0	0	0	0	0	0	1	0	0	-21.6000	-2.9500	21.6000	2.9500	0.0000	0.0000	0.0000	0.0000;
	41767	42139	0.014944	0.040563	0.00843	150.85	0	0	0	0	1	0	0	79.5400	4.8200	-78.6700	-3.3400	0.0000	0.0000	0.0000	0.0000;
	41767	42139	0.014944	0.040563	0.00843	150.85	0	0	0	0	1	0	0	79.5400	4.8200	-78.6700	-3.3400	0.0000	0.0000	0.0000	0.0000;
	42381	41768	0.001346	0.011925	0.36319	526.58	0	0	0	0	1	0	0	134.4700	10.9200	-134.2300	-48.0900	0.0000	0.0000	0.0000	0.0000;
	41769	41791	0.015076	0.053309	0.00984	126.79	0	0	0	0	1	0	0	33.3500	-19.7300	-33.1300	19.4900	0.0000	0.0000	0.0000	0.0000;
	41781	41770	0.009769	0.039877	0.00547	115.43	0	0	0	0	1	0	0	13.3300	4.4900	-13.3100	-4.9700	0.0000	0.0000	0.0000	0.0000;
	41770	41783	0.011578	0.05196	0.00411	120.17	0	0	0	0	1	0	0	-21.7100	-5.4100	21.7700	5.2400	0.0000	0.0000	0.0000	0.0000;
	41771	41778	0.009026	0.042214	0.00486	108.81	0	0	0	0	1	0	0	-5.7600	-11.2000	5.7700	10.7700	0.0000	0.0000	0.0000	0.0000;
	41771	42380	0.028655	0.135085	0.01238	129.61	0	0	0	0	1	0	0	-40.9400	-1.9400	41.4200	2.9300	0.0000	0.0000	0.0000	0.0000;
	41772	41779	0.003775	0.019989	0.00251	137.17	0	0	0	0	1	0	0	72.3700	26.1700	-72.1600	-25.3000	0.0000	0.0000	0.0000	0.0000;
	41772	42133	0.007339	0.041187	0.00647	142.51	0	0	0	0	1	0	0	-89.7700	1.7400	90.3300	0.7700	0.0000	0.0000	0.0000	0.0000;
	42156	41772	0.005464	0.02016	0.0047	98.43	0	0	0	0	1	0	0	4.6800	33.4800	-4.6200	-33.7500	0.0000	0.0000	0.0000	0.0000;
	41773	41776	0.0001	0.002486	0	513.34	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41773	41777	0.000258	0.001132	0	0	0	0	0	0	1	0	0	23.8400	10.2300	-23.8400	-10.2200	0.0000	0.0000	0.0000	0.0000;
	41773	41778	0.000223	0.001048	0	0	0	0	0	0	1	0	0	-23.8400	-10.2300	23.8400	10.2400	0.0000	0.0000	0.0000	0.0000;
	41774	41776	0.001477	0.039996	0	256.67	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41775	41776	0.001477	0.039996	0	256.67	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41779	41778	0.004133	0.019917	0.00368	123.7	0	0	0	0	1	0	0	29.6700	20.8900	-29.6200	-21.0100	0.0000	0.0000	0.0000	0.0000;
	41779	41780	0.000239	0.001044	0	0	0	0	0	0	1	0	0	42.4800	4.4100	-42.4800	-4.3900	0.0000	0.0000	0.0000	0.0000;
	41781	41785	0.003676	0.014178	0.00344	126.28	0	0	0	0	1	0	0	-33.8000	-7.5600	33.8400	7.3800	0.0000	0.0000	0.0000	0.0000;
	41782	41943	0.011599	0.054465	0.00816	120.67	0	0	0	0	1	0	0	-24.7100	-13.5100	24.8000	13.1000	0.0000	0.0000	0.0000	0.0000;
	42889	41782	0.005321	0.0271	0.00319	105.22	0	0	0	0	1	0	0	-3.7000	-9.1600	3.7100	8.8600	0.0000	0.0000	0.0000	0.0000;
	41783	42382	0.021325	0.105589	0.01122	125.1	0	0	0	0	1	0	0	-30.5200	-8.4200	30.7200	8.2700	0.0000	0.0000	0.0000	0.0000;
	41784	41935	0.013189	0.053096	0.0066	129.38	0	0	0	0	1	0	0	-42.4100	-4.9500	42.6500	5.2000	0.0000	0.0000	0.0000	0.0000;
	42806	41784	0.001785	0.008625	0.001	124.34	0	0	0	0	1	0	0	-29.0300	-2.2100	29.0400	2.1800	0.0000	0.0000	0.0000	0.0000;
	41785	41786	0.000257	0.001109	0	0	0	0	0	0	1	0	0	25.6300	3.2300	-25.6300	-3.2200	0.0000	0.0000	0.0000	0.0000;
	42382	41785	0.014773	0.05618	0.00683	134.76	0	0	0	0	1	0	0	60.0000	11.8800	-59.4700	-10.6100	0.0000	0.0000	0.0000	0.0000;
	41787	41788	0.004943	0.018695	0.00297	139.72	0	0	0	0	1	0	0	75.7000	25.8900	-75.4000	-25.0600	0.0000	0.0000	0.0000	0.0000;
	41790	41787	0.0031	0.015823	0.0014	116.66	0	0	0	0	1	0	0	17.0700	60.2700	-16.9600	-59.8300	0.0000	0.0000	0.0000	0.0000;
	41787	42204	0.014646	0.047414	0.00702	142.73	0	0	0	0	1	0	0	-91.5400	11.1300	92.7300	-8.0100	0.0000	0.0000	0.0000	0.0000;
	41788	42119	0.00678	0.037447	0.00837	135.9	0	0	0	0	1	0	0	61.5500	22.4700	-61.2700	-21.7500	0.0000	0.0000	0.0000	0.0000;
	41789	41790	0.000277	0.001103	0	0	0	0	0	0	1	0	0	-19.0300	91.9000	19.0500	-91.8100	0.0000	0.0000	0.0000	0.0000;
	41839	41791	0.006863	0.034089	0.00513	122.03	0	0	0	0	1	0	0	-23.9400	21.5800	24.0100	-21.7700	0.0000	0.0000	0.0000	0.0000;
	41792	41796	0.008314	0.031539	0.00262	136.8	0	0	0	0	1	0	0	-59.0500	13.0300	59.3600	-12.1100	0.0000	0.0000	0.0000	0.0000;
	41793	41794	0.000289	0.001129	0	0	0	0	0	0	1	0	0	14.8700	2.1500	-14.8700	-2.1500	0.0000	0.0000	0.0000	0.0000;
	42728	41793	0.002365	0.021723	0.05661	639.54	0	0	0	0	1	0	0	-345.9800	32.6600	348.6700	-14.0300	0.0000	0.0000	0.0000	0.0000;
	42728	41793	0.002365	0.021723	0.05661	639.54	0	0	0	0	1	0	0	-345.9800	32.6600	348.6700	-14.0300	0.0000	0.0000	0.0000	0.0000;
	41795	41797	0.013719	0.061039	0.00687	98.05	0	0	0	0	1	0	0	8.5200	2.3900	-8.5100	-3.0600	0.0000	0.0000	0.0000	0.0000;
	41803	41799	0.007618	0.032178	0.00236	155.05	0	0	0	0	1	0	0	98.9700	20.3100	-98.2600	-17.5900	0.0000	0.0000	0.0000	0.0000;
	41803	41799	0.007618	0.032178	0.00236	155.05	0	0	0	0	1	0	0	98.9700	20.3100	-98.2600	-17.5900	0.0000	0.0000	0.0000	0.0000;
	41799	41816	0.010807	0.045143	0.00402	153.19	0	0	0	0	1	0	0	85.4400	12.0700	-84.6900	-9.3700	0.0000	0.0000	0.0000	0.0000;
	41799	41816	0.010807	0.045143	0.00402	153.19	0	0	0	0	1	0	0	85.4400	12.0700	-84.6900	-9.3700	0.0000	0.0000	0.0000	0.0000;
	41802	41801	0.000176	0.013054	0	984.12	0	0	1.0625	0	1	0	0	-435.8700	-302.4200	436.3800	340.4700	0.0000	0.0000	0.0000	0.0000;
	41801	41805	0.000223	0.001006	0	0	0	0	0	0	1	0	0	-436.3800	-340.4700	437.0300	343.4000	0.0000	0.0000	0.0000	0.0000;
	41803	41802	0.001433	0.068371	0	244.95	0	0	1.03125	0	1	0	0	-121.7700	-29.8500	121.9900	40.2000	0.0000	0.0000	0.0000	0.0000;
	41803	41802	0.001433	0.068371	0	244.95	0	0	1.03125	0	1	0	0	-121.7700	-29.8500	121.9900	40.2000	0.0000	0.0000	0.0000	0.0000;
	41803	41802	0.001433	0.068371	0	244.95	0	0	1.03125	0	1	0	0	-121.7700	-29.8500	121.9900	40.2000	0.0000	0.0000	0.0000	0.0000;
	41803	41802	0.001433	0.068371	0	244.95	0	0	1.03125	0	1	0	0	-121.7700	-29.8500	121.9900	40.2000	0.0000	0.0000	0.0000	0.0000;
	41802	41804	0.000269	0.001149	0	0	0	0	0	0	1	0	0	-52.0900	141.6200	52.1500	-141.3800	0.0000	0.0000	0.0000	0.0000;
	41803	41827	0.01422	0.072894	0.00518	145.74	0	0	0	0	1	0	0	71.5000	22.1500	-70.7800	-19.0000	0.0000	0.0000	0.0000	0.0000;
	41803	41827	0.01422	0.072894	0.00518	145.74	0	0	0	0	1	0	0	71.5000	22.1500	-70.7800	-19.0000	0.0000	0.0000	0.0000	0.0000;
	41804	42214	0.002963	0.019694	0.03649	556.09	0	0	0	0	1	0	0	226.2000	3.6000	-224.8100	1.7400	0.0000	0.0000	0.0000	0.0000;
	41804	42292	0.00395	0.037989	0.07969	627.01	0	0	0	0	1	0	0	-318.5100	65.7700	322.3800	-37.2000	0.0000	0.0000	0.0000	0.0000;
	41804	42292	0.00395	0.037989	0.07969	627.01	0	0	0	0	1	0	0	-318.5100	65.7700	322.3800	-37.2000	0.0000	0.0000	0.0000	0.0000;
	43071	41805	0.000203	0.003458	0.48411	3216.08	0	0	0	0	1	0	0	1540.1900	96.3300	-1535.6600	-70.9100	0.0000	0.0000	0.0000	0.0000;
	41806	41821	0.017411	0.051661	0.00615	121.82	0	0	0	0	1	0	0	-20.6500	10.5800	20.7500	-10.9200	0.0000	0.0000	0.0000	0.0000;
	41825	41806	0.011194	0.035786	0.00257	114.15	0	0	0	0	1	0	0	-5.4900	11.6500	5.5100	-11.8500	0.0000	0.0000	0.0000	0.0000;
	41807	41808	0.000286	0.001021	0	0	0	0	0	0	1	0	0	-30.2800	-12.7900	30.2900	12.8000	0.0000	0.0000	0.0000	0.0000;
	41808	41827	0.007118	0.033716	0.00226	143.47	0	0	0	0	1	0	0	-111.9200	-17.0800	112.8100	21.0600	0.0000	0.0000	0.0000	0.0000;
	41829	41808	0.003618	0.01602	0.00178	133.32	0	0	0	0	1	0	0	-68.4800	-7.9000	68.6500	8.4700	0.0000	0.0000	0.0000	0.0000;
	41808	42163	0.00708	0.03599	0.00455	116.92	0	0	0	0	1	0	0	12.9800	-4.2000	-12.9700	3.7900	0.0000	0.0000	0.0000	0.0000;
	41811	41809	0.022919	0.082104	0.00881	115.1	0	0	0	0	1	0	0	10.7400	-10.4300	-10.6900	9.6900	0.0000	0.0000	0.0000	0.0000;
	41809	41827	0.010802	0.056364	0.0066	100.46	0	0	0	0	1	0	0	-4.2500	-14.7600	4.2700	14.1900	0.0000	0.0000	0.0000	0.0000;
	41810	41812	0.017949	0.082716	0.00787	136.25	0	0	0	0	1	0	0	66.4100	-34.8200	-65.4300	38.4700	0.0000	0.0000	0.0000	0.0000;
	41810	42361	0.01946	0.075001	0.00714	138.77	0	0	0	0	1	0	0	-74.1600	33.7000	75.4200	-29.5900	0.0000	0.0000	0.0000	0.0000;
	42291	41811	0.014895	0.060707	0.00796	125.71	0	0	0	0	1	0	0	29.9800	-8.2800	-29.8400	8.0300	0.0000	0.0000	0.0000	0.0000;
	41812	42770	0.004313	0.020533	0.00139	131.37	0	0	0	0	1	0	0	46.2400	8.5400	-46.1500	-8.2600	0.0000	0.0000	0.0000	0.0000;
	41813	41814	0.000287	0.001132	0	0	0	0	0	0	1	0	0	21.4800	3.7400	-21.4800	-3.7400	0.0000	0.0000	0.0000	0.0000;
	41815	41813	0.005559	0.025103	0.00224	128.61	0	0	0	0	1	0	0	37.1000	-41.6300	-36.9400	42.1200	0.0000	0.0000	0.0000	0.0000;
	41815	42770	0.008434	0.031375	0.00348	133.19	0	0	0	0	1	0	0	-52.9000	17.5300	53.1400	-16.9900	0.0000	0.0000	0.0000	0.0000;
	41816	41817	0.000226	0.001029	0	0	0	0	0	0	1	0	0	20.0400	7.0900	-20.0300	-7.0800	0.0000	0.0000	0.0000	0.0000;
	41816	42622	0.005665	0.024656	0.00324	150.83	0	0	0	0	1	0	0	74.6800	5.8300	-74.3700	-4.8500	0.0000	0.0000	0.0000	0.0000;
	41816	42622	0.005665	0.024656	0.00324	150.83	0	0	0	0	1	0	0	74.6800	5.8300	-74.3700	-4.8500	0.0000	0.0000	0.0000	0.0000;
	41818	41819	0.00395	0.012921	0.00269	127.2	0	0	0	0	1	0	0	-35.4900	-0.1600	35.5400	0.0400	0.0000	0.0000	0.0000	0.0000;
	42142	41818	0.003201	0.014346	0.00166	109.7	0	0	0	0	1	0	0	4.1800	15.7000	-4.1700	-15.8400	0.0000	0.0000	0.0000	0.0000;
	42679	41819	0.002203	0.009051	0.00208	139.14	0	0	0	0	1	0	0	75.3300	10.7900	-75.2000	-10.5000	0.0000	0.0000	0.0000	0.0000;
	41820	41821	0.003481	0.016475	0.0019	114.48	0	0	0	0	1	0	0	-11.0300	22.2900	11.0500	-22.3800	0.0000	0.0000	0.0000	0.0000;
	41820	41822	0.008428	0.037454	0.00515	126.83	0	0	0	0	1	0	0	32.7400	-34.0600	-32.5500	34.3600	0.0000	0.0000	0.0000	0.0000;
	41948	41820	0.010191	0.044697	0.00592	131.08	0	0	0	0	1	0	0	44.4400	-5.9100	-44.2400	6.2000	0.0000	0.0000	0.0000	0.0000;
	41821	41945	0.007593	0.032287	0.00362	133.44	0	0	0	0	1	0	0	-50.4200	23.3900	50.6500	-22.7600	0.0000	0.0000	0.0000	0.0000;
	41823	41822	0.009534	0.031517	0.00355	112.24	0	0	0	0	1	0	0	-13.4300	83.6500	14.0700	-81.9200	0.0000	0.0000	0.0000	0.0000;
	41822	41825	0.004107	0.0195	0.00333	112.89	0	0	0	0	1	0	0	-0.1400	40.1200	0.2000	-40.1500	0.0000	0.0000	0.0000	0.0000;
	41825	41826	0.000217	0.001152	0	0	0	0	0	0	1	0	0	24.5600	18.6300	-24.5600	-18.6200	0.0000	0.0000	0.0000	0.0000;
	41828	41825	0.009881	0.045466	0.00557	110.59	0	0	0	0	1	0	0	19.3200	-10.2100	-19.2700	9.8600	0.0000	0.0000	0.0000	0.0000;
	41829	41828	0.00671	0.03252	0.00265	124.77	0	0	0	0	1	0	0	43.9200	5.1200	-43.7900	-4.7600	0.0000	0.0000	0.0000	0.0000;
	41842	41830	0.020216	0.069825	0.00943	106.83	0	0	0	0	1	0	0	5.2000	-25.5400	-5.0700	25.0000	0.0000	0.0000	0.0000	0.0000;
	42577	41830	0.013635	0.060732	0.00635	109.43	0	0	0	0	1	0	0	5.9600	-15.5100	-5.9200	14.9900	0.0000	0.0000	0.0000	0.0000;
	41831	41832	0.000235	0.001053	0	0	0	0	0	0	1	0	0	-6.0600	-1.5700	6.0600	1.5700	0.0000	0.0000	0.0000	0.0000;
	41832	41833	0.007995	0.037096	0.00431	115.63	0	0	0	0	1	0	0	17.0900	12.4500	-17.0600	-12.7300	0.0000	0.0000	0.0000	0.0000;
	41832	41841	0.015967	0.071985	0.01113	113.74	0	0	0	0	1	0	0	13.3200	-18.3100	-13.2500	17.4800	0.0000	0.0000	0.0000	0.0000;
	41832	42576	0.00984	0.048932	0.00587	126.24	0	0	0	0	1	0	0	-36.4700	4.2900	36.6000	-4.2700	0.0000	0.0000	0.0000	0.0000;
	41833	41834	0.000254	0.001021	0	0	0	0	0	0	1	0	0	10.7300	1.6700	-10.7300	-1.6700	0.0000	0.0000	0.0000	0.0000;
	41833	41842	0.022573	0.087486	0.00941	106.12	0	0	0	0	1	0	0	-2.1100	-1.4100	2.1100	0.4400	0.0000	0.0000	0.0000	0.0000;
	42362	41833	0.015235	0.076264	0.00835	112.02	0	0	0	0	1	0	0	-8.4000	-13.1400	8.4400	12.4700	0.0000	0.0000	0.0000	0.0000;
	41835	41836	0.000257	0.001006	0	0	0	0	0	0	1	0	0	-11.6400	35.4700	11.6400	-35.4600	0.0000	0.0000	0.0000	0.0000;
	41836	41838	0.009024	0.04537	0.0072	116.36	0	0	0	0	1	0	0	9.0000	12.7700	-8.9800	-13.4300	0.0000	0.0000	0.0000	0.0000;
	41837	41838	0.000266	0.001073	0	0	0	0	0	0	1	0	0	-8.0000	-2.2400	8.0000	2.2500	0.0000	0.0000	0.0000	0.0000;
	41842	41838	0.021686	0.087564	0.01123	112.06	0	0	0	0	1	0	0	-0.9500	-12.2400	0.9800	11.1800	0.0000	0.0000	0.0000	0.0000;
	41839	41841	0.009387	0.043131	0.0046	116.68	0	0	0	0	1	0	0	13.6900	-24.1000	-13.6200	23.9300	0.0000	0.0000	0.0000	0.0000;
	42362	41840	0.015232	0.054551	0.00812	137.08	0	0	0	0	1	0	0	-61.7800	6.7300	62.3700	-5.4600	0.0000	0.0000	0.0000	0.0000;
	41843	41850	0.018241	0.077387	0.00666	135.02	0	0	0	0	1	0	0	-60.5000	17.5500	61.2300	-15.1500	0.0000	0.0000	0.0000	0.0000;
	41843	42479	0.017771	0.073239	0.00932	130.4	0	0	0	0	1	0	0	45.6900	-19.0000	-45.2600	19.8300	0.0000	0.0000	0.0000	0.0000;
	41844	42740	0.033908	0.112223	0.01582	141.94	0	0	0	0	1	0	0	-91.7100	10.4200	94.5200	-2.7800	0.0000	0.0000	0.0000	0.0000;
	41853	41845	0.010826	0.040911	0.00524	127.93	0	0	0	0	1	0	0	35.2300	13.1500	-35.0800	-13.0900	0.0000	0.0000	0.0000	0.0000;
	41847	41846	0.000181	0.012347	0	987.87	0	0	1.00625	0	1	0	0	-416.3300	-11.5600	416.6200	31.6500	0.0000	0.0000	0.0000	0.0000;
	41846	41848	0.000248	0.001087	0	0	0	0	0	0	1	0	0	61.0300	8.3500	-61.0300	-8.3100	0.0000	0.0000	0.0000	0.0000;
	42466	41846	0.000675	0.011023	1.18181	3197.5	0	0	0	0	1	0	0	1693.6700	12.0900	-1675.7000	154.0800	0.0000	0.0000	0.0000	0.0000;
	42761	41846	0.000371	0.004973	0.50078	2252.48	0	0	0	0	1	0	0	36.1100	73.7400	-36.0700	-127.2000	0.0000	0.0000	0.0000	0.0000;
	42867	41846	0.000359	0.005699	0.57687	2933.96	0	0	0	0	1	0	0	-1229.0200	85.9800	1234.1200	-66.8900	0.0000	0.0000	0.0000	0.0000;
	42744	41847	0.001508	0.013267	0.13249	622.89	0	0	0	0	1	0	0	-413.9000	-4.4200	416.3300	11.5600	0.0000	0.0000	0.0000	0.0000;
	41859	41849	0.009157	0.045242	0.00846	86.53	0	0	0	0	1	0	0	-7.3400	18.3500	7.3800	-19.0700	0.0000	0.0000	0.0000	0.0000;
	41849	42247	0.008223	0.034937	0.00405	128.33	0	0	0	0	1	0	0	-45.3100	16.3000	45.4900	-15.9500	0.0000	0.0000	0.0000	0.0000;
	41850	41851	0.000233	0.001018	0	0	0	0	0	0	1	0	0	28.8300	6.6700	-28.8300	-6.6600	0.0000	0.0000	0.0000	0.0000;
	41853	41850	0.005462	0.02451	0.00211	142.48	0	0	0	0	1	0	0	90.5000	-6.6800	-90.0500	8.4800	0.0000	0.0000	0.0000	0.0000;
	41852	41855	0.002258	0.117453	0	401.19	0	0	1	0	1	0	0	243.0200	-35.3600	-241.6100	108.5800	0.0000	0.0000	0.0000	0.0000;
	41852	41856	0.000291	0.001079	0	0	0	0	0	0	1	0	0	32.8100	2.4500	-32.8100	-2.4300	0.0000	0.0000	0.0000	0.0000;
	41853	41855	-0.001426	-0.074207	0	301.19	0	0	1	0	1	0	0	-242.5000	62.3200	241.6100	-108.5800	0.0000	0.0000	0.0000	0.0000;
	41853	41857	0.006489	0.030846	0.00507	132.49	0	0	0	0	1	0	0	38.9900	-47.3600	-38.7500	47.9900	0.0000	0.0000	0.0000	0.0000;
	41853	42480	0.014542	0.078102	0.00597	138.86	0	0	0	0	1	0	0	77.7800	-21.4300	-76.8400	25.8700	0.0000	0.0000	0.0000	0.0000;
	41854	41855	0.005884	0.306119	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41857	41859	0.006956	0.031027	0.00347	124	0	0	0	0	1	0	0	21.8200	-65.2900	-21.5000	66.3500	0.0000	0.0000	0.0000	0.0000;
	41858	41859	0.000288	0.001183	0	0	0	0	0	0	1	0	0	-28.8300	84.7900	28.8500	-84.7000	0.0000	0.0000	0.0000	0.0000;
	41861	41860	0.001256	0.068177	0	205.13	0	0	1.0125	0	1	0	0	-84.5100	-7.6700	84.6000	12.2900	0.0000	0.0000	0.0000	0.0000;
	41861	41860	0.001256	0.068177	0	205.13	0	0	1.0125	0	1	0	0	-84.5100	-7.6700	84.6000	12.2900	0.0000	0.0000	0.0000	0.0000;
	41861	41860	0.001256	0.068177	0	205.13	0	0	1.0125	0	1	0	0	-84.5100	-7.6700	84.6000	12.2900	0.0000	0.0000	0.0000	0.0000;
	41860	41862	0.000264	0.001057	0	0	0	0	0	0	1	0	0	-253.8000	119.8300	253.9900	-119.0600	0.0000	0.0000	0.0000	0.0000;
	41863	41861	0.008071	0.029428	0.00178	133.86	0	0	0	0	1	0	0	-62.1700	-10.4600	62.4700	11.3600	0.0000	0.0000	0.0000	0.0000;
	41867	41861	0.004506	0.019484	0.0022	153.12	0	0	0	0	1	0	0	-83.0200	-3.3500	83.3000	4.3500	0.0000	0.0000	0.0000	0.0000;
	41867	41861	0.004506	0.019484	0.0022	153.12	0	0	0	0	1	0	0	-83.0200	-3.3500	83.3000	4.3500	0.0000	0.0000	0.0000	0.0000;
	41862	42589	0.008199	0.086326	0.15662	545.97	0	0	0	0	1	0	0	-179.2700	30.3100	181.8300	-20.1400	0.0000	0.0000	0.0000	0.0000;
	42868	41862	0.002265	0.01872	0.08182	617.49	0	0	0	0	1	0	0	380.2700	-50.2400	-377.1700	67.0300	0.0000	0.0000	0.0000	0.0000;
	41863	41864	0.000246	0.001149	0	0	0	0	0	0	1	0	0	21.9800	2.4200	-21.9800	-2.4100	0.0000	0.0000	0.0000	0.0000;
	41865	41866	0.00021	0.001121	0	0	0	0	0	0	1	0	0	-21.9800	-7.6600	21.9800	7.6600	0.0000	0.0000	0.0000	0.0000;
	41866	42278	0.012486	0.0533	0.00731	123.59	0	0	0	0	1	0	0	39.1000	-22.1300	-38.8600	22.4000	0.0000	0.0000	0.0000	0.0000;
	41869	41870	0.009609	0.034549	0.00495	129.49	0	0	0	0	1	0	0	48.3300	16.5500	-48.0800	-16.1500	0.0000	0.0000	0.0000	0.0000;
	42687	41869	0.00485	0.021052	0.00291	141.87	0	0	0	0	1	0	0	86.7100	23.8600	-86.3300	-22.5100	0.0000	0.0000	0.0000	0.0000;
	41871	41872	0.000208	0.001019	0	0	0	0	0	0	1	0	0	20.8000	4.3700	-20.8000	-4.3600	0.0000	0.0000	0.0000	0.0000;
	41871	41873	0.013671	0.054792	0.00503	126.16	0	0	0	0	1	0	0	29.5700	-4.2000	-29.4500	4.1500	0.0000	0.0000	0.0000	0.0000;
	41914	41871	0.025289	0.107927	0.0075	132.21	0	0	0	0	1	0	0	50.9900	2.0200	-50.3700	-0.1700	0.0000	0.0000	0.0000	0.0000;
	41873	41874	0.016088	0.068365	0.00741	101.72	0	0	0	0	1	0	0	-2.1300	20.0300	2.2000	-20.5000	0.0000	0.0000	0.0000	0.0000;
	42376	41873	0.012441	0.063813	0.01045	118.4	0	0	0	0	1	0	0	-16.6900	27.7100	16.8100	-28.1600	0.0000	0.0000	0.0000	0.0000;
	41875	41874	0.011218	0.051491	0.00465	108.3	0	0	0	0	1	0	0	8.3300	-18.7600	-8.2800	18.5100	0.0000	0.0000	0.0000	0.0000;
	41875	41876	0.000286	0.001119	0	0	0	0	0	0	1	0	0	15.0200	5.3400	-15.0200	-5.3400	0.0000	0.0000	0.0000	0.0000;
	41877	41875	0.023003	0.084347	0.00876	122.51	0	0	0	0	1	0	0	23.5200	-13.6500	-23.3500	13.4100	0.0000	0.0000	0.0000	0.0000;
	41886	41878	0.022601	0.114598	0.01397	124.51	0	0	0	0	1	0	0	-40.2400	2.0500	40.5900	-1.7200	0.0000	0.0000	0.0000	0.0000;
	41878	41891	0.027632	0.103169	0.01781	117.55	0	0	0	0	1	0	0	29.1900	-3.3200	-28.9700	2.3000	0.0000	0.0000	0.0000	0.0000;
	41878	42271	0.015827	0.060775	0.00676	109.6	0	0	0	0	1	0	0	-0.0400	-10.1700	0.0600	9.5100	0.0000	0.0000	0.0000	0.0000;
	42923	41878	0.037078	0.153048	0.00968	147.82	0	0	0	0	1	0	0	81.5500	-5.1300	-79.2700	13.5100	0.0000	0.0000	0.0000	0.0000;
	41879	41881	0.013581	0.048588	0.0027	127.38	0	0	0	0	1	0	0	33.4400	-14.5600	-33.2600	14.9200	0.0000	0.0000	0.0000	0.0000;
	41880	41881	0.000202	0.00105	0	0	0	0	0	0	1	0	0	-29.2100	-7.4900	29.2100	7.5000	0.0000	0.0000	0.0000	0.0000;
	42030	41881	0.005785	0.027047	0.00267	113.53	0	0	0	0	1	0	0	-4.0200	22.2700	4.0500	-22.4100	0.0000	0.0000	0.0000	0.0000;
	41883	42613	0.00558	0.019113	0.0019	104.51	0	0	0	0	1	0	0	-1.3500	-9.2300	1.3500	9.0500	0.0000	0.0000	0.0000	0.0000;
	43031	41883	0.004297	0.015359	0.00126	110.2	0	0	0	0	1	0	0	13.7300	-4.9600	-13.7200	4.8600	0.0000	0.0000	0.0000	0.0000;
	41884	41886	0.012017	0.049788	0.00371	117.96	0	0	0	0	1	0	0	-26.4500	4.4200	26.5300	-4.4600	0.0000	0.0000	0.0000	0.0000;
	41884	43031	0.01032	0.041484	0.00647	110.15	0	0	0	0	1	0	0	13.7500	-5.5500	-13.7300	4.9600	0.0000	0.0000	0.0000	0.0000;
	41885	41886	0.000282	0.001034	0	0	0	0	0	0	1	0	0	-13.7000	-2.4000	13.7000	2.4000	0.0000	0.0000	0.0000	0.0000;
	41887	41888	0.006624	0.030201	0.00282	125.45	0	0	0	0	1	0	0	-44.4300	-6.8200	44.5600	7.1000	0.0000	0.0000	0.0000	0.0000;
	41887	41890	0.007429	0.034367	0.0026	122.09	0	0	0	0	1	0	0	35.8600	4.1500	-35.7700	-4.0000	0.0000	0.0000	0.0000	0.0000;
	41888	41889	0.000256	0.001035	0	0	0	0	0	0	1	0	0	9.6600	1.5300	-9.6600	-1.5300	0.0000	0.0000	0.0000	0.0000;
	41888	42352	0.037369	0.158377	0.01693	126.11	0	0	0	0	1	0	0	41.0200	1.8800	-40.4300	-1.1300	0.0000	0.0000	0.0000	0.0000;
	41888	42436	0.032666	0.169998	0.01736	128.28	0	0	0	0	1	0	0	46.0800	4.7000	-45.4200	-3.0700	0.0000	0.0000	0.0000	0.0000;
	41888	42886	0.002403	0.011237	0.0028	141.87	0	0	0	0	1	0	0	-70.6600	-7.6000	70.7700	7.8400	0.0000	0.0000	0.0000	0.0000;
	41888	42886	0.002403	0.011237	0.0028	141.87	0	0	0	0	1	0	0	-70.6600	-7.6000	70.7700	7.8400	0.0000	0.0000	0.0000	0.0000;
	41890	42354	0.029779	0.120171	0.00986	117.88	0	0	0	0	1	0	0	27.2000	1.8900	-26.9900	-2.0500	0.0000	0.0000	0.0000	0.0000;
	41892	41893	0.00022	0.001134	0	0	0	0	0	0	1	0	0	-16.0600	-2.2400	16.0600	2.2400	0.0000	0.0000	0.0000	0.0000;
	41894	41893	0.017299	0.081075	0.01077	114.82	0	0	0	0	1	0	0	11.8500	3.9100	-11.8200	-4.8700	0.0000	0.0000	0.0000	0.0000;
	41893	41896	0.016141	0.078825	0.00701	99.84	0	0	0	0	1	0	0	-1.3000	-0.7200	1.3000	0.0200	0.0000	0.0000	0.0000	0.0000;
	41893	41898	0.050567	0.175086	0.0313	124.78	0	0	0	0	1	0	0	41.2900	-6.3700	-40.4200	6.3100	0.0000	0.0000	0.0000	0.0000;
	41894	41895	0.000258	0.001023	0	0	0	0	0	0	1	0	0	17.7900	6.2800	-17.7900	-6.2700	0.0000	0.0000	0.0000	0.0000;
	41894	41896	0.011275	0.050651	0.00504	117.13	0	0	0	0	1	0	0	16.9700	6.1400	-16.9300	-6.4800	0.0000	0.0000	0.0000	0.0000;
	42366	41894	0.022767	0.1063	0.01215	126.7	0	0	0	0	1	0	0	35.4100	7.9700	-35.1200	-7.8600	0.0000	0.0000	0.0000	0.0000;
	42367	41897	0.022225	0.090356	0.00736	116.29	0	0	0	0	1	0	0	15.6200	-7.7800	-15.5500	7.3300	0.0000	0.0000	0.0000	0.0000;
	41898	42367	0.018941	0.067839	0.00673	119.27	0	0	0	0	1	0	0	-19.9400	-1.3900	20.0200	1.0100	0.0000	0.0000	0.0000	0.0000;
	41900	41902	0.014771	0.048057	0.00416	106.11	0	0	0	0	1	0	0	3.6100	-1.6300	-3.6100	1.2000	0.0000	0.0000	0.0000	0.0000;
	41903	41901	0.011124	0.054478	0.00489	121.22	0	0	0	0	1	0	0	-18.5300	-12.5800	18.5800	12.3200	0.0000	0.0000	0.0000	0.0000;
	41901	41907	0.018789	0.083888	0.00789	117.96	0	0	0	0	1	0	0	16.4100	0.8400	-16.3600	-1.4500	0.0000	0.0000	0.0000	0.0000;
	41901	41910	0.046257	0.209866	0.01402	125.47	0	0	0	0	1	0	0	28.7200	-2.4800	-28.3500	2.6400	0.0000	0.0000	0.0000	0.0000;
	41916	41901	0.027461	0.12533	0.01263	107.81	0	0	0	0	1	0	0	7.6700	-7.7000	-7.6400	6.5000	0.0000	0.0000	0.0000	0.0000;
	42597	41901	0.01134	0.051999	0.00423	138.69	0	0	0	0	1	0	0	62.9200	20.1300	-62.4700	-18.5100	0.0000	0.0000	0.0000	0.0000;
	41906	41902	0.022077	0.08581	0.01046	112.77	0	0	0	0	1	0	0	10.2800	-0.5400	-10.2600	-0.4600	0.0000	0.0000	0.0000	0.0000;
	41902	41908	0.031143	0.132663	0.0169	118.06	0	0	0	0	1	0	0	14.8700	-4.9400	-14.8000	3.4900	0.0000	0.0000	0.0000	0.0000;
	41904	41905	0.008957	0.046101	0.00509	131.99	0	0	0	0	1	0	0	-47.1900	-9.9800	47.3800	10.4500	0.0000	0.0000	0.0000	0.0000;
	41904	41906	0.014401	0.065933	0.00799	123.3	0	0	0	0	1	0	0	28.1100	3.1200	-28.0000	-3.4500	0.0000	0.0000	0.0000	0.0000;
	41907	41904	0.009469	0.037443	0.00288	103.47	0	0	0	0	1	0	0	-1.3600	-3.0800	1.3600	2.7800	0.0000	0.0000	0.0000	0.0000;
	41905	42597	0.008449	0.037093	0.00599	138.35	0	0	0	0	1	0	0	-65.1000	-14.4100	65.4500	15.3000	0.0000	0.0000	0.0000	0.0000;
	41908	41909	0.000218	0.001124	0	0	0	0	0	0	1	0	0	5.6500	0.5400	-5.6500	-0.5300	0.0000	0.0000	0.0000	0.0000;
	41908	42282	0.019077	0.065112	0.01695	112.35	0	0	0	0	1	0	0	9.1500	-4.0200	-9.1300	2.3200	0.0000	0.0000	0.0000	0.0000;
	41911	41912	0.000283	0.001094	0	0	0	0	0	0	1	0	0	-8.4700	-2.5600	8.4700	2.5600	0.0000	0.0000	0.0000	0.0000;
	41912	42284	0.017187	0.067459	0.01307	141.29	0	0	0	0	1	0	0	78.0100	-11.4900	-77.0200	14.0200	0.0000	0.0000	0.0000	0.0000;
	41912	42942	0.008356	0.039422	0.00391	144.99	0	0	0	0	1	0	0	-86.4800	8.9300	87.0800	-6.5600	0.0000	0.0000	0.0000	0.0000;
	41914	41913	0.001645	0.083819	0	222.41	0	0	1	0	1	0	0	-72.2500	-6.0900	72.3400	10.2300	0.0000	0.0000	0.0000	0.0000;
	41914	41913	0.001645	0.083819	0	222.41	0	0	1	0	1	0	0	-72.2500	-6.0900	72.3400	10.2300	0.0000	0.0000	0.0000	0.0000;
	41914	41913	0.001645	0.083819	0	222.41	0	0	1	0	1	0	0	-72.2500	-6.0900	72.3400	10.2300	0.0000	0.0000	0.0000	0.0000;
	41913	41915	0.000256	0.001165	0	0	0	0	0	0	1	0	0	-217.0100	29.8400	217.1200	-29.3200	0.0000	0.0000	0.0000	0.0000;
	41914	41919	0.011099	0.037341	0.00479	147.47	0	0	0	0	1	0	0	71.0900	3.3900	-70.5600	-2.1200	0.0000	0.0000	0.0000	0.0000;
	41914	41919	0.011099	0.037341	0.00479	147.47	0	0	0	0	1	0	0	71.0900	3.3900	-70.5600	-2.1200	0.0000	0.0000	0.0000	0.0000;
	41916	41917	0.000243	0.001011	0	0	0	0	0	0	1	0	0	22.2600	3.7800	-22.2600	-3.7700	0.0000	0.0000	0.0000	0.0000;
	41919	41916	0.008022	0.041986	0.00614	122.37	0	0	0	0	1	0	0	30.0000	-4.1900	-29.9300	3.9200	0.0000	0.0000	0.0000	0.0000;
	41918	41919	0.009493	0.046779	0.00522	131.6	0	0	0	0	1	0	0	-47.7500	-10.1900	47.9700	10.7300	0.0000	0.0000	0.0000	0.0000;
	41922	41920	0.00794	0.039158	0.00589	116.91	0	0	0	0	1	0	0	-15.2100	15.7100	15.2500	-16.1500	0.0000	0.0000	0.0000	0.0000;
	41921	41922	0.000299	0.001004	0	0	0	0	0	0	1	0	0	-25.0600	-16.0000	25.0600	16.0000	0.0000	0.0000	0.0000	0.0000;
	41925	41922	0.011236	0.040665	0.00391	143.62	0	0	0	0	1	0	0	-101.9100	1.8300	103.0400	1.8600	0.0000	0.0000	0.0000	0.0000;
	41927	41922	0.005626	0.024814	0.00239	143.62	0	0	0	0	1	0	0	113.6400	36.5900	-112.9000	-33.5800	0.0000	0.0000	0.0000	0.0000;
	41927	41923	0.011929	0.038354	0.00416	144.15	0	0	0	0	1	0	0	58.2100	12.8000	-57.8200	-11.9900	0.0000	0.0000	0.0000	0.0000;
	41927	41923	0.011929	0.038354	0.00416	144.15	0	0	0	0	1	0	0	58.2100	12.8000	-57.8200	-11.9900	0.0000	0.0000	0.0000	0.0000;
	41923	41940	0.008273	0.037497	0.00364	142.15	0	0	0	0	1	0	0	84.1900	19.2300	-83.6100	-16.9700	0.0000	0.0000	0.0000	0.0000;
	41924	41925	0.000283	0.001053	0	0	0	0	0	0	1	0	0	-25.0600	-3.4100	25.0600	3.4100	0.0000	0.0000	0.0000	0.0000;
	41927	41926	0.000772	0.028831	0	234.46	0	0	1.0125	0	1	0	0	-91.6600	-36.3600	91.7300	39.0100	0.0000	0.0000	0.0000	0.0000;
	41927	41926	0.000772	0.028831	0	234.46	0	0	1.0125	0	1	0	0	-91.6600	-36.3600	91.7300	39.0100	0.0000	0.0000	0.0000	0.0000;
	41927	41926	0.000772	0.028831	0	234.46	0	0	1.0125	0	1	0	0	-91.6600	-36.3600	91.7300	39.0100	0.0000	0.0000	0.0000	0.0000;
	41926	41928	0.000218	0.001009	0	0	0	0	0	0	1	0	0	-275.1900	71.6400	275.3500	-70.8800	0.0000	0.0000	0.0000	0.0000;
	41928	41936	0.002192	0.017525	0.04584	558.7	0	0	0	0	1	0	0	-263.3800	44.0600	264.8300	-37.3900	0.0000	0.0000	0.0000	0.0000;
	41929	41930	0.000228	0.001121	0	0	0	0	0	0	1	0	0	24.5600	6.5800	-24.5600	-6.5700	0.0000	0.0000	0.0000	0.0000;
	41929	41933	0.003265	0.014032	0.00117	115.68	0	0	0	0	1	0	0	15.2400	11.3500	-15.2300	-11.4300	0.0000	0.0000	0.0000	0.0000;
	41929	41935	0.003226	0.013856	0.00149	151.18	0	0	0	0	1	0	0	-76.3500	0.2300	76.5300	0.3900	0.0000	0.0000	0.0000	0.0000;
	41929	41935	0.003226	0.013856	0.00149	151.18	0	0	0	0	1	0	0	-76.3500	0.2300	76.5300	0.3900	0.0000	0.0000	0.0000	0.0000;
	41929	42209	0.004017	0.025335	0.00275	138.67	0	0	0	0	1	0	0	76.9300	-32.5700	-76.6700	33.9600	0.0000	0.0000	0.0000	0.0000;
	42216	41929	0.006335	0.025227	0.00234	128.13	0	0	0	0	1	0	0	-35.8800	-14.0700	35.9700	14.1900	0.0000	0.0000	0.0000	0.0000;
	41931	41935	0.007386	0.035513	0.00326	151.66	0	0	0	0	1	0	0	-76.8800	-5.2400	77.3100	6.9400	0.0000	0.0000	0.0000	0.0000;
	41931	41935	0.007386	0.035513	0.00326	151.66	0	0	0	0	1	0	0	-76.8800	-5.2400	77.3100	6.9400	0.0000	0.0000	0.0000	0.0000;
	41931	41943	0.002794	0.011444	0.0014	139.74	0	0	0	0	1	0	0	78.1500	6.4500	-77.9900	-5.9200	0.0000	0.0000	0.0000	0.0000;
	41931	42207	0.009725	0.032465	0.00265	132.71	0	0	0	0	1	0	0	51.0600	-0.4000	-50.8100	0.9400	0.0000	0.0000	0.0000	0.0000;
	41932	41937	0.007981	0.039984	0.00511	107.64	0	0	0	0	1	0	0	4.9900	28.2200	-4.9200	-28.4400	0.0000	0.0000	0.0000	0.0000;
	42213	41932	0.004269	0.016014	0.00119	129.09	0	0	0	0	1	0	0	43.4300	38.4300	-43.3000	-38.0500	0.0000	0.0000	0.0000	0.0000;
	41935	41933	0.005269	0.024834	0.00157	131.96	0	0	0	0	1	0	0	51.3500	7.7700	-51.2100	-7.3000	0.0000	0.0000	0.0000	0.0000;
	41939	41933	0.004663	0.014536	0.00164	128.71	0	0	0	0	1	0	0	-41.7900	-17.4500	41.8800	17.5700	0.0000	0.0000	0.0000	0.0000;
	41935	41934	0.00167	0.073236	0	258.23	0	0	1	0	1	0	0	-136.9100	-6.5900	137.2100	19.6600	0.0000	0.0000	0.0000	0.0000;
	41935	41934	0.00167	0.073236	0	258.23	0	0	1	0	1	0	0	-136.9100	-6.5900	137.2100	19.6600	0.0000	0.0000	0.0000	0.0000;
	41935	41934	0.00167	0.073236	0	258.23	0	0	1	0	1	0	0	-136.9100	-6.5900	137.2100	19.6600	0.0000	0.0000	0.0000	0.0000;
	41935	41934	0.00167	0.073236	0	258.23	0	0	1	0	1	0	0	-136.9100	-6.5900	137.2100	19.6600	0.0000	0.0000	0.0000	0.0000;
	41935	41934	0.00167	0.073236	0	258.23	0	0	1	0	1	0	0	-136.9100	-6.5900	137.2100	19.6600	0.0000	0.0000	0.0000	0.0000;
	41934	41936	0.000228	0.001041	0	0	0	0	0	0	1	0	0	-686.0300	136.9800	687.0700	-132.2400	0.0000	0.0000	0.0000	0.0000;
	41935	42210	0.007158	0.030135	0.00489	152.02	0	0	0	0	1	0	0	78.4600	-7.7000	-78.0400	8.9700	0.0000	0.0000	0.0000	0.0000;
	41935	42210	0.007158	0.030135	0.00489	152.02	0	0	0	0	1	0	0	78.4600	-7.7000	-78.0400	8.9700	0.0000	0.0000	0.0000	0.0000;
	41935	42216	0.006387	0.031063	0.00375	135.32	0	0	0	0	1	0	0	63.2200	14.2200	-62.9600	-13.3700	0.0000	0.0000	0.0000	0.0000;
	41936	42191	0.002033	0.016671	0.04604	543.76	0	0	0	0	1	0	0	194.5000	-0.3700	-193.7900	1.2900	0.0000	0.0000	0.0000	0.0000;
	41936	42381	0.00268	0.024545	0.05846	610.69	0	0	0	0	1	0	0	351.7100	-46.2900	-348.5800	68.5900	0.0000	0.0000	0.0000	0.0000;
	41936	42832	0.001147	0.010837	0.03877	468.48	0	0	0	0	1	0	0	-1.0800	10.7400	1.0900	-14.8900	0.0000	0.0000	0.0000	0.0000;
	41937	41938	0.000274	0.00106	0	0	0	0	0	0	1	0	0	31.3700	5.6800	-31.3700	-5.6700	0.0000	0.0000	0.0000	0.0000;
	41937	41943	0.007201	0.026506	0.00328	124.07	0	0	0	0	1	0	0	-28.1000	9.2200	28.1600	-9.3300	0.0000	0.0000	0.0000	0.0000;
	42207	41937	0.003994	0.016284	0.00111	97.14	0	0	0	0	1	0	0	-1.6500	-13.6200	1.6600	13.5400	0.0000	0.0000	0.0000	0.0000;
	41940	41939	0.003894	0.012163	0.00167	112.1	0	0	0	0	1	0	0	-10.4200	-5.6400	10.4200	5.4800	0.0000	0.0000	0.0000	0.0000;
	41951	41940	0.008805	0.036016	0.00363	132.49	0	0	0	0	1	0	0	-49.7200	-12.5200	49.9500	13.0800	0.0000	0.0000	0.0000	0.0000;
	42196	41941	0.009018	0.042713	0.00585	122.66	0	0	0	0	1	0	0	-26.3400	-1.5400	26.4000	1.2300	0.0000	0.0000	0.0000	0.0000;
	42806	41941	0.007223	0.031916	0.00426	128.75	0	0	0	0	1	0	0	39.0100	2.2100	-38.9100	-2.1800	0.0000	0.0000	0.0000	0.0000;
	41942	41943	0.000283	0.001074	0	0	0	0	0	0	1	0	0	-25.0200	-2.1500	25.0200	2.1500	0.0000	0.0000	0.0000	0.0000;
	41944	41945	0.000288	0.001181	0	0	0	0	0	0	1	0	0	-29.5800	-12.6700	29.5800	12.6800	0.0000	0.0000	0.0000	0.0000;
	41945	42264	0.018855	0.076495	0.01037	140.94	0	0	0	0	1	0	0	-80.2300	10.0800	81.4700	-6.0900	0.0000	0.0000	0.0000	0.0000;
	41946	41947	0.00028	0.00102	0	0	0	0	0	0	1	0	0	27.6600	2.1200	-27.6600	-2.1200	0.0000	0.0000	0.0000	0.0000;
	41949	41946	0.007225	0.031757	0.00516	115.68	0	0	0	0	1	0	0	-12.6800	-50.3900	12.8700	50.6700	0.0000	0.0000	0.0000	0.0000;
	41946	42264	0.019284	0.074368	0.00726	129.03	0	0	0	0	1	0	0	-40.5300	44.1700	41.1900	-42.3900	0.0000	0.0000	0.0000	0.0000;
	41949	41948	0.009646	0.038242	0.01126	138.2	0	0	0	0	1	0	0	69.8700	2.8600	-69.4100	-2.1900	0.0000	0.0000	0.0000	0.0000;
	41949	41950	0.000245	0.001157	0	0	0	0	0	0	1	0	0	24.9700	5.0500	-24.9700	-5.0500	0.0000	0.0000	0.0000	0.0000;
	41949	42260	0.014351	0.067006	0.0111	130.3	0	0	0	0	1	0	0	-44.9900	22.7500	45.3500	-22.2100	0.0000	0.0000	0.0000	0.0000;
	41951	42153	0.007702	0.035636	0.0022	128.2	0	0	0	0	1	0	0	36.5200	8.2900	-36.4100	-8.0200	0.0000	0.0000	0.0000	0.0000;
	41958	41952	0.011708	0.057966	0.00373	147.88	0	0	0	0	1	0	0	69.9800	-14.7300	-69.4000	17.2100	0.0000	0.0000	0.0000	0.0000;
	41958	41952	0.011708	0.057966	0.00373	147.88	0	0	0	0	1	0	0	69.9800	-14.7300	-69.4000	17.2100	0.0000	0.0000	0.0000	0.0000;
	41952	45442	0.021773	0.101663	0.00836	132.37	0	0	0	0	1	0	0	-49.3000	12.7900	49.8400	-11.0900	0.0000	0.0000	0.0000	0.0000;
	41953	41954	0.000246	0.001106	0	0	0	0	0	0	1	0	0	-13.6900	-1.8300	13.6900	1.8300	0.0000	0.0000	0.0000	0.0000;
	41954	42981	0.005486	0.022634	0.00188	142.19	0	0	0	0	1	0	0	-79.9100	11.4700	80.2500	-10.2900	0.0000	0.0000	0.0000	0.0000;
	41955	41957	0.008923	0.042727	0.00334	121.22	0	0	0	0	1	0	0	-26.8900	8.6000	26.9600	-8.6200	0.0000	0.0000	0.0000	0.0000;
	41955	42307	0.020151	0.076076	0.00875	97.18	0	0	0	0	1	0	0	5.2700	-12.8300	-5.2400	12.0500	0.0000	0.0000	0.0000	0.0000;
	41957	41956	0.010897	0.036144	0.00608	120.16	0	0	0	0	1	0	0	-21.8700	-1.3300	21.9200	0.8600	0.0000	0.0000	0.0000	0.0000;
	45443	41956	0.013098	0.055699	0.00382	129.92	0	0	0	0	1	0	0	43.7800	10.5900	-43.5300	-9.9300	0.0000	0.0000	0.0000	0.0000;
	41958	41957	0.006466	0.027781	0.00354	154.66	0	0	0	0	1	0	0	-82.0100	10.8700	82.4400	-9.3900	0.0000	0.0000	0.0000	0.0000;
	41958	41957	0.006466	0.027781	0.00354	154.66	0	0	0	0	1	0	0	-82.0100	10.8700	82.4400	-9.3900	0.0000	0.0000	0.0000	0.0000;
	41957	45446	0.015386	0.06945	0.01204	159.91	0	0	0	0	1	0	0	-95.7900	11.5900	97.1800	-6.6100	0.0000	0.0000	0.0000	0.0000;
	41957	45446	0.015386	0.06945	0.01204	159.91	0	0	0	0	1	0	0	-95.7900	11.5900	97.1800	-6.6100	0.0000	0.0000	0.0000	0.0000;
	42228	41959	0.009052	0.037167	0.00634	135.65	0	0	0	0	1	0	0	58.7000	-16.7600	-58.3600	17.5000	0.0000	0.0000	0.0000	0.0000;
	41961	41962	0.000251	0.001196	0	0	0	0	0	0	1	0	0	-17.5200	-8.1700	17.5200	8.1700	0.0000	0.0000	0.0000	0.0000;
	41976	41962	0.01563	0.062301	0.00785	130.98	0	0	0	0	1	0	0	42.9500	-20.4300	-42.5900	21.1100	0.0000	0.0000	0.0000	0.0000;
	41963	41979	0.015327	0.064978	0.00704	119.3	0	0	0	0	1	0	0	19.1800	-2.2700	-19.1200	1.8500	0.0000	0.0000	0.0000	0.0000;
	41964	41965	0.000246	0.001027	0	0	0	0	0	0	1	0	0	10.4700	1.5800	-10.4700	-1.5800	0.0000	0.0000	0.0000	0.0000;
	41971	41964	0.008348	0.034554	0.00386	126.68	0	0	0	0	1	0	0	41.4500	-13.7600	-41.3000	13.9700	0.0000	0.0000	0.0000	0.0000;
	41964	41977	0.009031	0.035465	0.00518	121.21	0	0	0	0	1	0	0	30.8300	-15.5500	-30.7300	15.3900	0.0000	0.0000	0.0000	0.0000;
	41966	41969	0.000115	0.003233	0	512.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41966	41970	0.000229	0.001159	0	0	0	0	0	0	1	0	0	10.7400	0.9300	-10.7400	-0.9300	0.0000	0.0000	0.0000	0.0000;
	41966	41971	0.000229	0.001151	0	0	0	0	0	0	1	0	0	-10.7400	-0.9300	10.7400	0.9400	0.0000	0.0000	0.0000	0.0000;
	41967	41969	0.001667	0.046978	0	256.35	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41968	41969	0.001667	0.046978	0	256.35	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41971	41977	0.017434	0.079851	0.00562	121.69	0	0	0	0	1	0	0	32.2600	-11.9400	-32.0700	12.2300	0.0000	0.0000	0.0000	0.0000;
	42553	41971	0.017232	0.070165	0.00693	141.31	0	0	0	0	1	0	0	85.7200	-20.3500	-84.4500	24.7600	0.0000	0.0000	0.0000	0.0000;
	41972	41973	0.000239	0.001191	0	0	0	0	0	0	1	0	0	-9.8200	-1.7800	9.8200	1.7800	0.0000	0.0000	0.0000	0.0000;
	41974	41973	0.010377	0.046639	0.00605	126.55	0	0	0	0	1	0	0	40.6200	-10.3100	-40.4500	10.4400	0.0000	0.0000	0.0000	0.0000;
	42280	41973	0.010365	0.034631	0.00471	121.68	0	0	0	0	1	0	0	-30.5200	12.0700	30.6300	-12.2200	0.0000	0.0000	0.0000	0.0000;
	41974	41975	0.000242	0.001047	0	0	0	0	0	0	1	0	0	13.2600	4.0300	-13.2600	-4.0300	0.0000	0.0000	0.0000	0.0000;
	41974	41977	0.014135	0.068264	0.00713	133	0	0	0	0	1	0	0	-53.8700	6.2800	54.2700	-5.1400	0.0000	0.0000	0.0000	0.0000;
	41976	41979	0.019035	0.084027	0.00877	133.44	0	0	0	0	1	0	0	-48.1000	19.8000	48.6400	-18.2800	0.0000	0.0000	0.0000	0.0000;
	41981	41979	0.006058	0.019883	0.00215	128.54	0	0	0	0	1	0	0	46.9000	-13.8400	-46.7500	14.1400	0.0000	0.0000	0.0000	0.0000;
	41983	41984	0.000217	0.001095	0	0	0	0	0	0	1	0	0	-10.4400	-4.0800	10.4400	4.0800	0.0000	0.0000	0.0000	0.0000;
	41984	42444	0.018041	0.078462	0.01277	109.77	0	0	0	0	1	0	0	11.4400	0.2900	-11.4200	-1.4900	0.0000	0.0000	0.0000	0.0000;
	41985	41986	0.000284	0.001082	0	0	0	0	0	0	1	0	0	19.1100	4.2300	-19.1100	-4.2200	0.0000	0.0000	0.0000	0.0000;
	41988	41985	0.006293	0.027854	0.00403	103.64	0	0	0	0	1	0	0	6.7600	-23.6100	-6.7200	23.3300	0.0000	0.0000	0.0000	0.0000;
	41989	41985	0.005772	0.021558	0.00351	112.18	0	0	0	0	1	0	0	12.4600	-34.1900	-12.3900	34.0800	0.0000	0.0000	0.0000	0.0000;
	41987	41988	0.000228	0.001017	0	0	0	0	0	0	1	0	0	-19.0000	-8.5100	19.0000	8.5200	0.0000	0.0000	0.0000	0.0000;
	41988	41992	0.010687	0.04328	0.00261	118.68	0	0	0	0	1	0	0	-25.7600	15.0900	25.8500	-15.0000	0.0000	0.0000	0.0000	0.0000;
	41990	41992	0.018785	0.08413	0.01094	122.57	0	0	0	0	1	0	0	36.3800	-14.3100	-36.1100	14.3800	0.0000	0.0000	0.0000	0.0000;
	41993	41994	0.000294	0.001164	0	0	0	0	0	0	1	0	0	-15.2600	-2.9400	15.2600	2.9400	0.0000	0.0000	0.0000	0.0000;
	41994	42004	0.007682	0.031282	0.00278	128.23	0	0	0	0	1	0	0	49.7400	-6.4200	-49.5500	6.9200	0.0000	0.0000	0.0000	0.0000;
	42005	41994	0.009946	0.032155	0.002	131.88	0	0	0	0	1	0	0	65.4100	-2.3500	-65.0000	3.4800	0.0000	0.0000	0.0000	0.0000;
	41995	41996	0.000271	0.001123	0	0	0	0	0	0	1	0	0	15.2600	1.4200	-15.2600	-1.4100	0.0000	0.0000	0.0000	0.0000;
	41995	42004	0.004116	0.0198	0.00285	110.71	0	0	0	0	1	0	0	-26.5100	36.2300	26.6000	-36.1200	0.0000	0.0000	0.0000	0.0000;
	42043	41995	0.029232	0.086438	0.00757	103.9	0	0	0	0	1	0	0	-10.8200	38.1200	11.2600	-37.6400	0.0000	0.0000	0.0000	0.0000;
	41997	41998	0.000272	0.001054	0	0	0	0	0	0	1	0	0	39.1600	6.8700	-39.1600	-6.8500	0.0000	0.0000	0.0000	0.0000;
	42055	41997	0.001475	0.014747	0.04983	551.22	0	0	0	0	1	0	0	235.6400	17.8800	-234.8700	-15.5000	0.0000	0.0000	0.0000	0.0000;
	41997	42334	0.001632	0.01553	0.10003	536.81	0	0	0	0	1	0	0	195.7000	8.6300	-195.1100	-13.5500	0.0000	0.0000	0.0000	0.0000;
	42000	41999	0.0036	0.016771	0.00354	128.11	0	0	0	0	1	0	0	-47.2100	-1.2000	47.2900	1.2200	0.0000	0.0000	0.0000	0.0000;
	42001	41999	0.007013	0.031203	0.00265	132.49	0	0	0	0	1	0	0	-62.0500	-18.0900	62.3500	19.1500	0.0000	0.0000	0.0000	0.0000;
	41999	42053	0.014856	0.059223	0.00782	147.11	0	0	0	0	1	0	0	-94.0400	-9.5000	95.3600	13.9800	0.0000	0.0000	0.0000	0.0000;
	41999	42053	0.014856	0.059223	0.00782	147.11	0	0	0	0	1	0	0	-94.0400	-9.5000	95.3600	13.9800	0.0000	0.0000	0.0000	0.0000;
	41999	42067	0.005459	0.026249	0.00313	123.42	0	0	0	0	1	0	0	39.2800	-6.8900	-39.1900	6.9900	0.0000	0.0000	0.0000	0.0000;
	42000	42067	0.006992	0.027822	0.00296	105.37	0	0	0	0	1	0	0	8.0500	-7.8500	-8.0400	7.5800	0.0000	0.0000	0.0000	0.0000;
	42001	42002	0.005033	0.020004	0.00307	118.04	0	0	0	0	1	0	0	22.8900	10.0200	-22.8600	-10.1900	0.0000	0.0000	0.0000	0.0000;
	42002	42017	0.012785	0.047727	0.00894	114.62	0	0	0	0	1	0	0	-16.3000	3.8700	16.3400	-4.6000	0.0000	0.0000	0.0000	0.0000;
	42061	42003	0.007406	0.029939	0.00207	113.62	0	0	0	0	1	0	0	10.1300	-22.2900	-10.0900	22.2400	0.0000	0.0000	0.0000	0.0000;
	43466	42003	0.004656	0.014521	0.00375	115.16	0	0	0	0	1	0	0	21.7000	28.6900	-21.6400	-28.9000	0.0000	0.0000	0.0000	0.0000;
	42004	42048	0.005306	0.022239	0.00591	100.02	0	0	0	0	1	0	0	-9.1100	22.4400	9.1400	-22.9000	0.0000	0.0000	0.0000	0.0000;
	42005	42025	0.006428	0.026312	0.00245	135.79	0	0	0	0	1	0	0	-82.2200	-1.2700	82.6500	2.7500	0.0000	0.0000	0.0000	0.0000;
	42006	42007	0.000244	0.001068	0	0	0	0	0	0	1	0	0	23.9800	2.7100	-23.9800	-2.7100	0.0000	0.0000	0.0000	0.0000;
	42006	42009	0.008865	0.033432	0.00403	100.83	0	0	0	0	1	0	0	-0.9200	-10.4600	0.9300	10.0800	0.0000	0.0000	0.0000	0.0000;
	42006	42023	0.00748	0.030919	0.00262	120.02	0	0	0	0	1	0	0	-23.0600	7.7500	23.1100	-7.8400	0.0000	0.0000	0.0000	0.0000;
	42008	42009	0.000286	0.001099	0	0	0	0	0	0	1	0	0	-49.7000	-19.0900	49.7100	19.1200	0.0000	0.0000	0.0000	0.0000;
	42010	42009	0.002918	0.012968	0.0016	129.98	0	0	0	0	1	0	0	-55.7500	-0.2000	55.8400	0.4300	0.0000	0.0000	0.0000	0.0000;
	42072	42009	0.00452	0.020453	0.00188	139.34	0	0	0	0	1	0	0	107.0100	31.8500	-106.4700	-29.6300	0.0000	0.0000	0.0000	0.0000;
	42010	42022	0.00833	0.031274	0.00441	121.08	0	0	0	0	1	0	0	31.7700	-1.1500	-31.6900	1.0000	0.0000	0.0000	0.0000	0.0000;
	42011	42069	0.004134	0.019049	0.0041	124.3	0	0	0	0	1	0	0	38.7600	23.9200	-38.6800	-23.9600	0.0000	0.0000	0.0000	0.0000;
	42011	43166	0.00262	0.011552	0.00154	137.59	0	0	0	0	1	0	0	83.2600	24.6700	-83.0700	-23.9900	0.0000	0.0000	0.0000	0.0000;
	42011	43465	0.006537	0.027521	0.00299	142.88	0	0	0	0	1	0	0	-73.0000	-26.5300	73.3800	27.8100	0.0000	0.0000	0.0000	0.0000;
	42011	43465	0.006537	0.027521	0.00299	142.88	0	0	0	0	1	0	0	-73.0000	-26.5300	73.3800	27.8100	0.0000	0.0000	0.0000	0.0000;
	42014	42012	0.004507	0.025245	0.00286	104.84	0	0	0	0	1	0	0	-4.4400	-0.2700	4.4500	-0.0200	0.0000	0.0000	0.0000	0.0000;
	42015	42012	0.00382	0.017215	0.00194	130.42	0	0	0	0	1	0	0	-58.7900	-14.4700	58.9300	14.9000	0.0000	0.0000	0.0000	0.0000;
	42012	42053	0.0125	0.052633	0.00633	139.6	0	0	0	0	1	0	0	-59.2300	-11.4900	59.6700	12.7200	0.0000	0.0000	0.0000	0.0000;
	42012	42053	0.0125	0.052633	0.00633	139.6	0	0	0	0	1	0	0	-59.2300	-11.4900	59.6700	12.7200	0.0000	0.0000	0.0000	0.0000;
	42017	42013	0.008733	0.032048	0.00421	139.01	0	0	0	0	1	0	0	-100.3200	-21.4600	101.2600	24.5100	0.0000	0.0000	0.0000	0.0000;
	42059	42013	0.006832	0.028491	0.0023	144.01	0	0	0	0	1	0	0	80.0700	18.9600	-79.6200	-17.3100	0.0000	0.0000	0.0000	0.0000;
	42059	42013	0.006832	0.028491	0.0023	144.01	0	0	0	0	1	0	0	80.0700	18.9600	-79.6200	-17.3100	0.0000	0.0000	0.0000	0.0000;
	42013	42325	0.008306	0.02799	0.00316	125.95	0	0	0	0	1	0	0	44.3500	7.7500	-44.1800	-7.5100	0.0000	0.0000	0.0000	0.0000;
	42014	42029	0.009723	0.045607	0.00566	123.51	0	0	0	0	1	0	0	-35.4000	-7.8500	35.5200	7.8600	0.0000	0.0000	0.0000	0.0000;
	42015	42016	0.000292	0.001005	0	0	0	0	0	0	1	0	0	13.6300	1.6900	-13.6300	-1.6800	0.0000	0.0000	0.0000	0.0000;
	42015	42325	0.005273	0.02331	0.00599	126.26	0	0	0	0	1	0	0	45.1600	12.7800	-45.0500	-12.8700	0.0000	0.0000	0.0000	0.0000;
	42040	42017	0.007374	0.029404	0.00362	135.06	0	0	0	0	1	0	0	-73.9000	-22.9200	74.3600	24.4200	0.0000	0.0000	0.0000	0.0000;
	42034	42018	0.003768	0.014391	0.00149	103.38	0	0	0	0	1	0	0	-6.2900	-3.5700	6.2900	3.4200	0.0000	0.0000	0.0000	0.0000;
	42018	42050	0.006823	0.027282	0.00273	141.56	0	0	0	0	1	0	0	-66.2700	0.4800	66.5600	0.4000	0.0000	0.0000	0.0000	0.0000;
	42018	42050	0.006823	0.027282	0.00273	141.56	0	0	0	0	1	0	0	-66.2700	0.4800	66.5600	0.4000	0.0000	0.0000	0.0000	0.0000;
	42065	42018	0.003931	0.018104	0.00288	137.5	0	0	0	0	1	0	0	-83.1400	7.9900	83.4100	-7.0500	0.0000	0.0000	0.0000	0.0000;
	42019	43331	0.004108	0.019965	0.00198	105.19	0	0	0	0	1	0	0	-3.9700	6.2400	3.9700	-6.4500	0.0000	0.0000	0.0000	0.0000;
	43340	42019	0.002448	0.010483	0.00147	159.68	0	0	0	0	1	0	0	-109.0200	-11.0700	109.3000	12.0800	0.0000	0.0000	0.0000	0.0000;
	43340	42019	0.002448	0.010483	0.00147	159.68	0	0	0	0	1	0	0	-109.0200	-11.0700	109.3000	12.0800	0.0000	0.0000	0.0000	0.0000;
	43340	42019	0.002448	0.010483	0.00147	159.68	0	0	0	0	1	0	0	-109.0200	-11.0700	109.3000	12.0800	0.0000	0.0000	0.0000	0.0000;
	44482	42019	0.002554	0.010873	0.00096	160.8	0	0	0	0	1	0	0	112.4500	17.3800	-112.1500	-16.1900	0.0000	0.0000	0.0000	0.0000;
	44482	42019	0.002554	0.010873	0.00096	160.8	0	0	0	0	1	0	0	112.4500	17.3800	-112.1500	-16.1900	0.0000	0.0000	0.0000	0.0000;
	44482	42019	0.002554	0.010873	0.00096	160.8	0	0	0	0	1	0	0	112.4500	17.3800	-112.1500	-16.1900	0.0000	0.0000	0.0000	0.0000;
	42020	42021	0.000271	0.001078	0	0	0	0	0	0	1	0	0	12.5200	1.4100	-12.5200	-1.4100	0.0000	0.0000	0.0000	0.0000;
	42020	43297	0.001467	0.007673	0.00062	110.88	0	0	0	0	1	0	0	-4.6400	11.6100	4.6500	-11.6600	0.0000	0.0000	0.0000	0.0000;
	42020	44127	0.002134	0.008438	0.00139	92.64	0	0	0	0	1	0	0	-7.8800	-13.0200	7.8800	12.9000	0.0000	0.0000	0.0000	0.0000;
	43540	42022	0.003075	0.013328	0.0018	106.77	0	0	0	0	1	0	0	5.0500	9.0700	-5.0400	-9.2400	0.0000	0.0000	0.0000	0.0000;
	42023	42024	0.000283	0.001193	0	0	0	0	0	0	1	0	0	29.0300	5.2000	-29.0200	-5.1900	0.0000	0.0000	0.0000	0.0000;
	42023	42053	0.020293	0.058168	0.00631	130.67	0	0	0	0	1	0	0	-52.1300	2.6400	52.6700	-1.7400	0.0000	0.0000	0.0000	0.0000;
	43453	42025	0.00739	0.025046	0.00308	138.63	0	0	0	0	1	0	0	102.0900	12.1200	-101.3500	-9.9400	0.0000	0.0000	0.0000	0.0000;
	42034	42026	0.005475	0.018765	0.00196	115.01	0	0	0	0	1	0	0	17.5300	-15.3700	-17.5000	15.2600	0.0000	0.0000	0.0000	0.0000;
	42058	42026	0.005809	0.025591	0.00254	129.93	0	0	0	0	1	0	0	-47.3800	1.9800	47.5100	-1.6800	0.0000	0.0000	0.0000	0.0000;
	42026	42061	0.004631	0.014772	0.0026	129.94	0	0	0	0	1	0	0	-49.0500	-16.4600	49.1700	16.5700	0.0000	0.0000	0.0000	0.0000;
	42026	42709	0.006132	0.020235	0.0014	99.09	0	0	0	0	1	0	0	0.3400	-2.0000	-0.3400	1.8500	0.0000	0.0000	0.0000	0.0000;
	43331	42027	0.003893	0.017309	0.00193	118.6	0	0	0	0	1	0	0	-13.3100	40.5600	13.3800	-40.4700	0.0000	0.0000	0.0000	0.0000;
	42027	43333	0.002497	0.012155	0.00126	137.29	0	0	0	0	1	0	0	75.8300	4.3000	-75.7000	-3.7700	0.0000	0.0000	0.0000	0.0000;
	43352	42027	0.000967	0.004431	0.00054	125.11	0	0	0	0	1	0	0	-38.8600	58.1000	38.9000	-57.9500	0.0000	0.0000	0.0000	0.0000;
	42027	43357	0.009032	0.035044	0.00539	145.11	0	0	0	0	1	0	0	-70.6000	45.7300	71.2000	-43.9500	0.0000	0.0000	0.0000	0.0000;
	42027	43357	0.009032	0.035044	0.00539	145.11	0	0	0	0	1	0	0	-70.6000	45.7300	71.2000	-43.9500	0.0000	0.0000	0.0000	0.0000;
	42065	42028	0.002826	0.014266	0.00183	127.63	0	0	0	0	1	0	0	41.8000	-10.2400	-41.7500	10.3100	0.0000	0.0000	0.0000	0.0000;
	42028	42069	0.004908	0.020348	0.00205	116.71	0	0	0	0	1	0	0	18.0100	-12.5800	-17.9900	12.4600	0.0000	0.0000	0.0000	0.0000;
	42029	42053	0.007111	0.03338	0.00264	128.6	0	0	0	0	1	0	0	-48.6100	-10.3500	48.7800	10.8800	0.0000	0.0000	0.0000	0.0000;
	42031	42030	0.00588	0.028802	0.00228	115.93	0	0	0	0	1	0	0	26.7700	38.6600	-26.6500	-38.3000	0.0000	0.0000	0.0000	0.0000;
	42030	42335	0.012278	0.048397	0.00545	117.18	0	0	0	0	1	0	0	19.4400	10.0400	-19.3900	-10.3800	0.0000	0.0000	0.0000	0.0000;
	42032	42031	0.007851	0.033476	0.00318	121.45	0	0	0	0	1	0	0	38.1300	-17.3900	-38.0000	17.6100	0.0000	0.0000	0.0000	0.0000;
	42032	42033	0.000255	0.001129	0	0	0	0	0	0	1	0	0	11.2300	1.9200	-11.2300	-1.9200	0.0000	0.0000	0.0000	0.0000;
	42032	42046	0.035432	0.109046	0.01297	125.98	0	0	0	0	1	0	0	-49.3500	15.4700	50.2600	-14.0600	0.0000	0.0000	0.0000	0.0000;
	42034	42050	0.004422	0.019907	0.00216	138.41	0	0	0	0	1	0	0	-95.8100	-4.3200	96.2000	5.8800	0.0000	0.0000	0.0000	0.0000;
	42709	42034	0.005768	0.028103	0.00195	109.7	0	0	0	0	1	0	0	-13.1200	10.7600	13.1300	-10.8800	0.0000	0.0000	0.0000	0.0000;
	42035	42036	0.000208	0.001082	0	0	0	0	0	0	1	0	0	19.1600	5.8700	-19.1600	-5.8700	0.0000	0.0000	0.0000	0.0000;
	42058	42035	0.006067	0.021384	0.00321	128.41	0	0	0	0	1	0	0	39.8600	-13.7200	-39.7600	13.7600	0.0000	0.0000	0.0000	0.0000;
	43166	42035	0.002754	0.01245	0.00142	114.93	0	0	0	0	1	0	0	-12.3200	17.1500	12.3300	-17.2400	0.0000	0.0000	0.0000	0.0000;
	42035	43540	0.004652	0.026415	0.00275	109.97	0	0	0	0	1	0	0	8.2700	-2.3900	-8.2600	2.1200	0.0000	0.0000	0.0000	0.0000;
	42037	42042	0.004827	0.019618	0.00222	119.41	0	0	0	0	1	0	0	-24.7600	-12.2100	24.8000	12.1600	0.0000	0.0000	0.0000	0.0000;
	42719	42037	0.002385	0.011152	0.00137	112.12	0	0	0	0	1	0	0	14.2300	7.8400	-14.2200	-7.9300	0.0000	0.0000	0.0000	0.0000;
	42038	42040	0.003132	0.018369	0.00235	123.75	0	0	0	0	1	0	0	-35.9700	-17.2700	36.0200	17.3500	0.0000	0.0000	0.0000	0.0000;
	42038	42719	0.002702	0.009379	0.00142	109.94	0	0	0	0	1	0	0	10.7400	7.7200	-10.7300	-7.8400	0.0000	0.0000	0.0000	0.0000;
	42039	42326	0.007809	0.027897	0.00279	140.27	0	0	0	0	1	0	0	-65.2600	19.3200	65.6100	-18.3600	0.0000	0.0000	0.0000	0.0000;
	42039	42326	0.007809	0.027897	0.00279	140.27	0	0	0	0	1	0	0	-65.2600	19.3200	65.6100	-18.3600	0.0000	0.0000	0.0000	0.0000;
	42039	42338	0.003927	0.019473	0.00375	138.46	0	0	0	0	1	0	0	104.8600	-51.7100	-104.3400	53.8800	0.0000	0.0000	0.0000	0.0000;
	42041	42042	0.000217	0.001043	0	0	0	0	0	0	1	0	0	-12.6500	-3.5600	12.6500	3.5600	0.0000	0.0000	0.0000	0.0000;
	42336	42042	0.006403	0.028493	0.00222	125.11	0	0	0	0	1	0	0	37.5600	16.0100	-37.4400	-15.7200	0.0000	0.0000	0.0000	0.0000;
	42045	42043	0.007981	0.035436	0.00274	115.98	0	0	0	0	1	0	0	3.7800	-22.3700	-3.7400	22.2400	0.0000	0.0000	0.0000	0.0000;
	42044	42055	0.002817	0.024605	0.17928	514.79	0	0	0	0	1	0	0	138.1800	-12.5000	-137.6800	-2.4100	0.0000	0.0000	0.0000	0.0000;
	42044	45375	0.002395	0.023707	0.05067	528.81	0	0	0	0	1	0	0	-158.2100	4.7800	158.7600	-4.7400	0.0000	0.0000	0.0000	0.0000;
	42046	42045	0.005932	0.028729	0.00483	122.69	0	0	0	0	1	0	0	17.9600	-16.5100	-17.9300	16.1500	0.0000	0.0000	0.0000	0.0000;
	42046	42047	0.000231	0.001039	0	0	0	0	0	0	1	0	0	15.0100	3.1200	-15.0100	-3.1200	0.0000	0.0000	0.0000	0.0000;
	42046	43799	0.022427	0.097731	0.00674	130.02	0	0	0	0	1	0	0	-61.6100	20.7700	62.5000	-17.5700	0.0000	0.0000	0.0000	0.0000;
	42046	45397	0.034176	0.130183	0.01768	123.69	0	0	0	0	1	0	0	-21.6200	6.6800	21.7900	-7.9100	0.0000	0.0000	0.0000	0.0000;
	42048	42049	0.000259	0.001171	0	0	0	0	0	0	1	0	0	30.9600	2.4800	-30.9600	-2.4700	0.0000	0.0000	0.0000	0.0000;
	42067	42048	0.003863	0.013859	0.00178	120.65	0	0	0	0	1	0	0	40.1800	-20.3200	-40.1000	20.4200	0.0000	0.0000	0.0000	0.0000;
	42050	42053	0.002251	0.009901	0.00136	154.35	0	0	0	0	1	0	0	-94.6900	-6.9700	94.8900	7.6900	0.0000	0.0000	0.0000	0.0000;
	42050	42053	0.002251	0.009901	0.00136	154.35	0	0	0	0	1	0	0	-94.6900	-6.9700	94.8900	7.6900	0.0000	0.0000	0.0000	0.0000;
	42050	42053	0.002251	0.009901	0.00136	154.35	0	0	0	0	1	0	0	-94.6900	-6.9700	94.8900	7.6900	0.0000	0.0000	0.0000	0.0000;
	42050	42059	0.006323	0.030903	0.0028	117.56	0	0	0	0	1	0	0	23.7800	10.1600	-23.7400	-10.2500	0.0000	0.0000	0.0000	0.0000;
	42052	42051	0.000225	0.014646	0	1191.49	0	0	1	0	1	0	0	-405.6900	-61.2200	406.0400	84.2000	0.0000	0.0000	0.0000	0.0000;
	42052	42051	0.000225	0.014646	0	1191.49	0	0	1	0	1	0	0	-405.6900	-61.2200	406.0400	84.2000	0.0000	0.0000	0.0000	0.0000;
	42052	42051	0.000225	0.014646	0	1191.49	0	0	1	0	1	0	0	-405.6900	-61.2200	406.0400	84.2000	0.0000	0.0000	0.0000	0.0000;
	42051	42932	0.000206	0.003487	0.33597	2169	0	0	0	0	1	0	0	88.3600	-36.3500	-88.3500	-0.2200	0.0000	0.0000	0.0000	0.0000;
	42051	42992	0.00042	0.00711	0.63761	2797.84	0	0	0	0	1	0	0	1253.8200	23.1900	-1247.7800	9.5200	0.0000	0.0000	0.0000	0.0000;
	44312	42051	0.00026	0.003889	0.39564	2938.47	0	0	0	0	1	0	0	1329.9400	-181.2400	-1325.6500	202.2000	0.0000	0.0000	0.0000	0.0000;
	42051	44431	0.000339	0.004888	0.71064	2868.85	0	0	0	0	1	0	0	-1234.6600	186.2000	1239.5300	-193.4500	0.0000	0.0000	0.0000	0.0000;
	42053	42052	0.001183	0.051352	0	268.25	0	0	1	0	1	0	0	-147.8700	-20.3600	148.1200	31.3300	0.0000	0.0000	0.0000	0.0000;
	42053	42052	0.001183	0.051352	0	268.25	0	0	1	0	1	0	0	-147.8700	-20.3600	148.1200	31.3300	0.0000	0.0000	0.0000	0.0000;
	42053	42052	0.001183	0.051352	0	268.25	0	0	1	0	1	0	0	-147.8700	-20.3600	148.1200	31.3300	0.0000	0.0000	0.0000	0.0000;
	42053	42052	0.001183	0.051352	0	268.25	0	0	1	0	1	0	0	-147.8700	-20.3600	148.1200	31.3300	0.0000	0.0000	0.0000	0.0000;
	42053	42052	0.001183	0.051352	0	268.25	0	0	1	0	1	0	0	-147.8700	-20.3600	148.1200	31.3300	0.0000	0.0000	0.0000	0.0000;
	42053	42052	0.001183	0.051352	0	268.25	0	0	1	0	1	0	0	-147.8700	-20.3600	148.1200	31.3300	0.0000	0.0000	0.0000	0.0000;
	42052	42054	0.00026	0.001151	0	0	0	0	0	0	1	0	0	85.1200	36.9300	-85.1000	-36.8300	0.0000	0.0000	0.0000	0.0000;
	42052	42055	0.000236	0.001083	0	0	0	0	0	0	1	0	0	243.1900	-41.2600	-243.0600	41.8700	0.0000	0.0000	0.0000	0.0000;
	42053	42059	0.004656	0.017533	0.00185	147.59	0	0	0	0	1	0	0	95.5300	18.2600	-95.1000	-16.8600	0.0000	0.0000	0.0000	0.0000;
	42053	42059	0.004656	0.017533	0.00185	147.59	0	0	0	0	1	0	0	95.5300	18.2600	-95.1000	-16.8600	0.0000	0.0000	0.0000	0.0000;
	42055	42060	0.00101	0.012062	0.02493	538.69	0	0	0	0	1	0	0	145.1000	-57.3400	-144.8800	57.3700	0.0000	0.0000	0.0000	0.0000;
	42056	42057	0.000266	0.001013	0	0	0	0	0	0	1	0	0	30.9600	1.9500	-30.9600	-1.9400	0.0000	0.0000	0.0000	0.0000;
	42056	42067	0.010163	0.040083	0.00317	125.34	0	0	0	0	1	0	0	44.0500	8.2600	-43.8500	-7.7900	0.0000	0.0000	0.0000	0.0000;
	42709	42056	0.007184	0.022595	0.00243	134.69	0	0	0	0	1	0	0	75.4200	11.2300	-75.0100	-10.2100	0.0000	0.0000	0.0000	0.0000;
	42058	42065	0.00312	0.01258	0.00182	111.8	0	0	0	0	1	0	0	-11.5400	9.1200	11.5500	-9.2800	0.0000	0.0000	0.0000	0.0000;
	42060	42063	0.004367	0.165658	0	355.63	0	0	1	0	1	0	0	114.4000	31.9700	-113.8400	-10.4000	0.0000	0.0000	0.0000	0.0000;
	42060	42064	0.000244	0.001014	0	0	0	0	0	0	1	0	0	91.6300	46.5000	-91.6100	-46.4000	0.0000	0.0000	0.0000	0.0000;
	42060	43366	0.00157	0.012959	0.03563	446.2	0	0	0	0	1	0	0	-61.1600	118.1900	61.4300	-119.8200	0.0000	0.0000	0.0000	0.0000;
	42061	42063	-0.002466	-0.093543	0	205.63	0	0	1	0	1	0	0	-114.1600	-22.5800	113.8400	10.4000	0.0000	0.0000	0.0000	0.0000;
	42709	42061	0.002401	0.012092	0.00144	132.19	0	0	0	0	1	0	0	-59.9600	-23.8500	60.0600	24.1900	0.0000	0.0000	0.0000	0.0000;
	42061	44006	0.015156	0.058424	0.00883	105.61	0	0	0	0	1	0	0	-5.2100	4.1100	5.2200	-5.0000	0.0000	0.0000	0.0000	0.0000;
	42062	42063	0.010447	0.396249	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42065	42066	0.000265	0.001022	0	0	0	0	0	0	1	0	0	29.7900	11.5400	-29.7800	-11.5300	0.0000	0.0000	0.0000	0.0000;
	42068	42069	0.000259	0.001087	0	0	0	0	0	0	1	0	0	-56.6600	-11.4600	56.6700	11.5000	0.0000	0.0000	0.0000	0.0000;
	42070	42071	0.000229	0.001086	0	0	0	0	0	0	1	0	0	13.2000	5.4500	-13.2000	-5.4500	0.0000	0.0000	0.0000	0.0000;
	42070	43371	0.00554	0.024525	0.00621	129.98	0	0	0	0	1	0	0	-53.0300	-28.2000	53.2300	28.4100	0.0000	0.0000	0.0000	0.0000;
	42070	43540	0.001854	0.008428	0.00068	125.54	0	0	0	0	1	0	0	39.8300	22.7500	-39.8000	-22.6500	0.0000	0.0000	0.0000	0.0000;
	42072	42073	0.000203	0.001165	0	0	0	0	0	0	1	0	0	25.7200	5.9800	-25.7200	-5.9700	0.0000	0.0000	0.0000	0.0000;
	42072	42712	0.000501	0.002319	0.00019	149.85	0	0	0	0	1	0	0	-76.4200	-9.1200	76.4500	9.2300	0.0000	0.0000	0.0000	0.0000;
	42072	42712	0.000501	0.002319	0.00019	149.85	0	0	0	0	1	0	0	-76.4200	-9.1200	76.4500	9.2300	0.0000	0.0000	0.0000	0.0000;
	42072	42712	0.000501	0.002319	0.00019	149.85	0	0	0	0	1	0	0	-76.4200	-9.1200	76.4500	9.2300	0.0000	0.0000	0.0000	0.0000;
	42072	43332	0.004281	0.012459	0.00211	139.15	0	0	0	0	1	0	0	96.5300	-10.4600	-96.1500	11.3500	0.0000	0.0000	0.0000	0.0000;
	42095	42074	0.016697	0.081175	0.01008	125.07	0	0	0	0	1	0	0	-36.3000	15.4600	36.5500	-15.2400	0.0000	0.0000	0.0000	0.0000;
	42078	42075	0.009295	0.042548	0.00423	113.51	0	0	0	0	1	0	0	15.0800	0.4300	-15.0600	-0.7600	0.0000	0.0000	0.0000	0.0000;
	42075	42081	0.012724	0.052193	0.00467	143.62	0	0	0	0	1	0	0	-96.3200	1.1300	97.5000	3.2300	0.0000	0.0000	0.0000	0.0000;
	42087	42075	0.010304	0.056689	0.00605	128.09	0	0	0	0	1	0	0	-45.9500	-6.5900	46.1800	7.2300	0.0000	0.0000	0.0000	0.0000;
	42075	42089	0.0098	0.043589	0.01001	118.31	0	0	0	0	1	0	0	26.0800	-20.3800	-25.9700	19.8400	0.0000	0.0000	0.0000	0.0000;
	42076	42077	0.000287	0.001	0	0	0	0	0	0	1	0	0	35.2500	7.8200	-35.2500	-7.8100	0.0000	0.0000	0.0000	0.0000;
	42076	42078	0.009102	0.043293	0.00603	135.56	0	0	0	0	1	0	0	69.1400	-0.1000	-68.7200	1.5200	0.0000	0.0000	0.0000	0.0000;
	42081	42076	0.003421	0.012907	0.00106	161.23	0	0	0	0	1	0	0	112.6000	12.0400	-112.1700	-10.5400	0.0000	0.0000	0.0000	0.0000;
	42081	42076	0.003421	0.012907	0.00106	161.23	0	0	0	0	1	0	0	112.6000	12.0400	-112.1700	-10.5400	0.0000	0.0000	0.0000	0.0000;
	42076	42086	0.018728	0.063012	0.01145	146.99	0	0	0	0	1	0	0	62.8600	1.5800	-62.1300	-0.2800	0.0000	0.0000	0.0000	0.0000;
	42076	42086	0.018728	0.063012	0.01145	146.99	0	0	0	0	1	0	0	62.8600	1.5800	-62.1300	-0.2800	0.0000	0.0000	0.0000	0.0000;
	42076	42096	0.014805	0.058681	0.00631	111.45	0	0	0	0	1	0	0	13.9600	-1.2900	-13.9300	0.7600	0.0000	0.0000	0.0000	0.0000;
	42076	42319	0.030789	0.104505	0.01408	114.93	0	0	0	0	1	0	0	-19.7200	11.4800	19.8900	-12.3600	0.0000	0.0000	0.0000	0.0000;
	42078	42079	0.000276	0.001115	0	0	0	0	0	0	1	0	0	39.6200	14.0300	-39.6200	-14.0100	0.0000	0.0000	0.0000	0.0000;
	42081	42078	0.012215	0.047309	0.00544	142.73	0	0	0	0	1	0	0	93.6500	1.4200	-92.6100	2.0600	0.0000	0.0000	0.0000	0.0000;
	42092	42078	0.012855	0.055818	0.01058	144.9	0	0	0	0	1	0	0	-105.1400	23.4400	106.6300	-18.0300	0.0000	0.0000	0.0000	0.0000;
	42081	42080	0.00128	0.066632	0	254.5	0	0	1	0	1	0	0	-149.7900	-3.3300	150.0700	17.8700	0.0000	0.0000	0.0000	0.0000;
	42081	42080	0.00128	0.066632	0	254.5	0	0	1	0	1	0	0	-149.7900	-3.3300	150.0700	17.8700	0.0000	0.0000	0.0000	0.0000;
	42081	42080	0.00128	0.066632	0	254.5	0	0	1	0	1	0	0	-149.7900	-3.3300	150.0700	17.8700	0.0000	0.0000	0.0000	0.0000;
	42081	42080	0.00128	0.066632	0	254.5	0	0	1	0	1	0	0	-149.7900	-3.3300	150.0700	17.8700	0.0000	0.0000	0.0000	0.0000;
	42080	42082	0.000275	0.00115	0	0	0	0	0	0	1	0	0	37.0500	4.2100	-37.0500	-4.1900	0.0000	0.0000	0.0000	0.0000;
	42080	42334	0.002262	0.021914	0.06245	510.94	0	0	0	0	1	0	0	-151.4200	6.4300	151.9200	-8.1600	0.0000	0.0000	0.0000	0.0000;
	42080	42928	0.003792	0.035531	0.06595	561.72	0	0	0	0	1	0	0	-259.4900	-8.5400	261.9300	24.3900	0.0000	0.0000	0.0000	0.0000;
	42080	42990	0.00258	0.02026	0.06296	565.71	0	0	0	0	1	0	0	-226.4300	-73.5600	227.8200	77.7100	0.0000	0.0000	0.0000	0.0000;
	42081	42089	0.020852	0.086268	0.01088	150.07	0	0	0	0	1	0	0	72.6400	-8.0300	-71.5600	11.3800	0.0000	0.0000	0.0000	0.0000;
	42081	42089	0.020852	0.086268	0.01088	150.07	0	0	0	0	1	0	0	72.6400	-8.0300	-71.5600	11.3800	0.0000	0.0000	0.0000	0.0000;
	42096	42081	0.014302	0.065059	0.00676	123.03	0	0	0	0	1	0	0	-35.0500	-2.6300	35.2200	2.7200	0.0000	0.0000	0.0000	0.0000;
	42081	42355	0.052271	0.203472	0.01701	107.25	0	0	0	0	1	0	0	2.3200	-2.0700	-2.3200	0.3300	0.0000	0.0000	0.0000	0.0000;
	42083	42086	0.011614	0.042141	0.0036	128.54	0	0	0	0	1	0	0	-48.2300	1.6900	48.5000	-1.0500	0.0000	0.0000	0.0000	0.0000;
	42083	42087	0.002287	0.010259	0.00074	111.08	0	0	0	0	1	0	0	13.0000	-13.5500	-12.9900	13.5100	0.0000	0.0000	0.0000	0.0000;
	42084	42085	0.000278	0.001018	0	0	0	0	0	0	1	0	0	35.2300	16.5300	-35.2300	-16.5200	0.0000	0.0000	0.0000	0.0000;
	42084	42086	0.004759	0.02596	0.0026	133.88	0	0	0	0	1	0	0	-69.7200	-2.9000	69.9500	3.9300	0.0000	0.0000	0.0000	0.0000;
	42084	42087	0.003522	0.010876	0.00318	122.44	0	0	0	0	1	0	0	34.4900	-13.6300	-34.4400	13.4700	0.0000	0.0000	0.0000	0.0000;
	42086	42097	0.014589	0.056696	0.01323	121.47	0	0	0	0	1	0	0	-30.8700	-8.5200	31.0200	7.7700	0.0000	0.0000	0.0000	0.0000;
	42089	42088	0.011581	0.044289	0.01072	151.38	0	0	0	0	1	0	0	82.6100	-21.8000	-81.7800	23.8800	0.0000	0.0000	0.0000	0.0000;
	42089	42088	0.011581	0.044289	0.01072	151.38	0	0	0	0	1	0	0	82.6100	-21.8000	-81.7800	23.8800	0.0000	0.0000	0.0000	0.0000;
	42088	42424	0.011179	0.038735	0.00413	150.21	0	0	0	0	1	0	0	72.4800	-24.8100	-71.8400	26.6200	0.0000	0.0000	0.0000	0.0000;
	42088	42424	0.011179	0.038735	0.00413	150.21	0	0	0	0	1	0	0	72.4800	-24.8100	-71.8400	26.6200	0.0000	0.0000	0.0000	0.0000;
	42089	42090	0.000273	0.001125	0	0	0	0	0	0	1	0	0	3.8700	1.0000	-3.8700	-1.0000	0.0000	0.0000	0.0000	0.0000;
	42091	42335	0.030124	0.162029	0.01477	109.19	0	0	0	0	1	0	0	12.0400	-3.2700	-12.0000	2.0000	0.0000	0.0000	0.0000	0.0000;
	42439	42091	0.016666	0.084371	0.01088	115.49	0	0	0	0	1	0	0	20.1000	-2.6900	-20.0300	1.9100	0.0000	0.0000	0.0000	0.0000;
	42092	42093	0.000289	0.001129	0	0	0	0	0	0	1	0	0	8.9800	2.1100	-8.9800	-2.1100	0.0000	0.0000	0.0000	0.0000;
	42092	42094	0.013443	0.048441	0.00476	143.35	0	0	0	0	1	0	0	96.1600	-25.5500	-94.8400	29.8500	0.0000	0.0000	0.0000	0.0000;
	42094	42095	0.010748	0.038744	0.00305	116.81	0	0	0	0	1	0	0	19.7500	-30.9900	-19.6100	31.2000	0.0000	0.0000	0.0000	0.0000;
	42094	42408	0.014608	0.07696	0.00891	125.45	0	0	0	0	1	0	0	45.2800	-3.2700	-44.9800	3.9500	0.0000	0.0000	0.0000	0.0000;
	42095	42415	0.015555	0.068923	0.00711	129.98	0	0	0	0	1	0	0	46.9300	-48.5100	-46.2400	50.8100	0.0000	0.0000	0.0000	0.0000;
	42097	42096	0.008458	0.043554	0.00461	121.91	0	0	0	0	1	0	0	-33.1400	2.5600	33.2300	-2.5500	0.0000	0.0000	0.0000	0.0000;
	42097	42098	0.000243	0.001033	0	0	0	0	0	0	1	0	0	20.9400	3.1200	-20.9400	-3.1200	0.0000	0.0000	0.0000	0.0000;
	42333	42097	0.006741	0.031289	0.00383	116.59	0	0	0	0	1	0	0	18.8600	13.2300	-18.8200	-13.4500	0.0000	0.0000	0.0000	0.0000;
	42099	42100	0.00023	0.001087	0	0	0	0	0	0	1	0	0	23.9500	11.4500	-23.9500	-11.4500	0.0000	0.0000	0.0000	0.0000;
	42099	42101	0.015738	0.069913	0.00674	118.49	0	0	0	0	1	0	0	-24.1700	8.4100	24.2800	-8.5700	0.0000	0.0000	0.0000	0.0000;
	42105	42099	0.00873	0.03089	0.00281	107.06	0	0	0	0	1	0	0	-0.1800	19.7100	0.2200	-19.8600	0.0000	0.0000	0.0000	0.0000;
	42101	42102	0.000294	0.001131	0	0	0	0	0	0	1	0	0	26.2800	10.0900	-26.2800	-10.0900	0.0000	0.0000	0.0000	0.0000;
	42101	42113	0.023968	0.123299	0.00848	136.6	0	0	0	0	1	0	0	-66.0400	8.8300	67.1600	-3.9000	0.0000	0.0000	0.0000	0.0000;
	42103	42104	0.000284	0.001175	0	0	0	0	0	0	1	0	0	-22.4700	-7.4000	22.4800	7.4100	0.0000	0.0000	0.0000	0.0000;
	42104	42105	0.002835	0.014325	0.00197	133.61	0	0	0	0	1	0	0	45.2000	25.0900	-45.1300	-24.8900	0.0000	0.0000	0.0000	0.0000;
	42111	42104	0.015967	0.047547	0.00769	124.23	0	0	0	0	1	0	0	19.4500	45.2300	-19.0700	-44.8600	0.0000	0.0000	0.0000	0.0000;
	42104	42241	0.027704	0.12364	0.01862	132.95	0	0	0	0	1	0	0	-48.6000	12.3600	49.3200	-10.9900	0.0000	0.0000	0.0000	0.0000;
	42106	42107	0.000253	0.001088	0	0	0	0	0	0	1	0	0	11.0200	0.8300	-11.0200	-0.8300	0.0000	0.0000	0.0000	0.0000;
	42106	42111	0.019441	0.051602	0.00536	121.95	0	0	0	0	1	0	0	18.6000	-16.3700	-18.4900	16.1300	0.0000	0.0000	0.0000	0.0000;
	42108	42109	0.00027	0.001005	0	0	0	0	0	0	1	0	0	5.8500	0.6600	-5.8500	-0.6600	0.0000	0.0000	0.0000	0.0000;
	42111	42108	0.007592	0.033416	0.00449	108.53	0	0	0	0	1	0	0	-6.7400	-63.0300	7.0300	63.8500	0.0000	0.0000	0.0000	0.0000;
	42285	42108	0.01443	0.062877	0.00539	118.03	0	0	0	0	1	0	0	12.9600	-19.8900	-12.8800	19.6500	0.0000	0.0000	0.0000	0.0000;
	42110	42285	0.022194	0.102942	0.00777	122.99	0	0	0	0	1	0	0	21.0800	-18.4000	-20.9100	18.3600	0.0000	0.0000	0.0000	0.0000;
	42110	42286	0.016077	0.069088	0.00811	126.4	0	0	0	0	1	0	0	-26.8500	17.7500	27.0100	-17.8700	0.0000	0.0000	0.0000	0.0000;
	42111	42112	0.000241	0.00111	0	0	0	0	0	0	1	0	0	5.7700	1.6700	-5.7700	-1.6700	0.0000	0.0000	0.0000	0.0000;
	42116	42114	0.008208	0.035569	0.00307	109.19	0	0	0	0	1	0	0	11.8300	-2.1000	-11.8200	1.8400	0.0000	0.0000	0.0000	0.0000;
	42114	42122	0.011918	0.045791	0.00311	124.3	0	0	0	0	1	0	0	33.8100	-27.0700	-33.6000	27.5900	0.0000	0.0000	0.0000	0.0000;
	42115	42122	0.007123	0.031825	0.0032	115.34	0	0	0	0	1	0	0	-16.4200	45.5900	16.5800	-45.2200	0.0000	0.0000	0.0000	0.0000;
	42117	42118	0.000253	0.001083	0	0	0	0	0	0	1	0	0	13.5400	2.0200	-13.5400	-2.0200	0.0000	0.0000	0.0000	0.0000;
	42117	42126	0.011387	0.03852	0.00461	138.18	0	0	0	0	1	0	0	72.7400	18.6000	-72.1000	-16.9200	0.0000	0.0000	0.0000	0.0000;
	42119	42120	0.000249	0.001102	0	0	0	0	0	0	1	0	0	16.8500	1.4700	-16.8500	-1.4700	0.0000	0.0000	0.0000	0.0000;
	42123	42119	0.007831	0.029712	0.00269	131.04	0	0	0	0	1	0	0	-44.2300	-19.8500	44.4100	20.2800	0.0000	0.0000	0.0000	0.0000;
	42121	42122	0.000216	0.001112	0	0	0	0	0	0	1	0	0	-14.4300	-3.3200	14.4400	3.3200	0.0000	0.0000	0.0000	0.0000;
	42123	42124	0.000281	0.001095	0	0	0	0	0	0	1	0	0	15.5200	3.4000	-15.5200	-3.3900	0.0000	0.0000	0.0000	0.0000;
	42125	42126	0.006429	0.02422	0.00232	125.07	0	0	0	0	1	0	0	-32.5400	-13.6200	32.6200	13.7000	0.0000	0.0000	0.0000	0.0000;
	42127	42130	0.0001	-0.000286	0	672.63	0	0	1	0	1	0	0	49.9200	25.1900	-49.9200	-25.2000	0.0000	0.0000	0.0000	0.0000;
	42127	42131	0.000249	0.001135	0	0	0	0	0	0	1	0	0	-49.9200	149.3800	49.9800	-149.1200	0.0000	0.0000	0.0000	0.0000;
	42127	42132	0.000202	0.001087	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42128	42130	0.001625	0.050181	0	336.32	0	0	1	0	1	0	0	-24.8900	-8.6600	24.9000	8.9800	0.0000	0.0000	0.0000	0.0000;
	42129	42130	0.001625	0.050181	0	336.32	0	0	1	0	1	0	0	-25.0000	-15.8000	25.0200	16.2100	0.0000	0.0000	0.0000	0.0000;
	42131	42152	0.007858	0.024813	0.00207	114.77	0	0	0	0	1	0	0	-11.9300	42.4200	12.0700	-42.1900	0.0000	0.0000	0.0000	0.0000;
	42155	42131	0.003307	0.016011	0.00191	113.74	0	0	0	0	1	0	0	12.4200	-52.6100	-12.3300	52.8500	0.0000	0.0000	0.0000	0.0000;
	42131	42156	0.006253	0.020427	0.00218	123.9	0	0	0	0	1	0	0	-25.7200	53.8500	25.9300	-53.4000	0.0000	0.0000	0.0000	0.0000;
	42135	42133	0.002283	0.010164	0.00132	143.92	0	0	0	0	1	0	0	57.7400	4.6300	-57.6700	-4.4500	0.0000	0.0000	0.0000	0.0000;
	42135	42133	0.002283	0.010164	0.00132	143.92	0	0	0	0	1	0	0	57.7400	4.6300	-57.6700	-4.4500	0.0000	0.0000	0.0000	0.0000;
	42182	42134	0.002992	0.015445	0.00127	142.58	0	0	0	0	1	0	0	87.6500	17.6400	-87.4200	-16.6100	0.0000	0.0000	0.0000	0.0000;
	42134	42187	0.004301	0.020852	0.00209	118.29	0	0	0	0	1	0	0	13.7700	-0.6100	-13.7600	0.4300	0.0000	0.0000	0.0000	0.0000;
	42203	42134	0.003516	0.015657	0.00178	113.44	0	0	0	0	1	0	0	7.3400	5.6500	-7.3400	-5.8300	0.0000	0.0000	0.0000	0.0000;
	42135	42137	0.006685	0.026482	0.00311	153.6	0	0	0	0	1	0	0	-91.9500	-10.3900	92.4900	12.2000	0.0000	0.0000	0.0000	0.0000;
	42135	42137	0.006685	0.026482	0.00311	153.6	0	0	0	0	1	0	0	-91.9500	-10.3900	92.4900	12.2000	0.0000	0.0000	0.0000	0.0000;
	42189	42136	0.002877	0.01347	0.00104	129.09	0	0	0	0	1	0	0	42.0600	12.9900	-42.0000	-12.8500	0.0000	0.0000	0.0000	0.0000;
	42136	42196	0.00586	0.021843	0.00254	114.26	0	0	0	0	1	0	0	10.5500	5.7900	-10.5400	-6.0100	0.0000	0.0000	0.0000	0.0000;
	42137	42138	0.000242	0.001186	0	0	0	0	0	0	1	0	0	31.4500	2.2900	-31.4500	-2.2800	0.0000	0.0000	0.0000	0.0000;
	42137	42170	0.002882	0.015192	0.00154	110.89	0	0	0	0	1	0	0	17.8600	4.1100	-17.8500	-4.2300	0.0000	0.0000	0.0000	0.0000;
	42192	42137	0.002105	0.008277	0.00082	157.19	0	0	0	0	1	0	0	78.2200	10.6600	-78.1000	-10.2700	0.0000	0.0000	0.0000	0.0000;
	42192	42137	0.002105	0.008277	0.00082	157.19	0	0	0	0	1	0	0	78.2200	10.6600	-78.1000	-10.2700	0.0000	0.0000	0.0000	0.0000;
	42192	42137	0.002105	0.008277	0.00082	157.19	0	0	0	0	1	0	0	78.2200	10.6600	-78.1000	-10.2700	0.0000	0.0000	0.0000	0.0000;
	42139	42140	0.000271	0.001038	0	0	0	0	0	0	1	0	0	50.5800	12.8900	-50.5800	-12.8600	0.0000	0.0000	0.0000	0.0000;
	42139	42205	0.003399	0.014933	0.00185	137.43	0	0	0	0	1	0	0	79.8100	-1.2600	-79.6100	1.9600	0.0000	0.0000	0.0000	0.0000;
	42172	42141	0.004779	0.022028	0.00338	133.59	0	0	0	0	1	0	0	58.4300	21.1800	-58.2600	-20.7500	0.0000	0.0000	0.0000	0.0000;
	42179	42141	0.007439	0.025906	0.0043	119.26	0	0	0	0	1	0	0	-22.7000	-11.4300	22.7500	11.1300	0.0000	0.0000	0.0000	0.0000;
	42142	42997	0.008329	0.028391	0.00347	121.44	0	0	0	0	1	0	0	-23.8000	-17.5600	23.8700	17.4300	0.0000	0.0000	0.0000	0.0000;
	42143	42194	0.007641	0.025829	0.00283	128.4	0	0	0	0	1	0	0	-40.0500	-15.4200	40.1800	15.6000	0.0000	0.0000	0.0000	0.0000;
	42215	42143	0.004631	0.024679	0.00233	116.2	0	0	0	0	1	0	0	-16.3200	-7.4300	16.3400	7.2700	0.0000	0.0000	0.0000	0.0000;
	42194	42144	0.003539	0.013913	0.00126	139.29	0	0	0	0	1	0	0	-77.0600	-24.5300	77.2800	25.2800	0.0000	0.0000	0.0000	0.0000;
	42144	42938	0.005782	0.025683	0.00207	143.34	0	0	0	0	1	0	0	-100.9900	-28.7500	101.6000	31.2200	0.0000	0.0000	0.0000	0.0000;
	42757	42145	0.00501	0.025247	0.00285	128.32	0	0	0	0	1	0	0	-40.9200	-18.1700	41.0200	18.3600	0.0000	0.0000	0.0000	0.0000;
	42145	42938	0.006419	0.025585	0.00285	141.61	0	0	0	0	1	0	0	-88.5800	-33.7300	89.1300	35.6200	0.0000	0.0000	0.0000	0.0000;
	42180	42146	0.002561	0.01249	0.00127	126.52	0	0	0	0	1	0	0	31.0700	13.5300	-31.0400	-13.5300	0.0000	0.0000	0.0000	0.0000;
	42146	42902	0.004196	0.017858	0.00147	114.31	0	0	0	0	1	0	0	7.3400	9.4200	-7.3300	-9.5500	0.0000	0.0000	0.0000	0.0000;
	42156	42147	0.003314	0.017137	0.00136	134.2	0	0	0	0	1	0	0	-58.0000	13.9300	58.1200	-13.4900	0.0000	0.0000	0.0000	0.0000;
	42147	42158	0.006945	0.037278	0.00663	140.26	0	0	0	0	1	0	0	-81.5600	6.0100	82.0000	-4.3500	0.0000	0.0000	0.0000	0.0000;
	42148	42149	0.000241	0.001081	0	0	0	0	0	0	1	0	0	36.6300	6.5700	-36.6300	-6.5500	0.0000	0.0000	0.0000	0.0000;
	42158	42148	0.001709	0.007243	0.00143	153.53	0	0	0	0	1	0	0	-90.8600	-13.7600	91.0000	14.1800	0.0000	0.0000	0.0000	0.0000;
	42158	42148	0.001709	0.007243	0.00143	153.53	0	0	0	0	1	0	0	-90.8600	-13.7600	91.0000	14.1800	0.0000	0.0000	0.0000	0.0000;
	42148	42159	0.002759	0.011977	0.00152	144.86	0	0	0	0	1	0	0	-62.1300	-9.7000	62.2300	9.9800	0.0000	0.0000	0.0000	0.0000;
	42148	42159	0.002759	0.011977	0.00152	144.86	0	0	0	0	1	0	0	-62.1300	-9.7000	62.2300	9.9800	0.0000	0.0000	0.0000	0.0000;
	42150	42151	0.000221	0.001067	0	0	0	0	0	0	1	0	0	68.3500	10.9100	-68.3400	-10.8600	0.0000	0.0000	0.0000	0.0000;
	42150	42158	0.002143	0.01198	0.00325	115.02	0	0	0	0	1	0	0	3.5100	-16.2800	-3.5100	15.9600	0.0000	0.0000	0.0000	0.0000;
	42150	42176	0.003827	0.01759	0.00194	124.58	0	0	0	0	1	0	0	-25.0500	9.1200	25.0700	-9.2100	0.0000	0.0000	0.0000	0.0000;
	42859	42152	0.000535	0.002567	0.00022	134.66	0	0	0	0	1	0	0	57.5400	-22.7900	-57.5300	22.8600	0.0000	0.0000	0.0000	0.0000;
	42153	42889	0.004283	0.01301	0.00139	105.93	0	0	0	0	1	0	0	-3.7000	-9.2900	3.7000	9.1600	0.0000	0.0000	0.0000	0.0000;
	42154	42155	0.000217	0.001189	0	0	0	0	0	0	1	0	0	-52.2900	-13.4500	52.3000	13.4800	0.0000	0.0000	0.0000	0.0000;
	42155	42187	0.005485	0.020741	0.00345	135.19	0	0	0	0	1	0	0	-64.7200	39.1300	65.0100	-38.3700	0.0000	0.0000	0.0000	0.0000;
	42159	42157	0.006795	0.018793	0.0016	130.44	0	0	0	0	1	0	0	-47.6300	-4.0300	47.7700	4.2600	0.0000	0.0000	0.0000	0.0000;
	42158	42159	0.006514	0.019508	0.00202	137.04	0	0	0	0	1	0	0	-70.6200	-4.0000	70.9300	4.7000	0.0000	0.0000	0.0000	0.0000;
	42158	42184	0.006385	0.027227	0.0034	147.04	0	0	0	0	1	0	0	62.6300	3.2600	-62.3900	-2.6100	0.0000	0.0000	0.0000	0.0000;
	42158	42184	0.006385	0.027227	0.0034	147.04	0	0	0	0	1	0	0	62.6300	3.2600	-62.3900	-2.6100	0.0000	0.0000	0.0000	0.0000;
	42160	42161	0.000258	0.001114	0	0	0	0	0	0	1	0	0	21.3100	6.6000	-21.3100	-6.5900	0.0000	0.0000	0.0000	0.0000;
	42165	42160	0.005849	0.023953	0.00199	122.17	0	0	0	0	1	0	0	24.7900	2.8600	-24.7500	-2.9100	0.0000	0.0000	0.0000	0.0000;
	42160	42215	0.008636	0.032395	0.00273	109.52	0	0	0	0	1	0	0	3.4400	-3.6800	-3.4400	3.4100	0.0000	0.0000	0.0000	0.0000;
	42162	42165	0.002005	0.011195	0.00199	131.28	0	0	0	0	1	0	0	46.1500	11.5300	-46.1000	-11.4900	0.0000	0.0000	0.0000	0.0000;
	42216	42162	0.005129	0.016107	0.00184	136.6	0	0	0	0	1	0	0	67.7000	15.5700	-67.4600	-15.0100	0.0000	0.0000	0.0000	0.0000;
	42163	42164	0.000258	0.001141	0	0	0	0	0	0	1	0	0	21.3100	5.4700	-21.3100	-5.4700	0.0000	0.0000	0.0000	0.0000;
	42217	42163	0.003771	0.014808	0.00273	129.15	0	0	0	0	1	0	0	-41.0300	-8.7500	41.1000	8.7300	0.0000	0.0000	0.0000	0.0000;
	42757	42163	0.002516	0.01268	0.00165	131.02	0	0	0	0	1	0	0	49.5100	18.1700	-49.4400	-18.0000	0.0000	0.0000	0.0000	0.0000;
	42165	42166	0.000259	0.001158	0	0	0	0	0	0	1	0	0	21.3100	8.6300	-21.3100	-8.6300	0.0000	0.0000	0.0000	0.0000;
	42167	42168	0.000248	0.001083	0	0	0	0	0	0	1	0	0	-27.4900	-5.6100	27.4900	5.6100	0.0000	0.0000	0.0000	0.0000;
	42168	42838	0.001336	0.005631	0.00132	132.83	0	0	0	0	1	0	0	-51.3900	-23.0200	51.4300	23.0500	0.0000	0.0000	0.0000	0.0000;
	42997	42168	0.00347	0.014416	0.00137	121.42	0	0	0	0	1	0	0	-23.8700	-17.4300	23.9000	17.4100	0.0000	0.0000	0.0000	0.0000;
	42169	42170	0.000297	0.001017	0	0	0	0	0	0	1	0	0	-27.4900	-1.2000	27.4900	1.2100	0.0000	0.0000	0.0000	0.0000;
	42173	42170	0.003862	0.015635	0.00127	147.91	0	0	0	0	1	0	0	-66.8900	-12.4200	67.0600	12.9700	0.0000	0.0000	0.0000	0.0000;
	42173	42170	0.003862	0.015635	0.00127	147.91	0	0	0	0	1	0	0	-66.8900	-12.4200	67.0600	12.9700	0.0000	0.0000	0.0000	0.0000;
	42170	42192	0.003007	0.012775	0.00113	152.41	0	0	0	0	1	0	0	-71.8800	-11.4600	72.0300	11.9600	0.0000	0.0000	0.0000	0.0000;
	42170	42192	0.003007	0.012775	0.00113	152.41	0	0	0	0	1	0	0	-71.8800	-11.4600	72.0300	11.9600	0.0000	0.0000	0.0000	0.0000;
	42171	42172	0.00021	0.001151	0	0	0	0	0	0	1	0	0	-80.8900	-6.4300	80.9000	6.5000	0.0000	0.0000	0.0000	0.0000;
	42173	42174	0.000223	0.001055	0	0	0	0	0	0	1	0	0	68.0900	10.9700	-68.0800	-10.9200	0.0000	0.0000	0.0000	0.0000;
	42176	42173	0.002953	0.013481	0.00172	136.92	0	0	0	0	1	0	0	-65.5700	-13.4900	65.6900	13.8800	0.0000	0.0000	0.0000	0.0000;
	42175	42176	0.000279	0.001098	0	0	0	0	0	0	1	0	0	-33.8600	-6.2900	33.8600	6.3000	0.0000	0.0000	0.0000	0.0000;
	42179	42176	0.004174	0.020383	0.00174	124.4	0	0	0	0	1	0	0	-25.8000	-9.2700	25.8300	9.2300	0.0000	0.0000	0.0000	0.0000;
	42176	42838	0.004354	0.019891	0.0024	120.64	0	0	0	0	1	0	0	-19.1900	7.1800	19.2100	-7.3500	0.0000	0.0000	0.0000	0.0000;
	42177	42178	0.00021	0.001121	0	0	0	0	0	0	1	0	0	46.3000	4.2700	-46.3000	-4.2400	0.0000	0.0000	0.0000	0.0000;
	42640	42177	0.001271	0.005294	0.00087	116.79	0	0	0	0	1	0	0	-12.8700	3.9000	12.8700	-3.9800	0.0000	0.0000	0.0000	0.0000;
	42177	42938	0.003606	0.018958	0.00209	135.19	0	0	0	0	1	0	0	-59.1700	-0.2800	59.2900	0.6800	0.0000	0.0000	0.0000	0.0000;
	42180	42640	0.003672	0.01138	0.00163	137.24	0	0	0	0	1	0	0	-67.2900	-20.2900	67.4600	20.6500	0.0000	0.0000	0.0000	0.0000;
	42182	42181	0.001736	0.070906	0	250.67	0	0	1	0	1	0	0	-130.6000	2.3500	130.8800	9.0500	0.0000	0.0000	0.0000	0.0000;
	42182	42181	0.001736	0.070906	0	250.67	0	0	1	0	1	0	0	-130.6000	2.3500	130.8800	9.0500	0.0000	0.0000	0.0000	0.0000;
	42182	42181	0.001736	0.070906	0	250.67	0	0	1	0	1	0	0	-130.6000	2.3500	130.8800	9.0500	0.0000	0.0000	0.0000	0.0000;
	42182	42181	0.001736	0.070906	0	250.67	0	0	1	0	1	0	0	-130.6000	2.3500	130.8800	9.0500	0.0000	0.0000	0.0000	0.0000;
	42181	42183	0.000201	0.001025	0	0	0	0	0	0	1	0	0	54.5500	20.5400	-54.5500	-20.5100	0.0000	0.0000	0.0000	0.0000;
	42185	42181	0.000754	0.007167	0.06341	443.01	0	0	0	0	1	0	0	21.3000	112.9700	-21.2000	-118.8900	0.0000	0.0000	0.0000	0.0000;
	42181	42191	0.001191	0.011556	0.08561	601.12	0	0	0	0	1	0	0	-322.4700	41.3100	323.6500	-39.0200	0.0000	0.0000	0.0000	0.0000;
	42203	42182	0.003185	0.0129	0.00171	155.24	0	0	0	0	1	0	0	-95.4500	-7.7600	95.7300	8.7100	0.0000	0.0000	0.0000	0.0000;
	42203	42182	0.003185	0.0129	0.00171	155.24	0	0	0	0	1	0	0	-95.4500	-7.7600	95.7300	8.7100	0.0000	0.0000	0.0000	0.0000;
	42184	42205	0.006088	0.025167	0.00169	110.46	0	0	0	0	1	0	0	0.2900	1.1900	-0.2900	-1.3700	0.0000	0.0000	0.0000	0.0000;
	42185	42186	0.000219	0.001166	0	0	0	0	0	0	1	0	0	35.4600	12.0900	-35.4500	-12.0700	0.0000	0.0000	0.0000	0.0000;
	42191	42185	0.001661	0.015664	0.04755	562.54	0	0	0	0	1	0	0	230.7600	-81.7600	-229.8400	85.3600	0.0000	0.0000	0.0000	0.0000;
	42205	42187	0.00305	0.014788	0.00173	140.51	0	0	0	0	1	0	0	89.9400	-8.8300	-89.7100	9.7900	0.0000	0.0000	0.0000	0.0000;
	42188	42189	0.000268	0.001106	0	0	0	0	0	0	1	0	0	-36.8800	-4.2300	36.8800	4.2500	0.0000	0.0000	0.0000	0.0000;
	42210	42189	0.004561	0.022107	0.0017	139.94	0	0	0	0	1	0	0	79.2300	18.4600	-78.9400	-17.2400	0.0000	0.0000	0.0000	0.0000;
	42197	42190	0.002113	0.008916	0.00155	129.95	0	0	0	0	1	0	0	-38.7400	6.6800	38.7700	-6.7100	0.0000	0.0000	0.0000	0.0000;
	42938	42190	0.003885	0.021997	0.00162	140.54	0	0	0	0	1	0	0	75.8500	1.3300	-75.6400	-0.3300	0.0000	0.0000	0.0000	0.0000;
	42192	42191	0.001432	0.067691	0	246.15	0	0	1.025	0	1	0	0	-121.1300	-21.5200	121.3400	31.4700	0.0000	0.0000	0.0000	0.0000;
	42192	42191	0.001432	0.067691	0	246.15	0	0	1.025	0	1	0	0	-121.1300	-21.5200	121.3400	31.4700	0.0000	0.0000	0.0000	0.0000;
	42192	42191	0.001432	0.067691	0	246.15	0	0	1.025	0	1	0	0	-121.1300	-21.5200	121.3400	31.4700	0.0000	0.0000	0.0000	0.0000;
	42192	42191	0.001432	0.067691	0	246.15	0	0	1.025	0	1	0	0	-121.1300	-21.5200	121.3400	31.4700	0.0000	0.0000	0.0000	0.0000;
	42191	42193	0.000211	0.001156	0	0	0	0	0	0	1	0	0	69.7700	5.6300	-69.7600	-5.5700	0.0000	0.0000	0.0000	0.0000;
	42610	42191	0.002382	0.021845	0.0379	386.39	0	0	0	0	1	0	0	21.3400	39.3700	-21.2900	-43.0300	0.0000	0.0000	0.0000	0.0000;
	42191	42832	0.000806	0.006755	0.03878	696.36	0	0	0	0	1	0	0	-479.2900	26.4400	481.0300	-16.0400	0.0000	0.0000	0.0000	0.0000;
	42191	42832	0.000806	0.006755	0.03878	696.36	0	0	0	0	1	0	0	-479.2900	26.4400	481.0300	-16.0400	0.0000	0.0000	0.0000	0.0000;
	42192	42197	0.00552	0.021822	0.00311	128.14	0	0	0	0	1	0	0	37.9200	19.5400	-37.8300	-19.5000	0.0000	0.0000	0.0000	0.0000;
	42195	42196	0.000216	0.00107	0	0	0	0	0	0	1	0	0	-36.8800	-7.5400	36.8800	7.5600	0.0000	0.0000	0.0000	0.0000;
	42197	42198	0.000259	0.001065	0	0	0	0	0	0	1	0	0	29.0800	8.6100	-29.0800	-8.6000	0.0000	0.0000	0.0000	0.0000;
	42592	42197	0.002888	0.015113	0.00184	132.7	0	0	0	0	1	0	0	-47.4200	-4.0900	47.4900	4.2200	0.0000	0.0000	0.0000	0.0000;
	42201	42199	0.006829	0.026526	0.00185	153.71	0	0	0	0	1	0	0	93.9200	-32.2500	-93.2900	34.5100	0.0000	0.0000	0.0000	0.0000;
	42201	42199	0.006829	0.026526	0.00185	153.71	0	0	0	0	1	0	0	93.9200	-32.2500	-93.2900	34.5100	0.0000	0.0000	0.0000	0.0000;
	42199	42204	0.002889	0.015529	0.00254	147.46	0	0	0	0	1	0	0	65.8100	-2.1700	-65.6900	2.5300	0.0000	0.0000	0.0000	0.0000;
	42199	42204	0.002889	0.015529	0.00254	147.46	0	0	0	0	1	0	0	65.8100	-2.1700	-65.6900	2.5300	0.0000	0.0000	0.0000	0.0000;
	42200	42201	0.00027	0.001096	0	0	0	0	0	0	1	0	0	-22.0400	-7.3800	22.0400	7.3900	0.0000	0.0000	0.0000	0.0000;
	42202	42203	0.000205	0.001005	0	0	0	0	0	0	1	0	0	-29.3500	-5.8200	29.3600	5.8300	0.0000	0.0000	0.0000	0.0000;
	42205	42206	0.000296	0.001007	0	0	0	0	0	0	1	0	0	22.0400	8.9000	-22.0400	-8.9000	0.0000	0.0000	0.0000	0.0000;
	42208	42209	0.000285	0.001199	0	0	0	0	0	0	1	0	0	-32.0000	-8.3700	32.0000	8.3800	0.0000	0.0000	0.0000	0.0000;
	42209	42210	0.004325	0.017071	0.00377	125.81	0	0	0	0	1	0	0	-30.9900	42.7800	31.1000	-42.7200	0.0000	0.0000	0.0000	0.0000;
	42209	42213	0.001515	0.008951	0.00108	138.74	0	0	0	0	1	0	0	75.6500	-85.1300	-75.4700	86.1100	0.0000	0.0000	0.0000	0.0000;
	42210	42211	0.000295	0.001062	0	0	0	0	0	0	1	0	0	32.0000	3.2700	-32.0000	-3.2500	0.0000	0.0000	0.0000	0.0000;
	42212	42213	0.00025	0.001074	0	0	0	0	0	0	1	0	0	-32.0000	124.7000	32.0300	-124.5400	0.0000	0.0000	0.0000	0.0000;
	42832	42214	0.002145	0.017067	0.02594	440.39	0	0	0	0	1	0	0	44.6400	-4.4200	-44.6000	1.9600	0.0000	0.0000	0.0000	0.0000;
	42215	43064	0.003493	0.015937	0.00146	118.22	0	0	0	0	1	0	0	-16.2400	-1.8300	16.2500	1.7200	0.0000	0.0000	0.0000	0.0000;
	42217	42218	0.000266	0.001118	0	0	0	0	0	0	1	0	0	24.7700	7.0900	-24.7700	-7.0900	0.0000	0.0000	0.0000	0.0000;
	42217	43064	0.003885	0.017363	0.00103	118.04	0	0	0	0	1	0	0	16.2600	1.6600	-16.2500	-1.7200	0.0000	0.0000	0.0000	0.0000;
	42219	42220	0.000245	0.0011	0	0	0	0	0	0	1	0	0	30.7600	5.4200	-30.7600	-5.4100	0.0000	0.0000	0.0000	0.0000;
	42221	42222	0.000216	0.001156	0	0	0	0	0	0	1	0	0	-39.5900	-3.7900	39.5900	3.8000	0.0000	0.0000	0.0000	0.0000;
	42222	42224	0.002409	0.011958	0.00242	143.93	0	0	0	0	1	0	0	-59.4000	-4.6700	59.4900	4.8400	0.0000	0.0000	0.0000	0.0000;
	42222	42224	0.002409	0.011958	0.00242	143.93	0	0	0	0	1	0	0	-59.4000	-4.6700	59.4900	4.8400	0.0000	0.0000	0.0000	0.0000;
	42622	42223	0.005483	0.020245	0.00162	106.48	0	0	0	0	1	0	0	4.5100	-2.7500	-4.5100	2.5900	0.0000	0.0000	0.0000	0.0000;
	42223	43029	0.003064	0.015832	0.00198	123.84	0	0	0	0	1	0	0	-26.2500	-10.4800	26.2800	10.3900	0.0000	0.0000	0.0000	0.0000;
	42644	42224	0.001577	0.007093	0.00048	110.04	0	0	0	0	1	0	0	2.0100	2.8900	-2.0100	-2.9400	0.0000	0.0000	0.0000	0.0000;
	42224	42949	0.002782	0.011137	0.00181	153.07	0	0	0	0	1	0	0	-78.2800	-12.5800	78.4500	13.0800	0.0000	0.0000	0.0000	0.0000;
	42224	42949	0.002782	0.011137	0.00181	153.07	0	0	0	0	1	0	0	-78.2800	-12.5800	78.4500	13.0800	0.0000	0.0000	0.0000	0.0000;
	42225	42226	0.000223	0.001165	0	0	0	0	0	0	1	0	0	-8.4300	47.0400	8.4400	-47.0200	0.0000	0.0000	0.0000	0.0000;
	42226	42231	0.010363	0.050962	0.00593	125.31	0	0	0	0	1	0	0	30.9300	23.5900	-30.7800	-23.4700	0.0000	0.0000	0.0000	0.0000;
	42229	42227	0.00718	0.034299	0.00568	136.63	0	0	0	0	1	0	0	-55.2000	0.3800	55.4200	0.0900	0.0000	0.0000	0.0000	0.0000;
	42231	42227	0.011183	0.045554	0.00999	140.06	0	0	0	0	1	0	0	66.7500	1.8400	-66.2600	-0.8800	0.0000	0.0000	0.0000	0.0000;
	42229	42228	0.007925	0.035149	0.00346	130.79	0	0	0	0	1	0	0	40.1700	-4.2300	-40.0400	4.4500	0.0000	0.0000	0.0000	0.0000;
	42228	42230	0.01625	0.075392	0.00757	118.7	0	0	0	0	1	0	0	-29.5000	9.5100	29.6600	-9.5300	0.0000	0.0000	0.0000	0.0000;
	42408	42230	0.019191	0.075325	0.00937	119.63	0	0	0	0	1	0	0	34.5400	-8.4100	-34.3000	8.4200	0.0000	0.0000	0.0000	0.0000;
	42231	42234	0.01172	0.047212	0.01714	134.76	0	0	0	0	1	0	0	-59.1800	14.7600	59.6100	-14.8000	0.0000	0.0000	0.0000	0.0000;
	42234	42232	0.006189	0.025848	0.00205	140.64	0	0	0	0	1	0	0	-79.1300	9.2100	79.5100	-7.8300	0.0000	0.0000	0.0000	0.0000;
	42236	42232	0.003257	0.01409	0.00177	145.16	0	0	0	0	1	0	0	98.8800	0.7100	-98.5700	0.4300	0.0000	0.0000	0.0000	0.0000;
	42233	42234	0.000241	0.001197	0	0	0	0	0	0	1	0	0	-19.5200	-5.5800	19.5200	5.5800	0.0000	0.0000	0.0000	0.0000;
	42235	42238	-0.000694	-0.024273	0	299.18	0	0	1	0	1	0	0	99.1100	8.9500	-99.1800	-11.2300	0.0000	0.0000	0.0000	0.0000;
	42235	42239	0.000259	0.001	0	0	0	0	0	0	1	0	0	19.0600	14.6800	-19.0600	-14.6800	0.0000	0.0000	0.0000	0.0000;
	42235	42240	0.000218	0.001009	0	0	0	0	0	0	1	0	0	-118.1700	-23.6300	118.2000	23.7700	0.0000	0.0000	0.0000	0.0000;
	42236	42238	0.003197	0.111815	0	199.18	0	0	1	0	1	0	0	-98.8800	-0.7100	99.1800	11.2300	0.0000	0.0000	0.0000	0.0000;
	42237	42238	0.0141	0.493131	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42441	42240	0.002092	0.019421	0.09973	578.67	0	0	0	0	1	0	0	348.0000	1.0200	-345.6200	10.4700	0.0000	0.0000	0.0000	0.0000;
	42247	42242	0.007288	0.033536	0.00422	130.71	0	0	0	0	1	0	0	-50.6700	16.8600	50.8700	-16.3800	0.0000	0.0000	0.0000	0.0000;
	42242	42587	0.025893	0.116103	0.00896	134.58	0	0	0	0	1	0	0	-61.6900	7.8200	62.6500	-4.4600	0.0000	0.0000	0.0000	0.0000;
	42243	42246	0.0001	-0.00279	0	603.92	0	0	1	0	1	0	0	14.8900	2.2600	-14.8900	-2.2700	0.0000	0.0000	0.0000	0.0000;
	42243	42247	0.000258	0.001113	0	0	0	0	0	0	1	0	0	-14.8900	-2.2600	14.8900	2.2700	0.0000	0.0000	0.0000	0.0000;
	42243	42248	0.000273	0.001071	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42244	42246	0.001129	0.031658	0	301.96	0	0	1	0	1	0	0	-14.8800	-2.2000	14.8900	2.2700	0.0000	0.0000	0.0000	0.0000;
	42245	42246	0.001129	0.031658	0	301.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42249	42250	0.000237	0.001049	0	0	0	0	0	0	1	0	0	21.0700	14.6800	-21.0600	-14.6700	0.0000	0.0000	0.0000	0.0000;
	42251	42249	0.007919	0.033408	0.00215	108.47	0	0	0	0	1	0	0	10.2500	8.1400	-10.2400	-8.2900	0.0000	0.0000	0.0000	0.0000;
	42251	42252	0.00022	0.001119	0	0	0	0	0	0	1	0	0	16.9800	6.8000	-16.9800	-6.8000	0.0000	0.0000	0.0000	0.0000;
	42251	42253	0.002677	0.012522	0.00229	124.29	0	0	0	0	1	0	0	-27.2300	-14.9500	27.2600	14.8500	0.0000	0.0000	0.0000	0.0000;
	42255	42253	0.010611	0.050734	0.00975	132.47	0	0	0	0	1	0	0	44.5200	25.4000	-44.2400	-25.0400	0.0000	0.0000	0.0000	0.0000;
	42257	42254	0.004937	0.023246	0.00158	126.02	0	0	0	0	1	0	0	-28.5400	7.7400	28.5800	-7.7000	0.0000	0.0000	0.0000	0.0000;
	42256	42257	0.000293	0.001074	0	0	0	0	0	0	1	0	0	-20.0100	-7.5500	20.0100	7.5600	0.0000	0.0000	0.0000	0.0000;
	42257	42264	0.020374	0.073427	0.01807	151	0	0	0	0	1	0	0	72.4800	-18.8700	-71.3500	21.0700	0.0000	0.0000	0.0000	0.0000;
	42257	42264	0.020374	0.073427	0.01807	151	0	0	0	0	1	0	0	72.4800	-18.8700	-71.3500	21.0700	0.0000	0.0000	0.0000	0.0000;
	42258	42259	0.000294	0.00108	0	0	0	0	0	0	1	0	0	20.0100	7.9900	-20.0100	-7.9900	0.0000	0.0000	0.0000	0.0000;
	42260	42261	0.000232	0.001184	0	0	0	0	0	0	1	0	0	17.4100	1.2700	-17.4100	-1.2700	0.0000	0.0000	0.0000	0.0000;
	42262	42260	0.011567	0.053592	0.00523	133.11	0	0	0	0	1	0	0	53.0200	-12.9900	-52.6800	14.0400	0.0000	0.0000	0.0000	0.0000;
	42263	42264	0.000201	0.001082	0	0	0	0	0	0	1	0	0	-20.0500	-6.3300	20.0500	6.3300	0.0000	0.0000	0.0000	0.0000;
	42296	42266	0.017115	0.078624	0.00899	136.38	0	0	0	0	1	0	0	64.3200	-19.4100	-63.5500	22.0300	0.0000	0.0000	0.0000	0.0000;
	42361	42266	0.025659	0.099689	0.00773	123.51	0	0	0	0	1	0	0	-25.7900	7.7500	25.9800	-7.8200	0.0000	0.0000	0.0000	0.0000;
	42267	42268	0.000244	0.001177	0	0	0	0	0	0	1	0	0	21.3300	2.4100	-21.3300	-2.4100	0.0000	0.0000	0.0000	0.0000;
	42267	42290	0.017259	0.059285	0.01374	136.22	0	0	0	0	1	0	0	64.7900	10.3600	-64.0900	-9.4100	0.0000	0.0000	0.0000	0.0000;
	42269	42270	0.000257	0.001064	0	0	0	0	0	0	1	0	0	7.4000	2.9000	-7.4000	-2.9000	0.0000	0.0000	0.0000	0.0000;
	42269	42271	0.016503	0.086436	0.01017	128.7	0	0	0	0	1	0	0	-35.4500	2.0000	35.6500	-2.0500	0.0000	0.0000	0.0000	0.0000;
	42269	45397	0.012333	0.060082	0.00906	126.46	0	0	0	0	1	0	0	28.0500	-4.9100	-27.9600	4.4100	0.0000	0.0000	0.0000	0.0000;
	42271	42272	0.00028	0.001044	0	0	0	0	0	0	1	0	0	11.1400	1.1800	-11.1400	-1.1800	0.0000	0.0000	0.0000	0.0000;
	42271	45233	0.018738	0.077247	0.01048	129.03	0	0	0	0	1	0	0	-46.8500	8.5600	47.2600	-8.0300	0.0000	0.0000	0.0000	0.0000;
	42273	42274	0.000274	0.001108	0	0	0	0	0	0	1	0	0	12.0100	4.0200	-12.0100	-4.0200	0.0000	0.0000	0.0000	0.0000;
	42275	42276	0.00027	0.001051	0	0	0	0	0	0	1	0	0	18.6400	4.4300	-18.6400	-4.4300	0.0000	0.0000	0.0000	0.0000;
	42275	42278	0.016775	0.045493	0.00541	103.37	0	0	0	0	1	0	0	-6.7900	34.9200	6.9900	-34.9500	0.0000	0.0000	0.0000	0.0000;
	42275	42280	0.008906	0.038588	0.00643	111.46	0	0	0	0	1	0	0	-11.8400	17.6100	11.8800	-18.1300	0.0000	0.0000	0.0000	0.0000;
	42277	42441	0.012443	0.11964	0.15871	522.24	0	0	0	0	1	0	0	-158.0000	22.8800	161.0300	-10.7200	0.0000	0.0000	0.0000	0.0000;
	42278	42279	0.000283	0.001033	0	0	0	0	0	0	1	0	0	31.8600	12.5500	-31.8600	-12.5400	0.0000	0.0000	0.0000	0.0000;
	42280	42281	0.00022	0.001133	0	0	0	0	0	0	1	0	0	18.6400	6.0600	-18.6400	-6.0600	0.0000	0.0000	0.0000	0.0000;
	42282	42283	0.00024	0.001032	0	0	0	0	0	0	1	0	0	10.5000	2.8000	-10.5000	-2.8000	0.0000	0.0000	0.0000	0.0000;
	42288	42287	0.016313	0.076664	0.01075	139.76	0	0	0	0	1	0	0	-66.6300	37.9200	67.5800	-34.5500	0.0000	0.0000	0.0000	0.0000;
	42567	42288	0.03746	0.123361	0.00615	133.26	0	0	0	0	1	0	0	-48.4400	33.9300	49.6800	-30.4800	0.0000	0.0000	0.0000	0.0000;
	42293	42289	0.009618	0.051006	0.00467	97.52	0	0	0	0	1	0	0	-1.3300	17.5900	1.3500	-17.9400	0.0000	0.0000	0.0000	0.0000;
	42291	42290	0.009367	0.048794	0.0064	131.88	0	0	0	0	1	0	0	-46.9400	-0.0300	47.1400	0.4200	0.0000	0.0000	0.0000	0.0000;
	42293	42292	0.002347	0.084976	0	59.44	0	0	1.01875	0	1	0	0	1.3300	-17.5900	-1.3200	17.8400	0.0000	0.0000	0.0000	0.0000;
	42292	42294	0.000235	0.00112	0	0	0	0	0	0	1	0	0	19.0300	2.8200	-19.0300	-2.8200	0.0000	0.0000	0.0000	0.0000;
	42292	42773	0.004729	0.046516	0.15174	632.53	0	0	0	0	1	0	0	-331.2300	44.1800	336.1900	-11.7600	0.0000	0.0000	0.0000	0.0000;
	42292	42773	0.004729	0.046516	0.15174	632.53	0	0	0	0	1	0	0	-331.2300	44.1800	336.1900	-11.7600	0.0000	0.0000	0.0000	0.0000;
	42295	42297	0.01536	0.056227	0.0082	145.89	0	0	0	0	1	0	0	68.6800	-9.1600	-67.9600	10.9700	0.0000	0.0000	0.0000	0.0000;
	42521	42295	0.016905	0.069508	0.00771	123.6	0	0	0	0	1	0	0	14.9000	-1.7400	-14.8700	1.1100	0.0000	0.0000	0.0000	0.0000;
	42295	44988	0.014577	0.064715	0.01836	140.63	0	0	0	0	1	0	0	-58.5400	5.6700	59.0300	-5.3500	0.0000	0.0000	0.0000	0.0000;
	42299	42296	0.008866	0.040616	0.0058	139.45	0	0	0	0	1	0	0	75.7400	-15.1200	-75.2100	16.9500	0.0000	0.0000	0.0000	0.0000;
	42298	42299	0.000291	0.001021	0	0	0	0	0	0	1	0	0	-12.1500	-3.1700	12.1500	3.1700	0.0000	0.0000	0.0000	0.0000;
	42300	42301	0.000293	0.001114	0	0	0	0	0	0	1	0	0	9.9300	4.6900	-9.9300	-4.6900	0.0000	0.0000	0.0000	0.0000;
	42303	42300	0.026711	0.09576	0.01122	162.04	0	0	0	0	1	0	0	99.6600	10.0100	-97.1800	-2.3300	0.0000	0.0000	0.0000	0.0000;
	42303	42300	0.026711	0.09576	0.01122	162.04	0	0	0	0	1	0	0	99.6600	10.0100	-97.1800	-2.3300	0.0000	0.0000	0.0000	0.0000;
	42303	42302	0.00134	0.051912	0	234.89	0	0	1.0125	0	1	0	0	-96.7100	-15.3100	96.8300	20.0100	0.0000	0.0000	0.0000	0.0000;
	42303	42302	0.00134	0.051912	0	234.89	0	0	1.0125	0	1	0	0	-96.7100	-15.3100	96.8300	20.0100	0.0000	0.0000	0.0000	0.0000;
	42303	42302	0.00134	0.051912	0	234.89	0	0	1.0125	0	1	0	0	-96.7100	-15.3100	96.8300	20.0100	0.0000	0.0000	0.0000	0.0000;
	42302	42304	0.00023	0.001166	0	0	0	0	0	0	1	0	0	-290.4900	-1.6800	290.6700	2.5900	0.0000	0.0000	0.0000	0.0000;
	42305	42303	0.00857	0.043521	0.00684	136.12	0	0	0	0	1	0	0	-61.6800	-16.4100	62.0100	17.3400	0.0000	0.0000	0.0000	0.0000;
	42305	42399	0.027553	0.111622	0.01179	128.87	0	0	0	0	1	0	0	38.3700	9.6200	-37.9600	-9.1900	0.0000	0.0000	0.0000	0.0000;
	42308	42306	0.015097	0.068294	0.00854	106.64	0	0	0	0	1	0	0	-7.8500	-17.6600	7.9000	17.0200	0.0000	0.0000	0.0000	0.0000;
	42306	42635	0.010918	0.049349	0.00658	119.54	0	0	0	0	1	0	0	-18.0600	-18.8200	18.1300	18.4400	0.0000	0.0000	0.0000	0.0000;
	42307	42635	0.010883	0.034787	0.00268	109.4	0	0	0	0	1	0	0	-5.5000	-17.9900	5.5400	17.8200	0.0000	0.0000	0.0000	0.0000;
	42309	42310	0.000229	0.001133	0	0	0	0	0	0	1	0	0	9.5800	2.5900	-9.5800	-2.5900	0.0000	0.0000	0.0000	0.0000;
	42309	43000	0.017769	0.081359	0.00734	143.72	0	0	0	0	1	0	0	-92.7100	-4.8600	94.2500	11.1600	0.0000	0.0000	0.0000	0.0000;
	42326	42311	0.003095	0.011684	0.00155	143.97	0	0	0	0	1	0	0	-81.2300	16.6300	81.4300	-16.0100	0.0000	0.0000	0.0000	0.0000;
	42326	42311	0.003095	0.011684	0.00155	143.97	0	0	0	0	1	0	0	-81.2300	16.6300	81.4300	-16.0100	0.0000	0.0000	0.0000	0.0000;
	42311	42329	0.003154	0.015372	0.00302	137.83	0	0	0	0	1	0	0	92.5100	21.9500	-92.2300	-20.9300	0.0000	0.0000	0.0000	0.0000;
	42311	42929	0.014781	0.063943	0.00697	152.4	0	0	0	0	1	0	0	-91.6400	2.0900	92.8400	2.3500	0.0000	0.0000	0.0000	0.0000;
	42311	42929	0.014781	0.063943	0.00697	152.4	0	0	0	0	1	0	0	-91.6400	2.0900	92.8400	2.3500	0.0000	0.0000	0.0000	0.0000;
	42311	42929	0.014781	0.063943	0.00697	152.4	0	0	0	0	1	0	0	-91.6400	2.0900	92.8400	2.3500	0.0000	0.0000	0.0000	0.0000;
	42312	42313	0.000242	0.001133	0	0	0	0	0	0	1	0	0	19.5500	11.8700	-19.5500	-11.8700	0.0000	0.0000	0.0000	0.0000;
	42312	42755	0.006732	0.026881	0.00178	124.72	0	0	0	0	1	0	0	30.0300	12.4400	-29.9600	-12.3400	0.0000	0.0000	0.0000	0.0000;
	42312	42841	0.0096	0.040222	0.00451	130.83	0	0	0	0	1	0	0	-49.5800	-24.3100	49.8600	25.0200	0.0000	0.0000	0.0000	0.0000;
	42314	42317	0.0001	0.001449	0	512.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42314	42318	0.000236	0.001172	0	0	0	0	0	0	1	0	0	20.2700	10.7000	-20.2700	-10.6900	0.0000	0.0000	0.0000	0.0000;
	42314	42319	0.000204	0.00104	0	0	0	0	0	0	1	0	0	-20.2700	-10.7000	20.2700	10.7000	0.0000	0.0000	0.0000	0.0000;
	42315	42317	0.001716	0.049085	0	256.19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42316	42317	0.001716	0.049085	0	256.19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42321	42319	0.014753	0.059664	0.00681	124.58	0	0	0	0	1	0	0	40.3900	-1.3800	-40.1600	1.6500	0.0000	0.0000	0.0000	0.0000;
	42320	42321	0.000282	0.001164	0	0	0	0	0	0	1	0	0	-19.5500	-7.0800	19.5500	7.0900	0.0000	0.0000	0.0000	0.0000;
	42329	42321	0.006815	0.020416	0.00316	130.75	0	0	0	0	1	0	0	60.1800	6.1100	-59.9400	-5.7100	0.0000	0.0000	0.0000	0.0000;
	42323	42322	0.018578	0.065206	0.00724	131.12	0	0	0	0	1	0	0	-48.7700	-1.8700	49.2000	2.6200	0.0000	0.0000	0.0000	0.0000;
	42886	42322	0.01032	0.033928	0.0054	133.74	0	0	0	0	1	0	0	58.8800	5.3300	-58.5400	-4.8000	0.0000	0.0000	0.0000	0.0000;
	42330	42323	0.015577	0.060072	0.00738	129.7	0	0	0	0	1	0	0	-42.2500	-0.5800	42.5200	0.8800	0.0000	0.0000	0.0000	0.0000;
	42324	42841	0.001781	0.007538	0.00061	104.3	0	0	0	0	1	0	0	-10.9700	-3.7400	10.9700	3.6800	0.0000	0.0000	0.0000	0.0000;
	42324	42929	0.005649	0.028839	0.00216	120	0	0	0	0	1	0	0	-20.2700	-0.4500	20.3000	0.3300	0.0000	0.0000	0.0000	0.0000;
	42328	42325	0.004837	0.020041	0.00148	129.24	0	0	0	0	1	0	0	-57.8200	-10.3600	57.9900	10.9100	0.0000	0.0000	0.0000	0.0000;
	42327	42328	0.000295	0.001186	0	0	0	0	0	0	1	0	0	-54.8600	-15.6200	54.8700	15.6600	0.0000	0.0000	0.0000	0.0000;
	42336	42328	0.00828	0.034267	0.00394	134.78	0	0	0	0	1	0	0	-69.3700	-22.9500	69.8300	24.4700	0.0000	0.0000	0.0000	0.0000;
	42328	42755	0.009839	0.043435	0.0071	135.21	0	0	0	0	1	0	0	-66.8800	-29.7700	67.4100	31.4100	0.0000	0.0000	0.0000	0.0000;
	42330	42331	0.000269	0.001016	0	0	0	0	0	0	1	0	0	32.0500	12.8500	-32.0500	-12.8400	0.0000	0.0000	0.0000	0.0000;
	42330	42333	0.005245	0.023807	0.00357	116.45	0	0	0	0	1	0	0	10.2000	-12.2700	-10.1800	11.9600	0.0000	0.0000	0.0000	0.0000;
	42332	42333	0.000201	0.001185	0	0	0	0	0	0	1	0	0	-32.0500	-7.7800	32.0500	7.8000	0.0000	0.0000	0.0000	0.0000;
	42333	42339	0.01131	0.060658	0.00787	122.39	0	0	0	0	1	0	0	-40.7200	-32.9900	41.0200	33.7800	0.0000	0.0000	0.0000	0.0000;
	42337	42338	0.000224	0.001154	0	0	0	0	0	0	1	0	0	-31.3800	-10.0100	31.3900	10.0200	0.0000	0.0000	0.0000	0.0000;
	42338	42339	0.006111	0.024262	0.00425	132.67	0	0	0	0	1	0	0	72.9500	-63.9000	-72.4100	65.6100	0.0000	0.0000	0.0000	0.0000;
	42340	42341	0.000236	0.001182	0	0	0	0	0	0	1	0	0	53.8900	7.1700	-53.8900	-7.1400	0.0000	0.0000	0.0000	0.0000;
	42340	42494	0.005277	0.025163	0.00425	135.99	0	0	0	0	1	0	0	57.4900	39.9200	-57.2300	-39.1400	0.0000	0.0000	0.0000	0.0000;
	42503	42340	0.005334	0.021536	0.00243	136.19	0	0	0	0	1	0	0	-62.5000	-6.4700	62.7100	7.0600	0.0000	0.0000	0.0000	0.0000;
	42340	42658	0.011789	0.059385	0.00707	156.53	0	0	0	0	1	0	0	-87.0400	-27.0800	88.0000	31.1600	0.0000	0.0000	0.0000	0.0000;
	42340	42658	0.011789	0.059385	0.00707	156.53	0	0	0	0	1	0	0	-87.0400	-27.0800	88.0000	31.1600	0.0000	0.0000	0.0000	0.0000;
	42342	42343	0.000232	0.001135	0	0	0	0	0	0	1	0	0	21.0100	10.8800	-21.0000	-10.8800	0.0000	0.0000	0.0000	0.0000;
	42342	42344	0.012659	0.058697	0.00491	114.11	0	0	0	0	1	0	0	3.6200	5.4500	-3.6100	-5.9100	0.0000	0.0000	0.0000	0.0000;
	42347	42342	0.004541	0.020205	0.00263	157.37	0	0	0	0	1	0	0	69.6200	4.2400	-69.4000	-3.5300	0.0000	0.0000	0.0000	0.0000;
	42347	42342	0.004541	0.020205	0.00263	157.37	0	0	0	0	1	0	0	69.6200	4.2400	-69.4000	-3.5300	0.0000	0.0000	0.0000	0.0000;
	42342	42496	0.019402	0.098075	0.01277	138.59	0	0	0	0	1	0	0	43.1200	-3.1300	-42.7500	3.6800	0.0000	0.0000	0.0000	0.0000;
	42342	42498	0.033962	0.136697	0.00874	132.8	0	0	0	0	1	0	0	30.0100	-2.3800	-29.7000	2.7500	0.0000	0.0000	0.0000	0.0000;
	42342	42512	0.018828	0.083699	0.0072	137.93	0	0	0	0	1	0	0	41.0500	-3.7600	-40.7300	4.4700	0.0000	0.0000	0.0000	0.0000;
	42344	42345	0.000212	0.001102	0	0	0	0	0	0	1	0	0	21.0100	2.4900	-21.0000	-2.4900	0.0000	0.0000	0.0000	0.0000;
	42351	42344	0.026595	0.078215	0.00988	129.7	0	0	0	0	1	0	0	43.8600	-11.2500	-43.3100	11.8600	0.0000	0.0000	0.0000	0.0000;
	42344	42512	0.009064	0.034754	0.00314	143.57	0	0	0	0	1	0	0	90.8900	-20.9000	-90.0900	23.6300	0.0000	0.0000	0.0000	0.0000;
	42344	46235	0.036112	0.148124	0.02013	136.78	0	0	0	0	1	0	0	-64.9700	12.4600	66.5700	-7.9000	0.0000	0.0000	0.0000	0.0000;
	42346	42347	0.005847	0.028692	0.00337	158.44	0	0	0	0	1	0	0	77.4600	-18.4400	-77.0900	19.9100	0.0000	0.0000	0.0000	0.0000;
	42346	42347	0.005847	0.028692	0.00337	158.44	0	0	0	0	1	0	0	77.4600	-18.4400	-77.0900	19.9100	0.0000	0.0000	0.0000	0.0000;
	42346	42510	0.015886	0.062247	0.01267	153.22	0	0	0	0	1	0	0	85.6300	-12.8100	-84.4500	16.1700	0.0000	0.0000	0.0000	0.0000;
	42346	42976	0.009536	0.046112	0.00574	153.47	0	0	0	0	1	0	0	-85.6300	20.7400	86.3600	-17.7500	0.0000	0.0000	0.0000	0.0000;
	46237	42346	0.032322	0.120153	0.01004	172.61	0	0	0	0	1	0	0	96.6900	1.8800	-93.8400	7.6800	0.0000	0.0000	0.0000	0.0000;
	46237	42346	0.032322	0.120153	0.01004	172.61	0	0	0	0	1	0	0	96.6900	1.8800	-93.8400	7.6800	0.0000	0.0000	0.0000	0.0000;
	42347	42348	0.000226	0.00113	0	0	0	0	0	0	1	0	0	14.4600	6.0400	-14.4600	-6.0400	0.0000	0.0000	0.0000	0.0000;
	42347	42658	0.014048	0.061676	0.00619	108.53	0	0	0	0	1	0	0	0.4900	-54.3400	-0.0800	55.4800	0.0000	0.0000	0.0000	0.0000;
	42349	42350	0.000289	0.001099	0	0	0	0	0	0	1	0	0	8.3100	3.0200	-8.3100	-3.0200	0.0000	0.0000	0.0000	0.0000;
	42349	42351	0.028607	0.117925	0.00825	144.06	0	0	0	0	1	0	0	61.2100	11.5300	-60.1600	-8.0400	0.0000	0.0000	0.0000	0.0000;
	42647	42349	0.026524	0.100829	0.00915	95.9	0	0	0	0	1	0	0	2.8100	18.4900	-2.7200	-19.1400	0.0000	0.0000	0.0000	0.0000;
	44998	42349	0.022506	0.078327	0.01003	113.37	0	0	0	0	1	0	0	-1.1100	-1.2200	1.1100	0.1600	0.0000	0.0000	0.0000	0.0000;
	42349	46240	0.018716	0.07232	0.00978	149.45	0	0	0	0	1	0	0	-67.9100	4.4200	68.7300	-2.2800	0.0000	0.0000	0.0000	0.0000;
	42352	42353	0.000288	0.001035	0	0	0	0	0	0	1	0	0	6.2400	0.8100	-6.2300	-0.8100	0.0000	0.0000	0.0000	0.0000;
	42436	42352	0.011269	0.037116	0.00369	122.79	0	0	0	0	1	0	0	-34.0700	-0.2700	34.1900	0.3200	0.0000	0.0000	0.0000	0.0000;
	42355	42354	0.016561	0.07107	0.00751	108.08	0	0	0	0	1	0	0	17.5100	0.3200	-17.4600	-0.8800	0.0000	0.0000	0.0000	0.0000;
	42354	42359	0.016601	0.08088	0.00559	112.69	0	0	0	0	1	0	0	27.5300	-2.8200	-27.4100	2.8500	0.0000	0.0000	0.0000	0.0000;
	42355	42439	0.008499	0.038222	0.00356	120.64	0	0	0	0	1	0	0	32.3100	2.0200	-32.2200	-2.0000	0.0000	0.0000	0.0000	0.0000;
	42355	42886	0.023892	0.095269	0.01133	132.74	0	0	0	0	1	0	0	-55.9900	-4.7300	56.7200	6.4500	0.0000	0.0000	0.0000	0.0000;
	42356	42357	0.000287	0.001147	0	0	0	0	0	0	1	0	0	-7.0900	-1.0000	7.0900	1.0000	0.0000	0.0000	0.0000	0.0000;
	42358	42357	0.011679	0.055914	0.00915	109.81	0	0	0	0	1	0	0	2.9500	-8.2100	-2.9400	7.3100	0.0000	0.0000	0.0000	0.0000;
	42358	42359	0.007093	0.031254	0.00507	94.65	0	0	0	0	1	0	0	-12.0200	6.7800	12.0400	-7.2400	0.0000	0.0000	0.0000	0.0000;
	42360	42361	0.000277	0.001196	0	0	0	0	0	0	1	0	0	-12.3100	-3.7300	12.3100	3.7300	0.0000	0.0000	0.0000	0.0000;
	42362	42363	0.000247	0.001074	0	0	0	0	0	0	1	0	0	15.4600	6.9700	-15.4600	-6.9600	0.0000	0.0000	0.0000	0.0000;
	42365	42362	0.015557	0.068573	0.0061	134.57	0	0	0	0	1	0	0	-54.2500	1.9800	54.7200	-0.5500	0.0000	0.0000	0.0000	0.0000;
	42579	42364	0.009698	0.033971	0.00334	127.39	0	0	0	0	1	0	0	37.9400	-10.1300	-37.8000	10.3000	0.0000	0.0000	0.0000	0.0000;
	42365	42367	0.007639	0.037981	0.00469	131.31	0	0	0	0	1	0	0	45.1300	-4.1400	-44.9800	4.4600	0.0000	0.0000	0.0000	0.0000;
	42370	42371	0.000225	0.001124	0	0	0	0	0	0	1	0	0	-6.6300	-2.9300	6.6300	2.9400	0.0000	0.0000	0.0000	0.0000;
	42372	42371	0.012343	0.048048	0.00492	104.94	0	0	0	0	1	0	0	2.2300	9.0800	-2.2200	-9.5600	0.0000	0.0000	0.0000	0.0000;
	42564	42374	0.017663	0.0708	0.00886	124.95	0	0	0	0	1	0	0	23.0900	-15.2300	-22.9700	14.7800	0.0000	0.0000	0.0000	0.0000;
	42375	42376	0.010046	0.047591	0.00526	99.26	0	0	0	0	1	0	0	0.6300	-27.8200	-0.5600	27.6100	0.0000	0.0000	0.0000	0.0000;
	42376	42377	0.00022	0.001077	0	0	0	0	0	0	1	0	0	15.9300	1.8400	-15.9300	-1.8400	0.0000	0.0000	0.0000	0.0000;
	42378	42379	0.000261	0.001131	0	0	0	0	0	0	1	0	0	24.0300	12.5500	-24.0300	-12.5500	0.0000	0.0000	0.0000	0.0000;
	42378	42382	0.006792	0.032799	0.00622	120.35	0	0	0	0	1	0	0	-27.2800	-24.6800	27.3700	24.4500	0.0000	0.0000	0.0000	0.0000;
	42378	42384	0.01053	0.046112	0.0054	99.17	0	0	0	0	1	0	0	3.2500	12.1300	-3.2300	-12.6100	0.0000	0.0000	0.0000	0.0000;
	42382	42380	0.010928	0.041404	0.013	136.9	0	0	0	0	1	0	0	68.3600	11.3400	-67.8600	-10.8200	0.0000	0.0000	0.0000	0.0000;
	42382	42381	0.001509	0.062081	0	216.3	0	0	1	0	1	0	0	-62.1500	-18.6400	62.2100	21.1100	0.0000	0.0000	0.0000	0.0000;
	42382	42381	0.001509	0.062081	0	216.3	0	0	1	0	1	0	0	-62.1500	-18.6400	62.2100	21.1100	0.0000	0.0000	0.0000	0.0000;
	42382	42381	0.001509	0.062081	0	216.3	0	0	1	0	1	0	0	-62.1500	-18.6400	62.2100	21.1100	0.0000	0.0000	0.0000	0.0000;
	42381	42383	0.000238	0.00107	0	0	0	0	0	0	1	0	0	27.4900	8.6000	-27.4900	-8.5900	0.0000	0.0000	0.0000	0.0000;
	42385	42386	0.000263	0.001018	0	0	0	0	0	0	1	0	0	18.4200	4.3500	-18.4200	-4.3400	0.0000	0.0000	0.0000	0.0000;
	42385	42387	0.004054	0.015347	0.00157	145.05	0	0	0	0	1	0	0	104.1300	23.2400	-103.7000	-21.7700	0.0000	0.0000	0.0000	0.0000;
	42388	42385	0.015823	0.073682	0.00786	145.91	0	0	0	0	1	0	0	61.8800	-16.9200	-61.2700	18.9200	0.0000	0.0000	0.0000	0.0000;
	42388	42385	0.015823	0.073682	0.00786	145.91	0	0	0	0	1	0	0	61.8800	-16.9200	-61.2700	18.9200	0.0000	0.0000	0.0000	0.0000;
	42389	42387	0.015176	0.073604	0.01028	142.95	0	0	0	0	1	0	0	-82.4300	-12.3400	83.4700	16.3300	0.0000	0.0000	0.0000	0.0000;
	42683	42388	0.016426	0.060123	0.00502	150.86	0	0	0	0	1	0	0	72.7600	-12.5000	-71.9300	15.0100	0.0000	0.0000	0.0000	0.0000;
	42683	42388	0.016426	0.060123	0.00502	150.86	0	0	0	0	1	0	0	72.7600	-12.5000	-71.9300	15.0100	0.0000	0.0000	0.0000	0.0000;
	42396	42390	0.028778	0.087743	0.01014	133.84	0	0	0	0	1	0	0	50.3000	-7.3500	-49.5800	8.5100	0.0000	0.0000	0.0000	0.0000;
	42390	42399	0.018824	0.068664	0.00665	129.37	0	0	0	0	1	0	0	35.3800	-11.5100	-35.1200	11.7600	0.0000	0.0000	0.0000	0.0000;
	42391	42394	0.0001	-0.000197	0	512.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42391	42395	0.000257	0.001096	0	0	0	0	0	0	1	0	0	12.2100	3.0100	-12.2100	-3.0000	0.0000	0.0000	0.0000	0.0000;
	42391	42396	0.000226	0.001023	0	0	0	0	0	0	1	0	0	-12.2100	-3.0100	12.2100	3.0100	0.0000	0.0000	0.0000	0.0000;
	42392	42394	0.00119	0.036816	0	256.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42393	42394	0.00119	0.036816	0	256.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42396	42397	0.008543	0.033967	0.00464	136.91	0	0	0	0	1	0	0	-62.5200	4.3400	62.8400	-3.5300	0.0000	0.0000	0.0000	0.0000;
	42397	42398	0.000273	0.001191	0	0	0	0	0	0	1	0	0	6.1100	1.9400	-6.1100	-1.9400	0.0000	0.0000	0.0000	0.0000;
	42397	42683	0.022551	0.084682	0.01119	139.84	0	0	0	0	1	0	0	-70.6800	0.7200	71.7700	2.1700	0.0000	0.0000	0.0000	0.0000;
	42417	42400	0.003646	0.015888	0.00178	96.42	0	0	0	0	1	0	0	2.9200	-0.5900	-2.9200	0.4000	0.0000	0.0000	0.0000	0.0000;
	42419	42400	0.003346	0.013706	0.00178	117.04	0	0	0	0	1	0	0	20.6300	2.2700	-20.6200	-2.4100	0.0000	0.0000	0.0000	0.0000;
	42920	42400	0.001977	0.007279	0.00093	111.52	0	0	0	0	1	0	0	-14.1800	27.4700	14.1900	-27.5000	0.0000	0.0000	0.0000	0.0000;
	42401	42404	0.003762	0.016329	0.00146	141.34	0	0	0	0	1	0	0	84.6000	-5.2200	-84.3400	6.1700	0.0000	0.0000	0.0000	0.0000;
	42402	42403	0.000219	0.001003	0	0	0	0	0	0	1	0	0	-24.8400	-13.4300	24.8400	13.4400	0.0000	0.0000	0.0000	0.0000;
	42403	42920	0.014695	0.062166	0.00542	114.91	0	0	0	0	1	0	0	-17.3300	-5.2500	17.3700	4.8600	0.0000	0.0000	0.0000	0.0000;
	42406	42407	0.000248	0.001196	0	0	0	0	0	0	1	0	0	20.2500	5.9700	-20.2500	-5.9700	0.0000	0.0000	0.0000	0.0000;
	42417	42406	0.004754	0.024099	0.00274	121.23	0	0	0	0	1	0	0	-33.6900	63.7900	33.9200	-62.9100	0.0000	0.0000	0.0000	0.0000;
	42408	42409	0.000296	0.001187	0	0	0	0	0	0	1	0	0	10.4400	4.4500	-10.4400	-4.4500	0.0000	0.0000	0.0000	0.0000;
	42410	42419	0.00196	0.010248	0.00229	123.45	0	0	0	0	1	0	0	39.3400	12.6800	-39.3100	-12.7700	0.0000	0.0000	0.0000	0.0000;
	42410	42422	0.012408	0.037153	0.00308	102.42	0	0	0	0	1	0	0	4.8600	20.4000	-4.8100	-20.5800	0.0000	0.0000	0.0000	0.0000;
	42410	43012	0.004749	0.020402	0.00276	135.89	0	0	0	0	1	0	0	-68.5900	48.1700	68.9000	-47.1300	0.0000	0.0000	0.0000	0.0000;
	42411	42415	0.003907	0.016447	0.00412	118.84	0	0	0	0	1	0	0	-22.3300	-13.6400	22.3600	13.3000	0.0000	0.0000	0.0000	0.0000;
	42411	42422	0.008162	0.029605	0.00315	99.04	0	0	0	0	1	0	0	-1.5500	14.1000	1.5600	-14.3800	0.0000	0.0000	0.0000	0.0000;
	42412	42419	0.01391	0.032226	0.00361	113.15	0	0	0	0	1	0	0	12.8800	-24.5400	-12.7800	24.3800	0.0000	0.0000	0.0000	0.0000;
	42422	42412	0.004073	0.020774	0.00221	110.93	0	0	0	0	1	0	0	-14.0400	2.4700	14.0500	-2.6700	0.0000	0.0000	0.0000	0.0000;
	42429	42412	0.007462	0.032226	0.00301	140.51	0	0	0	0	1	0	0	79.3000	-52.9700	-78.6400	55.4700	0.0000	0.0000	0.0000	0.0000;
	42413	42414	0.000266	0.001132	0	0	0	0	0	0	1	0	0	-41.1700	-5.1800	41.1700	5.2000	0.0000	0.0000	0.0000	0.0000;
	42415	42416	0.000222	0.001085	0	0	0	0	0	0	1	0	0	23.8800	1.5700	-23.8800	-1.5700	0.0000	0.0000	0.0000	0.0000;
	42417	42418	0.000262	0.0011	0	0	0	0	0	0	1	0	0	30.7700	11.3100	-30.7700	-11.3000	0.0000	0.0000	0.0000	0.0000;
	42419	42420	0.000202	0.001039	0	0	0	0	0	0	1	0	0	15.7300	4.6200	-15.7300	-4.6200	0.0000	0.0000	0.0000	0.0000;
	42427	42421	0.004445	0.019589	0.00129	120.69	0	0	0	0	1	0	0	-31.3600	19.6500	31.4200	-19.5300	0.0000	0.0000	0.0000	0.0000;
	42421	42429	0.004159	0.017467	0.00235	117.96	0	0	0	0	1	0	0	-20.7500	33.4400	20.8100	-33.4300	0.0000	0.0000	0.0000	0.0000;
	43012	42421	0.004365	0.019989	0.00162	128.52	0	0	0	0	1	0	0	-49.8700	52.9600	50.0900	-52.1400	0.0000	0.0000	0.0000	0.0000;
	42421	43018	0.005479	0.026861	0.00311	138.18	0	0	0	0	1	0	0	-77.2000	35.3900	77.5800	-33.8700	0.0000	0.0000	0.0000	0.0000;
	42422	42423	0.00025	0.001016	0	0	0	0	0	0	1	0	0	17.2900	4.2400	-17.2900	-4.2400	0.0000	0.0000	0.0000	0.0000;
	42425	42424	0.007518	0.029784	0.00227	128.2	0	0	0	0	1	0	0	40.4900	-6.7500	-40.3700	7.0100	0.0000	0.0000	0.0000	0.0000;
	42428	42424	0.007629	0.029902	0.00309	151.72	0	0	0	0	1	0	0	-82.7700	35.7000	83.3800	-33.6500	0.0000	0.0000	0.0000	0.0000;
	42428	42424	0.007629	0.029902	0.00309	151.72	0	0	0	0	1	0	0	-82.7700	35.7000	83.3800	-33.6500	0.0000	0.0000	0.0000	0.0000;
	42431	42426	0.008765	0.037503	0.00236	104.57	0	0	0	0	1	0	0	0.4200	0.3900	-0.4200	-0.6400	0.0000	0.0000	0.0000	0.0000;
	42427	43012	0.009008	0.029928	0.00399	110.79	0	0	0	0	1	0	0	10.6500	-22.9700	-10.6000	22.7200	0.0000	0.0000	0.0000	0.0000;
	42429	42428	0.004722	0.021417	0.00204	147.35	0	0	0	0	1	0	0	-66.2700	41.5900	66.5500	-40.5400	0.0000	0.0000	0.0000	0.0000;
	42429	42428	0.004722	0.021417	0.00204	147.35	0	0	0	0	1	0	0	-66.2700	41.5900	66.5500	-40.5400	0.0000	0.0000	0.0000	0.0000;
	42429	42430	0.000256	0.001051	0	0	0	0	0	0	1	0	0	20.7100	2.5900	-20.7100	-2.5800	0.0000	0.0000	0.0000	0.0000;
	42433	42431	0.005352	0.021942	0.00214	143.52	0	0	0	0	1	0	0	-55.5000	6.7300	55.6600	-6.3000	0.0000	0.0000	0.0000	0.0000;
	43018	42432	0.002272	0.009296	0.00091	138.05	0	0	0	0	1	0	0	-77.5800	33.8700	77.7400	-33.3300	0.0000	0.0000	0.0000	0.0000;
	42433	42434	0.004173	0.020098	0.00392	125.55	0	0	0	0	1	0	0	-28.1600	3.6000	28.1900	-3.8500	0.0000	0.0000	0.0000	0.0000;
	42434	42435	0.000235	0.001145	0	0	0	0	0	0	1	0	0	12.3700	4.5700	-12.3700	-4.5700	0.0000	0.0000	0.0000	0.0000;
	42436	42437	0.000213	0.001171	0	0	0	0	0	0	1	0	0	14.8300	9.4100	-14.8300	-9.4100	0.0000	0.0000	0.0000	0.0000;
	42438	42439	0.000299	0.001055	0	0	0	0	0	0	1	0	0	-12.1300	-4.6800	12.1300	4.6800	0.0000	0.0000	0.0000	0.0000;
	42440	42441	0.000204	0.001087	0	0	0	0	0	0	1	0	0	-12.1300	-3.8000	12.1300	3.8000	0.0000	0.0000	0.0000	0.0000;
	42747	42441	0.00306	0.026641	0.092	610.7	0	0	0	0	1	0	0	439.1900	2.3600	-433.7400	35.1400	0.0000	0.0000	0.0000	0.0000;
	42442	42443	0.007994	0.036594	0.00639	145.76	0	0	0	0	1	0	0	106.7500	4.8400	-105.8800	-1.5400	0.0000	0.0000	0.0000	0.0000;
	42446	42443	0.007046	0.034677	0.00294	118.96	0	0	0	0	1	0	0	-24.9600	-5.2600	25.0000	5.1800	0.0000	0.0000	0.0000	0.0000;
	42443	42447	0.006018	0.036446	0.00401	135.23	0	0	0	0	1	0	0	66.3200	-5.1100	-66.0600	6.2500	0.0000	0.0000	0.0000	0.0000;
	42444	42446	0.014377	0.062855	0.0115	116.45	0	0	0	0	1	0	0	-17.3000	-5.6500	17.3500	4.6700	0.0000	0.0000	0.0000	0.0000;
	42448	42449	0.000264	0.001119	0	0	0	0	0	0	1	0	0	5.8900	1.1300	-5.8900	-1.1300	0.0000	0.0000	0.0000	0.0000;
	42448	42450	0.008857	0.040202	0.00852	126.63	0	0	0	0	1	0	0	-29.7300	-13.2900	29.8200	12.7800	0.0000	0.0000	0.0000	0.0000;
	42452	42448	0.016719	0.069492	0.00577	124.04	0	0	0	0	1	0	0	-23.7300	-12.2900	23.8400	12.1600	0.0000	0.0000	0.0000	0.0000;
	42451	42450	0.020189	0.076552	0.00714	124.38	0	0	0	0	1	0	0	-25.1300	-16.2900	25.3100	16.1800	0.0000	0.0000	0.0000	0.0000;
	42450	44939	0.018993	0.106803	0.00865	137.52	0	0	0	0	1	0	0	-63.9200	20.2400	64.7100	-16.6900	0.0000	0.0000	0.0000	0.0000;
	42452	42451	0.004846	0.023318	0.00362	129.4	0	0	0	0	1	0	0	-39.9700	-3.8300	40.0500	3.8200	0.0000	0.0000	0.0000	0.0000;
	42453	42456	0.008176	0.039466	0.00451	118.52	0	0	0	0	1	0	0	13.6100	-4.8000	-13.6000	4.3900	0.0000	0.0000	0.0000	0.0000;
	42453	42469	0.01117	0.045581	0.00718	143.59	0	0	0	0	1	0	0	-95.8300	43.3000	96.9800	-39.3700	0.0000	0.0000	0.0000	0.0000;
	42808	42453	0.003554	0.016881	0.00153	136.75	0	0	0	0	1	0	0	-65.1300	20.5800	65.2900	-20.0200	0.0000	0.0000	0.0000	0.0000;
	42455	42454	0.009102	0.041727	0.00569	132.42	0	0	0	0	1	0	0	-52.1400	11.3400	52.3900	-10.8200	0.0000	0.0000	0.0000	0.0000;
	42454	42804	0.006479	0.020823	0.00252	115.14	0	0	0	0	1	0	0	16.0000	-29.3800	-15.9300	29.3300	0.0000	0.0000	0.0000	0.0000;
	42459	42455	0.005043	0.020171	0.00213	128.19	0	0	0	0	1	0	0	-38.8500	40.2300	39.0000	-39.8700	0.0000	0.0000	0.0000	0.0000;
	42471	42456	0.004821	0.016022	0.00191	110.24	0	0	0	0	1	0	0	-0.3000	-58.2500	0.4500	58.5600	0.0000	0.0000	0.0000	0.0000;
	42457	42458	0.000241	0.001157	0	0	0	0	0	0	1	0	0	32.9700	10.1700	-32.9700	-10.1600	0.0000	0.0000	0.0000	0.0000;
	42457	42463	0.002743	0.012574	0.00124	124.68	0	0	0	0	1	0	0	28.1400	34.8800	-28.0900	-34.7800	0.0000	0.0000	0.0000	0.0000;
	42457	42855	0.009139	0.034866	0.00316	135.31	0	0	0	0	1	0	0	-61.1100	31.2800	61.5100	-30.0900	0.0000	0.0000	0.0000	0.0000;
	42459	42460	0.000286	0.001148	0	0	0	0	0	0	1	0	0	31.4200	12.9900	-31.4200	-12.9800	0.0000	0.0000	0.0000	0.0000;
	42463	42459	0.008093	0.041048	0.0064	110.64	0	0	0	0	1	0	0	-7.4200	-8.9500	7.4300	8.3200	0.0000	0.0000	0.0000	0.0000;
	42461	42462	0.000267	0.001174	0	0	0	0	0	0	1	0	0	-31.4200	17.7800	31.4200	-17.7700	0.0000	0.0000	0.0000	0.0000;
	42462	42804	0.004916	0.026363	0.00154	119.76	0	0	0	0	1	0	0	-23.2900	4.0700	23.3200	-4.1000	0.0000	0.0000	0.0000	0.0000;
	42462	42855	0.006655	0.026513	0.00253	114.68	0	0	0	0	1	0	0	-8.1300	13.7000	8.1500	-13.9000	0.0000	0.0000	0.0000	0.0000;
	42465	42464	0.000298	0.020337	0	912.44	0	0	1.00625	0	1	0	0	-353.0100	-3.0100	353.3500	26.6800	0.0000	0.0000	0.0000	0.0000;
	42464	42466	0.000281	0.001054	0	0	0	0	0	0	1	0	0	-353.3500	37.0500	353.6800	-35.8100	0.0000	0.0000	0.0000	0.0000;
	42810	42465	0.001912	0.014363	0.05798	577.01	0	0	0	0	1	0	0	-286.2100	16.7700	287.6700	-12.0600	0.0000	0.0000	0.0000	0.0000;
	42466	42631	0.000605	0.008274	1.07676	2762.13	0	0	0	0	1	0	0	-1259.7900	39.4500	1268.7200	-33.9200	0.0000	0.0000	0.0000	0.0000;
	42466	42675	0.000487	0.008257	0.96244	3010.6	0	0	0	0	1	0	0	-1256.3600	24.3100	1263.4900	-7.5900	0.0000	0.0000	0.0000	0.0000;
	42466	42761	0.000856	0.012104	1.33851	3090.23	0	0	0	0	1	0	0	1534.7600	-61.1300	-1516.0800	180.3700	0.0000	0.0000	0.0000	0.0000;
	42466	46436	0.000509	0.009751	0.94956	2834.45	0	0	0	0	1	0	0	-1065.9700	21.0900	1071.3400	-20.9000	0.0000	0.0000	0.0000	0.0000;
	42467	42468	0.000254	0.001115	0	0	0	0	0	0	1	0	0	-37.5200	-8.4200	37.5200	8.4400	0.0000	0.0000	0.0000	0.0000;
	42468	42469	0.011633	0.051073	0.00525	147.57	0	0	0	0	1	0	0	64.9100	-23.0400	-64.3900	24.7800	0.0000	0.0000	0.0000	0.0000;
	42468	42469	0.011633	0.051073	0.00525	147.57	0	0	0	0	1	0	0	64.9100	-23.0400	-64.3900	24.7800	0.0000	0.0000	0.0000	0.0000;
	42476	42470	0.012511	0.049341	0.00602	133.04	0	0	0	0	1	0	0	-47.5000	1.6400	47.7600	-1.2400	0.0000	0.0000	0.0000	0.0000;
	42471	42476	0.002498	0.011279	0.00301	129.36	0	0	0	0	1	0	0	-46.7500	-7.3800	46.8000	7.3000	0.0000	0.0000	0.0000	0.0000;
	42472	42473	0.000269	0.001087	0	0	0	0	0	0	1	0	0	49.6300	28.2700	-49.6200	-28.2400	0.0000	0.0000	0.0000	0.0000;
	42472	42474	0.008341	0.037893	0.0029	140.13	0	0	0	0	1	0	0	90.4200	-26.8300	-89.7300	29.6600	0.0000	0.0000	0.0000	0.0000;
	42474	42475	0.000219	0.001108	0	0	0	0	0	0	1	0	0	43.2700	10.4200	-43.2600	-10.4000	0.0000	0.0000	0.0000	0.0000;
	42476	42474	0.005037	0.029966	0.00274	125.87	0	0	0	0	1	0	0	-42.5800	-16.2300	42.6700	16.5200	0.0000	0.0000	0.0000	0.0000;
	42476	42477	0.000282	0.001141	0	0	0	0	0	0	1	0	0	43.2700	6.8100	-43.2600	-6.7900	0.0000	0.0000	0.0000	0.0000;
	42479	42478	0.008261	0.035776	0.00657	131.95	0	0	0	0	1	0	0	-47.9300	-16.5800	48.1400	16.8100	0.0000	0.0000	0.0000	0.0000;
	42480	42478	0.012057	0.04831	0.00742	133.85	0	0	0	0	1	0	0	57.7400	-28.9200	-57.2500	30.1200	0.0000	0.0000	0.0000	0.0000;
	42481	42482	0.000232	0.001053	0	0	0	0	0	0	1	0	0	32.7400	11.5400	-32.7400	-11.5300	0.0000	0.0000	0.0000	0.0000;
	42487	42483	0.002248	0.010498	0.00103	146.37	0	0	0	0	1	0	0	97.4000	-30.1500	-97.1700	31.0800	0.0000	0.0000	0.0000	0.0000;
	42485	42486	0.000283	0.001139	0	0	0	0	0	0	1	0	0	-30.2800	-9.5700	30.2800	9.5800	0.0000	0.0000	0.0000	0.0000;
	42486	42487	0.015346	0.049497	0.00516	150.65	0	0	0	0	1	0	0	64.4600	-10.9800	-63.8400	12.4300	0.0000	0.0000	0.0000	0.0000;
	42486	42487	0.015346	0.049497	0.00516	150.65	0	0	0	0	1	0	0	64.4600	-10.9800	-63.8400	12.4300	0.0000	0.0000	0.0000	0.0000;
	43054	42486	0.003202	0.017333	0.00297	152.78	0	0	0	0	1	0	0	79.7900	-5.4600	-79.6000	6.1900	0.0000	0.0000	0.0000	0.0000;
	43054	42486	0.003202	0.017333	0.00297	152.78	0	0	0	0	1	0	0	79.7900	-5.4600	-79.6000	6.1900	0.0000	0.0000	0.0000	0.0000;
	42489	42490	0.00024	0.001147	0	0	0	0	0	0	1	0	0	-15.7700	-3.1000	15.7700	3.1100	0.0000	0.0000	0.0000	0.0000;
	42493	42490	0.004989	0.0226	0.00376	128.2	0	0	0	0	1	0	0	37.0000	0.6800	-36.9300	-0.7300	0.0000	0.0000	0.0000	0.0000;
	42490	42495	0.008428	0.036219	0.00341	129.02	0	0	0	0	1	0	0	-33.2700	-8.4300	33.3700	8.5400	0.0000	0.0000	0.0000	0.0000;
	42491	42492	0.000268	0.00104	0	0	0	0	0	0	1	0	0	25.4000	5.7500	-25.4000	-5.7500	0.0000	0.0000	0.0000	0.0000;
	42491	42515	0.003378	0.017789	0.00185	134.12	0	0	0	0	1	0	0	-53.7200	10.8400	53.8200	-10.4800	0.0000	0.0000	0.0000	0.0000;
	42584	42491	0.003019	0.012523	0.00331	115.41	0	0	0	0	1	0	0	-12.5300	20.7300	12.5500	-20.9900	0.0000	0.0000	0.0000	0.0000;
	42513	42493	0.012991	0.052023	0.0041	136.25	0	0	0	0	1	0	0	62.9300	7.3800	-62.4100	-5.6800	0.0000	0.0000	0.0000	0.0000;
	42494	42496	0.005367	0.025705	0.00208	127.38	0	0	0	0	1	0	0	-32.9600	15.4200	33.0400	-15.2800	0.0000	0.0000	0.0000	0.0000;
	42506	42494	0.001927	0.009562	0.00135	136.93	0	0	0	0	1	0	0	-64.7100	-5.9900	64.7900	6.2700	0.0000	0.0000	0.0000	0.0000;
	42495	42506	0.009181	0.030563	0.0079	132.49	0	0	0	0	1	0	0	-42.6900	-3.7000	42.8600	3.4900	0.0000	0.0000	0.0000	0.0000;
	42584	42495	0.002907	0.011025	0.00104	128.56	0	0	0	0	1	0	0	32.3700	17.7400	-32.3300	-17.6900	0.0000	0.0000	0.0000	0.0000;
	42496	42497	0.000244	0.001125	0	0	0	0	0	0	1	0	0	11.8800	4.9200	-11.8800	-4.9200	0.0000	0.0000	0.0000	0.0000;
	42498	42496	0.006522	0.026347	0.0019	102.71	0	0	0	0	1	0	0	2.1600	-6.8500	-2.1600	6.6800	0.0000	0.0000	0.0000	0.0000;
	42499	42500	0.000209	0.00114	0	0	0	0	0	0	1	0	0	-27.5400	-10.0300	27.5400	10.0400	0.0000	0.0000	0.0000	0.0000;
	42500	42503	0.009553	0.040069	0.00468	137.77	0	0	0	0	1	0	0	-69.8400	32.0300	70.4000	-30.1900	0.0000	0.0000	0.0000	0.0000;
	42561	42500	0.00561	0.019886	0.00193	130.64	0	0	0	0	1	0	0	-42.1000	42.5600	42.3000	-42.0700	0.0000	0.0000	0.0000	0.0000;
	42501	42502	0.000273	0.001009	0	0	0	0	0	0	1	0	0	27.5400	16.7400	-27.5400	-16.7300	0.0000	0.0000	0.0000	0.0000;
	42504	42501	0.009148	0.034918	0.00346	123.03	0	0	0	0	1	0	0	-19.5700	-34.4700	19.7200	34.6600	0.0000	0.0000	0.0000	0.0000;
	42501	42509	0.006582	0.025555	0.00304	140.13	0	0	0	0	1	0	0	72.9100	-46.2200	-72.4300	47.7600	0.0000	0.0000	0.0000	0.0000;
	42501	42560	0.015311	0.064035	0.0079	146.1	0	0	0	0	1	0	0	-60.0800	-2.5900	60.6200	4.0300	0.0000	0.0000	0.0000	0.0000;
	42501	42560	0.015311	0.064035	0.0079	146.1	0	0	0	0	1	0	0	-60.0800	-2.5900	60.6200	4.0300	0.0000	0.0000	0.0000	0.0000;
	42503	42512	0.009473	0.040734	0.00417	128.17	0	0	0	0	1	0	0	-36.3800	32.3600	36.6000	-31.8100	0.0000	0.0000	0.0000	0.0000;
	42504	42505	0.000259	0.001028	0	0	0	0	0	0	1	0	0	21.8500	7.3100	-21.8500	-7.3100	0.0000	0.0000	0.0000	0.0000;
	42584	42504	0.006393	0.021387	0.00283	99.69	0	0	0	0	1	0	0	2.3300	-27.2700	-2.2800	27.1500	0.0000	0.0000	0.0000	0.0000;
	42507	42508	0.000248	0.001142	0	0	0	0	0	0	1	0	0	21.8500	5.8600	-21.8500	-5.8500	0.0000	0.0000	0.0000	0.0000;
	42700	42507	0.002354	0.017709	0.04662	485.08	0	0	0	0	1	0	0	-93.4300	17.4100	93.6300	-20.9800	0.0000	0.0000	0.0000	0.0000;
	42507	43021	0.004103	0.038439	0.06519	490.42	0	0	0	0	1	0	0	-101.0700	-6.7300	101.4600	3.2600	0.0000	0.0000	0.0000	0.0000;
	42509	42563	0.006429	0.021887	0.00495	132.91	0	0	0	0	1	0	0	47.6900	-58.8900	-47.3400	59.5700	0.0000	0.0000	0.0000	0.0000;
	42513	42510	0.0086	0.031961	0.00406	140.21	0	0	0	0	1	0	0	-69.9300	17.9900	70.3800	-16.7200	0.0000	0.0000	0.0000	0.0000;
	42511	42512	0.000299	0.001006	0	0	0	0	0	0	1	0	0	-14.0600	-3.2600	14.0600	3.2600	0.0000	0.0000	0.0000	0.0000;
	42515	42512	0.006129	0.02568	0.00347	141.39	0	0	0	0	1	0	0	-79.7600	0.8700	80.1600	0.4500	0.0000	0.0000	0.0000	0.0000;
	42513	42514	0.000221	0.001081	0	0	0	0	0	0	1	0	0	14.0600	2.5100	-14.0600	-2.5100	0.0000	0.0000	0.0000	0.0000;
	42515	42516	0.000282	0.001072	0	0	0	0	0	0	1	0	0	14.0600	1.4100	-14.0600	-1.4100	0.0000	0.0000	0.0000	0.0000;
	42517	42951	0.011133	0.05152	0.0046	133.21	0	0	0	0	1	0	0	-40.9700	-6.0600	41.1500	6.4000	0.0000	0.0000	0.0000	0.0000;
	44990	42517	0.002939	0.00744	0.00131	126.1	0	0	0	0	1	0	0	-31.3900	-5.2900	31.4200	5.2200	0.0000	0.0000	0.0000	0.0000;
	42518	42874	0.006818	0.029352	0.00257	154.29	0	0	0	0	1	0	0	-94.5400	0.4300	95.1100	1.7600	0.0000	0.0000	0.0000	0.0000;
	42518	46189	0.023348	0.111168	0.01702	103.38	0	0	0	0	1	0	0	-1.2400	1.0900	1.2400	-2.8900	0.0000	0.0000	0.0000	0.0000;
	42519	42520	0.000255	0.001146	0	0	0	0	0	0	1	0	0	13.2300	8.0800	-13.2300	-8.0800	0.0000	0.0000	0.0000	0.0000;
	42519	42523	0.012562	0.045733	0.00544	136.94	0	0	0	0	1	0	0	38.6600	5.0200	-38.4800	-4.9200	0.0000	0.0000	0.0000	0.0000;
	42737	42519	0.007011	0.031652	0.00349	141.01	0	0	0	0	1	0	0	52.0800	13.6000	-51.8900	-13.1000	0.0000	0.0000	0.0000	0.0000;
	42521	42522	0.000263	0.001054	0	0	0	0	0	0	1	0	0	12.3600	3.1900	-12.3600	-3.1800	0.0000	0.0000	0.0000	0.0000;
	42521	42523	0.01472	0.051008	0.00481	131.89	0	0	0	0	1	0	0	-27.2700	-1.4400	27.3700	1.3200	0.0000	0.0000	0.0000	0.0000;
	42524	42525	0.000236	0.001197	0	0	0	0	0	0	1	0	0	17.2800	2.1900	-17.2800	-2.1800	0.0000	0.0000	0.0000	0.0000;
	42524	42529	0.010501	0.052828	0.00366	120.49	0	0	0	0	1	0	0	-20.2500	-2.5800	20.2900	2.4000	0.0000	0.0000	0.0000	0.0000;
	42531	42524	0.009686	0.045894	0.00732	133.74	0	0	0	0	1	0	0	36.6900	2.3600	-36.5700	-2.5500	0.0000	0.0000	0.0000	0.0000;
	42524	42539	0.017447	0.087954	0.00878	129.53	0	0	0	0	1	0	0	39.5400	2.9400	-39.2800	-2.5400	0.0000	0.0000	0.0000	0.0000;
	42526	42527	0.000287	0.001079	0	0	0	0	0	0	1	0	0	32.5800	6.7100	-32.5800	-6.7000	0.0000	0.0000	0.0000	0.0000;
	42539	42526	0.004939	0.020846	0.00182	156.9	0	0	0	0	1	0	0	65.1900	2.5700	-64.9900	-1.9000	0.0000	0.0000	0.0000	0.0000;
	42539	42526	0.004939	0.020846	0.00182	156.9	0	0	0	0	1	0	0	65.1900	2.5700	-64.9900	-1.9000	0.0000	0.0000	0.0000	0.0000;
	42528	42529	0.000282	0.001048	0	0	0	0	0	0	1	0	0	-37.4000	-4.2800	37.4000	4.2900	0.0000	0.0000	0.0000	0.0000;
	42529	42541	0.003433	0.016303	0.00129	127.13	0	0	0	0	1	0	0	25.6500	-4.8900	-25.6300	4.8600	0.0000	0.0000	0.0000	0.0000;
	42529	42800	0.004956	0.021621	0.00449	148.22	0	0	0	0	1	0	0	-83.3400	-1.8000	83.6700	2.7400	0.0000	0.0000	0.0000	0.0000;
	42540	42530	0.013203	0.056835	0.00844	139.95	0	0	0	0	1	0	0	51.7200	-9.2400	-51.3700	9.8700	0.0000	0.0000	0.0000	0.0000;
	42530	42544	0.019141	0.067018	0.01054	126.12	0	0	0	0	1	0	0	-30.7100	-7.0000	30.8900	6.5300	0.0000	0.0000	0.0000	0.0000;
	42531	42532	0.000266	0.001077	0	0	0	0	0	0	1	0	0	15.1800	0.8300	-15.1800	-0.8200	0.0000	0.0000	0.0000	0.0000;
	42531	42539	0.010192	0.048479	0.00707	155.56	0	0	0	0	1	0	0	106.6000	8.7500	-105.5100	-4.2700	0.0000	0.0000	0.0000	0.0000;
	42531	42800	0.003091	0.015117	0.00264	176.75	0	0	0	0	1	0	0	-79.2400	-5.9600	79.4200	6.5800	0.0000	0.0000	0.0000	0.0000;
	42531	42800	0.003091	0.015117	0.00264	176.75	0	0	0	0	1	0	0	-79.2400	-5.9600	79.4200	6.5800	0.0000	0.0000	0.0000	0.0000;
	42541	42533	0.007122	0.026764	0.00208	104.34	0	0	0	0	1	0	0	1.8800	-9.8200	-1.8800	9.6300	0.0000	0.0000	0.0000	0.0000;
	42774	42533	0.003048	0.01439	0.00103	127.97	0	0	0	0	1	0	0	28.7300	25.7300	-28.6900	-25.6400	0.0000	0.0000	0.0000	0.0000;
	42534	42537	0.0001	0.001227	0	511.89	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42534	42538	0.000203	0.001171	0	0	0	0	0	0	1	0	0	14.4000	1.6700	-14.4000	-1.6600	0.0000	0.0000	0.0000	0.0000;
	42534	42539	0.00024	0.00117	0	0	0	0	0	0	1	0	0	-14.4000	-1.6700	14.4000	1.6700	0.0000	0.0000	0.0000	0.0000;
	42535	42537	0.001317	0.034355	0	255.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42536	42537	0.001317	0.034355	0	255.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42540	42892	0.009897	0.041228	0.00711	144	0	0	0	0	1	0	0	-66.1900	5.1900	66.6100	-4.1900	0.0000	0.0000	0.0000	0.0000;
	42542	42737	0.003477	0.015177	0.00159	111.68	0	0	0	0	1	0	0	-8.5900	15.8900	8.6000	-16.0200	0.0000	0.0000	0.0000	0.0000;
	42542	42774	0.004546	0.017216	0.00463	109.24	0	0	0	0	1	0	0	-5.7500	-19.2400	5.7600	18.8100	0.0000	0.0000	0.0000	0.0000;
	42543	42544	0.000222	0.001097	0	0	0	0	0	0	1	0	0	-19.6200	-6.4400	19.6200	6.4400	0.0000	0.0000	0.0000	0.0000;
	42774	42544	0.007054	0.03215	0.00671	138.44	0	0	0	0	1	0	0	50.6900	13.0800	-50.5100	-12.9700	0.0000	0.0000	0.0000	0.0000;
	42545	42548	0.0001	0.001723	0	635.39	0	0	1	0	1	0	0	28.6300	8.2000	-28.6200	-8.1900	0.0000	0.0000	0.0000	0.0000;
	42545	42549	0.000213	0.00105	0	0	0	0	0	0	1	0	0	-28.6300	-8.2000	28.6300	8.2100	0.0000	0.0000	0.0000	0.0000;
	42545	42550	0.000293	0.001186	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42546	42548	0.0011	0.030218	0	317.69	0	0	1	0	1	0	0	-28.6200	-7.9300	28.6200	8.1900	0.0000	0.0000	0.0000	0.0000;
	42547	42548	0.0011	0.030218	0	317.69	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42551	42552	0.000283	0.001069	0	0	0	0	0	0	1	0	0	-23.4300	-7.5900	23.4400	7.6000	0.0000	0.0000	0.0000	0.0000;
	42552	42863	0.009872	0.032571	0.00292	151.28	0	0	0	0	1	0	0	-78.4900	-8.9800	79.0700	10.6000	0.0000	0.0000	0.0000	0.0000;
	42552	42863	0.009872	0.032571	0.00292	151.28	0	0	0	0	1	0	0	-78.4900	-8.9800	79.0700	10.6000	0.0000	0.0000	0.0000	0.0000;
	42863	42553	0.018347	0.069878	0.00795	145.81	0	0	0	0	1	0	0	105.8100	-12.8000	-103.8700	19.3500	0.0000	0.0000	0.0000	0.0000;
	42554	42555	0.000272	0.001143	0	0	0	0	0	0	1	0	0	4.2200	0.8900	-4.2200	-0.8900	0.0000	0.0000	0.0000	0.0000;
	42554	42557	0.018919	0.060609	0.00724	126.19	0	0	0	0	1	0	0	-27.0000	2.9700	27.1300	-3.3300	0.0000	0.0000	0.0000	0.0000;
	42554	46186	0.015247	0.081657	0.01257	109.04	0	0	0	0	1	0	0	-2.9500	-2.6700	2.9500	1.3300	0.0000	0.0000	0.0000	0.0000;
	42556	46186	0.018164	0.070414	0.0086	133.25	0	0	0	0	1	0	0	-47.3300	-7.3500	47.7300	7.9700	0.0000	0.0000	0.0000	0.0000;
	42557	45239	0.022213	0.095502	0.00905	132.12	0	0	0	0	1	0	0	-35.2400	2.0100	35.5000	-1.8900	0.0000	0.0000	0.0000	0.0000;
	42558	42559	0.000297	0.001124	0	0	0	0	0	0	1	0	0	27.8000	0.9200	-27.8000	-0.9100	0.0000	0.0000	0.0000	0.0000;
	42561	42558	0.011125	0.047879	0.00515	114.25	0	0	0	0	1	0	0	14.3100	-50.5200	-14.0100	51.2300	0.0000	0.0000	0.0000	0.0000;
	42558	42563	0.003792	0.016051	0.0029	118.08	0	0	0	0	1	0	0	-13.7900	66.2200	13.9500	-65.8500	0.0000	0.0000	0.0000	0.0000;
	42560	42683	0.009653	0.036588	0.00466	151.75	0	0	0	0	1	0	0	-74.5200	-10.6000	75.0400	12.0900	0.0000	0.0000	0.0000	0.0000;
	42560	42683	0.009653	0.036588	0.00466	151.75	0	0	0	0	1	0	0	-74.5200	-10.6000	75.0400	12.0900	0.0000	0.0000	0.0000	0.0000;
	42561	42562	0.000278	0.001043	0	0	0	0	0	0	1	0	0	27.8000	7.9500	-27.8000	-7.9400	0.0000	0.0000	0.0000	0.0000;
	42564	42567	0.006878	0.023948	0.0038	129.81	0	0	0	0	1	0	0	-35.2200	10.4600	35.3000	-10.5600	0.0000	0.0000	0.0000	0.0000;
	42565	42566	0.000204	0.001011	0	0	0	0	0	0	1	0	0	12.1200	2.7700	-12.1200	-2.7700	0.0000	0.0000	0.0000	0.0000;
	42812	42565	0.002747	0.022043	0.18238	626.25	0	0	0	0	1	0	0	317.6700	-32.7700	-315.0800	33.9300	0.0000	0.0000	0.0000	0.0000;
	42812	42565	0.002747	0.022043	0.18238	626.25	0	0	0	0	1	0	0	317.6700	-32.7700	-315.0800	33.9300	0.0000	0.0000	0.0000	0.0000;
	42568	42569	0.000255	0.001017	0	0	0	0	0	0	1	0	0	19.0600	5.5300	-19.0600	-5.5200	0.0000	0.0000	0.0000	0.0000;
	42570	42573	0.0001	-0.001043	0	511.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42570	42574	0.000216	0.001051	0	0	0	0	0	0	1	0	0	8.3700	3.1000	-8.3700	-3.1000	0.0000	0.0000	0.0000	0.0000;
	42570	42575	0.000235	0.001027	0	0	0	0	0	0	1	0	0	-8.3700	-3.1000	8.3700	3.1000	0.0000	0.0000	0.0000	0.0000;
	42571	42573	0.00212	0.058321	0	255.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42572	42573	0.00212	0.058321	0	255.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42577	42575	0.012801	0.056741	0.00497	119.88	0	0	0	0	1	0	0	-19.8500	10.1200	19.9100	-10.3600	0.0000	0.0000	0.0000	0.0000;
	42576	43054	0.014388	0.068438	0.00934	131.69	0	0	0	0	1	0	0	-50.0300	-0.4500	50.3700	1.1100	0.0000	0.0000	0.0000	0.0000;
	42577	42578	0.000285	0.001095	0	0	0	0	0	0	1	0	0	13.8900	5.3900	-13.8900	-5.3900	0.0000	0.0000	0.0000	0.0000;
	42580	42583	0.0001	-0.001149	0	592.6	0	0	1	0	1	0	0	-22.1700	-11.2100	22.1700	11.2000	0.0000	0.0000	0.0000	0.0000;
	42580	42584	0.000214	0.001018	0	0	0	0	0	0	1	0	0	22.1700	11.2100	-22.1700	-11.2000	0.0000	0.0000	0.0000	0.0000;
	42580	42585	0.000239	0.001114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42581	42583	0.00121	0.031413	0	296.3	0	0	1	0	1	0	0	11.0900	5.6500	-11.0800	-5.6000	0.0000	0.0000	0.0000	0.0000;
	42582	42583	0.00121	0.031413	0	296.3	0	0	1	0	1	0	0	11.0900	5.6500	-11.0800	-5.6000	0.0000	0.0000	0.0000	0.0000;
	42587	42586	0.001265	0.055061	0	216.85	0	0	1	0	1	0	0	-61.4700	1.9100	61.5100	0.0500	0.0000	0.0000	0.0000	0.0000;
	42587	42586	0.001265	0.055061	0	216.85	0	0	1	0	1	0	0	-61.4700	1.9100	61.5100	0.0500	0.0000	0.0000	0.0000	0.0000;
	42587	42586	0.001265	0.055061	0	216.85	0	0	1	0	1	0	0	-61.4700	1.9100	61.5100	0.0500	0.0000	0.0000	0.0000	0.0000;
	42586	42588	0.00133	0.050193	0	173.74	0	0	1.01875	0	1	0	0	-42.9200	-18.9600	42.9500	20.0400	0.0000	0.0000	0.0000	0.0000;
	42586	42589	0.000248	0.001024	0	0	0	0	0	0	1	0	0	-141.6200	3.3300	141.6600	-3.1400	0.0000	0.0000	0.0000	0.0000;
	42586	42590	0.000282	0.001128	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42589	42810	0.004079	0.035432	0.24512	593.2	0	0	0	0	1	0	0	-323.5000	23.2800	327.5600	-14.2300	0.0000	0.0000	0.0000	0.0000;
	42591	42592	0.000265	0.001122	0	0	0	0	0	0	1	0	0	23.3700	11.9100	-23.3700	-11.9000	0.0000	0.0000	0.0000	0.0000;
	42838	42592	0.003105	0.013116	0.00336	139.06	0	0	0	0	1	0	0	-70.6400	-15.7000	70.7900	16.0000	0.0000	0.0000	0.0000	0.0000;
	42594	42593	0.000226	0.015379	0	613.46	0	0	1.01875	0	1	0	0	-165.5600	-109.5300	165.6500	115.3000	0.0000	0.0000	0.0000	0.0000;
	42593	42598	0.000142	0.00792	0	867.86	0	0	1	0	1	0	0	-216.9800	-51.9400	217.0400	55.5700	0.0000	0.0000	0.0000	0.0000;
	42593	42599	0.000142	0.010639	0	867.54	0	0	1	0	1	0	0	-216.9800	-43.8000	217.0400	48.6000	0.0000	0.0000	0.0000	0.0000;
	42593	42600	0.000199	0.010549	0	866.58	0	0	1	0	1	0	0	-216.9500	-50.7500	217.0400	55.5700	0.0000	0.0000	0.0000	0.0000;
	42593	42601	0.000117	0.007459	0	866.57	0	0	1	0	1	0	0	-216.9900	-52.1500	217.0400	55.5700	0.0000	0.0000	0.0000	0.0000;
	42593	42602	0.000234	0.015438	0	866.21	0	0	1	0	1	0	0	-216.9400	-27.1400	217.0400	33.9300	0.0000	0.0000	0.0000	0.0000;
	42593	42603	0.000211	0.013464	0	865.92	0	0	1	0	1	0	0	-216.9400	-49.4300	217.0400	55.5700	0.0000	0.0000	0.0000	0.0000;
	42720	42593	0.000536	0.010889	0.97653	2776.06	0	0	0	0	1	0	0	1039.4600	-83.5700	-1034.0900	87.1100	0.0000	0.0000	0.0000	0.0000;
	42593	42973	0.0004	0.007676	1.32864	3094.89	0	0	0	0	1	0	0	1109.8200	-53.2100	-1105.2800	-3.6100	0.0000	0.0000	0.0000	0.0000;
	42593	43051	0.0006	0.007697	0.84571	3032.35	0	0	0	0	1	0	0	1060.4000	-57.8200	-1054.1800	45.9200	0.0000	0.0000	0.0000	0.0000;
	42595	42594	0.000462	0.025944	0	516.74	0	0	1.00625	0	1	0	0	-183.6700	-14.2500	183.8100	22.4100	0.0000	0.0000	0.0000	0.0000;
	42595	42594	0.000462	0.025944	0	516.74	0	0	1.00625	0	1	0	0	-183.6700	-14.2500	183.8100	22.4100	0.0000	0.0000	0.0000	0.0000;
	42595	42594	0.000462	0.025944	0	516.74	0	0	1.00625	0	1	0	0	-183.6700	-14.2500	183.8100	22.4100	0.0000	0.0000	0.0000	0.0000;
	42594	42604	0.000272	0.001055	0	0	0	0	0	0	1	0	0	-385.8700	42.2900	386.2400	-40.8300	0.0000	0.0000	0.0000	0.0000;
	42594	42605	0.000213	0.001135	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42596	42595	0.001462	0.064885	0	149.09	0	0	1.03125	0	1	0	0	-52.6400	-52.4300	52.7200	55.9400	0.0000	0.0000	0.0000	0.0000;
	42595	42946	0.001334	0.012678	0.2376	590.74	0	0	0	0	1	0	0	289.1100	-7.0900	-288.0900	-9.0700	0.0000	0.0000	0.0000	0.0000;
	42595	42972	0.005893	0.054636	0.17723	549.08	0	0	0	0	1	0	0	209.1600	-6.0900	-206.8000	8.7600	0.0000	0.0000	0.0000	0.0000;
	42597	42596	0.003684	0.108535	0	84.56	0	0	1.01875	0	1	0	0	-42.7900	-11.8100	42.8600	13.8400	0.0000	0.0000	0.0000	0.0000;
	42597	42596	0.003684	0.108535	0	84.56	0	0	1.01875	0	1	0	0	-42.7900	-11.8100	42.8600	13.8400	0.0000	0.0000	0.0000	0.0000;
	42597	42596	0.003684	0.108535	0	84.56	0	0	1.01875	0	1	0	0	-42.7900	-11.8100	42.8600	13.8400	0.0000	0.0000	0.0000	0.0000;
	42606	42609	0.001193	0.038461	0	361.32	0	0	1	0	1	0	0	154.8300	44.8000	-154.5500	-35.6500	0.0000	0.0000	0.0000	0.0000;
	42606	42610	0.000249	0.001121	0	0	0	0	0	0	1	0	0	184.7600	127.1900	-184.6500	-126.6700	0.0000	0.0000	0.0000	0.0000;
	42606	42611	0.000298	0.001102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42607	42609	0.001207	0.03892	0	211.32	0	0	1	0	1	0	0	-154.2600	-26.3900	154.5500	35.6500	0.0000	0.0000	0.0000	0.0000;
	42607	42949	0.000486	0.002396	0.00029	152.87	0	0	0	0	1	0	0	77.1300	13.1900	-77.1000	-13.0800	0.0000	0.0000	0.0000	0.0000;
	42607	42949	0.000486	0.002396	0.00029	152.87	0	0	0	0	1	0	0	77.1300	13.1900	-77.1000	-13.0800	0.0000	0.0000	0.0000	0.0000;
	42608	42609	0.013081	0.421675	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42612	42613	0.000216	0.001153	0	0	0	0	0	0	1	0	0	13.3800	6.8200	-13.3800	-6.8200	0.0000	0.0000	0.0000	0.0000;
	42615	42614	0.000172	0.011458	0	779.93	0	0	1.00625	0	1	0	0	-208.2000	-27.8000	208.2700	32.5300	0.0000	0.0000	0.0000	0.0000;
	42614	42617	0.000228	0.017429	0	568.32	0	0	1.03125	0	1	0	0	-70.8500	-35.0400	70.8700	36.1100	0.0000	0.0000	0.0000	0.0000;
	42614	42618	0.00034	0.023119	0	567.85	0	0	1.03125	0	1	0	0	-70.8400	-34.6900	70.8700	36.1100	0.0000	0.0000	0.0000	0.0000;
	42614	42620	0.000208	0.001047	0	0	0	0	0	0	1	0	0	-66.5700	-181.3500	66.6400	181.7100	0.0000	0.0000	0.0000	0.0000;
	42616	42615	0.001363	0.053286	0	208.81	0	0	1.00625	0	1	0	0	-78.9900	-10.9200	79.0700	14.0900	0.0000	0.0000	0.0000	0.0000;
	42616	42615	0.001363	0.053286	0	208.81	0	0	1.00625	0	1	0	0	-78.9900	-10.9200	79.0700	14.0900	0.0000	0.0000	0.0000	0.0000;
	42615	42619	0.000284	0.001127	0	0	0	0	0	0	1	0	0	50.0600	-0.3800	-50.0600	0.4000	0.0000	0.0000	0.0000	0.0000;
	43026	42620	0.000213	0.002853	0.29103	2099.67	0	0	0	0	1	0	0	66.7100	150.9400	-66.6400	-181.7100	0.0000	0.0000	0.0000	0.0000;
	42621	42622	0.00024	0.001013	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42679	42622	0.001287	0.006501	0.00067	149.3	0	0	0	0	1	0	0	-72.0500	-5.9700	72.1200	6.2200	0.0000	0.0000	0.0000	0.0000;
	42679	42622	0.001287	0.006501	0.00067	149.3	0	0	0	0	1	0	0	-72.0500	-5.9700	72.1200	6.2200	0.0000	0.0000	0.0000	0.0000;
	42624	42623	0.000265	0.015658	0	765.18	0	0	1	0	1	0	0	-186.3400	-21.1800	186.4300	26.2600	0.0000	0.0000	0.0000	0.0000;
	42623	42626	0.000241	0.0147	0	741.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42623	42627	0.000262	0.015337	0	739.47	0	0	1.04375	0	1	0	0	-149.8400	-18.0600	149.9000	21.5400	0.0000	0.0000	0.0000	0.0000;
	42623	42628	0.000231	0.017517	0	739.32	0	0	1.05	0	1	0	0	-149.8400	-27.8600	149.9000	31.9700	0.0000	0.0000	0.0000	0.0000;
	42623	42629	0.000256	0.021177	0	739.01	0	0	1.05	0	1	0	0	-149.8400	-27.0100	149.9000	31.9700	0.0000	0.0000	0.0000	0.0000;
	42623	42631	0.0003	0.001038	0	0	0	0	0	0	1	0	0	263.0900	46.6600	-262.8900	-45.9800	0.0000	0.0000	0.0000	0.0000;
	42625	42624	0.00215	0.079596	0	215.64	0	0	1	0	1	0	0	-60.6600	2.5500	60.7300	0.1600	0.0000	0.0000	0.0000	0.0000;
	42625	42624	0.00215	0.079596	0	215.64	0	0	1	0	1	0	0	-60.6600	2.5500	60.7300	0.1600	0.0000	0.0000	0.0000	0.0000;
	42625	42624	0.00215	0.079596	0	215.64	0	0	1	0	1	0	0	-60.6600	2.5500	60.7300	0.1600	0.0000	0.0000	0.0000	0.0000;
	42624	42630	0.000284	0.001131	0	0	0	0	0	0	1	0	0	4.1500	20.7100	-4.1500	-20.7000	0.0000	0.0000	0.0000	0.0000;
	42911	42630	0.001432	0.015756	0.05693	482.04	0	0	0	0	1	0	0	-81.2100	-21.7300	81.3100	16.6000	0.0000	0.0000	0.0000	0.0000;
	45240	42630	0.002169	0.020735	0.08887	480.17	0	0	0	0	1	0	0	77.2800	-12.5600	-77.1600	4.1000	0.0000	0.0000	0.0000	0.0000;
	42631	46673	0.00017	0.00287	0.32098	2639.85	0	0	0	0	1	0	0	-1005.8300	79.9000	1007.4200	-87.9300	0.0000	0.0000	0.0000	0.0000;
	42632	42633	0.001166	0.035679	0	335.5	0	0	1.0375	0	1	0	0	-116.2700	-48.6500	116.4600	54.3400	0.0000	0.0000	0.0000	0.0000;
	42632	42634	0.000817	0.023601	0	335.33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42632	42635	0.000214	0.001136	0	0	0	0	0	0	1	0	0	116.2700	48.6500	-116.2400	-48.4800	0.0000	0.0000	0.0000	0.0000;
	42632	42636	0.000209	0.001098	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42635	43000	0.012516	0.033955	0.00433	143.19	0	0	0	0	1	0	0	92.5800	12.2200	-91.5600	-9.9100	0.0000	0.0000	0.0000	0.0000;
	42637	42638	0.00137	0.040732	0	291.38	0	0	1.0375	0	1	0	0	-36.4000	-16.3400	36.4200	16.9900	0.0000	0.0000	0.0000	0.0000;
	42637	42639	0.002387	0.06333	0	242.78	0	0	1.0375	0	1	0	0	-18.2000	-8.2400	18.2100	8.5000	0.0000	0.0000	0.0000	0.0000;
	42637	42640	0.000294	0.001099	0	0	0	0	0	0	1	0	0	54.6000	24.5900	-54.5900	-24.5500	0.0000	0.0000	0.0000	0.0000;
	42637	42641	0.000246	0.001158	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42642	42643	0.002121	0.063047	0	165.9	0	0	1	0	1	0	0	-2.7000	0.0000	2.7000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42642	42644	0.00029	0.001041	0	0	0	0	0	0	1	0	0	2.7000	-0.0000	-2.7000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42644	42978	0.007281	0.027301	0.00339	111.19	0	0	0	0	1	0	0	0.6900	-2.8900	-0.6900	2.5500	0.0000	0.0000	0.0000	0.0000;
	42646	42645	0.000226	0.015242	0	671.37	0	0	1.01875	0	1	0	0	-121.4400	-120.3800	121.5100	124.6100	0.0000	0.0000	0.0000	0.0000;
	42645	42648	0.000247	0.012532	0	1099.71	0	0	1.0375	0	1	0	0	-217.3400	-165.1000	217.5200	174.3100	0.0000	0.0000	0.0000	0.0000;
	42645	42649	0.000106	0.008376	0	1099.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42645	42650	0.000243	0.015788	0	1099.55	0	0	1.0375	0	1	0	0	-184.9000	-164.7600	185.0500	174.3100	0.0000	0.0000	0.0000	0.0000;
	42645	42651	9.9e-05	0.007845	0	1099.09	0	0	1.01875	0	1	0	0	-228.7500	-168.2900	228.8300	174.3100	0.0000	0.0000	0.0000	0.0000;
	42645	42652	0.000181	0.0101	0	1097.81	0	0	1.01875	0	1	0	0	-178.0200	-168.5400	178.1300	174.3100	0.0000	0.0000	0.0000	0.0000;
	42645	42653	0.000211	0.001125	0	0	0	0	0	0	1	0	0	687.5100	40.3900	-686.5900	-35.5000	0.0000	0.0000	0.0000	0.0000;
	42647	42646	0.001339	0.058843	0	240.23	0	0	1.0125	0	1	0	0	-117.8700	-15.2400	118.0400	23.0200	0.0000	0.0000	0.0000	0.0000;
	42647	42646	0.001339	0.058843	0	240.23	0	0	1.0125	0	1	0	0	-117.8700	-15.2400	118.0400	23.0200	0.0000	0.0000	0.0000	0.0000;
	42647	42646	0.001339	0.058843	0	240.23	0	0	1.0125	0	1	0	0	-117.8700	-15.2400	118.0400	23.0200	0.0000	0.0000	0.0000	0.0000;
	42646	42654	0.000244	0.001137	0	0	0	0	0	0	1	0	0	-232.6900	51.3200	232.8200	-50.7300	0.0000	0.0000	0.0000	0.0000;
	42647	44995	0.029637	0.161981	0.01816	105.28	0	0	0	0	1	0	0	3.9400	8.4300	-3.9100	-10.2400	0.0000	0.0000	0.0000	0.0000;
	42653	42705	0.000536	0.007958	1.07364	2452.15	0	0	0	0	1	0	0	-239.4300	-42.0500	239.7100	-70.6000	0.0000	0.0000	0.0000	0.0000;
	42653	42826	0.000436	0.007535	0.81269	2889.07	0	0	0	0	1	0	0	1103.6500	-28.6200	-1098.7600	24.7500	0.0000	0.0000	0.0000	0.0000;
	42653	42848	0.000379	0.007902	0.86875	3036.08	0	0	0	0	1	0	0	1294.2000	-7.1400	-1288.3600	34.6200	0.0000	0.0000	0.0000	0.0000;
	46479	42653	0.000497	0.00791	0.58616	3133.03	0	0	0	0	1	0	0	1481.8100	-18.2300	-1471.8300	113.3100	0.0000	0.0000	0.0000	0.0000;
	42654	45438	0.003255	0.026269	0.08334	521.8	0	0	0	0	1	0	0	139.0900	-17.5300	-138.5100	13.1000	0.0000	0.0000	0.0000	0.0000;
	46219	42654	0.001377	0.011806	0.03547	513.37	0	0	0	0	1	0	0	137.8400	-29.4300	-137.5900	27.6900	0.0000	0.0000	0.0000	0.0000;
	42654	46478	0.003461	0.032262	0.17681	561.14	0	0	0	0	1	0	0	-234.3100	40.5700	236.1300	-42.8800	0.0000	0.0000	0.0000	0.0000;
	42655	42656	0.001271	0.035656	0	321.51	0	0	1	0	1	0	0	-88.0000	-23.2900	88.0900	26.0200	0.0000	0.0000	0.0000	0.0000;
	42655	42657	0.001061	0.027379	0	321.13	0	0	1	0	1	0	0	-88.0200	-14.5800	88.0900	16.6000	0.0000	0.0000	0.0000	0.0000;
	42655	42658	0.000215	0.001175	0	0	0	0	0	0	1	0	0	176.0100	118.2900	-175.9200	-117.8000	0.0000	0.0000	0.0000	0.0000;
	42655	42659	0.000209	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42661	42660	0.000322	0.022502	0	800.42	0	0	1.00625	0	1	0	0	-241.3800	22.3900	241.5500	-10.1600	0.0000	0.0000	0.0000	0.0000;
	42660	42662	0.00027	0.018396	0	553.82	0	0	1.0375	0	1	0	0	-65.5100	-32.4100	65.5200	33.3900	0.0000	0.0000	0.0000	0.0000;
	42660	42663	0.000391	0.026238	0	553.37	0	0	1.04375	0	1	0	0	-65.5000	-31.9800	65.5200	33.3900	0.0000	0.0000	0.0000	0.0000;
	42660	42664	0.000583	0.035472	0	552.34	0	0	1.04375	0	1	0	0	-65.4900	-31.4900	65.5200	33.3900	0.0000	0.0000	0.0000	0.0000;
	42660	42665	0.000433	0.029882	0	551.82	0	0	1.04375	0	1	0	0	-65.5000	-31.7900	65.5200	33.3900	0.0000	0.0000	0.0000	0.0000;
	42660	42666	0.000209	0.013815	0	550.66	0	0	1.0375	0	1	0	0	-65.5100	-32.6500	65.5200	33.3900	0.0000	0.0000	0.0000	0.0000;
	42660	42667	0.000257	0.001023	0	0	0	0	0	0	1	0	0	85.9500	-265.5000	-85.7700	266.2400	0.0000	0.0000	0.0000	0.0000;
	42660	42668	0.000264	0.001171	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42667	42761	0.000252	0.003976	0.436	2735.95	0	0	0	0	1	0	0	-1178.5200	46.6600	1181.7800	-42.5500	0.0000	0.0000	0.0000	0.0000;
	43006	42667	0.000198	0.003294	0.39504	2833.5	0	0	0	0	1	0	0	-1134.9900	123.9700	1137.3700	-126.9700	0.0000	0.0000	0.0000	0.0000;
	42669	42672	0.000236	0.018186	0	743.15	0	0	1	0	1	0	0	69.2900	53.4500	-69.2700	-52.1700	0.0000	0.0000	0.0000	0.0000;
	42669	42673	0.00016	0.010936	0	1028.72	0	0	1	0	1	0	0	-137.3200	-140.8100	137.3800	144.6800	0.0000	0.0000	0.0000	0.0000;
	42669	42674	0.000231	0.014736	0	1028.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42669	42675	0.000235	0.001107	0	0	0	0	0	0	1	0	0	68.0400	93.3700	-68.0100	-93.2300	0.0000	0.0000	0.0000	0.0000;
	42669	42676	0.000206	0.001183	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42670	42672	-0.000123	-0.009441	0	618.15	0	0	1	0	1	0	0	-69.2800	-52.8400	69.2700	52.1700	0.0000	0.0000	0.0000	0.0000;
	42961	42670	0.000415	0.004154	0.00812	550.13	0	0	0	0	1	0	0	-212.4500	-36.6100	212.6300	37.5200	0.0000	0.0000	0.0000	0.0000;
	46213	42670	0.00119	0.011876	0.07135	516.03	0	0	0	0	1	0	0	143.5800	-20.7400	-143.3500	15.3200	0.0000	0.0000	0.0000	0.0000;
	42671	42672	0.000694	0.053395	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42675	42780	0.000376	0.00688	0.76929	2746.34	0	0	0	0	1	0	0	-763.9200	77.3500	765.9900	-123.1100	0.0000	0.0000	0.0000	0.0000;
	42675	46749	0.000562	0.008281	0.69819	2421.51	0	0	0	0	1	0	0	-431.5600	23.4800	432.5400	-84.9700	0.0000	0.0000	0.0000	0.0000;
	42677	42678	0.002381	0.068565	0	169.98	0	0	1	0	1	0	0	-2.8000	0.0100	2.8000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42677	42679	0.000252	0.001081	0	0	0	0	0	0	1	0	0	2.8000	-0.0100	-2.8000	0.0100	0.0000	0.0000	0.0000	0.0000;
	42680	42681	0.001011	0.031271	0	365.34	0	0	1	0	1	0	0	-183.9100	-3.8900	184.2300	13.7500	0.0000	0.0000	0.0000	0.0000;
	42680	42682	0.001372	0.04057	0	364.69	0	0	1	0	1	0	0	-183.8000	1.2200	184.2300	11.5400	0.0000	0.0000	0.0000	0.0000;
	42680	42683	0.000262	0.001043	0	0	0	0	0	0	1	0	0	367.7100	2.6600	-367.3800	-1.3500	0.0000	0.0000	0.0000	0.0000;
	42680	42684	0.000204	0.001159	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42686	42685	0.000314	0.019507	0	804.09	0	0	1.01875	0	1	0	0	-263.2100	-88.0000	263.4400	102.3900	0.0000	0.0000	0.0000	0.0000;
	42685	42690	0.000326	0.026394	0	531.66	0	0	1.0375	0	1	0	0	-58.9200	-28.9000	58.9300	30.0300	0.0000	0.0000	0.0000	0.0000;
	42685	42691	0.00038	0.025559	0	531.03	0	0	1.0375	0	1	0	0	-58.9100	-28.9400	58.9300	30.0300	0.0000	0.0000	0.0000	0.0000;
	42685	42692	0.00046	0.029629	0	530.1	0	0	1.04375	0	1	0	0	-58.9100	-28.7500	58.9300	30.0300	0.0000	0.0000	0.0000	0.0000;
	42685	42693	0.000435	0.028926	0	527.63	0	0	1.04375	0	1	0	0	-58.9100	-28.7800	58.9300	30.0300	0.0000	0.0000	0.0000	0.0000;
	42685	42694	0.000533	0.040699	0	283.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42685	42867	0.000405	0.007642	0.64225	2847.32	0	0	0	0	1	0	0	-827.9900	99.9200	830.6200	-119.4700	0.0000	0.0000	0.0000	0.0000;
	42686	42689	0.000749	0.027836	0	312.95	0	0	1	0	1	0	0	204.4500	56.7300	-204.1400	-45.1600	0.0000	0.0000	0.0000	0.0000;
	42686	42695	0.000217	0.001159	0	0	0	0	0	0	1	0	0	58.7700	31.2700	-58.7600	-31.2300	0.0000	0.0000	0.0000	0.0000;
	42686	42696	0.00022	0.001023	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42687	42689	0.000572	0.021269	0	237.95	0	0	1	0	1	0	0	-203.9000	-36.3300	204.1400	45.1600	0.0000	0.0000	0.0000	0.0000;
	42688	42689	0.005307	0.197257	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42697	42698	0.000224	0.001115	0	0	0	0	0	0	1	0	0	5.4700	2.1000	-5.4700	-2.1000	0.0000	0.0000	0.0000	0.0000;
	42700	42699	0.000215	0.016092	0	871.21	0	0	1.00625	0	1	0	0	-284.3000	-32.6500	284.4600	44.9400	0.0000	0.0000	0.0000	0.0000;
	42699	42701	0.000202	0.014164	0	848.22	0	0	1	0	1	0	0	-205.3700	-28.8000	205.4500	34.4100	0.0000	0.0000	0.0000	0.0000;
	42699	42702	0.000178	0.015983	0	848.2	0	0	1	0	1	0	0	-205.3800	-27.2300	205.4500	33.5400	0.0000	0.0000	0.0000	0.0000;
	42699	42703	0.000197	0.01559	0	847.66	0	0	1	0	1	0	0	-205.3800	-27.8200	205.4500	33.9800	0.0000	0.0000	0.0000	0.0000;
	42699	42704	0.000183	0.013072	0	846.22	0	0	1	0	1	0	0	-205.3800	-29.2300	205.4500	34.4100	0.0000	0.0000	0.0000	0.0000;
	42699	42705	0.000266	0.001049	0	0	0	0	0	0	1	0	0	537.0600	-267.9900	-536.1800	271.4700	0.0000	0.0000	0.0000	0.0000;
	42699	42706	0.00028	0.001196	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43026	42705	0.000284	0.005971	0.50245	2417.49	0	0	0	0	1	0	0	360.8100	-19.4900	-360.4700	-28.1400	0.0000	0.0000	0.0000	0.0000;
	42705	43042	0.000233	0.003698	0.52555	2490.82	0	0	0	0	1	0	0	656.9400	-172.7300	-655.9700	130.6800	0.0000	0.0000	0.0000	0.0000;
	42707	42708	0.002819	0.066283	0	196.25	0	0	0.9875	0	1	0	0	-2.0000	0.0000	2.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42707	42709	0.00021	0.001117	0	0	0	0	0	0	1	0	0	2.0000	-0.0000	-2.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42711	42710	0.000387	0.022577	0	1117.38	0	0	1	0	1	0	0	-410.6300	-22.1300	411.2400	57.9200	0.0000	0.0000	0.0000	0.0000;
	42711	42710	0.000387	0.022577	0	1117.38	0	0	1	0	1	0	0	-410.6300	-22.1300	411.2400	57.9200	0.0000	0.0000	0.0000	0.0000;
	42710	42713	0.000137	0.011057	0	810.99	0	0	1.0375	0	1	0	0	-191.9800	-82.5100	192.0400	87.2900	0.0000	0.0000	0.0000	0.0000;
	42710	42714	0.000117	0.00909	0	810.4	0	0	1.0375	0	1	0	0	-191.9800	-93.7600	192.0400	97.8600	0.0000	0.0000	0.0000	0.0000;
	42710	42715	0.000291	0.020818	0	810.32	0	0	1.04375	0	1	0	0	-191.9100	-78.3300	192.0400	87.2900	0.0000	0.0000	0.0000	0.0000;
	42710	42717	0.000255	0.001093	0	0	0	0	0	0	1	0	0	-246.6100	-13.6900	246.7600	14.3000	0.0000	0.0000	0.0000	0.0000;
	42712	42711	0.001531	0.064167	0	251.95	0	0	1	0	1	0	0	-134.8100	0.2600	135.0800	10.7800	0.0000	0.0000	0.0000	0.0000;
	42712	42711	0.001531	0.064167	0	251.95	0	0	1	0	1	0	0	-134.8100	0.2600	135.0800	10.7800	0.0000	0.0000	0.0000	0.0000;
	42712	42711	0.001531	0.064167	0	251.95	0	0	1	0	1	0	0	-134.8100	0.2600	135.0800	10.7800	0.0000	0.0000	0.0000	0.0000;
	42712	42711	0.001531	0.064167	0	251.95	0	0	1	0	1	0	0	-134.8100	0.2600	135.0800	10.7800	0.0000	0.0000	0.0000	0.0000;
	42711	42716	0.000267	0.001192	0	0	0	0	0	0	1	0	0	280.9500	1.1300	-280.7600	-0.2500	0.0000	0.0000	0.0000	0.0000;
	42712	43332	0.004578	0.013323	0.00145	159.06	0	0	0	0	1	0	0	103.3000	-9.5900	-102.8400	10.7900	0.0000	0.0000	0.0000	0.0000;
	42712	43332	0.004578	0.013323	0.00145	159.06	0	0	0	0	1	0	0	103.3000	-9.5900	-102.8400	10.7900	0.0000	0.0000	0.0000	0.0000;
	42712	43332	0.004578	0.013323	0.00145	159.06	0	0	0	0	1	0	0	103.3000	-9.5900	-102.8400	10.7900	0.0000	0.0000	0.0000	0.0000;
	44340	42716	0.000947	0.009964	0.02533	591.26	0	0	0	0	1	0	0	-280.0500	4.4400	280.7600	0.2500	0.0000	0.0000	0.0000	0.0000;
	43343	42717	0.000173	0.002776	0.32684	2386.64	0	0	0	0	1	0	0	246.8500	-19.7600	-246.7600	-14.3000	0.0000	0.0000	0.0000	0.0000;
	42718	42719	0.000275	0.001114	0	0	0	0	0	0	1	0	0	3.5000	0.0000	-3.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42721	42720	0.000261	0.01633	0	638.24	0	0	1.03125	0	1	0	0	-136.2500	-146.1200	136.3500	152.4500	0.0000	0.0000	0.0000	0.0000;
	42720	42726	0.000233	0.015293	0	738.76	0	0	1.03125	0	1	0	0	-149.7600	-65.8600	149.8200	69.9000	0.0000	0.0000	0.0000	0.0000;
	42720	42727	0.000389	0.027644	0	738.26	0	0	1.0375	0	1	0	0	-149.7200	-62.6300	149.8200	69.9000	0.0000	0.0000	0.0000	0.0000;
	42721	42725	0.000505	0.03199	0	516.76	0	0	1	0	1	0	0	274.0400	85.7900	-273.6600	-61.6800	0.0000	0.0000	0.0000	0.0000;
	42721	42729	0.00026	0.001112	0	0	0	0	0	0	1	0	0	-137.7900	60.3300	137.8400	-60.1000	0.0000	0.0000	0.0000	0.0000;
	42723	42722	0.00083	0.044529	0	261.8	0	0	1.03125	0	1	0	0	-161.4900	-31.7400	161.7100	43.5300	0.0000	0.0000	0.0000	0.0000;
	42723	42722	0.00083	0.044529	0	261.8	0	0	1.03125	0	1	0	0	-161.4900	-31.7400	161.7100	43.5300	0.0000	0.0000	0.0000	0.0000;
	42723	42722	0.00083	0.044529	0	261.8	0	0	1.03125	0	1	0	0	-161.4900	-31.7400	161.7100	43.5300	0.0000	0.0000	0.0000	0.0000;
	42723	42722	0.00083	0.044529	0	261.8	0	0	1.03125	0	1	0	0	-161.4900	-31.7400	161.7100	43.5300	0.0000	0.0000	0.0000	0.0000;
	42723	42722	0.00083	0.044529	0	261.8	0	0	1.03125	0	1	0	0	-161.4900	-31.7400	161.7100	43.5300	0.0000	0.0000	0.0000	0.0000;
	42722	42725	-0.000173	-0.01093	0	441.76	0	0	1	0	1	0	0	-273.7900	-69.9200	273.6600	61.6800	0.0000	0.0000	0.0000	0.0000;
	42722	42728	0.000231	0.001025	0	0	0	0	0	0	1	0	0	-534.7500	-147.7400	535.4200	150.7200	0.0000	0.0000	0.0000	0.0000;
	42724	42725	0.002162	0.136905	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42730	42731	0.000298	0.001123	0	0	0	0	0	0	1	0	0	11.7900	4.5300	-11.7900	-4.5300	0.0000	0.0000	0.0000	0.0000;
	42732	42735	0.0001	-0.000887	0	467	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42732	42736	0.002385	0.076228	0	164.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42732	42737	0.000283	0.001113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42732	42738	0.000279	0.001178	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42733	42735	0.001744	0.046266	0	233.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42734	42735	0.001744	0.046266	0	233.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42737	42800	0.006519	0.030142	0.00367	143.1	0	0	0	0	1	0	0	-60.6800	2.4100	60.9100	-1.7600	0.0000	0.0000	0.0000	0.0000;
	42740	42739	0.001724	0.086735	0	221.09	0	0	1.025	0	1	0	0	-67.2800	-17.8100	67.3600	21.9000	0.0000	0.0000	0.0000	0.0000;
	42740	42739	0.001724	0.086735	0	221.09	0	0	1.025	0	1	0	0	-67.2800	-17.8100	67.3600	21.9000	0.0000	0.0000	0.0000	0.0000;
	42740	42739	0.001724	0.086735	0	221.09	0	0	1.025	0	1	0	0	-67.2800	-17.8100	67.3600	21.9000	0.0000	0.0000	0.0000	0.0000;
	42739	42743	0.0001	-0.002347	0	408.86	0	0	1	0	1	0	0	-34.4500	-15.7500	34.4500	15.7100	0.0000	0.0000	0.0000	0.0000;
	42739	42744	0.000227	0.001144	0	0	0	0	0	0	1	0	0	-167.6300	-49.9600	167.7000	50.2900	0.0000	0.0000	0.0000	0.0000;
	42739	42745	0.000268	0.001059	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42741	42743	0.001162	0.053727	0	204.43	0	0	1	0	1	0	0	17.2300	8.0400	-17.2300	-7.8600	0.0000	0.0000	0.0000	0.0000;
	42742	42743	0.001162	0.053727	0	204.43	0	0	1	0	1	0	0	17.2300	8.0400	-17.2300	-7.8600	0.0000	0.0000	0.0000	0.0000;
	42868	42744	0.001519	0.016281	0.05294	512.64	0	0	0	0	1	0	0	-160.6800	40.1200	161.0700	-41.5800	0.0000	0.0000	0.0000	0.0000;
	42747	42746	0.000141	0.00959	0	922.32	0	0	1	0	1	0	0	-439.1900	-2.3600	439.4400	19.4100	0.0000	0.0000	0.0000	0.0000;
	42746	42748	0.000177	0.010601	0	1019.11	0	0	1	0	1	0	0	-176.6400	-39.1000	176.6900	42.2800	0.0000	0.0000	0.0000	0.0000;
	42746	42749	0.000225	0.01588	0	1018.87	0	0	1	0	1	0	0	-126.5300	-39.7200	126.5600	42.2800	0.0000	0.0000	0.0000	0.0000;
	42746	42750	0.000194	0.013323	0	1018.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42746	42751	0.0003	0.018568	0	1018.46	0	0	1	0	1	0	0	-191.3900	-35.8100	191.4900	42.2800	0.0000	0.0000	0.0000	0.0000;
	42746	42752	0.000217	0.00113	0	0	0	0	0	0	1	0	0	55.1100	95.2100	-55.0900	-95.0900	0.0000	0.0000	0.0000	0.0000;
	42746	42753	0.000292	0.001173	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42752	45385	0.000906	0.011177	0.91988	2798.29	0	0	0	0	1	0	0	-1220.0000	127.6800	1232.6900	-71.0200	0.0000	0.0000	0.0000	0.0000;
	42754	42755	0.00022	0.001108	0	0	0	0	0	0	1	0	0	37.4600	19.0900	-37.4500	-19.0700	0.0000	0.0000	0.0000	0.0000;
	42756	42757	0.000242	0.001192	0	0	0	0	0	0	1	0	0	8.5900	0.0000	-8.5900	0.0000	0.0000	0.0000	0.0000	0.0000;
	42759	42758	0.000176	0.014203	0	1009.34	0	0	1.0125	0	1	0	0	-497.1100	-31.5600	497.5200	64.4700	0.0000	0.0000	0.0000	0.0000;
	42758	42760	0.00018	0.0128	0	826.96	0	0	1.025	0	1	0	0	-199.6900	-37.4900	199.7600	42.6000	0.0000	0.0000	0.0000	0.0000;
	42758	42761	0.000295	0.001156	0	0	0	0	0	0	1	0	0	-297.8300	212.9900	298.2000	-211.5600	0.0000	0.0000	0.0000	0.0000;
	42758	42762	0.000205	0.001068	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42763	42766	0.000125	0.003911	0	340.6	0	0	1	0	1	0	0	-1.4300	-0.6700	1.4300	0.6700	0.0000	0.0000	0.0000	0.0000;
	42763	42767	0.001598	0.046772	0	165.7	0	0	1.00625	0	1	0	0	-2.7000	-1.2500	2.7000	1.2600	0.0000	0.0000	0.0000	0.0000;
	42763	42768	0.002866	0.085108	0	125.42	0	0	1.00625	0	1	0	0	-1.4300	-0.6700	1.4300	0.6700	0.0000	0.0000	0.0000	0.0000;
	42763	42769	0.005111	0.137706	0	124.39	0	0	1.00625	0	1	0	0	-1.4300	-0.6600	1.4300	0.6700	0.0000	0.0000	0.0000	0.0000;
	42763	42770	0.000205	0.001098	0	0	0	0	0	0	1	0	0	6.9900	-25.2400	-6.9900	25.2500	0.0000	0.0000	0.0000	0.0000;
	42763	42771	0.0003	0.001156	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42764	42766	0.001811	0.056769	0	170.3	0	0	1	0	1	0	0	0.7200	0.3300	-0.7200	-0.3300	0.0000	0.0000	0.0000	0.0000;
	42765	42766	0.001811	0.056769	0	170.3	0	0	1	0	1	0	0	0.7200	0.3300	-0.7200	-0.3300	0.0000	0.0000	0.0000	0.0000;
	42773	42772	0.000317	0.022994	0	938.8	0	0	1.01875	0	1	0	0	-415.3300	-67.1200	415.8700	106.2800	0.0000	0.0000	0.0000	0.0000;
	42772	42775	0.00014	0.011286	0	781.01	0	0	1	0	1	0	0	-171.7900	-41.0700	171.8300	44.3300	0.0000	0.0000	0.0000	0.0000;
	42772	42776	0.000246	0.017296	0	780.76	0	0	1	0	1	0	0	-171.7700	-24.4000	171.8300	29.2100	0.0000	0.0000	0.0000	0.0000;
	42772	42777	0.000197	0.013817	0	780.68	0	0	1	0	1	0	0	-171.7800	-32.2200	171.8300	36.1200	0.0000	0.0000	0.0000	0.0000;
	42772	42778	0.000228	0.017582	0	780.55	0	0	1	0	1	0	0	-171.7700	-24.1000	171.8300	28.9900	0.0000	0.0000	0.0000	0.0000;
	42772	42779	0.000227	0.018608	0	780.29	0	0	1	0	1	0	0	-171.7700	-22.5100	171.8300	27.6800	0.0000	0.0000	0.0000	0.0000;
	42772	42780	0.0003	0.001124	0	0	0	0	0	0	1	0	0	443.0200	-102.6000	-442.4400	104.7500	0.0000	0.0000	0.0000	0.0000;
	42772	42781	0.000276	0.001176	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42774	42773	0.001198	0.054454	0	183.96	0	0	1.03125	0	1	0	0	-85.1900	-57.6200	85.3100	63.3200	0.0000	0.0000	0.0000	0.0000;
	42891	42773	0.001542	0.015024	0.04234	599.21	0	0	0	0	1	0	0	344.0500	-15.4600	-342.3600	27.3300	0.0000	0.0000	0.0000	0.0000;
	42780	42898	0.000116	0.002269	0.22402	2453.61	0	0	0	0	1	0	0	-323.5400	18.3700	323.6600	-40.3800	0.0000	0.0000	0.0000	0.0000;
	42782	42785	0.000179	0.012313	0	803.21	0	0	1	0	1	0	0	160.0700	1.9000	-160.0300	0.9900	0.0000	0.0000	0.0000	0.0000;
	42782	42786	0.000124	0.009317	0	1041.26	0	0	1	0	1	0	0	-217.4800	-114.2100	217.5500	119.3600	0.0000	0.0000	0.0000	0.0000;
	42782	42787	0.000179	0.009767	0	1040.78	0	0	1	0	1	0	0	-162.3000	-115.8000	162.3600	119.3600	0.0000	0.0000	0.0000	0.0000;
	42782	42788	0.000271	0.001014	0	0	0	0	0	0	1	0	0	219.7100	224.1600	-219.4600	-223.2500	0.0000	0.0000	0.0000	0.0000;
	42782	42789	0.000222	0.001028	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42783	42785	-1.3e-05	-0.000908	0	778.21	0	0	1	0	1	0	0	-160.0300	0.7800	160.0300	-0.9900	0.0000	0.0000	0.0000	0.0000;
	42891	42783	0.003399	0.027441	0.1097	515.64	0	0	0	0	1	0	0	-82.8900	-10.2000	83.1100	0.0200	0.0000	0.0000	0.0000	0.0000;
	42988	42783	0.00368	0.033897	0.09835	457.2	0	0	0	0	1	0	0	-76.7200	-8.0500	76.9200	-0.8000	0.0000	0.0000	0.0000	0.0000;
	42784	42785	0.000809	0.055502	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42881	42788	0.000456	0.006825	0.63663	2994.38	0	0	0	0	1	0	0	-1371.6000	-8.4100	1379.6100	59.9500	0.0000	0.0000	0.0000	0.0000;
	42987	42788	0.000289	0.00587	0.53285	2332.76	0	0	0	0	1	0	0	-327.8800	-83.6200	328.1800	31.9900	0.0000	0.0000	0.0000	0.0000;
	42788	46639	0.000456	0.009316	1.16101	3115.7	0	0	0	0	1	0	0	-1488.3300	131.3000	1497.7900	-63.9500	0.0000	0.0000	0.0000	0.0000;
	42790	42793	0.0001	0.001522	0	401.46	0	0	1	0	1	0	0	-2.2600	-0.8700	2.2600	0.8700	0.0000	0.0000	0.0000	0.0000;
	42790	42794	0.002947	0.091012	0	112.45	0	0	1	0	1	0	0	-1.1300	-0.4300	1.1300	0.4400	0.0000	0.0000	0.0000	0.0000;
	42790	42795	0.00027	0.001191	0	0	0	0	0	0	1	0	0	3.4000	1.3000	-3.4000	-1.3000	0.0000	0.0000	0.0000	0.0000;
	42790	42796	0.000272	0.001138	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42791	42793	0.002372	0.067582	0	200.73	0	0	1	0	1	0	0	1.1300	0.4400	-1.1300	-0.4300	0.0000	0.0000	0.0000	0.0000;
	42792	42793	0.002372	0.067582	0	200.73	0	0	1	0	1	0	0	1.1300	0.4400	-1.1300	-0.4300	0.0000	0.0000	0.0000	0.0000;
	42797	42798	0.000992	0.029538	0	348.72	0	0	1	0	1	0	0	-151.8500	-9.2400	152.0700	15.6200	0.0000	0.0000	0.0000	0.0000;
	42797	42799	0.001293	0.033667	0	348.32	0	0	1	0	1	0	0	-151.7900	-5.9300	152.0700	13.1700	0.0000	0.0000	0.0000	0.0000;
	42797	42800	0.000258	0.001191	0	0	0	0	0	0	1	0	0	303.6400	15.1700	-303.4200	-14.1400	0.0000	0.0000	0.0000	0.0000;
	42797	42801	0.000222	0.001034	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42802	42803	0.002106	0.060275	0	222.74	0	0	1.01875	0	1	0	0	-7.3900	-3.4100	7.3900	3.4500	0.0000	0.0000	0.0000	0.0000;
	42802	42804	0.000289	0.001004	0	0	0	0	0	0	1	0	0	7.3900	25.2400	-7.3900	-25.2400	0.0000	0.0000	0.0000	0.0000;
	42805	42806	0.000202	0.001067	0	0	0	0	0	0	1	0	0	9.9900	0.0000	-9.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	42807	42808	0.000279	0.00115	0	0	0	0	0	0	1	0	0	4.7100	2.2000	-4.7100	-2.2000	0.0000	0.0000	0.0000	0.0000;
	42855	42808	0.002244	0.008959	0.00125	138.61	0	0	0	0	1	0	0	-69.6600	-62.3200	69.8500	62.9300	0.0000	0.0000	0.0000	0.0000;
	42809	42810	0.000228	0.001033	0	0	0	0	0	0	1	0	0	41.3500	2.5600	-41.3500	-2.5400	0.0000	0.0000	0.0000	0.0000;
	42811	42814	0.000341	0.024674	0	879.27	0	0	1	0	1	0	0	303.3600	18.2400	-303.0700	2.8200	0.0000	0.0000	0.0000	0.0000;
	42811	42815	0.000236	0.001094	0	0	0	0	0	0	1	0	0	98.1600	159.0200	-98.0800	-158.6700	0.0000	0.0000	0.0000	0.0000;
	42811	42816	0.000296	0.001049	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42812	42814	-0.000127	-0.009172	0	829.27	0	0	1	0	1	0	0	-303.1800	-5.0100	303.0700	-2.8200	0.0000	0.0000	0.0000	0.0000;
	42813	42814	0.001076	0.077799	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42881	42815	0.000511	0.009318	0.9255	2882.2	0	0	0	0	1	0	0	1212.8800	-97.7600	-1205.8300	126.8400	0.0000	0.0000	0.0000	0.0000;
	42817	42818	0.001426	0.036745	0	335.56	0	0	1	0	1	0	0	-120.6600	-10.3500	120.8600	15.3000	0.0000	0.0000	0.0000	0.0000;
	42817	42819	0.000201	0.001123	0	0	0	0	0	0	1	0	0	120.6600	10.3500	-120.6400	-10.2000	0.0000	0.0000	0.0000	0.0000;
	42874	42819	0.005926	0.027553	0.00205	152.6	0	0	0	0	1	0	0	-95.1100	-1.7600	95.6100	3.8600	0.0000	0.0000	0.0000	0.0000;
	42951	42819	0.009062	0.035365	0.00408	124.3	0	0	0	0	1	0	0	-24.9700	-6.5600	25.0200	6.3400	0.0000	0.0000	0.0000	0.0000;
	42821	42820	0.000203	0.014337	0	619.36	0	0	1	0	1	0	0	-82.6700	14.0900	82.6800	-13.1600	0.0000	0.0000	0.0000	0.0000;
	42820	42822	0.000248	0.012635	0	1032.44	0	0	1.04375	0	1	0	0	-289.3600	-232.6000	289.7000	250.0900	0.0000	0.0000	0.0000	0.0000;
	42820	42823	0.000203	0.014596	0	1030.94	0	0	1.05	0	1	0	0	-158.8000	-237.9500	158.9700	250.0900	0.0000	0.0000	0.0000	0.0000;
	42820	42824	0.000161	0.009893	0	1030.57	0	0	1.0375	0	1	0	0	-165.4900	-241.6700	165.6300	250.0900	0.0000	0.0000	0.0000	0.0000;
	42820	42825	0.000135	0.00842	0	1028.84	0	0	1.0375	0	1	0	0	-148.2600	-243.3100	148.3700	250.0900	0.0000	0.0000	0.0000	0.0000;
	42820	42826	0.000203	0.001023	0	0	0	0	0	0	1	0	0	679.2300	-19.3700	-678.3700	23.7200	0.0000	0.0000	0.0000	0.0000;
	42820	42827	0.000269	0.001091	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42843	42821	0.001529	0.012979	0.07333	551.71	0	0	0	0	1	0	0	-211.9900	15.3200	212.6300	-17.8800	0.0000	0.0000	0.0000	0.0000;
	45438	42821	0.003921	0.033098	0.13735	515.07	0	0	0	0	1	0	0	130.5800	-13.5900	-129.9600	3.7900	0.0000	0.0000	0.0000	0.0000;
	42826	42848	0.000164	0.002815	0.3057	2598.55	0	0	0	0	1	0	0	676.9500	-34.0200	-676.2500	12.8600	0.0000	0.0000	0.0000	0.0000;
	42826	42987	0.00027	0.004358	0.53277	2863.37	0	0	0	0	1	0	0	1100.1800	-14.4500	-1097.1600	5.6300	0.0000	0.0000	0.0000	0.0000;
	42828	42829	0.000641	0.031244	0	287.3	0	0	1	0	1	0	0	-220.4400	-33.7900	220.7400	48.2100	0.0000	0.0000	0.0000	0.0000;
	42828	42830	0.001317	0.044573	0	287.3	0	0	1	0	1	0	0	-220.1300	-27.8500	220.7400	48.2100	0.0000	0.0000	0.0000	0.0000;
	42828	42831	0.000755	0.038766	0	287.3	0	0	1	0	1	0	0	-220.3900	-24.6000	220.7400	42.2900	0.0000	0.0000	0.0000	0.0000;
	42828	42832	0.000291	0.001172	0	0	0	0	0	0	1	0	0	660.9700	-18.8500	-659.7900	23.6000	0.0000	0.0000	0.0000	0.0000;
	42828	42833	0.000221	0.001095	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42832	43066	0.002111	0.01715	0.14528	606.24	0	0	0	0	1	0	0	-347.9900	27.7900	350.3900	-23.9000	0.0000	0.0000	0.0000	0.0000;
	42834	42835	0.000268	0.001179	0	0	0	0	0	0	1	0	0	17.9800	9.1600	-17.9800	-9.1600	0.0000	0.0000	0.0000	0.0000;
	42836	42837	0.001836	0.053023	0	224.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42836	42838	0.000284	0.001072	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42839	42840	0.001908	0.049856	0	309.09	0	0	1.04375	0	1	0	0	-60.8400	-28.7400	60.9300	31.0500	0.0000	0.0000	0.0000	0.0000;
	42839	42841	0.000215	0.001054	0	0	0	0	0	0	1	0	0	60.8400	28.7400	-60.8300	-28.7000	0.0000	0.0000	0.0000	0.0000;
	42843	42842	0.000235	0.018598	0	653.31	0	0	1	0	1	0	0	-96.5000	4.9400	96.5200	-3.3400	0.0000	0.0000	0.0000	0.0000;
	42842	42844	0.000285	0.018668	0	716.68	0	0	1	0	1	0	0	-134.7900	-14.4300	134.8400	17.5900	0.0000	0.0000	0.0000	0.0000;
	42842	42845	0.000188	0.012253	0	716.68	0	0	1	0	1	0	0	-134.8100	-24.4000	134.8400	26.5200	0.0000	0.0000	0.0000	0.0000;
	42842	42846	0.000221	0.013236	0	716.53	0	0	1	0	1	0	0	-134.8000	-22.0900	134.8400	24.3700	0.0000	0.0000	0.0000	0.0000;
	42842	42847	0.000325	0.018321	0	716.28	0	0	1	0	1	0	0	-134.7800	-14.4700	134.8400	17.5700	0.0000	0.0000	0.0000	0.0000;
	42842	42848	0.000214	0.001044	0	0	0	0	0	0	1	0	0	442.6600	78.7200	-442.2600	-76.7800	0.0000	0.0000	0.0000	0.0000;
	42842	42849	0.000291	0.00113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42843	42988	0.001398	0.012484	0.0697	591.53	0	0	0	0	1	0	0	308.4900	-20.2600	-307.2600	23.6600	0.0000	0.0000	0.0000	0.0000;
	42848	42881	0.000502	0.007589	0.70093	3119.76	0	0	0	0	1	0	0	1364.6400	21.1700	-1355.9800	34.3400	0.0000	0.0000	0.0000	0.0000;
	42848	42987	0.000175	0.002773	0.27986	2839.38	0	0	0	0	1	0	0	1042.2300	8.1300	-1040.4800	-10.4900	0.0000	0.0000	0.0000	0.0000;
	42851	42850	0.000286	0.019868	0	647.73	0	0	1.0125	0	1	0	0	-120.3200	-41.3400	120.3700	44.3300	0.0000	0.0000	0.0000	0.0000;
	42850	42852	0.000244	0.001108	0	0	0	0	0	0	1	0	0	-120.3700	-46.1200	120.4000	46.2900	0.0000	0.0000	0.0000	0.0000;
	42850	42853	0.000253	0.001181	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42854	42855	0.000259	0.001134	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42856	42857	0.00155	0.039719	0	172.42	0	0	1.00625	0	1	0	0	-1.0000	0.0000	1.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42856	42858	0.004876	0.130927	0	86.71	0	0	1.00625	0	1	0	0	-1.0000	0.0000	1.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42856	42859	0.000265	0.001186	0	0	0	0	0	0	1	0	0	2.0000	-0.0000	-2.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42856	42860	0.000216	0.001005	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42862	42861	0.000191	0.013448	0	1006.26	0	0	1.00625	0	1	0	0	-414.9900	-17.8600	415.3000	39.7400	0.0000	0.0000	0.0000	0.0000;
	42861	42866	0.000427	0.031058	0	423.22	0	0	1	0	1	0	0	-17.3000	-7.9700	17.3000	8.0700	0.0000	0.0000	0.0000	0.0000;
	42861	42867	0.000263	0.001157	0	0	0	0	0	0	1	0	0	-398.0000	-31.7700	398.3900	33.4900	0.0000	0.0000	0.0000	0.0000;
	42863	42862	0.00231	0.086187	0	231.91	0	0	1.00625	0	1	0	0	-87.9900	-2.8000	88.1600	9.1000	0.0000	0.0000	0.0000	0.0000;
	42863	42862	0.00231	0.086187	0	231.91	0	0	1.00625	0	1	0	0	-87.9900	-2.8000	88.1600	9.1000	0.0000	0.0000	0.0000	0.0000;
	42863	42862	0.00231	0.086187	0	231.91	0	0	1.00625	0	1	0	0	-87.9900	-2.8000	88.1600	9.1000	0.0000	0.0000	0.0000	0.0000;
	42862	42864	0.001667	0.07126	0	170.03	0	0	1.01875	0	1	0	0	-34.5800	0.0500	34.6000	0.7700	0.0000	0.0000	0.0000	0.0000;
	42862	42865	0.00197	0.067728	0	169	0	0	1.01875	0	1	0	0	-34.5800	0.1600	34.6000	0.6200	0.0000	0.0000	0.0000	0.0000;
	42862	42868	0.000202	0.001017	0	0	0	0	0	0	1	0	0	219.6700	-9.6600	-219.5800	10.1200	0.0000	0.0000	0.0000	0.0000;
	42869	42872	0.000111	0.002936	0	465.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42869	42873	0.001794	0.050682	0	211.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42869	42874	0.000204	0.001047	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42869	42875	0.000272	0.001035	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42870	42872	0.001892	0.05026	0	232.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42871	42872	0.001892	0.05026	0	232.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42877	42876	0.00026	0.016341	0	901.12	0	0	1.0375	0	1	0	0	-327.4300	-147.6600	327.7600	168.4500	0.0000	0.0000	0.0000	0.0000;
	42876	42881	0.000291	0.001142	0	0	0	0	0	0	1	0	0	-86.0400	-45.2700	86.0700	45.3700	0.0000	0.0000	0.0000	0.0000;
	42877	42880	0.001505	0.068301	0	358.1	0	0	1	0	1	0	0	217.8300	55.8100	-217.1300	-24.1800	0.0000	0.0000	0.0000	0.0000;
	42877	42882	0.000272	0.001036	0	0	0	0	0	0	1	0	0	109.5900	91.8500	-109.5400	-91.6500	0.0000	0.0000	0.0000	0.0000;
	42878	42880	0.000187	0.008497	0	258.1	0	0	1	0	1	0	0	-217.0500	-20.2400	217.1300	24.1800	0.0000	0.0000	0.0000	0.0000;
	42879	42880	0.008648	0.392521	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42987	42881	0.000242	0.004838	0.63664	3147.24	0	0	0	0	1	0	0	1542.5400	30.3900	-1537.1900	8.3000	0.0000	0.0000	0.0000	0.0000;
	42881	43071	0.000632	0.009937	1.21755	3221.65	0	0	0	0	1	0	0	1605.1800	-60.8500	-1589.9600	170.0300	0.0000	0.0000	0.0000	0.0000;
	42988	42882	0.003222	0.026624	0.11361	615.46	0	0	0	0	1	0	0	405.4000	-45.6400	-400.4600	74.0800	0.0000	0.0000	0.0000	0.0000;
	42883	42884	0.001203	0.032735	0	339.63	0	0	1	0	1	0	0	-128.6600	-10.1600	128.8500	15.2500	0.0000	0.0000	0.0000	0.0000;
	42883	42885	0.001201	0.031616	0	339.34	0	0	1	0	1	0	0	-128.6600	-18.0300	128.8500	23.0100	0.0000	0.0000	0.0000	0.0000;
	42883	42886	0.000279	0.001171	0	0	0	0	0	0	1	0	0	257.3200	28.1900	-257.1400	-27.4500	0.0000	0.0000	0.0000	0.0000;
	42883	42887	0.000279	0.001072	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42888	42889	0.000289	0.001135	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42891	42890	0.00024	0.017361	0	818.78	0	0	1.00625	0	1	0	0	-294.3800	-23.8300	294.5800	37.9900	0.0000	0.0000	0.0000	0.0000;
	42890	42895	0.00011	0.007451	0	851.09	0	0	1	0	1	0	0	-206.1800	-2.2000	206.2200	5.1300	0.0000	0.0000	0.0000	0.0000;
	42890	42896	0.000233	0.018804	0	850.58	0	0	1	0	1	0	0	-206.1300	3.5900	206.2200	3.8000	0.0000	0.0000	0.0000	0.0000;
	42890	42897	0.000134	0.010249	0	849.59	0	0	1	0	1	0	0	-206.1700	-0.1600	206.2200	4.1900	0.0000	0.0000	0.0000	0.0000;
	42890	42898	0.000243	0.001173	0	0	0	0	0	0	1	0	0	323.8900	-39.2200	-323.6600	40.3800	0.0000	0.0000	0.0000	0.0000;
	42890	42899	0.000225	0.001195	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42891	42894	-0.000695	-0.031892	0	320.73	0	0	1	0	1	0	0	97.5700	22.7600	-97.6400	-25.7100	0.0000	0.0000	0.0000	0.0000;
	44818	42891	0.002095	0.017824	0.05743	543.05	0	0	0	0	1	0	0	-193.9000	16.6100	194.6300	-16.5600	0.0000	0.0000	0.0000	0.0000;
	42891	46603	0.003943	0.037115	0.1098	564.19	0	0	0	0	1	0	0	-258.9800	43.2900	261.5100	-31.3300	0.0000	0.0000	0.0000	0.0000;
	42892	42894	0.002338	0.107238	0	195.73	0	0	1	0	1	0	0	-97.4200	-15.7700	97.6400	25.7100	0.0000	0.0000	0.0000	0.0000;
	42893	42894	0.010059	0.461475	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42900	42901	0.001431	0.041749	0	228.8	0	0	1	0	1	0	0	-8.9900	0.0300	8.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	42900	42902	0.000295	0.001051	0	0	0	0	0	0	1	0	0	8.9900	-0.0300	-8.9900	0.0300	0.0000	0.0000	0.0000	0.0000;
	42902	43029	0.008562	0.033313	0.00949	119.46	0	0	0	0	1	0	0	16.3200	9.5100	-16.2900	-10.3900	0.0000	0.0000	0.0000	0.0000;
	42904	42903	0.000191	0.013549	0	811.25	0	0	1.00625	0	1	0	0	-309.0100	-39.0200	309.1800	51.2400	0.0000	0.0000	0.0000	0.0000;
	42903	42905	0.000157	0.010315	0	826.52	0	0	1	0	1	0	0	-199.7000	-38.6800	199.7600	42.6000	0.0000	0.0000	0.0000	0.0000;
	42903	42906	0.00052	0.038257	0	274.45	0	0	1	0	1	0	0	-1.0000	-0.2100	1.0000	0.2100	0.0000	0.0000	0.0000	0.0000;
	42903	42907	0.000201	0.001069	0	0	0	0	0	0	1	0	0	-108.4800	-12.3500	108.5000	12.4700	0.0000	0.0000	0.0000	0.0000;
	42903	42908	0.000263	0.001114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43060	42904	0.001503	0.012396	0.10151	613.56	0	0	0	0	1	0	0	-307.6600	-38.8600	309.0100	39.0200	0.0000	0.0000	0.0000	0.0000;
	42907	43006	0.00049	0.008439	0.79537	2865.92	0	0	0	0	1	0	0	-852.0100	61.2800	855.3300	-90.6100	0.0000	0.0000	0.0000	0.0000;
	42909	42910	0.001778	0.083244	0	220.89	0	0	1	0	1	0	0	-105.6900	-13.7800	105.8700	22.5800	0.0000	0.0000	0.0000	0.0000;
	42909	42911	0.00025	0.001009	0	0	0	0	0	0	1	0	0	105.6900	13.7800	-105.6600	-13.6800	0.0000	0.0000	0.0000	0.0000;
	42925	42911	0.001454	0.014634	0.05725	504.96	0	0	0	0	1	0	0	143.0300	5.5800	-142.7500	-8.9700	0.0000	0.0000	0.0000	0.0000;
	42912	42915	0.0001	0.000773	0	511.23	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42912	42916	0.006819	0.188729	0	76.17	0	0	1	0	1	0	0	-0.8000	-0.3100	0.8000	0.3100	0.0000	0.0000	0.0000	0.0000;
	42912	42917	0.001848	0.056506	0	75.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42912	42918	0.00391	0.119452	0	133.49	0	0	1	0	1	0	0	-0.8000	-0.3100	0.8000	0.3100	0.0000	0.0000	0.0000	0.0000;
	42912	42919	0.002019	0.058416	0	133.03	0	0	1	0	1	0	0	-1.6000	-0.6100	1.6000	0.6100	0.0000	0.0000	0.0000	0.0000;
	42912	42920	0.000229	0.001028	0	0	0	0	0	0	1	0	0	3.2000	32.3400	-3.1900	-32.3300	0.0000	0.0000	0.0000	0.0000;
	42912	42921	0.000253	0.001108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42913	42915	0.001163	0.032424	0	255.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42914	42915	0.001163	0.032424	0	255.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42923	42922	0.002256	0.077681	0	190.49	0	0	1.00625	0	1	0	0	-85.1400	-0.2300	85.2900	5.4900	0.0000	0.0000	0.0000	0.0000;
	42922	42924	0.001247	0.051715	0	227.25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42922	42925	0.000223	0.001151	0	0	0	0	0	0	1	0	0	-85.2900	-30.0800	85.3100	30.1700	0.0000	0.0000	0.0000	0.0000;
	42922	42926	0.000248	0.00114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45255	42923	0.007789	0.029331	0.00269	114.03	0	0	0	0	1	0	0	-3.5900	-5.6400	3.6000	5.3600	0.0000	0.0000	0.0000	0.0000;
	42925	46671	0.000557	0.004678	0.0288	549.79	0	0	0	0	1	0	0	-228.3400	-35.7500	228.6200	34.9300	0.0000	0.0000	0.0000	0.0000;
	42928	42927	0.000149	0.011538	0	1057.47	0	0	1	0	1	0	0	-561.2400	-52.2000	561.6800	86.1900	0.0000	0.0000	0.0000	0.0000;
	42927	42930	0.00021	0.014012	0	955.21	0	0	1.04375	0	1	0	0	-213.2600	-43.9400	213.3600	50.5400	0.0000	0.0000	0.0000	0.0000;
	42927	42931	0.00016	0.012216	0	954.95	0	0	1.04375	0	1	0	0	-260.0900	-42.1100	260.2000	50.5400	0.0000	0.0000	0.0000	0.0000;
	42927	42932	0.000268	0.001166	0	0	0	0	0	0	1	0	0	-88.3300	-0.1400	88.3500	0.2200	0.0000	0.0000	0.0000	0.0000;
	42927	42933	0.000232	0.001166	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42929	42928	0.001847	0.073102	0	235.98	0	0	1	0	1	0	0	-99.6000	-2.4600	99.7700	9.2700	0.0000	0.0000	0.0000	0.0000;
	42929	42928	0.001847	0.073102	0	235.98	0	0	1	0	1	0	0	-99.6000	-2.4600	99.7700	9.2700	0.0000	0.0000	0.0000	0.0000;
	42929	42928	0.001847	0.073102	0	235.98	0	0	1	0	1	0	0	-99.6000	-2.4600	99.7700	9.2700	0.0000	0.0000	0.0000	0.0000;
	42934	42935	0.0013	0.044168	0	331.47	0	0	1	0	1	0	0	-108.7200	-19.2200	108.8700	24.2000	0.0000	0.0000	0.0000	0.0000;
	42934	42936	0.00101	0.027631	0	330.75	0	0	1	0	1	0	0	-108.7500	-34.1800	108.8700	37.5100	0.0000	0.0000	0.0000	0.0000;
	42934	42937	0.001595	0.048034	0	330.7	0	0	1	0	1	0	0	-108.6900	-16.6000	108.8700	21.9800	0.0000	0.0000	0.0000	0.0000;
	42934	42938	0.000288	0.001112	0	0	0	0	0	0	1	0	0	326.1600	70.0000	-325.8700	-68.8600	0.0000	0.0000	0.0000	0.0000;
	42934	42939	0.000228	0.001094	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42941	42940	0.000802	0.040803	0	211.18	0	0	1	0	1	0	0	-92.6000	-0.2100	92.6600	3.4500	0.0000	0.0000	0.0000	0.0000;
	42941	42940	0.000802	0.040803	0	211.18	0	0	1	0	1	0	0	-92.6000	-0.2100	92.6600	3.4500	0.0000	0.0000	0.0000	0.0000;
	42941	42940	0.000802	0.040803	0	211.18	0	0	1	0	1	0	0	-92.6000	-0.2100	92.6600	3.4500	0.0000	0.0000	0.0000	0.0000;
	42940	42944	0.002687	0.093446	0	150.2	0	0	1	0	1	0	0	-21.5600	-0.1600	21.5700	0.5600	0.0000	0.0000	0.0000	0.0000;
	42940	42946	0.00028	0.001089	0	0	0	0	0	0	1	0	0	-256.4300	-10.1900	256.6000	10.8500	0.0000	0.0000	0.0000	0.0000;
	42942	42941	0.00632	0.203979	0	81.01	0	0	1	0	1	0	0	-36.8000	1.7700	36.8800	0.8000	0.0000	0.0000	0.0000	0.0000;
	42942	42941	0.00632	0.203979	0	81.01	0	0	1	0	1	0	0	-36.8000	1.7700	36.8800	0.8000	0.0000	0.0000	0.0000	0.0000;
	42942	42941	0.00632	0.203979	0	81.01	0	0	1	0	1	0	0	-36.8000	1.7700	36.8800	0.8000	0.0000	0.0000	0.0000	0.0000;
	42941	42943	0.006233	0.218031	0	86.16	0	0	1	0	1	0	0	-21.5500	1.8900	21.5700	-0.9500	0.0000	0.0000	0.0000	0.0000;
	42941	42945	0.000224	0.001063	0	0	0	0	0	0	1	0	0	188.7200	-3.6800	-188.6500	4.0300	0.0000	0.0000	0.0000	0.0000;
	42947	42948	0.002836	0.083212	0	165.17	0	0	0.98125	0	1	0	0	-2.7000	0.0100	2.7000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42947	42949	0.000215	0.001176	0	0	0	0	0	0	1	0	0	2.7000	-0.0100	-2.7000	0.0100	0.0000	0.0000	0.0000	0.0000;
	42951	42950	0.001423	0.047726	0	192.54	0	0	1	0	1	0	0	-85.2300	-0.1900	85.3300	3.4100	0.0000	0.0000	0.0000	0.0000;
	42950	42955	0.000732	0.037615	0	226.3	0	0	1.05625	0	1	0	0	-113.6100	-51.9100	113.7300	57.9600	0.0000	0.0000	0.0000	0.0000;
	42950	42956	0.000638	0.030758	0	226.14	0	0	1.05	0	1	0	0	-113.6300	-53.0300	113.7300	57.9600	0.0000	0.0000	0.0000	0.0000;
	42950	42957	0.001321	0.064514	0	225.61	0	0	1.06875	0	1	0	0	-113.5200	-47.6400	113.7300	57.9600	0.0000	0.0000	0.0000	0.0000;
	42950	42958	0.001391	0.06972	0	225.05	0	0	1.06875	0	1	0	0	-113.5100	-46.8700	113.7300	57.9600	0.0000	0.0000	0.0000	0.0000;
	42950	42959	0.001631	0.060024	0	224.63	0	0	1.06875	0	1	0	0	-113.4700	-48.3300	113.7300	57.9600	0.0000	0.0000	0.0000	0.0000;
	42950	42960	0.001238	0.06274	0	224.21	0	0	1.06875	0	1	0	0	-113.5300	-47.9100	113.7300	57.9600	0.0000	0.0000	0.0000	0.0000;
	42950	42961	0.000272	0.00119	0	0	0	0	0	0	1	0	0	595.9400	84.2300	-595.0300	-80.2600	0.0000	0.0000	0.0000	0.0000;
	42950	42962	0.000207	0.001025	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42951	42954	-0.000169	-0.004253	0	510.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46203	42951	0.014972	0.055208	0.00412	146.86	0	0	0	0	1	0	0	-68.3900	1.6400	69.0500	0.3600	0.0000	0.0000	0.0000	0.0000;
	42952	42954	0.00269	0.067655	0	255.39	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42953	42954	0.00269	0.067655	0	255.39	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46433	42961	0.002099	0.019368	0.0637	438.54	0	0	0	0	1	0	0	49.5400	49.2400	-49.4400	-55.2600	0.0000	0.0000	0.0000	0.0000;
	42964	42963	0.000395	0.025743	0	968.75	0	0	1.025	0	1	0	0	-421.1800	-73.7200	421.8900	119.6700	0.0000	0.0000	0.0000	0.0000;
	42963	42966	0.000199	0.017013	0	843.33	0	0	1.00625	0	1	0	0	-205.0100	-36.4000	205.0900	43.3300	0.0000	0.0000	0.0000	0.0000;
	42963	42967	0.0002	0.015904	0	843.12	0	0	1.00625	0	1	0	0	-205.0100	-39.3800	205.0900	45.8900	0.0000	0.0000	0.0000	0.0000;
	42963	42968	0.000162	0.012972	0	843.01	0	0	1	0	1	0	0	-205.0200	-34.9400	205.0900	40.1500	0.0000	0.0000	0.0000	0.0000;
	42963	42969	0.000301	0.019405	0	842.47	0	0	1.00625	0	1	0	0	-204.9700	-16.9700	205.0900	24.6800	0.0000	0.0000	0.0000	0.0000;
	42963	42970	0.000199	0.016071	0	842.23	0	0	1.00625	0	1	0	0	-205.0100	-38.9200	205.0900	45.4900	0.0000	0.0000	0.0000	0.0000;
	42963	42971	0.000186	0.01414	0	841.86	0	0	1	0	1	0	0	-205.0100	-31.2700	205.0900	36.9100	0.0000	0.0000	0.0000	0.0000;
	42963	42973	0.000227	0.001179	0	0	0	0	0	0	1	0	0	808.1400	-289.1100	-806.5900	297.1700	0.0000	0.0000	0.0000	0.0000;
	42965	42964	0.00119	0.067131	0	229.72	0	0	1.01875	0	1	0	0	-120.7100	-17.7700	120.8800	27.3500	0.0000	0.0000	0.0000	0.0000;
	42965	42964	0.00119	0.067131	0	229.72	0	0	1.01875	0	1	0	0	-120.7100	-17.7700	120.8800	27.3500	0.0000	0.0000	0.0000	0.0000;
	42965	42964	0.00119	0.067131	0	229.72	0	0	1.01875	0	1	0	0	-120.7100	-17.7700	120.8800	27.3500	0.0000	0.0000	0.0000	0.0000;
	42964	42972	0.00026	0.001006	0	0	0	0	0	0	1	0	0	58.5500	-8.3400	-58.5500	8.3700	0.0000	0.0000	0.0000	0.0000;
	42972	43052	0.000421	0.004169	0.03119	483.03	0	0	0	0	1	0	0	-72.1400	-51.9300	72.1700	48.8700	0.0000	0.0000	0.0000	0.0000;
	42973	43051	7.9e-05	0.00096	0.13383	2490.32	0	0	0	0	1	0	0	-357.6100	4.0400	357.7000	-17.3700	0.0000	0.0000	0.0000	0.0000;
	42974	42975	0.002455	0.061122	0	213.07	0	0	1	0	1	0	0	-5.4900	-2.5400	5.4900	2.5600	0.0000	0.0000	0.0000	0.0000;
	42974	42976	0.000285	0.001009	0	0	0	0	0	0	1	0	0	5.4900	2.5400	-5.4900	-2.5400	0.0000	0.0000	0.0000	0.0000;
	45110	42976	0.026084	0.089632	0.00862	153.1	0	0	0	0	1	0	0	82.6800	-14.9500	-80.8700	20.3000	0.0000	0.0000	0.0000	0.0000;
	42977	42978	0.000264	0.001159	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42980	42979	0.000213	0.014227	0	779.11	0	0	1	0	1	0	0	-191.7400	16.1800	191.8100	-11.3100	0.0000	0.0000	0.0000	0.0000;
	42979	42984	0.000179	0.012411	0	937.94	0	0	1.05	0	1	0	0	-235.8500	-116.2000	235.9800	124.9700	0.0000	0.0000	0.0000	0.0000;
	42979	42985	0.000118	0.007585	0	936.88	0	0	1.04375	0	1	0	0	-188.6100	-121.1200	188.6700	124.9700	0.0000	0.0000	0.0000	0.0000;
	42979	42986	0.000185	0.012702	0	935.69	0	0	1.05	0	1	0	0	-196.1800	-118.1600	196.2800	124.9700	0.0000	0.0000	0.0000	0.0000;
	42979	42987	0.000201	0.001048	0	0	0	0	0	0	1	0	0	428.8200	10.8000	-428.4800	-9.0200	0.0000	0.0000	0.0000	0.0000;
	42980	42983	-0.001193	-0.047591	0	289.72	0	0	1	0	1	0	0	170.3300	13.8400	-170.6500	-26.6800	0.0000	0.0000	0.0000	0.0000;
	42980	42988	0.000232	0.00118	0	0	0	0	0	0	1	0	0	21.4100	-30.0200	-21.4100	30.0300	0.0000	0.0000	0.0000	0.0000;
	42981	42983	0.003039	0.121176	0	214.72	0	0	1	0	1	0	0	-169.8300	6.0100	170.6500	26.6800	0.0000	0.0000	0.0000	0.0000;
	42982	42983	0.011199	0.446572	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42990	42989	0.000154	0.012487	0	818.16	0	0	1.0125	0	1	0	0	-227.8200	-77.7100	227.9000	84.5200	0.0000	0.0000	0.0000	0.0000;
	42989	42991	0.000198	0.013358	0	1037.89	0	0	1	0	1	0	0	-163.6600	-131.3600	163.7400	136.7900	0.0000	0.0000	0.0000	0.0000;
	42989	42992	0.000225	0.001174	0	0	0	0	0	0	1	0	0	-64.2500	-13.2500	64.2600	13.3000	0.0000	0.0000	0.0000	0.0000;
	42989	42993	0.000225	0.00103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42994	42995	0.002092	0.059084	0	172.33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42994	42996	0.002529	0.068705	0	172.27	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42994	42997	0.000281	0.001138	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42994	42998	0.000237	0.001083	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	42999	43000	0.000241	0.001105	0	0	0	0	0	0	1	0	0	2.7000	1.2600	-2.7000	-1.2600	0.0000	0.0000	0.0000	0.0000;
	43002	43001	0.000115	0.00896	0	969.38	0	0	1.00625	0	1	0	0	-447.7100	-18.0000	447.9200	34.6900	0.0000	0.0000	0.0000	0.0000;
	43001	43003	0.000374	0.024102	0	513.79	0	0	1	0	1	0	0	-56.1500	-27.7500	56.1700	28.6200	0.0000	0.0000	0.0000	0.0000;
	43001	43004	0.00049	0.029283	0	512.52	0	0	1	0	1	0	0	-56.1500	-23.4100	56.1700	24.4100	0.0000	0.0000	0.0000	0.0000;
	43001	43005	0.000278	0.020758	0	512.11	0	0	1	0	1	0	0	-56.1600	-27.8700	56.1700	28.6200	0.0000	0.0000	0.0000	0.0000;
	43001	43006	0.000263	0.001102	0	0	0	0	0	0	1	0	0	-279.4700	34.1700	279.6600	-33.3600	0.0000	0.0000	0.0000	0.0000;
	43001	43007	0.000223	0.001056	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43002	43060	0.004651	0.047456	0.19881	554.29	0	0	0	0	1	0	0	231.3200	1.5900	-229.0300	0.2600	0.0000	0.0000	0.0000	0.0000;
	43008	43009	0.001229	0.033157	0	197.72	0	0	1	0	1	0	0	-4.2100	-1.9600	4.2100	1.9700	0.0000	0.0000	0.0000	0.0000;
	43008	43010	0.001883	0.054397	0	225.44	0	0	1	0	1	0	0	-4.2100	-1.9600	4.2100	1.9700	0.0000	0.0000	0.0000	0.0000;
	43008	43011	0.001639	0.046165	0	225.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43008	43012	0.000268	0.001139	0	0	0	0	0	0	1	0	0	8.4300	28.5600	-8.4300	-28.5500	0.0000	0.0000	0.0000	0.0000;
	43008	43013	0.000209	0.001125	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43014	43015	0.00228	0.066798	0	175.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43014	43016	0.002507	0.068435	0	175.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43014	43017	0.003048	0.084898	0	130.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43014	43018	0.000245	0.001071	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43014	43019	0.000219	0.00113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43020	43023	0.000309	0.023304	0	716.88	0	0	1	0	1	0	0	101.4700	4.1400	-101.4400	-1.9500	0.0000	0.0000	0.0000	0.0000;
	43020	43024	0.000208	0.015417	0	933.74	0	0	1.00625	0	1	0	0	-264.7500	-39.6600	264.8800	49.8700	0.0000	0.0000	0.0000	0.0000;
	43020	43025	0.00019	0.012953	0	933.15	0	0	1.00625	0	1	0	0	-264.7600	-41.2800	264.8800	49.8700	0.0000	0.0000	0.0000	0.0000;
	43020	43026	0.000281	0.001006	0	0	0	0	0	0	1	0	0	428.0300	133.2900	-427.5100	-131.4500	0.0000	0.0000	0.0000	0.0000;
	43020	43027	0.000269	0.001179	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43021	43023	-0.000186	-0.014004	0	641.88	0	0	1	0	1	0	0	-101.4600	-3.2600	101.4400	1.9500	0.0000	0.0000	0.0000	0.0000;
	43022	43023	0.00072	0.054292	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43028	43029	0.000294	0.001146	0	0	0	0	0	0	1	0	0	9.9900	0.0000	-9.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	43030	43031	0.000208	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43032	43033	0.001078	0.032514	0	275.76	0	0	1	0	1	0	0	-12.0300	-5.5600	12.0400	5.6200	0.0000	0.0000	0.0000	0.0000;
	43032	43034	0.000281	0.001102	0	0	0	0	0	0	1	0	0	12.0300	5.5600	-12.0300	-5.5600	0.0000	0.0000	0.0000	0.0000;
	43032	43035	0.000235	0.001155	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43037	43036	0.000184	0.012931	0	1091.03	0	0	1.01875	0	1	0	0	-447.9800	-140.6600	448.3700	167.6900	0.0000	0.0000	0.0000	0.0000;
	43037	43036	0.000184	0.012931	0	1091.03	0	0	1.01875	0	1	0	0	-447.9800	-140.6600	448.3700	167.6900	0.0000	0.0000	0.0000	0.0000;
	43036	43039	6.2e-05	0.004517	0	1690	0	0	1	0	1	0	0	-241.8400	-221.2100	241.9000	225.6400	0.0000	0.0000	0.0000	0.0000;
	43036	43040	0.000154	0.007178	0	1690	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43036	43042	0.000263	0.001099	0	0	0	0	0	0	1	0	0	-654.8900	135.1600	655.9700	-130.6800	0.0000	0.0000	0.0000	0.0000;
	43038	43037	0.000612	0.031744	0	530.13	0	0	1.0125	0	1	0	0	-218.2700	-10.0400	218.5400	24.0600	0.0000	0.0000	0.0000	0.0000;
	43038	43037	0.000612	0.031744	0	530.13	0	0	1.0125	0	1	0	0	-218.2700	-10.0400	218.5400	24.0600	0.0000	0.0000	0.0000	0.0000;
	43038	43037	0.000612	0.031744	0	530.13	0	0	1.0125	0	1	0	0	-218.2700	-10.0400	218.5400	24.0600	0.0000	0.0000	0.0000	0.0000;
	43037	43041	0.000267	0.001062	0	0	0	0	0	0	1	0	0	240.3500	209.1500	-240.1000	-208.1700	0.0000	0.0000	0.0000	0.0000;
	43044	43043	0.00021	0.013829	0	798.29	0	0	1.01875	0	1	0	0	-306.3200	-144.2300	306.5600	159.5000	0.0000	0.0000	0.0000	0.0000;
	43043	43047	0.000173	0.012705	0	943.32	0	0	1.025	0	1	0	0	-242.9200	-59.6700	243.0200	67.3900	0.0000	0.0000	0.0000	0.0000;
	43043	43048	0.000174	0.013536	0	943.19	0	0	1.025	0	1	0	0	-274.5600	-57.0500	274.7000	67.3900	0.0000	0.0000	0.0000	0.0000;
	43043	43049	0.000227	0.012287	0	942.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43043	43050	0.000262	0.017295	0	942.03	0	0	1.03125	0	1	0	0	-233.2900	-57.5800	233.4400	67.3900	0.0000	0.0000	0.0000	0.0000;
	43043	43051	0.000291	0.001001	0	0	0	0	0	0	1	0	0	444.2100	-100.0700	-443.6500	101.9900	0.0000	0.0000	0.0000	0.0000;
	43045	43044	0.000359	0.02862	0	529.2	0	0	1.01875	0	1	0	0	-204.0200	-47.1000	204.1700	59.1000	0.0000	0.0000	0.0000	0.0000;
	43045	43044	0.000359	0.02862	0	529.2	0	0	1.01875	0	1	0	0	-204.0200	-47.1000	204.1700	59.1000	0.0000	0.0000	0.0000	0.0000;
	43045	43044	0.000359	0.02862	0	529.2	0	0	1.01875	0	1	0	0	-204.0200	-47.1000	204.1700	59.1000	0.0000	0.0000	0.0000	0.0000;
	43046	43045	0.001531	0.065789	0	155.74	0	0	1.025	0	1	0	0	-110.5000	-40.7900	110.7100	49.7200	0.0000	0.0000	0.0000	0.0000;
	43045	43052	0.000257	0.001051	0	0	0	0	0	0	1	0	0	501.3600	91.5800	-500.7400	-89.0700	0.0000	0.0000	0.0000	0.0000;
	43053	43056	0.001291	0.058671	0	343.46	0	0	1	0	1	0	0	210.4700	13.2900	-209.9300	11.1700	0.0000	0.0000	0.0000	0.0000;
	43053	43059	0.0001	0.001754	0	484.4	0	0	1	0	1	0	0	-82.6400	-20.9200	82.6500	21.0400	0.0000	0.0000	0.0000	0.0000;
	43053	43060	0.0002	0.001066	0	0	0	0	0	0	1	0	0	-127.8300	-93.4000	127.8800	93.6500	0.0000	0.0000	0.0000	0.0000;
	43053	43061	0.000219	0.001037	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43054	43056	-7.2e-05	-0.003279	0	243.46	0	0	1	0	1	0	0	-209.9600	9.8000	209.9300	-11.1700	0.0000	0.0000	0.0000	0.0000;
	43055	43056	0.006388	0.290277	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43057	43059	0.00161	0.056831	0	242.2	0	0	1	0	1	0	0	41.3500	11.4900	-41.3200	-10.5200	0.0000	0.0000	0.0000	0.0000;
	43058	43059	0.00161	0.056831	0	242.2	0	0	1	0	1	0	0	41.3500	11.4900	-41.3200	-10.5200	0.0000	0.0000	0.0000	0.0000;
	43062	43063	0.002386	0.068164	0	224.05	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43062	43064	0.000253	0.001068	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43066	43065	0.000304	0.026083	0	917.43	0	0	1	0	1	0	0	-350.3900	23.9000	350.7400	5.8900	0.0000	0.0000	0.0000	0.0000;
	43065	43067	0.000403	0.023406	0	577.96	0	0	1.03125	0	1	0	0	-75.2800	-33.5700	75.3100	35.1400	0.0000	0.0000	0.0000	0.0000;
	43065	43068	0.000209	0.018101	0	577.92	0	0	1.025	0	1	0	0	-75.3000	-33.9300	75.3100	35.1400	0.0000	0.0000	0.0000	0.0000;
	43065	43069	0.00026	0.022124	0	577.72	0	0	1.03125	0	1	0	0	-75.2900	-33.6500	75.3100	35.1400	0.0000	0.0000	0.0000	0.0000;
	43065	43070	0.000312	0.020042	0	577.3	0	0	1.03125	0	1	0	0	-75.2900	-33.7900	75.3100	35.1400	0.0000	0.0000	0.0000	0.0000;
	43065	43071	0.000279	0.001098	0	0	0	0	0	0	1	0	0	-49.5800	267.1100	49.7700	-266.3600	0.0000	0.0000	0.0000	0.0000;
	43065	43072	0.000258	0.001067	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43077	43073	0.006002	0.026649	0.00314	143.46	0	0	0	0	1	0	0	73.3800	-8.7000	-73.0600	9.7800	0.0000	0.0000	0.0000	0.0000;
	43073	43094	0.016848	0.055653	0.00438	129.08	0	0	0	0	1	0	0	-36.3200	10.6300	36.5600	-10.3100	0.0000	0.0000	0.0000	0.0000;
	43073	43095	0.013357	0.055667	0.00772	130.89	0	0	0	0	1	0	0	35.5800	-20.6200	-35.3600	20.7200	0.0000	0.0000	0.0000	0.0000;
	43073	43581	0.01625	0.081177	0.01172	135.45	0	0	0	0	1	0	0	48.7900	-5.3300	-48.4100	6.0100	0.0000	0.0000	0.0000	0.0000;
	43075	43074	0.000241	0.020701	0	1018.76	0	0	1.01875	0	1	0	0	-466.4700	-70.2200	466.9900	114.4900	0.0000	0.0000	0.0000	0.0000;
	43074	43076	0.000299	0.001092	0	0	0	0	0	0	1	0	0	29.4800	7.2500	-29.4800	-7.2400	0.0000	0.0000	0.0000	0.0000;
	44378	43074	0.000485	0.008225	0.78763	3120.79	0	0	0	0	1	0	0	-1402.2900	127.8500	1411.2200	-61.5200	0.0000	0.0000	0.0000	0.0000;
	43074	44533	0.000387	0.005637	0.65782	3415.86	0	0	0	0	1	0	0	-1907.6900	194.8100	1920.9000	-73.3900	0.0000	0.0000	0.0000	0.0000;
	43075	43574	0.002424	0.023569	0.10324	557.25	0	0	0	0	1	0	0	150.7400	42.1200	-150.1800	-47.6700	0.0000	0.0000	0.0000	0.0000;
	43075	43769	0.004894	0.043465	0.15883	590.42	0	0	0	0	1	0	0	228.7100	-22.1900	-226.3300	26.1800	0.0000	0.0000	0.0000	0.0000;
	43936	43075	0.004194	0.033548	0.12341	626.88	0	0	0	0	1	0	0	-320.3200	24.8000	324.4100	-5.3200	0.0000	0.0000	0.0000	0.0000;
	43075	44397	0.001785	0.016163	0.04322	597.3	0	0	0	0	1	0	0	-237.3800	55.6200	238.3700	-51.3300	0.0000	0.0000	0.0000	0.0000;
	43077	43084	0.016188	0.090909	0.00769	141.93	0	0	0	0	1	0	0	65.9300	6.5100	-65.2400	-3.4600	0.0000	0.0000	0.0000	0.0000;
	43100	43077	0.008017	0.038824	0.00356	153.21	0	0	0	0	1	0	0	87.5800	3.2000	-86.9900	-0.7400	0.0000	0.0000	0.0000	0.0000;
	43100	43077	0.008017	0.038824	0.00356	153.21	0	0	0	0	1	0	0	87.5800	3.2000	-86.9900	-0.7400	0.0000	0.0000	0.0000	0.0000;
	43078	43081	-0.000107	-0.002929	0	509.51	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43078	43082	0.000276	0.001188	0	0	0	0	0	0	1	0	0	26.2700	6.7700	-26.2700	-6.7600	0.0000	0.0000	0.0000	0.0000;
	43078	43083	0.000212	0.001121	0	0	0	0	0	0	1	0	0	-26.2700	-6.7700	26.2700	6.7800	0.0000	0.0000	0.0000	0.0000;
	43079	43081	0.001803	0.049389	0	254.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43080	43081	0.001803	0.049389	0	254.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43083	43582	0.018357	0.075643	0.00688	106.69	0	0	0	0	1	0	0	-1.1300	-18.4200	1.1900	18.0100	0.0000	0.0000	0.0000	0.0000;
	43083	43955	0.029992	0.088889	0.01337	127.65	0	0	0	0	1	0	0	-25.1400	11.6500	25.3900	-12.2100	0.0000	0.0000	0.0000	0.0000;
	43086	43084	0.011389	0.044756	0.00321	117.29	0	0	0	0	1	0	0	-5.2200	1.7700	5.2300	-2.0800	0.0000	0.0000	0.0000	0.0000;
	43582	43084	0.014264	0.058198	0.0064	131.49	0	0	0	0	1	0	0	-42.8800	-2.5600	43.1400	3.0000	0.0000	0.0000	0.0000	0.0000;
	43086	43085	0.016832	0.054922	0.0073	101.12	0	0	0	0	1	0	0	-7.6300	-3.1300	7.6400	2.4300	0.0000	0.0000	0.0000	0.0000;
	48111	43085	0.009018	0.050422	0.01405	133.47	0	0	0	0	1	0	0	56.2100	0.8500	-55.9300	-0.7200	0.0000	0.0000	0.0000	0.0000;
	48134	43085	0.012694	0.056486	0.00501	127.83	0	0	0	0	1	0	0	-33.2800	5.4000	33.4300	-5.2700	0.0000	0.0000	0.0000	0.0000;
	43086	43087	0.00028	0.001044	0	0	0	0	0	0	1	0	0	12.8600	1.3600	-12.8500	-1.3600	0.0000	0.0000	0.0000	0.0000;
	43088	43090	0.005228	0.017596	0.00285	137.4	0	0	0	0	1	0	0	48.0100	5.8600	-47.9000	-5.7600	0.0000	0.0000	0.0000	0.0000;
	43088	43102	0.004005	0.020637	0.00206	137.93	0	0	0	0	1	0	0	61.0300	-1.5100	-60.8800	2.0400	0.0000	0.0000	0.0000	0.0000;
	43105	43088	0.006099	0.027022	0.00195	149.85	0	0	0	0	1	0	0	62.8900	6.0000	-62.6500	-5.1800	0.0000	0.0000	0.0000	0.0000;
	43105	43088	0.006099	0.027022	0.00195	149.85	0	0	0	0	1	0	0	62.8900	6.0000	-62.6500	-5.1800	0.0000	0.0000	0.0000	0.0000;
	43089	43092	0.005177	0.021032	0.00282	151.45	0	0	0	0	1	0	0	74.1600	6.6100	-73.9000	-5.8300	0.0000	0.0000	0.0000	0.0000;
	43089	43092	0.005177	0.021032	0.00282	151.45	0	0	0	0	1	0	0	74.1600	6.6100	-73.9000	-5.8300	0.0000	0.0000	0.0000	0.0000;
	43089	43098	0.002628	0.010462	0.00165	145.9	0	0	0	0	1	0	0	86.2500	19.6600	-86.0500	-19.0800	0.0000	0.0000	0.0000	0.0000;
	43957	43089	0.005892	0.025671	0.00514	117.79	0	0	0	0	1	0	0	-15.0600	-0.8800	15.0700	0.3800	0.0000	0.0000	0.0000	0.0000;
	43089	44062	0.004244	0.014526	0.00218	164.13	0	0	0	0	1	0	0	-93.9900	-13.2800	94.3400	14.2500	0.0000	0.0000	0.0000	0.0000;
	43089	44062	0.004244	0.014526	0.00218	164.13	0	0	0	0	1	0	0	-93.9900	-13.2800	94.3400	14.2500	0.0000	0.0000	0.0000	0.0000;
	43089	44062	0.004244	0.014526	0.00218	164.13	0	0	0	0	1	0	0	-93.9900	-13.2800	94.3400	14.2500	0.0000	0.0000	0.0000	0.0000;
	43090	43091	0.000218	0.001124	0	0	0	0	0	0	1	0	0	32.3200	10.9800	-32.3200	-10.9700	0.0000	0.0000	0.0000	0.0000;
	43090	44413	0.012948	0.045633	0.00859	121.21	0	0	0	0	1	0	0	15.5700	-5.2200	-15.5400	4.4500	0.0000	0.0000	0.0000	0.0000;
	43092	43100	0.004456	0.020952	0.00232	158.32	0	0	0	0	1	0	0	109.5900	9.0400	-109.0800	-6.9200	0.0000	0.0000	0.0000	0.0000;
	43092	43100	0.004456	0.020952	0.00232	158.32	0	0	0	0	1	0	0	109.5900	9.0400	-109.0800	-6.9200	0.0000	0.0000	0.0000	0.0000;
	43092	43957	0.00581	0.027261	0.00342	133.63	0	0	0	0	1	0	0	-43.0800	-5.7600	43.1800	5.8700	0.0000	0.0000	0.0000	0.0000;
	44064	43092	0.004887	0.021288	0.00212	134.71	0	0	0	0	1	0	0	44.6500	4.9800	-44.5600	-4.8100	0.0000	0.0000	0.0000	0.0000;
	43093	43109	0.005362	0.026299	0.00297	111.07	0	0	0	0	1	0	0	-5.7500	-7.1400	5.7500	6.8400	0.0000	0.0000	0.0000	0.0000;
	43093	47992	0.006367	0.027282	0.00291	99.74	0	0	0	0	1	0	0	-4.5500	6.0200	4.5500	-6.3100	0.0000	0.0000	0.0000	0.0000;
	43102	43094	0.00659	0.026376	0.00198	133.42	0	0	0	0	1	0	0	47.0000	-3.6400	-46.8600	3.9900	0.0000	0.0000	0.0000	0.0000;
	43095	43109	0.01249	0.047752	0.00551	123.67	0	0	0	0	1	0	0	21.0900	-22.8600	-20.9800	22.7100	0.0000	0.0000	0.0000	0.0000;
	43096	43097	0.000226	0.001187	0	0	0	0	0	0	1	0	0	36.0300	5.4000	-36.0300	-5.3800	0.0000	0.0000	0.0000	0.0000;
	43096	44053	0.010715	0.056233	0.00508	138.88	0	0	0	0	1	0	0	60.1800	21.3000	-59.7700	-19.7000	0.0000	0.0000	0.0000	0.0000;
	44062	43096	0.005169	0.019478	0.00143	150.86	0	0	0	0	1	0	0	74.0400	20.1200	-73.7600	-19.2300	0.0000	0.0000	0.0000	0.0000;
	44062	43096	0.005169	0.019478	0.00143	150.86	0	0	0	0	1	0	0	74.0400	20.1200	-73.7600	-19.2300	0.0000	0.0000	0.0000	0.0000;
	43096	44305	0.001553	0.006947	0.00092	136.09	0	0	0	0	1	0	0	51.3100	11.7500	-51.2700	-11.6700	0.0000	0.0000	0.0000	0.0000;
	43098	43099	0.00029	0.00113	0	0	0	0	0	0	1	0	0	21.0800	11.3700	-21.0800	-11.3700	0.0000	0.0000	0.0000	0.0000;
	43098	43101	0.004014	0.016588	0.00222	147.56	0	0	0	0	1	0	0	95.5100	29.5800	-95.1400	-28.2600	0.0000	0.0000	0.0000	0.0000;
	43098	43105	0.006835	0.027721	0.00243	150.56	0	0	0	0	1	0	0	70.1500	9.5100	-69.8300	-8.4700	0.0000	0.0000	0.0000	0.0000;
	43098	43105	0.006835	0.027721	0.00243	150.56	0	0	0	0	1	0	0	70.1500	9.5100	-69.8300	-8.4700	0.0000	0.0000	0.0000	0.0000;
	43098	44062	0.005425	0.026566	0.00314	152.4	0	0	0	0	1	0	0	-85.4200	-20.4500	85.8100	22.0300	0.0000	0.0000	0.0000	0.0000;
	43098	44062	0.005425	0.026566	0.00314	152.4	0	0	0	0	1	0	0	-85.4200	-20.4500	85.8100	22.0300	0.0000	0.0000	0.0000	0.0000;
	44059	43101	0.006011	0.025657	0.00287	139.26	0	0	0	0	1	0	0	-58.8800	-20.6000	59.1000	21.2700	0.0000	0.0000	0.0000	0.0000;
	43102	43103	0.000227	0.001085	0	0	0	0	0	0	1	0	0	13.8900	1.6000	-13.8900	-1.6000	0.0000	0.0000	0.0000	0.0000;
	43104	43105	0.000217	0.001191	0	0	0	0	0	0	1	0	0	-13.8900	-4.9500	13.8900	4.9500	0.0000	0.0000	0.0000	0.0000;
	43106	43107	0.00022	0.001178	0	0	0	0	0	0	1	0	0	-23.6700	-3.2300	23.6700	3.2300	0.0000	0.0000	0.0000	0.0000;
	43107	43762	0.003941	0.041054	0.33211	616.73	0	0	0	0	1	0	0	344.4700	-23.5100	-340.1300	32.9600	0.0000	0.0000	0.0000	0.0000;
	48536	43107	0.001174	0.01128	0.03284	577.87	0	0	0	0	1	0	0	203.6000	-17.8900	-203.1500	18.7100	0.0000	0.0000	0.0000	0.0000;
	48685	43107	0.000794	0.007284	0.02832	549.12	0	0	0	0	1	0	0	165.1900	-2.7900	-164.9900	1.5700	0.0000	0.0000	0.0000	0.0000;
	43108	44052	0.008628	0.024992	0.00243	128.77	0	0	0	0	1	0	0	-29.4400	7.6100	29.5200	-7.6400	0.0000	0.0000	0.0000	0.0000;
	43108	44071	0.011706	0.048965	0.00746	110.71	0	0	0	0	1	0	0	4.6700	-13.6700	-4.6400	12.9900	0.0000	0.0000	0.0000	0.0000;
	43110	43111	0.00027	0.001051	0	0	0	0	0	0	1	0	0	9.7900	2.3300	-9.7900	-2.3300	0.0000	0.0000	0.0000	0.0000;
	43110	48495	0.00732	0.024209	0.00218	133.29	0	0	0	0	1	0	0	40.5400	8.2200	-40.4200	-8.0500	0.0000	0.0000	0.0000	0.0000;
	43110	48530	0.011864	0.043193	0.00577	137.24	0	0	0	0	1	0	0	-50.3300	-10.5500	50.6300	11.0400	0.0000	0.0000	0.0000	0.0000;
	43112	43113	0.00787	0.03091	0.0058	131.42	0	0	0	0	1	0	0	-22.7400	-2.7600	22.7700	2.2800	0.0000	0.0000	0.0000	0.0000;
	43112	43593	0.024315	0.11341	0.01665	146.5	0	0	0	0	1	0	0	51.2000	0.7400	-50.6100	0.2500	0.0000	0.0000	0.0000	0.0000;
	44464	43112	0.010474	0.047361	0.00478	128.94	0	0	0	0	1	0	0	49.1000	6.3900	-48.8700	-5.8500	0.0000	0.0000	0.0000	0.0000;
	43113	44464	0.011997	0.051225	0.01039	135.75	0	0	0	0	1	0	0	-31.4200	-3.6200	31.5300	2.9600	0.0000	0.0000	0.0000	0.0000;
	43116	43114	0.015649	0.075657	0.00885	152.38	0	0	0	0	1	0	0	-77.1300	18.9800	78.0700	-15.3600	0.0000	0.0000	0.0000	0.0000;
	43114	45941	0.006234	0.0242	0.00382	143.49	0	0	0	0	1	0	0	-39.6900	2.6900	39.7900	-2.7300	0.0000	0.0000	0.0000	0.0000;
	45942	43114	0.005427	0.022958	0.00309	140.18	0	0	0	0	1	0	0	49.4100	-10.2100	-49.2800	10.4400	0.0000	0.0000	0.0000	0.0000;
	43115	45427	0.007229	0.026867	0.00703	142.68	0	0	0	0	1	0	0	44.8300	-20.4900	-44.6700	20.3400	0.0000	0.0000	0.0000	0.0000;
	45436	43115	0.012825	0.032265	0.00412	147.38	0	0	0	0	1	0	0	55.2800	-19.2300	-54.8700	19.8200	0.0000	0.0000	0.0000	0.0000;
	43116	43900	0.009578	0.038157	0.00434	139.84	0	0	0	0	1	0	0	42.1600	-20.5500	-41.9600	20.8900	0.0000	0.0000	0.0000	0.0000;
	43117	43118	0.00028	0.001111	0	0	0	0	0	0	1	0	0	15.8100	7.0700	-15.8100	-7.0600	0.0000	0.0000	0.0000	0.0000;
	43117	44370	0.020808	0.077751	0.01232	148.92	0	0	0	0	1	0	0	53.4500	-7.7000	-52.8800	8.5500	0.0000	0.0000	0.0000	0.0000;
	43117	44558	0.013096	0.059972	0.01058	152.01	0	0	0	0	1	0	0	-69.2600	0.6300	69.8600	0.9700	0.0000	0.0000	0.0000	0.0000;
	43119	43120	0.006339	0.026945	0.00297	149.86	0	0	0	0	1	0	0	-69.1200	2.1200	69.4100	-1.2200	0.0000	0.0000	0.0000	0.0000;
	45942	43119	0.01406	0.054959	0.01094	143.67	0	0	0	0	1	0	0	-55.5100	8.1700	55.9300	-7.6700	0.0000	0.0000	0.0000	0.0000;
	43120	44558	0.004118	0.017231	0.00169	152.77	0	0	0	0	1	0	0	-87.2200	1.0700	87.5200	-0.0200	0.0000	0.0000	0.0000	0.0000;
	43121	43919	0.026406	0.115979	0.01171	151.34	0	0	0	0	1	0	0	64.8400	1.4300	-63.7600	2.1000	0.0000	0.0000	0.0000	0.0000;
	44660	43121	0.023506	0.097784	0.01389	135.14	0	0	0	0	1	0	0	31.4300	-6.6500	-31.2000	6.1700	0.0000	0.0000	0.0000	0.0000;
	46472	43121	0.012893	0.058776	0.01381	144.51	0	0	0	0	1	0	0	45.7200	10.5200	-45.4500	-10.7300	0.0000	0.0000	0.0000	0.0000;
	43122	44658	0.01143	0.061698	0.00632	147.25	0	0	0	0	1	0	0	-58.4200	6.4700	58.7900	-5.1200	0.0000	0.0000	0.0000	0.0000;
	45941	43122	0.006253	0.02838	0.00401	145.41	0	0	0	0	1	0	0	-52.7900	8.7000	52.9600	-8.3500	0.0000	0.0000	0.0000	0.0000;
	43123	43124	0.000211	0.001156	0	0	0	0	0	0	1	0	0	14.1900	1.1400	-14.1900	-1.1300	0.0000	0.0000	0.0000	0.0000;
	43123	44002	0.018054	0.083924	0.0121	137.28	0	0	0	0	1	0	0	-34.5000	5.2000	34.7200	-5.4700	0.0000	0.0000	0.0000	0.0000;
	44003	43123	0.013639	0.069885	0.00602	128.16	0	0	0	0	1	0	0	-20.2600	6.0200	20.3100	-6.3400	0.0000	0.0000	0.0000	0.0000;
	43125	43126	0.000294	0.001164	0	0	0	0	0	0	1	0	0	-5.3400	-1.1000	5.3400	1.1000	0.0000	0.0000	0.0000	0.0000;
	43126	43722	0.016127	0.065346	0.00692	168.27	0	0	0	0	1	0	0	-77.3600	10.0800	78.3000	-7.0000	0.0000	0.0000	0.0000	0.0000;
	43126	43722	0.016127	0.065346	0.00692	168.27	0	0	0	0	1	0	0	-77.3600	10.0800	78.3000	-7.0000	0.0000	0.0000	0.0000	0.0000;
	44002	43126	0.011445	0.044434	0.00887	141.88	0	0	0	0	1	0	0	-43.2600	3.7400	43.4700	-3.8600	0.0000	0.0000	0.0000	0.0000;
	44003	43126	0.014774	0.058881	0.00404	159.9	0	0	0	0	1	0	0	-104.2900	23.4600	105.9200	-17.4000	0.0000	0.0000	0.0000	0.0000;
	43128	43127	0.01395	0.063242	0.00492	123.05	0	0	0	0	1	0	0	23.4700	12.7200	-23.3800	-12.8200	0.0000	0.0000	0.0000	0.0000;
	43131	43127	0.018805	0.070864	0.0084	112.62	0	0	0	0	1	0	0	-14.8000	-8.7300	14.8500	8.0500	0.0000	0.0000	0.0000	0.0000;
	43128	43129	0.000238	0.001103	0	0	0	0	0	0	1	0	0	11.6000	3.4000	-11.6000	-3.4000	0.0000	0.0000	0.0000	0.0000;
	43128	43133	0.022545	0.105692	0.00768	132.83	0	0	0	0	1	0	0	-35.0700	27.2800	35.4900	-26.1400	0.0000	0.0000	0.0000	0.0000;
	43130	43131	0.000207	0.001109	0	0	0	0	0	0	1	0	0	-7.3500	-0.6400	7.3500	0.6400	0.0000	0.0000	0.0000	0.0000;
	43131	43989	0.020714	0.078848	0.00897	141.89	0	0	0	0	1	0	0	-40.3200	11.2600	40.6700	-10.8500	0.0000	0.0000	0.0000	0.0000;
	43131	43990	0.018003	0.084973	0.00948	110.89	0	0	0	0	1	0	0	-2.3600	4.4900	2.3700	-5.4500	0.0000	0.0000	0.0000	0.0000;
	43131	44000	0.027239	0.104506	0.0186	143.76	0	0	0	0	1	0	0	50.1300	-7.6600	-49.4600	8.3000	0.0000	0.0000	0.0000	0.0000;
	43132	43133	0.000234	0.001137	0	0	0	0	0	0	1	0	0	-13.7800	-3.2400	13.7800	3.2400	0.0000	0.0000	0.0000	0.0000;
	43133	43738	0.022245	0.102658	0.00862	140.46	0	0	0	0	1	0	0	-49.2700	22.9100	49.9000	-20.8600	0.0000	0.0000	0.0000	0.0000;
	43134	43479	0.005131	0.021731	0.00253	136.6	0	0	0	0	1	0	0	76.8200	-16.5100	-76.5200	17.5100	0.0000	0.0000	0.0000	0.0000;
	43134	43532	0.00218	0.010072	0.00124	131.46	0	0	0	0	1	0	0	66.5200	-18.6400	-66.4200	18.9600	0.0000	0.0000	0.0000	0.0000;
	43134	43556	0.005383	0.021002	0.00209	146.93	0	0	0	0	1	0	0	-91.2200	13.8000	91.6600	-12.3300	0.0000	0.0000	0.0000	0.0000;
	43134	43556	0.005383	0.021002	0.00209	146.93	0	0	0	0	1	0	0	-91.2200	13.8000	91.6600	-12.3300	0.0000	0.0000	0.0000	0.0000;
	43155	43135	0.004143	0.014968	0.00251	148.96	0	0	0	0	1	0	0	-103.1600	-21.5600	103.6000	22.8500	0.0000	0.0000	0.0000	0.0000;
	43155	43135	0.004143	0.014968	0.00251	148.96	0	0	0	0	1	0	0	-103.1600	-21.5600	103.6000	22.8500	0.0000	0.0000	0.0000	0.0000;
	43881	43135	0.012898	0.038798	0.00589	151.15	0	0	0	0	1	0	0	80.7400	-27.3200	-79.8700	29.3000	0.0000	0.0000	0.0000	0.0000;
	43881	43135	0.012898	0.038798	0.00589	151.15	0	0	0	0	1	0	0	80.7400	-27.3200	-79.8700	29.3000	0.0000	0.0000	0.0000	0.0000;
	43881	43135	0.012898	0.038798	0.00589	151.15	0	0	0	0	1	0	0	80.7400	-27.3200	-79.8700	29.3000	0.0000	0.0000	0.0000	0.0000;
	43136	43156	0.005259	0.023659	0.00308	115.18	0	0	0	0	1	0	0	21.3400	-19.3000	-21.3000	19.1600	0.0000	0.0000	0.0000	0.0000;
	43841	43136	0.004656	0.021099	0.00247	132.69	0	0	0	0	1	0	0	68.4000	-16.8900	-68.1800	17.6300	0.0000	0.0000	0.0000	0.0000;
	43137	43138	0.000236	0.001151	0	0	0	0	0	0	1	0	0	40.3400	15.4500	-40.3400	-15.4300	0.0000	0.0000	0.0000	0.0000;
	43137	43404	0.008549	0.031154	0.00395	115.06	0	0	0	0	1	0	0	-11.3300	-3.3100	11.3400	2.9300	0.0000	0.0000	0.0000	0.0000;
	43137	43486	0.003915	0.022751	0.00362	118.1	0	0	0	0	1	0	0	-29.0100	-12.1400	29.0500	11.9800	0.0000	0.0000	0.0000	0.0000;
	43156	43139	0.003025	0.011383	0.00169	134.36	0	0	0	0	1	0	0	76.2900	-50.9100	-76.0600	51.6300	0.0000	0.0000	0.0000	0.0000;
	43139	43487	0.001861	0.009619	0.00134	126.6	0	0	0	0	1	0	0	48.0300	-61.7800	-47.9300	62.1800	0.0000	0.0000	0.0000	0.0000;
	43140	43159	0.003734	0.016443	0.00188	133.04	0	0	0	0	1	0	0	-69.3600	-41.4900	69.5900	42.2900	0.0000	0.0000	0.0000	0.0000;
	43404	43140	0.005694	0.023964	0.00259	115.61	0	0	0	0	1	0	0	-21.7200	-28.1800	21.7900	28.1900	0.0000	0.0000	0.0000	0.0000;
	43142	43141	0.004955	0.016742	0.00122	128.13	0	0	0	0	1	0	0	-49.9400	39.5500	50.1300	-39.0400	0.0000	0.0000	0.0000	0.0000;
	43141	43826	0.00302	0.015327	0.00171	135.31	0	0	0	0	1	0	0	-80.6700	28.2100	80.8800	-27.3400	0.0000	0.0000	0.0000	0.0000;
	43142	43513	0.002908	0.013186	0.00147	113.3	0	0	0	0	1	0	0	19.4100	-46.0900	-19.3400	46.2400	0.0000	0.0000	0.0000	0.0000;
	43143	43743	0.00738	0.028929	0.00388	107.71	0	0	0	0	1	0	0	10.3600	-41.7900	-10.2300	41.8800	0.0000	0.0000	0.0000	0.0000;
	43143	43927	0.008165	0.027837	0.004	134.2	0	0	0	0	1	0	0	-71.4300	32.3800	71.9000	-31.1800	0.0000	0.0000	0.0000	0.0000;
	43144	43145	0.000268	0.001106	0	0	0	0	0	0	1	0	0	-29.0400	-2.8400	29.0400	2.8500	0.0000	0.0000	0.0000	0.0000;
	43686	43145	0.012667	0.048049	0.00323	108.49	0	0	0	0	1	0	0	-12.0800	3.9400	12.1000	-4.2000	0.0000	0.0000	0.0000	0.0000;
	43145	43696	0.003675	0.014693	0.00161	124.82	0	0	0	0	1	0	0	-41.1400	1.3500	41.2000	-1.2800	0.0000	0.0000	0.0000	0.0000;
	43146	43149	0.000799	0.028789	0	437.91	0	0	1	0	1	0	0	348.5200	40.4300	-347.6000	-7.3700	0.0000	0.0000	0.0000	0.0000;
	43146	43150	0.000214	0.001008	0	0	0	0	0	0	1	0	0	-348.5200	-40.4300	348.7600	41.5900	0.0000	0.0000	0.0000	0.0000;
	43147	43149	5.6e-05	0.002005	0	412.91	0	0	1	0	1	0	0	-347.5400	-5.0700	347.6000	7.3700	0.0000	0.0000	0.0000	0.0000;
	43147	43444	0.002582	0.013153	0.00137	151.66	0	0	0	0	1	0	0	83.2700	-1.9900	-83.1000	2.7200	0.0000	0.0000	0.0000	0.0000;
	43147	43444	0.002582	0.013153	0.00137	151.66	0	0	0	0	1	0	0	83.2700	-1.9900	-83.1000	2.7200	0.0000	0.0000	0.0000	0.0000;
	43147	43444	0.002582	0.013153	0.00137	151.66	0	0	0	0	1	0	0	83.2700	-1.9900	-83.1000	2.7200	0.0000	0.0000	0.0000	0.0000;
	43772	43147	0.004837	0.019096	0.00246	125.41	0	0	0	0	1	0	0	-39.5900	-1.3900	39.6600	1.4200	0.0000	0.0000	0.0000	0.0000;
	43148	43149	0.003613	0.130219	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43150	43406	0.001543	0.0135	0.07326	637.34	0	0	0	0	1	0	0	382.2000	-27.6100	-380.0900	38.1800	0.0000	0.0000	0.0000	0.0000;
	43150	43406	0.001543	0.0135	0.07326	637.34	0	0	0	0	1	0	0	382.2000	-27.6100	-380.0900	38.1800	0.0000	0.0000	0.0000	0.0000;
	43150	43559	0.002289	0.02193	0.1102	485.23	0	0	0	0	1	0	0	77.5300	-12.4400	-77.4000	1.8400	0.0000	0.0000	0.0000	0.0000;
	43627	43150	0.001394	0.012455	0.0294	534.98	0	0	0	0	1	0	0	-236.3900	62.2900	237.1700	-58.5600	0.0000	0.0000	0.0000	0.0000;
	43150	44125	0.000802	0.007116	0.01378	476.75	0	0	0	0	1	0	0	-77.5200	53.8700	77.5800	-54.7600	0.0000	0.0000	0.0000	0.0000;
	43150	44373	0.000852	0.006753	0.11653	698.66	0	0	0	0	1	0	0	-450.1100	10.2500	451.7200	-10.0500	0.0000	0.0000	0.0000	0.0000;
	43150	44373	0.000852	0.006753	0.11653	698.66	0	0	0	0	1	0	0	-450.1100	10.2500	451.7200	-10.0500	0.0000	0.0000	0.0000	0.0000;
	43150	44373	0.000852	0.006753	0.11653	698.66	0	0	0	0	1	0	0	-450.1100	10.2500	451.7200	-10.0500	0.0000	0.0000	0.0000	0.0000;
	43152	43151	0.001634	0.008147	0.00115	151.32	0	0	0	0	1	0	0	81.4800	17.5000	-81.3700	-17.1000	0.0000	0.0000	0.0000	0.0000;
	43152	43151	0.001634	0.008147	0.00115	151.32	0	0	0	0	1	0	0	81.4800	17.5000	-81.3700	-17.1000	0.0000	0.0000	0.0000	0.0000;
	43152	43151	0.001634	0.008147	0.00115	151.32	0	0	0	0	1	0	0	81.4800	17.5000	-81.3700	-17.1000	0.0000	0.0000	0.0000	0.0000;
	43459	43151	0.0044	0.016328	0.00241	135.43	0	0	0	0	1	0	0	91.4200	-12.2800	-91.0700	13.3200	0.0000	0.0000	0.0000	0.0000;
	43151	44556	0.002664	0.011672	0.00128	153.95	0	0	0	0	1	0	0	96.0300	5.3400	-95.8000	-4.4700	0.0000	0.0000	0.0000	0.0000;
	43151	44556	0.002664	0.011672	0.00128	153.95	0	0	0	0	1	0	0	96.0300	5.3400	-95.8000	-4.4700	0.0000	0.0000	0.0000	0.0000;
	43151	44556	0.002664	0.011672	0.00128	153.95	0	0	0	0	1	0	0	96.0300	5.3400	-95.8000	-4.4700	0.0000	0.0000	0.0000	0.0000;
	43380	43152	0.002652	0.011113	0.00085	152.64	0	0	0	0	1	0	0	87.4600	20.8600	-87.2600	-20.1200	0.0000	0.0000	0.0000	0.0000;
	43380	43152	0.002652	0.011113	0.00085	152.64	0	0	0	0	1	0	0	87.4600	20.8600	-87.2600	-20.1200	0.0000	0.0000	0.0000	0.0000;
	43380	43152	0.002652	0.011113	0.00085	152.64	0	0	0	0	1	0	0	87.4600	20.8600	-87.2600	-20.1200	0.0000	0.0000	0.0000	0.0000;
	43471	43152	0.002663	0.010067	0.00094	114.63	0	0	0	0	1	0	0	17.8100	3.9700	-17.8000	-4.0400	0.0000	0.0000	0.0000	0.0000;
	43153	43293	0.002427	0.012282	0.00143	118.79	0	0	0	0	1	0	0	14.0300	-28.8500	-14.0100	28.8200	0.0000	0.0000	0.0000	0.0000;
	43508	43153	0.005411	0.025099	0.00258	136.34	0	0	0	0	1	0	0	68.9100	-20.7000	-68.6300	21.7200	0.0000	0.0000	0.0000	0.0000;
	43154	43162	0.005546	0.02067	0.00319	140.26	0	0	0	0	1	0	0	64.2900	0.8000	-64.0700	-0.3100	0.0000	0.0000	0.0000	0.0000;
	43154	43162	0.005546	0.02067	0.00319	140.26	0	0	0	0	1	0	0	64.2900	0.8000	-64.0700	-0.3100	0.0000	0.0000	0.0000	0.0000;
	43411	43154	0.006565	0.028623	0.00193	142.78	0	0	0	0	1	0	0	76.6200	5.9200	-76.2500	-4.5200	0.0000	0.0000	0.0000	0.0000;
	43411	43154	0.006565	0.028623	0.00193	142.78	0	0	0	0	1	0	0	76.6200	5.9200	-76.2500	-4.5200	0.0000	0.0000	0.0000	0.0000;
	43514	43155	0.006194	0.027552	0.00232	126.86	0	0	0	0	1	0	0	43.5200	-35.9000	-43.3300	36.4800	0.0000	0.0000	0.0000	0.0000;
	43556	43155	0.002132	0.010155	0.00187	149.06	0	0	0	0	1	0	0	-104.6900	7.7500	104.9100	-6.8900	0.0000	0.0000	0.0000	0.0000;
	43556	43155	0.002132	0.010155	0.00187	149.06	0	0	0	0	1	0	0	-104.6900	7.7500	104.9100	-6.8900	0.0000	0.0000	0.0000	0.0000;
	43156	43157	0.00028	0.001156	0	0	0	0	0	0	1	0	0	28.7600	6.9600	-28.7600	-6.9500	0.0000	0.0000	0.0000	0.0000;
	43158	43156	0.005218	0.015861	0.0027	140.75	0	0	0	0	1	0	0	68.1400	-32.1500	-67.8600	32.7100	0.0000	0.0000	0.0000	0.0000;
	43158	43156	0.005218	0.015861	0.0027	140.75	0	0	0	0	1	0	0	68.1400	-32.1500	-67.8600	32.7100	0.0000	0.0000	0.0000	0.0000;
	43156	43487	0.00484	0.027052	0.002	127.72	0	0	0	0	1	0	0	51.9700	-40.6300	-51.7700	41.5200	0.0000	0.0000	0.0000	0.0000;
	43557	43158	0.005388	0.01643	0.00139	144.75	0	0	0	0	1	0	0	85.4400	-28.2800	-85.0300	29.3900	0.0000	0.0000	0.0000	0.0000;
	43557	43158	0.005388	0.01643	0.00139	144.75	0	0	0	0	1	0	0	85.4400	-28.2800	-85.0300	29.3900	0.0000	0.0000	0.0000	0.0000;
	43159	43160	0.000219	0.001032	0	0	0	0	0	0	1	0	0	28.7600	7.5700	-28.7600	-7.5600	0.0000	0.0000	0.0000	0.0000;
	43451	43159	0.006332	0.027558	0.00348	119.75	0	0	0	0	1	0	0	-19.9300	-36.1800	20.0300	36.2500	0.0000	0.0000	0.0000	0.0000;
	43159	43519	0.009223	0.035226	0.00422	140.31	0	0	0	0	1	0	0	-59.1900	33.9000	59.5900	-32.8400	0.0000	0.0000	0.0000	0.0000;
	43159	43519	0.009223	0.035226	0.00422	140.31	0	0	0	0	1	0	0	-59.1900	33.9000	59.5900	-32.8400	0.0000	0.0000	0.0000	0.0000;
	43161	43162	0.000251	0.001196	0	0	0	0	0	0	1	0	0	-50.1300	-38.5200	50.1400	38.5600	0.0000	0.0000	0.0000	0.0000;
	43162	43292	0.00225	0.009671	0.00171	134.12	0	0	0	0	1	0	0	78.0000	-37.9400	-77.8400	38.4600	0.0000	0.0000	0.0000	0.0000;
	43163	43164	0.000255	0.001053	0	0	0	0	0	0	1	0	0	53.6300	11.2100	-53.6300	-11.1800	0.0000	0.0000	0.0000	0.0000;
	43163	43507	0.005202	0.023915	0.00295	133.38	0	0	0	0	1	0	0	68.3800	18.8600	-68.1300	-18.0000	0.0000	0.0000	0.0000	0.0000;
	43163	43563	0.006233	0.020643	0.00163	137.57	0	0	0	0	1	0	0	73.0500	-52.0900	-72.5600	53.5200	0.0000	0.0000	0.0000	0.0000;
	43163	44042	0.012911	0.063438	0.01194	149.14	0	0	0	0	1	0	0	-97.5300	11.0100	98.7300	-6.3600	0.0000	0.0000	0.0000	0.0000;
	43163	44042	0.012911	0.063438	0.01194	149.14	0	0	0	0	1	0	0	-97.5300	11.0100	98.7300	-6.3600	0.0000	0.0000	0.0000	0.0000;
	43165	43369	0.005697	0.019731	0.00135	100.41	0	0	0	0	1	0	0	-5.4000	-10.4500	5.4100	10.3400	0.0000	0.0000	0.0000	0.0000;
	43165	44406	0.001051	0.004971	0.0007	131.4	0	0	0	0	1	0	0	-56.6200	-17.9600	56.6600	18.0600	0.0000	0.0000	0.0000	0.0000;
	43166	43167	0.000284	0.001173	0	0	0	0	0	0	1	0	0	36.5200	3.7100	-36.5200	-3.6900	0.0000	0.0000	0.0000	0.0000;
	43166	43372	0.001755	0.009377	0.00118	133.7	0	0	0	0	1	0	0	58.8700	3.1300	-58.8100	-2.9300	0.0000	0.0000	0.0000	0.0000;
	43168	43360	0.001704	0.007603	0.00128	149.92	0	0	0	0	1	0	0	-78.6400	-22.1100	78.7400	22.4400	0.0000	0.0000	0.0000	0.0000;
	43168	43360	0.001704	0.007603	0.00128	149.92	0	0	0	0	1	0	0	-78.6400	-22.1100	78.7400	22.4400	0.0000	0.0000	0.0000	0.0000;
	43168	43360	0.001704	0.007603	0.00128	149.92	0	0	0	0	1	0	0	-78.6400	-22.1100	78.7400	22.4400	0.0000	0.0000	0.0000	0.0000;
	43445	43168	0.003751	0.016148	0.00142	146.74	0	0	0	0	1	0	0	-91.6500	-19.2300	91.9700	20.4200	0.0000	0.0000	0.0000	0.0000;
	43445	43168	0.003751	0.016148	0.00142	146.74	0	0	0	0	1	0	0	-91.6500	-19.2300	91.9700	20.4200	0.0000	0.0000	0.0000	0.0000;
	43169	43172	0.003427	0.132455	0	336.02	0	0	1	0	1	0	0	151.6800	16.2600	-150.9200	13.1300	0.0000	0.0000	0.0000	0.0000;
	43169	43173	0.000272	0.00119	0	0	0	0	0	0	1	0	0	-151.6800	-16.2600	151.7400	16.5200	0.0000	0.0000	0.0000	0.0000;
	43170	43172	-0.001315	-0.050818	0	211.02	0	0	1	0	1	0	0	-151.2200	1.8600	150.9200	-13.1300	0.0000	0.0000	0.0000	0.0000;
	43170	43198	0.003678	0.015739	0.00126	114.14	0	0	0	0	1	0	0	-13.8500	-27.1800	13.8800	27.1900	0.0000	0.0000	0.0000	0.0000;
	43170	43209	0.002077	0.008169	0.00123	128.41	0	0	0	0	1	0	0	42.0300	-20.8200	-41.9800	20.8700	0.0000	0.0000	0.0000	0.0000;
	43171	43172	0.010687	0.413046	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43173	43184	0.000946	0.006983	0.02267	515.11	0	0	0	0	1	0	0	191.0000	-9.1800	-190.6700	9.2300	0.0000	0.0000	0.0000	0.0000;
	43173	43387	0.002288	0.017314	0.09188	584.82	0	0	0	0	1	0	0	-342.7400	-7.3400	345.3000	16.9700	0.0000	0.0000	0.0000	0.0000;
	43174	43425	0.004273	0.020158	0.00127	131.77	0	0	0	0	1	0	0	-61.2800	-2.0900	61.4300	2.6900	0.0000	0.0000	0.0000	0.0000;
	44403	43174	0.002575	0.012176	0.00124	122.61	0	0	0	0	1	0	0	-33.4700	10.1800	33.5000	-10.1700	0.0000	0.0000	0.0000	0.0000;
	43175	43205	0.005338	0.020718	0.00212	118.4	0	0	0	0	1	0	0	28.1900	8.2100	-28.1400	-8.2600	0.0000	0.0000	0.0000	0.0000;
	43175	43422	0.00308	0.011066	0.00127	133.35	0	0	0	0	1	0	0	69.6500	-54.8400	-69.4100	55.5500	0.0000	0.0000	0.0000	0.0000;
	43485	43175	0.003623	0.016544	0.0011	125.64	0	0	0	0	1	0	0	40.3100	-6.1200	-40.2500	6.2700	0.0000	0.0000	0.0000	0.0000;
	43175	43524	0.005239	0.020342	0.00254	133.55	0	0	0	0	1	0	0	61.3500	16.9000	-61.1400	-16.3700	0.0000	0.0000	0.0000	0.0000;
	43175	44403	0.002936	0.013628	0.00189	145.03	0	0	0	0	1	0	0	-81.3600	5.0800	81.5500	-4.4000	0.0000	0.0000	0.0000	0.0000;
	43175	44403	0.002936	0.013628	0.00189	145.03	0	0	0	0	1	0	0	-81.3600	5.0800	81.5500	-4.4000	0.0000	0.0000	0.0000	0.0000;
	43176	43177	0.000224	0.001017	0	0	0	0	0	0	1	0	0	44.2400	15.9200	-44.2300	-15.9000	0.0000	0.0000	0.0000	0.0000;
	44141	43176	0.006525	0.027299	0.00244	136.21	0	0	0	0	1	0	0	-91.1700	-15.2800	91.7000	17.2400	0.0000	0.0000	0.0000	0.0000;
	43176	44505	0.006729	0.031159	0.00503	140.44	0	0	0	0	1	0	0	-67.9700	-16.5800	68.2800	17.4500	0.0000	0.0000	0.0000	0.0000;
	43176	44505	0.006729	0.031159	0.00503	140.44	0	0	0	0	1	0	0	-67.9700	-16.5800	68.2800	17.4500	0.0000	0.0000	0.0000	0.0000;
	43178	43179	0.000291	0.00102	0	0	0	0	0	0	1	0	0	31.9000	9.7400	-31.9000	-9.7300	0.0000	0.0000	0.0000	0.0000;
	43178	43413	0.003436	0.016328	0.00166	140.78	0	0	0	0	1	0	0	78.3800	15.2600	-78.1800	-14.4600	0.0000	0.0000	0.0000	0.0000;
	43178	43413	0.003436	0.016328	0.00166	140.78	0	0	0	0	1	0	0	78.3800	15.2600	-78.1800	-14.4600	0.0000	0.0000	0.0000	0.0000;
	43526	43178	0.003221	0.01697	0.00107	144.26	0	0	0	0	1	0	0	94.6100	21.5000	-94.3300	-20.1400	0.0000	0.0000	0.0000	0.0000;
	43526	43178	0.003221	0.01697	0.00107	144.26	0	0	0	0	1	0	0	94.6100	21.5000	-94.3300	-20.1400	0.0000	0.0000	0.0000	0.0000;
	43180	43187	0.001854	0.007112	0.00132	112.05	0	0	0	0	1	0	0	-7.9500	-23.3100	7.9700	23.2100	0.0000	0.0000	0.0000	0.0000;
	43209	43180	0.002427	0.009129	0.00136	120.52	0	0	0	0	1	0	0	22.5900	-3.2500	-22.5800	3.1600	0.0000	0.0000	0.0000	0.0000;
	43180	44248	0.001956	0.008234	0.00108	113.32	0	0	0	0	1	0	0	4.1500	16.3600	-4.1400	-16.4500	0.0000	0.0000	0.0000	0.0000;
	43191	43181	0.005815	0.023841	0.00316	130.37	0	0	0	0	1	0	0	52.1900	-6.0000	-52.0400	6.2700	0.0000	0.0000	0.0000	0.0000;
	43181	43418	0.002934	0.012473	0.00103	120.45	0	0	0	0	1	0	0	25.2000	-20.1700	-25.1800	20.1800	0.0000	0.0000	0.0000	0.0000;
	43182	43183	0.000287	0.001176	0	0	0	0	0	0	1	0	0	36.7400	3.5000	-36.7300	-3.4800	0.0000	0.0000	0.0000	0.0000;
	43202	43182	0.001884	0.00953	0.0015	113.53	0	0	0	0	1	0	0	21.7500	3.9300	-21.7400	-4.0400	0.0000	0.0000	0.0000	0.0000;
	43182	44244	0.004876	0.02097	0.00274	117.45	0	0	0	0	1	0	0	-15.0000	0.5500	15.0100	-0.7900	0.0000	0.0000	0.0000	0.0000;
	43185	43184	0.00081	0.04284	0	292.27	0	0	1.04375	0	1	0	0	-194.4800	-54.3800	194.8200	72.0200	0.0000	0.0000	0.0000	0.0000;
	43185	43184	0.00081	0.04284	0	292.27	0	0	1.04375	0	1	0	0	-194.4800	-54.3800	194.8200	72.0200	0.0000	0.0000	0.0000	0.0000;
	43185	43184	0.00081	0.04284	0	292.27	0	0	1.04375	0	1	0	0	-194.4800	-54.3800	194.8200	72.0200	0.0000	0.0000	0.0000	0.0000;
	43185	43184	0.00081	0.04284	0	292.27	0	0	1.04375	0	1	0	0	-194.4800	-54.3800	194.8200	72.0200	0.0000	0.0000	0.0000	0.0000;
	43185	43184	0.00081	0.04284	0	292.27	0	0	1.04375	0	1	0	0	-194.4800	-54.3800	194.8200	72.0200	0.0000	0.0000	0.0000	0.0000;
	43185	43184	0.00081	0.04284	0	292.27	0	0	1.04375	0	1	0	0	-194.4800	-54.3800	194.8200	72.0200	0.0000	0.0000	0.0000	0.0000;
	43184	43186	0.000291	0.001189	0	0	0	0	0	0	1	0	0	114.3700	31.0400	-114.3300	-30.8800	0.0000	0.0000	0.0000	0.0000;
	43184	43223	0.001143	0.00976	0.04349	544.5	0	0	0	0	1	0	0	-237.8500	-185.5500	238.8400	189.3000	0.0000	0.0000	0.0000	0.0000;
	43230	43184	0.00082	0.006862	0.01701	415.85	0	0	0	0	1	0	0	0.8200	-2.4100	-0.8200	0.6300	0.0000	0.0000	0.0000	0.0000;
	43184	43243	0.00087	0.008462	0.03377	459.58	0	0	0	0	1	0	0	83.6100	43.9800	-83.5400	-46.7700	0.0000	0.0000	0.0000	0.0000;
	43184	43250	0.000634	0.006157	0.02251	605.16	0	0	0	0	1	0	0	-343.9100	-166.1600	344.8000	172.3200	0.0000	0.0000	0.0000	0.0000;
	43184	43323	0.001356	0.011281	0.08425	577.31	0	0	0	0	1	0	0	-228.8900	-101.3800	229.6900	99.0900	0.0000	0.0000	0.0000	0.0000;
	43184	43406	0.001892	0.016586	0.05387	599.97	0	0	0	0	1	0	0	-358.4500	-22.5000	360.7800	37.1900	0.0000	0.0000	0.0000	0.0000;
	43184	44360	0.00145	0.010531	0.0682	457.54	0	0	0	0	1	0	0	-6.2900	-41.3900	6.3100	34.3600	0.0000	0.0000	0.0000	0.0000;
	43191	43185	0.002654	0.012537	0.00335	149.65	0	0	0	0	1	0	0	-70.6500	-18.0400	70.7800	18.3000	0.0000	0.0000	0.0000	0.0000;
	43191	43185	0.002654	0.012537	0.00335	149.65	0	0	0	0	1	0	0	-70.6500	-18.0400	70.7800	18.3000	0.0000	0.0000	0.0000	0.0000;
	43191	43185	0.002654	0.012537	0.00335	149.65	0	0	0	0	1	0	0	-70.6500	-18.0400	70.7800	18.3000	0.0000	0.0000	0.0000	0.0000;
	43185	43192	0.003724	0.01546	0.00217	144.85	0	0	0	0	1	0	0	85.0800	13.8600	-84.8200	-13.0300	0.0000	0.0000	0.0000	0.0000;
	43185	43192	0.003724	0.01546	0.00217	144.85	0	0	0	0	1	0	0	85.0800	13.8600	-84.8200	-13.0300	0.0000	0.0000	0.0000	0.0000;
	43203	43185	0.002261	0.009348	0.00084	164.46	0	0	0	0	1	0	0	-110.0300	-38.8500	110.3200	39.9500	0.0000	0.0000	0.0000	0.0000;
	43203	43185	0.002261	0.009348	0.00084	164.46	0	0	0	0	1	0	0	-110.0300	-38.8500	110.3200	39.9500	0.0000	0.0000	0.0000	0.0000;
	43203	43185	0.002261	0.009348	0.00084	164.46	0	0	0	0	1	0	0	-110.0300	-38.8500	110.3200	39.9500	0.0000	0.0000	0.0000	0.0000;
	43185	43271	0.002451	0.008828	0.00154	154.05	0	0	0	0	1	0	0	89.9800	27.0000	-89.7800	-26.4400	0.0000	0.0000	0.0000	0.0000;
	43185	43271	0.002451	0.008828	0.00154	154.05	0	0	0	0	1	0	0	89.9800	27.0000	-89.7800	-26.4400	0.0000	0.0000	0.0000	0.0000;
	43185	43271	0.002451	0.008828	0.00154	154.05	0	0	0	0	1	0	0	89.9800	27.0000	-89.7800	-26.4400	0.0000	0.0000	0.0000	0.0000;
	44323	43185	0.001009	0.005893	0.00079	147.49	0	0	0	0	1	0	0	-91.6800	-21.0000	91.7600	21.4000	0.0000	0.0000	0.0000	0.0000;
	44323	43185	0.001009	0.005893	0.00079	147.49	0	0	0	0	1	0	0	-91.6800	-21.0000	91.7600	21.4000	0.0000	0.0000	0.0000	0.0000;
	43187	43188	0.000232	0.001078	0	0	0	0	0	0	1	0	0	103.0200	9.5800	-102.9900	-9.4700	0.0000	0.0000	0.0000	0.0000;
	43187	43420	0.003115	0.015063	0.00128	139.63	0	0	0	0	1	0	0	-55.4900	-16.4000	55.5900	16.7500	0.0000	0.0000	0.0000	0.0000;
	43187	43420	0.003115	0.015063	0.00128	139.63	0	0	0	0	1	0	0	-55.4900	-16.4000	55.5900	16.7500	0.0000	0.0000	0.0000	0.0000;
	43196	43189	0.003732	0.014551	0.00143	103.71	0	0	0	0	1	0	0	0.7300	2.2800	-0.7300	-2.4300	0.0000	0.0000	0.0000	0.0000;
	43189	44323	0.002963	0.010698	0.00075	137.13	0	0	0	0	1	0	0	-86.7900	-8.7700	87.0000	9.4500	0.0000	0.0000	0.0000	0.0000;
	43198	43190	0.003739	0.014973	0.00152	142.02	0	0	0	0	1	0	0	-66.8400	-31.2700	67.0400	31.9000	0.0000	0.0000	0.0000	0.0000;
	43198	43190	0.003739	0.014973	0.00152	142.02	0	0	0	0	1	0	0	-66.8400	-31.2700	67.0400	31.9000	0.0000	0.0000	0.0000	0.0000;
	43190	43203	0.001976	0.010178	0.00118	155.26	0	0	0	0	1	0	0	-92.5800	-40.0600	92.7700	40.9200	0.0000	0.0000	0.0000	0.0000;
	43190	43203	0.001976	0.010178	0.00118	155.26	0	0	0	0	1	0	0	-92.5800	-40.0600	92.7700	40.9200	0.0000	0.0000	0.0000	0.0000;
	43190	43203	0.001976	0.010178	0.00118	155.26	0	0	0	0	1	0	0	-92.5800	-40.0600	92.7700	40.9200	0.0000	0.0000	0.0000	0.0000;
	43262	43190	0.003259	0.013468	0.00106	109.29	0	0	0	0	1	0	0	17.2800	10.5000	-17.2700	-10.5600	0.0000	0.0000	0.0000	0.0000;
	43190	43420	0.002832	0.014661	0.00105	140.84	0	0	0	0	1	0	0	60.2200	25.5700	-60.1100	-25.0900	0.0000	0.0000	0.0000	0.0000;
	43190	43420	0.002832	0.014661	0.00105	140.84	0	0	0	0	1	0	0	60.2200	25.5700	-60.1100	-25.0900	0.0000	0.0000	0.0000	0.0000;
	43200	43191	0.002418	0.013141	0.00169	129.48	0	0	0	0	1	0	0	73.8100	0.8700	-73.6800	-0.3800	0.0000	0.0000	0.0000	0.0000;
	43191	43262	0.002142	0.008513	0.00132	135.5	0	0	0	0	1	0	0	101.8400	45.2000	-101.5900	-44.3500	0.0000	0.0000	0.0000	0.0000;
	43192	43193	0.000209	0.001001	0	0	0	0	0	0	1	0	0	145.5400	46.9000	-145.4900	-46.6800	0.0000	0.0000	0.0000	0.0000;
	43196	43192	0.003141	0.013091	0.0012	109.56	0	0	0	0	1	0	0	-11.5000	1.8500	11.5100	-1.9600	0.0000	0.0000	0.0000	0.0000;
	43199	43192	0.003545	0.015009	0.00236	130.39	0	0	0	0	1	0	0	-61.8300	5.0700	61.9600	-4.7700	0.0000	0.0000	0.0000	0.0000;
	43192	43242	0.010243	0.043126	0.0047	112.36	0	0	0	0	1	0	0	-7.3900	-18.5800	7.4300	18.2300	0.0000	0.0000	0.0000	0.0000;
	43271	43192	0.002934	0.012398	0.00161	123.95	0	0	0	0	1	0	0	42.0100	-4.4300	-41.9600	4.4700	0.0000	0.0000	0.0000	0.0000;
	43194	43195	0.000286	0.001153	0	0	0	0	0	0	1	0	0	46.7100	7.7700	-46.7100	-7.7400	0.0000	0.0000	0.0000	0.0000;
	43194	43264	0.002838	0.012481	0.00155	91.84	0	0	0	0	1	0	0	-5.0600	2.0500	5.0600	-2.2100	0.0000	0.0000	0.0000	0.0000;
	43266	43194	0.002648	0.008519	0.00114	116.74	0	0	0	0	1	0	0	-20.0300	-20.6300	20.0500	20.5800	0.0000	0.0000	0.0000	0.0000;
	43281	43194	0.002375	0.01052	0.00104	133.5	0	0	0	0	1	0	0	61.8100	30.7500	-61.7000	-30.4000	0.0000	0.0000	0.0000	0.0000;
	43196	43197	0.000283	0.001094	0	0	0	0	0	0	1	0	0	86.1800	25.0200	-86.1600	-24.9300	0.0000	0.0000	0.0000	0.0000;
	43231	43196	0.002939	0.012077	0.00175	136.43	0	0	0	0	1	0	0	75.5800	29.6900	-75.4100	-29.1400	0.0000	0.0000	0.0000	0.0000;
	43420	43198	0.003186	0.013815	0.00136	106.29	0	0	0	0	1	0	0	8.0300	11.2300	-8.0200	-11.3400	0.0000	0.0000	0.0000	0.0000;
	43199	43239	0.003555	0.014825	0.00254	111.87	0	0	0	0	1	0	0	19.4700	-13.5700	-19.4500	13.3700	0.0000	0.0000	0.0000	0.0000;
	43526	43200	0.00253	0.010804	0.00136	136.6	0	0	0	0	1	0	0	104.0300	7.9400	-103.7700	-7.0000	0.0000	0.0000	0.0000	0.0000;
	43201	43378	0.002545	0.011738	0.00179	138.02	0	0	0	0	1	0	0	-86.9000	-20.2200	87.0900	20.9200	0.0000	0.0000	0.0000	0.0000;
	43201	43414	0.00361	0.015455	0.00176	129.6	0	0	0	0	1	0	0	47.1000	2.6300	-47.0200	-2.4900	0.0000	0.0000	0.0000	0.0000;
	43202	43413	0.006256	0.020032	0.00293	132.89	0	0	0	0	1	0	0	-72.5600	-13.6200	72.8900	14.3600	0.0000	0.0000	0.0000	0.0000;
	43262	43203	0.003119	0.012155	0.0011	134.95	0	0	0	0	1	0	0	-59.1700	-17.3100	59.2800	17.6300	0.0000	0.0000	0.0000	0.0000;
	44323	43203	0.002392	0.008836	0.00078	132.69	0	0	0	0	1	0	0	56.0400	30.2400	-55.9500	-29.9900	0.0000	0.0000	0.0000	0.0000;
	43231	43204	0.003337	0.014542	0.00142	141.76	0	0	0	0	1	0	0	65.1900	24.9300	-65.0400	-24.4300	0.0000	0.0000	0.0000	0.0000;
	43231	43204	0.003337	0.014542	0.00142	141.76	0	0	0	0	1	0	0	65.1900	24.9300	-65.0400	-24.4300	0.0000	0.0000	0.0000	0.0000;
	43204	44323	0.006524	0.023726	0.00299	123.66	0	0	0	0	1	0	0	-40.2100	-2.2700	40.3100	2.3100	0.0000	0.0000	0.0000	0.0000;
	43205	43206	0.00025	0.001153	0	0	0	0	0	0	1	0	0	81.5400	17.0900	-81.5200	-17.0100	0.0000	0.0000	0.0000	0.0000;
	43205	43211	0.005059	0.025656	0.00378	141.47	0	0	0	0	1	0	0	71.5300	-2.7500	-71.2800	3.6300	0.0000	0.0000	0.0000	0.0000;
	43205	43211	0.005059	0.025656	0.00378	141.47	0	0	0	0	1	0	0	71.5300	-2.7500	-71.2800	3.6300	0.0000	0.0000	0.0000	0.0000;
	43205	43485	0.003237	0.013257	0.00168	137.84	0	0	0	0	1	0	0	-93.5100	-4.1500	93.7800	5.1000	0.0000	0.0000	0.0000	0.0000;
	43205	44403	0.004815	0.016092	0.00159	139.19	0	0	0	0	1	0	0	-102.9400	0.8200	103.4400	0.6700	0.0000	0.0000	0.0000	0.0000;
	43207	43208	0.000245	0.001013	0	0	0	0	0	0	1	0	0	126.2300	35.9400	-126.1900	-35.7700	0.0000	0.0000	0.0000	0.0000;
	43207	43215	0.005503	0.023005	0.00276	106.17	0	0	0	0	1	0	0	3.0000	4.9600	-3.0000	-5.2400	0.0000	0.0000	0.0000	0.0000;
	43271	43207	0.002745	0.011825	0.00122	141.5	0	0	0	0	1	0	0	64.7300	20.8300	-64.6100	-20.4500	0.0000	0.0000	0.0000	0.0000;
	43271	43207	0.002745	0.011825	0.00122	141.5	0	0	0	0	1	0	0	64.7300	20.8300	-64.6100	-20.4500	0.0000	0.0000	0.0000	0.0000;
	43209	43210	0.000277	0.001195	0	0	0	0	0	0	1	0	0	70.3000	12.0300	-70.2900	-11.9700	0.0000	0.0000	0.0000	0.0000;
	43209	43420	0.003461	0.013445	0.00094	129.8	0	0	0	0	1	0	0	-50.9100	-29.6400	51.0300	30.0000	0.0000	0.0000	0.0000	0.0000;
	43211	43212	0.000285	0.001004	0	0	0	0	0	0	1	0	0	84.4900	4.8800	-84.4700	-4.8100	0.0000	0.0000	0.0000	0.0000;
	43211	43539	0.001582	0.007474	0.00072	126.54	0	0	0	0	1	0	0	45.7800	-2.8600	-45.7400	2.9400	0.0000	0.0000	0.0000	0.0000;
	43211	44248	0.003066	0.012855	0.0016	106.01	0	0	0	0	1	0	0	12.2800	-9.2900	-12.2800	9.1600	0.0000	0.0000	0.0000	0.0000;
	43213	43214	0.000243	0.001098	0	0	0	0	0	0	1	0	0	-39.7000	-22.5900	39.7100	22.6100	0.0000	0.0000	0.0000	0.0000;
	43389	43214	0.00172	0.008741	0.00051	126.15	0	0	0	0	1	0	0	-39.4300	-3.3100	39.4500	3.3800	0.0000	0.0000	0.0000	0.0000;
	43214	43392	0.005743	0.03349	0.00365	127.3	0	0	0	0	1	0	0	52.7800	30.4400	-52.5800	-29.6700	0.0000	0.0000	0.0000	0.0000;
	43214	44505	0.004313	0.014099	0.00288	140.52	0	0	0	0	1	0	0	-65.9700	-28.2200	66.1700	28.5800	0.0000	0.0000	0.0000	0.0000;
	43214	44505	0.004313	0.014099	0.00288	140.52	0	0	0	0	1	0	0	-65.9700	-28.2200	66.1700	28.5800	0.0000	0.0000	0.0000	0.0000;
	43215	43216	0.000204	0.001196	0	0	0	0	0	0	1	0	0	39.7000	3.5100	-39.7000	-3.4900	0.0000	0.0000	0.0000	0.0000;
	43215	43219	0.002402	0.012477	0.00108	120.06	0	0	0	0	1	0	0	17.5300	9.0600	-17.5200	-9.1300	0.0000	0.0000	0.0000	0.0000;
	43215	43246	0.001876	0.005903	0.00109	100.07	0	0	0	0	1	0	0	-2.5700	15.9700	2.5700	-16.0700	0.0000	0.0000	0.0000	0.0000;
	43271	43215	0.003504	0.016049	0.0043	131.07	0	0	0	0	1	0	0	51.7700	23.3300	-51.6700	-23.3000	0.0000	0.0000	0.0000	0.0000;
	43217	43218	0.00023	0.001064	0	0	0	0	0	0	1	0	0	-39.7000	-1.9100	39.7000	1.9200	0.0000	0.0000	0.0000	0.0000;
	43218	43254	0.00196	0.007528	0.00089	103.91	0	0	0	0	1	0	0	-11.9000	19.6200	11.9100	-19.6800	0.0000	0.0000	0.0000	0.0000;
	43218	43261	0.003704	0.016723	0.00261	123.77	0	0	0	0	1	0	0	-27.8000	-21.5500	27.8500	21.4700	0.0000	0.0000	0.0000	0.0000;
	43246	43219	0.002944	0.008675	0.00081	125.78	0	0	0	0	1	0	0	27.3200	-1.6900	-27.3000	1.6700	0.0000	0.0000	0.0000	0.0000;
	43413	43219	0.002158	0.010132	0.00123	107.5	0	0	0	0	1	0	0	15.1600	7.8100	-15.1600	-7.9100	0.0000	0.0000	0.0000	0.0000;
	43221	43220	0.002248	0.088094	0	244.18	0	0	1.05	0	1	0	0	-115.5200	-47.1000	115.8800	61.0700	0.0000	0.0000	0.0000	0.0000;
	43221	43220	0.002248	0.088094	0	244.18	0	0	1.05	0	1	0	0	-115.5200	-47.1000	115.8800	61.0700	0.0000	0.0000	0.0000	0.0000;
	43221	43220	0.002248	0.088094	0	244.18	0	0	1.05	0	1	0	0	-115.5200	-47.1000	115.8800	61.0700	0.0000	0.0000	0.0000	0.0000;
	43221	43220	0.002248	0.088094	0	244.18	0	0	1.05	0	1	0	0	-115.5200	-47.1000	115.8800	61.0700	0.0000	0.0000	0.0000	0.0000;
	43220	43222	0.000286	0.001088	0	0	0	0	0	0	1	0	0	106.6200	22.0900	-106.5900	-21.9700	0.0000	0.0000	0.0000	0.0000;
	43220	43251	0.000849	0.007485	0.03621	567.71	0	0	0	0	1	0	0	-289.1100	-6.5100	289.7600	8.3700	0.0000	0.0000	0.0000	0.0000;
	43220	43323	0.000486	0.004574	0.02045	597.38	0	0	0	0	1	0	0	-301.1000	92.3400	301.5500	-90.3500	0.0000	0.0000	0.0000	0.0000;
	43220	43379	0.00092	0.007715	0.01483	516.43	0	0	0	0	1	0	0	-137.9100	230.7900	138.5300	-227.1900	0.0000	0.0000	0.0000	0.0000;
	44360	43220	0.000804	0.007437	0.03383	517.45	0	0	0	0	1	0	0	-157.6000	-158.5200	157.9800	158.3800	0.0000	0.0000	0.0000	0.0000;
	43221	43275	0.003429	0.01715	0.00195	138.53	0	0	0	0	1	0	0	100.4200	-2.8700	-100.1000	4.2600	0.0000	0.0000	0.0000	0.0000;
	43221	43316	0.001515	0.00571	0.00058	162.45	0	0	0	0	1	0	0	116.3900	41.9900	-116.1800	-41.2400	0.0000	0.0000	0.0000	0.0000;
	43221	43316	0.001515	0.00571	0.00058	162.45	0	0	0	0	1	0	0	116.3900	41.9900	-116.1800	-41.2400	0.0000	0.0000	0.0000	0.0000;
	43221	43316	0.001515	0.00571	0.00058	162.45	0	0	0	0	1	0	0	116.3900	41.9900	-116.1800	-41.2400	0.0000	0.0000	0.0000	0.0000;
	43322	43221	0.004625	0.016264	0.00112	114.16	0	0	0	0	1	0	0	-12.3100	-64.7500	12.5000	65.3000	0.0000	0.0000	0.0000	0.0000;
	43224	43223	0.00106	0.04851	0	273.72	0	0	1.03125	0	1	0	0	-162.8200	-49.6800	163.1200	63.3100	0.0000	0.0000	0.0000	0.0000;
	43224	43223	0.00106	0.04851	0	273.72	0	0	1.03125	0	1	0	0	-162.8200	-49.6800	163.1200	63.3100	0.0000	0.0000	0.0000	0.0000;
	43224	43223	0.00106	0.04851	0	273.72	0	0	1.03125	0	1	0	0	-162.8200	-49.6800	163.1200	63.3100	0.0000	0.0000	0.0000	0.0000;
	43224	43223	0.00106	0.04851	0	273.72	0	0	1.03125	0	1	0	0	-162.8200	-49.6800	163.1200	63.3100	0.0000	0.0000	0.0000	0.0000;
	43224	43223	0.00106	0.04851	0	273.72	0	0	1.03125	0	1	0	0	-162.8200	-49.6800	163.1200	63.3100	0.0000	0.0000	0.0000	0.0000;
	43224	43223	0.00106	0.04851	0	273.72	0	0	1.03125	0	1	0	0	-162.8200	-49.6800	163.1200	63.3100	0.0000	0.0000	0.0000	0.0000;
	43223	43225	0.000214	0.001018	0	0	0	0	0	0	1	0	0	88.9800	1.2800	-88.9700	-1.2000	0.0000	0.0000	0.0000	0.0000;
	43223	43250	0.001198	0.010275	0.03328	415.49	0	0	0	0	1	0	0	17.5500	78.3800	-17.4700	-81.3400	0.0000	0.0000	0.0000	0.0000;
	43223	43391	0.00089	0.007738	0.03921	617.46	0	0	0	0	1	0	0	-395.6300	153.1800	397.1100	-144.6000	0.0000	0.0000	0.0000	0.0000;
	43223	43429	0.001315	0.013817	0.06953	625.3	0	0	0	0	1	0	0	-310.4700	50.9100	311.6600	-45.8700	0.0000	0.0000	0.0000	0.0000;
	43223	43429	0.001315	0.013817	0.06953	625.3	0	0	0	0	1	0	0	-310.4700	50.9100	311.6600	-45.8700	0.0000	0.0000	0.0000	0.0000;
	43223	47430	0.005504	0.0536	0.27822	553.82	0	0	0	0	1	0	0	-307.5000	50.1900	312.4900	-31.7600	0.0000	0.0000	0.0000	0.0000;
	43224	43436	0.004741	0.018288	0.00316	151.18	0	0	0	0	1	0	0	81.8700	31.5400	-81.5300	-30.6000	0.0000	0.0000	0.0000	0.0000;
	43224	43436	0.004741	0.018288	0.00316	151.18	0	0	0	0	1	0	0	81.8700	31.5400	-81.5300	-30.6000	0.0000	0.0000	0.0000	0.0000;
	43224	43436	0.004741	0.018288	0.00316	151.18	0	0	0	0	1	0	0	81.8700	31.5400	-81.5300	-30.6000	0.0000	0.0000	0.0000	0.0000;
	43502	43224	0.001519	0.007415	0.00125	143.65	0	0	0	0	1	0	0	-82.4400	-23.5900	82.5400	23.9600	0.0000	0.0000	0.0000	0.0000;
	43502	43224	0.001519	0.007415	0.00125	143.65	0	0	0	0	1	0	0	-82.4400	-23.5900	82.5400	23.9600	0.0000	0.0000	0.0000	0.0000;
	44505	43224	0.000719	0.003064	0.00076	185.33	0	0	0	0	1	0	0	-141.4100	-38.3700	141.5600	38.8900	0.0000	0.0000	0.0000	0.0000;
	44505	43224	0.000719	0.003064	0.00076	185.33	0	0	0	0	1	0	0	-141.4100	-38.3700	141.5600	38.8900	0.0000	0.0000	0.0000	0.0000;
	44505	43224	0.000719	0.003064	0.00076	185.33	0	0	0	0	1	0	0	-141.4100	-38.3700	141.5600	38.8900	0.0000	0.0000	0.0000	0.0000;
	44505	43224	0.000719	0.003064	0.00076	168.48	0	0	0	0	1	0	0	-141.4100	-38.3700	141.5600	38.8900	0.0000	0.0000	0.0000	0.0000;
	43257	43226	0.002018	0.009729	0.00069	116.71	0	0	0	0	1	0	0	22.6300	-19.9300	-22.6100	19.9400	0.0000	0.0000	0.0000	0.0000;
	43226	43276	0.003558	0.014648	0.00144	140.88	0	0	0	0	1	0	0	68.8400	-12.7200	-68.6800	13.2500	0.0000	0.0000	0.0000	0.0000;
	43226	43276	0.003558	0.014648	0.00144	140.88	0	0	0	0	1	0	0	68.8400	-12.7200	-68.6800	13.2500	0.0000	0.0000	0.0000	0.0000;
	43322	43226	0.003852	0.014616	0.0011	143.56	0	0	0	0	1	0	0	78.3400	2.1500	-78.1200	-1.4200	0.0000	0.0000	0.0000	0.0000;
	43322	43226	0.003852	0.014616	0.0011	143.56	0	0	0	0	1	0	0	78.3400	2.1500	-78.1200	-1.4200	0.0000	0.0000	0.0000	0.0000;
	43227	43228	0.000285	0.001022	0	0	0	0	0	0	1	0	0	43.7600	14.6100	-43.7600	-14.5900	0.0000	0.0000	0.0000	0.0000;
	43229	43227	0.001592	0.007341	0.00098	117.16	0	0	0	0	1	0	0	-26.3400	11.6800	26.3500	-11.7300	0.0000	0.0000	0.0000	0.0000;
	43227	43285	0.001861	0.007556	0.00134	132.94	0	0	0	0	1	0	0	-70.1100	-2.8900	70.2000	3.0900	0.0000	0.0000	0.0000	0.0000;
	43235	43229	0.001552	0.006913	0.0007	116.98	0	0	0	0	1	0	0	12.5500	22.8700	-12.5400	-22.9000	0.0000	0.0000	0.0000	0.0000;
	43229	43244	0.005251	0.020071	0.00318	125.55	0	0	0	0	1	0	0	-44.2200	1.6100	44.3200	-1.5800	0.0000	0.0000	0.0000	0.0000;
	43231	43230	0.001852	0.072879	0	247.67	0	0	1.04375	0	1	0	0	-122.3300	-29.7100	122.6200	41.3700	0.0000	0.0000	0.0000	0.0000;
	43231	43230	0.001852	0.072879	0	247.67	0	0	1.04375	0	1	0	0	-122.3300	-29.7100	122.6200	41.3700	0.0000	0.0000	0.0000	0.0000;
	43231	43230	0.001852	0.072879	0	247.67	0	0	1.04375	0	1	0	0	-122.3300	-29.7100	122.6200	41.3700	0.0000	0.0000	0.0000	0.0000;
	43231	43230	0.001852	0.072879	0	247.67	0	0	1.04375	0	1	0	0	-122.3300	-29.7100	122.6200	41.3700	0.0000	0.0000	0.0000	0.0000;
	43230	43232	0.000267	0.001132	0	0	0	0	0	0	1	0	0	172.5400	116.3400	-172.4300	-115.8700	0.0000	0.0000	0.0000	0.0000;
	43361	43230	0.000687	0.006483	0.12959	588.41	0	0	0	0	1	0	0	235.6000	205.3500	-234.9600	-213.0700	0.0000	0.0000	0.0000	0.0000;
	43230	43429	0.001632	0.015098	0.07109	614.92	0	0	0	0	1	0	0	-428.9000	-66.3200	431.8300	85.8200	0.0000	0.0000	0.0000	0.0000;
	43244	43231	0.00267	0.011752	0.00109	142.32	0	0	0	0	1	0	0	-71.7900	-11.4000	71.9200	11.8600	0.0000	0.0000	0.0000	0.0000;
	43244	43231	0.00267	0.011752	0.00109	142.32	0	0	0	0	1	0	0	-71.7900	-11.4000	71.9200	11.8600	0.0000	0.0000	0.0000	0.0000;
	43231	43285	0.004457	0.014446	0.0023	141.8	0	0	0	0	1	0	0	69.7600	7.7800	-69.5500	-7.3700	0.0000	0.0000	0.0000	0.0000;
	43231	43285	0.004457	0.014446	0.0023	141.8	0	0	0	0	1	0	0	69.7600	7.7800	-69.5500	-7.3700	0.0000	0.0000	0.0000	0.0000;
	43233	43272	0.002463	0.011779	0.00154	118.33	0	0	0	0	1	0	0	-35.9900	27.7900	36.0400	-27.7200	0.0000	0.0000	0.0000	0.0000;
	43284	43233	0.001748	0.007837	0.00105	132.85	0	0	0	0	1	0	0	51.8200	8.0100	-51.7800	-7.9100	0.0000	0.0000	0.0000	0.0000;
	43233	43289	0.001855	0.008767	0.00076	111.14	0	0	0	0	1	0	0	10.2900	-55.2800	-10.2300	55.4600	0.0000	0.0000	0.0000	0.0000;
	43234	43235	0.000259	0.001161	0	0	0	0	0	0	1	0	0	-63.7400	-20.0700	63.7500	20.1200	0.0000	0.0000	0.0000	0.0000;
	43235	43242	0.003427	0.01351	0.00323	153.23	0	0	0	0	1	0	0	-89.8500	-25.2900	90.1300	26.0400	0.0000	0.0000	0.0000	0.0000;
	43235	43242	0.003427	0.01351	0.00323	153.23	0	0	0	0	1	0	0	-89.8500	-25.2900	90.1300	26.0400	0.0000	0.0000	0.0000	0.0000;
	43235	43242	0.003427	0.01351	0.00323	153.23	0	0	0	0	1	0	0	-89.8500	-25.2900	90.1300	26.0400	0.0000	0.0000	0.0000	0.0000;
	43265	43235	0.001675	0.009067	0.00098	147.29	0	0	0	0	1	0	0	-96.4800	-15.7400	96.6300	16.4500	0.0000	0.0000	0.0000	0.0000;
	43265	43235	0.001675	0.009067	0.00098	147.29	0	0	0	0	1	0	0	-96.4800	-15.7400	96.6300	16.4500	0.0000	0.0000	0.0000	0.0000;
	43265	43236	0.002293	0.00796	0.0006	140.38	0	0	0	0	1	0	0	65.7000	13.5500	-65.6000	-13.2800	0.0000	0.0000	0.0000	0.0000;
	43265	43236	0.002293	0.00796	0.0006	140.38	0	0	0	0	1	0	0	65.7000	13.5500	-65.6000	-13.2800	0.0000	0.0000	0.0000	0.0000;
	44183	43236	0.000708	0.002985	0.00033	130.57	0	0	0	0	1	0	0	-65.7300	-20.7300	65.7700	20.8300	0.0000	0.0000	0.0000	0.0000;
	44077	43237	0.002764	0.012324	0.00165	126.79	0	0	0	0	1	0	0	40.0900	16.5000	-40.0500	-16.4600	0.0000	0.0000	0.0000	0.0000;
	44127	43237	0.001683	0.007238	0.00077	117.8	0	0	0	0	1	0	0	24.9900	5.4400	-24.9800	-5.4800	0.0000	0.0000	0.0000	0.0000;
	43238	43239	0.000292	0.001109	0	0	0	0	0	0	1	0	0	-78.3100	-8.8300	78.3300	8.9000	0.0000	0.0000	0.0000	0.0000;
	43239	43260	0.002375	0.009904	0.00125	130.39	0	0	0	0	1	0	0	-50.4000	-17.2100	50.4600	17.3400	0.0000	0.0000	0.0000	0.0000;
	44320	43239	0.001983	0.008695	0.00059	110.67	0	0	0	0	1	0	0	8.4800	5.0000	-8.4800	-5.0600	0.0000	0.0000	0.0000	0.0000;
	43317	43240	0.002941	0.01644	0.00382	135.6	0	0	0	0	1	0	0	-84.2500	-17.3300	84.4600	18.0900	0.0000	0.0000	0.0000	0.0000;
	43330	43240	0.002931	0.012765	0.00127	144.01	0	0	0	0	1	0	0	80.5700	14.5100	-80.3900	-13.8400	0.0000	0.0000	0.0000	0.0000;
	43330	43240	0.002931	0.012765	0.00127	144.01	0	0	0	0	1	0	0	80.5700	14.5100	-80.3900	-13.8400	0.0000	0.0000	0.0000	0.0000;
	43242	43241	0.000958	0.049836	0	262.62	0	0	1.05625	0	1	0	0	-157.2500	-45.7200	157.5200	59.4500	0.0000	0.0000	0.0000	0.0000;
	43242	43241	0.000958	0.049836	0	262.62	0	0	1.05625	0	1	0	0	-157.2500	-45.7200	157.5200	59.4500	0.0000	0.0000	0.0000	0.0000;
	43242	43241	0.000958	0.049836	0	262.62	0	0	1.05625	0	1	0	0	-157.2500	-45.7200	157.5200	59.4500	0.0000	0.0000	0.0000	0.0000;
	43242	43241	0.000958	0.049836	0	262.62	0	0	1.05625	0	1	0	0	-157.2500	-45.7200	157.5200	59.4500	0.0000	0.0000	0.0000	0.0000;
	43242	43241	0.000958	0.049836	0	262.62	0	0	1.05625	0	1	0	0	-157.2500	-45.7200	157.5200	59.4500	0.0000	0.0000	0.0000	0.0000;
	43241	43243	0.000211	0.001082	0	0	0	0	0	0	1	0	0	-787.5800	-297.2500	789.0400	304.7100	0.0000	0.0000	0.0000	0.0000;
	43260	43242	0.002476	0.012372	0.00134	145.83	0	0	0	0	1	0	0	-84.3400	-30.7100	84.5300	31.4900	0.0000	0.0000	0.0000	0.0000;
	43260	43242	0.002476	0.012372	0.00134	145.83	0	0	0	0	1	0	0	-84.3400	-30.7100	84.5300	31.4900	0.0000	0.0000	0.0000	0.0000;
	43242	43273	0.003108	0.012451	0.00114	138.6	0	0	0	0	1	0	0	102.3800	18.9400	-102.0700	-17.8200	0.0000	0.0000	0.0000	0.0000;
	43242	43279	0.001146	0.005406	0.00077	143.16	0	0	0	0	1	0	0	73.2000	17.1000	-73.1400	-16.9000	0.0000	0.0000	0.0000	0.0000;
	43242	43279	0.001146	0.005406	0.00077	143.16	0	0	0	0	1	0	0	73.2000	17.1000	-73.1400	-16.9000	0.0000	0.0000	0.0000	0.0000;
	43250	43243	0.001129	0.01086	0.02461	565.25	0	0	0	0	1	0	0	260.8400	134.1000	-259.9300	-127.9600	0.0000	0.0000	0.0000	0.0000;
	43243	43562	0.0018	0.014464	0.06753	597.01	0	0	0	0	1	0	0	-323.8700	-8.1900	325.6900	15.7400	0.0000	0.0000	0.0000	0.0000;
	44360	43243	0.000748	0.006346	0.01482	532.47	0	0	0	0	1	0	0	121.9200	122.0400	-121.7000	-121.7900	0.0000	0.0000	0.0000	0.0000;
	43285	43244	0.002199	0.009187	0.00104	115.43	0	0	0	0	1	0	0	-18.6500	-5.5200	18.6600	5.4400	0.0000	0.0000	0.0000	0.0000;
	43245	43248	0.002275	0.083878	0	279.83	0	0	1	0	1	0	0	189.8700	16.7600	-189.1000	11.7000	0.0000	0.0000	0.0000	0.0000;
	43245	43249	0.000209	0.00117	0	0	0	0	0	0	1	0	0	40.3000	15.4700	-40.3000	-15.4500	0.0000	0.0000	0.0000	0.0000;
	43245	43250	0.000257	0.001038	0	0	0	0	0	0	1	0	0	-230.1700	-32.2300	230.3000	32.7500	0.0000	0.0000	0.0000	0.0000;
	43246	43248	-0.000577	-0.021286	0	229.83	0	0	1	0	1	0	0	-189.2900	4.4800	189.1000	-11.7000	0.0000	0.0000	0.0000	0.0000;
	43246	43254	0.004015	0.017743	0.00239	137.77	0	0	0	0	1	0	0	95.7500	-4.8600	-95.4000	6.1500	0.0000	0.0000	0.0000	0.0000;
	43246	43416	0.003764	0.017231	0.00113	131.84	0	0	0	0	1	0	0	63.6500	18.1400	-63.4900	-17.5500	0.0000	0.0000	0.0000	0.0000;
	43247	43248	0.010818	0.398775	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43251	43250	0.000476	0.004307	0.01526	629.82	0	0	0	0	1	0	0	287.5100	144.6900	-287.0600	-142.2300	0.0000	0.0000	0.0000	0.0000;
	43251	43250	0.000476	0.004307	0.01526	629.82	0	0	0	0	1	0	0	287.5100	144.6900	-287.0600	-142.2300	0.0000	0.0000	0.0000	0.0000;
	43250	43391	0.001582	0.013141	0.06228	555.23	0	0	0	0	1	0	0	-244.3400	26.6200	245.2300	-25.8900	0.0000	0.0000	0.0000	0.0000;
	43251	43252	0.000207	0.001135	0	0	0	0	0	0	1	0	0	77.6000	16.6900	-77.5900	-16.6300	0.0000	0.0000	0.0000	0.0000;
	43251	43406	0.00103	0.009347	0.02458	558.78	0	0	0	0	1	0	0	-286.3200	124.2600	287.2500	-118.5100	0.0000	0.0000	0.0000	0.0000;
	43251	43636	0.001456	0.015251	0.1024	642.01	0	0	0	0	1	0	0	-328.0400	74.9200	329.5700	-70.0000	0.0000	0.0000	0.0000	0.0000;
	43251	43636	0.001456	0.015251	0.1024	642.01	0	0	0	0	1	0	0	-328.0400	74.9200	329.5700	-70.0000	0.0000	0.0000	0.0000	0.0000;
	43253	44364	0.007106	0.028452	0.00198	150.51	0	0	0	0	1	0	0	82.4700	2.4500	-82.0100	-0.8300	0.0000	0.0000	0.0000	0.0000;
	43253	44364	0.007106	0.028452	0.00198	150.51	0	0	0	0	1	0	0	82.4700	2.4500	-82.0100	-0.8300	0.0000	0.0000	0.0000	0.0000;
	43253	44364	0.007106	0.028452	0.00198	150.51	0	0	0	0	1	0	0	82.4700	2.4500	-82.0100	-0.8300	0.0000	0.0000	0.0000	0.0000;
	43253	44556	0.001949	0.006784	0.00064	154.83	0	0	0	0	1	0	0	-98.8200	-5.5300	99.0000	6.0900	0.0000	0.0000	0.0000	0.0000;
	43253	44556	0.001949	0.006784	0.00064	154.83	0	0	0	0	1	0	0	-98.8200	-5.5300	99.0000	6.0900	0.0000	0.0000	0.0000	0.0000;
	43253	44556	0.001949	0.006784	0.00064	154.83	0	0	0	0	1	0	0	-98.8200	-5.5300	99.0000	6.0900	0.0000	0.0000	0.0000	0.0000;
	43254	43255	0.00022	0.001032	0	0	0	0	0	0	1	0	0	83.4900	13.5300	-83.4800	-13.4600	0.0000	0.0000	0.0000	0.0000;
	43416	43256	0.001826	0.00845	0.00126	121.73	0	0	0	0	1	0	0	33.7700	11.9900	-33.7500	-12.0200	0.0000	0.0000	0.0000	0.0000;
	43256	44244	0.002118	0.008491	0.00098	112.18	0	0	0	0	1	0	0	6.8700	-1.9200	-6.8700	1.8200	0.0000	0.0000	0.0000	0.0000;
	43256	44408	0.001944	0.007797	0.00109	129.18	0	0	0	0	1	0	0	-41.8100	-9.0000	41.8400	9.0300	0.0000	0.0000	0.0000	0.0000;
	43257	43258	0.000217	0.001152	0	0	0	0	0	0	1	0	0	55.6500	42.3700	-55.6400	-42.3200	0.0000	0.0000	0.0000	0.0000;
	43322	43257	0.002619	0.01191	0.00197	135.37	0	0	0	0	1	0	0	78.4400	22.9900	-78.2800	-22.4500	0.0000	0.0000	0.0000	0.0000;
	43259	43260	0.000224	0.001154	0	0	0	0	0	0	1	0	0	-45.6600	-10.1900	45.6600	10.2100	0.0000	0.0000	0.0000	0.0000;
	43260	43263	0.005971	0.020695	0.00462	98.25	0	0	0	0	1	0	0	4.3000	21.6700	-4.2700	-22.0600	0.0000	0.0000	0.0000	0.0000;
	43260	43281	0.002841	0.01497	0.00202	113.38	0	0	0	0	1	0	0	20.8700	-4.7400	-20.8500	4.5900	0.0000	0.0000	0.0000	0.0000;
	44320	43260	0.001676	0.008929	0.00125	128.94	0	0	0	0	1	0	0	-47.3600	-16.8600	47.4000	16.9400	0.0000	0.0000	0.0000	0.0000;
	43264	43261	0.003312	0.016283	0.00174	105.36	0	0	0	0	1	0	0	0.7700	4.7700	-0.7700	-4.9600	0.0000	0.0000	0.0000	0.0000;
	43261	43279	0.006191	0.024902	0.00485	133.01	0	0	0	0	1	0	0	-62.6700	-23.0700	62.9300	23.5900	0.0000	0.0000	0.0000	0.0000;
	43262	43420	0.002807	0.013914	0.00176	135.47	0	0	0	0	1	0	0	80.1000	37.4500	-79.8900	-36.6100	0.0000	0.0000	0.0000	0.0000;
	43316	43263	0.003333	0.015219	0.00344	139.78	0	0	0	0	1	0	0	53.4300	19.1700	-53.3300	-19.0800	0.0000	0.0000	0.0000	0.0000;
	43316	43263	0.003333	0.015219	0.00344	139.78	0	0	0	0	1	0	0	53.4300	19.1700	-53.3300	-19.0800	0.0000	0.0000	0.0000	0.0000;
	43376	43263	0.001455	0.00615	0.00078	127.75	0	0	0	0	1	0	0	-36.7300	-34.6700	36.7700	34.7300	0.0000	0.0000	0.0000	0.0000;
	44320	43264	0.002252	0.01124	0.00083	126.54	0	0	0	0	1	0	0	41.4800	13.0700	-41.4400	-12.9600	0.0000	0.0000	0.0000	0.0000;
	43265	43273	0.004364	0.021621	0.00351	125.09	0	0	0	0	1	0	0	-37.6300	-11.6800	37.6900	11.6200	0.0000	0.0000	0.0000	0.0000;
	43266	43267	0.000271	0.001038	0	0	0	0	0	0	1	0	0	26.3900	6.7200	-26.3900	-6.7100	0.0000	0.0000	0.0000	0.0000;
	43280	43266	0.005487	0.018643	0.00172	105.72	0	0	0	0	1	0	0	6.3800	-14.0500	-6.3600	13.9100	0.0000	0.0000	0.0000	0.0000;
	43268	43269	0.00027	0.001069	0	0	0	0	0	0	1	0	0	-75.6900	-23.2200	75.7100	23.2800	0.0000	0.0000	0.0000	0.0000;
	43269	43273	0.002609	0.010233	0.00076	109.83	0	0	0	0	1	0	0	-12.8600	-1.5800	12.8700	1.5100	0.0000	0.0000	0.0000	0.0000;
	43269	43281	0.002734	0.010814	0.00062	103.53	0	0	0	0	1	0	0	-4.4700	-0.0700	4.4700	0.0100	0.0000	0.0000	0.0000	0.0000;
	44415	43269	0.001501	0.005895	0.00078	132.44	0	0	0	0	1	0	0	58.4300	21.7600	-58.3800	-21.6300	0.0000	0.0000	0.0000	0.0000;
	43270	43271	0.000219	0.001029	0	0	0	0	0	0	1	0	0	-46.0700	-18.7400	46.0800	18.7600	0.0000	0.0000	0.0000	0.0000;
	43272	43305	0.001752	0.008659	0.00158	125.19	0	0	0	0	1	0	0	-43.6300	-1.7900	43.6600	1.7800	0.0000	0.0000	0.0000	0.0000;
	43327	43272	0.002682	0.011384	0.00129	133.46	0	0	0	0	1	0	0	74.0200	-22.9000	-73.8700	23.4200	0.0000	0.0000	0.0000	0.0000;
	44415	43273	0.002287	0.010213	0.00174	118.92	0	0	0	0	1	0	0	20.6300	11.5800	-20.6200	-11.7100	0.0000	0.0000	0.0000	0.0000;
	43274	43275	0.000298	0.001036	0	0	0	0	0	0	1	0	0	-53.3700	-13.7100	53.3800	13.7400	0.0000	0.0000	0.0000	0.0000;
	43320	43275	0.003425	0.016487	0.001	126.61	0	0	0	0	1	0	0	-46.6400	18.2700	46.7200	-18.0000	0.0000	0.0000	0.0000	0.0000;
	43276	43277	0.000262	0.001062	0	0	0	0	0	0	1	0	0	54.1300	45.0800	-54.1200	-45.0300	0.0000	0.0000	0.0000	0.0000;
	43296	43276	0.002719	0.010779	0.00118	150.04	0	0	0	0	1	0	0	-80.9900	3.3900	81.1600	-2.8300	0.0000	0.0000	0.0000	0.0000;
	43296	43276	0.002719	0.010779	0.00118	150.04	0	0	0	0	1	0	0	-80.9900	3.3900	81.1600	-2.8300	0.0000	0.0000	0.0000	0.0000;
	43296	43276	0.002719	0.010779	0.00118	150.04	0	0	0	0	1	0	0	-80.9900	3.3900	81.1600	-2.8300	0.0000	0.0000	0.0000	0.0000;
	43276	43316	0.005124	0.020927	0.0033	144.16	0	0	0	0	1	0	0	-80.1300	-31.5400	80.4900	32.6600	0.0000	0.0000	0.0000	0.0000;
	43276	43316	0.005124	0.020927	0.0033	144.16	0	0	0	0	1	0	0	-80.1300	-31.5400	80.4900	32.6600	0.0000	0.0000	0.0000	0.0000;
	43278	43279	0.000276	0.001164	0	0	0	0	0	0	1	0	0	-83.3400	-10.1300	83.3500	10.2100	0.0000	0.0000	0.0000	0.0000;
	43280	43376	0.00281	0.011452	0.00232	131.32	0	0	0	0	1	0	0	-59.1600	0.0000	59.2500	0.1300	0.0000	0.0000	0.0000	0.0000;
	43281	44419	0.001441	0.006095	0.00058	141.11	0	0	0	0	1	0	0	-59.8700	-22.6100	59.9300	22.7800	0.0000	0.0000	0.0000	0.0000;
	43281	44419	0.001441	0.006095	0.00058	141.11	0	0	0	0	1	0	0	-59.8700	-22.6100	59.9300	22.7800	0.0000	0.0000	0.0000	0.0000;
	43282	43292	0.004168	0.01646	0.00327	142.28	0	0	0	0	1	0	0	-73.4700	17.6000	73.6900	-17.0400	0.0000	0.0000	0.0000	0.0000;
	43282	43292	0.004168	0.01646	0.00327	142.28	0	0	0	0	1	0	0	-73.4700	17.6000	73.6900	-17.0400	0.0000	0.0000	0.0000	0.0000;
	43296	43282	0.003683	0.0147	0.00143	132.93	0	0	0	0	1	0	0	72.7300	10.2800	-72.5400	-9.6800	0.0000	0.0000	0.0000	0.0000;
	43282	43327	0.003083	0.011367	0.00108	130.98	0	0	0	0	1	0	0	58.0100	-34.1900	-57.8800	34.5700	0.0000	0.0000	0.0000	0.0000;
	43282	43497	0.004391	0.017473	0.0028	118.27	0	0	0	0	1	0	0	39.2300	-7.3100	-39.1600	7.2900	0.0000	0.0000	0.0000	0.0000;
	43328	43283	0.002529	0.010424	0.00089	115.06	0	0	0	0	1	0	0	-20.1300	-95.3000	20.3500	96.1300	0.0000	0.0000	0.0000	0.0000;
	43374	43283	0.002875	0.012539	0.00083	142.44	0	0	0	0	1	0	0	71.9400	-54.0800	-71.7200	54.9300	0.0000	0.0000	0.0000	0.0000;
	43374	43283	0.002875	0.012539	0.00083	142.44	0	0	0	0	1	0	0	71.9400	-54.0800	-71.7200	54.9300	0.0000	0.0000	0.0000	0.0000;
	43338	43284	0.003208	0.010671	0.00132	139.42	0	0	0	0	1	0	0	90.2700	13.6600	-90.0200	-12.9600	0.0000	0.0000	0.0000	0.0000;
	43286	43287	0.000283	0.001033	0	0	0	0	0	0	1	0	0	47.1300	24.0600	-47.1200	-24.0400	0.0000	0.0000	0.0000	0.0000;
	43320	43286	0.001541	0.005897	0.00074	156.54	0	0	0	0	1	0	0	-101.9900	3.3600	102.1400	-2.8700	0.0000	0.0000	0.0000	0.0000;
	43320	43286	0.001541	0.005897	0.00074	156.54	0	0	0	0	1	0	0	-101.9900	3.3600	102.1400	-2.8700	0.0000	0.0000	0.0000	0.0000;
	43320	43286	0.001541	0.005897	0.00074	156.54	0	0	0	0	1	0	0	-101.9900	3.3600	102.1400	-2.8700	0.0000	0.0000	0.0000	0.0000;
	44359	43286	0.002821	0.011395	0.00154	161.87	0	0	0	0	1	0	0	118.2200	6.4500	-117.8500	-5.1500	0.0000	0.0000	0.0000	0.0000;
	44359	43286	0.002821	0.011395	0.00154	161.87	0	0	0	0	1	0	0	118.2200	6.4500	-117.8500	-5.1500	0.0000	0.0000	0.0000	0.0000;
	44359	43286	0.002821	0.011395	0.00154	161.87	0	0	0	0	1	0	0	118.2200	6.4500	-117.8500	-5.1500	0.0000	0.0000	0.0000	0.0000;
	43288	43299	0.002445	0.012954	0.00143	125.99	0	0	0	0	1	0	0	30.7700	-5.2900	-30.7500	5.2600	0.0000	0.0000	0.0000	0.0000;
	43288	43356	0.004051	0.017006	0.00306	138.31	0	0	0	0	1	0	0	-83.2800	-18.5300	83.5600	19.3900	0.0000	0.0000	0.0000	0.0000;
	43289	43290	0.000202	0.001101	0	0	0	0	0	0	1	0	0	35.9600	21.5500	-35.9600	-21.5300	0.0000	0.0000	0.0000	0.0000;
	43289	43304	0.002433	0.009612	0.00118	118.22	0	0	0	0	1	0	0	-25.7300	-77.0200	25.8800	77.4900	0.0000	0.0000	0.0000	0.0000;
	43291	43294	0.003066	0.012332	0.0016	146.72	0	0	0	0	1	0	0	89.2200	-34.8700	-88.9600	35.7600	0.0000	0.0000	0.0000	0.0000;
	43291	43294	0.003066	0.012332	0.0016	146.72	0	0	0	0	1	0	0	89.2200	-34.8700	-88.9600	35.7600	0.0000	0.0000	0.0000	0.0000;
	43291	43307	0.006044	0.023766	0.0017	119.07	0	0	0	0	1	0	0	-26.2500	11.8600	26.2900	-11.8600	0.0000	0.0000	0.0000	0.0000;
	43291	43309	0.003503	0.012146	0.00099	145.64	0	0	0	0	1	0	0	-80.4800	13.6400	80.7000	-12.9900	0.0000	0.0000	0.0000	0.0000;
	43291	43309	0.003503	0.012146	0.00099	145.64	0	0	0	0	1	0	0	-80.4800	13.6400	80.7000	-12.9900	0.0000	0.0000	0.0000	0.0000;
	43341	43291	0.001923	0.011169	0.0011	118.69	0	0	0	0	1	0	0	27.2200	-17.1500	-27.2000	17.1400	0.0000	0.0000	0.0000	0.0000;
	44364	43292	0.002969	0.011079	0.00144	141.6	0	0	0	0	1	0	0	66.7800	7.0100	-66.6500	-6.6800	0.0000	0.0000	0.0000	0.0000;
	44364	43292	0.002969	0.011079	0.00144	141.6	0	0	0	0	1	0	0	66.7800	7.0100	-66.6500	-6.6800	0.0000	0.0000	0.0000	0.0000;
	43293	43497	0.002221	0.012897	0.00211	104.8	0	0	0	0	1	0	0	-20.2600	-76.2900	20.3900	76.8600	0.0000	0.0000	0.0000	0.0000;
	43293	43498	0.003612	0.013421	0.00125	123.41	0	0	0	0	1	0	0	-20.0100	38.9600	20.0800	-38.8400	0.0000	0.0000	0.0000	0.0000;
	43294	43295	0.000204	0.001064	0	0	0	0	0	0	1	0	0	42.1700	18.1700	-42.1600	-18.1500	0.0000	0.0000	0.0000	0.0000;
	43294	43314	0.001687	0.006389	0.00075	200	0	0	0	0	1	0	0	9.9200	-112.4100	-9.7200	113.1000	0.0000	0.0000	0.0000	0.0000;
	43338	43294	0.002507	0.01098	0.00062	142.15	0	0	0	0	1	0	0	-62.8200	-11.0100	62.9100	11.3600	0.0000	0.0000	0.0000	0.0000;
	43338	43294	0.002507	0.01098	0.00062	142.15	0	0	0	0	1	0	0	-62.8200	-11.0100	62.9100	11.3600	0.0000	0.0000	0.0000	0.0000;
	43329	43296	0.002937	0.011855	0.00169	138.77	0	0	0	0	1	0	0	-101.0200	41.2800	101.3500	-40.1100	0.0000	0.0000	0.0000	0.0000;
	43302	43297	0.003932	0.013533	0.0021	125.51	0	0	0	0	1	0	0	32.8000	-5.8400	-32.7600	5.7600	0.0000	0.0000	0.0000	0.0000;
	43298	43299	0.000274	0.001065	0	0	0	0	0	0	1	0	0	-48.8300	-23.4900	48.8400	23.5200	0.0000	0.0000	0.0000	0.0000;
	43299	43302	0.002428	0.009685	0.00146	134.36	0	0	0	0	1	0	0	53.3600	-9.9700	-53.3000	10.0900	0.0000	0.0000	0.0000	0.0000;
	44252	43299	0.002089	0.011477	0.00107	135.66	0	0	0	0	1	0	0	71.5600	19.3000	-71.4500	-18.8100	0.0000	0.0000	0.0000	0.0000;
	43300	43301	0.000241	0.00111	0	0	0	0	0	0	1	0	0	27.4300	7.9600	-27.4200	-7.9600	0.0000	0.0000	0.0000	0.0000;
	43300	43340	0.004186	0.017597	0.00143	105.59	0	0	0	0	1	0	0	6.2500	-3.1700	-6.2400	3.0300	0.0000	0.0000	0.0000	0.0000;
	43300	43341	0.004555	0.018651	0.00183	135.58	0	0	0	0	1	0	0	77.3200	4.2500	-77.0700	-3.4000	0.0000	0.0000	0.0000	0.0000;
	43355	43300	0.001798	0.006839	0.00145	149.86	0	0	0	0	1	0	0	-74.7700	-12.0600	74.8700	12.2700	0.0000	0.0000	0.0000	0.0000;
	43355	43300	0.001798	0.006839	0.00145	149.86	0	0	0	0	1	0	0	-74.7700	-12.0600	74.8700	12.2700	0.0000	0.0000	0.0000	0.0000;
	43355	43300	0.001798	0.006839	0.00145	149.86	0	0	0	0	1	0	0	-74.7700	-12.0600	74.8700	12.2700	0.0000	0.0000	0.0000	0.0000;
	43300	44482	0.004969	0.020074	0.00176	161.39	0	0	0	0	1	0	0	-111.8700	-15.2800	112.4600	17.4800	0.0000	0.0000	0.0000	0.0000;
	43300	44482	0.004969	0.020074	0.00176	161.39	0	0	0	0	1	0	0	-111.8700	-15.2800	112.4600	17.4800	0.0000	0.0000	0.0000	0.0000;
	43300	44482	0.004969	0.020074	0.00176	161.39	0	0	0	0	1	0	0	-111.8700	-15.2800	112.4600	17.4800	0.0000	0.0000	0.0000	0.0000;
	43302	43342	0.002174	0.009197	0.00124	113.84	0	0	0	0	1	0	0	-24.0200	-39.9400	24.0600	40.0000	0.0000	0.0000	0.0000	0.0000;
	43303	43304	0.000271	0.001099	0	0	0	0	0	0	1	0	0	-44.2300	200.6300	44.3400	-200.2000	0.0000	0.0000	0.0000	0.0000;
	43497	43304	0.003243	0.016995	0.00217	200	0	0	0	0	1	0	0	70.8200	-119.7800	-70.2200	122.7200	0.0000	0.0000	0.0000	0.0000;
	43317	43305	0.001289	0.006616	0.00066	128.43	0	0	0	0	1	0	0	44.7900	-11.2900	-44.7600	11.3600	0.0000	0.0000	0.0000	0.0000;
	43305	43334	0.00527	0.022187	0.00312	127.8	0	0	0	0	1	0	0	-50.1000	-34.5000	50.2900	34.9500	0.0000	0.0000	0.0000	0.0000;
	43497	43306	0.003065	0.015403	0.00097	134.64	0	0	0	0	1	0	0	-83.5500	21.0700	83.7700	-20.0700	0.0000	0.0000	0.0000	0.0000;
	43306	44364	0.006217	0.020199	0.00346	140.33	0	0	0	0	1	0	0	-67.2000	1.1600	67.4700	-0.6400	0.0000	0.0000	0.0000	0.0000;
	43306	44364	0.006217	0.020199	0.00346	140.33	0	0	0	0	1	0	0	-67.2000	1.1600	67.4700	-0.6400	0.0000	0.0000	0.0000	0.0000;
	43307	43331	0.007616	0.027238	0.00511	145.74	0	0	0	0	1	0	0	-80.0300	-3.2000	80.4900	4.3000	0.0000	0.0000	0.0000	0.0000;
	43307	43331	0.007616	0.027238	0.00511	145.74	0	0	0	0	1	0	0	-80.0300	-3.2000	80.4900	4.3000	0.0000	0.0000	0.0000	0.0000;
	43307	43335	0.001894	0.008177	0.00117	131.16	0	0	0	0	1	0	0	55.9900	3.9200	-55.9300	-3.8000	0.0000	0.0000	0.0000	0.0000;
	43307	43351	0.002064	0.009072	0.0008	135.9	0	0	0	0	1	0	0	72.6500	9.3000	-72.5400	-8.9300	0.0000	0.0000	0.0000	0.0000;
	43355	43307	0.003151	0.013341	0.0008	127.84	0	0	0	0	1	0	0	43.8400	3.9100	-43.7800	-3.7600	0.0000	0.0000	0.0000	0.0000;
	43308	43309	0.000202	0.00105	0	0	0	0	0	0	1	0	0	-80.7000	-29.6400	80.7100	29.7100	0.0000	0.0000	0.0000	0.0000;
	43309	43340	0.002241	0.007638	0.00149	151.6	0	0	0	0	1	0	0	-80.7000	-1.2500	80.8400	1.5500	0.0000	0.0000	0.0000	0.0000;
	43309	43340	0.002241	0.007638	0.00149	151.6	0	0	0	0	1	0	0	-80.7000	-1.2500	80.8400	1.5500	0.0000	0.0000	0.0000	0.0000;
	43309	43340	0.002241	0.007638	0.00149	151.6	0	0	0	0	1	0	0	-80.7000	-1.2500	80.8400	1.5500	0.0000	0.0000	0.0000	0.0000;
	43310	43313	0.0001	-0.002457	0	687.48	0	0	1	0	1	0	0	60.1200	26.6100	-60.1100	-26.7100	0.0000	0.0000	0.0000	0.0000;
	43310	43314	0.000229	0.001148	0	0	0	0	0	0	1	0	0	-60.1200	210.4400	60.2200	-209.9300	0.0000	0.0000	0.0000	0.0000;
	43310	43315	0.000215	0.001168	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43311	43313	0.000985	0.027401	0	343.74	0	0	1	0	1	0	0	-60.0700	-25.6200	60.1100	26.7100	0.0000	0.0000	0.0000	0.0000;
	43312	43313	0.000985	0.027401	0	343.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43336	43314	0.003084	0.014316	0.00186	132.53	0	0	0	0	1	0	0	50.8400	-95.4500	-50.5000	96.8300	0.0000	0.0000	0.0000	0.0000;
	43319	43317	0.006077	0.01625	0.00136	112.77	0	0	0	0	1	0	0	5.6200	-13.0300	-5.6100	12.9200	0.0000	0.0000	0.0000	0.0000;
	43318	43319	0.000283	0.001188	0	0	0	0	0	0	1	0	0	-96.9000	-20.4400	96.9300	20.5500	0.0000	0.0000	0.0000	0.0000;
	43325	43319	0.002809	0.012766	0.00151	112.21	0	0	0	0	1	0	0	18.1300	-4.5500	-18.1300	4.4300	0.0000	0.0000	0.0000	0.0000;
	43319	43351	0.004753	0.022552	0.00213	138.88	0	0	0	0	1	0	0	-84.4300	-11.9500	84.7600	13.3000	0.0000	0.0000	0.0000	0.0000;
	43320	43374	0.00301	0.012398	0.00101	155.85	0	0	0	0	1	0	0	102.5200	-15.3600	-102.2200	16.4800	0.0000	0.0000	0.0000	0.0000;
	43320	43374	0.00301	0.012398	0.00101	155.85	0	0	0	0	1	0	0	102.5200	-15.3600	-102.2200	16.4800	0.0000	0.0000	0.0000	0.0000;
	43320	43374	0.00301	0.012398	0.00101	155.85	0	0	0	0	1	0	0	102.5200	-15.3600	-102.2200	16.4800	0.0000	0.0000	0.0000	0.0000;
	43321	43322	0.000201	0.001106	0	0	0	0	0	0	1	0	0	-107.4000	-56.6900	107.4300	56.8400	0.0000	0.0000	0.0000	0.0000;
	43373	43322	0.004273	0.01763	0.00247	159.27	0	0	0	0	1	0	0	110.5700	8.2200	-110.0800	-6.4600	0.0000	0.0000	0.0000	0.0000;
	43373	43322	0.004273	0.01763	0.00247	159.27	0	0	0	0	1	0	0	110.5700	8.2200	-110.0800	-6.4600	0.0000	0.0000	0.0000	0.0000;
	43373	43322	0.004273	0.01763	0.00247	159.27	0	0	0	0	1	0	0	110.5700	8.2200	-110.0800	-6.4600	0.0000	0.0000	0.0000	0.0000;
	43323	43324	0.00026	0.00103	0	0	0	0	0	0	1	0	0	111.6800	16.1100	-111.6500	-15.9800	0.0000	0.0000	0.0000	0.0000;
	43505	43323	0.001259	0.012163	0.04944	645.73	0	0	0	0	1	0	0	322.6700	18.7600	-321.4600	-12.4200	0.0000	0.0000	0.0000	0.0000;
	43505	43323	0.001259	0.012163	0.04944	645.73	0	0	0	0	1	0	0	322.6700	18.7600	-321.4600	-12.4200	0.0000	0.0000	0.0000	0.0000;
	43325	43326	0.000226	0.001165	0	0	0	0	0	0	1	0	0	65.8000	13.6000	-65.7900	-13.5500	0.0000	0.0000	0.0000	0.0000;
	43342	43325	0.004189	0.014582	0.00198	136.12	0	0	0	0	1	0	0	84.2200	9.8400	-83.9300	-9.0600	0.0000	0.0000	0.0000	0.0000;
	43329	43327	0.003406	0.012404	0.0011	124.77	0	0	0	0	1	0	0	44.5600	19.0800	-44.4800	-18.9200	0.0000	0.0000	0.0000	0.0000;
	43328	43329	0.002788	0.010498	0.00131	121.97	0	0	0	0	1	0	0	-27.9800	71.7200	28.1300	-71.2800	0.0000	0.0000	0.0000	0.0000;
	43330	44077	0.003135	0.012735	0.00178	137.75	0	0	0	0	1	0	0	90.3700	31.5300	-90.1000	-30.6200	0.0000	0.0000	0.0000	0.0000;
	43330	44359	0.006251	0.022133	0.0031	156.41	0	0	0	0	1	0	0	-102.4200	-23.5000	103.0700	25.4600	0.0000	0.0000	0.0000	0.0000;
	43330	44359	0.006251	0.022133	0.0031	156.41	0	0	0	0	1	0	0	-102.4200	-23.5000	103.0700	25.4600	0.0000	0.0000	0.0000	0.0000;
	43330	44359	0.006251	0.022133	0.0031	156.41	0	0	0	0	1	0	0	-102.4200	-23.5000	103.0700	25.4600	0.0000	0.0000	0.0000	0.0000;
	44482	43331	0.002621	0.011607	0.00146	148.27	0	0	0	0	1	0	0	98.6700	28.1700	-98.4200	-27.2000	0.0000	0.0000	0.0000	0.0000;
	44482	43331	0.002621	0.011607	0.00146	148.27	0	0	0	0	1	0	0	98.6700	28.1700	-98.4200	-27.2000	0.0000	0.0000	0.0000	0.0000;
	43332	43357	0.004644	0.018405	0.00272	165.8	0	0	0	0	1	0	0	122.2900	-17.7600	-121.6200	20.1600	0.0000	0.0000	0.0000	0.0000;
	43332	43357	0.004644	0.018405	0.00272	165.8	0	0	0	0	1	0	0	122.2900	-17.7600	-121.6200	20.1600	0.0000	0.0000	0.0000	0.0000;
	43332	43357	0.004644	0.018405	0.00272	165.8	0	0	0	0	1	0	0	122.2900	-17.7600	-121.6200	20.1600	0.0000	0.0000	0.0000	0.0000;
	43356	43333	0.005345	0.018638	0.00184	122.68	0	0	0	0	1	0	0	-23.9800	7.8100	24.0100	-7.8900	0.0000	0.0000	0.0000	0.0000;
	43334	43374	0.001633	0.007386	0.0014	137.4	0	0	0	0	1	0	0	-91.9700	-38.8700	92.1200	39.4100	0.0000	0.0000	0.0000	0.0000;
	43335	43341	0.003318	0.011887	0.00104	111.8	0	0	0	0	1	0	0	-9.8400	-7.5200	9.8400	7.4300	0.0000	0.0000	0.0000	0.0000;
	43351	43335	0.001519	0.006605	0.00081	123.61	0	0	0	0	1	0	0	-30.4000	-7.3900	30.4100	7.3700	0.0000	0.0000	0.0000	0.0000;
	43336	43337	0.000222	0.001025	0	0	0	0	0	0	1	0	0	99.9800	30.5600	-99.9500	-30.4600	0.0000	0.0000	0.0000	0.0000;
	43336	44276	0.005189	0.024621	0.00244	145.24	0	0	0	0	1	0	0	-75.4100	32.4400	75.7400	-31.1300	0.0000	0.0000	0.0000	0.0000;
	43336	44276	0.005189	0.024621	0.00244	145.24	0	0	0	0	1	0	0	-75.4100	32.4400	75.7400	-31.1300	0.0000	0.0000	0.0000	0.0000;
	43338	43339	0.000263	0.001018	0	0	0	0	0	0	1	0	0	35.3600	8.3500	-35.3600	-8.3400	0.0000	0.0000	0.0000	0.0000;
	44077	43342	0.002911	0.014552	0.00165	120.33	0	0	0	0	1	0	0	-22.9700	2.5300	22.9900	-2.6300	0.0000	0.0000	0.0000	0.0000;
	43342	44359	0.008636	0.035804	0.00317	145.19	0	0	0	0	1	0	0	-85.8700	-29.1800	86.5400	31.6400	0.0000	0.0000	0.0000	0.0000;
	43342	44359	0.008636	0.035804	0.00317	145.19	0	0	0	0	1	0	0	-85.8700	-29.1800	86.5400	31.6400	0.0000	0.0000	0.0000	0.0000;
	43343	43347	8.8e-05	0.004777	0	1178.21	0	0	1	0	1	0	0	642.3300	125.8000	-641.9800	-107.0300	0.0000	0.0000	0.0000	0.0000;
	43343	44431	0.000138	0.002766	0.24711	2796.53	0	0	0	0	1	0	0	-889.1800	122.9400	890.2100	-129.2900	0.0000	0.0000	0.0000	0.0000;
	43345	43344	0.001458	0.060577	0	253.51	0	0	1.05	0	1	0	0	-141.4700	-47.0100	141.8000	60.6500	0.0000	0.0000	0.0000	0.0000;
	43345	43344	0.001458	0.060577	0	253.51	0	0	1.05	0	1	0	0	-141.4700	-47.0100	141.8000	60.6500	0.0000	0.0000	0.0000	0.0000;
	43345	43344	0.001458	0.060577	0	253.51	0	0	1.05	0	1	0	0	-141.4700	-47.0100	141.8000	60.6500	0.0000	0.0000	0.0000	0.0000;
	43345	43344	0.001458	0.060577	0	253.51	0	0	1.05	0	1	0	0	-141.4700	-47.0100	141.8000	60.6500	0.0000	0.0000	0.0000	0.0000;
	43344	43347	0.000203	0.011022	0	1078.21	0	0	1	0	1	0	0	-641.1900	-63.7100	641.9800	107.0300	0.0000	0.0000	0.0000	0.0000;
	43344	43348	0.000202	0.00113	0	0	0	0	0	0	1	0	0	71.0300	8.6100	-71.0200	-8.5500	0.0000	0.0000	0.0000	0.0000;
	43344	43349	0.000221	0.001007	0	0	0	0	0	0	1	0	0	2.9700	-187.5100	-2.9000	187.8400	0.0000	0.0000	0.0000	0.0000;
	43345	43360	0.002162	0.009319	0.00132	154.08	0	0	0	0	1	0	0	94.0400	29.0800	-93.8500	-28.3900	0.0000	0.0000	0.0000	0.0000;
	43345	43360	0.002162	0.009319	0.00132	154.08	0	0	0	0	1	0	0	94.0400	29.0800	-93.8500	-28.3900	0.0000	0.0000	0.0000	0.0000;
	43345	43360	0.002162	0.009319	0.00132	154.08	0	0	0	0	1	0	0	94.0400	29.0800	-93.8500	-28.3900	0.0000	0.0000	0.0000	0.0000;
	43494	43345	0.002939	0.011109	0.00203	150.81	0	0	0	0	1	0	0	-77.9500	-22.2200	78.1300	22.6800	0.0000	0.0000	0.0000	0.0000;
	43494	43345	0.002939	0.011109	0.00203	150.81	0	0	0	0	1	0	0	-77.9500	-22.2200	78.1300	22.6800	0.0000	0.0000	0.0000	0.0000;
	43494	43345	0.002939	0.011109	0.00203	150.81	0	0	0	0	1	0	0	-77.9500	-22.2200	78.1300	22.6800	0.0000	0.0000	0.0000	0.0000;
	43345	43530	0.003368	0.018402	0.00562	128.6	0	0	0	0	1	0	0	49.3900	32.8000	-49.2800	-32.8100	0.0000	0.0000	0.0000	0.0000;
	43346	43347	0.001706	0.092869	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43362	43349	0.001619	0.014247	0.0365	589.56	0	0	0	0	1	0	0	-259.8900	131.9700	261.1600	-124.7000	0.0000	0.0000	0.0000	0.0000;
	43549	43349	0.000708	0.006529	0.05634	595.18	0	0	0	0	1	0	0	349.2000	58.4400	-348.3700	-56.8000	0.0000	0.0000	0.0000	0.0000;
	43349	44307	0.001502	0.013871	0.08016	586.55	0	0	0	0	1	0	0	-254.7500	-23.1600	255.6700	23.1400	0.0000	0.0000	0.0000	0.0000;
	43349	44489	0.001399	0.012352	0.06011	611.1	0	0	0	0	1	0	0	344.8600	16.8200	-343.2800	-9.2600	0.0000	0.0000	0.0000	0.0000;
	43354	43350	0.002538	0.01123	0.00191	118.93	0	0	0	0	1	0	0	-20.2400	38.8600	20.2900	-38.8500	0.0000	0.0000	0.0000	0.0000;
	43350	43363	0.003594	0.01248	0.00182	136.92	0	0	0	0	1	0	0	-77.9300	29.3000	78.1700	-28.6600	0.0000	0.0000	0.0000	0.0000;
	43351	43355	0.003294	0.016619	0.00332	136.04	0	0	0	0	1	0	0	-74.9300	-10.2300	75.1000	10.7800	0.0000	0.0000	0.0000	0.0000;
	43352	43353	0.000206	0.001063	0	0	0	0	0	0	1	0	0	38.8600	17.0500	-38.8500	-17.0300	0.0000	0.0000	0.0000	0.0000;
	43354	43364	0.004849	0.019166	0.00211	148.38	0	0	0	0	1	0	0	-93.7000	8.1700	94.1100	-6.7700	0.0000	0.0000	0.0000	0.0000;
	43354	43364	0.004849	0.019166	0.00211	148.38	0	0	0	0	1	0	0	-93.7000	8.1700	94.1100	-6.7700	0.0000	0.0000	0.0000	0.0000;
	44276	43354	0.004682	0.018989	0.00142	144.02	0	0	0	0	1	0	0	-71.2400	31.1100	71.5100	-30.1700	0.0000	0.0000	0.0000	0.0000;
	44276	43354	0.004682	0.018989	0.00142	144.02	0	0	0	0	1	0	0	-71.2400	31.1100	71.5100	-30.1700	0.0000	0.0000	0.0000	0.0000;
	43356	44482	0.010319	0.034495	0.00476	141.69	0	0	0	0	1	0	0	-66.9000	-21.3800	67.3800	22.4700	0.0000	0.0000	0.0000	0.0000;
	43356	44482	0.010319	0.034495	0.00476	141.69	0	0	0	0	1	0	0	-66.9000	-21.3800	67.3800	22.4700	0.0000	0.0000	0.0000	0.0000;
	43357	43358	0.000251	0.001156	0	0	0	0	0	0	1	0	0	39.6100	20.0000	-39.6100	-19.9800	0.0000	0.0000	0.0000	0.0000;
	43357	43363	0.004548	0.017047	0.00179	146.77	0	0	0	0	1	0	0	91.4200	3.7200	-91.0500	-2.5400	0.0000	0.0000	0.0000	0.0000;
	43357	43363	0.004548	0.017047	0.00179	146.77	0	0	0	0	1	0	0	91.4200	3.7200	-91.0500	-2.5400	0.0000	0.0000	0.0000	0.0000;
	43364	43359	0.002273	0.01028	0.0018	144.85	0	0	0	0	1	0	0	-79.6500	-2.7000	79.7900	3.1400	0.0000	0.0000	0.0000	0.0000;
	43364	43359	0.002273	0.01028	0.0018	144.85	0	0	0	0	1	0	0	-79.6500	-2.7000	79.7900	3.1400	0.0000	0.0000	0.0000	0.0000;
	43359	43494	0.008303	0.035326	0.00384	148	0	0	0	0	1	0	0	-93.6200	-10.0800	94.3200	12.6400	0.0000	0.0000	0.0000	0.0000;
	43359	43494	0.008303	0.035326	0.00384	148	0	0	0	0	1	0	0	-93.6200	-10.0800	94.3200	12.6400	0.0000	0.0000	0.0000	0.0000;
	43362	43361	0.000563	0.005901	0.03164	550.66	0	0	0	0	1	0	0	168.9800	72.1600	-168.8100	-73.7400	0.0000	0.0000	0.0000	0.0000;
	43361	43505	0.001806	0.015103	0.07266	610.36	0	0	0	0	1	0	0	-328.5000	8.0400	330.3100	-0.7700	0.0000	0.0000	0.0000	0.0000;
	43361	44360	0.000876	0.007578	0.03501	544.64	0	0	0	0	1	0	0	196.8400	122.5400	-196.4000	-122.4700	0.0000	0.0000	0.0000	0.0000;
	43501	43362	0.000606	0.004624	0.02715	432.78	0	0	0	0	1	0	0	27.2800	-104.3300	-27.2200	101.8700	0.0000	0.0000	0.0000	0.0000;
	43369	43363	0.003846	0.016317	0.00183	121.67	0	0	0	0	1	0	0	-38.0100	-27.9800	38.0900	28.1500	0.0000	0.0000	0.0000	0.0000;
	43364	43365	0.000293	0.001052	0	0	0	0	0	0	1	0	0	80.6300	14.4300	-80.6100	-14.3600	0.0000	0.0000	0.0000	0.0000;
	43364	43468	0.004824	0.021973	0.00471	139.58	0	0	0	0	1	0	0	-54.7700	2.2600	54.9100	-2.1300	0.0000	0.0000	0.0000	0.0000;
	43364	43468	0.004824	0.021973	0.00471	139.58	0	0	0	0	1	0	0	-54.7700	2.2600	54.9100	-2.1300	0.0000	0.0000	0.0000	0.0000;
	43367	43366	0.00164	0.0602	0	250.05	0	0	1.04375	0	1	0	0	-129.1500	-41.2100	129.4500	52.3400	0.0000	0.0000	0.0000	0.0000;
	43367	43366	0.00164	0.0602	0	250.05	0	0	1.04375	0	1	0	0	-129.1500	-41.2100	129.4500	52.3400	0.0000	0.0000	0.0000	0.0000;
	43367	43366	0.00164	0.0602	0	250.05	0	0	1.04375	0	1	0	0	-129.1500	-41.2100	129.4500	52.3400	0.0000	0.0000	0.0000	0.0000;
	43367	43366	0.00164	0.0602	0	250.05	0	0	1.04375	0	1	0	0	-129.1500	-41.2100	129.4500	52.3400	0.0000	0.0000	0.0000	0.0000;
	43366	43368	0.000262	0.001159	0	0	0	0	0	0	1	0	0	52.2200	10.0700	-52.2100	-10.0400	0.0000	0.0000	0.0000	0.0000;
	43366	44180	0.001458	0.011194	0.06185	615.41	0	0	0	0	1	0	0	-387.4100	-65.3100	389.5400	75.0500	0.0000	0.0000	0.0000	0.0000;
	44307	43366	0.001658	0.015994	0.03819	566.12	0	0	0	0	1	0	0	244.9800	39.4400	-244.0300	-34.3200	0.0000	0.0000	0.0000	0.0000;
	43367	43370	0.001746	0.008379	0.00126	146.06	0	0	0	0	1	0	0	80.1600	21.1900	-80.0500	-20.7900	0.0000	0.0000	0.0000	0.0000;
	43367	43370	0.001746	0.008379	0.00126	146.06	0	0	0	0	1	0	0	80.1600	21.1900	-80.0500	-20.7900	0.0000	0.0000	0.0000	0.0000;
	43465	43367	0.003698	0.01626	0.00127	157.18	0	0	0	0	1	0	0	-100.8400	-31.3200	101.2300	32.8900	0.0000	0.0000	0.0000	0.0000;
	43465	43367	0.003698	0.01626	0.00127	157.18	0	0	0	0	1	0	0	-100.8400	-31.3200	101.2300	32.8900	0.0000	0.0000	0.0000	0.0000;
	43465	43367	0.003698	0.01626	0.00127	157.18	0	0	0	0	1	0	0	-100.8400	-31.3200	101.2300	32.8900	0.0000	0.0000	0.0000	0.0000;
	43466	43367	0.006002	0.030937	0.00334	129.49	0	0	0	0	1	0	0	-52.4000	-23.2100	52.5800	23.8100	0.0000	0.0000	0.0000	0.0000;
	44406	43369	0.002413	0.010586	0.00252	117.78	0	0	0	0	1	0	0	17.6000	-12.3300	-17.5900	12.1200	0.0000	0.0000	0.0000	0.0000;
	43382	43370	0.00328	0.01554	0.00271	136.76	0	0	0	0	1	0	0	-73.9200	-22.1100	74.1100	22.6900	0.0000	0.0000	0.0000	0.0000;
	43370	43465	0.005299	0.02537	0.00251	124.87	0	0	0	0	1	0	0	38.2500	14.9400	-38.1600	-14.8200	0.0000	0.0000	0.0000	0.0000;
	43465	43371	0.003413	0.017489	0.00157	145.9	0	0	0	0	1	0	0	80.0300	20.9400	-79.8100	-19.9800	0.0000	0.0000	0.0000	0.0000;
	43465	43371	0.003413	0.017489	0.00157	145.9	0	0	0	0	1	0	0	80.0300	20.9400	-79.8100	-19.9800	0.0000	0.0000	0.0000	0.0000;
	44259	43371	0.002536	0.011108	0.00173	133.12	0	0	0	0	1	0	0	-58.5700	-3.9300	58.6600	4.1100	0.0000	0.0000	0.0000	0.0000;
	44259	43372	0.006667	0.019619	0.00161	135.32	0	0	0	0	1	0	0	76.8600	27.1400	-76.4400	-26.0700	0.0000	0.0000	0.0000	0.0000;
	44406	43372	0.003007	0.015249	0.00273	136.67	0	0	0	0	1	0	0	-73.7700	-5.4800	73.9300	6.0100	0.0000	0.0000	0.0000	0.0000;
	43373	43378	0.005209	0.021898	0.00107	164.6	0	0	0	0	1	0	0	116.4300	11.7600	-115.7600	-9.0700	0.0000	0.0000	0.0000	0.0000;
	43373	43378	0.005209	0.021898	0.00107	164.6	0	0	0	0	1	0	0	116.4300	11.7600	-115.7600	-9.0700	0.0000	0.0000	0.0000	0.0000;
	43373	43378	0.005209	0.021898	0.00107	164.6	0	0	0	0	1	0	0	116.4300	11.7600	-115.7600	-9.0700	0.0000	0.0000	0.0000	0.0000;
	43373	43380	0.002703	0.011682	0.00104	168.78	0	0	0	0	1	0	0	-145.9400	-18.1900	146.4900	20.4400	0.0000	0.0000	0.0000	0.0000;
	43373	43380	0.002703	0.011682	0.00104	168.78	0	0	0	0	1	0	0	-145.9400	-18.1900	146.4900	20.4400	0.0000	0.0000	0.0000	0.0000;
	43373	43380	0.002703	0.011682	0.00104	168.78	0	0	0	0	1	0	0	-145.9400	-18.1900	146.4900	20.4400	0.0000	0.0000	0.0000	0.0000;
	43373	43380	0.002703	0.011682	0.00104	168.78	0	0	0	0	1	0	0	-145.9400	-18.1900	146.4900	20.4400	0.0000	0.0000	0.0000	0.0000;
	43373	43380	0.002703	0.011682	0.00104	168.78	0	0	0	0	1	0	0	-145.9400	-18.1900	146.4900	20.4400	0.0000	0.0000	0.0000	0.0000;
	43374	43375	0.000257	0.001097	0	0	0	0	0	0	1	0	0	70.6500	19.3000	-70.6400	-19.2500	0.0000	0.0000	0.0000	0.0000;
	43376	43377	0.000287	0.001	0	0	0	0	0	0	1	0	0	39.0500	8.6600	-39.0400	-8.6500	0.0000	0.0000	0.0000	0.0000;
	43376	43378	0.003179	0.015338	0.0018	130.06	0	0	0	0	1	0	0	-61.5700	25.8700	61.7000	-25.4200	0.0000	0.0000	0.0000	0.0000;
	44408	43378	0.003387	0.017799	0.00202	144.77	0	0	0	0	1	0	0	-71.2100	-12.4400	71.3800	13.1200	0.0000	0.0000	0.0000	0.0000;
	44408	43378	0.003387	0.017799	0.00202	144.77	0	0	0	0	1	0	0	-71.2100	-12.4400	71.3800	13.1200	0.0000	0.0000	0.0000	0.0000;
	43380	43379	0.001242	0.040351	0	296.15	0	0	1.0375	0	1	0	0	-193.6700	-38.1800	194.1500	53.7900	0.0000	0.0000	0.0000	0.0000;
	43380	43379	0.001242	0.040351	0	296.15	0	0	1.0375	0	1	0	0	-193.6700	-38.1800	194.1500	53.7900	0.0000	0.0000	0.0000	0.0000;
	43380	43379	0.001242	0.040351	0	296.15	0	0	1.0375	0	1	0	0	-193.6700	-38.1800	194.1500	53.7900	0.0000	0.0000	0.0000	0.0000;
	43380	43379	0.001242	0.040351	0	296.15	0	0	1.0375	0	1	0	0	-193.6700	-38.1800	194.1500	53.7900	0.0000	0.0000	0.0000	0.0000;
	43380	43379	0.001242	0.040351	0	296.15	0	0	1.0375	0	1	0	0	-193.6700	-38.1800	194.1500	53.7900	0.0000	0.0000	0.0000	0.0000;
	43380	43379	0.001242	0.040351	0	296.15	0	0	1.0375	0	1	0	0	-193.6700	-38.1800	194.1500	53.7900	0.0000	0.0000	0.0000	0.0000;
	43379	43381	0.000273	0.001092	0	0	0	0	0	0	1	0	0	60.7500	12.4600	-60.7400	-12.4200	0.0000	0.0000	0.0000	0.0000;
	43562	43379	0.000971	0.007725	0.02274	553.54	0	0	0	0	1	0	0	224.0100	1.9100	-223.5500	-0.6200	0.0000	0.0000	0.0000	0.0000;
	43379	43636	0.001693	0.015578	0.07015	696.61	0	0	0	0	1	0	0	-380.2100	-35.7900	382.5600	49.9600	0.0000	0.0000	0.0000	0.0000;
	43379	43636	0.001693	0.015578	0.07015	696.61	0	0	0	0	1	0	0	-380.2100	-35.7900	382.5600	49.9600	0.0000	0.0000	0.0000	0.0000;
	43379	43636	0.001693	0.015578	0.07015	696.61	0	0	0	0	1	0	0	-380.2100	-35.7900	382.5600	49.9600	0.0000	0.0000	0.0000	0.0000;
	43405	43380	0.004331	0.018741	0.00232	122.83	0	0	0	0	1	0	0	-24.9700	-15.3300	25.0000	15.2300	0.0000	0.0000	0.0000	0.0000;
	43380	43459	0.004684	0.022136	0.00496	115.49	0	0	0	0	1	0	0	4.8800	23.2000	-4.8500	-23.6100	0.0000	0.0000	0.0000	0.0000;
	43380	43471	0.003281	0.011513	0.00106	142.53	0	0	0	0	1	0	0	68.6600	12.9400	-68.5100	-12.5300	0.0000	0.0000	0.0000	0.0000;
	43380	43471	0.003281	0.011513	0.00106	142.53	0	0	0	0	1	0	0	68.6600	12.9400	-68.5100	-12.5300	0.0000	0.0000	0.0000	0.0000;
	43470	43382	0.003416	0.016006	0.0028	132.95	0	0	0	0	1	0	0	-57.6900	-15.9100	57.8000	16.1600	0.0000	0.0000	0.0000	0.0000;
	43390	43383	0.0049	0.015219	0.00112	110.42	0	0	0	0	1	0	0	-7.2900	-1.1600	7.2900	1.0500	0.0000	0.0000	0.0000	0.0000;
	43383	43479	0.003247	0.013843	0.00209	110.78	0	0	0	0	1	0	0	-16.9800	-7.3000	16.9900	7.1300	0.0000	0.0000	0.0000	0.0000;
	43486	43383	0.004594	0.020228	0.0022	115.59	0	0	0	0	1	0	0	8.8800	1.7300	-8.8700	-1.9400	0.0000	0.0000	0.0000	0.0000;
	43384	43385	0.000247	0.001108	0	0	0	0	0	0	1	0	0	66.1100	11.0800	-66.1000	-11.0400	0.0000	0.0000	0.0000	0.0000;
	43557	43384	0.006221	0.023066	0.00251	151.27	0	0	0	0	1	0	0	-85.9600	5.6100	86.4000	-4.2600	0.0000	0.0000	0.0000	0.0000;
	43557	43384	0.006221	0.023066	0.00251	151.27	0	0	0	0	1	0	0	-85.9600	5.6100	86.4000	-4.2600	0.0000	0.0000	0.0000	0.0000;
	43557	43384	0.006221	0.023066	0.00251	151.27	0	0	0	0	1	0	0	-85.9600	5.6100	86.4000	-4.2600	0.0000	0.0000	0.0000	0.0000;
	43384	43890	0.007659	0.033293	0.00776	157.12	0	0	0	0	1	0	0	-108.4400	0.5700	109.2800	2.2700	0.0000	0.0000	0.0000	0.0000;
	43384	43890	0.007659	0.033293	0.00776	157.12	0	0	0	0	1	0	0	-108.4400	0.5700	109.2800	2.2700	0.0000	0.0000	0.0000	0.0000;
	43384	43890	0.007659	0.033293	0.00776	157.12	0	0	0	0	1	0	0	-108.4400	0.5700	109.2800	2.2700	0.0000	0.0000	0.0000	0.0000;
	43386	43403	0.008106	0.028137	0.00301	98.29	0	0	0	0	1	0	0	-4.8500	-7.4800	4.8500	7.1900	0.0000	0.0000	0.0000	0.0000;
	43616	43386	0.004996	0.02694	0.00203	134.39	0	0	0	0	1	0	0	63.4100	-1.8700	-63.2100	2.6900	0.0000	0.0000	0.0000	0.0000;
	43387	43388	0.000288	0.001053	0	0	0	0	0	0	1	0	0	66.6800	59.6800	-66.6600	-59.6000	0.0000	0.0000	0.0000	0.0000;
	43387	43391	0.001374	0.012965	0.0181	510.46	0	0	0	0	1	0	0	157.2500	-30.5700	-156.9200	31.7300	0.0000	0.0000	0.0000	0.0000;
	43387	43429	0.001164	0.008901	0.04005	429.68	0	0	0	0	1	0	0	94.9100	-95.5500	-94.7200	92.7100	0.0000	0.0000	0.0000	0.0000;
	43387	43868	0.00216	0.017526	0.05298	600.66	0	0	0	0	1	0	0	-268.2000	13.6700	269.6600	-7.5400	0.0000	0.0000	0.0000	0.0000;
	43387	43893	0.001443	0.012966	0.09865	600.16	0	0	0	0	1	0	0	-395.9400	35.7900	398.0700	-27.1600	0.0000	0.0000	0.0000	0.0000;
	43389	43436	0.003601	0.016599	0.00215	110.6	0	0	0	0	1	0	0	-12.4600	-0.2200	12.4700	0.0200	0.0000	0.0000	0.0000	0.0000;
	43479	43390	0.001855	0.007535	0.0011	126.94	0	0	0	0	1	0	0	46.1200	16.2300	-46.0700	-16.1800	0.0000	0.0000	0.0000	0.0000;
	43391	43406	0.001757	0.016846	0.04018	445.28	0	0	0	0	1	0	0	-39.8200	9.6600	39.8500	-13.7000	0.0000	0.0000	0.0000	0.0000;
	43391	43441	0.001427	0.011617	0.04747	509.39	0	0	0	0	1	0	0	-132.5300	8.2600	132.7700	-11.4500	0.0000	0.0000	0.0000	0.0000;
	43559	43391	0.002045	0.01478	0.04567	593.92	0	0	0	0	1	0	0	278.2100	-35.6600	-276.7200	41.5600	0.0000	0.0000	0.0000	0.0000;
	43391	43562	0.001453	0.014006	0.17274	452.7	0	0	0	0	1	0	0	90.3400	53.6700	-90.1700	-70.4600	0.0000	0.0000	0.0000	0.0000;
	43391	43636	0.001572	0.013363	0.23945	582.68	0	0	0	0	1	0	0	-220.9400	9.8400	221.6600	-29.4300	0.0000	0.0000	0.0000	0.0000;
	43392	43403	0.002327	0.011583	0.00205	115.33	0	0	0	0	1	0	0	21.6300	15.7100	-21.6200	-15.8500	0.0000	0.0000	0.0000	0.0000;
	43392	43480	0.01272	0.048544	0.00759	122.61	0	0	0	0	1	0	0	-21.1600	9.1800	21.2300	-9.7300	0.0000	0.0000	0.0000	0.0000;
	43392	43527	0.008427	0.042458	0.00289	95.72	0	0	0	0	1	0	0	-5.6000	-3.4600	5.6000	3.1800	0.0000	0.0000	0.0000	0.0000;
	43393	43394	0.000203	0.001047	0	0	0	0	0	0	1	0	0	-55.8800	-18.1600	55.8900	18.1900	0.0000	0.0000	0.0000	0.0000;
	43396	43394	0.004911	0.019214	0.00189	131.28	0	0	0	0	1	0	0	68.1300	26.7300	-67.8800	-25.9700	0.0000	0.0000	0.0000	0.0000;
	43516	43394	0.002707	0.012556	0.00264	100.37	0	0	0	0	1	0	0	-11.9900	-8.0300	12.0000	7.7800	0.0000	0.0000	0.0000	0.0000;
	43444	43395	0.004612	0.018067	0.00174	142.78	0	0	0	0	1	0	0	72.1200	-16.9000	-71.8800	17.6600	0.0000	0.0000	0.0000	0.0000;
	43444	43395	0.004612	0.018067	0.00174	142.78	0	0	0	0	1	0	0	72.1200	-16.9000	-71.8800	17.6600	0.0000	0.0000	0.0000	0.0000;
	43543	43395	0.003994	0.01468	0.00122	139.82	0	0	0	0	1	0	0	-57.6000	32.3300	57.7700	-31.8500	0.0000	0.0000	0.0000	0.0000;
	43543	43395	0.003994	0.01468	0.00122	139.82	0	0	0	0	1	0	0	-57.6000	32.3300	57.7700	-31.8500	0.0000	0.0000	0.0000	0.0000;
	43396	43397	0.000291	0.001106	0	0	0	0	0	0	1	0	0	28.2300	6.1400	-28.2300	-6.1400	0.0000	0.0000	0.0000	0.0000;
	43396	43398	0.005639	0.025779	0.00294	149.25	0	0	0	0	1	0	0	-73.7600	7.9300	74.0500	-6.9100	0.0000	0.0000	0.0000	0.0000;
	43396	43398	0.005639	0.025779	0.00294	149.25	0	0	0	0	1	0	0	-73.7600	7.9300	74.0500	-6.9100	0.0000	0.0000	0.0000	0.0000;
	43396	43398	0.005639	0.025779	0.00294	149.25	0	0	0	0	1	0	0	-73.7600	7.9300	74.0500	-6.9100	0.0000	0.0000	0.0000	0.0000;
	43396	43519	0.006027	0.025144	0.00521	140.38	0	0	0	0	1	0	0	62.4600	-28.3300	-62.2000	28.8800	0.0000	0.0000	0.0000	0.0000;
	43396	43519	0.006027	0.025144	0.00521	140.38	0	0	0	0	1	0	0	62.4600	-28.3300	-62.2000	28.8800	0.0000	0.0000	0.0000	0.0000;
	43398	43765	0.005294	0.022403	0.00279	98.9	0	0	0	0	1	0	0	-1.1300	-23.7400	1.1600	23.5600	0.0000	0.0000	0.0000	0.0000;
	43773	43398	0.006794	0.029045	0.00349	152.22	0	0	0	0	1	0	0	87.3500	-12.2900	-86.8600	14.0200	0.0000	0.0000	0.0000	0.0000;
	43773	43398	0.006794	0.029045	0.00349	152.22	0	0	0	0	1	0	0	87.3500	-12.2900	-86.8600	14.0200	0.0000	0.0000	0.0000	0.0000;
	43773	43398	0.006794	0.029045	0.00349	152.22	0	0	0	0	1	0	0	87.3500	-12.2900	-86.8600	14.0200	0.0000	0.0000	0.0000	0.0000;
	43399	43400	0.000263	0.00116	0	0	0	0	0	0	1	0	0	54.9100	11.9700	-54.9000	-11.9400	0.0000	0.0000	0.0000	0.0000;
	43399	43779	0.005165	0.022816	0.00254	139.12	0	0	0	0	1	0	0	106.6200	13.1400	-106.0600	-10.9400	0.0000	0.0000	0.0000	0.0000;
	43399	44117	0.00605	0.022488	0.00217	151.56	0	0	0	0	1	0	0	-85.6400	-10.5300	86.0600	11.8700	0.0000	0.0000	0.0000	0.0000;
	43399	44117	0.00605	0.022488	0.00217	151.56	0	0	0	0	1	0	0	-85.6400	-10.5300	86.0600	11.8700	0.0000	0.0000	0.0000	0.0000;
	43399	44117	0.00605	0.022488	0.00217	151.56	0	0	0	0	1	0	0	-85.6400	-10.5300	86.0600	11.8700	0.0000	0.0000	0.0000	0.0000;
	43399	44336	0.004237	0.016392	0.00235	137.84	0	0	0	0	1	0	0	95.4000	6.4900	-95.0400	-5.3300	0.0000	0.0000	0.0000	0.0000;
	43401	43402	0.000258	0.001114	0	0	0	0	0	0	1	0	0	48.2600	14.9500	-48.2500	-14.9300	0.0000	0.0000	0.0000	0.0000;
	43401	43442	0.011919	0.046526	0.00493	146.24	0	0	0	0	1	0	0	-87.3500	-3.3400	88.2200	6.1900	0.0000	0.0000	0.0000	0.0000;
	43401	43442	0.011919	0.046526	0.00493	146.24	0	0	0	0	1	0	0	-87.3500	-3.3400	88.2200	6.1900	0.0000	0.0000	0.0000	0.0000;
	43401	43616	0.007435	0.027147	0.00202	140.82	0	0	0	0	1	0	0	63.2200	-4.1300	-62.9400	4.9500	0.0000	0.0000	0.0000	0.0000;
	43401	43616	0.007435	0.027147	0.00202	140.82	0	0	0	0	1	0	0	63.2200	-4.1300	-62.9400	4.9500	0.0000	0.0000	0.0000	0.0000;
	43404	43403	0.00322	0.016322	0.00121	127.03	0	0	0	0	1	0	0	-33.3400	13.0200	33.3700	-12.9500	0.0000	0.0000	0.0000	0.0000;
	43403	44094	0.009252	0.028342	0.00504	128.53	0	0	0	0	1	0	0	-40.0300	18.4500	40.2100	-18.4500	0.0000	0.0000	0.0000	0.0000;
	43408	43405	0.005999	0.028048	0.00237	106.66	0	0	0	0	1	0	0	0.7300	-9.8800	-0.7200	9.6500	0.0000	0.0000	0.0000	0.0000;
	43406	43407	0.000273	0.001125	0	0	0	0	0	0	1	0	0	72.3100	18.6500	-72.3000	-18.5900	0.0000	0.0000	0.0000	0.0000;
	43561	43408	0.005891	0.025515	0.00257	142.95	0	0	0	0	1	0	0	78.7300	3.9500	-78.3900	-2.7600	0.0000	0.0000	0.0000	0.0000;
	43561	43408	0.005891	0.025515	0.00257	142.95	0	0	0	0	1	0	0	78.7300	3.9500	-78.3900	-2.7600	0.0000	0.0000	0.0000	0.0000;
	43408	43684	0.009133	0.031118	0.0043	134.81	0	0	0	0	1	0	0	71.8500	-11.7700	-71.4000	12.8500	0.0000	0.0000	0.0000	0.0000;
	43409	43410	0.000254	0.001114	0	0	0	0	0	0	1	0	0	62.8200	12.7600	-62.8100	-12.7200	0.0000	0.0000	0.0000	0.0000;
	43409	43660	0.002963	0.01238	0.00114	115.38	0	0	0	0	1	0	0	16.6600	7.6300	-16.6500	-7.7100	0.0000	0.0000	0.0000	0.0000;
	43409	43682	0.002315	0.01203	0.00272	107.18	0	0	0	0	1	0	0	-6.7200	0.2300	6.7200	-0.5100	0.0000	0.0000	0.0000	0.0000;
	43409	43691	0.008076	0.035711	0.00439	134.99	0	0	0	0	1	0	0	-72.7700	-20.6200	73.2100	22.1100	0.0000	0.0000	0.0000	0.0000;
	43459	43411	0.004721	0.019752	0.00174	148.44	0	0	0	0	1	0	0	105.1600	17.2800	-104.6700	-15.3800	0.0000	0.0000	0.0000	0.0000;
	43459	43411	0.004721	0.019752	0.00174	148.44	0	0	0	0	1	0	0	105.1600	17.2800	-104.6700	-15.3800	0.0000	0.0000	0.0000	0.0000;
	43504	43412	0.003689	0.015669	0.00151	117.13	0	0	0	0	1	0	0	9.3100	0.8100	-9.3100	-0.9600	0.0000	0.0000	0.0000	0.0000;
	43412	44141	0.007302	0.025273	0.00251	125.14	0	0	0	0	1	0	0	-51.2100	-8.4200	51.4000	8.8100	0.0000	0.0000	0.0000	0.0000;
	43414	43415	0.000244	0.001177	0	0	0	0	0	0	1	0	0	106.4400	12.1500	-106.4100	-12.0200	0.0000	0.0000	0.0000	0.0000;
	44408	43414	0.002087	0.008125	0.00061	130.42	0	0	0	0	1	0	0	59.4900	9.8800	-59.4200	-9.6600	0.0000	0.0000	0.0000	0.0000;
	43416	43417	0.000288	0.001172	0	0	0	0	0	0	1	0	0	29.7200	5.5600	-29.7200	-5.5500	0.0000	0.0000	0.0000	0.0000;
	43418	43419	0.000202	0.001152	0	0	0	0	0	0	1	0	0	48.4400	2.5100	-48.4400	-2.4800	0.0000	0.0000	0.0000	0.0000;
	43422	43418	0.004011	0.020275	0.00206	116.9	0	0	0	0	1	0	0	23.4400	-62.9800	-23.2700	63.6300	0.0000	0.0000	0.0000	0.0000;
	43421	43425	0.004203	0.017858	0.00184	129.36	0	0	0	0	1	0	0	-40.4600	-16.6500	40.5400	16.7900	0.0000	0.0000	0.0000	0.0000;
	43421	44256	0.000259	0.001551	0.00012	117.04	0	0	0	0	1	0	0	10.6000	9.7500	-10.6000	-9.7600	0.0000	0.0000	0.0000	0.0000;
	43424	43423	0.000224	0.013964	0	1242.64	0	0	1.0125	0	1	0	0	-486.8100	-65.8400	487.3200	97.4900	0.0000	0.0000	0.0000	0.0000;
	43424	43423	0.000224	0.013964	0	1242.64	0	0	1.0125	0	1	0	0	-486.8100	-65.8400	487.3200	97.4900	0.0000	0.0000	0.0000	0.0000;
	43424	43423	0.000224	0.013964	0	1242.64	0	0	1.0125	0	1	0	0	-486.8100	-65.8400	487.3200	97.4900	0.0000	0.0000	0.0000	0.0000;
	43423	43428	0.000226	0.001002	0	0	0	0	0	0	1	0	0	68.1000	22.8900	-68.0800	-22.8400	0.0000	0.0000	0.0000	0.0000;
	43423	43662	0.000369	0.006181	0.60458	2630.93	0	0	0	0	1	0	0	-625.0200	-2.9700	626.3500	-40.7800	0.0000	0.0000	0.0000	0.0000;
	43423	44124	0.000419	0.006624	0.55415	2666.87	0	0	0	0	1	0	0	-905.0300	94.1600	908.2400	-103.6800	0.0000	0.0000	0.0000	0.0000;
	43424	43427	0.000812	0.046778	0	708.49	0	0	1	0	1	0	0	497.7000	101.5100	-495.7900	9.0500	0.0000	0.0000	0.0000	0.0000;
	43424	43429	0.000266	0.001077	0	0	0	0	0	0	1	0	0	962.7200	96.0200	-960.4400	-86.7900	0.0000	0.0000	0.0000	0.0000;
	43425	43427	-0.000322	-0.018534	0	608.49	0	0	1	0	1	0	0	-496.5500	-34.7500	495.7900	-9.0500	0.0000	0.0000	0.0000	0.0000;
	43425	43566	0.005499	0.029242	0.00361	128.12	0	0	0	0	1	0	0	33.6600	17.4300	-33.5900	-17.4000	0.0000	0.0000	0.0000	0.0000;
	44403	43425	0.002447	0.013804	0.00245	162.02	0	0	0	0	1	0	0	-119.9700	2.3700	120.3000	-0.7200	0.0000	0.0000	0.0000	0.0000;
	44403	43425	0.002447	0.013804	0.00245	162.02	0	0	0	0	1	0	0	-119.9700	2.3700	120.3000	-0.7200	0.0000	0.0000	0.0000	0.0000;
	44403	43425	0.002447	0.013804	0.00245	162.02	0	0	0	0	1	0	0	-119.9700	2.3700	120.3000	-0.7200	0.0000	0.0000	0.0000	0.0000;
	43426	43427	0.002629	0.151463	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43430	43433	0.005319	0.023652	0.00255	112.56	0	0	0	0	1	0	0	17.9600	-9.7000	-17.9400	9.5200	0.0000	0.0000	0.0000	0.0000;
	43430	43555	0.00514	0.018582	0.00152	138.79	0	0	0	0	1	0	0	94.5300	22.2600	-94.0800	-20.7900	0.0000	0.0000	0.0000	0.0000;
	44109	43430	0.006458	0.022386	0.00164	128.16	0	0	0	0	1	0	0	-34.9100	24.4500	35.0200	-24.2500	0.0000	0.0000	0.0000	0.0000;
	43430	44423	0.012464	0.063473	0.00328	147.92	0	0	0	0	1	0	0	-88.6300	1.7200	89.5400	2.5800	0.0000	0.0000	0.0000	0.0000;
	43430	44423	0.012464	0.063473	0.00328	147.92	0	0	0	0	1	0	0	-88.6300	1.7200	89.5400	2.5800	0.0000	0.0000	0.0000	0.0000;
	43431	43469	0.006905	0.03417	0.00384	141.99	0	0	0	0	1	0	0	65.7600	4.9400	-65.4800	-3.9700	0.0000	0.0000	0.0000	0.0000;
	43431	43469	0.006905	0.03417	0.00384	141.99	0	0	0	0	1	0	0	65.7600	4.9400	-65.4800	-3.9700	0.0000	0.0000	0.0000	0.0000;
	43431	44035	0.005377	0.022988	0.00309	146.13	0	0	0	0	1	0	0	-82.6000	-5.5000	82.9500	6.6300	0.0000	0.0000	0.0000	0.0000;
	43431	44035	0.005377	0.022988	0.00309	146.13	0	0	0	0	1	0	0	-82.6000	-5.5000	82.9500	6.6300	0.0000	0.0000	0.0000	0.0000;
	43432	43433	0.004873	0.017961	0.00242	107.73	0	0	0	0	1	0	0	3.1300	-9.3800	-3.1300	9.1400	0.0000	0.0000	0.0000	0.0000;
	44032	43432	0.004354	0.01648	0.00171	120.67	0	0	0	0	1	0	0	24.2200	-7.4300	-24.2000	7.3400	0.0000	0.0000	0.0000	0.0000;
	43434	43435	0.000219	0.001108	0	0	0	0	0	0	1	0	0	66.2700	15.9700	-66.2600	-15.9200	0.0000	0.0000	0.0000	0.0000;
	43473	43434	0.002405	0.009995	0.00195	127.4	0	0	0	0	1	0	0	38.4000	3.0600	-38.3700	-3.1300	0.0000	0.0000	0.0000	0.0000;
	43684	43434	0.004028	0.016951	0.0016	117.56	0	0	0	0	1	0	0	27.9400	12.8200	-27.9000	-12.8400	0.0000	0.0000	0.0000	0.0000;
	43436	43437	0.000233	0.001152	0	0	0	0	0	0	1	0	0	27.0800	4.2800	-27.0800	-4.2700	0.0000	0.0000	0.0000	0.0000;
	43436	43481	0.003138	0.01255	0.00259	143.29	0	0	0	0	1	0	0	76.5600	31.4200	-76.3600	-30.9000	0.0000	0.0000	0.0000	0.0000;
	43436	43481	0.003138	0.01255	0.00259	143.29	0	0	0	0	1	0	0	76.5600	31.4200	-76.3600	-30.9000	0.0000	0.0000	0.0000	0.0000;
	43527	43436	0.007636	0.027717	0.00232	128.66	0	0	0	0	1	0	0	-51.7000	-24.0600	51.9400	24.6600	0.0000	0.0000	0.0000	0.0000;
	43484	43438	0.005326	0.020563	0.00187	128.45	0	0	0	0	1	0	0	52.6900	4.5500	-52.5500	-4.1800	0.0000	0.0000	0.0000	0.0000;
	43524	43438	0.004133	0.018324	0.00127	114.33	0	0	0	0	1	0	0	11.8700	3.4200	-11.8700	-3.5300	0.0000	0.0000	0.0000	0.0000;
	43528	43438	0.00367	0.016904	0.00196	91.57	0	0	0	0	1	0	0	-2.6500	1.6000	2.6500	-1.8000	0.0000	0.0000	0.0000	0.0000;
	43542	43439	0.003475	0.016922	0.00099	115.38	0	0	0	0	1	0	0	-17.6700	-6.0000	17.6800	5.9600	0.0000	0.0000	0.0000	0.0000;
	43439	43545	0.006002	0.034984	0.00458	128.25	0	0	0	0	1	0	0	-46.0400	-19.6800	46.1800	20.0300	0.0000	0.0000	0.0000	0.0000;
	43439	43772	0.002904	0.010455	0.00133	98	0	0	0	0	1	0	0	1.9700	7.6000	-1.9700	-7.7300	0.0000	0.0000	0.0000	0.0000;
	43536	43440	0.005074	0.019762	0.00187	139.39	0	0	0	0	1	0	0	-93.6200	-0.4000	94.0500	1.8600	0.0000	0.0000	0.0000	0.0000;
	43440	43537	0.002396	0.010624	0.00167	135.96	0	0	0	0	1	0	0	-81.3600	-21.0200	81.5200	21.5500	0.0000	0.0000	0.0000	0.0000;
	43543	43440	0.003824	0.015344	0.00276	128.69	0	0	0	0	1	0	0	39.1400	-13.2500	-39.0800	13.2100	0.0000	0.0000	0.0000	0.0000;
	43442	43441	0.001977	0.05883	0	255.57	0	0	1.01875	0	1	0	0	-137.6100	-18.9800	137.9700	29.8900	0.0000	0.0000	0.0000	0.0000;
	43442	43441	0.001977	0.05883	0	255.57	0	0	1.01875	0	1	0	0	-137.6100	-18.9800	137.9700	29.8900	0.0000	0.0000	0.0000	0.0000;
	43442	43441	0.001977	0.05883	0	255.57	0	0	1.01875	0	1	0	0	-137.6100	-18.9800	137.9700	29.8900	0.0000	0.0000	0.0000	0.0000;
	43442	43441	0.001977	0.05883	0	255.57	0	0	1.01875	0	1	0	0	-137.6100	-18.9800	137.9700	29.8900	0.0000	0.0000	0.0000	0.0000;
	43441	43443	0.000256	0.001066	0	0	0	0	0	0	1	0	0	79.2700	52.1000	-79.2500	-52.0100	0.0000	0.0000	0.0000	0.0000;
	43627	43441	0.001314	0.010003	0.05988	530.79	0	0	0	0	1	0	0	135.2800	16.3500	-135.0500	-21.0800	0.0000	0.0000	0.0000	0.0000;
	43441	43663	0.001371	0.012176	0.10835	567.09	0	0	0	0	1	0	0	-206.7400	-40.0800	207.3000	33.3200	0.0000	0.0000	0.0000	0.0000;
	43441	44373	0.00205	0.017308	0.04747	612.78	0	0	0	0	1	0	0	-422.1400	47.2800	425.5900	-23.3100	0.0000	0.0000	0.0000	0.0000;
	43518	43442	0.004624	0.018959	0.00276	140.34	0	0	0	0	1	0	0	-56.2000	-1.0900	56.3400	1.3500	0.0000	0.0000	0.0000	0.0000;
	43518	43442	0.004624	0.018959	0.00276	140.34	0	0	0	0	1	0	0	-56.2000	-1.0900	56.3400	1.3500	0.0000	0.0000	0.0000	0.0000;
	43442	43655	0.003449	0.01685	0.00202	153.19	0	0	0	0	1	0	0	87.1100	20.2800	-86.8500	-19.2500	0.0000	0.0000	0.0000	0.0000;
	43442	43655	0.003449	0.01685	0.00202	153.19	0	0	0	0	1	0	0	87.1100	20.2800	-86.8500	-19.2500	0.0000	0.0000	0.0000	0.0000;
	43442	43655	0.003449	0.01685	0.00202	153.19	0	0	0	0	1	0	0	87.1100	20.2800	-86.8500	-19.2500	0.0000	0.0000	0.0000	0.0000;
	43444	43542	0.002978	0.0148	0.00174	100.75	0	0	0	0	1	0	0	-3.0400	8.0600	3.0400	-8.2300	0.0000	0.0000	0.0000	0.0000;
	43696	43444	0.003582	0.017342	0.00211	132.07	0	0	0	0	1	0	0	-64.5600	-4.4000	64.7100	4.8800	0.0000	0.0000	0.0000	0.0000;
	43445	43446	0.000227	0.001035	0	0	0	0	0	0	1	0	0	33.5300	12.3700	-33.5300	-12.3600	0.0000	0.0000	0.0000	0.0000;
	43468	43445	0.002994	0.012689	0.00138	141.87	0	0	0	0	1	0	0	-65.9600	-1.2900	66.0800	1.6600	0.0000	0.0000	0.0000	0.0000;
	43468	43445	0.002994	0.012689	0.00138	141.87	0	0	0	0	1	0	0	-65.9600	-1.2900	66.0800	1.6600	0.0000	0.0000	0.0000	0.0000;
	44259	43445	0.004108	0.02136	0.00248	109.09	0	0	0	0	1	0	0	-17.5900	-22.8600	17.6200	22.7600	0.0000	0.0000	0.0000	0.0000;
	43447	43470	0.012502	0.05242	0.00711	147.37	0	0	0	0	1	0	0	-85.8700	-9.3700	86.7800	12.4500	0.0000	0.0000	0.0000	0.0000;
	43447	43470	0.012502	0.05242	0.00711	147.37	0	0	0	0	1	0	0	-85.8700	-9.3700	86.7800	12.4500	0.0000	0.0000	0.0000	0.0000;
	43495	43447	0.006127	0.025508	0.00205	107	0	0	0	0	1	0	0	8.4800	-1.7100	-8.4800	1.5100	0.0000	0.0000	0.0000	0.0000;
	43500	43447	0.005181	0.024291	0.00226	146.09	0	0	0	0	1	0	0	-79.5300	-4.9100	79.8600	6.2100	0.0000	0.0000	0.0000	0.0000;
	43500	43447	0.005181	0.024291	0.00226	146.09	0	0	0	0	1	0	0	-79.5300	-4.9100	79.8600	6.2100	0.0000	0.0000	0.0000	0.0000;
	43448	43449	0.000244	0.001078	0	0	0	0	0	0	1	0	0	31.1000	8.2700	-31.1000	-8.2600	0.0000	0.0000	0.0000	0.0000;
	43477	43448	0.004164	0.016212	0.003	123.99	0	0	0	0	1	0	0	-36.9200	-0.0300	36.9800	-0.0600	0.0000	0.0000	0.0000	0.0000;
	43448	43483	0.005384	0.022749	0.00206	133.55	0	0	0	0	1	0	0	-68.0800	-8.2100	68.3300	9.0500	0.0000	0.0000	0.0000	0.0000;
	43450	43451	0.000202	0.001067	0	0	0	0	0	0	1	0	0	-39.1200	-12.3800	39.1300	12.4000	0.0000	0.0000	0.0000	0.0000;
	43532	43451	0.003352	0.014649	0.00096	112	0	0	0	0	1	0	0	19.2300	-23.7600	-19.2000	23.7800	0.0000	0.0000	0.0000	0.0000;
	43452	43453	0.000273	0.001135	0	0	0	0	0	0	1	0	0	-38.3400	-5.3400	38.3500	5.3600	0.0000	0.0000	0.0000	0.0000;
	43522	43453	0.005404	0.029202	0.00288	141.65	0	0	0	0	1	0	0	70.4700	9.8200	-70.2200	-8.7400	0.0000	0.0000	0.0000	0.0000;
	43522	43453	0.005404	0.029202	0.00288	141.65	0	0	0	0	1	0	0	70.4700	9.8200	-70.2200	-8.7400	0.0000	0.0000	0.0000	0.0000;
	43469	43454	0.003948	0.017441	0.00189	148.16	0	0	0	0	1	0	0	89.8400	-1.5100	-89.5400	2.6300	0.0000	0.0000	0.0000	0.0000;
	43469	43454	0.003948	0.017441	0.00189	148.16	0	0	0	0	1	0	0	89.8400	-1.5100	-89.5400	2.6300	0.0000	0.0000	0.0000	0.0000;
	43454	43470	0.003995	0.020445	0.00361	137.45	0	0	0	0	1	0	0	80.7400	-16.3800	-80.4800	17.3100	0.0000	0.0000	0.0000	0.0000;
	43454	43551	0.011848	0.055755	0.00571	132.29	0	0	0	0	1	0	0	56.1300	4.8900	-55.7700	-3.8100	0.0000	0.0000	0.0000	0.0000;
	43469	43455	0.007358	0.026016	0.00145	133.93	0	0	0	0	1	0	0	-63.3600	7.0100	63.6400	-6.1700	0.0000	0.0000	0.0000	0.0000;
	43455	44035	0.009793	0.042929	0.00657	140.14	0	0	0	0	1	0	0	-56.9500	-7.4900	57.2500	8.1100	0.0000	0.0000	0.0000	0.0000;
	43455	44035	0.009793	0.042929	0.00657	140.14	0	0	0	0	1	0	0	-56.9500	-7.4900	57.2500	8.1100	0.0000	0.0000	0.0000	0.0000;
	43456	43457	0.000222	0.001097	0	0	0	0	0	0	1	0	0	-31.0400	21.0900	31.0500	-21.0800	0.0000	0.0000	0.0000	0.0000;
	43457	43689	0.003551	0.014053	0.00153	139.29	0	0	0	0	1	0	0	115.6500	-3.6100	-115.2100	5.2100	0.0000	0.0000	0.0000	0.0000;
	43457	43691	0.003001	0.01269	0.00085	141.25	0	0	0	0	1	0	0	-73.3500	12.3400	73.5000	-11.7800	0.0000	0.0000	0.0000	0.0000;
	43457	43691	0.003001	0.01269	0.00085	141.25	0	0	0	0	1	0	0	-73.3500	12.3400	73.5000	-11.7800	0.0000	0.0000	0.0000	0.0000;
	43563	43458	0.00369	0.017065	0.00234	130.67	0	0	0	0	1	0	0	41.4200	-59.2800	-41.2300	59.8800	0.0000	0.0000	0.0000	0.0000;
	43458	43565	0.004299	0.023974	0.00257	114.47	0	0	0	0	1	0	0	-30.7100	22.4300	30.7600	-22.3800	0.0000	0.0000	0.0000	0.0000;
	43561	43459	0.003733	0.01569	0.00183	154.15	0	0	0	0	1	0	0	106.6200	2.5100	-106.2300	-1.0600	0.0000	0.0000	0.0000	0.0000;
	43561	43459	0.003733	0.01569	0.00183	154.15	0	0	0	0	1	0	0	106.6200	2.5100	-106.2300	-1.0600	0.0000	0.0000	0.0000	0.0000;
	43561	43459	0.003733	0.01569	0.00183	154.15	0	0	0	0	1	0	0	106.6200	2.5100	-106.2300	-1.0600	0.0000	0.0000	0.0000	0.0000;
	43460	43463	0.0001	0.000883	0	509.35	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43460	43464	0.000289	0.001043	0	0	0	0	0	0	1	0	0	33.9200	4.2600	-33.9200	-4.2400	0.0000	0.0000	0.0000	0.0000;
	43460	43465	0.000293	0.001183	0	0	0	0	0	0	1	0	0	-33.9200	-4.2600	33.9200	4.2700	0.0000	0.0000	0.0000	0.0000;
	43461	43463	0.000667	0.01785	0	254.67	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43462	43463	0.000667	0.01785	0	254.67	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43465	43466	0.005234	0.020502	0.00314	103.13	0	0	0	0	1	0	0	-0.0700	7.0100	0.0700	-7.3300	0.0000	0.0000	0.0000	0.0000;
	43467	43648	0.006874	0.031351	0.00387	104.38	0	0	0	0	1	0	0	-2.9000	-5.7800	2.9000	5.4100	0.0000	0.0000	0.0000	0.0000;
	44024	43467	0.009392	0.037874	0.00425	124.28	0	0	0	0	1	0	0	28.8000	-1.7100	-28.7200	1.6000	0.0000	0.0000	0.0000	0.0000;
	43530	43470	0.003938	0.018499	0.00287	135.13	0	0	0	0	1	0	0	78.6000	30.7700	-78.3400	-29.8400	0.0000	0.0000	0.0000	0.0000;
	43471	43472	0.000247	0.001079	0	0	0	0	0	0	1	0	0	37.9800	9.9700	-37.9800	-9.9500	0.0000	0.0000	0.0000	0.0000;
	43471	43473	0.00625	0.025088	0.0031	137.55	0	0	0	0	1	0	0	81.2400	11.1300	-80.8500	-9.8900	0.0000	0.0000	0.0000	0.0000;
	43473	43474	0.000223	0.001055	0	0	0	0	0	0	1	0	0	42.4500	6.8300	-42.4400	-6.8100	0.0000	0.0000	0.0000	0.0000;
	43475	43509	0.003698	0.016607	0.00321	115.48	0	0	0	0	1	0	0	-14.4100	16.9400	14.4300	-17.2000	0.0000	0.0000	0.0000	0.0000;
	43551	43475	0.004746	0.018944	0.00112	156.56	0	0	0	0	1	0	0	-98.1200	-8.9300	98.5700	10.5900	0.0000	0.0000	0.0000	0.0000;
	43551	43475	0.004746	0.018944	0.00112	156.56	0	0	0	0	1	0	0	-98.1200	-8.9300	98.5700	10.5900	0.0000	0.0000	0.0000	0.0000;
	43551	43475	0.004746	0.018944	0.00112	156.56	0	0	0	0	1	0	0	-98.1200	-8.9300	98.5700	10.5900	0.0000	0.0000	0.0000	0.0000;
	43475	44109	0.008794	0.030028	0.00399	157.38	0	0	0	0	1	0	0	-103.1800	-17.3600	104.1000	20.0700	0.0000	0.0000	0.0000	0.0000;
	43475	44109	0.008794	0.030028	0.00399	157.38	0	0	0	0	1	0	0	-103.1800	-17.3600	104.1000	20.0700	0.0000	0.0000	0.0000	0.0000;
	43475	44109	0.008794	0.030028	0.00399	157.38	0	0	0	0	1	0	0	-103.1800	-17.3600	104.1000	20.0700	0.0000	0.0000	0.0000	0.0000;
	43492	43476	0.004243	0.019081	0.00229	131.05	0	0	0	0	1	0	0	-58.7300	3.3100	58.8600	-2.9400	0.0000	0.0000	0.0000	0.0000;
	43530	43476	0.005546	0.023412	0.00338	130.58	0	0	0	0	1	0	0	-59.1800	0.1700	59.3600	0.2300	0.0000	0.0000	0.0000	0.0000;
	43476	43548	0.004471	0.017273	0.00146	146.52	0	0	0	0	1	0	0	-90.7000	-2.7900	91.0400	3.9500	0.0000	0.0000	0.0000	0.0000;
	43476	43548	0.004471	0.017273	0.00146	146.52	0	0	0	0	1	0	0	-90.7000	-2.7900	91.0400	3.9500	0.0000	0.0000	0.0000	0.0000;
	43477	43478	0.000282	0.001191	0	0	0	0	0	0	1	0	0	46.3200	33.2000	-46.3100	-33.1600	0.0000	0.0000	0.0000	0.0000;
	43477	43484	0.005725	0.019288	0.0023	110.34	0	0	0	0	1	0	0	-9.4000	-33.1700	9.4600	33.1600	0.0000	0.0000	0.0000	0.0000;
	43487	43479	0.004519	0.017319	0.00253	121.7	0	0	0	0	1	0	0	44.3900	55.8600	-44.1700	-55.3100	0.0000	0.0000	0.0000	0.0000;
	43601	43480	0.002587	0.010882	0.00174	135.54	0	0	0	0	1	0	0	70.7100	-18.0400	-70.5800	18.4100	0.0000	0.0000	0.0000	0.0000;
	43602	43480	0.002825	0.010767	0.00269	118.72	0	0	0	0	1	0	0	-24.4000	25.7800	24.4400	-25.9400	0.0000	0.0000	0.0000	0.0000;
	43480	43665	0.005667	0.026873	0.00811	112.63	0	0	0	0	1	0	0	-7.8700	3.8200	7.8800	-4.6500	0.0000	0.0000	0.0000	0.0000;
	43481	43482	0.000216	0.001074	0	0	0	0	0	0	1	0	0	30.5900	10.9900	-30.5900	-10.9800	0.0000	0.0000	0.0000	0.0000;
	43481	43486	0.00316	0.017996	0.00286	134.19	0	0	0	0	1	0	0	65.7200	20.0000	-65.5800	-19.5000	0.0000	0.0000	0.0000	0.0000;
	43527	43481	0.003343	0.012692	0.00112	122.1	0	0	0	0	1	0	0	-37.2200	-24.7900	37.2800	24.9100	0.0000	0.0000	0.0000	0.0000;
	43483	43566	0.002346	0.009928	0.00131	115.96	0	0	0	0	1	0	0	-7.3400	-11.5800	7.3500	11.4600	0.0000	0.0000	0.0000	0.0000;
	43840	43483	0.006388	0.029876	0.00358	135.16	0	0	0	0	1	0	0	98.0500	1.6100	-97.4600	0.7700	0.0000	0.0000	0.0000	0.0000;
	43483	44256	0.005235	0.020954	0.00202	119.48	0	0	0	0	1	0	0	-15.7700	-12.3000	15.7900	12.1700	0.0000	0.0000	0.0000	0.0000;
	43484	43527	0.004125	0.019011	0.0016	136.05	0	0	0	0	1	0	0	-83.3300	-47.2100	83.6900	48.7300	0.0000	0.0000	0.0000	0.0000;
	43485	44403	0.001515	0.005658	0.0007	143.5	0	0	0	0	1	0	0	-77.4100	-2.3100	77.4900	2.5700	0.0000	0.0000	0.0000	0.0000;
	43485	44403	0.001515	0.005658	0.0007	143.5	0	0	0	0	1	0	0	-77.4100	-2.3100	77.4900	2.5700	0.0000	0.0000	0.0000	0.0000;
	43488	43491	0.0001	0.000652	0	658.4	0	0	1	0	1	0	0	41.4800	12.6600	-41.4800	-12.6500	0.0000	0.0000	0.0000	0.0000;
	43488	43492	0.000243	0.001151	0	0	0	0	0	0	1	0	0	-41.4800	-12.6600	41.4800	12.6800	0.0000	0.0000	0.0000	0.0000;
	43488	43493	0.000266	0.001153	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43489	43491	0.001046	0.027402	0	329.2	0	0	1	0	1	0	0	-41.4600	-12.1700	41.4800	12.6500	0.0000	0.0000	0.0000	0.0000;
	43490	43491	0.001046	0.027402	0	329.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43494	43492	0.002637	0.012387	0.00214	114.63	0	0	0	0	1	0	0	-17.2300	15.8200	17.2400	-15.9900	0.0000	0.0000	0.0000	0.0000;
	43500	43495	0.005706	0.028075	0.00311	136.39	0	0	0	0	1	0	0	-76.6500	-3.6400	76.9900	4.9500	0.0000	0.0000	0.0000	0.0000;
	43495	43551	0.005892	0.029283	0.00209	156.5	0	0	0	0	1	0	0	-95.5700	-3.8400	96.1000	6.2400	0.0000	0.0000	0.0000	0.0000;
	43495	43551	0.005892	0.029283	0.00209	156.5	0	0	0	0	1	0	0	-95.5700	-3.8400	96.1000	6.2400	0.0000	0.0000	0.0000	0.0000;
	43495	43551	0.005892	0.029283	0.00209	156.5	0	0	0	0	1	0	0	-95.5700	-3.8400	96.1000	6.2400	0.0000	0.0000	0.0000	0.0000;
	43552	43495	0.004867	0.018595	0.00348	147.57	0	0	0	0	1	0	0	-86.1400	1.5900	86.5000	-0.5900	0.0000	0.0000	0.0000	0.0000;
	43552	43495	0.004867	0.018595	0.00348	147.57	0	0	0	0	1	0	0	-86.1400	1.5900	86.5000	-0.5900	0.0000	0.0000	0.0000	0.0000;
	43496	43498	0.004503	0.020416	0.00238	136.06	0	0	0	0	1	0	0	64.8400	-22.8200	-64.6300	23.5400	0.0000	0.0000	0.0000	0.0000;
	43496	43500	0.004166	0.015359	0.0031	143.05	0	0	0	0	1	0	0	-67.2700	0.2700	67.4500	0.1100	0.0000	0.0000	0.0000	0.0000;
	43496	43500	0.004166	0.015359	0.0031	143.05	0	0	0	0	1	0	0	-67.2700	0.2700	67.4500	0.1100	0.0000	0.0000	0.0000	0.0000;
	43508	43496	0.003891	0.01574	0.00298	115	0	0	0	0	1	0	0	16.7900	5.3200	-16.7700	-5.5700	0.0000	0.0000	0.0000	0.0000;
	43499	43500	0.000283	0.001139	0	0	0	0	0	0	1	0	0	-100.7900	-13.1200	100.8100	13.2400	0.0000	0.0000	0.0000	0.0000;
	43505	43501	0.001364	0.011145	0.02329	611.71	0	0	0	0	1	0	0	345.4500	4.2500	-343.9500	5.4500	0.0000	0.0000	0.0000	0.0000;
	43501	44360	0.001138	0.009851	0.07667	584.9	0	0	0	0	1	0	0	265.4000	87.2100	-264.5700	-88.2100	0.0000	0.0000	0.0000	0.0000;
	43502	43503	0.00028	0.00102	0	0	0	0	0	0	1	0	0	53.5300	4.1200	-53.5200	-4.0900	0.0000	0.0000	0.0000	0.0000;
	43526	43502	0.003586	0.019312	0.00242	128.99	0	0	0	0	1	0	0	-61.1000	-13.4800	61.2300	13.9100	0.0000	0.0000	0.0000	0.0000;
	43502	43527	0.009188	0.033281	0.00506	133.35	0	0	0	0	1	0	0	70.0200	33.2100	-69.5100	-31.9200	0.0000	0.0000	0.0000	0.0000;
	44505	43502	0.002275	0.00899	0.00087	116.39	0	0	0	0	1	0	0	19.9100	3.9900	-19.9000	-4.0500	0.0000	0.0000	0.0000	0.0000;
	44244	43504	0.000895	0.004415	0.00072	130.51	0	0	0	0	1	0	0	43.4900	10.1800	-43.4800	-10.1700	0.0000	0.0000	0.0000	0.0000;
	43549	43505	0.000727	0.006207	0.07119	646.99	0	0	0	0	1	0	0	333.8000	-165.7100	-332.8600	165.9800	0.0000	0.0000	0.0000	0.0000;
	43549	43505	0.000727	0.006207	0.07119	646.99	0	0	0	0	1	0	0	333.8000	-165.7100	-332.8600	165.9800	0.0000	0.0000	0.0000	0.0000;
	43505	44041	0.001285	0.013068	0.05793	656.12	0	0	0	0	1	0	0	-359.0300	72.4900	360.6200	-62.6100	0.0000	0.0000	0.0000	0.0000;
	43505	44041	0.001285	0.013068	0.05793	656.12	0	0	0	0	1	0	0	-359.0300	72.4900	360.6200	-62.6100	0.0000	0.0000	0.0000	0.0000;
	43506	43507	0.000234	0.001056	0	0	0	0	0	0	1	0	0	-45.4600	-9.8600	45.4700	9.8800	0.0000	0.0000	0.0000	0.0000;
	43507	43552	0.006031	0.025098	0.00369	117.12	0	0	0	0	1	0	0	22.6600	8.1200	-22.6200	-8.3500	0.0000	0.0000	0.0000	0.0000;
	43552	43508	0.004253	0.01883	0.00139	143.31	0	0	0	0	1	0	0	69.8700	-0.1100	-69.6600	0.8700	0.0000	0.0000	0.0000	0.0000;
	43552	43508	0.004253	0.01883	0.00139	143.31	0	0	0	0	1	0	0	69.8700	-0.1100	-69.6600	0.8700	0.0000	0.0000	0.0000	0.0000;
	43554	43509	0.003116	0.015606	0.00242	129.96	0	0	0	0	1	0	0	49.4500	-4.7200	-49.3800	4.8300	0.0000	0.0000	0.0000	0.0000;
	43510	43511	0.000254	0.001027	0	0	0	0	0	0	1	0	0	-18.0400	-8.2400	18.0400	8.2400	0.0000	0.0000	0.0000	0.0000;
	43511	43554	0.003086	0.013437	0.00271	116.21	0	0	0	0	1	0	0	19.2500	-5.3700	-19.2400	5.1400	0.0000	0.0000	0.0000	0.0000;
	44042	43511	0.005121	0.021499	0.00214	124.76	0	0	0	0	1	0	0	37.3500	2.9300	-37.2900	-2.8700	0.0000	0.0000	0.0000	0.0000;
	43512	43546	0.009393	0.034931	0.00652	120.3	0	0	0	0	1	0	0	22.2000	39.9500	-22.0100	-39.9500	0.0000	0.0000	0.0000	0.0000;
	44030	43512	0.010349	0.043128	0.00291	137.99	0	0	0	0	1	0	0	87.0500	-62.7800	-85.9000	67.2500	0.0000	0.0000	0.0000	0.0000;
	43515	43513	0.006209	0.019458	0.00257	112.1	0	0	0	0	1	0	0	7.6700	-15.3500	-7.6600	15.1200	0.0000	0.0000	0.0000	0.0000;
	43514	43852	0.002498	0.010957	0.00195	112.73	0	0	0	0	1	0	0	-14.0800	19.9600	14.1000	-20.1000	0.0000	0.0000	0.0000	0.0000;
	43514	43864	0.008079	0.028862	0.00245	130.69	0	0	0	0	1	0	0	-56.4300	10.8700	56.6800	-10.2200	0.0000	0.0000	0.0000	0.0000;
	43515	43518	0.006959	0.036387	0.00484	137.03	0	0	0	0	1	0	0	-74.0300	13.5200	74.4000	-12.1200	0.0000	0.0000	0.0000	0.0000;
	43515	43519	0.005159	0.019855	0.00219	121.51	0	0	0	0	1	0	0	25.9400	-3.4900	-25.9100	3.3900	0.0000	0.0000	0.0000	0.0000;
	43516	43517	0.000238	0.001174	0	0	0	0	0	0	1	0	0	75.1900	20.8700	-75.1700	-20.8100	0.0000	0.0000	0.0000	0.0000;
	43538	43516	0.004029	0.021286	0.00175	134.96	0	0	0	0	1	0	0	63.3500	13.5100	-63.1900	-12.8500	0.0000	0.0000	0.0000	0.0000;
	43519	43520	0.00028	0.001019	0	0	0	0	0	0	1	0	0	26.7200	3.5800	-26.7200	-3.5700	0.0000	0.0000	0.0000	0.0000;
	43522	43521	0.01066	0.035583	0.00497	134	0	0	0	0	1	0	0	67.9500	7.3100	-67.4900	-6.2900	0.0000	0.0000	0.0000	0.0000;
	44005	43521	0.004796	0.017294	0.00216	129.96	0	0	0	0	1	0	0	-52.0500	-5.8700	52.1700	6.1000	0.0000	0.0000	0.0000	0.0000;
	43522	43523	0.000231	0.001122	0	0	0	0	0	0	1	0	0	50.5200	12.0300	-50.5100	-12.0000	0.0000	0.0000	0.0000	0.0000;
	43522	44423	0.008092	0.036818	0.00386	152.26	0	0	0	0	1	0	0	-86.4700	-12.9900	87.0500	15.2000	0.0000	0.0000	0.0000	0.0000;
	43522	44423	0.008092	0.036818	0.00386	152.26	0	0	0	0	1	0	0	-86.4700	-12.9900	87.0500	15.2000	0.0000	0.0000	0.0000	0.0000;
	43522	44423	0.008092	0.036818	0.00386	152.26	0	0	0	0	1	0	0	-86.4700	-12.9900	87.0500	15.2000	0.0000	0.0000	0.0000	0.0000;
	43524	43525	0.000224	0.00101	0	0	0	0	0	0	1	0	0	25.9500	10.2300	-25.9500	-10.2200	0.0000	0.0000	0.0000	0.0000;
	43528	43524	0.002695	0.011223	0.00126	119.04	0	0	0	0	1	0	0	-23.3000	-2.7800	23.3200	2.7100	0.0000	0.0000	0.0000	0.0000;
	43526	44505	0.003138	0.014732	0.00202	150.56	0	0	0	0	1	0	0	-92.2300	-18.2100	92.4800	19.1900	0.0000	0.0000	0.0000	0.0000;
	43526	44505	0.003138	0.014732	0.00202	150.56	0	0	0	0	1	0	0	-92.2300	-18.2100	92.4800	19.1900	0.0000	0.0000	0.0000	0.0000;
	43526	44505	0.003138	0.014732	0.00202	150.56	0	0	0	0	1	0	0	-92.2300	-18.2100	92.4800	19.1900	0.0000	0.0000	0.0000	0.0000;
	43528	43529	0.000213	0.001031	0	0	0	0	0	0	1	0	0	25.9500	1.1800	-25.9500	-1.1800	0.0000	0.0000	0.0000	0.0000;
	43530	43531	0.000201	0.001123	0	0	0	0	0	0	1	0	0	29.8600	1.8700	-29.8600	-1.8600	0.0000	0.0000	0.0000	0.0000;
	43534	43533	0.005757	0.025228	0.00205	128.65	0	0	0	0	1	0	0	-52.7200	-27.9100	52.9200	28.5400	0.0000	0.0000	0.0000	0.0000;
	43626	43533	0.005533	0.023185	0.00162	128.69	0	0	0	0	1	0	0	51.5100	21.2200	-51.3500	-20.7300	0.0000	0.0000	0.0000	0.0000;
	43533	43628	0.003438	0.016041	0.00176	109.04	0	0	0	0	1	0	0	-10.5600	-5.0500	10.5600	4.8800	0.0000	0.0000	0.0000	0.0000;
	43647	43533	0.003026	0.014516	0.00197	107.47	0	0	0	0	1	0	0	8.0000	4.8600	-8.0000	-5.0600	0.0000	0.0000	0.0000	0.0000;
	43534	43535	0.000226	0.001029	0	0	0	0	0	0	1	0	0	27.1400	9.6000	-27.1400	-9.5900	0.0000	0.0000	0.0000	0.0000;
	43534	43647	0.007718	0.026651	0.00233	128.87	0	0	0	0	1	0	0	-55.0200	-25.4300	55.2900	26.1000	0.0000	0.0000	0.0000	0.0000;
	44543	43534	0.004833	0.023392	0.00212	129.08	0	0	0	0	1	0	0	-60.2900	-32.4800	60.5100	33.3100	0.0000	0.0000	0.0000	0.0000;
	43536	44094	0.007768	0.0254	0.00459	130.71	0	0	0	0	1	0	0	49.4900	-17.5600	-49.2900	17.7500	0.0000	0.0000	0.0000	0.0000;
	43537	43538	0.003974	0.016408	0.00184	127.24	0	0	0	0	1	0	0	38.4500	6.5100	-38.3900	-6.4700	0.0000	0.0000	0.0000	0.0000;
	43537	43655	0.001967	0.0089	0.00118	143	0	0	0	0	1	0	0	-73.5500	-15.7900	73.6600	16.1400	0.0000	0.0000	0.0000	0.0000;
	43537	43655	0.001967	0.0089	0.00118	143	0	0	0	0	1	0	0	-73.5500	-15.7900	73.6600	16.1400	0.0000	0.0000	0.0000	0.0000;
	43655	43538	0.004598	0.019513	0.00131	134.44	0	0	0	0	1	0	0	65.9900	12.8000	-65.7900	-12.1100	0.0000	0.0000	0.0000	0.0000;
	44248	43539	0.003033	0.011154	0.00118	116.92	0	0	0	0	1	0	0	16.4200	7.3000	-16.4100	-7.3800	0.0000	0.0000	0.0000	0.0000;
	43541	43542	0.000264	0.001057	0	0	0	0	0	0	1	0	0	-27.6500	-14.8200	27.6500	14.8300	0.0000	0.0000	0.0000	0.0000;
	43542	43772	0.00496	0.021679	0.00117	112.15	0	0	0	0	1	0	0	-13.0300	-0.6000	13.0400	0.5100	0.0000	0.0000	0.0000	0.0000;
	43543	43544	0.000253	0.001083	0	0	0	0	0	0	1	0	0	37.2200	5.5500	-37.2200	-5.5300	0.0000	0.0000	0.0000	0.0000;
	43656	43543	0.004396	0.011742	0.00226	121.79	0	0	0	0	1	0	0	-38.6500	57.2500	38.8500	-56.9600	0.0000	0.0000	0.0000	0.0000;
	43545	44117	0.005366	0.021438	0.00219	140.48	0	0	0	0	1	0	0	-62.0800	-15.6900	62.2900	16.2700	0.0000	0.0000	0.0000	0.0000;
	43545	44117	0.005366	0.021438	0.00219	140.48	0	0	0	0	1	0	0	-62.0800	-15.6900	62.2900	16.2700	0.0000	0.0000	0.0000	0.0000;
	43546	43564	0.00517	0.019379	0.00298	111.09	0	0	0	0	1	0	0	6.4300	35.7000	-6.3700	-35.7700	0.0000	0.0000	0.0000	0.0000;
	43548	43547	0.001562	0.062899	0	248.94	0	0	1.03125	0	1	0	0	-131.1100	-25.0100	131.3800	35.9600	0.0000	0.0000	0.0000	0.0000;
	43548	43547	0.001562	0.062899	0	248.94	0	0	1.03125	0	1	0	0	-131.1100	-25.0100	131.3800	35.9600	0.0000	0.0000	0.0000	0.0000;
	43548	43547	0.001562	0.062899	0	248.94	0	0	1.03125	0	1	0	0	-131.1100	-25.0100	131.3800	35.9600	0.0000	0.0000	0.0000	0.0000;
	43548	43547	0.001562	0.062899	0	248.94	0	0	1.03125	0	1	0	0	-131.1100	-25.0100	131.3800	35.9600	0.0000	0.0000	0.0000	0.0000;
	43547	43549	0.000288	0.001178	0	0	0	0	0	0	1	0	0	-525.5400	-143.8300	526.3400	147.1100	0.0000	0.0000	0.0000	0.0000;
	44109	43548	0.002049	0.009683	0.001	153.18	0	0	0	0	1	0	0	-92.4700	-28.2200	92.6400	28.9500	0.0000	0.0000	0.0000	0.0000;
	44109	43548	0.002049	0.009683	0.001	153.18	0	0	0	0	1	0	0	-92.4700	-28.2200	92.6400	28.9500	0.0000	0.0000	0.0000	0.0000;
	44109	43548	0.002049	0.009683	0.001	153.18	0	0	0	0	1	0	0	-92.4700	-28.2200	92.6400	28.9500	0.0000	0.0000	0.0000	0.0000;
	44041	43549	0.000974	0.010148	0.0413	578.11	0	0	0	0	1	0	0	255.0700	12.5200	-254.4800	-10.8300	0.0000	0.0000	0.0000	0.0000;
	43549	44114	0.002143	0.018511	0.11626	731.2	0	0	0	0	1	0	0	-429.5500	45.5600	433.2900	-25.7600	0.0000	0.0000	0.0000	0.0000;
	43549	44114	0.002143	0.018511	0.11626	731.2	0	0	0	0	1	0	0	-429.5500	45.5600	433.2900	-25.7600	0.0000	0.0000	0.0000	0.0000;
	43549	44114	0.002143	0.018511	0.11626	731.2	0	0	0	0	1	0	0	-429.5500	45.5600	433.2900	-25.7600	0.0000	0.0000	0.0000	0.0000;
	43550	43551	0.000258	0.001096	0	0	0	0	0	0	1	0	0	-61.8300	-11.8400	61.8400	11.8800	0.0000	0.0000	0.0000	0.0000;
	43552	43553	0.000227	0.001159	0	0	0	0	0	0	1	0	0	55.1800	5.3800	-55.1700	-5.3500	0.0000	0.0000	0.0000	0.0000;
	43555	43554	0.004633	0.020268	0.00151	131.65	0	0	0	0	1	0	0	56.7900	8.0100	-56.6400	-7.5400	0.0000	0.0000	0.0000	0.0000;
	43557	43558	0.00025	0.001053	0	0	0	0	0	0	1	0	0	64.9300	21.3100	-64.9200	-21.2600	0.0000	0.0000	0.0000	0.0000;
	43840	43557	0.007846	0.027343	0.00383	112.13	0	0	0	0	1	0	0	-22.0100	-18.5900	22.0700	18.4000	0.0000	0.0000	0.0000	0.0000;
	43868	43559	0.000996	0.010445	0.04293	577.94	0	0	0	0	1	0	0	253.0300	-3.1500	-252.4400	4.7400	0.0000	0.0000	0.0000	0.0000;
	43561	43560	0.001022	0.042227	0	273.87	0	0	1.03125	0	1	0	0	-164.2500	-22.7000	164.5300	34.1200	0.0000	0.0000	0.0000	0.0000;
	43561	43560	0.001022	0.042227	0	273.87	0	0	1.03125	0	1	0	0	-164.2500	-22.7000	164.5300	34.1200	0.0000	0.0000	0.0000	0.0000;
	43561	43560	0.001022	0.042227	0	273.87	0	0	1.03125	0	1	0	0	-164.2500	-22.7000	164.5300	34.1200	0.0000	0.0000	0.0000	0.0000;
	43561	43560	0.001022	0.042227	0	273.87	0	0	1.03125	0	1	0	0	-164.2500	-22.7000	164.5300	34.1200	0.0000	0.0000	0.0000	0.0000;
	43561	43560	0.001022	0.042227	0	273.87	0	0	1.03125	0	1	0	0	-164.2500	-22.7000	164.5300	34.1200	0.0000	0.0000	0.0000	0.0000;
	43561	43560	0.001022	0.042227	0	273.87	0	0	1.03125	0	1	0	0	-164.2500	-22.7000	164.5300	34.1200	0.0000	0.0000	0.0000	0.0000;
	43560	43562	0.000233	0.001058	0	0	0	0	0	0	1	0	0	-987.1800	-204.7000	989.4500	215.0000	0.0000	0.0000	0.0000	0.0000;
	43691	43561	0.001861	0.00855	0.0014	200	0	0	0	0	1	0	0	-150.0100	-33.7200	150.4200	35.4600	0.0000	0.0000	0.0000	0.0000;
	43691	43561	0.001861	0.00855	0.0014	200	0	0	0	0	1	0	0	-150.0100	-33.7200	150.4200	35.4600	0.0000	0.0000	0.0000	0.0000;
	43691	43561	0.001861	0.00855	0.0014	200	0	0	0	0	1	0	0	-150.0100	-33.7200	150.4200	35.4600	0.0000	0.0000	0.0000	0.0000;
	43562	43621	0.001878	0.016375	0.06378	656.18	0	0	0	0	1	0	0	-390.6000	-1.6400	393.3200	18.5800	0.0000	0.0000	0.0000	0.0000;
	43562	43621	0.001878	0.016375	0.06378	656.18	0	0	0	0	1	0	0	-390.6000	-1.6400	393.3200	18.5800	0.0000	0.0000	0.0000	0.0000;
	43562	43627	0.001257	0.012377	0.07311	628.03	0	0	0	0	1	0	0	-333.8900	-79.4500	335.2900	85.4100	0.0000	0.0000	0.0000	0.0000;
	43562	43627	0.001257	0.012377	0.07311	628.03	0	0	0	0	1	0	0	-333.8900	-79.4500	335.2900	85.4100	0.0000	0.0000	0.0000	0.0000;
	43564	43704	0.010771	0.041955	0.00328	106.46	0	0	0	0	1	0	0	-12.6700	29.3000	12.7700	-29.2100	0.0000	0.0000	0.0000	0.0000;
	43643	43565	0.00448	0.021358	0.002	125.44	0	0	0	0	1	0	0	54.7800	-15.1300	-54.6400	15.5700	0.0000	0.0000	0.0000	0.0000;
	43567	43840	0.00301	0.012588	0.00121	205.22	0	0	0	0	1	0	0	96.9200	-7.4900	-96.6500	8.5000	0.0000	0.0000	0.0000	0.0000;
	43880	43567	0.007648	0.03663	0.00413	143.32	0	0	0	0	1	0	0	83.1300	13.1500	-82.6200	-11.1600	0.0000	0.0000	0.0000	0.0000;
	43880	43567	0.007648	0.03663	0.00413	143.32	0	0	0	0	1	0	0	83.1300	13.1500	-82.6200	-11.1600	0.0000	0.0000	0.0000	0.0000;
	43568	43579	0.045502	0.19581	0.02231	128.55	0	0	0	0	1	0	0	45.6900	-10.7300	-44.7300	12.5500	0.0000	0.0000	0.0000	0.0000;
	43593	43568	0.018701	0.095316	0.01147	137.57	0	0	0	0	1	0	0	85.8800	-3.4700	-84.5700	8.9600	0.0000	0.0000	0.0000	0.0000;
	43570	43569	0.003977	0.020201	0.00396	157.54	0	0	0	0	1	0	0	80.1100	-3.7200	-79.8700	4.4900	0.0000	0.0000	0.0000	0.0000;
	43570	43569	0.003977	0.020201	0.00396	157.54	0	0	0	0	1	0	0	80.1100	-3.7200	-79.8700	4.4900	0.0000	0.0000	0.0000	0.0000;
	43570	43569	0.003977	0.020201	0.00396	157.54	0	0	0	0	1	0	0	80.1100	-3.7200	-79.8700	4.4900	0.0000	0.0000	0.0000	0.0000;
	43569	43598	0.002931	0.016256	0.00149	155.32	0	0	0	0	1	0	0	104.8900	-9.5500	-104.5800	11.0500	0.0000	0.0000	0.0000	0.0000;
	43569	43598	0.002931	0.016256	0.00149	155.32	0	0	0	0	1	0	0	104.8900	-9.5500	-104.5800	11.0500	0.0000	0.0000	0.0000	0.0000;
	43570	43571	0.000224	0.001052	0	0	0	0	0	0	1	0	0	33.1600	7.2500	-33.1600	-7.2400	0.0000	0.0000	0.0000	0.0000;
	43573	43570	0.003509	0.015458	0.00099	159.46	0	0	0	0	1	0	0	91.4300	-0.2300	-91.1600	1.3000	0.0000	0.0000	0.0000	0.0000;
	43573	43570	0.003509	0.015458	0.00099	159.46	0	0	0	0	1	0	0	91.4300	-0.2300	-91.1600	1.3000	0.0000	0.0000	0.0000	0.0000;
	43573	43570	0.003509	0.015458	0.00099	159.46	0	0	0	0	1	0	0	91.4300	-0.2300	-91.1600	1.3000	0.0000	0.0000	0.0000	0.0000;
	43573	43572	0.000757	0.035657	0	242.7	0	0	1.025	0	1	0	0	-107.9900	-9.1600	108.0800	13.1900	0.0000	0.0000	0.0000	0.0000;
	43573	43572	0.000757	0.035657	0	242.7	0	0	1.025	0	1	0	0	-107.9900	-9.1600	108.0800	13.1900	0.0000	0.0000	0.0000	0.0000;
	43573	43572	0.000757	0.035657	0	242.7	0	0	1.025	0	1	0	0	-107.9900	-9.1600	108.0800	13.1900	0.0000	0.0000	0.0000	0.0000;
	43573	43572	0.000757	0.035657	0	242.7	0	0	1.025	0	1	0	0	-107.9900	-9.1600	108.0800	13.1900	0.0000	0.0000	0.0000	0.0000;
	43572	43574	0.000219	0.001069	0	0	0	0	0	0	1	0	0	-432.3000	-52.7600	432.7000	54.6900	0.0000	0.0000	0.0000	0.0000;
	43594	43573	0.004142	0.02151	0.00616	147.73	0	0	0	0	1	0	0	-101.6700	-19.5500	102.0800	21.0300	0.0000	0.0000	0.0000	0.0000;
	43574	44514	0.00232	0.023821	0.06527	574.48	0	0	0	0	1	0	0	-282.5200	-7.0200	284.2800	18.1800	0.0000	0.0000	0.0000	0.0000;
	43575	43576	0.000292	0.00108	0	0	0	0	0	0	1	0	0	-11.1500	-2.4100	11.1500	2.4200	0.0000	0.0000	0.0000	0.0000;
	43591	43576	0.016143	0.075858	0.01159	143.99	0	0	0	0	1	0	0	-78.2400	9.0700	79.1800	-5.9300	0.0000	0.0000	0.0000	0.0000;
	43591	43576	0.016143	0.075858	0.01159	143.99	0	0	0	0	1	0	0	-78.2400	9.0700	79.1800	-5.9300	0.0000	0.0000	0.0000	0.0000;
	43576	44464	0.005433	0.022366	0.00308	145.63	0	0	0	0	1	0	0	-84.7500	4.7200	85.1100	-3.5700	0.0000	0.0000	0.0000	0.0000;
	43576	44464	0.005433	0.022366	0.00308	145.63	0	0	0	0	1	0	0	-84.7500	4.7200	85.1100	-3.5700	0.0000	0.0000	0.0000	0.0000;
	43577	43578	0.00024	0.001083	0	0	0	0	0	0	1	0	0	31.2700	12.5100	-31.2700	-12.5000	0.0000	0.0000	0.0000	0.0000;
	43597	43577	0.01797	0.064371	0.01069	136.76	0	0	0	0	1	0	0	83.7600	7.8600	-82.5600	-4.6900	0.0000	0.0000	0.0000	0.0000;
	43577	43766	0.008438	0.039754	0.00744	128.99	0	0	0	0	1	0	0	51.2900	-7.8200	-51.0700	8.1000	0.0000	0.0000	0.0000	0.0000;
	43579	43580	0.000201	0.001025	0	0	0	0	0	0	1	0	0	14.8100	6.0900	-14.8100	-6.0900	0.0000	0.0000	0.0000	0.0000;
	43579	43763	0.018628	0.083392	0.01016	110.43	0	0	0	0	1	0	0	14.7700	-20.4000	-14.6600	19.8200	0.0000	0.0000	0.0000	0.0000;
	43781	43579	0.011709	0.04059	0.00536	118.82	0	0	0	0	1	0	0	20.6500	-19.1300	-20.5600	18.8800	0.0000	0.0000	0.0000	0.0000;
	43579	43782	0.010125	0.046492	0.0032	135.61	0	0	0	0	1	0	0	-48.1000	18.6200	48.3600	-17.7500	0.0000	0.0000	0.0000	0.0000;
	43783	43579	0.008428	0.029058	0.00435	120.4	0	0	0	0	1	0	0	-22.2900	0.0400	22.3300	-0.3500	0.0000	0.0000	0.0000	0.0000;
	43579	43934	0.009092	0.048904	0.01095	139.54	0	0	0	0	1	0	0	61.4800	-35.4000	-61.0500	36.6000	0.0000	0.0000	0.0000	0.0000;
	43583	43581	0.007083	0.032691	0.00533	127.49	0	0	0	0	1	0	0	-30.0800	8.6000	30.1500	-8.8400	0.0000	0.0000	0.0000	0.0000;
	43942	43582	0.008247	0.030214	0.00372	129.07	0	0	0	0	1	0	0	-30.0200	18.1500	30.1200	-18.1500	0.0000	0.0000	0.0000	0.0000;
	43595	43583	0.013262	0.062135	0.0074	137.72	0	0	0	0	1	0	0	56.0500	-2.0700	-55.6500	3.1800	0.0000	0.0000	0.0000	0.0000;
	43583	43782	0.005819	0.026695	0.00444	140.48	0	0	0	0	1	0	0	67.4700	-14.9900	-67.2000	15.7700	0.0000	0.0000	0.0000	0.0000;
	43584	43585	0.006082	0.021509	0.00182	101.85	0	0	0	0	1	0	0	-1.5800	-1.5400	1.5800	1.3400	0.0000	0.0000	0.0000	0.0000;
	43584	44367	0.004781	0.025342	0.00324	115.89	0	0	0	0	1	0	0	-13.1300	-1.5300	13.1400	1.2200	0.0000	0.0000	0.0000	0.0000;
	44540	43585	0.002752	0.011193	0.00149	119.55	0	0	0	0	1	0	0	18.2800	2.7300	-18.2700	-2.8600	0.0000	0.0000	0.0000	0.0000;
	43586	44238	0.007679	0.037504	0.0033	124.14	0	0	0	0	1	0	0	-23.9600	1.2600	24.0000	-1.4100	0.0000	0.0000	0.0000	0.0000;
	43586	44334	0.003571	0.014906	0.00166	111.28	0	0	0	0	1	0	0	7.7100	-5.5700	-7.7100	5.4000	0.0000	0.0000	0.0000	0.0000;
	43587	43588	0.000235	0.00112	0	0	0	0	0	0	1	0	0	21.3500	2.9100	-21.3500	-2.9100	0.0000	0.0000	0.0000	0.0000;
	43587	43591	0.007198	0.02669	0.00316	119.56	0	0	0	0	1	0	0	25.8600	-3.2100	-25.8100	3.0400	0.0000	0.0000	0.0000	0.0000;
	43587	44551	0.02305	0.092302	0.00677	128.61	0	0	0	0	1	0	0	-47.2100	0.3000	47.6900	0.8800	0.0000	0.0000	0.0000	0.0000;
	43589	43590	0.000235	0.0012	0	0	0	0	0	0	1	0	0	16.2400	4.8700	-16.2300	-4.8700	0.0000	0.0000	0.0000	0.0000;
	43591	43589	0.015249	0.063015	0.00646	145.35	0	0	0	0	1	0	0	82.8700	-12.5300	-81.8800	15.9600	0.0000	0.0000	0.0000	0.0000;
	43591	43589	0.015249	0.063015	0.00646	145.35	0	0	0	0	1	0	0	82.8700	-12.5300	-81.8800	15.9600	0.0000	0.0000	0.0000	0.0000;
	43589	43817	0.009151	0.039057	0.00682	142.85	0	0	0	0	1	0	0	73.7600	-18.4000	-73.2600	19.7900	0.0000	0.0000	0.0000	0.0000;
	43589	43817	0.009151	0.039057	0.00682	142.85	0	0	0	0	1	0	0	73.7600	-18.4000	-73.2600	19.7900	0.0000	0.0000	0.0000	0.0000;
	43591	43592	0.000261	0.001004	0	0	0	0	0	0	1	0	0	16.5500	3.8900	-16.5500	-3.8800	0.0000	0.0000	0.0000	0.0000;
	43593	43952	0.051802	0.206601	0.02542	99.57	0	0	0	0	1	0	0	0.5200	0.9900	-0.5100	-3.6500	0.0000	0.0000	0.0000	0.0000;
	43593	44499	0.020968	0.087666	0.0095	127.32	0	0	0	0	1	0	0	-43.9500	1.0500	44.3400	-0.4500	0.0000	0.0000	0.0000	0.0000;
	43595	43594	0.011972	0.052664	0.00407	145.54	0	0	0	0	1	0	0	-85.2200	-9.9900	86.0700	13.2800	0.0000	0.0000	0.0000	0.0000;
	43595	43596	0.000212	0.001129	0	0	0	0	0	0	1	0	0	29.1700	12.0600	-29.1700	-12.0500	0.0000	0.0000	0.0000	0.0000;
	43597	43598	0.004757	0.02309	0.00272	147.03	0	0	0	0	1	0	0	-96.6000	-6.6400	97.0200	8.3800	0.0000	0.0000	0.0000	0.0000;
	43597	43598	0.004757	0.02309	0.00272	147.03	0	0	0	0	1	0	0	-96.6000	-6.6400	97.0200	8.3800	0.0000	0.0000	0.0000	0.0000;
	43792	43597	0.015601	0.07862	0.0091	137.07	0	0	0	0	1	0	0	-93.0200	2.1800	94.3200	3.4400	0.0000	0.0000	0.0000	0.0000;
	43599	43600	0.000225	0.001031	0	0	0	0	0	0	1	0	0	27.0900	1.6000	-27.0900	-1.5900	0.0000	0.0000	0.0000	0.0000;
	43602	43599	0.00548	0.024328	0.00261	116.95	0	0	0	0	1	0	0	25.8300	-55.5700	-25.6300	56.1600	0.0000	0.0000	0.0000	0.0000;
	43599	43684	0.003021	0.016327	0.00201	114.4	0	0	0	0	1	0	0	-10.9200	38.5100	10.9600	-38.4800	0.0000	0.0000	0.0000	0.0000;
	43601	43657	0.003835	0.018381	0.00219	140.85	0	0	0	0	1	0	0	-61.5500	-4.2600	61.6900	4.7000	0.0000	0.0000	0.0000	0.0000;
	43601	43657	0.003835	0.018381	0.00219	140.85	0	0	0	0	1	0	0	-61.5500	-4.2600	61.6900	4.7000	0.0000	0.0000	0.0000	0.0000;
	43602	43616	0.004771	0.018266	0.00268	117.87	0	0	0	0	1	0	0	-28.5200	20.7800	28.5700	-20.8400	0.0000	0.0000	0.0000	0.0000;
	43603	43610	0.005934	0.019131	0.00313	109.64	0	0	0	0	1	0	0	-10.5400	58.1500	10.7400	-57.8500	0.0000	0.0000	0.0000	0.0000;
	43693	43603	0.00538	0.025788	0.00458	105.48	0	0	0	0	1	0	0	4.7400	-50.2900	-4.6100	50.4300	0.0000	0.0000	0.0000	0.0000;
	43666	43604	0.004812	0.021254	0.00292	128.01	0	0	0	0	1	0	0	-36.3700	5.2400	36.4400	-5.2500	0.0000	0.0000	0.0000	0.0000;
	43761	43604	0.00335	0.013369	0.00238	108.56	0	0	0	0	1	0	0	5.8800	4.9000	-5.8800	-5.1300	0.0000	0.0000	0.0000	0.0000;
	44076	43604	0.002927	0.012252	0.00163	132.47	0	0	0	0	1	0	0	56.9100	0.9800	-56.8200	-0.7600	0.0000	0.0000	0.0000	0.0000;
	43605	43606	0.000273	0.001191	0	0	0	0	0	0	1	0	0	26.2600	8.3500	-26.2600	-8.3400	0.0000	0.0000	0.0000	0.0000;
	43670	43605	0.003668	0.017457	0.00465	114.77	0	0	0	0	1	0	0	20.0300	-1.7500	-20.0100	1.3300	0.0000	0.0000	0.0000	0.0000;
	43605	43709	0.01534	0.067246	0.00929	120.44	0	0	0	0	1	0	0	-24.2200	-13.9300	24.3400	13.4300	0.0000	0.0000	0.0000	0.0000;
	43607	43608	0.010006	0.031344	0.0025	114.91	0	0	0	0	1	0	0	18.9900	7.6300	-18.9500	-7.7500	0.0000	0.0000	0.0000	0.0000;
	43757	43607	0.005408	0.018156	0.00194	111.64	0	0	0	0	1	0	0	16.0800	7.3500	-16.0600	-7.4900	0.0000	0.0000	0.0000	0.0000;
	43790	43607	0.005444	0.021564	0.00249	114.09	0	0	0	0	1	0	0	17.8900	7.7400	-17.8700	-7.9000	0.0000	0.0000	0.0000	0.0000;
	43607	44241	0.007058	0.025206	0.00149	114.08	0	0	0	0	1	0	0	-11.3200	2.7000	11.3300	-2.8100	0.0000	0.0000	0.0000	0.0000;
	43608	43819	0.00824	0.031482	0.00361	123.6	0	0	0	0	1	0	0	-32.3500	-4.7100	32.4400	4.6900	0.0000	0.0000	0.0000	0.0000;
	43678	43609	0.004758	0.021032	0.00272	130.97	0	0	0	0	1	0	0	-50.6800	9.0100	50.8100	-8.7300	0.0000	0.0000	0.0000	0.0000;
	43609	43753	0.004259	0.021025	0.00187	138.63	0	0	0	0	1	0	0	-89.2500	1.4800	89.5900	-0.0000	0.0000	0.0000	0.0000	0.0000;
	43610	43680	0.004055	0.01388	0.00123	128.12	0	0	0	0	1	0	0	-45.9000	53.0400	46.0900	-52.5100	0.0000	0.0000	0.0000	0.0000;
	43611	43614	0.001793	0.077148	0	387	0	0	1	0	1	0	0	265.0600	58.5000	-263.8200	-5.3500	0.0000	0.0000	0.0000	0.0000;
	43611	43615	0.000278	0.001147	0	0	0	0	0	0	1	0	0	81.5700	16.5500	-81.5500	-16.4700	0.0000	0.0000	0.0000	0.0000;
	43611	43627	0.002903	0.020775	0.05985	590.58	0	0	0	0	1	0	0	322.7600	-69.0500	-319.8200	83.6900	0.0000	0.0000	0.0000	0.0000;
	43611	44125	0.002153	0.017915	0.07607	548.14	0	0	0	0	1	0	0	179.9100	-17.7600	-179.2500	15.0800	0.0000	0.0000	0.0000	0.0000;
	43611	44525	0.00105	0.010422	0.02481	422	0	0	0	0	1	0	0	26.9400	-70.5000	-26.8800	68.3600	0.0000	0.0000	0.0000	0.0000;
	43611	44550	0.003718	0.028418	0.19746	665.12	0	0	0	0	1	0	0	-438.1200	41.1300	444.8800	-10.7100	0.0000	0.0000	0.0000	0.0000;
	43611	44550	0.003718	0.028418	0.19746	665.12	0	0	0	0	1	0	0	-438.1200	41.1300	444.8800	-10.7100	0.0000	0.0000	0.0000	0.0000;
	43612	43614	-0.000435	-0.018711	0	312	0	0	1	0	1	0	0	-264.1200	-18.2400	263.8200	5.3500	0.0000	0.0000	0.0000	0.0000;
	43612	43753	0.004717	0.016556	0.00143	140.64	0	0	0	0	1	0	0	59.6500	5.3100	-59.4800	-4.8700	0.0000	0.0000	0.0000	0.0000;
	43612	43753	0.004717	0.016556	0.00143	140.64	0	0	0	0	1	0	0	59.6500	5.3100	-59.4800	-4.8700	0.0000	0.0000	0.0000	0.0000;
	43612	43788	0.005049	0.021124	0.00204	141.79	0	0	0	0	1	0	0	72.4200	3.8100	-72.1600	-2.9200	0.0000	0.0000	0.0000	0.0000;
	43612	43788	0.005049	0.021124	0.00204	141.79	0	0	0	0	1	0	0	72.4200	3.8100	-72.1600	-2.9200	0.0000	0.0000	0.0000	0.0000;
	43613	43614	0.007901	0.339955	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43617	43618	0.000256	0.001165	0	0	0	0	0	0	1	0	0	-15.7400	-3.3700	15.7400	3.3700	0.0000	0.0000	0.0000	0.0000;
	43618	43626	0.006818	0.025181	0.00167	147.76	0	0	0	0	1	0	0	-90.4900	-18.8100	91.0400	20.6400	0.0000	0.0000	0.0000	0.0000;
	43618	43626	0.006818	0.025181	0.00167	147.76	0	0	0	0	1	0	0	-90.4900	-18.8100	91.0400	20.6400	0.0000	0.0000	0.0000	0.0000;
	43700	43618	0.005649	0.022211	0.00243	146.11	0	0	0	0	1	0	0	-82.2400	-15.9100	82.6200	17.1300	0.0000	0.0000	0.0000	0.0000;
	43700	43618	0.005649	0.022211	0.00243	146.11	0	0	0	0	1	0	0	-82.2400	-15.9100	82.6200	17.1300	0.0000	0.0000	0.0000	0.0000;
	43622	43619	0.003536	0.01676	0.00222	113.06	0	0	0	0	1	0	0	-21.4400	-63.9500	21.6000	64.4600	0.0000	0.0000	0.0000	0.0000;
	43619	43671	0.003526	0.016657	0.00186	135.48	0	0	0	0	1	0	0	-83.8200	-82.4700	84.2900	84.4800	0.0000	0.0000	0.0000	0.0000;
	43620	43637	0.001752	0.009239	0.0016	136.4	0	0	0	0	1	0	0	-100.6000	-51.5000	100.8200	52.5000	0.0000	0.0000	0.0000	0.0000;
	43642	43620	0.004581	0.021615	0.00183	117.32	0	0	0	0	1	0	0	-34.6000	-18.1700	34.6700	18.3200	0.0000	0.0000	0.0000	0.0000;
	43646	43620	0.002158	0.01107	0.00216	121.15	0	0	0	0	1	0	0	-36.5800	-27.9600	36.6200	27.9700	0.0000	0.0000	0.0000	0.0000;
	43677	43621	0.00098	0.008944	0.01637	448	0	0	0	0	1	0	0	17.7800	-66.9400	-17.7400	65.5900	0.0000	0.0000	0.0000	0.0000;
	43621	43815	0.002144	0.01458	0.07095	614.74	0	0	0	0	1	0	0	-365.4400	-9.3800	368.1100	19.8800	0.0000	0.0000	0.0000	0.0000;
	44012	43621	0.001391	0.014239	0.04013	497.99	0	0	0	0	1	0	0	87.1700	-16.6200	-87.0700	13.3600	0.0000	0.0000	0.0000	0.0000;
	44525	43621	0.001261	0.011177	0.03563	598.83	0	0	0	0	1	0	0	372.1900	15.2400	-370.5800	-4.7600	0.0000	0.0000	0.0000	0.0000;
	43622	43672	0.003532	0.014797	0.00162	127.05	0	0	0	0	1	0	0	-35.4400	42.9100	35.5500	-42.6300	0.0000	0.0000	0.0000	0.0000;
	43623	43624	0.000283	0.001074	0	0	0	0	0	0	1	0	0	-65.5700	-25.9100	65.5800	25.9600	0.0000	0.0000	0.0000	0.0000;
	43624	43642	0.007727	0.038686	0.00246	93.04	0	0	0	0	1	0	0	-3.2900	-19.5200	3.3200	19.4200	0.0000	0.0000	0.0000	0.0000;
	43624	43648	0.004468	0.017943	0.00277	129.17	0	0	0	0	1	0	0	-41.4200	-1.2900	41.5000	1.3300	0.0000	0.0000	0.0000	0.0000;
	44145	43624	0.00175	0.007609	0.00133	114.36	0	0	0	0	1	0	0	20.8800	5.0600	-20.8700	-5.1600	0.0000	0.0000	0.0000	0.0000;
	43626	43625	0.001158	0.062295	0	260.13	0	0	1.04375	0	1	0	0	-154.6800	-57.4900	154.9900	74.4200	0.0000	0.0000	0.0000	0.0000;
	43626	43625	0.001158	0.062295	0	260.13	0	0	1.04375	0	1	0	0	-154.6800	-57.4900	154.9900	74.4200	0.0000	0.0000	0.0000	0.0000;
	43626	43625	0.001158	0.062295	0	260.13	0	0	1.04375	0	1	0	0	-154.6800	-57.4900	154.9900	74.4200	0.0000	0.0000	0.0000	0.0000;
	43626	43625	0.001158	0.062295	0	260.13	0	0	1.04375	0	1	0	0	-154.6800	-57.4900	154.9900	74.4200	0.0000	0.0000	0.0000	0.0000;
	43626	43625	0.001158	0.062295	0	260.13	0	0	1.04375	0	1	0	0	-154.6800	-57.4900	154.9900	74.4200	0.0000	0.0000	0.0000	0.0000;
	43625	43627	0.000209	0.001	0	0	0	0	0	0	1	0	0	-774.9600	442.5100	776.4900	-435.1900	0.0000	0.0000	0.0000	0.0000;
	43626	43628	0.007374	0.025586	0.00361	125.07	0	0	0	0	1	0	0	40.2200	14.0400	-40.1000	-14.0000	0.0000	0.0000	0.0000	0.0000;
	43647	43626	0.002879	0.011677	0.00111	152.47	0	0	0	0	1	0	0	-92.0600	-34.5800	92.3200	35.5000	0.0000	0.0000	0.0000	0.0000;
	43647	43626	0.002879	0.011677	0.00111	152.47	0	0	0	0	1	0	0	-92.0600	-34.5800	92.3200	35.5000	0.0000	0.0000	0.0000	0.0000;
	43647	43626	0.002879	0.011677	0.00111	152.47	0	0	0	0	1	0	0	-92.0600	-34.5800	92.3200	35.5000	0.0000	0.0000	0.0000	0.0000;
	43626	43656	0.005121	0.023257	0.00158	146.85	0	0	0	0	1	0	0	83.4800	45.7000	-83.0500	-43.9400	0.0000	0.0000	0.0000	0.0000;
	43626	43656	0.005121	0.023257	0.00158	146.85	0	0	0	0	1	0	0	83.4800	45.7000	-83.0500	-43.9400	0.0000	0.0000	0.0000	0.0000;
	43663	43627	0.001109	0.0105	0.04494	508.08	0	0	0	0	1	0	0	111.3200	21.3000	-111.1900	-24.9400	0.0000	0.0000	0.0000	0.0000;
	43627	44525	0.00168	0.014157	0.03783	686.98	0	0	0	0	1	0	0	-457.4700	63.4900	460.7900	-39.6500	0.0000	0.0000	0.0000	0.0000;
	43627	44525	0.00168	0.014157	0.03783	686.98	0	0	0	0	1	0	0	-457.4700	63.4900	460.7900	-39.6500	0.0000	0.0000	0.0000	0.0000;
	43629	43685	0.003218	0.013407	0.00161	126.32	0	0	0	0	1	0	0	37.0000	-21.3200	-36.9400	21.3900	0.0000	0.0000	0.0000	0.0000;
	43629	43695	0.007553	0.02828	0.00319	112.77	0	0	0	0	1	0	0	3.5500	-14.8100	-3.5400	14.5400	0.0000	0.0000	0.0000	0.0000;
	43629	43759	0.008494	0.040864	0.00499	130.57	0	0	0	0	1	0	0	-49.8900	8.9800	50.1100	-8.4600	0.0000	0.0000	0.0000	0.0000;
	43761	43629	0.004415	0.020868	0.00174	126.2	0	0	0	0	1	0	0	32.7600	-16.1900	-32.7000	16.2900	0.0000	0.0000	0.0000	0.0000;
	43630	43638	0.007692	0.030214	0.00369	130.1	0	0	0	0	1	0	0	-60.5300	-19.4500	60.8400	20.3000	0.0000	0.0000	0.0000	0.0000;
	43646	43630	0.003968	0.017179	0.00141	102.6	0	0	0	0	1	0	0	10.4000	21.4400	-10.3700	-21.4800	0.0000	0.0000	0.0000	0.0000;
	43630	44145	0.005301	0.017024	0.0021	102.91	0	0	0	0	1	0	0	10.3500	23.6400	-10.3200	-23.7300	0.0000	0.0000	0.0000	0.0000;
	43637	43631	0.003149	0.01515	0.00211	139.84	0	0	0	0	1	0	0	-68.9300	-33.9000	69.1100	34.5500	0.0000	0.0000	0.0000	0.0000;
	43637	43631	0.003149	0.01515	0.00211	139.84	0	0	0	0	1	0	0	-68.9300	-33.9000	69.1100	34.5500	0.0000	0.0000	0.0000	0.0000;
	43631	43691	0.004317	0.021886	0.00244	144.17	0	0	0	0	1	0	0	-88.1900	-38.5700	88.5700	40.2500	0.0000	0.0000	0.0000	0.0000;
	43631	43691	0.004317	0.021886	0.00244	144.17	0	0	0	0	1	0	0	-88.1900	-38.5700	88.5700	40.2500	0.0000	0.0000	0.0000	0.0000;
	43632	43635	0.005268	0.231207	0	255.77	0	0	1	0	1	0	0	188.3200	54.6800	-186.4300	27.9500	0.0000	0.0000	0.0000	0.0000;
	43632	43636	0.000255	0.001115	0	0	0	0	0	0	1	0	0	-188.3200	68.0600	188.4100	-67.6400	0.0000	0.0000	0.0000	0.0000;
	43633	43635	-0.003415	-0.149866	0	230.77	0	0	1	0	1	0	0	-187.6500	-25.6100	186.4300	-27.9500	0.0000	0.0000	0.0000	0.0000;
	43648	43633	0.004148	0.015983	0.00223	134.61	0	0	0	0	1	0	0	-68.2100	-8.7500	68.4100	9.2900	0.0000	0.0000	0.0000	0.0000;
	43707	43633	0.00399	0.017267	0.00206	131.26	0	0	0	0	1	0	0	-55.2300	7.9400	55.3500	-7.6100	0.0000	0.0000	0.0000	0.0000;
	43634	43635	0.011659	0.511698	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43636	43663	0.001242	0.010502	0.03506	458.45	0	0	0	0	1	0	0	-104.3500	-57.4500	104.5100	55.0200	0.0000	0.0000	0.0000	0.0000;
	43636	44012	0.002063	0.019279	0.02796	543.51	0	0	0	0	1	0	0	-180.6900	35.3100	181.3400	-32.2100	0.0000	0.0000	0.0000	0.0000;
	43636	44114	0.002388	0.020108	0.09719	672.99	0	0	0	0	1	0	0	-406.3400	52.7100	410.0800	-31.6700	0.0000	0.0000	0.0000	0.0000;
	43636	44114	0.002388	0.020108	0.09719	672.99	0	0	0	0	1	0	0	-406.3400	52.7100	410.0800	-31.6700	0.0000	0.0000	0.0000	0.0000;
	44200	43636	0.001304	0.011022	0.06256	700.14	0	0	0	0	1	0	0	374.7500	6.1900	-373.0600	1.3100	0.0000	0.0000	0.0000	0.0000;
	44200	43636	0.001304	0.011022	0.06256	700.14	0	0	0	0	1	0	0	374.7500	6.1900	-373.0600	1.3100	0.0000	0.0000	0.0000	0.0000;
	44200	43636	0.001304	0.011022	0.06256	700.14	0	0	0	0	1	0	0	374.7500	6.1900	-373.0600	1.3100	0.0000	0.0000	0.0000	0.0000;
	43659	43638	0.006349	0.023845	0.00216	126.86	0	0	0	0	1	0	0	50.5500	24.7700	-50.3600	-24.2700	0.0000	0.0000	0.0000	0.0000;
	43638	44543	0.012364	0.053101	0.00539	121.54	0	0	0	0	1	0	0	-29.5300	-4.4000	29.6300	4.3000	0.0000	0.0000	0.0000	0.0000;
	43639	43640	0.000284	0.001116	0	0	0	0	0	0	1	0	0	131.3900	35.4100	-131.3300	-35.2100	0.0000	0.0000	0.0000	0.0000;
	43669	43639	0.010361	0.041203	0.00318	144.31	0	0	0	0	1	0	0	75.3100	10.8700	-74.7200	-8.8300	0.0000	0.0000	0.0000	0.0000;
	43669	43639	0.010361	0.041203	0.00318	144.31	0	0	0	0	1	0	0	75.3100	10.8700	-74.7200	-8.8300	0.0000	0.0000	0.0000	0.0000;
	44145	43639	0.00402	0.017356	0.00163	119.69	0	0	0	0	1	0	0	-18.0200	17.7000	18.0500	-17.7500	0.0000	0.0000	0.0000	0.0000;
	43641	43642	0.000255	0.001113	0	0	0	0	0	0	1	0	0	-20.1400	-3.4300	20.1400	3.4300	0.0000	0.0000	0.0000	0.0000;
	43642	43704	0.005121	0.022017	0.0019	100.02	0	0	0	0	1	0	0	11.1300	-4.6800	-11.1300	4.5200	0.0000	0.0000	0.0000	0.0000;
	43643	43689	0.004165	0.016602	0.00184	133.19	0	0	0	0	1	0	0	-80.9600	7.6900	81.2200	-6.8500	0.0000	0.0000	0.0000	0.0000;
	43647	43644	0.00612	0.028965	0.00195	144.56	0	0	0	0	1	0	0	83.9900	29.8200	-83.5400	-27.8900	0.0000	0.0000	0.0000	0.0000;
	43647	43644	0.00612	0.028965	0.00195	144.56	0	0	0	0	1	0	0	83.9900	29.8200	-83.5400	-27.8900	0.0000	0.0000	0.0000	0.0000;
	43644	43659	0.003	0.013829	0.00082	139.52	0	0	0	0	1	0	0	61.0700	24.4000	-60.9500	-23.9200	0.0000	0.0000	0.0000	0.0000;
	43644	43659	0.003	0.013829	0.00082	139.52	0	0	0	0	1	0	0	61.0700	24.4000	-60.9500	-23.9200	0.0000	0.0000	0.0000	0.0000;
	43645	43646	0.00021	0.001151	0	0	0	0	0	0	1	0	0	-26.1800	-6.5100	26.1800	6.5200	0.0000	0.0000	0.0000	0.0000;
	43648	43649	0.000274	0.001127	0	0	0	0	0	0	1	0	0	23.8100	2.0200	-23.8100	-2.0100	0.0000	0.0000	0.0000	0.0000;
	43650	43653	0.0001	-0.002508	0	509.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43650	43654	0.000221	0.001164	0	0	0	0	0	0	1	0	0	47.2500	12.6500	-47.2500	-12.6200	0.0000	0.0000	0.0000	0.0000;
	43650	43655	0.000261	0.001142	0	0	0	0	0	0	1	0	0	-47.2500	-12.6500	47.2600	12.6700	0.0000	0.0000	0.0000	0.0000;
	43651	43653	0.001944	0.057518	0	254.55	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43652	43653	0.001944	0.057518	0	254.55	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43657	43656	0.003195	0.01561	0.00221	145.83	0	0	0	0	1	0	0	-80.2000	-7.6500	80.4000	8.3800	0.0000	0.0000	0.0000	0.0000;
	43657	43656	0.003195	0.01561	0.00221	145.83	0	0	0	0	1	0	0	-80.2000	-7.6500	80.4000	8.3800	0.0000	0.0000	0.0000	0.0000;
	43658	43668	0.003613	0.01413	0.00174	114.83	0	0	0	0	1	0	0	19.8600	-45.4200	-19.7800	45.5800	0.0000	0.0000	0.0000	0.0000;
	43698	43658	0.004431	0.021653	0.00173	132.51	0	0	0	0	1	0	0	64.7700	-22.6500	-64.5600	23.4600	0.0000	0.0000	0.0000	0.0000;
	43658	43758	0.009965	0.034114	0.00274	120.08	0	0	0	0	1	0	0	25.9600	15.8800	-25.8700	-15.8500	0.0000	0.0000	0.0000	0.0000;
	43660	43661	0.000244	0.001017	0	0	0	0	0	0	1	0	0	28.5200	8.8400	-28.5100	-8.8300	0.0000	0.0000	0.0000	0.0000;
	43660	43665	0.00534	0.024867	0.00172	121.92	0	0	0	0	1	0	0	-31.8300	-7.2500	31.8800	7.3300	0.0000	0.0000	0.0000	0.0000;
	43663	43662	0.000266	0.020441	0	975.25	0	0	1.025	0	1	0	0	-423.1300	-109.6400	423.6200	147.2900	0.0000	0.0000	0.0000	0.0000;
	43662	43664	0.000216	0.001051	0	0	0	0	0	0	1	0	0	78.1900	28.9900	-78.1800	-28.9200	0.0000	0.0000	0.0000	0.0000;
	43814	43662	0.000299	0.004832	0.45946	2978.15	0	0	0	0	1	0	0	1131.6600	-47.3800	-1128.1600	53.7500	0.0000	0.0000	0.0000	0.0000;
	43665	43700	0.002736	0.011532	0.00106	135.02	0	0	0	0	1	0	0	-68.2800	-7.4100	68.4000	7.8100	0.0000	0.0000	0.0000	0.0000;
	43685	43666	0.004407	0.015681	0.00262	117.95	0	0	0	0	1	0	0	-18.2100	37.8000	18.2900	-37.7900	0.0000	0.0000	0.0000	0.0000;
	43666	43751	0.005075	0.020891	0.00249	102.14	0	0	0	0	1	0	0	-6.7900	24.7000	6.8300	-24.8100	0.0000	0.0000	0.0000	0.0000;
	43667	43668	0.000265	0.001087	0	0	0	0	0	0	1	0	0	-24.8800	-3.7900	24.8800	3.7900	0.0000	0.0000	0.0000	0.0000;
	43671	43668	0.002918	0.014625	0.00099	122.22	0	0	0	0	1	0	0	26.1400	91.3700	-25.8900	-90.2400	0.0000	0.0000	0.0000	0.0000;
	43668	43758	0.007951	0.029596	0.00348	118.18	0	0	0	0	1	0	0	20.7900	40.8700	-20.6300	-40.6300	0.0000	0.0000	0.0000	0.0000;
	43669	43703	0.005804	0.027022	0.00272	135.17	0	0	0	0	1	0	0	-72.6500	-6.1500	72.9500	7.2900	0.0000	0.0000	0.0000	0.0000;
	43758	43669	0.002659	0.013906	0.00124	145.44	0	0	0	0	1	0	0	79.1000	15.7400	-78.9300	-14.9800	0.0000	0.0000	0.0000	0.0000;
	43758	43669	0.002659	0.013906	0.00124	145.44	0	0	0	0	1	0	0	79.1000	15.7400	-78.9300	-14.9800	0.0000	0.0000	0.0000	0.0000;
	43803	43670	0.003976	0.014155	0.00135	128.41	0	0	0	0	1	0	0	49.8400	0.2100	-49.7400	-0.0200	0.0000	0.0000	0.0000	0.0000;
	43706	43671	0.006767	0.022692	0.00179	141.98	0	0	0	0	1	0	0	69.8100	-62.7600	-69.2500	64.4600	0.0000	0.0000	0.0000	0.0000;
	43706	43671	0.006767	0.022692	0.00179	141.98	0	0	0	0	1	0	0	69.8100	-62.7600	-69.2500	64.4600	0.0000	0.0000	0.0000	0.0000;
	43672	43674	0.002998	0.015633	0.00143	135.98	0	0	0	0	1	0	0	-72.4700	24.3700	72.6400	-23.6100	0.0000	0.0000	0.0000	0.0000;
	43672	44048	0.004871	0.027034	0.00336	106.58	0	0	0	0	1	0	0	8.8500	6.9200	-8.8500	-7.2200	0.0000	0.0000	0.0000	0.0000;
	43674	43673	0.003806	0.013368	0.0028	108.37	0	0	0	0	1	0	0	6.9000	-12.4000	-6.9000	12.1400	0.0000	0.0000	0.0000	0.0000;
	43673	44020	0.009997	0.044041	0.00591	130.21	0	0	0	0	1	0	0	-53.1000	9.8900	53.3900	-9.2100	0.0000	0.0000	0.0000	0.0000;
	44048	43673	0.003868	0.020939	0.00304	132.49	0	0	0	0	1	0	0	-60.4500	1.1700	60.6000	-0.7100	0.0000	0.0000	0.0000	0.0000;
	43673	44196	0.005279	0.023106	0.00222	120.07	0	0	0	0	1	0	0	-28.6600	-28.7900	28.7500	28.9400	0.0000	0.0000	0.0000	0.0000;
	43674	43806	0.007422	0.022673	0.00281	141.06	0	0	0	0	1	0	0	-61.8000	14.6300	62.1000	-14.0000	0.0000	0.0000	0.0000	0.0000;
	43674	43806	0.007422	0.022673	0.00281	141.06	0	0	0	0	1	0	0	-61.8000	14.6300	62.1000	-14.0000	0.0000	0.0000	0.0000	0.0000;
	43676	43675	0.001146	0.051246	0	279.74	0	0	1	0	1	0	0	-181.9700	2.6200	182.3300	13.6500	0.0000	0.0000	0.0000	0.0000;
	43676	43675	0.001146	0.051246	0	279.74	0	0	1	0	1	0	0	-181.9700	2.6200	182.3300	13.6500	0.0000	0.0000	0.0000	0.0000;
	43676	43675	0.001146	0.051246	0	279.74	0	0	1	0	1	0	0	-181.9700	2.6200	182.3300	13.6500	0.0000	0.0000	0.0000	0.0000;
	43676	43675	0.001146	0.051246	0	279.74	0	0	1	0	1	0	0	-181.9700	2.6200	182.3300	13.6500	0.0000	0.0000	0.0000	0.0000;
	43676	43675	0.001146	0.051246	0	279.74	0	0	1	0	1	0	0	-181.9700	2.6200	182.3300	13.6500	0.0000	0.0000	0.0000	0.0000;
	43676	43675	0.001146	0.051246	0	279.74	0	0	1	0	1	0	0	-181.9700	2.6200	182.3300	13.6500	0.0000	0.0000	0.0000	0.0000;
	43675	43677	0.000237	0.001101	0	0	0	0	0	0	1	0	0	-1093.9800	-81.8800	1096.6900	94.4600	0.0000	0.0000	0.0000	0.0000;
	43698	43676	0.004913	0.023688	0.00219	157.41	0	0	0	0	1	0	0	-100.8600	-2.4800	101.3400	4.5900	0.0000	0.0000	0.0000	0.0000;
	43698	43676	0.004913	0.023688	0.00219	157.41	0	0	0	0	1	0	0	-100.8600	-2.4800	101.3400	4.5900	0.0000	0.0000	0.0000	0.0000;
	43698	43676	0.004913	0.023688	0.00219	157.41	0	0	0	0	1	0	0	-100.8600	-2.4800	101.3400	4.5900	0.0000	0.0000	0.0000	0.0000;
	43676	43703	0.01002	0.041382	0.00374	154.3	0	0	0	0	1	0	0	90.7000	3.4200	-89.9100	-0.5400	0.0000	0.0000	0.0000	0.0000;
	43676	43703	0.01002	0.041382	0.00374	154.3	0	0	0	0	1	0	0	90.7000	3.4200	-89.9100	-0.5400	0.0000	0.0000	0.0000	0.0000;
	43676	43703	0.01002	0.041382	0.00374	154.3	0	0	0	0	1	0	0	90.7000	3.4200	-89.9100	-0.5400	0.0000	0.0000	0.0000	0.0000;
	43676	43706	0.004254	0.020383	0.00145	148.52	0	0	0	0	1	0	0	101.5300	-51.0900	-101.0000	53.4600	0.0000	0.0000	0.0000	0.0000;
	43676	43706	0.004254	0.020383	0.00145	148.52	0	0	0	0	1	0	0	101.5300	-51.0900	-101.0000	53.4600	0.0000	0.0000	0.0000	0.0000;
	43676	43754	0.00758	0.023414	0.00358	146.58	0	0	0	0	1	0	0	87.7500	25.8500	-87.1400	-24.3400	0.0000	0.0000	0.0000	0.0000;
	43676	43754	0.00758	0.023414	0.00358	146.58	0	0	0	0	1	0	0	87.7500	25.8500	-87.1400	-24.3400	0.0000	0.0000	0.0000	0.0000;
	43677	43815	0.001422	0.012524	0.03525	619.93	0	0	0	0	1	0	0	-411.9800	-70.4700	414.3200	87.2900	0.0000	0.0000	0.0000	0.0000;
	43677	44387	0.002247	0.01984	0.07193	654.62	0	0	0	0	1	0	0	-351.2400	21.4800	353.8700	-5.9300	0.0000	0.0000	0.0000	0.0000;
	43677	44387	0.002247	0.01984	0.07193	654.62	0	0	0	0	1	0	0	-351.2400	21.4800	353.8700	-5.9300	0.0000	0.0000	0.0000	0.0000;
	43678	43679	0.000248	0.001024	0	0	0	0	0	0	1	0	0	21.3000	5.8700	-21.3000	-5.8600	0.0000	0.0000	0.0000	0.0000;
	43678	44085	0.005546	0.024714	0.00352	123.94	0	0	0	0	1	0	0	29.3800	-14.8800	-29.3200	14.7900	0.0000	0.0000	0.0000	0.0000;
	43680	43685	0.005135	0.02152	0.00166	107.68	0	0	0	0	1	0	0	0.7700	24.3000	-0.7400	-24.3400	0.0000	0.0000	0.0000	0.0000;
	43680	44480	0.007357	0.025285	0.00187	131.27	0	0	0	0	1	0	0	-68.1500	22.9100	68.5200	-21.8400	0.0000	0.0000	0.0000	0.0000;
	43681	44085	0.004305	0.014868	0.00253	101.05	0	0	0	0	1	0	0	3.4100	18.8800	-3.4000	-19.0800	0.0000	0.0000	0.0000	0.0000;
	44480	43681	0.006253	0.028046	0.00262	124.89	0	0	0	0	1	0	0	44.6600	29.1300	-44.4900	-28.6200	0.0000	0.0000	0.0000	0.0000;
	43700	43682	0.006681	0.023401	0.00215	130.57	0	0	0	0	1	0	0	55.0100	4.6600	-54.8200	-4.2100	0.0000	0.0000	0.0000	0.0000;
	43683	43684	0.000267	0.001172	0	0	0	0	0	0	1	0	0	-32.5000	-12.7900	32.5000	12.8100	0.0000	0.0000	0.0000	0.0000;
	43685	44346	0.005247	0.015868	0.0014	122.05	0	0	0	0	1	0	0	30.6100	-42.8900	-30.4600	43.1700	0.0000	0.0000	0.0000	0.0000;
	43686	43779	0.004642	0.019997	0.00242	131.45	0	0	0	0	1	0	0	-64.2800	-10.0400	64.4700	10.6000	0.0000	0.0000	0.0000	0.0000;
	44480	43686	0.008787	0.024242	0.00233	126.85	0	0	0	0	1	0	0	-50.8500	5.0400	51.0700	-4.6700	0.0000	0.0000	0.0000	0.0000;
	43687	43688	0.000283	0.001157	0	0	0	0	0	0	1	0	0	-25.2900	-8.0900	25.3000	8.1000	0.0000	0.0000	0.0000	0.0000;
	43688	43777	0.005031	0.022971	0.00146	110.07	0	0	0	0	1	0	0	8.0300	1.7900	-8.0200	-1.9300	0.0000	0.0000	0.0000	0.0000;
	43779	43688	0.004928	0.022725	0.00255	133.13	0	0	0	0	1	0	0	72.4300	11.2500	-72.1800	-10.3600	0.0000	0.0000	0.0000	0.0000;
	43688	44480	0.005776	0.023969	0.00199	121.61	0	0	0	0	1	0	0	38.8500	0.4600	-38.7700	-0.3200	0.0000	0.0000	0.0000	0.0000;
	43690	43691	0.000281	0.001054	0	0	0	0	0	0	1	0	0	-52.6700	-22.0600	52.6700	22.0900	0.0000	0.0000	0.0000	0.0000;
	43692	43693	0.000258	0.001187	0	0	0	0	0	0	1	0	0	-29.9400	-9.1700	29.9400	9.1800	0.0000	0.0000	0.0000	0.0000;
	44346	43693	0.001749	0.009359	0.00152	123.83	0	0	0	0	1	0	0	34.7300	-41.0100	-34.6800	41.1100	0.0000	0.0000	0.0000	0.0000;
	43694	43695	0.000291	0.001002	0	0	0	0	0	0	1	0	0	-42.4400	-17.7400	42.4500	17.7600	0.0000	0.0000	0.0000	0.0000;
	43695	44543	0.001631	0.007821	0.00093	120.86	0	0	0	0	1	0	0	-38.9100	-32.3000	38.9500	32.4000	0.0000	0.0000	0.0000	0.0000;
	43696	43697	0.000234	0.001088	0	0	0	0	0	0	1	0	0	21.1000	4.7700	-21.1000	-4.7700	0.0000	0.0000	0.0000	0.0000;
	43698	43699	0.000232	0.001053	0	0	0	0	0	0	1	0	0	21.1000	7.8800	-21.1000	-7.8800	0.0000	0.0000	0.0000	0.0000;
	43698	43703	0.004932	0.020828	0.00214	133.62	0	0	0	0	1	0	0	65.4900	4.3500	-65.2800	-3.7000	0.0000	0.0000	0.0000	0.0000;
	43759	43698	0.004129	0.018959	0.00206	145.17	0	0	0	0	1	0	0	-75.3800	-8.0700	75.6100	8.9200	0.0000	0.0000	0.0000	0.0000;
	43759	43698	0.004129	0.018959	0.00206	145.17	0	0	0	0	1	0	0	-75.3800	-8.0700	75.6100	8.9200	0.0000	0.0000	0.0000	0.0000;
	43700	43701	0.000213	0.001171	0	0	0	0	0	0	1	0	0	41.0700	19.3400	-41.0700	-19.3200	0.0000	0.0000	0.0000	0.0000;
	43702	43703	0.000228	0.001017	0	0	0	0	0	0	1	0	0	-22.1900	-8.9200	22.1900	8.9200	0.0000	0.0000	0.0000	0.0000;
	43703	43758	0.002644	0.009407	0.00186	147.96	0	0	0	0	1	0	0	91.0300	-6.0800	-90.8100	6.6600	0.0000	0.0000	0.0000	0.0000;
	43703	43758	0.002644	0.009407	0.00186	147.96	0	0	0	0	1	0	0	91.0300	-6.0800	-90.8100	6.6600	0.0000	0.0000	0.0000	0.0000;
	43703	43761	0.005254	0.024594	0.00371	132.53	0	0	0	0	1	0	0	57.8000	1.2700	-57.6300	-0.8400	0.0000	0.0000	0.0000	0.0000;
	43704	43707	0.005814	0.03098	0.00328	124.15	0	0	0	0	1	0	0	-32.9700	15.0500	33.0400	-14.9700	0.0000	0.0000	0.0000	0.0000;
	43705	43706	0.000227	0.001181	0	0	0	0	0	0	1	0	0	-62.3700	-18.5400	62.3800	18.5900	0.0000	0.0000	0.0000	0.0000;
	43708	44051	0.014219	0.057023	0.00374	143.22	0	0	0	0	1	0	0	77.0300	-4.7900	-76.2500	7.5000	0.0000	0.0000	0.0000	0.0000;
	43708	44051	0.014219	0.057023	0.00374	143.22	0	0	0	0	1	0	0	77.0300	-4.7900	-76.2500	7.5000	0.0000	0.0000	0.0000	0.0000;
	43708	44455	0.001711	0.008016	0.00061	145.13	0	0	0	0	1	0	0	-82.8900	4.0900	83.0000	-3.6500	0.0000	0.0000	0.0000	0.0000;
	43708	44455	0.001711	0.008016	0.00061	145.13	0	0	0	0	1	0	0	-82.8900	4.0900	83.0000	-3.6500	0.0000	0.0000	0.0000	0.0000;
	43709	43716	0.013984	0.071479	0.01239	125.59	0	0	0	0	1	0	0	-36.9900	23.1200	37.2400	-23.1500	0.0000	0.0000	0.0000	0.0000;
	43710	43800	0.008339	0.032326	0.00375	138.37	0	0	0	0	1	0	0	-91.0800	-10.6500	91.7600	12.8700	0.0000	0.0000	0.0000	0.0000;
	43710	43808	0.010193	0.048221	0.00537	134.21	0	0	0	0	1	0	0	66.3800	3.3100	-65.9500	-1.8100	0.0000	0.0000	0.0000	0.0000;
	43711	43712	0.000257	0.001071	0	0	0	0	0	0	1	0	0	17.7400	2.9900	-17.7400	-2.9900	0.0000	0.0000	0.0000	0.0000;
	43903	43711	0.018421	0.076819	0.00844	109.08	0	0	0	0	1	0	0	9.5300	-10.0600	-9.5000	9.3000	0.0000	0.0000	0.0000	0.0000;
	43711	43908	0.008621	0.037844	0.00619	108.77	0	0	0	0	1	0	0	-8.2500	-12.2900	8.2600	11.7000	0.0000	0.0000	0.0000	0.0000;
	43713	43714	0.01354	0.054103	0.00312	134.84	0	0	0	0	1	0	0	69.3100	-13.2500	-68.6700	15.4800	0.0000	0.0000	0.0000	0.0000;
	45141	43713	0.022331	0.081953	0.0079	137.47	0	0	0	0	1	0	0	84.8900	-5.5300	-83.3900	10.1900	0.0000	0.0000	0.0000	0.0000;
	43714	43715	0.000268	0.001079	0	0	0	0	0	0	1	0	0	17.2100	3.0400	-17.2100	-3.0400	0.0000	0.0000	0.0000	0.0000;
	43716	43714	0.004631	0.021768	0.00367	130.27	0	0	0	0	1	0	0	-51.3200	18.7500	51.4600	-18.5200	0.0000	0.0000	0.0000	0.0000;
	43717	44472	0.020206	0.068692	0.0126	146.36	0	0	0	0	1	0	0	-52.7500	2.3800	53.2800	-1.8900	0.0000	0.0000	0.0000	0.0000;
	44660	43717	0.01959	0.089444	0.0097	144.13	0	0	0	0	1	0	0	-46.9000	3.7600	47.3200	-2.8600	0.0000	0.0000	0.0000	0.0000;
	43718	43723	0.021079	0.098112	0.01334	105.03	0	0	0	0	1	0	0	7.2100	-5.1200	-7.1900	3.7700	0.0000	0.0000	0.0000	0.0000;
	43718	43973	0.009633	0.048961	0.006	114.19	0	0	0	0	1	0	0	-16.0100	1.9400	16.0400	-2.4500	0.0000	0.0000	0.0000	0.0000;
	43719	43720	0.000208	0.001082	0	0	0	0	0	0	1	0	0	8.0300	2.4600	-8.0300	-2.4600	0.0000	0.0000	0.0000	0.0000;
	43719	43724	0.010018	0.044314	0.00375	110.55	0	0	0	0	1	0	0	3.3200	-3.0600	-3.3200	2.6700	0.0000	0.0000	0.0000	0.0000;
	43719	54607	0.01702	0.073189	0.02153	121.08	0	0	0	0	1	0	0	-11.3500	0.6000	11.3700	-2.8000	0.0000	0.0000	0.0000	0.0000;
	43721	43722	0.000273	0.001076	0	0	0	0	0	0	1	0	0	-12.4600	-3.9400	12.4600	3.9500	0.0000	0.0000	0.0000	0.0000;
	43722	44167	0.020634	0.091068	0.00755	173.92	0	0	0	0	1	0	0	-84.5300	5.0300	85.9300	0.3200	0.0000	0.0000	0.0000	0.0000;
	43722	44167	0.020634	0.091068	0.00755	173.92	0	0	0	0	1	0	0	-84.5300	5.0300	85.9300	0.3200	0.0000	0.0000	0.0000	0.0000;
	43725	43723	0.004534	0.022376	0.00211	121.54	0	0	0	0	1	0	0	3.7300	5.3700	-3.7200	-5.5800	0.0000	0.0000	0.0000	0.0000;
	45215	43724	0.004478	0.025574	0.00408	115.89	0	0	0	0	1	0	0	8.6600	5.6000	-8.6600	-6.0100	0.0000	0.0000	0.0000	0.0000;
	44493	43725	0.00473	0.022058	0.00277	132.27	0	0	0	0	1	0	0	15.5600	7.9100	-15.5500	-8.1400	0.0000	0.0000	0.0000	0.0000;
	43726	43920	0.025929	0.100049	0.00885	135.17	0	0	0	0	1	0	0	32.1700	-22.2300	-31.8000	22.7100	0.0000	0.0000	0.0000	0.0000;
	43726	44003	0.013711	0.064276	0.01961	140.36	0	0	0	0	1	0	0	-40.9600	20.2100	41.2400	-20.9700	0.0000	0.0000	0.0000	0.0000;
	43727	43728	0.000297	0.001124	0	0	0	0	0	0	1	0	0	4.4900	0.1500	-4.4900	-0.1500	0.0000	0.0000	0.0000	0.0000;
	43727	43731	0.022438	0.097277	0.00665	140.11	0	0	0	0	1	0	0	57.5700	-3.0500	-56.8600	5.4300	0.0000	0.0000	0.0000	0.0000;
	43727	54508	0.019487	0.097188	0.01005	141.57	0	0	0	0	1	0	0	-62.0700	2.9000	62.7900	-0.3900	0.0000	0.0000	0.0000	0.0000;
	43729	47302	0.011362	0.056969	0.00891	127.72	0	0	0	0	1	0	0	36.8800	14.2000	-36.7100	-14.2700	0.0000	0.0000	0.0000	0.0000;
	52975	43729	0.009249	0.042612	0.00478	129.35	0	0	0	0	1	0	0	41.5400	14.8400	-41.3700	-14.5800	0.0000	0.0000	0.0000	0.0000;
	43730	43731	0.000255	0.001157	0	0	0	0	0	0	1	0	0	-8.0700	-1.3900	8.0700	1.3900	0.0000	0.0000	0.0000	0.0000;
	43731	43740	0.040983	0.145413	0.02747	135.49	0	0	0	0	1	0	0	48.8000	-6.8200	-47.8400	7.4100	0.0000	0.0000	0.0000	0.0000;
	43734	43732	0.015503	0.052233	0.0064	140.63	0	0	0	0	1	0	0	59.0800	6.5500	-58.5500	-5.4500	0.0000	0.0000	0.0000	0.0000;
	43732	47321	0.041484	0.203149	0.02175	137.38	0	0	0	0	1	0	0	-33.9600	1.2900	34.4300	-1.2400	0.0000	0.0000	0.0000	0.0000;
	43732	47546	0.032113	0.136771	0.01246	154.97	0	0	0	0	1	0	0	83.4900	-0.2400	-81.3000	8.3200	0.0000	0.0000	0.0000	0.0000;
	43733	43736	0.002195	0.096001	0	278.09	0	0	1	0	1	0	0	69.9600	14.1600	-69.8600	-9.5800	0.0000	0.0000	0.0000	0.0000;
	43733	43737	0.000294	0.001033	0	0	0	0	0	0	1	0	0	-69.9600	-14.1600	69.9800	14.2100	0.0000	0.0000	0.0000	0.0000;
	43734	43736	-0.000298	-0.013041	0	197.25	0	0	1	0	1	0	0	-65.3700	-9.4200	65.3600	8.8700	0.0000	0.0000	0.0000	0.0000;
	43735	43736	0.007935	0.347044	0	80.84	0	0	1	0	1	0	0	-4.4900	-0.6400	4.5000	0.7100	0.0000	0.0000	0.0000	0.0000;
	47318	43737	0.004411	0.034053	0.08693	493.03	0	0	0	0	1	0	0	70.1800	6.4400	-69.9800	-14.2100	0.0000	0.0000	0.0000	0.0000;
	43738	43739	0.000284	0.001017	0	0	0	0	0	0	1	0	0	5.5100	1.5600	-5.5100	-1.5600	0.0000	0.0000	0.0000	0.0000;
	43738	47308	0.052887	0.204628	0.01675	143.53	0	0	0	0	1	0	0	-55.4100	19.3000	57.2200	-14.0000	0.0000	0.0000	0.0000	0.0000;
	43742	43740	0.01825	0.072732	0.00883	136.79	0	0	0	0	1	0	0	-39.1400	9.4800	39.4300	-9.2000	0.0000	0.0000	0.0000	0.0000;
	43741	43742	0.000247	0.001157	0	0	0	0	0	0	1	0	0	-11.4200	-1.9100	11.4200	1.9100	0.0000	0.0000	0.0000	0.0000;
	43742	47334	0.045427	0.153215	0.01512	114.31	0	0	0	0	1	0	0	1.6200	-13.2700	-1.5500	11.9500	0.0000	0.0000	0.0000	0.0000;
	43742	47349	0.052734	0.268342	0.03206	133.68	0	0	0	0	1	0	0	26.1000	1.8800	-25.7400	-3.2300	0.0000	0.0000	0.0000	0.0000;
	43743	43744	0.00028	0.001058	0	0	0	0	0	0	1	0	0	22.3000	10.6900	-22.2900	-10.6800	0.0000	0.0000	0.0000	0.0000;
	43747	43743	0.002656	0.014461	0.00299	113.56	0	0	0	0	1	0	0	12.1300	-49.3000	-12.0700	49.3200	0.0000	0.0000	0.0000	0.0000;
	43745	43746	0.000244	0.001089	0	0	0	0	0	0	1	0	0	22.2900	1.4300	-22.2900	-1.4300	0.0000	0.0000	0.0000	0.0000;
	43859	43745	0.005024	0.022614	0.00239	125.04	0	0	0	0	1	0	0	-30.5000	-0.1700	30.5500	0.1200	0.0000	0.0000	0.0000	0.0000;
	43745	43862	0.007911	0.028764	0.00415	116.72	0	0	0	0	1	0	0	8.0200	-1.2700	-8.0200	0.8500	0.0000	0.0000	0.0000	0.0000;
	43745	43937	0.0091	0.038364	0.00308	139.65	0	0	0	0	1	0	0	-60.8600	-0.2800	61.1900	1.3200	0.0000	0.0000	0.0000	0.0000;
	43747	43748	0.000256	0.00111	0	0	0	0	0	0	1	0	0	22.2900	6.3700	-22.2900	-6.3700	0.0000	0.0000	0.0000	0.0000;
