function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	55024	55027	0.000214	0.015246	0	1122.11	0	0	1.0375	0	1	0	0	-194.2600	-89.4500	194.3600	96.4100	0.0000	0.0000	0.0000	0.0000;
	55024	66447	0.00019	0.003167	0.33286	2579.62	0	0	0	0	1	0	0	222.8800	-105.3100	-222.7800	70.9800	0.0000	0.0000	0.0000	0.0000;
	55024	67482	0.000577	0.009026	0.96804	2153.3	0	0	0	0	1	0	0	19.7800	-100.1800	-19.7700	-4.5100	0.0000	0.0000	0.0000	0.0000;
	55026	55025	0.00449	0.121007	0	106.51	0	0	1	0	1	0	0	-20.2100	2.2900	20.2300	-1.8300	0.0000	0.0000	0.0000	0.0000;
	55025	55028	0.000254	0.001118	0	0	0	0	0	0	1	0	0	37.3100	-17.0600	-37.3100	17.0700	0.0000	0.0000	0.0000	0.0000;
	55025	55029	0.00023	0.001055	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67372	55026	0.019765	0.061274	0.00387	72.62	0	0	0	0	1	0	0	-16.1300	1.2400	16.1800	-1.5100	0.0000	0.0000	0.0000	0.0000;
	67366	55028	0.006801	0.035654	0.02175	249.6	0	0	0	0	1	0	0	-21.5300	4.4600	21.5600	-6.6500	0.0000	0.0000	0.0000	0.0000;
	55030	55033	0.000121	0.00845	0	858.3	0	0	1	0	1	0	0	185.6600	13.5700	-185.6200	-10.8600	0.0000	0.0000	0.0000	0.0000;
	55030	55034	0.000261	0.001083	0	0	0	0	0	0	1	0	0	34.2000	-5.2600	-34.2000	5.2700	0.0000	0.0000	0.0000	0.0000;
	55030	55035	0.000294	0.001172	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55031	55033	6e-06	0.000399	0	758.3	0	0	1	0	1	0	0	-185.6200	-10.7400	185.6200	10.8600	0.0000	0.0000	0.0000	0.0000;
	55032	55033	0.00066	0.046215	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55036	55037	0.010439	0.217613	0	43.35	0	0	1	0	1	0	0	-5.2900	-1.3900	5.2900	1.4500	0.0000	0.0000	0.0000	0.0000;
	55036	55038	0.04468	1.074158	0	9.67	0	0	1	0	1	0	0	-1.1600	-0.2800	1.1600	0.3000	0.0000	0.0000	0.0000	0.0000;
	55036	55039	1.17894	19.456375	0	0.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55036	55040	0.451512	10.089224	0	0.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55036	55041	0.49566	9.447012	0	0.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55036	55042	0.000223	0.001114	0	0	0	0	0	0	1	0	0	6.4500	1.6700	-6.4500	-1.6700	0.0000	0.0000	0.0000	0.0000;
	55036	55043	0.000205	0.001176	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55045	55044	0.000137	0.008873	0	540.63	0	0	1	0	1	0	0	-16.6300	1.3400	16.6300	-1.3200	0.0000	0.0000	0.0000	0.0000;
	55044	55047	0.000296	0.023769	0	593.33	0	0	1	0	1	0	0	-81.4800	10.5300	81.5000	-9.0600	0.0000	0.0000	0.0000	0.0000;
	55044	55049	0.000295	0.00102	0	0	0	0	0	0	1	0	0	64.8600	-9.2100	-64.8500	9.2500	0.0000	0.0000	0.0000	0.0000;
	55046	55045	0.003686	0.10969	0	93.71	0	0	1	0	1	0	0	-13.0100	-2.0600	13.0200	2.2300	0.0000	0.0000	0.0000	0.0000;
	55045	55048	0.000232	0.001197	0	0	0	0	0	0	1	0	0	3.6100	-3.5700	-3.6100	3.5700	0.0000	0.0000	0.0000	0.0000;
	55050	55051	0.009413	0.192527	0	47.17	0	0	1	0	1	0	0	-6.9900	-3.1600	6.9900	3.2600	0.0000	0.0000	0.0000	0.0000;
	55050	55052	0.000289	0.001077	0	0	0	0	0	0	1	0	0	6.9900	3.1600	-6.9900	-3.1600	0.0000	0.0000	0.0000	0.0000;
	55050	55053	0.000262	0.001089	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55055	55054	0.002458	0.100205	0	123.28	0	0	1	0	1	0	0	-38.6300	-1.4800	38.6600	2.8700	0.0000	0.0000	0.0000	0.0000;
	55054	55056	0.00284	0.088097	0	134.71	0	0	1.05625	0	1	0	0	-78.5000	-29.8100	78.7100	36.1900	0.0000	0.0000	0.0000	0.0000;
	55054	55057	0.002877	0.111782	0	134.57	0	0	1.0625	0	1	0	0	-78.5000	-27.0800	78.7100	35.1000	0.0000	0.0000	0.0000	0.0000;
	55054	55058	0.000253	0.001143	0	0	0	0	0	0	1	0	0	118.3400	54.0300	-118.3000	-53.8500	0.0000	0.0000	0.0000	0.0000;
	55054	55059	0.000289	0.00116	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55061	55060	0.000141	0.008854	0	345.19	0	0	1.00625	0	1	0	0	32.9100	-67.4500	-32.9000	67.9200	0.0000	0.0000	0.0000	0.0000;
	55062	55061	0.004228	0.148405	0	117.86	0	0	1.0125	0	1	0	0	-33.5600	-9.0700	33.6100	10.7700	0.0000	0.0000	0.0000	0.0000;
	55061	55066	0.0001	-0.001474	0	284.96	0	0	1	0	1	0	0	-20.7600	1.3400	20.7600	-1.3500	0.0000	0.0000	0.0000	0.0000;
	55061	55069	0.0001	-0.0003	0	280.26	0	0	1	0	1	0	0	-20.7700	1.2900	20.7700	-1.2900	0.0000	0.0000	0.0000	0.0000;
	55061	55070	0.000224	0.001109	0	0	0	0	0	0	1	0	0	16.5600	52.9800	-16.5500	-52.9500	0.0000	0.0000	0.0000	0.0000;
	55063	55062	0.003013	0.082457	0	206.58	0	0	1.0125	0	1	0	0	1.2200	-12.0700	-1.2200	12.1900	0.0000	0.0000	0.0000	0.0000;
	55062	55071	0.000253	0.001173	0	0	0	0	0	0	1	0	0	34.7800	-3.1200	-34.7800	3.1300	0.0000	0.0000	0.0000	0.0000;
	55064	55066	0.003097	0.082174	0	142.48	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55065	55066	0.003097	0.082174	0	142.48	0	0	1	0	1	0	0	20.7800	-1.0200	-20.7600	1.3500	0.0000	0.0000	0.0000	0.0000;
	55067	55069	0.001866	0.068625	0	140.13	0	0	1	0	1	0	0	20.7800	-1.0200	-20.7700	1.2900	0.0000	0.0000	0.0000	0.0000;
	55068	55069	0.001866	0.068625	0	140.13	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55122	55070	0.001265	0.007695	0.00576	271.56	0	0	0	0	1	0	0	-47.4400	-19.7300	47.4700	19.2900	0.0000	0.0000	0.0000	0.0000;
	55070	55664	0.007269	0.041659	0.08785	333.25	0	0	0	0	1	0	0	-160.5200	31.2500	162.3300	-30.4500	0.0000	0.0000	0.0000	0.0000;
	55073	55072	0.000237	0.014943	0	756.43	0	0	1	0	1	0	0	-171.3000	16.1000	171.3600	-12.0900	0.0000	0.0000	0.0000	0.0000;
	55072	55074	0.000274	0.001028	0	0	0	0	0	0	1	0	0	-96.3500	28.0900	96.3700	-28.0000	0.0000	0.0000	0.0000	0.0000;
	55072	55075	0.000239	0.001009	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55077	55076	0.00023	0.015734	0	740.02	0	0	1	0	1	0	0	-199.3100	25.4200	199.3900	-19.6500	0.0000	0.0000	0.0000	0.0000;
	55076	55078	0.000246	0.018974	0	576.3	0	0	1.04375	0	1	0	0	-74.9000	-14.8800	74.9100	15.9800	0.0000	0.0000	0.0000	0.0000;
	55076	55079	0.000967	0.069192	0	226.97	0	0	1.04375	0	1	0	0	-1.8000	-0.3800	1.8000	0.3800	0.0000	0.0000	0.0000	0.0000;
	55076	55081	0.000289	0.001091	0	0	0	0	0	0	1	0	0	-122.7000	-18.1300	122.7400	18.2800	0.0000	0.0000	0.0000	0.0000;
	55076	55082	0.000275	0.001169	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55077	55080	0.031163	1.10371	0	13.43	0	0	1.03125	0	1	0	0	-0.9000	0.0900	0.9000	-0.0800	0.0000	0.0000	0.0000	0.0000;
	55084	55083	0.000177	0.014482	0	639.09	0	0	1	0	1	0	0	-151.8100	16.1300	151.8500	-13.0000	0.0000	0.0000	0.0000	0.0000;
	55083	55086	0.000298	0.001186	0	0	0	0	0	0	1	0	0	-147.8600	14.8700	147.9200	-14.6300	0.0000	0.0000	0.0000	0.0000;
	55085	55084	0.002721	0.09878	0	91.97	0	0	1	0	1	0	0	-7.2600	-1.4800	7.2600	1.5300	0.0000	0.0000	0.0000	0.0000;
	55084	55087	0.00027	0.001189	0	0	0	0	0	0	1	0	0	148.5500	-18.1500	-148.4900	18.4000	0.0000	0.0000	0.0000	0.0000;
	55088	55091	0.000334	0.008012	0	99.95	0	0	1	0	1	0	0	-3.9900	0.5100	3.9900	-0.5100	0.0000	0.0000	0.0000	0.0000;
	55088	55092	0.000266	0.001033	0	0	0	0	0	0	1	0	0	3.9900	-0.5100	-3.9900	0.5100	0.0000	0.0000	0.0000	0.0000;
	55089	55091	0.010809	0.259294	0	49.98	0	0	1	0	1	0	0	2.0000	-0.2400	-2.0000	0.2500	0.0000	0.0000	0.0000	0.0000;
	55090	55091	0.010809	0.259294	0	49.98	0	0	1	0	1	0	0	2.0000	-0.2400	-2.0000	0.2500	0.0000	0.0000	0.0000	0.0000;
	55094	55093	0.000191	0.013361	0	755.54	0	0	1.00625	0	1	0	0	-73.0100	-15.0800	73.0200	15.7600	0.0000	0.0000	0.0000	0.0000;
	55093	55097	0.000215	0.001131	0	0	0	0	0	0	1	0	0	-73.0200	-15.7600	73.0300	15.8200	0.0000	0.0000	0.0000	0.0000;
	55095	55094	0.004199	0.146936	0	89.17	0	0	1	0	1	0	0	-9.1600	-1.7800	9.1700	1.9000	0.0000	0.0000	0.0000	0.0000;
	55094	55096	0.000231	0.001021	0	0	0	0	0	0	1	0	0	63.8400	13.1800	-63.8400	-13.1400	0.0000	0.0000	0.0000	0.0000;
	55098	55099	0.013871	0.295063	0	47.13	0	0	1	0	1	0	0	-6.9900	0.9900	6.9900	-0.8500	0.0000	0.0000	0.0000	0.0000;
	55098	55100	0.010121	0.228152	0	46.83	0	0	1	0	1	0	0	-6.9900	0.9600	6.9900	-0.8500	0.0000	0.0000	0.0000	0.0000;
	55098	55101	0.010475	0.233298	0	46.82	0	0	1	0	1	0	0	-6.9900	0.9600	6.9900	-0.8500	0.0000	0.0000	0.0000	0.0000;
	55098	55102	0.000268	0.001079	0	0	0	0	0	0	1	0	0	20.9600	-2.9100	-20.9600	2.9200	0.0000	0.0000	0.0000	0.0000;
	55098	55103	0.000296	0.001057	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55105	55104	0.000247	0.017486	0	826.77	0	0	1	0	1	0	0	-92.7300	13.3600	92.7500	-11.9400	0.0000	0.0000	0.0000	0.0000;
	55104	55107	0.000294	0.019679	0	824.72	0	0	1.0375	0	1	0	0	-199.6400	-34.5400	199.7600	42.6000	0.0000	0.0000	0.0000	0.0000;
	55104	55109	0.000299	0.00115	0	0	0	0	0	0	1	0	0	106.8900	-135.1500	-106.8100	135.4700	0.0000	0.0000	0.0000	0.0000;
	55106	55105	0.003642	0.114384	0	80.77	0	0	1	0	1	0	0	-0.8300	-1.9100	0.8300	1.9100	0.0000	0.0000	0.0000	0.0000;
	55105	55108	0.000203	0.001062	0	0	0	0	0	0	1	0	0	91.9000	-15.2700	-91.8900	15.3500	0.0000	0.0000	0.0000	0.0000;
	55108	55189	0.002818	0.017172	0.01204	234	0	0	0	0	1	0	0	6.2000	-0.1600	-6.2000	-1.1300	0.0000	0.0000	0.0000	0.0000;
	55109	55188	6.8e-05	0.001335	0.13318	2493.01	0	0	0	0	1	0	0	424.3500	-19.2700	-424.2400	7.1000	0.0000	0.0000	0.0000	0.0000;
	55111	55110	0.000127	0.008695	0	640.15	0	0	1	0	1	0	0	-100.1500	20.8900	100.1600	-20.0400	0.0000	0.0000	0.0000	0.0000;
	55110	55114	0.000254	0.001083	0	0	0	0	0	0	1	0	0	-100.1600	-545.7700	100.8900	548.8700	0.0000	0.0000	0.0000	0.0000;
	55112	55111	0.003579	0.125377	0	117.32	0	0	1	0	1	0	0	-37.4700	7.8900	37.5200	-6.2100	0.0000	0.0000	0.0000	0.0000;
	55111	55113	0.000288	0.001111	0	0	0	0	0	0	1	0	0	122.8500	-22.0300	-122.8100	22.1900	0.0000	0.0000	0.0000	0.0000;
	55114	55188	0.001636	0.025687	2.50315	1822.14	0	0	0	0	1	0	0	-269.4600	-95.3800	270.5800	-158.6800	0.0000	0.0000	0.0000	0.0000;
	55114	58256	0.001549	0.02631	2.45857	2347.44	0	0	0	0	1	0	0	-222.1200	-117.7300	222.8300	-138.1600	0.0000	0.0000	0.0000	0.0000;
	55114	58320	0.001745	0.033315	3.2177	2460.15	0	0	0	0	1	0	0	-338.4500	-146.3800	340.3000	-169.3700	0.0000	0.0000	0.0000	0.0000;
	55114	58385	0.000283	0.005062	0.65739	2400.41	0	0	0	0	1	0	0	-247.6900	-114.9100	247.8700	46.1600	0.0000	0.0000	0.0000	0.0000;
	55116	55115	0.000303	0.019883	0	486.12	0	0	1	0	1	0	0	15.1100	27.3800	-15.1100	-27.2000	0.0000	0.0000	0.0000	0.0000;
	55115	55117	0.000154	0.011015	0	558.11	0	0	1.00625	0	1	0	0	-65.9100	-13.5900	65.9200	14.0600	0.0000	0.0000	0.0000	0.0000;
	55115	55118	0.000223	0.001119	0	0	0	0	0	0	1	0	0	81.0200	-332.2800	-80.7800	333.5000	0.0000	0.0000	0.0000	0.0000;
	55115	55119	0.000217	0.001013	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55116	55298	0.011168	0.061401	0.0266	230.88	0	0	0	0	1	0	0	-23.2000	-8.1000	23.2600	5.5100	0.0000	0.0000	0.0000	0.0000;
	55120	55121	0.0003	0.00111	0	0	0	0	0	0	1	0	0	21.9700	-2.6800	-21.9700	2.6900	0.0000	0.0000	0.0000	0.0000;
	55123	55122	0.00335	0.124395	0	122.11	0	0	1.0125	0	1	0	0	-38.7100	-9.0400	38.7600	10.9000	0.0000	0.0000	0.0000	0.0000;
	55124	55123	0.00168	0.045101	0	273	0	0	1.0125	0	1	0	0	9.6800	-21.2800	-9.6700	21.5200	0.0000	0.0000	0.0000	0.0000;
	55123	55125	0.00026	0.001169	0	0	0	0	0	0	1	0	0	82.7400	2.6100	-82.7200	-2.5300	0.0000	0.0000	0.0000	0.0000;
	55123	55126	0.000212	0.001027	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55128	55127	0.003876	0.125258	0	73.94	0	0	1	0	1	0	0	-0.1900	0.5300	0.1900	-0.5300	0.0000	0.0000	0.0000	0.0000;
	55127	55129	0.000287	0.001192	0	0	0	0	0	0	1	0	0	7.3000	-0.3000	-7.3000	0.3000	0.0000	0.0000	0.0000	0.0000;
	55127	55130	0.000213	0.001122	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55132	55131	0.004486	0.125814	0	93.72	0	0	1	0	1	0	0	-13.0900	-0.7800	13.1000	0.9800	0.0000	0.0000	0.0000	0.0000;
	55131	55135	0.000116	0.003665	0	207.21	0	0	1	0	1	0	0	-11.4800	1.7500	11.4800	-1.7400	0.0000	0.0000	0.0000	0.0000;
	55131	55136	0.000228	0.001181	0	0	0	0	0	0	1	0	0	-1.6100	-2.7300	1.6100	2.7300	0.0000	0.0000	0.0000	0.0000;
	55131	55137	0.000208	0.001034	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55133	55135	0.002718	0.085517	0	103.6	0	0	1	0	1	0	0	1.0000	-0.1400	-1.0000	0.1400	0.0000	0.0000	0.0000	0.0000;
	55134	55135	0.002718	0.085517	0	103.6	0	0	1	0	1	0	0	10.4900	-1.5100	-10.4800	1.6000	0.0000	0.0000	0.0000	0.0000;
	55138	55139	0.004606	0.159887	0	94.35	0	0	1	0	1	0	0	-9.9800	1.2600	9.9900	-1.1100	0.0000	0.0000	0.0000	0.0000;
	55138	55140	0.000248	0.001121	0	0	0	0	0	0	1	0	0	9.9800	-1.2600	-9.9800	1.2600	0.0000	0.0000	0.0000	0.0000;
	55138	55141	0.000294	0.001046	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55140	55380	0.004365	0.03204	0.02889	253.19	0	0	0	0	1	0	0	-36.5600	2.6700	36.6100	-5.4100	0.0000	0.0000	0.0000	0.0000;
	55143	55142	0.000929	0.030805	0	91.71	0	0	1	0	1	0	0	-8.6800	0.6200	8.6800	-0.5900	0.0000	0.0000	0.0000	0.0000;
	55142	55146	0.012096	0.411876	0	28.89	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55142	55147	0.000229	0.001053	0	0	0	0	0	0	1	0	0	-8.6800	0.5900	8.6800	-0.5900	0.0000	0.0000	0.0000	0.0000;
	55142	55148	0.000278	0.001101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55143	55144	0.014266	0.309222	0	26.35	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55143	55145	0.025592	0.470083	0	26.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55150	55149	0.000208	0.014926	0	751.68	0	0	1	0	1	0	0	-86.3300	7.2700	86.3400	-6.2500	0.0000	0.0000	0.0000	0.0000;
	55149	55152	0.00025	0.001074	0	0	0	0	0	0	1	0	0	-6.4400	23.2900	6.4400	-23.2900	0.0000	0.0000	0.0000	0.0000;
	55151	55150	0.001148	0.051938	0	109.31	0	0	1	0	1	0	0	-25.9100	1.1600	25.9200	-0.8400	0.0000	0.0000	0.0000	0.0000;
	55150	55153	0.000204	0.001028	0	0	0	0	0	0	1	0	0	60.4100	-6.4300	-60.4000	6.4600	0.0000	0.0000	0.0000	0.0000;
	55154	55155	0.021014	0.496983	0	31.37	0	0	1	0	1	0	0	-3.0900	0.4200	3.1000	-0.3800	0.0000	0.0000	0.0000	0.0000;
	55154	55156	0.000264	0.001167	0	0	0	0	0	0	1	0	0	3.0900	-0.4200	-3.0900	0.4200	0.0000	0.0000	0.0000	0.0000;
	55157	55158	0.000247	0.001145	0	0	0	0	0	0	1	0	0	12.1900	0.2300	-12.1900	-0.2200	0.0000	0.0000	0.0000	0.0000;
	55160	55159	0.000186	0.012935	0	717.73	0	0	1	0	1	0	0	45.0600	-1.2600	-45.0600	1.5000	0.0000	0.0000	0.0000	0.0000;
	55159	55161	0.000164	0.012093	0	1010.63	0	0	1	0	1	0	0	-443.0700	-54.4500	443.3700	76.5600	0.0000	0.0000	0.0000	0.0000;
	55159	55162	0.000272	0.001054	0	0	0	0	0	0	1	0	0	488.1300	52.9400	-487.5300	-50.6100	0.0000	0.0000	0.0000	0.0000;
	55159	55163	0.000241	0.00111	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55164	55165	0.000264	0.00111	0	0	0	0	0	0	1	0	0	213.1500	72.4400	-213.0200	-71.9300	0.0000	0.0000	0.0000	0.0000;
	55167	55166	0.003965	0.109473	0	129.13	0	0	1.025	0	1	0	0	-43.5400	-20.8900	43.6300	23.3700	0.0000	0.0000	0.0000	0.0000;
	55166	55168	0.000218	0.001184	0	0	0	0	0	0	1	0	0	135.9600	-6.2000	-135.9200	6.4100	0.0000	0.0000	0.0000	0.0000;
	55166	55169	0.000241	0.001024	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55170	55173	0.012669	0.47897	0	185.88	0	0	1	0	1	0	0	10.2100	-3.9000	-10.2000	4.4300	0.0000	0.0000	0.0000	0.0000;
	55170	55174	0.003168	0.108036	0	85.36	0	0	1	0	1	0	0	-5.3300	0.6800	5.3300	-0.6500	0.0000	0.0000	0.0000	0.0000;
	55170	55175	0.003116	0.11971	0	60.59	0	0	1	0	1	0	0	-2.6600	0.3300	2.6600	-0.3300	0.0000	0.0000	0.0000	0.0000;
	55170	55176	0.002346	0.068214	0	85.15	0	0	1	0	1	0	0	-5.3300	0.6700	5.3300	-0.6500	0.0000	0.0000	0.0000	0.0000;
	55170	55178	0.000275	0.001001	0	0	0	0	0	0	1	0	0	3.1000	2.2100	-3.1000	-2.2100	0.0000	0.0000	0.0000	0.0000;
	55170	55179	0.000297	0.001166	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55171	55173	-0.008703	-0.32903	0	85.88	0	0	1	0	1	0	0	-10.2100	4.0600	10.2000	-4.4300	0.0000	0.0000	0.0000	0.0000;
	55171	55177	0.013896	0.345255	0	27.08	0	0	1	0	1	0	0	-2.6600	0.3500	2.6600	-0.3300	0.0000	0.0000	0.0000	0.0000;
	55172	55173	0.021254	0.803562	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55181	55180	0.003263	0.096594	0	99.28	0	0	1	0	1	0	0	-7.5800	1.2800	7.5800	-1.2300	0.0000	0.0000	0.0000	0.0000;
	55180	55182	0.000232	0.001135	0	0	0	0	0	0	1	0	0	-7.5800	1.2300	7.5800	-1.2300	0.0000	0.0000	0.0000	0.0000;
	55180	55183	0.000256	0.001068	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55185	55184	0.000193	0.01237	0	819.75	0	0	1	0	1	0	0	-88.7800	24.0000	88.7900	-23.0400	0.0000	0.0000	0.0000	0.0000;
	55184	55187	0.000277	0.021087	0	650.75	0	0	1	0	1	0	0	-101.0500	-19.4800	101.0800	21.5600	0.0000	0.0000	0.0000	0.0000;
	55184	55188	0.000296	0.001044	0	0	0	0	0	0	1	0	0	12.2600	-215.5300	-12.1300	215.9800	0.0000	0.0000	0.0000	0.0000;
	55186	55185	0.001498	0.053592	0	115.5	0	0	1	0	1	0	0	-31.4300	5.7600	31.4500	-5.2600	0.0000	0.0000	0.0000	0.0000;
	55185	55189	0.000281	0.001164	0	0	0	0	0	0	1	0	0	57.3300	-18.7400	-57.3200	18.7800	0.0000	0.0000	0.0000	0.0000;
	55190	55191	0.00028	0.001115	0	0	0	0	0	0	1	0	0	3.6000	-0.4400	-3.6000	0.4400	0.0000	0.0000	0.0000	0.0000;
	55192	55195	0.000963	0.019925	0	128.55	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55192	55196	0.022757	0.40764	0	38.63	0	0	1	0	1	0	0	-4.1600	-1.8600	4.1600	1.9400	0.0000	0.0000	0.0000	0.0000;
	55192	55197	0.015541	0.361474	0	38.51	0	0	1	0	1	0	0	-4.1600	-1.8700	4.1600	1.9400	0.0000	0.0000	0.0000	0.0000;
	55192	55198	0.016158	0.373256	0	38.33	0	0	1	0	1	0	0	-4.1600	-1.8700	4.1600	1.9400	0.0000	0.0000	0.0000	0.0000;
	55192	55199	0.000288	0.001158	0	0	0	0	0	0	1	0	0	12.4700	5.6100	-12.4700	-5.6000	0.0000	0.0000	0.0000	0.0000;
	55192	55200	0.000263	0.001012	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55193	55195	0.008822	0.182468	0	64.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55194	55195	0.008822	0.182468	0	64.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55342	55199	0.006402	0.014227	0.00052	62.3	0	0	0	0	1	0	0	9.3500	-0.6100	-9.3400	0.5700	0.0000	0.0000	0.0000	0.0000;
	55201	55204	0.000213	0.014231	0	569.47	0	0	1	0	1	0	0	54.1100	9.8300	-54.1000	-9.4400	0.0000	0.0000	0.0000	0.0000;
	55201	55206	0.000593	0.042164	0	351.41	0	0	1.0125	0	1	0	0	-4.6600	-2.1600	4.6600	2.1700	0.0000	0.0000	0.0000	0.0000;
	55201	55208	0.000608	0.043167	0	346.93	0	0	1.0125	0	1	0	0	-4.6600	-2.1600	4.6600	2.1700	0.0000	0.0000	0.0000	0.0000;
	55201	55209	0.000241	0.001045	0	0	0	0	0	0	1	0	0	-44.7800	-53.1200	44.7900	53.1600	0.0000	0.0000	0.0000	0.0000;
	55201	55210	0.000242	0.00113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55202	55204	4.4e-05	0.002913	0	494.47	0	0	1	0	1	0	0	-54.1000	-9.3600	54.1000	9.4400	0.0000	0.0000	0.0000	0.0000;
	55202	55205	0.00493	0.143282	0	93.2	0	0	1.03125	0	1	0	0	-9.3200	1.2600	9.3200	-1.1400	0.0000	0.0000	0.0000	0.0000;
	55202	55207	0.00527	0.127231	0	93.06	0	0	1.03125	0	1	0	0	-9.3200	1.2500	9.3200	-1.1400	0.0000	0.0000	0.0000	0.0000;
	55203	55204	0.001569	0.104743	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55211	55214	0.001289	0.02413	0	88.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55211	55215	0.000296	0.001038	0	0	0	0	0	0	1	0	0	7.9900	4.0700	-7.9900	-4.0700	0.0000	0.0000	0.0000	0.0000;
	55211	55216	0.000233	0.001056	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55212	55214	0.014945	0.279829	0	44.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55213	55214	0.014945	0.279829	0	44.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55217	55220	-0.001096	-0.019194	0	99.61	0	0	1	0	1	0	0	-3.9900	-0.8000	3.9900	0.7900	0.0000	0.0000	0.0000	0.0000;
	55217	55221	0.00023	0.001158	0	0	0	0	0	0	1	0	0	3.9900	0.8000	-3.9900	-0.7900	0.0000	0.0000	0.0000	0.0000;
	55218	55220	0.016598	0.290656	0	49.8	0	0	1	0	1	0	0	2.0000	0.4100	-2.0000	-0.4000	0.0000	0.0000	0.0000	0.0000;
	55219	55220	0.016598	0.290656	0	49.8	0	0	1	0	1	0	0	2.0000	0.4100	-2.0000	-0.4000	0.0000	0.0000	0.0000	0.0000;
	55222	55223	0.018289	0.415081	0	38.93	0	0	1	0	1	0	0	-4.2900	0.6000	4.2900	-0.5200	0.0000	0.0000	0.0000	0.0000;
	55222	55224	0.000287	0.001147	0	0	0	0	0	0	1	0	0	4.2900	-0.6000	-4.2900	0.6000	0.0000	0.0000	0.0000	0.0000;
	55225	55226	0.000233	0.001065	0	0	0	0	0	0	1	0	0	7.8900	0.6100	-7.8900	-0.6100	0.0000	0.0000	0.0000	0.0000;
	55227	55228	0.007828	0.171297	0	59.34	0	0	0.9875	0	1	0	0	-21.6400	3.1400	21.6700	-2.4100	0.0000	0.0000	0.0000	0.0000;
	55227	55229	0.013676	0.262685	0	59.3	0	0	0.9875	0	1	0	0	-21.6200	3.5300	21.6700	-2.4100	0.0000	0.0000	0.0000	0.0000;
	55227	55230	0.000299	0.001044	0	0	0	0	0	0	1	0	0	43.2600	-6.6800	-43.2500	6.6900	0.0000	0.0000	0.0000	0.0000;
	55227	55231	0.000227	0.001074	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55233	55232	0.000258	0.016229	0	582.78	0	0	1	0	1	0	0	22.6500	25.1900	-22.6500	-25.0200	0.0000	0.0000	0.0000	0.0000;
	55232	55237	0.0001	0.001591	0	1404.96	0	0	1	0	1	0	0	-62.2200	0.6000	62.2200	-0.5500	0.0000	0.0000	0.0000	0.0000;
	55232	55238	0.000282	0.00106	0	0	0	0	0	0	1	0	0	84.8700	-173.2600	-84.7700	173.6300	0.0000	0.0000	0.0000	0.0000;
	55232	55239	0.000271	0.001054	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55234	55233	0.004549	0.158854	0	88.91	0	0	1	0	1	0	0	-7.3900	-1.4800	7.3900	1.5700	0.0000	0.0000	0.0000	0.0000;
	55235	55237	0.000275	0.021266	0	702.48	0	0	1	0	1	0	0	31.1100	-0.0800	-31.1100	0.2700	0.0000	0.0000	0.0000	0.0000;
	55236	55237	0.000275	0.021266	0	702.48	0	0	1	0	1	0	0	31.1100	-0.0800	-31.1100	0.2700	0.0000	0.0000	0.0000	0.0000;
	55241	55240	0.004005	0.12994	0	88.99	0	0	1	0	1	0	0	-5.9600	0.1000	5.9600	-0.0500	0.0000	0.0000	0.0000	0.0000;
	55240	55243	0.000254	0.001199	0	0	0	0	0	0	1	0	0	-5.9600	0.0500	5.9600	-0.0500	0.0000	0.0000	0.0000	0.0000;
	55240	55244	0.000269	0.001027	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55241	55242	0.014399	0.228843	0	58.13	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55245	55246	0.000203	0.001165	0	0	0	0	0	0	1	0	0	2.0000	0.9300	-2.0000	-0.9300	0.0000	0.0000	0.0000	0.0000;
	55248	55247	0.000149	0.0096	0	806.89	0	0	1	0	1	0	0	-75.0400	8.4800	75.0500	-7.9800	0.0000	0.0000	0.0000	0.0000;
	55247	55250	0.000279	0.018745	0	572.99	0	0	1	0	1	0	0	-71.5000	-14.3400	71.5100	15.2500	0.0000	0.0000	0.0000	0.0000;
	55247	55251	0.00048	0.02674	0	572.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55247	55252	0.000393	0.027332	0	572.42	0	0	1	0	1	0	0	-71.5000	-13.9200	71.5100	15.2500	0.0000	0.0000	0.0000	0.0000;
	55247	55253	0.00032	0.020722	0	570.37	0	0	1	0	1	0	0	-71.5000	-14.2400	71.5100	15.2500	0.0000	0.0000	0.0000	0.0000;
	55249	55248	0.004465	0.140053	0	94.6	0	0	1	0	1	0	0	-10.7700	1.8200	10.7800	-1.6600	0.0000	0.0000	0.0000	0.0000;
	55248	55254	0.000234	0.001088	0	0	0	0	0	0	1	0	0	64.2600	-6.8200	-64.2600	6.8600	0.0000	0.0000	0.0000	0.0000;
	55248	55255	0.00025	0.001139	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55256	55259	0.004774	0.160122	0	134.34	0	0	1	0	1	0	0	2.4400	-1.3900	-2.4400	1.4100	0.0000	0.0000	0.0000	0.0000;
	55256	55261	0.00023	0.001067	0	0	0	0	0	0	1	0	0	-2.4400	1.3900	2.4400	-1.3900	0.0000	0.0000	0.0000	0.0000;
	55256	55262	0.000257	0.001002	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55257	55259	-0.001638	-0.054932	0	84.34	0	0	1	0	1	0	0	-2.4400	1.4000	2.4400	-1.4100	0.0000	0.0000	0.0000	0.0000;
	55257	55260	0.003525	0.05959	0	76.36	0	0	1	0	1	0	0	-41.8900	7.0200	41.9500	-6.0500	0.0000	0.0000	0.0000	0.0000;
	55258	55259	0.015675	0.52579	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55263	55264	0.000266	0.001198	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55266	55265	0.000132	0.010716	0	622.18	0	0	1	0	1	0	0	-13.8400	12.0900	13.8400	-12.0600	0.0000	0.0000	0.0000	0.0000;
	55265	55268	0.000268	0.017701	0	583.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55265	55269	0.000292	0.015049	0	583.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55265	55272	0.000214	0.001108	0	0	0	0	0	0	1	0	0	-13.8400	-163.4800	13.8900	163.7500	0.0000	0.0000	0.0000	0.0000;
	55267	55266	0.00504	0.135301	0	84.5	0	0	1	0	1	0	0	-4.6600	1.6800	4.6600	-1.6500	0.0000	0.0000	0.0000	0.0000;
	55266	55271	0.00027	0.001069	0	0	0	0	0	0	1	0	0	9.1800	-10.4400	-9.1800	10.4400	0.0000	0.0000	0.0000	0.0000;
	55267	55270	0.024426	0.364516	0	31.33	0	0	1	0	1	0	0	-1.5000	0.1900	1.5000	-0.1800	0.0000	0.0000	0.0000	0.0000;
	55273	55276	0.001908	0.052762	0	235.38	0	0	1	0	1	0	0	-7.3800	-3.5700	7.3800	3.6100	0.0000	0.0000	0.0000	0.0000;
	55273	55277	0.000231	0.001017	0	0	0	0	0	0	1	0	0	7.3800	3.5700	-7.3800	-3.5700	0.0000	0.0000	0.0000	0.0000;
	55273	55278	0.00024	0.001058	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55274	55276	0.002185	0.060421	0	85.38	0	0	1	0	1	0	0	7.3900	3.6500	-7.3800	-3.6100	0.0000	0.0000	0.0000	0.0000;
	55342	55274	0.0115	0.028224	0.00239	53.43	0	0	0	0	1	0	0	-4.7400	-2.9000	4.7500	2.6500	0.0000	0.0000	0.0000	0.0000;
	55275	55276	0.015904	0.439825	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55280	55279	0.000197	0.014363	0	883.73	0	0	1	0	1	0	0	-189.3800	23.8800	189.4400	-19.1000	0.0000	0.0000	0.0000	0.0000;
	55279	55288	0.000244	0.001017	0	0	0	0	0	0	1	0	0	-189.4400	19.1000	189.5300	-18.7600	0.0000	0.0000	0.0000	0.0000;
	55279	55289	0.000285	0.00105	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55281	55280	0.005584	0.136177	0	115.38	0	0	1	0	1	0	0	-41.0400	2.3700	41.1300	-0.2600	0.0000	0.0000	0.0000	0.0000;
	55281	55284	0.001096	0.013917	0	111.4	0	0	1	0	1	0	0	-6.6600	0.8500	6.6600	-0.8500	0.0000	0.0000	0.0000	0.0000;
	55281	55287	-0.000871	-0.017113	0	110.99	0	0	1	0	1	0	0	-6.6600	0.8800	6.6600	-0.8800	0.0000	0.0000	0.0000	0.0000;
	55282	55284	0.013222	0.167905	0	55.7	0	0	1	0	1	0	0	3.3300	-0.4100	-3.3300	0.4200	0.0000	0.0000	0.0000	0.0000;
	55283	55284	0.013222	0.167905	0	55.7	0	0	1	0	1	0	0	3.3300	-0.4100	-3.3300	0.4200	0.0000	0.0000	0.0000	0.0000;
	55285	55287	0.017067	0.335428	0	55.49	0	0	1	0	1	0	0	3.3300	-0.4100	-3.3300	0.4400	0.0000	0.0000	0.0000	0.0000;
	55286	55287	0.017067	0.335428	0	55.49	0	0	1	0	1	0	0	3.3300	-0.4100	-3.3300	0.4400	0.0000	0.0000	0.0000	0.0000;
	58497	55288	0.000189	0.003354	0.36796	2561.86	0	0	0	0	1	0	0	241.0300	-112.3600	-240.9100	74.4000	0.0000	0.0000	0.0000	0.0000;
	55288	67749	0.000356	0.005388	0.92046	2369.95	0	0	0	0	1	0	0	51.3900	-55.6400	-51.3800	-44.6000	0.0000	0.0000	0.0000	0.0000;
	55291	55290	0.002975	0.095024	0	82.54	0	0	1	0	1	0	0	-3.0300	1.0900	3.0300	-1.0800	0.0000	0.0000	0.0000	0.0000;
	55290	55292	0.002999	0.099662	0	119.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55290	55293	0.000282	0.00119	0	0	0	0	0	0	1	0	0	-3.0300	1.0800	3.0300	-1.0800	0.0000	0.0000	0.0000	0.0000;
	55290	55294	0.000277	0.001045	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55296	55295	0.003021	0.114807	0	79	0	0	1	0	1	0	0	-6.0800	1.2500	6.0800	-1.2100	0.0000	0.0000	0.0000	0.0000;
	55295	55298	0.000255	0.001	0	0	0	0	0	0	1	0	0	-6.0800	1.2100	6.0800	-1.2100	0.0000	0.0000	0.0000	0.0000;
	55295	55299	0.000272	0.0011	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55296	55297	0.009484	0.201045	0	53.46	0	0	1	0	1	0	0	-10.4800	1.1500	10.4900	-0.9500	0.0000	0.0000	0.0000	0.0000;
	55300	55303	0.000237	0.009028	0	285.26	0	0	1	0	1	0	0	-42.5900	-1.0300	42.6000	1.1800	0.0000	0.0000	0.0000	0.0000;
	55300	55304	0.003726	0.129281	0	114.54	0	0	1.05	0	1	0	0	-42.5300	-18.8600	42.6200	21.7200	0.0000	0.0000	0.0000	0.0000;
	55300	55305	0.002863	0.085351	0	114.23	0	0	1.04375	0	1	0	0	-42.5500	-19.8200	42.6200	21.7200	0.0000	0.0000	0.0000	0.0000;
	55300	55306	0.000229	0.001017	0	0	0	0	0	0	1	0	0	127.6800	39.7100	-127.6400	-39.5400	0.0000	0.0000	0.0000	0.0000;
	55300	55307	0.000203	0.001084	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55301	55303	0.002219	0.084515	0	142.63	0	0	1	0	1	0	0	21.3100	0.9500	-21.3000	-0.5900	0.0000	0.0000	0.0000	0.0000;
	55302	55303	0.002219	0.084515	0	142.63	0	0	1	0	1	0	0	21.3100	0.9500	-21.3000	-0.5900	0.0000	0.0000	0.0000	0.0000;
	55308	55309	0.02389	0.432051	0	32.33	0	0	1	0	1	0	0	-3.1900	0.5000	3.2000	-0.4600	0.0000	0.0000	0.0000	0.0000;
	55308	55310	0.044719	0.853082	0	14.83	0	0	1	0	1	0	0	-1.6000	0.2500	1.6000	-0.2300	0.0000	0.0000	0.0000	0.0000;
	55308	55311	0.024286	0.532051	0	31.29	0	0	1	0	1	0	0	-1.6000	0.2400	1.6000	-0.2300	0.0000	0.0000	0.0000	0.0000;
	55308	55312	0.000244	0.001068	0	0	0	0	0	0	1	0	0	6.3900	-1.0000	-6.3900	1.0000	0.0000	0.0000	0.0000	0.0000;
	55308	55313	0.000233	0.001123	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55314	55315	0.017456	0.366039	0	22.62	0	0	0.99375	0	1	0	0	-1.0700	0.0600	1.0700	-0.0500	0.0000	0.0000	0.0000	0.0000;
	55314	55316	0.049712	0.927825	0	15.86	0	0	1	0	1	0	0	-1.6600	0.1100	1.6600	-0.0800	0.0000	0.0000	0.0000	0.0000;
	55314	55317	0.598194	13.236917	0	0.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55314	55318	0.000266	0.001013	0	0	0	0	0	0	1	0	0	2.7300	-0.1600	-2.7300	0.1600	0.0000	0.0000	0.0000	0.0000;
	55314	55319	0.000249	0.001015	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55321	55320	0.000196	0.014017	0	1020.6	0	0	1	0	1	0	0	-221.0800	1.5100	221.1700	4.8400	0.0000	0.0000	0.0000	0.0000;
	55320	55323	0.000209	0.014548	0	1016.2	0	0	1	0	1	0	0	-210.1600	-67.0800	210.2600	73.6400	0.0000	0.0000	0.0000	0.0000;
	55320	55324	0.00021	0.012844	0	1014.78	0	0	1	0	1	0	0	-256.7000	-65.2900	256.8300	73.6400	0.0000	0.0000	0.0000	0.0000;
	55320	55325	0.0001	0.007669	0	1012.34	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55320	55326	0.000184	0.01273	0	1011.23	0	0	1	0	1	0	0	-207.9900	-67.9900	208.0700	73.6400	0.0000	0.0000	0.0000	0.0000;
	55320	55327	0.000292	0.001176	0	0	0	0	0	0	1	0	0	453.6800	-293.1500	-452.8900	296.3300	0.0000	0.0000	0.0000	0.0000;
	55320	55328	0.000251	0.001133	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55322	55321	0.00397	0.137058	0	113.61	0	0	1.00625	0	1	0	0	-27.4200	0.8900	27.4500	0.0700	0.0000	0.0000	0.0000	0.0000;
	66522	55321	0.001852	0.011168	0.01309	263.46	0	0	0	0	1	0	0	-27.3800	-7.1600	27.3900	5.8400	0.0000	0.0000	0.0000	0.0000;
	55321	66547	0.002295	0.016128	0.02724	298.25	0	0	0	0	1	0	0	46.9100	6.5300	-46.8600	-9.1200	0.0000	0.0000	0.0000	0.0000;
	66628	55321	0.002365	0.015665	0.00856	267.72	0	0	0	0	1	0	0	-27.3100	-7.8700	27.3300	7.0600	0.0000	0.0000	0.0000	0.0000;
	55321	67229	0.002337	0.012691	0.00585	287.37	0	0	0	0	1	0	0	46.1200	6.2900	-46.0700	-6.6700	0.0000	0.0000	0.0000	0.0000;
	55321	67237	0.001698	0.008032	0.0205	277.18	0	0	0	0	1	0	0	45.8800	-27.3000	-45.8400	25.2900	0.0000	0.0000	0.0000	0.0000;
	55322	66536	0.016245	0.036802	0.00088	73.58	0	0	0	0	1	0	0	27.4200	-0.8900	-27.3100	1.0500	0.0000	0.0000	0.0000	0.0000;
	55327	67232	7.6e-05	0.001355	0.10152	2742.54	0	0	0	0	1	0	0	480.2300	-88.1000	-480.0600	80.0500	0.0000	0.0000	0.0000	0.0000;
	55327	67481	0.000184	0.003476	0.36641	2517.34	0	0	0	0	1	0	0	-275.6400	-141.6100	275.7900	104.6400	0.0000	0.0000	0.0000	0.0000;
	55329	55330	0.025313	0.471626	0	28.53	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55329	55331	0.018445	0.303862	0	28.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55329	55332	0.000262	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55329	55333	0.000223	0.001061	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55335	55334	0.004814	0.162285	0	74.75	0	0	1.0125	0	1	0	0	-2.2900	-7.0600	2.3000	7.1500	0.0000	0.0000	0.0000	0.0000;
	55334	55339	0.000224	0.001064	0	0	0	0	0	0	1	0	0	-2.3000	-7.1500	2.3000	7.1500	0.0000	0.0000	0.0000	0.0000;
	55334	55340	0.000205	0.001122	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55335	55336	0.010498	0.238303	0	44.82	0	0	1	0	1	0	0	-5.9900	0.8100	5.9900	-0.7300	0.0000	0.0000	0.0000	0.0000;
	55335	55337	0.009545	0.205133	0	44.75	0	0	1	0	1	0	0	-5.9900	0.4000	5.9900	-0.3300	0.0000	0.0000	0.0000	0.0000;
	55335	55338	0.009842	0.224988	0	44.72	0	0	1	0	1	0	0	-5.9900	0.8100	5.9900	-0.7300	0.0000	0.0000	0.0000	0.0000;
	55342	55341	0.008279	0.163266	0	63.93	0	0	1	0	1	0	0	1.0600	1.8600	-1.0600	-1.8500	0.0000	0.0000	0.0000	0.0000;
	55341	55345	0.003711	0.12775	0	103.64	0	0	0.9875	0	1	0	0	-22.9500	3.4300	22.9700	-2.8100	0.0000	0.0000	0.0000	0.0000;
	55341	55346	0.0002	0.001079	0	0	0	0	0	0	1	0	0	24.0100	-1.5800	-24.0100	1.5800	0.0000	0.0000	0.0000	0.0000;
	55341	55347	0.00029	0.001149	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55342	55343	0.010437	0.219981	0	54.53	0	0	1	0	1	0	0	-11.4700	1.5700	11.4900	-1.3000	0.0000	0.0000	0.0000	0.0000;
	55342	55344	0.013692	0.254042	0	54.49	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55348	55352	0.000433	0.033867	0	314.35	0	0	1	0	1	0	0	-33.0300	1.7600	33.0300	-1.4200	0.0000	0.0000	0.0000	0.0000;
	55348	55355	0.0001	0.000694	0	1153.64	0	0	1	0	1	0	0	-35.9500	5.4100	35.9500	-5.4000	0.0000	0.0000	0.0000	0.0000;
	55348	55356	0.000286	0.001163	0	0	0	0	0	0	1	0	0	68.9800	-96.9600	-68.9400	97.1100	0.0000	0.0000	0.0000	0.0000;
	55350	55349	0.004012	0.127125	0	94.78	0	0	1	0	1	0	0	-11.1500	1.5900	11.1500	-1.4400	0.0000	0.0000	0.0000	0.0000;
	55349	55352	-0.000177	-0.013871	0	264.35	0	0	1	0	1	0	0	33.0300	-1.5600	-33.0300	1.4200	0.0000	0.0000	0.0000	0.0000;
	55349	55357	0.000276	0.001	0	0	0	0	0	0	1	0	0	-44.1800	2.9900	44.1900	-2.9800	0.0000	0.0000	0.0000	0.0000;
	55351	55352	0.001063	0.083111	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55353	55355	0.000336	0.017799	0	576.82	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55354	55355	0.000336	0.017799	0	576.82	0	0	1	0	1	0	0	35.9600	-5.1800	-35.9500	5.4000	0.0000	0.0000	0.0000	0.0000;
	55359	55358	0.002944	0.111453	0	81.43	0	0	1	0	1	0	0	-3.5200	-5.3800	3.5200	5.4200	0.0000	0.0000	0.0000	0.0000;
	55358	55362	0.000292	0.007864	0	204.53	0	0	1	0	1	0	0	-10.5800	1.2600	10.5800	-1.2500	0.0000	0.0000	0.0000	0.0000;
	55358	55363	0.000267	0.001025	0	0	0	0	0	0	1	0	0	12.3600	-7.2700	-12.3600	7.2700	0.0000	0.0000	0.0000	0.0000;
	55358	55364	0.000297	0.001173	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55360	55362	0.00552	0.148827	0	102.27	0	0	1	0	1	0	0	5.2900	-0.5900	-5.2900	0.6300	0.0000	0.0000	0.0000	0.0000;
	55361	55362	0.00552	0.148827	0	102.27	0	0	1	0	1	0	0	5.2900	-0.5900	-5.2900	0.6300	0.0000	0.0000	0.0000	0.0000;
	55365	55366	0.00029	0.001047	0	0	0	0	0	0	1	0	0	5.5900	1.1500	-5.5900	-1.1500	0.0000	0.0000	0.0000	0.0000;
	55367	55370	0.000549	0.013383	0	87.68	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55367	55371	0.000258	0.001195	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55367	55372	0.000233	0.001001	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55368	55370	0.010049	0.244887	0	43.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55369	55370	0.010049	0.244887	0	43.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55374	55373	0.000249	0.017238	0	742.68	0	0	1	0	1	0	0	-54.6400	6.9200	54.6500	-6.4400	0.0000	0.0000	0.0000	0.0000;
	55373	55378	0.00029	0.014796	0	746.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55373	55379	0.000256	0.001084	0	0	0	0	0	0	1	0	0	-54.6500	40.0100	54.6600	-39.9700	0.0000	0.0000	0.0000	0.0000;
	55374	55377	0.004059	0.125077	0	262.06	0	0	1	0	1	0	0	18.0300	-1.5300	-18.0100	1.9000	0.0000	0.0000	0.0000	0.0000;
	55374	55380	0.000244	0.001141	0	0	0	0	0	0	1	0	0	36.6200	-5.4000	-36.6100	5.4100	0.0000	0.0000	0.0000	0.0000;
	55375	55377	-0.000934	-0.028787	0	112.06	0	0	1	0	1	0	0	-18.0200	1.8200	18.0100	-1.9000	0.0000	0.0000	0.0000	0.0000;
	55376	55377	0.017654	0.543966	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67232	55379	0.000452	0.00794	0.95001	2785.42	0	0	0	0	1	0	0	684.3700	-65.7000	-682.4200	-3.0800	0.0000	0.0000	0.0000	0.0000;
	55382	55381	0.005746	0.180196	0	89.43	0	0	1.0125	0	1	0	0	-7.0300	-4.5800	7.0300	4.7000	0.0000	0.0000	0.0000	0.0000;
	55381	55386	0.000268	0.001032	0	0	0	0	0	0	1	0	0	-7.0300	-4.7000	7.0300	4.7000	0.0000	0.0000	0.0000	0.0000;
	55381	55387	0.000299	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55382	55385	0.001297	0.023536	0	86.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55383	55385	0.017201	0.312218	0	43.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55384	55385	0.017201	0.312218	0	43.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55389	55388	0.000175	0.01373	0	785.57	0	0	1	0	1	0	0	-51.3400	9.5300	51.3500	-9.1900	0.0000	0.0000	0.0000	0.0000;
	55388	55391	0.000247	0.001186	0	0	0	0	0	0	1	0	0	-51.3500	9.1900	51.3500	-9.1600	0.0000	0.0000	0.0000	0.0000;
	55388	55392	0.000291	0.001063	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55390	55389	0.005147	0.139135	0	95.82	0	0	1.00625	0	1	0	0	-9.6000	-2.2700	9.6000	2.3900	0.0000	0.0000	0.0000	0.0000;
	55393	55394	0.000208	0.00119	0	0	0	0	0	0	1	0	0	9.4400	1.8300	-9.4400	-1.8300	0.0000	0.0000	0.0000	0.0000;
	55393	56237	0.020258	0.059649	0.0192	50.32	0	0	0	0	1	0	0	-0.9100	-6.1400	0.9100	4.0800	0.0000	0.0000	0.0000	0.0000;
	56240	55393	0.15903	0.421397	0.00546	60.59	0	0	0	0	1	0	0	-10.4900	-1.3100	10.6600	1.1800	0.0000	0.0000	0.0000	0.0000;
	55393	56840	0.036818	0.097907	0.00579	70.04	0	0	0	0	1	0	0	-19.2000	3.1200	19.3300	-3.4000	0.0000	0.0000	0.0000	0.0000;
	55395	55398	0.003824	0.13413	0	174.92	0	0	1	0	1	0	0	6.7800	2.6600	-6.7800	-2.6000	0.0000	0.0000	0.0000	0.0000;
	55395	55399	0.00025	0.00112	0	0	0	0	0	0	1	0	0	17.5500	5.6400	-17.5500	-5.6400	0.0000	0.0000	0.0000	0.0000;
	55405	55395	0.00463	0.028032	0.01148	316.76	0	0	0	0	1	0	0	135.5800	-7.7700	-134.8000	11.2300	0.0000	0.0000	0.0000	0.0000;
	55395	55996	0.003697	0.024947	0.0952	298.66	0	0	0	0	1	0	0	110.4600	-19.5300	-110.0400	12.0200	0.0000	0.0000	0.0000	0.0000;
	55396	55398	-0.001608	-0.05638	0	99.92	0	0	1	0	1	0	0	-6.7800	-2.6200	6.7800	2.6000	0.0000	0.0000	0.0000	0.0000;
	55400	55396	0.004955	0.012889	0.00163	66.98	0	0	0	0	1	0	0	-13.3700	-2.5800	13.3800	2.4200	0.0000	0.0000	0.0000	0.0000;
	56840	55396	0.01837	0.04231	0.00731	48.31	0	0	0	0	1	0	0	6.6100	-0.9800	-6.6000	0.2000	0.0000	0.0000	0.0000	0.0000;
	55397	55398	0.012719	0.446071	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55400	55401	0.000221	0.001067	0	0	0	0	0	0	1	0	0	17.3900	2.7700	-17.3900	-2.7600	0.0000	0.0000	0.0000	0.0000;
	55402	55403	0.000283	0.001115	0	0	0	0	0	0	1	0	0	-23.4500	-2.7200	23.4500	2.7300	0.0000	0.0000	0.0000	0.0000;
	55403	55405	0.004561	0.029665	0.04576	291.86	0	0	0	0	1	0	0	-91.1700	7.4400	91.5300	-10.1600	0.0000	0.0000	0.0000	0.0000;
	55996	55403	0.005844	0.034202	0.04972	305.3	0	0	0	0	1	0	0	-111.5400	12.0300	112.2200	-13.4600	0.0000	0.0000	0.0000	0.0000;
	55403	58418	0.014523	0.081667	0.09376	279.17	0	0	0	0	1	0	0	-44.5000	3.3000	44.7700	-12.0000	0.0000	0.0000	0.0000	0.0000;
	55405	55404	0.000249	0.01932	0	868.59	0	0	1	0	1	0	0	-300.7300	32.4200	300.9400	-16.2800	0.0000	0.0000	0.0000	0.0000;
	55404	55409	0.000299	0.001067	0	0	0	0	0	0	1	0	0	18.2500	4.1100	-18.2500	-4.1100	0.0000	0.0000	0.0000	0.0000;
	55404	55410	0.000223	0.001127	0	0	0	0	0	0	1	0	0	-319.1900	-107.0900	319.4200	108.2600	0.0000	0.0000	0.0000	0.0000;
	55405	55408	0.000173	0.006715	0	208.61	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56238	55405	0.010038	0.060421	0.04097	301.89	0	0	0	0	1	0	0	-73.1200	13.0700	73.6300	-14.4900	0.0000	0.0000	0.0000	0.0000;
	55406	55408	0.003006	0.116375	0	104.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55407	55408	0.003006	0.116375	0	104.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55410	58567	0.000905	0.016808	1.53685	2400.78	0	0	0	0	1	0	0	-319.4200	-108.2600	320.2800	-44.8700	0.0000	0.0000	0.0000	0.0000;
	55411	55412	0.000291	0.001067	0	0	0	0	0	0	1	0	0	-8.5800	-2.3400	8.5800	2.3400	0.0000	0.0000	0.0000	0.0000;
	56058	55412	0.028387	0.070664	0.00478	58.77	0	0	0	0	1	0	0	6.2000	-2.3100	-6.1900	1.8300	0.0000	0.0000	0.0000	0.0000;
	55412	56835	0.051679	0.102055	0.006	46.68	0	0	0	0	1	0	0	-2.3900	-4.1700	2.4000	3.5400	0.0000	0.0000	0.0000	0.0000;
	55413	55416	0.002328	0.078169	0	186.88	0	0	1	0	1	0	0	18.0400	2.6500	-18.0300	-2.4100	0.0000	0.0000	0.0000	0.0000;
	55413	55417	0.00026	0.001109	0	0	0	0	0	0	1	0	0	8.9200	1.2500	-8.9200	-1.2500	0.0000	0.0000	0.0000	0.0000;
	55413	55430	0.00583	0.032576	0.0463	231.95	0	0	0	0	1	0	0	52.8500	-6.0800	-52.7000	1.9100	0.0000	0.0000	0.0000	0.0000;
	55413	56110	0.004885	0.032953	0.03924	273.1	0	0	0	0	1	0	0	-93.8300	15.3100	94.2400	-16.7900	0.0000	0.0000	0.0000	0.0000;
	56118	55413	0.002022	0.011706	0.10008	237.61	0	0	0	0	1	0	0	-14.0100	2.3100	14.0200	-13.1300	0.0000	0.0000	0.0000	0.0000;
	55414	55416	0.00035	0.011749	0	86.88	0	0	1	0	1	0	0	-18.0300	-2.3800	18.0300	2.4100	0.0000	0.0000	0.0000	0.0000;
	55418	55414	0.029768	0.079743	0.00196	59.34	0	0	0	0	1	0	0	-14.8600	2.0700	14.9200	-2.1100	0.0000	0.0000	0.0000	0.0000;
	55414	55419	0.011741	0.028436	0.00227	61.88	0	0	0	0	1	0	0	10.6600	-1.6700	-10.6400	1.4500	0.0000	0.0000	0.0000	0.0000;
	55421	55414	0.064435	0.16218	0.00281	55.2	0	0	0	0	1	0	0	7.6000	-6.3100	-7.5500	6.1500	0.0000	0.0000	0.0000	0.0000;
	55415	55416	0.015402	0.517254	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55509	55418	0.05044	0.123391	0.00292	47.81	0	0	0	0	1	0	0	-6.6600	4.2600	6.6900	-4.5000	0.0000	0.0000	0.0000	0.0000;
	56121	55419	0.072112	0.19237	0.00456	52.62	0	0	0	0	1	0	0	-2.4600	2.6800	2.4700	-3.1400	0.0000	0.0000	0.0000	0.0000;
	55420	55421	0.019361	0.048793	0.0117	61.46	0	0	0	0	1	0	0	13.2000	-6.2700	-13.1700	5.1200	0.0000	0.0000	0.0000	0.0000;
	55511	55420	0.027545	0.0682	0.00407	69.16	0	0	0	0	1	0	0	18.0700	-6.2500	-17.9700	6.0500	0.0000	0.0000	0.0000	0.0000;
	56109	55420	0.017881	0.053193	0.01153	50.32	0	0	0	0	1	0	0	1.2700	0.7800	-1.2700	-2.0100	0.0000	0.0000	0.0000	0.0000;
	55421	55422	0.000207	0.001135	0	0	0	0	0	0	1	0	0	5.5600	1.1900	-5.5600	-1.1900	0.0000	0.0000	0.0000	0.0000;
	55424	55423	0.002853	0.076459	0	79.73	0	0	1.0125	0	1	0	0	-10.8700	-9.2100	10.8700	9.3500	0.0000	0.0000	0.0000	0.0000;
	55423	55425	0.000299	0.001079	0	0	0	0	0	0	1	0	0	12.9000	2.9500	-12.9000	-2.9400	0.0000	0.0000	0.0000	0.0000;
	55423	56864	0.004271	0.022874	0.03232	272.51	0	0	0	0	1	0	0	-67.4600	5.0400	67.6400	-7.5600	0.0000	0.0000	0.0000	0.0000;
	55423	56989	0.00364	0.025003	0.042	256.25	0	0	0	0	1	0	0	43.6800	-17.3400	-43.6100	13.2900	0.0000	0.0000	0.0000	0.0000;
	55424	55509	0.183885	0.373015	0.00937	41.55	0	0	0	0	1	0	0	0.9700	0.9900	-0.9600	-2.0000	0.0000	0.0000	0.0000	0.0000;
	56965	55424	0.017636	0.059041	0.00148	58.47	0	0	0	0	1	0	0	-9.8700	-8.2900	9.9000	8.2200	0.0000	0.0000	0.0000	0.0000;
	55426	55429	0.001674	0.054936	0	168.78	0	0	1	0	1	0	0	24.8400	7.0100	-24.8300	-6.6700	0.0000	0.0000	0.0000	0.0000;
	55426	55430	0.000223	0.001045	0	0	0	0	0	0	1	0	0	-42.4500	-12.2900	42.4500	12.3100	0.0000	0.0000	0.0000	0.0000;
	55426	55431	0.000236	0.001008	0	0	0	0	0	0	1	0	0	17.6100	5.2800	-17.6100	-5.2800	0.0000	0.0000	0.0000	0.0000;
	55427	55429	0.001127	0.036978	0	93.78	0	0	1	0	1	0	0	-24.8300	-6.4400	24.8300	6.6700	0.0000	0.0000	0.0000	0.0000;
	55427	55433	0.015436	0.040463	0.00245	64.72	0	0	0	0	1	0	0	15.6900	3.3500	-15.6500	-3.5100	0.0000	0.0000	0.0000	0.0000;
	55545	55427	0.020253	0.059311	0.00207	58.33	0	0	0	0	1	0	0	-9.1200	-3.2600	9.1400	3.0900	0.0000	0.0000	0.0000	0.0000;
	55428	55429	0.014318	0.469845	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55430	55569	0.003188	0.020405	0.07484	241.96	0	0	0	0	1	0	0	42.1800	-7.3400	-42.1300	-0.4000	0.0000	0.0000	0.0000	0.0000;
	56864	55430	0.0017	0.00932	0.01406	262.4	0	0	0	0	1	0	0	31.9500	5.4500	-31.9400	-6.8800	0.0000	0.0000	0.0000	0.0000;
	55433	55432	0.010084	0.035228	0.0057	52.94	0	0	0	0	1	0	0	4.1200	-0.8900	-4.1200	0.2900	0.0000	0.0000	0.0000	0.0000;
	56965	55432	0.033718	0.082225	0.00178	58.5	0	0	0	0	1	0	0	9.8700	8.2900	-9.8200	-8.3500	0.0000	0.0000	0.0000	0.0000;
	55433	55434	0.000215	0.001019	0	0	0	0	0	0	1	0	0	12.4400	4.1700	-12.4400	-4.1700	0.0000	0.0000	0.0000	0.0000;
	55433	55545	0.042741	0.098857	0.00164	44.82	0	0	0	0	1	0	0	-0.9100	0.2300	0.9100	-0.4100	0.0000	0.0000	0.0000	0.0000;
	55435	55436	0.000265	0.001028	0	0	0	0	0	0	1	0	0	-7.3800	-1.8600	7.3800	1.8600	0.0000	0.0000	0.0000	0.0000;
	56818	55436	0.022343	0.053212	0.00138	57.84	0	0	0	0	1	0	0	-11.8100	5.8500	11.8400	-5.9100	0.0000	0.0000	0.0000	0.0000;
	56986	55436	0.029445	0.085281	0.00196	64.74	0	0	0	0	1	0	0	19.3300	-3.9600	-19.2200	4.0500	0.0000	0.0000	0.0000	0.0000;
	55437	55438	0.000217	0.001043	0	0	0	0	0	0	1	0	0	-5.2700	-1.5900	5.2700	1.5900	0.0000	0.0000	0.0000	0.0000;
	55439	55438	0.024878	0.058939	0.00315	63.37	0	0	0	0	1	0	0	-16.8300	4.0700	16.9000	-4.2400	0.0000	0.0000	0.0000	0.0000;
	55438	55441	0.083529	0.156008	0.00582	51.81	0	0	0	0	1	0	0	-3.6700	1.5900	3.6800	-2.1900	0.0000	0.0000	0.0000	0.0000;
	55438	56818	0.027917	0.06694	0.00496	65.01	0	0	0	0	1	0	0	-18.5100	1.0600	18.6000	-1.3800	0.0000	0.0000	0.0000	0.0000;
	55439	55440	0.000282	0.0011	0	0	0	0	0	0	1	0	0	9.1300	3.2200	-9.1300	-3.2200	0.0000	0.0000	0.0000	0.0000;
	55439	56012	0.026563	0.059123	0.01787	73.25	0	0	0	0	1	0	0	32.1100	-10.4900	-31.8300	9.2000	0.0000	0.0000	0.0000	0.0000;
	55439	56818	0.036872	0.092122	0.00432	69.32	0	0	0	0	1	0	0	-24.4100	3.2100	24.6200	-3.1500	0.0000	0.0000	0.0000	0.0000;
	55441	55442	0.000206	0.001063	0	0	0	0	0	0	1	0	0	5.2700	2.3100	-5.2700	-2.3100	0.0000	0.0000	0.0000	0.0000;
	55441	55570	0.03476	0.113577	0.00373	58.52	0	0	0	0	1	0	0	-8.9500	-0.1200	8.9800	-0.2000	0.0000	0.0000	0.0000	0.0000;
	55443	55446	0.000131	0.002644	0	128.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55443	55447	0.000236	0.001178	0	0	0	0	0	0	1	0	0	-8.1400	-3.6100	8.1400	3.6100	0.0000	0.0000	0.0000	0.0000;
	55443	55448	0.000273	0.001181	0	0	0	0	0	0	1	0	0	8.1400	3.6100	-8.1400	-3.6000	0.0000	0.0000	0.0000	0.0000;
	55444	55446	0.007713	0.155321	0	64.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55445	55446	0.007713	0.155321	0	64.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55447	55462	0.057754	0.163303	0.00403	54.87	0	0	0	0	1	0	0	7.0800	-3.9000	-7.0400	3.5700	0.0000	0.0000	0.0000	0.0000;
	55447	56663	0.103292	0.290853	0.01038	60.83	0	0	0	0	1	0	0	-15.2200	0.2900	15.4400	-0.7700	0.0000	0.0000	0.0000	0.0000;
	55449	55460	0.080235	0.212551	0.00924	50.66	0	0	0	0	1	0	0	3.3400	-6.6500	-3.3100	5.7800	0.0000	0.0000	0.0000	0.0000;
	55449	56668	0.047603	0.139545	0.00667	54.78	0	0	0	0	1	0	0	-7.1200	5.6000	7.1600	-6.1800	0.0000	0.0000	0.0000	0.0000;
	55451	55450	0.003102	0.08772	0	98.55	0	0	1.0125	0	1	0	0	-25.7200	-7.6400	25.7400	8.2300	0.0000	0.0000	0.0000	0.0000;
	55450	55452	0.000258	0.001191	0	0	0	0	0	0	1	0	0	14.2700	4.4700	-14.2700	-4.4700	0.0000	0.0000	0.0000	0.0000;
	55636	55450	0.004495	0.030308	0.02963	251.25	0	0	0	0	1	0	0	40.0800	9.9800	-40.0100	-12.7100	0.0000	0.0000	0.0000	0.0000;
	55453	55451	0.053475	0.114019	0.00221	51.89	0	0	0	0	1	0	0	-5.1400	-4.9800	5.1700	4.7900	0.0000	0.0000	0.0000	0.0000;
	55451	55455	0.038361	0.119793	0.00784	56.08	0	0	0	0	1	0	0	2.7900	4.8800	-2.7800	-5.6800	0.0000	0.0000	0.0000	0.0000;
	55451	55459	0.035046	0.079027	0.00366	61.41	0	0	0	0	1	0	0	17.7600	-2.0300	-17.6600	1.8600	0.0000	0.0000	0.0000	0.0000;
	55453	55462	0.05539	0.13513	0.00545	52.03	0	0	0	0	1	0	0	-3.9900	3.9200	4.0100	-4.4600	0.0000	0.0000	0.0000	0.0000;
	55455	55454	0.059712	0.155726	0.00594	50.51	0	0	0	0	1	0	0	-2.6900	4.2900	2.7000	-4.8800	0.0000	0.0000	0.0000	0.0000;
	55454	56687	0.045999	0.108987	0.01103	43.63	0	0	0	0	1	0	0	-7.3300	3.9400	7.3600	-5.0400	0.0000	0.0000	0.0000	0.0000;
	55459	55456	0.111628	0.203662	0.00507	58.65	0	0	0	0	1	0	0	13.5300	-2.2500	-13.3400	2.0600	0.0000	0.0000	0.0000	0.0000;
	55456	55644	0.035337	0.099951	0.00774	51.62	0	0	0	0	1	0	0	-4.3400	-6.1100	4.3600	5.3300	0.0000	0.0000	0.0000	0.0000;
	55456	55646	0.050086	0.090853	0.00476	57.24	0	0	0	0	1	0	0	11.5200	2.3500	-11.4500	-2.7300	0.0000	0.0000	0.0000	0.0000;
	55457	55519	0.054466	0.111718	0.00564	52.95	0	0	0	0	1	0	0	-7.7000	3.2500	7.7300	-3.7700	0.0000	0.0000	0.0000	0.0000;
	55457	56666	0.016362	0.050569	0.00718	42.24	0	0	0	0	1	0	0	2.4900	-4.1000	-2.4900	3.3400	0.0000	0.0000	0.0000	0.0000;
	56661	55458	0.003235	0.017249	0.05659	219.93	0	0	0	0	1	0	0	-21.9900	5.4300	22.0100	-11.4100	0.0000	0.0000	0.0000	0.0000;
	55458	56667	0.00533	0.031214	0.0361	232.11	0	0	0	0	1	0	0	-32.2600	7.3700	32.3100	-10.9000	0.0000	0.0000	0.0000	0.0000;
	55460	55461	0.000263	0.00116	0	0	0	0	0	0	1	0	0	5.3300	1.1600	-5.3300	-1.1600	0.0000	0.0000	0.0000	0.0000;
	55623	55460	0.073122	0.144724	0.00311	44.69	0	0	0	0	1	0	0	2.0300	0.9500	-2.0300	-1.2700	0.0000	0.0000	0.0000	0.0000;
	55505	55463	0.014997	0.04669	0.00492	57.65	0	0	0	0	1	0	0	12.7300	-5.0500	-12.7000	4.6100	0.0000	0.0000	0.0000	0.0000;
	55463	55548	0.075882	0.213429	0.00362	49.42	0	0	0	0	1	0	0	6.5600	-6.2200	-6.5100	6.0000	0.0000	0.0000	0.0000	0.0000;
	55465	55464	0.031839	0.080616	0.00157	58.71	0	0	0	0	1	0	0	-11.3600	3.8800	11.4000	-3.9300	0.0000	0.0000	0.0000	0.0000;
	55464	55505	0.017189	0.046107	0.00186	67.37	0	0	0	0	1	0	0	-21.3400	2.0700	21.4100	-2.0600	0.0000	0.0000	0.0000	0.0000;
	55513	55465	0.02348	0.059848	0.00557	43.1	0	0	0	0	1	0	0	-2.0600	6.0100	2.0700	-6.5700	0.0000	0.0000	0.0000	0.0000;
	55467	55466	0.005097	0.138914	0	101.32	0	0	1.1	0	1	0	0	-34.0600	-51.0800	34.2800	57.0200	0.0000	0.0000	0.0000	0.0000;
	55466	55468	0.000253	0.001011	0	0	0	0	0	0	1	0	0	32.0500	2.3400	-32.0500	-2.3300	0.0000	0.0000	0.0000	0.0000;
	55469	55466	0.001422	0.008115	0.01801	221.74	0	0	0	0	1	0	0	5.2100	1.4100	-5.2100	-3.2700	0.0000	0.0000	0.0000	0.0000;
	56848	55466	0.004663	0.025245	0.01988	273.64	0	0	0	0	1	0	0	61.4200	55.6600	-61.1200	-56.0900	0.0000	0.0000	0.0000	0.0000;
	55467	55474	0.010808	0.023175	0.00109	44.88	0	0	0	0	1	0	0	-0.2400	22.1300	0.2900	-22.1300	0.0000	0.0000	0.0000	0.0000;
	55481	55467	0.018956	0.048398	0.0037	58.15	0	0	0	0	1	0	0	-5.6000	-1.7600	5.6000	1.3800	0.0000	0.0000	0.0000	0.0000;
	55467	55487	0.022836	0.051559	0.01277	69.31	0	0	0	0	1	0	0	28.6900	27.5700	-28.3400	-28.1100	0.0000	0.0000	0.0000	0.0000;
	55469	55472	0.006676	0.219283	0	249.49	0	0	1	0	1	0	0	32.2800	-9.7800	-32.2000	12.1900	0.0000	0.0000	0.0000	0.0000;
	55469	55473	0.000206	0.001181	0	0	0	0	0	0	1	0	0	31.8300	13.0300	-31.8300	-13.0100	0.0000	0.0000	0.0000	0.0000;
	55504	55469	0.001891	0.012032	0.01441	257.15	0	0	0	0	1	0	0	69.4100	3.7300	-69.3200	-4.6600	0.0000	0.0000	0.0000	0.0000;
	55470	55472	-0.003079	-0.101144	0	99.49	0	0	1	0	1	0	0	-32.2400	11.0700	32.2000	-12.1900	0.0000	0.0000	0.0000	0.0000;
	55474	55470	0.010797	0.022965	0.00202	74.85	0	0	0	0	1	0	0	-32.1200	11.1100	32.2400	-11.0700	0.0000	0.0000	0.0000	0.0000;
	55471	55472	0.020482	0.672751	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55474	55475	0.000236	0.001169	0	0	0	0	0	0	1	0	0	31.8300	11.0200	-31.8300	-11.0100	0.0000	0.0000	0.0000	0.0000;
	55477	55476	0.002133	0.078216	0	126.17	0	0	1.05	0	1	0	0	-55.3100	-35.2800	55.4000	38.6800	0.0000	0.0000	0.0000	0.0000;
	55476	55478	0.000263	0.001102	0	0	0	0	0	0	1	0	0	31.8300	9.3200	-31.8300	-9.3100	0.0000	0.0000	0.0000	0.0000;
	56848	55476	0.002277	0.013209	0.01031	279.47	0	0	0	0	1	0	0	87.4500	48.1500	-87.2300	-48.0000	0.0000	0.0000	0.0000	0.0000;
	55479	55477	0.0072	0.016799	0.00208	80.47	0	0	0	0	1	0	0	-45.5700	-30.0200	45.7600	30.2600	0.0000	0.0000	0.0000	0.0000;
	55477	55510	0.020001	0.054563	0.0056	63.12	0	0	0	0	1	0	0	9.5400	5.0200	-9.5200	-5.5700	0.0000	0.0000	0.0000	0.0000;
	55479	55480	0.000284	0.001014	0	0	0	0	0	0	1	0	0	30.0700	4.5700	-30.0700	-4.5600	0.0000	0.0000	0.0000	0.0000;
	55481	55479	0.013798	0.032069	0.00131	66.77	0	0	0	0	1	0	0	-21.5900	-13.0600	21.6700	13.1100	0.0000	0.0000	0.0000	0.0000;
	56849	55479	0.013835	0.030526	0.00175	57.6	0	0	0	0	1	0	0	6.2000	-12.4800	-6.1800	12.3500	0.0000	0.0000	0.0000	0.0000;
	55481	55482	0.000235	0.001145	0	0	0	0	0	0	1	0	0	30.2900	11.2100	-30.2900	-11.2000	0.0000	0.0000	0.0000	0.0000;
	55481	55485	0.016814	0.042029	0.0027	49.47	0	0	0	0	1	0	0	-3.1000	3.6100	3.1100	-3.8800	0.0000	0.0000	0.0000	0.0000;
	55483	55484	0.000237	0.001049	0	0	0	0	0	0	1	0	0	30.0700	23.9300	-30.0700	-23.9100	0.0000	0.0000	0.0000	0.0000;
	55487	55483	0.011003	0.030413	0.00385	61.77	0	0	0	0	1	0	0	-5.5300	18.5000	5.5700	-18.7800	0.0000	0.0000	0.0000	0.0000;
	55483	55500	0.014493	0.033044	0.00803	83.34	0	0	0	0	1	0	0	-35.6500	-5.1500	35.8300	4.7500	0.0000	0.0000	0.0000	0.0000;
	55485	55486	0.000201	0.001183	0	0	0	0	0	0	1	0	0	30.0700	13.0900	-30.0700	-13.0800	0.0000	0.0000	0.0000	0.0000;
	55485	56849	0.009551	0.022977	0.00152	78	0	0	0	0	1	0	0	-33.1800	-9.2100	33.2800	9.3000	0.0000	0.0000	0.0000	0.0000;
	55487	55488	0.000245	0.001013	0	0	0	0	0	0	1	0	0	33.8800	9.6100	-33.8700	-9.6000	0.0000	0.0000	0.0000	0.0000;
	55489	55492	0.037683	0.102733	0.0038	69.94	0	0	0	0	1	0	0	-21.3000	-6.3000	21.4800	6.4000	0.0000	0.0000	0.0000	0.0000;
	55489	55500	0.008846	0.022081	0.00185	61.49	0	0	0	0	1	0	0	-13.1400	-8.7500	13.1600	8.6200	0.0000	0.0000	0.0000	0.0000;
	55491	55490	0.000201	0.014203	0	727.58	0	0	1	0	1	0	0	-117.5600	-47.5600	117.5900	49.6800	0.0000	0.0000	0.0000	0.0000;
	55490	56878	0.000321	0.005598	0.69851	2266.96	0	0	0	0	1	0	0	-117.5900	6.1500	117.6400	-81.2300	0.0000	0.0000	0.0000	0.0000;
	55491	55494	0.001772	0.065984	0	214.61	0	0	1	0	1	0	0	42.1000	11.6400	-42.0700	-10.4700	0.0000	0.0000	0.0000	0.0000;
	55491	55495	0.000252	0.001193	0	0	0	0	0	0	1	0	0	39.7600	3.6200	-39.7600	-3.6100	0.0000	0.0000	0.0000	0.0000;
	55491	55496	0.000229	0.001053	0	0	0	0	0	0	1	0	0	35.7000	32.2900	-35.6900	-32.2700	0.0000	0.0000	0.0000	0.0000;
	55492	55494	0.001002	0.037307	0	114.61	0	0	1	0	1	0	0	-42.0500	-9.8000	42.0700	10.4700	0.0000	0.0000	0.0000	0.0000;
	55500	55492	0.041082	0.09204	0.00266	69.85	0	0	0	0	1	0	0	-20.4000	-3.3000	20.5700	3.4100	0.0000	0.0000	0.0000	0.0000;
	55493	55494	0.018933	0.704841	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55498	55496	0.002354	0.011632	0.05647	172.01	0	0	0	0	1	0	0	29.6900	-15.7800	-29.6700	9.8300	0.0000	0.0000	0.0000	0.0000;
	55503	55496	0.002341	0.01536	0.01234	270.09	0	0	0	0	1	0	0	-65.2500	-23.0700	65.3600	22.4400	0.0000	0.0000	0.0000	0.0000;
	55497	55498	0.000204	0.001082	0	0	0	0	0	0	1	0	0	-34.4400	-1.1500	34.4400	1.1700	0.0000	0.0000	0.0000	0.0000;
	56814	55498	0.009293	0.061159	0.03557	247.55	0	0	0	0	1	0	0	64.5100	-15.9100	-64.1300	14.6100	0.0000	0.0000	0.0000	0.0000;
	55499	55502	0.005799	0.196898	0	254.82	0	0	1	0	1	0	0	65.2400	23.0200	-64.9800	-14.1500	0.0000	0.0000	0.0000	0.0000;
	55499	55503	0.000228	0.001193	0	0	0	0	0	0	1	0	0	-65.2400	-23.0200	65.2500	23.0700	0.0000	0.0000	0.0000	0.0000;
	55500	55502	-0.00353	-0.119859	0	129.82	0	0	1	0	1	0	0	-65.1400	-19.5500	64.9800	14.1500	0.0000	0.0000	0.0000	0.0000;
	55501	55502	0.013907	0.4722	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55504	55507	0.001915	0.056032	0	120.92	0	0	1	0	1	0	0	34.1900	-5.7100	-34.1700	6.3600	0.0000	0.0000	0.0000	0.0000;
	55504	55508	0.000247	0.001063	0	0	0	0	0	0	1	0	0	34.4400	3.9100	-34.4400	-3.8900	0.0000	0.0000	0.0000	0.0000;
	55504	55684	0.011022	0.073506	0.03912	265.68	0	0	0	0	1	0	0	-74.6600	8.0800	75.2700	-8.1300	0.0000	0.0000	0.0000	0.0000;
	55504	57506	0.007545	0.051125	0.08525	257.18	0	0	0	0	1	0	0	-63.3800	-10.0100	63.6700	3.0800	0.0000	0.0000	0.0000	0.0000;
	55505	55507	0.002216	0.064843	0	95.92	0	0	1	0	1	0	0	-34.1400	7.1100	34.1700	-6.3600	0.0000	0.0000	0.0000	0.0000;
	55506	55507	0.025795	0.754905	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55510	55509	0.042553	0.077013	0.0032	55.34	0	0	0	0	1	0	0	1.4900	2.7900	-1.4800	-3.1300	0.0000	0.0000	0.0000	0.0000;
	55511	55512	0.000248	0.001196	0	0	0	0	0	0	1	0	0	7.4600	2.2000	-7.4600	-2.2000	0.0000	0.0000	0.0000	0.0000;
	56813	55511	0.044651	0.117093	0.00623	73.95	0	0	0	0	1	0	0	25.8000	-3.9900	-25.5200	4.0500	0.0000	0.0000	0.0000	0.0000;
	55513	55514	0.000292	0.001022	0	0	0	0	0	0	1	0	0	5.0100	1.4600	-5.0100	-1.4600	0.0000	0.0000	0.0000	0.0000;
	55513	55678	0.043604	0.121515	0.00253	52.68	0	0	0	0	1	0	0	-2.9500	-7.4700	2.9800	7.2700	0.0000	0.0000	0.0000	0.0000;
	55516	55515	0.003986	0.132197	0	82.97	0	0	1.00625	0	1	0	0	-11.5300	-2.1900	11.5400	2.3600	0.0000	0.0000	0.0000	0.0000;
	55515	55517	0.000202	0.001114	0	0	0	0	0	0	1	0	0	8.2600	0.5400	-8.2600	-0.5400	0.0000	0.0000	0.0000	0.0000;
	55657	55515	0.005537	0.033721	0.02639	284.83	0	0	0	0	1	0	0	90.6100	-24.7900	-90.1500	24.7600	0.0000	0.0000	0.0000	0.0000;
	55515	56229	0.006105	0.036834	0.12426	276.89	0	0	0	0	1	0	0	70.3500	-27.6700	-70.0400	16.2100	0.0000	0.0000	0.0000	0.0000;
	55516	55518	0.029076	0.082399	0.0063	53.88	0	0	0	0	1	0	0	6.3700	1.1700	-6.3500	-1.8100	0.0000	0.0000	0.0000	0.0000;
	55516	55658	0.062649	0.141278	0.0037	52.54	0	0	0	0	1	0	0	5.1700	1.0200	-5.1500	-1.3800	0.0000	0.0000	0.0000	0.0000;
	55518	55660	0.068372	0.183586	0.01079	49.11	0	0	0	0	1	0	0	2.7700	-0.0500	-2.7600	-1.0900	0.0000	0.0000	0.0000	0.0000;
	55542	55519	0.043102	0.103451	0.00847	44.35	0	0	0	0	1	0	0	-0.2100	-4.9500	0.2200	4.0700	0.0000	0.0000	0.0000	0.0000;
	55519	56705	0.052967	0.155976	0.00299	59.69	0	0	0	0	1	0	0	-15.1500	-1.8500	15.2600	1.8700	0.0000	0.0000	0.0000	0.0000;
	55520	55524	0.00954	0.243479	0	113.71	0	0	1	0	1	0	0	-21.3300	10.6400	21.3800	-9.3500	0.0000	0.0000	0.0000	0.0000;
	55520	55525	0.000269	0.001011	0	0	0	0	0	0	1	0	0	21.3300	-10.6400	-21.3300	10.6400	0.0000	0.0000	0.0000	0.0000;
	55522	55521	0.004732	0.10779	0	56.29	0	0	1	0	1	0	0	-20.3300	6.0700	20.3500	-5.6100	0.0000	0.0000	0.0000	0.0000;
	55521	55524	-0.00404	-0.103115	0	88.71	0	0	1	0	1	0	0	21.3600	-9.8900	-21.3800	9.3500	0.0000	0.0000	0.0000	0.0000;
	55521	55526	0.000274	0.00106	0	0	0	0	0	0	1	0	0	-41.7100	15.5000	41.7100	-15.4800	0.0000	0.0000	0.0000	0.0000;
	55522	55528	0.055225	0.109387	0.00288	56.91	0	0	0	0	1	0	0	6.1000	-1.6400	-6.0800	1.3700	0.0000	0.0000	0.0000	0.0000;
	55522	55543	0.054032	0.169983	0.01874	58.69	0	0	0	0	1	0	0	14.2200	-4.4300	-14.1100	2.8000	0.0000	0.0000	0.0000	0.0000;
	55523	55524	0.033498	0.854949	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55539	55525	0.006332	0.034281	0.02182	231.35	0	0	0	0	1	0	0	-21.3000	8.4700	21.3300	-10.6400	0.0000	0.0000	0.0000	0.0000;
	55526	59265	0.046558	0.187206	0.04263	168.48	0	0	0	0	1	0	0	-48.6700	14.2300	49.8400	-13.9400	0.0000	0.0000	0.0000	0.0000;
	55527	55528	0.000295	0.001029	0	0	0	0	0	0	1	0	0	-4.8400	-1.4700	4.8400	1.4700	0.0000	0.0000	0.0000	0.0000;
	55528	55534	0.073142	0.183069	0.00933	56.47	0	0	0	0	1	0	0	11.4300	-7.7300	-11.3100	7.0600	0.0000	0.0000	0.0000	0.0000;
	55528	55653	0.051583	0.117344	0.0049	51.29	0	0	0	0	1	0	0	-10.1900	4.8800	10.2500	-5.2500	0.0000	0.0000	0.0000	0.0000;
	55529	55540	0.115808	0.17067	0.00389	54.77	0	0	0	0	1	0	0	7.8900	-6.0100	-7.7800	5.7600	0.0000	0.0000	0.0000	0.0000;
	58787	55529	0.027067	0.07583	0.00346	56.79	0	0	0	0	1	0	0	10.5500	-5.8400	-10.5100	5.5800	0.0000	0.0000	0.0000	0.0000;
	55531	55530	0.004672	0.155447	0	78.32	0	0	1.0125	0	1	0	0	-8.2300	-8.0200	8.2300	8.2200	0.0000	0.0000	0.0000	0.0000;
	55530	55532	0.0003	0.001124	0	0	0	0	0	0	1	0	0	27.9900	2.9200	-27.9900	-2.9100	0.0000	0.0000	0.0000	0.0000;
	55530	55539	0.001821	0.00982	0.00872	245.3	0	0	0	0	1	0	0	-36.2300	-11.1400	36.2500	10.3300	0.0000	0.0000	0.0000	0.0000;
	55534	55531	0.018587	0.040869	0.00087	55.83	0	0	0	0	1	0	0	-8.2000	-8.0600	8.2300	8.0200	0.0000	0.0000	0.0000	0.0000;
	55539	55533	0.003496	0.022475	0.01246	273.14	0	0	0	0	1	0	0	70.1300	-3.4900	-69.9700	3.1900	0.0000	0.0000	0.0000	0.0000;
	56233	55533	0.005777	0.035979	0.06078	252.08	0	0	0	0	1	0	0	-41.8800	-0.1500	41.9800	-5.7700	0.0000	0.0000	0.0000	0.0000;
	55534	55538	0.011705	0.034097	0.00101	56.25	0	0	0	0	1	0	0	-8.4800	-7.5600	8.5000	7.4900	0.0000	0.0000	0.0000	0.0000;
	55536	55535	0.000162	0.009329	0	819.09	0	0	1.00625	0	1	0	0	201.5700	-81.0100	-201.5000	85.1400	0.0000	0.0000	0.0000	0.0000;
	55535	56742	0.000315	0.005436	0.40381	2561.78	0	0	0	0	1	0	0	-271.5700	18.5900	271.7900	-58.4500	0.0000	0.0000	0.0000	0.0000;
	56971	55535	0.000749	0.012362	1.5807	2721.57	0	0	0	0	1	0	0	-471.5200	-41.7500	473.0700	-103.7300	0.0000	0.0000	0.0000	0.0000;
	55537	55536	0.000658	0.03206	0	415.37	0	0	1.00625	0	1	0	0	-153.2500	-20.4500	153.4000	27.6600	0.0000	0.0000	0.0000	0.0000;
	55536	58936	0.002444	0.029457	0.47423	1192.98	0	0	0	0	1	0	0	-354.9700	53.3600	357.9600	-68.1200	0.0000	0.0000	0.0000	0.0000;
	55538	55537	0.006534	0.208619	0	79	0	0	1.0125	0	1	0	0	-8.5000	-7.4900	8.5000	7.7500	0.0000	0.0000	0.0000	0.0000;
	55537	55539	0.00025	0.001172	0	0	0	0	0	0	1	0	0	144.7400	12.7000	-144.7000	-12.4700	0.0000	0.0000	0.0000	0.0000;
	55539	56709	0.005263	0.034168	0.01596	225.1	0	0	0	0	1	0	0	30.3700	-7.1100	-30.3200	5.7000	0.0000	0.0000	0.0000	0.0000;
	55540	55541	0.000204	0.001011	0	0	0	0	0	0	1	0	0	7.4800	1.7100	-7.4800	-1.7100	0.0000	0.0000	0.0000	0.0000;
	55540	55801	0.035628	0.09493	0.00637	36.05	0	0	0	0	1	0	0	0.3000	-7.4700	-0.2800	6.8400	0.0000	0.0000	0.0000	0.0000;
	56685	55542	0.033127	0.086733	0.00498	45.54	0	0	0	0	1	0	0	2.8800	-4.7800	-2.8700	4.2800	0.0000	0.0000	0.0000	0.0000;
	55543	55544	0.00028	0.001042	0	0	0	0	0	0	1	0	0	4.1500	0.1800	-4.1500	-0.1800	0.0000	0.0000	0.0000	0.0000;
	55543	56685	0.056702	0.16563	0.00353	55.57	0	0	0	0	1	0	0	9.9700	-2.9900	-9.9100	2.7800	0.0000	0.0000	0.0000	0.0000;
	55546	55550	0.014563	0.033407	0.00067	61.18	0	0	0	0	1	0	0	-11.3600	-1.0700	11.3700	1.0300	0.0000	0.0000	0.0000	0.0000;
	55546	56843	0.019615	0.047717	0.00202	56.76	0	0	0	0	1	0	0	-7.9700	-2.3000	7.9800	2.1100	0.0000	0.0000	0.0000	0.0000;
	56843	55547	0.008057	0.023528	0.00123	61.6	0	0	0	0	1	0	0	12.1300	4.2000	-12.1200	-4.2900	0.0000	0.0000	0.0000	0.0000;
	56912	55547	0.010435	0.030084	0.00153	56.81	0	0	0	0	1	0	0	8.0600	0.0400	-8.0600	-0.1900	0.0000	0.0000	0.0000	0.0000;
	55548	56912	0.012813	0.034527	0.00165	64.29	0	0	0	0	1	0	0	-11.6100	-8.1000	11.6400	7.9800	0.0000	0.0000	0.0000	0.0000;
	55550	55549	0.00644	0.167937	0	90.63	0	0	1.0125	0	1	0	0	-18.0800	-5.2100	18.1000	5.7800	0.0000	0.0000	0.0000	0.0000;
	55549	55551	0.000286	0.001059	0	0	0	0	0	0	1	0	0	18.1200	6.5000	-18.1200	-6.5000	0.0000	0.0000	0.0000	0.0000;
	55549	56887	0.002702	0.015769	0.04422	246.15	0	0	0	0	1	0	0	-36.2200	-12.2800	36.2500	7.7300	0.0000	0.0000	0.0000	0.0000;
	56912	55550	0.002794	0.007225	0.00032	59.62	0	0	0	0	1	0	0	-6.7000	-4.2100	6.7000	4.1800	0.0000	0.0000	0.0000	0.0000;
	55552	55553	0.000238	0.001103	0	0	0	0	0	0	1	0	0	10.1800	2.9800	-10.1800	-2.9800	0.0000	0.0000	0.0000	0.0000;
	55555	55552	0.023298	0.04904	0.00338	64.66	0	0	0	0	1	0	0	16.4600	9.5300	-16.3800	-9.7300	0.0000	0.0000	0.0000	0.0000;
	55552	55577	0.033206	0.093324	0.00395	42.5	0	0	0	0	1	0	0	-0.6500	-2.0100	0.6500	1.5900	0.0000	0.0000	0.0000	0.0000;
	55552	55673	0.048805	0.121791	0.00375	55.09	0	0	0	0	1	0	0	6.8600	8.7700	-6.8000	-9.0200	0.0000	0.0000	0.0000	0.0000;
	55555	55554	0.003608	0.122025	0	110.4	0	0	1.04375	0	1	0	0	-40.5300	-17.8600	40.6000	20.2400	0.0000	0.0000	0.0000	0.0000;
	55554	55556	0.000232	0.001136	0	0	0	0	0	0	1	0	0	-40.6000	-20.2400	40.6100	20.2600	0.0000	0.0000	0.0000	0.0000;
	55555	55577	0.031283	0.071676	0.00256	58.92	0	0	0	0	1	0	0	10.2200	4.7200	-10.1900	-4.9200	0.0000	0.0000	0.0000	0.0000;
	55556	55559	0.005097	0.031728	0.02518	257.08	0	0	0	0	1	0	0	64.4800	-6.1800	-64.2800	4.7800	0.0000	0.0000	0.0000	0.0000;
	55556	55675	0.003984	0.02374	0.05827	279.97	0	0	0	0	1	0	0	-105.0900	-14.0800	105.5100	10.3800	0.0000	0.0000	0.0000	0.0000;
	55557	55558	0.000213	0.001163	0	0	0	0	0	0	1	0	0	-26.0300	-3.1600	26.0400	3.1600	0.0000	0.0000	0.0000	0.0000;
	55563	55558	0.005618	0.014728	0.00035	65.96	0	0	0	0	1	0	0	20.3900	8.2400	-20.3600	-8.2000	0.0000	0.0000	0.0000	0.0000;
	56163	55558	0.024962	0.065143	0.00384	57.41	0	0	0	0	1	0	0	5.6900	-5.3900	-5.6800	5.0400	0.0000	0.0000	0.0000	0.0000;
	55560	55559	0.00596	0.137779	0	105.21	0	0	1.04375	0	1	0	0	-36.1700	-20.1600	36.2700	22.5400	0.0000	0.0000	0.0000	0.0000;
	55559	55561	0.000245	0.001074	0	0	0	0	0	0	1	0	0	26.0400	3.4700	-26.0300	-3.4700	0.0000	0.0000	0.0000	0.0000;
	55559	55562	0.002445	0.016879	0.01587	275.81	0	0	0	0	1	0	0	84.4800	3.8200	-84.3100	-4.3400	0.0000	0.0000	0.0000	0.0000;
	55559	56939	0.003655	0.023664	0.01097	279.85	0	0	0	0	1	0	0	-82.5100	-34.6200	82.7800	35.2400	0.0000	0.0000	0.0000	0.0000;
	55567	55560	0.024074	0.052057	0.00153	73.63	0	0	0	0	1	0	0	-25.5600	-18.2900	25.7900	18.6200	0.0000	0.0000	0.0000	0.0000;
	55560	56161	0.02252	0.053575	0.00762	55.56	0	0	0	0	1	0	0	10.3800	1.5400	-10.3600	-2.3100	0.0000	0.0000	0.0000	0.0000;
	55562	55565	0.002349	0.072483	0	162.66	0	0	1	0	1	0	0	20.4000	8.7700	-20.3900	-8.4300	0.0000	0.0000	0.0000	0.0000;
	55562	55566	0.000212	0.001126	0	0	0	0	0	0	1	0	0	26.2000	7.2700	-26.2000	-7.2600	0.0000	0.0000	0.0000	0.0000;
	55562	56066	0.004719	0.025438	0.06439	242.66	0	0	0	0	1	0	0	37.7100	-11.7000	-37.6400	5.3100	0.0000	0.0000	0.0000	0.0000;
	55563	55565	0.00135	0.041651	0	87.66	0	0	1	0	1	0	0	-20.3900	-8.2400	20.3900	8.4300	0.0000	0.0000	0.0000	0.0000;
	55564	55565	0.019432	0.599614	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55567	55568	0.000276	0.001124	0	0	0	0	0	0	1	0	0	24.7000	10.1700	-24.7000	-10.1600	0.0000	0.0000	0.0000	0.0000;
	55674	55567	0.024348	0.061301	0.00284	50.48	0	0	0	0	1	0	0	-0.8500	-8.3800	0.8600	8.1200	0.0000	0.0000	0.0000	0.0000;
	55569	55572	0.006436	0.169741	0	166.65	0	0	1	0	1	0	0	31.5000	-2.0300	-31.4400	3.5900	0.0000	0.0000	0.0000	0.0000;
	55569	55573	0.000225	0.001065	0	0	0	0	0	0	1	0	0	10.6300	2.4300	-10.6300	-2.4300	0.0000	0.0000	0.0000	0.0000;
	55570	55572	-0.001377	-0.036321	0	91.65	0	0	1	0	1	0	0	-31.4500	3.2600	31.4400	-3.5900	0.0000	0.0000	0.0000	0.0000;
	55574	55570	0.029755	0.087905	0.00803	62.43	0	0	0	0	1	0	0	-22.3300	2.6100	22.4700	-3.0600	0.0000	0.0000	0.0000	0.0000;
	55571	55572	0.02287	0.603119	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55575	55574	0.025388	0.080578	0.01133	65.27	0	0	0	0	1	0	0	10.2100	-2.5200	-10.1800	1.3900	0.0000	0.0000	0.0000	0.0000;
	55574	56011	0.06706	0.153549	0.00765	72.73	0	0	0	0	1	0	0	27.6400	-6.7700	-27.1400	7.1000	0.0000	0.0000	0.0000	0.0000;
	55575	55576	0.000225	0.001031	0	0	0	0	0	0	1	0	0	7.1700	0.4200	-7.1700	-0.4200	0.0000	0.0000	0.0000	0.0000;
	56884	55575	0.059489	0.138834	0.00847	71.17	0	0	0	0	1	0	0	17.5400	-2.6200	-17.3700	2.1000	0.0000	0.0000	0.0000	0.0000;
	55577	55578	0.000263	0.001118	0	0	0	0	0	0	1	0	0	9.5300	3.3300	-9.5300	-3.3300	0.0000	0.0000	0.0000	0.0000;
	55580	55579	0.002134	0.07182	0	87.07	0	0	1.00625	0	1	0	0	-19.6600	3.1100	19.6700	-2.8400	0.0000	0.0000	0.0000	0.0000;
	55579	55581	0.000273	0.001092	0	0	0	0	0	0	1	0	0	14.0300	2.8700	-14.0300	-2.8700	0.0000	0.0000	0.0000	0.0000;
	55579	55598	0.003064	0.020518	0.01887	273.98	0	0	0	0	1	0	0	68.6800	-12.6200	-68.5400	11.5400	0.0000	0.0000	0.0000	0.0000;
	57239	55579	0.006997	0.041188	0.01779	254.15	0	0	0	0	1	0	0	16.7300	8.0800	-16.7100	-9.8400	0.0000	0.0000	0.0000	0.0000;
	57256	55579	0.004786	0.026797	0.02463	275.32	0	0	0	0	1	0	0	86.0200	-23.0700	-85.6700	22.4300	0.0000	0.0000	0.0000	0.0000;
	55597	55580	0.04023	0.11097	0.00242	65.14	0	0	0	0	1	0	0	-19.5100	3.2500	19.6600	-3.1100	0.0000	0.0000	0.0000	0.0000;
	55582	57259	0.020029	0.042892	0.00574	72.63	0	0	0	0	1	0	0	-27.1300	9.4500	27.2900	-9.7300	0.0000	0.0000	0.0000	0.0000;
	58033	55582	0.020451	0.043509	0.00229	60.51	0	0	0	0	1	0	0	-12.8300	11.2900	12.8800	-11.4200	0.0000	0.0000	0.0000	0.0000;
	55584	55583	0.000213	0.015283	0	679.19	0	0	1.00625	0	1	0	0	129.7700	-53.9500	-129.7300	56.8200	0.0000	0.0000	0.0000	0.0000;
	55583	55752	0.000687	0.012634	1.15777	2586.27	0	0	0	0	1	0	0	748.3900	-90.8300	-744.7800	33.1200	0.0000	0.0000	0.0000	0.0000;
	55583	56207	0.000369	0.006193	0.62951	2600.92	0	0	0	0	1	0	0	763.1800	-60.3300	-761.1600	26.8700	0.0000	0.0000	0.0000	0.0000;
	55583	57244	0.000304	0.00524	0.42581	2165.84	0	0	0	0	1	0	0	-184.0800	-137.3700	184.2100	93.8900	0.0000	0.0000	0.0000	0.0000;
	55583	57530	0.000532	0.007066	0.82222	2862.11	0	0	0	0	1	0	0	-1197.7600	77.7900	1204.9800	-69.9000	0.0000	0.0000	0.0000	0.0000;
	55585	55584	0.002222	0.093911	0	80.34	0	0	1.00625	0	1	0	0	-10.3200	-5.6900	10.3200	5.8200	0.0000	0.0000	0.0000	0.0000;
	55584	55586	0.00027	0.001157	0	0	0	0	0	0	1	0	0	24.9500	9.1900	-24.9400	-9.1800	0.0000	0.0000	0.0000	0.0000;
	55584	55587	0.000235	0.001053	0	0	0	0	0	0	1	0	0	-165.0300	38.9500	165.1000	-38.6600	0.0000	0.0000	0.0000	0.0000;
	55585	55601	0.098337	0.263625	0.00779	74.72	0	0	0	0	1	0	0	32.9100	-2.0100	-31.9100	3.8800	0.0000	0.0000	0.0000	0.0000;
	55585	57247	0.057009	0.133898	0.00413	68.02	0	0	0	0	1	0	0	-22.5900	7.7000	22.9000	-7.4300	0.0000	0.0000	0.0000	0.0000;
	55591	55587	0.004758	0.029731	0.02646	259.26	0	0	0	0	1	0	0	65.2800	-27.7200	-65.0500	26.3100	0.0000	0.0000	0.0000	0.0000;
	55587	58189	0.007042	0.039196	0.16228	281.54	0	0	0	0	1	0	0	-100.0400	12.3600	100.7300	-25.7900	0.0000	0.0000	0.0000	0.0000;
	55588	55590	0.011392	0.025494	0.00295	72.97	0	0	0	0	1	0	0	-25.7600	-0.9800	25.8300	0.8200	0.0000	0.0000	0.0000	0.0000;
	55588	55592	0.015517	0.035939	0.00424	48.13	0	0	0	0	1	0	0	-1.7800	-0.6800	1.7800	0.2300	0.0000	0.0000	0.0000	0.0000;
	55588	57233	0.077346	0.193452	0.02204	55.07	0	0	0	0	1	0	0	4.2300	-3.4600	-4.2100	1.1500	0.0000	0.0000	0.0000	0.0000;
	55590	55589	0.005389	0.146226	0	100.09	0	0	1.0375	0	1	0	0	-31.9800	-17.1900	32.0500	19.1200	0.0000	0.0000	0.0000	0.0000;
	55589	55591	0.000243	0.001045	0	0	0	0	0	0	1	0	0	-32.0500	-19.1200	32.0500	19.1400	0.0000	0.0000	0.0000	0.0000;
	55592	55590	0.00908	0.024164	0.00165	70.43	0	0	0	0	1	0	0	-25.1000	-1.8600	25.1500	1.8300	0.0000	0.0000	0.0000	0.0000;
	55590	57539	0.03076	0.093221	0.01574	82.15	0	0	0	0	1	0	0	-43.6900	10.8000	44.2700	-10.7300	0.0000	0.0000	0.0000	0.0000;
	57541	55591	0.007527	0.047634	0.05294	284.68	0	0	0	0	1	0	0	98.0100	-9.8500	-97.3300	8.5800	0.0000	0.0000	0.0000	0.0000;
	55594	55593	0.004748	0.158778	0	87.83	0	0	1	0	1	0	0	-18.4900	0.5800	18.5000	-0.0700	0.0000	0.0000	0.0000	0.0000;
	55593	55595	0.000277	0.001083	0	0	0	0	0	0	1	0	0	-18.5000	0.0700	18.5000	-0.0700	0.0000	0.0000	0.0000	0.0000;
	55594	56082	0.041314	0.097371	0.02035	73.18	0	0	0	0	1	0	0	27.7900	-6.8800	-27.4800	5.4700	0.0000	0.0000	0.0000	0.0000;
	57233	55594	0.031731	0.070484	0.01267	66.88	0	0	0	0	1	0	0	18.8000	-3.0000	-18.6900	1.8800	0.0000	0.0000	0.0000	0.0000;
	55595	57237	0.005706	0.042171	0.02347	190.18	0	0	0	0	1	0	0	-2.1200	12.9200	2.1400	-15.3200	0.0000	0.0000	0.0000	0.0000;
	57239	55595	0.00695	0.044291	0.02886	230.6	0	0	0	0	1	0	0	16.4100	9.9300	-16.3800	-12.8500	0.0000	0.0000	0.0000	0.0000;
	55596	55597	0.038823	0.086128	0.00638	60.64	0	0	0	0	1	0	0	-14.1000	-1.4700	14.1700	0.9500	0.0000	0.0000	0.0000	0.0000;
	56089	55596	0.036586	0.078269	0.00417	54.58	0	0	0	0	1	0	0	-8.2900	-0.6100	8.3200	0.2200	0.0000	0.0000	0.0000	0.0000;
	55598	55599	0.000247	0.001115	0	0	0	0	0	0	1	0	0	18.5800	2.9000	-18.5800	-2.9000	0.0000	0.0000	0.0000	0.0000;
	56088	55598	0.004397	0.02769	0.02851	263.43	0	0	0	0	1	0	0	-49.8500	12.0900	49.9600	-14.4400	0.0000	0.0000	0.0000	0.0000;
	55601	55600	0.034114	0.094423	0.0032	59.97	0	0	0	0	1	0	0	10.4600	1.2500	-10.4300	-1.4700	0.0000	0.0000	0.0000	0.0000;
	55600	56214	0.034086	0.085432	0.0029	48.29	0	0	0	0	1	0	0	-2.2100	-6.9100	2.2300	6.6600	0.0000	0.0000	0.0000	0.0000;
	55601	55602	0.000282	0.001191	0	0	0	0	0	0	1	0	0	6.3200	4.5300	-6.3200	-4.5200	0.0000	0.0000	0.0000	0.0000;
	55601	56214	0.021277	0.052118	0.00582	63.59	0	0	0	0	1	0	0	15.1300	-9.6600	-15.0600	9.2200	0.0000	0.0000	0.0000	0.0000;
	55603	55604	0.000226	0.001152	0	0	0	0	0	0	1	0	0	8.9900	3.7100	-8.9900	-3.7100	0.0000	0.0000	0.0000	0.0000;
	55647	55603	0.008619	0.021706	0.00213	56.3	0	0	0	0	1	0	0	-9.7700	-1.1600	9.7700	0.9500	0.0000	0.0000	0.0000	0.0000;
	55603	55650	0.017504	0.038758	0.00266	62.51	0	0	0	0	1	0	0	-18.7700	-4.6500	18.8300	4.5000	0.0000	0.0000	0.0000	0.0000;
	55606	55605	0.004472	0.155043	0	81.85	0	0	1.0125	0	1	0	0	-15.1000	-5.6400	15.1100	6.0300	0.0000	0.0000	0.0000	0.0000;
	55605	55607	0.000284	0.001131	0	0	0	0	0	0	1	0	0	14.6300	2.6600	-14.6300	-2.6600	0.0000	0.0000	0.0000	0.0000;
	55605	55626	0.006591	0.035083	0.01317	246.98	0	0	0	0	1	0	0	-42.4900	10.0700	42.6100	-10.8500	0.0000	0.0000	0.0000	0.0000;
	55605	55649	0.003394	0.019193	0.01868	263.49	0	0	0	0	1	0	0	-28.2600	-0.8700	28.2900	-0.9900	0.0000	0.0000	0.0000	0.0000;
	55605	56061	0.018348	0.10699	0.09749	269.47	0	0	0	0	1	0	0	26.0000	-9.3500	-25.8800	-0.4100	0.0000	0.0000	0.0000	0.0000;
	56712	55605	0.007625	0.044999	0.02134	212.97	0	0	0	0	1	0	0	-15.0000	6.3400	15.0200	-8.5200	0.0000	0.0000	0.0000	0.0000;
	55608	55606	0.012928	0.028209	0.00249	58.33	0	0	0	0	1	0	0	-15.0700	-5.8400	15.1000	5.6400	0.0000	0.0000	0.0000	0.0000;
	55627	55608	0.032268	0.07917	0.0031	48.99	0	0	0	0	1	0	0	-6.0600	-3.7600	6.0700	3.4700	0.0000	0.0000	0.0000	0.0000;
	55616	55609	0.002611	0.015197	0.01192	267.97	0	0	0	0	1	0	0	57.9500	-8.4100	-57.8700	7.6100	0.0000	0.0000	0.0000	0.0000;
	55609	55630	0.00219	0.013598	0.05744	245.56	0	0	0	0	1	0	0	28.1500	-19.9100	-28.1200	13.8400	0.0000	0.0000	0.0000	0.0000;
	55611	55610	0.004551	0.160333	0	82.06	0	0	1.01875	0	1	0	0	-14.5000	-9.2100	14.5200	9.6700	0.0000	0.0000	0.0000	0.0000;
	55610	55612	0.000201	0.001123	0	0	0	0	0	0	1	0	0	29.7300	1.8600	-29.7300	-1.8500	0.0000	0.0000	0.0000	0.0000;
	55610	56712	0.002213	0.012877	0.00933	247.62	0	0	0	0	1	0	0	-44.2400	-11.5300	44.2900	10.7700	0.0000	0.0000	0.0000	0.0000;
	55611	55617	0.036417	0.076406	0.00405	59.59	0	0	0	0	1	0	0	-10.6100	6.9800	10.6700	-7.3000	0.0000	0.0000	0.0000	0.0000;
	55631	55611	0.026199	0.079275	0.00159	67.06	0	0	0	0	1	0	0	-24.9600	-1.9300	25.1200	2.2300	0.0000	0.0000	0.0000	0.0000;
	55617	55613	0.006835	0.019606	0.00052	57.41	0	0	0	0	1	0	0	12.6600	7.0800	-12.6500	-7.1000	0.0000	0.0000	0.0000	0.0000;
	55613	56242	0.085528	0.167257	0.01199	62.54	0	0	0	0	1	0	0	-17.0800	4.1900	17.3300	-5.0000	0.0000	0.0000	0.0000	0.0000;
	55614	55619	0.000307	0.018724	0	911.69	0	0	1	0	1	0	0	-218.5000	-5.6700	218.6300	13.9700	0.0000	0.0000	0.0000	0.0000;
	55614	55620	0.000235	0.00113	0	0	0	0	0	0	1	0	0	29.8000	8.7800	-29.7900	-8.7700	0.0000	0.0000	0.0000	0.0000;
	55614	55621	0.000273	0.001135	0	0	0	0	0	0	1	0	0	188.7000	-144.9600	-188.5600	145.5500	0.0000	0.0000	0.0000	0.0000;
	55616	55615	0.000507	0.02772	0	407.84	0	0	1	0	1	0	0	-97.3000	-1.2200	97.3400	3.6500	0.0000	0.0000	0.0000	0.0000;
	55615	55619	-7.1e-05	-0.004337	0	811.69	0	0	1	0	1	0	0	218.6000	12.0500	-218.6300	-13.9700	0.0000	0.0000	0.0000	0.0000;
	55615	56999	0.002099	0.024898	1.47866	1261.98	0	0	0	0	1	0	0	-631.4400	49.7700	639.5100	-112.9900	0.0000	0.0000	0.0000	0.0000;
	55617	55616	0.003548	0.14239	0	94.01	0	0	1	0	1	0	0	-23.3300	0.2200	23.3500	0.5000	0.0000	0.0000	0.0000	0.0000;
	55649	55616	0.003028	0.016912	0.01744	248.88	0	0	0	0	1	0	0	-15.9800	-10.9600	15.9900	9.1400	0.0000	0.0000	0.0000	0.0000;
	55618	55619	0.001324	0.080705	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56720	55621	0.000445	0.007213	0.79046	2703.22	0	0	0	0	1	0	0	877.8100	-125.5400	-874.5800	92.7600	0.0000	0.0000	0.0000	0.0000;
	55622	55625	0.001828	0.065445	0	232.47	0	0	1	0	1	0	0	31.9200	2.4700	-31.9100	-1.8400	0.0000	0.0000	0.0000	0.0000;
	55622	55626	0.000288	0.001148	0	0	0	0	0	0	1	0	0	-31.9200	-2.4700	31.9300	2.4800	0.0000	0.0000	0.0000	0.0000;
	55623	55625	0.001368	0.048969	0	95.39	0	0	1	0	1	0	0	-22.5900	0.9100	22.5900	-0.6800	0.0000	0.0000	0.0000	0.0000;
	55623	55638	0.016108	0.042228	0.02513	60.91	0	0	0	0	1	0	0	20.5600	-1.8600	-20.4900	-0.6500	0.0000	0.0000	0.0000	0.0000;
	55624	55625	0.022574	0.808047	0	137.08	0	0	1	0	1	0	0	-9.2900	-1.8100	9.3100	2.5100	0.0000	0.0000	0.0000	0.0000;
	56661	55626	0.008325	0.055257	0.04653	269.57	0	0	0	0	1	0	0	74.9800	-10.4300	-74.5400	8.3700	0.0000	0.0000	0.0000	0.0000;
	55627	56145	0.069479	0.17027	0.01041	47.42	0	0	0	0	1	0	0	0.1300	1.6200	-0.1200	-2.7200	0.0000	0.0000	0.0000	0.0000;
	55628	55629	0.000273	0.001147	0	0	0	0	0	0	1	0	0	20.8800	3.1500	-20.8800	-3.1500	0.0000	0.0000	0.0000	0.0000;
	55628	55631	0.021058	0.053251	0.0044	70.21	0	0	0	0	1	0	0	-30.6200	-0.9600	30.8100	0.9700	0.0000	0.0000	0.0000	0.0000;
	55628	56179	0.084952	0.171714	0.00626	57.18	0	0	0	0	1	0	0	9.7400	-2.1900	-9.6600	1.7000	0.0000	0.0000	0.0000	0.0000;
	55630	55636	0.00403	0.022564	0.03736	225.15	0	0	0	0	1	0	0	6.3500	-16.0200	-6.3400	12.0200	0.0000	0.0000	0.0000	0.0000;
	55631	55632	0.000288	0.001012	0	0	0	0	0	0	1	0	0	19.8900	8.0900	-19.8800	-8.0800	0.0000	0.0000	0.0000	0.0000;
	55631	55635	0.03993	0.083357	0.00278	65.86	0	0	0	0	1	0	0	-25.7300	-7.1200	26.0000	7.3800	0.0000	0.0000	0.0000	0.0000;
	55634	55633	0.000252	0.017012	0	693.77	0	0	1.0125	0	1	0	0	-127.2200	-73.7000	127.2700	77.1600	0.0000	0.0000	0.0000	0.0000;
	55633	55637	0.000221	0.001092	0	0	0	0	0	0	1	0	0	-127.2700	-10.1500	127.3000	10.3200	0.0000	0.0000	0.0000	0.0000;
	55635	55634	0.003094	0.118456	0	92.2	0	0	1.0125	0	1	0	0	-26.0000	-7.3800	26.0200	8.1900	0.0000	0.0000	0.0000	0.0000;
	55634	55636	0.000261	0.001127	0	0	0	0	0	0	1	0	0	101.2000	65.5100	-101.1600	-65.3600	0.0000	0.0000	0.0000	0.0000;
	55636	55645	0.011852	0.068828	0.04835	249.18	0	0	0	0	1	0	0	43.9900	16.7200	-43.7400	-20.4300	0.0000	0.0000	0.0000	0.0000;
	56712	55636	0.004151	0.026704	0.01216	219.76	0	0	0	0	1	0	0	-3.0200	-19.7100	3.0400	18.4800	0.0000	0.0000	0.0000	0.0000;
	55637	56926	0.000568	0.009168	1.10296	2621.14	0	0	0	0	1	0	0	-791.1500	33.9400	794.4600	-100.6200	0.0000	0.0000	0.0000	0.0000;
	55638	55639	0.021428	0.053189	0.00345	46.67	0	0	0	0	1	0	0	1.5800	-5.7000	-1.5800	5.3500	0.0000	0.0000	0.0000	0.0000;
	56145	55638	0.01769	0.051506	0.00349	51.67	0	0	0	0	1	0	0	-7.7500	-2.7500	7.7600	2.4100	0.0000	0.0000	0.0000	0.0000;
	55638	56244	0.026238	0.063433	0.00563	52.17	0	0	0	0	1	0	0	5.6600	1.4300	-5.6500	-2.0100	0.0000	0.0000	0.0000	0.0000;
	55639	55647	0.126837	0.286108	0.00423	47.2	0	0	0	0	1	0	0	-2.5000	0.7700	2.5100	-1.2000	0.0000	0.0000	0.0000	0.0000;
	55640	55641	0.028238	0.075165	0.0021	58.01	0	0	0	0	1	0	0	-12.2100	-6.9000	12.2600	6.8200	0.0000	0.0000	0.0000	0.0000;
	55646	55640	0.014829	0.043477	0.00216	46.8	0	0	0	0	1	0	0	1.2900	-3.9500	-1.2800	3.7300	0.0000	0.0000	0.0000	0.0000;
	55641	55642	0.000229	0.001048	0	0	0	0	0	0	1	0	0	13.4900	3.9600	-13.4900	-3.9600	0.0000	0.0000	0.0000	0.0000;
	55641	55644	0.009756	0.025187	0.00171	65.91	0	0	0	0	1	0	0	-25.7600	-10.7800	25.8300	10.7800	0.0000	0.0000	0.0000	0.0000;
	55644	55643	0.002484	0.1053	0	114.1	0	0	1.03125	0	1	0	0	-43.6800	-18.0700	43.7400	20.4000	0.0000	0.0000	0.0000	0.0000;
	55643	55645	0.000219	0.001069	0	0	0	0	0	0	1	0	0	-43.7400	-20.4000	43.7400	20.4300	0.0000	0.0000	0.0000	0.0000;
	56179	55646	0.038909	0.102664	0.00722	52.27	0	0	0	0	1	0	0	3.4700	-2.5100	-3.4700	1.7700	0.0000	0.0000	0.0000	0.0000;
	55647	55648	0.000202	0.001114	0	0	0	0	0	0	1	0	0	7.2600	2.3600	-7.2600	-2.3600	0.0000	0.0000	0.0000	0.0000;
	55650	55649	0.00258	0.085967	0	88.59	0	0	1.00625	0	1	0	0	-18.8300	-4.5000	18.8400	4.8100	0.0000	0.0000	0.0000	0.0000;
	55649	55651	0.000276	0.001081	0	0	0	0	0	0	1	0	0	14.5800	3.8200	-14.5800	-3.8100	0.0000	0.0000	0.0000	0.0000;
	55649	56241	0.006375	0.038873	0.01769	256.64	0	0	0	0	1	0	0	-45.7200	3.3300	45.8500	-4.4700	0.0000	0.0000	0.0000	0.0000;
	55652	55653	0.000274	0.001065	0	0	0	0	0	0	1	0	0	-10.9400	-1.1300	10.9400	1.1300	0.0000	0.0000	0.0000	0.0000;
	55655	55653	0.056324	0.116707	0.00194	60.39	0	0	0	0	1	0	0	21.4400	-3.8100	-21.1900	4.1200	0.0000	0.0000	0.0000	0.0000;
	55655	55654	0.003497	0.127424	0	77.15	0	0	1.0125	0	1	0	0	-8.9400	-6.3400	8.9400	6.4900	0.0000	0.0000	0.0000	0.0000;
	55654	55656	0.000254	0.001125	0	0	0	0	0	0	1	0	0	10.9400	4.0300	-10.9400	-4.0300	0.0000	0.0000	0.0000	0.0000;
	55654	55657	0.004419	0.028212	0.02432	271.78	0	0	0	0	1	0	0	37.5500	-15.8200	-37.4800	13.6800	0.0000	0.0000	0.0000	0.0000;
	55654	59570	0.011365	0.065461	0.0387	279.79	0	0	0	0	1	0	0	-57.4300	5.3000	57.7900	-7.3200	0.0000	0.0000	0.0000	0.0000;
	56154	55655	0.051394	0.136341	0.00865	55.17	0	0	0	0	1	0	0	12.6300	-10.7200	-12.5000	10.1500	0.0000	0.0000	0.0000	0.0000;
	55657	56160	0.003906	0.019931	0.15249	249.8	0	0	0	0	1	0	0	-66.5900	7.8900	66.7600	-23.1900	0.0000	0.0000	0.0000	0.0000;
	55658	55659	0.000244	0.001017	0	0	0	0	0	0	1	0	0	2.9000	0.9000	-2.9000	-0.9000	0.0000	0.0000	0.0000	0.0000;
	55658	55661	0.072312	0.160569	0.00371	47.99	0	0	0	0	1	0	0	2.2500	0.4800	-2.2400	-0.8700	0.0000	0.0000	0.0000	0.0000;
	55661	55660	0.050533	0.113863	0.00303	37.08	0	0	0	0	1	0	0	-0.6600	-1.3700	0.6600	1.0500	0.0000	0.0000	0.0000	0.0000;
	55660	56159	0.038365	0.0953	0.00669	40.88	0	0	0	0	1	0	0	-1.6000	-1.0500	1.6000	0.3400	0.0000	0.0000	0.0000	0.0000;
	55662	55663	0.000288	0.001053	0	0	0	0	0	0	1	0	0	4.5400	4.0600	-4.5400	-4.0600	0.0000	0.0000	0.0000	0.0000;
	55667	55662	0.103178	0.234266	0.00418	54.97	0	0	0	0	1	0	0	5.4100	-1.6500	-5.3800	1.2700	0.0000	0.0000	0.0000	0.0000;
	55662	55669	0.085258	0.209605	0.00527	57.4	0	0	0	0	1	0	0	-9.6500	0.5200	9.7200	-0.9100	0.0000	0.0000	0.0000	0.0000;
	55664	55665	0.000278	0.001099	0	0	0	0	0	0	1	0	0	5.9100	1.4500	-5.9100	-1.4500	0.0000	0.0000	0.0000	0.0000;
	55668	55664	0.008847	0.051019	0.0266	293.21	0	0	0	0	1	0	0	-69.1100	3.3700	69.5100	-3.9800	0.0000	0.0000	0.0000	0.0000;
	55664	55996	0.009184	0.060618	0.07939	307.73	0	0	0	0	1	0	0	-133.8000	20.3200	135.3700	-18.6200	0.0000	0.0000	0.0000	0.0000;
	56008	55664	0.004865	0.029606	0.02378	311.97	0	0	0	0	1	0	0	104.4400	-12.2400	-103.9500	12.6500	0.0000	0.0000	0.0000	0.0000;
	55667	55666	0.008098	0.023805	0.01285	54.23	0	0	0	0	1	0	0	-2.0400	1.2600	2.0400	-2.6500	0.0000	0.0000	0.0000	0.0000;
	55666	56004	0.13003	0.407488	0.00978	62.78	0	0	0	0	1	0	0	-10.2000	4.2700	10.3600	-4.8500	0.0000	0.0000	0.0000	0.0000;
	55666	56009	0.084045	0.203208	0.0112	74.93	0	0	0	0	1	0	0	-30.6100	8.0400	31.4000	-7.3700	0.0000	0.0000	0.0000	0.0000;
	55669	55667	0.028037	0.058849	0.00259	59.82	0	0	0	0	1	0	0	12.3500	1.8800	-12.3100	-2.0700	0.0000	0.0000	0.0000	0.0000;
	55669	55668	0.003468	0.104764	0	112.02	0	0	1.00625	0	1	0	0	-33.2900	2.1300	33.3300	-1.0500	0.0000	0.0000	0.0000	0.0000;
	55668	55670	0.000256	0.001087	0	0	0	0	0	0	1	0	0	6.6900	1.8800	-6.6900	-1.8800	0.0000	0.0000	0.0000	0.0000;
	55669	56875	0.007704	0.024313	0.00157	60.33	0	0	0	0	1	0	0	11.2300	-3.1000	-11.2200	2.9600	0.0000	0.0000	0.0000	0.0000;
	55671	56757	0.030235	0.075952	0.00328	64.05	0	0	0	0	1	0	0	-15.3200	3.2700	15.3900	-3.4500	0.0000	0.0000	0.0000	0.0000;
	55672	55682	0.053733	0.121886	0.00728	72.38	0	0	0	0	1	0	0	22.4600	-6.8200	-22.1800	6.6800	0.0000	0.0000	0.0000	0.0000;
	55672	56085	0.078234	0.196742	0.00507	64.52	0	0	0	0	1	0	0	-16.3500	4.2000	16.5600	-4.2100	0.0000	0.0000	0.0000	0.0000;
	55672	56093	0.055334	0.110143	0.00563	64.16	0	0	0	0	1	0	0	-12.5100	1.8200	12.5900	-2.2500	0.0000	0.0000	0.0000	0.0000;
	55673	55674	0.021307	0.061405	0.00418	73.15	0	0	0	0	1	0	0	30.1000	1.2800	-29.9100	-1.1900	0.0000	0.0000	0.0000	0.0000;
	55673	55678	0.020728	0.064128	0.00382	44	0	0	0	0	1	0	0	-1.2000	-15.0400	1.2500	14.7700	0.0000	0.0000	0.0000	0.0000;
	55673	55682	0.043198	0.136644	0.00595	89.01	0	0	0	0	1	0	0	-54.7200	19.4400	56.1100	-15.6700	0.0000	0.0000	0.0000	0.0000;
	55675	55676	0.00025	0.001053	0	0	0	0	0	0	1	0	0	36.6500	12.0200	-36.6500	-12.0100	0.0000	0.0000	0.0000	0.0000;
	56088	55675	0.011232	0.060045	0.03496	281.3	0	0	0	0	1	0	0	121.0100	-21.7500	-119.4300	26.4600	0.0000	0.0000	0.0000	0.0000;
	56877	55675	0.002234	0.013745	0.01048	240.12	0	0	0	0	1	0	0	22.7900	48.0900	-22.7300	-48.8600	0.0000	0.0000	0.0000	0.0000;
	55678	55677	0.006723	0.174974	0	118.07	0	0	1.075	0	1	0	0	-45.1600	-35.2600	45.4000	41.4600	0.0000	0.0000	0.0000	0.0000;
	55677	55679	0.000284	0.001154	0	0	0	0	0	0	1	0	0	-45.4000	-41.4600	45.4100	41.5000	0.0000	0.0000	0.0000	0.0000;
	55679	56877	0.002832	0.017702	0.01481	252.81	0	0	0	0	1	0	0	-45.4100	-41.5000	45.5000	40.5200	0.0000	0.0000	0.0000	0.0000;
	55680	55681	0.000241	0.00111	0	0	0	0	0	0	1	0	0	4.8200	1.4000	-4.8200	-1.4000	0.0000	0.0000	0.0000	0.0000;
	56072	55680	0.043595	0.112928	0.00674	68.88	0	0	0	0	1	0	0	18.2700	-2.6900	-18.1300	2.3700	0.0000	0.0000	0.0000	0.0000;
	55680	56163	0.027072	0.062231	0.00343	64.33	0	0	0	0	1	0	0	13.3100	-3.7700	-13.2600	3.5400	0.0000	0.0000	0.0000	0.0000;
	55682	55683	0.065235	0.110968	0.0023	59.36	0	0	0	0	1	0	0	-8.0100	3.4800	8.0600	-3.6400	0.0000	0.0000	0.0000	0.0000;
	55682	55687	0.035755	0.077202	0.01487	54.05	0	0	0	0	1	0	0	-14.7500	-4.1900	14.8300	2.7800	0.0000	0.0000	0.0000	0.0000;
	55682	55688	0.047016	0.112813	0.00686	67.47	0	0	0	0	1	0	0	-19.2900	8.4000	19.4900	-8.6400	0.0000	0.0000	0.0000	0.0000;
	55683	58034	0.071759	0.158977	0.00769	63.67	0	0	0	0	1	0	0	-13.2200	2.8100	13.3400	-3.3400	0.0000	0.0000	0.0000	0.0000;
	55685	55684	0.00325	0.124329	0	80.33	0	0	1.03125	0	1	0	0	-16.1900	-9.3400	16.2000	9.7600	0.0000	0.0000	0.0000	0.0000;
	55684	55686	0.00026	0.001087	0	0	0	0	0	0	1	0	0	17.4600	4.5100	-17.4600	-4.5000	0.0000	0.0000	0.0000	0.0000;
	57515	55684	0.008299	0.04658	0.0376	270.51	0	0	0	0	1	0	0	68.5400	-0.4000	-68.1700	-1.4600	0.0000	0.0000	0.0000	0.0000;
	55684	57943	0.028128	0.172186	0.10926	238.82	0	0	0	0	1	0	0	-40.7500	-4.6800	41.2000	-4.1000	0.0000	0.0000	0.0000	0.0000;
	55687	55685	0.019119	0.046361	0.00164	58.72	0	0	0	0	1	0	0	-16.1200	-9.3600	16.1900	9.3400	0.0000	0.0000	0.0000	0.0000;
	57512	55687	0.034972	0.104332	0.0036	51.84	0	0	0	0	1	0	0	7.8800	-2.1200	-7.8600	1.8000	0.0000	0.0000	0.0000	0.0000;
	58038	55688	0.070178	0.119755	0.00538	70.96	0	0	0	0	1	0	0	23.1600	-7.4100	-22.7700	7.5000	0.0000	0.0000	0.0000	0.0000;
	55697	55689	0.040129	0.096647	0.00369	55.21	0	0	0	0	1	0	0	9.4600	-0.1800	-9.4200	-0.1300	0.0000	0.0000	0.0000	0.0000;
	55689	55728	0.029293	0.07426	0.00313	48.64	0	0	0	0	1	0	0	-1.7600	-1.7400	1.7600	1.4100	0.0000	0.0000	0.0000	0.0000;
	55690	55691	0.00023	0.001064	0	0	0	0	0	0	1	0	0	-9.2000	-1.6200	9.2000	1.6200	0.0000	0.0000	0.0000	0.0000;
	55695	55691	0.011797	0.034103	0.00103	69.27	0	0	0	0	1	0	0	34.6700	-5.0300	-34.5400	5.3100	0.0000	0.0000	0.0000	0.0000;
	55691	55697	0.013356	0.035684	0.00793	56.02	0	0	0	0	1	0	0	14.3600	-0.1600	-14.3400	-0.6200	0.0000	0.0000	0.0000	0.0000;
	55691	55725	0.123154	0.265553	0.00726	58.28	0	0	0	0	1	0	0	10.9700	-6.7700	-10.7900	6.3900	0.0000	0.0000	0.0000	0.0000;
	55692	55693	0.000281	0.001188	0	0	0	0	0	0	1	0	0	9.2000	0.9000	-9.2000	-0.9000	0.0000	0.0000	0.0000	0.0000;
	55692	55695	0.017261	0.03941	0.00189	48.87	0	0	0	0	1	0	0	-3.0400	-12.2100	3.0600	12.0600	0.0000	0.0000	0.0000	0.0000;
	55698	55692	0.040102	0.100997	0.00403	63.42	0	0	0	0	1	0	0	-16.2600	3.8600	16.3700	-4.0200	0.0000	0.0000	0.0000	0.0000;
	55692	55704	0.015461	0.035176	0.00147	55.79	0	0	0	0	1	0	0	-5.6300	9.8600	5.6400	-9.9800	0.0000	0.0000	0.0000	0.0000;
	55692	55705	0.058403	0.146166	0.00587	61.76	0	0	0	0	1	0	0	-16.9100	5.4600	17.0800	-5.6400	0.0000	0.0000	0.0000	0.0000;
	55695	55694	0.002552	0.093191	0	103.26	0	0	1.025	0	1	0	0	-37.7400	-7.0300	37.7700	8.3700	0.0000	0.0000	0.0000	0.0000;
	55694	55696	0.000286	0.001088	0	0	0	0	0	0	1	0	0	9.2000	1.9000	-9.2000	-1.9000	0.0000	0.0000	0.0000	0.0000;
	55702	55694	0.008371	0.04692	0.04622	265.86	0	0	0	0	1	0	0	-75.1600	6.5200	75.6200	-8.7000	0.0000	0.0000	0.0000	0.0000;
	55703	55694	0.010197	0.050283	0.02433	288.57	0	0	0	0	1	0	0	124.0800	6.2800	-122.6000	-1.5700	0.0000	0.0000	0.0000	0.0000;
	55697	55718	0.052872	0.148822	0.00478	51.58	0	0	0	0	1	0	0	-0.5300	0.5800	0.5300	-1.0900	0.0000	0.0000	0.0000	0.0000;
	55698	55866	0.050407	0.165407	0.00421	53.64	0	0	0	0	1	0	0	6.7000	-2.6400	-6.6700	2.2700	0.0000	0.0000	0.0000	0.0000;
	55698	56063	0.035754	0.097629	0.02724	53.09	0	0	0	0	1	0	0	2.3500	-3.6600	-2.3400	0.7800	0.0000	0.0000	0.0000	0.0000;
	55699	55701	0.013069	0.037386	0.00556	70.36	0	0	0	0	1	0	0	-21.4000	-4.0300	21.4600	3.5900	0.0000	0.0000	0.0000	0.0000;
	55823	55699	0.047903	0.110475	0.00209	68.01	0	0	0	0	1	0	0	-20.0700	4.9300	20.2600	-4.7100	0.0000	0.0000	0.0000	0.0000;
	55873	55699	0.018543	0.053092	0.00773	54.89	0	0	0	0	1	0	0	7.4600	-7.4700	-7.4400	6.7000	0.0000	0.0000	0.0000	0.0000;
	55701	55700	0.00334	0.127903	0	102.49	0	0	1.03125	0	1	0	0	-31.4000	-5.5900	31.4300	6.8700	0.0000	0.0000	0.0000	0.0000;
	55700	55702	0.000218	0.001177	0	0	0	0	0	0	1	0	0	-31.4300	-6.8700	31.4400	6.8800	0.0000	0.0000	0.0000	0.0000;
	55724	55702	0.004601	0.028038	0.07965	238.93	0	0	0	0	1	0	0	-43.6300	5.7100	43.7200	-13.4000	0.0000	0.0000	0.0000	0.0000;
	55750	55703	0.002571	0.014165	0.02712	299.96	0	0	0	0	1	0	0	135.5100	8.8600	-135.0700	-9.3400	0.0000	0.0000	0.0000	0.0000;
	55704	56186	0.089638	0.228815	0.01607	62.91	0	0	0	0	1	0	0	-16.1300	8.9200	16.4300	-9.8400	0.0000	0.0000	0.0000	0.0000;
	55705	55719	0.194456	0.375033	0.01403	55.12	0	0	0	0	1	0	0	8.9400	-5.0800	-8.7600	3.9300	0.0000	0.0000	0.0000	0.0000;
	55705	55751	0.058767	0.132801	0.00538	78.14	0	0	0	0	1	0	0	-36.1300	8.6100	36.8900	-7.4600	0.0000	0.0000	0.0000	0.0000;
	55706	55708	0.013542	0.031363	0.00267	75.41	0	0	0	0	1	0	0	-41.0800	6.0300	41.3000	-5.8100	0.0000	0.0000	0.0000	0.0000;
	55716	55706	0.062485	0.173918	0.01458	67.97	0	0	0	0	1	0	0	-25.1100	10.2700	25.5500	-10.6100	0.0000	0.0000	0.0000	0.0000;
	55708	55707	0.002011	0.070182	0	90.08	0	0	1.0125	0	1	0	0	-18.1600	-5.8600	18.1700	6.1000	0.0000	0.0000	0.0000	0.0000;
	55707	55709	0.000265	0.001116	0	0	0	0	0	0	1	0	0	15.5000	6.8300	-15.5000	-6.8200	0.0000	0.0000	0.0000	0.0000;
	55714	55707	0.004302	0.020037	0.02318	343.34	0	0	0	0	1	0	0	155.9600	-2.7900	-154.9800	4.8900	0.0000	0.0000	0.0000	0.0000;
	55714	55707	0.004302	0.020037	0.02318	343.34	0	0	0	0	1	0	0	155.9600	-2.7900	-154.9800	4.8900	0.0000	0.0000	0.0000	0.0000;
	55707	55727	0.009415	0.053408	0.16599	331.45	0	0	0	0	1	0	0	138.1500	-11.3500	-136.4500	3.6000	0.0000	0.0000	0.0000	0.0000;
	55707	55727	0.009415	0.053408	0.16599	331.45	0	0	0	0	1	0	0	138.1500	-11.3500	-136.4500	3.6000	0.0000	0.0000	0.0000	0.0000;
	55712	55708	0.034109	0.10782	0.0032	67.59	0	0	0	0	1	0	0	25.1100	-6.3700	-24.8900	6.6900	0.0000	0.0000	0.0000	0.0000;
	55708	55737	0.16092	0.380639	0.01037	51.49	0	0	0	0	1	0	0	1.1900	4.7300	-1.1400	-5.7100	0.0000	0.0000	0.0000	0.0000;
	55711	55710	0.00014	0.011396	0	856.19	0	0	1.00625	0	1	0	0	-226.4600	-28.5500	226.5200	34.1600	0.0000	0.0000	0.0000	0.0000;
	55710	55713	0.000251	0.001189	0	0	0	0	0	0	1	0	0	16.7500	4.0400	-16.7500	-4.0400	0.0000	0.0000	0.0000	0.0000;
	56810	55710	0.000886	0.015015	1.38171	2700.91	0	0	0	0	1	0	0	930.0000	-77.3800	-922.7800	52.6500	0.0000	0.0000	0.0000	0.0000;
	55710	56971	0.000595	0.011224	0.8301	2540.82	0	0	0	0	1	0	0	679.5100	-132.5800	-676.8800	92.9000	0.0000	0.0000	0.0000	0.0000;
	55712	55711	0.004183	0.119131	0	88.11	0	0	1.00625	0	1	0	0	-14.7000	-2.2000	14.7000	2.4500	0.0000	0.0000	0.0000	0.0000;
	55711	55714	0.000298	0.001039	0	0	0	0	0	0	1	0	0	211.7500	26.1000	-211.6200	-25.6600	0.0000	0.0000	0.0000	0.0000;
	55712	55731	0.119905	0.349511	0.00711	56.38	0	0	0	0	1	0	0	-10.4100	8.5700	10.6200	-8.7100	0.0000	0.0000	0.0000	0.0000;
	55714	56669	0.007223	0.048867	0.06521	276.97	0	0	0	0	1	0	0	-100.2900	31.2500	101.0500	-33.0100	0.0000	0.0000	0.0000	0.0000;
	55716	55715	0.005626	0.130332	0	76.5	0	0	1.04375	0	1	0	0	5.8800	-11.8800	-5.8700	12.1100	0.0000	0.0000	0.0000	0.0000;
	55715	55717	0.000273	0.001103	0	0	0	0	0	0	1	0	0	8.4900	1.5300	-8.4900	-1.5300	0.0000	0.0000	0.0000	0.0000;
	55715	56684	0.005435	0.038339	0.0252	205.43	0	0	0	0	1	0	0	-2.6200	-13.6400	2.6300	11.1400	0.0000	0.0000	0.0000	0.0000;
	55716	55718	0.045265	0.100703	0.00474	57.5	0	0	0	0	1	0	0	7.6800	0.5300	-7.6600	-0.9800	0.0000	0.0000	0.0000	0.0000;
	55719	55716	0.020023	0.037787	0.00242	57.48	0	0	0	0	1	0	0	-11.5300	-1.2900	11.5500	1.0800	0.0000	0.0000	0.0000	0.0000;
	55719	55720	0.000211	0.001156	0	0	0	0	0	0	1	0	0	6.8600	0.6100	-6.8600	-0.6100	0.0000	0.0000	0.0000	0.0000;
	55911	55719	0.035004	0.100286	0.0052	57.16	0	0	0	0	1	0	0	-13.3700	2.8700	13.4300	-3.2500	0.0000	0.0000	0.0000	0.0000;
	55722	55721	0.006487	0.14034	0	92.12	0	0	1.025	0	1	0	0	-23.6200	-4.3600	23.6500	5.1500	0.0000	0.0000	0.0000	0.0000;
	55721	55723	0.000298	0.00106	0	0	0	0	0	0	1	0	0	20.7200	2.9000	-20.7100	-2.8900	0.0000	0.0000	0.0000	0.0000;
	55724	55721	0.002417	0.015597	0.03089	225.71	0	0	0	0	1	0	0	-1.2600	-4.6100	1.2600	1.4200	0.0000	0.0000	0.0000	0.0000;
	55727	55721	0.00211	0.014255	0.03844	264.97	0	0	0	0	1	0	0	45.6800	5.7800	-45.6300	-9.4700	0.0000	0.0000	0.0000	0.0000;
	55728	55722	0.073303	0.131994	0.00458	60.07	0	0	0	0	1	0	0	11.4100	-9.9400	-11.2600	9.7300	0.0000	0.0000	0.0000	0.0000;
	55722	55843	0.026446	0.058766	0.00347	73.34	0	0	0	0	1	0	0	34.8800	-5.3700	-34.5700	5.6800	0.0000	0.0000	0.0000	0.0000;
	55725	55724	0.003648	0.123562	0	96.99	0	0	1.0125	0	1	0	0	-27.5900	8.0600	27.6200	-7.0900	0.0000	0.0000	0.0000	0.0000;
	55724	55726	0.000267	0.001097	0	0	0	0	0	0	1	0	0	17.2800	5.9900	-17.2800	-5.9800	0.0000	0.0000	0.0000	0.0000;
	55725	55848	0.033804	0.088053	0.00361	73.98	0	0	0	0	1	0	0	38.3800	-14.4500	-37.8500	15.4300	0.0000	0.0000	0.0000	0.0000;
	55728	55727	0.003706	0.135637	0	87.6	0	0	1	0	1	0	0	-13.1700	8.5200	13.1800	-8.2100	0.0000	0.0000	0.0000	0.0000;
	55727	55729	0.000216	0.001073	0	0	0	0	0	0	1	0	0	15.0600	3.2300	-15.0600	-3.2300	0.0000	0.0000	0.0000	0.0000;
	55727	55830	0.007639	0.043368	0.03727	323.24	0	0	0	0	1	0	0	172.9300	-20.2200	-170.7100	28.9700	0.0000	0.0000	0.0000	0.0000;
	55727	56684	0.006392	0.041051	0.04561	230.15	0	0	0	0	1	0	0	26.0400	12.2200	-25.9900	-16.5700	0.0000	0.0000	0.0000	0.0000;
	55730	56224	0.035403	0.092861	0.00909	60.67	0	0	0	0	1	0	0	15.0700	-11.2600	-14.9500	10.5900	0.0000	0.0000	0.0000	0.0000;
	56245	55730	0.070132	0.166509	0.00624	63.23	0	0	0	0	1	0	0	19.7300	-9.5700	-19.4100	9.6600	0.0000	0.0000	0.0000	0.0000;
	55731	55732	0.000239	0.001067	0	0	0	0	0	0	1	0	0	7.3000	2.2200	-7.3000	-2.2200	0.0000	0.0000	0.0000	0.0000;
	55731	55736	0.013902	0.03866	0.00113	62.51	0	0	0	0	1	0	0	9.8100	-9.4300	-9.7900	9.3800	0.0000	0.0000	0.0000	0.0000;
	56673	55731	0.038704	0.099584	0.00884	77.37	0	0	0	0	1	0	0	28.1200	-15.8400	-27.7300	15.9200	0.0000	0.0000	0.0000	0.0000;
	55734	55733	0.003181	0.102885	0	67.99	0	0	1	0	1	0	0	-2.5800	-1.0900	2.5800	1.1000	0.0000	0.0000	0.0000	0.0000;
	55733	55735	0.000201	0.001069	0	0	0	0	0	0	1	0	0	9.3600	2.4700	-9.3600	-2.4700	0.0000	0.0000	0.0000	0.0000;
	55742	55733	0.009583	0.058325	0.04793	260.91	0	0	0	0	1	0	0	-37.3500	7.5800	37.4800	-11.8100	0.0000	0.0000	0.0000	0.0000;
	55733	56669	0.006164	0.039086	0.02592	268.38	0	0	0	0	1	0	0	-49.4300	8.2400	49.5800	-10.0300	0.0000	0.0000	0.0000	0.0000;
	55736	55734	0.033701	0.093621	0.00252	47.1	0	0	0	0	1	0	0	-2.5800	-1.3500	2.5800	1.0900	0.0000	0.0000	0.0000	0.0000;
	55736	56185	0.121518	0.235413	0.0116	64.71	0	0	0	0	1	0	0	16.1100	-7.3400	-15.7500	6.8200	0.0000	0.0000	0.0000	0.0000;
	55736	56670	0.065064	0.114027	0.00282	58.51	0	0	0	0	1	0	0	-11.0300	-3.4800	11.1100	3.3300	0.0000	0.0000	0.0000	0.0000;
	55739	55737	0.016567	0.050382	0.0017	62.29	0	0	0	0	1	0	0	15.4000	1.5700	-15.3600	-1.6300	0.0000	0.0000	0.0000	0.0000;
	55744	55737	0.03284	0.096419	0.00289	59.82	0	0	0	0	1	0	0	11.4100	3.4300	-11.3600	-3.6000	0.0000	0.0000	0.0000	0.0000;
	55738	55741	0.007234	0.185183	0	130.04	0	0	1	0	1	0	0	36.9100	8.1600	-36.8100	-5.6600	0.0000	0.0000	0.0000	0.0000;
	55738	55742	0.000278	0.001182	0	0	0	0	0	0	1	0	0	-36.9100	-8.1600	36.9100	8.1800	0.0000	0.0000	0.0000	0.0000;
	55739	55741	-0.002968	-0.075979	0	105.04	0	0	1	0	1	0	0	-36.8500	-6.6800	36.8100	5.6600	0.0000	0.0000	0.0000	0.0000;
	55744	55739	0.024904	0.069258	0.0026	53.06	0	0	0	0	1	0	0	4.7100	3.6300	-4.7000	-3.8800	0.0000	0.0000	0.0000	0.0000;
	55740	55741	0.026294	0.673063	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55742	55747	0.002601	0.014658	0.02624	235.49	0	0	0	0	1	0	0	0.4400	-15.7500	-0.4300	13.0000	0.0000	0.0000	0.0000	0.0000;
	55743	55746	0.005198	0.138503	0	190.59	0	0	1	0	1	0	0	26.3100	5.0600	-26.2700	-4.1200	0.0000	0.0000	0.0000	0.0000;
	55743	55747	0.0003	0.001125	0	0	0	0	0	0	1	0	0	-52.4600	-9.3900	52.4600	9.4200	0.0000	0.0000	0.0000	0.0000;
	55743	55748	0.000201	0.001024	0	0	0	0	0	0	1	0	0	26.1500	4.3200	-26.1500	-4.3200	0.0000	0.0000	0.0000	0.0000;
	55744	55746	0.000155	0.004139	0	90.59	0	0	1	0	1	0	0	-26.2700	-4.1000	26.2700	4.1200	0.0000	0.0000	0.0000	0.0000;
	55744	56185	0.031668	0.073747	0.01198	64.89	0	0	0	0	1	0	0	-10.1700	6.3600	10.2200	-7.5000	0.0000	0.0000	0.0000	0.0000;
	55744	56186	0.036151	0.073656	0.00424	70.89	0	0	0	0	1	0	0	20.3300	-9.3200	-20.1600	9.2300	0.0000	0.0000	0.0000	0.0000;
	55745	55746	0.028758	0.766292	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55750	55747	0.003268	0.018764	0.00918	243.56	0	0	0	0	1	0	0	57.8300	30.9300	-57.7000	-31.1600	0.0000	0.0000	0.0000	0.0000;
	55747	56067	0.004862	0.026861	0.05917	217.95	0	0	0	0	1	0	0	5.6600	8.7400	-5.6600	-14.9600	0.0000	0.0000	0.0000	0.0000;
	55750	55749	0.000141	0.010004	0	777.31	0	0	1.00625	0	1	0	0	-230.2700	-33.6000	230.3400	38.7000	0.0000	0.0000	0.0000	0.0000;
	55749	55752	0.000238	0.001187	0	0	0	0	0	0	1	0	0	-231.2400	-57.3600	231.3600	57.9900	0.0000	0.0000	0.0000	0.0000;
	55749	55753	0.000229	0.001096	0	0	0	0	0	0	1	0	0	0.8900	0.1000	-0.8900	-0.1000	0.0000	0.0000	0.0000	0.0000;
	55751	55750	0.002682	0.098002	0	102.86	0	0	1	0	1	0	0	-36.8900	7.4600	36.9300	-6.1900	0.0000	0.0000	0.0000	0.0000;
	55752	55849	0.000735	0.009938	1.36351	2837.05	0	0	0	0	1	0	0	1207.5200	-150.5900	-1197.5000	138.8700	0.0000	0.0000	0.0000	0.0000;
	56207	55752	0.000357	0.006525	0.7908	2569.79	0	0	0	0	1	0	0	722.0100	-109.0400	-720.2500	56.4500	0.0000	0.0000	0.0000	0.0000;
	55755	55754	0.000273	0.020933	0	564.58	0	0	1.00625	0	1	0	0	-45.5200	-30.7300	45.5300	31.3200	0.0000	0.0000	0.0000	0.0000;
	55754	55757	0.00024	0.001186	0	0	0	0	0	0	1	0	0	10.1200	1.7900	-10.1200	-1.7900	0.0000	0.0000	0.0000	0.0000;
	55754	55758	0.00027	0.001137	0	0	0	0	0	0	1	0	0	-55.6500	55.4600	55.6700	-55.3900	0.0000	0.0000	0.0000	0.0000;
	55756	55755	0.004222	0.109108	0	104.72	0	0	1.00625	0	1	0	0	-29.4800	-0.2700	29.5200	1.1600	0.0000	0.0000	0.0000	0.0000;
	55755	55759	0.00449	0.026957	0.04753	289.71	0	0	0	0	1	0	0	-119.0100	31.2500	119.6500	-32.5000	0.0000	0.0000	0.0000	0.0000;
	55779	55755	0.0069	0.03669	0.02131	305.4	0	0	0	0	1	0	0	-133.8400	5.6400	135.0100	-1.6800	0.0000	0.0000	0.0000	0.0000;
	55756	55784	0.019411	0.040455	0.02661	75.27	0	0	0	0	1	0	0	34.8800	-2.1000	-34.6600	-0.3100	0.0000	0.0000	0.0000	0.0000;
	55756	57360	0.122776	0.354372	0.01097	38.48	0	0	0	0	1	0	0	-5.3900	2.3700	5.4400	-3.4300	0.0000	0.0000	0.0000	0.0000;
	55758	56810	0.000523	0.010057	1.16642	2569.01	0	0	0	0	1	0	0	761.0700	-22.5800	-758.2400	-47.4800	0.0000	0.0000	0.0000	0.0000;
	58475	55758	0.000907	0.012846	1.16432	2609.16	0	0	0	0	1	0	0	822.5400	-120.0100	-816.7400	77.9800	0.0000	0.0000	0.0000	0.0000;
	55760	55759	0.00374	0.130796	0	69.53	0	0	1.0125	0	1	0	0	-8.5300	-8.5900	8.5300	8.7700	0.0000	0.0000	0.0000	0.0000;
	55759	55761	0.000234	0.001183	0	0	0	0	0	0	1	0	0	11.3400	1.2200	-11.3400	-1.2200	0.0000	0.0000	0.0000	0.0000;
	55759	58745	0.030927	0.171627	0.12342	268.51	0	0	0	0	1	0	0	-78.5400	11.9000	80.4300	-14.6300	0.0000	0.0000	0.0000	0.0000;
	55759	59845	0.045497	0.278171	0.08932	259.68	0	0	0	0	1	0	0	-60.9800	10.6100	62.6600	-9.8300	0.0000	0.0000	0.0000	0.0000;
	55762	55760	0.017416	0.050242	0.00333	78.04	0	0	0	0	1	0	0	-36.7900	4.9800	37.0100	-4.6800	0.0000	0.0000	0.0000	0.0000;
	55760	56169	0.051495	0.112731	0.00752	77.58	0	0	0	0	1	0	0	-28.4900	13.2600	28.9700	-13.0200	0.0000	0.0000	0.0000	0.0000;
	55762	55772	0.048554	0.135791	0.01349	74.03	0	0	0	0	1	0	0	26.6600	-6.9400	-26.3200	6.4700	0.0000	0.0000	0.0000	0.0000;
	55763	55766	0.001907	0.065923	0	210.54	0	0	1	0	1	0	0	15.7900	5.1200	-15.7800	-4.9500	0.0000	0.0000	0.0000	0.0000;
	55763	55767	0.000292	0.001132	0	0	0	0	0	0	1	0	0	-15.7900	-5.1200	15.7900	5.1200	0.0000	0.0000	0.0000	0.0000;
	55764	55766	0.000553	0.019133	0	85.54	0	0	1	0	1	0	0	-15.7800	-4.9000	15.7800	4.9500	0.0000	0.0000	0.0000	0.0000;
	55764	55768	0.023403	0.067205	0.00314	51.57	0	0	0	0	1	0	0	5.3200	2.2300	-5.3100	-2.5400	0.0000	0.0000	0.0000	0.0000;
	55765	55766	0.015362	0.531185	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55781	55767	0.006908	0.043125	0.02439	285.92	0	0	0	0	1	0	0	110.2000	-12.8900	-109.3900	15.3700	0.0000	0.0000	0.0000	0.0000;
	55767	56669	0.007079	0.04225	0.04257	279.09	0	0	0	0	1	0	0	93.6000	-20.4900	-92.9900	19.6800	0.0000	0.0000	0.0000	0.0000;
	55768	55796	0.026987	0.078835	0.00696	60.36	0	0	0	0	1	0	0	-7.9800	5.1500	8.0000	-5.8000	0.0000	0.0000	0.0000	0.0000;
	56673	55768	0.043391	0.100143	0.00528	62.25	0	0	0	0	1	0	0	-7.7900	2.6400	7.8200	-3.1200	0.0000	0.0000	0.0000	0.0000;
	55770	55769	0.044119	0.111172	0.00806	57.1	0	0	0	0	1	0	0	9.6000	-2.4900	-9.5600	1.7500	0.0000	0.0000	0.0000	0.0000;
	55769	55792	0.051642	0.140704	0.00996	80.43	0	0	0	0	1	0	0	43.9800	-12.6100	-42.9600	14.3600	0.0000	0.0000	0.0000	0.0000;
	55769	55884	0.032124	0.082843	0.00775	79.49	0	0	0	0	1	0	0	-40.1500	9.0300	40.6700	-8.5000	0.0000	0.0000	0.0000	0.0000;
	55770	55771	0.00028	0.00102	0	0	0	0	0	0	1	0	0	3.4700	0.2700	-3.4700	-0.2700	0.0000	0.0000	0.0000	0.0000;
	55770	56170	0.064614	0.155914	0.00948	59.6	0	0	0	0	1	0	0	-13.0600	2.2300	13.1700	-2.9700	0.0000	0.0000	0.0000	0.0000;
	55772	55773	0.000211	0.001024	0	0	0	0	0	0	1	0	0	4.3600	1.4800	-4.3600	-1.4800	0.0000	0.0000	0.0000	0.0000;
	55772	55775	0.025242	0.070832	0.00196	70.96	0	0	0	0	1	0	0	21.9600	-7.9500	-21.8300	8.1100	0.0000	0.0000	0.0000	0.0000;
	55774	55777	0.003348	0.131669	0	149.64	0	0	1	0	1	0	0	2.5000	0.7400	-2.5000	-0.7300	0.0000	0.0000	0.0000	0.0000;
	55774	55778	0.000298	0.001148	0	0	0	0	0	0	1	0	0	9.7300	1.9100	-9.7300	-1.9100	0.0000	0.0000	0.0000	0.0000;
	55774	55779	0.000222	0.001166	0	0	0	0	0	0	1	0	0	-12.2300	-2.6500	12.2300	2.6500	0.0000	0.0000	0.0000	0.0000;
	55775	55777	0.001079	0.042428	0	74.64	0	0	1	0	1	0	0	-2.5000	-0.7200	2.5000	0.7300	0.0000	0.0000	0.0000	0.0000;
	55775	55785	0.047363	0.105205	0.0038	74.41	0	0	0	0	1	0	0	24.3300	-7.3900	-24.0400	7.6300	0.0000	0.0000	0.0000	0.0000;
	55776	55777	0.021529	0.846803	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55781	55779	0.005142	0.034294	0.03756	294.23	0	0	0	0	1	0	0	-120.8800	9.1300	121.6000	-8.2900	0.0000	0.0000	0.0000	0.0000;
	55782	55780	0.038323	0.084859	0.00547	50.21	0	0	0	0	1	0	0	-3.6000	2.6700	3.6100	-3.2100	0.0000	0.0000	0.0000	0.0000;
	55780	55785	0.119118	0.205011	0.00556	61.38	0	0	0	0	1	0	0	-14.2900	1.0200	14.5400	-1.1800	0.0000	0.0000	0.0000	0.0000;
	55782	55783	0.00026	0.001199	0	0	0	0	0	0	1	0	0	11.2800	5.7600	-11.2700	-5.7600	0.0000	0.0000	0.0000	0.0000;
	55785	55782	0.053678	0.14086	0.00498	69.86	0	0	0	0	1	0	0	25.2000	0.4300	-24.8800	-0.0900	0.0000	0.0000	0.0000	0.0000;
	56673	55782	0.078243	0.23035	0.00694	65.11	0	0	0	0	1	0	0	-16.9300	8.4400	17.2000	-8.3400	0.0000	0.0000	0.0000	0.0000;
	55784	55785	0.047544	0.136068	0.00655	72.03	0	0	0	0	1	0	0	27.0700	-1.0400	-26.7500	1.2700	0.0000	0.0000	0.0000	0.0000;
	55785	55786	0.000241	0.001081	0	0	0	0	0	0	1	0	0	2.7600	0.6000	-2.7600	-0.6000	0.0000	0.0000	0.0000	0.0000;
	55785	56693	0.043506	0.094338	0.00704	63.15	0	0	0	0	1	0	0	8.2900	-8.7600	-8.2300	8.1400	0.0000	0.0000	0.0000	0.0000;
	55788	55787	0.003071	0.019875	0.01834	308.85	0	0	0	0	1	0	0	128.7000	-28.8500	-128.1900	30.2000	0.0000	0.0000	0.0000	0.0000;
	55793	55787	0.003657	0.021672	0.01787	227.8	0	0	0	0	1	0	0	-2.4300	-17.8400	2.4400	16.0200	0.0000	0.0000	0.0000	0.0000;
	55787	55800	0.007513	0.040729	0.08503	293.66	0	0	0	0	1	0	0	107.2500	-11.4700	-106.4200	7.0100	0.0000	0.0000	0.0000	0.0000;
	55787	56150	0.010302	0.059856	0.04267	242.99	0	0	0	0	1	0	0	36.2400	-7.6400	-36.1100	3.9000	0.0000	0.0000	0.0000	0.0000;
	56806	55787	0.002667	0.01606	0.01071	229.17	0	0	0	0	1	0	0	38.8200	33.1100	-38.7600	-33.8500	0.0000	0.0000	0.0000	0.0000;
	55789	55788	0.003802	0.140572	0	88.94	0	0	1	0	1	0	0	-21.2100	1.1500	21.2200	-0.5400	0.0000	0.0000	0.0000	0.0000;
	55788	55790	0.000277	0.001046	0	0	0	0	0	0	1	0	0	20.1100	3.0700	-20.1100	-3.0700	0.0000	0.0000	0.0000	0.0000;
	55788	55886	0.008592	0.051192	0.03647	322.44	0	0	0	0	1	0	0	-170.0300	26.3200	172.4700	-15.6800	0.0000	0.0000	0.0000	0.0000;
	55789	55792	0.027963	0.089162	0.00157	66.06	0	0	0	0	1	0	0	21.2100	-1.1500	-21.0900	1.3700	0.0000	0.0000	0.0000	0.0000;
	55791	55792	0.000244	0.001142	0	0	0	0	0	0	1	0	0	-20.1100	-4.5200	20.1100	4.5300	0.0000	0.0000	0.0000	0.0000;
	55887	55792	0.100102	0.25547	0.00408	59.03	0	0	0	0	1	0	0	-15.5200	4.7800	15.7700	-4.5400	0.0000	0.0000	0.0000	0.0000;
	55792	56155	0.063888	0.16986	0.01662	65.58	0	0	0	0	1	0	0	22.2300	-6.8900	-21.9000	6.0300	0.0000	0.0000	0.0000	0.0000;
	55792	56807	0.028229	0.069514	0.00346	60.98	0	0	0	0	1	0	0	5.9300	-8.8200	-5.9000	8.5300	0.0000	0.0000	0.0000	0.0000;
	55793	56146	0.011091	0.0759	0.0646	281.77	0	0	0	0	1	0	0	120.0600	-19.0100	-118.5100	22.8600	0.0000	0.0000	0.0000	0.0000;
	55793	56166	0.009441	0.064774	0.07811	310.24	0	0	0	0	1	0	0	-137.7500	21.7100	139.5200	-17.7300	0.0000	0.0000	0.0000	0.0000;
	55794	55795	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-6.8200	-1.9200	6.8200	1.9200	0.0000	0.0000	0.0000	0.0000;
	55795	55796	0.058474	0.127357	0.00379	65.3	0	0	0	0	1	0	0	13.7000	-5.8100	-13.5800	5.6900	0.0000	0.0000	0.0000	0.0000;
	55892	55795	0.024694	0.061654	0.0175	70.02	0	0	0	0	1	0	0	20.6300	-5.4300	-20.5200	3.8900	0.0000	0.0000	0.0000	0.0000;
	55796	55797	0.000224	0.001023	0	0	0	0	0	0	1	0	0	7.0600	1.1100	-7.0600	-1.1100	0.0000	0.0000	0.0000	0.0000;
	56672	55796	0.08583	0.237667	0.00658	47.31	0	0	0	0	1	0	0	1.4900	0.3300	-1.4900	-1.0000	0.0000	0.0000	0.0000	0.0000;
	55799	55798	0.00276	0.089694	0	89.71	0	0	1.025	0	1	0	0	-21.8100	-8.4700	21.8300	8.9500	0.0000	0.0000	0.0000	0.0000;
	55798	55800	0.000295	0.001156	0	0	0	0	0	0	1	0	0	-21.8300	-8.9500	21.8300	8.9600	0.0000	0.0000	0.0000	0.0000;
	56672	55799	0.070006	0.172637	0.0084	59.56	0	0	0	0	1	0	0	-14.8100	-7.4000	14.9900	6.9600	0.0000	0.0000	0.0000	0.0000;
	55891	55800	0.00511	0.031651	0.02919	280.14	0	0	0	0	1	0	0	-84.2400	15.1400	84.6000	-15.9600	0.0000	0.0000	0.0000	0.0000;
	58799	55801	0.010055	0.022967	0.00148	52.74	0	0	0	0	1	0	0	5.4600	7.5600	-5.4500	-7.7000	0.0000	0.0000	0.0000	0.0000;
	55802	55803	0.000242	0.001008	0	0	0	0	0	0	1	0	0	8.5900	5.9000	-8.5900	-5.9000	0.0000	0.0000	0.0000	0.0000;
	56660	55802	0.054685	0.12527	0.00591	62.86	0	0	0	0	1	0	0	-18.6500	3.1400	18.8400	-3.3200	0.0000	0.0000	0.0000	0.0000;
	55802	56666	0.05343	0.163445	0.00886	42.84	0	0	0	0	1	0	0	-4.1500	-6.0200	4.1800	5.1600	0.0000	0.0000	0.0000	0.0000;
	55802	56746	0.036027	0.090066	0.00354	67.16	0	0	0	0	1	0	0	-23.2800	3.4400	23.4700	-3.3400	0.0000	0.0000	0.0000	0.0000;
	55804	55805	0.000223	0.001055	0	0	0	0	0	0	1	0	0	7.5200	1.2100	-7.5200	-1.2100	0.0000	0.0000	0.0000	0.0000;
	55804	55808	0.10333	0.298346	0.01314	53.2	0	0	0	0	1	0	0	7.0000	0.6300	-6.9500	-1.8700	0.0000	0.0000	0.0000	0.0000;
	55804	58799	0.026341	0.054788	0.00888	59.2	0	0	0	0	1	0	0	-14.5200	-1.8300	14.5700	0.9900	0.0000	0.0000	0.0000	0.0000;
	55818	55806	0.096782	0.234101	0.00321	44.48	0	0	0	0	1	0	0	-1.9600	0.6700	1.9700	-1.0000	0.0000	0.0000	0.0000	0.0000;
	58806	55806	0.041405	0.109267	0.00775	55.25	0	0	0	0	1	0	0	8.7500	1.9100	-8.7200	-2.6400	0.0000	0.0000	0.0000	0.0000;
	55807	55814	0.058628	0.145593	0.00618	41.1	0	0	0	0	1	0	0	-0.9700	-2.3400	0.9700	1.7000	0.0000	0.0000	0.0000	0.0000;
	56725	55807	0.026061	0.079713	0.00383	51.35	0	0	0	0	1	0	0	2.6200	-2.4100	-2.6100	2.0200	0.0000	0.0000	0.0000	0.0000;
	55808	55820	0.032906	0.086274	0.00648	47.13	0	0	0	0	1	0	0	3.0500	1.3500	-3.0500	-2.0100	0.0000	0.0000	0.0000	0.0000;
	55809	55813	0.008894	0.023977	0.00147	57.75	0	0	0	0	1	0	0	11.5200	-7.4800	-11.5000	7.3700	0.0000	0.0000	0.0000	0.0000;
	55809	57002	0.009735	0.027093	0.00246	66.34	0	0	0	0	1	0	0	-25.6700	-0.7600	25.7300	0.6800	0.0000	0.0000	0.0000	0.0000;
	55811	55810	0.006608	0.158103	0	93.77	0	0	1.05625	0	1	0	0	-22.7800	-28.3700	22.8700	30.5600	0.0000	0.0000	0.0000	0.0000;
	55810	55812	0.000224	0.001123	0	0	0	0	0	0	1	0	0	-22.8700	-30.5600	22.8700	30.5700	0.0000	0.0000	0.0000	0.0000;
	55811	57004	0.007737	0.034113	0.00551	130.48	0	0	0	0	1	0	0	-5.5800	3.6700	5.5800	-4.2400	0.0000	0.0000	0.0000	0.0000;
	55811	59732	0.006089	0.032004	0.04066	140.02	0	0	0	0	1	0	0	11.8500	21.1900	-11.8100	-25.2800	0.0000	0.0000	0.0000	0.0000;
	57003	55812	0.002917	0.016265	0.01247	236.18	0	0	0	0	1	0	0	22.9100	29.4800	-22.8700	-30.5700	0.0000	0.0000	0.0000	0.0000;
	55813	55818	0.028686	0.074053	0.00952	60.85	0	0	0	0	1	0	0	-19.1300	-0.0600	19.2300	-0.6700	0.0000	0.0000	0.0000	0.0000;
	55813	55820	0.056269	0.123085	0.00889	47.95	0	0	0	0	1	0	0	1.8000	-1.9100	-1.8000	0.9900	0.0000	0.0000	0.0000	0.0000;
	55813	56725	0.013659	0.032346	0.00767	57.38	0	0	0	0	1	0	0	14.8700	-10.5400	-14.8300	9.8400	0.0000	0.0000	0.0000	0.0000;
	55814	56899	0.024047	0.053298	0.00375	60.97	0	0	0	0	1	0	0	-17.9500	-2.8900	18.0200	2.6600	0.0000	0.0000	0.0000	0.0000;
	55815	55816	0.000208	0.001004	0	0	0	0	0	0	1	0	0	-6.8500	-1.4700	6.8500	1.4700	0.0000	0.0000	0.0000	0.0000;
	55816	55817	0.021601	0.060003	0.0015	52.46	0	0	0	0	1	0	0	8.1600	-4.2300	-8.1400	4.1200	0.0000	0.0000	0.0000	0.0000;
	55816	56746	0.037155	0.073298	0.00963	58.33	0	0	0	0	1	0	0	-15.0100	2.7600	15.0900	-3.6100	0.0000	0.0000	0.0000	0.0000;
	56899	55817	0.025388	0.063761	0.00464	51.63	0	0	0	0	1	0	0	1.8000	6.9000	-1.7900	-7.3600	0.0000	0.0000	0.0000	0.0000;
	55818	58806	0.025684	0.063068	0.00295	63.16	0	0	0	0	1	0	0	-22.3800	-0.4600	22.5000	0.4500	0.0000	0.0000	0.0000	0.0000;
	55819	56176	0.003328	0.017658	0.0362	283.01	0	0	0	0	1	0	0	103.4000	-18.9500	-103.0600	16.9300	0.0000	0.0000	0.0000	0.0000;
	59831	55819	0.007452	0.049279	0.06682	292.39	0	0	0	0	1	0	0	114.6200	-14.8800	-113.6900	13.9100	0.0000	0.0000	0.0000	0.0000;
	55821	55822	0.000228	0.001033	0	0	0	0	0	0	1	0	0	7.9000	2.7400	-7.9000	-2.7400	0.0000	0.0000	0.0000	0.0000;
	55821	55856	0.030495	0.082973	0.00419	56.22	0	0	0	0	1	0	0	-10.5900	12.5400	10.6600	-12.7700	0.0000	0.0000	0.0000	0.0000;
	55941	55821	0.052232	0.134649	0.00297	44.46	0	0	0	0	1	0	0	-2.6800	-3.2300	2.6800	2.9400	0.0000	0.0000	0.0000	0.0000;
	55823	55824	0.00025	0.001128	0	0	0	0	0	0	1	0	0	3.4900	0.9000	-3.4900	-0.9000	0.0000	0.0000	0.0000	0.0000;
	55823	55852	0.085202	0.237924	0.00951	65.71	0	0	0	0	1	0	0	16.5800	-5.8300	-16.3400	5.5000	0.0000	0.0000	0.0000	0.0000;
	55825	55828	0.005128	0.143936	0	108.32	0	0	1	0	1	0	0	10.6000	2.9900	-10.5900	-2.8300	0.0000	0.0000	0.0000	0.0000;
	55825	55829	0.000205	0.001043	0	0	0	0	0	0	1	0	0	-10.6000	-2.9900	10.6000	3.0000	0.0000	0.0000	0.0000	0.0000;
	55826	55828	-0.00077	-0.021616	0	83.32	0	0	1	0	1	0	0	-10.5900	-2.8600	10.5900	2.8300	0.0000	0.0000	0.0000	0.0000;
	55826	55832	0.031934	0.097719	0.00277	51.07	0	0	0	0	1	0	0	1.4600	-1.9600	-1.4500	1.6700	0.0000	0.0000	0.0000	0.0000;
	55827	55828	0.022496	0.631382	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55833	55829	0.00339	0.023143	0.04021	245.65	0	0	0	0	1	0	0	-31.7900	-27.8500	31.8400	23.9000	0.0000	0.0000	0.0000	0.0000;
	55847	55829	0.003491	0.020085	0.03687	259.18	0	0	0	0	1	0	0	42.5200	23.3400	-42.4400	-26.8900	0.0000	0.0000	0.0000	0.0000;
	55830	55831	0.000218	0.001118	0	0	0	0	0	0	1	0	0	10.9900	1.8300	-10.9900	-1.8300	0.0000	0.0000	0.0000	0.0000;
	55830	55947	0.00621	0.036248	0.01858	253.98	0	0	0	0	1	0	0	47.3400	-8.1100	-47.2000	6.9900	0.0000	0.0000	0.0000	0.0000;
	55830	56405	0.006504	0.03279	0.16339	304.33	0	0	0	0	1	0	0	112.3800	-22.7000	-111.5700	9.9000	0.0000	0.0000	0.0000	0.0000;
	55832	55872	0.130505	0.310418	0.00717	48.7	0	0	0	0	1	0	0	2.0600	-1.3200	-2.0500	0.5600	0.0000	0.0000	0.0000	0.0000;
	55832	55874	0.081743	0.223474	0.01296	51.81	0	0	0	0	1	0	0	-5.8900	-0.9300	5.9200	-0.3900	0.0000	0.0000	0.0000	0.0000;
	55834	55833	0.003825	0.136273	0	84.3	0	0	1.0125	0	1	0	0	-11.4400	-1.4700	11.4500	1.6400	0.0000	0.0000	0.0000	0.0000;
	55833	55835	0.000245	0.001051	0	0	0	0	0	0	1	0	0	13.0900	3.1700	-13.0900	-3.1700	0.0000	0.0000	0.0000	0.0000;
	55833	55865	0.004055	0.023982	0.02792	305.69	0	0	0	0	1	0	0	139.0000	0.2900	-138.2700	1.1000	0.0000	0.0000	0.0000	0.0000;
	55833	55869	0.005952	0.036238	0.02525	296.92	0	0	0	0	1	0	0	-131.7500	22.7600	132.7500	-19.3500	0.0000	0.0000	0.0000	0.0000;
	55834	55870	0.03584	0.111258	0.00868	70.25	0	0	0	0	1	0	0	-24.6500	5.4700	24.8600	-5.7600	0.0000	0.0000	0.0000	0.0000;
	55834	56023	0.017591	0.055696	0.03895	80.09	0	0	0	0	1	0	0	36.0900	-4.0100	-35.8800	0.4600	0.0000	0.0000	0.0000	0.0000;
	55836	55932	0.010023	0.031558	0.00149	54.05	0	0	0	0	1	0	0	-9.7900	-14.4700	9.8200	14.4000	0.0000	0.0000	0.0000	0.0000;
	55836	55948	0.02807	0.082918	0.00427	53.73	0	0	0	0	1	0	0	-2.8100	7.0100	2.8200	-7.4100	0.0000	0.0000	0.0000	0.0000;
	55836	55974	0.028944	0.071391	0.00239	45.66	0	0	0	0	1	0	0	-0.0400	3.5800	0.0400	-3.8200	0.0000	0.0000	0.0000	0.0000;
	55837	55838	0.000217	0.001107	0	0	0	0	0	0	1	0	0	13.2800	3.4700	-13.2800	-3.4700	0.0000	0.0000	0.0000	0.0000;
	55837	55856	0.048122	0.10231	0.01101	76.04	0	0	0	0	1	0	0	-40.6600	16.4900	41.5500	-15.7600	0.0000	0.0000	0.0000	0.0000;
	56407	55837	0.017027	0.043035	0.00277	54.33	0	0	0	0	1	0	0	-5.4100	13.0600	5.4400	-13.2800	0.0000	0.0000	0.0000	0.0000;
	55837	56445	0.017768	0.041897	0.0042	67	0	0	0	0	1	0	0	21.9400	-6.6900	-21.8500	6.4600	0.0000	0.0000	0.0000	0.0000;
	55840	55839	0.003261	0.103383	0	125.67	0	0	1.075	0	1	0	0	-58.7700	-51.4100	58.9800	58.1100	0.0000	0.0000	0.0000	0.0000;
	55839	55841	0.000297	0.001088	0	0	0	0	0	0	1	0	0	12.6400	4.8100	-12.6300	-4.8100	0.0000	0.0000	0.0000	0.0000;
	55839	56373	0.001587	0.010036	0.07639	278.45	0	0	0	0	1	0	0	102.1600	11.6200	-102.0000	-18.6700	0.0000	0.0000	0.0000	0.0000;
	55839	56386	0.001781	0.011974	0.05419	301.47	0	0	0	0	1	0	0	131.5600	21.8800	-131.2600	-25.5600	0.0000	0.0000	0.0000	0.0000;
	55839	56803	0.001977	0.013214	0.12053	294.29	0	0	0	0	1	0	0	115.7200	-17.4600	-115.4600	6.4000	0.0000	0.0000	0.0000	0.0000;
	55839	57019	0.003654	0.01785	0.03568	352.36	0	0	0	0	1	0	0	-210.5300	-39.4800	212.1000	43.3600	0.0000	0.0000	0.0000	0.0000;
	55839	57019	0.003654	0.01785	0.03568	352.36	0	0	0	0	1	0	0	-210.5300	-39.4800	212.1000	43.3600	0.0000	0.0000	0.0000	0.0000;
	55840	55932	0.021088	0.053495	0.00229	62.35	0	0	0	0	1	0	0	20.3700	18.4500	-20.2200	-18.3200	0.0000	0.0000	0.0000	0.0000;
	55840	56407	0.028454	0.065597	0.0062	53.56	0	0	0	0	1	0	0	9.0300	16.5700	-8.9300	-17.0100	0.0000	0.0000	0.0000	0.0000;
	55840	56444	0.018017	0.047619	0.00175	62.92	0	0	0	0	1	0	0	20.2100	14.8600	-20.1100	-14.7700	0.0000	0.0000	0.0000	0.0000;
	55848	55842	0.019439	0.058128	0.00276	68.43	0	0	0	0	1	0	0	30.6000	5.0200	-30.4200	-4.7900	0.0000	0.0000	0.0000	0.0000;
	55842	55851	0.013755	0.036471	0.00303	61.17	0	0	0	0	1	0	0	17.7200	2.6000	-17.6800	-2.8100	0.0000	0.0000	0.0000	0.0000;
	55843	55844	0.000282	0.001141	0	0	0	0	0	0	1	0	0	12.7700	2.0100	-12.7600	-2.0100	0.0000	0.0000	0.0000	0.0000;
	55843	55854	0.04302	0.100557	0.00455	67.01	0	0	0	0	1	0	0	21.8000	-7.7000	-21.5900	7.7200	0.0000	0.0000	0.0000	0.0000;
	55847	55845	0.00414	0.02711	0.03545	306.31	0	0	0	0	1	0	0	141.3500	7.3200	-140.5900	-6.1900	0.0000	0.0000	0.0000	0.0000;
	55855	55845	0.003363	0.022872	0.02453	312.01	0	0	0	0	1	0	0	-162.1100	-4.4300	162.9400	7.4500	0.0000	0.0000	0.0000	0.0000;
	55845	55864	0.002229	0.013058	0.06728	241.24	0	0	0	0	1	0	0	-41.4800	-7.9700	41.5100	0.9200	0.0000	0.0000	0.0000	0.0000;
	55847	55846	0.000159	0.012257	0	898.38	0	0	1.0125	0	1	0	0	-325.3100	-62.7400	325.4700	75.3600	0.0000	0.0000	0.0000	0.0000;
	55846	55849	0.000268	0.001093	0	0	0	0	0	0	1	0	0	-345.1100	35.0200	345.4100	-33.8100	0.0000	0.0000	0.0000	0.0000;
	55846	55850	0.000246	0.001027	0	0	0	0	0	0	1	0	0	19.6400	2.9700	-19.6400	-2.9700	0.0000	0.0000	0.0000	0.0000;
	55848	55847	0.004875	0.158131	0	106.67	0	0	1.0375	0	1	0	0	-42.8200	-25.6600	42.9400	29.5900	0.0000	0.0000	0.0000	0.0000;
	55847	55864	0.005599	0.033332	0.01811	280.53	0	0	0	0	1	0	0	98.4900	2.4900	-98.0000	-1.4900	0.0000	0.0000	0.0000	0.0000;
	55852	55848	0.036078	0.090473	0.00331	71.45	0	0	0	0	1	0	0	-33.4900	4.2400	33.8800	-3.6200	0.0000	0.0000	0.0000	0.0000;
	55848	55854	0.031739	0.066874	0.00905	59.26	0	0	0	0	1	0	0	16.2000	8.8300	-16.0900	-9.5800	0.0000	0.0000	0.0000	0.0000;
	55849	57012	0.000355	0.006249	0.41831	2627.67	0	0	0	0	1	0	0	852.0900	-105.0600	-849.6900	101.7300	0.0000	0.0000	0.0000	0.0000;
	55851	55854	0.024745	0.053367	0.00177	66.61	0	0	0	0	1	0	0	-23.4700	9.2600	23.6200	-9.1200	0.0000	0.0000	0.0000	0.0000;
	55851	55856	0.044913	0.119587	0.00277	67.94	0	0	0	0	1	0	0	27.0900	-11.5400	-26.7200	12.2300	0.0000	0.0000	0.0000	0.0000;
	55856	55852	0.030049	0.069739	0.00535	72.52	0	0	0	0	1	0	0	-35.3600	13.4000	35.7700	-13.0100	0.0000	0.0000	0.0000	0.0000;
	55853	55854	0.000251	0.001196	0	0	0	0	0	0	1	0	0	-14.0600	-10.9800	14.0600	10.9800	0.0000	0.0000	0.0000	0.0000;
	55855	56378	0.004472	0.030363	0.04488	308.01	0	0	0	0	1	0	0	148.8100	2.7300	-147.8800	-1.1500	0.0000	0.0000	0.0000	0.0000;
	55857	55858	0.000218	0.001194	0	0	0	0	0	0	1	0	0	17.3800	8.4200	-17.3800	-8.4200	0.0000	0.0000	0.0000	0.0000;
	55857	55861	0.0273	0.045916	0.00353	73.29	0	0	0	0	1	0	0	-37.0000	6.1800	37.3600	-5.9500	0.0000	0.0000	0.0000	0.0000;
	55857	56249	0.08354	0.164112	0.00408	64.25	0	0	0	0	1	0	0	18.8400	-14.7300	-18.3900	15.1600	0.0000	0.0000	0.0000	0.0000;
	55859	55865	0.002819	0.018384	0.04138	287.25	0	0	0	0	1	0	0	-114.5800	6.6000	114.9300	-8.6500	0.0000	0.0000	0.0000	0.0000;
	55859	56338	0.005475	0.031171	0.04733	279.16	0	0	0	0	1	0	0	97.2000	-6.9400	-96.7000	4.7900	0.0000	0.0000	0.0000	0.0000;
	55860	55863	0.001609	0.0669	0	154	0	0	1	0	1	0	0	56.4800	0.5400	-56.4300	1.4400	0.0000	0.0000	0.0000	0.0000;
	55860	55864	0.000238	0.001146	0	0	0	0	0	0	1	0	0	-56.4800	-0.5400	56.4800	0.5700	0.0000	0.0000	0.0000	0.0000;
	55861	55863	-0.000887	-0.0369	0	129	0	0	1	0	1	0	0	-56.4500	0.3500	56.4300	-1.4400	0.0000	0.0000	0.0000	0.0000;
	55862	55863	0.00406	0.168823	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55868	55866	0.054253	0.140923	0.00523	52.83	0	0	0	0	1	0	0	-4.2300	2.3900	4.2500	-2.9100	0.0000	0.0000	0.0000	0.0000;
	55867	55868	0.000218	0.001148	0	0	0	0	0	0	1	0	0	-4.8500	-1.0400	4.8500	1.0400	0.0000	0.0000	0.0000	0.0000;
	55868	55873	0.01537	0.046155	0.03769	62.05	0	0	0	0	1	0	0	14.4600	-10.4400	-14.4200	6.5500	0.0000	0.0000	0.0000	0.0000;
	55868	56063	0.039586	0.090392	0.01181	62.29	0	0	0	0	1	0	0	-15.0800	7.0000	15.1900	-8.0100	0.0000	0.0000	0.0000	0.0000;
	55870	55869	0.003751	0.114525	0	97.95	0	0	1.0125	0	1	0	0	-31.2600	1.3500	31.3000	-0.2900	0.0000	0.0000	0.0000	0.0000;
	55869	55871	0.00023	0.001164	0	0	0	0	0	0	1	0	0	7.5500	3.2700	-7.5500	-3.2700	0.0000	0.0000	0.0000	0.0000;
	56887	55869	0.005982	0.0356	0.0577	316.54	0	0	0	0	1	0	0	173.2700	-12.5900	-171.6000	16.3700	0.0000	0.0000	0.0000	0.0000;
	55870	55872	0.077082	0.158267	0.00393	65.91	0	0	0	0	1	0	0	17.5000	-2.8400	-17.2800	2.8700	0.0000	0.0000	0.0000	0.0000;
	55874	55870	0.02968	0.069545	0.01559	61.12	0	0	0	0	1	0	0	-12.9300	-0.5600	12.9800	-1.0300	0.0000	0.0000	0.0000	0.0000;
	56700	55870	0.039764	0.122739	0.00683	69.18	0	0	0	0	1	0	0	24.3200	-8.3000	-24.0800	8.2900	0.0000	0.0000	0.0000	0.0000;
	56035	55872	0.043869	0.103993	0.00592	62.42	0	0	0	0	1	0	0	-12.4000	5.2300	12.4800	-5.6900	0.0000	0.0000	0.0000	0.0000;
	55876	55875	0.004947	0.134819	0	85.52	0	0	1	0	1	0	0	-17.7000	7.0200	17.7200	-6.5600	0.0000	0.0000	0.0000	0.0000;
	55875	55877	0.000299	0.001092	0	0	0	0	0	0	1	0	0	11.3900	2.8000	-11.3900	-2.8000	0.0000	0.0000	0.0000	0.0000;
	56066	55875	0.005542	0.036196	0.03673	236.76	0	0	0	0	1	0	0	29.1600	-7.3100	-29.1100	3.7600	0.0000	0.0000	0.0000	0.0000;
	56064	55876	0.0313	0.070137	0.00378	63.06	0	0	0	0	1	0	0	-20.5800	5.7700	20.7200	-5.8600	0.0000	0.0000	0.0000	0.0000;
	55876	56161	0.057089	0.152097	0.00551	41.88	0	0	0	0	1	0	0	-3.0200	-1.1600	3.0200	0.5800	0.0000	0.0000	0.0000	0.0000;
	55878	55879	0.000226	0.001155	0	0	0	0	0	0	1	0	0	6.8100	1.0400	-6.8100	-1.0400	0.0000	0.0000	0.0000	0.0000;
	55878	55881	0.035039	0.08463	0.00264	60.3	0	0	0	0	1	0	0	-11.9000	5.1600	11.9600	-5.3100	0.0000	0.0000	0.0000	0.0000;
	56813	55878	0.033487	0.091176	0.00198	51.5	0	0	0	0	1	0	0	-5.0700	6.0300	5.0900	-6.1900	0.0000	0.0000	0.0000	0.0000;
	55880	56813	0.059723	0.142755	0.00247	47.48	0	0	0	0	1	0	0	-1.9100	-10.5400	1.9700	10.4300	0.0000	0.0000	0.0000	0.0000;
	55880	57504	0.03898	0.096513	0.00393	55.25	0	0	0	0	1	0	0	-6.7500	8.9600	6.8000	-9.2500	0.0000	0.0000	0.0000	0.0000;
	57344	55881	0.009437	0.032851	0.00939	63.94	0	0	0	0	1	0	0	16.9600	-5.2900	-16.9300	4.3800	0.0000	0.0000	0.0000	0.0000;
	55883	55882	0.002821	0.079825	0	80.21	0	0	1	0	1	0	0	-20.2700	0.8300	20.2800	-0.5200	0.0000	0.0000	0.0000	0.0000;
	55882	55886	0.000225	0.001037	0	0	0	0	0	0	1	0	0	-20.2800	0.5200	20.2800	-0.5100	0.0000	0.0000	0.0000	0.0000;
	55884	55883	0.013999	0.280442	0	43.04	0	0	1	0	1	0	0	-6.2200	0.6800	6.2200	-0.5800	0.0000	0.0000	0.0000	0.0000;
	55883	55885	0.000282	0.001101	0	0	0	0	0	0	1	0	0	14.0500	-0.2500	-14.0500	0.2500	0.0000	0.0000	0.0000	0.0000;
	58613	55884	0.019714	0.047088	0.00481	76.17	0	0	0	0	1	0	0	34.6900	-7.7700	-34.4600	7.8200	0.0000	0.0000	0.0000	0.0000;
	55885	59205	0.050076	0.246571	0.03139	125.89	0	0	0	0	1	0	0	6.4000	-1.7800	-6.3800	-1.4400	0.0000	0.0000	0.0000	0.0000;
	55886	56806	0.0086	0.053459	0.06914	325.56	0	0	0	0	1	0	0	203.6200	-33.6100	-200.1800	47.6700	0.0000	0.0000	0.0000	0.0000;
	55886	59745	0.009215	0.054319	0.06552	354.83	0	0	0	0	1	0	0	-198.1900	24.9000	201.6800	-11.3100	0.0000	0.0000	0.0000	0.0000;
	55886	59745	0.009215	0.054319	0.06552	354.83	0	0	0	0	1	0	0	-198.1900	24.9000	201.6800	-11.3100	0.0000	0.0000	0.0000	0.0000;
	55887	56155	0.042839	0.090067	0.00708	47.37	0	0	0	0	1	0	0	-3.0300	0.3700	3.0300	-1.1000	0.0000	0.0000	0.0000	0.0000;
	55887	56158	0.034284	0.088443	0.0075	57.82	0	0	0	0	1	0	0	14.2400	-7.3100	-14.1600	6.7400	0.0000	0.0000	0.0000	0.0000;
	55888	55889	0.05665	0.171026	0.00552	56.79	0	0	0	0	1	0	0	8.6900	-1.1100	-8.6500	0.6800	0.0000	0.0000	0.0000	0.0000;
	55888	55892	0.047514	0.100619	0.0073	62.66	0	0	0	0	1	0	0	-17.2200	-3.0700	17.3600	2.6300	0.0000	0.0000	0.0000	0.0000;
	55889	56247	0.03481	0.080798	0.0019	50.27	0	0	0	0	1	0	0	2.2900	-3.6600	-2.2800	3.4900	0.0000	0.0000	0.0000	0.0000;
	55890	55891	0.000201	0.001029	0	0	0	0	0	0	1	0	0	-6.3600	-1.8800	6.3600	1.8800	0.0000	0.0000	0.0000	0.0000;
	56669	55891	0.009301	0.059676	0.03974	278.28	0	0	0	0	1	0	0	-77.3200	16.4300	77.8700	-17.0200	0.0000	0.0000	0.0000	0.0000;
	55892	55893	0.000255	0.001186	0	0	0	0	0	0	1	0	0	4.3400	1.0400	-4.3400	-1.0400	0.0000	0.0000	0.0000	0.0000;
	56807	55892	0.020116	0.053115	0.00531	84.63	0	0	0	0	1	0	0	42.6800	-1.4000	-42.3300	1.7700	0.0000	0.0000	0.0000	0.0000;
	55894	55895	0.000283	0.001188	0	0	0	0	0	0	1	0	0	-6.0600	-0.7900	6.0600	0.8000	0.0000	0.0000	0.0000	0.0000;
	55895	55896	0.075213	0.19311	0.00356	52.77	0	0	0	0	1	0	0	5.6900	-0.7500	-5.6700	0.4400	0.0000	0.0000	0.0000	0.0000;
	55895	56968	0.05581	0.143947	0.00581	58.05	0	0	0	0	1	0	0	-11.7500	-0.0500	11.8300	-0.3800	0.0000	0.0000	0.0000	0.0000;
	55896	55908	0.043123	0.110825	0.00322	46.05	0	0	0	0	1	0	0	1.7100	-2.6600	-1.7000	2.3300	0.0000	0.0000	0.0000	0.0000;
	55897	55898	0.000222	0.001097	0	0	0	0	0	0	1	0	0	-7.6300	-2.6000	7.6300	2.6000	0.0000	0.0000	0.0000	0.0000;
	55898	55900	0.037633	0.076948	0.00384	60.84	0	0	0	0	1	0	0	-15.4000	3.8900	15.4900	-4.1200	0.0000	0.0000	0.0000	0.0000;
	55898	56361	0.040608	0.097262	0.00835	58.21	0	0	0	0	1	0	0	-10.6000	-4.6600	10.6500	3.8700	0.0000	0.0000	0.0000	0.0000;
	55898	56364	0.043375	0.109919	0.00179	63.81	0	0	0	0	1	0	0	18.3800	-1.8200	-18.2500	1.9700	0.0000	0.0000	0.0000	0.0000;
	55899	55902	0.010276	0.30216	0	119.27	0	0	1	0	1	0	0	25.8200	-0.9800	-25.7600	2.8400	0.0000	0.0000	0.0000	0.0000;
	55899	55903	0.000274	0.001032	0	0	0	0	0	0	1	0	0	-25.8200	0.9800	25.8200	-0.9800	0.0000	0.0000	0.0000	0.0000;
	55900	55902	-0.005857	-0.172214	0	94.27	0	0	1	0	1	0	0	-25.7900	1.7800	25.7600	-2.8400	0.0000	0.0000	0.0000	0.0000;
	55901	55902	0.025369	0.74597	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56363	55903	0.004531	0.022964	0.02944	249.42	0	0	0	0	1	0	0	-44.1100	22.0600	44.2100	-24.7400	0.0000	0.0000	0.0000	0.0000;
	56679	55903	0.006061	0.033992	0.02248	273.75	0	0	0	0	1	0	0	-69.9300	4.9500	70.2000	-5.8400	0.0000	0.0000	0.0000	0.0000;
	55903	56972	0.005779	0.033697	0.05397	313.67	0	0	0	0	1	0	0	-140.2400	31.5600	141.3500	-30.9500	0.0000	0.0000	0.0000	0.0000;
	55904	55905	0.000254	0.001199	0	0	0	0	0	0	1	0	0	4.7400	1.7300	-4.7400	-1.7300	0.0000	0.0000	0.0000	0.0000;
	55906	55904	0.016626	0.035263	0.00602	60.57	0	0	0	0	1	0	0	-15.1300	7.4000	15.1800	-7.9300	0.0000	0.0000	0.0000	0.0000;
	55904	55908	0.038006	0.083767	0.00297	63.26	0	0	0	0	1	0	0	-19.9200	6.1900	20.0800	-6.1500	0.0000	0.0000	0.0000	0.0000;
	55906	55907	0.000244	0.001177	0	0	0	0	0	0	1	0	0	6.1700	1.1400	-6.1700	-1.1400	0.0000	0.0000	0.0000	0.0000;
	55906	56353	0.047812	0.103384	0.00419	55.96	0	0	0	0	1	0	0	8.9600	-8.5300	-8.8900	8.2400	0.0000	0.0000	0.0000	0.0000;
	55908	55909	0.000217	0.001136	0	0	0	0	0	0	1	0	0	6.3000	0.7100	-6.3000	-0.7100	0.0000	0.0000	0.0000	0.0000;
	55908	56968	0.045123	0.121566	0.00611	65.81	0	0	0	0	1	0	0	-24.6700	3.1200	24.9400	-3.0400	0.0000	0.0000	0.0000	0.0000;
	55910	56224	0.079386	0.143066	0.00916	72.15	0	0	0	0	1	0	0	-30.5800	13.7000	31.4300	-13.1400	0.0000	0.0000	0.0000	0.0000;
	55910	56968	0.008102	0.022876	0.00132	70.06	0	0	0	0	1	0	0	26.0900	-15.6200	-26.0200	15.6800	0.0000	0.0000	0.0000	0.0000;
	55911	56683	0.045437	0.11761	0.0071	53.04	0	0	0	0	1	0	0	8.4100	-4.4000	-8.3700	3.7400	0.0000	0.0000	0.0000	0.0000;
	55912	55921	0.007092	0.022531	0.00082	48.39	0	0	0	0	1	0	0	-1.0300	-5.5500	1.0300	5.4700	0.0000	0.0000	0.0000	0.0000;
	55924	55912	0.011105	0.021275	0.00133	68	0	0	0	0	1	0	0	20.5100	-15.2300	-20.4500	15.2100	0.0000	0.0000	0.0000	0.0000;
	55912	55954	0.013937	0.043792	0.0121	75.89	0	0	0	0	1	0	0	36.8300	-30.1900	-36.5400	29.8000	0.0000	0.0000	0.0000	0.0000;
	55984	55912	0.015415	0.0385	0.00172	77.1	0	0	0	0	1	0	0	37.2900	-8.0600	-37.0800	8.4000	0.0000	0.0000	0.0000	0.0000;
	55984	55912	0.015415	0.0385	0.00172	77.1	0	0	0	0	1	0	0	37.2900	-8.0600	-37.0800	8.4000	0.0000	0.0000	0.0000	0.0000;
	55912	55986	0.018867	0.041183	0.00169	71.29	0	0	0	0	1	0	0	30.1900	-2.5000	-30.0200	2.6700	0.0000	0.0000	0.0000	0.0000;
	55913	55916	0.004665	0.166624	0	185.69	0	0	1	0	1	0	0	33.9300	-5.9900	-33.8800	7.8500	0.0000	0.0000	0.0000	0.0000;
	55913	55917	0.000251	0.00108	0	0	0	0	0	0	1	0	0	28.6200	11.0900	-28.6200	-11.0800	0.0000	0.0000	0.0000	0.0000;
	55913	55918	0.00024	0.001083	0	0	0	0	0	0	1	0	0	-62.5500	-5.1000	62.5600	5.1400	0.0000	0.0000	0.0000	0.0000;
	55914	55916	-0.002169	-0.077467	0	105.99	0	0	1	0	1	0	0	-30.2800	7.5700	30.2600	-8.2800	0.0000	0.0000	0.0000	0.0000;
	55914	55924	0.025583	0.056231	0.0023	73.61	0	0	0	0	1	0	0	31.5200	-11.2500	-31.2500	11.5900	0.0000	0.0000	0.0000	0.0000;
	55914	55987	0.020818	0.066001	0.00228	61.26	0	0	0	0	1	0	0	15.0100	-9.7400	-14.9500	9.6900	0.0000	0.0000	0.0000	0.0000;
	55989	55914	0.034354	0.073465	0.00233	65.83	0	0	0	0	1	0	0	16.3900	-13.3600	-16.2500	13.4200	0.0000	0.0000	0.0000	0.0000;
	55915	55916	0.014866	0.530966	0	79.7	0	0	1	0	1	0	0	-3.6100	-0.3600	3.6200	0.4300	0.0000	0.0000	0.0000	0.0000;
	55961	55918	0.003767	0.021191	0.02901	314.29	0	0	0	0	1	0	0	130.5100	-11.3700	-129.9100	11.6900	0.0000	0.0000	0.0000	0.0000;
	55918	55966	0.005227	0.031841	0.04265	314.59	0	0	0	0	1	0	0	-138.2500	-7.2800	139.1900	8.4600	0.0000	0.0000	0.0000	0.0000;
	55983	55918	0.002117	0.014525	0.00904	282.38	0	0	0	0	1	0	0	-91.1400	1.5500	91.3000	-1.3700	0.0000	0.0000	0.0000	0.0000;
	55918	56536	0.003649	0.022666	0.04772	310.17	0	0	0	0	1	0	0	114.2900	-8.1900	-113.8400	5.9300	0.0000	0.0000	0.0000	0.0000;
	55921	55919	0.025717	0.057001	0.00338	70.57	0	0	0	0	1	0	0	27.7900	-10.8300	-27.5800	10.9400	0.0000	0.0000	0.0000	0.0000;
	55919	55951	0.007872	0.018401	0.00681	71.91	0	0	0	0	1	0	0	30.7200	-12.4800	-30.6400	11.9400	0.0000	0.0000	0.0000	0.0000;
	55919	56846	0.027164	0.0677	0.00233	69.49	0	0	0	0	1	0	0	-31.8900	-5.8300	32.1500	6.2500	0.0000	0.0000	0.0000	0.0000;
	55921	55920	0.004073	0.150068	0	98.62	0	0	1	0	1	0	0	-28.8200	5.3600	28.8500	-4.1600	0.0000	0.0000	0.0000	0.0000;
	55920	55922	0.000279	0.001097	0	0	0	0	0	0	1	0	0	50.0300	11.0800	-50.0300	-11.0500	0.0000	0.0000	0.0000	0.0000;
	55975	55920	0.003605	0.019404	0.01192	260.88	0	0	0	0	1	0	0	49.1900	-9.8800	-49.1000	9.0700	0.0000	0.0000	0.0000	0.0000;
	55983	55920	0.001153	0.006777	0.01099	263.21	0	0	0	0	1	0	0	50.9300	-19.1600	-50.9000	18.1800	0.0000	0.0000	0.0000	0.0000;
	55920	57008	0.001878	0.011152	0.01937	241.81	0	0	0	0	1	0	0	21.1200	-34.1700	-21.0900	32.2800	0.0000	0.0000	0.0000	0.0000;
	55923	55971	0.024313	0.053586	0.00235	47.08	0	0	0	0	1	0	0	-3.8500	17.0800	3.9200	-17.1800	0.0000	0.0000	0.0000	0.0000;
	55987	55923	0.009953	0.024166	0.00231	55.48	0	0	0	0	1	0	0	6.9100	-13.5900	-6.8900	13.3900	0.0000	0.0000	0.0000	0.0000;
	55925	55926	0.000267	0.001122	0	0	0	0	0	0	1	0	0	9.7600	1.9300	-9.7600	-1.9300	0.0000	0.0000	0.0000	0.0000;
	55925	55930	0.01521	0.038205	0.00266	48.64	0	0	0	0	1	0	0	-0.7600	6.7800	0.7700	-7.0400	0.0000	0.0000	0.0000	0.0000;
	55925	55965	0.021786	0.050884	0.00244	61.13	0	0	0	0	1	0	0	9.8000	-7.0600	-9.7700	6.8700	0.0000	0.0000	0.0000	0.0000;
	55925	56653	0.075947	0.185006	0.00653	65.28	0	0	0	0	1	0	0	-18.8000	-1.6500	19.0500	1.5700	0.0000	0.0000	0.0000	0.0000;
	55927	55930	0.029123	0.070374	0.00258	61.27	0	0	0	0	1	0	0	14.5900	-4.4300	-14.5300	4.3100	0.0000	0.0000	0.0000	0.0000;
	56366	55927	0.031484	0.081464	0.00807	69.07	0	0	0	0	1	0	0	28.5900	-0.3500	-28.3500	0.1100	0.0000	0.0000	0.0000	0.0000;
	56347	55928	0.021995	0.05351	0.00907	63.33	0	0	0	0	1	0	0	17.3000	-11.4000	-17.2100	10.6500	0.0000	0.0000	0.0000	0.0000;
	55928	56368	0.016789	0.037618	0.00192	54.03	0	0	0	0	1	0	0	4.2800	-11.3900	-4.2600	11.2300	0.0000	0.0000	0.0000	0.0000;
	55929	55938	0.002221	0.013354	0.0298	258.3	0	0	0	0	1	0	0	41.0900	-13.3300	-41.0500	10.3200	0.0000	0.0000	0.0000	0.0000;
	55929	56365	0.003918	0.021023	0.01417	267.65	0	0	0	0	1	0	0	-56.1500	9.0200	56.2700	-9.9300	0.0000	0.0000	0.0000	0.0000;
	55931	55948	0.024523	0.068116	0.00521	64.92	0	0	0	0	1	0	0	17.8200	-2.3800	-17.7400	2.0500	0.0000	0.0000	0.0000	0.0000;
	55931	55979	0.029393	0.081828	0.00372	68.63	0	0	0	0	1	0	0	-25.9800	0.8200	26.1700	-0.6800	0.0000	0.0000	0.0000	0.0000;
	55932	55933	0.000204	0.001112	0	0	0	0	0	0	1	0	0	10.4000	3.9200	-10.4000	-3.9200	0.0000	0.0000	0.0000	0.0000;
	55939	55934	0.044272	0.125225	0.00283	63.71	0	0	0	0	1	0	0	18.4700	5.0200	-18.3200	-4.9000	0.0000	0.0000	0.0000	0.0000;
	55934	55957	0.04812	0.090175	0.00308	50.22	0	0	0	0	1	0	0	1.5600	-0.2400	-1.5600	-0.0800	0.0000	0.0000	0.0000	0.0000;
	55936	55935	0.000236	0.016336	0	944.68	0	0	1.01875	0	1	0	0	-359.9700	-85.5700	360.2700	106.7100	0.0000	0.0000	0.0000	0.0000;
	55935	55937	0.000256	0.001075	0	0	0	0	0	0	1	0	0	35.8300	3.2000	-35.8300	-3.1900	0.0000	0.0000	0.0000	0.0000;
	55935	56359	0.000345	0.005544	0.59482	2318.33	0	0	0	0	1	0	0	-201.4900	25.7900	201.6300	-88.3000	0.0000	0.0000	0.0000	0.0000;
	55935	56896	0.00024	0.003965	0.37215	2509.49	0	0	0	0	1	0	0	419.9200	40.8800	-419.5200	-74.8100	0.0000	0.0000	0.0000	0.0000;
	56971	55935	0.000517	0.010297	1.51281	2604.74	0	0	0	0	1	0	0	616.3600	-135.1900	-614.5300	7.1700	0.0000	0.0000	0.0000	0.0000;
	55938	55936	0.00312	0.015575	0.01227	214.75	0	0	0	0	1	0	0	-3.5900	-43.3200	3.6500	42.2400	0.0000	0.0000	0.0000	0.0000;
	55966	55936	0.003377	0.016759	0.02576	323.17	0	0	0	0	1	0	0	-167.2700	-16.9400	168.1500	18.5100	0.0000	0.0000	0.0000	0.0000;
	55936	55972	0.00451	0.028626	0.02485	325.26	0	0	0	0	1	0	0	188.1700	24.8200	-186.6900	-18.1000	0.0000	0.0000	0.0000	0.0000;
	55939	55938	0.005372	0.19789	0	94.42	0	0	1.05	0	1	0	0	-27.7000	-24.2200	27.7800	26.9600	0.0000	0.0000	0.0000	0.0000;
	55938	55940	0.000286	0.001125	0	0	0	0	0	0	1	0	0	16.8700	6.0400	-16.8700	-6.0300	0.0000	0.0000	0.0000	0.0000;
	56368	55939	0.010134	0.022448	0.00089	53.25	0	0	0	0	1	0	0	-9.1900	-19.2000	9.2300	19.2000	0.0000	0.0000	0.0000	0.0000;
	55943	55941	0.031239	0.066131	0.00268	53.36	0	0	0	0	1	0	0	4.9700	-2.0400	-4.9600	1.7700	0.0000	0.0000	0.0000	0.0000;
	55942	55945	0.003744	0.118316	0	202.79	0	0	1	0	1	0	0	34.5300	-9.2500	-34.4900	10.7100	0.0000	0.0000	0.0000	0.0000;
	55942	55946	0.000272	0.001013	0	0	0	0	0	0	1	0	0	12.6600	2.2300	-12.6600	-2.2300	0.0000	0.0000	0.0000	0.0000;
	55942	55947	0.000295	0.001062	0	0	0	0	0	0	1	0	0	-47.1900	7.0200	47.2000	-6.9900	0.0000	0.0000	0.0000	0.0000;
	55943	55945	0.0011	0.034772	0	102.79	0	0	1	0	1	0	0	-34.4700	11.1400	34.4900	-10.7100	0.0000	0.0000	0.0000	0.0000;
	55973	55943	0.017729	0.045277	0.00279	67.29	0	0	0	0	1	0	0	-29.3500	9.2100	29.5100	-9.1000	0.0000	0.0000	0.0000	0.0000;
	55944	55945	0.022494	0.710754	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55948	55949	0.000216	0.001074	0	0	0	0	0	0	1	0	0	14.9200	5.3600	-14.9200	-5.3500	0.0000	0.0000	0.0000	0.0000;
	56313	55950	0.012164	0.027267	0.00123	56.88	0	0	0	0	1	0	0	8.4100	5.3700	-8.4000	-5.4700	0.0000	0.0000	0.0000	0.0000;
	55950	56800	0.010475	0.024162	0.00889	62.76	0	0	0	0	1	0	0	-20.8500	-2.8900	20.8900	2.0400	0.0000	0.0000	0.0000	0.0000;
	55951	56515	0.003284	0.009942	0.00184	74.85	0	0	0	0	1	0	0	-46.7200	-15.2100	46.7900	15.2400	0.0000	0.0000	0.0000	0.0000;
	55951	56516	0.012201	0.035712	0.00116	65.13	0	0	0	0	1	0	0	21.2100	-13.8800	-21.1300	13.9700	0.0000	0.0000	0.0000	0.0000;
	56569	55951	0.008693	0.021188	0.00085	64.5	0	0	0	0	1	0	0	-20.4900	-0.6900	20.5200	0.6900	0.0000	0.0000	0.0000	0.0000;
	55952	56580	0.012236	0.025056	0.00159	58.17	0	0	0	0	1	0	0	-11.4200	-18.8500	11.4700	18.7900	0.0000	0.0000	0.0000	0.0000;
	55952	56587	0.007882	0.023694	0.00106	65.34	0	0	0	0	1	0	0	-24.2100	10.6900	24.2600	-10.6500	0.0000	0.0000	0.0000	0.0000;
	55954	55953	0.004914	0.14168	0	111.59	0	0	1.09375	0	1	0	0	-43.8400	-47.8700	44.0700	54.4600	0.0000	0.0000	0.0000	0.0000;
	55953	55955	0.000261	0.001134	0	0	0	0	0	0	1	0	0	35.6300	5.7300	-35.6300	-5.7100	0.0000	0.0000	0.0000	0.0000;
	55953	56570	0.001239	0.008286	0.00597	236.02	0	0	0	0	1	0	0	-48.8300	48.7900	48.8900	-49.0400	0.0000	0.0000	0.0000	0.0000;
	55953	56582	0.002333	0.01129	0.00575	260.31	0	0	0	0	1	0	0	-30.8700	-108.9700	31.1500	109.7200	0.0000	0.0000	0.0000	0.0000;
	55954	55956	0.010613	0.035124	0.008	73.55	0	0	0	0	1	0	0	39.1400	15.7100	-38.9700	-15.9900	0.0000	0.0000	0.0000	0.0000;
	55954	56542	0.014959	0.039727	0.00129	56.85	0	0	0	0	1	0	0	8.0000	3.5900	-7.9900	-3.7000	0.0000	0.0000	0.0000	0.0000;
	56587	55954	0.004568	0.012255	0.00041	72.99	0	0	0	0	1	0	0	-33.1900	1.3100	33.2300	-1.2300	0.0000	0.0000	0.0000	0.0000;
	55956	56551	0.016328	0.03522	0.00209	51.52	0	0	0	0	1	0	0	3.3400	-5.6500	-3.3300	5.4400	0.0000	0.0000	0.0000	0.0000;
	55957	55959	0.022603	0.047049	0.00202	49.65	0	0	0	0	1	0	0	-3.3900	-10.3400	3.4200	10.1800	0.0000	0.0000	0.0000	0.0000;
	55957	55965	0.042903	0.10027	0.00265	64.18	0	0	0	0	1	0	0	-16.3800	2.2000	16.4900	-2.2200	0.0000	0.0000	0.0000	0.0000;
	55959	55958	0.003479	0.126536	0	102.59	0	0	1	0	1	0	0	-31.5300	-0.6500	31.5600	1.8300	0.0000	0.0000	0.0000	0.0000;
	55958	55960	0.000207	0.001113	0	0	0	0	0	0	1	0	0	24.9800	2.2500	-24.9800	-2.2400	0.0000	0.0000	0.0000	0.0000;
	55958	55961	0.00154	0.01097	0.01067	246.76	0	0	0	0	1	0	0	42.6700	-2.0000	-42.6500	1.0500	0.0000	0.0000	0.0000	0.0000;
	55958	56895	0.003619	0.020964	0.02459	282.6	0	0	0	0	1	0	0	-99.2100	-2.0800	99.5500	1.3800	0.0000	0.0000	0.0000	0.0000;
	55959	55989	0.011675	0.031855	0.0035	72.17	0	0	0	0	1	0	0	28.1100	-9.5300	-28.0200	9.4200	0.0000	0.0000	0.0000	0.0000;
	55962	55961	0.00228	0.09211	0	127.45	0	0	1	0	1	0	0	-50.1800	13.0400	50.2300	-10.7600	0.0000	0.0000	0.0000	0.0000;
	55961	55963	0.000216	0.001058	0	0	0	0	0	0	1	0	0	38.8600	13.7800	-38.8600	-13.7600	0.0000	0.0000	0.0000	0.0000;
	55961	56659	0.005909	0.035365	0.04552	254.45	0	0	0	0	1	0	0	-23.0300	9.9300	23.0700	-14.5400	0.0000	0.0000	0.0000	0.0000;
	56895	55961	0.002486	0.016584	0.01393	317.82	0	0	0	0	1	0	0	154.4800	4.8200	-153.9300	-2.6200	0.0000	0.0000	0.0000	0.0000;
	55962	55984	0.020747	0.053363	0.02279	83.94	0	0	0	0	1	0	0	48.4100	-7.9500	-47.9600	6.6700	0.0000	0.0000	0.0000	0.0000;
	55962	55984	0.020747	0.053363	0.02279	83.94	0	0	0	0	1	0	0	48.4100	-7.9500	-47.9600	6.6700	0.0000	0.0000	0.0000	0.0000;
	55962	56890	0.021523	0.062987	0.00324	76.37	0	0	0	0	1	0	0	-46.6500	2.8700	47.0900	-1.9600	0.0000	0.0000	0.0000	0.0000;
	55965	55964	0.002932	0.115749	0	94.08	0	0	1	0	1	0	0	-28.0500	-7.5600	28.0800	8.4800	0.0000	0.0000	0.0000	0.0000;
	55964	55966	0.000209	0.001	0	0	0	0	0	0	1	0	0	-28.0800	-8.4800	28.0800	8.4800	0.0000	0.0000	0.0000	0.0000;
	55976	55967	0.007119	0.020859	0.00067	70.38	0	0	0	0	1	0	0	30.9900	6.6900	-30.9300	-6.5700	0.0000	0.0000	0.0000	0.0000;
	55967	56515	0.015774	0.035382	0.02335	63.06	0	0	0	0	1	0	0	18.0900	5.7900	-18.0400	-8.1900	0.0000	0.0000	0.0000	0.0000;
	55968	55969	0.000275	0.001068	0	0	0	0	0	0	1	0	0	12.8400	1.4800	-12.8400	-1.4700	0.0000	0.0000	0.0000	0.0000;
	55968	55970	0.029129	0.060012	0.0017	37.55	0	0	0	0	1	0	0	-4.2500	-9.7600	4.2800	9.6400	0.0000	0.0000	0.0000	0.0000;
	55986	55968	0.020329	0.055043	0.00442	58.83	0	0	0	0	1	0	0	8.6100	-8.6800	-8.5800	8.2900	0.0000	0.0000	0.0000	0.0000;
	55970	56571	0.010844	0.029833	0.00077	58.6	0	0	0	0	1	0	0	-17.1200	-15.4800	17.1700	15.5400	0.0000	0.0000	0.0000	0.0000;
	55971	55973	0.01321	0.042405	0.0013	60.09	0	0	0	0	1	0	0	-16.6100	11.5700	16.6600	-11.5500	0.0000	0.0000	0.0000	0.0000;
	55972	55975	0.003738	0.02324	0.03433	300.25	0	0	0	0	1	0	0	111.2500	2.7600	-110.8100	-3.7200	0.0000	0.0000	0.0000	0.0000;
	55972	55978	0.003648	0.024758	0.01353	260.39	0	0	0	0	1	0	0	50.0600	10.6100	-49.9700	-11.4400	0.0000	0.0000	0.0000	0.0000;
	55974	56371	0.01108	0.023859	0.01754	59.36	0	0	0	0	1	0	0	-15.6500	-2.6100	15.6700	0.8400	0.0000	0.0000	0.0000	0.0000;
	55976	55975	0.005141	0.135888	0	119.42	0	0	1.03125	0	1	0	0	-45.9100	-8.3700	46.0200	11.2500	0.0000	0.0000	0.0000	0.0000;
	55975	55977	0.000291	0.001001	0	0	0	0	0	0	1	0	0	15.6100	2.3400	-15.6100	-2.3400	0.0000	0.0000	0.0000	0.0000;
	55978	55981	0.00587	0.18552	0	247.86	0	0	1	0	1	0	0	26.2000	0.2500	-26.1600	0.9500	0.0000	0.0000	0.0000	0.0000;
	55978	55982	0.00023	0.001013	0	0	0	0	0	0	1	0	0	23.7700	11.1900	-23.7700	-11.1900	0.0000	0.0000	0.0000	0.0000;
	55979	55981	-0.001328	-0.041962	0	97.86	0	0	1	0	1	0	0	-26.1700	0.6800	26.1600	-0.9500	0.0000	0.0000	0.0000	0.0000;
	55980	55981	0.029201	0.922875	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55985	55986	0.000282	0.001071	0	0	0	0	0	0	1	0	0	-21.4100	-6.0000	21.4100	6.0000	0.0000	0.0000	0.0000	0.0000;
	55987	55988	0.000278	0.001195	0	0	0	0	0	0	1	0	0	8.0400	3.8900	-8.0400	-3.8900	0.0000	0.0000	0.0000	0.0000;
	55990	55991	0.000286	0.001153	0	0	0	0	0	0	1	0	0	6.1300	1.0200	-6.1300	-1.0200	0.0000	0.0000	0.0000	0.0000;
	55993	55990	0.0663	0.200705	0.00471	59.03	0	0	0	0	1	0	0	7.8700	2.9900	-7.8300	-3.3500	0.0000	0.0000	0.0000	0.0000;
	55990	56240	0.062606	0.204451	0.00795	51.75	0	0	0	0	1	0	0	1.7000	2.3300	-1.6900	-3.1400	0.0000	0.0000	0.0000	0.0000;
	55992	55995	0.005923	0.183166	0	126.32	0	0	1	0	1	0	0	15.4500	5.7400	-15.4300	-5.2800	0.0000	0.0000	0.0000	0.0000;
	55992	55996	0.000281	0.001046	0	0	0	0	0	0	1	0	0	-15.4500	-5.7400	15.4500	5.7400	0.0000	0.0000	0.0000	0.0000;
	55993	55995	-0.001241	-0.038365	0	101.32	0	0	1	0	1	0	0	-15.4400	-5.3800	15.4300	5.2800	0.0000	0.0000	0.0000	0.0000;
	55994	55995	0.027919	0.863364	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55996	56861	0.009504	0.062972	0.03285	285.17	0	0	0	0	1	0	0	70.7700	-11.1700	-70.3200	10.5500	0.0000	0.0000	0.0000	0.0000;
	56008	55997	0.007007	0.038916	0.05048	281.55	0	0	0	0	1	0	0	-65.9700	10.3500	66.2600	-14.2300	0.0000	0.0000	0.0000	0.0000;
	55997	56861	0.016289	0.111269	0.07615	236.74	0	0	0	0	1	0	0	17.6800	-6.0800	-17.6300	-1.8800	0.0000	0.0000	0.0000	0.0000;
	56962	55997	0.006418	0.042396	0.02942	277.29	0	0	0	0	1	0	0	88.3000	-19.1700	-87.8200	19.1500	0.0000	0.0000	0.0000	0.0000;
	55998	56002	0.068292	0.139437	0.00505	67.06	0	0	0	0	1	0	0	19.4500	-6.7800	-19.1800	6.7900	0.0000	0.0000	0.0000	0.0000;
	55998	56959	0.087536	0.215683	0.00887	71.79	0	0	0	0	1	0	0	-23.6800	5.6000	24.1700	-5.3600	0.0000	0.0000	0.0000	0.0000;
	55999	56199	0.068587	0.176416	0.01145	42.73	0	0	0	0	1	0	0	-2.7300	-7.2400	2.7600	6.1000	0.0000	0.0000	0.0000	0.0000;
	55999	56209	0.100248	0.305564	0.01151	58.33	0	0	0	0	1	0	0	9.5100	-4.6900	-9.4100	3.7800	0.0000	0.0000	0.0000	0.0000;
	55999	56218	0.118206	0.316155	0.00666	56.53	0	0	0	0	1	0	0	8.0500	0.6300	-7.9800	-1.1300	0.0000	0.0000	0.0000	0.0000;
	55999	56220	0.059543	0.160316	0.01664	62.25	0	0	0	0	1	0	0	14.8300	2.5900	-14.7000	-3.9700	0.0000	0.0000	0.0000	0.0000;
	56691	55999	0.072485	0.16419	0.00582	77.56	0	0	0	0	1	0	0	33.9100	-6.9600	-33.1100	8.1500	0.0000	0.0000	0.0000	0.0000;
	56000	56001	0.000255	0.001113	0	0	0	0	0	0	1	0	0	-10.0900	-0.9100	10.0900	0.9100	0.0000	0.0000	0.0000	0.0000;
	56206	56001	0.005352	0.037306	0.03676	272.54	0	0	0	0	1	0	0	-71.3700	27.5600	71.6700	-29.3900	0.0000	0.0000	0.0000	0.0000;
	56692	56001	0.009157	0.055069	0.0433	277.49	0	0	0	0	1	0	0	82.4200	-29.0400	-81.7600	28.4800	0.0000	0.0000	0.0000	0.0000;
	56002	56003	0.000222	0.001025	0	0	0	0	0	0	1	0	0	3.6700	1.1200	-3.6700	-1.1200	0.0000	0.0000	0.0000	0.0000;
	56004	56002	0.047427	0.131026	0.00619	64.61	0	0	0	0	1	0	0	-15.3800	7.6100	15.5100	-7.9100	0.0000	0.0000	0.0000	0.0000;
	56005	56004	0.049146	0.114627	0.00376	45.99	0	0	0	0	1	0	0	0.5600	4.8900	-0.5500	-5.2600	0.0000	0.0000	0.0000	0.0000;
	56005	56007	0.057056	0.145781	0.00593	73.08	0	0	0	0	1	0	0	24.9500	-8.7100	-24.5900	9.0000	0.0000	0.0000	0.0000	0.0000;
	56005	56770	0.073231	0.175163	0.00427	66.51	0	0	0	0	1	0	0	-16.8200	4.7500	17.0300	-4.7200	0.0000	0.0000	0.0000	0.0000;
	56005	56873	0.018962	0.048538	0.01736	83.79	0	0	0	0	1	0	0	-44.1100	10.7900	44.4800	-11.7500	0.0000	0.0000	0.0000	0.0000;
	56006	56007	0.000226	0.001041	0	0	0	0	0	0	1	0	0	-1.6400	-0.3600	1.6400	0.3600	0.0000	0.0000	0.0000	0.0000;
	56009	56008	0.004432	0.125613	0	117.59	0	0	1	0	1	0	0	-31.4000	7.3700	31.4400	-6.1900	0.0000	0.0000	0.0000	0.0000;
	56008	56010	0.000282	0.001195	0	0	0	0	0	0	1	0	0	9.2300	5.7300	-9.2300	-5.7300	0.0000	0.0000	0.0000	0.0000;
	56008	56076	0.017241	0.099323	0.07333	230.21	0	0	0	0	1	0	0	-3.7100	-2.0700	3.7100	-5.8900	0.0000	0.0000	0.0000	0.0000;
	56008	56081	0.011441	0.076818	0.06955	254.61	0	0	0	0	1	0	0	-22.5200	-1.3800	22.5800	-5.8400	0.0000	0.0000	0.0000	0.0000;
	56008	56118	0.018179	0.120808	0.10081	282.79	0	0	0	0	1	0	0	-52.9000	5.7900	53.3800	-13.5100	0.0000	0.0000	0.0000	0.0000;
	56024	56011	0.084525	0.183868	0.00233	63.32	0	0	0	0	1	0	0	-18.0700	5.2800	18.3600	-4.9000	0.0000	0.0000	0.0000	0.0000;
	56011	56027	0.087568	0.226219	0.00777	53.44	0	0	0	0	1	0	0	3.0700	-3.6700	-3.0500	2.8900	0.0000	0.0000	0.0000	0.0000;
	56012	56013	0.000278	0.001193	0	0	0	0	0	0	1	0	0	10.6200	1.5400	-10.6200	-1.5300	0.0000	0.0000	0.0000	0.0000;
	56017	56012	0.034881	0.085525	0.00219	42.34	0	0	0	0	1	0	0	1.4800	6.0300	-1.4600	-6.2400	0.0000	0.0000	0.0000	0.0000;
	56024	56012	0.092725	0.226682	0.00812	65.55	0	0	0	0	1	0	0	-22.2100	4.7600	22.6700	-4.4900	0.0000	0.0000	0.0000	0.0000;
	56015	56014	0.002592	0.07796	0	105.16	0	0	1	0	1	0	0	-38.8400	3.9000	38.8800	-2.8100	0.0000	0.0000	0.0000	0.0000;
	56014	56016	0.000234	0.001088	0	0	0	0	0	0	1	0	0	9.2300	2.0800	-9.2300	-2.0800	0.0000	0.0000	0.0000	0.0000;
	56018	56014	0.003213	0.017602	0.09008	298.04	0	0	0	0	1	0	0	-154.8000	-4.1400	155.5200	-1.6800	0.0000	0.0000	0.0000	0.0000;
	56014	56826	0.004382	0.028754	0.11487	292.5	0	0	0	0	1	0	0	-135.8100	7.5000	136.5600	-15.0800	0.0000	0.0000	0.0000	0.0000;
	56014	56869	0.00414	0.027298	0.01493	254.58	0	0	0	0	1	0	0	-67.8200	-5.1000	67.9900	4.6300	0.0000	0.0000	0.0000	0.0000;
	56015	56017	0.036762	0.073028	0.00367	64.77	0	0	0	0	1	0	0	17.4400	-1.7600	-17.3300	1.5700	0.0000	0.0000	0.0000	0.0000;
	56015	56019	0.039943	0.111921	0.00266	65.78	0	0	0	0	1	0	0	19.6100	-2.5500	-19.4700	2.6600	0.0000	0.0000	0.0000	0.0000;
	56188	56017	0.020819	0.036525	0.01054	56.1	0	0	0	0	1	0	0	-6.6100	7.5900	6.6300	-8.6900	0.0000	0.0000	0.0000	0.0000;
	56030	56018	0.005864	0.035064	0.02212	263.94	0	0	0	0	1	0	0	-95.8900	0.5400	96.3900	0.1200	0.0000	0.0000	0.0000	0.0000;
	56045	56018	0.004561	0.031083	0.01926	246.45	0	0	0	0	1	0	0	-43.5100	-1.6400	43.5900	0.1200	0.0000	0.0000	0.0000	0.0000;
	56027	56019	0.028194	0.062991	0.02459	64.84	0	0	0	0	1	0	0	-25.7000	1.5400	25.8800	-3.7900	0.0000	0.0000	0.0000	0.0000;
	56019	56188	0.017801	0.042417	0.0193	60.2	0	0	0	0	1	0	0	-12.0300	0.9400	12.0600	-2.9700	0.0000	0.0000	0.0000	0.0000;
	56020	56021	0.000283	0.001139	0	0	0	0	0	0	1	0	0	3.4500	0.9600	-3.4500	-0.9600	0.0000	0.0000	0.0000	0.0000;
	56020	56192	0.183139	0.444886	0.01457	62.63	0	0	0	0	1	0	0	-21.3900	8.1000	22.3100	-7.4100	0.0000	0.0000	0.0000	0.0000;
	56334	56020	0.042622	0.12755	0.02587	60.41	0	0	0	0	1	0	0	-17.7900	6.7600	17.9400	-9.0600	0.0000	0.0000	0.0000	0.0000;
	56052	56022	0.042231	0.107117	0.00385	72.2	0	0	0	0	1	0	0	36.3500	-8.8200	-35.8000	9.8000	0.0000	0.0000	0.0000	0.0000;
	56022	56261	0.047691	0.115889	0.00352	68.59	0	0	0	0	1	0	0	29.2800	-11.6600	-28.8300	12.3600	0.0000	0.0000	0.0000	0.0000;
	56023	56035	0.061457	0.183669	0.00546	44.04	0	0	0	0	1	0	0	-2.1100	0.9300	2.1100	-1.5100	0.0000	0.0000	0.0000	0.0000;
	56023	56052	0.0149	0.045609	0.00141	65.58	0	0	0	0	1	0	0	24.9400	-7.7900	-24.8400	7.9300	0.0000	0.0000	0.0000	0.0000;
	56024	56025	0.000234	0.001052	0	0	0	0	0	0	1	0	0	7.4200	0.6500	-7.4200	-0.6500	0.0000	0.0000	0.0000	0.0000;
	56024	56028	0.038817	0.123675	0.00316	64.23	0	0	0	0	1	0	0	17.1200	2.1900	-17.0100	-2.1600	0.0000	0.0000	0.0000	0.0000;
	56024	56033	0.022597	0.060163	0.01541	63.63	0	0	0	0	1	0	0	-8.7900	-4.9300	8.8100	3.3600	0.0000	0.0000	0.0000	0.0000;
	56024	56269	0.133907	0.288919	0.01909	72.05	0	0	0	0	1	0	0	24.5300	-7.9600	-23.7000	7.7700	0.0000	0.0000	0.0000	0.0000;
	56026	56027	0.000281	0.001145	0	0	0	0	0	0	1	0	0	-4.6800	-1.1800	4.6800	1.1800	0.0000	0.0000	0.0000	0.0000;
	56027	56044	0.044419	0.108426	0.00751	64.96	0	0	0	0	1	0	0	24.0700	-5.6100	-23.8200	5.4200	0.0000	0.0000	0.0000	0.0000;
	56028	56029	0.000261	0.001146	0	0	0	0	0	0	1	0	0	18.8500	2.1800	-18.8500	-2.1800	0.0000	0.0000	0.0000	0.0000;
	56028	56031	0.040018	0.105592	0.00218	48.66	0	0	0	0	1	0	0	-1.8500	-0.0200	1.8500	-0.2000	0.0000	0.0000	0.0000	0.0000;
	56032	56030	0.005438	0.026579	0.01655	246.67	0	0	0	0	1	0	0	-76.7300	3.5400	77.0300	-3.8200	0.0000	0.0000	0.0000	0.0000;
	56050	56031	0.029183	0.076478	0.00559	64.96	0	0	0	0	1	0	0	20.8300	4.8600	-20.7000	-5.1100	0.0000	0.0000	0.0000	0.0000;
	56033	56032	0.003197	0.100142	0	85.05	0	0	1	0	1	0	0	-11.9000	-0.7500	11.9100	0.8900	0.0000	0.0000	0.0000	0.0000;
	56032	56034	0.000247	0.001088	0	0	0	0	0	0	1	0	0	18.8500	6.2200	-18.8500	-6.2100	0.0000	0.0000	0.0000	0.0000;
	56032	56036	0.004815	0.028422	0.02266	268.06	0	0	0	0	1	0	0	-68.6800	15.6900	68.9000	-16.7500	0.0000	0.0000	0.0000	0.0000;
	56271	56032	0.003346	0.02727	0.01803	273.62	0	0	0	0	1	0	0	-114.2100	27.9800	114.6500	-26.3500	0.0000	0.0000	0.0000	0.0000;
	56033	56035	0.050206	0.135376	0.01079	59.92	0	0	0	0	1	0	0	-10.6500	-3.5800	10.7000	2.5900	0.0000	0.0000	0.0000	0.0000;
	56033	56050	0.025772	0.071886	0.00201	58.05	0	0	0	0	1	0	0	11.6600	0.3300	-11.6200	-0.4500	0.0000	0.0000	0.0000	0.0000;
	56035	56041	0.02985	0.085369	0.00345	62.87	0	0	0	0	1	0	0	-13.1400	-8.6700	13.2100	8.4900	0.0000	0.0000	0.0000	0.0000;
	56037	56036	0.003299	0.10282	0	89.46	0	0	1.01875	0	1	0	0	-21.9400	-6.9800	21.9500	7.5000	0.0000	0.0000	0.0000	0.0000;
	56036	56038	0.000256	0.001123	0	0	0	0	0	0	1	0	0	12.7300	3.5400	-12.7300	-3.5400	0.0000	0.0000	0.0000	0.0000;
	56036	56127	0.006383	0.035822	0.02723	284.41	0	0	0	0	1	0	0	-103.5900	5.7000	104.2400	-4.9300	0.0000	0.0000	0.0000	0.0000;
	56037	56050	0.0422	0.10445	0.00682	68.44	0	0	0	0	1	0	0	19.8800	5.9100	-19.7100	-6.2200	0.0000	0.0000	0.0000	0.0000;
	56037	56126	0.035232	0.09364	0.00428	47.68	0	0	0	0	1	0	0	-0.0300	-0.5400	0.0300	0.0700	0.0000	0.0000	0.0000	0.0000;
	56040	56039	0.000186	0.013643	0	810.78	0	0	1.01875	0	1	0	0	-244.5100	-51.5600	244.6200	59.6800	0.0000	0.0000	0.0000	0.0000;
	56342	56039	0.000221	0.00371	0.35558	2764.62	0	0	0	0	1	0	0	-1060.4800	96.7200	1062.8300	-95.0700	0.0000	0.0000	0.0000	0.0000;
	56039	56886	0.000493	0.008799	0.97478	2900.25	0	0	0	0	1	0	0	-1307.4500	35.3900	1315.3900	2.1800	0.0000	0.0000	0.0000	0.0000;
	56041	56040	0.002448	0.084817	0	91.42	0	0	1.0125	0	1	0	0	-19.6000	-9.7400	19.6100	10.1200	0.0000	0.0000	0.0000	0.0000;
	56040	56042	0.000205	0.001025	0	0	0	0	0	0	1	0	0	25.4700	6.4400	-25.4700	-6.4300	0.0000	0.0000	0.0000	0.0000;
	56040	56043	0.000273	0.001029	0	0	0	0	0	0	1	0	0	199.4300	35.0000	-199.3300	-34.6200	0.0000	0.0000	0.0000	0.0000;
	56041	56126	0.094733	0.209824	0.00454	55.4	0	0	0	0	1	0	0	6.3800	1.2500	-6.3500	-1.6600	0.0000	0.0000	0.0000	0.0000;
	56043	56264	0.003922	0.017333	0.01255	251.68	0	0	0	0	1	0	0	44.6800	40.3300	-44.5500	-41.0900	0.0000	0.0000	0.0000	0.0000;
	56043	56346	0.005025	0.029587	0.04847	311.43	0	0	0	0	1	0	0	154.6500	-5.7100	-153.5400	6.9800	0.0000	0.0000	0.0000	0.0000;
	56044	56046	0.017987	0.055892	0.00224	67.13	0	0	0	0	1	0	0	-29.8700	1.0600	30.0200	-0.8300	0.0000	0.0000	0.0000	0.0000;
	56044	56048	0.053639	0.082558	0.00738	74.15	0	0	0	0	1	0	0	46.8700	-7.8000	-45.7300	8.7800	0.0000	0.0000	0.0000	0.0000;
	56046	56045	0.005214	0.134941	0	94.84	0	0	1	0	1	0	0	-30.0200	0.8300	30.0600	0.3100	0.0000	0.0000	0.0000	0.0000;
	56045	56047	0.000299	0.001197	0	0	0	0	0	0	1	0	0	13.4500	1.3300	-13.4500	-1.3300	0.0000	0.0000	0.0000	0.0000;
	56048	56049	0.0002	0.001033	0	0	0	0	0	0	1	0	0	16.0900	4.7900	-16.0900	-4.7800	0.0000	0.0000	0.0000	0.0000;
	56269	56048	0.042652	0.10664	0.00429	66.61	0	0	0	0	1	0	0	-29.2000	14.2300	29.6400	-13.5700	0.0000	0.0000	0.0000	0.0000;
	56050	56051	0.000267	0.00119	0	0	0	0	0	0	1	0	0	10.5100	1.8100	-10.5100	-1.8100	0.0000	0.0000	0.0000	0.0000;
	56052	56265	0.020595	0.044612	0.00179	65.05	0	0	0	0	1	0	0	-22.0100	-2.5100	22.1100	2.5200	0.0000	0.0000	0.0000	0.0000;
	56053	56221	0.029874	0.064558	0.02733	47.29	0	0	0	0	1	0	0	0.9400	-1.7900	-0.9400	-1.1600	0.0000	0.0000	0.0000	0.0000;
	57350	56053	0.026058	0.060949	0.00388	45.85	0	0	0	0	1	0	0	3.9900	-0.7800	-3.9900	0.3700	0.0000	0.0000	0.0000	0.0000;
	56054	56055	0.00023	0.001087	0	0	0	0	0	0	1	0	0	5.8800	2.8100	-5.8800	-2.8100	0.0000	0.0000	0.0000	0.0000;
	56054	56056	0.049177	0.099549	0.00751	61.35	0	0	0	0	1	0	0	-14.7400	5.7000	14.8600	-6.2700	0.0000	0.0000	0.0000	0.0000;
	56957	56054	0.065336	0.135767	0.00394	55.06	0	0	0	0	1	0	0	-8.7700	8.2700	8.8600	-8.5100	0.0000	0.0000	0.0000	0.0000;
	56056	56057	0.000255	0.001193	0	0	0	0	0	0	1	0	0	10.3200	2.4900	-10.3200	-2.4800	0.0000	0.0000	0.0000	0.0000;
	56059	56056	0.018396	0.040633	0.00158	50.15	0	0	0	0	1	0	0	2.3400	-2.6900	-2.3400	2.5200	0.0000	0.0000	0.0000	0.0000;
	56056	56779	0.0043	0.009038	0.00165	44.28	0	0	0	0	1	0	0	-1.8600	1.5700	1.8600	-1.7500	0.0000	0.0000	0.0000	0.0000;
	56794	56056	0.016361	0.04937	0.00205	62.35	0	0	0	0	1	0	0	13.5000	0.8200	-13.4800	-0.9500	0.0000	0.0000	0.0000	0.0000;
	56056	56837	0.008529	0.022122	0.00173	55.81	0	0	0	0	1	0	0	-7.5000	0.6500	7.5000	-0.8300	0.0000	0.0000	0.0000	0.0000;
	56779	56058	0.027156	0.068048	0.00286	67.27	0	0	0	0	1	0	0	15.7300	0.8800	-15.6700	-1.0300	0.0000	0.0000	0.0000	0.0000;
	56059	56794	0.019763	0.048932	0.00278	61.01	0	0	0	0	1	0	0	-11.2300	-2.2600	11.2600	2.0200	0.0000	0.0000	0.0000	0.0000;
	56062	56060	0.057504	0.105663	0.00382	59.3	0	0	0	0	1	0	0	2.4800	-3.7900	-2.4700	3.4200	0.0000	0.0000	0.0000	0.0000;
	56353	56060	0.019097	0.057115	0.00438	45.04	0	0	0	0	1	0	0	9.8600	7.9600	-9.8300	-8.3300	0.0000	0.0000	0.0000	0.0000;
	56061	56351	0.007337	0.043173	0.04801	261.25	0	0	0	0	1	0	0	13.5900	-5.1200	-13.5700	0.0500	0.0000	0.0000	0.0000	0.0000;
	56062	56687	0.057093	0.144396	0.02433	66.47	0	0	0	0	1	0	0	-14.7700	-4.0000	14.9000	1.7700	0.0000	0.0000	0.0000	0.0000;
	56063	56064	0.05718	0.13819	0.00251	60.58	0	0	0	0	1	0	0	-16.6300	6.5500	16.8000	-6.4000	0.0000	0.0000	0.0000	0.0000;
	56064	56065	0.000247	0.001108	0	0	0	0	0	0	1	0	0	3.7800	0.6300	-3.7800	-0.6300	0.0000	0.0000	0.0000	0.0000;
	56068	56067	0.004424	0.109139	0	61.3	0	0	1.01875	0	1	0	0	3.8200	-11.5800	-3.8100	11.7300	0.0000	0.0000	0.0000	0.0000;
	56067	56069	0.000267	0.001018	0	0	0	0	0	0	1	0	0	9.4700	3.2200	-9.4700	-3.2200	0.0000	0.0000	0.0000	0.0000;
	56071	56068	0.02601	0.066432	0.00117	41.5	0	0	0	0	1	0	0	3.8500	-11.6100	-3.8200	11.5800	0.0000	0.0000	0.0000	0.0000;
	56071	56070	0.027767	0.071772	0.00491	62	0	0	0	0	1	0	0	-15.6200	10.3400	15.7100	-10.6100	0.0000	0.0000	0.0000	0.0000;
	56082	56070	0.055646	0.142076	0.00719	69.61	0	0	0	0	1	0	0	24.9400	-8.6700	-24.5800	8.8500	0.0000	0.0000	0.0000	0.0000;
	56072	56071	0.056366	0.157797	0.0043	72.53	0	0	0	0	1	0	0	-22.8100	0.9800	23.1000	-0.6300	0.0000	0.0000	0.0000	0.0000;
	56071	56208	0.018933	0.045408	0.02162	69.02	0	0	0	0	1	0	0	-20.1900	-0.1700	20.2700	-1.9400	0.0000	0.0000	0.0000	0.0000;
	56073	56077	0.016472	0.041781	0.00296	53.33	0	0	0	0	1	0	0	-3.2700	0.8200	3.2700	-1.1300	0.0000	0.0000	0.0000	0.0000;
	56770	56073	0.054486	0.138679	0.00565	61.99	0	0	0	0	1	0	0	14.6600	3.1700	-14.5500	-3.4900	0.0000	0.0000	0.0000	0.0000;
	56074	56076	0.003147	0.018212	0.02225	239.48	0	0	0	0	1	0	0	21.6300	-4.5900	-21.6100	2.2500	0.0000	0.0000	0.0000	0.0000;
	56074	56078	0.002394	0.013244	0.09145	248.22	0	0	0	0	1	0	0	-41.6900	-7.6800	41.7300	-2.0600	0.0000	0.0000	0.0000	0.0000;
	56195	56074	0.00265	0.019409	0.05922	212.53	0	0	0	0	1	0	0	-2.2400	-10.9100	2.2400	4.4900	0.0000	0.0000	0.0000	0.0000;
	56075	56076	0.000288	0.001058	0	0	0	0	0	0	1	0	0	-17.9000	-3.6300	17.9000	3.6400	0.0000	0.0000	0.0000	0.0000;
	56077	56193	0.065416	0.169967	0.00542	53.24	0	0	0	0	1	0	0	-4.4200	-1.6600	4.4300	1.1100	0.0000	0.0000	0.0000	0.0000;
	56196	56077	0.035827	0.086768	0.0037	66.38	0	0	0	0	1	0	0	16.8600	4.3300	-16.7600	-4.4800	0.0000	0.0000	0.0000	0.0000;
	56974	56078	0.004032	0.025671	0.01484	262.21	0	0	0	0	1	0	0	56.1100	-2.2800	-56.0000	1.4000	0.0000	0.0000	0.0000	0.0000;
	56080	56079	0.004731	0.146194	0	94.06	0	0	1.00625	0	1	0	0	-25.1400	-1.6200	25.1700	2.4700	0.0000	0.0000	0.0000	0.0000;
	56079	56081	0.000219	0.00104	0	0	0	0	0	0	1	0	0	-25.1700	-2.4700	25.1700	2.4800	0.0000	0.0000	0.0000	0.0000;
	56080	56770	0.078276	0.155326	0.00549	54.7	0	0	0	0	1	0	0	5.4600	-1.9200	-5.4300	1.3600	0.0000	0.0000	0.0000	0.0000;
	56081	56772	0.004091	0.025331	0.02229	216.42	0	0	0	0	1	0	0	-15.0200	2.1300	15.0300	-4.5000	0.0000	0.0000	0.0000	0.0000;
	56081	56974	0.005593	0.031448	0.02356	254.16	0	0	0	0	1	0	0	-32.7300	1.2400	32.7800	-3.5000	0.0000	0.0000	0.0000	0.0000;
	56082	56083	0.000208	0.001004	0	0	0	0	0	0	1	0	0	3.5700	1.8300	-3.5700	-1.8300	0.0000	0.0000	0.0000	0.0000;
	56082	56089	0.035615	0.096122	0.00342	46.88	0	0	0	0	1	0	0	-4.6000	0.1700	4.6100	-0.5100	0.0000	0.0000	0.0000	0.0000;
	56084	56935	0.024742	0.062305	0.01857	74.74	0	0	0	0	1	0	0	-28.4400	0.8600	28.6200	-2.3900	0.0000	0.0000	0.0000	0.0000;
	58034	56084	0.040975	0.081884	0.00342	66.41	0	0	0	0	1	0	0	-15.9000	2.3400	16.0000	-2.5000	0.0000	0.0000	0.0000	0.0000;
	56085	56086	0.000288	0.001158	0	0	0	0	0	0	1	0	0	12.4400	1.5100	-12.4400	-1.5000	0.0000	0.0000	0.0000	0.0000;
	56085	57250	0.026802	0.076364	0.00986	73.82	0	0	0	0	1	0	0	-29.0000	2.7000	29.2100	-3.1500	0.0000	0.0000	0.0000	0.0000;
	56087	56088	0.000281	0.001054	0	0	0	0	0	0	1	0	0	-14.3700	-3.0800	14.3700	3.0800	0.0000	0.0000	0.0000	0.0000;
	57249	56088	0.008058	0.049858	0.02071	264.38	0	0	0	0	1	0	0	65.9800	-9.3000	-65.6500	9.1500	0.0000	0.0000	0.0000	0.0000;
	56088	57509	0.012387	0.072084	0.16197	211.57	0	0	0	0	1	0	0	-19.8800	-2.5600	19.9300	-14.4400	0.0000	0.0000	0.0000	0.0000;
	56091	56090	0.003737	0.099069	0	89.28	0	0	1	0	1	0	0	-17.7400	1.5900	17.7500	-1.3000	0.0000	0.0000	0.0000	0.0000;
	56090	56092	0.000214	0.001018	0	0	0	0	0	0	1	0	0	12.7600	0.1700	-12.7600	-0.1700	0.0000	0.0000	0.0000	0.0000;
	56090	56937	0.004094	0.022879	0.04762	241.44	0	0	0	0	1	0	0	-30.5200	1.1300	30.5500	-6.1000	0.0000	0.0000	0.0000	0.0000;
	56093	56091	0.060645	0.115074	0.00331	68.78	0	0	0	0	1	0	0	-17.5700	1.5700	17.7400	-1.5900	0.0000	0.0000	0.0000	0.0000;
	56094	56130	0.060825	0.146998	0.01146	65.39	0	0	0	0	1	0	0	-27.8500	4.5000	28.3200	-4.5800	0.0000	0.0000	0.0000	0.0000;
	56096	56095	0.005404	0.165121	0	86.38	0	0	1.00625	0	1	0	0	-14.6500	-1.6000	14.6600	1.9400	0.0000	0.0000	0.0000	0.0000;
	56095	56097	0.000248	0.001024	0	0	0	0	0	0	1	0	0	-14.6600	-1.9400	14.6600	1.9400	0.0000	0.0000	0.0000	0.0000;
	56096	56100	0.115768	0.257456	0.00816	54.1	0	0	0	0	1	0	0	6.0400	-0.5800	-6.0000	-0.2100	0.0000	0.0000	0.0000	0.0000;
	56097	56098	0.007514	0.041005	0.01964	272.81	0	0	0	0	1	0	0	-79.7700	15.9300	80.2300	-15.5000	0.0000	0.0000	0.0000	0.0000;
	56097	56719	0.010256	0.049894	0.06904	264.05	0	0	0	0	1	0	0	-84.6600	16.8400	85.3900	-20.7400	0.0000	0.0000	0.0000	0.0000;
	56098	56787	0.008369	0.054378	0.1071	277.05	0	0	0	0	1	0	0	-88.6400	12.3800	89.2800	-19.7300	0.0000	0.0000	0.0000	0.0000;
	56103	56099	0.026421	0.063832	0.00309	50.74	0	0	0	0	1	0	0	-0.7800	12.1800	0.8100	-12.4200	0.0000	0.0000	0.0000	0.0000;
	56099	56130	0.028403	0.072493	0.0041	56.84	0	0	0	0	1	0	0	-7.0700	11.2600	7.1200	-11.5800	0.0000	0.0000	0.0000	0.0000;
	56100	56715	0.044727	0.114938	0.01961	62.19	0	0	0	0	1	0	0	-20.9600	8.1200	21.1800	-9.6500	0.0000	0.0000	0.0000	0.0000;
	56102	56101	0.00428	0.165758	0	118.18	0	0	1.0375	0	1	0	0	-64.0700	-7.5300	64.2500	14.3900	0.0000	0.0000	0.0000	0.0000;
	56101	56104	0.000283	0.001004	0	0	0	0	0	0	1	0	0	6.2600	0.8100	-6.2600	-0.8100	0.0000	0.0000	0.0000	0.0000;
	56144	56101	0.00706	0.040594	0.04732	259.65	0	0	0	0	1	0	0	70.8500	12.2000	-70.5100	-15.2000	0.0000	0.0000	0.0000	0.0000;
	56103	56102	0.003996	0.108885	0	61.42	0	0	1.01875	0	1	0	0	0.7800	-12.1800	-0.7700	12.3300	0.0000	0.0000	0.0000	0.0000;
	56102	56105	0.000205	0.001103	0	0	0	0	0	0	1	0	0	64.8400	-4.8000	-64.8300	4.8500	0.0000	0.0000	0.0000	0.0000;
	56106	56107	0.000218	0.001165	0	0	0	0	0	0	1	0	0	-4.7300	-0.7000	4.7300	0.7000	0.0000	0.0000	0.0000	0.0000;
	56107	56108	0.043883	0.123703	0.00418	56.32	0	0	0	0	1	0	0	5.8300	-2.4400	-5.8100	2.0300	0.0000	0.0000	0.0000	0.0000;
	56107	56116	0.047275	0.125827	0.00425	61.57	0	0	0	0	1	0	0	-10.5600	1.7400	10.6100	-2.0700	0.0000	0.0000	0.0000	0.0000;
	56108	56957	0.073541	0.140792	0.0079	51.7	0	0	0	0	1	0	0	2.2700	-2.6600	-2.2700	1.8100	0.0000	0.0000	0.0000	0.0000;
	56113	56109	0.014669	0.042249	0.00119	50.93	0	0	0	0	1	0	0	-2.7600	6.1900	2.7700	-6.3000	0.0000	0.0000	0.0000	0.0000;
	56222	56109	0.054703	0.13123	0.00527	63.13	0	0	0	0	1	0	0	18.6400	-4.4600	-18.4500	4.3400	0.0000	0.0000	0.0000	0.0000;
	56111	56110	0.007017	0.185235	0	80.69	0	0	1.01875	0	1	0	0	-11.6800	-9.0700	11.6900	9.4600	0.0000	0.0000	0.0000	0.0000;
	56110	56112	0.000275	0.001149	0	0	0	0	0	0	1	0	0	14.2800	1.0900	-14.2800	-1.0900	0.0000	0.0000	0.0000	0.0000;
	56738	56110	0.004697	0.029568	0.02363	282.11	0	0	0	0	1	0	0	120.8400	-4.8500	-120.2100	6.2400	0.0000	0.0000	0.0000	0.0000;
	56113	56111	0.0149	0.047947	0.00353	60.45	0	0	0	0	1	0	0	-11.5100	-9.3300	11.5400	9.0500	0.0000	0.0000	0.0000	0.0000;
	56113	56114	0.000274	0.001113	0	0	0	0	0	0	1	0	0	14.2800	3.1400	-14.2800	-3.1400	0.0000	0.0000	0.0000	0.0000;
	56116	56115	0.00597	0.152779	0	81.7	0	0	1	0	1	0	0	-10.6100	2.0700	10.6200	-1.9100	0.0000	0.0000	0.0000	0.0000;
	56115	56117	0.000248	0.001116	0	0	0	0	0	0	1	0	0	16.4400	4.1000	-16.4400	-4.1000	0.0000	0.0000	0.0000	0.0000;
	56118	56115	0.009961	0.061037	0.02715	256.56	0	0	0	0	1	0	0	-61.9800	9.6200	62.3500	-10.3400	0.0000	0.0000	0.0000	0.0000;
	56738	56115	0.00588	0.033648	0.01907	274.86	0	0	0	0	1	0	0	89.8400	-7.7100	-89.4000	8.1400	0.0000	0.0000	0.0000	0.0000;
	56119	56118	0.004427	0.150585	0	86.61	0	0	1	0	1	0	0	-16.6000	1.9400	16.6100	-1.5500	0.0000	0.0000	0.0000	0.0000;
	56118	56120	0.000222	0.00113	0	0	0	0	0	0	1	0	0	6.0000	3.1300	-6.0000	-3.1300	0.0000	0.0000	0.0000	0.0000;
	56121	56119	0.021031	0.056903	0.00379	46.02	0	0	0	0	1	0	0	-0.4600	-3.9600	0.4600	3.5500	0.0000	0.0000	0.0000	0.0000;
	56119	56123	0.045291	0.126386	0.00612	65.84	0	0	0	0	1	0	0	16.1400	-5.4900	-16.0200	5.1600	0.0000	0.0000	0.0000	0.0000;
	56122	56853	0.013481	0.040715	0.00145	63.91	0	0	0	0	1	0	0	-14.3800	-2.2000	14.4000	2.1200	0.0000	0.0000	0.0000	0.0000;
	56122	56996	0.056677	0.159274	0.00582	54.89	0	0	0	0	1	0	0	4.9100	-1.4400	-4.9000	0.8400	0.0000	0.0000	0.0000	0.0000;
	56123	56996	0.075732	0.153008	0.004	62.42	0	0	0	0	1	0	0	12.2800	-7.2600	-12.1400	7.1100	0.0000	0.0000	0.0000	0.0000;
	56124	56829	0.046138	0.113068	0.0059	54.84	0	0	0	0	1	0	0	-6.0400	1.1400	6.0500	-1.7400	0.0000	0.0000	0.0000	0.0000;
	56959	56124	0.027358	0.064804	0.00712	46.75	0	0	0	0	1	0	0	1.4200	2.6500	-1.4200	-3.4200	0.0000	0.0000	0.0000	0.0000;
	56125	56126	0.000241	0.001197	0	0	0	0	0	0	1	0	0	-6.3200	-1.5900	6.3200	1.5900	0.0000	0.0000	0.0000	0.0000;
	56127	56702	0.006413	0.041964	0.09439	289.83	0	0	0	0	1	0	0	-111.0100	3.8000	111.7500	-9.0200	0.0000	0.0000	0.0000	0.0000;
	56130	56128	0.066624	0.167442	0.00566	59.21	0	0	0	0	1	0	0	-14.5300	5.4300	14.6800	-5.6600	0.0000	0.0000	0.0000	0.0000;
	56132	56128	0.061506	0.160715	0.00427	62.51	0	0	0	0	1	0	0	19.3900	-4.8900	-19.1600	5.0200	0.0000	0.0000	0.0000	0.0000;
	56130	56129	0.02999	0.070725	0.00496	66.26	0	0	0	0	1	0	0	-26.0800	8.9500	26.3000	-8.9700	0.0000	0.0000	0.0000	0.0000;
	56783	56129	0.033908	0.084415	0.00532	66.29	0	0	0	0	1	0	0	28.7500	-4.2600	-28.4900	4.3500	0.0000	0.0000	0.0000	0.0000;
	56178	56131	0.054682	0.142441	0.00406	60.9	0	0	0	0	1	0	0	21.5900	-15.7900	-21.2200	16.3300	0.0000	0.0000	0.0000	0.0000;
	56131	56783	0.037071	0.072302	0.00962	57.36	0	0	0	0	1	0	0	15.8900	-17.9200	-15.7000	17.2700	0.0000	0.0000	0.0000	0.0000;
	56134	56132	0.028692	0.061893	0.00352	70.28	0	0	0	0	1	0	0	42.2000	-10.0100	-41.7000	10.7000	0.0000	0.0000	0.0000	0.0000;
	56134	56133	0.006156	0.176866	0	101.92	0	0	1	0	1	0	0	-42.2000	10.0100	42.3100	-6.9400	0.0000	0.0000	0.0000	0.0000;
	56133	56135	0.000252	0.001081	0	0	0	0	0	0	1	0	0	10.1600	1.9400	-10.1600	-1.9400	0.0000	0.0000	0.0000	0.0000;
	56133	56787	0.004818	0.032082	0.02876	237.28	0	0	0	0	1	0	0	-30.6000	-12.9200	30.6500	10.1700	0.0000	0.0000	0.0000	0.0000;
	56906	56133	0.006761	0.040909	0.02423	223.96	0	0	0	0	1	0	0	21.9200	-20.1500	-21.8600	17.9200	0.0000	0.0000	0.0000	0.0000;
	56136	56137	0.000227	0.001085	0	0	0	0	0	0	1	0	0	18.6700	2.1500	-18.6700	-2.1500	0.0000	0.0000	0.0000	0.0000;
	56141	56136	0.025211	0.065393	0.00196	55.45	0	0	0	0	1	0	0	5.0900	-11.3000	-5.0600	11.1800	0.0000	0.0000	0.0000	0.0000;
	56136	56145	0.041457	0.094107	0.00482	62.03	0	0	0	0	1	0	0	10.4800	-4.1400	-10.4300	3.7400	0.0000	0.0000	0.0000	0.0000;
	56136	56715	0.009638	0.027769	0.00123	67.38	0	0	0	0	1	0	0	-24.0900	-9.2000	24.1500	9.2400	0.0000	0.0000	0.0000	0.0000;
	56138	56139	0.000248	0.001087	0	0	0	0	0	0	1	0	0	20.4800	2.7900	-20.4800	-2.7900	0.0000	0.0000	0.0000	0.0000;
	56138	56241	0.004927	0.035169	0.03083	274.72	0	0	0	0	1	0	0	73.2000	-8.4400	-72.9600	6.8700	0.0000	0.0000	0.0000	0.0000;
	56719	56138	0.001453	0.010585	0.01123	211.12	0	0	0	0	1	0	0	-51.2300	-18.8700	51.2700	17.9500	0.0000	0.0000	0.0000	0.0000;
	56924	56138	0.002611	0.016573	0.04503	286.66	0	0	0	0	1	0	0	145.4700	10.6700	-144.9500	-12.3100	0.0000	0.0000	0.0000	0.0000;
	56140	56143	0.006395	0.172488	0	229.79	0	0	1	0	1	0	0	27.7200	1.9900	-27.6800	-0.7400	0.0000	0.0000	0.0000	0.0000;
	56140	56144	0.000252	0.001046	0	0	0	0	0	0	1	0	0	-27.7200	-1.9900	27.7200	2.0000	0.0000	0.0000	0.0000	0.0000;
	56141	56143	-0.002323	-0.062663	0	100.6	0	0	1	0	1	0	0	-5.0900	11.3000	5.0900	-11.3900	0.0000	0.0000	0.0000	0.0000;
	56142	56143	0.021259	0.573368	0	129.19	0	0	1	0	1	0	0	-22.4500	-8.5700	22.5900	12.1300	0.0000	0.0000	0.0000	0.0000;
	56144	56719	0.002001	0.010969	0.02283	277.59	0	0	0	0	1	0	0	-98.5800	-14.2000	98.7600	12.7700	0.0000	0.0000	0.0000	0.0000;
	56145	56244	0.050013	0.100334	0.00308	43.52	0	0	0	0	1	0	0	-0.3700	-0.1100	0.3700	-0.2200	0.0000	0.0000	0.0000	0.0000;
	56147	56146	0.004335	0.159181	0	67.01	0	0	1	0	1	0	0	1.0900	-3.7300	-1.0900	3.7500	0.0000	0.0000	0.0000	0.0000;
	56146	56148	0.000269	0.001033	0	0	0	0	0	0	1	0	0	12.3100	5.2100	-12.3100	-5.2100	0.0000	0.0000	0.0000	0.0000;
	56160	56146	0.005009	0.032161	0.06437	278.56	0	0	0	0	1	0	0	-106.7000	28.7900	107.2900	-31.8200	0.0000	0.0000	0.0000	0.0000;
	56147	56154	0.058953	0.14781	0.00743	57.3	0	0	0	0	1	0	0	15.8200	-9.8600	-15.6200	9.5700	0.0000	0.0000	0.0000	0.0000;
	56157	56147	0.049102	0.108387	0.00278	53.48	0	0	0	0	1	0	0	8.9100	-6.9800	-8.8500	6.8200	0.0000	0.0000	0.0000	0.0000;
	56158	56147	0.036018	0.065707	0.00691	52.38	0	0	0	0	1	0	0	8.1000	-7.4100	-8.0600	6.7700	0.0000	0.0000	0.0000	0.0000;
	56151	56149	0.044974	0.110981	0.00253	67.89	0	0	0	0	1	0	0	29.2100	-7.2600	-28.8400	7.9100	0.0000	0.0000	0.0000	0.0000;
	56149	56245	0.093221	0.183293	0.01899	65.99	0	0	0	0	1	0	0	25.6300	-8.8700	-25.0000	8.0800	0.0000	0.0000	0.0000	0.0000;
	56151	56150	0.003335	0.126425	0	96.7	0	0	1.00625	0	1	0	0	-29.2100	7.2600	29.2400	-6.1800	0.0000	0.0000	0.0000	0.0000;
	56150	56152	0.000269	0.001155	0	0	0	0	0	0	1	0	0	6.8700	2.2800	-6.8700	-2.2800	0.0000	0.0000	0.0000	0.0000;
	56153	56154	0.000274	0.001014	0	0	0	0	0	0	1	0	0	-2.9900	-1.1600	2.9900	1.1600	0.0000	0.0000	0.0000	0.0000;
	56155	56156	0.000219	0.001032	0	0	0	0	0	0	1	0	0	4.9400	1.3000	-4.9400	-1.3000	0.0000	0.0000	0.0000	0.0000;
	56155	56157	0.037706	0.076167	0.00582	57.85	0	0	0	0	1	0	0	13.9300	-6.2300	-13.8500	5.8000	0.0000	0.0000	0.0000	0.0000;
	56159	56228	0.030735	0.072147	0.00839	48.85	0	0	0	0	1	0	0	-4.4900	-1.0500	4.4900	0.1700	0.0000	0.0000	0.0000	0.0000;
	56225	56160	0.009214	0.047554	0.08494	244.04	0	0	0	0	1	0	0	-33.6700	-1.1500	33.7700	-7.3300	0.0000	0.0000	0.0000	0.0000;
	56162	56700	0.030184	0.07681	0.002	48.24	0	0	0	0	1	0	0	4.5000	-6.3500	-4.4900	6.1800	0.0000	0.0000	0.0000	0.0000;
	56162	56884	0.062032	0.141155	0.00533	59.31	0	0	0	0	1	0	0	-12.6400	3.1400	12.7400	-3.4900	0.0000	0.0000	0.0000	0.0000;
	56164	56165	0.022927	0.072334	0.00292	60.14	0	0	0	0	1	0	0	-15.4600	2.5900	15.5100	-2.7300	0.0000	0.0000	0.0000	0.0000;
	56170	56164	0.034046	0.11438	0.00643	57.58	0	0	0	0	1	0	0	-11.8600	3.3700	11.9100	-3.8900	0.0000	0.0000	0.0000	0.0000;
	56169	56165	0.025758	0.075044	0.01491	64.39	0	0	0	0	1	0	0	19.5400	-3.1700	-19.4500	1.8600	0.0000	0.0000	0.0000	0.0000;
	56167	56166	0.005217	0.149764	0	77.15	0	0	1.0125	0	1	0	0	-4.9300	-1.3200	4.9300	1.3600	0.0000	0.0000	0.0000	0.0000;
	56166	56168	0.000228	0.001062	0	0	0	0	0	0	1	0	0	5.5600	0.3100	-5.5600	-0.3100	0.0000	0.0000	0.0000	0.0000;
	56166	59745	0.014809	0.086936	0.05843	314.07	0	0	0	0	1	0	0	-150.0100	16.0600	153.2500	-3.2700	0.0000	0.0000	0.0000	0.0000;
	56167	56170	0.044114	0.12522	0.00254	53.81	0	0	0	0	1	0	0	4.9300	1.3200	-4.9200	-1.5600	0.0000	0.0000	0.0000	0.0000;
	59341	56169	0.026841	0.075411	0.00204	87.86	0	0	0	0	1	0	0	51.7600	-13.3900	-51.0500	15.1700	0.0000	0.0000	0.0000	0.0000;
	56171	56172	0.000228	0.001017	0	0	0	0	0	0	1	0	0	-2.8800	-0.9400	2.8800	0.9400	0.0000	0.0000	0.0000	0.0000;
	56172	56178	0.051416	0.134207	0.00601	53.96	0	0	0	0	1	0	0	12.2500	-6.4900	-12.1600	6.1100	0.0000	0.0000	0.0000	0.0000;
	56172	56725	0.029116	0.076397	0.00762	56.67	0	0	0	0	1	0	0	-15.1300	5.5500	15.2000	-6.1500	0.0000	0.0000	0.0000	0.0000;
	56173	56177	0.024197	0.062697	0.00168	65.13	0	0	0	0	1	0	0	-23.3600	5.5400	23.5000	-5.3600	0.0000	0.0000	0.0000	0.0000;
	56178	56173	0.02454	0.07144	0.0101	60.64	0	0	0	0	1	0	0	-15.6400	7.8700	15.7200	-8.7100	0.0000	0.0000	0.0000	0.0000;
	56175	56174	0.003621	0.127926	0	120.51	0	0	1	0	1	0	0	-48.1000	-1.2700	48.1800	4.0900	0.0000	0.0000	0.0000	0.0000;
	56174	56176	0.000217	0.00113	0	0	0	0	0	0	1	0	0	-48.1800	-4.0900	48.1800	4.1100	0.0000	0.0000	0.0000	0.0000;
	56177	56175	0.012447	0.026652	0.00555	69.34	0	0	0	0	1	0	0	-31.1400	3.8700	31.2600	-4.2000	0.0000	0.0000	0.0000	0.0000;
	56176	56787	0.009533	0.053139	0.05314	259.8	0	0	0	0	1	0	0	54.8800	-21.0500	-54.5800	17.0500	0.0000	0.0000	0.0000	0.0000;
	56180	56183	-0.000442	-0.009321	0	127.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56180	56184	0.000281	0.001041	0	0	0	0	0	0	1	0	0	5.5300	0.6900	-5.5300	-0.6900	0.0000	0.0000	0.0000	0.0000;
	56180	56185	0.000211	0.001152	0	0	0	0	0	0	1	0	0	-5.5300	-0.6900	5.5300	0.6900	0.0000	0.0000	0.0000	0.0000;
	56181	56183	0.008274	0.174423	0	63.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56182	56183	0.008274	0.174423	0	63.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56187	56190	0.0058	0.219064	0	145.03	0	0	1	0	1	0	0	33.1300	-0.3800	-33.0700	2.6000	0.0000	0.0000	0.0000	0.0000;
	56187	56191	0.000224	0.001106	0	0	0	0	0	0	1	0	0	9.9600	3.2700	-9.9600	-3.2700	0.0000	0.0000	0.0000	0.0000;
	56187	56869	0.010526	0.064668	0.01581	244.72	0	0	0	0	1	0	0	-43.0900	-2.8900	43.2700	2.2800	0.0000	0.0000	0.0000	0.0000;
	56188	56190	-0.002739	-0.103445	0	95.03	0	0	1	0	1	0	0	-33.1000	1.5600	33.0700	-2.6000	0.0000	0.0000	0.0000	0.0000;
	56188	56192	0.033405	0.078334	0.00482	71.18	0	0	0	0	1	0	0	27.6500	-6.1700	-27.4000	6.2300	0.0000	0.0000	0.0000	0.0000;
	56189	56190	0.017929	0.677158	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56193	56194	0.000285	0.00105	0	0	0	0	0	0	1	0	0	8.2000	1.7700	-8.2000	-1.7700	0.0000	0.0000	0.0000	0.0000;
	56193	56196	0.023947	0.05585	0.00252	62.06	0	0	0	0	1	0	0	-12.6300	-2.8800	12.6700	2.7000	0.0000	0.0000	0.0000	0.0000;
	56196	56195	0.003579	0.137146	0	100.91	0	0	1.0125	0	1	0	0	-29.5200	-7.0200	29.5500	8.2100	0.0000	0.0000	0.0000	0.0000;
	56195	56197	0.000242	0.001114	0	0	0	0	0	0	1	0	0	10.1500	2.0800	-10.1500	-2.0800	0.0000	0.0000	0.0000	0.0000;
	56195	56989	0.007842	0.046672	0.10008	254.38	0	0	0	0	1	0	0	-37.4600	0.6100	37.5700	-10.8400	0.0000	0.0000	0.0000	0.0000;
	56199	56198	0.002842	0.0976	0	65.38	0	0	1.01875	0	1	0	0	-2.7600	-6.1000	2.7700	6.1400	0.0000	0.0000	0.0000	0.0000;
	56198	56200	0.00026	0.001132	0	0	0	0	0	0	1	0	0	15.8700	4.9300	-15.8700	-4.9200	0.0000	0.0000	0.0000	0.0000;
	56206	56198	0.004344	0.024957	0.02224	260.86	0	0	0	0	1	0	0	57.6900	20.1900	-57.5300	-21.6700	0.0000	0.0000	0.0000	0.0000;
	56198	56210	0.004423	0.025369	0.02674	245.59	0	0	0	0	1	0	0	38.9000	10.6000	-38.8300	-13.0100	0.0000	0.0000	0.0000	0.0000;
	56201	56202	0.000203	0.001058	0	0	0	0	0	0	1	0	0	12.1600	1.7500	-12.1600	-1.7500	0.0000	0.0000	0.0000	0.0000;
	56205	56201	0.026127	0.079873	0.00404	60.25	0	0	0	0	1	0	0	12.8900	12.5600	-12.8100	-12.7400	0.0000	0.0000	0.0000	0.0000;
	56218	56201	0.026023	0.065017	0.00331	46.81	0	0	0	0	1	0	0	-0.6200	-11.2600	0.6500	10.9900	0.0000	0.0000	0.0000	0.0000;
	56204	56203	0.000237	0.01609	0	496.32	0	0	1.0125	0	1	0	0	-39.1200	-64.0300	39.1400	64.9000	0.0000	0.0000	0.0000	0.0000;
	56203	56207	0.000207	0.001038	0	0	0	0	0	0	1	0	0	-39.1400	-82.0900	39.1500	82.1700	0.0000	0.0000	0.0000	0.0000;
	56205	56204	0.003856	0.146177	0	91.7	0	0	1.01875	0	1	0	0	-25.1300	-12.0000	25.1500	13.1000	0.0000	0.0000	0.0000	0.0000;
	56204	56206	0.000289	0.001198	0	0	0	0	0	0	1	0	0	13.9700	50.9300	-13.9600	-50.9000	0.0000	0.0000	0.0000	0.0000;
	56205	56209	0.044059	0.105955	0.0077	62.21	0	0	0	0	1	0	0	12.2300	-0.5600	-12.1700	-0.1200	0.0000	0.0000	0.0000	0.0000;
	56208	56209	0.033666	0.053406	0.00236	61.5	0	0	0	0	1	0	0	-9.9500	6.1400	9.9900	-6.3200	0.0000	0.0000	0.0000	0.0000;
	56208	56211	0.010347	0.028981	0.00145	67.05	0	0	0	0	1	0	0	-20.9300	-4.8900	20.9700	4.8600	0.0000	0.0000	0.0000	0.0000;
	56211	56210	0.004086	0.133815	0	88.91	0	0	1.01875	0	1	0	0	-20.9700	-4.8600	20.9900	5.4600	0.0000	0.0000	0.0000	0.0000;
	56210	56212	0.00028	0.001021	0	0	0	0	0	0	1	0	0	10.6100	3.6600	-10.6100	-3.6600	0.0000	0.0000	0.0000	0.0000;
	56210	56217	0.004021	0.025162	0.02013	215.25	0	0	0	0	1	0	0	7.2300	3.8800	-7.2200	-5.9700	0.0000	0.0000	0.0000	0.0000;
	56213	56216	0.003991	0.128918	0	227.69	0	0	1	0	1	0	0	7.2200	5.9700	-7.2200	-5.8600	0.0000	0.0000	0.0000	0.0000;
	56213	56217	0.000233	0.001073	0	0	0	0	0	0	1	0	0	-7.2200	-5.9700	7.2200	5.9700	0.0000	0.0000	0.0000	0.0000;
	56214	56216	0.001052	0.033993	0	77.69	0	0	1	0	1	0	0	-7.2200	-5.8300	7.2200	5.8600	0.0000	0.0000	0.0000	0.0000;
	56214	56220	0.010747	0.023343	0.00088	53.05	0	0	0	0	1	0	0	3.2300	-11.1500	-3.2200	11.0900	0.0000	0.0000	0.0000	0.0000;
	56215	56216	0.026044	0.84134	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56218	56219	0.000293	0.001102	0	0	0	0	0	0	1	0	0	13.2500	2.6300	-13.2500	-2.6300	0.0000	0.0000	0.0000	0.0000;
	56218	56220	0.013832	0.024758	0.0023	55.17	0	0	0	0	1	0	0	-4.6500	9.7500	4.6700	-9.9600	0.0000	0.0000	0.0000	0.0000;
	56221	56223	0.015558	0.036888	0.00582	55.67	0	0	0	0	1	0	0	-4.4800	0.2000	4.4800	-0.8300	0.0000	0.0000	0.0000	0.0000;
	56223	56222	0.034101	0.071665	0.00569	50.44	0	0	0	0	1	0	0	7.6600	-2.1700	-7.6400	1.5900	0.0000	0.0000	0.0000	0.0000;
	56222	56736	0.017793	0.042513	0.00257	68.98	0	0	0	0	1	0	0	-20.5200	-1.2500	20.5900	1.1400	0.0000	0.0000	0.0000	0.0000;
	56761	56223	0.044276	0.097808	0.00193	62.61	0	0	0	0	1	0	0	16.2100	-1.1500	-16.1100	1.1800	0.0000	0.0000	0.0000	0.0000;
	56226	56224	0.047202	0.120743	0.00522	65.21	0	0	0	0	1	0	0	19.4200	-2.0400	-19.2500	1.9000	0.0000	0.0000	0.0000	0.0000;
	56226	56225	0.004196	0.130968	0	97.45	0	0	1.0125	0	1	0	0	-27.1000	1.4300	27.1300	-0.5100	0.0000	0.0000	0.0000	0.0000;
	56225	56227	0.000218	0.001068	0	0	0	0	0	0	1	0	0	6.5500	1.6600	-6.5500	-1.6600	0.0000	0.0000	0.0000	0.0000;
	56228	56226	0.076918	0.192765	0.00592	53.47	0	0	0	0	1	0	0	-7.6400	-1.1400	7.6800	0.6100	0.0000	0.0000	0.0000	0.0000;
	56229	56230	0.000247	0.001144	0	0	0	0	0	0	1	0	0	10.4200	3.6500	-10.4200	-3.6400	0.0000	0.0000	0.0000	0.0000;
	56972	56229	0.012208	0.057467	0.05332	270.21	0	0	0	0	1	0	0	-59.1900	16.1500	59.6300	-19.8500	0.0000	0.0000	0.0000	0.0000;
	56232	56231	0.003026	0.101121	0	117.47	0	0	1.00625	0	1	0	0	-41.8300	1.5300	41.8800	0.1300	0.0000	0.0000	0.0000	0.0000;
	56231	56233	0.000252	0.001004	0	0	0	0	0	0	1	0	0	-41.8800	-0.1300	41.8800	0.1500	0.0000	0.0000	0.0000	0.0000;
	56232	56234	0.013719	0.034756	0.00428	72.71	0	0	0	0	1	0	0	33.4800	-3.3400	-33.3400	3.2400	0.0000	0.0000	0.0000	0.0000;
	56234	56235	0.000245	0.001165	0	0	0	0	0	0	1	0	0	5.8600	2.1000	-5.8600	-2.1000	0.0000	0.0000	0.0000	0.0000;
	56687	56234	0.054253	0.134545	0.01185	69.78	0	0	0	0	1	0	0	-26.6600	5.1700	27.0400	-5.4900	0.0000	0.0000	0.0000	0.0000;
	56237	56236	0.005379	0.145294	0	91.7	0	0	1	0	1	0	0	-10.9800	-3.9000	10.9900	4.0900	0.0000	0.0000	0.0000	0.0000;
	56236	56238	0.000234	0.001137	0	0	0	0	0	0	1	0	0	-10.9900	-4.0900	10.9900	4.0900	0.0000	0.0000	0.0000	0.0000;
	56238	57021	0.010351	0.061108	0.06762	294.25	0	0	0	0	1	0	0	-74.4800	4.3000	75.0100	-8.6100	0.0000	0.0000	0.0000	0.0000;
	56240	56239	0.030966	0.089425	0.0028	56.56	0	0	0	0	1	0	0	4.3800	1.8500	-4.3700	-2.1100	0.0000	0.0000	0.0000	0.0000;
	56242	56241	0.003094	0.104895	0	88.69	0	0	1	0	1	0	0	-17.3300	5.0000	17.3400	-4.6800	0.0000	0.0000	0.0000	0.0000;
	56241	56243	0.000262	0.001093	0	0	0	0	0	0	1	0	0	9.7700	2.2800	-9.7700	-2.2800	0.0000	0.0000	0.0000	0.0000;
	56245	56246	0.000287	0.001141	0	0	0	0	0	0	1	0	0	5.2800	1.4900	-5.2800	-1.4900	0.0000	0.0000	0.0000	0.0000;
	56247	56248	0.000212	0.001129	0	0	0	0	0	0	1	0	0	7.3700	3.0400	-7.3700	-3.0400	0.0000	0.0000	0.0000	0.0000;
	56672	56247	0.064469	0.144931	0.00601	50.17	0	0	0	0	1	0	0	5.1300	6.0100	-5.0800	-6.5300	0.0000	0.0000	0.0000	0.0000;
	56249	56250	0.000286	0.001119	0	0	0	0	0	0	1	0	0	11.4700	4.0800	-11.4700	-4.0800	0.0000	0.0000	0.0000	0.0000;
	57014	56249	0.022478	0.065909	0.00113	56.51	0	0	0	0	1	0	0	-6.8300	19.3700	6.9200	-19.2400	0.0000	0.0000	0.0000	0.0000;
	56251	56254	-0.000316	-0.007974	0	127.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56251	56255	0.000275	0.001044	0	0	0	0	0	0	1	0	0	-3.8000	-1.2700	3.8000	1.2700	0.0000	0.0000	0.0000	0.0000;
	56251	56256	0.000285	0.001022	0	0	0	0	0	0	1	0	0	3.8000	1.2700	-3.8000	-1.2700	0.0000	0.0000	0.0000	0.0000;
	56252	56254	0.009349	0.235734	0	63.68	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56253	56254	0.009349	0.235734	0	63.68	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56255	56404	0.021189	0.046519	0.00965	74.38	0	0	0	0	1	0	0	41.2500	0.5700	-40.9200	-0.8700	0.0000	0.0000	0.0000	0.0000;
	56255	57014	0.022022	0.065968	0.00734	75.92	0	0	0	0	1	0	0	-45.0500	-1.8400	45.4700	2.2700	0.0000	0.0000	0.0000	0.0000;
	56257	56258	0.000261	0.00104	0	0	0	0	0	0	1	0	0	15.6900	6.2600	-15.6900	-6.2600	0.0000	0.0000	0.0000	0.0000;
	56277	56257	0.009637	0.031528	0.00217	60.42	0	0	0	0	1	0	0	-15.1300	6.5600	15.1600	-6.7200	0.0000	0.0000	0.0000	0.0000;
	56257	56339	0.009661	0.027141	0.00326	69.41	0	0	0	0	1	0	0	-30.8500	0.4600	30.9300	-0.5800	0.0000	0.0000	0.0000	0.0000;
	56259	56260	0.000296	0.001007	0	0	0	0	0	0	1	0	0	26.9400	10.8800	-26.9400	-10.8700	0.0000	0.0000	0.0000	0.0000;
	56259	56280	0.004377	0.013024	0.00044	46.59	0	0	0	0	1	0	0	-0.7200	-13.4200	0.7300	13.3900	0.0000	0.0000	0.0000	0.0000;
	56404	56259	0.005928	0.01449	0.0154	67.93	0	0	0	0	1	0	0	26.2600	-4.0800	-26.2200	2.5400	0.0000	0.0000	0.0000	0.0000;
	56261	56262	0.000258	0.001114	0	0	0	0	0	0	1	0	0	20.8800	6.4600	-20.8800	-6.4600	0.0000	0.0000	0.0000	0.0000;
	56261	56336	0.01278	0.030087	0.00117	55.94	0	0	0	0	1	0	0	7.9500	-18.8300	-7.9000	18.8200	0.0000	0.0000	0.0000	0.0000;
	56263	56268	0.029816	0.066002	0.00244	61.51	0	0	0	0	1	0	0	15.2900	7.7800	-15.2100	-7.8500	0.0000	0.0000	0.0000	0.0000;
	56263	56326	0.026107	0.061144	0.00441	70.42	0	0	0	0	1	0	0	36.7300	1.0800	-36.4000	-0.7700	0.0000	0.0000	0.0000	0.0000;
	56263	56741	0.013425	0.032093	0.01826	76.86	0	0	0	0	1	0	0	-33.8500	-5.4800	34.0000	3.8800	0.0000	0.0000	0.0000	0.0000;
	56263	56741	0.013425	0.032093	0.01826	76.86	0	0	0	0	1	0	0	-33.8500	-5.4800	34.0000	3.8800	0.0000	0.0000	0.0000	0.0000;
	56265	56264	0.003422	0.11116	0	91.09	0	0	1.0125	0	1	0	0	-22.1100	-2.5200	22.1200	3.0300	0.0000	0.0000	0.0000	0.0000;
	56264	56266	0.000272	0.001019	0	0	0	0	0	0	1	0	0	22.4300	13.8600	-22.4200	-13.8500	0.0000	0.0000	0.0000	0.0000;
	56270	56267	0.003223	0.017304	0.01466	263.33	0	0	0	0	1	0	0	-76.7400	20.6700	76.9400	-21.2000	0.0000	0.0000	0.0000	0.0000;
	56267	56271	0.004798	0.024937	0.02483	281.15	0	0	0	0	1	0	0	-111.6300	14.1300	112.2000	-13.7900	0.0000	0.0000	0.0000	0.0000;
	56268	56269	0.022965	0.056574	0.0019	63.93	0	0	0	0	1	0	0	-22.8100	25.4700	23.0700	-25.0300	0.0000	0.0000	0.0000	0.0000;
	56268	56334	0.017466	0.048978	0.01166	55	0	0	0	0	1	0	0	8.1900	-25.5300	-8.0700	24.6200	0.0000	0.0000	0.0000	0.0000;
	56324	56270	0.00248	0.015513	0.01377	254.47	0	0	0	0	1	0	0	33.7000	47.5300	-33.6200	-48.5100	0.0000	0.0000	0.0000	0.0000;
	56270	56335	0.003812	0.027551	0.01247	273.88	0	0	0	0	1	0	0	80.5400	22.8900	-80.2800	-22.3900	0.0000	0.0000	0.0000	0.0000;
	56272	56271	0.002987	0.086905	0	107.16	0	0	1.01875	0	1	0	0	-39.6500	1.1600	39.6900	0.1300	0.0000	0.0000	0.0000	0.0000;
	56271	56273	0.000271	0.001109	0	0	0	0	0	0	1	0	0	29.8300	4.1300	-29.8300	-4.1200	0.0000	0.0000	0.0000	0.0000;
	56346	56271	0.00247	0.016482	0.01046	279.07	0	0	0	0	1	0	0	67.6300	18.0900	-67.5100	-18.4500	0.0000	0.0000	0.0000	0.0000;
	56741	56272	0.037776	0.085255	0.00247	72.23	0	0	0	0	1	0	0	-39.1100	2.1000	39.6500	-1.1600	0.0000	0.0000	0.0000	0.0000;
	56274	56275	0.010954	0.03103	0.00075	59.92	0	0	0	0	1	0	0	16.2400	-1.1700	-16.2100	1.1600	0.0000	0.0000	0.0000	0.0000;
	56274	56277	0.008995	0.02332	0.00101	76.26	0	0	0	0	1	0	0	-51.2500	-2.9800	51.4700	3.4400	0.0000	0.0000	0.0000	0.0000;
	56275	56316	0.01124	0.031852	0.00256	63.71	0	0	0	0	1	0	0	-18.8000	-12.1000	18.8500	11.9700	0.0000	0.0000	0.0000	0.0000;
	56277	56276	0.006074	0.162056	0	104.75	0	0	1.04375	0	1	0	0	-36.3400	-10.0100	36.4300	12.3200	0.0000	0.0000	0.0000	0.0000;
	56276	56278	0.000275	0.001141	0	0	0	0	0	0	1	0	0	35.0200	10.4900	-35.0100	-10.4700	0.0000	0.0000	0.0000	0.0000;
	56276	56315	0.001557	0.009942	0.01771	273.54	0	0	0	0	1	0	0	80.8000	31.2500	-80.6900	-32.3600	0.0000	0.0000	0.0000	0.0000;
	56276	56346	0.003682	0.022447	0.02865	312.61	0	0	0	0	1	0	0	-152.2500	-54.0600	153.1700	56.6400	0.0000	0.0000	0.0000	0.0000;
	56279	56282	0.003965	0.162414	0	214.7	0	0	1	0	1	0	0	47.0100	-12.2400	-46.9200	15.9400	0.0000	0.0000	0.0000	0.0000;
	56279	56283	0.0003	0.001095	0	0	0	0	0	0	1	0	0	35.0200	13.4900	-35.0100	-13.4700	0.0000	0.0000	0.0000	0.0000;
	56279	56284	0.000274	0.001127	0	0	0	0	0	0	1	0	0	-82.0300	-1.2500	82.0500	1.3200	0.0000	0.0000	0.0000	0.0000;
	56280	56282	-0.000957	-0.039208	0	114.7	0	0	1	0	1	0	0	-46.9400	15.0500	46.9200	-15.9400	0.0000	0.0000	0.0000	0.0000;
	56310	56280	0.007483	0.018133	0.00754	64.07	0	0	0	0	1	0	0	-17.5200	12.9500	17.5600	-13.6700	0.0000	0.0000	0.0000	0.0000;
	56311	56280	0.019856	0.047089	0.0022	66.34	0	0	0	0	1	0	0	-28.4700	14.9900	28.6600	-14.7700	0.0000	0.0000	0.0000	0.0000;
	56281	56282	0.015983	0.654686	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56315	56284	0.00366	0.019079	0.00977	220.36	0	0	0	0	1	0	0	13.9600	-16.9700	-13.9500	16.0500	0.0000	0.0000	0.0000	0.0000;
	56338	56284	0.002391	0.016562	0.02818	270.55	0	0	0	0	1	0	0	68.2100	15.2200	-68.1000	-17.3700	0.0000	0.0000	0.0000	0.0000;
	56285	56454	0.00372	0.009049	0.00954	70.47	0	0	0	0	1	0	0	-33.6500	-21.5300	33.7000	20.6300	0.0000	0.0000	0.0000	0.0000;
	56285	56596	0.005118	0.012357	0.00119	46.42	0	0	0	0	1	0	0	1.9900	19.5000	-1.9700	-19.5900	0.0000	0.0000	0.0000	0.0000;
	56287	56286	0.005036	0.186405	0	100.28	0	0	1.075	0	1	0	0	-31.1000	-28.1500	31.2000	31.6700	0.0000	0.0000	0.0000	0.0000;
	56294	56286	0.002102	0.013805	0.00826	236.17	0	0	0	0	1	0	0	-28.9500	46.2200	29.0100	-46.7000	0.0000	0.0000	0.0000	0.0000;
	56286	56335	0.002594	0.016152	0.00844	260.84	0	0	0	0	1	0	0	-60.2100	15.0300	60.3100	-15.3200	0.0000	0.0000	0.0000	0.0000;
	56288	56287	0.002299	0.061885	0	229.84	0	0	1.025	0	1	0	0	7.4400	-19.2300	-7.4400	19.4800	0.0000	0.0000	0.0000	0.0000;
	56287	56289	0.000211	0.001187	0	0	0	0	0	0	1	0	0	31.3400	7.7600	-31.3400	-7.7400	0.0000	0.0000	0.0000	0.0000;
	56287	56290	0.000201	0.001106	0	0	0	0	0	0	1	0	0	7.1900	0.9200	-7.1900	-0.9100	0.0000	0.0000	0.0000	0.0000;
	56288	56293	0.017366	0.048547	0.00259	47.79	0	0	0	0	1	0	0	-3.0300	15.5100	3.0700	-15.6800	0.0000	0.0000	0.0000	0.0000;
	56429	56288	0.036799	0.071847	0.00443	54.34	0	0	0	0	1	0	0	4.4300	-4.1900	-4.4200	3.7200	0.0000	0.0000	0.0000	0.0000;
	56292	56291	0.002641	0.099312	0	115.12	0	0	1	0	1	0	0	-44.7200	11.7700	44.7800	-9.8000	0.0000	0.0000	0.0000	0.0000;
	56291	56294	0.000243	0.001032	0	0	0	0	0	0	1	0	0	-44.7800	9.8000	44.7800	-9.7800	0.0000	0.0000	0.0000	0.0000;
	56293	56292	0.001647	0.050018	0	102.47	0	0	1	0	1	0	0	-3.0700	15.6800	3.0700	-15.5600	0.0000	0.0000	0.0000	0.0000;
	56292	56295	0.000293	0.00119	0	0	0	0	0	0	1	0	0	41.6500	3.7900	-41.6500	-3.7700	0.0000	0.0000	0.0000	0.0000;
	56302	56294	0.00249	0.014486	0.00836	235.91	0	0	0	0	1	0	0	15.8600	35.7600	-15.8300	-36.4400	0.0000	0.0000	0.0000	0.0000;
	56296	56297	0.00022	0.001157	0	0	0	0	0	0	1	0	0	-31.3400	-7.3600	31.3500	7.3700	0.0000	0.0000	0.0000	0.0000;
	56299	56297	0.008152	0.022072	0.00111	57.4	0	0	0	0	1	0	0	10.0500	-3.3700	-10.0400	3.2800	0.0000	0.0000	0.0000	0.0000;
	56297	56541	0.009867	0.031458	0.00246	63.59	0	0	0	0	1	0	0	-21.3000	-10.6500	21.3600	10.5600	0.0000	0.0000	0.0000	0.0000;
	56298	56301	0.004807	0.174038	0	252.11	0	0	1	0	1	0	0	32.0200	4.7300	-31.9800	-3.0300	0.0000	0.0000	0.0000	0.0000;
	56298	56302	0.000245	0.001072	0	0	0	0	0	0	1	0	0	-32.0200	-4.7300	32.0200	4.7400	0.0000	0.0000	0.0000	0.0000;
	56299	56301	0.000623	0.022573	0	102.11	0	0	1	0	1	0	0	-31.9700	-2.8100	31.9800	3.0300	0.0000	0.0000	0.0000	0.0000;
	56299	56448	0.01216	0.030096	0.00606	56.58	0	0	0	0	1	0	0	-9.4200	-3.6100	9.4300	3.0000	0.0000	0.0000	0.0000	0.0000;
	56300	56301	0.031734	1.148905	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56443	56302	0.001803	0.01161	0.01407	260.6	0	0	0	0	1	0	0	47.9500	39.4100	-47.8900	-40.5000	0.0000	0.0000	0.0000	0.0000;
	56306	56303	0.009098	0.023881	0.00281	54.92	0	0	0	0	1	0	0	9.0100	9.3300	-8.9900	-9.5900	0.0000	0.0000	0.0000	0.0000;
	56303	56800	0.004803	0.013509	0.00056	64.77	0	0	0	0	1	0	0	-20.6200	-10.5100	20.6400	10.5200	0.0000	0.0000	0.0000	0.0000;
	56309	56304	0.011196	0.028638	0.00188	55.72	0	0	0	0	1	0	0	-9.7600	13.2000	9.7900	-13.3200	0.0000	0.0000	0.0000	0.0000;
	56304	56320	0.017328	0.039191	0.00073	73.17	0	0	0	0	1	0	0	-39.3900	9.8200	39.6700	-9.2800	0.0000	0.0000	0.0000	0.0000;
	56306	56305	0.004246	0.130285	0	118.38	0	0	1.05625	0	1	0	0	-47.5300	-31.9000	47.6800	36.3200	0.0000	0.0000	0.0000	0.0000;
	56305	56307	0.000272	0.001131	0	0	0	0	0	0	1	0	0	29.6100	9.1500	-29.6100	-9.1400	0.0000	0.0000	0.0000	0.0000;
	56305	56324	0.002576	0.015711	0.01848	278.49	0	0	0	0	1	0	0	-97.1000	-51.5700	97.3900	51.3700	0.0000	0.0000	0.0000	0.0000;
	56327	56305	0.002092	0.013046	0.01517	270.47	0	0	0	0	1	0	0	64.9600	-13.5400	-64.8800	12.4800	0.0000	0.0000	0.0000	0.0000;
	56458	56305	0.002832	0.018807	0.00938	276.17	0	0	0	0	1	0	0	-84.4900	6.6700	84.6900	-6.3800	0.0000	0.0000	0.0000	0.0000;
	56306	56451	0.004849	0.013502	0.00116	73.21	0	0	0	0	1	0	0	38.5300	22.5800	-38.4400	-22.4500	0.0000	0.0000	0.0000	0.0000;
	56308	56385	0.001062	0.007803	0.00433	308.99	0	0	0	0	1	0	0	-130.1500	9.8800	130.3200	-9.0800	0.0000	0.0000	0.0000	0.0000;
	56308	56430	0.001079	0.007317	0.01254	286.95	0	0	0	0	1	0	0	100.5400	-15.1700	-100.4400	14.5600	0.0000	0.0000	0.0000	0.0000;
	56309	56401	0.025483	0.039678	0.00598	55.77	0	0	0	0	1	0	0	-7.9600	3.5500	7.9800	-4.1600	0.0000	0.0000	0.0000	0.0000;
	56451	56309	0.010361	0.027619	0.00111	58.12	0	0	0	0	1	0	0	11.9500	20.9400	-11.8900	-20.9000	0.0000	0.0000	0.0000	0.0000;
	56310	56316	0.016182	0.035641	0.00098	57.98	0	0	0	0	1	0	0	-15.0500	-18.4200	15.1400	18.5000	0.0000	0.0000	0.0000	0.0000;
	56328	56311	0.010093	0.022983	0.00129	53.49	0	0	0	0	1	0	0	4.2200	34.7500	-4.1000	-34.6300	0.0000	0.0000	0.0000	0.0000;
	56313	56312	0.005084	0.160597	0	112.66	0	0	1.1	0	1	0	0	-42.4200	-41.3200	42.6200	47.6500	0.0000	0.0000	0.0000	0.0000;
	56312	56314	0.000204	0.001103	0	0	0	0	0	0	1	0	0	-42.6200	-47.6500	42.6300	47.6900	0.0000	0.0000	0.0000	0.0000;
	56313	56328	0.008444	0.019074	0.00573	70.51	0	0	0	0	1	0	0	-36.9500	-6.2900	37.0600	5.9200	0.0000	0.0000	0.0000	0.0000;
	56402	56313	0.014443	0.03359	0.00041	60.87	0	0	0	0	1	0	0	-21.8900	-24.9600	22.0400	25.2700	0.0000	0.0000	0.0000	0.0000;
	56314	56338	0.003134	0.018842	0.08702	280.27	0	0	0	0	1	0	0	-118.1500	0.8100	118.5700	-7.3300	0.0000	0.0000	0.0000	0.0000;
	56370	56314	0.002066	0.015039	0.01773	234.06	0	0	0	0	1	0	0	7.2900	-19.0300	-7.2800	17.2500	0.0000	0.0000	0.0000	0.0000;
	56314	56389	0.001057	0.008137	0.04171	271.48	0	0	0	0	1	0	0	82.8000	-65.7500	-82.6900	62.2600	0.0000	0.0000	0.0000	0.0000;
	56316	56315	0.007058	0.180561	0	101.68	0	0	1.09375	0	1	0	0	-33.9900	-30.4700	34.1500	34.6200	0.0000	0.0000	0.0000	0.0000;
	56315	56317	0.000286	0.001197	0	0	0	0	0	0	1	0	0	32.5700	14.7100	-32.5700	-14.7000	0.0000	0.0000	0.0000	0.0000;
	56319	56318	0.000203	0.014309	0	963.13	0	0	1.01875	0	1	0	0	-405.5500	-121.1300	405.9000	145.6600	0.0000	0.0000	0.0000	0.0000;
	56318	56323	0.000244	0.001065	0	0	0	0	0	0	1	0	0	45.7600	4.1800	-45.7500	-4.1600	0.0000	0.0000	0.0000	0.0000;
	56342	56318	0.000249	0.003997	0.50256	2552.23	0	0	0	0	1	0	0	720.2900	-278.9600	-718.9300	246.6900	0.0000	0.0000	0.0000	0.0000;
	56318	56379	0.000122	0.002313	0.25653	2450.21	0	0	0	0	1	0	0	552.5100	48.6300	-552.1600	-69.8200	0.0000	0.0000	0.0000	0.0000;
	56439	56318	0.000184	0.003035	0.33037	2571.43	0	0	0	0	1	0	0	-660.6100	5.8700	661.3500	-29.4500	0.0000	0.0000	0.0000	0.0000;
	57012	56318	0.000259	0.005001	0.44933	2734.9	0	0	0	0	1	0	0	948.7300	18.9500	-946.5900	-26.5500	0.0000	0.0000	0.0000	0.0000;
	56319	56322	0.005924	0.212381	0	247.72	0	0	1	0	1	0	0	49.1500	11.1600	-49.0100	-6.1900	0.0000	0.0000	0.0000	0.0000;
	56319	56324	0.000216	0.00104	0	0	0	0	0	0	1	0	0	356.4000	109.9700	-356.1200	-108.6300	0.0000	0.0000	0.0000	0.0000;
	56320	56322	-0.00222	-0.079608	0	122.72	0	0	1	0	1	0	0	-49.0700	-8.0500	49.0100	6.1900	0.0000	0.0000	0.0000	0.0000;
	56320	56326	0.00974	0.024353	0.00066	58.88	0	0	0	0	1	0	0	9.4000	17.3300	-9.3600	-17.3100	0.0000	0.0000	0.0000	0.0000;
	56321	56322	0.019957	0.715487	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56324	56330	0.001343	0.008743	0.01183	330.92	0	0	0	0	1	0	0	225.0300	9.7400	-224.4000	-6.9000	0.0000	0.0000	0.0000	0.0000;
	56325	56326	0.000203	0.001077	0	0	0	0	0	0	1	0	0	-45.7500	-18.0600	45.7600	18.0900	0.0000	0.0000	0.0000	0.0000;
	56328	56327	0.00482	0.157708	0	111.37	0	0	1.0875	0	1	0	0	-41.2800	-40.6700	41.4500	46.4400	0.0000	0.0000	0.0000	0.0000;
	56327	56329	0.000299	0.001169	0	0	0	0	0	0	1	0	0	45.7600	6.2200	-45.7500	-6.2000	0.0000	0.0000	0.0000	0.0000;
	56327	56389	0.001784	0.011273	0.05211	272.97	0	0	0	0	1	0	0	82.1700	38.3000	-82.0300	-42.8800	0.0000	0.0000	0.0000	0.0000;
	56327	56803	0.001834	0.011198	0.01805	283.52	0	0	0	0	1	0	0	113.3100	-10.0700	-113.0900	9.5300	0.0000	0.0000	0.0000	0.0000;
	56327	57019	0.003985	0.02309	0.05399	336.95	0	0	0	0	1	0	0	-173.8300	-33.6700	175.0000	34.6700	0.0000	0.0000	0.0000	0.0000;
	56327	57019	0.003985	0.02309	0.05399	336.95	0	0	0	0	1	0	0	-173.8300	-33.6700	175.0000	34.6700	0.0000	0.0000	0.0000	0.0000;
	56331	56330	0.004087	0.12109	0	112.91	0	0	1	0	1	0	0	-41.6200	-1.5300	41.6800	3.5100	0.0000	0.0000	0.0000	0.0000;
	56330	56332	0.000201	0.001017	0	0	0	0	0	0	1	0	0	45.7600	22.4700	-45.7500	-22.4500	0.0000	0.0000	0.0000	0.0000;
	56458	56330	0.001494	0.01011	0.01276	282.93	0	0	0	0	1	0	0	-115.5400	-62.0500	115.7800	62.3300	0.0000	0.0000	0.0000	0.0000;
	56330	56733	0.002142	0.012413	0.11738	231.79	0	0	0	0	1	0	0	21.1800	-81.4000	-21.0600	69.4100	0.0000	0.0000	0.0000	0.0000;
	56331	56401	0.009054	0.022296	0.00071	74.24	0	0	0	0	1	0	0	41.6200	1.5300	-41.4700	-1.2500	0.0000	0.0000	0.0000	0.0000;
	56334	56333	0.004639	0.148494	0	90.73	0	0	1.06875	0	1	0	0	-19.8900	-35.1000	19.9700	37.6800	0.0000	0.0000	0.0000	0.0000;
	56333	56335	0.000262	0.001048	0	0	0	0	0	0	1	0	0	-19.9700	-37.6800	19.9800	37.7000	0.0000	0.0000	0.0000	0.0000;
	56336	56337	0.000273	0.001126	0	0	0	0	0	0	1	0	0	28.8700	15.1900	-28.8700	-15.1800	0.0000	0.0000	0.0000	0.0000;
	56339	56336	0.008511	0.018575	0.0008	63.2	0	0	0	0	1	0	0	21.1000	34.2000	-20.9700	-34.0100	0.0000	0.0000	0.0000	0.0000;
	56339	56338	0.002682	0.088307	0	121.76	0	0	1.05625	0	1	0	0	-52.0300	-33.6200	52.1400	37.0800	0.0000	0.0000	0.0000	0.0000;
	56338	56340	0.000294	0.001179	0	0	0	0	0	0	1	0	0	28.8700	2.6000	-28.8700	-2.5900	0.0000	0.0000	0.0000	0.0000;
	56338	56346	0.002765	0.0197	0.01455	319.81	0	0	0	0	1	0	0	-171.0900	-52.3700	171.9300	56.8500	0.0000	0.0000	0.0000	0.0000;
	56341	56344	0.014388	0.03895	0.00138	67.49	0	0	0	0	1	0	0	-27.7700	-5.1500	27.8800	5.2900	0.0000	0.0000	0.0000	0.0000;
	56741	56341	0.005689	0.012699	0.00135	43.97	0	0	0	0	1	0	0	1.1000	-2.4700	-1.1000	2.3200	0.0000	0.0000	0.0000	0.0000;
	56343	56342	0.000141	0.011299	0	913.24	0	0	1.025	0	1	0	0	-339.9900	-166.4700	340.1900	182.2400	0.0000	0.0000	0.0000	0.0000;
	56344	56343	0.004102	0.12274	0	128.46	0	0	1.025	0	1	0	0	-57.9800	-12.8800	58.1200	17.0500	0.0000	0.0000	0.0000	0.0000;
	56343	56345	0.000282	0.001098	0	0	0	0	0	0	1	0	0	42.5500	10.1000	-42.5400	-10.0800	0.0000	0.0000	0.0000	0.0000;
	56343	56346	0.000208	0.001082	0	0	0	0	0	0	1	0	0	239.3300	139.3200	-239.1800	-138.5600	0.0000	0.0000	0.0000	0.0000;
	56344	56741	0.01201	0.035639	0.00102	68.5	0	0	0	0	1	0	0	30.1000	7.5900	-29.9900	-7.3900	0.0000	0.0000	0.0000	0.0000;
	56348	56347	0.026571	0.056826	0.00215	67.98	0	0	0	0	1	0	0	26.3800	-6.9800	-26.1900	7.1500	0.0000	0.0000	0.0000	0.0000;
	56348	56676	0.021572	0.047823	0.02026	71.26	0	0	0	0	1	0	0	-31.6300	6.1700	31.8400	-7.8600	0.0000	0.0000	0.0000	0.0000;
	56350	56349	0.002742	0.106725	0	88.35	0	0	1	0	1	0	0	-17.2100	-7.2200	17.2200	7.5700	0.0000	0.0000	0.0000	0.0000;
	56349	56351	0.000267	0.001172	0	0	0	0	0	0	1	0	0	-17.2200	-7.5700	17.2200	7.5800	0.0000	0.0000	0.0000	0.0000;
	56358	56350	0.026266	0.064699	0.00197	48.86	0	0	0	0	1	0	0	4.0600	-2.6400	-4.0500	2.4400	0.0000	0.0000	0.0000	0.0000;
	56356	56351	0.00256	0.017714	0.02884	260.5	0	0	0	0	1	0	0	82.0300	7.4400	-81.8700	-9.4300	0.0000	0.0000	0.0000	0.0000;
	56652	56351	0.006109	0.030762	0.02107	280.69	0	0	0	0	1	0	0	-77.8700	-2.3000	78.2200	1.8100	0.0000	0.0000	0.0000	0.0000;
	56352	56355	0.005226	0.147803	0	142.03	0	0	1	0	1	0	0	29.5900	15.2700	-29.5300	-13.7500	0.0000	0.0000	0.0000	0.0000;
	56352	56356	0.000209	0.001149	0	0	0	0	0	0	1	0	0	-29.5900	-15.2700	29.5900	15.2800	0.0000	0.0000	0.0000	0.0000;
	56352	56357	0.000281	0.001154	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56353	56355	-0.002129	-0.060207	0	92.03	0	0	1	0	1	0	0	-29.5600	-14.3700	29.5300	13.7500	0.0000	0.0000	0.0000	0.0000;
	56353	56358	0.012748	0.034617	0.00327	59.47	0	0	0	0	1	0	0	7.3300	-7.0800	-7.3100	6.7600	0.0000	0.0000	0.0000	0.0000;
	56354	56355	0.018138	0.512934	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56363	56356	0.002752	0.015392	0.01674	274.77	0	0	0	0	1	0	0	111.9500	22.7500	-111.6200	-22.7300	0.0000	0.0000	0.0000	0.0000;
	56358	56953	0.023497	0.052269	0.00384	56.99	0	0	0	0	1	0	0	-18.0100	-14.3600	18.1300	14.2100	0.0000	0.0000	0.0000	0.0000;
	56360	56359	0.000252	0.015236	0	701.7	0	0	1.0125	0	1	0	0	-163.1700	-53.2500	163.2400	57.4500	0.0000	0.0000	0.0000	0.0000;
	56359	56362	0.000285	0.001071	0	0	0	0	0	0	1	0	0	36.1500	7.6900	-36.1500	-7.6800	0.0000	0.0000	0.0000	0.0000;
	56359	56896	0.000383	0.006492	0.63557	2510.46	0	0	0	0	1	0	0	427.8400	-41.4800	-427.1900	-16.5500	0.0000	0.0000	0.0000	0.0000;
	56971	56359	0.000428	0.006254	0.728	2758.5	0	0	0	0	1	0	0	831.6000	-103.4000	-828.8500	64.6400	0.0000	0.0000	0.0000	0.0000;
	56361	56360	0.002994	0.098538	0	94.41	0	0	1.00625	0	1	0	0	-29.4500	-3.4800	29.4800	4.2800	0.0000	0.0000	0.0000	0.0000;
	56360	56363	0.000244	0.001068	0	0	0	0	0	0	1	0	0	133.6900	48.9800	-133.6500	-48.7800	0.0000	0.0000	0.0000	0.0000;
	57011	56361	0.012831	0.0342	0.00216	59.66	0	0	0	0	1	0	0	-18.7600	0.2600	18.8000	-0.3900	0.0000	0.0000	0.0000	0.0000;
	56365	56363	0.0054	0.039424	0.01106	272.7	0	0	0	0	1	0	0	-65.5900	-3.6100	65.8000	3.9700	0.0000	0.0000	0.0000	0.0000;
	56364	56366	0.027766	0.061925	0.00598	53.89	0	0	0	0	1	0	0	4.8000	-3.5700	-4.7900	2.9500	0.0000	0.0000	0.0000	0.0000;
	56366	56365	0.005026	0.148505	0	91.64	0	0	1	0	1	0	0	-23.8000	-2.6000	23.8300	3.3900	0.0000	0.0000	0.0000	0.0000;
	56365	56367	0.000291	0.001144	0	0	0	0	0	0	1	0	0	17.8000	2.1600	-17.8000	-2.1500	0.0000	0.0000	0.0000	0.0000;
	56365	56679	0.007489	0.036901	0.01456	242.31	0	0	0	0	1	0	0	-32.3100	7.9900	32.3800	-9.1800	0.0000	0.0000	0.0000	0.0000;
	56368	56369	0.000257	0.001097	0	0	0	0	0	0	1	0	0	13.4500	3.6700	-13.4500	-3.6600	0.0000	0.0000	0.0000	0.0000;
	56371	56370	0.004973	0.154479	0	111.31	0	0	1	0	1	0	0	-40.6600	7.2700	40.7400	-4.7500	0.0000	0.0000	0.0000	0.0000;
	56370	56372	0.000225	0.001163	0	0	0	0	0	0	1	0	0	36.3500	1.8100	-36.3400	-1.8000	0.0000	0.0000	0.0000	0.0000;
	56405	56370	0.003076	0.017699	0.00936	281.84	0	0	0	0	1	0	0	84.6000	-21.6300	-84.3800	21.9700	0.0000	0.0000	0.0000	0.0000;
	56371	56396	0.016069	0.037769	0.00116	61.78	0	0	0	0	1	0	0	16.8100	-3.2000	-16.7700	3.1900	0.0000	0.0000	0.0000	0.0000;
	56445	56371	0.01027	0.031456	0.00105	55.91	0	0	0	0	1	0	0	-8.1600	4.8200	8.1700	-4.9000	0.0000	0.0000	0.0000	0.0000;
	56373	56376	0.009133	0.325166	0	133.52	0	0	1	0	1	0	0	43.9600	-10.4300	-43.7800	16.7400	0.0000	0.0000	0.0000	0.0000;
	56373	56377	0.00025	0.001174	0	0	0	0	0	0	1	0	0	36.3500	15.1300	-36.3400	-15.1100	0.0000	0.0000	0.0000	0.0000;
	56373	56570	0.001522	0.008699	0.00664	216.88	0	0	0	0	1	0	0	21.6800	13.9700	-21.6800	-14.6100	0.0000	0.0000	0.0000	0.0000;
	56374	56376	-0.004763	-0.169559	0	108.52	0	0	1	0	1	0	0	-43.8800	13.4500	43.7800	-16.7400	0.0000	0.0000	0.0000	0.0000;
	56374	56571	0.006829	0.018111	0.00304	59.12	0	0	0	0	1	0	0	-10.7600	-14.6700	10.7800	14.3900	0.0000	0.0000	0.0000	0.0000;
	56584	56374	0.014685	0.042832	0.00165	67.08	0	0	0	0	1	0	0	-23.4400	-1.4900	23.5100	1.5300	0.0000	0.0000	0.0000	0.0000;
	56374	56587	0.012241	0.029902	0.00557	61.09	0	0	0	0	1	0	0	22.2200	-3.2000	-22.1600	2.7400	0.0000	0.0000	0.0000	0.0000;
	56375	56376	0.020156	0.717597	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56378	56570	0.001422	0.010112	0.03207	280.73	0	0	0	0	1	0	0	111.5400	-14.1400	-111.3700	11.9900	0.0000	0.0000	0.0000	0.0000;
	56379	56383	0.000424	0.030289	0	1149.03	0	0	1	0	1	0	0	597.4400	113.7100	-595.9900	-10.0500	0.0000	0.0000	0.0000	0.0000;
	56550	56379	0.000134	0.002369	0.22102	2320.94	0	0	0	0	1	0	0	45.2900	67.3100	-45.2700	-91.0600	0.0000	0.0000	0.0000	0.0000;
	56381	56380	0.002834	0.094543	0	131.53	0	0	1.03125	0	1	0	0	-63.2900	-12.9800	63.4100	16.8200	0.0000	0.0000	0.0000	0.0000;
	56381	56380	0.002834	0.094543	0	131.53	0	0	1.03125	0	1	0	0	-63.2900	-12.9800	63.4100	16.8200	0.0000	0.0000	0.0000	0.0000;
	56381	56380	0.002834	0.094543	0	131.53	0	0	1.03125	0	1	0	0	-63.2900	-12.9800	63.4100	16.8200	0.0000	0.0000	0.0000	0.0000;
	56380	56383	-0.000273	-0.019484	0	1074.03	0	0	1	0	1	0	0	-596.9200	-76.7300	595.9900	10.0500	0.0000	0.0000	0.0000	0.0000;
	56380	56384	0.000291	0.00111	0	0	0	0	0	0	1	0	0	36.3500	4.8800	-36.3400	-4.8600	0.0000	0.0000	0.0000	0.0000;
	56380	56385	0.000271	0.001063	0	0	0	0	0	0	1	0	0	370.3500	21.3800	-370.0000	-20.0000	0.0000	0.0000	0.0000	0.0000;
	56394	56381	0.009762	0.031434	0.00062	69.93	0	0	0	0	1	0	0	-33.8700	-5.5600	33.9800	5.8400	0.0000	0.0000	0.0000	0.0000;
	56557	56381	0.00608	0.015371	0.00062	75.82	0	0	0	0	1	0	0	-50.0300	-19.8800	50.2000	20.2300	0.0000	0.0000	0.0000	0.0000;
	56381	56591	0.010391	0.031385	0.00082	65.55	0	0	0	0	1	0	0	22.8700	3.9900	-22.8200	-3.9300	0.0000	0.0000	0.0000	0.0000;
	56381	56595	0.006746	0.014609	0.00079	77.92	0	0	0	0	1	0	0	41.4200	4.4400	-41.3100	-4.2900	0.0000	0.0000	0.0000	0.0000;
	56381	56595	0.006746	0.014609	0.00079	77.92	0	0	0	0	1	0	0	41.4200	4.4400	-41.3100	-4.2900	0.0000	0.0000	0.0000	0.0000;
	56382	56383	0.000884	0.0631	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56385	56453	0.002452	0.013373	0.01543	315.34	0	0	0	0	1	0	0	158.6300	47.0800	-157.9900	-45.2100	0.0000	0.0000	0.0000	0.0000;
	56385	56458	0.002012	0.012747	0.00859	279.83	0	0	0	0	1	0	0	81.0400	-18.0000	-80.9100	17.9200	0.0000	0.0000	0.0000	0.0000;
	56387	56386	0.004663	0.147557	0	112.26	0	0	1.09375	0	1	0	0	-43.4200	-42.9000	43.6100	48.9600	0.0000	0.0000	0.0000	0.0000;
	56386	56388	0.000249	0.001121	0	0	0	0	0	0	1	0	0	45.2500	11.7200	-45.2500	-11.7000	0.0000	0.0000	0.0000	0.0000;
	56386	56389	0.001089	0.006507	0.00766	249.46	0	0	0	0	1	0	0	-59.9600	18.8400	60.0000	-19.3900	0.0000	0.0000	0.0000	0.0000;
	56386	56560	0.00247	0.012754	0.02764	276.2	0	0	0	0	1	0	0	102.3600	-53.9500	-102.0500	52.6500	0.0000	0.0000	0.0000	0.0000;
	56387	56390	0.007913	0.022282	0.0017	53.49	0	0	0	0	1	0	0	3.1200	24.9800	-3.0700	-25.0300	0.0000	0.0000	0.0000	0.0000;
	56399	56387	0.016511	0.035635	0.0015	59	0	0	0	0	1	0	0	-12.4900	-12.2800	12.5400	12.2200	0.0000	0.0000	0.0000	0.0000;
	56387	56584	0.012688	0.021591	0.00077	64.33	0	0	0	0	1	0	0	27.7600	5.7000	-27.6700	-5.6300	0.0000	0.0000	0.0000	0.0000;
	56389	56392	0.00457	0.154264	0	254.81	0	0	1	0	1	0	0	64.1500	-12.6200	-63.9600	18.9200	0.0000	0.0000	0.0000	0.0000;
	56389	56393	0.000276	0.001168	0	0	0	0	0	0	1	0	0	40.5700	12.6300	-40.5700	-12.6100	0.0000	0.0000	0.0000	0.0000;
	56390	56392	-0.001339	-0.045185	0	129.81	0	0	1	0	1	0	0	-64.0100	17.0800	63.9600	-18.9200	0.0000	0.0000	0.0000	0.0000;
	56397	56390	0.012507	0.035136	0.00218	52.35	0	0	0	0	1	0	0	-2.3600	-5.6400	2.3600	5.4200	0.0000	0.0000	0.0000	0.0000;
	56399	56390	0.006526	0.016178	0.00177	63.28	0	0	0	0	1	0	0	-21.0000	4.6000	21.0300	-4.7200	0.0000	0.0000	0.0000	0.0000;
	56390	56590	0.005814	0.01667	0.00082	66.9	0	0	0	0	1	0	0	27.2400	5.5000	-27.1900	-5.4700	0.0000	0.0000	0.0000	0.0000;
	56390	56592	0.018215	0.048056	0.00195	60.78	0	0	0	0	1	0	0	16.4600	1.7500	-16.4100	-1.8300	0.0000	0.0000	0.0000	0.0000;
	56391	56392	0.016083	0.5429	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56394	56395	0.000227	0.001159	0	0	0	0	0	0	1	0	0	29.3500	2.8500	-29.3500	-2.8400	0.0000	0.0000	0.0000	0.0000;
	56394	56628	0.060578	0.119293	0.00307	47.01	0	0	0	0	1	0	0	4.5200	2.7100	-4.5000	-3.0100	0.0000	0.0000	0.0000	0.0000;
	56444	56396	0.023409	0.057167	0.0017	58.14	0	0	0	0	1	0	0	12.6600	13.9800	-12.5800	-13.9700	0.0000	0.0000	0.0000	0.0000;
	56397	56800	0.011326	0.029696	0.00084	65.76	0	0	0	0	1	0	0	-26.9900	-0.6300	27.0700	0.7500	0.0000	0.0000	0.0000	0.0000;
	56398	56410	0.008316	0.022558	0.01138	51.03	0	0	0	0	1	0	0	5.7900	5.0500	-5.7900	-6.2500	0.0000	0.0000	0.0000	0.0000;
	56427	56398	0.019774	0.05313	0.00172	60.84	0	0	0	0	1	0	0	17.8900	8.8800	-17.8200	-8.8600	0.0000	0.0000	0.0000	0.0000;
	56399	56400	0.000293	0.001128	0	0	0	0	0	0	1	0	0	33.4900	7.6800	-33.4900	-7.6700	0.0000	0.0000	0.0000	0.0000;
	56402	56445	0.015565	0.043118	0.0024	66.94	0	0	0	0	1	0	0	-20.7600	12.6700	20.8500	-12.6800	0.0000	0.0000	0.0000	0.0000;
	56403	56450	0.00963	0.023825	0.00084	60.43	0	0	0	0	1	0	0	16.9700	8.8100	-16.9400	-8.8300	0.0000	0.0000	0.0000	0.0000;
	56457	56403	0.004418	0.012101	0.00069	91.28	0	0	0	0	1	0	0	62.2000	13.8400	-62.0400	-13.4700	0.0000	0.0000	0.0000	0.0000;
	56457	56403	0.004418	0.012101	0.00069	91.28	0	0	0	0	1	0	0	62.2000	13.8400	-62.0400	-13.4700	0.0000	0.0000	0.0000	0.0000;
	56403	56555	0.015768	0.036243	0.0076	76.63	0	0	0	0	1	0	0	54.6100	3.7500	-54.1800	-3.5800	0.0000	0.0000	0.0000	0.0000;
	56403	56556	0.009395	0.019972	0.00133	62.43	0	0	0	0	1	0	0	19.0000	8.8200	-18.9600	-8.8800	0.0000	0.0000	0.0000	0.0000;
	56405	56406	0.000239	0.001164	0	0	0	0	0	0	1	0	0	14.3400	7.9200	-14.3400	-7.9100	0.0000	0.0000	0.0000	0.0000;
	56407	56408	0.000248	0.001024	0	0	0	0	0	0	1	0	0	14.3400	3.9500	-14.3400	-3.9500	0.0000	0.0000	0.0000	0.0000;
	56409	56412	0.007994	0.228199	0	203.7	0	0	1	0	1	0	0	31.9200	4.8800	-31.8500	-2.6800	0.0000	0.0000	0.0000	0.0000;
	56409	56413	0.000205	0.001038	0	0	0	0	0	0	1	0	0	34.7300	11.3500	-34.7200	-11.3300	0.0000	0.0000	0.0000	0.0000;
	56409	56414	0.000289	0.00103	0	0	0	0	0	0	1	0	0	-66.6500	-16.2300	66.6600	16.2700	0.0000	0.0000	0.0000	0.0000;
	56410	56412	-0.003061	-0.087398	0	102.94	0	0	1	0	1	0	0	-31.2900	-3.3300	31.2700	2.5200	0.0000	0.0000	0.0000	0.0000;
	56420	56410	0.00941	0.024237	0.00053	72.36	0	0	0	0	1	0	0	-36.9500	-9.3000	37.0800	9.5800	0.0000	0.0000	0.0000	0.0000;
	56411	56412	0.03001	0.856733	0	100.75	0	0	1	0	1	0	0	-0.5800	-0.1600	0.5800	0.1600	0.0000	0.0000	0.0000	0.0000;
	56418	56414	0.001931	0.011369	0.01277	239.64	0	0	0	0	1	0	0	-34.2100	-13.5900	34.2300	12.3500	0.0000	0.0000	0.0000	0.0000;
	56414	56437	0.003245	0.016852	0.01227	255.16	0	0	0	0	1	0	0	-50.8700	5.9200	50.9400	-6.8300	0.0000	0.0000	0.0000	0.0000;
	56416	56415	0.005338	0.204571	0	95.76	0	0	1	0	1	0	0	-29.8200	3.1100	29.8600	-1.4100	0.0000	0.0000	0.0000	0.0000;
	56415	56418	0.000203	0.001102	0	0	0	0	0	0	1	0	0	-64.5900	-9.5400	64.6000	9.5800	0.0000	0.0000	0.0000	0.0000;
	56415	56419	0.000253	0.001133	0	0	0	0	0	0	1	0	0	34.7300	10.9500	-34.7200	-10.9400	0.0000	0.0000	0.0000	0.0000;
	56417	56416	0.001605	0.046672	0	275.97	0	0	1	0	1	0	0	20.6300	-1.3900	-20.6300	1.5700	0.0000	0.0000	0.0000	0.0000;
	56420	56421	0.000263	0.001194	0	0	0	0	0	0	1	0	0	34.7300	17.0200	-34.7200	-17.0000	0.0000	0.0000	0.0000	0.0000;
	56420	56463	0.035816	0.078093	0.00142	47.09	0	0	0	0	1	0	0	1.9100	-7.8000	-1.8900	7.7000	0.0000	0.0000	0.0000	0.0000;
	56422	56425	0.011118	0.422815	0	176.15	0	0	1	0	1	0	0	31.0000	-5.6600	-30.8900	9.6000	0.0000	0.0000	0.0000	0.0000;
	56422	56426	0.000297	0.001112	0	0	0	0	0	0	1	0	0	34.7300	8.5400	-34.7200	-8.5300	0.0000	0.0000	0.0000	0.0000;
	56422	56473	0.002393	0.015049	0.00581	210.77	0	0	0	0	1	0	0	13.4400	-13.2600	-13.4300	12.6900	0.0000	0.0000	0.0000	0.0000;
	56422	56534	0.002762	0.014139	0.03447	263.06	0	0	0	0	1	0	0	-76.0400	59.3000	76.2900	-61.6700	0.0000	0.0000	0.0000	0.0000;
	56423	56425	-0.007153	-0.272022	0	101.15	0	0	1	0	1	0	0	-30.9600	7.0600	30.8900	-9.6000	0.0000	0.0000	0.0000	0.0000;
	56472	56423	0.01069	0.028886	0.00083	59.86	0	0	0	0	1	0	0	-12.1800	2.0300	12.2000	-2.0800	0.0000	0.0000	0.0000	0.0000;
	56423	56487	0.005943	0.01371	0.00093	61.38	0	0	0	0	1	0	0	18.7600	-4.9800	-18.7400	4.9300	0.0000	0.0000	0.0000	0.0000;
	56424	56425	0.026256	0.998484	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56427	56729	0.021463	0.059867	0.00094	69.95	0	0	0	0	1	0	0	-33.4600	-14.5800	33.7300	15.2100	0.0000	0.0000	0.0000	0.0000;
	56428	56429	0.00027	0.001109	0	0	0	0	0	0	1	0	0	-14.9900	-4.3500	14.9900	4.3500	0.0000	0.0000	0.0000	0.0000;
	56729	56429	0.01874	0.049146	0.00137	73.53	0	0	0	0	1	0	0	39.9900	-3.7700	-39.7200	4.3300	0.0000	0.0000	0.0000	0.0000;
	56431	56430	0.003145	0.12627	0	108.76	0	0	1.04375	0	1	0	0	-40.6300	-18.9800	40.6900	21.5100	0.0000	0.0000	0.0000	0.0000;
	56430	56432	0.000206	0.001059	0	0	0	0	0	0	1	0	0	31.1500	5.2400	-31.1400	-5.2300	0.0000	0.0000	0.0000	0.0000;
	56434	56430	0.000825	0.005177	0.00976	240.46	0	0	0	0	1	0	0	-28.5800	40.4000	28.6000	-41.3100	0.0000	0.0000	0.0000	0.0000;
	56431	56585	0.0103	0.023206	0.00083	67.7	0	0	0	0	1	0	0	29.2500	13.6100	-29.1500	-13.4700	0.0000	0.0000	0.0000	0.0000;
	56433	56434	0.000217	0.001189	0	0	0	0	0	0	1	0	0	-43.3900	-18.5700	43.3900	18.5900	0.0000	0.0000	0.0000	0.0000;
	56458	56434	0.001594	0.010973	0.01555	273.48	0	0	0	0	1	0	0	79.1500	-17.2300	-79.0500	16.2700	0.0000	0.0000	0.0000	0.0000;
	56499	56434	0.001482	0.009619	0.01569	265.88	0	0	0	0	1	0	0	-64.0900	74.4700	64.2300	-75.2600	0.0000	0.0000	0.0000	0.0000;
	56436	56435	0.005186	0.15825	0	129.64	0	0	1.0375	0	1	0	0	-62.0800	-17.1400	62.2900	23.6400	0.0000	0.0000	0.0000	0.0000;
	56435	56437	0.000239	0.001133	0	0	0	0	0	0	1	0	0	-62.2900	-23.6400	62.3000	23.6900	0.0000	0.0000	0.0000	0.0000;
	56437	56733	0.002292	0.013772	0.00446	291.67	0	0	0	0	1	0	0	-113.2500	-16.8500	113.5200	18.0400	0.0000	0.0000	0.0000	0.0000;
	56438	56448	0.014664	0.034326	0.0013	66.32	0	0	0	0	1	0	0	25.3600	5.2000	-25.2600	-5.1200	0.0000	0.0000	0.0000	0.0000;
	56438	56450	0.017256	0.042233	0.00127	64.6	0	0	0	0	1	0	0	-21.8200	-7.7800	21.9000	7.8500	0.0000	0.0000	0.0000	0.0000;
	56438	56556	0.015246	0.026565	0.00061	71.66	0	0	0	0	1	0	0	-34.6800	-7.2300	34.8600	7.4800	0.0000	0.0000	0.0000	0.0000;
	56440	56439	0.000233	0.017773	0	966.63	0	0	1.025	0	1	0	0	-414.7700	-124.8400	415.1900	157.1700	0.0000	0.0000	0.0000	0.0000;
	56439	56732	0.000133	0.002502	0.28801	2211.03	0	0	0	0	1	0	0	85.2300	-107.5800	-85.2100	76.6800	0.0000	0.0000	0.0000	0.0000;
	56441	56440	0.002148	0.076861	0	131.08	0	0	1.01875	0	1	0	0	-57.6400	-9.8400	57.7100	12.3100	0.0000	0.0000	0.0000	0.0000;
	56441	56440	0.002148	0.076861	0	131.08	0	0	1.01875	0	1	0	0	-57.6400	-9.8400	57.7100	12.3100	0.0000	0.0000	0.0000	0.0000;
	56441	56440	0.002148	0.076861	0	131.08	0	0	1.01875	0	1	0	0	-57.6400	-9.8400	57.7100	12.3100	0.0000	0.0000	0.0000	0.0000;
	56440	56442	0.000254	0.001198	0	0	0	0	0	0	1	0	0	31.1500	15.3400	-31.1400	-15.3300	0.0000	0.0000	0.0000	0.0000;
	56440	56443	0.000202	0.001092	0	0	0	0	0	0	1	0	0	210.4900	72.5700	-210.4000	-72.0700	0.0000	0.0000	0.0000	0.0000;
	56447	56441	0.025478	0.057138	0.00231	66.95	0	0	0	0	1	0	0	-28.9100	-9.0300	29.1300	9.2700	0.0000	0.0000	0.0000	0.0000;
	56441	56541	0.023477	0.054512	0.00228	76.07	0	0	0	0	1	0	0	51.0000	17.3300	-50.3800	-16.1500	0.0000	0.0000	0.0000	0.0000;
	56499	56443	0.001547	0.010266	0.00779	288.6	0	0	0	0	1	0	0	-120.1100	-31.8500	120.3400	32.4900	0.0000	0.0000	0.0000	0.0000;
	56445	56446	0.000246	0.001041	0	0	0	0	0	0	1	0	0	9.1600	1.4000	-9.1600	-1.4000	0.0000	0.0000	0.0000	0.0000;
	56500	56447	0.017154	0.042598	0.00207	61.94	0	0	0	0	1	0	0	15.0300	-3.2000	-14.9900	3.0700	0.0000	0.0000	0.0000	0.0000;
	56448	56449	0.00028	0.001019	0	0	0	0	0	0	1	0	0	15.8300	2.1200	-15.8300	-2.1200	0.0000	0.0000	0.0000	0.0000;
	56556	56450	0.00562	0.015012	0.00088	42.01	0	0	0	0	1	0	0	1.7500	0.5200	-1.7500	-0.6100	0.0000	0.0000	0.0000	0.0000;
	56595	56450	0.006106	0.015943	0.002	64.66	0	0	0	0	1	0	0	19.0600	4.7000	-19.0400	-4.8600	0.0000	0.0000	0.0000	0.0000;
	56451	56452	0.00023	0.001161	0	0	0	0	0	0	1	0	0	18.0600	7.5800	-18.0600	-7.5800	0.0000	0.0000	0.0000	0.0000;
	56451	56598	0.012833	0.032675	0.00193	55.47	0	0	0	0	1	0	0	8.4300	-6.0700	-8.4200	5.9000	0.0000	0.0000	0.0000	0.0000;
	56454	56453	0.002846	0.1121	0	120.68	0	0	1.08125	0	1	0	0	-48.7700	-44.2600	48.9000	49.4900	0.0000	0.0000	0.0000	0.0000;
	56453	56455	0.000207	0.001107	0	0	0	0	0	0	1	0	0	45.9100	14.9300	-45.9100	-14.9100	0.0000	0.0000	0.0000	0.0000;
	56453	56502	0.001341	0.008843	0.0062	262.44	0	0	0	0	1	0	0	63.1800	-19.2200	-63.1200	18.9500	0.0000	0.0000	0.0000	0.0000;
	56533	56454	0.005739	0.016254	0.00253	60.06	0	0	0	0	1	0	0	-15.0300	-23.7800	15.0700	23.6200	0.0000	0.0000	0.0000	0.0000;
	56457	56456	0.001859	0.062361	0	131.63	0	0	1.03125	0	1	0	0	-67.1500	-15.2100	67.2300	18.0800	0.0000	0.0000	0.0000	0.0000;
	56457	56456	0.001859	0.062361	0	131.63	0	0	1.03125	0	1	0	0	-67.1500	-15.2100	67.2300	18.0800	0.0000	0.0000	0.0000	0.0000;
	56457	56456	0.001859	0.062361	0	131.63	0	0	1.03125	0	1	0	0	-67.1500	-15.2100	67.2300	18.0800	0.0000	0.0000	0.0000	0.0000;
	56456	56458	0.000237	0.001101	0	0	0	0	0	0	1	0	0	-201.7000	-54.2400	201.8000	54.6900	0.0000	0.0000	0.0000	0.0000;
	56457	56556	0.013812	0.02706	0.00304	73.46	0	0	0	0	1	0	0	40.9200	8.5900	-40.7000	-8.4900	0.0000	0.0000	0.0000	0.0000;
	56460	56459	0.004754	0.154432	0	95.52	0	0	1.025	0	1	0	0	-31.6300	-9.2300	31.6700	10.8400	0.0000	0.0000	0.0000	0.0000;
	56459	56461	0.000256	0.001098	0	0	0	0	0	0	1	0	0	16.2900	4.1300	-16.2900	-4.1200	0.0000	0.0000	0.0000	0.0000;
	56460	56487	0.010594	0.025118	0.02616	67.62	0	0	0	0	1	0	0	31.6300	9.2300	-31.5200	-11.8100	0.0000	0.0000	0.0000	0.0000;
	56462	56474	0.015948	0.048832	0.00176	63.67	0	0	0	0	1	0	0	-22.4000	-0.0400	22.4700	0.0800	0.0000	0.0000	0.0000	0.0000;
	56466	56463	0.013764	0.033601	0.00195	60.18	0	0	0	0	1	0	0	15.0300	10.8800	-14.9800	-10.9800	0.0000	0.0000	0.0000	0.0000;
	56464	56465	0.000236	0.001182	0	0	0	0	0	0	1	0	0	16.2900	2.1600	-16.2900	-2.1600	0.0000	0.0000	0.0000	0.0000;
	56464	56637	0.017469	0.040616	0.0084	68.79	0	0	0	0	1	0	0	-33.3200	-3.2400	33.5000	2.7400	0.0000	0.0000	0.0000	0.0000;
	56467	56470	0.004473	0.092239	0	216.55	0	0	1	0	1	0	0	46.0500	-9.7700	-45.9600	11.6800	0.0000	0.0000	0.0000	0.0000;
	56467	56471	0.000265	0.001133	0	0	0	0	0	0	1	0	0	38.7700	6.8500	-38.7700	-6.8300	0.0000	0.0000	0.0000	0.0000;
	56467	56599	0.00214	0.012334	0.01462	247.05	0	0	0	0	1	0	0	-47.5900	26.0300	47.6500	-27.2500	0.0000	0.0000	0.0000	0.0000;
	56467	56636	0.001143	0.007905	0.00687	247.74	0	0	0	0	1	0	0	-37.2400	-23.1100	37.2600	22.5100	0.0000	0.0000	0.0000	0.0000;
	56468	56470	-0.000324	-0.006671	0	116.55	0	0	1	0	1	0	0	-45.9700	11.5500	45.9600	-11.6800	0.0000	0.0000	0.0000	0.0000;
	56607	56468	0.009659	0.026548	0.00067	71.38	0	0	0	0	1	0	0	-34.3000	13.6600	34.4200	-13.3900	0.0000	0.0000	0.0000	0.0000;
	56612	56468	0.024575	0.042888	0.002	57.04	0	0	0	0	1	0	0	-11.5100	-2.0100	11.5400	1.8500	0.0000	0.0000	0.0000	0.0000;
	56469	56470	0.02034	0.419433	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56472	56483	0.001501	0.003342	0.00376	200	0	0	0	0	1	0	0	-4.8100	65.5900	4.8700	-65.8600	0.0000	0.0000	0.0000	0.0000;
	56473	56476	0.015421	0.519575	0	177.7	0	0	1	0	1	0	0	33.2000	-3.9000	-33.0400	9.3400	0.0000	0.0000	0.0000	0.0000;
	56473	56477	0.000255	0.001017	0	0	0	0	0	0	1	0	0	31.3700	2.8000	-31.3700	-2.7900	0.0000	0.0000	0.0000	0.0000;
	56474	56476	-0.010767	-0.362782	0	102.7	0	0	1	0	1	0	0	-33.1500	5.5400	33.0400	-9.3400	0.0000	0.0000	0.0000	0.0000;
	56474	56487	0.009189	0.022507	0.0016	59.07	0	0	0	0	1	0	0	-18.8500	5.7100	18.8900	-5.8000	0.0000	0.0000	0.0000	0.0000;
	56605	56474	0.003853	0.010392	0.00348	68.49	0	0	0	0	1	0	0	-31.6700	-1.1300	31.7000	0.8500	0.0000	0.0000	0.0000	0.0000;
	56607	56474	0.009742	0.023881	0.00886	48.96	0	0	0	0	1	0	0	2.1800	11.2600	-2.1700	-12.1900	0.0000	0.0000	0.0000	0.0000;
	56475	56476	0.029064	0.979271	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56478	56481	0.003022	0.107027	0	142.2	0	0	1	0	1	0	0	44.4800	-2.8600	-44.4200	4.8600	0.0000	0.0000	0.0000	0.0000;
	56478	56482	0.0003	0.001013	0	0	0	0	0	0	1	0	0	-44.4800	2.8600	44.4900	-2.8400	0.0000	0.0000	0.0000	0.0000;
	56479	56481	-8e-05	-0.002829	0	117.2	0	0	1	0	1	0	0	-44.4300	4.8100	44.4200	-4.8600	0.0000	0.0000	0.0000	0.0000;
	56483	56479	0.007118	0.014564	0.00075	45.22	0	0	0	0	1	0	0	0.7000	25.3900	-0.6500	-25.3800	0.0000	0.0000	0.0000	0.0000;
	56479	56505	0.013915	0.038228	0.00157	63.16	0	0	0	0	1	0	0	-22.0400	-1.3600	22.1000	1.3700	0.0000	0.0000	0.0000	0.0000;
	56480	56481	0.014368	0.508866	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56482	56484	0.000901	0.00515	0.01243	225.91	0	0	0	0	1	0	0	48.0100	31.5900	-47.9800	-32.7500	0.0000	0.0000	0.0000	0.0000;
	56482	56499	0.001738	0.010811	0.0081	267.05	0	0	0	0	1	0	0	-92.4900	-28.7500	92.6500	28.8400	0.0000	0.0000	0.0000	0.0000;
	56483	56500	0.023345	0.045308	0.00264	77.06	0	0	0	0	1	0	0	-40.5900	12.9200	40.9800	-12.4400	0.0000	0.0000	0.0000	0.0000;
	56483	56500	0.023345	0.045308	0.00264	77.06	0	0	0	0	1	0	0	-40.5900	12.9200	40.9800	-12.4400	0.0000	0.0000	0.0000	0.0000;
	56483	56558	0.005778	0.01772	0.00183	68.34	0	0	0	0	1	0	0	29.5500	-0.9500	-29.5100	0.9000	0.0000	0.0000	0.0000	0.0000;
	56485	56484	0.004733	0.191119	0	96.73	0	0	1.0625	0	1	0	0	-29.3300	-23.8900	29.4000	26.7500	0.0000	0.0000	0.0000	0.0000;
	56484	56486	0.000283	0.001034	0	0	0	0	0	0	1	0	0	86.3300	34.7900	-86.3000	-34.7100	0.0000	0.0000	0.0000	0.0000;
	56522	56484	0.001707	0.010021	0.02331	242.68	0	0	0	0	1	0	0	21.2200	-3.6300	-21.2100	1.2100	0.0000	0.0000	0.0000	0.0000;
	56599	56484	0.001663	0.009666	0.00925	264.46	0	0	0	0	1	0	0	46.5900	29.3000	-46.5400	-30.0000	0.0000	0.0000	0.0000	0.0000;
	56485	56553	0.006518	0.020443	0.00597	58.11	0	0	0	0	1	0	0	17.2700	4.6200	-17.2500	-5.2100	0.0000	0.0000	0.0000	0.0000;
	56485	56601	0.007275	0.016232	0.00115	61.08	0	0	0	0	1	0	0	12.0600	19.2700	-12.0300	-19.3100	0.0000	0.0000	0.0000	0.0000;
	56488	56515	0.008568	0.024162	0.00186	68.78	0	0	0	0	1	0	0	-30.0700	-4.2000	30.1400	4.2100	0.0000	0.0000	0.0000	0.0000;
	56488	56569	0.004057	0.013083	0.00317	58.62	0	0	0	0	1	0	0	13.6500	6.1800	-13.6400	-6.4900	0.0000	0.0000	0.0000	0.0000;
	56488	56608	0.009002	0.025515	0.00212	55.43	0	0	0	0	1	0	0	-9.5800	-4.8000	9.5900	4.6000	0.0000	0.0000	0.0000	0.0000;
	56489	56493	0.007012	0.225386	0	190.49	0	0	1	0	1	0	0	22.4900	0.1200	-22.4600	0.9800	0.0000	0.0000	0.0000	0.0000;
	56489	56494	0.000285	0.001163	0	0	0	0	0	0	1	0	0	-48.4900	-7.9400	48.5000	7.9700	0.0000	0.0000	0.0000	0.0000;
	56489	56495	0.000246	0.001086	0	0	0	0	0	0	1	0	0	26.0000	7.8200	-26.0000	-7.8200	0.0000	0.0000	0.0000	0.0000;
	56491	56490	0.001165	0.032074	0	254.8	0	0	1.03125	0	1	0	0	-16.5200	-13.5600	16.5300	13.7000	0.0000	0.0000	0.0000	0.0000;
	56490	56493	-0.002038	-0.065504	0	90.49	0	0	1	0	1	0	0	-22.4700	0.6600	22.4600	-0.9800	0.0000	0.0000	0.0000	0.0000;
	56491	56632	0.005576	0.01622	0.00222	61.76	0	0	0	0	1	0	0	16.5200	13.5600	-16.5000	-13.7300	0.0000	0.0000	0.0000	0.0000;
	56492	56493	0.028089	0.902875	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56494	56508	0.003762	0.021966	0.01587	311.75	0	0	0	0	1	0	0	-138.2100	-35.5200	138.9400	38.1600	0.0000	0.0000	0.0000	0.0000;
	56622	56494	0.001137	0.007346	0.01153	268.05	0	0	0	0	1	0	0	-63.6500	-20.3300	63.7000	19.4500	0.0000	0.0000	0.0000	0.0000;
	56496	56497	0.000293	0.001163	0	0	0	0	0	0	1	0	0	17.2300	3.1500	-17.2300	-3.1500	0.0000	0.0000	0.0000	0.0000;
	56588	56496	0.011557	0.02773	0.0008	40.94	0	0	0	0	1	0	0	-1.7700	1.2400	1.7700	-1.3200	0.0000	0.0000	0.0000	0.0000;
	56496	56598	0.012173	0.03454	0.01056	61.36	0	0	0	0	1	0	0	-19.0000	-1.8300	19.0400	0.8200	0.0000	0.0000	0.0000	0.0000;
	56498	56613	0.006808	0.016841	0.00082	58.47	0	0	0	0	1	0	0	-11.4500	0.0200	11.4600	-0.0900	0.0000	0.0000	0.0000	0.0000;
	56500	56499	0.002685	0.0567	0	148.6	0	0	1	0	1	0	0	-65.2200	13.7500	65.3300	-11.4200	0.0000	0.0000	0.0000	0.0000;
	56500	56499	0.002685	0.0567	0	148.6	0	0	1	0	1	0	0	-65.2200	13.7500	65.3300	-11.4200	0.0000	0.0000	0.0000	0.0000;
	56500	56499	0.002685	0.0567	0	148.6	0	0	1	0	1	0	0	-65.2200	13.7500	65.3300	-11.4200	0.0000	0.0000	0.0000	0.0000;
	56499	56501	0.000229	0.001159	0	0	0	0	0	0	1	0	0	48.8000	4.1200	-48.8000	-4.0900	0.0000	0.0000	0.0000	0.0000;
	56499	56733	0.00236	0.01576	0.0383	310.42	0	0	0	0	1	0	0	-153.2400	-41.3200	153.7900	40.8600	0.0000	0.0000	0.0000	0.0000;
	56505	56500	0.012998	0.030346	0.00408	77.01	0	0	0	0	1	0	0	-36.3800	2.6400	36.5500	-2.7100	0.0000	0.0000	0.0000	0.0000;
	56505	56500	0.012998	0.030346	0.00408	77.01	0	0	0	0	1	0	0	-36.3800	2.6400	36.5500	-2.7100	0.0000	0.0000	0.0000	0.0000;
	56500	56613	0.019575	0.048778	0.00255	67.77	0	0	0	0	1	0	0	25.5800	-7.7500	-25.4500	7.8000	0.0000	0.0000	0.0000	0.0000;
	56503	56502	0.002577	0.088602	0	125.69	0	0	1.0625	0	1	0	0	-57.1600	-37.1300	57.2900	41.3900	0.0000	0.0000	0.0000	0.0000;
	56502	56504	0.000264	0.001114	0	0	0	0	0	0	1	0	0	54.5700	8.8900	-54.5700	-8.8600	0.0000	0.0000	0.0000	0.0000;
	56502	56534	0.001476	0.008105	0.00566	259.31	0	0	0	0	1	0	0	-48.7400	-69.2300	48.8400	69.1900	0.0000	0.0000	0.0000	0.0000;
	56519	56503	0.011547	0.035497	0.00162	61.67	0	0	0	0	1	0	0	-16.8000	-16.7700	16.8600	16.7800	0.0000	0.0000	0.0000	0.0000;
	56503	56554	0.009097	0.023053	0.00123	73.11	0	0	0	0	1	0	0	40.3000	20.3500	-40.1300	-20.0500	0.0000	0.0000	0.0000	0.0000;
	56596	56505	0.004888	0.01238	0.00209	70.43	0	0	0	0	1	0	0	-33.0400	11.7700	33.0900	-11.8500	0.0000	0.0000	0.0000	0.0000;
	56507	56506	0.003728	0.113407	0	119.05	0	0	1.05	0	1	0	0	-47.1700	-26.9900	47.2800	30.3600	0.0000	0.0000	0.0000	0.0000;
	56506	56508	0.000225	0.00102	0	0	0	0	0	0	1	0	0	-47.2800	-30.3600	47.2900	30.3900	0.0000	0.0000	0.0000	0.0000;
	56507	56510	0.015066	0.033855	0.00152	63.47	0	0	0	0	1	0	0	20.0000	14.5100	-19.9100	-14.4800	0.0000	0.0000	0.0000	0.0000;
	56507	56615	0.018987	0.048545	0.00351	54.99	0	0	0	0	1	0	0	-6.8800	5.4000	6.9000	-5.7500	0.0000	0.0000	0.0000	0.0000;
	56513	56508	0.001442	0.009054	0.00732	309.73	0	0	0	0	1	0	0	-127.7400	-25.8300	127.9700	26.5100	0.0000	0.0000	0.0000	0.0000;
	56536	56508	0.002029	0.012511	0.00562	237.06	0	0	0	0	1	0	0	-26.4400	-21.2900	26.4700	20.8300	0.0000	0.0000	0.0000	0.0000;
	56921	56508	0.001303	0.007225	0.03732	347.61	0	0	0	0	1	0	0	170.7300	56.1500	-170.3300	-57.9500	0.0000	0.0000	0.0000	0.0000;
	56921	56508	0.001303	0.007225	0.03732	347.61	0	0	0	0	1	0	0	170.7300	56.1500	-170.3300	-57.9500	0.0000	0.0000	0.0000	0.0000;
	56509	56512	0.011615	0.321597	0	122.74	0	0	1	0	1	0	0	29.8300	-8.2200	-29.7300	11.1400	0.0000	0.0000	0.0000	0.0000;
	56509	56513	0.000221	0.001109	0	0	0	0	0	0	1	0	0	-29.8300	8.2200	29.8400	-8.2100	0.0000	0.0000	0.0000	0.0000;
	56510	56512	-0.005887	-0.162994	0	97.74	0	0	1	0	1	0	0	-29.7800	9.6600	29.7300	-11.1400	0.0000	0.0000	0.0000	0.0000;
	56510	56614	0.020811	0.048873	0.00495	64.53	0	0	0	0	1	0	0	20.0500	0.5700	-19.9700	-0.9200	0.0000	0.0000	0.0000	0.0000;
	56510	56616	0.005323	0.011416	0.00153	73.74	0	0	0	0	1	0	0	-37.6800	-0.1600	37.7500	0.1400	0.0000	0.0000	0.0000	0.0000;
	56510	56651	0.007544	0.015572	0.00336	71.79	0	0	0	0	1	0	0	33.2700	2.7800	-33.1900	-2.9800	0.0000	0.0000	0.0000	0.0000;
	56511	56512	0.034111	0.944506	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56513	56623	0.003104	0.015199	0.02323	287.13	0	0	0	0	1	0	0	97.9000	34.0300	-97.5800	-34.9000	0.0000	0.0000	0.0000	0.0000;
	56515	56514	0.002616	0.005852	0.00222	80.73	0	0	0	0	1	0	0	-46.4800	-10.5800	46.5300	10.4700	0.0000	0.0000	0.0000	0.0000;
	56515	56514	0.002616	0.005852	0.00222	80.73	0	0	0	0	1	0	0	-46.4800	-10.5800	46.5300	10.4700	0.0000	0.0000	0.0000	0.0000;
	56514	56544	0.016566	0.035513	0.00561	66.88	0	0	0	0	1	0	0	20.8400	-14.1400	-20.7500	13.7400	0.0000	0.0000	0.0000	0.0000;
	56514	56916	0.016585	0.042225	0.00446	73.88	0	0	0	0	1	0	0	-40.6200	-4.2000	40.8800	4.3700	0.0000	0.0000	0.0000	0.0000;
	57006	56514	0.016489	0.041765	0.00154	84.25	0	0	0	0	1	0	0	54.1200	9.0900	-53.6700	-8.1200	0.0000	0.0000	0.0000	0.0000;
	57006	56514	0.016489	0.041765	0.00154	84.25	0	0	0	0	1	0	0	54.1200	9.0900	-53.6700	-8.1200	0.0000	0.0000	0.0000	0.0000;
	56580	56516	0.013458	0.032404	0.00075	64.51	0	0	0	0	1	0	0	23.6900	23.5700	-23.5600	-23.3200	0.0000	0.0000	0.0000	0.0000;
	56517	56540	0.021967	0.046605	0.00086	53.98	0	0	0	0	1	0	0	5.9600	2.0200	-5.9500	-2.1000	0.0000	0.0000	0.0000	0.0000;
	56517	56626	0.008969	0.019734	0.00176	62.18	0	0	0	0	1	0	0	-16.3800	-4.3300	16.4000	4.1900	0.0000	0.0000	0.0000	0.0000;
	56518	56585	0.009839	0.024861	0.00122	60.95	0	0	0	0	1	0	0	15.5000	-6.8600	-15.4700	6.7900	0.0000	0.0000	0.0000	0.0000;
	56595	56518	0.009166	0.022396	0.00189	73.81	0	0	0	0	1	0	0	39.9300	-0.3800	-39.7900	0.5100	0.0000	0.0000	0.0000	0.0000;
	56533	56519	0.006398	0.016644	0.00079	64.5	0	0	0	0	1	0	0	21.7900	-2.8200	-21.7600	2.8100	0.0000	0.0000	0.0000	0.0000;
	56520	56521	0.000286	0.001099	0	0	0	0	0	0	1	0	0	-33.0800	-9.0000	33.0800	9.0100	0.0000	0.0000	0.0000	0.0000;
	56530	56521	0.005232	0.01317	0.00068	68.55	0	0	0	0	1	0	0	29.9500	21.0300	-29.8900	-20.9400	0.0000	0.0000	0.0000	0.0000;
	56642	56521	0.010211	0.018799	0.00076	48.88	0	0	0	0	1	0	0	3.2100	-11.9800	-3.1900	11.9300	0.0000	0.0000	0.0000	0.0000;
	56522	56525	0.002556	0.08927	0	256.28	0	0	1	0	1	0	0	37.2900	-5.9700	-37.2500	7.1700	0.0000	0.0000	0.0000	0.0000;
	56522	56526	0.000221	0.001096	0	0	0	0	0	0	1	0	0	72.7000	30.3500	-72.6900	-30.2800	0.0000	0.0000	0.0000	0.0000;
	56522	56577	0.002501	0.014321	0.04098	295.49	0	0	0	0	1	0	0	-102.7900	16.0000	103.0500	-18.8500	0.0000	0.0000	0.0000	0.0000;
	56522	56599	0.001559	0.008449	0.00772	237.97	0	0	0	0	1	0	0	-28.4200	-36.7500	28.4500	36.1000	0.0000	0.0000	0.0000	0.0000;
	56523	56525	0.001409	0.049208	0	106.28	0	0	1	0	1	0	0	-37.2300	7.8400	37.2500	-7.1700	0.0000	0.0000	0.0000	0.0000;
	56540	56523	0.01439	0.02656	0.00092	64.04	0	0	0	0	1	0	0	-22.1300	-7.0000	22.2000	7.0300	0.0000	0.0000	0.0000	0.0000;
	56523	56603	0.007907	0.019173	0.00512	60.28	0	0	0	0	1	0	0	15.0300	-14.8700	-15.0000	14.4000	0.0000	0.0000	0.0000	0.0000;
	56524	56525	0.021957	0.766834	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56527	56528	0.000273	0.001177	0	0	0	0	0	0	1	0	0	31.8600	11.0600	-31.8500	-11.0500	0.0000	0.0000	0.0000	0.0000;
	56644	56527	0.009787	0.023298	0.00101	62.48	0	0	0	0	1	0	0	17.8400	4.8700	-17.8100	-4.9000	0.0000	0.0000	0.0000	0.0000;
	56649	56527	0.004861	0.014037	0.00168	59.34	0	0	0	0	1	0	0	14.0500	6.0200	-14.0400	-6.1600	0.0000	0.0000	0.0000	0.0000;
	56530	56529	0.00557	0.142959	0	111.42	0	0	1.0625	0	1	0	0	-42.1400	-30.2300	42.3000	34.2700	0.0000	0.0000	0.0000	0.0000;
	56529	56531	0.000204	0.001196	0	0	0	0	0	0	1	0	0	82.2600	7.3100	-82.2400	-7.2300	0.0000	0.0000	0.0000	0.0000;
	56577	56529	0.002746	0.014523	0.01259	250.56	0	0	0	0	1	0	0	36.1800	25.3600	-36.1300	-26.4200	0.0000	0.0000	0.0000	0.0000;
	56627	56529	0.001584	0.008622	0.01098	274.16	0	0	0	0	1	0	0	88.5500	14.6700	-88.4300	-15.1600	0.0000	0.0000	0.0000	0.0000;
	56530	56538	0.009354	0.020102	0.0005	57.43	0	0	0	0	1	0	0	12.1900	9.1900	-12.1600	-9.2000	0.0000	0.0000	0.0000	0.0000;
	56533	56532	0.002871	0.097981	0	128.11	0	0	1	0	1	0	0	-56.0300	16.1100	56.1200	-13.0100	0.0000	0.0000	0.0000	0.0000;
	56532	56534	0.000272	0.001006	0	0	0	0	0	0	1	0	0	-56.1200	13.0100	56.1300	-12.9800	0.0000	0.0000	0.0000	0.0000;
	56534	56803	0.002362	0.013357	0.06352	321.59	0	0	0	0	1	0	0	-181.2600	5.4600	182.0000	-7.9700	0.0000	0.0000	0.0000	0.0000;
	56535	56536	0.000264	0.001087	0	0	0	0	0	0	1	0	0	-57.8600	-9.4600	57.8600	9.5000	0.0000	0.0000	0.0000	0.0000;
	56543	56536	0.001141	0.00692	0.01819	287.25	0	0	0	0	1	0	0	-82.3400	-7.3300	82.4200	5.8600	0.0000	0.0000	0.0000	0.0000;
	56544	56537	0.003513	0.008037	0.00328	74.32	0	0	0	0	1	0	0	36.4200	13.4300	-36.3700	-13.6800	0.0000	0.0000	0.0000	0.0000;
	56537	56574	0.007407	0.012097	0.00046	57.46	0	0	0	0	1	0	0	4.5200	7.8900	-4.5100	-7.9300	0.0000	0.0000	0.0000	0.0000;
	56538	56539	0.000279	0.001082	0	0	0	0	0	0	1	0	0	14.2700	1.3100	-14.2700	-1.3000	0.0000	0.0000	0.0000	0.0000;
	56609	56538	0.008403	0.023439	0.00082	58.78	0	0	0	0	1	0	0	11.9800	-4.7900	-11.9700	4.7400	0.0000	0.0000	0.0000	0.0000;
	56542	56571	0.013974	0.03998	0.00244	61.72	0	0	0	0	1	0	0	-19.4400	-9.4400	19.5000	9.3500	0.0000	0.0000	0.0000	0.0000;
	56544	56543	0.004615	0.136979	0	110.5	0	0	1.075	0	1	0	0	-39.8600	-39.1800	40.0100	43.7500	0.0000	0.0000	0.0000	0.0000;
	56543	56545	0.000216	0.001051	0	0	0	0	0	0	1	0	0	27.4300	10.1600	-27.4300	-10.1500	0.0000	0.0000	0.0000	0.0000;
	56543	56582	0.003939	0.018912	0.0099	281.11	0	0	0	0	1	0	0	-104.3500	-53.3600	104.8600	54.7600	0.0000	0.0000	0.0000	0.0000;
	56648	56543	0.001105	0.007999	0.01075	308.09	0	0	0	0	1	0	0	-119.1000	-6.8400	119.2500	6.7900	0.0000	0.0000	0.0000	0.0000;
	56544	56551	0.013277	0.030787	0.00157	65.2	0	0	0	0	1	0	0	24.1900	12.0100	-24.1000	-11.9700	0.0000	0.0000	0.0000	0.0000;
	56546	56549	0.000357	0.026726	0	995.85	0	0	1	0	1	0	0	359.9600	64.0900	-359.5200	-31.2200	0.0000	0.0000	0.0000	0.0000;
	56546	56550	0.000249	0.001052	0	0	0	0	0	0	1	0	0	-359.9600	204.0200	360.3500	-202.3700	0.0000	0.0000	0.0000	0.0000;
	56547	56549	-0.000118	-0.008849	0	920.85	0	0	1	0	1	0	0	-359.6600	-42.1000	359.5200	31.2200	0.0000	0.0000	0.0000	0.0000;
	56547	56560	0.002193	0.013382	0.00926	299.23	0	0	0	0	1	0	0	110.3200	19.1000	-110.0600	-18.5100	0.0000	0.0000	0.0000	0.0000;
	56547	56627	0.003283	0.019208	0.01625	288.08	0	0	0	0	1	0	0	104.6300	15.7900	-104.2900	-15.4900	0.0000	0.0000	0.0000	0.0000;
	56639	56547	0.0025	0.01308	0.01552	279.18	0	0	0	0	1	0	0	-99.5200	-3.4700	99.7600	3.0500	0.0000	0.0000	0.0000	0.0000;
	56548	56549	0.001268	0.094869	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56550	56914	0.000208	0.003577	0.40271	2556.66	0	0	0	0	1	0	0	-405.6300	135.0500	406.0000	-172.3000	0.0000	0.0000	0.0000	0.0000;
	56551	56552	0.00027	0.001051	0	0	0	0	0	0	1	0	0	27.4300	6.5300	-27.4300	-6.5200	0.0000	0.0000	0.0000	0.0000;
	56553	56634	0.007459	0.019322	0.00088	61.79	0	0	0	0	1	0	0	-11.9800	1.9700	11.9900	-2.0400	0.0000	0.0000	0.0000	0.0000;
	56554	56555	0.014528	0.030441	0.00117	56.85	0	0	0	0	1	0	0	-12.6600	12.6400	12.7000	-12.6700	0.0000	0.0000	0.0000	0.0000;
	56554	56558	0.005682	0.015559	0.00115	62.85	0	0	0	0	1	0	0	23.5600	-3.1300	-23.5300	3.0900	0.0000	0.0000	0.0000	0.0000;
	56556	56591	0.010563	0.029563	0.00395	54.04	0	0	0	0	1	0	0	-6.1800	-3.2500	6.1900	2.8400	0.0000	0.0000	0.0000	0.0000;
	56598	56557	0.008722	0.017583	0.00083	62.43	0	0	0	0	1	0	0	-22.6700	-14.6500	22.7300	14.6800	0.0000	0.0000	0.0000	0.0000;
	56558	56559	0.000242	0.001161	0	0	0	0	0	0	1	0	0	27.3100	9.2600	-27.3100	-9.2500	0.0000	0.0000	0.0000	0.0000;
	56558	56601	0.007921	0.023347	0.00147	64.1	0	0	0	0	1	0	0	25.7300	-13.2400	-25.6600	13.2600	0.0000	0.0000	0.0000	0.0000;
	56560	56599	0.003434	0.017116	0.05543	292.18	0	0	0	0	1	0	0	116.5600	-48.4000	-116.0500	45.0600	0.0000	0.0000	0.0000	0.0000;
	56627	56560	0.001268	0.007492	0.00683	264.2	0	0	0	0	1	0	0	-70.9300	-8.2200	70.9900	7.8600	0.0000	0.0000	0.0000	0.0000;
	56561	56564	-0.000677	-0.015963	0	127.27	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56561	56565	0.000285	0.001138	0	0	0	0	0	0	1	0	0	12.2000	1.6600	-12.2000	-1.6600	0.0000	0.0000	0.0000	0.0000;
	56561	56566	0.000262	0.001139	0	0	0	0	0	0	1	0	0	-12.2000	-1.6600	12.2000	1.6600	0.0000	0.0000	0.0000	0.0000;
	56562	56564	0.009745	0.229808	0	63.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56563	56564	0.009745	0.229808	0	63.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56566	56594	0.017152	0.03825	0.00119	52.38	0	0	0	0	1	0	0	0.8900	9.8500	-0.8800	-9.9400	0.0000	0.0000	0.0000	0.0000;
	56566	56640	0.009455	0.021396	0.00267	61.88	0	0	0	0	1	0	0	-13.1000	-11.5000	13.1200	11.2800	0.0000	0.0000	0.0000	0.0000;
	56567	56568	0.000266	0.00117	0	0	0	0	0	0	1	0	0	-12.2000	-0.1100	12.2000	0.1100	0.0000	0.0000	0.0000	0.0000;
	56568	56584	0.011433	0.030901	0.00832	61.63	0	0	0	0	1	0	0	-19.9700	6.9400	20.0200	-7.7100	0.0000	0.0000	0.0000	0.0000;
	56568	56626	0.014886	0.033373	0.01271	66.36	0	0	0	0	1	0	0	26.8100	-5.8400	-26.7100	4.7100	0.0000	0.0000	0.0000	0.0000;
	56640	56568	0.009134	0.023376	0.00073	64.07	0	0	0	0	1	0	0	19.0700	1.2100	-19.0400	-1.2100	0.0000	0.0000	0.0000	0.0000;
	56571	56570	0.003782	0.132416	0	114.38	0	0	1.08125	0	1	0	0	-47.4500	-39.2900	47.6100	44.6700	0.0000	0.0000	0.0000	0.0000;
	56570	56572	0.000283	0.001029	0	0	0	0	0	0	1	0	0	36.5400	6.9900	-36.5400	-6.9800	0.0000	0.0000	0.0000	0.0000;
	56573	56576	0.011936	0.383387	0	161.97	0	0	1	0	1	0	0	42.2200	-6.8600	-42.0100	13.4900	0.0000	0.0000	0.0000	0.0000;
	56573	56577	0.000279	0.001016	0	0	0	0	0	0	1	0	0	-42.2200	6.8600	42.2200	-6.8400	0.0000	0.0000	0.0000	0.0000;
	56574	56576	-0.008005	-0.257102	0	111.97	0	0	1	0	1	0	0	-42.1500	9.0400	42.0100	-13.4900	0.0000	0.0000	0.0000	0.0000;
	56574	56640	0.004427	0.009465	0.00519	61.46	0	0	0	0	1	0	0	-23.4000	-25.6600	23.4500	25.2100	0.0000	0.0000	0.0000	0.0000;
	56574	56649	0.008677	0.021081	0.00731	71.79	0	0	0	0	1	0	0	35.9300	13.2200	-35.8100	-13.7100	0.0000	0.0000	0.0000	0.0000;
	56575	56576	0.019134	0.614568	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56582	56577	0.002908	0.016966	0.00628	313.32	0	0	0	0	1	0	0	142.3400	48.6900	-141.7300	-45.8100	0.0000	0.0000	0.0000	0.0000;
	56639	56577	0.00162	0.008882	0.0102	286.57	0	0	0	0	1	0	0	106.7300	-3.1700	-106.5600	3.0500	0.0000	0.0000	0.0000	0.0000;
	56648	56577	0.00119	0.007535	0.00915	252.7	0	0	0	0	1	0	0	-66.7600	-43.6000	66.8400	43.0900	0.0000	0.0000	0.0000	0.0000;
	56579	56578	0.000207	0.01366	0	1032.98	0	0	1.06875	0	1	0	0	-476.5900	-341.7400	477.3400	390.9500	0.0000	0.0000	0.0000	0.0000;
	56578	56914	0.000133	0.002284	0.29219	2510	0	0	0	0	1	0	0	-477.3400	-390.9500	477.8000	367.7700	0.0000	0.0000	0.0000	0.0000;
	56580	56579	0.00389	0.132626	0	128.79	0	0	1.06875	0	1	0	0	-58.8700	-44.1300	59.0900	51.6200	0.0000	0.0000	0.0000	0.0000;
	56579	56581	0.000252	0.001008	0	0	0	0	0	0	1	0	0	31.0900	13.2200	-31.0800	-13.2100	0.0000	0.0000	0.0000	0.0000;
	56579	56582	0.000279	0.001144	0	0	0	0	0	0	1	0	0	386.4100	276.9000	-385.8300	-274.5300	0.0000	0.0000	0.0000	0.0000;
	56582	56639	0.002294	0.013531	0.00847	296.61	0	0	0	0	1	0	0	107.4800	61.3600	-107.1500	-60.3400	0.0000	0.0000	0.0000	0.0000;
	56583	56584	0.000271	0.001099	0	0	0	0	0	0	1	0	0	-31.0800	-14.8100	31.0900	14.8200	0.0000	0.0000	0.0000	0.0000;
	56586	56587	0.000258	0.001096	0	0	0	0	0	0	1	0	0	-31.0800	-6.5900	31.0900	6.6000	0.0000	0.0000	0.0000	0.0000;
	56588	56589	0.000293	0.001052	0	0	0	0	0	0	1	0	0	13.5400	2.4100	-13.5400	-2.4100	0.0000	0.0000	0.0000	0.0000;
	56588	56628	0.009953	0.024832	0.00133	59.45	0	0	0	0	1	0	0	-11.7700	-3.6500	11.7900	3.5400	0.0000	0.0000	0.0000	0.0000;
	56592	56590	0.011653	0.032186	0.00155	56.49	0	0	0	0	1	0	0	-10.5500	-0.4600	10.5700	0.3300	0.0000	0.0000	0.0000	0.0000;
	56592	56593	0.000262	0.001193	0	0	0	0	0	0	1	0	0	16.6300	3.8100	-16.6300	-3.8000	0.0000	0.0000	0.0000	0.0000;
	56594	56592	0.008596	0.017686	0.00623	55.66	0	0	0	0	1	0	0	-10.3300	0.8600	10.3400	-1.5100	0.0000	0.0000	0.0000	0.0000;
	56594	56628	0.012281	0.033956	0.00228	56.42	0	0	0	0	1	0	0	-12.4200	-0.4200	12.4400	0.2300	0.0000	0.0000	0.0000	0.0000;
	56596	56597	0.000235	0.0012	0	0	0	0	0	0	1	0	0	35.0100	7.8200	-35.0100	-7.8100	0.0000	0.0000	0.0000	0.0000;
	56800	56598	0.015829	0.033117	0.00102	67.54	0	0	0	0	1	0	0	25.2200	-1.8300	-25.1200	1.9100	0.0000	0.0000	0.0000	0.0000;
	56599	56600	0.000216	0.001153	0	0	0	0	0	0	1	0	0	33.0500	15.1300	-33.0500	-15.1200	0.0000	0.0000	0.0000	0.0000;
	56602	56621	0.012928	0.03773	0.00104	60.38	0	0	0	0	1	0	0	-13.6800	0.7900	13.7100	-0.8400	0.0000	0.0000	0.0000	0.0000;
	56948	56602	0.009092	0.021277	0.00097	54.79	0	0	0	0	1	0	0	8.8200	6.6300	-8.8100	-6.7100	0.0000	0.0000	0.0000	0.0000;
	56603	56632	0.007682	0.022456	0.01808	76.43	0	0	0	0	1	0	0	-46.8200	0.3500	46.9800	-1.8500	0.0000	0.0000	0.0000	0.0000;
	56634	56603	0.005588	0.013208	0.00104	72.09	0	0	0	0	1	0	0	-32.5100	17.5900	32.5800	-17.5300	0.0000	0.0000	0.0000	0.0000;
	56604	56618	0.011181	0.031367	0.00133	52.4	0	0	0	0	1	0	0	-4.8200	8.4700	4.8300	-8.5900	0.0000	0.0000	0.0000	0.0000;
	56604	56637	0.003389	0.010271	0.00371	56.38	0	0	0	0	1	0	0	-10.2500	-12.9700	10.2500	12.5800	0.0000	0.0000	0.0000	0.0000;
	56605	56606	0.000261	0.001004	0	0	0	0	0	0	1	0	0	12.2500	2.8800	-12.2400	-2.8700	0.0000	0.0000	0.0000	0.0000;
	56616	56608	0.011063	0.028002	0.00298	68.61	0	0	0	0	1	0	0	31.2600	7.4800	-31.1500	-7.5300	0.0000	0.0000	0.0000	0.0000;
	56609	56624	0.007206	0.018867	0.00339	63.24	0	0	0	0	1	0	0	-20.1100	-24.5000	20.1800	24.3100	0.0000	0.0000	0.0000	0.0000;
	56644	56609	0.009618	0.025033	0.00156	65.66	0	0	0	0	1	0	0	23.0000	-13.9300	-22.9400	13.9400	0.0000	0.0000	0.0000	0.0000;
	56610	56611	0.000226	0.001193	0	0	0	0	0	0	1	0	0	36.6300	7.1500	-36.6300	-7.1300	0.0000	0.0000	0.0000	0.0000;
	56621	56610	0.005471	0.013434	0.00047	70.43	0	0	0	0	1	0	0	34.6700	11.0500	-34.6100	-10.9300	0.0000	0.0000	0.0000	0.0000;
	56610	56697	0.004357	0.009981	0.00247	49.12	0	0	0	0	1	0	0	-2.0200	3.7800	2.0200	-4.0500	0.0000	0.0000	0.0000	0.0000;
	56612	56881	0.015618	0.037105	0.00085	62.75	0	0	0	0	1	0	0	-18.0900	-10.5800	18.1500	10.6400	0.0000	0.0000	0.0000	0.0000;
	56615	56916	0.017969	0.044829	0.0115	65.72	0	0	0	0	1	0	0	-23.3000	4.6300	23.3900	-5.6600	0.0000	0.0000	0.0000	0.0000;
	56616	57006	0.018181	0.050133	0.0098	80.25	0	0	0	0	1	0	0	-42.7100	-5.1000	43.0200	4.8800	0.0000	0.0000	0.0000	0.0000;
	56616	57006	0.018181	0.050133	0.0098	80.25	0	0	0	0	1	0	0	-42.7100	-5.1000	43.0200	4.8800	0.0000	0.0000	0.0000	0.0000;
	56618	56617	0.004966	0.114234	0	105.61	0	0	1.03125	0	1	0	0	-37.8000	-17.3000	37.8800	19.2100	0.0000	0.0000	0.0000	0.0000;
	56617	56619	0.00026	0.001006	0	0	0	0	0	0	1	0	0	53.3300	5.9700	-53.3200	-5.9400	0.0000	0.0000	0.0000	0.0000;
	56633	56618	0.011735	0.03157	0.00116	63.86	0	0	0	0	1	0	0	-23.0800	-14.3900	23.1600	14.4800	0.0000	0.0000	0.0000	0.0000;
	56618	56948	0.006966	0.015481	0.00041	56.18	0	0	0	0	1	0	0	9.8100	11.4100	-9.7900	-11.4200	0.0000	0.0000	0.0000	0.0000;
	56621	56620	0.001507	0.066755	0	129.87	0	0	1.0375	0	1	0	0	-47.8100	-10.5000	47.8400	12.0800	0.0000	0.0000	0.0000	0.0000;
	56621	56620	0.001507	0.066755	0	129.87	0	0	1.0375	0	1	0	0	-47.8100	-10.5000	47.8400	12.0800	0.0000	0.0000	0.0000	0.0000;
	56621	56620	0.001507	0.066755	0	129.87	0	0	1.0375	0	1	0	0	-47.8100	-10.5000	47.8400	12.0800	0.0000	0.0000	0.0000	0.0000;
	56620	56622	0.000228	0.00101	0	0	0	0	0	0	1	0	0	-143.5200	-36.2300	143.5700	36.4400	0.0000	0.0000	0.0000	0.0000;
	56632	56621	0.005907	0.013597	0.00123	74.93	0	0	0	0	1	0	0	-45.5800	-7.1100	45.7000	7.2400	0.0000	0.0000	0.0000	0.0000;
	56622	56623	0.001544	0.010969	0.00655	273.45	0	0	0	0	1	0	0	-79.9200	-16.1100	80.0200	16.1400	0.0000	0.0000	0.0000	0.0000;
	56624	56623	0.004116	0.13558	0	107.13	0	0	1.09375	0	1	0	0	-36.0400	-46.0500	36.2000	51.1900	0.0000	0.0000	0.0000	0.0000;
	56623	56625	0.000228	0.001108	0	0	0	0	0	0	1	0	0	73.1400	21.6800	-73.1200	-21.6200	0.0000	0.0000	0.0000	0.0000;
	56623	56648	0.001567	0.008551	0.01119	276.94	0	0	0	0	1	0	0	-91.7700	-54.1200	91.9400	53.8800	0.0000	0.0000	0.0000	0.0000;
	56624	56626	0.00361	0.010104	0.00194	74.33	0	0	0	0	1	0	0	41.3300	20.1600	-41.2600	-20.1700	0.0000	0.0000	0.0000	0.0000;
	56791	56624	0.005708	0.011483	0.00071	66.81	0	0	0	0	1	0	0	25.5000	-1.5900	-25.4600	1.5800	0.0000	0.0000	0.0000	0.0000;
	56627	56630	0.003019	0.11461	0	139.5	0	0	1	0	1	0	0	41.6400	-6.4000	-41.5900	8.3300	0.0000	0.0000	0.0000	0.0000;
	56627	56631	0.000225	0.001043	0	0	0	0	0	0	1	0	0	45.0300	15.4400	-45.0200	-15.4200	0.0000	0.0000	0.0000	0.0000;
	56628	56630	0.000246	0.009346	0	114.5	0	0	1	0	1	0	0	-41.5800	8.4900	41.5900	-8.3300	0.0000	0.0000	0.0000	0.0000;
	56628	56642	0.047047	0.067044	0.00119	64.53	0	0	0	0	1	0	0	21.8600	-9.2500	-21.6100	9.4700	0.0000	0.0000	0.0000	0.0000;
	56629	56630	0.016458	0.624734	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56632	56791	0.001549	0.00374	0.00355	48.09	0	0	0	0	1	0	0	1.2900	16.5900	-1.2900	-16.9600	0.0000	0.0000	0.0000	0.0000;
	56791	56633	0.010506	0.021457	0.00386	59.75	0	0	0	0	1	0	0	11.9000	-7.1900	-11.8800	6.8100	0.0000	0.0000	0.0000	0.0000;
	56634	56635	0.000244	0.00108	0	0	0	0	0	0	1	0	0	26.3100	5.9500	-26.3100	-5.9400	0.0000	0.0000	0.0000	0.0000;
	56637	56636	0.002863	0.097993	0	110.25	0	0	1.03125	0	1	0	0	-43.7600	-15.3200	43.8200	17.3500	0.0000	0.0000	0.0000	0.0000;
	56636	56638	0.000282	0.001136	0	0	0	0	0	0	1	0	0	31.7700	7.0700	-31.7700	-7.0600	0.0000	0.0000	0.0000	0.0000;
	56640	56639	0.003275	0.109095	0	126.23	0	0	1.05625	0	1	0	0	-55.6400	-37.7000	55.8000	42.7800	0.0000	0.0000	0.0000	0.0000;
	56639	56641	0.000224	0.001063	0	0	0	0	0	0	1	0	0	44.1500	24.2100	-44.1500	-24.1800	0.0000	0.0000	0.0000	0.0000;
	56643	56646	0.009099	0.214123	0	162.86	0	0	1	0	1	0	0	40.9300	-6.9800	-40.7800	10.5000	0.0000	0.0000	0.0000	0.0000;
	56643	56647	0.000251	0.001104	0	0	0	0	0	0	1	0	0	52.9600	3.4500	-52.9600	-3.4200	0.0000	0.0000	0.0000	0.0000;
	56643	56648	0.000256	0.001035	0	0	0	0	0	0	1	0	0	-93.9000	3.5300	93.9200	-3.4400	0.0000	0.0000	0.0000	0.0000;
	56644	56646	-0.003698	-0.087014	0	112.86	0	0	1	0	1	0	0	-40.8500	9.0700	40.7800	-10.5000	0.0000	0.0000	0.0000	0.0000;
	56645	56646	0.028808	0.677899	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56649	56650	0.000226	0.001029	0	0	0	0	0	0	1	0	0	21.7600	7.7000	-21.7600	-7.6900	0.0000	0.0000	0.0000	0.0000;
	56653	56652	0.005344	0.184262	0	74.39	0	0	1.01875	0	1	0	0	-4.6800	-2.5900	4.6800	2.6400	0.0000	0.0000	0.0000	0.0000;
	56652	56654	0.000203	0.001171	0	0	0	0	0	0	1	0	0	24.3200	5.2400	-24.3200	-5.2300	0.0000	0.0000	0.0000	0.0000;
	56659	56652	0.00706	0.045797	0.01997	265.89	0	0	0	0	1	0	0	-48.7100	4.5000	48.8700	-5.5800	0.0000	0.0000	0.0000	0.0000;
	56657	56653	0.080283	0.166931	0.00516	58.68	0	0	0	0	1	0	0	-13.6700	10.1200	13.8800	-10.2400	0.0000	0.0000	0.0000	0.0000;
	56653	56931	0.029938	0.075861	0.01213	70.23	0	0	0	0	1	0	0	-28.2600	11.2600	28.5100	-11.9300	0.0000	0.0000	0.0000	0.0000;
	56656	56655	0.005421	0.162356	0	72.18	0	0	1.025	0	1	0	0	-13.4600	-7.5700	13.4700	7.9500	0.0000	0.0000	0.0000	0.0000;
	56655	56658	0.000216	0.001083	0	0	0	0	0	0	1	0	0	12.1600	2.0800	-12.1600	-2.0800	0.0000	0.0000	0.0000	0.0000;
	56655	56659	0.000268	0.00104	0	0	0	0	0	0	1	0	0	-25.6300	-10.0300	25.6400	10.0400	0.0000	0.0000	0.0000	0.0000;
	56657	56656	0.001456	0.043911	0	231.39	0	0	1.0125	0	1	0	0	13.6700	-10.1200	-13.6700	10.2400	0.0000	0.0000	0.0000	0.0000;
	56660	56668	0.048122	0.107089	0.00772	59.02	0	0	0	0	1	0	0	13.0600	-4.5300	-12.9700	3.9200	0.0000	0.0000	0.0000	0.0000;
	56664	56661	0.004886	0.0299	0.0256	272.82	0	0	0	0	1	0	0	67.4300	-3.3200	-67.2300	1.8300	0.0000	0.0000	0.0000	0.0000;
	56663	56662	0.003136	0.121908	0	116.81	0	0	1.0125	0	1	0	0	-45.3700	-3.8700	45.4300	6.2500	0.0000	0.0000	0.0000	0.0000;
	56662	56664	0.000219	0.001029	0	0	0	0	0	0	1	0	0	-45.4300	-6.2500	45.4400	6.2700	0.0000	0.0000	0.0000	0.0000;
	56744	56664	0.00742	0.040611	0.04397	299.97	0	0	0	0	1	0	0	128.6600	-21.2800	-127.4900	22.9000	0.0000	0.0000	0.0000	0.0000;
	56664	56924	0.00434	0.028007	0.0241	204.22	0	0	0	0	1	0	0	14.6200	-25.8500	-14.5900	23.4500	0.0000	0.0000	0.0000	0.0000;
	56666	56665	0.003314	0.115614	0	85.05	0	0	1.01875	0	1	0	0	-16.6300	-16.1700	16.6500	16.7700	0.0000	0.0000	0.0000	0.0000;
	56665	56667	0.000266	0.001158	0	0	0	0	0	0	1	0	0	-16.6500	-16.7700	16.6500	16.7800	0.0000	0.0000	0.0000	0.0000;
	56709	56667	0.005916	0.034661	0.08119	242.85	0	0	0	0	1	0	0	49.1000	-2.0600	-48.9600	-5.8700	0.0000	0.0000	0.0000	0.0000;
	56670	56669	0.003322	0.128105	0	82.32	0	0	1.0125	0	1	0	0	-11.1100	-3.3300	11.1200	3.4900	0.0000	0.0000	0.0000	0.0000;
	56669	56671	0.000201	0.001182	0	0	0	0	0	0	1	0	0	8.5600	3.4300	-8.5600	-3.4300	0.0000	0.0000	0.0000	0.0000;
	56673	56693	0.212354	0.516235	0.00957	60.33	0	0	0	0	1	0	0	-12.3900	2.7100	12.7200	-2.8900	0.0000	0.0000	0.0000	0.0000;
	56674	56680	0.04773	0.121613	0.00423	62.12	0	0	0	0	1	0	0	10.3800	-4.9200	-10.3200	4.6200	0.0000	0.0000	0.0000	0.0000;
	56674	56968	0.063553	0.167913	0.01151	64.46	0	0	0	0	1	0	0	-14.3200	4.7600	14.4600	-5.6200	0.0000	0.0000	0.0000	0.0000;
	56675	56678	0.003065	0.106659	0	260.6	0	0	1	0	1	0	0	37.5400	4.2100	-37.5000	-2.8100	0.0000	0.0000	0.0000	0.0000;
	56675	56679	0.000204	0.001158	0	0	0	0	0	0	1	0	0	-37.5400	-4.2100	37.5400	4.2300	0.0000	0.0000	0.0000	0.0000;
	56676	56678	-0.000461	-0.016039	0	112.76	0	0	1	0	1	0	0	-19.8900	1.2100	19.8900	-1.2700	0.0000	0.0000	0.0000	0.0000;
	56676	56681	0.06886	0.193094	0.00762	56.76	0	0	0	0	1	0	0	-11.9500	6.6500	12.0700	-7.1200	0.0000	0.0000	0.0000	0.0000;
	56677	56678	0.015025	0.522864	0	147.84	0	0	1	0	1	0	0	-17.5700	-2.4800	17.6100	4.0800	0.0000	0.0000	0.0000	0.0000;
	56680	56683	0.004447	0.013155	0.00974	55.11	0	0	0	0	1	0	0	0.7200	-5.4200	-0.7200	4.3800	0.0000	0.0000	0.0000	0.0000;
	56683	56681	0.014508	0.035696	0.00171	62.97	0	0	0	0	1	0	0	21.7400	-4.4300	-21.6800	4.4200	0.0000	0.0000	0.0000	0.0000;
	56683	56682	0.002435	0.088764	0	87.09	0	0	1.025	0	1	0	0	-23.3500	-4.9300	23.3600	5.4300	0.0000	0.0000	0.0000	0.0000;
	56682	56684	0.000227	0.001181	0	0	0	0	0	0	1	0	0	-23.3600	-5.4300	23.3600	5.4400	0.0000	0.0000	0.0000	0.0000;
	56686	56687	0.000211	0.001011	0	0	0	0	0	0	1	0	0	-4.4000	1.9000	4.4000	-1.9000	0.0000	0.0000	0.0000	0.0000;
	56688	56689	0.000245	0.0011	0	0	0	0	0	0	1	0	0	3.5600	0.6300	-3.5600	-0.6300	0.0000	0.0000	0.0000	0.0000;
	56691	56688	0.0608	0.082439	0.00383	65.32	0	0	0	0	1	0	0	-14.3900	10.9800	14.5700	-11.1400	0.0000	0.0000	0.0000	0.0000;
	56693	56688	0.04635	0.125302	0.00347	48.11	0	0	0	0	1	0	0	-8.0500	-5.7600	8.1000	5.5000	0.0000	0.0000	0.0000	0.0000;
	56688	58190	0.031281	0.083254	0.01502	73.74	0	0	0	0	1	0	0	-35.2300	8.5400	35.6100	-9.1400	0.0000	0.0000	0.0000	0.0000;
	58192	56688	0.040354	0.099833	0.00403	57.18	0	0	0	0	1	0	0	-8.9600	3.1700	9.0000	-3.5200	0.0000	0.0000	0.0000	0.0000;
	56691	56690	0.00426	0.161778	0	87.91	0	0	1.0375	0	1	0	0	-19.5700	-10.7100	19.5900	11.5100	0.0000	0.0000	0.0000	0.0000;
	56690	56692	0.000201	0.001177	0	0	0	0	0	0	1	0	0	-19.5900	-11.5100	19.5900	11.5200	0.0000	0.0000	0.0000	0.0000;
	58192	56691	0.052317	0.101158	0.00852	53.87	0	0	0	0	1	0	0	6.2800	-4.2700	-6.2500	3.4000	0.0000	0.0000	0.0000	0.0000;
	56692	57577	0.00637	0.0438	0.05533	283.99	0	0	0	0	1	0	0	-102.0100	17.5200	102.6700	-18.7100	0.0000	0.0000	0.0000	0.0000;
	56694	56695	0.009289	0.164379	0	59.41	0	0	1	0	1	0	0	-22.4600	3.2300	22.5100	-2.4500	0.0000	0.0000	0.0000	0.0000;
	56694	56696	0.00531	0.110818	0	54.37	0	0	1	0	1	0	0	-11.2500	1.3800	11.2500	-1.2500	0.0000	0.0000	0.0000	0.0000;
	56694	56697	0.000231	0.001192	0	0	0	0	0	0	1	0	0	33.7100	-4.6200	-33.7100	4.6300	0.0000	0.0000	0.0000	0.0000;
	56694	56698	0.000291	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56697	56791	0.002119	0.005921	0.0029	69.03	0	0	0	0	1	0	0	31.6800	-0.5800	-31.6600	0.3200	0.0000	0.0000	0.0000	0.0000;
	56700	56699	0.004508	0.140879	0	88.86	0	0	1.00625	0	1	0	0	-19.8300	2.1200	19.8400	-1.6000	0.0000	0.0000	0.0000	0.0000;
	56699	56701	0.002985	0.097042	0	128.81	0	0	1	0	1	0	0	-29.4400	-2.9300	29.4600	3.7200	0.0000	0.0000	0.0000	0.0000;
	56699	56702	0.000232	0.001079	0	0	0	0	0	0	1	0	0	9.6000	4.5300	-9.6000	-4.5300	0.0000	0.0000	0.0000	0.0000;
	56699	56703	0.000276	0.001155	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56887	56702	0.00564	0.036667	0.01856	281.83	0	0	0	0	1	0	0	102.7200	-11.9100	-102.1600	13.5500	0.0000	0.0000	0.0000	0.0000;
	56705	56704	0.001955	0.075481	0	63.66	0	0	1.00625	0	1	0	0	-1.6500	-1.2600	1.6500	1.2600	0.0000	0.0000	0.0000	0.0000;
	56704	56706	0.004295	0.099263	0	98.7	0	0	1	0	1	0	0	-13.6200	-2.2300	13.6200	2.4000	0.0000	0.0000	0.0000	0.0000;
	56704	56708	0.002737	0.099738	0	89.05	0	0	1	0	1	0	0	-6.8100	-2.6800	6.8100	2.7300	0.0000	0.0000	0.0000	0.0000;
	56704	56709	0.000297	0.001086	0	0	0	0	0	0	1	0	0	18.7800	3.6400	-18.7800	-3.6400	0.0000	0.0000	0.0000	0.0000;
	56704	56710	0.000299	0.001077	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56705	56707	0.006149	0.14226	0	55.85	0	0	1.03125	0	1	0	0	-13.6100	-0.6000	13.6200	0.8600	0.0000	0.0000	0.0000	0.0000;
	56711	56712	0.000255	0.001104	0	0	0	0	0	0	1	0	0	26.2700	-2.5800	-26.2700	2.5900	0.0000	0.0000	0.0000	0.0000;
	56714	56713	0.000177	0.011167	0	771.87	0	0	1	0	1	0	0	-178.4100	24.6500	178.4600	-21.2800	0.0000	0.0000	0.0000	0.0000;
	56713	56718	0.000165	0.010629	0	926.99	0	0	1	0	1	0	0	-260.5700	-77.9500	260.6900	85.3000	0.0000	0.0000	0.0000	0.0000;
	56713	56720	0.000217	0.001165	0	0	0	0	0	0	1	0	0	82.1200	-128.5700	-82.0700	128.8300	0.0000	0.0000	0.0000	0.0000;
	56714	56717	0.017456	0.367659	0	239.76	0	0	1	0	1	0	0	45.4500	2.0200	-45.1100	5.0700	0.0000	0.0000	0.0000	0.0000;
	56714	56719	0.000217	0.001008	0	0	0	0	0	0	1	0	0	132.9600	-26.6700	-132.9200	26.8400	0.0000	0.0000	0.0000	0.0000;
	56715	56717	-0.011474	-0.241667	0	114.76	0	0	1	0	1	0	0	-45.3300	0.4100	45.1100	-5.0700	0.0000	0.0000	0.0000	0.0000;
	56716	56717	0.02461	0.518343	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56786	56720	0.000402	0.006234	0.75804	2665.95	0	0	0	0	1	0	0	798.1200	-41.2600	-795.7400	-3.2800	0.0000	0.0000	0.0000	0.0000;
	56721	56722	0.055533	1.32593	0	14.11	0	0	1	0	1	0	0	-1.5000	-0.6600	1.5000	0.7000	0.0000	0.0000	0.0000	0.0000;
	56721	56723	0.460949	9.037682	0	1.55	0	0	1	0	1	0	0	-0.7500	-0.2900	0.7500	0.3500	0.0000	0.0000	0.0000	0.0000;
	56721	56724	0.304839	4.894692	0	0.98	0	0	1	0	1	0	0	-0.7500	-0.3200	0.7500	0.3500	0.0000	0.0000	0.0000	0.0000;
	56721	56725	0.000282	0.001029	0	0	0	0	0	0	1	0	0	2.9900	1.2800	-2.9900	-1.2800	0.0000	0.0000	0.0000	0.0000;
	56721	56726	0.000286	0.001059	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56728	56727	0.000275	0.018534	0	886.21	0	0	1.03125	0	1	0	0	-320.2600	-143.9000	320.5900	166.0800	0.0000	0.0000	0.0000	0.0000;
	56727	56730	0.000178	0.012633	0	1042.12	0	0	1	0	1	0	0	-235.4100	-242.8900	235.6000	256.1600	0.0000	0.0000	0.0000	0.0000;
	56727	56731	0.000133	0.00956	0	1041.67	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56727	56732	0.000211	0.001078	0	0	0	0	0	0	1	0	0	-85.1800	76.8100	85.2100	-76.6800	0.0000	0.0000	0.0000	0.0000;
	56729	56728	0.001951	0.064814	0	129.87	0	0	1.01875	0	1	0	0	-73.7200	-11.4400	73.8200	14.7900	0.0000	0.0000	0.0000	0.0000;
	56728	56733	0.000264	0.001139	0	0	0	0	0	0	1	0	0	246.4400	129.1000	-246.2500	-128.3000	0.0000	0.0000	0.0000	0.0000;
	56735	56734	0.000176	0.014781	0	721.71	0	0	1	0	1	0	0	-159.2100	4.1500	159.2500	-0.7200	0.0000	0.0000	0.0000	0.0000;
	56734	56737	0.000184	0.013049	0	535.34	0	0	0.99375	0	1	0	0	-60.5200	-25.9000	60.5300	26.4100	0.0000	0.0000	0.0000	0.0000;
	56734	56767	0.000223	0.003012	0.29137	2776.83	0	0	0	0	1	0	0	-1174.8200	125.0700	1177.6800	-118.1800	0.0000	0.0000	0.0000	0.0000;
	56734	56977	0.000676	0.010799	1.16028	2707.7	0	0	0	0	1	0	0	1076.0900	-80.3400	-1068.9100	68.2800	0.0000	0.0000	0.0000	0.0000;
	56736	56735	0.003207	0.123032	0	89.85	0	0	1	0	1	0	0	-20.5900	-1.1400	20.6100	1.6200	0.0000	0.0000	0.0000	0.0000;
	56735	56738	0.000297	0.001053	0	0	0	0	0	0	1	0	0	138.6000	-5.7700	-138.5500	5.9600	0.0000	0.0000	0.0000	0.0000;
	56735	56739	0.000208	0.001177	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56760	56738	0.005104	0.036877	0.02029	264.64	0	0	0	0	1	0	0	72.3700	-7.0300	-72.1300	6.6000	0.0000	0.0000	0.0000	0.0000;
	56740	56741	0.000237	0.001026	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56743	56742	0.000133	0.010715	0	704.52	0	0	1	0	1	0	0	152.3500	-21.7500	-152.3200	24.1100	0.0000	0.0000	0.0000	0.0000;
	56742	56749	0.000219	0.01322	0	913.73	0	0	1.0125	0	1	0	0	-252.8400	-119.1200	253.0000	128.9300	0.0000	0.0000	0.0000	0.0000;
	56742	56750	0.000185	0.011796	0	913.16	0	0	1	0	1	0	0	-252.8600	-120.3600	253.0000	128.9300	0.0000	0.0000	0.0000	0.0000;
	56926	56742	0.000355	0.007238	0.60341	2619.93	0	0	0	0	1	0	0	-804.3600	78.4900	806.5200	-99.9500	0.0000	0.0000	0.0000	0.0000;
	56998	56742	0.00035	0.006482	0.79667	2588.88	0	0	0	0	1	0	0	420.9600	-198.8500	-420.2900	125.8800	0.0000	0.0000	0.0000	0.0000;
	56743	56748	0.000522	0.033523	0	414.84	0	0	1	0	1	0	0	123.0800	-8.4700	-123.0000	13.2200	0.0000	0.0000	0.0000	0.0000;
	56743	56751	0.000232	0.001117	0	0	0	0	0	0	1	0	0	-275.4300	30.2200	275.5900	-29.4200	0.0000	0.0000	0.0000	0.0000;
	56743	56752	0.000294	0.001114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56745	56744	0.005336	0.161858	0	72.99	0	0	1	0	1	0	0	5.6400	-9.0000	-5.6300	9.1800	0.0000	0.0000	0.0000	0.0000;
	56744	56748	-0.000122	-0.00785	0	389.84	0	0	1	0	1	0	0	-123.0200	12.1100	123.0000	-13.2200	0.0000	0.0000	0.0000	0.0000;
	56746	56745	0.010359	0.243941	0	60.69	0	0	1	0	1	0	0	-27.6200	3.3600	27.7000	-1.5700	0.0000	0.0000	0.0000	0.0000;
	56745	58785	0.012826	0.073063	0.06951	151.24	0	0	0	0	1	0	0	-33.3400	10.5700	33.5000	-16.9200	0.0000	0.0000	0.0000	0.0000;
	56746	58793	0.033738	0.080718	0.00649	59.15	0	0	0	0	1	0	0	-10.9400	3.5900	10.9900	-4.1700	0.0000	0.0000	0.0000	0.0000;
	56747	56748	0.002036	0.130703	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56751	58926	0.001874	0.019899	0.47682	1145.1	0	0	0	0	1	0	0	-275.5900	29.4200	276.9700	-65.9000	0.0000	0.0000	0.0000	0.0000;
	56753	56756	-0.001654	-0.023268	0	126.89	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56753	56757	0.000298	0.001138	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56753	56758	0.000259	0.001048	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56754	56756	0.020621	0.290064	0	63.44	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56755	56756	0.020621	0.290064	0	63.44	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56757	56875	0.010633	0.029296	0.00082	64.03	0	0	0	0	1	0	0	-15.3900	3.4500	15.4100	-3.4700	0.0000	0.0000	0.0000	0.0000;
	56759	56763	0.000385	0.028469	0	934.35	0	0	1	0	1	0	0	257.7100	-22.0600	-257.4700	39.6000	0.0000	0.0000	0.0000	0.0000;
	56759	56764	0.000211	0.012265	0	988.13	0	0	1	0	1	0	0	-288.8200	-81.2700	288.9900	91.4400	0.0000	0.0000	0.0000	0.0000;
	56759	56765	0.000144	0.01066	0	987.43	0	0	1	0	1	0	0	-254.6300	-84.3700	254.7200	91.4400	0.0000	0.0000	0.0000	0.0000;
	56759	56766	0.000175	0.010929	0	986.28	0	0	1	0	1	0	0	-219.2600	-85.8600	219.3500	91.4400	0.0000	0.0000	0.0000	0.0000;
	56759	56767	0.000244	0.001075	0	0	0	0	0	0	1	0	0	504.9900	-266.3900	-504.2600	269.6200	0.0000	0.0000	0.0000	0.0000;
	56759	56768	0.000213	0.001167	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56761	56760	0.005637	0.16553	0	99.75	0	0	1	0	1	0	0	-22.2700	1.0900	22.2900	-0.3300	0.0000	0.0000	0.0000	0.0000;
	56760	56763	-0.000176	-0.013039	0	809.35	0	0	1	0	1	0	0	-257.5800	31.5700	257.4700	-39.6000	0.0000	0.0000	0.0000	0.0000;
	56760	56772	0.039869	0.246848	0.12053	258.25	0	0	0	0	1	0	0	56.4200	-11.4800	-55.2500	5.5700	0.0000	0.0000	0.0000	0.0000;
	56760	56962	0.017032	0.096871	0.0809	290.69	0	0	0	0	1	0	0	99.0200	-12.6800	-97.4800	12.6200	0.0000	0.0000	0.0000	0.0000;
	56760	57352	0.004261	0.0235	0.01761	222.53	0	0	0	0	1	0	0	7.4800	-0.0400	-7.4800	-1.8800	0.0000	0.0000	0.0000	0.0000;
	56761	58267	0.052193	0.122886	0.00697	56.55	0	0	0	0	1	0	0	6.0600	0.0700	-6.0400	-0.7900	0.0000	0.0000	0.0000	0.0000;
	56762	56763	0.001459	0.107878	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56767	58532	0.000574	0.009967	0.90191	2620.28	0	0	0	0	1	0	0	-698.6900	17.1100	701.2800	-70.2200	0.0000	0.0000	0.0000	0.0000;
	56770	56769	0.003994	0.114936	0	113.45	0	0	1	0	1	0	0	-43.6400	3.5100	43.7100	-1.4900	0.0000	0.0000	0.0000	0.0000;
	56769	56771	0.007743	0.177207	0	89.76	0	0	1	0	1	0	0	-3.4900	0.4100	3.5000	-0.3900	0.0000	0.0000	0.0000	0.0000;
	56769	56772	0.000253	0.001093	0	0	0	0	0	0	1	0	0	-40.2200	1.0800	40.2200	-1.0700	0.0000	0.0000	0.0000	0.0000;
	56769	56773	0.000203	0.001133	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56770	56873	0.016561	0.051479	0.00165	65.78	0	0	0	0	1	0	0	17.3800	-3.3200	-17.3400	3.2900	0.0000	0.0000	0.0000	0.0000;
	56774	56775	0.023224	0.384005	0	34.49	0	0	1	0	1	0	0	-3.5900	0.4900	3.6000	-0.4400	0.0000	0.0000	0.0000	0.0000;
	56774	56776	0.000284	0.001184	0	0	0	0	0	0	1	0	0	3.5900	-0.4900	-3.5900	0.4900	0.0000	0.0000	0.0000	0.0000;
	56776	56779	0.023265	0.048062	0.00155	50.99	0	0	0	0	1	0	0	3.2800	-0.4200	-3.2800	0.2600	0.0000	0.0000	0.0000	0.0000;
	56837	56776	0.01928	0.054876	0.00109	38.23	0	0	0	0	1	0	0	-0.3100	-0.0500	0.3100	-0.0700	0.0000	0.0000	0.0000	0.0000;
	56777	56778	0.013779	0.278392	0	44.68	0	0	0.99375	0	1	0	0	-5.9900	0.8300	5.9900	-0.7300	0.0000	0.0000	0.0000	0.0000;
	56777	56779	0.000222	0.001044	0	0	0	0	0	0	1	0	0	5.9900	-0.8300	-5.9900	0.8300	0.0000	0.0000	0.0000	0.0000;
	56794	56779	0.031487	0.075703	0.00229	58.05	0	0	0	0	1	0	0	8.3500	0.0200	-8.3300	-0.2200	0.0000	0.0000	0.0000	0.0000;
	56781	56780	0.000375	0.022886	0	669.27	0	0	1.00625	0	1	0	0	-136.9500	-37.1400	137.0200	41.4900	0.0000	0.0000	0.0000	0.0000;
	56780	56784	0.000171	0.011135	0	1090.86	0	0	1.05625	0	1	0	0	-296.2000	-283.5300	296.5000	302.9000	0.0000	0.0000	0.0000	0.0000;
	56780	56785	0.000199	0.015194	0	1087.81	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56780	56786	0.000223	0.001015	0	0	0	0	0	0	1	0	0	159.1800	54.5100	-159.1200	-54.2400	0.0000	0.0000	0.0000	0.0000;
	56782	56781	0.005048	0.15446	0	124.11	0	0	1.04375	0	1	0	0	-71.3000	-20.9700	71.5800	29.6100	0.0000	0.0000	0.0000	0.0000;
	56781	56787	0.000212	0.001011	0	0	0	0	0	0	1	0	0	65.3700	7.5300	-65.3600	-7.4900	0.0000	0.0000	0.0000	0.0000;
	56783	56782	0.004209	0.121369	0	68.9	0	0	1.01875	0	1	0	0	-13.0500	-13.0000	13.0700	13.4000	0.0000	0.0000	0.0000	0.0000;
	56998	56786	0.000467	0.009315	0.64512	2553.51	0	0	0	0	1	0	0	640.8400	-127.6500	-639.0000	95.5000	0.0000	0.0000	0.0000	0.0000;
	56788	56789	0.013183	0.192758	0	57.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56788	56790	0.008686	0.180076	0	51.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56788	56791	0.000287	0.001063	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56788	56792	0.000299	0.00115	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56793	56796	0.004156	0.149522	0	141.84	0	0	1	0	1	0	0	23.1300	4.3500	-23.1100	-3.6000	0.0000	0.0000	0.0000	0.0000;
	56793	56797	0.000293	0.001136	0	0	0	0	0	0	1	0	0	-23.1300	-4.3500	23.1300	4.3600	0.0000	0.0000	0.0000	0.0000;
	56793	56798	0.000203	0.001144	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56794	56796	-0.002021	-0.072706	0	91.84	0	0	1	0	1	0	0	-23.1200	-3.9700	23.1100	3.6000	0.0000	0.0000	0.0000	0.0000;
	56795	56796	0.012776	0.45963	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56797	57977	0.021835	0.129463	0.09094	221.47	0	0	0	0	1	0	0	-12.5500	-3.0300	12.5800	-6.7100	0.0000	0.0000	0.0000	0.0000;
	56797	58418	0.010542	0.066034	0.05936	221.82	0	0	0	0	1	0	0	-10.5800	-1.3300	10.5900	-5.0900	0.0000	0.0000	0.0000	0.0000;
	56799	56802	0.005699	0.227988	0	215.42	0	0	1	0	1	0	0	46.5400	-7.9900	-46.4200	12.8000	0.0000	0.0000	0.0000	0.0000;
	56799	56803	0.000274	0.001153	0	0	0	0	0	0	1	0	0	-46.5400	7.9900	46.5500	-7.9600	0.0000	0.0000	0.0000	0.0000;
	56799	56804	0.000209	0.001196	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56800	56802	-0.002588	-0.103558	0	115.42	0	0	1	0	1	0	0	-46.4800	10.6100	46.4200	-12.8000	0.0000	0.0000	0.0000	0.0000;
	56801	56802	0.014722	0.588974	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56806	56805	0.000113	0.005454	0	761.99	0	0	1.00625	0	1	0	0	148.2100	-77.1100	-148.1800	78.5600	0.0000	0.0000	0.0000	0.0000;
	56805	56810	0.000296	0.001135	0	0	0	0	0	0	1	0	0	171.8500	-66.5000	-171.7500	66.8600	0.0000	0.0000	0.0000	0.0000;
	56805	56811	0.000282	0.001175	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56806	56809	0.004627	0.164843	0	129.62	0	0	1	0	1	0	0	36.8200	8.4000	-36.7600	-6.2000	0.0000	0.0000	0.0000	0.0000;
	56807	56809	-0.001951	-0.069511	0	104.62	0	0	1	0	1	0	0	-36.7800	-7.1300	36.7600	6.2000	0.0000	0.0000	0.0000	0.0000;
	56808	56809	0.014459	0.515149	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56813	56812	0.004348	0.137624	0	89.32	0	0	1.01875	0	1	0	0	-11.8200	-7.4000	11.8300	7.6500	0.0000	0.0000	0.0000	0.0000;
	56812	56814	0.000272	0.001171	0	0	0	0	0	0	1	0	0	-11.8300	-7.6500	11.8300	7.6600	0.0000	0.0000	0.0000	0.0000;
	56812	56815	0.000231	0.001039	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57506	56814	0.004204	0.02739	0.03207	272.63	0	0	0	0	1	0	0	-76.9300	-8.8500	77.1700	7.0000	0.0000	0.0000	0.0000	0.0000;
	56814	58530	0.009088	0.049474	0.09884	300.19	0	0	0	0	1	0	0	-153.5100	1.2500	155.5200	-0.9500	0.0000	0.0000	0.0000	0.0000;
	56817	56816	0.000252	0.017197	0	715.97	0	0	1	0	1	0	0	-168.0400	12.4600	168.1100	-7.9900	0.0000	0.0000	0.0000	0.0000;
	56816	56819	0.000342	0.024923	0	719.63	0	0	0.99375	0	1	0	0	-135.5100	-28.1600	135.5700	32.4800	0.0000	0.0000	0.0000	0.0000;
	56816	56820	0.000357	0.018539	0	719.45	0	0	0.99375	0	1	0	0	-135.5100	-38.9700	135.5700	42.3200	0.0000	0.0000	0.0000	0.0000;
	56816	56821	0.00036	0.023409	0	719.38	0	0	0.99375	0	1	0	0	-135.5100	-30.1300	135.5700	34.2200	0.0000	0.0000	0.0000	0.0000;
	56816	56822	0.000161	0.01182	0	719.25	0	0	0.99375	0	1	0	0	-135.5400	-24.7900	135.5700	26.8200	0.0000	0.0000	0.0000	0.0000;
	56816	56823	0.000251	0.016672	0	718.7	0	0	0.99375	0	1	0	0	-135.5300	-44.5200	135.5700	47.6000	0.0000	0.0000	0.0000	0.0000;
	56816	56824	0.000284	0.020419	0	717.17	0	0	0.99375	0	1	0	0	-135.5200	-35.5700	135.5700	39.2000	0.0000	0.0000	0.0000	0.0000;
	56816	56825	0.000286	0.001019	0	0	0	0	0	0	1	0	0	645.0100	-168.1200	-643.8400	172.2800	0.0000	0.0000	0.0000	0.0000;
	56818	56817	0.00369	0.121666	0	96.96	0	0	1	0	1	0	0	-31.4100	-1.3200	31.4400	2.4300	0.0000	0.0000	0.0000	0.0000;
	56817	56826	0.000244	0.001078	0	0	0	0	0	0	1	0	0	136.6000	-14.8900	-136.5600	15.0800	0.0000	0.0000	0.0000	0.0000;
	56866	56825	0.000452	0.004871	0.58314	2423.85	0	0	0	0	1	0	0	267.2300	-105.3400	-266.9100	45.4100	0.0000	0.0000	0.0000	0.0000;
	56825	56870	0.000215	0.003645	0.37703	2578.66	0	0	0	0	1	0	0	677.2800	-129.7200	-676.3500	104.2900	0.0000	0.0000	0.0000	0.0000;
	56825	56977	0.000299	0.004113	0.5754	2451.63	0	0	0	0	1	0	0	233.4800	-87.9800	-233.3200	27.3800	0.0000	0.0000	0.0000	0.0000;
	56827	56828	0.011899	0.230674	0	39.65	0	0	1.025	0	1	0	0	-4.5900	0.2600	4.5900	-0.2200	0.0000	0.0000	0.0000	0.0000;
	56827	56829	0.000223	0.001192	0	0	0	0	0	0	1	0	0	4.5900	-0.2600	-4.5900	0.2600	0.0000	0.0000	0.0000	0.0000;
	56827	56830	0.00028	0.00117	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56957	56829	0.022444	0.064624	0.00315	45.85	0	0	0	0	1	0	0	1.4600	-1.8200	-1.4600	1.4800	0.0000	0.0000	0.0000	0.0000;
	56831	56834	0.000214	0.004811	0	94.87	0	0	1	0	1	0	0	-3.6000	-0.6900	3.6000	0.6900	0.0000	0.0000	0.0000	0.0000;
	56831	56835	0.000253	0.001047	0	0	0	0	0	0	1	0	0	3.6000	0.6900	-3.6000	-0.6900	0.0000	0.0000	0.0000	0.0000;
	56832	56834	0.010059	0.226324	0	47.43	0	0	1	0	1	0	0	1.8000	0.3500	-1.8000	-0.3500	0.0000	0.0000	0.0000	0.0000;
	56833	56834	0.010059	0.226324	0	47.43	0	0	1	0	1	0	0	1.8000	0.3500	-1.8000	-0.3500	0.0000	0.0000	0.0000	0.0000;
	56835	56840	0.087594	0.170829	0.01006	53.94	0	0	0	0	1	0	0	1.1900	-2.8500	-1.1900	1.7700	0.0000	0.0000	0.0000	0.0000;
	56836	56837	0.000203	0.001059	0	0	0	0	0	0	1	0	0	7.1900	-0.8800	-7.1900	0.8800	0.0000	0.0000	0.0000	0.0000;
	56838	56839	0.010827	0.244652	0	57.08	0	0	1	0	1	0	0	-14.9600	-0.0100	14.9800	0.5100	0.0000	0.0000	0.0000	0.0000;
	56838	56840	0.000219	0.001151	0	0	0	0	0	0	1	0	0	14.9600	0.0100	-14.9600	-0.0000	0.0000	0.0000	0.0000	0.0000;
	56840	58132	0.098596	0.333453	0.01024	53.02	0	0	0	0	1	0	0	-9.7900	2.6100	9.8900	-3.3900	0.0000	0.0000	0.0000	0.0000;
	56841	56842	0.007442	0.179843	0	59.24	0	0	1.0375	0	1	0	0	-21.1400	-8.2000	21.1700	9.1300	0.0000	0.0000	0.0000	0.0000;
	56841	56843	0.000296	0.001073	0	0	0	0	0	0	1	0	0	21.1400	8.2000	-21.1400	-8.2000	0.0000	0.0000	0.0000	0.0000;
	56841	56844	0.000279	0.001161	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56843	56912	0.01888	0.045882	0.00158	45.44	0	0	0	0	1	0	0	1.0200	1.8900	-1.0200	-2.0600	0.0000	0.0000	0.0000	0.0000;
	56845	56846	0.000243	0.001095	0	0	0	0	0	0	1	0	0	55.9300	-6.2200	-55.9300	6.2500	0.0000	0.0000	0.0000	0.0000;
	56916	56846	0.004807	0.013072	0.00052	65.86	0	0	0	0	1	0	0	-23.7400	12.5200	23.7700	-12.4900	0.0000	0.0000	0.0000	0.0000;
	56848	56847	0.000295	0.017878	0	529.12	0	0	1	0	1	0	0	-25.8200	-19.8700	25.8300	20.0500	0.0000	0.0000	0.0000	0.0000;
	56847	56850	0.000281	0.001191	0	0	0	0	0	0	1	0	0	-25.8300	-139.2700	25.8800	139.4900	0.0000	0.0000	0.0000	0.0000;
	56847	56851	0.000242	0.001047	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56849	56848	0.005059	0.143604	0	111.44	0	0	1	0	1	0	0	-39.4900	3.1800	39.5600	-1.0700	0.0000	0.0000	0.0000	0.0000;
	56850	56866	0.000483	0.008143	0.56799	2460.53	0	0	0	0	1	0	0	306.6800	-81.4300	-306.2500	27.3000	0.0000	0.0000	0.0000	0.0000;
	56850	56878	0.000443	0.007268	0.77018	2470.45	0	0	0	0	1	0	0	-332.5600	-58.0600	333.0100	-17.7600	0.0000	0.0000	0.0000	0.0000;
	56853	56852	0.003364	0.122102	0	86	0	0	1.00625	0	1	0	0	-14.4000	-2.1200	14.4100	2.3600	0.0000	0.0000	0.0000	0.0000;
	56852	56854	0.000275	0.001194	0	0	0	0	0	0	1	0	0	-14.4100	-2.3600	14.4100	2.3700	0.0000	0.0000	0.0000	0.0000;
	56852	56855	0.000247	0.001147	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56974	56854	0.002226	0.015649	0.00908	224.77	0	0	0	0	1	0	0	14.4100	1.4000	-14.4100	-2.3700	0.0000	0.0000	0.0000	0.0000;
	56856	56857	0.009596	0.287365	0	33.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56856	56858	0.006877	0.280015	0	65.71	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56856	56859	0.004583	0.171581	0	64.91	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56856	56860	0.01478	0.47594	0	32.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56856	56861	0.000244	0.001005	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56856	56862	0.000203	0.00101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56864	56863	0.000202	0.014241	0	695.7	0	0	1	0	1	0	0	-99.5900	2.1100	99.6100	-0.8100	0.0000	0.0000	0.0000	0.0000;
	56863	56865	0.00023	0.018327	0	536	0	0	1.025	0	1	0	0	-60.6200	-20.4300	60.6300	21.1600	0.0000	0.0000	0.0000	0.0000;
	56863	56866	0.000296	0.001003	0	0	0	0	0	0	1	0	0	-38.9900	-77.9700	39.0200	78.0400	0.0000	0.0000	0.0000	0.0000;
	56863	56867	0.000247	0.001157	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56869	56868	0.000246	0.019078	0	630.52	0	0	1	0	1	0	0	-111.2700	-6.9100	111.2900	9.0800	0.0000	0.0000	0.0000	0.0000;
	56868	56870	0.000255	0.001198	0	0	0	0	0	0	1	0	0	128.4200	113.0800	-128.3500	-112.7600	0.0000	0.0000	0.0000	0.0000;
	56868	56871	0.000203	0.001062	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56870	56977	0.000372	0.007004	0.71934	2194.1	0	0	0	0	1	0	0	-215.0000	-10.3000	215.1600	-65.3700	0.0000	0.0000	0.0000	0.0000;
	56872	56873	0.000272	0.001153	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56873	56996	0.037266	0.10794	0.01558	74.42	0	0	0	0	1	0	0	-27.1400	8.4600	27.4200	-9.3400	0.0000	0.0000	0.0000	0.0000;
	56874	56875	0.000275	0.001065	0	0	0	0	0	0	1	0	0	4.1900	-0.5100	-4.1900	0.5100	0.0000	0.0000	0.0000	0.0000;
	56877	56876	0.000221	0.013352	0	620.97	0	0	1.0125	0	1	0	0	-68.3000	-88.6200	68.3200	90.1900	0.0000	0.0000	0.0000	0.0000;
	56876	56878	0.000236	0.00101	0	0	0	0	0	0	1	0	0	-0.1000	-58.3700	0.1100	58.4000	0.0000	0.0000	0.0000	0.0000;
	56876	56879	0.000249	0.001119	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56936	56878	0.000471	0.008112	0.75967	2729.33	0	0	0	0	1	0	0	905.5300	-86.0800	-901.9400	65.5600	0.0000	0.0000	0.0000	0.0000;
	56878	56942	0.00016	0.002591	0.34113	2353.61	0	0	0	0	1	0	0	451.1800	-20.6000	-450.8800	-11.5100	0.0000	0.0000	0.0000	0.0000;
	56880	56881	0.000295	0.001094	0	0	0	0	0	0	1	0	0	17.1800	5.7200	-17.1800	-5.7100	0.0000	0.0000	0.0000	0.0000;
	56881	56948	0.009962	0.026385	0.00127	45.44	0	0	0	0	1	0	0	-0.9700	-4.9200	0.9800	4.7900	0.0000	0.0000	0.0000	0.0000;
	56883	56882	0.000218	0.015402	0	842.42	0	0	1	0	1	0	0	-258.8400	9.2100	258.9800	0.3800	0.0000	0.0000	0.0000	0.0000;
	56882	56885	0.000157	0.00974	0	1606.54	0	0	1	0	1	0	0	-1232.1200	-40.8300	1234.3300	178.2200	0.0000	0.0000	0.0000	0.0000;
	56882	56886	0.000201	0.00109	0	0	0	0	0	0	1	0	0	973.1300	-62.4900	-971.3600	72.1100	0.0000	0.0000	0.0000	0.0000;
	56884	56883	0.004301	0.144208	0	104.42	0	0	1	0	1	0	0	-30.2800	6.1200	30.3200	-4.8500	0.0000	0.0000	0.0000	0.0000;
	56883	56887	0.000276	0.001048	0	0	0	0	0	0	1	0	0	228.5300	-4.3500	-228.3900	4.8600	0.0000	0.0000	0.0000	0.0000;
	56942	56886	0.000427	0.005536	0.55351	2269.57	0	0	0	0	1	0	0	344.5100	20.7600	-344.0400	-74.2900	0.0000	0.0000	0.0000	0.0000;
	56887	56939	0.005268	0.027128	0.09489	264.81	0	0	0	0	1	0	0	-83.8500	11.9100	84.2000	-20.2800	0.0000	0.0000	0.0000	0.0000;
	56888	56892	0.000214	0.016357	0	1015.88	0	0	1	0	1	0	0	301.5200	23.1700	-301.3400	-9.3600	0.0000	0.0000	0.0000	0.0000;
	56888	56893	0.000132	0.009052	0	1076.83	0	0	1	0	1	0	0	-216.7500	-126.4600	216.8300	131.7200	0.0000	0.0000	0.0000	0.0000;
	56888	56894	0.000113	0.008771	0	1075.87	0	0	1	0	1	0	0	-176.2000	-127.8900	176.2500	131.7200	0.0000	0.0000	0.0000	0.0000;
	56888	56896	0.000265	0.001055	0	0	0	0	0	0	1	0	0	91.4300	-58.7600	-91.4000	58.8800	0.0000	0.0000	0.0000	0.0000;
	56890	56889	0.002543	0.095981	0	120.95	0	0	1.0125	0	1	0	0	-47.0900	1.9600	47.1400	0.0300	0.0000	0.0000	0.0000	0.0000;
	56889	56892	3.9e-05	0.002973	0	890.88	0	0	1	0	1	0	0	-301.3100	-6.8500	301.3400	9.3600	0.0000	0.0000	0.0000	0.0000;
	56889	56895	0.000239	0.001048	0	0	0	0	0	0	1	0	0	254.1700	6.8300	-254.0300	-6.2000	0.0000	0.0000	0.0000	0.0000;
	56891	56892	0.001422	0.108562	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56914	56896	0.000289	0.004818	0.4753	2880.39	0	0	0	0	1	0	0	-935.7600	-44.5600	938.1100	32.4900	0.0000	0.0000	0.0000	0.0000;
	56898	56897	0.003301	0.107403	0	73.52	0	0	1.03125	0	1	0	0	11.3600	-24.2500	-11.3300	25.0200	0.0000	0.0000	0.0000	0.0000;
	56897	56902	-0.000264	-0.008431	0	191.09	0	0	1	0	1	0	0	-5.2900	-2.4500	5.2900	2.4500	0.0000	0.0000	0.0000	0.0000;
	56897	56904	0.004018	0.12726	0	84.96	0	0	0.9875	0	1	0	0	-5.2900	-2.4300	5.2900	2.4700	0.0000	0.0000	0.0000	0.0000;
	56897	56906	0.000269	0.001098	0	0	0	0	0	0	1	0	0	21.9200	-20.1400	-21.9200	20.1500	0.0000	0.0000	0.0000	0.0000;
	56899	56898	0.00919	0.260652	0	48.85	0	0	1.025	0	1	0	0	-17.1800	-8.3300	17.2100	9.2700	0.0000	0.0000	0.0000	0.0000;
	56898	56903	0.013362	0.345302	0	34.93	0	0	0.98125	0	1	0	0	-2.6500	-1.2100	2.6500	1.2300	0.0000	0.0000	0.0000	0.0000;
	56898	56907	0.000289	0.001159	0	0	0	0	0	0	1	0	0	-25.9200	16.1800	25.9200	-16.1700	0.0000	0.0000	0.0000	0.0000;
	56899	56905	0.009166	0.137393	0	26.93	0	0	0.98125	0	1	0	0	-2.6500	-1.2200	2.6500	1.2300	0.0000	0.0000	0.0000	0.0000;
	56900	56902	0.003988	0.127318	0	95.55	0	0	1	0	1	0	0	2.6500	1.2300	-2.6500	-1.2200	0.0000	0.0000	0.0000	0.0000;
	56901	56902	0.003988	0.127318	0	95.55	0	0	1	0	1	0	0	2.6500	1.2300	-2.6500	-1.2200	0.0000	0.0000	0.0000	0.0000;
	56907	58796	0.015313	0.059272	0.01573	142.21	0	0	0	0	1	0	0	-25.9200	16.1700	26.0600	-17.2900	0.0000	0.0000	0.0000	0.0000;
	56908	56911	-0.000736	-0.015148	0	141.87	0	0	1	0	1	0	0	-11.9800	-1.7600	11.9800	1.7400	0.0000	0.0000	0.0000	0.0000;
	56908	56912	0.000288	0.001116	0	0	0	0	0	0	1	0	0	11.9800	1.7600	-11.9800	-1.7600	0.0000	0.0000	0.0000	0.0000;
	56908	56913	0.000296	0.001038	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56909	56911	0.012369	0.254398	0	70.94	0	0	1	0	1	0	0	5.9900	0.9600	-5.9900	-0.8700	0.0000	0.0000	0.0000	0.0000;
	56910	56911	0.012369	0.254398	0	70.94	0	0	1	0	1	0	0	5.9900	0.9600	-5.9900	-0.8700	0.0000	0.0000	0.0000	0.0000;
	56915	56914	0.000207	0.015027	0	1029.39	0	0	1.03125	0	1	0	0	-494.3400	-170.6900	494.9000	211.1400	0.0000	0.0000	0.0000	0.0000;
	56914	56917	0.000273	0.015575	0	898.82	0	0	1	0	1	0	0	-230.3200	-98.4400	230.4700	107.5300	0.0000	0.0000	0.0000	0.0000;
	56914	56918	0.000161	0.011021	0	898.45	0	0	1	0	1	0	0	-230.3800	-101.0400	230.4700	107.5300	0.0000	0.0000	0.0000	0.0000;
	56914	56919	0.00019	0.014911	0	897.71	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56914	56920	0.000225	0.014046	0	896.58	0	0	1	0	1	0	0	-230.3400	-99.3100	230.4700	107.5300	0.0000	0.0000	0.0000	0.0000;
	56916	56915	0.004101	0.137415	0	111.38	0	0	1.025	0	1	0	0	-40.5300	-11.2300	40.6000	13.5600	0.0000	0.0000	0.0000	0.0000;
	56915	56921	0.000219	0.001057	0	0	0	0	0	0	1	0	0	453.7400	157.1200	-453.2700	-154.8700	0.0000	0.0000	0.0000	0.0000;
	56915	56922	0.00022	0.001032	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57008	56921	0.001231	0.007831	0.00397	281.87	0	0	0	0	1	0	0	-111.6500	-41.9600	111.8200	42.5800	0.0000	0.0000	0.0000	0.0000;
	56924	56923	0.000179	0.012044	0	666.49	0	0	1.00625	0	1	0	0	-130.8800	-34.1200	130.9100	36.1600	0.0000	0.0000	0.0000	0.0000;
	56923	56925	0.000343	0.02041	0	690.21	0	0	1	0	1	0	0	-121.0000	-41.2500	121.0600	44.3200	0.0000	0.0000	0.0000	0.0000;
	56923	56926	0.000247	0.001064	0	0	0	0	0	0	1	0	0	-9.9000	-22.1200	9.9000	22.1200	0.0000	0.0000	0.0000	0.0000;
	56923	56927	0.000249	0.001171	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56928	56929	0.010817	0.266087	0	36.97	0	0	1	0	1	0	0	-3.9900	0.5300	4.0000	-0.4900	0.0000	0.0000	0.0000	0.0000;
	56928	56930	0.027074	0.703602	0	19.43	0	0	1	0	1	0	0	-2.0000	0.2700	2.0000	-0.2400	0.0000	0.0000	0.0000	0.0000;
	56928	56931	0.000275	0.001128	0	0	0	0	0	0	1	0	0	5.9900	-0.8000	-5.9900	0.8000	0.0000	0.0000	0.0000	0.0000;
	56928	56932	0.000298	0.001132	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56931	56983	0.016457	0.039057	0.00188	48.97	0	0	0	0	1	0	0	4.1800	9.9300	-4.1600	-10.0900	0.0000	0.0000	0.0000	0.0000;
	56931	57011	0.007201	0.019337	0.00146	64.96	0	0	0	0	1	0	0	-26.7000	1.2100	26.7500	-1.2400	0.0000	0.0000	0.0000	0.0000;
	56934	56933	0.00014	0.011071	0	395.3	0	0	1	0	1	0	0	59.2700	15.2600	-59.2600	-14.8800	0.0000	0.0000	0.0000	0.0000;
	56933	56936	0.000268	0.001157	0	0	0	0	0	0	1	0	0	128.5100	41.5100	-128.4700	-41.3100	0.0000	0.0000	0.0000	0.0000;
	56935	56934	0.004335	0.124953	0	91.74	0	0	1.0125	0	1	0	0	-20.3700	-10.0800	20.3900	10.6900	0.0000	0.0000	0.0000	0.0000;
	56934	56937	0.000208	0.001002	0	0	0	0	0	0	1	0	0	24.2200	1.9400	-24.2200	-1.9300	0.0000	0.0000	0.0000	0.0000;
	56935	58033	0.013047	0.030018	0.00237	55.15	0	0	0	0	1	0	0	-8.2500	12.4700	8.2800	-12.6600	0.0000	0.0000	0.0000	0.0000;
	57244	56936	0.000326	0.004546	0.39197	2690.06	0	0	0	0	1	0	0	778.8900	-51.1600	-777.0600	34.3100	0.0000	0.0000	0.0000	0.0000;
	56937	58041	0.011356	0.067808	0.03961	221.3	0	0	0	0	1	0	0	-6.3400	8.0300	6.3500	-12.2100	0.0000	0.0000	0.0000	0.0000;
	56938	56941	0.000497	0.02565	0	850.89	0	0	1	0	1	0	0	167.0700	18.9800	-166.9400	-12.2800	0.0000	0.0000	0.0000	0.0000;
	56938	56942	0.000256	0.001022	0	0	0	0	0	0	1	0	0	-106.3400	9.3500	106.3700	-9.2500	0.0000	0.0000	0.0000	0.0000;
	56938	56943	0.000281	0.001122	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56939	56941	-0.000199	-0.010253	0	725.89	0	0	1	0	1	0	0	-166.9900	-14.9600	166.9400	12.2800	0.0000	0.0000	0.0000	0.0000;
	56940	56941	0.001842	0.095046	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56944	56947	0.000562	0.010379	0	89.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56944	56948	0.000294	0.001163	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56944	56949	0.000255	0.001017	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56945	56947	0.012646	0.233507	0	44.65	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56946	56947	0.012646	0.233507	0	44.65	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56950	56951	0.023938	0.400184	0	36.7	0	0	1	0	1	0	0	-3.9900	-1.7900	4.0000	1.8600	0.0000	0.0000	0.0000	0.0000;
	56950	56952	0.017283	0.431598	0	19.43	0	0	1	0	1	0	0	-2.0000	-0.9100	2.0000	0.9300	0.0000	0.0000	0.0000	0.0000;
	56950	56953	0.000215	0.001091	0	0	0	0	0	0	1	0	0	5.9900	2.7100	-5.9900	-2.7100	0.0000	0.0000	0.0000	0.0000;
	56950	56954	0.000209	0.00113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56983	56953	0.004138	0.012257	0.00076	51.93	0	0	0	0	1	0	0	12.1500	11.4500	-12.1400	-11.5000	0.0000	0.0000	0.0000	0.0000;
	56955	56956	0.016166	0.371512	0	34.46	0	0	1	0	1	0	0	-3.5900	0.4800	3.6000	-0.4400	0.0000	0.0000	0.0000	0.0000;
	56955	56957	0.000223	0.001141	0	0	0	0	0	0	1	0	0	3.5900	-0.4800	-3.5900	0.4800	0.0000	0.0000	0.0000	0.0000;
	56957	56959	0.020438	0.052934	0.00176	61.83	0	0	0	0	1	0	0	13.1700	-8.7500	-13.1200	8.6800	0.0000	0.0000	0.0000	0.0000;
	56959	56958	0.004085	0.136005	0	80.14	0	0	1.0125	0	1	0	0	-9.1700	-6.3900	9.1800	6.5500	0.0000	0.0000	0.0000	0.0000;
	56958	56960	0.006802	0.201014	0	68.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56958	56962	0.000264	0.001053	0	0	0	0	0	0	1	0	0	-9.1800	-6.5500	9.1800	6.5500	0.0000	0.0000	0.0000	0.0000;
	56958	56963	0.000253	0.001083	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56959	56961	0.022205	0.368551	0	32.62	0	0	1.0125	0	1	0	0	-3.2900	0.4100	3.3000	-0.3800	0.0000	0.0000	0.0000	0.0000;
	56964	56965	0.000215	0.001066	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56967	56966	0.000275	0.019174	0	660.29	0	0	1	0	1	0	0	-107.4000	7.3000	107.4300	-5.2500	0.0000	0.0000	0.0000	0.0000;
	56966	56969	0.00026	0.017406	0	838.31	0	0	1.05	0	1	0	0	-203.6300	-70.1000	203.7600	78.3400	0.0000	0.0000	0.0000	0.0000;
	56966	56970	0.00028	0.016188	0	837.29	0	0	1.05	0	1	0	0	-203.6200	-70.6600	203.7600	78.3400	0.0000	0.0000	0.0000	0.0000;
	56966	56971	0.00024	0.001005	0	0	0	0	0	0	1	0	0	299.8300	-186.2900	-299.5500	187.4500	0.0000	0.0000	0.0000	0.0000;
	56968	56967	0.004075	0.123567	0	94.16	0	0	1	0	1	0	0	-25.2000	-6.6400	25.2300	7.4300	0.0000	0.0000	0.0000	0.0000;
	56967	56972	0.000267	0.001025	0	0	0	0	0	0	1	0	0	82.1700	-14.7300	-82.1500	14.8000	0.0000	0.0000	0.0000	0.0000;
	56973	56976	0.000326	0.027083	0	804.59	0	0	1	0	1	0	0	103.3300	-2.8700	-103.2900	5.5200	0.0000	0.0000	0.0000	0.0000;
	56973	56977	0.000236	0.001066	0	0	0	0	0	0	1	0	0	-72.3600	1.3500	72.3700	-1.3000	0.0000	0.0000	0.0000	0.0000;
	56973	56978	0.000251	0.001139	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56974	56976	-0.000141	-0.011718	0	679.59	0	0	1	0	1	0	0	-103.3100	4.3700	103.2900	-5.5200	0.0000	0.0000	0.0000	0.0000;
	56975	56976	0.001143	0.094821	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56979	56982	-0.000897	-0.018708	0	99.35	0	0	1	0	1	0	0	-3.9900	0.5000	3.9900	-0.5000	0.0000	0.0000	0.0000	0.0000;
	56979	56983	0.000258	0.001034	0	0	0	0	0	0	1	0	0	7.9900	1.3600	-7.9900	-1.3600	0.0000	0.0000	0.0000	0.0000;
	56979	56984	0.000243	0.001011	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56980	56982	0.010125	0.21121	0	49.67	0	0	1	0	1	0	0	2.0000	-0.2400	-2.0000	0.2500	0.0000	0.0000	0.0000	0.0000;
	56981	56982	0.010125	0.21121	0	49.67	0	0	1	0	1	0	0	2.0000	-0.2400	-2.0000	0.2500	0.0000	0.0000	0.0000	0.0000;
	56985	56988	0.001623	0.057404	0	118.83	0	0	1	0	1	0	0	6.0500	-2.4500	-6.0500	2.4700	0.0000	0.0000	0.0000	0.0000;
	56985	56989	0.000234	0.001033	0	0	0	0	0	0	1	0	0	-6.0500	2.4500	6.0500	-2.4500	0.0000	0.0000	0.0000	0.0000;
	56985	56990	0.000209	0.001001	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56986	56988	0.00124	0.043879	0	68.83	0	0	1	0	1	0	0	-6.0400	2.4900	6.0500	-2.4700	0.0000	0.0000	0.0000	0.0000;
	56987	56988	0.014577	0.515691	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56991	56992	0.044958	0.743094	0	17.13	0	0	1	0	1	0	0	-1.7300	0.2300	1.7300	-0.2100	0.0000	0.0000	0.0000	0.0000;
	56991	56993	0.014652	0.298214	0	33.62	0	0	1	0	1	0	0	-3.4600	0.4600	3.4600	-0.4200	0.0000	0.0000	0.0000	0.0000;
	56991	56994	0.017083	0.356259	0	33.52	0	0	1	0	1	0	0	-3.4600	0.4600	3.4600	-0.4200	0.0000	0.0000	0.0000	0.0000;
	56991	56995	0.049264	0.948766	0	17.07	0	0	1	0	1	0	0	-1.7300	0.2400	1.7300	-0.2100	0.0000	0.0000	0.0000	0.0000;
	56991	56996	0.000293	0.001188	0	0	0	0	0	0	1	0	0	10.3800	-1.3900	-10.3800	1.3900	0.0000	0.0000	0.0000	0.0000;
	56991	56997	0.000275	0.001117	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56999	56998	0.000295	0.017902	0	654.16	0	0	1	0	1	0	0	113.4900	16.0100	-113.4600	-13.8000	0.0000	0.0000	0.0000	0.0000;
	59839	56998	0.000333	0.006018	0.84963	2872.81	0	0	0	0	1	0	0	951.2300	-145.9400	-948.3400	108.4600	0.0000	0.0000	0.0000	0.0000;
	57000	56999	0.000495	0.030263	0	276.41	0	0	1	0	1	0	0	-16.7800	-6.4900	16.7800	6.5900	0.0000	0.0000	0.0000	0.0000;
	58936	56999	0.000958	0.011301	0.40801	1195.17	0	0	0	0	1	0	0	545.0700	-75.3800	-542.3600	63.8500	0.0000	0.0000	0.0000	0.0000;
	59830	56999	0.001511	0.016015	0.21733	1154.59	0	0	0	0	1	0	0	221.2200	-45.6500	-220.5100	30.0600	0.0000	0.0000	0.0000	0.0000;
	57001	57000	0.003545	0.118258	0	104.77	0	0	1	0	1	0	0	-31.4200	1.4100	31.4500	-0.3100	0.0000	0.0000	0.0000	0.0000;
	57000	57003	0.000214	0.001163	0	0	0	0	0	0	1	0	0	19.8700	24.4000	-19.8700	-24.3900	0.0000	0.0000	0.0000	0.0000;
	57002	57001	0.01713	0.338729	0	59	0	0	1	0	1	0	0	-25.7300	-0.6800	25.8400	2.8300	0.0000	0.0000	0.0000	0.0000;
	57001	57004	0.000277	0.001004	0	0	0	0	0	0	1	0	0	5.5800	-4.2400	-5.5800	4.2400	0.0000	0.0000	0.0000	0.0000;
	57003	59831	0.009653	0.065964	0.06394	223.31	0	0	0	0	1	0	0	-3.0500	-5.0800	3.0500	-1.7100	0.0000	0.0000	0.0000	0.0000;
	57006	57005	0.001839	0.056812	0	136.23	0	0	1.025	0	1	0	0	-64.7600	-9.3100	64.8300	11.6300	0.0000	0.0000	0.0000	0.0000;
	57006	57005	0.001839	0.056812	0	136.23	0	0	1.025	0	1	0	0	-64.7600	-9.3100	64.8300	11.6300	0.0000	0.0000	0.0000	0.0000;
	57006	57005	0.001839	0.056812	0	136.23	0	0	1.025	0	1	0	0	-64.7600	-9.3100	64.8300	11.6300	0.0000	0.0000	0.0000	0.0000;
	57005	57007	0.002669	0.076337	0	130.54	0	0	1.04375	0	1	0	0	-61.8000	-25.4000	61.9300	28.8900	0.0000	0.0000	0.0000	0.0000;
	57005	57008	0.000297	0.001187	0	0	0	0	0	0	1	0	0	-132.6900	-9.4800	132.7400	9.6800	0.0000	0.0000	0.0000	0.0000;
	57005	57009	0.00027	0.001198	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57010	57011	0.000283	0.001148	0	0	0	0	0	0	1	0	0	7.9900	-0.9800	-7.9900	0.9800	0.0000	0.0000	0.0000	0.0000;
	57013	57012	0.000224	0.016259	0	1102.24	0	0	1.01875	0	1	0	0	-407.0300	-93.3400	407.4000	120.2000	0.0000	0.0000	0.0000	0.0000;
	57013	57012	0.000224	0.016259	0	1102.24	0	0	1.01875	0	1	0	0	-407.0300	-93.3400	407.4000	120.2000	0.0000	0.0000	0.0000	0.0000;
	57012	57015	0.000225	0.016678	0	1063.12	0	0	1	0	1	0	0	-203.6600	-106.5000	203.7700	114.5700	0.0000	0.0000	0.0000	0.0000;
	57012	57016	0.00021	0.013971	0	1062.95	0	0	1	0	1	0	0	-183.1300	-108.7600	183.2200	114.5700	0.0000	0.0000	0.0000	0.0000;
	57012	57017	0.000135	0.011442	0	1060.11	0	0	1	0	1	0	0	-291.8000	-104.5000	291.9200	114.5700	0.0000	0.0000	0.0000	0.0000;
	57012	57018	0.000174	0.012407	0	1058.37	0	0	1	0	1	0	0	-235.2500	-106.9800	235.3500	114.5700	0.0000	0.0000	0.0000	0.0000;
	57014	57013	0.003644	0.117677	0	107.16	0	0	1.03125	0	1	0	0	-38.6300	-21.6500	38.7000	23.8700	0.0000	0.0000	0.0000	0.0000;
	57013	57019	0.0002	0.001177	0	0	0	0	0	0	1	0	0	775.3600	162.8000	-774.2200	-156.0600	0.0000	0.0000	0.0000	0.0000;
	57013	57020	0.000256	0.001038	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57021	57984	0.017997	0.098535	0.15849	293.06	0	0	0	0	1	0	0	-72.8500	5.6100	73.7400	-18.2200	0.0000	0.0000	0.0000	0.0000;
	57021	58168	0.005002	0.028536	0.03587	232.57	0	0	0	0	1	0	0	-9.7300	1.6500	9.7300	-5.5900	0.0000	0.0000	0.0000	0.0000;
	57022	57023	0.000297	0.001069	0	0	0	0	0	0	1	0	0	-4.4100	-0.2200	4.4100	0.2200	0.0000	0.0000	0.0000	0.0000;
	57023	57024	0.022798	0.060638	0.00463	60.51	0	0	0	0	1	0	0	-7.9700	2.5500	7.9900	-3.0100	0.0000	0.0000	0.0000	0.0000;
	57023	57585	0.041054	0.104021	0.00577	57.06	0	0	0	0	1	0	0	3.5600	-2.7700	-3.5500	2.1600	0.0000	0.0000	0.0000	0.0000;
	58570	57024	0.032252	0.083087	0.00423	63.85	0	0	0	0	1	0	0	11.2200	-2.6500	-11.1800	2.3000	0.0000	0.0000	0.0000	0.0000;
	57025	57026	0.000215	0.001087	0	0	0	0	0	0	1	0	0	19.4100	8.1700	-19.4000	-8.1700	0.0000	0.0000	0.0000	0.0000;
	57025	57191	0.004558	0.013466	0.01563	66.52	0	0	0	0	1	0	0	-17.4200	-7.2800	17.4300	5.6500	0.0000	0.0000	0.0000	0.0000;
	57201	57025	0.010205	0.027245	0.00316	65.13	0	0	0	0	1	0	0	-16.5200	-1.3100	16.5400	1.0400	0.0000	0.0000	0.0000	0.0000;
	57025	57202	0.010192	0.028151	0.00142	65.19	0	0	0	0	1	0	0	-18.5300	-1.9400	18.5600	1.8800	0.0000	0.0000	0.0000	0.0000;
	57028	57027	0.004246	0.114957	0	102.3	0	0	1	0	1	0	0	-26.4400	-8.1300	26.4700	8.9600	0.0000	0.0000	0.0000	0.0000;
	57027	57029	0.000267	0.001147	0	0	0	0	0	0	1	0	0	19.4100	9.0800	-19.4000	-9.0800	0.0000	0.0000	0.0000	0.0000;
	57027	57032	0.001851	0.012373	0.01333	223.45	0	0	0	0	1	0	0	-32.4500	-1.9000	32.4700	0.5700	0.0000	0.0000	0.0000	0.0000;
	57027	57043	0.003993	0.027391	0.04863	265.01	0	0	0	0	1	0	0	42.1500	-13.2800	-42.0800	8.4700	0.0000	0.0000	0.0000	0.0000;
	57195	57027	0.004571	0.023833	0.01003	233.51	0	0	0	0	1	0	0	0.0300	2.6400	-0.0300	-3.7300	0.0000	0.0000	0.0000	0.0000;
	58197	57027	0.00332	0.017857	0.02962	275.45	0	0	0	0	1	0	0	55.6500	-3.5900	-55.5500	0.8700	0.0000	0.0000	0.0000	0.0000;
	57028	57030	0.007602	0.018599	0.00103	67.97	0	0	0	0	1	0	0	19.6300	5.1800	-19.6000	-5.2200	0.0000	0.0000	0.0000	0.0000;
	57201	57028	0.005889	0.01259	0.00087	51.8	0	0	0	0	1	0	0	-6.8100	-3.0400	6.8200	2.9500	0.0000	0.0000	0.0000	0.0000;
	57030	57047	0.037071	0.115593	0.00658	42.75	0	0	0	0	1	0	0	-0.3100	-0.7300	0.3100	0.0300	0.0000	0.0000	0.0000	0.0000;
	57031	57032	0.000202	0.001067	0	0	0	0	0	0	1	0	0	-19.4000	-2.5800	19.4000	2.5800	0.0000	0.0000	0.0000	0.0000;
	57197	57032	0.00148	0.008301	0.01248	259.93	0	0	0	0	1	0	0	20.0800	-7.3900	-20.0800	6.0600	0.0000	0.0000	0.0000	0.0000;
	57033	57034	0.000207	0.001109	0	0	0	0	0	0	1	0	0	-15.1900	-4.4600	15.2000	4.4600	0.0000	0.0000	0.0000	0.0000;
	57034	57038	0.007715	0.017478	0.00147	52.66	0	0	0	0	1	0	0	4.7600	3.9100	-4.7600	-4.0600	0.0000	0.0000	0.0000	0.0000;
	57034	63993	0.027556	0.051027	0.00479	67.57	0	0	0	0	1	0	0	-19.9600	-8.3800	20.0800	8.0900	0.0000	0.0000	0.0000	0.0000;
	57036	57035	0.003565	0.120248	0	92.29	0	0	1	0	1	0	0	-18.2400	-2.6200	18.2500	3.0000	0.0000	0.0000	0.0000	0.0000;
	57035	57037	0.000251	0.001137	0	0	0	0	0	0	1	0	0	14.1700	4.4300	-14.1700	-4.4300	0.0000	0.0000	0.0000	0.0000;
	57035	58317	0.002449	0.014577	0.06322	246.49	0	0	0	0	1	0	0	-32.4200	-7.4300	32.4400	0.6900	0.0000	0.0000	0.0000	0.0000;
	57036	57046	0.030602	0.079951	0.00222	66.07	0	0	0	0	1	0	0	18.2400	2.6200	-18.1400	-2.6000	0.0000	0.0000	0.0000	0.0000;
	57038	57201	0.010748	0.032416	0.00154	57.19	0	0	0	0	1	0	0	-9.4100	-0.1200	9.4200	-0.0200	0.0000	0.0000	0.0000	0.0000;
	57039	57042	0.004772	0.107921	0	229	0	0	1	0	1	0	0	16.9200	7.7100	-16.9100	-7.3700	0.0000	0.0000	0.0000	0.0000;
	57039	57043	0.000261	0.001171	0	0	0	0	0	0	1	0	0	-16.9200	-7.7100	16.9300	7.7200	0.0000	0.0000	0.0000	0.0000;
	57039	57044	0.000256	0.001035	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57040	57042	0.001428	0.032302	0	88.5	0	0	1	0	1	0	0	-4.9400	-3.9500	4.9400	3.9600	0.0000	0.0000	0.0000	0.0000;
	57040	57047	0.027606	0.057777	0.00255	48.85	0	0	0	0	1	0	0	4.9400	3.9500	-4.9200	-4.2000	0.0000	0.0000	0.0000	0.0000;
	57041	57042	0.036827	0.832889	0	140.5	0	0	1	0	1	0	0	-11.9200	-2.2000	11.9700	3.4100	0.0000	0.0000	0.0000	0.0000;
	57045	57046	0.000228	0.001017	0	0	0	0	0	0	1	0	0	-11.4400	-1.9000	11.4500	1.9000	0.0000	0.0000	0.0000	0.0000;
	57047	57046	0.017394	0.052389	0.00288	55.44	0	0	0	0	1	0	0	-6.6900	-0.9900	6.7000	0.7000	0.0000	0.0000	0.0000	0.0000;
	57049	57048	0.063887	0.176788	0.00355	60.63	0	0	0	0	1	0	0	15.8600	-4.4000	-15.7000	4.4600	0.0000	0.0000	0.0000	0.0000;
	58051	57048	0.119118	0.285849	0.00652	53.68	0	0	0	0	1	0	0	-11.9400	4.5400	12.1300	-4.7900	0.0000	0.0000	0.0000	0.0000;
	57049	58369	0.036566	0.11374	0.00338	65.84	0	0	0	0	1	0	0	-21.4900	2.8900	21.6500	-2.7500	0.0000	0.0000	0.0000	0.0000;
	57050	58228	0.073486	0.14935	0.00356	55.05	0	0	0	0	1	0	0	-1.8700	0.6000	1.8700	-0.9800	0.0000	0.0000	0.0000	0.0000;
	67149	57050	0.031216	0.07736	0.00414	50.26	0	0	0	0	1	0	0	0.7300	0.8300	-0.7300	-1.2700	0.0000	0.0000	0.0000	0.0000;
	57051	57052	0.03313	0.09401	0.00672	42.92	0	0	0	0	1	0	0	0.6900	-0.3000	-0.6900	-0.4200	0.0000	0.0000	0.0000	0.0000;
	58228	57051	0.014348	0.036795	0.0027	33.16	0	0	0	0	1	0	0	3.1200	0.2600	-3.1200	-0.5400	0.0000	0.0000	0.0000	0.0000;
	57051	58369	0.047494	0.117552	0.00188	53.45	0	0	0	0	1	0	0	-2.2600	-0.5400	2.2600	0.3400	0.0000	0.0000	0.0000	0.0000;
	58369	57052	0.030529	0.072079	0.00292	56.43	0	0	0	0	1	0	0	4.5600	0.5100	-4.5600	-0.8100	0.0000	0.0000	0.0000	0.0000;
	57054	57053	0.000162	0.014325	0	583.59	0	0	1.00625	0	1	0	0	22.6500	-35.9800	-22.6400	36.2300	0.0000	0.0000	0.0000	0.0000;
	57053	57372	0.000291	0.005726	0.76758	3141.34	0	0	0	0	1	0	0	1620.9000	-23.2800	-1613.7500	81.6200	0.0000	0.0000	0.0000	0.0000;
	57053	63454	0.002612	0.044548	4.92235	2524.92	0	0	0	0	1	0	0	-657.5600	-184.3600	668.2500	-171.6900	0.0000	0.0000	0.0000	0.0000;
	57053	63480	0.001796	0.02327	2.64696	2757.5	0	0	0	0	1	0	0	-940.7000	-0.6500	955.8700	-88.2400	0.0000	0.0000	0.0000	0.0000;
	57055	57054	0.000492	0.026185	0	447.04	0	0	1	0	1	0	0	-142.3900	-0.2900	142.4800	5.2400	0.0000	0.0000	0.0000	0.0000;
	57054	57056	0.000245	0.001074	0	0	0	0	0	0	1	0	0	16.4000	2.1800	-16.3900	-2.1800	0.0000	0.0000	0.0000	0.0000;
	57054	57057	0.00022	0.001155	0	0	0	0	0	0	1	0	0	-181.5200	28.5600	181.5900	-28.1900	0.0000	0.0000	0.0000	0.0000;
	57058	57055	0.005214	0.02609	0.01989	259.04	0	0	0	0	1	0	0	-45.0600	-5.3500	45.1600	3.7300	0.0000	0.0000	0.0000	0.0000;
	57055	57075	0.009674	0.065251	0.02821	288.45	0	0	0	0	1	0	0	97.2300	-3.4400	-96.3700	6.2000	0.0000	0.0000	0.0000	0.0000;
	57057	59846	0.001688	0.016555	0.32563	1203.61	0	0	0	0	1	0	0	-181.5900	28.1900	182.1400	-57.6500	0.0000	0.0000	0.0000	0.0000;
	57058	57082	0.007824	0.049285	0.03607	248.24	0	0	0	0	1	0	0	30.2900	4.1400	-30.2200	-7.5200	0.0000	0.0000	0.0000	0.0000;
	57059	57064	0.043216	0.085002	0.00901	69.14	0	0	0	0	1	0	0	-21.6500	5.7300	21.8600	-6.2400	0.0000	0.0000	0.0000	0.0000;
	57059	57065	0.049233	0.118723	0.00207	57.74	0	0	0	0	1	0	0	8.5800	-7.5100	-8.5200	7.4400	0.0000	0.0000	0.0000	0.0000;
	57064	57060	0.015111	0.035401	0.00127	60.05	0	0	0	0	1	0	0	-14.3700	6.3700	14.4000	-6.4100	0.0000	0.0000	0.0000	0.0000;
	58654	57060	0.071643	0.125659	0.0057	68.1	0	0	0	0	1	0	0	23.7500	-2.2000	-23.3700	2.2700	0.0000	0.0000	0.0000	0.0000;
	57062	57061	0.003217	0.095685	0	79.8	0	0	1.00625	0	1	0	0	-6.3900	-0.0400	6.3900	0.0800	0.0000	0.0000	0.0000	0.0000;
	57061	57063	0.000219	0.001069	0	0	0	0	0	0	1	0	0	-6.3900	-0.0800	6.3900	0.0800	0.0000	0.0000	0.0000	0.0000;
	57062	57099	0.015587	0.056327	0.007	109.9	0	0	0	0	1	0	0	-2.5800	-1.2100	2.5800	0.4600	0.0000	0.0000	0.0000	0.0000;
	57100	57063	0.004468	0.026136	0.02153	258.99	0	0	0	0	1	0	0	67.1000	-10.7900	-66.9100	9.6400	0.0000	0.0000	0.0000	0.0000;
	57063	57107	0.00478	0.028531	0.05716	252.78	0	0	0	0	1	0	0	60.5100	-9.7200	-60.3500	4.6700	0.0000	0.0000	0.0000	0.0000;
	57064	57092	0.0233	0.06883	0.00815	57.37	0	0	0	0	1	0	0	-9.6600	2.9800	9.6900	-3.7600	0.0000	0.0000	0.0000	0.0000;
	57064	57102	0.047441	0.138528	0.00425	57.81	0	0	0	0	1	0	0	-6.8800	-4.3400	6.9100	3.9800	0.0000	0.0000	0.0000	0.0000;
	57065	57066	0.000242	0.001186	0	0	0	0	0	0	1	0	0	10.5900	0.7700	-10.5900	-0.7700	0.0000	0.0000	0.0000	0.0000;
	57065	57067	0.036989	0.092424	0.00211	42.61	0	0	0	0	1	0	0	-2.0700	-8.2100	2.1000	8.0500	0.0000	0.0000	0.0000	0.0000;
	57072	57067	0.016164	0.0442	0.01286	51.97	0	0	0	0	1	0	0	6.5500	-3.4600	-6.5400	2.1200	0.0000	0.0000	0.0000	0.0000;
	57069	57068	0.049922	0.116774	0.00466	51.46	0	0	0	0	1	0	0	4.7500	-0.8400	-4.7400	0.3700	0.0000	0.0000	0.0000	0.0000;
	57068	57102	0.026422	0.078709	0.00621	63.59	0	0	0	0	1	0	0	16.8600	-1.4700	-16.7900	1.0200	0.0000	0.0000	0.0000	0.0000;
	58753	57068	0.018317	0.054059	0.00367	62.34	0	0	0	0	1	0	0	15.9500	-0.3900	-15.9000	0.1200	0.0000	0.0000	0.0000	0.0000;
	57069	57070	0.000241	0.001081	0	0	0	0	0	0	1	0	0	2.6900	0.5900	-2.6900	-0.5900	0.0000	0.0000	0.0000	0.0000;
	57069	58753	0.016938	0.036952	0.00239	56.06	0	0	0	0	1	0	0	-7.4400	0.2600	7.4500	-0.4900	0.0000	0.0000	0.0000	0.0000;
	57082	57071	0.007352	0.037102	0.04284	273.39	0	0	0	0	1	0	0	-70.6600	0.7500	71.0100	-3.5200	0.0000	0.0000	0.0000	0.0000;
	57071	57997	0.004907	0.027895	0.0488	281.11	0	0	0	0	1	0	0	-82.8200	1.2100	83.1400	-4.6100	0.0000	0.0000	0.0000	0.0000;
	57072	57074	0.025675	0.05593	0.0036	58.27	0	0	0	0	1	0	0	-11.8600	3.1500	11.9000	-3.4500	0.0000	0.0000	0.0000	0.0000;
	57074	57073	0.003905	0.141809	0	114.9	0	0	1	0	1	0	0	-38.1800	1.3200	38.2400	0.6400	0.0000	0.0000	0.0000	0.0000;
	57073	57075	0.000262	0.001048	0	0	0	0	0	0	1	0	0	-38.2400	-0.6400	38.2400	0.6600	0.0000	0.0000	0.0000	0.0000;
	57369	57074	0.044605	0.102331	0.00474	61.2	0	0	0	0	1	0	0	-14.4800	0.0600	14.5700	-0.3500	0.0000	0.0000	0.0000	0.0000;
	57075	57382	0.005682	0.032591	0.05737	259.31	0	0	0	0	1	0	0	58.1300	-6.8500	-57.9500	1.8300	0.0000	0.0000	0.0000	0.0000;
	57077	57076	0.00293	0.110851	0	107.96	0	0	1.0125	0	1	0	0	-29.3200	-4.2900	29.3400	5.2300	0.0000	0.0000	0.0000	0.0000;
	57076	57081	0.000262	0.00116	0	0	0	0	0	0	1	0	0	13.5900	6.6300	-13.5900	-6.6200	0.0000	0.0000	0.0000	0.0000;
	57076	57082	0.000271	0.001063	0	0	0	0	0	0	1	0	0	-42.9300	-11.8500	42.9400	11.8700	0.0000	0.0000	0.0000	0.0000;
	57077	57080	-0.001008	-0.020971	0	126.73	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57077	57084	0.016458	0.043369	0.00126	56.16	0	0	0	0	1	0	0	8.2600	12.0100	-8.2300	-12.0600	0.0000	0.0000	0.0000	0.0000;
	57077	57108	0.023209	0.053431	0.00567	68.4	0	0	0	0	1	0	0	21.0500	-7.7200	-20.9400	7.3600	0.0000	0.0000	0.0000	0.0000;
	57078	57080	0.013037	0.271306	0	63.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57079	57080	0.013037	0.271306	0	63.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57973	57082	0.006123	0.034931	0.03774	267.84	0	0	0	0	1	0	0	-57.7600	2.2500	57.9500	-5.1000	0.0000	0.0000	0.0000	0.0000;
	57083	57084	0.000271	0.001099	0	0	0	0	0	0	1	0	0	-13.5900	-1.9300	13.5900	1.9300	0.0000	0.0000	0.0000	0.0000;
	57084	57085	0.0161	0.040455	0.00114	41.92	0	0	0	0	1	0	0	0.4200	6.2100	-0.4100	-6.3100	0.0000	0.0000	0.0000	0.0000;
	57084	57091	0.029373	0.060207	0.00328	54.26	0	0	0	0	1	0	0	-5.7800	3.9100	5.8000	-4.2300	0.0000	0.0000	0.0000	0.0000;
	57091	57085	0.011542	0.030003	0.00677	60.21	0	0	0	0	1	0	0	13.2000	0.7600	-13.1800	-1.4200	0.0000	0.0000	0.0000	0.0000;
	57087	57086	0.003679	0.131337	0	94.68	0	0	1	0	1	0	0	-20.4300	-0.5500	20.4500	1.0600	0.0000	0.0000	0.0000	0.0000;
	57086	57088	0.000201	0.001069	0	0	0	0	0	0	1	0	0	8.4600	2.2300	-8.4600	-2.2300	0.0000	0.0000	0.0000	0.0000;
	58047	57086	0.002669	0.017168	0.05301	273.22	0	0	0	0	1	0	0	66.2700	-16.2100	-66.1600	11.2900	0.0000	0.0000	0.0000	0.0000;
	57086	58278	0.002861	0.020762	0.01694	248.93	0	0	0	0	1	0	0	37.2500	-14.5800	-37.2100	13.0800	0.0000	0.0000	0.0000	0.0000;
	57089	57087	0.021794	0.048046	0.0023	66.09	0	0	0	0	1	0	0	-20.3500	-0.6000	20.4300	0.5500	0.0000	0.0000	0.0000	0.0000;
	57089	57090	0.000218	0.001194	0	0	0	0	0	0	1	0	0	5.2100	2.5200	-5.2100	-2.5200	0.0000	0.0000	0.0000	0.0000;
	57091	57089	0.007623	0.020711	0.01678	69.5	0	0	0	0	1	0	0	-22.8800	2.5600	22.9200	-4.2200	0.0000	0.0000	0.0000	0.0000;
	58044	57089	0.025391	0.063215	0.00413	56.6	0	0	0	0	1	0	0	7.7900	-2.6900	-7.7800	2.3000	0.0000	0.0000	0.0000	0.0000;
	57092	57093	0.000279	0.001082	0	0	0	0	0	0	1	0	0	9.2100	0.8400	-9.2100	-0.8400	0.0000	0.0000	0.0000	0.0000;
	57092	58634	0.127111	0.272693	0.01626	65.11	0	0	0	0	1	0	0	-18.8900	2.9100	19.3500	-3.6500	0.0000	0.0000	0.0000	0.0000;
	57095	57094	0.003466	0.111379	0	92.72	0	0	1.01875	0	1	0	0	-20.3700	-10.2100	20.3800	10.7700	0.0000	0.0000	0.0000	0.0000;
	57094	57100	0.000245	0.001018	0	0	0	0	0	0	1	0	0	-20.3800	-10.7700	20.3800	10.7800	0.0000	0.0000	0.0000	0.0000;
	57095	57098	0.01141	0.332647	0	138.07	0	0	1	0	1	0	0	12.1700	1.8400	-12.1500	-1.3700	0.0000	0.0000	0.0000	0.0000;
	57095	57099	0.00027	0.001137	0	0	0	0	0	0	1	0	0	8.2000	8.3700	-8.2000	-8.3700	0.0000	0.0000	0.0000	0.0000;
	57096	57098	-0.001379	-0.040211	0	48.96	0	0	1	0	1	0	0	-1.2300	3.2800	1.2300	-3.2800	0.0000	0.0000	0.0000	0.0000;
	57096	57101	0.025057	0.072623	0.00376	47.13	0	0	0	0	1	0	0	1.2300	-3.2800	-1.2300	2.8900	0.0000	0.0000	0.0000	0.0000;
	57097	57098	0.048308	1.408378	0	89.11	0	0	1	0	1	0	0	-10.8500	-2.7800	10.9200	4.6600	0.0000	0.0000	0.0000	0.0000;
	58657	57099	0.004561	0.022195	0.00536	136.97	0	0	0	0	1	0	0	-5.6200	-8.4600	5.6200	7.9100	0.0000	0.0000	0.0000	0.0000;
	57100	57989	0.003681	0.024716	0.22376	276.41	0	0	0	0	1	0	0	-87.4800	0.0100	87.7500	-21.9100	0.0000	0.0000	0.0000	0.0000;
	57101	58654	0.020728	0.050415	0.0014	47.03	0	0	0	0	1	0	0	-1.6700	-3.5600	1.6700	3.4200	0.0000	0.0000	0.0000	0.0000;
	58166	57102	0.035294	0.098047	0.00354	42.88	0	0	0	0	1	0	0	-4.1300	5.4500	4.1500	-5.7800	0.0000	0.0000	0.0000	0.0000;
	57103	57106	0.007503	0.228736	0	210.47	0	0	1	0	1	0	0	5.9400	2.5900	-5.9400	-2.5000	0.0000	0.0000	0.0000	0.0000;
	57103	57107	0.000259	0.001011	0	0	0	0	0	0	1	0	0	-5.9400	-2.5900	5.9400	2.5900	0.0000	0.0000	0.0000	0.0000;
	57104	57106	-0.003626	-0.110559	0	75.36	0	0	1	0	1	0	0	1.8500	-0.9300	-1.8500	0.9300	0.0000	0.0000	0.0000	0.0000;
	57104	58749	0.00953	0.037489	0.00671	143.1	0	0	0	0	1	0	0	-1.8500	0.9300	1.8500	-1.6300	0.0000	0.0000	0.0000	0.0000;
	57105	57106	0.020536	0.626108	0	135.11	0	0	1	0	1	0	0	-7.7800	-1.2000	7.7900	1.5800	0.0000	0.0000	0.0000	0.0000;
	58161	57107	0.013218	0.067557	0.01494	256.26	0	0	0	0	1	0	0	-54.0300	7.6100	54.4000	-7.2600	0.0000	0.0000	0.0000	0.0000;
	57108	57964	0.050712	0.121161	0.00346	65.22	0	0	0	0	1	0	0	17.4500	-8.0400	-17.2700	8.0800	0.0000	0.0000	0.0000	0.0000;
	57109	58654	0.019347	0.063766	0.01105	57.49	0	0	0	0	1	0	0	11.2600	0.4100	-11.2400	-1.5200	0.0000	0.0000	0.0000	0.0000;
	57109	58668	0.019588	0.049755	0.00793	62.66	0	0	0	0	1	0	0	-18.2300	-2.3600	18.3000	1.6600	0.0000	0.0000	0.0000	0.0000;
	57111	57110	0.069004	0.156317	0.00488	62.97	0	0	0	0	1	0	0	16.3400	-3.6800	-16.1500	3.5900	0.0000	0.0000	0.0000	0.0000;
	57110	57523	0.046517	0.133967	0.00527	57.5	0	0	0	0	1	0	0	9.2100	-4.2200	-9.1600	3.8100	0.0000	0.0000	0.0000	0.0000;
	57111	58048	0.100356	0.263874	0.01787	65.08	0	0	0	0	1	0	0	-17.9400	2.7400	18.2700	-3.7700	0.0000	0.0000	0.0000	0.0000;
	57112	57119	0.047625	0.120676	0.0034	57.67	0	0	0	0	1	0	0	10.5700	-3.0900	-10.5200	2.8600	0.0000	0.0000	0.0000	0.0000;
	57122	57112	0.037755	0.109867	0.00321	59.66	0	0	0	0	1	0	0	13.4300	-2.0600	-13.3700	1.9100	0.0000	0.0000	0.0000	0.0000;
	57113	57115	0.011398	0.030287	0.00099	65.98	0	0	0	0	1	0	0	-17.4700	4.6900	17.5000	-4.7000	0.0000	0.0000	0.0000	0.0000;
	57113	57315	0.079662	0.175301	0.01263	58.39	0	0	0	0	1	0	0	8.5900	-5.5800	-8.5200	4.3900	0.0000	0.0000	0.0000	0.0000;
	57114	57117	0.003418	0.120876	0	212.41	0	0	1	0	1	0	0	23.2100	4.3500	-23.1900	-3.7300	0.0000	0.0000	0.0000	0.0000;
	57114	57118	0.000297	0.001187	0	0	0	0	0	0	1	0	0	-23.2100	-4.3500	23.2100	4.3600	0.0000	0.0000	0.0000	0.0000;
	57115	57117	0.000325	0.011478	0	100.88	0	0	1	0	1	0	0	-14.3000	-1.7700	14.3000	1.7900	0.0000	0.0000	0.0000	0.0000;
	57119	57115	0.031121	0.097896	0.00556	60.46	0	0	0	0	1	0	0	11.2500	-9.5200	-11.1900	9.1200	0.0000	0.0000	0.0000	0.0000;
	57115	57125	0.067479	0.175388	0.00498	57.37	0	0	0	0	1	0	0	7.9800	-2.6600	-7.9300	2.2400	0.0000	0.0000	0.0000	0.0000;
	57116	57117	0.022503	0.79592	0	111.54	0	0	1	0	1	0	0	-8.8800	-1.3200	8.8900	1.9400	0.0000	0.0000	0.0000	0.0000;
	57118	57314	0.002895	0.019479	0.14795	283.01	0	0	0	0	1	0	0	62.4700	-28.5600	-62.3600	13.3200	0.0000	0.0000	0.0000	0.0000;
	57879	57118	0.00447	0.030199	0.08607	295.57	0	0	0	0	1	0	0	86.0200	-31.1700	-85.6800	24.2000	0.0000	0.0000	0.0000	0.0000;
	57876	57119	0.062657	0.131216	0.0057	60.14	0	0	0	0	1	0	0	9.6700	-3.3000	-9.6100	2.8200	0.0000	0.0000	0.0000	0.0000;
	57120	57121	0.00021	0.001053	0	0	0	0	0	0	1	0	0	7.1500	1.5600	-7.1500	-1.5600	0.0000	0.0000	0.0000	0.0000;
	63695	57120	0.008856	0.063705	0.05011	304.27	0	0	0	0	1	0	0	-116.2800	10.4100	117.4200	-7.5300	0.0000	0.0000	0.0000	0.0000;
	63838	57120	0.007349	0.042481	0.03277	275.43	0	0	0	0	1	0	0	59.4200	-9.5300	-59.1800	7.4400	0.0000	0.0000	0.0000	0.0000;
	57120	63948	0.005704	0.029121	0.03308	275.37	0	0	0	0	1	0	0	-65.4000	-1.4700	65.6200	-0.9200	0.0000	0.0000	0.0000	0.0000;
	63839	57122	0.026643	0.070295	0.00628	64.37	0	0	0	0	1	0	0	18.1000	-1.6200	-18.0200	1.1600	0.0000	0.0000	0.0000	0.0000;
	57123	57124	0.00025	0.001016	0	0	0	0	0	0	1	0	0	3.8700	0.9500	-3.8700	-0.9500	0.0000	0.0000	0.0000	0.0000;
	57914	57123	0.027687	0.081704	0.00247	53.14	0	0	0	0	1	0	0	-7.2000	-5.7800	7.2300	5.5800	0.0000	0.0000	0.0000	0.0000;
	57123	58404	0.049132	0.113305	0.00595	57.56	0	0	0	0	1	0	0	-11.0900	-6.5300	11.1700	6.0700	0.0000	0.0000	0.0000	0.0000;
	57125	57315	0.106885	0.221509	0.0039	50.23	0	0	0	0	1	0	0	2.9400	-2.7000	-2.9200	2.3100	0.0000	0.0000	0.0000	0.0000;
	57128	57126	0.030689	0.059315	0.01525	56.31	0	0	0	0	1	0	0	10.3300	-0.1100	-10.3000	-1.4600	0.0000	0.0000	0.0000	0.0000;
	57126	57132	0.039841	0.103245	0.00857	71.24	0	0	0	0	1	0	0	22.6900	-3.1200	-22.4900	2.7200	0.0000	0.0000	0.0000	0.0000;
	57126	57137	0.017236	0.041829	0.00452	52.56	0	0	0	0	1	0	0	-4.4500	-1.0900	4.4600	0.6100	0.0000	0.0000	0.0000	0.0000;
	57126	58503	0.025423	0.070042	0.00451	66.78	0	0	0	0	1	0	0	-16.2100	4.0800	16.2800	-4.3800	0.0000	0.0000	0.0000	0.0000;
	57127	57287	0.007279	0.039923	0.02814	217.04	0	0	0	0	1	0	0	7.9300	1.1900	-7.9300	-4.1900	0.0000	0.0000	0.0000	0.0000;
	57127	58230	0.00654	0.037251	0.02804	249.44	0	0	0	0	1	0	0	25.6300	-18.7300	-25.5700	16.0300	0.0000	0.0000	0.0000	0.0000;
	57127	58510	0.006901	0.038595	0.0371	265.66	0	0	0	0	1	0	0	-44.8700	15.0400	45.0100	-18.2000	0.0000	0.0000	0.0000	0.0000;
	65845	57128	0.030848	0.083732	0.00525	59.61	0	0	0	0	1	0	0	14.3600	0.5500	-14.3000	-0.9600	0.0000	0.0000	0.0000	0.0000;
	57129	57317	0.162454	0.38996	0.01105	60.88	0	0	0	0	1	0	0	-11.2800	3.7200	11.5000	-4.3800	0.0000	0.0000	0.0000	0.0000;
	57667	57129	0.033547	0.099301	0.01613	54.48	0	0	0	0	1	0	0	-3.8600	0.3100	3.8600	-2.0300	0.0000	0.0000	0.0000	0.0000;
	57130	57146	0.162785	0.388348	0.0074	57.44	0	0	0	0	1	0	0	8.8600	-1.8100	-8.7400	1.3200	0.0000	0.0000	0.0000	0.0000;
	58144	57130	0.042762	0.115549	0.00747	59.98	0	0	0	0	1	0	0	12.4100	-1.7700	-12.3500	1.1400	0.0000	0.0000	0.0000	0.0000;
	57131	57132	0.000265	0.001028	0	0	0	0	0	0	1	0	0	-6.4300	-1.2900	6.4300	1.2900	0.0000	0.0000	0.0000	0.0000;
	57132	57138	0.030924	0.105247	0.00596	65.14	0	0	0	0	1	0	0	16.0700	-4.0000	-15.9900	3.6500	0.0000	0.0000	0.0000	0.0000;
	57133	58144	0.099403	0.240928	0.00499	64.01	0	0	0	0	1	0	0	-13.2700	3.9100	13.4600	-4.0100	0.0000	0.0000	0.0000	0.0000;
	58503	57133	0.030073	0.072051	0.00761	57.36	0	0	0	0	1	0	0	-5.6000	4.8500	5.6200	-5.6300	0.0000	0.0000	0.0000	0.0000;
	57135	57134	0.005394	0.154723	0	85.69	0	0	1.0125	0	1	0	0	-12.1500	-2.5900	12.1600	2.8200	0.0000	0.0000	0.0000	0.0000;
	57134	57136	0.000252	0.001081	0	0	0	0	0	0	1	0	0	7.6500	1.4600	-7.6500	-1.4600	0.0000	0.0000	0.0000	0.0000;
	57134	57144	0.005594	0.033585	0.04482	278.75	0	0	0	0	1	0	0	-62.5100	17.3300	62.7300	-20.7300	0.0000	0.0000	0.0000	0.0000;
	58510	57134	0.004015	0.026084	0.04841	262.22	0	0	0	0	1	0	0	-42.6100	16.9800	42.6900	-21.6100	0.0000	0.0000	0.0000	0.0000;
	57137	57135	0.029459	0.079787	0.00473	60.07	0	0	0	0	1	0	0	-12.1100	-2.9800	12.1500	2.5900	0.0000	0.0000	0.0000	0.0000;
	57138	57139	0.00028	0.001042	0	0	0	0	0	0	1	0	0	2.3600	0.1100	-2.3600	-0.1100	0.0000	0.0000	0.0000	0.0000;
	57280	57138	0.056521	0.118195	0.00352	67.97	0	0	0	0	1	0	0	-17.7000	3.8700	17.8800	-3.8600	0.0000	0.0000	0.0000	0.0000;
	57138	64132	0.135875	0.349872	0.00793	51.9	0	0	0	0	1	0	0	-4.2500	0.1100	4.2800	-0.8900	0.0000	0.0000	0.0000	0.0000;
	57140	57141	0.000267	0.001127	0	0	0	0	0	0	1	0	0	4.7800	3.4200	-4.7800	-3.4200	0.0000	0.0000	0.0000	0.0000;
	58178	57140	0.085424	0.230464	0.00861	56.17	0	0	0	0	1	0	0	-7.0600	1.8300	7.1000	-2.6300	0.0000	0.0000	0.0000	0.0000;
	57140	58392	0.089966	0.189677	0.00557	73.15	0	0	0	0	1	0	0	-21.9200	1.7100	22.3300	-1.4500	0.0000	0.0000	0.0000	0.0000;
	57140	64588	0.050968	0.127843	0.0073	60.65	0	0	0	0	1	0	0	10.0400	-2.5000	-9.9900	1.8400	0.0000	0.0000	0.0000	0.0000;
	57143	57142	0.002661	0.088987	0	71.06	0	0	1.0125	0	1	0	0	-3.0000	-5.8700	3.0000	5.9000	0.0000	0.0000	0.0000	0.0000;
	57142	57144	0.000274	0.001059	0	0	0	0	0	0	1	0	0	-3.0000	-5.9000	3.0000	5.9000	0.0000	0.0000	0.0000	0.0000;
	57143	58144	0.056411	0.124965	0.01048	51.67	0	0	0	0	1	0	0	-3.2800	1.3800	3.2900	-2.4900	0.0000	0.0000	0.0000	0.0000;
	57143	58178	0.19607	0.443431	0.00904	49.45	0	0	0	0	1	0	0	-2.6700	1.4300	2.6900	-2.3600	0.0000	0.0000	0.0000	0.0000;
	57144	63695	0.006657	0.046274	0.12079	299.78	0	0	0	0	1	0	0	-101.3200	7.5500	101.9800	-15.7800	0.0000	0.0000	0.0000	0.0000;
	57144	64583	0.005582	0.0311	0.03799	252.09	0	0	0	0	1	0	0	35.5900	7.2800	-35.5200	-10.8900	0.0000	0.0000	0.0000	0.0000;
	57145	57282	0.040532	0.098294	0.00452	60.57	0	0	0	0	1	0	0	-14.8200	-1.4800	14.9000	1.2000	0.0000	0.0000	0.0000	0.0000;
	57145	57666	0.065497	0.132751	0.00463	56.17	0	0	0	0	1	0	0	9.7400	-1.9600	-9.6800	1.5900	0.0000	0.0000	0.0000	0.0000;
	57146	57147	0.000268	0.001135	0	0	0	0	0	0	1	0	0	14.2800	4.8500	-14.2700	-4.8500	0.0000	0.0000	0.0000	0.0000;
	57146	57148	0.031923	0.084176	0.0055	56.03	0	0	0	0	1	0	0	3.8200	-6.1600	-3.8000	5.6200	0.0000	0.0000	0.0000	0.0000;
	57146	57164	0.14921	0.318502	0.01088	60.35	0	0	0	0	1	0	0	-9.3500	-0.0200	9.4800	-0.8700	0.0000	0.0000	0.0000	0.0000;
	57150	57148	0.037494	0.07975	0.00195	78.36	0	0	0	0	1	0	0	34.0400	-1.7900	-33.6300	2.4400	0.0000	0.0000	0.0000	0.0000;
	57148	57669	0.088942	0.171131	0.00556	72.5	0	0	0	0	1	0	0	21.0600	-11.6300	-20.5800	11.9700	0.0000	0.0000	0.0000	0.0000;
	57150	57149	0.003386	0.094202	0	112.71	0	0	1	0	1	0	0	-34.0400	1.7900	34.0700	-0.7700	0.0000	0.0000	0.0000	0.0000;
	57149	57151	0.000279	0.001097	0	0	0	0	0	0	1	0	0	14.2700	3.1500	-14.2700	-3.1500	0.0000	0.0000	0.0000	0.0000;
	57149	58587	0.005268	0.02475	0.02388	258.4	0	0	0	0	1	0	0	-48.3500	-2.3800	48.4600	0.3400	0.0000	0.0000	0.0000	0.0000;
	57152	57153	0.000268	0.001106	0	0	0	0	0	0	1	0	0	-3.4100	-0.0300	3.4100	0.0300	0.0000	0.0000	0.0000	0.0000;
	57154	57153	0.037313	0.090068	0.00412	58.3	0	0	0	0	1	0	0	-4.9300	4.0100	4.9400	-4.4100	0.0000	0.0000	0.0000	0.0000;
	57153	57160	0.037775	0.079873	0.0015	61.93	0	0	0	0	1	0	0	-8.3600	4.3800	8.3900	-4.4800	0.0000	0.0000	0.0000	0.0000;
	57154	57155	0.000247	0.001076	0	0	0	0	0	0	1	0	0	4.6600	1.2800	-4.6600	-1.2800	0.0000	0.0000	0.0000	0.0000;
	58043	57154	0.025152	0.065212	0.01058	52.83	0	0	0	0	1	0	0	-0.2600	4.1600	0.2600	-5.2900	0.0000	0.0000	0.0000	0.0000;
	57157	57156	0.003679	0.11869	0	113.95	0	0	1	0	1	0	0	-34.8000	4.7700	34.8400	-3.4100	0.0000	0.0000	0.0000	0.0000;
	57156	57158	0.000262	0.001103	0	0	0	0	0	0	1	0	0	-34.8400	3.4100	34.8500	-3.4000	0.0000	0.0000	0.0000	0.0000;
	57157	57182	0.058394	0.145356	0.00707	58.71	0	0	0	0	1	0	0	8.6900	-0.2800	-8.6500	-0.3800	0.0000	0.0000	0.0000	0.0000;
	57157	58043	0.035446	0.097843	0.00636	67.03	0	0	0	0	1	0	0	19.4200	-5.2800	-19.2900	4.9500	0.0000	0.0000	0.0000	0.0000;
	57158	57181	0.005102	0.031539	0.04009	281.49	0	0	0	0	1	0	0	75.4200	-5.5400	-75.1500	2.9100	0.0000	0.0000	0.0000	0.0000;
	57158	58463	0.004503	0.028204	0.05235	299.55	0	0	0	0	1	0	0	-110.2700	8.9500	110.7800	-11.3700	0.0000	0.0000	0.0000	0.0000;
	57161	57159	0.034958	0.11014	0.00547	55.43	0	0	0	0	1	0	0	-4.3800	-0.4400	4.3800	-0.1300	0.0000	0.0000	0.0000	0.0000;
	57159	57174	0.04455	0.095529	0.00239	68.05	0	0	0	0	1	0	0	-22.9200	2.3200	23.1400	-2.1000	0.0000	0.0000	0.0000	0.0000;
	57159	57252	0.094579	0.273796	0.0069	57.96	0	0	0	0	1	0	0	14.2400	-4.4200	-14.0500	4.2400	0.0000	0.0000	0.0000	0.0000;
	57160	57161	0.038343	0.094803	0.00399	64.64	0	0	0	0	1	0	0	-11.6700	3.5000	11.7200	-3.7900	0.0000	0.0000	0.0000	0.0000;
	57161	57172	0.016748	0.043532	0.00537	59.59	0	0	0	0	1	0	0	-10.6200	3.0600	10.6400	-3.5900	0.0000	0.0000	0.0000	0.0000;
	57162	57163	0.000259	0.001034	0	0	0	0	0	0	1	0	0	4.4700	1.9800	-4.4700	-1.9800	0.0000	0.0000	0.0000	0.0000;
	57162	57164	0.024049	0.047307	0.00342	46.48	0	0	0	0	1	0	0	1.9000	-2.6200	-1.9000	2.2500	0.0000	0.0000	0.0000	0.0000;
	57162	57667	0.022006	0.052954	0.02174	52.95	0	0	0	0	1	0	0	-6.3800	0.6300	6.3800	-2.9500	0.0000	0.0000	0.0000	0.0000;
	57166	57164	0.039112	0.094157	0.00253	62.61	0	0	0	0	1	0	0	11.8700	2.2100	-11.8200	-2.3600	0.0000	0.0000	0.0000	0.0000;
	57166	57165	0.004803	0.123089	0	90.18	0	0	1.0125	0	1	0	0	-11.8700	-2.2100	11.8800	2.3800	0.0000	0.0000	0.0000	0.0000;
	57165	57167	0.000252	0.001116	0	0	0	0	0	0	1	0	0	7.6200	2.7800	-7.6200	-2.7800	0.0000	0.0000	0.0000	0.0000;
	57165	57325	0.006456	0.041451	0.0226	237.17	0	0	0	0	1	0	0	-19.5000	-5.1700	19.5300	2.9000	0.0000	0.0000	0.0000	0.0000;
	57170	57168	0.035136	0.087202	0.00325	66.65	0	0	0	0	1	0	0	21.0900	0.1700	-20.9500	-0.1700	0.0000	0.0000	0.0000	0.0000;
	57168	58036	0.052475	0.139329	0.00564	62.55	0	0	0	0	1	0	0	16.9200	-0.1900	-16.7800	-0.0500	0.0000	0.0000	0.0000	0.0000;
	57170	57169	0.004619	0.195278	0	92.17	0	0	1.0125	0	1	0	0	-21.0900	-0.1700	21.1100	0.9800	0.0000	0.0000	0.0000	0.0000;
	57169	57171	0.000241	0.001147	0	0	0	0	0	0	1	0	0	8.0600	1.1900	-8.0600	-1.1900	0.0000	0.0000	0.0000	0.0000;
	57249	57169	0.005244	0.026636	0.05238	295.62	0	0	0	0	1	0	0	-132.8700	19.2400	133.7600	-20.3500	0.0000	0.0000	0.0000	0.0000;
	57169	58463	0.005758	0.037544	0.07148	305.21	0	0	0	0	1	0	0	-162.9300	18.1800	164.3800	-16.4300	0.0000	0.0000	0.0000	0.0000;
	57172	57177	0.035455	0.084753	0.00357	69.84	0	0	0	0	1	0	0	-21.9700	2.1100	22.1300	-2.1100	0.0000	0.0000	0.0000	0.0000;
	57174	57173	0.002616	0.068574	0	118.03	0	0	1.0125	0	1	0	0	-44.1800	-4.8200	44.2300	6.0900	0.0000	0.0000	0.0000	0.0000;
	57173	57175	0.000292	0.001171	0	0	0	0	0	0	1	0	0	-44.2300	-6.0900	44.2400	6.1100	0.0000	0.0000	0.0000	0.0000;
	57177	57174	0.013425	0.04252	0.00183	56.07	0	0	0	0	1	0	0	-8.8800	-5.4800	8.8900	5.3200	0.0000	0.0000	0.0000	0.0000;
	57178	57175	0.006684	0.037961	0.02045	275.7	0	0	0	0	1	0	0	53.0800	-7.8600	-52.9000	6.6700	0.0000	0.0000	0.0000	0.0000;
	57175	57246	0.007988	0.051296	0.01892	238.63	0	0	0	0	1	0	0	42.4400	-3.1600	-42.3100	2.0000	0.0000	0.0000	0.0000	0.0000;
	57175	58463	0.003967	0.021951	0.02432	203.56	0	0	0	0	1	0	0	-33.7800	-9.6200	33.8200	7.2500	0.0000	0.0000	0.0000	0.0000;
	57176	57177	0.000249	0.001036	0	0	0	0	0	0	1	0	0	-11.3300	-1.6100	11.3300	1.6100	0.0000	0.0000	0.0000	0.0000;
	57179	57177	0.034338	0.086018	0.0109	72.91	0	0	0	0	1	0	0	24.7800	-6.6500	-24.5800	5.9800	0.0000	0.0000	0.0000	0.0000;
	57179	57178	0.003488	0.126363	0	104.51	0	0	1	0	1	0	0	-24.7800	6.6500	24.8000	-5.8800	0.0000	0.0000	0.0000	0.0000;
	57178	57180	0.000276	0.00103	0	0	0	0	0	0	1	0	0	8.3900	0.6200	-8.3900	-0.6200	0.0000	0.0000	0.0000	0.0000;
	57178	57325	0.00468	0.031517	0.04653	296.13	0	0	0	0	1	0	0	-86.2800	13.1200	86.6100	-15.8700	0.0000	0.0000	0.0000	0.0000;
	57181	58074	0.00489	0.031036	0.06946	274.08	0	0	0	0	1	0	0	63.8700	-9.7600	-63.6800	3.5200	0.0000	0.0000	0.0000	0.0000;
	57669	57182	0.049939	0.179039	0.00515	52.91	0	0	0	0	1	0	0	5.0300	-5.1300	-5.0100	4.6600	0.0000	0.0000	0.0000	0.0000;
	57182	57925	0.032463	0.084222	0.00205	56.22	0	0	0	0	1	0	0	6.7600	-4.6500	-6.7400	4.4900	0.0000	0.0000	0.0000	0.0000;
	57183	58116	0.040542	0.094119	0.00294	55.63	0	0	0	0	1	0	0	-6.5800	-2.0400	6.6000	1.7600	0.0000	0.0000	0.0000	0.0000;
	57183	58194	0.022101	0.05727	0.01426	51.38	0	0	0	0	1	0	0	3.0500	1.2800	-3.0400	-2.8100	0.0000	0.0000	0.0000	0.0000;
	57185	57184	0.005046	0.151859	0	83.49	0	0	1	0	1	0	0	-9.1500	3.2800	9.1500	-3.1500	0.0000	0.0000	0.0000	0.0000;
	57184	57186	0.000203	0.001074	0	0	0	0	0	0	1	0	0	12.8000	5.0700	-12.8000	-5.0700	0.0000	0.0000	0.0000	0.0000;
	57184	57496	0.002484	0.012975	0.0204	237.84	0	0	0	0	1	0	0	-21.9500	-1.3300	21.9600	-0.7900	0.0000	0.0000	0.0000	0.0000;
	57187	57185	0.030628	0.073733	0.00362	56.34	0	0	0	0	1	0	0	-4.5400	1.0800	4.5500	-1.4600	0.0000	0.0000	0.0000	0.0000;
	57185	57503	0.023105	0.062163	0.01075	49.03	0	0	0	0	1	0	0	4.6000	-1.8200	-4.5900	0.6700	0.0000	0.0000	0.0000	0.0000;
	57187	57208	0.05221	0.138791	0.00461	44.41	0	0	0	0	1	0	0	-2.5600	-1.9100	2.5600	1.4200	0.0000	0.0000	0.0000	0.0000;
	57188	63632	0.006634	0.017437	0.00386	50.5	0	0	0	0	1	0	0	-3.0400	-0.3200	3.0400	-0.0900	0.0000	0.0000	0.0000	0.0000;
	57188	63990	0.037008	0.121438	0.00467	41.22	0	0	0	0	1	0	0	-0.4000	-1.3400	0.4000	0.8400	0.0000	0.0000	0.0000	0.0000;
	57198	57189	0.011532	0.026929	0.00144	55.17	0	0	0	0	1	0	0	8.3200	4.1100	-8.3100	-4.2400	0.0000	0.0000	0.0000	0.0000;
	57189	58311	0.005951	0.012654	0.00077	66.05	0	0	0	0	1	0	0	-18.0700	0.1300	18.0900	-0.1700	0.0000	0.0000	0.0000	0.0000;
	57190	57193	0.005366	0.222766	0	192.85	0	0	1	0	1	0	0	17.4500	6.0800	-17.4300	-5.3800	0.0000	0.0000	0.0000	0.0000;
	57190	57194	0.000237	0.001057	0	0	0	0	0	0	1	0	0	16.8100	1.2700	-16.8100	-1.2700	0.0000	0.0000	0.0000	0.0000;
	57190	57195	0.000212	0.00113	0	0	0	0	0	0	1	0	0	-34.2600	-7.3500	34.2600	7.3600	0.0000	0.0000	0.0000	0.0000;
	57191	57193	-0.002048	-0.085028	0	92.85	0	0	1	0	1	0	0	-17.4300	-5.6500	17.4300	5.3800	0.0000	0.0000	0.0000	0.0000;
	57192	57193	0.017664	0.73331	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57195	57207	0.008757	0.045038	0.01475	219.74	0	0	0	0	1	0	0	18.3300	-1.6300	-18.3100	0.1600	0.0000	0.0000	0.0000	0.0000;
	57195	58117	0.005726	0.033133	0.06704	273.18	0	0	0	0	1	0	0	-52.6200	-8.3800	52.7700	1.9000	0.0000	0.0000	0.0000	0.0000;
	57196	57204	0.019782	0.053015	0.00119	52.36	0	0	0	0	1	0	0	5.2700	0.9100	-5.2700	-1.0200	0.0000	0.0000	0.0000	0.0000;
	57206	57196	0.006919	0.018829	0.00149	59.47	0	0	0	0	1	0	0	11.1800	-0.4700	-11.1700	0.3300	0.0000	0.0000	0.0000	0.0000;
	57196	58311	0.012012	0.032811	0.00615	55.18	0	0	0	0	1	0	0	-8.9000	-2.8500	8.9100	2.2100	0.0000	0.0000	0.0000	0.0000;
	57198	57197	0.003236	0.100486	0	91.42	0	0	1	0	1	0	0	-20.4400	-0.8700	20.4500	1.2600	0.0000	0.0000	0.0000	0.0000;
	57197	57199	0.000276	0.001188	0	0	0	0	0	0	1	0	0	27.3800	7.0500	-27.3700	-7.0400	0.0000	0.0000	0.0000	0.0000;
	58314	57197	0.002423	0.015427	0.00377	252.99	0	0	0	0	1	0	0	31.5600	-4.3200	-31.5400	4.0500	0.0000	0.0000	0.0000	0.0000;
	58317	57197	0.002107	0.013119	0.01377	266.85	0	0	0	0	1	0	0	36.4000	3.6400	-36.3700	-4.9800	0.0000	0.0000	0.0000	0.0000;
	57198	57205	0.011664	0.028523	0.00319	52.43	0	0	0	0	1	0	0	-5.1700	3.6700	5.1700	-4.0100	0.0000	0.0000	0.0000	0.0000;
	57198	63993	0.025107	0.052556	0.00239	63.59	0	0	0	0	1	0	0	17.2900	-6.9100	-17.2100	6.8200	0.0000	0.0000	0.0000	0.0000;
	57200	57201	0.000243	0.001098	0	0	0	0	0	0	1	0	0	-13.9100	-4.3600	13.9100	4.3600	0.0000	0.0000	0.0000	0.0000;
	57202	58194	0.007672	0.022413	0.00126	75.9	0	0	0	0	1	0	0	-32.4700	-4.7700	32.5500	4.8600	0.0000	0.0000	0.0000	0.0000;
	57203	58194	0.005871	0.015706	0.00261	55.52	0	0	0	0	1	0	0	8.7900	-1.6900	-8.7900	1.4200	0.0000	0.0000	0.0000	0.0000;
	57203	58324	0.00384	0.010339	0.00028	70.18	0	0	0	0	1	0	0	-24.2300	-1.3100	24.2500	1.3300	0.0000	0.0000	0.0000	0.0000;
	57204	57206	0.020108	0.049881	0.003	57.76	0	0	0	0	1	0	0	-9.7200	-0.7300	9.7400	0.4500	0.0000	0.0000	0.0000	0.0000;
	57205	63995	0.002326	0.005807	0.00035	64.39	0	0	0	0	1	0	0	-17.7900	-0.1100	17.7900	0.0900	0.0000	0.0000	0.0000	0.0000;
	58318	57206	0.003603	0.007533	0.00201	79.71	0	0	0	0	1	0	0	33.7300	0.9300	-33.6900	-1.0700	0.0000	0.0000	0.0000	0.0000;
	57208	57207	0.002938	0.074193	0	85.46	0	0	1	0	1	0	0	-10.4000	0.7800	10.4000	-0.7000	0.0000	0.0000	0.0000	0.0000;
	57207	57209	0.000207	0.001107	0	0	0	0	0	0	1	0	0	9.5900	3.1200	-9.5900	-3.1200	0.0000	0.0000	0.0000	0.0000;
	57207	57220	0.006083	0.03348	0.03396	226.36	0	0	0	0	1	0	0	-1.6900	-2.5800	1.6900	-1.1100	0.0000	0.0000	0.0000	0.0000;
	57208	57570	0.047009	0.088535	0.01435	61.48	0	0	0	0	1	0	0	7.8400	-2.2000	-7.8100	0.6900	0.0000	0.0000	0.0000	0.0000;
	57211	57210	0.004073	0.164685	0	72.19	0	0	1	0	1	0	0	-1.0700	0.5700	1.0700	-0.5700	0.0000	0.0000	0.0000	0.0000;
	57210	57212	0.000209	0.00117	0	0	0	0	0	0	1	0	0	8.3100	3.1900	-8.3100	-3.1900	0.0000	0.0000	0.0000	0.0000;
	57224	57210	0.003398	0.019965	0.03456	222.97	0	0	0	0	1	0	0	9.3900	-1.0800	-9.3800	-2.6200	0.0000	0.0000	0.0000	0.0000;
	57225	57211	0.029398	0.088991	0.0071	48.25	0	0	0	0	1	0	0	-1.0700	-0.1900	1.0700	-0.5700	0.0000	0.0000	0.0000	0.0000;
	57214	57213	0.002834	0.086605	0	85.51	0	0	1	0	1	0	0	-8.6100	2.0200	8.6200	-1.9500	0.0000	0.0000	0.0000	0.0000;
	57213	57215	0.000247	0.001144	0	0	0	0	0	0	1	0	0	14.1700	3.0700	-14.1700	-3.0700	0.0000	0.0000	0.0000	0.0000;
	57213	57220	0.003121	0.018162	0.01337	256.06	0	0	0	0	1	0	0	-42.2500	0.0600	42.3000	-1.2100	0.0000	0.0000	0.0000	0.0000;
	57221	57213	0.004421	0.029115	0.01263	231.15	0	0	0	0	1	0	0	-19.4500	-0.0900	19.4700	-1.1700	0.0000	0.0000	0.0000	0.0000;
	57214	57563	0.096615	0.309641	0.01372	59.93	0	0	0	0	1	0	0	8.6100	-2.0200	-8.5500	0.7500	0.0000	0.0000	0.0000	0.0000;
	57217	57216	0.00026	0.018097	0	807.57	0	0	1	0	1	0	0	-67.0500	-4.8300	67.0600	5.5800	0.0000	0.0000	0.0000	0.0000;
	57216	57219	0.000228	0.001062	0	0	0	0	0	0	1	0	0	15.9300	0.8900	-15.9300	-0.8800	0.0000	0.0000	0.0000	0.0000;
	57216	57488	0.000499	0.007937	0.75329	2978.7	0	0	0	0	1	0	0	-424.0900	7.6800	424.9200	-76.3800	0.0000	0.0000	0.0000	0.0000;
	58573	57216	0.000458	0.005327	0.47505	2915.95	0	0	0	0	1	0	0	-340.6000	-28.0500	341.0900	-17.9300	0.0000	0.0000	0.0000	0.0000;
	57218	57217	0.00665	0.157494	0	79.79	0	0	1	0	1	0	0	-8.4900	4.0400	8.5000	-3.9100	0.0000	0.0000	0.0000	0.0000;
	57217	57220	0.000298	0.00101	0	0	0	0	0	0	1	0	0	58.5600	8.7400	-58.5500	-8.7100	0.0000	0.0000	0.0000	0.0000;
	57222	57218	0.021534	0.050309	0.00833	56.58	0	0	0	0	1	0	0	-8.4700	3.1600	8.4900	-4.0400	0.0000	0.0000	0.0000	0.0000;
	57220	57227	0.004136	0.024635	0.02502	200.23	0	0	0	0	1	0	0	14.5500	11.0300	-14.5400	-13.6500	0.0000	0.0000	0.0000	0.0000;
	57222	57221	0.002326	0.085704	0	73.27	0	0	1.00625	0	1	0	0	-5.2800	1.3700	5.2800	-1.3500	0.0000	0.0000	0.0000	0.0000;
	57221	57223	0.000294	0.001099	0	0	0	0	0	0	1	0	0	14.1700	1.4400	-14.1700	-1.4400	0.0000	0.0000	0.0000	0.0000;
	57569	57222	0.006555	0.017677	0.01932	60.18	0	0	0	0	1	0	0	-13.7500	2.4400	13.7600	-4.5300	0.0000	0.0000	0.0000	0.0000;
	57224	57869	0.032931	0.180951	0.10197	232.75	0	0	0	0	1	0	0	-18.6900	-2.9900	18.8000	-7.4000	0.0000	0.0000	0.0000	0.0000;
	57232	57225	0.031128	0.080934	0.00333	41.72	0	0	0	0	1	0	0	2.1900	0.4000	-2.1900	-0.7600	0.0000	0.0000	0.0000	0.0000;
	57228	57226	0.025687	0.060189	0.0022	52.29	0	0	0	0	1	0	0	7.5200	2.3600	-7.5000	-2.5600	0.0000	0.0000	0.0000	0.0000;
	57230	57226	0.036413	0.080807	0.00187	41.41	0	0	0	0	1	0	0	-2.9200	-2.0500	2.9300	1.8500	0.0000	0.0000	0.0000	0.0000;
	57228	57227	0.005191	0.162553	0	81.95	0	0	1.0125	0	1	0	0	-12.6100	-4.6500	12.6200	4.9200	0.0000	0.0000	0.0000	0.0000;
	57227	57229	0.000221	0.001047	0	0	0	0	0	0	1	0	0	9.2300	2.3600	-9.2300	-2.3600	0.0000	0.0000	0.0000	0.0000;
	57470	57227	0.011802	0.053247	0.02079	234.38	0	0	0	0	1	0	0	7.3300	-8.5600	-7.3200	6.3700	0.0000	0.0000	0.0000	0.0000;
	57501	57228	0.033017	0.065821	0.00826	52.57	0	0	0	0	1	0	0	-5.0800	-3.1700	5.0900	2.2900	0.0000	0.0000	0.0000	0.0000;
	57230	57473	0.079142	0.157991	0.00226	51.12	0	0	0	0	1	0	0	-1.6500	-0.0400	1.6600	-0.2000	0.0000	0.0000	0.0000	0.0000;
	57475	57231	0.033155	0.098573	0.00224	51.3	0	0	0	0	1	0	0	-2.6300	2.4700	2.6300	-2.7000	0.0000	0.0000	0.0000	0.0000;
	57231	58134	0.029424	0.091682	0.004	57.74	0	0	0	0	1	0	0	-8.2000	1.1900	8.2200	-1.5700	0.0000	0.0000	0.0000	0.0000;
	57232	57475	0.041071	0.117599	0.00705	54.22	0	0	0	0	1	0	0	-8.1900	-1.3300	8.2200	0.6400	0.0000	0.0000	0.0000	0.0000;
	57233	57234	0.000226	0.001165	0	0	0	0	0	0	1	0	0	15.3800	3.1700	-15.3800	-3.1700	0.0000	0.0000	0.0000	0.0000;
	57236	57233	0.034645	0.108571	0.00276	65.3	0	0	0	0	1	0	0	17.7600	-7.8000	-17.6400	7.8900	0.0000	0.0000	0.0000	0.0000;
	57240	57233	0.025758	0.053979	0.00221	60.76	0	0	0	0	1	0	0	12.3900	9.0900	-12.3300	-9.2100	0.0000	0.0000	0.0000	0.0000;
	57236	57235	0.005075	0.161959	0	71.56	0	0	1.03125	0	1	0	0	2.1500	-14.9500	-2.1400	15.3100	0.0000	0.0000	0.0000	0.0000;
	57235	57237	0.000288	0.001018	0	0	0	0	0	0	1	0	0	2.1400	-15.3100	-2.1400	15.3200	0.0000	0.0000	0.0000	0.0000;
	57253	57236	0.088813	0.19701	0.00342	50.31	0	0	0	0	1	0	0	6.8200	-5.9300	-6.7500	5.7100	0.0000	0.0000	0.0000	0.0000;
	57236	57550	0.1296	0.317747	0.01053	61.56	0	0	0	0	1	0	0	-10.6900	3.8300	10.8500	-4.5500	0.0000	0.0000	0.0000	0.0000;
	57236	57673	0.073105	0.153106	0.03017	66.46	0	0	0	0	1	0	0	-18.9400	5.6700	19.2200	-8.3000	0.0000	0.0000	0.0000	0.0000;
	57238	57242	0.000362	0.026863	0	654.06	0	0	1	0	1	0	0	45.5400	27.8700	-45.5300	-27.1700	0.0000	0.0000	0.0000	0.0000;
	57238	57243	0.000266	0.001104	0	0	0	0	0	0	1	0	0	19.4000	5.4300	-19.4000	-5.4200	0.0000	0.0000	0.0000	0.0000;
	57238	57244	0.000246	0.001086	0	0	0	0	0	0	1	0	0	-64.9400	164.5200	65.0100	-164.2100	0.0000	0.0000	0.0000	0.0000;
	57240	57239	0.003984	0.146693	0	82.72	0	0	1.01875	0	1	0	0	-12.3900	-9.0900	12.4000	9.4200	0.0000	0.0000	0.0000	0.0000;
	57239	57242	-0.000132	-0.00983	0	604.06	0	0	1	0	1	0	0	-45.5300	-27.4300	45.5300	27.1700	0.0000	0.0000	0.0000	0.0000;
	57241	57242	0.001395	0.103549	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57530	57244	0.000381	0.007383	0.78664	2798.75	0	0	0	0	1	0	0	1031.9300	-132.1700	-1028.1100	121.4700	0.0000	0.0000	0.0000	0.0000;
	57245	57246	0.000295	0.001186	0	0	0	0	0	0	1	0	0	-6.4900	-1.9800	6.4900	1.9800	0.0000	0.0000	0.0000	0.0000;
	57246	57256	0.007719	0.039764	0.02629	294.82	0	0	0	0	1	0	0	122.9600	-12.4200	-121.8600	15.2800	0.0000	0.0000	0.0000	0.0000;
	57246	57553	0.008293	0.052908	0.03366	284.72	0	0	0	0	1	0	0	-87.1500	8.4400	87.7400	-8.2400	0.0000	0.0000	0.0000	0.0000;
	57247	57248	0.0002	0.001033	0	0	0	0	0	0	1	0	0	4.2900	1.2800	-4.2900	-1.2800	0.0000	0.0000	0.0000	0.0000;
	57247	57532	0.041356	0.084731	0.02489	70.89	0	0	0	0	1	0	0	-27.1900	6.1500	27.5000	-8.2100	0.0000	0.0000	0.0000	0.0000;
	57250	57249	0.003121	0.117205	0	86.51	0	0	1	0	1	0	0	-16.1700	4.2700	16.1800	-3.9600	0.0000	0.0000	0.0000	0.0000;
	57249	57251	0.000247	0.001092	0	0	0	0	0	0	1	0	0	15.1800	5.7000	-15.1800	-5.6900	0.0000	0.0000	0.0000	0.0000;
	58041	57249	0.005801	0.031637	0.02624	234.49	0	0	0	0	1	0	0	-35.4600	9.2600	35.5300	-11.6700	0.0000	0.0000	0.0000	0.0000;
	57257	57250	0.023108	0.054068	0.01465	63.45	0	0	0	0	1	0	0	13.0700	-0.3900	-13.0400	-1.1100	0.0000	0.0000	0.0000	0.0000;
	57252	57255	0.041557	0.094481	0.00859	66.03	0	0	0	0	1	0	0	-13.2200	9.8000	13.3300	-10.4700	0.0000	0.0000	0.0000	0.0000;
	57252	57259	0.015018	0.044046	0.00671	70.41	0	0	0	0	1	0	0	21.9500	-14.9300	-21.8600	14.4900	0.0000	0.0000	0.0000	0.0000;
	57253	57254	0.000229	0.001112	0	0	0	0	0	0	1	0	0	8.6500	1.5800	-8.6500	-1.5800	0.0000	0.0000	0.0000	0.0000;
	57253	57255	0.06788	0.169697	0.00704	53.79	0	0	0	0	1	0	0	3.2200	-3.9300	-3.2000	3.2300	0.0000	0.0000	0.0000	0.0000;
	57556	57253	0.02724	0.089122	0.01002	65.33	0	0	0	0	1	0	0	18.8000	-8.9800	-18.6900	8.2800	0.0000	0.0000	0.0000	0.0000;
	57255	57672	0.18009	0.427986	0.01047	63.85	0	0	0	0	1	0	0	-13.9000	6.4300	14.3100	-6.5600	0.0000	0.0000	0.0000	0.0000;
	57257	57256	0.004942	0.109665	0	105.13	0	0	1.01875	0	1	0	0	-28.7200	-5.3000	28.7600	6.1900	0.0000	0.0000	0.0000	0.0000;
	57256	57258	0.000298	0.00106	0	0	0	0	0	0	1	0	0	7.0800	1.5900	-7.0800	-1.5900	0.0000	0.0000	0.0000	0.0000;
	57257	57259	0.020806	0.055369	0.00206	56.21	0	0	0	0	1	0	0	9.5900	4.0400	-9.5700	-4.2000	0.0000	0.0000	0.0000	0.0000;
	57260	57257	0.030811	0.08187	0.00205	53.58	0	0	0	0	1	0	0	-6.0500	-1.8400	6.0600	1.6500	0.0000	0.0000	0.0000	0.0000;
	57260	57259	0.028512	0.047709	0.00346	37.98	0	0	0	0	1	0	0	0.9600	1.3000	-0.9600	-1.6700	0.0000	0.0000	0.0000	0.0000;
	57262	57261	0.075925	0.222794	0.00409	52.76	0	0	0	0	1	0	0	5.0700	-3.0900	-5.0400	2.7200	0.0000	0.0000	0.0000	0.0000;
	57268	57261	0.036635	0.076913	0.00701	45.58	0	0	0	0	1	0	0	-1.7200	2.3000	1.7200	-3.0600	0.0000	0.0000	0.0000	0.0000;
	57262	57263	0.000268	0.001013	0	0	0	0	0	0	1	0	0	6.8800	1.6700	-6.8800	-1.6700	0.0000	0.0000	0.0000	0.0000;
	58575	57262	0.022416	0.060933	0.00183	59.32	0	0	0	0	1	0	0	11.9700	-1.5400	-11.9400	1.4200	0.0000	0.0000	0.0000	0.0000;
	57264	57265	0.000203	0.001047	0	0	0	0	0	0	1	0	0	-5.6200	-1.1100	5.6200	1.1100	0.0000	0.0000	0.0000	0.0000;
	57266	57265	0.019041	0.052496	0.0028	55.82	0	0	0	0	1	0	0	-7.2400	-2.0900	7.2500	1.8100	0.0000	0.0000	0.0000	0.0000;
	57265	58575	0.010387	0.025933	0.00089	60.85	0	0	0	0	1	0	0	-12.8600	-2.9200	12.8800	2.8700	0.0000	0.0000	0.0000	0.0000;
	57961	57266	0.012594	0.034128	0.01768	43.04	0	0	0	0	1	0	0	-0.0900	-1.4600	0.0900	-0.4300	0.0000	0.0000	0.0000	0.0000;
	57268	57267	0.00344	0.108601	0	70.2	0	0	1	0	1	0	0	-0.4800	-2.3900	0.4800	2.4000	0.0000	0.0000	0.0000	0.0000;
	57267	57269	0.000268	0.001155	0	0	0	0	0	0	1	0	0	5.2900	0.6400	-5.2900	-0.6400	0.0000	0.0000	0.0000	0.0000;
	57977	57267	0.010315	0.057801	0.02474	274.63	0	0	0	0	1	0	0	-63.9200	14.6600	64.3300	-15.0600	0.0000	0.0000	0.0000	0.0000;
	57267	58578	0.00952	0.057297	0.04439	277.18	0	0	0	0	1	0	0	-70.1000	12.0200	70.5400	-14.1600	0.0000	0.0000	0.0000	0.0000;
	57343	57268	0.127428	0.334976	0.00726	44.16	0	0	0	0	1	0	0	-2.1900	-0.8600	2.1900	0.0900	0.0000	0.0000	0.0000	0.0000;
	57270	57271	0.000271	0.001186	0	0	0	0	0	0	1	0	0	4.7700	1.4800	-4.7700	-1.4800	0.0000	0.0000	0.0000	0.0000;
	57270	57955	0.030654	0.085921	0.01466	56.27	0	0	0	0	1	0	0	-9.1800	-0.1400	9.2000	-1.3700	0.0000	0.0000	0.0000	0.0000;
	57270	57961	0.027027	0.072961	0.00331	50.16	0	0	0	0	1	0	0	4.4100	-1.3400	-4.4000	1.0000	0.0000	0.0000	0.0000	0.0000;
	57272	57833	0.002565	0.016704	0.04757	299.26	0	0	0	0	1	0	0	104.8700	10.1800	-104.6100	-13.5200	0.0000	0.0000	0.0000	0.0000;
	58230	57272	0.004419	0.025858	0.01369	278.14	0	0	0	0	1	0	0	64.8900	19.2200	-64.7100	-19.6000	0.0000	0.0000	0.0000	0.0000;
	64661	57272	0.004087	0.02256	0.02914	285.59	0	0	0	0	1	0	0	84.4600	-4.8600	-84.1900	3.2200	0.0000	0.0000	0.0000	0.0000;
	57273	57274	0.000286	0.001153	0	0	0	0	0	0	1	0	0	22.0100	3.6500	-22.0100	-3.6500	0.0000	0.0000	0.0000	0.0000;
	57273	57311	0.016483	0.046306	0.00156	51.36	0	0	0	0	1	0	0	-2.4100	9.4700	2.4200	-9.5900	0.0000	0.0000	0.0000	0.0000;
	64402	57273	0.022315	0.048691	0.00276	66.29	0	0	0	0	1	0	0	21.2000	9.0200	-21.0900	-9.0800	0.0000	0.0000	0.0000	0.0000;
	57276	57275	0.00426	0.121035	0	114.8	0	0	1	0	1	0	0	-34.5700	6.3100	34.6200	-4.9100	0.0000	0.0000	0.0000	0.0000;
	57275	57277	0.00026	0.001157	0	0	0	0	0	0	1	0	0	23.6700	12.7900	-23.6700	-12.7900	0.0000	0.0000	0.0000	0.0000;
	57275	58230	0.002974	0.019915	0.0514	339.22	0	0	0	0	1	0	0	-148.3400	-46.6800	149.0200	45.6600	0.0000	0.0000	0.0000	0.0000;
	57275	64401	0.000915	0.00577	0.00242	237.43	0	0	0	0	1	0	0	16.8000	39.8400	-16.7800	-39.9900	0.0000	0.0000	0.0000	0.0000;
	64422	57275	0.001525	0.011943	0.00562	279.23	0	0	0	0	1	0	0	-73.1800	1.0500	73.2600	-1.0400	0.0000	0.0000	0.0000	0.0000;
	57276	64411	0.007521	0.017149	0.00036	65.59	0	0	0	0	1	0	0	18.1900	-8.4500	-18.1700	8.4800	0.0000	0.0000	0.0000	0.0000;
	57276	64466	0.011041	0.030013	0.00223	64.19	0	0	0	0	1	0	0	16.3700	2.1400	-16.3400	-2.3100	0.0000	0.0000	0.0000	0.0000;
	57278	57279	0.000276	0.001124	0	0	0	0	0	0	1	0	0	2.1600	0.8900	-2.1600	-0.8900	0.0000	0.0000	0.0000	0.0000;
	57278	64378	0.024112	0.059134	0.00773	64.59	0	0	0	0	1	0	0	15.9100	-10.4400	-15.8300	9.7900	0.0000	0.0000	0.0000	0.0000;
	64658	57278	0.009481	0.027553	0.00174	67.17	0	0	0	0	1	0	0	18.1000	-9.6400	-18.0600	9.5500	0.0000	0.0000	0.0000	0.0000;
	57298	57280	0.024466	0.074887	0.00824	60.43	0	0	0	0	1	0	0	-10.2800	4.6700	10.3100	-5.4400	0.0000	0.0000	0.0000	0.0000;
	57282	57281	0.005117	0.15904	0	86.72	0	0	1.00625	0	1	0	0	-14.9000	-1.2000	14.9100	1.5300	0.0000	0.0000	0.0000	0.0000;
	57281	57283	0.000263	0.001102	0	0	0	0	0	0	1	0	0	7.4300	2.1700	-7.4300	-2.1700	0.0000	0.0000	0.0000	0.0000;
	57287	57281	0.006428	0.036852	0.01139	252.23	0	0	0	0	1	0	0	-35.1900	5.3000	35.2700	-6.0800	0.0000	0.0000	0.0000	0.0000;
	57281	57289	0.002766	0.015134	0.04842	292.88	0	0	0	0	1	0	0	85.1400	-8.2100	-84.9500	4.0400	0.0000	0.0000	0.0000	0.0000;
	57281	58587	0.006339	0.041132	0.06593	344.43	0	0	0	0	1	0	0	-142.7500	10.5900	143.9600	-9.8300	0.0000	0.0000	0.0000	0.0000;
	57284	57296	0.013057	0.033032	0.00694	64.08	0	0	0	0	1	0	0	-17.3200	-13.1900	17.3700	12.5800	0.0000	0.0000	0.0000	0.0000;
	57284	57307	0.012276	0.030708	0.00154	57.15	0	0	0	0	1	0	0	8.9900	9.9000	-8.9700	-10.0200	0.0000	0.0000	0.0000	0.0000;
	57286	57285	0.002118	0.067401	0	126.44	0	0	1	0	1	0	0	-43.0800	2.2900	43.1100	-1.1200	0.0000	0.0000	0.0000	0.0000;
	57285	57287	0.000282	0.00108	0	0	0	0	0	0	1	0	0	-43.1100	1.1200	43.1200	-1.1000	0.0000	0.0000	0.0000	0.0000;
	57286	57301	0.108522	0.218274	0.01388	69.64	0	0	0	0	1	0	0	18.8600	-7.8400	-18.4500	7.1800	0.0000	0.0000	0.0000	0.0000;
	57298	57288	0.029815	0.076432	0.00385	50.05	0	0	0	0	1	0	0	0.7000	-6.7500	-0.6800	6.3800	0.0000	0.0000	0.0000	0.0000;
	57288	58260	0.03098	0.057209	0.01197	59.16	0	0	0	0	1	0	0	-14.8000	-11.0800	14.9000	9.9900	0.0000	0.0000	0.0000	0.0000;
	57289	57297	0.004768	0.030656	0.03134	284.64	0	0	0	0	1	0	0	69.1500	-5.4200	-68.9300	3.4400	0.0000	0.0000	0.0000	0.0000;
	57290	57291	0.00028	0.001019	0	0	0	0	0	0	1	0	0	3.6500	0.4900	-3.6500	-0.4900	0.0000	0.0000	0.0000	0.0000;
	57292	57290	0.06514	0.118013	0.00248	45.63	0	0	0	0	1	0	0	0.8300	-1.9000	-0.8200	1.6400	0.0000	0.0000	0.0000	0.0000;
	57304	57290	0.067427	0.113694	0.00152	52.93	0	0	0	0	1	0	0	6.4200	2.5900	-6.3900	-2.7000	0.0000	0.0000	0.0000	0.0000;
	57927	57292	0.019006	0.05996	0.00284	63.12	0	0	0	0	1	0	0	13.0600	-4.5600	-13.0300	4.3600	0.0000	0.0000	0.0000	0.0000;
	57292	57936	0.034437	0.085013	0.00616	48.51	0	0	0	0	1	0	0	1.3500	-7.2600	-1.3300	6.6400	0.0000	0.0000	0.0000	0.0000;
	57293	57294	0.000246	0.001041	0	0	0	0	0	0	1	0	0	15.5600	2.3900	-15.5600	-2.3800	0.0000	0.0000	0.0000	0.0000;
	57293	57848	0.013642	0.03775	0.00113	70.74	0	0	0	0	1	0	0	-24.6900	6.0300	24.7700	-5.9200	0.0000	0.0000	0.0000	0.0000;
	57857	57293	0.030162	0.056556	0.0022	56.97	0	0	0	0	1	0	0	-9.0800	8.2600	9.1300	-8.4200	0.0000	0.0000	0.0000	0.0000;
	57296	57295	0.001732	0.061459	0	134.58	0	0	1.025	0	1	0	0	-72.0600	-24.3600	72.1600	27.8000	0.0000	0.0000	0.0000	0.0000;
	57295	57297	0.000272	0.001006	0	0	0	0	0	0	1	0	0	-72.1600	-27.8000	72.1700	27.8600	0.0000	0.0000	0.0000	0.0000;
	57296	57299	0.017181	0.036908	0.00083	45.73	0	0	0	0	1	0	0	2.0400	2.0300	-2.0400	-2.1200	0.0000	0.0000	0.0000	0.0000;
	57309	57296	0.022123	0.042605	0.00312	80.53	0	0	0	0	1	0	0	-36.8000	-2.1900	37.0800	2.4000	0.0000	0.0000	0.0000	0.0000;
	57822	57297	0.004634	0.025995	0.01548	269.18	0	0	0	0	1	0	0	-48.0200	4.0300	48.1200	-5.1200	0.0000	0.0000	0.0000	0.0000;
	58230	57297	0.004547	0.028669	0.0209	258.9	0	0	0	0	1	0	0	51.5000	24.8100	-51.3600	-26.1800	0.0000	0.0000	0.0000	0.0000;
	57299	57702	0.019164	0.061456	0.01435	55.47	0	0	0	0	1	0	0	-7.5400	1.1800	7.5500	-2.7000	0.0000	0.0000	0.0000	0.0000;
	57300	57301	0.00023	0.001166	0	0	0	0	0	0	1	0	0	-9.6100	-1.1200	9.6100	1.1200	0.0000	0.0000	0.0000	0.0000;
	57301	57857	0.019888	0.056935	0.00311	60.2	0	0	0	0	1	0	0	8.8300	-8.3000	-8.8000	8.0500	0.0000	0.0000	0.0000	0.0000;
	57302	57306	0.019385	0.049573	0.00256	43.76	0	0	0	0	1	0	0	2.5000	4.0300	-2.5000	-4.2900	0.0000	0.0000	0.0000	0.0000;
	58260	57302	0.033205	0.058984	0.00231	62.94	0	0	0	0	1	0	0	16.5700	6.0700	-16.4800	-6.1400	0.0000	0.0000	0.0000	0.0000;
	57304	57303	0.002961	0.104902	0	126.12	0	0	1.025	0	1	0	0	-43.5000	-1.0800	43.5600	3.0100	0.0000	0.0000	0.0000	0.0000;
	57303	57305	0.000274	0.001174	0	0	0	0	0	0	1	0	0	22.1700	7.0200	-22.1700	-7.0100	0.0000	0.0000	0.0000	0.0000;
	57303	57696	0.004593	0.027302	0.02786	252.28	0	0	0	0	1	0	0	38.6600	43.6900	-38.5000	-45.6000	0.0000	0.0000	0.0000	0.0000;
	57303	58331	0.003977	0.027026	0.02623	298.36	0	0	0	0	1	0	0	-104.3900	-53.7200	104.9200	54.5100	0.0000	0.0000	0.0000	0.0000;
	57845	57304	0.016968	0.042148	0.00173	64.69	0	0	0	0	1	0	0	-18.6000	-5.6900	18.6600	5.6500	0.0000	0.0000	0.0000	0.0000;
	57304	57863	0.010748	0.024673	0.02511	69.65	0	0	0	0	1	0	0	18.4300	-7.1600	-18.3900	4.5300	0.0000	0.0000	0.0000	0.0000;
	57306	57928	0.044013	0.123133	0.00547	60.17	0	0	0	0	1	0	0	-11.3600	1.7900	11.4100	-2.2100	0.0000	0.0000	0.0000	0.0000;
	57307	57308	0.000231	0.001039	0	0	0	0	0	0	1	0	0	16.9500	3.5300	-16.9500	-3.5200	0.0000	0.0000	0.0000	0.0000;
	57307	57844	0.007951	0.015937	0.00116	55.89	0	0	0	0	1	0	0	-7.9800	6.4900	7.9900	-6.6000	0.0000	0.0000	0.0000	0.0000;
	57309	57310	0.000248	0.001024	0	0	0	0	0	0	1	0	0	16.9500	4.6700	-16.9500	-4.6700	0.0000	0.0000	0.0000	0.0000;
	57309	57311	0.027407	0.056038	0.00185	68.18	0	0	0	0	1	0	0	19.4800	-2.6100	-19.3800	2.6200	0.0000	0.0000	0.0000	0.0000;
	57313	57312	0.005736	0.161521	0	102.27	0	0	1.0125	0	1	0	0	-26.3400	-6.5500	26.3800	7.6700	0.0000	0.0000	0.0000	0.0000;
	57312	57314	0.00021	0.001014	0	0	0	0	0	0	1	0	0	-26.3800	-7.6700	26.3800	7.6800	0.0000	0.0000	0.0000	0.0000;
	57317	57313	0.008925	0.024952	0.0024	62.37	0	0	0	0	1	0	0	-16.9500	-5.1000	16.9700	4.9100	0.0000	0.0000	0.0000	0.0000;
	57314	57333	0.004482	0.025202	0.03321	253.4	0	0	0	0	1	0	0	41.3800	-14.7900	-41.3000	11.6100	0.0000	0.0000	0.0000	0.0000;
	57314	58184	0.005196	0.033456	0.02265	225.63	0	0	0	0	1	0	0	-5.4000	-6.2100	5.4000	3.7700	0.0000	0.0000	0.0000	0.0000;
	57315	57316	0.000285	0.001004	0	0	0	0	0	0	1	0	0	8.4400	0.4800	-8.4400	-0.4800	0.0000	0.0000	0.0000	0.0000;
	57315	57317	0.028234	0.074728	0.00332	54.61	0	0	0	0	1	0	0	3.0000	-7.1800	-2.9900	6.8700	0.0000	0.0000	0.0000	0.0000;
	57317	57318	0.000244	0.001017	0	0	0	0	0	0	1	0	0	8.4400	2.6100	-8.4400	-2.6100	0.0000	0.0000	0.0000	0.0000;
	57320	57319	0.00483	0.09974	0	111.07	0	0	1.00625	0	1	0	0	-31.8100	-1.7900	31.8500	2.7400	0.0000	0.0000	0.0000	0.0000;
	57319	57321	0.000267	0.001132	0	0	0	0	0	0	1	0	0	10.3400	6.9500	-10.3400	-6.9500	0.0000	0.0000	0.0000	0.0000;
	57319	57325	0.004247	0.026534	0.15354	338.29	0	0	0	0	1	0	0	137.2200	-28.2100	-136.4600	16.4700	0.0000	0.0000	0.0000	0.0000;
	57319	57544	0.004564	0.02972	0.10932	323.04	0	0	0	0	1	0	0	155.3800	-17.2300	-154.3500	12.2400	0.0000	0.0000	0.0000	0.0000;
	58123	57319	0.006167	0.037142	0.02985	291.45	0	0	0	0	1	0	0	-110.8900	5.6500	111.6000	-4.5300	0.0000	0.0000	0.0000	0.0000;
	58216	57319	0.007188	0.030959	0.02761	237.85	0	0	0	0	1	0	0	72.3200	8.3200	-71.9600	-9.8000	0.0000	0.0000	0.0000	0.0000;
	57319	58278	0.005874	0.033381	0.32889	380.23	0	0	0	0	1	0	0	-187.2200	25.0400	189.2300	-48.8600	0.0000	0.0000	0.0000	0.0000;
	57319	58278	0.005874	0.033381	0.32889	380.23	0	0	0	0	1	0	0	-187.2200	25.0400	189.2300	-48.8600	0.0000	0.0000	0.0000	0.0000;
	58126	57320	0.047148	0.130596	0.00648	74.47	0	0	0	0	1	0	0	-31.3600	-1.2500	31.8100	1.7900	0.0000	0.0000	0.0000	0.0000;
	57323	57322	0.00343	0.100422	0	92.58	0	0	1	0	1	0	0	-21.9600	0.7100	21.9700	-0.2600	0.0000	0.0000	0.0000	0.0000;
	57322	57324	0.00026	0.001006	0	0	0	0	0	0	1	0	0	9.1000	1.0100	-9.1000	-1.0100	0.0000	0.0000	0.0000	0.0000;
	57322	57553	0.007615	0.042764	0.06291	288.49	0	0	0	0	1	0	0	93.0600	-10.3300	-92.4500	6.9800	0.0000	0.0000	0.0000	0.0000;
	57322	58216	0.005673	0.033737	0.03605	300.57	0	0	0	0	1	0	0	-124.1400	9.5700	124.9500	-8.6400	0.0000	0.0000	0.0000	0.0000;
	57323	57670	0.052029	0.119455	0.0031	69.98	0	0	0	0	1	0	0	27.6800	-2.6100	-27.3000	3.1300	0.0000	0.0000	0.0000	0.0000;
	57672	57323	0.090286	0.190052	0.00584	69.2	0	0	0	0	1	0	0	-23.4800	5.3100	23.9800	-4.8900	0.0000	0.0000	0.0000	0.0000;
	57323	58215	0.045727	0.116516	0.00956	73.29	0	0	0	0	1	0	0	-29.7000	6.7900	30.0900	-6.8200	0.0000	0.0000	0.0000	0.0000;
	57326	57325	0.005735	0.176553	0	98.67	0	0	1	0	1	0	0	-23.3600	7.4600	23.3900	-6.4900	0.0000	0.0000	0.0000	0.0000;
	57325	57327	0.000223	0.001151	0	0	0	0	0	0	1	0	0	6.9300	2.9900	-6.9300	-2.9900	0.0000	0.0000	0.0000	0.0000;
	57326	57673	0.126108	0.237559	0.01606	67.65	0	0	0	0	1	0	0	23.3600	-7.4600	-22.6800	7.0000	0.0000	0.0000	0.0000	0.0000;
	57328	57334	0.029444	0.093318	0.00431	49.32	0	0	0	0	1	0	0	-3.2700	1.1400	3.2700	-1.6000	0.0000	0.0000	0.0000	0.0000;
	58215	57328	0.028029	0.056302	0.00177	49.25	0	0	0	0	1	0	0	2.9800	2.4600	-2.9800	-2.6500	0.0000	0.0000	0.0000	0.0000;
	57329	57332	0.001058	0.043883	0	226.35	0	0	1	0	1	0	0	19.6600	0.0000	-19.6500	0.1500	0.0000	0.0000	0.0000	0.0000;
	57329	57333	0.000295	0.001002	0	0	0	0	0	0	1	0	0	-19.6600	-0.0000	19.6600	0.0000	0.0000	0.0000	0.0000	0.0000;
	57330	57332	0.002844	0.117944	0	92.95	0	0	1	0	1	0	0	-13.1800	2.2800	13.1800	-2.0800	0.0000	0.0000	0.0000	0.0000;
	57334	57330	0.02162	0.048635	0.00101	56.82	0	0	0	0	1	0	0	-8.9300	-0.3600	8.9500	0.2900	0.0000	0.0000	0.0000	0.0000;
	57330	58215	0.057627	0.130144	0.00595	50.63	0	0	0	0	1	0	0	4.2300	-2.5700	-4.2200	1.9400	0.0000	0.0000	0.0000	0.0000;
	57331	57332	0.024715	1.025015	0	133.4	0	0	1	0	1	0	0	-6.4600	-1.5000	6.4700	1.9300	0.0000	0.0000	0.0000	0.0000;
	57333	58216	0.003679	0.018341	0.03554	235.95	0	0	0	0	1	0	0	21.6400	-11.6200	-21.6200	7.8400	0.0000	0.0000	0.0000	0.0000;
	57334	57335	0.000225	0.001123	0	0	0	0	0	0	1	0	0	5.6600	1.9700	-5.6600	-1.9700	0.0000	0.0000	0.0000	0.0000;
	57337	57336	0.004885	0.122928	0	82.09	0	0	1.00625	0	1	0	0	-11.7900	-6.9800	11.7900	7.1900	0.0000	0.0000	0.0000	0.0000;
	57336	57338	0.000298	0.001178	0	0	0	0	0	0	1	0	0	-11.7900	-7.1900	11.7900	7.2000	0.0000	0.0000	0.0000	0.0000;
	57337	57339	0.025853	0.06838	0.00151	49.41	0	0	0	0	1	0	0	3.9400	5.3000	-3.9300	-5.4300	0.0000	0.0000	0.0000	0.0000;
	57338	57340	0.00372	0.024062	0.02099	225.23	0	0	0	0	1	0	0	13.5300	-0.3900	-13.5300	-1.8600	0.0000	0.0000	0.0000	0.0000;
	57338	57977	0.004579	0.02872	0.02798	235.08	0	0	0	0	1	0	0	-28.5800	-2.0800	28.6200	-0.7600	0.0000	0.0000	0.0000	0.0000;
	58418	57338	0.006513	0.031812	0.01659	209.68	0	0	0	0	1	0	0	-3.2500	2.9300	3.2500	-4.7300	0.0000	0.0000	0.0000	0.0000;
	57349	57339	0.025054	0.078153	0.00414	50.98	0	0	0	0	1	0	0	1.5600	2.3200	-1.5500	-2.7600	0.0000	0.0000	0.0000	0.0000;
	57976	57339	0.077292	0.234067	0.00289	43.57	0	0	0	0	1	0	0	1.1300	0.2800	-1.1300	-0.5800	0.0000	0.0000	0.0000	0.0000;
	57341	57340	0.004197	0.1085	0	73.08	0	0	1	0	1	0	0	-4.2900	-0.5900	4.2900	0.6100	0.0000	0.0000	0.0000	0.0000;
	57340	57342	0.000299	0.001169	0	0	0	0	0	0	1	0	0	9.2400	1.2500	-9.2400	-1.2500	0.0000	0.0000	0.0000	0.0000;
	57976	57341	0.066911	0.140027	0.00406	51.58	0	0	0	0	1	0	0	-4.2800	-1.0100	4.2900	0.5900	0.0000	0.0000	0.0000	0.0000;
	57343	58141	0.117835	0.347293	0.00517	52.25	0	0	0	0	1	0	0	-3.1800	-0.7800	3.2000	0.2500	0.0000	0.0000	0.0000	0.0000;
	57344	57345	0.039022	0.100152	0.0056	68.08	0	0	0	0	1	0	0	-21.6100	4.8300	21.7900	-4.9700	0.0000	0.0000	0.0000	0.0000;
	58143	57345	0.058412	0.161031	0.00207	54.47	0	0	0	0	1	0	0	5.6000	-1.7700	-5.5800	1.5900	0.0000	0.0000	0.0000	0.0000;
	57345	58531	0.031809	0.078183	0.01599	66.58	0	0	0	0	1	0	0	-19.4400	2.2100	19.5600	-3.6700	0.0000	0.0000	0.0000	0.0000;
	57346	57347	0.000255	0.001186	0	0	0	0	0	0	1	0	0	5.7300	1.9500	-5.7300	-1.9500	0.0000	0.0000	0.0000	0.0000;
	57352	57346	0.008297	0.049517	0.02118	211.23	0	0	0	0	1	0	0	-0.7100	-0.7700	0.7100	-1.5400	0.0000	0.0000	0.0000	0.0000;
	58142	57346	0.006165	0.035866	0.04895	280.88	0	0	0	0	1	0	0	69.5300	-14.4900	-69.2500	10.7800	0.0000	0.0000	0.0000	0.0000;
	57346	58418	0.00812	0.051187	0.0266	279.65	0	0	0	0	1	0	0	62.8200	-11.2000	-62.5200	10.1900	0.0000	0.0000	0.0000	0.0000;
	57348	57349	0.022512	0.04875	0.00382	42.88	0	0	0	0	1	0	0	-2.1700	-0.4200	2.1700	0.0100	0.0000	0.0000	0.0000	0.0000;
	57348	57351	0.029951	0.078439	0.01191	51.96	0	0	0	0	1	0	0	-2.6900	-1.1800	2.6900	-0.1000	0.0000	0.0000	0.0000	0.0000;
	58417	57349	0.011438	0.023871	0.00089	60.84	0	0	0	0	1	0	0	10.8000	3.6800	-10.7900	-3.7500	0.0000	0.0000	0.0000	0.0000;
	57350	58417	0.025539	0.07412	0.0089	53.2	0	0	0	0	1	0	0	-7.5800	-0.1000	7.5900	-0.8300	0.0000	0.0000	0.0000	0.0000;
	58267	57351	0.022864	0.054021	0.00301	56.65	0	0	0	0	1	0	0	6.0400	0.7900	-6.0300	-1.0900	0.0000	0.0000	0.0000	0.0000;
	57355	57353	0.012239	0.037421	0.00187	72.5	0	0	0	0	1	0	0	28.7000	-3.6300	-28.6000	3.7200	0.0000	0.0000	0.0000	0.0000;
	57353	57963	0.010407	0.029543	0.01124	64.43	0	0	0	0	1	0	0	18.6600	-6.3000	-18.6200	5.2000	0.0000	0.0000	0.0000	0.0000;
	57355	57354	0.005631	0.13137	0	104.43	0	0	1.0125	0	1	0	0	-28.7000	3.6300	28.7400	-2.5900	0.0000	0.0000	0.0000	0.0000;
	57354	57356	0.00025	0.001009	0	0	0	0	0	0	1	0	0	5.6400	1.7300	-5.6400	-1.7300	0.0000	0.0000	0.0000	0.0000;
	57354	57973	0.004098	0.023875	0.03611	246.17	0	0	0	0	1	0	0	-34.3800	0.8500	34.4300	-4.3700	0.0000	0.0000	0.0000	0.0000;
	57402	57357	0.023787	0.06035	0.00162	61.68	0	0	0	0	1	0	0	15.4700	5.5000	-15.4100	-5.5300	0.0000	0.0000	0.0000	0.0000;
	57357	57649	0.125613	0.368527	0.00755	45.94	0	0	0	0	1	0	0	1.8100	2.0100	-1.8000	-2.7800	0.0000	0.0000	0.0000	0.0000;
	57358	57359	0.000226	0.001029	0	0	0	0	0	0	1	0	0	7.3100	2.5800	-7.3100	-2.5800	0.0000	0.0000	0.0000	0.0000;
	57376	57358	0.018039	0.050726	0.00357	48.56	0	0	0	0	1	0	0	-1.0400	-7.4700	1.0500	7.1300	0.0000	0.0000	0.0000	0.0000;
	57358	57634	0.079874	0.204171	0.01152	51.27	0	0	0	0	1	0	0	-8.3600	-9.7100	8.4700	8.8000	0.0000	0.0000	0.0000	0.0000;
	57360	57362	0.022588	0.054589	0.00163	57.52	0	0	0	0	1	0	0	-7.2000	13.4300	7.2500	-13.4900	0.0000	0.0000	0.0000	0.0000;
	58187	57360	0.023789	0.065085	0.01251	51.61	0	0	0	0	1	0	0	2.7400	10.0500	-2.7100	-11.3300	0.0000	0.0000	0.0000	0.0000;
	57415	57361	0.040216	0.131465	0.00368	54.78	0	0	0	0	1	0	0	8.5200	0.9500	-8.4900	-1.2400	0.0000	0.0000	0.0000	0.0000;
	57361	57572	0.017289	0.04915	0.00591	47.47	0	0	0	0	1	0	0	3.7300	0.1200	-3.7300	-0.7300	0.0000	0.0000	0.0000	0.0000;
	57362	57363	0.000271	0.001051	0	0	0	0	0	0	1	0	0	4.4800	1.5000	-4.4800	-1.5000	0.0000	0.0000	0.0000	0.0000;
	57408	57362	0.031833	0.080786	0.00863	60.9	0	0	0	0	1	0	0	11.8100	-12.6800	-11.7200	11.9900	0.0000	0.0000	0.0000	0.0000;
	57364	57365	0.039485	0.07056	0.00144	41.74	0	0	0	0	1	0	0	-0.3300	1.0700	0.3300	-1.2100	0.0000	0.0000	0.0000	0.0000;
	57379	57364	0.013788	0.033754	0.00343	55.42	0	0	0	0	1	0	0	6.8400	2.9500	-6.8400	-3.2900	0.0000	0.0000	0.0000	0.0000;
	57365	57369	0.024433	0.079639	0.00516	57.17	0	0	0	0	1	0	0	-8.9800	-0.2200	9.0000	-0.2500	0.0000	0.0000	0.0000	0.0000;
	57366	57367	0.00023	0.001118	0	0	0	0	0	0	1	0	0	10.5700	4.7200	-10.5700	-4.7200	0.0000	0.0000	0.0000	0.0000;
	57366	57390	0.002817	0.015296	0.04048	289.95	0	0	0	0	1	0	0	80.8300	2.4300	-80.6600	-5.6900	0.0000	0.0000	0.0000	0.0000;
	57366	57392	0.003517	0.017106	0.15114	294.76	0	0	0	0	1	0	0	-91.4000	-7.1500	91.6800	-7.3600	0.0000	0.0000	0.0000	0.0000;
	57368	57369	0.000202	0.00105	0	0	0	0	0	0	1	0	0	-5.4800	-0.2000	5.4800	0.2000	0.0000	0.0000	0.0000	0.0000;
	57370	57371	0.000283	0.001139	0	0	0	0	0	0	1	0	0	24.0800	6.7100	-24.0800	-6.7100	0.0000	0.0000	0.0000	0.0000;
	57370	57592	0.021767	0.052574	0.00253	66.9	0	0	0	0	1	0	0	20.4500	11.2900	-20.3400	-11.2900	0.0000	0.0000	0.0000	0.0000;
	57614	57370	0.013455	0.03255	0.00142	57.67	0	0	0	0	1	0	0	9.5700	3.6200	-9.5500	-3.7400	0.0000	0.0000	0.0000	0.0000;
	58380	57370	0.006186	0.017636	0.00116	77.31	0	0	0	0	1	0	0	35.0600	14.3700	-34.9700	-14.2600	0.0000	0.0000	0.0000	0.0000;
	57373	57372	0.000321	0.021434	0	541.43	0	0	1.00625	0	1	0	0	-62.2300	-22.5600	62.2500	23.4500	0.0000	0.0000	0.0000	0.0000;
	57372	57374	0.000283	0.001034	0	0	0	0	0	0	1	0	0	29.1200	11.2500	-29.1100	-11.2400	0.0000	0.0000	0.0000	0.0000;
	57602	57372	0.000236	0.004202	0.48754	2562.33	0	0	0	0	1	0	0	-661.4100	-2.7000	662.3800	-32.0500	0.0000	0.0000	0.0000	0.0000;
	57372	57637	0.000267	0.004646	0.54732	2679.54	0	0	0	0	1	0	0	860.0100	-84.2700	-858.1500	58.0800	0.0000	0.0000	0.0000	0.0000;
	57375	57373	0.001209	0.007442	0.01516	255.35	0	0	0	0	1	0	0	-62.1800	-23.8700	62.2300	22.5600	0.0000	0.0000	0.0000	0.0000;
	57375	57382	0.00423	0.02207	0.03344	226.89	0	0	0	0	1	0	0	33.0700	16.1400	-33.0100	-19.3900	0.0000	0.0000	0.0000	0.0000;
	57376	57377	0.000252	0.001031	0	0	0	0	0	0	1	0	0	23.0600	4.5400	-23.0500	-4.5300	0.0000	0.0000	0.0000	0.0000;
	57376	57384	0.010828	0.024099	0.00251	70.47	0	0	0	0	1	0	0	-22.0100	2.9300	22.0700	-3.0700	0.0000	0.0000	0.0000	0.0000;
	57378	57381	0.0003	0.009563	0	153.59	0	0	1	0	1	0	0	50.3000	4.1500	-50.2900	-3.9200	0.0000	0.0000	0.0000	0.0000;
	57378	57382	0.000221	0.00103	0	0	0	0	0	0	1	0	0	-50.3000	-4.1500	50.3000	4.1800	0.0000	0.0000	0.0000	0.0000;
	57379	57381	0.003175	0.101318	0	128.59	0	0	1	0	1	0	0	-50.2100	-1.4800	50.2900	3.9200	0.0000	0.0000	0.0000	0.0000;
	57384	57379	0.020519	0.052297	0.00251	62.56	0	0	0	0	1	0	0	-16.5800	-10.3300	16.6600	10.2600	0.0000	0.0000	0.0000	0.0000;
	57379	57389	0.020615	0.056834	0.00327	50.71	0	0	0	0	1	0	0	3.6600	-18.5500	-3.5900	18.4000	0.0000	0.0000	0.0000	0.0000;
	57380	57381	0.019023	0.607086	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57387	57382	0.002496	0.014493	0.01416	227.46	0	0	0	0	1	0	0	-40.6100	-14.6200	40.6600	13.3800	0.0000	0.0000	0.0000	0.0000;
	57383	57386	0.007008	0.222573	0	241.49	0	0	1	0	1	0	0	28.7200	-2.1600	-28.6600	3.9200	0.0000	0.0000	0.0000	0.0000;
	57383	57387	0.000272	0.00106	0	0	0	0	0	0	1	0	0	-28.7200	2.1600	28.7200	-2.1500	0.0000	0.0000	0.0000	0.0000;
	57384	57386	-0.003653	-0.116007	0	111.52	0	0	1	0	1	0	0	-5.4800	13.4000	5.4800	-13.6400	0.0000	0.0000	0.0000	0.0000;
	57385	57386	0.021985	0.698179	0	129.97	0	0	1	0	1	0	0	-23.0500	-5.5500	23.1900	9.7100	0.0000	0.0000	0.0000	0.0000;
	57387	57390	0.002444	0.014961	0.04067	262.82	0	0	0	0	1	0	0	62.0800	14.9600	-61.9900	-18.6200	0.0000	0.0000	0.0000	0.0000;
	57387	58157	0.004943	0.029	0.04468	278.52	0	0	0	0	1	0	0	-50.1900	1.8100	50.3100	-5.8000	0.0000	0.0000	0.0000	0.0000;
	57389	57388	0.004646	0.12505	0	115.37	0	0	1.0625	0	1	0	0	-36.9300	-35.6300	37.0600	39.1300	0.0000	0.0000	0.0000	0.0000;
	57388	57390	0.000224	0.001123	0	0	0	0	0	0	1	0	0	-37.0600	-39.1300	37.0700	39.1600	0.0000	0.0000	0.0000	0.0000;
	57389	57415	0.019202	0.057125	0.00667	66.7	0	0	0	0	1	0	0	21.6000	4.2800	-21.5200	-4.7200	0.0000	0.0000	0.0000	0.0000;
	57389	57615	0.063598	0.162965	0.00426	46.19	0	0	0	0	1	0	0	-4.1400	0.9200	4.1500	-1.3500	0.0000	0.0000	0.0000	0.0000;
	57390	57407	0.004231	0.024837	0.03052	296.84	0	0	0	0	1	0	0	105.5800	-14.8400	-105.1200	14.3700	0.0000	0.0000	0.0000	0.0000;
	57391	58147	0.010209	0.029054	0.00802	49.03	0	0	0	0	1	0	0	6.2900	-4.3600	-6.2800	3.5200	0.0000	0.0000	0.0000	0.0000;
	57391	58162	0.028422	0.074	0.00421	59.37	0	0	0	0	1	0	0	-15.3400	3.3000	15.4100	-3.5800	0.0000	0.0000	0.0000	0.0000;
	57392	57393	0.000226	0.001187	0	0	0	0	0	0	1	0	0	9.0600	1.3500	-9.0600	-1.3500	0.0000	0.0000	0.0000	0.0000;
	58157	57392	0.001997	0.012135	0.03117	231.95	0	0	0	0	1	0	0	-35.5100	-1.4300	35.5400	-1.7100	0.0000	0.0000	0.0000	0.0000;
	57392	58161	0.003434	0.020031	0.02518	231.33	0	0	0	0	1	0	0	-23.5400	4.0100	23.5600	-6.5500	0.0000	0.0000	0.0000	0.0000;
	57392	58745	0.010169	0.067374	0.08375	298.89	0	0	0	0	1	0	0	-112.7300	3.7000	113.9700	-4.4300	0.0000	0.0000	0.0000	0.0000;
	57395	57394	0.005139	0.174509	0	111.47	0	0	1	0	1	0	0	-35.3500	5.7100	35.4100	-3.6400	0.0000	0.0000	0.0000	0.0000;
	57394	57396	0.000209	0.001006	0	0	0	0	0	0	1	0	0	15.8000	5.7400	-15.8000	-5.7300	0.0000	0.0000	0.0000	0.0000;
	57394	57404	0.003728	0.025184	0.00958	206.59	0	0	0	0	1	0	0	5.0800	-11.8100	-5.0700	10.8200	0.0000	0.0000	0.0000	0.0000;
	57394	57967	0.006304	0.03693	0.05486	257.08	0	0	0	0	1	0	0	-56.2900	9.7200	56.4800	-14.4400	0.0000	0.0000	0.0000	0.0000;
	57395	57397	0.015321	0.036343	0.01023	66.08	0	0	0	0	1	0	0	19.6900	-11.2000	-19.6100	10.2600	0.0000	0.0000	0.0000	0.0000;
	57395	57519	0.062362	0.108801	0.00216	55.05	0	0	0	0	1	0	0	6.0800	-1.7300	-6.0600	1.5400	0.0000	0.0000	0.0000	0.0000;
	57395	57620	0.017261	0.05101	0.02491	74.86	0	0	0	0	1	0	0	36.6000	-9.5700	-36.3800	7.5400	0.0000	0.0000	0.0000	0.0000;
	57395	57963	0.019215	0.05683	0.01064	72.11	0	0	0	0	1	0	0	-27.0200	16.8000	27.2000	-17.4100	0.0000	0.0000	0.0000	0.0000;
	57397	57398	0.000232	0.001078	0	0	0	0	0	0	1	0	0	14.1700	1.3100	-14.1700	-1.3000	0.0000	0.0000	0.0000	0.0000;
	57397	57402	0.009016	0.018981	0.00172	61.51	0	0	0	0	1	0	0	-16.0000	-6.9600	16.0200	6.8300	0.0000	0.0000	0.0000	0.0000;
	57397	57632	0.019812	0.060676	0.00509	66.48	0	0	0	0	1	0	0	21.4400	-4.6100	-21.3500	4.3200	0.0000	0.0000	0.0000	0.0000;
	57399	57402	0.016666	0.043545	0.00219	60.33	0	0	0	0	1	0	0	-13.9500	-5.8300	13.9800	5.6800	0.0000	0.0000	0.0000	0.0000;
	57399	57519	0.084695	0.15478	0.0043	48.05	0	0	0	0	1	0	0	-1.6800	1.2200	1.6800	-1.6800	0.0000	0.0000	0.0000	0.0000;
	57401	57400	0.000162	0.013236	0	624.34	0	0	1.0125	0	1	0	0	-85.8700	-50.8700	85.8900	52.1300	0.0000	0.0000	0.0000	0.0000;
	57400	57602	0.000184	0.00362	0.39118	2655.04	0	0	0	0	1	0	0	786.4900	-73.4400	-785.4200	52.9100	0.0000	0.0000	0.0000	0.0000;
	58277	57400	0.000436	0.007425	1.00862	3132.2	0	0	0	0	1	0	0	875.5200	-75.2000	-872.3800	21.3200	0.0000	0.0000	0.0000	0.0000;
	57402	57401	0.006775	0.145119	0	120.12	0	0	1.0375	0	1	0	0	-45.4700	-18.0100	45.6300	21.4400	0.0000	0.0000	0.0000	0.0000;
	57401	57403	0.00028	0.001021	0	0	0	0	0	0	1	0	0	14.1700	4.8900	-14.1700	-4.8900	0.0000	0.0000	0.0000	0.0000;
	57401	57404	0.000289	0.001002	0	0	0	0	0	0	1	0	0	26.0700	24.5400	-26.0700	-24.5300	0.0000	0.0000	0.0000	0.0000;
	57404	57633	0.002142	0.013906	0.02743	232.7	0	0	0	0	1	0	0	31.1400	13.7100	-31.1100	-16.5000	0.0000	0.0000	0.0000	0.0000;
	57405	57406	0.000257	0.001006	0	0	0	0	0	0	1	0	0	-12.2400	-2.8100	12.2400	2.8100	0.0000	0.0000	0.0000	0.0000;
	57406	57408	0.021199	0.048473	0.00087	49.15	0	0	0	0	1	0	0	-0.1900	-4.1100	0.2000	4.0200	0.0000	0.0000	0.0000	0.0000;
	57412	57406	0.014879	0.041339	0.00097	55.8	0	0	0	0	1	0	0	-8.1300	-0.2900	8.1400	0.2200	0.0000	0.0000	0.0000	0.0000;
	57406	57596	0.00769	0.021562	0.02467	63.09	0	0	0	0	1	0	0	-20.1800	1.0700	20.2100	-3.5800	0.0000	0.0000	0.0000	0.0000;
	57407	57410	0.005038	0.157181	0	255.03	0	0	1	0	1	0	0	23.1700	-5.3600	-23.1400	6.2200	0.0000	0.0000	0.0000	0.0000;
	57407	57411	0.00025	0.001159	0	0	0	0	0	0	1	0	0	12.5200	0.8200	-12.5200	-0.8200	0.0000	0.0000	0.0000	0.0000;
	57576	57407	0.006489	0.044125	0.03637	267.28	0	0	0	0	1	0	0	-69.1200	8.1200	69.4300	-9.8300	0.0000	0.0000	0.0000	0.0000;
	57408	57410	-0.000992	-0.030939	0	105.03	0	0	1	0	1	0	0	-23.1500	6.0500	23.1400	-6.2200	0.0000	0.0000	0.0000	0.0000;
	57408	57412	0.035591	0.082077	0.00188	51.75	0	0	0	0	1	0	0	4.1200	2.1800	-4.1100	-2.3600	0.0000	0.0000	0.0000	0.0000;
	57414	57408	0.025727	0.060043	0.00263	52.69	0	0	0	0	1	0	0	-7.0100	-0.6700	7.0200	0.4300	0.0000	0.0000	0.0000	0.0000;
	57409	57410	0.022282	0.69513	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57413	57414	0.000283	0.001139	0	0	0	0	0	0	1	0	0	-5.4100	-1.5800	5.4100	1.5800	0.0000	0.0000	0.0000	0.0000;
	57414	57416	0.027857	0.060892	0.0026	40.07	0	0	0	0	1	0	0	1.6000	-0.9000	-1.6000	0.6300	0.0000	0.0000	0.0000	0.0000;
	57416	57415	0.030042	0.083763	0.00188	51.78	0	0	0	0	1	0	0	-3.8100	-0.8400	3.8200	0.6500	0.0000	0.0000	0.0000	0.0000;
	57416	57417	0.000275	0.001114	0	0	0	0	0	0	1	0	0	5.4100	0.2000	-5.4100	-0.2000	0.0000	0.0000	0.0000	0.0000;
	57418	57421	0.00115	0.035486	0	253.28	0	0	1	0	1	0	0	23.8000	1.9900	-23.8000	-1.8000	0.0000	0.0000	0.0000	0.0000;
	57418	57422	0.000248	0.001062	0	0	0	0	0	0	1	0	0	17.3200	4.3800	-17.3200	-4.3800	0.0000	0.0000	0.0000	0.0000;
	57418	57474	0.006276	0.038324	0.03315	243.59	0	0	0	0	1	0	0	29.3400	4.9800	-29.2900	-8.2400	0.0000	0.0000	0.0000	0.0000;
	57418	58292	0.003824	0.022117	0.03285	278.39	0	0	0	0	1	0	0	-70.4700	-11.3400	70.6500	8.7900	0.0000	0.0000	0.0000	0.0000;
	57419	57421	0.001942	0.059921	0	103.28	0	0	1	0	1	0	0	-23.7900	-1.4800	23.8000	1.8000	0.0000	0.0000	0.0000	0.0000;
	57425	57419	0.021615	0.047536	0.00347	72.8	0	0	0	0	1	0	0	-23.6700	-1.6100	23.7900	1.4800	0.0000	0.0000	0.0000	0.0000;
	57420	57421	0.015912	0.491043	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57423	57728	0.024363	0.061193	0.00657	61.52	0	0	0	0	1	0	0	-14.3100	-3.4300	14.3600	2.8300	0.0000	0.0000	0.0000	0.0000;
	57423	57732	0.016847	0.043094	0.0031	43.03	0	0	0	0	1	0	0	1.2000	2.8000	-1.2000	-3.1300	0.0000	0.0000	0.0000	0.0000;
	57425	57424	0.028914	0.087673	0.00745	58.78	0	0	0	0	1	0	0	8.8900	-4.1700	-8.8700	3.4500	0.0000	0.0000	0.0000	0.0000;
	57471	57424	0.044065	0.086702	0.00256	45.87	0	0	0	0	1	0	0	4.2700	8.0600	-4.2400	-8.2700	0.0000	0.0000	0.0000	0.0000;
	57426	57427	0.000245	0.001063	0	0	0	0	0	0	1	0	0	4.4600	1.3100	-4.4600	-1.3100	0.0000	0.0000	0.0000	0.0000;
	57428	57426	0.015257	0.040549	0.00395	53.37	0	0	0	0	1	0	0	-5.7500	2.2000	5.7600	-2.6100	0.0000	0.0000	0.0000	0.0000;
	57426	57494	0.031304	0.080496	0.00403	59.42	0	0	0	0	1	0	0	-12.1300	0.8900	12.1800	-1.2100	0.0000	0.0000	0.0000	0.0000;
	57428	57429	0.000221	0.001067	0	0	0	0	0	0	1	0	0	4.4600	0.7100	-4.4600	-0.7100	0.0000	0.0000	0.0000	0.0000;
	57501	57428	0.05406	0.116821	0.00548	44.06	0	0	0	0	1	0	0	-1.2900	2.3300	1.3000	-2.9100	0.0000	0.0000	0.0000	0.0000;
	57430	57432	0.018366	0.036488	0.00219	58.03	0	0	0	0	1	0	0	-11.6300	-6.7300	11.6600	6.5500	0.0000	0.0000	0.0000	0.0000;
	57434	57430	0.013788	0.030679	0.00138	48.19	0	0	0	0	1	0	0	1.3900	-5.5300	-1.3800	5.3900	0.0000	0.0000	0.0000	0.0000;
	57431	57479	0.022245	0.05571	0.00265	70.05	0	0	0	0	1	0	0	-23.5500	-1.1700	23.6600	1.1600	0.0000	0.0000	0.0000	0.0000;
	57431	57490	0.022749	0.049305	0.00178	51.53	0	0	0	0	1	0	0	4.9800	-4.1600	-4.9700	3.9900	0.0000	0.0000	0.0000	0.0000;
	57432	57440	0.010225	0.029597	0.00088	72.61	0	0	0	0	1	0	0	-27.2000	-10.4700	27.2800	10.6000	0.0000	0.0000	0.0000	0.0000;
	57433	57434	0.000209	0.00114	0	0	0	0	0	0	1	0	0	-13.0200	-0.7100	13.0200	0.7100	0.0000	0.0000	0.0000	0.0000;
	57434	57437	0.007546	0.018601	0.01098	60.77	0	0	0	0	1	0	0	-11.4700	14.0600	11.5000	-15.1900	0.0000	0.0000	0.0000	0.0000;
	57434	57458	0.00983	0.02654	0.00087	46.51	0	0	0	0	1	0	0	-2.9300	-9.2400	2.9400	9.1700	0.0000	0.0000	0.0000	0.0000;
	57439	57435	0.003029	0.017876	0.00735	212.97	0	0	0	0	1	0	0	-3.6700	-8.1100	3.6700	7.3300	0.0000	0.0000	0.0000	0.0000;
	57435	57739	0.001198	0.005947	0.02479	269.15	0	0	0	0	1	0	0	-58.4300	-22.8900	58.4700	20.4500	0.0000	0.0000	0.0000	0.0000;
	57435	58103	0.0012	0.008608	0.00642	222.4	0	0	0	0	1	0	0	10.1200	3.1900	-10.1200	-3.8700	0.0000	0.0000	0.0000	0.0000;
	57436	57437	0.000285	0.001052	0	0	0	0	0	0	1	0	0	-39.4000	-9.3400	39.4100	9.3600	0.0000	0.0000	0.0000	0.0000;
	57457	57437	0.016874	0.037498	0.00215	65.35	0	0	0	0	1	0	0	19.5300	2.6200	-19.4700	-2.7200	0.0000	0.0000	0.0000	0.0000;
	57437	57740	0.024732	0.082575	0.0023	62.89	0	0	0	0	1	0	0	-13.5200	5.9400	13.5700	-6.0200	0.0000	0.0000	0.0000	0.0000;
	57796	57437	0.020877	0.051261	0.00199	66.29	0	0	0	0	1	0	0	17.9800	-2.6700	-17.9100	2.6100	0.0000	0.0000	0.0000	0.0000;
	57438	57479	0.025371	0.067313	0.0021	58.77	0	0	0	0	1	0	0	-10.0300	-2.5000	10.0500	2.3400	0.0000	0.0000	0.0000	0.0000;
	57438	57486	0.016311	0.037935	0.00906	58.53	0	0	0	0	1	0	0	-12.0500	-1.9700	12.0700	1.0300	0.0000	0.0000	0.0000	0.0000;
	57440	57439	0.005396	0.15565	0	103.23	0	0	1.0375	0	1	0	0	-27.2800	-10.6000	27.3300	11.9000	0.0000	0.0000	0.0000	0.0000;
	57439	57441	0.00027	0.001028	0	0	0	0	0	0	1	0	0	22.0800	6.1800	-22.0800	-6.1800	0.0000	0.0000	0.0000	0.0000;
	57439	57448	0.002603	0.015062	0.02098	262.68	0	0	0	0	1	0	0	54.0500	22.3500	-53.9700	-24.0900	0.0000	0.0000	0.0000	0.0000;
	57439	58424	0.002851	0.018085	0.01914	292.73	0	0	0	0	1	0	0	-99.7800	-32.3300	100.0800	32.1300	0.0000	0.0000	0.0000	0.0000;
	57442	57443	0.000216	0.001074	0	0	0	0	0	0	1	0	0	5.8200	2.0900	-5.8200	-2.0900	0.0000	0.0000	0.0000	0.0000;
	57442	57486	0.013431	0.035077	0.00428	63.09	0	0	0	0	1	0	0	-13.5300	-5.3500	13.5600	4.9500	0.0000	0.0000	0.0000	0.0000;
	57442	58097	0.033918	0.072123	0.00324	57.36	0	0	0	0	1	0	0	7.4200	3.2300	-7.4000	-3.5400	0.0000	0.0000	0.0000	0.0000;
	57740	57444	0.007337	0.015418	0.00082	63.31	0	0	0	0	1	0	0	16.5600	3.3500	-16.5400	-3.4000	0.0000	0.0000	0.0000	0.0000;
	57793	57444	0.010925	0.02874	0.00097	56.99	0	0	0	0	1	0	0	8.5400	7.4900	-8.5300	-7.5600	0.0000	0.0000	0.0000	0.0000;
	57444	57801	0.011639	0.027314	0.00217	55.97	0	0	0	0	1	0	0	-7.6500	-6.6800	7.6600	6.4700	0.0000	0.0000	0.0000	0.0000;
	57445	57804	0.011642	0.027187	0.00097	53.6	0	0	0	0	1	0	0	5.1100	-2.2300	-5.1100	2.1400	0.0000	0.0000	0.0000	0.0000;
	57807	57445	0.007558	0.014951	0.00244	71.71	0	0	0	0	1	0	0	24.6300	0.9500	-24.5900	-1.1300	0.0000	0.0000	0.0000	0.0000;
	64334	57445	0.010866	0.021	0.00151	50.99	0	0	0	0	1	0	0	3.9100	-0.4400	-3.9000	0.2800	0.0000	0.0000	0.0000	0.0000;
	57446	57447	0.000275	0.001106	0	0	0	0	0	0	1	0	0	32.4600	16.8300	-32.4500	-16.8100	0.0000	0.0000	0.0000	0.0000;
	58090	57446	0.013765	0.042584	0.00159	49.8	0	0	0	0	1	0	0	-1.6800	-5.4300	1.6900	5.2700	0.0000	0.0000	0.0000	0.0000;
	58094	57446	0.007809	0.025355	0.00164	80.1	0	0	0	0	1	0	0	34.2600	22.3000	-34.1400	-22.0900	0.0000	0.0000	0.0000	0.0000;
	57449	57448	0.005206	0.193712	0	93.38	0	0	1.05	0	1	0	0	-20.6700	-14.5400	20.7100	15.7800	0.0000	0.0000	0.0000	0.0000;
	57448	57450	0.000295	0.001139	0	0	0	0	0	0	1	0	0	33.2600	8.3000	-33.2500	-8.2900	0.0000	0.0000	0.0000	0.0000;
	57458	57449	0.007988	0.020212	0.00179	66.86	0	0	0	0	1	0	0	-20.6300	-14.6200	20.6700	14.5400	0.0000	0.0000	0.0000	0.0000;
	57796	57451	0.011613	0.026093	0.00048	63.97	0	0	0	0	1	0	0	17.1800	-3.8300	-17.1500	3.8600	0.0000	0.0000	0.0000	0.0000;
	57451	58429	0.009209	0.019713	0.00414	67.28	0	0	0	0	1	0	0	-19.4800	-12.4600	19.5200	12.1000	0.0000	0.0000	0.0000	0.0000;
	57453	57452	0.004431	0.137422	0	110.96	0	0	1.05	0	1	0	0	-31.9300	-27.6800	32.0100	30.1600	0.0000	0.0000	0.0000	0.0000;
	57452	57454	0.0002	0.001191	0	0	0	0	0	0	1	0	0	46.0000	15.9900	-46.0000	-15.9600	0.0000	0.0000	0.0000	0.0000;
	57452	58436	0.000884	0.006044	0.00827	281.83	0	0	0	0	1	0	0	-70.2400	-57.4900	70.3000	57.0600	0.0000	0.0000	0.0000	0.0000;
	57452	65769	0.000827	0.00477	0.01215	177.59	0	0	0	0	1	0	0	-7.7800	11.3400	7.7800	-12.6300	0.0000	0.0000	0.0000	0.0000;
	57453	58500	0.005984	0.015465	0.00118	62.38	0	0	0	0	1	0	0	15.8700	11.4900	-15.8500	-11.5600	0.0000	0.0000	0.0000	0.0000;
	57453	65190	0.007631	0.019262	0.01559	64.27	0	0	0	0	1	0	0	16.0700	16.1900	-16.0300	-17.7900	0.0000	0.0000	0.0000	0.0000;
	57455	57456	0.000273	0.001081	0	0	0	0	0	0	1	0	0	12.3700	3.6800	-12.3700	-3.6800	0.0000	0.0000	0.0000	0.0000;
	57455	65370	0.002227	0.00449	0.00465	51.53	0	0	0	0	1	0	0	-5.7100	-21.4500	5.7200	20.9600	0.0000	0.0000	0.0000	0.0000;
	65734	57455	0.002335	0.006233	0.00275	54.42	0	0	0	0	1	0	0	-6.1000	-15.1500	6.1100	14.8700	0.0000	0.0000	0.0000	0.0000;
	65764	57455	0.007314	0.014932	0.0014	62.5	0	0	0	0	1	0	0	12.7800	-3.0300	-12.7700	2.9000	0.0000	0.0000	0.0000	0.0000;
	65370	57457	0.007622	0.017528	0.00074	60.77	0	0	0	0	1	0	0	12.1300	-14.8800	-12.1100	14.8600	0.0000	0.0000	0.0000	0.0000;
	65453	57457	0.007834	0.017866	0.00051	64.34	0	0	0	0	1	0	0	19.8500	20.1400	-19.7900	-20.0600	0.0000	0.0000	0.0000	0.0000;
	57459	57461	0.006774	0.016456	0.00059	77.68	0	0	0	0	1	0	0	-36.4900	2.0000	36.5800	-1.8600	0.0000	0.0000	0.0000	0.0000;
	57465	57459	0.004011	0.009666	0.0025	63.3	0	0	0	0	1	0	0	-18.7900	4.0700	18.8100	-4.3100	0.0000	0.0000	0.0000	0.0000;
	57460	57463	0.007133	0.229723	0	236.85	0	0	1	0	1	0	0	36.6200	-0.4500	-36.5300	3.3000	0.0000	0.0000	0.0000	0.0000;
	57460	57464	0.000288	0.001169	0	0	0	0	0	0	1	0	0	17.6900	6.7200	-17.6900	-6.7200	0.0000	0.0000	0.0000	0.0000;
	58562	57460	0.002631	0.015098	0.00921	260.81	0	0	0	0	1	0	0	54.3800	5.6900	-54.3100	-6.2700	0.0000	0.0000	0.0000	0.0000;
	57461	57463	-0.003601	-0.115977	0	111.85	0	0	1	0	1	0	0	-36.5800	1.8600	36.5300	-3.3000	0.0000	0.0000	0.0000	0.0000;
	57462	57463	0.019604	0.631342	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57465	57466	0.000286	0.001116	0	0	0	0	0	0	1	0	0	17.6900	1.6600	-17.6900	-1.6600	0.0000	0.0000	0.0000	0.0000;
	57465	58097	0.009846	0.025813	0.00122	51.39	0	0	0	0	1	0	0	-4.3500	-4.0900	4.3500	3.9700	0.0000	0.0000	0.0000	0.0000;
	57465	65213	0.040271	0.104107	0.00893	46.15	0	0	0	0	1	0	0	5.1600	-1.7200	-5.1500	0.7900	0.0000	0.0000	0.0000	0.0000;
	57467	57468	0.000257	0.001097	0	0	0	0	0	0	1	0	0	14.4200	4.0000	-14.4200	-4.0000	0.0000	0.0000	0.0000	0.0000;
	57471	57467	0.033762	0.068022	0.00346	62.5	0	0	0	0	1	0	0	14.2000	-4.3000	-14.1400	4.0600	0.0000	0.0000	0.0000	0.0000;
	57482	57467	0.0273	0.059661	0.00207	41.35	0	0	0	0	1	0	0	0.3000	7.8700	-0.2900	-8.0600	0.0000	0.0000	0.0000	0.0000;
	57469	57482	0.015668	0.039384	0.00151	51.13	0	0	0	0	1	0	0	-5.9100	-8.3400	5.9300	8.2100	0.0000	0.0000	0.0000	0.0000;
	57490	57469	0.013386	0.031746	0.00084	62.06	0	0	0	0	1	0	0	12.6100	-0.3300	-12.5900	0.2800	0.0000	0.0000	0.0000	0.0000;
	57471	57470	0.002957	0.123327	0	90.26	0	0	1.0125	0	1	0	0	-18.4800	-3.7600	18.4900	4.1700	0.0000	0.0000	0.0000	0.0000;
	57470	57472	0.000272	0.001131	0	0	0	0	0	0	1	0	0	14.0400	4.3400	-14.0400	-4.3300	0.0000	0.0000	0.0000	0.0000;
	57483	57470	0.00247	0.015084	0.01356	261.1	0	0	0	0	1	0	0	39.8900	-1.2800	-39.8600	0.0500	0.0000	0.0000	0.0000	0.0000;
	57477	57473	0.016636	0.053152	0.00184	58.49	0	0	0	0	1	0	0	8.2600	0.4100	-8.2500	-0.5700	0.0000	0.0000	0.0000	0.0000;
	57475	57474	0.00447	0.138159	0	93.21	0	0	1.0125	0	1	0	0	-20.4600	-5.2600	20.4800	5.8400	0.0000	0.0000	0.0000	0.0000;
	57474	57476	0.000279	0.001005	0	0	0	0	0	0	1	0	0	8.8100	2.4000	-8.8100	-2.4000	0.0000	0.0000	0.0000	0.0000;
	57477	57475	0.009173	0.029361	0.00198	64.15	0	0	0	0	1	0	0	-14.8500	-2.3100	14.8700	2.1600	0.0000	0.0000	0.0000	0.0000;
	57479	57478	0.002776	0.104599	0	113.06	0	0	1.0125	0	1	0	0	-33.7200	-3.5000	33.7500	4.6200	0.0000	0.0000	0.0000	0.0000;
	57478	57480	0.000258	0.001113	0	0	0	0	0	0	1	0	0	29.3000	4.4700	-29.3000	-4.4600	0.0000	0.0000	0.0000	0.0000;
	57729	57478	0.0024	0.013863	0.00682	272.41	0	0	0	0	1	0	0	63.1300	8.8600	-63.0500	-9.0800	0.0000	0.0000	0.0000	0.0000;
	57482	57481	0.003347	0.114228	0	112.6	0	0	1.04375	0	1	0	0	-35.9000	-28.0800	35.9700	30.4400	0.0000	0.0000	0.0000	0.0000;
	57481	57483	0.000209	0.001	0	0	0	0	0	0	1	0	0	-35.9700	-30.4400	35.9800	30.4600	0.0000	0.0000	0.0000	0.0000;
	57491	57483	0.001724	0.008455	0.01557	285.98	0	0	0	0	1	0	0	75.9700	28.0100	-75.8700	-29.1800	0.0000	0.0000	0.0000	0.0000;
	57485	57484	0.000371	0.022986	0	868.86	0	0	1.0125	0	1	0	0	-116.8900	-46.0500	116.9400	49.4700	0.0000	0.0000	0.0000	0.0000;
	57484	57488	0.000272	0.001049	0	0	0	0	0	0	1	0	0	-116.9400	-49.4700	116.9800	49.6200	0.0000	0.0000	0.0000	0.0000;
	57486	57485	0.003946	0.13806	0	103.46	0	0	1.0125	0	1	0	0	-25.6300	-5.9800	25.6600	6.8700	0.0000	0.0000	0.0000	0.0000;
	57485	57487	0.000216	0.001073	0	0	0	0	0	0	1	0	0	91.2300	39.1800	-91.2100	-39.0800	0.0000	0.0000	0.0000	0.0000;
	57491	57487	0.001013	0.006531	0.01202	270.9	0	0	0	0	1	0	0	-61.8700	-33.8000	61.9100	32.8000	0.0000	0.0000	0.0000	0.0000;
	57488	57726	0.000223	0.003349	0.26258	2588.51	0	0	0	0	1	0	0	-162.3000	52.2300	162.3600	-79.7800	0.0000	0.0000	0.0000	0.0000;
	58299	57488	0.000272	0.003745	0.4096	2886.91	0	0	0	0	1	0	0	379.9600	-14.1300	-379.6000	-25.4800	0.0000	0.0000	0.0000	0.0000;
	57490	57489	0.003499	0.10614	0	116.43	0	0	1.0125	0	1	0	0	-41.8200	-6.7500	41.8800	8.5500	0.0000	0.0000	0.0000	0.0000;
	57489	57491	0.000211	0.001082	0	0	0	0	0	0	1	0	0	-41.8800	-8.5500	41.8800	8.5600	0.0000	0.0000	0.0000	0.0000;
	57490	57492	0.042836	0.092726	0.0268	43.71	0	0	0	0	1	0	0	4.8800	0.2200	-4.8700	-3.1100	0.0000	0.0000	0.0000	0.0000;
	57491	57729	0.004516	0.026889	0.02127	271.9	0	0	0	0	1	0	0	-55.9900	-2.7700	56.1200	1.2400	0.0000	0.0000	0.0000	0.0000;
	57492	57954	0.095391	0.191702	0.01056	53.36	0	0	0	0	1	0	0	-1.9100	1.2200	1.9100	-2.3500	0.0000	0.0000	0.0000	0.0000;
	57494	57493	0.004776	0.155277	0	88.26	0	0	1.00625	0	1	0	0	-13.1700	-0.8600	13.1800	1.1100	0.0000	0.0000	0.0000	0.0000;
	57493	57495	0.000201	0.001182	0	0	0	0	0	0	1	0	0	14.5100	5.8200	-14.5100	-5.8200	0.0000	0.0000	0.0000	0.0000;
	57496	57493	0.003235	0.016618	0.00958	227.95	0	0	0	0	1	0	0	-4.1700	-5.0500	4.1700	4.0300	0.0000	0.0000	0.0000	0.0000;
	57493	58427	0.007664	0.045394	0.07101	255.6	0	0	0	0	1	0	0	-31.8600	-10.9600	31.9300	3.7400	0.0000	0.0000	0.0000	0.0000;
	57494	57503	0.028584	0.073907	0.00212	47.86	0	0	0	0	1	0	0	0.9900	2.0700	-0.9900	-2.2900	0.0000	0.0000	0.0000	0.0000;
	57497	57496	0.00433	0.125607	0	90.87	0	0	1.025	0	1	0	0	-19.3300	-9.2100	19.3500	9.7600	0.0000	0.0000	0.0000	0.0000;
	57496	57498	0.000203	0.001059	0	0	0	0	0	0	1	0	0	13.3100	2.4700	-13.3100	-2.4700	0.0000	0.0000	0.0000	0.0000;
	58113	57496	0.001854	0.011077	0.03009	252.22	0	0	0	0	1	0	0	50.4900	3.4200	-50.4500	-6.3800	0.0000	0.0000	0.0000	0.0000;
	57497	57500	0.007282	0.019096	0.00173	64.09	0	0	0	0	1	0	0	19.3300	9.2100	-19.3000	-9.3200	0.0000	0.0000	0.0000	0.0000;
	57499	57500	0.000299	0.001055	0	0	0	0	0	0	1	0	0	-12.3500	-6.8300	12.3500	6.8300	0.0000	0.0000	0.0000	0.0000;
	57500	58097	0.054507	0.130477	0.00276	52.23	0	0	0	0	1	0	0	6.9500	2.4900	-6.9200	-2.7200	0.0000	0.0000	0.0000	0.0000;
	57502	57503	0.000254	0.001122	0	0	0	0	0	0	1	0	0	-5.5800	-1.6200	5.5800	1.6200	0.0000	0.0000	0.0000	0.0000;
	57505	57504	0.045486	0.081392	0.00218	67.04	0	0	0	0	1	0	0	19.5700	-3.8700	-19.4000	3.9500	0.0000	0.0000	0.0000	0.0000;
	57505	57510	0.021184	0.062902	0.01724	78.04	0	0	0	0	1	0	0	-33.8100	-0.3600	34.0400	-0.7700	0.0000	0.0000	0.0000	0.0000;
	57506	57507	0.000296	0.001187	0	0	0	0	0	0	1	0	0	12.6000	5.3700	-12.6000	-5.3700	0.0000	0.0000	0.0000	0.0000;
	57508	57510	0.059195	0.165452	0.00414	46.93	0	0	0	0	1	0	0	2.2700	1.2500	-2.2700	-1.6800	0.0000	0.0000	0.0000	0.0000;
	57508	58069	0.043005	0.117972	0.00639	54.59	0	0	0	0	1	0	0	-6.3700	-2.9700	6.3900	2.3300	0.0000	0.0000	0.0000	0.0000;
	57509	57515	0.004571	0.022704	0.02432	285.35	0	0	0	0	1	0	0	95.7400	5.3400	-95.3400	-5.9600	0.0000	0.0000	0.0000	0.0000;
	58085	57509	0.004771	0.030946	0.02943	287.55	0	0	0	0	1	0	0	121.9500	-5.8800	-121.2800	7.0300	0.0000	0.0000	0.0000	0.0000;
	57510	57511	0.00023	0.001161	0	0	0	0	0	0	1	0	0	3.4600	1.3700	-3.4600	-1.3700	0.0000	0.0000	0.0000	0.0000;
	58079	57510	0.039188	0.097378	0.02153	78.76	0	0	0	0	1	0	0	35.7000	-2.2500	-35.2400	1.0800	0.0000	0.0000	0.0000	0.0000;
	57512	57516	0.041134	0.078364	0.00316	58.68	0	0	0	0	1	0	0	-13.0800	-0.0700	13.1500	-0.1500	0.0000	0.0000	0.0000	0.0000;
	57514	57513	0.003378	0.11688	0	100.33	0	0	1.025	0	1	0	0	-26.7700	-5.5200	26.8000	6.3600	0.0000	0.0000	0.0000	0.0000;
	57513	57515	0.000237	0.001101	0	0	0	0	0	0	1	0	0	-26.8000	-6.3600	26.8000	6.3600	0.0000	0.0000	0.0000	0.0000;
	57516	57514	0.023168	0.043744	0.00224	63.23	0	0	0	0	1	0	0	-18.8400	-3.0400	18.9200	2.9500	0.0000	0.0000	0.0000	0.0000;
	57517	57518	0.000234	0.001056	0	0	0	0	0	0	1	0	0	-14.9600	-2.0400	14.9600	2.0400	0.0000	0.0000	0.0000	0.0000;
	57525	57518	0.01047	0.060009	0.03548	250.16	0	0	0	0	1	0	0	44.9500	-8.4700	-44.7400	5.8300	0.0000	0.0000	0.0000	0.0000;
	57603	57518	0.005022	0.03317	0.03252	237.31	0	0	0	0	1	0	0	-29.7400	4.6800	29.7900	-7.8800	0.0000	0.0000	0.0000	0.0000;
	57519	57520	0.000297	0.001124	0	0	0	0	0	0	1	0	0	4.3800	0.1400	-4.3800	-0.1400	0.0000	0.0000	0.0000	0.0000;
	57521	57522	0.000204	0.001087	0	0	0	0	0	0	1	0	0	-5.8600	-1.5100	5.8600	1.5100	0.0000	0.0000	0.0000	0.0000;
	57523	57522	0.071007	0.165778	0.00588	46.01	0	0	0	0	1	0	0	0.8500	-5.2000	-0.8300	4.6200	0.0000	0.0000	0.0000	0.0000;
	57527	57522	0.050657	0.119777	0.00435	56.19	0	0	0	0	1	0	0	-7.2500	11.0400	7.3400	-11.3000	0.0000	0.0000	0.0000	0.0000;
	57966	57522	0.085485	0.202916	0.00485	59.95	0	0	0	0	1	0	0	12.5200	-5.3300	-12.3700	5.1700	0.0000	0.0000	0.0000	0.0000;
	57523	57524	0.000247	0.001108	0	0	0	0	0	0	1	0	0	8.3100	1.3900	-8.3100	-1.3900	0.0000	0.0000	0.0000	0.0000;
	58278	57525	0.0113	0.054432	0.04282	255.77	0	0	0	0	1	0	0	50.5800	-11.0700	-50.3000	7.8200	0.0000	0.0000	0.0000	0.0000;
	57526	57527	0.034582	0.084132	0.00318	51.4	0	0	0	0	1	0	0	-4.0100	-4.3700	4.0200	4.0600	0.0000	0.0000	0.0000	0.0000;
	57526	57589	0.022218	0.075192	0.01162	41.47	0	0	0	0	1	0	0	-0.9800	2.5900	0.9800	-3.8100	0.0000	0.0000	0.0000	0.0000;
	57527	57528	0.000213	0.001149	0	0	0	0	0	0	1	0	0	3.2300	0.5700	-3.2300	-0.5700	0.0000	0.0000	0.0000	0.0000;
	57529	57532	0.021349	0.055619	0.00203	58.24	0	0	0	0	1	0	0	12.2800	-9.7800	-12.2300	9.6900	0.0000	0.0000	0.0000	0.0000;
	57545	57529	0.0457	0.085037	0.00971	66	0	0	0	0	1	0	0	21.8900	-7.5900	-21.6700	6.9500	0.0000	0.0000	0.0000	0.0000;
	57530	57534	0.000378	0.028143	0	544.24	0	0	1	0	1	0	0	-59.4900	16.1300	59.5100	-15.1300	0.0000	0.0000	0.0000	0.0000;
	57530	57535	0.00025	0.001174	0	0	0	0	0	0	1	0	0	20.6600	8.5900	-20.6600	-8.5900	0.0000	0.0000	0.0000	0.0000;
	57530	57602	0.00036	0.006481	0.92051	3034.01	0	0	0	0	1	0	0	-1394.1700	126.2100	1400.8100	-105.0600	0.0000	0.0000	0.0000	0.0000;
	57530	57637	0.000562	0.009767	0.56274	2661.42	0	0	0	0	1	0	0	-803.9100	51.1400	807.3300	-51.8300	0.0000	0.0000	0.0000	0.0000;
	57532	57531	0.007087	0.172147	0	88.56	0	0	1.0125	0	1	0	0	-15.2600	-1.4800	15.2800	1.8700	0.0000	0.0000	0.0000	0.0000;
	57531	57534	-0.000105	-0.007782	0	519.24	0	0	1	0	1	0	0	59.5000	-15.4000	-59.5100	15.1300	0.0000	0.0000	0.0000	0.0000;
	57531	57536	0.000218	0.001101	0	0	0	0	0	0	1	0	0	-74.7800	13.5400	74.7900	-13.4800	0.0000	0.0000	0.0000	0.0000;
	57533	57534	0.001724	0.128342	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57536	58123	0.007636	0.046016	0.01958	266.17	0	0	0	0	1	0	0	-74.7900	13.4800	75.2100	-13.0500	0.0000	0.0000	0.0000	0.0000;
	57537	57538	0.000242	0.001161	0	0	0	0	0	0	1	0	0	6.3300	1.9900	-6.3300	-1.9900	0.0000	0.0000	0.0000	0.0000;
	57542	57537	0.031025	0.084709	0.00465	69.13	0	0	0	0	1	0	0	21.5200	-2.5100	-21.3800	2.3800	0.0000	0.0000	0.0000	0.0000;
	57537	57550	0.04104	0.094512	0.00543	62.71	0	0	0	0	1	0	0	15.0500	-4.3700	-14.9600	4.0000	0.0000	0.0000	0.0000	0.0000;
	57539	58187	0.030831	0.096632	0.01337	81.14	0	0	0	0	1	0	0	-46.6600	10.4000	47.3100	-9.8000	0.0000	0.0000	0.0000	0.0000;
	57539	58190	0.041697	0.070697	0.00347	53.49	0	0	0	0	1	0	0	-3.4700	-1.0200	3.4700	0.6500	0.0000	0.0000	0.0000	0.0000;
	57540	57542	0.027661	0.078733	0.00315	58.55	0	0	0	0	1	0	0	7.6400	0.4000	-7.6300	-0.7000	0.0000	0.0000	0.0000	0.0000;
	58187	57540	0.022026	0.057863	0.01651	61.18	0	0	0	0	1	0	0	10.6300	-0.4100	-10.6100	-1.3300	0.0000	0.0000	0.0000	0.0000;
	57542	57541	0.003515	0.112228	0	82.77	0	0	1.00625	0	1	0	0	-13.8900	3.2100	13.9000	-3.0000	0.0000	0.0000	0.0000	0.0000;
	57541	57543	0.000282	0.001136	0	0	0	0	0	0	1	0	0	11.9700	2.6600	-11.9700	-2.6600	0.0000	0.0000	0.0000	0.0000;
	57544	57541	0.005228	0.030526	0.02731	296.9	0	0	0	0	1	0	0	124.6500	-8.6400	-123.8800	10.1900	0.0000	0.0000	0.0000	0.0000;
	57545	57544	0.003469	0.12562	0	94.3	0	0	1	0	1	0	0	-21.8900	7.5900	21.9100	-6.9700	0.0000	0.0000	0.0000	0.0000;
	57544	57546	0.000277	0.001072	0	0	0	0	0	0	1	0	0	7.8000	3.3700	-7.8000	-3.3700	0.0000	0.0000	0.0000	0.0000;
	57547	57548	0.000272	0.001011	0	0	0	0	0	0	1	0	0	6.0400	1.2600	-6.0400	-1.2600	0.0000	0.0000	0.0000	0.0000;
	57549	57547	0.033724	0.071909	0.00406	42.32	0	0	0	0	1	0	0	-0.7400	-3.7900	0.7400	3.3700	0.0000	0.0000	0.0000	0.0000;
	57636	57547	0.029847	0.08237	0.00282	55.28	0	0	0	0	1	0	0	6.8100	4.3800	-6.7900	-4.6300	0.0000	0.0000	0.0000	0.0000;
	57549	57650	0.051722	0.139201	0.00487	52.03	0	0	0	0	1	0	0	-5.3100	2.9300	5.3300	-3.3900	0.0000	0.0000	0.0000	0.0000;
	57550	57551	0.000273	0.001125	0	0	0	0	0	0	1	0	0	4.1100	0.5500	-4.1100	-0.5500	0.0000	0.0000	0.0000	0.0000;
	57556	57552	0.032657	0.094225	0.01082	69.51	0	0	0	0	1	0	0	-23.4000	7.7700	23.5900	-8.3500	0.0000	0.0000	0.0000	0.0000;
	57552	57671	0.022307	0.051776	0.00659	72.97	0	0	0	0	1	0	0	-27.6200	7.3500	27.7900	-7.6400	0.0000	0.0000	0.0000	0.0000;
	57553	57554	0.000284	0.001116	0	0	0	0	0	0	1	0	0	4.7000	1.2600	-4.7000	-1.2600	0.0000	0.0000	0.0000	0.0000;
	57555	57556	0.000255	0.001113	0	0	0	0	0	0	1	0	0	-4.6000	-1.2100	4.6000	1.2100	0.0000	0.0000	0.0000	0.0000;
	57558	57557	0.003129	0.117399	0	78.95	0	0	1	0	1	0	0	-5.2700	-2.1500	5.2700	2.1900	0.0000	0.0000	0.0000	0.0000;
	57557	57559	0.000295	0.001051	0	0	0	0	0	0	1	0	0	10.1900	1.6400	-10.1900	-1.6400	0.0000	0.0000	0.0000	0.0000;
	58527	57557	0.007672	0.046099	0.034	254.23	0	0	0	0	1	0	0	-28.6200	-0.7900	28.6800	-2.6300	0.0000	0.0000	0.0000	0.0000;
	57557	58566	0.004861	0.031986	0.10247	270.11	0	0	0	0	1	0	0	-44.1400	-1.2000	44.2300	-9.5900	0.0000	0.0000	0.0000	0.0000;
	57558	57561	0.035605	0.084682	0.00561	59.14	0	0	0	0	1	0	0	9.9400	-1.0300	-9.9100	0.4900	0.0000	0.0000	0.0000	0.0000;
	58516	57558	0.054309	0.133308	0.00219	50.85	0	0	0	0	1	0	0	4.6900	-3.3900	-4.6700	3.1900	0.0000	0.0000	0.0000	0.0000;
	57560	57569	0.032861	0.08097	0.00986	55.52	0	0	0	0	1	0	0	-8.5800	2.6100	8.6000	-3.6300	0.0000	0.0000	0.0000	0.0000;
	58516	57560	0.021388	0.046233	0.00082	50.71	0	0	0	0	1	0	0	-4.6900	3.3900	4.7000	-3.4600	0.0000	0.0000	0.0000	0.0000;
	57561	57562	0.000204	0.001064	0	0	0	0	0	0	1	0	0	5.8300	2.5100	-5.8300	-2.5100	0.0000	0.0000	0.0000	0.0000;
	57561	58409	0.073171	0.17823	0.00731	53.58	0	0	0	0	1	0	0	4.0900	-3.0000	-4.0700	2.2400	0.0000	0.0000	0.0000	0.0000;
	57563	57660	0.03532	0.105075	0.01078	55.47	0	0	0	0	1	0	0	3.5700	-2.2700	-3.5700	1.1200	0.0000	0.0000	0.0000	0.0000;
	57564	57567	0.0001	-0.00048	0	126.47	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57564	57568	0.000297	0.001093	0	0	0	0	0	0	1	0	0	5.1400	1.1800	-5.1400	-1.1800	0.0000	0.0000	0.0000	0.0000;
	57564	57569	0.000228	0.001181	0	0	0	0	0	0	1	0	0	-5.1400	-1.1800	5.1400	1.1800	0.0000	0.0000	0.0000	0.0000;
	57565	57567	0.012492	0.212652	0	63.23	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57566	57567	0.012492	0.212652	0	63.23	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58570	57570	0.028796	0.077743	0.00696	52.13	0	0	0	0	1	0	0	1.2900	1.5400	-1.2900	-2.2900	0.0000	0.0000	0.0000	0.0000;
	57571	57574	0.005093	0.157422	0	184.49	0	0	1	0	1	0	0	13.4500	-1.2200	-13.4400	1.5000	0.0000	0.0000	0.0000	0.0000;
	57571	57575	0.000244	0.001152	0	0	0	0	0	0	1	0	0	8.5000	2.9900	-8.5000	-2.9900	0.0000	0.0000	0.0000	0.0000;
	57571	57576	0.000236	0.001008	0	0	0	0	0	0	1	0	0	-21.9500	-1.7700	21.9500	1.7700	0.0000	0.0000	0.0000	0.0000;
	57572	57574	-0.002072	-0.064032	0	84.49	0	0	1	0	1	0	0	-13.4400	1.3900	13.4400	-1.5000	0.0000	0.0000	0.0000	0.0000;
	57572	57580	0.011889	0.030628	0.00538	63.05	0	0	0	0	1	0	0	17.1700	-0.6600	-17.1400	0.1900	0.0000	0.0000	0.0000	0.0000;
	57573	57574	0.015494	0.478901	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57576	57577	0.004572	0.032679	0.01925	285.01	0	0	0	0	1	0	0	103.0400	-12.2200	-102.5700	13.6000	0.0000	0.0000	0.0000	0.0000;
	57576	58280	0.022055	0.127691	0.06422	262.93	0	0	0	0	1	0	0	-55.8700	2.3300	56.5400	-5.1700	0.0000	0.0000	0.0000	0.0000;
	57578	57577	0.002289	0.080339	0	77.48	0	0	1	0	1	0	0	8.6000	-2.4700	-8.6000	2.5300	0.0000	0.0000	0.0000	0.0000;
	57577	57579	0.000252	0.001114	0	0	0	0	0	0	1	0	0	8.5000	2.5800	-8.5000	-2.5800	0.0000	0.0000	0.0000	0.0000;
	57580	57578	0.040785	0.09324	0.00248	56.44	0	0	0	0	1	0	0	8.6400	-2.6500	-8.6000	2.4700	0.0000	0.0000	0.0000	0.0000;
	57580	57581	0.000241	0.00111	0	0	0	0	0	0	1	0	0	8.5000	2.4700	-8.5000	-2.4700	0.0000	0.0000	0.0000	0.0000;
	57583	57582	0.002707	0.106925	0	74.5	0	0	1	0	1	0	0	-6.1900	-2.4800	6.1900	2.5300	0.0000	0.0000	0.0000	0.0000;
	57582	57584	0.000286	0.001197	0	0	0	0	0	0	1	0	0	7.8200	3.5300	-7.8200	-3.5300	0.0000	0.0000	0.0000	0.0000;
	57582	58344	0.004483	0.032054	0.01612	256.4	0	0	0	0	1	0	0	-32.6000	8.8300	32.6500	-10.2500	0.0000	0.0000	0.0000	0.0000;
	57583	57585	0.041651	0.097104	0.00575	52.59	0	0	0	0	1	0	0	0.2500	2.6100	-0.2500	-3.2300	0.0000	0.0000	0.0000	0.0000;
	57583	57664	0.040383	0.105321	0.0068	57.79	0	0	0	0	1	0	0	5.9400	-0.1300	-5.9200	-0.5800	0.0000	0.0000	0.0000	0.0000;
	57586	57587	0.000224	0.00101	0	0	0	0	0	0	1	0	0	6.3800	2.5100	-6.3800	-2.5100	0.0000	0.0000	0.0000	0.0000;
	57586	57588	0.043658	0.129443	0.00328	40.9	0	0	0	0	1	0	0	0.7000	0.6300	-0.7000	-0.9900	0.0000	0.0000	0.0000	0.0000;
	57586	58302	0.019302	0.054663	0.0032	54.26	0	0	0	0	1	0	0	-7.0800	-3.1400	7.0900	2.8200	0.0000	0.0000	0.0000	0.0000;
	57588	58050	0.044919	0.096763	0.00397	51.8	0	0	0	0	1	0	0	-4.1500	0.4300	4.1500	-0.8500	0.0000	0.0000	0.0000	0.0000;
	57589	57590	0.000257	0.001071	0	0	0	0	0	0	1	0	0	5.3900	0.9100	-5.3900	-0.9100	0.0000	0.0000	0.0000	0.0000;
	57589	57649	0.023935	0.049917	0.00605	52.71	0	0	0	0	1	0	0	-6.3700	2.9000	6.3800	-3.5100	0.0000	0.0000	0.0000	0.0000;
	57591	57613	0.013598	0.038784	0.00145	57.19	0	0	0	0	1	0	0	9.8600	6.8900	-9.8400	-6.9900	0.0000	0.0000	0.0000	0.0000;
	57591	57639	0.030496	0.062809	0.00761	56.63	0	0	0	0	1	0	0	-9.7900	-10.5400	9.8500	9.8400	0.0000	0.0000	0.0000	0.0000;
	57591	58282	0.011048	0.029704	0.00192	59.78	0	0	0	0	1	0	0	-12.1900	1.0100	12.2100	-1.1700	0.0000	0.0000	0.0000	0.0000;
	58535	57592	0.007069	0.017348	0.00067	70.5	0	0	0	0	1	0	0	26.3900	14.3600	-26.3300	-14.2800	0.0000	0.0000	0.0000	0.0000;
	57613	57593	0.009981	0.024779	0.0025	73.99	0	0	0	0	1	0	0	27.3800	4.4000	-27.3100	-4.4800	0.0000	0.0000	0.0000	0.0000;
	57623	57593	0.005696	0.015589	0.00105	38.5	0	0	0	0	1	0	0	2.4100	-1.0900	-2.4100	0.9800	0.0000	0.0000	0.0000	0.0000;
	57594	57595	0.000259	0.001054	0	0	0	0	0	0	1	0	0	-29.7200	-8.3600	29.7200	8.3700	0.0000	0.0000	0.0000	0.0000;
	57598	57595	0.003207	0.008458	0.00038	67.59	0	0	0	0	1	0	0	20.9300	-3.9500	-20.9100	3.9500	0.0000	0.0000	0.0000	0.0000;
	57595	57634	0.037446	0.088146	0.00837	56.57	0	0	0	0	1	0	0	-8.8100	-12.3200	8.8800	11.6000	0.0000	0.0000	0.0000	0.0000;
	57596	58380	0.02075	0.046728	0.00428	78.16	0	0	0	0	1	0	0	-41.7800	-10.2100	42.1400	10.5800	0.0000	0.0000	0.0000	0.0000;
	58535	57596	0.015099	0.036084	0.00063	64.95	0	0	0	0	1	0	0	20.3300	-0.5700	-20.2800	0.6500	0.0000	0.0000	0.0000	0.0000;
	57597	57600	0.003482	0.123085	0	223.35	0	0	1	0	1	0	0	44.6100	4.9800	-44.5400	-2.6600	0.0000	0.0000	0.0000	0.0000;
	57597	57601	0.000202	0.001104	0	0	0	0	0	0	1	0	0	-44.6100	-4.9800	44.6100	5.0000	0.0000	0.0000	0.0000	0.0000;
	57598	57600	1.2e-05	0.000422	0	123.35	0	0	1	0	1	0	0	-44.5400	-2.6600	44.5400	2.6600	0.0000	0.0000	0.0000	0.0000;
	57598	57606	0.022562	0.048604	0.00113	57.64	0	0	0	0	1	0	0	-9.4100	1.4900	9.4300	-1.5700	0.0000	0.0000	0.0000	0.0000;
	57599	57600	0.021219	0.750133	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57601	57603	0.001616	0.009887	0.00865	184.03	0	0	0	0	1	0	0	-6.1500	-7.2600	6.1500	6.3400	0.0000	0.0000	0.0000	0.0000;
	57610	57601	0.001965	0.010269	0.00621	224.84	0	0	0	0	1	0	0	-10.8200	-19.6600	10.8300	19.0500	0.0000	0.0000	0.0000	0.0000;
	57624	57601	0.001808	0.011616	0.02186	267.76	0	0	0	0	1	0	0	49.3400	14.7400	-49.2900	-16.7900	0.0000	0.0000	0.0000	0.0000;
	57603	57602	0.000209	0.017795	0	412	0	0	1.00625	0	1	0	0	-12.9800	-23.7300	12.9800	23.8500	0.0000	0.0000	0.0000	0.0000;
	57602	57604	0.000227	0.001144	0	0	0	0	0	0	1	0	0	33.0300	9.3000	-33.0300	-9.2800	0.0000	0.0000	0.0000	0.0000;
	57644	57603	0.002047	0.011558	0.01063	247.83	0	0	0	0	1	0	0	-36.5400	-13.6800	36.5700	12.7100	0.0000	0.0000	0.0000	0.0000;
	57605	57608	0.00334	0.114929	0	169.41	0	0	1	0	1	0	0	42.5200	1.9300	-42.4600	0.0300	0.0000	0.0000	0.0000	0.0000;
	57605	57609	0.000222	0.001156	0	0	0	0	0	0	1	0	0	33.0300	7.7000	-33.0300	-7.6800	0.0000	0.0000	0.0000	0.0000;
	57605	57610	0.000281	0.001154	0	0	0	0	0	0	1	0	0	-75.5500	-9.6200	75.5700	9.6900	0.0000	0.0000	0.0000	0.0000;
	57606	57608	3e-06	9.2e-05	0	119.41	0	0	1	0	1	0	0	-42.4600	0.0300	42.4600	-0.0300	0.0000	0.0000	0.0000	0.0000;
	57607	57608	0.022789	0.784103	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57610	57621	0.00154	0.009014	0.04629	287.75	0	0	0	0	1	0	0	-85.7300	20.0100	85.8500	-24.2700	0.0000	0.0000	0.0000	0.0000;
	57610	57644	0.001908	0.012119	0.01888	236.72	0	0	0	0	1	0	0	20.9900	-10.0400	-20.9800	8.0900	0.0000	0.0000	0.0000	0.0000;
	57611	57612	0.000256	0.001051	0	0	0	0	0	0	1	0	0	11.4000	1.4200	-11.4000	-1.4200	0.0000	0.0000	0.0000	0.0000;
	57611	57645	0.006004	0.018879	0.00091	71.08	0	0	0	0	1	0	0	-26.6000	2.1200	26.6400	-2.0900	0.0000	0.0000	0.0000	0.0000;
	57611	57649	0.018786	0.060004	0.0039	61.98	0	0	0	0	1	0	0	15.2000	-3.5400	-15.1600	3.2700	0.0000	0.0000	0.0000	0.0000;
	57613	58237	0.015525	0.042556	0.0067	68.06	0	0	0	0	1	0	0	-21.9500	-5.1500	22.0300	4.6400	0.0000	0.0000	0.0000	0.0000;
	57613	58535	0.013472	0.030153	0.00156	57.88	0	0	0	0	1	0	0	-6.9800	5.6400	6.9900	-5.7800	0.0000	0.0000	0.0000	0.0000;
	58380	57614	0.004489	0.011566	0.00079	71.96	0	0	0	0	1	0	0	26.5400	8.7900	-26.5100	-8.7900	0.0000	0.0000	0.0000	0.0000;
	57615	57616	0.000275	0.00113	0	0	0	0	0	0	1	0	0	16.9500	9.7600	-16.9400	-9.7500	0.0000	0.0000	0.0000	0.0000;
	57617	57615	0.012571	0.03393	0.00124	54.57	0	0	0	0	1	0	0	7.8800	3.0300	-7.8700	-3.1400	0.0000	0.0000	0.0000	0.0000;
	58380	57615	0.019434	0.054586	0.00116	59.42	0	0	0	0	1	0	0	13.2700	5.2500	-13.2300	-5.2700	0.0000	0.0000	0.0000	0.0000;
	57617	57618	0.000273	0.001191	0	0	0	0	0	0	1	0	0	16.9500	5.3800	-16.9400	-5.3800	0.0000	0.0000	0.0000	0.0000;
	57617	58380	0.007562	0.018341	0.00217	69.43	0	0	0	0	1	0	0	-24.8200	-8.4100	24.8700	8.3000	0.0000	0.0000	0.0000	0.0000;
	57620	57619	0.003993	0.159609	0	115.88	0	0	1.1	0	1	0	0	-39.3600	-48.6500	39.5400	55.6500	0.0000	0.0000	0.0000	0.0000;
	57619	57621	0.000258	0.001187	0	0	0	0	0	0	1	0	0	-39.5400	-55.6500	39.5500	55.7000	0.0000	0.0000	0.0000	0.0000;
	57620	57628	0.018212	0.041714	0.00901	69.4	0	0	0	0	1	0	0	26.2900	28.4900	-26.0300	-28.8600	0.0000	0.0000	0.0000	0.0000;
	57620	57630	0.008464	0.022354	0.00155	65.87	0	0	0	0	1	0	0	18.0100	-1.1600	-17.9800	1.0600	0.0000	0.0000	0.0000	0.0000;
	57620	57634	0.014997	0.034653	0.00388	64.3	0	0	0	0	1	0	0	-15.4500	1.1500	15.4900	-1.4900	0.0000	0.0000	0.0000	0.0000;
	57633	57621	0.002083	0.014305	0.0072	270.36	0	0	0	0	1	0	0	61.5800	16.1100	-61.5000	-16.3300	0.0000	0.0000	0.0000	0.0000;
	58441	57621	0.003956	0.023573	0.00929	273.44	0	0	0	0	1	0	0	64.0500	15.0500	-63.8900	-15.0900	0.0000	0.0000	0.0000	0.0000;
	57623	57622	0.005046	0.139803	0	128.06	0	0	1	0	1	0	0	-47.6500	-5.5400	47.7600	8.6100	0.0000	0.0000	0.0000	0.0000;
	57622	57624	0.000209	0.001161	0	0	0	0	0	0	1	0	0	-47.7600	-8.6100	47.7600	8.6300	0.0000	0.0000	0.0000	0.0000;
	57628	57623	0.019544	0.03579	0.00252	59.94	0	0	0	0	1	0	0	-9.7200	0.4100	9.7400	-0.6400	0.0000	0.0000	0.0000	0.0000;
	58377	57624	0.002895	0.014732	0.01706	264.65	0	0	0	0	1	0	0	54.5800	-13.0200	-54.4900	11.6100	0.0000	0.0000	0.0000	0.0000;
	57624	58543	0.001162	0.007399	0.02473	259.4	0	0	0	0	1	0	0	-42.6000	-34.9900	42.6300	32.5200	0.0000	0.0000	0.0000	0.0000;
	57632	57625	0.008765	0.021899	0.00385	64.51	0	0	0	0	1	0	0	16.9900	2.5700	-16.9700	-2.9200	0.0000	0.0000	0.0000	0.0000;
	57625	58374	0.015172	0.042294	0.00092	65.16	0	0	0	0	1	0	0	-18.5300	-6.2000	18.5800	6.2500	0.0000	0.0000	0.0000	0.0000;
	57626	57627	0.001136	0.0076	0.0048	219.55	0	0	0	0	1	0	0	-12.9800	-11.1600	12.9900	10.6700	0.0000	0.0000	0.0000	0.0000;
	58383	57626	0.002427	0.015851	0.00579	269.42	0	0	0	0	1	0	0	54.6200	10.6300	-54.5500	-10.7900	0.0000	0.0000	0.0000	0.0000;
	57627	58377	0.002348	0.015068	0.00917	266.42	0	0	0	0	1	0	0	-60.6100	-23.8300	60.7000	23.4400	0.0000	0.0000	0.0000	0.0000;
	57628	57629	0.000237	0.001049	0	0	0	0	0	0	1	0	0	35.7500	28.4500	-35.7500	-28.4300	0.0000	0.0000	0.0000	0.0000;
	57630	57631	0.000202	0.001152	0	0	0	0	0	0	1	0	0	35.7500	1.8500	-35.7500	-1.8300	0.0000	0.0000	0.0000	0.0000;
	57630	57632	0.021392	0.049845	0.0021	49.02	0	0	0	0	1	0	0	-4.6000	-3.2800	4.6100	3.0700	0.0000	0.0000	0.0000	0.0000;
	57630	57634	0.026455	0.072393	0.00313	60.53	0	0	0	0	1	0	0	-13.1700	0.3800	13.2100	-0.6000	0.0000	0.0000	0.0000	0.0000;
	58374	57632	0.003076	0.009289	0.00117	79.38	0	0	0	0	1	0	0	44.0200	21.6100	-43.9500	-21.5300	0.0000	0.0000	0.0000	0.0000;
	57634	57633	0.004229	0.149637	0	120.92	0	0	1.0375	0	1	0	0	-46.0600	-18.3100	46.1600	21.9600	0.0000	0.0000	0.0000	0.0000;
	57633	57635	0.000253	0.001011	0	0	0	0	0	0	1	0	0	35.7500	2.6100	-35.7500	-2.6000	0.0000	0.0000	0.0000	0.0000;
	57633	58441	0.001025	0.005571	0.01232	301.24	0	0	0	0	1	0	0	-112.3800	-24.1800	112.5000	23.5400	0.0000	0.0000	0.0000	0.0000;
	57639	57636	0.02493	0.043545	0.00149	61.1	0	0	0	0	1	0	0	14.3700	7.0400	-14.3100	-7.1000	0.0000	0.0000	0.0000	0.0000;
	57637	57641	0.000196	0.012358	0	483.83	0	0	1	0	1	0	0	35.8000	-12.5400	-35.7900	12.7000	0.0000	0.0000	0.0000	0.0000;
	57637	57642	0.000285	0.001043	0	0	0	0	0	0	1	0	0	15.0200	6.2900	-15.0200	-6.2800	0.0000	0.0000	0.0000	0.0000;
	57639	57638	0.003897	0.147567	0	99.85	0	0	1.03125	0	1	0	0	-24.2200	-16.8800	24.2600	18.1500	0.0000	0.0000	0.0000	0.0000;
	57638	57641	1.1e-05	0.000721	0	458.83	0	0	1	0	1	0	0	-35.7900	12.7100	35.7900	-12.7000	0.0000	0.0000	0.0000	0.0000;
	57638	57643	0.000294	0.001131	0	0	0	0	0	0	1	0	0	11.5400	-30.8600	-11.5300	30.8700	0.0000	0.0000	0.0000	0.0000;
	57640	57641	0.001076	0.067795	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58186	57643	0.004191	0.025949	0.02397	298.04	0	0	0	0	1	0	0	-115.6900	8.7200	116.2200	-8.0100	0.0000	0.0000	0.0000	0.0000;
	57643	58242	0.001393	0.009002	0.01337	297.12	0	0	0	0	1	0	0	-104.6800	-22.8600	104.8300	22.3800	0.0000	0.0000	0.0000	0.0000;
	57644	57647	0.003227	0.09253	0	149.26	0	0	1	0	1	0	0	45.6700	3.6600	-45.6100	-1.8400	0.0000	0.0000	0.0000	0.0000;
	57644	57648	0.000232	0.001079	0	0	0	0	0	0	1	0	0	11.8500	1.9400	-11.8500	-1.9400	0.0000	0.0000	0.0000	0.0000;
	57645	57647	-0.000239	-0.006854	0	124.26	0	0	1	0	1	0	0	-45.6200	-1.9700	45.6100	1.8400	0.0000	0.0000	0.0000	0.0000;
	57645	57650	0.013901	0.034901	0.00232	65.64	0	0	0	0	1	0	0	18.9800	4.0600	-18.9300	-4.1800	0.0000	0.0000	0.0000	0.0000;
	57646	57647	0.012667	0.363168	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57651	57654	0.03756	0.105036	0.00552	56.7	0	0	0	0	1	0	0	8.4700	-0.1700	-8.4500	-0.3600	0.0000	0.0000	0.0000	0.0000;
	57651	58519	0.00625	0.01798	0.00076	64.23	0	0	0	0	1	0	0	-17.2400	-1.8800	17.2600	1.8400	0.0000	0.0000	0.0000	0.0000;
	57652	57653	0.000223	0.001055	0	0	0	0	0	0	1	0	0	13.0600	2.1000	-13.0600	-2.0900	0.0000	0.0000	0.0000	0.0000;
	57654	57652	0.021546	0.057261	0.00408	38.24	0	0	0	0	1	0	0	-0.3200	-0.9700	0.3200	0.5300	0.0000	0.0000	0.0000	0.0000;
	57652	58409	0.033022	0.071759	0.00248	60.34	0	0	0	0	1	0	0	-13.3700	-2.6200	13.4300	2.4700	0.0000	0.0000	0.0000	0.0000;
	57656	57655	0.003434	0.112835	0	86.38	0	0	1	0	1	0	0	-16.7700	-1.1100	16.7800	1.4100	0.0000	0.0000	0.0000	0.0000;
	57655	57657	0.000291	0.001001	0	0	0	0	0	0	1	0	0	4.9400	0.7400	-4.9400	-0.7400	0.0000	0.0000	0.0000	0.0000;
	57655	58344	0.005884	0.037912	0.03057	230.94	0	0	0	0	1	0	0	-21.7200	-2.1500	21.7400	-1.0200	0.0000	0.0000	0.0000	0.0000;
	57656	57658	0.013953	0.035089	0.00377	61.84	0	0	0	0	1	0	0	13.6400	-1.4800	-13.6100	1.1400	0.0000	0.0000	0.0000	0.0000;
	57660	57656	0.026965	0.071702	0.0063	44.68	0	0	0	0	1	0	0	-2.6100	-3.1300	2.6100	2.4600	0.0000	0.0000	0.0000	0.0000;
	57658	57659	0.000243	0.001189	0	0	0	0	0	0	1	0	0	5.3400	0.2900	-5.3400	-0.2900	0.0000	0.0000	0.0000	0.0000;
	57658	57663	0.117735	0.221812	0.00383	56.88	0	0	0	0	1	0	0	8.2800	-1.4200	-8.2000	1.1500	0.0000	0.0000	0.0000	0.0000;
	57660	57661	0.000296	0.001166	0	0	0	0	0	0	1	0	0	6.1800	2.0100	-6.1800	-2.0100	0.0000	0.0000	0.0000	0.0000;
	57665	57663	0.095957	0.228875	0.00438	53.27	0	0	0	0	1	0	0	-4.9700	1.1200	5.0000	-1.5300	0.0000	0.0000	0.0000	0.0000;
	57669	57666	0.045029	0.128225	0.00459	49.79	0	0	0	0	1	0	0	-4.9200	1.7500	4.9300	-2.2000	0.0000	0.0000	0.0000	0.0000;
	57668	57667	0.034301	0.077745	0.00335	49.33	0	0	0	0	1	0	0	6.2600	-1.6300	-6.2400	1.3000	0.0000	0.0000	0.0000	0.0000;
	57668	58582	0.073436	0.143775	0.01234	55.86	0	0	0	0	1	0	0	-10.3100	0.5200	10.3900	-1.7100	0.0000	0.0000	0.0000	0.0000;
	57669	57932	0.075078	0.151582	0.00538	66.31	0	0	0	0	1	0	0	15.6400	-10.1600	-15.4000	10.0700	0.0000	0.0000	0.0000	0.0000;
	57670	57671	0.026349	0.065439	0.01793	73.14	0	0	0	0	1	0	0	26.5400	-7.4600	-26.3500	6.0200	0.0000	0.0000	0.0000	0.0000;
	57670	58124	0.028024	0.072546	0.0104	55.8	0	0	0	0	1	0	0	-2.5000	3.6700	2.5100	-4.7500	0.0000	0.0000	0.0000	0.0000;
	57671	57672	0.024612	0.063826	0.00412	51.12	0	0	0	0	1	0	0	-6.1400	-0.5000	6.1500	0.0900	0.0000	0.0000	0.0000	0.0000;
	57674	58371	0.011688	0.062347	0.03707	256.11	0	0	0	0	1	0	0	-64.2900	16.8000	64.7700	-18.2500	0.0000	0.0000	0.0000	0.0000;
	57675	63701	0.078954	0.221509	0.02047	49.29	0	0	0	0	1	0	0	-2.9300	-0.2500	2.9400	-1.9400	0.0000	0.0000	0.0000	0.0000;
	67213	57675	0.076633	0.186537	0.01017	46.99	0	0	0	0	1	0	0	1.7000	0.3800	-1.7000	-1.4700	0.0000	0.0000	0.0000	0.0000;
	57676	57677	0.000283	0.001053	0	0	0	0	0	0	1	0	0	-10.0300	-3.0000	10.0300	3.0000	0.0000	0.0000	0.0000	0.0000;
	63987	57677	0.006091	0.038725	0.0329	262.68	0	0	0	0	1	0	0	81.4300	-24.3200	-81.0300	23.2400	0.0000	0.0000	0.0000	0.0000;
	57700	57678	0.012079	0.027548	0.00126	54.87	0	0	0	0	1	0	0	10.0400	2.0200	-10.0300	-2.1300	0.0000	0.0000	0.0000	0.0000;
	57678	57723	0.009819	0.023841	0.00078	59.99	0	0	0	0	1	0	0	-10.0000	-3.6900	10.0100	3.6400	0.0000	0.0000	0.0000	0.0000;
	57679	57682	0.008617	0.249548	0	240.43	0	0	1	0	1	0	0	39.4800	8.8200	-39.3500	-4.9800	0.0000	0.0000	0.0000	0.0000;
	57679	57683	0.000251	0.001097	0	0	0	0	0	0	1	0	0	-39.4800	-8.8200	39.4900	8.8300	0.0000	0.0000	0.0000	0.0000;
	57680	57682	-0.004305	-0.124685	0	115.43	0	0	1	0	1	0	0	-39.4200	-6.9000	39.3500	4.9800	0.0000	0.0000	0.0000	0.0000;
	57680	57685	0.033104	0.085409	0.00245	54.82	0	0	0	0	1	0	0	-6.7100	-12.2200	6.7700	12.1200	0.0000	0.0000	0.0000	0.0000;
	57681	57682	0.026933	0.779996	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57683	57692	0.00341	0.018346	0.00717	250.98	0	0	0	0	1	0	0	-39.4900	-8.8300	39.5400	8.3500	0.0000	0.0000	0.0000	0.0000;
	57684	57695	0.005076	0.013726	0.00063	42.03	0	0	0	0	1	0	0	-3.1700	-8.9800	3.1700	8.9200	0.0000	0.0000	0.0000	0.0000;
	57863	57684	0.037163	0.055279	0.00307	66.52	0	0	0	0	1	0	0	16.9700	-6.3200	-16.8600	6.1600	0.0000	0.0000	0.0000	0.0000;
	57685	57686	0.00028	0.001044	0	0	0	0	0	0	1	0	0	20.0200	2.1200	-20.0200	-2.1200	0.0000	0.0000	0.0000	0.0000;
	57685	57695	0.008313	0.021283	0.00222	62.11	0	0	0	0	1	0	0	-9.9200	-21.9600	9.9600	21.8300	0.0000	0.0000	0.0000	0.0000;
	57685	57723	0.005661	0.012657	0.00218	60.19	0	0	0	0	1	0	0	-16.8700	7.7200	16.8900	-7.9100	0.0000	0.0000	0.0000	0.0000;
	57687	57688	0.000261	0.001004	0	0	0	0	0	0	1	0	0	25.2100	5.9200	-25.2100	-5.9200	0.0000	0.0000	0.0000	0.0000;
	57687	57737	0.006341	0.013766	0.00057	47.4	0	0	0	0	1	0	0	-3.0900	-1.4700	3.1000	1.4100	0.0000	0.0000	0.0000	0.0000;
	57687	58200	0.007381	0.017319	0.0005	69.65	0	0	0	0	1	0	0	-22.1100	-4.4500	22.1500	4.4800	0.0000	0.0000	0.0000	0.0000;
	57690	57689	0.000233	0.014177	0	1058.01	0	0	1	0	1	0	0	-256.5600	-41.6400	256.7100	50.5700	0.0000	0.0000	0.0000	0.0000;
	57726	57689	0.000192	0.002864	0.2428	2827.39	0	0	0	0	1	0	0	-368.0800	-45.8900	368.3200	23.1600	0.0000	0.0000	0.0000	0.0000;
	58225	57689	0.000191	0.00331	0.30624	2828.61	0	0	0	0	1	0	0	349.3900	-17.8900	-349.1800	-11.6900	0.0000	0.0000	0.0000	0.0000;
	57689	58264	0.000241	0.004212	0.4573	2806.57	0	0	0	0	1	0	0	-354.6100	22.5300	354.8900	-67.2100	0.0000	0.0000	0.0000	0.0000;
	57689	58299	0.000169	0.002271	0.31442	2469.33	0	0	0	0	1	0	0	78.7700	-84.5600	-78.7500	50.5800	0.0000	0.0000	0.0000	0.0000;
	57691	57690	0.003737	0.134333	0	107.29	0	0	1	0	1	0	0	-30.2100	1.3600	30.2400	-0.2100	0.0000	0.0000	0.0000	0.0000;
	57690	57692	0.000239	0.001133	0	0	0	0	0	0	1	0	0	201.1100	40.9700	-201.0200	-40.5200	0.0000	0.0000	0.0000	0.0000;
	57690	57693	0.000272	0.001158	0	0	0	0	0	0	1	0	0	25.2100	0.8900	-25.2100	-0.8800	0.0000	0.0000	0.0000	0.0000;
	57691	57723	0.025894	0.068839	0.00269	63.63	0	0	0	0	1	0	0	19.7700	-3.2200	-19.6700	3.1800	0.0000	0.0000	0.0000	0.0000;
	57691	57725	0.036385	0.095366	0.00177	55.96	0	0	0	0	1	0	0	5.3700	-0.6600	-5.3600	0.5000	0.0000	0.0000	0.0000	0.0000;
	57692	58201	0.002291	0.015558	0.01074	263.66	0	0	0	0	1	0	0	52.7600	1.5100	-52.7000	-2.2500	0.0000	0.0000	0.0000	0.0000;
	57692	64333	0.001743	0.010516	0.08643	299.24	0	0	0	0	1	0	0	108.7200	30.6700	-108.5100	-38.5900	0.0000	0.0000	0.0000	0.0000;
	57695	57694	0.004295	0.131078	0	116.67	0	0	1.1	0	1	0	0	-38.3400	-40.9400	38.4900	45.5700	0.0000	0.0000	0.0000	0.0000;
	57694	57696	0.000249	0.001004	0	0	0	0	0	0	1	0	0	-38.4900	-45.5700	38.5000	45.6000	0.0000	0.0000	0.0000	0.0000;
	57698	57697	0.003888	0.12651	0	106.02	0	0	1.0625	0	1	0	0	-29.8900	-38.3300	29.9900	41.4400	0.0000	0.0000	0.0000	0.0000;
	57697	57699	0.000217	0.00113	0	0	0	0	0	0	1	0	0	-29.9900	-41.4400	29.9900	41.4700	0.0000	0.0000	0.0000	0.0000;
	57698	57843	0.004453	0.011272	0.00072	49.87	0	0	0	0	1	0	0	4.6800	31.6300	-4.6400	-31.6000	0.0000	0.0000	0.0000	0.0000;
	57853	57699	0.001596	0.011316	0.0059	258.12	0	0	0	0	1	0	0	-46.8100	16.9300	46.8400	-17.2900	0.0000	0.0000	0.0000	0.0000;
	58226	57699	0.001447	0.009092	0.00792	281.37	0	0	0	0	1	0	0	76.9200	23.8800	-76.8400	-24.1700	0.0000	0.0000	0.0000	0.0000;
	57843	57700	0.015891	0.047215	0.00197	67.98	0	0	0	0	1	0	0	23.5000	3.3500	-23.4200	-3.3100	0.0000	0.0000	0.0000	0.0000;
	57701	57704	0.016047	0.352407	0	156.87	0	0	1	0	1	0	0	29.1800	-0.8200	-29.0500	3.6000	0.0000	0.0000	0.0000	0.0000;
	57701	57705	0.000281	0.001076	0	0	0	0	0	0	1	0	0	-29.1800	0.8200	29.1800	-0.8100	0.0000	0.0000	0.0000	0.0000;
	57702	57704	-0.009837	-0.216023	0	106.87	0	0	1	0	1	0	0	-29.1300	1.9000	29.0500	-3.6000	0.0000	0.0000	0.0000	0.0000;
	57703	57704	0.030528	0.670425	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57714	57705	0.002149	0.011917	0.03091	277.68	0	0	0	0	1	0	0	-81.2200	1.5000	81.3600	-4.1100	0.0000	0.0000	0.0000	0.0000;
	58205	57705	0.001883	0.012562	0.01632	255.97	0	0	0	0	1	0	0	50.1900	-1.8600	-50.1400	0.3800	0.0000	0.0000	0.0000	0.0000;
	57705	58265	0.002786	0.014523	0.01397	266.5	0	0	0	0	1	0	0	-60.4000	4.5500	60.4900	-5.5700	0.0000	0.0000	0.0000	0.0000;
	57706	57709	0.007877	0.270425	0	220.59	0	0	1	0	1	0	0	22.3500	-1.5800	-22.3100	2.8300	0.0000	0.0000	0.0000	0.0000;
	57706	57713	0.000205	0.001097	0	0	0	0	0	0	1	0	0	16.9500	5.2100	-16.9500	-5.2000	0.0000	0.0000	0.0000	0.0000;
	57706	57714	0.000268	0.001032	0	0	0	0	0	0	1	0	0	-39.2900	-3.6300	39.3000	3.6400	0.0000	0.0000	0.0000	0.0000;
	57707	57709	-0.003336	-0.114535	0	95.59	0	0	1	0	1	0	0	-22.3300	2.3000	22.3100	-2.8300	0.0000	0.0000	0.0000	0.0000;
	57707	57712	0.000574	0.01729	0	125.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57863	57707	0.011953	0.027691	0.00092	57.4	0	0	0	0	1	0	0	-11.2900	-1.5500	11.3100	1.4800	0.0000	0.0000	0.0000	0.0000;
	57707	58247	0.010668	0.026942	0.03475	58.94	0	0	0	0	1	0	0	11.0200	-3.7800	-11.0100	0.0500	0.0000	0.0000	0.0000	0.0000;
	57708	57709	0.027075	0.92949	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57710	57712	0.007003	0.211012	0	62.89	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57711	57712	0.007003	0.211012	0	62.89	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57869	57714	0.002949	0.01725	0.01318	246.63	0	0	0	0	1	0	0	-41.8800	4.0000	41.9300	-5.1400	0.0000	0.0000	0.0000	0.0000;
	57715	57719	0.012526	0.030214	0.00111	62.71	0	0	0	0	1	0	0	13.7300	-9.7200	-13.6900	9.6800	0.0000	0.0000	0.0000	0.0000;
	64337	57715	0.005838	0.009298	0.00088	80.5	0	0	0	0	1	0	0	35.0100	0.2400	-34.9500	-0.2300	0.0000	0.0000	0.0000	0.0000;
	57717	57716	0.00334	0.114552	0	117.81	0	0	1.05625	0	1	0	0	-41.9200	-35.6800	42.0200	39.2500	0.0000	0.0000	0.0000	0.0000;
	57716	57718	0.000215	0.001066	0	0	0	0	0	0	1	0	0	-42.0200	-39.2500	42.0300	39.2800	0.0000	0.0000	0.0000	0.0000;
	57717	57773	0.008602	0.020729	0.00219	45.57	0	0	0	0	1	0	0	2.0000	18.6500	-1.9700	-18.8100	0.0000	0.0000	0.0000	0.0000;
	64390	57717	0.015059	0.034978	0.00061	61.54	0	0	0	0	1	0	0	-14.3500	-12.7600	14.4000	12.8100	0.0000	0.0000	0.0000	0.0000;
	57777	57718	0.001946	0.010395	0.00531	236.39	0	0	0	0	1	0	0	-18.4100	9.6300	18.4200	-10.1500	0.0000	0.0000	0.0000	0.0000;
	57825	57718	0.001121	0.007572	0.00781	272.03	0	0	0	0	1	0	0	60.4900	28.6200	-60.4500	-29.1300	0.0000	0.0000	0.0000	0.0000;
	57719	57832	0.005835	0.018119	0.00227	52.03	0	0	0	0	1	0	0	-6.0300	-14.7400	6.0400	14.5400	0.0000	0.0000	0.0000	0.0000;
	57720	57724	0.014852	0.041438	0.00321	52.14	0	0	0	0	1	0	0	2.7300	-4.0000	-2.7300	3.6700	0.0000	0.0000	0.0000	0.0000;
	57725	57720	0.01906	0.048685	0.00172	54.44	0	0	0	0	1	0	0	-9.5100	-3.4700	9.5300	3.3400	0.0000	0.0000	0.0000	0.0000;
	57720	58293	0.016985	0.044732	0.00212	75.5	0	0	0	0	1	0	0	-31.4100	-1.2100	31.5600	1.3900	0.0000	0.0000	0.0000	0.0000;
	57721	57748	0.010401	0.029691	0.00415	54.09	0	0	0	0	1	0	0	6.2900	4.4700	-6.2800	-4.9000	0.0000	0.0000	0.0000	0.0000;
	57721	58200	0.009457	0.015659	0.00091	69.22	0	0	0	0	1	0	0	-21.5200	-6.0800	21.5600	6.0600	0.0000	0.0000	0.0000	0.0000;
	57745	57722	0.009461	0.023375	0.00058	61.57	0	0	0	0	1	0	0	-13.5200	0.1000	13.5400	-0.1200	0.0000	0.0000	0.0000	0.0000;
	58444	57722	0.00762	0.023637	0.00061	74.6	0	0	0	0	1	0	0	28.8200	4.8600	-28.7600	-4.7400	0.0000	0.0000	0.0000	0.0000;
	57723	57866	0.012973	0.028194	0.02553	70.96	0	0	0	0	1	0	0	-22.4500	-0.7600	22.5200	-1.8400	0.0000	0.0000	0.0000	0.0000;
	57724	57728	0.007149	0.022874	0.00121	74.21	0	0	0	0	1	0	0	-30.5300	-15.3600	30.6100	15.4700	0.0000	0.0000	0.0000	0.0000;
	57724	57732	0.007922	0.017287	0.00241	60.2	0	0	0	0	1	0	0	12.7100	0.8600	-12.7000	-1.0900	0.0000	0.0000	0.0000	0.0000;
	57727	57726	0.000179	0.01519	0	959.33	0	0	1.00625	0	1	0	0	-145.2100	-22.2100	145.2500	25.2600	0.0000	0.0000	0.0000	0.0000;
	57726	57730	0.000267	0.001093	0	0	0	0	0	0	1	0	0	7.1700	1.4700	-7.1700	-1.4700	0.0000	0.0000	0.0000	0.0000;
	57770	57726	0.000247	0.004703	0.59496	2773.93	0	0	0	0	1	0	0	351.0300	42.8500	-350.7400	-102.0000	0.0000	0.0000	0.0000	0.0000;
	57726	58567	0.000911	0.013952	1.29613	2776.15	0	0	0	0	1	0	0	404.0300	-172.5600	-402.5700	52.9500	0.0000	0.0000	0.0000	0.0000;
	57728	57727	0.002678	0.093475	0	119.42	0	0	1.01875	0	1	0	0	-44.9700	-18.3100	45.0300	20.4100	0.0000	0.0000	0.0000	0.0000;
	57727	57729	0.000238	0.001143	0	0	0	0	0	0	1	0	0	100.1900	1.8100	-100.1600	-1.7000	0.0000	0.0000	0.0000	0.0000;
	57729	58292	0.001462	0.00957	0.0593	290.44	0	0	0	0	1	0	0	-84.8800	-28.5100	84.9800	22.7200	0.0000	0.0000	0.0000	0.0000;
	57729	58424	0.002497	0.013254	0.04086	234.72	0	0	0	0	1	0	0	20.4400	14.2200	-20.4200	-18.5700	0.0000	0.0000	0.0000	0.0000;
	57729	58427	0.002801	0.013988	0.00612	255.57	0	0	0	0	1	0	0	31.9600	3.2100	-31.9300	-3.7400	0.0000	0.0000	0.0000	0.0000;
	57731	57732	0.000226	0.001041	0	0	0	0	0	0	1	0	0	-13.9000	-4.2200	13.9000	4.2200	0.0000	0.0000	0.0000	0.0000;
	57733	57734	0.000281	0.001145	0	0	0	0	0	0	1	0	0	-27.3400	-6.0200	27.3400	6.0200	0.0000	0.0000	0.0000	0.0000;
	57752	57734	0.001398	0.009171	0.00588	253.31	0	0	0	0	1	0	0	-54.7400	-34.6500	54.7900	34.3800	0.0000	0.0000	0.0000	0.0000;
	57734	58460	0.001546	0.00948	0.0157	275.7	0	0	0	0	1	0	0	-82.1400	-40.4100	82.2600	39.4500	0.0000	0.0000	0.0000	0.0000;
	57735	57747	0.011318	0.024438	0.00468	70.43	0	0	0	0	1	0	0	23.5100	5.4000	-23.4400	-5.7700	0.0000	0.0000	0.0000	0.0000;
	57735	58200	0.016111	0.036679	0.0053	75.52	0	0	0	0	1	0	0	-31.2300	-6.6600	31.3800	6.4300	0.0000	0.0000	0.0000	0.0000;
	58309	57735	0.011076	0.032833	0.00099	68.3	0	0	0	0	1	0	0	21.5600	1.1700	-21.5200	-1.1400	0.0000	0.0000	0.0000	0.0000;
	57736	57779	0.011514	0.025944	0.00203	81.49	0	0	0	0	1	0	0	-41.6000	-10.6800	41.7900	10.9100	0.0000	0.0000	0.0000	0.0000;
	57736	57782	0.009667	0.023641	0.00445	59.87	0	0	0	0	1	0	0	11.9100	8.7900	-11.8900	-9.2200	0.0000	0.0000	0.0000	0.0000;
	57737	57745	0.009029	0.026016	0.00188	59.75	0	0	0	0	1	0	0	10.1300	1.0800	-10.1200	-1.2600	0.0000	0.0000	0.0000	0.0000;
	58200	57737	0.003216	0.008468	0.00033	81.75	0	0	0	0	1	0	0	40.6200	8.4100	-40.5700	-8.3100	0.0000	0.0000	0.0000	0.0000;
	57738	57784	0.007746	0.023419	0.0011	39.53	0	0	0	0	1	0	0	0.3200	0.7600	-0.3200	-0.8800	0.0000	0.0000	0.0000	0.0000;
	58444	57738	0.008641	0.02318	0.00076	70.4	0	0	0	0	1	0	0	24.0100	4.4000	-23.9600	-4.3600	0.0000	0.0000	0.0000	0.0000;
	57739	57742	0.006337	0.184963	0	159.56	0	0	1	0	1	0	0	30.1700	-1.5500	-30.1100	3.1300	0.0000	0.0000	0.0000	0.0000;
	57739	57743	0.00027	0.001108	0	0	0	0	0	0	1	0	0	39.1300	9.1600	-39.1200	-9.1400	0.0000	0.0000	0.0000	0.0000;
	57806	57739	0.000963	0.006136	0.01037	277.19	0	0	0	0	1	0	0	71.8700	15.3500	-71.8200	-16.1500	0.0000	0.0000	0.0000	0.0000;
	65186	57739	0.001248	0.006008	0.01508	268.01	0	0	0	0	1	0	0	55.9900	10.4600	-55.9500	-11.9000	0.0000	0.0000	0.0000	0.0000;
	57740	57742	-0.001866	-0.054474	0	109.56	0	0	1	0	1	0	0	-30.1300	2.6600	30.1100	-3.1300	0.0000	0.0000	0.0000	0.0000;
	57741	57742	0.026726	0.780059	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57744	57745	0.006883	0.017639	0.02163	56.48	0	0	0	0	1	0	0	-5.7300	-0.2500	5.7400	-2.0700	0.0000	0.0000	0.0000	0.0000;
	57744	58421	0.02791	0.040524	0.00156	65.83	0	0	0	0	1	0	0	-21.7500	-7.1000	21.8800	7.1300	0.0000	0.0000	0.0000	0.0000;
	57747	57746	0.011082	0.032788	0.0013	59.52	0	0	0	0	1	0	0	-12.2700	1.2200	12.2800	-1.3100	0.0000	0.0000	0.0000	0.0000;
	57746	58309	0.012378	0.027251	0.00067	75.68	0	0	0	0	1	0	0	-31.9000	-6.8200	32.0300	7.0200	0.0000	0.0000	0.0000	0.0000;
	57747	57818	0.006509	0.017495	0.00651	66.57	0	0	0	0	1	0	0	18.8300	-0.4400	-18.8000	-0.1900	0.0000	0.0000	0.0000	0.0000;
	57748	57750	0.013442	0.027463	0.0032	65.29	0	0	0	0	1	0	0	18.7200	6.2900	-18.6700	-6.5300	0.0000	0.0000	0.0000	0.0000;
	58449	57748	0.009267	0.02068	0.0008	74.84	0	0	0	0	1	0	0	29.8100	6.9200	-29.7300	-6.8200	0.0000	0.0000	0.0000	0.0000;
	57787	57749	0.001532	0.010789	0.00849	254.27	0	0	0	0	1	0	0	-45.6800	-5.4800	45.7100	4.7900	0.0000	0.0000	0.0000	0.0000;
	57794	57749	0.001441	0.008551	0.00709	255.94	0	0	0	0	1	0	0	48.4500	13.0400	-48.4200	-13.6000	0.0000	0.0000	0.0000	0.0000;
	57749	58460	0.002119	0.013615	0.01154	295.35	0	0	0	0	1	0	0	-107.0200	-28.2700	107.2700	28.5800	0.0000	0.0000	0.0000	0.0000;
	57749	64353	0.001294	0.008118	0.02427	269.72	0	0	0	0	1	0	0	65.6000	29.2500	-65.5400	-31.4400	0.0000	0.0000	0.0000	0.0000;
	57750	58309	0.02777	0.068316	0.00125	56.42	0	0	0	0	1	0	0	-8.6100	-3.3100	8.6300	3.2300	0.0000	0.0000	0.0000	0.0000;
	57753	57751	0.007176	0.020245	0.00045	67.82	0	0	0	0	1	0	0	19.2500	-0.8400	-19.2300	0.8600	0.0000	0.0000	0.0000	0.0000;
	57751	57792	0.012005	0.027102	0.001	54.62	0	0	0	0	1	0	0	-8.0500	-13.2600	8.0800	13.2100	0.0000	0.0000	0.0000	0.0000;
	57752	57755	0.001938	0.055311	0	172.61	0	0	1	0	1	0	0	44.3000	-2.3500	-44.2600	3.3700	0.0000	0.0000	0.0000	0.0000;
	57752	57756	0.000215	0.001091	0	0	0	0	0	0	1	0	0	27.2800	4.8500	-27.2800	-4.8400	0.0000	0.0000	0.0000	0.0000;
	64333	57752	0.001407	0.007628	0.00472	245.66	0	0	0	0	1	0	0	16.8500	-32.5600	-16.8400	32.1500	0.0000	0.0000	0.0000	0.0000;
	57753	57755	0.001369	0.039074	0	122.61	0	0	1	0	1	0	0	-44.2300	4.1000	44.2600	-3.3700	0.0000	0.0000	0.0000	0.0000;
	57753	57828	0.009235	0.024088	0.00459	70.88	0	0	0	0	1	0	0	24.9800	-3.2600	-24.9300	2.9200	0.0000	0.0000	0.0000	0.0000;
	57754	57755	0.01249	0.3564	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57757	57760	0.000466	0.006561	0	178.7	0	0	1	0	1	0	0	27.3300	4.1100	-27.3200	-4.0600	0.0000	0.0000	0.0000	0.0000;
	57757	57761	0.000223	0.001029	0	0	0	0	0	0	1	0	0	-27.3300	-4.1100	27.3300	4.1100	0.0000	0.0000	0.0000	0.0000;
	57757	57762	0.000274	0.001127	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57758	57760	0.006579	0.092698	0	89.35	0	0	1	0	1	0	0	-27.2800	-3.4000	27.3200	4.0600	0.0000	0.0000	0.0000	0.0000;
	57759	57760	0.006579	0.092698	0	89.35	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57761	58200	0.013649	0.03089	0.00277	58.41	0	0	0	0	1	0	0	-10.7200	-4.4100	10.7400	4.1500	0.0000	0.0000	0.0000	0.0000;
	57761	58449	0.012144	0.024283	0.00137	63.94	0	0	0	0	1	0	0	-16.6100	0.3000	16.6400	-0.3900	0.0000	0.0000	0.0000	0.0000;
	57763	57764	0.000254	0.001114	0	0	0	0	0	0	1	0	0	40.1500	15.0400	-40.1500	-15.0200	0.0000	0.0000	0.0000	0.0000;
