function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	57763	57778	0.002447	0.014597	0.00814	230.95	0	0	0	0	1	0	0	15.2000	9.0700	-15.1900	-9.8800	0.0000	0.0000	0.0000	0.0000;
	57763	58226	0.004177	0.028719	0.03003	269.17	0	0	0	0	1	0	0	-55.3500	-24.1100	55.4900	21.8900	0.0000	0.0000	0.0000	0.0000;
	57766	57765	0.000299	0.017904	0	1062.37	0	0	1.03125	0	1	0	0	-260.4200	-172.9900	260.7100	190.0600	0.0000	0.0000	0.0000	0.0000;
	57765	57770	0.000296	0.001081	0	0	0	0	0	0	1	0	0	-260.7100	71.1200	260.9100	-70.3900	0.0000	0.0000	0.0000	0.0000;
	57766	57769	0.006522	0.219072	0	146.98	0	0	1	0	1	0	0	45.1100	6.3700	-44.9900	-2.2000	0.0000	0.0000	0.0000	0.0000;
	57766	57771	0.000232	0.001018	0	0	0	0	0	0	1	0	0	215.3100	166.6200	-215.1500	-165.9300	0.0000	0.0000	0.0000	0.0000;
	57767	57769	-0.002714	-0.091173	0	121.98	0	0	1	0	1	0	0	-45.0400	-3.9400	44.9900	2.2000	0.0000	0.0000	0.0000	0.0000;
	57767	57782	0.007803	0.026745	0.00116	63.09	0	0	0	0	1	0	0	16.0900	4.3800	-16.0700	-4.4400	0.0000	0.0000	0.0000	0.0000;
	57767	57783	0.019567	0.040666	0.00241	59.37	0	0	0	0	1	0	0	-8.9400	8.7900	8.9700	-8.9900	0.0000	0.0000	0.0000	0.0000;
	57824	57767	0.010414	0.026284	0.00234	47.63	0	0	0	0	1	0	0	-1.7000	9.1700	1.7100	-9.4000	0.0000	0.0000	0.0000	0.0000;
	57767	64426	0.015915	0.039907	0.00579	65.02	0	0	0	0	1	0	0	15.7500	-1.9100	-15.7100	1.3900	0.0000	0.0000	0.0000	0.0000;
	57768	57769	0.01887	0.6338	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57770	58225	0.000159	0.002971	0.31202	2618.65	0	0	0	0	1	0	0	-189.7800	61.6400	189.8400	-94.5000	0.0000	0.0000	0.0000	0.0000;
	57770	64380	0.000241	0.004338	0.67786	2760.17	0	0	0	0	1	0	0	-422.1600	-34.1000	422.5500	-32.9000	0.0000	0.0000	0.0000	0.0000;
	57771	57777	0.002938	0.019745	0.0156	274.56	0	0	0	0	1	0	0	68.0600	47.2400	-67.8700	-47.6500	0.0000	0.0000	0.0000	0.0000;
	57825	57771	0.001822	0.010651	0.00556	267.16	0	0	0	0	1	0	0	-65.4200	-74.7000	65.5900	75.0800	0.0000	0.0000	0.0000	0.0000;
	57771	64396	0.002563	0.015094	0.03255	291.42	0	0	0	0	1	0	0	81.5100	43.6100	-81.3000	-45.9100	0.0000	0.0000	0.0000	0.0000;
	57772	57775	0.00571	0.178551	0	188.33	0	0	1	0	1	0	0	34.6600	-5.6800	-34.5900	7.7600	0.0000	0.0000	0.0000	0.0000;
	57772	57776	0.000244	0.001131	0	0	0	0	0	0	1	0	0	47.4500	10.0400	-47.4500	-10.0200	0.0000	0.0000	0.0000	0.0000;
	57772	57777	0.000296	0.001038	0	0	0	0	0	0	1	0	0	-82.1100	-4.3600	82.1300	4.4200	0.0000	0.0000	0.0000	0.0000;
	57773	57775	-0.001531	-0.04786	0	113.33	0	0	1	0	1	0	0	-34.6100	7.2000	34.5900	-7.7600	0.0000	0.0000	0.0000	0.0000;
	57830	57773	0.013134	0.024061	0.0009	69.43	0	0	0	0	1	0	0	-20.0200	-3.7300	20.0700	3.7200	0.0000	0.0000	0.0000	0.0000;
	57773	64339	0.013642	0.032753	0.00428	61.86	0	0	0	0	1	0	0	16.5100	7.8900	-16.4700	-8.2500	0.0000	0.0000	0.0000	0.0000;
	57774	57775	0.025621	0.801178	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57777	64404	0.001464	0.008427	0.00842	216.87	0	0	0	0	1	0	0	4.1500	33.6000	-4.1300	-34.4000	0.0000	0.0000	0.0000	0.0000;
	57779	57778	0.00209	0.0723	0	128.74	0	0	1.05	0	1	0	0	-54.8500	-38.9100	54.9500	42.2100	0.0000	0.0000	0.0000	0.0000;
	57778	57780	0.000224	0.001063	0	0	0	0	0	0	1	0	0	55.6400	30.5100	-55.6300	-30.4700	0.0000	0.0000	0.0000	0.0000;
	57778	58226	0.004631	0.031974	0.0208	270.4	0	0	0	0	1	0	0	-56.5200	-25.7100	56.6900	24.6600	0.0000	0.0000	0.0000	0.0000;
	64333	57778	0.001917	0.010642	0.01248	243.27	0	0	0	0	1	0	0	38.9200	36.1100	-38.8700	-37.1400	0.0000	0.0000	0.0000	0.0000;
	57779	57860	0.010696	0.018392	0.00086	56.83	0	0	0	0	1	0	0	13.0600	28.0000	-12.9600	-27.9300	0.0000	0.0000	0.0000	0.0000;
	57781	57782	0.000216	0.001112	0	0	0	0	0	0	1	0	0	-27.9600	-13.6500	27.9600	13.6600	0.0000	0.0000	0.0000	0.0000;
	57783	57850	0.007166	0.017778	0.01919	74.84	0	0	0	0	1	0	0	-27.0800	3.3500	27.1300	-5.2800	0.0000	0.0000	0.0000	0.0000;
	58449	57784	0.011143	0.026557	0.00132	58.03	0	0	0	0	1	0	0	9.9000	-0.0600	-9.8900	-0.0600	0.0000	0.0000	0.0000	0.0000;
	57785	57786	0.000202	0.001117	0	0	0	0	0	0	1	0	0	-19.9600	-4.4500	19.9600	4.4600	0.0000	0.0000	0.0000	0.0000;
	58455	57786	0.002486	0.006666	0.00054	55.56	0	0	0	0	1	0	0	-10.0300	-16.1900	10.0400	16.1500	0.0000	0.0000	0.0000	0.0000;
	58486	57786	0.007383	0.017394	0.00087	73.97	0	0	0	0	1	0	0	30.0900	20.7300	-30.0000	-20.6100	0.0000	0.0000	0.0000	0.0000;
	57787	57790	0.006899	0.227046	0	134.79	0	0	1	0	1	0	0	29.5600	3.2900	-29.5000	-1.4100	0.0000	0.0000	0.0000	0.0000;
	57787	57791	0.000219	0.001169	0	0	0	0	0	0	1	0	0	39.2500	14.4400	-39.2400	-14.4200	0.0000	0.0000	0.0000	0.0000;
	57787	57834	0.001219	0.006522	0.00498	212.26	0	0	0	0	1	0	0	-6.0900	-6.7500	6.0900	6.2200	0.0000	0.0000	0.0000	0.0000;
	64396	57787	0.001339	0.006993	0.00615	238.4	0	0	0	0	1	0	0	17.0300	4.8600	-17.0300	-5.5000	0.0000	0.0000	0.0000	0.0000;
	57788	57790	-0.003135	-0.103174	0	109.79	0	0	1	0	1	0	0	-29.5300	-2.2600	29.5000	1.4100	0.0000	0.0000	0.0000	0.0000;
	57803	57788	0.007057	0.018369	0.00284	66.82	0	0	0	0	1	0	0	-18.7300	-6.0900	18.7600	5.8600	0.0000	0.0000	0.0000	0.0000;
	57788	57811	0.011951	0.02514	0.00145	58.89	0	0	0	0	1	0	0	10.7700	-3.6000	-10.7600	3.4700	0.0000	0.0000	0.0000	0.0000;
	57789	57790	0.017423	0.573418	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64328	57792	0.008594	0.021367	0.00118	66.65	0	0	0	0	1	0	0	20.6400	16.5300	-20.5800	-16.5200	0.0000	0.0000	0.0000	0.0000;
	57793	58421	0.021044	0.045967	0.00197	68.66	0	0	0	0	1	0	0	-21.0500	-10.4100	21.1500	10.4300	0.0000	0.0000	0.0000	0.0000;
	57794	57834	0.001891	0.010965	0.02337	280.75	0	0	0	0	1	0	0	79.2100	9.0800	-79.1000	-10.9300	0.0000	0.0000	0.0000	0.0000;
	58436	57794	0.001579	0.0086	0.0105	281.75	0	0	0	0	1	0	0	82.9100	17.8700	-82.8000	-18.4200	0.0000	0.0000	0.0000	0.0000;
	58460	57794	0.002769	0.014667	0.00651	276.47	0	0	0	0	1	0	0	71.5000	15.8700	-71.3600	-15.8400	0.0000	0.0000	0.0000	0.0000;
	57795	57798	0.002793	0.095508	0	239.18	0	0	1	0	1	0	0	35.2000	-5.1700	-35.1600	6.3000	0.0000	0.0000	0.0000	0.0000;
	57795	57799	0.000285	0.00108	0	0	0	0	0	0	1	0	0	52.4300	16.5500	-52.4300	-16.5200	0.0000	0.0000	0.0000	0.0000;
	57795	58436	0.002232	0.010888	0.00806	288.62	0	0	0	0	1	0	0	-87.6300	-11.3800	87.7900	11.3100	0.0000	0.0000	0.0000	0.0000;
	57796	57798	0.000517	0.017674	0	114.18	0	0	1	0	1	0	0	-35.1600	6.5100	35.1600	-6.3000	0.0000	0.0000	0.0000	0.0000;
	57797	57798	0.019082	0.65258	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57800	57818	0.005824	0.01847	0.00128	53.09	0	0	0	0	1	0	0	5.9400	8.1000	-5.9300	-8.2200	0.0000	0.0000	0.0000	0.0000;
	57835	57800	0.008059	0.022213	0.00093	54.03	0	0	0	0	1	0	0	7.7800	2.2900	-7.7700	-2.3700	0.0000	0.0000	0.0000	0.0000;
	57800	64328	0.023318	0.044343	0.00285	69.01	0	0	0	0	1	0	0	-20.9300	-11.8300	21.0600	11.7700	0.0000	0.0000	0.0000	0.0000;
	57801	57802	0.000245	0.001165	0	0	0	0	0	0	1	0	0	13.6100	4.8800	-13.6100	-4.8800	0.0000	0.0000	0.0000	0.0000;
	57801	58486	0.012028	0.027394	0.00175	74.18	0	0	0	0	1	0	0	-28.2800	-13.3400	28.3900	13.3900	0.0000	0.0000	0.0000	0.0000;
	57803	57804	0.011388	0.03904	0.0012	52.96	0	0	0	0	1	0	0	-6.2400	-5.6000	6.2500	5.5000	0.0000	0.0000	0.0000	0.0000;
	57804	57805	0.000233	0.001018	0	0	0	0	0	0	1	0	0	23.5600	4.9300	-23.5600	-4.9200	0.0000	0.0000	0.0000	0.0000;
	57804	57813	0.006929	0.018629	0.00076	69.98	0	0	0	0	1	0	0	-24.7000	-12.5600	24.7500	12.6200	0.0000	0.0000	0.0000	0.0000;
	57806	57809	0.004594	0.09384	0	166.93	0	0	1	0	1	0	0	39.5900	4.5700	-39.5300	-3.1900	0.0000	0.0000	0.0000	0.0000;
	57806	57810	0.000278	0.001001	0	0	0	0	0	0	1	0	0	38.4300	17.1700	-38.4200	-17.1500	0.0000	0.0000	0.0000	0.0000;
	58460	57806	0.001467	0.008821	0.00505	280.11	0	0	0	0	1	0	0	68.4500	21.5100	-68.3800	-21.6400	0.0000	0.0000	0.0000	0.0000;
	58488	57806	0.001777	0.010788	0.00664	281.02	0	0	0	0	1	0	0	81.6200	15.4200	-81.5100	-15.4500	0.0000	0.0000	0.0000	0.0000;
	57807	57809	0.001096	0.022387	0	116.93	0	0	1	0	1	0	0	-39.5100	-2.8600	39.5300	3.1900	0.0000	0.0000	0.0000	0.0000;
	57807	64334	0.008626	0.019581	0.0016	62.78	0	0	0	0	1	0	0	14.8800	1.9000	-14.8600	-2.0300	0.0000	0.0000	0.0000	0.0000;
	57808	57809	0.036313	0.741832	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57811	57812	0.000284	0.001111	0	0	0	0	0	0	1	0	0	16.5500	10.1500	-16.5500	-10.1400	0.0000	0.0000	0.0000	0.0000;
	57835	57811	0.01512	0.027405	0.00139	52.28	0	0	0	0	1	0	0	5.8200	13.5300	-5.7900	-13.6200	0.0000	0.0000	0.0000	0.0000;
	57813	57814	0.000298	0.001014	0	0	0	0	0	0	1	0	0	27.0700	4.8600	-27.0700	-4.8600	0.0000	0.0000	0.0000	0.0000;
	57813	58455	0.006005	0.011638	0.00317	89.07	0	0	0	0	1	0	0	-51.8200	-17.4800	51.9900	17.4700	0.0000	0.0000	0.0000	0.0000;
	57815	57832	0.007631	0.018464	0.00149	66.72	0	0	0	0	1	0	0	-18.6100	10.4400	18.6500	-10.5200	0.0000	0.0000	0.0000	0.0000;
	57815	57840	0.008054	0.023317	0.00127	46.88	0	0	0	0	1	0	0	1.4500	-15.3300	-1.4300	15.2400	0.0000	0.0000	0.0000	0.0000;
	57816	64433	0.010951	0.022838	0.00177	54.36	0	0	0	0	1	0	0	-6.2300	-13.2900	6.2500	13.1400	0.0000	0.0000	0.0000	0.0000;
	57816	65779	0.01155	0.025911	0.00106	60.28	0	0	0	0	1	0	0	-13.6200	0.7100	13.6400	-0.7800	0.0000	0.0000	0.0000	0.0000;
	57819	57817	0.006759	0.017047	0.00269	49.23	0	0	0	0	1	0	0	-3.7400	8.3000	3.7500	-8.5700	0.0000	0.0000	0.0000	0.0000;
	57828	57817	0.008644	0.025225	0.00129	63.24	0	0	0	0	1	0	0	16.1400	-5.3500	-16.1200	5.2800	0.0000	0.0000	0.0000	0.0000;
	57819	57824	0.013811	0.033201	0.00248	61.94	0	0	0	0	1	0	0	-13.5900	-12.5500	13.6300	12.3900	0.0000	0.0000	0.0000	0.0000;
	57821	57820	0.00262	0.08976	0	128.74	0	0	1.04375	0	1	0	0	-55.0900	-31.2700	55.2000	34.8600	0.0000	0.0000	0.0000	0.0000;
	57820	57822	0.000252	0.00105	0	0	0	0	0	0	1	0	0	-55.2000	-34.8600	55.2100	34.9000	0.0000	0.0000	0.0000	0.0000;
	57862	57821	0.006204	0.016595	0.00092	63.33	0	0	0	0	1	0	0	-19.9200	-26.3200	19.9800	26.3900	0.0000	0.0000	0.0000	0.0000;
	57822	57825	0.001891	0.01336	0.01877	260.86	0	0	0	0	1	0	0	39.3300	-13.1100	-39.3000	11.3200	0.0000	0.0000	0.0000	0.0000;
	57822	58205	0.003746	0.021352	0.05398	290.2	0	0	0	0	1	0	0	-88.8500	-30.3800	89.1500	26.3100	0.0000	0.0000	0.0000	0.0000;
	64336	57822	0.002957	0.017697	0.01033	257.17	0	0	0	0	1	0	0	-42.2700	-5.3500	42.3200	4.5600	0.0000	0.0000	0.0000	0.0000;
	57824	57823	0.003119	0.112008	0	120.7	0	0	1.04375	0	1	0	0	-44.1300	-31.4100	44.2200	34.7300	0.0000	0.0000	0.0000	0.0000;
	57823	57825	0.000266	0.001158	0	0	0	0	0	0	1	0	0	-44.2200	-34.7300	44.2300	34.7600	0.0000	0.0000	0.0000	0.0000;
	57826	58429	0.005983	0.015896	0.00027	75.21	0	0	0	0	1	0	0	-30.5600	-17.3300	30.6300	17.4900	0.0000	0.0000	0.0000	0.0000;
	65185	57826	0.007896	0.021519	0.00329	62.24	0	0	0	0	1	0	0	-14.7800	-6.2100	14.8000	5.9100	0.0000	0.0000	0.0000	0.0000;
	57826	65187	0.007592	0.018346	0.00063	78.43	0	0	0	0	1	0	0	-35.3300	-4.2500	35.4200	4.3900	0.0000	0.0000	0.0000	0.0000;
	57827	64335	0.00677	0.018913	0.00069	60.47	0	0	0	0	1	0	0	16.5600	10.3200	-16.5400	-10.3200	0.0000	0.0000	0.0000	0.0000;
	57827	64423	0.00874	0.022153	0.00105	66.17	0	0	0	0	1	0	0	-22.3700	9.6900	22.4100	-9.6800	0.0000	0.0000	0.0000	0.0000;
	57829	57830	0.000254	0.001027	0	0	0	0	0	0	1	0	0	-32.6800	-5.6800	32.6900	5.6900	0.0000	0.0000	0.0000	0.0000;
	57830	64389	0.007695	0.016443	0.00066	54.72	0	0	0	0	1	0	0	-11.4200	1.7700	11.4300	-1.8200	0.0000	0.0000	0.0000	0.0000;
	57830	64390	0.007179	0.02438	0.00421	49.5	0	0	0	0	1	0	0	-1.2500	-3.7300	1.2500	3.2900	0.0000	0.0000	0.0000	0.0000;
	57832	57831	0.003021	0.099818	0	128.78	0	0	1	0	1	0	0	-51.3600	2.2900	51.4400	0.2000	0.0000	0.0000	0.0000	0.0000;
	57831	57833	0.000277	0.001085	0	0	0	0	0	0	1	0	0	-51.4400	-0.2000	51.4400	0.2300	0.0000	0.0000	0.0000	0.0000;
	57832	64418	0.021171	0.035675	0.00182	63.04	0	0	0	0	1	0	0	11.7800	-15.2500	-11.7000	15.1800	0.0000	0.0000	0.0000	0.0000;
	57832	64427	0.005623	0.012018	0.00064	56.33	0	0	0	0	1	0	0	-5.2900	1.3400	5.2900	-1.4000	0.0000	0.0000	0.0000	0.0000;
	57833	64336	0.001394	0.006761	0.00427	216.59	0	0	0	0	1	0	0	9.3700	1.7700	-9.3700	-2.2100	0.0000	0.0000	0.0000	0.0000;
	64404	57833	0.002134	0.011849	0.01341	265.74	0	0	0	0	1	0	0	-43.7500	-12.7100	43.8000	11.5200	0.0000	0.0000	0.0000	0.0000;
	57835	57834	0.003525	0.102951	0	115.94	0	0	1	0	1	0	0	-39.3800	1.2700	39.4300	0.2200	0.0000	0.0000	0.0000	0.0000;
	57834	57836	0.0003	0.001124	0	0	0	0	0	0	1	0	0	33.5700	4.4800	-33.5700	-4.4700	0.0000	0.0000	0.0000	0.0000;
	64389	57835	0.008705	0.025668	0.00132	73.9	0	0	0	0	1	0	0	-25.7000	17.1800	25.7800	-17.0900	0.0000	0.0000	0.0000	0.0000;
	57838	57837	0.002912	0.091929	0	127.08	0	0	1	0	1	0	0	-48.5700	4.8100	48.6400	-2.7400	0.0000	0.0000	0.0000	0.0000;
	57837	57839	0.000276	0.001081	0	0	0	0	0	0	1	0	0	18.7000	4.9000	-18.7000	-4.8900	0.0000	0.0000	0.0000	0.0000;
	57837	64362	0.002736	0.015414	0.03736	290.83	0	0	0	0	1	0	0	-96.8600	-20.6800	97.1100	18.1300	0.0000	0.0000	0.0000	0.0000;
	57837	64397	0.001343	0.007755	0.00397	269.79	0	0	0	0	1	0	0	70.0500	54.9000	-69.9500	-54.7400	0.0000	0.0000	0.0000	0.0000;
	57837	64435	0.001584	0.008633	0.00355	256.53	0	0	0	0	1	0	0	47.2000	21.7000	-47.1600	-21.8600	0.0000	0.0000	0.0000	0.0000;
	64444	57837	0.001132	0.007294	0.0095	256.13	0	0	0	0	1	0	0	44.8800	5.2400	-44.8600	-6.1100	0.0000	0.0000	0.0000	0.0000;
	57837	65783	0.001506	0.007654	0.06933	247.13	0	0	0	0	1	0	0	-42.8600	-51.9800	42.9200	44.9200	0.0000	0.0000	0.0000	0.0000;
	64340	57838	0.008176	0.025874	0.00179	62.53	0	0	0	0	1	0	0	-15.0100	5.7600	15.0300	-5.8800	0.0000	0.0000	0.0000	0.0000;
	57838	64439	0.003739	0.009797	0.00087	76.85	0	0	0	0	1	0	0	33.5400	1.0700	-33.5000	-1.0600	0.0000	0.0000	0.0000	0.0000;
	57840	57841	0.000271	0.001038	0	0	0	0	0	0	1	0	0	18.7000	4.7600	-18.7000	-4.7600	0.0000	0.0000	0.0000	0.0000;
	64326	57840	0.011231	0.025707	0.00079	60.96	0	0	0	0	1	0	0	13.6600	4.3000	-13.6400	-4.3300	0.0000	0.0000	0.0000	0.0000;
	57840	64420	0.002197	0.005057	0.00062	47.54	0	0	0	0	1	0	0	-3.6300	-38.5300	3.6600	38.5300	0.0000	0.0000	0.0000	0.0000;
	57842	57845	0.014072	0.032421	0.00193	37.65	0	0	0	0	1	0	0	-0.8900	1.6600	0.8900	-1.8600	0.0000	0.0000	0.0000	0.0000;
	58260	57842	0.006521	0.01886	0.00202	64.31	0	0	0	0	1	0	0	16.8300	6.5700	-16.8100	-6.7300	0.0000	0.0000	0.0000	0.0000;
	57843	57854	0.004072	0.009398	0.00876	79.6	0	0	0	0	1	0	0	-36.5700	27.4300	36.6500	-28.1900	0.0000	0.0000	0.0000	0.0000;
	57844	58220	0.012793	0.031515	0.0006	72.02	0	0	0	0	1	0	0	-25.6900	-1.5300	25.7700	1.6600	0.0000	0.0000	0.0000	0.0000;
	57845	57846	0.000201	0.001025	0	0	0	0	0	0	1	0	0	17.7100	7.5500	-17.7000	-7.5500	0.0000	0.0000	0.0000	0.0000;
	57847	57849	0.030981	0.075536	0.00073	48.57	0	0	0	0	1	0	0	0.5400	-3.7900	-0.5300	3.7200	0.0000	0.0000	0.0000	0.0000;
	57847	57854	0.040547	0.079326	0.003	63.48	0	0	0	0	1	0	0	-13.6400	-1.9100	13.7100	1.7300	0.0000	0.0000	0.0000	0.0000;
	57852	57848	0.013995	0.031614	0.00099	46.99	0	0	0	0	1	0	0	1.0300	-5.0000	-1.0300	4.9000	0.0000	0.0000	0.0000	0.0000;
	57854	57848	0.003792	0.011441	0.00084	75.6	0	0	0	0	1	0	0	33.8300	4.9400	-33.7900	-4.9100	0.0000	0.0000	0.0000	0.0000;
	57848	57856	0.012493	0.02979	0.00112	49.03	0	0	0	0	1	0	0	-3.0600	1.7500	3.0600	-1.8600	0.0000	0.0000	0.0000	0.0000;
	57849	58200	0.0378	0.066396	0.0013	57.8	0	0	0	0	1	0	0	-12.5700	-7.6700	12.6400	7.6700	0.0000	0.0000	0.0000	0.0000;
	57850	57851	0.000296	0.001088	0	0	0	0	0	0	1	0	0	16.4500	3.1700	-16.4500	-3.1600	0.0000	0.0000	0.0000	0.0000;
	57850	57854	0.0161	0.043827	0.00158	77.83	0	0	0	0	1	0	0	-30.8000	8.8300	30.9500	-8.5800	0.0000	0.0000	0.0000	0.0000;
	57850	57859	0.015314	0.033726	0.0022	70.94	0	0	0	0	1	0	0	-20.4300	11.1500	20.5100	-11.2100	0.0000	0.0000	0.0000	0.0000;
	57850	57860	0.00643	0.017293	0.0006	59.25	0	0	0	0	1	0	0	7.6500	-17.8600	-7.6200	17.8600	0.0000	0.0000	0.0000	0.0000;
	57852	58220	0.008886	0.020295	0.0009	65.48	0	0	0	0	1	0	0	-17.4800	2.8200	17.5100	-2.8600	0.0000	0.0000	0.0000	0.0000;
	57854	57853	0.00165	0.046861	0	140.77	0	0	1	0	1	0	0	-58.7700	10.7100	58.8200	-9.1500	0.0000	0.0000	0.0000	0.0000;
	57854	57853	0.00165	0.046861	0	140.77	0	0	1	0	1	0	0	-58.7700	10.7100	58.8200	-9.1500	0.0000	0.0000	0.0000	0.0000;
	57854	57853	0.00165	0.046861	0	140.77	0	0	1	0	1	0	0	-58.7700	10.7100	58.8200	-9.1500	0.0000	0.0000	0.0000	0.0000;
	57853	57855	0.000254	0.001195	0	0	0	0	0	0	1	0	0	49.9800	29.0800	-49.9800	-29.0400	0.0000	0.0000	0.0000	0.0000;
	57853	58226	0.002764	0.014591	0.00917	286.01	0	0	0	0	1	0	0	-83.5200	1.3800	83.7000	-1.4100	0.0000	0.0000	0.0000	0.0000;
	57853	58265	0.004317	0.024182	0.03355	293.17	0	0	0	0	1	0	0	-96.1200	-19.9400	96.5100	18.5000	0.0000	0.0000	0.0000	0.0000;
	57856	57854	0.007543	0.012594	0.00081	69.23	0	0	0	0	1	0	0	-21.8300	-2.8100	21.8700	2.7800	0.0000	0.0000	0.0000	0.0000;
	57854	57859	0.006451	0.015247	0.00106	83.45	0	0	0	0	1	0	0	39.3000	-4.8000	-39.2000	4.9100	0.0000	0.0000	0.0000	0.0000;
	57862	57857	0.008104	0.02063	0.0013	49.05	0	0	0	0	1	0	0	0.8600	19.8500	-0.8300	-19.9200	0.0000	0.0000	0.0000	0.0000;
	57858	57859	0.000261	0.001073	0	0	0	0	0	0	1	0	0	-18.6900	-6.2900	18.6900	6.3000	0.0000	0.0000	0.0000	0.0000;
	57860	57861	0.00026	0.001199	0	0	0	0	0	0	1	0	0	20.5900	10.0700	-20.5900	-10.0700	0.0000	0.0000	0.0000	0.0000;
	57863	57864	0.000247	0.001079	0	0	0	0	0	0	1	0	0	12.7200	3.3300	-12.7200	-3.3300	0.0000	0.0000	0.0000	0.0000;
	57865	57868	0.003795	0.099269	0	271.72	0	0	1	0	1	0	0	42.0200	2.3500	-41.9600	-0.7200	0.0000	0.0000	0.0000	0.0000;
	57865	57869	0.000296	0.001003	0	0	0	0	0	0	1	0	0	-42.0200	-2.3500	42.0200	2.3600	0.0000	0.0000	0.0000	0.0000;
	57866	57868	-0.00142	-0.037159	0	121.49	0	0	1	0	1	0	0	-22.5200	1.8400	22.5100	-2.0100	0.0000	0.0000	0.0000	0.0000;
	57867	57868	0.012217	0.319596	0	150.22	0	0	1	0	1	0	0	-19.4000	-1.5800	19.4500	2.7300	0.0000	0.0000	0.0000	0.0000;
	57869	57939	0.005395	0.025495	0.0169	245.37	0	0	0	0	1	0	0	-18.9400	1.0300	18.9600	-2.7700	0.0000	0.0000	0.0000	0.0000;
	57870	57871	0.000234	0.001145	0	0	0	0	0	0	1	0	0	10.2900	6.5600	-10.2900	-6.5600	0.0000	0.0000	0.0000	0.0000;
	57873	57870	0.019681	0.053293	0.01094	62.26	0	0	0	0	1	0	0	-18.7200	-13.6700	18.8200	12.7700	0.0000	0.0000	0.0000	0.0000;
	58404	57870	0.008462	0.015037	0.00176	68.15	0	0	0	0	1	0	0	25.9200	9.4900	-25.8600	-9.5700	0.0000	0.0000	0.0000	0.0000;
	57870	63826	0.011629	0.030334	0.00694	55.31	0	0	0	0	1	0	0	-6.2500	-10.0700	6.2700	9.3600	0.0000	0.0000	0.0000	0.0000;
	57872	57873	0.000211	0.001191	0	0	0	0	0	0	1	0	0	-10.2900	-3.3700	10.2900	3.3700	0.0000	0.0000	0.0000	0.0000;
	57874	57873	0.008778	0.02163	0.00187	51.46	0	0	0	0	1	0	0	-8.4200	-10.4600	8.4300	10.3000	0.0000	0.0000	0.0000	0.0000;
	57914	57874	0.010335	0.029119	0.00114	58.45	0	0	0	0	1	0	0	-9.4600	-3.2100	9.4700	3.1200	0.0000	0.0000	0.0000	0.0000;
	57874	57917	0.014377	0.036403	0.00262	62.63	0	0	0	0	1	0	0	-11.3400	5.4700	11.3700	-5.6900	0.0000	0.0000	0.0000	0.0000;
	57875	57878	0.005584	0.167902	0	191.17	0	0	1	0	1	0	0	36.0800	5.7500	-36.0100	-3.6600	0.0000	0.0000	0.0000	0.0000;
	57875	57879	0.000293	0.001129	0	0	0	0	0	0	1	0	0	-36.0800	-5.7500	36.0900	5.7700	0.0000	0.0000	0.0000	0.0000;
	57876	57878	-0.003034	-0.091228	0	116.17	0	0	1	0	1	0	0	-36.0500	-4.8000	36.0100	3.6600	0.0000	0.0000	0.0000	0.0000;
	57877	57878	0.014393	0.432805	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57892	57879	0.005925	0.036174	0.03371	279.71	0	0	0	0	1	0	0	85.8500	-15.9500	-85.4300	14.9000	0.0000	0.0000	0.0000	0.0000;
	58366	57879	0.005092	0.024237	0.02149	276.68	0	0	0	0	1	0	0	36.7400	-12.4700	-36.6700	10.5100	0.0000	0.0000	0.0000	0.0000;
	57881	57880	0.005239	0.166103	0	94.63	0	0	1.0375	0	1	0	0	-21.5000	-20.5100	21.5400	21.9800	0.0000	0.0000	0.0000	0.0000;
	57880	57882	0.000228	0.00101	0	0	0	0	0	0	1	0	0	-21.5400	-21.9800	21.5500	21.9900	0.0000	0.0000	0.0000	0.0000;
	57881	57884	0.011036	0.034497	0.00098	57.11	0	0	0	0	1	0	0	9.0600	11.9700	-9.0300	-12.0000	0.0000	0.0000	0.0000	0.0000;
	57881	58004	0.071356	0.191493	0.01152	56.38	0	0	0	0	1	0	0	-6.8900	5.1800	6.9500	-6.2600	0.0000	0.0000	0.0000	0.0000;
	57907	57882	0.004216	0.023158	0.04814	286.06	0	0	0	0	1	0	0	96.9500	1.5700	-96.5800	-4.7200	0.0000	0.0000	0.0000	0.0000;
	57882	58278	0.004095	0.025832	0.02552	273.6	0	0	0	0	1	0	0	75.0400	-17.2700	-74.8100	15.9600	0.0000	0.0000	0.0000	0.0000;
	57883	57884	0.033178	0.077867	0.00271	47.28	0	0	0	0	1	0	0	-1.6900	-2.6700	1.6900	2.3900	0.0000	0.0000	0.0000	0.0000;
	58360	57883	0.014694	0.037432	0.00221	65.94	0	0	0	0	1	0	0	19.4100	2.4500	-19.3600	-2.5500	0.0000	0.0000	0.0000	0.0000;
	58360	57884	0.017204	0.050658	0.00128	59.51	0	0	0	0	1	0	0	12.1400	-1.6700	-12.1200	1.6100	0.0000	0.0000	0.0000	0.0000;
	57887	57885	0.025541	0.079398	0.00393	50.37	0	0	0	0	1	0	0	5.4400	-0.5400	-5.4400	0.1400	0.0000	0.0000	0.0000	0.0000;
	57885	57910	0.037879	0.10569	0.00566	44.73	0	0	0	0	1	0	0	2.4100	-0.5000	-2.4000	-0.1000	0.0000	0.0000	0.0000	0.0000;
	57886	57887	0.000283	0.001188	0	0	0	0	0	0	1	0	0	-3.2100	-0.2400	3.2100	0.2400	0.0000	0.0000	0.0000	0.0000;
	57905	57887	0.027874	0.075745	0.00373	55.97	0	0	0	0	1	0	0	8.6700	-0.6500	-8.6500	0.3100	0.0000	0.0000	0.0000	0.0000;
	57888	57891	0.00783	0.259086	0	140.55	0	0	1	0	1	0	0	37.0400	9.3000	-36.9400	-5.7700	0.0000	0.0000	0.0000	0.0000;
	57888	57892	0.000274	0.001032	0	0	0	0	0	0	1	0	0	-37.0400	-9.3000	37.0500	9.3200	0.0000	0.0000	0.0000	0.0000;
	57888	57893	0.000292	0.001179	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57889	57891	-0.0045	-0.148878	0	115.55	0	0	1	0	1	0	0	-37.0000	-7.8000	36.9400	5.7700	0.0000	0.0000	0.0000	0.0000;
	57916	57889	0.007147	0.018173	0.00108	61.67	0	0	0	0	1	0	0	-14.2300	-4.7600	14.2400	4.6800	0.0000	0.0000	0.0000	0.0000;
	57889	57917	0.00966	0.030003	0.00608	50.71	0	0	0	0	1	0	0	-5.7700	-1.2300	5.7700	0.6000	0.0000	0.0000	0.0000	0.0000;
	57890	57891	0.017818	0.589552	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57892	57895	0.001506	0.00799	0.01167	270.45	0	0	0	0	1	0	0	47.8600	10.3200	-47.8300	-11.3900	0.0000	0.0000	0.0000	0.0000;
	57892	58348	0.002498	0.013574	0.09932	350.7	0	0	0	0	1	0	0	-170.7600	-3.6800	171.4400	-3.2900	0.0000	0.0000	0.0000	0.0000;
	57907	57894	0.001604	0.008624	0.00491	248.21	0	0	0	0	1	0	0	-64.3100	17.0200	64.3800	-17.1900	0.0000	0.0000	0.0000	0.0000;
	58400	57894	0.002905	0.017871	0.03028	273.62	0	0	0	0	1	0	0	94.7300	-14.9200	-94.4900	13.1700	0.0000	0.0000	0.0000	0.0000;
	57895	57896	0.000264	0.001159	0	0	0	0	0	0	1	0	0	28.0700	9.9800	-28.0600	-9.9700	0.0000	0.0000	0.0000	0.0000;
	63827	57895	0.00352	0.024875	0.03275	246.12	0	0	0	0	1	0	0	-19.7500	-4.8100	19.7600	1.4100	0.0000	0.0000	0.0000	0.0000;
	57897	57908	0.020971	0.051479	0.00152	55.41	0	0	0	0	1	0	0	9.2200	-2.4600	-9.2000	2.3400	0.0000	0.0000	0.0000	0.0000;
	57897	63818	0.021882	0.057984	0.00959	76.91	0	0	0	0	1	0	0	-37.6900	2.0300	37.9900	-2.2600	0.0000	0.0000	0.0000	0.0000;
	57898	57901	0.002409	0.075049	0	124.04	0	0	1	0	1	0	0	19.2200	0.2600	-19.2200	-0.0100	0.0000	0.0000	0.0000	0.0000;
	57898	57902	0.000279	0.001099	0	0	0	0	0	0	1	0	0	30.4800	7.4000	-30.4800	-7.3900	0.0000	0.0000	0.0000	0.0000;
	58348	57898	0.001823	0.010854	0.01276	262.43	0	0	0	0	1	0	0	49.7500	6.5400	-49.7000	-7.6700	0.0000	0.0000	0.0000	0.0000;
	57899	57901	-0.000605	-0.01884	0	99.04	0	0	1	0	1	0	0	-19.2200	-0.0700	19.2200	0.0100	0.0000	0.0000	0.0000	0.0000;
	57899	62928	0.003877	0.010446	0.00387	153.42	0	0	0	0	1	0	0	19.2200	0.0700	-19.2000	-0.4500	0.0000	0.0000	0.0000	0.0000;
	57900	57901	0.011081	0.345206	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57904	57903	0.000171	0.013509	0	947.39	0	0	1.00625	0	1	0	0	-127.0900	-41.5800	127.1200	43.8400	0.0000	0.0000	0.0000	0.0000;
	57999	57903	0.000256	0.004293	0.41523	2955.36	0	0	0	0	1	0	0	611.3400	-196.8300	-610.3700	168.6200	0.0000	0.0000	0.0000	0.0000;
	57903	58367	0.000183	0.003914	0.36647	2786.35	0	0	0	0	1	0	0	483.2500	109.4000	-482.8300	-139.6000	0.0000	0.0000	0.0000	0.0000;
	57905	57904	0.003332	0.126494	0	113.08	0	0	1.025	0	1	0	0	-33.3900	-18.1400	33.4400	19.9100	0.0000	0.0000	0.0000	0.0000;
	57904	57906	0.000225	0.001163	0	0	0	0	0	0	1	0	0	61.0200	3.0600	-61.0100	-3.0200	0.0000	0.0000	0.0000	0.0000;
	57904	57907	0.000298	0.001186	0	0	0	0	0	0	1	0	0	32.6400	18.6000	-32.6300	-18.5900	0.0000	0.0000	0.0000	0.0000;
	57908	57905	0.019695	0.04557	0.0009	72.23	0	0	0	0	1	0	0	-24.5400	-18.4800	24.7200	18.7900	0.0000	0.0000	0.0000	0.0000;
	57908	57909	0.00023	0.001087	0	0	0	0	0	0	1	0	0	33.7400	16.1400	-33.7400	-16.1200	0.0000	0.0000	0.0000	0.0000;
	57910	57911	0.000253	0.00104	0	0	0	0	0	0	1	0	0	8.6500	1.6400	-8.6500	-1.6400	0.0000	0.0000	0.0000	0.0000;
	57912	57910	0.014809	0.036727	0.00289	56.14	0	0	0	0	1	0	0	6.2500	1.2400	-6.2400	-1.5400	0.0000	0.0000	0.0000	0.0000;
	57912	57913	0.000292	0.001176	0	0	0	0	0	0	1	0	0	4.5300	0.9900	-4.5300	-0.9900	0.0000	0.0000	0.0000	0.0000;
	57912	58270	0.009042	0.027655	0.00082	59.55	0	0	0	0	1	0	0	-10.7800	-2.2300	10.7900	2.1700	0.0000	0.0000	0.0000	0.0000;
	57914	57915	0.00029	0.00113	0	0	0	0	0	0	1	0	0	16.6700	8.9900	-16.6700	-8.9900	0.0000	0.0000	0.0000	0.0000;
	57917	57916	0.027106	0.071962	0.00202	52.21	0	0	0	0	1	0	0	5.9800	1.4200	-5.9700	-1.6000	0.0000	0.0000	0.0000	0.0000;
	57917	58396	0.020318	0.053389	0.0143	78.97	0	0	0	0	1	0	0	-38.5400	-4.6000	38.8300	3.8400	0.0000	0.0000	0.0000	0.0000;
	57918	57957	0.047957	0.103143	0.01059	49.52	0	0	0	0	1	0	0	2.7000	-1.5100	-2.7000	0.3800	0.0000	0.0000	0.0000	0.0000;
	58247	57918	0.045529	0.093601	0.00183	59.01	0	0	0	0	1	0	0	11.0100	-0.0500	-10.9500	-0.0400	0.0000	0.0000	0.0000	0.0000;
	57919	57920	0.000217	0.001136	0	0	0	0	0	0	1	0	0	5.1000	2.0100	-5.1000	-2.0100	0.0000	0.0000	0.0000	0.0000;
	57929	57919	0.040775	0.093877	0.00288	50.05	0	0	0	0	1	0	0	4.9600	-1.4700	-4.9500	1.1800	0.0000	0.0000	0.0000	0.0000;
	57944	57919	0.029696	0.082826	0.00663	52.22	0	0	0	0	1	0	0	-5.2700	-0.4000	5.2800	-0.2800	0.0000	0.0000	0.0000	0.0000;
	57919	57950	0.018612	0.054541	0.00424	53.89	0	0	0	0	1	0	0	-5.4300	-2.9100	5.4400	2.4700	0.0000	0.0000	0.0000	0.0000;
	57922	57921	0.035662	0.066925	0.00174	57.43	0	0	0	0	1	0	0	9.3900	-6.4900	-9.3400	6.3800	0.0000	0.0000	0.0000	0.0000;
	57921	57923	0.026134	0.071383	0.00451	53.3	0	0	0	0	1	0	0	5.4600	0.5600	-5.4500	-1.0200	0.0000	0.0000	0.0000	0.0000;
	57922	57931	0.030453	0.093231	0.00474	61.34	0	0	0	0	1	0	0	-13.7600	6.1900	13.8300	-6.5000	0.0000	0.0000	0.0000	0.0000;
	57923	57924	0.000217	0.001188	0	0	0	0	0	0	1	0	0	7.3300	2.1600	-7.3300	-2.1600	0.0000	0.0000	0.0000	0.0000;
	57923	58071	0.120497	0.307748	0.00804	45.17	0	0	0	0	1	0	0	-1.8700	-1.1300	1.8800	0.2800	0.0000	0.0000	0.0000	0.0000;
	57925	57934	0.067598	0.187462	0.01242	51.8	0	0	0	0	1	0	0	2.5500	-5.2000	-2.5300	3.9000	0.0000	0.0000	0.0000	0.0000;
	57926	57927	0.000247	0.001167	0	0	0	0	0	0	1	0	0	-7.0800	-2.9800	7.0800	2.9800	0.0000	0.0000	0.0000	0.0000;
	58327	57927	0.025384	0.064893	0.00096	69.58	0	0	0	0	1	0	0	20.2400	-1.4300	-20.1400	1.5800	0.0000	0.0000	0.0000	0.0000;
	57928	58327	0.033932	0.088812	0.00412	67.36	0	0	0	0	1	0	0	-18.8000	-0.6600	18.9200	0.5100	0.0000	0.0000	0.0000	0.0000;
	57929	57930	0.000289	0.001051	0	0	0	0	0	0	1	0	0	7.0800	0.2000	-7.0800	-0.2000	0.0000	0.0000	0.0000	0.0000;
	58327	57929	0.016958	0.047847	0.00253	60.35	0	0	0	0	1	0	0	14.6200	-0.4700	-14.5800	0.2900	0.0000	0.0000	0.0000	0.0000;
	57932	57931	0.011618	0.030163	0.00313	54.92	0	0	0	0	1	0	0	3.5000	-12.3600	-3.4800	12.0700	0.0000	0.0000	0.0000	0.0000;
	57931	57934	0.017004	0.048312	0.00164	62.73	0	0	0	0	1	0	0	-18.8300	-9.4400	18.9000	9.4600	0.0000	0.0000	0.0000	0.0000;
	57934	57933	0.003114	0.09115	0	82.69	0	0	1.025	0	1	0	0	-16.3700	-13.3600	16.3800	13.7600	0.0000	0.0000	0.0000	0.0000;
	57933	57935	0.000291	0.001144	0	0	0	0	0	0	1	0	0	13.2600	1.6100	-13.2600	-1.6000	0.0000	0.0000	0.0000	0.0000;
	57943	57933	0.003955	0.025402	0.02918	252.07	0	0	0	0	1	0	0	-52.3800	14.8800	52.4900	-17.2700	0.0000	0.0000	0.0000	0.0000;
	57945	57933	0.005695	0.031467	0.02002	229.08	0	0	0	0	1	0	0	27.9400	6.6800	-27.8900	-8.5700	0.0000	0.0000	0.0000	0.0000;
	57933	57949	0.004084	0.026179	0.062	257.81	0	0	0	0	1	0	0	-54.2500	10.4800	54.3700	-16.2800	0.0000	0.0000	0.0000	0.0000;
	57940	57936	0.018646	0.056351	0.00181	55.29	0	0	0	0	1	0	0	8.9400	8.4200	-8.9100	-8.5400	0.0000	0.0000	0.0000	0.0000;
	57937	57938	0.000228	0.001022	0	0	0	0	0	0	1	0	0	10.2400	1.5700	-10.2400	-1.5600	0.0000	0.0000	0.0000	0.0000;
	57937	57940	0.037538	0.087551	0.0023	62.07	0	0	0	0	1	0	0	-12.7000	-0.7100	12.7500	0.5900	0.0000	0.0000	0.0000	0.0000;
	57955	57937	0.054977	0.11266	0.00464	51.05	0	0	0	0	1	0	0	-2.4500	0.3600	2.4500	-0.8600	0.0000	0.0000	0.0000	0.0000;
	57940	57939	0.006585	0.157552	0	98.8	0	0	1.01875	0	1	0	0	-21.6900	-9.0100	21.7200	9.8400	0.0000	0.0000	0.0000	0.0000;
	57939	57941	0.000252	0.001104	0	0	0	0	0	0	1	0	0	10.2400	6.8200	-10.2400	-6.8200	0.0000	0.0000	0.0000	0.0000;
	57939	57945	0.00493	0.030028	0.04415	249.67	0	0	0	0	1	0	0	50.3500	5.6500	-50.2300	-9.6700	0.0000	0.0000	0.0000	0.0000;
	58553	57939	0.003534	0.024931	0.06112	293.49	0	0	0	0	1	0	0	101.6200	15.3100	-101.2800	-19.5300	0.0000	0.0000	0.0000	0.0000;
	57942	57943	0.000244	0.001142	0	0	0	0	0	0	1	0	0	-9.1700	-2.9200	9.1700	2.9200	0.0000	0.0000	0.0000	0.0000;
	57943	58072	0.007936	0.051222	0.01735	188.18	0	0	0	0	1	0	0	2.0200	-13.6900	-2.0100	11.9100	0.0000	0.0000	0.0000	0.0000;
	57950	57944	0.017811	0.042629	0.00653	64.3	0	0	0	0	1	0	0	17.0700	2.1900	-17.0200	-2.7700	0.0000	0.0000	0.0000	0.0000;
	57947	57946	0.005575	0.148908	0	85.15	0	0	1.025	0	1	0	0	-12.4100	-8.9200	12.4200	9.2500	0.0000	0.0000	0.0000	0.0000;
	57946	57948	0.000221	0.001164	0	0	0	0	0	0	1	0	0	22.2900	4.5500	-22.2900	-4.5400	0.0000	0.0000	0.0000	0.0000;
	57949	57946	0.002144	0.011035	0.01016	284.6	0	0	0	0	1	0	0	-86.8100	15.4800	86.9600	-15.7400	0.0000	0.0000	0.0000	0.0000;
	58331	57946	0.005694	0.033925	0.02569	300.6	0	0	0	0	1	0	0	122.4700	0.0500	-121.6800	1.9400	0.0000	0.0000	0.0000	0.0000;
	57947	57950	0.018756	0.051678	0.00221	59.3	0	0	0	0	1	0	0	12.4100	8.9200	-12.3700	-9.0400	0.0000	0.0000	0.0000	0.0000;
	57950	57949	0.003612	0.126679	0	84.95	0	0	1	0	1	0	0	-10.1400	4.3800	10.1500	-4.2300	0.0000	0.0000	0.0000	0.0000;
	57949	57951	0.000234	0.001088	0	0	0	0	0	0	1	0	0	22.2900	5.0400	-22.2900	-5.0400	0.0000	0.0000	0.0000	0.0000;
	57952	57953	0.000256	0.00111	0	0	0	0	0	0	1	0	0	7.3000	2.1400	-7.3000	-2.1400	0.0000	0.0000	0.0000	0.0000;
	57952	57954	0.018278	0.04849	0.0034	53.21	0	0	0	0	1	0	0	-6.8400	-1.7400	6.8500	1.4000	0.0000	0.0000	0.0000	0.0000;
	57952	57955	0.017617	0.050141	0.00292	45.57	0	0	0	0	1	0	0	-0.4700	-0.4000	0.4700	0.0900	0.0000	0.0000	0.0000	0.0000;
	57954	58357	0.010091	0.02769	0.00049	64.97	0	0	0	0	1	0	0	-15.5800	-1.4900	15.6000	1.4900	0.0000	0.0000	0.0000	0.0000;
	57957	57955	0.017416	0.042102	0.00467	50.17	0	0	0	0	1	0	0	-4.4300	-2.5600	4.4300	2.0700	0.0000	0.0000	0.0000	0.0000;
	57955	58357	0.013779	0.035485	0.0019	66.11	0	0	0	0	1	0	0	-20.7300	-2.6500	20.7900	2.5900	0.0000	0.0000	0.0000	0.0000;
	57956	57959	0.013825	0.033465	0.00492	63.1	0	0	0	0	1	0	0	-12.7000	-3.6800	12.7200	3.2000	0.0000	0.0000	0.0000	0.0000;
	58139	57956	0.026922	0.062608	0.00481	56.25	0	0	0	0	1	0	0	-5.6200	-2.3000	5.6300	1.8000	0.0000	0.0000	0.0000	0.0000;
	57959	57958	0.003329	0.106987	0	114.44	0	0	1	0	1	0	0	-32.6500	0.6400	32.6900	0.4100	0.0000	0.0000	0.0000	0.0000;
	57958	57960	0.000207	0.001013	0	0	0	0	0	0	1	0	0	7.4800	3.1800	-7.4800	-3.1800	0.0000	0.0000	0.0000	0.0000;
	57958	58553	0.004511	0.027151	0.02333	254.36	0	0	0	0	1	0	0	-40.1600	-3.5900	40.2300	1.4400	0.0000	0.0000	0.0000	0.0000;
	58357	57959	0.033862	0.096136	0.00509	67.96	0	0	0	0	1	0	0	-19.8100	3.6500	19.9400	-3.8400	0.0000	0.0000	0.0000	0.0000;
	57961	57962	0.000284	0.001173	0	0	0	0	0	0	1	0	0	4.4900	0.4500	-4.4900	-0.4500	0.0000	0.0000	0.0000	0.0000;
	57964	57963	0.03186	0.080185	0.00345	61.02	0	0	0	0	1	0	0	12.9700	-9.5300	-12.8900	9.3500	0.0000	0.0000	0.0000	0.0000;
	57965	57966	0.047563	0.105919	0.00536	64.2	0	0	0	0	1	0	0	16.8600	-3.8400	-16.7300	3.5700	0.0000	0.0000	0.0000	0.0000;
	57968	57965	0.02863	0.07106	0.00557	69.05	0	0	0	0	1	0	0	22.7500	-3.6100	-22.6100	3.3700	0.0000	0.0000	0.0000	0.0000;
	57967	57970	0.002474	0.078373	0	244.36	0	0	1	0	1	0	0	21.0900	1.1000	-21.0800	-0.7700	0.0000	0.0000	0.0000	0.0000;
	57967	57971	0.000249	0.001124	0	0	0	0	0	0	1	0	0	10.9300	7.0600	-10.9300	-7.0600	0.0000	0.0000	0.0000	0.0000;
	57967	58278	0.003528	0.026462	0.03588	281.89	0	0	0	0	1	0	0	-88.5000	6.2800	88.7600	-8.1600	0.0000	0.0000	0.0000	0.0000;
	57968	57970	0.000903	0.028625	0	94.36	0	0	1	0	1	0	0	-21.0700	-0.6500	21.0800	0.7700	0.0000	0.0000	0.0000	0.0000;
	57972	57968	0.052613	0.135632	0.00604	48.49	0	0	0	0	1	0	0	1.6900	-4.8700	-1.6800	4.2600	0.0000	0.0000	0.0000	0.0000;
	57969	57970	0.018515	0.586599	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57972	57974	0.010925	0.028341	0.00187	59.31	0	0	0	0	1	0	0	-10.8300	2.7400	10.8500	-2.9000	0.0000	0.0000	0.0000	0.0000;
	57974	57973	0.003171	0.126776	0	83.64	0	0	1	0	1	0	0	-10.8500	2.9000	10.8500	-2.7500	0.0000	0.0000	0.0000	0.0000;
	57973	57975	0.000269	0.001033	0	0	0	0	0	0	1	0	0	12.4700	4.8700	-12.4700	-4.8700	0.0000	0.0000	0.0000	0.0000;
	57977	57978	0.000286	0.001044	0	0	0	0	0	0	1	0	0	7.7400	3.5200	-7.7400	-3.5200	0.0000	0.0000	0.0000	0.0000;
	58168	57977	0.016871	0.10059	0.06036	251.38	0	0	0	0	1	0	0	-14.9400	4.3200	14.9800	-10.7000	0.0000	0.0000	0.0000	0.0000;
	57979	57981	0.016512	0.043013	0.00384	49.29	0	0	0	0	1	0	0	-2.4800	-2.5500	2.4800	2.1300	0.0000	0.0000	0.0000	0.0000;
	57979	58289	0.007713	0.018472	0.00108	59.45	0	0	0	0	1	0	0	-13.0700	-0.7800	13.0800	0.7000	0.0000	0.0000	0.0000	0.0000;
	57980	57983	0.006519	0.178654	0	115.8	0	0	1	0	1	0	0	16.3700	5.3800	-16.3500	-4.9000	0.0000	0.0000	0.0000	0.0000;
	57980	57984	0.000268	0.001157	0	0	0	0	0	0	1	0	0	-16.3700	-5.3800	16.3700	5.3800	0.0000	0.0000	0.0000	0.0000;
	57981	57983	-0.002903	-0.079561	0	90.8	0	0	1	0	1	0	0	-16.3600	-5.1100	16.3500	4.9000	0.0000	0.0000	0.0000	0.0000;
	57982	57983	0.021175	0.580288	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57984	58566	0.004985	0.028867	0.0133	289.08	0	0	0	0	1	0	0	-90.1200	12.8400	90.4900	-12.1500	0.0000	0.0000	0.0000	0.0000;
	58167	57985	0.109527	0.282131	0.01511	52.12	0	0	0	0	1	0	0	-2.8300	-0.0800	2.8400	-1.5400	0.0000	0.0000	0.0000	0.0000;
	58565	57985	0.016627	0.033441	0.00471	64.46	0	0	0	0	1	0	0	16.2700	1.6900	-16.2300	-2.1300	0.0000	0.0000	0.0000	0.0000;
	57986	57987	0.000245	0.001013	0	0	0	0	0	0	1	0	0	6.3300	1.7900	-6.3300	-1.7900	0.0000	0.0000	0.0000	0.0000;
	57986	57992	0.023272	0.064429	0.00396	48.23	0	0	0	0	1	0	0	4.4800	5.0700	-4.4700	-5.4600	0.0000	0.0000	0.0000	0.0000;
	62419	57986	0.016201	0.057838	0.00279	56.77	0	0	0	0	1	0	0	10.8400	6.6500	-10.8100	-6.8700	0.0000	0.0000	0.0000	0.0000;
	57988	58012	0.024711	0.060179	0.00533	68.82	0	0	0	0	1	0	0	22.1700	-6.2600	-22.0400	6.0000	0.0000	0.0000	0.0000	0.0000;
	57988	62402	0.023254	0.061533	0.02054	73.47	0	0	0	0	1	0	0	-28.5000	4.9500	28.6900	-6.6200	0.0000	0.0000	0.0000	0.0000;
	57990	57989	0.003947	0.021528	0.03294	245.2	0	0	0	0	1	0	0	-26.4400	-14.0800	26.4700	10.7700	0.0000	0.0000	0.0000	0.0000;
	57989	58018	0.004833	0.025713	0.03188	247.73	0	0	0	0	1	0	0	30.9800	-9.7300	-30.9300	6.6000	0.0000	0.0000	0.0000	0.0000;
	57989	63586	0.016906	0.085919	0.0981	330.45	0	0	0	0	1	0	0	-152.4700	20.1400	156.2800	-11.3100	0.0000	0.0000	0.0000	0.0000;
	57991	57990	0.002416	0.077847	0	81.11	0	0	1	0	1	0	0	-7.6500	1.7200	7.6500	-1.6700	0.0000	0.0000	0.0000	0.0000;
	58000	57990	0.005057	0.027627	0.01967	276.79	0	0	0	0	1	0	0	-67.3900	-1.3700	67.6100	0.5100	0.0000	0.0000	0.0000	0.0000;
	58026	57990	0.004041	0.027647	0.0163	217.35	0	0	0	0	1	0	0	-6.6700	-21.9600	6.6900	20.3800	0.0000	0.0000	0.0000	0.0000;
	57990	58640	0.013695	0.087338	0.06021	267.43	0	0	0	0	1	0	0	-55.5200	-5.1400	55.9200	1.3000	0.0000	0.0000	0.0000	0.0000;
	57992	57991	0.004706	0.125452	0	39.51	0	0	1	0	1	0	0	-6.0600	3.1600	6.0600	-3.1100	0.0000	0.0000	0.0000	0.0000;
	57991	57993	0.000252	0.001004	0	0	0	0	0	0	1	0	0	1.5900	1.3900	-1.5900	-1.3900	0.0000	0.0000	0.0000	0.0000;
	57991	57994	0.000246	0.001017	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57993	58662	0.018678	0.07539	0.05444	116.22	0	0	0	0	1	0	0	1.5900	1.3900	-1.5900	-7.1000	0.0000	0.0000	0.0000	0.0000;
	57996	57995	0.000231	0.015296	0	963.62	0	0	1.00625	0	1	0	0	176.1700	-7.1100	-176.1000	11.5900	0.0000	0.0000	0.0000	0.0000;
	57995	57998	0.000245	0.001051	0	0	0	0	0	0	1	0	0	22.5300	5.4600	-22.5300	-5.4500	0.0000	0.0000	0.0000	0.0000;
	57995	57999	0.000269	0.001073	0	0	0	0	0	0	1	0	0	153.5700	-169.0000	-153.4400	169.5300	0.0000	0.0000	0.0000	0.0000;
	57997	57996	0.000668	0.036458	0	489.25	0	0	1	0	1	0	0	-188.6000	3.4100	188.8300	8.7300	0.0000	0.0000	0.0000	0.0000;
	57996	63587	0.00211	0.024408	0.66722	1270.12	0	0	0	0	1	0	0	-365.0000	-1.6200	367.6400	-39.6800	0.0000	0.0000	0.0000	0.0000;
	58018	57997	0.00328	0.02158	0.05221	206.8	0	0	0	0	1	0	0	-5.3200	-19.5400	5.3300	14.0400	0.0000	0.0000	0.0000	0.0000;
	57997	58047	0.004722	0.026309	0.02157	292.27	0	0	0	0	1	0	0	100.1400	-12.8400	-99.6900	13.0400	0.0000	0.0000	0.0000	0.0000;
	58277	57999	0.000346	0.006527	0.54759	3082.53	0	0	0	0	1	0	0	-852.9700	34.3800	855.3500	-47.8500	0.0000	0.0000	0.0000	0.0000;
	57999	59808	0.000739	0.009936	1.23409	3409.78	0	0	0	0	1	0	0	-1313.2500	75.1500	1325.3500	-44.3800	0.0000	0.0000	0.0000	0.0000;
	58001	58000	0.005296	0.147967	0	90.11	0	0	1	0	1	0	0	-14.2500	3.4200	14.2600	-3.1200	0.0000	0.0000	0.0000	0.0000;
	58000	58002	0.000256	0.001025	0	0	0	0	0	0	1	0	0	19.4300	7.5600	-19.4300	-7.5600	0.0000	0.0000	0.0000	0.0000;
	58003	58000	0.002358	0.013918	0.01608	247.64	0	0	0	0	1	0	0	-33.6800	1.5300	33.7100	-3.0600	0.0000	0.0000	0.0000	0.0000;
	58001	58004	0.035407	0.075238	0.00424	55.99	0	0	0	0	1	0	0	6.5200	-7.0900	-6.4900	6.7000	0.0000	0.0000	0.0000	0.0000;
	58001	58008	0.007388	0.017331	0.00104	57.09	0	0	0	0	1	0	0	7.7300	3.6600	-7.7200	-3.7600	0.0000	0.0000	0.0000	0.0000;
	58003	58006	0.005947	0.167981	0	213.26	0	0	1	0	1	0	0	14.0700	-4.7700	-14.0600	5.1300	0.0000	0.0000	0.0000	0.0000;
	58003	58007	0.00025	0.001121	0	0	0	0	0	0	1	0	0	19.6100	3.2400	-19.6100	-3.2300	0.0000	0.0000	0.0000	0.0000;
	58004	58006	-2.1e-05	-0.000581	0	88.26	0	0	1	0	1	0	0	-14.0600	5.1200	14.0600	-5.1300	0.0000	0.0000	0.0000	0.0000;
	58046	58004	0.024639	0.058461	0.01157	60.57	0	0	0	0	1	0	0	-13.5500	4.4500	13.6000	-5.5600	0.0000	0.0000	0.0000	0.0000;
	58005	58006	0.030494	0.861359	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58008	58009	0.000206	0.001189	0	0	0	0	0	0	1	0	0	19.4300	5.8700	-19.4300	-5.8700	0.0000	0.0000	0.0000	0.0000;
	58008	58021	0.023355	0.057183	0.0021	58.35	0	0	0	0	1	0	0	-11.7100	-2.1100	11.7400	1.9700	0.0000	0.0000	0.0000	0.0000;
	58011	58010	0.0523	0.085125	0.00526	48.93	0	0	0	0	1	0	0	-2.5500	4.3400	2.5600	-4.8600	0.0000	0.0000	0.0000	0.0000;
	58028	58010	0.037078	0.101598	0.00443	55.81	0	0	0	0	1	0	0	7.0800	-4.7400	-7.0500	4.3400	0.0000	0.0000	0.0000	0.0000;
	58012	58011	0.039005	0.102226	0.00473	64.56	0	0	0	0	1	0	0	17.0000	-7.6400	-16.8700	7.4800	0.0000	0.0000	0.0000	0.0000;
	58628	58011	0.028511	0.069472	0.009	58.42	0	0	0	0	1	0	0	-10.3600	13.1800	10.4400	-13.9400	0.0000	0.0000	0.0000	0.0000;
	58013	58016	0.039257	0.093009	0.00481	52.47	0	0	0	0	1	0	0	-6.4200	-4.7800	6.4500	4.3200	0.0000	0.0000	0.0000	0.0000;
	58634	58013	0.006978	0.016482	0.0009	43.36	0	0	0	0	1	0	0	-1.8400	-4.5400	1.8500	4.4500	0.0000	0.0000	0.0000	0.0000;
	58015	58014	0.003171	0.076516	0	101.84	0	0	1.01875	0	1	0	0	-28.5600	-11.4100	28.5900	12.1100	0.0000	0.0000	0.0000	0.0000;
	58014	58017	0.000234	0.001183	0	0	0	0	0	0	1	0	0	7.6500	0.8200	-7.6500	-0.8200	0.0000	0.0000	0.0000	0.0000;
	58014	58018	0.000205	0.001069	0	0	0	0	0	0	1	0	0	-36.2500	-12.9300	36.2500	12.9500	0.0000	0.0000	0.0000	0.0000;
	58016	58015	0.015702	0.394611	0	38.33	0	0	1.01875	0	1	0	0	-6.4500	-4.3200	6.4600	4.5400	0.0000	0.0000	0.0000	0.0000;
	58015	58670	0.014394	0.060484	0.03027	150.1	0	0	0	0	1	0	0	22.1100	6.8700	-22.0300	-9.8000	0.0000	0.0000	0.0000	0.0000;
	58019	58020	0.000297	0.001015	0	0	0	0	0	0	1	0	0	6.4600	1.0500	-6.4600	-1.0500	0.0000	0.0000	0.0000	0.0000;
	58024	58019	0.032761	0.08899	0.00349	56.91	0	0	0	0	1	0	0	5.9400	0.3400	-5.9300	-0.6900	0.0000	0.0000	0.0000	0.0000;
	58019	62926	0.070639	0.149102	0.00565	48.21	0	0	0	0	1	0	0	-0.5200	-0.3700	0.5200	-0.2400	0.0000	0.0000	0.0000	0.0000;
	58021	58024	0.032077	0.088763	0.00396	64.37	0	0	0	0	1	0	0	-18.2000	-3.3200	18.3000	3.1800	0.0000	0.0000	0.0000	0.0000;
	58023	58022	0.00305	0.092531	0	78.19	0	0	1.03125	0	1	0	0	-6.6500	-21.4900	6.6700	21.9500	0.0000	0.0000	0.0000	0.0000;
	58022	58026	0.000266	0.001013	0	0	0	0	0	0	1	0	0	-6.6700	-21.9500	6.6700	21.9600	0.0000	0.0000	0.0000	0.0000;
	58024	58023	0.005709	0.16813	0	46.68	0	0	1.01875	0	1	0	0	-8.0900	-7.2700	8.0900	7.4700	0.0000	0.0000	0.0000	0.0000;
	58023	58025	0.000242	0.001114	0	0	0	0	0	0	1	0	0	-1.4400	14.0200	1.4400	-14.0200	0.0000	0.0000	0.0000	0.0000;
	58024	62419	0.035862	0.073234	0.00233	64.32	0	0	0	0	1	0	0	-16.1600	3.7500	16.2500	-3.8200	0.0000	0.0000	0.0000	0.0000;
	58025	62420	0.007621	0.040405	0.00619	137.41	0	0	0	0	1	0	0	-7.9000	12.6900	7.9200	-13.2600	0.0000	0.0000	0.0000	0.0000;
	58027	58028	0.000278	0.001144	0	0	0	0	0	0	1	0	0	-5.9000	-0.9800	5.9000	0.9800	0.0000	0.0000	0.0000	0.0000;
	58028	62409	0.058305	0.161274	0.00399	60.05	0	0	0	0	1	0	0	-12.9800	3.7600	13.0800	-3.8900	0.0000	0.0000	0.0000	0.0000;
	58030	58031	0.000227	0.001035	0	0	0	0	0	0	1	0	0	4.2900	1.5800	-4.2900	-1.5800	0.0000	0.0000	0.0000	0.0000;
	58387	58030	0.051555	0.13457	0.00981	61.08	0	0	0	0	1	0	0	-5.3200	3.2700	5.3400	-4.2900	0.0000	0.0000	0.0000	0.0000;
	58409	58030	0.131735	0.366498	0.01097	59.87	0	0	0	0	1	0	0	9.7500	-3.5700	-9.6300	2.7100	0.0000	0.0000	0.0000	0.0000;
	58414	58032	0.007732	0.037555	0.05498	225.57	0	0	0	0	1	0	0	6.6700	-1.7000	-6.6700	-4.3500	0.0000	0.0000	0.0000	0.0000;
	58527	58032	0.006526	0.043995	0.03834	230.36	0	0	0	0	1	0	0	9.2400	-0.7100	-9.2300	-3.4900	0.0000	0.0000	0.0000	0.0000;
	58035	58036	0.000247	0.001196	0	0	0	0	0	0	1	0	0	-7.3200	-4.7700	7.3200	4.7700	0.0000	0.0000	0.0000	0.0000;
	58036	58038	0.01251	0.03136	0.00168	55.84	0	0	0	0	1	0	0	9.4600	-4.7200	-9.4500	4.5800	0.0000	0.0000	0.0000	0.0000;
	58037	58040	0.002989	0.119582	0	160.74	0	0	1	0	1	0	0	29.1000	2.9400	-29.0800	-1.9900	0.0000	0.0000	0.0000	0.0000;
	58037	58041	0.000226	0.001069	0	0	0	0	0	0	1	0	0	-29.1000	-2.9400	29.1000	2.9500	0.0000	0.0000	0.0000	0.0000;
	58038	58040	0.000235	0.00939	0	110.74	0	0	1	0	1	0	0	-29.0800	-1.9100	29.0800	1.9900	0.0000	0.0000	0.0000	0.0000;
	58039	58040	0.019814	0.792615	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58042	58043	0.000201	0.001175	0	0	0	0	0	0	1	0	0	-5.8900	-0.2400	5.8900	0.2400	0.0000	0.0000	0.0000	0.0000;
	58043	58084	0.020044	0.053834	0.01124	65.97	0	0	0	0	1	0	0	13.6600	-9.3600	-13.6100	8.2700	0.0000	0.0000	0.0000	0.0000;
	58048	58044	0.027641	0.063736	0.00443	61.83	0	0	0	0	1	0	0	14.4800	-0.9900	-14.4300	0.6500	0.0000	0.0000	0.0000	0.0000;
	58045	58046	0.000204	0.001082	0	0	0	0	0	0	1	0	0	-7.5300	-0.8500	7.5300	0.8500	0.0000	0.0000	0.0000	0.0000;
	58046	58048	0.026291	0.067604	0.00416	54.96	0	0	0	0	1	0	0	6.0200	-5.3000	-6.0100	4.9000	0.0000	0.0000	0.0000	0.0000;
	58048	58047	0.005133	0.123798	0	104.05	0	0	1	0	1	0	0	-26.7500	-0.1400	26.7800	0.9700	0.0000	0.0000	0.0000	0.0000;
	58047	58049	0.000267	0.001097	0	0	0	0	0	0	1	0	0	6.6400	2.2100	-6.6400	-2.2100	0.0000	0.0000	0.0000	0.0000;
	58251	58050	0.004767	0.012757	0.00044	56.38	0	0	0	0	1	0	0	8.1400	-0.5000	-8.1400	0.4600	0.0000	0.0000	0.0000	0.0000;
	58051	58052	0.000215	0.001019	0	0	0	0	0	0	1	0	0	3.5000	1.1700	-3.5000	-1.1700	0.0000	0.0000	0.0000	0.0000;
	58051	58053	0.071466	0.231624	0.00651	50.86	0	0	0	0	1	0	0	18.1100	-8.4900	-17.8400	8.6500	0.0000	0.0000	0.0000	0.0000;
	58054	58053	0.011423	0.03136	0.00982	56	0	0	0	0	1	0	0	-10.0600	-1.0500	10.0700	0.0200	0.0000	0.0000	0.0000	0.0000;
	58056	58053	0.028915	0.070071	0.00371	55.73	0	0	0	0	1	0	0	3.4200	5.0300	-3.4100	-5.4100	0.0000	0.0000	0.0000	0.0000;
	58053	58059	0.011042	0.026951	0.00146	57.34	0	0	0	0	1	0	0	-1.7600	-8.9900	1.7700	8.8500	0.0000	0.0000	0.0000	0.0000;
	58054	58059	0.029135	0.078826	0.00171	53.98	0	0	0	0	1	0	0	-4.5100	-3.3800	4.5200	3.2200	0.0000	0.0000	0.0000	0.0000;
	58056	58055	0.003642	0.124155	0	78.64	0	0	1.00625	0	1	0	0	-3.4200	-5.0300	3.4200	5.0700	0.0000	0.0000	0.0000	0.0000;
	58055	58057	0.000284	0.001131	0	0	0	0	0	0	1	0	0	15.1400	2.7500	-15.1400	-2.7500	0.0000	0.0000	0.0000	0.0000;
	58058	58055	0.002929	0.018267	0.01502	234.8	0	0	0	0	1	0	0	-15.7300	-11.0500	15.7400	9.4800	0.0000	0.0000	0.0000	0.0000;
	58250	58055	0.002977	0.018514	0.03784	255.64	0	0	0	0	1	0	0	34.3400	13.4000	-34.3000	-17.3000	0.0000	0.0000	0.0000	0.0000;
	58059	58058	0.005048	0.112817	0	79.67	0	0	1.00625	0	1	0	0	-2.7900	-5.2400	2.7900	5.2800	0.0000	0.0000	0.0000	0.0000;
	58058	58060	0.000261	0.001099	0	0	0	0	0	0	1	0	0	12.9400	5.7700	-12.9400	-5.7700	0.0000	0.0000	0.0000	0.0000;
	58251	58059	0.03733	0.077949	0.00595	56.27	0	0	0	0	1	0	0	4.3400	6.4400	-4.3200	-7.0400	0.0000	0.0000	0.0000	0.0000;
	58061	58064	0.000211	0.003645	0	125.35	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58061	58065	0.000233	0.001034	0	0	0	0	0	0	1	0	0	-3.9500	-0.1400	3.9500	0.1400	0.0000	0.0000	0.0000	0.0000;
	58061	58066	0.000249	0.001189	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58062	58064	0.007328	0.126348	0	62.68	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58063	58064	0.007328	0.126348	0	62.68	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58067	58068	0.000276	0.001039	0	0	0	0	0	0	1	0	0	4.4600	1.0000	-4.4600	-1.0000	0.0000	0.0000	0.0000	0.0000;
	58071	58067	0.087667	0.177208	0.00567	54.62	0	0	0	0	1	0	0	-4.9400	2.8100	4.9600	-3.3700	0.0000	0.0000	0.0000	0.0000;
	58086	58067	0.075516	0.157253	0.00739	59.16	0	0	0	0	1	0	0	9.5000	-3.0300	-9.4300	2.3700	0.0000	0.0000	0.0000	0.0000;
	58069	58473	0.011498	0.03486	0.0061	63.02	0	0	0	0	1	0	0	-14.7600	-0.3000	14.7800	-0.2900	0.0000	0.0000	0.0000	0.0000;
	58069	58531	0.018879	0.046375	0.0012	51.11	0	0	0	0	1	0	0	-4.5000	-5.2500	4.5100	5.1400	0.0000	0.0000	0.0000	0.0000;
	58070	58071	0.01767	0.044638	0.0016	50.74	0	0	0	0	1	0	0	3.9100	1.4700	-3.9100	-1.6400	0.0000	0.0000	0.0000	0.0000;
	58531	58070	0.004687	0.01287	0.00069	56.85	0	0	0	0	1	0	0	8.9300	5.4700	-8.9200	-5.5300	0.0000	0.0000	0.0000	0.0000;
	58070	58550	0.021671	0.059508	0.00108	57.72	0	0	0	0	1	0	0	-8.2200	2.4500	8.2300	-2.5200	0.0000	0.0000	0.0000	0.0000;
	58071	58531	0.021509	0.049158	0.00169	54.59	0	0	0	0	1	0	0	-5.9000	-2.6100	5.9100	2.4400	0.0000	0.0000	0.0000	0.0000;
	58072	58073	0.000212	0.001129	0	0	0	0	0	0	1	0	0	12.8700	5.3200	-12.8700	-5.3200	0.0000	0.0000	0.0000	0.0000;
	58530	58072	0.006819	0.034156	0.02113	223.97	0	0	0	0	1	0	0	10.8900	15.0600	-10.8600	-17.2300	0.0000	0.0000	0.0000	0.0000;
	58075	58074	0.005657	0.127919	0	91.32	0	0	1.0125	0	1	0	0	-18.6700	-1.6000	18.6900	2.0200	0.0000	0.0000	0.0000	0.0000;
	58074	58076	0.000257	0.001078	0	0	0	0	0	0	1	0	0	27.6700	11.5400	-27.6700	-11.5400	0.0000	0.0000	0.0000	0.0000;
	58074	58085	0.003431	0.017455	0.00962	232.6	0	0	0	0	1	0	0	17.3200	-17.0900	-17.3000	16.1600	0.0000	0.0000	0.0000	0.0000;
	58075	58079	0.017983	0.044897	0.00198	56.75	0	0	0	0	1	0	0	6.8700	-2.2000	-6.8600	2.0000	0.0000	0.0000	0.0000	0.0000;
	58084	58075	0.012801	0.031492	0.00225	59.88	0	0	0	0	1	0	0	-11.7900	-4.0000	11.8100	3.8000	0.0000	0.0000	0.0000	0.0000;
	58077	58081	0.000271	0.018994	0	773.38	0	0	1	0	1	0	0	203.4900	38.5100	-203.3900	-31.0700	0.0000	0.0000	0.0000	0.0000;
	58077	58234	0.001006	0.018606	1.56449	2276.84	0	0	0	0	1	0	0	-203.4900	-64.9300	203.8800	-99.0800	0.0000	0.0000	0.0000	0.0000;
	58079	58078	0.004416	0.133427	0	101.29	0	0	1.01875	0	1	0	0	-27.5300	-10.3100	27.5600	11.4100	0.0000	0.0000	0.0000	0.0000;
	58078	58081	1.4e-05	0.00101	0	748.38	0	0	1	0	1	0	0	-203.3800	-30.6800	203.3900	31.0700	0.0000	0.0000	0.0000	0.0000;
	58078	58082	0.00025	0.001172	0	0	0	0	0	0	1	0	0	29.1300	4.4600	-29.1200	-4.4500	0.0000	0.0000	0.0000	0.0000;
	58078	58083	0.00024	0.001162	0	0	0	0	0	0	1	0	0	146.6900	14.8100	-146.6400	-14.5700	0.0000	0.0000	0.0000	0.0000;
	58079	58084	0.008934	0.024961	0.00131	42.62	0	0	0	0	1	0	0	2.2800	8.9300	-2.2700	-9.0500	0.0000	0.0000	0.0000	0.0000;
	58079	58086	0.008965	0.024511	0.00476	50.21	0	0	0	0	1	0	0	-3.5900	1.6400	3.5900	-2.1500	0.0000	0.0000	0.0000	0.0000;
	58080	58081	0.001447	0.101531	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58085	58083	0.001093	0.007737	0.01467	297.46	0	0	0	0	1	0	0	-146.4200	-14.5900	146.6400	14.5700	0.0000	0.0000	0.0000	0.0000;
	58086	58085	0.005277	0.160595	0	87.68	0	0	1	0	1	0	0	-14.0900	5.1400	14.1000	-4.8100	0.0000	0.0000	0.0000	0.0000;
	58085	58087	0.000247	0.001088	0	0	0	0	0	0	1	0	0	27.6700	9.1300	-27.6700	-9.1200	0.0000	0.0000	0.0000	0.0000;
	58088	58100	0.017687	0.040969	0.00155	69.16	0	0	0	0	1	0	0	-22.3600	3.5400	22.4500	-3.5200	0.0000	0.0000	0.0000	0.0000;
	58110	58088	0.017181	0.043725	0.00143	44.64	0	0	0	0	1	0	0	-2.1300	5.2700	2.1300	-5.4200	0.0000	0.0000	0.0000	0.0000;
	58089	58090	0.000217	0.001189	0	0	0	0	0	0	1	0	0	-19.4900	-3.4300	19.4900	3.4400	0.0000	0.0000	0.0000	0.0000;
	58098	58090	0.033943	0.071072	0.00153	63.37	0	0	0	0	1	0	0	17.9100	-1.9400	-17.8100	1.9900	0.0000	0.0000	0.0000	0.0000;
	58091	58092	0.000235	0.0012	0	0	0	0	0	0	1	0	0	19.4900	5.8500	-19.4900	-5.8500	0.0000	0.0000	0.0000	0.0000;
	58091	65213	0.002229	0.006605	0.00044	45.1	0	0	0	0	1	0	0	-2.4100	0.6000	2.4100	-0.6500	0.0000	0.0000	0.0000	0.0000;
	58091	65734	0.007808	0.017838	0.00068	64.76	0	0	0	0	1	0	0	-17.0800	-6.4500	17.1000	6.4300	0.0000	0.0000	0.0000	0.0000;
	58094	58093	0.00246	0.100516	0	119.83	0	0	1.0375	0	1	0	0	-42.9400	-23.5300	43.0000	25.9000	0.0000	0.0000	0.0000	0.0000;
	58093	58095	0.000225	0.001035	0	0	0	0	0	0	1	0	0	-43.0000	-25.9000	43.0000	25.9300	0.0000	0.0000	0.0000	0.0000;
	58094	65453	0.004585	0.012845	0.00166	63.56	0	0	0	0	1	0	0	-14.0900	-2.3500	14.1000	2.2000	0.0000	0.0000	0.0000	0.0000;
	58095	58103	0.001891	0.012383	0.01226	242.08	0	0	0	0	1	0	0	27.3700	5.5700	-27.3600	-6.7900	0.0000	0.0000	0.0000	0.0000;
	65456	58095	0.000981	0.00634	0.00356	277.15	0	0	0	0	1	0	0	70.4300	31.4600	-70.3700	-31.4900	0.0000	0.0000	0.0000	0.0000;
	58096	58097	0.000228	0.001041	0	0	0	0	0	0	1	0	0	-9.9700	-2.3000	9.9700	2.3000	0.0000	0.0000	0.0000	0.0000;
	58098	58559	0.013216	0.026401	0.00263	74.08	0	0	0	0	1	0	0	-31.5200	9.7000	31.6500	-9.7200	0.0000	0.0000	0.0000	0.0000;
	65209	58098	0.013767	0.025741	0.0042	55.97	0	0	0	0	1	0	0	6.3400	10.7800	-6.3200	-11.2000	0.0000	0.0000	0.0000	0.0000;
	58100	58099	0.005122	0.11417	0	98.76	0	0	1	0	1	0	0	-22.4500	3.5200	22.4700	-2.9800	0.0000	0.0000	0.0000	0.0000;
	58099	58101	0.000214	0.001018	0	0	0	0	0	0	1	0	0	21.7600	0.4600	-21.7600	-0.4500	0.0000	0.0000	0.0000	0.0000;
	58108	58099	0.001277	0.007826	0.01873	249.21	0	0	0	0	1	0	0	-38.1100	-3.9800	38.1300	2.0600	0.0000	0.0000	0.0000	0.0000;
	58099	58113	0.001686	0.009755	0.05157	261.09	0	0	0	0	1	0	0	58.8400	11.7800	-58.7800	-17.0000	0.0000	0.0000	0.0000	0.0000;
	58562	58099	0.001375	0.008012	0.01004	309.2	0	0	0	0	1	0	0	141.4500	11.7200	-141.2000	-11.3200	0.0000	0.0000	0.0000	0.0000;
	58102	65210	0.000803	0.00565	0.00231	244.69	0	0	0	0	1	0	0	27.9200	18.7900	-27.9100	-18.9700	0.0000	0.0000	0.0000	0.0000;
	58102	65769	0.001972	0.010969	0.07568	263.46	0	0	0	0	1	0	0	-52.2100	-24.3700	52.2700	16.6200	0.0000	0.0000	0.0000	0.0000;
	58104	58107	0.010906	0.317564	0	239.7	0	0	1	0	1	0	0	38.1100	3.9600	-37.9600	0.3600	0.0000	0.0000	0.0000	0.0000;
	58104	58108	0.000241	0.001002	0	0	0	0	0	0	1	0	0	-38.1100	-3.9600	38.1100	3.9800	0.0000	0.0000	0.0000	0.0000;
	58105	58107	-0.00637	-0.185495	0	114.7	0	0	1	0	1	0	0	-38.0400	-2.1700	37.9600	-0.3600	0.0000	0.0000	0.0000	0.0000;
	58105	64544	0.010582	0.024729	0.00194	49.7	0	0	0	0	1	0	0	5.3500	-6.9800	-5.3400	6.7900	0.0000	0.0000	0.0000	0.0000;
	58106	58107	0.023667	0.689157	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58109	58110	0.000216	0.00107	0	0	0	0	0	0	1	0	0	-6.8400	-2.9200	6.8400	2.9200	0.0000	0.0000	0.0000	0.0000;
	58559	58110	0.005564	0.012035	0.00032	52.97	0	0	0	0	1	0	0	4.7100	8.1700	-4.7100	-8.2000	0.0000	0.0000	0.0000	0.0000;
	58112	58111	0.004621	0.138373	0	101.06	0	0	1.03125	0	1	0	0	-25.0900	-16.4500	25.1300	17.6700	0.0000	0.0000	0.0000	0.0000;
	58111	58113	0.000233	0.001058	0	0	0	0	0	0	1	0	0	-25.1300	-17.6700	25.1400	17.6800	0.0000	0.0000	0.0000	0.0000;
	58112	64537	0.015315	0.033842	0.01224	57.53	0	0	0	0	1	0	0	10.3700	12.9700	-10.3300	-14.2000	0.0000	0.0000	0.0000	0.0000;
	58115	58113	0.003621	0.025157	0.01283	225.07	0	0	0	0	1	0	0	16.8600	2.7800	-16.8500	-4.0900	0.0000	0.0000	0.0000	0.0000;
	64537	58114	0.012489	0.026949	0.00097	49.19	0	0	0	0	1	0	0	3.8400	11.5000	-3.8200	-11.5600	0.0000	0.0000	0.0000	0.0000;
	64539	58114	0.019094	0.054328	0.00219	55.04	0	0	0	0	1	0	0	7.0100	-4.5900	-7.0000	4.3900	0.0000	0.0000	0.0000	0.0000;
	58114	64548	0.022293	0.05913	0.00236	48.81	0	0	0	0	1	0	0	-2.6200	4.2500	2.6300	-4.4900	0.0000	0.0000	0.0000	0.0000;
	58212	58115	0.006203	0.032108	0.02361	240.56	0	0	0	0	1	0	0	30.3500	3.4000	-30.3000	-5.6800	0.0000	0.0000	0.0000	0.0000;
	58116	58118	0.031688	0.098721	0.00298	59.03	0	0	0	0	1	0	0	-10.5100	-2.5700	10.5400	2.3500	0.0000	0.0000	0.0000	0.0000;
	58118	58117	0.004063	0.145866	0	83.84	0	0	1.00625	0	1	0	0	-10.5400	-2.3500	10.5500	2.5000	0.0000	0.0000	0.0000	0.0000;
	58117	58119	0.000278	0.001058	0	0	0	0	0	0	1	0	0	8.7400	3.6800	-8.7400	-3.6800	0.0000	0.0000	0.0000	0.0000;
	63630	58117	0.004253	0.027767	0.03581	285.59	0	0	0	0	1	0	0	72.2600	5.4600	-72.0600	-8.0800	0.0000	0.0000	0.0000	0.0000;
	58126	58120	0.029979	0.08411	0.00246	58.93	0	0	0	0	1	0	0	11.2800	0.1100	-11.2500	-0.2600	0.0000	0.0000	0.0000	0.0000;
	58127	58120	0.053623	0.128499	0.00351	48.91	0	0	0	0	1	0	0	2.8100	1.5300	-2.8000	-1.8800	0.0000	0.0000	0.0000	0.0000;
	58121	58122	0.000286	0.001099	0	0	0	0	0	0	1	0	0	-14.0500	-0.9200	14.0500	0.9200	0.0000	0.0000	0.0000	0.0000;
	58122	58124	0.018287	0.047738	0.00233	56	0	0	0	0	1	0	0	-8.0200	-4.7000	8.0400	4.4900	0.0000	0.0000	0.0000	0.0000;
	58126	58122	0.020893	0.05475	0.00101	55.35	0	0	0	0	1	0	0	6.0300	-3.8500	-6.0200	3.7800	0.0000	0.0000	0.0000	0.0000;
	58124	58123	0.005127	0.197516	0	93.23	0	0	1	0	1	0	0	-16.0400	-1.6300	16.0500	2.1200	0.0000	0.0000	0.0000	0.0000;
	58123	58125	0.000244	0.001081	0	0	0	0	0	0	1	0	0	19.6300	5.2800	-19.6200	-5.2800	0.0000	0.0000	0.0000	0.0000;
	58127	58124	0.035493	0.116534	0.00328	51.87	0	0	0	0	1	0	0	-5.4800	-2.2000	5.4900	1.8900	0.0000	0.0000	0.0000	0.0000;
	58128	58129	0.000276	0.001164	0	0	0	0	0	0	1	0	0	-8.6200	-1.1400	8.6200	1.1400	0.0000	0.0000	0.0000	0.0000;
	58132	58129	0.032458	0.06772	0.00179	55.4	0	0	0	0	1	0	0	1.3500	-0.5400	-1.3400	0.3400	0.0000	0.0000	0.0000	0.0000;
	58129	58338	0.060263	0.123131	0.00363	55.39	0	0	0	0	1	0	0	-7.2800	-1.4800	7.3100	1.1500	0.0000	0.0000	0.0000	0.0000;
	58130	58131	0.000264	0.001148	0	0	0	0	0	0	1	0	0	4.6700	0.8600	-4.6700	-0.8600	0.0000	0.0000	0.0000	0.0000;
	58130	58338	0.030096	0.062401	0.00261	69.84	0	0	0	0	1	0	0	-9.1400	3.8400	9.1600	-4.0700	0.0000	0.0000	0.0000	0.0000;
	58132	58387	0.066089	0.109026	0.00143	68.46	0	0	0	0	1	0	0	-15.8400	1.7900	16.0000	-1.6900	0.0000	0.0000	0.0000	0.0000;
	58133	58136	0.007631	0.17677	0	187.37	0	0	1	0	1	0	0	14.6200	0.2400	-14.6000	0.1100	0.0000	0.0000	0.0000	0.0000;
	58133	58137	0.000271	0.001012	0	0	0	0	0	0	1	0	0	19.6700	3.0800	-19.6700	-3.0800	0.0000	0.0000	0.0000	0.0000;
	58133	58138	0.000255	0.001017	0	0	0	0	0	0	1	0	0	-34.2900	-3.3200	34.3000	3.3300	0.0000	0.0000	0.0000	0.0000;
	58134	58136	-0.000919	-0.021279	0	87.37	0	0	1	0	1	0	0	-14.6100	0.0700	14.6000	-0.1100	0.0000	0.0000	0.0000	0.0000;
	58139	58134	0.036779	0.093606	0.00364	50.14	0	0	0	0	1	0	0	-6.3700	-1.8600	6.3800	1.5000	0.0000	0.0000	0.0000	0.0000;
	58135	58136	0.035292	0.817536	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58138	58292	0.009729	0.058986	0.05147	246.37	0	0	0	0	1	0	0	-34.3000	-3.3300	34.4000	-1.6500	0.0000	0.0000	0.0000	0.0000;
	58141	58140	0.002261	0.076466	0	82.2	0	0	1	0	1	0	0	-9.3600	-2.6300	9.3600	2.6900	0.0000	0.0000	0.0000	0.0000;
	58140	58142	0.000293	0.001013	0	0	0	0	0	0	1	0	0	-9.3600	-2.6900	9.3600	2.6900	0.0000	0.0000	0.0000	0.0000;
	58142	58530	0.006201	0.036133	0.02479	288.1	0	0	0	0	1	0	0	-78.9000	11.8000	79.2600	-12.3800	0.0000	0.0000	0.0000	0.0000;
	58143	58550	0.039273	0.119686	0.00576	57.55	0	0	0	0	1	0	0	-8.6700	0.4700	8.7000	-1.0100	0.0000	0.0000	0.0000	0.0000;
	58180	58144	0.04616	0.137957	0.00504	77.62	0	0	0	0	1	0	0	33.7500	-5.6800	-33.2600	6.6200	0.0000	0.0000	0.0000	0.0000;
	58145	58146	0.000248	0.001087	0	0	0	0	0	0	1	0	0	5.6700	0.7700	-5.6700	-0.7700	0.0000	0.0000	0.0000	0.0000;
	58162	58145	0.024275	0.065826	0.00815	47.78	0	0	0	0	1	0	0	4.7900	-4.2700	-4.7800	3.4200	0.0000	0.0000	0.0000	0.0000;
	58478	58145	0.03915	0.103415	0.00465	49.88	0	0	0	0	1	0	0	0.8900	3.7100	-0.8800	-4.2000	0.0000	0.0000	0.0000	0.0000;
	58147	58148	0.00028	0.001156	0	0	0	0	0	0	1	0	0	19.6100	4.7400	-19.6100	-4.7400	0.0000	0.0000	0.0000	0.0000;
	58147	58154	0.009053	0.026141	0.00205	68.47	0	0	0	0	1	0	0	18.6400	-5.6700	-18.6100	5.5500	0.0000	0.0000	0.0000	0.0000;
	58158	58147	0.019493	0.04723	0.0016	56.63	0	0	0	0	1	0	0	-7.5800	1.1800	7.5900	-1.3300	0.0000	0.0000	0.0000	0.0000;
	58147	58160	0.017089	0.041798	0.0028	68.93	0	0	0	0	1	0	0	-17.4000	0.8700	17.4500	-1.0500	0.0000	0.0000	0.0000	0.0000;
	58478	58147	0.02793	0.04724	0.00519	70.01	0	0	0	0	1	0	0	22.2800	1.7900	-22.1500	-2.1300	0.0000	0.0000	0.0000	0.0000;
	58150	58149	0.004021	0.135424	0	99.87	0	0	1.03125	0	1	0	0	15.8600	-17.5700	-15.8400	18.3200	0.0000	0.0000	0.0000	0.0000;
	58149	58152	0.000249	0.001087	0	0	0	0	0	0	1	0	0	25.4300	8.1400	-25.4300	-8.1400	0.0000	0.0000	0.0000	0.0000;
	58149	58153	0.000241	0.00117	0	0	0	0	0	0	1	0	0	-9.5900	-26.4700	9.6000	26.4800	0.0000	0.0000	0.0000	0.0000;
	58151	58150	0.010931	0.241631	0	61.89	0	0	1.025	0	1	0	0	-24.4500	-7.5400	24.5200	9.0900	0.0000	0.0000	0.0000	0.0000;
	58150	58650	0.098997	0.372491	0.03532	134.54	0	0	0	0	1	0	0	-10.6500	1.8700	10.7700	-5.1900	0.0000	0.0000	0.0000	0.0000;
	58715	58150	0.012579	0.077933	0.01372	170.77	0	0	0	0	1	0	0	29.8400	-7.3900	-29.7300	6.6100	0.0000	0.0000	0.0000	0.0000;
	58151	58171	0.022937	0.063773	0.00407	62.62	0	0	0	0	1	0	0	12.3600	-0.6200	-12.3200	0.2700	0.0000	0.0000	0.0000	0.0000;
	58172	58151	0.017084	0.049212	0.00183	47.5	0	0	0	0	1	0	0	-3.6300	-6.3800	3.6400	6.2000	0.0000	0.0000	0.0000	0.0000;
	58151	58175	0.037116	0.122118	0.00598	56.58	0	0	0	0	1	0	0	8.4600	1.9600	-8.4300	-2.5100	0.0000	0.0000	0.0000	0.0000;
	58153	58483	0.003894	0.023135	0.01972	212.33	0	0	0	0	1	0	0	-9.6000	-26.4800	9.6200	24.5500	0.0000	0.0000	0.0000	0.0000;
	58154	58156	0.006786	0.019937	0.00042	52.75	0	0	0	0	1	0	0	1.2700	-10.5200	-1.2700	10.5000	0.0000	0.0000	0.0000	0.0000;
	58154	58158	0.016145	0.054454	0.00252	49.43	0	0	0	0	1	0	0	-2.2800	1.7700	2.2800	-2.0300	0.0000	0.0000	0.0000	0.0000;
	58156	58155	0.006262	0.139655	0	101.48	0	0	1.05625	0	1	0	0	-28.9000	-30.6300	29.0200	33.2100	0.0000	0.0000	0.0000	0.0000;
	58155	58157	0.000219	0.00104	0	0	0	0	0	0	1	0	0	-29.0200	-33.2100	29.0200	33.2300	0.0000	0.0000	0.0000	0.0000;
	58280	58157	0.003153	0.020036	0.03373	257.31	0	0	0	0	1	0	0	-44.5500	9.7700	44.6200	-12.9200	0.0000	0.0000	0.0000	0.0000;
	58483	58157	0.004339	0.022944	0.02829	301.46	0	0	0	0	1	0	0	88.7600	11.8200	-88.4400	-13.0800	0.0000	0.0000	0.0000	0.0000;
	58158	58159	0.000292	0.00114	0	0	0	0	0	0	1	0	0	5.3000	0.8500	-5.3000	-0.8500	0.0000	0.0000	0.0000	0.0000;
	58160	58171	0.005114	0.012848	0.01345	65.97	0	0	0	0	1	0	0	-9.3600	7.0600	9.3600	-8.4800	0.0000	0.0000	0.0000	0.0000;
	58160	58478	0.013866	0.022557	0.00343	59.25	0	0	0	0	1	0	0	-16.9400	-9.9100	16.9900	9.6200	0.0000	0.0000	0.0000	0.0000;
	58161	58164	0.012503	0.449721	0	188.67	0	0	1	0	1	0	0	18.6100	-5.1700	-18.5700	6.7700	0.0000	0.0000	0.0000	0.0000;
	58161	58165	0.000239	0.001161	0	0	0	0	0	0	1	0	0	11.8600	4.1100	-11.8600	-4.1100	0.0000	0.0000	0.0000	0.0000;
	58162	58164	-0.008157	-0.293382	0	88.67	0	0	1	0	1	0	0	-18.6000	5.7300	18.5700	-6.7700	0.0000	0.0000	0.0000	0.0000;
	58166	58162	0.03631	0.128232	0.0023	47.31	0	0	0	0	1	0	0	1.6100	-2.3600	-1.6000	2.1300	0.0000	0.0000	0.0000	0.0000;
	58163	58164	0.023511	0.845664	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58167	58409	0.128239	0.37917	0.00673	48.84	0	0	0	0	1	0	0	-3.7700	-0.4600	3.7900	-0.2200	0.0000	0.0000	0.0000	0.0000;
	58169	58168	0.004544	0.139012	0	82.87	0	0	1	0	1	0	0	3.1900	-0.8500	-3.1900	0.8600	0.0000	0.0000	0.0000	0.0000;
	58168	58170	0.000236	0.001158	0	0	0	0	0	0	1	0	0	8.3900	0.4000	-8.3900	-0.4000	0.0000	0.0000	0.0000	0.0000;
	58169	58387	0.073511	0.16053	0.00769	52.8	0	0	0	0	1	0	0	-3.1900	0.8500	3.2000	-1.6800	0.0000	0.0000	0.0000	0.0000;
	58172	58171	0.032146	0.064987	0.00312	61.2	0	0	0	0	1	0	0	8.2400	-6.0100	-8.2100	5.7300	0.0000	0.0000	0.0000	0.0000;
	58172	58173	0.000235	0.001145	0	0	0	0	0	0	1	0	0	9.7400	3.6000	-9.7400	-3.6000	0.0000	0.0000	0.0000	0.0000;
	58174	58172	0.021281	0.060619	0.00218	77.65	0	0	0	0	1	0	0	31.2800	-7.0700	-31.0700	7.4100	0.0000	0.0000	0.0000	0.0000;
	58172	58177	0.03076	0.088117	0.00971	64.16	0	0	0	0	1	0	0	16.7200	1.3600	-16.6400	-2.1600	0.0000	0.0000	0.0000	0.0000;
	58718	58174	0.020833	0.06067	0.00348	86.73	0	0	0	0	1	0	0	41.3500	-3.0400	-41.0200	3.6200	0.0000	0.0000	0.0000	0.0000;
	58175	58176	0.079871	0.19698	0.00414	50.47	0	0	0	0	1	0	0	4.3800	0.8100	-4.3600	-1.2100	0.0000	0.0000	0.0000	0.0000;
	58177	58176	0.033942	0.070672	0.00639	49.68	0	0	0	0	1	0	0	3.2300	-0.5300	-3.2200	-0.1300	0.0000	0.0000	0.0000	0.0000;
	58180	58179	0.002942	0.093824	0	111.78	0	0	1	0	1	0	0	-29.7000	2.8200	29.7300	-2.0500	0.0000	0.0000	0.0000	0.0000;
	58179	58181	0.000228	0.001108	0	0	0	0	0	0	1	0	0	16.9500	5.0100	-16.9500	-5.0100	0.0000	0.0000	0.0000	0.0000;
	58184	58179	0.003867	0.022619	0.01043	259.53	0	0	0	0	1	0	0	46.7600	2.2900	-46.6800	-2.9600	0.0000	0.0000	0.0000	0.0000;
	58180	58182	0.029576	0.052973	0.0025	51.57	0	0	0	0	1	0	0	-4.0500	2.8600	4.0600	-3.1200	0.0000	0.0000	0.0000	0.0000;
	58392	58182	0.044917	0.104067	0.0019	66.14	0	0	0	0	1	0	0	19.5100	0.0100	-19.3500	0.1400	0.0000	0.0000	0.0000	0.0000;
	58184	58183	0.00036	0.021857	0	788.91	0	0	1	0	1	0	0	-72.0400	-0.9400	72.0600	1.9800	0.0000	0.0000	0.0000	0.0000;
	58183	58185	0.00023	0.001164	0	0	0	0	0	0	1	0	0	17.1400	7.4300	-17.1400	-7.4200	0.0000	0.0000	0.0000	0.0000;
	58183	58213	0.000376	0.005863	0.81553	2251.75	0	0	0	0	1	0	0	62.6600	-81.9500	-62.6400	-6.8300	0.0000	0.0000	0.0000	0.0000;
	58586	58183	0.000565	0.008847	0.99012	3112.29	0	0	0	0	1	0	0	-713.4100	-11.0500	716.0700	-55.0700	0.0000	0.0000	0.0000	0.0000;
	58183	63833	0.000438	0.00867	0.84883	3215.16	0	0	0	0	1	0	0	-867.9300	27.1000	870.9700	-59.3000	0.0000	0.0000	0.0000	0.0000;
	58184	58393	0.003211	0.018663	0.03368	238.18	0	0	0	0	1	0	0	19.8800	-5.1100	-19.8700	1.5100	0.0000	0.0000	0.0000	0.0000;
	58187	58186	0.00209	0.06988	0	131.69	0	0	1.0125	0	1	0	0	-60.6900	0.1600	60.7600	2.2600	0.0000	0.0000	0.0000	0.0000;
	58186	58188	0.000265	0.001116	0	0	0	0	0	0	1	0	0	15.5500	6.8500	-15.5500	-6.8500	0.0000	0.0000	0.0000	0.0000;
	58189	58186	0.005634	0.037115	0.02124	321.55	0	0	0	0	1	0	0	-173.6200	25.6000	175.2600	-17.1100	0.0000	0.0000	0.0000	0.0000;
	58242	58186	0.004248	0.029128	0.03507	305.04	0	0	0	0	1	0	0	136.6100	1.9900	-135.8700	-0.7200	0.0000	0.0000	0.0000	0.0000;
	58190	58189	0.00166	0.056053	0	105.15	0	0	1.00625	0	1	0	0	-39.0800	8.4800	39.1100	-7.6500	0.0000	0.0000	0.0000	0.0000;
	58189	58191	0.000272	0.001153	0	0	0	0	0	0	1	0	0	33.7800	7.8400	-33.7800	-7.8200	0.0000	0.0000	0.0000	0.0000;
	58194	58193	0.003082	0.120648	0	95.45	0	0	1	0	1	0	0	-20.7200	-3.4700	20.7300	3.9700	0.0000	0.0000	0.0000	0.0000;
	58193	58195	0.004748	0.143173	0	113.59	0	0	1	0	1	0	0	-40.2100	6.6600	40.2900	-4.4800	0.0000	0.0000	0.0000	0.0000;
	58193	58196	0.004128	0.137553	0	102.11	0	0	1	0	1	0	0	-20.1300	2.7600	20.1400	-2.2400	0.0000	0.0000	0.0000	0.0000;
	58193	58197	0.000271	0.001076	0	0	0	0	0	0	1	0	0	39.6100	-13.3800	-39.6000	13.4000	0.0000	0.0000	0.0000	0.0000;
	58193	58198	0.000224	0.001109	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58317	58197	0.000522	0.003048	0.00385	242.5	0	0	0	0	1	0	0	16.0500	9.4000	-16.0400	-9.8100	0.0000	0.0000	0.0000	0.0000;
	58200	58199	0.005137	0.144323	0	101.52	0	0	1.025	0	1	0	0	-24.2300	-10.3400	24.2600	11.3100	0.0000	0.0000	0.0000	0.0000;
	58199	58201	0.000283	0.001029	0	0	0	0	0	0	1	0	0	-24.2600	-11.3100	24.2600	11.3200	0.0000	0.0000	0.0000	0.0000;
	58199	58202	0.000298	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58201	58452	0.001513	0.010519	0.01417	244.59	0	0	0	0	1	0	0	28.4300	-9.0700	-28.4200	7.6400	0.0000	0.0000	0.0000	0.0000;
	58203	58204	0.002784	0.087972	0	134.52	0	0	1.0375	0	1	0	0	-73.7300	-32.0300	73.9100	37.6700	0.0000	0.0000	0.0000	0.0000;
	58203	58205	0.000242	0.001045	0	0	0	0	0	0	1	0	0	73.7300	32.0300	-73.7200	-31.9700	0.0000	0.0000	0.0000	0.0000;
	58265	58205	0.00067	0.00388	0.00283	270.78	0	0	0	0	1	0	0	65.6500	-7.6700	-65.6200	7.5200	0.0000	0.0000	0.0000	0.0000;
	58207	58206	0.000246	0.020566	0	900.74	0	0	1.00625	0	1	0	0	-130.2700	-33.7400	130.3100	37.2100	0.0000	0.0000	0.0000	0.0000;
	58206	58209	0.000113	0.007799	0	1147.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58206	58210	0.000208	0.013863	0	1146.78	0	0	1.00625	0	1	0	0	-107.3100	59.3400	107.3300	-57.4000	0.0000	0.0000	0.0000	0.0000;
	58206	58211	0.000212	0.001009	0	0	0	0	0	0	1	0	0	-23.0100	-96.5400	23.0300	96.6400	0.0000	0.0000	0.0000	0.0000;
	58208	58207	0.003638	0.122082	0	97.79	0	0	1.00625	0	1	0	0	-20.8700	-6.9000	20.8900	7.4500	0.0000	0.0000	0.0000	0.0000;
	58207	58212	0.000229	0.001053	0	0	0	0	0	0	1	0	0	109.3900	26.2900	-109.3600	-26.1600	0.0000	0.0000	0.0000	0.0000;
	58208	64566	0.013273	0.038667	0.00657	68.91	0	0	0	0	1	0	0	20.8700	6.9000	-20.8100	-7.4300	0.0000	0.0000	0.0000	0.0000;
	58320	58211	0.000264	0.005397	0.58527	2835.81	0	0	0	0	1	0	0	-355.0400	19.2600	355.3500	-76.8000	0.0000	0.0000	0.0000	0.0000;
	63629	58211	0.000228	0.003667	0.35235	2448.15	0	0	0	0	1	0	0	-128.4000	80.6500	128.4500	-118.2900	0.0000	0.0000	0.0000	0.0000;
	58211	64457	0.000459	0.007869	0.80149	2735.6	0	0	0	0	1	0	0	-234.6800	-29.0600	234.9100	-54.3100	0.0000	0.0000	0.0000	0.0000;
	58211	64550	0.000287	0.004382	0.59817	2545.9	0	0	0	0	1	0	0	-272.1500	127.5100	272.4100	-188.3300	0.0000	0.0000	0.0000	0.0000;
	58212	64561	0.003464	0.020976	0.01533	246.19	0	0	0	0	1	0	0	30.0000	10.5500	-29.9700	-12.0100	0.0000	0.0000	0.0000	0.0000;
	58212	64567	0.004408	0.022109	0.01748	258.93	0	0	0	0	1	0	0	49.0100	12.2100	-48.9000	-13.5700	0.0000	0.0000	0.0000	0.0000;
	58214	58213	0.000215	0.013278	0	725.28	0	0	1	0	1	0	0	-204.5900	-6.1600	204.6700	11.2600	0.0000	0.0000	0.0000	0.0000;
	58213	58406	0.000639	0.011127	1.41366	2637.08	0	0	0	0	1	0	0	-719.0500	36.7900	722.1500	-136.8300	0.0000	0.0000	0.0000	0.0000;
	58213	58586	0.00067	0.010362	1.07989	2571.29	0	0	0	0	1	0	0	577.0300	-41.2300	-574.9900	-44.9200	0.0000	0.0000	0.0000	0.0000;
	58215	58214	0.003398	0.099238	0	104.12	0	0	1	0	1	0	0	-28.8600	2.4200	28.8800	-1.6500	0.0000	0.0000	0.0000	0.0000;
	58214	58216	0.000205	0.00102	0	0	0	0	0	0	1	0	0	175.7000	7.8200	-175.6400	-7.5300	0.0000	0.0000	0.0000	0.0000;
	58214	58217	0.000279	0.001117	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58219	58218	0.000305	0.020838	0	1014.97	0	0	1	0	1	0	0	-219.3300	-28.2500	219.4700	37.7500	0.0000	0.0000	0.0000	0.0000;
	58218	58221	0.000231	0.020202	0	541.5	0	0	1	0	1	0	0	-60.9200	-24.4900	60.9300	25.2900	0.0000	0.0000	0.0000	0.0000;
	58218	58222	0.000256	0.019308	0	540.85	0	0	1	0	1	0	0	-60.9200	-25.5800	60.9300	26.3600	0.0000	0.0000	0.0000	0.0000;
	58218	58223	0.000416	0.029511	0	539.7	0	0	1	0	1	0	0	-60.9100	-16.1200	60.9300	17.2000	0.0000	0.0000	0.0000	0.0000;
	58218	58224	0.00037	0.027364	0	538.87	0	0	1	0	1	0	0	-60.9100	-17.5600	60.9300	18.5700	0.0000	0.0000	0.0000	0.0000;
	58218	58225	0.000209	0.001149	0	0	0	0	0	0	1	0	0	24.1900	1.4500	-24.1900	-1.4400	0.0000	0.0000	0.0000	0.0000;
	58220	58219	0.004006	0.093938	0	122.52	0	0	1	0	1	0	0	-43.2800	1.2000	43.3500	0.4400	0.0000	0.0000	0.0000	0.0000;
	58219	58226	0.000205	0.0011	0	0	0	0	0	0	1	0	0	175.9800	27.8000	-175.9200	-27.4800	0.0000	0.0000	0.0000	0.0000;
	58225	58264	8.4e-05	0.001431	0.11432	2546.07	0	0	0	0	1	0	0	-237.3200	120.0500	237.3800	-131.5100	0.0000	0.0000	0.0000	0.0000;
	58225	58325	0.000318	0.004586	0.55778	2864.96	0	0	0	0	1	0	0	-277.7300	-6.2100	277.9500	-51.1900	0.0000	0.0000	0.0000	0.0000;
	58226	58265	0.002061	0.011362	0.01383	294.5	0	0	0	0	1	0	0	-96.8800	-41.5400	97.1000	41.2200	0.0000	0.0000	0.0000	0.0000;
	58227	58228	0.000247	0.001095	0	0	0	0	0	0	1	0	0	4.9900	-0.7200	-4.9900	0.7200	0.0000	0.0000	0.0000	0.0000;
	58230	58229	0.00031	0.020055	0	1048.16	0	0	1.01875	0	1	0	0	-239.8300	-105.7100	240.0400	118.8600	0.0000	0.0000	0.0000	0.0000;
	58229	58231	0.000292	0.024967	0	688.86	0	0	1.05	0	1	0	0	-116.8100	-55.3500	116.8600	59.5500	0.0000	0.0000	0.0000	0.0000;
	58229	58232	0.000231	0.016664	0	688.73	0	0	1.04375	0	1	0	0	-116.8200	-56.7500	116.8600	59.5500	0.0000	0.0000	0.0000	0.0000;
	58229	58233	0.000146	0.007031	0	687.83	0	0	1.0375	0	1	0	0	-116.8400	-58.3700	116.8600	59.5500	0.0000	0.0000	0.0000	0.0000;
	58229	58234	0.000226	0.001002	0	0	0	0	0	0	1	0	0	110.4300	51.6200	-110.4000	-51.4800	0.0000	0.0000	0.0000	0.0000;
	58229	58235	0.000233	0.001152	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58264	58234	0.000225	0.003868	0.48725	2757.26	0	0	0	0	1	0	0	-332.2000	-107.9200	332.4400	59.0500	0.0000	0.0000	0.0000	0.0000;
	58234	65850	0.000276	0.004543	0.56003	2827.69	0	0	0	0	1	0	0	-425.9200	91.5000	426.4100	-144.3000	0.0000	0.0000	0.0000	0.0000;
	58236	58239	0.009717	0.325749	0	160.42	0	0	1	0	1	0	0	31.4800	4.7000	-31.3900	-1.6500	0.0000	0.0000	0.0000	0.0000;
	58236	58240	0.002388	0.087513	0	128.01	0	0	1	0	1	0	0	-58.7400	-26.6200	58.8300	29.9800	0.0000	0.0000	0.0000	0.0000;
	58236	58241	0.003906	0.10156	0	127.62	0	0	1	0	1	0	0	-58.6800	-26.1100	58.8300	29.9800	0.0000	0.0000	0.0000	0.0000;
	58236	58242	0.000204	0.001045	0	0	0	0	0	0	1	0	0	85.9400	48.0300	-85.9200	-47.9300	0.0000	0.0000	0.0000	0.0000;
	58236	58243	0.000288	0.001041	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58237	58239	-0.005624	-0.188514	0	110.42	0	0	1	0	1	0	0	-31.4400	-3.4100	31.3900	1.6500	0.0000	0.0000	0.0000	0.0000;
	58237	58282	0.007278	0.020262	0.00067	57.76	0	0	0	0	1	0	0	9.4200	-1.2300	-9.4100	1.1700	0.0000	0.0000	0.0000	0.0000;
	58238	58239	0.022272	0.746621	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58543	58242	0.001395	0.008518	0.06251	332.13	0	0	0	0	1	0	0	155.8400	-28.3600	-155.5200	23.5700	0.0000	0.0000	0.0000	0.0000;
	58244	58245	0.040697	0.697438	0	19.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58244	58246	0.019047	0.409641	0	35.99	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58244	58247	0.000271	0.001139	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58244	58248	0.000299	0.001024	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58250	58249	0.000249	0.016513	0	848.46	0	0	1.00625	0	1	0	0	-66.5600	-10.5400	66.5700	11.2300	0.0000	0.0000	0.0000	0.0000;
	58249	58252	0.000132	0.009406	0	760.53	0	0	0.99375	0	1	0	0	-157.5800	-27.8100	157.6100	30.0000	0.0000	0.0000	0.0000	0.0000;
	58249	58253	0.000145	0.012294	0	760.48	0	0	0.99375	0	1	0	0	-157.5700	-60.3000	157.6100	63.4800	0.0000	0.0000	0.0000	0.0000;
	58249	58254	0.000911	0.055599	0	292.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58249	58255	0.001285	0.088503	0	198.27	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58249	58256	0.000252	0.001115	0	0	0	0	0	0	1	0	0	248.5900	-167.6400	-248.3800	168.5700	0.0000	0.0000	0.0000	0.0000;
	58249	58257	0.000282	0.00106	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58251	58250	0.002729	0.085669	0	90.64	0	0	1.00625	0	1	0	0	-12.4800	-5.9400	12.4900	6.0900	0.0000	0.0000	0.0000	0.0000;
	58250	58303	0.00415	0.019488	0.01584	254.94	0	0	0	0	1	0	0	19.7400	-8.9500	-19.7200	7.2900	0.0000	0.0000	0.0000	0.0000;
	58573	58256	0.000324	0.005697	0.49181	2619.18	0	0	0	0	1	0	0	192.4800	-76.6200	-192.3700	25.1800	0.0000	0.0000	0.0000	0.0000;
	58259	58258	0.000154	0.011042	0	1253.18	0	0	1.0125	0	1	0	0	-368.3500	-73.4800	368.5600	88.1700	0.0000	0.0000	0.0000	0.0000;
	58258	58261	0.000181	0.013213	0	854.02	0	0	1	0	1	0	0	-209.6700	-30.4500	209.7500	35.9400	0.0000	0.0000	0.0000	0.0000;
	58258	58262	0.000199	0.014559	0	853.77	0	0	1	0	1	0	0	-209.6700	-29.8900	209.7500	35.9400	0.0000	0.0000	0.0000	0.0000;
	58258	58263	0.000173	0.01312	0	853.06	0	0	1	0	1	0	0	-209.6800	-30.4900	209.7500	35.9400	0.0000	0.0000	0.0000	0.0000;
	58258	58264	0.000266	0.001061	0	0	0	0	0	0	1	0	0	260.4600	-305.0600	-260.0700	306.6500	0.0000	0.0000	0.0000	0.0000;
	58260	58259	0.003831	0.122074	0	121.75	0	0	1.025	0	1	0	0	-48.3100	-22.6300	48.4100	26.0200	0.0000	0.0000	0.0000	0.0000;
	58259	58265	0.000205	0.001021	0	0	0	0	0	0	1	0	0	319.9400	47.4600	-319.7400	-46.4800	0.0000	0.0000	0.0000	0.0000;
	58266	58267	0.000211	0.001035	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58268	58272	0.000428	0.025467	0	1251.64	0	0	1	0	1	0	0	303.3200	-53.1100	-302.9400	75.8400	0.0000	0.0000	0.0000	0.0000;
	58268	58273	0.000394	0.019865	0	638.55	0	0	1.0375	0	1	0	0	-94.5900	-46.0000	94.6400	48.2300	0.0000	0.0000	0.0000	0.0000;
	58268	58274	0.000213	0.018225	0	638.44	0	0	1.0375	0	1	0	0	-94.6100	-46.1800	94.6400	48.2300	0.0000	0.0000	0.0000	0.0000;
	58268	58275	0.000328	0.026182	0	637.49	0	0	1.04375	0	1	0	0	-94.6000	-45.2700	94.6400	48.2300	0.0000	0.0000	0.0000	0.0000;
	58268	58276	0.00024	0.015023	0	636.71	0	0	1.0375	0	1	0	0	-94.6100	-46.5400	94.6400	48.2300	0.0000	0.0000	0.0000	0.0000;
	58268	58277	0.000213	0.001149	0	0	0	0	0	0	1	0	0	75.1000	-125.5900	-75.0500	125.8200	0.0000	0.0000	0.0000	0.0000;
	58270	58269	0.003114	0.112357	0	85.2	0	0	1.00625	0	1	0	0	-10.7900	-2.1700	10.7900	2.3000	0.0000	0.0000	0.0000	0.0000;
	58269	58272	-0.000276	-0.016395	0	1151.64	0	0	1	0	1	0	0	-303.1800	61.2100	302.9400	-75.8400	0.0000	0.0000	0.0000	0.0000;
	58269	58278	0.000283	0.001157	0	0	0	0	0	0	1	0	0	292.3900	-63.5100	-292.1600	64.4700	0.0000	0.0000	0.0000	0.0000;
	58271	58272	0.000699	0.041612	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58277	58367	0.000175	0.003238	0.40554	2564.55	0	0	0	0	1	0	0	-334.8500	-26.5600	335.0300	-13.2400	0.0000	0.0000	0.0000	0.0000;
	58277	58475	0.000773	0.014641	1.07908	2514.13	0	0	0	0	1	0	0	387.3500	-58.4400	-386.2600	-35.6800	0.0000	0.0000	0.0000	0.0000;
	58278	58366	0.003152	0.017539	0.06129	295.42	0	0	0	0	1	0	0	-113.6300	23.4400	114.0300	-27.7700	0.0000	0.0000	0.0000	0.0000;
	58279	58280	0.000263	0.001147	0	0	0	0	0	0	1	0	0	11.9900	4.6100	-11.9900	-4.6100	0.0000	0.0000	0.0000	0.0000;
	58281	58282	0.000297	0.001127	0	0	0	0	0	0	1	0	0	2.8000	0.0000	-2.8000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58283	58286	0.00034	0.006917	0	98.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58283	58287	0.013883	0.236989	0	36.61	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58283	58288	0.044392	0.864104	0	19.35	0	0	1.01875	0	1	0	0	-2.0000	0.2700	2.0000	-0.2300	0.0000	0.0000	0.0000	0.0000;
	58283	58289	0.000205	0.001038	0	0	0	0	0	0	1	0	0	2.0000	-0.2700	-2.0000	0.2700	0.0000	0.0000	0.0000	0.0000;
	58283	58290	0.000202	0.001189	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58284	58286	0.015531	0.316167	0	49.42	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58285	58286	0.015531	0.316167	0	49.42	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58565	58289	0.010772	0.023919	0.00088	57.82	0	0	0	0	1	0	0	11.1000	0.8900	-11.0800	-0.9600	0.0000	0.0000	0.0000	0.0000;
	58292	58291	0.00016	0.012373	0	1017.29	0	0	1.00625	0	1	0	0	-221.6300	-32.3900	221.7100	38.1200	0.0000	0.0000	0.0000	0.0000;
	58291	58296	0.00038	0.021537	0	787.37	0	0	1.05	0	1	0	0	-174.3200	-73.6100	174.4600	81.3900	0.0000	0.0000	0.0000	0.0000;
	58291	58297	0.000174	0.010806	0	786.43	0	0	1.04375	0	1	0	0	-174.4000	-77.4700	174.4600	81.3900	0.0000	0.0000	0.0000	0.0000;
	58291	58298	0.000121	0.009325	0	785.39	0	0	1.04375	0	1	0	0	-174.4100	-78.0000	174.4600	81.3900	0.0000	0.0000	0.0000	0.0000;
	58291	58299	0.000248	0.001088	0	0	0	0	0	0	1	0	0	301.4200	37.3600	-301.2100	-36.4400	0.0000	0.0000	0.0000	0.0000;
	58291	58300	0.000216	0.001131	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58292	58295	0.006043	0.171687	0	184.13	0	0	1	0	1	0	0	31.6000	2.5300	-31.5500	-0.9500	0.0000	0.0000	0.0000	0.0000;
	58293	58295	-0.001659	-0.047137	0	109.13	0	0	1	0	1	0	0	-31.5600	-1.3900	31.5500	0.9500	0.0000	0.0000	0.0000	0.0000;
	58294	58295	0.017538	0.498298	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58302	58301	0.003781	0.112184	0	76.29	0	0	1.00625	0	1	0	0	-7.0900	-2.8200	7.0900	2.8800	0.0000	0.0000	0.0000	0.0000;
	58301	58303	0.000243	0.001045	0	0	0	0	0	0	1	0	0	-7.0900	-2.8800	7.0900	2.8800	0.0000	0.0000	0.0000	0.0000;
	58301	58304	0.000246	0.001027	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58305	58308	0.0001	0.0001	0	177.62	0	0	1	0	1	0	0	-35.9200	-1.8100	35.9200	1.8100	0.0000	0.0000	0.0000	0.0000;
	58305	58309	0.00025	0.001016	0	0	0	0	0	0	1	0	0	35.9200	1.8100	-35.9200	-1.8000	0.0000	0.0000	0.0000	0.0000;
	58306	58308	0.00586	0.127381	0	88.81	0	0	1	0	1	0	0	17.9800	1.2900	-17.9600	-0.9100	0.0000	0.0000	0.0000	0.0000;
	58307	58308	0.00586	0.127381	0	88.81	0	0	1	0	1	0	0	17.9800	1.2900	-17.9600	-0.9100	0.0000	0.0000	0.0000	0.0000;
	58449	58309	0.006908	0.020788	0.00057	72.14	0	0	0	0	1	0	0	26.3600	9.7000	-26.3100	-9.6100	0.0000	0.0000	0.0000	0.0000;
	58310	58313	0.003559	0.135862	0	178.51	0	0	1	0	1	0	0	27.0200	2.6700	-26.9900	-1.7500	0.0000	0.0000	0.0000	0.0000;
	58310	58314	0.000257	0.001041	0	0	0	0	0	0	1	0	0	57.8800	-12.1100	-57.8800	12.1400	0.0000	0.0000	0.0000	0.0000;
	58310	58315	0.000206	0.001022	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58311	58313	-0.001076	-0.041091	0	103.51	0	0	1	0	1	0	0	-27.0000	-2.0300	26.9900	1.7500	0.0000	0.0000	0.0000	0.0000;
	58312	58313	0.011145	0.425464	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58314	58317	0.00217	0.013494	0.0046	218.29	0	0	0	0	1	0	0	0.7000	-9.3500	-0.7000	8.8600	0.0000	0.0000	0.0000	0.0000;
	63994	58314	0.00147	0.008922	0.01834	239.35	0	0	0	0	1	0	0	-25.6000	-3.4600	25.6100	1.5200	0.0000	0.0000	0.0000	0.0000;
	58317	58316	0.000242	0.018899	0	945.44	0	0	1.00625	0	1	0	0	-104.5400	-31.6700	104.5600	33.7600	0.0000	0.0000	0.0000	0.0000;
	58316	58319	0.000155	0.008556	0	620.71	0	0	1	0	1	0	0	-89.8800	-41.1700	89.8900	41.9400	0.0000	0.0000	0.0000	0.0000;
	58316	58320	0.000253	0.00108	0	0	0	0	0	0	1	0	0	-14.6800	-149.8800	14.7400	150.1100	0.0000	0.0000	0.0000	0.0000;
	58316	58321	0.000241	0.001108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58318	58317	0.003947	0.112193	0	95.24	0	0	1.00625	0	1	0	0	-20.3300	-8.5700	20.3500	9.0800	0.0000	0.0000	0.0000	0.0000;
	58324	58318	0.004187	0.009863	0.00096	62.34	0	0	0	0	1	0	0	13.4000	-7.7200	-13.3900	7.6400	0.0000	0.0000	0.0000	0.0000;
	58322	58323	0.006678	0.125954	0	75.98	0	0	1.01875	0	1	0	0	-37.6600	6.3700	37.7500	-4.6100	0.0000	0.0000	0.0000	0.0000;
	58322	58324	0.000249	0.001013	0	0	0	0	0	0	1	0	0	37.6600	-6.3700	-37.6600	6.3900	0.0000	0.0000	0.0000	0.0000;
	58326	58325	0.000123	0.008823	0	1088.87	0	0	1	0	1	0	0	-281.4200	-56.5800	281.5200	63.3400	0.0000	0.0000	0.0000	0.0000;
	58325	58328	0.00022	0.012181	0	659.68	0	0	1.0125	0	1	0	0	-106.9500	-35.7000	106.9700	37.1600	0.0000	0.0000	0.0000	0.0000;
	58325	58329	0.000253	0.020766	0	659.46	0	0	1.0125	0	1	0	0	-106.9400	-20.0400	106.9700	22.3600	0.0000	0.0000	0.0000	0.0000;
	58325	58330	0.000394	0.021504	0	658.51	0	0	1.0125	0	1	0	0	-106.9300	-18.5700	106.9700	20.9600	0.0000	0.0000	0.0000	0.0000;
	58325	58532	0.000592	0.011326	1.2447	2858.58	0	0	0	0	1	0	0	513.1700	-84.5100	-511.7300	-23.4500	0.0000	0.0000	0.0000	0.0000;
	58325	58555	0.000466	0.00781	0.68737	2510.13	0	0	0	0	1	0	0	187.4800	-55.7100	-187.3300	-16.5400	0.0000	0.0000	0.0000	0.0000;
	58325	58586	0.000358	0.006654	0.75376	3278.64	0	0	0	0	1	0	0	-939.3000	48.8700	942.2400	-76.3100	0.0000	0.0000	0.0000	0.0000;
	58327	58326	0.00419	0.106392	0	131.53	0	0	1	0	1	0	0	-53.7700	1.3800	53.8900	1.4900	0.0000	0.0000	0.0000	0.0000;
	58326	58331	0.000281	0.001046	0	0	0	0	0	0	1	0	0	227.5300	55.0900	-227.3900	-54.5600	0.0000	0.0000	0.0000	0.0000;
	58326	58332	0.000263	0.001177	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58333	58334	0.04185	0.644464	0	28.91	0	0	1	0	1	0	0	-1.4500	0.1900	1.4500	-0.1800	0.0000	0.0000	0.0000	0.0000;
	58333	58335	0.030227	0.641644	0	28.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58333	58336	0.045686	0.952663	0	13.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58333	58337	0.038953	0.802815	0	13.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58333	58338	0.000255	0.001118	0	0	0	0	0	0	1	0	0	1.4500	-0.1900	-1.4500	0.1900	0.0000	0.0000	0.0000	0.0000;
	58333	58339	0.00023	0.001198	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58338	58387	0.031076	0.070207	0.00152	74.01	0	0	0	0	1	0	0	-15.0200	2.7300	15.0900	-2.7500	0.0000	0.0000	0.0000	0.0000;
	58340	58343	-0.000166	-0.004627	0	134.73	0	0	1	0	1	0	0	-1.5400	0.1900	1.5400	-0.1900	0.0000	0.0000	0.0000	0.0000;
	58340	58344	0.000245	0.001072	0	0	0	0	0	0	1	0	0	6.4900	-0.7900	-6.4900	0.7900	0.0000	0.0000	0.0000	0.0000;
	58340	58345	0.000288	0.001181	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58341	58343	0.003322	0.092723	0	67.36	0	0	1	0	1	0	0	0.3000	-0.0400	-0.3000	0.0400	0.0000	0.0000	0.0000	0.0000;
	58342	58343	0.003322	0.092723	0	67.36	0	0	1	0	1	0	0	1.2400	-0.1500	-1.2400	0.1500	0.0000	0.0000	0.0000	0.0000;
	58344	58546	0.005135	0.036258	0.02877	269.04	0	0	0	0	1	0	0	-47.9000	10.4800	48.0100	-12.8100	0.0000	0.0000	0.0000	0.0000;
	58347	58346	0.000218	0.013251	0	947.44	0	0	1	0	1	0	0	133.2000	-36.3400	-133.1700	38.6700	0.0000	0.0000	0.0000	0.0000;
	58346	58351	0.00013	0.0113	0	807.67	0	0	1.04375	0	1	0	0	-188.8800	-91.3300	188.9400	96.2900	0.0000	0.0000	0.0000	0.0000;
	58346	58352	0.000195	0.012897	0	807.42	0	0	1.04375	0	1	0	0	-188.8600	-90.6500	188.9400	96.2900	0.0000	0.0000	0.0000	0.0000;
	58346	58353	0.000182	0.013947	0	806.97	0	0	1.04375	0	1	0	0	-188.8600	-90.2000	188.9400	96.2900	0.0000	0.0000	0.0000	0.0000;
	58346	58355	0.000227	0.001066	0	0	0	0	0	0	1	0	0	699.7700	197.1100	-698.6700	-191.9600	0.0000	0.0000	0.0000	0.0000;
	58348	58347	0.000591	0.034735	0	427.82	0	0	1	0	1	0	0	-121.5500	-2.2200	121.6300	6.9800	0.0000	0.0000	0.0000	0.0000;
	58347	63587	0.002878	0.034662	0.39677	1241.91	0	0	0	0	1	0	0	-278.7400	19.8400	280.8500	-37.3700	0.0000	0.0000	0.0000	0.0000;
	65359	58347	0.000334	0.004455	0.05889	1067.46	0	0	0	0	1	0	0	-23.9100	-15.8700	23.9100	9.5200	0.0000	0.0000	0.0000	0.0000;
	58349	58348	0.00336	0.127743	0	72.84	0	0	1	0	1	0	0	2.8000	-2.7500	-2.8000	2.7700	0.0000	0.0000	0.0000	0.0000;
	58348	58400	0.000716	0.004773	0.00592	214.94	0	0	0	0	1	0	0	23.5700	5.1200	-23.5700	-5.7300	0.0000	0.0000	0.0000	0.0000;
	65358	58348	0.002583	0.015884	0.02138	265.15	0	0	0	0	1	0	0	67.3900	-7.1700	-67.2800	5.5300	0.0000	0.0000	0.0000	0.0000;
	65937	58348	0.001202	0.007827	0.00496	264.45	0	0	0	0	1	0	0	53.1600	14.1300	-53.1300	-14.4500	0.0000	0.0000	0.0000	0.0000;
	58350	58349	0.010046	0.279359	0	55.4	0	0	1	0	1	0	0	-16.9000	0.7800	16.9200	-0.0400	0.0000	0.0000	0.0000	0.0000;
	58349	58354	0.000281	0.001063	0	0	0	0	0	0	1	0	0	-19.7200	2.7900	19.7300	-2.7800	0.0000	0.0000	0.0000	0.0000;
	58350	63818	0.005417	0.014258	0.00117	63.66	0	0	0	0	1	0	0	14.5100	-0.9100	-14.5000	0.8100	0.0000	0.0000	0.0000	0.0000;
	58350	63819	0.015906	0.046055	0.00585	42.05	0	0	0	0	1	0	0	2.3900	0.1300	-2.3900	-0.7500	0.0000	0.0000	0.0000	0.0000;
	58354	65934	0.003257	0.016855	0.0028	152.99	0	0	0	0	1	0	0	-19.7300	2.7800	19.7400	-3.0200	0.0000	0.0000	0.0000	0.0000;
	58355	58406	0.000315	0.005361	0.37537	2757.67	0	0	0	0	1	0	0	367.2100	-21.4300	-366.8200	-12.6300	0.0000	0.0000	0.0000	0.0000;
	65351	58355	0.000145	0.001847	0.20292	2698.02	0	0	0	0	1	0	0	-331.2400	-232.6000	331.4500	213.3900	0.0000	0.0000	0.0000	0.0000;
	58356	58357	0.000293	0.001102	0	0	0	0	0	0	1	0	0	16.5800	7.7400	-16.5800	-7.7300	0.0000	0.0000	0.0000	0.0000;
	58359	58358	0.000153	0.009753	0	995.44	0	0	1	0	1	0	0	-175.4700	41.1300	175.5200	-38.1700	0.0000	0.0000	0.0000	0.0000;
	58358	58364	0.000183	0.01402	0	405.12	0	0	1	0	1	0	0	-13.9200	-7.0600	13.9200	7.0900	0.0000	0.0000	0.0000	0.0000;
	58358	58365	0.000276	0.018286	0	403.51	0	0	1	0	1	0	0	-13.9200	-7.0500	13.9200	7.0900	0.0000	0.0000	0.0000	0.0000;
	58358	58367	0.000257	0.00109	0	0	0	0	0	0	1	0	0	-147.6800	-152.3800	147.7900	152.8400	0.0000	0.0000	0.0000	0.0000;
	58359	58362	0.007196	0.175382	0	235.64	0	0	1	0	1	0	0	31.6000	1.7800	-31.5300	-0.1400	0.0000	0.0000	0.0000	0.0000;
	58359	58363	0.004007	0.125954	0	99.17	0	0	1	0	1	0	0	-6.9600	-2.9100	6.9600	2.9800	0.0000	0.0000	0.0000	0.0000;
	58359	58366	0.000232	0.001099	0	0	0	0	0	0	1	0	0	150.8300	-40.0000	-150.7800	40.2500	0.0000	0.0000	0.0000	0.0000;
	58360	58362	-0.002796	-0.068139	0	110.64	0	0	1	0	1	0	0	-31.5500	-0.7800	31.5300	0.1400	0.0000	0.0000	0.0000	0.0000;
	58361	58362	0.017525	0.427102	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58369	58368	0.004883	0.188235	0	111.45	0	0	1	0	1	0	0	-28.4700	1.9000	28.5100	-0.4900	0.0000	0.0000	0.0000	0.0000;
	58368	58370	0.004131	0.11893	0	120.3	0	0	1	0	1	0	0	-50.2400	10.1500	50.3400	-7.2600	0.0000	0.0000	0.0000	0.0000;
	58368	58371	0.000286	0.001042	0	0	0	0	0	0	1	0	0	21.7300	-9.6600	-21.7300	9.6600	0.0000	0.0000	0.0000	0.0000;
	58368	58372	0.000278	0.001033	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58371	67826	0.007121	0.035552	0.02782	265.56	0	0	0	0	1	0	0	-43.0400	8.5900	43.1700	-10.9500	0.0000	0.0000	0.0000	0.0000;
	58374	58373	0.003878	0.115013	0	132.54	0	0	1.04375	0	1	0	0	-62.6000	-27.8500	62.7900	33.2500	0.0000	0.0000	0.0000	0.0000;
	58373	58375	0.003272	0.085187	0	124.62	0	0	1.00625	0	1	0	0	-54.3200	-24.8800	54.4400	27.7400	0.0000	0.0000	0.0000	0.0000;
	58373	58376	0.003284	0.118888	0	124.56	0	0	1.0125	0	1	0	0	-54.3200	-23.7500	54.4400	27.7400	0.0000	0.0000	0.0000	0.0000;
	58373	58377	0.00026	0.001089	0	0	0	0	0	0	1	0	0	45.8600	15.3800	-45.8600	-15.3500	0.0000	0.0000	0.0000	0.0000;
	58373	58378	0.000285	0.001022	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58441	58377	0.001905	0.011551	0.01015	271.1	0	0	0	0	1	0	0	69.5100	-5.5000	-69.4200	4.9300	0.0000	0.0000	0.0000	0.0000;
	58380	58379	0.00314	0.117764	0	137.87	0	0	1.025	0	1	0	0	-47.2900	-15.7600	47.3700	18.6200	0.0000	0.0000	0.0000	0.0000;
	58380	58379	0.00314	0.117764	0	137.87	0	0	1.025	0	1	0	0	-47.2900	-15.7600	47.3700	18.6200	0.0000	0.0000	0.0000	0.0000;
	58380	58379	0.00314	0.117764	0	137.87	0	0	1.025	0	1	0	0	-47.2900	-15.7600	47.3700	18.6200	0.0000	0.0000	0.0000	0.0000;
	58379	58381	0.002729	0.097326	0	145.55	0	0	1	0	1	0	0	-98.3800	-9.0500	98.6300	17.9400	0.0000	0.0000	0.0000	0.0000;
	58379	58382	0.00304	0.08135	0	145.41	0	0	1	0	1	0	0	-98.3500	-12.0300	98.6300	19.5100	0.0000	0.0000	0.0000	0.0000;
	58379	58383	0.000223	0.001185	0	0	0	0	0	0	1	0	0	54.6300	10.6600	-54.6200	-10.6300	0.0000	0.0000	0.0000	0.0000;
	58379	58384	0.000291	0.001036	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58386	58385	9.4e-05	0.008783	0	637.56	0	0	1	0	1	0	0	-98.0700	4.7800	98.0800	-4.0100	0.0000	0.0000	0.0000	0.0000;
	58385	58388	0.000234	0.017797	0	484.53	0	0	1.03125	0	1	0	0	-53.1300	2.4700	53.1400	-1.9800	0.0000	0.0000	0.0000	0.0000;
	58385	58573	0.001185	0.019469	1.86926	2424.33	0	0	0	0	1	0	0	-292.8200	-44.6200	293.7800	-143.7200	0.0000	0.0000	0.0000	0.0000;
	58387	58386	0.004449	0.117764	0	103.34	0	0	1	0	1	0	0	-28.9700	2.8500	29.0000	-1.9500	0.0000	0.0000	0.0000	0.0000;
	58386	58389	0.000288	0.001148	0	0	0	0	0	0	1	0	0	69.0700	-2.8400	-69.0600	2.8900	0.0000	0.0000	0.0000	0.0000;
	58386	58390	0.000276	0.001145	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58392	58391	0.002124	0.056789	0	100.99	0	0	1.00625	0	1	0	0	-19.8600	1.7300	19.8700	-1.5200	0.0000	0.0000	0.0000	0.0000;
	58391	58393	0.000234	0.001105	0	0	0	0	0	0	1	0	0	-19.8700	1.5200	19.8700	-1.5100	0.0000	0.0000	0.0000	0.0000;
	58391	58394	0.00024	0.001049	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58395	58398	0.005155	0.141143	0	278.94	0	0	1	0	1	0	0	51.5100	3.6400	-51.3900	-0.1500	0.0000	0.0000	0.0000	0.0000;
	58395	58399	0.001117	0.037225	0	159.9	0	0	1	0	1	0	0	-122.6900	16.9600	122.8500	-11.6700	0.0000	0.0000	0.0000	0.0000;
	58395	58400	0.000225	0.001043	0	0	0	0	0	0	1	0	0	71.1800	-20.6000	-71.1700	20.6600	0.0000	0.0000	0.0000	0.0000;
	58395	58401	0.000216	0.00104	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58396	58398	-0.002125	-0.058183	0	128.94	0	0	1	0	1	0	0	-51.4400	-1.5900	51.3900	0.1500	0.0000	0.0000	0.0000	0.0000;
	58396	63818	0.00728	0.022003	0.00142	59.31	0	0	0	0	1	0	0	12.6100	-2.2600	-12.6000	2.1400	0.0000	0.0000	0.0000	0.0000;
	58397	58398	0.021186	0.580109	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58403	58402	0.000192	0.015148	0	937.13	0	0	1	0	1	0	0	-148.2500	-1.0300	148.2900	4.1200	0.0000	0.0000	0.0000	0.0000;
	58402	58405	0.000173	0.011117	0	856.58	0	0	1.01875	0	1	0	0	-212.4600	-80.2200	212.5500	85.7300	0.0000	0.0000	0.0000	0.0000;
	58402	58406	0.000294	0.001194	0	0	0	0	0	0	1	0	0	64.1700	-198.6500	-64.0500	199.1300	0.0000	0.0000	0.0000	0.0000;
	58404	58403	0.00314	0.090853	0	110.33	0	0	1.01875	0	1	0	0	-37.0900	-15.5500	37.1400	16.9600	0.0000	0.0000	0.0000	0.0000;
	58403	58407	0.000261	0.001045	0	0	0	0	0	0	1	0	0	111.1200	-15.9300	-111.0900	16.0500	0.0000	0.0000	0.0000	0.0000;
	58406	63833	0.000128	0.002385	0.18264	2298.68	0	0	0	0	1	0	0	53.9100	-145.9800	-53.8800	126.5900	0.0000	0.0000	0.0000	0.0000;
	58406	65351	0.000272	0.003907	0.44812	2733.53	0	0	0	0	1	0	0	-345.1800	96.3100	345.5200	-139.8900	0.0000	0.0000	0.0000	0.0000;
	58407	63835	0.002816	0.015324	0.03436	232.4	0	0	0	0	1	0	0	13.8200	-32.0700	-13.8000	28.5100	0.0000	0.0000	0.0000	0.0000;
	58407	63838	0.001504	0.00898	0.00819	288.91	0	0	0	0	1	0	0	97.2600	16.0200	-97.1200	-16.0900	0.0000	0.0000	0.0000	0.0000;
	58409	58408	0.002968	0.081519	0	82.2	0	0	1	0	1	0	0	-11.2600	-1.8600	11.2600	1.9600	0.0000	0.0000	0.0000	0.0000;
	58408	58413	0.008155	0.235853	0	55.44	0	0	1	0	1	0	0	-2.3300	0.3000	2.3300	-0.2800	0.0000	0.0000	0.0000	0.0000;
	58408	58414	0.000249	0.001142	0	0	0	0	0	0	1	0	0	-8.9300	-2.2600	8.9300	2.2600	0.0000	0.0000	0.0000	0.0000;
	58408	58415	0.000238	0.001174	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58409	58410	0.027417	0.379428	0	39.83	0	0	1	0	1	0	0	-4.6600	0.1600	4.6600	-0.0900	0.0000	0.0000	0.0000	0.0000;
	58409	58411	0.018339	0.360454	0	39.74	0	0	1	0	1	0	0	-4.6600	0.6400	4.6600	-0.5700	0.0000	0.0000	0.0000	0.0000;
	58409	58412	0.040672	0.483999	0	24.15	0	0	1	0	1	0	0	-2.3300	0.1500	2.3300	-0.1200	0.0000	0.0000	0.0000	0.0000;
	58414	58527	0.001795	0.009975	0.02464	236.06	0	0	0	0	1	0	0	-15.6000	-0.5600	15.6000	-2.1400	0.0000	0.0000	0.0000	0.0000;
	58417	58416	0.003058	0.094011	0	81.79	0	0	1	0	1	0	0	-12.4000	-3.5800	12.4000	3.7300	0.0000	0.0000	0.0000	0.0000;
	58416	58418	0.000254	0.001087	0	0	0	0	0	0	1	0	0	-10.4100	-3.9700	10.4100	3.9700	0.0000	0.0000	0.0000	0.0000;
	58416	58419	0.00028	0.001137	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58421	58420	0.002579	0.082	0	130.93	0	0	1.03125	0	1	0	0	-57.4400	-28.7200	57.5400	32.0000	0.0000	0.0000	0.0000	0.0000;
	58420	58422	0.005534	0.109282	0	134.54	0	0	1.05	0	1	0	0	-76.5400	-27.0200	76.9100	34.3400	0.0000	0.0000	0.0000	0.0000;
	58420	58423	0.001713	0.073032	0	134.54	0	0	1.0375	0	1	0	0	-76.8000	-24.2300	76.9100	28.9300	0.0000	0.0000	0.0000	0.0000;
	58420	58424	0.000263	0.001009	0	0	0	0	0	0	1	0	0	95.7900	19.2500	-95.7700	-19.1600	0.0000	0.0000	0.0000	0.0000;
	58420	58425	0.000211	0.001152	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58421	58486	0.005567	0.015823	0.00104	62.29	0	0	0	0	1	0	0	14.4000	11.1600	-14.3800	-11.2200	0.0000	0.0000	0.0000	0.0000;
	58488	58424	0.000846	0.005035	0.00306	236.13	0	0	0	0	1	0	0	-16.1200	-5.9200	16.1200	5.6000	0.0000	0.0000	0.0000	0.0000;
	58426	58427	0.000292	0.001109	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58429	58428	0.005016	0.139084	0	116.28	0	0	1.06875	0	1	0	0	-39.3900	-42.7100	39.5700	47.6300	0.0000	0.0000	0.0000	0.0000;
	58428	58430	0.001697	0.045499	0	138.04	0	0	1	0	1	0	0	-80.7800	-34.5100	80.9000	37.7500	0.0000	0.0000	0.0000	0.0000;
	58428	58431	0.00337	0.096763	0	137.2	0	0	1.01875	0	1	0	0	-80.6600	-30.8400	80.9000	37.7500	0.0000	0.0000	0.0000	0.0000;
	58428	58432	0.001834	0.059303	0	136.82	0	0	1.00625	0	1	0	0	-80.7700	-33.5100	80.9000	37.7500	0.0000	0.0000	0.0000	0.0000;
	58428	58433	0.00225	0.07116	0	136.28	0	0	1.00625	0	1	0	0	-80.7400	-32.7000	80.9000	37.7500	0.0000	0.0000	0.0000	0.0000;
	58428	58434	0.002864	0.1072	0	135.96	0	0	1.01875	0	1	0	0	-80.7000	-30.1300	80.9000	37.7500	0.0000	0.0000	0.0000	0.0000;
	58428	58435	0.002402	0.067473	0	135.9	0	0	1.00625	0	1	0	0	-80.7300	-32.9500	80.9000	37.7500	0.0000	0.0000	0.0000	0.0000;
	58428	58436	0.000207	0.001034	0	0	0	0	0	0	1	0	0	444.8300	147.0000	-444.4100	-144.9100	0.0000	0.0000	0.0000	0.0000;
	58428	58437	0.000239	0.001126	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65187	58429	0.006535	0.013896	0.00032	58.67	0	0	0	0	1	0	0	10.7800	-13.1200	-10.7600	13.1300	0.0000	0.0000	0.0000	0.0000;
	65186	58436	0.00054	0.003138	0.00155	301.48	0	0	0	0	1	0	0	-119.4000	-35.4000	119.4800	35.6900	0.0000	0.0000	0.0000	0.0000;
	65198	58436	0.002214	0.01381	0.00833	282.37	0	0	0	0	1	0	0	-83.7700	-22.9000	83.9300	22.9800	0.0000	0.0000	0.0000	0.0000;
	58438	58439	0.000898	0.030205	0	321.1	0	0	1	0	1	0	0	-246.1900	-33.7600	246.7100	51.0700	0.0000	0.0000	0.0000	0.0000;
	58438	58440	0.001271	0.030967	0	321.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58438	58441	0.000222	0.001151	0	0	0	0	0	0	1	0	0	246.1900	33.7600	-246.0600	-33.1000	0.0000	0.0000	0.0000	0.0000;
	58438	58442	0.000285	0.001127	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58444	58443	0.004174	0.147917	0	101.21	0	0	1.03125	0	1	0	0	-26.3400	-16.8200	26.3800	18.2300	0.0000	0.0000	0.0000	0.0000;
	58443	58446	0.000296	0.001018	0	0	0	0	0	0	1	0	0	-26.3800	-18.2300	26.3800	18.2400	0.0000	0.0000	0.0000	0.0000;
	58443	58447	0.000275	0.001033	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58444	58445	0.004908	0.087889	0	76.55	0	0	1	0	1	0	0	-42.8700	1.1100	42.9500	0.3700	0.0000	0.0000	0.0000	0.0000;
	58444	58449	0.006019	0.018112	0.0054	62.48	0	0	0	0	1	0	0	16.3800	6.4500	-16.3600	-6.9800	0.0000	0.0000	0.0000	0.0000;
	58446	58488	0.001594	0.009691	0.01231	238.2	0	0	0	0	1	0	0	-26.3800	-18.2400	26.4000	17.0000	0.0000	0.0000	0.0000	0.0000;
	58448	58451	0.004828	0.166901	0	257.7	0	0	1	0	1	0	0	28.4200	-7.6500	-28.3800	9.0000	0.0000	0.0000	0.0000	0.0000;
	58448	58452	0.000211	0.001098	0	0	0	0	0	0	1	0	0	-28.4200	7.6500	28.4200	-7.6400	0.0000	0.0000	0.0000	0.0000;
	58448	58453	0.00023	0.001067	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58449	58451	-0.001728	-0.059718	0	107.7	0	0	1	0	1	0	0	-28.3900	8.5200	28.3800	-9.0000	0.0000	0.0000	0.0000	0.0000;
	58450	58451	0.020131	0.695849	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58454	58457	0.003007	0.114787	0	219.13	0	0	1	0	1	0	0	42.0100	3.2900	-41.9600	-1.4200	0.0000	0.0000	0.0000	0.0000;
	58454	58458	0.00106	0.0344	0	209.3	0	0	1.05	0	1	0	0	-160.5000	-57.5400	160.8100	67.7000	0.0000	0.0000	0.0000	0.0000;
	58454	58459	0.003273	0.078285	0	209.3	0	0	1.0875	0	1	0	0	-159.7800	-56.6100	160.8100	81.1200	0.0000	0.0000	0.0000	0.0000;
	58454	58460	0.000203	0.0012	0	0	0	0	0	0	1	0	0	278.2700	110.8600	-278.1100	-109.8700	0.0000	0.0000	0.0000	0.0000;
	58454	58461	0.00027	0.001196	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58455	58457	0.000219	0.008358	0	119.13	0	0	1	0	1	0	0	-41.9500	-1.2800	41.9600	1.4200	0.0000	0.0000	0.0000	0.0000;
	58456	58457	0.018628	0.711081	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58460	58488	0.000885	0.005394	0.00361	246.61	0	0	0	0	1	0	0	-51.3700	4.4600	51.3900	-4.7100	0.0000	0.0000	0.0000	0.0000;
	58463	58462	0.000115	0.008765	0	789.48	0	0	1	0	1	0	0	-255.3100	19.6200	255.3800	-14.3000	0.0000	0.0000	0.0000	0.0000;
	58462	58464	0.000229	0.014857	0	495.03	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58462	58466	0.000242	0.015977	0	494.52	0	0	1.0375	0	1	0	0	-26.8700	-10.2000	26.8700	10.3300	0.0000	0.0000	0.0000	0.0000;
	58462	58468	0.000705	0.047923	0	292.91	0	0	1.0375	0	1	0	0	-1.5000	-0.5700	1.5000	0.5800	0.0000	0.0000	0.0000	0.0000;
	58462	58469	0.000294	0.001163	0	0	0	0	0	0	1	0	0	-227.0100	-144.2300	227.2100	145.0100	0.0000	0.0000	0.0000	0.0000;
	58462	58470	0.000219	0.001108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58463	58465	0.004265	0.158933	0	109.55	0	0	1	0	1	0	0	-26.8400	0.4600	26.8700	0.6000	0.0000	0.0000	0.0000	0.0000;
	58463	58467	0.004755	0.137297	0	109.49	0	0	1	0	1	0	0	-26.8400	0.4700	26.8700	0.4500	0.0000	0.0000	0.0000	0.0000;
	58469	58532	0.001146	0.015638	1.41386	2493.43	0	0	0	0	1	0	0	476.9900	-113.9000	-474.5600	-6.4900	0.0000	0.0000	0.0000	0.0000;
	58586	58469	0.000368	0.006482	1.09007	3022.76	0	0	0	0	1	0	0	705.8800	-57.3300	-704.1900	-31.1100	0.0000	0.0000	0.0000	0.0000;
	58471	58472	0.010376	0.230355	0	55.15	0	0	1.03125	0	1	0	0	-12.5700	1.6900	12.5800	-1.3300	0.0000	0.0000	0.0000	0.0000;
	58471	58473	0.000277	0.001123	0	0	0	0	0	0	1	0	0	12.5700	-1.6900	-12.5700	1.6900	0.0000	0.0000	0.0000	0.0000;
	58471	58474	0.000242	0.001146	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58473	58550	0.014489	0.030933	0.00103	48.73	0	0	0	0	1	0	0	-2.2100	-1.4000	2.2100	1.2900	0.0000	0.0000	0.0000	0.0000;
	58476	58475	0.000195	0.012925	0	899.66	0	0	1.00625	0	1	0	0	236.6600	-25.2900	-236.5600	32.2300	0.0000	0.0000	0.0000	0.0000;
	58475	58479	0.000597	0.035611	0	459.24	0	0	1	0	1	0	0	-49.9200	-18.2500	49.9400	19.2000	0.0000	0.0000	0.0000	0.0000;
	58475	58480	0.000194	0.016182	0	457.18	0	0	1	0	1	0	0	-49.9400	-18.7700	49.9400	19.2000	0.0000	0.0000	0.0000	0.0000;
	58475	58481	0.00025	0.020215	0	454.05	0	0	1	0	1	0	0	-49.9300	-18.6600	49.9400	19.2000	0.0000	0.0000	0.0000	0.0000;
	58475	58482	0.000297	0.020034	0	452.3	0	0	1	0	1	0	0	-49.9300	-18.6600	49.9400	19.2000	0.0000	0.0000	0.0000	0.0000;
	58477	58476	0.000322	0.024309	0	483.07	0	0	1.0125	0	1	0	0	-138.6400	-53.6400	138.7000	58.8000	0.0000	0.0000	0.0000	0.0000;
	58708	58476	0.001387	0.016775	0.31826	1338.85	0	0	0	0	1	0	0	377.2000	21.3300	-375.3700	-33.5100	0.0000	0.0000	0.0000	0.0000;
	58478	58477	0.003022	0.113059	0	116.98	0	0	1.025	0	1	0	0	-40.1600	-15.1300	40.2200	17.1500	0.0000	0.0000	0.0000	0.0000;
	58477	58483	0.0003	0.001125	0	0	0	0	0	0	1	0	0	98.4200	36.4800	-98.3900	-36.3700	0.0000	0.0000	0.0000	0.0000;
	58477	58484	0.000283	0.001074	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58486	58485	0.004145	0.110503	0	118.93	0	0	1.03125	0	1	0	0	-44.1000	-22.9000	44.2000	25.5600	0.0000	0.0000	0.0000	0.0000;
	58485	58487	0.000546	0.017665	0	772.59	0	0	1	0	1	0	0	-187.5400	-47.5800	187.7300	53.6800	0.0000	0.0000	0.0000	0.0000;
	58485	58488	0.000292	0.001176	0	0	0	0	0	0	1	0	0	143.3500	22.0200	-143.2900	-21.7900	0.0000	0.0000	0.0000	0.0000;
	58485	58489	0.000265	0.001016	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58491	58490	0.000281	0.01793	0	816.21	0	0	1	0	1	0	0	-66.7000	24.1700	66.7200	-23.3400	0.0000	0.0000	0.0000	0.0000;
	58490	58495	0.000247	0.017309	0	732.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58490	58497	0.000213	0.001171	0	0	0	0	0	0	1	0	0	-66.7200	-140.7800	66.7600	141.0400	0.0000	0.0000	0.0000	0.0000;
	58491	58494	0.003978	0.133979	0	187.72	0	0	1	0	1	0	0	7.9300	-1.8800	-7.9300	1.9600	0.0000	0.0000	0.0000	0.0000;
	58491	58496	0.000269	0.001016	0	0	0	0	0	0	1	0	0	58.7700	-22.2900	-58.7600	22.3300	0.0000	0.0000	0.0000	0.0000;
	58492	58494	-4.6e-05	-0.001538	0	87.72	0	0	1	0	1	0	0	-7.9300	1.9600	7.9300	-1.9600	0.0000	0.0000	0.0000	0.0000;
	58493	58494	0.022323	0.75184	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58497	67644	0.000345	0.005198	0.5402	2036.09	0	0	0	0	1	0	0	-31.4900	-69.9800	31.5000	11.3700	0.0000	0.0000	0.0000	0.0000;
	67828	58497	0.000263	0.004328	0.38041	2639.44	0	0	0	0	1	0	0	276.5000	-79.3000	-276.3000	41.2900	0.0000	0.0000	0.0000	0.0000;
	58498	58499	0.014338	0.318928	0	41.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58498	58500	0.000296	0.001055	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58498	58501	0.000287	0.001088	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58500	65185	0.010759	0.028989	0.00048	71.98	0	0	0	0	1	0	0	28.6600	4.2300	-28.5800	-4.0600	0.0000	0.0000	0.0000	0.0000;
	65764	58500	0.007379	0.023491	0.00283	58.74	0	0	0	0	1	0	0	12.8300	-7.5900	-12.8200	7.3300	0.0000	0.0000	0.0000	0.0000;
	58502	58505	0.002249	0.062	0	222.88	0	0	1	0	1	0	0	4.1400	0.3900	-4.1400	-0.3800	0.0000	0.0000	0.0000	0.0000;
	58502	58506	0.0041	0.134356	0	79.95	0	0	0.9875	0	1	0	0	-4.3600	0.5600	4.3600	-0.5300	0.0000	0.0000	0.0000	0.0000;
	58502	58509	0.013931	0.367163	0	53.91	0	0	0.9875	0	1	0	0	-2.1800	0.2800	2.1800	-0.2700	0.0000	0.0000	0.0000	0.0000;
	58502	58510	0.00029	0.001196	0	0	0	0	0	0	1	0	0	2.4000	-1.2300	-2.4000	1.2300	0.0000	0.0000	0.0000	0.0000;
	58502	58511	0.000279	0.00116	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58503	58505	0.00217	0.059822	0	72.88	0	0	1	0	1	0	0	-4.1400	-0.3700	4.1400	0.3800	0.0000	0.0000	0.0000	0.0000;
	58503	58507	0.025723	0.520367	0	23.33	0	0	1.03125	0	1	0	0	-2.1800	-0.0900	2.1800	0.1100	0.0000	0.0000	0.0000	0.0000;
	58503	58508	0.020085	0.376439	0	38.96	0	0	1.03125	0	1	0	0	-4.3600	-0.0200	4.3600	0.0900	0.0000	0.0000	0.0000	0.0000;
	58504	58505	0.02436	0.671468	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58512	58513	0.019175	0.354712	0	34.39	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58512	58514	0.027896	0.605631	0	18.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58512	58515	0.045254	0.944359	0	17.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58512	58516	0.000279	0.001059	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58512	58517	0.000288	0.001135	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58518	58521	0.006474	0.211777	0	150.6	0	0	1	0	1	0	0	6.4800	3.3000	-6.4800	-3.1900	0.0000	0.0000	0.0000	0.0000;
	58518	58526	0.006011	0.17319	0	62.23	0	0	1	0	1	0	0	-2.7000	0.3400	2.7000	-0.3300	0.0000	0.0000	0.0000	0.0000;
	58518	58527	0.000251	0.00108	0	0	0	0	0	0	1	0	0	-3.7800	-3.6400	3.7800	3.6400	0.0000	0.0000	0.0000	0.0000;
	58518	58528	0.000292	0.001005	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58519	58521	-0.002809	-0.091878	0	75.6	0	0	1	0	1	0	0	-6.4800	-3.2400	6.4800	3.1900	0.0000	0.0000	0.0000	0.0000;
	58519	58524	-0.000378	-0.006252	0	107.85	0	0	1	0	1	0	0	-5.3900	0.6800	5.3900	-0.6900	0.0000	0.0000	0.0000	0.0000;
	58519	58525	0.011003	0.192236	0	43.56	0	0	1	0	1	0	0	-5.3900	0.7100	5.3900	-0.6600	0.0000	0.0000	0.0000	0.0000;
	58520	58521	0.021208	0.693779	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58522	58524	0.012497	0.206833	0	53.92	0	0	1	0	1	0	0	2.7000	-0.3300	-2.7000	0.3400	0.0000	0.0000	0.0000	0.0000;
	58523	58524	0.012497	0.206833	0	53.92	0	0	1	0	1	0	0	2.7000	-0.3300	-2.7000	0.3400	0.0000	0.0000	0.0000	0.0000;
	58530	58529	0.000244	0.016589	0	829.9	0	0	1.00625	0	1	0	0	-284.6000	-12.2200	284.7900	24.7000	0.0000	0.0000	0.0000	0.0000;
	58529	58532	0.000299	0.001001	0	0	0	0	0	0	1	0	0	-284.7900	-24.7000	285.0100	25.4500	0.0000	0.0000	0.0000	0.0000;
	58529	58533	0.000224	0.001061	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58531	58530	0.001997	0.074389	0	113.72	0	0	1.00625	0	1	0	0	-38.9000	-9.3900	38.9300	10.4900	0.0000	0.0000	0.0000	0.0000;
	58534	58537	0.005202	0.206127	0	204	0	0	1	0	1	0	0	53.8000	11.3200	-53.6500	-5.5600	0.0000	0.0000	0.0000	0.0000;
	58534	58538	0.002319	0.080295	0	121.16	0	0	1	0	1	0	0	-50.4800	-3.9100	50.5400	5.8100	0.0000	0.0000	0.0000	0.0000;
	58534	58539	0.002305	0.092339	0	120.88	0	0	1	0	1	0	0	-50.4900	-3.1400	50.5400	5.3300	0.0000	0.0000	0.0000	0.0000;
	58534	58540	0.00364	0.133253	0	120.87	0	0	1	0	1	0	0	-50.4500	-0.8600	50.5400	4.0000	0.0000	0.0000	0.0000	0.0000;
	58534	58541	0.001601	0.058906	0	120.63	0	0	1	0	1	0	0	-50.5000	-6.5400	50.5400	7.9500	0.0000	0.0000	0.0000	0.0000;
	58534	58542	0.003546	0.116311	0	120.41	0	0	1	0	1	0	0	-50.4600	-1.4500	50.5400	4.1900	0.0000	0.0000	0.0000	0.0000;
	58534	58543	0.000297	0.001163	0	0	0	0	0	0	1	0	0	198.5800	4.5900	-198.4700	-4.1600	0.0000	0.0000	0.0000	0.0000;
	58534	58544	0.000242	0.001034	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58535	58537	-0.002211	-0.087621	0	129	0	0	1	0	1	0	0	-53.7100	-8.0100	53.6500	5.5600	0.0000	0.0000	0.0000	0.0000;
	58536	58537	0.017523	0.694319	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58545	58546	0.000247	0.001076	0	0	0	0	0	0	1	0	0	56.6300	-8.1600	-56.6200	8.2000	0.0000	0.0000	0.0000	0.0000;
	58572	58546	0.005046	0.032989	0.01907	230.68	0	0	0	0	1	0	0	-8.6100	-6.6500	8.6100	4.6100	0.0000	0.0000	0.0000	0.0000;
	58547	58548	0.013619	0.23242	0	57.33	0	0	1	0	1	0	0	-15.1500	2.0100	15.1800	-1.5100	0.0000	0.0000	0.0000	0.0000;
	58547	58549	0.014556	0.241588	0	36.59	0	0	1	0	1	0	0	-3.9900	0.2400	4.0000	-0.2000	0.0000	0.0000	0.0000	0.0000;
	58547	58550	0.000237	0.001096	0	0	0	0	0	0	1	0	0	19.1500	-2.2500	-19.1400	2.2500	0.0000	0.0000	0.0000	0.0000;
	58547	58551	0.00021	0.001121	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58553	58552	0.000249	0.015894	0	975.81	0	0	1.00625	0	1	0	0	-187.1600	-9.4000	187.2400	14.5500	0.0000	0.0000	0.0000	0.0000;
	58552	58555	0.000275	0.001168	0	0	0	0	0	0	1	0	0	-187.2400	-16.1700	187.3300	16.5400	0.0000	0.0000	0.0000	0.0000;
	58552	58556	0.000266	0.001132	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58553	58554	0.002969	0.094136	0	113.58	0	0	1	0	1	0	0	-39.9100	4.2100	39.9500	-2.8200	0.0000	0.0000	0.0000	0.0000;
	58578	58553	0.014315	0.069101	0.04432	286.02	0	0	0	0	1	0	0	-84.2600	11.3500	85.2200	-11.5600	0.0000	0.0000	0.0000	0.0000;
	58558	58557	0.000157	0.010026	0	1009.09	0	0	1	0	1	0	0	-232.3400	-17.9400	232.4100	22.9400	0.0000	0.0000	0.0000	0.0000;
	58557	58560	0.000375	0.022992	0	431.97	0	0	1	0	1	0	0	-35.9500	-17.9800	35.9600	18.3200	0.0000	0.0000	0.0000	0.0000;
	58557	58561	0.000238	0.001146	0	0	0	0	0	0	1	0	0	-196.4600	124.8700	196.5800	-124.3000	0.0000	0.0000	0.0000	0.0000;
	58559	58558	0.003547	0.139243	0	111.68	0	0	1	0	1	0	0	-36.3700	1.5500	36.4100	0.1500	0.0000	0.0000	0.0000	0.0000;
	58558	58562	0.000269	0.001047	0	0	0	0	0	0	1	0	0	195.9300	17.7900	-195.8300	-17.4100	0.0000	0.0000	0.0000	0.0000;
	58561	64550	0.000237	0.004683	0.40136	2502.6	0	0	0	0	1	0	0	-196.5800	124.3000	196.7100	-165.2300	0.0000	0.0000	0.0000	0.0000;
	58564	58563	0.000218	0.014783	0	841.59	0	0	1	0	1	0	0	-82.2600	9.0600	82.2800	-8.1400	0.0000	0.0000	0.0000	0.0000;
	58563	58567	0.000266	0.001123	0	0	0	0	0	0	1	0	0	-82.2800	8.1400	82.2900	-8.0700	0.0000	0.0000	0.0000	0.0000;
	58565	58564	0.004519	0.147315	0	105.59	0	0	1	0	1	0	0	-27.3700	-2.5800	27.4000	3.6000	0.0000	0.0000	0.0000	0.0000;
	58564	58566	0.000297	0.001183	0	0	0	0	0	0	1	0	0	134.7700	-21.5300	-134.7200	21.7300	0.0000	0.0000	0.0000	0.0000;
	58569	58568	0.00034	0.021304	0	638.69	0	0	1	0	1	0	0	-3.9100	7.6300	3.9100	-7.6200	0.0000	0.0000	0.0000	0.0000;
	58568	58571	0.000307	0.020942	0	734.53	0	0	1.0375	0	1	0	0	-149.7500	-27.1200	149.8200	31.9500	0.0000	0.0000	0.0000	0.0000;
	58568	58573	0.000235	0.00108	0	0	0	0	0	0	1	0	0	145.8400	-247.5700	-145.6600	248.3900	0.0000	0.0000	0.0000	0.0000;
	58570	58569	0.003255	0.089712	0	84.16	0	0	1	0	1	0	0	-12.5100	1.1100	12.5200	-0.9800	0.0000	0.0000	0.0000	0.0000;
	58569	58572	0.00023	0.001013	0	0	0	0	0	0	1	0	0	-8.6100	-6.6500	8.6100	6.6500	0.0000	0.0000	0.0000	0.0000;
	58574	58577	0.013271	0.515493	0	112.78	0	0	1	0	1	0	0	13.7100	2.8100	-13.6900	-1.8800	0.0000	0.0000	0.0000	0.0000;
	58574	58578	0.000208	0.001128	0	0	0	0	0	0	1	0	0	-13.7100	-2.8100	13.7200	2.8100	0.0000	0.0000	0.0000	0.0000;
	58574	58579	0.000272	0.00119	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58575	58577	-0.009847	-0.382483	0	87.78	0	0	1	0	1	0	0	-13.7100	-2.5700	13.6900	1.8800	0.0000	0.0000	0.0000	0.0000;
	58576	58577	0.022871	0.888406	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58581	58580	0.000164	0.013811	0	1008.91	0	0	1	0	1	0	0	-202.9000	10.7200	202.9600	-5.4600	0.0000	0.0000	0.0000	0.0000;
	58580	58583	0.000266	0.01339	0	804.27	0	0	1	0	1	0	0	-187.6900	-33.0000	187.7800	37.4800	0.0000	0.0000	0.0000	0.0000;
	58580	58584	0.000233	0.017731	0	803.85	0	0	1	0	1	0	0	-187.7000	-24.0300	187.7800	29.8900	0.0000	0.0000	0.0000	0.0000;
	58580	58585	0.000188	0.01459	0	803.75	0	0	1	0	1	0	0	-187.7100	-52.1200	187.7800	57.2300	0.0000	0.0000	0.0000	0.0000;
	58580	58586	0.000268	0.00111	0	0	0	0	0	0	1	0	0	360.1300	-187.9100	-359.7300	189.6000	0.0000	0.0000	0.0000	0.0000;
	58582	58581	0.00348	0.112068	0	78.38	0	0	1	0	1	0	0	-10.3900	1.7100	10.3900	-1.6000	0.0000	0.0000	0.0000	0.0000;
	58581	58587	0.000258	0.001119	0	0	0	0	0	0	1	0	0	192.5100	-9.1200	-192.4200	9.5000	0.0000	0.0000	0.0000	0.0000;
	58588	58589	0.000232	0.001184	0	0	0	0	0	0	1	0	0	7.5000	0.5500	-7.5000	-0.5500	0.0000	0.0000	0.0000	0.0000;
	58588	58591	0.005064	0.027483	0.00793	141.77	0	0	0	0	1	0	0	21.3100	-3.1600	-21.2800	2.4400	0.0000	0.0000	0.0000	0.0000;
	58588	58595	0.015612	0.080111	0.00852	196.19	0	0	0	0	1	0	0	-132.8900	24.9100	135.5900	-11.9800	0.0000	0.0000	0.0000	0.0000;
	59385	58588	0.011715	0.051705	0.05044	187.15	0	0	0	0	1	0	0	-102.8500	22.4300	104.0900	-22.2900	0.0000	0.0000	0.0000	0.0000;
	58590	58591	0.00419	0.019618	0.00582	135.56	0	0	0	0	1	0	0	-14.6400	2.9900	14.6400	-3.5600	0.0000	0.0000	0.0000	0.0000;
	58590	59220	0.021872	0.073361	0.02581	126.2	0	0	0	0	1	0	0	8.3600	-4.0600	-8.3400	1.3800	0.0000	0.0000	0.0000	0.0000;
	58591	58592	0.000257	0.001071	0	0	0	0	0	0	1	0	0	6.6400	1.1200	-6.6400	-1.1200	0.0000	0.0000	0.0000	0.0000;
	58593	58763	0.054092	0.298295	0.03808	144.62	0	0	0	0	1	0	0	-28.1800	5.7800	28.6100	-7.5100	0.0000	0.0000	0.0000	0.0000;
	59914	58593	0.005704	0.025205	0.01586	142.16	0	0	0	0	1	0	0	-24.1900	4.8000	24.2200	-6.3700	0.0000	0.0000	0.0000	0.0000;
	58595	58594	0.004519	0.018595	0.01509	142.27	0	0	0	0	1	0	0	-32.7000	0.5800	32.7400	-2.0100	0.0000	0.0000	0.0000	0.0000;
	59217	58594	0.009085	0.049586	0.02047	115.28	0	0	0	0	1	0	0	49.7900	0.0500	-49.5900	-1.1200	0.0000	0.0000	0.0000	0.0000;
	58597	58595	0.002052	0.008185	0.00266	207.91	0	0	0	0	1	0	0	117.2500	-7.3500	-116.9900	8.1200	0.0000	0.0000	0.0000	0.0000;
	58597	58596	0.000604	0.034012	0	415.72	0	0	1	0	1	0	0	-117.2500	7.3500	117.3300	-2.9900	0.0000	0.0000	0.0000	0.0000;
	58596	58598	0.00024	0.001128	0	0	0	0	0	0	1	0	0	15.2600	0.5100	-15.2600	-0.5100	0.0000	0.0000	0.0000	0.0000;
	59915	58596	0.00203	0.024881	0.33502	1101.6	0	0	0	0	1	0	0	132.9300	-34.2000	-132.5900	2.4700	0.0000	0.0000	0.0000	0.0000;
	58599	58601	0.010304	0.053186	0.00862	139.41	0	0	0	0	1	0	0	20.9600	-18.5200	-20.8900	17.9900	0.0000	0.0000	0.0000	0.0000;
	58599	58605	0.004589	0.025185	0.01339	153.71	0	0	0	0	1	0	0	-37.2000	12.4700	37.2700	-13.5000	0.0000	0.0000	0.0000	0.0000;
	58601	58600	0.000391	0.027077	0	430.38	0	0	1	0	1	0	0	-141.8600	7.8700	141.9400	-2.7400	0.0000	0.0000	0.0000	0.0000;
	58600	58602	0.000281	0.001063	0	0	0	0	0	0	1	0	0	29.3900	11.4400	-29.3900	-11.4300	0.0000	0.0000	0.0000	0.0000;
	59012	58600	0.001436	0.017206	0.41022	1345.47	0	0	0	0	1	0	0	-614.7400	74.7100	619.9500	-56.1300	0.0000	0.0000	0.0000	0.0000;
	59012	58600	0.001436	0.017206	0.41022	1345.47	0	0	0	0	1	0	0	-614.7400	74.7100	619.9500	-56.1300	0.0000	0.0000	0.0000	0.0000;
	58600	61005	0.001572	0.017009	0.36767	1293.59	0	0	0	0	1	0	0	-732.0700	60.0600	740.0800	-12.7100	0.0000	0.0000	0.0000	0.0000;
	58600	61197	0.001408	0.01825	0.29714	1281.64	0	0	0	0	1	0	0	-679.1500	43.5000	685.3000	4.4000	0.0000	0.0000	0.0000	0.0000;
	58601	58604	0.016603	0.055673	0.02139	156.51	0	0	0	0	1	0	0	53.9100	-11.8400	-53.4400	11.1400	0.0000	0.0000	0.0000	0.0000;
	58728	58601	0.018998	0.073774	0.03994	175.24	0	0	0	0	1	0	0	-70.4700	8.6700	71.3900	-9.3400	0.0000	0.0000	0.0000	0.0000;
	58601	58729	0.041468	0.185649	0.03351	156.5	0	0	0	0	1	0	0	37.4500	-4.6900	-36.9000	3.6000	0.0000	0.0000	0.0000	0.0000;
	58603	58604	0.001971	0.009279	0.0327	152.59	0	0	0	0	1	0	0	-44.5900	9.3800	44.6300	-12.6700	0.0000	0.0000	0.0000	0.0000;
	58603	58606	0.015931	0.072366	0.00961	146.86	0	0	0	0	1	0	0	36.0200	-12.9800	-35.8000	12.9500	0.0000	0.0000	0.0000	0.0000;
	60556	58605	0.015781	0.08195	0.03584	157.57	0	0	0	0	1	0	0	45.6400	-13.0400	-45.3100	11.0300	0.0000	0.0000	0.0000	0.0000;
	58763	58606	0.006409	0.029863	0.01831	144.67	0	0	0	0	1	0	0	-33.1300	11.4300	33.2000	-13.0400	0.0000	0.0000	0.0000	0.0000;
	58607	58767	0.011112	0.050234	0.0133	161.31	0	0	0	0	1	0	0	64.3900	-25.1700	-63.8900	26.0400	0.0000	0.0000	0.0000	0.0000;
	58607	60883	0.018026	0.082161	0.02029	162.1	0	0	0	0	1	0	0	-67.9000	23.0200	68.7900	-21.0700	0.0000	0.0000	0.0000	0.0000;
	58609	58608	0.008753	0.038567	0.005	130.33	0	0	0	0	1	0	0	-5.3900	-1.0000	5.3900	0.4800	0.0000	0.0000	0.0000	0.0000;
	58608	58619	0.012905	0.06142	0.01902	174.82	0	0	0	0	1	0	0	-64.0500	12.4800	64.5700	-11.9800	0.0000	0.0000	0.0000	0.0000;
	59743	58608	0.002049	0.00939	0.00155	165.3	0	0	0	0	1	0	0	-50.6900	18.0000	50.7400	-17.9000	0.0000	0.0000	0.0000	0.0000;
	58609	58611	0.008043	0.040985	0.03694	110.21	0	0	0	0	1	0	0	-0.9400	-0.5600	0.9400	-3.3200	0.0000	0.0000	0.0000	0.0000;
	59090	58610	0.021613	0.084084	0.01464	172.11	0	0	0	0	1	0	0	-66.5700	9.9900	67.5300	-7.8200	0.0000	0.0000	0.0000	0.0000;
	58610	59743	0.00507	0.02545	0.01123	177.31	0	0	0	0	1	0	0	-76.3900	6.9800	76.6800	-6.7300	0.0000	0.0000	0.0000	0.0000;
	58611	58617	0.013975	0.061986	0.00992	159.21	0	0	0	0	1	0	0	38.4700	-4.4000	-38.2700	4.2500	0.0000	0.0000	0.0000	0.0000;
	58611	58620	0.010345	0.054249	0.01248	161.13	0	0	0	0	1	0	0	-43.4200	6.2000	43.6100	-6.5100	0.0000	0.0000	0.0000	0.0000;
	58612	58615	0.025635	0.595535	0	190.1	0	0	1	0	1	0	0	34.8100	-4.9400	-34.5100	12.0000	0.0000	0.0000	0.0000	0.0000;
	58612	58616	0.000284	0.00102	0	0	0	0	0	0	1	0	0	3.4600	0.6800	-3.4600	-0.6800	0.0000	0.0000	0.0000	0.0000;
	58612	58617	0.000226	0.001165	0	0	0	0	0	0	1	0	0	-38.2700	4.2600	38.2700	-4.2500	0.0000	0.0000	0.0000	0.0000;
	58613	58615	-0.015367	-0.356995	0	65.1	0	0	1	0	1	0	0	-34.6900	7.7700	34.5100	-12.0000	0.0000	0.0000	0.0000	0.0000;
	58614	58615	0.069369	1.611556	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58621	58618	0.006362	0.035248	0.01968	196.91	0	0	0	0	1	0	0	-116.2400	-1.0900	117.0500	3.4700	0.0000	0.0000	0.0000	0.0000;
	58622	58618	0.007332	0.025391	0.0039	196.8	0	0	0	0	1	0	0	-121.5700	-5.0900	122.6000	8.2400	0.0000	0.0000	0.0000	0.0000;
	58618	58711	0.050564	0.226751	0.02115	151.8	0	0	0	0	1	0	0	28.2400	-4.2900	-27.8700	3.7300	0.0000	0.0000	0.0000	0.0000;
	58618	59862	0.003253	0.011954	0.00459	229.12	0	0	0	0	1	0	0	-143.1600	-7.2300	143.7800	9.0100	0.0000	0.0000	0.0000	0.0000;
	58618	59862	0.003253	0.011954	0.00459	229.12	0	0	0	0	1	0	0	-143.1600	-7.2300	143.7800	9.0100	0.0000	0.0000	0.0000	0.0000;
	58622	58619	0.002856	0.016069	0.00182	187.8	0	0	0	0	1	0	0	91.7700	-3.4800	-91.5400	4.5700	0.0000	0.0000	0.0000	0.0000;
	58620	58621	0.005805	0.032674	0.01011	179.22	0	0	0	0	1	0	0	-70.8100	-3.5700	71.0900	4.0600	0.0000	0.0000	0.0000	0.0000;
	58621	58721	0.051412	0.248584	0.05215	143.98	0	0	0	0	1	0	0	17.4500	-6.9500	-17.2900	2.1600	0.0000	0.0000	0.0000	0.0000;
	58622	58623	0.000232	0.001142	0	0	0	0	0	0	1	0	0	29.8000	8.5700	-29.8000	-8.5600	0.0000	0.0000	0.0000	0.0000;
	58624	58638	0.005295	0.025793	0.00847	176.5	0	0	0	0	1	0	0	-52.2700	-19.0800	52.4200	18.9200	0.0000	0.0000	0.0000	0.0000;
	58624	58649	0.003684	0.010699	0.00893	112.74	0	0	0	0	1	0	0	-4.4300	19.0300	4.4500	-19.9300	0.0000	0.0000	0.0000	0.0000;
	58624	58657	0.028758	0.120451	0.01809	141.88	0	0	0	0	1	0	0	14.2900	-8.9600	-14.2200	7.3400	0.0000	0.0000	0.0000	0.0000;
	58625	58626	0.000255	0.001186	0	0	0	0	0	0	1	0	0	13.4300	4.5800	-13.4300	-4.5700	0.0000	0.0000	0.0000	0.0000;
	58632	58625	0.002327	0.010158	0.00304	172.37	0	0	0	0	1	0	0	47.6200	4.2900	-47.5700	-4.3900	0.0000	0.0000	0.0000	0.0000;
	58625	58633	0.00704	0.027294	0.00846	163.9	0	0	0	0	1	0	0	34.1300	-0.1800	-34.0500	-0.4100	0.0000	0.0000	0.0000	0.0000;
	58627	58630	0.021256	0.560709	0	68.9	0	0	1	0	1	0	0	2.7300	-1.4900	-2.7300	1.5400	0.0000	0.0000	0.0000	0.0000;
	58627	58631	0.000248	0.001038	0	0	0	0	0	0	1	0	0	13.4300	1.1400	-13.4300	-1.1400	0.0000	0.0000	0.0000	0.0000;
	58633	58627	0.001682	0.008948	0.00377	144.71	0	0	0	0	1	0	0	16.1700	-12.6700	-16.1600	12.3100	0.0000	0.0000	0.0000	0.0000;
	58628	58630	-0.012498	-0.329695	0	18.9	0	0	1	0	1	0	0	-2.7300	1.5100	2.7300	-1.5400	0.0000	0.0000	0.0000	0.0000;
	58634	58628	0.007501	0.023489	0.00199	60.35	0	0	0	0	1	0	0	-13.0600	14.5600	13.0900	-14.6900	0.0000	0.0000	0.0000	0.0000;
	58629	58630	0.032953	0.869275	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58632	58643	0.003293	0.016035	0.03548	188.88	0	0	0	0	1	0	0	-80.3600	-1.5700	80.5600	-1.2300	0.0000	0.0000	0.0000	0.0000;
	58632	58672	0.007077	0.041533	0.02302	150.89	0	0	0	0	1	0	0	19.3200	-5.1900	-19.2900	2.9000	0.0000	0.0000	0.0000	0.0000;
	58634	58633	0.013376	0.288502	0	34.98	0	0	1.025	0	1	0	0	-4.4400	-6.3700	4.4500	6.5400	0.0000	0.0000	0.0000	0.0000;
	58633	58635	0.000262	0.00116	0	0	0	0	0	0	1	0	0	13.4300	6.5500	-13.4300	-6.5500	0.0000	0.0000	0.0000	0.0000;
	58637	58636	0.000289	0.01694	0	560.89	0	0	1.01875	0	1	0	0	-263.4000	-75.3600	263.6100	87.6500	0.0000	0.0000	0.0000	0.0000;
	58636	58639	0.000256	0.001022	0	0	0	0	0	0	1	0	0	59.0300	7.1100	-59.0200	-7.0800	0.0000	0.0000	0.0000	0.0000;
	58636	58644	0.00073	0.008809	0.12928	1063.19	0	0	0	0	1	0	0	98.1800	-25.4900	-98.1100	12.5400	0.0000	0.0000	0.0000	0.0000;
	58636	59815	0.000674	0.008015	0.22106	1272.53	0	0	0	0	1	0	0	-420.8100	-9.6100	421.9400	-0.6500	0.0000	0.0000	0.0000	0.0000;
	58638	58637	0.002045	0.083085	0	146.72	0	0	1.01875	0	1	0	0	-69.0600	-20.5100	69.1600	24.6800	0.0000	0.0000	0.0000	0.0000;
	58638	58637	0.002045	0.083085	0	146.72	0	0	1.01875	0	1	0	0	-69.0600	-20.5100	69.1600	24.6800	0.0000	0.0000	0.0000	0.0000;
	58638	58637	0.002045	0.083085	0	146.72	0	0	1.01875	0	1	0	0	-69.0600	-20.5100	69.1600	24.6800	0.0000	0.0000	0.0000	0.0000;
	58637	58640	0.000214	0.001002	0	0	0	0	0	0	1	0	0	55.9200	1.3300	-55.9200	-1.3000	0.0000	0.0000	0.0000	0.0000;
	58638	58643	0.001058	0.005507	0.0011	209.83	0	0	0	0	1	0	0	117.2400	19.6000	-117.1000	-18.9900	0.0000	0.0000	0.0000	0.0000;
	58638	58685	0.006749	0.034439	0.01013	157.41	0	0	0	0	1	0	0	37.5000	23.0100	-37.3800	-23.4500	0.0000	0.0000	0.0000	0.0000;
	58641	58649	0.00443	0.020873	0.00591	141.33	0	0	0	0	1	0	0	15.7200	-19.3400	-15.6900	18.8400	0.0000	0.0000	0.0000	0.0000;
	58661	58641	0.00861	0.042533	0.00456	174.46	0	0	0	0	1	0	0	52.4800	-9.3700	-52.2500	10.0400	0.0000	0.0000	0.0000	0.0000;
	58642	58643	0.000229	0.001148	0	0	0	0	0	0	1	0	0	-36.5300	-20.2000	36.5400	20.2200	0.0000	0.0000	0.0000	0.0000;
	58644	58647	0.000987	0.064979	0	598.02	0	0	1	0	1	0	0	200.5200	16.3500	-200.1500	8.3200	0.0000	0.0000	0.0000	0.0000;
	58644	58648	0.000214	0.001163	0	0	0	0	0	0	1	0	0	36.5400	7.9000	-36.5300	-7.8800	0.0000	0.0000	0.0000	0.0000;
	58644	58700	0.000516	0.006108	0.14216	1091.81	0	0	0	0	1	0	0	216.5500	-43.6000	-216.3100	31.1800	0.0000	0.0000	0.0000	0.0000;
	59815	58644	0.000936	0.011935	0.17625	1219.11	0	0	0	0	1	0	0	356.6100	-11.4600	-355.5000	6.8100	0.0000	0.0000	0.0000	0.0000;
	58645	58647	-0.000353	-0.023254	0	498.02	0	0	1	0	1	0	0	-200.2800	-0.5100	200.1500	-8.3200	0.0000	0.0000	0.0000	0.0000;
	58694	58645	0.003204	0.01698	0.0029	162.77	0	0	0	0	1	0	0	-33.9300	-11.7300	33.9700	11.6300	0.0000	0.0000	0.0000	0.0000;
	58695	58645	0.001583	0.008797	0.0018	176.2	0	0	0	0	1	0	0	-63.5500	-7.2800	63.6100	7.4300	0.0000	0.0000	0.0000	0.0000;
	58645	58696	0.001876	0.00778	0.00317	204.17	0	0	0	0	1	0	0	102.7100	-18.5500	-102.5100	19.0200	0.0000	0.0000	0.0000	0.0000;
	58646	58647	0.003923	0.258163	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58650	58652	0.004685	0.024517	0.00805	139.71	0	0	0	0	1	0	0	-16.3800	4.4900	16.4000	-5.2800	0.0000	0.0000	0.0000	0.0000;
	58651	58652	0.000281	0.001102	0	0	0	0	0	0	1	0	0	-5.6100	-0.3600	5.6100	0.3600	0.0000	0.0000	0.0000	0.0000;
	58683	58652	0.003925	0.01733	0.01954	145.5	0	0	0	0	1	0	0	22.0300	-6.9100	-22.0100	4.9200	0.0000	0.0000	0.0000	0.0000;
	58653	58656	0.001425	0.037193	0	112.73	0	0	1	0	1	0	0	19.8300	1.1200	-19.8300	-0.9800	0.0000	0.0000	0.0000	0.0000;
	58653	58657	0.000278	0.001069	0	0	0	0	0	0	1	0	0	-19.8300	-1.1200	19.8300	1.1300	0.0000	0.0000	0.0000	0.0000;
	58654	58656	0.008852	0.231013	0	55.43	0	0	1	0	1	0	0	-14.1800	0.3000	14.2000	0.1400	0.0000	0.0000	0.0000	0.0000;
	58655	58656	0.060493	1.578693	0	57.3	0	0	1	0	1	0	0	-5.6100	-0.3700	5.6300	0.8500	0.0000	0.0000	0.0000	0.0000;
	58661	58658	0.007851	0.03584	0.00915	201.47	0	0	0	0	1	0	0	-102.3700	17.6000	103.1800	-14.8600	0.0000	0.0000	0.0000	0.0000;
	58658	59810	0.007917	0.03168	0.00711	217.86	0	0	0	0	1	0	0	-128.0800	6.8100	129.3100	-2.6100	0.0000	0.0000	0.0000	0.0000;
	58659	58661	0.003193	0.016358	0.01186	159.68	0	0	0	0	1	0	0	-27.7400	-0.0700	27.7600	-1.0500	0.0000	0.0000	0.0000	0.0000;
	58659	62406	0.011486	0.034626	0.01932	146.65	0	0	0	0	1	0	0	17.2400	-5.6100	-17.2100	3.7000	0.0000	0.0000	0.0000	0.0000;
	58660	58661	0.000254	0.001027	0	0	0	0	0	0	1	0	0	-11.1200	-0.2500	11.1200	0.2500	0.0000	0.0000	0.0000	0.0000;
	58661	62420	0.013776	0.08475	0.04609	140.08	0	0	0	0	1	0	0	11.0100	-7.4300	-10.9900	2.7100	0.0000	0.0000	0.0000	0.0000;
	62406	58662	0.007163	0.030378	0.01045	137.35	0	0	0	0	1	0	0	7.9000	-6.6800	-7.8900	5.6200	0.0000	0.0000	0.0000	0.0000;
	58663	58664	0.000298	0.001193	0	0	0	0	0	0	1	0	0	5.7600	1.2600	-5.7600	-1.2600	0.0000	0.0000	0.0000	0.0000;
	58663	58697	0.011729	0.056405	0.00813	134.78	0	0	0	0	1	0	0	0.6200	-7.1300	-0.6200	6.2900	0.0000	0.0000	0.0000	0.0000;
	58663	58761	0.013835	0.06127	0.01465	139.88	0	0	0	0	1	0	0	-6.3800	5.8700	6.3900	-7.3800	0.0000	0.0000	0.0000	0.0000;
	58665	58666	0.000202	0.001067	0	0	0	0	0	0	1	0	0	-13.5400	66.1500	13.5500	-66.1000	0.0000	0.0000	0.0000	0.0000;
	58666	58699	0.004086	0.020781	0.00305	146.51	0	0	0	0	1	0	0	12.3300	29.8600	-12.2900	-29.9800	0.0000	0.0000	0.0000	0.0000;
	58666	59330	0.006355	0.024041	0.01122	162.23	0	0	0	0	1	0	0	-25.8800	36.2400	26.0000	-36.9900	0.0000	0.0000	0.0000	0.0000;
	58668	58667	0.004705	0.113011	0	54.78	0	0	1.0125	0	1	0	0	-18.3000	-1.6600	18.3100	2.0300	0.0000	0.0000	0.0000	0.0000;
	58667	58669	0.000285	0.001138	0	0	0	0	0	0	1	0	0	7.6600	1.0400	-7.6600	-1.0400	0.0000	0.0000	0.0000	0.0000;
	58670	58667	0.006492	0.028913	0.01278	154.97	0	0	0	0	1	0	0	26.0100	1.8900	-25.9700	-3.0700	0.0000	0.0000	0.0000	0.0000;
	58670	58672	0.00169	0.009358	0.00997	141.56	0	0	0	0	1	0	0	-11.6300	5.4900	11.6300	-6.5400	0.0000	0.0000	0.0000	0.0000;
	58671	58672	0.000234	0.001006	0	0	0	0	0	0	1	0	0	-7.6600	-3.6400	7.6600	3.6400	0.0000	0.0000	0.0000	0.0000;
	58673	58674	0.000273	0.00109	0	0	0	0	0	0	1	0	0	37.2000	11.1900	-37.2000	-11.1700	0.0000	0.0000	0.0000	0.0000;
	58673	58681	0.003237	0.019286	0.00474	132.83	0	0	0	0	1	0	0	0.6300	-16.2000	-0.6200	15.7500	0.0000	0.0000	0.0000	0.0000;
	58673	59326	0.023426	0.089746	0.02189	169.42	0	0	0	0	1	0	0	-37.8300	5.0200	38.1600	-6.0800	0.0000	0.0000	0.0000	0.0000;
	58675	58676	0.000267	0.001111	0	0	0	0	0	0	1	0	0	34.3200	6.6800	-34.3200	-6.6700	0.0000	0.0000	0.0000	0.0000;
	58678	58675	0.001644	0.006957	0.00195	205.51	0	0	0	0	1	0	0	120.3300	28.0500	-120.1000	-27.2700	0.0000	0.0000	0.0000	0.0000;
	58675	58681	0.001519	0.008149	0.00437	161.44	0	0	0	0	1	0	0	33.7300	23.4800	-33.7000	-23.8200	0.0000	0.0000	0.0000	0.0000;
	58683	58675	0.005181	0.024325	0.00508	172.3	0	0	0	0	1	0	0	-51.9100	2.9700	52.0500	-2.9000	0.0000	0.0000	0.0000	0.0000;
	58678	58677	0.000372	0.020476	0	488.59	0	0	1.0125	0	1	0	0	-181.2000	-43.5800	181.3300	50.3700	0.0000	0.0000	0.0000	0.0000;
	58677	58679	0.000275	0.001002	0	0	0	0	0	0	1	0	0	-181.3300	-5.7000	181.4100	6.0000	0.0000	0.0000	0.0000	0.0000;
	58678	58755	0.01225	0.056964	0.01113	158.33	0	0	0	0	1	0	0	26.5500	2.6800	-26.4700	-3.4900	0.0000	0.0000	0.0000	0.0000;
	58700	58679	0.000599	0.00795	0.13024	1200.22	0	0	0	0	1	0	0	235.5300	-28.3700	-235.2200	18.6100	0.0000	0.0000	0.0000	0.0000;
	58748	58679	0.001256	0.013811	0.27453	1200.54	0	0	0	0	1	0	0	-229.0400	10.5900	229.6600	-33.1000	0.0000	0.0000	0.0000	0.0000;
	59846	58679	0.000462	0.006024	0.16121	1199.5	0	0	0	0	1	0	0	-159.4000	-20.4500	159.5100	4.6700	0.0000	0.0000	0.0000	0.0000;
	59896	58679	0.001068	0.012247	0.28056	1280.84	0	0	0	0	1	0	0	336.4900	-20.9500	-335.3700	3.8100	0.0000	0.0000	0.0000	0.0000;
	58680	58681	0.000243	0.001098	0	0	0	0	0	0	1	0	0	-34.3200	-8.0500	34.3200	8.0700	0.0000	0.0000	0.0000	0.0000;
	58684	58682	0.00091	0.003911	0.00195	173.62	0	0	0	0	1	0	0	-35.9400	4.5600	35.9500	-4.7100	0.0000	0.0000	0.0000	0.0000;
	58682	58695	0.004373	0.02296	0.01194	188.64	0	0	0	0	1	0	0	-67.5800	-4.9200	67.7800	4.6700	0.0000	0.0000	0.0000	0.0000;
	58684	58685	0.004736	0.024978	0.00805	132.75	0	0	0	0	1	0	0	-7.4800	-13.2500	7.4900	12.4500	0.0000	0.0000	0.0000	0.0000;
	58686	58687	0.000215	0.001064	0	0	0	0	0	0	1	0	0	-27.6400	-2.7800	27.6500	2.7900	0.0000	0.0000	0.0000	0.0000;
	58687	58688	0.005	0.029933	0.01748	160.74	0	0	0	0	1	0	0	-33.4700	-13.0000	33.5300	11.4900	0.0000	0.0000	0.0000	0.0000;
	58691	58687	0.003566	0.014938	0.00219	121.69	0	0	0	0	1	0	0	-5.8200	-10.4200	5.8200	10.2100	0.0000	0.0000	0.0000	0.0000;
	58693	58688	0.004602	0.022321	0.00682	167.02	0	0	0	0	1	0	0	39.1500	-36.9100	-39.0200	36.7900	0.0000	0.0000	0.0000	0.0000;
	59672	58688	0.002006	0.007575	0.02526	139.01	0	0	0	0	1	0	0	13.4600	-29.1000	-13.4400	26.4600	0.0000	0.0000	0.0000	0.0000;
	58689	58690	0.000297	0.001084	0	0	0	0	0	0	1	0	0	23.0800	5.5000	-23.0800	-5.4900	0.0000	0.0000	0.0000	0.0000;
	58689	58691	0.006295	0.027981	0.01481	145.74	0	0	0	0	1	0	0	13.1300	-10.2100	-13.1100	8.7200	0.0000	0.0000	0.0000	0.0000;
	62029	58689	0.009096	0.043275	0.01527	169.02	0	0	0	0	1	0	0	36.3300	-5.7800	-36.2100	4.7200	0.0000	0.0000	0.0000	0.0000;
	58691	58692	0.000294	0.001179	0	0	0	0	0	0	1	0	0	18.9300	1.7000	-18.9300	-1.7000	0.0000	0.0000	0.0000	0.0000;
	58693	58696	0.004941	0.016798	0.00474	182.32	0	0	0	0	1	0	0	-70.6900	32.6500	70.9700	-32.1900	0.0000	0.0000	0.0000	0.0000;
	58695	58694	0.004739	0.020893	0.00244	127.87	0	0	0	0	1	0	0	1.1100	6.4100	-1.1000	-6.6500	0.0000	0.0000	0.0000	0.0000;
	58695	59671	0.004113	0.016008	0.0097	178.51	0	0	0	0	1	0	0	-36.8800	-11.7600	36.9300	10.9600	0.0000	0.0000	0.0000	0.0000;
	58697	58701	0.004047	0.018836	0.00406	161.32	0	0	0	0	1	0	0	-35.2500	16.6100	35.3000	-16.7800	0.0000	0.0000	0.0000	0.0000;
	58698	58701	0.004928	0.019614	0.00808	197.55	0	0	0	0	1	0	0	-103.9200	-1.7600	104.4300	2.9000	0.0000	0.0000	0.0000	0.0000;
	58698	58705	0.001608	0.008527	0.00999	176.85	0	0	0	0	1	0	0	68.0600	-4.7700	-67.9900	4.0900	0.0000	0.0000	0.0000	0.0000;
	59331	58699	0.002101	0.009526	0.00119	163.01	0	0	0	0	1	0	0	37.1400	-16.6900	-37.1100	16.7100	0.0000	0.0000	0.0000	0.0000;
	58700	58703	0.000357	0.021469	0	551.3	0	0	1	0	1	0	0	228.0000	-1.4500	-227.8200	11.8900	0.0000	0.0000	0.0000	0.0000;
	58700	58704	0.000213	0.001068	0	0	0	0	0	0	1	0	0	35.8700	11.3800	-35.8600	-11.3600	0.0000	0.0000	0.0000	0.0000;
	58700	59896	0.000606	0.007919	0.10139	1281.21	0	0	0	0	1	0	0	-283.0800	-12.7400	283.5300	7.8200	0.0000	0.0000	0.0000	0.0000;
	58701	58703	-4.2e-05	-0.002509	0	501.3	0	0	1	0	1	0	0	-227.8400	10.6700	227.8200	-11.8900	0.0000	0.0000	0.0000	0.0000;
	58701	59328	0.003116	0.013535	0.00268	191.52	0	0	0	0	1	0	0	88.1100	3.2000	-87.8900	-2.5100	0.0000	0.0000	0.0000	0.0000;
	58702	58703	0.001576	0.094792	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58705	59330	0.003315	0.014727	0.00192	153.02	0	0	0	0	1	0	0	32.1300	-15.9900	-32.0900	15.9700	0.0000	0.0000	0.0000	0.0000;
	58706	58758	0.012058	0.055564	0.00835	138.34	0	0	0	0	1	0	0	2.5900	-1.2800	-2.5900	0.4000	0.0000	0.0000	0.0000	0.0000;
	59402	58706	0.01392	0.068291	0.01669	145.08	0	0	0	0	1	0	0	9.3600	-2.3200	-9.3500	0.6200	0.0000	0.0000	0.0000	0.0000;
	58707	58709	0.004001	0.018243	0.00246	182.98	0	0	0	0	1	0	0	-63.5500	-6.3200	63.7000	6.7500	0.0000	0.0000	0.0000	0.0000;
	58711	58707	0.002494	0.013089	0.00397	163.58	0	0	0	0	1	0	0	-30.3500	-2.5800	30.3800	2.2700	0.0000	0.0000	0.0000	0.0000;
	58707	58713	0.007184	0.035344	0.00458	155	0	0	0	0	1	0	0	-21.1800	2.0700	21.2100	-2.4100	0.0000	0.0000	0.0000	0.0000;
	58707	58719	0.013876	0.066532	0.0137	164.75	0	0	0	0	1	0	0	27.4400	-8.3500	-27.3300	7.3900	0.0000	0.0000	0.0000	0.0000;
	58709	58708	0.000371	0.027979	0	409.42	0	0	1	0	1	0	0	-75.9400	-18.8400	75.9700	20.4300	0.0000	0.0000	0.0000	0.0000;
	58708	58710	0.000271	0.001179	0	0	0	0	0	0	1	0	0	26.9200	2.2800	-26.9200	-2.2700	0.0000	0.0000	0.0000	0.0000;
	58708	59027	0.004638	0.048775	1.27741	1202.96	0	0	0	0	1	0	0	-151.8600	-38.6300	152.8800	-88.9700	0.0000	0.0000	0.0000	0.0000;
	58708	59798	0.00329	0.038054	0.89189	1068.39	0	0	0	0	1	0	0	95.0800	-42.9300	-94.8000	-50.5600	0.0000	0.0000	0.0000	0.0000;
	58708	59869	0.001425	0.016059	0.27292	1304.79	0	0	0	0	1	0	0	-423.3100	37.5200	425.6900	-40.3800	0.0000	0.0000	0.0000	0.0000;
	58713	58709	0.00384	0.015038	0.00496	160.38	0	0	0	0	1	0	0	-27.7100	-13.1200	27.7500	12.7200	0.0000	0.0000	0.0000	0.0000;
	58709	58720	0.008556	0.040082	0.01302	174.08	0	0	0	0	1	0	0	40.3000	-6.1500	-40.1700	5.3700	0.0000	0.0000	0.0000	0.0000;
	58709	58727	0.011143	0.056613	0.0557	177.34	0	0	0	0	1	0	0	-55.8000	5.5200	56.1300	-9.8500	0.0000	0.0000	0.0000	0.0000;
	58711	58712	0.000276	0.001032	0	0	0	0	0	0	1	0	0	27.2500	5.2600	-27.2500	-5.2500	0.0000	0.0000	0.0000	0.0000;
	58711	58715	0.011762	0.046822	0.02194	165.8	0	0	0	0	1	0	0	30.9600	-6.4000	-30.8600	4.5000	0.0000	0.0000	0.0000	0.0000;
	58713	58714	0.00025	0.001152	0	0	0	0	0	0	1	0	0	28.6300	9.3600	-28.6200	-9.3500	0.0000	0.0000	0.0000	0.0000;
	58713	58723	0.010683	0.053895	0.02368	154.92	0	0	0	0	1	0	0	-22.1200	6.1700	22.1800	-8.4300	0.0000	0.0000	0.0000	0.0000;
	58715	58716	0.00028	0.001072	0	0	0	0	0	0	1	0	0	5.6300	1.7600	-5.6300	-1.7600	0.0000	0.0000	0.0000	0.0000;
	58722	58715	0.011626	0.054285	0.01265	141.89	0	0	0	0	1	0	0	4.6200	-2.4600	-4.6200	1.1300	0.0000	0.0000	0.0000	0.0000;
	58718	58717	0.008808	0.238629	0	62.95	0	0	1.00625	0	1	0	0	-15.8700	0.6700	15.8900	-0.1100	0.0000	0.0000	0.0000	0.0000;
	58718	58717	0.008808	0.238629	0	62.95	0	0	1.00625	0	1	0	0	-15.8700	0.6700	15.8900	-0.1100	0.0000	0.0000	0.0000	0.0000;
	58718	58717	0.008808	0.238629	0	62.95	0	0	1.00625	0	1	0	0	-15.8700	0.6700	15.8900	-0.1100	0.0000	0.0000	0.0000	0.0000;
	58717	58719	0.000222	0.001053	0	0	0	0	0	0	1	0	0	-47.6600	17.5100	47.6700	-17.4800	0.0000	0.0000	0.0000	0.0000;
	58720	58719	0.008512	0.037419	0.0113	171.31	0	0	0	0	1	0	0	36.6100	-5.5600	-36.5100	4.8200	0.0000	0.0000	0.0000	0.0000;
	58721	58719	0.006456	0.038859	0.00754	154.58	0	0	0	0	1	0	0	-16.1500	-5.9700	16.1700	5.2800	0.0000	0.0000	0.0000	0.0000;
	58721	58751	0.019019	0.072172	0.03459	169.62	0	0	0	0	1	0	0	29.2700	2.0000	-29.1100	-5.0700	0.0000	0.0000	0.0000	0.0000;
	59335	58722	0.012144	0.053095	0.02108	139.83	0	0	0	0	1	0	0	8.9100	-4.1400	-8.9000	1.9500	0.0000	0.0000	0.0000	0.0000;
	58723	58885	0.052582	0.236828	0.04116	163.77	0	0	0	0	1	0	0	-31.5200	5.9200	32.0400	-7.9700	0.0000	0.0000	0.0000	0.0000;
	58724	58725	0.020527	0.087155	0.02072	157.17	0	0	0	0	1	0	0	37.0200	0.6300	-36.7600	-1.7500	0.0000	0.0000	0.0000	0.0000;
	59335	58724	0.01374	0.059413	0.01141	202.01	0	0	0	0	1	0	0	-128.7500	16.7800	130.9300	-8.5700	0.0000	0.0000	0.0000	0.0000;
	59862	58724	0.003064	0.012099	0.0021	212.27	0	0	0	0	1	0	0	90.3600	-1.9500	-90.1300	2.6300	0.0000	0.0000	0.0000	0.0000;
	59862	58724	0.003064	0.012099	0.0021	212.27	0	0	0	0	1	0	0	90.3600	-1.9500	-90.1300	2.6300	0.0000	0.0000	0.0000	0.0000;
	58725	59338	0.015873	0.076172	0.01535	152.64	0	0	0	0	1	0	0	18.8200	0.1800	-18.7700	-1.5600	0.0000	0.0000	0.0000	0.0000;
	58725	59603	0.011651	0.050524	0.05076	129.84	0	0	0	0	1	0	0	-4.9000	0.0400	4.9000	-5.4400	0.0000	0.0000	0.0000	0.0000;
	58725	59646	0.028919	0.151293	0.04378	136.31	0	0	0	0	1	0	0	9.5300	-1.8200	-9.5100	-2.7100	0.0000	0.0000	0.0000	0.0000;
	58726	58727	0.000223	0.001176	0	0	0	0	0	0	1	0	0	-9.5600	-2.4100	9.5600	2.4100	0.0000	0.0000	0.0000	0.0000;
	58727	59862	0.011732	0.052085	0.01316	179.39	0	0	0	0	1	0	0	-65.7000	7.4400	66.1700	-6.7500	0.0000	0.0000	0.0000	0.0000;
	58728	58731	0.007551	0.035428	0.03607	171.71	0	0	0	0	1	0	0	62.7600	-11.6900	-62.4700	9.2500	0.0000	0.0000	0.0000	0.0000;
	58731	58729	0.004767	0.025044	0.00822	150.69	0	0	0	0	1	0	0	-24.3900	3.8200	24.4200	-4.5300	0.0000	0.0000	0.0000	0.0000;
	58731	58730	0.011793	0.054211	0.01184	163.73	0	0	0	0	1	0	0	52.3800	-18.1600	-52.0400	18.4800	0.0000	0.0000	0.0000	0.0000;
	58730	58852	0.015883	0.072714	0.01209	158.8	0	0	0	0	1	0	0	38.2900	-22.4600	-37.9900	22.5100	0.0000	0.0000	0.0000	0.0000;
	58742	58731	0.006506	0.032123	0.04072	152.89	0	0	0	0	1	0	0	-21.7300	-5.4900	21.7600	1.3700	0.0000	0.0000	0.0000	0.0000;
	58733	58732	0.00551	0.02801	0.01218	163.06	0	0	0	0	1	0	0	-50.4100	12.7300	50.5500	-13.2600	0.0000	0.0000	0.0000	0.0000;
	58732	58735	0.01506	0.069202	0.01332	151.37	0	0	0	0	1	0	0	-28.2200	10.8500	28.3500	-11.6200	0.0000	0.0000	0.0000	0.0000;
	58732	59398	0.044537	0.191033	0.05113	147.12	0	0	0	0	1	0	0	-28.4100	0.0500	28.7500	-3.9200	0.0000	0.0000	0.0000	0.0000;
	58733	58779	0.034124	0.175156	0.04273	140.61	0	0	0	0	1	0	0	22.2800	-3.5800	-22.1100	-0.0200	0.0000	0.0000	0.0000	0.0000;
	58733	58999	0.025602	0.100722	0.03639	149.21	0	0	0	0	1	0	0	23.5600	-10.1500	-23.4100	6.9500	0.0000	0.0000	0.0000	0.0000;
	58734	58735	0.007625	0.04024	0.00718	166.2	0	0	0	0	1	0	0	46.6300	-10.5000	-46.4600	10.6500	0.0000	0.0000	0.0000	0.0000;
	58734	58736	0.009754	0.045185	0.00559	165.31	0	0	0	0	1	0	0	-70.5000	-13.1800	70.9900	14.8500	0.0000	0.0000	0.0000	0.0000;
	58734	58741	0.033106	0.146837	0.01554	142.46	0	0	0	0	1	0	0	-8.2700	-2.1300	8.2900	0.6200	0.0000	0.0000	0.0000	0.0000;
	59405	58734	0.007435	0.036101	0.01865	131.37	0	0	0	0	1	0	0	4.2000	0.6300	-4.1900	-2.5500	0.0000	0.0000	0.0000	0.0000;
	58736	58737	0.000285	0.001004	0	0	0	0	0	0	1	0	0	18.2300	1.0400	-18.2300	-1.0400	0.0000	0.0000	0.0000	0.0000;
	59763	58736	0.006771	0.027182	0.00727	170.8	0	0	0	0	1	0	0	89.7500	17.2200	-89.2200	-15.8900	0.0000	0.0000	0.0000	0.0000;
	58738	58739	0.000234	0.001103	0	0	0	0	0	0	1	0	0	7.1200	1.2700	-7.1200	-1.2700	0.0000	0.0000	0.0000	0.0000;
	58738	58842	0.006539	0.037778	0.00721	153.57	0	0	0	0	1	0	0	-36.5300	16.5900	36.6300	-16.8000	0.0000	0.0000	0.0000	0.0000;
	58738	59132	0.023736	0.10906	0.0481	142.43	0	0	0	0	1	0	0	22.3000	-3.2500	-22.1900	-1.4000	0.0000	0.0000	0.0000	0.0000;
	58842	58740	0.016615	0.073782	0.01389	148.23	0	0	0	0	1	0	0	25.8300	-0.2000	-25.7300	-0.8100	0.0000	0.0000	0.0000	0.0000;
	58740	59125	0.041407	0.209182	0.04886	136.26	0	0	0	0	1	0	0	17.1800	-3.9100	-17.0700	-0.6600	0.0000	0.0000	0.0000	0.0000;
	58740	59162	0.049948	0.253965	0.02203	117.18	0	0	0	0	1	0	0	0.1100	3.2200	-0.1000	-5.4800	0.0000	0.0000	0.0000	0.0000;
	58742	58741	0.009634	0.047356	0.00833	148.46	0	0	0	0	1	0	0	13.2500	1.1700	-13.2400	-1.9600	0.0000	0.0000	0.0000	0.0000;
	58742	58743	0.000238	0.001166	0	0	0	0	0	0	1	0	0	8.4800	4.3200	-8.4800	-4.3200	0.0000	0.0000	0.0000	0.0000;
	58745	58744	0.000239	0.017222	0	499.97	0	0	1	0	1	0	0	-216.3700	13.6800	216.4700	-6.1200	0.0000	0.0000	0.0000	0.0000;
	58744	58747	0.000244	0.001065	0	0	0	0	0	0	1	0	0	12.4300	1.1300	-12.4200	-1.1300	0.0000	0.0000	0.0000	0.0000;
	58744	58748	0.000286	0.001119	0	0	0	0	0	0	1	0	0	-228.9000	11.1400	229.0400	-10.5900	0.0000	0.0000	0.0000	0.0000;
	58746	58745	0.004793	0.160719	0	86.06	0	0	1	0	1	0	0	-21.9500	-4.6100	21.9700	5.3700	0.0000	0.0000	0.0000	0.0000;
	58757	58746	0.011465	0.050248	0.01108	143.25	0	0	0	0	1	0	0	-15.9600	-3.5100	15.9900	2.4800	0.0000	0.0000	0.0000	0.0000;
	58758	58746	0.005392	0.021091	0.01191	114.34	0	0	0	0	1	0	0	-5.9600	-3.3700	5.9600	2.1300	0.0000	0.0000	0.0000	0.0000;
	58749	58751	0.01	0.044556	0.01792	158.01	0	0	0	0	1	0	0	-14.9000	-1.8700	14.9200	0.0800	0.0000	0.0000	0.0000	0.0000;
	58750	58751	0.000228	0.001041	0	0	0	0	0	0	1	0	0	-12.4200	-2.7000	12.4300	2.7000	0.0000	0.0000	0.0000	0.0000;
	58751	58757	0.012995	0.052756	0.01184	129.02	0	0	0	0	1	0	0	1.7700	2.2800	-1.7700	-3.5200	0.0000	0.0000	0.0000	0.0000;
	58753	58752	0.009885	0.264949	0	58.79	0	0	1.0125	0	1	0	0	-23.3900	0.8800	23.4500	0.5100	0.0000	0.0000	0.0000	0.0000;
	58752	58754	0.000213	0.0012	0	0	0	0	0	0	1	0	0	13.2400	3.0800	-13.2400	-3.0800	0.0000	0.0000	0.0000	0.0000;
	58752	59842	0.013146	0.041259	0.01732	165.46	0	0	0	0	1	0	0	-36.6900	-3.5900	36.8600	2.3100	0.0000	0.0000	0.0000	0.0000;
	58755	58756	0.009838	0.035243	0.00488	153.05	0	0	0	0	1	0	0	21.1800	1.6200	-21.1400	-1.9900	0.0000	0.0000	0.0000	0.0000;
	58756	59842	0.006194	0.023495	0.00567	139.33	0	0	0	0	1	0	0	10.5500	-0.9900	-10.5400	0.4200	0.0000	0.0000	0.0000	0.0000;
	58760	58759	0.006237	0.028405	0.0118	151.31	0	0	0	0	1	0	0	12.4400	-3.7900	-12.4300	2.5900	0.0000	0.0000	0.0000	0.0000;
	58761	58759	0.005175	0.019168	0.01137	154.26	0	0	0	0	1	0	0	-17.7500	5.1800	17.7700	-6.3200	0.0000	0.0000	0.0000	0.0000;
	58759	59327	0.028113	0.074733	0.02562	143.29	0	0	0	0	1	0	0	-17.3400	1.7600	17.4200	-4.2600	0.0000	0.0000	0.0000	0.0000;
	58760	59334	0.023562	0.086156	0.02304	162.88	0	0	0	0	1	0	0	-23.8000	0.9900	23.9300	-2.9800	0.0000	0.0000	0.0000	0.0000;
	58761	58762	0.000223	0.001192	0	0	0	0	0	0	1	0	0	11.3600	2.2000	-11.3600	-2.2000	0.0000	0.0000	0.0000	0.0000;
	59003	58764	0.007321	0.030463	0.0108	150.1	0	0	0	0	1	0	0	40.4800	-8.8400	-40.3600	8.2100	0.0000	0.0000	0.0000	0.0000;
	59005	58764	0.005393	0.025908	0.00806	139.75	0	0	0	0	1	0	0	-31.0600	13.2200	31.1100	-13.7800	0.0000	0.0000	0.0000	0.0000;
	58765	58766	0.006573	0.02955	0.01089	122.93	0	0	0	0	1	0	0	-19.6000	9.0700	19.6300	-10.1000	0.0000	0.0000	0.0000	0.0000;
	58765	60324	0.007801	0.033178	0.02576	114.12	0	0	0	0	1	0	0	15.7600	-10.4500	-15.7400	7.7900	0.0000	0.0000	0.0000	0.0000;
	58766	58767	0.012881	0.054367	0.01945	125.67	0	0	0	0	1	0	0	-23.4700	9.2700	23.5500	-11.0000	0.0000	0.0000	0.0000	0.0000;
	58767	58768	0.014334	0.072249	0.03027	152.01	0	0	0	0	1	0	0	33.8800	-17.7400	-33.6900	15.4600	0.0000	0.0000	0.0000	0.0000;
	58768	58772	0.004294	0.015118	0.00399	148.93	0	0	0	0	1	0	0	27.5600	-15.7700	-27.5200	15.4800	0.0000	0.0000	0.0000	0.0000;
	58770	58769	0.000639	0.035477	0	340.93	0	0	1.00625	0	1	0	0	-82.2200	-15.2200	82.2600	17.5500	0.0000	0.0000	0.0000	0.0000;
	59012	58769	0.001292	0.017263	0.37108	1082.43	0	0	0	0	1	0	0	252.3800	-56.4300	-251.6000	27.1200	0.0000	0.0000	0.0000	0.0000;
	58769	60327	0.001781	0.021837	0.42264	1023.33	0	0	0	0	1	0	0	-41.8600	-12.3500	41.8900	-32.7200	0.0000	0.0000	0.0000	0.0000;
	58771	58770	0.008397	0.23023	0	46.27	0	0	1	0	1	0	0	-24.3200	1.7800	24.3700	-0.5100	0.0000	0.0000	0.0000	0.0000;
	58771	58770	0.008397	0.23023	0	46.27	0	0	1	0	1	0	0	-24.3200	1.7800	24.3700	-0.5100	0.0000	0.0000	0.0000	0.0000;
	58771	58770	0.008397	0.23023	0	46.27	0	0	1	0	1	0	0	-24.3200	1.7800	24.3700	-0.5100	0.0000	0.0000	0.0000	0.0000;
	58771	58770	0.008397	0.23023	0	46.27	0	0	1	0	1	0	0	-24.3200	1.7800	24.3700	-0.5100	0.0000	0.0000	0.0000	0.0000;
	58770	58772	0.000291	0.00111	0	0	0	0	0	0	1	0	0	-21.3900	16.3100	21.3900	-16.3000	0.0000	0.0000	0.0000	0.0000;
	58770	58773	0.000235	0.001153	0	0	0	0	0	0	1	0	0	6.1300	0.9500	-6.1300	-0.9500	0.0000	0.0000	0.0000	0.0000;
	58774	59165	0.006024	0.018811	0.06537	142.38	0	0	0	0	1	0	0	22.5000	-6.2500	-22.4700	-0.6900	0.0000	0.0000	0.0000	0.0000;
	58774	59435	0.011384	0.065206	0.03229	148.71	0	0	0	0	1	0	0	-28.7700	1.3300	28.8600	-4.3000	0.0000	0.0000	0.0000	0.0000;
	58775	58776	0.005946	0.025437	0.00667	157.02	0	0	0	0	1	0	0	-33.1400	12.2200	33.2000	-12.6500	0.0000	0.0000	0.0000	0.0000;
	58775	59891	0.01032	0.042789	0.02756	152.17	0	0	0	0	1	0	0	28.7900	-13.3600	-28.7000	10.7400	0.0000	0.0000	0.0000	0.0000;
	59434	58776	0.012431	0.054718	0.02991	161.34	0	0	0	0	1	0	0	39.9400	-14.1800	-39.7400	11.8400	0.0000	0.0000	0.0000	0.0000;
	58777	58778	0.000228	0.001022	0	0	0	0	0	0	1	0	0	15.6400	2.3900	-15.6400	-2.3900	0.0000	0.0000	0.0000	0.0000;
	58780	58777	0.005027	0.031233	0.01139	118.32	0	0	0	0	1	0	0	-2.9300	-9.3100	2.9300	8.1000	0.0000	0.0000	0.0000	0.0000;
	58777	59754	0.007064	0.033428	0.00653	133.43	0	0	0	0	1	0	0	-18.5700	-10.4900	18.6000	9.9200	0.0000	0.0000	0.0000	0.0000;
	58779	59162	0.010254	0.05663	0.0133	123.72	0	0	0	0	1	0	0	2.4000	-4.6100	-2.4000	3.2500	0.0000	0.0000	0.0000	0.0000;
	58780	58784	0.014671	0.075772	0.01671	134.59	0	0	0	0	1	0	0	-11.0300	6.9700	11.0500	-8.6300	0.0000	0.0000	0.0000	0.0000;
	58781	59159	0.007182	0.034244	0.01227	169.11	0	0	0	0	1	0	0	58.5800	-7.5500	-58.3500	7.3100	0.0000	0.0000	0.0000	0.0000;
	59754	58781	0.001895	0.008325	0.00286	176.43	0	0	0	0	1	0	0	79.2100	-6.4200	-79.1000	6.5900	0.0000	0.0000	0.0000	0.0000;
	58782	58784	0.006385	0.032345	0.00598	139.07	0	0	0	0	1	0	0	15.9800	-8.6000	-15.9600	8.0600	0.0000	0.0000	0.0000	0.0000;
	59158	58782	0.009274	0.049741	0.01693	147.62	0	0	0	0	1	0	0	25.9600	-5.2600	-25.9000	3.7900	0.0000	0.0000	0.0000	0.0000;
	58783	58784	0.000278	0.001144	0	0	0	0	0	0	1	0	0	-4.9100	-0.5600	4.9100	0.5600	0.0000	0.0000	0.0000	0.0000;
	58791	58785	0.006431	0.030586	0.00996	144.27	0	0	0	0	1	0	0	-23.4300	3.0100	23.4700	-3.8800	0.0000	0.0000	0.0000	0.0000;
	58785	58931	0.008412	0.043332	0.044	161.2	0	0	0	0	1	0	0	-38.2600	12.1700	38.4000	-16.0300	0.0000	0.0000	0.0000	0.0000;
	59563	58785	0.010941	0.043129	0.01612	142.39	0	0	0	0	1	0	0	25.9000	-7.5900	-25.8300	6.2100	0.0000	0.0000	0.0000	0.0000;
	58786	58789	0.012858	0.444554	0	172.44	0	0	1	0	1	0	0	16.6000	-3.6500	-16.5700	4.8800	0.0000	0.0000	0.0000	0.0000;
	58786	58790	0.000208	0.001028	0	0	0	0	0	0	1	0	0	-16.6000	3.6500	16.6000	-3.6400	0.0000	0.0000	0.0000	0.0000;
	58787	58789	-0.006257	-0.216308	0	47.29	0	0	1	0	1	0	0	-16.4700	4.3100	16.4600	-4.9100	0.0000	0.0000	0.0000	0.0000;
	58788	58789	0.041045	1.419038	0	125.15	0	0	1	0	1	0	0	-0.1100	-0.0200	0.1100	0.0200	0.0000	0.0000	0.0000	0.0000;
	58790	58791	0.013335	0.048636	0.0049	139.07	0	0	0	0	1	0	0	-16.6000	3.6400	16.6400	-4.0200	0.0000	0.0000	0.0000	0.0000;
	58792	58795	0.017245	0.389998	0	180.04	0	0	1	0	1	0	0	17.4600	-3.1600	-17.4100	4.3300	0.0000	0.0000	0.0000	0.0000;
	58792	58796	0.000202	0.00108	0	0	0	0	0	0	1	0	0	-17.4600	3.1600	17.4700	-3.1600	0.0000	0.0000	0.0000	0.0000;
	58793	58795	-0.008682	-0.196349	0	55.04	0	0	1	0	1	0	0	-17.4400	3.7400	17.4100	-4.3300	0.0000	0.0000	0.0000	0.0000;
	58794	58795	0.053185	1.202788	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58798	58796	0.003517	0.01637	0.00928	161.24	0	0	0	0	1	0	0	43.6100	-21.0600	-43.5300	20.4500	0.0000	0.0000	0.0000	0.0000;
	58801	58797	0.014255	0.05758	0.0102	146.81	0	0	0	0	1	0	0	32.5300	-3.8800	-32.3800	3.3900	0.0000	0.0000	0.0000	0.0000;
	58797	59732	0.000629	0.002951	0.00292	140.61	0	0	0	0	1	0	0	25.3000	-6.5400	-25.3000	6.2500	0.0000	0.0000	0.0000	0.0000;
	58799	58798	0.008816	0.215323	0	51.45	0	0	1.0375	0	1	0	0	-20.7300	-8.8600	20.7800	9.9600	0.0000	0.0000	0.0000	0.0000;
	58798	58800	0.000252	0.001115	0	0	0	0	0	0	1	0	0	6.1000	1.4300	-6.1000	-1.4300	0.0000	0.0000	0.0000	0.0000;
	58798	59368	0.051835	0.272453	0.03759	144.61	0	0	0	0	1	0	0	-26.0900	5.7100	26.4500	-7.6900	0.0000	0.0000	0.0000	0.0000;
	58798	59732	0.010369	0.047636	0.02179	164.55	0	0	0	0	1	0	0	-44.4000	3.9600	44.6000	-5.3300	0.0000	0.0000	0.0000	0.0000;
	58801	58802	0.000283	0.001042	0	0	0	0	0	0	1	0	0	5.4300	3.7500	-5.4300	-3.7500	0.0000	0.0000	0.0000	0.0000;
	58804	58801	0.009953	0.050229	0.01034	151.88	0	0	0	0	1	0	0	38.0900	-0.5300	-37.9600	0.1200	0.0000	0.0000	0.0000	0.0000;
	58803	58804	0.000219	0.00104	0	0	0	0	0	0	1	0	0	-6.3300	-1.1100	6.3300	1.1100	0.0000	0.0000	0.0000	0.0000;
	58804	58927	0.003304	0.019793	0.03006	157.83	0	0	0	0	1	0	0	-44.4200	-0.5900	44.4800	-2.2400	0.0000	0.0000	0.0000	0.0000;
	58806	58805	0.009114	0.238448	0	63.77	0	0	1.025	0	1	0	0	-36.2500	-3.8700	36.3700	7.0100	0.0000	0.0000	0.0000	0.0000;
	58805	58807	0.00027	0.001137	0	0	0	0	0	0	1	0	0	-36.3700	-7.0100	36.3700	7.0200	0.0000	0.0000	0.0000	0.0000;
	59141	58807	0.009718	0.037283	0.01389	153.79	0	0	0	0	1	0	0	36.5000	6.0500	-36.3700	-7.0200	0.0000	0.0000	0.0000	0.0000;
	58808	58809	0.000218	0.001135	0	0	0	0	0	0	1	0	0	-11.2000	-5.7200	11.2000	5.7200	0.0000	0.0000	0.0000	0.0000;
	58809	58811	0.012929	0.056502	0.01258	161.29	0	0	0	0	1	0	0	52.6900	-14.8000	-52.3300	15.0000	0.0000	0.0000	0.0000	0.0000;
	58809	59797	0.006572	0.034093	0.00805	169.9	0	0	0	0	1	0	0	-63.8900	9.0800	64.1400	-8.6300	0.0000	0.0000	0.0000	0.0000;
	58826	58810	0.013362	0.055837	0.01417	170.07	0	0	0	0	1	0	0	-58.2000	9.5400	58.6400	-9.1600	0.0000	0.0000	0.0000	0.0000;
	58810	58841	0.006685	0.037645	0.00536	176.07	0	0	0	0	1	0	0	-68.6300	6.3500	68.9300	-5.2100	0.0000	0.0000	0.0000	0.0000;
	58811	58812	0.000221	0.001071	0	0	0	0	0	0	1	0	0	7.7900	2.5800	-7.7900	-2.5800	0.0000	0.0000	0.0000	0.0000;
	58829	58811	0.005832	0.025493	0.01723	152.94	0	0	0	0	1	0	0	-44.4300	5.9800	44.5400	-7.3600	0.0000	0.0000	0.0000	0.0000;
	58819	58813	0.010728	0.04051	0.00762	136.38	0	0	0	0	1	0	0	-8.2500	11.8900	8.2700	-12.6200	0.0000	0.0000	0.0000	0.0000;
	58813	58831	0.017106	0.053957	0.00927	103.2	0	0	0	0	1	0	0	-3.7300	3.5000	3.7300	-4.4700	0.0000	0.0000	0.0000	0.0000;
	59056	58813	0.002827	0.01452	0.04677	153.91	0	0	0	0	1	0	0	24.9900	-10.6000	-24.9700	5.7300	0.0000	0.0000	0.0000	0.0000;
	58814	58817	-0.000228	-0.005809	0	127.57	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58814	58818	0.000222	0.00104	0	0	0	0	0	0	1	0	0	14.9200	3.0500	-14.9200	-3.0500	0.0000	0.0000	0.0000	0.0000;
	58814	58819	0.000208	0.001042	0	0	0	0	0	0	1	0	0	-14.9200	-3.0500	14.9200	3.0600	0.0000	0.0000	0.0000	0.0000;
	58815	58817	0.009878	0.25137	0	63.79	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58816	58817	0.009878	0.25137	0	63.79	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58820	58819	0.004547	0.020797	0.00627	109.65	0	0	0	0	1	0	0	6.6800	14.3300	-6.6700	-14.9500	0.0000	0.0000	0.0000	0.0000;
	58820	59797	0.003476	0.014036	0.0023	139.57	0	0	0	0	1	0	0	-21.6000	-16.8900	21.6200	16.7400	0.0000	0.0000	0.0000	0.0000;
	58821	58824	0.0001	0.001389	0	127.22	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58821	58825	0.000208	0.001161	0	0	0	0	0	0	1	0	0	8.7000	2.3200	-8.7000	-2.3200	0.0000	0.0000	0.0000	0.0000;
	58821	58826	0.000284	0.001159	0	0	0	0	0	0	1	0	0	-8.7000	-2.3200	8.7000	2.3200	0.0000	0.0000	0.0000	0.0000;
	58822	58824	0.007112	0.205398	0	63.61	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58823	58824	0.007112	0.205398	0	63.61	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58826	58839	0.009081	0.050455	0.01504	165.17	0	0	0	0	1	0	0	49.4900	-11.8600	-49.2700	11.5300	0.0000	0.0000	0.0000	0.0000;
	59181	58827	0.011931	0.043352	0.0111	160.62	0	0	0	0	1	0	0	-48.6100	10.2100	48.9000	-10.3300	0.0000	0.0000	0.0000	0.0000;
	58827	59694	0.006232	0.030566	0.11188	165.45	0	0	0	0	1	0	0	-53.3400	8.9300	53.5200	-19.6600	0.0000	0.0000	0.0000	0.0000;
	58832	58828	0.010113	0.042413	0.02472	136.57	0	0	0	0	1	0	0	16.8700	-22.9700	-16.8000	20.7000	0.0000	0.0000	0.0000	0.0000;
	58833	58828	0.007605	0.031407	0.01862	131.99	0	0	0	0	1	0	0	-12.2000	21.1800	12.2500	-22.9700	0.0000	0.0000	0.0000	0.0000;
	59202	58829	0.013208	0.052414	0.00936	146.46	0	0	0	0	1	0	0	-37.0800	5.9200	37.2600	-6.2400	0.0000	0.0000	0.0000	0.0000;
	58831	58830	0.007184	0.02832	0.00626	125.2	0	0	0	0	1	0	0	-9.2400	3.9800	9.2500	-4.6100	0.0000	0.0000	0.0000	0.0000;
	58879	58830	0.009404	0.044465	0.01219	133.64	0	0	0	0	1	0	0	14.7800	-1.6400	-14.7600	0.4400	0.0000	0.0000	0.0000	0.0000;
	59063	58832	0.012681	0.056303	0.02368	175.55	0	0	0	0	1	0	0	65.4500	-11.1400	-64.9200	11.0400	0.0000	0.0000	0.0000	0.0000;
	58832	59698	0.007959	0.031851	0.01239	158.82	0	0	0	0	1	0	0	38.9300	9.5200	-38.8000	-10.3000	0.0000	0.0000	0.0000	0.0000;
	58833	59691	0.009316	0.049784	0.01255	143.2	0	0	0	0	1	0	0	-19.4500	20.8000	19.5200	-21.7400	0.0000	0.0000	0.0000	0.0000;
	58835	58834	0.000479	0.033643	0	353.01	0	0	1.00625	0	1	0	0	-100.5300	-15.0800	100.5700	18.3500	0.0000	0.0000	0.0000	0.0000;
	58834	58836	0.000236	0.001178	0	0	0	0	0	0	1	0	0	-100.5700	-18.3500	100.6000	18.4600	0.0000	0.0000	0.0000	0.0000;
	59695	58835	0.010142	0.041124	0.00765	168.39	0	0	0	0	1	0	0	-66.4000	-11.5000	66.8400	12.4500	0.0000	0.0000	0.0000	0.0000;
	58836	59798	0.00082	0.011081	0.27607	1064.15	0	0	0	0	1	0	0	-100.6000	-18.4600	100.6700	-10.2500	0.0000	0.0000	0.0000	0.0000;
	58837	58838	0.003089	0.014841	0.00267	170.1	0	0	0	0	1	0	0	-44.0900	18.1100	44.1600	-18.0400	0.0000	0.0000	0.0000	0.0000;
	58837	59687	0.010023	0.047395	0.01459	166.04	0	0	0	0	1	0	0	37.1700	-19.3800	-37.0000	18.7200	0.0000	0.0000	0.0000	0.0000;
	59697	58837	0.007237	0.037645	0.0102	146.44	0	0	0	0	1	0	0	25.5300	6.2200	-25.4800	-6.9900	0.0000	0.0000	0.0000	0.0000;
	59323	58838	0.013844	0.062735	0.01711	188.54	0	0	0	0	1	0	0	80.8300	9.7100	-79.9400	-7.4300	0.0000	0.0000	0.0000	0.0000;
	58839	58840	0.000259	0.001011	0	0	0	0	0	0	1	0	0	5.9000	1.1000	-5.9000	-1.1000	0.0000	0.0000	0.0000	0.0000;
	59209	58839	0.009686	0.039832	0.01008	158.56	0	0	0	0	1	0	0	-43.1800	12.3400	43.3700	-12.6300	0.0000	0.0000	0.0000	0.0000;
	58841	58888	0.011658	0.059145	0.0159	181.06	0	0	0	0	1	0	0	-78.6300	1.3300	79.3200	0.4500	0.0000	0.0000	0.0000	0.0000;
	58842	58843	0.000275	0.00113	0	0	0	0	0	0	1	0	0	5.4100	3.1200	-5.4100	-3.1200	0.0000	0.0000	0.0000	0.0000;
	58842	59648	0.04404	0.186528	0.05477	181.21	0	0	0	0	1	0	0	-67.8700	13.8800	69.8900	-11.2300	0.0000	0.0000	0.0000	0.0000;
	58846	58844	0.002427	0.010431	0.00212	195.73	0	0	0	0	1	0	0	92.4100	9.2300	-92.2200	-8.6100	0.0000	0.0000	0.0000	0.0000;
	58844	59135	0.009249	0.04321	0.00615	184.02	0	0	0	0	1	0	0	61.5700	3.5000	-61.2400	-2.6000	0.0000	0.0000	0.0000	0.0000;
	58845	58848	0.000349	0.018661	0	608.5	0	0	1	0	1	0	0	220.6500	36.8300	-220.4900	-28.2100	0.0000	0.0000	0.0000	0.0000;
	58845	58849	0.000217	0.001008	0	0	0	0	0	0	1	0	0	-220.6500	-22.0900	220.7500	22.5500	0.0000	0.0000	0.0000	0.0000;
	58846	58848	1.5e-05	0.000819	0	508.5	0	0	1	0	1	0	0	-220.4800	-27.8400	220.4900	28.2100	0.0000	0.0000	0.0000	0.0000;
	58846	58850	0.008164	0.034798	0.00677	109.3	0	0	0	0	1	0	0	14.4900	5.0500	-14.4700	-5.7000	0.0000	0.0000	0.0000	0.0000;
	58846	58851	0.007106	0.034807	0.01437	195.21	0	0	0	0	1	0	0	82.9300	5.6800	-82.4700	-4.9600	0.0000	0.0000	0.0000	0.0000;
	58847	58848	0.001608	0.08593	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58849	59012	0.001584	0.023984	0.40145	1215.72	0	0	0	0	1	0	0	-230.8300	33.5100	231.6500	-64.3000	0.0000	0.0000	0.0000	0.0000;
	59805	58849	0.000778	0.009239	0.13774	1123.34	0	0	0	0	1	0	0	-10.0600	41.2600	10.0800	-56.0600	0.0000	0.0000	0.0000	0.0000;
	58850	58854	0.015531	0.065731	0.00766	150.17	0	0	0	0	1	0	0	-16.1800	1.9100	16.2200	-2.5600	0.0000	0.0000	0.0000	0.0000;
	58851	59138	0.009425	0.041848	0.0159	182.02	0	0	0	0	1	0	0	51.8200	-6.3200	-51.5700	5.7300	0.0000	0.0000	0.0000	0.0000;
	58853	58852	0.012764	0.052402	0.00528	164.94	0	0	0	0	1	0	0	-30.6800	-2.2700	30.7900	2.1700	0.0000	0.0000	0.0000	0.0000;
	58854	58853	0.008998	0.029511	0.00672	157.34	0	0	0	0	1	0	0	-23.4300	2.4300	23.4700	-2.9900	0.0000	0.0000	0.0000	0.0000;
	58855	58856	0.000232	0.001169	0	0	0	0	0	0	1	0	0	9.8400	2.8700	-9.8400	-2.8700	0.0000	0.0000	0.0000	0.0000;
	58855	58858	0.014426	0.06016	0.00859	115.04	0	0	0	0	1	0	0	-1.7100	16.5500	1.7500	-17.3000	0.0000	0.0000	0.0000	0.0000;
	59226	58855	0.013221	0.060903	0.01185	126.55	0	0	0	0	1	0	0	8.1700	-17.2800	-8.1300	16.2200	0.0000	0.0000	0.0000	0.0000;
	58857	58858	0.006766	0.030584	0.00385	189.92	0	0	0	0	1	0	0	96.4300	-25.3300	-95.7900	27.8100	0.0000	0.0000	0.0000	0.0000;
	58857	59015	0.014591	0.077036	0.00927	194.07	0	0	0	0	1	0	0	-106.2700	24.1400	107.9200	-16.4000	0.0000	0.0000	0.0000	0.0000;
	58858	58859	0.000202	0.001004	0	0	0	0	0	0	1	0	0	9.8400	3.3900	-9.8400	-3.3900	0.0000	0.0000	0.0000	0.0000;
	58858	59001	0.014435	0.067484	0.01555	183.82	0	0	0	0	1	0	0	84.2100	-13.8900	-83.2200	16.9000	0.0000	0.0000	0.0000	0.0000;
	58860	58861	0.000263	0.001194	0	0	0	0	0	0	1	0	0	6.1900	3.0300	-6.1900	-3.0300	0.0000	0.0000	0.0000	0.0000;
	58860	60224	0.019875	0.078962	0.01072	158.42	0	0	0	0	1	0	0	44.1000	-3.1200	-43.7200	3.4800	0.0000	0.0000	0.0000	0.0000;
	60875	58860	0.016631	0.057223	0.0104	162.1	0	0	0	0	1	0	0	50.6900	0.2000	-50.2900	0.0900	0.0000	0.0000	0.0000	0.0000;
	58864	58862	0.005798	0.029876	0.00634	171.27	0	0	0	0	1	0	0	63.8800	-9.4700	-63.6500	10.0000	0.0000	0.0000	0.0000	0.0000;
	58862	58873	0.008703	0.051788	0.01399	166.98	0	0	0	0	1	0	0	47.3600	-17.5900	-47.1500	17.3700	0.0000	0.0000	0.0000	0.0000;
	58864	58863	0.006541	0.026687	0.00565	135.24	0	0	0	0	1	0	0	-2.3700	-16.9000	2.3800	16.3800	0.0000	0.0000	0.0000	0.0000;
	58863	58866	0.003319	0.014787	0.00286	118.31	0	0	0	0	1	0	0	-17.4200	-22.8900	17.4500	22.7000	0.0000	0.0000	0.0000	0.0000;
	59654	58864	0.014169	0.059458	0.04714	163.15	0	0	0	0	1	0	0	42.8500	-16.7500	-42.5700	13.0000	0.0000	0.0000	0.0000	0.0000;
	58864	60836	0.019301	0.103944	0.07327	159.11	0	0	0	0	1	0	0	-33.9800	12.1200	34.2400	-18.3100	0.0000	0.0000	0.0000	0.0000;
	58866	58865	0.000613	0.041797	0	236.35	0	0	1	0	1	0	0	-17.4500	-22.7000	17.4500	23.0300	0.0000	0.0000	0.0000	0.0000;
	58865	58867	0.000288	0.001116	0	0	0	0	0	0	1	0	0	15.0400	2.1700	-15.0400	-2.1700	0.0000	0.0000	0.0000	0.0000;
	58865	59765	0.001196	0.016342	0.37638	978.31	0	0	0	0	1	0	0	-32.4900	-7.9200	32.5000	-32.5400	0.0000	0.0000	0.0000	0.0000;
	58868	58869	0.00984	0.037611	0.00508	160.48	0	0	0	0	1	0	0	-31.2500	5.8600	31.3500	-6.0400	0.0000	0.0000	0.0000	0.0000;
	59244	58868	0.010861	0.050793	0.01584	154.87	0	0	0	0	1	0	0	-22.9800	6.7200	23.0400	-8.1200	0.0000	0.0000	0.0000	0.0000;
	58872	58869	0.017758	0.068388	0.01134	165.23	0	0	0	0	1	0	0	37.5600	-5.1400	-37.3200	4.8500	0.0000	0.0000	0.0000	0.0000;
	58871	58870	0.016371	0.057161	0.00868	157.38	0	0	0	0	1	0	0	31.2900	-4.2900	-31.1300	3.9400	0.0000	0.0000	0.0000	0.0000;
	59405	58870	0.015036	0.064856	0.01109	153.49	0	0	0	0	1	0	0	-26.5500	3.8400	26.6500	-4.5300	0.0000	0.0000	0.0000	0.0000;
	58871	59655	0.055324	0.289167	0.06157	159.5	0	0	0	0	1	0	0	-34.5900	3.5400	35.2500	-6.5300	0.0000	0.0000	0.0000	0.0000;
	60129	58872	0.013415	0.05627	0.00777	167.39	0	0	0	0	1	0	0	45.9200	-15.0400	-45.6200	15.4400	0.0000	0.0000	0.0000	0.0000;
	58873	58874	0.000268	0.001135	0	0	0	0	0	0	1	0	0	16.0600	5.4600	-16.0600	-5.4500	0.0000	0.0000	0.0000	0.0000;
	58873	59398	0.004114	0.017635	0.04795	158.5	0	0	0	0	1	0	0	31.0800	-22.8300	-31.0300	18.0000	0.0000	0.0000	0.0000	0.0000;
	58875	58876	0.000205	0.001008	0	0	0	0	0	0	1	0	0	12.1400	2.2600	-12.1400	-2.2600	0.0000	0.0000	0.0000	0.0000;
	58877	58875	0.006046	0.02222	0.0041	150.49	0	0	0	0	1	0	0	26.9400	-1.7300	-26.9000	1.4400	0.0000	0.0000	0.0000	0.0000;
	58875	58878	0.004827	0.022372	0.03792	140	0	0	0	0	1	0	0	14.7600	-3.7000	-14.7500	-0.3400	0.0000	0.0000	0.0000	0.0000;
	58877	59305	0.013744	0.06349	0.0255	137.19	0	0	0	0	1	0	0	31.7000	-3.7900	-31.5700	1.6300	0.0000	0.0000	0.0000	0.0000;
	58877	59468	0.008616	0.03496	0.05988	147.47	0	0	0	0	1	0	0	-34.2700	-2.8100	34.3700	-3.3000	0.0000	0.0000	0.0000	0.0000;
	58877	59471	0.005876	0.030846	0.03536	147.3	0	0	0	0	1	0	0	-29.5900	2.7200	29.6400	-6.2900	0.0000	0.0000	0.0000	0.0000;
	58877	59474	0.008551	0.040684	0.03505	98.85	0	0	0	0	1	0	0	-2.8200	2.7000	2.8300	-6.4700	0.0000	0.0000	0.0000	0.0000;
	58878	59462	0.034922	0.165148	0.02149	156.97	0	0	0	0	1	0	0	36.4100	-6.5200	-35.9700	6.2800	0.0000	0.0000	0.0000	0.0000;
	58878	59469	0.0109	0.058318	0.03697	144.2	0	0	0	0	1	0	0	-25.6700	-1.7200	25.7300	-1.9200	0.0000	0.0000	0.0000	0.0000;
	58878	59478	0.013615	0.061477	0.01069	123.62	0	0	0	0	1	0	0	-6.0400	5.4500	6.0500	-6.5600	0.0000	0.0000	0.0000	0.0000;
	58879	58880	0.011385	0.048066	0.00901	139.66	0	0	0	0	1	0	0	-20.0100	0.1800	20.0500	-0.9500	0.0000	0.0000	0.0000	0.0000;
	58880	58881	0.012104	0.066296	0.01277	149.08	0	0	0	0	1	0	0	-30.2700	-3.6400	30.3800	2.8500	0.0000	0.0000	0.0000	0.0000;
	58881	58882	0.000277	0.001046	0	0	0	0	0	0	1	0	0	3.3700	1.1800	-3.3700	-1.1800	0.0000	0.0000	0.0000	0.0000;
	58883	58881	0.014093	0.052614	0.01267	151.43	0	0	0	0	1	0	0	33.9100	-8.5700	-33.7500	7.8000	0.0000	0.0000	0.0000	0.0000;
	58883	58897	0.009057	0.036003	0.03178	156.62	0	0	0	0	1	0	0	-38.7000	5.6400	38.8300	-8.5400	0.0000	0.0000	0.0000	0.0000;
	58884	58885	0.000278	0.001182	0	0	0	0	0	0	1	0	0	-9.1400	-2.9400	9.1400	2.9400	0.0000	0.0000	0.0000	0.0000;
	58886	58885	0.00504	0.024119	0.00239	178.52	0	0	0	0	1	0	0	-69.0800	11.7800	69.3100	-10.9200	0.0000	0.0000	0.0000	0.0000;
	58885	58888	0.004626	0.017178	0.00296	195.89	0	0	0	0	1	0	0	-110.5000	15.9500	111.0400	-14.2600	0.0000	0.0000	0.0000	0.0000;
	59601	58886	0.004223	0.01724	0.02979	173.44	0	0	0	0	1	0	0	-59.7900	10.4000	59.9400	-12.9700	0.0000	0.0000	0.0000	0.0000;
	58888	58887	0.000729	0.03639	0	448.35	0	0	1	0	1	0	0	-190.3600	13.8100	190.6000	-1.4600	0.0000	0.0000	0.0000	0.0000;
	58887	58889	0.00025	0.001172	0	0	0	0	0	0	1	0	0	9.8900	1.5400	-9.8900	-1.5400	0.0000	0.0000	0.0000	0.0000;
	59781	58887	0.001479	0.017922	0.58409	1115.91	0	0	0	0	1	0	0	201.0700	20.7000	-200.4900	-76.8500	0.0000	0.0000	0.0000	0.0000;
	58893	58890	0.010258	0.045447	0.0149	167.71	0	0	0	0	1	0	0	51.7500	-8.2600	-51.4900	7.8000	0.0000	0.0000	0.0000	0.0000;
	58890	58897	0.00743	0.030786	0.01709	164.75	0	0	0	0	1	0	0	47.1700	-8.4600	-47.0200	7.2700	0.0000	0.0000	0.0000	0.0000;
	58891	58893	0.012878	0.048692	0.00458	142.97	0	0	0	0	1	0	0	23.0300	-6.7900	-22.9600	6.5500	0.0000	0.0000	0.0000	0.0000;
	59747	58891	0.008555	0.042859	0.00817	158.07	0	0	0	0	1	0	0	39.4000	-5.5300	-39.2700	5.2600	0.0000	0.0000	0.0000	0.0000;
	58893	58892	0.011154	0.044777	0.01174	161.27	0	0	0	0	1	0	0	-42.4600	10.3500	42.6600	-10.8200	0.0000	0.0000	0.0000	0.0000;
	58892	59747	0.004064	0.01549	0.00266	170.81	0	0	0	0	1	0	0	-56.3400	9.9900	56.4700	-9.8100	0.0000	0.0000	0.0000	0.0000;
	58893	58894	0.000201	0.001025	0	0	0	0	0	0	1	0	0	13.6800	5.8400	-13.6800	-5.8400	0.0000	0.0000	0.0000	0.0000;
	58895	58896	0.000264	0.001114	0	0	0	0	0	0	1	0	0	8.0800	1.3100	-8.0800	-1.3100	0.0000	0.0000	0.0000	0.0000;
	58895	59038	0.005398	0.026997	0.04053	166.93	0	0	0	0	1	0	0	72.0900	12.7900	-71.8100	-15.6700	0.0000	0.0000	0.0000	0.0000;
	58895	59747	0.008752	0.042756	0.02428	171.53	0	0	0	0	1	0	0	-80.1700	-14.1100	80.7200	14.1700	0.0000	0.0000	0.0000	0.0000;
	58897	58898	0.000241	0.001091	0	0	0	0	0	0	1	0	0	8.1800	1.2700	-8.1800	-1.2700	0.0000	0.0000	0.0000	0.0000;
	58899	58900	0.000211	0.001035	0	0	0	0	0	0	1	0	0	5.4600	1.6200	-5.4600	-1.6200	0.0000	0.0000	0.0000	0.0000;
	58899	58904	0.008279	0.035753	0.04269	157.76	0	0	0	0	1	0	0	39.1600	-4.5800	-39.0400	0.6100	0.0000	0.0000	0.0000	0.0000;
	58899	59449	0.010486	0.047481	0.00796	163.62	0	0	0	0	1	0	0	-44.6200	2.9600	44.8200	-2.9000	0.0000	0.0000	0.0000	0.0000;
	58901	58903	0.004873	0.018967	0.0031	149.28	0	0	0	0	1	0	0	27.0700	4.4800	-27.0400	-4.6600	0.0000	0.0000	0.0000	0.0000;
	58901	59263	0.004389	0.017313	0.00485	154.07	0	0	0	0	1	0	0	-33.9500	-7.5400	34.0100	7.2400	0.0000	0.0000	0.0000	0.0000;
	58902	58903	0.000247	0.001196	0	0	0	0	0	0	1	0	0	-13.7600	-3.7000	13.7600	3.7100	0.0000	0.0000	0.0000	0.0000;
	58903	58911	0.005143	0.028607	0.00658	136.43	0	0	0	0	1	0	0	13.2700	0.9500	-13.2600	-1.5800	0.0000	0.0000	0.0000	0.0000;
	58904	58905	0.000262	0.00101	0	0	0	0	0	0	1	0	0	12.3900	6.8200	-12.3900	-6.8200	0.0000	0.0000	0.0000	0.0000;
	58904	59882	0.00243	0.011764	0.01608	146.03	0	0	0	0	1	0	0	26.6500	-7.4300	-26.6300	5.8300	0.0000	0.0000	0.0000	0.0000;
	58906	58914	0.006261	0.032762	0.0101	144.64	0	0	0	0	1	0	0	-23.6100	-7.6100	23.6400	6.7500	0.0000	0.0000	0.0000	0.0000;
	58906	58915	0.008383	0.039508	0.01233	142.1	0	0	0	0	1	0	0	19.3600	7.0800	-19.3300	-8.2000	0.0000	0.0000	0.0000	0.0000;
	58907	58908	0.000245	0.00115	0	0	0	0	0	0	1	0	0	-7.3400	-0.9300	7.3400	0.9300	0.0000	0.0000	0.0000	0.0000;
	58908	58922	0.011001	0.05023	0.01316	155.54	0	0	0	0	1	0	0	36.8200	-2.0300	-36.6800	1.3000	0.0000	0.0000	0.0000	0.0000;
	58908	59447	0.009795	0.042912	0.02372	163.38	0	0	0	0	1	0	0	-44.1600	1.1000	44.3400	-2.8000	0.0000	0.0000	0.0000	0.0000;
	58909	58910	0.000253	0.001011	0	0	0	0	0	0	1	0	0	39.0500	3.1200	-39.0500	-3.1000	0.0000	0.0000	0.0000	0.0000;
	59263	58909	0.010558	0.044967	0.0091	164.63	0	0	0	0	1	0	0	-43.3200	-9.7800	43.5200	9.6900	0.0000	0.0000	0.0000	0.0000;
	59919	58909	0.004252	0.018036	0.005	186.15	0	0	0	0	1	0	0	82.8600	13.4800	-82.5700	-12.8100	0.0000	0.0000	0.0000	0.0000;
	58915	58911	0.014117	0.049155	0.00655	148.71	0	0	0	0	1	0	0	26.7300	3.8600	-26.6300	-4.1900	0.0000	0.0000	0.0000	0.0000;
	58912	58913	0.000225	0.001065	0	0	0	0	0	0	1	0	0	38.3900	8.7800	-38.3900	-8.7700	0.0000	0.0000	0.0000	0.0000;
	58914	58912	0.00118	0.004449	0.00263	172.77	0	0	0	0	1	0	0	59.0200	4.7300	-58.9800	-4.8500	0.0000	0.0000	0.0000	0.0000;
	58912	58923	0.010111	0.045937	0.00847	140.93	0	0	0	0	1	0	0	20.5900	-3.9300	-20.5400	3.2300	0.0000	0.0000	0.0000	0.0000;
	58914	59919	0.003187	0.017168	0.03253	197.09	0	0	0	0	1	0	0	-121.0500	-16.6000	121.5000	15.6000	0.0000	0.0000	0.0000	0.0000;
	58915	58921	0.009042	0.042469	0.00981	166.58	0	0	0	0	1	0	0	-46.1600	-7.7600	46.3500	7.6400	0.0000	0.0000	0.0000	0.0000;
	58917	58916	0.005252	0.024171	0.01473	132.93	0	0	0	0	1	0	0	8.7300	9.6900	-8.7200	-11.2000	0.0000	0.0000	0.0000	0.0000;
	58918	58916	0.007822	0.03733	0.00582	134.28	0	0	0	0	1	0	0	15.5300	-4.9700	-15.5100	4.4500	0.0000	0.0000	0.0000	0.0000;
	59438	58916	0.008485	0.051866	0.00911	110.93	0	0	0	0	1	0	0	-3.2800	-0.0200	3.2800	-0.9200	0.0000	0.0000	0.0000	0.0000;
	58917	58921	0.001947	0.009848	0.00528	179.32	0	0	0	0	1	0	0	67.7600	12.5100	-67.6700	-12.6100	0.0000	0.0000	0.0000	0.0000;
	58917	59919	0.00219	0.009968	0.00639	193.98	0	0	0	0	1	0	0	-97.8100	-29.4700	98.0200	29.7800	0.0000	0.0000	0.0000	0.0000;
	58918	58919	0.000284	0.00115	0	0	0	0	0	0	1	0	0	20.9600	8.0200	-20.9600	-8.0200	0.0000	0.0000	0.0000	0.0000;
	58937	58918	0.010344	0.05183	0.0142	153.63	0	0	0	0	1	0	0	36.6200	2.2300	-36.4900	-3.0500	0.0000	0.0000	0.0000	0.0000;
	58920	58921	0.000251	0.001085	0	0	0	0	0	0	1	0	0	-21.3200	-4.9700	21.3200	4.9800	0.0000	0.0000	0.0000	0.0000;
	58923	58922	0.012575	0.052628	0.02015	138.11	0	0	0	0	1	0	0	16.6500	-3.5600	-16.6200	1.6000	0.0000	0.0000	0.0000	0.0000;
	58922	58924	0.006672	0.028686	0.00709	164.32	0	0	0	0	1	0	0	46.5000	-3.2900	-46.3600	3.1400	0.0000	0.0000	0.0000	0.0000;
	58924	58925	0.000276	0.001168	0	0	0	0	0	0	1	0	0	4.6700	1.6900	-4.6700	-1.6900	0.0000	0.0000	0.0000	0.0000;
	58924	59373	0.009911	0.038761	0.00691	158.72	0	0	0	0	1	0	0	41.6800	-4.8300	-41.5200	4.7700	0.0000	0.0000	0.0000	0.0000;
	58927	58926	0.000451	0.029732	0	343.08	0	0	1	0	1	0	0	-85.7600	-3.5300	85.7900	5.5900	0.0000	0.0000	0.0000	0.0000;
	58926	58928	0.000249	0.001143	0	0	0	0	0	0	1	0	0	35.1700	11.7800	-35.1700	-11.7700	0.0000	0.0000	0.0000	0.0000;
	58926	58936	0.000694	0.009302	0.10648	1195.95	0	0	0	0	1	0	0	-374.5900	55.0200	375.5200	-53.8100	0.0000	0.0000	0.0000	0.0000;
	59566	58926	0.00144	0.017781	0.33511	988.78	0	0	0	0	1	0	0	23.3400	-29.0900	-23.3300	-6.5000	0.0000	0.0000	0.0000	0.0000;
	58927	59141	0.006393	0.026783	0.015	158.51	0	0	0	0	1	0	0	41.2800	5.7700	-41.1700	-6.9200	0.0000	0.0000	0.0000	0.0000;
	58929	58930	0.000275	0.001194	0	0	0	0	0	0	1	0	0	-32.1600	-12.2600	32.1600	12.2700	0.0000	0.0000	0.0000	0.0000;
	58931	58930	0.006672	0.03144	0.01366	142.31	0	0	0	0	1	0	0	-20.1800	2.7700	20.2100	-4.0600	0.0000	0.0000	0.0000	0.0000;
	59737	58930	0.004443	0.020383	0.00471	170.33	0	0	0	0	1	0	0	52.4900	8.2800	-52.3700	-8.2200	0.0000	0.0000	0.0000	0.0000;
	59737	58931	0.008564	0.029035	0.00973	173.93	0	0	0	0	1	0	0	57.7600	-2.2800	-57.4800	2.2000	0.0000	0.0000	0.0000	0.0000;
	58932	58935	0.001046	0.063297	0	433.12	0	0	1	0	1	0	0	103.4100	19.1900	-103.3000	-12.5900	0.0000	0.0000	0.0000	0.0000;
	58932	58936	0.00025	0.001087	0	0	0	0	0	0	1	0	0	-103.4100	-74.7900	103.4400	74.9600	0.0000	0.0000	0.0000	0.0000;
	58933	58935	-0.000577	-0.034903	0	383.12	0	0	1	0	1	0	0	-103.3600	-16.2300	103.3000	12.5900	0.0000	0.0000	0.0000	0.0000;
	58933	59737	0.003555	0.022911	0.0072	192.78	0	0	0	0	1	0	0	97.8000	1.0800	-97.4700	0.2600	0.0000	0.0000	0.0000	0.0000;
	59882	58933	0.004373	0.017204	0.00392	146.07	0	0	0	0	1	0	0	26.6300	-5.8300	-26.6000	5.5400	0.0000	0.0000	0.0000	0.0000;
	58934	58935	0.003261	0.197382	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59918	58936	0.001188	0.013427	0.22302	1365.88	0	0	0	0	1	0	0	696.3900	-23.8800	-691.0000	61.1700	0.0000	0.0000	0.0000	0.0000;
	59918	58936	0.001188	0.013427	0.22302	1365.88	0	0	0	0	1	0	0	696.3900	-23.8800	-691.0000	61.1700	0.0000	0.0000	0.0000	0.0000;
	59216	58937	0.00977	0.052566	0.01347	161.24	0	0	0	0	1	0	0	44.0600	4.3100	-43.8800	-4.7700	0.0000	0.0000	0.0000	0.0000;
	58940	58938	0.00217	0.008726	0.00157	219.66	0	0	0	0	1	0	0	158.6400	-0.1600	-158.1300	2.0200	0.0000	0.0000	0.0000	0.0000;
	58943	58938	0.0079	0.030014	0.00938	196.26	0	0	0	0	1	0	0	-81.7500	8.9600	82.2500	-8.0600	0.0000	0.0000	0.0000	0.0000;
	58938	58951	0.005776	0.033608	0.03752	182.52	0	0	0	0	1	0	0	63.6400	-10.6300	-63.4200	7.8800	0.0000	0.0000	0.0000	0.0000;
	58938	59635	0.008945	0.043307	0.00423	141.32	0	0	0	0	1	0	0	-4.1700	11.2000	4.1800	-11.5900	0.0000	0.0000	0.0000	0.0000;
	58940	58939	0.000808	0.04027	0	495.03	0	0	1	0	1	0	0	-175.0400	-4.4600	175.2700	15.8700	0.0000	0.0000	0.0000	0.0000;
	58939	58941	0.000252	0.001007	0	0	0	0	0	0	1	0	0	-175.2700	-15.8700	175.3400	16.1500	0.0000	0.0000	0.0000	0.0000;
	58941	59611	0.000741	0.008648	0.14068	1264.43	0	0	0	0	1	0	0	-252.5600	4.5000	252.9900	-14.8700	0.0000	0.0000	0.0000	0.0000;
	58941	59896	0.001915	0.021503	0.46867	1334.98	0	0	0	0	1	0	0	403.0900	3.9500	-400.2300	-22.6700	0.0000	0.0000	0.0000	0.0000;
	58941	63606	0.001385	0.016047	0.42196	1261.95	0	0	0	0	1	0	0	-325.8700	-24.6000	327.2200	-6.2800	0.0000	0.0000	0.0000	0.0000;
	58942	58943	0.00022	0.001006	0	0	0	0	0	0	1	0	0	-17.0900	-5.5200	17.0900	5.5300	0.0000	0.0000	0.0000	0.0000;
	58949	58943	0.00436	0.025388	0.00725	186.25	0	0	0	0	1	0	0	-64.4800	14.7500	64.6500	-14.4900	0.0000	0.0000	0.0000	0.0000;
	58944	58953	0.011416	0.028526	0.04208	184.34	0	0	0	0	1	0	0	-59.4000	1.5000	59.7800	-5.0500	0.0000	0.0000	0.0000	0.0000;
	59680	58944	0.010939	0.047811	0.0378	180.86	0	0	0	0	1	0	0	-53.7400	0.9500	54.0400	-3.6400	0.0000	0.0000	0.0000	0.0000;
	58956	58945	0.004545	0.021596	0.01149	165.19	0	0	0	0	1	0	0	-33.1500	15.4200	33.2000	-16.3700	0.0000	0.0000	0.0000	0.0000;
	58945	59605	0.006626	0.030688	0.03055	169.04	0	0	0	0	1	0	0	-38.5700	16.0700	38.6800	-18.7900	0.0000	0.0000	0.0000	0.0000;
	58946	58948	0.002999	0.015396	0.03404	143.91	0	0	0	0	1	0	0	13.7600	-4.3800	-13.7600	0.7600	0.0000	0.0000	0.0000	0.0000;
	58946	58951	0.012317	0.05009	0.00665	179.54	0	0	0	0	1	0	0	-57.0400	10.9700	57.4300	-10.1000	0.0000	0.0000	0.0000	0.0000;
	58960	58946	0.008053	0.030672	0.0066	167.76	0	0	0	0	1	0	0	-33.2400	10.7200	33.3300	-11.0700	0.0000	0.0000	0.0000	0.0000;
	58947	58948	0.000205	0.001016	0	0	0	0	0	0	1	0	0	-10.5500	-3.1200	10.5500	3.1200	0.0000	0.0000	0.0000	0.0000;
	58949	58948	0.003737	0.018835	0.01312	181.59	0	0	0	0	1	0	0	58.5100	-15.5800	-58.3900	14.8200	0.0000	0.0000	0.0000	0.0000;
	58948	58960	0.002743	0.013672	0.03093	183.35	0	0	0	0	1	0	0	61.5900	-18.7000	-61.4900	15.9100	0.0000	0.0000	0.0000	0.0000;
	58950	58951	0.000237	0.001026	0	0	0	0	0	0	1	0	0	-6.0000	-2.2200	6.0000	2.2200	0.0000	0.0000	0.0000	0.0000;
	58952	59605	0.002981	0.01569	0.01268	145.34	0	0	0	0	1	0	0	-14.6800	-4.7500	14.6900	3.4500	0.0000	0.0000	0.0000	0.0000;
	59854	58952	0.005359	0.028163	0.00515	166.17	0	0	0	0	1	0	0	39.1500	2.0600	-39.0700	-2.2000	0.0000	0.0000	0.0000	0.0000;
	58953	58956	0.004342	0.016631	0.00534	121.7	0	0	0	0	1	0	0	4.3100	26.3900	-4.2800	-26.8500	0.0000	0.0000	0.0000	0.0000;
	59619	58953	0.005158	0.023322	0.0031	204.69	0	0	0	0	1	0	0	95.0100	-40.2200	-94.5000	42.2200	0.0000	0.0000	0.0000	0.0000;
	58954	58955	0.000235	0.00112	0	0	0	0	0	0	1	0	0	69.5000	9.5200	-69.4900	-9.4700	0.0000	0.0000	0.0000	0.0000;
	58954	59608	0.004548	0.017183	0.00581	152.83	0	0	0	0	1	0	0	-20.2600	0.9100	20.2800	-1.4600	0.0000	0.0000	0.0000	0.0000;
	59609	58954	0.002493	0.016386	0.00176	174.52	0	0	0	0	1	0	0	49.3000	10.6400	-49.2400	-10.4300	0.0000	0.0000	0.0000	0.0000;
	58956	58957	0.000239	0.001067	0	0	0	0	0	0	1	0	0	37.4200	11.4200	-37.4200	-11.4100	0.0000	0.0000	0.0000	0.0000;
	58958	58959	0.00026	0.001087	0	0	0	0	0	0	1	0	0	3.3200	0.8600	-3.3200	-0.8600	0.0000	0.0000	0.0000	0.0000;
	58958	58960	0.003249	0.011511	0.01916	201.09	0	0	0	0	1	0	0	-83.5400	1.7700	83.7500	-3.0700	0.0000	0.0000	0.0000	0.0000;
	58958	59667	0.0049	0.023778	0.08256	199.22	0	0	0	0	1	0	0	80.2200	-2.6200	-79.9300	-4.7200	0.0000	0.0000	0.0000	0.0000;
	58961	58962	0.000266	0.001172	0	0	0	0	0	0	1	0	0	4.4700	1.0400	-4.4700	-1.0400	0.0000	0.0000	0.0000	0.0000;
	58971	58961	0.009137	0.028972	0.00886	136.52	0	0	0	0	1	0	0	-22.9300	5.5500	22.9700	-6.3400	0.0000	0.0000	0.0000	0.0000;
	58961	59442	0.008213	0.036413	0.05729	140.53	0	0	0	0	1	0	0	-27.4400	5.3000	27.5100	-11.1400	0.0000	0.0000	0.0000	0.0000;
	58994	58963	0.007576	0.045284	0.00531	181.29	0	0	0	0	1	0	0	73.9900	-15.8000	-73.5900	17.6600	0.0000	0.0000	0.0000	0.0000;
	58975	58964	0.005283	0.028319	0.02093	161.1	0	0	0	0	1	0	0	-19.8300	1.5400	19.8500	-3.6600	0.0000	0.0000	0.0000	0.0000;
	58964	58994	0.008225	0.041168	0.00936	167.28	0	0	0	0	1	0	0	-27.4300	1.5800	27.4900	-2.2800	0.0000	0.0000	0.0000	0.0000;
	58965	58966	0.000298	0.001178	0	0	0	0	0	0	1	0	0	-9.2600	-3.9700	9.2600	3.9700	0.0000	0.0000	0.0000	0.0000;
	58973	58966	0.009006	0.039527	0.01071	169.4	0	0	0	0	1	0	0	50.6300	-16.6400	-50.3900	16.5400	0.0000	0.0000	0.0000	0.0000;
	59270	58966	0.009009	0.061345	0.01242	128.12	0	0	0	0	1	0	0	4.4100	-5.8600	-4.4000	4.5500	0.0000	0.0000	0.0000	0.0000;
	58977	58967	0.005669	0.013217	0.00168	128.34	0	0	0	0	1	0	0	14.0300	11.9400	-14.0200	-12.0800	0.0000	0.0000	0.0000	0.0000;
	58983	58967	0.003605	0.019624	0.00447	123.63	0	0	0	0	1	0	0	0.1200	-7.6300	-0.1100	7.1600	0.0000	0.0000	0.0000	0.0000;
	58969	58968	0.009299	0.236679	0	36.94	0	0	1.04375	0	1	0	0	3.2900	-17.3800	-3.2600	18.1300	0.0000	0.0000	0.0000	0.0000;
	58968	58970	0.000266	0.001104	0	0	0	0	0	0	1	0	0	14.1300	3.9500	-14.1300	-3.9500	0.0000	0.0000	0.0000	0.0000;
	58989	58968	0.007289	0.036394	0.01062	168.1	0	0	0	0	1	0	0	-43.0500	2.8700	43.1700	-3.3900	0.0000	0.0000	0.0000	0.0000;
	58978	58969	0.004525	0.020051	0.00377	107.8	0	0	0	0	1	0	0	12.0000	-2.7500	-12.0000	2.3600	0.0000	0.0000	0.0000	0.0000;
	58985	58969	0.005504	0.023038	0.00144	110.75	0	0	0	0	1	0	0	-17.3400	-10.8100	17.3600	10.7400	0.0000	0.0000	0.0000	0.0000;
	58971	58972	0.000252	0.001081	0	0	0	0	0	0	1	0	0	17.8900	3.4200	-17.8900	-3.4200	0.0000	0.0000	0.0000	0.0000;
	58973	58983	0.006825	0.035253	0.00759	154.83	0	0	0	0	1	0	0	28.5100	-3.4700	-28.4600	2.9300	0.0000	0.0000	0.0000	0.0000;
	59278	58973	0.012761	0.067795	0.03829	189.4	0	0	0	0	1	0	0	84.0300	-18.1700	-83.1500	18.7300	0.0000	0.0000	0.0000	0.0000;
	58974	59370	0.012103	0.05438	0.00511	175.38	0	0	0	0	1	0	0	74.5800	-7.8300	-73.9300	10.1900	0.0000	0.0000	0.0000	0.0000;
	59444	58974	0.010177	0.037221	0.00432	177.93	0	0	0	0	1	0	0	79.4100	-4.9100	-78.8100	6.6600	0.0000	0.0000	0.0000	0.0000;
	58975	59367	0.013322	0.04836	0.02522	138.86	0	0	0	0	1	0	0	-13.8600	10.2500	13.9000	-12.7800	0.0000	0.0000	0.0000	0.0000;
	58975	59442	0.008111	0.04319	0.02476	143.03	0	0	0	0	1	0	0	31.3300	-12.5500	-31.2500	10.3700	0.0000	0.0000	0.0000	0.0000;
	58976	58980	0.000308	0.020648	0	554.87	0	0	1	0	1	0	0	155.3400	-7.2600	-155.2700	11.9300	0.0000	0.0000	0.0000	0.0000;
	58976	58981	0.000272	0.001185	0	0	0	0	0	0	1	0	0	37.4000	16.5200	-37.4000	-16.5000	0.0000	0.0000	0.0000	0.0000;
	58976	58982	0.000244	0.001182	0	0	0	0	0	0	1	0	0	-192.7400	-9.2500	192.8200	9.6600	0.0000	0.0000	0.0000	0.0000;
	58978	58977	0.0079	0.216738	0	46.87	0	0	1	0	1	0	0	-12.0000	2.7500	12.0100	-2.4400	0.0000	0.0000	0.0000	0.0000;
	58977	58980	0.000186	0.012461	0	429.87	0	0	1	0	1	0	0	-155.2300	14.7400	155.2700	-11.9300	0.0000	0.0000	0.0000	0.0000;
	58979	58980	0.002607	0.174854	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58984	58987	0.006799	0.157267	0	52.1	0	0	1	0	1	0	0	2.0500	0.3600	-2.0400	-0.3500	0.0000	0.0000	0.0000	0.0000;
	58984	58988	0.000237	0.001093	0	0	0	0	0	0	1	0	0	23.2700	10.9500	-23.2700	-10.9400	0.0000	0.0000	0.0000	0.0000;
	58985	58987	0.001683	0.03893	0	27.1	0	0	1	0	1	0	0	-2.0400	-0.3500	2.0400	0.3500	0.0000	0.0000	0.0000	0.0000;
	58986	58987	0.040285	0.931854	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58990	58993	0.01278	0.063191	0.01367	160.91	0	0	0	0	1	0	0	-49.2600	7.2500	49.5600	-7.2200	0.0000	0.0000	0.0000	0.0000;
	58990	59441	0.025374	0.091971	0.02584	156.33	0	0	0	0	1	0	0	44.5500	-9.3000	-44.0600	8.3300	0.0000	0.0000	0.0000	0.0000;
	58991	58992	0.000252	0.001093	0	0	0	0	0	0	1	0	0	-6.3700	-1.7600	6.3700	1.7600	0.0000	0.0000	0.0000	0.0000;
	58996	58992	0.00563	0.028165	0.01922	141.27	0	0	0	0	1	0	0	-38.5300	15.6700	38.6300	-17.2100	0.0000	0.0000	0.0000	0.0000;
	58992	58998	0.010645	0.038427	0.012	146.87	0	0	0	0	1	0	0	-44.9900	15.4500	45.2200	-15.8700	0.0000	0.0000	0.0000	0.0000;
	58993	59212	0.010173	0.044778	0.03532	164.97	0	0	0	0	1	0	0	-53.4800	8.3100	53.7600	-10.8300	0.0000	0.0000	0.0000	0.0000;
	58994	58995	0.000248	0.001087	0	0	0	0	0	0	1	0	0	5.4900	0.7500	-5.4900	-0.7500	0.0000	0.0000	0.0000	0.0000;
	58994	59279	0.011687	0.056361	0.06758	200.82	0	0	0	0	1	0	0	-106.9700	17.3300	108.2700	-18.2800	0.0000	0.0000	0.0000	0.0000;
	58997	58996	0.004962	0.029583	0.00794	93.77	0	0	0	0	1	0	0	-19.4400	27.3600	19.4900	-27.8800	0.0000	0.0000	0.0000	0.0000;
	59271	58997	0.019371	0.065226	0.0183	140.68	0	0	0	0	1	0	0	-0.7400	1.8800	0.7400	-3.8300	0.0000	0.0000	0.0000	0.0000;
	58998	59286	0.012865	0.063796	0.02264	163.5	0	0	0	0	1	0	0	-61.8000	9.2200	62.2800	-9.1900	0.0000	0.0000	0.0000	0.0000;
	58999	59000	0.01058	0.05137	0.01805	167.88	0	0	0	0	1	0	0	33.6200	-14.4300	-33.4800	13.1800	0.0000	0.0000	0.0000	0.0000;
	58999	59405	0.097812	0.456067	0.02364	143.37	0	0	0	0	1	0	0	-16.9300	4.6100	17.2300	-5.6800	0.0000	0.0000	0.0000	0.0000;
	59000	59130	0.025675	0.128317	0.04693	140.14	0	0	0	0	1	0	0	16.4400	-9.5300	-16.3700	4.9500	0.0000	0.0000	0.0000	0.0000;
	59000	59134	0.031689	0.158475	0.03992	136.52	0	0	0	0	1	0	0	11.0900	-4.8900	-11.0500	0.8800	0.0000	0.0000	0.0000	0.0000;
	59002	59001	0.012545	0.04448	0.00864	142.58	0	0	0	0	1	0	0	-18.8000	10.3900	18.8600	-11.1100	0.0000	0.0000	0.0000	0.0000;
	59001	59003	0.026965	0.148761	0.02399	162.47	0	0	0	0	1	0	0	48.1900	-7.0900	-47.5800	7.9000	0.0000	0.0000	0.0000	0.0000;
	59221	59002	0.003854	0.019451	0.0065	133.08	0	0	0	0	1	0	0	-9.6400	12.6900	9.6500	-13.3300	0.0000	0.0000	0.0000	0.0000;
	59004	59005	0.000203	0.001158	0	0	0	0	0	0	1	0	0	-16.4400	-2.5600	16.4400	2.5700	0.0000	0.0000	0.0000	0.0000;
	59740	59005	0.011794	0.048618	0.01285	128.61	0	0	0	0	1	0	0	-14.5700	14.6300	14.6200	-15.7800	0.0000	0.0000	0.0000	0.0000;
	59007	59006	0.008464	0.227321	0	75.55	0	0	1.025	0	1	0	0	-24.4200	-2.0700	24.4700	3.4000	0.0000	0.0000	0.0000	0.0000;
	59007	59006	0.008464	0.227321	0	75.55	0	0	1.025	0	1	0	0	-24.4200	-2.0700	24.4700	3.4000	0.0000	0.0000	0.0000	0.0000;
	59006	59008	0.000273	0.001005	0	0	0	0	0	0	1	0	0	-48.9400	-6.8100	48.9400	6.8300	0.0000	0.0000	0.0000	0.0000;
	59008	59009	0.009364	0.048071	0.00709	166.63	0	0	0	0	1	0	0	-48.9400	-6.8300	49.1600	7.2200	0.0000	0.0000	0.0000	0.0000;
	59010	59009	0.012254	0.056289	0.01673	146.96	0	0	0	0	1	0	0	31.6200	-3.6300	-31.5100	2.4000	0.0000	0.0000	0.0000	0.0000;
	59009	59421	0.006713	0.036912	0.06469	147.79	0	0	0	0	1	0	0	-23.2600	-9.8500	23.3000	3.2000	0.0000	0.0000	0.0000	0.0000;
	59740	59010	0.009834	0.044806	0.01685	149.86	0	0	0	0	1	0	0	34.5400	-4.4600	-34.4300	3.1800	0.0000	0.0000	0.0000	0.0000;
	59011	59015	0.003793	0.014206	0.0107	189.64	0	0	0	0	1	0	0	81.2300	-10.3400	-80.9900	10.1100	0.0000	0.0000	0.0000	0.0000;
	59011	59015	0.003793	0.014206	0.0107	189.64	0	0	0	0	1	0	0	81.2300	-10.3400	-80.9900	10.1100	0.0000	0.0000	0.0000	0.0000;
	59017	59011	0.004826	0.021413	0.00409	190.74	0	0	0	0	1	0	0	88.4500	-6.9000	-88.0900	8.0600	0.0000	0.0000	0.0000	0.0000;
	59017	59011	0.004826	0.021413	0.00409	190.74	0	0	0	0	1	0	0	88.4500	-6.9000	-88.0900	8.0600	0.0000	0.0000	0.0000	0.0000;
	59013	59012	0.000655	0.030351	0	447.57	0	0	1.00625	0	1	0	0	-191.9000	-2.6400	192.1300	13.1700	0.0000	0.0000	0.0000	0.0000;
	59012	59014	0.000259	0.001018	0	0	0	0	0	0	1	0	0	18.0700	2.5100	-18.0700	-2.5000	0.0000	0.0000	0.0000	0.0000;
	59012	59915	0.001759	0.019924	0.3813	1202.82	0	0	0	0	1	0	0	535.2500	-42.2700	-530.5300	54.9800	0.0000	0.0000	0.0000	0.0000;
	59013	59017	0.007395	0.036876	0.0061	193.4	0	0	0	0	1	0	0	95.9500	1.3200	-95.3200	1.1900	0.0000	0.0000	0.0000	0.0000;
	59013	59017	0.007395	0.036876	0.0061	193.4	0	0	0	0	1	0	0	95.9500	1.3200	-95.3200	1.1900	0.0000	0.0000	0.0000	0.0000;
	59015	59224	0.058077	0.247774	0.02726	152.03	0	0	0	0	1	0	0	40.3200	-8.2400	-39.4000	9.3200	0.0000	0.0000	0.0000	0.0000;
	59016	59017	0.000257	0.001023	0	0	0	0	0	0	1	0	0	-13.7300	-11.4300	13.7300	11.4300	0.0000	0.0000	0.0000	0.0000;
	59018	59051	0.004083	0.015454	0.00719	166.39	0	0	0	0	1	0	0	43.7000	-10.2500	-43.6200	9.7900	0.0000	0.0000	0.0000	0.0000;
	59018	59558	0.008208	0.036204	0.01518	184.15	0	0	0	0	1	0	0	-76.4300	-10.5100	76.8900	10.9600	0.0000	0.0000	0.0000	0.0000;
	59311	59019	0.008871	0.043265	0.0075	103.59	0	0	0	0	1	0	0	-0.8100	10.0300	0.8200	-10.7800	0.0000	0.0000	0.0000	0.0000;
	59313	59019	0.005496	0.023096	0.02128	156.16	0	0	0	0	1	0	0	34.8900	-0.8000	-34.8200	-1.1800	0.0000	0.0000	0.0000	0.0000;
	59048	59020	0.006997	0.027878	0.0023	181.23	0	0	0	0	1	0	0	79.6000	18.0900	-79.1600	-16.6200	0.0000	0.0000	0.0000	0.0000;
	59020	59322	0.008117	0.035846	0.01193	161.41	0	0	0	0	1	0	0	47.9000	12.2600	-47.7100	-12.6900	0.0000	0.0000	0.0000	0.0000;
	59021	59051	0.002912	0.012817	0.00695	133.93	0	0	0	0	1	0	0	-9.7100	19.5700	9.7300	-20.2400	0.0000	0.0000	0.0000	0.0000;
	59313	59021	0.001352	0.007885	0.01006	141.38	0	0	0	0	1	0	0	21.5700	35.2700	-21.5500	-36.2000	0.0000	0.0000	0.0000	0.0000;
	59022	59025	0.000722	0.041275	0	406.23	0	0	1	0	1	0	0	107.6900	23.1500	-107.6000	-18.4900	0.0000	0.0000	0.0000	0.0000;
	59022	59026	0.000251	0.001058	0	0	0	0	0	0	1	0	0	28.0600	4.5400	-28.0600	-4.5300	0.0000	0.0000	0.0000	0.0000;
	59022	59027	0.000294	0.00108	0	0	0	0	0	0	1	0	0	-135.7400	-27.6900	135.8000	27.8800	0.0000	0.0000	0.0000	0.0000;
	59023	59025	-0.000185	-0.010569	0	381.23	0	0	1	0	1	0	0	-107.6300	-19.6800	107.6000	18.4900	0.0000	0.0000	0.0000	0.0000;
	59031	59023	0.002573	0.012435	0.01074	150.38	0	0	0	0	1	0	0	-24.2800	-16.9000	24.3000	15.8700	0.0000	0.0000	0.0000	0.0000;
	59023	59064	0.00549	0.025204	0.00453	181.28	0	0	0	0	1	0	0	83.3300	3.8200	-82.9700	-2.6500	0.0000	0.0000	0.0000	0.0000;
	59024	59025	0.003213	0.183661	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59027	59033	0.000499	0.006335	0.08283	1174.38	0	0	0	0	1	0	0	-288.6800	61.0900	289.0900	-64.8400	0.0000	0.0000	0.0000	0.0000;
	59028	59042	0.003059	0.016962	0.00601	178.59	0	0	0	0	1	0	0	60.5800	-13.7400	-60.4700	13.7300	0.0000	0.0000	0.0000	0.0000;
	59045	59028	0.002178	0.010819	0.00645	192.15	0	0	0	0	1	0	0	88.8000	-4.7800	-88.6400	4.9100	0.0000	0.0000	0.0000	0.0000;
	59029	59030	0.000252	0.001104	0	0	0	0	0	0	1	0	0	29.3500	19.4000	-29.3500	-19.3900	0.0000	0.0000	0.0000	0.0000;
	59029	59031	0.005583	0.030362	0.00702	104.08	0	0	0	0	1	0	0	3.7900	-11.0400	-3.7800	10.3400	0.0000	0.0000	0.0000	0.0000;
	59034	59029	0.002819	0.01326	0.00241	174.29	0	0	0	0	1	0	0	52.9100	33.4300	-52.8000	-33.1900	0.0000	0.0000	0.0000	0.0000;
	59029	59040	0.005579	0.025253	0.00828	151.99	0	0	0	0	1	0	0	19.6700	24.8300	-19.6200	-25.4500	0.0000	0.0000	0.0000	0.0000;
	59031	59032	0.00027	0.001108	0	0	0	0	0	0	1	0	0	28.0600	6.5600	-28.0600	-6.5500	0.0000	0.0000	0.0000	0.0000;
	59033	59036	0.00058	0.03972	0	565.41	0	0	1	0	1	0	0	184.8400	21.2600	-184.6500	-8.4500	0.0000	0.0000	0.0000	0.0000;
	59033	59037	0.000226	0.001043	0	0	0	0	0	0	1	0	0	46.4600	17.3000	-46.4600	-17.2800	0.0000	0.0000	0.0000	0.0000;
	59033	59512	0.000675	0.008229	0.30731	1267.04	0	0	0	0	1	0	0	-520.3900	26.2700	522.1000	-38.3500	0.0000	0.0000	0.0000	0.0000;
	59034	59036	-0.000204	-0.014003	0	465.41	0	0	1	0	1	0	0	-184.7200	-12.9600	184.6500	8.4500	0.0000	0.0000	0.0000	0.0000;
	59034	59045	0.00439	0.017042	0.0457	205.55	0	0	0	0	1	0	0	131.8100	-20.4600	-131.0800	18.4600	0.0000	0.0000	0.0000	0.0000;
	59035	59036	0.002047	0.140258	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59038	59039	0.000256	0.001075	0	0	0	0	0	0	1	0	0	43.0400	4.1800	-43.0400	-4.1600	0.0000	0.0000	0.0000	0.0000;
	59038	59041	0.00198	0.009302	0.00274	175.83	0	0	0	0	1	0	0	73.1800	21.4800	-73.0700	-21.2400	0.0000	0.0000	0.0000	0.0000;
	59038	59053	0.003145	0.014363	0.00393	146.34	0	0	0	0	1	0	0	-32.0100	-5.5700	32.0400	5.3000	0.0000	0.0000	0.0000	0.0000;
	59532	59038	0.010119	0.044219	0.02669	153.97	0	0	0	0	1	0	0	12.4100	1.7000	-12.4000	-4.4200	0.0000	0.0000	0.0000	0.0000;
	59040	59055	0.004178	0.016297	0.00408	131.11	0	0	0	0	1	0	0	-20.3000	7.8700	20.3200	-8.2200	0.0000	0.0000	0.0000	0.0000;
	59041	59055	0.005188	0.023131	0.00368	138.66	0	0	0	0	1	0	0	26.7500	-5.2400	-26.7200	5.0200	0.0000	0.0000	0.0000	0.0000;
	59042	59043	0.00827	0.03392	0.00437	108	0	0	0	0	1	0	0	3.0100	-8.7100	-3.0000	8.2800	0.0000	0.0000	0.0000	0.0000;
	59065	59042	0.006464	0.034568	0.01042	169.52	0	0	0	0	1	0	0	-43.0700	6.4500	43.1900	-6.9200	0.0000	0.0000	0.0000	0.0000;
	59043	59044	0.007767	0.038994	0.00842	135.88	0	0	0	0	1	0	0	-11.5700	-9.1900	11.5900	8.3700	0.0000	0.0000	0.0000	0.0000;
	59044	59045	0.013865	0.05833	0.02031	150.13	0	0	0	0	1	0	0	-27.5400	16.0900	27.6700	-17.6800	0.0000	0.0000	0.0000	0.0000;
	59046	59549	0.003444	0.015373	0.06294	143.37	0	0	0	0	1	0	0	-22.5700	23.4900	22.6100	-30.0200	0.0000	0.0000	0.0000	0.0000;
	59551	59046	0.00571	0.024342	0.01994	134.54	0	0	0	0	1	0	0	12.1200	29.6200	-12.0600	-31.5200	0.0000	0.0000	0.0000	0.0000;
	59048	59047	0.0005	0.028968	0	487.03	0	0	1.025	0	1	0	0	-239.6800	-75.8400	239.9800	93.6300	0.0000	0.0000	0.0000	0.0000;
	59047	59049	0.000256	0.001101	0	0	0	0	0	0	1	0	0	41.8800	7.5800	-41.8800	-7.5600	0.0000	0.0000	0.0000	0.0000;
	59047	59526	0.000883	0.010843	0.28059	1150.81	0	0	0	0	1	0	0	-281.8700	19.9100	282.5300	-42.1100	0.0000	0.0000	0.0000	0.0000;
	59048	59311	0.004181	0.023386	0.00853	190.96	0	0	0	0	1	0	0	95.3700	20.9700	-95.0000	-19.8200	0.0000	0.0000	0.0000	0.0000;
	59048	59313	0.005283	0.02145	0.00342	176.03	0	0	0	0	1	0	0	64.7100	36.7700	-64.4400	-36.0400	0.0000	0.0000	0.0000	0.0000;
	59050	59062	0.004622	0.018337	0.0035	143.34	0	0	0	0	1	0	0	20.0600	-25.0100	-20.0200	24.8100	0.0000	0.0000	0.0000	0.0000;
	59050	59550	0.004524	0.021668	0.03607	172.16	0	0	0	0	1	0	0	-53.9600	11.6300	54.0900	-14.8500	0.0000	0.0000	0.0000	0.0000;
	59051	59052	0.000268	0.001179	0	0	0	0	0	0	1	0	0	33.9000	10.4500	-33.9000	-10.4300	0.0000	0.0000	0.0000	0.0000;
	59053	59054	0.000289	0.001043	0	0	0	0	0	0	1	0	0	13.4100	1.6800	-13.4100	-1.6800	0.0000	0.0000	0.0000	0.0000;
	59409	59053	0.005947	0.02468	0.0085	159.41	0	0	0	0	1	0	0	45.5700	6.5900	-45.4500	-6.9800	0.0000	0.0000	0.0000	0.0000;
	59056	59057	0.000234	0.001088	0	0	0	0	0	0	1	0	0	6.0200	1.3600	-6.0200	-1.3600	0.0000	0.0000	0.0000	0.0000;
	59065	59056	0.011512	0.061454	0.01538	160.34	0	0	0	0	1	0	0	31.1200	-10.2500	-31.0000	9.2400	0.0000	0.0000	0.0000	0.0000;
	59058	59064	0.008923	0.046568	0.01368	132.25	0	0	0	0	1	0	0	4.6200	-4.7800	-4.6200	3.3600	0.0000	0.0000	0.0000	0.0000;
	59546	59058	0.007792	0.038521	0.00547	159.49	0	0	0	0	1	0	0	32.9100	0.6900	-32.8300	-0.8700	0.0000	0.0000	0.0000	0.0000;
	59059	59060	0.000275	0.001065	0	0	0	0	0	0	1	0	0	28.2100	5.1200	-28.2100	-5.1100	0.0000	0.0000	0.0000	0.0000;
	59059	59061	0.002924	0.015107	0.02099	154.6	0	0	0	0	1	0	0	36.5300	-46.7000	-36.4300	44.9200	0.0000	0.0000	0.0000	0.0000;
	59059	59533	0.004706	0.026052	0.01752	165.07	0	0	0	0	1	0	0	-43.0300	25.1700	43.1400	-26.4300	0.0000	0.0000	0.0000	0.0000;
	59059	59561	0.002077	0.010831	0.0036	141.2	0	0	0	0	1	0	0	-21.7200	16.4100	21.7300	-16.7200	0.0000	0.0000	0.0000	0.0000;
	59062	59061	0.002979	0.013495	0.00307	125.58	0	0	0	0	1	0	0	-8.1900	-30.0900	8.2200	29.8700	0.0000	0.0000	0.0000	0.0000;
	59063	59064	0.009294	0.047966	0.01451	181.14	0	0	0	0	1	0	0	-76.2600	6.6100	76.7800	-5.4300	0.0000	0.0000	0.0000	0.0000;
	59066	59075	0.008003	0.036814	0.03225	147.52	0	0	0	0	1	0	0	10.8400	-1.1600	-10.8300	-2.2200	0.0000	0.0000	0.0000	0.0000;
	59066	59234	0.007197	0.031638	0.0078	156.28	0	0	0	0	1	0	0	-16.8100	0.5600	16.8300	-1.3000	0.0000	0.0000	0.0000	0.0000;
	59067	59068	0.000275	0.001105	0	0	0	0	0	0	1	0	0	6.3300	0.3500	-6.3300	-0.3500	0.0000	0.0000	0.0000	0.0000;
	59067	59069	0.007964	0.033394	0.00596	180.12	0	0	0	0	1	0	0	-70.3900	7.9600	70.7700	-7.0200	0.0000	0.0000	0.0000	0.0000;
	59075	59067	0.010835	0.048808	0.00888	142.15	0	0	0	0	1	0	0	4.6000	0.5800	-4.6000	-1.5100	0.0000	0.0000	0.0000	0.0000;
	59067	59628	0.005751	0.027799	0.03862	149.17	0	0	0	0	1	0	0	28.2800	11.1700	-28.2200	-14.9900	0.0000	0.0000	0.0000	0.0000;
	59634	59067	0.009384	0.035664	0.02274	163	0	0	0	0	1	0	0	-28.7900	4.4800	28.8700	-6.6000	0.0000	0.0000	0.0000	0.0000;
	59067	59635	0.009382	0.039266	0.00665	150.12	0	0	0	0	1	0	0	11.5200	-11.3800	-11.5000	10.7700	0.0000	0.0000	0.0000	0.0000;
	59069	59945	0.013873	0.05184	0.01725	187.25	0	0	0	0	1	0	0	-83.0500	3.4600	83.9500	-1.9500	0.0000	0.0000	0.0000	0.0000;
	59071	59070	0.003447	0.018998	0.00541	188.43	0	0	0	0	1	0	0	-79.0800	15.4800	79.2900	-14.9200	0.0000	0.0000	0.0000	0.0000;
	59070	59873	0.007941	0.034149	0.00714	204.39	0	0	0	0	1	0	0	-103.5100	11.1400	104.3100	-8.4800	0.0000	0.0000	0.0000	0.0000;
	59071	59072	0.000236	0.001172	0	0	0	0	0	0	1	0	0	12.1100	6.4600	-12.1100	-6.4500	0.0000	0.0000	0.0000	0.0000;
	59071	59229	0.006085	0.021459	0.03969	180.96	0	0	0	0	1	0	0	66.9700	-21.9300	-66.7000	18.6300	0.0000	0.0000	0.0000	0.0000;
	59073	59307	0.009531	0.031199	0.04665	176.83	0	0	0	0	1	0	0	-47.1900	2.5300	47.3900	-6.8800	0.0000	0.0000	0.0000	0.0000;
	59309	59073	0.006465	0.0341	0.01138	171.77	0	0	0	0	1	0	0	-38.4900	4.0400	38.5800	-4.7800	0.0000	0.0000	0.0000	0.0000;
	59074	59700	0.004772	0.027245	0.03138	142.53	0	0	0	0	1	0	0	6.9900	-8.8800	-6.9800	5.5200	0.0000	0.0000	0.0000	0.0000;
	59703	59074	0.009647	0.047091	0.01549	159.87	0	0	0	0	1	0	0	22.0600	-6.7600	-22.0100	5.3200	0.0000	0.0000	0.0000	0.0000;
	59075	59076	0.000276	0.001093	0	0	0	0	0	0	1	0	0	6.2200	1.6400	-6.2200	-1.6400	0.0000	0.0000	0.0000	0.0000;
	59077	59078	0.000269	0.001155	0	0	0	0	0	0	1	0	0	7.9000	2.6200	-7.9000	-2.6200	0.0000	0.0000	0.0000	0.0000;
	59077	59080	0.008158	0.035619	0.01012	174.03	0	0	0	0	1	0	0	79.2700	-32.3100	-78.7000	33.7300	0.0000	0.0000	0.0000	0.0000;
	59077	59088	0.01177	0.051613	0.01642	178.95	0	0	0	0	1	0	0	-87.1700	29.6800	88.1300	-27.1800	0.0000	0.0000	0.0000	0.0000;
	59080	59079	0.003716	0.017409	0.00847	167.56	0	0	0	0	1	0	0	67.0400	-11.4900	-66.8800	11.3600	0.0000	0.0000	0.0000	0.0000;
	59079	59082	0.01214	0.042419	0.00931	157.96	0	0	0	0	1	0	0	56.7000	-14.7500	-56.3100	15.1500	0.0000	0.0000	0.0000	0.0000;
	59082	59081	0.000753	0.036878	0	332.86	0	0	1.0125	0	1	0	0	90.9100	-33.7700	-90.8400	37.1500	0.0000	0.0000	0.0000	0.0000;
	59081	59083	0.000275	0.001044	0	0	0	0	0	0	1	0	0	90.8400	-76.3300	-90.8100	76.4700	0.0000	0.0000	0.0000	0.0000;
	59082	59086	0.007429	0.04272	0.01842	162.85	0	0	0	0	1	0	0	-48.2600	13.4700	48.4400	-14.3800	0.0000	0.0000	0.0000	0.0000;
	59083	59566	0.0008	0.010603	0.48314	1035.2	0	0	0	0	1	0	0	90.8100	-76.4700	-90.7300	26.3900	0.0000	0.0000	0.0000	0.0000;
	59084	59086	0.011952	0.042647	0.02033	168.39	0	0	0	0	1	0	0	55.7700	-12.8000	-55.4000	11.9800	0.0000	0.0000	0.0000	0.0000;
	59084	59194	0.015003	0.06742	0.03743	159.99	0	0	0	0	1	0	0	-46.3900	11.4000	46.7300	-13.8400	0.0000	0.0000	0.0000	0.0000;
	59645	59084	0.00724	0.035312	0.00866	137.06	0	0	0	0	1	0	0	13.9400	-1.4000	-13.9300	0.5500	0.0000	0.0000	0.0000	0.0000;
	59088	59085	0.007212	0.034302	0.00564	157.57	0	0	0	0	1	0	0	-47.3100	15.5200	47.4800	-15.2800	0.0000	0.0000	0.0000	0.0000;
	59090	59085	0.00602	0.022989	0.00784	166.6	0	0	0	0	1	0	0	57.0100	-13.6900	-56.8100	13.6400	0.0000	0.0000	0.0000	0.0000;
	59086	59087	0.000247	0.001088	0	0	0	0	0	0	1	0	0	3.4800	1.1500	-3.4800	-1.1500	0.0000	0.0000	0.0000	0.0000;
	59088	59089	0.000263	0.001103	0	0	0	0	0	0	1	0	0	4.6000	1.3100	-4.6000	-1.3100	0.0000	0.0000	0.0000	0.0000;
	59091	59088	0.009919	0.044775	0.006	156.53	0	0	0	0	1	0	0	45.9400	-9.9100	-45.7200	10.2400	0.0000	0.0000	0.0000	0.0000;
	59091	59092	0.000212	0.001014	0	0	0	0	0	0	1	0	0	9.3600	5.7300	-9.3600	-5.7300	0.0000	0.0000	0.0000	0.0000;
	59091	59335	0.039227	0.189901	0.06378	165.67	0	0	0	0	1	0	0	-55.2900	4.1800	56.4700	-5.1700	0.0000	0.0000	0.0000	0.0000;
	59093	59094	0.000268	0.001155	0	0	0	0	0	0	1	0	0	26.3200	3.2000	-26.3200	-3.1900	0.0000	0.0000	0.0000	0.0000;
	59096	59093	0.003486	0.015841	0.0038	133.15	0	0	0	0	1	0	0	-17.0600	-6.6900	17.0700	6.3400	0.0000	0.0000	0.0000	0.0000;
	59093	59108	0.005853	0.033251	0.00969	158.66	0	0	0	0	1	0	0	-43.4000	-9.5400	43.5000	9.1300	0.0000	0.0000	0.0000	0.0000;
	59095	59097	0.009368	0.039	0.01422	162.24	0	0	0	0	1	0	0	35.6900	0.7200	-35.5800	-1.7600	0.0000	0.0000	0.0000	0.0000;
	59095	59573	0.011785	0.049028	0.01432	154.56	0	0	0	0	1	0	0	36.6800	-4.8600	-36.5300	3.9700	0.0000	0.0000	0.0000	0.0000;
	59712	59095	0.009762	0.038797	0.01205	194.76	0	0	0	0	1	0	0	102.0800	6.7100	-101.1400	-4.2700	0.0000	0.0000	0.0000	0.0000;
	59096	59097	0.00302	0.015037	0.01271	138.44	0	0	0	0	1	0	0	-9.2600	1.7800	9.2600	-3.1100	0.0000	0.0000	0.0000	0.0000;
	59098	59099	0.000247	0.001158	0	0	0	0	0	0	1	0	0	38.7700	7.0100	-38.7700	-6.9900	0.0000	0.0000	0.0000	0.0000;
	59098	59856	0.005229	0.02435	0.00572	154.01	0	0	0	0	1	0	0	-22.7300	-7.8000	22.7600	7.3000	0.0000	0.0000	0.0000	0.0000;
	59098	59888	0.002373	0.013273	0.00194	118.01	0	0	0	0	1	0	0	-16.0400	0.7900	16.0500	-0.9700	0.0000	0.0000	0.0000	0.0000;
	59100	59101	0.000207	0.001113	0	0	0	0	0	0	1	0	0	38.7700	3.5000	-38.7700	-3.4800	0.0000	0.0000	0.0000	0.0000;
	59100	59115	0.02331	0.097579	0.01585	161.39	0	0	0	0	1	0	0	40.3600	1.8500	-40.0100	-2.0800	0.0000	0.0000	0.0000	0.0000;
	59100	59159	0.007325	0.039235	0.04082	162.73	0	0	0	0	1	0	0	-30.5100	2.4900	30.5700	-6.5700	0.0000	0.0000	0.0000	0.0000;
	59888	59100	0.000999	0.003168	0.00133	158.54	0	0	0	0	1	0	0	48.6500	7.7600	-48.6200	-7.8400	0.0000	0.0000	0.0000	0.0000;
	59102	59103	0.000274	0.001032	0	0	0	0	0	0	1	0	0	-38.7700	-13.9000	38.7700	13.9200	0.0000	0.0000	0.0000	0.0000;
	59103	59104	0.009694	0.03758	0.00527	133.35	0	0	0	0	1	0	0	5.5700	4.5400	-5.5600	-5.0800	0.0000	0.0000	0.0000	0.0000;
	59103	59107	0.014698	0.080707	0.02219	144.04	0	0	0	0	1	0	0	12.5400	-8.7400	-12.5100	6.5700	0.0000	0.0000	0.0000	0.0000;
	59116	59103	0.007726	0.031246	0.00785	166.87	0	0	0	0	1	0	0	57.1300	9.8800	-56.8800	-9.7200	0.0000	0.0000	0.0000	0.0000;
	59104	59105	0.000293	0.001102	0	0	0	0	0	0	1	0	0	38.7700	7.7200	-38.7700	-7.7000	0.0000	0.0000	0.0000	0.0000;
	59104	59115	0.019477	0.084145	0.02217	154.3	0	0	0	0	1	0	0	-33.2100	-2.6400	33.4200	1.1900	0.0000	0.0000	0.0000	0.0000;
	59106	59107	0.00616	0.024364	0.00957	104.85	0	0	0	0	1	0	0	1.3300	7.1600	-1.3300	-8.1600	0.0000	0.0000	0.0000	0.0000;
	59106	59111	0.003584	0.018616	0.00357	167.81	0	0	0	0	1	0	0	-40.5000	5.0400	40.5600	-5.1300	0.0000	0.0000	0.0000	0.0000;
	59417	59106	0.010787	0.049131	0.01642	156.95	0	0	0	0	1	0	0	-25.2400	14.4700	25.3300	-15.8200	0.0000	0.0000	0.0000	0.0000;
	59108	59109	0.000295	0.001051	0	0	0	0	0	0	1	0	0	13.8400	2.2300	-13.8400	-2.2300	0.0000	0.0000	0.0000	0.0000;
	59111	59108	0.008376	0.028744	0.00445	190.78	0	0	0	0	1	0	0	-78.8800	11.4600	79.3800	-10.2100	0.0000	0.0000	0.0000	0.0000;
	59108	59856	0.006811	0.036545	0.03541	206.63	0	0	0	0	1	0	0	-136.7300	-1.1400	137.9200	3.7000	0.0000	0.0000	0.0000	0.0000;
	59110	59111	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-13.8400	-4.6200	13.8400	4.6200	0.0000	0.0000	0.0000	0.0000;
	59111	59112	0.002812	0.01436	0.05597	152.06	0	0	0	0	1	0	0	24.4900	-10.9500	-24.4700	5.0900	0.0000	0.0000	0.0000	0.0000;
	59112	59113	0.00022	0.001128	0	0	0	0	0	0	1	0	0	7.1000	4.6400	-7.1000	-4.6300	0.0000	0.0000	0.0000	0.0000;
	59112	59417	0.024778	0.091837	0.02126	154.56	0	0	0	0	1	0	0	17.3700	-9.7200	-17.2800	7.7800	0.0000	0.0000	0.0000	0.0000;
	59114	59118	0.026728	0.07504	0.00964	132.15	0	0	0	0	1	0	0	-8.5000	2.0300	8.5100	-3.0100	0.0000	0.0000	0.0000	0.0000;
	59114	59419	0.02397	0.111533	0.02757	155.11	0	0	0	0	1	0	0	31.4300	-5.0900	-31.2100	3.1600	0.0000	0.0000	0.0000	0.0000;
	59114	59848	0.009471	0.044276	0.01086	150.4	0	0	0	0	1	0	0	-27.4200	1.7100	27.4800	-2.5700	0.0000	0.0000	0.0000	0.0000;
	59119	59116	0.004658	0.020908	0.00819	191.66	0	0	0	0	1	0	0	77.6500	-2.1500	-77.3900	2.4500	0.0000	0.0000	0.0000	0.0000;
	59116	59419	0.01182	0.048784	0.07946	135.01	0	0	0	0	1	0	0	12.7200	-15.0900	-12.6900	6.7300	0.0000	0.0000	0.0000	0.0000;
	59117	59118	0.00025	0.00116	0	0	0	0	0	0	1	0	0	-8.8000	-2.8900	8.8000	2.8900	0.0000	0.0000	0.0000	0.0000;
	59118	59848	0.008516	0.030234	0.01097	147.34	0	0	0	0	1	0	0	-17.3100	0.1200	17.3300	-1.2200	0.0000	0.0000	0.0000	0.0000;
	59119	59848	0.006031	0.027539	0.00947	198.46	0	0	0	0	1	0	0	-87.9300	0.6900	88.3700	0.2800	0.0000	0.0000	0.0000	0.0000;
	59121	59120	0.000864	0.033902	0	416.06	0	0	1.01875	0	1	0	0	-159.4200	-34.0100	159.6400	42.6100	0.0000	0.0000	0.0000	0.0000;
	59120	59122	0.000251	0.00108	0	0	0	0	0	0	1	0	0	29.2200	11.1000	-29.2200	-11.0900	0.0000	0.0000	0.0000	0.0000;
	59120	59858	0.001173	0.01399	0.1956	1108.11	0	0	0	0	1	0	0	-188.8600	-53.7100	189.2700	37.3800	0.0000	0.0000	0.0000	0.0000;
	59124	59121	0.006297	0.02545	0.00525	194.61	0	0	0	0	1	0	0	-105.3800	-14.6000	106.0500	16.7300	0.0000	0.0000	0.0000	0.0000;
	59121	59128	0.009469	0.031011	0.01316	106.18	0	0	0	0	1	0	0	12.1900	9.4300	-12.1700	-10.7900	0.0000	0.0000	0.0000	0.0000;
	59121	59578	0.014457	0.058135	0.01922	165.81	0	0	0	0	1	0	0	41.1800	7.8500	-40.9500	-8.9700	0.0000	0.0000	0.0000	0.0000;
	59575	59123	0.005018	0.029699	0.00598	169.06	0	0	0	0	1	0	0	52.8400	-2.4100	-52.7100	2.5500	0.0000	0.0000	0.0000	0.0000;
	59578	59123	0.002989	0.014894	0.00364	148	0	0	0	0	1	0	0	-28.3100	7.6800	28.3400	-7.9400	0.0000	0.0000	0.0000	0.0000;
	59484	59124	0.004829	0.027115	0.0119	182.81	0	0	0	0	1	0	0	-80.7100	-3.3000	81.0100	3.7100	0.0000	0.0000	0.0000	0.0000;
	59125	59134	0.006606	0.031545	0.01982	171.48	0	0	0	0	1	0	0	-53.0200	3.2400	53.2000	-4.4800	0.0000	0.0000	0.0000	0.0000;
	59125	59541	0.00983	0.052253	0.00705	166.73	0	0	0	0	1	0	0	40.8700	-7.8400	-40.7100	7.9500	0.0000	0.0000	0.0000	0.0000;
	59540	59126	0.00703	0.037644	0.01134	180.29	0	0	0	0	1	0	0	-62.4800	-4.6900	62.7400	4.9200	0.0000	0.0000	0.0000	0.0000;
	59933	59126	0.010122	0.03532	0.02547	182.63	0	0	0	0	1	0	0	69.4000	4.4300	-68.9400	-5.5300	0.0000	0.0000	0.0000	0.0000;
	59127	59499	0.004251	0.015341	0.00373	158.68	0	0	0	0	1	0	0	30.6200	-3.5800	-30.5800	3.3300	0.0000	0.0000	0.0000	0.0000;
	59540	59127	0.00258	0.013941	0.00355	168.07	0	0	0	0	1	0	0	40.7200	-2.8300	-40.6800	2.6800	0.0000	0.0000	0.0000	0.0000;
	59128	59131	0.00961	0.048715	0.01871	116.36	0	0	0	0	1	0	0	6.8800	9.6800	-6.8600	-11.6200	0.0000	0.0000	0.0000	0.0000;
	59129	59138	0.005391	0.026212	0.02992	188.03	0	0	0	0	1	0	0	-47.4200	23.6100	47.5700	-26.0400	0.0000	0.0000	0.0000	0.0000;
	59129	59219	0.008186	0.038205	0.02891	205	0	0	0	0	1	0	0	141.4900	-13.9100	-139.9300	18.1600	0.0000	0.0000	0.0000	0.0000;
	59933	59129	0.003759	0.014648	0.00345	170.06	0	0	0	0	1	0	0	100.1500	12.0200	-99.8000	-10.9900	0.0000	0.0000	0.0000	0.0000;
	59131	59130	0.006028	0.02067	0.00584	125.75	0	0	0	0	1	0	0	0.4700	5.4800	-0.4700	-6.1000	0.0000	0.0000	0.0000	0.0000;
	59132	59131	0.011331	0.050998	0.00679	133.7	0	0	0	0	1	0	0	7.9000	-1.5000	-7.9000	0.8100	0.0000	0.0000	0.0000	0.0000;
	59132	59133	0.000296	0.001003	0	0	0	0	0	0	1	0	0	14.2900	2.9000	-14.2900	-2.9000	0.0000	0.0000	0.0000	0.0000;
	59134	59169	0.019731	0.069238	0.00808	162.7	0	0	0	0	1	0	0	-48.2800	2.1400	48.7200	-1.4700	0.0000	0.0000	0.0000	0.0000;
	59136	59135	0.002344	0.012252	0.00619	176.06	0	0	0	0	1	0	0	-45.1400	1.2100	45.1900	-1.6200	0.0000	0.0000	0.0000	0.0000;
	59136	59137	0.000288	0.001169	0	0	0	0	0	0	1	0	0	16.0500	6.1000	-16.0500	-6.1000	0.0000	0.0000	0.0000	0.0000;
	59136	59139	0.006401	0.022809	0.00274	166.61	0	0	0	0	1	0	0	29.0900	-7.3200	-29.0400	7.2200	0.0000	0.0000	0.0000	0.0000;
	59138	59139	0.00287	0.014601	0.00378	150.96	0	0	0	0	1	0	0	-12.9800	10.4100	12.9900	-10.7700	0.0000	0.0000	0.0000	0.0000;
	59140	59141	0.000256	0.001165	0	0	0	0	0	0	1	0	0	-4.6700	-0.8700	4.6700	0.8700	0.0000	0.0000	0.0000	0.0000;
	59142	59143	0.000201	0.001017	0	0	0	0	0	0	1	0	0	4.7600	2.3400	-4.7600	-2.3400	0.0000	0.0000	0.0000	0.0000;
	59147	59142	0.00792	0.051181	0.00943	117.92	0	0	0	0	1	0	0	8.8500	-16.3300	-8.8200	15.4900	0.0000	0.0000	0.0000	0.0000;
	59142	59398	0.01149	0.054173	0.0165	123.95	0	0	0	0	1	0	0	4.0600	13.2700	-4.0400	-14.9200	0.0000	0.0000	0.0000	0.0000;
	59146	59144	0.009556	0.034584	0.01197	157.99	0	0	0	0	1	0	0	-53.8800	0.7100	54.1400	-1.0400	0.0000	0.0000	0.0000	0.0000;
	59156	59144	0.006147	0.033458	0.02258	166.82	0	0	0	0	1	0	0	-49.7700	14.1600	49.9300	-15.7400	0.0000	0.0000	0.0000	0.0000;
	59144	59720	0.004116	0.014002	0.00552	186.54	0	0	0	0	1	0	0	-109.0800	16.1700	109.5500	-15.1800	0.0000	0.0000	0.0000	0.0000;
	59145	59157	0.01416	0.053463	0.02576	164.99	0	0	0	0	1	0	0	49.1900	-11.5100	-48.8500	10.0200	0.0000	0.0000	0.0000	0.0000;
	59145	59720	0.01272	0.063803	0.01088	169.7	0	0	0	0	1	0	0	-65.0500	8.5100	65.5600	-7.1100	0.0000	0.0000	0.0000	0.0000;
	59149	59146	0.011296	0.05036	0.01424	143.98	0	0	0	0	1	0	0	-38.7700	4.4600	38.9300	-5.2500	0.0000	0.0000	0.0000	0.0000;
	59147	59148	0.000267	0.001011	0	0	0	0	0	0	1	0	0	14.9500	6.1000	-14.9400	-6.1000	0.0000	0.0000	0.0000	0.0000;
	59147	59149	0.004856	0.018	0.00271	133.41	0	0	0	0	1	0	0	-23.7900	10.2300	23.8200	-10.4100	0.0000	0.0000	0.0000	0.0000;
	59150	59155	0.006908	0.023641	0.00915	146.28	0	0	0	0	1	0	0	22.2500	3.8200	-22.2200	-4.6800	0.0000	0.0000	0.0000	0.0000;
	59150	59176	0.010734	0.041604	0.00929	157.12	0	0	0	0	1	0	0	-34.2700	-4.4900	34.3900	3.9600	0.0000	0.0000	0.0000	0.0000;
	59152	59151	0.000404	0.024631	0	453.3	0	0	1	0	1	0	0	-120.7900	4.9300	120.8400	-1.6300	0.0000	0.0000	0.0000	0.0000;
	59151	59153	0.000237	0.00118	0	0	0	0	0	0	1	0	0	-120.8400	1.6300	120.8700	-1.4700	0.0000	0.0000	0.0000	0.0000;
	59152	59171	0.018162	0.073572	0.01424	172.85	0	0	0	0	1	0	0	68.9700	-14.1200	-68.1500	15.9100	0.0000	0.0000	0.0000	0.0000;
	59176	59152	0.004653	0.019009	0.00645	160.2	0	0	0	0	1	0	0	-39.7200	-5.7000	39.7900	5.2800	0.0000	0.0000	0.0000	0.0000;
	59153	59642	0.001103	0.014704	0.24326	1227.27	0	0	0	0	1	0	0	72.0700	-17.6600	-72.0200	-8.1100	0.0000	0.0000	0.0000	0.0000;
	59153	59723	0.001122	0.013495	0.21535	1322.97	0	0	0	0	1	0	0	-505.1900	86.8300	507.9200	-77.3100	0.0000	0.0000	0.0000	0.0000;
	59153	59765	0.003094	0.038755	0.72711	1044.38	0	0	0	0	1	0	0	-4.6800	-25.7100	4.6900	-52.9900	0.0000	0.0000	0.0000	0.0000;
	59153	59858	0.002954	0.038628	0.54588	1274.4	0	0	0	0	1	0	0	316.9300	-41.9900	-314.2000	18.1300	0.0000	0.0000	0.0000	0.0000;
	59154	59155	0.0002	0.001185	0	0	0	0	0	0	1	0	0	-12.0200	-4.2800	12.0200	4.2800	0.0000	0.0000	0.0000	0.0000;
	59172	59155	0.021968	0.050534	0.01459	136.48	0	0	0	0	1	0	0	-10.1700	-1.9100	10.2000	0.4100	0.0000	0.0000	0.0000	0.0000;
	59156	59434	0.016175	0.063069	0.02374	164.41	0	0	0	0	1	0	0	44.7300	-14.7100	-44.4000	13.4300	0.0000	0.0000	0.0000	0.0000;
	59158	59157	0.00892	0.042962	0.01609	159.42	0	0	0	0	1	0	0	-40.9300	3.3400	41.0700	-4.3700	0.0000	0.0000	0.0000	0.0000;
	59161	59159	0.006877	0.031841	0.0198	138.51	0	0	0	0	1	0	0	-22.4100	0.3700	22.4400	-2.3700	0.0000	0.0000	0.0000	0.0000;
	59160	59161	0.000285	0.001167	0	0	0	0	0	0	1	0	0	-10.0100	-5.8400	10.0100	5.8400	0.0000	0.0000	0.0000	0.0000;
	59161	59712	0.019096	0.094955	0.02334	124.99	0	0	0	0	1	0	0	12.4000	-6.2100	-12.3700	3.8300	0.0000	0.0000	0.0000	0.0000;
	59163	59164	0.000258	0.001162	0	0	0	0	0	0	1	0	0	9.3900	2.5000	-9.3900	-2.5000	0.0000	0.0000	0.0000	0.0000;
	59163	59165	0.010465	0.042162	0.01459	133.9	0	0	0	0	1	0	0	-9.9400	0.9300	9.9500	-2.4600	0.0000	0.0000	0.0000	0.0000;
	59163	59397	0.024223	0.128962	0.02132	122.77	0	0	0	0	1	0	0	0.5600	-3.4400	-0.5600	1.1500	0.0000	0.0000	0.0000	0.0000;
	59166	59167	0.002338	0.010081	0.00235	149.41	0	0	0	0	1	0	0	-29.8600	-3.1400	29.8800	2.9700	0.0000	0.0000	0.0000	0.0000;
	59168	59166	0.002608	0.014558	0.01391	123.62	0	0	0	0	1	0	0	-8.0500	-0.6500	8.0500	-0.8500	0.0000	0.0000	0.0000	0.0000;
	59167	59907	0.004757	0.023576	0.02569	168.36	0	0	0	0	1	0	0	-50.7300	-9.2300	50.8400	7.0100	0.0000	0.0000	0.0000	0.0000;
	59169	59168	0.004405	0.020157	0.00365	176.27	0	0	0	0	1	0	0	-69.5600	-2.9100	69.7600	3.4300	0.0000	0.0000	0.0000	0.0000;
	59168	59907	0.004101	0.019537	0.00761	183.82	0	0	0	0	1	0	0	-82.5600	-10.7500	82.8200	11.1700	0.0000	0.0000	0.0000	0.0000;
	59172	59170	0.006847	0.044322	0.0144	156.28	0	0	0	0	1	0	0	-28.7700	6.3400	28.8300	-7.5000	0.0000	0.0000	0.0000	0.0000;
	59170	59299	0.009363	0.045746	0.02002	158.36	0	0	0	0	1	0	0	-31.5400	6.2800	31.6300	-7.9500	0.0000	0.0000	0.0000	0.0000;
	59795	59171	0.019655	0.063342	0.01369	171.31	0	0	0	0	1	0	0	-64.6200	17.2700	65.4400	-16.1100	0.0000	0.0000	0.0000	0.0000;
	59172	59173	0.00028	0.001102	0	0	0	0	0	0	1	0	0	4.5100	2.0500	-4.5100	-2.0500	0.0000	0.0000	0.0000	0.0000;
	59177	59172	0.01627	0.064627	0.01583	165.36	0	0	0	0	1	0	0	-34.2200	14.6500	34.4300	-15.4800	0.0000	0.0000	0.0000	0.0000;
	59174	59175	0.000268	0.001105	0	0	0	0	0	0	1	0	0	-4.3700	-1.2900	4.3700	1.2900	0.0000	0.0000	0.0000	0.0000;
	59299	59175	0.022554	0.103299	0.00926	138.26	0	0	0	0	1	0	0	-17.2900	-0.2200	17.3500	-0.4700	0.0000	0.0000	0.0000	0.0000;
	59175	59720	0.02432	0.074504	0.02567	140.47	0	0	0	0	1	0	0	-21.7200	-0.8200	21.8300	-1.6000	0.0000	0.0000	0.0000	0.0000;
	59452	59177	0.017213	0.081413	0.04269	175.61	0	0	0	0	1	0	0	-30.3600	12.1100	30.5400	-15.8500	0.0000	0.0000	0.0000	0.0000;
	59178	59179	0.000273	0.001092	0	0	0	0	0	0	1	0	0	8.9500	1.8300	-8.9500	-1.8300	0.0000	0.0000	0.0000	0.0000;
	59450	59178	0.00985	0.050008	0.01167	141.65	0	0	0	0	1	0	0	20.7000	-6.4600	-20.6600	5.4200	0.0000	0.0000	0.0000	0.0000;
	59455	59178	0.029533	0.130265	0.02821	146.52	0	0	0	0	1	0	0	-11.6600	4.4000	11.7100	-7.2500	0.0000	0.0000	0.0000	0.0000;
	59180	59183	0.002137	0.011151	0.00176	172.94	0	0	0	0	1	0	0	-38.5900	-7.9500	38.6200	7.9300	0.0000	0.0000	0.0000	0.0000;
	59180	59204	0.006286	0.041097	0.0121	155.42	0	0	0	0	1	0	0	16.1900	-1.5800	-16.1700	0.4100	0.0000	0.0000	0.0000	0.0000;
	59181	59188	0.005849	0.026486	0.00407	138.48	0	0	0	0	1	0	0	24.3400	-11.2900	-24.3000	11.0500	0.0000	0.0000	0.0000	0.0000;
	59182	59185	0.000625	0.042234	0	539.18	0	0	1	0	1	0	0	83.3400	11.8600	-83.3000	-9.0500	0.0000	0.0000	0.0000	0.0000;
	59182	59186	0.00024	0.001043	0	0	0	0	0	0	1	0	0	22.4000	0.9900	-22.4000	-0.9800	0.0000	0.0000	0.0000	0.0000;
	59182	59187	0.000212	0.001166	0	0	0	0	0	0	1	0	0	-105.7400	-33.8800	105.7600	34.0100	0.0000	0.0000	0.0000	0.0000;
	59183	59185	-1e-06	-7.6e-05	0	389.18	0	0	1	0	1	0	0	-83.3000	-9.0500	83.3000	9.0500	0.0000	0.0000	0.0000	0.0000;
	59183	59188	0.007787	0.036144	0.00468	131.26	0	0	0	0	1	0	0	0.0300	19.9300	0.0000	-20.2900	0.0000	0.0000	0.0000	0.0000;
	59183	59193	0.007053	0.025034	0.00993	165.97	0	0	0	0	1	0	0	44.6500	-18.8100	-44.5000	18.3100	0.0000	0.0000	0.0000	0.0000;
	59184	59185	0.003412	0.23045	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59768	59187	0.000778	0.009508	0.22569	1088.37	0	0	0	0	1	0	0	105.8500	10.9100	-105.7600	-34.0100	0.0000	0.0000	0.0000	0.0000;
	59686	59189	0.006298	0.026053	0.00433	163.62	0	0	0	0	1	0	0	-49.0300	2.0700	49.1800	-1.9500	0.0000	0.0000	0.0000	0.0000;
	59189	59899	0.010142	0.0412	0.02909	167.71	0	0	0	0	1	0	0	-54.2900	-0.6500	54.5600	-1.3900	0.0000	0.0000	0.0000	0.0000;
	59190	59191	0.007513	0.037768	0.01847	147.75	0	0	0	0	1	0	0	-32.2900	5.2000	32.3700	-6.8100	0.0000	0.0000	0.0000	0.0000;
	59201	59190	0.01808	0.073802	0.01024	160.63	0	0	0	0	1	0	0	-57.0100	13.4400	57.5900	-12.1700	0.0000	0.0000	0.0000	0.0000;
	59190	59202	0.013068	0.052845	0.01928	142.74	0	0	0	0	1	0	0	-32.6300	4.7000	32.7600	-6.2300	0.0000	0.0000	0.0000	0.0000;
	59191	59192	0.000266	0.001178	0	0	0	0	0	0	1	0	0	5.1100	1.5400	-5.1100	-1.5400	0.0000	0.0000	0.0000	0.0000;
	59191	59686	0.008577	0.040318	0.02109	152.19	0	0	0	0	1	0	0	-37.4800	5.2700	37.6000	-6.9900	0.0000	0.0000	0.0000	0.0000;
	59256	59193	0.008995	0.049221	0.02702	158.05	0	0	0	0	1	0	0	-37.0900	16.7800	37.2400	-18.8700	0.0000	0.0000	0.0000	0.0000;
	59194	59195	0.000219	0.001032	0	0	0	0	0	0	1	0	0	13.5000	3.5500	-13.4900	-3.5500	0.0000	0.0000	0.0000	0.0000;
	59204	59194	0.008684	0.042595	0.00777	170.42	0	0	0	0	1	0	0	60.5300	-9.5900	-60.2200	10.2900	0.0000	0.0000	0.0000	0.0000;
	59215	59196	0.010096	0.033929	0.0204	171.79	0	0	0	0	1	0	0	-59.5100	10.5500	59.8500	-11.5600	0.0000	0.0000	0.0000	0.0000;
	59196	59245	0.011046	0.058211	0.0939	190.44	0	0	0	0	1	0	0	95.2400	-10.3500	-94.3000	5.2900	0.0000	0.0000	0.0000	0.0000;
	59196	59769	0.004336	0.021341	0.00571	208.4	0	0	0	0	1	0	0	-162.4700	21.2800	163.5600	-16.5400	0.0000	0.0000	0.0000	0.0000;
	59197	59198	0.000296	0.001088	0	0	0	0	0	0	1	0	0	14.0800	2.7100	-14.0800	-2.7100	0.0000	0.0000	0.0000	0.0000;
	59197	59201	0.008735	0.040084	0.01537	122.5	0	0	0	0	1	0	0	-1.2500	-4.1700	1.2500	2.5200	0.0000	0.0000	0.0000	0.0000;
	59197	59212	0.013461	0.066323	0.03789	129.56	0	0	0	0	1	0	0	-12.8300	1.4600	12.8500	-5.4000	0.0000	0.0000	0.0000	0.0000;
	59199	59200	0.00026	0.001006	0	0	0	0	0	0	1	0	0	13.6500	1.5200	-13.6500	-1.5200	0.0000	0.0000	0.0000	0.0000;
	59201	59199	0.004471	0.016827	0.00577	192.01	0	0	0	0	1	0	0	98.0800	-23.7300	-97.6600	24.7000	0.0000	0.0000	0.0000	0.0000;
	59199	59246	0.028456	0.101473	0.06811	185.33	0	0	0	0	1	0	0	83.5300	-9.0400	-81.6700	8.4700	0.0000	0.0000	0.0000	0.0000;
	59201	59769	0.006421	0.030779	0.0141	183.65	0	0	0	0	1	0	0	-58.7600	4.0600	58.9700	-4.5800	0.0000	0.0000	0.0000	0.0000;
	59202	59203	0.000288	0.001148	0	0	0	0	0	0	1	0	0	4.3300	0.3200	-4.3300	-0.3200	0.0000	0.0000	0.0000	0.0000;
	59205	59204	0.007875	0.032066	0.03212	132.88	0	0	0	0	1	0	0	1.8400	-0.5300	-1.8400	-2.8500	0.0000	0.0000	0.0000	0.0000;
	59204	59208	0.010004	0.054188	0.01241	153.2	0	0	0	0	1	0	0	-46.2200	11.8200	46.4400	-11.9400	0.0000	0.0000	0.0000	0.0000;
	59208	59206	0.017341	0.068106	0.01945	158.45	0	0	0	0	1	0	0	-51.4700	10.8200	51.9300	-11.0500	0.0000	0.0000	0.0000	0.0000;
	59206	59211	0.009348	0.03423	0.01066	169.73	0	0	0	0	1	0	0	-65.4900	6.1000	65.8800	-5.8100	0.0000	0.0000	0.0000	0.0000;
	59207	59208	0.000248	0.001024	0	0	0	0	0	0	1	0	0	-5.0300	-1.1100	5.0300	1.1100	0.0000	0.0000	0.0000	0.0000;
	59210	59209	0.004485	0.018492	0.01266	154.66	0	0	0	0	1	0	0	44.0800	-10.2100	-43.9900	9.2400	0.0000	0.0000	0.0000	0.0000;
	59211	59209	0.007464	0.038849	0.00757	175.64	0	0	0	0	1	0	0	-76.3000	27.0400	76.7600	-25.4300	0.0000	0.0000	0.0000	0.0000;
	59210	59646	0.016101	0.081981	0.02129	166.17	0	0	0	0	1	0	0	-55.3400	5.2200	55.8100	-5.0400	0.0000	0.0000	0.0000	0.0000;
	59212	59213	0.006831	0.028622	0.00465	175.61	0	0	0	0	1	0	0	-75.9700	14.0900	76.3500	-12.9800	0.0000	0.0000	0.0000	0.0000;
	59213	59214	0.000259	0.001	0	0	0	0	0	0	1	0	0	5.0400	3.8800	-5.0400	-3.8800	0.0000	0.0000	0.0000	0.0000;
	59213	59899	0.020162	0.092071	0.00779	178.2	0	0	0	0	1	0	0	-81.3900	9.1000	82.6500	-4.1700	0.0000	0.0000	0.0000	0.0000;
	59216	59215	0.006487	0.03244	0.00711	168.79	0	0	0	0	1	0	0	-54.0100	12.0400	54.1900	-11.8700	0.0000	0.0000	0.0000	0.0000;
	59217	59222	0.008663	0.046144	0.01808	110.15	0	0	0	0	1	0	0	-54.8300	-1.1200	55.0700	0.4300	0.0000	0.0000	0.0000	0.0000;
	59218	59219	0.005213	0.026592	0.00569	143.1	0	0	0	0	1	0	0	-44.5800	20.9900	44.7000	-20.9700	0.0000	0.0000	0.0000	0.0000;
	59218	59227	0.013142	0.052845	0.0197	202.6	0	0	0	0	1	0	0	-118.2600	9.1500	120.0200	-4.1800	0.0000	0.0000	0.0000	0.0000;
	59316	59218	0.013509	0.053683	0.04153	207.35	0	0	0	0	1	0	0	-151.4200	39.7000	154.5900	-31.4500	0.0000	0.0000	0.0000	0.0000;
	59318	59219	0.002945	0.014879	0.05134	193.7	0	0	0	0	1	0	0	-81.9300	-0.3300	82.1200	-4.0700	0.0000	0.0000	0.0000	0.0000;
	59220	59221	0.009363	0.038206	0.00532	118.25	0	0	0	0	1	0	0	-3.1300	-1.9800	3.1300	1.4200	0.0000	0.0000	0.0000	0.0000;
	59222	59802	0.003374	0.017173	0.00495	141.04	0	0	0	0	1	0	0	-72.0900	-3.1200	72.2500	3.4000	0.0000	0.0000	0.0000	0.0000;
	59223	59227	0.008952	0.034102	0.0291	205.33	0	0	0	0	1	0	0	124.4900	-2.3600	-123.2200	4.0200	0.0000	0.0000	0.0000	0.0000;
	59223	59802	0.001078	0.004594	0.00084	208.36	0	0	0	0	1	0	0	-140.4600	1.5200	140.6500	-0.7900	0.0000	0.0000	0.0000	0.0000;
	59224	59225	0.00023	0.001164	0	0	0	0	0	0	1	0	0	15.7100	6.8100	-15.7100	-6.8100	0.0000	0.0000	0.0000	0.0000;
	59226	59224	0.006137	0.033542	0.01019	143.51	0	0	0	0	1	0	0	-23.6400	15.3100	23.6800	-16.1300	0.0000	0.0000	0.0000	0.0000;
	59229	59228	0.012802	0.054295	0.00461	161.82	0	0	0	0	1	0	0	31.2500	1.4400	-31.1300	-1.4500	0.0000	0.0000	0.0000	0.0000;
	59228	59400	0.02386	0.106919	0.03043	140.92	0	0	0	0	1	0	0	12.2800	-4.3900	-12.2400	1.3000	0.0000	0.0000	0.0000	0.0000;
	59230	59233	0.000317	0.006805	0	126.53	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59230	59234	0.000227	0.00106	0	0	0	0	0	0	1	0	0	-8.6500	-0.8200	8.6500	0.8200	0.0000	0.0000	0.0000	0.0000;
	59230	59235	0.000295	0.001186	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59231	59233	0.008225	0.176583	0	63.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59232	59233	0.008225	0.176583	0	63.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59234	59310	0.003475	0.016864	0.02307	164.01	0	0	0	0	1	0	0	-25.4800	0.4900	25.5000	-2.8400	0.0000	0.0000	0.0000	0.0000;
	59236	59237	0.000272	0.001006	0	0	0	0	0	0	1	0	0	5.5200	1.1700	-5.5200	-1.1700	0.0000	0.0000	0.0000	0.0000;
	59236	59238	0.009644	0.040832	0.0075	166.01	0	0	0	0	1	0	0	-28.8500	2.9100	28.9200	-3.4000	0.0000	0.0000	0.0000	0.0000;
	59236	59242	0.01808	0.073879	0.01112	162.47	0	0	0	0	1	0	0	23.3200	-4.0800	-23.2300	3.2700	0.0000	0.0000	0.0000	0.0000;
	59238	59239	0.000271	0.001051	0	0	0	0	0	0	1	0	0	9.3100	4.0100	-9.3100	-4.0100	0.0000	0.0000	0.0000	0.0000;
	59240	59238	0.007706	0.032939	0.00928	171.56	0	0	0	0	1	0	0	38.3400	0.0600	-38.2300	-0.6100	0.0000	0.0000	0.0000	0.0000;
	59240	59241	0.004802	0.028554	0.01176	179.73	0	0	0	0	1	0	0	66.9500	0.8200	-66.7500	-0.9000	0.0000	0.0000	0.0000	0.0000;
	59240	59778	0.002735	0.015158	0.06257	211.1	0	0	0	0	1	0	0	-111.5700	-2.7800	111.8900	-2.2700	0.0000	0.0000	0.0000	0.0000;
	59461	59241	0.002434	0.009541	0.02651	177.25	0	0	0	0	1	0	0	-59.8900	-2.5800	59.9700	0.0500	0.0000	0.0000	0.0000	0.0000;
	59400	59242	0.014625	0.075246	0.0156	160.21	0	0	0	0	1	0	0	-20.6600	2.4800	20.7200	-3.8400	0.0000	0.0000	0.0000	0.0000;
	59346	59243	0.012643	0.052667	0.02588	167.16	0	0	0	0	1	0	0	-44.2000	12.6300	44.4500	-14.3000	0.0000	0.0000	0.0000	0.0000;
	59348	59243	0.009658	0.048982	0.02294	134.3	0	0	0	0	1	0	0	-15.3600	15.6300	15.4000	-17.8400	0.0000	0.0000	0.0000	0.0000;
	60113	59243	0.006237	0.033191	0.01706	172.8	0	0	0	0	1	0	0	63.2800	-31.9800	-62.9900	31.7600	0.0000	0.0000	0.0000	0.0000;
	59244	59357	0.006672	0.03541	0.01559	150.59	0	0	0	0	1	0	0	19.4800	-7.4300	-19.4500	5.9200	0.0000	0.0000	0.0000	0.0000;
	59247	59245	0.006097	0.030589	0.02634	186.82	0	0	0	0	1	0	0	-86.5000	5.1700	86.9400	-5.7600	0.0000	0.0000	0.0000	0.0000;
	59246	59264	0.004757	0.021446	0.00747	179.33	0	0	0	0	1	0	0	68.2700	-9.6300	-68.0500	9.8300	0.0000	0.0000	0.0000	0.0000;
	59572	59247	0.00675	0.030034	0.00704	184.64	0	0	0	0	1	0	0	-81.0600	6.6000	81.4800	-5.4300	0.0000	0.0000	0.0000	0.0000;
	59248	59249	0.000291	0.001144	0	0	0	0	0	0	1	0	0	2.8800	0.3500	-2.8800	-0.3500	0.0000	0.0000	0.0000	0.0000;
	59254	59248	0.007336	0.02501	0.03249	148.99	0	0	0	0	1	0	0	26.6700	-1.6300	-26.6200	-1.6600	0.0000	0.0000	0.0000	0.0000;
	59248	59645	0.013889	0.073751	0.00887	145.24	0	0	0	0	1	0	0	23.7500	1.3200	-23.6700	-1.8600	0.0000	0.0000	0.0000	0.0000;
	59250	59253	-0.000303	-0.009016	0	135.45	0	0	1	0	1	0	0	3.9700	1.0900	-3.9700	-1.0900	0.0000	0.0000	0.0000	0.0000;
	59250	59254	0.000255	0.001058	0	0	0	0	0	0	1	0	0	-3.9700	-1.0900	3.9700	1.0900	0.0000	0.0000	0.0000	0.0000;
	59250	59255	0.000209	0.00114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59251	59253	0.007662	0.228139	0	67.72	0	0	1	0	1	0	0	-3.9700	-1.0500	3.9700	1.0900	0.0000	0.0000	0.0000	0.0000;
	59252	59253	0.007662	0.228139	0	67.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59256	59254	0.006564	0.032819	0.01352	152.14	0	0	0	0	1	0	0	30.7000	-1.6900	-30.6400	0.5400	0.0000	0.0000	0.0000	0.0000;
	59256	59257	0.000277	0.001027	0	0	0	0	0	0	1	0	0	6.3900	0.7500	-6.3900	-0.7500	0.0000	0.0000	0.0000	0.0000;
	59258	59261	0.000353	0.009867	0	126.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59258	59262	0.000264	0.001015	0	0	0	0	0	0	1	0	0	9.3100	2.5300	-9.3100	-2.5300	0.0000	0.0000	0.0000	0.0000;
	59258	59263	0.000251	0.001156	0	0	0	0	0	0	1	0	0	-9.3100	-2.5300	9.3100	2.5300	0.0000	0.0000	0.0000	0.0000;
	59259	59261	0.00529	0.148008	0	63.05	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59260	59261	0.00529	0.148008	0	63.05	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59265	59264	0.007499	0.028994	0.0053	173.82	0	0	0	0	1	0	0	-59.1200	11.5500	59.3800	-11.0800	0.0000	0.0000	0.0000	0.0000;
	59266	59269	0.023126	0.538954	0	141.2	0	0	1	0	1	0	0	-4.4100	5.8600	4.4200	-5.5900	0.0000	0.0000	0.0000	0.0000;
	59266	59270	0.000279	0.001038	0	0	0	0	0	0	1	0	0	4.4100	-5.8600	-4.4100	5.8600	0.0000	0.0000	0.0000	0.0000;
	59267	59269	-0.007988	-0.186167	0	41.2	0	0	1	0	1	0	0	4.4200	-5.6800	-4.4200	5.5900	0.0000	0.0000	0.0000	0.0000;
	59268	59269	0.08016	1.868156	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59271	59272	0.000207	0.001107	0	0	0	0	0	0	1	0	0	19.9600	6.4900	-19.9600	-6.4800	0.0000	0.0000	0.0000	0.0000;
	59271	59274	0.004046	0.02092	0.00667	159.52	0	0	0	0	1	0	0	-19.2200	-8.3600	19.2400	7.7300	0.0000	0.0000	0.0000	0.0000;
	59273	59276	0.001091	0.063784	0	501.27	0	0	1	0	1	0	0	189.2400	16.3300	-188.8800	4.9100	0.0000	0.0000	0.0000	0.0000;
	59273	59277	0.000227	0.001101	0	0	0	0	0	0	1	0	0	20.5100	3.4600	-20.5000	-3.4600	0.0000	0.0000	0.0000	0.0000;
	59428	59273	0.002482	0.028381	0.34741	1268.29	0	0	0	0	1	0	0	543.9400	-41.7900	-537.1000	82.5900	0.0000	0.0000	0.0000	0.0000;
	59274	59276	-0.000554	-0.032419	0	476.27	0	0	1	0	1	0	0	-189.0600	-5.8800	188.8800	-4.9100	0.0000	0.0000	0.0000	0.0000;
	59274	59279	0.001452	0.00762	0.00521	214.92	0	0	0	0	1	0	0	84.9100	-0.9300	-84.8200	0.8800	0.0000	0.0000	0.0000	0.0000;
	59274	59279	0.001452	0.00762	0.00521	214.92	0	0	0	0	1	0	0	84.9100	-0.9300	-84.8200	0.8800	0.0000	0.0000	0.0000	0.0000;
	59275	59276	0.00329	0.192385	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59279	59278	0.004781	0.018373	0.00495	159.63	0	0	0	0	1	0	0	42.8900	2.0400	-42.8100	-2.2500	0.0000	0.0000	0.0000	0.0000;
	59278	59282	0.007155	0.03622	0.03939	180.27	0	0	0	0	1	0	0	-60.4500	19.8800	60.7200	-22.6700	0.0000	0.0000	0.0000	0.0000;
	59280	59388	0.008348	0.042683	0.01616	172.46	0	0	0	0	1	0	0	-65.9200	14.1800	66.2800	-14.0500	0.0000	0.0000	0.0000	0.0000;
	59280	59426	0.009105	0.047502	0.01568	167.11	0	0	0	0	1	0	0	56.2100	-19.2200	-55.9000	19.1200	0.0000	0.0000	0.0000	0.0000;
	59281	59283	0.009654	0.050564	0.0081	188.34	0	0	0	0	1	0	0	79.5500	-13.8400	-78.9600	16.0900	0.0000	0.0000	0.0000	0.0000;
	59281	59426	0.014623	0.082413	0.01844	192.19	0	0	0	0	1	0	0	-87.4100	12.6400	88.4900	-8.5100	0.0000	0.0000	0.0000	0.0000;
	59282	59283	0.005547	0.023044	0.00257	183.61	0	0	0	0	1	0	0	-68.4200	20.4300	68.6900	-19.5900	0.0000	0.0000	0.0000	0.0000;
	59283	59284	0.000267	0.001018	0	0	0	0	0	0	1	0	0	10.2700	3.5000	-10.2700	-3.5000	0.0000	0.0000	0.0000	0.0000;
	59286	59285	0.010841	0.050327	0.0174	166.36	0	0	0	0	1	0	0	-65.9600	8.3200	66.4200	-8.0200	0.0000	0.0000	0.0000	0.0000;
	59379	59285	0.007257	0.044189	0.02086	143.26	0	0	0	0	1	0	0	32.7900	-5.2200	-32.7200	3.4800	0.0000	0.0000	0.0000	0.0000;
	59382	59285	0.020277	0.077251	0.01975	149.72	0	0	0	0	1	0	0	38.6200	-5.0600	-38.3300	4.0700	0.0000	0.0000	0.0000	0.0000;
	59288	59287	0.003245	0.017365	0.00429	143.11	0	0	0	0	1	0	0	-31.6900	6.4700	31.7200	-6.7500	0.0000	0.0000	0.0000	0.0000;
	59299	59287	0.016591	0.08427	0.01762	149.27	0	0	0	0	1	0	0	-24.3400	4.4300	24.4400	-5.8000	0.0000	0.0000	0.0000	0.0000;
	59287	61254	0.008269	0.035574	0.01423	170.16	0	0	0	0	1	0	0	-67.0100	10.7700	67.3700	-10.7200	0.0000	0.0000	0.0000	0.0000;
	59289	59288	0.005474	0.033219	0.00431	134.95	0	0	0	0	1	0	0	-21.0400	10.7300	21.0700	-11.0100	0.0000	0.0000	0.0000	0.0000;
	59289	61264	0.006683	0.032825	0.00842	123.29	0	0	0	0	1	0	0	9.3200	-15.8600	-9.3000	15.0600	0.0000	0.0000	0.0000	0.0000;
	59290	59291	0.000212	0.001129	0	0	0	0	0	0	1	0	0	6.9200	2.8600	-6.9200	-2.8600	0.0000	0.0000	0.0000	0.0000;
	59290	59297	0.002381	0.009725	0.04085	119.41	0	0	0	0	1	0	0	-8.0700	-23.5100	8.0800	19.3200	0.0000	0.0000	0.0000	0.0000;
	59290	61260	0.011126	0.057713	0.01577	127	0	0	0	0	1	0	0	1.1500	20.6500	-1.1000	-22.0000	0.0000	0.0000	0.0000	0.0000;
	59292	59295	0.000235	0.004753	0	126.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59292	59296	0.000282	0.001097	0	0	0	0	0	0	1	0	0	3.4000	0.7300	-3.4000	-0.7300	0.0000	0.0000	0.0000	0.0000;
	59292	59297	0.000286	0.001067	0	0	0	0	0	0	1	0	0	-4.2600	-0.9500	4.2600	0.9500	0.0000	0.0000	0.0000	0.0000;
	59293	59295	0.003429	0.069341	0	63.01	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59294	59295	0.003429	0.069341	0	63.01	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59297	61256	0.0041	0.022976	0.0307	156.38	0	0	0	0	1	0	0	-35.8800	-7.1900	35.9300	4.2800	0.0000	0.0000	0.0000	0.0000;
	62706	59297	0.01759	0.067629	0.01056	154.8	0	0	0	0	1	0	0	-23.4200	12.4500	23.5400	-13.0900	0.0000	0.0000	0.0000	0.0000;
	59298	59299	0.000247	0.001167	0	0	0	0	0	0	1	0	0	-9.9900	-3.7400	10.0000	3.7500	0.0000	0.0000	0.0000	0.0000;
	59302	59300	0.007247	0.039921	0.00348	186.72	0	0	0	0	1	0	0	67.7000	2.9200	-67.4000	-1.6200	0.0000	0.0000	0.0000	0.0000;
	59300	59307	0.006793	0.035824	0.0137	179.81	0	0	0	0	1	0	0	57.0400	-4.5100	-56.8400	4.1200	0.0000	0.0000	0.0000	0.0000;
	59302	59301	0.000352	0.025429	0	397.44	0	0	1	0	1	0	0	-78.0500	-4.4800	78.0700	5.9000	0.0000	0.0000	0.0000	0.0000;
	59301	59303	0.000217	0.001041	0	0	0	0	0	0	1	0	0	10.3500	2.2400	-10.3500	-2.2400	0.0000	0.0000	0.0000	0.0000;
	59454	59301	0.001983	0.024419	0.25208	1119.45	0	0	0	0	1	0	0	88.5700	-17.7400	-88.4300	-8.1400	0.0000	0.0000	0.0000	0.0000;
	59304	59305	0.012685	0.052196	0.00573	120.88	0	0	0	0	1	0	0	-18.9600	3.0700	19.0000	-3.5100	0.0000	0.0000	0.0000	0.0000;
	59412	59304	0.007815	0.039343	0.01427	138.84	0	0	0	0	1	0	0	-0.3500	-2.8100	0.3500	1.2800	0.0000	0.0000	0.0000	0.0000;
	59304	59701	0.013136	0.058296	0.02664	126.75	0	0	0	0	1	0	0	3.3900	-8.6600	-3.3900	5.8200	0.0000	0.0000	0.0000	0.0000;
	59306	59411	0.02473	0.098154	0.04253	154.39	0	0	0	0	1	0	0	36.6900	-1.9200	-36.3800	-1.3800	0.0000	0.0000	0.0000	0.0000;
	59306	59784	0.011417	0.056206	0.01287	165.93	0	0	0	0	1	0	0	-50.2700	0.6100	50.5400	-0.6700	0.0000	0.0000	0.0000	0.0000;
	59308	59309	0.000262	0.001103	0	0	0	0	0	0	1	0	0	-6.5800	-1.2300	6.5800	1.2300	0.0000	0.0000	0.0000	0.0000;
	59309	59310	0.00858	0.045145	0.00767	168.29	0	0	0	0	1	0	0	31.9100	-5.2700	-31.8200	4.8900	0.0000	0.0000	0.0000	0.0000;
	59311	59689	0.00845	0.035155	0.00717	187.5	0	0	0	0	1	0	0	87.8300	7.2200	-87.2100	-5.4100	0.0000	0.0000	0.0000	0.0000;
	59312	59313	0.000277	0.001083	0	0	0	0	0	0	1	0	0	-7.9800	-1.5700	7.9800	1.5700	0.0000	0.0000	0.0000	0.0000;
	59316	59314	0.009356	0.036486	0.0037	191.44	0	0	0	0	1	0	0	118.0900	-29.2000	-116.7700	33.9500	0.0000	0.0000	0.0000	0.0000;
	59483	59314	0.008131	0.029993	0.00974	188.91	0	0	0	0	1	0	0	-111.2100	38.1400	112.2800	-35.2200	0.0000	0.0000	0.0000	0.0000;
	59316	59315	0.007697	0.038831	0.00449	167.95	0	0	0	0	1	0	0	28.8300	-10.8800	-28.7600	10.7500	0.0000	0.0000	0.0000	0.0000;
	59315	59481	0.012773	0.070295	0.03791	164.4	0	0	0	0	1	0	0	23.6200	-12.6300	-23.5400	9.0700	0.0000	0.0000	0.0000	0.0000;
	59319	59317	0.010338	0.043192	0.00669	181.93	0	0	0	0	1	0	0	56.2400	-10.8900	-55.9200	11.5600	0.0000	0.0000	0.0000	0.0000;
	59317	59324	0.011782	0.04222	0.00695	174.91	0	0	0	0	1	0	0	43.1500	-14.9900	-42.9200	15.1100	0.0000	0.0000	0.0000	0.0000;
	59319	59318	0.003497	0.015897	0.0074	187.64	0	0	0	0	1	0	0	-69.0100	3.0100	69.1700	-3.0400	0.0000	0.0000	0.0000	0.0000;
	59319	59320	0.000272	0.001019	0	0	0	0	0	0	1	0	0	12.7700	7.8900	-12.7700	-7.8800	0.0000	0.0000	0.0000	0.0000;
	59557	59321	0.006796	0.032822	0.01529	169.41	0	0	0	0	1	0	0	-50.5700	12.4800	50.7400	-13.3100	0.0000	0.0000	0.0000	0.0000;
	59321	59759	0.009873	0.047489	0.01385	171.53	0	0	0	0	1	0	0	-54.2800	13.2300	54.5700	-13.3500	0.0000	0.0000	0.0000	0.0000;
	59323	59322	0.007436	0.024323	0.00577	186.14	0	0	0	0	1	0	0	-70.8200	5.9500	71.1900	-5.3700	0.0000	0.0000	0.0000	0.0000;
	59322	59324	0.005227	0.024423	0.00307	169.11	0	0	0	0	1	0	0	-33.1600	16.7100	33.2300	-16.7000	0.0000	0.0000	0.0000	0.0000;
	59323	59689	0.003779	0.020356	0.00511	139.05	0	0	0	0	1	0	0	-19.6900	-17.5900	19.7200	17.1900	0.0000	0.0000	0.0000	0.0000;
	59324	59325	0.000211	0.00108	0	0	0	0	0	0	1	0	0	9.6900	1.5900	-9.6900	-1.5900	0.0000	0.0000	0.0000	0.0000;
	59893	59326	0.00758	0.028466	0.00587	175.46	0	0	0	0	1	0	0	47.3200	-3.0400	-47.1600	3.0200	0.0000	0.0000	0.0000	0.0000;
	59893	59327	0.005854	0.026541	0.00985	161.21	0	0	0	0	1	0	0	33.0100	1.0700	-32.9500	-1.8500	0.0000	0.0000	0.0000	0.0000;
	59328	59331	0.008022	0.040097	0.00632	177.22	0	0	0	0	1	0	0	62.6600	-6.4400	-62.3600	7.2700	0.0000	0.0000	0.0000	0.0000;
	59329	59330	0.000266	0.00117	0	0	0	0	0	0	1	0	0	-25.2200	-9.4700	25.2200	9.4800	0.0000	0.0000	0.0000	0.0000;
	59330	59333	0.001379	0.006528	0.00573	164.8	0	0	0	0	1	0	0	-19.1400	11.5400	19.1500	-12.1200	0.0000	0.0000	0.0000	0.0000;
	59331	59332	0.00025	0.001134	0	0	0	0	0	0	1	0	0	25.2200	9.4200	-25.2200	-9.4200	0.0000	0.0000	0.0000	0.0000;
	59333	59667	0.002518	0.010122	0.00296	178.03	0	0	0	0	1	0	0	-44.3700	6.0500	44.4200	-6.1700	0.0000	0.0000	0.0000	0.0000;
	59334	59400	0.014892	0.07531	0.02805	165.71	0	0	0	0	1	0	0	-28.7100	2.6300	28.8300	-5.0300	0.0000	0.0000	0.0000	0.0000;
	59335	59336	0.000208	0.001087	0	0	0	0	0	0	1	0	0	7.8800	3.9700	-7.8800	-3.9700	0.0000	0.0000	0.0000	0.0000;
	59335	59340	0.010149	0.047405	0.01551	175.04	0	0	0	0	1	0	0	55.4900	-11.4300	-55.1900	11.2100	0.0000	0.0000	0.0000	0.0000;
	59338	59337	0.011504	0.045781	0.00687	134.75	0	0	0	0	1	0	0	10.8600	-1.5000	-10.8400	0.8200	0.0000	0.0000	0.0000	0.0000;
	59598	59337	0.00731	0.025821	0.02638	103.9	0	0	0	0	1	0	0	0.7400	2.5300	-0.7400	-5.3200	0.0000	0.0000	0.0000	0.0000;
	59339	59404	0.020126	0.105353	0.0209	152.43	0	0	0	0	1	0	0	25.3500	-6.5800	-25.2200	5.0400	0.0000	0.0000	0.0000	0.0000;
	59602	59339	0.008156	0.022229	0.01496	158.34	0	0	0	0	1	0	0	30.9600	-6.2200	-30.8900	4.8400	0.0000	0.0000	0.0000	0.0000;
	59341	59340	0.008965	0.199424	0	68.51	0	0	1	0	1	0	0	-17.2500	4.4600	17.2800	-3.8700	0.0000	0.0000	0.0000	0.0000;
	59341	59340	0.008965	0.199424	0	68.51	0	0	1	0	1	0	0	-17.2500	4.4600	17.2800	-3.8700	0.0000	0.0000	0.0000	0.0000;
	59341	59340	0.008965	0.199424	0	68.51	0	0	1	0	1	0	0	-17.2500	4.4600	17.2800	-3.8700	0.0000	0.0000	0.0000	0.0000;
	59340	59342	0.000281	0.001041	0	0	0	0	0	0	1	0	0	3.3400	0.4100	-3.3400	-0.4100	0.0000	0.0000	0.0000	0.0000;
	59343	59344	0.000225	0.00102	0	0	0	0	0	0	1	0	0	-4.0400	-0.3400	4.0400	0.3400	0.0000	0.0000	0.0000	0.0000;
	59344	59345	0.014876	0.064649	0.01335	118.71	0	0	0	0	1	0	0	-1.8600	-45.8400	2.1700	45.8200	0.0000	0.0000	0.0000	0.0000;
	59344	61269	0.009281	0.045558	0.0179	154.48	0	0	0	0	1	0	0	27.7900	18.8400	-27.6800	-20.0500	0.0000	0.0000	0.0000	0.0000;
	61270	59344	0.004389	0.02096	0.00726	155.37	0	0	0	0	1	0	0	30.0400	-27.0400	-29.9700	26.6700	0.0000	0.0000	0.0000	0.0000;
	59348	59345	0.003553	0.020441	0.01205	124.09	0	0	0	0	1	0	0	7.5700	48.4400	-7.4900	-49.2500	0.0000	0.0000	0.0000	0.0000;
	59346	59347	0.00023	0.001061	0	0	0	0	0	0	1	0	0	9.3900	2.0200	-9.3900	-2.0200	0.0000	0.0000	0.0000	0.0000;
	59349	59346	0.006538	0.024855	0.00342	163.55	0	0	0	0	1	0	0	-34.7100	14.6200	34.8000	-14.6500	0.0000	0.0000	0.0000	0.0000;
	59355	59349	0.009084	0.039654	0.01951	158.65	0	0	0	0	1	0	0	-28.4100	13.2200	28.4900	-14.9300	0.0000	0.0000	0.0000	0.0000;
	59350	59359	0.015236	0.058277	0.00513	177.2	0	0	0	0	1	0	0	-89.2600	11.6200	90.4300	-7.7000	0.0000	0.0000	0.0000	0.0000;
	61265	59350	0.007071	0.032436	0.02401	166.93	0	0	0	0	1	0	0	-56.0800	14.5000	56.3100	-16.0000	0.0000	0.0000	0.0000	0.0000;
	59351	59354	-0.000171	-0.004167	0	156.09	0	0	1	0	1	0	0	32.5800	5.5600	-32.5800	-5.6100	0.0000	0.0000	0.0000	0.0000;
	59351	59355	0.000271	0.001192	0	0	0	0	0	0	1	0	0	-32.5800	-5.5600	32.5900	5.5800	0.0000	0.0000	0.0000	0.0000;
	59351	59356	0.000293	0.001163	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59352	59354	0.006223	0.15138	0	78.05	0	0	1	0	1	0	0	-32.5200	-4.0600	32.5800	5.6100	0.0000	0.0000	0.0000	0.0000;
	59353	59354	0.006223	0.15138	0	78.05	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59355	59359	0.001892	0.01015	0.01276	133.37	0	0	0	0	1	0	0	-4.1800	-18.8000	4.1800	17.4700	0.0000	0.0000	0.0000	0.0000;
	59930	59357	0.003094	0.015136	0.03659	122.6	0	0	0	0	1	0	0	13.0800	14.3200	-13.0700	-18.1600	0.0000	0.0000	0.0000	0.0000;
	59359	59358	0.000452	0.032568	0	350.17	0	0	1.00625	0	1	0	0	-94.6200	-9.7700	94.6600	12.5500	0.0000	0.0000	0.0000	0.0000;
	59358	59360	0.000227	0.001111	0	0	0	0	0	0	1	0	0	32.5200	12.2000	-32.5200	-12.1900	0.0000	0.0000	0.0000	0.0000;
	59723	59358	0.000945	0.009733	0.15822	1149.53	0	0	0	0	1	0	0	-180.8300	63.5100	181.1700	-77.0600	0.0000	0.0000	0.0000	0.0000;
	61272	59358	0.000645	0.008428	0.14874	1298.11	0	0	0	0	1	0	0	308.9400	-60.3500	-308.3500	52.3000	0.0000	0.0000	0.0000	0.0000;
	59361	59364	0.009109	0.03749	0.0111	146.5	0	0	0	0	1	0	0	13.0500	-3.9000	-13.0300	2.8200	0.0000	0.0000	0.0000	0.0000;
	59374	59361	0.009763	0.053102	0.01241	168.86	0	0	0	0	1	0	0	38.6000	1.3400	-38.4600	-1.8700	0.0000	0.0000	0.0000	0.0000;
	59362	59363	0.004945	0.020474	0.0149	141.97	0	0	0	0	1	0	0	31.8300	17.3100	-31.7700	-18.6100	0.0000	0.0000	0.0000	0.0000;
	59362	59371	0.013836	0.055874	0.0313	162.99	0	0	0	0	1	0	0	-54.2900	14.6800	54.7100	-16.2400	0.0000	0.0000	0.0000	0.0000;
	59363	59364	0.002869	0.010731	0.0015	115.67	0	0	0	0	1	0	0	8.3700	11.7400	-8.3600	-11.8700	0.0000	0.0000	0.0000	0.0000;
	59364	59365	0.000269	0.001033	0	0	0	0	0	0	1	0	0	21.3900	9.0500	-21.3900	-9.0500	0.0000	0.0000	0.0000	0.0000;
	59366	59367	0.000285	0.001052	0	0	0	0	0	0	1	0	0	-5.4000	-1.9000	5.4000	1.9000	0.0000	0.0000	0.0000	0.0000;
	59367	59378	0.005063	0.027043	0.01381	132.51	0	0	0	0	1	0	0	-19.3000	10.8800	19.3300	-12.2000	0.0000	0.0000	0.0000	0.0000;
	59368	59369	0.000255	0.001193	0	0	0	0	0	0	1	0	0	9.1900	2.2100	-9.1900	-2.2100	0.0000	0.0000	0.0000	0.0000;
	59373	59368	0.004727	0.025176	0.01312	152.76	0	0	0	0	1	0	0	35.7000	-6.5100	-35.6400	5.4700	0.0000	0.0000	0.0000	0.0000;
	59370	59371	0.009803	0.046478	0.01312	171.47	0	0	0	0	1	0	0	67.1100	-12.3900	-66.6800	13.0800	0.0000	0.0000	0.0000	0.0000;
	59371	59372	0.000207	0.001137	0	0	0	0	0	0	1	0	0	11.9700	3.1600	-11.9700	-3.1600	0.0000	0.0000	0.0000	0.0000;
	59374	59375	0.005726	0.029564	0.00545	111.28	0	0	0	0	1	0	0	-4.2900	-4.3500	4.3000	3.7900	0.0000	0.0000	0.0000	0.0000;
	59377	59374	0.007857	0.034791	0.00575	176.28	0	0	0	0	1	0	0	44.9700	-1.2800	-44.8200	1.3500	0.0000	0.0000	0.0000	0.0000;
	59375	59376	0.000298	0.001164	0	0	0	0	0	0	1	0	0	10.2400	2.4100	-10.2400	-2.4100	0.0000	0.0000	0.0000	0.0000;
	59375	59832	0.007465	0.034024	0.00981	127.34	0	0	0	0	1	0	0	-14.5400	-6.2000	14.5500	5.2500	0.0000	0.0000	0.0000	0.0000;
	59378	59377	0.012738	0.038205	0.00765	117.55	0	0	0	0	1	0	0	-24.8500	10.1000	24.9400	-10.6400	0.0000	0.0000	0.0000	0.0000;
	59377	59706	0.013883	0.054491	0.01132	181.06	0	0	0	0	1	0	0	-82.3300	9.6800	83.2400	-7.3000	0.0000	0.0000	0.0000	0.0000;
	59379	59380	0.006546	0.022009	0.00647	153.08	0	0	0	0	1	0	0	-43.2500	2.6900	43.3700	-2.9900	0.0000	0.0000	0.0000	0.0000;
	59380	59381	0.000226	0.001187	0	0	0	0	0	0	1	0	0	5.1700	0.7700	-5.1700	-0.7700	0.0000	0.0000	0.0000	0.0000;
	59380	59480	0.007948	0.039185	0.02307	159.61	0	0	0	0	1	0	0	-49.4000	1.8800	49.5900	-3.4300	0.0000	0.0000	0.0000	0.0000;
	59480	59382	0.006577	0.028812	0.02657	156.76	0	0	0	0	1	0	0	45.6600	-7.0800	-45.5300	4.8200	0.0000	0.0000	0.0000	0.0000;
	59383	59384	0.000245	0.001013	0	0	0	0	0	0	1	0	0	3.1200	0.8800	-3.1200	-0.8800	0.0000	0.0000	0.0000	0.0000;
	59481	59383	0.015236	0.059533	0.02306	150.78	0	0	0	0	1	0	0	10.7800	-13.3500	-10.7500	11.0400	0.0000	0.0000	0.0000	0.0000;
	59699	59383	0.014207	0.051409	0.01399	148.76	0	0	0	0	1	0	0	-7.6100	10.5000	7.6300	-11.9200	0.0000	0.0000	0.0000	0.0000;
	59385	59388	0.012818	0.048461	0.02011	184.68	0	0	0	0	1	0	0	97.2700	-23.9900	-96.0600	26.4300	0.0000	0.0000	0.0000	0.0000;
	59386	59387	0.00023	0.001166	0	0	0	0	0	0	1	0	0	-4.8000	11.6900	4.8000	-11.6800	0.0000	0.0000	0.0000	0.0000;
	59388	59387	0.014965	0.053603	0.01234	139.25	0	0	0	0	1	0	0	23.3500	-14.6300	-23.2500	13.6900	0.0000	0.0000	0.0000	0.0000;
	59421	59387	0.013441	0.066044	0.01563	133.7	0	0	0	0	1	0	0	-18.4000	0.5600	18.4400	-2.0100	0.0000	0.0000	0.0000	0.0000;
	59388	59389	0.000247	0.001144	0	0	0	0	0	0	1	0	0	6.4300	2.2500	-6.4300	-2.2500	0.0000	0.0000	0.0000	0.0000;
	59390	59391	0.000284	0.001137	0	0	0	0	0	0	1	0	0	5.3700	1.7000	-5.3700	-1.7000	0.0000	0.0000	0.0000	0.0000;
	59393	59390	0.005769	0.027684	0.00986	169.63	0	0	0	0	1	0	0	-33.7500	4.2600	33.8100	-5.0300	0.0000	0.0000	0.0000	0.0000;
	59390	59435	0.020851	0.107926	0.03553	115.69	0	0	0	0	1	0	0	1.5800	-1.8100	-1.5800	-2.0200	0.0000	0.0000	0.0000	0.0000;
	59390	59437	0.026511	0.083704	0.05898	153.18	0	0	0	0	1	0	0	-17.5800	1.7500	17.6600	-7.8600	0.0000	0.0000	0.0000	0.0000;
	59390	59795	0.033821	0.14139	0.03206	158.54	0	0	0	0	1	0	0	-23.1900	3.3900	23.3700	-6.1200	0.0000	0.0000	0.0000	0.0000;
	59392	59393	0.000204	0.001103	0	0	0	0	0	0	1	0	0	-10.2400	-0.7700	10.2400	0.7700	0.0000	0.0000	0.0000	0.0000;
	59397	59393	0.015367	0.087614	0.01185	163.09	0	0	0	0	1	0	0	-23.4300	4.2200	23.5200	-5.0300	0.0000	0.0000	0.0000	0.0000;
	59394	59395	0.000283	0.0011	0	0	0	0	0	0	1	0	0	-3.5700	-1.3400	3.5700	1.3400	0.0000	0.0000	0.0000	0.0000;
	59395	59580	0.047482	0.200742	0.06347	122.45	0	0	0	0	1	0	0	6.0300	-2.3000	-6.0100	-4.4600	0.0000	0.0000	0.0000	0.0000;
	59395	59591	0.027031	0.135439	0.03488	124.04	0	0	0	0	1	0	0	-9.6000	0.9600	9.6200	-4.6000	0.0000	0.0000	0.0000	0.0000;
	59396	59397	0.000254	0.001122	0	0	0	0	0	0	1	0	0	-5.1900	-0.5900	5.1900	0.5900	0.0000	0.0000	0.0000	0.0000;
	59591	59397	0.007683	0.038572	0.0259	162.98	0	0	0	0	1	0	0	-18.7700	3.3000	18.8000	-5.9600	0.0000	0.0000	0.0000	0.0000;
	59398	59399	0.000278	0.001193	0	0	0	0	0	0	1	0	0	6.3100	0.8400	-6.3100	-0.8400	0.0000	0.0000	0.0000	0.0000;
	59400	59401	0.00025	0.001009	0	0	0	0	0	0	1	0	0	4.0800	1.2500	-4.0800	-1.2500	0.0000	0.0000	0.0000	0.0000;
	59402	59403	0.000223	0.001141	0	0	0	0	0	0	1	0	0	12.9200	6.3400	-12.9200	-6.3300	0.0000	0.0000	0.0000	0.0000;
	59404	59402	0.015115	0.061014	0.02787	160.47	0	0	0	0	1	0	0	22.3500	1.3700	-22.2800	-4.0200	0.0000	0.0000	0.0000	0.0000;
	59406	59407	0.000231	0.001172	0	0	0	0	0	0	1	0	0	-4.0900	-0.5500	4.0900	0.5500	0.0000	0.0000	0.0000	0.0000;
	59407	59408	0.009377	0.045013	0.01921	124.55	0	0	0	0	1	0	0	-0.4000	1.5200	0.4000	-3.5900	0.0000	0.0000	0.0000	0.0000;
	59407	59648	0.013954	0.035903	0.0136	117.76	0	0	0	0	1	0	0	-3.6900	-2.0700	3.6900	0.6000	0.0000	0.0000	0.0000	0.0000;
	59763	59408	0.011215	0.050992	0.02705	135.64	0	0	0	0	1	0	0	8.7300	-1.9300	-8.7200	-0.9500	0.0000	0.0000	0.0000	0.0000;
	59409	59411	0.003423	0.020741	0.0142	139.95	0	0	0	0	1	0	0	-30.2800	-1.1200	30.3100	-0.2000	0.0000	0.0000	0.0000	0.0000;
	59409	59413	0.018677	0.070056	0.02216	147.61	0	0	0	0	1	0	0	-20.2500	-6.6100	20.3300	4.5500	0.0000	0.0000	0.0000	0.0000;
	59410	59411	0.000254	0.001114	0	0	0	0	0	0	1	0	0	-6.0700	-1.5900	6.0700	1.5900	0.0000	0.0000	0.0000	0.0000;
	59412	59417	0.011954	0.043182	0.03244	147	0	0	0	0	1	0	0	-6.6300	1.8600	6.6300	-5.3100	0.0000	0.0000	0.0000	0.0000;
	59413	59414	0.000221	0.001096	0	0	0	0	0	0	1	0	0	6.7300	2.8000	-6.7300	-2.8000	0.0000	0.0000	0.0000	0.0000;
	59413	59415	0.006211	0.024207	0.00753	153.25	0	0	0	0	1	0	0	-27.0500	-7.3500	27.1000	6.7200	0.0000	0.0000	0.0000	0.0000;
	59415	59416	0.000283	0.001029	0	0	0	0	0	0	1	0	0	4.3700	0.7100	-4.3700	-0.7100	0.0000	0.0000	0.0000	0.0000;
	59415	59417	0.00364	0.020865	0.00473	157.77	0	0	0	0	1	0	0	-31.4700	17.1900	31.5200	-17.4400	0.0000	0.0000	0.0000	0.0000;
	59417	59418	0.000232	0.001161	0	0	0	0	0	0	1	0	0	4.3700	0.5100	-4.3700	-0.5100	0.0000	0.0000	0.0000	0.0000;
	59419	59420	0.000253	0.001011	0	0	0	0	0	0	1	0	0	2.1500	0.3300	-2.1500	-0.3300	0.0000	0.0000	0.0000	0.0000;
	59419	59582	0.010809	0.044373	0.02057	174.94	0	0	0	0	1	0	0	41.7600	-10.2100	-41.5700	8.7600	0.0000	0.0000	0.0000	0.0000;
	59425	59421	0.013414	0.061117	0.03671	140.5	0	0	0	0	1	0	0	7.5300	0.9900	-7.5200	-4.8600	0.0000	0.0000	0.0000	0.0000;
	59422	59423	0.000261	0.001131	0	0	0	0	0	0	1	0	0	6.5800	1.5000	-6.5800	-1.4900	0.0000	0.0000	0.0000	0.0000;
	59422	59429	0.005558	0.025625	0.00944	183.47	0	0	0	0	1	0	0	-61.1900	6.9300	61.3800	-7.0400	0.0000	0.0000	0.0000	0.0000;
	59433	59422	0.009239	0.031555	0.01706	180.46	0	0	0	0	1	0	0	-54.3400	7.5000	54.6000	-8.4300	0.0000	0.0000	0.0000	0.0000;
	59424	59425	0.005337	0.026056	0.00631	145.09	0	0	0	0	1	0	0	14.1200	1.2300	-14.1100	-1.8500	0.0000	0.0000	0.0000	0.0000;
	59429	59424	0.005573	0.027604	0.01274	151.47	0	0	0	0	1	0	0	20.7300	3.2200	-20.7100	-4.4700	0.0000	0.0000	0.0000	0.0000;
	59426	59427	0.000266	0.001127	0	0	0	0	0	0	1	0	0	10.8400	1.3100	-10.8400	-1.3100	0.0000	0.0000	0.0000	0.0000;
	59426	59433	0.004568	0.023181	0.0043	174.51	0	0	0	0	1	0	0	-43.4200	8.5500	43.5100	-8.5900	0.0000	0.0000	0.0000	0.0000;
	59428	59431	0.000962	0.044913	0	488.26	0	0	1	0	1	0	0	82.1600	-1.8600	-82.0900	4.6800	0.0000	0.0000	0.0000	0.0000;
	59428	59432	0.000295	0.001077	0	0	0	0	0	0	1	0	0	14.1300	5.5000	-14.1300	-5.5000	0.0000	0.0000	0.0000	0.0000;
	59429	59431	-0.000293	-0.013683	0	388.26	0	0	1	0	1	0	0	-82.1100	3.8200	82.0900	-4.6800	0.0000	0.0000	0.0000	0.0000;
	59430	59431	0.004344	0.20275	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59435	59436	0.000286	0.001088	0	0	0	0	0	0	1	0	0	6.9400	1.4300	-6.9400	-1.4300	0.0000	0.0000	0.0000	0.0000;
	59435	59437	0.010897	0.049954	0.01259	153.77	0	0	0	0	1	0	0	-34.2100	4.8900	34.3300	-5.6900	0.0000	0.0000	0.0000	0.0000;
	59437	59795	0.006952	0.030468	0.00534	168.91	0	0	0	0	1	0	0	-58.0000	11.8200	58.2300	-11.4100	0.0000	0.0000	0.0000	0.0000;
	59438	59439	0.008928	0.038824	0.01008	121.7	0	0	0	0	1	0	0	-4.4100	-3.1500	4.4200	2.1100	0.0000	0.0000	0.0000	0.0000;
	59439	59440	0.00026	0.001151	0	0	0	0	0	0	1	0	0	15.3800	5.9900	-15.3800	-5.9800	0.0000	0.0000	0.0000	0.0000;
	59439	59447	0.010132	0.0386	0.02246	142.71	0	0	0	0	1	0	0	-19.8000	-8.0900	19.8400	5.8900	0.0000	0.0000	0.0000	0.0000;
	59447	59441	0.003283	0.016273	0.01347	149.35	0	0	0	0	1	0	0	-36.5300	8.9100	36.5800	-10.1100	0.0000	0.0000	0.0000	0.0000;
	59444	59443	0.000386	0.019253	0	448.73	0	0	1.00625	0	1	0	0	-191.5700	-11.0700	191.7100	17.7900	0.0000	0.0000	0.0000	0.0000;
	59443	59445	0.000269	0.001016	0	0	0	0	0	0	1	0	0	-191.7100	-17.7900	191.8000	18.1500	0.0000	0.0000	0.0000	0.0000;
	59444	59447	0.005498	0.019877	0.00493	166.72	0	0	0	0	1	0	0	38.9800	14.3200	-38.8900	-14.5200	0.0000	0.0000	0.0000	0.0000;
	59444	59449	0.006336	0.029908	0.00947	172.29	0	0	0	0	1	0	0	59.0000	-0.8300	-58.7900	0.8000	0.0000	0.0000	0.0000	0.0000;
	59918	59445	0.000967	0.012143	0.30305	1111.68	0	0	0	0	1	0	0	192.1400	-9.9200	-191.8000	-18.1500	0.0000	0.0000	0.0000	0.0000;
	59446	59447	0.000209	0.001099	0	0	0	0	0	0	1	0	0	-11.2400	-2.5100	11.2400	2.5200	0.0000	0.0000	0.0000	0.0000;
	59448	59449	0.000268	0.001157	0	0	0	0	0	0	1	0	0	-13.9700	-2.1000	13.9700	2.1000	0.0000	0.0000	0.0000	0.0000;
	59451	59450	0.01237	0.056186	0.00952	163.52	0	0	0	0	1	0	0	27.3100	-5.0700	-27.2200	4.4400	0.0000	0.0000	0.0000	0.0000;
	59451	59457	0.019214	0.088682	0.0162	173.56	0	0	0	0	1	0	0	37.4500	-7.9300	-37.1900	7.3800	0.0000	0.0000	0.0000	0.0000;
	59451	59643	0.027823	0.12666	0.03916	153.34	0	0	0	0	1	0	0	-18.3600	1.9700	18.4500	-5.7800	0.0000	0.0000	0.0000	0.0000;
	59451	59644	0.035492	0.184828	0.05244	151.17	0	0	0	0	1	0	0	-17.4700	-0.5000	17.5800	-4.6300	0.0000	0.0000	0.0000	0.0000;
	59451	62703	0.033641	0.128114	0.05355	170.8	0	0	0	0	1	0	0	-34.7500	10.9200	35.1900	-15.0000	0.0000	0.0000	0.0000	0.0000;
	59452	59453	0.0002	0.001066	0	0	0	0	0	0	1	0	0	18.3600	6.6700	-18.3600	-6.6600	0.0000	0.0000	0.0000	0.0000;
	59455	59452	0.003308	0.014755	0.0047	163.38	0	0	0	0	1	0	0	-11.9900	18.3300	12.0000	-18.7800	0.0000	0.0000	0.0000	0.0000;
	59455	59454	0.000476	0.022013	0	332.08	0	0	1	0	1	0	0	-67.7200	-21.3400	67.7400	22.3600	0.0000	0.0000	0.0000	0.0000;
	59454	59456	0.000285	0.001043	0	0	0	0	0	0	1	0	0	18.3600	10.6300	-18.3600	-10.6300	0.0000	0.0000	0.0000	0.0000;
	59611	59454	0.001295	0.01539	0.81953	1332.01	0	0	0	0	1	0	0	-323.9800	-10.5000	325.2300	-64.5000	0.0000	0.0000	0.0000	0.0000;
	59454	59642	0.001494	0.018243	0.66225	1406.79	0	0	0	0	1	0	0	-499.9000	49.2500	503.4000	-78.8300	0.0000	0.0000	0.0000	0.0000;
	59457	59455	0.008834	0.044646	0.00465	159.37	0	0	0	0	1	0	0	17.7700	-14.3200	-17.7200	14.0300	0.0000	0.0000	0.0000	0.0000;
	59592	59455	0.01583	0.060147	0.05008	217.39	0	0	0	0	1	0	0	-107.3400	16.6900	109.0900	-15.4200	0.0000	0.0000	0.0000	0.0000;
	59457	59458	0.00027	0.001157	0	0	0	0	0	0	1	0	0	19.4200	6.9400	-19.4200	-6.9300	0.0000	0.0000	0.0000	0.0000;
	59459	59460	0.000272	0.001153	0	0	0	0	0	0	1	0	0	9.3400	2.1600	-9.3400	-2.1600	0.0000	0.0000	0.0000	0.0000;
	59459	59461	0.01009	0.046276	0.01669	174.42	0	0	0	0	1	0	0	-50.3100	7.0200	50.5500	-7.6900	0.0000	0.0000	0.0000	0.0000;
	59463	59459	0.014376	0.078106	0.0176	159.75	0	0	0	0	1	0	0	-40.7400	8.5800	40.9700	-9.1900	0.0000	0.0000	0.0000	0.0000;
	59462	59465	0.003396	0.016913	0.05243	158.12	0	0	0	0	1	0	0	26.6300	-6.5800	-26.6100	1.0600	0.0000	0.0000	0.0000	0.0000;
	59463	59464	0.000225	0.001031	0	0	0	0	0	0	1	0	0	5.7400	0.3400	-5.7400	-0.3400	0.0000	0.0000	0.0000	0.0000;
	59463	59465	0.010944	0.046601	0.00851	141.01	0	0	0	0	1	0	0	-17.5000	0.9900	17.5300	-1.7600	0.0000	0.0000	0.0000	0.0000;
	59463	59603	0.015707	0.058302	0.03404	169.93	0	0	0	0	1	0	0	52.4900	-9.9000	-52.0800	7.8000	0.0000	0.0000	0.0000	0.0000;
	59465	59601	0.033639	0.141335	0.03447	133.08	0	0	0	0	1	0	0	5.5800	-0.3900	-5.5700	-3.2600	0.0000	0.0000	0.0000	0.0000;
	59466	59467	0.000206	0.001059	0	0	0	0	0	0	1	0	0	11.3500	1.9100	-11.3500	-1.9000	0.0000	0.0000	0.0000	0.0000;
	59466	59472	0.005811	0.02758	0.00516	144.43	0	0	0	0	1	0	0	16.1300	0.8000	-16.1200	-1.2900	0.0000	0.0000	0.0000	0.0000;
	59466	59784	0.010127	0.04781	0.00691	158.53	0	0	0	0	1	0	0	-27.4800	-2.7100	27.5500	2.3000	0.0000	0.0000	0.0000	0.0000;
	59468	59469	0.003093	0.014324	0.00748	169.94	0	0	0	0	1	0	0	45.7700	2.0200	-45.7100	-2.5600	0.0000	0.0000	0.0000	0.0000;
	59468	59778	0.000638	0.002828	0.00174	193.19	0	0	0	0	1	0	0	-96.8100	-1.8900	96.8600	1.9500	0.0000	0.0000	0.0000	0.0000;
	59469	59470	0.000297	0.001187	0	0	0	0	0	0	1	0	0	19.9700	4.4800	-19.9700	-4.4800	0.0000	0.0000	0.0000	0.0000;
	59471	59784	0.003613	0.016263	0.00166	169.66	0	0	0	0	1	0	0	-46.3200	1.5000	46.3900	-1.3600	0.0000	0.0000	0.0000	0.0000;
	59472	59473	0.000299	0.001098	0	0	0	0	0	0	1	0	0	16.6800	3.4800	-16.6800	-3.4800	0.0000	0.0000	0.0000	0.0000;
	59472	59476	0.002188	0.009873	0.00314	112.92	0	0	0	0	1	0	0	-0.5600	-2.1900	0.5600	1.8600	0.0000	0.0000	0.0000	0.0000;
	59474	59477	0.002644	0.0139	0.0092	148.21	0	0	0	0	1	0	0	-21.5400	3.9200	21.5600	-4.8500	0.0000	0.0000	0.0000	0.0000;
	59475	59476	0.000245	0.001071	0	0	0	0	0	0	1	0	0	-18.7200	-2.5100	18.7200	2.5100	0.0000	0.0000	0.0000	0.0000;
	59477	59476	0.002317	0.011516	0.00272	171.13	0	0	0	0	1	0	0	44.1200	4.4500	-44.0800	-4.5300	0.0000	0.0000	0.0000	0.0000;
	59476	59478	0.004826	0.018441	0.00612	155.54	0	0	0	0	1	0	0	24.8000	0.1600	-24.7700	-0.7100	0.0000	0.0000	0.0000	0.0000;
	59477	59784	0.003512	0.014702	0.00175	190.41	0	0	0	0	1	0	0	-84.4000	-2.9400	84.6300	3.7200	0.0000	0.0000	0.0000	0.0000;
	59478	59479	0.000275	0.001115	0	0	0	0	0	0	1	0	0	18.7200	7.2700	-18.7200	-7.2700	0.0000	0.0000	0.0000	0.0000;
	59480	59483	0.010998	0.039485	0.01593	185.14	0	0	0	0	1	0	0	-101.2000	43.4500	102.4600	-40.6200	0.0000	0.0000	0.0000	0.0000;
	59481	59482	0.000268	0.001061	0	0	0	0	0	0	1	0	0	12.7600	4.2900	-12.7600	-4.2900	0.0000	0.0000	0.0000	0.0000;
	59541	59484	0.006209	0.026145	0.00418	152.23	0	0	0	0	1	0	0	25.1500	-14.0100	-25.1000	13.7800	0.0000	0.0000	0.0000	0.0000;
	59484	59579	0.003147	0.013496	0.00411	190	0	0	0	0	1	0	0	88.9900	-16.0900	-88.7400	16.7000	0.0000	0.0000	0.0000	0.0000;
	59485	59491	0.004231	0.022597	0.00637	133.39	0	0	0	0	1	0	0	-1.7800	59.2600	1.9200	-59.2000	0.0000	0.0000	0.0000	0.0000;
	59485	59518	0.002286	0.010436	0.00433	120.18	0	0	0	0	1	0	0	-15.0400	42.8500	15.0800	-43.1100	0.0000	0.0000	0.0000	0.0000;
	59486	59518	0.003145	0.015943	0.00805	146.01	0	0	0	0	1	0	0	34.1600	-36.8500	-34.0800	36.3600	0.0000	0.0000	0.0000	0.0000;
	59519	59486	0.001376	0.007368	0.00319	162.01	0	0	0	0	1	0	0	51.0200	-31.0700	-50.9800	30.9800	0.0000	0.0000	0.0000	0.0000;
	59487	59488	0.000233	0.001073	0	0	0	0	0	0	1	0	0	-11.8700	-4.2300	11.8700	4.2400	0.0000	0.0000	0.0000	0.0000;
	59488	59533	0.003454	0.017919	0.01446	189.75	0	0	0	0	1	0	0	81.3700	11.1600	-81.1500	-11.5700	0.0000	0.0000	0.0000	0.0000;
	59534	59488	0.00285	0.014226	0.00256	143.47	0	0	0	0	1	0	0	6.8600	-44.1800	-6.8100	44.1800	0.0000	0.0000	0.0000	0.0000;
	59488	59550	0.003638	0.016747	0.00199	194.67	0	0	0	0	1	0	0	97.6800	-4.7000	-97.3500	5.9800	0.0000	0.0000	0.0000	0.0000;
	59488	59554	0.001272	0.006029	0.00981	214.47	0	0	0	0	1	0	0	-92.0600	-27.4300	92.1700	26.8900	0.0000	0.0000	0.0000	0.0000;
	59488	59554	0.001272	0.006029	0.00981	214.47	0	0	0	0	1	0	0	-92.0600	-27.4300	92.1700	26.8900	0.0000	0.0000	0.0000	0.0000;
	59489	59497	0.001528	0.008183	0.00323	168.82	0	0	0	0	1	0	0	41.8200	-24.5200	-41.7800	24.3700	0.0000	0.0000	0.0000	0.0000;
	59489	59793	0.002325	0.009806	0.02148	200.72	0	0	0	0	1	0	0	-115.3400	8.6000	115.6400	-9.5600	0.0000	0.0000	0.0000	0.0000;
	59490	59497	0.0055	0.023371	0.00855	134.29	0	0	0	0	1	0	0	-6.9600	24.1700	6.9900	-24.9200	0.0000	0.0000	0.0000	0.0000;
	59490	59534	0.003056	0.014798	0.0049	139.68	0	0	0	0	1	0	0	-22.0600	-32.8600	22.1000	32.5600	0.0000	0.0000	0.0000	0.0000;
	59491	59506	0.003757	0.021883	0.01871	139.1	0	0	0	0	1	0	0	23.6100	30.2900	-23.5600	-31.9300	0.0000	0.0000	0.0000	0.0000;
	59579	59491	0.004575	0.019843	0.00374	181.98	0	0	0	0	1	0	0	71.7600	-18.9900	-71.5200	19.6300	0.0000	0.0000	0.0000	0.0000;
	59492	59544	0.005155	0.014922	0.00438	173.8	0	0	0	0	1	0	0	-61.3600	15.9700	61.5500	-15.8700	0.0000	0.0000	0.0000	0.0000;
	59492	59562	0.001612	0.009356	0.00214	149.97	0	0	0	0	1	0	0	32.3500	7.7100	-32.3300	-7.8400	0.0000	0.0000	0.0000	0.0000;
	59493	59494	0.000206	0.001181	0	0	0	0	0	0	1	0	0	20.5300	8.4000	-20.5300	-8.3900	0.0000	0.0000	0.0000	0.0000;
	59493	59495	0.002292	0.010629	0.00153	132.57	0	0	0	0	1	0	0	15.9200	10.9700	-15.9100	-11.0900	0.0000	0.0000	0.0000	0.0000;
	59877	59493	0.001649	0.006072	0.00146	151.97	0	0	0	0	1	0	0	36.4700	19.3100	-36.4500	-19.3700	0.0000	0.0000	0.0000	0.0000;
	59495	59496	0.000266	0.001086	0	0	0	0	0	0	1	0	0	20.5300	6.2400	-20.5300	-6.2400	0.0000	0.0000	0.0000	0.0000;
	59495	59533	0.001815	0.008632	0.00237	142.55	0	0	0	0	1	0	0	-12.0500	-30.7300	12.0600	30.5700	0.0000	0.0000	0.0000	0.0000;
	59547	59495	0.000964	0.004693	0.01422	132.43	0	0	0	0	1	0	0	-7.4200	-37.0200	7.4300	35.5800	0.0000	0.0000	0.0000	0.0000;
	59498	59497	0.003809	0.01351	0.00521	148.08	0	0	0	0	1	0	0	22.5600	-11.3100	-22.5300	10.8500	0.0000	0.0000	0.0000	0.0000;
	59497	59506	0.001625	0.008127	0.00153	165.5	0	0	0	0	1	0	0	36.8000	-15.0300	-36.7700	15.0000	0.0000	0.0000	0.0000	0.0000;
	59498	59508	0.006601	0.035255	0.00513	175.87	0	0	0	0	1	0	0	-58.1500	6.2400	58.3600	-5.6100	0.0000	0.0000	0.0000	0.0000;
	59499	59500	0.000297	0.001015	0	0	0	0	0	0	1	0	0	22.8700	3.7400	-22.8700	-3.7300	0.0000	0.0000	0.0000	0.0000;
	59499	59507	0.00759	0.027635	0.00755	138.45	0	0	0	0	1	0	0	7.7100	-7.0700	-7.7000	6.3200	0.0000	0.0000	0.0000	0.0000;
	59501	59504	0.002212	0.010167	0.00209	194.82	0	0	0	0	1	0	0	95.7100	-7.6400	-95.5100	8.2900	0.0000	0.0000	0.0000	0.0000;
	59501	59759	0.006313	0.024873	0.00534	146.38	0	0	0	0	1	0	0	-35.2200	-20.2300	35.3200	20.0400	0.0000	0.0000	0.0000	0.0000;
	59501	59933	0.010158	0.036296	0.01153	195.67	0	0	0	0	1	0	0	-87.2100	19.6800	87.9700	-18.1800	0.0000	0.0000	0.0000	0.0000;
	59552	59502	0.004086	0.020546	0.00878	150.8	0	0	0	0	1	0	0	-29.7900	4.4300	29.8300	-5.1900	0.0000	0.0000	0.0000	0.0000;
	59502	59560	0.003678	0.019413	0.00383	170.42	0	0	0	0	1	0	0	-52.7000	0.3700	52.7900	-0.2600	0.0000	0.0000	0.0000	0.0000;
	59503	59504	0.000234	0.001085	0	0	0	0	0	0	1	0	0	-22.8700	-5.5000	22.8700	5.5100	0.0000	0.0000	0.0000	0.0000;
	59504	59552	0.005607	0.022054	0.03309	185.85	0	0	0	0	1	0	0	72.6400	-13.8000	-72.3600	11.4200	0.0000	0.0000	0.0000	0.0000;
	59510	59505	0.002446	0.01092	0.00431	170.68	0	0	0	0	1	0	0	57.8300	7.0200	-57.7500	-7.1300	0.0000	0.0000	0.0000	0.0000;
	59505	59529	0.002351	0.011298	0.00292	162.62	0	0	0	0	1	0	0	45.4400	4.6100	-45.4000	-4.6900	0.0000	0.0000	0.0000	0.0000;
	59508	59507	0.003775	0.016776	0.00413	155.39	0	0	0	0	1	0	0	37.1600	2.3700	-37.1100	-2.5700	0.0000	0.0000	0.0000	0.0000;
	59507	59793	0.003122	0.016331	0.00852	142.74	0	0	0	0	1	0	0	15.9200	-10.3900	-15.9100	9.5600	0.0000	0.0000	0.0000	0.0000;
	59536	59508	0.003151	0.016253	0.00573	220.15	0	0	0	0	1	0	0	117.2700	6.9800	-116.8600	-5.4400	0.0000	0.0000	0.0000	0.0000;
	59536	59508	0.003151	0.016253	0.00573	220.15	0	0	0	0	1	0	0	117.2700	6.9800	-116.8600	-5.4400	0.0000	0.0000	0.0000	0.0000;
	59793	59508	0.002191	0.011012	0.00377	186.3	0	0	0	0	1	0	0	-80.2600	9.9200	80.3900	-9.6200	0.0000	0.0000	0.0000	0.0000;
	59513	59509	0.003182	0.011584	0.00256	179.38	0	0	0	0	1	0	0	47.2700	7.8400	-47.2000	-7.8600	0.0000	0.0000	0.0000	0.0000;
	59509	59532	0.007182	0.033575	0.00614	169.72	0	0	0	0	1	0	0	30.2300	5.6200	-30.1700	-5.9600	0.0000	0.0000	0.0000	0.0000;
	59510	59511	0.000227	0.001035	0	0	0	0	0	0	1	0	0	16.9700	6.2600	-16.9700	-6.2500	0.0000	0.0000	0.0000	0.0000;
	59530	59510	0.00037	0.001921	0.00731	181	0	0	0	0	1	0	0	74.8200	12.6200	-74.8000	-13.2800	0.0000	0.0000	0.0000	0.0000;
	59512	59515	0.000843	0.046982	0	522.85	0	0	1	0	1	0	0	176.0900	21.6900	-175.8500	-7.9200	0.0000	0.0000	0.0000	0.0000;
	59512	59516	0.000286	0.001019	0	0	0	0	0	0	1	0	0	16.9700	4.6400	-16.9700	-4.6400	0.0000	0.0000	0.0000	0.0000;
	59512	59553	0.000727	0.010175	0.13388	896.85	0	0	0	0	1	0	0	46.0200	73.5100	-45.9600	-86.9700	0.0000	0.0000	0.0000	0.0000;
	59512	59716	0.001257	0.015128	0.31753	1198.3	0	0	0	0	1	0	0	-415.5300	-26.4500	417.5500	16.3900	0.0000	0.0000	0.0000	0.0000;
	59512	59760	0.000891	0.011126	0.21266	1195.94	0	0	0	0	1	0	0	-345.6500	-35.0400	346.6500	24.4900	0.0000	0.0000	0.0000	0.0000;
	59513	59515	-0.000203	-0.011309	0	447.85	0	0	1	0	1	0	0	-175.9100	-11.2400	175.8500	7.9200	0.0000	0.0000	0.0000	0.0000;
	59513	59519	0.002477	0.012118	0.00199	144.77	0	0	0	0	1	0	0	35.9400	-12.3200	-35.9000	12.2800	0.0000	0.0000	0.0000	0.0000;
	59513	59530	0.001551	0.007741	0.00254	189.15	0	0	0	0	1	0	0	92.7000	15.7200	-92.5700	-15.3400	0.0000	0.0000	0.0000	0.0000;
	59514	59515	0.003999	0.222923	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59517	59518	0.00024	0.001181	0	0	0	0	0	0	1	0	0	-19.0000	-6.7400	19.0000	6.7500	0.0000	0.0000	0.0000	0.0000;
	59519	59520	0.000283	0.001113	0	0	0	0	0	0	1	0	0	19.0000	4.6400	-19.0000	-4.6400	0.0000	0.0000	0.0000	0.0000;
	59519	59531	0.006545	0.026658	0.00771	156.98	0	0	0	0	1	0	0	-34.1200	14.1500	34.2100	-14.6200	0.0000	0.0000	0.0000	0.0000;
	59522	59521	0.000488	0.030426	0	483.07	0	0	1	0	1	0	0	-226.0200	-2.0500	226.2600	16.5900	0.0000	0.0000	0.0000	0.0000;
	59521	59526	0.000263	0.001003	0	0	0	0	0	0	1	0	0	-226.2600	-43.7300	226.3900	44.2300	0.0000	0.0000	0.0000	0.0000;
	59521	59527	0.00022	0.001011	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59522	59525	-0.000722	-0.017456	0	125.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59528	59522	0.003949	0.01881	0.00384	182.19	0	0	0	0	1	0	0	-70.2000	-12.1300	70.3900	12.6200	0.0000	0.0000	0.0000	0.0000;
	59522	59544	0.00139	0.007357	0.00139	201.8	0	0	0	0	1	0	0	136.6300	-16.0500	-136.3900	17.2000	0.0000	0.0000	0.0000	0.0000;
	59523	59525	0.00908	0.219416	0	62.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59524	59525	0.00908	0.219416	0	62.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59526	59576	0.00089	0.010341	0.46813	1230.36	0	0	0	0	1	0	0	-508.9100	-2.1200	511.0500	-23.6700	0.0000	0.0000	0.0000	0.0000;
	59528	59546	0.002486	0.0143	0.00921	173.1	0	0	0	0	1	0	0	51.9600	7.0200	-51.9000	-7.6200	0.0000	0.0000	0.0000	0.0000;
	59542	59529	0.002953	0.015821	0.00214	164.44	0	0	0	0	1	0	0	-45.7400	16.9500	45.8000	-16.8100	0.0000	0.0000	0.0000	0.0000;
	59529	59577	0.014139	0.067896	0.01677	154.4	0	0	0	0	1	0	0	-33.2800	5.9600	33.4300	-6.9700	0.0000	0.0000	0.0000	0.0000;
	59531	59578	0.012422	0.060926	0.01646	170.98	0	0	0	0	1	0	0	-51.9600	4.8300	52.2800	-5.0000	0.0000	0.0000	0.0000	0.0000;
	59534	59549	0.004173	0.019281	0.00325	170.57	0	0	0	0	1	0	0	-42.6100	7.5200	42.6800	-7.5200	0.0000	0.0000	0.0000	0.0000;
	59535	59538	0.000206	0.013957	0	578.76	0	0	1	0	1	0	0	234.6900	24.4400	-234.5800	-17.1000	0.0000	0.0000	0.0000	0.0000;
	59535	59539	0.000295	0.00107	0	0	0	0	0	0	1	0	0	20.4100	5.5900	-20.4100	-5.5900	0.0000	0.0000	0.0000	0.0000;
	59535	59553	0.000551	0.006773	0.22293	1157.35	0	0	0	0	1	0	0	250.4200	-10.9600	-250.1000	-8.6300	0.0000	0.0000	0.0000	0.0000;
	59535	59936	0.000678	0.006906	0.2576	1259.46	0	0	0	0	1	0	0	-505.5300	-19.0600	507.1600	8.3000	0.0000	0.0000	0.0000	0.0000;
	59536	59538	8.8e-05	0.005983	0	503.76	0	0	1	0	1	0	0	-234.5400	-13.9600	234.5800	17.1000	0.0000	0.0000	0.0000	0.0000;
	59537	59538	0.001878	0.127388	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59542	59543	0.000273	0.001081	0	0	0	0	0	0	1	0	0	18.9900	5.6500	-18.9900	-5.6400	0.0000	0.0000	0.0000	0.0000;
	59542	59547	0.004942	0.017304	0.00484	144.72	0	0	0	0	1	0	0	26.7500	-22.6000	-26.6900	22.2900	0.0000	0.0000	0.0000	0.0000;
	59544	59545	0.000265	0.001133	0	0	0	0	0	0	1	0	0	18.9900	3.3500	-18.9900	-3.3400	0.0000	0.0000	0.0000	0.0000;
	59544	59561	0.007549	0.030758	0.00689	159.95	0	0	0	0	1	0	0	42.0400	-14.7000	-41.9000	14.5400	0.0000	0.0000	0.0000	0.0000;
	59544	59877	0.002519	0.011896	0.00574	134.72	0	0	0	0	1	0	0	13.8100	10.0200	-13.8000	-10.6000	0.0000	0.0000	0.0000	0.0000;
	59547	59548	0.000233	0.001003	0	0	0	0	0	0	1	0	0	34.1100	14.7300	-34.1100	-14.7200	0.0000	0.0000	0.0000	0.0000;
	59552	59549	0.003337	0.013405	0.00297	189.79	0	0	0	0	1	0	0	80.5900	-29.9100	-80.3500	30.5300	0.0000	0.0000	0.0000	0.0000;
	59550	59562	0.004781	0.023073	0.00527	152.35	0	0	0	0	1	0	0	28.2000	3.5400	-28.1600	-3.9300	0.0000	0.0000	0.0000	0.0000;
	59557	59551	0.003234	0.014602	0.00183	153.3	0	0	0	0	1	0	0	32.5000	-16.0000	-32.4600	15.9800	0.0000	0.0000	0.0000	0.0000;
	59554	59553	0.000437	0.025438	0	518.32	0	0	1.03125	0	1	0	0	-276.5800	-69.4100	276.9300	89.8000	0.0000	0.0000	0.0000	0.0000;
	59553	59555	0.000209	0.001136	0	0	0	0	0	0	1	0	0	19.1300	5.7900	-19.1300	-5.7900	0.0000	0.0000	0.0000	0.0000;
	59558	59554	0.003237	0.013172	0.00209	191.72	0	0	0	0	1	0	0	-91.9900	-14.7800	92.2500	15.6300	0.0000	0.0000	0.0000	0.0000;
	59556	59557	0.000225	0.00112	0	0	0	0	0	0	1	0	0	-18.0700	-3.5100	18.0700	3.5200	0.0000	0.0000	0.0000	0.0000;
	59558	59559	0.000256	0.001098	0	0	0	0	0	0	1	0	0	15.0900	3.8200	-15.0900	-3.8200	0.0000	0.0000	0.0000	0.0000;
	59560	59759	0.005047	0.022196	0.00283	186.29	0	0	0	0	1	0	0	-82.7400	-15.3200	83.0700	16.4900	0.0000	0.0000	0.0000	0.0000;
	59565	59563	0.015149	0.074142	0.01022	146.28	0	0	0	0	1	0	0	30.2800	-7.7200	-30.1400	7.3500	0.0000	0.0000	0.0000	0.0000;
	59564	59565	0.000266	0.001158	0	0	0	0	0	0	1	0	0	-8.2300	-3.3900	8.2300	3.3900	0.0000	0.0000	0.0000	0.0000;
	59565	59571	0.01093	0.050386	0.00783	153.57	0	0	0	0	1	0	0	-38.5200	4.3300	38.6700	-4.4100	0.0000	0.0000	0.0000	0.0000;
	59567	59566	0.000574	0.035493	0	376.07	0	0	1	0	1	0	0	-67.3600	-1.1800	67.3800	2.7000	0.0000	0.0000	0.0000	0.0000;
	59568	59567	0.004659	0.159644	0	86.09	0	0	1	0	1	0	0	11.2900	-6.1100	-11.2900	6.3700	0.0000	0.0000	0.0000	0.0000;
	59567	59569	0.000261	0.00117	0	0	0	0	0	0	1	0	0	20.8400	2.1000	-20.8400	-2.1000	0.0000	0.0000	0.0000	0.0000;
	59567	59570	0.000289	0.001051	0	0	0	0	0	0	1	0	0	57.8000	-7.2900	-57.7900	7.3200	0.0000	0.0000	0.0000	0.0000;
	59571	59568	0.009213	0.031608	0.00494	138.85	0	0	0	0	1	0	0	11.3100	-6.5800	-11.2900	6.1100	0.0000	0.0000	0.0000	0.0000;
	59571	59572	0.008303	0.042287	0.01592	177.04	0	0	0	0	1	0	0	-65.8100	7.9600	66.1600	-7.8300	0.0000	0.0000	0.0000	0.0000;
	59575	59573	0.005615	0.023851	0.0041	168.78	0	0	0	0	1	0	0	47.3700	9.0700	-47.2500	-8.9800	0.0000	0.0000	0.0000	0.0000;
	59573	59577	0.015328	0.072502	0.01	173.8	0	0	0	0	1	0	0	58.0700	-3.4800	-57.5800	4.7400	0.0000	0.0000	0.0000	0.0000;
	59575	59574	0.000668	0.031848	0	413.71	0	0	1	0	1	0	0	-141.8900	-17.6200	142.0200	23.7200	0.0000	0.0000	0.0000	0.0000;
	59574	59576	0.000221	0.001048	0	0	0	0	0	0	1	0	0	-142.0200	-72.3600	142.0700	72.6000	0.0000	0.0000	0.0000	0.0000;
	59716	59576	0.000559	0.007449	0.13291	1151.52	0	0	0	0	1	0	0	279.7900	12.2300	-279.3900	-21.3300	0.0000	0.0000	0.0000	0.0000;
	59576	59911	0.001137	0.012902	0.2797	1181.81	0	0	0	0	1	0	0	-373.7300	-27.6000	375.2000	13.6600	0.0000	0.0000	0.0000	0.0000;
	59580	59581	0.000272	0.001131	0	0	0	0	0	0	1	0	0	11.5100	3.5500	-11.5100	-3.5500	0.0000	0.0000	0.0000	0.0000;
	59580	59582	0.003742	0.017256	0.00563	137.13	0	0	0	0	1	0	0	-5.5000	0.9100	5.5000	-1.5100	0.0000	0.0000	0.0000	0.0000;
	59582	59703	0.005042	0.028271	0.05231	164.01	0	0	0	0	1	0	0	27.6800	-11.0100	-27.6400	5.6200	0.0000	0.0000	0.0000	0.0000;
	59583	59586	-0.000444	-0.012049	0	125.91	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59583	59587	0.000299	0.001096	0	0	0	0	0	0	1	0	0	-5.1300	-1.6000	5.1300	1.6000	0.0000	0.0000	0.0000	0.0000;
	59583	59588	0.000261	0.001073	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59584	59586	0.00662	0.179715	0	62.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59585	59586	0.00662	0.179715	0	62.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59594	59587	0.00744	0.044011	0.01442	169.84	0	0	0	0	1	0	0	27.1100	-7.2500	-27.0600	6.0200	0.0000	0.0000	0.0000	0.0000;
	59587	59630	0.007586	0.030023	0.01693	166.36	0	0	0	0	1	0	0	21.9300	-7.6200	-21.8900	5.9400	0.0000	0.0000	0.0000	0.0000;
	59589	59590	0.000222	0.00113	0	0	0	0	0	0	1	0	0	8.6000	4.4900	-8.6000	-4.4900	0.0000	0.0000	0.0000	0.0000;
	59589	59592	0.00675	0.033552	0.01549	182.02	0	0	0	0	1	0	0	-54.4600	10.0700	54.6600	-10.7700	0.0000	0.0000	0.0000	0.0000;
	59630	59589	0.009748	0.046976	0.01804	178.06	0	0	0	0	1	0	0	-45.6500	13.6300	45.8600	-14.5600	0.0000	0.0000	0.0000	0.0000;
	59591	59594	0.019097	0.094205	0.02261	153.16	0	0	0	0	1	0	0	6.5800	0.8700	-6.5700	-3.2600	0.0000	0.0000	0.0000	0.0000;
	59592	59593	0.000273	0.001103	0	0	0	0	0	0	1	0	0	9.6600	1.7400	-9.6600	-1.7400	0.0000	0.0000	0.0000	0.0000;
	59597	59592	0.003588	0.021466	0.00431	170.45	0	0	0	0	1	0	0	-42.9500	7.5900	43.0200	-7.6700	0.0000	0.0000	0.0000	0.0000;
	59594	59595	0.000266	0.001121	0	0	0	0	0	0	1	0	0	9.6600	0.3300	-9.6600	-0.3300	0.0000	0.0000	0.0000	0.0000;
	59594	59597	0.00889	0.036172	0.00889	164.07	0	0	0	0	1	0	0	-33.1900	9.5700	33.2900	-10.1100	0.0000	0.0000	0.0000	0.0000;
	59596	59597	0.000217	0.00117	0	0	0	0	0	0	1	0	0	-9.6600	-2.5300	9.6600	2.5300	0.0000	0.0000	0.0000	0.0000;
	59598	59602	0.006596	0.030653	0.02353	111.05	0	0	0	0	1	0	0	-4.3700	-3.3500	4.3800	0.8600	0.0000	0.0000	0.0000	0.0000;
	59599	59600	0.000298	0.001017	0	0	0	0	0	0	1	0	0	3.4000	1.2000	-3.4000	-1.2000	0.0000	0.0000	0.0000	0.0000;
	59601	59599	0.010407	0.048962	0.0095	172.41	0	0	0	0	1	0	0	60.1700	-8.6900	-59.8100	9.3800	0.0000	0.0000	0.0000	0.0000;
	59599	59604	0.009687	0.042674	0.01922	131.07	0	0	0	0	1	0	0	5.1800	-3.4800	-5.1800	1.4500	0.0000	0.0000	0.0000	0.0000;
	59646	59599	0.007305	0.036871	0.01406	165.6	0	0	0	0	1	0	0	-51.0500	6.5300	51.2300	-7.0900	0.0000	0.0000	0.0000	0.0000;
	59603	59602	0.009645	0.050536	0.00673	166.15	0	0	0	0	1	0	0	40.7100	-4.6400	-40.5600	4.7200	0.0000	0.0000	0.0000	0.0000;
	59603	59604	0.008736	0.038048	0.00515	115.18	0	0	0	0	1	0	0	0.7900	1.7900	-0.7900	-2.3300	0.0000	0.0000	0.0000	0.0000;
	59605	59607	0.001861	0.007608	0.00155	187.15	0	0	0	0	1	0	0	-72.6400	11.3900	72.7300	-11.1600	0.0000	0.0000	0.0000	0.0000;
	59606	59607	0.000217	0.00113	0	0	0	0	0	0	1	0	0	-19.2700	-0.1400	19.2700	0.1400	0.0000	0.0000	0.0000	0.0000;
	59607	59610	0.003942	0.018887	0.02338	196.06	0	0	0	0	1	0	0	-81.3100	8.5900	81.5600	-9.8700	0.0000	0.0000	0.0000	0.0000;
	59607	63002	0.000676	0.002154	0.00292	136.69	0	0	0	0	1	0	0	-10.6900	2.4300	10.6900	-2.7300	0.0000	0.0000	0.0000	0.0000;
	59620	59608	0.003015	0.015942	0.00287	168.7	0	0	0	0	1	0	0	39.5900	6.0000	-39.5500	-6.0600	0.0000	0.0000	0.0000	0.0000;
	59609	59612	0.002919	0.018588	0.00366	181.98	0	0	0	0	1	0	0	-68.5700	-14.8400	68.7000	15.3100	0.0000	0.0000	0.0000	0.0000;
	59612	59610	0.003786	0.013454	0.00355	211.32	0	0	0	0	1	0	0	110.9800	10.0200	-110.5400	-8.8400	0.0000	0.0000	0.0000	0.0000;
	59611	59614	0.000838	0.064118	0	740.91	0	0	1	0	1	0	0	276.7500	46.8400	-276.1500	-0.7800	0.0000	0.0000	0.0000	0.0000;
	59611	59615	0.000294	0.001126	0	0	0	0	0	0	1	0	0	34.6100	7.3200	-34.6100	-7.3100	0.0000	0.0000	0.0000	0.0000;
	63606	59611	0.000946	0.01267	0.1973	1198.41	0	0	0	0	1	0	0	240.8700	13.7700	-240.3700	-28.8000	0.0000	0.0000	0.0000	0.0000;
	59612	59614	-0.000426	-0.032572	0	590.91	0	0	1	0	1	0	0	-276.4500	-24.1800	276.1500	0.7800	0.0000	0.0000	0.0000	0.0000;
	59616	59612	0.001871	0.010487	0.00385	201.88	0	0	0	0	1	0	0	-96.6100	1.6500	96.7800	-1.1400	0.0000	0.0000	0.0000	0.0000;
	59613	59614	0.002143	0.163902	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59616	59622	0.003627	0.015206	0.01955	187.51	0	0	0	0	1	0	0	73.2700	-9.4900	-73.0900	8.1800	0.0000	0.0000	0.0000	0.0000;
	59617	59618	0.000294	0.001039	0	0	0	0	0	0	1	0	0	19.5400	7.5000	-19.5400	-7.5000	0.0000	0.0000	0.0000	0.0000;
	59617	59619	0.005473	0.027064	0.02824	179.23	0	0	0	0	1	0	0	57.7500	-21.5700	-57.5600	19.5200	0.0000	0.0000	0.0000	0.0000;
	59620	59617	0.001837	0.007749	0.00218	189.98	0	0	0	0	1	0	0	77.4000	-13.8500	-77.2900	14.0700	0.0000	0.0000	0.0000	0.0000;
	59619	59622	0.005213	0.019396	0.02133	178.11	0	0	0	0	1	0	0	-57.0000	15.3200	57.1700	-16.9500	0.0000	0.0000	0.0000	0.0000;
	59620	59621	0.004935	0.020435	0.00495	118.93	0	0	0	0	1	0	0	6.9800	3.9100	-6.9800	-4.4200	0.0000	0.0000	0.0000	0.0000;
	59620	59633	0.004215	0.019086	0.03514	173.67	0	0	0	0	1	0	0	-40.6400	-0.4600	40.7000	-2.9800	0.0000	0.0000	0.0000	0.0000;
	59620	62611	0.007693	0.034862	0.04748	195.09	0	0	0	0	1	0	0	-99.2600	-0.0600	99.9700	-1.7800	0.0000	0.0000	0.0000	0.0000;
	59621	59625	0.004979	0.020134	0.01443	146.75	0	0	0	0	1	0	0	-8.9400	-1.2100	8.9400	-0.3000	0.0000	0.0000	0.0000	0.0000;
	59623	59624	0.000211	0.001125	0	0	0	0	0	0	1	0	0	-16.9700	-3.9000	16.9700	3.9100	0.0000	0.0000	0.0000	0.0000;
	59624	59625	0.003622	0.017861	0.005	157.45	0	0	0	0	1	0	0	17.4400	1.7900	-17.4300	-2.2700	0.0000	0.0000	0.0000	0.0000;
	59624	59626	0.008264	0.040409	0.02007	167.56	0	0	0	0	1	0	0	29.7100	8.5600	-29.6300	-10.3100	0.0000	0.0000	0.0000	0.0000;
	59624	59630	0.006072	0.031577	0.03747	197.25	0	0	0	0	1	0	0	-60.3400	-9.7700	60.5500	6.8600	0.0000	0.0000	0.0000	0.0000;
	62604	59624	0.004523	0.020896	0.00628	138.62	0	0	0	0	1	0	0	3.7800	3.8300	-3.7800	-4.4900	0.0000	0.0000	0.0000	0.0000;
	59626	59627	0.000261	0.001103	0	0	0	0	0	0	1	0	0	17.2900	7.0500	-17.2900	-7.0500	0.0000	0.0000	0.0000	0.0000;
	59628	59626	0.001777	0.008051	0.00123	147.23	0	0	0	0	1	0	0	-9.3500	-3.2300	9.3500	3.1100	0.0000	0.0000	0.0000	0.0000;
	59628	59629	0.000218	0.001194	0	0	0	0	0	0	1	0	0	37.5700	18.2200	-37.5700	-18.2000	0.0000	0.0000	0.0000	0.0000;
	59631	62603	0.007295	0.034193	0.00461	151.18	0	0	0	0	1	0	0	15.8700	-11.8900	-15.8400	11.5200	0.0000	0.0000	0.0000	0.0000;
	59631	62604	0.006187	0.026032	0.0025	156.39	0	0	0	0	1	0	0	-20.4600	11.7300	20.4900	-11.8600	0.0000	0.0000	0.0000	0.0000;
	59632	59633	0.000272	0.001006	0	0	0	0	0	0	1	0	0	-4.9600	-1.4800	4.9600	1.4800	0.0000	0.0000	0.0000	0.0000;
	62604	59633	0.001909	0.009528	0.00661	158.56	0	0	0	0	1	0	0	-36.6700	6.0400	36.6900	-6.6200	0.0000	0.0000	0.0000	0.0000;
	59633	62607	0.003413	0.016187	0.06654	189.36	0	0	0	0	1	0	0	-82.3600	8.1200	82.5800	-14.1700	0.0000	0.0000	0.0000	0.0000;
	59634	59854	0.006537	0.026614	0.01305	150.85	0	0	0	0	1	0	0	16.2900	-8.0300	-16.2800	6.7200	0.0000	0.0000	0.0000	0.0000;
	59635	59636	0.000247	0.001063	0	0	0	0	0	0	1	0	0	7.3200	0.8300	-7.3200	-0.8300	0.0000	0.0000	0.0000	0.0000;
	59637	59639	0.004933	0.023966	0.01783	162.96	0	0	0	0	1	0	0	-47.4400	-4.4000	47.5400	2.9700	0.0000	0.0000	0.0000	0.0000;
	59637	59643	0.003319	0.01653	0.00255	151.13	0	0	0	0	1	0	0	34.0500	-1.9000	-34.0100	1.8100	0.0000	0.0000	0.0000	0.0000;
	59638	59641	0.000104	0.00603	0	557.42	0	0	1	0	1	0	0	88.5700	3.9000	-88.5600	-3.4700	0.0000	0.0000	0.0000	0.0000;
	59638	59642	0.000288	0.001196	0	0	0	0	0	0	1	0	0	-88.5700	-3.9000	88.5900	3.9900	0.0000	0.0000	0.0000	0.0000;
	59639	59641	0.000339	0.019709	0	415.01	0	0	1	0	1	0	0	-75.1500	-0.3400	75.1700	1.3600	0.0000	0.0000	0.0000	0.0000;
	59644	59639	0.008797	0.029128	0.01322	145.95	0	0	0	0	1	0	0	-27.5500	1.4000	27.6100	-2.6300	0.0000	0.0000	0.0000	0.0000;
	59640	59641	0.002302	0.133842	0	142.41	0	0	1	0	1	0	0	-13.3900	-1.8800	13.3900	2.1000	0.0000	0.0000	0.0000	0.0000;
	59642	63339	0.003039	0.035523	0.61731	1164.93	0	0	0	0	1	0	0	-257.5300	13.0900	259.4400	-57.6400	0.0000	0.0000	0.0000	0.0000;
	63458	59642	0.001335	0.016923	0.27884	1244.85	0	0	0	0	1	0	0	263.3800	-88.1100	-262.4500	69.8600	0.0000	0.0000	0.0000	0.0000;
	59646	59647	0.0002	0.001059	0	0	0	0	0	0	1	0	0	4.7500	1.2300	-4.7500	-1.2300	0.0000	0.0000	0.0000	0.0000;
	59648	59818	0.003096	0.014533	0.02797	166.23	0	0	0	0	1	0	0	-77.6700	10.1100	77.8400	-12.3100	0.0000	0.0000	0.0000	0.0000;
	59649	59650	0.002717	0.014744	0.00893	162.24	0	0	0	0	1	0	0	36.4800	-50.1200	-36.3700	49.7600	0.0000	0.0000	0.0000	0.0000;
	59651	59649	0.010022	0.043357	0.01024	174.95	0	0	0	0	1	0	0	65.8700	-20.2000	-65.4000	21.1800	0.0000	0.0000	0.0000	0.0000;
	59650	59653	0.003098	0.014016	0.00662	149.07	0	0	0	0	1	0	0	7.6200	-55.9200	-7.5300	55.6600	0.0000	0.0000	0.0000	0.0000;
	59651	59652	0.000282	0.001032	0	0	0	0	0	0	1	0	0	28.7500	9.4900	-28.7500	-9.4800	0.0000	0.0000	0.0000	0.0000;
	59651	60824	0.021726	0.095478	0.03171	186.53	0	0	0	0	1	0	0	-94.6200	10.7100	96.5700	-5.4100	0.0000	0.0000	0.0000	0.0000;
	59653	59818	0.005917	0.029687	0.01659	115.52	0	0	0	0	1	0	0	-21.2200	-55.9200	21.4200	55.1400	0.0000	0.0000	0.0000	0.0000;
	60224	59654	0.019618	0.085383	0.01668	170.04	0	0	0	0	1	0	0	52.6700	-14.6700	-52.1100	15.3900	0.0000	0.0000	0.0000	0.0000;
	59655	59656	0.013439	0.060381	0.01007	131.74	0	0	0	0	1	0	0	-9.5700	2.1000	9.5800	-3.1000	0.0000	0.0000	0.0000	0.0000;
	60831	59655	0.011375	0.061578	0.0048	151.12	0	0	0	0	1	0	0	29.6500	-3.9200	-29.5600	3.9400	0.0000	0.0000	0.0000	0.0000;
	59656	59657	0.000239	0.001161	0	0	0	0	0	0	1	0	0	7.7400	2.6900	-7.7400	-2.6900	0.0000	0.0000	0.0000	0.0000;
	59656	60831	0.013352	0.071107	0.02316	135.6	0	0	0	0	1	0	0	-17.3200	0.4100	17.3600	-2.6400	0.0000	0.0000	0.0000	0.0000;
	59658	59670	0.006851	0.025429	0.00768	126.8	0	0	0	0	1	0	0	15.2600	11.2600	-15.2400	-11.9900	0.0000	0.0000	0.0000	0.0000;
	59658	59675	0.002985	0.012667	0.00568	141.21	0	0	0	0	1	0	0	-24.2900	29.5400	24.3300	-29.9700	0.0000	0.0000	0.0000	0.0000;
	59659	59660	0.000216	0.001104	0	0	0	0	0	0	1	0	0	9.0300	1.3000	-9.0300	-1.3000	0.0000	0.0000	0.0000	0.0000;
	59659	59661	0.007354	0.034327	0.00354	157.02	0	0	0	0	1	0	0	-12.8400	8.5200	12.8500	-8.8100	0.0000	0.0000	0.0000	0.0000;
	59670	59659	0.003953	0.015383	0.0024	144.69	0	0	0	0	1	0	0	-3.8100	9.5800	3.8100	-9.8200	0.0000	0.0000	0.0000	0.0000;
	59661	59681	0.004244	0.016665	0.00763	164.48	0	0	0	0	1	0	0	-21.8800	7.9100	21.9000	-8.6300	0.0000	0.0000	0.0000	0.0000;
	59663	59662	0.000401	0.02864	0	551.92	0	0	1.00625	0	1	0	0	-232.6000	-11.0800	232.8100	25.7800	0.0000	0.0000	0.0000	0.0000;
	59662	59664	0.000264	0.001015	0	0	0	0	0	0	1	0	0	-232.8100	-25.7800	232.9500	26.3000	0.0000	0.0000	0.0000	0.0000;
	59663	59666	0.01192	0.053273	0.0165	162.88	0	0	0	0	1	0	0	32.4400	16.2000	-32.2900	-17.2700	0.0000	0.0000	0.0000	0.0000;
	59663	59683	0.002893	0.012096	0.0103	215.01	0	0	0	0	1	0	0	107.5800	-11.1000	-107.2700	11.3200	0.0000	0.0000	0.0000	0.0000;
	59663	62029	0.027623	0.130151	0.04586	176.29	0	0	0	0	1	0	0	49.8000	-6.4900	-49.1500	4.6500	0.0000	0.0000	0.0000	0.0000;
	59875	59664	0.001465	0.016576	0.27453	1346.42	0	0	0	0	1	0	0	517.6300	-12.1700	-513.9900	23.8000	0.0000	0.0000	0.0000	0.0000;
	59664	59896	0.000592	0.007311	0.16356	1256.23	0	0	0	0	1	0	0	281.0500	-50.1000	-280.6000	38.0800	0.0000	0.0000	0.0000	0.0000;
	59666	59665	0.004658	0.020288	0.00469	131.11	0	0	0	0	1	0	0	-3.2200	8.0900	3.2200	-8.5600	0.0000	0.0000	0.0000	0.0000;
	59665	59684	0.005666	0.029664	0.00577	168.09	0	0	0	0	1	0	0	-38.7300	-13.4100	38.8200	13.2800	0.0000	0.0000	0.0000	0.0000;
	59667	59668	0.00022	0.001184	0	0	0	0	0	0	1	0	0	35.5100	10.8900	-35.5100	-10.8800	0.0000	0.0000	0.0000	0.0000;
	59669	59670	0.000222	0.001151	0	0	0	0	0	0	1	0	0	-19.0400	-2.4100	19.0400	2.4200	0.0000	0.0000	0.0000	0.0000;
	59671	59675	0.00144	0.007847	0.00153	162.34	0	0	0	0	1	0	0	43.4000	-24.7200	-43.3700	24.7400	0.0000	0.0000	0.0000	0.0000;
	59671	59683	0.006342	0.030504	0.06931	206.64	0	0	0	0	1	0	0	-99.3800	8.5800	99.9800	-13.0600	0.0000	0.0000	0.0000	0.0000;
	59672	59673	0.000254	0.001125	0	0	0	0	0	0	1	0	0	19.0400	7.0200	-19.0400	-7.0200	0.0000	0.0000	0.0000	0.0000;
	59672	59678	0.00919	0.037432	0.03403	161.04	0	0	0	0	1	0	0	-32.5000	22.0800	32.6400	-25.1300	0.0000	0.0000	0.0000	0.0000;
	59674	59675	0.000275	0.001168	0	0	0	0	0	0	1	0	0	-19.0400	-5.2300	19.0400	5.2300	0.0000	0.0000	0.0000	0.0000;
	59678	59676	0.006652	0.027073	0.00626	169.72	0	0	0	0	1	0	0	-45.4600	23.4300	45.6200	-23.4100	0.0000	0.0000	0.0000	0.0000;
	59676	62030	0.008316	0.042781	0.01444	174.81	0	0	0	0	1	0	0	-51.9800	20.1800	52.2300	-20.4100	0.0000	0.0000	0.0000	0.0000;
	59677	59678	0.00028	0.00106	0	0	0	0	0	0	1	0	0	-12.8200	-1.7000	12.8200	1.7000	0.0000	0.0000	0.0000	0.0000;
	59679	59680	0.000295	0.001156	0	0	0	0	0	0	1	0	0	-22.3000	-4.8600	22.3000	4.8700	0.0000	0.0000	0.0000	0.0000;
	59681	59680	0.009694	0.03903	0.00483	170.65	0	0	0	0	1	0	0	-31.3500	5.6900	31.4400	-5.8200	0.0000	0.0000	0.0000	0.0000;
	59682	59683	0.000283	0.001139	0	0	0	0	0	0	1	0	0	-7.2800	-1.7400	7.2800	1.7400	0.0000	0.0000	0.0000	0.0000;
	59684	59685	0.000248	0.001062	0	0	0	0	0	0	1	0	0	7.2800	1.8400	-7.2800	-1.8400	0.0000	0.0000	0.0000	0.0000;
	59684	59893	0.007806	0.027136	0.0073	171.8	0	0	0	0	1	0	0	-46.1000	-15.1200	46.2700	14.9500	0.0000	0.0000	0.0000	0.0000;
	59687	59688	0.004148	0.014923	0.00272	155.12	0	0	0	0	1	0	0	26.8700	-23.2400	-26.8200	23.1500	0.0000	0.0000	0.0000	0.0000;
	59694	59688	0.008582	0.042312	0.00811	148.63	0	0	0	0	1	0	0	-18.6500	24.8400	18.7400	-25.2700	0.0000	0.0000	0.0000	0.0000;
	59689	59690	0.000223	0.001185	0	0	0	0	0	0	1	0	0	14.2600	2.4200	-14.2600	-2.4200	0.0000	0.0000	0.0000	0.0000;
	59692	59689	0.012307	0.050356	0.00564	171.7	0	0	0	0	1	0	0	-52.8800	15.0700	53.2300	-14.2100	0.0000	0.0000	0.0000	0.0000;
	59691	59692	0.002644	0.011667	0.00454	161.02	0	0	0	0	1	0	0	-37.2000	17.6500	37.2400	-17.9300	0.0000	0.0000	0.0000	0.0000;
	59694	59693	0.006722	0.024498	0.00602	148.69	0	0	0	0	1	0	0	-44.1500	-6.7900	44.2800	6.6300	0.0000	0.0000	0.0000	0.0000;
	59693	59695	0.002655	0.013914	0.0035	160.25	0	0	0	0	1	0	0	-56.7700	-8.4900	56.8600	8.5600	0.0000	0.0000	0.0000	0.0000;
	59696	59697	0.00027	0.001191	0	0	0	0	0	0	1	0	0	-6.8400	-3.0200	6.8400	3.0300	0.0000	0.0000	0.0000	0.0000;
	59698	59697	0.009623	0.032795	0.01025	152.3	0	0	0	0	1	0	0	32.4700	8.5600	-32.3700	-9.2400	0.0000	0.0000	0.0000	0.0000;
	59699	59899	0.009347	0.038434	0.01459	142.56	0	0	0	0	1	0	0	1.2800	-12.1200	-1.2700	10.5800	0.0000	0.0000	0.0000	0.0000;
	59701	59700	0.006351	0.027392	0.00636	137.02	0	0	0	0	1	0	0	-1.0800	7.4400	1.0800	-8.1100	0.0000	0.0000	0.0000	0.0000;
	59701	59702	0.000205	0.001008	0	0	0	0	0	0	1	0	0	4.4600	0.8500	-4.4600	-0.8500	0.0000	0.0000	0.0000	0.0000;
	59705	59704	8.7e-05	0.007091	0	1397.98	0	0	1	0	1	0	0	-928.3700	222.0200	929.1200	-161.1200	0.0000	0.0000	0.0000	0.0000;
	59704	59707	6.4e-05	0.005045	0	1717.32	0	0	1	0	1	0	0	-197.0600	-328.3700	197.1500	335.5200	0.0000	0.0000	0.0000	0.0000;
	59704	59709	0.000214	0.001131	0	0	0	0	0	0	1	0	0	-732.0600	-71.2400	733.1800	77.1400	0.0000	0.0000	0.0000	0.0000;
	59706	59705	0.000427	0.026789	0	341.97	0	0	1	0	1	0	0	-83.2400	7.3000	83.2700	-5.5400	0.0000	0.0000	0.0000	0.0000;
	59705	59708	0.000265	0.001128	0	0	0	0	0	0	1	0	0	275.5800	-40.6200	-275.3800	41.4500	0.0000	0.0000	0.0000	0.0000;
	59830	59708	0.000624	0.007579	0.20586	1178.7	0	0	0	0	1	0	0	-274.9300	25.0900	275.3800	-41.4500	0.0000	0.0000	0.0000	0.0000;
	59709	59838	5.9e-05	0.001626	0.72553	4126.55	0	0	0	0	1	0	0	-733.1800	-77.1400	733.4800	10.0200	0.0000	0.0000	0.0000	0.0000;
	59711	59710	0.000168	0.01278	0	1411.43	0	0	1	0	1	0	0	-450.3400	-47.3700	450.6600	71.3200	0.0000	0.0000	0.0000	0.0000;
	59710	59713	0.000109	0.00916	0	1460.61	0	0	1.00625	0	1	0	0	-248.3100	6.6800	248.3700	-1.5300	0.0000	0.0000	0.0000	0.0000;
	59710	59714	7.8e-05	0.00585	0	1460.54	0	0	1.0125	0	1	0	0	-248.3300	4.8600	248.3700	-1.5300	0.0000	0.0000	0.0000	0.0000;
	59710	59715	0.000106	0.007829	0	1458.62	0	0	1.0125	0	1	0	0	-248.3100	5.9900	248.3700	-1.5300	0.0000	0.0000	0.0000	0.0000;
	59710	59757	0.000145	0.004293	1.80445	4125.57	0	0	0	0	1	0	0	1057.8400	11.2900	-1056.3700	-167.0600	0.0000	0.0000	0.0000	0.0000;
	59912	59710	4e-05	0.001244	0.74291	4055.49	0	0	0	0	1	0	0	763.7600	24.0900	-763.5500	-100.1400	0.0000	0.0000	0.0000	0.0000;
	59712	59711	0.000388	0.026934	0	370.74	0	0	1	0	1	0	0	-89.7100	-10.5500	89.7400	12.5700	0.0000	0.0000	0.0000	0.0000;
	59711	59716	0.000298	0.001058	0	0	0	0	0	0	1	0	0	360.6000	34.8000	-360.2400	-33.5300	0.0000	0.0000	0.0000	0.0000;
	59711	59717	0.000242	0.001008	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59858	59716	0.000417	0.004664	0.13047	1162.48	0	0	0	0	1	0	0	337.5400	-14.3000	-337.1000	4.9100	0.0000	0.0000	0.0000	0.0000;
	59719	59718	8.6e-05	0.006815	0	1542.69	0	0	1.00625	0	1	0	0	783.2000	-85.8100	-782.6900	125.6600	0.0000	0.0000	0.0000	0.0000;
	59718	59721	7.7e-05	0.006219	0	1658.46	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59718	59722	0.000232	0.001198	0	0	0	0	0	0	1	0	0	782.6900	-388.5500	-781.0400	397.0600	0.0000	0.0000	0.0000	0.0000;
	59720	59719	0.000308	0.02696	0	459.35	0	0	1	0	1	0	0	-210.0400	10.2000	210.1700	0.8800	0.0000	0.0000	0.0000	0.0000;
	59719	59723	0.000232	0.001053	0	0	0	0	0	0	1	0	0	-993.3600	84.9300	995.5100	-75.1900	0.0000	0.0000	0.0000	0.0000;
	59720	59930	0.003393	0.023525	0.00665	122.7	0	0	0	0	1	0	0	13.1000	13.6800	-13.0800	-14.3200	0.0000	0.0000	0.0000	0.0000;
	59722	59912	0.000275	0.008019	3.53828	4112.68	0	0	0	0	1	0	0	781.0400	-397.0600	-779.3800	57.4200	0.0000	0.0000	0.0000	0.0000;
	59723	61595	0.002709	0.035339	1.00893	1411.25	0	0	0	0	1	0	0	-768.5700	113.7200	784.1200	-19.2800	0.0000	0.0000	0.0000	0.0000;
	59723	61595	0.002709	0.035339	1.00893	1411.25	0	0	0	0	1	0	0	-768.5700	113.7200	784.1200	-19.2800	0.0000	0.0000	0.0000	0.0000;
	59723	62096	0.007356	0.086884	1.5999	1142.7	0	0	0	0	1	0	0	132.9700	-109.7700	-131.7300	-50.7100	0.0000	0.0000	0.0000	0.0000;
	59723	63458	0.003507	0.04172	0.63244	1075.85	0	0	0	0	1	0	0	81.5700	-28.6800	-81.3600	-36.6100	0.0000	0.0000	0.0000	0.0000;
	59724	59727	0.000129	0.002461	0	81.35	0	0	1	0	1	0	0	-1.7400	-0.8100	1.7400	0.8100	0.0000	0.0000	0.0000	0.0000;
	59724	59728	0.01387	0.378559	0	38.33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59724	59729	0.0111	0.253571	0	37.99	0	0	1.03125	0	1	0	0	-1.4400	-0.6600	1.4400	0.6700	0.0000	0.0000	0.0000	0.0000;
	59724	59730	0.027688	0.660955	0	22.51	0	0	1.03125	0	1	0	0	-1.4400	-0.6500	1.4400	0.6700	0.0000	0.0000	0.0000	0.0000;
	59724	59731	0.009958	0.226698	0	36.87	0	0	1.03125	0	1	0	0	-2.8800	-1.3200	2.8800	1.3400	0.0000	0.0000	0.0000	0.0000;
	59724	59732	0.000242	0.001047	0	0	0	0	0	0	1	0	0	7.4900	-24.3500	-7.4900	24.3600	0.0000	0.0000	0.0000	0.0000;
	59724	59733	0.000218	0.001098	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59725	59727	0.011736	0.223486	0	40.68	0	0	1	0	1	0	0	0.3000	0.1400	-0.3000	-0.1400	0.0000	0.0000	0.0000	0.0000;
	59726	59727	0.011736	0.223486	0	40.68	0	0	1	0	1	0	0	1.4400	0.6700	-1.4400	-0.6700	0.0000	0.0000	0.0000	0.0000;
	59734	59735	0.010277	0.243133	0	56.47	0	0	1.025	0	1	0	0	-6.3900	-3.1300	6.3900	3.2600	0.0000	0.0000	0.0000	0.0000;
	59734	59736	0.010537	0.248594	0	47.9	0	0	1.025	0	1	0	0	-6.3900	-3.1300	6.3900	3.2600	0.0000	0.0000	0.0000	0.0000;
	59734	59737	0.000269	0.001011	0	0	0	0	0	0	1	0	0	12.7700	6.2600	-12.7700	-6.2600	0.0000	0.0000	0.0000	0.0000;
	59734	59738	0.000257	0.001064	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59739	59740	0.000271	0.001076	0	0	0	0	0	0	1	0	0	19.9800	10.1800	-19.9700	-10.1700	0.0000	0.0000	0.0000	0.0000;
	59742	59741	0.000516	0.022895	0	552.64	0	0	1	0	1	0	0	-181.0700	8.7500	181.2300	-1.7700	0.0000	0.0000	0.0000	0.0000;
	59742	59741	0.000516	0.022895	0	552.64	0	0	1	0	1	0	0	-181.0700	8.7500	181.2300	-1.7700	0.0000	0.0000	0.0000	0.0000;
	59742	59741	0.000516	0.022895	0	552.64	0	0	1	0	1	0	0	-181.0700	8.7500	181.2300	-1.7700	0.0000	0.0000	0.0000	0.0000;
	59741	59744	0.000234	0.001035	0	0	0	0	0	0	1	0	0	-543.6800	5.3100	544.3200	-2.4700	0.0000	0.0000	0.0000	0.0000;
	59743	59742	0.003161	0.102584	0	89.55	0	0	1	0	1	0	0	-25.9900	-11.2700	26.0200	12.0500	0.0000	0.0000	0.0000	0.0000;
	59742	59745	0.000255	0.00105	0	0	0	0	0	0	1	0	0	557.3400	-22.8700	-556.6000	25.9000	0.0000	0.0000	0.0000	0.0000;
	59744	59869	0.000791	0.010706	0.23074	1250.32	0	0	0	0	1	0	0	-544.3200	2.4700	546.4900	1.9300	0.0000	0.0000	0.0000	0.0000;
	59747	59746	0.000496	0.0309	0	415.62	0	0	1	0	1	0	0	-176.5800	1.1600	176.7200	7.7300	0.0000	0.0000	0.0000	0.0000;
	59746	59749	0.001136	0.070198	0	202.67	0	0	1.0125	0	1	0	0	-10.7900	0.1600	10.7900	-0.0900	0.0000	0.0000	0.0000	0.0000;
	59746	59751	0.000239	0.001079	0	0	0	0	0	0	1	0	0	-165.9400	-7.8900	166.0000	8.1600	0.0000	0.0000	0.0000	0.0000;
	59746	59752	0.000202	0.001113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59747	59748	0.006786	0.183388	0	54.91	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59747	59750	0.011079	0.250865	0	54.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59790	59751	0.001103	0.014246	0.1637	1091.94	0	0	0	0	1	0	0	166.2800	-6.0800	-166.0000	-8.1600	0.0000	0.0000	0.0000	0.0000;
	59754	59753	0.000311	0.021213	0	241.32	0	0	1	0	1	0	0	-1.2100	-16.9400	1.2100	17.0000	0.0000	0.0000	0.0000	0.0000;
	59753	59755	0.000269	0.001148	0	0	0	0	0	0	1	0	0	-1.2100	-17.0000	1.2200	17.0000	0.0000	0.0000	0.0000	0.0000;
	59753	59756	0.000212	0.001119	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59891	59754	0.000641	0.003358	0.00044	165.93	0	0	0	0	1	0	0	56.6600	-12.1200	-56.6400	12.1800	0.0000	0.0000	0.0000	0.0000;
	59755	59911	0.000948	0.011174	0.14433	935.93	0	0	0	0	1	0	0	-1.2200	-17.0000	1.2200	1.1600	0.0000	0.0000	0.0000	0.0000;
	59758	59757	9e-05	0.007123	0	1448.58	0	0	1	0	1	0	0	-520.0500	-59.9000	520.2700	77.8200	0.0000	0.0000	0.0000	0.0000;
	59757	59774	0.000343	0.009331	4.69469	4437.75	0	0	0	0	1	0	0	3057.9800	180.4100	-3028.2400	118.9000	0.0000	0.0000	0.0000	0.0000;
	59757	59806	0.000125	0.00354	1.65228	4151.7	0	0	0	0	1	0	0	-889.0100	52.4500	889.9300	-207.5600	0.0000	0.0000	0.0000	0.0000;
	59757	59912	0.000187	0.005301	2.74033	4115.89	0	0	0	0	1	0	0	-1034.0900	-210.1700	1035.9200	-41.3800	0.0000	0.0000	0.0000	0.0000;
	59759	59758	0.000588	0.038575	0	431.55	0	0	1.00625	0	1	0	0	-172.9600	-23.1800	173.1300	34.2100	0.0000	0.0000	0.0000	0.0000;
	59758	59760	0.000246	0.001083	0	0	0	0	0	0	1	0	0	346.9200	25.6900	-346.6500	-24.4900	0.0000	0.0000	0.0000	0.0000;
	59758	59761	0.000234	0.001166	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59763	59762	0.000654	0.028023	0	361.67	0	0	1.00625	0	1	0	0	-98.4800	-15.2800	98.5400	17.9000	0.0000	0.0000	0.0000	0.0000;
	59762	59764	0.000447	0.028949	0	378.55	0	0	1	0	1	0	0	-135.7500	-42.0600	135.8400	47.4900	0.0000	0.0000	0.0000	0.0000;
	59762	59765	0.000296	0.001187	0	0	0	0	0	0	1	0	0	37.2200	-85.4400	-37.1900	85.5400	0.0000	0.0000	0.0000	0.0000;
	59762	59766	0.000239	0.001164	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59767	59771	0.000151	0.011755	0	1548.15	0	0	1	0	1	0	0	743.3700	10.6900	-742.5900	49.8500	0.0000	0.0000	0.0000	0.0000;
	59767	59772	5.6e-05	0.00442	0	1845.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59767	59773	8.8e-05	0.007646	0	1833.66	0	0	1.04375	0	1	0	0	-116.5000	-405.5800	116.6600	419.4000	0.0000	0.0000	0.0000	0.0000;
	59767	59774	0.000225	0.001053	0	0	0	0	0	0	1	0	0	-626.8700	141.4500	627.7300	-137.4000	0.0000	0.0000	0.0000	0.0000;
	59767	59775	0.000207	0.001014	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59769	59768	0.000307	0.017928	0	490.27	0	0	1	0	1	0	0	-222.5300	21.1300	222.6700	-12.8100	0.0000	0.0000	0.0000	0.0000;
	59768	59771	-5.8e-05	-0.004529	0	1498.15	0	0	1	0	1	0	0	-742.8900	26.5300	742.5900	-49.8500	0.0000	0.0000	0.0000	0.0000;
	59918	59768	0.0016	0.020931	0.43359	1179.45	0	0	0	0	1	0	0	-411.8100	11.7300	414.3700	-24.6200	0.0000	0.0000	0.0000	0.0000;
	59770	59771	0.000538	0.04205	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59774	59926	0.000154	0.004283	2.55601	4315.59	0	0	0	0	1	0	0	2400.5100	18.5000	-2392.2000	-60.3800	0.0000	0.0000	0.0000	0.0000;
	59777	59776	0.000116	0.009484	0	1483.33	0	0	1	0	1	0	0	-598.3400	79.6000	598.7300	-48.0300	0.0000	0.0000	0.0000	0.0000;
	59776	59779	4.8e-05	0.00418	0	1862	0	0	1	0	1	0	0	-921.0200	-112.7500	921.4000	145.9700	0.0000	0.0000	0.0000	0.0000;
	59776	59780	0.000116	0.008603	0	1846.4	0	0	1	0	1	0	0	-920.4900	-78.2100	921.4000	145.9700	0.0000	0.0000	0.0000	0.0000;
	59860	59776	0.000338	0.009642	4.52643	4183.1	0	0	0	0	1	0	0	-1396.4500	-56.8700	1402.5900	-260.9500	0.0000	0.0000	0.0000	0.0000;
	59776	59874	0.000149	0.004342	2.18186	4051.08	0	0	0	0	1	0	0	47.8400	-111.1200	-47.8400	-125.1400	0.0000	0.0000	0.0000	0.0000;
	59912	59776	0.000278	0.007901	4.48574	4091.5	0	0	0	0	1	0	0	207.8500	-68.2200	-207.6600	-419.0800	0.0000	0.0000	0.0000	0.0000;
	59778	59777	0.000651	0.028644	0	465.95	0	0	1	0	1	0	0	-208.7500	0.3200	209.0100	11.1400	0.0000	0.0000	0.0000	0.0000;
	59777	59781	0.000278	0.001047	0	0	0	0	0	0	1	0	0	389.3300	-90.7500	-388.9200	92.2700	0.0000	0.0000	0.0000	0.0000;
	59777	59782	0.000252	0.001054	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59790	59781	0.000225	0.002973	0.06363	1139.35	0	0	0	0	1	0	0	-255.0800	-11.8800	255.2200	6.7000	0.0000	0.0000	0.0000	0.0000;
	59781	62183	0.006181	0.075769	1.20745	1027.48	0	0	0	0	1	0	0	-17.5800	-52.7100	17.6000	-78.0000	0.0000	0.0000	0.0000	0.0000;
	59781	63606	0.003399	0.046877	1.05433	985.02	0	0	0	0	1	0	0	-49.7900	-66.9700	49.8700	-47.9500	0.0000	0.0000	0.0000	0.0000;
	59783	59786	0.000205	0.011911	0	503.83	0	0	1	0	1	0	0	169.0700	12.9000	-169.0200	-9.7600	0.0000	0.0000	0.0000	0.0000;
	59783	59789	0.0001	-0.00019	0	785.87	0	0	1	0	1	0	0	-80.2800	4.9700	80.2900	-4.9900	0.0000	0.0000	0.0000	0.0000;
	59783	59790	0.000247	0.001197	0	0	0	0	0	0	1	0	0	-88.7900	-17.8700	88.8100	17.9600	0.0000	0.0000	0.0000	0.0000;
	59783	59791	0.00028	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59784	59786	0.000249	0.014445	0	428.83	0	0	1	0	1	0	0	-168.9500	-5.9600	169.0200	9.7600	0.0000	0.0000	0.0000	0.0000;
	59785	59786	0.002765	0.160308	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59787	59789	0.000504	0.035304	0	392.93	0	0	1	0	1	0	0	40.1500	-1.9700	-40.1400	2.4900	0.0000	0.0000	0.0000	0.0000;
	59788	59789	0.000504	0.035304	0	392.93	0	0	1	0	1	0	0	40.1500	-1.9700	-40.1400	2.4900	0.0000	0.0000	0.0000	0.0000;
	59792	59793	0.000211	0.001098	0	0	0	0	0	0	1	0	0	19.4800	9.9300	-19.4800	-9.9200	0.0000	0.0000	0.0000	0.0000;
	59794	59795	0.000238	0.001146	0	0	0	0	0	0	1	0	0	16.9800	-0.2600	-16.9800	0.2600	0.0000	0.0000	0.0000	0.0000;
	59797	59796	0.000278	0.016011	0	282.69	0	0	1	0	1	0	0	-29.2300	5.8900	29.2400	-5.7600	0.0000	0.0000	0.0000	0.0000;
	59796	59798	0.000233	0.001193	0	0	0	0	0	0	1	0	0	22.2000	25.5300	-22.2000	-25.5200	0.0000	0.0000	0.0000	0.0000;
	59796	59799	0.000202	0.00105	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59798	59903	0.001459	0.019034	0.5877	988.43	0	0	0	0	1	0	0	16.3300	-81.6000	-16.2900	18.1100	0.0000	0.0000	0.0000	0.0000;
	59801	59800	7.9e-05	0.006792	0	1236.92	0	0	1.00625	0	1	0	0	-203.1000	-56.9500	203.1300	59.7500	0.0000	0.0000	0.0000	0.0000;
	59800	59803	0.000111	0.010264	0	1169.95	0	0	1	0	1	0	0	-117.8400	-50.6200	117.8600	52.1700	0.0000	0.0000	0.0000	0.0000;
	59800	59804	0.000176	0.014267	0	1169.9	0	0	1	0	1	0	0	-117.8300	-35.4500	117.8600	37.4300	0.0000	0.0000	0.0000	0.0000;
	59800	59806	0.000291	0.001052	0	0	0	0	0	0	1	0	0	32.5500	-178.1400	-32.4600	178.4500	0.0000	0.0000	0.0000	0.0000;
	59802	59801	0.000603	0.031305	0	440.02	0	0	1.00625	0	1	0	0	-212.9100	-2.6100	213.1600	15.6700	0.0000	0.0000	0.0000	0.0000;
	59801	59805	0.000241	0.001119	0	0	0	0	0	0	1	0	0	-10.0600	41.2800	10.0600	-41.2600	0.0000	0.0000	0.0000	0.0000;
	59806	59816	0.000287	0.008149	3.80628	4172.66	0	0	0	0	1	0	0	-1250.5200	-201.7000	1254.6300	-100.7900	0.0000	0.0000	0.0000	0.0000;
	59931	59806	9.4e-05	0.002525	1.25304	4041.02	0	0	0	0	1	0	0	-392.8400	-361.1600	393.0500	230.8000	0.0000	0.0000	0.0000	0.0000;
	59808	59807	0.000137	0.012739	0	1618.35	0	0	1	0	1	0	0	-600.1300	12.4000	600.5900	30.3800	0.0000	0.0000	0.0000	0.0000;
	59808	59807	0.000137	0.012739	0	1618.35	0	0	1	0	1	0	0	-600.1300	12.4000	600.5900	30.3800	0.0000	0.0000	0.0000	0.0000;
	59808	59807	0.000137	0.012739	0	1618.35	0	0	1	0	1	0	0	-600.1300	12.4000	600.5900	30.3800	0.0000	0.0000	0.0000	0.0000;
	59807	59813	9.9e-05	0.007927	0	1611.4	0	0	1	0	1	0	0	-188.3200	-252.7200	188.4100	260.0300	0.0000	0.0000	0.0000	0.0000;
	59807	59814	0.000259	0.001013	0	0	0	0	0	0	1	0	0	-1613.4600	-576.1500	1620.5100	603.7600	0.0000	0.0000	0.0000	0.0000;
	59808	59812	4.3e-05	0.003202	0	1159.12	0	0	1	0	1	0	0	475.0400	7.1700	-474.9500	-0.4400	0.0000	0.0000	0.0000	0.0000;
	59810	59809	0.000851	0.034021	0	436.58	0	0	1	0	1	0	0	-129.3100	2.6100	129.4500	2.7100	0.0000	0.0000	0.0000	0.0000;
	59809	59812	6.1e-05	0.004571	0	1134.12	0	0	1	0	1	0	0	-474.8300	9.1800	474.9500	0.4400	0.0000	0.0000	0.0000	0.0000;
	59809	59815	0.00026	0.001096	0	0	0	0	0	0	1	0	0	345.3800	-11.8900	-345.0900	13.1100	0.0000	0.0000	0.0000	0.0000;
	59811	59812	0.000737	0.055533	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59814	63260	0.000591	0.016303	11.03944	4139.7	0	0	0	0	1	0	0	-1045.6500	-468.2500	1051.6300	-574.7300	0.0000	0.0000	0.0000	0.0000;
	59814	63488	0.000202	0.005005	2.43	4078.95	0	0	0	0	1	0	0	-574.8600	-135.5000	575.4700	-116.4500	0.0000	0.0000	0.0000	0.0000;
	59815	63186	0.001921	0.02214	0.66191	1317.57	0	0	0	0	1	0	0	-433.4600	-1.0000	436.8500	-31.1000	0.0000	0.0000	0.0000	0.0000;
	59817	59816	9.8e-05	0.00821	0	1245.89	0	0	1	0	1	0	0	-99.3000	-44.9000	99.3100	45.7900	0.0000	0.0000	0.0000	0.0000;
	59816	59819	8.5e-05	0.00691	0	1561.47	0	0	1	0	1	0	0	-404.0600	46.2000	404.1800	-35.8900	0.0000	0.0000	0.0000	0.0000;
	59816	59820	9.5e-05	0.007188	0	1559.85	0	0	1	0	1	0	0	-404.0400	46.6200	404.1800	-35.8900	0.0000	0.0000	0.0000	0.0000;
	59816	59821	0.000116	0.008733	0	1559.28	0	0	1	0	1	0	0	-361.8900	46.3800	362.0300	-35.8900	0.0000	0.0000	0.0000	0.0000;
	59816	59822	0.000162	0.011818	0	1550.94	0	0	1	0	1	0	0	-403.9400	53.5900	404.1800	-35.8900	0.0000	0.0000	0.0000	0.0000;
	59816	59823	9.6e-05	0.007426	0	1547.25	0	0	1	0	1	0	0	-404.0400	46.9700	404.1800	-35.8900	0.0000	0.0000	0.0000	0.0000;
	59816	59824	0.00011	0.008351	0	1545.34	0	0	1	0	1	0	0	-404.0200	48.3600	404.1800	-35.8900	0.0000	0.0000	0.0000	0.0000;
	59912	59816	0.000303	0.007777	3.65694	4169.19	0	0	0	0	1	0	0	-1025.1500	-98.9600	1028.0500	-233.1200	0.0000	0.0000	0.0000	0.0000;
	59818	59817	0.000396	0.019234	0	341.08	0	0	1	0	1	0	0	-99.2600	-42.8300	99.3000	44.9000	0.0000	0.0000	0.0000	0.0000;
	59817	59825	0.000571	0.027025	0	178.22	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59817	59826	0.000297	0.001037	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59817	59827	0.000251	0.001196	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59829	59828	0.000106	0.009184	0	1500.83	0	0	1	0	1	0	0	-1032.0800	162.6300	1033.1800	-67.5400	0.0000	0.0000	0.0000	0.0000;
	59828	59835	0.000104	0.007691	0	1394.36	0	0	1	0	1	0	0	-226.0300	-110.5200	226.1000	115.2200	0.0000	0.0000	0.0000	0.0000;
	59828	59836	0.000106	0.008835	0	1393.4	0	0	1	0	1	0	0	-226.0300	-109.8300	226.1000	115.2200	0.0000	0.0000	0.0000	0.0000;
	59828	59837	9.3e-05	0.007663	0	1392.83	0	0	1	0	1	0	0	-226.0400	-110.5300	226.1000	115.2200	0.0000	0.0000	0.0000	0.0000;
	59828	59838	0.000258	0.001009	0	0	0	0	0	0	1	0	0	-355.0800	-259.7500	355.5600	261.6300	0.0000	0.0000	0.0000	0.0000;
	59829	59834	0.0001	0.007653	0	675.74	0	0	1	0	1	0	0	78.6400	-25.7700	-78.6300	26.2700	0.0000	0.0000	0.0000	0.0000;
	59829	59839	0.000252	0.001031	0	0	0	0	0	0	1	0	0	953.4500	-136.8600	-951.2300	145.9400	0.0000	0.0000	0.0000	0.0000;
	59831	59830	0.000617	0.029653	0	403.72	0	0	1	0	1	0	0	-132.2300	11.1000	132.3300	-6.2000	0.0000	0.0000	0.0000	0.0000;
	59830	59834	9.9e-05	0.007567	0	575.74	0	0	1	0	1	0	0	-78.6200	26.7600	78.6300	-26.2700	0.0000	0.0000	0.0000	0.0000;
	59832	59831	0.003704	0.108638	0	77.31	0	0	1	0	1	0	0	-14.5500	-5.2500	14.5600	5.5000	0.0000	0.0000	0.0000	0.0000;
	59833	59834	0.000936	0.07134	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59926	59838	0.000171	0.00475	2.52003	4133.4	0	0	0	0	1	0	0	1091.0200	61.4000	-1089.0400	-271.6500	0.0000	0.0000	0.0000	0.0000;
	59841	59840	0.000652	0.028037	0	389.03	0	0	1	0	1	0	0	-89.0200	6.3300	89.0600	-4.2300	0.0000	0.0000	0.0000	0.0000;
	59840	59843	0.000688	0.041092	0	289.7	0	0	1	0	1	0	0	-55.9100	-18.7200	55.9300	20.0600	0.0000	0.0000	0.0000	0.0000;
	59840	59844	0.000738	0.047329	0	288.75	0	0	1	0	1	0	0	-55.9100	-16.0200	55.9300	17.5300	0.0000	0.0000	0.0000	0.0000;
	59840	59846	0.000228	0.001017	0	0	0	0	0	0	1	0	0	22.7600	-78.0300	-22.7400	78.1000	0.0000	0.0000	0.0000	0.0000;
	59842	59841	0.004118	0.111854	0	102.59	0	0	1	0	1	0	0	-26.3200	-2.7300	26.3400	3.4700	0.0000	0.0000	0.0000	0.0000;
	59841	59845	0.000203	0.001107	0	0	0	0	0	0	1	0	0	62.6700	-9.7900	-62.6600	9.8300	0.0000	0.0000	0.0000	0.0000;
	59847	59850	0.000557	0.041753	0	438.26	0	0	1	0	1	0	0	95.7700	0.9000	-95.7200	2.6400	0.0000	0.0000	0.0000	0.0000;
	59847	59851	0.0002	0.001098	0	0	0	0	0	0	1	0	0	-58.3100	13.5000	58.3200	-13.4600	0.0000	0.0000	0.0000	0.0000;
	59847	59852	0.000291	0.001135	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59848	59850	-0.000153	-0.011458	0	388.26	0	0	1	0	1	0	0	-95.7300	1.6700	95.7200	-2.6400	0.0000	0.0000	0.0000	0.0000;
	59849	59850	0.001948	0.145883	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59851	59858	0.001062	0.011183	0.16855	1045.36	0	0	0	0	1	0	0	-58.3200	-54.3100	58.3700	36.5400	0.0000	0.0000	0.0000	0.0000;
	59853	59854	0.000257	0.001041	0	0	0	0	0	0	1	0	0	22.8700	8.7900	-22.8700	-8.7900	0.0000	0.0000	0.0000	0.0000;
	59856	59855	0.000327	0.016842	0	446.61	0	0	1	0	1	0	0	-160.6800	-11.0000	160.7600	15.0100	0.0000	0.0000	0.0000	0.0000;
	59855	59857	0.000349	0.02015	0	718.25	0	0	1.0625	0	1	0	0	-431.8900	-93.5900	432.5900	134.1100	0.0000	0.0000	0.0000	0.0000;
	59855	59858	0.00021	0.001147	0	0	0	0	0	0	1	0	0	271.1300	78.5800	-270.9800	-77.7400	0.0000	0.0000	0.0000	0.0000;
	59855	59859	0.000217	0.001191	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59861	59860	0.000102	0.007936	0	1578.37	0	0	1	0	1	0	0	-502.9800	1.5100	503.2100	16.8800	0.0000	0.0000	0.0000	0.0000;
	59861	59860	0.000102	0.007936	0	1578.37	0	0	1	0	1	0	0	-502.9800	1.5100	503.2100	16.8800	0.0000	0.0000	0.0000	0.0000;
	59861	59860	0.000102	0.007936	0	1578.37	0	0	1	0	1	0	0	-502.9800	1.5100	503.2100	16.8800	0.0000	0.0000	0.0000	0.0000;
	59860	59863	0.000139	0.011497	0	1041.02	0	0	1	0	1	0	0	-56.6000	3.1100	56.6000	-2.7800	0.0000	0.0000	0.0000	0.0000;
	59860	59864	0.00013	0.009277	0	1037.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59860	59865	0.000136	0.011457	0	1014.96	0	0	1	0	1	0	0	-56.6000	3.1100	56.6000	-2.7800	0.0000	0.0000	0.0000	0.0000;
	59860	59866	9.7e-05	0.008657	0	991.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59860	59867	0.00017	0.012312	0	987.03	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59860	59868	0.000317	0.01956	0	968.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59862	59861	0.000316	0.018764	0	553.6	0	0	1	0	1	0	0	-178.1500	-2.4500	178.2400	7.9200	0.0000	0.0000	0.0000	0.0000;
	59862	59861	0.000316	0.018764	0	553.6	0	0	1	0	1	0	0	-178.1500	-2.4500	178.2400	7.9200	0.0000	0.0000	0.0000	0.0000;
	59862	59861	0.000316	0.018764	0	553.6	0	0	1	0	1	0	0	-178.1500	-2.4500	178.2400	7.9200	0.0000	0.0000	0.0000	0.0000;
	59861	59869	0.000235	0.001168	0	0	0	0	0	0	1	0	0	974.2200	-28.2900	-972.1800	38.4500	0.0000	0.0000	0.0000	0.0000;
	59861	59870	0.00027	0.001051	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59872	59871	0.0001	0.008309	0	1499.38	0	0	1	0	1	0	0	-666.6800	22.4700	667.0900	11.7000	0.0000	0.0000	0.0000	0.0000;
	59871	59874	0.000239	0.001048	0	0	0	0	0	0	1	0	0	-482.3100	82.4700	482.8400	-80.1500	0.0000	0.0000	0.0000	0.0000;
	59873	59872	0.000293	0.020642	0	467.52	0	0	1	0	1	0	0	-148.3800	17.1200	148.4400	-12.8900	0.0000	0.0000	0.0000	0.0000;
	59872	59875	0.000246	0.001041	0	0	0	0	0	0	1	0	0	518.2400	-9.5800	-517.6300	12.1700	0.0000	0.0000	0.0000	0.0000;
	59873	59945	0.002532	0.010676	0.00664	172.64	0	0	0	0	1	0	0	44.0700	-8.6500	-44.0200	8.1200	0.0000	0.0000	0.0000	0.0000;
	59874	63382	0.000481	0.012564	5.99697	3913.13	0	0	0	0	1	0	0	-348.6900	-361.6400	349.2400	-277.8500	0.0000	0.0000	0.0000	0.0000;
	59874	63599	0.000189	0.005636	2.9541	3916.38	0	0	0	0	1	0	0	-86.3100	-405.2700	86.4300	84.7200	0.0000	0.0000	0.0000	0.0000;
	59876	59877	0.000245	0.001072	0	0	0	0	0	0	1	0	0	22.6700	8.7200	-22.6700	-8.7100	0.0000	0.0000	0.0000	0.0000;
	59878	59879	0.009816	0.244891	0	49.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59878	59880	0.013854	0.365073	0	40.23	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59878	59881	0.011569	0.318002	0	40	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59878	59882	0.000224	0.001101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59878	59883	0.000221	0.001067	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59884	59885	0.007531	0.204539	0	72.84	0	0	1	0	1	0	0	-55.7200	-3.5000	55.9300	9.3700	0.0000	0.0000	0.0000	0.0000;
	59884	59886	0.011061	0.25373	0	47.73	0	0	1	0	1	0	0	-5.9900	-2.2100	5.9900	2.3000	0.0000	0.0000	0.0000	0.0000;
	59884	59887	0.008247	0.210809	0	36.99	0	0	1	0	1	0	0	-3.0000	-1.1300	3.0000	1.1500	0.0000	0.0000	0.0000	0.0000;
	59884	59888	0.00023	0.001077	0	0	0	0	0	0	1	0	0	64.7000	6.8400	-64.6900	-6.8000	0.0000	0.0000	0.0000	0.0000;
	59884	59889	0.000255	0.001053	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59890	59891	0.000253	0.00108	0	0	0	0	0	0	1	0	0	27.9700	-1.3700	-27.9600	1.3800	0.0000	0.0000	0.0000	0.0000;
	59893	59892	0.000711	0.038124	0	427.01	0	0	1	0	1	0	0	-104.6500	-2.4000	104.7300	6.3100	0.0000	0.0000	0.0000	0.0000;
	59892	59894	0.000792	0.047453	0	256.52	0	0	1	0	1	0	0	-43.9300	-8.6400	43.9500	9.5300	0.0000	0.0000	0.0000	0.0000;
	59892	59896	0.000205	0.001161	0	0	0	0	0	0	1	0	0	-60.7900	2.3300	60.8000	-2.2900	0.0000	0.0000	0.0000	0.0000;
	59892	59897	0.000291	0.001082	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59893	59895	0.003938	0.111892	0	60.51	0	0	1	0	1	0	0	-21.9500	-10.5800	21.9700	11.2000	0.0000	0.0000	0.0000	0.0000;
	59898	59901	0.001006	0.065014	0	493.39	0	0	1	0	1	0	0	136.0300	10.1800	-135.8600	0.8300	0.0000	0.0000	0.0000	0.0000;
	59898	59902	0.000791	0.040388	0	360.45	0	0	1.0625	0	1	0	0	-119.7300	-28.3000	119.8600	34.5900	0.0000	0.0000	0.0000	0.0000;
	59898	59903	0.000226	0.001031	0	0	0	0	0	0	1	0	0	-16.2900	18.1200	16.2900	-18.1100	0.0000	0.0000	0.0000	0.0000;
	59898	59904	0.000223	0.001055	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59899	59901	-0.000535	-0.034555	0	368.39	0	0	1	0	1	0	0	-135.9500	-5.0200	135.8600	-0.8300	0.0000	0.0000	0.0000	0.0000;
	59900	59901	0.002795	0.180664	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59906	59905	8.9e-05	0.008242	0	1413.13	0	0	1	0	1	0	0	-510.4900	-38.4100	510.7100	58.0100	0.0000	0.0000	0.0000	0.0000;
	59905	59908	8.8e-05	0.006843	0	1434.21	0	0	1	0	1	0	0	-237.9400	22.6100	237.9800	-19.0900	0.0000	0.0000	0.0000	0.0000;
	59905	59909	8.4e-05	0.006301	0	1432.98	0	0	1	0	1	0	0	-237.9400	22.3300	237.9800	-19.0900	0.0000	0.0000	0.0000	0.0000;
	59905	59910	9.9e-05	0.008515	0	1431.92	0	0	1	0	1	0	0	-237.9300	23.4700	237.9800	-19.0900	0.0000	0.0000	0.0000	0.0000;
	59905	59912	0.000215	0.001197	0	0	0	0	0	0	1	0	0	203.1000	-126.4300	-202.9900	127.0500	0.0000	0.0000	0.0000	0.0000;
	59907	59906	0.000318	0.024439	0	401.93	0	0	1	0	1	0	0	-133.6600	-18.1800	133.7100	22.2600	0.0000	0.0000	0.0000	0.0000;
	59906	59911	0.000284	0.001043	0	0	0	0	0	0	1	0	0	376.7800	16.1600	-376.4100	-14.8100	0.0000	0.0000	0.0000	0.0000;
	59914	59913	0.000416	0.026797	0	276.75	0	0	1.00625	0	1	0	0	24.1900	-4.8000	-24.1900	4.9500	0.0000	0.0000	0.0000	0.0000;
	59913	59915	0.000276	0.001179	0	0	0	0	0	0	1	0	0	24.1900	-4.9500	-24.1900	4.9600	0.0000	0.0000	0.0000	0.0000;
	59913	59916	0.000286	0.001176	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59918	59917	8.4e-05	0.006005	0	1560.51	0	0	1.00625	0	1	0	0	-477.0300	-3.2200	477.2100	16.1800	0.0000	0.0000	0.0000	0.0000;
	59918	59917	8.4e-05	0.006005	0	1560.51	0	0	1.00625	0	1	0	0	-477.0300	-3.2200	477.2100	16.1800	0.0000	0.0000	0.0000	0.0000;
	59918	59917	8.4e-05	0.006005	0	1560.51	0	0	1.00625	0	1	0	0	-477.0300	-3.2200	477.2100	16.1800	0.0000	0.0000	0.0000	0.0000;
	59917	59922	0.0001	0.000101	0	2632.14	0	0	1	0	1	0	0	-44.8000	-22.6700	44.8000	22.6700	0.0000	0.0000	0.0000	0.0000;
	59917	59925	0.0001	-0.00039	0	2619.14	0	0	1	0	1	0	0	-89.6000	-45.4500	89.6100	45.4100	0.0000	0.0000	0.0000	0.0000;
	59917	59926	0.000247	0.001164	0	0	0	0	0	0	1	0	0	-1297.2400	19.5700	1301.1800	-1.0200	0.0000	0.0000	0.0000	0.0000;
	59917	59927	0.000263	0.001075	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59919	59918	0.000439	0.021365	0	522.91	0	0	1.0125	0	1	0	0	-302.3800	-58.8600	302.7900	78.4400	0.0000	0.0000	0.0000	0.0000;
	59920	59922	0.0001	0.006668	0	1316.07	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59921	59922	0.0001	0.006668	0	1316.07	0	0	1	0	1	0	0	44.8100	22.8300	-44.8000	-22.6700	0.0000	0.0000	0.0000	0.0000;
	59923	59925	0.0001	0.005331	0	1309.57	0	0	1	0	1	0	0	44.8100	22.8300	-44.8000	-22.7100	0.0000	0.0000	0.0000	0.0000;
	59924	59925	0.0001	0.005331	0	1309.57	0	0	1	0	1	0	0	44.8100	22.8300	-44.8000	-22.7100	0.0000	0.0000	0.0000	0.0000;
	59928	59929	0.002801	0.074862	0	201.24	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59928	59930	0.000268	0.001081	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59932	59931	7.2e-05	0.006013	0	1538.07	0	0	1	0	1	0	0	-765.5900	-21.4300	765.9800	54.3400	0.0000	0.0000	0.0000	0.0000;
	59931	59934	0.000114	0.0083	0	1825.83	0	0	1	0	1	0	0	-179.1200	-195.5900	179.1900	201.0100	0.0000	0.0000	0.0000	0.0000;
	59931	59935	5.4e-05	0.004212	0	1807.23	0	0	1	0	1	0	0	-194.0200	-198.0100	194.0600	201.0100	0.0000	0.0000	0.0000	0.0000;
	59933	59932	0.00035	0.019999	0	496.71	0	0	1	0	1	0	0	-257.5300	1.7200	257.7400	10.6900	0.0000	0.0000	0.0000	0.0000;
	59932	59936	0.000283	0.001014	0	0	0	0	0	0	1	0	0	507.8400	10.7400	-507.1600	-8.3000	0.0000	0.0000	0.0000	0.0000;
	59932	59937	0.000248	0.001167	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59938	59941	-0.000792	-0.022218	0	150.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59938	59944	-0.000291	-0.00677	0	149.82	0	0	1	0	1	0	0	-19.9500	1.4900	19.9500	-1.5200	0.0000	0.0000	0.0000	0.0000;
	59938	59945	0.000219	0.00105	0	0	0	0	0	0	1	0	0	39.9300	6.1900	-39.9300	-6.1700	0.0000	0.0000	0.0000	0.0000;
	59938	59946	0.000216	0.001044	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59939	59941	0.009469	0.265526	0	75.29	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59940	59941	0.009469	0.265526	0	75.29	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59942	59944	0.006308	0.146543	0	74.91	0	0	1	0	1	0	0	19.9800	-0.9800	-19.9500	1.5200	0.0000	0.0000	0.0000	0.0000;
	59943	59944	0.006308	0.146543	0	74.91	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59947	59948	0.00024	0.001012	0	0	0	0	0	0	1	0	0	17.8400	4.5600	-17.8400	-4.5600	0.0000	0.0000	0.0000	0.0000;
	59947	59949	0.007612	0.034507	0.00305	167.62	0	0	0	0	1	0	0	-75.1200	7.8900	75.5300	-6.3500	0.0000	0.0000	0.0000	0.0000;
	59947	59954	0.019176	0.079166	0.01566	154.21	0	0	0	0	1	0	0	-43.5400	4.1700	43.8900	-4.4000	0.0000	0.0000	0.0000	0.0000;
	59974	59947	0.002935	0.014039	0.0038	156.93	0	0	0	0	1	0	0	-53.1600	29.5900	53.2700	-29.5000	0.0000	0.0000	0.0000	0.0000;
	59947	60458	0.00734	0.029399	0.00505	159.19	0	0	0	0	1	0	0	47.5500	12.8800	-47.3800	-12.7300	0.0000	0.0000	0.0000	0.0000;
	59949	59957	0.00957	0.038543	0.03425	174.68	0	0	0	0	1	0	0	-93.6000	0.3500	94.3900	-0.8400	0.0000	0.0000	0.0000	0.0000;
	59950	59961	0.0213	0.082519	0.02247	159.33	0	0	0	0	1	0	0	45.7400	-12.1300	-45.2900	11.4600	0.0000	0.0000	0.0000	0.0000;
	59950	60721	0.005992	0.023987	0.02519	170.93	0	0	0	0	1	0	0	82.4100	3.1700	-82.0200	-4.2900	0.0000	0.0000	0.0000	0.0000;
	59950	60723	0.003197	0.016935	0.00531	184.71	0	0	0	0	1	0	0	-73.2100	1.6900	73.3700	-1.4000	0.0000	0.0000	0.0000	0.0000;
	59950	60723	0.003197	0.016935	0.00531	184.71	0	0	0	0	1	0	0	-73.2100	1.6900	73.3700	-1.4000	0.0000	0.0000	0.0000	0.0000;
	59954	59951	0.00674	0.022026	0.00744	173.44	0	0	0	0	1	0	0	94.3700	-0.3000	-93.8100	1.3500	0.0000	0.0000	0.0000	0.0000;
	59951	59969	0.012203	0.056289	0.02855	152.62	0	0	0	0	1	0	0	-51.7200	5.1500	52.0300	-6.7200	0.0000	0.0000	0.0000	0.0000;
	59951	59970	0.006984	0.041713	0.01753	178.27	0	0	0	0	1	0	0	109.9800	-5.0400	-109.1700	7.9900	0.0000	0.0000	0.0000	0.0000;
	59971	59951	0.00573	0.028831	0.01248	160.81	0	0	0	0	1	0	0	57.4900	-0.4000	-57.3100	-0.0200	0.0000	0.0000	0.0000	0.0000;
	59951	60472	0.018893	0.074564	0.01958	153.54	0	0	0	0	1	0	0	51.3300	-15.8700	-50.8200	15.8200	0.0000	0.0000	0.0000	0.0000;
	59952	59956	0.011969	0.053367	0.01915	133	0	0	0	0	1	0	0	-13.0800	-3.3300	13.1000	1.4200	0.0000	0.0000	0.0000	0.0000;
	59952	59973	0.008717	0.038378	0.00954	145.1	0	0	0	0	1	0	0	-38.0200	9.0200	38.1500	-9.4500	0.0000	0.0000	0.0000	0.0000;
	59952	60362	0.013079	0.070701	0.05082	119.18	0	0	0	0	1	0	0	10.5900	-7.4700	-10.5700	2.2600	0.0000	0.0000	0.0000	0.0000;
	59952	60365	0.053326	0.194941	0.03702	123.14	0	0	0	0	1	0	0	9.3700	-2.3400	-9.3300	-1.3300	0.0000	0.0000	0.0000	0.0000;
	59952	60370	0.057682	0.214021	0.02058	119.95	0	0	0	0	1	0	0	7.6100	-2.3000	-7.5700	0.2800	0.0000	0.0000	0.0000	0.0000;
	59953	59954	0.000274	0.001059	0	0	0	0	0	0	1	0	0	-20.7600	-8.7500	20.7600	8.7500	0.0000	0.0000	0.0000	0.0000;
	59954	60912	0.013681	0.060085	0.02112	187.09	0	0	0	0	1	0	0	-79.5100	-2.0300	80.3200	3.3100	0.0000	0.0000	0.0000	0.0000;
	59954	60912	0.013681	0.060085	0.02112	187.09	0	0	0	0	1	0	0	-79.5100	-2.0300	80.3200	3.3100	0.0000	0.0000	0.0000	0.0000;
	59955	59956	0.000217	0.00113	0	0	0	0	0	0	1	0	0	-15.9400	-4.9400	15.9400	4.9400	0.0000	0.0000	0.0000	0.0000;
	59956	60464	0.009495	0.033457	0.02217	162.17	0	0	0	0	1	0	0	59.9400	9.6400	-59.6000	-10.7500	0.0000	0.0000	0.0000	0.0000;
	59956	60466	0.010804	0.03388	0.00549	172.99	0	0	0	0	1	0	0	-88.9800	-16.0000	89.8200	18.0700	0.0000	0.0000	0.0000	0.0000;
	59957	59958	0.000203	0.001059	0	0	0	0	0	0	1	0	0	21.0600	3.9900	-21.0600	-3.9800	0.0000	0.0000	0.0000	0.0000;
	60328	59957	0.007637	0.038359	0.01509	157.23	0	0	0	0	1	0	0	-40.9600	-8.5000	41.0900	7.5000	0.0000	0.0000	0.0000	0.0000;
	60912	59957	0.005051	0.026221	0.00434	188.53	0	0	0	0	1	0	0	78.5600	6.3500	-78.2700	-5.3300	0.0000	0.0000	0.0000	0.0000;
	60912	59957	0.005051	0.026221	0.00434	188.53	0	0	0	0	1	0	0	78.5600	6.3500	-78.2700	-5.3300	0.0000	0.0000	0.0000	0.0000;
	59959	59960	0.000287	0.001	0	0	0	0	0	0	1	0	0	20.6300	4.5700	-20.6300	-4.5700	0.0000	0.0000	0.0000	0.0000;
	59971	59959	0.010417	0.049956	0.02107	168.5	0	0	0	0	1	0	0	-75.9900	-5.7600	76.5600	6.2300	0.0000	0.0000	0.0000	0.0000;
	59959	60462	0.037593	0.16119	0.01877	153.5	0	0	0	0	1	0	0	50.5600	-9.8300	-49.6400	11.7300	0.0000	0.0000	0.0000	0.0000;
	59959	60723	0.007241	0.027664	0.09249	196.38	0	0	0	0	1	0	0	93.9100	0.4300	-93.3200	-8.1100	0.0000	0.0000	0.0000	0.0000;
	59959	60723	0.007241	0.027664	0.09249	196.38	0	0	0	0	1	0	0	93.9100	0.4300	-93.3200	-8.1100	0.0000	0.0000	0.0000	0.0000;
	59959	60912	0.003932	0.012768	0.00791	217.63	0	0	0	0	1	0	0	-111.8600	-0.6100	112.3100	1.2300	0.0000	0.0000	0.0000	0.0000;
	59959	60912	0.003932	0.012768	0.00791	217.63	0	0	0	0	1	0	0	-111.8600	-0.6100	112.3100	1.2300	0.0000	0.0000	0.0000	0.0000;
	59959	60912	0.003932	0.012768	0.00791	217.63	0	0	0	0	1	0	0	-111.8600	-0.6100	112.3100	1.2300	0.0000	0.0000	0.0000	0.0000;
	59961	59962	0.000247	0.001158	0	0	0	0	0	0	1	0	0	18.5300	3.3500	-18.5300	-3.3400	0.0000	0.0000	0.0000	0.0000;
	59961	59964	0.003666	0.022739	0.01882	142.38	0	0	0	0	1	0	0	19.1600	2.1300	-19.1400	-4.0500	0.0000	0.0000	0.0000	0.0000;
	59961	60330	0.010436	0.042992	0.02197	126.03	0	0	0	0	1	0	0	7.6000	-16.9400	-7.5700	14.7200	0.0000	0.0000	0.0000	0.0000;
	59963	59964	0.007509	0.031231	0.01416	128.7	0	0	0	0	1	0	0	-1.8100	-0.3400	1.8200	-1.1500	0.0000	0.0000	0.0000	0.0000;
	59963	59975	0.008681	0.036333	0.01576	142.89	0	0	0	0	1	0	0	-32.3400	-14.4700	32.4400	13.2100	0.0000	0.0000	0.0000	0.0000;
	59965	59966	0.000263	0.001151	0	0	0	0	0	0	1	0	0	18.7100	5.4600	-18.7100	-5.4500	0.0000	0.0000	0.0000	0.0000;
	59965	59968	0.002506	0.010381	0.00957	173.41	0	0	0	0	1	0	0	-93.0600	-5.1500	93.2600	4.9700	0.0000	0.0000	0.0000	0.0000;
	59965	59969	0.012068	0.050127	0.03845	160.68	0	0	0	0	1	0	0	66.8900	-5.8400	-66.3900	3.8400	0.0000	0.0000	0.0000	0.0000;
	59965	60403	0.006717	0.034735	0.00924	133.82	0	0	0	0	1	0	0	7.4600	5.5300	-7.4500	-6.4900	0.0000	0.0000	0.0000	0.0000;
	59968	59967	0.003318	0.016133	0.00547	169.01	0	0	0	0	1	0	0	74.6500	13.9100	-74.4700	-13.6300	0.0000	0.0000	0.0000	0.0000;
	59967	60219	0.008137	0.04327	0.04236	151.15	0	0	0	0	1	0	0	34.2900	-1.8700	-34.2000	-2.1600	0.0000	0.0000	0.0000	0.0000;
	59968	61231	0.004715	0.017584	0.00314	193.19	0	0	0	0	1	0	0	-92.3100	-11.2500	92.6900	12.3200	0.0000	0.0000	0.0000	0.0000;
	59968	61231	0.004715	0.017584	0.00314	193.19	0	0	0	0	1	0	0	-92.3100	-11.2500	92.6900	12.3200	0.0000	0.0000	0.0000	0.0000;
	59973	59970	0.003638	0.016735	0.00806	155.99	0	0	0	0	1	0	0	-54.5500	-0.6100	54.6600	0.2500	0.0000	0.0000	0.0000	0.0000;
	60481	59970	0.010622	0.049132	0.01083	148.42	0	0	0	0	1	0	0	-28.0100	15.3800	28.1100	-16.0300	0.0000	0.0000	0.0000	0.0000;
	59972	59973	0.000209	0.001099	0	0	0	0	0	0	1	0	0	-16.4000	-10.0600	16.4000	10.0600	0.0000	0.0000	0.0000	0.0000;
	59974	60473	0.005572	0.030401	0.02406	147.98	0	0	0	0	1	0	0	37.3000	-33.5900	-37.1700	31.7200	0.0000	0.0000	0.0000	0.0000;
	59975	59976	0.010286	0.041991	0.01717	149.09	0	0	0	0	1	0	0	-43.3700	22.9500	43.6000	-23.8300	0.0000	0.0000	0.0000	0.0000;
	59976	59977	0.004822	0.018486	0.01444	156.43	0	0	0	0	1	0	0	-56.0600	23.4400	56.2300	-24.3200	0.0000	0.0000	0.0000	0.0000;
	59977	59978	0.000248	0.001196	0	0	0	0	0	0	1	0	0	23.5400	6.9500	-23.5400	-6.9400	0.0000	0.0000	0.0000	0.0000;
	59977	60401	0.009788	0.040024	0.02271	166.97	0	0	0	0	1	0	0	-79.7700	17.3800	80.3900	-17.2600	0.0000	0.0000	0.0000	0.0000;
	59982	59979	0.005617	0.030918	0.00904	131.14	0	0	0	0	1	0	0	5.3300	3.8200	-5.3300	-4.7700	0.0000	0.0000	0.0000	0.0000;
	59979	60035	0.026898	0.100234	0.05447	158.62	0	0	0	0	1	0	0	53.1000	-6.7200	-52.3900	3.6000	0.0000	0.0000	0.0000	0.0000;
	59979	60665	0.008651	0.046497	0.01947	163.56	0	0	0	0	1	0	0	-58.9000	6.6900	59.1800	-7.2400	0.0000	0.0000	0.0000	0.0000;
	60668	59979	0.017455	0.072348	0.02739	129.15	0	0	0	0	1	0	0	4.1700	-4.8500	-4.1600	1.9400	0.0000	0.0000	0.0000	0.0000;
	59980	59981	0.000244	0.001161	0	0	0	0	0	0	1	0	0	-17.2000	-3.4300	17.2000	3.4300	0.0000	0.0000	0.0000	0.0000;
	59981	59982	0.002619	0.010977	0.0147	123.07	0	0	0	0	1	0	0	20.0000	-19.6700	-19.9900	18.1700	0.0000	0.0000	0.0000	0.0000;
	59981	59983	0.005276	0.024097	0.02253	141.54	0	0	0	0	1	0	0	-37.2000	16.2300	37.2800	-18.2600	0.0000	0.0000	0.0000	0.0000;
	59983	59984	0.000213	0.001149	0	0	0	0	0	0	1	0	0	16.9600	3.0200	-16.9600	-3.0100	0.0000	0.0000	0.0000	0.0000;
	59983	59986	0.006316	0.035664	0.05958	151.7	0	0	0	0	1	0	0	-54.2400	15.2400	54.4400	-20.4700	0.0000	0.0000	0.0000	0.0000;
	59985	59986	0.000217	0.001191	0	0	0	0	0	0	1	0	0	-17.3500	-2.9700	17.3500	2.9800	0.0000	0.0000	0.0000	0.0000;
	59986	60862	0.013692	0.050654	0.01506	160.15	0	0	0	0	1	0	0	-71.7900	17.5000	72.5000	-16.4700	0.0000	0.0000	0.0000	0.0000;
	59987	60059	0.014009	0.066492	0.01983	177.18	0	0	0	0	1	0	0	94.4100	-24.9800	-93.1500	28.8400	0.0000	0.0000	0.0000	0.0000;
	59987	60187	0.004728	0.023762	0.02548	183.51	0	0	0	0	1	0	0	-115.8600	21.6300	116.4800	-21.1900	0.0000	0.0000	0.0000	0.0000;
	59988	59989	0.004196	0.018157	0.01172	137.46	0	0	0	0	1	0	0	12.1000	4.1200	-12.0900	-5.3500	0.0000	0.0000	0.0000	0.0000;
	61151	59988	0.004438	0.019215	0.00459	160.78	0	0	0	0	1	0	0	51.0100	16.1600	-50.8900	-16.1400	0.0000	0.0000	0.0000	0.0000;
	59989	60005	0.019167	0.065596	0.01294	123.5	0	0	0	0	1	0	0	1.8400	1.4400	-1.8400	-2.8200	0.0000	0.0000	0.0000	0.0000;
	59998	59990	0.004233	0.020791	0.00225	168.94	0	0	0	0	1	0	0	-79.0600	14.3400	79.3200	-13.3100	0.0000	0.0000	0.0000	0.0000;
	59990	60282	0.005439	0.026324	0.00925	181.79	0	0	0	0	1	0	0	-118.6400	7.0300	119.3600	-4.5200	0.0000	0.0000	0.0000	0.0000;
	59991	59994	0.001105	0.064386	0	607.46	0	0	1	0	1	0	0	241.4800	18.7300	-240.8800	16.5200	0.0000	0.0000	0.0000	0.0000;
	59991	59995	0.000249	0.001052	0	0	0	0	0	0	1	0	0	-241.4800	-18.7300	241.6200	19.3000	0.0000	0.0000	0.0000	0.0000;
	59992	59994	-0.000687	-0.040023	0	507.46	0	0	1	0	1	0	0	-241.2500	-5.3900	240.8800	-16.5200	0.0000	0.0000	0.0000	0.0000;
	59998	59992	0.004507	0.017112	0.00234	180.82	0	0	0	0	1	0	0	-110.6200	25.5800	111.1700	-23.7500	0.0000	0.0000	0.0000	0.0000;
	59992	60519	0.018757	0.090768	0.01323	167.86	0	0	0	0	1	0	0	72.7000	-6.4300	-71.7600	9.5700	0.0000	0.0000	0.0000	0.0000;
	59993	59994	0.002096	0.122135	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60527	59995	0.001015	0.011113	0.38912	1327.05	0	0	0	0	1	0	0	-897.2500	73.5500	904.9900	-30.3500	0.0000	0.0000	0.0000	0.0000;
	59995	61089	0.000569	0.0068	0.16575	1246.39	0	0	0	0	1	0	0	-565.9500	-13.3400	567.6500	15.7800	0.0000	0.0000	0.0000	0.0000;
	59995	61214	0.000709	0.010044	0.13175	1253.51	0	0	0	0	1	0	0	-580.6600	24.3900	582.8900	-6.9200	0.0000	0.0000	0.0000	0.0000;
	59996	59997	0.005608	0.024342	0.01041	151.71	0	0	0	0	1	0	0	38.9900	-10.7100	-38.9000	9.9900	0.0000	0.0000	0.0000	0.0000;
	59996	60950	0.00882	0.033381	0.00515	173.49	0	0	0	0	1	0	0	-88.3200	0.0300	88.9700	1.9000	0.0000	0.0000	0.0000	0.0000;
	59997	59998	0.00389	0.016187	0.00477	115.01	0	0	0	0	1	0	0	-1.8700	-22.8500	1.8800	22.4200	0.0000	0.0000	0.0000	0.0000;
	60004	59997	0.007087	0.033023	0.01326	133.7	0	0	0	0	1	0	0	7.8800	-1.1100	-7.8800	-0.2700	0.0000	0.0000	0.0000	0.0000;
	59998	60522	0.005809	0.022434	0.00941	185.69	0	0	0	0	1	0	0	75.5400	-33.2900	-75.1700	33.7200	0.0000	0.0000	0.0000	0.0000;
	59998	60522	0.005809	0.022434	0.00941	185.69	0	0	0	0	1	0	0	75.5400	-33.2900	-75.1700	33.7200	0.0000	0.0000	0.0000	0.0000;
	60522	59999	0.002265	0.013725	0.00342	172.76	0	0	0	0	1	0	0	84.0100	36.4400	-83.8300	-35.7200	0.0000	0.0000	0.0000	0.0000;
	60523	59999	0.003952	0.019464	0.00619	157.99	0	0	0	0	1	0	0	-47.0100	-25.5300	47.1200	25.4100	0.0000	0.0000	0.0000	0.0000;
	60298	60000	0.002773	0.012414	0.00247	119.88	0	0	0	0	1	0	0	-6.6300	3.2400	6.6300	-3.5000	0.0000	0.0000	0.0000	0.0000;
	60299	60000	0.001597	0.00767	0.00397	177.4	0	0	0	0	1	0	0	103.8900	-0.8700	-103.7300	1.2300	0.0000	0.0000	0.0000	0.0000;
	60000	60538	0.007474	0.03775	0.02045	162.08	0	0	0	0	1	0	0	60.3800	-8.8200	-60.1200	7.9800	0.0000	0.0000	0.0000	0.0000;
	60001	60273	0.00419	0.016952	0.00282	159.31	0	0	0	0	1	0	0	-52.2500	-22.8900	52.3800	23.1100	0.0000	0.0000	0.0000	0.0000;
	60297	60001	0.006447	0.021857	0.00468	148.77	0	0	0	0	1	0	0	33.2000	7.6600	-33.1300	-7.9200	0.0000	0.0000	0.0000	0.0000;
	60001	60299	0.006856	0.025021	0.006	129.33	0	0	0	0	1	0	0	-8.5600	-8.7200	8.5700	8.1100	0.0000	0.0000	0.0000	0.0000;
	60002	60003	0.000227	0.001085	0	0	0	0	0	0	1	0	0	18.8200	2.1700	-18.8200	-2.1700	0.0000	0.0000	0.0000	0.0000;
	60004	60002	0.005332	0.026673	0.00521	150.65	0	0	0	0	1	0	0	-28.6500	-4.2600	28.6900	3.9200	0.0000	0.0000	0.0000	0.0000;
	60002	60712	0.009013	0.038107	0.00888	160.19	0	0	0	0	1	0	0	-47.5100	-6.0900	47.7100	5.9700	0.0000	0.0000	0.0000	0.0000;
	60005	60013	0.006537	0.034424	0.01637	119.44	0	0	0	0	1	0	0	-0.6700	7.8000	0.6800	-9.5100	0.0000	0.0000	0.0000	0.0000;
	60005	60385	0.008788	0.041141	0.02043	138.78	0	0	0	0	1	0	0	-16.1400	-9.1200	16.1700	7.0600	0.0000	0.0000	0.0000	0.0000;
	60731	60006	0.004907	0.016109	0.00413	113.3	0	0	0	0	1	0	0	3.8400	-5.5900	-3.8400	5.1600	0.0000	0.0000	0.0000	0.0000;
	60006	61098	0.006674	0.028711	0.01084	147.98	0	0	0	0	1	0	0	-26.2500	-22.7500	26.3200	21.9100	0.0000	0.0000	0.0000	0.0000;
	60007	60008	0.009853	0.046925	0.01181	146.07	0	0	0	0	1	0	0	-30.0700	3.1500	30.1500	-4.0000	0.0000	0.0000	0.0000	0.0000;
	60007	60009	0.006227	0.026231	0.01012	158.23	0	0	0	0	1	0	0	55.1600	-10.4000	-54.9800	10.0900	0.0000	0.0000	0.0000	0.0000;
	60007	61098	0.013259	0.0537	0.0072	155.95	0	0	0	0	1	0	0	-48.5700	2.9100	48.8700	-2.4900	0.0000	0.0000	0.0000	0.0000;
	61098	60008	0.003716	0.018274	0.00604	165.16	0	0	0	0	1	0	0	67.1500	6.7700	-66.9900	-6.6500	0.0000	0.0000	0.0000	0.0000;
	60009	60010	0.000201	0.001123	0	0	0	0	0	0	1	0	0	23.6300	1.4800	-23.6200	-1.4700	0.0000	0.0000	0.0000	0.0000;
	60009	60823	0.010532	0.046334	0.01395	144.36	0	0	0	0	1	0	0	31.3500	-11.5700	-31.2400	10.5600	0.0000	0.0000	0.0000	0.0000;
	60011	60013	0.017826	0.079805	0.01037	151.32	0	0	0	0	1	0	0	-39.4500	1.6100	39.7200	-1.5100	0.0000	0.0000	0.0000	0.0000;
	60011	60018	0.015856	0.075262	0.0131	106.21	0	0	0	0	1	0	0	3.9800	-20.7900	-3.9200	19.7100	0.0000	0.0000	0.0000	0.0000;
	60013	60012	0.010624	0.050628	0.01441	157.27	0	0	0	0	1	0	0	-56.7700	2.7800	57.0900	-2.7600	0.0000	0.0000	0.0000	0.0000;
	60733	60012	0.010799	0.048073	0.01531	160.75	0	0	0	0	1	0	0	65.7100	-0.3300	-65.2800	0.6100	0.0000	0.0000	0.0000	0.0000;
	60014	60018	0.009381	0.046576	0.01693	133.09	0	0	0	0	1	0	0	4.6900	-17.6400	-4.6700	15.9700	0.0000	0.0000	0.0000	0.0000;
	60014	60715	0.01118	0.044083	0.01601	164.52	0	0	0	0	1	0	0	-54.1300	4.2900	54.4500	-4.7600	0.0000	0.0000	0.0000	0.0000;
	60016	60015	0.000263	0.015713	0	398.26	0	0	1.00625	0	1	0	0	-122.1100	-11.5300	122.1500	13.7200	0.0000	0.0000	0.0000	0.0000;
	60015	60017	0.000244	0.001152	0	0	0	0	0	0	1	0	0	50.1200	17.6500	-50.1100	-17.6200	0.0000	0.0000	0.0000	0.0000;
	60015	61017	0.000719	0.0078	0.13007	1100.61	0	0	0	0	1	0	0	99.8300	-40.2000	-99.7600	26.9100	0.0000	0.0000	0.0000	0.0000;
	60015	61142	0.000789	0.011139	0.27172	1147	0	0	0	0	1	0	0	-169.0700	36.7400	169.3000	-62.8000	0.0000	0.0000	0.0000	0.0000;
	60015	61169	0.001224	0.014469	0.76992	1037.42	0	0	0	0	1	0	0	-103.0300	-27.9100	103.1500	-53.8700	0.0000	0.0000	0.0000	0.0000;
	60019	60016	0.003031	0.014106	0.00326	182.9	0	0	0	0	1	0	0	-121.6900	-9.9300	122.1100	11.5300	0.0000	0.0000	0.0000	0.0000;
	60018	60496	0.010301	0.039226	0.0163	137.36	0	0	0	0	1	0	0	-14.6000	6.1400	14.6200	-7.7900	0.0000	0.0000	0.0000	0.0000;
	60823	60018	0.012207	0.043252	0.00893	134.2	0	0	0	0	1	0	0	20.6700	-12.0100	-20.6100	11.2800	0.0000	0.0000	0.0000	0.0000;
	60496	60019	0.006284	0.030338	0.01588	171.18	0	0	0	0	1	0	0	-77.5500	1.8200	77.9000	-1.8300	0.0000	0.0000	0.0000	0.0000;
	60020	60022	0.013812	0.046825	0.00591	161.34	0	0	0	0	1	0	0	-50.2500	9.2600	50.5900	-8.7400	0.0000	0.0000	0.0000	0.0000;
	60020	60333	0.01677	0.08919	0.01749	120.61	0	0	0	0	1	0	0	3.4800	-2.5100	-3.4800	0.6600	0.0000	0.0000	0.0000	0.0000;
	60020	60649	0.033611	0.135803	0.03497	143.97	0	0	0	0	1	0	0	12.4000	-2.8200	-12.3500	-0.6900	0.0000	0.0000	0.0000	0.0000;
	60020	60668	0.031291	0.140956	0.0227	135.57	0	0	0	0	1	0	0	11.9400	-4.5400	-11.9000	2.3200	0.0000	0.0000	0.0000	0.0000;
	60021	60022	0.00021	0.001014	0	0	0	0	0	0	1	0	0	-20.3100	-10.1300	20.3100	10.1300	0.0000	0.0000	0.0000	0.0000;
	60022	61241	0.018082	0.088628	0.00817	169.64	0	0	0	0	1	0	0	-70.9000	-1.3900	71.7500	4.6800	0.0000	0.0000	0.0000	0.0000;
	60023	60025	0.016353	0.084768	0.00641	164.26	0	0	0	0	1	0	0	-60.0000	15.7700	60.6100	-13.3200	0.0000	0.0000	0.0000	0.0000;
	60023	60027	0.026107	0.138862	0.02576	139.07	0	0	0	0	1	0	0	17.9500	-5.4200	-17.8700	3.1600	0.0000	0.0000	0.0000	0.0000;
	60023	60029	0.018096	0.084724	0.0171	163.96	0	0	0	0	1	0	0	-66.6900	15.1400	67.5000	-13.1300	0.0000	0.0000	0.0000	0.0000;
	60023	60031	0.004806	0.023247	0.08581	186.48	0	0	0	0	1	0	0	88.6800	-15.5400	-88.3200	8.3400	0.0000	0.0000	0.0000	0.0000;
	60023	60031	0.004806	0.023247	0.08581	186.48	0	0	0	0	1	0	0	88.6800	-15.5400	-88.3200	8.3400	0.0000	0.0000	0.0000	0.0000;
	60023	60039	0.040191	0.229558	0.02388	120.17	0	0	0	0	1	0	0	1.1000	-4.0500	-1.1000	1.5500	0.0000	0.0000	0.0000	0.0000;
	60023	60668	0.020091	0.10651	0.02574	168.65	0	0	0	0	1	0	0	-78.0400	8.1700	79.2200	-4.6100	0.0000	0.0000	0.0000	0.0000;
	60024	60025	0.00027	0.001191	0	0	0	0	0	0	1	0	0	-20.3900	-10.6900	20.3900	10.7000	0.0000	0.0000	0.0000	0.0000;
	60029	60025	0.007014	0.032197	0.01472	107.71	0	0	0	0	1	0	0	18.8100	3.3700	-18.7800	-4.7900	0.0000	0.0000	0.0000	0.0000;
	60030	60025	0.008692	0.041427	0.01122	168.9	0	0	0	0	1	0	0	-80.6600	-1.0700	81.2100	2.5300	0.0000	0.0000	0.0000	0.0000;
	60025	60331	0.020484	0.090534	0.04747	190.03	0	0	0	0	1	0	0	-71.7200	2.4400	72.7300	-2.9600	0.0000	0.0000	0.0000	0.0000;
	60025	60331	0.020484	0.090534	0.04747	190.03	0	0	0	0	1	0	0	-71.7200	2.4400	72.7300	-2.9600	0.0000	0.0000	0.0000	0.0000;
	60026	60027	0.000267	0.001172	0	0	0	0	0	0	1	0	0	-14.1500	-1.2700	14.1500	1.2800	0.0000	0.0000	0.0000	0.0000;
	60027	60028	0.008437	0.035597	0.01786	142.77	0	0	0	0	1	0	0	18.9800	-15.7500	-18.9300	14.0700	0.0000	0.0000	0.0000	0.0000;
	60031	60027	0.005633	0.026245	0.04826	138.54	0	0	0	0	1	0	0	15.2800	-16.2700	-15.2600	11.3200	0.0000	0.0000	0.0000	0.0000;
	60028	60036	0.006367	0.030356	0.03136	121.89	0	0	0	0	1	0	0	-1.1900	-16.0300	1.2000	12.7600	0.0000	0.0000	0.0000	0.0000;
	60029	60655	0.00637	0.028266	0.032	169.08	0	0	0	0	1	0	0	-104.3900	7.4500	105.0600	-7.8600	0.0000	0.0000	0.0000	0.0000;
	60030	60040	0.014841	0.059805	0.02056	160.33	0	0	0	0	1	0	0	58.3800	-5.9300	-57.8800	5.8300	0.0000	0.0000	0.0000	0.0000;
	60031	60033	0.007273	0.036707	0.01936	186.82	0	0	0	0	1	0	0	139.1900	-9.2900	-137.8400	14.1100	0.0000	0.0000	0.0000	0.0000;
	60032	60033	0.000204	0.001087	0	0	0	0	0	0	1	0	0	-20.3100	-5.3800	20.3200	5.3900	0.0000	0.0000	0.0000	0.0000;
	60222	60033	0.012951	0.068968	0.01855	152.38	0	0	0	0	1	0	0	-30.3700	-8.4400	30.5000	7.2000	0.0000	0.0000	0.0000	0.0000;
	60033	60235	0.019935	0.081458	0.01884	186.79	0	0	0	0	1	0	0	124.4700	-15.0700	-121.4400	25.5100	0.0000	0.0000	0.0000	0.0000;
	61092	60033	0.030028	0.131286	0.02277	162.75	0	0	0	0	1	0	0	37.8900	11.1400	-37.4500	-11.6300	0.0000	0.0000	0.0000	0.0000;
	60041	60034	0.00884	0.048456	0.01355	128.92	0	0	0	0	1	0	0	0.2300	-6.6600	-0.2200	5.3000	0.0000	0.0000	0.0000	0.0000;
	60034	60645	0.065964	0.248399	0.02996	135.54	0	0	0	0	1	0	0	-11.7000	-7.9200	11.8100	5.2100	0.0000	0.0000	0.0000	0.0000;
	60039	60035	0.004862	0.023251	0.00426	183.5	0	0	0	0	1	0	0	-123.9600	46.2200	124.7600	-42.8300	0.0000	0.0000	0.0000	0.0000;
	60653	60035	0.002173	0.008968	0.00457	175.24	0	0	0	0	1	0	0	108.6100	-27.7200	-108.3500	28.3100	0.0000	0.0000	0.0000	0.0000;
	60037	60036	0.004086	0.017106	0.00707	155.4	0	0	0	0	1	0	0	52.4700	15.3700	-52.3500	-15.6500	0.0000	0.0000	0.0000	0.0000;
	60037	60038	0.000228	0.001108	0	0	0	0	0	0	1	0	0	35.9800	10.6500	-35.9800	-10.6400	0.0000	0.0000	0.0000	0.0000;
	60039	60037	0.005814	0.022071	0.00324	169.64	0	0	0	0	1	0	0	89.0800	-59.6600	-88.4500	61.7000	0.0000	0.0000	0.0000	0.0000;
	60041	60040	0.010736	0.040863	0.00861	152.1	0	0	0	0	1	0	0	-41.8800	11.7000	42.0800	-11.8100	0.0000	0.0000	0.0000	0.0000;
	60041	60222	0.039226	0.169514	0.05049	151.58	0	0	0	0	1	0	0	31.9500	-8.1300	-31.5400	4.7600	0.0000	0.0000	0.0000	0.0000;
	60042	60045	0.000422	0.011711	0	156.36	0	0	1	0	1	0	0	38.1400	4.9500	-38.1400	-4.7900	0.0000	0.0000	0.0000	0.0000;
	60042	60046	0.000296	0.00105	0	0	0	0	0	0	1	0	0	-38.1400	-4.9500	38.1500	4.9700	0.0000	0.0000	0.0000	0.0000;
	60042	60047	0.000254	0.001199	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60043	60045	0.007266	0.201426	0	78.18	0	0	1	0	1	0	0	-38.0400	-1.9800	38.1400	4.7900	0.0000	0.0000	0.0000	0.0000;
	60044	60045	0.007266	0.201426	0	78.18	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60046	60063	0.018093	0.077788	0.01264	167.49	0	0	0	0	1	0	0	-77.8700	12.0800	78.9300	-8.8600	0.0000	0.0000	0.0000	0.0000;
	60046	60204	0.010123	0.045355	0.01361	150.48	0	0	0	0	1	0	0	39.7200	-17.0500	-39.5500	16.3900	0.0000	0.0000	0.0000	0.0000;
	60048	60049	0.000229	0.001184	0	0	0	0	0	0	1	0	0	26.4500	8.9700	-26.4500	-8.9600	0.0000	0.0000	0.0000	0.0000;
	60058	60048	0.002537	0.011878	0.0049	146.84	0	0	0	0	1	0	0	33.5000	5.7000	-33.4700	-6.0900	0.0000	0.0000	0.0000	0.0000;
	60059	60048	0.008119	0.041274	0.0226	162.6	0	0	0	0	1	0	0	56.2000	-2.7600	-55.9600	1.5800	0.0000	0.0000	0.0000	0.0000;
	60855	60048	0.011462	0.063426	0.01327	166.17	0	0	0	0	1	0	0	-62.5500	5.4400	62.9800	-4.4600	0.0000	0.0000	0.0000	0.0000;
	60050	60053	0.001332	0.061388	0	508.89	0	0	1	0	1	0	0	223.9200	-2.3300	-223.2900	31.2500	0.0000	0.0000	0.0000	0.0000;
	60050	60054	0.000256	0.001101	0	0	0	0	0	0	1	0	0	27.5800	2.4400	-27.5800	-2.4300	0.0000	0.0000	0.0000	0.0000;
	60050	60055	0.000204	0.001112	0	0	0	0	0	0	1	0	0	-251.5000	-0.1200	251.6200	0.7800	0.0000	0.0000	0.0000	0.0000;
	60051	60053	-0.000693	-0.031938	0	483.89	0	0	1	0	1	0	0	-223.6200	16.2000	223.2900	-31.2500	0.0000	0.0000	0.0000	0.0000;
	60051	60056	0.007999	0.029805	0.00592	107.84	0	0	0	0	1	0	0	2.1100	6.8400	-2.1000	-7.4500	0.0000	0.0000	0.0000	0.0000;
	60051	60058	0.002045	0.012644	0.00357	161.34	0	0	0	0	1	0	0	59.1400	10.0200	-59.0700	-9.9700	0.0000	0.0000	0.0000	0.0000;
	60051	60862	0.007864	0.030036	0.10028	188.66	0	0	0	0	1	0	0	81.1900	-16.5300	-80.6900	7.7500	0.0000	0.0000	0.0000	0.0000;
	60051	60862	0.007864	0.030036	0.10028	188.66	0	0	0	0	1	0	0	81.1900	-16.5300	-80.6900	7.7500	0.0000	0.0000	0.0000	0.0000;
	60052	60053	0.004085	0.188211	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60856	60055	0.001084	0.014992	0.27093	1354.62	0	0	0	0	1	0	0	-558.3600	38.1200	561.5700	-22.5700	0.0000	0.0000	0.0000	0.0000;
	60856	60055	0.001084	0.014992	0.27093	1354.62	0	0	0	0	1	0	0	-558.3600	38.1200	561.5700	-22.5700	0.0000	0.0000	0.0000	0.0000;
	60055	60937	0.00185	0.021476	0.32657	1276.2	0	0	0	0	1	0	0	-609.9800	41.4300	616.5100	-0.7500	0.0000	0.0000	0.0000	0.0000;
	61114	60055	0.001432	0.019677	0.3965	1360.93	0	0	0	0	1	0	0	595.5000	-1.5300	-590.7800	23.8700	0.0000	0.0000	0.0000	0.0000;
	61114	60055	0.001432	0.019677	0.3965	1360.93	0	0	0	0	1	0	0	595.5000	-1.5300	-590.7800	23.8700	0.0000	0.0000	0.0000	0.0000;
	60055	61160	0.002985	0.032997	0.50261	1208.73	0	0	0	0	1	0	0	416.8000	-44.8100	-411.9200	45.0300	0.0000	0.0000	0.0000	0.0000;
	60056	60059	0.00956	0.050087	0.01624	144.07	0	0	0	0	1	0	0	-24.3900	0.0700	24.4400	-1.5200	0.0000	0.0000	0.0000	0.0000;
	60057	60058	0.000294	0.001146	0	0	0	0	0	0	1	0	0	-25.5600	-4.2600	25.5700	4.2700	0.0000	0.0000	0.0000	0.0000;
	60060	60061	0.000209	0.00117	0	0	0	0	0	0	1	0	0	13.5900	5.2100	-13.5900	-5.2100	0.0000	0.0000	0.0000	0.0000;
	60060	61429	0.010523	0.050624	0.01566	163.63	0	0	0	0	1	0	0	51.8400	-21.9600	-51.5100	21.9300	0.0000	0.0000	0.0000	0.0000;
	61430	60060	0.01643	0.075788	0.01171	169.56	0	0	0	0	1	0	0	66.1700	-14.5100	-65.4300	16.7500	0.0000	0.0000	0.0000	0.0000;
	60062	60063	0.000201	0.001106	0	0	0	0	0	0	1	0	0	-9.4000	-1.1700	9.4000	1.1700	0.0000	0.0000	0.0000	0.0000;
	60063	61628	0.007829	0.038352	0.01775	171.79	0	0	0	0	1	0	0	-88.3300	7.6900	88.9100	-6.7800	0.0000	0.0000	0.0000	0.0000;
	60064	60067	0.012853	0.053067	0.02782	162.64	0	0	0	0	1	0	0	-51.7300	11.7300	52.0700	-13.2500	0.0000	0.0000	0.0000	0.0000;
	60064	60510	0.012527	0.045258	0.02221	157.24	0	0	0	0	1	0	0	38.3800	-12.1000	-38.1900	10.4200	0.0000	0.0000	0.0000	0.0000;
	60065	60066	0.000236	0.001172	0	0	0	0	0	0	1	0	0	12.2900	6.5500	-12.2900	-6.5500	0.0000	0.0000	0.0000	0.0000;
	60065	60225	0.005399	0.026601	0.02496	126.46	0	0	0	0	1	0	0	2.0800	-22.1600	-2.0600	19.5900	0.0000	0.0000	0.0000	0.0000;
	60065	60510	0.005081	0.028499	0.02155	138.75	0	0	0	0	1	0	0	-14.3800	15.6100	14.4000	-17.7700	0.0000	0.0000	0.0000	0.0000;
	60067	60111	0.020624	0.114412	0.02447	101.5	0	0	0	0	1	0	0	-3.8500	-1.1000	3.8500	-1.4800	0.0000	0.0000	0.0000	0.0000;
	60067	60135	0.022983	0.105389	0.04114	133.06	0	0	0	0	1	0	0	-18.0900	2.2200	18.1700	-6.2400	0.0000	0.0000	0.0000	0.0000;
	60876	60067	0.006983	0.033747	0.01437	166.73	0	0	0	0	1	0	0	43.6300	-8.9500	-43.5000	8.0500	0.0000	0.0000	0.0000	0.0000;
	60068	60070	0.003975	0.021258	0.01429	191.63	0	0	0	0	1	0	0	79.7700	8.4400	-79.5300	-8.6600	0.0000	0.0000	0.0000	0.0000;
	60068	60070	0.003975	0.021258	0.01429	191.63	0	0	0	0	1	0	0	79.7700	8.4400	-79.5300	-8.6600	0.0000	0.0000	0.0000	0.0000;
	60068	60083	0.020501	0.078905	0.01776	197.29	0	0	0	0	1	0	0	-87.7100	24.6200	89.3200	-20.3200	0.0000	0.0000	0.0000	0.0000;
	60068	60083	0.020501	0.078905	0.01776	197.29	0	0	0	0	1	0	0	-87.7100	24.6200	89.3200	-20.3200	0.0000	0.0000	0.0000	0.0000;
	60069	60070	0.011428	0.051542	0.0109	207.28	0	0	0	0	1	0	0	-93.7400	6.8800	94.7100	-3.6300	0.0000	0.0000	0.0000	0.0000;
	60069	60070	0.011428	0.051542	0.0109	207.28	0	0	0	0	1	0	0	-93.7400	6.8800	94.7100	-3.6300	0.0000	0.0000	0.0000	0.0000;
	60391	60069	0.017468	0.059944	0.03089	173.79	0	0	0	0	1	0	0	-87.6200	6.3800	88.9600	-4.9700	0.0000	0.0000	0.0000	0.0000;
	60069	60396	0.013861	0.056357	0.01112	184.77	0	0	0	0	1	0	0	79.2300	-18.0800	-78.3500	20.5000	0.0000	0.0000	0.0000	0.0000;
	60070	60071	0.000269	0.001033	0	0	0	0	0	0	1	0	0	12.2800	5.2000	-12.2800	-5.2000	0.0000	0.0000	0.0000	0.0000;
	60070	60892	0.012878	0.07444	0.01506	162.61	0	0	0	0	1	0	0	-42.6500	19.4000	42.9200	-19.4000	0.0000	0.0000	0.0000	0.0000;
	60072	60226	0.022792	0.100991	0.01794	157.43	0	0	0	0	1	0	0	43.5600	-5.8400	-43.1500	5.7000	0.0000	0.0000	0.0000	0.0000;
	60072	60227	0.008779	0.04049	0.04255	166.51	0	0	0	0	1	0	0	61.6600	-12.8600	-61.3400	9.7300	0.0000	0.0000	0.0000	0.0000;
	61183	60072	0.000453	0.002377	0.00844	190.02	0	0	0	0	1	0	0	125.9100	-18.7500	-125.8400	18.1900	0.0000	0.0000	0.0000	0.0000;
	60073	60076	0.000598	0.034328	0	404.17	0	0	1	0	1	0	0	105.2400	-11.0500	-105.1800	14.6100	0.0000	0.0000	0.0000	0.0000;
	60073	60077	0.00027	0.001137	0	0	0	0	0	0	1	0	0	-149.6300	0.8900	149.6900	-0.6500	0.0000	0.0000	0.0000	0.0000;
	60073	60078	0.000204	0.001011	0	0	0	0	0	0	1	0	0	44.4000	10.1600	-44.3900	-10.1400	0.0000	0.0000	0.0000	0.0000;
	60074	60076	-0.000201	-0.011514	0	354.17	0	0	1	0	1	0	0	-105.2000	13.4200	105.1800	-14.6100	0.0000	0.0000	0.0000	0.0000;
	60074	61165	0.000847	0.004286	0.00744	175.48	0	0	0	0	1	0	0	105.2000	-13.4200	-105.1100	13.0500	0.0000	0.0000	0.0000	0.0000;
	60075	60076	0.002164	0.124225	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60077	61023	0.001659	0.019107	0.38619	1086.02	0	0	0	0	1	0	0	-149.6900	0.6500	150.0400	-38.2600	0.0000	0.0000	0.0000	0.0000;
	60079	60080	0.000272	0.001006	0	0	0	0	0	0	1	0	0	-20.6200	-1.5900	20.6200	1.5900	0.0000	0.0000	0.0000	0.0000;
	60080	60108	0.012792	0.061323	0.03912	154.68	0	0	0	0	1	0	0	-29.3800	12.0400	29.5100	-15.6000	0.0000	0.0000	0.0000	0.0000;
	60080	60396	0.045791	0.226639	0.03434	137.37	0	0	0	0	1	0	0	23.1700	1.6800	-22.9300	-4.1500	0.0000	0.0000	0.0000	0.0000;
	60080	61183	0.0062	0.026257	0.01107	109.07	0	0	0	0	1	0	0	-14.4100	-15.3100	14.4300	14.2200	0.0000	0.0000	0.0000	0.0000;
	60082	60081	0.01791	0.085808	0.00963	143.46	0	0	0	0	1	0	0	-22.0700	10.4300	22.1700	-10.9700	0.0000	0.0000	0.0000	0.0000;
	60081	60563	0.023284	0.084291	0.01902	155.17	0	0	0	0	1	0	0	-35.7100	7.0000	36.0000	-7.9400	0.0000	0.0000	0.0000	0.0000;
	60082	60560	0.014315	0.066693	0.00877	159.26	0	0	0	0	1	0	0	-44.1800	14.3900	44.4700	-13.9600	0.0000	0.0000	0.0000	0.0000;
	60082	60876	0.018385	0.091057	0.0267	165.13	0	0	0	0	1	0	0	55.7100	-7.6700	-55.1700	7.5100	0.0000	0.0000	0.0000	0.0000;
	60558	60083	0.011555	0.057837	0.02167	208.91	0	0	0	0	1	0	0	106.9100	-17.0100	-105.6500	21.0300	0.0000	0.0000	0.0000	0.0000;
	60558	60083	0.011555	0.057837	0.02167	208.91	0	0	0	0	1	0	0	106.9100	-17.0100	-105.6500	21.0300	0.0000	0.0000	0.0000	0.0000;
	60561	60083	0.014515	0.060692	0.02898	141.5	0	0	0	0	1	0	0	-20.6400	-0.6600	20.7000	-2.1700	0.0000	0.0000	0.0000	0.0000;
	60084	60085	0.007686	0.032578	0.00431	189.2	0	0	0	0	1	0	0	-105.5200	36.4200	106.4400	-33.0000	0.0000	0.0000	0.0000	0.0000;
	60128	60084	0.011792	0.049261	0.0111	177.39	0	0	0	0	1	0	0	-84.4100	41.3000	85.3900	-38.3800	0.0000	0.0000	0.0000	0.0000;
	60085	60086	0.005665	0.020294	0.01073	197.85	0	0	0	0	1	0	0	-122.9300	26.2400	123.7900	-24.2800	0.0000	0.0000	0.0000	0.0000;
	60086	60087	0.000286	0.001044	0	0	0	0	0	0	1	0	0	17.0900	7.7700	-17.0900	-7.7700	0.0000	0.0000	0.0000	0.0000;
	60086	60090	0.011615	0.043205	0.00806	167.69	0	0	0	0	1	0	0	-70.3800	-4.3100	70.9300	5.5100	0.0000	0.0000	0.0000	0.0000;
	60086	60115	0.011417	0.04118	0.02833	174.47	0	0	0	0	1	0	0	-70.5000	20.8200	71.1000	-21.6400	0.0000	0.0000	0.0000	0.0000;
	60088	60089	0.000246	0.001041	0	0	0	0	0	0	1	0	0	39.1300	6.0100	-39.1300	-5.9900	0.0000	0.0000	0.0000	0.0000;
	60088	60090	0.00292	0.013886	0.00179	189.35	0	0	0	0	1	0	0	121.5900	24.4100	-121.1800	-22.6300	0.0000	0.0000	0.0000	0.0000;
	60088	60092	0.002768	0.013901	0.00317	202.99	0	0	0	0	1	0	0	-80.3600	-15.2100	80.5300	15.7300	0.0000	0.0000	0.0000	0.0000;
	60088	60092	0.002768	0.013901	0.00317	202.99	0	0	0	0	1	0	0	-80.3600	-15.2100	80.5300	15.7300	0.0000	0.0000	0.0000	0.0000;
	60092	60091	0.000298	0.020387	0	426.76	0	0	1.0125	0	1	0	0	-161.0700	-31.4500	161.1400	36.6100	0.0000	0.0000	0.0000	0.0000;
	60091	60093	0.000275	0.001117	0	0	0	0	0	0	1	0	0	39.1300	6.0900	-39.1300	-6.0800	0.0000	0.0000	0.0000	0.0000;
	60102	60091	0.000563	0.007041	0.11291	1278.38	0	0	0	0	1	0	0	524.8800	-81.2500	-523.4000	87.5600	0.0000	0.0000	0.0000	0.0000;
	61023	60091	0.000601	0.00773	0.22858	1215.82	0	0	0	0	1	0	0	-322.5500	9.9700	323.1300	-27.1100	0.0000	0.0000	0.0000	0.0000;
	60094	60095	0.000286	0.001009	0	0	0	0	0	0	1	0	0	76.3500	11.5800	-76.3300	-11.5300	0.0000	0.0000	0.0000	0.0000;
	60094	60103	0.004509	0.019602	0.01006	184.14	0	0	0	0	1	0	0	97.1100	-3.0500	-96.7100	3.7100	0.0000	0.0000	0.0000	0.0000;
	60928	60094	0.006643	0.033419	0.00373	203.93	0	0	0	0	1	0	0	87.2000	6.2200	-86.7300	-4.2700	0.0000	0.0000	0.0000	0.0000;
	60928	60094	0.006643	0.033419	0.00373	203.93	0	0	0	0	1	0	0	87.2000	6.2200	-86.7300	-4.2700	0.0000	0.0000	0.0000	0.0000;
	60096	60097	0.000207	0.001138	0	0	0	0	0	0	1	0	0	-35.7000	45.3900	35.7000	-45.3600	0.0000	0.0000	0.0000	0.0000;
	60097	60099	0.002869	0.015808	0.00815	120.31	0	0	0	0	1	0	0	-5.2100	9.2700	5.2100	-10.1300	0.0000	0.0000	0.0000	0.0000;
	60097	60135	0.006891	0.041286	0.00443	148.19	0	0	0	0	1	0	0	37.6200	11.3700	-37.5200	-11.2400	0.0000	0.0000	0.0000	0.0000;
	60136	60097	0.004389	0.021258	0.00982	168.15	0	0	0	0	1	0	0	68.3300	-24.7200	-68.1100	24.7200	0.0000	0.0000	0.0000	0.0000;
	60098	60101	0.000427	0.023586	0	469.57	0	0	1	0	1	0	0	176.3700	2.8500	-176.2500	4.0000	0.0000	0.0000	0.0000	0.0000;
	60098	60102	0.000245	0.001072	0	0	0	0	0	0	1	0	0	-176.3700	-2.8500	176.4400	3.1700	0.0000	0.0000	0.0000	0.0000;
	60099	60101	0.000254	0.014053	0	444.57	0	0	1	0	1	0	0	-176.1800	8.0800	176.2500	-4.0000	0.0000	0.0000	0.0000	0.0000;
	60099	60118	0.00324	0.014724	0.00267	190.22	0	0	0	0	1	0	0	119.3900	-1.2400	-118.9600	2.9100	0.0000	0.0000	0.0000	0.0000;
	60100	60101	0.004491	0.248141	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60137	60102	0.000653	0.008064	0.11169	1083.64	0	0	0	0	1	0	0	102.8100	-27.1100	-102.7400	15.9800	0.0000	0.0000	0.0000	0.0000;
	60102	60569	0.002028	0.027503	0.92321	1290.82	0	0	0	0	1	0	0	-598.5800	62.1000	605.5900	-65.5200	0.0000	0.0000	0.0000	0.0000;
	60103	60104	0.000291	0.001001	0	0	0	0	0	0	1	0	0	31.9100	4.7900	-31.9100	-4.7800	0.0000	0.0000	0.0000	0.0000;
	60105	60103	0.006574	0.027217	0.00243	193.83	0	0	0	0	1	0	0	-116.2600	7.6600	117.1100	-4.4000	0.0000	0.0000	0.0000	0.0000;
	60103	61069	0.008666	0.034792	0.01979	166.75	0	0	0	0	1	0	0	-52.3000	-4.1000	52.5300	2.8900	0.0000	0.0000	0.0000	0.0000;
	60105	60106	0.000258	0.001191	0	0	0	0	0	0	1	0	0	31.9100	10.0000	-31.9100	-9.9900	0.0000	0.0000	0.0000	0.0000;
	60115	60105	0.007304	0.025378	0.02199	179.58	0	0	0	0	1	0	0	-83.8300	17.1500	84.3500	-17.6700	0.0000	0.0000	0.0000	0.0000;
	60107	60108	0.000223	0.001176	0	0	0	0	0	0	1	0	0	-14.3300	-4.0200	14.3300	4.0300	0.0000	0.0000	0.0000	0.0000;
	60109	60108	0.007131	0.031847	0.00582	164.81	0	0	0	0	1	0	0	43.9800	-11.5800	-43.8400	11.5800	0.0000	0.0000	0.0000	0.0000;
	60109	60110	0.000262	0.00101	0	0	0	0	0	0	1	0	0	19.6600	10.8300	-19.6600	-10.8300	0.0000	0.0000	0.0000	0.0000;
	60109	60111	0.003477	0.020246	0.00306	141.62	0	0	0	0	1	0	0	32.8900	-4.1400	-32.8500	4.0300	0.0000	0.0000	0.0000	0.0000;
	60118	60109	0.001551	0.007289	0.00776	182.02	0	0	0	0	1	0	0	96.6700	-5.0700	-96.5300	4.8900	0.0000	0.0000	0.0000	0.0000;
	60111	60112	0.004076	0.021942	0.00313	123.46	0	0	0	0	1	0	0	9.3400	-12.4200	-9.3300	12.1300	0.0000	0.0000	0.0000	0.0000;
	60147	60112	0.012951	0.060829	0.0272	136.65	0	0	0	0	1	0	0	15.3100	-15.5000	-15.2600	12.8700	0.0000	0.0000	0.0000	0.0000;
	60113	60160	0.00829	0.038807	0.02545	180.54	0	0	0	0	1	0	0	-81.9500	24.3700	82.5300	-24.2800	0.0000	0.0000	0.0000	0.0000;
	60114	60115	0.000202	0.001117	0	0	0	0	0	0	1	0	0	-12.7400	-4.4900	12.7400	4.4900	0.0000	0.0000	0.0000	0.0000;
	60123	60116	0.004683	0.024755	0.00604	187.55	0	0	0	0	1	0	0	-103.8500	-16.0300	104.3400	17.9800	0.0000	0.0000	0.0000	0.0000;
	60116	60928	0.00288	0.012048	0.00142	192.35	0	0	0	0	1	0	0	-124.4200	-28.5800	124.8600	30.2600	0.0000	0.0000	0.0000	0.0000;
	60117	60120	0.003034	0.015566	0.00323	198.36	0	0	0	0	1	0	0	-134.7800	-44.6700	135.3700	47.3400	0.0000	0.0000	0.0000	0.0000;
	60117	60140	0.004891	0.025138	0.00385	158.36	0	0	0	0	1	0	0	46.1600	24.1100	-46.0300	-23.8500	0.0000	0.0000	0.0000	0.0000;
	60117	60151	0.005136	0.022305	0.00349	151.76	0	0	0	0	1	0	0	34.9900	12.9500	-34.9200	-13.0200	0.0000	0.0000	0.0000	0.0000;
	60118	60119	0.000224	0.001058	0	0	0	0	0	0	1	0	0	22.2900	2.1600	-22.2900	-2.1500	0.0000	0.0000	0.0000	0.0000;
	60120	60121	0.000273	0.001125	0	0	0	0	0	0	1	0	0	55.9600	14.4300	-55.9500	-14.3900	0.0000	0.0000	0.0000	0.0000;
	60120	60143	0.001945	0.00965	0.00695	192.15	0	0	0	0	1	0	0	-119.7800	-16.0700	120.0500	16.6500	0.0000	0.0000	0.0000	0.0000;
	61069	60120	0.001054	0.006108	0.00188	169.06	0	0	0	0	1	0	0	71.6200	45.9000	-71.5500	-45.6900	0.0000	0.0000	0.0000	0.0000;
	60122	60123	0.003922	0.015365	0.00506	170.66	0	0	0	0	1	0	0	-69.2700	-9.5600	69.4600	9.7500	0.0000	0.0000	0.0000	0.0000;
	60122	60124	0.004769	0.02343	0.00328	152.84	0	0	0	0	1	0	0	34.8800	1.4800	-34.8300	-1.5500	0.0000	0.0000	0.0000	0.0000;
	60124	60125	0.000275	0.00114	0	0	0	0	0	0	1	0	0	34.3900	4.3900	-34.3900	-4.3800	0.0000	0.0000	0.0000	0.0000;
	60124	61351	0.019346	0.088072	0.01245	122.23	0	0	0	0	1	0	0	0.4300	-2.8400	-0.4300	1.5500	0.0000	0.0000	0.0000	0.0000;
	60126	60153	0.004251	0.020611	0.00754	168.27	0	0	0	0	1	0	0	56.7000	2.8800	-56.5700	-3.0700	0.0000	0.0000	0.0000	0.0000;
	60126	60928	0.004644	0.025607	0.01264	181.48	0	0	0	0	1	0	0	-91.0900	-7.6700	91.4500	8.3100	0.0000	0.0000	0.0000	0.0000;
	60127	60128	0.000245	0.001071	0	0	0	0	0	0	1	0	0	-23.6400	39.9300	23.6400	-39.9100	0.0000	0.0000	0.0000	0.0000;
	60128	60129	0.015725	0.066133	0.01108	173.05	0	0	0	0	1	0	0	65.0000	-8.9500	-64.3700	10.4300	0.0000	0.0000	0.0000	0.0000;
	60875	60128	0.008563	0.038041	0.0149	127.31	0	0	0	0	1	0	0	4.2500	-9.1200	-4.2400	7.5600	0.0000	0.0000	0.0000	0.0000;
	60130	60131	0.000254	0.001125	0	0	0	0	0	0	1	0	0	33.6900	12.4300	-33.6900	-12.4200	0.0000	0.0000	0.0000	0.0000;
	60130	60133	0.005509	0.021813	0.00343	159.33	0	0	0	0	1	0	0	39.6800	-13.3100	-39.5800	13.3400	0.0000	0.0000	0.0000	0.0000;
	60238	60130	0.006669	0.035402	0.03447	163.74	0	0	0	0	1	0	0	37.4500	-2.8400	-37.3600	-0.1700	0.0000	0.0000	0.0000	0.0000;
	60130	61451	0.012065	0.050587	0.03511	142.92	0	0	0	0	1	0	0	-36.0100	1.0500	36.1700	-3.9700	0.0000	0.0000	0.0000	0.0000;
	60133	60132	0.004209	0.017582	0.00522	144.62	0	0	0	0	1	0	0	23.0300	-17.8900	-22.9900	17.5000	0.0000	0.0000	0.0000	0.0000;
	60132	60148	0.004945	0.017167	0.07399	166.89	0	0	0	0	1	0	0	41.7100	-33.2900	-41.5800	26.1600	0.0000	0.0000	0.0000	0.0000;
	60132	60238	0.010806	0.062814	0.01388	164.58	0	0	0	0	1	0	0	-42.3200	8.5100	42.5200	-8.7700	0.0000	0.0000	0.0000	0.0000;
	60159	60134	0.014297	0.051941	0.00784	197.01	0	0	0	0	1	0	0	-114.1500	16.3400	115.9800	-10.5000	0.0000	0.0000	0.0000	0.0000;
	61020	60134	0.005344	0.027156	0.0037	202.2	0	0	0	0	1	0	0	134.9800	3.1000	-134.0700	1.1200	0.0000	0.0000	0.0000	0.0000;
	60135	60144	0.005432	0.031975	0.01893	140.47	0	0	0	0	1	0	0	-19.3300	9.0400	19.3600	-10.9000	0.0000	0.0000	0.0000	0.0000;
	60136	60149	0.003655	0.022066	0.00712	188.67	0	0	0	0	1	0	0	-114.3500	11.6400	114.8000	-9.6700	0.0000	0.0000	0.0000	0.0000;
	60138	60137	0.000434	0.033733	0	353.54	0	0	1.0125	0	1	0	0	-76.0000	-18.5700	76.0300	20.5300	0.0000	0.0000	0.0000	0.0000;
	60137	60139	0.000281	0.001191	0	0	0	0	0	0	1	0	0	73.0100	21.6200	-73.0000	-21.5500	0.0000	0.0000	0.0000	0.0000;
	60137	61155	0.000903	0.010937	0.22994	1151.99	0	0	0	0	1	0	0	-251.8500	-15.0300	252.3900	-3.1600	0.0000	0.0000	0.0000	0.0000;
	60149	60138	0.00297	0.015047	0.00393	174.06	0	0	0	0	1	0	0	-75.8300	-18.1500	76.0000	18.5700	0.0000	0.0000	0.0000	0.0000;
	60140	60148	0.009972	0.031735	0.00395	135.91	0	0	0	0	1	0	0	-15.5400	5.9400	15.5700	-6.2600	0.0000	0.0000	0.0000	0.0000;
	60150	60141	0.003167	0.016695	0.00305	115.43	0	0	0	0	1	0	0	11.4600	9.9000	-11.4500	-10.1900	0.0000	0.0000	0.0000	0.0000;
	60141	60158	0.004666	0.018538	0.01221	140.25	0	0	0	0	1	0	0	-11.0900	9.2600	11.1000	-10.4900	0.0000	0.0000	0.0000	0.0000;
	60148	60142	0.002686	0.014134	0.00409	134.27	0	0	0	0	1	0	0	0.8200	-27.9500	-0.8000	27.6400	0.0000	0.0000	0.0000	0.0000;
	60151	60142	0.002943	0.011964	0.00855	124.69	0	0	0	0	1	0	0	-11.0200	2.8600	11.0200	-3.7300	0.0000	0.0000	0.0000	0.0000;
	60157	60142	0.003728	0.018678	0.00638	134.34	0	0	0	0	1	0	0	32.8300	25.7600	-32.7700	-26.1100	0.0000	0.0000	0.0000	0.0000;
	60143	60149	0.004966	0.020883	0.05915	164.87	0	0	0	0	1	0	0	66.4600	-16.7100	-66.2500	11.2600	0.0000	0.0000	0.0000	0.0000;
	60143	60928	0.00391	0.019812	0.00765	208.89	0	0	0	0	1	0	0	-114.5700	-2.3700	115.0400	3.9700	0.0000	0.0000	0.0000	0.0000;
	60143	60928	0.00391	0.019812	0.00765	208.89	0	0	0	0	1	0	0	-114.5700	-2.3700	115.0400	3.9700	0.0000	0.0000	0.0000	0.0000;
	60144	60145	0.000208	0.00119	0	0	0	0	0	0	1	0	0	21.8300	4.2400	-21.8300	-4.2300	0.0000	0.0000	0.0000	0.0000;
	60144	60146	0.003665	0.018281	0.0027	176.25	0	0	0	0	1	0	0	-79.5900	14.0500	79.8100	-13.2000	0.0000	0.0000	0.0000	0.0000;
	60144	60147	0.009618	0.034022	0.0137	156.59	0	0	0	0	1	0	0	38.4000	-7.3900	-38.2600	6.4300	0.0000	0.0000	0.0000	0.0000;
	60146	61185	0.00901	0.048109	0.01065	188.26	0	0	0	0	1	0	0	-101.6500	8.5300	102.5300	-4.9200	0.0000	0.0000	0.0000	0.0000;
	60150	60155	0.006507	0.029776	0.00702	149.33	0	0	0	0	1	0	0	-47.2500	-19.9900	47.4200	19.9900	0.0000	0.0000	0.0000	0.0000;
	60152	60155	0.007424	0.028995	0.01072	142.78	0	0	0	0	1	0	0	-30.7500	-12.2100	30.8300	11.3700	0.0000	0.0000	0.0000	0.0000;
	60152	61351	0.00846	0.035666	0.00621	132.53	0	0	0	0	1	0	0	15.0700	7.1700	-15.0400	-7.7300	0.0000	0.0000	0.0000	0.0000;
	60153	60155	0.012284	0.043912	0.00678	148.69	0	0	0	0	1	0	0	25.2000	-3.5100	-25.1300	3.0600	0.0000	0.0000	0.0000	0.0000;
	60155	60154	0.000279	0.014659	0	331.68	0	0	1	0	1	0	0	-104.2300	-69.2400	104.2700	71.4000	0.0000	0.0000	0.0000	0.0000;
	60154	60156	0.000236	0.001059	0	0	0	0	0	0	1	0	0	27.6900	8.6900	-27.6900	-8.6800	0.0000	0.0000	0.0000	0.0000;
	61023	60154	0.000709	0.008273	0.28381	1225.66	0	0	0	0	1	0	0	-487.4100	0.2500	488.9800	-12.6400	0.0000	0.0000	0.0000	0.0000;
	60154	61155	0.001733	0.020048	0.33005	1202.08	0	0	0	0	1	0	0	-286.8500	32.5400	288.2100	-52.4800	0.0000	0.0000	0.0000	0.0000;
	61539	60154	0.002213	0.022923	0.33431	1183.49	0	0	0	0	1	0	0	336.4500	-56.8200	-334.0900	45.2200	0.0000	0.0000	0.0000	0.0000;
	60155	60157	0.003255	0.01817	0.01047	149.08	0	0	0	0	1	0	0	51.1100	34.8200	-51.0000	-35.2600	0.0000	0.0000	0.0000	0.0000;
	60158	60243	0.007275	0.036272	0.02675	161.66	0	0	0	0	1	0	0	-37.1300	4.6800	37.2200	-6.9600	0.0000	0.0000	0.0000	0.0000;
	60160	60159	0.001998	0.009252	0.01929	189.71	0	0	0	0	1	0	0	-101.5800	17.8900	101.7900	-18.9400	0.0000	0.0000	0.0000	0.0000;
	60160	60161	0.000271	0.001051	0	0	0	0	0	0	1	0	0	19.0500	6.3900	-19.0500	-6.3900	0.0000	0.0000	0.0000	0.0000;
	60162	60165	-0.000556	-0.015451	0	125.67	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60162	60166	0.000286	0.001176	0	0	0	0	0	0	1	0	0	8.3900	6.2400	-8.3900	-6.2400	0.0000	0.0000	0.0000	0.0000;
	60162	60167	0.000234	0.001056	0	0	0	0	0	0	1	0	0	-8.3900	47.6900	8.3900	-47.6700	0.0000	0.0000	0.0000	0.0000;
	60163	60165	0.00723	0.200866	0	62.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60164	60165	0.00723	0.200866	0	62.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60185	60167	0.012123	0.049249	0.01654	165.98	0	0	0	0	1	0	0	82.1400	-49.4900	-81.0800	52.0400	0.0000	0.0000	0.0000	0.0000;
	60167	60220	0.007065	0.040272	0.02406	162.25	0	0	0	0	1	0	0	72.6900	-4.3700	-72.3400	3.7800	0.0000	0.0000	0.0000	0.0000;
	60169	60168	0.012479	0.064234	0.00875	179.64	0	0	0	0	1	0	0	-122.3600	40.5000	124.3100	-31.3800	0.0000	0.0000	0.0000	0.0000;
	60174	60168	0.005033	0.025349	0.01651	182.43	0	0	0	0	1	0	0	137.0500	-25.7000	-136.1200	28.6600	0.0000	0.0000	0.0000	0.0000;
	60169	60170	0.000204	0.001196	0	0	0	0	0	0	1	0	0	24.0200	2.1200	-24.0200	-2.1100	0.0000	0.0000	0.0000	0.0000;
	60401	60169	0.004856	0.022413	0.01008	170.35	0	0	0	0	1	0	0	-88.5800	16.5700	88.9500	-15.9300	0.0000	0.0000	0.0000	0.0000;
	60402	60169	0.015767	0.0537	0.01737	116.44	0	0	0	0	1	0	0	-9.3700	1.4100	9.3800	-3.2100	0.0000	0.0000	0.0000	0.0000;
	60171	60172	0.000284	0.001131	0	0	0	0	0	0	1	0	0	32.9500	5.9900	-32.9500	-5.9800	0.0000	0.0000	0.0000	0.0000;
	60171	60178	0.005703	0.023894	0.03598	161.77	0	0	0	0	1	0	0	-63.1300	-5.4200	63.3400	2.5200	0.0000	0.0000	0.0000	0.0000;
	60171	60194	0.002581	0.014999	0.00307	144.62	0	0	0	0	1	0	0	30.1800	-0.5700	-30.1500	0.3700	0.0000	0.0000	0.0000	0.0000;
	60174	60173	0.003017	0.013031	0.00446	153.27	0	0	0	0	1	0	0	-52.0500	11.3200	52.1300	-11.4300	0.0000	0.0000	0.0000	0.0000;
	60192	60173	0.004475	0.01749	0.00194	168.75	0	0	0	0	1	0	0	85.3900	-3.2200	-85.0800	4.2300	0.0000	0.0000	0.0000	0.0000;
	60174	60191	0.001954	0.010542	0.00211	179.59	0	0	0	0	1	0	0	-117.9500	9.9600	118.2100	-8.7700	0.0000	0.0000	0.0000	0.0000;
	60175	60176	0.002456	0.011311	0.00552	207.54	0	0	0	0	1	0	0	-120.1300	-12.1700	120.4700	13.1300	0.0000	0.0000	0.0000	0.0000;
	60175	60176	0.002456	0.011311	0.00552	207.54	0	0	0	0	1	0	0	-120.1300	-12.1700	120.4700	13.1300	0.0000	0.0000	0.0000	0.0000;
	60191	60175	0.007411	0.030773	0.00604	188.44	0	0	0	0	1	0	0	-85.5000	-2.6200	86.0200	4.1200	0.0000	0.0000	0.0000	0.0000;
	60191	60175	0.007411	0.030773	0.00604	188.44	0	0	0	0	1	0	0	-85.5000	-2.6200	86.0200	4.1200	0.0000	0.0000	0.0000	0.0000;
	60175	60192	0.003499	0.015653	0.01337	176.86	0	0	0	0	1	0	0	108.2700	10.8800	-107.8800	-10.5600	0.0000	0.0000	0.0000	0.0000;
	60175	61110	0.003938	0.021651	0.00515	164.92	0	0	0	0	1	0	0	-72.9900	-6.0900	73.1900	6.6300	0.0000	0.0000	0.0000	0.0000;
	60176	60934	0.001516	0.007587	0.00644	212.77	0	0	0	0	1	0	0	-140.6300	-31.1600	140.9200	31.9300	0.0000	0.0000	0.0000	0.0000;
	60176	60934	0.001516	0.007587	0.00644	212.77	0	0	0	0	1	0	0	-140.6300	-31.1600	140.9200	31.9300	0.0000	0.0000	0.0000	0.0000;
	61110	60176	0.003379	0.013036	0.0057	137.63	0	0	0	0	1	0	0	16.2200	-5.4800	-16.2100	4.9000	0.0000	0.0000	0.0000	0.0000;
	60176	61187	0.003846	0.019335	0.00479	141.08	0	0	0	0	1	0	0	23.2200	14.7600	-23.1900	-15.1300	0.0000	0.0000	0.0000	0.0000;
	60177	60181	0.013935	0.045779	0.01024	154.54	0	0	0	0	1	0	0	52.4000	-13.0000	-52.0100	13.2300	0.0000	0.0000	0.0000	0.0000;
	60205	60177	0.002727	0.015028	0.01335	170.58	0	0	0	0	1	0	0	85.9000	3.8500	-85.7100	-4.1700	0.0000	0.0000	0.0000	0.0000;
	60178	61053	0.004936	0.022237	0.00436	167.03	0	0	0	0	1	0	0	-74.8000	-5.5400	75.0600	6.2500	0.0000	0.0000	0.0000	0.0000;
	61187	60178	0.003307	0.013917	0.0035	146.52	0	0	0	0	1	0	0	35.6500	1.4700	-35.6100	-1.6800	0.0000	0.0000	0.0000	0.0000;
	60179	60180	0.000216	0.001112	0	0	0	0	0	0	1	0	0	-33.3100	-13.1200	33.3200	13.1300	0.0000	0.0000	0.0000	0.0000;
	60186	60180	0.007762	0.034364	0.00575	183.56	0	0	0	0	1	0	0	-135.0600	0.2400	136.4200	5.1500	0.0000	0.0000	0.0000	0.0000;
	61102	60180	0.003574	0.016854	0.00283	187.83	0	0	0	0	1	0	0	85.1100	9.9900	-84.8700	-9.1400	0.0000	0.0000	0.0000	0.0000;
	61102	60180	0.003574	0.016854	0.00283	187.83	0	0	0	0	1	0	0	85.1100	9.9900	-84.8700	-9.1400	0.0000	0.0000	0.0000	0.0000;
	60181	60182	0.000259	0.001	0	0	0	0	0	0	1	0	0	26.0100	20.0400	-26.0100	-20.0300	0.0000	0.0000	0.0000	0.0000;
	60183	60181	0.002292	0.012629	0.00311	141.17	0	0	0	0	1	0	0	-25.9600	33.1600	26.0000	-33.2700	0.0000	0.0000	0.0000	0.0000;
	60183	60184	0.000285	0.001004	0	0	0	0	0	0	1	0	0	26.0100	1.4900	-26.0100	-1.4800	0.0000	0.0000	0.0000	0.0000;
	60185	60183	0.003247	0.011338	0.00201	173.96	0	0	0	0	1	0	0	-108.1500	47.1500	108.5800	-45.8400	0.0000	0.0000	0.0000	0.0000;
	60186	60183	0.003655	0.017572	0.00719	175.61	0	0	0	0	1	0	0	109.0600	-9.9200	-108.6400	11.1900	0.0000	0.0000	0.0000	0.0000;
	60187	60188	0.000245	0.001051	0	0	0	0	0	0	1	0	0	39.1900	5.5200	-39.1900	-5.5000	0.0000	0.0000	0.0000	0.0000;
	60187	60189	0.005972	0.029454	0.00665	188.56	0	0	0	0	1	0	0	-77.8400	7.8400	78.1800	-6.8300	0.0000	0.0000	0.0000	0.0000;
	60187	60189	0.005972	0.029454	0.00665	188.56	0	0	0	0	1	0	0	-77.8400	7.8400	78.1800	-6.8300	0.0000	0.0000	0.0000	0.0000;
	60189	60204	0.003018	0.016644	0.00595	193.04	0	0	0	0	1	0	0	-87.9800	2.7600	88.2000	-2.1800	0.0000	0.0000	0.0000	0.0000;
	60189	60204	0.003018	0.016644	0.00595	193.04	0	0	0	0	1	0	0	-87.9800	2.7600	88.2000	-2.1800	0.0000	0.0000	0.0000	0.0000;
	60190	60191	0.000219	0.001029	0	0	0	0	0	0	1	0	0	-52.7900	-13.9800	52.7900	14.0100	0.0000	0.0000	0.0000	0.0000;
	60192	60193	0.000247	0.001144	0	0	0	0	0	0	1	0	0	33.1900	7.5000	-33.1900	-7.4800	0.0000	0.0000	0.0000	0.0000;
	60192	60194	0.002328	0.012518	0.00954	131.3	0	0	0	0	1	0	0	-10.7000	6.2900	10.7100	-7.2700	0.0000	0.0000	0.0000	0.0000;
	60203	60195	0.005741	0.029188	0.00722	141.65	0	0	0	0	1	0	0	24.3900	-19.6200	-24.3400	19.1300	0.0000	0.0000	0.0000	0.0000;
	61187	60195	0.003465	0.018977	0.00877	118.69	0	0	0	0	1	0	0	4.3200	22.2100	-4.3100	-23.0400	0.0000	0.0000	0.0000	0.0000;
	60196	60199	0.0001	-0.001013	0	125.44	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60196	60200	0.000209	0.001161	0	0	0	0	0	0	1	0	0	28.6400	7.3700	-28.6400	-7.3600	0.0000	0.0000	0.0000	0.0000;
	60196	60201	0.000297	0.001124	0	0	0	0	0	0	1	0	0	-28.6400	-7.3700	28.6500	7.3800	0.0000	0.0000	0.0000	0.0000;
	60197	60199	0.007172	0.155884	0	62.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60198	60199	0.007172	0.155884	0	62.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60203	60201	0.005519	0.025223	0.00256	158.13	0	0	0	0	1	0	0	-53.0300	17.2300	53.2000	-16.7500	0.0000	0.0000	0.0000	0.0000;
	60201	60210	0.010014	0.059328	0.02231	170.26	0	0	0	0	1	0	0	-81.8400	9.3600	82.5000	-7.8500	0.0000	0.0000	0.0000	0.0000;
	60202	60203	0.000234	0.001137	0	0	0	0	0	0	1	0	0	-28.6400	-2.3900	28.6400	2.4000	0.0000	0.0000	0.0000	0.0000;
	61228	60204	0.005291	0.026568	0.00299	189.8	0	0	0	0	1	0	0	83.0900	8.2100	-82.7500	-6.8200	0.0000	0.0000	0.0000	0.0000;
	61228	60204	0.005291	0.026568	0.00299	189.8	0	0	0	0	1	0	0	83.0900	8.2100	-82.7500	-6.8200	0.0000	0.0000	0.0000	0.0000;
	60206	60205	0.005301	0.024581	0.00644	175.05	0	0	0	0	1	0	0	100.9900	7.4800	-100.4800	-5.7700	0.0000	0.0000	0.0000	0.0000;
	60206	60207	0.006288	0.030581	0.00976	146.31	0	0	0	0	1	0	0	-35.5400	-33.2000	35.6800	32.8400	0.0000	0.0000	0.0000	0.0000;
	60209	60206	0.010957	0.054668	0.01398	168.37	0	0	0	0	1	0	0	80.7300	-15.8100	-80.0300	17.8300	0.0000	0.0000	0.0000	0.0000;
	60207	60208	0.000283	0.001139	0	0	0	0	0	0	1	0	0	18.0000	5.0200	-18.0000	-5.0100	0.0000	0.0000	0.0000	0.0000;
	60207	60217	0.021944	0.098396	0.0178	157.43	0	0	0	0	1	0	0	-53.6800	13.5500	54.3100	-12.6500	0.0000	0.0000	0.0000	0.0000;
	61437	60209	0.007465	0.036805	0.0338	171.81	0	0	0	0	1	0	0	90.0300	-14.4900	-89.4400	13.8000	0.0000	0.0000	0.0000	0.0000;
	61614	60210	0.009666	0.046205	0.01451	175.29	0	0	0	0	1	0	0	100.8400	-0.2800	-99.9300	3.1200	0.0000	0.0000	0.0000	0.0000;
	60211	60212	0.01071	0.054646	0.00498	162.04	0	0	0	0	1	0	0	-46.9900	37.1200	47.3600	-35.7800	0.0000	0.0000	0.0000	0.0000;
	60636	60211	0.016345	0.073567	0.01329	158.78	0	0	0	0	1	0	0	-38.1400	-23.5500	38.4500	23.6100	0.0000	0.0000	0.0000	0.0000;
	60212	60213	0.011057	0.037888	0.01624	164.13	0	0	0	0	1	0	0	-55.9000	30.7800	56.3400	-30.9300	0.0000	0.0000	0.0000	0.0000;
	60213	60214	0.000244	0.001081	0	0	0	0	0	0	1	0	0	19.3400	5.2100	-19.3400	-5.2000	0.0000	0.0000	0.0000	0.0000;
	60215	60213	0.017184	0.059761	0.01222	173.28	0	0	0	0	1	0	0	76.7600	-23.2100	-75.6800	25.7200	0.0000	0.0000	0.0000	0.0000;
	60216	60215	0.006823	0.031156	0.01179	176.9	0	0	0	0	1	0	0	87.0000	-18.4100	-86.4700	19.6200	0.0000	0.0000	0.0000	0.0000;
	60351	60216	0.017419	0.086883	0.01744	183.83	0	0	0	0	1	0	0	105.2200	-4.1800	-103.3700	11.6400	0.0000	0.0000	0.0000	0.0000;
	61439	60217	0.012307	0.061333	0.02994	159.8	0	0	0	0	1	0	0	60.3700	-12.7100	-59.9400	11.6200	0.0000	0.0000	0.0000	0.0000;
	60218	60219	0.000228	0.00101	0	0	0	0	0	0	1	0	0	-9.3200	-2.5000	9.3200	2.5000	0.0000	0.0000	0.0000	0.0000;
	60220	60219	0.014968	0.066385	0.02747	152.52	0	0	0	0	1	0	0	52.8100	-8.3300	-52.4100	7.1700	0.0000	0.0000	0.0000	0.0000;
	60219	60851	0.016197	0.097141	0.01819	166.32	0	0	0	0	1	0	0	77.2900	-7.5200	-76.3700	11.1000	0.0000	0.0000	0.0000	0.0000;
	60221	60233	0.016582	0.089229	0.01974	158.81	0	0	0	0	1	0	0	-26.2600	0.4300	26.3700	-1.9700	0.0000	0.0000	0.0000	0.0000;
	60337	60221	0.010226	0.039763	0.02625	154.89	0	0	0	0	1	0	0	-18.2100	0.2800	18.2400	-2.9600	0.0000	0.0000	0.0000	0.0000;
	60222	60448	0.034715	0.1514	0.01378	153.92	0	0	0	0	1	0	0	27.9100	-2.8800	-27.6400	2.6600	0.0000	0.0000	0.0000	0.0000;
	60223	60398	0.008935	0.040922	0.01878	171.33	0	0	0	0	1	0	0	-71.6700	13.1100	72.1400	-12.8900	0.0000	0.0000	0.0000	0.0000;
	60223	60836	0.020705	0.077512	0.01526	161.15	0	0	0	0	1	0	0	44.4500	-15.7300	-44.0000	15.8400	0.0000	0.0000	0.0000	0.0000;
	60224	60390	0.030264	0.123524	0.10238	158.87	0	0	0	0	1	0	0	-25.4900	3.3600	25.7000	-13.0600	0.0000	0.0000	0.0000	0.0000;
	60225	60226	0.008428	0.039782	0.0091	152.54	0	0	0	0	1	0	0	34.1400	0.0100	-34.0500	-0.5600	0.0000	0.0000	0.0000	0.0000;
	60225	60227	0.002828	0.011575	0.01727	154.25	0	0	0	0	1	0	0	-47.3500	8.6100	47.4100	-10.2300	0.0000	0.0000	0.0000	0.0000;
	60226	60875	0.020837	0.099111	0.03223	164.31	0	0	0	0	1	0	0	62.9900	-8.0600	-62.2100	8.3200	0.0000	0.0000	0.0000	0.0000;
	60229	60228	0.012953	0.350014	0	61.93	0	0	1.01875	0	1	0	0	-36.7900	2.1100	36.9600	2.5200	0.0000	0.0000	0.0000	0.0000;
	60229	60228	0.012953	0.350014	0	61.93	0	0	1.01875	0	1	0	0	-36.7900	2.1100	36.9600	2.5200	0.0000	0.0000	0.0000	0.0000;
	60229	60228	0.012953	0.350014	0	61.93	0	0	1.01875	0	1	0	0	-36.7900	2.1100	36.9600	2.5200	0.0000	0.0000	0.0000	0.0000;
	60229	60228	0.012953	0.350014	0	61.93	0	0	1.01875	0	1	0	0	-36.7900	2.1100	36.9600	2.5200	0.0000	0.0000	0.0000	0.0000;
	60228	60230	0.000242	0.001176	0	0	0	0	0	0	1	0	0	13.3500	1.3900	-13.3500	-1.3900	0.0000	0.0000	0.0000	0.0000;
	60233	60228	0.007388	0.027614	0.00558	159.21	0	0	0	0	1	0	0	72.9000	47.7200	-72.3800	-46.3500	0.0000	0.0000	0.0000	0.0000;
	60235	60228	0.03029	0.12218	0.02607	174.82	0	0	0	0	1	0	0	91.5000	-26.7200	-88.8100	34.8700	0.0000	0.0000	0.0000	0.0000;
	60233	60231	0.006297	0.023471	0.00679	178.66	0	0	0	0	1	0	0	98.9900	13.5400	-98.4100	-12.0800	0.0000	0.0000	0.0000	0.0000;
	60231	60809	0.013137	0.050239	0.01801	175.37	0	0	0	0	1	0	0	85.0600	5.1100	-84.1500	-3.5300	0.0000	0.0000	0.0000	0.0000;
	60233	60232	0.000478	0.032811	0	471.75	0	0	1.025	0	1	0	0	-198.2600	-59.2900	198.4600	73.0200	0.0000	0.0000	0.0000	0.0000;
	60232	60234	0.000231	0.001192	0	0	0	0	0	0	1	0	0	13.3500	3.0400	-13.3500	-3.0400	0.0000	0.0000	0.0000	0.0000;
	60340	60232	0.00204	0.024849	0.40407	1137.76	0	0	0	0	1	0	0	8.5800	-2.5800	-8.5700	-40.6800	0.0000	0.0000	0.0000	0.0000;
	60235	60236	0.000215	0.001129	0	0	0	0	0	0	1	0	0	29.9500	1.2100	-29.9500	-1.2000	0.0000	0.0000	0.0000	0.0000;
	60237	60241	0.009308	0.039157	0.01794	199.33	0	0	0	0	1	0	0	109.9700	-29.1500	-108.8400	32.0100	0.0000	0.0000	0.0000	0.0000;
	60237	60567	0.034194	0.14873	0.03674	147.52	0	0	0	0	1	0	0	-19.2700	14.1200	19.4700	-17.0700	0.0000	0.0000	0.0000	0.0000;
	60237	60568	0.026121	0.098829	0.07847	158.54	0	0	0	0	1	0	0	-35.9200	-5.2100	36.2400	-1.9900	0.0000	0.0000	0.0000	0.0000;
	60237	60677	0.020469	0.107414	0.04213	175.66	0	0	0	0	1	0	0	-73.5200	14.8800	74.6200	-13.5700	0.0000	0.0000	0.0000	0.0000;
	60238	60680	0.028757	0.106825	0.09256	165.99	0	0	0	0	1	0	0	-43.9600	7.5500	44.5500	-14.8000	0.0000	0.0000	0.0000	0.0000;
	61452	60238	0.022097	0.088441	0.02457	168.05	0	0	0	0	1	0	0	50.6400	0.3200	-50.0900	-0.6700	0.0000	0.0000	0.0000	0.0000;
	60239	60240	0.000264	0.001057	0	0	0	0	0	0	1	0	0	-16.8500	-4.6800	16.8500	4.6800	0.0000	0.0000	0.0000	0.0000;
	60241	60240	0.005925	0.031066	0.00443	173.22	0	0	0	0	1	0	0	70.1800	5.5700	-69.9100	-4.5900	0.0000	0.0000	0.0000	0.0000;
	60243	60240	0.012983	0.074201	0.01527	168.61	0	0	0	0	1	0	0	-52.7100	0.4800	53.0500	-0.0900	0.0000	0.0000	0.0000	0.0000;
	60241	60242	0.000274	0.001185	0	0	0	0	0	0	1	0	0	28.8500	7.2700	-28.8500	-7.2600	0.0000	0.0000	0.0000	0.0000;
	61153	60241	0.00116	0.005551	0.00098	148.37	0	0	0	0	1	0	0	-9.7800	44.8600	9.8100	-44.8500	0.0000	0.0000	0.0000	0.0000;
	60244	60251	0.004233	0.019951	0.00659	169.88	0	0	0	0	1	0	0	-79.6600	-1.4100	79.9200	1.9500	0.0000	0.0000	0.0000	0.0000;
	60244	60283	0.003667	0.015257	0.00424	144.13	0	0	0	0	1	0	0	22.8700	-26.5600	-22.8300	26.2900	0.0000	0.0000	0.0000	0.0000;
	60244	60319	0.005054	0.021298	0.00473	134.33	0	0	0	0	1	0	0	18.0800	9.1300	-18.0600	-9.5300	0.0000	0.0000	0.0000	0.0000;
	60245	60307	0.011811	0.058421	0.02	178.51	0	0	0	0	1	0	0	112.7400	7.8600	-111.3000	-2.7800	0.0000	0.0000	0.0000	0.0000;
	60245	60311	0.01343	0.074923	0.01243	159.67	0	0	0	0	1	0	0	54.7700	-9.1100	-54.3700	10.0100	0.0000	0.0000	0.0000	0.0000;
	60245	60323	0.003497	0.013609	0.00309	187.77	0	0	0	0	1	0	0	-93.8300	-3.9000	94.1200	4.7300	0.0000	0.0000	0.0000	0.0000;
	60245	60323	0.003497	0.013609	0.00309	187.77	0	0	0	0	1	0	0	-93.8300	-3.9000	94.1200	4.7300	0.0000	0.0000	0.0000	0.0000;
	60246	60249	-0.000242	-0.005961	0	124.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60246	60250	0.000256	0.00117	0	0	0	0	0	0	1	0	0	20.1500	7.8000	-20.1500	-7.8000	0.0000	0.0000	0.0000	0.0000;
	60246	60251	0.000221	0.001015	0	0	0	0	0	0	1	0	0	-20.1500	-7.8000	20.1500	7.8100	0.0000	0.0000	0.0000	0.0000;
	60247	60249	0.005035	0.123892	0	62.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60248	60249	0.005035	0.123892	0	62.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60251	60256	0.003323	0.017109	0.00473	193.7	0	0	0	0	1	0	0	-115.5900	-9.3500	116.0200	11.0500	0.0000	0.0000	0.0000	0.0000;
	60251	60256	0.003323	0.017109	0.00473	193.7	0	0	0	0	1	0	0	-115.5900	-9.3500	116.0200	11.0500	0.0000	0.0000	0.0000	0.0000;
	60261	60251	0.001894	0.008832	0.00619	180.07	0	0	0	0	1	0	0	115.4700	21.0600	-115.2200	-20.5500	0.0000	0.0000	0.0000	0.0000;
	60319	60251	0.00357	0.016021	0.00642	198.58	0	0	0	0	1	0	0	-122.6400	-13.0500	123.1600	14.7500	0.0000	0.0000	0.0000	0.0000;
	60319	60251	0.00357	0.016021	0.00642	198.58	0	0	0	0	1	0	0	-122.6400	-13.0500	123.1600	14.7500	0.0000	0.0000	0.0000	0.0000;
	60253	60252	0.000192	0.015336	0	576.21	0	0	1	0	1	0	0	-205.8000	-10.7900	205.8700	16.8800	0.0000	0.0000	0.0000	0.0000;
	60253	60252	0.000192	0.015336	0	576.21	0	0	1	0	1	0	0	-205.8000	-10.7900	205.8700	16.8800	0.0000	0.0000	0.0000	0.0000;
	60253	60252	0.000192	0.015336	0	576.21	0	0	1	0	1	0	0	-205.8000	-10.7900	205.8700	16.8800	0.0000	0.0000	0.0000	0.0000;
	60252	60254	0.000261	0.001127	0	0	0	0	0	0	1	0	0	27.7500	11.1100	-27.7400	-11.1100	0.0000	0.0000	0.0000	0.0000;
	60252	60979	0.00077	0.008799	0.17007	1158.09	0	0	0	0	1	0	0	-344.0800	-56.7000	344.9400	48.1800	0.0000	0.0000	0.0000	0.0000;
	60252	61169	0.000873	0.009348	0.11333	1167.47	0	0	0	0	1	0	0	-301.2900	-5.0500	302.0300	0.7400	0.0000	0.0000	0.0000	0.0000;
	60256	60253	0.003583	0.016773	0.0072	203.15	0	0	0	0	1	0	0	-133.5100	-14.8300	134.1300	16.9400	0.0000	0.0000	0.0000	0.0000;
	60256	60253	0.003583	0.016773	0.0072	203.15	0	0	0	0	1	0	0	-133.5100	-14.8300	134.1300	16.9400	0.0000	0.0000	0.0000	0.0000;
	60253	60259	0.002518	0.014732	0.00176	198.36	0	0	0	0	1	0	0	119.5800	11.7800	-119.2400	-9.9800	0.0000	0.0000	0.0000	0.0000;
	60253	60259	0.002518	0.014732	0.00176	198.36	0	0	0	0	1	0	0	119.5800	11.7800	-119.2400	-9.9800	0.0000	0.0000	0.0000	0.0000;
	60253	60643	0.00754	0.030541	0.02361	176.09	0	0	0	0	1	0	0	-106.1400	-5.0300	106.9400	5.7100	0.0000	0.0000	0.0000	0.0000;
	60253	61066	0.003343	0.018802	0.00603	193.42	0	0	0	0	1	0	0	108.0600	-10.0200	-107.6900	11.4400	0.0000	0.0000	0.0000	0.0000;
	60253	61066	0.003343	0.018802	0.00603	193.42	0	0	0	0	1	0	0	108.0600	-10.0200	-107.6900	11.4400	0.0000	0.0000	0.0000	0.0000;
	60306	60255	0.007361	0.03447	0.00599	136.37	0	0	0	0	1	0	0	-13.0200	-5.6000	13.0300	5.0200	0.0000	0.0000	0.0000	0.0000;
	60255	60991	0.00892	0.038913	0.01526	155.13	0	0	0	0	1	0	0	46.9800	-8.8300	-46.7900	8.0300	0.0000	0.0000	0.0000	0.0000;
	60255	61063	0.003018	0.01549	0.00572	174.04	0	0	0	0	1	0	0	-87.7600	-4.7900	87.9700	5.2900	0.0000	0.0000	0.0000	0.0000;
	60256	60257	0.000276	0.001081	0	0	0	0	0	0	1	0	0	48.9900	12.4800	-48.9900	-12.4600	0.0000	0.0000	0.0000	0.0000;
	60256	60259	0.003109	0.014618	0.0041	148.59	0	0	0	0	1	0	0	-33.9600	-12.3900	34.0000	12.1400	0.0000	0.0000	0.0000	0.0000;
	60320	60256	0.006779	0.032914	0.00388	141.79	0	0	0	0	1	0	0	-19.9300	-7.7300	19.9600	7.4600	0.0000	0.0000	0.0000	0.0000;
	60258	60259	0.000228	0.001017	0	0	0	0	0	0	1	0	0	-30.4300	-1.5600	30.4300	1.5700	0.0000	0.0000	0.0000	0.0000;
	60259	60261	0.004569	0.016615	0.00358	187.02	0	0	0	0	1	0	0	87.0300	3.1200	-86.7000	-2.3100	0.0000	0.0000	0.0000	0.0000;
	60259	60261	0.004569	0.016615	0.00358	187.02	0	0	0	0	1	0	0	87.0300	3.1200	-86.7000	-2.3100	0.0000	0.0000	0.0000	0.0000;
	60260	60289	0.002423	0.00959	0.00175	154.66	0	0	0	0	1	0	0	-44.4500	110.1900	44.7600	-109.1200	0.0000	0.0000	0.0000	0.0000;
	60260	60292	0.004643	0.022034	0.00477	122.89	0	0	0	0	1	0	0	-5.6700	48.4000	5.7800	-48.4300	0.0000	0.0000	0.0000	0.0000;
	60995	60261	0.0051	0.022673	0.00649	146.17	0	0	0	0	1	0	0	-27.4400	22.7700	27.5000	-23.1700	0.0000	0.0000	0.0000	0.0000;
	60262	60270	0.003345	0.015217	0.00875	166.28	0	0	0	0	1	0	0	69.9500	-5.4400	-69.8000	5.2100	0.0000	0.0000	0.0000	0.0000;
	60262	60877	0.00456	0.02583	0.01395	126.48	0	0	0	0	1	0	0	3.9100	7.2400	-3.9000	-8.7000	0.0000	0.0000	0.0000	0.0000;
	60262	60995	0.005835	0.023059	0.00326	160.05	0	0	0	0	1	0	0	54.8300	-4.3900	-54.6600	4.7000	0.0000	0.0000	0.0000	0.0000;
	61066	60262	0.001118	0.004948	0.0013	197.14	0	0	0	0	1	0	0	116.1200	4.0600	-115.9800	-3.5700	0.0000	0.0000	0.0000	0.0000;
	61066	60262	0.001118	0.004948	0.0013	197.14	0	0	0	0	1	0	0	116.1200	4.0600	-115.9800	-3.5700	0.0000	0.0000	0.0000	0.0000;
	60289	60263	0.003062	0.017943	0.00236	157.84	0	0	0	0	1	0	0	50.1200	17.8800	-50.0400	-17.6500	0.0000	0.0000	0.0000	0.0000;
	60290	60263	0.002172	0.011163	0.00273	150.76	0	0	0	0	1	0	0	-36.3400	-31.7100	36.3900	31.6800	0.0000	0.0000	0.0000	0.0000;
	60292	60263	0.0019	0.010981	0.00357	159.42	0	0	0	0	1	0	0	50.5100	25.4300	-50.4500	-25.4800	0.0000	0.0000	0.0000	0.0000;
	60264	60265	0.000272	0.001153	0	0	0	0	0	0	1	0	0	29.2100	6.7700	-29.2100	-6.7600	0.0000	0.0000	0.0000	0.0000;
	60270	60264	0.001549	0.008141	0.00209	167.06	0	0	0	0	1	0	0	-71.5700	17.3000	71.6500	-17.1000	0.0000	0.0000	0.0000	0.0000;
	60264	60272	0.002957	0.013075	0.0039	161.54	0	0	0	0	1	0	0	-56.7800	13.4900	56.8800	-13.4800	0.0000	0.0000	0.0000	0.0000;
	60264	61066	0.00587	0.02396	0.00751	153.89	0	0	0	0	1	0	0	-44.0800	-3.1600	44.1900	2.8000	0.0000	0.0000	0.0000	0.0000;
	60266	60267	0.000257	0.001071	0	0	0	0	0	0	1	0	0	82.9500	14.0400	-82.9300	-13.9700	0.0000	0.0000	0.0000	0.0000;
	60320	60266	0.005153	0.024363	0.00338	153.35	0	0	0	0	1	0	0	37.7500	12.4300	-37.6700	-12.4100	0.0000	0.0000	0.0000	0.0000;
	60266	60382	0.017127	0.074119	0.02665	153.04	0	0	0	0	1	0	0	-45.2800	-1.6300	45.6200	0.3100	0.0000	0.0000	0.0000	0.0000;
	60268	60277	0.009213	0.039541	0.01412	184.85	0	0	0	0	1	0	0	-76.2000	18.5300	76.7300	-17.7700	0.0000	0.0000	0.0000	0.0000;
	60268	60277	0.009213	0.039541	0.01412	184.85	0	0	0	0	1	0	0	-76.2000	18.5300	76.7300	-17.7700	0.0000	0.0000	0.0000	0.0000;
	60287	60268	0.001823	0.008421	0.00471	181.96	0	0	0	0	1	0	0	-119.0500	42.5100	119.3200	-41.7700	0.0000	0.0000	0.0000	0.0000;
	60269	60272	0.004499	0.022358	0.0039	163.43	0	0	0	0	1	0	0	59.9300	-3.7700	-59.7800	4.1100	0.0000	0.0000	0.0000	0.0000;
	60269	60304	0.005869	0.023005	0.0067	173.51	0	0	0	0	1	0	0	-85.0700	0.8600	85.4700	-0.0100	0.0000	0.0000	0.0000	0.0000;
	60269	60991	0.004524	0.021775	0.00412	121.58	0	0	0	0	1	0	0	-7.9400	-10.0100	7.9500	9.6000	0.0000	0.0000	0.0000	0.0000;
	60270	60271	0.000254	0.001114	0	0	0	0	0	0	1	0	0	39.7600	8.0700	-39.7600	-8.0500	0.0000	0.0000	0.0000	0.0000;
	60270	60289	0.003631	0.020578	0.00814	177.12	0	0	0	0	1	0	0	101.6100	-30.5700	-101.2300	31.8900	0.0000	0.0000	0.0000	0.0000;
	60272	60276	0.003085	0.016564	0.00198	147.53	0	0	0	0	1	0	0	-30.1900	2.4000	30.2200	-2.4600	0.0000	0.0000	0.0000	0.0000;
	60273	60274	0.000258	0.001162	0	0	0	0	0	0	1	0	0	39.1700	10.4600	-39.1600	-10.4400	0.0000	0.0000	0.0000	0.0000;
	60273	60292	0.001777	0.008845	0.00487	180.38	0	0	0	0	1	0	0	106.5200	3.5000	-106.3300	-3.0800	0.0000	0.0000	0.0000	0.0000;
	60273	60295	0.002335	0.011835	0.0065	192	0	0	0	0	1	0	0	-99.0400	-18.5300	99.2600	18.9600	0.0000	0.0000	0.0000	0.0000;
	60273	60295	0.002335	0.011835	0.0065	192	0	0	0	0	1	0	0	-99.0400	-18.5300	99.2600	18.9600	0.0000	0.0000	0.0000	0.0000;
	60275	60276	0.000258	0.001033	0	0	0	0	0	0	1	0	0	-27.3000	-9.8000	27.3000	9.8100	0.0000	0.0000	0.0000	0.0000;
	60276	60285	0.002846	0.013494	0.00581	161.95	0	0	0	0	1	0	0	-57.5200	-7.3500	57.6100	7.1600	0.0000	0.0000	0.0000	0.0000;
	60277	60278	0.000255	0.001186	0	0	0	0	0	0	1	0	0	53.3000	18.1800	-53.2900	-18.1500	0.0000	0.0000	0.0000	0.0000;
	60277	61206	0.004365	0.017063	0.00246	192.72	0	0	0	0	1	0	0	-103.3800	8.6800	103.8100	-7.2300	0.0000	0.0000	0.0000	0.0000;
	60277	61206	0.004365	0.017063	0.00246	192.72	0	0	0	0	1	0	0	-103.3800	8.6800	103.8100	-7.2300	0.0000	0.0000	0.0000	0.0000;
	60279	60280	0.000227	0.001181	0	0	0	0	0	0	1	0	0	-46.8400	-11.1900	46.8500	11.2100	0.0000	0.0000	0.0000	0.0000;
	60281	60280	0.006916	0.027434	0.00781	157.94	0	0	0	0	1	0	0	-49.5600	5.7300	49.7200	-5.9200	0.0000	0.0000	0.0000	0.0000;
	60280	61206	0.003768	0.021527	0.00251	176.13	0	0	0	0	1	0	0	-96.5700	-5.2900	96.9000	6.9000	0.0000	0.0000	0.0000	0.0000;
	60303	60281	0.001512	0.009043	0.00707	127.45	0	0	0	0	1	0	0	-9.9600	11.6100	9.9600	-12.3400	0.0000	0.0000	0.0000	0.0000;
	61217	60282	0.003658	0.018607	0.00432	189.74	0	0	0	0	1	0	0	96.9800	2.6000	-96.6600	-1.4500	0.0000	0.0000	0.0000	0.0000;
	61217	60282	0.003658	0.018607	0.00432	189.74	0	0	0	0	1	0	0	96.9800	2.6000	-96.6600	-1.4500	0.0000	0.0000	0.0000	0.0000;
	60283	60284	0.000261	0.001131	0	0	0	0	0	0	1	0	0	63.2000	14.3900	-63.1900	-14.3500	0.0000	0.0000	0.0000	0.0000;
	60283	60290	0.003449	0.016943	0.00831	154.56	0	0	0	0	1	0	0	44.5100	-24.9900	-44.4300	24.5500	0.0000	0.0000	0.0000	0.0000;
	60283	60995	0.004461	0.027875	0.00666	172.19	0	0	0	0	1	0	0	-84.8800	-15.6900	85.2000	16.9800	0.0000	0.0000	0.0000	0.0000;
	60285	60286	0.000245	0.001013	0	0	0	0	0	0	1	0	0	30.6000	8.6800	-30.6000	-8.6800	0.0000	0.0000	0.0000	0.0000;
	60285	60287	0.003113	0.015165	0.0035	173.57	0	0	0	0	1	0	0	-88.2100	-15.8400	88.4500	16.6100	0.0000	0.0000	0.0000	0.0000;
	60288	60289	0.000283	0.001139	0	0	0	0	0	0	1	0	0	-73.1600	-19.3700	73.1700	19.4300	0.0000	0.0000	0.0000	0.0000;
	60289	60292	0.002579	0.012675	0.00262	142.85	0	0	0	0	1	0	0	27.1800	2.0000	-27.1600	-2.1900	0.0000	0.0000	0.0000	0.0000;
	60289	60995	0.004172	0.019471	0.00889	175.38	0	0	0	0	1	0	0	-94.0100	37.9200	94.4100	-36.9900	0.0000	0.0000	0.0000	0.0000;
	60290	60291	0.000231	0.001039	0	0	0	0	0	0	1	0	0	105.1800	21.9800	-105.1500	-21.8600	0.0000	0.0000	0.0000	0.0000;
	60290	60300	0.007243	0.028111	0.00696	144.8	0	0	0	0	1	0	0	-24.4100	-14.8100	24.4700	14.2900	0.0000	0.0000	0.0000	0.0000;
	60292	60293	0.000252	0.001116	0	0	0	0	0	0	1	0	0	77.2100	28.2600	-77.1900	-28.1900	0.0000	0.0000	0.0000	0.0000;
	60295	60294	0.000372	0.027242	0	584.12	0	0	1.01875	0	1	0	0	-211.3600	-34.4000	211.5300	46.4400	0.0000	0.0000	0.0000	0.0000;
	60295	60294	0.000372	0.027242	0	584.12	0	0	1.01875	0	1	0	0	-211.3600	-34.4000	211.5300	46.4400	0.0000	0.0000	0.0000	0.0000;
	60295	60294	0.000372	0.027242	0	584.12	0	0	1.01875	0	1	0	0	-211.3600	-34.4000	211.5300	46.4400	0.0000	0.0000	0.0000	0.0000;
	60294	60296	0.000292	0.00114	0	0	0	0	0	0	1	0	0	43.9600	8.3800	-43.9500	-8.3600	0.0000	0.0000	0.0000	0.0000;
	60294	60512	0.00078	0.009175	0.13583	1241.04	0	0	0	0	1	0	0	566.5900	-38.6500	-564.2300	52.0600	0.0000	0.0000	0.0000	0.0000;
	61089	60294	0.00068	0.00791	0.15867	1303.58	0	0	0	0	1	0	0	780.9800	73.4400	-777.1000	-45.3500	0.0000	0.0000	0.0000	0.0000;
	60294	61169	0.000788	0.009297	0.23154	1212.17	0	0	0	0	1	0	0	-468.0300	-63.7000	469.6800	58.3200	0.0000	0.0000	0.0000	0.0000;
	60297	60295	0.00565	0.020422	0.00451	165.42	0	0	0	0	1	0	0	-64.9400	-15.0300	65.1700	15.4000	0.0000	0.0000	0.0000	0.0000;
	60295	60299	0.003866	0.014935	0.02069	199.83	0	0	0	0	1	0	0	123.8400	21.1100	-123.2800	-21.1200	0.0000	0.0000	0.0000	0.0000;
	60295	60299	0.003866	0.014935	0.02069	199.83	0	0	0	0	1	0	0	123.8400	21.1100	-123.2800	-21.1200	0.0000	0.0000	0.0000	0.0000;
	60295	60547	0.003443	0.015815	0.00541	182.01	0	0	0	0	1	0	0	122.7200	7.6800	-122.2300	-6.0400	0.0000	0.0000	0.0000	0.0000;
	60298	60522	0.007034	0.032717	0.00697	145.5	0	0	0	0	1	0	0	-25.1100	-9.6100	25.1600	9.0900	0.0000	0.0000	0.0000	0.0000;
	60518	60299	0.005183	0.024592	0.00375	168.89	0	0	0	0	1	0	0	-76.5500	-22.8000	76.8700	23.9100	0.0000	0.0000	0.0000	0.0000;
	60300	60301	0.00023	0.001118	0	0	0	0	0	0	1	0	0	13.0900	5.8500	-13.0900	-5.8500	0.0000	0.0000	0.0000	0.0000;
	60547	60300	0.003001	0.012654	0.00817	152.4	0	0	0	0	1	0	0	37.6100	19.4900	-37.5600	-20.1400	0.0000	0.0000	0.0000	0.0000;
	60302	60303	0.000295	0.001156	0	0	0	0	0	0	1	0	0	-18.9000	-4.4800	18.9000	4.4800	0.0000	0.0000	0.0000	0.0000;
	60303	60305	0.005137	0.026481	0.00727	129.92	0	0	0	0	1	0	0	-8.9400	-16.0900	8.9600	15.4000	0.0000	0.0000	0.0000	0.0000;
	60304	61168	0.004557	0.021127	0.01142	179.14	0	0	0	0	1	0	0	-104.8000	-2.2200	105.2700	3.1500	0.0000	0.0000	0.0000	0.0000;
	60305	61168	0.002085	0.010057	0.00248	152.78	0	0	0	0	1	0	0	-37.6100	-24.9500	37.6500	24.8700	0.0000	0.0000	0.0000	0.0000;
	60306	60384	0.0124	0.059883	0.01992	128.95	0	0	0	0	1	0	0	-12.3200	-1.3900	12.3400	-0.6500	0.0000	0.0000	0.0000	0.0000;
	60307	60308	0.000297	0.001088	0	0	0	0	0	0	1	0	0	20.2500	7.7200	-20.2500	-7.7100	0.0000	0.0000	0.0000	0.0000;
	60314	60307	0.014133	0.056175	0.00931	126.39	0	0	0	0	1	0	0	6.5400	-9.1700	-6.5200	8.3000	0.0000	0.0000	0.0000	0.0000;
	60307	60318	0.012558	0.056348	0.00977	175.96	0	0	0	0	1	0	0	97.5700	-13.2300	-96.3700	17.6300	0.0000	0.0000	0.0000	0.0000;
	60309	60321	0.004601	0.024485	0.05399	151.48	0	0	0	0	1	0	0	-40.2000	26.3400	40.3100	-31.2300	0.0000	0.0000	0.0000	0.0000;
	60309	60702	0.014129	0.061441	0.00991	146.67	0	0	0	0	1	0	0	31.2400	-28.3900	-30.9900	28.4200	0.0000	0.0000	0.0000	0.0000;
	60310	60513	0.004018	0.021217	0.00827	128.89	0	0	0	0	1	0	0	-6.6000	-24.0100	6.6200	23.2400	0.0000	0.0000	0.0000	0.0000;
	60516	60310	0.005824	0.03011	0.0021	131.02	0	0	0	0	1	0	0	-9.9100	-24.4900	9.9500	24.4600	0.0000	0.0000	0.0000	0.0000;
	60310	60545	0.006181	0.015621	0.00379	140.41	0	0	0	0	1	0	0	-20.2900	-5.9800	20.3200	5.6400	0.0000	0.0000	0.0000	0.0000;
	60311	60312	0.000247	0.001076	0	0	0	0	0	0	1	0	0	24.8700	5.7500	-24.8700	-5.7500	0.0000	0.0000	0.0000	0.0000;
	60311	60516	0.009069	0.040115	0.01156	145.12	0	0	0	0	1	0	0	29.5000	-15.7600	-29.4000	14.9700	0.0000	0.0000	0.0000	0.0000;
	60313	60314	0.016354	0.071213	0.01068	183.31	0	0	0	0	1	0	0	133.2300	10.1600	-130.4700	0.8000	0.0000	0.0000	0.0000	0.0000;
	60313	60889	0.008902	0.031412	0.0077	151.36	0	0	0	0	1	0	0	-38.5200	-0.3800	38.6500	0.0100	0.0000	0.0000	0.0000	0.0000;
	60313	60975	0.009659	0.042253	0.01796	178.46	0	0	0	0	1	0	0	-109.5300	-13.4400	110.6500	16.3900	0.0000	0.0000	0.0000	0.0000;
	60315	60314	0.012118	0.314738	0	200	0	0	1.04375	0	1	0	0	-57.1800	4.0700	57.5900	6.4400	0.0000	0.0000	0.0000	0.0000;
	60315	60314	0.012118	0.314738	0	200	0	0	1.04375	0	1	0	0	-57.1800	4.0700	57.5900	6.4400	0.0000	0.0000	0.0000	0.0000;
	60315	60314	0.012118	0.314738	0	200	0	0	1.04375	0	1	0	0	-57.1800	4.0700	57.5900	6.4400	0.0000	0.0000	0.0000	0.0000;
	60315	60314	0.012118	0.314738	0	200	0	0	1.04375	0	1	0	0	-57.1800	4.0700	57.5900	6.4400	0.0000	0.0000	0.0000	0.0000;
	60315	60314	0.012118	0.314738	0	200	0	0	1.04375	0	1	0	0	-57.1800	4.0700	57.5900	6.4400	0.0000	0.0000	0.0000	0.0000;
	60315	60314	0.012118	0.314738	0	200	0	0	1.04375	0	1	0	0	-57.1800	4.0700	57.5900	6.4400	0.0000	0.0000	0.0000	0.0000;
	60314	60316	0.000248	0.001046	0	0	0	0	0	0	1	0	0	14.5200	8.2100	-14.5200	-8.2000	0.0000	0.0000	0.0000	0.0000;
	60314	60319	0.006696	0.028806	0.11047	193.77	0	0	0	0	1	0	0	-118.0500	-19.2400	118.9900	12.0400	0.0000	0.0000	0.0000	0.0000;
	60314	60319	0.006696	0.028806	0.11047	193.77	0	0	0	0	1	0	0	-118.0500	-19.2400	118.9900	12.0400	0.0000	0.0000	0.0000	0.0000;
	60317	60318	0.000234	0.001006	0	0	0	0	0	0	1	0	0	-11.5800	-3.5100	11.5800	3.5100	0.0000	0.0000	0.0000	0.0000;
	60318	60321	0.00776	0.036281	0.00531	170.94	0	0	0	0	1	0	0	84.7900	-21.1400	-84.2000	23.3500	0.0000	0.0000	0.0000	0.0000;
	60323	60320	0.004213	0.016354	0.00851	154.81	0	0	0	0	1	0	0	43.2500	9.3100	-43.1700	-9.9000	0.0000	0.0000	0.0000	0.0000;
	60321	60322	0.000234	0.001103	0	0	0	0	0	0	1	0	0	43.8800	7.8700	-43.8800	-7.8500	0.0000	0.0000	0.0000	0.0000;
	61191	60323	0.002783	0.015398	0.00327	201.77	0	0	0	0	1	0	0	129.5700	17.4300	-129.1300	-15.3100	0.0000	0.0000	0.0000	0.0000;
	61191	60323	0.002783	0.015398	0.00327	201.77	0	0	0	0	1	0	0	129.5700	17.4300	-129.1300	-15.3100	0.0000	0.0000	0.0000	0.0000;
	60324	60881	0.009372	0.042668	0.00647	121.52	0	0	0	0	1	0	0	6.2200	-9.4200	-6.2100	8.7700	0.0000	0.0000	0.0000	0.0000;
	60326	60325	0.000255	0.017136	0	324.26	0	0	1.00625	0	1	0	0	41.9000	-32.2400	-41.8900	32.6900	0.0000	0.0000	0.0000	0.0000;
	60325	60327	0.000268	0.001093	0	0	0	0	0	0	1	0	0	41.8900	-32.6900	-41.8900	32.7200	0.0000	0.0000	0.0000	0.0000;
	60326	60886	0.021475	0.096006	0.01972	168.74	0	0	0	0	1	0	0	-64.8800	28.2500	65.9000	-25.8200	0.0000	0.0000	0.0000	0.0000;
	60328	60332	0.013715	0.041562	0.02359	147.44	0	0	0	0	1	0	0	25.1500	3.6900	-25.0600	-5.9400	0.0000	0.0000	0.0000	0.0000;
	60329	60330	0.00025	0.00116	0	0	0	0	0	0	1	0	0	-7.5700	14.7200	7.5700	-14.7200	0.0000	0.0000	0.0000	0.0000;
	60332	60331	0.009794	0.041584	0.00379	128.16	0	0	0	0	1	0	0	-18.0100	-8.7300	18.0400	8.4800	0.0000	0.0000	0.0000	0.0000;
	60331	60333	0.007417	0.037984	0.00912	156.81	0	0	0	0	1	0	0	53.5500	-7.2900	-53.3500	7.3600	0.0000	0.0000	0.0000	0.0000;
	60331	61241	0.01242	0.058833	0.01173	211.56	0	0	0	0	1	0	0	-118.8600	0.7800	120.5100	5.7400	0.0000	0.0000	0.0000	0.0000;
	60331	61241	0.01242	0.058833	0.01173	211.56	0	0	0	0	1	0	0	-118.8600	0.7800	120.5100	5.7400	0.0000	0.0000	0.0000	0.0000;
	60333	60722	0.026316	0.140224	0.01879	137.71	0	0	0	0	1	0	0	29.4600	-10.3800	-29.2200	9.6200	0.0000	0.0000	0.0000	0.0000;
	60334	60335	0.000253	0.001011	0	0	0	0	0	0	1	0	0	17.8600	4.8900	-17.8600	-4.8800	0.0000	0.0000	0.0000	0.0000;
	60334	60336	0.007676	0.033931	0.01302	177.72	0	0	0	0	1	0	0	-93.3900	15.8500	94.0500	-14.3000	0.0000	0.0000	0.0000	0.0000;
	60886	60334	0.012846	0.056743	0.01416	171.86	0	0	0	0	1	0	0	-74.7900	22.5600	75.5400	-20.7300	0.0000	0.0000	0.0000	0.0000;
	60339	60336	0.01891	0.090621	0.0267	181.92	0	0	0	0	1	0	0	104.9200	-5.7500	-102.9800	12.2200	0.0000	0.0000	0.0000	0.0000;
	60337	60338	0.000275	0.001114	0	0	0	0	0	0	1	0	0	13.9000	0.5300	-13.8900	-0.5200	0.0000	0.0000	0.0000	0.0000;
	60337	60345	0.006036	0.03092	0.00662	145.57	0	0	0	0	1	0	0	4.3200	-0.8100	-4.3200	0.1100	0.0000	0.0000	0.0000	0.0000;
	60339	60341	0.005906	0.025135	0.00675	188.76	0	0	0	0	1	0	0	-147.7300	12.6600	148.9400	-8.2500	0.0000	0.0000	0.0000	0.0000;
	60343	60339	0.002935	0.014692	0.00542	112.44	0	0	0	0	1	0	0	-23.3300	-7.8100	23.3400	7.3100	0.0000	0.0000	0.0000	0.0000;
	60341	60340	0.000337	0.024769	0	501.21	0	0	1.00625	0	1	0	0	-238.4000	-0.6300	238.5700	13.7600	0.0000	0.0000	0.0000	0.0000;
	60340	60342	0.000299	0.001001	0	0	0	0	0	0	1	0	0	23.5100	11.3600	-23.5100	-11.3600	0.0000	0.0000	0.0000	0.0000;
	60356	60340	0.002211	0.029522	0.46253	1267.16	0	0	0	0	1	0	0	638.0600	-21.8200	-629.6900	83.8600	0.0000	0.0000	0.0000	0.0000;
	61203	60340	0.001812	0.02072	0.39253	1264.04	0	0	0	0	1	0	0	-356.8500	-14.9700	359.0200	-2.1900	0.0000	0.0000	0.0000	0.0000;
	60341	60671	0.021143	0.084149	0.02716	179.18	0	0	0	0	1	0	0	89.4600	8.8800	-87.8800	-5.4800	0.0000	0.0000	0.0000	0.0000;
	60343	60344	0.000253	0.001011	0	0	0	0	0	0	1	0	0	19.4600	2.4400	-19.4600	-2.4400	0.0000	0.0000	0.0000	0.0000;
	60345	60343	0.007733	0.03781	0.0107	135.89	0	0	0	0	1	0	0	-3.8700	-6.4900	3.8700	5.3700	0.0000	0.0000	0.0000	0.0000;
	60346	60347	0.000256	0.00111	0	0	0	0	0	0	1	0	0	13.3800	4.3700	-13.3800	-4.3700	0.0000	0.0000	0.0000	0.0000;
	60565	60346	0.016369	0.074359	0.00902	187.38	0	0	0	0	1	0	0	-109.2000	27.1400	111.1200	-19.4000	0.0000	0.0000	0.0000	0.0000;
	60346	60572	0.013352	0.06309	0.065	205.74	0	0	0	0	1	0	0	95.6500	-14.3500	-94.5100	12.7300	0.0000	0.0000	0.0000	0.0000;
	60346	60572	0.013352	0.06309	0.065	205.74	0	0	0	0	1	0	0	95.6500	-14.3500	-94.5100	12.7300	0.0000	0.0000	0.0000	0.0000;
	60346	61045	0.007717	0.035246	0.00449	175.4	0	0	0	0	1	0	0	-84.7200	18.6200	85.2500	-16.6600	0.0000	0.0000	0.0000	0.0000;
	60346	61122	0.005642	0.023046	0.00623	213.36	0	0	0	0	1	0	0	-115.5400	12.5600	116.2500	-10.3600	0.0000	0.0000	0.0000	0.0000;
	60346	61122	0.005642	0.023046	0.00623	213.36	0	0	0	0	1	0	0	-115.5400	12.5600	116.2500	-10.3600	0.0000	0.0000	0.0000	0.0000;
	60348	60349	0.010776	0.056008	0.01264	177.34	0	0	0	0	1	0	0	98.2700	-0.8800	-97.2700	4.7700	0.0000	0.0000	0.0000	0.0000;
	60348	60664	0.015762	0.078976	0.01204	181.25	0	0	0	0	1	0	0	-106.9600	-0.2500	108.6900	7.6500	0.0000	0.0000	0.0000	0.0000;
	60349	60350	0.000284	0.001137	0	0	0	0	0	0	1	0	0	12.3100	3.9500	-12.3100	-3.9500	0.0000	0.0000	0.0000	0.0000;
	60893	60349	0.021287	0.079369	0.01386	174.89	0	0	0	0	1	0	0	-83.4400	12.9600	84.9600	-8.7200	0.0000	0.0000	0.0000	0.0000;
	60355	60351	0.00887	0.038159	0.01127	193.27	0	0	0	0	1	0	0	88.0900	9.6300	-87.4300	-7.9900	0.0000	0.0000	0.0000	0.0000;
	60355	60351	0.00887	0.038159	0.01127	193.27	0	0	0	0	1	0	0	88.0900	9.6300	-87.4300	-7.9900	0.0000	0.0000	0.0000	0.0000;
	60351	60358	0.011096	0.046816	0.01467	136.94	0	0	0	0	1	0	0	36.7100	11.2900	-36.5500	-12.1200	0.0000	0.0000	0.0000	0.0000;
	60894	60351	0.008692	0.045544	0.04451	150.79	0	0	0	0	1	0	0	-25.5700	-12.7700	25.6300	8.5100	0.0000	0.0000	0.0000	0.0000;
	60352	60558	0.021857	0.099002	0.0183	196.84	0	0	0	0	1	0	0	84.6300	-11.8300	-83.1500	16.5700	0.0000	0.0000	0.0000	0.0000;
	60352	60558	0.021857	0.099002	0.0183	196.84	0	0	0	0	1	0	0	84.6300	-11.8300	-83.1500	16.5700	0.0000	0.0000	0.0000	0.0000;
	60352	60565	0.004648	0.024968	0.03046	188.42	0	0	0	0	1	0	0	-116.2500	8.4600	116.8400	-8.5800	0.0000	0.0000	0.0000	0.0000;
	60572	60352	0.016645	0.084612	0.01855	162.78	0	0	0	0	1	0	0	60.5800	-11.5300	-59.9900	12.5100	0.0000	0.0000	0.0000	0.0000;
	60893	60353	0.008005	0.042043	0.01431	168.3	0	0	0	0	1	0	0	68.1200	-16.6700	-67.7300	17.2800	0.0000	0.0000	0.0000	0.0000;
	60895	60353	0.011213	0.05531	0.01439	163.43	0	0	0	0	1	0	0	-57.2100	21.8000	57.6300	-21.2100	0.0000	0.0000	0.0000	0.0000;
	60355	60354	0.000303	0.021567	0	461.5	0	0	1	0	1	0	0	-192.8600	-25.5200	192.9700	33.2000	0.0000	0.0000	0.0000	0.0000;
	60354	60356	0.00021	0.00115	0	0	0	0	0	0	1	0	0	-192.9700	93.0300	193.0600	-92.5400	0.0000	0.0000	0.0000	0.0000;
	60356	61160	0.001298	0.017557	0.32766	1317.12	0	0	0	0	1	0	0	-831.1200	114.3500	839.6700	-33.8100	0.0000	0.0000	0.0000	0.0000;
	60357	60358	0.008181	0.03242	0.01208	124.59	0	0	0	0	1	0	0	-24.3800	-7.8300	24.4400	6.8000	0.0000	0.0000	0.0000	0.0000;
	60448	60357	0.014933	0.081146	0.01557	123.8	0	0	0	0	1	0	0	-5.9400	-4.9400	5.9500	3.4100	0.0000	0.0000	0.0000	0.0000;
	60359	60379	0.001484	0.008691	0.03226	144.4	0	0	0	0	1	0	0	24.2400	5.9900	-24.2400	-9.3600	0.0000	0.0000	0.0000	0.0000;
	61124	60359	0.010176	0.035505	0.0078	153.69	0	0	0	0	1	0	0	41.4000	6.9900	-41.2300	-7.2400	0.0000	0.0000	0.0000	0.0000;
	60360	60361	0.000224	0.001023	0	0	0	0	0	0	1	0	0	16.6800	2.6000	-16.6800	-2.5900	0.0000	0.0000	0.0000	0.0000;
	60454	60360	0.005275	0.029427	0.0082	173.09	0	0	0	0	1	0	0	-95.4100	-7.6300	95.8700	9.3500	0.0000	0.0000	0.0000	0.0000;
	61124	60360	0.004563	0.020911	0.00948	178.33	0	0	0	0	1	0	0	113.1100	13.4600	-112.5600	-11.9400	0.0000	0.0000	0.0000	0.0000;
	60362	60842	0.009677	0.052817	0.0121	146.43	0	0	0	0	1	0	0	-22.6500	-6.4100	22.7000	5.4100	0.0000	0.0000	0.0000	0.0000;
	60363	60364	0.00944	0.035703	0.00425	110.71	0	0	0	0	1	0	0	-0.0800	-1.5500	0.0800	1.0900	0.0000	0.0000	0.0000	0.0000;
	60363	61177	0.010241	0.041938	0.00896	139.42	0	0	0	0	1	0	0	-19.4600	-2.9700	19.4900	2.1500	0.0000	0.0000	0.0000	0.0000;
	60364	60733	0.00474	0.03024	0.01305	148.15	0	0	0	0	1	0	0	37.2600	3.7400	-37.2000	-4.7600	0.0000	0.0000	0.0000	0.0000;
	60364	61177	0.002583	0.011843	0.0024	165.26	0	0	0	0	1	0	0	-69.0200	-6.6800	69.1400	6.9400	0.0000	0.0000	0.0000	0.0000;
	60365	60368	0.0069	0.028828	0.00401	151.41	0	0	0	0	1	0	0	-33.4300	-19.0400	33.5300	19.0300	0.0000	0.0000	0.0000	0.0000;
	60370	60366	0.006525	0.026773	0.00522	108.74	0	0	0	0	1	0	0	-9.2000	-6.0500	9.2000	5.5400	0.0000	0.0000	0.0000	0.0000;
	60366	60381	0.007732	0.030274	0.01637	138.58	0	0	0	0	1	0	0	14.8500	17.5300	-14.8100	-19.0600	0.0000	0.0000	0.0000	0.0000;
	60366	60475	0.008311	0.03568	0.02001	163.39	0	0	0	0	1	0	0	-66.8100	-29.5000	67.2300	29.1900	0.0000	0.0000	0.0000	0.0000;
	60368	60367	0.000521	0.033648	0	427.85	0	0	1	0	1	0	0	-147.8100	-43.3700	147.9300	50.9900	0.0000	0.0000	0.0000	0.0000;
	60367	60369	0.000293	0.001129	0	0	0	0	0	0	1	0	0	-147.9300	-0.0300	147.9900	0.2600	0.0000	0.0000	0.0000	0.0000;
	60368	60370	0.004467	0.02303	0.01375	154.6	0	0	0	0	1	0	0	32.8800	16.5100	-32.8200	-17.6400	0.0000	0.0000	0.0000	0.0000;
	60372	60368	0.016656	0.052151	0.01472	149.6	0	0	0	0	1	0	0	-38.4000	3.0100	38.6400	-3.8000	0.0000	0.0000	0.0000	0.0000;
	60369	60469	0.00173	0.018686	0.32581	1191.85	0	0	0	0	1	0	0	-465.3300	60.6400	468.8900	-57.3400	0.0000	0.0000	0.0000	0.0000;
	60845	60369	0.00081	0.009926	0.37027	1059.88	0	0	0	0	1	0	0	-74.3300	-23.7500	74.3700	-15.7600	0.0000	0.0000	0.0000	0.0000;
	60369	61180	0.000732	0.008866	0.19044	1098.18	0	0	0	0	1	0	0	242.9700	-45.1300	-242.5600	29.4400	0.0000	0.0000	0.0000	0.0000;
	60371	60372	0.000208	0.001164	0	0	0	0	0	0	1	0	0	-19.4300	-7.0900	19.4300	7.0900	0.0000	0.0000	0.0000	0.0000;
	60375	60372	0.005076	0.023778	0.00395	133.71	0	0	0	0	1	0	0	-18.9500	9.8000	18.9700	-10.1100	0.0000	0.0000	0.0000	0.0000;
	60376	60373	0.003395	0.017427	0.00544	142.97	0	0	0	0	1	0	0	-18.7200	-21.9200	18.7400	21.4800	0.0000	0.0000	0.0000	0.0000;
	60373	61177	0.01014	0.047951	0.01919	154.02	0	0	0	0	1	0	0	-37.5700	-27.6400	37.7700	26.5400	0.0000	0.0000	0.0000	0.0000;
	60374	60375	0.00023	0.001019	0	0	0	0	0	0	1	0	0	-18.8300	-6.0600	18.8300	6.0600	0.0000	0.0000	0.0000	0.0000;
	60376	60375	0.005524	0.02145	0.00198	118.92	0	0	0	0	1	0	0	-0.1100	15.7100	0.1200	-15.8600	0.0000	0.0000	0.0000	0.0000;
	60376	60377	0.000247	0.001088	0	0	0	0	0	0	1	0	0	18.8300	6.2100	-18.8300	-6.2000	0.0000	0.0000	0.0000	0.0000;
	60452	60378	0.008786	0.038965	0.01732	149.36	0	0	0	0	1	0	0	-42.7800	13.7800	42.9500	-14.7900	0.0000	0.0000	0.0000	0.0000;
	60454	60378	0.009574	0.042847	0.01173	162.91	0	0	0	0	1	0	0	68.4500	2.3800	-68.0200	-1.6700	0.0000	0.0000	0.0000	0.0000;
	60379	60478	0.008186	0.034892	0.03098	150.94	0	0	0	0	1	0	0	-36.1500	1.5400	36.2500	-4.4000	0.0000	0.0000	0.0000	0.0000;
	60479	60380	0.004001	0.020895	0.00298	118.55	0	0	0	0	1	0	0	-2.2800	-8.2000	2.2800	7.9000	0.0000	0.0000	0.0000	0.0000;
	60380	61124	0.004134	0.017322	0.00826	142.71	0	0	0	0	1	0	0	-21.4900	-12.6300	21.5100	11.8500	0.0000	0.0000	0.0000	0.0000;
	60464	60381	0.005695	0.024602	0.01231	139.91	0	0	0	0	1	0	0	21.2900	-5.9100	-21.2700	4.7600	0.0000	0.0000	0.0000	0.0000;
	60647	60382	0.016797	0.063355	0.01047	162.6	0	0	0	0	1	0	0	62.9000	4.0500	-62.2800	-2.8300	0.0000	0.0000	0.0000	0.0000;
	60383	60387	0.003539	0.013212	0.00748	135.61	0	0	0	0	1	0	0	-5.7600	12.3500	5.7700	-13.1300	0.0000	0.0000	0.0000	0.0000;
	60383	60452	0.026792	0.130394	0.03729	123.59	0	0	0	0	1	0	0	-15.6700	16.0500	15.8100	-19.2800	0.0000	0.0000	0.0000	0.0000;
	60385	60384	0.003718	0.015808	0.00292	164.41	0	0	0	0	1	0	0	55.4100	-1.1500	-55.3000	1.2900	0.0000	0.0000	0.0000	0.0000;
	60384	60387	0.005421	0.022347	0.00727	148.75	0	0	0	0	1	0	0	23.6900	-6.3800	-23.6600	5.7300	0.0000	0.0000	0.0000	0.0000;
	60385	60386	0.000261	0.001004	0	0	0	0	0	0	1	0	0	28.8900	6.7900	-28.8800	-6.7800	0.0000	0.0000	0.0000	0.0000;
	60385	61071	0.005722	0.028402	0.00299	179.27	0	0	0	0	1	0	0	-100.4600	-12.7000	101.0100	15.1000	0.0000	0.0000	0.0000	0.0000;
	60387	60388	0.000212	0.001129	0	0	0	0	0	0	1	0	0	17.8900	7.4000	-17.8900	-7.3900	0.0000	0.0000	0.0000	0.0000;
	60389	60391	0.007306	0.034459	0.0089	169.4	0	0	0	0	1	0	0	-79.5400	9.7000	80.0100	-8.4000	0.0000	0.0000	0.0000	0.0000;
	60635	60389	0.012057	0.037804	0.01711	167.49	0	0	0	0	1	0	0	-72.2300	10.8000	72.8700	-10.4900	0.0000	0.0000	0.0000	0.0000;
	60509	60390	0.01284	0.064534	0.01561	163.71	0	0	0	0	1	0	0	58.1800	9.8400	-57.7500	-9.3300	0.0000	0.0000	0.0000	0.0000;
	60390	60629	0.012897	0.065224	0.0154	131.98	0	0	0	0	1	0	0	27.1200	20.1800	-26.9700	-20.9900	0.0000	0.0000	0.0000	0.0000;
	60393	60392	0.000333	0.019855	0	337.51	0	0	1.0125	0	1	0	0	-92.1200	-31.4100	92.1500	33.2400	0.0000	0.0000	0.0000	0.0000;
	60392	60394	0.000251	0.001189	0	0	0	0	0	0	1	0	0	43.8600	10.5900	-43.8600	-10.5700	0.0000	0.0000	0.0000	0.0000;
	61203	60392	0.001444	0.01573	0.26981	1197.1	0	0	0	0	1	0	0	136.3100	40.8500	-136.0100	-66.0300	0.0000	0.0000	0.0000	0.0000;
	60393	60398	0.012494	0.048293	0.00663	187.88	0	0	0	0	1	0	0	116.1200	5.3400	-114.5200	0.1700	0.0000	0.0000	0.0000	0.0000;
	60393	60399	0.003601	0.01799	0.01391	161.96	0	0	0	0	1	0	0	-24.0000	26.0700	24.0400	-27.3100	0.0000	0.0000	0.0000	0.0000;
	60395	60396	0.000284	0.001154	0	0	0	0	0	0	1	0	0	-39.0800	-6.4800	39.0800	6.5000	0.0000	0.0000	0.0000	0.0000;
	60399	60396	0.007901	0.039219	0.01115	175.94	0	0	0	0	1	0	0	-61.8700	23.3400	62.2100	-22.8500	0.0000	0.0000	0.0000	0.0000;
	60397	60398	0.000231	0.001107	0	0	0	0	0	0	1	0	0	-42.3700	-12.7000	42.3700	12.7200	0.0000	0.0000	0.0000	0.0000;
	60399	60400	0.000213	0.001031	0	0	0	0	0	0	1	0	0	37.8300	3.9700	-37.8300	-3.9600	0.0000	0.0000	0.0000	0.0000;
	60402	60403	0.014961	0.064847	0.008	123.66	0	0	0	0	1	0	0	1.0000	-2.4200	-1.0000	1.5800	0.0000	0.0000	0.0000	0.0000;
	60404	60405	0.000227	0.001142	0	0	0	0	0	0	1	0	0	8.4700	2.0800	-8.4700	-2.0800	0.0000	0.0000	0.0000	0.0000;
	60495	60404	0.011231	0.058774	0.01776	127.99	0	0	0	0	1	0	0	9.8100	-4.5000	-9.8000	2.6500	0.0000	0.0000	0.0000	0.0000;
	60404	60641	0.046348	0.190736	0.03054	106.65	0	0	0	0	1	0	0	1.3300	-4.7300	-1.3200	1.4500	0.0000	0.0000	0.0000	0.0000;
	60406	60409	0.003874	0.017994	0.013	109.77	0	0	0	0	1	0	0	-0.6300	7.1700	0.6400	-8.5400	0.0000	0.0000	0.0000	0.0000;
	60425	60406	0.005158	0.021814	0.00551	161.46	0	0	0	0	1	0	0	55.1700	25.7800	-55.0000	-25.6100	0.0000	0.0000	0.0000	0.0000;
	60410	60407	0.002618	0.012998	0.00347	187.14	0	0	0	0	1	0	0	-83.1100	-34.5200	83.3000	35.1300	0.0000	0.0000	0.0000	0.0000;
	60410	60407	0.002618	0.012998	0.00347	187.14	0	0	0	0	1	0	0	-83.1100	-34.5200	83.3000	35.1300	0.0000	0.0000	0.0000	0.0000;
	60407	60609	0.001895	0.007512	0.00343	185.98	0	0	0	0	1	0	0	-78.7800	-31.1900	78.9000	31.3200	0.0000	0.0000	0.0000	0.0000;
	60407	60609	0.001895	0.007512	0.00343	185.98	0	0	0	0	1	0	0	-78.7800	-31.1900	78.9000	31.3200	0.0000	0.0000	0.0000	0.0000;
	60407	60956	0.002665	0.014962	0.00195	176.29	0	0	0	0	1	0	0	-93.4900	-27.8000	93.7300	28.9100	0.0000	0.0000	0.0000	0.0000;
	60408	60591	0.00172	0.007235	0.01456	175.07	0	0	0	0	1	0	0	-83.5800	22.1800	83.7000	-23.2000	0.0000	0.0000	0.0000	0.0000;
	60972	60408	0.002425	0.009711	0.00174	154.29	0	0	0	0	1	0	0	-34.2300	31.2000	34.2800	-31.1900	0.0000	0.0000	0.0000	0.0000;
	60409	60428	0.001401	0.007275	0.00284	152.18	0	0	0	0	1	0	0	-40.4000	-3.7700	40.4200	3.5800	0.0000	0.0000	0.0000	0.0000;
	60574	60410	0.002194	0.011536	0.00509	163.9	0	0	0	0	1	0	0	-57.1700	-13.8100	57.2400	13.6500	0.0000	0.0000	0.0000	0.0000;
	60411	60412	0.000298	0.001033	0	0	0	0	0	0	1	0	0	57.3800	14.2000	-57.3700	-14.1600	0.0000	0.0000	0.0000	0.0000;
	60428	60411	0.004017	0.016923	0.00386	130.71	0	0	0	0	1	0	0	-10.8300	-4.2400	10.8300	3.8500	0.0000	0.0000	0.0000	0.0000;
	60411	60956	0.009555	0.038811	0.01207	166.85	0	0	0	0	1	0	0	-68.2100	-18.0500	68.6600	18.5600	0.0000	0.0000	0.0000	0.0000;
	60413	60428	0.002412	0.015082	0.00395	181.69	0	0	0	0	1	0	0	116.3600	20.7700	-116.0500	-19.2200	0.0000	0.0000	0.0000	0.0000;
	60413	60578	0.002201	0.010404	0.01084	189.05	0	0	0	0	1	0	0	-92.7800	-22.5600	92.9600	22.2800	0.0000	0.0000	0.0000	0.0000;
	60413	60578	0.002201	0.010404	0.01084	189.05	0	0	0	0	1	0	0	-92.7800	-22.5600	92.9600	22.2800	0.0000	0.0000	0.0000	0.0000;
	60414	60420	0.001836	0.011587	0.00279	170.93	0	0	0	0	1	0	0	86.6800	-6.8000	-86.5500	7.3300	0.0000	0.0000	0.0000	0.0000;
	60684	60414	0.004716	0.028064	0.00663	130.2	0	0	0	0	1	0	0	10.4500	-1.7000	-10.4500	1.0200	0.0000	0.0000	0.0000	0.0000;
	60414	61132	0.004273	0.024013	0.01014	180.87	0	0	0	0	1	0	0	-119.4600	0.7800	120.0300	1.3600	0.0000	0.0000	0.0000	0.0000;
	60417	60415	0.003786	0.015756	0.00224	142.52	0	0	0	0	1	0	0	-22.1600	-3.6900	22.1800	3.5200	0.0000	0.0000	0.0000	0.0000;
	60415	60419	0.004739	0.01845	0.00284	201.37	0	0	0	0	1	0	0	126.1000	-25.1100	-125.3600	27.6800	0.0000	0.0000	0.0000	0.0000;
	60415	60419	0.004739	0.01845	0.00284	201.37	0	0	0	0	1	0	0	126.1000	-25.1100	-125.3600	27.6800	0.0000	0.0000	0.0000	0.0000;
	60415	60438	0.00458	0.018438	0.00263	171.3	0	0	0	0	1	0	0	83.5200	-66.8100	-83.0300	68.5100	0.0000	0.0000	0.0000	0.0000;
	60415	60440	0.00358	0.015904	0.02856	208.97	0	0	0	0	1	0	0	-130.4200	34.5000	131.0400	-34.7900	0.0000	0.0000	0.0000	0.0000;
	60415	60440	0.00358	0.015904	0.02856	208.97	0	0	0	0	1	0	0	-130.4200	34.5000	131.0400	-34.7900	0.0000	0.0000	0.0000	0.0000;
	60415	60440	0.00358	0.015904	0.02856	208.97	0	0	0	0	1	0	0	-130.4200	34.5000	131.0400	-34.7900	0.0000	0.0000	0.0000	0.0000;
	60420	60416	0.0045	0.018349	0.0024	145.45	0	0	0	0	1	0	0	-26.9100	-12.0500	26.9500	11.9500	0.0000	0.0000	0.0000	0.0000;
	60698	60416	0.006936	0.022615	0.00433	178.87	0	0	0	0	1	0	0	-106.2800	17.9300	107.0400	-15.9100	0.0000	0.0000	0.0000	0.0000;
	60416	61172	0.007348	0.03421	0.00979	191.1	0	0	0	0	1	0	0	-96.6200	-2.7000	97.2600	4.6300	0.0000	0.0000	0.0000	0.0000;
	60416	61172	0.007348	0.03421	0.00979	191.1	0	0	0	0	1	0	0	-96.6200	-2.7000	97.2600	4.6300	0.0000	0.0000	0.0000	0.0000;
	60419	60417	0.005255	0.025126	0.00534	169.29	0	0	0	0	1	0	0	-79.9000	18.5300	80.2300	-17.5000	0.0000	0.0000	0.0000	0.0000;
	60417	60436	0.003224	0.015049	0.01814	181.99	0	0	0	0	1	0	0	115.1900	-33.2800	-114.7500	33.3800	0.0000	0.0000	0.0000	0.0000;
	60440	60417	0.005594	0.024045	0.00777	178.32	0	0	0	0	1	0	0	100.8400	-20.2100	-100.2900	21.7800	0.0000	0.0000	0.0000	0.0000;
	60698	60417	0.003466	0.012822	0.00764	181.52	0	0	0	0	1	0	0	115.0400	-26.3300	-114.5800	27.2000	0.0000	0.0000	0.0000	0.0000;
	60418	60419	0.000248	0.001024	0	0	0	0	0	0	1	0	0	-41.6100	-20.2000	41.6100	20.2200	0.0000	0.0000	0.0000	0.0000;
	60438	60419	0.002128	0.010633	0.01001	168.3	0	0	0	0	1	0	0	73.9500	76.9400	-73.7300	-76.8800	0.0000	0.0000	0.0000	0.0000;
	60419	60763	0.012106	0.069081	0.03955	206.64	0	0	0	0	1	0	0	120.9100	-5.7400	-119.2400	11.1000	0.0000	0.0000	0.0000	0.0000;
	60419	60763	0.012106	0.069081	0.03955	206.64	0	0	0	0	1	0	0	120.9100	-5.7400	-119.2400	11.1000	0.0000	0.0000	0.0000	0.0000;
	60419	60763	0.012106	0.069081	0.03955	206.64	0	0	0	0	1	0	0	120.9100	-5.7400	-119.2400	11.1000	0.0000	0.0000	0.0000	0.0000;
	60420	60440	0.003329	0.015774	0.00426	164.4	0	0	0	0	1	0	0	67.6900	-13.3300	-67.5400	13.5800	0.0000	0.0000	0.0000	0.0000;
	60421	60422	0.000268	0.001135	0	0	0	0	0	0	1	0	0	41.6100	14.1500	-41.6100	-14.1300	0.0000	0.0000	0.0000	0.0000;
	60433	60421	0.002594	0.012741	0.00221	165.37	0	0	0	0	1	0	0	70.8900	39.5500	-70.7300	-39.0100	0.0000	0.0000	0.0000	0.0000;
	60421	60436	0.001643	0.008661	0.00845	153.66	0	0	0	0	1	0	0	-37.2200	56.5000	37.2900	-57.0300	0.0000	0.0000	0.0000	0.0000;
	60421	60444	0.001856	0.006934	0.00219	151.72	0	0	0	0	1	0	0	39.4100	-42.3500	-39.3500	42.3300	0.0000	0.0000	0.0000	0.0000;
	60423	60425	0.002035	0.009081	0.0012	170.84	0	0	0	0	1	0	0	-80.7300	-42.6400	80.8900	43.2200	0.0000	0.0000	0.0000	0.0000;
	60423	60429	0.003608	0.018695	0.00212	149.64	0	0	0	0	1	0	0	34.8600	36.6300	-34.7800	-36.4000	0.0000	0.0000	0.0000	0.0000;
	60425	60424	0.00061	0.038208	0	437.68	0	0	1.04375	0	1	0	0	-167.4500	-71.6800	167.6500	84.4900	0.0000	0.0000	0.0000	0.0000;
	60424	60426	0.000216	0.001083	0	0	0	0	0	0	1	0	0	48.0500	9.4600	-48.0400	-9.4300	0.0000	0.0000	0.0000	0.0000;
	60590	60424	0.000374	0.004431	0.12361	1124.38	0	0	0	0	1	0	0	215.8900	83.1900	-215.7000	-93.9500	0.0000	0.0000	0.0000	0.0000;
	60425	61189	0.007065	0.032973	0.01826	148.21	0	0	0	0	1	0	0	31.3900	2.6800	-31.3200	-4.3400	0.0000	0.0000	0.0000	0.0000;
	60427	60429	0.012379	0.050133	0.0078	145.41	0	0	0	0	1	0	0	25.8600	-18.7400	-25.7400	18.4100	0.0000	0.0000	0.0000	0.0000;
	60447	60427	0.002526	0.012952	0.01056	174.23	0	0	0	0	1	0	0	88.2300	6.4100	-88.0400	-6.5400	0.0000	0.0000	0.0000	0.0000;
	60430	60431	0.0002	0.001191	0	0	0	0	0	0	1	0	0	70.8900	19.3200	-70.8800	-19.2600	0.0000	0.0000	0.0000	0.0000;
	60430	60586	0.00249	0.013789	0.00723	144.96	0	0	0	0	1	0	0	24.8900	-56.2700	-24.8000	55.9700	0.0000	0.0000	0.0000	0.0000;
	60430	60692	0.004615	0.019115	0.00681	177.13	0	0	0	0	1	0	0	-95.7800	36.9500	96.2400	-35.8000	0.0000	0.0000	0.0000	0.0000;
	60443	60432	0.002704	0.014061	0.00155	139.39	0	0	0	0	1	0	0	-20.5100	10.3500	20.5200	-10.4500	0.0000	0.0000	0.0000	0.0000;
	60444	60432	0.002333	0.011196	0.00228	161.65	0	0	0	0	1	0	0	59.2600	-0.1500	-59.1900	0.2700	0.0000	0.0000	0.0000	0.0000;
	60433	60584	0.001977	0.009355	0.01061	206.2	0	0	0	0	1	0	0	114.1100	-7.3100	-113.8700	7.2800	0.0000	0.0000	0.0000	0.0000;
	60433	60584	0.001977	0.009355	0.01061	206.2	0	0	0	0	1	0	0	114.1100	-7.3100	-113.8700	7.2800	0.0000	0.0000	0.0000	0.0000;
	60433	60584	0.001977	0.009355	0.01061	206.2	0	0	0	0	1	0	0	114.1100	-7.3100	-113.8700	7.2800	0.0000	0.0000	0.0000	0.0000;
	60586	60433	0.001751	0.005373	0.00248	178.71	0	0	0	0	1	0	0	108.7600	-12.9100	-108.5600	13.2300	0.0000	0.0000	0.0000	0.0000;
	60433	60956	0.001128	0.005806	0.00517	160.92	0	0	0	0	1	0	0	-55.2000	-18.6600	55.2300	18.2800	0.0000	0.0000	0.0000	0.0000;
	61078	60433	0.001837	0.008382	0.00168	204.98	0	0	0	0	1	0	0	144.4200	18.2300	-144.0600	-16.7900	0.0000	0.0000	0.0000	0.0000;
	61078	60433	0.001837	0.008382	0.00168	204.98	0	0	0	0	1	0	0	144.4200	18.2300	-144.0600	-16.7900	0.0000	0.0000	0.0000	0.0000;
	60435	60434	0.002206	0.010812	0.00268	165.22	0	0	0	0	1	0	0	61.6200	-0.3100	-61.5400	0.4000	0.0000	0.0000	0.0000	0.0000;
	60443	60434	0.003308	0.016205	0.01053	146.91	0	0	0	0	1	0	0	-26.3300	9.3300	26.3600	-10.3400	0.0000	0.0000	0.0000	0.0000;
	60438	60435	0.002537	0.011126	0.00862	188.56	0	0	0	0	1	0	0	87.7600	-1.1400	-87.5800	1.0100	0.0000	0.0000	0.0000	0.0000;
	60438	60435	0.002537	0.011126	0.00862	188.56	0	0	0	0	1	0	0	87.7600	-1.1400	-87.5800	1.0100	0.0000	0.0000	0.0000	0.0000;
	60435	60595	0.004543	0.016836	0.02101	172.16	0	0	0	0	1	0	0	76.9400	-8.6800	-76.6900	7.3600	0.0000	0.0000	0.0000	0.0000;
	60438	60437	0.00043	0.023373	0	444.46	0	0	1.0375	0	1	0	0	-166.4500	-143.1600	166.6600	154.3800	0.0000	0.0000	0.0000	0.0000;
	60437	60439	0.000279	0.001099	0	0	0	0	0	0	1	0	0	60.0700	17.5200	-60.0600	-17.4800	0.0000	0.0000	0.0000	0.0000;
	60575	60437	0.000439	0.005165	0.1055	1137.46	0	0	0	0	1	0	0	227.0800	-188.2600	-226.7300	181.1500	0.0000	0.0000	0.0000	0.0000;
	60440	60441	0.000298	0.00106	0	0	0	0	0	0	1	0	0	51.8800	10.6200	-51.8700	-10.5900	0.0000	0.0000	0.0000	0.0000;
	60440	60698	0.006258	0.030223	0.00333	147.73	0	0	0	0	1	0	0	30.8700	-6.3200	-30.8100	6.2500	0.0000	0.0000	0.0000	0.0000;
	60440	61132	0.008886	0.02758	0.02584	218.67	0	0	0	0	1	0	0	-169.7200	35.5700	172.2500	-30.5000	0.0000	0.0000	0.0000	0.0000;
	60440	61132	0.008886	0.02758	0.02584	218.67	0	0	0	0	1	0	0	-169.7200	35.5700	172.2500	-30.5000	0.0000	0.0000	0.0000	0.0000;
	60440	61132	0.008886	0.02758	0.02584	218.67	0	0	0	0	1	0	0	-169.7200	35.5700	172.2500	-30.5000	0.0000	0.0000	0.0000	0.0000;
	60442	60585	0.00262	0.013314	0.00281	191.41	0	0	0	0	1	0	0	-90.9300	22.5400	91.1500	-21.7400	0.0000	0.0000	0.0000	0.0000;
	60442	60585	0.00262	0.013314	0.00281	191.41	0	0	0	0	1	0	0	-90.9300	22.5400	91.1500	-21.7400	0.0000	0.0000	0.0000	0.0000;
	60442	60598	0.00501	0.03018	0.00555	127.44	0	0	0	0	1	0	0	-13.6300	13.1300	13.6400	-13.6100	0.0000	0.0000	0.0000	0.0000;
	60442	60786	0.003822	0.023094	0.08821	195.37	0	0	0	0	1	0	0	115.2200	-37.7300	-114.7000	31.4300	0.0000	0.0000	0.0000	0.0000;
	60442	60786	0.003822	0.023094	0.08821	195.37	0	0	0	0	1	0	0	115.2200	-37.7300	-114.7000	31.4300	0.0000	0.0000	0.0000	0.0000;
	60442	60984	0.007437	0.037049	0.02516	171.87	0	0	0	0	1	0	0	-92.9100	11.9400	93.5300	-11.5600	0.0000	0.0000	0.0000	0.0000;
	60444	60445	0.000256	0.001051	0	0	0	0	0	0	1	0	0	60.7400	7.6000	-60.7300	-7.5700	0.0000	0.0000	0.0000	0.0000;
	60444	60576	0.001833	0.009164	0.00256	170.86	0	0	0	0	1	0	0	-80.6500	-49.7800	80.8000	50.2700	0.0000	0.0000	0.0000	0.0000;
	60446	60447	0.002154	0.010878	0.00531	177.75	0	0	0	0	1	0	0	98.0900	-21.5300	-97.8900	22.0200	0.0000	0.0000	0.0000	0.0000;
	60691	60446	0.003242	0.01581	0.00934	185.88	0	0	0	0	1	0	0	78.8200	-4.1100	-78.6300	4.0700	0.0000	0.0000	0.0000	0.0000;
	60691	60446	0.003242	0.01581	0.00934	185.88	0	0	0	0	1	0	0	78.8200	-4.1100	-78.6300	4.0700	0.0000	0.0000	0.0000	0.0000;
	60447	60583	0.002718	0.015724	0.0019	158.84	0	0	0	0	1	0	0	-49.5100	-44.3200	49.6200	44.7900	0.0000	0.0000	0.0000	0.0000;
	60449	60450	0.000207	0.001137	0	0	0	0	0	0	1	0	0	26.9700	7.1300	-26.9600	-7.1300	0.0000	0.0000	0.0000	0.0000;
	60449	60451	0.006839	0.02695	0.00907	125.42	0	0	0	0	1	0	0	-5.9300	-5.0200	5.9300	4.0800	0.0000	0.0000	0.0000	0.0000;
	60449	60718	0.004444	0.020787	0.00803	140.02	0	0	0	0	1	0	0	-21.0400	-2.1100	21.0600	1.3500	0.0000	0.0000	0.0000	0.0000;
	60451	60476	0.007801	0.041203	0.03152	152.61	0	0	0	0	1	0	0	-38.1900	-17.9100	38.3100	15.2000	0.0000	0.0000	0.0000	0.0000;
	60452	60453	0.000221	0.001164	0	0	0	0	0	0	1	0	0	26.9700	5.5000	-26.9600	-5.4900	0.0000	0.0000	0.0000	0.0000;
	60455	60456	0.000248	0.001087	0	0	0	0	0	0	1	0	0	33.1700	4.5300	-33.1700	-4.5200	0.0000	0.0000	0.0000	0.0000;
	60458	60455	0.005384	0.027918	0.01156	124.31	0	0	0	0	1	0	0	-8.1600	3.5100	8.1600	-4.6900	0.0000	0.0000	0.0000	0.0000;
	60455	60721	0.01226	0.05165	0.00433	152.95	0	0	0	0	1	0	0	-41.3300	0.1600	41.5300	0.2300	0.0000	0.0000	0.0000	0.0000;
	60461	60457	0.002396	0.013072	0.00491	116.69	0	0	0	0	1	0	0	-6.1900	14.4400	6.2000	-14.9400	0.0000	0.0000	0.0000	0.0000;
	60457	60470	0.006287	0.029277	0.02177	165.43	0	0	0	0	1	0	0	-68.6000	2.7300	68.8800	-3.8100	0.0000	0.0000	0.0000	0.0000;
	60459	60460	0.000202	0.00105	0	0	0	0	0	0	1	0	0	-60.2100	-12.6300	60.2200	12.6600	0.0000	0.0000	0.0000	0.0000;
	60460	60463	0.003334	0.015696	0.00487	142.39	0	0	0	0	1	0	0	24.0400	-9.0000	-24.0200	8.5700	0.0000	0.0000	0.0000	0.0000;
	60460	60943	0.004846	0.017217	0.00271	172.57	0	0	0	0	1	0	0	-84.2600	-3.6700	84.5800	4.5100	0.0000	0.0000	0.0000	0.0000;
	61145	60461	0.001646	0.008078	0.00156	155.93	0	0	0	0	1	0	0	41.6200	29.4900	-41.5800	-29.4600	0.0000	0.0000	0.0000	0.0000;
	60473	60462	0.00184	0.012208	0.00507	163.8	0	0	0	0	1	0	0	-53.6700	-1.1400	53.7200	0.9200	0.0000	0.0000	0.0000	0.0000;
	60462	60943	0.0026	0.014189	0.02825	156.57	0	0	0	0	1	0	0	-35.9800	-15.0400	36.0200	12.1700	0.0000	0.0000	0.0000	0.0000;
	60463	60467	0.001893	0.008851	0.00222	176.02	0	0	0	0	1	0	0	94.8700	15.7000	-94.7000	-15.1800	0.0000	0.0000	0.0000	0.0000;
	60463	60475	0.003896	0.016637	0.00277	182.64	0	0	0	0	1	0	0	131.6100	-20.1100	-130.9700	22.5500	0.0000	0.0000	0.0000	0.0000;
	60943	60463	0.002655	0.015859	0.00312	195.47	0	0	0	0	1	0	0	117.5200	7.7900	-117.1800	-6.1000	0.0000	0.0000	0.0000	0.0000;
	60943	60463	0.002655	0.015859	0.00312	195.47	0	0	0	0	1	0	0	117.5200	7.7900	-117.1800	-6.1000	0.0000	0.0000	0.0000	0.0000;
	60464	60465	0.000233	0.001003	0	0	0	0	0	0	1	0	0	38.3100	16.6600	-38.3000	-16.6400	0.0000	0.0000	0.0000	0.0000;
	60466	61145	0.005204	0.016353	0.00451	186.29	0	0	0	0	1	0	0	-83.1500	-10.0100	83.4900	10.5900	0.0000	0.0000	0.0000	0.0000;
	60466	61145	0.005204	0.016353	0.00451	186.29	0	0	0	0	1	0	0	-83.1500	-10.0100	83.4900	10.5900	0.0000	0.0000	0.0000	0.0000;
	60467	60468	0.000207	0.001107	0	0	0	0	0	0	1	0	0	41.8900	13.6200	-41.8800	-13.6000	0.0000	0.0000	0.0000	0.0000;
	60467	60479	0.003747	0.016747	0.0091	159.65	0	0	0	0	1	0	0	52.8200	1.5600	-52.7200	-2.0900	0.0000	0.0000	0.0000	0.0000;
	60470	60469	0.000561	0.036366	0	434.34	0	0	1.0125	0	1	0	0	-169.3800	-15.5700	169.5400	25.5100	0.0000	0.0000	0.0000	0.0000;
	60469	60471	0.000294	0.001191	0	0	0	0	0	0	1	0	0	74.2500	19.0700	-74.2300	-19.0000	0.0000	0.0000	0.0000	0.0000;
	60919	60469	0.000963	0.010703	0.17447	1219.79	0	0	0	0	1	0	0	540.0400	-7.2800	-537.4400	17.2400	0.0000	0.0000	0.0000	0.0000;
	61148	60469	0.00074	0.008753	0.09547	1128.16	0	0	0	0	1	0	0	-262.1200	17.1300	262.5900	-21.7700	0.0000	0.0000	0.0000	0.0000;
	60469	61236	0.001438	0.018736	0.21496	1182.18	0	0	0	0	1	0	0	-437.8200	28.0700	440.4100	-17.5900	0.0000	0.0000	0.0000	0.0000;
	60470	60472	0.006955	0.037478	0.01605	177.33	0	0	0	0	1	0	0	100.5100	19.3800	-99.8300	-17.4700	0.0000	0.0000	0.0000	0.0000;
	60472	60478	0.004903	0.026386	0.01974	162.58	0	0	0	0	1	0	0	64.5200	-22.7200	-64.3100	21.7800	0.0000	0.0000	0.0000	0.0000;
	60476	60473	0.004188	0.014896	0.01082	168.85	0	0	0	0	1	0	0	-73.7400	33.1900	73.9900	-33.4500	0.0000	0.0000	0.0000	0.0000;
	60474	60475	0.000243	0.001098	0	0	0	0	0	0	1	0	0	-63.7200	51.8100	63.7400	-51.7400	0.0000	0.0000	0.0000	0.0000;
	60476	60477	0.000263	0.001103	0	0	0	0	0	0	1	0	0	35.4200	10.0900	-35.4200	-10.0700	0.0000	0.0000	0.0000	0.0000;
	60478	61124	0.003137	0.015161	0.00202	148.02	0	0	0	0	1	0	0	-26.5700	-32.9300	26.6200	32.9700	0.0000	0.0000	0.0000	0.0000;
	60479	60480	0.000288	0.001172	0	0	0	0	0	0	1	0	0	55.0000	10.2900	-54.9900	-10.2600	0.0000	0.0000	0.0000	0.0000;
	60481	60838	0.009629	0.04837	0.01608	141.76	0	0	0	0	1	0	0	17.9300	-18.5700	-17.8700	17.1600	0.0000	0.0000	0.0000	0.0000;
	60482	60483	0.00028	0.001072	0	0	0	0	0	0	1	0	0	22.4000	7.0200	-22.4000	-7.0100	0.0000	0.0000	0.0000	0.0000;
	60482	60494	0.006768	0.025845	0.03406	142.6	0	0	0	0	1	0	0	25.9200	-12.4900	-25.8700	9.0300	0.0000	0.0000	0.0000	0.0000;
	60482	60497	0.008901	0.03903	0.00714	146.52	0	0	0	0	1	0	0	-34.8600	6.0700	34.9600	-6.3700	0.0000	0.0000	0.0000	0.0000;
	60504	60482	0.009201	0.039313	0.00605	152.14	0	0	0	0	1	0	0	33.2500	-1.4400	-33.1600	1.1900	0.0000	0.0000	0.0000	0.0000;
	60482	60506	0.008982	0.042176	0.02112	141.3	0	0	0	0	1	0	0	19.7000	-1.7900	-19.6700	-0.3100	0.0000	0.0000	0.0000	0.0000;
	60484	60490	0.013796	0.056343	0.05054	157.75	0	0	0	0	1	0	0	-46.8400	5.9300	47.1400	-9.9800	0.0000	0.0000	0.0000	0.0000;
	60484	60683	0.02893	0.121522	0.03458	147.59	0	0	0	0	1	0	0	29.8700	-9.0700	-29.6000	6.5600	0.0000	0.0000	0.0000	0.0000;
	60487	60485	0.007828	0.037805	0.00807	162.33	0	0	0	0	1	0	0	53.8000	5.0800	-53.5900	-4.9400	0.0000	0.0000	0.0000	0.0000;
	60485	60502	0.011138	0.047056	0.00906	155.56	0	0	0	0	1	0	0	40.3600	-2.3600	-40.1900	2.1000	0.0000	0.0000	0.0000	0.0000;
	60487	60486	0.00042	0.024821	0	403.56	0	0	1.00625	0	1	0	0	-119.8600	-10.6200	119.9200	13.9600	0.0000	0.0000	0.0000	0.0000;
