function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	63304	63311	0.000268	0.001079	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63586	63310	0.008044	0.036295	0.01837	289.45	0	0	0	0	1	0	0	-90.1300	20.6600	90.7600	-19.7800	0.0000	0.0000	0.0000	0.0000;
	63312	63315	-0.000234	-0.006179	0	142.59	0	0	1	0	1	0	0	-22.3600	-2.0200	22.3600	1.9900	0.0000	0.0000	0.0000	0.0000;
	63312	63318	-0.00033	-0.00874	0	142.31	0	0	1	0	1	0	0	-11.1800	-0.6100	11.1800	0.6000	0.0000	0.0000	0.0000	0.0000;
	63312	63319	0.000221	0.00103	0	0	0	0	0	0	1	0	0	33.5400	2.6300	-33.5400	-2.6100	0.0000	0.0000	0.0000	0.0000;
	63312	63320	0.000251	0.001131	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63313	63315	0.005821	0.153899	0	71.3	0	0	1	0	1	0	0	11.1900	1.1700	-11.1800	-0.9900	0.0000	0.0000	0.0000	0.0000;
	63314	63315	0.005821	0.153899	0	71.3	0	0	1	0	1	0	0	11.1900	1.1700	-11.1800	-0.9900	0.0000	0.0000	0.0000	0.0000;
	63316	63318	0.007426	0.196679	0	71.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63317	63318	0.007426	0.196679	0	71.16	0	0	1	0	1	0	0	11.1900	0.8300	-11.1800	-0.6000	0.0000	0.0000	0.0000	0.0000;
	63322	63321	0.000127	0.009773	0	1451.64	0	0	1	0	1	0	0	-598.1500	0.3600	598.5700	31.8300	0.0000	0.0000	0.0000	0.0000;
	63321	63324	8.7e-05	0.007362	0	1657.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63321	63325	9.8e-05	0.007248	0	1653.97	0	0	1.05	0	1	0	0	-250.3700	-257.1200	250.5000	266.5500	0.0000	0.0000	0.0000	0.0000;
	63321	63326	0.000128	0.009432	0	1653.75	0	0	1.05625	0	1	0	0	-220.2800	-255.5700	220.4300	266.5500	0.0000	0.0000	0.0000	0.0000;
	63321	63328	0.00027	0.001137	0	0	0	0	0	0	1	0	0	-127.9200	-338.1500	128.2400	339.5100	0.0000	0.0000	0.0000	0.0000;
	63323	63322	0.000578	0.035522	0	415.91	0	0	1	0	1	0	0	-97.0200	1.4900	97.0700	1.6000	0.0000	0.0000	0.0000	0.0000;
	63322	63327	0.000247	0.001022	0	0	0	0	0	0	1	0	0	501.0800	-1.9500	-500.5100	4.3100	0.0000	0.0000	0.0000	0.0000;
	63327	63487	0.00094	0.013058	0.29804	1191.39	0	0	0	0	1	0	0	134.2700	-39.9300	-134.1100	9.8100	0.0000	0.0000	0.0000	0.0000;
	63328	63340	0.000517	0.015113	5.90794	4103.84	0	0	0	0	1	0	0	-596.1200	-243.6100	597.8200	-352.8400	0.0000	0.0000	0.0000	0.0000;
	63488	63328	9.7e-05	0.003137	1.16594	4063.3	0	0	0	0	1	0	0	-467.6800	-26.0600	467.8800	-95.9000	0.0000	0.0000	0.0000	0.0000;
	63330	63329	0.000385	0.021515	0	473.4	0	0	1	0	1	0	0	-160.4500	5.0600	160.5500	0.0900	0.0000	0.0000	0.0000	0.0000;
	63329	63331	0.00023	0.00104	0	0	0	0	0	0	1	0	0	-156.5500	1.7800	156.6000	-1.5400	0.0000	0.0000	0.0000	0.0000;
	63329	63332	0.000291	0.001131	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63529	63331	0.001373	0.019417	0.37635	1253.03	0	0	0	0	1	0	0	417.3400	-20.2700	-415.1300	10.8600	0.0000	0.0000	0.0000	0.0000;
	63333	63337	0.000336	0.02479	0	1497.09	0	0	1	0	1	0	0	-286.2500	39.1700	286.5100	-20.0800	0.0000	0.0000	0.0000	0.0000;
	63333	63338	8e-05	0.006615	0	1583.74	0	0	1	0	1	0	0	-312.8800	-73.1900	312.9500	79.4900	0.0000	0.0000	0.0000	0.0000;
	63333	63340	0.000295	0.001178	0	0	0	0	0	0	1	0	0	599.1300	-347.6300	-597.8200	352.8400	0.0000	0.0000	0.0000	0.0000;
	63335	63334	0.000503	0.026029	0	487.94	0	0	1	0	1	0	0	-172.5400	20.3700	172.6800	-13.1200	0.0000	0.0000	0.0000	0.0000;
	63334	63337	-0.000199	-0.01464	0	1422.09	0	0	1	0	1	0	0	286.3600	-31.3500	-286.5100	20.0800	0.0000	0.0000	0.0000	0.0000;
	63334	63339	0.000282	0.001101	0	0	0	0	0	0	1	0	0	-459.0300	44.4800	459.5900	-42.3000	0.0000	0.0000	0.0000	0.0000;
	63336	63337	0.000815	0.060092	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63342	63341	0.000491	0.029532	0	492.16	0	0	1	0	1	0	0	-126.4300	10.6000	126.5000	-6.2500	0.0000	0.0000	0.0000	0.0000;
	63341	63343	0.000288	0.020662	0	317.9	0	0	1	0	1	0	0	-79.8900	12.7600	79.9000	-11.5200	0.0000	0.0000	0.0000	0.0000;
	63341	63344	0.000297	0.001149	0	0	0	0	0	0	1	0	0	-46.6100	-6.5100	46.6200	6.5300	0.0000	0.0000	0.0000	0.0000;
	63341	63345	0.000222	0.001085	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63416	63342	0.002772	0.012908	0.02778	212.27	0	0	0	0	1	0	0	-94.9700	9.0100	95.2000	-10.9700	0.0000	0.0000	0.0000	0.0000;
	63416	63342	0.002772	0.012908	0.02778	212.27	0	0	0	0	1	0	0	-94.9700	9.0100	95.2000	-10.9700	0.0000	0.0000	0.0000	0.0000;
	63346	63347	0.002683	0.072319	0	131.04	0	0	1.04375	0	1	0	0	-100.4100	4.8700	100.6800	2.4000	0.0000	0.0000	0.0000	0.0000;
	63346	63348	0.000201	0.001177	0	0	0	0	0	0	1	0	0	100.4100	-4.8700	-100.3900	4.9800	0.0000	0.0000	0.0000	0.0000;
	63349	63350	0.000295	0.001079	0	0	0	0	0	0	1	0	0	101.8800	-14.6900	-101.8500	14.7900	0.0000	0.0000	0.0000	0.0000;
	63352	63351	0.000548	0.032243	0	317.04	0	0	1	0	1	0	0	54.8800	-19.3800	-54.8600	20.3700	0.0000	0.0000	0.0000	0.0000;
	63351	63353	0.000651	0.032124	0	360.41	0	0	1	0	1	0	0	-119.7700	21.5800	119.8600	-17.2800	0.0000	0.0000	0.0000	0.0000;
	63351	63355	0.000288	0.001169	0	0	0	0	0	0	1	0	0	174.6300	-41.9600	-174.5500	42.3000	0.0000	0.0000	0.0000	0.0000;
	63351	63356	0.000259	0.00113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63352	63354	0.008647	0.221637	0	58.7	0	0	1	0	1	0	0	-18.8500	1.3700	18.8800	-0.6500	0.0000	0.0000	0.0000	0.0000;
	63436	63355	0.0012	0.015403	0.32958	982.33	0	0	0	0	1	0	0	-44.1400	-34.3000	44.1700	-1.7200	0.0000	0.0000	0.0000	0.0000;
	63355	63591	0.000791	0.010301	0.35778	1125.72	0	0	0	0	1	0	0	130.3800	-40.5800	-130.2500	2.6100	0.0000	0.0000	0.0000	0.0000;
	63357	63358	0.003592	0.087613	0	172.57	0	0	1.0875	0	1	0	0	-131.8500	-42.7300	132.5900	60.8900	0.0000	0.0000	0.0000	0.0000;
	63357	63359	0.003028	0.067975	0	172.57	0	0	1.075	0	1	0	0	-131.9700	-44.9600	132.5900	58.8800	0.0000	0.0000	0.0000	0.0000;
	63357	63360	0.002154	0.054174	0	172.57	0	0	1.0625	0	1	0	0	-132.1600	-42.8700	132.5900	53.6400	0.0000	0.0000	0.0000	0.0000;
	63357	63361	0.002935	0.06669	0	172.57	0	0	1.075	0	1	0	0	-131.9900	-46.2300	132.5900	59.9800	0.0000	0.0000	0.0000	0.0000;
	63357	63362	0.000241	0.001002	0	0	0	0	0	0	1	0	0	527.9700	176.7900	-527.2900	-173.9500	0.0000	0.0000	0.0000	0.0000;
	63357	63363	0.000242	0.001146	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63385	63362	0.004024	0.018957	0.0019	178.86	0	0	0	0	1	0	0	-72.0900	-26.0000	72.3100	26.8300	0.0000	0.0000	0.0000	0.0000;
	63364	63367	0.000856	0.021412	0	98.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63364	63368	0.00476	0.112599	0	112.45	0	0	1.0625	0	1	0	0	-86.0300	-6.2900	86.4000	14.8700	0.0000	0.0000	0.0000	0.0000;
	63364	63369	0.006179	0.13609	0	112.45	0	0	1.0625	0	1	0	0	-85.9300	-2.7100	86.4000	13.0100	0.0000	0.0000	0.0000	0.0000;
	63364	63370	0.007078	0.170744	0	39.35	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63364	63371	0.000203	0.001102	0	0	0	0	0	0	1	0	0	171.9600	9.0000	-171.9100	-8.7100	0.0000	0.0000	0.0000	0.0000;
	63364	63372	0.000241	0.00117	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63365	63367	0.008198	0.204959	0	49.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63366	63367	0.008198	0.204959	0	49.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63374	63373	9.8e-05	0.006865	0	1538.21	0	0	1	0	1	0	0	-791.6800	28.7900	792.2500	10.9000	0.0000	0.0000	0.0000	0.0000;
	63373	63376	6.4e-05	0.005244	0	1371.99	0	0	0.99375	0	1	0	0	-202.0700	-55.4700	202.0900	57.5600	0.0000	0.0000	0.0000	0.0000;
	63373	63377	0.000116	0.009084	0	1369.67	0	0	0.99375	0	1	0	0	-202.0400	-63.1200	202.0900	66.8300	0.0000	0.0000	0.0000	0.0000;
	63373	63378	0.000171	0.01254	0	1368.13	0	0	0.99375	0	1	0	0	-202.0200	-57.2200	202.0900	62.2500	0.0000	0.0000	0.0000	0.0000;
	63373	63379	0.000167	0.013338	0	1366.81	0	0	0.99375	0	1	0	0	-202.0200	-61.4200	202.0900	66.8300	0.0000	0.0000	0.0000	0.0000;
	63373	63380	0.000181	0.01359	0	1366.23	0	0	0.99375	0	1	0	0	-202.0200	-52.2700	202.0900	57.6500	0.0000	0.0000	0.0000	0.0000;
	63373	63381	6.4e-05	0.00533	0	1363.64	0	0	0.99375	0	1	0	0	-202.0700	-54.5600	202.0900	56.6800	0.0000	0.0000	0.0000	0.0000;
	63373	63382	0.000232	0.001161	0	0	0	0	0	0	1	0	0	420.0000	-580.4100	-418.9000	585.8900	0.0000	0.0000	0.0000	0.0000;
	63375	63374	0.000373	0.023368	0	573.82	0	0	1.0125	0	1	0	0	-260.1500	-46.5400	260.4000	61.9700	0.0000	0.0000	0.0000	0.0000;
	63374	63383	0.000279	0.001117	0	0	0	0	0	0	1	0	0	531.2800	-90.7600	-530.5400	93.7500	0.0000	0.0000	0.0000	0.0000;
	63382	63406	0.000108	0.00307	1.52235	4089.37	0	0	0	0	1	0	0	710.5500	-77.1700	-710.0500	-75.6500	0.0000	0.0000	0.0000	0.0000;
	63488	63382	9.5e-05	0.002637	1.27428	4109.77	0	0	0	0	1	0	0	-822.4700	27.6700	823.0700	-151.2700	0.0000	0.0000	0.0000	0.0000;
	63382	63530	4.8e-05	0.001293	0.74146	4031.26	0	0	0	0	1	0	0	-388.3900	99.9100	388.4600	-179.1400	0.0000	0.0000	0.0000	0.0000;
	63383	63405	0.001388	0.016845	0.33356	1145.17	0	0	0	0	1	0	0	103.6700	-38.6000	-103.5300	4.0900	0.0000	0.0000	0.0000	0.0000;
	63384	63385	0.000253	0.001011	0	0	0	0	0	0	1	0	0	122.2500	21.2600	-122.2200	-21.1200	0.0000	0.0000	0.0000	0.0000;
	63387	63386	0.0009	0.034853	0	441.17	0	0	1	0	1	0	0	-143.2600	0.4800	143.4300	6.1000	0.0000	0.0000	0.0000	0.0000;
	63386	63390	0.0001	-0.001963	0	720.78	0	0	1	0	1	0	0	-29.9600	1.7600	29.9600	-1.7700	0.0000	0.0000	0.0000	0.0000;
	63386	63391	0.000887	0.045906	0	240.54	0	0	1.04375	0	1	0	0	-29.9600	-2.0700	29.9600	2.4900	0.0000	0.0000	0.0000	0.0000;
	63386	63392	0.000285	0.001167	0	0	0	0	0	0	1	0	0	-83.5200	-5.7800	83.5300	5.8600	0.0000	0.0000	0.0000	0.0000;
	63386	63393	0.000226	0.001197	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63388	63390	0.000678	0.036584	0	360.39	0	0	1	0	1	0	0	29.9600	-1.4700	-29.9600	1.7700	0.0000	0.0000	0.0000	0.0000;
	63389	63390	0.000678	0.036584	0	360.39	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63395	63394	0.000708	0.031542	0	380.65	0	0	1	0	1	0	0	-82.5600	-5.6000	82.6000	7.5900	0.0000	0.0000	0.0000	0.0000;
	63394	63396	0.000395	0.027007	0	384.8	0	0	1	0	1	0	0	-149.7400	27.3400	149.8200	-21.6000	0.0000	0.0000	0.0000	0.0000;
	63394	63397	0.000227	0.001142	0	0	0	0	0	0	1	0	0	67.1400	-34.9300	-67.1200	34.9900	0.0000	0.0000	0.0000	0.0000;
	63394	63398	0.000288	0.001087	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63400	63399	9.7e-05	0.00842	0	1488.05	0	0	1.0125	0	1	0	0	-708.4000	-107.6500	708.8700	148.1400	0.0000	0.0000	0.0000	0.0000;
	63399	63403	0.000131	0.010479	0	1604.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63399	63404	4.9e-05	0.0046	0	1598.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63399	63406	0.000253	0.001143	0	0	0	0	0	0	1	0	0	-708.8700	-70.3300	710.0500	75.6500	0.0000	0.0000	0.0000	0.0000;
	63401	63400	0.000228	0.018109	0	802.98	0	0	1.01875	0	1	0	0	83.0500	-120.8000	-83.0000	124.5000	0.0000	0.0000	0.0000	0.0000;
	63400	63480	0.000402	0.006528	0.59636	2478.71	0	0	0	0	1	0	0	-118.4300	45.1800	118.5000	-108.9900	0.0000	0.0000	0.0000	0.0000;
	65777	63400	0.000706	0.010608	1.19871	3221.69	0	0	0	0	1	0	0	-904.5000	11.3600	909.8300	-62.0300	0.0000	0.0000	0.0000	0.0000;
	63402	63401	0.000637	0.032453	0	351.86	0	0	1.0125	0	1	0	0	-52.3100	-21.8900	52.3300	22.8600	0.0000	0.0000	0.0000	0.0000;
	63401	63405	0.000279	0.001099	0	0	0	0	0	0	1	0	0	-135.3800	97.9400	135.4500	-97.6600	0.0000	0.0000	0.0000	0.0000;
	63402	63491	0.002191	0.01249	0.00562	202.33	0	0	0	0	1	0	0	-150.7900	13.1500	151.2400	-11.1800	0.0000	0.0000	0.0000	0.0000;
	63407	63408	0.001543	0.044128	0	258.7	0	0	1	0	1	0	0	-198.1700	44.2200	198.7600	-27.3400	0.0000	0.0000	0.0000	0.0000;
	63407	63409	0.000272	0.001198	0	0	0	0	0	0	1	0	0	198.1700	-44.2200	-198.0700	44.6800	0.0000	0.0000	0.0000	0.0000;
	63550	63409	0.004545	0.016827	0.00452	201.49	0	0	0	0	1	0	0	-145.2700	39.6600	146.2300	-36.6000	0.0000	0.0000	0.0000	0.0000;
	63411	63410	0.000468	0.02719	0	415.82	0	0	1	0	1	0	0	-72.2400	-8.3400	72.2600	9.6600	0.0000	0.0000	0.0000	0.0000;
	63410	63413	0.000205	0.001008	0	0	0	0	0	0	1	0	0	-72.2600	-9.6600	72.2700	9.7000	0.0000	0.0000	0.0000	0.0000;
	63412	63411	0.003756	0.11133	0	123.21	0	0	1	0	1	0	0	-34.8400	-5.2500	34.8800	6.5400	0.0000	0.0000	0.0000	0.0000;
	63411	63414	0.000204	0.001146	0	0	0	0	0	0	1	0	0	111.0600	-6.3900	-111.0400	6.5200	0.0000	0.0000	0.0000	0.0000;
	63413	63450	0.000753	0.009136	0.21855	1119.85	0	0	0	0	1	0	0	-72.2700	-9.7000	72.3000	-13.8900	0.0000	0.0000	0.0000	0.0000;
	63907	63414	0.012469	0.067535	0.02789	353.93	0	0	0	0	1	0	0	-151.9900	26.2500	154.7500	-14.3700	0.0000	0.0000	0.0000	0.0000;
	63415	63416	0.000256	0.001002	0	0	0	0	0	0	1	0	0	39.9500	-5.7600	-39.9500	5.7700	0.0000	0.0000	0.0000	0.0000;
	63418	63417	0.000829	0.039376	0	458.04	0	0	1	0	1	0	0	-119.9200	-12.0200	120.0300	17.3400	0.0000	0.0000	0.0000	0.0000;
	63417	63419	0.000257	0.001047	0	0	0	0	0	0	1	0	0	38.7800	-34.1100	-38.7800	34.1300	0.0000	0.0000	0.0000	0.0000;
	63417	63420	0.00027	0.001106	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63421	63422	0.002373	0.054143	0	131.56	0	0	1	0	1	0	0	-100.8500	19.7600	101.0800	-14.5700	0.0000	0.0000	0.0000	0.0000;
	63421	63423	0.000243	0.001151	0	0	0	0	0	0	1	0	0	100.8500	-19.7600	-100.8300	19.8700	0.0000	0.0000	0.0000	0.0000;
	63423	63589	0.001986	0.007139	0.00161	189.95	0	0	0	0	1	0	0	83.6100	-18.2200	-83.4700	18.5200	0.0000	0.0000	0.0000	0.0000;
	63425	63424	9.8e-05	0.00871	0	1218.56	0	0	1	0	1	0	0	6.9700	27.6500	-6.9700	-27.5900	0.0000	0.0000	0.0000	0.0000;
	63424	63429	9.4e-05	0.008268	0	1123.26	0	0	0.99375	0	1	0	0	-101.5400	-38.9000	101.5500	39.7900	0.0000	0.0000	0.0000	0.0000;
	63424	63430	0.000172	0.01248	0	1115.24	0	0	0.99375	0	1	0	0	-101.5300	-24.8200	101.5500	26.0500	0.0000	0.0000	0.0000	0.0000;
	63424	63431	0.000183	0.01436	0	1114.75	0	0	0.99375	0	1	0	0	-101.5300	-21.3300	101.5500	22.7300	0.0000	0.0000	0.0000	0.0000;
	63424	63434	0.000187	0.014383	0	790.79	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63424	63435	0.000164	0.014004	0	762.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63424	63437	0.000224	0.001061	0	0	0	0	0	0	1	0	0	311.5600	-147.9500	-311.3200	149.1000	0.0000	0.0000	0.0000	0.0000;
	63425	63428	0.000381	0.023727	0	459.62	0	0	1	0	1	0	0	37.1700	6.6100	-37.1600	-6.3100	0.0000	0.0000	0.0000	0.0000;
	63425	63436	0.000201	0.001099	0	0	0	0	0	0	1	0	0	-44.1400	-34.2700	44.1400	34.3000	0.0000	0.0000	0.0000	0.0000;
	63426	63428	-0.000129	-0.008072	0	334.62	0	0	1	0	1	0	0	-37.1600	-6.4100	37.1600	6.3100	0.0000	0.0000	0.0000	0.0000;
	63426	63432	0.00852	0.226653	0	36.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63426	63433	0.012311	0.302213	0	47.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63427	63428	0.001387	0.086461	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63437	63552	0.00019	0.005132	2.22752	3998.7	0	0	0	0	1	0	0	311.3200	-149.1000	-311.1500	-90.5200	0.0000	0.0000	0.0000	0.0000;
	63438	63439	0.001895	0.059514	0	221	0	0	1	0	1	0	0	-169.2900	-16.1600	169.8000	32.0500	0.0000	0.0000	0.0000	0.0000;
	63438	63440	0.00183	0.041713	0	221	0	0	1	0	1	0	0	-169.3000	-30.9000	169.8000	42.3000	0.0000	0.0000	0.0000	0.0000;
	63438	63441	0.000222	0.001117	0	0	0	0	0	0	1	0	0	338.5900	47.0600	-338.3500	-45.8600	0.0000	0.0000	0.0000	0.0000;
	63438	63442	0.0002	0.00113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63444	63443	0.00059	0.03263	0	320.29	0	0	1.00625	0	1	0	0	-11.8900	-2.7100	11.8900	2.7500	0.0000	0.0000	0.0000	0.0000;
	63443	63445	0.000674	0.033712	0	337.84	0	0	1	0	1	0	0	-100.6200	-0.9100	100.6800	4.0500	0.0000	0.0000	0.0000	0.0000;
	63443	63446	0.000215	0.001063	0	0	0	0	0	0	1	0	0	88.7300	-1.8400	-88.7100	1.9200	0.0000	0.0000	0.0000	0.0000;
	63443	63447	0.000256	0.001039	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63449	63448	9.1e-05	0.007783	0	1559.95	0	0	1	0	1	0	0	-421.9800	62.1200	422.1300	-49.4400	0.0000	0.0000	0.0000	0.0000;
	63449	63448	9.1e-05	0.007783	0	1559.95	0	0	1	0	1	0	0	-421.9800	62.1200	422.1300	-49.4400	0.0000	0.0000	0.0000	0.0000;
	63449	63448	9.1e-05	0.007783	0	1559.95	0	0	1	0	1	0	0	-421.9800	62.1200	422.1300	-49.4400	0.0000	0.0000	0.0000	0.0000;
	63448	63452	5.6e-05	0.004942	0	1651.27	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63448	63453	9.1e-05	0.007081	0	1650.15	0	0	1	0	1	0	0	-172.0900	44.7200	172.1200	-42.7100	0.0000	0.0000	0.0000	0.0000;
	63448	63455	0.000221	0.001092	0	0	0	0	0	0	1	0	0	-1094.3100	103.5900	1096.7100	-91.6900	0.0000	0.0000	0.0000	0.0000;
	63450	63449	0.000192	0.011933	0	519.59	0	0	1	0	1	0	0	19.7000	-71.7600	-19.6900	72.3600	0.0000	0.0000	0.0000	0.0000;
	63449	63454	0.000216	0.001005	0	0	0	0	0	0	1	0	0	1285.6400	-258.7100	-1282.3200	274.1800	0.0000	0.0000	0.0000	0.0000;
	63451	63450	0.000368	0.021721	0	430.91	0	0	1	0	1	0	0	-107.6000	-5.9400	107.6400	8.2400	0.0000	0.0000	0.0000	0.0000;
	63454	64955	0.00165	0.024641	2.60198	3164.57	0	0	0	0	1	0	0	614.0700	-102.4900	-608.4600	-101.7300	0.0000	0.0000	0.0000	0.0000;
	63455	63528	0.00025	0.006793	2.97179	4170.1	0	0	0	0	1	0	0	-1096.7100	91.6900	1099.5600	-340.8700	0.0000	0.0000	0.0000	0.0000;
	63457	63456	0.000298	0.020179	0	498.4	0	0	1	0	1	0	0	-158.6800	17.9000	158.7500	-13.1100	0.0000	0.0000	0.0000	0.0000;
	63456	63458	0.000205	0.001016	0	0	0	0	0	0	1	0	0	-58.8700	51.5100	58.8800	-51.4600	0.0000	0.0000	0.0000	0.0000;
	63456	63459	0.000225	0.001152	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63461	63460	0.000109	0.007999	0	1409.53	0	0	1.00625	0	1	0	0	-487.6200	-48.5600	487.8600	66.2800	0.0000	0.0000	0.0000	0.0000;
	63460	63463	0.000236	0.001154	0	0	0	0	0	0	1	0	0	-198.2100	81.3300	198.3100	-80.8500	0.0000	0.0000	0.0000	0.0000;
	63462	63461	0.000385	0.018229	0	519.76	0	0	1.0125	0	1	0	0	-194.7700	-63.0600	194.9200	70.1900	0.0000	0.0000	0.0000	0.0000;
	63461	63464	0.000281	0.001006	0	0	0	0	0	0	1	0	0	292.7000	-21.6300	-292.4800	22.4200	0.0000	0.0000	0.0000	0.0000;
	63465	63466	0.000224	0.001123	0	0	0	0	0	0	1	0	0	172.7900	20.3100	-172.7300	-19.9900	0.0000	0.0000	0.0000	0.0000;
	63467	63468	0.008426	0.186716	0	69.41	0	0	1	0	1	0	0	-39.8300	-4.0500	39.9500	6.8100	0.0000	0.0000	0.0000	0.0000;
	63467	63469	0.00165	0.050679	0	59.2	0	0	1	0	1	0	0	-19.9700	-7.4700	19.9800	7.6800	0.0000	0.0000	0.0000	0.0000;
	63467	63470	0.000226	0.001002	0	0	0	0	0	0	1	0	0	59.8000	11.5200	-59.7900	-11.4800	0.0000	0.0000	0.0000	0.0000;
	63467	63471	0.000243	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63473	63472	7.5e-05	0.006047	0	1239.94	0	0	1	0	1	0	0	-10.4900	30.7400	10.5000	-30.6800	0.0000	0.0000	0.0000	0.0000;
	63472	63475	9.7e-05	0.007968	0	1109.78	0	0	1.0375	0	1	0	0	-98.9200	-20.2900	98.9300	21.1000	0.0000	0.0000	0.0000	0.0000;
	63472	63476	0.000146	0.012166	0	1103.41	0	0	1.04375	0	1	0	0	-98.9200	-19.8500	98.9300	21.1000	0.0000	0.0000	0.0000	0.0000;
	63472	63477	0.00025	0.001016	0	0	0	0	0	0	1	0	0	187.3400	-251.1800	-187.1200	252.1000	0.0000	0.0000	0.0000	0.0000;
	63472	63478	0.000246	0.001027	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63474	63473	0.000503	0.026186	0	249.71	0	0	1	0	1	0	0	21.7800	-5.7300	-21.7800	5.8500	0.0000	0.0000	0.0000	0.0000;
	63557	63473	0.001159	0.012864	0.46465	1238.61	0	0	0	0	1	0	0	-332.3300	-28.0400	333.5200	-8.9700	0.0000	0.0000	0.0000	0.0000;
	63552	63477	0.000353	0.009873	3.5355	3965.37	0	0	0	0	1	0	0	-186.9900	-130.3700	187.1200	-252.1000	0.0000	0.0000	0.0000	0.0000;
	63479	63484	0.000148	0.010041	0	1580.32	0	0	1	0	1	0	0	1126.6600	101.6900	-1124.9200	15.7600	0.0000	0.0000	0.0000	0.0000;
	63479	63485	7.9e-05	0.006389	0	1634.05	0	0	1.05	0	1	0	0	-202.9400	-257.3100	203.0300	264.2200	0.0000	0.0000	0.0000	0.0000;
	63479	63486	0.000118	0.007836	0	1615.09	0	0	1.05625	0	1	0	0	-210.3900	-255.4700	210.5200	264.2200	0.0000	0.0000	0.0000	0.0000;
	63479	63488	0.000285	0.001127	0	0	0	0	0	0	1	0	0	-713.3200	-109.4700	714.6800	114.8300	0.0000	0.0000	0.0000	0.0000;
	63481	63480	0.000238	0.017131	0	707.21	0	0	1.04375	0	1	0	0	-51.3400	-234.6000	51.4700	244.4500	0.0000	0.0000	0.0000	0.0000;
	63480	63484	-8e-05	-0.005384	0	1555.32	0	0	1	0	1	0	0	-1125.8500	-47.2200	1124.9200	-15.7600	0.0000	0.0000	0.0000	0.0000;
	63482	63481	0.000595	0.03305	0	416.14	0	0	1.00625	0	1	0	0	-106.0100	-10.2300	106.0700	13.6900	0.0000	0.0000	0.0000	0.0000;
	63481	63487	0.000249	0.001196	0	0	0	0	0	0	1	0	0	-54.7400	220.9100	54.8600	-220.3500	0.0000	0.0000	0.0000	0.0000;
	63483	63484	0.000392	0.026553	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63487	63587	0.001543	0.015812	0.25337	1319.17	0	0	0	0	1	0	0	421.4600	-17.0800	-418.9400	15.4400	0.0000	0.0000	0.0000	0.0000;
	63489	63490	0.00076	0.022279	0	614.9	0	0	1.0625	0	1	0	0	-470.7200	-21.9500	472.4400	72.3200	0.0000	0.0000	0.0000	0.0000;
	63489	63491	0.000283	0.001042	0	0	0	0	0	0	1	0	0	470.7200	21.9500	-470.1500	-19.8600	0.0000	0.0000	0.0000	0.0000;
	63493	63492	0.00029	0.021545	0	485.68	0	0	1	0	1	0	0	-163.6500	-1.1200	163.7200	6.4500	0.0000	0.0000	0.0000	0.0000;
	63492	63494	0.000686	0.03657	0	386.68	0	0	0.99375	0	1	0	0	-150.6800	20.6900	150.8200	-13.0000	0.0000	0.0000	0.0000	0.0000;
	63492	63495	0.00025	0.001145	0	0	0	0	0	0	1	0	0	-13.0500	-27.1400	13.0500	27.1500	0.0000	0.0000	0.0000	0.0000;
	63492	63496	0.000238	0.001041	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63493	63573	0.004636	0.026474	0.00833	182.33	0	0	0	0	1	0	0	-97.5400	27.1400	97.9800	-25.5300	0.0000	0.0000	0.0000	0.0000;
	63497	63498	0.0053	0.126127	0	60.96	0	0	1	0	1	0	0	-22.9500	3.1800	22.9700	-2.5500	0.0000	0.0000	0.0000	0.0000;
	63497	63499	0.000218	0.001177	0	0	0	0	0	0	1	0	0	22.9500	-3.1800	-22.9500	3.1800	0.0000	0.0000	0.0000	0.0000;
	63497	63500	0.000259	0.001091	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63502	63501	0.000126	0.008919	0	1412.33	0	0	1.00625	0	1	0	0	-404.9100	1.8300	405.1000	11.5800	0.0000	0.0000	0.0000	0.0000;
	63501	63504	0.000126	0.008946	0	1414.81	0	0	1	0	1	0	0	-228.0000	-53.0800	228.0600	57.5700	0.0000	0.0000	0.0000	0.0000;
	63501	63505	0.000144	0.010696	0	1413.29	0	0	1	0	1	0	0	-227.9900	-43.2500	228.0600	48.5300	0.0000	0.0000	0.0000	0.0000;
	63501	63506	0.000121	0.008575	0	1411.83	0	0	1	0	1	0	0	-228.0000	-55.6800	228.0600	60.0100	0.0000	0.0000	0.0000	0.0000;
	63501	63507	9.7e-05	0.007574	0	1405.91	0	0	1	0	1	0	0	-228.0100	-49.2000	228.0600	52.9800	0.0000	0.0000	0.0000	0.0000;
	63501	63508	0.00012	0.009241	0	1402.99	0	0	1	0	1	0	0	-228.0000	-51.3900	228.0600	56.0200	0.0000	0.0000	0.0000	0.0000;
	63501	63509	9.6e-05	0.007714	0	1399.64	0	0	1	0	1	0	0	-228.0100	-49.1300	228.0600	52.9800	0.0000	0.0000	0.0000	0.0000;
	63501	63511	0.000278	0.001033	0	0	0	0	0	0	1	0	0	962.9100	-350.8000	-960.2400	360.7400	0.0000	0.0000	0.0000	0.0000;
	63503	63502	0.000414	0.025658	0	409.39	0	0	1	0	1	0	0	-84.0400	1.7100	84.0600	-0.0700	0.0000	0.0000	0.0000	0.0000;
	63502	63510	0.000296	0.001031	0	0	0	0	0	0	1	0	0	320.8500	-1.7700	-320.5700	2.7300	0.0000	0.0000	0.0000	0.0000;
	63511	63599	0.000306	0.008767	4.8843	4127.02	0	0	0	0	1	0	0	960.2400	-360.7400	-957.6400	-103.2000	0.0000	0.0000	0.0000	0.0000;
	63512	63513	0.007427	0.151724	0	78.65	0	0	1	0	1	0	0	-60.1700	-9.9400	60.4300	15.1500	0.0000	0.0000	0.0000	0.0000;
	63512	63514	0.000271	0.001109	0	0	0	0	0	0	1	0	0	60.1700	9.9400	-60.1600	-9.9100	0.0000	0.0000	0.0000	0.0000;
	63515	63516	0.008131	0.18226	0	68.22	0	0	0.9875	0	1	0	0	-36.8500	4.0900	36.9600	-1.8100	0.0000	0.0000	0.0000	0.0000;
	63515	63517	0.000229	0.001148	0	0	0	0	0	0	1	0	0	36.8500	-4.0900	-36.8500	4.1000	0.0000	0.0000	0.0000	0.0000;
	63515	63518	0.000253	0.00115	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63520	63519	9.3e-05	0.006638	0	1531.49	0	0	1	0	1	0	0	-841.6100	42.1600	842.2200	1.2900	0.0000	0.0000	0.0000	0.0000;
	63519	63522	9.1e-05	0.006741	0	1446.93	0	0	1	0	1	0	0	-238.6000	-49.4900	238.6500	53.1800	0.0000	0.0000	0.0000	0.0000;
	63519	63523	0.000113	0.008516	0	1446.61	0	0	1	0	1	0	0	-238.5900	-48.5200	238.6500	53.1800	0.0000	0.0000	0.0000	0.0000;
	63519	63524	0.000141	0.010762	0	1443.57	0	0	1	0	1	0	0	-238.5700	-47.3100	238.6500	53.1800	0.0000	0.0000	0.0000	0.0000;
	63519	63525	9.6e-05	0.007983	0	1440.5	0	0	1	0	1	0	0	-238.5900	-60.2400	238.6500	64.7000	0.0000	0.0000	0.0000	0.0000;
	63519	63526	0.00015	0.01048	0	1439.07	0	0	1	0	1	0	0	-238.5700	-43.5200	238.6500	49.2100	0.0000	0.0000	0.0000	0.0000;
	63519	63527	7.6e-05	0.005867	0	1436.52	0	0	1	0	1	0	0	-238.6000	-84.0800	238.6500	87.5500	0.0000	0.0000	0.0000	0.0000;
	63519	63528	0.000246	0.001095	0	0	0	0	0	0	1	0	0	589.3000	-298.2700	-588.3100	302.6800	0.0000	0.0000	0.0000	0.0000;
	63521	63520	0.000636	0.034821	0	542.97	0	0	1	0	1	0	0	-244.9400	7.2700	245.3000	12.0900	0.0000	0.0000	0.0000	0.0000;
	63520	63529	0.000275	0.001033	0	0	0	0	0	0	1	0	0	596.3100	-54.2500	-595.4000	57.6700	0.0000	0.0000	0.0000	0.0000;
	63569	63529	0.000638	0.007275	0.12069	1120.13	0	0	0	0	1	0	0	86.2800	-62.1000	-86.2100	49.7900	0.0000	0.0000	0.0000	0.0000;
	63531	63530	0.000132	0.009833	0	1450.38	0	0	1.0125	0	1	0	0	-513.8500	-118.6700	514.1900	144.3000	0.0000	0.0000	0.0000	0.0000;
	63530	63533	8.6e-05	0.007366	0	1270.45	0	0	1.0125	0	1	0	0	-150.4500	-53.8700	150.4700	55.6300	0.0000	0.0000	0.0000	0.0000;
	63530	63534	0.000122	0.009662	0	1267.33	0	0	1.0125	0	1	0	0	-150.4400	-44.2800	150.4700	46.5100	0.0000	0.0000	0.0000	0.0000;
	63530	63535	0.000174	0.012722	0	1262.4	0	0	1.01875	0	1	0	0	-150.4300	-52.5600	150.4700	55.6300	0.0000	0.0000	0.0000	0.0000;
	63530	63536	7.7e-05	0.006954	0	1257.09	0	0	1.0125	0	1	0	0	-150.4500	-63.1700	150.4700	64.9100	0.0000	0.0000	0.0000	0.0000;
	63530	63537	0.000133	0.010044	0	1255.76	0	0	1.01875	0	1	0	0	-150.4400	-53.2000	150.4700	55.6300	0.0000	0.0000	0.0000	0.0000;
	63530	63538	9.4e-05	0.007011	0	1253.93	0	0	1.0125	0	1	0	0	-150.4500	-53.9500	150.4700	55.6300	0.0000	0.0000	0.0000	0.0000;
	63532	63531	0.000482	0.027328	0	472.66	0	0	1.01875	0	1	0	0	-160.9300	-68.3500	161.0700	76.2900	0.0000	0.0000	0.0000	0.0000;
	63531	63539	0.000245	0.001108	0	0	0	0	0	0	1	0	0	352.7800	42.3800	-352.5000	-41.1000	0.0000	0.0000	0.0000	0.0000;
	63531	63540	0.000266	0.001132	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63542	63541	0.000481	0.030716	0	436.26	0	0	1	0	1	0	0	-122.5000	-16.6800	122.5700	21.0400	0.0000	0.0000	0.0000	0.0000;
	63541	63543	0.000706	0.039476	0	310.34	0	0	0.9875	0	1	0	0	-69.8800	-11.8600	69.9200	13.6300	0.0000	0.0000	0.0000	0.0000;
	63541	63544	0.000279	0.001049	0	0	0	0	0	0	1	0	0	-52.6800	29.3100	52.6900	-29.2700	0.0000	0.0000	0.0000	0.0000;
	63541	63545	0.000227	0.00101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63546	63547	0.000271	0.001013	0	0	0	0	0	0	1	0	0	89.8900	21.1400	-89.8700	-21.0600	0.0000	0.0000	0.0000	0.0000;
	63547	63562	0.00345	0.013898	0.00534	164.28	0	0	0	0	1	0	0	-43.8200	11.7800	43.8900	-12.1000	0.0000	0.0000	0.0000	0.0000;
	63549	63548	0.000125	0.010025	0	1333.85	0	0	1	0	1	0	0	-241.2500	48.8300	241.3200	-43.2600	0.0000	0.0000	0.0000	0.0000;
	63548	63551	7.7e-05	0.006568	0	1399.08	0	0	0.99375	0	1	0	0	-226.6900	-45.1500	226.7300	48.3500	0.0000	0.0000	0.0000	0.0000;
	63548	63552	0.000213	0.001161	0	0	0	0	0	0	1	0	0	-14.6300	-603.5100	15.3500	607.4200	0.0000	0.0000	0.0000	0.0000;
	63548	63553	0.00022	0.001197	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63550	63549	0.000354	0.023389	0	364.23	0	0	1	0	1	0	0	53.2600	-30.2900	-53.2500	31.1100	0.0000	0.0000	0.0000	0.0000;
	63549	63591	0.001589	0.018629	0.88657	1184.4	0	0	0	0	1	0	0	-201.6500	-70.9700	202.2500	-19.5000	0.0000	0.0000	0.0000	0.0000;
	63555	63554	0.000297	0.021483	0	419.9	0	0	1	0	1	0	0	-101.7000	-2.6700	101.7300	4.7400	0.0000	0.0000	0.0000	0.0000;
	63554	63556	0.000378	0.024746	0	363.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63554	63557	0.000244	0.001035	0	0	0	0	0	0	1	0	0	-101.7300	-69.7900	101.7600	69.9400	0.0000	0.0000	0.0000	0.0000;
	63554	63558	0.000258	0.001103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63559	63560	0.003804	0.105019	0	73.37	0	0	1.025	0	1	0	0	-56.2100	9.5700	56.3300	-6.2600	0.0000	0.0000	0.0000	0.0000;
	63559	63561	0.008785	0.198838	0	67.33	0	0	1.025	0	1	0	0	-28.1000	4.6900	28.1700	-3.1300	0.0000	0.0000	0.0000	0.0000;
	63559	63562	0.000243	0.001079	0	0	0	0	0	0	1	0	0	84.3100	-14.2600	-84.2900	14.3300	0.0000	0.0000	0.0000	0.0000;
	63559	63563	0.000207	0.001069	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63565	63564	0.000673	0.03802	0	522.59	0	0	1	0	1	0	0	-220.7900	12.4000	221.1000	4.8900	0.0000	0.0000	0.0000	0.0000;
	63564	63566	0.000292	0.019816	0	488.18	0	0	1	0	1	0	0	-274.8000	41.6400	275.0000	-27.4000	0.0000	0.0000	0.0000	0.0000;
	63564	63567	0.00071	0.024885	0	488.15	0	0	1	0	1	0	0	-274.4900	45.3100	275.0000	-27.4000	0.0000	0.0000	0.0000	0.0000;
	63564	63568	0.000256	0.014474	0	487.91	0	0	1	0	1	0	0	-274.8200	37.7600	275.0000	-27.4000	0.0000	0.0000	0.0000	0.0000;
	63564	63569	0.00023	0.001163	0	0	0	0	0	0	1	0	0	603.0100	-129.6000	-602.2000	133.7100	0.0000	0.0000	0.0000	0.0000;
	63564	63570	0.000268	0.001057	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63571	63572	0.004023	0.106652	0	130	0	0	1	0	1	0	0	-99.4900	24.7600	99.8800	-14.3700	0.0000	0.0000	0.0000	0.0000;
	63571	63573	0.000221	0.001098	0	0	0	0	0	0	1	0	0	99.4900	-24.7600	-99.4700	24.8700	0.0000	0.0000	0.0000	0.0000;
	63571	63574	0.000286	0.001123	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63575	63576	0.000251	0.001073	0	0	0	0	0	0	1	0	0	98.4800	-14.2000	-98.4600	14.3000	0.0000	0.0000	0.0000	0.0000;
	63578	63577	0.000553	0.032559	0	330.15	0	0	1.0125	0	1	0	0	-45.2200	-29.6200	45.2400	30.5100	0.0000	0.0000	0.0000	0.0000;
	63577	63582	0.0001	0.001732	0	649.89	0	0	1	0	1	0	0	-43.3100	-6.3200	43.3100	6.3500	0.0000	0.0000	0.0000	0.0000;
	63577	63584	0.001053	0.058532	0	222.72	0	0	1	0	1	0	0	-21.6500	-8.0400	21.6600	8.3300	0.0000	0.0000	0.0000	0.0000;
	63577	63587	0.000266	0.001123	0	0	0	0	0	0	1	0	0	19.7200	-16.1500	-19.7200	16.1600	0.0000	0.0000	0.0000	0.0000;
	63579	63578	0.004734	0.130775	0	96.24	0	0	1.025	0	1	0	0	-22.3000	-17.7000	22.3400	18.7300	0.0000	0.0000	0.0000	0.0000;
	63578	63583	0.00401	0.135699	0	115.03	0	0	1	0	1	0	0	-21.6400	0.7400	21.6600	-0.1500	0.0000	0.0000	0.0000	0.0000;
	63578	63585	0.00388	0.108236	0	102.44	0	0	1	0	1	0	0	-21.6400	0.7600	21.6600	-0.3000	0.0000	0.0000	0.0000	0.0000;
	63578	63586	0.000239	0.001081	0	0	0	0	0	0	1	0	0	66.1600	9.3900	-66.1500	-9.3400	0.0000	0.0000	0.0000	0.0000;
	63580	63582	0.000291	0.022797	0	324.95	0	0	1	0	1	0	0	21.6600	3.2800	-21.6600	-3.1800	0.0000	0.0000	0.0000	0.0000;
	63581	63582	0.000291	0.022797	0	324.95	0	0	1	0	1	0	0	21.6600	3.2800	-21.6600	-3.1800	0.0000	0.0000	0.0000	0.0000;
	63589	63588	0.000343	0.019294	0	377.78	0	0	1	0	1	0	0	72.0200	-15.8800	-72.0100	16.8400	0.0000	0.0000	0.0000	0.0000;
	63588	63590	0.000592	0.032784	0	387.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63588	63591	0.000222	0.001169	0	0	0	0	0	0	1	0	0	72.0100	-16.8400	-72.0000	16.8900	0.0000	0.0000	0.0000	0.0000;
	63588	63592	0.000284	0.001175	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63593	63596	0.000444	0.00968	0	176.69	0	0	1	0	1	0	0	-81.7400	2.4800	81.7600	-1.8800	0.0000	0.0000	0.0000	0.0000;
	63593	63597	0.000296	0.001073	0	0	0	0	0	0	1	0	0	81.7400	44.9500	-81.7100	-44.8600	0.0000	0.0000	0.0000	0.0000;
	63593	63598	0.000239	0.001132	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63594	63596	0.00447	0.09736	0	88.35	0	0	1	0	1	0	0	40.9500	0.5700	-40.8800	0.9400	0.0000	0.0000	0.0000	0.0000;
	63595	63596	0.00447	0.09736	0	88.35	0	0	1	0	1	0	0	40.9500	0.5700	-40.8800	0.9400	0.0000	0.0000	0.0000	0.0000;
	63599	63603	5.8e-05	0.004905	0	1618.89	0	0	1	0	1	0	0	871.2100	18.4800	-870.8100	15.0400	0.0000	0.0000	0.0000	0.0000;
	63599	63604	0.000119	0.009156	0	1301.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63599	63605	0.000135	0.011421	0	1298.71	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63601	63600	0.000443	0.027495	0	444.51	0	0	1	0	1	0	0	-138.0600	-12.1800	138.1400	16.9700	0.0000	0.0000	0.0000	0.0000;
	63600	63603	-1.2e-05	-0.001	0	1543.89	0	0	1	0	1	0	0	-870.8900	8.2000	870.8100	-15.0400	0.0000	0.0000	0.0000	0.0000;
	63600	63606	0.000252	0.001008	0	0	0	0	0	0	1	0	0	732.7500	-25.1800	-731.5300	30.0600	0.0000	0.0000	0.0000	0.0000;
	63600	63607	0.000298	0.001039	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63602	63603	0.000248	0.021033	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63608	63610	0.024792	0.064573	0.00374	44.13	0	0	0	0	1	0	0	2.8700	-3.6800	-2.8700	3.2800	0.0000	0.0000	0.0000	0.0000;
	63608	65176	0.042774	0.117036	0.00387	62.98	0	0	0	0	1	0	0	-16.4900	2.9100	16.6000	-3.0200	0.0000	0.0000	0.0000	0.0000;
	63609	63610	0.01176	0.025497	0.00233	52.2	0	0	0	0	1	0	0	-7.5500	-3.7200	7.5600	3.4800	0.0000	0.0000	0.0000	0.0000;
	63609	65472	0.069228	0.165272	0.00494	52.42	0	0	0	0	1	0	0	-5.2200	-0.3500	5.2400	-0.1500	0.0000	0.0000	0.0000	0.0000;
	63610	65254	0.013386	0.033189	0.00095	58.85	0	0	0	0	1	0	0	-12.2100	-7.9600	12.2400	7.9200	0.0000	0.0000	0.0000	0.0000;
	65842	63610	0.012757	0.026289	0.00085	49.88	0	0	0	0	1	0	0	5.2500	3.6100	-5.2400	-3.6900	0.0000	0.0000	0.0000	0.0000;
	63611	63617	0.048623	0.104054	0.00739	69.03	0	0	0	0	1	0	0	-15.9400	10.1600	16.1200	-10.5400	0.0000	0.0000	0.0000	0.0000;
	63611	63618	0.045601	0.1294	0.00682	65.38	0	0	0	0	1	0	0	12.9800	-11.3600	-12.8600	11.0300	0.0000	0.0000	0.0000	0.0000;
	63612	63613	0.000206	0.001093	0	0	0	0	0	0	1	0	0	-3.3900	-0.9100	3.3900	0.9100	0.0000	0.0000	0.0000	0.0000;
	63613	63614	0.025967	0.070068	0.00373	78.49	0	0	0	0	1	0	0	32.4600	7.0300	-32.1900	-6.7000	0.0000	0.0000	0.0000	0.0000;
	63613	65254	0.025803	0.074602	0.00469	67.4	0	0	0	0	1	0	0	-19.1300	-5.6500	19.2300	5.4100	0.0000	0.0000	0.0000	0.0000;
	63613	65842	0.030524	0.067905	0.00819	64.58	0	0	0	0	1	0	0	-16.7200	-2.2900	16.8000	1.5800	0.0000	0.0000	0.0000	0.0000;
	65991	63614	0.022918	0.061494	0.00302	75.29	0	0	0	0	1	0	0	-25.5600	-2.2000	25.7100	2.2800	0.0000	0.0000	0.0000	0.0000;
	63615	63617	0.018559	0.048141	0.00374	58.59	0	0	0	0	1	0	0	11.0700	2.0300	-11.0500	-2.3500	0.0000	0.0000	0.0000	0.0000;
	65991	63615	0.015138	0.040288	0.00189	69.88	0	0	0	0	1	0	0	20.1500	3.7400	-20.0800	-3.7700	0.0000	0.0000	0.0000	0.0000;
	63617	63616	0.013065	0.034567	0.00245	52.64	0	0	0	0	1	0	0	-6.0400	0.4000	6.0500	-0.6400	0.0000	0.0000	0.0000	0.0000;
	63616	65991	0.029453	0.073559	0.00178	63.92	0	0	0	0	1	0	0	-15.3300	-3.4400	15.4000	3.4400	0.0000	0.0000	0.0000	0.0000;
	63617	63619	0.057374	0.132724	0.0124	59.25	0	0	0	0	1	0	0	-9.8800	-0.7000	9.9300	-0.4400	0.0000	0.0000	0.0000	0.0000;
	63618	63625	0.077235	0.201951	0.00612	64.19	0	0	0	0	1	0	0	11.4400	-11.5300	-11.2500	11.3800	0.0000	0.0000	0.0000	0.0000;
	63698	63619	0.077102	0.174424	0.00851	66	0	0	0	0	1	0	0	15.3000	0.8600	-15.1300	-1.3600	0.0000	0.0000	0.0000	0.0000;
	63621	63620	0.005205	0.155751	0	90.98	0	0	1	0	1	0	0	-18.6700	2.5400	18.6800	-2.0400	0.0000	0.0000	0.0000	0.0000;
	63620	63622	0.000243	0.001004	0	0	0	0	0	0	1	0	0	5.7900	0.7900	-5.7900	-0.7900	0.0000	0.0000	0.0000	0.0000;
	63620	64578	0.008421	0.056599	0.05082	324.04	0	0	0	0	1	0	0	134.1800	-13.9400	-132.7800	17.8100	0.0000	0.0000	0.0000	0.0000;
	65380	63620	0.005694	0.043684	0.08327	243.58	0	0	0	0	1	0	0	35.6000	-6.7800	-35.5400	-1.8100	0.0000	0.0000	0.0000	0.0000;
	63620	65478	0.00788	0.048934	0.06534	319.02	0	0	0	0	1	0	0	-123.1200	17.0000	124.2400	-17.1600	0.0000	0.0000	0.0000	0.0000;
	63621	64579	0.092932	0.191372	0.00745	64.97	0	0	0	0	1	0	0	18.6700	-2.5400	-18.3700	2.3500	0.0000	0.0000	0.0000	0.0000;
	63625	63623	0.019959	0.051225	0.00723	68.9	0	0	0	0	1	0	0	-20.5700	8.6500	20.6600	-9.1800	0.0000	0.0000	0.0000	0.0000;
	63623	63895	0.022727	0.060015	0.01172	74.17	0	0	0	0	1	0	0	-26.4400	7.7000	26.6100	-8.5200	0.0000	0.0000	0.0000	0.0000;
	63625	63624	0.005132	0.182411	0	74.09	0	0	1	0	1	0	0	1.8600	-3.9300	-1.8600	3.9600	0.0000	0.0000	0.0000	0.0000;
	63624	63626	0.000281	0.001095	0	0	0	0	0	0	1	0	0	14.6800	3.2100	-14.6800	-3.2100	0.0000	0.0000	0.0000	0.0000;
	64145	63624	0.006851	0.044007	0.01979	221.95	0	0	0	0	1	0	0	12.8300	5.1000	-12.8200	-7.1700	0.0000	0.0000	0.0000	0.0000;
	63627	63625	0.037786	0.10389	0.00281	75.52	0	0	0	0	1	0	0	-26.2400	10.4400	26.5300	-9.9700	0.0000	0.0000	0.0000	0.0000;
	65731	63625	0.029566	0.078959	0.002	49.28	0	0	0	0	1	0	0	-3.4200	5.9500	3.4300	-6.1300	0.0000	0.0000	0.0000	0.0000;
	63627	64131	0.044705	0.109804	0.00923	84.97	0	0	0	0	1	0	0	38.6100	-14.5200	-37.9000	15.2700	0.0000	0.0000	0.0000	0.0000;
	63627	65731	0.058745	0.165434	0.00262	63.46	0	0	0	0	1	0	0	-14.9600	3.4900	15.0900	-3.4100	0.0000	0.0000	0.0000	0.0000;
	63896	63628	0.024084	0.060171	0.00699	72.3	0	0	0	0	1	0	0	21.3600	-6.9800	-21.2500	6.5100	0.0000	0.0000	0.0000	0.0000;
	63628	64150	0.048559	0.168761	0.00425	69.02	0	0	0	0	1	0	0	18.2100	-6.9500	-18.0400	7.0800	0.0000	0.0000	0.0000	0.0000;
	63630	63629	0.000107	0.007112	0	909.32	0	0	1.00625	0	1	0	0	-111.6700	-16.0400	111.6800	16.8700	0.0000	0.0000	0.0000	0.0000;
	63629	63631	0.000231	0.001155	0	0	0	0	0	0	1	0	0	16.7200	3.6400	-16.7200	-3.6300	0.0000	0.0000	0.0000	0.0000;
	63633	63630	0.002597	0.016837	0.01245	243.94	0	0	0	0	1	0	0	-26.0000	-12.2900	26.0200	11.0400	0.0000	0.0000	0.0000	0.0000;
	63649	63630	0.006274	0.040808	0.0508	232.35	0	0	0	0	1	0	0	-13.3800	-5.1000	13.3900	-0.4500	0.0000	0.0000	0.0000	0.0000;
	63634	63632	0.033617	0.080536	0.00109	66.56	0	0	0	0	1	0	0	18.7000	5.9300	-18.5800	-5.7600	0.0000	0.0000	0.0000	0.0000;
	63634	63633	0.004033	0.122458	0	86.34	0	0	1.00625	0	1	0	0	-9.8600	-8.3100	9.8700	8.5000	0.0000	0.0000	0.0000	0.0000;
	63633	63635	0.000289	0.001129	0	0	0	0	0	0	1	0	0	16.1300	3.7900	-16.1300	-3.7900	0.0000	0.0000	0.0000	0.0000;
	63634	63636	0.145277	0.434111	0.01126	53.86	0	0	0	0	1	0	0	-8.8400	2.3800	8.9500	-3.2700	0.0000	0.0000	0.0000	0.0000;
	63636	63637	0.000257	0.001063	0	0	0	0	0	0	1	0	0	6.6400	0.5300	-6.6400	-0.5300	0.0000	0.0000	0.0000	0.0000;
	63636	63656	0.037079	0.088622	0.00404	56.42	0	0	0	0	1	0	0	10.2800	-1.4800	-10.2400	1.1200	0.0000	0.0000	0.0000	0.0000;
	65259	63636	0.015345	0.036388	0.00365	60.76	0	0	0	0	1	0	0	16.7300	-1.0900	-16.7000	0.7900	0.0000	0.0000	0.0000	0.0000;
	65267	63636	0.029921	0.044743	0.00153	55.48	0	0	0	0	1	0	0	9.2100	-3.5600	-9.1800	3.4300	0.0000	0.0000	0.0000	0.0000;
	63638	63641	0.001785	0.059453	0	172.76	0	0	1	0	1	0	0	28.4500	-3.6100	-28.4400	4.0500	0.0000	0.0000	0.0000	0.0000;
	63638	63642	0.000255	0.001129	0	0	0	0	0	0	1	0	0	7.0900	1.2100	-7.0900	-1.2100	0.0000	0.0000	0.0000	0.0000;
	63638	65263	0.002439	0.015022	0.05647	243.78	0	0	0	0	1	0	0	-35.5400	2.3900	35.5700	-8.4100	0.0000	0.0000	0.0000	0.0000;
	63639	63641	0.000962	0.032054	0	97.76	0	0	1	0	1	0	0	-28.4300	4.2900	28.4400	-4.0500	0.0000	0.0000	0.0000	0.0000;
	63647	63639	0.035166	0.077969	0.00613	62.87	0	0	0	0	1	0	0	-21.0100	3.9600	21.1600	-4.3000	0.0000	0.0000	0.0000	0.0000;
	63710	63639	0.041317	0.088511	0.00611	51.77	0	0	0	0	1	0	0	-7.2600	-0.6400	7.2800	0.0100	0.0000	0.0000	0.0000	0.0000;
	63640	63641	0.013436	0.447582	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63644	63643	0.004149	0.130524	0	101.8	0	0	1.00625	0	1	0	0	-23.1100	-1.1600	23.1300	1.8100	0.0000	0.0000	0.0000	0.0000;
	63643	63645	0.00027	0.001198	0	0	0	0	0	0	1	0	0	-23.1300	-1.8100	23.1300	1.8200	0.0000	0.0000	0.0000	0.0000;
	63644	64272	0.029372	0.070978	0.00381	64.67	0	0	0	0	1	0	0	22.6600	-0.1300	-22.5200	0.0600	0.0000	0.0000	0.0000	0.0000;
	64273	63644	0.026914	0.08451	0.00191	46.02	0	0	0	0	1	0	0	-0.1600	5.7600	0.1600	-5.9400	0.0000	0.0000	0.0000	0.0000;
	64278	63644	0.074057	0.192848	0.00554	47.12	0	0	0	0	1	0	0	8.0100	-4.0400	-7.9500	3.5800	0.0000	0.0000	0.0000	0.0000;
	63645	64277	0.008198	0.045743	0.02548	238.55	0	0	0	0	1	0	0	-23.1300	-1.8200	23.1700	-0.7000	0.0000	0.0000	0.0000	0.0000;
	63646	63647	0.000264	0.001109	0	0	0	0	0	0	1	0	0	-4.8700	-0.4300	4.8700	0.4300	0.0000	0.0000	0.0000	0.0000;
	63647	63650	0.028068	0.090832	0.00578	56.14	0	0	0	0	1	0	0	14.8900	-5.6300	-14.8300	5.2100	0.0000	0.0000	0.0000	0.0000;
	63652	63647	0.078707	0.218543	0.00649	43.87	0	0	0	0	1	0	0	-1.2400	-1.9500	1.2500	1.2500	0.0000	0.0000	0.0000	0.0000;
	63650	63648	0.01996	0.042803	0.00284	70.08	0	0	0	0	1	0	0	20.9600	-1.0900	-20.8800	0.9600	0.0000	0.0000	0.0000	0.0000;
	63648	63990	0.107892	0.209272	0.00755	47.97	0	0	0	0	1	0	0	4.4100	0.2600	-4.3900	-1.0300	0.0000	0.0000	0.0000	0.0000;
	63991	63648	0.067163	0.175524	0.0098	61.41	0	0	0	0	1	0	0	-12.5100	2.2400	12.6100	-3.0400	0.0000	0.0000	0.0000	0.0000;
	63650	63649	0.003645	0.107014	0	85.14	0	0	1	0	1	0	0	-6.1300	-4.1200	6.1300	4.1700	0.0000	0.0000	0.0000	0.0000;
	63649	63651	0.000226	0.001108	0	0	0	0	0	0	1	0	0	7.2500	0.9300	-7.2500	-0.9300	0.0000	0.0000	0.0000	0.0000;
	63652	63656	0.096608	0.239105	0.00744	52.77	0	0	0	0	1	0	0	-5.9400	0.7400	5.9700	-1.4600	0.0000	0.0000	0.0000	0.0000;
	63652	63710	0.156878	0.368445	0.00728	46.87	0	0	0	0	1	0	0	-3.5000	-0.3400	3.5200	-0.4100	0.0000	0.0000	0.0000	0.0000;
	63652	64274	0.169747	0.415574	0.00827	50.05	0	0	0	0	1	0	0	5.6100	0.7500	-5.5500	-1.5100	0.0000	0.0000	0.0000	0.0000;
	63653	63654	0.00025	0.001156	0	0	0	0	0	0	1	0	0	3.8100	0.6600	-3.8100	-0.6600	0.0000	0.0000	0.0000	0.0000;
	64293	63653	0.019566	0.043831	0.00936	62.31	0	0	0	0	1	0	0	16.2900	-3.2200	-16.2400	2.3100	0.0000	0.0000	0.0000	0.0000;
	63653	64536	0.075966	0.161934	0.00527	57.75	0	0	0	0	1	0	0	12.4400	-2.9700	-12.3200	2.6500	0.0000	0.0000	0.0000	0.0000;
	63655	63656	0.000232	0.001166	0	0	0	0	0	0	1	0	0	-4.2700	-0.3400	4.2700	0.3400	0.0000	0.0000	0.0000	0.0000;
	63657	65525	0.020717	0.049917	0.04569	56.29	0	0	0	0	1	0	0	-3.3500	1.1200	3.3500	-6.0800	0.0000	0.0000	0.0000	0.0000;
	63657	65630	0.049469	0.108398	0.00347	59.05	0	0	0	0	1	0	0	1.4200	-1.6500	-1.4200	1.2800	0.0000	0.0000	0.0000	0.0000;
	63659	63658	0.005608	0.125272	0	84.29	0	0	1.00625	0	1	0	0	-0.4100	-0.6600	0.4100	0.6600	0.0000	0.0000	0.0000	0.0000;
	63658	63660	0.000261	0.001197	0	0	0	0	0	0	1	0	0	-0.4100	-15.3100	0.4100	15.3200	0.0000	0.0000	0.0000	0.0000;
	63661	63659	0.033286	0.0881	0.00525	42.65	0	0	0	0	1	0	0	2.6300	-0.2400	-2.6300	-0.3200	0.0000	0.0000	0.0000	0.0000;
	63662	63660	0.011601	0.0622	0.05199	226.05	0	0	0	0	1	0	0	0.4300	9.7800	-0.4100	-15.3200	0.0000	0.0000	0.0000	0.0000;
	63902	63661	0.127311	0.343612	0.03054	45.16	0	0	0	0	1	0	0	4.5300	-3.2700	-4.5000	0.0100	0.0000	0.0000	0.0000	0.0000;
	63897	63662	0.01927	0.115307	0.06569	214.05	0	0	0	0	1	0	0	11.7000	-4.1800	-11.6700	-2.8500	0.0000	0.0000	0.0000	0.0000;
	63662	65631	0.006576	0.035675	0.04784	234.51	0	0	0	0	1	0	0	7.6900	-7.5000	-7.6800	2.3000	0.0000	0.0000	0.0000	0.0000;
	63664	63663	0.019715	0.050185	0.00323	40.21	0	0	0	0	1	0	0	0.0200	0.1100	-0.0200	-0.4600	0.0000	0.0000	0.0000	0.0000;
	63663	65630	0.026702	0.063844	0.00543	48.02	0	0	0	0	1	0	0	-3.2600	-1.0600	3.2600	0.4800	0.0000	0.0000	0.0000	0.0000;
	63664	63665	0.000251	0.001134	0	0	0	0	0	0	1	0	0	2.8300	0.8200	-2.8300	-0.8200	0.0000	0.0000	0.0000	0.0000;
	63664	65902	0.045197	0.131133	0.00798	49.43	0	0	0	0	1	0	0	-2.8500	-0.9300	2.8600	0.0700	0.0000	0.0000	0.0000	0.0000;
	63684	63666	0.051786	0.13073	0.00611	52.22	0	0	0	0	1	0	0	-8.5700	2.4600	8.6100	-3.0200	0.0000	0.0000	0.0000	0.0000;
	63666	65813	0.051759	0.151209	0.0071	58.21	0	0	0	0	1	0	0	-13.0300	2.4800	13.1200	-3.0000	0.0000	0.0000	0.0000	0.0000;
	63667	63668	0.031226	0.076716	0.00413	57.18	0	0	0	0	1	0	0	2.1400	-0.3200	-2.1400	-0.1200	0.0000	0.0000	0.0000	0.0000;
	63667	63669	0.013205	0.02743	0.00415	52.23	0	0	0	0	1	0	0	-0.0400	2.4500	0.0400	-2.8900	0.0000	0.0000	0.0000	0.0000;
	65813	63667	0.016153	0.040869	0.00084	54.19	0	0	0	0	1	0	0	5.2200	2.8500	-5.2200	-2.9200	0.0000	0.0000	0.0000	0.0000;
	63675	63668	0.055343	0.11599	0.00674	52.4	0	0	0	0	1	0	0	1.4700	0.6500	-1.4700	-1.3700	0.0000	0.0000	0.0000	0.0000;
	64850	63669	0.074549	0.186622	0.00553	58.51	0	0	0	0	1	0	0	4.4600	-2.3300	-4.4500	1.7800	0.0000	0.0000	0.0000	0.0000;
	63672	63670	0.021638	0.047449	0.00237	58.21	0	0	0	0	1	0	0	10.8200	2.4900	-10.8000	-2.6900	0.0000	0.0000	0.0000	0.0000;
	65551	63670	0.025447	0.061496	0.00662	54.82	0	0	0	0	1	0	0	5.9100	-0.2100	-5.9000	-0.4800	0.0000	0.0000	0.0000	0.0000;
	63672	63671	0.003425	0.081347	0	94.56	0	0	1	0	1	0	0	-10.8200	-2.4900	10.8300	2.5800	0.0000	0.0000	0.0000	0.0000;
	63671	63673	0.000252	0.001199	0	0	0	0	0	0	1	0	0	16.7000	6.6200	-16.6900	-6.6200	0.0000	0.0000	0.0000	0.0000;
	63676	63671	0.00535	0.025947	0.02894	297.88	0	0	0	0	1	0	0	44.8400	-7.9600	-44.7300	5.3400	0.0000	0.0000	0.0000	0.0000;
	63671	65678	0.003525	0.016332	0.01552	290.99	0	0	0	0	1	0	0	17.2100	-14.5400	-17.2000	12.9400	0.0000	0.0000	0.0000	0.0000;
	63675	63674	0.004061	0.104491	0	99.56	0	0	1.00625	0	1	0	0	-18.1600	-4.9100	18.1800	5.2600	0.0000	0.0000	0.0000	0.0000;
	63674	63676	0.000245	0.001109	0	0	0	0	0	0	1	0	0	-18.1800	-5.2600	18.1800	5.2600	0.0000	0.0000	0.0000	0.0000;
	63678	63676	0.003425	0.023752	0.01172	213.02	0	0	0	0	1	0	0	14.1500	-4.3200	-14.1400	3.1000	0.0000	0.0000	0.0000	0.0000;
	63676	65959	0.006119	0.037976	0.04737	305.76	0	0	0	0	1	0	0	-48.8700	-0.4000	49.0000	-3.8800	0.0000	0.0000	0.0000	0.0000;
	63677	63678	0.000235	0.00109	0	0	0	0	0	0	1	0	0	-18.4800	-3.7000	18.4800	3.7000	0.0000	0.0000	0.0000	0.0000;
	65552	63678	0.002905	0.017268	0.0468	309.09	0	0	0	0	1	0	0	-88.8700	4.5700	89.0800	-8.3300	0.0000	0.0000	0.0000	0.0000;
	63678	65626	0.0122	0.069596	0.05513	293.11	0	0	0	0	1	0	0	-28.4100	-2.2300	28.5000	-3.2100	0.0000	0.0000	0.0000	0.0000;
	63678	65945	0.011904	0.065682	0.03299	286.92	0	0	0	0	1	0	0	-93.3000	11.1800	94.2800	-9.3500	0.0000	0.0000	0.0000	0.0000;
	63679	63680	0.000232	0.001026	0	0	0	0	0	0	1	0	0	-3.6300	-0.5400	3.6300	0.5400	0.0000	0.0000	0.0000	0.0000;
	63682	63680	0.018328	0.042568	0.0021	42.62	0	0	0	0	1	0	0	-2.5700	3.8200	2.5700	-4.0400	0.0000	0.0000	0.0000	0.0000;
	63680	63686	0.03699	0.103817	0.00573	41.56	0	0	0	0	1	0	0	4.6700	2.2600	-4.6600	-2.8400	0.0000	0.0000	0.0000	0.0000;
	63680	64874	0.126301	0.297804	0.01426	52.4	0	0	0	0	1	0	0	-10.8700	1.2300	11.0200	-2.4300	0.0000	0.0000	0.0000	0.0000;
	63682	63681	0.004279	0.135562	0	89.99	0	0	1	0	1	0	0	-4.7000	-4.4300	4.7000	4.4800	0.0000	0.0000	0.0000	0.0000;
	63681	63683	0.000261	0.001057	0	0	0	0	0	0	1	0	0	-4.7000	-4.4800	4.7000	4.4800	0.0000	0.0000	0.0000	0.0000;
	65392	63683	0.004204	0.027603	0.12301	255.49	0	0	0	0	1	0	0	-9.2700	-4.5800	9.2700	-8.7200	0.0000	0.0000	0.0000	0.0000;
	65678	63683	0.005357	0.036695	0.01367	266.73	0	0	0	0	1	0	0	13.9800	-5.6500	-13.9700	4.2400	0.0000	0.0000	0.0000	0.0000;
	63684	63685	0.000278	0.001141	0	0	0	0	0	0	1	0	0	2.7400	0.8400	-2.7400	-0.8400	0.0000	0.0000	0.0000	0.0000;
	64090	63684	0.069477	0.164583	0.00447	46.86	0	0	0	0	1	0	0	-5.8000	2.8900	5.8300	-3.3000	0.0000	0.0000	0.0000	0.0000;
	63686	64773	0.09113	0.202866	0.00856	45.78	0	0	0	0	1	0	0	1.8000	1.7900	-1.7900	-2.6700	0.0000	0.0000	0.0000	0.0000;
	63687	63693	0.058999	0.130925	0.00243	46.77	0	0	0	0	1	0	0	2.6100	-0.5300	-2.6100	0.2800	0.0000	0.0000	0.0000	0.0000;
	65313	63687	0.053734	0.130623	0.00466	52.51	0	0	0	0	1	0	0	5.4900	1.2500	-5.4800	-1.7100	0.0000	0.0000	0.0000	0.0000;
	63687	65803	0.073736	0.148143	0.00561	49.93	0	0	0	0	1	0	0	-3.9800	-1.8600	3.9900	1.2800	0.0000	0.0000	0.0000	0.0000;
	63688	63691	-0.001386	-0.024121	0	125.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63688	63692	0.00022	0.001082	0	0	0	0	0	0	1	0	0	6.4000	3.0500	-6.4000	-3.0400	0.0000	0.0000	0.0000	0.0000;
	63688	63693	0.000257	0.001148	0	0	0	0	0	0	1	0	0	-6.4000	-3.0500	6.4000	3.0500	0.0000	0.0000	0.0000	0.0000;
	63689	63691	0.01542	0.268292	0	62.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63690	63691	0.01542	0.268292	0	62.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63693	64081	0.1212	0.313408	0.00862	44.62	0	0	0	0	1	0	0	2.6100	-2.0900	-2.6000	1.1900	0.0000	0.0000	0.0000	0.0000;
	65313	63693	0.063167	0.167098	0.00309	53.02	0	0	0	0	1	0	0	6.4300	0.9700	-6.4100	-1.2300	0.0000	0.0000	0.0000	0.0000;
	63696	63694	0.030674	0.081449	0.00124	49.53	0	0	0	0	1	0	0	3.5600	0.4400	-3.5600	-0.5500	0.0000	0.0000	0.0000	0.0000;
	63694	63943	0.16135	0.306212	0.00907	60.14	0	0	0	0	1	0	0	-13.2700	-3.0800	13.5700	2.7000	0.0000	0.0000	0.0000	0.0000;
	63942	63696	0.049594	0.116751	0.01573	65.07	0	0	0	0	1	0	0	17.9300	5.6700	-17.7600	-6.8600	0.0000	0.0000	0.0000	0.0000;
	63697	63698	0.000203	0.001064	0	0	0	0	0	0	1	0	0	-2.8900	-0.9000	2.8900	0.9000	0.0000	0.0000	0.0000	0.0000;
	63953	63698	0.099628	0.203651	0.00583	58.22	0	0	0	0	1	0	0	6.4400	-0.4500	-6.4000	-0.0900	0.0000	0.0000	0.0000	0.0000;
	63698	65499	0.054179	0.134925	0.00521	57.61	0	0	0	0	1	0	0	-11.7900	-1.6700	11.8600	1.2900	0.0000	0.0000	0.0000	0.0000;
	63699	63701	0.00506	0.013763	0.00248	41.72	0	0	0	0	1	0	0	-1.5100	-0.2300	1.5100	-0.0400	0.0000	0.0000	0.0000	0.0000;
	63699	65994	0.05603	0.139046	0.0085	54.49	0	0	0	0	1	0	0	-5.2100	-0.6000	5.2200	-0.2800	0.0000	0.0000	0.0000	0.0000;
	63700	63703	0.003069	0.077435	0	225.74	0	0	1	0	1	0	0	15.4000	2.2400	-15.4000	-2.0600	0.0000	0.0000	0.0000	0.0000;
	63700	63704	0.000235	0.001145	0	0	0	0	0	0	1	0	0	-15.4000	-2.2400	15.4000	2.2400	0.0000	0.0000	0.0000	0.0000;
	63700	63705	0.000213	0.001035	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63701	63703	0.002108	0.053193	0	86.55	0	0	1	0	1	0	0	-4.4400	1.9800	4.4400	-1.9600	0.0000	0.0000	0.0000	0.0000;
	63702	63703	0.031482	0.794435	0	139.18	0	0	1	0	1	0	0	-10.9100	-3.0200	10.9500	4.0300	0.0000	0.0000	0.0000	0.0000;
	63704	65587	0.005966	0.037398	0.03654	225.52	0	0	0	0	1	0	0	-15.4000	-2.2400	15.4200	-1.6300	0.0000	0.0000	0.0000	0.0000;
	63707	63706	0.004536	0.139224	0	71.45	0	0	1	0	1	0	0	-7.6900	-0.0200	7.6900	0.0900	0.0000	0.0000	0.0000	0.0000;
	63706	63708	0.000275	0.00111	0	0	0	0	0	0	1	0	0	9.9700	2.2700	-9.9700	-2.2700	0.0000	0.0000	0.0000	0.0000;
	63706	64705	0.004674	0.030925	0.03775	202.87	0	0	0	0	1	0	0	7.2300	-10.4200	-7.2200	6.3500	0.0000	0.0000	0.0000	0.0000;
	65587	63706	0.003702	0.020699	0.01382	224.93	0	0	0	0	1	0	0	24.9200	-9.4200	-24.8900	8.0600	0.0000	0.0000	0.0000	0.0000;
	63709	63707	0.05199	0.132909	0.00207	48.89	0	0	0	0	1	0	0	-2.4500	-0.9200	2.4600	0.7100	0.0000	0.0000	0.0000	0.0000;
	63707	64700	0.06408	0.170929	0.01033	50.72	0	0	0	0	1	0	0	9.8700	-2.2100	-9.8100	1.2500	0.0000	0.0000	0.0000	0.0000;
	65994	63707	0.025369	0.053609	0.00194	46.07	0	0	0	0	1	0	0	4.6400	-1.7100	-4.6400	1.5200	0.0000	0.0000	0.0000	0.0000;
	63709	65994	0.052389	0.146474	0.00371	46.15	0	0	0	0	1	0	0	-4.0400	-0.5600	4.0500	0.1900	0.0000	0.0000	0.0000	0.0000;
	63710	63711	0.000284	0.001119	0	0	0	0	0	0	1	0	0	3.7400	1.0500	-3.7400	-1.0500	0.0000	0.0000	0.0000	0.0000;
	63713	63712	0.004587	0.134174	0	122.23	0	0	1.05625	0	1	0	0	-40.2900	-36.7800	40.4300	40.9100	0.0000	0.0000	0.0000	0.0000;
	63712	63714	0.000234	0.001195	0	0	0	0	0	0	1	0	0	15.6300	6.6800	-15.6300	-6.6800	0.0000	0.0000	0.0000	0.0000;
	63712	64957	0.002855	0.017036	0.02914	288.57	0	0	0	0	1	0	0	-56.0700	-47.5900	56.2100	45.2700	0.0000	0.0000	0.0000	0.0000;
	63713	64940	0.0047	0.011476	0.00096	71.57	0	0	0	0	1	0	0	27.7000	14.2400	-27.6500	-14.2400	0.0000	0.0000	0.0000	0.0000;
	63713	65026	0.020519	0.049117	0.00195	62.25	0	0	0	0	1	0	0	12.3500	9.7300	-12.3000	-9.8200	0.0000	0.0000	0.0000	0.0000;
	63713	65030	0.009037	0.030498	0.00185	43.43	0	0	0	0	1	0	0	0.2500	12.8100	-0.2300	-12.9600	0.0000	0.0000	0.0000	0.0000;
	63715	63718	0.003949	0.121781	0	223.15	0	0	1	0	1	0	0	47.1700	10.2800	-47.0800	-7.6700	0.0000	0.0000	0.0000	0.0000;
	63715	63719	0.000295	0.001047	0	0	0	0	0	0	1	0	0	-47.1700	-10.2800	47.1700	10.3100	0.0000	0.0000	0.0000	0.0000;
	63716	63718	-0.001016	-0.031319	0	127.93	0	0	1	0	1	0	0	-31.4800	0.0300	31.4800	-0.3300	0.0000	0.0000	0.0000	0.0000;
	63720	63716	0.01188	0.036014	0.00128	65.11	0	0	0	0	1	0	0	-17.1900	-5.3500	17.2300	5.3200	0.0000	0.0000	0.0000	0.0000;
	63723	63716	0.017657	0.050055	0.00228	70.61	0	0	0	0	1	0	0	22.9800	-0.1800	-22.9000	0.1800	0.0000	0.0000	0.0000	0.0000;
	64961	63716	0.010178	0.026272	0.00115	71.56	0	0	0	0	1	0	0	-26.0100	-4.7200	26.0800	4.7700	0.0000	0.0000	0.0000	0.0000;
	65030	63716	0.02559	0.069071	0.00204	62.5	0	0	0	0	1	0	0	-11.0200	10.2300	11.0800	-10.3000	0.0000	0.0000	0.0000	0.0000;
	63717	63718	0.018799	0.579709	0	95.22	0	0	1	0	1	0	0	-15.5500	-6.3200	15.6100	8.0000	0.0000	0.0000	0.0000	0.0000;
	63719	64957	0.002091	0.015505	0.01664	255.99	0	0	0	0	1	0	0	-31.0100	-16.0900	31.0300	14.4400	0.0000	0.0000	0.0000	0.0000;
	65320	63719	0.003222	0.021494	0.01777	255.12	0	0	0	0	1	0	0	16.1800	-7.6500	-16.1700	5.7800	0.0000	0.0000	0.0000	0.0000;
	64959	63720	0.011353	0.027635	0.00295	41.62	0	0	0	0	1	0	0	-1.3000	2.0100	1.3000	-2.3200	0.0000	0.0000	0.0000	0.0000;
	63721	63750	0.060622	0.162978	0.01004	60.17	0	0	0	0	1	0	0	8.9900	-3.4000	-8.9400	2.4800	0.0000	0.0000	0.0000	0.0000;
	63920	63721	0.060546	0.141633	0.00264	63.52	0	0	0	0	1	0	0	12.2900	-2.4400	-12.2100	2.3700	0.0000	0.0000	0.0000	0.0000;
	63723	63722	0.030953	0.073409	0.00272	65.16	0	0	0	0	1	0	0	-15.9800	-1.5400	16.0600	1.4300	0.0000	0.0000	0.0000	0.0000;
	63722	65317	0.005874	0.018118	0.0014	75.07	0	0	0	0	1	0	0	-31.7500	-4.6000	31.8100	4.6200	0.0000	0.0000	0.0000	0.0000;
	63723	63724	0.000222	0.00106	0	0	0	0	0	0	1	0	0	15.7000	3.9600	-15.7000	-3.9600	0.0000	0.0000	0.0000	0.0000;
	65317	63723	0.030774	0.076766	0.00297	70.26	0	0	0	0	1	0	0	22.8500	2.2900	-22.7000	-2.2400	0.0000	0.0000	0.0000	0.0000;
	63726	63725	0.004056	0.138977	0	93.49	0	0	1	0	1	0	0	-7.9600	2.1200	7.9600	-2.0400	0.0000	0.0000	0.0000	0.0000;
	63725	63727	0.000263	0.001018	0	0	0	0	0	0	1	0	0	18.7700	4.4300	-18.7600	-4.4200	0.0000	0.0000	0.0000	0.0000;
	63725	63742	0.003886	0.024045	0.03805	288.42	0	0	0	0	1	0	0	59.0500	-7.1500	-58.9300	3.7800	0.0000	0.0000	0.0000	0.0000;
	65542	63725	0.00164	0.009691	0.00738	297.16	0	0	0	0	1	0	0	85.8900	-4.9000	-85.7800	4.7500	0.0000	0.0000	0.0000	0.0000;
	63726	65538	0.012871	0.029358	0.00249	56.8	0	0	0	0	1	0	0	7.9600	-2.1200	-7.9500	1.8700	0.0000	0.0000	0.0000	0.0000;
	63728	63729	0.000227	0.001173	0	0	0	0	0	0	1	0	0	4.3000	0.3400	-4.3000	-0.3400	0.0000	0.0000	0.0000	0.0000;
	63728	63765	0.086746	0.20326	0.00449	59.62	0	0	0	0	1	0	0	11.3000	-2.7300	-11.1900	2.5000	0.0000	0.0000	0.0000	0.0000;
	63770	63728	0.022887	0.05295	0.00238	67.47	0	0	0	0	1	0	0	18.1100	-4.0500	-18.0400	3.9600	0.0000	0.0000	0.0000	0.0000;
	63772	63728	0.025729	0.063347	0.0055	50.65	0	0	0	0	1	0	0	-2.4400	0.9800	2.4500	-1.5700	0.0000	0.0000	0.0000	0.0000;
	63730	63731	0.000285	0.001114	0	0	0	0	0	0	1	0	0	3.1100	0.8200	-3.1100	-0.8200	0.0000	0.0000	0.0000	0.0000;
	63765	63730	0.050234	0.128166	0.00674	56.04	0	0	0	0	1	0	0	8.6300	-2.8900	-8.6000	2.2700	0.0000	0.0000	0.0000	0.0000;
	63730	63774	0.108954	0.337903	0.00833	51.93	0	0	0	0	1	0	0	5.4900	-3.0900	-5.4500	2.3200	0.0000	0.0000	0.0000	0.0000;
	63732	63736	0.25169	0.47068	0.01114	54.85	0	0	0	0	1	0	0	-8.6100	1.8100	8.8000	-2.6700	0.0000	0.0000	0.0000	0.0000;
	63732	63747	0.049386	0.164258	0.00551	47.77	0	0	0	0	1	0	0	-6.0000	1.5400	6.0200	-2.0800	0.0000	0.0000	0.0000	0.0000;
	63732	63752	0.100205	0.243264	0.0118	49.89	0	0	0	0	1	0	0	-2.6500	2.6500	2.6700	-3.8800	0.0000	0.0000	0.0000	0.0000;
	63732	63775	0.068265	0.16735	0.01164	70.91	0	0	0	0	1	0	0	23.6300	-8.2100	-23.2400	7.9100	0.0000	0.0000	0.0000	0.0000;
	63732	65237	0.22977	0.463333	0.01265	53.99	0	0	0	0	1	0	0	-7.9300	2.2000	8.0800	-3.2600	0.0000	0.0000	0.0000	0.0000;
	63734	63733	0.002686	0.086975	0	120.81	0	0	1.0125	0	1	0	0	-37.7100	-5.3400	37.7500	6.5100	0.0000	0.0000	0.0000	0.0000;
	63733	63735	0.000296	0.001098	0	0	0	0	0	0	1	0	0	8.2600	1.7600	-8.2600	-1.7600	0.0000	0.0000	0.0000	0.0000;
	63733	64062	0.024804	0.150307	0.13335	231.64	0	0	0	0	1	0	0	-12.5700	-7.8900	12.6000	-6.4700	0.0000	0.0000	0.0000	0.0000;
	65230	63733	0.009081	0.053461	0.0744	245.27	0	0	0	0	1	0	0	46.8600	-12.6000	-46.6700	5.6100	0.0000	0.0000	0.0000	0.0000;
	63733	65251	0.004551	0.029337	0.07271	297.73	0	0	0	0	1	0	0	-49.8300	-0.1900	49.9400	-7.0600	0.0000	0.0000	0.0000	0.0000;
	63733	65320	0.004792	0.03054	0.02559	296.66	0	0	0	0	1	0	0	63.0700	-5.8000	-62.8900	4.1400	0.0000	0.0000	0.0000	0.0000;
	63734	63736	0.02372	0.060322	0.00519	62.49	0	0	0	0	1	0	0	12.6700	-2.0000	-12.6300	1.5200	0.0000	0.0000	0.0000	0.0000;
	63734	65317	0.01813	0.045207	0.00948	70.9	0	0	0	0	1	0	0	25.0400	7.3400	-24.9300	-8.1000	0.0000	0.0000	0.0000	0.0000;
	63736	63737	0.000249	0.001082	0	0	0	0	0	0	1	0	0	3.8400	1.1500	-3.8400	-1.1500	0.0000	0.0000	0.0000	0.0000;
	63738	63741	0.007241	0.205516	0	169.17	0	0	1	0	1	0	0	22.0700	0.4800	-22.0400	0.4400	0.0000	0.0000	0.0000	0.0000;
	63738	63742	0.00025	0.001001	0	0	0	0	0	0	1	0	0	-22.0700	-0.4800	22.0800	0.4900	0.0000	0.0000	0.0000	0.0000;
	63738	63743	0.000297	0.001021	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63739	63741	-0.003427	-0.097251	0	98.77	0	0	1	0	1	0	0	-6.3000	5.2000	6.2900	-5.2600	0.0000	0.0000	0.0000	0.0000;
	63739	63749	0.007207	0.018731	0.00064	53.28	0	0	0	0	1	0	0	6.3000	-5.2000	-6.2900	5.1400	0.0000	0.0000	0.0000	0.0000;
	63740	63741	0.022631	0.64231	0	70.4	0	0	1	0	1	0	0	-15.6900	-3.2100	15.7500	4.8200	0.0000	0.0000	0.0000	0.0000;
	63742	63744	0.002976	0.014601	0.01022	240.94	0	0	0	0	1	0	0	20.6300	1.0800	-20.6200	-2.1400	0.0000	0.0000	0.0000	0.0000;
	63742	64215	0.009447	0.060516	0.05504	276.31	0	0	0	0	1	0	0	85.9500	-11.0200	-85.3000	9.2000	0.0000	0.0000	0.0000	0.0000;
	63742	65542	0.005608	0.032134	0.0235	272.44	0	0	0	0	1	0	0	-69.7300	5.6700	69.9800	-6.7700	0.0000	0.0000	0.0000	0.0000;
	63745	63744	0.00303	0.117941	0	105.58	0	0	1.0125	0	1	0	0	-30.2600	-10.5900	30.2900	11.7400	0.0000	0.0000	0.0000	0.0000;
	63744	63746	0.000203	0.001165	0	0	0	0	0	0	1	0	0	15.2300	3.2000	-15.2300	-3.1900	0.0000	0.0000	0.0000	0.0000;
	63744	63757	0.025358	0.136508	0.03942	226.49	0	0	0	0	1	0	0	10.7900	-1.8900	-10.7600	-2.2300	0.0000	0.0000	0.0000	0.0000;
	63744	63938	0.02108	0.110746	0.08688	257.52	0	0	0	0	1	0	0	-35.0800	0.9700	35.3300	-9.1200	0.0000	0.0000	0.0000	0.0000;
	63744	64244	0.008897	0.060927	0.22043	221.38	0	0	0	0	1	0	0	-4.1700	-14.1200	4.1700	-9.8300	0.0000	0.0000	0.0000	0.0000;
	63744	65027	0.009522	0.053837	0.07185	217.46	0	0	0	0	1	0	0	3.5500	2.2300	-3.5500	-9.9800	0.0000	0.0000	0.0000	0.0000;
	63745	63747	0.013626	0.03482	0.00223	67.46	0	0	0	0	1	0	0	21.3100	1.2100	-21.2500	-1.3100	0.0000	0.0000	0.0000	0.0000;
	63749	63745	0.012286	0.035067	0.00189	57.75	0	0	0	0	1	0	0	-8.9400	-9.5300	8.9600	9.3800	0.0000	0.0000	0.0000	0.0000;
	63747	63748	0.000299	0.001156	0	0	0	0	0	0	1	0	0	15.2300	3.3800	-15.2300	-3.3800	0.0000	0.0000	0.0000	0.0000;
	63750	63751	0.000288	0.001104	0	0	0	0	0	0	1	0	0	4.2800	1.5000	-4.2800	-1.5000	0.0000	0.0000	0.0000	0.0000;
	63752	63750	0.083119	0.188209	0.00454	54.07	0	0	0	0	1	0	0	-4.6300	3.5500	4.6600	-3.9700	0.0000	0.0000	0.0000	0.0000;
	63753	63758	0.026004	0.063708	0.0018	61.1	0	0	0	0	1	0	0	-9.4200	1.9400	9.4500	-2.0800	0.0000	0.0000	0.0000	0.0000;
	63753	63762	0.015172	0.03346	0.00181	74.46	0	0	0	0	1	0	0	-32.0700	4.1800	32.2200	-4.0600	0.0000	0.0000	0.0000	0.0000;
	64248	63753	0.023055	0.052477	0.01256	69.65	0	0	0	0	1	0	0	-21.4600	5.7100	21.5600	-6.8300	0.0000	0.0000	0.0000	0.0000;
	63755	63754	0.003726	0.137249	0	112.78	0	0	1.01875	0	1	0	0	-21.7500	-10.6700	21.7700	11.4400	0.0000	0.0000	0.0000	0.0000;
	63754	63756	0.000225	0.001137	0	0	0	0	0	0	1	0	0	-21.7700	-11.4400	21.7700	11.4400	0.0000	0.0000	0.0000	0.0000;
	63772	63755	0.061577	0.129244	0.00787	40.73	0	0	0	0	1	0	0	-1.2300	-2.8600	1.2300	2.0200	0.0000	0.0000	0.0000	0.0000;
	63756	63757	0.004362	0.028049	0.02948	276.38	0	0	0	0	1	0	0	35.7900	-13.4700	-35.7300	10.6700	0.0000	0.0000	0.0000	0.0000;
	64950	63756	0.005265	0.027346	0.02623	292.4	0	0	0	0	1	0	0	57.7300	-4.0100	-57.5600	2.0300	0.0000	0.0000	0.0000	0.0000;
	63758	63757	0.004514	0.143386	0	99.49	0	0	1	0	1	0	0	-9.4500	2.0800	9.4500	-1.9600	0.0000	0.0000	0.0000	0.0000;
	63757	63759	0.000246	0.001027	0	0	0	0	0	0	1	0	0	19.6000	2.9600	-19.6000	-2.9600	0.0000	0.0000	0.0000	0.0000;
	63763	63757	0.004016	0.020228	0.0179	298.72	0	0	0	0	1	0	0	101.2400	-5.2200	-100.8600	5.2000	0.0000	0.0000	0.0000	0.0000;
	63757	64249	0.010209	0.059407	0.0253	316.72	0	0	0	0	1	0	0	118.3000	-14.6400	-116.9600	19.7100	0.0000	0.0000	0.0000	0.0000;
	63761	63760	0.000199	0.01582	0	945.85	0	0	1	0	1	0	0	-168.4000	10.4800	168.4500	-6.3300	0.0000	0.0000	0.0000	0.0000;
	63760	63764	0.0003	0.001178	0	0	0	0	0	0	1	0	0	-168.4500	-31.8200	168.5300	32.1400	0.0000	0.0000	0.0000	0.0000;
	63762	63761	0.002598	0.097072	0	116.89	0	0	1	0	1	0	0	-32.1000	2.9400	32.1200	-2.0100	0.0000	0.0000	0.0000	0.0000;
	63761	63763	0.000238	0.001174	0	0	0	0	0	0	1	0	0	136.2700	-8.4600	-136.2300	8.6700	0.0000	0.0000	0.0000	0.0000;
	63762	64608	0.091623	0.20657	0.00867	43	0	0	0	0	1	0	0	-0.1200	1.1200	0.1200	-2.0500	0.0000	0.0000	0.0000	0.0000;
	64244	63763	0.004314	0.026463	0.02549	233.66	0	0	0	0	1	0	0	-12.4700	6.9600	12.4800	-9.6700	0.0000	0.0000	0.0000	0.0000;
	63764	65665	0.00038	0.005979	0.65079	2783.82	0	0	0	0	1	0	0	-321.4300	5.4300	321.7900	-70.2200	0.0000	0.0000	0.0000	0.0000;
	63764	65975	0.000327	0.005527	0.81599	2598.81	0	0	0	0	1	0	0	152.9000	-37.5700	-152.8300	-49.7400	0.0000	0.0000	0.0000	0.0000;
	63766	63769	0.010903	0.030134	0.00225	47.73	0	0	0	0	1	0	0	-0.7200	2.2900	0.7200	-2.5200	0.0000	0.0000	0.0000	0.0000;
	63766	64899	0.010918	0.027947	0.0014	52.02	0	0	0	0	1	0	0	-6.4900	-3.3700	6.4900	3.2300	0.0000	0.0000	0.0000	0.0000;
	63767	63768	0.000289	0.001086	0	0	0	0	0	0	1	0	0	7.2100	2.7800	-7.2100	-2.7800	0.0000	0.0000	0.0000	0.0000;
	63769	63767	0.007951	0.026924	0.00083	58.72	0	0	0	0	1	0	0	-7.9300	-0.6900	7.9300	0.6200	0.0000	0.0000	0.0000	0.0000;
	63767	63924	0.01161	0.025544	0.02466	65.68	0	0	0	0	1	0	0	-15.1400	-3.4000	15.1700	0.8300	0.0000	0.0000	0.0000	0.0000;
	63771	63770	0.021357	0.051897	0.00211	70.59	0	0	0	0	1	0	0	23.8900	-3.3600	-23.7700	3.4100	0.0000	0.0000	0.0000	0.0000;
	65538	63771	0.019167	0.043286	0.00764	72.82	0	0	0	0	1	0	0	27.9300	-3.5200	-27.7900	3.0000	0.0000	0.0000	0.0000	0.0000;
	63772	63773	0.000249	0.001171	0	0	0	0	0	0	1	0	0	3.6700	1.8800	-3.6700	-1.8800	0.0000	0.0000	0.0000	0.0000;
	63774	63775	0.059232	0.135705	0.00463	46.36	0	0	0	0	1	0	0	3.8000	-2.6000	-3.7900	2.1300	0.0000	0.0000	0.0000	0.0000;
	63775	63790	0.089475	0.211504	0.00649	72.43	0	0	0	0	1	0	0	25.2400	-10.1100	-24.6300	10.8600	0.0000	0.0000	0.0000	0.0000;
	63776	63778	0.034865	0.07603	0.00185	72.69	0	0	0	0	1	0	0	-26.2800	1.8800	26.5000	-1.5900	0.0000	0.0000	0.0000	0.0000;
	63776	63968	0.106379	0.305253	0.00867	46.39	0	0	0	0	1	0	0	-3.3500	0.9100	3.3600	-1.8000	0.0000	0.0000	0.0000	0.0000;
	63776	64156	0.033795	0.095667	0.00752	72.3	0	0	0	0	1	0	0	25.6700	-3.7600	-25.4500	3.5600	0.0000	0.0000	0.0000	0.0000;
	63778	63777	0.005135	0.149908	0	108.88	0	0	1.00625	0	1	0	0	-33.4000	1.4900	33.4600	0.0700	0.0000	0.0000	0.0000	0.0000;
	63777	63779	0.000266	0.001118	0	0	0	0	0	0	1	0	0	7.9200	2.2700	-7.9200	-2.2700	0.0000	0.0000	0.0000	0.0000;
	63777	63791	0.008831	0.047413	0.02441	249.43	0	0	0	0	1	0	0	-44.1800	4.1300	44.3500	-5.8800	0.0000	0.0000	0.0000	0.0000;
	63777	64617	0.017196	0.102258	0.08015	204.78	0	0	0	0	1	0	0	2.8100	-6.4600	-2.8100	-2.1500	0.0000	0.0000	0.0000	0.0000;
	63778	63971	0.1149	0.307088	0.0052	51.97	0	0	0	0	1	0	0	6.9000	0.0900	-6.8500	-0.5200	0.0000	0.0000	0.0000	0.0000;
	63788	63780	0.012706	0.034656	0.0012	46.35	0	0	0	0	1	0	0	2.7300	19.6000	-2.6800	-19.6000	0.0000	0.0000	0.0000	0.0000;
	63790	63780	0.019872	0.051429	0.01484	70.41	0	0	0	0	1	0	0	22.0900	-10.9000	-21.9800	9.5900	0.0000	0.0000	0.0000	0.0000;
	63781	63788	0.018231	0.043997	0.00136	59.62	0	0	0	0	1	0	0	-16.0500	5.1700	16.0900	-5.2000	0.0000	0.0000	0.0000	0.0000;
	65641	63781	0.025163	0.073329	0.00405	57.92	0	0	0	0	1	0	0	8.1300	8.4200	-8.1000	-8.7700	0.0000	0.0000	0.0000	0.0000;
	63782	63785	0.007701	0.252546	0	261.84	0	0	1	0	1	0	0	33.1800	-1.7800	-33.1000	4.3700	0.0000	0.0000	0.0000	0.0000;
	63782	63786	0.000217	0.001095	0	0	0	0	0	0	1	0	0	-33.1800	10.8200	33.1800	-10.8100	0.0000	0.0000	0.0000	0.0000;
	63783	63785	-0.004154	-0.136212	0	111.84	0	0	1	0	1	0	0	-33.1400	2.9700	33.1000	-4.3700	0.0000	0.0000	0.0000	0.0000;
	63788	63783	0.014435	0.047688	0.0024	55.83	0	0	0	0	1	0	0	-8.9700	11.6400	9.0000	-11.8100	0.0000	0.0000	0.0000	0.0000;
	63784	63785	0.022543	0.739269	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63787	63786	0.003343	0.019301	0.0097	236.74	0	0	0	0	1	0	0	-36.1200	-5.1200	36.1700	4.3200	0.0000	0.0000	0.0000	0.0000;
	63786	64219	0.007873	0.039384	0.0549	267.14	0	0	0	0	1	0	0	-69.3500	6.4900	69.7100	-10.6100	0.0000	0.0000	0.0000	0.0000;
	63788	63787	0.005643	0.172036	0	99.91	0	0	1.05625	0	1	0	0	-21.9000	-26.3400	21.9700	28.4100	0.0000	0.0000	0.0000	0.0000;
	63787	63789	0.000208	0.001082	0	0	0	0	0	0	1	0	0	25.6900	7.8700	-25.6800	-7.8700	0.0000	0.0000	0.0000	0.0000;
	63787	65648	0.005915	0.034179	0.02191	239.55	0	0	0	0	1	0	0	-11.5300	-31.1600	11.5900	29.1200	0.0000	0.0000	0.0000	0.0000;
	64599	63788	0.077655	0.158698	0.00636	63.79	0	0	0	0	1	0	0	-11.9400	-0.7700	12.0400	0.3000	0.0000	0.0000	0.0000	0.0000;
	63791	64613	0.020112	0.132698	0.07033	252.79	0	0	0	0	1	0	0	-48.2700	4.5600	48.7200	-9.1800	0.0000	0.0000	0.0000	0.0000;
	63792	63795	0.000429	0.00997	0	125.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63792	63796	0.000268	0.001	0	0	0	0	0	0	1	0	0	-1.9200	-0.5600	1.9200	0.5600	0.0000	0.0000	0.0000	0.0000;
	63792	63797	0.000209	0.001074	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63793	63795	0.008008	0.185969	0	62.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63794	63795	0.008008	0.185969	0	62.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63921	63796	0.058338	0.148761	0.00699	52.6	0	0	0	0	1	0	0	10.3800	-2.7400	-10.3200	2.1400	0.0000	0.0000	0.0000	0.0000;
	64070	63796	0.202536	0.512564	0.0124	47.5	0	0	0	0	1	0	0	-8.2600	1.7200	8.4000	-2.7000	0.0000	0.0000	0.0000	0.0000;
	63798	63799	0.00022	0.00116	0	0	0	0	0	0	1	0	0	3.9900	1.3300	-3.9900	-1.3300	0.0000	0.0000	0.0000	0.0000;
	63798	64070	0.076082	0.197619	0.00692	47.09	0	0	0	0	1	0	0	-5.4700	3.0400	5.5000	-3.7100	0.0000	0.0000	0.0000	0.0000;
	63798	64679	0.07568	0.198956	0.00779	41.15	0	0	0	0	1	0	0	1.4800	-4.3800	-1.4700	3.5700	0.0000	0.0000	0.0000	0.0000;
	63800	63801	0.000258	0.001099	0	0	0	0	0	0	1	0	0	3.7400	0.5600	-3.7400	-0.5600	0.0000	0.0000	0.0000	0.0000;
	63800	64884	0.046601	0.296636	0.13945	249.58	0	0	0	0	1	0	0	22.7400	-8.8200	-22.5200	-5.2700	0.0000	0.0000	0.0000	0.0000;
	63800	65156	0.044347	0.29248	0.12584	238.24	0	0	0	0	1	0	0	4.2900	-8.4900	-4.2800	-5.5100	0.0000	0.0000	0.0000	0.0000;
	63802	63803	0.04643	0.094031	0.00411	54.61	0	0	0	0	1	0	0	-5.3500	0.2500	5.3600	-0.6700	0.0000	0.0000	0.0000	0.0000;
	64070	63802	0.065136	0.167956	0.00708	49.79	0	0	0	0	1	0	0	-1.9500	0.6400	1.9500	-1.3900	0.0000	0.0000	0.0000	0.0000;
	63803	63804	0.000219	0.001099	0	0	0	0	0	0	1	0	0	3.1500	1.0300	-3.1500	-1.0300	0.0000	0.0000	0.0000	0.0000;
	64670	63803	0.090547	0.205198	0.00744	57.82	0	0	0	0	1	0	0	8.5700	-0.3100	-8.5100	-0.3600	0.0000	0.0000	0.0000	0.0000;
	63805	65935	0.087412	0.175019	0.00487	49.9	0	0	0	0	1	0	0	-3.8100	-2.3900	3.8200	1.9000	0.0000	0.0000	0.0000	0.0000;
	63806	63826	0.042675	0.11256	0.02098	61.91	0	0	0	0	1	0	0	12.4600	-9.0200	-12.3800	6.9800	0.0000	0.0000	0.0000	0.0000;
	65935	63806	0.00664	0.016958	0.00241	69.19	0	0	0	0	1	0	0	20.5500	-6.8000	-20.5200	6.6100	0.0000	0.0000	0.0000	0.0000;
	63807	63808	0.000286	0.001163	0	0	0	0	0	0	1	0	0	9.2100	2.6000	-9.2100	-2.6000	0.0000	0.0000	0.0000	0.0000;
	63815	63807	0.043516	0.092833	0.00338	51.51	0	0	0	0	1	0	0	-0.7500	0.2200	0.7500	-0.5900	0.0000	0.0000	0.0000	0.0000;
	63816	63807	0.024462	0.062451	0.00204	51.48	0	0	0	0	1	0	0	3.1300	0.4700	-3.1200	-0.6800	0.0000	0.0000	0.0000	0.0000;
	65354	63807	0.029769	0.076456	0.00161	57.47	0	0	0	0	1	0	0	6.8500	1.1900	-6.8400	-1.3300	0.0000	0.0000	0.0000	0.0000;
	63813	63809	0.028664	0.070836	0.00429	52.87	0	0	0	0	1	0	0	-5.8300	2.0300	5.8400	-2.4700	0.0000	0.0000	0.0000	0.0000;
	63811	63810	0.002447	0.087195	0	104.37	0	0	1.0125	0	1	0	0	-27.3700	-2.8600	27.3900	3.4800	0.0000	0.0000	0.0000	0.0000;
	63810	63812	0.000268	0.001079	0	0	0	0	0	0	1	0	0	6.6400	0.8900	-6.6400	-0.8900	0.0000	0.0000	0.0000	0.0000;
	63823	63810	0.005527	0.033001	0.0177	238.04	0	0	0	0	1	0	0	29.2500	3.6500	-29.2100	-5.2900	0.0000	0.0000	0.0000	0.0000;
	63811	63813	0.011297	0.033634	0.00486	72.14	0	0	0	0	1	0	0	27.3700	2.8600	-27.2900	-3.1600	0.0000	0.0000	0.0000	0.0000;
	63813	63814	0.000202	0.001127	0	0	0	0	0	0	1	0	0	6.6900	1.8100	-6.6900	-1.8100	0.0000	0.0000	0.0000	0.0000;
	63815	63813	0.028869	0.068112	0.00722	69.15	0	0	0	0	1	0	0	-23.8100	1.8100	23.9600	-2.2300	0.0000	0.0000	0.0000	0.0000;
	63813	63824	0.038057	0.112944	0.00535	49.24	0	0	0	0	1	0	0	2.4700	1.5500	-2.4700	-2.1200	0.0000	0.0000	0.0000	0.0000;
	63820	63815	0.027176	0.066956	0.01472	67.47	0	0	0	0	1	0	0	-17.7900	2.7100	17.8700	-4.0900	0.0000	0.0000	0.0000	0.0000;
	63816	63817	0.000222	0.00107	0	0	0	0	0	0	1	0	0	6.2600	1.2700	-6.2600	-1.2600	0.0000	0.0000	0.0000	0.0000;
	65354	63816	0.013768	0.034889	0.00126	58.52	0	0	0	0	1	0	0	9.4000	1.6200	-9.3900	-1.7300	0.0000	0.0000	0.0000	0.0000;
	63818	65935	0.022726	0.049757	0.00145	59.99	0	0	0	0	1	0	0	-17.0600	-1.5200	17.1200	1.5000	0.0000	0.0000	0.0000	0.0000;
	63952	63820	0.03344	0.078251	0.00738	50.77	0	0	0	0	1	0	0	-4.9400	4.1900	4.9600	-4.9500	0.0000	0.0000	0.0000	0.0000;
	63954	63820	0.02102	0.054948	0.0065	59.45	0	0	0	0	1	0	0	-8.0100	-1.7200	8.0300	1.0600	0.0000	0.0000	0.0000	0.0000;
	63821	63822	0.00021	0.001121	0	0	0	0	0	0	1	0	0	5.8100	0.6100	-5.8100	-0.6100	0.0000	0.0000	0.0000	0.0000;
	63821	64502	0.095495	0.228528	0.01463	42.46	0	0	0	0	1	0	0	-1.0100	-0.6700	1.0100	-0.9000	0.0000	0.0000	0.0000	0.0000;
	63821	64509	0.142285	0.331598	0.00761	53.67	0	0	0	0	1	0	0	-5.7800	0.1500	5.8200	-0.8700	0.0000	0.0000	0.0000	0.0000;
	63821	64510	0.086701	0.25322	0.00456	45.66	0	0	0	0	1	0	0	0.9700	-0.0900	-0.9700	-0.4000	0.0000	0.0000	0.0000	0.0000;
	64497	63823	0.008275	0.049983	0.01715	244.33	0	0	0	0	1	0	0	34.4500	3.3600	-34.3500	-4.6700	0.0000	0.0000	0.0000	0.0000;
	63824	64524	0.142982	0.353292	0.01734	38.72	0	0	0	0	1	0	0	-0.7300	1.6600	0.7400	-3.5100	0.0000	0.0000	0.0000	0.0000;
	63826	63825	0.004615	0.148338	0	89.67	0	0	1.05	0	1	0	0	-18.1600	-25.2200	18.2000	26.6800	0.0000	0.0000	0.0000	0.0000;
	63825	63827	0.000283	0.001011	0	0	0	0	0	0	1	0	0	-18.2000	-26.6800	18.2100	26.6900	0.0000	0.0000	0.0000	0.0000;
	63838	63827	0.003056	0.018342	0.00894	230.61	0	0	0	0	1	0	0	-1.5300	21.0000	1.5500	-21.8800	0.0000	0.0000	0.0000	0.0000;
	63829	63828	0.000224	0.013131	0	938.59	0	0	1.0125	0	1	0	0	-146.6700	-93.0000	146.7300	96.7000	0.0000	0.0000	0.0000	0.0000;
	63828	63833	0.000293	0.001163	0	0	0	0	0	0	1	0	0	-146.7300	234.6400	146.9400	-233.8300	0.0000	0.0000	0.0000	0.0000;
	63828	63834	0.000254	0.001155	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63829	63832	0.007645	0.195807	0	147.27	0	0	1	0	1	0	0	19.3100	2.9400	-19.2800	-2.2600	0.0000	0.0000	0.0000	0.0000;
	63835	63829	0.001289	0.008975	0.01037	243.26	0	0	0	0	1	0	0	-34.8200	-49.7000	34.8700	48.8700	0.0000	0.0000	0.0000	0.0000;
	63829	63948	0.003399	0.02115	0.02048	281.9	0	0	0	0	1	0	0	75.8500	29.7300	-75.6400	-30.6600	0.0000	0.0000	0.0000	0.0000;
	63829	65598	0.003759	0.022611	0.02917	230.23	0	0	0	0	1	0	0	16.6500	11.4700	-16.6400	-14.5600	0.0000	0.0000	0.0000	0.0000;
	63830	63832	-0.002273	-0.058223	0	92.64	0	0	1	0	1	0	0	3.6700	9.3200	-3.6800	-9.3700	0.0000	0.0000	0.0000	0.0000;
	63836	63830	0.015959	0.043171	0.00314	49.9	0	0	0	0	1	0	0	3.6900	9.0200	-3.6700	-9.3200	0.0000	0.0000	0.0000	0.0000;
	63831	63832	0.026136	0.669387	0	54.63	0	0	1	0	1	0	0	-22.8000	-7.5300	22.9600	11.6300	0.0000	0.0000	0.0000	0.0000;
	63833	64517	0.000348	0.006871	0.79608	2994.71	0	0	0	0	1	0	0	-644.8200	21.8000	646.1600	-82.0100	0.0000	0.0000	0.0000	0.0000;
	63833	65351	0.000281	0.004647	0.45852	2700.55	0	0	0	0	1	0	0	-319.2000	144.7400	319.5400	-188.8500	0.0000	0.0000	0.0000	0.0000;
	63836	63835	0.004926	0.152243	0	100.37	0	0	1.025	0	1	0	0	-24.0900	-17.4300	24.1300	18.7300	0.0000	0.0000	0.0000	0.0000;
	63835	63837	0.000271	0.001029	0	0	0	0	0	0	1	0	0	24.4900	2.4600	-24.4900	-2.4500	0.0000	0.0000	0.0000	0.0000;
	63836	63950	0.042521	0.068067	0.01666	65.91	0	0	0	0	1	0	0	20.4000	8.4100	-20.2000	-9.8700	0.0000	0.0000	0.0000	0.0000;
	63839	63838	0.005684	0.121914	0	90.87	0	0	1	0	1	0	0	-18.2100	1.5800	18.2300	-1.2000	0.0000	0.0000	0.0000	0.0000;
	63838	63840	0.000217	0.001086	0	0	0	0	0	0	1	0	0	21.0100	5.8200	-21.0100	-5.8200	0.0000	0.0000	0.0000	0.0000;
	63841	63845	0.074562	0.179026	0.00585	47.62	0	0	0	0	1	0	0	-1.1400	-0.1500	1.1500	-0.4800	0.0000	0.0000	0.0000	0.0000;
	63846	63841	0.042074	0.114978	0.00626	48.04	0	0	0	0	1	0	0	1.5100	-0.5100	-1.5100	-0.1700	0.0000	0.0000	0.0000	0.0000;
	63844	63842	0.083467	0.247138	0.01927	62.36	0	0	0	0	1	0	0	-6.3300	0.1200	6.3600	-2.1100	0.0000	0.0000	0.0000	0.0000;
	65136	63842	0.054921	0.13873	0.00824	64.09	0	0	0	0	1	0	0	7.5000	-2.7600	-7.4700	1.9400	0.0000	0.0000	0.0000	0.0000;
	63843	63844	0.000221	0.001095	0	0	0	0	0	0	1	0	0	-2.2800	-0.7700	2.2800	0.7700	0.0000	0.0000	0.0000	0.0000;
	63845	63844	0.032044	0.086793	0.00738	55.27	0	0	0	0	1	0	0	-2.4300	-0.2400	2.4300	-0.5500	0.0000	0.0000	0.0000	0.0000;
	63844	63846	0.056521	0.152828	0.0046	53.12	0	0	0	0	1	0	0	1.6200	-0.3400	-1.6200	-0.1500	0.0000	0.0000	0.0000	0.0000;
	63845	63846	0.040238	0.111181	0.0028	41.69	0	0	0	0	1	0	0	0.3300	-0.1600	-0.3300	-0.1400	0.0000	0.0000	0.0000	0.0000;
	63845	65514	0.03524	0.064977	0.00249	34.19	0	0	0	0	1	0	0	-1.3200	0.3800	1.3200	-0.6400	0.0000	0.0000	0.0000	0.0000;
	65514	63846	0.031789	0.067577	0.00209	43.77	0	0	0	0	1	0	0	1.8500	-0.6000	-1.8400	0.3800	0.0000	0.0000	0.0000	0.0000;
	63847	63848	0.054401	0.160184	0.0072	51.94	0	0	0	0	1	0	0	3.2000	-3.3000	-3.1900	2.5300	0.0000	0.0000	0.0000	0.0000;
	63851	63847	0.120454	0.238361	0.0103	58.14	0	0	0	0	1	0	0	6.5200	-2.9200	-6.4700	1.8900	0.0000	0.0000	0.0000	0.0000;
	63848	63849	0.000277	0.001155	0	0	0	0	0	0	1	0	0	1.6300	0.2500	-1.6300	-0.2500	0.0000	0.0000	0.0000	0.0000;
	63848	64495	0.072531	0.206516	0.02456	44.45	0	0	0	0	1	0	0	1.5600	-2.7800	-1.5500	0.0600	0.0000	0.0000	0.0000	0.0000;
	63850	63853	0.004314	0.136756	0	214.13	0	0	1	0	1	0	0	12.9000	-2.3500	-12.8900	2.5700	0.0000	0.0000	0.0000	0.0000;
	63850	63854	0.000234	0.001056	0	0	0	0	0	0	1	0	0	-12.9000	2.3500	12.9000	-2.3500	0.0000	0.0000	0.0000	0.0000;
	63851	63853	0.00032	0.010156	0	89.13	0	0	1	0	1	0	0	-12.8900	2.5800	12.8900	-2.5700	0.0000	0.0000	0.0000	0.0000;
	63851	64130	0.062121	0.141348	0.00429	60.3	0	0	0	0	1	0	0	-7.0600	4.4100	7.1000	-4.7900	0.0000	0.0000	0.0000	0.0000;
	63851	65343	0.090472	0.250454	0.00819	57.27	0	0	0	0	1	0	0	9.7600	-5.1500	-9.6600	4.5100	0.0000	0.0000	0.0000	0.0000;
	63852	63853	0.024541	0.777889	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63854	65419	0.007444	0.047578	0.06561	265.9	0	0	0	0	1	0	0	-26.1500	2.9700	26.2000	-9.8800	0.0000	0.0000	0.0000	0.0000;
	65657	63854	0.011763	0.069347	0.05346	255.18	0	0	0	0	1	0	0	-13.2400	-5.1500	13.2600	-0.6200	0.0000	0.0000	0.0000	0.0000;
	63855	63898	0.05533	0.145217	0.00496	53.38	0	0	0	0	1	0	0	20.6600	-6.6200	-20.4200	6.7000	0.0000	0.0000	0.0000	0.0000;
	65343	63855	0.127573	0.294925	0.00752	57.23	0	0	0	0	1	0	0	23.7100	-5.5900	-23.0300	6.3100	0.0000	0.0000	0.0000	0.0000;
	63858	63856	0.022582	0.058534	0.00471	61.2	0	0	0	0	1	0	0	13.7300	-7.9500	-13.6800	7.5900	0.0000	0.0000	0.0000	0.0000;
	63871	63856	0.029386	0.068433	0.01113	48.81	0	0	0	0	1	0	0	3.5300	4.0500	-3.5300	-5.2100	0.0000	0.0000	0.0000	0.0000;
	63963	63856	0.036537	0.083393	0.00406	48.35	0	0	0	0	1	0	0	-5.3800	5.5700	5.4100	-5.9600	0.0000	0.0000	0.0000	0.0000;
	63857	63860	0.004822	0.2112	0	259.32	0	0	1	0	1	0	0	13.3400	3.6300	-13.3300	-3.2500	0.0000	0.0000	0.0000	0.0000;
	63857	63861	0.000243	0.001088	0	0	0	0	0	0	1	0	0	-13.3400	-3.6300	13.3400	3.6300	0.0000	0.0000	0.0000	0.0000;
	63857	63862	0.000209	0.001195	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63858	63860	-0.001234	-0.054066	0	109.32	0	0	1	0	1	0	0	-13.3400	-3.3400	13.3300	3.2500	0.0000	0.0000	0.0000	0.0000;
	63985	63858	0.047022	0.117125	0.00445	66.3	0	0	0	0	1	0	0	23.5800	-7.2400	-23.3100	7.4300	0.0000	0.0000	0.0000	0.0000;
	63859	63860	0.015341	0.671971	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63861	63863	0.009546	0.048133	0.04603	253.24	0	0	0	0	1	0	0	18.1500	-1.5300	-18.1200	-3.2300	0.0000	0.0000	0.0000	0.0000;
	63861	63962	0.005572	0.032197	0.02099	273.95	0	0	0	0	1	0	0	-31.5000	-2.1000	31.5500	0.1500	0.0000	0.0000	0.0000	0.0000;
	63864	63863	0.003925	0.134286	0	98.21	0	0	1.01875	0	1	0	0	-11.5300	-5.5500	11.5400	5.7600	0.0000	0.0000	0.0000	0.0000;
	63863	63865	0.000262	0.001136	0	0	0	0	0	0	1	0	0	7.1000	2.1600	-7.1000	-2.1600	0.0000	0.0000	0.0000	0.0000;
	63863	65987	0.008332	0.04452	0.01713	218.44	0	0	0	0	1	0	0	-0.5100	-4.7000	0.5100	2.8800	0.0000	0.0000	0.0000	0.0000;
	63864	63871	0.047783	0.099299	0.00344	54.45	0	0	0	0	1	0	0	8.7400	5.7400	-8.6900	-6.0100	0.0000	0.0000	0.0000	0.0000;
	63864	64867	0.106195	0.304579	0.00851	49.76	0	0	0	0	1	0	0	2.8000	-0.1900	-2.7900	-0.7100	0.0000	0.0000	0.0000	0.0000;
	63866	65522	0.026683	0.045301	0.00213	49.6	0	0	0	0	1	0	0	1.1100	-6.5500	-1.1000	6.3400	0.0000	0.0000	0.0000	0.0000;
	63866	65983	0.01535	0.036618	0.00216	66.23	0	0	0	0	1	0	0	-14.7100	2.9200	14.7400	-3.0700	0.0000	0.0000	0.0000	0.0000;
	65446	63867	0.022252	0.045895	0.00181	52.43	0	0	0	0	1	0	0	5.6800	-1.0400	-5.6800	0.8500	0.0000	0.0000	0.0000	0.0000;
	65483	63867	0.018154	0.040156	0.00403	35.01	0	0	0	0	1	0	0	-0.4700	1.7400	0.4700	-2.1800	0.0000	0.0000	0.0000	0.0000;
	63868	63869	0.00028	0.001029	0	0	0	0	0	0	1	0	0	-2.9400	-0.6300	2.9400	0.6300	0.0000	0.0000	0.0000	0.0000;
	64870	63869	0.068763	0.146472	0.00879	50.3	0	0	0	0	1	0	0	-3.2300	0.8000	3.2400	-1.7300	0.0000	0.0000	0.0000	0.0000;
	63869	65522	0.058796	0.155083	0.00639	54.69	0	0	0	0	1	0	0	-6.1800	1.1000	6.2000	-1.7300	0.0000	0.0000	0.0000	0.0000;
	63870	64752	0.067057	0.158346	0.00626	54.88	0	0	0	0	1	0	0	-3.1200	2.2900	3.1300	-2.9400	0.0000	0.0000	0.0000	0.0000;
	65750	63870	0.034727	0.078885	0.0098	51.58	0	0	0	0	1	0	0	-0.2900	1.4000	0.2900	-2.4600	0.0000	0.0000	0.0000	0.0000;
	64157	63871	0.073415	0.162557	0.01199	41.65	0	0	0	0	1	0	0	-0.3300	-0.9200	0.3300	-0.3600	0.0000	0.0000	0.0000	0.0000;
	63872	63873	0.000256	0.001091	0	0	0	0	0	0	1	0	0	5.4400	1.3200	-5.4400	-1.3200	0.0000	0.0000	0.0000	0.0000;
	63874	63872	0.023842	0.06101	0.00539	52.15	0	0	0	0	1	0	0	-3.1200	2.0300	3.1200	-2.6000	0.0000	0.0000	0.0000	0.0000;
	63872	63883	0.051769	0.118741	0.00938	59.68	0	0	0	0	1	0	0	-8.5600	1.2800	8.5900	-2.2000	0.0000	0.0000	0.0000	0.0000;
	63874	63875	0.000275	0.001031	0	0	0	0	0	0	1	0	0	6.0300	1.0200	-6.0300	-1.0200	0.0000	0.0000	0.0000	0.0000;
	64305	63874	0.083411	0.244008	0.00458	47.19	0	0	0	0	1	0	0	2.9300	2.6000	-2.9100	-3.0600	0.0000	0.0000	0.0000	0.0000;
	63876	63877	0.000209	0.001124	0	0	0	0	0	0	1	0	0	-5.5400	-1.1300	5.5400	1.1300	0.0000	0.0000	0.0000	0.0000;
	63877	64306	0.057593	0.12412	0.01001	44.63	0	0	0	0	1	0	0	2.1500	0.6500	-2.1500	-1.7400	0.0000	0.0000	0.0000	0.0000;
	63877	65829	0.014825	0.039915	0.00469	55.02	0	0	0	0	1	0	0	-7.6900	-1.7800	7.7000	1.2900	0.0000	0.0000	0.0000	0.0000;
	64842	63878	0.082997	0.180504	0.00838	52.67	0	0	0	0	1	0	0	1.5400	-1.0500	-1.5400	0.1400	0.0000	0.0000	0.0000	0.0000;
	64845	63878	0.075766	0.189565	0.01335	48.26	0	0	0	0	1	0	0	-0.4900	-0.3800	0.4900	-1.0800	0.0000	0.0000	0.0000	0.0000;
	63878	65485	0.115131	0.317496	0.00522	47.86	0	0	0	0	1	0	0	-2.0200	0.1300	2.0300	-0.6800	0.0000	0.0000	0.0000	0.0000;
	63879	63880	0.000289	0.001137	0	0	0	0	0	0	1	0	0	7.4600	3.4900	-7.4600	-3.4900	0.0000	0.0000	0.0000	0.0000;
	63879	63881	0.055683	0.129064	0.00575	70.82	0	0	0	0	1	0	0	-12.6600	3.5000	12.7500	-3.9100	0.0000	0.0000	0.0000	0.0000;
	63879	64317	0.194693	0.328376	0.01996	56.79	0	0	0	0	1	0	0	0.9200	-2.1200	-0.9200	-0.0300	0.0000	0.0000	0.0000	0.0000;
	63879	64843	0.120542	0.295544	0.01317	57.54	0	0	0	0	1	0	0	4.2700	-4.8700	-4.2300	3.5400	0.0000	0.0000	0.0000	0.0000;
	63881	65750	0.022475	0.056567	0.00103	75.27	0	0	0	0	1	0	0	-20.6100	1.9000	20.7000	-1.7800	0.0000	0.0000	0.0000	0.0000;
	65754	63882	0.003668	0.020818	0.03241	273.37	0	0	0	0	1	0	0	31.1200	-17.0400	-31.0800	13.7300	0.0000	0.0000	0.0000	0.0000;
	65834	63882	0.010113	0.070119	0.04391	262.97	0	0	0	0	1	0	0	-21.8800	11.0000	21.9400	-15.4200	0.0000	0.0000	0.0000	0.0000;
	63883	64750	0.056485	0.130197	0.00728	62.87	0	0	0	0	1	0	0	-10.9000	1.7000	10.9600	-2.3400	0.0000	0.0000	0.0000	0.0000;
	63885	63884	0.019277	0.051535	0.00277	81.91	0	0	0	0	1	0	0	-36.1700	5.9700	36.4100	-5.6300	0.0000	0.0000	0.0000	0.0000;
	65272	63884	0.012322	0.033316	0.00162	70.99	0	0	0	0	1	0	0	24.2600	-3.8800	-24.1900	3.8900	0.0000	0.0000	0.0000	0.0000;
	65563	63884	0.018841	0.046623	0.00269	64.32	0	0	0	0	1	0	0	16.8000	-0.4700	-16.7500	0.2900	0.0000	0.0000	0.0000	0.0000;
	63895	63885	0.04404	0.10969	0.00604	76.32	0	0	0	0	1	0	0	-29.5100	7.8600	29.8900	-7.5500	0.0000	0.0000	0.0000	0.0000;
	63893	63886	0.035031	0.077614	0.00767	81.36	0	0	0	0	1	0	0	-28.4200	7.2200	28.7000	-7.4300	0.0000	0.0000	0.0000	0.0000;
	63886	65563	0.013209	0.040765	0.0095	73.31	0	0	0	0	1	0	0	-21.1600	2.9700	21.2100	-3.8400	0.0000	0.0000	0.0000	0.0000;
	65635	63886	0.035426	0.065373	0.00147	62.98	0	0	0	0	1	0	0	13.9600	-2.9400	-13.8900	2.9000	0.0000	0.0000	0.0000	0.0000;
	63887	63888	0.000259	0.001173	0	0	0	0	0	0	1	0	0	3.0600	0.4000	-3.0600	-0.4000	0.0000	0.0000	0.0000	0.0000;
	64218	63887	0.078435	0.168925	0.00839	60	0	0	0	0	1	0	0	19.3300	-9.7200	-19.0000	9.5300	0.0000	0.0000	0.0000	0.0000;
	63887	65272	0.032782	0.10475	0.00925	56.98	0	0	0	0	1	0	0	15.9400	-9.9300	-15.8300	9.2500	0.0000	0.0000	0.0000	0.0000;
	63889	63890	0.000218	0.001009	0	0	0	0	0	0	1	0	0	0.9200	0.0400	-0.9200	-0.0400	0.0000	0.0000	0.0000	0.0000;
	63889	63894	0.035287	0.116009	0.00708	52.6	0	0	0	0	1	0	0	7.6600	-1.4900	-7.6400	0.7700	0.0000	0.0000	0.0000	0.0000;
	63889	65641	0.038901	0.115154	0.00699	55.06	0	0	0	0	1	0	0	-9.5100	1.1800	9.5400	-1.8500	0.0000	0.0000	0.0000	0.0000;
	63891	63892	0.000267	0.001075	0	0	0	0	0	0	1	0	0	2.8600	0.7600	-2.8600	-0.7500	0.0000	0.0000	0.0000	0.0000;
	65177	63891	0.074004	0.184949	0.00617	60.08	0	0	0	0	1	0	0	10.2100	-3.2300	-10.1400	2.7500	0.0000	0.0000	0.0000	0.0000;
	63891	65272	0.069821	0.188579	0.00461	57.36	0	0	0	0	1	0	0	7.2700	-3.5100	-7.2300	3.1100	0.0000	0.0000	0.0000	0.0000;
	63893	63896	0.047743	0.125947	0.0035	74.16	0	0	0	0	1	0	0	24.0300	-5.8900	-23.7600	6.2200	0.0000	0.0000	0.0000	0.0000;
	64738	63893	0.031049	0.095122	0.00638	50.63	0	0	0	0	1	0	0	-0.7400	1.9800	0.7400	-2.6700	0.0000	0.0000	0.0000	0.0000;
	64606	63894	0.044849	0.132205	0.00437	77.4	0	0	0	0	1	0	0	-32.3200	9.2700	32.7900	-8.3700	0.0000	0.0000	0.0000	0.0000;
	63894	65641	0.029251	0.069666	0.0033	72.72	0	0	0	0	1	0	0	-27.0400	6.6500	27.2500	-6.5200	0.0000	0.0000	0.0000	0.0000;
	63897	63900	0.009684	0.311117	0	87.91	0	0	1	0	1	0	0	-14.1000	3.4400	14.1200	-2.8400	0.0000	0.0000	0.0000	0.0000;
	63897	63901	0.000263	0.001108	0	0	0	0	0	0	1	0	0	2.4000	0.7400	-2.4000	-0.7400	0.0000	0.0000	0.0000	0.0000;
	63898	63900	-0.006026	-0.19358	0	62.91	0	0	1	0	1	0	0	14.1100	-3.2200	-14.1200	2.8400	0.0000	0.0000	0.0000	0.0000;
	63898	63902	0.052006	0.12506	0.00524	52.61	0	0	0	0	1	0	0	6.3100	-3.4900	-6.2900	2.9800	0.0000	0.0000	0.0000	0.0000;
	63899	63900	0.020111	0.646095	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63902	63903	0.000263	0.001121	0	0	0	0	0	0	1	0	0	1.7600	0.2900	-1.7600	-0.2900	0.0000	0.0000	0.0000	0.0000;
	63905	63904	0.004573	0.114496	0	113.5	0	0	1	0	1	0	0	-19.3600	5.7600	19.3800	-5.3300	0.0000	0.0000	0.0000	0.0000;
	63904	63906	0.000288	0.001079	0	0	0	0	0	0	1	0	0	14.0100	3.6800	-14.0100	-3.6800	0.0000	0.0000	0.0000	0.0000;
	63904	63907	0.004571	0.025069	0.0207	307.15	0	0	0	0	1	0	0	-81.0100	18.8200	81.3100	-19.4600	0.0000	0.0000	0.0000	0.0000;
	63915	63904	0.002234	0.013548	0.02217	255.88	0	0	0	0	1	0	0	16.9800	-1.7700	-16.9800	-0.5900	0.0000	0.0000	0.0000	0.0000;
	63933	63904	0.004508	0.027699	0.01813	299.89	0	0	0	0	1	0	0	-64.4200	15.7400	64.6000	-16.5800	0.0000	0.0000	0.0000	0.0000;
	63912	63905	0.018408	0.057308	0.0043	66.93	0	0	0	0	1	0	0	8.8300	-2.8800	-8.8100	2.4500	0.0000	0.0000	0.0000	0.0000;
	63905	63930	0.030855	0.080231	0.01298	79	0	0	0	0	1	0	0	28.1700	-8.2100	-27.9300	7.4200	0.0000	0.0000	0.0000	0.0000;
	63908	63907	0.00474	0.130644	0	119.04	0	0	1.0125	0	1	0	0	29.4800	-9.8100	-29.4400	11.0000	0.0000	0.0000	0.0000	0.0000;
	63907	63909	0.000283	0.001193	0	0	0	0	0	0	1	0	0	14.0100	3.0000	-14.0100	-3.0000	0.0000	0.0000	0.0000	0.0000;
	63915	63907	0.003518	0.021144	0.01275	307.78	0	0	0	0	1	0	0	-85.8600	20.9500	86.1100	-20.8000	0.0000	0.0000	0.0000	0.0000;
	63910	63914	0.004553	0.122223	0	200.83	0	0	1	0	1	0	0	-11.5700	6.3500	11.5700	-6.1600	0.0000	0.0000	0.0000	0.0000;
	63910	63915	0.000209	0.00114	0	0	0	0	0	0	1	0	0	11.5700	-6.3500	-11.5600	6.3600	0.0000	0.0000	0.0000	0.0000;
	63912	63911	0.009809	0.239147	0	61.86	0	0	1	0	1	0	0	-21.3300	6.6700	21.3700	-5.5700	0.0000	0.0000	0.0000	0.0000;
	63911	63914	0.002567	0.0689	0	107.61	0	0	1	0	1	0	0	25.6800	-0.9100	-25.6700	1.3300	0.0000	0.0000	0.0000	0.0000;
	63911	63916	0.000209	0.001057	0	0	0	0	0	0	1	0	0	-47.0600	6.4800	47.0600	-6.4600	0.0000	0.0000	0.0000	0.0000;
	63912	63921	0.052258	0.110486	0.01239	55.93	0	0	0	0	1	0	0	12.5000	-3.7900	-12.4200	2.6000	0.0000	0.0000	0.0000	0.0000;
	63913	63914	0.039128	1.050319	0	93.22	0	0	1	0	1	0	0	-14.0100	-2.6500	14.0900	4.8300	0.0000	0.0000	0.0000	0.0000;
	63915	63917	0.004742	0.024664	0.03326	303.26	0	0	0	0	1	0	0	80.4400	-25.5300	-80.1300	23.5100	0.0000	0.0000	0.0000	0.0000;
	63918	63917	0.006237	0.194557	0	95.57	0	0	1.00625	0	1	0	0	-7.4100	-1.7600	7.4100	1.8600	0.0000	0.0000	0.0000	0.0000;
	63917	63919	0.000247	0.001074	0	0	0	0	0	0	1	0	0	14.0100	6.3100	-14.0100	-6.3100	0.0000	0.0000	0.0000	0.0000;
	63933	63917	0.003662	0.019059	0.00959	251.98	0	0	0	0	1	0	0	-0.8000	-5.4600	0.8000	4.4200	0.0000	0.0000	0.0000	0.0000;
	63917	64067	0.026342	0.16617	0.21496	262.76	0	0	0	0	1	0	0	58.4000	-20.1200	-57.5600	1.9600	0.0000	0.0000	0.0000	0.0000;
	63917	64671	0.028743	0.178509	0.13668	244.64	0	0	0	0	1	0	0	14.2600	-9.8000	-14.2100	-4.7500	0.0000	0.0000	0.0000	0.0000;
	63917	65251	0.002602	0.018274	0.0325	275.85	0	0	0	0	1	0	0	-14.7500	-6.1900	14.7600	2.6900	0.0000	0.0000	0.0000	0.0000;
	63918	63932	0.027129	0.07634	0.00469	58.71	0	0	0	0	1	0	0	7.4100	1.7600	-7.3900	-2.2300	0.0000	0.0000	0.0000	0.0000;
	63920	63932	0.080186	0.131372	0.00898	66.24	0	0	0	0	1	0	0	-15.1100	1.9900	15.2900	-2.6700	0.0000	0.0000	0.0000	0.0000;
	63921	63922	0.000288	0.001183	0	0	0	0	0	0	1	0	0	2.0400	0.1400	-2.0400	-0.1400	0.0000	0.0000	0.0000	0.0000;
	63923	63924	0.000226	0.001108	0	0	0	0	0	0	1	0	0	-14.6000	-6.7800	14.6000	6.7900	0.0000	0.0000	0.0000	0.0000;
	63924	65154	0.02511	0.069462	0.00215	61.13	0	0	0	0	1	0	0	-9.3900	2.7500	9.4100	-2.9200	0.0000	0.0000	0.0000	0.0000;
	63924	65560	0.014455	0.041507	0.0035	68.25	0	0	0	0	1	0	0	-20.3800	-10.3700	20.4500	10.2000	0.0000	0.0000	0.0000	0.0000;
	63926	63925	0.002656	0.110735	0	114.5	0	0	1.01875	0	1	0	0	-26.6200	-10.2400	26.6400	11.1000	0.0000	0.0000	0.0000	0.0000;
	63925	63927	0.000263	0.001109	0	0	0	0	0	0	1	0	0	9.5100	0.7900	-9.5100	-0.7800	0.0000	0.0000	0.0000	0.0000;
	63925	64895	0.005551	0.026634	0.01328	254.7	0	0	0	0	1	0	0	14.0700	-2.5200	-14.0600	1.1400	0.0000	0.0000	0.0000	0.0000;
	63925	64971	0.003717	0.020941	0.03734	268.18	0	0	0	0	1	0	0	15.9800	-5.3900	-15.9700	1.4300	0.0000	0.0000	0.0000	0.0000;
	63925	65438	0.007151	0.038802	0.03036	302.48	0	0	0	0	1	0	0	-66.2000	-3.9700	66.4900	2.2800	0.0000	0.0000	0.0000	0.0000;
	65560	63926	0.01188	0.028292	0.00066	57.36	0	0	0	0	1	0	0	-11.4100	-10.1200	11.4300	10.1100	0.0000	0.0000	0.0000	0.0000;
	65858	63926	0.025266	0.056643	0.00151	66.02	0	0	0	0	1	0	0	-15.1300	-0.1700	15.1900	0.1300	0.0000	0.0000	0.0000	0.0000;
	63928	63929	0.000204	0.001167	0	0	0	0	0	0	1	0	0	9.5100	1.7200	-9.5100	-1.7200	0.0000	0.0000	0.0000	0.0000;
	63928	65433	0.062574	0.162166	0.00482	68.43	0	0	0	0	1	0	0	-16.7600	3.1800	16.9300	-3.2700	0.0000	0.0000	0.0000	0.0000;
	63928	65560	0.019488	0.047082	0.00136	59.98	0	0	0	0	1	0	0	7.2600	-4.9100	-7.2400	4.7900	0.0000	0.0000	0.0000	0.0000;
	63930	63931	0.000258	0.001116	0	0	0	0	0	0	1	0	0	3.2900	0.8500	-3.2900	-0.8500	0.0000	0.0000	0.0000	0.0000;
	63930	65157	0.075729	0.165672	0.00396	55.87	0	0	0	0	1	0	0	5.3600	-0.4600	-5.3400	0.0800	0.0000	0.0000	0.0000	0.0000;
	63930	65160	0.014317	0.039475	0.04954	72.86	0	0	0	0	1	0	0	19.2800	-7.8000	-19.2300	2.5500	0.0000	0.0000	0.0000	0.0000;
	63932	65249	0.015218	0.036427	0.00181	68.49	0	0	0	0	1	0	0	-20.8400	1.5400	20.9000	-1.5900	0.0000	0.0000	0.0000	0.0000;
	63934	63933	0.003611	0.147205	0	84.3	0	0	1	0	1	0	0	-2.1800	2.6000	2.1800	-2.5800	0.0000	0.0000	0.0000	0.0000;
	63933	63935	0.000211	0.001134	0	0	0	0	0	0	1	0	0	12.9400	4.0400	-12.9400	-4.0400	0.0000	0.0000	0.0000	0.0000;
	63933	63938	0.004557	0.030027	0.02126	270.03	0	0	0	0	1	0	0	17.0200	-6.7400	-17.0100	4.5200	0.0000	0.0000	0.0000	0.0000;
	65438	63933	0.006213	0.037244	0.02223	288.82	0	0	0	0	1	0	0	-33.0100	2.9700	33.0700	-5.0000	0.0000	0.0000	0.0000	0.0000;
	63934	65462	0.005083	0.011531	0.00083	50.53	0	0	0	0	1	0	0	2.1800	-2.6000	-2.1800	2.5100	0.0000	0.0000	0.0000	0.0000;
	63936	63937	0.000248	0.00103	0	0	0	0	0	0	1	0	0	12.9400	3.1600	-12.9400	-3.1600	0.0000	0.0000	0.0000	0.0000;
	63939	63936	0.018487	0.062237	0.00154	53.48	0	0	0	0	1	0	0	6.4700	0.9900	-6.4600	-1.1300	0.0000	0.0000	0.0000	0.0000;
	63936	65249	0.054339	0.095661	0.00338	54	0	0	0	0	1	0	0	-6.4800	-2.0300	6.5000	1.7000	0.0000	0.0000	0.0000	0.0000;
	63939	63938	0.005289	0.118619	0	87.71	0	0	1	0	1	0	0	-6.4700	-0.9900	6.4700	1.0300	0.0000	0.0000	0.0000	0.0000;
	63938	63940	0.000265	0.00106	0	0	0	0	0	0	1	0	0	15.3000	3.0700	-15.3000	-3.0700	0.0000	0.0000	0.0000	0.0000;
	63938	65251	0.003585	0.019682	0.01095	270.94	0	0	0	0	1	0	0	-40.0900	0.5000	40.1400	-1.4000	0.0000	0.0000	0.0000	0.0000;
	63941	63942	0.000247	0.001168	0	0	0	0	0	0	1	0	0	-7.4300	-2.3800	7.4300	2.3800	0.0000	0.0000	0.0000	0.0000;
	63942	63950	0.016943	0.051091	0.00381	69.98	0	0	0	0	1	0	0	-25.3700	-8.0500	25.4800	8.0000	0.0000	0.0000	0.0000	0.0000;
	63943	63950	0.025688	0.055022	0.0019	57.33	0	0	0	0	1	0	0	9.5600	3.5900	-9.5300	-3.7400	0.0000	0.0000	0.0000	0.0000;
	63943	65595	0.024558	0.065707	0.00762	71.49	0	0	0	0	1	0	0	-27.2100	-7.3600	27.3900	7.0300	0.0000	0.0000	0.0000	0.0000;
	63944	63947	0.010153	0.331581	0	144.67	0	0	1	0	1	0	0	10.0100	2.3000	-10.0000	-1.9800	0.0000	0.0000	0.0000	0.0000;
	63944	63948	0.000245	0.001042	0	0	0	0	0	0	1	0	0	-10.0100	-31.5600	10.0100	31.5800	0.0000	0.0000	0.0000	0.0000;
	63944	63949	0.00027	0.00108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63945	63947	-0.005007	-0.163522	0	82.4	0	0	1	0	1	0	0	-0.5100	4.8300	0.5100	-4.8700	0.0000	0.0000	0.0000	0.0000;
	63950	63945	0.034192	0.065515	0.00194	46.75	0	0	0	0	1	0	0	-0.5100	4.6500	0.5100	-4.8300	0.0000	0.0000	0.0000	0.0000;
	63946	63947	0.036823	1.202629	0	62.27	0	0	1	0	1	0	0	-9.4400	-5.3000	9.4900	6.8500	0.0000	0.0000	0.0000	0.0000;
	63950	63951	0.000243	0.001141	0	0	0	0	0	0	1	0	0	4.7600	0.9600	-4.7600	-0.9500	0.0000	0.0000	0.0000	0.0000;
	65595	63952	0.015095	0.042857	0.00152	42.07	0	0	0	0	1	0	0	0.0000	5.8900	0.0000	-6.0400	0.0000	0.0000	0.0000	0.0000;
	63953	63954	0.010788	0.025401	0.01177	53.63	0	0	0	0	1	0	0	-1.8600	-0.9500	1.8600	-0.3100	0.0000	0.0000	0.0000	0.0000;
	64707	63953	0.045689	0.10162	0.00633	57.67	0	0	0	0	1	0	0	10.8300	-1.3800	-10.7800	0.8200	0.0000	0.0000	0.0000	0.0000;
	63955	63956	0.000239	0.001151	0	0	0	0	0	0	1	0	0	1.2900	0.7200	-1.2900	-0.7200	0.0000	0.0000	0.0000	0.0000;
	63955	64800	0.081225	0.213916	0.00585	64.12	0	0	0	0	1	0	0	8.6500	-1.3000	-8.5900	0.8300	0.0000	0.0000	0.0000	0.0000;
	63955	64806	0.117709	0.280218	0.01085	65.24	0	0	0	0	1	0	0	-9.9500	0.5800	10.0600	-1.4800	0.0000	0.0000	0.0000	0.0000;
	63958	63957	0.059158	0.140554	0.01005	53.33	0	0	0	0	1	0	0	2.3800	-1.6500	-2.3700	0.5900	0.0000	0.0000	0.0000	0.0000;
	63957	65235	0.107432	0.223224	0.00818	46.54	0	0	0	0	1	0	0	0.6500	-1.0500	-0.6500	0.1800	0.0000	0.0000	0.0000	0.0000;
	67202	63958	0.126928	0.274942	0.01008	57.25	0	0	0	0	1	0	0	3.4000	-2.1200	-3.3900	1.0800	0.0000	0.0000	0.0000	0.0000;
	63959	63960	0.000258	0.001014	0	0	0	0	0	0	1	0	0	-2.6200	-0.3100	2.6200	0.3100	0.0000	0.0000	0.0000	0.0000;
	65235	63960	0.072694	0.162606	0.00642	46.81	0	0	0	0	1	0	0	0.6500	-0.1800	-0.6500	-0.5000	0.0000	0.0000	0.0000	0.0000;
	63960	67203	0.046889	0.131167	0.00484	48.93	0	0	0	0	1	0	0	-1.9700	0.1900	1.9700	-0.7000	0.0000	0.0000	0.0000	0.0000;
	64805	63961	0.014506	0.082864	0.05745	276.22	0	0	0	0	1	0	0	33.7000	-7.9000	-33.5400	2.5900	0.0000	0.0000	0.0000	0.0000;
	66722	63961	0.011126	0.061801	0.10755	270.81	0	0	0	0	1	0	0	-28.2200	-7.0800	28.3100	-4.0100	0.0000	0.0000	0.0000	0.0000;
	63970	63962	0.01203	0.06542	0.03023	281.1	0	0	0	0	1	0	0	38.7500	-0.5900	-38.5800	-1.7600	0.0000	0.0000	0.0000	0.0000;
	63963	63964	0.000206	0.001063	0	0	0	0	0	0	1	0	0	2.7900	0.5600	-2.7900	-0.5600	0.0000	0.0000	0.0000	0.0000;
	63963	63983	0.054499	0.108837	0.01707	51.32	0	0	0	0	1	0	0	-0.3500	-3.6900	0.3600	1.8800	0.0000	0.0000	0.0000	0.0000;
	64157	63963	0.068896	0.156902	0.00621	48.77	0	0	0	0	1	0	0	4.0900	-1.6900	-4.0800	1.0500	0.0000	0.0000	0.0000	0.0000;
	63963	64160	0.097901	0.251475	0.00743	45.49	0	0	0	0	1	0	0	2.3800	-1.5400	-2.3700	0.7600	0.0000	0.0000	0.0000	0.0000;
	63963	64866	0.095861	0.286779	0.01772	53.75	0	0	0	0	1	0	0	7.5000	0.1600	-7.4500	-1.8700	0.0000	0.0000	0.0000	0.0000;
	63963	64867	0.113122	0.256307	0.00793	37.07	0	0	0	0	1	0	0	-2.8600	-2.1100	2.8700	1.2900	0.0000	0.0000	0.0000	0.0000;
	63965	63966	0.000235	0.001043	0	0	0	0	0	0	1	0	0	-3.9700	-1.5600	3.9700	1.5600	0.0000	0.0000	0.0000	0.0000;
	63972	63966	0.05023	0.132711	0.0049	62.95	0	0	0	0	1	0	0	14.6300	-1.3100	-14.5300	1.0500	0.0000	0.0000	0.0000	0.0000;
	63966	64157	0.045175	0.122305	0.01237	57.27	0	0	0	0	1	0	0	10.5600	-2.6100	-10.5100	1.4200	0.0000	0.0000	0.0000	0.0000;
	63967	63972	0.073205	0.183099	0.00879	64.35	0	0	0	0	1	0	0	17.4200	-9.4900	-17.1500	9.2000	0.0000	0.0000	0.0000	0.0000;
	63967	64093	0.098744	0.28692	0.01214	67.95	0	0	0	0	1	0	0	-21.6200	8.6200	22.1300	-8.4300	0.0000	0.0000	0.0000	0.0000;
	63968	63969	0.000253	0.00109	0	0	0	0	0	0	1	0	0	3.9900	0.7900	-3.9900	-0.7900	0.0000	0.0000	0.0000	0.0000;
	63968	63971	0.020423	0.050299	0.00703	68.88	0	0	0	0	1	0	0	20.4200	-7.7500	-20.3300	7.2200	0.0000	0.0000	0.0000	0.0000;
	64614	63968	0.046824	0.123795	0.00805	71.95	0	0	0	0	1	0	0	28.1500	-8.6300	-27.7700	8.7600	0.0000	0.0000	0.0000	0.0000;
	63970	63974	0.005642	0.036008	0.04953	279.12	0	0	0	0	1	0	0	62.7800	-18.3000	-62.5600	14.3200	0.0000	0.0000	0.0000	0.0000;
	64617	63970	0.006452	0.043292	0.10026	303.02	0	0	0	0	1	0	0	106.6600	-23.7600	-105.9600	17.6300	0.0000	0.0000	0.0000	0.0000;
	63971	64171	0.02649	0.076896	0.00799	70.16	0	0	0	0	1	0	0	21.9000	-8.3600	-21.7700	7.9000	0.0000	0.0000	0.0000	0.0000;
	63974	63973	0.00028	0.020275	0	898.93	0	0	1.00625	0	1	0	0	-96.9000	-37.2100	96.9300	39.2500	0.0000	0.0000	0.0000	0.0000;
	63973	63977	0.000207	0.001075	0	0	0	0	0	0	1	0	0	-96.9300	-37.6200	96.9500	37.7200	0.0000	0.0000	0.0000	0.0000;
	63975	63974	0.00274	0.099883	0	128.08	0	0	1.025	0	1	0	0	-46.4800	-23.9500	46.5500	26.6000	0.0000	0.0000	0.0000	0.0000;
	63974	63976	0.000216	0.00104	0	0	0	0	0	0	1	0	0	23.9500	4.1300	-23.9500	-4.1200	0.0000	0.0000	0.0000	0.0000;
	63978	63974	0.006218	0.041759	0.02249	295.61	0	0	0	0	1	0	0	-50.0300	0.0800	50.1800	-1.5500	0.0000	0.0000	0.0000	0.0000;
	63974	65161	0.013123	0.075923	0.04028	265.56	0	0	0	0	1	0	0	38.7800	-6.2800	-38.6000	2.9700	0.0000	0.0000	0.0000	0.0000;
	63983	63975	0.017697	0.040618	0.00128	66.91	0	0	0	0	1	0	0	-16.4000	-11.6700	16.4700	11.6900	0.0000	0.0000	0.0000	0.0000;
	63975	63984	0.011788	0.037077	0.00115	78.43	0	0	0	0	1	0	0	30.0100	12.2700	-29.9000	-12.0300	0.0000	0.0000	0.0000	0.0000;
	63977	64164	0.000294	0.005408	0.69647	2794.45	0	0	0	0	1	0	0	413.0000	7.3400	-412.5400	-74.5100	0.0000	0.0000	0.0000	0.0000;
	63977	65649	0.00074	0.012698	1.43563	2935.76	0	0	0	0	1	0	0	-509.9500	-45.0700	511.7200	-81.3400	0.0000	0.0000	0.0000	0.0000;
	63978	63981	0.005333	0.19079	0	151.49	0	0	1	0	1	0	0	9.4000	2.5700	-9.4000	-2.4000	0.0000	0.0000	0.0000	0.0000;
	63978	63982	0.00023	0.001171	0	0	0	0	0	0	1	0	0	22.6700	10.0000	-22.6700	-9.9900	0.0000	0.0000	0.0000	0.0000;
	64161	63978	0.003677	0.02575	0.02526	271.68	0	0	0	0	1	0	0	-17.9500	10.0200	17.9600	-12.6500	0.0000	0.0000	0.0000	0.0000;
	63979	63981	6.6e-05	0.002366	0	101.49	0	0	1	0	1	0	0	-9.4000	-2.4000	9.4000	2.4000	0.0000	0.0000	0.0000	0.0000;
	64157	63979	0.015393	0.042743	0.00106	58.47	0	0	0	0	1	0	0	-9.3800	-2.4700	9.4000	2.4000	0.0000	0.0000	0.0000	0.0000;
	63980	63981	0.024453	0.874804	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63983	63984	0.014181	0.03659	0.00128	57.78	0	0	0	0	1	0	0	12.3200	-3.7600	-12.3000	3.6800	0.0000	0.0000	0.0000	0.0000;
	64171	63983	0.056397	0.147357	0.00506	68.6	0	0	0	0	1	0	0	20.4900	-8.0500	-20.2300	8.1700	0.0000	0.0000	0.0000	0.0000;
	63984	64868	0.052407	0.101844	0.00799	67.48	0	0	0	0	1	0	0	19.5400	3.6700	-19.3400	-4.1300	0.0000	0.0000	0.0000	0.0000;
	63985	63986	0.021062	0.058082	0.00769	67.99	0	0	0	0	1	0	0	-26.2100	7.0300	26.3600	-7.4400	0.0000	0.0000	0.0000	0.0000;
	64765	63986	0.052415	0.151926	0.00724	70.81	0	0	0	0	1	0	0	31.9700	-4.1700	-31.4700	4.8500	0.0000	0.0000	0.0000	0.0000;
	63988	63987	0.003128	0.12502	0	71.82	0	0	1	0	1	0	0	4.2000	-1.8500	-4.2000	1.8700	0.0000	0.0000	0.0000	0.0000;
	63987	63989	0.000211	0.001141	0	0	0	0	0	0	1	0	0	6.6100	2.4600	-6.6100	-2.4600	0.0000	0.0000	0.0000	0.0000;
	63987	67679	0.0081	0.04121	0.08291	268.45	0	0	0	0	1	0	0	-83.8400	19.9900	84.4000	-26.1500	0.0000	0.0000	0.0000	0.0000;
	63988	67213	0.108045	0.306956	0.00835	47.19	0	0	0	0	1	0	0	-4.2000	1.8500	4.2300	-2.6900	0.0000	0.0000	0.0000	0.0000;
	63991	63992	0.045224	0.108143	0.00413	58.24	0	0	0	0	1	0	0	9.1200	-4.0600	-9.0800	3.7100	0.0000	0.0000	0.0000	0.0000;
	63993	63992	0.023257	0.069125	0.00567	56	0	0	0	0	1	0	0	-6.7600	4.1500	6.7700	-4.7200	0.0000	0.0000	0.0000	0.0000;
	63995	63994	0.005831	0.113858	0	91.15	0	0	1	0	1	0	0	-17.7900	-0.0900	17.8100	0.4200	0.0000	0.0000	0.0000	0.0000;
	63994	63996	0.000233	0.00111	0	0	0	0	0	0	1	0	0	7.7900	3.0400	-7.7900	-3.0400	0.0000	0.0000	0.0000	0.0000;
	64005	63997	0.040879	0.091193	0.00332	55.6	0	0	0	0	1	0	0	-8.1400	2.0100	8.1700	-2.3000	0.0000	0.0000	0.0000	0.0000;
	63997	65949	0.014889	0.041893	0.00118	64.66	0	0	0	0	1	0	0	-16.5900	1.3400	16.6300	-1.3500	0.0000	0.0000	0.0000	0.0000;
	64138	63998	0.026116	0.057407	0.00178	47.42	0	0	0	0	1	0	0	6.2700	1.7100	-6.2600	-1.8800	0.0000	0.0000	0.0000	0.0000;
	65544	63998	0.065081	0.100613	0.0034	74.17	0	0	0	0	1	0	0	23.4500	-8.8300	-23.0700	9.0400	0.0000	0.0000	0.0000	0.0000;
	63998	65556	0.031372	0.079962	0.00168	69.99	0	0	0	0	1	0	0	20.9100	-7.4600	-20.7600	7.6500	0.0000	0.0000	0.0000	0.0000;
	63999	64000	0.00024	0.001137	0	0	0	0	0	0	1	0	0	8.4300	2.6400	-8.4300	-2.6400	0.0000	0.0000	0.0000	0.0000;
	63999	64051	0.033323	0.103074	0.00757	70.46	0	0	0	0	1	0	0	-21.4300	7.8900	21.5900	-8.2000	0.0000	0.0000	0.0000	0.0000;
	63999	64138	0.00915	0.022241	0.00195	60.87	0	0	0	0	1	0	0	13.0000	3.1900	-12.9900	-3.3600	0.0000	0.0000	0.0000	0.0000;
	64034	64001	0.044791	0.124574	0.00193	53.68	0	0	0	0	1	0	0	6.1600	-1.6100	-6.1500	1.4500	0.0000	0.0000	0.0000	0.0000;
	64001	64048	0.069009	0.161558	0.00305	49.15	0	0	0	0	1	0	0	2.7600	-1.9300	-2.7500	1.6200	0.0000	0.0000	0.0000	0.0000;
	64034	64002	0.045068	0.11108	0.0035	48.66	0	0	0	0	1	0	0	-4.6000	3.7600	4.6100	-4.0900	0.0000	0.0000	0.0000	0.0000;
	65132	64002	0.048932	0.09526	0.00224	57.56	0	0	0	0	1	0	0	11.4500	-2.4300	-11.3900	2.3100	0.0000	0.0000	0.0000	0.0000;
	64019	64003	0.003747	0.023038	0.039	257.03	0	0	0	0	1	0	0	54.6100	-10.3100	-54.5000	6.8900	0.0000	0.0000	0.0000	0.0000;
	64003	64365	0.002683	0.017326	0.01829	248.25	0	0	0	0	1	0	0	43.5000	-8.8100	-43.4500	7.2100	0.0000	0.0000	0.0000	0.0000;
	64004	64005	0.016338	0.042993	0.00313	56.68	0	0	0	0	1	0	0	8.8600	2.4300	-8.8500	-2.7300	0.0000	0.0000	0.0000	0.0000;
	64004	64007	0.064108	0.144663	0.0096	51.49	0	0	0	0	1	0	0	-9.8100	-2.4300	9.8700	1.5300	0.0000	0.0000	0.0000	0.0000;
	64004	64017	0.042286	0.115806	0.00666	43.06	0	0	0	0	1	0	0	-6.3900	-0.2800	6.4100	-0.3900	0.0000	0.0000	0.0000	0.0000;
	64004	64052	0.043575	0.110799	0.00297	57.91	0	0	0	0	1	0	0	-8.4500	4.6100	8.4900	-4.8300	0.0000	0.0000	0.0000	0.0000;
	64053	64004	0.018657	0.053785	0.0046	58.9	0	0	0	0	1	0	0	9.7400	-6.8200	-9.7100	6.4000	0.0000	0.0000	0.0000	0.0000;
	64004	64322	0.020366	0.058154	0.00967	73.66	0	0	0	0	1	0	0	31.1000	-14.7700	-30.8700	14.3700	0.0000	0.0000	0.0000	0.0000;
	64004	65556	0.051724	0.137853	0.00417	55.45	0	0	0	0	1	0	0	-5.7100	-0.0200	5.7200	-0.3800	0.0000	0.0000	0.0000	0.0000;
	64004	65949	0.045938	0.127301	0.0052	57.42	0	0	0	0	1	0	0	-8.5900	2.3100	8.6200	-2.7700	0.0000	0.0000	0.0000	0.0000;
	64005	64453	0.186093	0.3449	0.00715	55.52	0	0	0	0	1	0	0	8.2800	-2.5600	-8.1500	2.0400	0.0000	0.0000	0.0000	0.0000;
	64007	64006	0.006153	0.142717	0	100.19	0	0	1.03125	0	1	0	0	-26.7100	-22.2900	26.7800	23.9900	0.0000	0.0000	0.0000	0.0000;
	64006	64008	0.000239	0.001044	0	0	0	0	0	0	1	0	0	24.0800	2.9000	-24.0800	-2.8900	0.0000	0.0000	0.0000	0.0000;
	64006	64009	0.001857	0.012214	0.01042	276.91	0	0	0	0	1	0	0	75.7900	6.6100	-75.6900	-7.1000	0.0000	0.0000	0.0000	0.0000;
	64006	65708	0.001449	0.007257	0.00727	300.62	0	0	0	0	1	0	0	-126.6500	-33.5000	126.8800	33.8500	0.0000	0.0000	0.0000	0.0000;
	64014	64007	0.015476	0.036519	0.00159	40.1	0	0	0	0	1	0	0	1.1600	-6.6400	-1.1500	6.4800	0.0000	0.0000	0.0000	0.0000;
	64007	64015	0.022693	0.057073	0.00142	49.25	0	0	0	0	1	0	0	2.5600	2.3100	-2.5600	-2.4600	0.0000	0.0000	0.0000	0.0000;
	64007	64025	0.009956	0.029221	0.00314	60.95	0	0	0	0	1	0	0	15.4400	11.9700	-15.4000	-12.2000	0.0000	0.0000	0.0000	0.0000;
	64009	64012	0.002756	0.098	0	166.35	0	0	1	0	1	0	0	21.6400	3.4200	-21.6300	-2.9800	0.0000	0.0000	0.0000	0.0000;
	64009	64013	0.000221	0.001022	0	0	0	0	0	0	1	0	0	24.0800	8.2800	-24.0800	-8.2700	0.0000	0.0000	0.0000	0.0000;
	64009	64287	0.007596	0.038199	0.05126	242.36	0	0	0	0	1	0	0	29.9600	-4.6000	-29.9000	-0.6300	0.0000	0.0000	0.0000	0.0000;
	64010	64012	0.001395	0.049589	0	91.35	0	0	1	0	1	0	0	-21.6200	-2.7600	21.6300	2.9800	0.0000	0.0000	0.0000	0.0000;
	64017	64010	0.003196	0.009512	0.00098	67.85	0	0	0	0	1	0	0	-25.1800	-3.7700	25.2000	3.7200	0.0000	0.0000	0.0000	0.0000;
	64010	65966	0.010302	0.022083	0.00697	41.83	0	0	0	0	1	0	0	-3.5800	-0.9500	3.5800	0.2100	0.0000	0.0000	0.0000	0.0000;
	64011	64012	0.023916	0.850287	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64037	64014	0.016615	0.035548	0.00203	66.8	0	0	0	0	1	0	0	18.9200	-6.1800	-18.8600	6.0900	0.0000	0.0000	0.0000	0.0000;
	65702	64014	0.012865	0.036669	0.00069	53.63	0	0	0	0	1	0	0	8.6800	3.1300	-8.6700	-3.1700	0.0000	0.0000	0.0000	0.0000;
	64015	64016	0.000243	0.001115	0	0	0	0	0	0	1	0	0	24.0800	2.6700	-24.0800	-2.6700	0.0000	0.0000	0.0000	0.0000;
	64015	65702	0.009025	0.023921	0.00105	68.4	0	0	0	0	1	0	0	-21.5300	-0.2200	21.5700	0.2100	0.0000	0.0000	0.0000	0.0000;
	64018	64019	0.000294	0.001176	0	0	0	0	0	0	1	0	0	-16.4900	-8.7300	16.4900	8.7400	0.0000	0.0000	0.0000	0.0000;
	64137	64019	0.006013	0.035674	0.02156	271.84	0	0	0	0	1	0	0	71.3900	-2.1300	-71.1000	1.5800	0.0000	0.0000	0.0000	0.0000;
	64020	64037	0.011773	0.029054	0.00319	43.09	0	0	0	0	1	0	0	-2.9400	-8.8800	2.9500	8.5600	0.0000	0.0000	0.0000	0.0000;
	64020	64046	0.024747	0.056814	0.00099	62.5	0	0	0	0	1	0	0	-13.5500	4.8200	13.6000	-4.8200	0.0000	0.0000	0.0000	0.0000;
	64021	64024	-0.000531	-0.008421	0	164.54	0	0	1	0	1	0	0	18.8100	11.6700	-18.8100	-11.7000	0.0000	0.0000	0.0000	0.0000;
	64021	64025	0.000236	0.001029	0	0	0	0	0	0	1	0	0	-18.8100	-11.6700	18.8100	11.6700	0.0000	0.0000	0.0000	0.0000;
	64021	64026	0.000292	0.001013	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64022	64024	0.010441	0.165528	0	82.27	0	0	1	0	1	0	0	-2.2900	-0.7800	2.2900	0.7900	0.0000	0.0000	0.0000	0.0000;
	64023	64024	0.010441	0.165528	0	82.27	0	0	1	0	1	0	0	-16.4900	-10.3100	16.5200	10.9100	0.0000	0.0000	0.0000	0.0000;
	65966	64025	0.009267	0.022271	0.00094	49.99	0	0	0	0	1	0	0	3.4100	-0.6300	-3.4100	0.5300	0.0000	0.0000	0.0000	0.0000;
	64028	64027	0.00445	0.136775	0	85.97	0	0	1.03125	0	1	0	0	-11.8700	-11.4900	11.8800	11.8500	0.0000	0.0000	0.0000	0.0000;
	64027	64029	0.000288	0.001021	0	0	0	0	0	0	1	0	0	18.3100	2.3900	-18.3100	-2.3800	0.0000	0.0000	0.0000	0.0000;
	64027	64137	0.001993	0.012108	0.01598	245.7	0	0	0	0	1	0	0	-30.1800	-14.2400	30.2000	12.6800	0.0000	0.0000	0.0000	0.0000;
	64031	64028	0.015327	0.046181	0.00505	59.29	0	0	0	0	1	0	0	-11.8300	-11.9100	11.8700	11.4900	0.0000	0.0000	0.0000	0.0000;
	64030	64031	0.000265	0.001022	0	0	0	0	0	0	1	0	0	-15.4800	-5.8100	15.4800	5.8200	0.0000	0.0000	0.0000	0.0000;
	64031	64034	0.007566	0.019655	0.00353	46.07	0	0	0	0	1	0	0	-3.6600	6.1000	3.6600	-6.4600	0.0000	0.0000	0.0000	0.0000;
	64032	64034	0.054469	0.14252	0.00306	56.45	0	0	0	0	1	0	0	-7.7400	1.0600	7.7800	-1.3100	0.0000	0.0000	0.0000	0.0000;
	64032	64043	0.021816	0.05337	0.00487	58.42	0	0	0	0	1	0	0	-10.3500	4.1800	10.3800	-4.6400	0.0000	0.0000	0.0000	0.0000;
	64048	64032	0.016172	0.037235	0.00068	51.17	0	0	0	0	1	0	0	-2.6000	8.2400	2.6200	-8.2800	0.0000	0.0000	0.0000	0.0000;
	64034	64033	0.003976	0.126141	0	89.21	0	0	1	0	1	0	0	-13.0000	5.6300	13.0100	-5.3900	0.0000	0.0000	0.0000	0.0000;
	64033	64035	0.000269	0.001016	0	0	0	0	0	0	1	0	0	15.4800	6.2100	-15.4800	-6.2000	0.0000	0.0000	0.0000	0.0000;
	64033	64042	0.004942	0.026212	0.02569	248.9	0	0	0	0	1	0	0	22.5400	4.7900	-22.5100	-7.3600	0.0000	0.0000	0.0000	0.0000;
	64033	64137	0.001845	0.010384	0.10931	274.78	0	0	0	0	1	0	0	-51.0300	-5.6100	51.0700	-5.6900	0.0000	0.0000	0.0000	0.0000;
	64036	64039	0.010628	0.291867	0	168.8	0	0	1	0	1	0	0	21.8900	2.9800	-21.8400	-1.6800	0.0000	0.0000	0.0000	0.0000;
	64036	64040	0.00028	0.001115	0	0	0	0	0	0	1	0	0	22.0000	4.8200	-22.0000	-4.8200	0.0000	0.0000	0.0000	0.0000;
	64036	64041	0.000287	0.001058	0	0	0	0	0	0	1	0	0	-43.8900	-7.8000	43.8900	7.8200	0.0000	0.0000	0.0000	0.0000;
	64037	64039	-0.005763	-0.158251	0	93.8	0	0	1	0	1	0	0	-21.8600	-2.3800	21.8400	1.6800	0.0000	0.0000	0.0000	0.0000;
	64038	64039	0.024092	0.661583	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64041	64045	0.001982	0.009863	0.00929	258.88	0	0	0	0	1	0	0	52.3400	13.2200	-52.2900	-13.9600	0.0000	0.0000	0.0000	0.0000;
	65708	64041	0.001329	0.008442	0.01739	290.21	0	0	0	0	1	0	0	96.3500	19.8900	-96.2300	-21.0400	0.0000	0.0000	0.0000	0.0000;
	64043	64042	0.004254	0.152893	0	83.86	0	0	1	0	1	0	0	-10.3800	4.6400	10.3800	-4.4500	0.0000	0.0000	0.0000	0.0000;
	64042	64044	0.00029	0.001085	0	0	0	0	0	0	1	0	0	26.1200	3.0400	-26.1200	-3.0400	0.0000	0.0000	0.0000	0.0000;
	64299	64042	0.003266	0.022333	0.01472	210.94	0	0	0	0	1	0	0	14.0000	-10.2500	-13.9900	8.7700	0.0000	0.0000	0.0000	0.0000;
	64046	64045	0.001789	0.051474	0	104.5	0	0	1	0	1	0	0	-30.2700	-7.9200	30.2900	8.3900	0.0000	0.0000	0.0000	0.0000;
	64045	64047	0.000242	0.001034	0	0	0	0	0	0	1	0	0	22.0000	5.5700	-22.0000	-5.5700	0.0000	0.0000	0.0000	0.0000;
	64046	64048	0.008234	0.019046	0.00446	59.13	0	0	0	0	1	0	0	16.6800	12.7400	-16.6400	-13.1400	0.0000	0.0000	0.0000	0.0000;
	64048	64049	0.000253	0.001175	0	0	0	0	0	0	1	0	0	22.0000	3.2800	-22.0000	-3.2800	0.0000	0.0000	0.0000	0.0000;
	64739	64050	0.033228	0.079538	0.00318	70.97	0	0	0	0	1	0	0	19.3700	-7.5200	-19.2400	7.5000	0.0000	0.0000	0.0000	0.0000;
	65132	64050	0.028828	0.081376	0.00459	67.18	0	0	0	0	1	0	0	-15.5100	7.7600	15.6000	-8.0200	0.0000	0.0000	0.0000	0.0000;
	64051	64153	0.020136	0.049036	0.00283	75.47	0	0	0	0	1	0	0	-27.3700	7.1600	27.5200	-7.1000	0.0000	0.0000	0.0000	0.0000;
	64052	64053	0.013125	0.029366	0.00123	64.29	0	0	0	0	1	0	0	14.3800	-5.7600	-14.3500	5.6900	0.0000	0.0000	0.0000	0.0000;
	64052	64140	0.052813	0.093945	0.00833	80.2	0	0	0	0	1	0	0	-30.4400	9.8100	30.9500	-9.7900	0.0000	0.0000	0.0000	0.0000;
	64054	64055	0.000225	0.001192	0	0	0	0	0	0	1	0	0	-3.1800	-1.2200	3.1800	1.2200	0.0000	0.0000	0.0000	0.0000;
	64055	64496	0.143608	0.362368	0.00606	56.62	0	0	0	0	1	0	0	-26.1500	8.4800	27.1600	-6.6100	0.0000	0.0000	0.0000	0.0000;
	64055	64793	0.12741	0.253545	0.00747	46.34	0	0	0	0	1	0	0	9.2400	-3.9600	-9.1200	3.3800	0.0000	0.0000	0.0000	0.0000;
	65525	64055	0.082396	0.182819	0.01267	48.42	0	0	0	0	1	0	0	-13.5700	4.7100	13.7300	-5.7300	0.0000	0.0000	0.0000	0.0000;
	64056	64057	0.000272	0.001127	0	0	0	0	0	0	1	0	0	2.0000	0.6600	-2.0000	-0.6600	0.0000	0.0000	0.0000	0.0000;
	64060	64056	0.043958	0.135724	0.0045	57.08	0	0	0	0	1	0	0	-10.4600	3.8900	10.5100	-4.2000	0.0000	0.0000	0.0000	0.0000;
	64268	64056	0.117777	0.314314	0.00931	59.32	0	0	0	0	1	0	0	12.7000	-4.0000	-12.5100	3.5400	0.0000	0.0000	0.0000	0.0000;
	64058	65329	0.005887	0.038121	0.06128	358.04	0	0	0	0	1	0	0	-246.4300	48.8600	249.8400	-33.4300	0.0000	0.0000	0.0000	0.0000;
	65684	64058	0.006744	0.038725	0.36919	341.08	0	0	0	0	1	0	0	-161.3500	7.7700	163.0100	-38.5300	0.0000	0.0000	0.0000	0.0000;
	65945	64058	0.011919	0.06689	0.07047	271.92	0	0	0	0	1	0	0	-77.9000	7.3500	78.5800	-11.2200	0.0000	0.0000	0.0000	0.0000;
	64059	64060	0.00022	0.001141	0	0	0	0	0	0	1	0	0	-3.0700	-0.4200	3.0700	0.4200	0.0000	0.0000	0.0000	0.0000;
	64060	64061	0.069589	0.209447	0.00641	70.61	0	0	0	0	1	0	0	-7.7100	-1.3600	7.7500	0.8000	0.0000	0.0000	0.0000	0.0000;
	64770	64060	0.073939	0.195981	0.00676	67.74	0	0	0	0	1	0	0	-14.9300	2.6800	15.0900	-2.9500	0.0000	0.0000	0.0000	0.0000;
	64061	64795	0.080881	0.247005	0.00651	69	0	0	0	0	1	0	0	-12.0800	1.0300	12.1900	-1.3900	0.0000	0.0000	0.0000	0.0000;
	64061	65145	0.070036	0.177521	0.00423	44	0	0	0	0	1	0	0	2.1100	-1.8900	-2.1100	1.4500	0.0000	0.0000	0.0000	0.0000;
	64063	64062	0.004726	0.156884	0	95.56	0	0	0.99375	0	1	0	0	-25.4700	7.3200	25.5000	-6.3300	0.0000	0.0000	0.0000	0.0000;
	64062	64064	0.000222	0.001002	0	0	0	0	0	0	1	0	0	5.4900	1.3300	-5.4900	-1.3300	0.0000	0.0000	0.0000	0.0000;
	65400	64062	0.006858	0.044546	0.05848	246.82	0	0	0	0	1	0	0	43.7300	-17.0100	-43.5900	11.4700	0.0000	0.0000	0.0000	0.0000;
	64063	64214	0.097863	0.243996	0.01643	69.02	0	0	0	0	1	0	0	25.4700	-7.3200	-24.8600	7.0500	0.0000	0.0000	0.0000	0.0000;
	64066	64065	0.004834	0.155143	0	94.19	0	0	1.00625	0	1	0	0	-22.2900	-3.6500	22.3100	4.3800	0.0000	0.0000	0.0000	0.0000;
	64065	64067	0.00027	0.001096	0	0	0	0	0	0	1	0	0	-22.3100	-4.3800	22.3100	4.3800	0.0000	0.0000	0.0000	0.0000;
	64066	64068	0.042273	0.08733	0.00274	53.13	0	0	0	0	1	0	0	-5.6200	4.0700	5.6400	-4.3300	0.0000	0.0000	0.0000	0.0000;
	65176	64066	0.02978	0.088688	0.00488	64.8	0	0	0	0	1	0	0	-18.4800	2.5400	18.5800	-2.7900	0.0000	0.0000	0.0000	0.0000;
	64067	64682	0.008628	0.053021	0.02366	254.86	0	0	0	0	1	0	0	-34.3700	6.7900	34.4700	-8.7800	0.0000	0.0000	0.0000	0.0000;
	65839	64067	0.006874	0.041897	0.0367	260.21	0	0	0	0	1	0	0	-69.3000	11.0200	69.6200	-13.1400	0.0000	0.0000	0.0000	0.0000;
	64068	64069	0.000288	0.001136	0	0	0	0	0	0	1	0	0	4.4700	0.7000	-4.4700	-0.7000	0.0000	0.0000	0.0000	0.0000;
	64068	64681	0.05487	0.141688	0.0053	58.12	0	0	0	0	1	0	0	-10.1100	3.6200	10.1700	-4.0500	0.0000	0.0000	0.0000	0.0000;
	64070	64071	0.000229	0.001111	0	0	0	0	0	0	1	0	0	4.7100	1.3600	-4.7100	-1.3600	0.0000	0.0000	0.0000	0.0000;
	64073	64072	0.001805	0.059141	0	95.56	0	0	1	0	1	0	0	-5.1800	2.5700	5.1800	-2.5600	0.0000	0.0000	0.0000	0.0000;
	64072	64074	0.000241	0.001157	0	0	0	0	0	0	1	0	0	9.3400	2.8800	-9.3400	-2.8800	0.0000	0.0000	0.0000	0.0000;
	64072	64080	0.011237	0.062611	0.04419	279.69	0	0	0	0	1	0	0	-12.3700	4.2700	12.3900	-8.9100	0.0000	0.0000	0.0000	0.0000;
	64072	64191	0.007148	0.042885	0.02083	256.45	0	0	0	0	1	0	0	-2.1500	-4.6000	2.1500	2.3500	0.0000	0.0000	0.0000	0.0000;
	64073	64190	0.079431	0.217884	0.00911	62.51	0	0	0	0	1	0	0	5.1800	-2.5700	-5.1600	1.6500	0.0000	0.0000	0.0000	0.0000;
	64076	64075	0.01146	0.034658	0.00274	59.09	0	0	0	0	1	0	0	7.6200	-3.2100	-7.6200	2.9400	0.0000	0.0000	0.0000	0.0000;
	64075	64078	0.027551	0.067729	0.00305	44.65	0	0	0	0	1	0	0	0.7400	0.3900	-0.7400	-0.7200	0.0000	0.0000	0.0000	0.0000;
	64081	64075	0.00839	0.025388	0.00164	66.56	0	0	0	0	1	0	0	14.1100	3.7400	-14.0900	-3.8700	0.0000	0.0000	0.0000	0.0000;
	64075	65790	0.018415	0.058981	0.00478	47.89	0	0	0	0	1	0	0	0.8000	-3.8100	-0.8000	3.3000	0.0000	0.0000	0.0000	0.0000;
	64076	64081	0.009442	0.023462	0.00114	57.19	0	0	0	0	1	0	0	-4.4100	-8.2500	4.4200	8.1500	0.0000	0.0000	0.0000	0.0000;
	64873	64076	0.085078	0.205466	0.0118	72.56	0	0	0	0	1	0	0	23.8500	-5.8400	-23.3800	5.6900	0.0000	0.0000	0.0000	0.0000;
	64078	64077	0.003821	0.12603	0	111.58	0	0	1	0	1	0	0	-19.7900	-2.4600	19.8000	2.9300	0.0000	0.0000	0.0000	0.0000;
	64077	64079	0.000219	0.001003	0	0	0	0	0	0	1	0	0	-19.8000	-2.9300	19.8000	2.9300	0.0000	0.0000	0.0000	0.0000;
	64080	64079	0.003417	0.023776	0.01268	257.76	0	0	0	0	1	0	0	-31.3300	-5.3000	31.3600	4.1600	0.0000	0.0000	0.0000	0.0000;
	65684	64079	0.00877	0.059802	0.03302	317.26	0	0	0	0	1	0	0	130.4000	-5.2600	-129.0300	11.0300	0.0000	0.0000	0.0000	0.0000;
	65794	64079	0.00545	0.033142	0.02453	294.49	0	0	0	0	1	0	0	-77.5500	17.4200	77.8700	-18.1100	0.0000	0.0000	0.0000	0.0000;
	64081	64080	0.00306	0.090317	0	108.76	0	0	1.0125	0	1	0	0	-15.9200	-13.0800	15.9400	13.4500	0.0000	0.0000	0.0000	0.0000;
	64080	64082	0.000255	0.001146	0	0	0	0	0	0	1	0	0	20.1700	12.3300	-20.1700	-12.3200	0.0000	0.0000	0.0000	0.0000;
	64087	64080	0.004045	0.027067	0.02667	289.14	0	0	0	0	1	0	0	17.1800	8.8000	-17.1700	-11.5700	0.0000	0.0000	0.0000	0.0000;
	64083	64716	0.093315	0.179801	0.01122	59.58	0	0	0	0	1	0	0	-13.1000	2.6300	13.2600	-3.5600	0.0000	0.0000	0.0000	0.0000;
	64873	64083	0.064561	0.158784	0.00429	58.3	0	0	0	0	1	0	0	-11.2700	2.7500	11.3500	-3.0200	0.0000	0.0000	0.0000	0.0000;
	65388	64084	0.002656	0.014334	0.03498	292.74	0	0	0	0	1	0	0	-57.3400	11.2600	57.4300	-14.6000	0.0000	0.0000	0.0000	0.0000;
	64084	65794	0.006241	0.037174	0.07781	295.57	0	0	0	0	1	0	0	-63.3400	14.0700	63.5900	-21.0000	0.0000	0.0000	0.0000	0.0000;
	64085	64086	0.000242	0.001127	0	0	0	0	0	0	1	0	0	-4.2400	-0.9600	4.2400	0.9600	0.0000	0.0000	0.0000	0.0000;
	64086	65383	0.09454	0.179131	0.0062	58.84	0	0	0	0	1	0	0	4.8800	-4.2800	-4.8400	3.6800	0.0000	0.0000	0.0000	0.0000;
	64086	65803	0.206212	0.436557	0.01044	64.44	0	0	0	0	1	0	0	-9.1100	3.3200	9.3000	-4.0500	0.0000	0.0000	0.0000	0.0000;
	65392	64087	0.005263	0.033038	0.04055	254.26	0	0	0	0	1	0	0	8.4300	3.4500	-8.4200	-7.8000	0.0000	0.0000	0.0000	0.0000;
	64087	65678	0.009289	0.064518	0.0854	275.62	0	0	0	0	1	0	0	-16.1700	-3.8300	16.1900	-5.2300	0.0000	0.0000	0.0000	0.0000;
	64089	64088	0.052878	0.1469	0.01029	52.83	0	0	0	0	1	0	0	0.8200	1.2800	-0.8200	-2.3800	0.0000	0.0000	0.0000	0.0000;
	64093	64088	0.054165	0.145648	0.00559	57.35	0	0	0	0	1	0	0	2.4600	-1.0200	-2.4500	0.4300	0.0000	0.0000	0.0000	0.0000;
	64089	64092	0.031241	0.085192	0.00661	40.01	0	0	0	0	1	0	0	-6.2500	-2.1300	6.2600	1.4500	0.0000	0.0000	0.0000	0.0000;
	64090	64091	0.000212	0.001007	0	0	0	0	0	0	1	0	0	4.4400	0.9100	-4.4400	-0.9100	0.0000	0.0000	0.0000	0.0000;
	64090	64092	0.020937	0.054533	0.00178	46.09	0	0	0	0	1	0	0	1.3600	-3.8000	-1.3600	3.6200	0.0000	0.0000	0.0000	0.0000;
	64092	64573	0.077258	0.184209	0.00942	56.96	0	0	0	0	1	0	0	6.4500	-3.6500	-6.4100	2.7200	0.0000	0.0000	0.0000	0.0000;
	64092	65927	0.021412	0.062942	0.00158	64.11	0	0	0	0	1	0	0	-15.5000	-2.9100	15.5400	2.8800	0.0000	0.0000	0.0000	0.0000;
	64093	64094	0.054697	0.123665	0.00556	73.07	0	0	0	0	1	0	0	-26.4200	8.3600	26.8200	-8.0600	0.0000	0.0000	0.0000	0.0000;
	64094	64847	0.01919	0.054649	0.00647	76.04	0	0	0	0	1	0	0	-30.9200	6.8000	31.1000	-6.9800	0.0000	0.0000	0.0000	0.0000;
	64095	64096	0.046685	0.135435	0.00579	57.81	0	0	0	0	1	0	0	8.0300	-1.9600	-8.0000	1.4100	0.0000	0.0000	0.0000	0.0000;
	65927	64095	0.021367	0.049363	0.00178	61.36	0	0	0	0	1	0	0	10.4400	-1.6200	-10.4200	1.4800	0.0000	0.0000	0.0000	0.0000;
	64096	64097	0.000283	0.001034	0	0	0	0	0	0	1	0	0	1.5300	0.1700	-1.5300	-0.1700	0.0000	0.0000	0.0000	0.0000;
	64573	64096	0.034773	0.093687	0.0113	56.04	0	0	0	0	1	0	0	-6.4600	0.4000	6.4700	-1.5800	0.0000	0.0000	0.0000	0.0000;
	64100	64098	0.027925	0.09701	0.00617	53.9	0	0	0	0	1	0	0	-1.6700	0.6300	1.6700	-1.3000	0.0000	0.0000	0.0000	0.0000;
	64115	64098	0.034356	0.097068	0.00822	59.02	0	0	0	0	1	0	0	5.0200	-1.5500	-5.0100	0.6800	0.0000	0.0000	0.0000	0.0000;
	64099	64102	0.00558	0.129719	0	228.6	0	0	1	0	1	0	0	-1.6700	0.6300	1.6700	-0.6300	0.0000	0.0000	0.0000	0.0000;
	64099	64103	0.00026	0.00103	0	0	0	0	0	0	1	0	0	6.6800	0.6600	-6.6800	-0.6600	0.0000	0.0000	0.0000	0.0000;
	64109	64099	0.011973	0.070212	0.03798	222.99	0	0	0	0	1	0	0	5.0100	-2.8300	-5.0000	-1.3000	0.0000	0.0000	0.0000	0.0000;
	64100	64102	-0.000227	-0.005281	0	78.6	0	0	1	0	1	0	0	1.6700	-0.6300	-1.6700	0.6300	0.0000	0.0000	0.0000	0.0000;
	64101	64102	0.032647	0.758957	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64104	64113	0.049083	0.121776	0.00646	55.03	0	0	0	0	1	0	0	-3.5900	0.7700	3.5900	-1.4600	0.0000	0.0000	0.0000	0.0000;
	64104	64470	0.091221	0.193897	0.00625	29.53	0	0	0	0	1	0	0	-0.1700	-0.5600	0.1700	-0.1100	0.0000	0.0000	0.0000	0.0000;
	64104	64473	0.041458	0.085822	0.00553	44.47	0	0	0	0	1	0	0	0.4300	-1.1400	-0.4300	0.5400	0.0000	0.0000	0.0000	0.0000;
	64106	64105	0.003668	0.152678	0	95.88	0	0	1	0	1	0	0	9.1900	-0.8500	-9.1900	0.9700	0.0000	0.0000	0.0000	0.0000;
	64105	64107	0.000235	0.00118	0	0	0	0	0	0	1	0	0	28.5600	7.3300	-28.5600	-7.3200	0.0000	0.0000	0.0000	0.0000;
	64110	64105	0.004154	0.024358	0.03598	269.01	0	0	0	0	1	0	0	-38.0600	2.2100	38.1100	-5.8100	0.0000	0.0000	0.0000	0.0000;
	64116	64105	0.012449	0.080316	0.09847	294.24	0	0	0	0	1	0	0	-57.7600	2.9000	58.1500	-11.1200	0.0000	0.0000	0.0000	0.0000;
	65668	64105	0.00166	0.00901	0.01346	292.88	0	0	0	0	1	0	0	62.9100	-10.9300	-62.8500	9.7900	0.0000	0.0000	0.0000	0.0000;
	65797	64105	0.001992	0.011597	0.00633	289.15	0	0	0	0	1	0	0	52.8200	0.7700	-52.7700	-1.1600	0.0000	0.0000	0.0000	0.0000;
	64112	64106	0.051214	0.142583	0.00597	56.73	0	0	0	0	1	0	0	-4.6400	-0.7600	4.6600	0.1400	0.0000	0.0000	0.0000	0.0000;
	64106	65412	0.045273	0.106993	0.00261	61.66	0	0	0	0	1	0	0	-8.2100	0.8400	8.2300	-1.0600	0.0000	0.0000	0.0000	0.0000;
	65796	64106	0.013711	0.033933	0.0022	58.97	0	0	0	0	1	0	0	5.6500	-0.1000	-5.6400	-0.1300	0.0000	0.0000	0.0000	0.0000;
	65668	64108	0.004996	0.032849	0.01606	238.59	0	0	0	0	1	0	0	13.3800	-0.4700	-13.3700	-1.2300	0.0000	0.0000	0.0000	0.0000;
	64108	65797	0.006825	0.031695	0.01714	242.41	0	0	0	0	1	0	0	-15.1800	-3.4600	15.2000	1.6500	0.0000	0.0000	0.0000	0.0000;
	64110	64109	0.001783	0.009101	0.03033	219.2	0	0	0	0	1	0	0	9.5000	-3.3800	-9.5000	0.0800	0.0000	0.0000	0.0000	0.0000;
	64109	65940	0.026614	0.179347	0.07876	265.43	0	0	0	0	1	0	0	-24.0700	-2.6400	24.2100	-5.0300	0.0000	0.0000	0.0000	0.0000;
	64110	64111	0.000249	0.001102	0	0	0	0	0	0	1	0	0	28.5600	1.1700	-28.5600	-1.1700	0.0000	0.0000	0.0000	0.0000;
	64112	64113	0.028999	0.079367	0.00404	49.51	0	0	0	0	1	0	0	1.6000	-0.3700	-1.6000	-0.0700	0.0000	0.0000	0.0000	0.0000;
	64113	65796	0.045347	0.121366	0.00457	61.52	0	0	0	0	1	0	0	-8.0700	-0.6100	8.1000	0.1900	0.0000	0.0000	0.0000	0.0000;
	64114	64203	0.063664	0.163195	0.01186	54.58	0	0	0	0	1	0	0	-1.6500	-0.3800	1.6500	-0.9100	0.0000	0.0000	0.0000	0.0000;
	64114	65297	0.172406	0.282204	0.00443	51.51	0	0	0	0	1	0	0	0.0100	-0.1700	-0.0100	-0.3100	0.0000	0.0000	0.0000	0.0000;
	64115	65656	0.18189	0.448624	0.01008	61.14	0	0	0	0	1	0	0	-6.9600	0.9500	7.0500	-1.8400	0.0000	0.0000	0.0000	0.0000;
	64116	65169	0.020624	0.136956	0.16235	263.39	0	0	0	0	1	0	0	25.4500	-5.3800	-25.3200	-11.3100	0.0000	0.0000	0.0000	0.0000;
	64116	65512	0.003685	0.026534	0.04817	265.67	0	0	0	0	1	0	0	21.0700	-1.3400	-21.0500	-3.7900	0.0000	0.0000	0.0000	0.0000;
	64117	64118	0.000202	0.001141	0	0	0	0	0	0	1	0	0	-5.6200	-0.9200	5.6200	0.9200	0.0000	0.0000	0.0000	0.0000;
	64118	64173	0.19374	0.42538	0.00908	52.64	0	0	0	0	1	0	0	4.7600	-3.7000	-4.7000	2.8300	0.0000	0.0000	0.0000	0.0000;
	64118	64590	0.083343	0.241834	0.02137	61.06	0	0	0	0	1	0	0	-10.3800	2.7800	10.4800	-4.8600	0.0000	0.0000	0.0000	0.0000;
	64120	64119	0.004176	0.079631	0	113.38	0	0	1	0	1	0	0	-25.3600	2.3900	25.3800	-1.9100	0.0000	0.0000	0.0000	0.0000;
	64119	64121	0.000217	0.001094	0	0	0	0	0	0	1	0	0	26.6700	9.4400	-26.6600	-9.4300	0.0000	0.0000	0.0000	0.0000;
	65657	64119	0.002507	0.012876	0.05447	284.65	0	0	0	0	1	0	0	52.1100	1.8800	-52.0500	-7.5200	0.0000	0.0000	0.0000	0.0000;
	64120	64122	0.049936	0.137734	0.00403	67.01	0	0	0	0	1	0	0	15.3700	-1.1900	-15.2600	1.0500	0.0000	0.0000	0.0000	0.0000;
	64120	64127	0.053952	0.148992	0.00257	62.41	0	0	0	0	1	0	0	9.9900	-1.2000	-9.9400	1.0600	0.0000	0.0000	0.0000	0.0000;
	64122	64124	0.024877	0.057881	0.00149	57.4	0	0	0	0	1	0	0	-6.8600	-0.4400	6.8700	0.3000	0.0000	0.0000	0.0000	0.0000;
	64127	64122	0.0084	0.024186	0.00096	73.59	0	0	0	0	1	0	0	26.0700	0.9800	-26.0100	-0.9300	0.0000	0.0000	0.0000	0.0000;
	64122	64269	0.123289	0.335622	0.01246	68.74	0	0	0	0	1	0	0	22.0500	-5.8000	-21.4700	6.0500	0.0000	0.0000	0.0000	0.0000;
	64124	64123	0.002929	0.11363	0	109.84	0	0	1.00625	0	1	0	0	-19.9300	-6.8200	19.9400	7.2900	0.0000	0.0000	0.0000	0.0000;
	64123	64125	0.000285	0.001032	0	0	0	0	0	0	1	0	0	-19.9400	-7.2900	19.9400	7.2900	0.0000	0.0000	0.0000	0.0000;
	64127	64124	0.027015	0.056602	0.00269	55.4	0	0	0	0	1	0	0	3.7100	-1.0400	-3.7000	0.7500	0.0000	0.0000	0.0000	0.0000;
	64124	65327	0.038199	0.108901	0.00725	64.49	0	0	0	0	1	0	0	-10.3100	-1.9400	10.3500	1.2600	0.0000	0.0000	0.0000	0.0000;
	64126	64125	0.002823	0.013772	0.01341	246.08	0	0	0	0	1	0	0	23.1500	-0.4400	-23.1400	-0.9600	0.0000	0.0000	0.0000	0.0000;
	65391	64125	0.005081	0.030747	0.03808	193.26	0	0	0	0	1	0	0	-3.2000	2.1900	3.2000	-6.3300	0.0000	0.0000	0.0000	0.0000;
	64127	64126	0.003803	0.119298	0	109.46	0	0	1	0	1	0	0	-19.8400	-1.0000	19.8500	1.4300	0.0000	0.0000	0.0000	0.0000;
	64126	64128	0.00028	0.001041	0	0	0	0	0	0	1	0	0	26.0900	3.8800	-26.0900	-3.8800	0.0000	0.0000	0.0000	0.0000;
	64126	65657	0.012721	0.063576	0.02832	264.8	0	0	0	0	1	0	0	-28.9800	0.1800	29.0800	-2.7900	0.0000	0.0000	0.0000	0.0000;
	65940	64126	0.006367	0.034313	0.00833	269.41	0	0	0	0	1	0	0	40.2000	4.6600	-40.1100	-5.0600	0.0000	0.0000	0.0000	0.0000;
	64129	64130	0.000253	0.001015	0	0	0	0	0	0	1	0	0	-3.0300	-0.8600	3.0300	0.8600	0.0000	0.0000	0.0000	0.0000;
	64130	64652	0.054826	0.146289	0.00929	65.08	0	0	0	0	1	0	0	-10.1300	3.9300	10.1900	-4.8000	0.0000	0.0000	0.0000	0.0000;
	64131	64132	0.036156	0.064568	0.00361	43.05	0	0	0	0	1	0	0	1.5300	4.9200	-1.5200	-5.2900	0.0000	0.0000	0.0000	0.0000;
	64135	64131	0.01044	0.024201	0.00197	73.15	0	0	0	0	1	0	0	24.0300	16.4900	-23.9500	-16.5100	0.0000	0.0000	0.0000	0.0000;
	64131	64465	0.068288	0.198658	0.00839	74.18	0	0	0	0	1	0	0	23.5000	-3.4400	-23.1400	3.6000	0.0000	0.0000	0.0000	0.0000;
	64131	64666	0.023676	0.059666	0.01173	74.3	0	0	0	0	1	0	0	22.5500	-1.7200	-22.4400	0.7600	0.0000	0.0000	0.0000	0.0000;
	64131	65910	0.022174	0.072833	0.00229	54.67	0	0	0	0	1	0	0	6.4900	-1.7200	-6.4800	1.5100	0.0000	0.0000	0.0000	0.0000;
	64132	64133	0.000234	0.001096	0	0	0	0	0	0	1	0	0	11.6400	0.7100	-11.6400	-0.7100	0.0000	0.0000	0.0000	0.0000;
	64581	64132	0.046525	0.123628	0.00728	65.33	0	0	0	0	1	0	0	14.5000	-5.9600	-14.3900	5.4700	0.0000	0.0000	0.0000	0.0000;
	64135	64134	0.004652	0.132496	0	102.68	0	0	1.0625	0	1	0	0	-24.0300	-16.4900	24.0800	17.6700	0.0000	0.0000	0.0000	0.0000;
	64134	64136	0.000287	0.001132	0	0	0	0	0	0	1	0	0	9.1200	1.5900	-9.1200	-1.5900	0.0000	0.0000	0.0000	0.0000;
	64134	64583	0.014724	0.097183	0.05921	247.81	0	0	0	0	1	0	0	-33.1900	-19.2600	33.3900	14.4900	0.0000	0.0000	0.0000	0.0000;
	64138	64137	0.005229	0.184493	0	90.6	0	0	1	0	1	0	0	-18.7400	6.1000	18.7600	-5.4300	0.0000	0.0000	0.0000	0.0000;
	64137	64139	0.000235	0.001113	0	0	0	0	0	0	1	0	0	13.7000	6.2600	-13.7000	-6.2600	0.0000	0.0000	0.0000	0.0000;
	64152	64137	0.003155	0.018534	0.04964	303.12	0	0	0	0	1	0	0	132.5400	-17.0500	-132.0100	14.9000	0.0000	0.0000	0.0000	0.0000;
	64137	65547	0.003745	0.028442	0.0247	272.68	0	0	0	0	1	0	0	-53.1200	-20.5800	53.2300	18.8100	0.0000	0.0000	0.0000	0.0000;
	65949	64138	0.03138	0.065592	0.00685	74.97	0	0	0	0	1	0	0	-25.2600	4.1200	25.4500	-4.4500	0.0000	0.0000	0.0000	0.0000;
	64140	64141	0.000246	0.001158	0	0	0	0	0	0	1	0	0	13.7000	4.0400	-13.7000	-4.0400	0.0000	0.0000	0.0000	0.0000;
	64140	64148	0.039052	0.094701	0.00291	79.6	0	0	0	0	1	0	0	-29.7500	5.5200	30.0800	-5.0300	0.0000	0.0000	0.0000	0.0000;
	64140	65442	0.024803	0.068473	0.00187	61.83	0	0	0	0	1	0	0	-14.9100	0.2300	14.9600	-0.2900	0.0000	0.0000	0.0000	0.0000;
	64143	64142	0.000246	0.015956	0	950.72	0	0	1.00625	0	1	0	0	-138.0000	-18.0900	138.0400	20.9600	0.0000	0.0000	0.0000	0.0000;
	64142	64146	0.000215	0.001072	0	0	0	0	0	0	1	0	0	-138.0400	-17.6600	138.0800	17.8500	0.0000	0.0000	0.0000	0.0000;
	64144	64143	0.003941	0.122045	0	97.43	0	0	1	0	1	0	0	-18.6600	1.9500	18.6800	-1.5600	0.0000	0.0000	0.0000	0.0000;
	64143	64145	0.000223	0.001127	0	0	0	0	0	0	1	0	0	119.3200	19.6500	-119.2900	-19.5000	0.0000	0.0000	0.0000	0.0000;
	64148	64144	0.018225	0.050492	0.00326	70.12	0	0	0	0	1	0	0	-18.6100	1.7600	18.6600	-1.9500	0.0000	0.0000	0.0000	0.0000;
	64147	64145	0.0025	0.018242	0.00577	295.44	0	0	0	0	1	0	0	-89.2000	-10.7400	89.3800	11.4700	0.0000	0.0000	0.0000	0.0000;
	64146	65637	0.000516	0.007699	0.93525	3422.38	0	0	0	0	1	0	0	-1511.4000	150.4600	1522.4400	-87.1400	0.0000	0.0000	0.0000	0.0000;
	64146	65717	0.000382	0.005911	0.84267	3101.55	0	0	0	0	1	0	0	712.4600	-127.4800	-710.6500	63.6800	0.0000	0.0000	0.0000	0.0000;
	64146	65870	0.000315	0.004289	0.64769	3015.56	0	0	0	0	1	0	0	660.8700	-40.8300	-659.6000	-12.1900	0.0000	0.0000	0.0000	0.0000;
	64148	64147	0.004121	0.130447	0	85.86	0	0	1	0	1	0	0	-11.4700	3.2700	11.4800	-3.1000	0.0000	0.0000	0.0000	0.0000;
	64147	64149	0.000299	0.00115	0	0	0	0	0	0	1	0	0	16.5600	1.5300	-16.5600	-1.5300	0.0000	0.0000	0.0000	0.0000;
	64147	65547	0.003561	0.018765	0.02353	280.16	0	0	0	0	1	0	0	61.1600	12.3100	-61.0300	-14.1600	0.0000	0.0000	0.0000	0.0000;
	64150	64151	0.000287	0.001057	0	0	0	0	0	0	1	0	0	3.5500	0.5300	-3.5500	-0.5300	0.0000	0.0000	0.0000	0.0000;
	64153	64150	0.0234	0.069039	0.00194	64.38	0	0	0	0	1	0	0	-14.4300	7.5700	14.4900	-7.6100	0.0000	0.0000	0.0000	0.0000;
	64153	64152	0.0033	0.116558	0	86.71	0	0	1.0125	0	1	0	0	-15.5800	-1.1500	15.5800	1.4200	0.0000	0.0000	0.0000	0.0000;
	64152	64154	0.000247	0.001155	0	0	0	0	0	0	1	0	0	2.4900	0.1300	-2.4900	-0.1300	0.0000	0.0000	0.0000	0.0000;
	64603	64152	0.007619	0.048292	0.02942	330.84	0	0	0	0	1	0	0	152.2600	-8.1700	-150.6100	15.4900	0.0000	0.0000	0.0000	0.0000;
	64156	64155	0.038865	0.089325	0.00599	75.48	0	0	0	0	1	0	0	26.0800	-3.9900	-25.8200	3.9400	0.0000	0.0000	0.0000	0.0000;
	64155	64168	0.055672	0.113732	0.00728	73.59	0	0	0	0	1	0	0	23.7700	-4.6800	-23.4600	4.5600	0.0000	0.0000	0.0000	0.0000;
	65164	64156	0.07894	0.192551	0.00994	52.65	0	0	0	0	1	0	0	3.0900	-1.1600	-3.0900	0.1200	0.0000	0.0000	0.0000	0.0000;
	64158	64161	0.003166	0.021217	0.01278	187.72	0	0	0	0	1	0	0	38.5000	2.6500	-38.4500	-3.7500	0.0000	0.0000	0.0000	0.0000;
	64158	64861	0.002169	0.013656	0.04985	271.76	0	0	0	0	1	0	0	19.8800	-8.5500	-19.8800	3.1700	0.0000	0.0000	0.0000	0.0000;
	64158	65535	0.027038	0.162872	0.20607	289.46	0	0	0	0	1	0	0	-78.2700	5.8300	79.8600	-18.7200	0.0000	0.0000	0.0000	0.0000;
	64160	64159	0.002892	0.103003	0	115.1	0	0	1	0	1	0	0	-30.2800	-8.3600	30.3000	9.3100	0.0000	0.0000	0.0000	0.0000;
	64159	64161	0.00022	0.001111	0	0	0	0	0	0	1	0	0	-30.3000	-9.3100	30.3100	9.3200	0.0000	0.0000	0.0000	0.0000;
	64160	64866	0.041057	0.092324	0.00573	62.04	0	0	0	0	1	0	0	16.5100	4.0500	-16.4000	-4.4100	0.0000	0.0000	0.0000	0.0000;
	64161	64163	0.003538	0.020155	0.03807	259.75	0	0	0	0	1	0	0	-20.7100	4.2000	20.7200	-8.2400	0.0000	0.0000	0.0000	0.0000;
	64161	65263	0.022029	0.127146	0.16633	269.91	0	0	0	0	1	0	0	46.8000	-19.7900	-46.3400	4.3400	0.0000	0.0000	0.0000	0.0000;
	64163	64162	0.000196	0.01535	0	1025.79	0	0	1	0	1	0	0	-122.5600	14.8400	122.5900	-12.6800	0.0000	0.0000	0.0000	0.0000;
	64162	64164	0.000216	0.001128	0	0	0	0	0	0	1	0	0	-122.5900	-98.3900	122.6400	98.6500	0.0000	0.0000	0.0000	0.0000;
	64169	64163	0.005072	0.028691	0.01427	248.54	0	0	0	0	1	0	0	-36.9800	-15.7200	37.0600	14.6100	0.0000	0.0000	0.0000	0.0000;
	64163	64621	0.016397	0.099633	0.06502	250.75	0	0	0	0	1	0	0	0.8700	-14.5800	-0.8500	7.5700	0.0000	0.0000	0.0000	0.0000;
	64784	64163	0.004112	0.028589	0.05652	244.04	0	0	0	0	1	0	0	-31.0100	-11.1500	31.0500	5.3100	0.0000	0.0000	0.0000	0.0000;
	64163	64861	0.003781	0.016523	0.02119	270.75	0	0	0	0	1	0	0	-8.3800	-16.0800	8.3900	13.8200	0.0000	0.0000	0.0000	0.0000;
	65469	64164	0.000382	0.006742	0.49172	2499.62	0	0	0	0	1	0	0	-289.6000	-23.8800	289.9000	-24.1400	0.0000	0.0000	0.0000	0.0000;
	64165	64166	0.008064	0.020338	0.00188	54.83	0	0	0	0	1	0	0	-6.7200	-4.0100	6.7200	3.8300	0.0000	0.0000	0.0000	0.0000;
	64165	64168	0.005923	0.01463	0.0021	75.68	0	0	0	0	1	0	0	-30.4400	0.5300	30.5000	-0.6100	0.0000	0.0000	0.0000	0.0000;
	64166	64168	0.011066	0.025882	0.00087	56.48	0	0	0	0	1	0	0	-11.7800	3.5400	11.7900	-3.5900	0.0000	0.0000	0.0000	0.0000;
	64166	64868	0.019216	0.051007	0.01227	64.39	0	0	0	0	1	0	0	-16.9300	-4.7100	16.9800	3.5900	0.0000	0.0000	0.0000	0.0000;
	65162	64166	0.07985	0.222593	0.00591	66.81	0	0	0	0	1	0	0	15.3800	5.2800	-15.1800	-5.3500	0.0000	0.0000	0.0000	0.0000;
	64168	64167	0.003803	0.126115	0	113.78	0	0	1	0	1	0	0	-36.9200	-13.8100	36.9800	15.7100	0.0000	0.0000	0.0000	0.0000;
	64167	64169	0.00025	0.001074	0	0	0	0	0	0	1	0	0	-36.9800	-15.7100	36.9800	15.7200	0.0000	0.0000	0.0000	0.0000;
	64168	64783	0.027958	0.077151	0.00535	49.67	0	0	0	0	1	0	0	-5.8100	-3.9500	5.8300	3.4300	0.0000	0.0000	0.0000	0.0000;
	64168	64866	0.019053	0.050484	0.00663	61.82	0	0	0	0	1	0	0	-17.3400	-6.0200	17.4100	5.5000	0.0000	0.0000	0.0000	0.0000;
	64170	64171	0.000271	0.001189	0	0	0	0	0	0	1	0	0	-1.2800	-0.1500	1.2800	0.1500	0.0000	0.0000	0.0000	0.0000;
	64172	64173	0.000271	0.001189	0	0	0	0	0	0	1	0	0	-1.6000	-0.7600	1.6000	0.7600	0.0000	0.0000	0.0000	0.0000;
	64709	64173	0.03884	0.081859	0.03361	46.51	0	0	0	0	1	0	0	-3.1000	-0.1300	3.1000	-3.5800	0.0000	0.0000	0.0000	0.0000;
	64714	64174	0.011924	0.076658	0.09279	274.69	0	0	0	0	1	0	0	-44.0400	4.1300	44.2600	-13.0800	0.0000	0.0000	0.0000	0.0000;
	64174	65797	0.007621	0.036555	0.45405	279.38	0	0	0	0	1	0	0	-48.5900	11.3600	48.8500	-60.2500	0.0000	0.0000	0.0000	0.0000;
	64175	64176	0.087943	0.158149	0.00397	56.42	0	0	0	0	1	0	0	-0.3900	1.4500	0.3900	-1.8800	0.0000	0.0000	0.0000	0.0000;
	65134	64175	0.120206	0.300662	0.01228	54.11	0	0	0	0	1	0	0	1.1200	0.5000	-1.1200	-1.8300	0.0000	0.0000	0.0000	0.0000;
	64176	64177	0.045363	0.131624	0.00927	59.4	0	0	0	0	1	0	0	-8.4700	3.5000	8.5100	-4.3900	0.0000	0.0000	0.0000	0.0000;
	64184	64176	0.074045	0.151821	0.01225	39.74	0	0	0	0	1	0	0	-5.7800	0.8100	5.8000	-2.0800	0.0000	0.0000	0.0000	0.0000;
	64598	64177	0.074601	0.159405	0.00729	63.3	0	0	0	0	1	0	0	11.4900	-4.3900	-11.3900	3.8200	0.0000	0.0000	0.0000	0.0000;
	64178	64589	0.018543	0.123999	0.09874	291.25	0	0	0	0	1	0	0	-46.3800	0.9200	46.7500	-9.1700	0.0000	0.0000	0.0000	0.0000;
	65338	64178	0.011904	0.072044	0.072	286.77	0	0	0	0	1	0	0	-40.4500	-2.5700	40.6300	-4.1200	0.0000	0.0000	0.0000	0.0000;
	64179	64182	0.001452	0.041212	0	204.17	0	0	1	0	1	0	0	-18.5100	3.2500	18.5100	-3.1100	0.0000	0.0000	0.0000	0.0000;
	64179	64183	0.000247	0.001079	0	0	0	0	0	0	1	0	0	3.7000	0.9700	-3.7000	-0.9700	0.0000	0.0000	0.0000	0.0000;
	64191	64179	0.008486	0.05878	0.03437	234.19	0	0	0	0	1	0	0	-14.7900	0.6300	14.8100	-4.2200	0.0000	0.0000	0.0000	0.0000;
	64180	64182	0.001764	0.050051	0	104.17	0	0	1	0	1	0	0	18.5200	-2.9500	-18.5100	3.1100	0.0000	0.0000	0.0000	0.0000;
	64180	64184	0.051163	0.142747	0.0031	51.54	0	0	0	0	1	0	0	-3.3200	0.9800	3.3200	-1.2900	0.0000	0.0000	0.0000	0.0000;
	64185	64180	0.091222	0.222934	0.01016	72.75	0	0	0	0	1	0	0	22.9400	-4.6700	-22.4900	4.6700	0.0000	0.0000	0.0000	0.0000;
	64180	64194	0.088631	0.212793	0.00787	58.45	0	0	0	0	1	0	0	7.2900	-2.7000	-7.2400	1.9700	0.0000	0.0000	0.0000	0.0000;
	64181	64182	0.01451	0.411708	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64709	64185	0.05106	0.142705	0.0104	74.74	0	0	0	0	1	0	0	24.8700	-4.6100	-24.5800	4.2800	0.0000	0.0000	0.0000	0.0000;
	64186	64190	0.073152	0.20709	0.01116	59.91	0	0	0	0	1	0	0	-3.4100	0.9300	3.4200	-2.1100	0.0000	0.0000	0.0000	0.0000;
	64186	65239	0.010331	0.028288	0.00318	50.35	0	0	0	0	1	0	0	-2.4600	-1.6900	2.4600	1.3500	0.0000	0.0000	0.0000	0.0000;
	64188	64187	0.063127	0.129792	0.01108	50.97	0	0	0	0	1	0	0	-7.4700	1.0900	7.5000	-2.2100	0.0000	0.0000	0.0000	0.0000;
	64725	64187	0.036974	0.076693	0.01058	65.55	0	0	0	0	1	0	0	-13.1900	1.7500	13.2500	-2.7600	0.0000	0.0000	0.0000	0.0000;
	64187	65239	0.039044	0.114864	0.02134	69.71	0	0	0	0	1	0	0	-22.6000	4.8100	22.8000	-6.5300	0.0000	0.0000	0.0000	0.0000;
	64780	64188	0.063229	0.155079	0.00758	64.61	0	0	0	0	1	0	0	-7.3100	0.9600	7.3400	-1.6900	0.0000	0.0000	0.0000	0.0000;
	64188	64872	0.105265	0.221829	0.00854	65.8	0	0	0	0	1	0	0	-2.3100	0.3000	2.3100	-1.2100	0.0000	0.0000	0.0000	0.0000;
	64189	65134	0.097532	0.190072	0.00813	62.49	0	0	0	0	1	0	0	-16.5600	5.4100	16.8400	-5.7600	0.0000	0.0000	0.0000	0.0000;
	64189	65239	0.056619	0.166913	0.00996	60.36	0	0	0	0	1	0	0	15.3400	-5.7500	-15.2000	5.0700	0.0000	0.0000	0.0000	0.0000;
	64192	64191	0.002346	0.071368	0	76.52	0	0	1	0	1	0	0	3.8300	-2.7400	-3.8300	2.7500	0.0000	0.0000	0.0000	0.0000;
	64191	64193	0.000253	0.001182	0	0	0	0	0	0	1	0	0	5.5100	2.8400	-5.5100	-2.8400	0.0000	0.0000	0.0000	0.0000;
	64191	65244	0.011701	0.076052	0.07319	267.53	0	0	0	0	1	0	0	10.9600	-8.5700	-10.9400	0.7400	0.0000	0.0000	0.0000	0.0000;
	64192	64194	0.036231	0.115049	0.00401	53.03	0	0	0	0	1	0	0	-3.8300	2.7400	3.8400	-3.1400	0.0000	0.0000	0.0000	0.0000;
	64195	64197	0.029663	0.069689	0.0107	58.19	0	0	0	0	1	0	0	-4.7700	2.8600	4.7800	-4.0100	0.0000	0.0000	0.0000	0.0000;
	64195	64222	0.113471	0.322123	0.01212	54.37	0	0	0	0	1	0	0	2.5400	-3.0100	-2.5300	1.7100	0.0000	0.0000	0.0000	0.0000;
	64196	64198	0.078943	0.221492	0.01705	65.63	0	0	0	0	1	0	0	-11.6000	5.4500	11.7300	-6.9600	0.0000	0.0000	0.0000	0.0000;
	65724	64196	0.009108	0.022675	0.00048	65.02	0	0	0	0	1	0	0	-9.3600	6.2000	9.3700	-6.2200	0.0000	0.0000	0.0000	0.0000;
	64197	65724	0.035788	0.0807	0.0054	62.35	0	0	0	0	1	0	0	-8.0400	2.5100	8.0600	-3.0500	0.0000	0.0000	0.0000	0.0000;
	64201	64198	0.027552	0.071095	0.00859	66.58	0	0	0	0	1	0	0	-11.9900	2.8000	12.0300	-3.6400	0.0000	0.0000	0.0000	0.0000;
	65890	64198	0.045437	0.110735	0.00342	86.47	0	0	0	0	1	0	0	33.1300	-7.4500	-32.6600	8.2300	0.0000	0.0000	0.0000	0.0000;
	64199	64200	0.008031	0.052207	0.01703	253.2	0	0	0	0	1	0	0	-18.3000	1.9400	18.3300	-3.6300	0.0000	0.0000	0.0000	0.0000;
	65923	64199	0.014037	0.064042	0.04845	235.81	0	0	0	0	1	0	0	-9.3900	-0.7400	9.4000	-4.4900	0.0000	0.0000	0.0000	0.0000;
	64201	64200	0.003404	0.093131	0	102.99	0	0	1	0	1	0	0	11.1900	-2.9900	-11.1800	3.1000	0.0000	0.0000	0.0000	0.0000;
	64200	64202	0.000272	0.001054	0	0	0	0	0	0	1	0	0	8.9000	1.5600	-8.9000	-1.5600	0.0000	0.0000	0.0000	0.0000;
	64200	65425	0.005858	0.032678	0.05421	272.07	0	0	0	0	1	0	0	-37.9100	17.2600	38.0100	-22.6000	0.0000	0.0000	0.0000	0.0000;
	65725	64200	0.009068	0.065566	0.03794	251.31	0	0	0	0	1	0	0	-21.8000	14.5600	21.8600	-18.2900	0.0000	0.0000	0.0000	0.0000;
	64203	64204	0.00021	0.001136	0	0	0	0	0	0	1	0	0	4.5900	1.3500	-4.5900	-1.3500	0.0000	0.0000	0.0000	0.0000;
	64205	64203	0.044255	0.093759	0.00511	47.51	0	0	0	0	1	0	0	2.2600	1.0900	-2.2500	-1.6500	0.0000	0.0000	0.0000	0.0000;
	64203	64655	0.117691	0.273538	0.00882	59.41	0	0	0	0	1	0	0	-3.9800	1.2100	4.0000	-2.1300	0.0000	0.0000	0.0000	0.0000;
	65696	64205	0.026753	0.069825	0.00286	54.15	0	0	0	0	1	0	0	4.4300	1.1000	-4.4200	-1.4000	0.0000	0.0000	0.0000	0.0000;
	64206	64207	0.000262	0.001	0	0	0	0	0	0	1	0	0	1.4100	0.2500	-1.4100	-0.2500	0.0000	0.0000	0.0000	0.0000;
	64209	64206	0.018841	0.061522	0.01398	70.35	0	0	0	0	1	0	0	14.1300	-2.0000	-14.0900	0.5500	0.0000	0.0000	0.0000	0.0000;
	64206	64590	0.060467	0.178401	0.01668	68.61	0	0	0	0	1	0	0	12.6800	-0.8100	-12.6000	-0.7800	0.0000	0.0000	0.0000	0.0000;
	64208	64211	0.006822	0.189692	0	183.7	0	0	1	0	1	0	0	14.1300	-1.8300	-14.1200	2.1800	0.0000	0.0000	0.0000	0.0000;
	64208	64212	0.000231	0.001082	0	0	0	0	0	0	1	0	0	2.8200	0.4000	-2.8200	-0.4000	0.0000	0.0000	0.0000	0.0000;
	64208	64213	0.00025	0.001189	0	0	0	0	0	0	1	0	0	-16.9500	1.4300	16.9500	-1.4300	0.0000	0.0000	0.0000	0.0000;
	64209	64211	-0.003453	-0.096009	0	108.7	0	0	1	0	1	0	0	-14.1300	2.0000	14.1200	-2.1800	0.0000	0.0000	0.0000	0.0000;
	64210	64211	0.020679	0.574984	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64213	64221	0.016537	0.097256	0.0543	251.4	0	0	0	0	1	0	0	-16.9500	1.4300	17.0000	-7.2100	0.0000	0.0000	0.0000	0.0000;
	64214	64216	0.042402	0.081754	0.00536	38.55	0	0	0	0	1	0	0	-2.2000	1.1100	2.2100	-1.6900	0.0000	0.0000	0.0000	0.0000;
	64214	64218	0.103901	0.215634	0.00555	63.45	0	0	0	0	1	0	0	22.4600	-8.4200	-21.9100	8.9500	0.0000	0.0000	0.0000	0.0000;
	64216	64215	0.004183	0.149311	0	60.95	0	0	1	0	1	0	0	-2.2100	1.6900	2.2100	-1.6700	0.0000	0.0000	0.0000	0.0000;
	64215	64217	0.000237	0.001026	0	0	0	0	0	0	1	0	0	8.7000	2.0100	-8.7000	-2.0100	0.0000	0.0000	0.0000	0.0000;
	64215	64219	0.011206	0.070774	0.03082	269.86	0	0	0	0	1	0	0	74.4000	-9.5400	-73.8200	9.8600	0.0000	0.0000	0.0000	0.0000;
	64219	64220	0.000275	0.001047	0	0	0	0	0	0	1	0	0	4.1100	0.7500	-4.1100	-0.7500	0.0000	0.0000	0.0000	0.0000;
	64222	64221	0.002398	0.107174	0	81.42	0	0	1	0	1	0	0	2.5300	-1.7100	-2.5300	1.7200	0.0000	0.0000	0.0000	0.0000;
	64221	64223	0.000225	0.001152	0	0	0	0	0	0	1	0	0	8.9500	2.2600	-8.9500	-2.2600	0.0000	0.0000	0.0000	0.0000;
	64221	65725	0.017985	0.094359	0.05968	257.47	0	0	0	0	1	0	0	-23.4200	3.2300	23.5200	-9.3500	0.0000	0.0000	0.0000	0.0000;
	64224	64225	0.000247	0.001145	0	0	0	0	0	0	1	0	0	-2.9700	-1.4300	2.9700	1.4300	0.0000	0.0000	0.0000	0.0000;
	64226	64225	0.044451	0.092814	0.00247	46.78	0	0	0	0	1	0	0	-3.1800	-0.3000	3.1800	0.0500	0.0000	0.0000	0.0000	0.0000;
	64225	64229	0.088661	0.200848	0.00569	52.27	0	0	0	0	1	0	0	-6.1500	-1.4700	6.1800	0.9300	0.0000	0.0000	0.0000	0.0000;
	64227	64226	0.051863	0.143584	0.00263	42.27	0	0	0	0	1	0	0	-0.1800	0.0600	0.1800	-0.3400	0.0000	0.0000	0.0000	0.0000;
	64231	64227	0.04249	0.127771	0.00983	50.22	0	0	0	0	1	0	0	2.7900	0.2900	-2.7800	-1.3300	0.0000	0.0000	0.0000	0.0000;
	64885	64228	0.084051	0.215239	0.00501	50.98	0	0	0	0	1	0	0	-4.2100	1.2900	4.2200	-1.7900	0.0000	0.0000	0.0000	0.0000;
	64228	65159	0.052684	0.118544	0.01322	55.67	0	0	0	0	1	0	0	-7.2800	0.4600	7.3100	-1.8200	0.0000	0.0000	0.0000	0.0000;
	64229	64230	0.000224	0.001172	0	0	0	0	0	0	1	0	0	4.1800	0.8500	-4.1800	-0.8500	0.0000	0.0000	0.0000	0.0000;
	65630	64229	0.026259	0.075926	0.01539	57.94	0	0	0	0	1	0	0	10.3900	0.1800	-10.3700	-1.7800	0.0000	0.0000	0.0000	0.0000;
	65720	64231	0.058427	0.181661	0.00219	61.21	0	0	0	0	1	0	0	10.7100	2.9700	-10.6400	-3.0000	0.0000	0.0000	0.0000	0.0000;
	64232	64233	0.000224	0.00116	0	0	0	0	0	0	1	0	0	6.9500	1.8400	-6.9500	-1.8400	0.0000	0.0000	0.0000	0.0000;
	64232	64829	0.040943	0.086642	0.00327	47.32	0	0	0	0	1	0	0	-1.8000	0.1000	1.8100	-0.4600	0.0000	0.0000	0.0000	0.0000;
	65688	64232	0.02725	0.066354	0.00288	51.66	0	0	0	0	1	0	0	5.1500	1.6500	-5.1400	-1.9400	0.0000	0.0000	0.0000	0.0000;
	64234	64237	-0.000173	-0.004934	0	218.04	0	0	1	0	1	0	0	33.9700	3.2400	-33.9700	-3.2900	0.0000	0.0000	0.0000	0.0000;
	64234	64238	0.000267	0.001083	0	0	0	0	0	0	1	0	0	-33.9700	-3.2400	33.9700	3.2500	0.0000	0.0000	0.0000	0.0000;
	64235	64237	0.004898	0.14005	0	118.04	0	0	1	0	1	0	0	-33.9200	-1.7800	33.9700	3.2900	0.0000	0.0000	0.0000	0.0000;
	64235	64239	0.041823	0.111189	0.00897	52.18	0	0	0	0	1	0	0	3.9200	-0.6200	-3.9100	-0.3200	0.0000	0.0000	0.0000	0.0000;
	64251	64235	0.013522	0.029749	0.00143	67.97	0	0	0	0	1	0	0	-20.0300	-0.8100	20.0800	0.7800	0.0000	0.0000	0.0000	0.0000;
	64236	64237	0.029831	0.852967	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64238	65023	0.003962	0.019882	0.0492	287.3	0	0	0	0	1	0	0	58.7800	4.2300	-58.6500	-8.8700	0.0000	0.0000	0.0000	0.0000;
	65666	64238	0.003541	0.020676	0.0089	286.72	0	0	0	0	1	0	0	53.9600	-1.8200	-53.8600	1.4200	0.0000	0.0000	0.0000	0.0000;
	64238	66004	0.003381	0.021473	0.03111	272.82	0	0	0	0	1	0	0	-38.8900	-8.8900	38.9400	5.8400	0.0000	0.0000	0.0000	0.0000;
	64239	64240	0.000261	0.00118	0	0	0	0	0	0	1	0	0	6.6300	1.5600	-6.6300	-1.5600	0.0000	0.0000	0.0000	0.0000;
	64245	64239	0.039127	0.105057	0.00295	45.38	0	0	0	0	1	0	0	0.4500	-2.6000	-0.4500	2.2900	0.0000	0.0000	0.0000	0.0000;
	64239	64252	0.054902	0.137416	0.00349	49.67	0	0	0	0	1	0	0	-2.2800	-3.5300	2.2800	3.1800	0.0000	0.0000	0.0000	0.0000;
	64243	64241	0.040829	0.09057	0.00138	61.17	0	0	0	0	1	0	0	13.9200	1.9500	-13.8400	-1.9300	0.0000	0.0000	0.0000	0.0000;
	64241	64247	0.028396	0.067124	0.00159	53.37	0	0	0	0	1	0	0	8.5400	-0.2800	-8.5200	0.1600	0.0000	0.0000	0.0000	0.0000;
	64243	64242	0.00425	0.107422	0	108.95	0	0	1	0	1	0	0	-8.2900	-2.7900	8.3000	2.8700	0.0000	0.0000	0.0000	0.0000;
	64242	64244	0.000242	0.001	0	0	0	0	0	0	1	0	0	-8.3000	-2.8700	8.3000	2.8700	0.0000	0.0000	0.0000	0.0000;
	64246	64243	0.005939	0.017669	0.02148	50.75	0	0	0	0	1	0	0	15.3600	-1.8600	-15.3400	-0.4300	0.0000	0.0000	0.0000	0.0000;
	64245	64247	0.029351	0.069018	0.00235	48.25	0	0	0	0	1	0	0	-5.1500	0.5500	5.1500	-0.7800	0.0000	0.0000	0.0000	0.0000;
	64651	64246	0.031592	0.074718	0.00251	64.39	0	0	0	0	1	0	0	-10.8500	5.1100	10.8900	-5.2800	0.0000	0.0000	0.0000	0.0000;
	64246	65756	0.029845	0.061564	0.04722	70.21	0	0	0	0	1	0	0	-29.6100	6.9600	29.8800	-11.5400	0.0000	0.0000	0.0000	0.0000;
	64248	64615	0.098248	0.242137	0.00475	67.84	0	0	0	0	1	0	0	18.5700	-6.0800	-18.2200	6.4200	0.0000	0.0000	0.0000	0.0000;
	64249	64250	0.000239	0.001091	0	0	0	0	0	0	1	0	0	4.0400	1.4600	-4.0400	-1.4600	0.0000	0.0000	0.0000	0.0000;
	64249	64617	0.004188	0.027778	0.02696	312.72	0	0	0	0	1	0	0	112.9200	-21.1700	-112.4100	21.6600	0.0000	0.0000	0.0000	0.0000;
	64254	64251	0.02192	0.055082	0.00946	61.09	0	0	0	0	1	0	0	-11.5100	-1.0700	11.5300	0.1400	0.0000	0.0000	0.0000	0.0000;
	64252	64253	0.00028	0.001069	0	0	0	0	0	0	1	0	0	4.5500	0.8100	-4.5500	-0.8100	0.0000	0.0000	0.0000	0.0000;
	64252	64812	0.015402	0.039475	0.01574	56.61	0	0	0	0	1	0	0	-6.8300	-3.9900	6.8400	2.3100	0.0000	0.0000	0.0000	0.0000;
	64254	64255	0.000254	0.001079	0	0	0	0	0	0	1	0	0	11.2000	5.8000	-11.2000	-5.8000	0.0000	0.0000	0.0000	0.0000;
	64258	64254	0.024944	0.056896	0.00191	36.87	0	0	0	0	1	0	0	-0.3100	4.5400	0.3100	-4.7300	0.0000	0.0000	0.0000	0.0000;
	64256	64928	0.007571	0.017928	0.00139	56.58	0	0	0	0	1	0	0	8.7200	6.2900	-8.7200	-6.4200	0.0000	0.0000	0.0000	0.0000;
	65024	64256	0.003633	0.009452	0.00126	67.63	0	0	0	0	1	0	0	19.9400	12.2400	-19.9200	-12.3300	0.0000	0.0000	0.0000	0.0000;
	64257	64258	0.000234	0.001045	0	0	0	0	0	0	1	0	0	-11.2000	-3.9900	11.2000	3.9900	0.0000	0.0000	0.0000	0.0000;
	64258	65017	0.012336	0.031931	0.0004	60.1	0	0	0	0	1	0	0	-10.8900	-8.5300	10.9100	8.5500	0.0000	0.0000	0.0000	0.0000;
	64260	64259	0.035428	0.09219	0.00309	68.3	0	0	0	0	1	0	0	-13.3300	0.6000	13.3900	-0.7800	0.0000	0.0000	0.0000	0.0000;
	64259	65051	0.11331	0.326057	0.00826	68.22	0	0	0	0	1	0	0	-7.1300	1.1800	7.1900	-1.9200	0.0000	0.0000	0.0000	0.0000;
	64259	65423	0.044913	0.12291	0.00261	59.13	0	0	0	0	1	0	0	3.8300	0.1400	-3.8200	-0.4000	0.0000	0.0000	0.0000	0.0000;
	64259	65890	0.031855	0.092921	0.00146	61.65	0	0	0	0	1	0	0	-12.0800	-0.8400	12.1200	0.8100	0.0000	0.0000	0.0000	0.0000;
	64260	64261	0.000237	0.001083	0	0	0	0	0	0	1	0	0	2.5500	0.1200	-2.5500	-0.1200	0.0000	0.0000	0.0000	0.0000;
	64260	64263	0.043746	0.114427	0.00303	64.88	0	0	0	0	1	0	0	8.7900	-1.3400	-8.7600	1.1000	0.0000	0.0000	0.0000	0.0000;
	64262	64265	0.003382	0.120627	0	147.61	0	0	1	0	1	0	0	-8.7500	1.1900	8.7600	-1.1000	0.0000	0.0000	0.0000	0.0000;
	64262	64266	0.000231	0.00103	0	0	0	0	0	0	1	0	0	7.1400	2.2300	-7.1400	-2.2300	0.0000	0.0000	0.0000	0.0000;
	64262	65425	0.009544	0.058056	0.02863	219.62	0	0	0	0	1	0	0	1.6200	-3.4200	-1.6200	0.3300	0.0000	0.0000	0.0000	0.0000;
	64263	64265	6.4e-05	0.002289	0	97.61	0	0	1	0	1	0	0	8.7600	-1.1000	-8.7600	1.1000	0.0000	0.0000	0.0000	0.0000;
	64264	64265	0.020131	0.717981	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64267	64268	0.000208	0.001029	0	0	0	0	0	0	1	0	0	-2.8300	-0.5300	2.8300	0.5300	0.0000	0.0000	0.0000	0.0000;
	64268	64271	0.066939	0.185807	0.01313	62.81	0	0	0	0	1	0	0	-15.5300	3.4700	15.6900	-4.4000	0.0000	0.0000	0.0000	0.0000;
	64269	64270	0.041914	0.105761	0.00756	58.18	0	0	0	0	1	0	0	8.0500	-1.9500	-8.0200	1.2100	0.0000	0.0000	0.0000	0.0000;
	64271	64269	0.067028	0.141579	0.00306	60.08	0	0	0	0	1	0	0	-11.7300	2.7300	11.8300	-2.8600	0.0000	0.0000	0.0000	0.0000;
	64271	64270	0.061409	0.134294	0.00662	55.07	0	0	0	0	1	0	0	-6.4100	0.9400	6.4300	-1.5900	0.0000	0.0000	0.0000	0.0000;
	64272	65126	0.024721	0.053578	0.0074	56.84	0	0	0	0	1	0	0	14.9200	-2.2100	-14.8700	1.5400	0.0000	0.0000	0.0000	0.0000;
	64273	65267	0.012463	0.030692	0.0054	48.95	0	0	0	0	1	0	0	-6.2600	-7.6200	6.2700	7.0600	0.0000	0.0000	0.0000	0.0000;
	64274	64280	0.025453	0.074145	0.00245	57.89	0	0	0	0	1	0	0	-10.6400	5.0800	10.6700	-5.2400	0.0000	0.0000	0.0000	0.0000;
	64291	64274	0.028849	0.080389	0.00376	54.99	0	0	0	0	1	0	0	-10.0300	4.9700	10.0700	-5.2700	0.0000	0.0000	0.0000	0.0000;
	64275	64276	0.000209	0.001098	0	0	0	0	0	0	1	0	0	6.9000	3.0200	-6.9000	-3.0100	0.0000	0.0000	0.0000	0.0000;
	64275	65166	0.097673	0.202747	0.00316	61.06	0	0	0	0	1	0	0	14.1000	-4.2100	-13.9100	4.2700	0.0000	0.0000	0.0000	0.0000;
	65465	64275	0.025088	0.071	0.0015	69.09	0	0	0	0	1	0	0	21.1100	-1.0600	-21.0000	1.1900	0.0000	0.0000	0.0000	0.0000;
	64277	65114	0.002946	0.018467	0.07372	284.85	0	0	0	0	1	0	0	100.9700	-14.4100	-100.6900	8.2300	0.0000	0.0000	0.0000	0.0000;
	65464	64277	0.003729	0.021286	0.01547	300.94	0	0	0	0	1	0	0	134.7400	-9.6700	-134.1100	11.5800	0.0000	0.0000	0.0000	0.0000;
	64278	64279	0.000241	0.001009	0	0	0	0	0	0	1	0	0	3.8300	0.7800	-3.8300	-0.7800	0.0000	0.0000	0.0000	0.0000;
	64696	64278	0.091434	0.221164	0.0065	53.37	0	0	0	0	1	0	0	11.9700	-3.6500	-11.8400	3.2600	0.0000	0.0000	0.0000	0.0000;
	64280	65082	0.026548	0.059981	0.00259	61.64	0	0	0	0	1	0	0	-14.4800	1.1600	14.5300	-1.3200	0.0000	0.0000	0.0000	0.0000;
	65124	64280	0.019526	0.044824	0.00275	54.35	0	0	0	0	1	0	0	6.6800	-2.7700	-6.6700	2.5000	0.0000	0.0000	0.0000	0.0000;
	64281	64282	0.000286	0.001119	0	0	0	0	0	0	1	0	0	12.8100	0.6200	-12.8100	-0.6200	0.0000	0.0000	0.0000	0.0000;
	65080	64281	0.014805	0.028954	0.00264	59.11	0	0	0	0	1	0	0	9.8800	1.1300	-9.8600	-1.3800	0.0000	0.0000	0.0000	0.0000;
	65090	64281	0.008119	0.025232	0.00221	40.55	0	0	0	0	1	0	0	2.9400	-0.9900	-2.9400	0.7600	0.0000	0.0000	0.0000	0.0000;
	64283	64284	0.00024	0.001033	0	0	0	0	0	0	1	0	0	9.8200	3.5400	-9.8200	-3.5400	0.0000	0.0000	0.0000	0.0000;
	64283	65082	0.008858	0.023969	0.0011	38.59	0	0	0	0	1	0	0	1.4700	-3.6800	-1.4700	3.5600	0.0000	0.0000	0.0000	0.0000;
	64283	65126	0.02551	0.06791	0.003	56.25	0	0	0	0	1	0	0	-11.2800	0.1400	11.3200	-0.3700	0.0000	0.0000	0.0000	0.0000;
	64285	64286	0.00028	0.001196	0	0	0	0	0	0	1	0	0	3.2300	0.7400	-3.2300	-0.7400	0.0000	0.0000	0.0000	0.0000;
	64285	64289	0.041983	0.107588	0.00179	59.75	0	0	0	0	1	0	0	-12.4200	0.5600	12.4800	-0.6000	0.0000	0.0000	0.0000	0.0000;
	64285	64290	0.050306	0.108517	0.00468	44.2	0	0	0	0	1	0	0	1.2900	-5.3100	-1.2800	4.8400	0.0000	0.0000	0.0000	0.0000;
	64285	64291	0.057775	0.125774	0.00664	53.13	0	0	0	0	1	0	0	-6.9800	5.5600	7.0200	-6.1700	0.0000	0.0000	0.0000	0.0000;
	64300	64285	0.031409	0.093817	0.00521	60.61	0	0	0	0	1	0	0	-14.8100	1.2000	14.8800	-1.5600	0.0000	0.0000	0.0000	0.0000;
	64287	64288	0.000248	0.00114	0	0	0	0	0	0	1	0	0	10.0900	1.1600	-10.0900	-1.1600	0.0000	0.0000	0.0000	0.0000;
	64287	64561	0.006366	0.040221	0.01596	230.75	0	0	0	0	1	0	0	19.8100	-0.5200	-19.7800	-1.0500	0.0000	0.0000	0.0000	0.0000;
	64298	64289	0.023594	0.067306	0.00327	66.24	0	0	0	0	1	0	0	18.4000	1.2400	-18.3300	-1.3800	0.0000	0.0000	0.0000	0.0000;
	64290	64562	0.056127	0.136182	0.01348	43.33	0	0	0	0	1	0	0	-1.7000	0.3800	1.7000	-1.8200	0.0000	0.0000	0.0000	0.0000;
	64293	64292	0.004408	0.118706	0	88.16	0	0	1	0	1	0	0	-16.2900	3.2200	16.3000	-2.9100	0.0000	0.0000	0.0000	0.0000;
	64292	64294	0.000264	0.001119	0	0	0	0	0	0	1	0	0	5.7800	0.7100	-5.7800	-0.7100	0.0000	0.0000	0.0000	0.0000;
	64292	64295	0.005166	0.028951	0.01361	232.87	0	0	0	0	1	0	0	-22.0900	2.2000	22.1100	-3.5400	0.0000	0.0000	0.0000	0.0000;
	64295	64296	0.000221	0.001081	0	0	0	0	0	0	1	0	0	3.0100	0.5400	-3.0100	-0.5400	0.0000	0.0000	0.0000	0.0000;
	65081	64295	0.006347	0.036886	0.02277	239.59	0	0	0	0	1	0	0	27.9500	-15.2600	-27.8900	13.1500	0.0000	0.0000	0.0000	0.0000;
	64298	64297	0.003293	0.10126	0	106.76	0	0	1.025	0	1	0	0	-29.1700	-5.7800	29.2000	6.6400	0.0000	0.0000	0.0000	0.0000;
	64297	64299	0.000205	0.001088	0	0	0	0	0	0	1	0	0	-29.2000	-6.6400	29.2000	6.6500	0.0000	0.0000	0.0000	0.0000;
	64299	65087	0.003696	0.021811	0.03956	245.97	0	0	0	0	1	0	0	-43.2100	3.6000	43.2700	-7.3500	0.0000	0.0000	0.0000	0.0000;
	64300	64302	0.022567	0.064981	0.00344	46.79	0	0	0	0	1	0	0	3.7800	-1.7400	-3.7800	1.3900	0.0000	0.0000	0.0000	0.0000;
	64301	64526	0.016961	0.041713	0.00313	59.08	0	0	0	0	1	0	0	12.6900	-10.5600	-12.6500	10.3300	0.0000	0.0000	0.0000	0.0000;
	64301	64557	0.003503	0.007794	0.00129	69.81	0	0	0	0	1	0	0	-23.7200	7.4000	23.7400	-7.4900	0.0000	0.0000	0.0000	0.0000;
	64302	64557	0.010008	0.018935	0.00117	56.78	0	0	0	0	1	0	0	-7.2500	-6.2100	7.2500	6.1000	0.0000	0.0000	0.0000	0.0000;
	64303	64304	0.000244	0.001114	0	0	0	0	0	0	1	0	0	2.8100	1.4500	-2.8100	-1.4500	0.0000	0.0000	0.0000	0.0000;
	64303	64309	0.12523	0.353035	0.00769	68.05	0	0	0	0	1	0	0	-0.3600	0.5600	0.3600	-1.3900	0.0000	0.0000	0.0000	0.0000;
	64303	65485	0.055128	0.145985	0.00756	74.17	0	0	0	0	1	0	0	-2.4500	-2.0100	2.4500	1.2000	0.0000	0.0000	0.0000	0.0000;
	64306	64305	0.069129	0.171247	0.00305	43.79	0	0	0	0	1	0	0	-0.4200	0.1600	0.4200	-0.5000	0.0000	0.0000	0.0000	0.0000;
	65829	64305	0.043991	0.081082	0.00809	51.92	0	0	0	0	1	0	0	6.1400	2.0900	-6.1200	-2.9500	0.0000	0.0000	0.0000	0.0000;
	64306	64307	0.000248	0.001057	0	0	0	0	0	0	1	0	0	2.5700	1.5800	-2.5700	-1.5800	0.0000	0.0000	0.0000	0.0000;
	64309	64308	0.003437	0.092006	0	79.63	0	0	1	0	1	0	0	-5.8800	0.5700	5.8900	-0.5400	0.0000	0.0000	0.0000	0.0000;
	64308	64310	0.000267	0.001174	0	0	0	0	0	0	1	0	0	-5.8900	-4.9200	5.8900	4.9200	0.0000	0.0000	0.0000	0.0000;
	64310	67406	0.009273	0.048692	0.06353	218.62	0	0	0	0	1	0	0	-5.8900	-4.9200	5.8900	-1.9300	0.0000	0.0000	0.0000	0.0000;
	64311	64314	0.008436	0.249321	0	164.68	0	0	1	0	1	0	0	7.8600	0.4100	-7.8600	-0.2700	0.0000	0.0000	0.0000	0.0000;
	64311	64315	0.000207	0.001109	0	0	0	0	0	0	1	0	0	-7.8600	-0.4100	7.8600	0.4200	0.0000	0.0000	0.0000	0.0000;
	64312	64314	-0.003351	-0.099042	0	64.68	0	0	1	0	1	0	0	-7.8600	-0.3300	7.8600	0.2700	0.0000	0.0000	0.0000	0.0000;
	64312	64317	0.038465	0.094879	0.00375	61	0	0	0	0	1	0	0	1.9900	0.1100	-1.9900	-0.5200	0.0000	0.0000	0.0000	0.0000;
	64313	64314	0.024698	0.729941	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64315	67406	0.007422	0.044421	0.07045	182.29	0	0	0	0	1	0	0	-7.8600	-0.4200	7.8700	-7.1900	0.0000	0.0000	0.0000	0.0000;
	64316	64317	0.000234	0.001126	0	0	0	0	0	0	1	0	0	-2.9100	-0.5500	2.9100	0.5500	0.0000	0.0000	0.0000	0.0000;
	64318	64319	0.00029	0.001121	0	0	0	0	0	0	1	0	0	6.5100	0.2600	-6.5100	-0.2600	0.0000	0.0000	0.0000	0.0000;
	64318	64530	0.009868	0.023853	0.00199	59.93	0	0	0	0	1	0	0	-12.8300	-2.3700	12.8500	2.1900	0.0000	0.0000	0.0000	0.0000;
	64532	64318	0.036373	0.073244	0.00684	53.7	0	0	0	0	1	0	0	-6.3100	-2.8100	6.3300	2.1100	0.0000	0.0000	0.0000	0.0000;
	64320	64321	0.000256	0.001005	0	0	0	0	0	0	1	0	0	32.3400	4.6000	-32.3300	-4.5900	0.0000	0.0000	0.0000	0.0000;
	64359	64320	0.003012	0.018962	0.01226	221.41	0	0	0	0	1	0	0	5.9000	-10.6300	-5.8900	9.3500	0.0000	0.0000	0.0000	0.0000;
	64320	64362	0.002594	0.015282	0.00742	248.27	0	0	0	0	1	0	0	32.8400	-0.0600	-32.8200	-0.5800	0.0000	0.0000	0.0000	0.0000;
	64320	65718	0.004725	0.033163	0.02561	269.2	0	0	0	0	1	0	0	-59.2900	-13.8900	59.4500	12.2700	0.0000	0.0000	0.0000	0.0000;
	64324	64322	0.019489	0.051383	0.00236	52.93	0	0	0	0	1	0	0	-5.5500	2.2000	5.5600	-2.4300	0.0000	0.0000	0.0000	0.0000;
	64322	64356	0.019695	0.045479	0.00585	70.61	0	0	0	0	1	0	0	24.5800	-2.3600	-24.4600	2.0000	0.0000	0.0000	0.0000	0.0000;
	65712	64322	0.012616	0.034756	0.00187	71.64	0	0	0	0	1	0	0	22.4800	14.0100	-22.4000	-13.9800	0.0000	0.0000	0.0000	0.0000;
	64323	64464	0.0226	0.0607	0.00628	48.65	0	0	0	0	1	0	0	2.6700	7.3800	-2.6600	-8.0100	0.0000	0.0000	0.0000	0.0000;
	64323	65556	0.032355	0.092105	0.00769	67.35	0	0	0	0	1	0	0	-21.2700	6.7900	21.4300	-7.1800	0.0000	0.0000	0.0000	0.0000;
	64323	65712	0.022169	0.037303	0.00108	46.62	0	0	0	0	1	0	0	-6.7300	-16.4400	6.7900	16.4300	0.0000	0.0000	0.0000	0.0000;
	64324	64325	0.000245	0.001049	0	0	0	0	0	0	1	0	0	17.7700	5.2000	-17.7600	-5.1900	0.0000	0.0000	0.0000	0.0000;
	64360	64324	0.024013	0.044665	0.00113	59.72	0	0	0	0	1	0	0	12.2600	7.3600	-12.2200	-7.4000	0.0000	0.0000	0.0000	0.0000;
	64326	64402	0.015523	0.035532	0.00811	71	0	0	0	0	1	0	0	-24.6200	-4.9300	24.7100	4.2600	0.0000	0.0000	0.0000	0.0000;
	64328	64327	0.002824	0.102623	0	117.77	0	0	1.04375	0	1	0	0	-41.7000	-28.2900	41.7700	30.9100	0.0000	0.0000	0.0000	0.0000;
	64327	64332	0.000232	0.001053	0	0	0	0	0	0	1	0	0	10.9500	4.0900	-10.9500	-4.0900	0.0000	0.0000	0.0000	0.0000;
	64327	64333	0.000244	0.001021	0	0	0	0	0	0	1	0	0	-52.7200	-35.0000	52.7300	35.0400	0.0000	0.0000	0.0000	0.0000;
	64328	64331	-0.0006	-0.010574	0	125.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64329	64331	0.011294	0.199009	0	62.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64330	64331	0.011294	0.199009	0	62.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64335	64467	0.017877	0.034712	0.01696	49.43	0	0	0	0	1	0	0	-0.0400	5.3200	0.0500	-7.1000	0.0000	0.0000	0.0000	0.0000;
	64337	64336	0.003939	0.122233	0	114.63	0	0	1	0	1	0	0	-35.0100	-0.2400	35.0600	1.6600	0.0000	0.0000	0.0000	0.0000;
	64336	64338	0.000261	0.001142	0	0	0	0	0	0	1	0	0	16.5800	5.9000	-16.5800	-5.9000	0.0000	0.0000	0.0000	0.0000;
	64339	64340	0.013015	0.029313	0.00175	46.34	0	0	0	0	1	0	0	-2.0300	9.9000	2.0400	-10.0600	0.0000	0.0000	0.0000	0.0000;
	64339	64430	0.003981	0.012074	0.00141	63.33	0	0	0	0	1	0	0	-13.4200	-11.1800	13.4300	11.0600	0.0000	0.0000	0.0000	0.0000;
	64340	64341	0.000263	0.001096	0	0	0	0	0	0	1	0	0	12.9700	4.3100	-12.9700	-4.3000	0.0000	0.0000	0.0000	0.0000;
	64342	64460	0.003395	0.027276	0.02015	282.57	0	0	0	0	1	0	0	-73.3000	-25.7800	73.4900	25.1800	0.0000	0.0000	0.0000	0.0000;
	65201	64342	0.002096	0.011057	0.00556	256.17	0	0	0	0	1	0	0	-40.7900	-13.5500	40.8300	13.1600	0.0000	0.0000	0.0000	0.0000;
	64343	64349	0.00589	0.014657	0.01569	87.79	0	0	0	0	1	0	0	-51.7900	13.0500	51.9500	-14.3200	0.0000	0.0000	0.0000	0.0000;
	64343	64392	0.010411	0.025922	0.00112	55.98	0	0	0	0	1	0	0	7.6100	-4.3200	-7.6100	4.2200	0.0000	0.0000	0.0000	0.0000;
	64394	64343	0.005613	0.015592	0.00135	55	0	0	0	0	1	0	0	-6.6700	12.7500	6.6800	-12.8700	0.0000	0.0000	0.0000	0.0000;
	64343	64400	0.007346	0.024046	0.0041	59.49	0	0	0	0	1	0	0	16.5100	-2.2700	-16.4900	1.9000	0.0000	0.0000	0.0000	0.0000;
	64344	64345	0.000247	0.001116	0	0	0	0	0	0	1	0	0	20.9900	3.1000	-20.9900	-3.1000	0.0000	0.0000	0.0000	0.0000;
	64344	64363	0.026164	0.060933	0.0015	61.95	0	0	0	0	1	0	0	-14.6300	-4.2700	14.6900	4.2500	0.0000	0.0000	0.0000	0.0000;
	64408	64344	0.005938	0.013962	0.00064	54.4	0	0	0	0	1	0	0	6.9500	-0.0000	-6.9500	-0.0600	0.0000	0.0000	0.0000	0.0000;
	64441	64344	0.004974	0.011811	0.00205	33.21	0	0	0	0	1	0	0	-0.5900	-1.4400	0.5900	1.2200	0.0000	0.0000	0.0000	0.0000;
	64346	64348	0.021903	0.048355	0.00513	48.57	0	0	0	0	1	0	0	-3.7500	0.6600	3.7500	-1.1900	0.0000	0.0000	0.0000	0.0000;
	64371	64346	0.005528	0.013831	0.00096	64.75	0	0	0	0	1	0	0	17.3000	8.7300	-17.2800	-8.7800	0.0000	0.0000	0.0000	0.0000;
	64409	64346	0.005144	0.011039	0.00091	40.84	0	0	0	0	1	0	0	-0.0400	1.0200	0.0400	-1.1200	0.0000	0.0000	0.0000	0.0000;
	64347	64438	0.012531	0.033884	0.00109	58.53	0	0	0	0	1	0	0	10.0900	-0.9400	-10.0800	0.8600	0.0000	0.0000	0.0000	0.0000;
	64459	64347	0.024346	0.049814	0.00408	69.83	0	0	0	0	1	0	0	22.0600	6.4800	-21.9400	-6.6600	0.0000	0.0000	0.0000	0.0000;
	64363	64348	0.008854	0.028432	0.00115	62.41	0	0	0	0	1	0	0	15.6200	4.1500	-15.6000	-4.2000	0.0000	0.0000	0.0000	0.0000;
	64349	64350	0.000297	0.00113	0	0	0	0	0	0	1	0	0	13.1900	4.6800	-13.1900	-4.6700	0.0000	0.0000	0.0000	0.0000;
	64349	64358	0.014757	0.038271	0.0026	68.13	0	0	0	0	1	0	0	-24.1100	-8.6800	24.2000	8.6400	0.0000	0.0000	0.0000	0.0000;
	64349	64363	0.01209	0.026585	0.00095	63.94	0	0	0	0	1	0	0	-14.9400	12.7300	14.9800	-12.7300	0.0000	0.0000	0.0000	0.0000;
	64349	64459	0.016086	0.035318	0.00139	70.67	0	0	0	0	1	0	0	-26.1000	5.6000	26.2100	-5.5100	0.0000	0.0000	0.0000	0.0000;
	64447	64351	0.002169	0.00511	0.00127	75.55	0	0	0	0	1	0	0	32.8300	7.0400	-32.8100	-7.1300	0.0000	0.0000	0.0000	0.0000;
	65214	64351	0.004767	0.011783	0.00081	65.04	0	0	0	0	1	0	0	-19.0800	-3.8500	19.1000	3.8000	0.0000	0.0000	0.0000	0.0000;
	65195	64352	0.008317	0.01798	0.00089	54.11	0	0	0	0	1	0	0	2.6600	-8.7000	-2.6500	8.6200	0.0000	0.0000	0.0000	0.0000;
	64352	65224	0.007985	0.017061	0.00099	56.25	0	0	0	0	1	0	0	-12.2900	-13.5900	12.3100	13.5400	0.0000	0.0000	0.0000	0.0000;
	64354	64353	0.004218	0.135548	0	109.31	0	0	1.0375	0	1	0	0	-31.2400	-16.7200	31.2900	18.4000	0.0000	0.0000	0.0000	0.0000;
	64353	64355	0.000291	0.001135	0	0	0	0	0	0	1	0	0	43.9000	19.0700	-43.8900	-19.0400	0.0000	0.0000	0.0000	0.0000;
	64396	64353	0.001101	0.007135	0.00299	241.87	0	0	0	0	1	0	0	22.1300	33.6000	-22.1200	-33.8100	0.0000	0.0000	0.0000	0.0000;
	64432	64353	0.001093	0.007241	0.00719	224.59	0	0	0	0	1	0	0	-12.4600	-28.4800	12.4700	27.7800	0.0000	0.0000	0.0000	0.0000;
	64354	64387	0.007665	0.024643	0.00119	73.46	0	0	0	0	1	0	0	32.0500	12.8500	-31.9700	-12.7100	0.0000	0.0000	0.0000	0.0000;
	64388	64354	0.00939	0.023542	0.00211	50.97	0	0	0	0	1	0	0	0.8200	-4.0900	-0.8200	3.8700	0.0000	0.0000	0.0000	0.0000;
	64360	64356	0.015313	0.040627	0.00259	77.96	0	0	0	0	1	0	0	34.2700	12.2900	-34.0800	-12.0700	0.0000	0.0000	0.0000	0.0000;
	64356	64375	0.017112	0.044907	0.00287	66.24	0	0	0	0	1	0	0	19.5000	2.0000	-19.4400	-2.1400	0.0000	0.0000	0.0000	0.0000;
	64357	64358	0.000203	0.001046	0	0	0	0	0	0	1	0	0	-38.1100	-13.4400	38.1200	13.4500	0.0000	0.0000	0.0000	0.0000;
	64358	64366	0.00504	0.012533	0.00121	80.92	0	0	0	0	1	0	0	-43.1400	-26.5700	43.2600	26.7400	0.0000	0.0000	0.0000	0.0000;
	64530	64358	0.008411	0.022663	0.01789	65.08	0	0	0	0	1	0	0	19.2100	-6.3200	-19.1700	4.4800	0.0000	0.0000	0.0000	0.0000;
	64360	64359	0.004173	0.130683	0	111.82	0	0	1.0375	0	1	0	0	-34.4700	-21.1200	34.5400	23.2500	0.0000	0.0000	0.0000	0.0000;
	64359	64361	0.000274	0.001112	0	0	0	0	0	0	1	0	0	37.8400	16.5600	-37.8400	-16.5400	0.0000	0.0000	0.0000	0.0000;
	64359	64444	0.002662	0.02132	0.0414	285.87	0	0	0	0	1	0	0	83.5700	6.3500	-83.3900	-9.3400	0.0000	0.0000	0.0000	0.0000;
	64359	64456	0.002355	0.01556	0.05669	278.32	0	0	0	0	1	0	0	70.3300	3.9500	-70.2200	-9.2600	0.0000	0.0000	0.0000	0.0000;
	64359	64668	0.004341	0.024523	0.06461	324.8	0	0	0	0	1	0	0	-130.0800	-3.4400	130.7700	0.4000	0.0000	0.0000	0.0000	0.0000;
	65718	64359	0.001838	0.013368	0.01414	320.57	0	0	0	0	1	0	0	138.4200	47.8500	-138.0600	-46.7200	0.0000	0.0000	0.0000	0.0000;
	64359	65970	0.001256	0.008188	0.00411	249.8	0	0	0	0	1	0	0	35.9700	10.6700	-35.9500	-11.0000	0.0000	0.0000	0.0000	0.0000;
	65712	64360	0.017232	0.044838	0.00331	60.24	0	0	0	0	1	0	0	12.0900	-1.7700	-12.0600	1.4800	0.0000	0.0000	0.0000	0.0000;
	64363	64362	0.002981	0.082764	0	132.6	0	0	1	0	1	0	0	-65.5500	-0.6400	65.6700	4.0000	0.0000	0.0000	0.0000	0.0000;
	64362	64364	0.000271	0.001123	0	0	0	0	0	0	1	0	0	51.0400	4.7600	-51.0300	-4.7300	0.0000	0.0000	0.0000	0.0000;
	64362	64370	0.002442	0.01531	0.00791	266.65	0	0	0	0	1	0	0	64.6300	5.9900	-64.5400	-6.2200	0.0000	0.0000	0.0000	0.0000;
	64362	64460	0.001297	0.007495	0.0186	303.86	0	0	0	0	1	0	0	-144.0600	-15.9200	144.3100	15.4000	0.0000	0.0000	0.0000	0.0000;
	64362	65718	0.00415	0.024314	0.03525	295.36	0	0	0	0	1	0	0	-101.5800	-16.3700	101.9900	14.9700	0.0000	0.0000	0.0000	0.0000;
	64363	64408	0.019942	0.038927	0.00377	66.94	0	0	0	0	1	0	0	20.2500	4.9800	-20.1700	-5.2100	0.0000	0.0000	0.0000	0.0000;
	64366	64365	0.003858	0.107392	0	117.6	0	0	1.05	0	1	0	0	-43.2600	-26.7400	43.3600	29.5500	0.0000	0.0000	0.0000	0.0000;
	64365	64367	0.000203	0.001062	0	0	0	0	0	0	1	0	0	40.4100	13.7900	-40.4100	-13.7700	0.0000	0.0000	0.0000	0.0000;
	64365	65970	0.001815	0.011941	0.0578	256.66	0	0	0	0	1	0	0	-40.3200	-50.5500	40.3900	44.8800	0.0000	0.0000	0.0000	0.0000;
	64368	64369	0.000286	0.001021	0	0	0	0	0	0	1	0	0	-50.4500	-8.2300	50.4600	8.2500	0.0000	0.0000	0.0000	0.0000;
	64370	64369	0.001258	0.008461	0.00933	240.39	0	0	0	0	1	0	0	34.1400	2.4300	-34.1200	-3.3300	0.0000	0.0000	0.0000	0.0000;
	64369	64404	0.001357	0.008048	0.05498	244.22	0	0	0	0	1	0	0	35.6300	18.2700	-35.6100	-23.9700	0.0000	0.0000	0.0000	0.0000;
	64369	64425	0.002468	0.013555	0.00901	262.81	0	0	0	0	1	0	0	-51.9600	-23.2000	52.0400	22.6500	0.0000	0.0000	0.0000	0.0000;
	64370	64373	0.010159	0.33566	0	239.57	0	0	1	0	1	0	0	35.8400	1.3200	-35.7200	2.7500	0.0000	0.0000	0.0000	0.0000;
	64370	64374	0.000248	0.001024	0	0	0	0	0	0	1	0	0	50.4600	13.9100	-50.4500	-13.8900	0.0000	0.0000	0.0000	0.0000;
	64386	64370	0.001832	0.011577	0.00919	268.19	0	0	0	0	1	0	0	55.9600	10.8100	-55.9000	-11.4300	0.0000	0.0000	0.0000	0.0000;
	64371	64373	-0.006054	-0.200017	0	114.57	0	0	1	0	1	0	0	-35.7900	0.3300	35.7200	-2.7500	0.0000	0.0000	0.0000	0.0000;
	64371	64375	0.009128	0.027861	0.00144	52.98	0	0	0	0	1	0	0	5.7100	7.5000	-5.7000	-7.6300	0.0000	0.0000	0.0000	0.0000;
	64371	64406	0.0079	0.018462	0.0175	65.26	0	0	0	0	1	0	0	15.7000	-26.5600	-15.6300	24.8600	0.0000	0.0000	0.0000	0.0000;
	64409	64371	0.006618	0.018618	0.00103	60.21	0	0	0	0	1	0	0	-12.8600	-6.4800	12.8700	6.4100	0.0000	0.0000	0.0000	0.0000;
	64371	64410	0.005817	0.014494	0.01884	66.23	0	0	0	0	1	0	0	-15.7800	3.5900	15.8000	-5.5500	0.0000	0.0000	0.0000	0.0000;
	64372	64373	0.022287	0.736387	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64375	64382	0.013051	0.02998	0.00093	73.18	0	0	0	0	1	0	0	-25.3100	-0.0900	25.3900	0.1700	0.0000	0.0000	0.0000	0.0000;
	64377	64376	0.000257	0.018599	0	1045.45	0	0	1.03125	0	1	0	0	-241.6900	-175.6900	241.9100	191.8600	0.0000	0.0000	0.0000	0.0000;
	64376	64379	0.00027	0.001089	0	0	0	0	0	0	1	0	0	50.4600	6.4700	-50.4500	-6.4400	0.0000	0.0000	0.0000	0.0000;
	64376	64380	0.000271	0.001078	0	0	0	0	0	0	1	0	0	-292.3700	169.1700	292.6500	-168.0500	0.0000	0.0000	0.0000	0.0000;
	64378	64377	0.00321	0.130418	0	101.72	0	0	1.025	0	1	0	0	-25.7500	-16.7900	25.7800	17.9700	0.0000	0.0000	0.0000	0.0000;
	64386	64377	0.003535	0.020523	0.0485	300.51	0	0	0	0	1	0	0	-109.4500	-40.4300	109.8900	37.7700	0.0000	0.0000	0.0000	0.0000;
	64377	64401	0.003231	0.020639	0.02783	299.96	0	0	0	0	1	0	0	125.2100	69.2200	-124.6000	-68.3000	0.0000	0.0000	0.0000	0.0000;
	64425	64377	0.003941	0.026327	0.02567	292.12	0	0	0	0	1	0	0	-94.2500	-25.9600	94.6000	25.5200	0.0000	0.0000	0.0000	0.0000;
	64377	65867	0.004435	0.027917	0.03914	299.95	0	0	0	0	1	0	0	-113.7900	25.2100	114.3500	-25.9700	0.0000	0.0000	0.0000	0.0000;
	64463	64378	0.016224	0.053401	0.0023	82.21	0	0	0	0	1	0	0	-41.3100	-6.3900	41.5800	7.0000	0.0000	0.0000	0.0000	0.0000;
	65717	64380	0.000136	0.002974	0.36612	2352.74	0	0	0	0	1	0	0	153.8500	-57.6500	-153.8200	18.3100	0.0000	0.0000	0.0000	0.0000;
	65870	64380	0.000176	0.003242	0.31808	2973.25	0	0	0	0	1	0	0	561.9500	-206.7500	-561.3800	182.6400	0.0000	0.0000	0.0000	0.0000;
	64381	64384	0.00339	0.11464	0	265.34	0	0	1	0	1	0	0	37.6100	2.3700	-37.5600	-0.8400	0.0000	0.0000	0.0000	0.0000;
	64381	64385	0.000219	0.001087	0	0	0	0	0	0	1	0	0	50.4600	12.1700	-50.4500	-12.1400	0.0000	0.0000	0.0000	0.0000;
	64381	64386	0.000284	0.001088	0	0	0	0	0	0	1	0	0	-88.0600	-14.5400	88.0800	14.6200	0.0000	0.0000	0.0000	0.0000;
	64382	64384	0.000337	0.011387	0	115.34	0	0	1	0	1	0	0	-37.5600	-0.6900	37.5600	0.8400	0.0000	0.0000	0.0000	0.0000;
	64382	64395	0.032849	0.070898	0.00147	59.39	0	0	0	0	1	0	0	12.1600	0.5200	-12.1200	-0.5700	0.0000	0.0000	0.0000	0.0000;
	64383	64384	0.02356	0.796832	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65970	64386	0.002923	0.019107	0.01318	245.46	0	0	0	0	1	0	0	34.6300	-16.1500	-34.5900	15.0000	0.0000	0.0000	0.0000	0.0000;
	64387	64389	0.007142	0.020059	0.00327	53.42	0	0	0	0	1	0	0	0.4500	20.2000	-0.4200	-20.4700	0.0000	0.0000	0.0000	0.0000;
	64387	65204	0.008982	0.018293	0.00109	46.25	0	0	0	0	1	0	0	0.8700	-9.2100	-0.8600	9.1100	0.0000	0.0000	0.0000	0.0000;
	64388	64449	0.006908	0.017054	0.0019	64.92	0	0	0	0	1	0	0	-22.7900	-1.7300	22.8200	1.6100	0.0000	0.0000	0.0000	0.0000;
	64390	64391	0.000209	0.001145	0	0	0	0	0	0	1	0	0	15.3400	6.2500	-15.3400	-6.2500	0.0000	0.0000	0.0000	0.0000;
	64426	64390	0.011895	0.029744	0.00065	52.04	0	0	0	0	1	0	0	2.2500	-3.2800	-2.2500	3.2200	0.0000	0.0000	0.0000	0.0000;
	64394	64392	0.006181	0.013466	0.00056	54.77	0	0	0	0	1	0	0	7.7400	6.1500	-7.7300	-6.2000	0.0000	0.0000	0.0000	0.0000;
	64393	64398	0.012332	0.030037	0.0014	53.82	0	0	0	0	1	0	0	-6.3600	-15.9500	6.3900	15.8800	0.0000	0.0000	0.0000	0.0000;
	64393	64439	0.011633	0.032379	0.00221	57.33	0	0	0	0	1	0	0	-8.9800	13.0300	9.0100	-13.1800	0.0000	0.0000	0.0000	0.0000;
	64398	64394	0.004959	0.014659	0.00042	73.58	0	0	0	0	1	0	0	28.3500	28.3100	-28.2700	-28.1400	0.0000	0.0000	0.0000	0.0000;
	64410	64395	0.013583	0.033435	0.00179	63	0	0	0	0	1	0	0	15.1200	5.5100	-15.0800	-5.6200	0.0000	0.0000	0.0000	0.0000;
	64398	64397	0.004168	0.13277	0	111.74	0	0	1.08125	0	1	0	0	-34.7400	-44.1900	34.8800	48.7500	0.0000	0.0000	0.0000	0.0000;
	64397	64399	0.000259	0.001158	0	0	0	0	0	0	1	0	0	50.3600	14.8800	-50.3600	-14.8500	0.0000	0.0000	0.0000	0.0000;
	64397	64429	0.001401	0.007555	0.0108	237.06	0	0	0	0	1	0	0	-15.3000	-8.9000	15.3000	7.7900	0.0000	0.0000	0.0000	0.0000;
	64400	64420	0.0129	0.0254	0.00198	71.88	0	0	0	0	1	0	0	-21.3600	-14.3200	21.4400	14.2700	0.0000	0.0000	0.0000	0.0000;
	64402	64401	0.003374	0.109568	0	121.25	0	0	1.03125	0	1	0	0	-45.9100	-13.2800	45.9800	15.7300	0.0000	0.0000	0.0000	0.0000;
	64401	64403	0.000259	0.00113	0	0	0	0	0	0	1	0	0	23.1600	15.1000	-23.1600	-15.0900	0.0000	0.0000	0.0000	0.0000;
	64401	64419	0.002333	0.014006	0.02128	277.45	0	0	0	0	1	0	0	72.2400	77.4600	-71.9900	-78.1600	0.0000	0.0000	0.0000	0.0000;
	64404	64405	0.000287	0.001079	0	0	0	0	0	0	1	0	0	23.1600	4.7700	-23.1600	-4.7600	0.0000	0.0000	0.0000	0.0000;
	64429	64404	0.001043	0.006008	0.00767	275.63	0	0	0	0	1	0	0	-60.2600	-66.6600	60.3400	66.3100	0.0000	0.0000	0.0000	0.0000;
	64406	64407	0.000232	0.001021	0	0	0	0	0	0	1	0	0	13.2100	4.9400	-13.2100	-4.9400	0.0000	0.0000	0.0000	0.0000;
	64406	64430	0.003329	0.008234	0.00166	53.01	0	0	0	0	1	0	0	2.4200	-29.7900	-2.3900	29.6900	0.0000	0.0000	0.0000	0.0000;
	64463	64410	0.024586	0.064883	0.00501	76.3	0	0	0	0	1	0	0	31.2500	1.7200	-31.0200	-1.6600	0.0000	0.0000	0.0000	0.0000;
	64410	64466	0.01368	0.033944	0.00264	62.32	0	0	0	0	1	0	0	-12.7900	-4.2900	12.8100	4.0700	0.0000	0.0000	0.0000	0.0000;
	64411	64412	0.000272	0.001013	0	0	0	0	0	0	1	0	0	12.9000	3.4300	-12.9000	-3.4300	0.0000	0.0000	0.0000	0.0000;
	64411	64466	0.016163	0.033224	0.00146	53.55	0	0	0	0	1	0	0	5.2700	5.0700	-5.2600	-5.2100	0.0000	0.0000	0.0000	0.0000;
	64413	64416	-0.000212	-0.004749	0	124.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64413	64417	0.0003	0.001154	0	0	0	0	0	0	1	0	0	23.2700	9.3100	-23.2700	-9.3000	0.0000	0.0000	0.0000	0.0000;
	64413	64418	0.00027	0.00114	0	0	0	0	0	0	1	0	0	-23.2700	3.2600	23.2800	-3.2500	0.0000	0.0000	0.0000	0.0000;
	64414	64416	0.008323	0.186234	0	62.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64415	64416	0.008323	0.186234	0	62.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64420	64418	0.008761	0.017126	0.00185	55.9	0	0	0	0	1	0	0	11.5900	11.7800	-11.5700	-11.9300	0.0000	0.0000	0.0000	0.0000;
	64420	64419	0.003257	0.095693	0	128.85	0	0	1.1	0	1	0	0	-53.2700	-68.9600	53.5500	77.1600	0.0000	0.0000	0.0000	0.0000;
	64419	64421	0.000266	0.001077	0	0	0	0	0	0	1	0	0	18.4400	1.0000	-18.4400	-1.0000	0.0000	0.0000	0.0000	0.0000;
	64423	64422	0.002063	0.073426	0	130.85	0	0	1	0	1	0	0	-54.6800	8.0900	54.7400	-5.9900	0.0000	0.0000	0.0000	0.0000;
	64422	64424	0.000248	0.001142	0	0	0	0	0	0	1	0	0	18.4400	4.9400	-18.4400	-4.9400	0.0000	0.0000	0.0000	0.0000;
	64423	64427	0.014409	0.036588	0.00212	69.26	0	0	0	0	1	0	0	18.8000	-0.6100	-18.7600	0.5100	0.0000	0.0000	0.0000	0.0000;
	64428	65190	0.002684	0.00733	0.00146	52.77	0	0	0	0	1	0	0	-5.6100	-3.2800	5.6100	3.1200	0.0000	0.0000	0.0000	0.0000;
	64428	65764	0.011123	0.032218	0.00197	59.88	0	0	0	0	1	0	0	-12.1400	-0.0700	12.1600	-0.1000	0.0000	0.0000	0.0000	0.0000;
	64430	64429	0.006349	0.166257	0	104.02	0	0	1.1	0	1	0	0	-27.0000	-45.4700	27.2000	50.7300	0.0000	0.0000	0.0000	0.0000;
	64429	64431	0.000269	0.001057	0	0	0	0	0	0	1	0	0	17.7500	8.1500	-17.7500	-8.1400	0.0000	0.0000	0.0000	0.0000;
	64433	64432	0.004954	0.124475	0	113.39	0	0	1.08125	0	1	0	0	-34.8600	-50.7900	35.0600	55.9100	0.0000	0.0000	0.0000	0.0000;
	64432	64434	0.000217	0.001163	0	0	0	0	0	0	1	0	0	37.3000	6.5600	-37.2900	-6.5400	0.0000	0.0000	0.0000	0.0000;
	64432	65783	0.00126	0.007943	0.00398	269.81	0	0	0	0	1	0	0	-59.9000	-33.9900	59.9500	33.9200	0.0000	0.0000	0.0000	0.0000;
	64433	64445	0.019647	0.047368	0.00771	55.64	0	0	0	0	1	0	0	11.5000	21.2300	-11.3900	-21.7900	0.0000	0.0000	0.0000	0.0000;
	64433	65215	0.00659	0.015548	0.00085	67.49	0	0	0	0	1	0	0	17.1100	16.4200	-17.0800	-16.4300	0.0000	0.0000	0.0000	0.0000;
	64436	64435	0.004802	0.144505	0	108.74	0	0	1.0375	0	1	0	0	-30.8700	-12.1300	30.9200	13.7100	0.0000	0.0000	0.0000	0.0000;
	64435	64437	0.000268	0.001032	0	0	0	0	0	0	1	0	0	16.2400	8.1500	-16.2300	-8.1500	0.0000	0.0000	0.0000	0.0000;
	65204	64436	0.007355	0.021512	0.00143	60.88	0	0	0	0	1	0	0	-14.8900	-9.8500	14.9100	9.7600	0.0000	0.0000	0.0000	0.0000;
	64438	64445	0.012071	0.029507	0.00149	52.81	0	0	0	0	1	0	0	-6.1600	-5.3500	6.1600	5.2100	0.0000	0.0000	0.0000	0.0000;
	64452	64439	0.009519	0.027881	0.00165	55.54	0	0	0	0	1	0	0	-8.2400	-12.3400	8.2600	12.2200	0.0000	0.0000	0.0000	0.0000;
	64440	64443	0.002923	0.096417	0	141.09	0	0	1	0	1	0	0	38.5100	4.0800	-38.4700	-2.7200	0.0000	0.0000	0.0000	0.0000;
	64440	64444	0.000234	0.001088	0	0	0	0	0	0	1	0	0	-38.5100	-4.0800	38.5100	4.1000	0.0000	0.0000	0.0000	0.0000;
	64441	64443	0.001023	0.033752	0	116.09	0	0	1	0	1	0	0	-38.4500	-2.2400	38.4700	2.7200	0.0000	0.0000	0.0000	0.0000;
	64452	64441	0.006073	0.015704	0.00056	54.65	0	0	0	0	1	0	0	-6.5300	11.0100	6.5400	-11.0400	0.0000	0.0000	0.0000	0.0000;
	64442	64443	0.022159	0.730938	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64445	64450	0.009862	0.030273	0.00234	65.01	0	0	0	0	1	0	0	-15.4300	10.3700	15.4600	-10.5100	0.0000	0.0000	0.0000	0.0000;
	64447	64446	0.002599	0.065229	0	126.18	0	0	1.025	0	1	0	0	-47.2400	-10.3700	47.3000	11.8300	0.0000	0.0000	0.0000	0.0000;
	64446	64448	0.000258	0.001023	0	0	0	0	0	0	1	0	0	32.1300	9.6100	-32.1300	-9.6000	0.0000	0.0000	0.0000	0.0000;
	65189	64446	0.001401	0.008021	0.01525	282.23	0	0	0	0	1	0	0	79.5200	20.3200	-79.4300	-21.4400	0.0000	0.0000	0.0000	0.0000;
	65214	64447	0.010561	0.027381	0.00077	61.12	0	0	0	0	1	0	0	-14.3900	-3.3500	14.4100	3.3200	0.0000	0.0000	0.0000	0.0000;
	65202	64449	0.004091	0.009785	0.00069	63.32	0	0	0	0	1	0	0	21.1900	7.2100	-21.1700	-7.2400	0.0000	0.0000	0.0000	0.0000;
	64449	65214	0.00724	0.02296	0.00736	59.46	0	0	0	0	1	0	0	-13.6600	-1.7100	13.6700	0.9400	0.0000	0.0000	0.0000	0.0000;
	65219	64449	0.009712	0.023966	0.00134	58.07	0	0	0	0	1	0	0	8.6600	-5.4100	-8.6500	5.2900	0.0000	0.0000	0.0000	0.0000;
	64450	64451	0.000226	0.001023	0	0	0	0	0	0	1	0	0	6.0100	1.3100	-6.0100	-1.3100	0.0000	0.0000	0.0000	0.0000;
	64450	64453	0.015536	0.031972	0.00121	39.6	0	0	0	0	1	0	0	0.6200	6.8300	-0.6100	-6.9400	0.0000	0.0000	0.0000	0.0000;
	64450	64546	0.015705	0.036073	0.00171	70.48	0	0	0	0	1	0	0	-22.0900	2.3700	22.1600	-2.3800	0.0000	0.0000	0.0000	0.0000;
	64454	64455	0.00029	0.001121	0	0	0	0	0	0	1	0	0	23.3100	6.1300	-23.3100	-6.1200	0.0000	0.0000	0.0000	0.0000;
	64454	64540	0.007781	0.019476	0.02211	50.51	0	0	0	0	1	0	0	0.1300	7.9200	-0.1300	-10.3000	0.0000	0.0000	0.0000	0.0000;
	64454	65202	0.008054	0.025802	0.01577	67.98	0	0	0	0	1	0	0	-17.3600	-14.8200	17.3900	13.2200	0.0000	0.0000	0.0000	0.0000;
	64454	65221	0.012033	0.02856	0.00153	53.94	0	0	0	0	1	0	0	-6.0900	0.7700	6.1000	-0.9200	0.0000	0.0000	0.0000	0.0000;
	64545	64456	0.004596	0.027892	0.01776	265.26	0	0	0	0	1	0	0	-53.2400	-8.6000	53.3700	7.5000	0.0000	0.0000	0.0000	0.0000;
	64458	64457	0.00021	0.012338	0	1148.3	0	0	1	0	1	0	0	-338.9500	-42.6800	339.1800	56.0600	0.0000	0.0000	0.0000	0.0000;
	64457	64461	0.000271	0.001071	0	0	0	0	0	0	1	0	0	5.1300	2.6600	-5.1300	-2.6600	0.0000	0.0000	0.0000	0.0000;
	64457	65717	0.000155	0.002716	0.39224	3055.81	0	0	0	0	1	0	0	-579.2200	-21.9300	579.7000	-12.5000	0.0000	0.0000	0.0000	0.0000;
	64459	64458	0.004379	0.11674	0	129.08	0	0	1	0	1	0	0	-54.6400	0.0800	54.7600	3.1800	0.0000	0.0000	0.0000	0.0000;
	64458	64460	0.000233	0.001152	0	0	0	0	0	0	1	0	0	284.1900	39.5000	-284.0100	-38.6200	0.0000	0.0000	0.0000	0.0000;
	64532	64459	0.021523	0.059882	0.00483	54.04	0	0	0	0	1	0	0	-6.3600	0.5600	6.3700	-1.0500	0.0000	0.0000	0.0000	0.0000;
	64460	64529	0.003571	0.019858	0.03519	259.62	0	0	0	0	1	0	0	51.6500	-4.2600	-51.5600	0.9700	0.0000	0.0000	0.0000	0.0000;
	64462	64463	0.000268	0.001076	0	0	0	0	0	0	1	0	0	-10.0700	-4.6700	10.0700	4.6700	0.0000	0.0000	0.0000	0.0000;
	64464	64665	0.050369	0.129296	0.00387	60.19	0	0	0	0	1	0	0	-7.4100	5.0800	7.4500	-5.3900	0.0000	0.0000	0.0000	0.0000;
	64465	64467	0.042211	0.123016	0.00666	63.64	0	0	0	0	1	0	0	13.0800	-6.5600	-12.9900	6.1100	0.0000	0.0000	0.0000	0.0000;
	64468	64469	0.000269	0.001124	0	0	0	0	0	0	1	0	0	3.2500	1.5700	-3.2500	-1.5700	0.0000	0.0000	0.0000	0.0000;
	64470	64468	0.050103	0.113543	0.00324	46.86	0	0	0	0	1	0	0	-1.1600	-0.4900	1.1600	0.1400	0.0000	0.0000	0.0000	0.0000;
	64468	65920	0.009627	0.023505	0.00062	56	0	0	0	0	1	0	0	-4.4100	-1.7100	4.4100	1.6500	0.0000	0.0000	0.0000	0.0000;
	64470	64471	0.000224	0.001002	0	0	0	0	0	0	1	0	0	3.2500	1.2800	-3.2500	-1.2800	0.0000	0.0000	0.0000	0.0000;
	65920	64470	0.053437	0.092537	0.00588	52.24	0	0	0	0	1	0	0	2.4700	0.1500	-2.4700	-0.7800	0.0000	0.0000	0.0000	0.0000;
	64472	64473	0.000298	0.001088	0	0	0	0	0	0	1	0	0	-3.4500	-0.6200	3.4500	0.6200	0.0000	0.0000	0.0000	0.0000;
	64473	65920	0.036593	0.103556	0.0091	53.22	0	0	0	0	1	0	0	-3.0200	-1.1600	3.0200	0.1800	0.0000	0.0000	0.0000	0.0000;
	64474	64477	0.010045	0.291601	0	223.69	0	0	1	0	1	0	0	3.4400	2.1000	-3.4400	-2.0600	0.0000	0.0000	0.0000	0.0000;
	64474	64478	0.00027	0.001024	0	0	0	0	0	0	1	0	0	7.9800	2.8200	-7.9800	-2.8200	0.0000	0.0000	0.0000	0.0000;
	64479	64474	0.004028	0.028624	0.02717	248.34	0	0	0	0	1	0	0	11.4300	1.9800	-11.4300	-4.9300	0.0000	0.0000	0.0000	0.0000;
	64475	64477	-0.005409	-0.157029	0	98.69	0	0	1	0	1	0	0	-3.4400	-2.0800	3.4400	2.0600	0.0000	0.0000	0.0000	0.0000;
	64475	64812	0.036148	0.081173	0.03207	60.01	0	0	0	0	1	0	0	3.4400	2.0800	-3.4300	-5.5500	0.0000	0.0000	0.0000	0.0000;
	64476	64477	0.028488	0.827023	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64479	64482	0.006027	0.195238	0	241.73	0	0	1	0	1	0	0	0.1000	2.7900	-0.1000	-2.7800	0.0000	0.0000	0.0000	0.0000;
	64479	64483	0.000262	0.00119	0	0	0	0	0	0	1	0	0	4.3900	2.1100	-4.3900	-2.1100	0.0000	0.0000	0.0000	0.0000;
	64884	64479	0.005768	0.032146	0.03734	267.38	0	0	0	0	1	0	0	15.9300	2.8500	-15.9200	-6.8800	0.0000	0.0000	0.0000	0.0000;
	64480	64482	-0.001461	-0.047313	0	91.73	0	0	1	0	1	0	0	-0.1000	-2.7800	0.1000	2.7800	0.0000	0.0000	0.0000	0.0000;
	64480	64493	0.033134	0.095197	0.00347	43.41	0	0	0	0	1	0	0	1.4600	4.2500	-1.4500	-4.6100	0.0000	0.0000	0.0000	0.0000;
	64903	64480	0.019887	0.053364	0.00356	53.13	0	0	0	0	1	0	0	1.7600	1.2000	-1.7600	-1.5800	0.0000	0.0000	0.0000	0.0000;
	64481	64482	0.026884	0.870824	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64484	64491	0.044875	0.109819	0.00706	55.34	0	0	0	0	1	0	0	-13.3800	0.6800	13.4600	-1.2700	0.0000	0.0000	0.0000	0.0000;
	64903	64484	0.031629	0.086843	0.00822	47.97	0	0	0	0	1	0	0	-8.5700	2.3200	8.6000	-3.1600	0.0000	0.0000	0.0000	0.0000;
	64486	64485	0.003133	0.097457	0	97.91	0	0	1	0	1	0	0	-6.8200	0.1900	6.8200	-0.1500	0.0000	0.0000	0.0000	0.0000;
	64485	64487	0.000224	0.001138	0	0	0	0	0	0	1	0	0	4.5000	0.9600	-4.5000	-0.9600	0.0000	0.0000	0.0000	0.0000;
	64485	65607	0.007343	0.042303	0.06536	303	0	0	0	0	1	0	0	-46.4800	3.4200	46.6300	-9.6800	0.0000	0.0000	0.0000	0.0000;
	65626	64485	0.009226	0.056537	0.05207	296.71	0	0	0	0	1	0	0	-35.0500	-0.7800	35.1500	-4.2400	0.0000	0.0000	0.0000	0.0000;
	64797	64486	0.056507	0.144762	0.0051	59.82	0	0	0	0	1	0	0	-6.8000	-0.3000	6.8200	-0.1900	0.0000	0.0000	0.0000	0.0000;
	64489	64488	0.035077	0.121228	0.00299	64.43	0	0	0	0	1	0	0	-12.2500	1.4200	12.3000	-1.5700	0.0000	0.0000	0.0000	0.0000;
	64488	65608	0.055678	0.102991	0.0061	61.44	0	0	0	0	1	0	0	-10.9200	-0.8500	10.9900	0.3000	0.0000	0.0000	0.0000	0.0000;
	64488	65720	0.091073	0.200004	0.00506	58.84	0	0	0	0	1	0	0	-7.3000	-0.8400	7.3500	0.3900	0.0000	0.0000	0.0000	0.0000;
	64809	64489	0.071871	0.177251	0.00864	58.56	0	0	0	0	1	0	0	-6.2000	2.2600	6.2300	-3.1100	0.0000	0.0000	0.0000	0.0000;
	64491	64490	0.002928	0.114538	0	90.96	0	0	1.00625	0	1	0	0	-13.4600	1.2700	13.4600	-1.0800	0.0000	0.0000	0.0000	0.0000;
	64490	64492	0.000218	0.001181	0	0	0	0	0	0	1	0	0	8.3400	1.9600	-8.3400	-1.9600	0.0000	0.0000	0.0000	0.0000;
	64490	64817	0.005785	0.033359	0.03635	239.01	0	0	0	0	1	0	0	10.4700	6.2800	-10.4600	-10.1600	0.0000	0.0000	0.0000	0.0000;
	65721	64490	0.008916	0.053421	0.05031	266.28	0	0	0	0	1	0	0	32.3600	2.1700	-32.2800	-7.1500	0.0000	0.0000	0.0000	0.0000;
	64493	64494	0.000233	0.001036	0	0	0	0	0	0	1	0	0	2.6100	0.5000	-2.6100	-0.5000	0.0000	0.0000	0.0000	0.0000;
	64493	64885	0.046412	0.112227	0.00738	43.93	0	0	0	0	1	0	0	-1.1600	1.7400	1.1600	-2.5300	0.0000	0.0000	0.0000	0.0000;
	64496	64495	0.070012	0.180817	0.00343	46.03	0	0	0	0	1	0	0	-4.2100	0.7000	4.2200	-1.0600	0.0000	0.0000	0.0000	0.0000;
	64495	65651	0.031846	0.08856	0.00168	54.8	0	0	0	0	1	0	0	-6.4800	0.4200	6.5000	-0.5700	0.0000	0.0000	0.0000	0.0000;
	64496	65651	0.020873	0.051186	0.00285	63.43	0	0	0	0	1	0	0	-25.6800	4.6500	25.8100	-4.6600	0.0000	0.0000	0.0000	0.0000;
	64504	64497	0.004223	0.022025	0.08009	282.61	0	0	0	0	1	0	0	84.1700	-15.3700	-83.9000	8.0500	0.0000	0.0000	0.0000	0.0000;
	64497	64519	0.004902	0.032468	0.04574	255.41	0	0	0	0	1	0	0	43.7900	-14.0200	-43.7000	9.6100	0.0000	0.0000	0.0000	0.0000;
	64498	64499	0.019451	0.045385	0.0023	64.06	0	0	0	0	1	0	0	-15.8300	5.0900	15.8800	-5.2100	0.0000	0.0000	0.0000	0.0000;
	64515	64498	0.057547	0.110594	0.00253	50.84	0	0	0	0	1	0	0	-4.6100	4.8700	4.6400	-5.1000	0.0000	0.0000	0.0000	0.0000;
	64524	64498	0.032108	0.084242	0.00642	52.29	0	0	0	0	1	0	0	-7.0300	1.0500	7.0400	-1.7000	0.0000	0.0000	0.0000	0.0000;
	64499	64500	0.000206	0.001183	0	0	0	0	0	0	1	0	0	4.1500	0.5200	-4.1500	-0.5200	0.0000	0.0000	0.0000	0.0000;
	64499	64502	0.035631	0.088003	0.00201	53.34	0	0	0	0	1	0	0	-6.0100	-0.8700	6.0200	0.6900	0.0000	0.0000	0.0000	0.0000;
	64499	64675	0.098984	0.12087	0.00962	59.62	0	0	0	0	1	0	0	-14.0200	5.5600	14.2300	-6.3400	0.0000	0.0000	0.0000	0.0000;
	64501	64502	0.000206	0.001187	0	0	0	0	0	0	1	0	0	-5.0300	-1.2400	5.0300	1.2400	0.0000	0.0000	0.0000	0.0000;
	64502	64510	0.078134	0.156299	0.00463	46.29	0	0	0	0	1	0	0	2.9200	-0.4600	-2.9200	-0.0200	0.0000	0.0000	0.0000	0.0000;
	64502	65881	0.042196	0.116121	0.01127	63.7	0	0	0	0	1	0	0	-14.9800	-0.5600	15.0700	-0.4200	0.0000	0.0000	0.0000	0.0000;
	64503	64506	0.019771	0.051368	0.00174	44.92	0	0	0	0	1	0	0	-1.5100	-2.9500	1.5100	2.7700	0.0000	0.0000	0.0000	0.0000;
	64503	65774	0.012628	0.03777	0.00205	60.91	0	0	0	0	1	0	0	-14.5400	-4.1100	14.5600	3.9700	0.0000	0.0000	0.0000	0.0000;
	64505	64504	0.00563	0.170505	0	87.71	0	0	1	0	1	0	0	-14.2600	-0.7500	14.2700	1.0700	0.0000	0.0000	0.0000	0.0000;
	64504	64508	0.00024	0.00119	0	0	0	0	0	0	1	0	0	15.2500	3.2100	-15.2500	-3.2100	0.0000	0.0000	0.0000	0.0000;
	64504	65776	0.004272	0.023214	0.01136	298.34	0	0	0	0	1	0	0	-113.6900	11.0900	114.2000	-9.5700	0.0000	0.0000	0.0000	0.0000;
	64506	64505	0.011173	0.302279	0	56.85	0	0	1	0	1	0	0	-4.1300	0.2200	4.1300	-0.1800	0.0000	0.0000	0.0000	0.0000;
	64505	64507	0.00024	0.001162	0	0	0	0	0	0	1	0	0	10.1300	0.9300	-10.1300	-0.9300	0.0000	0.0000	0.0000	0.0000;
	65774	64509	0.008484	0.023347	0.00102	69.95	0	0	0	0	1	0	0	20.8800	5.0000	-20.8500	-5.0100	0.0000	0.0000	0.0000	0.0000;
	64509	65881	0.022947	0.048909	0.00158	30.68	0	0	0	0	1	0	0	-0.2200	-1.1400	0.2200	0.9600	0.0000	0.0000	0.0000	0.0000;
	64512	64511	0.00463	0.112813	0	91.16	0	0	1	0	1	0	0	-18.2200	1.4800	18.2400	-1.1400	0.0000	0.0000	0.0000	0.0000;
	64511	64513	0.000254	0.001021	0	0	0	0	0	0	1	0	0	15.1200	2.4200	-15.1200	-2.4200	0.0000	0.0000	0.0000	0.0000;
	64511	64516	0.002398	0.01365	0.01909	283.99	0	0	0	0	1	0	0	68.4300	-7.4600	-68.3200	5.9600	0.0000	0.0000	0.0000	0.0000;
	64519	64511	0.002903	0.018751	0.01737	300.29	0	0	0	0	1	0	0	102.0600	-6.3000	-101.7800	6.1800	0.0000	0.0000	0.0000	0.0000;
	64512	64707	0.062481	0.148457	0.00919	65.72	0	0	0	0	1	0	0	18.2200	-1.4800	-18.0300	0.9300	0.0000	0.0000	0.0000	0.0000;
	64515	64514	0.003261	0.121646	0	81.32	0	0	1	0	1	0	0	-10.9300	-6.4100	10.9300	6.5900	0.0000	0.0000	0.0000	0.0000;
	64514	64516	0.000235	0.001053	0	0	0	0	0	0	1	0	0	-10.9300	-6.5900	10.9300	6.5900	0.0000	0.0000	0.0000	0.0000;
	65478	64516	0.006016	0.040957	0.05443	277.58	0	0	0	0	1	0	0	-57.2000	7.8700	57.3900	-12.5500	0.0000	0.0000	0.0000	0.0000;
	64517	64521	0.000348	0.028337	0	645.08	0	0	1	0	1	0	0	-14.6500	3.1400	14.6500	-3.0800	0.0000	0.0000	0.0000	0.0000;
	65257	64517	0.000527	0.008253	0.7825	2927.59	0	0	0	0	1	0	0	-427.4500	25.3300	428.3600	-96.5100	0.0000	0.0000	0.0000	0.0000;
	64517	65777	0.00031	0.006584	0.80902	3366.65	0	0	0	0	1	0	0	-1059.8700	25.8400	1063.0900	-45.6000	0.0000	0.0000	0.0000	0.0000;
	64519	64518	0.00045	0.02735	0	379.96	0	0	1.00625	0	1	0	0	-58.3600	-3.3200	58.3700	4.1800	0.0000	0.0000	0.0000	0.0000;
	64518	64521	-0.000174	-0.014199	0	620.08	0	0	1	0	1	0	0	14.6500	-3.1100	-14.6500	3.0800	0.0000	0.0000	0.0000	0.0000;
	64518	64522	0.000221	0.00102	0	0	0	0	0	0	1	0	0	-89.4500	-4.8000	89.4700	4.8800	0.0000	0.0000	0.0000	0.0000;
	64518	64523	0.000247	0.001102	0	0	0	0	0	0	1	0	0	16.4300	3.7300	-16.4300	-3.7300	0.0000	0.0000	0.0000	0.0000;
	64520	64521	0.001014	0.082651	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64524	64525	0.000255	0.001055	0	0	0	0	0	0	1	0	0	6.2900	2.4500	-6.2900	-2.4500	0.0000	0.0000	0.0000	0.0000;
	64526	64527	0.000284	0.001176	0	0	0	0	0	0	1	0	0	6.3400	1.8900	-6.3400	-1.8900	0.0000	0.0000	0.0000	0.0000;
	64526	64542	0.027211	0.070306	0.00613	53.04	0	0	0	0	1	0	0	6.3000	-12.2200	-6.2600	11.6800	0.0000	0.0000	0.0000	0.0000;
	64533	64528	0.024184	0.049416	0.00381	62.07	0	0	0	0	1	0	0	15.2800	-0.4000	-15.2300	0.0900	0.0000	0.0000	0.0000	0.0000;
	64555	64528	0.028198	0.079118	0.00249	55.77	0	0	0	0	1	0	0	-8.8600	2.1400	8.8900	-2.3500	0.0000	0.0000	0.0000	0.0000;
	64530	64529	0.005663	0.148549	0	109.76	0	0	1	0	1	0	0	-32.0600	4.1300	32.1100	-2.6900	0.0000	0.0000	0.0000	0.0000;
	64529	64531	0.000229	0.001058	0	0	0	0	0	0	1	0	0	19.4500	1.7200	-19.4500	-1.7100	0.0000	0.0000	0.0000	0.0000;
	64533	64534	0.000283	0.001029	0	0	0	0	0	0	1	0	0	12.6700	4.0500	-12.6700	-4.0500	0.0000	0.0000	0.0000	0.0000;
	64552	64533	0.009888	0.026109	0.00552	73.53	0	0	0	0	1	0	0	28.0200	3.2500	-27.9500	-3.6500	0.0000	0.0000	0.0000	0.0000;
	64535	64536	0.000211	0.001187	0	0	0	0	0	0	1	0	0	-3.2600	-0.8900	3.2600	0.8900	0.0000	0.0000	0.0000	0.0000;
	64536	64566	0.040397	0.094656	0.00686	55.3	0	0	0	0	1	0	0	9.0600	-3.5400	-9.0300	2.8900	0.0000	0.0000	0.0000	0.0000;
	64538	64539	0.000299	0.001004	0	0	0	0	0	0	1	0	0	-6.4900	-0.9100	6.4900	0.9100	0.0000	0.0000	0.0000	0.0000;
	64539	64568	0.017175	0.043594	0.00138	61.47	0	0	0	0	1	0	0	-13.5000	3.6900	13.5300	-3.7500	0.0000	0.0000	0.0000	0.0000;
	64542	64540	0.00774	0.023362	0.00078	60.79	0	0	0	0	1	0	0	17.2600	-9.7600	-17.2300	9.7600	0.0000	0.0000	0.0000	0.0000;
	64542	64541	0.003886	0.141693	0	103.39	0	0	1.0375	0	1	0	0	-26.3800	-14.3800	26.4200	15.6600	0.0000	0.0000	0.0000	0.0000;
	64541	64543	0.000215	0.001085	0	0	0	0	0	0	1	0	0	17.3600	3.7600	-17.3600	-3.7600	0.0000	0.0000	0.0000	0.0000;
	65226	64541	0.001623	0.010886	0.01363	254.96	0	0	0	0	1	0	0	43.8100	18.2300	-43.7700	-19.4200	0.0000	0.0000	0.0000	0.0000;
	64542	64544	0.016206	0.04102	0.00193	61.29	0	0	0	0	1	0	0	12.0500	8.1200	-12.0100	-8.2500	0.0000	0.0000	0.0000	0.0000;
	64555	64542	0.036004	0.082985	0.0014	51.28	0	0	0	0	1	0	0	-3.3300	-4.4600	3.3400	4.3400	0.0000	0.0000	0.0000	0.0000;
	64546	64545	0.00351	0.125796	0	100.94	0	0	1	0	1	0	0	-22.1600	2.3800	22.1800	-1.7900	0.0000	0.0000	0.0000	0.0000;
	64545	64547	0.000264	0.001182	0	0	0	0	0	0	1	0	0	31.0700	10.4000	-31.0600	-10.3800	0.0000	0.0000	0.0000	0.0000;
	64548	64549	0.000218	0.001122	0	0	0	0	0	0	1	0	0	12.1900	2.3300	-12.1900	-2.3300	0.0000	0.0000	0.0000	0.0000;
	64548	64568	0.018977	0.055532	0.00177	63	0	0	0	0	1	0	0	-14.8200	2.1600	14.8600	-2.2300	0.0000	0.0000	0.0000	0.0000;
	64551	64550	0.000156	0.012624	0	1003.41	0	0	1.00625	0	1	0	0	-225.0800	-50.4900	225.1600	56.8100	0.0000	0.0000	0.0000	0.0000;
	64550	65700	0.000338	0.00498	0.4403	3004.54	0	0	0	0	1	0	0	-694.2900	-130.9100	695.8400	105.9100	0.0000	0.0000	0.0000	0.0000;
	64552	64551	0.005702	0.179808	0	104.2	0	0	1.0125	0	1	0	0	-28.0200	-3.2500	28.0700	4.6000	0.0000	0.0000	0.0000	0.0000;
	64551	64553	0.00021	0.001151	0	0	0	0	0	0	1	0	0	178.4900	42.4000	-178.4200	-42.0500	0.0000	0.0000	0.0000	0.0000;
	64551	64554	0.000262	0.001123	0	0	0	0	0	0	1	0	0	18.5300	3.4900	-18.5300	-3.4900	0.0000	0.0000	0.0000	0.0000;
	64553	64556	0.003862	0.030432	0.00807	270.76	0	0	0	0	1	0	0	61.2300	12.4700	-61.0900	-12.2300	0.0000	0.0000	0.0000	0.0000;
	64553	65226	0.00342	0.023221	0.02648	290.96	0	0	0	0	1	0	0	117.1900	29.5700	-116.7200	-29.2200	0.0000	0.0000	0.0000	0.0000;
	64556	64559	0.002863	0.089597	0	135.01	0	0	1	0	1	0	0	31.0200	-0.3900	-31.0000	1.2000	0.0000	0.0000	0.0000	0.0000;
	64556	64560	0.000258	0.00105	0	0	0	0	0	0	1	0	0	30.0700	12.6200	-30.0700	-12.6100	0.0000	0.0000	0.0000	0.0000;
	64557	64559	0.000639	0.020008	0	110.01	0	0	1	0	1	0	0	-30.9900	1.3900	31.0000	-1.2000	0.0000	0.0000	0.0000	0.0000;
	64558	64559	0.020111	0.629398	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64561	64564	0.006947	0.329144	0	120.09	0	0	1	0	1	0	0	19.6800	1.8000	-19.6600	-0.6100	0.0000	0.0000	0.0000	0.0000;
	64561	64565	0.0003	0.001184	0	0	0	0	0	0	1	0	0	30.0700	11.2700	-30.0700	-11.2600	0.0000	0.0000	0.0000	0.0000;
	64562	64564	-0.004619	-0.218859	0	95.09	0	0	1	0	1	0	0	-19.6700	-1.4000	19.6600	0.6100	0.0000	0.0000	0.0000	0.0000;
	64566	64562	0.009291	0.024288	0.00104	64.08	0	0	0	0	1	0	0	-16.3200	-2.8800	16.3400	2.8300	0.0000	0.0000	0.0000	0.0000;
	64563	64564	0.01464	0.69365	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64566	64568	0.010848	0.039998	0.00318	63.59	0	0	0	0	1	0	0	16.0900	-5.4300	-16.0600	5.1900	0.0000	0.0000	0.0000	0.0000;
	64568	64567	0.006293	0.148963	0	92.89	0	0	1	0	1	0	0	-18.8100	-0.6000	18.8300	1.1000	0.0000	0.0000	0.0000	0.0000;
	64567	64569	0.000284	0.001055	0	0	0	0	0	0	1	0	0	30.0700	12.4700	-30.0700	-12.4600	0.0000	0.0000	0.0000	0.0000;
	64571	64570	0.055051	0.154077	0.00295	60.91	0	0	0	0	1	0	0	13.1000	-2.2800	-13.0100	2.2100	0.0000	0.0000	0.0000	0.0000;
	64570	64572	0.018653	0.056612	0.00407	55.06	0	0	0	0	1	0	0	9.1400	-3.8700	-9.1200	3.4800	0.0000	0.0000	0.0000	0.0000;
	64571	65570	0.025906	0.072952	0.00402	63.1	0	0	0	0	1	0	0	-15.3300	2.1800	15.3900	-2.4600	0.0000	0.0000	0.0000	0.0000;
	64572	64574	0.052033	0.135338	0.01188	52.15	0	0	0	0	1	0	0	6.6100	-3.7900	-6.5800	2.5700	0.0000	0.0000	0.0000	0.0000;
	64573	64745	0.05645	0.139577	0.01549	62.79	0	0	0	0	1	0	0	9.0100	-5.6600	-8.9500	4.1100	0.0000	0.0000	0.0000	0.0000;
	64749	64574	0.024537	0.068068	0.01373	44.74	0	0	0	0	1	0	0	-3.5600	1.8400	3.5600	-3.3100	0.0000	0.0000	0.0000	0.0000;
	64575	64576	0.000274	0.001005	0	0	0	0	0	0	1	0	0	3.8500	0.5700	-3.8500	-0.5700	0.0000	0.0000	0.0000	0.0000;
	64577	64575	0.025389	0.069245	0.0016	46.41	0	0	0	0	1	0	0	4.7100	3.5500	-4.7000	-3.7000	0.0000	0.0000	0.0000	0.0000;
	64575	64581	0.082383	0.185375	0.01011	56.73	0	0	0	0	1	0	0	7.9000	-2.5700	-7.8500	1.6100	0.0000	0.0000	0.0000	0.0000;
	64582	64575	0.027135	0.090653	0.00308	58.29	0	0	0	0	1	0	0	7.0700	-5.9600	-7.0500	5.7000	0.0000	0.0000	0.0000	0.0000;
	64577	65845	0.022884	0.052685	0.00192	57.64	0	0	0	0	1	0	0	-12.4000	-5.1400	12.4400	5.0200	0.0000	0.0000	0.0000	0.0000;
	64664	64578	0.008584	0.042844	0.09838	320.33	0	0	0	0	1	0	0	-126.8500	14.1800	128.1600	-18.2900	0.0000	0.0000	0.0000	0.0000;
	64579	64580	0.000297	0.001161	0	0	0	0	0	0	1	0	0	3.7900	0.3700	-3.7900	-0.3700	0.0000	0.0000	0.0000	0.0000;
	64588	64579	0.036721	0.086329	0.00755	60.97	0	0	0	0	1	0	0	-14.5000	2.0900	14.5800	-2.7200	0.0000	0.0000	0.0000	0.0000;
	64581	64582	0.094116	0.228079	0.00787	58.06	0	0	0	0	1	0	0	-8.9200	3.7100	9.0100	-4.3400	0.0000	0.0000	0.0000	0.0000;
	64582	64584	0.053416	0.106738	0.00333	70.55	0	0	0	0	1	0	0	-18.4500	9.7300	18.6800	-9.6400	0.0000	0.0000	0.0000	0.0000;
	64583	64586	0.005958	0.181268	0	151.62	0	0	1	0	1	0	0	-2.6300	-5.2700	2.6300	5.3300	0.0000	0.0000	0.0000	0.0000;
	64583	64587	0.000273	0.001147	0	0	0	0	0	0	1	0	0	4.7500	1.6700	-4.7500	-1.6700	0.0000	0.0000	0.0000	0.0000;
	64584	64586	-0.003011	-0.091594	0	51.62	0	0	1	0	1	0	0	2.6300	5.3000	-2.6300	-5.3300	0.0000	0.0000	0.0000	0.0000;
	64584	64588	0.038085	0.111881	0.00596	70.66	0	0	0	0	1	0	0	-21.3100	4.3300	21.4800	-4.4600	0.0000	0.0000	0.0000	0.0000;
	64585	64586	0.018445	0.561151	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64589	64592	0.00483	0.123627	0	218.74	0	0	1	0	1	0	0	-4.0800	-3.5500	4.0800	3.5800	0.0000	0.0000	0.0000	0.0000;
	64589	64593	0.000283	0.001094	0	0	0	0	0	0	1	0	0	4.7800	1.3800	-4.7800	-1.3800	0.0000	0.0000	0.0000	0.0000;
	65512	64589	0.007287	0.048668	0.01992	287.59	0	0	0	0	1	0	0	47.6100	-12.4300	-47.4500	11.3300	0.0000	0.0000	0.0000	0.0000;
	64590	64592	-0.001086	-0.02779	0	93.74	0	0	1	0	1	0	0	4.0800	3.5700	-4.0800	-3.5800	0.0000	0.0000	0.0000	0.0000;
	64594	64590	0.0322	0.087978	0.00673	49.79	0	0	0	0	1	0	0	1.9700	-2.7900	-1.9600	2.0600	0.0000	0.0000	0.0000	0.0000;
	64591	64592	0.02307	0.590559	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64594	64595	0.0002	0.001049	0	0	0	0	0	0	1	0	0	2.9100	0.8600	-2.9100	-0.8600	0.0000	0.0000	0.0000	0.0000;
	64594	65508	0.070934	0.177808	0.0071	56.63	0	0	0	0	1	0	0	-4.8700	1.9400	4.8900	-2.6700	0.0000	0.0000	0.0000	0.0000;
	64596	64597	0.000286	0.001122	0	0	0	0	0	0	1	0	0	-0.8400	-0.1300	0.8400	0.1300	0.0000	0.0000	0.0000	0.0000;
	64597	64598	0.077862	0.160882	0.01294	65.27	0	0	0	0	1	0	0	13.3400	-5.4300	-13.1900	4.3300	0.0000	0.0000	0.0000	0.0000;
	64597	65168	0.082205	0.20593	0.00963	65.55	0	0	0	0	1	0	0	-14.1800	5.3000	14.3600	-5.9000	0.0000	0.0000	0.0000	0.0000;
	64599	65164	0.044356	0.138568	0.00843	58.32	0	0	0	0	1	0	0	7.6700	-1.3500	-7.6400	0.5300	0.0000	0.0000	0.0000	0.0000;
	64601	64600	0.00435	0.116522	0	83.59	0	0	1.01875	0	1	0	0	7.7600	-7.3300	-7.7500	7.4600	0.0000	0.0000	0.0000	0.0000;
	64600	64602	0.000219	0.001014	0	0	0	0	0	0	1	0	0	6.3500	3.1500	-6.3500	-3.1500	0.0000	0.0000	0.0000	0.0000;
	64600	65109	0.00604	0.040507	0.06126	215.85	0	0	0	0	1	0	0	1.4000	-10.6100	-1.4000	4.0600	0.0000	0.0000	0.0000	0.0000;
	64601	65762	0.017216	0.048288	0.00219	58.21	0	0	0	0	1	0	0	-7.7600	7.3300	7.7700	-7.5200	0.0000	0.0000	0.0000	0.0000;
	64604	64603	0.003119	0.106492	0	82.4	0	0	1	0	1	0	0	-12.1900	6.1800	12.1900	-6.0000	0.0000	0.0000	0.0000	0.0000;
	64603	64605	0.000289	0.001135	0	0	0	0	0	0	1	0	0	4.3300	0.7700	-4.3300	-0.7700	0.0000	0.0000	0.0000	0.0000;
	65311	64603	0.004646	0.025193	0.02312	300.53	0	0	0	0	1	0	0	-109.0500	-4.9800	109.5700	5.3500	0.0000	0.0000	0.0000	0.0000;
	65481	64603	0.008049	0.046254	0.05228	332.18	0	0	0	0	1	0	0	121.0800	-4.8600	-120.0000	5.4600	0.0000	0.0000	0.0000	0.0000;
	65648	64603	0.006932	0.043895	0.05775	301.36	0	0	0	0	1	0	0	159.9800	1.4500	-158.3500	2.5800	0.0000	0.0000	0.0000	0.0000;
	64604	64736	0.026353	0.055188	0.00271	86.49	0	0	0	0	1	0	0	33.4200	-11.4100	-33.1200	11.7500	0.0000	0.0000	0.0000	0.0000;
	64738	64604	0.018825	0.050277	0.00537	77.94	0	0	0	0	1	0	0	21.3200	-5.5900	-21.2400	5.2300	0.0000	0.0000	0.0000	0.0000;
	64606	65762	0.019949	0.048737	0.0224	72.71	0	0	0	0	1	0	0	27.1300	-10.0500	-26.9800	7.9700	0.0000	0.0000	0.0000	0.0000;
	65305	64607	0.032883	0.076123	0.00608	65.5	0	0	0	0	1	0	0	12.4900	-5.1000	-12.4300	4.5700	0.0000	0.0000	0.0000	0.0000;
	65762	64607	0.035503	0.088425	0.00513	59.15	0	0	0	0	1	0	0	-6.9100	6.3000	6.9400	-6.7800	0.0000	0.0000	0.0000	0.0000;
	64608	64633	0.033604	0.089038	0.00421	41.39	0	0	0	0	1	0	0	-1.7800	1.9400	1.7800	-2.3900	0.0000	0.0000	0.0000	0.0000;
	64609	64612	0.004986	0.16973	0	285.75	0	0	1	0	1	0	0	32.3700	-2.0100	-32.3200	3.6600	0.0000	0.0000	0.0000	0.0000;
	64609	64613	0.000272	0.001011	0	0	0	0	0	0	1	0	0	-32.3700	2.0100	32.3700	-2.0000	0.0000	0.0000	0.0000	0.0000;
	64610	64612	-0.001962	-0.06678	0	116.14	0	0	1	0	1	0	0	-17.2000	6.4400	17.2000	-6.6500	0.0000	0.0000	0.0000	0.0000;
	64610	64615	0.062068	0.131589	0.00597	64.18	0	0	0	0	1	0	0	17.2000	-6.4400	-17.0100	6.2100	0.0000	0.0000	0.0000	0.0000;
	64611	64612	0.014397	0.490088	0	169.62	0	0	1	0	1	0	0	-15.0900	-1.9200	15.1200	2.9900	0.0000	0.0000	0.0000	0.0000;
	64613	64634	0.004466	0.024709	0.04706	296	0	0	0	0	1	0	0	-81.0900	11.1800	81.3700	-14.7100	0.0000	0.0000	0.0000	0.0000;
	64615	64614	0.042975	0.098758	0.00664	74.16	0	0	0	0	1	0	0	31.6100	-14.4500	-31.1300	14.8400	0.0000	0.0000	0.0000	0.0000;
	64615	64616	0.000248	0.001198	0	0	0	0	0	0	1	0	0	3.6200	1.8200	-3.6200	-1.8200	0.0000	0.0000	0.0000	0.0000;
	64619	64618	0.00302	0.115045	0	81.57	0	0	1	0	1	0	0	-9.2000	-1.2900	9.2100	1.3800	0.0000	0.0000	0.0000	0.0000;
	64618	64620	0.000266	0.001013	0	0	0	0	0	0	1	0	0	5.7800	0.3600	-5.7800	-0.3600	0.0000	0.0000	0.0000	0.0000;
	67176	64618	0.007258	0.040755	0.01928	235.15	0	0	0	0	1	0	0	15.0000	-0.3000	-14.9900	-1.7400	0.0000	0.0000	0.0000	0.0000;
	64619	64627	0.059536	0.136196	0.00661	47	0	0	0	0	1	0	0	7.7100	0.8500	-7.6800	-1.4900	0.0000	0.0000	0.0000	0.0000;
	64619	67177	0.071888	0.176358	0.01158	57.25	0	0	0	0	1	0	0	1.5000	0.4400	-1.4900	-1.7000	0.0000	0.0000	0.0000	0.0000;
	64622	64621	0.003385	0.090735	0	92.03	0	0	1	0	1	0	0	2.4100	-2.7800	-2.4100	2.7900	0.0000	0.0000	0.0000	0.0000;
	64621	64623	0.000285	0.001068	0	0	0	0	0	0	1	0	0	4.8900	1.3700	-4.8900	-1.3700	0.0000	0.0000	0.0000	0.0000;
	64621	65294	0.006774	0.046859	0.04809	230.01	0	0	0	0	1	0	0	-20.0600	1.2500	20.0900	-6.3900	0.0000	0.0000	0.0000	0.0000;
	64621	67569	0.025506	0.136794	0.15176	269.87	0	0	0	0	1	0	0	18.4400	-12.9700	-18.3600	-3.4100	0.0000	0.0000	0.0000	0.0000;
	64622	65170	0.079368	0.131386	0.00523	47.98	0	0	0	0	1	0	0	-0.1600	0.9200	0.1600	-1.5000	0.0000	0.0000	0.0000	0.0000;
	64622	65174	0.08606	0.192761	0.01322	49.2	0	0	0	0	1	0	0	-2.2600	1.8600	2.2700	-3.2900	0.0000	0.0000	0.0000	0.0000;
	64624	64625	0.000227	0.001006	0	0	0	0	0	0	1	0	0	-2.9200	-0.6500	2.9200	0.6500	0.0000	0.0000	0.0000	0.0000;
	64870	64625	0.051994	0.116928	0.00323	47.37	0	0	0	0	1	0	0	-1.4800	1.0600	1.4800	-1.4000	0.0000	0.0000	0.0000	0.0000;
	64625	64871	0.049685	0.098949	0.02416	52.23	0	0	0	0	1	0	0	-4.4000	0.7500	4.4100	-3.3200	0.0000	0.0000	0.0000	0.0000;
	64626	64627	0.000274	0.001185	0	0	0	0	0	0	1	0	0	-3.5400	-0.3300	3.5400	0.3300	0.0000	0.0000	0.0000	0.0000;
	64627	64628	0.027761	0.066761	0.00485	50.27	0	0	0	0	1	0	0	4.1400	1.1600	-4.1300	-1.6800	0.0000	0.0000	0.0000	0.0000;
	64628	64788	0.102833	0.240027	0.0107	51.73	0	0	0	0	1	0	0	1.9600	-1.6800	-1.9500	0.5300	0.0000	0.0000	0.0000	0.0000;
	64628	64870	0.143267	0.274891	0.01075	57.53	0	0	0	0	1	0	0	-2.7700	1.8000	2.7900	-2.9200	0.0000	0.0000	0.0000	0.0000;
	64630	64629	0.004244	0.145441	0	104.12	0	0	1	0	1	0	0	-12.9300	-2.7200	12.9300	2.9500	0.0000	0.0000	0.0000	0.0000;
	64629	64631	0.00021	0.001121	0	0	0	0	0	0	1	0	0	-12.9300	-2.9500	12.9400	2.9500	0.0000	0.0000	0.0000	0.0000;
	66760	64630	0.054875	0.158231	0.00329	58.23	0	0	0	0	1	0	0	-2.0700	0.1100	2.0800	-0.4700	0.0000	0.0000	0.0000	0.0000;
	64631	64860	0.019033	0.115776	0.10571	247.6	0	0	0	0	1	0	0	10.5200	-2.1400	-10.5000	-9.3500	0.0000	0.0000	0.0000	0.0000;
	64631	65294	0.009567	0.053617	0.05572	196.63	0	0	0	0	1	0	0	7.1700	-4.8200	-7.1700	-1.3100	0.0000	0.0000	0.0000	0.0000;
	64631	65450	0.017676	0.093747	0.10145	260.28	0	0	0	0	1	0	0	-52.1800	10.4100	52.6500	-19.0500	0.0000	0.0000	0.0000	0.0000;
	64631	67176	0.01621	0.076019	0.06897	257.01	0	0	0	0	1	0	0	21.5500	-6.3900	-21.4900	-0.9000	0.0000	0.0000	0.0000	0.0000;
	64633	64632	0.003939	0.124247	0	92.6	0	0	1	0	1	0	0	-9.5200	0.3700	9.5200	-0.2700	0.0000	0.0000	0.0000	0.0000;
	64632	64634	0.000266	0.001179	0	0	0	0	0	0	1	0	0	-9.5200	0.2700	9.5200	-0.2700	0.0000	0.0000	0.0000	0.0000;
	64634	65917	0.0039	0.01893	0.02616	296.87	0	0	0	0	1	0	0	-90.8900	14.9800	91.2000	-16.3100	0.0000	0.0000	0.0000	0.0000;
	64635	64638	0.010901	0.285058	0	240.14	0	0	1	0	1	0	0	28.7200	-3.2900	-28.6400	5.5000	0.0000	0.0000	0.0000	0.0000;
	64635	64639	0.00021	0.001061	0	0	0	0	0	0	1	0	0	8.8000	2.3000	-8.8000	-2.3000	0.0000	0.0000	0.0000	0.0000;
	64635	64640	0.000251	0.001194	0	0	0	0	0	0	1	0	0	-37.5300	0.9900	37.5300	-0.9800	0.0000	0.0000	0.0000	0.0000;
	64636	64638	-0.006055	-0.158347	0	115.14	0	0	1	0	1	0	0	-28.6900	4.2700	28.6400	-5.5000	0.0000	0.0000	0.0000	0.0000;
	64651	64636	0.02478	0.057435	0.0127	47.97	0	0	0	0	1	0	0	0.0200	-2.8600	-0.0200	1.4800	0.0000	0.0000	0.0000	0.0000;
	64847	64636	0.020356	0.058774	0.02327	74.59	0	0	0	0	1	0	0	-28.5500	3.6900	28.7100	-5.7600	0.0000	0.0000	0.0000	0.0000;
	64637	64638	0.026624	0.696231	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64640	64828	0.004024	0.025659	0.03625	273.47	0	0	0	0	1	0	0	-37.5300	0.9800	37.5800	-4.5600	0.0000	0.0000	0.0000	0.0000;
	64642	64641	0.058441	0.115961	0.00249	77.8	0	0	0	0	1	0	0	31.3700	-9.3500	-30.7900	10.2300	0.0000	0.0000	0.0000	0.0000;
	64641	64875	0.056831	0.151156	0.00673	73.77	0	0	0	0	1	0	0	23.8900	-11.1400	-23.5200	11.3900	0.0000	0.0000	0.0000	0.0000;
	64642	64643	0.000217	0.001143	0	0	0	0	0	0	1	0	0	5.3500	1.7800	-5.3500	-1.7800	0.0000	0.0000	0.0000	0.0000;
	64642	64646	0.046465	0.095994	0.01378	59.72	0	0	0	0	1	0	0	-8.3000	4.3400	8.3400	-5.7400	0.0000	0.0000	0.0000	0.0000;
	64642	65529	0.019572	0.041726	0.04782	74.97	0	0	0	0	1	0	0	-28.4200	3.2400	28.5800	-8.0900	0.0000	0.0000	0.0000	0.0000;
	64764	64644	0.008348	0.056889	0.02698	307.27	0	0	0	0	1	0	0	-82.9100	3.5200	83.4500	-2.7300	0.0000	0.0000	0.0000	0.0000;
	65532	64644	0.004407	0.029045	0.0573	315.33	0	0	0	0	1	0	0	89.1200	-5.5300	-88.8000	1.4900	0.0000	0.0000	0.0000	0.0000;
	64646	64645	0.003608	0.108059	0	114.72	0	0	1	0	1	0	0	-25.5600	-0.2000	25.5800	0.8500	0.0000	0.0000	0.0000	0.0000;
	64645	64647	0.000212	0.00113	0	0	0	0	0	0	1	0	0	-25.5800	-0.8500	25.5900	0.8600	0.0000	0.0000	0.0000	0.0000;
	64646	64648	0.002414	0.006352	0.00289	58.39	0	0	0	0	1	0	0	8.0000	-8.4400	-8.0000	8.1400	0.0000	0.0000	0.0000	0.0000;
	64650	64646	0.018673	0.037062	0.0083	53.55	0	0	0	0	1	0	0	4.0900	-5.0600	-4.0900	4.1800	0.0000	0.0000	0.0000	0.0000;
	65973	64647	0.004113	0.022673	0.02131	260.32	0	0	0	0	1	0	0	25.6100	-1.3100	-25.5900	-0.8600	0.0000	0.0000	0.0000	0.0000;
	64648	64649	0.000215	0.001021	0	0	0	0	0	0	1	0	0	12.8600	0.8700	-12.8500	-0.8700	0.0000	0.0000	0.0000	0.0000;
	64648	64847	0.049897	0.142038	0.00476	54.15	0	0	0	0	1	0	0	6.0000	-2.6900	-5.9800	2.2300	0.0000	0.0000	0.0000	0.0000;
	64648	65529	0.013414	0.038466	0.00215	59.59	0	0	0	0	1	0	0	-10.8500	-6.3200	10.8700	6.1500	0.0000	0.0000	0.0000	0.0000;
	65913	64650	0.029277	0.072957	0.0018	67.52	0	0	0	0	1	0	0	17.0300	-2.0400	-16.9500	2.0500	0.0000	0.0000	0.0000	0.0000;
	65974	64651	0.023504	0.055825	0.00248	30.5	0	0	0	0	1	0	0	2.0300	2.5300	-2.0300	-2.8000	0.0000	0.0000	0.0000	0.0000;
	64652	65334	0.039459	0.122222	0.00224	61.79	0	0	0	0	1	0	0	-7.8200	1.6600	7.8400	-1.8400	0.0000	0.0000	0.0000	0.0000;
	64652	65415	0.04806	0.117771	0.00414	57.55	0	0	0	0	1	0	0	-5.2400	1.5600	5.2500	-1.9800	0.0000	0.0000	0.0000	0.0000;
	64653	64654	0.037493	0.103456	0.00343	65.15	0	0	0	0	1	0	0	-8.2200	1.7300	8.2400	-2.0400	0.0000	0.0000	0.0000	0.0000;
	64653	64655	0.036215	0.093381	0.00595	62.18	0	0	0	0	1	0	0	5.7000	-2.5500	-5.6900	1.9300	0.0000	0.0000	0.0000	0.0000;
	65415	64654	0.058674	0.138003	0.00482	65.66	0	0	0	0	1	0	0	9.9800	-2.1700	-9.9300	1.7700	0.0000	0.0000	0.0000	0.0000;
	64658	64656	0.025439	0.046899	0.00261	53.38	0	0	0	0	1	0	0	-5.3600	1.4200	5.3700	-1.7000	0.0000	0.0000	0.0000	0.0000;
	64656	64663	0.034744	0.069278	0.00369	62.24	0	0	0	0	1	0	0	-13.8700	-0.6300	13.9300	0.3500	0.0000	0.0000	0.0000	0.0000;
	64657	64660	0.00267	0.081782	0	124.83	0	0	1	0	1	0	0	21.2600	-6.8600	-21.2500	7.2400	0.0000	0.0000	0.0000	0.0000;
	64657	64661	0.000203	0.001047	0	0	0	0	0	0	1	0	0	-21.2600	6.8600	21.2600	-6.8600	0.0000	0.0000	0.0000	0.0000;
	64658	64660	0.001052	0.032243	0	99.83	0	0	1	0	1	0	0	-21.2400	7.3900	21.2500	-7.2400	0.0000	0.0000	0.0000	0.0000;
	64659	64660	0.022624	0.693087	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64661	64664	0.003702	0.023781	0.01863	297.23	0	0	0	0	1	0	0	-105.7200	11.7100	106.1100	-11.2200	0.0000	0.0000	0.0000	0.0000;
	64663	64662	0.006453	0.168482	0	100.27	0	0	1.01875	0	1	0	0	-22.4300	-3.5000	22.4700	4.3200	0.0000	0.0000	0.0000	0.0000;
	64662	64664	0.000246	0.001017	0	0	0	0	0	0	1	0	0	-22.4700	-4.3200	22.4700	4.3300	0.0000	0.0000	0.0000	0.0000;
	64668	64664	0.002803	0.018167	0.04536	285.11	0	0	0	0	1	0	0	-71.8300	8.6000	71.9700	-12.6000	0.0000	0.0000	0.0000	0.0000;
	64664	65844	0.005115	0.030868	0.03023	283.52	0	0	0	0	1	0	0	-73.6900	5.3200	73.9500	-7.0200	0.0000	0.0000	0.0000	0.0000;
	64666	64665	0.0206	0.054915	0.00343	73.47	0	0	0	0	1	0	0	21.5100	-1.8800	-21.4200	1.7600	0.0000	0.0000	0.0000	0.0000;
	65910	64666	0.024735	0.069273	0.00226	62.28	0	0	0	0	1	0	0	13.0700	1.5200	-13.0300	-1.6500	0.0000	0.0000	0.0000	0.0000;
	64667	64668	0.000234	0.001036	0	0	0	0	0	0	1	0	0	-13.9700	-3.2800	13.9700	3.2800	0.0000	0.0000	0.0000	0.0000;
	64668	65867	0.003293	0.01659	0.02244	277.17	0	0	0	0	1	0	0	-72.9100	-12.2800	73.0700	10.6800	0.0000	0.0000	0.0000	0.0000;
	64669	64743	0.096648	0.247658	0.00794	57.99	0	0	0	0	1	0	0	5.7000	-3.9300	-5.6600	3.1600	0.0000	0.0000	0.0000	0.0000;
	64669	64745	0.069972	0.149698	0.0063	61.04	0	0	0	0	1	0	0	-7.5300	3.8000	7.5800	-4.3800	0.0000	0.0000	0.0000	0.0000;
	64672	64670	0.01845	0.052813	0.00214	62.95	0	0	0	0	1	0	0	13.0600	0.3400	-13.0300	-0.4900	0.0000	0.0000	0.0000	0.0000;
	64672	64671	0.003138	0.096648	0	90.96	0	0	1.00625	0	1	0	0	-18.9800	-2.4500	18.9900	2.7800	0.0000	0.0000	0.0000	0.0000;
	64671	64673	0.000263	0.001062	0	0	0	0	0	0	1	0	0	4.9500	1.8700	-4.9500	-1.8700	0.0000	0.0000	0.0000	0.0000;
	64676	64671	0.005142	0.033127	0.04877	273.96	0	0	0	0	1	0	0	-79.6800	9.7900	79.9900	-13.1200	0.0000	0.0000	0.0000	0.0000;
	64672	64674	0.052492	0.126996	0.00263	43.82	0	0	0	0	1	0	0	5.9200	2.1100	-5.9000	-2.3500	0.0000	0.0000	0.0000	0.0000;
	64679	64675	0.008827	0.021778	0.00451	75.56	0	0	0	0	1	0	0	29.6200	2.2000	-29.5500	-2.5100	0.0000	0.0000	0.0000	0.0000;
	64676	64677	0.000251	0.00102	0	0	0	0	0	0	1	0	0	15.3200	8.4800	-15.3200	-8.4800	0.0000	0.0000	0.0000	0.0000;
	64678	64676	0.003143	0.020988	0.01271	256.83	0	0	0	0	1	0	0	-45.2500	-9.5400	45.3100	8.5700	0.0000	0.0000	0.0000	0.0000;
	64676	64682	0.006584	0.045636	0.03524	275.45	0	0	0	0	1	0	0	57.8500	-13.6000	-57.6400	11.2100	0.0000	0.0000	0.0000	0.0000;
	64676	65776	0.005337	0.031793	0.0219	272.61	0	0	0	0	1	0	0	-39.2400	-13.4000	39.3200	11.5000	0.0000	0.0000	0.0000	0.0000;
	64679	64678	0.003755	0.124194	0	106.72	0	0	1.0125	0	1	0	0	-28.1600	-5.7700	28.1800	6.7300	0.0000	0.0000	0.0000	0.0000;
	64678	64680	0.000251	0.001091	0	0	0	0	0	0	1	0	0	17.0600	2.8100	-17.0600	-2.8100	0.0000	0.0000	0.0000	0.0000;
	64683	64681	0.043477	0.095268	0.0048	62.97	0	0	0	0	1	0	0	14.2800	-3.0600	-14.1900	2.7200	0.0000	0.0000	0.0000	0.0000;
	64683	64682	0.003053	0.109807	0	89.18	0	0	1	0	1	0	0	-14.2800	3.0600	14.2800	-2.8500	0.0000	0.0000	0.0000	0.0000;
	64682	64684	0.000253	0.001147	0	0	0	0	0	0	1	0	0	8.8900	0.4100	-8.8900	-0.4100	0.0000	0.0000	0.0000	0.0000;
	64687	64685	0.024988	0.058145	0.00484	63.13	0	0	0	0	1	0	0	-6.2100	3.7800	6.2200	-4.2800	0.0000	0.0000	0.0000	0.0000;
	64685	64691	0.059238	0.159734	0.00454	65.84	0	0	0	0	1	0	0	-9.6000	3.7900	9.6600	-4.1300	0.0000	0.0000	0.0000	0.0000;
	64686	64689	0.006562	0.265125	0	120.88	0	0	1	0	1	0	0	-6.2100	3.8500	6.2100	-3.7300	0.0000	0.0000	0.0000	0.0000;
	64686	64690	0.000292	0.00114	0	0	0	0	0	0	1	0	0	5.7800	1.2300	-5.7800	-1.2300	0.0000	0.0000	0.0000	0.0000;
	65725	64686	0.014798	0.097678	0.12132	225.39	0	0	0	0	1	0	0	-0.4300	-8.3800	0.4300	-5.0800	0.0000	0.0000	0.0000	0.0000;
	64687	64689	-0.00273	-0.110312	0	95.88	0	0	1	0	1	0	0	6.2100	-3.7800	-6.2100	3.7300	0.0000	0.0000	0.0000	0.0000;
	64688	64689	0.020267	0.818865	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64691	64692	0.00027	0.001111	0	0	0	0	0	0	1	0	0	2.2400	1.5500	-2.2400	-1.5500	0.0000	0.0000	0.0000	0.0000;
	64691	65807	0.087253	0.240786	0.00823	69.64	0	0	0	0	1	0	0	-11.9000	2.5800	12.0200	-3.1600	0.0000	0.0000	0.0000	0.0000;
	64693	64694	0.000262	0.00107	0	0	0	0	0	0	1	0	0	3.1100	0.9600	-3.1100	-0.9600	0.0000	0.0000	0.0000	0.0000;
	64693	64696	0.051229	0.133431	0.00489	61.14	0	0	0	0	1	0	0	1.3000	-2.0900	-1.3000	1.5600	0.0000	0.0000	0.0000	0.0000;
	64693	64700	0.044546	0.125408	0.00807	57.75	0	0	0	0	1	0	0	-4.4100	3.4200	4.4200	-4.2500	0.0000	0.0000	0.0000	0.0000;
	64695	64698	0.005518	0.151181	0	230.5	0	0	1	0	1	0	0	12.4100	-1.2400	-12.4100	1.4600	0.0000	0.0000	0.0000	0.0000;
	64695	64699	0.000243	0.001189	0	0	0	0	0	0	1	0	0	5.6400	0.3000	-5.6400	-0.3000	0.0000	0.0000	0.0000	0.0000;
	64695	65464	0.009613	0.046076	0.03927	246.74	0	0	0	0	1	0	0	-18.0600	0.9400	18.0800	-5.0500	0.0000	0.0000	0.0000	0.0000;
	64696	64698	-0.001406	-0.038513	0	105.5	0	0	1	0	1	0	0	-12.4100	1.4000	12.4100	-1.4600	0.0000	0.0000	0.0000	0.0000;
	64788	64696	0.067221	0.159365	0.00384	52.65	0	0	0	0	1	0	0	-1.7300	-1.0900	1.7400	0.6800	0.0000	0.0000	0.0000	0.0000;
	64697	64698	0.023464	0.642884	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64701	64704	0.007771	0.182985	0	230.39	0	0	1	0	1	0	0	7.8200	-1.3800	-7.8100	1.4900	0.0000	0.0000	0.0000	0.0000;
	64701	64705	0.000271	0.001038	0	0	0	0	0	0	1	0	0	-7.8200	1.3800	7.8200	-1.3800	0.0000	0.0000	0.0000	0.0000;
	64702	64704	-0.001597	-0.037602	0	68.67	0	0	1	0	1	0	0	1.2200	4.3600	-1.2200	-4.3600	0.0000	0.0000	0.0000	0.0000;
	64702	67173	0.138057	0.341902	0.01118	39.63	0	0	0	0	1	0	0	-0.9900	-0.9300	0.9900	-0.2900	0.0000	0.0000	0.0000	0.0000;
	64702	67175	0.108502	0.255432	0.00604	53.6	0	0	0	0	1	0	0	-2.5100	-1.3000	2.5200	0.6600	0.0000	0.0000	0.0000	0.0000;
	64702	67177	0.132497	0.24381	0.01426	46.29	0	0	0	0	1	0	0	2.2800	-2.1300	-2.2700	0.5900	0.0000	0.0000	0.0000	0.0000;
	64703	64704	0.030993	0.729777	0	161.72	0	0	1	0	1	0	0	-9.0100	-2.2800	9.0400	2.8800	0.0000	0.0000	0.0000	0.0000;
	64705	66732	0.035486	0.205336	0.06786	209.21	0	0	0	0	1	0	0	-0.5900	-4.9700	0.5900	-2.4400	0.0000	0.0000	0.0000	0.0000;
	65472	64706	0.021199	0.051496	0.00134	64.15	0	0	0	0	1	0	0	17.4800	3.2900	-17.4200	-3.2900	0.0000	0.0000	0.0000	0.0000;
	64706	65499	0.010434	0.027058	0.001	57.56	0	0	0	0	1	0	0	11.8800	1.2200	-11.8600	-1.2900	0.0000	0.0000	0.0000	0.0000;
	64707	64708	0.000233	0.001065	0	0	0	0	0	0	1	0	0	7.2000	0.4500	-7.2000	-0.4500	0.0000	0.0000	0.0000	0.0000;
	64709	64710	0.000219	0.00113	0	0	0	0	0	0	1	0	0	2.2000	0.5800	-2.2000	-0.5800	0.0000	0.0000	0.0000	0.0000;
	64711	64709	0.043387	0.110071	0.00318	56.48	0	0	0	0	1	0	0	2.6600	-0.0900	-2.6500	-0.2500	0.0000	0.0000	0.0000	0.0000;
	64713	64709	0.063859	0.148217	0.00599	71.4	0	0	0	0	1	0	0	21.5900	-4.4400	-21.3200	4.4100	0.0000	0.0000	0.0000	0.0000;
	64713	64711	0.052112	0.157393	0.00475	69.68	0	0	0	0	1	0	0	19.3900	-2.6400	-19.2200	2.6400	0.0000	0.0000	0.0000	0.0000;
	64711	64716	0.064693	0.178921	0.00644	61.86	0	0	0	0	1	0	0	14.5900	-3.3400	-14.4600	2.9900	0.0000	0.0000	0.0000	0.0000;
	64713	64712	0.00407	0.111643	0	120.31	0	0	1	0	1	0	0	-43.9600	6.1100	44.0400	-4.1500	0.0000	0.0000	0.0000	0.0000;
	64712	64714	0.000278	0.001176	0	0	0	0	0	0	1	0	0	-44.0400	4.1500	44.0400	-4.1300	0.0000	0.0000	0.0000	0.0000;
	64715	64716	0.000242	0.001199	0	0	0	0	0	0	1	0	0	-1.2100	-0.5700	1.2100	0.5700	0.0000	0.0000	0.0000	0.0000;
	64717	64720	-0.001316	-0.022428	0	124.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64717	64721	0.000256	0.001084	0	0	0	0	0	0	1	0	0	2.2800	0.4600	-2.2800	-0.4600	0.0000	0.0000	0.0000	0.0000;
	64717	64722	0.000275	0.001197	0	0	0	0	0	0	1	0	0	-2.2800	-0.4600	2.2800	0.4600	0.0000	0.0000	0.0000	0.0000;
	64718	64720	0.01691	0.288184	0	62.33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64719	64720	0.01691	0.288184	0	62.33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64722	64723	0.044814	0.10767	0.01153	72.69	0	0	0	0	1	0	0	-2.9700	-2.1000	2.9800	0.8800	0.0000	0.0000	0.0000	0.0000;
	64722	66728	0.047133	0.095216	0.00421	68.39	0	0	0	0	1	0	0	0.7000	1.6400	-0.6900	-2.0800	0.0000	0.0000	0.0000	0.0000;
	64725	64723	0.012572	0.039072	0.00388	66.2	0	0	0	0	1	0	0	7.2900	1.6200	-7.2800	-2.0200	0.0000	0.0000	0.0000	0.0000;
	64723	64729	0.025089	0.057868	0.00193	53.77	0	0	0	0	1	0	0	-0.6300	0.5100	0.6300	-0.7200	0.0000	0.0000	0.0000	0.0000;
	64724	64727	0.002319	0.088418	0	218.9	0	0	1	0	1	0	0	-0.3400	4.6900	0.3400	-4.6700	0.0000	0.0000	0.0000	0.0000;
	64724	64728	0.000288	0.001022	0	0	0	0	0	0	1	0	0	5.6100	0.8200	-5.6100	-0.8200	0.0000	0.0000	0.0000	0.0000;
	64724	64777	0.013356	0.069587	0.09731	240	0	0	0	0	1	0	0	-5.2700	-5.5100	5.2700	-5.0300	0.0000	0.0000	0.0000	0.0000;
	64725	64727	0.000855	0.032616	0	93.9	0	0	1	0	1	0	0	0.3400	-4.6600	-0.3400	4.6700	0.0000	0.0000	0.0000	0.0000;
	64729	64725	0.022262	0.043221	0.00127	59.92	0	0	0	0	1	0	0	-5.5600	-1.4200	5.5600	1.3000	0.0000	0.0000	0.0000	0.0000;
	64726	64727	0.019655	0.749407	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64731	64730	0.002311	0.07624	0	95.63	0	0	1.03125	0	1	0	0	-21.3600	-10.6700	21.3700	11.1000	0.0000	0.0000	0.0000	0.0000;
	64730	64732	0.000278	0.001018	0	0	0	0	0	0	1	0	0	6.0700	2.8500	-6.0700	-2.8500	0.0000	0.0000	0.0000	0.0000;
	64730	65072	0.00557	0.033947	0.03497	289.6	0	0	0	0	1	0	0	83.6300	-7.3400	-83.2500	5.9900	0.0000	0.0000	0.0000	0.0000;
	64730	65311	0.005142	0.034328	0.0251	300.74	0	0	0	0	1	0	0	-111.0800	-6.6000	111.6900	8.0400	0.0000	0.0000	0.0000	0.0000;
	64733	64731	0.016682	0.041175	0.00502	43.93	0	0	0	0	1	0	0	-1.3700	-10.1600	1.3800	9.6600	0.0000	0.0000	0.0000	0.0000;
	64731	65132	0.043047	0.104724	0.00346	66.94	0	0	0	0	1	0	0	19.9800	1.0200	-19.8200	-1.0000	0.0000	0.0000	0.0000	0.0000;
	64733	64734	0.000271	0.001181	0	0	0	0	0	0	1	0	0	5.3300	2.2300	-5.3300	-2.2300	0.0000	0.0000	0.0000	0.0000;
	65054	64733	0.021008	0.056417	0.00286	70.81	0	0	0	0	1	0	0	-21.8100	-1.0000	21.9100	0.9400	0.0000	0.0000	0.0000	0.0000;
	65762	64733	0.036824	0.089385	0.0033	74.1	0	0	0	0	1	0	0	26.1200	-6.7500	-25.8700	6.9900	0.0000	0.0000	0.0000	0.0000;
	65066	64735	0.020635	0.054524	0.00154	42	0	0	0	0	1	0	0	-0.2800	7.2100	0.2900	-7.3500	0.0000	0.0000	0.0000	0.0000;
	65097	64735	0.025566	0.06845	0.00256	51.69	0	0	0	0	1	0	0	4.7400	-7.0100	-4.7300	6.7900	0.0000	0.0000	0.0000	0.0000;
	64736	64737	0.000248	0.00108	0	0	0	0	0	0	1	0	0	4.0500	0.3900	-4.0500	-0.3900	0.0000	0.0000	0.0000	0.0000;
	64739	64736	0.056789	0.129273	0.00533	75.55	0	0	0	0	1	0	0	-24.6700	6.5900	25.0200	-6.3700	0.0000	0.0000	0.0000	0.0000;
	64736	65305	0.016617	0.041036	0.00451	56.08	0	0	0	0	1	0	0	4.0500	-5.7700	-4.0400	5.3000	0.0000	0.0000	0.0000	0.0000;
	64738	65635	0.042068	0.140587	0.01365	76.94	0	0	0	0	1	0	0	-24.6800	3.2800	24.9300	-3.9600	0.0000	0.0000	0.0000	0.0000;
	64740	64748	0.006037	0.038005	0.04082	252.73	0	0	0	0	1	0	0	-11.6300	2.4300	11.6400	-6.9300	0.0000	0.0000	0.0000	0.0000;
	64740	65138	0.012023	0.062285	0.06669	242.68	0	0	0	0	1	0	0	7.7600	-3.7900	-7.7600	-3.6100	0.0000	0.0000	0.0000	0.0000;
	64741	64742	0.000293	0.001186	0	0	0	0	0	0	1	0	0	3.3100	1.5600	-3.3100	-1.5600	0.0000	0.0000	0.0000	0.0000;
	64748	64741	0.009239	0.053831	0.02823	238.71	0	0	0	0	1	0	0	-8.5700	1.2200	8.5800	-4.3300	0.0000	0.0000	0.0000	0.0000;
	64741	65834	0.01002	0.061282	0.04664	243.82	0	0	0	0	1	0	0	-11.8900	2.7600	11.9100	-7.8500	0.0000	0.0000	0.0000	0.0000;
	64743	64744	0.000244	0.001194	0	0	0	0	0	0	1	0	0	2.0700	0.7000	-2.0700	-0.7000	0.0000	0.0000	0.0000	0.0000;
	64743	65504	0.055968	0.140848	0.0065	64.7	0	0	0	0	1	0	0	3.5900	-3.8600	-3.5800	3.1800	0.0000	0.0000	0.0000	0.0000;
	64747	64746	0.004542	0.144342	0	90.52	0	0	1	0	1	0	0	3.0700	-5.6500	-3.0700	5.7000	0.0000	0.0000	0.0000	0.0000;
	64746	64748	0.000241	0.00115	0	0	0	0	0	0	1	0	0	3.0700	-5.7000	-3.0700	5.7100	0.0000	0.0000	0.0000	0.0000;
	64747	65504	0.045424	0.091052	0.00618	75.89	0	0	0	0	1	0	0	-8.9300	3.3000	8.9700	-3.9000	0.0000	0.0000	0.0000	0.0000;
	64749	64754	0.053415	0.122285	0.0043	49.2	0	0	0	0	1	0	0	-1.5900	2.1300	1.5900	-2.5900	0.0000	0.0000	0.0000	0.0000;
	64750	64751	0.000245	0.00113	0	0	0	0	0	0	1	0	0	3.2800	1.3000	-3.2800	-1.3000	0.0000	0.0000	0.0000	0.0000;
	64750	65827	0.009208	0.022575	0.00158	64.44	0	0	0	0	1	0	0	-14.2400	1.0400	14.2600	-1.1700	0.0000	0.0000	0.0000	0.0000;
	65827	64752	0.03783	0.067137	0.00215	62.89	0	0	0	0	1	0	0	8.5900	-1.5600	-8.5700	1.3700	0.0000	0.0000	0.0000	0.0000;
	64754	64753	0.003254	0.110619	0	126.44	0	0	1.03125	0	1	0	0	-50.5700	-19.7000	50.6700	22.9100	0.0000	0.0000	0.0000	0.0000;
	64753	64755	0.000278	0.001008	0	0	0	0	0	0	1	0	0	-50.6700	-22.9100	50.6700	22.9400	0.0000	0.0000	0.0000	0.0000;
	64756	64754	0.012364	0.03342	0.00457	61.51	0	0	0	0	1	0	0	3.3500	-9.3500	-3.3400	8.8900	0.0000	0.0000	0.0000	0.0000;
	64754	64767	0.016711	0.03917	0.00058	67.19	0	0	0	0	1	0	0	17.4100	10.6200	-17.3400	-10.5300	0.0000	0.0000	0.0000	0.0000;
	64755	64762	0.001736	0.011226	0.00804	332.19	0	0	0	0	1	0	0	-100.9200	6.1400	101.0800	-5.9200	0.0000	0.0000	0.0000	0.0000;
	64755	64764	0.00412	0.022928	0.01859	282.77	0	0	0	0	1	0	0	-33.8100	6.4700	33.8600	-8.1900	0.0000	0.0000	0.0000	0.0000;
	64755	65398	0.007508	0.042519	0.04812	337.06	0	0	0	0	1	0	0	84.0500	-35.5500	-83.4800	33.6300	0.0000	0.0000	0.0000	0.0000;
	64765	64756	0.014165	0.03219	0.00145	67.98	0	0	0	0	1	0	0	18.8100	5.5000	-18.7600	-5.5400	0.0000	0.0000	0.0000	0.0000;
	64756	64875	0.02723	0.048121	0.01269	71.45	0	0	0	0	1	0	0	-19.5100	10.3500	19.6400	-11.4800	0.0000	0.0000	0.0000	0.0000;
	64757	64761	5.6e-05	0.004168	0	1153.01	0	0	1	0	1	0	0	190.6300	22.4200	-190.6100	-21.0000	0.0000	0.0000	0.0000	0.0000;
	64757	65932	0.000569	0.008516	0.89756	2915.61	0	0	0	0	1	0	0	356.5200	-105.2500	-355.8300	18.5600	0.0000	0.0000	0.0000	0.0000;
	65975	64757	0.000601	0.00926	0.67624	3078.88	0	0	0	0	1	0	0	548.8200	-24.9600	-547.1500	-22.3600	0.0000	0.0000	0.0000	0.0000;
	64759	64758	0.004037	0.12035	0	128.49	0	0	1.01875	0	1	0	0	-52.5600	-10.0000	52.6700	13.3300	0.0000	0.0000	0.0000	0.0000;
	64758	64761	0.000202	0.015074	0	1003.01	0	0	1	0	1	0	0	-190.5400	-15.8400	190.6100	21.0000	0.0000	0.0000	0.0000	0.0000;
	64758	64762	0.000261	0.001073	0	0	0	0	0	0	1	0	0	137.8700	2.5100	-137.8200	-2.3200	0.0000	0.0000	0.0000	0.0000;
	64758	64763	0.000204	0.001088	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64767	64759	0.023233	0.067429	0.00207	64.73	0	0	0	0	1	0	0	-17.5700	-1.8600	17.6400	1.8300	0.0000	0.0000	0.0000	0.0000;
	64760	64761	0.001568	0.116779	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64762	64764	0.001405	0.009524	0.01327	263.47	0	0	0	0	1	0	0	36.7400	8.2500	-36.7200	-9.5300	0.0000	0.0000	0.0000	0.0000;
	64765	64764	0.00295	0.113311	0	126.26	0	0	1.0125	0	1	0	0	-50.7800	-1.3300	50.8500	4.0900	0.0000	0.0000	0.0000	0.0000;
	64764	64766	0.00027	0.001177	0	0	0	0	0	0	1	0	0	34.9200	10.1100	-34.9200	-10.0900	0.0000	0.0000	0.0000	0.0000;
	64768	64769	0.000209	0.001065	0	0	0	0	0	0	1	0	0	-14.0400	-4.8700	14.0400	4.8700	0.0000	0.0000	0.0000	0.0000;
	64769	64770	0.046976	0.106192	0.00258	59.91	0	0	0	0	1	0	0	-7.2500	0.3100	7.2700	-0.5300	0.0000	0.0000	0.0000	0.0000;
	65551	64769	0.092806	0.263628	0.01348	53.7	0	0	0	0	1	0	0	6.8500	3.9400	-6.7900	-5.1800	0.0000	0.0000	0.0000	0.0000;
	64770	64771	0.000293	0.00103	0	0	0	0	0	0	1	0	0	7.0900	0.9300	-7.0900	-0.9300	0.0000	0.0000	0.0000	0.0000;
	64770	64773	0.074451	0.198888	0.0118	51.59	0	0	0	0	1	0	0	0.5700	-3.0900	-0.5600	1.8700	0.0000	0.0000	0.0000	0.0000;
	64772	64773	0.000224	0.001124	0	0	0	0	0	0	1	0	0	-2.3500	-0.8000	2.3500	0.8000	0.0000	0.0000	0.0000	0.0000;
	64774	64775	0.050711	0.135682	0.00584	69.15	0	0	0	0	1	0	0	-6.8100	1.0600	6.8300	-1.6300	0.0000	0.0000	0.0000	0.0000;
	67660	64774	0.13624	0.346589	0.0067	61.16	0	0	0	0	1	0	0	-2.7000	1.1800	2.7100	-1.8600	0.0000	0.0000	0.0000	0.0000;
	64775	64776	0.000259	0.001152	0	0	0	0	0	0	1	0	0	3.9400	1.0200	-3.9400	-1.0200	0.0000	0.0000	0.0000	0.0000;
	64778	64775	0.038205	0.098256	0.00223	73.47	0	0	0	0	1	0	0	8.4000	1.3900	-8.3800	-1.5700	0.0000	0.0000	0.0000	0.0000;
	64775	64780	0.041092	0.111531	0.00357	52.79	0	0	0	0	1	0	0	-2.3900	2.1700	2.3900	-2.5400	0.0000	0.0000	0.0000	0.0000;
	64778	64777	0.003579	0.133028	0	99.91	0	0	1	0	1	0	0	-8.4000	-1.3900	8.4100	1.4800	0.0000	0.0000	0.0000	0.0000;
	64777	64779	0.000234	0.001051	0	0	0	0	0	0	1	0	0	4.8900	1.8800	-4.8900	-1.8800	0.0000	0.0000	0.0000	0.0000;
	64777	65388	0.014153	0.082814	0.03602	267.38	0	0	0	0	1	0	0	-18.5700	1.6700	18.6100	-5.3100	0.0000	0.0000	0.0000	0.0000;
	64790	64781	0.038135	0.106062	0.00706	48.7	0	0	0	0	1	0	0	-3.7200	3.5000	3.7300	-4.2300	0.0000	0.0000	0.0000	0.0000;
	64781	64858	0.045763	0.157747	0.00416	51.08	0	0	0	0	1	0	0	-5.6900	3.0600	5.7000	-3.4400	0.0000	0.0000	0.0000	0.0000;
	64783	64782	0.030242	0.083532	0.00334	57.12	0	0	0	0	1	0	0	-11.7400	-4.6500	11.7800	4.4200	0.0000	0.0000	0.0000	0.0000;
	64782	64787	0.032355	0.082525	0.00172	59.83	0	0	0	0	1	0	0	-14.7400	-6.3500	14.8200	6.3700	0.0000	0.0000	0.0000	0.0000;
	64785	64784	0.005577	0.17285	0	84.64	0	0	1.01875	0	1	0	0	-13.4900	-8.9600	13.5000	9.3900	0.0000	0.0000	0.0000	0.0000;
	64784	64786	0.000235	0.001017	0	0	0	0	0	0	1	0	0	17.5100	1.7600	-17.5100	-1.7600	0.0000	0.0000	0.0000	0.0000;
	64787	64785	0.019517	0.042861	0.0018	55.43	0	0	0	0	1	0	0	-9.8200	-5.3600	9.8500	5.2100	0.0000	0.0000	0.0000	0.0000;
	65286	64785	0.017772	0.041453	0.00086	46.32	0	0	0	0	1	0	0	-3.6300	-3.8300	3.6400	3.7400	0.0000	0.0000	0.0000	0.0000;
	65286	64787	0.008408	0.019808	0.00133	59.53	0	0	0	0	1	0	0	13.6200	4.1100	-13.6000	-4.2200	0.0000	0.0000	0.0000	0.0000;
	64788	64789	0.000226	0.001157	0	0	0	0	0	0	1	0	0	3.6900	0.5600	-3.6900	-0.5600	0.0000	0.0000	0.0000	0.0000;
	64791	64792	0.000228	0.001104	0	0	0	0	0	0	1	0	0	-9.2700	-1.8700	9.2700	1.8700	0.0000	0.0000	0.0000	0.0000;
	64795	64792	0.018816	0.047117	0.00165	67.37	0	0	0	0	1	0	0	-14.7900	3.2400	14.8300	-3.3100	0.0000	0.0000	0.0000	0.0000;
	64792	65525	0.01315	0.02354	0.02299	72.38	0	0	0	0	1	0	0	-24.1000	1.4400	24.1700	-3.8000	0.0000	0.0000	0.0000	0.0000;
	65525	64793	0.007205	0.019619	0.00076	44.42	0	0	0	0	1	0	0	-4.6800	5.1700	4.6900	-5.2400	0.0000	0.0000	0.0000	0.0000;
	64793	65998	0.018812	0.044486	0.00173	54.4	0	0	0	0	1	0	0	-6.2600	-1.1200	6.2600	0.9400	0.0000	0.0000	0.0000	0.0000;
	64795	64794	0.004288	0.134061	0	75.94	0	0	1	0	1	0	0	2.6000	-1.8500	-2.6000	1.8600	0.0000	0.0000	0.0000	0.0000;
	64794	64796	0.000242	0.001133	0	0	0	0	0	0	1	0	0	10.3700	6.3000	-10.3700	-6.2900	0.0000	0.0000	0.0000	0.0000;
	65524	64794	0.002752	0.017288	0.02608	306.07	0	0	0	0	1	0	0	50.7000	-4.8800	-50.6400	2.4700	0.0000	0.0000	0.0000	0.0000;
	65626	64794	0.009566	0.056875	0.04619	298.81	0	0	0	0	1	0	0	-42.7000	6.6200	42.8700	-10.6200	0.0000	0.0000	0.0000	0.0000;
	64797	65147	0.051434	0.139448	0.00665	58.57	0	0	0	0	1	0	0	5.6400	-0.1200	-5.6300	-0.5600	0.0000	0.0000	0.0000	0.0000;
	64798	64799	0.000287	0.001193	0	0	0	0	0	0	1	0	0	-4.3700	-0.7800	4.3700	0.7800	0.0000	0.0000	0.0000	0.0000;
	64799	65338	0.014397	0.082651	0.05855	236.98	0	0	0	0	1	0	0	-6.3900	-3.1100	6.4000	-3.1700	0.0000	0.0000	0.0000	0.0000;
	64799	65885	0.008672	0.051296	0.03386	232.43	0	0	0	0	1	0	0	2.0200	2.3300	-2.0200	-5.9500	0.0000	0.0000	0.0000	0.0000;
	66854	64800	0.029161	0.069867	0.01566	61.03	0	0	0	0	1	0	0	-6.5500	0.1400	6.5600	-1.7500	0.0000	0.0000	0.0000	0.0000;
	64801	64806	0.118309	0.344543	0.01518	58.07	0	0	0	0	1	0	0	4.2000	-2.5600	-4.1800	0.9900	0.0000	0.0000	0.0000	0.0000;
	64801	65873	0.078464	0.181726	0.00469	59.43	0	0	0	0	1	0	0	-6.2100	2.1400	6.2500	-2.5700	0.0000	0.0000	0.0000	0.0000;
	64802	64803	0.019641	0.05028	0.00336	48.08	0	0	0	0	1	0	0	1.5400	-0.0900	-1.5400	-0.2700	0.0000	0.0000	0.0000	0.0000;
	64802	65337	0.012559	0.033384	0.00172	52.44	0	0	0	0	1	0	0	-2.2800	-0.7600	2.2800	0.5800	0.0000	0.0000	0.0000	0.0000;
	64802	65873	0.009771	0.022795	0.00073	58.99	0	0	0	0	1	0	0	-6.6100	-2.3100	6.6200	2.2500	0.0000	0.0000	0.0000	0.0000;
	64803	64804	0.000281	0.00114	0	0	0	0	0	0	1	0	0	7.8800	1.3700	-7.8800	-1.3700	0.0000	0.0000	0.0000	0.0000;
	65337	64803	0.032378	0.080636	0.00366	51.5	0	0	0	0	1	0	0	1.9000	0.1000	-1.9000	-0.4900	0.0000	0.0000	0.0000	0.0000;
	65873	64803	0.028248	0.049312	0.00164	56.05	0	0	0	0	1	0	0	4.4500	0.4400	-4.4400	-0.6100	0.0000	0.0000	0.0000	0.0000;
	64806	64805	0.002657	0.115187	0	87.73	0	0	1	0	1	0	0	-5.8700	0.4800	5.8800	-0.4400	0.0000	0.0000	0.0000	0.0000;
	64805	64807	0.000233	0.001135	0	0	0	0	0	0	1	0	0	3.8400	0.5100	-3.8400	-0.5100	0.0000	0.0000	0.0000	0.0000;
	64805	65338	0.010785	0.055214	0.03583	285.75	0	0	0	0	1	0	0	-43.4200	7.8300	43.6100	-10.6800	0.0000	0.0000	0.0000	0.0000;
	64808	64809	0.052587	0.144727	0.00631	54.5	0	0	0	0	1	0	0	-3.7300	2.2000	3.7400	-2.8500	0.0000	0.0000	0.0000	0.0000;
	64836	64808	0.05079	0.127312	0.01006	50.52	0	0	0	0	1	0	0	-0.7600	1.3100	0.7600	-2.3800	0.0000	0.0000	0.0000	0.0000;
	64810	64811	0.000206	0.001101	0	0	0	0	0	0	1	0	0	4.8000	0.5800	-4.8000	-0.5800	0.0000	0.0000	0.0000	0.0000;
	64812	64810	0.062374	0.14052	0.00531	45.6	0	0	0	0	1	0	0	-6.9200	2.2000	6.9600	-2.7100	0.0000	0.0000	0.0000	0.0000;
	64810	64820	0.031535	0.084901	0.00305	53.98	0	0	0	0	1	0	0	-11.7600	2.1300	11.8000	-2.3500	0.0000	0.0000	0.0000	0.0000;
	64812	64813	0.000224	0.001123	0	0	0	0	0	0	1	0	0	6.2200	0.7100	-6.2200	-0.7100	0.0000	0.0000	0.0000	0.0000;
	64812	64833	0.038617	0.077728	0.00533	44.41	0	0	0	0	1	0	0	-2.7000	0.3200	2.7000	-0.9000	0.0000	0.0000	0.0000	0.0000;
	64815	64814	0.003923	0.14545	0	105.34	0	0	1.0125	0	1	0	0	-18.0000	-3.0700	18.0100	3.5300	0.0000	0.0000	0.0000	0.0000;
	64814	64816	0.000268	0.00104	0	0	0	0	0	0	1	0	0	23.0600	5.2200	-23.0600	-5.2200	0.0000	0.0000	0.0000	0.0000;
	64814	65759	0.00341	0.021891	0.02579	274.38	0	0	0	0	1	0	0	-41.0700	-8.7500	41.1300	6.3200	0.0000	0.0000	0.0000	0.0000;
	64815	64820	0.01181	0.029647	0.0082	64.26	0	0	0	0	1	0	0	18.0000	3.0700	-17.9600	-3.8700	0.0000	0.0000	0.0000	0.0000;
	64818	64817	0.003484	0.112778	0	104.8	0	0	1.00625	0	1	0	0	-16.9300	-0.9100	16.9400	1.2100	0.0000	0.0000	0.0000	0.0000;
	64817	64819	0.000224	0.001065	0	0	0	0	0	0	1	0	0	23.0600	1.6300	-23.0600	-1.6200	0.0000	0.0000	0.0000	0.0000;
	64822	64817	0.004329	0.023194	0.02518	255.64	0	0	0	0	1	0	0	29.5800	-9.8400	-29.5500	7.3200	0.0000	0.0000	0.0000	0.0000;
	64818	64820	0.011398	0.024855	0.00087	63.92	0	0	0	0	1	0	0	16.9300	0.9100	-16.9000	-0.9400	0.0000	0.0000	0.0000	0.0000;
	64820	64821	0.000207	0.001025	0	0	0	0	0	0	1	0	0	23.0600	7.1700	-23.0600	-7.1600	0.0000	0.0000	0.0000	0.0000;
	64822	64828	0.00188	0.010766	0.01508	287.67	0	0	0	0	1	0	0	-58.2000	0.4500	58.2600	-1.7400	0.0000	0.0000	0.0000	0.0000;
	64824	64823	0.003331	0.121297	0	100.52	0	0	1	0	1	0	0	-12.0900	2.1900	12.1000	-2.0200	0.0000	0.0000	0.0000	0.0000;
	64823	64825	0.000237	0.001053	0	0	0	0	0	0	1	0	0	-12.1000	2.0200	12.1000	-2.0200	0.0000	0.0000	0.0000	0.0000;
	64835	64824	0.031927	0.084544	0.00478	69.37	0	0	0	0	1	0	0	-12.7800	2.4500	12.8300	-2.8300	0.0000	0.0000	0.0000	0.0000;
	64824	64839	0.155996	0.308443	0.00534	59.86	0	0	0	0	1	0	0	5.5800	-2.3700	-5.5300	1.9000	0.0000	0.0000	0.0000	0.0000;
	64824	65756	0.009087	0.027923	0.01385	79.41	0	0	0	0	1	0	0	-26.4400	2.3400	26.5000	-3.6600	0.0000	0.0000	0.0000	0.0000;
	64828	64825	0.005914	0.032376	0.0158	284.21	0	0	0	0	1	0	0	24.4400	-6.1600	-24.4000	4.6400	0.0000	0.0000	0.0000	0.0000;
	64825	65746	0.009918	0.055951	0.01929	311.9	0	0	0	0	1	0	0	54.9500	-8.4800	-54.6700	7.9900	0.0000	0.0000	0.0000	0.0000;
	64825	65787	0.006161	0.035877	0.01593	292.89	0	0	0	0	1	0	0	-42.6500	5.8700	42.7500	-6.9700	0.0000	0.0000	0.0000	0.0000;
	64826	64827	0.000222	0.001085	0	0	0	0	0	0	1	0	0	-20.1200	-2.0900	20.1200	2.0900	0.0000	0.0000	0.0000	0.0000;
	64827	64829	0.023276	0.056842	0.00193	59.35	0	0	0	0	1	0	0	-8.7700	1.0800	8.7800	-1.2500	0.0000	0.0000	0.0000	0.0000;
	64827	65756	0.018286	0.047483	0.00156	58.99	0	0	0	0	1	0	0	-11.3500	-3.1800	11.3800	3.0700	0.0000	0.0000	0.0000	0.0000;
	64828	64831	0.000916	0.029053	0	252.8	0	0	1	0	1	0	0	10.6000	-1.5600	-10.5900	1.5900	0.0000	0.0000	0.0000	0.0000;
	64828	64832	0.000271	0.001186	0	0	0	0	0	0	1	0	0	43.0200	13.3500	-43.0100	-13.3300	0.0000	0.0000	0.0000	0.0000;
	65692	64828	0.00124	0.006921	0.00689	305	0	0	0	0	1	0	0	79.2300	-2.3700	-79.1600	2.0300	0.0000	0.0000	0.0000	0.0000;
	64828	65759	0.001145	0.005735	0.00558	292.71	0	0	0	0	1	0	0	-56.8000	-3.5000	56.8300	3.0700	0.0000	0.0000	0.0000	0.0000;
	64828	65787	0.002909	0.019531	0.00775	275.12	0	0	0	0	1	0	0	-37.9400	2.1400	37.9800	-2.7200	0.0000	0.0000	0.0000	0.0000;
	64829	64831	0.003531	0.112054	0	102.8	0	0	1	0	1	0	0	-10.5900	1.7100	10.5900	-1.5900	0.0000	0.0000	0.0000	0.0000;
	64830	64831	0.025615	0.812786	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64833	64834	0.000293	0.001052	0	0	0	0	0	0	1	0	0	7.6600	0.9300	-7.6600	-0.9300	0.0000	0.0000	0.0000	0.0000;
	64833	65661	0.038613	0.09898	0.00345	57.56	0	0	0	0	1	0	0	-10.3600	-0.0300	10.4000	-0.2400	0.0000	0.0000	0.0000	0.0000;
	65739	64835	0.043181	0.112159	0.00505	64.85	0	0	0	0	1	0	0	-7.2200	4.0600	7.2500	-4.5400	0.0000	0.0000	0.0000	0.0000;
	64836	64837	0.000277	0.001175	0	0	0	0	0	0	1	0	0	3.8500	1.3600	-3.8500	-1.3600	0.0000	0.0000	0.0000	0.0000;
	65739	64836	0.035535	0.104723	0.00661	39.34	0	0	0	0	1	0	0	3.0900	1.9700	-3.0900	-2.6700	0.0000	0.0000	0.0000	0.0000;
	64838	64839	0.000298	0.001119	0	0	0	0	0	0	1	0	0	-5.0000	-1.4400	5.0000	1.4400	0.0000	0.0000	0.0000	0.0000;
	64839	65739	0.025527	0.062885	0.00112	52.88	0	0	0	0	1	0	0	0.5300	-3.3400	-0.5300	3.2200	0.0000	0.0000	0.0000	0.0000;
	64842	64840	0.025691	0.059762	0.00263	53.92	0	0	0	0	1	0	0	-1.0700	1.2900	1.0800	-1.5700	0.0000	0.0000	0.0000	0.0000;
	64840	65485	0.014377	0.037292	0.00127	66.81	0	0	0	0	1	0	0	-7.3300	-1.0400	7.3300	0.9200	0.0000	0.0000	0.0000	0.0000;
	64841	64842	0.000207	0.001109	0	0	0	0	0	0	1	0	0	-3.3000	-0.7000	3.3000	0.7100	0.0000	0.0000	0.0000	0.0000;
	64845	64842	0.048164	0.11522	0.0062	56.93	0	0	0	0	1	0	0	-3.2800	1.1200	3.2800	-1.7800	0.0000	0.0000	0.0000	0.0000;
	64842	65485	0.018269	0.048748	0.0016	68.87	0	0	0	0	1	0	0	-7.0500	0.8400	7.0600	-0.9900	0.0000	0.0000	0.0000	0.0000;
	64843	64844	0.000291	0.001011	0	0	0	0	0	0	1	0	0	1.4800	0.1700	-1.4800	-0.1700	0.0000	0.0000	0.0000	0.0000;
	67358	64843	0.01015	0.025885	0.01111	65.51	0	0	0	0	1	0	0	-2.7500	2.5000	2.7500	-3.7100	0.0000	0.0000	0.0000	0.0000;
	64845	64846	0.048536	0.151557	0.01183	53.32	0	0	0	0	1	0	0	-2.2000	0.1000	2.2000	-1.3900	0.0000	0.0000	0.0000	0.0000;
	64845	67601	0.136431	0.369326	0.01008	60.52	0	0	0	0	1	0	0	3.5400	-1.7700	-3.5300	0.7200	0.0000	0.0000	0.0000	0.0000;
	65485	64846	0.040775	0.091831	0.00252	62.54	0	0	0	0	1	0	0	4.3200	-1.1600	-4.3200	0.9000	0.0000	0.0000	0.0000	0.0000;
	64850	64848	0.059683	0.149383	0.00225	56.75	0	0	0	0	1	0	0	-2.0500	1.6900	2.0500	-1.9300	0.0000	0.0000	0.0000	0.0000;
	64852	64848	0.024945	0.065202	0.00499	63.02	0	0	0	0	1	0	0	6.9600	-0.8700	-6.9500	0.3600	0.0000	0.0000	0.0000	0.0000;
	64850	64849	0.003974	0.145799	0	92.31	0	0	1	0	1	0	0	-9.0800	-1.6500	9.0900	1.7700	0.0000	0.0000	0.0000	0.0000;
	64849	64851	0.000279	0.001161	0	0	0	0	0	0	1	0	0	-9.0900	-1.7700	9.0900	1.7700	0.0000	0.0000	0.0000	0.0000;
	64851	65746	0.011666	0.071605	0.02421	258.3	0	0	0	0	1	0	0	-14.4400	1.2200	14.4600	-3.6900	0.0000	0.0000	0.0000	0.0000;
	65818	64851	0.011144	0.067754	0.03402	246.33	0	0	0	0	1	0	0	-5.3500	-0.6700	5.3500	-2.9800	0.0000	0.0000	0.0000	0.0000;
	64852	64853	0.000221	0.001051	0	0	0	0	0	0	1	0	0	8.3900	1.8700	-8.3900	-1.8700	0.0000	0.0000	0.0000	0.0000;
	64852	65739	0.033271	0.068002	0.00171	69.25	0	0	0	0	1	0	0	-15.3500	-1.0000	15.4300	0.9700	0.0000	0.0000	0.0000	0.0000;
	64854	64857	0.000211	0.004003	0	159.26	0	0	1	0	1	0	0	15.1900	6.2200	-15.1900	-6.2100	0.0000	0.0000	0.0000	0.0000;
	64854	64858	0.000203	0.001052	0	0	0	0	0	0	1	0	0	-15.1900	-6.2200	15.1900	6.2200	0.0000	0.0000	0.0000	0.0000;
	64854	64859	0.000221	0.001084	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64855	64857	0.007891	0.149689	0	79.63	0	0	1	0	1	0	0	-15.1700	-5.8300	15.1900	6.2100	0.0000	0.0000	0.0000	0.0000;
	64856	64857	0.007891	0.149689	0	79.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64858	64862	0.020675	0.043753	0.00182	69.81	0	0	0	0	1	0	0	-20.9000	-2.7800	20.9800	2.7600	0.0000	0.0000	0.0000	0.0000;
	64861	64860	0.003193	0.018177	0.01114	246.18	0	0	0	0	1	0	0	6.2400	-8.5300	-6.2400	7.3400	0.0000	0.0000	0.0000	0.0000;
	64861	64864	0.004758	0.14811	0	173.5	0	0	1	0	1	0	0	25.3200	4.1900	-25.2900	-3.2900	0.0000	0.0000	0.0000	0.0000;
	64861	64865	0.000228	0.001057	0	0	0	0	0	0	1	0	0	15.1700	4.1100	-15.1700	-4.1000	0.0000	0.0000	0.0000	0.0000;
	64861	65294	0.015679	0.092418	0.1189	242.66	0	0	0	0	1	0	0	-7.7700	-13.4600	7.7800	0.4900	0.0000	0.0000	0.0000	0.0000;
	64861	65492	0.031389	0.210152	0.12701	194.74	0	0	0	0	1	0	0	-27.4800	-3.3000	27.7000	-9.1000	0.0000	0.0000	0.0000	0.0000;
	64862	64864	-0.001896	-0.059027	0	98.5	0	0	1	0	1	0	0	-25.3000	-3.6500	25.2900	3.2900	0.0000	0.0000	0.0000	0.0000;
	64867	64862	0.013313	0.041981	0.0091	41.2	0	0	0	0	1	0	0	-4.3100	-1.8600	4.3200	0.8900	0.0000	0.0000	0.0000	0.0000;
	64863	64864	0.01368	0.425846	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64868	64869	0.000237	0.00107	0	0	0	0	0	0	1	0	0	2.3600	0.5400	-2.3600	-0.5400	0.0000	0.0000	0.0000	0.0000;
	64871	65522	0.089144	0.284532	0.00856	47.17	0	0	0	0	1	0	0	-2.8800	-0.3600	2.8900	-0.5400	0.0000	0.0000	0.0000	0.0000;
	65983	64871	0.084519	0.221213	0.00701	56.15	0	0	0	0	1	0	0	6.6000	-2.4500	-6.5600	1.8000	0.0000	0.0000	0.0000	0.0000;
	64872	65383	0.038997	0.102275	0.00414	67.58	0	0	0	0	1	0	0	-8.9300	0.4800	8.9600	-0.8500	0.0000	0.0000	0.0000	0.0000;
	65681	64873	0.039645	0.089407	0.0029	70.94	0	0	0	0	1	0	0	15.5100	-2.3700	-15.4200	2.2600	0.0000	0.0000	0.0000	0.0000;
	64874	65681	0.033167	0.087803	0.00251	62.51	0	0	0	0	1	0	0	-15.3300	0.9700	15.4000	-1.0500	0.0000	0.0000	0.0000	0.0000;
	64876	64879	0.002138	0.080616	0	241.13	0	0	1	0	1	0	0	30.7100	-3.3500	-30.6900	4.0600	0.0000	0.0000	0.0000	0.0000;
	64876	64880	0.00021	0.001135	0	0	0	0	0	0	1	0	0	-30.7100	3.3500	30.7200	-3.3400	0.0000	0.0000	0.0000	0.0000;
	64877	64879	0.000486	0.01833	0	116.13	0	0	1	0	1	0	0	-30.6900	4.2200	30.6900	-4.0600	0.0000	0.0000	0.0000	0.0000;
	64877	64911	0.042893	0.09019	0.00251	69.12	0	0	0	0	1	0	0	22.1500	-5.2600	-21.9400	5.4200	0.0000	0.0000	0.0000	0.0000;
	64878	64879	0.014147	0.533508	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64994	64880	0.003295	0.019846	0.01604	273.73	0	0	0	0	1	0	0	-37.2200	-2.7300	37.2600	1.2400	0.0000	0.0000	0.0000	0.0000;
	64880	65361	0.006352	0.038746	0.04491	295.41	0	0	0	0	1	0	0	-67.9700	2.1000	68.2400	-5.3300	0.0000	0.0000	0.0000	0.0000;
	64882	64881	0.02104	0.044812	0.00181	67.78	0	0	0	0	1	0	0	16.9700	-2.9100	-16.9200	2.8400	0.0000	0.0000	0.0000	0.0000;
	64988	64881	0.049794	0.115756	0.00345	63.33	0	0	0	0	1	0	0	-11.3800	3.2800	11.4400	-3.5000	0.0000	0.0000	0.0000	0.0000;
	64911	64882	0.037176	0.077399	0.00159	67.11	0	0	0	0	1	0	0	-14.9500	6.9400	15.0400	-6.9200	0.0000	0.0000	0.0000	0.0000;
	64882	65861	0.026543	0.065754	0.02476	79.96	0	0	0	0	1	0	0	-37.4900	9.2500	37.8600	-11.0200	0.0000	0.0000	0.0000	0.0000;
	64907	64883	0.010286	0.023819	0.00163	59.71	0	0	0	0	1	0	0	10.4400	1.5300	-10.4300	-1.6900	0.0000	0.0000	0.0000	0.0000;
	64909	64883	0.020355	0.044528	0.00263	52.56	0	0	0	0	1	0	0	-5.5200	-1.0500	5.5300	0.7800	0.0000	0.0000	0.0000	0.0000;
	64885	64886	0.000259	0.001197	0	0	0	0	0	0	1	0	0	3.0500	1.2300	-3.0500	-1.2300	0.0000	0.0000	0.0000	0.0000;
	64887	64890	0.009342	0.263672	0	222.92	0	0	1	0	1	0	0	9.2800	-5.7400	-9.2700	6.0400	0.0000	0.0000	0.0000	0.0000;
	64887	64891	0.000236	0.001082	0	0	0	0	0	0	1	0	0	-9.2800	5.7400	9.2800	-5.7400	0.0000	0.0000	0.0000	0.0000;
	64887	64892	0.000272	0.001122	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64888	64890	-0.005014	-0.141531	0	93.63	0	0	1	0	1	0	0	13.3700	13.1200	-13.3800	-13.5800	0.0000	0.0000	0.0000	0.0000;
	64888	64896	0.016625	0.05269	0.00209	63.18	0	0	0	0	1	0	0	-13.3700	-13.1200	13.4200	13.0700	0.0000	0.0000	0.0000	0.0000;
	64889	64890	0.025391	0.716672	0	129.28	0	0	1	0	1	0	0	-22.5200	-3.8600	22.6500	7.5500	0.0000	0.0000	0.0000	0.0000;
	64891	64895	0.001361	0.008227	0.01089	253.9	0	0	0	0	1	0	0	31.8800	23.8600	-31.8600	-24.9100	0.0000	0.0000	0.0000	0.0000;
	64891	64898	0.001849	0.010694	0.00797	227.58	0	0	0	0	1	0	0	-7.1500	-10.6000	7.1500	9.7500	0.0000	0.0000	0.0000	0.0000;
	64971	64891	0.001628	0.011104	0.01199	251.74	0	0	0	0	1	0	0	-19.4900	-16.0000	19.5000	14.7800	0.0000	0.0000	0.0000	0.0000;
	64891	65002	0.002731	0.016084	0.04951	280.83	0	0	0	0	1	0	0	-53.5100	-22.3000	53.6000	17.4200	0.0000	0.0000	0.0000	0.0000;
	64893	64894	0.0003	0.001156	0	0	0	0	0	0	1	0	0	-22.5200	-2.8000	22.5300	2.8000	0.0000	0.0000	0.0000	0.0000;
	64894	64896	0.013097	0.026712	0.00088	56.08	0	0	0	0	1	0	0	-9.5900	-6.4900	9.6000	6.4300	0.0000	0.0000	0.0000	0.0000;
	64894	65622	0.018623	0.055706	0.0019	63.73	0	0	0	0	1	0	0	-12.9400	3.6800	12.9700	-3.8000	0.0000	0.0000	0.0000	0.0000;
	64896	64895	0.004111	0.153216	0	113.19	0	0	1.0375	0	1	0	0	-23.0200	-19.4900	23.0600	20.8700	0.0000	0.0000	0.0000	0.0000;
	64895	64897	0.000236	0.001197	0	0	0	0	0	0	1	0	0	22.8600	2.8900	-22.8600	-2.8900	0.0000	0.0000	0.0000	0.0000;
	64898	64901	0.002216	0.062907	0	201.23	0	0	1	0	1	0	0	44.4600	8.0200	-44.4200	-6.8300	0.0000	0.0000	0.0000	0.0000;
	64898	64902	0.000283	0.001033	0	0	0	0	0	0	1	0	0	22.5300	11.5000	-22.5200	-11.4900	0.0000	0.0000	0.0000	0.0000;
	64898	64957	0.003482	0.023715	0.00968	268.59	0	0	0	0	1	0	0	-38.4300	-22.0800	38.5000	21.4600	0.0000	0.0000	0.0000	0.0000;
	64898	65320	0.003903	0.021733	0.03592	276.8	0	0	0	0	1	0	0	-35.7000	-7.1900	35.7500	3.5600	0.0000	0.0000	0.0000	0.0000;
	64899	64901	0.001155	0.0328	0	126.23	0	0	1	0	1	0	0	-44.4000	-6.2100	44.4200	6.8300	0.0000	0.0000	0.0000	0.0000;
	64899	64959	0.022114	0.056878	0.00278	63.55	0	0	0	0	1	0	0	14.1300	2.3200	-14.0900	-2.5100	0.0000	0.0000	0.0000	0.0000;
	64899	64960	0.018153	0.048727	0.00454	70.63	0	0	0	0	1	0	0	23.7700	0.6600	-23.6700	-0.8800	0.0000	0.0000	0.0000	0.0000;
	64900	64901	0.018327	0.520336	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64903	64907	0.05717	0.166876	0.00526	52.78	0	0	0	0	1	0	0	3.8200	-4.2400	-3.8000	3.7000	0.0000	0.0000	0.0000	0.0000;
	64904	64905	0.000287	0.001034	0	0	0	0	0	0	1	0	0	11.6400	3.5400	-11.6400	-3.5400	0.0000	0.0000	0.0000	0.0000;
	64904	64906	0.004607	0.021832	0.02688	289.2	0	0	0	0	1	0	0	57.3300	13.7300	-57.1800	-15.9000	0.0000	0.0000	0.0000	0.0000;
	64904	65864	0.003155	0.018222	0.14965	293.89	0	0	0	0	1	0	0	-68.9800	-17.2700	69.1200	1.8800	0.0000	0.0000	0.0000	0.0000;
	64907	64906	0.002151	0.070489	0	125.83	0	0	1.025	0	1	0	0	-43.7600	-11.2000	43.8000	12.5700	0.0000	0.0000	0.0000	0.0000;
	64906	64908	0.000221	0.001159	0	0	0	0	0	0	1	0	0	13.3900	3.3300	-13.3800	-3.3300	0.0000	0.0000	0.0000	0.0000;
	64907	64909	0.005909	0.013341	0.00195	77.08	0	0	0	0	1	0	0	37.1200	5.9600	-37.0400	-6.0000	0.0000	0.0000	0.0000	0.0000;
	64909	64966	0.020656	0.06607	0.01225	74.9	0	0	0	0	1	0	0	31.6600	3.8000	-31.4600	-4.5200	0.0000	0.0000	0.0000	0.0000;
	64910	64981	0.010945	0.027802	0.00148	57.04	0	0	0	0	1	0	0	-8.3900	10.7300	8.4100	-10.8400	0.0000	0.0000	0.0000	0.0000;
	64910	65001	0.01189	0.029902	0.00097	53.88	0	0	0	0	1	0	0	-7.1300	-11.3700	7.1500	11.3200	0.0000	0.0000	0.0000	0.0000;
	64911	65001	0.008341	0.022901	0.00253	70.44	0	0	0	0	1	0	0	21.3700	-15.8600	-21.3200	15.7400	0.0000	0.0000	0.0000	0.0000;
	64912	64972	0.009402	0.017983	0.002	50.96	0	0	0	0	1	0	0	-5.3600	-2.4200	5.3600	2.2200	0.0000	0.0000	0.0000	0.0000;
	64912	64991	0.018403	0.062855	0.00454	60.55	0	0	0	0	1	0	0	-10.1600	0.9800	10.1800	-1.4000	0.0000	0.0000	0.0000	0.0000;
	64914	64913	0.009659	0.025829	0.00107	50.46	0	0	0	0	1	0	0	0.4000	-6.0800	-0.4000	5.9700	0.0000	0.0000	0.0000	0.0000;
	64975	64913	0.005144	0.012022	0.00056	70.31	0	0	0	0	1	0	0	27.7300	11.9600	-27.6900	-11.9100	0.0000	0.0000	0.0000	0.0000;
	64914	64966	0.004063	0.012003	0.00138	65.53	0	0	0	0	1	0	0	-14.1000	3.4800	14.1100	-3.6000	0.0000	0.0000	0.0000	0.0000;
	64914	65300	0.022472	0.040593	0.00175	63.16	0	0	0	0	1	0	0	-12.8200	0.1900	12.8500	-0.3100	0.0000	0.0000	0.0000	0.0000;
	64921	64915	0.007365	0.024638	0.00097	38.89	0	0	0	0	1	0	0	1.2500	8.5700	-1.2400	-8.6500	0.0000	0.0000	0.0000	0.0000;
	65013	64915	0.007077	0.019142	0.00229	63.07	0	0	0	0	1	0	0	12.2500	3.0800	-12.2400	-3.2900	0.0000	0.0000	0.0000	0.0000;
	64915	65031	0.020315	0.047803	0.00154	62.97	0	0	0	0	1	0	0	-13.0300	-5.2800	13.0700	5.2100	0.0000	0.0000	0.0000	0.0000;
	64916	64919	0.005161	0.151245	0	283.81	0	0	1	0	1	0	0	29.0600	2.3900	-29.0200	-1.1900	0.0000	0.0000	0.0000	0.0000;
	64916	64920	0.000284	0.001111	0	0	0	0	0	0	1	0	0	17.9600	11.0200	-17.9600	-11.0100	0.0000	0.0000	0.0000	0.0000;
	64916	64926	0.001258	0.006922	0.00514	218.02	0	0	0	0	1	0	0	-3.3100	-4.3300	3.3100	3.7800	0.0000	0.0000	0.0000	0.0000;
	64916	64950	0.003106	0.018158	0.00983	280.4	0	0	0	0	1	0	0	-43.7200	-9.0800	43.7800	8.3600	0.0000	0.0000	0.0000	0.0000;
	64917	64919	-0.000193	-0.005643	0	115.29	0	0	1	0	1	0	0	-14.7100	5.2600	14.7100	-5.2700	0.0000	0.0000	0.0000	0.0000;
	64917	64929	0.010447	0.030632	0.0008	59.06	0	0	0	0	1	0	0	-10.8000	-9.2000	10.8200	9.1800	0.0000	0.0000	0.0000	0.0000;
	65018	64917	0.00985	0.030686	0.0009	63.36	0	0	0	0	1	0	0	-14.8100	-1.5300	14.8300	1.5000	0.0000	0.0000	0.0000	0.0000;
	64917	65019	0.010787	0.029479	0.00072	59.93	0	0	0	0	1	0	0	10.6900	2.4400	-10.6700	-2.4900	0.0000	0.0000	0.0000	0.0000;
	64918	64919	0.025247	0.739915	0	168.52	0	0	1	0	1	0	0	-14.2500	-4.7500	14.3100	6.4700	0.0000	0.0000	0.0000	0.0000;
	64921	64967	0.013484	0.026064	0.01126	63.11	0	0	0	0	1	0	0	-15.0900	-4.2800	15.1200	3.1600	0.0000	0.0000	0.0000	0.0000;
	64968	64921	0.006568	0.017424	0.00071	51.69	0	0	0	0	1	0	0	4.1300	9.5100	-4.1200	-9.5600	0.0000	0.0000	0.0000	0.0000;
	64922	64925	0.003463	0.127666	0	144.61	0	0	1	0	1	0	0	35.6400	4.4500	-35.6000	-2.9100	0.0000	0.0000	0.0000	0.0000;
	64922	64926	0.000215	0.001143	0	0	0	0	0	0	1	0	0	-35.6400	-4.4500	35.6400	4.4600	0.0000	0.0000	0.0000	0.0000;
	64922	64927	0.0003	0.001194	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64923	64925	0.000262	0.009674	0	119.61	0	0	1	0	1	0	0	-35.5900	-2.8000	35.6000	2.9100	0.0000	0.0000	0.0000	0.0000;
	64923	64969	0.005407	0.014908	0.00433	70.12	0	0	0	0	1	0	0	19.3500	-13.4100	-19.3200	13.0300	0.0000	0.0000	0.0000	0.0000;
	65018	64923	0.009844	0.024052	0.00047	54.04	0	0	0	0	1	0	0	5.4700	-3.4900	-5.4700	3.4500	0.0000	0.0000	0.0000	0.0000;
	65019	64923	0.009218	0.020739	0.00083	63.17	0	0	0	0	1	0	0	12.3300	-6.7000	-12.3100	6.6500	0.0000	0.0000	0.0000	0.0000;
	64924	64925	0.027284	1.005865	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64926	64978	0.00182	0.011008	0.03854	275.46	0	0	0	0	1	0	0	-38.9500	-8.2400	38.9700	4.2500	0.0000	0.0000	0.0000	0.0000;
	64951	64928	0.009806	0.025198	0.00068	58.98	0	0	0	0	1	0	0	9.2600	-4.8600	-9.2500	4.8100	0.0000	0.0000	0.0000	0.0000;
	64929	64930	0.000257	0.001109	0	0	0	0	0	0	1	0	0	14.2500	1.7900	-14.2500	-1.7900	0.0000	0.0000	0.0000	0.0000;
	65024	64929	0.008459	0.020417	0.00298	70.35	0	0	0	0	1	0	0	25.1300	10.7900	-25.0700	-10.9700	0.0000	0.0000	0.0000	0.0000;
	64932	64931	0.002191	0.073135	0	135.18	0	0	1	0	1	0	0	-65.9200	-12.6500	66.0200	15.7600	0.0000	0.0000	0.0000	0.0000;
	64931	64933	0.000286	0.001002	0	0	0	0	0	0	1	0	0	24.1300	5.5400	-24.1200	-5.5400	0.0000	0.0000	0.0000	0.0000;
	64957	64931	0.001941	0.012385	0.01335	303	0	0	0	0	1	0	0	90.3000	20.8200	-90.1400	-21.3000	0.0000	0.0000	0.0000	0.0000;
	64932	64967	0.013182	0.035413	0.00276	70.19	0	0	0	0	1	0	0	22.3000	6.0500	-22.2400	-6.1700	0.0000	0.0000	0.0000	0.0000;
	65022	64932	0.010069	0.021621	0.00095	73.24	0	0	0	0	1	0	0	-29.7800	1.3100	29.8700	-1.2300	0.0000	0.0000	0.0000	0.0000;
	64932	65031	0.012714	0.043561	0.00115	62.49	0	0	0	0	1	0	0	13.7500	7.8300	-13.7200	-7.8500	0.0000	0.0000	0.0000	0.0000;
	64934	64937	0.0001	-0.001572	0	155.12	0	0	1	0	1	0	0	12.8800	1.5200	-12.8800	-1.5200	0.0000	0.0000	0.0000	0.0000;
	64934	64938	0.000224	0.001017	0	0	0	0	0	0	1	0	0	-12.8800	-1.5200	12.8800	1.5200	0.0000	0.0000	0.0000	0.0000;
	64934	64939	0.000218	0.001037	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64935	64937	0.004844	0.084165	0	77.56	0	0	1	0	1	0	0	-12.8700	-1.3900	12.8800	1.5200	0.0000	0.0000	0.0000	0.0000;
	64936	64937	0.004844	0.084165	0	77.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64938	64940	0.007424	0.017487	0.00383	63.58	0	0	0	0	1	0	0	-14.7600	-10.2800	14.7800	9.9300	0.0000	0.0000	0.0000	0.0000;
	64938	65026	0.006505	0.015829	0.00277	44.91	0	0	0	0	1	0	0	1.8800	8.7600	-1.8800	-9.0400	0.0000	0.0000	0.0000	0.0000;
	64940	64941	0.000255	0.001196	0	0	0	0	0	0	1	0	0	12.8700	4.3200	-12.8700	-4.3200	0.0000	0.0000	0.0000	0.0000;
	64942	64945	0.008864	0.257652	0	149.76	0	0	1	0	1	0	0	40.5700	7.4900	-40.4300	-3.4100	0.0000	0.0000	0.0000	0.0000;
	64942	64946	0.000201	0.001175	0	0	0	0	0	0	1	0	0	-40.5700	-7.4900	40.5800	7.5000	0.0000	0.0000	0.0000	0.0000;
	64943	64945	-0.004285	-0.12456	0	124.76	0	0	1	0	1	0	0	-40.5000	-5.3800	40.4300	3.4100	0.0000	0.0000	0.0000	0.0000;
	64943	64986	0.008452	0.021984	0.00071	52.55	0	0	0	0	1	0	0	4.3700	4.1500	-4.3700	-4.2200	0.0000	0.0000	0.0000	0.0000;
	64943	64987	0.009936	0.0274	0.00309	62.84	0	0	0	0	1	0	0	13.2700	1.1200	-13.2500	-1.3900	0.0000	0.0000	0.0000	0.0000;
	64944	64945	0.016372	0.475881	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64950	64946	0.002638	0.014599	0.01182	282.22	0	0	0	0	1	0	0	45.7800	7.7800	-45.7300	-8.7600	0.0000	0.0000	0.0000	0.0000;
	65008	64946	0.001658	0.009456	0.00766	226.43	0	0	0	0	1	0	0	-5.1500	-2.0800	5.1500	1.2600	0.0000	0.0000	0.0000	0.0000;
	64947	64948	0.000218	0.001111	0	0	0	0	0	0	1	0	0	22.8600	4.8300	-22.8600	-4.8200	0.0000	0.0000	0.0000	0.0000;
	64960	64947	0.01578	0.045461	0.00129	58.16	0	0	0	0	1	0	0	8.2800	-5.6100	-8.2700	5.5200	0.0000	0.0000	0.0000	0.0000;
	64947	64968	0.015193	0.039137	0.00146	59.24	0	0	0	0	1	0	0	8.5900	7.0800	-8.5700	-7.1900	0.0000	0.0000	0.0000	0.0000;
	64947	64998	0.011797	0.03289	0.01296	70.25	0	0	0	0	1	0	0	-23.1900	-17.4300	23.2800	16.3000	0.0000	0.0000	0.0000	0.0000;
	64950	64949	0.00024	0.01532	0	1065.13	0	0	1	0	1	0	0	-264.6400	-44.1000	264.8000	54.3100	0.0000	0.0000	0.0000	0.0000;
	64949	64954	0.000251	0.001156	0	0	0	0	0	0	1	0	0	22.9500	11.5400	-22.9400	-11.5400	0.0000	0.0000	0.0000	0.0000;
	64949	64955	0.000223	0.001055	0	0	0	0	0	0	1	0	0	-287.7500	82.0100	287.9300	-81.1400	0.0000	0.0000	0.0000	0.0000;
	64950	64953	0.001558	0.037741	0	154.09	0	0	1	0	1	0	0	51.7600	2.5900	-51.7300	-1.6500	0.0000	0.0000	0.0000	0.0000;
	65023	64950	0.002215	0.012633	0.00667	257.93	0	0	0	0	1	0	0	-21.0800	-32.6300	21.1100	32.0900	0.0000	0.0000	0.0000	0.0000;
	65028	64950	0.00456	0.02492	0.01453	276.9	0	0	0	0	1	0	0	-44.4000	1.6000	44.4800	-2.7100	0.0000	0.0000	0.0000	0.0000;
	64951	64953	0.001964	0.047568	0	129.09	0	0	1	0	1	0	0	-51.6800	-0.4700	51.7300	1.6500	0.0000	0.0000	0.0000	0.0000;
	64951	65017	0.018146	0.043537	0.00158	58.77	0	0	0	0	1	0	0	9.2300	0.9000	-9.2200	-1.0300	0.0000	0.0000	0.0000	0.0000;
	65018	64951	0.013941	0.035777	0.00428	75.26	0	0	0	0	1	0	0	-33.0400	-4.5100	33.1900	4.4300	0.0000	0.0000	0.0000	0.0000;
	64952	64953	0.025099	0.607941	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	64956	64955	0.000183	0.003027	0.31024	2574.27	0	0	0	0	1	0	0	-173.2400	-34.1100	173.2900	0.9700	0.0000	0.0000	0.0000	0.0000;
	64955	65541	0.000343	0.006246	0.5692	2404.91	0	0	0	0	1	0	0	137.2100	-4.0800	-137.1500	-57.0600	0.0000	0.0000	0.0000	0.0000;
	65665	64955	0.000191	0.003023	0.3871	2471.64	0	0	0	0	1	0	0	-9.9600	-226.9700	10.0300	185.9700	0.0000	0.0000	0.0000	0.0000;
	64957	64956	0.000124	0.010892	0	1136.98	0	0	1.01875	0	1	0	0	-327.2300	-174.5200	327.3900	188.7400	0.0000	0.0000	0.0000	0.0000;
	64956	64958	0.000293	0.00119	0	0	0	0	0	0	1	0	0	23.2000	4.1500	-23.2000	-4.1500	0.0000	0.0000	0.0000	0.0000;
	64999	64956	0.000186	0.003357	0.34091	2352.03	0	0	0	0	1	0	0	-61.2200	-54.3400	61.2300	17.2400	0.0000	0.0000	0.0000	0.0000;
	64956	65232	0.000518	0.008247	0.95773	2505.06	0	0	0	0	1	0	0	-238.5800	39.3600	238.8900	-138.6400	0.0000	0.0000	0.0000	0.0000;
	64957	64984	0.003587	0.022675	0.01489	277.06	0	0	0	0	1	0	0	41.9600	28.4000	-41.8800	-29.4800	0.0000	0.0000	0.0000	0.0000;
	65016	64957	0.002358	0.014216	0.01254	293.86	0	0	0	0	1	0	0	-69.0900	-44.6100	69.2400	44.1300	0.0000	0.0000	0.0000	0.0000;
	64961	65031	0.015351	0.048805	0.00998	61.84	0	0	0	0	1	0	0	10.6200	-0.4300	-10.6000	-0.5700	0.0000	0.0000	0.0000	0.0000;
	64962	64967	0.014516	0.031344	0.001	57.49	0	0	0	0	1	0	0	-9.1200	-1.5500	9.1400	1.4700	0.0000	0.0000	0.0000	0.0000;
	64987	64962	0.007974	0.0208	0.00109	56.27	0	0	0	0	1	0	0	8.0100	4.4300	-8.0100	-4.5200	0.0000	0.0000	0.0000	0.0000;
	64963	64989	0.008243	0.020306	0.00076	51.6	0	0	0	0	1	0	0	-4.6000	5.0500	4.6100	-5.1200	0.0000	0.0000	0.0000	0.0000;
	64963	65821	0.010724	0.030123	0.00086	61.1	0	0	0	0	1	0	0	-11.2200	-9.9200	11.2400	9.8900	0.0000	0.0000	0.0000	0.0000;
	64964	64965	0.000227	0.001179	0	0	0	0	0	0	1	0	0	29.6800	9.7900	-29.6800	-9.7800	0.0000	0.0000	0.0000	0.0000;
	64964	65010	0.018699	0.047997	0.00321	50.03	0	0	0	0	1	0	0	-4.8300	-9.5600	4.8500	9.2700	0.0000	0.0000	0.0000	0.0000;
	65032	64964	0.006998	0.020281	0.00047	70.88	0	0	0	0	1	0	0	24.8900	0.2900	-24.8500	-0.2200	0.0000	0.0000	0.0000	0.0000;
	64966	64988	0.023853	0.057583	0.00414	54.77	0	0	0	0	1	0	0	-4.5300	4.5300	4.5400	-4.9500	0.0000	0.0000	0.0000	0.0000;
	64967	65018	0.015811	0.040257	0.00301	67.58	0	0	0	0	1	0	0	-21.2600	-4.3400	21.3300	4.2100	0.0000	0.0000	0.0000	0.0000;
	64996	64968	0.013718	0.035272	0.00193	62.18	0	0	0	0	1	0	0	13.0800	7.8300	-13.0500	-7.9600	0.0000	0.0000	0.0000	0.0000;
	64969	64970	0.000285	0.001079	0	0	0	0	0	0	1	0	0	17.5000	2.1000	-17.5000	-2.1000	0.0000	0.0000	0.0000	0.0000;
	64969	65004	0.006568	0.017429	0.00051	52.25	0	0	0	0	1	0	0	1.8200	-15.1300	-1.8100	15.1100	0.0000	0.0000	0.0000	0.0000;
	64972	64971	0.002554	0.079045	0	129.92	0	0	1	0	1	0	0	-56.1500	0.5200	56.2300	1.8100	0.0000	0.0000	0.0000	0.0000;
	64971	64973	0.000279	0.001004	0	0	0	0	0	0	1	0	0	17.5000	4.1100	-17.5000	-4.1100	0.0000	0.0000	0.0000	0.0000;
	64971	64994	0.002359	0.012174	0.03299	277.62	0	0	0	0	1	0	0	-47.1300	-23.1300	47.1800	19.8800	0.0000	0.0000	0.0000	0.0000;
	64995	64971	0.001502	0.007273	0.00912	246.91	0	0	0	0	1	0	0	-8.8400	-32.6800	8.8600	31.7800	0.0000	0.0000	0.0000	0.0000;
	64972	64996	0.020805	0.045339	0.00178	70.27	0	0	0	0	1	0	0	23.9500	2.5200	-23.8300	-2.4600	0.0000	0.0000	0.0000	0.0000;
	64972	65006	0.015466	0.032781	0.00397	72.41	0	0	0	0	1	0	0	26.8500	-5.2600	-26.7400	5.0600	0.0000	0.0000	0.0000	0.0000;
	64975	64974	0.0035	0.122035	0	127.62	0	0	1.05	0	1	0	0	-48.0100	-33.8800	48.1400	38.1600	0.0000	0.0000	0.0000	0.0000;
	64974	64976	0.000272	0.001158	0	0	0	0	0	0	1	0	0	37.8900	1.3400	-37.8900	-1.3200	0.0000	0.0000	0.0000	0.0000;
	64974	64977	0.002811	0.016083	0.01935	265.69	0	0	0	0	1	0	0	-35.6000	2.9900	35.6400	-4.8800	0.0000	0.0000	0.0000	0.0000;
	64974	64978	0.001302	0.007738	0.00439	260.85	0	0	0	0	1	0	0	31.2900	-15.8300	-31.2800	15.4400	0.0000	0.0000	0.0000	0.0000;
	65011	64974	0.001351	0.010072	0.01156	281.64	0	0	0	0	1	0	0	-48.8100	-12.3500	48.8400	11.3500	0.0000	0.0000	0.0000	0.0000;
	64974	65824	0.001548	0.009784	0.03634	288.47	0	0	0	0	1	0	0	-46.6200	-34.2800	46.6700	30.6400	0.0000	0.0000	0.0000	0.0000;
	64974	66004	0.003933	0.021922	0.024	296.68	0	0	0	0	1	0	0	-83.9400	-3.7300	84.2000	2.5800	0.0000	0.0000	0.0000	0.0000;
	64975	65032	0.006737	0.018943	0.00198	50.6	0	0	0	0	1	0	0	-6.2300	11.3100	6.2500	-11.5000	0.0000	0.0000	0.0000	0.0000;
	66004	64977	0.00247	0.014578	0.00758	297.2	0	0	0	0	1	0	0	87.2200	10.2500	-87.0400	-10.0300	0.0000	0.0000	0.0000	0.0000;
	64978	65302	0.002214	0.013471	0.00618	265.38	0	0	0	0	1	0	0	-26.4900	-13.8800	26.5100	13.3300	0.0000	0.0000	0.0000	0.0000;
	64978	65824	0.003143	0.017075	0.01532	279.44	0	0	0	0	1	0	0	-41.1400	-11.2400	41.1900	9.8700	0.0000	0.0000	0.0000	0.0000;
	64979	64984	0.001937	0.012252	0.00685	196.05	0	0	0	0	1	0	0	-0.9500	-13.8700	0.9500	13.1600	0.0000	0.0000	0.0000	0.0000;
	64979	64995	0.002173	0.012778	0.01129	249.45	0	0	0	0	1	0	0	23.5200	14.8900	-23.5100	-16.0000	0.0000	0.0000	0.0000	0.0000;
	65824	64979	0.002894	0.015543	0.01167	292.31	0	0	0	0	1	0	0	62.1500	18.6900	-62.0400	-19.3400	0.0000	0.0000	0.0000	0.0000;
	64980	65300	0.010974	0.023376	0.003	59.41	0	0	0	0	1	0	0	-10.8000	3.3100	10.8200	-3.6000	0.0000	0.0000	0.0000	0.0000;
	65821	64980	0.009312	0.025536	0.00087	56.11	0	0	0	0	1	0	0	7.3200	12.2100	-7.3000	-12.2600	0.0000	0.0000	0.0000	0.0000;
	64991	64981	0.015592	0.044188	0.00184	55.87	0	0	0	0	1	0	0	8.8600	-5.2000	-8.8500	5.0400	0.0000	0.0000	0.0000	0.0000;
	65858	64981	0.020368	0.050887	0.00327	67.77	0	0	0	0	1	0	0	17.7300	0.9600	-17.6700	-1.1600	0.0000	0.0000	0.0000	0.0000;
	64982	64983	0.000255	0.001043	0	0	0	0	0	0	1	0	0	18.1100	11.5600	-18.1100	-11.5600	0.0000	0.0000	0.0000	0.0000;
	64982	64998	0.025073	0.066445	0.0031	61.84	0	0	0	0	1	0	0	-10.7300	-6.9000	10.7600	6.6700	0.0000	0.0000	0.0000	0.0000;
	64982	65006	0.018558	0.036073	0.00095	53.49	0	0	0	0	1	0	0	-7.3800	-4.6700	7.4000	4.5900	0.0000	0.0000	0.0000	0.0000;
	64984	65008	0.001205	0.007049	0.00496	251.92	0	0	0	0	1	0	0	17.8600	17.3000	-17.8600	-17.7900	0.0000	0.0000	0.0000	0.0000;
	65016	64984	0.000822	0.005917	0.00648	223.15	0	0	0	0	1	0	0	-4.9500	2.5000	4.9500	-3.2000	0.0000	0.0000	0.0000	0.0000;
	64985	64986	0.000292	0.001183	0	0	0	0	0	0	1	0	0	-14.0200	-5.7000	14.0200	5.7000	0.0000	0.0000	0.0000	0.0000;
	64986	65020	0.019257	0.038818	0.00072	56.81	0	0	0	0	1	0	0	-9.6500	-1.4800	9.6700	1.4400	0.0000	0.0000	0.0000	0.0000;
	65022	64987	0.009057	0.023621	0.00072	60.58	0	0	0	0	1	0	0	10.5400	6.9600	-10.5300	-7.0000	0.0000	0.0000	0.0000	0.0000;
	64989	65006	0.008886	0.024415	0.01207	62.22	0	0	0	0	1	0	0	15.9600	22.5900	-15.8900	-23.7100	0.0000	0.0000	0.0000	0.0000;
	65300	64989	0.004958	0.012986	0.00081	69.53	0	0	0	0	1	0	0	24.7100	1.4600	-24.6800	-1.4700	0.0000	0.0000	0.0000	0.0000;
	64989	65821	0.009181	0.016995	0.00103	64.09	0	0	0	0	1	0	0	-16.2500	-19.6900	16.3100	19.6900	0.0000	0.0000	0.0000	0.0000;
	64990	64993	0.005513	0.190148	0	222.65	0	0	1	0	1	0	0	39.4600	4.4900	-39.3800	-1.7200	0.0000	0.0000	0.0000	0.0000;
	64990	64994	0.00021	0.001049	0	0	0	0	0	0	1	0	0	-39.4600	-4.4900	39.4700	4.5100	0.0000	0.0000	0.0000	0.0000;
	64991	64993	-0.002308	-0.07961	0	122.65	0	0	1	0	1	0	0	-39.4200	-2.8800	39.3800	1.7200	0.0000	0.0000	0.0000	0.0000;
	64992	64993	0.018229	0.628669	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65002	64994	0.00162	0.010284	0.01589	277.86	0	0	0	0	1	0	0	49.4800	20.2100	-49.4400	-21.6600	0.0000	0.0000	0.0000	0.0000;
	64995	65016	0.002209	0.014692	0.00774	239.54	0	0	0	0	1	0	0	-19.0100	-26.6600	19.0300	25.9700	0.0000	0.0000	0.0000	0.0000;
	64996	64997	0.000245	0.001058	0	0	0	0	0	0	1	0	0	20.3800	6.4800	-20.3700	-6.4800	0.0000	0.0000	0.0000	0.0000;
	65006	64996	0.011215	0.02169	0.00082	56.73	0	0	0	0	1	0	0	9.6500	11.8100	-9.6200	-11.8500	0.0000	0.0000	0.0000	0.0000;
	64998	65001	0.003979	0.009717	0.00135	87.53	0	0	0	0	1	0	0	-59.6300	-34.0400	59.8000	34.3200	0.0000	0.0000	0.0000	0.0000;
	65000	64999	0.000287	0.0204	0	949.35	0	0	1.025	0	1	0	0	-164.0100	-127.4500	164.1300	135.9400	0.0000	0.0000	0.0000	0.0000;
	64999	65367	0.000323	0.005417	0.60204	2510.58	0	0	0	0	1	0	0	-125.9400	-19.1900	125.9900	-45.7100	0.0000	0.0000	0.0000	0.0000;
	64999	65610	0.000921	0.012489	1.26642	2413.7	0	0	0	0	1	0	0	23.0300	-62.4100	-23.0300	-75.6300	0.0000	0.0000	0.0000	0.0000;
	65001	65000	0.003414	0.121234	0	125.85	0	0	1.08125	0	1	0	0	-45.6300	-61.3800	45.8400	69.0200	0.0000	0.0000	0.0000	0.0000;
	65000	65002	0.000294	0.001164	0	0	0	0	0	0	1	0	0	92.5800	54.1600	-92.5500	-54.0300	0.0000	0.0000	0.0000	0.0000;
	65000	65003	0.000206	0.001148	0	0	0	0	0	0	1	0	0	25.5800	4.2800	-25.5800	-4.2700	0.0000	0.0000	0.0000	0.0000;
	65824	65002	0.002099	0.012507	0.01435	232.15	0	0	0	0	1	0	0	10.5400	-17.9100	-10.5300	16.4000	0.0000	0.0000	0.0000	0.0000;
	65004	65005	0.000261	0.001054	0	0	0	0	0	0	1	0	0	25.5800	4.0500	-25.5800	-4.0400	0.0000	0.0000	0.0000	0.0000;
	65032	65004	0.0105	0.021833	0.00364	68.75	0	0	0	0	1	0	0	23.8700	18.9600	-23.7800	-19.1600	0.0000	0.0000	0.0000	0.0000;
	65006	65007	0.000251	0.001192	0	0	0	0	0	0	1	0	0	25.5800	2.2400	-25.5800	-2.2400	0.0000	0.0000	0.0000	0.0000;
	65008	65011	0.001895	0.011899	0.00597	233.92	0	0	0	0	1	0	0	-10.3100	11.6000	10.3200	-12.2200	0.0000	0.0000	0.0000	0.0000;
	65010	65009	0.004873	0.14661	0	120.31	0	0	1.04375	0	1	0	0	-38.3900	-21.7000	38.4900	24.5500	0.0000	0.0000	0.0000	0.0000;
	65009	65011	0.000266	0.001073	0	0	0	0	0	0	1	0	0	-38.4900	-24.5500	38.4900	24.5700	0.0000	0.0000	0.0000	0.0000;
	65012	65015	-0.001437	-0.049747	0	229.33	0	0	1	0	1	0	0	55.0100	16.1000	-55.0500	-17.6200	0.0000	0.0000	0.0000	0.0000;
	65012	65016	0.000278	0.001198	0	0	0	0	0	0	1	0	0	-55.0100	-16.1000	55.0100	16.1400	0.0000	0.0000	0.0000	0.0000;
	65013	65015	0.004443	0.153783	0	129.33	0	0	1	0	1	0	0	-54.9100	-12.9300	55.0500	17.6200	0.0000	0.0000	0.0000	0.0000;
	65014	65015	0.014792	0.511998	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65017	65024	0.013176	0.033459	0.00073	64.2	0	0	0	0	1	0	0	-15.3900	-12.1200	15.4400	12.1600	0.0000	0.0000	0.0000	0.0000;
	65018	65020	0.017004	0.045343	0.00107	54.77	0	0	0	0	1	0	0	7.3500	2.7500	-7.3400	-2.8400	0.0000	0.0000	0.0000	0.0000;
	65019	65020	0.008683	0.025508	0.0053	66.89	0	0	0	0	1	0	0	18.4200	3.5500	-18.3900	-4.0200	0.0000	0.0000	0.0000	0.0000;
	65019	65033	0.039508	0.058757	0.01341	76.48	0	0	0	0	1	0	0	-34.3500	2.4700	34.7900	-3.2500	0.0000	0.0000	0.0000	0.0000;
	65020	65021	0.000289	0.001025	0	0	0	0	0	0	1	0	0	16.0600	5.4200	-16.0600	-5.4200	0.0000	0.0000	0.0000	0.0000;
	65022	65026	0.008272	0.030593	0.00288	49.18	0	0	0	0	1	0	0	3.1800	-14.1000	-3.1600	13.8500	0.0000	0.0000	0.0000	0.0000;
	65024	65023	0.00221	0.069228	0	133.02	0	0	1.03125	0	1	0	0	-60.5100	-35.1900	60.6100	38.5300	0.0000	0.0000	0.0000	0.0000;
	65023	65025	0.000242	0.001146	0	0	0	0	0	0	1	0	0	19.1200	2.9700	-19.1200	-2.9700	0.0000	0.0000	0.0000	0.0000;
	65027	65028	0.002034	0.011516	0.01511	237.72	0	0	0	0	1	0	0	-16.4700	6.0500	16.4800	-7.6400	0.0000	0.0000	0.0000	0.0000;
	65028	65029	0.000279	0.001072	0	0	0	0	0	0	1	0	0	15.0500	2.7700	-15.0500	-2.7700	0.0000	0.0000	0.0000	0.0000;
	65368	65032	0.022693	0.064088	0.00662	65.07	0	0	0	0	1	0	0	17.9100	2.3800	-17.8400	-2.9100	0.0000	0.0000	0.0000	0.0000;
	66001	65032	0.012779	0.034023	0.0136	80.13	0	0	0	0	1	0	0	50.4000	7.2000	-50.1000	-7.8800	0.0000	0.0000	0.0000	0.0000;
	65033	65034	0.000264	0.001012	0	0	0	0	0	0	1	0	0	14.8300	3.1500	-14.8300	-3.1500	0.0000	0.0000	0.0000	0.0000;
	65033	65661	0.004896	0.014561	0.00109	86.06	0	0	0	0	1	0	0	-49.6200	0.1000	49.7300	0.1100	0.0000	0.0000	0.0000	0.0000;
	65036	65035	0.002856	0.105079	0	142.71	0	0	1	0	1	0	0	42.5500	-4.3900	-42.5000	6.1900	0.0000	0.0000	0.0000	0.0000;
	65036	65035	0.002856	0.105079	0	142.71	0	0	1	0	1	0	0	42.5500	-4.3900	-42.5000	6.1900	0.0000	0.0000	0.0000	0.0000;
	65036	65035	0.002856	0.105079	0	142.71	0	0	1	0	1	0	0	42.5500	-4.3900	-42.5000	6.1900	0.0000	0.0000	0.0000	0.0000;
	65035	65046	0.003006	0.017096	0.0228	245.36	0	0	0	0	1	0	0	18.6100	22.7700	-18.5800	-25.0600	0.0000	0.0000	0.0000	0.0000;
	65035	65048	0.007194	0.03929	0.03042	283.26	0	0	0	0	1	0	0	33.7700	-9.9700	-33.6900	7.1400	0.0000	0.0000	0.0000	0.0000;
	65809	65035	0.007565	0.042431	0.03615	330.77	0	0	0	0	1	0	0	-74.6800	30.0100	75.1300	-31.3600	0.0000	0.0000	0.0000	0.0000;
	65036	65039	0.010589	0.282797	0	202.16	0	0	1	0	1	0	0	13.8300	-7.0900	-13.8100	7.7300	0.0000	0.0000	0.0000	0.0000;
	65036	65040	0.000286	0.001067	0	0	0	0	0	0	1	0	0	-141.4900	20.2600	141.5500	-20.0600	0.0000	0.0000	0.0000	0.0000;
	65036	65041	0.000248	0.001144	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65037	65039	-0.001602	-0.042778	0	52.16	0	0	1	0	1	0	0	-13.8100	7.6300	13.8100	-7.7300	0.0000	0.0000	0.0000	0.0000;
	65044	65037	0.029625	0.075356	0.00583	72.04	0	0	0	0	1	0	0	17.4800	4.4600	-17.3900	-4.8900	0.0000	0.0000	0.0000	0.0000;
	65047	65037	0.015146	0.047419	0.00103	53.2	0	0	0	0	1	0	0	1.5000	0.2600	-1.5000	-0.3700	0.0000	0.0000	0.0000	0.0000;
	65037	65151	0.040061	0.119219	0.0068	77.4	0	0	0	0	1	0	0	18.0100	-6.0300	-17.8800	5.6700	0.0000	0.0000	0.0000	0.0000;
	65038	65039	0.04822	1.287773	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65043	65042	0.00467	0.126081	0	132.45	0	0	1.0625	0	1	0	0	35.8600	-37.3000	-35.7300	40.7700	0.0000	0.0000	0.0000	0.0000;
	65042	65045	0.000289	0.001091	0	0	0	0	0	0	1	0	0	18.7100	9.7800	-18.7100	-9.7800	0.0000	0.0000	0.0000	0.0000;
	65042	65046	0.000262	0.001198	0	0	0	0	0	0	1	0	0	17.0200	-50.5600	-17.0200	50.5900	0.0000	0.0000	0.0000	0.0000;
	65044	65043	0.004404	0.130993	0	66.39	0	0	1.0125	0	1	0	0	-19.2200	-1.2400	19.2400	1.6900	0.0000	0.0000	0.0000	0.0000;
	65044	65043	0.004404	0.130993	0	66.39	0	0	1.0125	0	1	0	0	-19.2200	-1.2400	19.2400	1.6900	0.0000	0.0000	0.0000	0.0000;
	65044	65043	0.004404	0.130993	0	66.39	0	0	1.0125	0	1	0	0	-19.2200	-1.2400	19.2400	1.6900	0.0000	0.0000	0.0000	0.0000;
	65044	65047	0.025485	0.067187	0.00484	73.1	0	0	0	0	1	0	0	18.5700	5.1900	-18.4900	-5.5000	0.0000	0.0000	0.0000	0.0000;
	65044	65049	0.080709	0.143502	0.00369	73.41	0	0	0	0	1	0	0	13.6700	-3.3600	-13.5300	3.2100	0.0000	0.0000	0.0000	0.0000;
	65044	65374	0.062384	0.155015	0.00476	66.1	0	0	0	0	1	0	0	7.9500	-2.5700	-7.9100	2.1300	0.0000	0.0000	0.0000	0.0000;
	65048	65046	0.004377	0.028862	0.01955	290.08	0	0	0	0	1	0	0	-35.5200	23.9400	35.6000	-25.5300	0.0000	0.0000	0.0000	0.0000;
	65049	65048	0.003581	0.11744	0	111.49	0	0	1.0125	0	1	0	0	12.9800	-0.2900	-12.9700	0.4700	0.0000	0.0000	0.0000	0.0000;
	65048	65050	0.000296	0.00119	0	0	0	0	0	0	1	0	0	18.7100	5.5900	-18.7100	-5.5800	0.0000	0.0000	0.0000	0.0000;
	65428	65048	0.004112	0.023882	0.02334	313.73	0	0	0	0	1	0	0	-63.2700	35.7800	63.4800	-37.1300	0.0000	0.0000	0.0000	0.0000;
	65811	65049	0.04912	0.121798	0.00245	52.28	0	0	0	0	1	0	0	-0.5400	2.6500	0.5500	-2.9200	0.0000	0.0000	0.0000	0.0000;
	65052	65053	0.000221	0.001162	0	0	0	0	0	0	1	0	0	3.3400	1.1700	-3.3400	-1.1700	0.0000	0.0000	0.0000	0.0000;
	65054	65052	0.023097	0.073206	0.00291	67.31	0	0	0	0	1	0	0	18.4800	0.5800	-18.4000	-0.6600	0.0000	0.0000	0.0000	0.0000;
	65052	65097	0.027864	0.063433	0.00147	64	0	0	0	0	1	0	0	15.0600	-0.5100	-15.0000	0.4900	0.0000	0.0000	0.0000	0.0000;
	65054	65055	0.000279	0.001147	0	0	0	0	0	0	1	0	0	3.3400	0.4100	-3.3400	-0.4100	0.0000	0.0000	0.0000	0.0000;
	65056	65057	0.000276	0.001119	0	0	0	0	0	0	1	0	0	-4.1400	6.7500	4.1400	-6.7500	0.0000	0.0000	0.0000	0.0000;
	65058	65057	0.012163	0.022922	0.01027	31.45	0	0	0	0	1	0	0	-0.5000	-4.7400	0.5000	3.6500	0.0000	0.0000	0.0000	0.0000;
	65126	65057	0.027319	0.073869	0.00438	49.7	0	0	0	0	1	0	0	4.6500	-3.5500	-4.6400	3.1000	0.0000	0.0000	0.0000	0.0000;
	65058	65059	0.000299	0.001055	0	0	0	0	0	0	1	0	0	6.0400	1.0900	-6.0400	-1.0900	0.0000	0.0000	0.0000	0.0000;
	65122	65058	0.022652	0.062156	0.00327	51.66	0	0	0	0	1	0	0	5.5500	-3.9700	-5.5400	3.6500	0.0000	0.0000	0.0000	0.0000;
	65060	65072	0.001824	0.009	0.01254	238.28	0	0	0	0	1	0	0	-20.2600	13.0700	20.2700	-14.3200	0.0000	0.0000	0.0000	0.0000;
	65073	65060	0.002111	0.010136	0.01612	215.06	0	0	0	0	1	0	0	9.1100	28.7800	-9.0900	-30.3700	0.0000	0.0000	0.0000	0.0000;
	65061	65062	0.000236	0.001014	0	0	0	0	0	0	1	0	0	19.7800	2.2500	-19.7800	-2.2500	0.0000	0.0000	0.0000	0.0000;
	65061	65104	0.02359	0.052713	0.0017	56.74	0	0	0	0	1	0	0	-9.6100	0.6300	9.6300	-0.7600	0.0000	0.0000	0.0000	0.0000;
	65112	65061	0.029504	0.073215	0.00118	56.89	0	0	0	0	1	0	0	10.2100	2.8300	-10.1800	-2.8800	0.0000	0.0000	0.0000	0.0000;
	65115	65063	0.019445	0.047145	0.00193	57.87	0	0	0	0	1	0	0	14.1600	0.1600	-14.1300	-0.2800	0.0000	0.0000	0.0000	0.0000;
	65117	65063	0.011082	0.033701	0.00256	55.34	0	0	0	0	1	0	0	5.6600	6.7000	-5.6600	-6.9500	0.0000	0.0000	0.0000	0.0000;
	65093	65064	0.014061	0.040637	0.00214	58.04	0	0	0	0	1	0	0	11.3600	-8.3900	-11.3400	8.2400	0.0000	0.0000	0.0000	0.0000;
	65064	65102	0.007438	0.015673	0.00287	55.2	0	0	0	0	1	0	0	-8.4500	-11.6800	8.4600	11.4000	0.0000	0.0000	0.0000	0.0000;
	65065	65068	0.002517	0.087564	0	170.71	0	0	1	0	1	0	0	20.3100	-12.0900	-20.2900	12.5600	0.0000	0.0000	0.0000	0.0000;
	65065	65069	0.000284	0.001116	0	0	0	0	0	0	1	0	0	23.8200	6.3900	-23.8200	-6.3900	0.0000	0.0000	0.0000	0.0000;
	65072	65065	0.001852	0.010916	0.00732	245.06	0	0	0	0	1	0	0	26.5000	-19.6500	-26.4800	19.0000	0.0000	0.0000	0.0000	0.0000;
	65065	65076	0.002485	0.015118	0.0134	228.7	0	0	0	0	1	0	0	-17.6500	-13.3000	17.6600	11.9700	0.0000	0.0000	0.0000	0.0000;
	65066	65068	0.000863	0.030007	0	95.71	0	0	1	0	1	0	0	-20.2900	12.7200	20.2900	-12.5600	0.0000	0.0000	0.0000	0.0000;
	65086	65066	0.010134	0.029335	0.00255	70.62	0	0	0	0	1	0	0	-20.4900	19.8800	20.5700	-19.9300	0.0000	0.0000	0.0000	0.0000;
	65067	65068	0.016624	0.578251	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65071	65070	0.002293	0.098856	0	113.83	0	0	1.05	0	1	0	0	-36.4300	-25.9500	36.4700	27.9700	0.0000	0.0000	0.0000	0.0000;
	65070	65072	0.000234	0.001003	0	0	0	0	0	0	1	0	0	-36.4700	-27.9700	36.4800	27.9900	0.0000	0.0000	0.0000	0.0000;
	65071	65102	0.006624	0.017918	0.00051	54.47	0	0	0	0	1	0	0	8.4300	16.4600	-8.4100	-16.4500	0.0000	0.0000	0.0000	0.0000;
	65074	65073	0.003468	0.142109	0	98.71	0	0	1	0	1	0	0	-18.8100	4.3100	18.8300	-3.8100	0.0000	0.0000	0.0000	0.0000;
	65073	65075	0.000222	0.001051	0	0	0	0	0	0	1	0	0	31.0100	12.9500	-31.0100	-12.9400	0.0000	0.0000	0.0000	0.0000;
	65087	65073	0.001069	0.005859	0.02182	215.89	0	0	0	0	1	0	0	2.4300	15.6500	-2.4300	-17.9200	0.0000	0.0000	0.0000	0.0000;
	65579	65073	0.001801	0.013166	0.01552	261.24	0	0	0	0	1	0	0	56.5700	18.8200	-56.5100	-20.0000	0.0000	0.0000	0.0000	0.0000;
	65100	65074	0.010003	0.022702	0.0005	61.83	0	0	0	0	1	0	0	-13.5000	9.1500	13.5300	-9.1400	0.0000	0.0000	0.0000	0.0000;
	65074	65125	0.00621	0.018313	0.00193	53.89	0	0	0	0	1	0	0	5.2900	4.8400	-5.2800	-5.0300	0.0000	0.0000	0.0000	0.0000;
	65076	65579	0.003145	0.019194	0.04101	246.09	0	0	0	0	1	0	0	-34.5400	-15.4100	34.5800	11.3600	0.0000	0.0000	0.0000	0.0000;
	65078	65077	0.005173	0.163403	0	86.77	0	0	1	0	1	0	0	-13.0200	-1.9900	13.0300	2.2600	0.0000	0.0000	0.0000	0.0000;
	65077	65079	0.000286	0.001073	0	0	0	0	0	0	1	0	0	12.7500	0.5900	-12.7500	-0.5900	0.0000	0.0000	0.0000	0.0000;
	65081	65077	0.001917	0.011278	0.01765	239.59	0	0	0	0	1	0	0	25.7900	1.0300	-25.7800	-2.8500	0.0000	0.0000	0.0000	0.0000;
	65078	65089	0.022637	0.054041	0.00279	64.28	0	0	0	0	1	0	0	18.8300	2.4100	-18.7500	-2.5200	0.0000	0.0000	0.0000	0.0000;
	65078	65126	0.006504	0.016513	0.0014	51.73	0	0	0	0	1	0	0	-8.6100	-1.5700	8.6100	1.4300	0.0000	0.0000	0.0000	0.0000;
	65080	65124	0.019367	0.044571	0.00268	49.52	0	0	0	0	1	0	0	0.9500	-2.9700	-0.9400	2.6900	0.0000	0.0000	0.0000	0.0000;
	65125	65080	0.012519	0.028619	0.00102	57.19	0	0	0	0	1	0	0	7.2800	0.1200	-7.2800	-0.2200	0.0000	0.0000	0.0000	0.0000;
	65080	65576	0.011737	0.038597	0.0022	67.56	0	0	0	0	1	0	0	-16.9500	0.0100	16.9800	-0.1300	0.0000	0.0000	0.0000	0.0000;
	65081	65084	-0.000251	-0.008065	0	261.4	0	0	1	0	1	0	0	33.7600	5.9500	-33.7600	-6.0400	0.0000	0.0000	0.0000	0.0000;
	65081	65085	0.000293	0.001052	0	0	0	0	0	0	1	0	0	12.7500	2.2700	-12.7500	-2.2700	0.0000	0.0000	0.0000	0.0000;
	65081	65114	0.00434	0.023367	0.0362	292.22	0	0	0	0	1	0	0	-100.2500	6.0100	100.6600	-7.7000	0.0000	0.0000	0.0000	0.0000;
	65082	65084	0.003143	0.100827	0	111.4	0	0	1	0	1	0	0	-33.7300	-4.9300	33.7600	6.0400	0.0000	0.0000	0.0000	0.0000;
	65082	65124	0.01415	0.034207	0.00123	62.06	0	0	0	0	1	0	0	16.8600	1.7400	-16.8200	-1.7800	0.0000	0.0000	0.0000	0.0000;
	65083	65084	0.016703	0.535763	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65086	65093	0.008308	0.022258	0.00238	49.36	0	0	0	0	1	0	0	-5.3400	22.2500	5.3800	-22.3900	0.0000	0.0000	0.0000	0.0000;
	65102	65086	0.007462	0.018622	0.00069	58.75	0	0	0	0	1	0	0	-11.1600	2.8200	11.1700	-2.8800	0.0000	0.0000	0.0000	0.0000;
	65087	65088	0.000207	0.001107	0	0	0	0	0	0	1	0	0	29.8100	5.5800	-29.8100	-5.5700	0.0000	0.0000	0.0000	0.0000;
	65579	65087	0.001603	0.009743	0.00515	275.09	0	0	0	0	1	0	0	75.6000	13.8900	-75.5100	-13.8900	0.0000	0.0000	0.0000	0.0000;
	65089	65090	0.013319	0.040091	0.00147	53.79	0	0	0	0	1	0	0	9.7200	0.3200	-9.7100	-0.4300	0.0000	0.0000	0.0000	0.0000;
	65090	65091	0.000209	0.001098	0	0	0	0	0	0	1	0	0	6.7700	1.4200	-6.7700	-1.4200	0.0000	0.0000	0.0000	0.0000;
	65093	65092	0.022183	0.045694	0.00386	62.52	0	0	0	0	1	0	0	-11.0500	5.5600	11.0800	-5.9100	0.0000	0.0000	0.0000	0.0000;
	65092	65132	0.03226	0.092697	0.00722	71.09	0	0	0	0	1	0	0	-19.1600	4.4100	19.2700	-4.8400	0.0000	0.0000	0.0000	0.0000;
	65093	65100	0.012623	0.030461	0.00123	51.27	0	0	0	0	1	0	0	6.4300	13.2800	-6.4100	-13.3500	0.0000	0.0000	0.0000	0.0000;
	65093	65117	0.008477	0.02474	0.03099	61.4	0	0	0	0	1	0	0	-20.2000	6.7400	20.2400	-9.9300	0.0000	0.0000	0.0000	0.0000;
	65095	65094	0.003865	0.120233	0	89.7	0	0	1.0125	0	1	0	0	-15.7200	-9.1200	15.7400	9.5000	0.0000	0.0000	0.0000	0.0000;
	65094	65096	0.000266	0.001132	0	0	0	0	0	0	1	0	0	-15.7400	-9.5000	15.7400	9.5100	0.0000	0.0000	0.0000	0.0000;
	65095	65166	0.0732	0.212891	0.00533	45.05	0	0	0	0	1	0	0	2.1200	0.6900	-2.1200	-1.2500	0.0000	0.0000	0.0000	0.0000;
	65114	65096	0.002563	0.013583	0.0391	273.67	0	0	0	0	1	0	0	68.4700	13.4800	-68.3500	-17.0600	0.0000	0.0000	0.0000	0.0000;
	65096	65121	0.004018	0.02331	0.00819	258.81	0	0	0	0	1	0	0	52.6100	7.5500	-52.5100	-7.8100	0.0000	0.0000	0.0000	0.0000;
	65097	65098	0.000236	0.001029	0	0	0	0	0	0	1	0	0	10.2600	6.5200	-10.2600	-6.5200	0.0000	0.0000	0.0000	0.0000;
	65104	65099	0.011665	0.022123	0.00067	46.61	0	0	0	0	1	0	0	2.8800	-2.6400	-2.8800	2.5700	0.0000	0.0000	0.0000	0.0000;
	65112	65099	0.010243	0.02835	0.00252	57.1	0	0	0	0	1	0	0	10.5700	6.4800	-10.5600	-6.7100	0.0000	0.0000	0.0000	0.0000;
	65101	65102	0.000209	0.001105	0	0	0	0	0	0	1	0	0	-11.1100	-2.2300	11.1100	2.2300	0.0000	0.0000	0.0000	0.0000;
	65104	65103	0.003969	0.131237	0	107.32	0	0	1	0	1	0	0	-30.4400	0.4800	30.4700	0.6600	0.0000	0.0000	0.0000	0.0000;
	65103	65108	0.000243	0.001181	0	0	0	0	0	0	1	0	0	26.5700	2.9400	-26.5700	-2.9300	0.0000	0.0000	0.0000	0.0000;
	65103	65109	0.000283	0.001079	0	0	0	0	0	0	1	0	0	-57.0500	-3.6000	57.0600	3.6300	0.0000	0.0000	0.0000	0.0000;
	65104	65107	0.000863	0.020574	0	124.61	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65104	65115	0.010857	0.031448	0.00133	64.15	0	0	0	0	1	0	0	17.9300	2.9300	-17.8900	-2.9800	0.0000	0.0000	0.0000	0.0000;
	65105	65107	0.008588	0.204695	0	62.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65106	65107	0.008588	0.204695	0	62.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65114	65109	0.001056	0.006522	0.00529	260.22	0	0	0	0	1	0	0	55.6900	7.3100	-55.6500	-7.6900	0.0000	0.0000	0.0000	0.0000;
	65111	65110	0.000161	0.014592	0	1012.03	0	0	1.00625	0	1	0	0	-216.0800	-47.8300	216.1500	54.5300	0.0000	0.0000	0.0000	0.0000;
	65110	65113	0.000213	0.001171	0	0	0	0	0	0	1	0	0	29.7500	17.8200	-29.7500	-17.8000	0.0000	0.0000	0.0000	0.0000;
	65110	65469	0.000269	0.005081	0.64488	2887.73	0	0	0	0	1	0	0	-592.9200	1.5400	593.7900	-54.7000	0.0000	0.0000	0.0000	0.0000;
	65580	65110	0.000273	0.003615	0.52803	2538.45	0	0	0	0	1	0	0	-346.7000	-0.7800	347.0100	-52.2700	0.0000	0.0000	0.0000	0.0000;
	65112	65111	0.003779	0.101913	0	118.26	0	0	1.01875	0	1	0	0	-43.7100	-16.7700	43.7900	18.9100	0.0000	0.0000	0.0000	0.0000;
	65111	65114	0.000255	0.00108	0	0	0	0	0	0	1	0	0	172.2900	28.9100	-172.2200	-28.6100	0.0000	0.0000	0.0000	0.0000;
	65112	65115	0.014948	0.034302	0.0063	69.92	0	0	0	0	1	0	0	22.9300	7.4600	-22.8400	-7.9500	0.0000	0.0000	0.0000	0.0000;
	65127	65114	0.004341	0.025533	0.01303	257.79	0	0	0	0	1	0	0	-48.0000	-8.1200	48.1000	7.2900	0.0000	0.0000	0.0000	0.0000;
	65116	65119	0.008701	0.268938	0	174.86	0	0	1	0	1	0	0	25.9300	-2.4100	-25.8700	4.1300	0.0000	0.0000	0.0000	0.0000;
	65116	65120	0.000216	0.001172	0	0	0	0	0	0	1	0	0	26.5700	10.1900	-26.5700	-10.1800	0.0000	0.0000	0.0000	0.0000;
	65116	65121	0.000221	0.001128	0	0	0	0	0	0	1	0	0	-52.5000	-7.7800	52.5100	7.8100	0.0000	0.0000	0.0000	0.0000;
	65117	65119	-0.004575	-0.141394	0	99.86	0	0	1	0	1	0	0	-25.9000	3.2300	25.8700	-4.1300	0.0000	0.0000	0.0000	0.0000;
	65118	65119	0.027457	0.848649	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65122	65123	0.000238	0.001124	0	0	0	0	0	0	1	0	0	3.1800	1.0100	-3.1800	-1.0100	0.0000	0.0000	0.0000	0.0000;
	65122	65165	0.029382	0.063646	0.00982	55.48	0	0	0	0	1	0	0	-8.7300	2.9600	8.7500	-3.9500	0.0000	0.0000	0.0000	0.0000;
	65576	65125	0.01694	0.045676	0.00125	56.95	0	0	0	0	1	0	0	9.3800	-1.3200	-9.3600	1.2300	0.0000	0.0000	0.0000	0.0000;
	65126	65128	0.015881	0.039581	0.00216	68.75	0	0	0	0	1	0	0	-20.3300	0.8100	20.4000	-0.8900	0.0000	0.0000	0.0000	0.0000;
	65127	65130	0.003154	0.122835	0	170.22	0	0	1	0	1	0	0	20.4100	-0.3800	-20.4000	0.8600	0.0000	0.0000	0.0000	0.0000;
	65127	65131	0.00028	0.001082	0	0	0	0	0	0	1	0	0	27.5900	8.5100	-27.5900	-8.5000	0.0000	0.0000	0.0000	0.0000;
	65128	65130	0.000156	0.006066	0	95.22	0	0	1	0	1	0	0	-20.4000	0.8900	20.4000	-0.8600	0.0000	0.0000	0.0000	0.0000;
	65129	65130	0.020685	0.805595	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65134	65133	0.003592	0.107426	0	88.97	0	0	1	0	1	0	0	-17.9600	5.2600	17.9700	-4.9200	0.0000	0.0000	0.0000	0.0000;
	65133	65135	0.000211	0.001149	0	0	0	0	0	0	1	0	0	5.8400	1.1900	-5.8400	-1.1900	0.0000	0.0000	0.0000	0.0000;
	65133	65338	0.015313	0.090244	0.08468	237.1	0	0	0	0	1	0	0	-23.8200	3.7200	23.9100	-12.3500	0.0000	0.0000	0.0000	0.0000;
	65137	65136	0.013264	0.040985	0.00279	70.26	0	0	0	0	1	0	0	13.7100	-1.4800	-13.6800	1.2500	0.0000	0.0000	0.0000	0.0000;
	65137	65275	0.025586	0.054505	0.0034	65.42	0	0	0	0	1	0	0	-13.4500	-1.3500	13.4900	1.0800	0.0000	0.0000	0.0000	0.0000;
	65137	65616	0.143041	0.30108	0.01689	64.5	0	0	0	0	1	0	0	-6.4500	2.0200	6.5100	-3.7100	0.0000	0.0000	0.0000	0.0000;
	65139	65138	0.002312	0.083952	0	99.39	0	0	1	0	1	0	0	-2.6700	-2.5700	2.6700	2.5800	0.0000	0.0000	0.0000	0.0000;
	65138	65140	0.000245	0.001157	0	0	0	0	0	0	1	0	0	5.0900	1.0300	-5.0900	-1.0300	0.0000	0.0000	0.0000	0.0000;
	65142	65139	0.0593	0.142996	0.00226	72.29	0	0	0	0	1	0	0	-2.6600	-2.8000	2.6700	2.5700	0.0000	0.0000	0.0000	0.0000;
	65141	65142	0.000275	0.001054	0	0	0	0	0	0	1	0	0	-4.0600	-1.6600	4.0600	1.6600	0.0000	0.0000	0.0000	0.0000;
	65142	67401	0.123567	0.287867	0.00833	64.58	0	0	0	0	1	0	0	-1.4000	1.1500	1.4100	-2.0500	0.0000	0.0000	0.0000	0.0000;
	65143	65146	0.042041	0.086667	0.00252	47.55	0	0	0	0	1	0	0	1.4900	2.4700	-1.4900	-2.7300	0.0000	0.0000	0.0000	0.0000;
	65143	65625	0.036284	0.093275	0.00287	45.32	0	0	0	0	1	0	0	-2.5600	-0.7600	2.5600	0.4600	0.0000	0.0000	0.0000	0.0000;
	65952	65143	0.013327	0.038054	0.00098	46.35	0	0	0	0	1	0	0	1.1000	1.8300	-1.0900	-1.9400	0.0000	0.0000	0.0000	0.0000;
	65145	65144	0.042042	0.101202	0.00432	44.45	0	0	0	0	1	0	0	-0.8700	-2.1400	0.8700	1.6800	0.0000	0.0000	0.0000	0.0000;
	65144	65625	0.06279	0.149453	0.00379	50.14	0	0	0	0	1	0	0	-3.0400	-1.7200	3.0400	1.3300	0.0000	0.0000	0.0000	0.0000;
	65147	65146	0.041435	0.114587	0.00623	52.9	0	0	0	0	1	0	0	1.9300	0.2700	-1.9300	-0.9300	0.0000	0.0000	0.0000	0.0000;
	65148	65149	0.000217	0.001016	0	0	0	0	0	0	1	0	0	-5.6300	-0.3800	5.6300	0.3800	0.0000	0.0000	0.0000	0.0000;
	65151	65149	0.028518	0.078012	0.00289	67.71	0	0	0	0	1	0	0	9.7500	-3.8100	-9.7200	3.5700	0.0000	0.0000	0.0000	0.0000;
	65807	65149	0.038195	0.098611	0.00421	62.26	0	0	0	0	1	0	0	-4.0800	3.5100	4.0900	-3.9500	0.0000	0.0000	0.0000	0.0000;
	65150	65151	0.000267	0.001054	0	0	0	0	0	0	1	0	0	-5.6300	-2.5900	5.6300	2.5900	0.0000	0.0000	0.0000	0.0000;
	65151	65152	0.064903	0.181793	0.00319	63.19	0	0	0	0	1	0	0	6.1700	-2.2600	-6.1500	1.9800	0.0000	0.0000	0.0000	0.0000;
	65151	65807	0.031383	0.079614	0.00311	77.23	0	0	0	0	1	0	0	14.4300	-8.5300	-14.3500	8.3800	0.0000	0.0000	0.0000	0.0000;
	65152	65153	0.000258	0.001067	0	0	0	0	0	0	1	0	0	5.6300	2.5600	-5.6300	-2.5600	0.0000	0.0000	0.0000	0.0000;
	65807	65152	0.027567	0.056257	0.00155	55.79	0	0	0	0	1	0	0	-0.5100	4.3700	0.5200	-4.5300	0.0000	0.0000	0.0000	0.0000;
	65155	65154	0.017872	0.048231	0.00292	66.22	0	0	0	0	1	0	0	15.0700	-1.9700	-15.0400	1.7600	0.0000	0.0000	0.0000	0.0000;
	65861	65155	0.054419	0.113054	0.00392	68.88	0	0	0	0	1	0	0	18.8100	-0.8800	-18.6300	0.8300	0.0000	0.0000	0.0000	0.0000;
	65156	65888	0.013827	0.071233	0.03929	249.47	0	0	0	0	1	0	0	-1.1800	4.4400	1.1800	-8.7900	0.0000	0.0000	0.0000	0.0000;
	65157	65159	0.079204	0.225671	0.00532	48.98	0	0	0	0	1	0	0	1.0800	-0.6700	-1.0800	0.1000	0.0000	0.0000	0.0000	0.0000;
	65158	65159	0.00026	0.001112	0	0	0	0	0	0	1	0	0	-10.7800	-4.7400	10.7800	4.7400	0.0000	0.0000	0.0000	0.0000;
	65604	65159	0.009753	0.027417	0.0016	64.18	0	0	0	0	1	0	0	17.0400	2.9200	-17.0200	-3.0100	0.0000	0.0000	0.0000	0.0000;
	65160	65861	0.015339	0.039756	0.00596	67.23	0	0	0	0	1	0	0	7.7100	-3.2200	-7.7000	2.6000	0.0000	0.0000	0.0000	0.0000;
	65162	65161	0.006335	0.146738	0	91.76	0	0	1.00625	0	1	0	0	-15.3800	-5.2800	15.4000	5.6400	0.0000	0.0000	0.0000	0.0000;
	65161	65163	0.000272	0.001049	0	0	0	0	0	0	1	0	0	5.8300	0.1500	-5.8300	-0.1500	0.0000	0.0000	0.0000	0.0000;
	65161	65464	0.005347	0.038885	0.09429	214.08	0	0	0	0	1	0	0	17.3700	-8.7600	-17.3500	-1.3500	0.0000	0.0000	0.0000	0.0000;
	65166	65165	0.021229	0.051706	0.00759	61.49	0	0	0	0	1	0	0	13.7100	-3.7500	-13.6700	3.0400	0.0000	0.0000	0.0000	0.0000;
	65168	65167	0.003078	0.121976	0	114.82	0	0	1	0	1	0	0	-25.3000	8.2000	25.3200	-7.4100	0.0000	0.0000	0.0000	0.0000;
	65167	65169	0.000241	0.001074	0	0	0	0	0	0	1	0	0	-25.3200	-11.3000	25.3200	11.3100	0.0000	0.0000	0.0000	0.0000;
	65168	65616	0.020474	0.041067	0.00328	64.49	0	0	0	0	1	0	0	6.5200	-4.0500	-6.5100	3.7100	0.0000	0.0000	0.0000	0.0000;
	65170	65171	0.000291	0.001144	0	0	0	0	0	0	1	0	0	2.1500	0.2600	-2.1500	-0.2600	0.0000	0.0000	0.0000	0.0000;
	65174	65170	0.063201	0.19085	0.00637	47.5	0	0	0	0	1	0	0	2.3100	-1.9200	-2.3100	1.2300	0.0000	0.0000	0.0000	0.0000;
	65174	65172	0.035623	0.100528	0.00751	59.41	0	0	0	0	1	0	0	0.4700	1.4300	-0.4700	-2.2500	0.0000	0.0000	0.0000	0.0000;
	65172	66746	0.074421	0.200297	0.00294	60.91	0	0	0	0	1	0	0	6.3600	1.8800	-6.3300	-2.1200	0.0000	0.0000	0.0000	0.0000;
	65172	67536	0.022118	0.06061	0.01043	56.92	0	0	0	0	1	0	0	-10.5300	-1.3800	10.5600	0.3000	0.0000	0.0000	0.0000	0.0000;
	65173	65174	0.03422	0.084111	0.00266	57.82	0	0	0	0	1	0	0	8.9000	-3.7300	-8.8700	3.5100	0.0000	0.0000	0.0000	0.0000;
	65173	65483	0.097365	0.204136	0.01332	60.75	0	0	0	0	1	0	0	-11.8000	3.3800	11.9400	-4.5500	0.0000	0.0000	0.0000	0.0000;
	65175	65176	0.00022	0.001142	0	0	0	0	0	0	1	0	0	-1.8800	-0.4800	1.8800	0.4800	0.0000	0.0000	0.0000	0.0000;
	65177	65179	0.037669	0.112829	0.00121	65.3	0	0	0	0	1	0	0	-14.6200	2.5400	14.7000	-2.4500	0.0000	0.0000	0.0000	0.0000;
	65178	65181	0.005108	0.137989	0	216.04	0	0	1	0	1	0	0	14.7100	-2.1900	-14.7000	2.4700	0.0000	0.0000	0.0000	0.0000;
	65178	65182	0.000299	0.001141	0	0	0	0	0	0	1	0	0	5.0400	2.0700	-5.0400	-2.0700	0.0000	0.0000	0.0000	0.0000;
	65256	65178	0.011017	0.068658	0.03216	236.83	0	0	0	0	1	0	0	19.7900	-3.3900	-19.7500	0.1200	0.0000	0.0000	0.0000	0.0000;
	65179	65181	-0.000328	-0.008866	0	91.04	0	0	1	0	1	0	0	-14.7000	2.4500	14.7000	-2.4700	0.0000	0.0000	0.0000	0.0000;
	65180	65181	0.02995	0.809082	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65183	65184	0.00022	0.001134	0	0	0	0	0	0	1	0	0	-14.9400	-6.7400	14.9400	6.7400	0.0000	0.0000	0.0000	0.0000;
	65190	65184	0.008786	0.021093	0.00061	50.07	0	0	0	0	1	0	0	4.0200	4.6800	-4.0200	-4.7400	0.0000	0.0000	0.0000	0.0000;
	65764	65184	0.01416	0.039323	0.0018	58.87	0	0	0	0	1	0	0	10.9300	1.8600	-10.9200	-2.0100	0.0000	0.0000	0.0000	0.0000;
	65199	65185	0.003008	0.008987	0.0008	71.36	0	0	0	0	1	0	0	-28.4000	-6.7100	28.4200	6.6900	0.0000	0.0000	0.0000	0.0000;
	65187	65186	0.003235	0.098501	0	125.99	0	0	1	0	1	0	0	-46.2000	8.7300	46.2700	-6.7300	0.0000	0.0000	0.0000	0.0000;
	65186	65188	0.000277	0.001009	0	0	0	0	0	0	1	0	0	14.9400	4.0800	-14.9400	-4.0800	0.0000	0.0000	0.0000	0.0000;
	65186	65769	0.001756	0.009875	0.01319	217.88	0	0	0	0	1	0	0	2.2000	27.5900	-2.1900	-28.9300	0.0000	0.0000	0.0000	0.0000;
	65189	65192	0.012747	0.401651	0	121.37	0	0	1	0	1	0	0	20.8500	-3.4100	-20.8000	5.0900	0.0000	0.0000	0.0000	0.0000;
	65189	65193	0.000236	0.001151	0	0	0	0	0	0	1	0	0	24.8200	9.5000	-24.8200	-9.4900	0.0000	0.0000	0.0000	0.0000;
	65189	65324	0.002248	0.013102	0.01407	263.93	0	0	0	0	1	0	0	-55.6200	-34.8600	55.7100	33.8600	0.0000	0.0000	0.0000	0.0000;
	65769	65189	0.001802	0.010642	0.00398	277.1	0	0	0	0	1	0	0	69.6600	-8.3800	-69.5700	8.4400	0.0000	0.0000	0.0000	0.0000;
	65190	65192	-0.006809	-0.214545	0	96.37	0	0	1	0	1	0	0	-20.8300	4.1900	20.8000	-5.0900	0.0000	0.0000	0.0000	0.0000;
	65190	65207	0.005061	0.010792	0.00034	68.07	0	0	0	0	1	0	0	21.3100	11.3400	-21.2800	-11.3200	0.0000	0.0000	0.0000	0.0000;
	65190	65216	0.008152	0.019073	0.01164	57.26	0	0	0	0	1	0	0	5.9200	-5.5500	-5.9100	4.3000	0.0000	0.0000	0.0000	0.0000;
	65191	65192	0.031189	0.982729	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65194	65197	0.002584	0.08395	0	207.8	0	0	1	0	1	0	0	64.2500	-3.6600	-64.1500	6.9100	0.0000	0.0000	0.0000	0.0000;
	65194	65198	0.000213	0.001163	0	0	0	0	0	0	1	0	0	-64.2500	3.6600	64.2600	-3.6100	0.0000	0.0000	0.0000	0.0000;
	65195	65197	-0.000522	-0.016941	0	132.8	0	0	1	0	1	0	0	-64.1700	6.2500	64.1500	-6.9100	0.0000	0.0000	0.0000	0.0000;
	65195	65206	0.005797	0.015758	0.00337	79.89	0	0	0	0	1	0	0	36.7000	-2.8900	-36.6300	2.7300	0.0000	0.0000	0.0000	0.0000;
	65196	65197	0.011542	0.374919	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65198	65783	0.00086	0.005767	0.00599	222.99	0	0	0	0	1	0	0	19.5100	26.5100	-19.5000	-27.0900	0.0000	0.0000	0.0000	0.0000;
	65199	65200	0.000272	0.00101	0	0	0	0	0	0	1	0	0	28.1200	2.8400	-28.1200	-2.8400	0.0000	0.0000	0.0000	0.0000;
	65199	65215	0.005825	0.016954	0.00299	58.88	0	0	0	0	1	0	0	13.3200	1.0500	-13.3100	-1.3500	0.0000	0.0000	0.0000	0.0000;
	65199	65779	0.007627	0.021528	0.00094	62.24	0	0	0	0	1	0	0	-13.0400	2.8100	13.0500	-2.8800	0.0000	0.0000	0.0000	0.0000;
	65202	65201	0.003023	0.100427	0	114.88	0	0	1.04375	0	1	0	0	-38.5800	-20.4300	38.6400	22.3300	0.0000	0.0000	0.0000	0.0000;
	65201	65203	0.000286	0.001126	0	0	0	0	0	0	1	0	0	24.8200	6.0100	-24.8200	-6.0000	0.0000	0.0000	0.0000	0.0000;
	65218	65201	0.001272	0.007562	0.0067	230.14	0	0	0	0	1	0	0	22.6700	14.1300	-22.6600	-14.7900	0.0000	0.0000	0.0000	0.0000;
	65204	65205	0.000295	0.001199	0	0	0	0	0	0	1	0	0	15.7500	0.7400	-15.7500	-0.7400	0.0000	0.0000	0.0000	0.0000;
	65206	65215	0.004757	0.011998	0.00069	53.58	0	0	0	0	1	0	0	7.1700	-9.3700	-7.1700	9.3100	0.0000	0.0000	0.0000	0.0000;
	65207	65222	0.013676	0.035604	0.00145	41.82	0	0	0	0	1	0	0	-0.2500	2.9800	0.2500	-3.1300	0.0000	0.0000	0.0000	0.0000;
	65209	65208	0.003263	0.122729	0	108.1	0	0	1.0375	0	1	0	0	-27.8700	-17.6400	27.9100	18.9600	0.0000	0.0000	0.0000	0.0000;
	65208	65210	0.000229	0.001087	0	0	0	0	0	0	1	0	0	-27.9100	-18.9600	27.9100	18.9700	0.0000	0.0000	0.0000	0.0000;
	65213	65211	0.00854	0.023927	0.00175	51.93	0	0	0	0	1	0	0	-3.3500	1.0400	3.3500	-1.2300	0.0000	0.0000	0.0000	0.0000;
	65323	65211	0.006852	0.01801	0.00064	73.31	0	0	0	0	1	0	0	24.9100	0.2700	-24.8700	-0.2400	0.0000	0.0000	0.0000	0.0000;
	65212	65213	0.000214	0.001165	0	0	0	0	0	0	1	0	0	-21.5300	-4.8400	21.5300	4.8500	0.0000	0.0000	0.0000	0.0000;
	65734	65213	0.008707	0.018734	0.00084	63.81	0	0	0	0	1	0	0	15.4700	5.9900	-15.4400	-6.0300	0.0000	0.0000	0.0000	0.0000;
	65216	65217	0.000211	0.001122	0	0	0	0	0	0	1	0	0	19.8000	6.3400	-19.8000	-6.3300	0.0000	0.0000	0.0000	0.0000;
	65227	65216	0.012648	0.034299	0.0012	58.34	0	0	0	0	1	0	0	13.9300	10.6000	-13.8900	-10.6400	0.0000	0.0000	0.0000	0.0000;
	65219	65218	0.003455	0.11667	0	110.83	0	0	1.03125	0	1	0	0	-33.9800	-9.9800	34.0200	11.4100	0.0000	0.0000	0.0000	0.0000;
	65218	65220	0.000256	0.001032	0	0	0	0	0	0	1	0	0	33.5100	16.1000	-33.5100	-16.0800	0.0000	0.0000	0.0000	0.0000;
	65218	65226	0.002236	0.01292	0.02094	221.14	0	0	0	0	1	0	0	-28.3500	4.3900	28.3700	-6.4900	0.0000	0.0000	0.0000	0.0000;
	65218	65769	0.00234	0.014757	0.01192	278.89	0	0	0	0	1	0	0	-61.8500	-46.0200	61.9800	45.5800	0.0000	0.0000	0.0000	0.0000;
	65224	65219	0.007519	0.01761	0.0012	68.49	0	0	0	0	1	0	0	-25.2600	-15.3800	25.3200	15.3900	0.0000	0.0000	0.0000	0.0000;
	65221	65227	0.01241	0.037251	0.00283	64.65	0	0	0	0	1	0	0	-17.5700	-2.7600	17.6100	2.5600	0.0000	0.0000	0.0000	0.0000;
	65222	65223	0.000244	0.001138	0	0	0	0	0	0	1	0	0	12.9500	3.1000	-12.9500	-3.0900	0.0000	0.0000	0.0000	0.0000;
	65222	65323	0.016169	0.042393	0.00415	60.86	0	0	0	0	1	0	0	-13.2000	0.0400	13.2200	-0.4100	0.0000	0.0000	0.0000	0.0000;
	65224	65225	0.00028	0.001096	0	0	0	0	0	0	1	0	0	12.9500	1.8400	-12.9500	-1.8400	0.0000	0.0000	0.0000	0.0000;
	65227	65226	0.005103	0.126104	0	105.71	0	0	1.0375	0	1	0	0	-31.5400	-13.1700	31.5900	14.6200	0.0000	0.0000	0.0000	0.0000;
	65226	65228	0.000284	0.001082	0	0	0	0	0	0	1	0	0	12.9500	2.8600	-12.9500	-2.8600	0.0000	0.0000	0.0000	0.0000;
	65230	65229	0.000261	0.020187	0	731	0	0	1	0	1	0	0	-64.0400	25.7700	64.0500	-24.8900	0.0000	0.0000	0.0000	0.0000;
	65229	65231	0.000271	0.018823	0	734.45	0	0	1	0	1	0	0	-149.7600	-22.8300	149.8200	26.8400	0.0000	0.0000	0.0000	0.0000;
	65229	65232	0.000282	0.00106	0	0	0	0	0	0	1	0	0	84.5200	-222.3300	-84.3800	222.8900	0.0000	0.0000	0.0000	0.0000;
	65229	65233	0.000287	0.00118	0	0	0	0	0	0	1	0	0	1.1900	0.2500	-1.1900	-0.2500	0.0000	0.0000	0.0000	0.0000;
	65230	65361	0.015004	0.0902	0.1606	225.06	0	0	0	0	1	0	0	17.1800	-13.1800	-17.1300	-4.0500	0.0000	0.0000	0.0000	0.0000;
	65402	65232	0.00013	0.002528	0.29566	2398.69	0	0	0	0	1	0	0	154.5500	52.8700	-154.5200	-84.2400	0.0000	0.0000	0.0000	0.0000;
	65234	65235	0.000219	0.001174	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65236	65237	0.000297	0.001179	0	0	0	0	0	0	1	0	0	8.4900	-0.9400	-8.4900	0.9400	0.0000	0.0000	0.0000	0.0000;
	65317	65237	0.017861	0.043193	0.0016	43.68	0	0	0	0	1	0	0	1.8900	-1.9000	-1.8900	1.7300	0.0000	0.0000	0.0000	0.0000;
	65239	65238	0.005136	0.145204	0	88.87	0	0	1	0	1	0	0	-10.6400	0.0200	10.6400	0.1300	0.0000	0.0000	0.0000	0.0000;
	65238	65240	0.010607	0.370141	0	54.86	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65238	65244	0.000217	0.00117	0	0	0	0	0	0	1	0	0	-10.6400	-0.1300	10.6400	0.1400	0.0000	0.0000	0.0000	0.0000;
	65238	65245	0.000208	0.001186	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65239	65241	0.050618	1.134718	0	9.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65239	65242	0.037162	0.756843	0	9.51	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65239	65243	0.038519	0.645362	0	24.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65244	67857	0.035579	0.230176	0.10906	256.62	0	0	0	0	1	0	0	0.3000	-0.8800	-0.2900	-10.7800	0.0000	0.0000	0.0000	0.0000;
	65247	65246	0.00015	0.0086	0	1218.85	0	0	1.00625	0	1	0	0	279.7900	-32.6800	-279.6800	39.0000	0.0000	0.0000	0.0000	0.0000;
	65367	65246	0.00032	0.005102	0.47199	2705.9	0	0	0	0	1	0	0	-279.4400	43.0700	279.6800	-90.5700	0.0000	0.0000	0.0000	0.0000;
	65248	65247	0.000387	0.02692	0	456.83	0	0	1	0	1	0	0	-165.1400	1.5300	165.2300	5.2000	0.0000	0.0000	0.0000	0.0000;
	65247	65250	0.000239	0.001164	0	0	0	0	0	0	1	0	0	-418.5600	28.8900	418.9400	-27.0200	0.0000	0.0000	0.0000	0.0000;
	65249	65248	0.004351	0.144741	0	94.29	0	0	1.00625	0	1	0	0	-11.0800	-3.9600	11.0900	4.1400	0.0000	0.0000	0.0000	0.0000;
	65248	65251	0.000203	0.001116	0	0	0	0	0	0	1	0	0	154.0500	-5.6700	-154.0000	5.9100	0.0000	0.0000	0.0000	0.0000;
	65249	65269	0.016635	0.040743	0.00267	66.99	0	0	0	0	1	0	0	-16.3200	3.8500	16.3600	-4.0300	0.0000	0.0000	0.0000	0.0000;
	65251	65438	0.005165	0.030875	0.02073	289.06	0	0	0	0	1	0	0	49.1600	-0.1400	-49.0500	-1.4300	0.0000	0.0000	0.0000	0.0000;
	65253	65252	0.000329	0.024077	0	771.47	0	0	1.00625	0	1	0	0	-35.3500	-21.9900	35.3600	22.3800	0.0000	0.0000	0.0000	0.0000;
	65252	65255	0.000243	0.016102	0	533.12	0	0	1.04375	0	1	0	0	-59.9200	-29.8200	59.9300	30.5400	0.0000	0.0000	0.0000	0.0000;
	65252	65257	0.000231	0.001059	0	0	0	0	0	0	1	0	0	24.5600	7.4500	-24.5600	-7.4400	0.0000	0.0000	0.0000	0.0000;
	65254	65253	0.003276	0.106498	0	115.15	0	0	1.01875	0	1	0	0	-37.5500	-18.5600	37.6000	20.3400	0.0000	0.0000	0.0000	0.0000;
	65253	65256	0.000217	0.001191	0	0	0	0	0	0	1	0	0	-2.2500	1.6500	2.2500	-1.6500	0.0000	0.0000	0.0000	0.0000;
	65254	65341	0.009717	0.025903	0.00206	52.13	0	0	0	0	1	0	0	6.0800	5.2300	-6.0700	-5.4400	0.0000	0.0000	0.0000	0.0000;
	65256	65839	0.002144	0.011434	0.00647	221.94	0	0	0	0	1	0	0	-22.0400	5.0400	22.0500	-5.7000	0.0000	0.0000	0.0000	0.0000;
	65257	65637	0.000587	0.010243	0.88687	2929.31	0	0	0	0	1	0	0	452.0100	-17.8900	-450.9100	-59.4000	0.0000	0.0000	0.0000	0.0000;
	65259	65258	0.00374	0.123554	0	81.31	0	0	1.00625	0	1	0	0	-15.8500	-3.1200	15.8600	3.4200	0.0000	0.0000	0.0000	0.0000;
	65258	65262	-0.000721	-0.017958	0	190.33	0	0	1	0	1	0	0	-5.0900	0.6400	5.0900	-0.6500	0.0000	0.0000	0.0000	0.0000;
	65258	65263	0.00027	0.001051	0	0	0	0	0	0	1	0	0	-10.7600	-4.0600	10.7600	4.0600	0.0000	0.0000	0.0000	0.0000;
	65258	65264	0.000265	0.001122	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65267	65259	0.004919	0.013665	0.00127	52.53	0	0	0	0	1	0	0	-9.3000	-4.2800	9.3000	4.1600	0.0000	0.0000	0.0000	0.0000;
	65260	65262	0.008809	0.219268	0	95.16	0	0	1	0	1	0	0	2.5500	-0.3100	-2.5500	0.3200	0.0000	0.0000	0.0000	0.0000;
	65261	65262	0.008809	0.219268	0	95.16	0	0	1	0	1	0	0	2.5500	-0.3100	-2.5500	0.3200	0.0000	0.0000	0.0000	0.0000;
	65265	65266	0.012238	0.265644	0	45.63	0	0	1	0	1	0	0	-6.1900	0.7800	6.1900	-0.6900	0.0000	0.0000	0.0000	0.0000;
	65265	65267	0.000231	0.001017	0	0	0	0	0	0	1	0	0	6.1900	-0.7800	-6.1900	0.7800	0.0000	0.0000	0.0000	0.0000;
	65268	65269	0.000268	0.001186	0	0	0	0	0	0	1	0	0	10.9900	-1.2200	-10.9900	1.2200	0.0000	0.0000	0.0000	0.0000;
	65269	65462	0.004864	0.010328	0.00095	55.19	0	0	0	0	1	0	0	-5.3700	2.8100	5.3700	-2.9100	0.0000	0.0000	0.0000	0.0000;
	65270	65271	0.038036	0.719479	0	19.14	0	0	1.04375	0	1	0	0	-2.0000	-0.0200	2.0000	0.0400	0.0000	0.0000	0.0000	0.0000;
	65270	65272	0.000256	0.001035	0	0	0	0	0	0	1	0	0	2.0000	0.0200	-2.0000	-0.0200	0.0000	0.0000	0.0000	0.0000;
	65272	65563	0.00646	0.016	0.00147	41.34	0	0	0	0	1	0	0	0.8000	-8.4700	-0.8000	8.3200	0.0000	0.0000	0.0000	0.0000;
	65274	65273	0.000151	0.012684	0	801.22	0	0	1	0	1	0	0	-51.1700	5.9000	51.1700	-5.5900	0.0000	0.0000	0.0000	0.0000;
	65273	65276	0.000473	0.029884	0	367.32	0	0	1	0	1	0	0	-5.9900	-0.1700	5.9900	0.1800	0.0000	0.0000	0.0000	0.0000;
	65273	65279	0.000381	0.02229	0	292.45	0	0	1	0	1	0	0	-3.0000	-0.3100	3.0000	0.3100	0.0000	0.0000	0.0000	0.0000;
	65273	65280	0.000281	0.001038	0	0	0	0	0	0	1	0	0	6.5200	0.7600	-6.5200	-0.7600	0.0000	0.0000	0.0000	0.0000;
	65273	65281	0.000272	0.001113	0	0	0	0	0	0	1	0	0	-48.7100	5.3000	48.7100	-5.2800	0.0000	0.0000	0.0000	0.0000;
	65275	65274	0.005	0.174255	0	78.42	0	0	1	0	1	0	0	-4.5100	1.9900	4.5100	-1.9500	0.0000	0.0000	0.0000	0.0000;
	65885	65274	0.020273	0.096596	0.06963	292.5	0	0	0	0	1	0	0	-46.2500	-1.6400	46.6500	-3.9500	0.0000	0.0000	0.0000	0.0000;
	65275	65277	0.016687	0.325928	0	44.53	0	0	1	0	1	0	0	-5.9900	-2.1700	5.9900	2.2900	0.0000	0.0000	0.0000	0.0000;
	65275	65278	0.029234	0.518114	0	30	0	0	1	0	1	0	0	-2.9900	-0.9000	3.0000	0.9400	0.0000	0.0000	0.0000	0.0000;
	65339	65281	0.000607	0.00989	0.79046	2907.88	0	0	0	0	1	0	0	-413.7700	-95.4200	414.7600	26.2800	0.0000	0.0000	0.0000	0.0000;
	65281	65511	0.00079	0.015409	1.57242	2956.09	0	0	0	0	1	0	0	-463.4700	-21.0000	465.0600	-118.2300	0.0000	0.0000	0.0000	0.0000;
	65282	65283	0.014554	0.296925	0	36.54	0	0	1	0	1	0	0	-3.9900	-0.1300	4.0000	0.1700	0.0000	0.0000	0.0000	0.0000;
	65282	65284	0.018306	0.258223	0	36.48	0	0	1	0	1	0	0	-3.9900	-0.1000	4.0000	0.1300	0.0000	0.0000	0.0000	0.0000;
	65282	65285	0.014429	0.319925	0	36.38	0	0	1	0	1	0	0	-2.0000	-0.0600	2.0000	0.0700	0.0000	0.0000	0.0000	0.0000;
	65282	65286	0.000214	0.001002	0	0	0	0	0	0	1	0	0	9.9800	0.2900	-9.9800	-0.2900	0.0000	0.0000	0.0000	0.0000;
	65282	65287	0.000282	0.001192	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65288	65289	0.013596	0.345453	0	35.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65288	65290	0.0042	0.116673	0	66.67	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65288	65291	0.006395	0.204112	0	65.79	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65288	65292	0.011234	0.384502	0	34.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65288	65293	0.00026	0.001096	0	0	0	0	0	0	1	0	0	2.9500	0.1700	-2.9500	-0.1700	0.0000	0.0000	0.0000	0.0000;
	65288	65294	0.000243	0.001122	0	0	0	0	0	0	1	0	0	-2.9500	-0.1700	2.9500	0.1700	0.0000	0.0000	0.0000	0.0000;
	65294	67539	0.014424	0.077731	0.02928	251.71	0	0	0	0	1	0	0	-23.6600	7.0400	23.7400	-9.8200	0.0000	0.0000	0.0000	0.0000;
	65295	65296	0.021711	0.484944	0	19.11	0	0	1	0	1	0	0	-2.0000	0.2400	2.0000	-0.2200	0.0000	0.0000	0.0000	0.0000;
	65295	65297	0.000295	0.001062	0	0	0	0	0	0	1	0	0	2.0000	-0.2400	-2.0000	0.2400	0.0000	0.0000	0.0000	0.0000;
	65295	65298	0.000249	0.001161	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65297	65412	0.033344	0.088306	0.00136	54.45	0	0	0	0	1	0	0	-4.3500	0.5000	4.3500	-0.6400	0.0000	0.0000	0.0000	0.0000;
	65297	65796	0.01622	0.051428	0.00633	59.84	0	0	0	0	1	0	0	6.3500	-0.4300	-6.3400	-0.2400	0.0000	0.0000	0.0000	0.0000;
	65300	65299	0.003099	0.119088	0	126.5	0	0	1	0	1	0	0	-48.3800	2.4600	48.4400	0.1200	0.0000	0.0000	0.0000	0.0000;
	65299	65301	0.003473	0.118267	0	115.64	0	0	1	0	1	0	0	-43.5800	-11.3700	43.6500	13.5900	0.0000	0.0000	0.0000	0.0000;
	65299	65302	0.000245	0.001087	0	0	0	0	0	0	1	0	0	-4.8600	11.2500	4.8600	-11.2500	0.0000	0.0000	0.0000	0.0000;
	65299	65303	0.000244	0.001195	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65302	65824	0.001508	0.011038	0.00527	267.92	0	0	0	0	1	0	0	-31.3700	-2.0800	31.3800	1.6100	0.0000	0.0000	0.0000	0.0000;
	65305	65304	0.00702	0.196786	0	74.13	0	0	1.0125	0	1	0	0	-4.7500	-0.6300	4.7500	0.6700	0.0000	0.0000	0.0000	0.0000;
	65304	65309	0.004284	0.132013	0	72.97	0	0	1.01875	0	1	0	0	-3.6900	-1.8600	3.7000	1.8800	0.0000	0.0000	0.0000	0.0000;
	65304	65310	0.004465	0.121779	0	72.1	0	0	1.01875	0	1	0	0	-3.6900	-1.8600	3.7000	1.8800	0.0000	0.0000	0.0000	0.0000;
	65304	65311	0.000235	0.001027	0	0	0	0	0	0	1	0	0	2.6400	3.0500	-2.6400	-3.0500	0.0000	0.0000	0.0000	0.0000;
	65304	65312	0.000246	0.001076	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65305	65308	-0.000554	-0.013801	0	97.3	0	0	1	0	1	0	0	-3.7000	0.4200	3.7000	-0.4200	0.0000	0.0000	0.0000	0.0000;
	65306	65308	0.007972	0.198507	0	48.65	0	0	1	0	1	0	0	1.8500	-0.2100	-1.8500	0.2100	0.0000	0.0000	0.0000	0.0000;
	65307	65308	0.007972	0.198507	0	48.65	0	0	1	0	1	0	0	1.8500	-0.2100	-1.8500	0.2100	0.0000	0.0000	0.0000	0.0000;
	65313	65314	0.006865	0.168129	0	56.92	0	0	1.01875	0	1	0	0	-14.9700	-0.3200	14.9800	0.6800	0.0000	0.0000	0.0000	0.0000;
	65313	65315	0.000277	0.001195	0	0	0	0	0	0	1	0	0	0.4400	0.0700	-0.4400	-0.0700	0.0000	0.0000	0.0000	0.0000;
	65313	65803	0.02029	0.047729	0.00126	49.14	0	0	0	0	1	0	0	2.6100	-1.9700	-2.6100	1.8400	0.0000	0.0000	0.0000	0.0000;
	65317	65316	0.003768	0.107783	0	112.82	0	0	1	0	1	0	0	-21.2800	1.7900	21.3000	-1.3400	0.0000	0.0000	0.0000	0.0000;
	65316	65318	0.004853	0.15265	0	95.28	0	0	1	0	1	0	0	-10.3300	1.3000	10.3400	-1.1500	0.0000	0.0000	0.0000	0.0000;
	65316	65320	0.000283	0.001173	0	0	0	0	0	0	1	0	0	-10.9700	0.0400	10.9700	-0.0400	0.0000	0.0000	0.0000	0.0000;
	65316	65321	0.000232	0.001189	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65317	65319	0.007325	0.133019	0	53.04	0	0	1	0	1	0	0	-10.3300	1.2800	10.3400	-1.1500	0.0000	0.0000	0.0000	0.0000;
	65323	65322	0.00264	0.110114	0	116.33	0	0	1	0	1	0	0	-38.1400	0.1400	38.1700	1.3400	0.0000	0.0000	0.0000	0.0000;
	65322	65324	0.000232	0.001018	0	0	0	0	0	0	1	0	0	55.7100	33.9000	-55.7100	-33.8600	0.0000	0.0000	0.0000	0.0000;
	65322	65325	0.000202	0.001028	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65327	65326	0.002662	0.093684	0	80.13	0	0	1.00625	0	1	0	0	-2.2700	-4.1900	2.2700	4.2100	0.0000	0.0000	0.0000	0.0000;
	65326	65328	0.002179	0.066165	0	149.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65326	65329	0.000233	0.001041	0	0	0	0	0	0	1	0	0	-2.2700	-4.2100	2.2700	4.2100	0.0000	0.0000	0.0000	0.0000;
	65326	65330	0.000268	0.00114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65327	65895	0.012009	0.035885	0.00151	61.31	0	0	0	0	1	0	0	-9.3900	2.4600	9.4000	-2.6000	0.0000	0.0000	0.0000	0.0000;
	65329	65391	0.001387	0.009289	0.00568	293.11	0	0	0	0	1	0	0	-94.7900	11.9600	94.9100	-11.8000	0.0000	0.0000	0.0000	0.0000;
	65329	65894	0.001163	0.006768	0.0042	328.31	0	0	0	0	1	0	0	-157.3300	17.2500	157.5900	-16.1600	0.0000	0.0000	0.0000	0.0000;
	65331	65332	0.049074	0.746753	0	22.04	0	0	1	0	1	0	0	-2.1000	0.2900	2.1000	-0.2600	0.0000	0.0000	0.0000	0.0000;
	65331	65333	0.000242	0.001153	0	0	0	0	0	0	1	0	0	5.0300	0.8300	-5.0300	-0.8300	0.0000	0.0000	0.0000	0.0000;
	65331	65334	0.000281	0.00109	0	0	0	0	0	0	1	0	0	-2.9400	-1.1200	2.9400	1.1200	0.0000	0.0000	0.0000	0.0000;
	65415	65334	0.007021	0.019694	0.00093	73.58	0	0	0	0	1	0	0	-15.3700	2.8400	15.3900	-2.9000	0.0000	0.0000	0.0000	0.0000;
	65334	65811	0.035539	0.112313	0.03428	82.91	0	0	0	0	1	0	0	-26.1600	3.6200	26.3900	-6.6900	0.0000	0.0000	0.0000	0.0000;
	65336	65335	0.000298	0.016836	0	584.25	0	0	1	0	1	0	0	-29.3700	34.8800	29.3800	-34.5600	0.0000	0.0000	0.0000	0.0000;
	65335	65339	0.000261	0.001118	0	0	0	0	0	0	1	0	0	-29.3800	-164.9100	29.4500	165.2000	0.0000	0.0000	0.0000	0.0000;
	65337	65336	0.003139	0.10357	0	81.91	0	0	1	0	1	0	0	-3.0600	-0.1400	3.0600	0.1500	0.0000	0.0000	0.0000	0.0000;
	65336	65338	0.000224	0.00101	0	0	0	0	0	0	1	0	0	42.2900	-26.8900	-42.2900	26.9100	0.0000	0.0000	0.0000	0.0000;
	65337	65873	0.032122	0.067206	0.00179	46.24	0	0	0	0	1	0	0	-1.1200	-0.5400	1.1200	0.3500	0.0000	0.0000	0.0000	0.0000;
	65338	65877	0.002367	0.015039	0.00593	208.64	0	0	0	0	1	0	0	1.2700	-0.8100	-1.2600	0.1700	0.0000	0.0000	0.0000	0.0000;
	67432	65339	0.000946	0.015539	1.39339	2890.72	0	0	0	0	1	0	0	-383.0200	-57.4300	384.3300	-69.7800	0.0000	0.0000	0.0000	0.0000;
	65340	65341	0.000233	0.001141	0	0	0	0	0	0	1	0	0	11.9900	-1.4600	-11.9900	1.4700	0.0000	0.0000	0.0000	0.0000;
	65341	65842	0.002359	0.006191	0.00015	66.17	0	0	0	0	1	0	0	18.0600	3.9700	-18.0500	-3.9700	0.0000	0.0000	0.0000	0.0000;
	65342	65345	0.006075	0.156064	0	115.38	0	0	1	0	1	0	0	14.0500	-0.9600	-14.0400	1.2400	0.0000	0.0000	0.0000	0.0000;
	65342	65349	0.000271	0.00117	0	0	0	0	0	0	1	0	0	-17.8300	0.1600	17.8400	-0.1600	0.0000	0.0000	0.0000	0.0000;
	65342	65350	0.000296	0.001126	0	0	0	0	0	0	1	0	0	3.7900	0.8000	-3.7900	-0.8000	0.0000	0.0000	0.0000	0.0000;
	65343	65345	-0.003599	-0.092457	0	40.38	0	0	1	0	1	0	0	-14.0400	1.0800	14.0400	-1.2400	0.0000	0.0000	0.0000	0.0000;
	65343	65348	-0.000817	-0.016763	0	87.53	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65344	65345	0.013397	0.344163	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65346	65348	0.010101	0.20735	0	43.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65347	65348	0.010101	0.20735	0	43.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65349	65653	0.013922	0.094776	0.09293	224.37	0	0	0	0	1	0	0	-17.8400	0.1600	17.8800	-10.2000	0.0000	0.0000	0.0000	0.0000;
	65352	65351	0.000214	0.011355	0	1050.1	0	0	1	0	1	0	0	237.1200	16.2200	-237.0000	-10.2800	0.0000	0.0000	0.0000	0.0000;
	65351	65357	0.0001	0.00099	0	1622.72	0	0	1	0	1	0	0	-96.8200	-24.6600	96.8200	24.7500	0.0000	0.0000	0.0000	0.0000;
	65353	65352	0.000478	0.026121	0	414.5	0	0	1	0	1	0	0	-104.0500	3.4600	104.1000	-0.8400	0.0000	0.0000	0.0000	0.0000;
	65352	65359	0.000285	0.001004	0	0	0	0	0	0	1	0	0	-244.3800	-22.4800	244.5400	23.0400	0.0000	0.0000	0.0000	0.0000;
	65354	65353	0.003342	0.108998	0	115.07	0	0	1.00625	0	1	0	0	-36.5100	-2.2600	36.5500	3.6200	0.0000	0.0000	0.0000	0.0000;
	65353	65358	0.000227	0.001035	0	0	0	0	0	0	1	0	0	67.5000	-7.0900	-67.4900	7.1300	0.0000	0.0000	0.0000	0.0000;
	65935	65354	0.016372	0.047365	0.00405	63.92	0	0	0	0	1	0	0	-20.1900	0.2900	20.2500	-0.5500	0.0000	0.0000	0.0000	0.0000;
	65355	65357	0.000214	0.01661	0	811.36	0	0	1	0	1	0	0	48.4200	12.7600	-48.4100	-12.3800	0.0000	0.0000	0.0000	0.0000;
	65356	65357	0.000214	0.01661	0	811.36	0	0	1	0	1	0	0	48.4200	12.7600	-48.4100	-12.3800	0.0000	0.0000	0.0000	0.0000;
	65360	65364	0.000261	0.015629	0	935.18	0	0	1	0	1	0	0	142.6100	-6.3700	-142.5600	9.2900	0.0000	0.0000	0.0000	0.0000;
	65360	65366	0.000241	0.001091	0	0	0	0	0	0	1	0	0	10.7800	1.6700	-10.7800	-1.6700	0.0000	0.0000	0.0000	0.0000;
	65360	65367	0.000294	0.00106	0	0	0	0	0	0	1	0	0	-153.3900	-2.4200	153.4500	2.6400	0.0000	0.0000	0.0000	0.0000;
	65362	65361	0.002768	0.104566	0	113.07	0	0	1	0	1	0	0	-23.9000	2.0600	23.9200	-1.5100	0.0000	0.0000	0.0000	0.0000;
	65361	65364	-0.000135	-0.008067	0	910.18	0	0	1	0	1	0	0	-142.5800	7.7800	142.5600	-9.2900	0.0000	0.0000	0.0000	0.0000;
	65361	65365	0.003535	0.132584	0	101.77	0	0	0.9875	0	1	0	0	-19.9600	2.7000	19.9800	-2.2200	0.0000	0.0000	0.0000	0.0000;
	65864	65361	0.002143	0.013934	0.01119	297.46	0	0	0	0	1	0	0	-87.3700	-0.6500	87.5200	0.4100	0.0000	0.0000	0.0000	0.0000;
	65362	65604	0.014052	0.034595	0.00163	68.91	0	0	0	0	1	0	0	23.9000	-2.0600	-23.8300	2.0700	0.0000	0.0000	0.0000	0.0000;
	65363	65364	0.000711	0.042576	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65368	65369	0.000294	0.001107	0	0	0	0	0	0	1	0	0	8.7200	1.3100	-8.7200	-1.3100	0.0000	0.0000	0.0000	0.0000;
	66001	65368	0.009716	0.023787	0.00352	69.62	0	0	0	0	1	0	0	23.7900	3.7800	-23.7400	-4.0400	0.0000	0.0000	0.0000	0.0000;
	65370	65371	0.007843	0.191446	0	57.61	0	0	1.0125	0	1	0	0	-17.8500	-6.0900	17.8800	6.7300	0.0000	0.0000	0.0000	0.0000;
	65370	65372	0.000201	0.001024	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65373	65374	0.000201	0.001176	0	0	0	0	0	0	1	0	0	3.0000	-0.3300	-3.0000	0.3300	0.0000	0.0000	0.0000	0.0000;
	65811	65374	0.036451	0.088525	0.00176	69.72	0	0	0	0	1	0	0	-10.8700	2.3700	10.9100	-2.4700	0.0000	0.0000	0.0000	0.0000;
	65375	65376	0.005405	0.20193	0	86.24	0	0	1.01875	0	1	0	0	-5.3900	0.7200	5.3900	-0.6600	0.0000	0.0000	0.0000	0.0000;
	65375	65377	0.00655	0.197129	0	62.21	0	0	1.01875	0	1	0	0	-2.7000	0.0400	2.7000	-0.0300	0.0000	0.0000	0.0000	0.0000;
	65375	65378	0.005699	0.161999	0	85.92	0	0	1.01875	0	1	0	0	-5.3900	0.1500	5.3900	-0.1000	0.0000	0.0000	0.0000	0.0000;
	65375	65379	0.000235	0.001153	0	0	0	0	0	0	1	0	0	0.2700	0.0400	-0.2700	-0.0400	0.0000	0.0000	0.0000	0.0000;
	65375	65380	0.000203	0.001185	0	0	0	0	0	0	1	0	0	13.2100	-0.9500	-13.2100	0.9500	0.0000	0.0000	0.0000	0.0000;
	65566	65380	0.007683	0.039215	0.0703	228.01	0	0	0	0	1	0	0	22.4300	-13.2900	-22.3900	5.8300	0.0000	0.0000	0.0000	0.0000;
	65382	65381	0.000154	0.011625	0	610.79	0	0	1	0	1	0	0	34.6100	-8.8100	-34.6100	8.9400	0.0000	0.0000	0.0000	0.0000;
	65381	65389	0.000295	0.001121	0	0	0	0	0	0	1	0	0	34.6100	7.6900	-34.6000	-7.6800	0.0000	0.0000	0.0000	0.0000;
	65383	65382	0.002258	0.070095	0	93.14	0	0	1	0	1	0	0	-4.1200	-2.8200	4.1200	2.8400	0.0000	0.0000	0.0000	0.0000;
	65382	65384	0.005604	0.175955	0	56.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65382	65386	0.010066	0.263052	0	46.35	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65382	65388	0.000278	0.001145	0	0	0	0	0	0	1	0	0	-38.7300	5.9700	38.7300	-5.9500	0.0000	0.0000	0.0000	0.0000;
	65383	65385	0.027993	0.606901	0	24.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65383	65387	0.071708	1.610717	0	9.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65389	65793	0.000583	0.008185	0.68251	2706.38	0	0	0	0	1	0	0	-282.0100	66.6200	282.5000	-133.5600	0.0000	0.0000	0.0000	0.0000;
	67405	65389	0.00089	0.014379	1.25617	2741.38	0	0	0	0	1	0	0	-315.7900	-63.9300	316.6100	-58.9400	0.0000	0.0000	0.0000	0.0000;
	65390	65391	0.000247	0.00101	0	0	0	0	0	0	1	0	0	74.1600	-10.6900	-74.1500	10.7400	0.0000	0.0000	0.0000	0.0000;
	65894	65391	0.001766	0.009208	0.00989	252.37	0	0	0	0	1	0	0	20.6000	0.8300	-20.5900	-1.8700	0.0000	0.0000	0.0000	0.0000;
	65392	65393	0.006267	0.205393	0	83.59	0	0	1	0	1	0	0	-4.9900	0.6400	4.9900	-0.5900	0.0000	0.0000	0.0000	0.0000;
	65392	65394	0.000274	0.001127	0	0	0	0	0	0	1	0	0	5.8300	0.4900	-5.8300	-0.4900	0.0000	0.0000	0.0000	0.0000;
	65396	65395	0.003482	0.10633	0	113.62	0	0	1	0	1	0	0	-19.1100	3.5800	19.1200	-3.2100	0.0000	0.0000	0.0000	0.0000;
	65395	65397	0.000223	0.001151	0	0	0	0	0	0	1	0	0	3.2800	0.9400	-3.2800	-0.9400	0.0000	0.0000	0.0000	0.0000;
	65395	65398	0.000274	0.001185	0	0	0	0	0	0	1	0	0	-17.0800	4.9800	17.0800	-4.9800	0.0000	0.0000	0.0000	0.0000;
	65396	65827	0.006088	0.014069	0.00391	70.92	0	0	0	0	1	0	0	20.8800	-2.8600	-20.8600	2.4900	0.0000	0.0000	0.0000	0.0000;
	65754	65398	0.005304	0.031133	0.11487	307.39	0	0	0	0	1	0	0	-66.1500	17.5800	66.4000	-28.6500	0.0000	0.0000	0.0000	0.0000;
	65400	65399	0.0001	0.008468	0	677.64	0	0	1	0	1	0	0	-45.0800	16.7300	45.0800	-16.5500	0.0000	0.0000	0.0000	0.0000;
	65399	65401	0.000169	0.012423	0	823.63	0	0	1	0	1	0	0	-199.7000	-36.6000	199.7600	41.3000	0.0000	0.0000	0.0000	0.0000;
	65399	65402	0.000273	0.001135	0	0	0	0	0	0	1	0	0	154.6200	53.1400	-154.5500	-52.8700	0.0000	0.0000	0.0000	0.0000;
	65399	65403	0.000255	0.00103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65404	65405	0.002553	0.098711	0	147.77	0	0	1	0	1	0	0	-100.4300	24.2000	100.6800	-14.5200	0.0000	0.0000	0.0000	0.0000;
	65404	65406	0.000258	0.001195	0	0	0	0	0	0	1	0	0	100.4300	-24.2000	-100.4000	24.3100	0.0000	0.0000	0.0000	0.0000;
	65535	65406	0.003775	0.025594	0.03119	280.82	0	0	0	0	1	0	0	-69.2700	17.5400	69.4500	-19.7300	0.0000	0.0000	0.0000	0.0000;
	65572	65406	0.001101	0.007457	0.00425	287.8	0	0	0	0	1	0	0	-31.1000	-7.1300	31.1100	6.7400	0.0000	0.0000	0.0000	0.0000;
	65406	65931	0.003968	0.026277	0.02894	218.43	0	0	0	0	1	0	0	-0.1600	-11.3200	0.1600	8.1800	0.0000	0.0000	0.0000	0.0000;
	65407	65410	0.000511	0.0125	0	151.57	0	0	1	0	1	0	0	-18.3700	2.2600	18.3700	-2.2200	0.0000	0.0000	0.0000	0.0000;
	65407	65411	0.011726	0.245045	0	51.54	0	0	1	0	1	0	0	-9.1800	1.2100	9.1900	-1.0200	0.0000	0.0000	0.0000	0.0000;
	65407	65412	0.000228	0.001005	0	0	0	0	0	0	1	0	0	27.5500	-3.4800	-27.5500	3.4800	0.0000	0.0000	0.0000	0.0000;
	65407	65413	0.000225	0.001114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65408	65410	0.004743	0.116051	0	75.79	0	0	1	0	1	0	0	9.1900	-1.0200	-9.1900	1.1100	0.0000	0.0000	0.0000	0.0000;
	65409	65410	0.004743	0.116051	0	75.79	0	0	1	0	1	0	0	9.1900	-1.0200	-9.1900	1.1100	0.0000	0.0000	0.0000	0.0000;
	65796	65412	0.018407	0.046772	0.00131	68.86	0	0	0	0	1	0	0	-14.9200	1.7400	14.9600	-1.7900	0.0000	0.0000	0.0000	0.0000;
	65415	65414	0.004123	0.155833	0	90.42	0	0	1	0	1	0	0	3.1900	0.9700	-3.1900	-0.9500	0.0000	0.0000	0.0000	0.0000;
	65414	65419	0.000218	0.001098	0	0	0	0	0	0	1	0	0	4.7100	0.7800	-4.7100	-0.7800	0.0000	0.0000	0.0000	0.0000;
	65414	65420	0.000216	0.001146	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65415	65418	0.001454	0.033444	0	59.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65416	65418	0.017081	0.392864	0	29.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65417	65418	0.017081	0.392864	0	29.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65428	65419	0.005637	0.036795	0.10978	253.68	0	0	0	0	1	0	0	21.5300	-22.4400	-21.5000	10.6600	0.0000	0.0000	0.0000	0.0000;
	65422	65421	0.000203	0.013567	0	761.1	0	0	1	0	1	0	0	39.7700	32.6800	-39.7700	-32.3500	0.0000	0.0000	0.0000	0.0000;
	65421	65424	0.000293	0.020081	0	907.27	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65421	65672	0.0004	0.006051	0.86506	2713.1	0	0	0	0	1	0	0	327.8600	-154.8000	-327.4100	68.2900	0.0000	0.0000	0.0000	0.0000;
	65808	65421	0.000604	0.010101	0.83374	2644.19	0	0	0	0	1	0	0	189.8600	13.2100	-189.6400	-99.5200	0.0000	0.0000	0.0000	0.0000;
	65423	65422	0.002871	0.089777	0	120.23	0	0	1	0	1	0	0	34.1100	2.5500	-34.0800	-1.5800	0.0000	0.0000	0.0000	0.0000;
	65422	65425	0.000259	0.001161	0	0	0	0	0	0	1	0	0	-7.6900	-31.4200	7.6900	31.4300	0.0000	0.0000	0.0000	0.0000;
	65422	65426	0.000244	0.00103	0	0	0	0	0	0	1	0	0	1.9900	0.3200	-1.9900	-0.3200	0.0000	0.0000	0.0000	0.0000;
	65890	65423	0.01806	0.052604	0.00195	79.59	0	0	0	0	1	0	0	30.4400	2.3800	-30.2900	-2.1500	0.0000	0.0000	0.0000	0.0000;
	65891	65425	0.002315	0.012224	0.00826	281.76	0	0	0	0	1	0	0	44.1200	8.4900	-44.0800	-9.1600	0.0000	0.0000	0.0000	0.0000;
	65428	65427	0.000233	0.015825	0	824.4	0	0	1.00625	0	1	0	0	41.7400	-13.3400	-41.7400	13.6200	0.0000	0.0000	0.0000	0.0000;
	65427	65429	0.000474	0.03808	0	450.75	0	0	1	0	1	0	0	-49.9300	-21.4900	49.9400	22.5400	0.0000	0.0000	0.0000	0.0000;
	65427	65430	0.000203	0.001077	0	0	0	0	0	0	1	0	0	90.0000	-70.8900	-89.9800	71.0200	0.0000	0.0000	0.0000	0.0000;
	65427	65431	0.000284	0.001054	0	0	0	0	0	0	1	0	0	1.6600	0.2000	-1.6600	-0.2000	0.0000	0.0000	0.0000	0.0000;
	65808	65430	0.000523	0.007971	0.75629	2412.62	0	0	0	0	1	0	0	-89.9300	-10.3100	89.9800	-71.0200	0.0000	0.0000	0.0000	0.0000;
	65432	65435	0.00672	0.220706	0	215.46	0	0	1	0	1	0	0	18.5900	-2.2800	-18.5700	2.9900	0.0000	0.0000	0.0000	0.0000;
	65432	65436	0.00578	0.144963	0	69.32	0	0	0.99375	0	1	0	0	-3.4000	-1.5700	3.4000	1.5800	0.0000	0.0000	0.0000	0.0000;
	65432	65437	0.0075	0.183689	0	45.26	0	0	0.99375	0	1	0	0	-1.7000	-0.7900	1.7000	0.7900	0.0000	0.0000	0.0000	0.0000;
	65432	65438	0.000266	0.001065	0	0	0	0	0	0	1	0	0	-15.5700	3.8100	15.5700	-3.8100	0.0000	0.0000	0.0000	0.0000;
	65432	65439	0.000223	0.001002	0	0	0	0	0	0	1	0	0	2.0700	0.8200	-2.0700	-0.8200	0.0000	0.0000	0.0000	0.0000;
	65433	65435	-0.00313	-0.102808	0	113.32	0	0	1	0	1	0	0	-16.9300	3.2700	16.9300	-3.5500	0.0000	0.0000	0.0000	0.0000;
	65434	65435	0.021658	0.711298	0	102.14	0	0	1	0	1	0	0	-1.6500	-0.5400	1.6500	0.5600	0.0000	0.0000	0.0000	0.0000;
	65440	65441	0.01779	0.281218	0	54.43	0	0	1	0	1	0	0	-11.4600	1.6000	11.4900	-1.2600	0.0000	0.0000	0.0000	0.0000;
	65440	65442	0.000287	0.001176	0	0	0	0	0	0	1	0	0	11.4600	-1.6000	-11.4600	1.6100	0.0000	0.0000	0.0000	0.0000;
	65440	65443	0.000275	0.001101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65442	65544	0.006585	0.009763	0.00101	46.26	0	0	0	0	1	0	0	-3.5000	-1.3200	3.5000	1.2100	0.0000	0.0000	0.0000	0.0000;
	65444	65448	0.000324	0.025017	0	527.51	0	0	1	0	1	0	0	34.0700	-14.5500	-34.0600	14.8600	0.0000	0.0000	0.0000	0.0000;
	65444	65449	0.000247	0.021784	0	597.34	0	0	1	0	1	0	0	-84.8800	-23.6400	84.9000	25.1900	0.0000	0.0000	0.0000	0.0000;
	65444	65753	0.000292	0.005946	0.62192	2671.25	0	0	0	0	1	0	0	-297.0100	36.1400	297.2600	-98.7500	0.0000	0.0000	0.0000	0.0000;
	67540	65444	0.00047	0.007907	0.98758	2770.04	0	0	0	0	1	0	0	-347.3000	0.9500	347.8200	-100.0500	0.0000	0.0000	0.0000	0.0000;
	65446	65445	0.003005	0.111756	0	102.02	0	0	1	0	1	0	0	-14.6600	3.6100	14.6700	-3.3800	0.0000	0.0000	0.0000	0.0000;
	65445	65448	-0.000113	-0.008719	0	377.51	0	0	1	0	1	0	0	-34.0700	14.7500	34.0600	-14.8600	0.0000	0.0000	0.0000	0.0000;
	65445	65450	0.000256	0.00111	0	0	0	0	0	0	1	0	0	19.4000	-11.3700	-19.3900	11.3800	0.0000	0.0000	0.0000	0.0000;
	65445	65451	0.000235	0.001103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65483	65446	0.011159	0.034345	0.00078	54.51	0	0	0	0	1	0	0	-8.9700	2.5100	8.9800	-2.5700	0.0000	0.0000	0.0000	0.0000;
	65447	65448	0.001185	0.091434	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65754	65450	0.007366	0.047291	0.07289	270.4	0	0	0	0	1	0	0	33.3400	-15.1000	-33.2600	7.6700	0.0000	0.0000	0.0000	0.0000;
	65453	65452	0.005637	0.139793	0	112.6	0	0	1.04375	0	1	0	0	-33.9500	-22.3400	34.0400	24.6300	0.0000	0.0000	0.0000	0.0000;
	65452	65454	0.001355	0.050251	0	132.22	0	0	1.05	0	1	0	0	-65.5500	-28.0000	65.6200	30.6200	0.0000	0.0000	0.0000	0.0000;
	65452	65455	0.003055	0.08594	0	132.15	0	0	1.0625	0	1	0	0	-65.4600	-26.1400	65.6200	30.6200	0.0000	0.0000	0.0000	0.0000;
	65452	65456	0.000271	0.001051	0	0	0	0	0	0	1	0	0	96.9700	29.5200	-96.9400	-29.4200	0.0000	0.0000	0.0000	0.0000;
	65452	65457	0.000272	0.001188	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65736	65456	0.00102	0.005489	0.00408	242.72	0	0	0	0	1	0	0	-26.5100	1.6400	26.5200	-2.0500	0.0000	0.0000	0.0000	0.0000;
	65458	65461	0.000742	0.015278	0	91.68	0	0	1	0	1	0	0	-3.2000	0.4000	3.2000	-0.4000	0.0000	0.0000	0.0000	0.0000;
	65458	65462	0.000222	0.001149	0	0	0	0	0	0	1	0	0	3.2000	-0.4000	-3.2000	0.4000	0.0000	0.0000	0.0000	0.0000;
	65459	65461	0.013304	0.273766	0	45.84	0	0	1	0	1	0	0	1.6000	-0.2000	-1.6000	0.2000	0.0000	0.0000	0.0000	0.0000;
	65460	65461	0.013304	0.273766	0	45.84	0	0	1	0	1	0	0	1.6000	-0.2000	-1.6000	0.2000	0.0000	0.0000	0.0000	0.0000;
	65464	65463	0.000148	0.012254	0	967.5	0	0	1	0	1	0	0	-156.6000	16.5100	156.6400	-13.7100	0.0000	0.0000	0.0000	0.0000;
	65463	65466	0.000264	0.01577	0	1134.04	0	0	1.0625	0	1	0	0	-245.2100	-299.7200	245.6200	324.4000	0.0000	0.0000	0.0000	0.0000;
	65463	65467	0.000182	0.012608	0	1133.69	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65463	65468	0.000186	0.013061	0	1132.9	0	0	1.05625	0	1	0	0	-215.8600	-305.5500	216.1300	324.4000	0.0000	0.0000	0.0000	0.0000;
	65463	65469	0.000263	0.001075	0	0	0	0	0	0	1	0	0	304.4300	-77.6000	-304.1900	78.5800	0.0000	0.0000	0.0000	0.0000;
	65463	65470	0.00028	0.001174	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65465	65464	0.006789	0.150742	0	95.58	0	0	1	0	1	0	0	-21.1100	1.0600	21.1400	-0.4400	0.0000	0.0000	0.0000	0.0000;
	65472	65471	0.003436	0.140081	0	80.56	0	0	1	0	1	0	0	-9.4100	-2.1000	9.4200	2.2200	0.0000	0.0000	0.0000	0.0000;
	65471	65475	-0.000222	-0.007142	0	195.97	0	0	1	0	1	0	0	-6.6600	0.8500	6.6600	-0.8500	0.0000	0.0000	0.0000	0.0000;
	65471	65478	0.000285	0.001011	0	0	0	0	0	0	1	0	0	-2.7600	-3.0700	2.7600	3.0700	0.0000	0.0000	0.0000	0.0000;
	65471	65479	0.000278	0.00109	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65472	65476	0.015932	0.361127	0	46.35	0	0	1	0	1	0	0	-6.6500	-0.2600	6.6600	0.4100	0.0000	0.0000	0.0000	0.0000;
	65472	65477	0.009532	0.199886	0	46.34	0	0	1	0	1	0	0	-6.6500	-0.7800	6.6600	0.8600	0.0000	0.0000	0.0000	0.0000;
	65473	65475	0.005283	0.170144	0	97.99	0	0	1	0	1	0	0	3.3300	-0.4100	-3.3300	0.4200	0.0000	0.0000	0.0000	0.0000;
	65474	65475	0.005283	0.170144	0	97.99	0	0	1	0	1	0	0	3.3300	-0.4100	-3.3300	0.4200	0.0000	0.0000	0.0000	0.0000;
	65478	65839	0.00483	0.035991	0.03317	273.02	0	0	0	0	1	0	0	-69.8000	6.2200	70.0200	-8.2300	0.0000	0.0000	0.0000	0.0000;
	65480	65481	0.000245	0.001042	0	0	0	0	0	0	1	0	0	19.9800	-2.4400	-19.9800	2.4400	0.0000	0.0000	0.0000	0.0000;
	65634	65481	0.001528	0.011023	0.00488	314.49	0	0	0	0	1	0	0	101.2500	-1.9100	-101.1100	2.4200	0.0000	0.0000	0.0000	0.0000;
	65482	65483	0.000292	0.001087	0	0	0	0	0	0	1	0	0	2.5000	-0.3100	-2.5000	0.3100	0.0000	0.0000	0.0000	0.0000;
	65485	65484	0.003194	0.11485	0	119.43	0	0	1	0	1	0	0	-20.3300	0.3300	20.3500	0.1000	0.0000	0.0000	0.0000	0.0000;
	65484	65490	0.003989	0.138385	0	87.91	0	0	1	0	1	0	0	-5.7100	0.7400	5.7100	-0.7000	0.0000	0.0000	0.0000	0.0000;
	65484	65491	0.005232	0.155012	0	87.72	0	0	1	0	1	0	0	-5.7100	0.7400	5.7100	-0.7000	0.0000	0.0000	0.0000	0.0000;
	65484	65492	0.000202	0.00109	0	0	0	0	0	0	1	0	0	-8.9200	-1.5900	8.9200	1.5900	0.0000	0.0000	0.0000	0.0000;
	65484	65493	0.000221	0.001186	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65485	65488	0.000354	0.007224	0	124.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65485	65489	0.026003	0.521233	0	28.64	0	0	1	0	1	0	0	-2.8500	0.3900	2.8600	-0.3500	0.0000	0.0000	0.0000	0.0000;
	65486	65488	0.005762	0.117671	0	62.18	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65487	65488	0.005762	0.117671	0	62.18	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65492	65754	0.008124	0.049505	0.07627	257.59	0	0	0	0	1	0	0	-36.6300	7.5100	36.7400	-15.1800	0.0000	0.0000	0.0000	0.0000;
	65494	65497	-0.000921	-0.025973	0	77.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65494	65498	0.020327	0.476271	0	22.94	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65494	65499	0.000284	0.001122	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65494	65500	0.00026	0.001166	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65495	65497	0.012457	0.351291	0	38.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65496	65497	0.012457	0.351291	0	38.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65501	65502	0.01982	0.306268	0	33.92	0	0	1.00625	0	1	0	0	-3.5900	0.4800	3.6000	-0.4400	0.0000	0.0000	0.0000	0.0000;
	65501	65503	0.039098	0.826034	0	17.6	0	0	1.00625	0	1	0	0	-1.8000	0.2400	1.8000	-0.2200	0.0000	0.0000	0.0000	0.0000;
	65501	65504	0.000278	0.001198	0	0	0	0	0	0	1	0	0	5.3900	-0.7200	-5.3900	0.7200	0.0000	0.0000	0.0000	0.0000;
	65501	65505	0.000225	0.001186	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65506	65510	0.000585	0.037921	0	736.25	0	0	1	0	1	0	0	31.4500	-18.5900	-31.4500	19.0600	0.0000	0.0000	0.0000	0.0000;
	65506	65511	0.000216	0.001044	0	0	0	0	0	0	1	0	0	-31.4500	18.5900	31.4600	-18.5800	0.0000	0.0000	0.0000	0.0000;
	65508	65507	0.005784	0.156502	0	84.63	0	0	1	0	1	0	0	-4.8900	2.6700	4.8900	-2.6200	0.0000	0.0000	0.0000	0.0000;
	65507	65510	-0.000294	-0.019073	0	636.25	0	0	1	0	1	0	0	-31.4500	18.8300	31.4500	-19.0600	0.0000	0.0000	0.0000	0.0000;
	65507	65512	0.000224	0.001054	0	0	0	0	0	0	1	0	0	26.5600	-16.2000	-26.5500	16.2100	0.0000	0.0000	0.0000	0.0000;
	65509	65510	0.001507	0.097729	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65584	65511	0.000626	0.011461	0.9159	2977.04	0	0	0	0	1	0	0	497.9500	-45.5100	-496.5200	-27.2800	0.0000	0.0000	0.0000	0.0000;
	65513	65516	0.00636	0.22854	0	90.02	0	0	1	0	1	0	0	3.1700	-1.2300	-3.1600	1.2600	0.0000	0.0000	0.0000	0.0000;
	65513	65517	0.006022	0.194995	0	65.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65513	65519	0.000233	0.001003	0	0	0	0	0	0	1	0	0	-3.1700	1.2300	3.1700	-1.2300	0.0000	0.0000	0.0000	0.0000;
	65513	65520	0.000244	0.001185	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65514	65516	-0.0035	-0.125756	0	65.02	0	0	1	0	1	0	0	-3.1600	1.2500	3.1600	-1.2600	0.0000	0.0000	0.0000	0.0000;
	65514	65518	0.024906	0.543408	0	29.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65515	65516	0.011145	0.400454	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65885	65519	0.007141	0.040857	0.03664	193.79	0	0	0	0	1	0	0	3.1700	-5.1600	-3.1700	1.2300	0.0000	0.0000	0.0000	0.0000;
	65521	65522	0.00025	0.001156	0	0	0	0	0	0	1	0	0	7.9900	4.0700	-7.9900	-4.0700	0.0000	0.0000	0.0000	0.0000;
	65524	65523	0.000284	0.019538	0	842.49	0	0	1	0	1	0	0	-44.3000	5.1500	44.3100	-4.8000	0.0000	0.0000	0.0000	0.0000;
	65523	65526	0.0003	0.001122	0	0	0	0	0	0	1	0	0	-36.3200	8.8700	36.3200	-8.8500	0.0000	0.0000	0.0000	0.0000;
	65523	65527	0.000252	0.001027	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65525	65524	0.004273	0.130946	0	81.76	0	0	1	0	1	0	0	6.4000	0.3200	-6.4000	-0.2700	0.0000	0.0000	0.0000	0.0000;
	65998	65525	0.027344	0.040524	0.00116	54.25	0	0	0	0	1	0	0	7.6900	-2.8800	-7.6800	2.7800	0.0000	0.0000	0.0000	0.0000;
	65628	65526	0.000376	0.006121	0.78383	2352.38	0	0	0	0	1	0	0	36.3400	17.5500	-36.3200	-102.4400	0.0000	0.0000	0.0000	0.0000;
	65529	65528	0.003657	0.109941	0	114.68	0	0	1.00625	0	1	0	0	-25.8400	-2.4400	25.8600	3.1300	0.0000	0.0000	0.0000	0.0000;
	65528	65530	0.002778	0.082312	0	134.4	0	0	1.025	0	1	0	0	-70.9800	5.9200	71.1200	-1.8700	0.0000	0.0000	0.0000	0.0000;
	65528	65531	0.009766	0.312899	0	39.79	0	0	1.01875	0	1	0	0	-1.6000	-0.1300	1.6000	0.1400	0.0000	0.0000	0.0000	0.0000;
	65528	65532	0.000286	0.001119	0	0	0	0	0	0	1	0	0	46.7200	-8.9200	-46.7100	8.9500	0.0000	0.0000	0.0000	0.0000;
	65528	65533	0.000256	0.001179	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65529	65974	0.015221	0.037285	0.00151	64.72	0	0	0	0	1	0	0	-13.6100	4.3900	13.6400	-4.4900	0.0000	0.0000	0.0000	0.0000;
	65917	65532	0.00281	0.016251	0.00999	245.48	0	0	0	0	1	0	0	6.8600	-3.8700	-6.8500	2.8000	0.0000	0.0000	0.0000	0.0000;
	65973	65532	0.001609	0.009399	0.00829	277.46	0	0	0	0	1	0	0	35.5700	5.4300	-35.5600	-6.2100	0.0000	0.0000	0.0000	0.0000;
	65534	65535	0.000213	0.001114	0	0	0	0	0	0	1	0	0	10.5900	-1.1800	-10.5900	1.1800	0.0000	0.0000	0.0000	0.0000;
	65537	65536	0.000217	0.013414	0	892.41	0	0	1	0	1	0	0	-137.0700	8.3200	137.1100	-6.0000	0.0000	0.0000	0.0000	0.0000;
	65536	65541	0.000207	0.001014	0	0	0	0	0	0	1	0	0	-137.1100	-56.8600	137.1500	57.0600	0.0000	0.0000	0.0000	0.0000;
	65537	65540	0.00639	0.193789	0	136.95	0	0	1	0	1	0	0	20.0000	-1.2100	-19.9800	1.9300	0.0000	0.0000	0.0000	0.0000;
	65537	65542	0.000253	0.001145	0	0	0	0	0	0	1	0	0	155.9300	-11.4200	-155.8700	11.6800	0.0000	0.0000	0.0000	0.0000;
	65538	65540	-0.002446	-0.074176	0	111.95	0	0	1	0	1	0	0	-19.9800	1.6500	19.9800	-1.9300	0.0000	0.0000	0.0000	0.0000;
	65539	65540	0.021783	0.660592	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65544	65543	0.003091	0.086809	0	106.1	0	0	1	0	1	0	0	-26.9500	7.6200	26.9700	-6.9900	0.0000	0.0000	0.0000	0.0000;
	65543	65545	0.003948	0.123521	0	93.96	0	0	1	0	1	0	0	-9.5900	1.1700	9.5900	-1.0700	0.0000	0.0000	0.0000	0.0000;
	65543	65546	0.003591	0.121642	0	93.53	0	0	1	0	1	0	0	-9.5900	1.1700	9.5900	-1.0700	0.0000	0.0000	0.0000	0.0000;
	65543	65547	0.000212	0.001119	0	0	0	0	0	0	1	0	0	-7.8000	4.6500	7.8000	-4.6500	0.0000	0.0000	0.0000	0.0000;
	65543	65548	0.000264	0.001193	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65550	65549	0.000328	0.023213	0	972.69	0	0	1	0	1	0	0	111.1000	-3.8000	-111.0600	6.4700	0.0000	0.0000	0.0000	0.0000;
	65549	65553	0.000291	0.001045	0	0	0	0	0	0	1	0	0	192.5600	35.0700	-192.4600	-34.7000	0.0000	0.0000	0.0000	0.0000;
	65551	65550	0.003001	0.06559	0	104.55	0	0	1	0	1	0	0	-12.7600	-3.7300	12.7600	3.8400	0.0000	0.0000	0.0000	0.0000;
	65550	65552	0.000289	0.001045	0	0	0	0	0	0	1	0	0	-123.8600	-0.0400	123.9100	0.1900	0.0000	0.0000	0.0000	0.0000;
	65552	65818	0.005584	0.038383	0.04925	306.41	0	0	0	0	1	0	0	-35.0400	-4.7600	35.1000	-0.1100	0.0000	0.0000	0.0000	0.0000;
	65553	65793	0.000579	0.01165	1.3582	2609.87	0	0	0	0	1	0	0	192.4600	-78.0100	-192.2600	-63.8600	0.0000	0.0000	0.0000	0.0000;
	65554	65555	0.014821	0.263531	0	45.73	0	0	1	0	1	0	0	-6.3900	-1.6200	6.3900	1.7300	0.0000	0.0000	0.0000	0.0000;
	65554	65556	0.000212	0.00113	0	0	0	0	0	0	1	0	0	6.3900	0.0800	-6.3900	-0.0800	0.0000	0.0000	0.0000	0.0000;
	65557	65558	0.027902	0.570712	0	14.52	0	0	1.0375	0	1	0	0	-1.5300	-0.7600	1.5300	0.7800	0.0000	0.0000	0.0000	0.0000;
	65557	65559	0.02702	0.525304	0	31.26	0	0	1.0375	0	1	0	0	-3.0600	-1.5000	3.0600	1.5600	0.0000	0.0000	0.0000	0.0000;
	65557	65560	0.00028	0.001111	0	0	0	0	0	0	1	0	0	4.5900	2.2600	-4.5900	-2.2600	0.0000	0.0000	0.0000	0.0000;
	65557	65561	0.000224	0.001174	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65622	65560	0.017619	0.045492	0.00198	51.52	0	0	0	0	1	0	0	-2.7900	2.4000	2.7900	-2.6000	0.0000	0.0000	0.0000	0.0000;
	65563	65562	0.002062	0.075362	0	120.33	0	0	1.00625	0	1	0	0	-37.2100	-4.0100	37.2400	4.9900	0.0000	0.0000	0.0000	0.0000;
	65562	65564	0.003508	0.120196	0	82.96	0	0	1	0	1	0	0	-4.6900	0.5500	4.6900	-0.5200	0.0000	0.0000	0.0000	0.0000;
	65562	65565	0.003354	0.114789	0	82.9	0	0	1	0	1	0	0	-4.6900	0.5500	4.6900	-0.5200	0.0000	0.0000	0.0000	0.0000;
	65562	65566	0.000273	0.001125	0	0	0	0	0	0	1	0	0	-27.8500	-6.0800	27.8500	6.0900	0.0000	0.0000	0.0000	0.0000;
	65562	65567	0.000214	0.001143	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65566	65634	0.001852	0.011259	0.02686	258.45	0	0	0	0	1	0	0	-50.2800	7.2000	50.3300	-9.8600	0.0000	0.0000	0.0000	0.0000;
	65569	65568	0.000189	0.013152	0	716.66	0	0	1	0	1	0	0	15.7000	9.2700	-15.7000	-9.2300	0.0000	0.0000	0.0000	0.0000;
	65568	65571	0.000321	0.021226	0	732.75	0	0	1	0	1	0	0	-148.2600	-21.5600	148.3200	25.9600	0.0000	0.0000	0.0000	0.0000;
	65568	65753	0.00071	0.012869	1.06176	3008.62	0	0	0	0	1	0	0	493.4800	-75.9000	-491.8800	-10.2800	0.0000	0.0000	0.0000	0.0000;
	65568	65932	0.000152	0.002702	0.29312	2902.11	0	0	0	0	1	0	0	-329.5200	-0.4500	329.6700	-28.6000	0.0000	0.0000	0.0000	0.0000;
	65570	65569	0.00412	0.137143	0	104.37	0	0	1	0	1	0	0	-15.3900	2.4600	15.4000	-2.1500	0.0000	0.0000	0.0000	0.0000;
	65569	65572	0.00028	0.001058	0	0	0	0	0	0	1	0	0	-31.1000	-7.1200	31.1000	7.1300	0.0000	0.0000	0.0000	0.0000;
	65569	65573	0.000245	0.001116	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65575	65574	0.000388	0.021748	0	970.38	0	0	1	0	1	0	0	-193.2000	-43.7300	193.3500	51.8100	0.0000	0.0000	0.0000	0.0000;
	65574	65577	0.00014	0.0104	0	685.36	0	0	1.025	0	1	0	0	-115.8400	-52.4200	115.8600	54.0600	0.0000	0.0000	0.0000	0.0000;
	65574	65578	0.000218	0.016091	0	685.27	0	0	1.03125	0	1	0	0	-115.8300	-51.5000	115.8600	54.0600	0.0000	0.0000	0.0000	0.0000;
	65574	65580	0.000272	0.001097	0	0	0	0	0	0	1	0	0	38.3200	-196.4000	-38.2200	196.8100	0.0000	0.0000	0.0000	0.0000;
	65576	65575	0.003181	0.121227	0	108	0	0	1	0	1	0	0	-26.3600	1.4600	26.3800	-0.6600	0.0000	0.0000	0.0000	0.0000;
	65575	65579	0.00023	0.001087	0	0	0	0	0	0	1	0	0	166.8200	44.3800	-166.7600	-44.0800	0.0000	0.0000	0.0000	0.0000;
	65580	65700	0.000244	0.004158	0.42307	2619.24	0	0	0	0	1	0	0	384.9200	-196.0300	-384.5200	156.8700	0.0000	0.0000	0.0000	0.0000;
	65582	65581	0.000238	0.011988	0	510.34	0	0	1	0	1	0	0	-16.5100	31.5500	16.5100	-31.4100	0.0000	0.0000	0.0000	0.0000;
	65581	65583	0.000174	0.012215	0	971.23	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65581	65584	0.000205	0.0011	0	0	0	0	0	0	1	0	0	-16.5100	-86.7300	16.5300	86.8100	0.0000	0.0000	0.0000	0.0000;
	65581	65585	0.000246	0.001104	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65582	65797	0.002348	0.012345	0.00737	250.52	0	0	0	0	1	0	0	20.3900	-26.1300	-20.3700	25.4400	0.0000	0.0000	0.0000	0.0000;
	65923	65582	0.004329	0.02949	0.05528	230.13	0	0	0	0	1	0	0	3.8800	-0.6000	-3.8800	-5.4200	0.0000	0.0000	0.0000	0.0000;
	65672	65584	4.3e-05	0.000744	0.10948	2762.79	0	0	0	0	1	0	0	365.3200	-20.2900	-365.2600	9.3500	0.0000	0.0000	0.0000	0.0000;
	65584	65694	0.000574	0.010194	0.85875	2528.36	0	0	0	0	1	0	0	-149.2100	-50.6500	149.3300	-40.3900	0.0000	0.0000	0.0000	0.0000;
	65587	65586	0.000181	0.011571	0	609	0	0	1	0	1	0	0	-38.0000	13.5500	38.0000	-13.3800	0.0000	0.0000	0.0000	0.0000;
	65586	65591	0.0001	-0.002374	0	786.66	0	0	1	0	1	0	0	-5.7900	-2.7000	5.7900	2.7000	0.0000	0.0000	0.0000	0.0000;
	65586	65592	0.000233	0.001013	0	0	0	0	0	0	1	0	0	-26.4100	18.7800	26.4200	-18.7700	0.0000	0.0000	0.0000	0.0000;
	65586	65593	0.000292	0.001065	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65588	65587	0.003874	0.132731	0	72.55	0	0	1	0	1	0	0	-6.7900	1.7200	6.7900	-1.6600	0.0000	0.0000	0.0000	0.0000;
	65587	67636	0.005863	0.034089	0.01748	215.45	0	0	0	0	1	0	0	-9.1200	-0.8400	9.1300	-1.0200	0.0000	0.0000	0.0000	0.0000;
	65588	65994	0.018656	0.041596	0.00259	51.8	0	0	0	0	1	0	0	9.5400	-1.5100	-9.5300	1.2700	0.0000	0.0000	0.0000	0.0000;
	67204	65588	0.030775	0.061726	0.00674	55.9	0	0	0	0	1	0	0	-3.0300	0.1800	3.0400	-0.9100	0.0000	0.0000	0.0000	0.0000;
	65589	65591	0.000573	0.039248	0	393.33	0	0	1	0	1	0	0	2.9000	1.3500	-2.9000	-1.3500	0.0000	0.0000	0.0000	0.0000;
	65590	65591	0.000573	0.039248	0	393.33	0	0	1	0	1	0	0	2.9000	1.3500	-2.9000	-1.3500	0.0000	0.0000	0.0000	0.0000;
	67635	65592	0.000165	0.002565	0.27661	1998.41	0	0	0	0	1	0	0	26.4200	37.6600	-26.4200	-67.4700	0.0000	0.0000	0.0000	0.0000;
	65595	65594	0.004688	0.152569	0	90.22	0	0	1.01875	0	1	0	0	-16.6100	-13.8700	16.6300	14.5500	0.0000	0.0000	0.0000	0.0000;
	65594	65598	0.000286	0.001176	0	0	0	0	0	0	1	0	0	-16.6300	-14.5500	16.6400	14.5600	0.0000	0.0000	0.0000	0.0000;
	65594	65599	0.000247	0.001068	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65595	65596	0.009207	0.161262	0	43.54	0	0	1	0	1	0	0	-5.3900	0.5000	5.3900	-0.4500	0.0000	0.0000	0.0000	0.0000;
	65595	65597	0.021627	0.362159	0	43.43	0	0	1	0	1	0	0	-5.3900	0.4500	5.3900	-0.3500	0.0000	0.0000	0.0000	0.0000;
	65600	65603	0.00028	0.006577	0	98.57	0	0	1	0	1	0	0	-3.9900	0.5000	3.9900	-0.5000	0.0000	0.0000	0.0000	0.0000;
	65600	65604	0.000229	0.001158	0	0	0	0	0	0	1	0	0	3.9900	-0.5000	-3.9900	0.5000	0.0000	0.0000	0.0000	0.0000;
	65600	65605	0.000284	0.001194	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65601	65603	0.008575	0.201545	0	49.29	0	0	1	0	1	0	0	2.0000	-0.2400	-2.0000	0.2500	0.0000	0.0000	0.0000	0.0000;
	65602	65603	0.008575	0.201545	0	49.29	0	0	1	0	1	0	0	2.0000	-0.2400	-2.0000	0.2500	0.0000	0.0000	0.0000	0.0000;
	65604	65861	0.013722	0.033889	0.00108	59.28	0	0	0	0	1	0	0	10.7800	-5.4900	-10.7600	5.4100	0.0000	0.0000	0.0000	0.0000;
	65607	65606	0.000176	0.014006	0	816.78	0	0	1	0	1	0	0	-33.9100	11.9900	33.9200	-11.8200	0.0000	0.0000	0.0000	0.0000;
	65606	65609	0.00012	0.010058	0	1018.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65606	65610	0.000287	0.001024	0	0	0	0	0	0	1	0	0	-33.9200	-103.4900	33.9500	103.6000	0.0000	0.0000	0.0000	0.0000;
	65606	65611	0.000288	0.001041	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65608	65607	0.001574	0.061848	0	100.15	0	0	1	0	1	0	0	-10.9900	-0.3000	10.9900	0.3700	0.0000	0.0000	0.0000	0.0000;
	65607	65903	0.004302	0.024439	0.03128	263.44	0	0	0	0	1	0	0	-23.7000	-2.6700	23.7200	-0.6200	0.0000	0.0000	0.0000	0.0000;
	65628	65610	0.000199	0.003126	0.25126	2269.85	0	0	0	0	1	0	0	10.9200	0.6000	-10.9200	-27.9700	0.0000	0.0000	0.0000	0.0000;
	65612	65615	-0.001403	-0.028414	0	59.55	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65612	65616	0.000255	0.00105	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65612	65617	0.000209	0.001089	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65613	65615	0.016002	0.32404	0	29.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65614	65615	0.016002	0.32404	0	29.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65618	65619	0.013464	0.242583	0	45.52	0	0	1	0	1	0	0	-6.1200	0.8300	6.1300	-0.7500	0.0000	0.0000	0.0000	0.0000;
	65618	65620	0.018377	0.345644	0	33.8	0	0	1	0	1	0	0	-3.5600	0.4800	3.5600	-0.4400	0.0000	0.0000	0.0000	0.0000;
	65618	65621	0.736566	13.546732	0	0.65	0	0	1	0	1	0	0	-0.5000	0.0900	0.5000	-0.0600	0.0000	0.0000	0.0000	0.0000;
	65618	65622	0.000277	0.001153	0	0	0	0	0	0	1	0	0	10.1800	-1.4000	-10.1800	1.4000	0.0000	0.0000	0.0000	0.0000;
	65618	65623	0.000212	0.001122	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65625	65624	0.003151	0.095148	0	83.82	0	0	1	0	1	0	0	-4.1100	-1.9700	4.1100	1.9900	0.0000	0.0000	0.0000	0.0000;
	65624	65626	0.000254	0.001015	0	0	0	0	0	0	1	0	0	-4.1100	-1.9900	4.1100	1.9900	0.0000	0.0000	0.0000	0.0000;
	65624	65627	0.000234	0.001077	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65959	65626	0.001589	0.010266	0.03128	300.78	0	0	0	0	1	0	0	-45.1000	1.4200	45.1300	-4.6200	0.0000	0.0000	0.0000	0.0000;
	65629	65628	0.000355	0.019753	0	520.88	0	0	1	0	1	0	0	-2.6800	7.5100	2.6800	-7.5000	0.0000	0.0000	0.0000	0.0000;
	65630	65629	0.006024	0.130409	0	95.95	0	0	1	0	1	0	0	-5.3500	-1.1100	5.3500	1.1500	0.0000	0.0000	0.0000	0.0000;
	65629	65631	0.000299	0.001095	0	0	0	0	0	0	1	0	0	-2.6700	-8.6600	2.6700	8.6600	0.0000	0.0000	0.0000	0.0000;
	65629	65632	0.000283	0.001018	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65630	65902	0.007963	0.024049	0.00146	62.21	0	0	0	0	1	0	0	-6.8900	-0.8300	6.8900	0.6800	0.0000	0.0000	0.0000	0.0000;
	65631	65721	0.003895	0.027726	0.11291	209.12	0	0	0	0	1	0	0	21.4800	-18.0200	-21.4600	5.8000	0.0000	0.0000	0.0000	0.0000;
	65631	65903	0.000953	0.006607	0.00337	231.47	0	0	0	0	1	0	0	-16.4600	7.0600	16.4600	-7.4100	0.0000	0.0000	0.0000	0.0000;
	65634	65633	0.000241	0.014576	0	1015.26	0	0	1	0	1	0	0	-190.5100	17.4600	190.5900	-12.5700	0.0000	0.0000	0.0000	0.0000;
	65633	65636	9.3e-05	0.006039	0	1648.01	0	0	1.00625	0	1	0	0	-1264.7900	-140.5100	1266.1900	231.7200	0.0000	0.0000	0.0000	0.0000;
	65633	65637	0.000247	0.001115	0	0	0	0	0	0	1	0	0	1074.2000	-134.5100	-1071.5300	146.5400	0.0000	0.0000	0.0000	0.0000;
	65633	65638	0.00021	0.001133	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65635	65634	0.003182	0.085022	0	123.48	0	0	1	0	1	0	0	-38.8800	6.9000	38.9300	-5.6900	0.0000	0.0000	0.0000	0.0000;
	65640	65639	0.000271	0.016379	0	987.35	0	0	1.00625	0	1	0	0	-216.6300	-32.8800	216.7500	40.1500	0.0000	0.0000	0.0000	0.0000;
	65639	65642	0.00023	0.012718	0	693.24	0	0	1	0	1	0	0	-121.5200	-35.7000	121.5500	37.5700	0.0000	0.0000	0.0000	0.0000;
	65639	65643	0.000241	0.018819	0	692.69	0	0	1	0	1	0	0	-121.5200	-23.3700	121.5500	26.0000	0.0000	0.0000	0.0000	0.0000;
	65639	65644	6.2e-05	0.004918	0	692.54	0	0	1	0	1	0	0	-121.5400	-61.1100	121.5500	61.9500	0.0000	0.0000	0.0000	0.0000;
	65639	65645	0.000294	0.018062	0	692.07	0	0	1	0	1	0	0	-121.5100	-24.1000	121.5500	26.6400	0.0000	0.0000	0.0000	0.0000;
	65639	65646	0.000219	0.015525	0	691.3	0	0	1	0	1	0	0	-121.5200	-28.9900	121.5500	31.2000	0.0000	0.0000	0.0000	0.0000;
	65639	65647	0.000315	0.022445	0	691.2	0	0	1	0	1	0	0	-121.5100	-18.7500	121.5500	21.8500	0.0000	0.0000	0.0000	0.0000;
	65639	65649	0.000272	0.001117	0	0	0	0	0	0	1	0	0	512.3900	-78.6000	-511.7200	81.3400	0.0000	0.0000	0.0000	0.0000;
	65641	65640	0.004003	0.10466	0	123.39	0	0	1.00625	0	1	0	0	-44.9200	-0.0500	44.9900	1.9900	0.0000	0.0000	0.0000	0.0000;
	65640	65648	0.000257	0.001146	0	0	0	0	0	0	1	0	0	171.6300	30.8800	-171.5600	-30.5700	0.0000	0.0000	0.0000	0.0000;
	65651	65650	0.003026	0.107503	0	85.05	0	0	1	0	1	0	0	-19.8400	4.1400	19.8500	-3.7500	0.0000	0.0000	0.0000	0.0000;
	65650	65653	0.000217	0.001107	0	0	0	0	0	0	1	0	0	-19.8500	3.7500	19.8500	-3.7400	0.0000	0.0000	0.0000	0.0000;
	65650	65654	0.000229	0.001109	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65651	65652	0.010448	0.204829	0	55.11	0	0	1.05	0	1	0	0	-12.4700	1.0800	12.4900	-0.7700	0.0000	0.0000	0.0000	0.0000;
	65653	65894	0.017396	0.105185	0.06299	241.04	0	0	0	0	1	0	0	9.8700	3.1100	-9.8500	-9.9100	0.0000	0.0000	0.0000	0.0000;
	65653	65978	0.004708	0.024576	0.01689	255.35	0	0	0	0	1	0	0	-47.6000	10.8400	47.7000	-12.1800	0.0000	0.0000	0.0000	0.0000;
	65656	65655	0.003198	0.114069	0	96.42	0	0	1	0	1	0	0	-8.8200	2.9300	8.8200	-2.8400	0.0000	0.0000	0.0000	0.0000;
	65655	65657	0.000211	0.001007	0	0	0	0	0	0	1	0	0	89.9600	-11.4000	-89.9400	11.4700	0.0000	0.0000	0.0000	0.0000;
	65655	65658	0.000274	0.001197	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65656	65696	0.044443	0.142874	0.00273	51.4	0	0	0	0	1	0	0	1.7700	-1.0900	-1.7700	0.7900	0.0000	0.0000	0.0000	0.0000;
	65698	65657	0.005116	0.031676	0.01321	270.04	0	0	0	0	1	0	0	-21.9700	4.1200	21.9900	-5.4200	0.0000	0.0000	0.0000	0.0000;
	65660	65659	0.000231	0.018453	0	897.78	0	0	1	0	1	0	0	-134.9500	12.9500	134.9900	-9.8200	0.0000	0.0000	0.0000	0.0000;
	65659	65662	0.000203	0.013218	0	703.24	0	0	1.00625	0	1	0	0	-124.8500	-50.1100	124.8800	52.3600	0.0000	0.0000	0.0000	0.0000;
	65659	65663	0.000243	0.018242	0	703.21	0	0	1.00625	0	1	0	0	-124.8500	-35.4100	124.8800	38.3000	0.0000	0.0000	0.0000	0.0000;
	65659	65664	0.000283	0.018588	0	702.57	0	0	1.00625	0	1	0	0	-124.8400	-34.4400	124.8800	37.3700	0.0000	0.0000	0.0000	0.0000;
	65659	65665	0.000206	0.001061	0	0	0	0	0	0	1	0	0	239.5500	-308.7500	-239.2500	310.2500	0.0000	0.0000	0.0000	0.0000;
	65661	65660	0.002343	0.077912	0	133.75	0	0	1.00625	0	1	0	0	-60.1300	0.1300	60.2100	2.4800	0.0000	0.0000	0.0000	0.0000;
	65660	65666	0.000298	0.001167	0	0	0	0	0	0	1	0	0	74.7400	-15.4400	-74.7200	15.5000	0.0000	0.0000	0.0000	0.0000;
	65665	66005	7.2e-05	0.001293	0.13198	1860.19	0	0	0	0	1	0	0	-72.5800	-13.0600	72.5800	-1.1800	0.0000	0.0000	0.0000	0.0000;
	65666	66004	0.002216	0.013614	0.01123	249.44	0	0	0	0	1	0	0	20.7600	-13.6800	-20.7500	12.5400	0.0000	0.0000	0.0000	0.0000;
	65668	65667	0.000157	0.012415	0	801.88	0	0	1	0	1	0	0	-67.5300	31.5300	67.5400	-30.9000	0.0000	0.0000	0.0000	0.0000;
	65667	65669	0.000432	0.030779	0	480.68	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65667	65670	0.000447	0.029535	0	479.48	0	0	1.03125	0	1	0	0	-52.7200	-9.6800	52.7400	10.5100	0.0000	0.0000	0.0000	0.0000;
	65667	65671	0.000388	0.037738	0	479.14	0	0	1.03125	0	1	0	0	-52.7300	-7.4600	52.7400	8.5100	0.0000	0.0000	0.0000	0.0000;
	65667	65672	0.000256	0.00101	0	0	0	0	0	0	1	0	0	37.9100	48.0300	-37.9000	-48.0000	0.0000	0.0000	0.0000	0.0000;
	65667	65673	0.000249	0.00118	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65797	65668	0.000849	0.004908	0.00371	238.2	0	0	0	0	1	0	0	8.7700	19.7500	-8.7600	-20.1300	0.0000	0.0000	0.0000	0.0000;
	65674	65677	0.000587	0.012831	0	203	0	0	1	0	1	0	0	-8.6500	0.1400	8.6500	-0.1400	0.0000	0.0000	0.0000	0.0000;
	65674	65678	0.000234	0.001166	0	0	0	0	0	0	1	0	0	12.9800	2.0600	-12.9800	-2.0600	0.0000	0.0000	0.0000	0.0000;
	65674	65679	0.000266	0.001081	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65675	65677	0.006959	0.152183	0	101.5	0	0	1	0	1	0	0	4.3300	-0.0400	-4.3300	0.0700	0.0000	0.0000	0.0000	0.0000;
	65676	65677	0.006959	0.152183	0	101.5	0	0	1	0	1	0	0	4.3300	-0.0400	-4.3300	0.0700	0.0000	0.0000	0.0000	0.0000;
	65681	65680	0.003277	0.102362	0	114.98	0	0	1	0	1	0	0	-30.9100	3.4200	30.9400	-2.5200	0.0000	0.0000	0.0000	0.0000;
	65680	65683	0.007286	0.208009	0	62.97	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65680	65684	0.00027	0.001109	0	0	0	0	0	0	1	0	0	-30.9400	2.5200	30.9500	-2.5100	0.0000	0.0000	0.0000	0.0000;
	65680	65685	0.000204	0.001023	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65681	65682	0.023703	0.34888	0	27.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65687	65686	0.000146	0.009975	0	866.74	0	0	1	0	1	0	0	-70.9000	-1.3100	70.9100	1.7700	0.0000	0.0000	0.0000	0.0000;
	65686	65689	0.000443	0.031612	0	569.61	0	0	1.01875	0	1	0	0	-70.8900	-17.5800	70.9200	19.1900	0.0000	0.0000	0.0000	0.0000;
	65686	65690	0.000449	0.024582	0	569.59	0	0	1.01875	0	1	0	0	-70.8900	-22.9700	70.9200	24.2800	0.0000	0.0000	0.0000	0.0000;
	65686	65691	0.000351	0.020632	0	569.42	0	0	1.0125	0	1	0	0	-70.9000	-19.0800	70.9200	20.1300	0.0000	0.0000	0.0000	0.0000;
	65686	65693	0.000291	0.001147	0	0	0	0	0	0	1	0	0	141.7700	-64.1500	-141.7100	64.4100	0.0000	0.0000	0.0000	0.0000;
	65688	65687	0.003308	0.139853	0	109.68	0	0	1	0	1	0	0	-14.2200	2.5700	14.2300	-2.3000	0.0000	0.0000	0.0000	0.0000;
	65687	65692	0.000219	0.001111	0	0	0	0	0	0	1	0	0	56.6800	3.6100	-56.6700	-3.5800	0.0000	0.0000	0.0000	0.0000;
	65756	65688	0.00624	0.01585	0.00204	62.93	0	0	0	0	1	0	0	-9.0700	4.0100	9.0700	-4.2200	0.0000	0.0000	0.0000	0.0000;
	65692	65759	0.002106	0.00983	0.00324	265.86	0	0	0	0	1	0	0	22.2500	-5.0100	-22.2400	4.7000	0.0000	0.0000	0.0000	0.0000;
	65692	65787	0.000633	0.004256	0.00834	256.85	0	0	0	0	1	0	0	-44.8100	10.9500	44.8200	-11.7700	0.0000	0.0000	0.0000	0.0000;
	65975	65693	0.000334	0.00497	0.62002	2769.15	0	0	0	0	1	0	0	-329.4800	-18.5500	329.8100	-43.6900	0.0000	0.0000	0.0000	0.0000;
	65693	66005	0.000388	0.006499	0.76575	2642.03	0	0	0	0	1	0	0	-188.1000	-20.7200	188.2300	-60.1500	0.0000	0.0000	0.0000	0.0000;
	65695	65694	0.000299	0.022176	0	669.44	0	0	1.00625	0	1	0	0	19.3100	-6.0400	-19.3100	6.1200	0.0000	0.0000	0.0000	0.0000;
	65694	65697	0.000224	0.016101	0	667.24	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65694	65899	0.000602	0.008622	0.91123	2500.88	0	0	0	0	1	0	0	-130.0200	-66.1200	130.1200	-31.6800	0.0000	0.0000	0.0000	0.0000;
	65696	65695	0.005629	0.179344	0	70.32	0	0	1.00625	0	1	0	0	-2.6600	-1.9000	2.6600	1.9100	0.0000	0.0000	0.0000	0.0000;
	65695	65698	0.000244	0.001119	0	0	0	0	0	0	1	0	0	-21.9700	4.1300	21.9700	-4.1200	0.0000	0.0000	0.0000	0.0000;
	65695	65699	0.000268	0.001008	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65701	65700	0.000223	0.01615	0	1038.55	0	0	1.0125	0	1	0	0	-253.6600	-58.8400	253.8000	69.0500	0.0000	0.0000	0.0000	0.0000;
	65700	65705	0.000177	0.01299	0	806.57	0	0	1	0	1	0	0	-188.3800	-27.6400	188.4400	31.9500	0.0000	0.0000	0.0000	0.0000;
	65700	65706	0.000226	0.01406	0	806.16	0	0	1	0	1	0	0	-188.3700	-31.9100	188.4400	36.6000	0.0000	0.0000	0.0000	0.0000;
	65700	65707	0.000222	0.014912	0	805.3	0	0	1	0	1	0	0	-188.3700	-29.8800	188.4400	34.8300	0.0000	0.0000	0.0000	0.0000;
	65701	65704	0.012428	0.310134	0	229.67	0	0	1	0	1	0	0	30.3000	4.6000	-30.1900	-1.9500	0.0000	0.0000	0.0000	0.0000;
	65701	65708	0.000257	0.001052	0	0	0	0	0	0	1	0	0	223.3600	54.2400	-223.2300	-53.7300	0.0000	0.0000	0.0000	0.0000;
	65701	65709	0.000264	0.001111	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65702	65704	-0.006476	-0.161613	0	104.67	0	0	1	0	1	0	0	-30.2500	-3.3300	30.1900	1.9500	0.0000	0.0000	0.0000	0.0000;
	65703	65704	0.032186	0.803207	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65711	65710	0.000197	0.012833	0	1207.81	0	0	1.0125	0	1	0	0	-341.5300	-108.5000	341.7700	124.0400	0.0000	0.0000	0.0000	0.0000;
	65710	65713	0.000287	0.020874	0	625.7	0	0	1.01875	0	1	0	0	-91.1700	-25.9200	91.1900	27.7000	0.0000	0.0000	0.0000	0.0000;
	65710	65714	0.000258	0.017632	0	625.68	0	0	1.01875	0	1	0	0	-91.1700	-31.1100	91.1900	32.6700	0.0000	0.0000	0.0000	0.0000;
	65710	65715	0.000288	0.01914	0	624.16	0	0	1.01875	0	1	0	0	-91.1700	-28.4100	91.1900	30.0700	0.0000	0.0000	0.0000	0.0000;
	65710	65716	0.000138	0.009693	0	624.14	0	0	1.01875	0	1	0	0	-91.1800	-32.1300	91.1900	32.9900	0.0000	0.0000	0.0000	0.0000;
	65710	65717	0.000271	0.001051	0	0	0	0	0	0	1	0	0	22.9100	-6.4600	-22.9100	6.4700	0.0000	0.0000	0.0000	0.0000;
	65712	65711	0.003334	0.145434	0	117.23	0	0	1.04375	0	1	0	0	-41.3600	-28.6600	41.4500	32.3600	0.0000	0.0000	0.0000	0.0000;
	65711	65718	0.000263	0.001198	0	0	0	0	0	0	1	0	0	300.0900	76.1400	-299.8600	-75.0900	0.0000	0.0000	0.0000	0.0000;
	65720	65719	0.002527	0.091947	0	86.03	0	0	1	0	1	0	0	-2.1600	-3.4100	2.1600	3.4200	0.0000	0.0000	0.0000	0.0000;
	65719	65721	0.000233	0.001086	0	0	0	0	0	0	1	0	0	1.0200	-3.7700	-1.0200	3.7700	0.0000	0.0000	0.0000	0.0000;
	65719	65722	0.000256	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65888	65721	0.009595	0.051975	0.03875	266.82	0	0	0	0	1	0	0	9.9000	7.5600	-9.8900	-11.7500	0.0000	0.0000	0.0000	0.0000;
	65724	65723	0.0059	0.164209	0	71.58	0	0	1	0	1	0	0	1.3000	-3.1500	-1.3000	3.1700	0.0000	0.0000	0.0000	0.0000;
	65723	65725	0.000273	0.001181	0	0	0	0	0	0	1	0	0	1.3000	-3.1700	-1.3000	3.1700	0.0000	0.0000	0.0000	0.0000;
	65723	65726	0.000261	0.001	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65727	65728	0.015185	0.394169	0	35.95	0	0	1	0	1	0	0	-3.8900	-1.0400	3.9000	1.1000	0.0000	0.0000	0.0000	0.0000;
	65727	65729	0.019744	0.404047	0	35.88	0	0	1	0	1	0	0	-3.8900	-0.9700	3.9000	1.0300	0.0000	0.0000	0.0000	0.0000;
	65727	65730	0.012922	0.301317	0	35.81	0	0	1	0	1	0	0	-3.8900	-0.5400	3.9000	0.5800	0.0000	0.0000	0.0000	0.0000;
	65727	65731	0.000289	0.001051	0	0	0	0	0	0	1	0	0	11.6800	2.5500	-11.6800	-2.5500	0.0000	0.0000	0.0000	0.0000;
	65727	65732	0.00025	0.001153	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65734	65733	0.005638	0.164146	0	105.12	0	0	1	0	1	0	0	-26.4700	2.7300	26.5100	-1.6500	0.0000	0.0000	0.0000	0.0000;
	65733	65735	0.001022	0.033112	0	339.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65733	65736	0.000219	0.001108	0	0	0	0	0	0	1	0	0	-26.5100	1.6500	26.5100	-1.6400	0.0000	0.0000	0.0000	0.0000;
	65733	65737	0.000279	0.001028	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65739	65738	0.003381	0.093351	0	87.35	0	0	1.0125	0	1	0	0	-5.6300	-10.8700	5.6400	11.0100	0.0000	0.0000	0.0000	0.0000;
	65738	65744	0.00671	0.21185	0	69.88	0	0	1.0125	0	1	0	0	-3.4300	-0.8300	3.4300	0.8500	0.0000	0.0000	0.0000	0.0000;
	65738	65745	0.009066	0.274502	0	45.63	0	0	1.00625	0	1	0	0	-1.7100	-0.7900	1.7100	0.8000	0.0000	0.0000	0.0000	0.0000;
	65738	65746	0.00027	0.001123	0	0	0	0	0	0	1	0	0	-0.4900	-9.3900	0.4900	9.3900	0.0000	0.0000	0.0000	0.0000;
	65738	65747	0.000244	0.001142	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65739	65742	0.000142	0.0032	0	93.58	0	0	1	0	1	0	0	-3.4300	0.4300	3.4300	-0.4300	0.0000	0.0000	0.0000	0.0000;
	65739	65743	0.021723	0.530118	0	17.02	0	0	1.00625	0	1	0	0	-1.7100	0.2200	1.7100	-0.2100	0.0000	0.0000	0.0000	0.0000;
	65740	65742	0.01085	0.245151	0	46.79	0	0	1	0	1	0	0	1.7100	-0.2100	-1.7100	0.2200	0.0000	0.0000	0.0000	0.0000;
	65741	65742	0.01085	0.245151	0	46.79	0	0	1	0	1	0	0	1.7100	-0.2100	-1.7100	0.2200	0.0000	0.0000	0.0000	0.0000;
	65746	65818	0.006876	0.03479	0.0994	300.78	0	0	0	0	1	0	0	39.7200	-13.6800	-39.6100	3.4700	0.0000	0.0000	0.0000	0.0000;
	65749	65748	0.000231	0.015663	0	609.42	0	0	1	0	1	0	0	-55.4700	29.8100	55.4800	-29.2400	0.0000	0.0000	0.0000	0.0000;
	65748	65751	0.000251	0.016592	0	649.18	0	0	1	0	1	0	0	-100.3600	-19.8000	100.3800	21.4100	0.0000	0.0000	0.0000	0.0000;
	65748	65752	0.000115	0.010019	0	648.53	0	0	1	0	1	0	0	-100.3700	-20.4300	100.3800	21.4100	0.0000	0.0000	0.0000	0.0000;
	65748	65753	0.000234	0.001042	0	0	0	0	0	0	1	0	0	145.2500	-236.3200	-145.0800	237.0600	0.0000	0.0000	0.0000	0.0000;
	65750	65749	0.00182	0.079961	0	115.16	0	0	1	0	1	0	0	-20.4100	0.3900	20.4200	-0.0800	0.0000	0.0000	0.0000	0.0000;
	65749	65754	0.000237	0.001075	0	0	0	0	0	0	1	0	0	35.0500	-29.7200	-35.0500	29.7500	0.0000	0.0000	0.0000	0.0000;
	65753	67487	0.000817	0.01282	1.34669	2828.93	0	0	0	0	1	0	0	339.7000	-128.0300	-338.8100	-4.8200	0.0000	0.0000	0.0000	0.0000;
	65755	65758	0.007327	0.24846	0	159.33	0	0	1	0	1	0	0	14.4000	-2.4600	-14.3900	2.9500	0.0000	0.0000	0.0000	0.0000;
	65755	65759	0.000212	0.001166	0	0	0	0	0	0	1	0	0	29.9000	23.1200	-29.8900	-23.1100	0.0000	0.0000	0.0000	0.0000;
	65755	65760	0.000296	0.001123	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65756	65758	-0.003446	-0.116852	0	109.33	0	0	1	0	1	0	0	-14.3900	2.7100	14.3900	-2.9500	0.0000	0.0000	0.0000	0.0000;
	65757	65758	0.017741	0.601568	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65787	65759	0.001364	0.009037	0.00547	280.33	0	0	0	0	1	0	0	45.8500	-9.4300	-45.8200	9.0200	0.0000	0.0000	0.0000	0.0000;
	65761	65762	0.000267	0.001088	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65763	65766	0.001733	0.054819	0	253.1	0	0	1	0	1	0	0	48.7700	-6.7700	-48.7300	8.0100	0.0000	0.0000	0.0000	0.0000;
	65763	65767	0.001788	0.046864	0	155.41	0	0	0.9875	0	1	0	0	-119.1800	-3.2000	119.4100	9.2600	0.0000	0.0000	0.0000	0.0000;
	65763	65768	0.001648	0.051169	0	155.41	0	0	0.9875	0	1	0	0	-119.1900	-2.6400	119.4100	9.2600	0.0000	0.0000	0.0000	0.0000;
	65763	65769	0.000292	0.001026	0	0	0	0	0	0	1	0	0	189.6000	12.6000	-189.5000	-12.2500	0.0000	0.0000	0.0000	0.0000;
	65763	65770	0.000269	0.001081	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65764	65766	0.001187	0.037556	0	128.1	0	0	1	0	1	0	0	-48.7000	8.8600	48.7300	-8.0100	0.0000	0.0000	0.0000	0.0000;
	65765	65766	0.013961	0.441598	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65772	65771	0.000291	0.015729	0	831.76	0	0	1.0125	0	1	0	0	100.0700	-62.2700	-100.0300	64.3100	0.0000	0.0000	0.0000	0.0000;
	65771	65775	0.000378	0.028204	0	516.9	0	0	1	0	1	0	0	-58.6200	-21.7800	58.6300	22.7900	0.0000	0.0000	0.0000	0.0000;
	65771	65777	0.000214	0.001012	0	0	0	0	0	0	1	0	0	158.6500	-34.0000	-158.5900	34.2500	0.0000	0.0000	0.0000	0.0000;
	65773	65772	0.000329	0.019921	0	524.18	0	0	1.00625	0	1	0	0	-200.4300	-14.9500	200.5500	22.3400	0.0000	0.0000	0.0000	0.0000;
	65774	65773	0.004571	0.129305	0	126.32	0	0	1.0125	0	1	0	0	-46.7700	-10.0100	46.8600	12.7800	0.0000	0.0000	0.0000	0.0000;
	65773	65776	0.000206	0.001152	0	0	0	0	0	0	1	0	0	153.5600	2.1700	-153.5200	-1.9300	0.0000	0.0000	0.0000	0.0000;
	65774	65881	0.01707	0.042138	0.00063	58.54	0	0	0	0	1	0	0	11.3200	1.0500	-11.3000	-1.0600	0.0000	0.0000	0.0000	0.0000;
	65779	65778	0.007136	0.170598	0	105.06	0	0	1	0	1	0	0	-26.6900	3.6500	26.7400	-2.5000	0.0000	0.0000	0.0000	0.0000;
	65778	65780	0.002185	0.075265	0	125.5	0	0	1.00625	0	1	0	0	-55.0900	-25.4800	55.1700	28.1100	0.0000	0.0000	0.0000	0.0000;
	65778	65781	0.003609	0.121454	0	125.39	0	0	1.01875	0	1	0	0	-55.0400	-23.8600	55.1700	28.1100	0.0000	0.0000	0.0000	0.0000;
	65778	65782	0.003509	0.118985	0	125.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65778	65783	0.000208	0.001069	0	0	0	0	0	0	1	0	0	83.3900	51.8500	-83.3700	-51.7500	0.0000	0.0000	0.0000	0.0000;
	65778	65784	0.000208	0.00116	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65785	65786	0.001137	0.041039	0	223.6	0	0	1	0	1	0	0	-171.4800	30.5900	171.7900	-19.0900	0.0000	0.0000	0.0000	0.0000;
	65785	65787	0.000261	0.001083	0	0	0	0	0	0	1	0	0	171.4800	-30.5900	-171.4000	30.8900	0.0000	0.0000	0.0000	0.0000;
	65789	65788	0.000242	0.020463	0	756.12	0	0	1	0	1	0	0	65.1000	11.1700	-65.0900	-10.3400	0.0000	0.0000	0.0000	0.0000;
	65788	65793	0.00028	0.00102	0	0	0	0	0	0	1	0	0	90.2600	23.1700	-90.2400	-23.0900	0.0000	0.0000	0.0000	0.0000;
	65789	65792	0.00093	0.032045	0	169.96	0	0	1	0	1	0	0	-0.8000	3.3200	0.8000	-3.3100	0.0000	0.0000	0.0000	0.0000;
	65789	65794	0.000289	0.001009	0	0	0	0	0	0	1	0	0	-13.9600	-3.5800	13.9600	3.5800	0.0000	0.0000	0.0000	0.0000;
	65790	65792	0.001957	0.067445	0	69.96	0	0	1	0	1	0	0	0.8000	-3.3000	-0.8000	3.3100	0.0000	0.0000	0.0000	0.0000;
	65791	65792	0.014994	0.516706	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65796	65795	0.003433	0.114893	0	93.46	0	0	1	0	1	0	0	7.5200	-1.5900	-7.5200	1.6600	0.0000	0.0000	0.0000	0.0000;
	65795	65797	0.000295	0.001118	0	0	0	0	0	0	1	0	0	105.3000	-12.5200	-105.2700	12.6400	0.0000	0.0000	0.0000	0.0000;
	65795	65798	0.00028	0.00118	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65799	65802	0.000521	0.011123	0	113.28	0	0	1	0	1	0	0	-7.1200	0.5400	7.1200	-0.5300	0.0000	0.0000	0.0000	0.0000;
	65799	65803	0.000226	0.001165	0	0	0	0	0	0	1	0	0	10.6800	-0.9300	-10.6800	0.9400	0.0000	0.0000	0.0000	0.0000;
	65799	65804	0.000276	0.001179	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65800	65802	0.008635	0.184463	0	56.64	0	0	1	0	1	0	0	3.5600	-0.2400	-3.5600	0.2700	0.0000	0.0000	0.0000	0.0000;
	65801	65802	0.008635	0.184463	0	56.64	0	0	1	0	1	0	0	3.5600	-0.2400	-3.5600	0.2700	0.0000	0.0000	0.0000	0.0000;
	65806	65805	0.000139	0.009818	0	960.28	0	0	1.00625	0	1	0	0	96.9000	-40.3100	-96.8900	41.3200	0.0000	0.0000	0.0000	0.0000;
	65805	65808	0.000203	0.001058	0	0	0	0	0	0	1	0	0	99.9500	-39.8900	-99.9300	40.0000	0.0000	0.0000	0.0000	0.0000;
	65807	65806	0.001673	0.055878	0	117.25	0	0	1.0125	0	1	0	0	16.1200	-12.8800	-16.1100	13.1000	0.0000	0.0000	0.0000	0.0000;
	65806	65809	0.000211	0.001064	0	0	0	0	0	0	1	0	0	-74.6600	30.0800	74.6800	-30.0100	0.0000	0.0000	0.0000	0.0000;
	65810	65811	0.000265	0.001087	0	0	0	0	0	0	1	0	0	14.9800	-1.6700	-14.9800	1.6700	0.0000	0.0000	0.0000	0.0000;
	65813	65812	0.002725	0.120596	0	103.56	0	0	1	0	1	0	0	-14.9400	0.6100	14.9500	-0.3600	0.0000	0.0000	0.0000	0.0000;
	65812	65814	0.011219	0.29123	0	69.17	0	0	1.0125	0	1	0	0	-3.3900	-1.5500	3.4000	1.5800	0.0000	0.0000	0.0000	0.0000;
	65812	65815	0.007353	0.226474	0	45.02	0	0	1.00625	0	1	0	0	-1.7000	-0.7800	1.7000	0.7900	0.0000	0.0000	0.0000	0.0000;
	65812	65817	0.029136	0.87768	0	18.14	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65812	65818	0.000297	0.001124	0	0	0	0	0	0	1	0	0	-9.8600	2.6900	9.8600	-2.6900	0.0000	0.0000	0.0000	0.0000;
	65812	65819	0.000258	0.001091	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65813	65816	0.015975	0.318853	0	33.42	0	0	0.9875	0	1	0	0	-3.3900	-0.4500	3.4000	0.4900	0.0000	0.0000	0.0000	0.0000;
	65821	65820	0.005296	0.179986	0	117.76	0	0	1.0875	0	1	0	0	-34.8700	-41.7900	35.0400	47.5700	0.0000	0.0000	0.0000	0.0000;
	65820	65822	0.002368	0.076979	0	151.15	0	0	1.025	0	1	0	0	-113.5200	-46.7900	113.8600	58.0300	0.0000	0.0000	0.0000	0.0000;
	65820	65823	0.002329	0.095873	0	151.02	0	0	1.03125	0	1	0	0	-113.5300	-44.0900	113.8600	58.0300	0.0000	0.0000	0.0000	0.0000;
	65820	65824	0.000209	0.001183	0	0	0	0	0	0	1	0	0	192.0100	43.3100	-191.9300	-42.8900	0.0000	0.0000	0.0000	0.0000;
	65820	65825	0.000248	0.001111	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65826	65827	0.000278	0.00101	0	0	0	0	0	0	1	0	0	2.0000	-0.2400	-2.0000	0.2400	0.0000	0.0000	0.0000	0.0000;
	65829	65828	0.002779	0.060003	0	73.7	0	0	1	0	1	0	0	-4.2000	-4.6400	4.2000	4.6600	0.0000	0.0000	0.0000	0.0000;
	65828	65830	0.006704	0.251338	0	68.57	0	0	1	0	1	0	0	-3.2100	0.4200	3.2100	-0.3900	0.0000	0.0000	0.0000	0.0000;
	65828	65831	0.004284	0.166244	0	88.69	0	0	1	0	1	0	0	-6.4200	0.8500	6.4300	-0.7800	0.0000	0.0000	0.0000	0.0000;
	65828	65834	0.000266	0.001172	0	0	0	0	0	0	1	0	0	5.4300	-5.9300	-5.4300	5.9300	0.0000	0.0000	0.0000	0.0000;
	65828	65835	0.000231	0.001024	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65829	65832	0.009358	0.186749	0	45.99	0	0	1	0	1	0	0	-6.4200	0.8600	6.4300	-0.7800	0.0000	0.0000	0.0000	0.0000;
	65829	65833	0.006684	0.133057	0	32.58	0	0	1	0	1	0	0	-3.2100	0.4100	3.2100	-0.3900	0.0000	0.0000	0.0000	0.0000;
	65834	67753	0.039016	0.236736	0.12729	246.4	0	0	0	0	1	0	0	15.4100	-9.0800	-15.3200	-4.5100	0.0000	0.0000	0.0000	0.0000;
	65836	65837	0.004244	0.152013	0	100.57	0	0	0.99375	0	1	0	0	-15.1700	2.0100	15.1800	-1.6900	0.0000	0.0000	0.0000	0.0000;
	65836	65838	0.002481	0.092868	0	91.41	0	0	0.99375	0	1	0	0	-7.5900	0.8900	7.5900	-0.8400	0.0000	0.0000	0.0000	0.0000;
	65836	65839	0.000263	0.001177	0	0	0	0	0	0	1	0	0	22.7600	-2.9000	-22.7600	2.9100	0.0000	0.0000	0.0000	0.0000;
	65836	65840	0.000238	0.001109	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65841	65842	0.000276	0.001023	0	0	0	0	0	0	1	0	0	4.0000	1.2200	-4.0000	-1.2200	0.0000	0.0000	0.0000	0.0000;
	65843	65847	0.000227	0.015685	0	997.71	0	0	1	0	1	0	0	100.7900	0.9700	-100.7700	0.5000	0.0000	0.0000	0.0000	0.0000;
	65843	65848	0.000211	0.016799	0	1137.15	0	0	1.09375	0	1	0	0	-210.0500	-338.2600	210.4200	367.6700	0.0000	0.0000	0.0000	0.0000;
	65843	65849	0.000111	0.007757	0	1136.46	0	0	1.0625	0	1	0	0	-317.6100	-349.6400	317.8600	367.6700	0.0000	0.0000	0.0000	0.0000;
	65843	65850	0.000244	0.001051	0	0	0	0	0	0	1	0	0	426.8700	-142.3300	-426.4100	144.3000	0.0000	0.0000	0.0000	0.0000;
	65843	65851	0.000246	0.001021	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65845	65844	0.002738	0.08539	0	99.74	0	0	1.00625	0	1	0	0	-26.8000	-5.5800	26.8200	6.1700	0.0000	0.0000	0.0000	0.0000;
	65844	65847	5.3e-05	0.00365	0	847.71	0	0	1	0	1	0	0	-100.7700	0.8400	100.7700	-0.5000	0.0000	0.0000	0.0000	0.0000;
	65846	65847	0.00138	0.095151	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65852	65855	-0.000672	-0.010621	0	43.8	0	0	1	0	1	0	0	-1.0400	-0.1000	1.0400	0.1000	0.0000	0.0000	0.0000	0.0000;
	65852	65856	0.074646	1.452397	0	9.05	0	0	1	0	1	0	0	-1.0400	-0.4700	1.0400	0.4800	0.0000	0.0000	0.0000	0.0000;
	65852	65857	0.367192	8.390693	0	0.68	0	0	1	0	1	0	0	-0.5200	-0.2200	0.5200	0.2400	0.0000	0.0000	0.0000	0.0000;
	65852	65858	0.000258	0.001096	0	0	0	0	0	0	1	0	0	2.5900	0.7800	-2.5900	-0.7800	0.0000	0.0000	0.0000	0.0000;
	65852	65859	0.000264	0.001059	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65853	65855	0.031493	0.497875	0	21.9	0	0	1	0	1	0	0	0.5200	0.0500	-0.5200	-0.0500	0.0000	0.0000	0.0000	0.0000;
	65854	65855	0.031493	0.497875	0	21.9	0	0	1	0	1	0	0	0.5200	0.0500	-0.5200	-0.0500	0.0000	0.0000	0.0000	0.0000;
	65860	65863	0.005989	0.137305	0	256.36	0	0	1	0	1	0	0	18.2500	-1.2400	-18.2300	1.6600	0.0000	0.0000	0.0000	0.0000;
	65860	65864	0.000246	0.001041	0	0	0	0	0	0	1	0	0	-18.2500	1.2400	18.2500	-1.2300	0.0000	0.0000	0.0000	0.0000;
	65860	65865	0.000275	0.001161	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65861	65863	9.2e-05	0.00212	0	106.36	0	0	1	0	1	0	0	-18.2300	1.6700	18.2300	-1.6600	0.0000	0.0000	0.0000	0.0000;
	65862	65863	0.034604	0.793388	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65866	65869	0.000671	0.043829	0	1096.88	0	0	1	0	1	0	0	187.5100	-9.4700	-187.2900	23.7300	0.0000	0.0000	0.0000	0.0000;
	65866	65870	0.000257	0.001064	0	0	0	0	0	0	1	0	0	-97.6200	55.2800	97.6500	-55.1600	0.0000	0.0000	0.0000	0.0000;
	65866	65871	0.000267	0.001088	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65867	65869	-0.000397	-0.025931	0	971.88	0	0	1	0	1	0	0	-187.4200	15.2900	187.2900	-23.7300	0.0000	0.0000	0.0000	0.0000;
	65868	65869	0.001447	0.094488	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65873	65872	0.004512	0.146101	0	71.97	0	0	1	0	1	0	0	-1.2600	0.1700	1.2600	-0.1700	0.0000	0.0000	0.0000	0.0000;
	65872	65877	0.000299	0.001055	0	0	0	0	0	0	1	0	0	-1.2600	0.1700	1.2600	-0.1700	0.0000	0.0000	0.0000	0.0000;
	65872	65878	0.000218	0.0011	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65873	65874	0.009935	0.245047	0	44.41	0	0	1	0	1	0	0	-5.7200	-0.4300	5.7300	0.5100	0.0000	0.0000	0.0000	0.0000;
	65873	65875	0.021639	0.326455	0	44.37	0	0	1	0	1	0	0	-5.7200	-0.1000	5.7300	0.2000	0.0000	0.0000	0.0000	0.0000;
	65873	65876	0.021188	0.333305	0	44.36	0	0	1	0	1	0	0	-5.7200	-0.1000	5.7300	0.2000	0.0000	0.0000	0.0000	0.0000;
	65879	65880	0.015811	0.215716	0	36.18	0	0	1	0	1	0	0	-3.9900	0.5200	4.0000	-0.4900	0.0000	0.0000	0.0000	0.0000;
	65879	65881	0.000236	0.001008	0	0	0	0	0	0	1	0	0	3.9900	-0.5200	-3.9900	0.5200	0.0000	0.0000	0.0000	0.0000;
	65882	65883	0.008195	0.25131	0	50.42	0	0	1.025	0	1	0	0	-2.0000	-0.9200	2.0000	0.9300	0.0000	0.0000	0.0000	0.0000;
	65882	65884	0.004884	0.179346	0	60.93	0	0	1.025	0	1	0	0	-2.0000	-0.9200	2.0000	0.9300	0.0000	0.0000	0.0000	0.0000;
	65882	65885	0.000202	0.001037	0	0	0	0	0	0	1	0	0	3.9900	1.8400	-3.9900	-1.8400	0.0000	0.0000	0.0000	0.0000;
	65882	65886	0.000222	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66694	65885	0.010506	0.060523	0.06956	296.01	0	0	0	0	1	0	0	-48.8300	-20.3800	49.0900	14.5900	0.0000	0.0000	0.0000	0.0000;
	65887	65888	0.000263	0.001175	0	0	0	0	0	0	1	0	0	11.0900	-1.2300	-11.0900	1.2300	0.0000	0.0000	0.0000	0.0000;
	65890	65889	0.005593	0.166895	0	114.23	0	0	1.00625	0	1	0	0	24.1800	-0.3700	-24.1500	1.2700	0.0000	0.0000	0.0000	0.0000;
	65889	65891	0.00029	0.001173	0	0	0	0	0	0	1	0	0	44.1300	8.5100	-44.1200	-8.4900	0.0000	0.0000	0.0000	0.0000;
	65889	65892	0.000291	0.001038	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65893	65897	0.000297	0.019728	0	1002.81	0	0	1	0	1	0	0	177.7900	-24.2900	-177.7000	30.1400	0.0000	0.0000	0.0000	0.0000;
	65893	65898	0.000396	0.021421	0	770.62	0	0	1	0	1	0	0	-167.5900	-29.8400	167.7000	35.5500	0.0000	0.0000	0.0000	0.0000;
	65893	65899	0.000252	0.001031	0	0	0	0	0	0	1	0	0	-10.1900	-160.5200	10.2500	160.7600	0.0000	0.0000	0.0000	0.0000;
	65893	65900	0.00021	0.001098	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65895	65894	0.002493	0.097817	0	92.32	0	0	1	0	1	0	0	-9.4000	2.6000	9.4000	-2.5100	0.0000	0.0000	0.0000	0.0000;
	65894	65897	-0.000121	-0.008062	0	902.81	0	0	1	0	1	0	0	-177.7400	27.7500	177.7000	-30.1400	0.0000	0.0000	0.0000	0.0000;
	65896	65897	0.000931	0.061838	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65899	65942	0.000196	0.003269	0.24667	2460.62	0	0	0	0	1	0	0	-140.3700	-129.0800	140.4300	103.0700	0.0000	0.0000	0.0000	0.0000;
	65902	65901	0.00316	0.071372	0	106.5	0	0	1	0	1	0	0	-9.7500	-0.7500	9.7500	0.8100	0.0000	0.0000	0.0000	0.0000;
	65901	65903	0.000255	0.001107	0	0	0	0	0	0	1	0	0	40.1900	-8.0100	-40.1900	8.0300	0.0000	0.0000	0.0000	0.0000;
	65901	65904	0.000288	0.00107	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65905	65908	0.00091	0.016993	0	102.72	0	0	1	0	1	0	0	-4.3900	-2.0300	4.3900	2.0300	0.0000	0.0000	0.0000	0.0000;
	65905	65909	0.025808	0.529651	0	23.62	0	0	1.0125	0	1	0	0	-2.2000	-1.0000	2.2000	1.0300	0.0000	0.0000	0.0000	0.0000;
	65905	65910	0.000226	0.001029	0	0	0	0	0	0	1	0	0	6.5900	3.0300	-6.5900	-3.0200	0.0000	0.0000	0.0000	0.0000;
	65905	65911	0.000219	0.001067	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65906	65908	0.008261	0.154266	0	51.36	0	0	1	0	1	0	0	2.2000	1.0300	-2.2000	-1.0200	0.0000	0.0000	0.0000	0.0000;
	65907	65908	0.008261	0.154266	0	51.36	0	0	1	0	1	0	0	2.2000	1.0300	-2.2000	-1.0200	0.0000	0.0000	0.0000	0.0000;
	65912	65915	-0.001281	-0.04396	0	236.07	0	0	1	0	1	0	0	17.0300	-1.7600	-17.0400	1.6500	0.0000	0.0000	0.0000	0.0000;
	65912	65916	0.002854	0.073705	0	151.44	0	0	0.98125	0	1	0	0	-115.1100	21.8400	115.4600	-12.8300	0.0000	0.0000	0.0000	0.0000;
	65912	65917	0.000241	0.00111	0	0	0	0	0	0	1	0	0	98.0800	-20.0800	-98.0600	20.1800	0.0000	0.0000	0.0000	0.0000;
	65912	65918	0.000281	0.001061	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65913	65915	0.00426	0.146174	0	111.07	0	0	1	0	1	0	0	-17.0300	2.0400	17.0400	-1.6500	0.0000	0.0000	0.0000	0.0000;
	65914	65915	0.016621	0.570297	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65919	65922	0.008011	0.280705	0	135.58	0	0	1	0	1	0	0	5.5100	1.3400	-5.5100	-1.2600	0.0000	0.0000	0.0000	0.0000;
	65919	65923	0.000294	0.00108	0	0	0	0	0	0	1	0	0	-5.5100	-1.3400	5.5100	1.3400	0.0000	0.0000	0.0000	0.0000;
	65919	65924	0.000294	0.001082	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65920	65922	-0.004547	-0.159318	0	85.58	0	0	1	0	1	0	0	-5.5100	-1.3000	5.5100	1.2600	0.0000	0.0000	0.0000	0.0000;
	65921	65922	0.020883	0.73175	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65926	65925	0.000274	0.017052	0	601.67	0	0	1.00625	0	1	0	0	-26.1600	-9.9100	26.1600	10.0300	0.0000	0.0000	0.0000	0.0000;
	65925	65930	0.000197	0.009467	0	831.07	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65925	65932	0.000278	0.00109	0	0	0	0	0	0	1	0	0	-26.1600	-10.0300	26.1600	10.0400	0.0000	0.0000	0.0000	0.0000;
	65926	65929	0.002556	0.094795	0	214.64	0	0	1	0	1	0	0	26.0000	1.7300	-25.9800	-1.1400	0.0000	0.0000	0.0000	0.0000;
	65926	65931	0.000251	0.001196	0	0	0	0	0	0	1	0	0	0.1600	8.1900	-0.1600	-8.1800	0.0000	0.0000	0.0000	0.0000;
	65927	65929	-0.000542	-0.02009	0	114.64	0	0	1	0	1	0	0	-25.9800	-1.2600	25.9800	1.1400	0.0000	0.0000	0.0000	0.0000;
	65928	65929	0.010448	0.387446	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65934	65933	0.002281	0.080876	0	73.3	0	0	1	0	1	0	0	3.3100	-6.5800	-3.3100	6.6200	0.0000	0.0000	0.0000	0.0000;
	65933	65936	0.002982	0.099208	0	119.32	0	0	1	0	1	0	0	-49.8600	-20.7900	49.9400	23.4600	0.0000	0.0000	0.0000	0.0000;
	65933	65937	0.000202	0.00105	0	0	0	0	0	0	1	0	0	53.1700	14.1600	-53.1600	-14.1300	0.0000	0.0000	0.0000	0.0000;
	65933	65938	0.000209	0.001174	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65935	65934	0.010992	0.209987	0	56.74	0	0	1	0	1	0	0	-21.3000	3.1100	21.3500	-2.2100	0.0000	0.0000	0.0000	0.0000;
	65940	65939	0.000204	0.015242	0	792.13	0	0	1	0	1	0	0	-64.4100	0.3700	64.4200	0.2100	0.0000	0.0000	0.0000	0.0000;
	65939	65941	0.000266	0.018439	0	734.21	0	0	1.05	0	1	0	0	-148.7600	-14.2400	148.8200	18.3700	0.0000	0.0000	0.0000	0.0000;
	65939	65942	0.000266	0.001026	0	0	0	0	0	0	1	0	0	84.3400	14.0300	-84.3300	-13.9600	0.0000	0.0000	0.0000	0.0000;
	65939	65943	0.000212	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65942	65980	0.000464	0.006641	0.86258	2271.43	0	0	0	0	1	0	0	-56.1100	-89.1100	56.1300	-5.6300	0.0000	0.0000	0.0000	0.0000;
	65944	65945	0.000289	0.001099	0	0	0	0	0	0	1	0	0	16.3800	-2.0000	-16.3800	2.0000	0.0000	0.0000	0.0000	0.0000;
	65946	65947	0.024608	0.544436	0	26.89	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65946	65948	0.019864	0.418582	0	26.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65946	65949	0.000242	0.001008	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65946	65950	0.000227	0.001078	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65951	65954	0.004834	0.184591	0	173.11	0	0	1	0	1	0	0	1.1000	1.8400	-1.0900	-1.8300	0.0000	0.0000	0.0000	0.0000;
	65951	65957	0.000419	0.012791	0	177.73	0	0	1	0	1	0	0	-3.3300	0.4100	3.3300	-0.4100	0.0000	0.0000	0.0000	0.0000;
	65951	65958	0.008273	0.259475	0	43.1	0	0	0.99375	0	1	0	0	-1.6600	0.2100	1.6600	-0.2000	0.0000	0.0000	0.0000	0.0000;
	65951	65959	0.000254	0.001027	0	0	0	0	0	0	1	0	0	3.9000	-2.4600	-3.9000	2.4600	0.0000	0.0000	0.0000	0.0000;
	65951	65960	0.000209	0.001177	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65952	65954	-0.001669	-0.063734	0	73.11	0	0	1	0	1	0	0	-1.1000	-1.8300	1.0900	1.8300	0.0000	0.0000	0.0000	0.0000;
	65953	65954	0.013864	0.529375	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65955	65957	0.003847	0.117565	0	88.86	0	0	1	0	1	0	0	1.6600	-0.2000	-1.6600	0.2100	0.0000	0.0000	0.0000	0.0000;
	65956	65957	0.003847	0.117565	0	88.86	0	0	1	0	1	0	0	1.6600	-0.2000	-1.6600	0.2100	0.0000	0.0000	0.0000	0.0000;
	65961	65962	0.022756	0.505219	0	24.07	0	0	0.9875	0	1	0	0	-2.3300	0.1400	2.3300	-0.1100	0.0000	0.0000	0.0000	0.0000;
	65961	65963	0.030054	0.563501	0	24.07	0	0	0.9875	0	1	0	0	-2.3300	0.1400	2.3300	-0.1100	0.0000	0.0000	0.0000	0.0000;
	65961	65964	0.069878	1.052536	0	9.8	0	0	0.9875	0	1	0	0	-1.1600	0.0700	1.1700	-0.0600	0.0000	0.0000	0.0000	0.0000;
	65961	65965	0.048868	1.076896	0	9.77	0	0	0.9875	0	1	0	0	-1.1600	0.0700	1.1700	-0.0600	0.0000	0.0000	0.0000	0.0000;
	65961	65966	0.000224	0.001052	0	0	0	0	0	0	1	0	0	6.9900	-0.4200	-6.9900	0.4200	0.0000	0.0000	0.0000	0.0000;
	65961	65967	0.000279	0.001053	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65968	65969	0.004799	0.129122	0	113.1	0	0	0.99375	0	1	0	0	-39.0700	-17.7500	39.1500	19.9500	0.0000	0.0000	0.0000	0.0000;
	65968	65970	0.000291	0.001021	0	0	0	0	0	0	1	0	0	39.0700	17.7500	-39.0700	-17.7300	0.0000	0.0000	0.0000	0.0000;
	65968	65971	0.000216	0.001026	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65973	65972	0.000312	0.020669	0	830.97	0	0	1	0	1	0	0	-76.8700	-2.5300	76.8900	3.6600	0.0000	0.0000	0.0000	0.0000;
	65972	65975	0.000265	0.00114	0	0	0	0	0	0	1	0	0	66.5400	69.4300	-66.5200	-69.3300	0.0000	0.0000	0.0000	0.0000;
	65972	65976	0.00021	0.001127	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65974	65973	0.005137	0.162015	0	108.48	0	0	1	0	1	0	0	-15.6700	1.9500	15.6800	-1.5800	0.0000	0.0000	0.0000	0.0000;
	65978	65977	0.000247	0.016566	0	605.99	0	0	1	0	1	0	0	-47.7000	12.1800	47.7100	-11.8200	0.0000	0.0000	0.0000	0.0000;
	65977	65979	0.000317	0.024274	0	658.1	0	0	1	0	1	0	0	-103.8400	17.4100	103.8800	-14.9800	0.0000	0.0000	0.0000	0.0000;
	65977	65980	0.000237	0.001187	0	0	0	0	0	0	1	0	0	56.1300	-5.6000	-56.1300	5.6300	0.0000	0.0000	0.0000	0.0000;
	65977	65981	0.000261	0.001154	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65983	65982	0.005853	0.140348	0	79.21	0	0	1	0	1	0	0	0.5100	2.8900	-0.5100	-2.8800	0.0000	0.0000	0.0000	0.0000;
	65982	65987	0.000227	0.001177	0	0	0	0	0	0	1	0	0	0.5100	2.8800	-0.5100	-2.8800	0.0000	0.0000	0.0000	0.0000;
	65982	65988	0.000269	0.001012	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65983	65984	0.019252	0.314156	0	48.51	0	0	1	0	1	0	0	-7.2800	0.8500	7.2900	-0.7000	0.0000	0.0000	0.0000	0.0000;
	65983	65985	0.011229	0.218219	0	48.48	0	0	1	0	1	0	0	-7.2900	0.9000	7.2900	-0.7900	0.0000	0.0000	0.0000	0.0000;
	65983	65986	0.012939	0.238597	0	48.23	0	0	1	0	1	0	0	-7.2800	0.8900	7.2900	-0.7700	0.0000	0.0000	0.0000	0.0000;
	65989	65990	0.004785	0.094897	0	51.94	0	0	1	0	1	0	0	-9.9800	-4.9800	9.9900	5.0900	0.0000	0.0000	0.0000	0.0000;
	65989	65991	0.000292	0.001179	0	0	0	0	0	0	1	0	0	9.9800	4.9800	-9.9800	-4.9700	0.0000	0.0000	0.0000	0.0000;
	65992	65993	0.015008	0.324406	0	39.04	0	0	0.9875	0	1	0	0	-4.3900	0.5500	4.3900	-0.4900	0.0000	0.0000	0.0000	0.0000;
	65992	65994	0.000272	0.001169	0	0	0	0	0	0	1	0	0	4.3900	-0.5500	-4.3900	0.5500	0.0000	0.0000	0.0000	0.0000;
	65992	65995	0.000201	0.001014	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65996	65997	0.013608	0.21055	0	56.57	0	0	1	0	1	0	0	-13.9600	1.9400	13.9800	-1.5500	0.0000	0.0000	0.0000	0.0000;
	65996	65998	0.000296	0.001038	0	0	0	0	0	0	1	0	0	13.9600	-1.9400	-13.9600	1.9400	0.0000	0.0000	0.0000	0.0000;
	66000	65999	0.000143	0.01054	0	1048.73	0	0	1.00625	0	1	0	0	-264.0000	-47.0800	264.0900	54.1400	0.0000	0.0000	0.0000	0.0000;
	65999	66002	0.00022	0.012816	0	928.36	0	0	0.99375	0	1	0	0	-262.5400	-52.0700	262.6900	60.4300	0.0000	0.0000	0.0000	0.0000;
	65999	66003	0.000196	0.014522	0	927.82	0	0	0.9875	0	1	0	0	-262.5600	-51.0800	262.6900	60.4300	0.0000	0.0000	0.0000	0.0000;
	65999	66005	0.000288	0.001177	0	0	0	0	0	0	1	0	0	261.0100	-60.5500	-260.8200	61.3300	0.0000	0.0000	0.0000	0.0000;
	66001	66000	0.002317	0.084396	0	135.52	0	0	1.01875	0	1	0	0	-74.1900	-10.9800	74.3100	15.4600	0.0000	0.0000	0.0000	0.0000;
	66000	66004	0.000275	0.001183	0	0	0	0	0	0	1	0	0	189.6900	31.6100	-189.6000	-31.2100	0.0000	0.0000	0.0000	0.0000;
	66012	66006	0.018324	0.052734	0.01942	68.21	0	0	0	0	1	0	0	4.5100	-4.2200	-4.5000	2.1400	0.0000	0.0000	0.0000	0.0000;
	67587	66006	0.040998	0.108063	0.00205	74.87	0	0	0	0	1	0	0	-1.5700	2.3900	1.5700	-2.6000	0.0000	0.0000	0.0000	0.0000;
	66007	66010	0.000419	0.014228	0	157.05	0	0	1	0	1	0	0	4.8100	2.7800	-4.8100	-2.7700	0.0000	0.0000	0.0000	0.0000;
	66007	66011	0.000267	0.001011	0	0	0	0	0	0	1	0	0	-4.8100	-2.7800	4.8100	2.7800	0.0000	0.0000	0.0000	0.0000;
	66008	66010	0.002836	0.096344	0	98.99	0	0	1	0	1	0	0	1.4000	0.1300	-1.4000	-0.1300	0.0000	0.0000	0.0000	0.0000;
	66008	67154	0.043802	0.130027	0.0033	64.27	0	0	0	0	1	0	0	0.1700	-2.1300	-0.1600	1.7700	0.0000	0.0000	0.0000	0.0000;
	67587	66008	0.018417	0.048727	0.00372	74.82	0	0	0	0	1	0	0	1.5700	-2.3900	-1.5700	1.9900	0.0000	0.0000	0.0000	0.0000;
	66009	66010	0.017609	0.598112	0	58.06	0	0	1	0	1	0	0	-6.2000	-2.6400	6.2100	2.9000	0.0000	0.0000	0.0000	0.0000;
	66011	66014	0.003195	0.025174	0.05497	273.44	0	0	0	0	1	0	0	43.2100	-8.3600	-43.1500	2.8500	0.0000	0.0000	0.0000	0.0000;
	66011	67406	0.007462	0.052572	0.04575	283.04	0	0	0	0	1	0	0	-48.0100	5.5900	48.1800	-9.3900	0.0000	0.0000	0.0000	0.0000;
	66012	66013	0.000236	0.001151	0	0	0	0	0	0	1	0	0	3.2400	1.2400	-3.2400	-1.2400	0.0000	0.0000	0.0000	0.0000;
	66012	66905	0.062878	0.182529	0.00511	61	0	0	0	0	1	0	0	-7.7400	2.9800	7.7900	-3.4100	0.0000	0.0000	0.0000	0.0000;
	66015	66014	0.001785	0.062909	0	95.53	0	0	1	0	1	0	0	0.9200	1.8500	-0.9200	-1.8500	0.0000	0.0000	0.0000	0.0000;
	66014	66016	0.000279	0.001082	0	0	0	0	0	0	1	0	0	4.7900	0.4400	-4.7900	-0.4400	0.0000	0.0000	0.0000	0.0000;
	66014	66022	0.004734	0.027813	0.04983	282.59	0	0	0	0	1	0	0	21.0700	5.0900	-21.0400	-10.3400	0.0000	0.0000	0.0000	0.0000;
	66014	66025	0.006955	0.039658	0.03752	277.37	0	0	0	0	1	0	0	30.6400	4.4900	-30.5800	-8.1800	0.0000	0.0000	0.0000	0.0000;
	67155	66014	0.010064	0.065591	0.03549	282.55	0	0	0	0	1	0	0	12.4500	7.2800	-12.4300	-11.0100	0.0000	0.0000	0.0000	0.0000;
	66015	66365	0.046507	0.101795	0.00663	69.1	0	0	0	0	1	0	0	-0.9200	-1.8500	0.9200	1.1300	0.0000	0.0000	0.0000	0.0000;
	66017	66021	0.000775	0.045978	0	864.93	0	0	1	0	1	0	0	67.2400	11.3200	-67.2100	-9.3400	0.0000	0.0000	0.0000	0.0000;
	66017	66023	0.000282	0.00119	0	0	0	0	0	0	1	0	0	-67.2400	-27.2700	67.2600	27.3300	0.0000	0.0000	0.0000	0.0000;
	66019	66018	0.00329	0.109853	0	96.66	0	0	1.00625	0	1	0	0	-12.1400	-3.0300	12.1500	3.1900	0.0000	0.0000	0.0000	0.0000;
	66018	66021	-0.00046	-0.027258	0	764.93	0	0	1	0	1	0	0	-67.2300	-10.5100	67.2100	9.3400	0.0000	0.0000	0.0000	0.0000;
	66018	66022	0.000223	0.001141	0	0	0	0	0	0	1	0	0	55.0800	7.3200	-55.0800	-7.2900	0.0000	0.0000	0.0000	0.0000;
	66019	66026	0.022216	0.068571	0.00603	65.51	0	0	0	0	1	0	0	10.8300	2.0700	-10.8000	-2.6400	0.0000	0.0000	0.0000	0.0000;
	66019	66359	0.163223	0.30286	0.01346	54.82	0	0	0	0	1	0	0	1.3200	0.9700	-1.3100	-2.4000	0.0000	0.0000	0.0000	0.0000;
	66020	66021	0.002027	0.120189	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66022	66030	0.00193	0.01096	0.02329	260.06	0	0	0	0	1	0	0	37.5400	8.0200	-37.5100	-10.3700	0.0000	0.0000	0.0000	0.0000;
	66022	66031	0.00535	0.032192	0.01998	267.9	0	0	0	0	1	0	0	10.1700	-4.3200	-10.1700	2.2000	0.0000	0.0000	0.0000	0.0000;
	67599	66023	0.000372	0.006216	0.64864	2260.8	0	0	0	0	1	0	0	67.2700	-42.6900	-67.2600	-27.3300	0.0000	0.0000	0.0000	0.0000;
	66024	66026	0.004059	0.010788	0.00052	83.37	0	0	0	0	1	0	0	-26.8900	-1.3600	26.9200	1.3700	0.0000	0.0000	0.0000	0.0000;
	66024	66366	0.085394	0.195919	0.00429	50.68	0	0	0	0	1	0	0	1.6600	-0.8500	-1.6600	0.4000	0.0000	0.0000	0.0000	0.0000;
	66025	66028	0.002653	0.092558	0	257.21	0	0	1	0	1	0	0	16.1300	-1.0700	-16.1200	1.2900	0.0000	0.0000	0.0000	0.0000;
	66025	66029	0.000221	0.001049	0	0	0	0	0	0	1	0	0	26.7200	6.6000	-26.7200	-6.6000	0.0000	0.0000	0.0000	0.0000;
	66025	66030	0.002995	0.017563	0.01455	204	0	0	0	0	1	0	0	-12.2700	2.6500	12.2800	-4.1800	0.0000	0.0000	0.0000	0.0000;
	66026	66028	-0.000292	-0.010179	0	107.21	0	0	1	0	1	0	0	-16.1200	1.2700	16.1200	-1.2900	0.0000	0.0000	0.0000	0.0000;
	66027	66028	0.012481	0.43549	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66032	66031	0.003447	0.099666	0	89.58	0	0	1.00625	0	1	0	0	2.9200	-6.0000	-2.9200	6.0500	0.0000	0.0000	0.0000	0.0000;
	66031	66033	0.000213	0.001031	0	0	0	0	0	0	1	0	0	6.3800	0.2900	-6.3800	-0.2900	0.0000	0.0000	0.0000	0.0000;
	66031	66884	0.023118	0.152906	0.10168	246.99	0	0	0	0	1	0	0	6.7000	-8.5300	-6.6900	-2.3900	0.0000	0.0000	0.0000	0.0000;
	66034	66032	0.026139	0.061565	0.00208	57.09	0	0	0	0	1	0	0	-2.4100	-2.2900	2.4100	2.0700	0.0000	0.0000	0.0000	0.0000;
	66036	66032	0.068382	0.150681	0.00372	54.91	0	0	0	0	1	0	0	5.3600	-4.2700	-5.3300	3.9300	0.0000	0.0000	0.0000	0.0000;
	66034	66035	0.000244	0.001125	0	0	0	0	0	0	1	0	0	2.5900	1.0700	-2.5900	-1.0700	0.0000	0.0000	0.0000	0.0000;
	66034	66041	0.007983	0.019464	0.01008	47.34	0	0	0	0	1	0	0	-0.1800	1.2200	0.1800	-2.3100	0.0000	0.0000	0.0000	0.0000;
	66036	66037	0.000274	0.00106	0	0	0	0	0	0	1	0	0	2.1400	0.3700	-2.1400	-0.3700	0.0000	0.0000	0.0000	0.0000;
	66902	66036	0.079905	0.196057	0.00393	42.19	0	0	0	0	1	0	0	7.5600	-4.1800	-7.5000	3.8900	0.0000	0.0000	0.0000	0.0000;
	66038	66039	0.036067	0.094248	0.00221	58.55	0	0	0	0	1	0	0	6.2100	-4.7200	-6.1900	4.5400	0.0000	0.0000	0.0000	0.0000;
	66038	66152	0.031007	0.087206	0.00936	49.51	0	0	0	0	1	0	0	-9.2900	4.4900	9.3200	-5.3900	0.0000	0.0000	0.0000	0.0000;
	66039	66040	0.000283	0.001193	0	0	0	0	0	0	1	0	0	3.0800	0.6600	-3.0800	-0.6600	0.0000	0.0000	0.0000	0.0000;
	66039	66041	0.039699	0.079846	0.00239	65.39	0	0	0	0	1	0	0	3.1100	-5.2000	-3.1000	4.9700	0.0000	0.0000	0.0000	0.0000;
	66041	66788	0.012784	0.033094	0.01865	68.93	0	0	0	0	1	0	0	-0.1600	-3.4800	0.1600	1.4800	0.0000	0.0000	0.0000	0.0000;
	66042	66043	0.000283	0.001094	0	0	0	0	0	0	1	0	0	3.4200	0.9900	-3.4200	-0.9900	0.0000	0.0000	0.0000	0.0000;
	66052	66042	0.026286	0.072287	0.01016	57.94	0	0	0	0	1	0	0	3.7600	-1.3900	-3.7600	0.3100	0.0000	0.0000	0.0000	0.0000;
	66056	66042	0.140725	0.227487	0.00391	42.4	0	0	0	0	1	0	0	-0.3300	0.8900	0.3400	-1.3000	0.0000	0.0000	0.0000	0.0000;
	66045	66044	0.002791	0.091743	0	92.75	0	0	1	0	1	0	0	-1.0100	-0.2100	1.0100	0.2100	0.0000	0.0000	0.0000	0.0000;
	66044	66046	0.00023	0.001064	0	0	0	0	0	0	1	0	0	-1.0100	-0.2100	1.0100	0.2100	0.0000	0.0000	0.0000	0.0000;
	66045	66924	0.110383	0.291593	0.00662	55.84	0	0	0	0	1	0	0	1.0000	-0.7500	-0.9900	0.0300	0.0000	0.0000	0.0000	0.0000;
	66045	67713	0.093211	0.247861	0.00978	52.07	0	0	0	0	1	0	0	-6.5500	0.7400	6.5900	-1.7100	0.0000	0.0000	0.0000	0.0000;
	66045	67958	0.101405	0.249167	0.01263	60.68	0	0	0	0	1	0	0	1.4400	-0.7900	-1.4300	-0.5800	0.0000	0.0000	0.0000	0.0000;
	67720	66046	0.009594	0.049136	0.035	236.9	0	0	0	0	1	0	0	1.0100	-3.6000	-1.0100	-0.2100	0.0000	0.0000	0.0000	0.0000;
	66047	66065	0.054082	0.134003	0.00722	59.06	0	0	0	0	1	0	0	0.6000	-0.0300	-0.6000	-0.7500	0.0000	0.0000	0.0000	0.0000;
	66047	66924	0.109708	0.212221	0.01036	54.71	0	0	0	0	1	0	0	-2.8300	-0.2500	2.8300	-0.8600	0.0000	0.0000	0.0000	0.0000;
	66048	66049	0.000276	0.001194	0	0	0	0	0	0	1	0	0	3.2000	0.6700	-3.2000	-0.6700	0.0000	0.0000	0.0000	0.0000;
	66048	66052	0.053157	0.134965	0.00732	60.21	0	0	0	0	1	0	0	4.9500	-1.5600	-4.9400	0.8100	0.0000	0.0000	0.0000	0.0000;
	66048	67782	0.060961	0.121444	0.00885	66.69	0	0	0	0	1	0	0	-8.1500	0.8900	8.1900	-1.7700	0.0000	0.0000	0.0000	0.0000;
	66050	66067	0.074256	0.158336	0.00727	67.04	0	0	0	0	1	0	0	9.1500	-1.8200	-9.0900	1.1600	0.0000	0.0000	0.0000	0.0000;
	67782	66050	0.008098	0.021572	0.00175	75.73	0	0	0	0	1	0	0	13.1400	-0.7000	-13.1300	0.5500	0.0000	0.0000	0.0000	0.0000;
	66865	66051	0.008321	0.051487	0.07257	212.3	0	0	0	0	1	0	0	9.4400	-10.3000	-9.4300	2.5500	0.0000	0.0000	0.0000	0.0000;
	66051	67532	0.033463	0.21324	0.10319	222.99	0	0	0	0	1	0	0	6.4500	-3.3600	-6.4400	-7.6000	0.0000	0.0000	0.0000	0.0000;
	66054	66053	0.002742	0.107187	0	84.29	0	0	1	0	1	0	0	-6.4600	-2.3300	6.4600	2.3800	0.0000	0.0000	0.0000	0.0000;
	66053	66055	0.000235	0.001145	0	0	0	0	0	0	1	0	0	2.6300	0.9700	-2.6300	-0.9700	0.0000	0.0000	0.0000	0.0000;
	66059	66053	0.011199	0.06184	0.028	220.36	0	0	0	0	1	0	0	-1.9500	-0.9700	1.9500	-2.0700	0.0000	0.0000	0.0000	0.0000;
	66053	66066	0.003802	0.020042	0.04088	270.23	0	0	0	0	1	0	0	-19.2400	5.6700	19.2600	-10.0300	0.0000	0.0000	0.0000	0.0000;
	66053	67720	0.003328	0.022475	0.05026	250.49	0	0	0	0	1	0	0	8.2100	-6.9400	-8.2100	1.4900	0.0000	0.0000	0.0000	0.0000;
	66056	66054	0.076798	0.172747	0.00236	56.86	0	0	0	0	1	0	0	-3.8200	-1.6800	3.8300	1.4600	0.0000	0.0000	0.0000	0.0000;
	66056	66057	0.000264	0.001119	0	0	0	0	0	0	1	0	0	4.1500	0.7900	-4.1500	-0.7900	0.0000	0.0000	0.0000	0.0000;
	66058	66060	0.053517	0.155976	0.00444	56.91	0	0	0	0	1	0	0	0.4200	-1.0600	-0.4100	0.5800	0.0000	0.0000	0.0000	0.0000;
	66058	66128	0.176949	0.551903	0.01003	49.52	0	0	0	0	1	0	0	-2.6900	0.5500	2.7000	-1.6000	0.0000	0.0000	0.0000	0.0000;
	66059	66062	0.004415	0.143762	0	205.14	0	0	1	0	1	0	0	-0.4100	0.5800	0.4100	-0.5800	0.0000	0.0000	0.0000	0.0000;
	66059	66063	0.000264	0.001114	0	0	0	0	0	0	1	0	0	2.3600	0.3800	-2.3600	-0.3800	0.0000	0.0000	0.0000	0.0000;
	66060	66062	-0.002176	-0.070839	0	80.14	0	0	1	0	1	0	0	0.4100	-0.5800	-0.4100	0.5800	0.0000	0.0000	0.0000	0.0000;
	66061	66062	0.015064	0.490467	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66064	67190	0.036299	0.079443	0.01143	55.19	0	0	0	0	1	0	0	2.6700	-0.6400	-2.6700	-0.5800	0.0000	0.0000	0.0000	0.0000;
	67196	66064	0.052894	0.128186	0.00722	49.43	0	0	0	0	1	0	0	-3.1700	-3.0800	3.1800	2.3200	0.0000	0.0000	0.0000	0.0000;
	66064	67715	0.013911	0.032916	0.0055	50.57	0	0	0	0	1	0	0	-8.1600	-2.2700	8.1700	1.7000	0.0000	0.0000	0.0000	0.0000;
	66065	67715	0.014193	0.046323	0.00448	68.66	0	0	0	0	1	0	0	-4.0100	-0.1600	4.0200	-0.3200	0.0000	0.0000	0.0000	0.0000;
	67545	66066	0.005563	0.030746	0.03483	275.18	0	0	0	0	1	0	0	23.4400	-13.4100	-23.4100	9.8300	0.0000	0.0000	0.0000	0.0000;
	66067	66068	0.000259	0.00113	0	0	0	0	0	0	1	0	0	3.3600	2.1900	-3.3600	-2.1900	0.0000	0.0000	0.0000	0.0000;
	67086	66067	0.05422	0.093695	0.00547	60.36	0	0	0	0	1	0	0	-5.7100	2.8100	5.7300	-3.3500	0.0000	0.0000	0.0000	0.0000;
	66069	66071	0.111031	0.293124	0.01717	54.16	0	0	0	0	1	0	0	1.8700	1.3800	-1.8600	-2.8900	0.0000	0.0000	0.0000	0.0000;
	66069	66764	0.048846	0.139208	0.00976	60.61	0	0	0	0	1	0	0	-3.4000	-2.1400	3.4100	1.2800	0.0000	0.0000	0.0000	0.0000;
	66071	66070	0.003476	0.100802	0	70.46	0	0	1	0	1	0	0	1.8600	2.8900	-1.8600	-2.8700	0.0000	0.0000	0.0000	0.0000;
	66070	66072	0.000245	0.001013	0	0	0	0	0	0	1	0	0	1.4700	0.4200	-1.4700	-0.4200	0.0000	0.0000	0.0000	0.0000;
	66070	66119	0.021923	0.139682	0.14	199.13	0	0	0	0	1	0	0	-3.4300	-6.5400	3.4300	-5.7600	0.0000	0.0000	0.0000	0.0000;
	66070	66124	0.043411	0.311095	0.19331	213.72	0	0	0	0	1	0	0	0.2500	-11.8100	-0.2400	-5.3400	0.0000	0.0000	0.0000	0.0000;
	66333	66070	0.011479	0.071772	0.0667	195.65	0	0	0	0	1	0	0	-3.5700	4.5300	3.5800	-10.3700	0.0000	0.0000	0.0000	0.0000;
	66073	66325	0.130248	0.310147	0.01013	55.89	0	0	0	0	1	0	0	1.3400	0.3800	-1.3400	-1.2800	0.0000	0.0000	0.0000	0.0000;
	66334	66073	0.121712	0.231792	0.01336	58.86	0	0	0	0	1	0	0	2.3200	-0.4700	-2.3100	-0.7300	0.0000	0.0000	0.0000	0.0000;
	66074	66075	0.027568	0.079312	0.00293	58.6	0	0	0	0	1	0	0	-0.5900	-1.1600	0.5900	0.9000	0.0000	0.0000	0.0000	0.0000;
	66074	66077	0.02234	0.058615	0.00202	42.68	0	0	0	0	1	0	0	-2.4100	0.7300	2.4100	-0.9000	0.0000	0.0000	0.0000	0.0000;
	66075	67125	0.027299	0.058025	0.00189	64.03	0	0	0	0	1	0	0	-3.5900	-1.6300	3.5900	1.4700	0.0000	0.0000	0.0000	0.0000;
	66077	66076	0.00349	0.122468	0	103.24	0	0	1	0	1	0	0	-10.5500	-1.6700	10.5500	1.8300	0.0000	0.0000	0.0000	0.0000;
	66076	66078	0.000267	0.001172	0	0	0	0	0	0	1	0	0	-10.5500	-1.8300	10.5500	1.8300	0.0000	0.0000	0.0000	0.0000;
	66077	67302	0.063221	0.153262	0.00331	62.99	0	0	0	0	1	0	0	2.6400	1.0700	-2.6300	-1.3500	0.0000	0.0000	0.0000	0.0000;
	66078	66113	0.009635	0.065643	0.11973	249.02	0	0	0	0	1	0	0	-10.5500	-1.8300	10.5700	-8.6900	0.0000	0.0000	0.0000	0.0000;
	66079	66080	0.000296	0.001166	0	0	0	0	0	0	1	0	0	1.1600	0.3800	-1.1600	-0.3800	0.0000	0.0000	0.0000	0.0000;
	66079	66096	0.073608	0.250256	0.00554	58.85	0	0	0	0	1	0	0	3.3900	0.5500	-3.3800	-0.9800	0.0000	0.0000	0.0000	0.0000;
	66079	66097	0.093257	0.256918	0.00829	62.31	0	0	0	0	1	0	0	-4.5400	-0.9200	4.5700	0.2700	0.0000	0.0000	0.0000	0.0000;
	66081	66084	0.006218	0.137784	0	177.18	0	0	1	0	1	0	0	15.2800	1.3800	-15.2700	-1.0200	0.0000	0.0000	0.0000	0.0000;
	66081	66085	0.00026	0.001006	0	0	0	0	0	0	1	0	0	-15.2800	-1.3800	15.2800	1.3900	0.0000	0.0000	0.0000	0.0000;
	66082	66084	0.00047	0.010408	0	108.59	0	0	1	0	1	0	0	-0.8600	2.7600	0.8600	-2.7600	0.0000	0.0000	0.0000	0.0000;
	66082	66087	0.02734	0.059003	0.00398	42.02	0	0	0	0	1	0	0	0.6700	-0.4400	-0.6700	0.0900	0.0000	0.0000	0.0000	0.0000;
	67314	66082	0.014307	0.034935	0.00246	50.83	0	0	0	0	1	0	0	1.3600	0.3000	-1.3600	-0.5100	0.0000	0.0000	0.0000	0.0000;
	66082	67317	0.040465	0.107549	0.00423	58.49	0	0	0	0	1	0	0	2.7200	0.2500	-2.7200	-0.6100	0.0000	0.0000	0.0000	0.0000;
	67321	66082	0.02555	0.065583	0.00809	53.68	0	0	0	0	1	0	0	-1.6600	-0.6400	1.6600	-0.0700	0.0000	0.0000	0.0000	0.0000;
	66082	67698	0.006572	0.013759	0.00049	58.8	0	0	0	0	1	0	0	-2.8300	-2.0000	2.8300	1.9500	0.0000	0.0000	0.0000	0.0000;
	66083	66084	0.041749	0.925132	0	68.59	0	0	1	0	1	0	0	-14.3000	-1.4400	14.4100	3.7800	0.0000	0.0000	0.0000	0.0000;
	66088	66085	0.001811	0.01167	0.02746	257.8	0	0	0	0	1	0	0	-34.5100	12.3300	34.5300	-14.5700	0.0000	0.0000	0.0000	0.0000;
	67316	66085	0.002432	0.01255	0.00659	271.5	0	0	0	0	1	0	0	49.8900	-13.3900	-49.8200	13.1900	0.0000	0.0000	0.0000	0.0000;
	66087	66086	0.004207	0.111024	0	112.73	0	0	1	0	1	0	0	-15.6600	-2.2000	15.6700	2.5200	0.0000	0.0000	0.0000	0.0000;
	66086	66088	0.000224	0.001115	0	0	0	0	0	0	1	0	0	-15.6700	-2.5200	15.6700	2.5200	0.0000	0.0000	0.0000	0.0000;
	66087	66092	0.109713	0.25194	0.00786	54.84	0	0	0	0	1	0	0	2.0700	-1.8200	-2.0700	1.1500	0.0000	0.0000	0.0000	0.0000;
	66087	67301	0.062146	0.165729	0.0051	53.16	0	0	0	0	1	0	0	1.1500	-0.2100	-1.1500	-0.2300	0.0000	0.0000	0.0000	0.0000;
	67698	66087	0.02513	0.06962	0.00357	50.02	0	0	0	0	1	0	0	1.1500	0.1300	-1.1500	-0.4400	0.0000	0.0000	0.0000	0.0000;
	66088	66091	0.004486	0.028333	0.02024	235.61	0	0	0	0	1	0	0	18.8300	-14.8500	-18.8000	13.2300	0.0000	0.0000	0.0000	0.0000;
	66090	66089	0.003859	0.126595	0	114.31	0	0	1.00625	0	1	0	0	-16.1100	-5.3600	16.1200	5.7700	0.0000	0.0000	0.0000	0.0000;
	66089	66091	0.000261	0.001073	0	0	0	0	0	0	1	0	0	-16.1200	-5.7700	16.1200	5.7800	0.0000	0.0000	0.0000	0.0000;
	66090	66092	0.090708	0.253323	0.00341	40.83	0	0	0	0	1	0	0	-0.3200	1.0400	0.3200	-1.3400	0.0000	0.0000	0.0000	0.0000;
	66090	67310	0.13701	0.362389	0.00966	57.08	0	0	0	0	1	0	0	1.8800	0.8000	-1.8700	-1.6300	0.0000	0.0000	0.0000	0.0000;
	66091	67124	0.012085	0.059019	0.07394	251.51	0	0	0	0	1	0	0	2.6800	-19.0100	-2.6500	12.5200	0.0000	0.0000	0.0000	0.0000;
	66092	66093	0.00028	0.001044	0	0	0	0	0	0	1	0	0	1.7400	0.1800	-1.7400	-0.1800	0.0000	0.0000	0.0000	0.0000;
	66094	66095	0.000246	0.001027	0	0	0	0	0	0	1	0	0	4.1000	0.6200	-4.1000	-0.6200	0.0000	0.0000	0.0000	0.0000;
	66094	66096	0.031555	0.076675	0.00186	42.22	0	0	0	0	1	0	0	-0.0100	1.6900	0.0100	-1.8500	0.0000	0.0000	0.0000	0.0000;
	66094	66916	0.088166	0.166684	0.00444	41.11	0	0	0	0	1	0	0	1.0300	-1.8600	-1.0300	1.4800	0.0000	0.0000	0.0000	0.0000;
	66094	67881	0.023018	0.070619	0.00304	62.74	0	0	0	0	1	0	0	-5.1300	-0.4600	5.1300	0.2200	0.0000	0.0000	0.0000	0.0000;
	67881	66096	0.028162	0.065964	0.00427	63.83	0	0	0	0	1	0	0	5.3400	1.7600	-5.3300	-2.1000	0.0000	0.0000	0.0000	0.0000;
	66099	66097	0.033999	0.099364	0.0017	64.78	0	0	0	0	1	0	0	6.6300	0.4800	-6.6200	-0.5700	0.0000	0.0000	0.0000	0.0000;
	66099	66098	0.006368	0.152411	0	102.33	0	0	1	0	1	0	0	-10.7300	-1.4200	10.7400	1.6200	0.0000	0.0000	0.0000	0.0000;
	66098	66100	0.000285	0.001052	0	0	0	0	0	0	1	0	0	-10.7400	-1.6200	10.7400	1.6200	0.0000	0.0000	0.0000	0.0000;
	66100	67767	0.009277	0.050488	0.0996	246.5	0	0	0	0	1	0	0	-10.7400	-1.6200	10.7600	-7.1000	0.0000	0.0000	0.0000	0.0000;
	66348	66101	0.106595	0.209821	0.00798	61.59	0	0	0	0	1	0	0	2.6500	1.3500	-2.6400	-2.0200	0.0000	0.0000	0.0000	0.0000;
	66101	66916	0.08056	0.216449	0.00696	49.06	0	0	0	0	1	0	0	-0.0400	1.1500	0.0400	-1.7500	0.0000	0.0000	0.0000	0.0000;
	66102	66103	0.000245	0.001031	0	0	0	0	0	0	1	0	0	1.7200	0.6100	-1.7200	-0.6100	0.0000	0.0000	0.0000	0.0000;
	66102	66134	0.202328	0.497491	0.01783	38.02	0	0	0	0	1	0	0	0.5500	-1.5900	-0.5500	-0.2500	0.0000	0.0000	0.0000	0.0000;
	66337	66102	0.134503	0.383459	0.01429	53.49	0	0	0	0	1	0	0	2.2900	-2.4100	-2.2800	0.9700	0.0000	0.0000	0.0000	0.0000;
	66104	66105	0.000266	0.001077	0	0	0	0	0	0	1	0	0	4.4000	0.2400	-4.4000	-0.2400	0.0000	0.0000	0.0000	0.0000;
	66104	66107	0.060881	0.140507	0.01008	56.18	0	0	0	0	1	0	0	1.6000	-0.6500	-1.6000	-0.4100	0.0000	0.0000	0.0000	0.0000;
	66782	66104	0.061027	0.123056	0.01179	50.97	0	0	0	0	1	0	0	6.0200	-1.6300	-6.0000	0.4200	0.0000	0.0000	0.0000	0.0000;
	66780	66106	0.015023	0.078968	0.02865	212.69	0	0	0	0	1	0	0	6.1700	-0.1600	-6.1600	-2.9200	0.0000	0.0000	0.0000	0.0000;
	66106	67455	0.006009	0.036058	0.03	214.44	0	0	0	0	1	0	0	-1.4100	1.1100	1.4100	-4.3500	0.0000	0.0000	0.0000	0.0000;
	66107	67136	0.049107	0.11861	0.0053	62.24	0	0	0	0	1	0	0	-1.5800	1.2300	1.5800	-1.7900	0.0000	0.0000	0.0000	0.0000;
	66109	66108	0.030556	0.062078	0.00731	54.73	0	0	0	0	1	0	0	1.1300	0.0800	-1.1300	-0.8700	0.0000	0.0000	0.0000	0.0000;
	66108	66110	0.070325	0.184724	0.00353	57.81	0	0	0	0	1	0	0	-0.3500	0.2700	0.3500	-0.6500	0.0000	0.0000	0.0000	0.0000;
	67544	66109	0.039861	0.098779	0.00592	49.52	0	0	0	0	1	0	0	5.0300	0.1500	-5.0300	-0.7600	0.0000	0.0000	0.0000	0.0000;
	67138	66110	0.033884	0.08486	0.00984	63.8	0	0	0	0	1	0	0	3.2600	-0.3700	-3.2600	-0.6800	0.0000	0.0000	0.0000	0.0000;
	66112	66111	0.00473	0.132976	0	90.35	0	0	1	0	1	0	0	-7.1100	-0.8800	7.1200	0.9600	0.0000	0.0000	0.0000	0.0000;
	66111	66113	0.000228	0.001017	0	0	0	0	0	0	1	0	0	-7.1200	-0.9600	7.1200	0.9600	0.0000	0.0000	0.0000	0.0000;
	66112	66116	0.03461	0.085449	0.00475	66.12	0	0	0	0	1	0	0	-6.9600	1.0800	6.9800	-1.4500	0.0000	0.0000	0.0000	0.0000;
	66762	66112	0.112454	0.332062	0.01263	43.71	0	0	0	0	1	0	0	-1.1500	1.3100	1.1500	-2.4100	0.0000	0.0000	0.0000	0.0000;
	66113	66118	0.003784	0.02175	0.01975	255.94	0	0	0	0	1	0	0	-17.6900	7.7300	17.7000	-9.3800	0.0000	0.0000	0.0000	0.0000;
	66115	66114	0.000322	0.023594	0	772.58	0	0	1	0	1	0	0	-54.2200	2.1300	54.2300	-1.3500	0.0000	0.0000	0.0000	0.0000;
	66453	66114	0.000599	0.011943	1.52975	2133.26	0	0	0	0	1	0	0	-104.1700	9.0100	104.2800	-142.9600	0.0000	0.0000	0.0000	0.0000;
	66114	67768	0.000886	0.016392	1.76946	2308.08	0	0	0	0	1	0	0	-158.5200	-53.7900	158.7700	-97.0700	0.0000	0.0000	0.0000	0.0000;
	66116	66115	0.003923	0.130165	0	88	0	0	1	0	1	0	0	-5.8900	0.9400	5.8900	-0.8900	0.0000	0.0000	0.0000	0.0000;
	66115	66117	0.000259	0.001	0	0	0	0	0	0	1	0	0	13.0800	10.0800	-13.0800	-10.0700	0.0000	0.0000	0.0000	0.0000;
	66115	66118	0.000297	0.00113	0	0	0	0	0	0	1	0	0	35.2600	-11.3200	-35.2500	11.3400	0.0000	0.0000	0.0000	0.0000;
	66120	66116	0.038891	0.115965	0.00335	53.24	0	0	0	0	1	0	0	1.1000	-0.8000	-1.1000	0.5000	0.0000	0.0000	0.0000	0.0000;
	66118	66119	0.004365	0.02218	0.01849	254.44	0	0	0	0	1	0	0	17.5500	-1.9600	-17.5300	0.4100	0.0000	0.0000	0.0000	0.0000;
	66119	66122	0.008543	0.293951	0	174.63	0	0	1	0	1	0	0	1.1700	-0.7800	-1.1700	0.7800	0.0000	0.0000	0.0000	0.0000;
	66119	66123	0.000206	0.00107	0	0	0	0	0	0	1	0	0	12.9300	6.1300	-12.9300	-6.1300	0.0000	0.0000	0.0000	0.0000;
	66120	66122	-0.004194	-0.144307	0	74.63	0	0	1	0	1	0	0	-1.1700	0.7800	1.1700	-0.7800	0.0000	0.0000	0.0000	0.0000;
	66121	66122	0.015336	0.527687	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66460	66124	0.016269	0.097159	0.08278	229.29	0	0	0	0	1	0	0	-1.2600	-0.3700	1.2600	-7.0900	0.0000	0.0000	0.0000	0.0000;
	66124	67320	0.013926	0.085988	0.03861	197.19	0	0	0	0	1	0	0	-4.9800	9.7900	5.0000	-13.0700	0.0000	0.0000	0.0000	0.0000;
	66463	66125	0.046552	0.106405	0.0145	53.47	0	0	0	0	1	0	0	0.2300	0.0300	-0.2300	-1.3100	0.0000	0.0000	0.0000	0.0000;
	67304	66125	0.128613	0.27749	0.0135	48.34	0	0	0	0	1	0	0	1.7000	-2.2000	-1.6900	1.0300	0.0000	0.0000	0.0000	0.0000;
	66126	66127	0.000229	0.001133	0	0	0	0	0	0	1	0	0	2.7900	0.7500	-2.7900	-0.7500	0.0000	0.0000	0.0000	0.0000;
	66131	66126	0.076155	0.197154	0.00697	48.04	0	0	0	0	1	0	0	0.0700	1.2400	-0.0700	-1.9900	0.0000	0.0000	0.0000	0.0000;
	66857	66126	0.064163	0.210856	0.03035	52.15	0	0	0	0	1	0	0	2.7300	-4.4800	-2.7200	1.2400	0.0000	0.0000	0.0000	0.0000;
	66128	66129	0.000261	0.001142	0	0	0	0	0	0	1	0	0	2.0200	0.7200	-2.0200	-0.7200	0.0000	0.0000	0.0000	0.0000;
	66128	68086	0.085625	0.223768	0.00485	45.07	0	0	0	0	1	0	0	-4.7300	0.8800	4.7500	-1.3600	0.0000	0.0000	0.0000	0.0000;
	66131	66130	0.002901	0.089176	0	74.08	0	0	1	0	1	0	0	-1.9100	-2.2600	1.9100	2.2600	0.0000	0.0000	0.0000	0.0000;
	66130	66132	0.000256	0.00111	0	0	0	0	0	0	1	0	0	3.3400	0.9500	-3.3400	-0.9500	0.0000	0.0000	0.0000	0.0000;
	66130	68087	0.011692	0.071417	0.03653	237.3	0	0	0	0	1	0	0	14.4900	-1.4500	-14.4700	-2.4000	0.0000	0.0000	0.0000	0.0000;
	68676	66130	0.006266	0.036054	0.0375	250.75	0	0	0	0	1	0	0	19.7600	-2.2100	-19.7300	-1.7700	0.0000	0.0000	0.0000	0.0000;
	67796	66131	0.028444	0.083387	0.00468	49.23	0	0	0	0	1	0	0	-1.8300	-1.5200	1.8400	1.0200	0.0000	0.0000	0.0000	0.0000;
	66136	66133	0.016579	0.040563	0.00346	67.75	0	0	0	0	1	0	0	7.4800	-0.3600	-7.4700	0.0300	0.0000	0.0000	0.0000	0.0000;
	66133	66138	0.102794	0.219435	0.01554	60.8	0	0	0	0	1	0	0	4.3000	-0.5000	-4.2800	-1.0600	0.0000	0.0000	0.0000	0.0000;
	66134	66136	0.022674	0.067579	0.00173	57.75	0	0	0	0	1	0	0	-3.0700	-0.9600	3.0700	0.7900	0.0000	0.0000	0.0000	0.0000;
	66136	66135	0.003134	0.095311	0	101.39	0	0	1	0	1	0	0	-13.7200	-1.2700	13.7200	1.4400	0.0000	0.0000	0.0000	0.0000;
	66135	66137	0.000296	0.001159	0	0	0	0	0	0	1	0	0	-13.7200	-1.4400	13.7200	1.4400	0.0000	0.0000	0.0000	0.0000;
	66137	66420	0.042423	0.228041	0.17427	215.69	0	0	0	0	1	0	0	-6.6300	-5.3700	6.6500	-12.5300	0.0000	0.0000	0.0000	0.0000;
	67508	66137	0.00722	0.047237	0.02229	236.75	0	0	0	0	1	0	0	7.1000	-6.2000	-7.1000	3.9300	0.0000	0.0000	0.0000	0.0000;
	66138	66339	0.148554	0.446127	0.00721	62.19	0	0	0	0	1	0	0	2.5800	0.6300	-2.5600	-1.3300	0.0000	0.0000	0.0000	0.0000;
	66139	66142	-0.0005	-0.011642	0	123.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66139	66143	0.000264	0.001187	0	0	0	0	0	0	1	0	0	-2.0400	-0.5400	2.0400	0.5400	0.0000	0.0000	0.0000	0.0000;
	66139	66144	0.000288	0.001079	0	0	0	0	0	0	1	0	0	2.0400	0.5400	-2.0400	-0.5400	0.0000	0.0000	0.0000	0.0000;
	66140	66142	0.008544	0.198905	0	61.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66141	66142	0.008544	0.198905	0	61.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66143	66915	0.134531	0.412351	0.01109	57.13	0	0	0	0	1	0	0	-3.9400	1.5100	3.9600	-2.5900	0.0000	0.0000	0.0000	0.0000;
	67220	66143	0.054809	0.116754	0.00747	51.45	0	0	0	0	1	0	0	-1.8900	1.2600	1.8900	-2.0400	0.0000	0.0000	0.0000	0.0000;
	66149	66145	0.059536	0.129381	0.0069	48.68	0	0	0	0	1	0	0	-0.2000	-2.2300	0.2000	1.5200	0.0000	0.0000	0.0000	0.0000;
	66181	66145	0.078581	0.156852	0.00311	57.4	0	0	0	0	1	0	0	2.7800	1.9400	-2.7700	-2.2400	0.0000	0.0000	0.0000	0.0000;
	66146	66147	0.000255	0.001146	0	0	0	0	0	0	1	0	0	1.8700	1.1500	-1.8700	-1.1400	0.0000	0.0000	0.0000	0.0000;
	66432	66146	0.034821	0.107464	0.01423	55.71	0	0	0	0	1	0	0	4.1600	-2.8600	-4.1500	1.4100	0.0000	0.0000	0.0000	0.0000;
	66146	67341	0.050097	0.141167	0.00755	46.02	0	0	0	0	1	0	0	2.2800	-4.5600	-2.2700	3.8000	0.0000	0.0000	0.0000	0.0000;
	66149	66148	0.031971	0.078781	0.00206	45.12	0	0	0	0	1	0	0	-1.9500	1.6400	1.9500	-1.8500	0.0000	0.0000	0.0000	0.0000;
	66150	66148	0.032584	0.078517	0.00287	56.41	0	0	0	0	1	0	0	4.1200	-1.6000	-4.1100	1.3200	0.0000	0.0000	0.0000	0.0000;
	66150	66151	0.000248	0.001024	0	0	0	0	0	0	1	0	0	2.1600	0.5900	-2.1600	-0.5900	0.0000	0.0000	0.0000	0.0000;
	66150	66487	0.032437	0.076075	0.00341	60.75	0	0	0	0	1	0	0	-6.6100	0.8900	6.6200	-1.2100	0.0000	0.0000	0.0000	0.0000;
	66152	66153	0.00023	0.001171	0	0	0	0	0	0	1	0	0	3.7600	1.6600	-3.7600	-1.6600	0.0000	0.0000	0.0000	0.0000;
	66155	66152	0.0274	0.061738	0.00254	60.52	0	0	0	0	1	0	0	13.6600	-2.8200	-13.6100	2.6600	0.0000	0.0000	0.0000	0.0000;
	66152	66187	0.031214	0.089504	0.00202	56.24	0	0	0	0	1	0	0	0.5300	1.0800	-0.5300	-1.2900	0.0000	0.0000	0.0000	0.0000;
	66155	66154	0.003886	0.109951	0	107.63	0	0	1	0	1	0	0	-26.8200	2.7500	26.8500	-2.0000	0.0000	0.0000	0.0000	0.0000;
	66154	66156	0.000296	0.001088	0	0	0	0	0	0	1	0	0	7.5200	1.5100	-7.5200	-1.5000	0.0000	0.0000	0.0000	0.0000;
	66176	66154	0.002737	0.016667	0.03947	253.59	0	0	0	0	1	0	0	85.8800	-21.7600	-85.6800	18.7900	0.0000	0.0000	0.0000	0.0000;
	66154	66185	0.0042	0.025592	0.03479	212.59	0	0	0	0	1	0	0	51.3100	-18.2900	-51.1900	15.2800	0.0000	0.0000	0.0000	0.0000;
	66155	66183	0.074789	0.159273	0.0042	59.74	0	0	0	0	1	0	0	5.3600	-0.0800	-5.3400	-0.3200	0.0000	0.0000	0.0000	0.0000;
	66155	66186	0.030382	0.088062	0.00275	61.54	0	0	0	0	1	0	0	7.8000	0.1500	-7.7900	-0.3900	0.0000	0.0000	0.0000	0.0000;
	66158	66157	0.004494	0.109642	0	101.55	0	0	1.0125	0	1	0	0	-15.5100	-5.1200	15.5200	5.4000	0.0000	0.0000	0.0000	0.0000;
	66157	66159	0.000261	0.001004	0	0	0	0	0	0	1	0	0	20.6900	4.8600	-20.6900	-4.8500	0.0000	0.0000	0.0000	0.0000;
	66157	66160	0.001905	0.011696	0.00719	202.74	0	0	0	0	1	0	0	1.0900	-1.5900	-1.0900	0.8300	0.0000	0.0000	0.0000	0.0000;
	66170	66157	0.003613	0.020509	0.04939	270.13	0	0	0	0	1	0	0	37.3500	3.7400	-37.3000	-8.6700	0.0000	0.0000	0.0000	0.0000;
	66161	66158	0.019912	0.033694	0.00226	58.51	0	0	0	0	1	0	0	-5.7000	-1.2900	5.7000	1.0600	0.0000	0.0000	0.0000	0.0000;
	66158	66163	0.015574	0.034341	0.00276	65.79	0	0	0	0	1	0	0	9.8100	4.0600	-9.7900	-4.3200	0.0000	0.0000	0.0000	0.0000;
	66161	66160	0.004527	0.134887	0	99.26	0	0	1.0125	0	1	0	0	-13.7200	-5.3900	13.7300	5.6700	0.0000	0.0000	0.0000	0.0000;
	66160	66162	0.000225	0.001031	0	0	0	0	0	0	1	0	0	18.6900	1.1000	-18.6900	-1.1000	0.0000	0.0000	0.0000	0.0000;
	66160	66173	0.003805	0.019759	0.01258	271.22	0	0	0	0	1	0	0	-36.8400	-6.5400	36.8900	5.4700	0.0000	0.0000	0.0000	0.0000;
	66160	66180	0.007678	0.048922	0.03198	230.19	0	0	0	0	1	0	0	5.5100	-1.0700	-5.5100	-2.2800	0.0000	0.0000	0.0000	0.0000;
	66163	66161	0.007666	0.01439	0.00147	66.97	0	0	0	0	1	0	0	-9.7000	-4.8800	9.7100	4.7400	0.0000	0.0000	0.0000	0.0000;
	66165	66161	0.017398	0.045899	0.00146	63	0	0	0	0	1	0	0	-9.2000	-2.0100	9.2200	1.8900	0.0000	0.0000	0.0000	0.0000;
	66163	66165	0.011782	0.027386	0.00131	62.76	0	0	0	0	1	0	0	10.2200	-0.5700	-10.2100	0.4600	0.0000	0.0000	0.0000	0.0000;
	66163	66172	0.011954	0.024866	0.01417	66.55	0	0	0	0	1	0	0	-9.4200	6.3800	9.4300	-7.8500	0.0000	0.0000	0.0000	0.0000;
	66164	66165	0.000265	0.001163	0	0	0	0	0	0	1	0	0	-18.6900	-4.2100	18.6900	4.2200	0.0000	0.0000	0.0000	0.0000;
	66165	66901	0.02651	0.074586	0.00761	62.82	0	0	0	0	1	0	0	0.7200	-2.6700	-0.7100	1.8600	0.0000	0.0000	0.0000	0.0000;
	66166	66169	0.002515	0.074773	0	184.74	0	0	1	0	1	0	0	18.0000	3.5600	-17.9900	-3.3200	0.0000	0.0000	0.0000	0.0000;
	66166	66170	0.000277	0.001083	0	0	0	0	0	0	1	0	0	-18.0000	-3.5600	18.0000	3.5600	0.0000	0.0000	0.0000	0.0000;
	66167	66169	0.00053	0.015753	0	109.74	0	0	1	0	1	0	0	-17.9900	-3.2700	17.9900	3.3200	0.0000	0.0000	0.0000	0.0000;
	66174	66167	0.045727	0.10041	0.00296	52.37	0	0	0	0	1	0	0	-2.1800	1.3800	2.1900	-1.6800	0.0000	0.0000	0.0000	0.0000;
	66168	66169	0.019305	0.573954	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66176	66170	0.001894	0.013172	0.01619	287.47	0	0	0	0	1	0	0	55.4100	5.9700	-55.3600	-7.3000	0.0000	0.0000	0.0000	0.0000;
	66172	66171	0.004166	0.128848	0	108.27	0	0	1	0	1	0	0	-17.9900	1.0300	18.0000	-0.6400	0.0000	0.0000	0.0000	0.0000;
	66171	66173	0.000208	0.001014	0	0	0	0	0	0	1	0	0	-18.0000	0.6400	18.0000	-0.6300	0.0000	0.0000	0.0000	0.0000;
	66172	66177	0.025931	0.061296	0.00282	66.26	0	0	0	0	1	0	0	-7.2500	5.2900	7.2700	-5.5400	0.0000	0.0000	0.0000	0.0000;
	66173	66176	0.002168	0.0142	0.00915	286.86	0	0	0	0	1	0	0	-54.8900	-4.8400	54.9600	4.2700	0.0000	0.0000	0.0000	0.0000;
	66177	66174	0.004798	0.013252	0.00171	77.43	0	0	0	0	1	0	0	13.6300	11.0800	-13.6200	-11.2300	0.0000	0.0000	0.0000	0.0000;
	66176	66175	0.000218	0.014953	0	937.61	0	0	1.00625	0	1	0	0	-213.5500	5.2100	213.6500	1.3000	0.0000	0.0000	0.0000	0.0000;
	66175	66178	0.000298	0.001017	0	0	0	0	0	0	1	0	0	15.8000	5.5600	-15.8000	-5.5600	0.0000	0.0000	0.0000	0.0000;
	66175	66179	0.000275	0.001047	0	0	0	0	0	0	1	0	0	-229.4500	-37.2600	229.5900	37.8000	0.0000	0.0000	0.0000	0.0000;
	66177	66176	0.003644	0.14628	0	107.01	0	0	1.00625	0	1	0	0	-17.3000	-5.8400	17.3100	6.3100	0.0000	0.0000	0.0000	0.0000;
	66177	67189	0.073548	0.200793	0.00788	62.36	0	0	0	0	1	0	0	-3.6000	0.3000	3.6100	-1.1100	0.0000	0.0000	0.0000	0.0000;
	66834	66179	0.000574	0.007092	0.83367	2463.94	0	0	0	0	1	0	0	229.8800	-46.3500	-229.5900	-37.8000	0.0000	0.0000	0.0000	0.0000;
	66181	66180	0.003323	0.120062	0	82.65	0	0	1	0	1	0	0	-2.7800	-1.9400	2.7800	1.9500	0.0000	0.0000	0.0000	0.0000;
	66180	66182	0.000266	0.001127	0	0	0	0	0	0	1	0	0	2.7300	0.3300	-2.7300	-0.3300	0.0000	0.0000	0.0000	0.0000;
	66183	66184	0.035973	0.105824	0.00365	53.41	0	0	0	0	1	0	0	2.5300	-0.4700	-2.5300	0.0900	0.0000	0.0000	0.0000	0.0000;
	66184	66186	0.067909	0.193738	0.00345	55.63	0	0	0	0	1	0	0	-2.3900	-0.4700	2.4000	0.1200	0.0000	0.0000	0.0000	0.0000;
	66787	66185	0.007884	0.039509	0.02797	229.75	0	0	0	0	1	0	0	-46.8300	14.1900	47.0100	-16.2900	0.0000	0.0000	0.0000	0.0000;
	66187	66186	0.025182	0.070552	0.00316	47	0	0	0	0	1	0	0	-3.4100	0.1100	3.4200	-0.4400	0.0000	0.0000	0.0000	0.0000;
	66188	66191	-0.000595	-0.010833	0	123.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66188	66192	0.000229	0.001098	0	0	0	0	0	0	1	0	0	-1.9100	-0.3000	1.9100	0.3000	0.0000	0.0000	0.0000	0.0000;
	66188	66193	0.000246	0.001057	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66189	66191	0.009159	0.166764	0	61.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66190	66191	0.009159	0.166764	0	61.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67368	66192	0.088737	0.193023	0.005	46.03	0	0	0	0	1	0	0	0.1900	-0.0400	-0.1900	-0.5000	0.0000	0.0000	0.0000	0.0000;
	66194	66195	0.000295	0.001062	0	0	0	0	0	0	1	0	0	3.4400	0.3500	-3.4400	-0.3500	0.0000	0.0000	0.0000	0.0000;
	66204	66194	0.028613	0.070294	0.00298	41.84	0	0	0	0	1	0	0	-0.4300	-0.0500	0.4300	-0.2700	0.0000	0.0000	0.0000	0.0000;
	66194	67382	0.05891	0.126819	0.00611	53	0	0	0	0	1	0	0	-3.8800	-0.0800	3.8900	-0.5500	0.0000	0.0000	0.0000	0.0000;
	66199	66196	0.0054	0.030692	0.03322	252.44	0	0	0	0	1	0	0	15.9000	-4.7200	-15.8900	1.1900	0.0000	0.0000	0.0000	0.0000;
	66196	66439	0.021257	0.104786	0.06434	242.73	0	0	0	0	1	0	0	10.8700	-3.8600	-10.8400	-3.0000	0.0000	0.0000	0.0000	0.0000;
	67368	66197	0.042304	0.102976	0.00344	44.91	0	0	0	0	1	0	0	-2.4400	-0.5400	2.4400	0.1700	0.0000	0.0000	0.0000	0.0000;
	66197	67689	0.012725	0.037936	0.0022	55.76	0	0	0	0	1	0	0	-6.5800	-0.8400	6.5800	0.6200	0.0000	0.0000	0.0000	0.0000;
	66198	66502	0.033033	0.073332	0.0025	54.57	0	0	0	0	1	0	0	-0.2100	3.3200	0.2100	-3.5800	0.0000	0.0000	0.0000	0.0000;
	66505	66198	0.027506	0.071009	0.00296	58.83	0	0	0	0	1	0	0	3.3900	0.0100	-3.3900	-0.3200	0.0000	0.0000	0.0000	0.0000;
	66200	66199	0.003063	0.091937	0	84.11	0	0	1.00625	0	1	0	0	-5.2300	-0.6200	5.2300	0.6400	0.0000	0.0000	0.0000	0.0000;
