function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	66199	66201	0.000235	0.00112	0	0	0	0	0	0	1	0	0	5.3000	0.7200	-5.3000	-0.7200	0.0000	0.0000	0.0000	0.0000;
	66211	66199	0.004969	0.031507	0.02889	233.09	0	0	0	0	1	0	0	-1.2300	-0.7600	1.2300	-2.3800	0.0000	0.0000	0.0000	0.0000;
	66508	66199	0.00863	0.050097	0.0254	281.98	0	0	0	0	1	0	0	27.7400	-8.1100	-27.6700	5.7300	0.0000	0.0000	0.0000	0.0000;
	66200	67689	0.016881	0.034396	0.00587	56.92	0	0	0	0	1	0	0	5.2300	0.6200	-5.2300	-1.2500	0.0000	0.0000	0.0000	0.0000;
	66202	66203	0.000238	0.001174	0	0	0	0	0	0	1	0	0	3.2000	0.8800	-3.2000	-0.8800	0.0000	0.0000	0.0000	0.0000;
	66207	66202	0.027543	0.074067	0.00177	57.14	0	0	0	0	1	0	0	4.7600	0.9400	-4.7600	-1.1200	0.0000	0.0000	0.0000	0.0000;
	66204	66205	0.000268	0.00104	0	0	0	0	0	0	1	0	0	3.2000	0.7200	-3.2000	-0.7200	0.0000	0.0000	0.0000	0.0000;
	66204	67378	0.083543	0.227881	0.00517	50.85	0	0	0	0	1	0	0	-2.7600	-0.6800	2.7700	0.1400	0.0000	0.0000	0.0000	0.0000;
	66206	66209	0.000749	0.020042	0	109.62	0	0	1	0	1	0	0	4.7600	0.9600	-4.7600	-0.9500	0.0000	0.0000	0.0000	0.0000;
	66206	66210	0.000298	0.001162	0	0	0	0	0	0	1	0	0	4.8600	1.0600	-4.8600	-1.0600	0.0000	0.0000	0.0000	0.0000;
	66206	66211	0.000218	0.001184	0	0	0	0	0	0	1	0	0	-9.6200	-2.0200	9.6200	2.0200	0.0000	0.0000	0.0000	0.0000;
	66207	66209	0.001921	0.051418	0	84.62	0	0	1	0	1	0	0	-4.7600	-0.9400	4.7600	0.9500	0.0000	0.0000	0.0000	0.0000;
	66208	66209	0.015419	0.412774	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66212	66213	0.000289	0.001135	0	0	0	0	0	0	1	0	0	4.9400	0.8800	-4.9400	-0.8800	0.0000	0.0000	0.0000	0.0000;
	66220	66212	0.053624	0.144317	0.00503	56.14	0	0	0	0	1	0	0	-3.8700	-3.6800	3.8800	3.1900	0.0000	0.0000	0.0000	0.0000;
	66212	66232	0.021247	0.052829	0.01191	61.46	0	0	0	0	1	0	0	-9.0400	-3.6900	9.0600	2.4600	0.0000	0.0000	0.0000	0.0000;
	66212	66237	0.015094	0.04565	0.00502	37.7	0	0	0	0	1	0	0	0.2200	-0.3800	-0.2200	-0.1600	0.0000	0.0000	0.0000	0.0000;
	66214	66217	8.4e-05	0.006203	0	821.92	0	0	1	0	1	0	0	47.4400	-11.7200	-47.4400	11.8500	0.0000	0.0000	0.0000	0.0000;
	66214	66218	0.000224	0.001141	0	0	0	0	0	0	1	0	0	29.2500	9.7100	-29.2500	-9.7000	0.0000	0.0000	0.0000	0.0000;
	67808	66214	0.000147	0.0025	0.22951	2272.6	0	0	0	0	1	0	0	76.7100	46.4600	-76.6900	-70.8600	0.0000	0.0000	0.0000	0.0000;
	66215	66217	4.3e-05	0.003162	0	721.92	0	0	1	0	1	0	0	-47.4400	11.9200	47.4400	-11.8500	0.0000	0.0000	0.0000	0.0000;
	66215	66226	0.002335	0.012982	0.00858	258.4	0	0	0	0	1	0	0	28.5800	-6.0200	-28.5600	5.2000	0.0000	0.0000	0.0000	0.0000;
	66215	67410	0.006149	0.036829	0.01701	251.93	0	0	0	0	1	0	0	18.8600	-5.9000	-18.8300	4.2100	0.0000	0.0000	0.0000	0.0000;
	66216	66217	0.00071	0.052313	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66219	66222	0.011391	0.348672	0	182.02	0	0	1	0	1	0	0	23.5900	2.6600	-23.5300	-0.8100	0.0000	0.0000	0.0000	0.0000;
	66219	66223	0.000214	0.001044	0	0	0	0	0	0	1	0	0	-23.5900	-2.6600	23.5900	2.6700	0.0000	0.0000	0.0000	0.0000;
	66220	66222	-0.006257	-0.191507	0	107.02	0	0	1	0	1	0	0	-23.5600	-1.8300	23.5300	0.8100	0.0000	0.0000	0.0000	0.0000;
	66221	66222	0.021997	0.673296	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66223	67198	0.003428	0.023543	0.0291	256.46	0	0	0	0	1	0	0	-23.5900	-2.6700	23.6100	-0.3000	0.0000	0.0000	0.0000	0.0000;
	66224	66225	0.000226	0.001126	0	0	0	0	0	0	1	0	0	26.9900	8.0600	-26.9900	-8.0600	0.0000	0.0000	0.0000	0.0000;
	66227	66224	0.011398	0.026943	0.00096	66.38	0	0	0	0	1	0	0	22.0000	1.5700	-21.9400	-1.5600	0.0000	0.0000	0.0000	0.0000;
	66224	66239	0.111181	0.242397	0.0098	41.98	0	0	0	0	1	0	0	4.7800	-2.6500	-4.7500	1.6700	0.0000	0.0000	0.0000	0.0000;
	66224	67122	0.148233	0.340671	0.00437	57.06	0	0	0	0	1	0	0	-1.0100	-2.2900	1.0200	1.8300	0.0000	0.0000	0.0000	0.0000;
	67408	66224	0.069497	0.157839	0.00381	58.8	0	0	0	0	1	0	0	8.8700	1.2800	-8.8200	-1.5800	0.0000	0.0000	0.0000	0.0000;
	66226	66229	0.008249	0.255869	0	191.93	0	0	1	0	1	0	0	13.3700	0.4400	-13.3500	-0.0100	0.0000	0.0000	0.0000	0.0000;
	66226	66230	0.000247	0.001088	0	0	0	0	0	0	1	0	0	26.9900	8.9000	-26.9900	-8.8900	0.0000	0.0000	0.0000	0.0000;
	66226	67356	0.024133	0.134284	0.06391	244.8	0	0	0	0	1	0	0	20.4100	-9.4500	-20.3000	3.1300	0.0000	0.0000	0.0000	0.0000;
	67890	66226	0.002334	0.015328	0.00865	266.57	0	0	0	0	1	0	0	32.2200	4.3200	-32.2000	-5.1000	0.0000	0.0000	0.0000	0.0000;
	66227	66229	-0.002226	-0.069059	0	91.93	0	0	1	0	1	0	0	-13.3600	-0.1300	13.3500	0.0100	0.0000	0.0000	0.0000	0.0000;
	67886	66227	0.032124	0.055477	0.00357	58.09	0	0	0	0	1	0	0	9.6700	1.4500	-9.6400	-1.7900	0.0000	0.0000	0.0000	0.0000;
	66228	66229	0.028648	0.888638	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66231	66234	0.006649	0.20893	0	177.7	0	0	1	0	1	0	0	29.0900	3.4100	-29.0400	-1.7500	0.0000	0.0000	0.0000	0.0000;
	66231	66235	0.000229	0.001148	0	0	0	0	0	0	1	0	0	-29.0900	-3.4100	29.0900	3.4200	0.0000	0.0000	0.0000	0.0000;
	66231	66236	0.000276	0.001023	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66232	66234	-0.002588	-0.081311	0	102.7	0	0	1	0	1	0	0	-29.0600	-2.3900	29.0400	1.7500	0.0000	0.0000	0.0000	0.0000;
	66232	66237	0.032645	0.077313	0.0043	57.65	0	0	0	0	1	0	0	6.3000	1.6900	-6.2900	-2.1200	0.0000	0.0000	0.0000	0.0000;
	67550	66232	0.007658	0.01989	0.00037	57.48	0	0	0	0	1	0	0	-10.8700	5.6300	10.8800	-5.6500	0.0000	0.0000	0.0000	0.0000;
	67731	66232	0.00855	0.017372	0.00057	45.41	0	0	0	0	1	0	0	3.0500	-1.8800	-3.0500	1.8200	0.0000	0.0000	0.0000	0.0000;
	66233	66234	0.023227	0.729875	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66235	67806	0.005723	0.034805	0.02598	250.91	0	0	0	0	1	0	0	-29.0900	-3.4200	29.1400	0.8700	0.0000	0.0000	0.0000	0.0000;
	66238	66239	0.000282	0.00106	0	0	0	0	0	0	1	0	0	-6.4900	-0.8200	6.4900	0.8200	0.0000	0.0000	0.0000	0.0000;
	66239	67731	0.051952	0.107393	0.00782	56.56	0	0	0	0	1	0	0	-1.7300	-2.4800	1.7400	1.6500	0.0000	0.0000	0.0000	0.0000;
	66240	67055	0.034231	0.087397	0.01037	64.65	0	0	0	0	1	0	0	-0.7700	-1.3900	0.7700	0.2800	0.0000	0.0000	0.0000	0.0000;
	66240	67550	0.034903	0.086168	0.00902	60.17	0	0	0	0	1	0	0	-3.3300	-0.3900	3.3400	-0.5700	0.0000	0.0000	0.0000	0.0000;
	67122	66241	0.048495	0.136074	0.00683	38.21	0	0	0	0	1	0	0	1.2500	-0.9400	-1.2500	0.2100	0.0000	0.0000	0.0000	0.0000;
	67200	66241	0.058059	0.176836	0.00439	65.49	0	0	0	0	1	0	0	5.9500	0.1000	-5.9300	-0.5200	0.0000	0.0000	0.0000	0.0000;
	66242	66245	0.010118	0.317365	0	145.35	0	0	1	0	1	0	0	33.5700	-2.6300	-33.4600	5.9800	0.0000	0.0000	0.0000	0.0000;
	66242	66246	0.000286	0.001138	0	0	0	0	0	0	1	0	0	8.8900	0.6800	-8.8900	-0.6800	0.0000	0.0000	0.0000	0.0000;
	66242	66276	0.004179	0.0245	0.04375	291.74	0	0	0	0	1	0	0	-50.5700	1.1100	50.6700	-5.2400	0.0000	0.0000	0.0000	0.0000;
	66625	66242	0.006129	0.037941	0.01302	288.92	0	0	0	0	1	0	0	-43.4800	0.8700	43.5900	-1.6000	0.0000	0.0000	0.0000	0.0000;
	66242	66665	0.004115	0.023616	0.04055	307.32	0	0	0	0	1	0	0	73.7700	10.4200	-73.5600	-13.5300	0.0000	0.0000	0.0000	0.0000;
	66242	67877	0.004074	0.029232	0.06391	340.27	0	0	0	0	1	0	0	-109.2600	-7.9700	109.7100	4.3100	0.0000	0.0000	0.0000	0.0000;
	66243	66245	-0.005897	-0.184957	0	120.35	0	0	1	0	1	0	0	-33.5300	4.0300	33.4600	-5.9800	0.0000	0.0000	0.0000	0.0000;
	66243	66248	0.025075	0.070158	0.0023	55.01	0	0	0	0	1	0	0	-4.2000	3.0800	4.2100	-3.3100	0.0000	0.0000	0.0000	0.0000;
	66243	66626	0.027184	0.070743	0.01025	79.33	0	0	0	0	1	0	0	37.7300	-7.1000	-37.3600	6.9600	0.0000	0.0000	0.0000	0.0000;
	66244	66245	0.020675	0.648465	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66248	66247	0.018408	0.034676	0.00198	62.89	0	0	0	0	1	0	0	-11.1700	2.4900	11.1900	-2.6600	0.0000	0.0000	0.0000	0.0000;
	66275	66247	0.026656	0.065785	0.00239	66.86	0	0	0	0	1	0	0	16.7300	-1.6000	-16.6600	1.5100	0.0000	0.0000	0.0000	0.0000;
	66248	66249	0.000213	0.001167	0	0	0	0	0	0	1	0	0	6.9600	0.8200	-6.9600	-0.8200	0.0000	0.0000	0.0000	0.0000;
	66250	66251	0.00025	0.001053	0	0	0	0	0	0	1	0	0	4.5000	1.4700	-4.5000	-1.4700	0.0000	0.0000	0.0000	0.0000;
	66250	66252	0.02132	0.052662	0.00157	66.33	0	0	0	0	1	0	0	15.2000	-3.3600	-15.1600	3.3100	0.0000	0.0000	0.0000	0.0000;
	66930	66250	0.028464	0.077539	0.00658	69.34	0	0	0	0	1	0	0	19.8100	-2.3200	-19.7000	1.8900	0.0000	0.0000	0.0000	0.0000;
	66252	66969	0.044924	0.08784	0.0056	62.32	0	0	0	0	1	0	0	9.5700	-5.1600	-9.5200	4.6500	0.0000	0.0000	0.0000	0.0000;
	66254	66253	0.003518	0.126099	0	106.19	0	0	1.0125	0	1	0	0	-22.0300	-6.0100	22.0400	6.6200	0.0000	0.0000	0.0000	0.0000;
	66253	66255	0.000275	0.001065	0	0	0	0	0	0	1	0	0	11.3600	2.0600	-11.3600	-2.0600	0.0000	0.0000	0.0000	0.0000;
	66253	66256	0.003737	0.024451	0.0358	297.29	0	0	0	0	1	0	0	58.8700	-1.5000	-58.7500	-1.5900	0.0000	0.0000	0.0000	0.0000;
	66253	67877	0.001821	0.011861	0.0309	324.61	0	0	0	0	1	0	0	-92.2700	-7.1800	92.4200	4.7600	0.0000	0.0000	0.0000	0.0000;
	66254	66963	0.020458	0.044327	0.00196	69.06	0	0	0	0	1	0	0	22.0300	6.0100	-21.9300	-6.0100	0.0000	0.0000	0.0000	0.0000;
	66256	66259	0.004847	0.152116	0	142.63	0	0	1	0	1	0	0	10.9800	-5.2200	-10.9700	5.4300	0.0000	0.0000	0.0000	0.0000;
	66256	66260	0.000291	0.001144	0	0	0	0	0	0	1	0	0	5.1600	0.6200	-5.1600	-0.6200	0.0000	0.0000	0.0000	0.0000;
	66256	67261	0.002777	0.018267	0.04011	282.06	0	0	0	0	1	0	0	42.6200	6.1900	-42.5700	-10.1900	0.0000	0.0000	0.0000	0.0000;
	66257	66259	-0.002375	-0.074557	0	92.63	0	0	1	0	1	0	0	-10.9700	5.3300	10.9700	-5.4300	0.0000	0.0000	0.0000	0.0000;
	66257	66279	0.012427	0.032746	0.02547	62.54	0	0	0	0	1	0	0	10.9700	-5.3300	-10.9600	2.6000	0.0000	0.0000	0.0000	0.0000;
	66258	66259	0.013889	0.435928	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66277	66261	0.015529	0.033311	0.00923	70.47	0	0	0	0	1	0	0	21.2300	-1.5100	-21.1600	0.6700	0.0000	0.0000	0.0000	0.0000;
	66261	67295	0.037062	0.094051	0.00671	69.27	0	0	0	0	1	0	0	18.6700	-2.0400	-18.5500	1.6400	0.0000	0.0000	0.0000	0.0000;
	66262	66263	0.000269	0.001047	0	0	0	0	0	0	1	0	0	15.8600	2.0300	-15.8600	-2.0200	0.0000	0.0000	0.0000	0.0000;
	66262	66265	0.060242	0.115851	0.00418	59.61	0	0	0	0	1	0	0	-9.0900	-1.9200	9.1300	1.5600	0.0000	0.0000	0.0000	0.0000;
	66268	66262	0.021583	0.060112	0.00117	57.91	0	0	0	0	1	0	0	6.7800	0.0000	-6.7700	-0.1000	0.0000	0.0000	0.0000	0.0000;
	66265	66264	0.004298	0.15455	0	88.48	0	0	1.00625	0	1	0	0	-9.1300	-1.5600	9.1400	1.6900	0.0000	0.0000	0.0000	0.0000;
	66264	66266	0.000204	0.001196	0	0	0	0	0	0	1	0	0	15.8600	1.4000	-15.8600	-1.3900	0.0000	0.0000	0.0000	0.0000;
	67246	66264	0.004089	0.019476	0.01172	268.4	0	0	0	0	1	0	0	-29.7200	-7.3100	29.7500	6.2200	0.0000	0.0000	0.0000	0.0000;
	66264	67475	0.003159	0.019645	0.02532	294.61	0	0	0	0	1	0	0	-54.7500	-9.3000	54.8400	7.1100	0.0000	0.0000	0.0000	0.0000;
	66267	66270	0.007419	0.246015	0	126.34	0	0	1	0	1	0	0	15.7000	0.6800	-15.6800	-0.1100	0.0000	0.0000	0.0000	0.0000;
	66267	66271	0.000227	0.001144	0	0	0	0	0	0	1	0	0	15.8600	4.4600	-15.8600	-4.4600	0.0000	0.0000	0.0000	0.0000;
	66267	67246	0.002072	0.014476	0.01049	263.5	0	0	0	0	1	0	0	27.8100	5.9700	-27.8000	-6.9900	0.0000	0.0000	0.0000	0.0000;
	66267	67277	0.001605	0.009558	0.01321	261.93	0	0	0	0	1	0	0	24.1500	4.6200	-24.1400	-5.9900	0.0000	0.0000	0.0000	0.0000;
	66267	67475	0.002401	0.014952	0.00857	321.33	0	0	0	0	1	0	0	-83.5200	-15.7300	83.6800	15.8000	0.0000	0.0000	0.0000	0.0000;
	66268	66270	-0.003991	-0.132336	0	101.34	0	0	1	0	1	0	0	-15.6900	-0.4200	15.6800	0.1100	0.0000	0.0000	0.0000	0.0000;
	66269	66270	0.017555	0.582146	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66272	66273	0.000203	0.001062	0	0	0	0	0	0	1	0	0	2.7700	0.9400	-2.7700	-0.9400	0.0000	0.0000	0.0000	0.0000;
	66272	67666	0.044361	0.116237	0.00761	73.67	0	0	0	0	1	0	0	-25.7400	7.3900	26.0300	-7.4500	0.0000	0.0000	0.0000	0.0000;
	66275	66274	0.00476	0.162738	0	109.11	0	0	1.00625	0	1	0	0	-22.9500	0.0700	22.9800	0.7200	0.0000	0.0000	0.0000	0.0000;
	66274	66276	0.00023	0.001166	0	0	0	0	0	0	1	0	0	-22.9800	-0.7200	22.9800	0.7300	0.0000	0.0000	0.0000	0.0000;
	66276	67849	0.003398	0.017819	0.03629	317.49	0	0	0	0	1	0	0	-73.6500	4.5100	73.8200	-7.5300	0.0000	0.0000	0.0000	0.0000;
	66277	66931	0.019959	0.041464	0.01002	61.44	0	0	0	0	1	0	0	-8.6800	3.5400	8.7000	-4.5700	0.0000	0.0000	0.0000	0.0000;
	66277	67874	0.029815	0.066218	0.00176	69.27	0	0	0	0	1	0	0	-20.3100	-4.9800	20.4300	5.0600	0.0000	0.0000	0.0000	0.0000;
	66280	66278	0.040589	0.1021	0.0039	67.04	0	0	0	0	1	0	0	15.5200	-5.7000	-15.4200	5.5300	0.0000	0.0000	0.0000	0.0000;
	66278	67289	0.0309	0.076844	0.00351	63.91	0	0	0	0	1	0	0	10.7400	-7.6100	-10.7000	7.3500	0.0000	0.0000	0.0000	0.0000;
	66280	66279	0.021879	0.048663	0.00496	59.23	0	0	0	0	1	0	0	-7.9500	2.7900	7.9700	-3.3000	0.0000	0.0000	0.0000	0.0000;
	66280	66281	0.000207	0.001135	0	0	0	0	0	0	1	0	0	2.8600	0.6100	-2.8600	-0.6100	0.0000	0.0000	0.0000	0.0000;
	66280	67172	0.055959	0.117449	0.01096	63.45	0	0	0	0	1	0	0	-10.4200	2.2900	10.4800	-3.3600	0.0000	0.0000	0.0000	0.0000;
	66282	66283	0.000243	0.001011	0	0	0	0	0	0	1	0	0	2.3700	0.4000	-2.3700	-0.4000	0.0000	0.0000	0.0000	0.0000;
	66282	66284	0.02401	0.060159	0.00392	42.59	0	0	0	0	1	0	0	1.3600	-0.5900	-1.3600	0.1700	0.0000	0.0000	0.0000	0.0000;
	66282	66917	0.050517	0.128969	0.0055	52.11	0	0	0	0	1	0	0	-3.0400	0.2700	3.0500	-0.8600	0.0000	0.0000	0.0000	0.0000;
	66282	67948	0.179225	0.380942	0.01278	44.51	0	0	0	0	1	0	0	-0.6900	-0.0800	0.6900	-1.3000	0.0000	0.0000	0.0000	0.0000;
	66284	66285	0.000255	0.001129	0	0	0	0	0	0	1	0	0	5.6800	0.9700	-5.6800	-0.9700	0.0000	0.0000	0.0000	0.0000;
	66284	66308	0.023546	0.074685	0.0054	61.83	0	0	0	0	1	0	0	9.3200	-3.7800	-9.3000	3.2600	0.0000	0.0000	0.0000	0.0000;
	66284	66919	0.025628	0.067725	0.00781	69.66	0	0	0	0	1	0	0	-13.6400	2.6400	13.6900	-3.3700	0.0000	0.0000	0.0000	0.0000;
	66286	66287	0.064328	0.140377	0.00524	56.2	0	0	0	0	1	0	0	7.5200	0.7100	-7.4900	-1.2000	0.0000	0.0000	0.0000	0.0000;
	66289	66286	0.022943	0.065337	0.00325	68.54	0	0	0	0	1	0	0	7.2600	-0.5900	-7.2500	0.2700	0.0000	0.0000	0.0000	0.0000;
	66286	66306	0.068704	0.154296	0.01243	55.48	0	0	0	0	1	0	0	-5.5500	-1.2900	5.5700	-0.0200	0.0000	0.0000	0.0000	0.0000;
	66287	66292	0.07084	0.189844	0.00272	37.17	0	0	0	0	1	0	0	3.6500	0.0200	-3.6400	-0.2900	0.0000	0.0000	0.0000	0.0000;
	66289	66288	0.003233	0.109008	0	96.46	0	0	1	0	1	0	0	-8.1900	0.4700	8.1900	-0.4000	0.0000	0.0000	0.0000	0.0000;
	66288	66290	0.000217	0.001184	0	0	0	0	0	0	1	0	0	3.8300	1.4000	-3.8300	-1.4000	0.0000	0.0000	0.0000	0.0000;
	66288	67860	0.004202	0.023363	0.03392	251.93	0	0	0	0	1	0	0	-12.0300	-1.0000	12.0300	-2.6600	0.0000	0.0000	0.0000	0.0000;
	66291	66292	0.029881	0.065324	0.00168	57.39	0	0	0	0	1	0	0	1.0300	0.1400	-1.0300	-0.3200	0.0000	0.0000	0.0000	0.0000;
	67386	66291	0.070656	0.168044	0.0077	59.33	0	0	0	0	1	0	0	5.1800	0.8800	-5.1600	-1.6600	0.0000	0.0000	0.0000	0.0000;
	66292	66293	0.000269	0.001088	0	0	0	0	0	0	1	0	0	4.6800	0.6100	-4.6800	-0.6100	0.0000	0.0000	0.0000	0.0000;
	66294	66295	0.00022	0.001178	0	0	0	0	0	0	1	0	0	-3.5900	-1.2300	3.5900	1.2300	0.0000	0.0000	0.0000	0.0000;
	66295	66440	0.043181	0.117426	0.0089	47.58	0	0	0	0	1	0	0	8.0400	-1.2400	-8.0100	0.3500	0.0000	0.0000	0.0000	0.0000;
	66295	68119	0.039921	0.110472	0.0069	50.83	0	0	0	0	1	0	0	-11.6300	0.0100	11.6800	-0.6300	0.0000	0.0000	0.0000	0.0000;
	66296	66298	0.024507	0.064377	0.00333	51.59	0	0	0	0	1	0	0	5.8400	-1.7900	-5.8300	1.4500	0.0000	0.0000	0.0000	0.0000;
	66301	66296	0.073004	0.172861	0.00482	34.5	0	0	0	0	1	0	0	8.2800	-1.7100	-8.2300	1.3000	0.0000	0.0000	0.0000	0.0000;
	66298	66297	0.003427	0.104995	0	93.56	0	0	1	0	1	0	0	-11.7000	1.2400	11.7000	-1.1100	0.0000	0.0000	0.0000	0.0000;
	66297	66299	0.000248	0.001196	0	0	0	0	0	0	1	0	0	4.6900	1.3800	-4.6900	-1.3800	0.0000	0.0000	0.0000	0.0000;
	66297	67106	0.003844	0.025852	0.15747	271.84	0	0	0	0	1	0	0	-28.4200	6.5200	28.4600	-23.3300	0.0000	0.0000	0.0000	0.0000;
	67860	66297	0.002837	0.016284	0.03833	251.69	0	0	0	0	1	0	0	-12.0300	2.6600	12.0400	-6.7900	0.0000	0.0000	0.0000	0.0000;
	66298	67386	0.038004	0.079302	0.00642	64.48	0	0	0	0	1	0	0	17.5300	-2.6900	-17.4200	2.2200	0.0000	0.0000	0.0000	0.0000;
	66301	66300	0.003722	0.137449	0	61.78	0	0	1	0	1	0	0	-8.2800	1.7100	8.2800	-1.6200	0.0000	0.0000	0.0000	0.0000;
	66300	66302	0.000221	0.001067	0	0	0	0	0	0	1	0	0	4.5200	0.7200	-4.5200	-0.7200	0.0000	0.0000	0.0000	0.0000;
	67723	66300	0.005768	0.032733	0.0337	214.82	0	0	0	0	1	0	0	12.8100	-4.5300	-12.8000	0.9000	0.0000	0.0000	0.0000	0.0000;
	66304	66303	0.003419	0.090992	0	82.43	0	0	1	0	1	0	0	-4.1600	-0.6300	4.1600	0.6400	0.0000	0.0000	0.0000	0.0000;
	66303	66305	0.000275	0.00113	0	0	0	0	0	0	1	0	0	18.3100	10.5400	-18.3100	-10.5400	0.0000	0.0000	0.0000	0.0000;
	66303	66312	0.003579	0.023881	0.0122	266.02	0	0	0	0	1	0	0	25.7100	-7.7800	-25.6900	6.6100	0.0000	0.0000	0.0000	0.0000;
	66303	67501	0.003931	0.02025	0.01265	292.22	0	0	0	0	1	0	0	-48.1800	-3.4000	48.2700	2.4600	0.0000	0.0000	0.0000	0.0000;
	68334	66304	0.064379	0.152737	0.00543	59.23	0	0	0	0	1	0	0	-4.1500	-1.1900	4.1600	0.6300	0.0000	0.0000	0.0000	0.0000;
	66306	67494	0.013158	0.031677	0.001	70.33	0	0	0	0	1	0	0	-23.8800	-1.5800	23.9500	1.6300	0.0000	0.0000	0.0000	0.0000;
	66307	66310	0.007551	0.239491	0	217.05	0	0	1	0	1	0	0	9.1400	1.2600	-9.1300	-1.0700	0.0000	0.0000	0.0000	0.0000;
	66307	66311	0.000224	0.001123	0	0	0	0	0	0	1	0	0	-9.1400	-1.2600	9.1400	1.2600	0.0000	0.0000	0.0000	0.0000;
	66308	66310	-0.003597	-0.114081	0	92.05	0	0	1	0	1	0	0	-9.1300	-1.1600	9.1300	1.0700	0.0000	0.0000	0.0000	0.0000;
	66308	67463	0.033985	0.068646	0.00288	46.92	0	0	0	0	1	0	0	-1.2400	-3.8900	1.2500	3.5800	0.0000	0.0000	0.0000	0.0000;
	66309	66310	0.019105	0.605968	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66311	67465	0.003139	0.021755	0.00939	258.84	0	0	0	0	1	0	0	21.9600	-2.8500	-21.9400	1.9200	0.0000	0.0000	0.0000	0.0000;
	66311	67501	0.003234	0.0194	0.02086	274.07	0	0	0	0	1	0	0	-31.0900	1.5900	31.1200	-3.6900	0.0000	0.0000	0.0000	0.0000;
	66313	66312	0.003347	0.096873	0	70.3	0	0	1.00625	0	1	0	0	-1.5800	-1.7500	1.5800	1.7600	0.0000	0.0000	0.0000	0.0000;
	66312	66314	0.000257	0.001064	0	0	0	0	0	0	1	0	0	18.3100	7.1800	-18.3100	-7.1800	0.0000	0.0000	0.0000	0.0000;
	67465	66312	0.003103	0.020722	0.01339	262.56	0	0	0	0	1	0	0	24.8200	0.5700	-24.8100	-1.9100	0.0000	0.0000	0.0000	0.0000;
	68129	66312	0.002849	0.017512	0.03412	274.33	0	0	0	0	1	0	0	-30.5800	10.1000	30.6100	-13.6400	0.0000	0.0000	0.0000	0.0000;
	67578	66313	0.034719	0.091536	0.00205	48.07	0	0	0	0	1	0	0	-1.5800	-1.9700	1.5800	1.7500	0.0000	0.0000	0.0000	0.0000;
	66315	66316	0.000208	0.001019	0	0	0	0	0	0	1	0	0	1.6900	0.3500	-1.6900	-0.3500	0.0000	0.0000	0.0000	0.0000;
	66315	66317	0.106505	0.248623	0.00833	76.81	0	0	0	0	1	0	0	-8.4700	-0.3700	8.5400	-0.3100	0.0000	0.0000	0.0000	0.0000;
	66323	66315	0.038279	0.105863	0.01318	56.53	0	0	0	0	1	0	0	-0.8300	-2.0200	0.8300	0.6900	0.0000	0.0000	0.0000	0.0000;
	67181	66315	0.05071	0.106132	0.03842	68.87	0	0	0	0	1	0	0	-5.9400	-3.1700	5.9500	-0.6700	0.0000	0.0000	0.0000	0.0000;
	66691	66317	0.062588	0.175889	0.01575	77.8	0	0	0	0	1	0	0	10.2600	-1.5900	-10.1900	0.1300	0.0000	0.0000	0.0000	0.0000;
	66319	66318	0.000195	0.014994	0	766.36	0	0	1	0	1	0	0	-30.6400	7.8600	30.6400	-7.7100	0.0000	0.0000	0.0000	0.0000;
	66318	66321	0.000209	0.001099	0	0	0	0	0	0	1	0	0	-30.6400	-89.6000	30.6600	89.7000	0.0000	0.0000	0.0000	0.0000;
	66320	66319	0.004036	0.148606	0	69.44	0	0	1	0	1	0	0	-2.4600	2.8300	2.4700	-2.8100	0.0000	0.0000	0.0000	0.0000;
	66319	66322	0.000234	0.001096	0	0	0	0	0	0	1	0	0	28.1700	-5.0500	-28.1700	5.0600	0.0000	0.0000	0.0000	0.0000;
	66320	66323	0.005525	0.012381	0.01158	52.96	0	0	0	0	1	0	0	2.4600	-2.8300	-2.4600	1.6600	0.0000	0.0000	0.0000	0.0000;
	67705	66321	0.000903	0.012223	1.10329	2264.81	0	0	0	0	1	0	0	30.6800	-21.1700	-30.6600	-89.7000	0.0000	0.0000	0.0000	0.0000;
	67185	66322	0.008213	0.059101	0.11597	269.06	0	0	0	0	1	0	0	-15.0900	-9.1700	15.1100	-2.2800	0.0000	0.0000	0.0000	0.0000;
	67186	66322	0.009966	0.062629	0.05454	234.03	0	0	0	0	1	0	0	-6.3100	-2.2500	6.3100	-3.1900	0.0000	0.0000	0.0000	0.0000;
	66694	66324	0.014502	0.080159	0.05425	282.41	0	0	0	0	1	0	0	29.7700	8.0700	-29.6300	-12.8700	0.0000	0.0000	0.0000	0.0000;
	66324	66850	0.009308	0.051139	0.07212	279.1	0	0	0	0	1	0	0	25.5500	-11.4300	-25.4900	4.4700	0.0000	0.0000	0.0000	0.0000;
	66325	66326	0.000242	0.001008	0	0	0	0	0	0	1	0	0	1.5800	1.0900	-1.5800	-1.0900	0.0000	0.0000	0.0000	0.0000;
	66325	66762	0.061755	0.186113	0.01635	47.07	0	0	0	0	1	0	0	-0.2400	0.1900	0.2400	-1.6500	0.0000	0.0000	0.0000	0.0000;
	66328	66327	0.058366	0.161588	0.02226	60.82	0	0	0	0	1	0	0	-0.2400	1.2100	0.2400	-3.3900	0.0000	0.0000	0.0000	0.0000;
	66332	66327	0.092394	0.238344	0.01008	54.44	0	0	0	0	1	0	0	1.7600	-4.0300	-1.7400	3.0900	0.0000	0.0000	0.0000	0.0000;
	67771	66328	0.084665	0.243799	0.00695	63.21	0	0	0	0	1	0	0	0.1800	2.8300	-0.1700	-3.5000	0.0000	0.0000	0.0000	0.0000;
	68582	66328	0.099959	0.282156	0.00825	40.81	0	0	0	0	1	0	0	1.4400	-3.0100	-1.4300	2.2300	0.0000	0.0000	0.0000	0.0000;
	66330	66329	0.000125	0.010762	0	525.19	0	0	1	0	1	0	0	-14.5300	24.0200	14.5300	-23.9200	0.0000	0.0000	0.0000	0.0000;
	66329	66331	0.000247	0.001144	0	0	0	0	0	0	1	0	0	9.7200	3.4000	-9.7200	-3.4000	0.0000	0.0000	0.0000	0.0000;
	66329	66453	0.000786	0.013245	1.26413	1934.23	0	0	0	0	1	0	0	-62.8800	8.9200	62.9500	-122.3700	0.0000	0.0000	0.0000	0.0000;
	67947	66329	0.000841	0.012438	1.54025	2178.47	0	0	0	0	1	0	0	-38.4000	82.8000	38.6300	-223.3200	0.0000	0.0000	0.0000	0.0000;
	67340	66330	0.015131	0.079962	0.05185	245.29	0	0	0	0	1	0	0	-2.3600	-3.2400	2.3700	-1.5300	0.0000	0.0000	0.0000	0.0000;
	67940	66330	0.012062	0.081426	0.09767	236.36	0	0	0	0	1	0	0	-12.1000	13.7900	12.1600	-22.4900	0.0000	0.0000	0.0000	0.0000;
	67939	66332	0.158796	0.384188	0.01147	48.82	0	0	0	0	1	0	0	2.8000	-4.7400	-2.7500	3.7400	0.0000	0.0000	0.0000	0.0000;
	66334	66333	0.004044	0.134265	0	83.47	0	0	1.00625	0	1	0	0	-0.1800	3.5400	0.1800	-3.5200	0.0000	0.0000	0.0000	0.0000;
	66333	66335	0.000245	0.0011	0	0	0	0	0	0	1	0	0	3.3900	0.6000	-3.3900	-0.6000	0.0000	0.0000	0.0000	0.0000;
	66334	67111	0.21248	0.564728	0.01327	66.38	0	0	0	0	1	0	0	-2.1400	-3.0700	2.1700	1.9100	0.0000	0.0000	0.0000	0.0000;
	66337	66336	0.003426	0.10754	0	83.69	0	0	1.00625	0	1	0	0	-4.8900	1.5400	4.9000	-1.5100	0.0000	0.0000	0.0000	0.0000;
	66336	66338	0.000234	0.001137	0	0	0	0	0	0	1	0	0	-4.9000	-29.2200	4.9000	29.2300	0.0000	0.0000	0.0000	0.0000;
	67508	66338	0.012641	0.082584	0.21216	252.15	0	0	0	0	1	0	0	0.3300	6.3700	-0.2900	-27.8100	0.0000	0.0000	0.0000	0.0000;
	66338	68583	0.037981	0.173881	0.17688	240.43	0	0	0	0	1	0	0	-4.6000	-1.4200	4.6300	-16.0700	0.0000	0.0000	0.0000	0.0000;
	66339	66340	0.000217	0.001163	0	0	0	0	0	0	1	0	0	5.1100	0.9000	-5.1100	-0.9000	0.0000	0.0000	0.0000	0.0000;
	66339	66342	0.015712	0.038411	0.00194	60.3	0	0	0	0	1	0	0	-3.4400	-0.0600	3.4400	-0.1300	0.0000	0.0000	0.0000	0.0000;
	66339	66347	0.033051	0.096403	0.00276	54.89	0	0	0	0	1	0	0	0.8900	0.4900	-0.8900	-0.7700	0.0000	0.0000	0.0000	0.0000;
	66341	66344	0.005227	0.196956	0	211.63	0	0	1	0	1	0	0	11.0700	3.9200	-11.0600	-3.6500	0.0000	0.0000	0.0000	0.0000;
	66341	66345	0.000249	0.001197	0	0	0	0	0	0	1	0	0	-11.0700	-42.7500	11.0700	42.7800	0.0000	0.0000	0.0000	0.0000;
	66341	66346	0.000212	0.00113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66342	66344	-0.001802	-0.067921	0	111.63	0	0	1	0	1	0	0	-11.0600	-3.7400	11.0600	3.6500	0.0000	0.0000	0.0000	0.0000;
	66342	66347	0.027112	0.081496	0.0059	61.71	0	0	0	0	1	0	0	2.7100	0.5600	-2.7100	-1.1500	0.0000	0.0000	0.0000	0.0000;
	67771	66342	0.049219	0.115226	0.00308	61.07	0	0	0	0	1	0	0	0.2100	-1.4700	-0.2100	1.1600	0.0000	0.0000	0.0000	0.0000;
	66343	66344	0.013978	0.526714	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66345	66872	0.03185	0.181046	0.18056	228.09	0	0	0	0	1	0	0	8.6800	-23.1000	-8.6000	4.7500	0.0000	0.0000	0.0000	0.0000;
	66345	67218	0.029941	0.189652	0.1084	194.02	0	0	0	0	1	0	0	4.8300	-13.2400	-4.8000	2.1900	0.0000	0.0000	0.0000	0.0000;
	66345	67508	0.020898	0.141753	0.07376	259.43	0	0	0	0	1	0	0	-16.8600	-6.6600	16.9200	-0.5200	0.0000	0.0000	0.0000	0.0000;
	66345	68465	0.024358	0.151831	0.12431	242.17	0	0	0	0	1	0	0	-7.7200	0.2300	7.7400	-12.6600	0.0000	0.0000	0.0000	0.0000;
	66347	67771	0.066092	0.163381	0.00699	46.04	0	0	0	0	1	0	0	-1.5100	0.2500	1.5100	-0.9500	0.0000	0.0000	0.0000	0.0000;
	66349	66348	0.103435	0.264885	0.00857	63.97	0	0	0	0	1	0	0	2.3000	4.8500	-2.2700	-5.5200	0.0000	0.0000	0.0000	0.0000;
	66348	66351	0.086332	0.220888	0.01096	50.65	0	0	0	0	1	0	0	-3.2900	3.8400	3.3200	-4.7200	0.0000	0.0000	0.0000	0.0000;
	66769	66349	0.102102	0.255051	0.00786	51.48	0	0	0	0	1	0	0	3.6000	-2.1400	-3.5800	1.4700	0.0000	0.0000	0.0000	0.0000;
	66349	67468	0.078332	0.221898	0.00602	66.46	0	0	0	0	1	0	0	-1.4000	-7.2100	1.4400	6.7700	0.0000	0.0000	0.0000	0.0000;
	66351	66350	0.016806	0.042801	0.00197	51.83	0	0	0	0	1	0	0	0.3600	3.6200	-0.3600	-3.7800	0.0000	0.0000	0.0000	0.0000;
	67412	66350	0.110963	0.206105	0.00432	68.08	0	0	0	0	1	0	0	9.6800	1.2000	-9.5600	-1.3600	0.0000	0.0000	0.0000	0.0000;
	66351	66352	0.000273	0.001191	0	0	0	0	0	0	1	0	0	9.9100	3.1500	-9.9100	-3.1500	0.0000	0.0000	0.0000	0.0000;
	67412	66351	0.06274	0.148015	0.00275	69.95	0	0	0	0	1	0	0	13.7300	2.1300	-13.5900	-2.0500	0.0000	0.0000	0.0000	0.0000;
	66354	66353	0.000173	0.012046	0	614.98	0	0	1	0	1	0	0	-38.7800	31.1000	38.7900	-30.7500	0.0000	0.0000	0.0000	0.0000;
	66353	66355	0.000201	0.001025	0	0	0	0	0	0	1	0	0	9.9100	4.2300	-9.9100	-4.2300	0.0000	0.0000	0.0000	0.0000;
	67315	66353	0.000908	0.017029	1.63697	2390.88	0	0	0	0	1	0	0	-144.7100	-28.3000	144.9500	-108.5700	0.0000	0.0000	0.0000	0.0000;
	67602	66353	0.001168	0.01783	2.11213	2573.09	0	0	0	0	1	0	0	-107.8300	234.6000	109.3400	-404.7800	0.0000	0.0000	0.0000	0.0000;
	66353	67768	0.00046	0.00757	0.7283	2313.66	0	0	0	0	1	0	0	162.3700	-168.7600	-162.1300	109.5700	0.0000	0.0000	0.0000	0.0000;
	66354	67417	0.00402	0.02431	0.02813	256.88	0	0	0	0	1	0	0	38.7800	-31.1000	-38.6700	29.3200	0.0000	0.0000	0.0000	0.0000;
	66357	66356	0.004476	0.153755	0	86.65	0	0	1	0	1	0	0	-7.0200	0.4100	7.0200	-0.3400	0.0000	0.0000	0.0000	0.0000;
	66356	66358	0.000297	0.001113	0	0	0	0	0	0	1	0	0	7.7700	4.2400	-7.7700	-4.2400	0.0000	0.0000	0.0000	0.0000;
	66361	66356	0.003513	0.020297	0.01732	297.09	0	0	0	0	1	0	0	-8.0400	6.9900	8.0500	-8.8400	0.0000	0.0000	0.0000	0.0000;
	66356	66806	0.004103	0.018914	0.05272	279.81	0	0	0	0	1	0	0	-22.8400	4.9400	22.8600	-10.5300	0.0000	0.0000	0.0000	0.0000;
	66368	66357	0.034177	0.087553	0.00383	66.7	0	0	0	0	1	0	0	-5.2100	-1.2400	5.2200	0.8500	0.0000	0.0000	0.0000	0.0000;
	66357	66372	0.054549	0.129179	0.00693	55.12	0	0	0	0	1	0	0	1.8000	-1.2500	-1.8000	0.5100	0.0000	0.0000	0.0000	0.0000;
	66359	66360	0.000216	0.00112	0	0	0	0	0	0	1	0	0	6.9900	0.1900	-6.9900	-0.1900	0.0000	0.0000	0.0000	0.0000;
	66359	66808	0.04583	0.125113	0.00503	60.94	0	0	0	0	1	0	0	-6.8200	-1.0900	6.8400	0.6000	0.0000	0.0000	0.0000	0.0000;
	66361	66371	0.008104	0.048497	0.03476	254.35	0	0	0	0	1	0	0	-2.2500	-11.8500	2.2600	8.1200	0.0000	0.0000	0.0000	0.0000;
	66824	66361	0.006851	0.03722	0.0373	258.82	0	0	0	0	1	0	0	-18.1500	3.0200	18.1700	-6.9400	0.0000	0.0000	0.0000	0.0000;
	67395	66361	0.005961	0.033265	0.05324	304.83	0	0	0	0	1	0	0	16.7600	-13.3300	-16.7400	7.7000	0.0000	0.0000	0.0000	0.0000;
	66362	66363	0.000289	0.001129	0	0	0	0	0	0	1	0	0	3.7700	0.5500	-3.7700	-0.5500	0.0000	0.0000	0.0000	0.0000;
	66362	66370	0.023698	0.051128	0.00908	68.4	0	0	0	0	1	0	0	-4.5900	-1.3100	4.5900	0.3300	0.0000	0.0000	0.0000	0.0000;
	66362	66372	0.073987	0.162853	0.00502	60.45	0	0	0	0	1	0	0	0.8200	0.7600	-0.8100	-1.3000	0.0000	0.0000	0.0000	0.0000;
	66364	66365	0.042177	0.113028	0.00435	64.68	0	0	0	0	1	0	0	-0.1300	-0.4800	0.1300	0.0100	0.0000	0.0000	0.0000	0.0000;
	66364	67362	0.047558	0.106839	0.00775	70.5	0	0	0	0	1	0	0	-2.7900	-0.0200	2.7900	-0.8100	0.0000	0.0000	0.0000	0.0000;
	67156	66365	0.035006	0.097961	0.00835	59.03	0	0	0	0	1	0	0	3.4700	0.6100	-3.4700	-1.5100	0.0000	0.0000	0.0000	0.0000;
	66368	66366	0.035378	0.08096	0.00331	59.88	0	0	0	0	1	0	0	1.9600	0.7200	-1.9600	-1.0800	0.0000	0.0000	0.0000	0.0000;
	66367	66368	0.000285	0.001188	0	0	0	0	0	0	1	0	0	-3.2500	-0.5100	3.2500	0.5100	0.0000	0.0000	0.0000	0.0000;
	66370	66369	0.003695	0.095966	0	104.73	0	0	1	0	1	0	0	-9.7300	-1.7700	9.7300	1.8600	0.0000	0.0000	0.0000	0.0000;
	66369	66371	0.000222	0.001097	0	0	0	0	0	0	1	0	0	-9.7300	-1.8600	9.7300	1.8600	0.0000	0.0000	0.0000	0.0000;
	66700	66371	0.010614	0.058127	0.0233	277.86	0	0	0	0	1	0	0	27.4900	-2.8100	-27.4100	0.6600	0.0000	0.0000	0.0000	0.0000;
	66371	67221	0.016571	0.112509	0.08912	225.31	0	0	0	0	1	0	0	10.5400	-5.1500	-10.5300	-4.4700	0.0000	0.0000	0.0000	0.0000;
	66371	67337	0.015885	0.102105	0.122	232.69	0	0	0	0	1	0	0	4.8800	-5.4900	-4.8700	-7.8000	0.0000	0.0000	0.0000	0.0000;
	66373	66374	0.000266	0.001013	0	0	0	0	0	0	1	0	0	2.8700	0.2900	-2.8700	-0.2900	0.0000	0.0000	0.0000	0.0000;
	66373	66376	0.040914	0.090868	0.00612	49.88	0	0	0	0	1	0	0	1.6700	-0.9200	-1.6700	0.2700	0.0000	0.0000	0.0000	0.0000;
	66380	66373	0.043139	0.125828	0.00602	59.15	0	0	0	0	1	0	0	1.8100	2.3600	-1.8100	-3.0000	0.0000	0.0000	0.0000	0.0000;
	66383	66373	0.041331	0.108113	0.00397	54.89	0	0	0	0	1	0	0	5.7000	-3.3000	-5.6900	2.9100	0.0000	0.0000	0.0000	0.0000;
	66373	67090	0.047617	0.128316	0.00702	59.11	0	0	0	0	1	0	0	2.9500	0.7200	-2.9500	-1.4600	0.0000	0.0000	0.0000	0.0000;
	66375	66376	0.000279	0.001191	0	0	0	0	0	0	1	0	0	-1.7200	-0.2800	1.7200	0.2800	0.0000	0.0000	0.0000	0.0000;
	66376	67355	0.059488	0.122135	0.00588	35.53	0	0	0	0	1	0	0	-0.0500	-0.5400	0.0500	-0.0900	0.0000	0.0000	0.0000	0.0000;
	66377	66378	0.000272	0.001143	0	0	0	0	0	0	1	0	0	3.2800	0.6900	-3.2800	-0.6900	0.0000	0.0000	0.0000	0.0000;
	66515	66377	0.037536	0.107716	0.00389	58.18	0	0	0	0	1	0	0	6.6500	-0.0900	-6.6300	-0.2900	0.0000	0.0000	0.0000	0.0000;
	66377	66518	0.037442	0.090888	0.0038	52.79	0	0	0	0	1	0	0	3.3500	-0.4100	-3.3400	0.0100	0.0000	0.0000	0.0000	0.0000;
	66380	66379	0.003172	0.124383	0	87.14	0	0	1.00625	0	1	0	0	-1.8100	-2.3600	1.8100	2.3700	0.0000	0.0000	0.0000	0.0000;
	66379	66381	0.000263	0.001194	0	0	0	0	0	0	1	0	0	7.2900	3.5700	-7.2900	-3.5700	0.0000	0.0000	0.0000	0.0000;
	66379	66386	0.006308	0.03474	0.02132	278.4	0	0	0	0	1	0	0	-35.2700	1.1700	35.3500	-3.0600	0.0000	0.0000	0.0000	0.0000;
	66379	66516	0.004314	0.027445	0.05096	258.58	0	0	0	0	1	0	0	26.1700	-7.1000	-26.1400	1.7900	0.0000	0.0000	0.0000	0.0000;
	66382	66383	0.000232	0.001018	0	0	0	0	0	0	1	0	0	-3.5300	-1.1000	3.5300	1.1000	0.0000	0.0000	0.0000	0.0000;
	66383	67886	0.04419	0.089223	0.01057	59.12	0	0	0	0	1	0	0	-9.2300	2.2000	9.2700	-3.2600	0.0000	0.0000	0.0000	0.0000;
	66385	66384	0.006111	0.181824	0	106.98	0	0	1.0125	0	1	0	0	-21.8800	-2.8300	21.9000	3.6600	0.0000	0.0000	0.0000	0.0000;
	66384	66386	0.000265	0.001122	0	0	0	0	0	0	1	0	0	-21.9000	-8.3500	21.9000	8.3500	0.0000	0.0000	0.0000	0.0000;
	66387	66385	0.032052	0.084592	0.00317	63.47	0	0	0	0	1	0	0	-12.5300	-1.1800	12.5800	0.9600	0.0000	0.0000	0.0000	0.0000;
	66386	66388	0.003718	0.023972	0.0256	298.41	0	0	0	0	1	0	0	-57.2500	-5.2900	57.3600	3.2400	0.0000	0.0000	0.0000	0.0000;
	66387	66509	0.095809	0.219722	0.00885	50.48	0	0	0	0	1	0	0	2.9600	0.6600	-2.9500	-1.6000	0.0000	0.0000	0.0000	0.0000;
	66388	67337	0.004839	0.028044	0.27523	337.55	0	0	0	0	1	0	0	-31.4800	-12.7000	31.5300	-17.0000	0.0000	0.0000	0.0000	0.0000;
	66388	67806	0.004079	0.028963	0.02907	276.61	0	0	0	0	1	0	0	-35.1800	6.4300	35.2300	-9.2400	0.0000	0.0000	0.0000	0.0000;
	66400	66389	0.027439	0.077925	0.00484	43.34	0	0	0	0	1	0	0	-1.0200	-2.4800	1.0200	1.9600	0.0000	0.0000	0.0000	0.0000;
	66389	67624	0.04213	0.093532	0.00427	48.59	0	0	0	0	1	0	0	-3.6000	-2.4700	3.6100	2.0300	0.0000	0.0000	0.0000	0.0000;
	66390	66391	0.042153	0.098117	0.00409	56.72	0	0	0	0	1	0	0	4.2800	-0.0100	-4.2700	-0.4200	0.0000	0.0000	0.0000	0.0000;
	66390	66402	0.029003	0.084052	0.01017	59.03	0	0	0	0	1	0	0	-6.3400	-0.1400	6.3500	-0.9300	0.0000	0.0000	0.0000	0.0000;
	66391	66392	0.000274	0.001112	0	0	0	0	0	0	1	0	0	5.3100	2.3200	-5.3100	-2.3200	0.0000	0.0000	0.0000	0.0000;
	66391	66434	0.056995	0.153466	0.00809	50.66	0	0	0	0	1	0	0	-4.2000	0.4600	4.2100	-1.3100	0.0000	0.0000	0.0000	0.0000;
	66435	66391	0.022269	0.063415	0.0046	53.35	0	0	0	0	1	0	0	-0.6400	-0.6100	0.6400	0.1100	0.0000	0.0000	0.0000	0.0000;
	66391	66436	0.094355	0.207229	0.00541	42.86	0	0	0	0	1	0	0	2.5200	-2.4900	-2.5100	1.9300	0.0000	0.0000	0.0000	0.0000;
	66393	66396	0.000865	0.058078	0	830.85	0	0	1	0	1	0	0	34.7100	-9.6200	-34.7000	10.3200	0.0000	0.0000	0.0000	0.0000;
	66393	66397	0.000263	0.001157	0	0	0	0	0	0	1	0	0	6.2500	1.4900	-6.2500	-1.4900	0.0000	0.0000	0.0000	0.0000;
	66393	66635	0.000806	0.012393	1.00634	2430.58	0	0	0	0	1	0	0	63.6200	-92.8600	-63.5800	-15.5800	0.0000	0.0000	0.0000	0.0000;
	66393	67103	0.000557	0.009067	1.0258	2363.33	0	0	0	0	1	0	0	-104.5800	-48.3900	104.6400	-61.4300	0.0000	0.0000	0.0000	0.0000;
	66394	66396	-0.000596	-0.040052	0	680.85	0	0	1	0	1	0	0	-34.7000	9.8400	34.7000	-10.3200	0.0000	0.0000	0.0000	0.0000;
	66405	66394	0.007044	0.040432	0.0195	273.98	0	0	0	0	1	0	0	-34.6200	8.2000	34.7000	-9.8400	0.0000	0.0000	0.0000	0.0000;
	66395	66396	0.001442	0.09681	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66398	66399	0.000232	0.001197	0	0	0	0	0	0	1	0	0	6.2500	1.9700	-6.2500	-1.9700	0.0000	0.0000	0.0000	0.0000;
	66398	66400	0.036213	0.069984	0.00265	54.11	0	0	0	0	1	0	0	-9.0000	1.0900	9.0300	-1.3200	0.0000	0.0000	0.0000	0.0000;
	66502	66398	0.04256	0.118719	0.00327	49.92	0	0	0	0	1	0	0	-2.7400	2.7300	2.7500	-3.0700	0.0000	0.0000	0.0000	0.0000;
	66400	66401	0.000222	0.001002	0	0	0	0	0	0	1	0	0	6.2500	1.5200	-6.2500	-1.5100	0.0000	0.0000	0.0000	0.0000;
	66515	66400	0.055855	0.113432	0.00677	62.66	0	0	0	0	1	0	0	14.7700	-2.7700	-14.6500	2.2800	0.0000	0.0000	0.0000	0.0000;
	66402	66403	0.000259	0.001091	0	0	0	0	0	0	1	0	0	2.3000	0.8000	-2.3000	-0.8000	0.0000	0.0000	0.0000	0.0000;
	66402	67883	0.017578	0.047801	0.00212	61.85	0	0	0	0	1	0	0	-8.6500	0.1300	8.6600	-0.3300	0.0000	0.0000	0.0000	0.0000;
	66404	66405	0.000299	0.001006	0	0	0	0	0	0	1	0	0	-5.8900	-0.5900	5.8900	0.5900	0.0000	0.0000	0.0000	0.0000;
	66405	67613	0.006071	0.036008	0.03808	266.21	0	0	0	0	1	0	0	28.7300	-8.7900	-28.6900	4.9400	0.0000	0.0000	0.0000	0.0000;
	66406	66407	0.000284	0.001116	0	0	0	0	0	0	1	0	0	4.8300	1.3000	-4.8300	-1.3000	0.0000	0.0000	0.0000	0.0000;
	66406	67669	0.039725	0.073918	0.0019	71.49	0	0	0	0	1	0	0	-9.6900	1.9100	9.7200	-2.0400	0.0000	0.0000	0.0000	0.0000;
	66406	67757	0.044422	0.103587	0.00774	62.03	0	0	0	0	1	0	0	4.8500	-3.2100	-4.8400	2.4300	0.0000	0.0000	0.0000	0.0000;
	66408	66409	0.000221	0.001022	0	0	0	0	0	0	1	0	0	2.2800	0.7800	-2.2800	-0.7800	0.0000	0.0000	0.0000	0.0000;
	66408	67346	0.036469	0.107128	0.00531	37.49	0	0	0	0	1	0	0	4.2900	-3.9100	-4.2800	3.3800	0.0000	0.0000	0.0000	0.0000;
	66408	67669	0.06757	0.194516	0.00443	52.59	0	0	0	0	1	0	0	-6.5700	3.1300	6.6100	-3.4900	0.0000	0.0000	0.0000	0.0000;
	66410	67057	0.080766	0.172829	0.01055	42.62	0	0	0	0	1	0	0	-2.0100	0.1000	2.0100	-1.1600	0.0000	0.0000	0.0000	0.0000;
	67079	66410	0.116625	0.291047	0.01047	47.24	0	0	0	0	1	0	0	-0.8200	-0.6800	0.8200	-0.3700	0.0000	0.0000	0.0000	0.0000;
	66411	66420	0.012155	0.07759	0.0529	229.56	0	0	0	0	1	0	0	-4.9100	-17.6600	4.9400	12.4700	0.0000	0.0000	0.0000	0.0000;
	66411	67078	0.00755	0.039003	0.04761	225.1	0	0	0	0	1	0	0	2.5300	-4.9000	-2.5300	0.1200	0.0000	0.0000	0.0000	0.0000;
	66413	66412	0.036565	0.080137	0.00158	58.53	0	0	0	0	1	0	0	-4.6600	-3.1200	4.6700	2.9800	0.0000	0.0000	0.0000	0.0000;
	66412	66414	0.014148	0.043421	0.0011	37.44	0	0	0	0	1	0	0	-0.2000	-0.5200	0.2000	0.4100	0.0000	0.0000	0.0000	0.0000;
	66412	67744	0.004161	0.007835	0.00482	59.22	0	0	0	0	1	0	0	-4.7600	-2.3000	4.7600	1.8000	0.0000	0.0000	0.0000	0.0000;
	66412	67757	0.025305	0.072384	0.0013	61.26	0	0	0	0	1	0	0	-5.8800	-1.8400	5.8900	1.7300	0.0000	0.0000	0.0000	0.0000;
	66413	66415	0.048106	0.150323	0.00923	51.5	0	0	0	0	1	0	0	-1.5100	2.0200	1.5100	-2.9500	0.0000	0.0000	0.0000	0.0000;
	66427	66414	0.062634	0.157049	0.00874	54.25	0	0	0	0	1	0	0	-2.3600	-0.6400	2.3600	-0.2600	0.0000	0.0000	0.0000	0.0000;
	67744	66414	0.003754	0.010161	0.00051	56.09	0	0	0	0	1	0	0	2.7200	0.2400	-2.7200	-0.2900	0.0000	0.0000	0.0000	0.0000;
	67757	66414	0.023682	0.061095	0.00302	63.61	0	0	0	0	1	0	0	6.8000	1.4000	-6.7900	-1.6800	0.0000	0.0000	0.0000	0.0000;
	66415	66417	0.107372	0.28239	0.00666	61.26	0	0	0	0	1	0	0	-5.4400	1.6700	5.4700	-2.2600	0.0000	0.0000	0.0000	0.0000;
	66432	66416	0.096719	0.231312	0.00312	59.28	0	0	0	0	1	0	0	-6.2100	2.5800	6.2500	-2.8000	0.0000	0.0000	0.0000	0.0000;
	66483	66416	0.070035	0.134726	0.01163	63.94	0	0	0	0	1	0	0	8.4100	-3.6900	-8.3600	2.5900	0.0000	0.0000	0.0000	0.0000;
	66472	66417	0.062876	0.162483	0.00657	72.98	0	0	0	0	1	0	0	11.2800	-1.5700	-11.2000	1.1000	0.0000	0.0000	0.0000	0.0000;
	66418	66419	0.00022	0.001155	0	0	0	0	0	0	1	0	0	5.8300	2.1600	-5.8300	-2.1600	0.0000	0.0000	0.0000	0.0000;
	66420	66418	0.005825	0.037437	0.02261	243.66	0	0	0	0	1	0	0	-17.3200	-3.1600	17.3400	0.9400	0.0000	0.0000	0.0000	0.0000;
	67446	66418	0.008087	0.044759	0.02406	254.15	0	0	0	0	1	0	0	23.2100	0.8400	-23.1700	-3.1000	0.0000	0.0000	0.0000	0.0000;
	66420	66421	0.000265	0.001022	0	0	0	0	0	0	1	0	0	5.7300	3.2100	-5.7300	-3.2100	0.0000	0.0000	0.0000	0.0000;
	66422	66425	-0.0002	-0.004454	0	123.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66422	66426	0.000224	0.001055	0	0	0	0	0	0	1	0	0	3.6100	0.9200	-3.6100	-0.9200	0.0000	0.0000	0.0000	0.0000;
	66422	66427	0.000208	0.001064	0	0	0	0	0	0	1	0	0	-3.6100	-0.9200	3.6100	0.9200	0.0000	0.0000	0.0000	0.0000;
	66423	66425	0.008592	0.191465	0	61.81	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66424	66425	0.008592	0.191465	0	61.81	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66427	67744	0.153098	0.309683	0.0055	47.54	0	0	0	0	1	0	0	-1.2400	-0.2800	1.2500	-0.2800	0.0000	0.0000	0.0000	0.0000;
	66428	66429	0.000222	0.001145	0	0	0	0	0	0	1	0	0	2.1400	0.1200	-2.1400	-0.1200	0.0000	0.0000	0.0000	0.0000;
	66428	67083	0.073008	0.218108	0.01228	51.88	0	0	0	0	1	0	0	2.8200	-2.2100	-2.8100	0.9400	0.0000	0.0000	0.0000	0.0000;
	67757	66428	0.123578	0.263109	0.00966	57.72	0	0	0	0	1	0	0	4.9900	-3.0200	-4.9600	2.0900	0.0000	0.0000	0.0000	0.0000;
	66430	66431	0.000217	0.001152	0	0	0	0	0	0	1	0	0	2.4400	1.0400	-2.4400	-1.0400	0.0000	0.0000	0.0000	0.0000;
	66773	66430	0.100452	0.260481	0.00854	54.79	0	0	0	0	1	0	0	1.5800	1.2100	-1.5700	-2.1000	0.0000	0.0000	0.0000	0.0000;
	67083	66430	0.086804	0.185843	0.00713	37.42	0	0	0	0	1	0	0	0.8700	-1.8000	-0.8700	1.0600	0.0000	0.0000	0.0000	0.0000;
	66433	68604	0.006382	0.017737	0.01089	49.36	0	0	0	0	1	0	0	0.4200	-3.8100	-0.4200	2.6400	0.0000	0.0000	0.0000	0.0000;
	66434	66490	0.0362	0.089985	0.00987	70.45	0	0	0	0	1	0	0	-10.6300	2.5500	10.6700	-3.5100	0.0000	0.0000	0.0000	0.0000;
	66434	66492	0.02959	0.071723	0.00536	66.02	0	0	0	0	1	0	0	4.7700	-1.5700	-4.7700	1.0100	0.0000	0.0000	0.0000	0.0000;
	66492	66435	0.042157	0.129714	0.00148	43.74	0	0	0	0	1	0	0	2.6400	-0.2200	-2.6400	0.0700	0.0000	0.0000	0.0000	0.0000;
	67372	66436	0.040743	0.100093	0.0037	55.24	0	0	0	0	1	0	0	0.5200	1.7600	-0.5200	-2.1600	0.0000	0.0000	0.0000	0.0000;
	66438	66437	0.004039	0.120918	0	96.53	0	0	1.00625	0	1	0	0	-10.8400	-2.8500	10.8400	3.0000	0.0000	0.0000	0.0000	0.0000;
	66437	66439	0.000285	0.001199	0	0	0	0	0	0	1	0	0	-10.8400	-3.0000	10.8400	3.0000	0.0000	0.0000	0.0000	0.0000;
	66438	68597	0.049558	0.133912	0.00605	62.63	0	0	0	0	1	0	0	4.4100	-0.2500	-4.4000	-0.3800	0.0000	0.0000	0.0000	0.0000;
	66440	66441	0.000263	0.001054	0	0	0	0	0	0	1	0	0	3.2900	0.8500	-3.2900	-0.8500	0.0000	0.0000	0.0000	0.0000;
	66489	66440	0.031408	0.087988	0.01377	57.79	0	0	0	0	1	0	0	-4.7100	-1.6900	4.7200	0.2200	0.0000	0.0000	0.0000	0.0000;
	66442	66445	0.020219	0.048263	0.00125	64.56	0	0	0	0	1	0	0	-8.8400	0.8600	8.8500	-0.9600	0.0000	0.0000	0.0000	0.0000;
	66442	68606	0.017226	0.046075	0.00153	59.36	0	0	0	0	1	0	0	-5.9500	-4.4500	5.9600	4.3000	0.0000	0.0000	0.0000	0.0000;
	66444	66443	0.000279	0.017894	0	810.69	0	0	1.00625	0	1	0	0	-71.4000	-31.7000	71.4200	32.7200	0.0000	0.0000	0.0000	0.0000;
	66443	66446	0.000267	0.001111	0	0	0	0	0	0	1	0	0	36.3200	7.0700	-36.3100	-7.0600	0.0000	0.0000	0.0000	0.0000;
	66443	66447	0.000212	0.001067	0	0	0	0	0	0	1	0	0	-107.7400	-39.7900	107.7600	39.9200	0.0000	0.0000	0.0000	0.0000;
	66445	66444	0.0034	0.107473	0	113.18	0	0	1.0125	0	1	0	0	-27.7200	-14.3700	27.7500	15.3600	0.0000	0.0000	0.0000	0.0000;
	66445	66448	0.01745	0.04693	0.0024	70.04	0	0	0	0	1	0	0	13.9100	1.1000	-13.8800	-1.2700	0.0000	0.0000	0.0000	0.0000;
	67372	66445	0.017336	0.034004	0.00706	79.65	0	0	0	0	1	0	0	25.6400	-6.1200	-25.5300	5.5800	0.0000	0.0000	0.0000	0.0000;
	66450	66449	0.000307	0.019102	0	727.34	0	0	1	0	1	0	0	-41.1700	22.7500	41.1800	-22.2800	0.0000	0.0000	0.0000	0.0000;
	66449	66453	0.000283	0.001094	0	0	0	0	0	0	1	0	0	-41.1800	-113.1900	41.2200	113.3600	0.0000	0.0000	0.0000	0.0000;
	66451	66450	0.003836	0.108241	0	114.05	0	0	1	0	1	0	0	-15.9100	-3.7900	15.9200	4.1200	0.0000	0.0000	0.0000	0.0000;
	66450	66452	0.000229	0.001184	0	0	0	0	0	0	1	0	0	9.7300	3.2500	-9.7300	-3.2500	0.0000	0.0000	0.0000	0.0000;
	66450	66460	0.013039	0.078068	0.05231	250.16	0	0	0	0	1	0	0	6.4600	-3.9800	-6.4600	-0.7200	0.0000	0.0000	0.0000	0.0000;
	66466	66450	0.005244	0.028168	0.18971	231.46	0	0	0	0	1	0	0	-9.0300	9.0300	9.0500	-26.1500	0.0000	0.0000	0.0000	0.0000;
	66454	66451	0.018722	0.044185	0.001	66.5	0	0	0	0	1	0	0	-7.1400	-2.1400	7.1500	2.0800	0.0000	0.0000	0.0000	0.0000;
	66457	66451	0.01743	0.046337	0.0008	68.29	0	0	0	0	1	0	0	-8.7500	-1.7400	8.7600	1.7100	0.0000	0.0000	0.0000	0.0000;
	66454	66455	0.000268	0.001032	0	0	0	0	0	0	1	0	0	9.4000	4.7200	-9.4000	-4.7200	0.0000	0.0000	0.0000	0.0000;
	66457	66454	0.019786	0.045744	0.00107	57.22	0	0	0	0	1	0	0	-1.8700	0.6400	1.8700	-0.7400	0.0000	0.0000	0.0000	0.0000;
	66467	66454	0.160014	0.352781	0.01061	62.72	0	0	0	0	1	0	0	4.2300	0.9600	-4.1900	-1.8400	0.0000	0.0000	0.0000	0.0000;
	66456	66457	0.000257	0.001006	0	0	0	0	0	0	1	0	0	-9.4000	-1.9500	9.4000	1.9500	0.0000	0.0000	0.0000	0.0000;
	66457	66458	0.190784	0.459543	0.01048	56.7	0	0	0	0	1	0	0	1.2100	-0.8500	-1.2100	-0.0700	0.0000	0.0000	0.0000	0.0000;
	66458	66459	0.000283	0.001033	0	0	0	0	0	0	1	0	0	1.8700	0.9500	-1.8700	-0.9500	0.0000	0.0000	0.0000	0.0000;
	66463	66458	0.065465	0.163017	0.00325	61.29	0	0	0	0	1	0	0	-2.2200	-0.4600	2.2200	0.1800	0.0000	0.0000	0.0000	0.0000;
	67347	66458	0.069288	0.183276	0.01174	59.35	0	0	0	0	1	0	0	2.8900	0.0300	-2.8800	-1.0600	0.0000	0.0000	0.0000	0.0000;
	66461	66460	0.00313	0.084642	0	86.15	0	0	1	0	1	0	0	-5.1800	0.2300	5.1800	-0.2100	0.0000	0.0000	0.0000	0.0000;
	66460	66462	0.000208	0.001004	0	0	0	0	0	0	1	0	0	2.5300	1.3000	-2.5300	-1.3000	0.0000	0.0000	0.0000	0.0000;
	66461	67347	0.097364	0.247284	0.00729	63.68	0	0	0	0	1	0	0	5.1800	-0.2300	-5.1500	-0.3500	0.0000	0.0000	0.0000	0.0000;
	66463	66464	0.000247	0.001108	0	0	0	0	0	0	1	0	0	1.9900	0.4400	-1.9900	-0.4400	0.0000	0.0000	0.0000	0.0000;
	66465	66467	0.056116	0.129951	0.0041	48.96	0	0	0	0	1	0	0	-1.0900	0.8600	1.0900	-1.2300	0.0000	0.0000	0.0000	0.0000;
	66465	67339	0.097727	0.186482	0.0123	50.11	0	0	0	0	1	0	0	-0.5100	-1.0800	0.5100	-0.0500	0.0000	0.0000	0.0000	0.0000;
	66466	66469	0.00479	0.143554	0	111.45	0	0	1	0	1	0	0	5.3200	-0.2400	-5.3200	0.2900	0.0000	0.0000	0.0000	0.0000;
	66466	66470	0.000236	0.001167	0	0	0	0	0	0	1	0	0	3.1900	0.9300	-3.1900	-0.9300	0.0000	0.0000	0.0000	0.0000;
	67340	66466	0.005278	0.031778	0.04044	232.3	0	0	0	0	1	0	0	-0.5200	6.0300	0.5200	-9.7100	0.0000	0.0000	0.0000	0.0000;
	66467	66469	-0.002338	-0.070063	0	86.45	0	0	1	0	1	0	0	-5.3200	0.2700	5.3200	-0.2900	0.0000	0.0000	0.0000	0.0000;
	66468	66469	0.014383	0.431081	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66483	66471	0.070736	0.144563	0.0051	63.22	0	0	0	0	1	0	0	-7.1000	1.3700	7.1300	-1.8300	0.0000	0.0000	0.0000	0.0000;
	67818	66471	0.05512	0.138383	0.00283	77.07	0	0	0	0	1	0	0	14.0100	0.3500	-13.9100	-0.3900	0.0000	0.0000	0.0000	0.0000;
	66472	66474	0.034456	0.077694	0.00487	80.77	0	0	0	0	1	0	0	-18.0600	-1.1900	18.1600	0.9300	0.0000	0.0000	0.0000	0.0000;
	66473	66476	0.006014	0.190818	0	210.57	0	0	1	0	1	0	0	18.1800	1.3200	-18.1600	-0.7200	0.0000	0.0000	0.0000	0.0000;
	66473	66477	0.000286	0.001134	0	0	0	0	0	0	1	0	0	6.7800	0.8200	-6.7800	-0.8200	0.0000	0.0000	0.0000	0.0000;
	66473	67823	0.005273	0.030266	0.0347	257.5	0	0	0	0	1	0	0	-24.9500	-2.1400	24.9800	-1.3400	0.0000	0.0000	0.0000	0.0000;
	66474	66476	-0.00207	-0.06567	0	110.57	0	0	1	0	1	0	0	-18.1600	-0.9300	18.1600	0.7200	0.0000	0.0000	0.0000	0.0000;
	66475	66476	0.019442	0.616915	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66478	66479	0.000206	0.001134	0	0	0	0	0	0	1	0	0	5.0900	1.1900	-5.0900	-1.1900	0.0000	0.0000	0.0000	0.0000;
	66480	66478	0.026901	0.07112	0.00198	54.3	0	0	0	0	1	0	0	-2.5500	-0.6400	2.5500	0.4400	0.0000	0.0000	0.0000	0.0000;
	66478	66481	0.087443	0.19882	0.00318	50.31	0	0	0	0	1	0	0	1.4900	-0.0600	-1.4900	-0.2700	0.0000	0.0000	0.0000	0.0000;
	66478	66777	0.047427	0.099546	0.00516	31.57	0	0	0	0	1	0	0	-0.0700	-0.1000	0.0700	-0.4400	0.0000	0.0000	0.0000	0.0000;
	66478	67580	0.018488	0.04922	0.00162	68.02	0	0	0	0	1	0	0	-9.0700	-1.4600	9.0800	1.3300	0.0000	0.0000	0.0000	0.0000;
	66480	66481	0.034717	0.091715	0.00504	49.36	0	0	0	0	1	0	0	1.3100	-0.2700	-1.3100	-0.2600	0.0000	0.0000	0.0000	0.0000;
	67818	66480	0.047969	0.114843	0.00274	49.47	0	0	0	0	1	0	0	1.1100	-0.3200	-1.1000	0.0300	0.0000	0.0000	0.0000	0.0000;
	66482	67082	0.16788	0.459119	0.01169	58.2	0	0	0	0	1	0	0	-3.8700	1.0500	3.9000	-2.1800	0.0000	0.0000	0.0000	0.0000;
	66482	67442	0.056792	0.155231	0.01328	55.44	0	0	0	0	1	0	0	2.1300	-1.1800	-2.1300	-0.1900	0.0000	0.0000	0.0000	0.0000;
	66483	66484	0.000224	0.001138	0	0	0	0	0	0	1	0	0	15.7000	3.3600	-15.7000	-3.3600	0.0000	0.0000	0.0000	0.0000;
	66487	66483	0.030781	0.092757	0.00786	66.74	0	0	0	0	1	0	0	-9.5600	0.5800	9.5900	-1.3100	0.0000	0.0000	0.0000	0.0000;
	66483	67774	0.037991	0.109681	0.00457	92.46	0	0	0	0	1	0	0	-26.6100	0.2600	26.8700	0.0100	0.0000	0.0000	0.0000	0.0000;
	66485	66486	0.002244	0.012282	0.0083	272.79	0	0	0	0	1	0	0	-36.2000	1.5200	36.2200	-2.2400	0.0000	0.0000	0.0000	0.0000;
	66485	67760	0.030975	0.139404	0.09736	249.63	0	0	0	0	1	0	0	19.0300	-7.2400	-18.9200	-2.5000	0.0000	0.0000	0.0000	0.0000;
	66486	67823	0.0039	0.0237	0.04782	286.87	0	0	0	0	1	0	0	-51.9200	0.6800	52.0200	-5.1200	0.0000	0.0000	0.0000	0.0000;
	66488	66489	0.000247	0.001157	0	0	0	0	0	0	1	0	0	-4.1500	-1.0500	4.1500	1.0500	0.0000	0.0000	0.0000	0.0000;
	66489	66492	0.060477	0.146982	0.00555	63.52	0	0	0	0	1	0	0	0.5600	0.6400	-0.5600	-1.2400	0.0000	0.0000	0.0000	0.0000;
	66490	66491	0.000209	0.001067	0	0	0	0	0	0	1	0	0	5.3700	2.6600	-5.3700	-2.6600	0.0000	0.0000	0.0000	0.0000;
	66494	66490	0.016644	0.043418	0.00284	53.99	0	0	0	0	1	0	0	-1.6800	0.7300	1.6800	-1.0300	0.0000	0.0000	0.0000	0.0000;
	66490	67484	0.020686	0.053208	0.00542	66.14	0	0	0	0	1	0	0	-17.7200	1.8800	17.7800	-2.3000	0.0000	0.0000	0.0000	0.0000;
	66493	67386	0.02393	0.055845	0.00578	47.24	0	0	0	0	1	0	0	-10.0500	3.0400	10.0700	-3.6000	0.0000	0.0000	0.0000	0.0000;
	67484	66493	0.015288	0.046361	0.00224	63.35	0	0	0	0	1	0	0	0.4300	5.6700	-0.4200	-5.9000	0.0000	0.0000	0.0000	0.0000;
	66496	66494	0.004997	0.018964	0.00097	63.8	0	0	0	0	1	0	0	6.8100	2.4400	-6.8100	-2.5400	0.0000	0.0000	0.0000	0.0000;
	66496	66495	0.003055	0.115044	0	94.28	0	0	1	0	1	0	0	-6.8100	-2.4400	6.8100	2.5000	0.0000	0.0000	0.0000	0.0000;
	66495	66497	0.00023	0.001087	0	0	0	0	0	0	1	0	0	8.4900	4.0600	-8.4900	-4.0600	0.0000	0.0000	0.0000	0.0000;
	67486	66495	0.001251	0.007407	0.01438	259.74	0	0	0	0	1	0	0	22.4400	1.9100	-22.4300	-3.4400	0.0000	0.0000	0.0000	0.0000;
	66495	67613	0.004967	0.023831	0.02582	271.46	0	0	0	0	1	0	0	-33.5300	2.9300	33.5800	-5.4900	0.0000	0.0000	0.0000	0.0000;
	66495	67618	0.003241	0.021594	0.02449	276.83	0	0	0	0	1	0	0	40.6600	-6.0500	-40.6100	3.7300	0.0000	0.0000	0.0000	0.0000;
	66498	66499	0.008903	0.021301	0.00318	62.54	0	0	0	0	1	0	0	-7.1800	-6.3700	7.1900	6.0500	0.0000	0.0000	0.0000	0.0000;
	66498	67291	0.020506	0.048206	0.01628	56.49	0	0	0	0	1	0	0	1.2100	0.8600	-1.2100	-2.5800	0.0000	0.0000	0.0000	0.0000;
	67522	66498	0.013893	0.030054	0.00432	70.87	0	0	0	0	1	0	0	23.1900	3.0600	-23.1200	-3.3700	0.0000	0.0000	0.0000	0.0000;
	66685	66499	0.015995	0.053973	0.00648	72.51	0	0	0	0	1	0	0	-28.2400	0.5700	28.3600	-0.8500	0.0000	0.0000	0.0000	0.0000;
	66499	67707	0.003406	0.008031	0.00036	88.25	0	0	0	0	1	0	0	-65.5500	-16.3700	65.7000	16.6700	0.0000	0.0000	0.0000	0.0000;
	66508	66500	0.007558	0.035005	0.02766	292.79	0	0	0	0	1	0	0	-35.6800	6.8000	35.7700	-9.3600	0.0000	0.0000	0.0000	0.0000;
	67526	66500	0.001902	0.011514	0.01418	320.71	0	0	0	0	1	0	0	66.4900	-9.2100	-66.4100	8.1500	0.0000	0.0000	0.0000	0.0000;
	66501	67299	0.004856	0.03158	0.0662	246.43	0	0	0	0	1	0	0	-10.6500	1.5600	10.6600	-8.6700	0.0000	0.0000	0.0000	0.0000;
	66501	67526	0.001555	0.01017	0.00521	240.74	0	0	0	0	1	0	0	-18.4300	-12.0700	18.4400	11.5500	0.0000	0.0000	0.0000	0.0000;
	66502	66503	0.000259	0.001147	0	0	0	0	0	0	1	0	0	2.5300	0.8500	-2.5300	-0.8500	0.0000	0.0000	0.0000	0.0000;
	66504	66507	0.005621	0.21278	0	225	0	0	1	0	1	0	0	7.9400	1.3100	-7.9300	-1.1800	0.0000	0.0000	0.0000	0.0000;
	66504	66508	0.000247	0.001092	0	0	0	0	0	0	1	0	0	-7.9400	-1.3100	7.9400	1.3100	0.0000	0.0000	0.0000	0.0000;
	66505	66507	-0.002595	-0.098224	0	94.09	0	0	1	0	1	0	0	-3.3900	-0.0100	3.3900	0.0000	0.0000	0.0000	0.0000	0.0000;
	66506	66507	0.020057	0.759238	0	130.9	0	0	1	0	1	0	0	-4.5400	-1.0300	4.5400	1.1800	0.0000	0.0000	0.0000	0.0000;
	66509	66510	0.000217	0.001087	0	0	0	0	0	0	1	0	0	4.3200	1.1600	-4.3200	-1.1600	0.0000	0.0000	0.0000	0.0000;
	66518	66509	0.05035	0.111826	0.00307	49.38	0	0	0	0	1	0	0	1.3700	-0.5100	-1.3700	0.1800	0.0000	0.0000	0.0000	0.0000;
	66513	66511	0.032818	0.078039	0.00531	51.1	0	0	0	0	1	0	0	7.6000	-2.9600	-7.5800	2.4500	0.0000	0.0000	0.0000	0.0000;
	67291	66511	0.068328	0.173122	0.00358	43.33	0	0	0	0	1	0	0	-3.9900	2.3900	4.0000	-2.7300	0.0000	0.0000	0.0000	0.0000;
	66512	66513	0.000273	0.001135	0	0	0	0	0	0	1	0	0	-3.3300	-0.5200	3.3300	0.5200	0.0000	0.0000	0.0000	0.0000;
	67292	66513	0.072591	0.176316	0.0063	56.93	0	0	0	0	1	0	0	11.0200	-2.8900	-10.9300	2.4300	0.0000	0.0000	0.0000	0.0000;
	66515	66514	0.002644	0.090164	0	108.49	0	0	1	0	1	0	0	-26.1200	2.3700	26.1400	-1.7900	0.0000	0.0000	0.0000	0.0000;
	66514	66516	0.000268	0.001105	0	0	0	0	0	0	1	0	0	-26.1400	1.7900	26.1400	-1.7900	0.0000	0.0000	0.0000	0.0000;
	66517	66518	0.000292	0.001179	0	0	0	0	0	0	1	0	0	-1.9700	-0.5000	1.9700	0.5000	0.0000	0.0000	0.0000	0.0000;
	66569	66519	0.009585	0.028525	0.00185	67.19	0	0	0	0	1	0	0	14.7200	-21.4600	-14.6600	21.4400	0.0000	0.0000	0.0000	0.0000;
	67241	66519	0.009386	0.025472	0.00081	69.43	0	0	0	0	1	0	0	23.9400	23.7800	-23.8400	-23.6000	0.0000	0.0000	0.0000	0.0000;
	66519	67519	0.01129	0.02963	0.00186	64.71	0	0	0	0	1	0	0	12.9000	-5.3900	-12.8800	5.2400	0.0000	0.0000	0.0000	0.0000;
	66521	66520	0.003572	0.113986	0	112.44	0	0	1.01875	0	1	0	0	-27.3500	-6.3100	27.3800	7.1600	0.0000	0.0000	0.0000	0.0000;
	66520	66522	0.000251	0.001196	0	0	0	0	0	0	1	0	0	-27.3800	-7.1600	27.3800	7.1600	0.0000	0.0000	0.0000	0.0000;
	66521	67227	0.030778	0.064229	0.00114	63.73	0	0	0	0	1	0	0	12.8700	3.5800	-12.8200	-3.6000	0.0000	0.0000	0.0000	0.0000;
	66524	66523	0.035901	0.080533	0.00239	67.08	0	0	0	0	1	0	0	18.2400	-9.8300	-18.1000	9.9000	0.0000	0.0000	0.0000	0.0000;
	66663	66523	0.014495	0.032105	0.00201	62.83	0	0	0	0	1	0	0	-12.6700	7.2100	12.6900	-7.3600	0.0000	0.0000	0.0000	0.0000;
	66523	66680	0.02366	0.069327	0.00283	67.15	0	0	0	0	1	0	0	-18.1100	-11.2400	18.2100	11.2300	0.0000	0.0000	0.0000	0.0000;
	66524	66687	0.038782	0.075116	0.00346	54.97	0	0	0	0	1	0	0	-3.9900	3.4200	4.0000	-3.7600	0.0000	0.0000	0.0000	0.0000;
	66524	67573	0.042645	0.128102	0.00417	69.67	0	0	0	0	1	0	0	-23.9800	2.8600	24.2100	-2.6000	0.0000	0.0000	0.0000	0.0000;
	66525	66603	0.00704	0.017921	0.00038	60.13	0	0	0	0	1	0	0	-10.0900	5.1100	10.1000	-5.1300	0.0000	0.0000	0.0000	0.0000;
	66626	66525	0.005624	0.014158	0.00076	65.95	0	0	0	0	1	0	0	15.7700	-10.9500	-15.7500	10.9200	0.0000	0.0000	0.0000	0.0000;
	66525	67265	0.012839	0.0329	0.00206	60.23	0	0	0	0	1	0	0	10.1200	-19.8600	-10.0600	19.7900	0.0000	0.0000	0.0000	0.0000;
	66526	66603	0.010953	0.026293	0.00205	53.13	0	0	0	0	1	0	0	-4.2200	10.0700	4.2400	-10.2600	0.0000	0.0000	0.0000	0.0000;
	66621	66526	0.00594	0.013286	0.00044	62.74	0	0	0	0	1	0	0	11.5200	13.3600	-11.5000	-13.3700	0.0000	0.0000	0.0000	0.0000;
	66528	66527	0.003322	0.13668	0	117.52	0	0	1	0	1	0	0	-30.2200	-4.6400	30.2500	5.8500	0.0000	0.0000	0.0000	0.0000;
	66527	66529	0.000228	0.001041	0	0	0	0	0	0	1	0	0	-30.2500	-5.8500	30.2600	5.8600	0.0000	0.0000	0.0000	0.0000;
	66688	66528	0.018829	0.047026	0.00136	66.29	0	0	0	0	1	0	0	-14.4600	1.4600	14.5000	-1.5100	0.0000	0.0000	0.0000	0.0000;
	66529	66648	0.004072	0.018575	0.04115	277.84	0	0	0	0	1	0	0	36.6000	-8.4700	-36.5500	4.2800	0.0000	0.0000	0.0000	0.0000;
	67741	66529	0.00523	0.033493	0.01672	306.79	0	0	0	0	1	0	0	67.0700	-3.0200	-66.8500	2.6100	0.0000	0.0000	0.0000	0.0000;
	66530	66531	0.000201	0.001082	0	0	0	0	0	0	1	0	0	-15.7200	-4.6900	15.7200	4.6900	0.0000	0.0000	0.0000	0.0000;
	67255	66531	0.006123	0.014819	0.00113	75.19	0	0	0	0	1	0	0	30.1900	-1.7800	-30.1400	1.7800	0.0000	0.0000	0.0000	0.0000;
	66531	67268	0.012011	0.028479	0.001	70.96	0	0	0	0	1	0	0	-24.3300	-7.4000	24.4000	7.4600	0.0000	0.0000	0.0000	0.0000;
	66531	67272	0.004981	0.011625	0.00192	79.36	0	0	0	0	1	0	0	38.7400	0.9300	-38.6700	-0.9800	0.0000	0.0000	0.0000	0.0000;
	66532	66533	0.000286	0.001073	0	0	0	0	0	0	1	0	0	7.7900	0.3600	-7.7900	-0.3600	0.0000	0.0000	0.0000	0.0000;
	66532	66545	0.008407	0.02218	0.00099	66.5	0	0	0	0	1	0	0	-14.5000	2.9200	14.5100	-2.9800	0.0000	0.0000	0.0000	0.0000;
	66532	66595	0.016693	0.040833	0.00686	69.2	0	0	0	0	1	0	0	18.4500	7.3000	-18.3900	-7.8800	0.0000	0.0000	0.0000	0.0000;
	66532	66629	0.009225	0.027944	0.00781	75.13	0	0	0	0	1	0	0	-29.3100	7.4000	29.3800	-8.0100	0.0000	0.0000	0.0000	0.0000;
	66633	66532	0.005254	0.017605	0.00212	44.47	0	0	0	0	1	0	0	-1.6700	-5.6900	1.6700	5.4700	0.0000	0.0000	0.0000	0.0000;
	66532	66655	0.004907	0.014922	0.00105	67.58	0	0	0	0	1	0	0	15.8900	-23.4600	-15.8500	23.4600	0.0000	0.0000	0.0000	0.0000;
	66534	66535	0.00028	0.001165	0	0	0	0	0	0	1	0	0	-11.8100	-3.1300	11.8100	3.1300	0.0000	0.0000	0.0000	0.0000;
	66548	66535	0.016585	0.040582	0.00046	69.64	0	0	0	0	1	0	0	20.3700	-3.8700	-20.3000	3.9900	0.0000	0.0000	0.0000	0.0000;
	66535	66584	0.0115	0.02342	0.02608	68.52	0	0	0	0	1	0	0	14.7500	-12.2100	-14.7100	9.4600	0.0000	0.0000	0.0000	0.0000;
	66585	66535	0.011355	0.029337	0.00153	59.39	0	0	0	0	1	0	0	6.2600	-5.2300	-6.2500	5.0900	0.0000	0.0000	0.0000	0.0000;
	66536	66546	0.029247	0.041061	0.00234	68.9	0	0	0	0	1	0	0	16.4400	-7.0500	-16.3500	6.9200	0.0000	0.0000	0.0000	0.0000;
	66629	66536	0.009834	0.023216	0.00128	70.51	0	0	0	0	1	0	0	-23.1900	1.7400	23.2400	-1.7600	0.0000	0.0000	0.0000	0.0000;
	66536	67227	0.011848	0.027111	0.00374	71.51	0	0	0	0	1	0	0	-21.4300	3.3800	21.4800	-3.6700	0.0000	0.0000	0.0000	0.0000;
	66538	66537	0.002989	0.119483	0	128.68	0	0	1	0	1	0	0	-49.7500	0.8100	49.8200	1.9700	0.0000	0.0000	0.0000	0.0000;
	66537	66539	0.000241	0.001091	0	0	0	0	0	0	1	0	0	37.1200	6.7700	-37.1100	-6.7600	0.0000	0.0000	0.0000	0.0000;
	66537	66613	0.002037	0.011763	0.00826	287.27	0	0	0	0	1	0	0	-12.4000	8.4000	12.4100	-9.2600	0.0000	0.0000	0.0000	0.0000;
	66537	66638	0.001609	0.009853	0.02086	304.77	0	0	0	0	1	0	0	-90.7300	-42.1700	90.8800	40.8500	0.0000	0.0000	0.0000	0.0000;
	66537	66679	0.001431	0.008517	0.01087	265.9	0	0	0	0	1	0	0	16.2000	25.0300	-16.1800	-26.1100	0.0000	0.0000	0.0000	0.0000;
	66538	66605	0.011287	0.031613	0.00095	64.91	0	0	0	0	1	0	0	13.1100	-14.2200	-13.0700	14.2300	0.0000	0.0000	0.0000	0.0000;
	66538	66640	0.004126	0.013053	0.00538	64.19	0	0	0	0	1	0	0	17.5700	5.2400	-17.5600	-5.7700	0.0000	0.0000	0.0000	0.0000;
	66538	66682	0.008646	0.023389	0.00054	69.11	0	0	0	0	1	0	0	19.0800	8.1700	-19.0400	-8.1300	0.0000	0.0000	0.0000	0.0000;
	66540	66548	0.01645	0.036908	0.00261	73.19	0	0	0	0	1	0	0	-26.1000	5.0400	26.2100	-5.0800	0.0000	0.0000	0.0000	0.0000;
	66552	66540	0.00414	0.01158	0.00043	60.82	0	0	0	0	1	0	0	10.4500	-1.6200	-10.4400	1.5900	0.0000	0.0000	0.0000	0.0000;
	67838	66540	0.001983	0.005546	0.00012	66.98	0	0	0	0	1	0	0	17.8300	12.7900	-17.8200	-12.7800	0.0000	0.0000	0.0000	0.0000;
	66542	66541	0.003028	0.107496	0	132.75	0	0	1	0	1	0	0	-53.1700	5.4400	53.2500	-2.5800	0.0000	0.0000	0.0000	0.0000;
	66541	66543	0.000226	0.001029	0	0	0	0	0	0	1	0	0	33.1900	11.7500	-33.1900	-11.7300	0.0000	0.0000	0.0000	0.0000;
	66656	66541	0.000985	0.0064	0.00615	224.53	0	0	0	0	1	0	0	3.5500	-42.7400	-3.5400	42.1900	0.0000	0.0000	0.0000	0.0000;
	66541	67590	0.001214	0.007534	0.00855	263.43	0	0	0	0	1	0	0	-30.2400	-34.4200	30.2600	33.6500	0.0000	0.0000	0.0000	0.0000;
	66541	67870	0.002377	0.015653	0.01241	283.65	0	0	0	0	1	0	0	-38.5600	-3.3200	38.5900	2.2200	0.0000	0.0000	0.0000	0.0000;
	66544	66542	0.01216	0.025217	0.00261	76.73	0	0	0	0	1	0	0	-32.2800	4.8800	32.4100	-4.9100	0.0000	0.0000	0.0000	0.0000;
	66542	66618	0.010416	0.022015	0.00076	69.15	0	0	0	0	1	0	0	20.7700	-0.5300	-20.7300	0.5400	0.0000	0.0000	0.0000	0.0000;
	66544	66587	0.006419	0.015317	0.00065	42.53	0	0	0	0	1	0	0	-0.9100	-13.1700	0.9200	13.1300	0.0000	0.0000	0.0000	0.0000;
	66545	66546	0.009391	0.020649	0.00158	61.91	0	0	0	0	1	0	0	-8.8800	4.2600	8.8900	-4.4100	0.0000	0.0000	0.0000	0.0000;
	66545	67864	0.005465	0.014615	0.00169	74.01	0	0	0	0	1	0	0	-28.4600	-7.4300	28.5100	7.3600	0.0000	0.0000	0.0000	0.0000;
	66546	67864	0.007592	0.013812	0.0004	65.8	0	0	0	0	1	0	0	-16.6400	-10.3800	16.6600	10.3900	0.0000	0.0000	0.0000	0.0000;
	66547	66550	0.006112	0.200516	0	249.48	0	0	1	0	1	0	0	43.0900	-3.5300	-42.9900	7.0200	0.0000	0.0000	0.0000	0.0000;
	66547	66551	0.000284	0.001137	0	0	0	0	0	0	1	0	0	22.8300	7.0600	-22.8300	-7.0600	0.0000	0.0000	0.0000	0.0000;
	66571	66547	0.000929	0.00599	0.00622	244.47	0	0	0	0	1	0	0	-18.2800	4.2200	18.2800	-4.8600	0.0000	0.0000	0.0000	0.0000;
	66547	67590	0.001766	0.009499	0.00448	269.58	0	0	0	0	1	0	0	-35.9400	4.3000	35.9600	-4.6700	0.0000	0.0000	0.0000	0.0000;
	66547	67844	0.001472	0.009442	0.01002	287.47	0	0	0	0	1	0	0	-52.7100	8.5500	52.7500	-9.3800	0.0000	0.0000	0.0000	0.0000;
	66548	66550	-0.002386	-0.078275	0	124.48	0	0	1	0	1	0	0	-43.0300	5.6600	42.9900	-7.0200	0.0000	0.0000	0.0000	0.0000;
	66548	66579	0.008341	0.022116	0.00098	59.11	0	0	0	0	1	0	0	9.7700	3.9100	-9.7600	-3.9900	0.0000	0.0000	0.0000	0.0000;
	66548	66585	0.009062	0.020188	0.00082	75.65	0	0	0	0	1	0	0	31.5000	-1.2900	-31.4200	1.3900	0.0000	0.0000	0.0000	0.0000;
	66549	66550	0.02227	0.730616	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66552	66572	0.004223	0.010834	0.0112	84.37	0	0	0	0	1	0	0	-58.7700	12.0700	58.9200	-12.9100	0.0000	0.0000	0.0000	0.0000;
	66552	66587	0.00581	0.017837	0.00126	69.63	0	0	0	0	1	0	0	22.1900	6.6000	-22.1600	-6.6400	0.0000	0.0000	0.0000	0.0000;
	66552	67838	0.001904	0.004125	0.00081	54.61	0	0	0	0	1	0	0	3.3100	-21.3400	-3.3000	21.2800	0.0000	0.0000	0.0000	0.0000;
	66553	66554	0.000222	0.001128	0	0	0	0	0	0	1	0	0	19.0900	8.5400	-19.0900	-8.5300	0.0000	0.0000	0.0000	0.0000;
	66553	66575	0.006979	0.019694	0.00289	77.48	0	0	0	0	1	0	0	-33.6200	-13.0600	33.7000	12.9800	0.0000	0.0000	0.0000	0.0000;
	66612	66553	0.007874	0.016647	0.00092	64.95	0	0	0	0	1	0	0	-14.5100	-4.5800	14.5300	4.5200	0.0000	0.0000	0.0000	0.0000;
	66555	66558	0.009073	0.283621	0	194.67	0	0	1	0	1	0	0	32.8600	1.2000	-32.7700	1.6700	0.0000	0.0000	0.0000	0.0000;
	66555	66559	0.000203	0.001133	0	0	0	0	0	0	1	0	0	19.0900	4.8300	-19.0900	-4.8300	0.0000	0.0000	0.0000	0.0000;
	66555	67844	0.002784	0.018151	0.01024	291.98	0	0	0	0	1	0	0	-51.9500	-6.0400	52.0200	5.4100	0.0000	0.0000	0.0000	0.0000;
	66556	66558	-0.003584	-0.112016	0	119.67	0	0	1	0	1	0	0	-32.8000	0.5300	32.7700	-1.6700	0.0000	0.0000	0.0000	0.0000;
	66595	66556	0.007571	0.01619	0.00119	54.75	0	0	0	0	1	0	0	2.1800	3.9300	-2.1800	-4.0600	0.0000	0.0000	0.0000	0.0000;
	66556	66640	0.00871	0.023561	0.00127	72.23	0	0	0	0	1	0	0	22.4800	-3.1500	-22.4400	3.1200	0.0000	0.0000	0.0000	0.0000;
	66557	66558	0.032514	1.016324	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66560	66563	0.017631	0.328679	0	177.84	0	0	1	0	1	0	0	22.7000	-8.3300	-22.6000	10.1300	0.0000	0.0000	0.0000	0.0000;
	66560	66564	0.000255	0.001115	0	0	0	0	0	0	1	0	0	-22.7000	8.3300	22.7000	-8.3200	0.0000	0.0000	0.0000	0.0000;
	66561	66563	-0.010969	-0.204494	0	108.31	0	0	1	0	1	0	0	-7.5400	15.2900	7.5100	-15.8600	0.0000	0.0000	0.0000	0.0000;
	66561	66612	0.013286	0.029991	0.00253	62.65	0	0	0	0	1	0	0	-11.5500	-18.9900	11.6100	18.8600	0.0000	0.0000	0.0000	0.0000;
	66562	66563	0.03183	0.593387	0	69.53	0	0	1	0	1	0	0	-15.0200	-4.3400	15.1000	5.7200	0.0000	0.0000	0.0000	0.0000;
	66574	66564	0.001247	0.006851	0.03146	282.49	0	0	0	0	1	0	0	28.0700	-2.8900	-28.0600	-0.4100	0.0000	0.0000	0.0000	0.0000;
	66613	66564	0.000828	0.005459	0.01174	208.17	0	0	0	0	1	0	0	13.8600	4.2600	-13.8600	-5.5000	0.0000	0.0000	0.0000	0.0000;
	66564	66615	0.001496	0.009217	0.00815	256.97	0	0	0	0	1	0	0	19.2200	14.2400	-19.2100	-15.0500	0.0000	0.0000	0.0000	0.0000;
	66632	66565	0.01125	0.027729	0.00194	68.01	0	0	0	0	1	0	0	18.4400	4.4400	-18.4000	-4.5600	0.0000	0.0000	0.0000	0.0000;
	66642	66565	0.014211	0.035442	0.00109	75.28	0	0	0	0	1	0	0	30.7500	7.5200	-30.6200	-7.3200	0.0000	0.0000	0.0000	0.0000;
	66565	66663	0.027037	0.05977	0.00207	59.33	0	0	0	0	1	0	0	8.1400	4.2800	-8.1200	-4.4500	0.0000	0.0000	0.0000	0.0000;
	66565	66684	0.009595	0.025708	0.001	65.25	0	0	0	0	1	0	0	14.3400	2.8900	-14.3200	-2.9500	0.0000	0.0000	0.0000	0.0000;
	66567	66566	0.004419	0.150892	0	113.52	0	0	1	0	1	0	0	-26.8700	2.4700	26.9000	-1.4500	0.0000	0.0000	0.0000	0.0000;
	66566	66568	0.000255	0.001157	0	0	0	0	0	0	1	0	0	-26.9000	1.4500	26.9000	-1.4400	0.0000	0.0000	0.0000	0.0000;
	66567	67254	0.008363	0.018373	0.00119	77.82	0	0	0	0	1	0	0	-33.7800	-3.1200	33.8700	3.1900	0.0000	0.0000	0.0000	0.0000;
	66567	67264	0.006483	0.017014	0.00059	72.67	0	0	0	0	1	0	0	25.7600	-5.3100	-25.7200	5.3600	0.0000	0.0000	0.0000	0.0000;
	66657	66568	0.001719	0.01164	0.008	275.88	0	0	0	0	1	0	0	-23.6400	-5.6700	23.6400	4.8800	0.0000	0.0000	0.0000	0.0000;
	66568	67240	0.001803	0.01126	0.01816	275.61	0	0	0	0	1	0	0	-27.8100	1.9500	27.8300	-3.8200	0.0000	0.0000	0.0000	0.0000;
	67277	66568	0.001577	0.008752	0.00745	264.59	0	0	0	0	1	0	0	22.7400	4.6300	-22.7300	-5.3900	0.0000	0.0000	0.0000	0.0000;
	66569	66570	0.000219	0.001014	0	0	0	0	0	0	1	0	0	28.2400	14.0200	-28.2400	-14.0100	0.0000	0.0000	0.0000	0.0000;
	66569	67228	0.005417	0.012605	0.00083	70.15	0	0	0	0	1	0	0	-21.7600	4.4700	21.7800	-4.5000	0.0000	0.0000	0.0000	0.0000;
	66569	67247	0.022397	0.047563	0.00116	70.13	0	0	0	0	1	0	0	-21.2000	2.9700	21.2900	-2.8900	0.0000	0.0000	0.0000	0.0000;
	66572	66571	0.002276	0.079718	0	136.9	0	0	1	0	1	0	0	-67.4200	7.2000	67.5200	-3.8000	0.0000	0.0000	0.0000	0.0000;
	66571	66573	0.00025	0.001016	0	0	0	0	0	0	1	0	0	28.2400	6.9400	-28.2400	-6.9300	0.0000	0.0000	0.0000	0.0000;
	66577	66572	0.004762	0.016396	0.00062	61.71	0	0	0	0	1	0	0	8.7400	-3.9000	-8.7300	3.8500	0.0000	0.0000	0.0000	0.0000;
	66583	66572	0.009006	0.021584	0.00097	67.42	0	0	0	0	1	0	0	-17.2200	-1.9100	17.2400	1.8700	0.0000	0.0000	0.0000	0.0000;
	66575	66574	0.006554	0.150901	0	117.69	0	0	1.03125	0	1	0	0	-33.7000	-12.9800	33.7900	14.9100	0.0000	0.0000	0.0000	0.0000;
	66574	66576	0.000285	0.001004	0	0	0	0	0	0	1	0	0	34.9000	2.4500	-34.8900	-2.4400	0.0000	0.0000	0.0000	0.0000;
	67251	66574	0.001832	0.011758	0.00604	276.45	0	0	0	0	1	0	0	30.6700	9.5200	-30.6500	-10.0500	0.0000	0.0000	0.0000	0.0000;
	66574	67870	0.002227	0.014145	0.01061	308.49	0	0	0	0	1	0	0	-66.1100	-4.4200	66.2000	3.8700	0.0000	0.0000	0.0000	0.0000;
	66577	66579	0.004525	0.014156	0.00099	58.69	0	0	0	0	1	0	0	8.2000	0.2400	-8.2000	-0.3400	0.0000	0.0000	0.0000	0.0000;
	66629	66578	0.005053	0.011104	0.00104	62.35	0	0	0	0	1	0	0	-6.4700	10.4600	6.4800	-10.5500	0.0000	0.0000	0.0000	0.0000;
	66579	66585	0.008241	0.019292	0.00061	71.09	0	0	0	0	1	0	0	22.0100	-4.7600	-21.9700	4.7800	0.0000	0.0000	0.0000	0.0000;
	66579	66629	0.01366	0.033259	0.00625	72.53	0	0	0	0	1	0	0	-22.7700	8.2600	22.8400	-8.7600	0.0000	0.0000	0.0000	0.0000;
	66581	66580	0.00392	0.126885	0	106.99	0	0	1.01875	0	1	0	0	-22.8300	-0.9800	22.8500	1.6100	0.0000	0.0000	0.0000	0.0000;
	66580	66582	0.000263	0.001142	0	0	0	0	0	0	1	0	0	11.7100	4.2700	-11.7100	-4.2600	0.0000	0.0000	0.0000	0.0000;
	66580	66586	0.00307	0.018338	0.01342	270.93	0	0	0	0	1	0	0	-34.5600	-5.8700	34.6000	4.6600	0.0000	0.0000	0.0000	0.0000;
	66584	66642	0.010851	0.025733	0.0006	51.91	0	0	0	0	1	0	0	-7.6800	-12.4300	7.7100	12.4200	0.0000	0.0000	0.0000	0.0000;
	66585	66631	0.010861	0.030496	0.00421	71.84	0	0	0	0	1	0	0	24.7300	-5.1300	-24.6600	4.8600	0.0000	0.0000	0.0000	0.0000;
	66586	66641	0.001706	0.00914	0.00886	238.79	0	0	0	0	1	0	0	2.8000	11.9600	-2.8000	-12.8800	0.0000	0.0000	0.0000	0.0000;
	66586	67590	0.002439	0.014531	0.01935	304.54	0	0	0	0	1	0	0	-59.8000	-25.3300	59.8900	23.8300	0.0000	0.0000	0.0000	0.0000;
	66587	66597	0.012436	0.032126	0.00195	58.25	0	0	0	0	1	0	0	7.2600	-2.9900	-7.2600	2.8000	0.0000	0.0000	0.0000	0.0000;
	66588	66589	0.000282	0.0011	0	0	0	0	0	0	1	0	0	14.6900	5.1800	-14.6900	-5.1800	0.0000	0.0000	0.0000	0.0000;
	66590	66593	0.000555	0.034946	0	1004.78	0	0	1	0	1	0	0	134.9600	21.6200	-134.8600	-15.5800	0.0000	0.0000	0.0000	0.0000;
	66590	66594	0.000269	0.001169	0	0	0	0	0	0	1	0	0	14.6900	0.1600	-14.6900	-0.1600	0.0000	0.0000	0.0000	0.0000;
	66590	67575	0.000157	0.002284	0.31371	2392.13	0	0	0	0	1	0	0	-149.6500	-169.1400	149.7200	136.0700	0.0000	0.0000	0.0000	0.0000;
	66591	66593	-0.000281	-0.017691	0	854.78	0	0	1	0	1	0	0	-134.9100	-18.6400	134.8600	15.5800	0.0000	0.0000	0.0000	0.0000;
	66641	66591	0.002849	0.016052	0.00978	306.07	0	0	0	0	1	0	0	-91.1300	-21.1400	91.3600	21.4200	0.0000	0.0000	0.0000	0.0000;
	66592	66593	0.001144	0.072017	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66627	66596	0.009893	0.016917	0.00086	58.53	0	0	0	0	1	0	0	-7.2300	9.9100	7.2400	-9.9800	0.0000	0.0000	0.0000	0.0000;
	66596	66631	0.005435	0.015979	0.00052	43.07	0	0	0	0	1	0	0	-0.2500	5.7900	0.2500	-5.8500	0.0000	0.0000	0.0000	0.0000;
	67838	66596	0.007972	0.021656	0.00091	70.2	0	0	0	0	1	0	0	23.2400	-1.8400	-23.2000	1.8500	0.0000	0.0000	0.0000	0.0000;
	66631	66597	0.004541	0.012286	0.00255	59.79	0	0	0	0	1	0	0	8.9600	3.8200	-8.9500	-4.0800	0.0000	0.0000	0.0000	0.0000;
	66599	66598	0.004011	0.106983	0	129.38	0	0	1	0	1	0	0	-47.3100	0.0300	47.3900	2.2200	0.0000	0.0000	0.0000	0.0000;
	66598	66600	0.000254	0.001122	0	0	0	0	0	0	1	0	0	-47.3900	-2.2200	47.4000	2.2400	0.0000	0.0000	0.0000	0.0000;
	66599	66673	0.021717	0.051225	0.00524	60.77	0	0	0	0	1	0	0	8.5000	-12.4200	-8.4600	11.9600	0.0000	0.0000	0.0000	0.0000;
	66599	66677	0.016409	0.040183	0.00483	68.6	0	0	0	0	1	0	0	19.8300	-2.5000	-19.7700	2.1400	0.0000	0.0000	0.0000	0.0000;
	66599	66690	0.050304	0.125024	0.00683	56.71	0	0	0	0	1	0	0	-5.3700	6.3800	5.4100	-7.0100	0.0000	0.0000	0.0000	0.0000;
	66600	66648	0.001921	0.011237	0.01277	289.12	0	0	0	0	1	0	0	-47.4000	-2.2400	47.4400	1.1100	0.0000	0.0000	0.0000	0.0000;
	66601	66611	0.011502	0.033368	0.00295	63.99	0	0	0	0	1	0	0	-11.4300	-5.9400	11.4400	5.6800	0.0000	0.0000	0.0000	0.0000;
	66640	66601	0.009169	0.0245	0.00098	62.54	0	0	0	0	1	0	0	12.9400	-3.2100	-12.9200	3.1500	0.0000	0.0000	0.0000	0.0000;
	66603	66602	0.004465	0.165375	0	117.35	0	0	1	0	1	0	0	-33.0900	1.7700	33.1400	-0.0800	0.0000	0.0000	0.0000	0.0000;
	66602	66604	0.000255	0.001186	0	0	0	0	0	0	1	0	0	24.3500	8.3000	-24.3500	-8.2900	0.0000	0.0000	0.0000	0.0000;
	66602	66622	0.001265	0.008172	0.00569	231.85	0	0	0	0	1	0	0	-9.1000	-5.2500	9.1000	4.6500	0.0000	0.0000	0.0000	0.0000;
	66625	66602	0.001668	0.011053	0.0122	252.68	0	0	0	0	1	0	0	16.6300	-6.4200	-16.6300	5.1400	0.0000	0.0000	0.0000	0.0000;
	66648	66602	0.001646	0.009087	0.00666	264.39	0	0	0	0	1	0	0	31.7700	7.4900	-31.7600	-8.1100	0.0000	0.0000	0.0000	0.0000;
	66603	66626	0.003821	0.010024	0.00169	56.16	0	0	0	0	1	0	0	-4.3800	6.1200	4.3800	-6.3000	0.0000	0.0000	0.0000	0.0000;
	66603	66677	0.011755	0.035831	0.00463	71.84	0	0	0	0	1	0	0	23.1400	7.5000	-23.0700	-7.7900	0.0000	0.0000	0.0000	0.0000;
	66671	66605	0.011406	0.028817	0.00275	65.45	0	0	0	0	1	0	0	15.2700	18.8200	-15.2000	-18.9600	0.0000	0.0000	0.0000	0.0000;
	66606	66607	0.000287	0.001132	0	0	0	0	0	0	1	0	0	31.9400	5.5700	-31.9300	-5.5600	0.0000	0.0000	0.0000	0.0000;
	66612	66606	0.011592	0.025966	0.00075	60.57	0	0	0	0	1	0	0	9.0100	-6.5100	-9.0000	6.4600	0.0000	0.0000	0.0000	0.0000;
	66606	66655	0.018765	0.038794	0.00169	68.29	0	0	0	0	1	0	0	-17.6400	-5.0400	17.7000	4.9800	0.0000	0.0000	0.0000	0.0000;
	66606	66661	0.004614	0.013006	0.00334	52.04	0	0	0	0	1	0	0	-5.3000	-6.9900	5.3000	6.6400	0.0000	0.0000	0.0000	0.0000;
	66608	66609	0.000227	0.001066	0	0	0	0	0	0	1	0	0	11.9900	3.0500	-11.9900	-3.0500	0.0000	0.0000	0.0000	0.0000;
	66677	66608	0.009697	0.02439	0.00093	46.7	0	0	0	0	1	0	0	-3.5200	-11.7400	3.5300	11.6800	0.0000	0.0000	0.0000	0.0000;
	66680	66608	0.021674	0.042399	0.00156	64.36	0	0	0	0	1	0	0	15.6100	14.7400	-15.5200	-14.7300	0.0000	0.0000	0.0000	0.0000;
	66642	66610	0.013121	0.02711	0.00217	74.75	0	0	0	0	1	0	0	30.2200	5.3500	-30.1000	-5.3500	0.0000	0.0000	0.0000	0.0000;
	66610	66684	0.01557	0.043732	0.00273	65.45	0	0	0	0	1	0	0	14.3600	3.2700	-14.3300	-3.4700	0.0000	0.0000	0.0000	0.0000;
	66611	67838	0.013963	0.024994	0.00323	72.14	0	0	0	0	1	0	0	-23.9500	-10.4700	24.0400	10.2800	0.0000	0.0000	0.0000	0.0000;
	66618	66612	0.005703	0.017443	0.00115	35.55	0	0	0	0	1	0	0	0.5100	-5.6200	-0.5000	5.5000	0.0000	0.0000	0.0000	0.0000;
	66655	66612	0.0087	0.021595	0.00075	69.66	0	0	0	0	1	0	0	20.6900	19.0300	-20.6300	-18.9500	0.0000	0.0000	0.0000	0.0000;
	66613	66615	0.001339	0.007317	0.0057	267.52	0	0	0	0	1	0	0	34.8900	20.9600	-34.8700	-21.4500	0.0000	0.0000	0.0000	0.0000;
	66613	67844	0.001133	0.007244	0.0628	347.85	0	0	0	0	1	0	0	-114.6100	-29.7400	114.7600	23.9600	0.0000	0.0000	0.0000	0.0000;
	66622	66614	0.001772	0.011513	0.00857	262.57	0	0	0	0	1	0	0	-20.1800	-19.4200	20.1900	18.5800	0.0000	0.0000	0.0000	0.0000;
	66614	67267	0.00234	0.012629	0.00769	238.3	0	0	0	0	1	0	0	-8.8200	-5.8500	8.8200	5.0300	0.0000	0.0000	0.0000	0.0000;
	66614	67274	0.002894	0.016542	0.0139	272.18	0	0	0	0	1	0	0	-31.5900	-18.5100	31.6200	17.2100	0.0000	0.0000	0.0000	0.0000;
	66616	66615	0.004689	0.134422	0	122.75	0	0	1.04375	0	1	0	0	-41.0700	-22.6200	41.1800	25.5900	0.0000	0.0000	0.0000	0.0000;
	66615	66617	0.000286	0.001119	0	0	0	0	0	0	1	0	0	35.2500	15.9300	-35.2400	-15.9100	0.0000	0.0000	0.0000	0.0000;
	66615	66665	0.001603	0.009516	0.00889	257.19	0	0	0	0	1	0	0	-22.3400	-5.0200	22.3500	4.1200	0.0000	0.0000	0.0000	0.0000;
	66616	66645	0.008516	0.023237	0.00112	66.24	0	0	0	0	1	0	0	17.3100	6.5200	-17.2900	-6.5700	0.0000	0.0000	0.0000	0.0000;
	66653	66616	0.013802	0.020094	0.00073	65.15	0	0	0	0	1	0	0	-15.5000	-12.0700	15.5500	12.0700	0.0000	0.0000	0.0000	0.0000;
	66616	66675	0.011404	0.028116	0.0012	60	0	0	0	0	1	0	0	8.2100	4.0300	-8.2000	-4.1400	0.0000	0.0000	0.0000	0.0000;
	66619	66624	0.010206	0.023179	0.00082	62.28	0	0	0	0	1	0	0	-9.6000	-1.4100	9.6100	1.3400	0.0000	0.0000	0.0000	0.0000;
	66619	66688	0.02643	0.063383	0.00351	57.01	0	0	0	0	1	0	0	-7.6100	-0.5700	7.6300	0.2400	0.0000	0.0000	0.0000	0.0000;
	66621	66620	0.003905	0.115197	0	127.48	0	0	1.03125	0	1	0	0	-48.5000	-20.8200	48.6000	23.9800	0.0000	0.0000	0.0000	0.0000;
	66620	66622	0.000274	0.001065	0	0	0	0	0	0	1	0	0	-48.6000	-23.9800	48.6100	24.0000	0.0000	0.0000	0.0000	0.0000;
	66621	66675	0.005526	0.013775	0.00143	66.42	0	0	0	0	1	0	0	19.7700	2.9400	-19.7500	-3.0400	0.0000	0.0000	0.0000	0.0000;
	66646	66622	0.001981	0.010587	0.00708	222.68	0	0	0	0	1	0	0	-4.2800	-0.5900	4.2800	-0.1700	0.0000	0.0000	0.0000	0.0000;
	66622	66648	0.000755	0.005107	0.02506	272.62	0	0	0	0	1	0	0	-41.8100	-9.0600	41.8300	6.4600	0.0000	0.0000	0.0000	0.0000;
	66624	66623	0.004706	0.161006	0	113.83	0	0	1	0	1	0	0	-26.8100	-4.4100	26.8500	5.5400	0.0000	0.0000	0.0000	0.0000;
	66623	66625	0.000227	0.001181	0	0	0	0	0	0	1	0	0	-26.8500	-5.5400	26.8500	5.5500	0.0000	0.0000	0.0000	0.0000;
	66627	66631	0.007555	0.016926	0.00064	58.98	0	0	0	0	1	0	0	-8.4800	14.9000	8.5000	-14.9200	0.0000	0.0000	0.0000	0.0000;
	66629	66628	0.004344	0.142981	0	121.16	0	0	1	0	1	0	0	-34.2700	3.2800	34.3200	-1.7100	0.0000	0.0000	0.0000	0.0000;
	66628	66630	0.000251	0.001193	0	0	0	0	0	0	1	0	0	15.7100	1.4000	-15.7100	-1.3900	0.0000	0.0000	0.0000	0.0000;
	66628	67870	0.001788	0.010863	0.01248	261.8	0	0	0	0	1	0	0	-36.1100	22.8100	36.1400	-23.9600	0.0000	0.0000	0.0000	0.0000;
	66671	66632	0.003335	0.008339	0.00119	78.67	0	0	0	0	1	0	0	36.4800	10.0400	-36.4400	-10.0600	0.0000	0.0000	0.0000	0.0000;
	66633	67519	0.013336	0.039628	0.00124	66.51	0	0	0	0	1	0	0	-16.3300	3.6300	16.3700	-3.6600	0.0000	0.0000	0.0000	0.0000;
	66634	66670	0.001464	0.009798	0.00637	275.55	0	0	0	0	1	0	0	32.9100	17.0300	-32.8900	-17.5900	0.0000	0.0000	0.0000	0.0000;
	67844	66634	0.001446	0.009328	0.00628	293.98	0	0	0	0	1	0	0	50.9600	21.6400	-50.9100	-22.0500	0.0000	0.0000	0.0000	0.0000;
	66636	66635	0.000212	0.015332	0	840.41	0	0	1.0125	0	1	0	0	-118.2800	-58.5800	118.3100	61.0800	0.0000	0.0000	0.0000	0.0000;
	66635	66637	0.000211	0.001024	0	0	0	0	0	0	1	0	0	27.0600	9.1900	-27.0600	-9.1800	0.0000	0.0000	0.0000	0.0000;
	66635	66651	0.000163	0.003133	0.32236	2293.32	0	0	0	0	1	0	0	77.7500	-41.7700	-77.7400	6.8600	0.0000	0.0000	0.0000	0.0000;
	67575	66635	0.00014	0.002304	0.23422	2509.88	0	0	0	0	1	0	0	159.5800	-12.0400	-159.5400	-12.9100	0.0000	0.0000	0.0000	0.0000;
	66638	66636	0.002112	0.010027	0.01043	328.09	0	0	0	0	1	0	0	-117.9400	-58.1100	118.2800	58.5800	0.0000	0.0000	0.0000	0.0000;
	66638	66639	0.000234	0.001145	0	0	0	0	0	0	1	0	0	27.0600	17.2700	-27.0600	-17.2600	0.0000	0.0000	0.0000	0.0000;
	66642	66641	0.002435	0.086339	0	133.78	0	0	1.0375	0	1	0	0	-68.6700	-25.3000	68.8000	29.8700	0.0000	0.0000	0.0000	0.0000;
	66641	66643	0.000252	0.001081	0	0	0	0	0	0	1	0	0	41.7500	8.4100	-41.7500	-8.3900	0.0000	0.0000	0.0000	0.0000;
	66641	66670	0.002574	0.014596	0.0088	261.03	0	0	0	0	1	0	0	-16.6300	-4.2500	16.6300	3.3600	0.0000	0.0000	0.0000	0.0000;
	66644	66645	0.000279	0.001161	0	0	0	0	0	0	1	0	0	-35.0300	-7.0100	35.0300	7.0200	0.0000	0.0000	0.0000	0.0000;
	66645	66666	0.015942	0.03741	0.00323	68.09	0	0	0	0	1	0	0	-17.7500	-0.4500	17.7900	0.2100	0.0000	0.0000	0.0000	0.0000;
	66648	66646	0.001628	0.007958	0.01079	268.89	0	0	0	0	1	0	0	32.5000	3.1000	-32.4800	-4.1800	0.0000	0.0000	0.0000	0.0000;
	66647	66650	0.000663	0.046869	0	996.51	0	0	1	0	1	0	0	141.8200	29.1100	-141.7000	-20.0700	0.0000	0.0000	0.0000	0.0000;
	66647	66651	0.000221	0.001022	0	0	0	0	0	0	1	0	0	-141.8200	-66.7600	141.8700	66.9900	0.0000	0.0000	0.0000	0.0000;
	66648	66650	-0.000357	-0.025275	0	896.51	0	0	1	0	1	0	0	-141.7600	-24.9400	141.7000	20.0700	0.0000	0.0000	0.0000	0.0000;
	66649	66650	0.001765	0.124885	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66651	67273	0.000139	0.002349	0.34639	2547.44	0	0	0	0	1	0	0	-75.8500	-60.8800	75.8600	23.2700	0.0000	0.0000	0.0000	0.0000;
	67525	66651	0.000326	0.004627	0.41575	2102.13	0	0	0	0	1	0	0	-11.7200	-32.2900	11.7200	-12.9700	0.0000	0.0000	0.0000	0.0000;
	66652	66653	0.009269	0.017125	0.00138	60.77	0	0	0	0	1	0	0	8.3700	-5.3300	-8.3600	5.2000	0.0000	0.0000	0.0000	0.0000;
	66652	67270	0.017407	0.042777	0.00281	62.26	0	0	0	0	1	0	0	-9.8900	-2.8900	9.9100	2.6300	0.0000	0.0000	0.0000	0.0000;
	66652	67272	0.016122	0.032364	0.00233	70.8	0	0	0	0	1	0	0	-23.2600	0.6500	23.3400	-0.7400	0.0000	0.0000	0.0000	0.0000;
	66655	66654	0.003275	0.121857	0	128.38	0	0	1.1	0	1	0	0	-46.4000	-62.6900	46.6300	70.9700	0.0000	0.0000	0.0000	0.0000;
	66654	66656	0.000226	0.001041	0	0	0	0	0	0	1	0	0	-46.6300	-70.9700	46.6400	71.0400	0.0000	0.0000	0.0000	0.0000;
	66656	67870	0.001647	0.011491	0.01097	293.08	0	0	0	0	1	0	0	-50.1900	-28.3100	50.2400	27.4900	0.0000	0.0000	0.0000	0.0000;
	66658	66657	0.003382	0.116226	0	122.15	0	0	1.05	0	1	0	0	-39.2600	-33.7500	39.3500	36.9000	0.0000	0.0000	0.0000	0.0000;
	66657	66659	0.000218	0.001118	0	0	0	0	0	0	1	0	0	34.1200	5.8600	-34.1200	-5.8400	0.0000	0.0000	0.0000	0.0000;
	66665	66657	0.001769	0.01154	0.00857	251.97	0	0	0	0	1	0	0	-17.3800	-34.1100	17.4100	33.3500	0.0000	0.0000	0.0000	0.0000;
	67274	66657	0.001557	0.008124	0.00979	292.44	0	0	0	0	1	0	0	67.3800	70.0900	-67.2400	-70.4300	0.0000	0.0000	0.0000	0.0000;
	66664	66658	0.003518	0.009254	0.0004	76.35	0	0	0	0	1	0	0	-33.7600	-12.5100	33.8100	12.5800	0.0000	0.0000	0.0000	0.0000;
	67270	66658	0.014937	0.039438	0.00272	72.35	0	0	0	0	1	0	0	-25.2500	-2.9200	25.3300	2.8600	0.0000	0.0000	0.0000	0.0000;
	66658	67271	0.006747	0.01911	0.0012	67.83	0	0	0	0	1	0	0	18.7600	9.8400	-18.7300	-9.8900	0.0000	0.0000	0.0000	0.0000;
	66658	67286	0.009171	0.023777	0.01145	79.65	0	0	0	0	1	0	0	-38.6400	8.4700	38.7700	-9.3700	0.0000	0.0000	0.0000	0.0000;
	66660	66661	0.005517	0.016687	0.00147	61.86	0	0	0	0	1	0	0	11.3300	1.1200	-11.3200	-1.2600	0.0000	0.0000	0.0000	0.0000;
	66660	66664	0.013302	0.032751	0.00194	78.16	0	0	0	0	1	0	0	-33.4200	1.1700	33.5600	-1.0400	0.0000	0.0000	0.0000	0.0000;
	66666	66660	0.014617	0.021221	0.00042	67.04	0	0	0	0	1	0	0	17.3400	3.5200	-17.2900	-3.5100	0.0000	0.0000	0.0000	0.0000;
	66660	66676	0.006147	0.016917	0.0173	67.12	0	0	0	0	1	0	0	15.5200	-3.2700	-15.5100	1.4400	0.0000	0.0000	0.0000	0.0000;
	66666	66661	0.010192	0.031501	0.00136	66.77	0	0	0	0	1	0	0	18.1700	7.1300	-18.1300	-7.1600	0.0000	0.0000	0.0000	0.0000;
	66662	66663	0.000283	0.001069	0	0	0	0	0	0	1	0	0	-23.2000	-1.5500	23.2000	1.5500	0.0000	0.0000	0.0000	0.0000;
	66663	66684	0.022078	0.050377	0.00097	51.06	0	0	0	0	1	0	0	-2.4200	-4.3000	2.4300	4.2100	0.0000	0.0000	0.0000	0.0000;
	66664	67252	0.006407	0.016052	0.01932	82.12	0	0	0	0	1	0	0	-49.9200	-4.9700	50.0700	3.2400	0.0000	0.0000	0.0000	0.0000;
	66664	67262	0.01443	0.03889	0.00168	69.5	0	0	0	0	1	0	0	20.9800	-2.4200	-20.9200	2.4000	0.0000	0.0000	0.0000	0.0000;
	66664	67271	0.011414	0.031636	0.00103	48.1	0	0	0	0	1	0	0	1.4600	1.9500	-1.4600	-2.0500	0.0000	0.0000	0.0000	0.0000;
	66664	67276	0.009248	0.017507	0.00059	50.53	0	0	0	0	1	0	0	4.4800	13.2800	-4.4700	-13.3100	0.0000	0.0000	0.0000	0.0000;
	66666	66665	0.003104	0.118904	0	125.48	0	0	1.05	0	1	0	0	-45.2900	-31.5000	45.3900	35.1900	0.0000	0.0000	0.0000	0.0000;
	66665	66667	0.000245	0.001165	0	0	0	0	0	0	1	0	0	23.2000	8.3300	-23.2000	-8.3200	0.0000	0.0000	0.0000	0.0000;
	67262	66666	0.008033	0.018714	0.00033	54.06	0	0	0	0	1	0	0	-4.8400	-4.7200	4.8500	4.6900	0.0000	0.0000	0.0000	0.0000;
	67263	66666	0.01231	0.028716	0.00132	58.84	0	0	0	0	1	0	0	-8.3000	-3.0100	8.3100	2.8900	0.0000	0.0000	0.0000	0.0000;
	66666	67276	0.011124	0.032794	0.0016	69.63	0	0	0	0	1	0	0	-21.1600	13.0700	21.2200	-13.0500	0.0000	0.0000	0.0000	0.0000;
	66668	66669	0.023379	0.058477	0.00158	42.8	0	0	0	0	1	0	0	-2.2400	3.4600	2.2400	-3.6200	0.0000	0.0000	0.0000	0.0000;
	67385	66669	0.02991	0.059478	0.00413	62.39	0	0	0	0	1	0	0	12.9800	-1.1200	-12.9300	0.7700	0.0000	0.0000	0.0000	0.0000;
	66671	66670	0.003421	0.122776	0	131.9	0	0	1.05	0	1	0	0	-51.7500	-28.8600	51.8700	33.2500	0.0000	0.0000	0.0000	0.0000;
	66670	66672	0.000219	0.001032	0	0	0	0	0	0	1	0	0	21.7300	5.7100	-21.7300	-5.7100	0.0000	0.0000	0.0000	0.0000;
	66670	67844	0.002766	0.014056	0.01981	299.55	0	0	0	0	1	0	0	-57.3400	-24.7300	57.4400	23.1300	0.0000	0.0000	0.0000	0.0000;
	66673	66680	0.011355	0.027324	0.0011	63.08	0	0	0	0	1	0	0	-13.2700	-16.8000	13.3200	16.8000	0.0000	0.0000	0.0000	0.0000;
	66674	66675	0.000277	0.001196	0	0	0	0	0	0	1	0	0	-21.7300	-2.3500	21.7300	2.3600	0.0000	0.0000	0.0000	0.0000;
	66675	66676	0.010227	0.02356	0.00128	53.49	0	0	0	0	1	0	0	6.2300	4.8200	-6.2200	-4.9400	0.0000	0.0000	0.0000	0.0000;
	66677	66678	0.000258	0.001114	0	0	0	0	0	0	1	0	0	39.1600	12.1300	-39.1600	-12.1100	0.0000	0.0000	0.0000	0.0000;
	66682	66677	0.01239	0.026723	0.00323	56.23	0	0	0	0	1	0	0	-7.1800	-5.5900	7.1900	5.2700	0.0000	0.0000	0.0000	0.0000;
	66680	66679	0.003821	0.119312	0	125	0	0	1.06875	0	1	0	0	-47.1500	-42.7600	47.3100	47.8400	0.0000	0.0000	0.0000	0.0000;
	66679	66681	0.000272	0.001153	0	0	0	0	0	0	1	0	0	26.5500	6.1600	-26.5500	-6.1500	0.0000	0.0000	0.0000	0.0000;
	66679	67379	0.002613	0.01405	0.05751	282.23	0	0	0	0	1	0	0	-57.6800	-27.8900	57.7700	22.2600	0.0000	0.0000	0.0000	0.0000;
	66682	66683	0.000289	0.001091	0	0	0	0	0	0	1	0	0	26.2300	13.7200	-26.2200	-13.7100	0.0000	0.0000	0.0000	0.0000;
	66687	66685	0.040397	0.114102	0.00295	61.09	0	0	0	0	1	0	0	-9.4400	3.2900	9.4800	-3.5000	0.0000	0.0000	0.0000	0.0000;
	66685	66688	0.020524	0.047898	0.00822	58.36	0	0	0	0	1	0	0	10.1400	-1.6200	-10.1200	0.8000	0.0000	0.0000	0.0000	0.0000;
	66686	66687	0.000261	0.001057	0	0	0	0	0	0	1	0	0	-5.4400	-0.4700	5.4400	0.4700	0.0000	0.0000	0.0000	0.0000;
	66688	66689	0.000239	0.001188	0	0	0	0	0	0	1	0	0	5.7700	1.4900	-5.7700	-1.4900	0.0000	0.0000	0.0000	0.0000;
	66688	66690	0.011969	0.035782	0.00285	62.82	0	0	0	0	1	0	0	11.1900	-3.9900	-11.1700	3.7400	0.0000	0.0000	0.0000	0.0000;
	66691	66693	0.042726	0.117995	0.00297	77.73	0	0	0	0	1	0	0	-10.7700	0.5200	10.8200	-0.7000	0.0000	0.0000	0.0000	0.0000;
	66691	66852	0.099267	0.234987	0.00421	59.93	0	0	0	0	1	0	0	-1.7000	0.3900	1.7100	-0.8200	0.0000	0.0000	0.0000	0.0000;
	66693	66692	0.003504	0.097834	0	113.5	0	0	1.00625	0	1	0	0	-19.0400	-0.0100	19.0600	0.3600	0.0000	0.0000	0.0000	0.0000;
	66692	66694	0.000283	0.001139	0	0	0	0	0	0	1	0	0	-19.0600	-12.3100	19.0600	12.3100	0.0000	0.0000	0.0000	0.0000;
	66852	66693	0.06628	0.179003	0.00534	58.5	0	0	0	0	1	0	0	-4.7700	-0.5100	4.7800	-0.0100	0.0000	0.0000	0.0000	0.0000;
	66695	66699	0.102623	0.173989	0.01114	77.63	0	0	0	0	1	0	0	11.1500	-1.1800	-11.0400	0.1700	0.0000	0.0000	0.0000	0.0000;
	66695	66891	0.149433	0.385586	0.00892	51.09	0	0	0	0	1	0	0	0.0800	0.2900	-0.0800	-1.2600	0.0000	0.0000	0.0000	0.0000;
	66695	67489	0.03963	0.09437	0.00487	80.7	0	0	0	0	1	0	0	-17.5700	2.2400	17.6900	-2.5000	0.0000	0.0000	0.0000	0.0000;
	66695	67611	0.143105	0.3718	0.01288	51.56	0	0	0	0	1	0	0	2.5000	-1.8600	-2.4900	0.4800	0.0000	0.0000	0.0000	0.0000;
	66696	66697	0.059186	0.152517	0.00543	48.73	0	0	0	0	1	0	0	2.4600	-0.7500	-2.4500	0.1800	0.0000	0.0000	0.0000	0.0000;
	66696	66698	0.099436	0.239805	0.00463	58.1	0	0	0	0	1	0	0	-4.1500	1.4400	4.1700	-1.8900	0.0000	0.0000	0.0000	0.0000;
	66696	66819	0.083948	0.224022	0.00612	42.97	0	0	0	0	1	0	0	1.1000	-0.8900	-1.1000	0.2400	0.0000	0.0000	0.0000	0.0000;
	66696	66820	0.179012	0.406462	0.00752	47.63	0	0	0	0	1	0	0	-2.5000	-0.4200	2.5100	-0.3700	0.0000	0.0000	0.0000	0.0000;
	66697	66703	0.035256	0.103434	0.01024	41.64	0	0	0	0	1	0	0	-0.0000	-1.3200	0.0000	0.2200	0.0000	0.0000	0.0000	0.0000;
	66697	66819	0.041392	0.094379	0.00394	50.66	0	0	0	0	1	0	0	-1.3800	-0.7500	1.3800	0.3300	0.0000	0.0000	0.0000	0.0000;
	66698	66699	0.021241	0.054324	0.00305	70.62	0	0	0	0	1	0	0	-7.4500	0.3200	7.4600	-0.6200	0.0000	0.0000	0.0000	0.0000;
	66700	66701	0.000247	0.001079	0	0	0	0	0	0	1	0	0	4.2700	1.1200	-4.2700	-1.1200	0.0000	0.0000	0.0000	0.0000;
	67491	66700	0.010733	0.063916	0.04813	279.84	0	0	0	0	1	0	0	31.8600	-6.3700	-31.7600	1.6900	0.0000	0.0000	0.0000	0.0000;
	66702	66703	0.111018	0.296047	0.01065	50.95	0	0	0	0	1	0	0	2.3300	-0.4000	-2.3200	-0.7200	0.0000	0.0000	0.0000	0.0000;
	66702	66819	0.109756	0.256092	0.0149	51.06	0	0	0	0	1	0	0	2.1600	-0.6300	-2.1600	-0.9500	0.0000	0.0000	0.0000	0.0000;
	66702	67225	0.019474	0.047035	0.01057	58.69	0	0	0	0	1	0	0	-6.6300	0.4600	6.6400	-1.5800	0.0000	0.0000	0.0000	0.0000;
	66704	66707	0.00178	0.07155	0	260.35	0	0	1	0	1	0	0	0.9000	4.4500	-0.9000	-4.4400	0.0000	0.0000	0.0000	0.0000;
	66704	66708	0.000203	0.001023	0	0	0	0	0	0	1	0	0	-0.9000	-4.4500	0.9000	4.4500	0.0000	0.0000	0.0000	0.0000;
	66705	66707	0.001867	0.075024	0	101.69	0	0	1	0	1	0	0	5.7700	-2.7400	-5.7700	2.7700	0.0000	0.0000	0.0000	0.0000;
	66705	66710	0.033402	0.088511	0.01023	68.84	0	0	0	0	1	0	0	-0.3100	1.7900	0.3200	-2.8800	0.0000	0.0000	0.0000	0.0000;
	66827	66705	0.09248	0.213817	0.0048	62.46	0	0	0	0	1	0	0	-1.1200	-1.4800	1.1200	0.9700	0.0000	0.0000	0.0000	0.0000;
	66705	67660	0.014227	0.033059	0.00351	69.13	0	0	0	0	1	0	0	-6.5800	-0.0200	6.5900	-0.3400	0.0000	0.0000	0.0000	0.0000;
	66706	66707	0.020222	0.812812	0	158.66	0	0	1	0	1	0	0	-6.6600	-1.3100	6.6700	1.6600	0.0000	0.0000	0.0000	0.0000;
	67406	66708	0.014196	0.070707	0.05311	237.56	0	0	0	0	1	0	0	0.9000	-1.2900	-0.9000	-4.4500	0.0000	0.0000	0.0000	0.0000;
	66710	66709	0.059859	0.132346	0.00494	64.96	0	0	0	0	1	0	0	-2.2200	2.2600	2.2300	-2.7800	0.0000	0.0000	0.0000	0.0000;
	66711	66709	0.059487	0.109156	0.00607	65.14	0	0	0	0	1	0	0	7.2100	-4.3000	-7.1800	3.7200	0.0000	0.0000	0.0000	0.0000;
	66709	66827	0.076859	0.217806	0.00544	53.53	0	0	0	0	1	0	0	2.7200	-1.3800	-2.7100	0.8200	0.0000	0.0000	0.0000	0.0000;
	66711	66712	0.000228	0.001181	0	0	0	0	0	0	1	0	0	1.8000	0.5300	-1.8000	-0.5300	0.0000	0.0000	0.0000	0.0000;
	66711	66830	0.020577	0.053832	0.01039	61.07	0	0	0	0	1	0	0	-9.0200	3.7700	9.0400	-4.8200	0.0000	0.0000	0.0000	0.0000;
	66714	66713	0.000211	0.014533	0	473	0	0	1	0	1	0	0	-45.0100	33.0100	45.0100	-32.5800	0.0000	0.0000	0.0000	0.0000;
	66713	66716	0.000244	0.001014	0	0	0	0	0	0	1	0	0	6.0100	3.0500	-6.0100	-3.0500	0.0000	0.0000	0.0000	0.0000;
	66713	66834	0.000419	0.007751	1.12416	2484.31	0	0	0	0	1	0	0	278.4400	-135.2800	-278.1000	23.6600	0.0000	0.0000	0.0000	0.0000;
	66713	67076	0.001212	0.017063	1.54666	2639.63	0	0	0	0	1	0	0	55.0600	27.3000	-54.8900	-183.3000	0.0000	0.0000	0.0000	0.0000;
	67432	66713	0.000498	0.007024	0.79226	2898.01	0	0	0	0	1	0	0	385.3000	86.6800	-384.5300	-159.2700	0.0000	0.0000	0.0000	0.0000;
	66715	66714	0.003274	0.091787	0	97.52	0	0	1	0	1	0	0	-14.7800	6.9500	14.7800	-6.7200	0.0000	0.0000	0.0000	0.0000;
	66714	66717	0.000288	0.001127	0	0	0	0	0	0	1	0	0	30.2200	-26.2900	-30.2200	26.3100	0.0000	0.0000	0.0000	0.0000;
	66715	66725	0.049064	0.107924	0.01665	64.65	0	0	0	0	1	0	0	11.1200	-5.0800	-11.0600	3.4600	0.0000	0.0000	0.0000	0.0000;
	66715	67203	0.100546	0.300916	0.01454	56.74	0	0	0	0	1	0	0	3.6500	-1.8700	-3.6400	0.3600	0.0000	0.0000	0.0000	0.0000;
	66717	66726	0.010386	0.062449	0.02382	251.35	0	0	0	0	1	0	0	27.8800	-10.5600	-27.8000	8.5600	0.0000	0.0000	0.0000	0.0000;
	67857	66717	0.004979	0.032811	0.02867	253.47	0	0	0	0	1	0	0	-2.3300	12.7800	2.3400	-15.7500	0.0000	0.0000	0.0000	0.0000;
	66718	66719	0.000265	0.00114	0	0	0	0	0	0	1	0	0	4.7600	0.3000	-4.7600	-0.3000	0.0000	0.0000	0.0000	0.0000;
	66718	66722	0.014192	0.076349	0.05457	277.24	0	0	0	0	1	0	0	-40.4800	3.2100	40.7100	-7.8300	0.0000	0.0000	0.0000	0.0000;
	66718	67823	0.005294	0.03205	0.24859	272.29	0	0	0	0	1	0	0	35.7200	-3.5100	-35.6500	-22.4600	0.0000	0.0000	0.0000	0.0000;
	66723	66720	0.078253	0.166751	0.00952	49.77	0	0	0	0	1	0	0	2.2600	-2.6400	-2.2500	1.6500	0.0000	0.0000	0.0000	0.0000;
	67202	66720	0.075711	0.177213	0.00762	51.55	0	0	0	0	1	0	0	1.2800	2.0300	-1.2700	-2.8200	0.0000	0.0000	0.0000	0.0000;
	67082	66721	0.066682	0.177643	0.00704	61.96	0	0	0	0	1	0	0	-0.8500	-2.8200	0.8500	2.1000	0.0000	0.0000	0.0000	0.0000;
	67684	66721	0.052781	0.12099	0.00478	60.85	0	0	0	0	1	0	0	2.5800	2.0700	-2.5700	-2.5600	0.0000	0.0000	0.0000	0.0000;
	67433	66722	0.003663	0.022692	0.01216	248.13	0	0	0	0	1	0	0	24.5700	-11.5400	-24.5500	10.4000	0.0000	0.0000	0.0000	0.0000;
	66723	66724	0.040195	0.114195	0.00237	48.95	0	0	0	0	1	0	0	1.2800	1.3000	-1.2800	-1.5400	0.0000	0.0000	0.0000	0.0000;
	66723	67428	0.012357	0.031145	0.00108	69.68	0	0	0	0	1	0	0	-15.6100	-1.2900	15.6400	1.2500	0.0000	0.0000	0.0000	0.0000;
	66839	66724	0.047654	0.104878	0.00336	56.07	0	0	0	0	1	0	0	-3.2800	0.7400	3.2900	-1.0800	0.0000	0.0000	0.0000	0.0000;
	66724	67428	0.013768	0.045177	0.00299	67.72	0	0	0	0	1	0	0	-14.0700	-5.7000	14.1000	5.4900	0.0000	0.0000	0.0000	0.0000;
	67553	66725	0.097822	0.189633	0.00498	58.9	0	0	0	0	1	0	0	-8.3400	3.5800	8.4200	-3.9600	0.0000	0.0000	0.0000	0.0000;
	67554	66726	0.010431	0.058882	0.03264	241	0	0	0	0	1	0	0	-22.8700	6.5100	22.9300	-9.6500	0.0000	0.0000	0.0000	0.0000;
	66728	66727	0.086654	0.212211	0.00399	65.97	0	0	0	0	1	0	0	-0.3100	1.7600	0.3100	-2.1800	0.0000	0.0000	0.0000	0.0000;
	66727	66837	0.082659	0.161308	0.00651	60.57	0	0	0	0	1	0	0	-2.8800	1.5600	2.8900	-2.2300	0.0000	0.0000	0.0000	0.0000;
	66729	66730	0.000259	0.001171	0	0	0	0	0	0	1	0	0	4.3700	0.3500	-4.3700	-0.3500	0.0000	0.0000	0.0000	0.0000;
	66729	66836	0.049316	0.144848	0.00657	71.58	0	0	0	0	1	0	0	13.2300	-3.6000	-13.1400	3.1600	0.0000	0.0000	0.0000	0.0000;
	66837	66729	0.033018	0.096751	0.00757	56.05	0	0	0	0	1	0	0	-5.4800	-3.1300	5.5000	2.3700	0.0000	0.0000	0.0000	0.0000;
	66729	67553	0.002155	0.004945	0.00022	75.55	0	0	0	0	1	0	0	-23.1000	0.8800	23.1100	-0.8800	0.0000	0.0000	0.0000	0.0000;
	66742	66731	0.049492	0.143595	0.00474	48.06	0	0	0	0	1	0	0	-0.9600	1.8200	0.9700	-2.3200	0.0000	0.0000	0.0000	0.0000;
	66731	66745	0.00917	0.015745	0.00634	50.72	0	0	0	0	1	0	0	-5.2500	0.2300	5.2500	-0.9100	0.0000	0.0000	0.0000	0.0000;
	66733	66732	0.00475	0.142382	0	103.37	0	0	1	0	1	0	0	-16.8100	0.7200	16.8300	-0.3500	0.0000	0.0000	0.0000	0.0000;
	66732	66734	0.000238	0.001103	0	0	0	0	0	0	1	0	0	18.5700	5.4400	-18.5700	-5.4400	0.0000	0.0000	0.0000	0.0000;
	66732	66737	0.003869	0.020086	0.0105	287.97	0	0	0	0	1	0	0	26.7000	-3.1100	-26.6800	2.0900	0.0000	0.0000	0.0000	0.0000;
	66732	66757	0.006486	0.040455	0.03165	215.53	0	0	0	0	1	0	0	10.8700	-3.6200	-10.8600	0.2000	0.0000	0.0000	0.0000	0.0000;
	67539	66732	0.00643	0.036868	0.05366	321.62	0	0	0	0	1	0	0	73.8900	-8.1200	-73.5700	4.0700	0.0000	0.0000	0.0000	0.0000;
	66733	66736	0.018971	0.045235	0.00282	59.26	0	0	0	0	1	0	0	4.7700	-1.0800	-4.7700	0.7800	0.0000	0.0000	0.0000	0.0000;
	66733	66747	0.036191	0.104132	0.00941	60.33	0	0	0	0	1	0	0	12.0400	0.3600	-11.9900	-1.2500	0.0000	0.0000	0.0000	0.0000;
	66736	66735	0.003743	0.111329	0	103.11	0	0	1.0125	0	1	0	0	-18.7000	-11.0300	18.7200	11.5300	0.0000	0.0000	0.0000	0.0000;
	66735	66737	0.000282	0.001034	0	0	0	0	0	0	1	0	0	-18.7200	-11.5300	18.7200	11.5300	0.0000	0.0000	0.0000	0.0000;
	66736	66738	0.006968	0.020509	0.00079	57.74	0	0	0	0	1	0	0	4.2500	1.7500	-4.2400	-1.8300	0.0000	0.0000	0.0000	0.0000;
	66737	66947	0.005509	0.03463	0.05415	298.4	0	0	0	0	1	0	0	50.6400	1.6200	-50.5100	-6.7000	0.0000	0.0000	0.0000	0.0000;
	67559	66737	0.001795	0.009302	0.01603	269.29	0	0	0	0	1	0	0	42.7200	13.6500	-42.6900	-15.2400	0.0000	0.0000	0.0000	0.0000;
	66738	67560	0.023301	0.0504	0.00281	62.69	0	0	0	0	1	0	0	-14.3300	-3.6400	14.3700	3.4300	0.0000	0.0000	0.0000	0.0000;
	66739	67560	0.036416	0.092956	0.00449	59.17	0	0	0	0	1	0	0	-6.6600	-0.9400	6.6800	0.4900	0.0000	0.0000	0.0000	0.0000;
	66739	67611	0.07876	0.15522	0.00421	54.64	0	0	0	0	1	0	0	2.8400	-0.6500	-2.8300	0.2000	0.0000	0.0000	0.0000	0.0000;
	66740	66741	0.000209	0.001068	0	0	0	0	0	0	1	0	0	1.3700	0.3300	-1.3700	-0.3300	0.0000	0.0000	0.0000	0.0000;
	66740	66746	0.050468	0.133554	0.00425	55.83	0	0	0	0	1	0	0	-1.3900	-1.2900	1.3900	0.8300	0.0000	0.0000	0.0000	0.0000;
	66890	66740	0.053219	0.158608	0.00521	52.92	0	0	0	0	1	0	0	-0.0100	4.4100	0.0200	-4.9400	0.0000	0.0000	0.0000	0.0000;
	66898	66742	0.046697	0.108798	0.00834	52.55	0	0	0	0	1	0	0	1.2200	2.1800	-1.2200	-3.0700	0.0000	0.0000	0.0000	0.0000;
	66743	66744	0.000217	0.001107	0	0	0	0	0	0	1	0	0	3.5500	1.0600	-3.5500	-1.0600	0.0000	0.0000	0.0000	0.0000;
	66743	66944	0.044545	0.096524	0.00165	57.38	0	0	0	0	1	0	0	-6.8100	0.7700	6.8300	-0.9100	0.0000	0.0000	0.0000	0.0000;
	66743	66949	0.041891	0.078652	0.00288	66.5	0	0	0	0	1	0	0	17.4200	-2.6200	-17.3000	2.5400	0.0000	0.0000	0.0000	0.0000;
	66743	67421	0.040993	0.105875	0.00627	65.14	0	0	0	0	1	0	0	-14.1600	0.8000	14.2400	-1.2800	0.0000	0.0000	0.0000	0.0000;
	66745	66747	0.048861	0.122732	0.00265	57.13	0	0	0	0	1	0	0	-8.8700	-0.1000	8.9100	-0.0900	0.0000	0.0000	0.0000	0.0000;
	66748	66751	0.0001	-0.001488	0	146.88	0	0	1	0	1	0	0	3.8700	0.4000	-3.8700	-0.4000	0.0000	0.0000	0.0000	0.0000;
	66748	66752	0.000261	0.001103	0	0	0	0	0	0	1	0	0	-3.8700	-0.4000	3.8700	0.4000	0.0000	0.0000	0.0000	0.0000;
	66748	66753	0.000279	0.001192	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66749	66751	0.003614	0.079782	0	73.44	0	0	1	0	1	0	0	-3.8700	-0.3900	3.8700	0.4000	0.0000	0.0000	0.0000	0.0000;
	66750	66751	0.003614	0.079782	0	73.44	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66752	66755	0.034574	0.087417	0.00253	56.06	0	0	0	0	1	0	0	3.6600	-3.6300	-3.6500	3.3800	0.0000	0.0000	0.0000	0.0000;
	66752	66891	0.043683	0.127602	0.00786	60.52	0	0	0	0	1	0	0	-7.5300	3.2300	7.5600	-4.0000	0.0000	0.0000	0.0000	0.0000;
	66755	66754	0.003455	0.087439	0	111.01	0	0	1	0	1	0	0	-23.4200	0.5900	23.4400	-0.1500	0.0000	0.0000	0.0000	0.0000;
	66754	66756	0.000282	0.001048	0	0	0	0	0	0	1	0	0	-23.4400	0.1500	23.4400	-0.1400	0.0000	0.0000	0.0000	0.0000;
	67611	66755	0.014006	0.041808	0.00068	60.82	0	0	0	0	1	0	0	8.9200	-1.1200	-8.9100	1.0800	0.0000	0.0000	0.0000	0.0000;
	66755	67831	0.024687	0.052913	0.01747	76.36	0	0	0	0	1	0	0	27.9600	-10.8200	-27.7600	9.3400	0.0000	0.0000	0.0000	0.0000;
	66940	66756	0.00481	0.027078	0.0296	244.66	0	0	0	0	1	0	0	-10.5600	-7.0600	10.5600	3.8700	0.0000	0.0000	0.0000	0.0000;
	66756	67559	0.005726	0.037494	0.04151	280.51	0	0	0	0	1	0	0	-34.0000	-3.7300	34.0600	-0.4200	0.0000	0.0000	0.0000	0.0000;
	66758	66757	0.00492	0.132405	0	77.07	0	0	1	0	1	0	0	-3.6200	0.7700	3.6200	-0.7500	0.0000	0.0000	0.0000	0.0000;
	66757	66759	0.00028	0.00102	0	0	0	0	0	0	1	0	0	7.2400	0.5500	-7.2400	-0.5500	0.0000	0.0000	0.0000	0.0000;
	66760	66758	0.071332	0.16898	0.00336	54.56	0	0	0	0	1	0	0	-0.6100	-0.4800	0.6100	0.1100	0.0000	0.0000	0.0000	0.0000;
	66758	67173	0.04714	0.105769	0.0076	47.86	0	0	0	0	1	0	0	3.0100	-0.8800	-3.0100	0.0600	0.0000	0.0000	0.0000	0.0000;
	66760	66761	0.000243	0.001004	0	0	0	0	0	0	1	0	0	2.6800	0.3700	-2.6800	-0.3700	0.0000	0.0000	0.0000	0.0000;
	66764	66763	0.003433	0.131745	0	70.39	0	0	1	0	1	0	0	-3.3700	-0.0400	3.3700	0.0600	0.0000	0.0000	0.0000	0.0000;
	66763	66765	0.000236	0.001182	0	0	0	0	0	0	1	0	0	2.8200	0.3700	-2.8200	-0.3700	0.0000	0.0000	0.0000	0.0000;
	66772	66763	0.009993	0.062467	0.03948	230.21	0	0	0	0	1	0	0	11.4200	-10.5600	-11.3900	7.1200	0.0000	0.0000	0.0000	0.0000;
	66763	67340	0.048581	0.290649	0.11556	215.58	0	0	0	0	1	0	0	5.2000	-7.5600	-5.1800	-2.9000	0.0000	0.0000	0.0000	0.0000;
	66764	66766	0.111249	0.235754	0.00827	54.08	0	0	0	0	1	0	0	-0.0400	-1.2400	0.0400	0.4800	0.0000	0.0000	0.0000	0.0000;
	66766	66767	0.000242	0.001186	0	0	0	0	0	0	1	0	0	1.6500	0.1200	-1.6500	-0.1200	0.0000	0.0000	0.0000	0.0000;
	66769	66766	0.034843	0.08053	0.00414	62.45	0	0	0	0	1	0	0	-0.1600	-3.8200	0.1700	3.4500	0.0000	0.0000	0.0000	0.0000;
	66766	66907	0.205919	0.388773	0.00872	67.16	0	0	0	0	1	0	0	-1.8500	-4.0500	1.8900	3.3100	0.0000	0.0000	0.0000	0.0000;
	66768	66771	0.00456	0.124424	0	240.15	0	0	1	0	1	0	0	13.3300	-4.0900	-13.3200	4.3600	0.0000	0.0000	0.0000	0.0000;
	66768	66772	0.000257	0.001023	0	0	0	0	0	0	1	0	0	-13.3300	4.0900	13.3300	-4.0900	0.0000	0.0000	0.0000	0.0000;
	66769	66771	-0.001299	-0.035452	0	90.15	0	0	1	0	1	0	0	-13.3200	4.2800	13.3200	-4.3600	0.0000	0.0000	0.0000	0.0000;
	66769	67129	0.101441	0.317536	0.01228	65.77	0	0	0	0	1	0	0	6.5900	0.8300	-6.5400	-1.7700	0.0000	0.0000	0.0000	0.0000;
	66770	66771	0.01728	0.471481	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67417	66772	0.016518	0.089147	0.09019	238.75	0	0	0	0	1	0	0	24.9200	-21.7100	-24.7500	14.6400	0.0000	0.0000	0.0000	0.0000;
	66775	66773	0.028803	0.077846	0.00418	61.12	0	0	0	0	1	0	0	4.6500	0.9700	-4.6400	-1.4000	0.0000	0.0000	0.0000	0.0000;
	66775	66774	0.003003	0.107625	0	99.58	0	0	1	0	1	0	0	-16.1800	0.7100	16.1900	-0.4500	0.0000	0.0000	0.0000	0.0000;
	66774	66776	0.000256	0.001165	0	0	0	0	0	0	1	0	0	-16.1900	0.4500	16.1900	-0.4400	0.0000	0.0000	0.0000	0.0000;
	67835	66775	0.048565	0.130409	0.00241	56.51	0	0	0	0	1	0	0	-5.2000	4.3500	5.2300	-4.5500	0.0000	0.0000	0.0000	0.0000;
	66776	67695	0.00677	0.037839	0.12492	245.29	0	0	0	0	1	0	0	-16.1900	0.4400	16.2100	-13.6600	0.0000	0.0000	0.0000	0.0000;
	66777	67580	0.056467	0.109734	0.00423	57.38	0	0	0	0	1	0	0	-3.8500	-0.5100	3.8600	0.0800	0.0000	0.0000	0.0000	0.0000;
	66778	66779	0.000214	0.001031	0	0	0	0	0	0	1	0	0	2.5500	0.8100	-2.5500	-0.8100	0.0000	0.0000	0.0000	0.0000;
	66778	66784	0.086153	0.215102	0.00502	56.78	0	0	0	0	1	0	0	2.1800	-4.0400	-2.1700	3.5400	0.0000	0.0000	0.0000	0.0000;
	67374	66778	0.094522	0.208393	0.00612	43.79	0	0	0	0	1	0	0	4.7500	-1.8700	-4.7300	1.2700	0.0000	0.0000	0.0000	0.0000;
	66780	66781	0.000231	0.00103	0	0	0	0	0	0	1	0	0	1.2000	0.3800	-1.2000	-0.3800	0.0000	0.0000	0.0000	0.0000;
	66884	66780	0.018036	0.091116	0.04584	219.47	0	0	0	0	1	0	0	8.5800	-4.1800	-8.5700	-0.7300	0.0000	0.0000	0.0000	0.0000;
	66782	66783	0.00027	0.001089	0	0	0	0	0	0	1	0	0	1.2000	0.1500	-1.2000	-0.1500	0.0000	0.0000	0.0000	0.0000;
	66782	67389	0.07639	0.173507	0.01408	56.02	0	0	0	0	1	0	0	-7.2200	1.4800	7.2600	-2.8900	0.0000	0.0000	0.0000	0.0000;
	66784	66876	0.062069	0.153826	0.00707	59.8	0	0	0	0	1	0	0	-0.8000	-0.6200	0.8000	-0.1300	0.0000	0.0000	0.0000	0.0000;
	66784	66883	0.040632	0.083747	0.00395	46.93	0	0	0	0	1	0	0	0.3000	-3.1600	-0.3000	2.7400	0.0000	0.0000	0.0000	0.0000;
	66811	66785	0.02	0.043947	0.00322	76.34	0	0	0	0	1	0	0	-12.6300	0.7900	12.6600	-1.0700	0.0000	0.0000	0.0000	0.0000;
	67799	66785	0.015188	0.037652	0.00557	79.15	0	0	0	0	1	0	0	16.9500	-0.1100	-16.9100	-0.3900	0.0000	0.0000	0.0000	0.0000;
	66786	66880	0.080336	0.182937	0.00392	59.82	0	0	0	0	1	0	0	-5.9700	3.8800	6.0100	-4.2100	0.0000	0.0000	0.0000	0.0000;
	66786	67650	0.076688	0.201705	0.00813	66.22	0	0	0	0	1	0	0	3.1300	-4.3300	-3.1100	3.4900	0.0000	0.0000	0.0000	0.0000;
	66787	66816	0.00547	0.03887	0.02138	234.86	0	0	0	0	1	0	0	43.2200	-15.0300	-43.1100	13.4800	0.0000	0.0000	0.0000	0.0000;
	66788	67799	0.029737	0.05338	0.00518	75	0	0	0	0	1	0	0	-2.6800	-1.5800	2.6800	1.0200	0.0000	0.0000	0.0000	0.0000;
	66808	66789	0.028215	0.075669	0.00642	47.29	0	0	0	0	1	0	0	-0.3600	0.2000	0.3600	-0.9000	0.0000	0.0000	0.0000	0.0000;
	66789	67799	0.041638	0.086914	0.00603	57.54	0	0	0	0	1	0	0	-5.4000	0.4200	5.4100	-1.0500	0.0000	0.0000	0.0000	0.0000;
	66790	66793	0.004485	0.102683	0	185.54	0	0	1	0	1	0	0	5.2600	-1.9800	-5.2600	2.0100	0.0000	0.0000	0.0000	0.0000;
	66790	66797	0.000221	0.00103	0	0	0	0	0	0	1	0	0	-36.2200	-5.2300	36.2300	5.2400	0.0000	0.0000	0.0000	0.0000;
	66790	66798	0.000206	0.001105	0	0	0	0	0	0	1	0	0	30.9600	7.2000	-30.9600	-7.1900	0.0000	0.0000	0.0000	0.0000;
	66791	66793	0.000664	0.015205	0	85.54	0	0	1	0	1	0	0	-5.2600	2.0100	5.2600	-2.0100	0.0000	0.0000	0.0000	0.0000;
	66791	66796	-0.000336	-0.008784	0	123.44	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66791	66802	0.023013	0.050889	0.00297	36.95	0	0	0	0	1	0	0	3.2200	0.4600	-3.2200	-0.7700	0.0000	0.0000	0.0000	0.0000;
	67120	66791	0.037291	0.089664	0.00795	71.68	0	0	0	0	1	0	0	-6.5300	-0.4300	6.5500	-0.4000	0.0000	0.0000	0.0000	0.0000;
	66791	67650	0.028381	0.068085	0.00177	57.04	0	0	0	0	1	0	0	-4.5100	-2.0700	4.5200	1.8900	0.0000	0.0000	0.0000	0.0000;
	66792	66793	0.029354	0.672051	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66794	66796	0.010532	0.27495	0	61.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66795	66796	0.010532	0.27495	0	61.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66797	66807	0.005789	0.033966	0.02373	221.5	0	0	0	0	1	0	0	6.2200	-1.3400	-6.2200	-1.2100	0.0000	0.0000	0.0000	0.0000;
	66797	67653	0.001609	0.011745	0.00948	253.14	0	0	0	0	1	0	0	-18.7400	-6.2600	18.7500	5.2800	0.0000	0.0000	0.0000	0.0000;
	66797	67798	0.004992	0.028378	0.01969	259.13	0	0	0	0	1	0	0	-23.7100	2.3600	23.7300	-4.3400	0.0000	0.0000	0.0000	0.0000;
	66799	66800	0.000274	0.001108	0	0	0	0	0	0	1	0	0	28.7300	9.6300	-28.7300	-9.6200	0.0000	0.0000	0.0000	0.0000;
	66799	66802	0.017957	0.052842	0.00215	61.96	0	0	0	0	1	0	0	-3.1100	-0.5800	3.1200	0.3500	0.0000	0.0000	0.0000	0.0000;
	66799	66815	0.033631	0.094859	0.00655	56.88	0	0	0	0	1	0	0	3.4500	-0.4600	-3.4500	-0.2400	0.0000	0.0000	0.0000	0.0000;
	67593	66799	0.01147	0.033202	0.00079	62.78	0	0	0	0	1	0	0	5.7700	1.9700	-5.7700	-2.0400	0.0000	0.0000	0.0000	0.0000;
	67650	66799	0.011731	0.027143	0.00296	81.09	0	0	0	0	1	0	0	23.3700	6.3700	-23.3000	-6.5500	0.0000	0.0000	0.0000	0.0000;
	66801	66804	0.003539	0.115947	0	244.38	0	0	1	0	1	0	0	-0.9600	-2.1000	0.9600	2.1000	0.0000	0.0000	0.0000	0.0000;
	66801	66805	0.000283	0.001042	0	0	0	0	0	0	1	0	0	29.6200	20.0800	-29.6100	-20.0700	0.0000	0.0000	0.0000	0.0000;
	66801	66806	0.000238	0.00113	0	0	0	0	0	0	1	0	0	-28.6600	-17.9800	28.6600	17.9900	0.0000	0.0000	0.0000	0.0000;
	66802	66804	-0.001093	-0.035819	0	94.38	0	0	1	0	1	0	0	0.9600	2.1000	-0.9600	-2.1000	0.0000	0.0000	0.0000	0.0000;
	66802	67593	0.011607	0.032165	0.0068	56.49	0	0	0	0	1	0	0	-0.8500	-1.6800	0.8500	0.9500	0.0000	0.0000	0.0000	0.0000;
	66803	66804	0.012268	0.401898	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66806	67134	0.00859	0.059762	0.11054	248.7	0	0	0	0	1	0	0	15.3900	-9.8300	-15.3700	-1.9800	0.0000	0.0000	0.0000	0.0000;
	66806	67201	0.016883	0.101876	0.07358	238.95	0	0	0	0	1	0	0	12.2900	-1.8500	-12.2600	-5.9200	0.0000	0.0000	0.0000	0.0000;
	66806	67598	0.002215	0.01461	0.01585	263.5	0	0	0	0	1	0	0	-79.2000	4.2100	79.3300	-5.0700	0.0000	0.0000	0.0000	0.0000;
	66808	66807	0.004438	0.106109	0	90.36	0	0	1	0	1	0	0	-6.4800	-0.8000	6.4800	0.8500	0.0000	0.0000	0.0000	0.0000;
	66807	66809	0.000233	0.001018	0	0	0	0	0	0	1	0	0	29.8700	6.8300	-29.8700	-6.8200	0.0000	0.0000	0.0000	0.0000;
	66807	67653	0.002732	0.014334	0.05684	267.18	0	0	0	0	1	0	0	-30.1300	-6.4600	30.1600	0.4400	0.0000	0.0000	0.0000	0.0000;
	66810	66811	0.00021	0.001151	0	0	0	0	0	0	1	0	0	-21.6000	-4.4400	21.6000	4.4500	0.0000	0.0000	0.0000	0.0000;
	66811	66813	0.017435	0.045974	0.0034	68.32	0	0	0	0	1	0	0	-8.9700	-5.2300	8.9900	4.9100	0.0000	0.0000	0.0000	0.0000;
	66812	66813	0.00021	0.00105	0	0	0	0	0	0	1	0	0	-21.6000	-2.1100	21.6000	2.1200	0.0000	0.0000	0.0000	0.0000;
	66815	66813	0.017057	0.050152	0.00195	46.11	0	0	0	0	1	0	0	-1.0300	0.4100	1.0300	-0.6200	0.0000	0.0000	0.0000	0.0000;
	66813	67593	0.028346	0.04963	0.0028	69.72	0	0	0	0	1	0	0	-8.8000	-0.0700	8.8200	-0.2000	0.0000	0.0000	0.0000	0.0000;
	66813	67650	0.013449	0.039999	0.00124	82.22	0	0	0	0	1	0	0	-22.8200	-6.3500	22.8900	6.4200	0.0000	0.0000	0.0000	0.0000;
	66814	66815	0.000223	0.001165	0	0	0	0	0	0	1	0	0	-21.6000	-2.8000	21.6000	2.8100	0.0000	0.0000	0.0000	0.0000;
	66815	67593	0.024936	0.06564	0.00448	66.6	0	0	0	0	1	0	0	-7.8500	-0.8700	7.8600	0.4200	0.0000	0.0000	0.0000	0.0000;
	66815	67650	0.037381	0.103681	0.00274	67.35	0	0	0	0	1	0	0	-9.2800	-2.1000	9.3100	1.8900	0.0000	0.0000	0.0000	0.0000;
	66816	67598	0.001527	0.009382	0.02019	268.43	0	0	0	0	1	0	0	21.5100	-18.6600	-21.5000	16.5400	0.0000	0.0000	0.0000	0.0000;
	66820	66817	0.042371	0.106977	0.00481	46.95	0	0	0	0	1	0	0	-5.0900	-0.0500	5.1000	-0.4500	0.0000	0.0000	0.0000	0.0000;
	66817	66823	0.034969	0.094194	0.00392	57.33	0	0	0	0	1	0	0	-7.9200	-1.6300	7.9400	1.2600	0.0000	0.0000	0.0000	0.0000;
	66818	66819	0.000294	0.001164	0	0	0	0	0	0	1	0	0	-1.8700	-0.3800	1.8700	0.3800	0.0000	0.0000	0.0000	0.0000;
	66820	66821	0.000211	0.001149	0	0	0	0	0	0	1	0	0	1.8700	0.3800	-1.8700	-0.3800	0.0000	0.0000	0.0000	0.0000;
	66823	66822	0.002821	0.093436	0	109.06	0	0	1	0	1	0	0	-18.1400	3.3100	18.1500	-3.0200	0.0000	0.0000	0.0000	0.0000;
	66822	66824	0.000247	0.001167	0	0	0	0	0	0	1	0	0	-18.1500	3.0200	18.1500	-3.0200	0.0000	0.0000	0.0000	0.0000;
	66823	67200	0.022588	0.04966	0.05155	78.16	0	0	0	0	1	0	0	5.3500	-6.1300	-5.3400	0.5300	0.0000	0.0000	0.0000	0.0000;
	66825	66826	0.000215	0.001115	0	0	0	0	0	0	1	0	0	4.2700	0.8900	-4.2700	-0.8900	0.0000	0.0000	0.0000	0.0000;
	66825	67200	0.021045	0.058626	0.00837	58.09	0	0	0	0	1	0	0	-6.6700	-1.2100	6.6800	0.3200	0.0000	0.0000	0.0000	0.0000;
	66825	67390	0.056644	0.130649	0.00722	66.79	0	0	0	0	1	0	0	2.4000	0.3100	-2.4000	-1.0900	0.0000	0.0000	0.0000	0.0000;
	66828	66831	0.008968	0.061316	0.08288	228.26	0	0	0	0	1	0	0	6.9400	-3.0200	-6.9300	-5.7700	0.0000	0.0000	0.0000	0.0000;
	66828	67554	0.006376	0.039236	0.05388	235.6	0	0	0	0	1	0	0	-11.4900	1.9600	11.5000	-7.6400	0.0000	0.0000	0.0000	0.0000;
	66830	66829	0.004891	0.162907	0	95.83	0	0	1	0	1	0	0	-19.5500	0.3600	19.5700	0.2300	0.0000	0.0000	0.0000	0.0000;
	66829	66831	0.000273	0.001076	0	0	0	0	0	0	1	0	0	-19.5700	-0.2300	19.5700	0.2300	0.0000	0.0000	0.0000	0.0000;
	66836	66830	0.027987	0.080006	0.00252	52.11	0	0	0	0	1	0	0	4.2500	-4.8400	-4.2400	4.6000	0.0000	0.0000	0.0000	0.0000;
	66830	67189	0.062277	0.166194	0.00448	65.9	0	0	0	0	1	0	0	5.5300	-1.3900	-5.5100	0.9600	0.0000	0.0000	0.0000	0.0000;
	66833	66831	0.004114	0.021138	0.01295	278.86	0	0	0	0	1	0	0	71.3300	-25.8100	-71.1100	25.5800	0.0000	0.0000	0.0000	0.0000;
	66831	66904	0.006334	0.039535	0.11041	274.68	0	0	0	0	1	0	0	58.4700	-20.0400	-58.2500	9.6200	0.0000	0.0000	0.0000	0.0000;
	66833	66832	0.000176	0.011498	0	781.23	0	0	1	0	1	0	0	-82.8900	22.8800	82.9000	-22.0700	0.0000	0.0000	0.0000	0.0000;
	66832	66834	0.000201	0.001029	0	0	0	0	0	0	1	0	0	-82.9000	22.0700	82.9100	-22.0000	0.0000	0.0000	0.0000	0.0000;
	66834	67772	0.000278	0.005477	0.51457	2180.24	0	0	0	0	1	0	0	-34.6900	44.6900	34.7100	-98.3600	0.0000	0.0000	0.0000	0.0000;
	66835	66836	0.000279	0.001098	0	0	0	0	0	0	1	0	0	-8.8900	-1.6700	8.8900	1.6700	0.0000	0.0000	0.0000	0.0000;
	66838	66840	0.140392	0.33083	0.00991	51.38	0	0	0	0	1	0	0	0.2300	-1.3200	-0.2300	0.2800	0.0000	0.0000	0.0000	0.0000;
	66838	66842	0.067069	0.214698	0.00769	56.18	0	0	0	0	1	0	0	-2.8100	0.6600	2.8100	-1.4400	0.0000	0.0000	0.0000	0.0000;
	66839	66840	0.180248	0.410995	0.01079	48.01	0	0	0	0	1	0	0	0.2300	-1.2500	-0.2300	0.1200	0.0000	0.0000	0.0000	0.0000;
	66840	66841	0.000269	0.001016	0	0	0	0	0	0	1	0	0	1.2700	0.4400	-1.2700	-0.4400	0.0000	0.0000	0.0000	0.0000;
	66840	67684	0.163339	0.358463	0.0118	56.04	0	0	0	0	1	0	0	-0.8100	-0.8500	0.8100	-0.3900	0.0000	0.0000	0.0000	0.0000;
	66842	66843	0.000263	0.001018	0	0	0	0	0	0	1	0	0	1.6200	0.3600	-1.6200	-0.3600	0.0000	0.0000	0.0000	0.0000;
	66842	66854	0.072816	0.144003	0.02016	64.71	0	0	0	0	1	0	0	-4.4300	-1.3600	4.4500	-0.7200	0.0000	0.0000	0.0000	0.0000;
	66844	66845	0.000288	0.001181	0	0	0	0	0	0	1	0	0	-1.3000	-0.4700	1.3000	0.4700	0.0000	0.0000	0.0000	0.0000;
	66845	66847	0.037198	0.11672	0.00772	69.78	0	0	0	0	1	0	0	-6.1900	-3.1500	6.2100	2.4200	0.0000	0.0000	0.0000	0.0000;
	67701	66845	0.101292	0.195687	0.00844	68.56	0	0	0	0	1	0	0	-4.8700	-3.4600	4.9000	2.6800	0.0000	0.0000	0.0000	0.0000;
	66846	66849	0.005581	0.123644	0	161.87	0	0	1	0	1	0	0	13.4700	-2.8700	-13.4600	3.1000	0.0000	0.0000	0.0000	0.0000;
	66846	66850	0.000218	0.001177	0	0	0	0	0	0	1	0	0	-13.4700	2.8700	13.4700	-2.8700	0.0000	0.0000	0.0000	0.0000;
	66846	66851	0.000278	0.00101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66847	66849	0.000206	0.004553	0	108.69	0	0	1	0	1	0	0	-11.0100	3.4500	11.0100	-3.4500	0.0000	0.0000	0.0000	0.0000;
	66847	67082	0.048969	0.13472	0.01062	57.63	0	0	0	0	1	0	0	4.8000	-5.8700	-4.7800	4.8500	0.0000	0.0000	0.0000	0.0000;
	66848	66849	0.031075	0.688413	0	53.18	0	0	1	0	1	0	0	-2.4500	-0.3100	2.4500	0.3500	0.0000	0.0000	0.0000	0.0000;
	66850	67081	0.024655	0.152381	0.0735	258.91	0	0	0	0	1	0	0	12.0100	-1.6000	-11.9800	-5.6100	0.0000	0.0000	0.0000	0.0000;
	66852	66853	0.000291	0.001135	0	0	0	0	0	0	1	0	0	3.0600	1.3300	-3.0600	-1.3300	0.0000	0.0000	0.0000	0.0000;
	66856	66855	0.000153	0.013149	0	674.42	0	0	1	0	1	0	0	-35.3500	9.9900	35.3500	-9.8200	0.0000	0.0000	0.0000	0.0000;
	66855	66858	0.0002	0.001185	0	0	0	0	0	0	1	0	0	-35.3500	-172.1500	35.4100	172.4900	0.0000	0.0000	0.0000	0.0000;
	66857	66856	0.003552	0.098176	0	85.8	0	0	1	0	1	0	0	-5.9000	3.1300	5.9100	-3.0900	0.0000	0.0000	0.0000	0.0000;
	66856	66859	0.000289	0.001077	0	0	0	0	0	0	1	0	0	29.4500	-6.9000	-29.4500	6.9100	0.0000	0.0000	0.0000	0.0000;
	66860	66857	0.03305	0.096184	0.0063	59.99	0	0	0	0	1	0	0	-3.1700	-2.0200	3.1800	1.3600	0.0000	0.0000	0.0000	0.0000;
	68684	66858	0.000588	0.00978	1.10007	2177.54	0	0	0	0	1	0	0	35.4900	54.7200	-35.4100	-172.4900	0.0000	0.0000	0.0000	0.0000;
	66865	66859	0.006815	0.04207	0.02646	240.56	0	0	0	0	1	0	0	-25.8400	7.1200	25.8900	-9.6600	0.0000	0.0000	0.0000	0.0000;
	66872	66859	0.011503	0.079674	0.0326	229.38	0	0	0	0	1	0	0	2.4900	-4.1800	-2.4900	0.7000	0.0000	0.0000	0.0000	0.0000;
	66861	66860	0.141378	0.329357	0.00965	36.24	0	0	0	0	1	0	0	-2.6000	0.8500	2.6100	-1.8600	0.0000	0.0000	0.0000	0.0000;
	66873	66860	0.055991	0.148529	0.006	48.11	0	0	0	0	1	0	0	0.2800	-1.6200	-0.2800	0.9800	0.0000	0.0000	0.0000	0.0000;
	66860	67450	0.043366	0.087524	0.00575	48.95	0	0	0	0	1	0	0	-1.9900	2.1300	1.9900	-2.7400	0.0000	0.0000	0.0000	0.0000;
	67835	66861	0.214623	0.375963	0.00735	53.01	0	0	0	0	1	0	0	-0.3200	0.3100	0.3200	-1.1000	0.0000	0.0000	0.0000	0.0000;
	66863	66862	0.010356	0.029796	0.00103	41.66	0	0	0	0	1	0	0	0.7100	-0.3600	-0.7100	0.2500	0.0000	0.0000	0.0000	0.0000;
	66862	66866	0.013188	0.035004	0.00136	61.8	0	0	0	0	1	0	0	-5.5300	-0.6700	5.5400	0.5300	0.0000	0.0000	0.0000	0.0000;
	66863	66864	0.000201	0.001106	0	0	0	0	0	0	1	0	0	6.2400	3.3700	-6.2400	-3.3700	0.0000	0.0000	0.0000	0.0000;
	66866	66863	0.018091	0.043732	0.00201	58.12	0	0	0	0	1	0	0	3.9300	0.4600	-3.9300	-0.6600	0.0000	0.0000	0.0000	0.0000;
	66863	67796	0.119377	0.292372	0.00859	54.36	0	0	0	0	1	0	0	-3.0200	-2.3500	3.0300	1.4600	0.0000	0.0000	0.0000	0.0000;
	66866	66865	0.002612	0.092844	0	91.2	0	0	1	0	1	0	0	-9.4700	-0.9900	9.4700	1.0700	0.0000	0.0000	0.0000	0.0000;
	66865	66867	0.000222	0.001025	0	0	0	0	0	0	1	0	0	6.9400	2.1100	-6.9400	-2.1100	0.0000	0.0000	0.0000	0.0000;
	66868	66871	0.002987	0.092486	0	110.51	0	0	1	0	1	0	0	6.1100	-0.5700	-6.1100	0.6000	0.0000	0.0000	0.0000	0.0000;
	66868	66872	0.000224	0.00108	0	0	0	0	0	0	1	0	0	-6.1100	0.5700	6.1100	-0.5700	0.0000	0.0000	0.0000	0.0000;
	66869	66871	8.1e-05	0.002518	0	81.35	0	0	1	0	1	0	0	-2.9100	1.0000	2.9100	-1.0000	0.0000	0.0000	0.0000	0.0000;
	66873	66869	0.040989	0.102987	0.00303	51.98	0	0	0	0	1	0	0	-2.9000	0.6900	2.9100	-1.0000	0.0000	0.0000	0.0000	0.0000;
	66870	66871	0.013814	0.427665	0	29.16	0	0	1	0	1	0	0	-3.2000	-0.3500	3.2000	0.4000	0.0000	0.0000	0.0000	0.0000;
	66874	66880	0.059958	0.162041	0.00597	58.56	0	0	0	0	1	0	0	-0.1800	-3.7300	0.1900	3.1100	0.0000	0.0000	0.0000	0.0000;
	66874	67343	0.030394	0.068811	0.02041	50.69	0	0	0	0	1	0	0	-2.7000	1.4500	2.7000	-3.6100	0.0000	0.0000	0.0000	0.0000;
	66875	67112	0.057928	0.145955	0.00627	72.91	0	0	0	0	1	0	0	-6.8400	0.3700	6.8700	-0.9700	0.0000	0.0000	0.0000	0.0000;
	66875	67136	0.043461	0.133746	0.00361	66.53	0	0	0	0	1	0	0	3.8200	-1.4200	-3.8200	1.0600	0.0000	0.0000	0.0000	0.0000;
	66876	66877	0.047466	0.076657	0.00891	63.03	0	0	0	0	1	0	0	-2.1100	-0.3800	2.1200	-0.5800	0.0000	0.0000	0.0000	0.0000;
	66877	66878	0.000239	0.001126	0	0	0	0	0	0	1	0	0	2.1800	0.8000	-2.1800	-0.8000	0.0000	0.0000	0.0000	0.0000;
	67120	66877	0.071118	0.134383	0.00592	66.9	0	0	0	0	1	0	0	4.3100	-0.3900	-4.2900	-0.2200	0.0000	0.0000	0.0000	0.0000;
	66880	66879	0.003971	0.138813	0	66.6	0	0	1	0	1	0	0	-6.2000	1.1000	6.2000	-1.0500	0.0000	0.0000	0.0000	0.0000;
	66879	66881	0.000285	0.001011	0	0	0	0	0	0	1	0	0	10.4700	1.1300	-10.4700	-1.1300	0.0000	0.0000	0.0000	0.0000;
	66879	66904	0.036178	0.182776	0.09625	251.05	0	0	0	0	1	0	0	-22.9000	0.9200	23.0900	-10.2500	0.0000	0.0000	0.0000	0.0000;
	66879	67342	0.010839	0.067636	0.0528	227.06	0	0	0	0	1	0	0	6.2300	-1.0000	-6.2200	-4.6200	0.0000	0.0000	0.0000	0.0000;
	66883	66882	0.002801	0.111358	0	83.11	0	0	1	0	1	0	0	-4.5200	-4.3600	4.5200	4.4000	0.0000	0.0000	0.0000	0.0000;
	66882	66884	0.000209	0.00114	0	0	0	0	0	0	1	0	0	-4.5200	-4.4000	4.5200	4.4000	0.0000	0.0000	0.0000	0.0000;
	66884	67532	0.027996	0.151714	0.10932	222.79	0	0	0	0	1	0	0	-6.4100	2.1800	6.4400	-13.7800	0.0000	0.0000	0.0000	0.0000;
	66885	66886	0.000271	0.001063	0	0	0	0	0	0	1	0	0	-7.0800	-0.7200	7.0800	0.7200	0.0000	0.0000	0.0000	0.0000;
	66886	66890	0.03776	0.111313	0.00407	57.17	0	0	0	0	1	0	0	7.2200	1.2900	-7.2000	-1.6800	0.0000	0.0000	0.0000	0.0000;
	66886	67364	0.067628	0.165539	0.00844	55.66	0	0	0	0	1	0	0	1.9500	-1.8900	-1.9500	0.9800	0.0000	0.0000	0.0000	0.0000;
	67752	66886	0.017717	0.049534	0.00089	68.09	0	0	0	0	1	0	0	16.2900	0.1300	-16.2500	-0.1100	0.0000	0.0000	0.0000	0.0000;
	66887	66888	0.000234	0.001088	0	0	0	0	0	0	1	0	0	-6.6700	-2.1000	6.6700	2.1000	0.0000	0.0000	0.0000	0.0000;
	66890	66888	0.038	0.08464	0.00214	62.86	0	0	0	0	1	0	0	-11.2500	-0.1700	11.3000	0.0400	0.0000	0.0000	0.0000	0.0000;
	67752	66888	0.012263	0.034702	0.0014	68.07	0	0	0	0	1	0	0	18.0000	2.0900	-17.9700	-2.1400	0.0000	0.0000	0.0000	0.0000;
	66889	66890	0.000242	0.001	0	0	0	0	0	0	1	0	0	-7.2100	-2.0700	7.2100	2.0700	0.0000	0.0000	0.0000	0.0000;
	66891	66890	0.032737	0.091005	0.00789	65.69	0	0	0	0	1	0	0	-11.2100	3.9000	11.2500	-4.6300	0.0000	0.0000	0.0000	0.0000;
	66899	66892	0.063095	0.110699	0.00359	63.99	0	0	0	0	1	0	0	7.5700	1.4300	-7.5300	-1.7600	0.0000	0.0000	0.0000	0.0000;
	66892	67160	0.049069	0.106232	0.00671	58.74	0	0	0	0	1	0	0	2.4400	0.2200	-2.4400	-0.9300	0.0000	0.0000	0.0000	0.0000;
	66893	66896	-0.000187	-0.003645	0	122.29	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66893	66897	0.000262	0.001093	0	0	0	0	0	0	1	0	0	4.4500	1.1100	-4.4500	-1.1100	0.0000	0.0000	0.0000	0.0000;
	66893	66898	0.000259	0.001065	0	0	0	0	0	0	1	0	0	-4.4500	-1.1100	4.4500	1.1100	0.0000	0.0000	0.0000	0.0000;
	66894	66896	0.004222	0.082324	0	61.14	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66895	66896	0.004222	0.082324	0	61.14	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66898	66899	0.024427	0.05354	0.00216	51.8	0	0	0	0	1	0	0	-2.4500	-1.5900	2.4500	1.3600	0.0000	0.0000	0.0000	0.0000;
	66898	66900	0.037422	0.100489	0.00328	55.01	0	0	0	0	1	0	0	-3.2200	-1.6900	3.2300	1.3500	0.0000	0.0000	0.0000	0.0000;
	67564	66899	0.013225	0.030864	0.00085	69.31	0	0	0	0	1	0	0	14.9700	3.2100	-14.9400	-3.2400	0.0000	0.0000	0.0000	0.0000;
	66900	67564	0.012919	0.037178	0.00481	59.84	0	0	0	0	1	0	0	-7.2900	-2.1100	7.2900	1.6000	0.0000	0.0000	0.0000	0.0000;
	66901	66905	0.050159	0.146683	0.00379	70.9	0	0	0	0	1	0	0	-3.8100	-3.3800	3.8200	3.0100	0.0000	0.0000	0.0000	0.0000;
	66902	66903	0.000272	0.001011	0	0	0	0	0	0	1	0	0	5.4000	1.1500	-5.4000	-1.1500	0.0000	0.0000	0.0000	0.0000;
	66905	66902	0.030023	0.08124	0.00396	59.54	0	0	0	0	1	0	0	13.0000	-3.3300	-12.9500	3.0400	0.0000	0.0000	0.0000	0.0000;
	66905	66904	0.005735	0.14242	0	96.09	0	0	1	0	1	0	0	-24.6100	3.7300	24.6400	-2.9100	0.0000	0.0000	0.0000	0.0000;
	66904	66906	0.000268	0.001061	0	0	0	0	0	0	1	0	0	10.5200	3.5400	-10.5200	-3.5400	0.0000	0.0000	0.0000	0.0000;
	66908	66907	0.051542	0.139869	0.00363	68.55	0	0	0	0	1	0	0	4.4300	3.6900	-4.4200	-3.9800	0.0000	0.0000	0.0000	0.0000;
	66908	66912	0.039706	0.085862	0.00864	72.24	0	0	0	0	1	0	0	-7.1700	-4.3700	7.2000	3.5900	0.0000	0.0000	0.0000	0.0000;
	66912	66909	0.035449	0.087072	0.00383	55.44	0	0	0	0	1	0	0	5.2100	-1.9800	-5.2000	1.6300	0.0000	0.0000	0.0000	0.0000;
	66909	67187	0.127488	0.248604	0.00687	63.82	0	0	0	0	1	0	0	-2.1600	-3.5800	2.1800	2.9400	0.0000	0.0000	0.0000	0.0000;
	66910	66912	0.010378	0.029025	0.00108	57.04	0	0	0	0	1	0	0	-0.3100	-3.0200	0.3100	2.9100	0.0000	0.0000	0.0000	0.0000;
	66910	67604	0.054946	0.132509	0.00281	63.22	0	0	0	0	1	0	0	-7.0500	0.8400	7.0800	-1.0500	0.0000	0.0000	0.0000	0.0000;
	66912	66911	0.004085	0.135872	0	91.34	0	0	1	0	1	0	0	-11.8200	0.8300	11.8200	-0.6400	0.0000	0.0000	0.0000	0.0000;
	66911	66913	0.000252	0.001104	0	0	0	0	0	0	1	0	0	7.7900	5.1400	-7.7900	-5.1400	0.0000	0.0000	0.0000	0.0000;
	67608	66911	0.00287	0.017466	0.01296	241.67	0	0	0	0	1	0	0	19.6300	3.3000	-19.6200	-4.5000	0.0000	0.0000	0.0000	0.0000;
	66914	66912	0.012195	0.038843	0.02796	68.46	0	0	0	0	1	0	0	0.9100	2.6300	-0.9100	-5.3600	0.0000	0.0000	0.0000	0.0000;
	67701	66914	0.037143	0.093035	0.02478	75.69	0	0	0	0	1	0	0	5.6600	1.7300	-5.6500	-4.1300	0.0000	0.0000	0.0000	0.0000;
	67787	66915	0.070262	0.130777	0.00252	64.03	0	0	0	0	1	0	0	6.7600	-2.9900	-6.7300	2.7900	0.0000	0.0000	0.0000	0.0000;
	68586	66915	0.109784	0.288562	0.00733	35.56	0	0	0	0	1	0	0	-0.4200	0.6200	0.4200	-1.3800	0.0000	0.0000	0.0000	0.0000;
	66917	66918	0.000267	0.001147	0	0	0	0	0	0	1	0	0	2.2500	0.9700	-2.2500	-0.9700	0.0000	0.0000	0.0000	0.0000;
	66917	67724	0.047563	0.172121	0.00446	68.45	0	0	0	0	1	0	0	-9.2700	0.6100	9.3100	-0.9600	0.0000	0.0000	0.0000	0.0000;
	67960	66917	0.041274	0.091249	0.00937	58.21	0	0	0	0	1	0	0	-3.9700	-0.2800	3.9700	-0.7200	0.0000	0.0000	0.0000	0.0000;
	66919	66920	0.00027	0.001101	0	0	0	0	0	0	1	0	0	2.2500	0.1800	-2.2500	-0.1800	0.0000	0.0000	0.0000	0.0000;
	66919	66926	0.095581	0.263294	0.01444	44.06	0	0	0	0	1	0	0	1.8300	-1.7300	-1.8300	0.1600	0.0000	0.0000	0.0000	0.0000;
	66919	67713	0.031381	0.064721	0.00245	74.74	0	0	0	0	1	0	0	-20.0300	3.9900	20.1500	-4.0000	0.0000	0.0000	0.0000	0.0000;
	66921	66922	0.000243	0.001119	0	0	0	0	0	0	1	0	0	5.7600	3.0900	-5.7600	-3.0900	0.0000	0.0000	0.0000	0.0000;
	67723	66921	0.005606	0.037137	0.03316	205.27	0	0	0	0	1	0	0	-12.5700	-0.1200	12.5700	-3.4400	0.0000	0.0000	0.0000	0.0000;
	66921	67955	0.008668	0.04891	0.03002	204.39	0	0	0	0	1	0	0	-18.3300	0.3500	18.3600	-3.4800	0.0000	0.0000	0.0000	0.0000;
	66923	66924	0.00025	0.001113	0	0	0	0	0	0	1	0	0	-2.7700	-0.7200	2.7700	0.7200	0.0000	0.0000	0.0000	0.0000;
	66924	66926	0.066147	0.149471	0.00251	46.77	0	0	0	0	1	0	0	-0.4400	0.0100	0.4400	-0.2800	0.0000	0.0000	0.0000	0.0000;
	66924	67954	0.029445	0.078316	0.01376	51.68	0	0	0	0	1	0	0	-4.1700	0.1000	4.1700	-1.5900	0.0000	0.0000	0.0000	0.0000;
	66925	66926	0.000234	0.001003	0	0	0	0	0	0	1	0	0	-1.3900	-0.1200	1.3900	0.1200	0.0000	0.0000	0.0000	0.0000;
	66928	66927	0.002222	0.068978	0	111.54	0	0	1.00625	0	1	0	0	-24.0100	0.5500	24.0200	-0.1900	0.0000	0.0000	0.0000	0.0000;
	66927	66929	0.000201	0.001123	0	0	0	0	0	0	1	0	0	3.9300	0.2400	-3.9300	-0.2400	0.0000	0.0000	0.0000	0.0000;
	66947	66927	0.003658	0.024672	0.02697	266.07	0	0	0	0	1	0	0	27.9700	-2.6900	-27.9500	-0.0600	0.0000	0.0000	0.0000	0.0000;
	66928	66930	0.023722	0.051909	0.00265	71.98	0	0	0	0	1	0	0	24.0100	-0.5500	-23.8800	0.5400	0.0000	0.0000	0.0000	0.0000;
	66931	67032	0.020791	0.040837	0.00491	63.73	0	0	0	0	1	0	0	-10.8600	4.3600	10.8800	-4.8300	0.0000	0.0000	0.0000	0.0000;
	66932	66933	0.00027	0.001198	0	0	0	0	0	0	1	0	0	-10.6300	-2.9700	10.6300	2.9700	0.0000	0.0000	0.0000	0.0000;
	66940	66933	0.00247	0.017429	0.01186	269.77	0	0	0	0	1	0	0	14.7900	-4.7900	-14.7900	3.5300	0.0000	0.0000	0.0000	0.0000;
	66933	67221	0.004437	0.023454	0.05327	255.08	0	0	0	0	1	0	0	4.1600	-6.5000	-4.1600	0.7000	0.0000	0.0000	0.0000	0.0000;
	66934	66937	-0.000205	-0.005016	0	122.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66934	66938	0.000222	0.001169	0	0	0	0	0	0	1	0	0	10.6300	1.7900	-10.6300	-1.7900	0.0000	0.0000	0.0000	0.0000;
	66934	66939	0.000284	0.001187	0	0	0	0	0	0	1	0	0	-10.6300	-1.7900	10.6300	1.8000	0.0000	0.0000	0.0000	0.0000;
	66935	66937	0.010141	0.248702	0	61.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66936	66937	0.010141	0.248702	0	61.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	66939	67038	0.021016	0.056111	0.0179	60.55	0	0	0	0	1	0	0	7.2200	-7.8700	-7.2000	5.9800	0.0000	0.0000	0.0000	0.0000;
	66939	67831	0.041536	0.095087	0.00191	68.93	0	0	0	0	1	0	0	-17.8500	6.0800	17.9900	-5.9700	0.0000	0.0000	0.0000	0.0000;
	66940	67040	0.002345	0.013787	0.04921	346.57	0	0	0	0	1	0	0	115.2400	4.4100	-114.9500	-8.0600	0.0000	0.0000	0.0000	0.0000;
	67425	66940	0.001864	0.011842	0.02804	297.65	0	0	0	0	1	0	0	54.9000	-8.4400	-54.8500	5.7200	0.0000	0.0000	0.0000	0.0000;
	66940	67559	0.006189	0.038811	0.05895	290.27	0	0	0	0	1	0	0	-40.0900	-8.2700	40.1800	2.4000	0.0000	0.0000	0.0000	0.0000;
	67764	66940	0.002423	0.012346	0.02993	281.32	0	0	0	0	1	0	0	35.8200	-9.4500	-35.7900	6.3500	0.0000	0.0000	0.0000	0.0000;
	66941	66942	0.000267	0.001093	0	0	0	0	0	0	1	0	0	4.0800	0.8300	-4.0800	-0.8300	0.0000	0.0000	0.0000	0.0000;
	66941	67038	0.030679	0.074747	0.00173	59.27	0	0	0	0	1	0	0	-7.0800	-4.5200	7.1000	4.3800	0.0000	0.0000	0.0000	0.0000;
	66941	67326	0.031157	0.080891	0.0085	54.19	0	0	0	0	1	0	0	3.0000	3.6800	-2.9900	-4.5800	0.0000	0.0000	0.0000	0.0000;
	66943	66946	0.00553	0.128654	0	110.14	0	0	1	0	1	0	0	6.8300	-0.8600	-6.8300	0.9100	0.0000	0.0000	0.0000	0.0000;
	66943	66947	0.000285	0.001026	0	0	0	0	0	0	1	0	0	-15.9300	-1.8900	15.9300	1.8900	0.0000	0.0000	0.0000	0.0000;
	66943	66948	0.000244	0.001197	0	0	0	0	0	0	1	0	0	9.1000	2.7500	-9.1000	-2.7400	0.0000	0.0000	0.0000	0.0000;
	66944	66946	-0.000725	-0.016856	0	85.14	0	0	1	0	1	0	0	-6.8300	0.9100	6.8300	-0.9100	0.0000	0.0000	0.0000	0.0000;
	66945	66946	0.020866	0.485443	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67007	66947	0.002982	0.020692	0.02788	318.82	0	0	0	0	1	0	0	-73.8800	-12.6500	74.0400	10.7200	0.0000	0.0000	0.0000	0.0000;
	67764	66947	0.002125	0.015429	0.03666	301.42	0	0	0	0	1	0	0	67.5200	-0.1200	-67.4300	-3.2200	0.0000	0.0000	0.0000	0.0000;
	66950	66949	0.015381	0.042656	0.00426	64.35	0	0	0	0	1	0	0	-13.6700	3.6100	13.7000	-3.9900	0.0000	0.0000	0.0000	0.0000;
	66950	67047	0.027454	0.060003	0.00175	64.2	0	0	0	0	1	0	0	8.1300	-4.1700	-8.1100	4.0300	0.0000	0.0000	0.0000	0.0000;
	66950	67160	0.03816	0.098246	0.00647	56.07	0	0	0	0	1	0	0	-0.3100	-1.3500	0.3100	0.6600	0.0000	0.0000	0.0000	0.0000;
	66951	66952	0.00022	0.001133	0	0	0	0	0	0	1	0	0	25.1200	8.1700	-25.1200	-8.1600	0.0000	0.0000	0.0000	0.0000;
	67001	66951	0.006733	0.018046	0.00079	53.73	0	0	0	0	1	0	0	-4.0500	4.1900	4.0500	-4.2700	0.0000	0.0000	0.0000	0.0000;
	66951	67514	0.007237	0.016471	0.00028	74.5	0	0	0	0	1	0	0	-29.1800	-3.9000	29.2400	4.0100	0.0000	0.0000	0.0000	0.0000;
	66953	66954	0.000219	0.00101	0	0	0	0	0	0	1	0	0	-25.8100	-15.5000	25.8100	15.5100	0.0000	0.0000	0.0000	0.0000;
	66954	66962	0.008584	0.022773	0.00141	57.98	0	0	0	0	1	0	0	-6.7800	-1.2700	6.7900	1.1300	0.0000	0.0000	0.0000	0.0000;
	66986	66954	0.008193	0.016441	0.00054	68.23	0	0	0	0	1	0	0	19.0700	14.2700	-19.0300	-14.2400	0.0000	0.0000	0.0000	0.0000;
	66959	66955	0.007158	0.017325	0.00146	50.15	0	0	0	0	1	0	0	-0.5600	8.6500	0.5700	-8.8000	0.0000	0.0000	0.0000	0.0000;
	66955	67019	0.007114	0.017315	0.00062	73.45	0	0	0	0	1	0	0	-25.6900	-6.5200	25.7400	6.5700	0.0000	0.0000	0.0000	0.0000;
	66956	66957	0.000242	0.001133	0	0	0	0	0	0	1	0	0	26.0100	15.5900	-26.0100	-15.5800	0.0000	0.0000	0.0000	0.0000;
	66956	66975	0.00307	0.007598	0.00204	51.49	0	0	0	0	1	0	0	4.5200	11.5000	-4.5200	-11.7000	0.0000	0.0000	0.0000	0.0000;
	66956	67019	0.007259	0.016201	0.00209	74.22	0	0	0	0	1	0	0	-30.5400	-27.0900	30.6500	27.1200	0.0000	0.0000	0.0000	0.0000;
	66958	67022	0.00803	0.019948	0.00141	57.57	0	0	0	0	1	0	0	-7.3200	-0.4900	7.3300	0.3400	0.0000	0.0000	0.0000	0.0000;
	67035	66958	0.003559	0.010684	0.0007	58.79	0	0	0	0	1	0	0	7.2900	2.1000	-7.2900	-2.1700	0.0000	0.0000	0.0000	0.0000;
	66959	66960	0.000252	0.001199	0	0	0	0	0	0	1	0	0	14.6200	5.8000	-14.6200	-5.7900	0.0000	0.0000	0.0000	0.0000;
	66970	66959	0.007276	0.020906	0.00096	58.3	0	0	0	0	1	0	0	-6.5500	5.6700	6.5600	-5.7600	0.0000	0.0000	0.0000	0.0000;
	66959	66976	0.018311	0.035677	0.00168	58.55	0	0	0	0	1	0	0	-8.1700	-7.2500	8.1900	7.1100	0.0000	0.0000	0.0000	0.0000;
	67862	66959	0.018956	0.044955	0.00303	63.58	0	0	0	0	1	0	0	12.4700	1.1800	-12.4400	-1.4400	0.0000	0.0000	0.0000	0.0000;
	66961	66979	0.014182	0.033888	0.00077	59.22	0	0	0	0	1	0	0	8.4800	1.5900	-8.4700	-1.6500	0.0000	0.0000	0.0000	0.0000;
	66961	67514	0.010574	0.025619	0.00123	69.86	0	0	0	0	1	0	0	-23.0900	-5.6600	23.1500	5.6700	0.0000	0.0000	0.0000	0.0000;
	66986	66962	0.008344	0.015336	0.0006	60.68	0	0	0	0	1	0	0	10.9600	13.9100	-10.9400	-13.9300	0.0000	0.0000	0.0000	0.0000;
	66962	66993	0.010564	0.025294	0.00122	58.56	0	0	0	0	1	0	0	8.9700	11.1600	-8.9500	-11.2400	0.0000	0.0000	0.0000	0.0000;
	66962	66997	0.006768	0.015976	0.00165	68.73	0	0	0	0	1	0	0	-19.4400	0.1100	19.4600	-0.2300	0.0000	0.0000	0.0000	0.0000;
	66963	66969	0.010137	0.029173	0.00095	51.71	0	0	0	0	1	0	0	4.7200	4.9700	-4.7200	-5.0600	0.0000	0.0000	0.0000	0.0000;
	66964	66965	0.006811	0.019675	0.00078	54.9	0	0	0	0	1	0	0	6.6900	7.1900	-6.6900	-7.2600	0.0000	0.0000	0.0000	0.0000;
	66964	66989	0.007653	0.018969	0.00164	69.2	0	0	0	0	1	0	0	-22.5000	-9.4900	22.5400	9.4100	0.0000	0.0000	0.0000	0.0000;
	66965	66986	0.004205	0.01056	0.0039	62.3	0	0	0	0	1	0	0	-9.0600	2.7400	9.0600	-3.1500	0.0000	0.0000	0.0000	0.0000;
	66966	66967	0.000218	0.001181	0	0	0	0	0	0	1	0	0	17.6600	4.1500	-17.6600	-4.1400	0.0000	0.0000	0.0000	0.0000;
	66971	66966	0.02926	0.038935	0.00118	38.62	0	0	0	0	1	0	0	0.5500	4.4600	-0.5400	-4.5800	0.0000	0.0000	0.0000	0.0000;
	66966	67026	0.025868	0.074393	0.00175	68.75	0	0	0	0	1	0	0	-18.6400	-2.1700	18.7200	2.2200	0.0000	0.0000	0.0000	0.0000;
	67032	66966	0.009277	0.026322	0.00477	48.03	0	0	0	0	1	0	0	-1.5100	-3.1000	1.5200	2.6000	0.0000	0.0000	0.0000	0.0000;
	66984	66968	0.015243	0.039078	0.00261	59.3	0	0	0	0	1	0	0	8.9500	-9.9800	-8.9300	9.7600	0.0000	0.0000	0.0000	0.0000;
	66968	66989	0.005725	0.015231	0.00111	58.62	0	0	0	0	1	0	0	-7.3400	-14.7000	7.3600	14.6100	0.0000	0.0000	0.0000	0.0000;
	66969	66970	0.00634	0.018688	0.00135	58.79	0	0	0	0	1	0	0	8.8900	13.6400	-8.8800	-13.7400	0.0000	0.0000	0.0000	0.0000;
	66982	66969	0.006048	0.015427	0.00082	59.13	0	0	0	0	1	0	0	9.1600	15.0800	-9.1500	-15.1300	0.0000	0.0000	0.0000	0.0000;
	66971	67847	0.013687	0.03295	0.00278	65.17	0	0	0	0	1	0	0	-15.0400	-14.3200	15.0900	14.1500	0.0000	0.0000	0.0000	0.0000;
	66973	66972	0.003362	0.106872	0	120.66	0	0	1.01875	0	1	0	0	-34.9900	-8.4300	35.0400	9.7600	0.0000	0.0000	0.0000	0.0000;
	66972	66974	0.000227	0.001085	0	0	0	0	0	0	1	0	0	26.7700	3.0900	-26.7600	-3.0800	0.0000	0.0000	0.0000	0.0000;
	66972	66983	0.002285	0.012941	0.00886	266	0	0	0	0	1	0	0	29.6800	22.7600	-29.6500	-23.5200	0.0000	0.0000	0.0000	0.0000;
	66972	67012	0.002458	0.015004	0.02039	318.19	0	0	0	0	1	0	0	-75.3700	-25.8600	75.5200	24.5700	0.0000	0.0000	0.0000	0.0000;
	66972	67018	0.001582	0.010105	0.00577	240.25	0	0	0	0	1	0	0	-16.1100	-9.7500	16.1200	9.1700	0.0000	0.0000	0.0000	0.0000;
	66973	66976	0.002999	0.010577	0.00148	78.1	0	0	0	0	1	0	0	34.9900	8.4300	-34.9600	-8.4700	0.0000	0.0000	0.0000	0.0000;
	66975	67046	0.0139	0.030345	0.00127	70.62	0	0	0	0	1	0	0	-22.2400	-1.3000	22.3100	1.3000	0.0000	0.0000	0.0000	0.0000;
	66976	66977	0.000204	0.001194	0	0	0	0	0	0	1	0	0	26.7700	1.3600	-26.7600	-1.3500	0.0000	0.0000	0.0000	0.0000;
	66978	66979	0.000267	0.001057	0	0	0	0	0	0	1	0	0	-26.7600	-7.5800	26.7700	7.5800	0.0000	0.0000	0.0000	0.0000;
	66979	67001	0.013176	0.034194	0.00235	60.05	0	0	0	0	1	0	0	-9.5000	-6.3000	9.5100	6.1000	0.0000	0.0000	0.0000	0.0000;
	67046	66979	0.011238	0.028796	0.00429	60	0	0	0	0	1	0	0	8.8100	-0.8100	-8.8000	0.3700	0.0000	0.0000	0.0000	0.0000;
	66980	67505	0.011241	0.030675	0.00083	53.65	0	0	0	0	1	0	0	-4.5800	-0.6100	4.5900	0.5300	0.0000	0.0000	0.0000	0.0000;
	67847	66980	0.00625	0.014272	0.0031	65.56	0	0	0	0	1	0	0	14.3000	5.2100	-14.2800	-5.5200	0.0000	0.0000	0.0000	0.0000;
	66982	66981	0.003989	0.131136	0	114.87	0	0	1.04375	0	1	0	0	-29.5900	-21.7200	29.6500	23.5100	0.0000	0.0000	0.0000	0.0000;
	66981	66983	0.00027	0.001109	0	0	0	0	0	0	1	0	0	-29.6500	-23.5100	29.6500	23.5200	0.0000	0.0000	0.0000	0.0000;
	66984	67026	0.014197	0.031082	0.0008	72.51	0	0	0	0	1	0	0	-26.8700	3.7100	26.9600	-3.5900	0.0000	0.0000	0.0000	0.0000;
	66986	66985	0.003857	0.130615	0	112.81	0	0	1.05625	0	1	0	0	-28.3100	-32.2900	28.3800	34.7800	0.0000	0.0000	0.0000	0.0000;
	66985	66987	0.00026	0.001151	0	0	0	0	0	0	1	0	0	18.4800	8.0000	-18.4800	-8.0000	0.0000	0.0000	0.0000	0.0000;
	66985	67515	0.002806	0.017104	0.01538	287.53	0	0	0	0	1	0	0	-46.8600	-42.7800	46.9700	41.7900	0.0000	0.0000	0.0000	0.0000;
	67041	66986	0.029479	0.06074	0.00218	63.2	0	0	0	0	1	0	0	10.8300	-7.4000	-10.7800	7.2600	0.0000	0.0000	0.0000	0.0000;
	66989	66988	0.004086	0.127957	0	114.06	0	0	1.0375	0	1	0	0	-29.9000	-24.0300	29.9600	25.8900	0.0000	0.0000	0.0000	0.0000;
	66988	66990	0.00027	0.001111	0	0	0	0	0	0	1	0	0	18.4800	3.3800	-18.4800	-3.3800	0.0000	0.0000	0.0000	0.0000;
	66988	67030	0.00157	0.010597	0.01289	294.87	0	0	0	0	1	0	0	-63.2000	-21.5300	63.2600	20.5800	0.0000	0.0000	0.0000	0.0000;
	66988	67515	0.003069	0.015545	0.0356	262.49	0	0	0	0	1	0	0	-17.6100	16.2600	17.6300	-20.0000	0.0000	0.0000	0.0000	0.0000;
	66988	67849	0.001976	0.01217	0.0215	273.25	0	0	0	0	1	0	0	32.3700	-24.0100	-32.3400	21.8600	0.0000	0.0000	0.0000	0.0000;
	66996	66991	0.001518	0.009034	0.01226	201.33	0	0	0	0	1	0	0	-3.1600	-18.7700	3.1600	17.4700	0.0000	0.0000	0.0000	0.0000;
	67849	66991	0.001335	0.008988	0.00511	249.96	0	0	0	0	1	0	0	-14.2900	0.8500	14.2900	-1.3800	0.0000	0.0000	0.0000	0.0000;
	67877	66991	0.001889	0.013355	0.01727	271.63	0	0	0	0	1	0	0	36.6500	19.4300	-36.6200	-21.0900	0.0000	0.0000	0.0000	0.0000;
	66992	66993	0.000245	0.001109	0	0	0	0	0	0	1	0	0	-19.6400	-16.3500	19.6400	16.3600	0.0000	0.0000	0.0000	0.0000;
	66993	67019	0.014219	0.032722	0.00231	63.57	0	0	0	0	1	0	0	-10.6900	-5.1100	10.7100	4.9100	0.0000	0.0000	0.0000	0.0000;
	66994	66995	0.000279	0.001004	0	0	0	0	0	0	1	0	0	19.6400	4.6200	-19.6400	-4.6100	0.0000	0.0000	0.0000	0.0000;
	66994	67008	0.006411	0.017436	0.00086	63.86	0	0	0	0	1	0	0	-17.6700	-9.7000	17.6900	9.6800	0.0000	0.0000	0.0000	0.0000;
	67047	66994	0.018384	0.048759	0.00186	57.89	0	0	0	0	1	0	0	1.9800	-5.2700	-1.9700	5.0900	0.0000	0.0000	0.0000	0.0000;
	66996	66999	0.007588	0.264504	0	260.21	0	0	1	0	1	0	0	24.0600	1.1600	-24.0200	0.2600	0.0000	0.0000	0.0000	0.0000;
	66996	67000	0.000267	0.001018	0	0	0	0	0	0	1	0	0	19.6400	6.6900	-19.6400	-6.6900	0.0000	0.0000	0.0000	0.0000;
	66996	67021	0.001097	0.006791	0.07747	287.37	0	0	0	0	1	0	0	-40.5500	10.9100	40.5700	-19.1500	0.0000	0.0000	0.0000	0.0000;
	66997	66999	-0.00329	-0.114705	0	110.21	0	0	1	0	1	0	0	-24.0400	-0.3600	24.0200	-0.2600	0.0000	0.0000	0.0000	0.0000;
	67862	66997	0.00733	0.017961	0.00126	54	0	0	0	0	1	0	0	-4.5800	-0.7200	4.5800	0.5800	0.0000	0.0000	0.0000	0.0000;
	66998	66999	0.024804	0.864663	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67001	67002	0.000296	0.001007	0	0	0	0	0	0	1	0	0	19.6400	7.9300	-19.6400	-7.9300	0.0000	0.0000	0.0000	0.0000;
	67003	67001	0.009621	0.019933	0.00065	65.8	0	0	0	0	1	0	0	14.9500	-2.0700	-14.9300	2.0400	0.0000	0.0000	0.0000	0.0000;
	67001	67005	0.006004	0.013877	0.00049	60.6	0	0	0	0	1	0	0	-10.1700	-20.2600	10.2000	20.2700	0.0000	0.0000	0.0000	0.0000;
	67003	67006	0.004778	0.01101	0.00049	43.56	0	0	0	0	1	0	0	-1.6100	0.7000	1.6100	-0.7500	0.0000	0.0000	0.0000	0.0000;
	67514	67003	0.003751	0.008669	0.0003	74.59	0	0	0	0	1	0	0	28.2600	2.1800	-28.2300	-2.1500	0.0000	0.0000	0.0000	0.0000;
	67004	67005	0.000237	0.001053	0	0	0	0	0	0	1	0	0	-16.6600	-2.4100	16.6600	2.4100	0.0000	0.0000	0.0000	0.0000;
	67005	67019	0.007675	0.017354	0.00968	70.24	0	0	0	0	1	0	0	21.6800	0.5000	-21.6500	-1.4700	0.0000	0.0000	0.0000	0.0000;
	67045	67005	0.015875	0.039653	0.00264	67.35	0	0	0	0	1	0	0	15.7800	0.4000	-15.7400	-0.5900	0.0000	0.0000	0.0000	0.0000;
	67646	67005	0.009065	0.02057	0.00287	75.39	0	0	0	0	1	0	0	32.9300	22.5900	-32.8000	-22.6000	0.0000	0.0000	0.0000	0.0000;
	67006	67035	0.016783	0.034764	0.00389	65.92	0	0	0	0	1	0	0	-16.4900	-4.9400	16.5400	4.6100	0.0000	0.0000	0.0000	0.0000;
	67008	67007	0.002057	0.062319	0	123.05	0	0	1	0	1	0	0	-42.3300	5.9000	42.3700	-4.8400	0.0000	0.0000	0.0000	0.0000;
	67007	67009	0.000297	0.001015	0	0	0	0	0	0	1	0	0	39.0900	6.6600	-39.0900	-6.6400	0.0000	0.0000	0.0000	0.0000;
	67012	67007	0.002323	0.012017	0.00507	243.49	0	0	0	0	1	0	0	-11.1100	-9.6900	11.1100	9.1700	0.0000	0.0000	0.0000	0.0000;
	67016	67007	0.002457	0.01622	0.01134	248.29	0	0	0	0	1	0	0	18.7000	-2.8400	-18.6900	1.6700	0.0000	0.0000	0.0000	0.0000;
	67008	67011	0.008804	0.025532	0.00272	73.83	0	0	0	0	1	0	0	24.6400	-15.5700	-24.5700	15.4800	0.0000	0.0000	0.0000	0.0000;
	67011	67010	0.003127	0.093725	0	118.56	0	0	1.03125	0	1	0	0	-34.6800	-26.0500	34.7400	27.7800	0.0000	0.0000	0.0000	0.0000;
	67010	67012	0.000243	0.001098	0	0	0	0	0	0	1	0	0	-34.7400	-27.7800	34.7500	27.8000	0.0000	0.0000	0.0000	0.0000;
	67011	67045	0.010764	0.029156	0.00096	71.13	0	0	0	0	1	0	0	21.9500	0.5000	-21.9100	-0.4700	0.0000	0.0000	0.0000	0.0000;
	67012	67016	0.000991	0.005913	0.01	315.7	0	0	0	0	1	0	0	-73.1700	-13.2300	73.2200	12.4600	0.0000	0.0000	0.0000	0.0000;
	67012	67647	0.002219	0.011572	0.01724	254.78	0	0	0	0	1	0	0	-25.9900	-29.4600	26.0200	27.7600	0.0000	0.0000	0.0000	0.0000;
	67014	67013	0.000205	0.016044	0	970.13	0	0	1	0	1	0	0	-168.8700	-18.6400	168.9300	22.9400	0.0000	0.0000	0.0000	0.0000;
	67013	67017	0.000232	0.00114	0	0	0	0	0	0	1	0	0	-168.9300	-23.4000	168.9900	23.7100	0.0000	0.0000	0.0000	0.0000;
	67015	67014	0.004235	0.107295	0	122.69	0	0	1	0	1	0	0	-37.4100	-0.3800	37.4600	1.7900	0.0000	0.0000	0.0000	0.0000;
	67014	67016	0.000234	0.001103	0	0	0	0	0	0	1	0	0	131.4100	16.8600	-131.3700	-16.6800	0.0000	0.0000	0.0000	0.0000;
	67015	67046	0.012145	0.029039	0.00948	79.35	0	0	0	0	1	0	0	37.4100	0.3800	-37.2500	-1.0200	0.0000	0.0000	0.0000	0.0000;
	67017	67024	0.000194	0.003474	0.40022	2694.21	0	0	0	0	1	0	0	262.4400	24.9600	-262.3100	-66.0500	0.0000	0.0000	0.0000	0.0000;
	67424	67017	0.00015	0.002572	0.36466	2913.03	0	0	0	0	1	0	0	431.6800	13.4500	-431.4300	-48.6600	0.0000	0.0000	0.0000	0.0000;
	67019	67018	0.003349	0.086471	0	127.08	0	0	1.0375	0	1	0	0	-45.4500	-37.1300	45.5600	40.1300	0.0000	0.0000	0.0000	0.0000;
	67018	67020	0.000293	0.001102	0	0	0	0	0	0	1	0	0	37.3000	7.4200	-37.3000	-7.4100	0.0000	0.0000	0.0000	0.0000;
	67018	67515	0.002868	0.017667	0.01365	257.78	0	0	0	0	1	0	0	-25.6200	-20.8500	25.6500	19.5700	0.0000	0.0000	0.0000	0.0000;
	67018	67647	0.003112	0.017297	0.02897	308.6	0	0	0	0	1	0	0	-73.3700	-35.8700	73.5600	33.8300	0.0000	0.0000	0.0000	0.0000;
	67022	67021	0.002247	0.065189	0	125.05	0	0	1	0	1	0	0	-42.5000	2.8500	42.5400	-1.7500	0.0000	0.0000	0.0000	0.0000;
	67021	67023	0.000296	0.001187	0	0	0	0	0	0	1	0	0	30.3900	12.9600	-30.3800	-12.9500	0.0000	0.0000	0.0000	0.0000;
	67021	67034	0.00041	0.002505	0.02258	282.88	0	0	0	0	1	0	0	-41.7100	9.5100	41.7200	-11.9000	0.0000	0.0000	0.0000	0.0000;
	67021	67647	0.002405	0.015588	0.03346	318.61	0	0	0	0	1	0	0	-71.7800	-1.5700	71.9000	-1.2900	0.0000	0.0000	0.0000	0.0000;
	67041	67022	0.005974	0.013893	0.00056	78.53	0	0	0	0	1	0	0	-35.1000	3.2900	35.1700	-3.1900	0.0000	0.0000	0.0000	0.0000;
	67025	67024	0.000146	0.010592	0	1049.27	0	0	1.00625	0	1	0	0	-244.5000	-37.5200	244.5800	43.5600	0.0000	0.0000	0.0000	0.0000;
	67024	67029	0.000256	0.001098	0	0	0	0	0	0	1	0	0	33.9000	8.5900	-33.9000	-8.5800	0.0000	0.0000	0.0000	0.0000;
	67024	67335	0.000276	0.004862	0.54512	2370.33	0	0	0	0	1	0	0	-186.3900	1.4700	186.4800	-58.7700	0.0000	0.0000	0.0000	0.0000;
	67872	67024	0.000143	0.002765	0.27937	2477.29	0	0	0	0	1	0	0	-170.1800	-41.8600	170.2200	12.4300	0.0000	0.0000	0.0000	0.0000;
	67025	67028	0.001841	0.056792	0	257.66	0	0	1	0	1	0	0	51.3400	0.8800	-51.3000	0.5000	0.0000	0.0000	0.0000	0.0000;
	67025	67030	0.00028	0.001041	0	0	0	0	0	0	1	0	0	193.1500	36.6400	-193.0500	-36.2700	0.0000	0.0000	0.0000	0.0000;
	67026	67028	0.000268	0.008263	0	132.66	0	0	1	0	1	0	0	-51.2900	0.7000	51.3000	-0.5000	0.0000	0.0000	0.0000	0.0000;
	67026	67042	0.015701	0.045994	0.0045	55.96	0	0	0	0	1	0	0	5.6100	0.6600	-5.6000	-1.1400	0.0000	0.0000	0.0000	0.0000;
	67027	67028	0.012421	0.383118	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67033	67030	0.001849	0.011606	0.01399	282.37	0	0	0	0	1	0	0	-39.8600	-5.7300	39.8900	4.3800	0.0000	0.0000	0.0000	0.0000;
	67030	67050	0.001561	0.009646	0.01681	274.03	0	0	0	0	1	0	0	44.3600	14.6200	-44.3300	-16.2400	0.0000	0.0000	0.0000	0.0000;
	67056	67030	0.004501	0.029416	0.02006	299.08	0	0	0	0	1	0	0	-45.4500	1.7000	45.5400	-3.3100	0.0000	0.0000	0.0000	0.0000;
	67032	67031	0.002814	0.100087	0	123.24	0	0	1	0	1	0	0	-39.8200	-4.2100	39.8600	5.7100	0.0000	0.0000	0.0000	0.0000;
	67031	67033	0.000265	0.001028	0	0	0	0	0	0	1	0	0	-39.8600	-5.7100	39.8600	5.7300	0.0000	0.0000	0.0000	0.0000;
	67035	67034	0.003582	0.1182	0	111.05	0	0	1	0	1	0	0	-24.9800	1.4900	25.0000	-0.8000	0.0000	0.0000	0.0000	0.0000;
	67034	67036	0.000241	0.001081	0	0	0	0	0	0	1	0	0	30.3900	6.6200	-30.3800	-6.6100	0.0000	0.0000	0.0000	0.0000;
	67034	67039	0.002594	0.013676	0.00584	238.76	0	0	0	0	1	0	0	-8.3700	19.8000	8.3800	-20.3700	0.0000	0.0000	0.0000	0.0000;
	67034	67040	0.003476	0.020335	0.02201	309.24	0	0	0	0	1	0	0	-68.0600	0.1000	68.2100	-1.6000	0.0000	0.0000	0.0000	0.0000;
	67050	67034	0.001369	0.007637	0.04396	236.96	0	0	0	0	1	0	0	20.6800	9.1200	-20.6800	-13.8200	0.0000	0.0000	0.0000	0.0000;
	67035	67043	0.014171	0.037569	0.0017	47.26	0	0	0	0	1	0	0	1.1400	-8.2000	-1.1300	8.0400	0.0000	0.0000	0.0000	0.0000;
	67038	67037	0.003052	0.103523	0	114.63	0	0	1.04375	0	1	0	0	-30.3600	-32.2800	30.4200	34.3100	0.0000	0.0000	0.0000	0.0000;
	67037	67039	0.000297	0.001179	0	0	0	0	0	0	1	0	0	-30.4200	-34.3100	30.4300	34.3300	0.0000	0.0000	0.0000	0.0000;
	67043	67038	0.01154	0.025648	0.00119	57.6	0	0	0	0	1	0	0	-7.1300	-8.3600	7.1500	8.2600	0.0000	0.0000	0.0000	0.0000;
	67038	67052	0.028037	0.061494	0.00135	55.25	0	0	0	0	1	0	0	5.3900	0.2700	-5.3800	-0.4000	0.0000	0.0000	0.0000	0.0000;
	67039	67647	0.003519	0.022848	0.01808	282.24	0	0	0	0	1	0	0	-38.8100	-13.9600	38.8700	12.3700	0.0000	0.0000	0.0000	0.0000;
	67425	67040	0.004172	0.022362	0.02313	336.71	0	0	0	0	1	0	0	99.7200	-2.0600	-99.3400	1.5900	0.0000	0.0000	0.0000	0.0000;
	67040	67515	0.003507	0.02027	0.02277	299.4	0	0	0	0	1	0	0	58.5700	10.4800	-58.4600	-12.2600	0.0000	0.0000	0.0000	0.0000;
	67647	67040	0.001066	0.005632	0.00789	304.87	0	0	0	0	1	0	0	-65.9800	5.9900	66.0200	-6.6100	0.0000	0.0000	0.0000	0.0000;
	67042	67053	0.040894	0.102517	0.00448	49.97	0	0	0	0	1	0	0	-2.0400	-1.4500	2.0400	0.9700	0.0000	0.0000	0.0000	0.0000;
	67044	67045	0.000246	0.001017	0	0	0	0	0	0	1	0	0	-6.1300	-0.0800	6.1300	0.0800	0.0000	0.0000	0.0000	0.0000;
	67049	67048	0.003369	0.099487	0	109.43	0	0	1.0125	0	1	0	0	-23.6300	-6.5500	23.6500	7.1200	0.0000	0.0000	0.0000	0.0000;
	67048	67050	0.000254	0.001027	0	0	0	0	0	0	1	0	0	-23.6500	-7.1200	23.6500	7.1200	0.0000	0.0000	0.0000	0.0000;
	67053	67049	0.03215	0.075704	0.00265	57.15	0	0	0	0	1	0	0	-6.4100	-1.2500	6.4200	0.9900	0.0000	0.0000	0.0000	0.0000;
	67051	67052	0.000217	0.001095	0	0	0	0	0	0	1	0	0	-8.0200	-1.5900	8.0200	1.5900	0.0000	0.0000	0.0000	0.0000;
	67052	67542	0.011893	0.037418	0.00149	51.33	0	0	0	0	1	0	0	-2.6400	-1.1900	2.6400	1.0300	0.0000	0.0000	0.0000	0.0000;
	67055	67054	0.004452	0.128515	0	106.29	0	0	1	0	1	0	0	-7.9700	-3.3800	7.9800	3.4700	0.0000	0.0000	0.0000	0.0000;
	67054	67056	0.000264	0.001087	0	0	0	0	0	0	1	0	0	-7.9800	-3.4700	7.9800	3.4700	0.0000	0.0000	0.0000	0.0000;
	67299	67056	0.009004	0.045524	0.02882	281.57	0	0	0	0	1	0	0	-37.3600	2.6600	37.4800	-5.1800	0.0000	0.0000	0.0000	0.0000;
	67057	67058	0.000224	0.001061	0	0	0	0	0	0	1	0	0	2.2300	0.9800	-2.2300	-0.9800	0.0000	0.0000	0.0000	0.0000;
	67057	67063	0.101434	0.222386	0.00429	56.37	0	0	0	0	1	0	0	-4.2400	0.1800	4.2600	-0.5700	0.0000	0.0000	0.0000	0.0000;
	67059	67060	0.000203	0.001047	0	0	0	0	0	0	1	0	0	-1.8600	-9.2600	1.8600	9.2600	0.0000	0.0000	0.0000	0.0000;
	67061	67060	0.032062	0.076216	0.00747	72.06	0	0	0	0	1	0	0	-7.6000	-1.6300	7.6200	0.9600	0.0000	0.0000	0.0000	0.0000;
	67060	67701	0.032137	0.083706	0.00321	74.24	0	0	0	0	1	0	0	-9.4800	-10.2200	9.5500	10.0700	0.0000	0.0000	0.0000	0.0000;
	67111	67061	0.095344	0.238446	0.01609	67.67	0	0	0	0	1	0	0	-3.8600	-2.1600	3.8700	0.6700	0.0000	0.0000	0.0000	0.0000;
	67062	67063	0.000205	0.001088	0	0	0	0	0	0	1	0	0	-1.0400	-0.0500	1.0400	0.0500	0.0000	0.0000	0.0000	0.0000;
	67442	67063	0.120345	0.211159	0.00562	63.13	0	0	0	0	1	0	0	2.6200	2.1500	-2.6100	-2.7000	0.0000	0.0000	0.0000	0.0000;
	67458	67063	0.031845	0.07346	0.01219	58.1	0	0	0	0	1	0	0	2.7000	-4.4500	-2.7000	3.2300	0.0000	0.0000	0.0000	0.0000;
	67067	67064	0.047573	0.108	0.00761	72.75	0	0	0	0	1	0	0	12.9000	-4.2600	-12.8200	3.6900	0.0000	0.0000	0.0000	0.0000;
	67072	67064	0.007209	0.020701	0.00141	57.81	0	0	0	0	1	0	0	-2.4800	-0.9700	2.4800	0.8300	0.0000	0.0000	0.0000	0.0000;
	67075	67064	0.009715	0.028797	0.00098	69.56	0	0	0	0	1	0	0	12.4400	4.6600	-12.4200	-4.7100	0.0000	0.0000	0.0000	0.0000;
	67064	67458	0.043904	0.108478	0.00359	65.38	0	0	0	0	1	0	0	-5.8700	-1.1500	5.8900	0.8300	0.0000	0.0000	0.0000	0.0000;
	67065	67069	6.8e-05	0.004621	0	839.07	0	0	1	0	1	0	0	30.7900	-16.2000	-30.7800	16.2600	0.0000	0.0000	0.0000	0.0000;
	67065	67076	0.000163	0.002909	0.32989	1721.46	0	0	0	0	1	0	0	-73.9300	-167.5200	73.9700	135.3300	0.0000	0.0000	0.0000	0.0000;
	67065	67705	0.000338	0.006244	0.69808	2148.35	0	0	0	0	1	0	0	43.1400	-160.3700	-43.0800	91.3900	0.0000	0.0000	0.0000	0.0000;
	67067	67066	0.003687	0.115813	0	103.51	0	0	1	0	1	0	0	-12.9000	4.2600	12.9100	-4.0500	0.0000	0.0000	0.0000	0.0000;
	67066	67069	0.000183	0.012405	0	689.07	0	0	1	0	1	0	0	-30.7800	16.4100	30.7800	-16.2600	0.0000	0.0000	0.0000	0.0000;
	67066	67070	0.000287	0.001039	0	0	0	0	0	0	1	0	0	28.6400	5.7400	-28.6300	-5.7300	0.0000	0.0000	0.0000	0.0000;
	67066	67071	0.00021	0.001147	0	0	0	0	0	0	1	0	0	-10.7600	-18.1000	10.7700	18.1100	0.0000	0.0000	0.0000	0.0000;
	67068	67069	0.001255	0.085242	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67460	67071	0.005215	0.029427	0.03242	228.42	0	0	0	0	1	0	0	10.7900	14.9600	-10.7700	-18.1100	0.0000	0.0000	0.0000	0.0000;
	67075	67072	0.010139	0.027615	0.00071	73.82	0	0	0	0	1	0	0	14.8300	5.1300	-14.8100	-5.1400	0.0000	0.0000	0.0000	0.0000;
	67072	67458	0.022015	0.061084	0.0023	70.72	0	0	0	0	1	0	0	-11.3500	-2.5600	11.3800	2.4100	0.0000	0.0000	0.0000	0.0000;
	67074	67073	0.000147	0.010193	0	623.34	0	0	1.00625	0	1	0	0	-30.7900	-19.2100	30.7900	19.3500	0.0000	0.0000	0.0000	0.0000;
	67073	67076	0.00028	0.00106	0	0	0	0	0	0	1	0	0	-59.4200	54.9700	59.4400	-54.9000	0.0000	0.0000	0.0000	0.0000;
	67073	67077	0.000284	0.001119	0	0	0	0	0	0	1	0	0	28.6400	8.0600	-28.6300	-8.0500	0.0000	0.0000	0.0000	0.0000;
	67075	67074	0.004569	0.12585	0	113.34	0	0	1.0125	0	1	0	0	-24.9000	-9.6600	24.9300	10.5700	0.0000	0.0000	0.0000	0.0000;
	67460	67074	0.002052	0.014962	0.01029	231.61	0	0	0	0	1	0	0	-7.0100	-5.2900	7.0100	4.2500	0.0000	0.0000	0.0000	0.0000;
	67704	67074	0.010184	0.053773	0.0289	221.56	0	0	0	0	1	0	0	1.1700	-7.2900	-1.1600	4.3900	0.0000	0.0000	0.0000	0.0000;
	67075	67458	0.045775	0.119706	0.00241	59.47	0	0	0	0	1	0	0	-2.3700	-0.1300	2.3700	-0.1000	0.0000	0.0000	0.0000	0.0000;
	67076	67602	0.000533	0.010821	1.1843	2552.72	0	0	0	0	1	0	0	-78.5200	102.8700	78.7000	-216.4200	0.0000	0.0000	0.0000	0.0000;
	67079	67078	0.002741	0.086679	0	67.22	0	0	1	0	1	0	0	0.8200	0.6800	-0.8200	-0.6800	0.0000	0.0000	0.0000	0.0000;
	67078	67080	0.000257	0.001071	0	0	0	0	0	0	1	0	0	3.3400	0.5600	-3.3400	-0.5600	0.0000	0.0000	0.0000	0.0000;
	67081	67608	0.0103	0.071029	0.04129	265.28	0	0	0	0	1	0	0	-2.3800	16.9400	2.4200	-20.7800	0.0000	0.0000	0.0000	0.0000;
	67081	67704	0.003007	0.020941	0.07525	234.05	0	0	0	0	1	0	0	7.5100	-12.1400	-7.5000	4.5900	0.0000	0.0000	0.0000	0.0000;
	67084	67085	0.000291	0.001067	0	0	0	0	0	0	1	0	0	-2.8500	-0.6000	2.8500	0.6000	0.0000	0.0000	0.0000	0.0000;
	67085	67087	0.086467	0.177141	0.00614	50.38	0	0	0	0	1	0	0	-0.7500	-0.4300	0.7500	-0.2300	0.0000	0.0000	0.0000	0.0000;
	67085	67107	0.108356	0.167378	0.00678	58.12	0	0	0	0	1	0	0	-2.1000	-0.1700	2.1000	-0.5600	0.0000	0.0000	0.0000	0.0000;
	67086	67105	0.06904	0.141399	0.00686	51.04	0	0	0	0	1	0	0	0.1300	-2.1600	-0.1300	1.4400	0.0000	0.0000	0.0000	0.0000;
	67196	67086	0.052986	0.127865	0.00647	49.97	0	0	0	0	1	0	0	-0.8800	2.1400	0.8800	-2.8300	0.0000	0.0000	0.0000	0.0000;
	67088	67087	0.043071	0.11952	0.00294	45.59	0	0	0	0	1	0	0	0.7500	-2.5000	-0.7500	2.1900	0.0000	0.0000	0.0000	0.0000;
	67087	67093	0.038809	0.105421	0.00417	40.33	0	0	0	0	1	0	0	-3.1200	2.8300	3.1300	-3.2600	0.0000	0.0000	0.0000	0.0000;
	67088	67090	0.038084	0.09217	0.00384	42.78	0	0	0	0	1	0	0	3.5000	-0.2800	-3.4900	-0.1300	0.0000	0.0000	0.0000	0.0000;
	67088	67105	0.018603	0.048968	0.022	62.12	0	0	0	0	1	0	0	6.1500	1.0100	-6.1400	-3.3500	0.0000	0.0000	0.0000	0.0000;
	67408	67088	0.037509	0.117373	0.01703	80.51	0	0	0	0	1	0	0	15.8800	-2.7200	-15.7900	1.1600	0.0000	0.0000	0.0000	0.0000;
	67089	67090	0.000266	0.001132	0	0	0	0	0	0	1	0	0	-4.7700	-1.1200	4.7700	1.1200	0.0000	0.0000	0.0000	0.0000;
	67090	67352	0.035393	0.096441	0.00749	53.06	0	0	0	0	1	0	0	1.6700	0.4700	-1.6700	-1.2700	0.0000	0.0000	0.0000	0.0000;
	67092	67091	0.000174	0.011221	0	797.06	0	0	1	0	1	0	0	-101.8100	4.3600	101.8300	-3.2800	0.0000	0.0000	0.0000	0.0000;
	67091	67726	0.001021	0.014814	1.33279	2518.6	0	0	0	0	1	0	0	130.2000	-112.2400	-130.0200	-29.6700	0.0000	0.0000	0.0000	0.0000;
	67780	67091	0.000449	0.007155	0.62907	2258.56	0	0	0	0	1	0	0	184.0500	-159.3400	-183.8400	95.3300	0.0000	0.0000	0.0000	0.0000;
	67889	67091	0.000539	0.007696	0.59311	2535.79	0	0	0	0	1	0	0	48.2100	-83.6100	-48.1900	20.1900	0.0000	0.0000	0.0000	0.0000;
	67092	67095	0.000305	0.008029	0	266.04	0	0	1	0	1	0	0	31.9000	1.6900	-31.9000	-1.6200	0.0000	0.0000	0.0000	0.0000;
	67092	67096	0.000256	0.001075	0	0	0	0	0	0	1	0	0	29.3700	2.6200	-29.3700	-2.6100	0.0000	0.0000	0.0000	0.0000;
	67092	67097	0.000242	0.001046	0	0	0	0	0	0	1	0	0	40.5400	-8.6800	-40.5400	8.6900	0.0000	0.0000	0.0000	0.0000;
	67093	67095	0.003507	0.092426	0	110.63	0	0	1	0	1	0	0	-27.7100	-0.6000	27.7400	1.2600	0.0000	0.0000	0.0000	0.0000;
	67105	67093	0.007488	0.022225	0.00156	68.64	0	0	0	0	1	0	0	-24.5400	-3.9000	24.5800	3.8600	0.0000	0.0000	0.0000	0.0000;
	67094	67095	0.017722	0.467061	0	155.41	0	0	1	0	1	0	0	-4.1600	-0.2800	4.1600	0.3600	0.0000	0.0000	0.0000	0.0000;
	67097	67438	0.003794	0.026174	0.01061	231.43	0	0	0	0	1	0	0	40.5400	-8.6900	-40.4800	7.9600	0.0000	0.0000	0.0000	0.0000;
	67098	67102	0.000342	0.023608	0	887.38	0	0	1	0	1	0	0	20.7100	-10.8300	-20.7100	10.9500	0.0000	0.0000	0.0000	0.0000;
	67098	67103	0.000231	0.001022	0	0	0	0	0	0	1	0	0	-50.0800	-152.7200	50.1400	152.9700	0.0000	0.0000	0.0000	0.0000;
	67098	67104	0.000227	0.00108	0	0	0	0	0	0	1	0	0	29.3700	6.1900	-29.3700	-6.1800	0.0000	0.0000	0.0000	0.0000;
	67100	67099	0.003823	0.138987	0	83.63	0	0	1	0	1	0	0	-4.1800	0.5800	4.1800	-0.5600	0.0000	0.0000	0.0000	0.0000;
	67099	67102	-7.6e-05	-0.00522	0	812.38	0	0	1	0	1	0	0	-20.7100	10.9200	20.7100	-10.9500	0.0000	0.0000	0.0000	0.0000;
	67106	67099	0.001208	0.007052	0.00477	294.89	0	0	0	0	1	0	0	-18.7400	5.3500	18.7400	-5.8400	0.0000	0.0000	0.0000	0.0000;
	67191	67099	0.004816	0.024662	0.0379	247.65	0	0	0	0	1	0	0	-10.9500	-2.2200	10.9500	-1.8400	0.0000	0.0000	0.0000	0.0000;
	67099	67356	0.002532	0.015907	0.06113	226.73	0	0	0	0	1	0	0	-13.1700	-2.6800	13.1700	-3.9000	0.0000	0.0000	0.0000	0.0000;
	67107	67100	0.014661	0.026781	0.00141	46.12	0	0	0	0	1	0	0	0.8300	0.0400	-0.8300	-0.1900	0.0000	0.0000	0.0000	0.0000;
	67100	67348	0.022591	0.067034	0.01274	54.68	0	0	0	0	1	0	0	5.0100	-0.4000	-5.0100	-0.9600	0.0000	0.0000	0.0000	0.0000;
	67101	67102	0.001525	0.105349	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67103	67452	0.000376	0.006273	0.99669	1604	0	0	0	0	1	0	0	-154.7700	-91.5300	154.8600	-14.8900	0.0000	0.0000	0.0000	0.0000;
	67105	67352	0.050951	0.12721	0.00519	43.93	0	0	0	0	1	0	0	1.4400	-0.4800	-1.4400	-0.0700	0.0000	0.0000	0.0000	0.0000;
	67106	67109	0.005693	0.192888	0	103	0	0	1	0	1	0	0	2.9300	-0.5100	-2.9300	0.5200	0.0000	0.0000	0.0000	0.0000;
	67106	67110	0.000262	0.00101	0	0	0	0	0	0	1	0	0	29.3700	16.1800	-29.3700	-16.1700	0.0000	0.0000	0.0000	0.0000;
	67106	67438	0.004901	0.034155	0.06374	234.97	0	0	0	0	1	0	0	-42.0300	2.3100	42.1100	-8.6300	0.0000	0.0000	0.0000	0.0000;
	67107	67109	-0.001442	-0.048849	0	78	0	0	1	0	1	0	0	-2.9300	0.5200	2.9300	-0.5200	0.0000	0.0000	0.0000	0.0000;
	67108	67109	0.024698	0.836723	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67115	67112	0.027894	0.065847	0.00183	80	0	0	0	0	1	0	0	13.2500	1.4200	-13.2000	-1.5100	0.0000	0.0000	0.0000	0.0000;
	67113	67117	0.000251	0.013869	0	886.39	0	0	1	0	1	0	0	59.5300	5.0600	-59.5200	-4.6000	0.0000	0.0000	0.0000	0.0000;
	67113	67599	0.000386	0.007198	0.57135	2588.26	0	0	0	0	1	0	0	-183.4000	-32.4400	183.5200	-27.1600	0.0000	0.0000	0.0000	0.0000;
	67113	67808	0.000601	0.009754	0.95902	2519.32	0	0	0	0	1	0	0	123.8700	-22.8600	-123.7800	-79.0600	0.0000	0.0000	0.0000	0.0000;
	67115	67114	0.003595	0.119049	0	103.06	0	0	1	0	1	0	0	-13.2500	-1.4200	13.2600	1.6200	0.0000	0.0000	0.0000	0.0000;
	67114	67117	-8.7e-05	-0.004826	0	747.28	0	0	1	0	1	0	0	-48.6700	-2.1600	48.6700	2.0600	0.0000	0.0000	0.0000	0.0000;
	67114	67118	0.000245	0.001074	0	0	0	0	0	0	1	0	0	35.4100	0.5500	-35.4100	-0.5300	0.0000	0.0000	0.0000	0.0000;
	67114	67119	0.000261	0.001053	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67116	67117	0.00091	0.050306	0	139.11	0	0	1	0	1	0	0	-10.8500	-2.4900	10.8600	2.5400	0.0000	0.0000	0.0000	0.0000;
	67118	67201	0.008359	0.046245	0.04743	250.16	0	0	0	0	1	0	0	35.4100	0.5300	-35.3100	-5.0900	0.0000	0.0000	0.0000	0.0000;
	67120	67121	0.000232	0.001039	0	0	0	0	0	0	1	0	0	2.2300	0.8200	-2.2300	-0.8200	0.0000	0.0000	0.0000	0.0000;
	67122	67123	0.000265	0.001136	0	0	0	0	0	0	1	0	0	3.9700	0.1300	-3.9700	-0.1300	0.0000	0.0000	0.0000	0.0000;
	67122	67200	0.051977	0.138847	0.00688	69.66	0	0	0	0	1	0	0	-6.2400	-1.0200	6.2600	0.3200	0.0000	0.0000	0.0000	0.0000;
	67125	67124	0.003889	0.142988	0	96.88	0	0	1	0	1	0	0	-6.2600	-7.1900	6.2600	7.3400	0.0000	0.0000	0.0000	0.0000;
	67124	67126	0.000271	0.001051	0	0	0	0	0	0	1	0	0	3.1500	0.3200	-3.1500	-0.3200	0.0000	0.0000	0.0000	0.0000;
	67124	67473	0.024637	0.167318	0.13022	259.46	0	0	0	0	1	0	0	-6.7600	-20.1800	6.8300	8.4700	0.0000	0.0000	0.0000	0.0000;
	67125	67128	0.039931	0.094253	0.00262	58.37	0	0	0	0	1	0	0	2.6600	5.7200	-2.6400	-5.9100	0.0000	0.0000	0.0000	0.0000;
	67127	67128	0.023661	0.056117	0.01486	48.21	0	0	0	0	1	0	0	0.5000	0.9900	-0.5000	-2.2900	0.0000	0.0000	0.0000	0.0000;
	67129	67127	0.054387	0.143637	0.01231	62.67	0	0	0	0	1	0	0	4.3800	1.0600	-4.3700	-2.1100	0.0000	0.0000	0.0000	0.0000;
	67130	67133	-0.0002	-0.007932	0	208.33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67130	67134	0.00022	0.001162	0	0	0	0	0	0	1	0	0	-4.4700	-1.6000	4.4700	1.6000	0.0000	0.0000	0.0000	0.0000;
	67130	67135	0.000235	0.001113	0	0	0	0	0	0	1	0	0	4.4700	1.6000	-4.4700	-1.5900	0.0000	0.0000	0.0000	0.0000;
	67131	67133	0.002451	0.097143	0	104.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67132	67133	0.002451	0.097143	0	104.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67134	67139	0.006968	0.040167	0.01591	243.36	0	0	0	0	1	0	0	10.9000	0.3800	-10.8900	-2.0600	0.0000	0.0000	0.0000	0.0000;
	67138	67137	0.003319	0.126715	0	97.81	0	0	1	0	1	0	0	-10.8900	-1.9100	10.8900	2.0600	0.0000	0.0000	0.0000	0.0000;
	67137	67139	0.000279	0.001153	0	0	0	0	0	0	1	0	0	-10.8900	-2.0600	10.8900	2.0600	0.0000	0.0000	0.0000	0.0000;
	67140	67141	0.000271	0.001029	0	0	0	0	0	0	1	0	0	6.3300	0.6300	-6.3300	-0.6300	0.0000	0.0000	0.0000	0.0000;
	67140	67150	0.091619	0.201285	0.0049	47.47	0	0	0	0	1	0	0	-0.1100	4.0200	0.1300	-4.5300	0.0000	0.0000	0.0000	0.0000;
	67140	67639	0.010858	0.024802	0.00111	55	0	0	0	0	1	0	0	-6.2200	-4.6600	6.2200	4.5500	0.0000	0.0000	0.0000	0.0000;
	67142	67143	0.000266	0.001033	0	0	0	0	0	0	1	0	0	12.5500	1.1000	-12.5500	-1.1000	0.0000	0.0000	0.0000	0.0000;
	67145	67142	0.02807	0.073701	0.00617	53.05	0	0	0	0	1	0	0	-2.6900	1.5300	2.6900	-2.2100	0.0000	0.0000	0.0000	0.0000;
	67639	67142	0.022408	0.05289	0.00111	59.42	0	0	0	0	1	0	0	15.2800	-1.1200	-15.2400	1.1100	0.0000	0.0000	0.0000	0.0000;
	67145	67144	0.004378	0.189293	0	80.38	0	0	1	0	1	0	0	2.6900	-1.5300	-2.6900	1.5500	0.0000	0.0000	0.0000	0.0000;
	67144	67146	0.000221	0.001106	0	0	0	0	0	0	1	0	0	5.7500	1.3900	-5.7500	-1.3900	0.0000	0.0000	0.0000	0.0000;
	67569	67144	0.005883	0.030904	0.05036	232.64	0	0	0	0	1	0	0	3.0700	-2.6400	-3.0700	-2.9400	0.0000	0.0000	0.0000	0.0000;
	67150	67147	0.032123	0.085541	0.01584	56.68	0	0	0	0	1	0	0	-4.6500	2.6200	4.6600	-4.3200	0.0000	0.0000	0.0000	0.0000;
	67204	67147	0.038213	0.098713	0.00464	51.4	0	0	0	0	1	0	0	0.6000	-0.3900	-0.6000	-0.1100	0.0000	0.0000	0.0000	0.0000;
	67628	67147	0.039795	0.088661	0.00415	57.84	0	0	0	0	1	0	0	7.9400	-2.4600	-7.9200	2.0700	0.0000	0.0000	0.0000	0.0000;
	67148	67149	0.00022	0.001104	0	0	0	0	0	0	1	0	0	-4.2400	-0.6800	4.2400	0.6800	0.0000	0.0000	0.0000	0.0000;
	67149	67166	0.02876	0.082106	0.00519	49.51	0	0	0	0	1	0	0	-4.9700	-1.5000	4.9700	0.9600	0.0000	0.0000	0.0000	0.0000;
	67150	67151	0.000264	0.001182	0	0	0	0	0	0	1	0	0	4.5200	1.9000	-4.5200	-1.9000	0.0000	0.0000	0.0000	0.0000;
	67152	67153	0.000202	0.001158	0	0	0	0	0	0	1	0	0	-1.8800	-0.2500	1.8800	0.2500	0.0000	0.0000	0.0000	0.0000;
	67153	67154	0.066748	0.157686	0.0093	52.51	0	0	0	0	1	0	0	-2.4800	1.7100	2.4900	-2.7000	0.0000	0.0000	0.0000	0.0000;
	67156	67153	0.052028	0.124086	0.01013	57.69	0	0	0	0	1	0	0	-0.6000	0.8500	0.6100	-1.9500	0.0000	0.0000	0.0000	0.0000;
	67154	67387	0.046667	0.103947	0.01795	64.73	0	0	0	0	1	0	0	-4.7400	0.6300	4.7500	-2.5600	0.0000	0.0000	0.0000	0.0000;
	67155	67158	0.003651	0.125373	0	193.24	0	0	1	0	1	0	0	2.8700	1.4700	-2.8700	-1.4500	0.0000	0.0000	0.0000	0.0000;
	67155	67159	0.00023	0.001061	0	0	0	0	0	0	1	0	0	3.6600	0.7900	-3.6600	-0.7900	0.0000	0.0000	0.0000	0.0000;
	67361	67155	0.002129	0.012916	0.13661	292.28	0	0	0	0	1	0	0	18.9900	-5.4400	-18.9800	-9.5300	0.0000	0.0000	0.0000	0.0000;
	67156	67158	-0.000108	-0.003725	0	93.24	0	0	1	0	1	0	0	-2.8700	-1.4500	2.8700	1.4500	0.0000	0.0000	0.0000	0.0000;
	67157	67158	0.020386	0.699972	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67161	67734	0.014814	0.032199	0.00134	40.11	0	0	0	0	1	0	0	-1.5100	-3.2400	1.5200	3.1000	0.0000	0.0000	0.0000	0.0000;
	67163	67162	0.002978	0.110872	0	80.09	0	0	1.00625	0	1	0	0	-3.6500	-5.3300	3.6500	5.3700	0.0000	0.0000	0.0000	0.0000;
	67162	67164	0.000258	0.001096	0	0	0	0	0	0	1	0	0	-3.6500	-5.3700	3.6500	5.3700	0.0000	0.0000	0.0000	0.0000;
	67163	67666	0.012733	0.037612	0.0028	62.39	0	0	0	0	1	0	0	-11.1800	0.4400	11.2000	-0.7100	0.0000	0.0000	0.0000	0.0000;
	67168	67164	0.002924	0.019634	0.03144	255.47	0	0	0	0	1	0	0	-19.8900	1.9000	19.9000	-5.2500	0.0000	0.0000	0.0000	0.0000;
	67164	67277	0.004197	0.023128	0.1979	354.39	0	0	0	0	1	0	0	157.5300	-4.8800	-156.5700	-11.3000	0.0000	0.0000	0.0000	0.0000;
	67164	67735	0.002478	0.016102	0.01653	337.38	0	0	0	0	1	0	0	-103.0000	4.9000	103.2400	-5.1400	0.0000	0.0000	0.0000	0.0000;
	67164	67746	0.005501	0.035469	0.02038	318.42	0	0	0	0	1	0	0	-78.0700	-0.1400	78.3800	-0.1100	0.0000	0.0000	0.0000	0.0000;
	67166	67165	0.002991	0.138198	0	98.99	0	0	1	0	1	0	0	-17.8300	-2.7400	17.8400	3.1500	0.0000	0.0000	0.0000	0.0000;
	67165	67167	0.000219	0.001029	0	0	0	0	0	0	1	0	0	-17.8400	-3.1500	17.8400	3.1500	0.0000	0.0000	0.0000	0.0000;
	67167	67643	0.006222	0.035367	0.02455	301.89	0	0	0	0	1	0	0	-60.9500	0.3700	61.1600	-1.8700	0.0000	0.0000	0.0000	0.0000;
	67735	67167	0.003683	0.021232	0.03112	290.31	0	0	0	0	1	0	0	-43.0500	0.4700	43.1100	-3.5300	0.0000	0.0000	0.0000	0.0000;
	67169	67168	0.002663	0.076203	0	95.14	0	0	1	0	1	0	0	-11.6700	2.7500	11.6800	-2.6500	0.0000	0.0000	0.0000	0.0000;
	67168	67170	0.000232	0.001078	0	0	0	0	0	0	1	0	0	8.2100	0.7600	-8.2100	-0.7500	0.0000	0.0000	0.0000	0.0000;
	67816	67169	0.016553	0.040326	0.00282	64.2	0	0	0	0	1	0	0	-11.6500	2.5000	11.6700	-2.7500	0.0000	0.0000	0.0000	0.0000;
	67171	67172	0.000295	0.001047	0	0	0	0	0	0	1	0	0	-5.1400	-0.8700	5.1400	0.8700	0.0000	0.0000	0.0000	0.0000;
	67816	67172	0.009425	0.024333	0.00463	66.7	0	0	0	0	1	0	0	15.6500	-2.9400	-15.6300	2.4900	0.0000	0.0000	0.0000	0.0000;
	67175	67174	0.002628	0.087491	0	92.28	0	0	1	0	1	0	0	-6.4800	-1.1600	6.4900	1.2000	0.0000	0.0000	0.0000	0.0000;
	67174	67176	0.000258	0.001187	0	0	0	0	0	0	1	0	0	-6.4900	-1.2000	6.4900	1.2000	0.0000	0.0000	0.0000	0.0000;
	67177	67178	0.000239	0.001137	0	0	0	0	0	0	1	0	0	3.7600	1.1100	-3.7600	-1.1100	0.0000	0.0000	0.0000	0.0000;
	67179	67180	0.000299	0.001087	0	0	0	0	0	0	1	0	0	2.2700	0.3600	-2.2700	-0.3600	0.0000	0.0000	0.0000	0.0000;
	67179	67181	0.064143	0.166238	0.0052	53.98	0	0	0	0	1	0	0	-1.0700	-1.2900	1.0700	0.7700	0.0000	0.0000	0.0000	0.0000;
	67187	67179	0.06497	0.151191	0.00676	48.75	0	0	0	0	1	0	0	1.2000	-1.6100	-1.2000	0.9400	0.0000	0.0000	0.0000	0.0000;
	67181	67182	0.000242	0.001146	0	0	0	0	0	0	1	0	0	2.6100	0.4200	-2.6100	-0.4200	0.0000	0.0000	0.0000	0.0000;
	67181	67184	0.024739	0.085782	0.00455	65.42	0	0	0	0	1	0	0	2.2500	1.9800	-2.2500	-2.4300	0.0000	0.0000	0.0000	0.0000;
	67184	67183	0.003666	0.117392	0	78.19	0	0	1	0	1	0	0	-1.5000	2.1500	1.5000	-2.1400	0.0000	0.0000	0.0000	0.0000;
	67183	67185	0.000241	0.001197	0	0	0	0	0	0	1	0	0	-1.5000	2.1400	1.5000	-2.1400	0.0000	0.0000	0.0000	0.0000;
	67473	67185	0.019805	0.107383	0.05903	271.8	0	0	0	0	1	0	0	-13.5100	-16.6700	13.5900	11.3100	0.0000	0.0000	0.0000	0.0000;
	67187	67186	0.003557	0.107872	0	87.27	0	0	1	0	1	0	0	-3.3800	-1.3300	3.3800	1.3500	0.0000	0.0000	0.0000	0.0000;
	67186	67188	0.000268	0.001179	0	0	0	0	0	0	1	0	0	2.9300	0.9000	-2.9300	-0.9000	0.0000	0.0000	0.0000	0.0000;
	67190	67192	0.027998	0.070789	0.00579	59.06	0	0	0	0	1	0	0	-2.8400	-0.1100	2.8400	-0.5100	0.0000	0.0000	0.0000	0.0000;
	67191	67194	0.010016	0.283332	0	236.84	0	0	1	0	1	0	0	2.8400	-0.5000	-2.8400	0.5200	0.0000	0.0000	0.0000	0.0000;
	67191	67195	0.000224	0.001063	0	0	0	0	0	0	1	0	0	8.1000	2.7200	-8.1000	-2.7200	0.0000	0.0000	0.0000	0.0000;
	67192	67194	-0.004378	-0.123857	0	86.84	0	0	1	0	1	0	0	-2.8400	0.5100	2.8400	-0.5200	0.0000	0.0000	0.0000	0.0000;
	67193	67194	0.031111	0.88008	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67336	67197	0.03757	0.08481	0.02105	61.02	0	0	0	0	1	0	0	-14.3600	2.8700	14.4400	-4.9400	0.0000	0.0000	0.0000	0.0000;
	67197	67390	0.068236	0.13958	0.00619	64.24	0	0	0	0	1	0	0	-17.4500	4.5100	17.6600	-4.7500	0.0000	0.0000	0.0000	0.0000;
	67198	67201	0.006096	0.033812	0.02323	261.63	0	0	0	0	1	0	0	-27.8000	-10.1900	27.8500	7.9800	0.0000	0.0000	0.0000	0.0000;
	67200	67199	0.003602	0.109356	0	81.26	0	0	1.0125	0	1	0	0	-19.7100	-2.6200	19.7300	3.0300	0.0000	0.0000	0.0000	0.0000;
	67199	67201	0.000215	0.001143	0	0	0	0	0	0	1	0	0	-19.7300	-3.0300	19.7300	3.0300	0.0000	0.0000	0.0000	0.0000;
	67852	67202	0.030947	0.079418	0.00536	65.15	0	0	0	0	1	0	0	6.6100	-0.2200	-6.6000	-0.3200	0.0000	0.0000	0.0000	0.0000;
	67205	67207	0.008508	0.025066	0.00097	56.33	0	0	0	0	1	0	0	-6.9700	0.3900	6.9700	-0.4800	0.0000	0.0000	0.0000	0.0000;
	67213	67205	0.010125	0.022519	0.00287	61.55	0	0	0	0	1	0	0	-12.4500	1.8500	12.4700	-2.1300	0.0000	0.0000	0.0000	0.0000;
	67205	67675	0.022596	0.055099	0.00374	62.32	0	0	0	0	1	0	0	-12.0300	1.3200	12.0600	-1.6500	0.0000	0.0000	0.0000	0.0000;
	67206	67209	0.003538	0.118298	0	100.42	0	0	1	0	1	0	0	6.9700	-0.4300	-6.9700	0.4900	0.0000	0.0000	0.0000	0.0000;
	67206	67210	0.00025	0.001152	0	0	0	0	0	0	1	0	0	7.8800	2.5800	-7.8800	-2.5700	0.0000	0.0000	0.0000	0.0000;
	67206	67211	0.000214	0.001066	0	0	0	0	0	0	1	0	0	-14.8500	-2.1400	14.8500	2.1500	0.0000	0.0000	0.0000	0.0000;
	67207	67209	-0.000242	-0.008098	0	75.42	0	0	1	0	1	0	0	-6.9700	0.4800	6.9700	-0.4900	0.0000	0.0000	0.0000	0.0000;
	67208	67209	0.019649	0.657065	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67679	67211	0.00343	0.021026	0.01077	226.2	0	0	0	0	1	0	0	14.8600	1.0200	-14.8500	-2.1500	0.0000	0.0000	0.0000	0.0000;
	67212	67213	0.000234	0.001056	0	0	0	0	0	0	1	0	0	-6.5300	-0.4600	6.5300	0.4600	0.0000	0.0000	0.0000	0.0000;
	67214	67217	-0.000721	-0.019589	0	147.99	0	0	1	0	1	0	0	4.8000	-2.1900	-4.8000	2.1800	0.0000	0.0000	0.0000	0.0000;
	67214	67218	0.000229	0.001028	0	0	0	0	0	0	1	0	0	-4.8000	2.1900	4.8000	-2.1900	0.0000	0.0000	0.0000	0.0000;
	67215	67217	0.004551	0.123607	0	72.99	0	0	1	0	1	0	0	-4.8000	2.2200	4.8000	-2.1800	0.0000	0.0000	0.0000	0.0000;
	67215	67220	0.062922	0.138635	0.00582	50.34	0	0	0	0	1	0	0	1.6800	-2.8700	-1.6700	2.2700	0.0000	0.0000	0.0000	0.0000;
	67216	67217	0.022983	0.624207	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67219	67220	0.000272	0.00119	0	0	0	0	0	0	1	0	0	-1.5600	-0.1700	1.5600	0.1700	0.0000	0.0000	0.0000	0.0000;
	67450	67220	0.081983	0.219842	0.0093	48.99	0	0	0	0	1	0	0	-1.9900	2.7400	2.0000	-3.7000	0.0000	0.0000	0.0000	0.0000;
	67222	67221	0.004319	0.133402	0	92.59	0	0	1	0	1	0	0	-8.6400	-0.3400	8.6400	0.4300	0.0000	0.0000	0.0000	0.0000;
	67221	67223	0.000242	0.001161	0	0	0	0	0	0	1	0	0	6.0500	3.3400	-6.0500	-3.3400	0.0000	0.0000	0.0000	0.0000;
	67224	67222	0.029955	0.053411	0.00368	65.29	0	0	0	0	1	0	0	-13.4300	0.6200	13.4800	-0.9300	0.0000	0.0000	0.0000	0.0000;
	67222	67324	0.043156	0.123544	0.00804	51.56	0	0	0	0	1	0	0	-4.8400	1.2700	4.8500	-2.1100	0.0000	0.0000	0.0000	0.0000;
	67224	67225	0.047477	0.108689	0.00624	61.62	0	0	0	0	1	0	0	9.3800	-1.7600	-9.3400	1.1700	0.0000	0.0000	0.0000	0.0000;
	67225	67226	0.000253	0.001083	0	0	0	0	0	0	1	0	0	2.7000	0.4000	-2.7000	-0.4000	0.0000	0.0000	0.0000	0.0000;
	67227	67230	0.016812	0.04088	0.00093	68.96	0	0	0	0	1	0	0	-18.2600	0.9200	18.3100	-0.8900	0.0000	0.0000	0.0000	0.0000;
	67247	67228	0.005943	0.01821	0.00121	80.54	0	0	0	0	1	0	0	43.0800	1.1600	-42.9700	-0.9700	0.0000	0.0000	0.0000	0.0000;
	67230	67229	0.003254	0.104275	0	112.38	0	0	1.01875	0	1	0	0	-27.0800	-9.8300	27.1100	10.6500	0.0000	0.0000	0.0000	0.0000;
	67229	67231	0.0003	0.001154	0	0	0	0	0	0	1	0	0	21.1900	6.0800	-21.1900	-6.0700	0.0000	0.0000	0.0000	0.0000;
	67233	67232	0.000283	0.018634	0	908.5	0	0	1.00625	0	1	0	0	-116.7700	-41.5400	116.8200	44.2200	0.0000	0.0000	0.0000	0.0000;
	67232	67245	0.000109	0.002218	0.22262	2405.68	0	0	0	0	1	0	0	-222.5000	-152.0400	222.5700	129.2100	0.0000	0.0000	0.0000	0.0000;
	67233	67236	0.010782	0.375698	0	235.81	0	0	1	0	1	0	0	23.8600	-4.6400	-23.8000	6.6900	0.0000	0.0000	0.0000	0.0000;
	67233	67237	0.000222	0.001151	0	0	0	0	0	0	1	0	0	71.7200	40.8100	-71.7100	-40.7400	0.0000	0.0000	0.0000	0.0000;
	67233	67238	0.000242	0.001034	0	0	0	0	0	0	1	0	0	21.1900	5.3700	-21.1900	-5.3600	0.0000	0.0000	0.0000	0.0000;
	67234	67236	-0.006314	-0.220019	0	110.81	0	0	1	0	1	0	0	-23.8400	5.4900	23.8000	-6.6900	0.0000	0.0000	0.0000	0.0000;
	67235	67236	0.026742	0.931856	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67239	67243	0.000455	0.02792	0	1033.76	0	0	1	0	1	0	0	145.5500	52.6700	-145.4500	-46.5500	0.0000	0.0000	0.0000	0.0000;
	67239	67244	0.000257	0.001143	0	0	0	0	0	0	1	0	0	26.7400	15.9400	-26.7400	-15.9300	0.0000	0.0000	0.0000	0.0000;
	67239	67245	0.000241	0.001074	0	0	0	0	0	0	1	0	0	-172.2900	117.9600	172.3800	-117.5300	0.0000	0.0000	0.0000	0.0000;
	67241	67240	0.004124	0.12641	0	119.81	0	0	1.0375	0	1	0	0	-34.2400	-21.4300	34.3100	23.4600	0.0000	0.0000	0.0000	0.0000;
	67240	67243	-0.000199	-0.012224	0	966.58	0	0	1	0	1	0	0	-132.2600	-41.7700	132.2300	39.5800	0.0000	0.0000	0.0000	0.0000;
	67240	67246	0.001239	0.008559	0.01912	275.36	0	0	0	0	1	0	0	33.6700	-5.8700	-33.6600	3.9000	0.0000	0.0000	0.0000	0.0000;
	67240	67251	0.001274	0.007486	0.00516	286.59	0	0	0	0	1	0	0	36.4600	27.9900	-36.4300	-28.4000	0.0000	0.0000	0.0000	0.0000;
	67252	67241	0.011852	0.033692	0.0014	63.76	0	0	0	0	1	0	0	-10.2900	2.2300	10.3000	-2.3500	0.0000	0.0000	0.0000	0.0000;
	67242	67243	0.001804	0.110791	0	67.18	0	0	1	0	1	0	0	-13.2100	-6.7400	13.2200	6.9700	0.0000	0.0000	0.0000	0.0000;
	67245	67481	0.000195	0.002836	0.32589	2682.55	0	0	0	0	1	0	0	-394.9500	-11.6800	395.2300	-19.8800	0.0000	0.0000	0.0000	0.0000;
	67246	67249	0.003313	0.091426	0	289.55	0	0	1	0	1	0	0	64.4300	-0.0900	-64.3000	3.6200	0.0000	0.0000	0.0000	0.0000;
	67246	67250	0.00027	0.001159	0	0	0	0	0	0	1	0	0	26.7400	10.4800	-26.7400	-10.4800	0.0000	0.0000	0.0000	0.0000;
	67247	67249	-0.00177	-0.04885	0	139.55	0	0	1	0	1	0	0	-64.3700	1.7300	64.3000	-3.6200	0.0000	0.0000	0.0000	0.0000;
	67248	67249	0.009032	0.249235	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67252	67251	0.00423	0.112063	0	122.63	0	0	1.01875	0	1	0	0	-39.7800	-5.4700	39.8400	7.1900	0.0000	0.0000	0.0000	0.0000;
	67251	67253	0.000211	0.001035	0	0	0	0	0	0	1	0	0	26.7400	9.1100	-26.7400	-9.1000	0.0000	0.0000	0.0000	0.0000;
	67251	67256	0.002224	0.011809	0.0705	276.98	0	0	0	0	1	0	0	35.8100	-6.6300	-35.7800	-0.7700	0.0000	0.0000	0.0000	0.0000;
	67870	67251	0.000943	0.005957	0.01002	328.4	0	0	0	0	1	0	0	96.7100	-9.7600	-96.6200	9.2100	0.0000	0.0000	0.0000	0.0000;
	67264	67254	0.012633	0.040091	0.00082	72.76	0	0	0	0	1	0	0	-27.1900	-1.7300	27.2700	1.9100	0.0000	0.0000	0.0000	0.0000;
	67254	67278	0.010078	0.024873	0.00092	91.93	0	0	0	0	1	0	0	-43.9400	-8.9400	44.1300	9.3000	0.0000	0.0000	0.0000	0.0000;
	67254	67278	0.010078	0.024873	0.00092	91.93	0	0	0	0	1	0	0	-43.9400	-8.9400	44.1300	9.3000	0.0000	0.0000	0.0000	0.0000;
	67255	67257	0.011796	0.032249	0.01201	77.53	0	0	0	0	1	0	0	-30.4400	11.2000	30.5500	-12.1900	0.0000	0.0000	0.0000	0.0000;
	67255	67268	0.007957	0.018295	0.00057	62.94	0	0	0	0	1	0	0	-13.5900	-13.0000	13.6200	12.9900	0.0000	0.0000	0.0000	0.0000;
	67257	67256	0.002545	0.096247	0	118.06	0	0	1	0	1	0	0	-32.1900	10.9600	32.2200	-9.9400	0.0000	0.0000	0.0000	0.0000;
	67256	67258	0.000226	0.001192	0	0	0	0	0	0	1	0	0	20.7900	5.2300	-20.7900	-5.2200	0.0000	0.0000	0.0000	0.0000;
	67256	67290	0.002582	0.014401	0.01754	246.52	0	0	0	0	1	0	0	-17.2300	5.4800	17.2400	-7.3100	0.0000	0.0000	0.0000	0.0000;
	67287	67257	0.016781	0.036578	0.00122	66.55	0	0	0	0	1	0	0	-16.9000	1.1800	16.9400	-1.2100	0.0000	0.0000	0.0000	0.0000;
	67257	67289	0.017749	0.054306	0.00425	66.73	0	0	0	0	1	0	0	-15.3000	2.4500	15.3400	-2.7900	0.0000	0.0000	0.0000	0.0000;
	67260	67259	0.004498	0.150696	0	85.16	0	0	1.01875	0	1	0	0	-6.8100	-7.9300	6.8100	8.0900	0.0000	0.0000	0.0000	0.0000;
	67259	67261	0.000247	0.001196	0	0	0	0	0	0	1	0	0	-6.8100	-8.0900	6.8100	8.0900	0.0000	0.0000	0.0000	0.0000;
	67260	67874	0.021744	0.058823	0.01873	58.06	0	0	0	0	1	0	0	-7.0300	3.5000	7.0400	-5.5000	0.0000	0.0000	0.0000	0.0000;
	67261	67290	0.005359	0.035898	0.01845	271.07	0	0	0	0	1	0	0	35.7600	2.1000	-35.6900	-3.6500	0.0000	0.0000	0.0000	0.0000;
	67263	67262	0.006381	0.017253	0.00178	59.66	0	0	0	0	1	0	0	-8.7300	-0.3400	8.7300	0.1600	0.0000	0.0000	0.0000	0.0000;
	67264	67276	0.007588	0.019491	0.00631	71.74	0	0	0	0	1	0	0	23.4900	-15.5000	-23.4300	14.9600	0.0000	0.0000	0.0000	0.0000;
	67265	67300	0.075152	0.199628	0.00732	60.06	0	0	0	0	1	0	0	-8.5500	8.4600	8.6500	-8.9700	0.0000	0.0000	0.0000	0.0000;
	67266	67271	0.013725	0.031608	0.00071	54.83	0	0	0	0	1	0	0	-4.8400	-6.9000	4.8500	6.8400	0.0000	0.0000	0.0000	0.0000;
	67266	67287	0.032867	0.086412	0.00278	64.04	0	0	0	0	1	0	0	-12.8100	1.6300	12.8700	-1.8000	0.0000	0.0000	0.0000	0.0000;
	67268	67267	0.003987	0.111318	0	121.57	0	0	1.03125	0	1	0	0	-38.0200	-20.4600	38.0900	22.4700	0.0000	0.0000	0.0000	0.0000;
	67267	67269	0.000288	0.001012	0	0	0	0	0	0	1	0	0	17.6600	7.1800	-17.6600	-7.1800	0.0000	0.0000	0.0000	0.0000;
	67267	67274	0.001186	0.0064	0.00597	303.05	0	0	0	0	1	0	0	-64.5700	-34.6900	64.6300	34.3600	0.0000	0.0000	0.0000	0.0000;
	67274	67273	0.000231	0.017649	0	955.23	0	0	1.01875	0	1	0	0	-163.6300	-121.6500	163.7300	128.6600	0.0000	0.0000	0.0000	0.0000;
	67273	67275	0.000223	0.001055	0	0	0	0	0	0	1	0	0	24.1200	3.8700	-24.1200	-3.8700	0.0000	0.0000	0.0000	0.0000;
	67273	67481	0.000195	0.003839	0.28084	2793.27	0	0	0	0	1	0	0	-263.7100	-23.3300	263.8300	-4.9000	0.0000	0.0000	0.0000	0.0000;
	67276	67285	0.016437	0.029567	0.00175	68.57	0	0	0	0	1	0	0	-17.4400	5.4300	17.4900	-5.5300	0.0000	0.0000	0.0000	0.0000;
	67278	67277	0.001382	0.044539	0	148.74	0	0	1.0125	0	1	0	0	-60.7200	-2.8400	60.7700	4.3800	0.0000	0.0000	0.0000	0.0000;
	67278	67277	0.001382	0.044539	0	148.74	0	0	1.0125	0	1	0	0	-60.7200	-2.8400	60.7700	4.3800	0.0000	0.0000	0.0000	0.0000;
	67278	67277	0.001382	0.044539	0	148.74	0	0	1.0125	0	1	0	0	-60.7200	-2.8400	60.7700	4.3800	0.0000	0.0000	0.0000	0.0000;
	67277	67279	0.00022	0.001119	0	0	0	0	0	0	1	0	0	24.1200	9.6700	-24.1200	-9.6600	0.0000	0.0000	0.0000	0.0000;
	67277	67475	0.004913	0.030519	0.01969	290.74	0	0	0	0	1	0	0	-48.4600	-10.1400	48.5700	8.7000	0.0000	0.0000	0.0000	0.0000;
	67278	67285	0.021916	0.048189	0.0049	79.91	0	0	0	0	1	0	0	41.9700	-1.3800	-41.6100	1.6200	0.0000	0.0000	0.0000	0.0000;
	67286	67278	0.010409	0.026071	0.00864	82.4	0	0	0	0	1	0	0	-51.6900	8.4000	51.9500	-8.6900	0.0000	0.0000	0.0000	0.0000;
	67280	67283	-0.000422	-0.010998	0	121.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67280	67284	0.000283	0.001029	0	0	0	0	0	0	1	0	0	24.1200	3.9000	-24.1200	-3.8900	0.0000	0.0000	0.0000	0.0000;
	67280	67285	0.000255	0.001196	0	0	0	0	0	0	1	0	0	-24.1200	-3.9000	24.1200	3.9100	0.0000	0.0000	0.0000	0.0000;
	67281	67283	0.008393	0.21864	0	60.94	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67282	67283	0.008393	0.21864	0	60.94	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67289	67288	0.003847	0.134766	0	104.37	0	0	1.025	0	1	0	0	-18.4400	-10.3700	18.4600	10.9500	0.0000	0.0000	0.0000	0.0000;
	67288	67290	0.000295	0.001186	0	0	0	0	0	0	1	0	0	-18.4600	-10.9500	18.4600	10.9500	0.0000	0.0000	0.0000	0.0000;
	67550	67292	0.049573	0.11331	0.00847	59.26	0	0	0	0	1	0	0	13.3200	-2.7400	-13.2400	2.0300	0.0000	0.0000	0.0000	0.0000;
	67293	67294	0.018334	0.05385	0.00434	63.69	0	0	0	0	1	0	0	-14.0500	-1.9000	14.0900	1.5500	0.0000	0.0000	0.0000	0.0000;
	67295	67293	0.028708	0.067736	0.00231	60.81	0	0	0	0	1	0	0	7.4700	-8.6800	-7.4300	8.5200	0.0000	0.0000	0.0000	0.0000;
	67300	67293	0.013082	0.037698	0.00268	65.24	0	0	0	0	1	0	0	-13.5900	8.0300	13.6200	-8.2200	0.0000	0.0000	0.0000	0.0000;
	67298	67294	0.036868	0.104612	0.00536	68.73	0	0	0	0	1	0	0	21.4500	4.2400	-21.2900	-4.3500	0.0000	0.0000	0.0000	0.0000;
	67295	67296	0.000213	0.001171	0	0	0	0	0	0	1	0	0	11.0800	7.0300	-11.0800	-7.0300	0.0000	0.0000	0.0000	0.0000;
	67298	67297	0.002983	0.10849	0	110.72	0	0	1.0125	0	1	0	0	-26.6800	-5.2400	26.7000	5.9900	0.0000	0.0000	0.0000	0.0000;
	67297	67299	0.000245	0.00115	0	0	0	0	0	0	1	0	0	-26.7000	-5.9900	26.7000	6.0000	0.0000	0.0000	0.0000	0.0000;
	67301	67698	0.077847	0.222452	0.00539	52.68	0	0	0	0	1	0	0	-1.2200	-0.3500	1.2200	-0.1200	0.0000	0.0000	0.0000	0.0000;
	67302	67303	0.000209	0.001093	0	0	0	0	0	0	1	0	0	4.9500	1.2500	-4.9500	-1.2500	0.0000	0.0000	0.0000	0.0000;
	67302	67321	0.055201	0.136122	0.0044	36.67	0	0	0	0	1	0	0	-2.3200	0.1000	2.3300	-0.4800	0.0000	0.0000	0.0000	0.0000;
	67304	67308	0.06876	0.133253	0.00576	60.87	0	0	0	0	1	0	0	-4.0100	-0.4700	4.0200	-0.0200	0.0000	0.0000	0.0000	0.0000;
	67317	67304	0.045544	0.159782	0.0051	55.52	0	0	0	0	1	0	0	2.3700	-2.1200	-2.3600	1.6900	0.0000	0.0000	0.0000	0.0000;
	67305	67306	0.000291	0.001021	0	0	0	0	0	0	1	0	0	-4.5500	-0.6000	4.5500	0.6000	0.0000	0.0000	0.0000	0.0000;
	67308	67306	0.013947	0.032158	0.00206	68.48	0	0	0	0	1	0	0	10.0200	1.0300	-10.0000	-1.1800	0.0000	0.0000	0.0000	0.0000;
	67306	67311	0.048401	0.128846	0.00621	63.11	0	0	0	0	1	0	0	5.4500	0.5700	-5.4300	-1.0700	0.0000	0.0000	0.0000	0.0000;
	67308	67307	0.003648	0.102838	0	107.14	0	0	1.00625	0	1	0	0	-14.0400	-1.0100	14.0500	1.2500	0.0000	0.0000	0.0000	0.0000;
	67307	67309	0.00026	0.001199	0	0	0	0	0	0	1	0	0	4.5500	2.3300	-4.5500	-2.3300	0.0000	0.0000	0.0000	0.0000;
	67307	67320	0.005269	0.032692	0.02616	255.69	0	0	0	0	1	0	0	-18.6100	-3.5700	18.6300	1.4000	0.0000	0.0000	0.0000	0.0000;
	67311	67310	0.030081	0.079485	0.00432	58.2	0	0	0	0	1	0	0	3.0000	-0.2800	-3.0000	-0.0900	0.0000	0.0000	0.0000	0.0000;
	67313	67312	0.000168	0.013167	0	876.68	0	0	1.00625	0	1	0	0	-144.6200	16.2300	144.6600	-13.0300	0.0000	0.0000	0.0000	0.0000;
	67312	67315	0.000208	0.001164	0	0	0	0	0	0	1	0	0	-144.6600	-28.0100	144.7100	28.3000	0.0000	0.0000	0.0000	0.0000;
	67314	67313	0.004696	0.159237	0	112.79	0	0	1.00625	0	1	0	0	-18.1100	-3.6300	18.1300	4.2500	0.0000	0.0000	0.0000	0.0000;
	67313	67316	0.000265	0.001127	0	0	0	0	0	0	1	0	0	126.4800	-20.4800	-126.4300	20.6900	0.0000	0.0000	0.0000	0.0000;
	67314	67317	0.015808	0.046897	0.00341	66.05	0	0	0	0	1	0	0	7.2900	1.4600	-7.2800	-1.7300	0.0000	0.0000	0.0000	0.0000;
	67318	67314	0.036771	0.086862	0.00286	64.83	0	0	0	0	1	0	0	-6.5800	-2.1900	6.6000	1.9800	0.0000	0.0000	0.0000	0.0000;
	67314	67321	0.022275	0.059027	0.00229	56.89	0	0	0	0	1	0	0	2.6500	0.5100	-2.6500	-0.7000	0.0000	0.0000	0.0000	0.0000;
	67314	67698	0.01823	0.036311	0.00398	40.85	0	0	0	0	1	0	0	0.2100	-0.6200	-0.2100	0.2700	0.0000	0.0000	0.0000	0.0000;
	67320	67316	0.002854	0.015831	0.0082	274.75	0	0	0	0	1	0	0	-59.1900	7.7400	59.3100	-7.8200	0.0000	0.0000	0.0000	0.0000;
	67317	67318	0.020451	0.054786	0.00176	62.46	0	0	0	0	1	0	0	4.2800	2.6000	-4.2800	-2.7300	0.0000	0.0000	0.0000	0.0000;
	67321	67317	0.006274	0.012781	0.0004	76.39	0	0	0	0	1	0	0	13.9000	0.6300	-13.8900	-0.6300	0.0000	0.0000	0.0000	0.0000;
	67318	67319	0.000234	0.001195	0	0	0	0	0	0	1	0	0	17.2300	7.3700	-17.2300	-7.3600	0.0000	0.0000	0.0000	0.0000;
	67318	67321	0.026822	0.065475	0.00133	65.66	0	0	0	0	1	0	0	-6.3800	-2.4500	6.3900	2.3700	0.0000	0.0000	0.0000	0.0000;
	67321	67320	0.003425	0.10501	0	114.85	0	0	1	0	1	0	0	-18.3100	-1.1700	18.3300	1.5800	0.0000	0.0000	0.0000	0.0000;
	67320	67322	0.000248	0.001087	0	0	0	0	0	0	1	0	0	17.2300	2.3500	-17.2300	-2.3500	0.0000	0.0000	0.0000	0.0000;
	67324	67323	0.004074	0.113523	0	89.35	0	0	1.00625	0	1	0	0	-11.1900	0.6700	11.2000	-0.5400	0.0000	0.0000	0.0000	0.0000;
	67323	67325	0.000269	0.001149	0	0	0	0	0	0	1	0	0	-11.2000	0.5400	11.2000	-0.5400	0.0000	0.0000	0.0000	0.0000;
	67396	67325	0.008381	0.045994	0.0213	232.36	0	0	0	0	1	0	0	11.2100	-2.7700	-11.2000	0.5400	0.0000	0.0000	0.0000	0.0000;
	67326	67327	0.053005	0.135445	0.00239	65.18	0	0	0	0	1	0	0	-11.4600	2.0300	11.5200	-2.1100	0.0000	0.0000	0.0000	0.0000;
	67326	67329	0.020304	0.053662	0.00193	63.62	0	0	0	0	1	0	0	8.0000	1.3600	-7.9900	-1.5300	0.0000	0.0000	0.0000	0.0000;
	67327	67328	0.000278	0.001195	0	0	0	0	0	0	1	0	0	4.1600	2.0200	-4.1600	-2.0200	0.0000	0.0000	0.0000	0.0000;
	67831	67327	0.038165	0.083566	0.00378	67.76	0	0	0	0	1	0	0	15.7700	-0.3100	-15.6800	0.0900	0.0000	0.0000	0.0000	0.0000;
	67329	67336	0.017081	0.039854	0.00341	45.63	0	0	0	0	1	0	0	-2.9600	-0.7400	2.9600	0.3800	0.0000	0.0000	0.0000	0.0000;
	67330	67333	9.9e-05	0.005729	0	923.06	0	0	1	0	1	0	0	31.5200	-27.5400	-31.5200	27.6300	0.0000	0.0000	0.0000	0.0000;
	67330	67334	0.000256	0.001087	0	0	0	0	0	0	1	0	0	15.1100	4.9300	-15.1100	-4.9300	0.0000	0.0000	0.0000	0.0000;
	67330	67335	0.000248	0.001193	0	0	0	0	0	0	1	0	0	-46.6300	-83.1900	46.6500	83.2900	0.0000	0.0000	0.0000	0.0000;
	67331	67333	8.1e-05	0.004737	0	848.06	0	0	1	0	1	0	0	-31.5200	27.7100	31.5200	-27.6300	0.0000	0.0000	0.0000	0.0000;
	67331	67337	0.003095	0.016421	0.04244	334.82	0	0	0	0	1	0	0	31.5200	-27.7100	-31.4700	23.3500	0.0000	0.0000	0.0000	0.0000;
	67332	67333	0.000927	0.053904	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67394	67335	0.000296	0.005828	0.76389	2560.57	0	0	0	0	1	0	0	233.2800	-54.9900	-233.1300	-24.5200	0.0000	0.0000	0.0000	0.0000;
	67339	67338	0.001849	0.059941	0	95.88	0	0	1	0	1	0	0	-8.0600	-0.0600	8.0600	0.1000	0.0000	0.0000	0.0000	0.0000;
	67338	67340	0.000246	0.001106	0	0	0	0	0	0	1	0	0	-8.0600	-0.1000	8.0600	0.1000	0.0000	0.0000	0.0000	0.0000;
	67339	67931	0.2347	0.55377	0.01387	53.79	0	0	0	0	1	0	0	2.2300	-0.6500	-2.2200	-0.5900	0.0000	0.0000	0.0000	0.0000;
	67343	67341	0.086533	0.208537	0.00341	48.66	0	0	0	0	1	0	0	-0.0900	3.6800	0.1000	-4.0100	0.0000	0.0000	0.0000	0.0000;
	67343	67342	0.004384	0.106326	0	72.78	0	0	1	0	1	0	0	-0.3300	-3.2100	0.3300	3.2200	0.0000	0.0000	0.0000	0.0000;
	67342	67344	0.00027	0.001051	0	0	0	0	0	0	1	0	0	5.9000	1.4000	-5.9000	-1.4000	0.0000	0.0000	0.0000	0.0000;
	67343	67346	0.029253	0.079924	0.00643	53.5	0	0	0	0	1	0	0	-2.2800	3.1400	2.2900	-3.8100	0.0000	0.0000	0.0000	0.0000;
	67345	67346	0.000203	0.001077	0	0	0	0	0	0	1	0	0	-1.9900	-0.4200	1.9900	0.4200	0.0000	0.0000	0.0000	0.0000;
	67348	67349	0.064086	0.15273	0.01109	45.48	0	0	0	0	1	0	0	1.5900	-0.3800	-1.5900	-0.8200	0.0000	0.0000	0.0000	0.0000;
	67349	67351	0.064514	0.143763	0.00444	46.67	0	0	0	0	1	0	0	-0.8700	0.0200	0.8700	-0.5000	0.0000	0.0000	0.0000	0.0000;
	67350	67351	0.00024	0.001162	0	0	0	0	0	0	1	0	0	-3.1100	-0.6300	3.1100	0.6300	0.0000	0.0000	0.0000	0.0000;
	67351	67355	0.017579	0.049591	0.00175	54.17	0	0	0	0	1	0	0	-3.9800	-0.1300	3.9800	-0.0500	0.0000	0.0000	0.0000	0.0000;
	67352	67353	0.000244	0.001062	0	0	0	0	0	0	1	0	0	3.1100	1.3400	-3.1100	-1.3400	0.0000	0.0000	0.0000	0.0000;
	67355	67354	0.004226	0.141327	0	86.54	0	0	1	0	1	0	0	-7.1300	-0.7000	7.1300	0.7700	0.0000	0.0000	0.0000	0.0000;
	67354	67356	0.000264	0.001057	0	0	0	0	0	0	1	0	0	-7.1300	-0.7700	7.1300	0.7700	0.0000	0.0000	0.0000	0.0000;
	67357	67360	0.004155	0.100048	0	184.76	0	0	1	0	1	0	0	3.3800	2.7400	-3.3800	-2.7300	0.0000	0.0000	0.0000	0.0000;
	67357	67361	0.000214	0.001008	0	0	0	0	0	0	1	0	0	-3.3800	-2.7400	3.3800	2.7400	0.0000	0.0000	0.0000	0.0000;
	67358	67360	0.000475	0.011432	0	59.76	0	0	1	0	1	0	0	-3.3800	-2.7200	3.3800	2.7300	0.0000	0.0000	0.0000	0.0000;
	67362	67358	0.038164	0.086925	0.00411	57.36	0	0	0	0	1	0	0	-2.4000	-0.3000	2.4100	-0.1400	0.0000	0.0000	0.0000	0.0000;
	67359	67360	0.025012	0.602263	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67361	67491	0.006809	0.042796	0.03739	291.95	0	0	0	0	1	0	0	-22.3700	2.7000	22.4100	-6.6000	0.0000	0.0000	0.0000	0.0000;
	67362	67363	0.000215	0.001084	0	0	0	0	0	0	1	0	0	3.1300	0.6600	-3.1300	-0.6600	0.0000	0.0000	0.0000	0.0000;
	67601	67362	0.026387	0.061255	0.00242	69.11	0	0	0	0	1	0	0	3.5300	-0.7200	-3.5200	0.4600	0.0000	0.0000	0.0000	0.0000;
	67364	67365	0.000211	0.001117	0	0	0	0	0	0	1	0	0	3.9300	0.7700	-3.9300	-0.7700	0.0000	0.0000	0.0000	0.0000;
	67489	67364	0.051095	0.12	0.00716	47.44	0	0	0	0	1	0	0	1.9900	0.9600	-1.9800	-1.7400	0.0000	0.0000	0.0000	0.0000;
	67366	67367	0.000263	0.001062	0	0	0	0	0	0	1	0	0	5.2700	2.0000	-5.2700	-2.0000	0.0000	0.0000	0.0000	0.0000;
	67370	67366	0.003674	0.024513	0.03576	230.2	0	0	0	0	1	0	0	12.0600	-4.5900	-12.0600	0.7500	0.0000	0.0000	0.0000	0.0000;
	67368	67369	0.000276	0.001117	0	0	0	0	0	0	1	0	0	1.8100	0.5400	-1.8100	-0.5400	0.0000	0.0000	0.0000	0.0000;
	67370	67371	0.0003	0.001184	0	0	0	0	0	0	1	0	0	8.2300	3.0800	-8.2300	-3.0800	0.0000	0.0000	0.0000	0.0000;
	67372	67373	0.000248	0.001128	0	0	0	0	0	0	1	0	0	5.6700	0.5700	-5.6700	-0.5600	0.0000	0.0000	0.0000	0.0000;
	67374	67375	0.000225	0.001152	0	0	0	0	0	0	1	0	0	3.6300	0.9200	-3.6300	-0.9200	0.0000	0.0000	0.0000	0.0000;
	67374	67377	0.061066	0.149576	0.00461	56.11	0	0	0	0	1	0	0	-8.3800	0.9600	8.4200	-1.3500	0.0000	0.0000	0.0000	0.0000;
	67377	67376	0.045858	0.114788	0.0084	43.26	0	0	0	0	1	0	0	-1.8700	0.4500	1.8700	-1.3400	0.0000	0.0000	0.0000	0.0000;
	67376	67693	0.052175	0.100361	0.00211	59.41	0	0	0	0	1	0	0	-5.9700	-0.2000	5.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	67693	67377	0.022665	0.058611	0.00403	69.4	0	0	0	0	1	0	0	14.4100	-0.5200	-14.3600	0.2000	0.0000	0.0000	0.0000	0.0000;
	67378	67707	0.035879	0.092687	0.00644	58.47	0	0	0	0	1	0	0	-7.4500	-1.0600	7.4600	0.4200	0.0000	0.0000	0.0000	0.0000;
	67576	67379	0.003223	0.016516	0.05556	289.52	0	0	0	0	1	0	0	65.6700	17.8600	-65.5200	-23.1300	0.0000	0.0000	0.0000	0.0000;
	67380	67382	0.008686	0.024399	0.00142	66.08	0	0	0	0	1	0	0	-16.5800	-5.5200	16.6100	5.4400	0.0000	0.0000	0.0000	0.0000;
	67384	67380	0.029521	0.070186	0.00192	37.87	0	0	0	0	1	0	0	-0.9000	-0.6600	0.9000	0.4500	0.0000	0.0000	0.0000	0.0000;
	67382	67381	0.004647	0.130161	0	105.78	0	0	1	0	1	0	0	-20.4900	-4.8900	20.5100	5.4300	0.0000	0.0000	0.0000	0.0000;
	67381	67383	0.000294	0.00108	0	0	0	0	0	0	1	0	0	15.6800	6.2600	-15.6800	-6.2600	0.0000	0.0000	0.0000	0.0000;
	67381	67576	0.003568	0.02359	0.01788	294.69	0	0	0	0	1	0	0	-48.0100	-4.4900	48.0800	3.0600	0.0000	0.0000	0.0000	0.0000;
	67384	67573	0.028732	0.056989	0.00238	65.9	0	0	0	0	1	0	0	-14.7900	-7.1300	14.8600	7.0200	0.0000	0.0000	0.0000	0.0000;
	67387	67401	0.050694	0.12836	0.00299	71.42	0	0	0	0	1	0	0	-8.1800	1.5300	8.2100	-1.7700	0.0000	0.0000	0.0000	0.0000;
	67388	67389	0.000218	0.001165	0	0	0	0	0	0	1	0	0	-2.0800	-0.2700	2.0800	0.2700	0.0000	0.0000	0.0000	0.0000;
	67389	67835	0.087813	0.24476	0.00486	59.35	0	0	0	0	1	0	0	-9.3400	2.6200	9.4200	-2.9200	0.0000	0.0000	0.0000	0.0000;
	67390	67813	0.043646	0.113554	0.00785	70.41	0	0	0	0	1	0	0	-16.8400	5.6700	16.9700	-6.1800	0.0000	0.0000	0.0000	0.0000;
	67392	67391	0.000226	0.014061	0	909.52	0	0	1	0	1	0	0	-81.5400	13.0800	81.5500	-12.1900	0.0000	0.0000	0.0000	0.0000;
	67391	67394	0.000234	0.001085	0	0	0	0	0	0	1	0	0	-81.5500	-164.1800	81.6200	164.5200	0.0000	0.0000	0.0000	0.0000;
	67393	67392	0.002033	0.057472	0	119.09	0	0	1	0	1	0	0	-28.6200	3.4500	28.6400	-3.0000	0.0000	0.0000	0.0000	0.0000;
	67392	67395	0.000271	0.001054	0	0	0	0	0	0	1	0	0	52.9000	-10.0700	-52.8900	10.1000	0.0000	0.0000	0.0000	0.0000;
	67397	67393	0.035289	0.092567	0.00209	52.03	0	0	0	0	1	0	0	2.3700	1.8800	-2.3600	-2.1000	0.0000	0.0000	0.0000	0.0000;
	67813	67393	0.012928	0.035548	0.00612	68.59	0	0	0	0	1	0	0	-5.3100	4.9900	5.3100	-5.6400	0.0000	0.0000	0.0000	0.0000;
	67487	67394	0.000591	0.01058	1.02558	2756.37	0	0	0	0	1	0	0	315.4600	8.0300	-314.9000	-109.5300	0.0000	0.0000	0.0000	0.0000;
	67396	67395	0.002924	0.01188	0.00918	274.73	0	0	0	0	1	0	0	-36.0900	-4.0700	36.1300	3.2300	0.0000	0.0000	0.0000	0.0000;
	67397	67396	0.002587	0.093428	0	94.38	0	0	1.00625	0	1	0	0	-10.9500	-0.9800	10.9500	1.0800	0.0000	0.0000	0.0000	0.0000;
	67396	67398	0.000212	0.001129	0	0	0	0	0	0	1	0	0	13.9300	5.7600	-13.9300	-5.7600	0.0000	0.0000	0.0000	0.0000;
	67397	67813	0.021693	0.045323	0.00144	71.82	0	0	0	0	1	0	0	8.5800	-0.9100	-8.5700	0.7800	0.0000	0.0000	0.0000	0.0000;
	67400	67399	0.000189	0.015121	0	784.52	0	0	1	0	1	0	0	-69.9900	23.6600	70.0000	-22.9000	0.0000	0.0000	0.0000	0.0000;
	67399	67403	0.000712	0.053479	0	288.17	0	0	1	0	1	0	0	-2.4800	-1.1500	2.4800	1.1600	0.0000	0.0000	0.0000	0.0000;
	67399	67404	0.00076	0.066697	0	158.82	0	0	1	0	1	0	0	-1.2400	-0.5800	1.2400	0.5800	0.0000	0.0000	0.0000	0.0000;
	67399	67405	0.00029	0.001157	0	0	0	0	0	0	1	0	0	-66.2800	-164.8500	66.3700	165.1900	0.0000	0.0000	0.0000	0.0000;
	67401	67400	0.004517	0.139904	0	69.64	0	0	1	0	1	0	0	-7.1400	3.9800	7.1500	-3.8900	0.0000	0.0000	0.0000	0.0000;
	67400	67406	0.000256	0.001162	0	0	0	0	0	0	1	0	0	62.8400	-19.7700	-62.8300	19.8200	0.0000	0.0000	0.0000	0.0000;
	67401	67402	0.017578	0.531132	0	25.98	0	0	1	0	1	0	0	-2.4800	-0.1600	2.4800	0.1900	0.0000	0.0000	0.0000	0.0000;
	67405	67803	0.00089	0.013627	1.58138	2668.4	0	0	0	0	1	0	0	246.7900	-102.2900	-246.2800	-60.9700	0.0000	0.0000	0.0000	0.0000;
	67408	67407	0.002911	0.086783	0	99.97	0	0	1	0	1	0	0	-16.2600	4.7000	16.2600	-4.4700	0.0000	0.0000	0.0000	0.0000;
	67407	67409	0.000294	0.001099	0	0	0	0	0	0	1	0	0	2.5700	0.2600	-2.5700	-0.2600	0.0000	0.0000	0.0000	0.0000;
	67407	67410	0.000228	0.001004	0	0	0	0	0	0	1	0	0	-18.8300	4.2100	18.8300	-4.2100	0.0000	0.0000	0.0000	0.0000;
	67412	67411	0.002771	0.110936	0	103.88	0	0	1.00625	0	1	0	0	-15.9200	0.4300	15.9300	-0.1100	0.0000	0.0000	0.0000	0.0000;
	67411	67417	0.000283	0.0011	0	0	0	0	0	0	1	0	0	-15.9300	0.1100	15.9300	-0.1100	0.0000	0.0000	0.0000	0.0000;
	67411	67418	0.000285	0.001068	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67412	67415	0.0001	0.000316	0	97.33	0	0	1	0	1	0	0	-3.7400	-1.8900	3.7400	1.8900	0.0000	0.0000	0.0000	0.0000;
	67412	67416	0.011316	0.195724	0	34.96	0	0	1	0	1	0	0	-3.7400	-1.8700	3.7500	1.9100	0.0000	0.0000	0.0000	0.0000;
	67413	67415	0.007136	0.162381	0	48.66	0	0	1	0	1	0	0	1.8700	0.9500	-1.8700	-0.9500	0.0000	0.0000	0.0000	0.0000;
	67414	67415	0.007136	0.162381	0	48.66	0	0	1	0	1	0	0	1.8700	0.9500	-1.8700	-0.9500	0.0000	0.0000	0.0000	0.0000;
	67417	67767	0.015987	0.08104	0.09178	208.86	0	0	0	0	1	0	0	-2.1800	-7.5100	2.1800	-0.5500	0.0000	0.0000	0.0000	0.0000;
	67420	67419	9.9e-05	0.007125	0	1013.03	0	0	1	0	1	0	0	-215.7600	12.4800	215.8000	-9.4300	0.0000	0.0000	0.0000	0.0000;
	67419	67422	0.000189	0.014501	0	677.21	0	0	1.03125	0	1	0	0	-114.1800	-51.0700	114.2100	53.2900	0.0000	0.0000	0.0000	0.0000;
	67419	67423	0.0004	0.021933	0	677.16	0	0	1.0375	0	1	0	0	-114.1500	-49.9200	114.2100	53.2900	0.0000	0.0000	0.0000	0.0000;
	67419	67424	0.000284	0.001192	0	0	0	0	0	0	1	0	0	12.5400	0.9800	-12.5300	-0.9700	0.0000	0.0000	0.0000	0.0000;
	67421	67420	0.003051	0.096823	0	96.07	0	0	1	0	1	0	0	-14.2400	1.2800	14.2500	-1.1000	0.0000	0.0000	0.0000	0.0000;
	67420	67425	0.000255	0.001	0	0	0	0	0	0	1	0	0	201.5100	-11.3800	-201.4200	11.7600	0.0000	0.0000	0.0000	0.0000;
	67424	67561	0.000321	0.004124	0.38057	2911.88	0	0	0	0	1	0	0	-422.2500	-12.8800	422.7800	-21.8400	0.0000	0.0000	0.0000	0.0000;
	67764	67425	0.000735	0.004293	0.00195	287.71	0	0	0	0	1	0	0	-46.7800	1.1300	46.8000	-1.2600	0.0000	0.0000	0.0000	0.0000;
	67426	67430	9e-05	0.006057	0	862.57	0	0	1	0	1	0	0	54.3400	-3.5800	-54.3400	3.7500	0.0000	0.0000	0.0000	0.0000;
	67426	67431	0.000332	0.02053	0	513.85	0	0	1	0	1	0	0	-56.6200	-25.6800	56.6300	26.4200	0.0000	0.0000	0.0000	0.0000;
	67426	67432	0.00025	0.001016	0	0	0	0	0	0	1	0	0	2.2800	29.2600	-2.2800	-29.2500	0.0000	0.0000	0.0000	0.0000;
	67428	67427	0.002571	0.081378	0	116.32	0	0	1	0	1	0	0	-29.7400	-6.7400	29.7600	7.4600	0.0000	0.0000	0.0000	0.0000;
	67427	67430	0.000175	0.011733	0	762.57	0	0	1	0	1	0	0	-54.3300	4.0800	54.3400	-3.7500	0.0000	0.0000	0.0000	0.0000;
	67427	67433	0.000237	0.001026	0	0	0	0	0	0	1	0	0	24.5700	-11.5300	-24.5700	11.5400	0.0000	0.0000	0.0000	0.0000;
	67429	67430	0.001312	0.087846	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67434	67435	0.014336	0.434428	0	32.45	0	0	1	0	1	0	0	-1.4500	-0.0400	1.4500	0.0500	0.0000	0.0000	0.0000	0.0000;
	67434	67436	0.004848	0.178025	0	64.68	0	0	1	0	1	0	0	-2.9000	-0.1300	2.9000	0.1500	0.0000	0.0000	0.0000	0.0000;
	67434	67437	0.002835	0.102801	0	32.13	0	0	1	0	1	0	0	-1.4500	-0.3400	1.4500	0.3400	0.0000	0.0000	0.0000	0.0000;
	67434	67438	0.000279	0.001049	0	0	0	0	0	0	1	0	0	1.6300	-0.6600	-1.6300	0.6600	0.0000	0.0000	0.0000	0.0000;
	67434	67439	0.000264	0.001136	0	0	0	0	0	0	1	0	0	4.1600	1.1700	-4.1600	-1.1700	0.0000	0.0000	0.0000	0.0000;
	67441	67440	0.000124	0.009068	0	639.7	0	0	1	0	1	0	0	-27.1300	-3.1300	27.1300	3.1900	0.0000	0.0000	0.0000	0.0000;
	67440	67443	0.000504	0.038307	0	390.13	0	0	1	0	1	0	0	-10.7900	-4.1000	10.7900	4.1500	0.0000	0.0000	0.0000	0.0000;
	67440	67444	0.000486	0.036568	0	389.82	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67440	67672	0.000822	0.015211	1.77903	2271.87	0	0	0	0	1	0	0	238.8300	-105.7100	-238.3800	-70.8400	0.0000	0.0000	0.0000	0.0000;
	67440	67705	0.000561	0.00963	1.01669	2325.37	0	0	0	0	1	0	0	-255.1700	106.6100	255.6600	-202.4600	0.0000	0.0000	0.0000	0.0000;
	67442	67441	0.003379	0.092335	0	82.37	0	0	1	0	1	0	0	-0.4900	-1.9600	0.4900	1.9600	0.0000	0.0000	0.0000	0.0000;
	67441	67445	0.000297	0.001183	0	0	0	0	0	0	1	0	0	3.4300	0.3100	-3.4300	-0.3100	0.0000	0.0000	0.0000	0.0000;
	67441	67446	0.000218	0.00103	0	0	0	0	0	0	1	0	0	23.2100	0.8500	-23.2100	-0.8400	0.0000	0.0000	0.0000	0.0000;
	67447	67448	0.074227	1.810007	0	4.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67447	67449	0.156208	3.554938	0	4.13	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67447	67450	0.000248	0.001027	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67447	67451	0.000261	0.001026	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67453	67452	0.000161	0.009788	0	721.5	0	0	1	0	1	0	0	75.0700	-31.3100	-75.0600	31.9100	0.0000	0.0000	0.0000	0.0000;
	67454	67453	0.004738	0.167285	0	80.52	0	0	1	0	1	0	0	-1.9800	-0.0900	1.9800	0.0900	0.0000	0.0000	0.0000	0.0000;
	67453	67455	0.000217	0.001045	0	0	0	0	0	0	1	0	0	-77.9600	30.8300	77.9700	-30.7600	0.0000	0.0000	0.0000	0.0000;
	67453	67456	0.000224	0.001081	0	0	0	0	0	0	1	0	0	0.9100	0.3900	-0.9100	-0.3900	0.0000	0.0000	0.0000	0.0000;
	67544	67454	0.016565	0.039935	0.00259	57.86	0	0	0	0	1	0	0	-1.9800	-0.3600	1.9800	0.0900	0.0000	0.0000	0.0000	0.0000;
	67545	67455	0.001375	0.01013	0.01297	279.9	0	0	0	0	1	0	0	-25.4800	12.1700	25.4900	-13.5000	0.0000	0.0000	0.0000	0.0000;
	67455	67784	0.002661	0.01475	0.01618	227.14	0	0	0	0	1	0	0	-104.8800	48.6000	105.2100	-48.5000	0.0000	0.0000	0.0000	0.0000;
	67458	67457	0.003867	0.123041	0	111.11	0	0	1	0	1	0	0	-22.3400	1.3200	22.3600	-0.7100	0.0000	0.0000	0.0000	0.0000;
	67457	67459	0.005002	0.147809	0	108.78	0	0	0.99375	0	1	0	0	-26.1300	-8.9600	26.1700	10.0600	0.0000	0.0000	0.0000	0.0000;
	67457	67460	0.000258	0.001162	0	0	0	0	0	0	1	0	0	3.7700	9.6700	-3.7700	-9.6700	0.0000	0.0000	0.0000	0.0000;
	67457	67461	0.000243	0.001115	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67463	67462	0.006095	0.143733	0	83.06	0	0	1	0	1	0	0	-4.9100	1.0700	4.9200	-1.0300	0.0000	0.0000	0.0000	0.0000;
	67462	67464	0.001938	0.07138	0	92.85	0	0	1.025	0	1	0	0	-8.6900	-1.7400	8.6900	1.8000	0.0000	0.0000	0.0000	0.0000;
	67462	67465	0.000279	0.001152	0	0	0	0	0	0	1	0	0	3.3300	2.6800	-3.3300	-2.6800	0.0000	0.0000	0.0000	0.0000;
	67462	67466	0.000249	0.001043	0	0	0	0	0	0	1	0	0	0.4400	0.1000	-0.4400	-0.1000	0.0000	0.0000	0.0000	0.0000;
	67463	67578	0.005434	0.015128	0.0004	48.29	0	0	0	0	1	0	0	0.6500	-3.6600	-0.6500	3.6200	0.0000	0.0000	0.0000	0.0000;
	68614	67463	0.014037	0.036116	0.0016	53.1	0	0	0	0	1	0	0	-3.0100	0.8200	3.0100	-0.9900	0.0000	0.0000	0.0000	0.0000;
	67468	67467	0.003504	0.122476	0	95.74	0	0	1	0	1	0	0	-4.0600	-7.1100	4.0700	7.2000	0.0000	0.0000	0.0000	0.0000;
	67467	67471	0.000617	0.021868	0	117.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67467	67472	0.000294	0.001039	0	0	0	0	0	0	1	0	0	2.6200	1.0100	-2.6200	-1.0100	0.0000	0.0000	0.0000	0.0000;
	67467	67473	0.000238	0.001037	0	0	0	0	0	0	1	0	0	-6.6900	-8.2100	6.6900	8.2100	0.0000	0.0000	0.0000	0.0000;
	67469	67471	0.005679	0.201369	0	58.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67470	67471	0.005679	0.201369	0	58.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67474	67477	0.000188	0.014256	0	1010.94	0	0	1	0	1	0	0	187.1600	36.2500	-187.0900	-31.5300	0.0000	0.0000	0.0000	0.0000;
	67474	67478	0.000226	0.016253	0	782.78	0	0	1	0	1	0	0	-172.2200	-82.4000	172.2900	87.8000	0.0000	0.0000	0.0000	0.0000;
	67474	67479	0.000209	0.013591	0	782.48	0	0	1	0	1	0	0	-172.2200	-83.2700	172.2900	87.8000	0.0000	0.0000	0.0000	0.0000;
	67474	67480	0.00023	0.001163	0	0	0	0	0	0	1	0	0	2.0600	1.0800	-2.0600	-1.0800	0.0000	0.0000	0.0000	0.0000;
	67474	67481	0.000236	0.001197	0	0	0	0	0	0	1	0	0	155.2300	128.3400	-155.1400	-127.9000	0.0000	0.0000	0.0000	0.0000;
	67475	67477	-3e-06	-0.000237	0	985.94	0	0	1	0	1	0	0	-187.1000	-31.6100	187.0900	31.5300	0.0000	0.0000	0.0000	0.0000;
	67476	67477	0.001078	0.081839	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67481	67749	0.000312	0.005505	0.68032	3124.31	0	0	0	0	1	0	0	-779.7200	48.0400	781.4700	-91.3600	0.0000	0.0000	0.0000	0.0000;
	67483	67482	0.000242	0.015733	0	691.9	0	0	1	0	1	0	0	-23.5000	-3.9700	23.5000	4.0600	0.0000	0.0000	0.0000	0.0000;
	67484	67483	0.003403	0.124442	0	91.16	0	0	1	0	1	0	0	-0.0600	-1.5800	0.0600	1.5900	0.0000	0.0000	0.0000	0.0000;
	67483	67485	0.000298	0.001176	0	0	0	0	0	0	1	0	0	0.9900	0.4700	-0.9900	-0.4700	0.0000	0.0000	0.0000	0.0000;
	67483	67486	0.000293	0.001163	0	0	0	0	0	0	1	0	0	22.4400	1.9200	-22.4400	-1.9100	0.0000	0.0000	0.0000	0.0000;
	67488	67487	0.000265	0.01822	0	890.26	0	0	1	0	1	0	0	-79.9600	11.2100	79.9800	-10.1300	0.0000	0.0000	0.0000	0.0000;
	67489	67488	0.004852	0.159547	0	108.93	0	0	1	0	1	0	0	-19.6800	1.5400	19.6900	-0.9700	0.0000	0.0000	0.0000	0.0000;
	67488	67490	0.000258	0.001132	0	0	0	0	0	0	1	0	0	5.9900	2.7100	-5.9900	-2.7100	0.0000	0.0000	0.0000	0.0000;
	67488	67491	0.000254	0.001064	0	0	0	0	0	0	1	0	0	54.2700	-12.9500	-54.2700	12.9800	0.0000	0.0000	0.0000	0.0000;
	67492	67496	0.000224	0.018374	0	818.34	0	0	1	0	1	0	0	35.7400	-9.6600	-35.7400	9.8900	0.0000	0.0000	0.0000	0.0000;
	67492	67499	0.0001	-0.000792	0	1576.76	0	0	1	0	1	0	0	-44.0400	2.3900	44.0400	-2.4000	0.0000	0.0000	0.0000	0.0000;
	67726	67492	0.000189	0.003647	0.36627	2482.32	0	0	0	0	1	0	0	109.9700	-26.8200	-109.9500	-12.6500	0.0000	0.0000	0.0000	0.0000;
	68700	67492	0.000332	0.006286	0.57825	2471.08	0	0	0	0	1	0	0	-118.2000	11.5900	118.2500	-73.7700	0.0000	0.0000	0.0000	0.0000;
	67494	67493	0.002909	0.083105	0	98.13	0	0	1.00625	0	1	0	0	-23.9500	-1.6300	23.9600	2.0700	0.0000	0.0000	0.0000	0.0000;
	67493	67496	-4.1e-05	-0.003386	0	718.34	0	0	1	0	1	0	0	-35.7400	9.8500	35.7400	-9.8900	0.0000	0.0000	0.0000	0.0000;
	67493	67500	0.003877	0.130615	0	115.72	0	0	1.0625	0	1	0	0	-43.9600	-13.3600	44.0500	16.2200	0.0000	0.0000	0.0000	0.0000;
	67493	67501	0.00025	0.001159	0	0	0	0	0	0	1	0	0	55.7400	1.4400	-55.7300	-1.4100	0.0000	0.0000	0.0000	0.0000;
	67493	67502	0.000215	0.001178	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67495	67496	0.00098	0.08041	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67497	67499	0.00019	0.01354	0	788.38	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67498	67499	0.00019	0.01354	0	788.38	0	0	1	0	1	0	0	44.0500	-2.1600	-44.0400	2.4000	0.0000	0.0000	0.0000	0.0000;
	67501	67723	0.005194	0.028531	0.0423	261.28	0	0	0	0	1	0	0	-23.6500	2.6400	23.6800	-7.1000	0.0000	0.0000	0.0000	0.0000;
	67503	67504	0.010869	0.273883	0	23.86	0	0	1	0	1	0	0	-1.8000	0.2300	1.8000	-0.2200	0.0000	0.0000	0.0000	0.0000;
	67503	67505	0.000285	0.001108	0	0	0	0	0	0	1	0	0	1.8000	-0.2300	-1.8000	0.2300	0.0000	0.0000	0.0000	0.0000;
	67503	67506	0.000297	0.001017	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67874	67505	0.008443	0.017909	0.00043	50.24	0	0	0	0	1	0	0	2.7900	0.7100	-2.7900	-0.7500	0.0000	0.0000	0.0000	0.0000;
	67507	67510	0.000759	0.041294	0	808	0	0	1	0	1	0	0	29.6300	-14.3600	-29.6200	14.8000	0.0000	0.0000	0.0000	0.0000;
	67507	67511	0.000236	0.001154	0	0	0	0	0	0	1	0	0	29.7000	27.0100	-29.6900	-27.0000	0.0000	0.0000	0.0000	0.0000;
	67507	67512	0.000229	0.001087	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67508	67510	-0.000457	-0.02487	0	783	0	0	1	0	1	0	0	-29.6300	14.5400	29.6200	-14.8000	0.0000	0.0000	0.0000	0.0000;
	67793	67508	0.008376	0.046782	0.10574	216.55	0	0	0	0	1	0	0	-5.2700	3.2400	5.2700	-14.1900	0.0000	0.0000	0.0000	0.0000;
	67509	67510	0.002037	0.110863	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67511	67761	0.001055	0.017198	1.75236	2101.06	0	0	0	0	1	0	0	29.6900	-127.2700	-29.6700	-54.0500	0.0000	0.0000	0.0000	0.0000;
	67514	67513	0.002039	0.063338	0	133.52	0	0	1	0	1	0	0	-53.6700	1.8900	53.7300	-0.1800	0.0000	0.0000	0.0000	0.0000;
	67513	67515	0.00023	0.001019	0	0	0	0	0	0	1	0	0	-53.7300	0.1800	53.7400	-0.1500	0.0000	0.0000	0.0000	0.0000;
	67513	67516	0.000291	0.001018	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67515	67647	0.001493	0.009488	0.00959	324.96	0	0	0	0	1	0	0	-85.5200	-28.9400	85.6400	28.6300	0.0000	0.0000	0.0000	0.0000;
	67517	67518	0.023181	0.384532	0	33.75	0	0	1	0	1	0	0	-3.4900	-1.5800	3.5000	1.6300	0.0000	0.0000	0.0000	0.0000;
	67517	67519	0.000295	0.001139	0	0	0	0	0	0	1	0	0	3.4900	1.5800	-3.4900	-1.5800	0.0000	0.0000	0.0000	0.0000;
	67521	67520	0.000127	0.010481	0	860.93	0	0	1	0	1	0	0	-98.2500	-16.3700	98.2600	17.3300	0.0000	0.0000	0.0000	0.0000;
	67520	67523	0.000269	0.02005	0	605.09	0	0	1	0	1	0	0	-86.5400	-24.4200	86.5600	25.9100	0.0000	0.0000	0.0000	0.0000;
	67520	67525	0.000221	0.001071	0	0	0	0	0	0	1	0	0	-11.7200	-32.2800	11.7200	32.2900	0.0000	0.0000	0.0000	0.0000;
	67522	67521	0.005082	0.158393	0	109.85	0	0	1	0	1	0	0	-23.1900	-3.0600	23.2200	3.8700	0.0000	0.0000	0.0000	0.0000;
	67521	67524	0.004514	0.124214	0	114.76	0	0	1	0	1	0	0	-43.2000	7.4900	43.2800	-5.2900	0.0000	0.0000	0.0000	0.0000;
	67521	67526	0.000271	0.001094	0	0	0	0	0	0	1	0	0	118.2300	5.0100	-118.2000	-4.8700	0.0000	0.0000	0.0000	0.0000;
	67710	67526	0.00275	0.01424	0.00855	273.52	0	0	0	0	1	0	0	-33.2400	-3.3100	33.2700	2.5300	0.0000	0.0000	0.0000	0.0000;
	67527	67530	0.000197	0.007418	0	134.91	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67527	67531	0.060622	1.548853	0	7.71	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67527	67532	0.000209	0.001144	0	0	0	0	0	0	1	0	0	0.0000	-21.3700	0.0000	21.3800	0.0000	0.0000	0.0000	0.0000;
	67527	67533	0.000262	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67528	67530	0.00508	0.191104	0	67.45	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67529	67530	0.00508	0.191104	0	67.45	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67534	67538	0.000339	0.019541	0	938.91	0	0	1	0	1	0	0	107.6300	-16.0600	-107.5900	18.1700	0.0000	0.0000	0.0000	0.0000;
	67534	67540	0.000241	0.001113	0	0	0	0	0	0	1	0	0	-32.9200	5.2900	32.9200	-5.2700	0.0000	0.0000	0.0000	0.0000;
	67536	67535	0.004066	0.150243	0	83.11	0	0	1	0	1	0	0	-9.9600	-0.3900	9.9600	0.5200	0.0000	0.0000	0.0000	0.0000;
	67535	67538	-0.000135	-0.007804	0	813.91	0	0	1	0	1	0	0	-107.6100	17.3200	107.5900	-18.1700	0.0000	0.0000	0.0000	0.0000;
	67535	67539	0.000205	0.001025	0	0	0	0	0	0	1	0	0	97.6500	-17.8500	-97.6300	17.9400	0.0000	0.0000	0.0000	0.0000;
	67537	67538	0.001056	0.060823	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67561	67540	0.000298	0.005441	0.52935	2767.36	0	0	0	0	1	0	0	-314.1000	-57.2600	314.3700	4.3300	0.0000	0.0000	0.0000	0.0000;
	67541	67542	0.000255	0.00109	0	0	0	0	0	0	1	0	0	2.9000	-0.3500	-2.9000	0.3500	0.0000	0.0000	0.0000	0.0000;
	67542	67646	0.02169	0.060318	0.00132	33.26	0	0	0	0	1	0	0	0.2600	-1.3800	-0.2600	1.2400	0.0000	0.0000	0.0000	0.0000;
	67544	67543	0.00441	0.109107	0	78.68	0	0	1	0	1	0	0	-2.0400	-1.2300	2.0400	1.2400	0.0000	0.0000	0.0000	0.0000;
	67543	67545	0.000215	0.001175	0	0	0	0	0	0	1	0	0	-2.0400	-1.2400	2.0400	1.2400	0.0000	0.0000	0.0000	0.0000;
	67543	67546	0.000226	0.001131	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67544	67782	0.036654	0.085644	0.00353	62.21	0	0	0	0	1	0	0	-1.0200	1.4500	1.0200	-1.8300	0.0000	0.0000	0.0000	0.0000;
	67547	67548	0.016187	0.263106	0	28.87	0	0	1.0125	0	1	0	0	-2.8900	-1.3300	2.9000	1.3500	0.0000	0.0000	0.0000	0.0000;
	67547	67549	0.017836	0.40056	0	28.78	0	0	1.0125	0	1	0	0	-2.8900	-1.0000	2.9000	1.0300	0.0000	0.0000	0.0000	0.0000;
	67547	67550	0.000275	0.001101	0	0	0	0	0	0	1	0	0	5.7900	2.3200	-5.7900	-2.3200	0.0000	0.0000	0.0000	0.0000;
	67547	67551	0.000257	0.001097	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67553	67552	0.003596	0.124538	0	84.46	0	0	1	0	1	0	0	-11.3700	-0.9700	11.3700	1.1200	0.0000	0.0000	0.0000	0.0000;
	67552	67554	0.000207	0.001113	0	0	0	0	0	0	1	0	0	-11.3700	-1.1200	11.3700	1.1300	0.0000	0.0000	0.0000	0.0000;
	67552	67555	0.000202	0.001042	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67556	67557	0.000262	0.00119	0	0	0	0	0	0	1	0	0	8.2900	4.2200	-8.2900	-4.2200	0.0000	0.0000	0.0000	0.0000;
	67557	67671	0.008756	0.058413	0.0332	226.42	0	0	0	0	1	0	0	4.9300	6.0100	-4.9200	-9.4200	0.0000	0.0000	0.0000	0.0000;
	67760	67557	0.001913	0.011759	0.01183	224.39	0	0	0	0	1	0	0	-3.3600	0.5500	3.3600	-1.7800	0.0000	0.0000	0.0000	0.0000;
	67559	67558	0.000293	0.0196	0	934.93	0	0	1.00625	0	1	0	0	-138.0300	-19.9300	138.0800	23.4500	0.0000	0.0000	0.0000	0.0000;
	67558	67561	0.000233	0.001003	0	0	0	0	0	0	1	0	0	108.7200	102.3300	-108.6800	-102.1200	0.0000	0.0000	0.0000	0.0000;
	67558	67562	0.000285	0.001095	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67560	67559	0.003695	0.090418	0	105.88	0	0	1.00625	0	1	0	0	-21.0500	-3.9200	21.0700	4.3000	0.0000	0.0000	0.0000	0.0000;
	67564	67563	0.003637	0.117812	0	108.41	0	0	1	0	1	0	0	-15.2800	-5.7600	15.2900	6.0500	0.0000	0.0000	0.0000	0.0000;
	67563	67569	0.000247	0.001022	0	0	0	0	0	0	1	0	0	-15.2900	-6.0500	15.2900	6.0500	0.0000	0.0000	0.0000	0.0000;
	67563	67570	0.000209	0.001143	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67564	67565	0.024802	0.491513	0	28.1	0	0	1.00625	0	1	0	0	-2.7900	0.3800	2.8000	-0.3400	0.0000	0.0000	0.0000	0.0000;
	67564	67566	0.050713	0.920667	0	13.25	0	0	1.00625	0	1	0	0	-1.4000	0.1900	1.4000	-0.1700	0.0000	0.0000	0.0000	0.0000;
	67564	67567	0.036231	0.649398	0	28.04	0	0	1.00625	0	1	0	0	-2.7900	0.3900	2.8000	-0.3400	0.0000	0.0000	0.0000	0.0000;
	67564	67568	0.030568	0.533196	0	13.79	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67572	67571	0.000174	0.013407	0	990.62	0	0	1	0	1	0	0	-191.3900	-22.0000	191.4500	26.5800	0.0000	0.0000	0.0000	0.0000;
	67571	67574	0.000169	0.013164	0	1020.83	0	0	1	0	1	0	0	-500.9800	-151.7300	501.4000	184.7400	0.0000	0.0000	0.0000	0.0000;
	67571	67575	0.000234	0.001105	0	0	0	0	0	0	1	0	0	309.5300	125.1500	-309.3000	-124.0200	0.0000	0.0000	0.0000	0.0000;
	67573	67572	0.002731	0.094913	0	122.45	0	0	1	0	1	0	0	-39.0700	-4.4200	39.1100	5.7900	0.0000	0.0000	0.0000	0.0000;
	67572	67576	0.000211	0.001041	0	0	0	0	0	0	1	0	0	152.2700	16.2100	-152.2300	-15.9900	0.0000	0.0000	0.0000	0.0000;
	67577	67578	0.000263	0.001072	0	0	0	0	0	0	1	0	0	4.6900	-0.5700	-4.6900	0.5700	0.0000	0.0000	0.0000	0.0000;
	67578	68130	0.034218	0.086557	0.00785	62.38	0	0	0	0	1	0	0	6.9300	-2.2200	-6.9100	1.4000	0.0000	0.0000	0.0000	0.0000;
	67580	67579	0.004261	0.141463	0	90.17	0	0	1	0	1	0	0	-6.8800	3.8000	6.8800	-3.7200	0.0000	0.0000	0.0000	0.0000;
	67579	67581	0.00023	0.001164	0	0	0	0	0	0	1	0	0	-6.8800	3.7200	6.8800	-3.7200	0.0000	0.0000	0.0000	0.0000;
	67579	67582	0.000278	0.001147	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67774	67580	0.030452	0.077792	0.00241	64.54	0	0	0	0	1	0	0	-8.0900	-2.0800	8.1100	1.8800	0.0000	0.0000	0.0000	0.0000;
	67580	67818	0.025805	0.059534	0.00138	65.24	0	0	0	0	1	0	0	8.3000	1.5600	-8.2900	-1.6600	0.0000	0.0000	0.0000	0.0000;
	67778	67581	0.00154	0.009262	0.01428	264.7	0	0	0	0	1	0	0	28.7800	-18.5600	-28.7600	17.1500	0.0000	0.0000	0.0000	0.0000;
	67823	67581	0.001402	0.009485	0.00601	253.6	0	0	0	0	1	0	0	-21.8700	12.8600	21.8800	-13.4400	0.0000	0.0000	0.0000	0.0000;
	67583	67584	0.031253	0.688399	0	11.42	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67583	67585	0.436239	11.14333	0	0.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67583	67586	0.542485	9.92942	0	0.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67583	67587	0.000216	0.001104	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67583	67588	0.00029	0.001085	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67589	67590	0.00028	0.001156	0	0	0	0	0	0	1	0	0	129.8400	60.5800	-129.7900	-60.3600	0.0000	0.0000	0.0000	0.0000;
	67590	67844	0.000702	0.004366	0.00317	268.51	0	0	0	0	1	0	0	-35.1100	11.9000	35.1200	-12.1800	0.0000	0.0000	0.0000	0.0000;
	67592	67591	0.000256	0.019042	0	809.51	0	0	1	0	1	0	0	-63.7500	-2.0500	63.7600	2.7600	0.0000	0.0000	0.0000	0.0000;
	67591	67596	0.000272	0.022118	0	638.89	0	0	1	0	1	0	0	-95.0600	-31.4400	95.0900	33.4800	0.0000	0.0000	0.0000	0.0000;
	67591	67597	0.000508	0.030832	0	445.12	0	0	1	0	1	0	0	-47.5300	-22.9500	47.5400	23.7400	0.0000	0.0000	0.0000	0.0000;
	67591	67599	0.000219	0.001132	0	0	0	0	0	0	1	0	0	78.8300	-6.7000	-78.8200	6.7700	0.0000	0.0000	0.0000	0.0000;
	67592	67595	0.001516	0.050342	0	247.85	0	0	1	0	1	0	0	9.3100	-0.8000	-9.3100	0.8400	0.0000	0.0000	0.0000	0.0000;
	67592	67598	0.000252	0.001008	0	0	0	0	0	0	1	0	0	54.4400	2.8500	-54.4300	-2.8200	0.0000	0.0000	0.0000	0.0000;
	67593	67595	0.002257	0.074937	0	97.85	0	0	1	0	1	0	0	-9.3000	0.9000	9.3100	-0.8400	0.0000	0.0000	0.0000	0.0000;
	67650	67593	0.013525	0.031645	0.00114	72.18	0	0	0	0	1	0	0	14.0200	3.9800	-14.0000	-4.0400	0.0000	0.0000	0.0000	0.0000;
	67594	67595	0.022519	0.747813	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67653	67598	0.00064	0.00409	0.00671	256.6	0	0	0	0	1	0	0	-22.0300	14.0200	22.0300	-14.7200	0.0000	0.0000	0.0000	0.0000;
	67598	67798	0.002498	0.014304	0.00944	259.18	0	0	0	0	1	0	0	-25.4200	6.0700	25.4400	-7.0000	0.0000	0.0000	0.0000	0.0000;
	67599	67803	7.2e-05	0.001209	0.11717	2545.83	0	0	0	0	1	0	0	-171.9700	63.0800	171.9900	-75.3800	0.0000	0.0000	0.0000	0.0000;
	67600	67601	0.000201	0.001175	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67603	67602	0.000274	0.021218	0	444.81	0	0	1	0	1	0	0	-29.1300	18.4400	29.1300	-18.1900	0.0000	0.0000	0.0000	0.0000;
	67602	67607	0.000664	0.035808	0	450.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67603	67606	0.00792	0.324931	0	210.68	0	0	1	0	1	0	0	7.0800	-0.9800	-7.0800	1.1500	0.0000	0.0000	0.0000	0.0000;
	67603	67608	0.000216	0.001005	0	0	0	0	0	0	1	0	0	22.0500	-17.4600	-22.0500	17.4700	0.0000	0.0000	0.0000	0.0000;
	67603	67609	0.000291	0.001197	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67604	67606	-0.004626	-0.189795	0	85.68	0	0	1	0	1	0	0	-7.0800	1.0500	7.0800	-1.1500	0.0000	0.0000	0.0000	0.0000;
	67605	67606	0.015777	0.647296	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67610	67611	0.000286	0.001099	0	0	0	0	0	0	1	0	0	3.6000	-0.4400	-3.6000	0.4400	0.0000	0.0000	0.0000	0.0000;
	67612	67613	0.000254	0.001199	0	0	0	0	0	0	1	0	0	4.8900	-0.5400	-4.8900	0.5400	0.0000	0.0000	0.0000	0.0000;
	67614	67615	0.009379	0.281174	0	53.71	0	0	1.00625	0	1	0	0	-1.0200	0.1200	1.0200	-0.1100	0.0000	0.0000	0.0000	0.0000;
	67614	67616	0.005698	0.220051	0	53.67	0	0	1.00625	0	1	0	0	-2.0500	0.2400	2.0500	-0.2300	0.0000	0.0000	0.0000	0.0000;
	67614	67617	0.008689	0.310599	0	36.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67614	67618	0.000245	0.001051	0	0	0	0	0	0	1	0	0	3.0700	-0.3500	-3.0700	0.3500	0.0000	0.0000	0.0000	0.0000;
	67614	67619	0.00029	0.001024	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67618	68605	0.004663	0.028707	0.1259	282.28	0	0	0	0	1	0	0	43.6900	-4.0800	-43.6000	-9.0400	0.0000	0.0000	0.0000	0.0000;
	67620	67621	0.03144	0.689824	0	22.53	0	0	1.0375	0	1	0	0	-2.1200	0.2700	2.1200	-0.2400	0.0000	0.0000	0.0000	0.0000;
	67620	67622	0.012095	0.238833	0	38.84	0	0	1.03125	0	1	0	0	-4.2400	0.5100	4.2400	-0.4700	0.0000	0.0000	0.0000	0.0000;
	67620	67623	0.02234	0.345698	0	22.34	0	0	1.03125	0	1	0	0	-2.1200	0.2500	2.1200	-0.2400	0.0000	0.0000	0.0000	0.0000;
	67620	67624	0.000297	0.001149	0	0	0	0	0	0	1	0	0	8.4900	-1.0300	-8.4900	1.0300	0.0000	0.0000	0.0000	0.0000;
	67620	67625	0.000211	0.001134	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67624	67883	0.050769	0.127386	0.00923	57.43	0	0	0	0	1	0	0	4.8800	-3.0600	-4.8700	2.1000	0.0000	0.0000	0.0000	0.0000;
	67626	67630	0.000531	0.036894	0	659.17	0	0	1	0	1	0	0	17.0700	-3.3900	-17.0700	3.4900	0.0000	0.0000	0.0000	0.0000;
	67626	67634	0.000391	0.021072	0	532.67	0	0	1.01875	0	1	0	0	-59.9100	-12.0300	59.9300	12.7800	0.0000	0.0000	0.0000	0.0000;
	67626	67635	0.000295	0.001002	0	0	0	0	0	0	1	0	0	42.8400	15.4100	-42.8400	-15.3900	0.0000	0.0000	0.0000	0.0000;
	67628	67627	0.002864	0.088186	0	76.59	0	0	1	0	1	0	0	-7.9400	2.4600	7.9400	-2.4100	0.0000	0.0000	0.0000	0.0000;
	67627	67630	-0.000321	-0.022283	0	509.17	0	0	1	0	1	0	0	-17.0700	3.4300	17.0700	-3.4900	0.0000	0.0000	0.0000	0.0000;
	67627	67636	0.000247	0.001074	0	0	0	0	0	0	1	0	0	9.1300	-1.0200	-9.1300	1.0200	0.0000	0.0000	0.0000	0.0000;
	67628	67633	0.000763	0.017156	0	121.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67629	67630	0.000991	0.068906	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67631	67633	0.007013	0.157612	0	60.93	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67632	67633	0.007013	0.157612	0	60.93	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67635	67673	0.000329	0.004705	0.53461	2081.06	0	0	0	0	1	0	0	16.4100	-22.2600	-16.4100	-35.5600	0.0000	0.0000	0.0000	0.0000;
	67638	67637	0.000201	0.014598	0	786.17	0	0	1.00625	0	1	0	0	-64.0100	-3.7800	64.0100	4.3300	0.0000	0.0000	0.0000	0.0000;
	67637	67644	0.000234	0.001051	0	0	0	0	0	0	1	0	0	-64.0100	128.9000	64.0600	-128.7000	0.0000	0.0000	0.0000	0.0000;
	67639	67638	0.003048	0.087143	0	69.67	0	0	1.00625	0	1	0	0	-9.0600	-4.8100	9.0600	4.8900	0.0000	0.0000	0.0000	0.0000;
	67638	67642	0.000356	0.010192	0	195.21	0	0	1	0	1	0	0	-6.2200	0.7200	6.2200	-0.7200	0.0000	0.0000	0.0000	0.0000;
	67638	67643	0.00027	0.001157	0	0	0	0	0	0	1	0	0	61.1700	-1.8300	-61.1600	1.8700	0.0000	0.0000	0.0000	0.0000;
	67640	67642	0.00524	0.150162	0	97.6	0	0	1	0	1	0	0	3.1100	-0.3500	-3.1100	0.3600	0.0000	0.0000	0.0000	0.0000;
	67641	67642	0.00524	0.150162	0	97.6	0	0	1	0	1	0	0	3.1100	-0.3500	-3.1100	0.3600	0.0000	0.0000	0.0000	0.0000;
	67749	67644	0.000204	0.004068	0.44586	2745.65	0	0	0	0	1	0	0	-307.3000	6.8300	307.4800	-51.8700	0.0000	0.0000	0.0000	0.0000;
	67644	67828	0.000143	0.002577	0.2742	2840.13	0	0	0	0	1	0	0	-403.0400	169.2000	403.3000	-194.3200	0.0000	0.0000	0.0000	0.0000;
	67646	67645	0.004841	0.138224	0	117	0	0	1.0375	0	1	0	0	-32.6800	-23.8300	32.7600	26.0700	0.0000	0.0000	0.0000	0.0000;
	67645	67647	0.000217	0.001038	0	0	0	0	0	0	1	0	0	230.1300	107.9000	-230.0000	-107.2800	0.0000	0.0000	0.0000	0.0000;
	67645	67648	0.000256	0.001098	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67649	67652	0.006976	0.249683	0	191.26	0	0	1	0	1	0	0	5.7500	-3.1200	-5.7400	3.2200	0.0000	0.0000	0.0000	0.0000;
	67649	67653	0.000205	0.001008	0	0	0	0	0	0	1	0	0	26.8800	19.7500	-26.8800	-19.7400	0.0000	0.0000	0.0000	0.0000;
	67649	67654	0.0002	0.001039	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67650	67652	-0.003848	-0.137734	0	91.26	0	0	1	0	1	0	0	-5.7400	3.1700	5.7400	-3.2200	0.0000	0.0000	0.0000	0.0000;
	67651	67652	0.016366	0.585759	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67655	67656	0.000218	0.001162	0	0	0	0	0	0	1	0	0	5.9900	-0.7300	-5.9900	0.7300	0.0000	0.0000	0.0000	0.0000;
	67666	67656	0.002246	0.004987	0.00026	74.69	0	0	0	0	1	0	0	-28.2400	7.0700	28.2600	-7.0600	0.0000	0.0000	0.0000	0.0000;
	67656	67734	0.014793	0.047059	0.001	71.16	0	0	0	0	1	0	0	-22.2700	6.3300	22.3400	-6.2000	0.0000	0.0000	0.0000	0.0000;
	67657	67658	0.04692	0.899902	0	18.91	0	0	1	0	1	0	0	-1.9500	-0.4100	1.9500	0.4400	0.0000	0.0000	0.0000	0.0000;
	67657	67659	0.04047	0.87639	0	18.85	0	0	1	0	1	0	0	-1.9500	-0.4300	1.9500	0.4600	0.0000	0.0000	0.0000	0.0000;
	67657	67660	0.000262	0.001013	0	0	0	0	0	0	1	0	0	3.8900	0.8400	-3.8900	-0.8400	0.0000	0.0000	0.0000	0.0000;
	67657	67661	0.000279	0.001003	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67662	67665	-0.000668	-0.017299	0	115.31	0	0	1	0	1	0	0	-8.9900	1.0900	8.9900	-1.1000	0.0000	0.0000	0.0000	0.0000;
	67662	67666	0.000233	0.001156	0	0	0	0	0	0	1	0	0	8.9900	-1.0900	-8.9900	1.0900	0.0000	0.0000	0.0000	0.0000;
	67663	67665	0.010343	0.267671	0	57.66	0	0	1	0	1	0	0	4.4900	-0.5000	-4.4900	0.5500	0.0000	0.0000	0.0000	0.0000;
	67664	67665	0.010343	0.267671	0	57.66	0	0	1	0	1	0	0	4.4900	-0.5000	-4.4900	0.5500	0.0000	0.0000	0.0000	0.0000;
	67668	67667	0.000177	0.012606	0	466.09	0	0	1	0	1	0	0	-11.4200	14.6400	11.4200	-14.6000	0.0000	0.0000	0.0000	0.0000;
	67667	67670	0.000515	0.034206	0	573.97	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67667	67672	0.000254	0.001192	0	0	0	0	0	0	1	0	0	-11.4200	-284.2800	11.6200	285.2100	0.0000	0.0000	0.0000	0.0000;
	67669	67668	0.003206	0.109907	0	103.12	0	0	1	0	1	0	0	-16.3300	5.5300	16.3400	-5.2200	0.0000	0.0000	0.0000	0.0000;
	67668	67671	0.000265	0.001101	0	0	0	0	0	0	1	0	0	-4.9200	-9.4200	4.9200	9.4200	0.0000	0.0000	0.0000	0.0000;
	67694	67672	0.000474	0.008766	0.61436	2305.7	0	0	0	0	1	0	0	-318.3900	109.1800	318.9300	-163.7000	0.0000	0.0000	0.0000	0.0000;
	67672	67761	0.000215	0.003526	0.33816	2069.85	0	0	0	0	1	0	0	-92.1800	-50.6800	92.2000	15.7800	0.0000	0.0000	0.0000	0.0000;
	67674	67673	0.000229	0.012161	0	816.86	0	0	1	0	1	0	0	-104.5300	25.8100	104.5500	-24.5100	0.0000	0.0000	0.0000	0.0000;
	67673	67676	0.000447	0.030982	0	370.1	0	0	0.99375	0	1	0	0	-6.8200	-3.4600	6.8300	3.4800	0.0000	0.0000	0.0000	0.0000;
	67673	67677	0.00063	0.035629	0	367.64	0	0	0.99375	0	1	0	0	-6.8200	-3.4600	6.8300	3.4800	0.0000	0.0000	0.0000	0.0000;
	67673	67828	0.000293	0.005337	0.6172	2205.29	0	0	0	0	1	0	0	-74.4900	-26.9500	74.5000	-39.5100	0.0000	0.0000	0.0000	0.0000;
	67675	67674	0.004586	0.130838	0	73.22	0	0	1	0	1	0	0	-5.2400	0.8100	5.2400	-0.7800	0.0000	0.0000	0.0000	0.0000;
	67674	67679	0.000265	0.001077	0	0	0	0	0	0	1	0	0	99.2900	-25.0300	-99.2600	25.1300	0.0000	0.0000	0.0000	0.0000;
	67674	67680	0.000298	0.00114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67675	67678	0.007829	0.176053	0	46.74	0	0	1	0	1	0	0	-6.8200	0.8300	6.8300	-0.7600	0.0000	0.0000	0.0000	0.0000;
	67681	67682	0.018427	0.434799	0	23.76	0	0	1	0	1	0	0	-2.2600	-1.1300	2.2600	1.1500	0.0000	0.0000	0.0000	0.0000;
	67681	67683	0.086631	1.434229	0	9.39	0	0	1	0	1	0	0	-1.1300	-0.5600	1.1300	0.5800	0.0000	0.0000	0.0000	0.0000;
	67681	67684	0.00026	0.001115	0	0	0	0	0	0	1	0	0	3.3900	1.6800	-3.3900	-1.6800	0.0000	0.0000	0.0000	0.0000;
	67681	67685	0.000244	0.00109	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67686	67687	0.239001	4.390033	0	3.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67686	67688	0.02355	0.539799	0	16.04	0	0	1.04375	0	1	0	0	-1.6600	0.1700	1.6600	-0.1500	0.0000	0.0000	0.0000	0.0000;
	67686	67689	0.000286	0.001125	0	0	0	0	0	0	1	0	0	1.6600	-0.1700	-1.6600	0.1700	0.0000	0.0000	0.0000	0.0000;
	67686	67690	0.000248	0.001046	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67692	67691	0.000216	0.017009	0	526.31	0	0	1	0	1	0	0	-10.7900	10.7800	10.7900	-10.7400	0.0000	0.0000	0.0000	0.0000;
	67691	67694	0.000204	0.00109	0	0	0	0	0	0	1	0	0	-5.9900	12.9800	5.9900	-12.9700	0.0000	0.0000	0.0000	0.0000;
	67693	67692	0.003515	0.118858	0	86.59	0	0	1	0	1	0	0	-13.2000	3.8700	13.2100	-3.6600	0.0000	0.0000	0.0000	0.0000;
	67692	67695	0.000219	0.001126	0	0	0	0	0	0	1	0	0	-2.4200	-7.1200	2.4200	7.1200	0.0000	0.0000	0.0000	0.0000;
	67694	67780	0.000782	0.012596	1.45876	2289.63	0	0	0	0	1	0	0	312.3900	-96.2100	-311.6700	-47.0500	0.0000	0.0000	0.0000	0.0000;
	67695	67760	0.028846	0.154719	0.05742	225.32	0	0	0	0	1	0	0	-18.6300	6.5400	18.7500	-11.9700	0.0000	0.0000	0.0000	0.0000;
	67696	67697	0.013277	0.285894	0	41.03	0	0	1	0	1	0	0	-4.9900	-2.2300	4.9900	2.3300	0.0000	0.0000	0.0000	0.0000;
	67696	67698	0.000287	0.001153	0	0	0	0	0	0	1	0	0	4.9900	2.2300	-4.9900	-2.2300	0.0000	0.0000	0.0000	0.0000;
	67700	67699	0.000207	0.015955	0	663.54	0	0	1	0	1	0	0	-4.0100	-5.8100	4.0100	5.8200	0.0000	0.0000	0.0000	0.0000;
	67699	67702	9.6e-05	0.007775	0	1109.5	0	0	1.04375	0	1	0	0	-247.5000	-304.5700	247.6600	317.4900	0.0000	0.0000	0.0000	0.0000;
	67699	67703	0.000182	0.012667	0	1107.91	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67699	67705	0.000299	0.001044	0	0	0	0	0	0	1	0	0	243.4800	-131.4400	-243.2600	132.2300	0.0000	0.0000	0.0000	0.0000;
	67701	67700	0.003292	0.101347	0	110.18	0	0	1	0	1	0	0	-10.3500	-8.3400	10.3500	8.5200	0.0000	0.0000	0.0000	0.0000;
	67700	67704	0.000248	0.001046	0	0	0	0	0	0	1	0	0	-6.3400	-2.7000	6.3400	2.7000	0.0000	0.0000	0.0000	0.0000;
	67706	67709	0.002212	0.080546	0	246.36	0	0	1	0	1	0	0	33.2400	3.3000	-33.2200	-2.4700	0.0000	0.0000	0.0000	0.0000;
	67706	67710	0.000283	0.001069	0	0	0	0	0	0	1	0	0	-33.2400	-3.3000	33.2400	3.3100	0.0000	0.0000	0.0000	0.0000;
	67706	67711	0.000207	0.001051	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67707	67709	0.00037	0.013461	0	121.36	0	0	1	0	1	0	0	-33.2100	-2.3300	33.2200	2.4700	0.0000	0.0000	0.0000	0.0000;
	67708	67709	0.013984	0.509199	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67712	67713	0.000212	0.00104	0	0	0	0	0	0	1	0	0	39.9500	-5.7600	-39.9500	5.7800	0.0000	0.0000	0.0000	0.0000;
	67724	67713	0.009177	0.02108	0.00078	61.79	0	0	0	0	1	0	0	-13.2000	0.0100	13.2100	-0.0600	0.0000	0.0000	0.0000	0.0000;
	67715	67714	0.00364	0.102804	0	87.04	0	0	1	0	1	0	0	-9.6900	-1.7000	9.6900	1.7900	0.0000	0.0000	0.0000	0.0000;
	67714	67719	0.007387	0.268082	0	58.12	0	0	1	0	1	0	0	-2.5000	0.3200	2.5000	-0.3000	0.0000	0.0000	0.0000	0.0000;
	67714	67720	0.000285	0.00108	0	0	0	0	0	0	1	0	0	-7.2000	-2.1100	7.2000	2.1100	0.0000	0.0000	0.0000	0.0000;
	67714	67721	0.000224	0.001095	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67715	67718	0.000472	0.008444	0	81.89	0	0	1	0	1	0	0	-2.5000	0.3100	2.5000	-0.3100	0.0000	0.0000	0.0000	0.0000;
	67716	67718	0.015283	0.27366	0	40.94	0	0	1	0	1	0	0	1.2500	-0.1500	-1.2500	0.1600	0.0000	0.0000	0.0000	0.0000;
	67717	67718	0.015283	0.27366	0	40.94	0	0	1	0	1	0	0	1.2500	-0.1500	-1.2500	0.1600	0.0000	0.0000	0.0000	0.0000;
	67723	67722	0.000281	0.014605	0	681.94	0	0	1	0	1	0	0	-20.0400	12.6800	20.0400	-12.6100	0.0000	0.0000	0.0000	0.0000;
	67722	67725	0.000467	0.032602	0	589.49	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67722	67726	0.000243	0.001079	0	0	0	0	0	0	1	0	0	-20.0400	-56.4500	20.0500	56.4900	0.0000	0.0000	0.0000	0.0000;
	67722	67727	0.000278	0.001043	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67724	67723	0.003974	0.12149	0	74.16	0	0	1	0	1	0	0	3.8900	0.9500	-3.8800	-0.9300	0.0000	0.0000	0.0000	0.0000;
	67728	67729	0.015471	0.321895	0	32.33	0	0	1.01875	0	1	0	0	-3.1900	0.1300	3.2000	-0.1000	0.0000	0.0000	0.0000	0.0000;
	67728	67730	0.043043	0.751991	0	14.58	0	0	1.01875	0	1	0	0	-1.6000	0.0900	1.6000	-0.0700	0.0000	0.0000	0.0000	0.0000;
	67728	67731	0.000252	0.001114	0	0	0	0	0	0	1	0	0	4.7900	-0.2200	-4.7900	0.2200	0.0000	0.0000	0.0000	0.0000;
	67728	67732	0.000274	0.001028	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67734	67733	0.002816	0.101267	0	81.04	0	0	1	0	1	0	0	-3.3800	0.8300	3.3800	-0.8200	0.0000	0.0000	0.0000	0.0000;
	67733	67735	0.000265	0.001186	0	0	0	0	0	0	1	0	0	0.7100	0.3700	-0.7100	-0.3700	0.0000	0.0000	0.0000	0.0000;
	67733	67736	0.00024	0.001052	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67737	67738	0.003467	0.109768	0	87.53	0	0	1	0	1	0	0	-5.4700	0.6400	5.4700	-0.6100	0.0000	0.0000	0.0000	0.0000;
	67737	67739	0.006188	0.203323	0	86.97	0	0	1	0	1	0	0	-5.4700	0.6700	5.4700	-0.6100	0.0000	0.0000	0.0000	0.0000;
	67737	67740	0.004911	0.178215	0	62.85	0	0	1	0	1	0	0	-2.7400	0.3200	2.7400	-0.3000	0.0000	0.0000	0.0000	0.0000;
	67737	67741	0.00028	0.001021	0	0	0	0	0	0	1	0	0	13.6800	-1.6200	-13.6800	1.6200	0.0000	0.0000	0.0000	0.0000;
	67737	67742	0.000243	0.001124	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67741	67849	0.0041	0.022016	0.12065	297.43	0	0	0	0	1	0	0	-53.3900	1.4000	53.5000	-13.8500	0.0000	0.0000	0.0000	0.0000;
	67743	67744	0.00028	0.001019	0	0	0	0	0	0	1	0	0	0.8200	0.3800	-0.8200	-0.3800	0.0000	0.0000	0.0000	0.0000;
	67757	67744	0.0231	0.048081	0.00301	65.76	0	0	0	0	1	0	0	7.9200	1.0900	-7.9100	-1.3700	0.0000	0.0000	0.0000	0.0000;
	67746	67745	0.000195	0.013747	0	957.71	0	0	1.00625	0	1	0	0	-167.6300	-9.5500	167.6800	13.1100	0.0000	0.0000	0.0000	0.0000;
	67745	67747	0.000129	0.008032	0	1120.73	0	0	1.04375	0	1	0	0	-319.6300	-307.8200	319.8800	323.6300	0.0000	0.0000	0.0000	0.0000;
	67745	67748	0.000143	0.00954	0	1114.22	0	0	1.05	0	1	0	0	-271.3000	-307.4000	271.5500	323.6300	0.0000	0.0000	0.0000	0.0000;
	67745	67749	0.000254	0.001087	0	0	0	0	0	0	1	0	0	423.2500	-127.1700	-422.7900	129.1200	0.0000	0.0000	0.0000	0.0000;
	67745	67750	0.000256	0.001032	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67752	67751	0.002616	0.077737	0	104.39	0	0	1	0	1	0	0	-15.3200	-4.3300	15.3200	4.5100	0.0000	0.0000	0.0000	0.0000;
	67751	67753	0.000281	0.001138	0	0	0	0	0	0	1	0	0	-15.3200	-4.5100	15.3200	4.5100	0.0000	0.0000	0.0000	0.0000;
	67751	67754	0.000288	0.001136	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67755	67759	0.000153	0.011022	0	415.66	0	0	1	0	1	0	0	17.2700	-9.5200	-17.2700	9.5600	0.0000	0.0000	0.0000	0.0000;
	67755	67761	0.000282	0.001061	0	0	0	0	0	0	1	0	0	62.5400	26.5400	-62.5300	-26.4900	0.0000	0.0000	0.0000	0.0000;
	67757	67756	0.005337	0.164747	0	110.72	0	0	1.00625	0	1	0	0	-20.7700	-3.6200	20.8000	4.3300	0.0000	0.0000	0.0000	0.0000;
	67756	67759	7.5e-05	0.005399	0	365.66	0	0	1	0	1	0	0	-17.2700	9.5800	17.2700	-9.5600	0.0000	0.0000	0.0000	0.0000;
	67756	67760	0.000242	0.001176	0	0	0	0	0	0	1	0	0	-3.5300	-13.9200	3.5300	13.9200	0.0000	0.0000	0.0000	0.0000;
	67758	67759	0.00105	0.075855	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67762	67763	0.002241	0.069335	0	125.69	0	0	1.00625	0	1	0	0	-56.5600	8.4000	56.6300	-6.2900	0.0000	0.0000	0.0000	0.0000;
	67762	67764	0.000278	0.001119	0	0	0	0	0	0	1	0	0	56.5600	-8.4000	-56.5600	8.4400	0.0000	0.0000	0.0000	0.0000;
	67762	67765	0.00026	0.001095	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67767	67766	0.000363	0.023096	0	387.32	0	0	1	0	1	0	0	-4.9500	11.7300	4.9500	-11.6900	0.0000	0.0000	0.0000	0.0000;
	67766	67768	0.000221	0.001047	0	0	0	0	0	0	1	0	0	-3.3500	12.5000	3.3500	-12.5000	0.0000	0.0000	0.0000	0.0000;
	67766	67769	0.000206	0.001101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67770	67771	0.000276	0.001164	0	0	0	0	0	0	1	0	0	1.9000	0.4000	-1.9000	-0.4000	0.0000	0.0000	0.0000	0.0000;
	67773	67772	0.000103	0.007697	0	814.66	0	0	1	0	1	0	0	-73.9200	39.7800	73.9300	-39.2600	0.0000	0.0000	0.0000	0.0000;
	67772	67777	0.000249	0.016748	0	663.32	0	0	1.025	0	1	0	0	-108.6300	-52.9200	108.6700	55.3800	0.0000	0.0000	0.0000	0.0000;
	67773	67776	0.003729	0.099987	0	131.77	0	0	1	0	1	0	0	16.6400	-2.6600	-16.6300	2.9300	0.0000	0.0000	0.0000	0.0000;
	67773	67778	0.000236	0.001096	0	0	0	0	0	0	1	0	0	57.2800	-37.1100	-57.2700	37.1600	0.0000	0.0000	0.0000	0.0000;
	67773	67779	0.000255	0.001036	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67774	67776	0.000559	0.014989	0	106.77	0	0	1	0	1	0	0	-16.6300	2.9700	16.6300	-2.9300	0.0000	0.0000	0.0000	0.0000;
	67774	67818	0.021818	0.062105	0.00367	51.34	0	0	0	0	1	0	0	-2.1400	-0.9000	2.1500	0.5100	0.0000	0.0000	0.0000	0.0000;
	67775	67776	0.024254	0.650316	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67823	67778	0.002788	0.016514	0.01631	264.66	0	0	0	0	1	0	0	-28.4600	17.0600	28.4900	-18.6000	0.0000	0.0000	0.0000	0.0000;
	67781	67780	0.000113	0.007683	0	593.8	0	0	1	0	1	0	0	-127.6100	52.2100	127.6300	-50.8500	0.0000	0.0000	0.0000	0.0000;
	67780	67783	0.000247	0.013056	0	851.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67782	67781	0.003546	0.095184	0	99.33	0	0	1	0	1	0	0	-22.3500	4.3000	22.3700	-3.8400	0.0000	0.0000	0.0000	0.0000;
	67781	67784	0.000243	0.001045	0	0	0	0	0	0	1	0	0	105.2400	-48.3700	-105.2100	48.5000	0.0000	0.0000	0.0000	0.0000;
	67781	67785	0.000222	0.001031	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67786	67789	0.007896	0.256631	0	133.76	0	0	1	0	1	0	0	6.7600	-2.9200	-6.7600	3.0600	0.0000	0.0000	0.0000	0.0000;
	67786	67792	0.0001	-0.000872	0	176.06	0	0	1	0	1	0	0	-1.5000	-0.3200	1.5000	0.3200	0.0000	0.0000	0.0000	0.0000;
	67786	67793	0.000219	0.001169	0	0	0	0	0	0	1	0	0	-5.2700	3.2400	5.2700	-3.2400	0.0000	0.0000	0.0000	0.0000;
	67786	67794	0.000244	0.001172	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67787	67789	-0.004214	-0.136971	0	83.76	0	0	1	0	1	0	0	-6.7600	2.9900	6.7600	-3.0600	0.0000	0.0000	0.0000	0.0000;
	67788	67789	0.017272	0.56136	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67790	67792	0.003159	0.104081	0	88.03	0	0	1	0	1	0	0	1.5000	0.3200	-1.5000	-0.3200	0.0000	0.0000	0.0000	0.0000;
	67791	67792	0.003159	0.104081	0	88.03	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67795	67796	0.000215	0.001087	0	0	0	0	0	0	1	0	0	1.2000	-0.0600	-1.2000	0.0600	0.0000	0.0000	0.0000	0.0000;
	67798	67797	0.0002	0.012974	0	825.28	0	0	1	0	1	0	0	-74.2200	11.2400	74.2400	-10.5700	0.0000	0.0000	0.0000	0.0000;
	67797	67802	0.000196	0.013168	0	666.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67797	67803	0.000241	0.001002	0	0	0	0	0	0	1	0	0	-74.2400	-136.1200	74.2900	136.3400	0.0000	0.0000	0.0000	0.0000;
	67797	67804	0.00021	0.001099	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67798	67801	0.002022	0.047276	0	267.38	0	0	1	0	1	0	0	25.0500	0.1000	-25.0400	0.1700	0.0000	0.0000	0.0000	0.0000;
	67799	67801	-0.000243	-0.005676	0	117.38	0	0	1	0	1	0	0	-25.0400	0.1400	25.0400	-0.1700	0.0000	0.0000	0.0000	0.0000;
	67800	67801	0.011477	0.268381	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67806	67805	0.000192	0.013334	0	363.59	0	0	1.00625	0	1	0	0	-58.4800	-8.1800	58.4900	8.6100	0.0000	0.0000	0.0000	0.0000;
	67805	67807	0.00043	0.027864	0	570.17	0	0	1.03125	0	1	0	0	-71.2900	-31.6000	71.3100	33.2700	0.0000	0.0000	0.0000	0.0000;
	67805	67808	0.000249	0.001135	0	0	0	0	0	0	1	0	0	12.8000	22.9900	-12.8000	-22.9800	0.0000	0.0000	0.0000	0.0000;
	67805	67809	0.000229	0.001086	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67890	67806	0.004153	0.027924	0.02774	252.38	0	0	0	0	1	0	0	5.9000	-19.4500	-5.8900	16.5500	0.0000	0.0000	0.0000	0.0000;
	67808	67889	0.000119	0.002111	0.16605	2520.81	0	0	0	0	1	0	0	59.8700	55.5800	-59.8600	-73.2500	0.0000	0.0000	0.0000	0.0000;
	67810	67811	0.022699	0.47779	0	21.85	0	0	1	0	1	0	0	-2.0600	0.2700	2.0600	-0.2500	0.0000	0.0000	0.0000	0.0000;
	67810	67812	0.053579	1.184578	0	8.94	0	0	1	0	1	0	0	-1.0300	0.1400	1.0300	-0.1300	0.0000	0.0000	0.0000	0.0000;
	67810	67813	0.000295	0.001153	0	0	0	0	0	0	1	0	0	3.0900	-0.4100	-3.0900	0.4100	0.0000	0.0000	0.0000	0.0000;
	67810	67814	0.000272	0.001124	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67815	67816	0.000289	0.001088	0	0	0	0	0	0	1	0	0	4.0000	-0.4400	-4.0000	0.4400	0.0000	0.0000	0.0000	0.0000;
	67817	67820	0.008404	0.253825	0	144.05	0	0	1	0	1	0	0	8.9800	-1.0100	-8.9700	1.2100	0.0000	0.0000	0.0000	0.0000;
	67817	67821	0.00337	0.114465	0	96.19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67817	67823	0.000268	0.001093	0	0	0	0	0	0	1	0	0	-8.9800	1.0100	8.9800	-1.0100	0.0000	0.0000	0.0000	0.0000;
	67817	67824	0.000236	0.00112	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67818	67820	-0.003959	-0.11957	0	94.05	0	0	1	0	1	0	0	-8.9700	1.1100	8.9700	-1.2100	0.0000	0.0000	0.0000	0.0000;
	67818	67822	0.019708	0.301782	0	53.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67819	67820	0.017789	0.537251	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67826	67825	0.000306	0.015877	0	634.55	0	0	1	0	1	0	0	-43.1700	10.9500	43.1800	-10.6600	0.0000	0.0000	0.0000	0.0000;
	67825	67827	0.000182	0.010292	0	1137.36	0	0	1	0	1	0	0	-798.9600	-51.1000	800.0400	112.3200	0.0000	0.0000	0.0000	0.0000;
	67825	67828	0.000241	0.001198	0	0	0	0	0	0	1	0	0	755.7800	-305.7400	-754.2900	313.1300	0.0000	0.0000	0.0000	0.0000;
	67825	67829	0.000269	0.00117	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67830	67831	0.000216	0.001172	0	0	0	0	0	0	1	0	0	5.9900	3.0500	-5.9900	-3.0500	0.0000	0.0000	0.0000	0.0000;
	67832	67833	0.034079	0.887443	0	18.73	0	0	1.05625	0	1	0	0	-1.9500	-0.8700	1.9500	0.9100	0.0000	0.0000	0.0000	0.0000;
	67832	67834	0.055749	0.778185	0	18.65	0	0	1.05	0	1	0	0	-1.9500	-0.8700	1.9500	0.9100	0.0000	0.0000	0.0000	0.0000;
	67832	67835	0.00026	0.001132	0	0	0	0	0	0	1	0	0	3.8900	1.7400	-3.8900	-1.7400	0.0000	0.0000	0.0000	0.0000;
	67832	67836	0.000247	0.00116	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67838	67837	0.004345	0.114668	0	133.6	0	0	1.05625	0	1	0	0	-61.8100	-42.5000	62.0600	49.1700	0.0000	0.0000	0.0000	0.0000;
	67837	67839	0.002566	0.071351	0	167.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67837	67840	0.002337	0.072094	0	167.62	0	0	1	0	1	0	0	-128.4100	-26.5100	128.7900	38.0100	0.0000	0.0000	0.0000	0.0000;
	67837	67841	0.002494	0.084216	0	167.62	0	0	1	0	1	0	0	-128.3900	-20.7600	128.7900	33.9900	0.0000	0.0000	0.0000	0.0000;
	67837	67842	0.002771	0.071497	0	167.62	0	0	1	0	1	0	0	-128.3200	-40.1400	128.7900	52.1400	0.0000	0.0000	0.0000	0.0000;
	67837	67843	0.003419	0.072796	0	167.62	0	0	1	0	1	0	0	-128.2500	-24.2800	128.7900	35.8000	0.0000	0.0000	0.0000	0.0000;
	67837	67844	0.000289	0.001198	0	0	0	0	0	0	1	0	0	451.3100	62.5300	-450.7600	-60.2200	0.0000	0.0000	0.0000	0.0000;
	67837	67845	0.000233	0.001017	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67847	67846	0.003281	0.110264	0	114.97	0	0	1.025	0	1	0	0	-29.3900	-19.3600	29.4300	20.6800	0.0000	0.0000	0.0000	0.0000;
	67846	67848	0.003857	0.084891	0	129.82	0	0	1	0	1	0	0	-60.3000	-2.0400	60.4300	4.9000	0.0000	0.0000	0.0000	0.0000;
	67846	67849	0.000276	0.00103	0	0	0	0	0	0	1	0	0	30.8700	-18.6400	-30.8600	18.6500	0.0000	0.0000	0.0000	0.0000;
	67846	67850	0.000291	0.0011	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67877	67849	0.002025	0.012469	0.00501	289.97	0	0	0	0	1	0	0	49.8800	19.7800	-49.8200	-19.9900	0.0000	0.0000	0.0000	0.0000;
	67851	67854	0.004189	0.131402	0	105.72	0	0	1	0	1	0	0	2.6200	-2.0100	-2.6200	2.0200	0.0000	0.0000	0.0000	0.0000;
	67851	67857	0.000263	0.001137	0	0	0	0	0	0	1	0	0	-2.6200	2.0100	2.6200	-2.0100	0.0000	0.0000	0.0000	0.0000;
	67851	67858	0.000216	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67852	67854	-0.000458	-0.014371	0	80.72	0	0	1	0	1	0	0	-2.6200	2.0200	2.6200	-2.0200	0.0000	0.0000	0.0000	0.0000;
	67852	67855	0.0198	0.344264	0	36.05	0	0	1	0	1	0	0	-3.9900	-1.8000	4.0000	1.8600	0.0000	0.0000	0.0000	0.0000;
	67852	67856	0.438399	8.67756	0	1.92	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67853	67854	0.02	0.627423	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67859	67860	0.00028	0.001115	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67861	67862	0.000201	0.001183	0	0	0	0	0	0	1	0	0	7.8900	0.4600	-7.8900	-0.4600	0.0000	0.0000	0.0000	0.0000;
	67864	67863	0.00398	0.127475	0	126.75	0	0	1.03125	0	1	0	0	-45.1700	-17.7500	45.2600	20.7000	0.0000	0.0000	0.0000	0.0000;
	67863	67865	0.000876	0.031214	0	133.77	0	0	1	0	1	0	0	-66.7200	-14.6100	66.7600	15.9700	0.0000	0.0000	0.0000	0.0000;
	67863	67866	0.003409	0.122441	0	133.46	0	0	1	0	1	0	0	-66.6200	0.0200	66.7600	5.0500	0.0000	0.0000	0.0000	0.0000;
	67863	67867	0.001983	0.06973	0	132.97	0	0	1	0	1	0	0	-66.6800	-4.3300	66.7600	7.2400	0.0000	0.0000	0.0000	0.0000;
	67863	67868	0.003074	0.118674	0	132.66	0	0	1	0	1	0	0	-66.6300	-0.3300	66.7600	5.2400	0.0000	0.0000	0.0000	0.0000;
	67863	67869	0.002843	0.086521	0	132.41	0	0	1	0	1	0	0	-66.6400	-2.2100	66.7600	5.7900	0.0000	0.0000	0.0000	0.0000;
	67863	67870	0.0002	0.001173	0	0	0	0	0	0	1	0	0	288.0300	0.7600	-287.8800	0.1500	0.0000	0.0000	0.0000	0.0000;
	67863	67871	0.000219	0.001003	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67873	67872	0.000139	0.011304	0	1008.59	0	0	1.0125	0	1	0	0	-219.7900	-61.6400	219.8500	67.1700	0.0000	0.0000	0.0000	0.0000;
	67873	67876	0.005507	0.202342	0	240.55	0	0	1	0	1	0	0	30.2900	1.4100	-30.2400	0.2900	0.0000	0.0000	0.0000	0.0000;
	67873	67877	0.000235	0.001151	0	0	0	0	0	0	1	0	0	288.8400	49.1800	-288.6600	-48.2800	0.0000	0.0000	0.0000	0.0000;
	67873	67878	0.000226	0.001108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67874	67876	-0.001793	-0.065894	0	115.55	0	0	1	0	1	0	0	-30.2600	-0.2600	30.2400	-0.2900	0.0000	0.0000	0.0000	0.0000;
	67875	67876	0.020178	0.741443	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67879	67880	0.00888	0.19433	0	53.35	0	0	1	0	1	0	0	-10.4800	-1.9800	10.4900	2.2400	0.0000	0.0000	0.0000	0.0000;
	67879	67881	0.000275	0.001054	0	0	0	0	0	0	1	0	0	10.4800	1.9800	-10.4800	-1.9800	0.0000	0.0000	0.0000	0.0000;
	67882	67883	0.000219	0.001176	0	0	0	0	0	0	1	0	0	3.8000	1.7700	-3.8000	-1.7700	0.0000	0.0000	0.0000	0.0000;
	67885	67884	0.00019	0.014886	0	303.11	0	0	1	0	1	0	0	-26.7600	27.0300	26.7600	-26.8300	0.0000	0.0000	0.0000	0.0000;
	67884	67887	0.000459	0.036251	0	412.46	0	0	1	0	1	0	0	-15.1800	-5.7500	15.1800	5.8400	0.0000	0.0000	0.0000	0.0000;
	67884	67889	0.000299	0.001001	0	0	0	0	0	0	1	0	0	-11.5800	-156.6300	11.6500	156.8600	0.0000	0.0000	0.0000	0.0000;
	67886	67885	0.004495	0.134247	0	99.79	0	0	1	0	1	0	0	-18.9400	1.8100	18.9500	-1.3600	0.0000	0.0000	0.0000	0.0000;
	67885	67888	0.00383	0.106107	0	111.25	0	0	1.05	0	1	0	0	-30.3200	-10.5500	30.3600	11.6700	0.0000	0.0000	0.0000	0.0000;
	67885	67890	0.00022	0.001077	0	0	0	0	0	0	1	0	0	38.1200	-15.1200	-38.1200	15.1300	0.0000	0.0000	0.0000	0.0000;
	67891	67892	0.00028	0.001067	0	0	0	0	0	0	1	0	0	2.4900	0.4900	-2.4900	-0.4900	0.0000	0.0000	0.0000	0.0000;
	67907	67891	0.087084	0.235489	0.0041	66.73	0	0	0	0	1	0	0	7.9600	-1.8300	-7.9100	1.5200	0.0000	0.0000	0.0000	0.0000;
	67891	68178	0.029375	0.042952	0.02	63.04	0	0	0	0	1	0	0	5.4200	-2.0100	-5.4100	-0.1800	0.0000	0.0000	0.0000	0.0000;
	67893	67896	0.004802	0.19307	0	127.46	0	0	1	0	1	0	0	18.6300	-6.7400	-18.6100	7.4400	0.0000	0.0000	0.0000	0.0000;
	67893	67897	0.000247	0.001121	0	0	0	0	0	0	1	0	0	4.7000	2.7300	-4.7000	-2.7300	0.0000	0.0000	0.0000	0.0000;
	68179	67893	0.006459	0.034921	0.0371	279.06	0	0	0	0	1	0	0	-44.0600	-0.2700	44.1800	-3.1300	0.0000	0.0000	0.0000	0.0000;
	68708	67893	0.008838	0.048019	0.04933	298.73	0	0	0	0	1	0	0	67.8800	-10.4600	-67.5000	7.1400	0.0000	0.0000	0.0000	0.0000;
	67894	67896	-0.002313	-0.092991	0	102.46	0	0	1	0	1	0	0	-18.6200	7.1000	18.6100	-7.4400	0.0000	0.0000	0.0000	0.0000;
	67894	68178	0.050491	0.12647	0.00919	80.56	0	0	0	0	1	0	0	18.6200	-7.1000	-18.4400	6.5400	0.0000	0.0000	0.0000	0.0000;
	67895	67896	0.014205	0.571089	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67898	67903	0.061127	0.143769	0.0059	65.11	0	0	0	0	1	0	0	-9.1100	1.8500	9.1600	-2.3700	0.0000	0.0000	0.0000	0.0000;
	67898	68225	0.05108	0.11817	0.00572	61.14	0	0	0	0	1	0	0	6.5600	-3.4100	-6.5300	2.8500	0.0000	0.0000	0.0000	0.0000;
	67899	67900	0.000219	0.001042	0	0	0	0	0	0	1	0	0	4.0600	1.4800	-4.0600	-1.4800	0.0000	0.0000	0.0000	0.0000;
	67899	67909	0.078205	0.14454	0.01537	65.41	0	0	0	0	1	0	0	7.4300	-4.1000	-7.3900	2.5000	0.0000	0.0000	0.0000	0.0000;
	67899	68716	0.007835	0.01797	0.00171	71.01	0	0	0	0	1	0	0	-11.5000	2.6200	11.5100	-2.7900	0.0000	0.0000	0.0000	0.0000;
	67901	67907	0.090402	0.28409	0.01608	66.32	0	0	0	0	1	0	0	8.3500	-5.5300	-8.2700	4.0000	0.0000	0.0000	0.0000	0.0000;
	67924	67901	0.049481	0.115364	0.01014	69.45	0	0	0	0	1	0	0	11.1800	-5.9400	-11.1100	5.0000	0.0000	0.0000	0.0000	0.0000;
	67902	67903	0.000243	0.001091	0	0	0	0	0	0	1	0	0	-1.8700	-0.3200	1.8700	0.3200	0.0000	0.0000	0.0000	0.0000;
	67904	67903	0.036494	0.111949	0.00669	67.89	0	0	0	0	1	0	0	11.0700	-2.6500	-11.0300	2.0500	0.0000	0.0000	0.0000	0.0000;
	67904	67905	0.000203	0.001083	0	0	0	0	0	0	1	0	0	0.9300	0.2200	-0.9300	-0.2200	0.0000	0.0000	0.0000	0.0000;
	67904	68053	0.029053	0.090207	0.0141	68.76	0	0	0	0	1	0	0	-12.0000	2.4200	12.0400	-3.8300	0.0000	0.0000	0.0000	0.0000;
	67907	67906	0.004812	0.133764	0	95.64	0	0	1	0	1	0	0	-15.3600	1.3900	15.3700	-1.1100	0.0000	0.0000	0.0000	0.0000;
	67906	67908	0.000235	0.001035	0	0	0	0	0	0	1	0	0	4.7600	1.2600	-4.7600	-1.2600	0.0000	0.0000	0.0000	0.0000;
	67906	68621	0.019795	0.115117	0.23804	276.24	0	0	0	0	1	0	0	45.7800	-21.5100	-45.3900	-2.6000	0.0000	0.0000	0.0000	0.0000;
	67906	68715	0.008611	0.049539	0.0382	294.89	0	0	0	0	1	0	0	-65.9200	21.3500	66.3000	-23.3600	0.0000	0.0000	0.0000	0.0000;
	68562	67907	0.068047	0.184489	0.00695	74.77	0	0	0	0	1	0	0	-15.5200	3.2200	15.6800	-3.5600	0.0000	0.0000	0.0000	0.0000;
	67909	67915	0.026877	0.077456	0.01629	62.14	0	0	0	0	1	0	0	5.2600	-3.0500	-5.2500	1.2800	0.0000	0.0000	0.0000	0.0000;
	67910	68354	0.113571	0.279086	0.00909	46.91	0	0	0	0	1	0	0	1.2800	-1.2700	-1.2800	0.2800	0.0000	0.0000	0.0000	0.0000;
	68563	67910	0.093937	0.227054	0.00854	54.54	0	0	0	0	1	0	0	2.8500	-1.8600	-2.8400	0.9500	0.0000	0.0000	0.0000	0.0000;
	67913	67911	0.052102	0.109812	0.00766	67.38	0	0	0	0	1	0	0	9.3700	-1.2300	-9.3300	0.4800	0.0000	0.0000	0.0000	0.0000;
	67911	67926	0.084234	0.184264	0.00361	57	0	0	0	0	1	0	0	-3.5300	2.8600	3.5500	-3.2200	0.0000	0.0000	0.0000	0.0000;
	68565	67911	0.063876	0.15643	0.00881	68.3	0	0	0	0	1	0	0	-10.1900	2.8800	10.2600	-3.6700	0.0000	0.0000	0.0000	0.0000;
	67913	67912	0.002247	0.058049	0	113.82	0	0	1	0	1	0	0	-15.3200	3.5500	15.3300	-3.4200	0.0000	0.0000	0.0000	0.0000;
	67912	67914	0.000282	0.001036	0	0	0	0	0	0	1	0	0	18.9300	8.5500	-18.9300	-8.5500	0.0000	0.0000	0.0000	0.0000;
	67920	67912	0.00474	0.029053	0.01463	261.83	0	0	0	0	1	0	0	28.0200	2.0000	-27.9900	-3.4000	0.0000	0.0000	0.0000	0.0000;
	67912	67929	0.008216	0.055	0.02345	214.18	0	0	0	0	1	0	0	-6.2700	-1.7300	6.2700	-0.8200	0.0000	0.0000	0.0000	0.0000;
	67913	67917	0.072603	0.179278	0.0038	63.28	0	0	0	0	1	0	0	5.9500	-2.3200	-5.9200	1.9700	0.0000	0.0000	0.0000	0.0000;
	67915	67917	0.04948	0.108718	0.00197	47.42	0	0	0	0	1	0	0	1.2900	-1.6100	-1.2800	1.4000	0.0000	0.0000	0.0000	0.0000;
	67915	68644	0.008012	0.022577	0.00139	76.6	0	0	0	0	1	0	0	-15.5700	-4.6400	15.5800	4.5400	0.0000	0.0000	0.0000	0.0000;
	67916	67919	0.002608	0.081998	0	155.06	0	0	1	0	1	0	0	29.9400	0.2900	-29.9200	0.3700	0.0000	0.0000	0.0000	0.0000;
	67916	67920	0.000231	0.001027	0	0	0	0	0	0	1	0	0	-29.9400	-0.2900	29.9400	0.3000	0.0000	0.0000	0.0000	0.0000;
	67917	67919	0.000463	0.014551	0	130.06	0	0	1	0	1	0	0	-29.9100	0.4900	29.9200	-0.3700	0.0000	0.0000	0.0000	0.0000;
	67917	67921	0.038127	0.086716	0.02808	80.95	0	0	0	0	1	0	0	25.6000	-10.8300	-25.3400	8.3300	0.0000	0.0000	0.0000	0.0000;
	68644	67917	0.027209	0.071823	0.00168	63.49	0	0	0	0	1	0	0	7.0500	-0.9600	-7.0300	0.8100	0.0000	0.0000	0.0000	0.0000;
	67918	67919	0.018953	0.596003	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67920	68172	0.035984	0.19371	0.08137	251.39	0	0	0	0	1	0	0	26.9000	-9.9700	-26.6600	2.3100	0.0000	0.0000	0.0000	0.0000;
	67920	68648	0.001724	0.010801	0.0092	300.08	0	0	0	0	1	0	0	-84.8700	7.6700	84.9800	-7.9800	0.0000	0.0000	0.0000	0.0000;
	67921	67922	0.000244	0.001065	0	0	0	0	0	0	1	0	0	1.0600	0.1000	-1.0600	-0.1000	0.0000	0.0000	0.0000	0.0000;
	67923	67921	0.066015	0.194914	0.00331	64.2	0	0	0	0	1	0	0	-7.5900	1.8900	7.6200	-2.1400	0.0000	0.0000	0.0000	0.0000;
	67921	68353	0.046907	0.107581	0.00528	76.17	0	0	0	0	1	0	0	16.6600	-6.2800	-16.5200	6.0100	0.0000	0.0000	0.0000	0.0000;
	67923	68353	0.030008	0.081367	0.01437	57.2	0	0	0	0	1	0	0	4.9800	-2.5200	-4.9700	0.9600	0.0000	0.0000	0.0000	0.0000;
	67924	68624	0.148443	0.291049	0.01175	71.19	0	0	0	0	1	0	0	-12.4300	5.5100	12.6900	-6.2800	0.0000	0.0000	0.0000	0.0000;
	67925	67928	0.008112	0.290316	0	152.02	0	0	1	0	1	0	0	6.8800	0.0100	-6.8700	0.1100	0.0000	0.0000	0.0000	0.0000;
	67925	67929	0.000262	0.001031	0	0	0	0	0	0	1	0	0	-6.8800	-0.0100	6.8800	0.0100	0.0000	0.0000	0.0000	0.0000;
	67926	67928	-0.004642	-0.166113	0	97.71	0	0	1	0	1	0	0	-3.5500	3.2200	3.5500	-3.2600	0.0000	0.0000	0.0000	0.0000;
	67927	67928	0.01859	0.665316	0	54.32	0	0	1	0	1	0	0	-3.3200	-3.0200	3.3200	3.1400	0.0000	0.0000	0.0000	0.0000;
	68715	67929	0.015149	0.084472	0.0783	238.25	0	0	0	0	1	0	0	13.1800	-9.2500	-13.1500	0.8100	0.0000	0.0000	0.0000	0.0000;
	67932	67930	0.065208	0.20822	0.00462	41.05	0	0	0	0	1	0	0	-0.2300	-0.0600	0.2300	-0.3700	0.0000	0.0000	0.0000	0.0000;
	67930	67935	0.088222	0.192211	0.00643	61.65	0	0	0	0	1	0	0	-3.5700	-0.1200	3.5800	-0.4500	0.0000	0.0000	0.0000	0.0000;
	67931	67937	0.234084	0.44581	0.00913	41.77	0	0	0	0	1	0	0	0.3600	-4.0700	-0.3200	3.2900	0.0000	0.0000	0.0000	0.0000;
	67932	67934	0.094819	0.269098	0.00628	58.75	0	0	0	0	1	0	0	-2.6400	-0.8800	2.6500	0.3100	0.0000	0.0000	0.0000	0.0000;
	67933	67940	0.010184	0.064065	0.12604	238.55	0	0	0	0	1	0	0	2.7200	2.2500	-2.7100	-14.2000	0.0000	0.0000	0.0000	0.0000;
	67946	67933	0.012343	0.061936	0.0606	243.39	0	0	0	0	1	0	0	5.5900	-2.9200	-5.5800	-2.8700	0.0000	0.0000	0.0000	0.0000;
	67945	67934	0.105936	0.311551	0.01523	64.19	0	0	0	0	1	0	0	5.9300	-0.2600	-5.8900	-1.0800	0.0000	0.0000	0.0000	0.0000;
	67935	67936	0.000258	0.001102	0	0	0	0	0	0	1	0	0	2.9100	1.3000	-2.9100	-1.3000	0.0000	0.0000	0.0000	0.0000;
	67935	67939	0.023691	0.054144	0.00139	65.36	0	0	0	0	1	0	0	-6.4900	-0.8400	6.5000	0.7400	0.0000	0.0000	0.0000	0.0000;
	67939	67937	0.023291	0.061544	0.00349	60.49	0	0	0	0	1	0	0	2.5900	3.8100	-2.5900	-4.1200	0.0000	0.0000	0.0000	0.0000;
	67939	67938	0.004166	0.115246	0	106.42	0	0	1	0	1	0	0	-14.8000	-0.1500	14.8100	0.4200	0.0000	0.0000	0.0000	0.0000;
	67938	67940	0.000267	0.001096	0	0	0	0	0	0	1	0	0	-14.8100	-0.4200	14.8100	0.4200	0.0000	0.0000	0.0000	0.0000;
	67941	67942	0.000232	0.001198	0	0	0	0	0	0	1	0	0	1.8500	0.7000	-1.8500	-0.7000	0.0000	0.0000	0.0000	0.0000;
	67941	68344	0.090773	0.252011	0.01041	63.24	0	0	0	0	1	0	0	-5.8700	0.6700	5.9100	-1.6000	0.0000	0.0000	0.0000	0.0000;
	67941	68462	0.078444	0.238127	0.00507	61.34	0	0	0	0	1	0	0	4.0300	-1.3700	-4.0100	0.9100	0.0000	0.0000	0.0000	0.0000;
	67944	67943	0.000139	0.01019	0	439.09	0	0	1	0	1	0	0	-26.8200	27.7800	26.8200	-27.6200	0.0000	0.0000	0.0000	0.0000;
	67943	67947	0.00029	0.001047	0	0	0	0	0	0	1	0	0	-26.8200	27.6200	26.8200	-27.6100	0.0000	0.0000	0.0000	0.0000;
	67945	67944	0.004574	0.142788	0	89.3	0	0	1	0	1	0	0	-5.9300	0.2600	5.9300	-0.2100	0.0000	0.0000	0.0000	0.0000;
	67944	67946	0.000233	0.001161	0	0	0	0	0	0	1	0	0	20.8900	-27.5700	-20.8800	27.5900	0.0000	0.0000	0.0000	0.0000;
	67946	68345	0.005231	0.039296	0.0612	254.78	0	0	0	0	1	0	0	9.7300	-25.0300	-9.7000	19.3500	0.0000	0.0000	0.0000	0.0000;
	67947	68574	0.000795	0.01334	1.06273	2216.07	0	0	0	0	1	0	0	11.5800	-55.1900	-11.5700	-46.1400	0.0000	0.0000	0.0000	0.0000;
	67948	67949	0.000298	0.001126	0	0	0	0	0	0	1	0	0	2.0600	0.4300	-2.0600	-0.4300	0.0000	0.0000	0.0000	0.0000;
	67948	67967	0.021734	0.050386	0.02364	65.4	0	0	0	0	1	0	0	10.3900	-2.8700	-10.3600	0.3700	0.0000	0.0000	0.0000	0.0000;
	67948	68078	0.025403	0.080025	0.01039	67.11	0	0	0	0	1	0	0	-13.1400	3.7400	13.1800	-4.7300	0.0000	0.0000	0.0000	0.0000;
	67956	67950	0.058553	0.133508	0.003	66.64	0	0	0	0	1	0	0	7.3700	-0.4300	-7.3400	0.1700	0.0000	0.0000	0.0000	0.0000;
	67958	67950	0.054612	0.138212	0.00489	54.8	0	0	0	0	1	0	0	0.2500	0.2400	-0.2400	-0.7700	0.0000	0.0000	0.0000	0.0000;
	67967	67950	0.043104	0.090393	0.00656	65.79	0	0	0	0	1	0	0	-4.7300	-0.8200	4.7400	0.1300	0.0000	0.0000	0.0000	0.0000;
	67951	67962	0.033458	0.09587	0.00429	48.58	0	0	0	0	1	0	0	-2.2100	-0.7300	2.2100	0.2800	0.0000	0.0000	0.0000	0.0000;
	67951	68334	0.05213	0.125313	0.01125	50.86	0	0	0	0	1	0	0	-0.2300	-1.3600	0.2300	0.1500	0.0000	0.0000	0.0000	0.0000;
	67952	67964	0.007772	0.049607	0.02208	231.83	0	0	0	0	1	0	0	-9.2600	-0.8600	9.2700	-1.4700	0.0000	0.0000	0.0000	0.0000;
	68333	67952	0.009137	0.052821	0.0669	220.24	0	0	0	0	1	0	0	-6.0400	0.9100	6.0500	-8.0700	0.0000	0.0000	0.0000	0.0000;
	67953	67958	0.064551	0.190111	0.00839	55.85	0	0	0	0	1	0	0	-2.0200	-0.7900	2.0300	-0.1200	0.0000	0.0000	0.0000	0.0000;
	67953	67960	0.052293	0.125254	0.00371	50.56	0	0	0	0	1	0	0	-1.4000	-0.0500	1.4000	-0.3500	0.0000	0.0000	0.0000	0.0000;
	67953	67962	0.053362	0.112038	0.016	58.42	0	0	0	0	1	0	0	6.1000	-0.8800	-6.0800	-0.8100	0.0000	0.0000	0.0000	0.0000;
	67953	68231	0.125001	0.335377	0.01453	53.51	0	0	0	0	1	0	0	-6.8900	1.2500	6.9500	-2.6700	0.0000	0.0000	0.0000	0.0000;
	67956	67954	0.015728	0.053132	0.00203	62.18	0	0	0	0	1	0	0	11.1900	-0.9800	-11.1700	0.8200	0.0000	0.0000	0.0000	0.0000;
	67954	67958	0.038012	0.101718	0.00293	57.77	0	0	0	0	1	0	0	3.9200	0.1600	-3.9100	-0.4700	0.0000	0.0000	0.0000	0.0000;
	67956	67955	0.003539	0.094635	0	95.31	0	0	1	0	1	0	0	-18.5600	1.4100	18.5700	-1.1100	0.0000	0.0000	0.0000	0.0000;
	67955	67957	0.00025	0.0011	0	0	0	0	0	0	1	0	0	3.0800	0.8700	-3.0800	-0.8700	0.0000	0.0000	0.0000	0.0000;
	68085	67955	0.009857	0.053536	0.02282	252.98	0	0	0	0	1	0	0	40.1500	-5.4200	-40.0100	3.7200	0.0000	0.0000	0.0000	0.0000;
	67958	67959	0.000209	0.001136	0	0	0	0	0	0	1	0	0	3.0800	0.9300	-3.0800	-0.9300	0.0000	0.0000	0.0000	0.0000;
	67960	67961	0.000298	0.001148	0	0	0	0	0	0	1	0	0	1.2800	0.2500	-1.2800	-0.2500	0.0000	0.0000	0.0000	0.0000;
	67962	67963	0.000268	0.001081	0	0	0	0	0	0	1	0	0	3.8700	0.5300	-3.8700	-0.5300	0.0000	0.0000	0.0000	0.0000;
	67965	67964	0.003467	0.123182	0	95.15	0	0	1	0	1	0	0	13.1300	-0.0500	-13.1200	0.2500	0.0000	0.0000	0.0000	0.0000;
	67964	67966	0.00021	0.001195	0	0	0	0	0	0	1	0	0	3.8500	1.2200	-3.8500	-1.2200	0.0000	0.0000	0.0000	0.0000;
	67965	67967	0.025934	0.063182	0.00274	74.51	0	0	0	0	1	0	0	-13.1300	0.0500	13.1700	-0.2500	0.0000	0.0000	0.0000	0.0000;
	67968	67970	0.01677	0.051821	0.00353	46.63	0	0	0	0	1	0	0	-0.9900	-1.0000	0.9900	0.6100	0.0000	0.0000	0.0000	0.0000;
	67973	67968	0.053524	0.14403	0.00284	48.65	0	0	0	0	1	0	0	1.6400	-0.4600	-1.6400	0.1500	0.0000	0.0000	0.0000	0.0000;
	67970	67969	0.004938	0.131414	0	77.25	0	0	1	0	1	0	0	0.9000	0.3200	-0.9000	-0.3200	0.0000	0.0000	0.0000	0.0000;
	67969	67971	0.000263	0.00116	0	0	0	0	0	0	1	0	0	2.7300	0.2200	-2.7300	-0.2200	0.0000	0.0000	0.0000	0.0000;
	67969	67980	0.004382	0.02848	0.09326	267.25	0	0	0	0	1	0	0	47.8300	1.2400	-47.7400	-10.7600	0.0000	0.0000	0.0000	0.0000;
	68705	67969	0.00571	0.034128	0.02667	272.19	0	0	0	0	1	0	0	49.7900	-1.0000	-49.6600	-1.1400	0.0000	0.0000	0.0000	0.0000;
	67970	68135	0.222257	0.442488	0.01204	47.97	0	0	0	0	1	0	0	0.1200	-0.8600	-0.1200	-0.4500	0.0000	0.0000	0.0000	0.0000;
	67970	68358	0.047664	0.105299	0.00665	49.2	0	0	0	0	1	0	0	-2.0200	-0.0700	2.0200	-0.6500	0.0000	0.0000	0.0000	0.0000;
	67972	67973	0.000243	0.001116	0	0	0	0	0	0	1	0	0	-2.6300	-0.7300	2.6300	0.7300	0.0000	0.0000	0.0000	0.0000;
	68704	67973	0.061241	0.123903	0.00693	58.28	0	0	0	0	1	0	0	4.2900	-0.4700	-4.2800	-0.2700	0.0000	0.0000	0.0000	0.0000;
	67974	67975	0.000272	0.001066	0	0	0	0	0	0	1	0	0	2.0700	0.2700	-2.0700	-0.2700	0.0000	0.0000	0.0000	0.0000;
	67974	68198	0.086667	0.1892	0.00644	61.35	0	0	0	0	1	0	0	4.9500	-0.7700	-4.9300	0.1100	0.0000	0.0000	0.0000	0.0000;
	68002	67976	0.038407	0.104961	0.00243	47.84	0	0	0	0	1	0	0	0.3700	0.2500	-0.3700	-0.5100	0.0000	0.0000	0.0000	0.0000;
	67978	67977	0.000113	0.009672	0	672.45	0	0	1	0	1	0	0	-6.9500	-6.1200	6.9500	6.1200	0.0000	0.0000	0.0000	0.0000;
	67977	67979	0.000294	0.001037	0	0	0	0	0	0	1	0	0	23.4900	5.9400	-23.4900	-5.9400	0.0000	0.0000	0.0000	0.0000;
	67978	67985	0.000808	0.005231	0.02636	272.61	0	0	0	0	1	0	0	6.9500	6.1200	-6.9400	-8.9600	0.0000	0.0000	0.0000	0.0000;
	67985	67980	0.002518	0.015091	0.01129	234.93	0	0	0	0	1	0	0	-24.2400	-2.7500	24.2500	1.6100	0.0000	0.0000	0.0000	0.0000;
	67981	67984	0.003422	0.069371	0	216.19	0	0	1	0	1	0	0	22.7600	5.9100	-22.7500	-5.5500	0.0000	0.0000	0.0000	0.0000;
	67981	67985	0.000225	0.001193	0	0	0	0	0	0	1	0	0	-22.7600	-5.9100	22.7600	5.9100	0.0000	0.0000	0.0000	0.0000;
	67982	67984	0.00316	0.064048	0	110.66	0	0	1	0	1	0	0	0.9300	0.5700	-0.9300	-0.5700	0.0000	0.0000	0.0000	0.0000;
	67982	67987	0.017979	0.049477	0.00252	56.07	0	0	0	0	1	0	0	-4.9100	-0.2300	4.9200	-0.0300	0.0000	0.0000	0.0000	0.0000;
	67996	67982	0.037555	0.082074	0.00168	58.51	0	0	0	0	1	0	0	-3.9800	0.1700	3.9800	-0.3400	0.0000	0.0000	0.0000	0.0000;
	67983	67984	0.033759	0.684329	0	105.53	0	0	1	0	1	0	0	-23.4900	-2.3000	23.6800	6.1200	0.0000	0.0000	0.0000	0.0000;
	67985	67990	0.002606	0.01562	0.00837	254.78	0	0	0	0	1	0	0	8.4200	5.7900	-8.4200	-6.6800	0.0000	0.0000	0.0000	0.0000;
	67986	67989	0.000702	0.018194	0	277.45	0	0	1	0	1	0	0	34.6700	11.0300	-34.6600	-10.8100	0.0000	0.0000	0.0000	0.0000;
	67986	67990	0.000258	0.001087	0	0	0	0	0	0	1	0	0	-34.6700	-11.0300	34.6700	11.0400	0.0000	0.0000	0.0000	0.0000;
	67986	67991	0.000226	0.001143	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	67987	67989	0.001773	0.045955	0	121.92	0	0	1	0	1	0	0	-11.0900	0.6300	11.0900	-0.5800	0.0000	0.0000	0.0000	0.0000;
	67987	67992	0.028905	0.081084	0.00968	56.9	0	0	0	0	1	0	0	-6.6300	-1.1700	6.6400	0.1600	0.0000	0.0000	0.0000	0.0000;
	67987	67996	0.014995	0.045918	0.00219	67.69	0	0	0	0	1	0	0	12.8000	0.5700	-12.7800	-0.7300	0.0000	0.0000	0.0000	0.0000;
	67988	67989	0.011737	0.304245	0	155.53	0	0	1	0	1	0	0	-23.4900	-9.4400	23.5600	11.3800	0.0000	0.0000	0.0000	0.0000;
	67990	68290	0.015031	0.084948	0.07328	246.4	0	0	0	0	1	0	0	-26.2500	-4.3600	26.3500	-3.0300	0.0000	0.0000	0.0000	0.0000;
	67992	67993	0.000299	0.001122	0	0	0	0	0	0	1	0	0	2.9400	0.8700	-2.9400	-0.8700	0.0000	0.0000	0.0000	0.0000;
	68200	67992	0.039038	0.105349	0.00522	61.75	0	0	0	0	1	0	0	9.6100	0.5600	-9.5800	-1.0300	0.0000	0.0000	0.0000	0.0000;
	67994	68200	0.038086	0.112761	0.0067	49.3	0	0	0	0	1	0	0	-1.1500	-0.4200	1.1600	-0.3100	0.0000	0.0000	0.0000	0.0000;
	67995	67996	0.028896	0.066299	0.00475	66.23	0	0	0	0	1	0	0	-9.6900	1.3600	9.7100	-1.8000	0.0000	0.0000	0.0000	0.0000;
	67995	68541	0.04634	0.137337	0.00564	60.72	0	0	0	0	1	0	0	5.3400	-2.5600	-5.3200	2.0000	0.0000	0.0000	0.0000	0.0000;
	67997	68000	0.008453	0.225555	0	220.56	0	0	1	0	1	0	0	3.8700	1.0000	-3.8700	-0.9700	0.0000	0.0000	0.0000	0.0000;
	67997	68001	0.000259	0.001078	0	0	0	0	0	0	1	0	0	-3.8700	-1.0000	3.8700	1.0000	0.0000	0.0000	0.0000	0.0000;
	67998	68000	-0.004795	-0.127939	0	95.56	0	0	1	0	1	0	0	-3.8700	-0.9900	3.8700	0.9700	0.0000	0.0000	0.0000	0.0000;
	68002	67998	0.029935	0.049189	0.00448	57.01	0	0	0	0	1	0	0	-3.3700	-0.7600	3.3800	0.2800	0.0000	0.0000	0.0000	0.0000;
	67999	68000	0.020341	0.542775	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68001	68641	0.003496	0.019573	0.0598	202.71	0	0	0	0	1	0	0	-2.3800	-9.1700	2.3900	2.6700	0.0000	0.0000	0.0000	0.0000;
	68004	68003	0.005462	0.156166	0	72.25	0	0	1	0	1	0	0	-1.0900	-1.1100	1.0900	1.1100	0.0000	0.0000	0.0000	0.0000;
	68003	68005	0.000267	0.00119	0	0	0	0	0	0	1	0	0	28.7900	5.8600	-28.7800	-5.8500	0.0000	0.0000	0.0000	0.0000;
	68003	68006	0.00192	0.009583	0.00587	260.48	0	0	0	0	1	0	0	32.0300	-3.4800	-32.0100	2.9400	0.0000	0.0000	0.0000	0.0000;
	68003	68033	0.005814	0.030777	0.07192	206.08	0	0	0	0	1	0	0	-7.2000	-1.6000	7.2100	-6.1700	0.0000	0.0000	0.0000	0.0000;
	68238	68003	0.009919	0.061101	0.05239	285.55	0	0	0	0	1	0	0	80.1500	-18.1300	-79.5400	16.2500	0.0000	0.0000	0.0000	0.0000;
	68003	68662	0.001956	0.011426	0.01171	224.09	0	0	0	0	1	0	0	24.8400	-18.1400	-24.8200	16.9700	0.0000	0.0000	0.0000	0.0000;
	68004	68011	0.023965	0.059214	0.00248	55.49	0	0	0	0	1	0	0	3.0000	1.0800	-3.0000	-1.3400	0.0000	0.0000	0.0000	0.0000;
	68004	68631	0.03889	0.083988	0.00232	55.52	0	0	0	0	1	0	0	-2.6200	-0.0500	2.6200	-0.2000	0.0000	0.0000	0.0000	0.0000;
	68004	68659	0.021233	0.06149	0.00246	42.38	0	0	0	0	1	0	0	0.7100	0.0800	-0.7100	-0.3500	0.0000	0.0000	0.0000	0.0000;
	68006	68009	0.005942	0.136709	0	129.97	0	0	1	0	1	0	0	-1.7000	2.1000	1.7000	-2.0900	0.0000	0.0000	0.0000	0.0000;
	68006	68010	0.000228	0.001074	0	0	0	0	0	0	1	0	0	28.7900	9.4700	-28.7800	-9.4600	0.0000	0.0000	0.0000	0.0000;
	68012	68006	0.002494	0.013796	0.01121	239.52	0	0	0	0	1	0	0	-6.9800	-5.1000	6.9800	3.8900	0.0000	0.0000	0.0000	0.0000;
	68006	68662	0.001386	0.009954	0.00633	242.54	0	0	0	0	1	0	0	-2.0600	-18.4000	2.0600	17.7400	0.0000	0.0000	0.0000	0.0000;
	68007	68009	-0.002026	-0.04661	0	79.97	0	0	1	0	1	0	0	1.7000	-2.0900	-1.7000	2.0900	0.0000	0.0000	0.0000	0.0000;
	68011	68007	0.013975	0.037427	0.00151	58.93	0	0	0	0	1	0	0	-4.7400	-1.2500	4.7400	1.0900	0.0000	0.0000	0.0000	0.0000;
	68007	68043	0.062776	0.164777	0.00564	54.32	0	0	0	0	1	0	0	-2.8900	2.5600	2.9000	-3.1400	0.0000	0.0000	0.0000	0.0000;
	68007	68631	0.019047	0.05098	0.00257	60.7	0	0	0	0	1	0	0	-4.4500	-1.0000	4.4500	0.7300	0.0000	0.0000	0.0000	0.0000;
	68007	68659	0.019191	0.047846	0.00178	44.59	0	0	0	0	1	0	0	0.8900	-0.5600	-0.8900	0.3700	0.0000	0.0000	0.0000	0.0000;
	68008	68009	0.022277	0.512574	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68631	68011	0.012517	0.031422	0.00205	74.47	0	0	0	0	1	0	0	12.8200	2.4100	-12.8000	-2.5800	0.0000	0.0000	0.0000	0.0000;
	68659	68011	0.005742	0.013569	0.00038	68.79	0	0	0	0	1	0	0	9.8900	4.2700	-9.8900	-4.3000	0.0000	0.0000	0.0000	0.0000;
	68012	69050	0.038198	0.229113	0.09934	236.76	0	0	0	0	1	0	0	-21.8100	-2.2400	21.9800	-7.4900	0.0000	0.0000	0.0000	0.0000;
	68020	68013	0.05476	0.132708	0.00275	50.94	0	0	0	0	1	0	0	2.1600	-0.6700	-2.1500	0.3800	0.0000	0.0000	0.0000	0.0000;
	68025	68013	0.097668	0.205628	0.00889	46.8	0	0	0	0	1	0	0	0.1100	0.0800	-0.1100	-1.0400	0.0000	0.0000	0.0000	0.0000;
	68022	68014	0.039291	0.114774	0.00602	67.73	0	0	0	0	1	0	0	7.3200	-2.0200	-7.3000	1.4200	0.0000	0.0000	0.0000	0.0000;
	68182	68014	0.057877	0.116436	0.00745	65.68	0	0	0	0	1	0	0	-5.7800	1.2000	5.8000	-1.9700	0.0000	0.0000	0.0000	0.0000;
	68017	68015	0.027864	0.072863	0.00477	64.11	0	0	0	0	1	0	0	-6.4500	2.6000	6.4600	-3.0900	0.0000	0.0000	0.0000	0.0000;
	68015	68652	0.036945	0.098508	0.00217	66.96	0	0	0	0	1	0	0	-8.6300	2.8300	8.6600	-2.9900	0.0000	0.0000	0.0000	0.0000;
	68016	68017	0.000269	0.001011	0	0	0	0	0	0	1	0	0	-1.4200	-0.2500	1.4200	0.2500	0.0000	0.0000	0.0000	0.0000;
	68017	68181	0.038812	0.104359	0.02569	60.23	0	0	0	0	1	0	0	5.0200	-2.8600	-5.0100	0.0700	0.0000	0.0000	0.0000	0.0000;
	68044	68018	0.051508	0.141549	0.00632	60.16	0	0	0	0	1	0	0	-5.3700	3.2300	5.3900	-3.8500	0.0000	0.0000	0.0000	0.0000;
	69060	68018	0.14662	0.312833	0.00711	64.73	0	0	0	0	1	0	0	7.8900	-3.4300	-7.8000	2.8800	0.0000	0.0000	0.0000	0.0000;
	68019	68029	0.009737	0.054633	0.06899	266.96	0	0	0	0	1	0	0	35.6400	-7.3500	-35.5300	0.4700	0.0000	0.0000	0.0000	0.0000;
	68019	68724	0.005853	0.037274	0.01744	270.46	0	0	0	0	1	0	0	-39.0800	6.6300	39.1600	-7.9900	0.0000	0.0000	0.0000	0.0000;
	68020	68021	0.000212	0.00116	0	0	0	0	0	0	1	0	0	2.6400	0.8500	-2.6400	-0.8500	0.0000	0.0000	0.0000	0.0000;
	68022	68020	0.024824	0.074945	0.00257	58.35	0	0	0	0	1	0	0	4.8000	-0.0800	-4.8000	-0.1800	0.0000	0.0000	0.0000	0.0000;
	68022	68023	0.000223	0.001015	0	0	0	0	0	0	1	0	0	3.4400	0.2000	-3.4400	-0.2000	0.0000	0.0000	0.0000	0.0000;
	68721	68022	0.024303	0.067047	0.00409	80.17	0	0	0	0	1	0	0	15.6200	-2.1900	-15.5600	1.9000	0.0000	0.0000	0.0000	0.0000;
	68024	68027	0.003741	0.118798	0	175.78	0	0	1	0	1	0	0	0.1100	0.0800	-0.1100	-0.0800	0.0000	0.0000	0.0000	0.0000;
	68024	68028	0.000275	0.001048	0	0	0	0	0	0	1	0	0	2.9600	1.2200	-2.9600	-1.2200	0.0000	0.0000	0.0000	0.0000;
	68024	68029	0.000212	0.001126	0	0	0	0	0	0	1	0	0	-3.0700	-1.3000	3.0700	1.3000	0.0000	0.0000	0.0000	0.0000;
	68025	68027	5.1e-05	0.001628	0	75.78	0	0	1	0	1	0	0	-0.1100	-0.0800	0.1100	0.0800	0.0000	0.0000	0.0000	0.0000;
	68026	68027	0.022342	0.709436	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68029	68431	0.0078	0.055342	0.04216	263.51	0	0	0	0	1	0	0	32.4600	-1.7800	-32.3900	-2.2700	0.0000	0.0000	0.0000	0.0000;
	68030	68031	0.0002	0.001098	0	0	0	0	0	0	1	0	0	2.9300	0.7100	-2.9300	-0.7100	0.0000	0.0000	0.0000	0.0000;
	68030	68032	0.047176	0.121786	0.00235	58.8	0	0	0	0	1	0	0	-5.6700	2.0300	5.6900	-2.2400	0.0000	0.0000	0.0000	0.0000;
	68034	68030	0.016126	0.033473	0.00171	49.89	0	0	0	0	1	0	0	-2.7400	2.5700	2.7400	-2.7500	0.0000	0.0000	0.0000	0.0000;
	68032	68034	0.041617	0.087251	0.00206	64.33	0	0	0	0	1	0	0	8.5100	-4.5500	-8.4700	4.4100	0.0000	0.0000	0.0000	0.0000;
	68032	68239	0.031985	0.088835	0.01387	74.94	0	0	0	0	1	0	0	-17.1200	6.1600	17.2200	-7.3600	0.0000	0.0000	0.0000	0.0000;
	68034	68033	0.003341	0.10684	0	95.59	0	0	1	0	1	0	0	10.1400	-5.3200	-10.1400	5.4500	0.0000	0.0000	0.0000	0.0000;
	68033	68035	0.000251	0.001132	0	0	0	0	0	0	1	0	0	2.9300	0.7200	-2.9300	-0.7200	0.0000	0.0000	0.0000	0.0000;
	68034	68037	0.12165	0.194494	0.00709	52.73	0	0	0	0	1	0	0	1.0700	-1.6500	-1.0700	0.9000	0.0000	0.0000	0.0000	0.0000;
	68036	68037	0.000296	0.00117	0	0	0	0	0	0	1	0	0	-0.9300	-0.2600	0.9300	0.2600	0.0000	0.0000	0.0000	0.0000;
	68248	68037	0.064069	0.152545	0.00749	48.47	0	0	0	0	1	0	0	-0.1400	0.3600	0.1400	-1.1600	0.0000	0.0000	0.0000	0.0000;
	68038	68041	0.0124	0.355717	0	146.95	0	0	1	0	1	0	0	4.5500	-1.0700	-4.5500	1.1400	0.0000	0.0000	0.0000	0.0000;
	68038	68042	0.000288	0.001121	0	0	0	0	0	0	1	0	0	-4.5500	1.0700	4.5500	-1.0700	0.0000	0.0000	0.0000	0.0000;
	68039	68041	-0.007957	-0.22828	0	91.71	0	0	1	0	1	0	0	-0.5100	1.9300	0.5100	-1.9400	0.0000	0.0000	0.0000	0.0000;
	68039	68565	0.099488	0.319003	0.02083	42.54	0	0	0	0	1	0	0	0.5100	-1.9300	-0.5100	-0.3300	0.0000	0.0000	0.0000	0.0000;
	68040	68041	0.021017	0.602922	0	55.24	0	0	1	0	1	0	0	-4.0300	-0.7100	4.0300	0.8000	0.0000	0.0000	0.0000	0.0000;
	68633	68042	0.006295	0.038472	0.03129	213.55	0	0	0	0	1	0	0	4.5500	-4.4600	-4.5500	1.0700	0.0000	0.0000	0.0000	0.0000;
	68044	68043	0.086984	0.193454	0.00467	57.17	0	0	0	0	1	0	0	4.4500	-3.2600	-4.4200	2.8100	0.0000	0.0000	0.0000	0.0000;
	68044	68045	0.000272	0.001145	0	0	0	0	0	0	1	0	0	0.9200	0.0300	-0.9200	-0.0300	0.0000	0.0000	0.0000	0.0000;
	68046	68047	0.000279	0.001079	0	0	0	0	0	0	1	0	0	3.9000	0.7300	-3.9000	-0.7300	0.0000	0.0000	0.0000	0.0000;
	68048	68046	0.025904	0.058147	0.00185	56.37	0	0	0	0	1	0	0	-2.5300	-0.2400	2.5300	0.0500	0.0000	0.0000	0.0000	0.0000;
	68046	68051	0.011494	0.02856	0.00184	64.76	0	0	0	0	1	0	0	-6.4300	-0.7700	6.4400	0.5800	0.0000	0.0000	0.0000	0.0000;
	68048	68049	0.000257	0.001138	0	0	0	0	0	0	1	0	0	3.9000	0.5300	-3.9000	-0.5200	0.0000	0.0000	0.0000	0.0000;
	68051	68048	0.017926	0.041864	0.00141	68.03	0	0	0	0	1	0	0	7.9000	0.5500	-7.8900	-0.6800	0.0000	0.0000	0.0000	0.0000;
	68277	68048	0.103638	0.279023	0.01234	66.66	0	0	0	0	1	0	0	-5.8300	-1.5500	5.8600	0.3100	0.0000	0.0000	0.0000	0.0000;
	68051	68050	0.004354	0.138004	0	117.48	0	0	1	0	1	0	0	-34.3200	4.2500	34.3700	-2.7400	0.0000	0.0000	0.0000	0.0000;
	68050	68052	0.000225	0.001053	0	0	0	0	0	0	1	0	0	5.2300	2.6700	-5.2300	-2.6700	0.0000	0.0000	0.0000	0.0000;
	68738	68050	0.006207	0.040006	0.04257	271.21	0	0	0	0	1	0	0	39.6900	-4.1100	-39.6000	0.0700	0.0000	0.0000	0.0000	0.0000;
	68051	68061	0.027117	0.081516	0.00795	67	0	0	0	0	1	0	0	12.2200	-3.7700	-12.1800	3.0200	0.0000	0.0000	0.0000	0.0000;
	68064	68051	0.050876	0.156605	0.01314	64.67	0	0	0	0	1	0	0	-7.7300	0.2800	7.7600	-1.6200	0.0000	0.0000	0.0000	0.0000;
	68053	68055	0.029694	0.073622	0.00199	64.24	0	0	0	0	1	0	0	-4.7400	0.2600	4.7500	-0.4600	0.0000	0.0000	0.0000	0.0000;
	68061	68053	0.034222	0.104028	0.00358	64.36	0	0	0	0	1	0	0	10.1000	-3.4600	-10.0700	3.1800	0.0000	0.0000	0.0000	0.0000;
	68055	68054	0.005595	0.19177	0	86.76	0	0	1	0	1	0	0	-6.4700	-0.3000	6.4800	0.3800	0.0000	0.0000	0.0000	0.0000;
	68054	68056	0.000249	0.001157	0	0	0	0	0	0	1	0	0	1.7300	0.6500	-1.7300	-0.6500	0.0000	0.0000	0.0000	0.0000;
	68059	68054	0.010718	0.070767	0.076	260.3	0	0	0	0	1	0	0	-26.0700	-2.6700	26.1400	-5.1800	0.0000	0.0000	0.0000	0.0000;
	68054	68628	0.029674	0.145136	0.10758	270.97	0	0	0	0	1	0	0	-38.5100	3.0800	38.9300	-12.7700	0.0000	0.0000	0.0000	0.0000;
	68708	68054	0.005016	0.029897	0.03243	195.76	0	0	0	0	1	0	0	-4.1700	-4.6100	4.1700	1.0700	0.0000	0.0000	0.0000	0.0000;
	68060	68057	0.051672	0.13282	0.00457	54.95	0	0	0	0	1	0	0	3.8300	-1.2800	-3.8300	0.8100	0.0000	0.0000	0.0000	0.0000;
	68079	68057	0.10237	0.252829	0.00451	41.24	0	0	0	0	1	0	0	-0.6400	1.4500	0.6400	-1.9200	0.0000	0.0000	0.0000	0.0000;
	68058	68059	0.000234	0.001012	0	0	0	0	0	0	1	0	0	-3.1900	-0.0500	3.1900	0.0500	0.0000	0.0000	0.0000	0.0000;
	68270	68059	0.005099	0.031479	0.10704	256.56	0	0	0	0	1	0	0	-22.8600	-14.0800	22.8800	2.6300	0.0000	0.0000	0.0000	0.0000;
	68268	68060	0.057905	0.146973	0.00618	63.76	0	0	0	0	1	0	0	7.0500	-1.4400	-7.0200	0.8500	0.0000	0.0000	0.0000	0.0000;
	68061	68062	0.000245	0.001172	0	0	0	0	0	0	1	0	0	1.0400	0.0800	-1.0400	-0.0800	0.0000	0.0000	0.0000	0.0000;
	68063	68064	0.00023	0.001102	0	0	0	0	0	0	1	0	0	-2.5300	-0.1500	2.5300	0.1500	0.0000	0.0000	0.0000	0.0000;
	68066	68064	0.038833	0.121292	0.00223	59.28	0	0	0	0	1	0	0	-5.2000	0.2100	5.2100	-0.4200	0.0000	0.0000	0.0000	0.0000;
	68065	68066	0.000299	0.001053	0	0	0	0	0	0	1	0	0	-3.8900	-1.7200	3.8900	1.7200	0.0000	0.0000	0.0000	0.0000;
	68066	68430	0.110952	0.251964	0.00669	43.13	0	0	0	0	1	0	0	1.3000	-1.9300	-1.3000	1.2100	0.0000	0.0000	0.0000	0.0000;
	68068	68067	0.00348	0.124552	0	103.96	0	0	1.0125	0	1	0	0	10.5000	-4.6000	-10.4900	4.7500	0.0000	0.0000	0.0000	0.0000;
	68067	68069	0.000297	0.001025	0	0	0	0	0	0	1	0	0	5.0400	3.7800	-5.0400	-3.7800	0.0000	0.0000	0.0000	0.0000;
	68067	68160	0.030836	0.175523	0.24785	243.12	0	0	0	0	1	0	0	-18.9900	-15.6600	19.1000	-10.3600	0.0000	0.0000	0.0000	0.0000;
	68232	68067	0.004816	0.034842	0.13269	251.74	0	0	0	0	1	0	0	-24.4200	-14.2500	24.4500	0.4000	0.0000	0.0000	0.0000	0.0000;
	68068	68075	0.153317	0.357281	0.01206	68.25	0	0	0	0	1	0	0	-10.5000	4.6000	10.6900	-5.4400	0.0000	0.0000	0.0000	0.0000;
	68070	68071	0.000269	0.001016	0	0	0	0	0	0	1	0	0	-1.3800	-0.7000	1.3800	0.7000	0.0000	0.0000	0.0000	0.0000;
	68071	68153	0.052695	0.149385	0.00528	56.45	0	0	0	0	1	0	0	-6.5500	2.0700	6.5800	-2.5700	0.0000	0.0000	0.0000	0.0000;
	68071	68156	0.061499	0.129438	0.00711	58.11	0	0	0	0	1	0	0	-7.0000	1.7100	7.0300	-2.4000	0.0000	0.0000	0.0000	0.0000;
	68553	68071	0.13722	0.284962	0.02167	70.32	0	0	0	0	1	0	0	-11.9700	2.6100	12.1700	-4.4800	0.0000	0.0000	0.0000	0.0000;
	68073	68072	0.006981	0.141836	0	104.97	0	0	1.01875	0	1	0	0	13.2500	-10.1200	-13.2300	10.5000	0.0000	0.0000	0.0000	0.0000;
	68072	68074	0.000266	0.001132	0	0	0	0	0	0	1	0	0	0.8100	0.0500	-0.8100	-0.0500	0.0000	0.0000	0.0000	0.0000;
	68072	68238	0.020524	0.121281	0.17619	283.07	0	0	0	0	1	0	0	81.7700	-25.3500	-80.4300	14.4200	0.0000	0.0000	0.0000	0.0000;
	68072	69050	0.03923	0.267884	0.13755	267.12	0	0	0	0	1	0	0	38.4900	-15.2100	-37.9200	4.3400	0.0000	0.0000	0.0000	0.0000;
	69145	68072	0.020601	0.10475	0.02469	292.75	0	0	0	0	1	0	0	110.2800	-20.2000	-107.8400	30.0200	0.0000	0.0000	0.0000	0.0000;
	68075	68073	0.046091	0.135616	0.00475	63.96	0	0	0	0	1	0	0	-12.2700	4.6100	12.3400	-4.9000	0.0000	0.0000	0.0000	0.0000;
	69152	68073	0.060459	0.132251	0.00616	73.45	0	0	0	0	1	0	0	26.9200	-14.5000	-26.4000	14.9800	0.0000	0.0000	0.0000	0.0000;
	68075	68076	0.000265	0.001028	0	0	0	0	0	0	1	0	0	1.5700	0.8300	-1.5700	-0.8300	0.0000	0.0000	0.0000	0.0000;
	68077	68083	0.05254	0.153432	0.00292	51.64	0	0	0	0	1	0	0	4.9500	-2.7700	-4.9400	2.4900	0.0000	0.0000	0.0000	0.0000;
	68077	68223	0.05022	0.129303	0.00314	59.71	0	0	0	0	1	0	0	-7.8300	2.0400	7.8600	-2.3000	0.0000	0.0000	0.0000	0.0000;
	68088	68078	0.066217	0.165822	0.00498	69.19	0	0	0	0	1	0	0	14.9300	-4.4400	-14.7800	4.2600	0.0000	0.0000	0.0000	0.0000;
	68079	68080	0.062566	0.174101	0.00498	52.1	0	0	0	0	1	0	0	-0.7400	-1.6800	0.7400	1.1500	0.0000	0.0000	0.0000	0.0000;
	68080	68081	0.000274	0.001153	0	0	0	0	0	0	1	0	0	2.0500	0.6500	-2.0500	-0.6500	0.0000	0.0000	0.0000	0.0000;
	68080	68084	0.047689	0.133596	0.00556	57.42	0	0	0	0	1	0	0	-2.7900	-1.8100	2.7900	1.2200	0.0000	0.0000	0.0000	0.0000;
	68082	68083	0.00021	0.001084	0	0	0	0	0	0	1	0	0	-2.5400	-0.9700	2.5400	0.9700	0.0000	0.0000	0.0000	0.0000;
	68088	68083	0.040499	0.112705	0.00291	48.12	0	0	0	0	1	0	0	-2.3800	3.1700	2.3900	-3.4600	0.0000	0.0000	0.0000	0.0000;
	68084	68677	0.034571	0.094582	0.00336	68.46	0	0	0	0	1	0	0	-8.6700	-3.3000	8.7000	3.0100	0.0000	0.0000	0.0000	0.0000;
	68676	68085	0.007678	0.047333	0.03653	259.03	0	0	0	0	1	0	0	45.3900	-7.8500	-45.2400	4.7500	0.0000	0.0000	0.0000	0.0000;
	68088	68086	0.021517	0.049289	0.00823	61.91	0	0	0	0	1	0	0	9.4500	-1.1900	-9.4300	0.3400	0.0000	0.0000	0.0000	0.0000;
	68088	68087	0.004145	0.137028	0	85.52	0	0	1	0	1	0	0	-9.5100	-0.1200	9.5200	0.2400	0.0000	0.0000	0.0000	0.0000;
	68087	68089	0.000202	0.00106	0	0	0	0	0	0	1	0	0	4.9500	2.1700	-4.9500	-2.1700	0.0000	0.0000	0.0000	0.0000;
	68677	68088	0.054918	0.124951	0.0055	68.12	0	0	0	0	1	0	0	12.5600	-3.0000	-12.4800	2.5900	0.0000	0.0000	0.0000	0.0000;
	68090	68106	0.058094	0.144802	0.00629	55.46	0	0	0	0	1	0	0	-3.2100	-1.9200	3.2200	1.2400	0.0000	0.0000	0.0000	0.0000;
	68289	68090	0.06104	0.142137	0.01034	45.45	0	0	0	0	1	0	0	0.5000	-1.6400	-0.5000	0.5100	0.0000	0.0000	0.0000	0.0000;
	68092	68091	0.041427	0.07119	0.00435	51.09	0	0	0	0	1	0	0	-1.5900	0.5800	1.5900	-1.0600	0.0000	0.0000	0.0000	0.0000;
	68091	68093	0.030544	0.069677	0.00134	51.99	0	0	0	0	1	0	0	1.9600	-0.4800	-1.9600	0.3300	0.0000	0.0000	0.0000	0.0000;
	68091	68563	0.047623	0.148174	0.01245	64.97	0	0	0	0	1	0	0	-8.2900	3.7600	8.3300	-5.0100	0.0000	0.0000	0.0000	0.0000;
	68091	68620	0.013477	0.030729	0.00135	48.82	0	0	0	0	1	0	0	1.8800	-2.8400	-1.8800	2.7000	0.0000	0.0000	0.0000	0.0000;
	68092	68093	0.018863	0.054545	0.00229	36.21	0	0	0	0	1	0	0	0.1700	0.2600	-0.1700	-0.5100	0.0000	0.0000	0.0000	0.0000;
	68092	68620	0.023965	0.068626	0.00547	48.71	0	0	0	0	1	0	0	-0.9800	-0.9400	0.9800	0.3400	0.0000	0.0000	0.0000	0.0000;
	68093	68620	0.036056	0.064596	0.00456	49.8	0	0	0	0	1	0	0	-1.2400	-0.9700	1.2400	0.4700	0.0000	0.0000	0.0000	0.0000;
	68094	68097	0.000368	0.015389	0	174.31	0	0	1	0	1	0	0	8.9600	1.4900	-8.9600	-1.4800	0.0000	0.0000	0.0000	0.0000;
	68094	68098	0.000227	0.001051	0	0	0	0	0	0	1	0	0	3.9100	1.6700	-3.9100	-1.6700	0.0000	0.0000	0.0000	0.0000;
	68094	68099	0.000253	0.001047	0	0	0	0	0	0	1	0	0	-12.8700	-3.1600	12.8700	3.1600	0.0000	0.0000	0.0000	0.0000;
	68095	68097	0.002678	0.111945	0	99.31	0	0	1	0	1	0	0	-8.9500	-1.3900	8.9600	1.4800	0.0000	0.0000	0.0000	0.0000;
	68095	68134	0.043274	0.123562	0.0077	52.04	0	0	0	0	1	0	0	1.9400	3.5300	-1.9400	-4.3400	0.0000	0.0000	0.0000	0.0000;
	68135	68095	0.066779	0.160431	0.00463	62.17	0	0	0	0	1	0	0	-6.9800	1.7000	7.0100	-2.1300	0.0000	0.0000	0.0000	0.0000;
	68096	68097	0.016605	0.694132	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68099	68137	0.009862	0.055193	0.04032	247.92	0	0	0	0	1	0	0	26.0000	2.7300	-25.9400	-6.7900	0.0000	0.0000	0.0000	0.0000;
	68621	68099	0.007323	0.044827	0.03296	263.7	0	0	0	0	1	0	0	38.9700	2.8700	-38.8700	-5.8900	0.0000	0.0000	0.0000	0.0000;
	68101	68100	0.003669	0.127717	0	103.95	0	0	1	0	1	0	0	-10.5000	2.3600	10.5100	-2.2200	0.0000	0.0000	0.0000	0.0000;
	68100	68102	0.000228	0.001171	0	0	0	0	0	0	1	0	0	7.4900	2.1600	-7.4900	-2.1600	0.0000	0.0000	0.0000	0.0000;
	68100	68188	0.006073	0.043445	0.04208	251.23	0	0	0	0	1	0	0	23.2900	-4.3100	-23.2600	-0.0400	0.0000	0.0000	0.0000	0.0000;
	68100	68656	0.007812	0.050125	0.03307	271.79	0	0	0	0	1	0	0	-41.3000	4.3700	41.4200	-7.1700	0.0000	0.0000	0.0000	0.0000;
	68101	68103	0.024623	0.053157	0.00165	73.13	0	0	0	0	1	0	0	13.4600	-2.0700	-13.4100	1.9800	0.0000	0.0000	0.0000	0.0000;
	68181	68101	0.032825	0.088442	0.00996	55.22	0	0	0	0	1	0	0	2.9600	-0.7900	-2.9500	-0.2900	0.0000	0.0000	0.0000	0.0000;
	68103	68104	0.000285	0.001163	0	0	0	0	0	0	1	0	0	3.5900	1.1200	-3.5900	-1.1200	0.0000	0.0000	0.0000	0.0000;
	68187	68103	0.074353	0.17789	0.00788	57.29	0	0	0	0	1	0	0	-4.8800	0.8400	4.9000	-1.6500	0.0000	0.0000	0.0000	0.0000;
	68103	68556	0.14674	0.390858	0.00819	58.15	0	0	0	0	1	0	0	4.9200	-1.4500	-4.8900	0.6500	0.0000	0.0000	0.0000	0.0000;
	68105	68108	0.002629	0.078435	0	156.99	0	0	1	0	1	0	0	3.2200	1.2400	-3.2200	-1.2300	0.0000	0.0000	0.0000	0.0000;
	68105	68109	0.000261	0.001068	0	0	0	0	0	0	1	0	0	2.8600	0.8200	-2.8600	-0.8200	0.0000	0.0000	0.0000	0.0000;
	68621	68105	0.008541	0.050682	0.05296	215.24	0	0	0	0	1	0	0	6.0900	-3.7900	-6.0800	-2.0600	0.0000	0.0000	0.0000	0.0000;
	68106	68108	-0.001623	-0.048435	0	81.99	0	0	1	0	1	0	0	-3.2200	-1.2400	3.2200	1.2300	0.0000	0.0000	0.0000	0.0000;
	68107	68108	0.004802	0.143262	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68110	68112	0.019254	0.050481	0.00146	57.93	0	0	0	0	1	0	0	2.6800	-3.0800	-2.6800	2.9300	0.0000	0.0000	0.0000	0.0000;
	68110	68114	0.027219	0.055536	0.00702	54.54	0	0	0	0	1	0	0	-5.0600	2.1200	5.0700	-2.8500	0.0000	0.0000	0.0000	0.0000;
	68378	68110	0.081989	0.185757	0.00313	55.14	0	0	0	0	1	0	0	1.9100	0.5000	-1.9100	-0.8200	0.0000	0.0000	0.0000	0.0000;
	68112	68111	0.005258	0.196793	0	70.64	0	0	1	0	1	0	0	-9.5100	0.1500	9.5200	0.0200	0.0000	0.0000	0.0000	0.0000;
	68111	68113	0.000263	0.001015	0	0	0	0	0	0	1	0	0	4.2800	0.8600	-4.2800	-0.8600	0.0000	0.0000	0.0000	0.0000;
	68111	68383	0.00549	0.033369	0.04189	219.47	0	0	0	0	1	0	0	-13.8000	-0.8800	13.8100	-3.5500	0.0000	0.0000	0.0000	0.0000;
	68112	68374	0.029729	0.063726	0.00859	54.15	0	0	0	0	1	0	0	12.1900	-3.0800	-12.1500	2.2500	0.0000	0.0000	0.0000	0.0000;
	68114	68115	0.000252	0.001115	0	0	0	0	0	0	1	0	0	4.2800	1.0000	-4.2800	-1.0000	0.0000	0.0000	0.0000	0.0000;
	68114	68117	0.044475	0.083983	0.00449	62.19	0	0	0	0	1	0	0	-9.3500	1.8500	9.3900	-2.2600	0.0000	0.0000	0.0000	0.0000;
	68116	68117	0.040973	0.121377	0.00231	64.67	0	0	0	0	1	0	0	11.3200	-1.4600	-11.2700	1.3500	0.0000	0.0000	0.0000	0.0000;
	68588	68116	0.03312	0.103864	0.00823	68.93	0	0	0	0	1	0	0	15.1400	-1.2700	-15.0700	0.6000	0.0000	0.0000	0.0000	0.0000;
	68118	68121	0.026058	0.06289	0.01219	48.85	0	0	0	0	1	0	0	-1.4300	-1.6300	1.4300	0.3000	0.0000	0.0000	0.0000	0.0000;
	68118	68614	0.053647	0.10737	0.00557	47.7	0	0	0	0	1	0	0	-1.4100	0.4900	1.4100	-1.0900	0.0000	0.0000	0.0000	0.0000;
	68119	68127	0.006975	0.017729	0.00216	72.69	0	0	0	0	1	0	0	-26.9800	-2.4400	27.0300	2.3200	0.0000	0.0000	0.0000	0.0000;
	68120	68123	0.00569	0.18472	0	196.18	0	0	1	0	1	0	0	1.4300	0.3000	-1.4300	-0.2900	0.0000	0.0000	0.0000	0.0000;
	68120	68124	0.000286	0.001114	0	0	0	0	0	0	1	0	0	16.2100	4.9600	-16.2100	-4.9600	0.0000	0.0000	0.0000	0.0000;
	68120	68125	0.000269	0.001119	0	0	0	0	0	0	1	0	0	-17.6400	-5.2600	17.6400	5.2600	0.0000	0.0000	0.0000	0.0000;
	68121	68123	-0.001702	-0.055243	0	71.18	0	0	1	0	1	0	0	-1.4300	-0.3000	1.4300	0.2900	0.0000	0.0000	0.0000	0.0000;
	68122	68123	0.022259	0.722674	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68697	68125	0.003395	0.020264	0.00821	251.2	0	0	0	0	1	0	0	17.6500	4.4200	-17.6400	-5.2600	0.0000	0.0000	0.0000	0.0000;
	68127	68126	0.002856	0.079885	0	103.07	0	0	1.00625	0	1	0	0	-27.0300	-2.3200	27.0500	2.8600	0.0000	0.0000	0.0000	0.0000;
	68126	68128	0.000248	0.001071	0	0	0	0	0	0	1	0	0	15.3100	8.7200	-15.3000	-8.7200	0.0000	0.0000	0.0000	0.0000;
	68697	68126	0.00259	0.016693	0.00833	270.74	0	0	0	0	1	0	0	42.4000	10.9600	-42.3500	-11.5800	0.0000	0.0000	0.0000	0.0000;
	68130	68129	0.001948	0.057352	0	81.81	0	0	1	0	1	0	0	-5.4800	1.5500	5.4800	-1.5400	0.0000	0.0000	0.0000	0.0000;
	68129	68131	0.000267	0.001047	0	0	0	0	0	0	1	0	0	4.7700	0.9300	-4.7700	-0.9300	0.0000	0.0000	0.0000	0.0000;
	68129	68590	0.005301	0.03455	0.02821	289.41	0	0	0	0	1	0	0	40.1800	1.0300	-40.1000	-3.5900	0.0000	0.0000	0.0000	0.0000;
	68697	68129	0.00574	0.035912	0.03984	257.1	0	0	0	0	1	0	0	19.8700	6.3200	-19.8500	-10.5200	0.0000	0.0000	0.0000	0.0000;
	68132	68130	0.032516	0.094951	0.00497	67.56	0	0	0	0	1	0	0	-12.3500	2.5500	12.3900	-2.9600	0.0000	0.0000	0.0000	0.0000;
	68132	68133	0.000259	0.001075	0	0	0	0	0	0	1	0	0	1.8200	0.4100	-1.8200	-0.4100	0.0000	0.0000	0.0000	0.0000;
	68588	68132	0.034556	0.090449	0.00411	66.39	0	0	0	0	1	0	0	-10.4900	2.6100	10.5300	-2.9600	0.0000	0.0000	0.0000	0.0000;
	68134	68187	0.094638	0.17596	0.00868	56.82	0	0	0	0	1	0	0	-3.5100	1.0200	3.5300	-1.9400	0.0000	0.0000	0.0000	0.0000;
	68267	68134	0.04344	0.108106	0.013	52.89	0	0	0	0	1	0	0	-2.8500	-4.3800	2.8500	3.0000	0.0000	0.0000	0.0000	0.0000;
	68135	68144	0.091881	0.248495	0.0059	60.13	0	0	0	0	1	0	0	4.8100	-1.7000	-4.7900	1.1100	0.0000	0.0000	0.0000	0.0000;
	68136	68138	0.036162	0.075698	0.00464	48.97	0	0	0	0	1	0	0	-2.1600	-1.7300	2.1600	1.2300	0.0000	0.0000	0.0000	0.0000;
	68136	68561	0.062362	0.178192	0.01412	45.52	0	0	0	0	1	0	0	-0.4100	0.6000	0.4100	-2.1400	0.0000	0.0000	0.0000	0.0000;
	68138	68137	0.003794	0.09359	0	119.81	0	0	1	0	1	0	0	-23.0800	3.3000	23.0900	-2.8400	0.0000	0.0000	0.0000	0.0000;
	68137	68139	0.000293	0.001199	0	0	0	0	0	0	1	0	0	23.9200	6.4900	-23.9200	-6.4900	0.0000	0.0000	0.0000	0.0000;
	68137	68142	0.002834	0.018697	0.01778	221.71	0	0	0	0	1	0	0	8.5500	0.7900	-8.5500	-2.7100	0.0000	0.0000	0.0000	0.0000;
	68687	68137	0.003955	0.022203	0.04735	265.29	0	0	0	0	1	0	0	29.6600	-7.3200	-29.6300	2.3400	0.0000	0.0000	0.0000	0.0000;
	68138	68141	0.027649	0.087782	0.00585	64.4	0	0	0	0	1	0	0	7.8900	2.0000	-7.8800	-2.5800	0.0000	0.0000	0.0000	0.0000;
	68138	68202	0.151241	0.407015	0.01442	57.28	0	0	0	0	1	0	0	4.6600	-2.1400	-4.6300	0.6600	0.0000	0.0000	0.0000	0.0000;
	68138	68203	0.126157	0.252738	0.01708	65.44	0	0	0	0	1	0	0	8.3700	-4.3900	-8.2700	2.7100	0.0000	0.0000	0.0000	0.0000;
	68140	68141	0.000231	0.001051	0	0	0	0	0	0	1	0	0	-23.9200	-4.8200	23.9200	4.8200	0.0000	0.0000	0.0000	0.0000;
	68141	68144	0.012898	0.030935	0.00446	80.66	0	0	0	0	1	0	0	-16.0500	-2.2400	16.0800	1.8300	0.0000	0.0000	0.0000	0.0000;
	68143	68142	0.003513	0.020141	0.01402	245.07	0	0	0	0	1	0	0	15.3800	-3.3700	-15.3800	1.8900	0.0000	0.0000	0.0000	0.0000;
	68144	68143	0.002879	0.098886	0	120.36	0	0	1	0	1	0	0	-25.1200	2.1000	25.1300	-1.5200	0.0000	0.0000	0.0000	0.0000;
	68143	68145	0.000244	0.001159	0	0	0	0	0	0	1	0	0	24.2400	0.9400	-24.2400	-0.9400	0.0000	0.0000	0.0000	0.0000;
	68143	68687	0.00152	0.007814	0.00706	288.39	0	0	0	0	1	0	0	-64.7600	3.9400	64.8200	-4.4100	0.0000	0.0000	0.0000	0.0000;
	68144	68190	0.090661	0.214685	0.00928	56.19	0	0	0	0	1	0	0	4.1800	-1.9500	-4.1600	0.9800	0.0000	0.0000	0.0000	0.0000;
	68144	68191	0.034924	0.056893	0.00583	50.05	0	0	0	0	1	0	0	3.9600	-0.4100	-3.9600	-0.2200	0.0000	0.0000	0.0000	0.0000;
	68144	68196	0.079679	0.241875	0.00962	57.92	0	0	0	0	1	0	0	5.6900	-2.6800	-5.6700	1.7100	0.0000	0.0000	0.0000	0.0000;
	68146	68161	0.161644	0.411509	0.00993	61.51	0	0	0	0	1	0	0	11.4300	-5.2400	-11.2000	4.7600	0.0000	0.0000	0.0000	0.0000;
	68146	69499	0.037405	0.088546	0.01411	63.79	0	0	0	0	1	0	0	-12.8700	4.8800	12.9400	-6.2300	0.0000	0.0000	0.0000	0.0000;
	68151	68147	0.093545	0.27081	0.01771	64.73	0	0	0	0	1	0	0	14.5700	-3.9100	-14.3800	2.6100	0.0000	0.0000	0.0000	0.0000;
	68147	68617	0.124507	0.280077	0.02757	64.05	0	0	0	0	1	0	0	12.7900	-9.7000	-12.5200	7.4000	0.0000	0.0000	0.0000	0.0000;
	68148	68149	0.00024	0.001043	0	0	0	0	0	0	1	0	0	0.4400	0.0200	-0.4400	-0.0200	0.0000	0.0000	0.0000	0.0000;
	68151	68148	0.134983	0.328933	0.00807	65.67	0	0	0	0	1	0	0	-15.8600	3.8000	16.2000	-3.8300	0.0000	0.0000	0.0000	0.0000;
	68748	68148	0.074226	0.228323	0.00927	66.48	0	0	0	0	1	0	0	16.8400	-4.1800	-16.6400	3.8100	0.0000	0.0000	0.0000	0.0000;
	68165	68150	0.064091	0.139265	0.00838	68.92	0	0	0	0	1	0	0	-21.9600	8.4600	22.2900	-8.6200	0.0000	0.0000	0.0000	0.0000;
	69495	68150	0.035195	0.094778	0.00194	53.75	0	0	0	0	1	0	0	5.1500	-2.1600	-5.1400	1.9800	0.0000	0.0000	0.0000	0.0000;
	68150	69496	0.042082	0.092214	0.0023	50.28	0	0	0	0	1	0	0	-3.0600	1.5000	3.0600	-1.7400	0.0000	0.0000	0.0000	0.0000;
	69499	68150	0.036428	0.094242	0.00469	65.48	0	0	0	0	1	0	0	15.6100	-5.0600	-15.5200	4.7900	0.0000	0.0000	0.0000	0.0000;
	68151	68152	0.000271	0.001179	0	0	0	0	0	0	1	0	0	1.2800	0.1100	-1.2800	-0.1100	0.0000	0.0000	0.0000	0.0000;
	68153	68154	0.010142	0.026271	0.00159	59.86	0	0	0	0	1	0	0	8.4600	-4.4100	-8.4500	4.2700	0.0000	0.0000	0.0000	0.0000;
	68156	68153	0.027734	0.058883	0.00195	33.13	0	0	0	0	1	0	0	0.1100	2.6700	-0.1100	-2.8800	0.0000	0.0000	0.0000	0.0000;
	68165	68153	0.046472	0.114318	0.01255	67.91	0	0	0	0	1	0	0	20.2500	-8.9700	-20.0400	8.1500	0.0000	0.0000	0.0000	0.0000;
	68154	68156	0.028863	0.063124	0.00468	51.13	0	0	0	0	1	0	0	-3.3900	-0.8800	3.4000	0.3900	0.0000	0.0000	0.0000	0.0000;
	68221	68154	0.158449	0.320024	0.01108	61.75	0	0	0	0	1	0	0	-6.1300	3.7700	6.2200	-4.7900	0.0000	0.0000	0.0000	0.0000;
	68155	68158	0.002449	0.075063	0	258.78	0	0	1	0	1	0	0	15.6600	1.9600	-15.6500	-1.7900	0.0000	0.0000	0.0000	0.0000;
	68155	68159	0.000268	0.00103	0	0	0	0	0	0	1	0	0	-15.6600	-1.9600	15.6600	1.9600	0.0000	0.0000	0.0000	0.0000;
	68156	68158	0.000536	0.016424	0	108.78	0	0	1	0	1	0	0	-15.6500	-1.7500	15.6500	1.7900	0.0000	0.0000	0.0000	0.0000;
	68157	68158	0.013773	0.422226	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68159	68160	0.015039	0.09892	0.04836	245.72	0	0	0	0	1	0	0	11.4200	-9.9900	-11.4000	4.9400	0.0000	0.0000	0.0000	0.0000;
	68159	68609	0.008915	0.048572	0.10578	300.68	0	0	0	0	1	0	0	143.2000	-31.0100	-141.4500	29.2000	0.0000	0.0000	0.0000	0.0000;
	68159	69498	0.00826	0.052264	0.08663	308.87	0	0	0	0	1	0	0	-170.2800	39.0400	172.6600	-33.2600	0.0000	0.0000	0.0000	0.0000;
	68160	68163	0.004163	0.150078	0	250	0	0	1	0	1	0	0	-11.1900	4.8900	11.2000	-4.6900	0.0000	0.0000	0.0000	0.0000;
	68160	68164	0.000223	0.001158	0	0	0	0	0	0	1	0	0	3.4900	0.5300	-3.4900	-0.5300	0.0000	0.0000	0.0000	0.0000;
	68161	68163	-0.001534	-0.055322	0	100	0	0	1	0	1	0	0	11.2000	-4.7600	-11.2000	4.6900	0.0000	0.0000	0.0000	0.0000;
	68162	68163	0.015293	0.551374	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68165	68166	0.000291	0.00101	0	0	0	0	0	0	1	0	0	1.7100	0.5100	-1.7100	-0.5100	0.0000	0.0000	0.0000	0.0000;
	68167	68168	0.00026	0.001149	0	0	0	0	0	0	1	0	0	1.1400	0.2100	-1.1400	-0.2100	0.0000	0.0000	0.0000	0.0000;
	68169	68167	0.046738	0.134253	0.00587	48.17	0	0	0	0	1	0	0	1.3100	-0.6600	-1.3100	0.0100	0.0000	0.0000	0.0000	0.0000;
	68173	68167	0.039749	0.107065	0.00478	57.75	0	0	0	0	1	0	0	4.9000	-1.3200	-4.8900	0.8200	0.0000	0.0000	0.0000	0.0000;
	68297	68167	0.092601	0.200802	0.0043	56.46	0	0	0	0	1	0	0	-4.4500	0.7400	4.4600	-1.1800	0.0000	0.0000	0.0000	0.0000;
	68173	68169	0.04001	0.093849	0.0072	56.51	0	0	0	0	1	0	0	3.6300	-1.2600	-3.6200	0.4700	0.0000	0.0000	0.0000	0.0000;
	68179	68170	0.004698	0.026792	0.00872	257.29	0	0	0	0	1	0	0	24.8300	5.9700	-24.8000	-6.7500	0.0000	0.0000	0.0000	0.0000;
	68224	68170	0.014396	0.088901	0.0419	217.03	0	0	0	0	1	0	0	-7.2000	-2.3700	7.2000	-2.1000	0.0000	0.0000	0.0000	0.0000;
	68172	68171	0.000134	0.010376	0	851.15	0	0	1.00625	0	1	0	0	-120.6000	6.9900	120.6200	-5.6100	0.0000	0.0000	0.0000	0.0000;
	68171	68174	0.000256	0.00116	0	0	0	0	0	0	1	0	0	17.5900	1.6700	-17.5900	-1.6700	0.0000	0.0000	0.0000	0.0000;
	68171	68175	0.000284	0.001142	0	0	0	0	0	0	1	0	0	-138.2100	-18.6400	138.2600	18.8400	0.0000	0.0000	0.0000	0.0000;
	68173	68172	0.003331	0.124881	0	108.47	0	0	1.00625	0	1	0	0	-23.3400	-3.9300	23.3600	4.5700	0.0000	0.0000	0.0000	0.0000;
	68228	68172	0.005903	0.040285	0.05146	259.95	0	0	0	0	1	0	0	-31.1400	2.3500	31.2000	-7.6900	0.0000	0.0000	0.0000	0.0000;
	68172	68300	0.00562	0.029946	0.02919	318.82	0	0	0	0	1	0	0	92.7000	-6.1900	-92.2600	5.3000	0.0000	0.0000	0.0000	0.0000;
	68176	68173	0.012191	0.026753	0.00137	68.54	0	0	0	0	1	0	0	-8.8300	-9.0100	8.8500	8.9000	0.0000	0.0000	0.0000	0.0000;
	68173	68178	0.051024	0.113153	0.00547	63.44	0	0	0	0	1	0	0	-7.6400	7.1800	7.6900	-7.6700	0.0000	0.0000	0.0000	0.0000;
	68173	68304	0.026081	0.045789	0.05524	71.29	0	0	0	0	1	0	0	13.6100	-9.5700	-13.5600	3.5400	0.0000	0.0000	0.0000	0.0000;
	68364	68175	0.000666	0.010209	0.99021	2780.25	0	0	0	0	1	0	0	-541.0700	-17.3000	542.8700	-63.2900	0.0000	0.0000	0.0000	0.0000;
	68175	68684	0.000607	0.012254	1.01732	1898.11	0	0	0	0	1	0	0	15.4000	-58.6600	-15.4000	-52.5500	0.0000	0.0000	0.0000	0.0000;
	68175	68712	0.00052	0.009255	0.98971	2934.15	0	0	0	0	1	0	0	-696.5300	103.1000	698.9600	-167.2500	0.0000	0.0000	0.0000	0.0000;
	68178	68176	0.064637	0.18859	0.00245	61.36	0	0	0	0	1	0	0	6.3400	-2.8100	-6.3100	2.6200	0.0000	0.0000	0.0000	0.0000;
	68176	68180	0.037277	0.088771	0.00868	64.2	0	0	0	0	1	0	0	-7.5500	4.1100	7.5800	-5.0100	0.0000	0.0000	0.0000	0.0000;
	68303	68176	0.047839	0.12607	0.00562	57.32	0	0	0	0	1	0	0	-5.0900	1.6700	5.1000	-2.2600	0.0000	0.0000	0.0000	0.0000;
	68178	68177	0.005441	0.152439	0	102.16	0	0	1	0	1	0	0	-19.2100	6.2700	19.2300	-5.7000	0.0000	0.0000	0.0000	0.0000;
	68177	68179	0.000258	0.001007	0	0	0	0	0	0	1	0	0	-19.2300	5.7000	19.2400	-5.7000	0.0000	0.0000	0.0000	0.0000;
	68180	68178	0.021248	0.042219	0.00421	67.49	0	0	0	0	1	0	0	-10.1400	4.4100	10.1600	-4.8300	0.0000	0.0000	0.0000	0.0000;
	68182	68184	0.071476	0.178299	0.00845	66.35	0	0	0	0	1	0	0	10.2900	-4.5900	-10.2100	3.8800	0.0000	0.0000	0.0000	0.0000;
	68182	69473	0.059551	0.174149	0.03111	55.86	0	0	0	0	1	0	0	-7.2800	2.6600	7.3200	-5.9100	0.0000	0.0000	0.0000	0.0000;
	68184	68183	0.002566	0.109648	0	100.66	0	0	1.00625	0	1	0	0	-4.9700	-2.5900	4.9700	2.6200	0.0000	0.0000	0.0000	0.0000;
	68183	68185	0.000205	0.001071	0	0	0	0	0	0	1	0	0	-4.9700	-19.9700	4.9800	19.9700	0.0000	0.0000	0.0000	0.0000;
	68184	68432	0.088955	0.246888	0.0108	54.73	0	0	0	0	1	0	0	-4.4200	1.1800	4.4400	-2.3000	0.0000	0.0000	0.0000	0.0000;
	68184	68445	0.085026	0.196132	0.01241	68.78	0	0	0	0	1	0	0	16.0000	-4.2100	-15.7900	3.3600	0.0000	0.0000	0.0000	0.0000;
	68185	68431	0.005172	0.031009	0.0633	245.71	0	0	0	0	1	0	0	-25.5800	-7.7300	25.6100	1.0800	0.0000	0.0000	0.0000	0.0000;
	68442	68185	0.008854	0.046184	0.04477	228.42	0	0	0	0	1	0	0	-20.5600	7.6300	20.6000	-12.2400	0.0000	0.0000	0.0000	0.0000;
	68187	68186	0.003131	0.086779	0	120.09	0	0	1	0	1	0	0	-23.2500	0.3900	23.2600	0.0400	0.0000	0.0000	0.0000	0.0000;
	68186	68188	0.00024	0.001105	0	0	0	0	0	0	1	0	0	-23.2600	-0.0400	23.2600	0.0400	0.0000	0.0000	0.0000	0.0000;
	68187	68267	0.040047	0.097863	0.00996	63.17	0	0	0	0	1	0	0	10.0600	1.4800	-10.0200	-2.4600	0.0000	0.0000	0.0000	0.0000;
	68556	68187	0.049506	0.122397	0.00666	60.61	0	0	0	0	1	0	0	-8.2500	1.6400	8.2800	-2.2900	0.0000	0.0000	0.0000	0.0000;
	68189	68190	0.000222	0.001053	0	0	0	0	0	0	1	0	0	-3.3600	-0.8000	3.3600	0.8000	0.0000	0.0000	0.0000	0.0000;
	68198	68190	0.051956	0.135151	0.00703	40.31	0	0	0	0	1	0	0	-0.8000	1.0100	0.8000	-1.7800	0.0000	0.0000	0.0000	0.0000;
	68191	68192	0.000299	0.001067	0	0	0	0	0	0	1	0	0	4.2400	0.9500	-4.2400	-0.9500	0.0000	0.0000	0.0000	0.0000;
	68191	68200	0.039775	0.113805	0.01725	52.77	0	0	0	0	1	0	0	-0.2800	-0.7400	0.2800	-1.1400	0.0000	0.0000	0.0000	0.0000;
	68194	68193	0.003327	0.144346	0	80.34	0	0	1	0	1	0	0	3.9300	-2.0800	-3.9300	2.1100	0.0000	0.0000	0.0000	0.0000;
	68193	68195	0.000217	0.00101	0	0	0	0	0	0	1	0	0	4.2500	1.3300	-4.2500	-1.3300	0.0000	0.0000	0.0000	0.0000;
	68687	68193	0.007903	0.056839	0.05407	297.17	0	0	0	0	1	0	0	92.5500	-20.8100	-91.9000	19.5300	0.0000	0.0000	0.0000	0.0000;
	68196	68194	0.018946	0.042107	0.00395	56.85	0	0	0	0	1	0	0	5.0700	-2.7500	-5.0700	2.3300	0.0000	0.0000	0.0000	0.0000;
	68202	68194	0.05863	0.118806	0.00553	50.48	0	0	0	0	1	0	0	-1.1300	-0.3500	1.1300	-0.2500	0.0000	0.0000	0.0000	0.0000;
	68196	68197	0.000282	0.001094	0	0	0	0	0	0	1	0	0	3.2600	0.1400	-3.2600	-0.1400	0.0000	0.0000	0.0000	0.0000;
	68196	68198	0.046569	0.108036	0.0036	54.82	0	0	0	0	1	0	0	-2.6600	0.9100	2.6700	-1.2900	0.0000	0.0000	0.0000	0.0000;
	68200	68199	0.002724	0.100566	0	101.56	0	0	1	0	1	0	0	-11.0500	0.8900	11.0500	-0.7800	0.0000	0.0000	0.0000	0.0000;
	68199	68201	0.000222	0.001155	0	0	0	0	0	0	1	0	0	3.2500	0.7500	-3.2500	-0.7500	0.0000	0.0000	0.0000	0.0000;
	68290	68199	0.009874	0.054193	0.03518	231.01	0	0	0	0	1	0	0	14.3200	-3.7500	-14.3000	0.0300	0.0000	0.0000	0.0000	0.0000;
	68202	68203	0.045468	0.125772	0.00611	54.67	0	0	0	0	1	0	0	3.2100	-1.3200	-3.2100	0.6700	0.0000	0.0000	0.0000	0.0000;
	68204	68207	-0.000364	-0.007195	0	121.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68204	68208	0.000251	0.001134	0	0	0	0	0	0	1	0	0	-5.4000	-0.4100	5.4000	0.4100	0.0000	0.0000	0.0000	0.0000;
	68204	68209	0.000249	0.001052	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68205	68207	0.011663	0.230404	0	60.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68206	68207	0.011663	0.230404	0	60.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68208	68212	0.0114	0.028492	0.00203	70.38	0	0	0	0	1	0	0	-10.9600	2.0300	10.9800	-2.2100	0.0000	0.0000	0.0000	0.0000;
	68208	68221	0.135481	0.315628	0.01342	62.46	0	0	0	0	1	0	0	5.5600	-2.4400	-5.5200	1.0900	0.0000	0.0000	0.0000	0.0000;
	68211	68210	0.000292	0.016725	0	739.94	0	0	1	0	1	0	0	62.9100	-7.2900	-62.9000	7.9200	0.0000	0.0000	0.0000	0.0000;
	68210	68214	0.000221	0.001096	0	0	0	0	0	0	1	0	0	10.8000	3.9000	-10.8000	-3.9000	0.0000	0.0000	0.0000	0.0000;
	68210	68668	0.001483	0.021807	1.74354	2177.48	0	0	0	0	1	0	0	52.1000	-115.0600	-52.0600	-72.5500	0.0000	0.0000	0.0000	0.0000;
	68212	68211	0.005087	0.169797	0	104.01	0	0	1	0	1	0	0	-10.9800	2.2100	10.9800	-2.0200	0.0000	0.0000	0.0000	0.0000;
	68211	68213	0.000244	0.001054	0	0	0	0	0	0	1	0	0	-73.8900	9.3100	73.9100	-9.2600	0.0000	0.0000	0.0000	0.0000;
	68616	68213	0.017125	0.10452	0.08839	276.74	0	0	0	0	1	0	0	74.8100	-13.2500	-73.9100	9.2600	0.0000	0.0000	0.0000	0.0000;
	68216	68215	0.002613	0.093633	0	89.18	0	0	1	0	1	0	0	7.5400	-8.2200	-7.5400	8.3300	0.0000	0.0000	0.0000	0.0000;
	68215	68217	0.00021	0.001161	0	0	0	0	0	0	1	0	0	2.3200	0.0600	-2.3200	-0.0600	0.0000	0.0000	0.0000	0.0000;
	68215	68250	0.045152	0.264731	0.15849	252.17	0	0	0	0	1	0	0	14.6000	-13.2200	-14.5000	-3.6000	0.0000	0.0000	0.0000	0.0000;
	68215	68338	0.012729	0.080726	0.06973	213.02	0	0	0	0	1	0	0	3.2200	-7.5800	-3.2100	-0.0200	0.0000	0.0000	0.0000	0.0000;
	68609	68215	0.01159	0.055931	0.03355	250.31	0	0	0	0	1	0	0	12.6300	-15.8700	-12.5900	12.4200	0.0000	0.0000	0.0000	0.0000;
	68216	68218	0.058998	0.149207	0.00517	51.38	0	0	0	0	1	0	0	1.3000	1.0100	-1.2900	-1.5600	0.0000	0.0000	0.0000	0.0000;
	68216	68219	0.039767	0.095357	0.00155	51.83	0	0	0	0	1	0	0	1.1500	2.9800	-1.1500	-3.1300	0.0000	0.0000	0.0000	0.0000;
	68216	68221	0.109043	0.249657	0.00944	67.73	0	0	0	0	1	0	0	-9.9900	4.2300	10.1100	-4.9700	0.0000	0.0000	0.0000	0.0000;
	68219	68218	0.027305	0.075361	0.00415	48.65	0	0	0	0	1	0	0	1.2200	-1.5800	-1.2200	1.1400	0.0000	0.0000	0.0000	0.0000;
	68219	68220	0.000238	0.00114	0	0	0	0	0	0	1	0	0	2.1200	0.8900	-2.1200	-0.8900	0.0000	0.0000	0.0000	0.0000;
	68219	68553	0.077743	0.224978	0.00831	50.58	0	0	0	0	1	0	0	-2.2000	3.8200	2.2200	-4.6500	0.0000	0.0000	0.0000	0.0000;
	68223	68222	0.003487	0.110148	0	82.63	0	0	1.00625	0	1	0	0	-7.2000	-2.3100	7.2000	2.3600	0.0000	0.0000	0.0000	0.0000;
	68222	68224	0.000286	0.001119	0	0	0	0	0	0	1	0	0	-7.2000	-2.3600	7.2000	2.3700	0.0000	0.0000	0.0000	0.0000;
	68225	68223	0.036469	0.093763	0.00378	56.85	0	0	0	0	1	0	0	5.0800	-3.3000	-5.0700	2.9200	0.0000	0.0000	0.0000	0.0000;
	68226	68227	0.000296	0.001068	0	0	0	0	0	0	1	0	0	2.8400	0.5400	-2.8400	-0.5400	0.0000	0.0000	0.0000	0.0000;
	68226	68229	0.011645	0.031157	0.00294	88.17	0	0	0	0	1	0	0	-28.2000	4.5200	28.2900	-4.6100	0.0000	0.0000	0.0000	0.0000;
	68231	68226	0.05027	0.121901	0.00644	63.4	0	0	0	0	1	0	0	-9.8000	1.4500	9.8400	-2.0400	0.0000	0.0000	0.0000	0.0000;
	68335	68226	0.041711	0.136767	0.00456	74.86	0	0	0	0	1	0	0	-15.4100	2.8300	15.5100	-3.0200	0.0000	0.0000	0.0000	0.0000;
	68229	68228	0.001923	0.056451	0	107.67	0	0	0.99375	0	1	0	0	-28.2900	4.6100	28.3000	-4.1900	0.0000	0.0000	0.0000	0.0000;
	68228	68230	0.000217	0.001126	0	0	0	0	0	0	1	0	0	2.8400	1.8300	-2.8400	-1.8300	0.0000	0.0000	0.0000	0.0000;
	68233	68232	0.003071	0.084023	0	117.94	0	0	1	0	1	0	0	-21.3300	8.2200	21.3500	-7.8100	0.0000	0.0000	0.0000	0.0000;
	68232	68234	0.000223	0.001183	0	0	0	0	0	0	1	0	0	3.0700	0.4700	-3.0700	-0.4700	0.0000	0.0000	0.0000	0.0000;
	68236	68233	0.0926	0.260899	0.00603	62.25	0	0	0	0	1	0	0	-6.4300	2.0800	6.4700	-2.6100	0.0000	0.0000	0.0000	0.0000;
	68239	68233	0.058263	0.171929	0.00785	72.13	0	0	0	0	1	0	0	-14.7300	5.1700	14.8600	-5.6100	0.0000	0.0000	0.0000	0.0000;
	68235	68236	0.00025	0.001048	0	0	0	0	0	0	1	0	0	-1.3300	-0.4600	1.3300	0.4600	0.0000	0.0000	0.0000	0.0000;
	68236	68239	0.061848	0.161063	0.00595	58.32	0	0	0	0	1	0	0	5.0900	-2.5500	-5.0700	1.9600	0.0000	0.0000	0.0000	0.0000;
	68237	68238	0.000212	0.001138	0	0	0	0	0	0	1	0	0	-3.5300	-1.2900	3.5300	1.2900	0.0000	0.0000	0.0000	0.0000;
	68238	69618	0.008095	0.050893	0.04031	198.27	0	0	0	0	1	0	0	-3.2500	2.4200	3.2600	-6.7400	0.0000	0.0000	0.0000	0.0000;
	68240	68241	0.000229	0.001072	0	0	0	0	0	0	1	0	0	2.0200	0.5100	-2.0200	-0.5100	0.0000	0.0000	0.0000	0.0000;
	68244	68240	0.024185	0.087474	0.00234	34.15	0	0	0	0	1	0	0	-0.1700	4.4000	0.1700	-4.6400	0.0000	0.0000	0.0000	0.0000;
	68249	68240	0.039796	0.104697	0.00504	54.24	0	0	0	0	1	0	0	2.2000	-4.6400	-2.1900	4.1300	0.0000	0.0000	0.0000	0.0000;
	68244	68242	0.054275	0.109899	0.00731	68.63	0	0	0	0	1	0	0	10.4900	-3.5800	-10.4300	2.9200	0.0000	0.0000	0.0000	0.0000;
	68242	68248	0.075251	0.201356	0.00834	65.03	0	0	0	0	1	0	0	7.7800	-3.9400	-7.7300	3.1800	0.0000	0.0000	0.0000	0.0000;
	68243	68246	0.003378	0.102631	0	152.53	0	0	1	0	1	0	0	7.3300	5.4800	-7.3300	-5.4000	0.0000	0.0000	0.0000	0.0000;
	68243	68247	0.000268	0.001074	0	0	0	0	0	0	1	0	0	-7.3300	-5.4800	7.3300	5.4800	0.0000	0.0000	0.0000	0.0000;
	68244	68246	0.001415	0.042991	0	99.5	0	0	1	0	1	0	0	-4.9900	-4.4300	4.9900	4.4500	0.0000	0.0000	0.0000	0.0000;
	68255	68244	0.036096	0.120166	0.01243	61.77	0	0	0	0	1	0	0	5.3500	-4.8900	-5.3300	3.6100	0.0000	0.0000	0.0000	0.0000;
	68245	68246	0.025262	0.767609	0	53.03	0	0	1	0	1	0	0	-2.3300	-0.9000	2.3400	0.9500	0.0000	0.0000	0.0000	0.0000;
	68338	68247	0.017525	0.098517	0.09967	239.42	0	0	0	0	1	0	0	7.3400	-5.3800	-7.3300	-5.4800	0.0000	0.0000	0.0000	0.0000;
	68254	68248	0.088709	0.172273	0.00675	63.06	0	0	0	0	1	0	0	-5.2300	3.4600	5.2600	-4.1200	0.0000	0.0000	0.0000	0.0000;
	68294	68249	0.156973	0.368786	0.01205	56.96	0	0	0	0	1	0	0	3.7100	0.7000	-3.6900	-1.9400	0.0000	0.0000	0.0000	0.0000;
	68251	68250	0.004495	0.139208	0	100.66	0	0	1	0	1	0	0	-9.5000	-2.7700	9.5100	2.9000	0.0000	0.0000	0.0000	0.0000;
	68250	68252	0.000274	0.001124	0	0	0	0	0	0	1	0	0	4.9900	0.7000	-4.9900	-0.7000	0.0000	0.0000	0.0000	0.0000;
	68251	68253	0.031516	0.08727	0.00247	66.56	0	0	0	0	1	0	0	9.5000	2.7700	-9.4700	-2.9600	0.0000	0.0000	0.0000	0.0000;
	68253	68254	0.034938	0.076808	0.01	55.54	0	0	0	0	1	0	0	4.6600	-0.1500	-4.6600	-0.9100	0.0000	0.0000	0.0000	0.0000;
	68565	68254	0.098924	0.266263	0.00754	57.32	0	0	0	0	1	0	0	-4.8900	3.5000	4.9200	-4.2300	0.0000	0.0000	0.0000	0.0000;
	68255	68256	0.000281	0.001041	0	0	0	0	0	0	1	0	0	0.8600	0.1100	-0.8600	-0.1100	0.0000	0.0000	0.0000	0.0000;
	68553	68255	0.126964	0.325708	0.00947	63.78	0	0	0	0	1	0	0	6.2900	-5.5900	-6.2100	4.7900	0.0000	0.0000	0.0000	0.0000;
	68257	68258	0.00024	0.001128	0	0	0	0	0	0	1	0	0	1.3300	0.0400	-1.3300	-0.0400	0.0000	0.0000	0.0000	0.0000;
	68257	68259	0.042282	0.117501	0.00228	52.52	0	0	0	0	1	0	0	2.8900	3.1300	-2.8900	-3.3600	0.0000	0.0000	0.0000	0.0000;
	68257	68264	0.02791	0.076996	0.00384	58.26	0	0	0	0	1	0	0	-5.5600	-3.6700	5.5700	3.2800	0.0000	0.0000	0.0000	0.0000;
	68259	68261	0.028024	0.073618	0.00155	55.32	0	0	0	0	1	0	0	-3.2400	-1.9500	3.2500	1.7900	0.0000	0.0000	0.0000	0.0000;
	68261	68260	0.006493	0.165869	0	87.75	0	0	1	0	1	0	0	-2.1300	-2.2500	2.1300	2.2700	0.0000	0.0000	0.0000	0.0000;
	68260	68262	0.000226	0.001118	0	0	0	0	0	0	1	0	0	7.1400	1.4000	-7.1400	-1.4000	0.0000	0.0000	0.0000	0.0000;
	68263	68260	0.002696	0.017038	0.03476	211.1	0	0	0	0	1	0	0	-5.7100	-5.1100	5.7100	1.3500	0.0000	0.0000	0.0000	0.0000;
	68261	68560	0.086318	0.224151	0.01513	40.7	0	0	0	0	1	0	0	-1.1200	0.4600	1.1200	-2.0900	0.0000	0.0000	0.0000	0.0000;
	68264	68263	0.00295	0.112316	0	76.73	0	0	1.0125	0	1	0	0	0.6200	-8.5400	-0.6200	8.6200	0.0000	0.0000	0.0000	0.0000;
	68263	68265	0.000256	0.001114	0	0	0	0	0	0	1	0	0	8.5700	1.2600	-8.5700	-1.2600	0.0000	0.0000	0.0000	0.0000;
	68671	68263	0.005311	0.028581	0.01738	215.85	0	0	0	0	1	0	0	2.2500	2.8800	-2.2500	-4.7700	0.0000	0.0000	0.0000	0.0000;
	68561	68264	0.069659	0.145001	0.01038	56.56	0	0	0	0	1	0	0	6.2300	-6.3000	-6.1900	5.2600	0.0000	0.0000	0.0000	0.0000;
	68266	68267	0.000211	0.00108	0	0	0	0	0	0	1	0	0	-2.4000	-15.1800	2.4000	15.1800	0.0000	0.0000	0.0000	0.0000;
	68267	68561	0.064236	0.153116	0.00554	63.31	0	0	0	0	1	0	0	10.4700	-8.3400	-10.3600	7.9900	0.0000	0.0000	0.0000	0.0000;
	68269	68268	0.052803	0.15628	0.00526	67.24	0	0	0	0	1	0	0	9.8500	-1.5700	-9.8000	1.1500	0.0000	0.0000	0.0000	0.0000;
	68269	68271	0.045618	0.10239	0.00438	70.33	0	0	0	0	1	0	0	-12.0900	1.2300	12.1500	-1.5600	0.0000	0.0000	0.0000	0.0000;
	68270	68273	0.006303	0.152127	0	191.96	0	0	1	0	1	0	0	12.1600	-1.4100	-12.1500	1.6200	0.0000	0.0000	0.0000	0.0000;
	68270	68274	0.000271	0.001172	0	0	0	0	0	0	1	0	0	2.8100	1.4600	-2.8100	-1.4600	0.0000	0.0000	0.0000	0.0000;
	68270	68278	0.008377	0.052282	0.0789	229.2	0	0	0	0	1	0	0	7.8900	14.0300	-7.8600	-22.3000	0.0000	0.0000	0.0000	0.0000;
	68271	68273	-0.001776	-0.042863	0	91.96	0	0	1	0	1	0	0	-12.1500	1.5600	12.1500	-1.6200	0.0000	0.0000	0.0000	0.0000;
	68272	68273	0.020743	0.500663	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68275	68276	0.000299	0.001196	0	0	0	0	0	0	1	0	0	-1.5100	-0.3700	1.5100	0.3700	0.0000	0.0000	0.0000	0.0000;
	68276	68279	0.054493	0.131363	0.0069	56.89	0	0	0	0	1	0	0	-3.0000	-0.6700	3.0100	-0.0500	0.0000	0.0000	0.0000	0.0000;
	68586	68276	0.073103	0.173367	0.00709	53.17	0	0	0	0	1	0	0	-1.4900	-1.0400	1.4900	0.3000	0.0000	0.0000	0.0000	0.0000;
	68277	68587	0.082045	0.203404	0.01657	62.79	0	0	0	0	1	0	0	3.4000	1.4300	-3.3900	-3.1600	0.0000	0.0000	0.0000	0.0000;
	68279	68278	0.002411	0.088586	0	78.85	0	0	1	0	1	0	0	-3.0100	0.0500	3.0100	-0.0400	0.0000	0.0000	0.0000	0.0000;
	68278	68280	0.000275	0.001199	0	0	0	0	0	0	1	0	0	4.8500	1.7000	-4.8500	-1.7000	0.0000	0.0000	0.0000	0.0000;
	68282	68281	0.003164	0.093782	0	91.38	0	0	1	0	1	0	0	-2.7900	-5.3600	2.7900	5.3900	0.0000	0.0000	0.0000	0.0000;
	68281	68283	0.000293	0.001083	0	0	0	0	0	0	1	0	0	-2.7900	-5.3900	2.7900	5.3900	0.0000	0.0000	0.0000	0.0000;
	68282	68421	0.106053	0.312391	0.01515	67.43	0	0	0	0	1	0	0	6.1500	2.2600	-6.1100	-3.7100	0.0000	0.0000	0.0000	0.0000;
	68615	68282	0.231352	0.565485	0.01052	51.24	0	0	0	0	1	0	0	5.7900	-3.6700	-5.6900	2.7900	0.0000	0.0000	0.0000	0.0000;
	68283	68423	0.011358	0.066689	0.07822	239.23	0	0	0	0	1	0	0	-2.7900	-5.3900	2.8000	-2.9800	0.0000	0.0000	0.0000	0.0000;
	68284	68285	0.199844	0.525599	0.01089	84.12	0	0	0	0	1	0	0	12.2000	0.0200	-11.9100	-0.3600	0.0000	0.0000	0.0000	0.0000;
	68615	68284	0.068335	0.173082	0.00943	67.75	0	0	0	0	1	0	0	13.3100	-0.4300	-13.1900	-0.2500	0.0000	0.0000	0.0000	0.0000;
	68287	68285	0.053329	0.143834	0.00491	73.2	0	0	0	0	1	0	0	-9.1900	1.2300	9.2300	-1.5800	0.0000	0.0000	0.0000	0.0000;
	68287	68286	0.001276	0.040275	0	106.61	0	0	1	0	1	0	0	7.3900	-1.5900	-7.3900	1.6100	0.0000	0.0000	0.0000	0.0000;
	68286	68288	0.000262	0.001062	0	0	0	0	0	0	1	0	0	1.8000	0.4800	-1.7900	-0.4800	0.0000	0.0000	0.0000	0.0000;
	68345	68286	0.008397	0.049202	0.04258	245.66	0	0	0	0	1	0	0	-5.5900	-2.0600	5.6000	-2.0900	0.0000	0.0000	0.0000	0.0000;
	68289	68354	0.092662	0.218796	0.01259	55.73	0	0	0	0	1	0	0	-3.3900	1.2400	3.4000	-2.5900	0.0000	0.0000	0.0000	0.0000;
	68290	68291	0.000264	0.001031	0	0	0	0	0	0	1	0	0	5.3600	4.0600	-5.3600	-4.0600	0.0000	0.0000	0.0000	0.0000;
	68290	68687	0.005323	0.02719	0.04063	265.74	0	0	0	0	1	0	0	-46.0400	2.7200	46.1400	-6.6100	0.0000	0.0000	0.0000	0.0000;
	68292	68293	0.000219	0.001057	0	0	0	0	0	0	1	0	0	9.1300	1.3700	-9.1300	-1.3700	0.0000	0.0000	0.0000	0.0000;
	68292	68294	0.054658	0.100574	0.00776	61.9	0	0	0	0	1	0	0	5.4000	0.1200	-5.3800	-0.9300	0.0000	0.0000	0.0000	0.0000;
	68337	68292	0.039987	0.125154	0.01129	64.6	0	0	0	0	1	0	0	6.5800	-3.8000	-6.5600	2.6300	0.0000	0.0000	0.0000	0.0000;
	68624	68292	0.018397	0.041711	0.00098	65.79	0	0	0	0	1	0	0	7.9800	4.0400	-7.9600	-4.1200	0.0000	0.0000	0.0000	0.0000;
	68294	68295	0.000259	0.001018	0	0	0	0	0	0	1	0	0	1.6700	0.2300	-1.6700	-0.2300	0.0000	0.0000	0.0000	0.0000;
	68296	68299	0.007923	0.202298	0	148.52	0	0	1	0	1	0	0	14.2400	-1.5700	-14.2200	1.9500	0.0000	0.0000	0.0000	0.0000;
	68296	68300	0.000299	0.001131	0	0	0	0	0	0	1	0	0	-14.2400	1.5700	14.2400	-1.5700	0.0000	0.0000	0.0000	0.0000;
	68297	68299	-0.003447	-0.088016	0	98.52	0	0	1	0	1	0	0	-14.2300	1.7800	14.2200	-1.9500	0.0000	0.0000	0.0000	0.0000;
	68301	68297	0.03275	0.106208	0.00603	73.89	0	0	0	0	1	0	0	-14.9900	4.7400	15.0600	-5.1600	0.0000	0.0000	0.0000	0.0000;
	68297	68303	0.062179	0.152974	0.00417	54.53	0	0	0	0	1	0	0	-3.7200	1.5800	3.7300	-2.0200	0.0000	0.0000	0.0000	0.0000;
	68298	68299	0.02473	0.631404	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68326	68300	0.005463	0.038835	0.03519	300.95	0	0	0	0	1	0	0	-77.7200	2.0300	78.0300	-3.7400	0.0000	0.0000	0.0000	0.0000;
	68301	68302	0.000282	0.001029	0	0	0	0	0	0	1	0	0	1.8600	1.0500	-1.8600	-1.0500	0.0000	0.0000	0.0000	0.0000;
	68301	68304	0.083134	0.186589	0.00361	68.67	0	0	0	0	1	0	0	-11.6300	4.0000	11.7500	-4.1400	0.0000	0.0000	0.0000	0.0000;
	68325	68301	0.054205	0.130727	0.00437	70.88	0	0	0	0	1	0	0	-13.3000	5.4000	13.4000	-5.6300	0.0000	0.0000	0.0000	0.0000;
	68301	68447	0.08594	0.224517	0.0102	68.41	0	0	0	0	1	0	0	11.3500	-4.1600	-11.2400	3.3200	0.0000	0.0000	0.0000	0.0000;
	68304	68305	0.000214	0.001021	0	0	0	0	0	0	1	0	0	1.8100	0.6000	-1.8100	-0.6000	0.0000	0.0000	0.0000	0.0000;
	68307	68306	0.003502	0.102684	0	112.1	0	0	1	0	1	0	0	19.1000	-6.9600	-19.0800	7.3600	0.0000	0.0000	0.0000	0.0000;
	68306	68308	0.000265	0.001185	0	0	0	0	0	0	1	0	0	19.0800	-7.3600	-19.0800	7.3600	0.0000	0.0000	0.0000	0.0000;
	69764	68307	0.081215	0.230014	0.009	83.06	0	0	0	0	1	0	0	22.0400	-6.2000	-21.6500	6.3300	0.0000	0.0000	0.0000	0.0000;
	68308	68551	0.022316	0.126445	0.14251	282.78	0	0	0	0	1	0	0	78.8400	-16.5100	-77.5500	8.3200	0.0000	0.0000	0.0000	0.0000;
	68308	69240	0.050042	0.238137	0.1453	274.21	0	0	0	0	1	0	0	-59.7600	9.1500	61.5300	-16.5200	0.0000	0.0000	0.0000	0.0000;
	68309	68310	0.172241	0.495004	0.01018	64	0	0	0	0	1	0	0	6.5900	-1.9000	-6.5200	1.0100	0.0000	0.0000	0.0000	0.0000;
	68309	68886	0.076268	0.194893	0.00882	55.61	0	0	0	0	1	0	0	1.6200	-1.7000	-1.6100	0.7500	0.0000	0.0000	0.0000	0.0000;
	68309	69764	0.157443	0.309583	0.01727	69.64	0	0	0	0	1	0	0	-8.7600	3.4500	8.9000	-5.0400	0.0000	0.0000	0.0000	0.0000;
	68310	68552	0.088426	0.207615	0.00714	55.73	0	0	0	0	1	0	0	5.2500	-1.1500	-5.2200	0.4400	0.0000	0.0000	0.0000	0.0000;
	68311	68312	0.074432	0.181023	0.0085	38.56	0	0	0	0	1	0	0	-1.1200	-1.7200	1.1300	0.8000	0.0000	0.0000	0.0000	0.0000;
	68311	68314	0.040402	0.087977	0.01513	69.4	0	0	0	0	1	0	0	-8.8700	5.8700	8.9100	-7.4000	0.0000	0.0000	0.0000	0.0000;
	68311	68342	0.068671	0.127443	0.0053	67.6	0	0	0	0	1	0	0	8.2200	-4.9400	-8.1600	4.4700	0.0000	0.0000	0.0000	0.0000;
	68666	68312	0.063136	0.199043	0.00832	54.56	0	0	0	0	1	0	0	3.3400	0.0800	-3.3300	-0.9600	0.0000	0.0000	0.0000	0.0000;
	68314	68313	0.002461	0.094793	0	109.61	0	0	1	0	1	0	0	-15.5500	1.5200	15.5500	-1.3000	0.0000	0.0000	0.0000	0.0000;
	68313	68315	0.000287	0.001174	0	0	0	0	0	0	1	0	0	15.6200	0.8100	-15.6200	-0.8100	0.0000	0.0000	0.0000	0.0000;
	68313	68322	0.005912	0.03279	0.02137	267.67	0	0	0	0	1	0	0	-30.3200	1.7500	30.3700	-3.7700	0.0000	0.0000	0.0000	0.0000;
	68313	68423	0.013704	0.074409	0.04113	208.92	0	0	0	0	1	0	0	-0.8500	-1.2600	0.8500	-3.1500	0.0000	0.0000	0.0000	0.0000;
	68314	68317	0.021357	0.051834	0.00175	60.01	0	0	0	0	1	0	0	6.6400	5.8800	-6.6200	-6.0300	0.0000	0.0000	0.0000	0.0000;
	68319	68316	0.01123	0.025351	0.00201	52.31	0	0	0	0	1	0	0	2.9000	3.1600	-2.8900	-3.3700	0.0000	0.0000	0.0000	0.0000;
	68316	68728	0.040374	0.095068	0.00365	75.18	0	0	0	0	1	0	0	-12.7200	1.2000	12.7800	-1.4400	0.0000	0.0000	0.0000	0.0000;
	68317	68319	0.036232	0.098009	0.00486	70.44	0	0	0	0	1	0	0	-9.0000	4.2600	9.0300	-4.6800	0.0000	0.0000	0.0000	0.0000;
	68318	68321	0.002556	0.090461	0	286.33	0	0	1	0	1	0	0	17.5200	5.5300	-17.5100	-5.2500	0.0000	0.0000	0.0000	0.0000;
	68318	68322	0.000274	0.001104	0	0	0	0	0	0	1	0	0	-17.5200	-5.5300	17.5200	5.5400	0.0000	0.0000	0.0000	0.0000;
	68318	68323	0.000204	0.001158	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68319	68321	0.00086	0.030451	0	116.02	0	0	1	0	1	0	0	-1.8400	-0.3300	1.8400	0.3300	0.0000	0.0000	0.0000	0.0000;
	68319	68728	0.048381	0.112548	0.00222	70.62	0	0	0	0	1	0	0	-10.0900	1.8500	10.1300	-1.9700	0.0000	0.0000	0.0000	0.0000;
	68320	68321	0.020239	0.716343	0	170.3	0	0	1	0	1	0	0	-15.6200	-3.1000	15.6700	4.9200	0.0000	0.0000	0.0000	0.0000;
	68322	68423	0.005286	0.033011	0.03052	271.98	0	0	0	0	1	0	0	28.3100	-1.5700	-28.2700	-1.4600	0.0000	0.0000	0.0000	0.0000;
	68322	68735	0.002828	0.015674	0.01882	292.86	0	0	0	0	1	0	0	-76.1900	-0.2000	76.3400	-0.9800	0.0000	0.0000	0.0000	0.0000;
	68325	68324	0.002534	0.104858	0	105.65	0	0	1.00625	0	1	0	0	-22.4100	-1.1800	22.4200	1.6700	0.0000	0.0000	0.0000	0.0000;
	68324	68326	0.000233	0.001157	0	0	0	0	0	0	1	0	0	-22.4200	-1.6700	22.4300	1.6700	0.0000	0.0000	0.0000	0.0000;
	68447	68325	0.037958	0.113793	0.00778	59.69	0	0	0	0	1	0	0	-6.7800	0.7300	6.7900	-1.5400	0.0000	0.0000	0.0000	0.0000;
	68325	68455	0.10486	0.208971	0.01379	73.47	0	0	0	0	1	0	0	14.7700	-2.7000	-14.5600	1.6200	0.0000	0.0000	0.0000	0.0000;
	68325	68456	0.126968	0.346204	0.01212	66.24	0	0	0	0	1	0	0	9.3700	-1.2000	-9.2700	0.1500	0.0000	0.0000	0.0000	0.0000;
	68451	68326	0.006363	0.037323	0.05364	285.42	0	0	0	0	1	0	0	-55.1200	-1.1000	55.3000	-3.7000	0.0000	0.0000	0.0000	0.0000;
	68327	68328	0.031703	0.091244	0.00431	64.37	0	0	0	0	1	0	0	10.9500	-2.2800	-10.9200	1.9200	0.0000	0.0000	0.0000	0.0000;
	68327	68335	0.081501	0.185382	0.00404	67.14	0	0	0	0	1	0	0	-13.5400	3.3800	13.6800	-3.4800	0.0000	0.0000	0.0000	0.0000;
	68328	68330	0.019501	0.048849	0.003	61.11	0	0	0	0	1	0	0	8.3300	-2.8800	-8.3200	2.5900	0.0000	0.0000	0.0000	0.0000;
	68329	68330	0.000273	0.001005	0	0	0	0	0	0	1	0	0	-2.5800	-0.2500	2.5800	0.2500	0.0000	0.0000	0.0000	0.0000;
	68332	68330	0.029826	0.078408	0.00346	56.17	0	0	0	0	1	0	0	-5.7300	2.4900	5.7400	-2.8400	0.0000	0.0000	0.0000	0.0000;
	68332	68331	0.004879	0.176918	0	70.06	0	0	1.00625	0	1	0	0	0.4500	-3.7600	-0.4500	3.7900	0.0000	0.0000	0.0000	0.0000;
	68331	68333	0.000211	0.001079	0	0	0	0	0	0	1	0	0	0.4500	-3.7900	-0.4500	3.7900	0.0000	0.0000	0.0000	0.0000;
	68333	68395	0.008095	0.056465	0.04114	215.73	0	0	0	0	1	0	0	6.4900	-4.7000	-6.4900	0.2900	0.0000	0.0000	0.0000	0.0000;
	68335	68336	0.000227	0.001111	0	0	0	0	0	0	1	0	0	1.7300	0.6500	-1.7300	-0.6500	0.0000	0.0000	0.0000	0.0000;
	68666	68337	0.065634	0.177601	0.00448	70.89	0	0	0	0	1	0	0	11.4100	-2.9600	-11.3200	2.6900	0.0000	0.0000	0.0000	0.0000;
	68339	68338	0.003809	0.110314	0	94.91	0	0	1	0	1	0	0	6.6700	-4.9000	-6.6700	4.9700	0.0000	0.0000	0.0000	0.0000;
	68338	68340	0.000265	0.001005	0	0	0	0	0	0	1	0	0	2.5400	0.4400	-2.5400	-0.4400	0.0000	0.0000	0.0000	0.0000;
	68339	68342	0.038541	0.095129	0.00562	65.74	0	0	0	0	1	0	0	-6.6700	4.9000	6.6900	-5.4400	0.0000	0.0000	0.0000	0.0000;
	68341	68342	0.000288	0.001196	0	0	0	0	0	0	1	0	0	-1.4700	-0.9700	1.4700	0.9700	0.0000	0.0000	0.0000	0.0000;
	68344	68343	0.117134	0.253504	0.00768	69.8	0	0	0	0	1	0	0	-6.8400	-1.5000	6.9000	0.8600	0.0000	0.0000	0.0000	0.0000;
	68351	68343	0.11689	0.313605	0.00913	73.6	0	0	0	0	1	0	0	7.8600	0.2700	-7.7900	-1.0100	0.0000	0.0000	0.0000	0.0000;
	68344	68346	0.039518	0.106219	0.00352	63.76	0	0	0	0	1	0	0	-0.3500	2.9600	0.3600	-3.3000	0.0000	0.0000	0.0000	0.0000;
	68346	68345	0.003879	0.116587	0	86.93	0	0	1	0	1	0	0	-0.3600	3.3000	0.3600	-3.2800	0.0000	0.0000	0.0000	0.0000;
	68345	68347	0.000229	0.00109	0	0	0	0	0	0	1	0	0	2.2200	0.6100	-2.2200	-0.6100	0.0000	0.0000	0.0000	0.0000;
	68345	68465	0.022949	0.1442	0.06256	221.29	0	0	0	0	1	0	0	12.7100	-14.6200	-12.6400	8.8600	0.0000	0.0000	0.0000	0.0000;
	68348	68349	0.000236	0.001178	0	0	0	0	0	0	1	0	0	-1.1300	-7.9400	1.1300	7.9400	0.0000	0.0000	0.0000	0.0000;
	68349	68351	0.061979	0.144876	0.01109	56.21	0	0	0	0	1	0	0	1.3400	-7.1300	-1.3100	6.0500	0.0000	0.0000	0.0000	0.0000;
	68421	68349	0.184336	0.377787	0.01136	58.37	0	0	0	0	1	0	0	2.4900	-0.3300	-2.4800	-0.8100	0.0000	0.0000	0.0000	0.0000;
	68351	68350	0.004213	0.140877	0	121.49	0	0	1	0	1	0	0	-14.6400	-5.4500	14.6500	5.7900	0.0000	0.0000	0.0000	0.0000;
	68350	68352	0.000205	0.00119	0	0	0	0	0	0	1	0	0	2.5700	0.6700	-2.5700	-0.6700	0.0000	0.0000	0.0000	0.0000;
	68423	68350	0.017151	0.095621	0.0636	261.17	0	0	0	0	1	0	0	17.2700	4.5600	-17.2200	-10.9900	0.0000	0.0000	0.0000	0.0000;
	68351	68473	0.178487	0.376821	0.01071	74.16	0	0	0	0	1	0	0	8.0900	-0.8700	-7.9800	0.0100	0.0000	0.0000	0.0000	0.0000;
	68353	68354	0.021226	0.05479	0.00397	61.83	0	0	0	0	1	0	0	4.2900	-2.2800	-4.2900	1.8600	0.0000	0.0000	0.0000	0.0000;
	68356	68353	0.032658	0.09022	0.00203	69.3	0	0	0	0	1	0	0	-14.9700	5.0600	15.0400	-5.0800	0.0000	0.0000	0.0000	0.0000;
	68356	68355	0.003293	0.123028	0	104.96	0	0	1.00625	0	1	0	0	14.9700	-5.0600	-14.9600	5.3500	0.0000	0.0000	0.0000	0.0000;
	68355	68357	0.000256	0.00111	0	0	0	0	0	0	1	0	0	2.7700	0.8100	-2.7700	-0.8100	0.0000	0.0000	0.0000	0.0000;
	68485	68355	0.016775	0.094287	0.03004	252.21	0	0	0	0	1	0	0	-19.6100	1.1200	19.6700	-4.0600	0.0000	0.0000	0.0000	0.0000;
	68705	68355	0.009931	0.057986	0.01462	230.41	0	0	0	0	1	0	0	7.4900	0.5400	-7.4800	-2.1100	0.0000	0.0000	0.0000	0.0000;
	68704	68358	0.030914	0.086914	0.0027	62.93	0	0	0	0	1	0	0	5.9900	-0.3100	-5.9800	0.0400	0.0000	0.0000	0.0000	0.0000;
	68360	68359	0.026751	0.068455	0.0037	72.01	0	0	0	0	1	0	0	16.7200	-7.0100	-16.6400	6.8200	0.0000	0.0000	0.0000	0.0000;
	68359	68362	0.016713	0.05108	0.00209	82.15	0	0	0	0	1	0	0	-32.0600	4.4400	32.2300	-4.1700	0.0000	0.0000	0.0000	0.0000;
	68359	68487	0.014897	0.038761	0.00298	58.98	0	0	0	0	1	0	0	4.4300	-0.7300	-4.4300	0.4200	0.0000	0.0000	0.0000	0.0000;
	68359	68519	0.019559	0.049398	0.04751	92.28	0	0	0	0	1	0	0	37.8900	-11.5900	-37.6200	7.2000	0.0000	0.0000	0.0000	0.0000;
	68360	68362	0.017938	0.044254	0.00194	64.64	0	0	0	0	1	0	0	-10.1200	-3.7600	10.1400	3.6000	0.0000	0.0000	0.0000	0.0000;
	68539	68360	0.013373	0.040606	0.00965	52.7	0	0	0	0	1	0	0	2.6100	-8.0000	-2.6000	6.9900	0.0000	0.0000	0.0000	0.0000;
	68360	68542	0.025471	0.077522	0.01296	66.05	0	0	0	0	1	0	0	-10.3700	0.9700	10.4000	-2.2800	0.0000	0.0000	0.0000	0.0000;
	68362	68361	0.003033	0.093921	0	123	0	0	1	0	1	0	0	-42.9200	0.3400	42.9700	1.2600	0.0000	0.0000	0.0000	0.0000;
	68361	68363	0.000215	0.001007	0	0	0	0	0	0	1	0	0	6.3800	1.7200	-6.3800	-1.7200	0.0000	0.0000	0.0000	0.0000;
	68494	68361	0.004936	0.027593	0.02815	271.62	0	0	0	0	1	0	0	42.0500	-2.6200	-41.9700	0.0100	0.0000	0.0000	0.0000	0.0000;
	68361	68544	0.004735	0.026206	0.05716	239.41	0	0	0	0	1	0	0	-7.3800	-2.9900	7.3800	-3.2000	0.0000	0.0000	0.0000	0.0000;
	68365	68364	0.000166	0.013518	0	812.41	0	0	1	0	1	0	0	-78.3300	6.4100	78.3400	-5.6500	0.0000	0.0000	0.0000	0.0000;
	68403	68364	0.000455	0.007306	0.71926	2663.15	0	0	0	0	1	0	0	-425.2900	-45.2500	426.0500	-20.8100	0.0000	0.0000	0.0000	0.0000;
	68702	68364	0.000436	0.007607	0.91195	2112.9	0	0	0	0	1	0	0	-36.6700	-4.0100	36.6800	-95.5200	0.0000	0.0000	0.0000	0.0000;
	68366	68365	0.002268	0.092923	0	99.76	0	0	1	0	1	0	0	-14.2000	2.3600	14.2000	-2.1800	0.0000	0.0000	0.0000	0.0000;
	68365	68367	0.00028	0.001111	0	0	0	0	0	0	1	0	0	12.7400	2.3900	-12.7400	-2.3900	0.0000	0.0000	0.0000	0.0000;
	68365	68368	0.000297	0.001093	0	0	0	0	0	0	1	0	0	51.3900	-6.6200	-51.3800	6.6500	0.0000	0.0000	0.0000	0.0000;
	68371	68366	0.055892	0.138565	0.00558	64.09	0	0	0	0	1	0	0	-8.2500	-0.6800	8.2800	0.1600	0.0000	0.0000	0.0000	0.0000;
	68366	68486	0.073685	0.156902	0.01109	60.2	0	0	0	0	1	0	0	5.9200	-2.5200	-5.8900	1.3600	0.0000	0.0000	0.0000	0.0000;
	68369	68368	0.006697	0.046967	0.03018	216.82	0	0	0	0	1	0	0	-5.6700	-1.7300	5.6700	-1.5500	0.0000	0.0000	0.0000	0.0000;
	68494	68368	0.007375	0.04625	0.04342	276.61	0	0	0	0	1	0	0	-45.5700	1.2500	45.7100	-5.1000	0.0000	0.0000	0.0000	0.0000;
	68369	68705	0.013146	0.07716	0.03052	221.26	0	0	0	0	1	0	0	-5.5600	-3.8000	5.5700	0.4900	0.0000	0.0000	0.0000	0.0000;
	68371	68370	0.072453	0.155391	0.00347	72.34	0	0	0	0	1	0	0	18.1500	-0.1200	-17.9300	0.2200	0.0000	0.0000	0.0000	0.0000;
	68373	68370	0.060262	0.156852	0.00666	60.46	0	0	0	0	1	0	0	-7.1500	3.6800	7.1900	-4.2900	0.0000	0.0000	0.0000	0.0000;
	68371	68372	0.000252	0.001193	0	0	0	0	0	0	1	0	0	2.5900	0.2400	-2.5900	-0.2400	0.0000	0.0000	0.0000	0.0000;
	68371	68482	0.109697	0.25734	0.00769	41.88	0	0	0	0	1	0	0	-0.1800	-1.6600	0.1800	0.8300	0.0000	0.0000	0.0000	0.0000;
	68371	68562	0.141875	0.384351	0.01608	65.23	0	0	0	0	1	0	0	-12.3200	2.2300	12.5300	-3.4100	0.0000	0.0000	0.0000	0.0000;
	68539	68373	0.053816	0.12421	0.00534	56.87	0	0	0	0	1	0	0	-5.1000	4.1700	5.1300	-4.6800	0.0000	0.0000	0.0000	0.0000;
	68374	68375	0.000291	0.00111	0	0	0	0	0	0	1	0	0	2.1300	0.2900	-2.1300	-0.2900	0.0000	0.0000	0.0000	0.0000;
	68374	68377	0.024273	0.066846	0.00476	59.1	0	0	0	0	1	0	0	10.0100	-2.5400	-9.9900	2.1000	0.0000	0.0000	0.0000	0.0000;
	68376	68377	0.020874	0.064256	0.00321	45.22	0	0	0	0	1	0	0	-7.0900	2.1700	7.1000	-2.4800	0.0000	0.0000	0.0000	0.0000;
	68378	68380	0.020732	0.052554	0.0024	54.25	0	0	0	0	1	0	0	-8.6300	-1.9900	8.6400	1.7700	0.0000	0.0000	0.0000	0.0000;
	68379	68380	0.000275	0.001044	0	0	0	0	0	0	1	0	0	-5.6700	-2.2500	5.6700	2.2500	0.0000	0.0000	0.0000	0.0000;
	68382	68380	0.009549	0.025863	0.00178	51.41	0	0	0	0	1	0	0	6.2400	3.3700	-6.2400	-3.5500	0.0000	0.0000	0.0000	0.0000;
	68382	68381	0.003581	0.113145	0	91.83	0	0	1.0125	0	1	0	0	-11.5900	-6.4400	11.6000	6.6300	0.0000	0.0000	0.0000	0.0000;
	68381	68383	0.000279	0.001054	0	0	0	0	0	0	1	0	0	-11.6000	-6.6300	11.6000	6.6300	0.0000	0.0000	0.0000	0.0000;
	68383	68384	0.003088	0.017597	0.02425	247.42	0	0	0	0	1	0	0	-25.4100	-3.0900	25.4300	0.5900	0.0000	0.0000	0.0000	0.0000;
	68385	68384	0.006733	0.15713	0	100.22	0	0	1.0125	0	1	0	0	-14.6300	-5.2600	14.6400	5.6200	0.0000	0.0000	0.0000	0.0000;
	68384	68386	0.000242	0.001158	0	0	0	0	0	0	1	0	0	7.5400	1.0800	-7.5400	-1.0800	0.0000	0.0000	0.0000	0.0000;
	68384	68501	0.002948	0.018083	0.0609	236.38	0	0	0	0	1	0	0	0.1900	-3.2700	-0.1900	-3.2700	0.0000	0.0000	0.0000	0.0000;
	68385	68399	0.011393	0.032283	0.03454	75.49	0	0	0	0	1	0	0	16.2500	4.1500	-16.2200	-7.7800	0.0000	0.0000	0.0000	0.0000;
	68387	68410	0.017531	0.047572	0.00228	58.82	0	0	0	0	1	0	0	4.8000	0.0500	-4.8000	-0.2900	0.0000	0.0000	0.0000	0.0000;
	68412	68387	0.011646	0.02816	0.00389	64.05	0	0	0	0	1	0	0	-8.5400	-0.2800	8.5500	-0.1100	0.0000	0.0000	0.0000	0.0000;
	68387	68420	0.022202	0.053121	0.01336	69.29	0	0	0	0	1	0	0	-16.0200	8.2000	16.0800	-9.4600	0.0000	0.0000	0.0000	0.0000;
	68387	68500	0.018523	0.045512	0.00827	71.98	0	0	0	0	1	0	0	14.6700	-10.2500	-14.6100	9.5000	0.0000	0.0000	0.0000	0.0000;
	68388	68389	0.000239	0.001079	0	0	0	0	0	0	1	0	0	5.8600	0.9200	-5.8600	-0.9200	0.0000	0.0000	0.0000	0.0000;
	68388	68390	0.053362	0.130085	0.00338	61.64	0	0	0	0	1	0	0	-6.8000	3.0200	6.8300	-3.3200	0.0000	0.0000	0.0000	0.0000;
	68388	68417	0.032232	0.078178	0.00789	46.86	0	0	0	0	1	0	0	0.9500	-3.9400	-0.9400	3.1000	0.0000	0.0000	0.0000	0.0000;
	68390	68392	0.072157	0.16564	0.00292	66.46	0	0	0	0	1	0	0	-11.0000	2.4100	11.0900	-2.5200	0.0000	0.0000	0.0000	0.0000;
	68391	68394	0.008233	0.278394	0	121.09	0	0	1	0	1	0	0	10.4100	0.7900	-10.4000	-0.5100	0.0000	0.0000	0.0000	0.0000;
	68391	68395	0.000209	0.001189	0	0	0	0	0	0	1	0	0	-10.4100	-0.7900	10.4100	0.7900	0.0000	0.0000	0.0000	0.0000;
	68392	68394	-0.004382	-0.148179	0	96.09	0	0	1	0	1	0	0	-10.4000	-0.6600	10.4000	0.5100	0.0000	0.0000	0.0000	0.0000;
	68457	68392	0.014847	0.039923	0.00824	51.52	0	0	0	0	1	0	0	5.9100	-3.7500	-5.9100	2.8800	0.0000	0.0000	0.0000	0.0000;
	68393	68394	0.024765	0.837427	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68419	68395	0.004764	0.031552	0.01878	268.12	0	0	0	0	1	0	0	-24.7500	-3.4300	24.7800	1.5900	0.0000	0.0000	0.0000	0.0000;
	68395	68590	0.008748	0.043178	0.01872	279.33	0	0	0	0	1	0	0	-28.7000	-2.6700	28.7700	0.9800	0.0000	0.0000	0.0000	0.0000;
	68409	68396	0.003537	0.023846	0.02847	303.46	0	0	0	0	1	0	0	80.3900	1.3300	-80.1800	-2.9700	0.0000	0.0000	0.0000	0.0000;
	68419	68396	0.00186	0.012566	0.02866	252.69	0	0	0	0	1	0	0	13.5700	2.9500	-13.5700	-6.0000	0.0000	0.0000	0.0000	0.0000;
	68396	68522	0.00127	0.008389	0.01885	289.78	0	0	0	0	1	0	0	55.5900	3.7200	-55.5500	-5.5000	0.0000	0.0000	0.0000	0.0000;
	68501	68397	0.001514	0.009504	0.01187	266.98	0	0	0	0	1	0	0	-35.7600	-4.7100	35.7800	3.5500	0.0000	0.0000	0.0000	0.0000;
	68506	68397	0.001333	0.009068	0.01208	264.12	0	0	0	0	1	0	0	-26.0800	-10.4700	26.0900	9.2400	0.0000	0.0000	0.0000	0.0000;
	68512	68397	0.001487	0.008306	0.02492	261.13	0	0	0	0	1	0	0	30.9500	-11.7800	-30.9400	9.1800	0.0000	0.0000	0.0000	0.0000;
	68397	68529	0.003375	0.019268	0.03621	308.01	0	0	0	0	1	0	0	-70.4900	-32.0900	70.6700	29.2200	0.0000	0.0000	0.0000	0.0000;
	68398	68401	0.003414	0.121263	0	246.11	0	0	1	0	1	0	0	38.0300	-4.6600	-37.9900	6.3300	0.0000	0.0000	0.0000	0.0000;
	68398	68402	0.000247	0.001182	0	0	0	0	0	0	1	0	0	39.4600	10.1400	-39.4600	-10.1200	0.0000	0.0000	0.0000	0.0000;
	68409	68398	0.005599	0.030458	0.01735	311.08	0	0	0	0	1	0	0	77.8200	5.3400	-77.5000	-5.4800	0.0000	0.0000	0.0000	0.0000;
	68399	68401	-0.00118	-0.041904	0	121.11	0	0	1	0	1	0	0	-38.0000	5.7500	37.9900	-6.3300	0.0000	0.0000	0.0000	0.0000;
	68415	68399	0.011542	0.033193	0.00295	74.88	0	0	0	0	1	0	0	-19.9300	-2.2100	19.9700	2.0200	0.0000	0.0000	0.0000	0.0000;
	68518	68399	0.021418	0.053792	0.00153	70.72	0	0	0	0	1	0	0	-15.9300	-0.0300	15.9900	-0.0100	0.0000	0.0000	0.0000	0.0000;
	68523	68399	0.027543	0.067374	0.00133	69.49	0	0	0	0	1	0	0	-13.5400	0.8300	13.5900	-0.8600	0.0000	0.0000	0.0000	0.0000;
	68527	68399	0.017042	0.044424	0.00425	69.86	0	0	0	0	1	0	0	15.2400	-4.8800	-15.2000	4.5300	0.0000	0.0000	0.0000	0.0000;
	68399	68533	0.016215	0.037076	0.00507	75.27	0	0	0	0	1	0	0	19.8800	-3.6500	-19.8200	3.2500	0.0000	0.0000	0.0000	0.0000;
	68400	68401	0.01106	0.392772	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68403	68407	0.000226	0.014904	0	1143.08	0	0	1	0	1	0	0	199.8900	16.5900	-199.8000	-11.0600	0.0000	0.0000	0.0000	0.0000;
	68403	68517	0.00021	0.00322	0.30404	2368.15	0	0	0	0	1	0	0	225.4000	-3.8800	-225.3000	-27.5700	0.0000	0.0000	0.0000	0.0000;
	68405	68404	0.003126	0.115538	0	116.97	0	0	1.00625	0	1	0	0	-32.9200	-2.7300	32.9500	3.9100	0.0000	0.0000	0.0000	0.0000;
	68404	68407	2e-06	0.000101	0	993.08	0	0	1	0	1	0	0	-199.8000	-11.0200	199.8000	11.0600	0.0000	0.0000	0.0000	0.0000;
	68404	68408	0.000252	0.001172	0	0	0	0	0	0	1	0	0	38.1600	0.2000	-38.1600	-0.1800	0.0000	0.0000	0.0000	0.0000;
	68404	68409	0.000285	0.001112	0	0	0	0	0	0	1	0	0	128.6900	6.9100	-128.6500	-6.7400	0.0000	0.0000	0.0000	0.0000;
	68498	68405	0.023524	0.069842	0.00297	55.49	0	0	0	0	1	0	0	3.0000	-1.6000	-3.0000	1.2900	0.0000	0.0000	0.0000	0.0000;
	68527	68405	0.011493	0.027583	0.00128	86.6	0	0	0	0	1	0	0	-35.7800	-1.2500	35.9200	1.4400	0.0000	0.0000	0.0000	0.0000;
	68406	68407	0.001486	0.098051	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68499	68409	0.003629	0.021136	0.01991	252.15	0	0	0	0	1	0	0	29.5900	-2.0500	-29.5600	0.0700	0.0000	0.0000	0.0000	0.0000;
	68410	68411	0.000204	0.001045	0	0	0	0	0	0	1	0	0	16.5300	2.1800	-16.5300	-2.1800	0.0000	0.0000	0.0000	0.0000;
	68410	68412	0.010085	0.019553	0.00111	44.18	0	0	0	0	1	0	0	0.7700	0.0400	-0.7700	-0.1500	0.0000	0.0000	0.0000	0.0000;
	68410	68417	0.011432	0.023076	0.00104	67.38	0	0	0	0	1	0	0	-12.5100	-1.9300	12.5300	1.8500	0.0000	0.0000	0.0000	0.0000;
	68412	68413	0.000256	0.00107	0	0	0	0	0	0	1	0	0	16.5300	1.8500	-16.5300	-1.8500	0.0000	0.0000	0.0000	0.0000;
	68417	68412	0.019289	0.042516	0.00154	61.49	0	0	0	0	1	0	0	7.2300	1.2700	-7.2200	-1.4100	0.0000	0.0000	0.0000	0.0000;
	68414	68415	0.000253	0.001167	0	0	0	0	0	0	1	0	0	-17.7600	-6.0300	17.7600	6.0300	0.0000	0.0000	0.0000	0.0000;
	68415	68533	0.018212	0.040173	0.00368	49.86	0	0	0	0	1	0	0	2.1700	-3.8200	-2.1600	3.4400	0.0000	0.0000	0.0000	0.0000;
	68417	68416	0.003465	0.112461	0	111.77	0	0	1.0125	0	1	0	0	-26.3500	-8.5400	26.3800	9.3600	0.0000	0.0000	0.0000	0.0000;
	68416	68418	0.000299	0.001162	0	0	0	0	0	0	1	0	0	16.5300	9.9300	-16.5300	-9.9200	0.0000	0.0000	0.0000	0.0000;
	68416	68506	0.001715	0.012813	0.00515	243.49	0	0	0	0	1	0	0	-8.7800	-15.4600	8.7800	14.9500	0.0000	0.0000	0.0000	0.0000;
	68416	68522	0.001129	0.007483	0.00966	263.92	0	0	0	0	1	0	0	-34.1400	-3.8300	34.1500	2.8800	0.0000	0.0000	0.0000	0.0000;
	68420	68497	0.038753	0.082088	0.01151	80.37	0	0	0	0	1	0	0	-29.0400	5.5700	29.3500	-6.1300	0.0000	0.0000	0.0000	0.0000;
	68421	68422	0.000224	0.001081	0	0	0	0	0	0	1	0	0	3.6200	0.3400	-3.6200	-0.3400	0.0000	0.0000	0.0000	0.0000;
	68424	68425	0.000295	0.001077	0	0	0	0	0	0	1	0	0	1.6000	0.6500	-1.6000	-0.6500	0.0000	0.0000	0.0000	0.0000;
	68424	68428	0.088273	0.163888	0.00687	54.48	0	0	0	0	1	0	0	-1.4500	-1.6600	1.4500	0.9100	0.0000	0.0000	0.0000	0.0000;
	68424	68430	0.13033	0.339094	0.00714	45.94	0	0	0	0	1	0	0	-0.1600	1.0100	0.1600	-1.7800	0.0000	0.0000	0.0000	0.0000;
	68426	68479	0.018657	0.085995	0.29153	285.01	0	0	0	0	1	0	0	36.3700	1.2400	-36.0900	-30.8400	0.0000	0.0000	0.0000	0.0000;
	68426	68738	0.00677	0.041119	0.03403	289.18	0	0	0	0	1	0	0	-41.9200	-2.7200	42.0300	-0.2900	0.0000	0.0000	0.0000	0.0000;
	68428	68427	0.002877	0.089229	0	87.62	0	0	1	0	1	0	0	-4.6100	-1.6700	4.6100	1.6900	0.0000	0.0000	0.0000	0.0000;
	68427	68429	0.00029	0.00102	0	0	0	0	0	0	1	0	0	-4.6100	-1.6900	4.6100	1.6900	0.0000	0.0000	0.0000	0.0000;
	68429	68708	0.051116	0.254123	0.10113	237.01	0	0	0	0	1	0	0	-4.6100	-1.6900	4.6300	-9.3300	0.0000	0.0000	0.0000	0.0000;
	68432	68431	0.003373	0.095842	0	96.5	0	0	1	0	1	0	0	-0.7100	0.5200	0.7100	-0.5100	0.0000	0.0000	0.0000	0.0000;
	68431	68433	0.00026	0.001015	0	0	0	0	0	0	1	0	0	6.0600	1.7000	-6.0600	-1.7000	0.0000	0.0000	0.0000	0.0000;
	68434	68432	0.05563	0.129253	0.00285	54.23	0	0	0	0	1	0	0	3.7400	-2.0700	-3.7300	1.7800	0.0000	0.0000	0.0000	0.0000;
	68434	69472	0.056905	0.163321	0.00635	43.08	0	0	0	0	1	0	0	-6.6000	1.5600	6.6300	-2.1800	0.0000	0.0000	0.0000	0.0000;
	68436	68435	0.000238	0.018358	0	840.17	0	0	1	0	1	0	0	-89.6800	8.0900	89.7000	-6.7200	0.0000	0.0000	0.0000	0.0000;
	68435	68440	0.000251	0.001109	0	0	0	0	0	0	1	0	0	-89.7000	-87.9100	89.7300	88.0700	0.0000	0.0000	0.0000	0.0000;
	68436	68439	0.004283	0.106185	0	262.35	0	0	1	0	1	0	0	6.3400	3.5700	-6.3400	-3.5200	0.0000	0.0000	0.0000	0.0000;
	68436	68441	0.000287	0.001045	0	0	0	0	0	0	1	0	0	83.3400	-11.6600	-83.3200	11.7300	0.0000	0.0000	0.0000	0.0000;
	68437	68439	0.000278	0.00688	0	101.42	0	0	1	0	1	0	0	2.0800	-0.5600	-2.0800	0.5600	0.0000	0.0000	0.0000	0.0000;
	68444	68437	0.040731	0.114542	0.00253	63.01	0	0	0	0	1	0	0	-9.3700	1.0300	9.4100	-1.2100	0.0000	0.0000	0.0000	0.0000;
	68437	68556	0.036227	0.110997	0.00811	63.36	0	0	0	0	1	0	0	-11.4800	1.7700	11.5300	-2.5000	0.0000	0.0000	0.0000	0.0000;
	68438	68439	0.016299	0.404097	0	160.93	0	0	1	0	1	0	0	-8.4000	-2.6700	8.4200	2.9600	0.0000	0.0000	0.0000	0.0000;
	68440	68655	0.000623	0.011469	1.21319	2727.97	0	0	0	0	1	0	0	-478.0500	-16.1000	479.3700	-91.2100	0.0000	0.0000	0.0000	0.0000;
	68440	68673	0.000431	0.006371	0.73304	2589.35	0	0	0	0	1	0	0	388.3200	-71.9800	-387.7100	1.1600	0.0000	0.0000	0.0000	0.0000;
	68442	68441	0.00564	0.034229	0.03609	206.65	0	0	0	0	1	0	0	14.2200	-9.2300	-14.2100	5.4000	0.0000	0.0000	0.0000	0.0000;
	68442	68443	0.000211	0.001049	0	0	0	0	0	0	1	0	0	6.3400	1.6000	-6.3400	-1.6000	0.0000	0.0000	0.0000	0.0000;
	68444	68560	0.086964	0.172464	0.00465	52.2	0	0	0	0	1	0	0	3.0400	-2.3900	-3.0300	1.9100	0.0000	0.0000	0.0000	0.0000;
	68445	68446	0.000292	0.001168	0	0	0	0	0	0	1	0	0	3.7100	0.8000	-3.7100	-0.8000	0.0000	0.0000	0.0000	0.0000;
	69444	68445	0.044711	0.107106	0.00373	66.22	0	0	0	0	1	0	0	-12.0100	3.9100	12.0800	-4.1500	0.0000	0.0000	0.0000	0.0000;
	68447	68448	0.000204	0.001013	0	0	0	0	0	0	1	0	0	2.9600	0.3800	-2.9600	-0.3800	0.0000	0.0000	0.0000	0.0000;
	68447	68452	0.028483	0.070445	0.00707	67.54	0	0	0	0	1	0	0	15.0600	-4.4300	-14.9900	3.8100	0.0000	0.0000	0.0000	0.0000;
	68449	68450	0.000212	0.001012	0	0	0	0	0	0	1	0	0	3.0600	0.7600	-3.0600	-0.7600	0.0000	0.0000	0.0000	0.0000;
	68454	68449	0.023492	0.053821	0.00349	59.86	0	0	0	0	1	0	0	6.9500	-3.8300	-6.9400	3.4800	0.0000	0.0000	0.0000	0.0000;
	68449	68493	0.025509	0.082256	0.00562	53.99	0	0	0	0	1	0	0	3.8700	1.4200	-3.8700	-2.0100	0.0000	0.0000	0.0000	0.0000;
	68452	68451	0.006654	0.155837	0	95.5	0	0	1.00625	0	1	0	0	-14.5600	-0.3400	14.5700	0.6400	0.0000	0.0000	0.0000	0.0000;
	68451	68453	0.000281	0.001199	0	0	0	0	0	0	1	0	0	3.3000	1.2800	-3.3000	-1.2800	0.0000	0.0000	0.0000	0.0000;
	68451	68499	0.008987	0.051222	0.02036	261.79	0	0	0	0	1	0	0	37.2500	-0.8200	-37.1400	-0.7300	0.0000	0.0000	0.0000	0.0000;
	68452	68497	0.034528	0.073297	0.00732	80.07	0	0	0	0	1	0	0	29.5500	-3.4800	-29.2700	3.2700	0.0000	0.0000	0.0000	0.0000;
	68454	68458	0.079972	0.160735	0.00485	64.16	0	0	0	0	1	0	0	-9.9400	3.1200	10.0200	-3.4900	0.0000	0.0000	0.0000	0.0000;
	68456	68455	0.050946	0.07139	0.00549	44.39	0	0	0	0	1	0	0	0.7300	1.0700	-0.7300	-1.6600	0.0000	0.0000	0.0000	0.0000;
	68455	68457	0.034914	0.081611	0.00811	63.88	0	0	0	0	1	0	0	12.2200	-1.4400	-12.1700	0.6800	0.0000	0.0000	0.0000	0.0000;
	68497	68456	0.055973	0.13567	0.00454	59.7	0	0	0	0	1	0	0	-6.1000	1.7000	6.1200	-2.1500	0.0000	0.0000	0.0000	0.0000;
	68458	68460	0.059628	0.14271	0.00342	67.08	0	0	0	0	1	0	0	-12.5400	2.6000	12.6300	-2.7600	0.0000	0.0000	0.0000	0.0000;
	68460	68459	0.003871	0.121429	0	96.67	0	0	1	0	1	0	0	-15.1500	2.2200	15.1600	-1.9600	0.0000	0.0000	0.0000	0.0000;
	68459	68461	0.000288	0.001191	0	0	0	0	0	0	1	0	0	2.5200	0.2900	-2.5200	-0.2900	0.0000	0.0000	0.0000	0.0000;
	68485	68459	0.006702	0.038967	0.0275	249	0	0	0	0	1	0	0	17.7000	-4.5600	-17.6800	1.6700	0.0000	0.0000	0.0000	0.0000;
	68464	68462	0.05288	0.145737	0.00245	61.79	0	0	0	0	1	0	0	2.1900	2.6200	-2.1900	-2.8500	0.0000	0.0000	0.0000	0.0000;
	68462	68576	0.039353	0.102422	0.00607	64.14	0	0	0	0	1	0	0	4.8500	1.6600	-4.8400	-2.2300	0.0000	0.0000	0.0000	0.0000;
	68464	68463	0.003582	0.122785	0	89.8	0	0	1	0	1	0	0	-4.9000	-3.7500	4.9000	3.8000	0.0000	0.0000	0.0000	0.0000;
	68463	68465	0.000216	0.001072	0	0	0	0	0	0	1	0	0	-4.9000	-3.8000	4.9000	3.8000	0.0000	0.0000	0.0000	0.0000;
	68466	68469	0.003848	0.105639	0	184.93	0	0	1	0	1	0	0	0.5300	-5.2400	-0.5300	5.2700	0.0000	0.0000	0.0000	0.0000;
	68466	68470	0.000244	0.00101	0	0	0	0	0	0	1	0	0	1.7000	0.2900	-1.7000	-0.2900	0.0000	0.0000	0.0000	0.0000;
	68573	68466	0.010615	0.068401	0.03891	225.56	0	0	0	0	1	0	0	2.2300	-8.7100	-2.2300	4.9500	0.0000	0.0000	0.0000	0.0000;
	68467	68469	0.00061	0.016745	0	84.93	0	0	1	0	1	0	0	-0.5300	5.2800	0.5300	-5.2700	0.0000	0.0000	0.0000	0.0000;
	68480	68467	0.054306	0.101147	0.00729	60.48	0	0	0	0	1	0	0	-0.5200	4.5700	0.5300	-5.2800	0.0000	0.0000	0.0000	0.0000;
	68468	68469	0.029324	0.805092	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68471	68472	0.000268	0.001068	0	0	0	0	0	0	1	0	0	1.7000	0.5900	-1.7000	-0.5900	0.0000	0.0000	0.0000	0.0000;
	68473	68471	0.030431	0.077726	0.00572	65.96	0	0	0	0	1	0	0	3.9900	-0.2100	-3.9900	-0.3500	0.0000	0.0000	0.0000	0.0000;
	68471	68480	0.083034	0.213523	0.01077	63.05	0	0	0	0	1	0	0	2.2900	-0.2300	-2.2900	-0.8400	0.0000	0.0000	0.0000	0.0000;
	68473	68474	0.000258	0.001081	0	0	0	0	0	0	1	0	0	1.7000	0.2900	-1.7000	-0.2900	0.0000	0.0000	0.0000	0.0000;
	68473	68480	0.140088	0.348733	0.00554	62.69	0	0	0	0	1	0	0	2.2900	-0.0900	-2.2800	-0.4500	0.0000	0.0000	0.0000	0.0000;
	68476	68475	0.044241	0.098712	0.00652	49.12	0	0	0	0	1	0	0	-0.5700	2.7900	0.5700	-3.4400	0.0000	0.0000	0.0000	0.0000;
	68475	68478	0.040907	0.092027	0.00296	67.44	0	0	0	0	1	0	0	-7.4400	-3.4000	7.4600	3.1600	0.0000	0.0000	0.0000	0.0000;
	68480	68475	0.10188	0.221419	0.01547	56.34	0	0	0	0	1	0	0	3.6000	-3.7300	-3.5800	2.2200	0.0000	0.0000	0.0000	0.0000;
	68567	68475	0.142464	0.294861	0.0128	66.75	0	0	0	0	1	0	0	-4.7100	-4.2500	4.7600	3.0900	0.0000	0.0000	0.0000	0.0000;
	68476	68478	0.052729	0.150391	0.00222	60.22	0	0	0	0	1	0	0	-5.1000	-0.4600	5.1100	0.2700	0.0000	0.0000	0.0000	0.0000;
	68585	68476	0.079896	0.180233	0.00692	54.73	0	0	0	0	1	0	0	0.3400	3.2700	-0.3300	-3.9500	0.0000	0.0000	0.0000	0.0000;
	68478	68477	0.004812	0.15309	0	105.01	0	0	1	0	1	0	0	-18.2500	-5.2400	18.2700	5.7800	0.0000	0.0000	0.0000	0.0000;
	68477	68479	0.000229	0.001126	0	0	0	0	0	0	1	0	0	-18.2700	-5.7800	18.2700	5.7900	0.0000	0.0000	0.0000	0.0000;
	68479	68573	0.014849	0.109859	0.07894	279.49	0	0	0	0	1	0	0	17.8200	25.0500	-17.6500	-31.7500	0.0000	0.0000	0.0000	0.0000;
	68480	68481	0.000266	0.001139	0	0	0	0	0	0	1	0	0	1.4800	0.4400	-1.4800	-0.4400	0.0000	0.0000	0.0000	0.0000;
	68484	68482	0.021275	0.049172	0.00358	47.87	0	0	0	0	1	0	0	0.7700	1.1400	-0.7700	-1.5300	0.0000	0.0000	0.0000	0.0000;
	68482	68486	0.044149	0.079894	0.00204	53.01	0	0	0	0	1	0	0	-1.6700	0.1900	1.6700	-0.4100	0.0000	0.0000	0.0000	0.0000;
	68484	68483	0.004167	0.156506	0	73.22	0	0	1.00625	0	1	0	0	-1.9100	-3.4200	1.9100	3.4400	0.0000	0.0000	0.0000	0.0000;
	68483	68485	0.000236	0.001068	0	0	0	0	0	0	1	0	0	-1.9100	-3.4400	1.9100	3.4400	0.0000	0.0000	0.0000	0.0000;
	68486	68484	0.025223	0.059538	0.00284	52.4	0	0	0	0	1	0	0	1.7600	-1.4500	-1.7600	1.1400	0.0000	0.0000	0.0000	0.0000;
	68487	68488	0.000229	0.001165	0	0	0	0	0	0	1	0	0	2.4000	1.3500	-2.4000	-1.3500	0.0000	0.0000	0.0000	0.0000;
	68487	68493	0.034567	0.112429	0.01316	41.17	0	0	0	0	1	0	0	-0.3700	-2.4700	0.3700	1.0600	0.0000	0.0000	0.0000	0.0000;
	68489	68490	0.000235	0.001171	0	0	0	0	0	0	1	0	0	-13.3700	-1.5800	13.3700	1.5800	0.0000	0.0000	0.0000	0.0000;
	68530	68490	0.01849	0.042734	0.00507	71.41	0	0	0	0	1	0	0	16.5500	8.1600	-16.4900	-8.5700	0.0000	0.0000	0.0000	0.0000;
	68534	68490	0.016133	0.048386	0.0018	52.82	0	0	0	0	1	0	0	-3.1100	-7.1600	3.1200	6.9900	0.0000	0.0000	0.0000	0.0000;
	68491	68500	0.015313	0.046489	0.00255	61.01	0	0	0	0	1	0	0	7.2300	-7.6500	-7.2200	7.4300	0.0000	0.0000	0.0000	0.0000;
	68491	68502	0.013325	0.030239	0.00074	63.67	0	0	0	0	1	0	0	-8.5200	0.2300	8.5300	-0.2900	0.0000	0.0000	0.0000	0.0000;
	68491	68509	0.017711	0.044449	0.00226	62.15	0	0	0	0	1	0	0	-7.2400	-1.5300	7.2500	1.3100	0.0000	0.0000	0.0000	0.0000;
	68519	68491	0.00451	0.011037	0.00066	59.24	0	0	0	0	1	0	0	6.5100	-6.3000	-6.5100	6.2400	0.0000	0.0000	0.0000	0.0000;
	68533	68491	0.011642	0.034925	0.00182	54.95	0	0	0	0	1	0	0	-3.5900	0.5300	3.5900	-0.7200	0.0000	0.0000	0.0000	0.0000;
	68534	68491	0.007887	0.017625	0.00079	49.56	0	0	0	0	1	0	0	1.9300	1.6800	-1.9300	-1.7600	0.0000	0.0000	0.0000	0.0000;
	68492	68530	0.01992	0.054982	0.00163	55.96	0	0	0	0	1	0	0	-4.0900	-5.1500	4.1000	4.9900	0.0000	0.0000	0.0000	0.0000;
	68494	68495	0.000246	0.001142	0	0	0	0	0	0	1	0	0	3.5200	1.3700	-3.5200	-1.3700	0.0000	0.0000	0.0000	0.0000;
	68496	68497	0.000223	0.00113	0	0	0	0	0	0	1	0	0	-6.0200	-1.1600	6.0200	1.1600	0.0000	0.0000	0.0000	0.0000;
	68498	68525	0.040455	0.097077	0.00477	64.96	0	0	0	0	1	0	0	-9.1400	-0.0500	9.1800	-0.3900	0.0000	0.0000	0.0000	0.0000;
	68500	68523	0.011699	0.034075	0.00086	42.48	0	0	0	0	1	0	0	-1.0500	11.5700	1.0600	-11.6200	0.0000	0.0000	0.0000	0.0000;
	68500	68533	0.007026	0.019728	0.00351	64.77	0	0	0	0	1	0	0	-10.1400	16.6400	10.1600	-16.9400	0.0000	0.0000	0.0000	0.0000;
	68501	68504	0.007667	0.212732	0	165.52	0	0	1	0	1	0	0	28.8400	0.0400	-28.7800	1.6000	0.0000	0.0000	0.0000	0.0000;
	68501	68505	0.000279	0.001195	0	0	0	0	0	0	1	0	0	33.0200	16.0500	-33.0100	-16.0400	0.0000	0.0000	0.0000	0.0000;
	68508	68501	0.002069	0.009609	0.01076	256.98	0	0	0	0	1	0	0	25.9200	7.0300	-25.9100	-8.1200	0.0000	0.0000	0.0000	0.0000;
	68502	68504	-0.003755	-0.104191	0	115.52	0	0	1	0	1	0	0	-28.8100	0.8000	28.7800	-1.6000	0.0000	0.0000	0.0000	0.0000;
	68502	68509	0.012549	0.024093	0.00141	52.09	0	0	0	0	1	0	0	-2.6100	-2.2700	2.6100	2.1200	0.0000	0.0000	0.0000	0.0000;
	68519	68502	0.008137	0.020634	0.00073	65.09	0	0	0	0	1	0	0	-9.1600	-3.4700	9.1600	3.4100	0.0000	0.0000	0.0000	0.0000;
	68502	68534	0.006366	0.01683	0.00076	69.77	0	0	0	0	1	0	0	13.7200	-1.6400	-13.7100	1.5900	0.0000	0.0000	0.0000	0.0000;
	68503	68504	0.020243	0.561683	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68506	68507	0.000249	0.001143	0	0	0	0	0	0	1	0	0	33.0200	11.0600	-33.0100	-11.0500	0.0000	0.0000	0.0000	0.0000;
	68506	68508	0.001457	0.009185	0.01753	253.4	0	0	0	0	1	0	0	-15.7200	-15.5400	15.7200	13.6900	0.0000	0.0000	0.0000	0.0000;
	68508	68529	0.002893	0.01933	0.01734	315.91	0	0	0	0	1	0	0	-74.6600	-30.3600	74.8300	29.6300	0.0000	0.0000	0.0000	0.0000;
	68511	68509	0.005539	0.013658	0.00292	67.17	0	0	0	0	1	0	0	13.0400	14.4000	-13.0200	-14.6700	0.0000	0.0000	0.0000	0.0000;
	68509	68515	0.01742	0.053007	0.00819	77.07	0	0	0	0	1	0	0	-21.6400	2.5600	21.7100	-3.2000	0.0000	0.0000	0.0000	0.0000;
	68511	68510	0.002214	0.090777	0	122.49	0	0	1.01875	0	1	0	0	-39.0600	-17.0100	39.1000	18.5900	0.0000	0.0000	0.0000	0.0000;
	68510	68512	0.000294	0.001199	0	0	0	0	0	0	1	0	0	-39.1000	-18.5900	39.1000	18.6100	0.0000	0.0000	0.0000	0.0000;
	68512	68516	0.003068	0.018362	0.01091	291.28	0	0	0	0	1	0	0	-55.8800	-4.4700	55.9700	3.8300	0.0000	0.0000	0.0000	0.0000;
	68512	68524	0.004146	0.027831	0.02635	237.98	0	0	0	0	1	0	0	-14.1700	-2.3700	14.1800	-0.4200	0.0000	0.0000	0.0000	0.0000;
	68514	68513	0.000336	0.019614	0	957.65	0	0	1.00625	0	1	0	0	-160.2900	-25.2200	160.3800	30.0600	0.0000	0.0000	0.0000	0.0000;
	68513	68517	0.000238	0.001094	0	0	0	0	0	0	1	0	0	-160.3800	-157.3600	160.4900	157.8700	0.0000	0.0000	0.0000	0.0000;
	68515	68514	0.004558	0.106665	0	119.4	0	0	1.0125	0	1	0	0	-34.5700	-11.2200	34.6300	12.5600	0.0000	0.0000	0.0000	0.0000;
	68514	68516	0.000209	0.001184	0	0	0	0	0	0	1	0	0	125.6600	12.6600	-125.6300	-12.4900	0.0000	0.0000	0.0000	0.0000;
	68520	68515	0.017928	0.042912	0.00141	65.88	0	0	0	0	1	0	0	-12.8000	-14.4200	12.8600	14.4200	0.0000	0.0000	0.0000	0.0000;
	68524	68516	0.003051	0.015374	0.01957	279.6	0	0	0	0	1	0	0	-41.0200	-3.3200	41.0700	1.4500	0.0000	0.0000	0.0000	0.0000;
	68517	68531	0.000295	0.003848	0.3061	2251.8	0	0	0	0	1	0	0	64.8200	-130.3000	-64.7700	97.6200	0.0000	0.0000	0.0000	0.0000;
	68518	68519	0.018138	0.052338	0.00156	59.4	0	0	0	0	1	0	0	-5.8700	-0.5000	5.8800	0.3500	0.0000	0.0000	0.0000	0.0000;
	68523	68518	0.016377	0.043673	0.00096	46.87	0	0	0	0	1	0	0	-1.3800	1.0600	1.3800	-1.1600	0.0000	0.0000	0.0000	0.0000;
	68533	68518	0.011048	0.025362	0.00073	57.71	0	0	0	0	1	0	0	4.3800	3.9200	-4.3700	-3.9900	0.0000	0.0000	0.0000	0.0000;
	68519	68523	0.020554	0.047137	0.00271	61.83	0	0	0	0	1	0	0	7.5500	-1.2400	-7.5400	0.9700	0.0000	0.0000	0.0000	0.0000;
	68519	68533	0.018524	0.038839	0.00101	57.9	0	0	0	0	1	0	0	4.6900	-2.7900	-4.6800	2.7000	0.0000	0.0000	0.0000	0.0000;
	68519	68534	0.018382	0.038095	0.00076	44.4	0	0	0	0	1	0	0	0.8200	-2.6800	-0.8200	2.6000	0.0000	0.0000	0.0000	0.0000;
	68521	68522	0.000235	0.001168	0	0	0	0	0	0	1	0	0	-21.4000	-2.6200	21.4000	2.6200	0.0000	0.0000	0.0000	0.0000;
	68525	68524	0.002962	0.095827	0	91.15	0	0	1.00625	0	1	0	0	-9.1800	0.3900	9.1800	-0.3200	0.0000	0.0000	0.0000	0.0000;
	68524	68526	0.00028	0.001038	0	0	0	0	0	0	1	0	0	17.6600	4.0500	-17.6600	-4.0500	0.0000	0.0000	0.0000	0.0000;
	68529	68528	0.000257	0.016639	0	970.53	0	0	1.0125	0	1	0	0	-179.2800	-80.2900	179.3700	86.3200	0.0000	0.0000	0.0000	0.0000;
	68528	68531	0.000235	0.001137	0	0	0	0	0	0	1	0	0	-179.3700	139.3100	179.4800	-138.7800	0.0000	0.0000	0.0000	0.0000;
	68528	68532	0.000278	0.001182	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68530	68529	0.006	0.160294	0	112.17	0	0	1.0375	0	1	0	0	-27.5500	-22.1500	27.6300	24.1300	0.0000	0.0000	0.0000	0.0000;
	68535	68538	0.000611	0.011961	0	121.18	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68535	68539	0.000203	0.001139	0	0	0	0	0	0	1	0	0	-5.7000	-1.9300	5.7000	1.9300	0.0000	0.0000	0.0000	0.0000;
	68535	68540	0.000253	0.00108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68536	68538	0.01134	0.22184	0	60.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68537	68538	0.01134	0.22184	0	60.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68541	68539	0.095381	0.18873	0.00514	56.99	0	0	0	0	1	0	0	3.2200	-2.4300	-3.2100	1.9100	0.0000	0.0000	0.0000	0.0000;
	68543	68542	0.046573	0.089142	0.00357	69.37	0	0	0	0	1	0	0	13.0900	-2.1800	-13.0100	1.9400	0.0000	0.0000	0.0000	0.0000;
	68543	68545	0.012967	0.036652	0.00327	73.43	0	0	0	0	1	0	0	-17.4900	2.0400	17.5300	-2.2900	0.0000	0.0000	0.0000	0.0000;
	68544	68547	0.004133	0.12089	0	178.31	0	0	1	0	1	0	0	17.5400	-1.9900	-17.5300	2.3400	0.0000	0.0000	0.0000	0.0000;
	68544	68548	0.000291	0.0012	0	0	0	0	0	0	1	0	0	8.8000	3.0000	-8.8000	-2.9900	0.0000	0.0000	0.0000	0.0000;
	68545	68547	-0.000568	-0.016604	0	103.31	0	0	1	0	1	0	0	-17.5300	2.2900	17.5300	-2.3400	0.0000	0.0000	0.0000	0.0000;
	68546	68547	0.01762	0.515426	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68550	68549	0.004279	0.171787	0	95.59	0	0	1	0	1	0	0	11.2100	-3.0300	-11.2000	3.2500	0.0000	0.0000	0.0000	0.0000;
	68549	68551	0.000281	0.001117	0	0	0	0	0	0	1	0	0	11.2000	-3.2500	-11.2000	3.2500	0.0000	0.0000	0.0000	0.0000;
	68550	68748	0.112489	0.262419	0.02628	61.61	0	0	0	0	1	0	0	-13.1800	2.8000	13.3800	-5.1700	0.0000	0.0000	0.0000	0.0000;
	68616	68551	0.021189	0.134829	0.11426	286.1	0	0	0	0	1	0	0	-87.2100	9.0500	88.7500	-11.5700	0.0000	0.0000	0.0000	0.0000;
	68552	68751	0.112168	0.286646	0.00768	54.06	0	0	0	0	1	0	0	4.5500	-5.9600	-4.5000	5.2700	0.0000	0.0000	0.0000	0.0000;
	68553	68554	0.000251	0.00108	0	0	0	0	0	0	1	0	0	3.4700	1.3400	-3.4700	-1.3400	0.0000	0.0000	0.0000	0.0000;
	68555	69440	0.037838	0.092465	0.0047	61.83	0	0	0	0	1	0	0	8.0700	-4.2200	-8.0400	3.7900	0.0000	0.0000	0.0000	0.0000;
	69444	68555	0.065261	0.156417	0.00473	64.89	0	0	0	0	1	0	0	10.7100	-4.1800	-10.6300	3.8600	0.0000	0.0000	0.0000	0.0000;
	68556	68557	0.000267	0.001087	0	0	0	0	0	0	1	0	0	1.6000	0.2100	-1.6000	-0.2100	0.0000	0.0000	0.0000	0.0000;
	69434	68558	0.063342	0.134248	0.00545	57.05	0	0	0	0	1	0	0	-4.8900	2.5600	4.9100	-3.1000	0.0000	0.0000	0.0000	0.0000;
	68558	69440	0.038399	0.105623	0.01158	59.8	0	0	0	0	1	0	0	-6.3100	2.8400	6.3200	-4.0300	0.0000	0.0000	0.0000	0.0000;
	68563	68565	0.054236	0.125043	0.00863	71.02	0	0	0	0	1	0	0	-13.1300	6.4200	13.2400	-7.1100	0.0000	0.0000	0.0000	0.0000;
	68564	68565	0.000215	0.001085	0	0	0	0	0	0	1	0	0	-2.3400	-1.0600	2.3400	1.0600	0.0000	0.0000	0.0000	0.0000;
	68566	68569	-7.1e-05	-0.00229	0	123.72	0	0	1	0	1	0	0	14.2800	-0.8000	-14.2800	0.8000	0.0000	0.0000	0.0000	0.0000;
	68566	68570	0.000205	0.001144	0	0	0	0	0	0	1	0	0	-14.2800	0.8000	14.2800	-0.8000	0.0000	0.0000	0.0000	0.0000;
	68567	68569	0.004907	0.157264	0	98.72	0	0	1	0	1	0	0	-14.2700	1.1300	14.2800	-0.8000	0.0000	0.0000	0.0000	0.0000;
	68571	68567	0.017364	0.040876	0.00178	65.68	0	0	0	0	1	0	0	-8.8700	2.0100	8.8900	-2.1500	0.0000	0.0000	0.0000	0.0000;
	68568	68569	0.02977	0.95409	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68573	68570	0.003249	0.020903	0.04188	242.05	0	0	0	0	1	0	0	14.2900	-4.8200	-14.2800	0.8000	0.0000	0.0000	0.0000	0.0000;
	68575	68571	0.048837	0.126028	0.00827	54.22	0	0	0	0	1	0	0	-3.9700	2.0600	3.9800	-2.8300	0.0000	0.0000	0.0000	0.0000;
	68573	68572	0.000163	0.012824	0	718.1	0	0	1	0	1	0	0	-11.5600	67.8100	11.5700	-67.1800	0.0000	0.0000	0.0000	0.0000;
	68572	68574	0.000294	0.001031	0	0	0	0	0	0	1	0	0	-11.5700	-46.1100	11.5700	46.1400	0.0000	0.0000	0.0000	0.0000;
	68573	68583	0.00655	0.040319	0.0771	251.81	0	0	0	0	1	0	0	7.4200	-23.1600	-7.3900	15.8000	0.0000	0.0000	0.0000	0.0000;
	68576	68575	0.03242	0.073885	0.00846	50.72	0	0	0	0	1	0	0	-1.3300	2.4300	1.3300	-3.2500	0.0000	0.0000	0.0000	0.0000;
	68582	68576	0.051307	0.096675	0.00354	57.92	0	0	0	0	1	0	0	-3.8000	2.6500	3.8100	-2.9700	0.0000	0.0000	0.0000	0.0000;
	68577	68580	0.000487	0.007162	0	121.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68577	68581	0.00027	0.001044	0	0	0	0	0	0	1	0	0	2.3600	0.3600	-2.3600	-0.3600	0.0000	0.0000	0.0000	0.0000;
	68577	68582	0.000245	0.001072	0	0	0	0	0	0	1	0	0	-2.3600	-0.3600	2.3600	0.3600	0.0000	0.0000	0.0000	0.0000;
	68578	68580	0.009679	0.142392	0	60.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68579	68580	0.009679	0.142392	0	60.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68584	68585	0.000235	0.001059	0	0	0	0	0	0	1	0	0	-0.9500	-0.4100	0.9500	0.4100	0.0000	0.0000	0.0000	0.0000;
	68587	68585	0.180394	0.352339	0.00809	56.94	0	0	0	0	1	0	0	1.3200	2.8800	-1.3000	-3.6800	0.0000	0.0000	0.0000	0.0000;
	68588	68589	0.000231	0.001098	0	0	0	0	0	0	1	0	0	2.8200	1.0500	-2.8200	-1.0500	0.0000	0.0000	0.0000	0.0000;
	68591	68588	0.017428	0.050138	0.00171	58.64	0	0	0	0	1	0	0	7.4800	2.2300	-7.4700	-2.3800	0.0000	0.0000	0.0000	0.0000;
	68591	68590	0.004484	0.123042	0	81.55	0	0	1.00625	0	1	0	0	-7.4800	-2.2300	7.4800	2.3000	0.0000	0.0000	0.0000	0.0000;
	68590	68592	0.000278	0.001042	0	0	0	0	0	0	1	0	0	3.8500	0.3100	-3.8500	-0.3100	0.0000	0.0000	0.0000	0.0000;
	68593	68602	0.008403	0.047264	0.03759	227.34	0	0	0	0	1	0	0	-7.4400	0.1400	7.4400	-4.1700	0.0000	0.0000	0.0000	0.0000;
	68595	68596	0.000231	0.001068	0	0	0	0	0	0	1	0	0	-3.5700	-1.3100	3.5700	1.3100	0.0000	0.0000	0.0000	0.0000;
	68597	68598	0.000213	0.0012	0	0	0	0	0	0	1	0	0	4.2600	0.8700	-4.2600	-0.8700	0.0000	0.0000	0.0000	0.0000;
	68599	68606	0.030099	0.072406	0.00215	53.96	0	0	0	0	1	0	0	-3.0400	-2.5800	3.0500	2.3600	0.0000	0.0000	0.0000	0.0000;
	68601	68600	0.002752	0.094204	0	106.08	0	0	1	0	1	0	0	-20.6100	-2.1100	20.6200	2.4900	0.0000	0.0000	0.0000	0.0000;
	68600	68602	0.000297	0.001177	0	0	0	0	0	0	1	0	0	-20.6200	-2.4900	20.6200	2.4900	0.0000	0.0000	0.0000	0.0000;
	68602	68605	0.001915	0.010775	0.04949	265.58	0	0	0	0	1	0	0	-28.0600	1.6800	28.0800	-6.9400	0.0000	0.0000	0.0000	0.0000;
	68603	68604	0.000255	0.001115	0	0	0	0	0	0	1	0	0	-7.3900	-2.3200	7.3900	2.3200	0.0000	0.0000	0.0000	0.0000;
	68606	68604	0.013376	0.035859	0.00118	63.08	0	0	0	0	1	0	0	9.5600	6.9600	-9.5400	-7.0400	0.0000	0.0000	0.0000	0.0000;
	68606	68605	0.004509	0.131479	0	102.56	0	0	1.01875	0	1	0	0	-18.5700	-13.6300	18.5900	14.3000	0.0000	0.0000	0.0000	0.0000;
	68605	68607	0.000291	0.001114	0	0	0	0	0	0	1	0	0	7.3900	4.6500	-7.3900	-4.6500	0.0000	0.0000	0.0000	0.0000;
	68608	68611	0.00021	0.017649	0	972.08	0	0	1	0	1	0	0	-104.6500	3.0100	104.6700	-1.2200	0.0000	0.0000	0.0000	0.0000;
	68608	68612	0.000201	0.001161	0	0	0	0	0	0	1	0	0	4.4600	2.8100	-4.4600	-2.8100	0.0000	0.0000	0.0000	0.0000;
	68608	68613	0.000202	0.001075	0	0	0	0	0	0	1	0	0	100.1900	-73.3400	-100.1600	73.4900	0.0000	0.0000	0.0000	0.0000;
	68609	68611	-9e-05	-0.00761	0	822.08	0	0	1	0	1	0	0	104.6600	-1.9900	-104.6700	1.2200	0.0000	0.0000	0.0000	0.0000;
	68609	68633	0.045128	0.281385	0.12311	256.68	0	0	0	0	1	0	0	24.1600	-11.3300	-23.9000	-0.4100	0.0000	0.0000	0.0000	0.0000;
	68610	68611	0.000724	0.060988	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69624	68613	0.000829	0.015302	1.59638	2292.59	0	0	0	0	1	0	0	-100.0800	-96.9000	100.1600	-73.4900	0.0000	0.0000	0.0000	0.0000;
	68617	68615	0.097952	0.278412	0.01359	70.35	0	0	0	0	1	0	0	20.3000	-4.2400	-19.9100	3.9100	0.0000	0.0000	0.0000	0.0000;
	68617	68616	0.004564	0.130899	0	100.93	0	0	1	0	1	0	0	-7.7800	-3.1600	7.7800	3.2400	0.0000	0.0000	0.0000	0.0000;
	68616	68618	0.000281	0.001198	0	0	0	0	0	0	1	0	0	4.6200	0.9500	-4.6200	-0.9500	0.0000	0.0000	0.0000	0.0000;
	68620	68619	0.004246	0.140542	0	77.95	0	0	1	0	1	0	0	-0.3400	-3.5100	0.3400	3.5300	0.0000	0.0000	0.0000	0.0000;
	68619	68621	0.000249	0.001034	0	0	0	0	0	0	1	0	0	-0.3400	-3.5300	0.3400	3.5300	0.0000	0.0000	0.0000	0.0000;
	68619	68622	0.000232	0.001089	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68623	68626	0.006738	0.220487	0	219.79	0	0	1	0	1	0	0	20.6900	-1.7200	-20.6600	2.5900	0.0000	0.0000	0.0000	0.0000;
	68623	68628	0.000228	0.001124	0	0	0	0	0	0	1	0	0	-20.6900	1.7200	20.6900	-1.7100	0.0000	0.0000	0.0000	0.0000;
	68623	68629	0.000242	0.001046	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68624	68626	-0.002702	-0.08841	0	119.79	0	0	1	0	1	0	0	-20.6700	2.2400	20.6600	-2.5900	0.0000	0.0000	0.0000	0.0000;
	68624	68627	0.012377	0.255199	0	71.07	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68625	68626	0.022133	0.724302	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68628	68665	0.004172	0.027173	0.09558	283.61	0	0	0	0	1	0	0	-59.6200	14.4800	59.7700	-23.9300	0.0000	0.0000	0.0000	0.0000;
	68631	68630	0.002838	0.071663	0	78.26	0	0	1	0	1	0	0	2.0100	-4.0600	-2.0100	4.0800	0.0000	0.0000	0.0000	0.0000;
	68630	68633	0.000213	0.001017	0	0	0	0	0	0	1	0	0	2.0100	-4.0800	-2.0100	4.0800	0.0000	0.0000	0.0000	0.0000;
	68630	68634	0.000249	0.001187	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68631	68632	0.010263	0.206478	0	74.31	0	0	1	0	1	0	0	-31.3700	-0.1400	31.4600	2.0200	0.0000	0.0000	0.0000	0.0000;
	68631	68659	0.008993	0.028951	0.00172	67.91	0	0	0	0	1	0	0	9.4600	1.2600	-9.4600	-1.4200	0.0000	0.0000	0.0000	0.0000;
	68633	68662	0.001986	0.010364	0.00536	241.25	0	0	0	0	1	0	0	21.3600	0.7900	-21.3500	-1.3300	0.0000	0.0000	0.0000	0.0000;
	68636	68635	0.00021	0.017064	0	496.85	0	0	1	0	1	0	0	-0.7900	16.4800	0.7900	-16.4400	0.0000	0.0000	0.0000	0.0000;
	68635	68638	0.000229	0.016606	0	766.35	0	0	1.04375	0	1	0	0	-161.7300	-77.0900	161.8100	82.4600	0.0000	0.0000	0.0000	0.0000;
	68635	68639	0.000253	0.014044	0	765.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68635	68640	0.000295	0.001074	0	0	0	0	0	0	1	0	0	160.9500	-85.9700	-160.8600	86.3000	0.0000	0.0000	0.0000	0.0000;
	68637	68636	0.00345	0.098829	0	63.81	0	0	1	0	1	0	0	3.8200	2.8000	-3.8200	-2.7800	0.0000	0.0000	0.0000	0.0000;
	68636	68641	0.000269	0.0011	0	0	0	0	0	0	1	0	0	4.6000	-13.7000	-4.6000	13.7000	0.0000	0.0000	0.0000	0.0000;
	68643	68642	0.000186	0.015805	0	716	0	0	1.00625	0	1	0	0	-49.8200	4.0600	49.8300	-3.7000	0.0000	0.0000	0.0000	0.0000;
	68642	68649	0.000266	0.001104	0	0	0	0	0	0	1	0	0	-49.8300	-3.2700	49.8400	3.3000	0.0000	0.0000	0.0000	0.0000;
	68644	68643	0.00534	0.151131	0	120.34	0	0	1.00625	0	1	0	0	-22.6300	-3.5800	22.6600	4.3100	0.0000	0.0000	0.0000	0.0000;
	68643	68648	0.000235	0.00111	0	0	0	0	0	0	1	0	0	85.0000	-7.9000	-84.9800	7.9800	0.0000	0.0000	0.0000	0.0000;
	68644	68647	0.000158	0.00283	0	121.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68645	68647	0.00594	0.106617	0	60.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68646	68647	0.00594	0.106617	0	60.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68649	68717	0.000545	0.008911	0.6717	2194.89	0	0	0	0	1	0	0	-49.8400	-3.3000	49.8500	-69.3900	0.0000	0.0000	0.0000	0.0000;
	68651	68650	0.000144	0.0113	0	643.11	0	0	1	0	1	0	0	-25.7800	13.6800	25.7800	-13.5900	0.0000	0.0000	0.0000	0.0000;
	68650	68655	0.000215	0.001174	0	0	0	0	0	0	1	0	0	73.1000	34.6800	-73.0900	-34.6100	0.0000	0.0000	0.0000	0.0000;
	68651	68654	0.009943	0.312028	0	151.6	0	0	1	0	1	0	0	8.6600	-2.8900	-8.6500	3.1300	0.0000	0.0000	0.0000	0.0000;
	68651	68656	0.000251	0.001163	0	0	0	0	0	0	1	0	0	17.1200	-10.7900	-17.1200	10.7900	0.0000	0.0000	0.0000	0.0000;
	68652	68654	-0.005765	-0.180899	0	101.6	0	0	1	0	1	0	0	-8.6600	2.9900	8.6500	-3.1300	0.0000	0.0000	0.0000	0.0000;
	68653	68654	0.019057	0.598031	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68655	68663	0.000705	0.009289	0.7814	2329.95	0	0	0	0	1	0	0	-127.2100	-88.5400	127.3300	4.9900	0.0000	0.0000	0.0000	0.0000;
	68694	68655	0.000789	0.012916	1.15337	2411.74	0	0	0	0	1	0	0	-164.9200	-67.7500	165.1100	-53.7700	0.0000	0.0000	0.0000	0.0000;
	68655	68719	0.000214	0.003932	0.45338	2714.3	0	0	0	0	1	0	0	-444.1900	-18.5600	444.5800	-23.4800	0.0000	0.0000	0.0000	0.0000;
	68724	68656	0.003253	0.021167	0.06683	244.63	0	0	0	0	1	0	0	24.3200	-3.5400	-24.3000	-3.6200	0.0000	0.0000	0.0000	0.0000;
	68658	68657	0.00016	0.012449	0	465.02	0	0	1	0	1	0	0	45.2700	-36.2900	-45.2700	36.6800	0.0000	0.0000	0.0000	0.0000;
	68657	68663	0.000256	0.00117	0	0	0	0	0	0	1	0	0	127.3700	5.1600	-127.3300	-4.9900	0.0000	0.0000	0.0000	0.0000;
	68658	68661	0.009254	0.279213	0	118.83	0	0	1	0	1	0	0	-1.1600	2.8800	1.1600	-2.8500	0.0000	0.0000	0.0000	0.0000;
	68658	68662	0.000207	0.001177	0	0	0	0	0	0	1	0	0	-44.1100	33.4100	44.1200	-33.3800	0.0000	0.0000	0.0000	0.0000;
	68659	68661	-0.004689	-0.141475	0	68.83	0	0	1	0	1	0	0	1.1600	-2.8700	-1.1600	2.8500	0.0000	0.0000	0.0000	0.0000;
	68660	68661	0.021498	0.648656	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68665	68664	0.000202	0.014137	0	763.58	0	0	1	0	1	0	0	-58.8600	25.2600	58.8700	-24.7300	0.0000	0.0000	0.0000	0.0000;
	68664	68667	0.0002	0.016068	0	433.72	0	0	1.025	0	1	0	0	-40.4500	-8.3600	40.4500	8.6300	0.0000	0.0000	0.0000	0.0000;
	68664	68668	0.000277	0.001112	0	0	0	0	0	0	1	0	0	-18.4200	-110.1000	18.4500	110.2200	0.0000	0.0000	0.0000	0.0000;
	68664	68669	0.00022	0.001159	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68666	68665	0.003687	0.104564	0	113.05	0	0	1	0	1	0	0	-14.7400	2.8800	14.7500	-2.6700	0.0000	0.0000	0.0000	0.0000;
	68665	68735	0.024171	0.150537	0.07562	247.59	0	0	0	0	1	0	0	-15.6600	1.3300	15.7200	-9.1500	0.0000	0.0000	0.0000	0.0000;
	68741	68668	0.00046	0.008932	0.90796	2101.82	0	0	0	0	1	0	0	-33.6000	-60.5000	33.6000	-37.6800	0.0000	0.0000	0.0000	0.0000;
	68671	68670	0.000236	0.01627	0	884.48	0	0	1	0	1	0	0	-119.8400	3.7400	119.8700	-1.5900	0.0000	0.0000	0.0000	0.0000;
	68670	68672	0.000186	0.011602	0	1018	0	0	1.025	0	1	0	0	-236.3000	-81.2800	236.4200	88.2700	0.0000	0.0000	0.0000	0.0000;
	68670	68673	0.000228	0.001136	0	0	0	0	0	0	1	0	0	116.4300	-33.6000	-116.4000	33.7600	0.0000	0.0000	0.0000	0.0000;
	68670	68674	0.000225	0.001065	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68676	68675	0.000238	0.016128	0	787.7	0	0	1	0	1	0	0	-86.4100	9.8000	86.4300	-8.6900	0.0000	0.0000	0.0000	0.0000;
	68675	68678	0.000359	0.025009	0	490.13	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68675	68679	0.000395	0.029318	0	489.73	0	0	1	0	1	0	0	-53.2600	3.3800	53.2700	-2.6100	0.0000	0.0000	0.0000	0.0000;
	68675	68680	0.000388	0.027117	0	488.91	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68675	68681	0.000243	0.014867	0	488.73	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68675	68682	0.000356	0.020293	0	488.17	0	0	1	0	1	0	0	-53.2600	3.1400	53.2700	-2.6100	0.0000	0.0000	0.0000	0.0000;
	68675	68683	0.000323	0.027084	0	484.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68675	68684	0.000282	0.001123	0	0	0	0	0	0	1	0	0	20.0900	2.1700	-20.0900	-2.1600	0.0000	0.0000	0.0000	0.0000;
	68675	68685	0.000221	0.001048	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68677	68676	0.001745	0.062706	0	105.62	0	0	1	0	1	0	0	-21.2600	-0.0000	21.2600	0.2600	0.0000	0.0000	0.0000	0.0000;
	68687	68686	0.000186	0.014224	0	1001.06	0	0	1	0	1	0	0	-233.1700	39.1500	233.2600	-31.8500	0.0000	0.0000	0.0000	0.0000;
	68686	68690	0.0001	-0.00039	0	703.71	0	0	1	0	1	0	0	-1.0000	-0.4700	1.0000	0.4700	0.0000	0.0000	0.0000	0.0000;
	68686	68693	0.0001	0.000822	0	733.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68686	68694	0.000239	0.00119	0	0	0	0	0	0	1	0	0	-164.8500	63.7700	164.9200	-63.4300	0.0000	0.0000	0.0000	0.0000;
	68686	68695	0.000292	0.001085	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68688	68690	0.000428	0.025261	0	351.85	0	0	1	0	1	0	0	1.0000	0.4700	-1.0000	-0.4700	0.0000	0.0000	0.0000	0.0000;
	68689	68690	0.000428	0.025261	0	351.85	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68691	68693	0.000421	0.034737	0	366.92	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68692	68693	0.000421	0.034737	0	366.92	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68697	68696	0.000295	0.017845	0	815.87	0	0	1.00625	0	1	0	0	-79.9200	-21.7000	79.9400	22.8300	0.0000	0.0000	0.0000	0.0000;
	68696	68698	0.00028	0.019996	0	561.06	0	0	1	0	1	0	0	-67.4100	-30.4500	67.4200	31.4600	0.0000	0.0000	0.0000	0.0000;
	68696	68699	0.000275	0.023801	0	560.67	0	0	1	0	1	0	0	-67.4100	-26.4100	67.4200	27.5500	0.0000	0.0000	0.0000	0.0000;
	68696	68700	0.000233	0.001073	0	0	0	0	0	0	1	0	0	54.8700	-8.5200	-54.8600	8.5500	0.0000	0.0000	0.0000	0.0000;
	68696	68701	0.000264	0.001015	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68703	68702	0.00024	0.015173	0	666.17	0	0	1	0	1	0	0	-41.2100	-3.2200	41.2100	3.4500	0.0000	0.0000	0.0000	0.0000;
	68704	68703	0.006663	0.201555	0	89.39	0	0	1	0	1	0	0	-4.4300	0.0600	4.4300	-0.0300	0.0000	0.0000	0.0000	0.0000;
	68703	68705	0.000249	0.001019	0	0	0	0	0	0	1	0	0	62.8500	0.0600	-62.8400	-0.0200	0.0000	0.0000	0.0000	0.0000;
	68703	68706	0.00028	0.001175	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68708	68707	0.0003	0.024432	0	809.35	0	0	1	0	1	0	0	-71.6800	31.3700	71.7000	-30.0000	0.0000	0.0000	0.0000	0.0000;
	68707	68711	0.0001	-0.001634	0	711.12	0	0	1	0	1	0	0	-1.3000	-0.2800	1.3000	0.2800	0.0000	0.0000	0.0000	0.0000;
	68707	68712	0.000277	0.001088	0	0	0	0	0	0	1	0	0	37.4700	53.2800	-37.4600	-53.2300	0.0000	0.0000	0.0000	0.0000;
	68707	68713	0.000248	0.001121	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68715	68708	0.006081	0.037645	0.02986	190.55	0	0	0	0	1	0	0	-3.3400	3.7200	3.3400	-6.9700	0.0000	0.0000	0.0000	0.0000;
	68709	68711	0.000483	0.036301	0	355.56	0	0	1	0	1	0	0	1.3000	0.2800	-1.3000	-0.2800	0.0000	0.0000	0.0000	0.0000;
	68710	68711	0.000483	0.036301	0	355.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68717	68712	0.000209	0.003159	0.32657	2302.06	0	0	0	0	1	0	0	-86.5900	122.7400	86.6400	-157.2000	0.0000	0.0000	0.0000	0.0000;
	68741	68712	0.0005	0.008491	0.87381	3005.05	0	0	0	0	1	0	0	750.7500	-34.3500	-748.1400	-15.6000	0.0000	0.0000	0.0000	0.0000;
	68715	68714	0.000255	0.017558	0	818.22	0	0	1	0	1	0	0	-87.6500	31.5300	87.6700	-30.1400	0.0000	0.0000	0.0000	0.0000;
	68714	68717	0.000241	0.001048	0	0	0	0	0	0	1	0	0	-36.7300	41.0000	36.7400	-40.9700	0.0000	0.0000	0.0000	0.0000;
	68714	68718	0.000242	0.001059	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68716	68715	0.003542	0.121503	0	92.88	0	0	1	0	1	0	0	-11.5100	2.7900	11.5100	-2.6300	0.0000	0.0000	0.0000	0.0000;
	68720	68719	0.000227	0.017702	0	810.29	0	0	1	0	1	0	0	-79.1100	13.4200	79.1300	-12.3700	0.0000	0.0000	0.0000	0.0000;
	68719	68722	0.000247	0.016673	0	636.64	0	0	0.99375	0	1	0	0	-94.1200	-22.6500	94.1400	24.0800	0.0000	0.0000	0.0000	0.0000;
	68719	68723	0.000265	0.020515	0	635.59	0	0	0.99375	0	1	0	0	-94.1100	-41.0600	94.1400	43.0300	0.0000	0.0000	0.0000	0.0000;
	68719	69624	0.000683	0.01381	1.34237	2542.73	0	0	0	0	1	0	0	-335.4800	-5.4100	336.2100	-124.6500	0.0000	0.0000	0.0000	0.0000;
	68721	68720	0.003118	0.11311	0	117.73	0	0	1	0	1	0	0	-15.6200	2.1900	15.6200	-1.9400	0.0000	0.0000	0.0000	0.0000;
	68720	68724	0.000212	0.001113	0	0	0	0	0	0	1	0	0	63.4900	-11.4800	-63.4800	11.5300	0.0000	0.0000	0.0000	0.0000;
	68720	68725	0.00025	0.001172	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68727	68726	0.00025	0.019477	0	901.28	0	0	0.975	0	1	0	0	-115.0100	13.0700	115.0400	-10.7800	0.0000	0.0000	0.0000	0.0000;
	68726	68729	0.000118	0.007582	0	708.01	0	0	1.06875	0	1	0	0	-130.4900	-48.6900	130.5100	50.1800	0.0000	0.0000	0.0000	0.0000;
	68726	68730	0.000211	0.013841	0	707.51	0	0	1.06875	0	1	0	0	-130.4700	-47.4800	130.5100	50.1800	0.0000	0.0000	0.0000	0.0000;
	68726	68731	0.000446	0.024092	0	707.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68726	68732	0.000179	0.014005	0	705.42	0	0	1.06875	0	1	0	0	-130.4800	-47.4500	130.5100	50.1800	0.0000	0.0000	0.0000	0.0000;
	68726	68733	0.000212	0.018157	0	705.36	0	0	1.06875	0	1	0	0	-130.4700	-43.9100	130.5100	47.3900	0.0000	0.0000	0.0000	0.0000;
	68726	68734	0.000181	0.0128	0	704.91	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68726	68736	0.00028	0.001192	0	0	0	0	0	0	1	0	0	306.8600	93.0900	-306.6100	-92.0100	0.0000	0.0000	0.0000	0.0000;
	68728	68727	0.002767	0.074902	0	127.17	0	0	0.99375	0	1	0	0	-22.9200	3.4100	22.9300	-3.0400	0.0000	0.0000	0.0000	0.0000;
	68727	68735	0.000202	0.001168	0	0	0	0	0	0	1	0	0	92.0800	-10.0400	-92.0600	10.1300	0.0000	0.0000	0.0000	0.0000;
	68741	68736	0.000788	0.013334	1.27494	2715.28	0	0	0	0	1	0	0	-305.7600	-218.5400	306.6100	92.0100	0.0000	0.0000	0.0000	0.0000;
	68737	68740	0.000431	0.030291	0	994.22	0	0	1	0	1	0	0	81.7300	-3.2800	-81.7100	5.1400	0.0000	0.0000	0.0000	0.0000;
	68737	68741	0.000235	0.001149	0	0	0	0	0	0	1	0	0	411.7800	112.7900	-411.3800	-110.8600	0.0000	0.0000	0.0000	0.0000;
	68737	68742	0.000296	0.001081	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68738	68740	-0.000172	-0.012076	0	844.22	0	0	1	0	1	0	0	-81.7200	4.4000	81.7100	-5.1400	0.0000	0.0000	0.0000	0.0000;
	68739	68740	0.001208	0.084791	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68743	68745	0.016577	0.048297	0.00132	51.13	0	0	0	0	1	0	0	-3.8100	-0.3200	3.8200	0.1900	0.0000	0.0000	0.0000	0.0000;
	68747	68743	0.035736	0.077521	0.00156	46.55	0	0	0	0	1	0	0	-1.7900	0.1500	1.7900	-0.3100	0.0000	0.0000	0.0000	0.0000;
	68745	68744	0.005875	0.165918	0	81.48	0	0	1	0	1	0	0	-3.8200	-0.1900	3.8200	0.2100	0.0000	0.0000	0.0000	0.0000;
	68744	68746	0.000263	0.00116	0	0	0	0	0	0	1	0	0	2.0200	0.1500	-2.0200	-0.1500	0.0000	0.0000	0.0000	0.0000;
	68750	68744	0.014076	0.078642	0.03696	262.85	0	0	0	0	1	0	0	-32.3900	1.9400	32.5200	-5.1700	0.0000	0.0000	0.0000	0.0000;
	68744	68754	0.012825	0.075517	0.04938	267.08	0	0	0	0	1	0	0	-38.3600	4.8000	38.5400	-9.1000	0.0000	0.0000	0.0000	0.0000;
	68747	68760	0.127446	0.293113	0.00749	46.14	0	0	0	0	1	0	0	-0.2300	-0.5800	0.2300	-0.2300	0.0000	0.0000	0.0000	0.0000;
	68748	68749	0.000216	0.001147	0	0	0	0	0	0	1	0	0	2.1400	0.3600	-2.1400	-0.3600	0.0000	0.0000	0.0000	0.0000;
	68748	68751	0.027305	0.069923	0.00162	68.16	0	0	0	0	1	0	0	-22.9800	6.2300	23.1200	-6.0400	0.0000	0.0000	0.0000	0.0000;
	68748	68753	0.036598	0.085258	0.00392	59.89	0	0	0	0	1	0	0	-9.3800	2.7500	9.4200	-3.1000	0.0000	0.0000	0.0000	0.0000;
	68751	68750	0.003748	0.144062	0	123.87	0	0	1	0	1	0	0	-30.2200	3.8000	30.2500	-2.5700	0.0000	0.0000	0.0000	0.0000;
	68750	68752	0.000266	0.001139	0	0	0	0	0	0	1	0	0	2.1400	0.6300	-2.1400	-0.6300	0.0000	0.0000	0.0000	0.0000;
	68751	68753	0.025975	0.068875	0.0044	61.71	0	0	0	0	1	0	0	11.5900	-3.0200	-11.5600	2.6400	0.0000	0.0000	0.0000	0.0000;
	68754	68757	0.008804	0.172561	0	140.93	0	0	1	0	1	0	0	19.0900	-4.7000	-19.0600	5.3100	0.0000	0.0000	0.0000	0.0000;
	68754	68758	0.000262	0.001062	0	0	0	0	0	0	1	0	0	1.2700	0.3400	-1.2700	-0.3400	0.0000	0.0000	0.0000	0.0000;
	69219	68754	0.011905	0.070454	0.06159	270.05	0	0	0	0	1	0	0	-43.3900	-1.6900	43.6000	-3.7300	0.0000	0.0000	0.0000	0.0000;
	69240	68754	0.013839	0.071214	0.06838	292.49	0	0	0	0	1	0	0	103.9000	-17.4300	-102.5000	17.1800	0.0000	0.0000	0.0000	0.0000;
	68755	68757	-0.004446	-0.087138	0	114.29	0	0	1	0	1	0	0	-17.8100	5.6200	17.7900	-5.8900	0.0000	0.0000	0.0000	0.0000;
	68755	68759	0.018875	0.048868	0.00383	67.17	0	0	0	0	1	0	0	17.8100	-5.6200	-17.7500	5.3500	0.0000	0.0000	0.0000	0.0000;
	68756	68757	0.024294	0.476136	0	26.65	0	0	1	0	1	0	0	-1.2700	-0.5800	1.2700	0.5800	0.0000	0.0000	0.0000	0.0000;
	68759	68762	0.083566	0.165916	0.00957	58.47	0	0	0	0	1	0	0	-6.9300	3.7000	6.9800	-4.6400	0.0000	0.0000	0.0000	0.0000;
	68759	69216	0.021746	0.058575	0.04179	69.93	0	0	0	0	1	0	0	23.4100	-9.3000	-23.2900	5.0700	0.0000	0.0000	0.0000	0.0000;
	68886	68760	0.05872	0.147736	0.00626	52.74	0	0	0	0	1	0	0	0.9500	-0.8300	-0.9500	0.1500	0.0000	0.0000	0.0000	0.0000;
	68761	68762	0.000283	0.0011	0	0	0	0	0	0	1	0	0	-1.5800	-0.1600	1.5800	0.1600	0.0000	0.0000	0.0000	0.0000;
	68885	68762	0.24056	0.592283	0.0139	67.4	0	0	0	0	1	0	0	8.7800	-5.4400	-8.5600	4.4900	0.0000	0.0000	0.0000	0.0000;
	69239	68763	0.052564	0.133697	0.00628	55.72	0	0	0	0	1	0	0	3.2000	-2.5600	-3.1900	1.9000	0.0000	0.0000	0.0000	0.0000;
	68763	69607	0.033151	0.100633	0.00756	51.22	0	0	0	0	1	0	0	1.1500	-2.3900	-1.1400	1.5800	0.0000	0.0000	0.0000	0.0000;
	68764	69008	0.008959	0.059412	0.07458	291.59	0	0	0	0	1	0	0	78.9200	-14.3700	-78.3900	9.8800	0.0000	0.0000	0.0000	0.0000;
	68764	69424	0.003148	0.018353	0.04671	295.52	0	0	0	0	1	0	0	-80.8300	14.2000	81.0300	-18.0400	0.0000	0.0000	0.0000	0.0000;
	68765	68766	0.000221	0.001048	0	0	0	0	0	0	1	0	0	-1.5500	-0.3400	1.5500	0.3400	0.0000	0.0000	0.0000	0.0000;
	68766	68767	0.05849	0.105557	0.00488	68.04	0	0	0	0	1	0	0	-10.4400	4.1800	10.5100	-4.5700	0.0000	0.0000	0.0000	0.0000;
	68766	69012	0.110148	0.264618	0.00448	66.42	0	0	0	0	1	0	0	8.8900	-4.5300	-8.7900	4.2900	0.0000	0.0000	0.0000	0.0000;
	68770	68767	0.06717	0.134053	0.00779	68.76	0	0	0	0	1	0	0	12.3900	-4.6200	-12.2800	4.0000	0.0000	0.0000	0.0000	0.0000;
	68768	68769	0.000208	0.001128	0	0	0	0	0	0	1	0	0	2.1800	0.3000	-2.1800	-0.3000	0.0000	0.0000	0.0000	0.0000;
	68768	69508	0.029638	0.077364	0.03049	83.38	0	0	0	0	1	0	0	29.9800	-8.2200	-29.7300	5.5700	0.0000	0.0000	0.0000	0.0000;
	68768	69698	0.030246	0.095289	0.004	83.44	0	0	0	0	1	0	0	-32.1700	7.9200	32.4700	-7.4000	0.0000	0.0000	0.0000	0.0000;
	68772	68770	0.078547	0.201035	0.00469	79.25	0	0	0	0	1	0	0	33.5400	-7.8200	-32.6800	9.5100	0.0000	0.0000	0.0000	0.0000;
	69423	68770	0.036294	0.097114	0.021	66.31	0	0	0	0	1	0	0	-19.0100	3.1900	19.1400	-5.0800	0.0000	0.0000	0.0000	0.0000;
	68772	68771	0.004363	0.108767	0	133.32	0	0	1	0	1	0	0	-33.5400	7.8200	33.5800	-6.6300	0.0000	0.0000	0.0000	0.0000;
	68771	68773	0.000251	0.001058	0	0	0	0	0	0	1	0	0	2.5700	0.4100	-2.5700	-0.4100	0.0000	0.0000	0.0000	0.0000;
	68771	69656	0.011468	0.071618	0.03662	264.22	0	0	0	0	1	0	0	-36.1500	6.2200	36.3000	-9.2200	0.0000	0.0000	0.0000	0.0000;
	68774	68775	0.000271	0.001179	0	0	0	0	0	0	1	0	0	1.5500	0.1300	-1.5500	-0.1300	0.0000	0.0000	0.0000	0.0000;
	68994	68774	0.074516	0.162371	0.0051	80.32	0	0	0	0	1	0	0	-32.8300	10.7700	33.6600	-9.5200	0.0000	0.0000	0.0000	0.0000;
	68774	69651	0.041177	0.104879	0.00806	68.7	0	0	0	0	1	0	0	-12.7100	5.8500	12.7800	-6.5400	0.0000	0.0000	0.0000	0.0000;
	68774	69698	0.014967	0.042209	0.04905	73.59	0	0	0	0	1	0	0	-22.5000	3.5400	22.5700	-8.7000	0.0000	0.0000	0.0000	0.0000;
	68776	68777	0.000249	0.001052	0	0	0	0	0	0	1	0	0	-1.3500	-0.5200	1.3500	0.5200	0.0000	0.0000	0.0000	0.0000;
	68777	68778	0.047737	0.125773	0.00586	65.27	0	0	0	0	1	0	0	-10.1300	3.9700	10.1800	-4.4600	0.0000	0.0000	0.0000	0.0000;
	68787	68777	0.070482	0.151292	0.00374	63.52	0	0	0	0	1	0	0	-8.7200	4.2200	8.7800	-4.4900	0.0000	0.0000	0.0000	0.0000;
	68778	68792	0.032706	0.095654	0.01148	60.72	0	0	0	0	1	0	0	5.9100	-3.7800	-5.8900	2.5800	0.0000	0.0000	0.0000	0.0000;
	68778	69657	0.045092	0.115848	0.00335	71.43	0	0	0	0	1	0	0	-17.0000	7.8900	17.1500	-7.8700	0.0000	0.0000	0.0000	0.0000;
	68779	68782	0.004123	0.134463	0	194.4	0	0	1	0	1	0	0	20.6100	-2.3500	-20.5900	2.8900	0.0000	0.0000	0.0000	0.0000;
	68779	68783	0.000223	0.001111	0	0	0	0	0	0	1	0	0	-20.6100	2.3500	20.6100	-2.3500	0.0000	0.0000	0.0000	0.0000;
	68779	68784	0.000295	0.0012	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68780	68782	-0.002681	-0.087448	0	119.4	0	0	1	0	1	0	0	-20.6000	2.5400	20.5900	-2.8900	0.0000	0.0000	0.0000	0.0000;
	68790	68780	0.070162	0.150402	0.01202	64.95	0	0	0	0	1	0	0	9.9100	-5.8900	-9.8300	4.7600	0.0000	0.0000	0.0000	0.0000;
	68780	68945	0.04817	0.112425	0.00726	78.46	0	0	0	0	1	0	0	27.4900	-8.1900	-27.1300	8.2600	0.0000	0.0000	0.0000	0.0000;
	68781	68782	0.007283	0.237516	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68783	68791	0.006906	0.041994	0.03696	284.91	0	0	0	0	1	0	0	-58.8700	17.3300	59.1100	-19.8100	0.0000	0.0000	0.0000	0.0000;
	68783	68944	0.010706	0.063591	0.06478	310.63	0	0	0	0	1	0	0	104.9500	-14.3100	-103.8500	13.9100	0.0000	0.0000	0.0000	0.0000;
	68783	69608	0.006762	0.041293	0.0473	284.59	0	0	0	0	1	0	0	-66.6900	-0.6700	66.9700	-2.7400	0.0000	0.0000	0.0000	0.0000;
	68787	68785	0.016921	0.036784	0.00386	68.73	0	0	0	0	1	0	0	14.1000	-1.7400	-14.0700	1.3900	0.0000	0.0000	0.0000	0.0000;
	68785	68790	0.011818	0.039301	0.0009	59.43	0	0	0	0	1	0	0	5.1700	-3.6400	-5.1600	3.5600	0.0000	0.0000	0.0000	0.0000;
	68787	68786	0.006241	0.165803	0	112.99	0	0	1.0125	0	1	0	0	-14.2900	-3.6300	14.3000	3.9700	0.0000	0.0000	0.0000	0.0000;
	68786	68788	0.000216	0.001152	0	0	0	0	0	0	1	0	0	-14.3000	-3.9700	14.3000	3.9800	0.0000	0.0000	0.0000	0.0000;
	68788	68791	0.002629	0.018943	0.01581	296.2	0	0	0	0	1	0	0	72.9100	-18.3400	-72.7700	17.6400	0.0000	0.0000	0.0000	0.0000;
	68788	69656	0.009093	0.052022	0.03288	305.58	0	0	0	0	1	0	0	-87.2100	14.3600	87.8800	-14.0400	0.0000	0.0000	0.0000	0.0000;
	68790	68789	0.003967	0.126601	0	111.08	0	0	1.00625	0	1	0	0	-13.6500	-1.9400	13.6600	2.1600	0.0000	0.0000	0.0000	0.0000;
	68789	68791	0.000255	0.001115	0	0	0	0	0	0	1	0	0	-13.6600	-2.1600	13.6600	2.1700	0.0000	0.0000	0.0000	0.0000;
	68792	68793	0.000232	0.001161	0	0	0	0	0	0	1	0	0	1.8300	0.2100	-1.8300	-0.2100	0.0000	0.0000	0.0000	0.0000;
	69239	68792	0.094334	0.246738	0.00486	57.84	0	0	0	0	1	0	0	-4.0400	2.3200	4.0600	-2.7900	0.0000	0.0000	0.0000	0.0000;
	68794	68795	0.000273	0.001005	0	0	0	0	0	0	1	0	0	-1.0900	-0.4000	1.0900	0.4000	0.0000	0.0000	0.0000	0.0000;
	68795	69518	0.044919	0.112555	0.00574	60.92	0	0	0	0	1	0	0	-6.2900	5.0300	6.3100	-5.5600	0.0000	0.0000	0.0000	0.0000;
	68795	69657	0.055917	0.166903	0.00361	59.78	0	0	0	0	1	0	0	5.2000	-5.4300	-5.1700	5.1300	0.0000	0.0000	0.0000	0.0000;
	68800	68796	0.011868	0.024215	0.00315	86.26	0	0	0	0	1	0	0	39.2500	-9.1200	-39.0800	9.1400	0.0000	0.0000	0.0000	0.0000;
	68796	69418	0.061711	0.170446	0.00619	79.78	0	0	0	0	1	0	0	28.1000	-10.4200	-27.5900	11.1600	0.0000	0.0000	0.0000	0.0000;
	68797	68798	0.000278	0.001182	0	0	0	0	0	0	1	0	0	-10.9800	-1.6500	10.9800	1.6600	0.0000	0.0000	0.0000	0.0000;
	68799	68798	0.001388	0.009228	0.0118	269.54	0	0	0	0	1	0	0	-36.3000	2.4400	36.3100	-3.6000	0.0000	0.0000	0.0000	0.0000;
	68798	68808	0.00784	0.039963	0.0273	276.64	0	0	0	0	1	0	0	-47.3000	1.9400	47.4600	-4.0500	0.0000	0.0000	0.0000	0.0000;
	68800	68799	0.00426	0.125053	0	120.61	0	0	1	0	1	0	0	-23.0700	4.5800	23.0900	-3.9400	0.0000	0.0000	0.0000	0.0000;
	68799	68801	0.000288	0.001191	0	0	0	0	0	0	1	0	0	13.2000	1.5000	-13.2000	-1.5000	0.0000	0.0000	0.0000	0.0000;
	68834	68800	0.027771	0.079816	0.00275	65.02	0	0	0	0	1	0	0	10.4600	-4.3800	-10.4300	4.1800	0.0000	0.0000	0.0000	0.0000;
	68800	68836	0.129639	0.278502	0.01498	60.25	0	0	0	0	1	0	0	-5.7600	0.3600	5.8000	-1.9000	0.0000	0.0000	0.0000	0.0000;
	68802	68813	0.114421	0.31955	0.00697	60.49	0	0	0	0	1	0	0	-7.1800	0.8200	7.2400	-1.4200	0.0000	0.0000	0.0000	0.0000;
	68826	68802	0.113393	0.225152	0.00903	58.53	0	0	0	0	1	0	0	-5.8400	0.2300	5.8800	-1.1200	0.0000	0.0000	0.0000	0.0000;
	68803	68806	0.005107	0.161378	0	260.5	0	0	1	0	1	0	0	32.7600	-7.5600	-32.7100	9.2500	0.0000	0.0000	0.0000	0.0000;
	68803	68807	0.000294	0.001031	0	0	0	0	0	0	1	0	0	-32.7600	7.5600	32.7700	-7.5500	0.0000	0.0000	0.0000	0.0000;
	68804	68806	-0.001313	-0.041481	0	135.5	0	0	1	0	1	0	0	-32.7200	8.8200	32.7100	-9.2500	0.0000	0.0000	0.0000	0.0000;
	68804	68837	0.016289	0.045789	0.00659	64.9	0	0	0	0	1	0	0	14.2800	-4.7000	-14.2400	4.0700	0.0000	0.0000	0.0000	0.0000;
	68804	68839	0.108349	0.245043	0.00965	65.96	0	0	0	0	1	0	0	14.7400	-5.4400	-14.5000	4.9300	0.0000	0.0000	0.0000	0.0000;
	68805	68806	0.018999	0.600392	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68808	68807	0.003486	0.018389	0.0264	265.13	0	0	0	0	1	0	0	32.8000	-10.2100	-32.7700	7.5500	0.0000	0.0000	0.0000	0.0000;
	68809	68808	0.002714	0.092597	0	111.66	0	0	1.0125	0	1	0	0	-13.8000	-5.3600	13.8100	5.5500	0.0000	0.0000	0.0000	0.0000;
	68808	68810	0.000295	0.001079	0	0	0	0	0	0	1	0	0	2.6000	0.3100	-2.6000	-0.3100	0.0000	0.0000	0.0000	0.0000;
	68808	68815	0.012757	0.080895	0.13914	311.48	0	0	0	0	1	0	0	-96.6700	8.4000	97.8000	-16.2800	0.0000	0.0000	0.0000	0.0000;
	68825	68809	0.03644	0.091358	0.0043	65.33	0	0	0	0	1	0	0	-13.7300	-5.6500	13.8000	5.3600	0.0000	0.0000	0.0000	0.0000;
	68811	68812	0.000296	0.001081	0	0	0	0	0	0	1	0	0	-2.1600	-0.1000	2.1600	0.1000	0.0000	0.0000	0.0000	0.0000;
	68812	68825	0.024084	0.061183	0.00935	64.09	0	0	0	0	1	0	0	-11.2800	5.8900	11.3200	-6.8100	0.0000	0.0000	0.0000	0.0000;
	68812	68834	0.036304	0.093153	0.00764	61.43	0	0	0	0	1	0	0	9.1200	-6.0000	-9.0900	5.2700	0.0000	0.0000	0.0000	0.0000;
	68814	68813	0.051972	0.157947	0.00301	60.09	0	0	0	0	1	0	0	7.3900	-2.6200	-7.3600	2.3800	0.0000	0.0000	0.0000	0.0000;
	68813	68816	0.041843	0.103976	0.0032	50.77	0	0	0	0	1	0	0	-2.7700	-1.5300	2.7800	1.1900	0.0000	0.0000	0.0000	0.0000;
	68814	69415	0.04104	0.117561	0.01017	63.07	0	0	0	0	1	0	0	-10.2800	1.3700	10.3200	-2.3600	0.0000	0.0000	0.0000	0.0000;
	68816	68815	0.002821	0.104528	0	109.91	0	0	1	0	1	0	0	-14.0800	1.7200	14.0900	-1.5200	0.0000	0.0000	0.0000	0.0000;
	68815	68817	0.000275	0.001143	0	0	0	0	0	0	1	0	0	2.8900	2.2600	-2.8900	-2.2600	0.0000	0.0000	0.0000	0.0000;
	68815	68821	0.013259	0.07937	0.03996	244.03	0	0	0	0	1	0	0	15.2500	0.1000	-15.2200	-4.2400	0.0000	0.0000	0.0000	0.0000;
	68815	68915	0.03846	0.230832	0.13217	271.62	0	0	0	0	1	0	0	-35.4700	4.7000	35.9700	-15.9300	0.0000	0.0000	0.0000	0.0000;
	68815	69275	0.01059	0.063054	0.05105	297.46	0	0	0	0	1	0	0	-79.6200	7.1800	80.2500	-8.9900	0.0000	0.0000	0.0000	0.0000;
	68815	69481	0.012391	0.087874	0.11725	324.96	0	0	0	0	1	0	0	-134.8400	21.5300	137.0100	-18.8900	0.0000	0.0000	0.0000	0.0000;
	68815	69590	0.008108	0.045526	0.04433	319.02	0	0	0	0	1	0	0	119.9100	-17.9500	-118.8200	19.2800	0.0000	0.0000	0.0000	0.0000;
	68816	69243	0.159897	0.368312	0.01028	42.97	0	0	0	0	1	0	0	1.0900	-0.0200	-1.0900	-1.0900	0.0000	0.0000	0.0000	0.0000;
	68816	69591	0.109579	0.260776	0.00956	61.67	0	0	0	0	1	0	0	10.2100	-2.8800	-10.1000	2.1100	0.0000	0.0000	0.0000	0.0000;
	68818	68819	0.00023	0.001013	0	0	0	0	0	0	1	0	0	1.4500	0.6000	-1.4500	-0.6000	0.0000	0.0000	0.0000	0.0000;
	68818	68820	0.098709	0.220709	0.00373	64.64	0	0	0	0	1	0	0	11.2100	-5.5700	-11.0700	5.4800	0.0000	0.0000	0.0000	0.0000;
	68822	68818	0.072256	0.205175	0.00405	65.42	0	0	0	0	1	0	0	12.7800	-5.0600	-12.6600	4.9700	0.0000	0.0000	0.0000	0.0000;
	69528	68820	0.153855	0.302066	0.00695	63.45	0	0	0	0	1	0	0	-9.4800	5.5300	9.6500	-5.9500	0.0000	0.0000	0.0000	0.0000;
	68822	68821	0.003044	0.092796	0	112.92	0	0	1	0	1	0	0	-12.7800	5.0600	12.7900	-4.9000	0.0000	0.0000	0.0000	0.0000;
	68821	68823	0.00022	0.001076	0	0	0	0	0	0	1	0	0	2.4300	0.9300	-2.4300	-0.9300	0.0000	0.0000	0.0000	0.0000;
	68824	68825	0.000239	0.001133	0	0	0	0	0	0	1	0	0	-2.4100	-12.4500	2.4100	12.4500	0.0000	0.0000	0.0000	0.0000;
	68828	68826	0.058354	0.123527	0.00592	49.3	0	0	0	0	1	0	0	-1.6000	1.1900	1.6100	-1.8200	0.0000	0.0000	0.0000	0.0000;
	68827	69335	0.01785	0.107076	0.21529	320.56	0	0	0	0	1	0	0	-112.4700	14.8600	114.6400	-25.4200	0.0000	0.0000	0.0000	0.0000;
	68827	69570	0.015936	0.119363	0.19935	261.07	0	0	0	0	1	0	0	-30.4700	0.8100	30.6300	-21.3600	0.0000	0.0000	0.0000	0.0000;
	68827	69579	0.019569	0.096387	0.25218	260.71	0	0	0	0	1	0	0	-28.9000	0.0900	29.0900	-26.6700	0.0000	0.0000	0.0000	0.0000;
	69641	68827	0.006693	0.037712	0.06896	349.54	0	0	0	0	1	0	0	-165.8900	19.5200	167.6100	-17.3400	0.0000	0.0000	0.0000	0.0000;
	69636	68828	0.061968	0.154162	0.00336	47.28	0	0	0	0	1	0	0	2.6400	2.7200	-2.6300	-3.0600	0.0000	0.0000	0.0000	0.0000;
	68829	68832	0.000217	0.004747	0	121.03	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68829	68833	0.000298	0.001127	0	0	0	0	0	0	1	0	0	1.4300	0.1300	-1.4300	-0.1300	0.0000	0.0000	0.0000	0.0000;
	68829	68834	0.000224	0.001058	0	0	0	0	0	0	1	0	0	-1.4300	-0.1300	1.4300	0.1300	0.0000	0.0000	0.0000	0.0000;
	68830	68832	0.011182	0.244298	0	60.51	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68831	68832	0.011182	0.244298	0	60.51	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68834	68836	0.121357	0.305801	0.01021	53.5	0	0	0	0	1	0	0	-2.8000	-1.0200	2.8100	-0.0700	0.0000	0.0000	0.0000	0.0000;
	68835	68836	0.000222	0.001053	0	0	0	0	0	0	1	0	0	-1.8300	-0.5400	1.8300	0.5400	0.0000	0.0000	0.0000	0.0000;
	68836	69139	0.033579	0.095667	0.00671	62.73	0	0	0	0	1	0	0	-10.4400	1.4300	10.4700	-2.0700	0.0000	0.0000	0.0000	0.0000;
	68837	68838	0.00025	0.00112	0	0	0	0	0	0	1	0	0	1.5100	0.4800	-1.5100	-0.4800	0.0000	0.0000	0.0000	0.0000;
	68839	68837	0.103269	0.225379	0.00681	67.79	0	0	0	0	1	0	0	-12.9300	4.5400	13.1100	-4.8900	0.0000	0.0000	0.0000	0.0000;
	68837	69137	0.179397	0.439279	0.00859	48.12	0	0	0	0	1	0	0	-0.3700	0.3400	0.3700	-1.2800	0.0000	0.0000	0.0000	0.0000;
	68839	68840	0.053049	0.12912	0.00384	77.59	0	0	0	0	1	0	0	26.0900	-10.2000	-25.7100	10.7000	0.0000	0.0000	0.0000	0.0000;
	68840	69396	0.09661	0.183887	0.00918	76.88	0	0	0	0	1	0	0	24.7900	-10.8600	-24.1500	11.0800	0.0000	0.0000	0.0000	0.0000;
	68841	68878	0.071509	0.186295	0.00851	43.56	0	0	0	0	1	0	0	0.2700	2.7800	-0.2600	-3.6700	0.0000	0.0000	0.0000	0.0000;
	68880	68841	0.091663	0.231549	0.01057	49.19	0	0	0	0	1	0	0	0.7100	-2.3200	-0.7100	1.1900	0.0000	0.0000	0.0000	0.0000;
	68842	68844	0.037408	0.080923	0.00578	54.82	0	0	0	0	1	0	0	2.6300	-2.3300	-2.6200	1.7100	0.0000	0.0000	0.0000	0.0000;
	68850	68842	0.063141	0.1426	0.00659	65.26	0	0	0	0	1	0	0	7.7200	-2.8500	-7.6800	2.2100	0.0000	0.0000	0.0000	0.0000;
	68842	69504	0.062219	0.152391	0.01328	59.1	0	0	0	0	1	0	0	3.4000	-0.1500	-3.3900	-1.2800	0.0000	0.0000	0.0000	0.0000;
	68844	68843	0.006824	0.157481	0	73.8	0	0	1.00625	0	1	0	0	-0.6900	-2.0000	0.6900	2.0100	0.0000	0.0000	0.0000	0.0000;
	68843	68845	0.000235	0.001171	0	0	0	0	0	0	1	0	0	-0.6900	-2.0100	0.6900	2.0100	0.0000	0.0000	0.0000	0.0000;
	68845	69098	0.008669	0.049683	0.0405	188.37	0	0	0	0	1	0	0	-0.6900	-2.0100	0.6900	-2.3900	0.0000	0.0000	0.0000	0.0000;
	68846	68847	0.000247	0.001144	0	0	0	0	0	0	1	0	0	1.3500	0.2900	-1.3500	-0.2900	0.0000	0.0000	0.0000	0.0000;
	69117	68846	0.081089	0.161174	0.01624	55.9	0	0	0	0	1	0	0	-5.0500	-3.4100	5.0700	1.7000	0.0000	0.0000	0.0000	0.0000;
	68846	69160	0.117952	0.259405	0.02048	64.57	0	0	0	0	1	0	0	-6.4300	-1.9900	6.4700	-0.1600	0.0000	0.0000	0.0000	0.0000;
	69101	68848	0.060377	0.119917	0.00978	53.12	0	0	0	0	1	0	0	-3.6800	2.9400	3.7000	-3.9700	0.0000	0.0000	0.0000	0.0000;
	69117	68848	0.079048	0.24805	0.0069	55.11	0	0	0	0	1	0	0	4.8400	-4.6100	-4.8100	3.9600	0.0000	0.0000	0.0000	0.0000;
	68849	68850	0.000252	0.001093	0	0	0	0	0	0	1	0	0	-1.1200	-0.1400	1.1200	0.1400	0.0000	0.0000	0.0000	0.0000;
	68850	69160	0.19042	0.314273	0.00611	68.38	0	0	0	0	1	0	0	-8.8400	2.7100	8.9900	-3.1300	0.0000	0.0000	0.0000	0.0000;
	68851	68852	0.000221	0.001164	0	0	0	0	0	0	1	0	0	4.1000	0.8400	-4.1000	-0.8400	0.0000	0.0000	0.0000	0.0000;
	68851	68853	0.033204	0.08175	0.0017	60.55	0	0	0	0	1	0	0	7.4400	-3.8600	-7.4200	3.7300	0.0000	0.0000	0.0000	0.0000;
	68851	68871	0.05986	0.184636	0.00488	64.64	0	0	0	0	1	0	0	-11.5400	1.8900	11.6200	-2.1800	0.0000	0.0000	0.0000	0.0000;
	68853	68876	0.047333	0.102515	0.01132	53.16	0	0	0	0	1	0	0	3.3200	-4.9300	-3.3100	3.7400	0.0000	0.0000	0.0000	0.0000;
	68854	68857	0.004342	0.025213	0.06826	265.46	0	0	0	0	1	0	0	31.1000	-3.5400	-31.0600	-3.7400	0.0000	0.0000	0.0000	0.0000;
	68875	68854	0.011579	0.062056	0.06791	277.36	0	0	0	0	1	0	0	62.1400	-10.2400	-61.7300	4.9500	0.0000	0.0000	0.0000	0.0000;
	68854	69468	0.019153	0.12134	0.0748	260.61	0	0	0	0	1	0	0	26.5200	-2.6500	-26.4000	-4.7500	0.0000	0.0000	0.0000	0.0000;
	68855	68856	0.000209	0.001136	0	0	0	0	0	0	1	0	0	3.6900	1.1200	-3.6900	-1.1200	0.0000	0.0000	0.0000	0.0000;
	68858	68855	0.04342	0.085536	0.00253	58.62	0	0	0	0	1	0	0	7.0500	-0.9500	-7.0300	0.7100	0.0000	0.0000	0.0000	0.0000;
	68855	69460	0.056666	0.111584	0.00619	51.64	0	0	0	0	1	0	0	3.3400	-1.8200	-3.3400	1.1600	0.0000	0.0000	0.0000	0.0000;
	68857	68860	0.004009	0.10696	0	261.16	0	0	1	0	1	0	0	10.7500	-0.5100	-10.7400	0.6200	0.0000	0.0000	0.0000	0.0000;
	68857	68861	0.000251	0.001132	0	0	0	0	0	0	1	0	0	3.6900	0.9100	-3.6900	-0.9100	0.0000	0.0000	0.0000	0.0000;
	68857	69459	0.003646	0.019911	0.03325	287.99	0	0	0	0	1	0	0	67.0100	0.3100	-66.8600	-3.1300	0.0000	0.0000	0.0000	0.0000;
	68857	69561	0.028975	0.179734	0.23444	278.16	0	0	0	0	1	0	0	-50.3800	3.0400	51.1200	-23.9700	0.0000	0.0000	0.0000	0.0000;
	68858	68860	-0.000578	-0.015427	0	106.36	0	0	1	0	1	0	0	-7.0500	0.9500	7.0500	-0.9500	0.0000	0.0000	0.0000	0.0000;
	68859	68860	0.017437	0.465268	0	154.8	0	0	1	0	1	0	0	-3.6900	-0.2700	3.6900	0.3300	0.0000	0.0000	0.0000	0.0000;
	68862	69580	0.032208	0.074961	0.00233	47.47	0	0	0	0	1	0	0	-1.7500	-0.6300	1.7500	0.3800	0.0000	0.0000	0.0000	0.0000;
	68862	69583	0.034701	0.088477	0.00157	45.44	0	0	0	0	1	0	0	-0.7700	0.2400	0.7700	-0.4100	0.0000	0.0000	0.0000	0.0000;
	68864	68863	0.058904	0.148311	0.00654	54.39	0	0	0	0	1	0	0	4.4200	-1.7700	-4.4100	1.1000	0.0000	0.0000	0.0000	0.0000;
	68863	69580	0.031114	0.072427	0.00502	50.96	0	0	0	0	1	0	0	2.6500	-2.1300	-2.6400	1.6000	0.0000	0.0000	0.0000	0.0000;
	68864	68865	0.000206	0.001059	0	0	0	0	0	0	1	0	0	0.8500	0.1400	-0.8500	-0.1400	0.0000	0.0000	0.0000	0.0000;
	68864	68867	0.040147	0.132195	0.01457	56.38	0	0	0	0	1	0	0	-5.2700	1.6300	5.2800	-3.1600	0.0000	0.0000	0.0000	0.0000;
	68866	68867	0.000275	0.001168	0	0	0	0	0	0	1	0	0	-1.3800	-2.9800	1.3800	2.9800	0.0000	0.0000	0.0000	0.0000;
	68868	68867	0.03615	0.088361	0.004	58.87	0	0	0	0	1	0	0	6.6800	-0.5800	-6.6600	0.1800	0.0000	0.0000	0.0000	0.0000;
	68868	68870	0.051222	0.138043	0.00823	68.08	0	0	0	0	1	0	0	-17.3800	5.3100	17.5400	-5.7800	0.0000	0.0000	0.0000	0.0000;
	68874	68868	0.170388	0.308897	0.01086	62.39	0	0	0	0	1	0	0	-9.3000	4.3000	9.4700	-5.1500	0.0000	0.0000	0.0000	0.0000;
	68875	68869	0.010621	0.069019	0.04311	277.88	0	0	0	0	1	0	0	-63.7700	10.0200	64.1700	-12.1500	0.0000	0.0000	0.0000	0.0000;
	68869	68895	0.020447	0.102105	0.08016	282.03	0	0	0	0	1	0	0	-66.1000	11.5600	66.9600	-16.1300	0.0000	0.0000	0.0000	0.0000;
	68892	68870	0.103747	0.261225	0.0197	69.44	0	0	0	0	1	0	0	19.5400	-6.5000	-19.1400	5.3400	0.0000	0.0000	0.0000	0.0000;
	68871	68872	0.085284	0.257891	0.00741	52.89	0	0	0	0	1	0	0	-4.1800	-0.0100	4.1900	-0.7500	0.0000	0.0000	0.0000	0.0000;
	68871	68874	0.024263	0.061934	0.02554	61.74	0	0	0	0	1	0	0	-8.6000	1.8300	8.6200	-4.5400	0.0000	0.0000	0.0000	0.0000;
	68872	68873	0.04908	0.148256	0.0043	54.76	0	0	0	0	1	0	0	-5.2600	0.6600	5.2700	-1.0900	0.0000	0.0000	0.0000	0.0000;
	69281	68873	0.088907	0.207178	0.00428	56.16	0	0	0	0	1	0	0	6.0200	-1.2600	-5.9900	0.8600	0.0000	0.0000	0.0000	0.0000;
	68877	68876	0.04376	0.112394	0.0041	60.07	0	0	0	0	1	0	0	8.3600	-1.2600	-8.3300	0.8900	0.0000	0.0000	0.0000	0.0000;
	69462	68876	0.047811	0.118393	0.01188	62.83	0	0	0	0	1	0	0	-10.3600	3.7800	10.4200	-4.9200	0.0000	0.0000	0.0000	0.0000;
	68877	69286	0.069605	0.139682	0.00881	61.12	0	0	0	0	1	0	0	-9.4200	0.6300	9.4800	-1.4700	0.0000	0.0000	0.0000	0.0000;
	68878	68880	0.020183	0.044321	0.00352	60.89	0	0	0	0	1	0	0	-5.0600	-4.1500	5.0700	3.8000	0.0000	0.0000	0.0000	0.0000;
	68883	68878	0.089918	0.223612	0.00507	65.09	0	0	0	0	1	0	0	7.9400	0.0400	-7.8900	-0.4500	0.0000	0.0000	0.0000	0.0000;
	68878	68885	0.073205	0.205993	0.00919	69.82	0	0	0	0	1	0	0	10.5700	-5.9200	-10.4700	5.2200	0.0000	0.0000	0.0000	0.0000;
	68880	68879	0.005461	0.144849	0	89.05	0	0	1	0	1	0	0	-5.7800	-1.4800	5.7800	1.5300	0.0000	0.0000	0.0000	0.0000;
	68879	68881	0.000238	0.001129	0	0	0	0	0	0	1	0	0	5.2800	1.5400	-5.2800	-1.5400	0.0000	0.0000	0.0000	0.0000;
	68882	68879	0.011773	0.065018	0.02949	258.66	0	0	0	0	1	0	0	22.9900	-11.5600	-22.9200	8.7900	0.0000	0.0000	0.0000	0.0000;
	68879	69240	0.013189	0.086693	0.08046	248.59	0	0	0	0	1	0	0	11.8600	-15.3300	-11.8300	6.8500	0.0000	0.0000	0.0000	0.0000;
	68883	68882	0.00367	0.105369	0	94.88	0	0	1.00625	0	1	0	0	-7.9400	-0.0400	7.9400	0.1000	0.0000	0.0000	0.0000	0.0000;
	68882	68884	0.000241	0.001129	0	0	0	0	0	0	1	0	0	2.2200	1.0000	-2.2200	-1.0000	0.0000	0.0000	0.0000	0.0000;
	68882	69769	0.013944	0.081368	0.22834	259.71	0	0	0	0	1	0	0	-23.6100	-13.1400	23.6800	-10.8400	0.0000	0.0000	0.0000	0.0000;
	68882	69827	0.012436	0.076833	0.0402	239.84	0	0	0	0	1	0	0	-9.5500	-8.9500	9.5600	4.7500	0.0000	0.0000	0.0000	0.0000;
	68890	68887	0.040174	0.090596	0.01017	76.97	0	0	0	0	1	0	0	-25.4000	9.1300	25.6700	-9.6200	0.0000	0.0000	0.0000	0.0000;
	68887	68896	0.0511	0.106888	0.00598	80.01	0	0	0	0	1	0	0	-27.4400	9.4100	27.8300	-9.2400	0.0000	0.0000	0.0000	0.0000;
	68888	68889	0.000262	0.00116	0	0	0	0	0	0	1	0	0	1.0200	0.5000	-1.0200	-0.5000	0.0000	0.0000	0.0000	0.0000;
	68888	68896	0.03954	0.116714	0.00969	69.56	0	0	0	0	1	0	0	21.2400	-6.3000	-21.0600	5.7500	0.0000	0.0000	0.0000	0.0000;
	68888	69074	0.076434	0.209633	0.0198	66.8	0	0	0	0	1	0	0	-15.8800	3.7500	16.0700	-5.4100	0.0000	0.0000	0.0000	0.0000;
	69085	68888	0.140915	0.256303	0.00555	63.38	0	0	0	0	1	0	0	6.4400	-2.5600	-6.3800	2.0500	0.0000	0.0000	0.0000	0.0000;
	68892	68890	0.018671	0.068524	0.00157	75.36	0	0	0	0	1	0	0	-23.4800	9.6300	23.5900	-9.3900	0.0000	0.0000	0.0000	0.0000;
	68891	68894	0.004951	0.179609	0	181.58	0	0	1	0	1	0	0	0.0800	3.2500	-0.0800	-3.2300	0.0000	0.0000	0.0000	0.0000;
	68891	68895	0.000203	0.00106	0	0	0	0	0	0	1	0	0	-0.0800	-3.2500	0.0800	3.2500	0.0000	0.0000	0.0000	0.0000;
	68892	68894	-0.000462	-0.016764	0	56.58	0	0	1	0	1	0	0	-0.0800	-3.2300	0.0800	3.2300	0.0000	0.0000	0.0000	0.0000;
	68893	68894	0.027121	0.983945	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68895	68897	0.014138	0.089629	0.04861	282.44	0	0	0	0	1	0	0	-67.0400	12.8800	67.6500	-14.3800	0.0000	0.0000	0.0000	0.0000;
	68896	69085	0.24196	0.481744	0.00783	60.57	0	0	0	0	1	0	0	-8.0400	2.8900	8.2100	-3.4300	0.0000	0.0000	0.0000	0.0000;
	68901	68897	0.005706	0.035512	0.02823	283.38	0	0	0	0	1	0	0	70.2100	-15.2500	-69.9400	13.8100	0.0000	0.0000	0.0000	0.0000;
	68899	68898	0.003631	0.131909	0	98.74	0	0	1	0	1	0	0	-10.4500	-2.6900	10.4500	2.8300	0.0000	0.0000	0.0000	0.0000;
	68898	68900	0.000236	0.001016	0	0	0	0	0	0	1	0	0	-10.4500	-2.8300	10.4500	2.8300	0.0000	0.0000	0.0000	0.0000;
	68899	69305	0.036163	0.099757	0.01896	68.43	0	0	0	0	1	0	0	19.9200	-4.0100	-19.7800	2.3300	0.0000	0.0000	0.0000	0.0000;
	68899	69379	0.098177	0.222018	0.00443	65.19	0	0	0	0	1	0	0	-12.8300	5.0100	13.0000	-5.1000	0.0000	0.0000	0.0000	0.0000;
	68900	68901	0.003248	0.02305	0.04668	243.62	0	0	0	0	1	0	0	-10.4500	-2.8300	10.4600	-2.2500	0.0000	0.0000	0.0000	0.0000;
	68901	68904	0.005772	0.177137	0	204.82	0	0	1	0	1	0	0	-1.9600	2.6800	1.9600	-2.6700	0.0000	0.0000	0.0000	0.0000;
	68901	68905	0.000233	0.001007	0	0	0	0	0	0	1	0	0	2.5900	0.5300	-2.5900	-0.5300	0.0000	0.0000	0.0000	0.0000;
	68901	69388	0.010192	0.06352	0.04335	287.89	0	0	0	0	1	0	0	-81.3000	14.2800	81.9400	-15.0300	0.0000	0.0000	0.0000	0.0000;
	68902	68904	-0.0018	-0.055235	0	79.82	0	0	1	0	1	0	0	1.9600	-2.6700	-1.9600	2.6700	0.0000	0.0000	0.0000	0.0000;
	68902	69379	0.133282	0.263248	0.00635	54.14	0	0	0	0	1	0	0	-4.5600	1.9400	4.5900	-2.5700	0.0000	0.0000	0.0000	0.0000;
	68903	68904	0.023438	0.719298	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68907	68906	0.002702	0.095929	0	120.11	0	0	1.00625	0	1	0	0	-22.6400	0.7600	22.6500	-0.3000	0.0000	0.0000	0.0000	0.0000;
	68906	68908	0.00025	0.0011	0	0	0	0	0	0	1	0	0	23.4300	6.6200	-23.4300	-6.6100	0.0000	0.0000	0.0000	0.0000;
	68906	68909	0.001636	0.010457	0.01229	257.78	0	0	0	0	1	0	0	29.0500	-5.5100	-29.0400	4.2800	0.0000	0.0000	0.0000	0.0000;
	68906	69615	0.006424	0.03413	0.02252	285.49	0	0	0	0	1	0	0	-75.1300	-0.8100	75.4700	0.2100	0.0000	0.0000	0.0000	0.0000;
	68932	68907	0.031162	0.072589	0.00227	53.63	0	0	0	0	1	0	0	5.1300	1.3500	-5.1200	-1.5800	0.0000	0.0000	0.0000	0.0000;
	68907	68934	0.020698	0.045407	0.00322	66.74	0	0	0	0	1	0	0	15.9500	-0.2600	-15.9000	0.0300	0.0000	0.0000	0.0000	0.0000;
	68936	68907	0.008753	0.019879	0.0013	64.3	0	0	0	0	1	0	0	-11.7900	-1.1900	11.8100	1.0800	0.0000	0.0000	0.0000	0.0000;
	68910	68909	0.004449	0.125036	0	111.91	0	0	1.01875	0	1	0	0	-15.4500	-9.4100	15.4600	9.8100	0.0000	0.0000	0.0000	0.0000;
	68909	68911	0.000282	0.001029	0	0	0	0	0	0	1	0	0	23.4300	14.1200	-23.4300	-14.1100	0.0000	0.0000	0.0000	0.0000;
	68909	68915	0.002877	0.016043	0.01137	283.04	0	0	0	0	1	0	0	71.5500	-12.6800	-71.4100	12.2600	0.0000	0.0000	0.0000	0.0000;
	68909	68920	0.004893	0.026743	0.01735	281.29	0	0	0	0	1	0	0	-69.6000	-1.1800	69.8300	0.5400	0.0000	0.0000	0.0000	0.0000;
	68909	68926	0.004292	0.020225	0.04872	296.66	0	0	0	0	1	0	0	137.0000	-21.5600	-136.2300	20.0200	0.0000	0.0000	0.0000	0.0000;
	68909	68931	0.00193	0.01362	0.00524	278.55	0	0	0	0	1	0	0	-73.0400	5.4800	73.1400	-5.3500	0.0000	0.0000	0.0000	0.0000;
	68909	69615	0.007308	0.037765	0.01517	284.06	0	0	0	0	1	0	0	-75.7700	1.7400	76.1600	-1.3200	0.0000	0.0000	0.0000	0.0000;
	68913	68910	0.026797	0.070163	0.00166	61.48	0	0	0	0	1	0	0	-10.5000	0.1600	10.5200	-0.2700	0.0000	0.0000	0.0000	0.0000;
	68910	68916	0.005496	0.013717	0.00075	64.67	0	0	0	0	1	0	0	12.4500	3.7300	-12.4400	-3.7900	0.0000	0.0000	0.0000	0.0000;
	68910	68918	0.023882	0.056303	0.00747	52.89	0	0	0	0	1	0	0	-4.4300	4.8900	4.4400	-5.6700	0.0000	0.0000	0.0000	0.0000;
	68910	68932	0.014917	0.041316	0.00214	60.95	0	0	0	0	1	0	0	-9.8100	-1.9400	9.8200	1.7500	0.0000	0.0000	0.0000	0.0000;
	68910	68936	0.011026	0.030899	0.00157	57.94	0	0	0	0	1	0	0	6.7100	3.0100	-6.7100	-3.1600	0.0000	0.0000	0.0000	0.0000;
	68913	68912	0.0029	0.107096	0	108.54	0	0	1.01875	0	1	0	0	-13.0500	-13.5300	13.0600	13.9000	0.0000	0.0000	0.0000	0.0000;
	68912	68914	0.000233	0.001157	0	0	0	0	0	0	1	0	0	-13.0600	-13.9000	13.0600	13.9000	0.0000	0.0000	0.0000	0.0000;
	68934	68913	0.012438	0.033269	0.00162	42	0	0	0	0	1	0	0	0.7800	-3.3900	-0.7800	3.2200	0.0000	0.0000	0.0000	0.0000;
	68915	68914	0.000888	0.00607	0.00385	219.42	0	0	0	0	1	0	0	12.0200	-2.7000	-12.0100	2.3000	0.0000	0.0000	0.0000	0.0000;
	68914	68920	0.002204	0.01436	0.05833	324.26	0	0	0	0	1	0	0	-215.7400	7.7800	216.7000	-7.7200	0.0000	0.0000	0.0000	0.0000;
	68926	68914	0.003283	0.020668	0.03928	276.29	0	0	0	0	1	0	0	-76.5000	2.6700	76.6800	-5.7000	0.0000	0.0000	0.0000	0.0000;
	68914	69515	0.034738	0.195524	0.25053	304.89	0	0	0	0	1	0	0	138.0100	-18.2800	-131.7900	26.6900	0.0000	0.0000	0.0000	0.0000;
	68916	68917	0.000266	0.001104	0	0	0	0	0	0	1	0	0	21.4900	6.0100	-21.4900	-6.0100	0.0000	0.0000	0.0000	0.0000;
	68916	68932	0.013955	0.034783	0.00112	66.97	0	0	0	0	1	0	0	-16.4600	-3.2600	16.4900	3.2300	0.0000	0.0000	0.0000	0.0000;
	68916	68934	0.029721	0.082563	0.00387	56.48	0	0	0	0	1	0	0	6.5900	0.4300	-6.5700	-0.8100	0.0000	0.0000	0.0000	0.0000;
	68916	68936	0.020899	0.046475	0.00165	44.77	0	0	0	0	1	0	0	0.8200	0.6100	-0.8200	-0.7800	0.0000	0.0000	0.0000	0.0000;
	68918	68919	0.00025	0.001172	0	0	0	0	0	0	1	0	0	21.4900	3.1400	-21.4900	-3.1400	0.0000	0.0000	0.0000	0.0000;
	68922	68918	0.018551	0.049231	0.0031	71.94	0	0	0	0	1	0	0	22.1900	-4.1300	-22.1100	4.0200	0.0000	0.0000	0.0000	0.0000;
	68918	69357	0.042202	0.093167	0.00401	51.62	0	0	0	0	1	0	0	-3.8200	-1.5000	3.8300	1.0800	0.0000	0.0000	0.0000	0.0000;
	68921	68920	0.002069	0.012523	0.00938	226.51	0	0	0	0	1	0	0	0.1600	1.3600	-0.1600	-2.3600	0.0000	0.0000	0.0000	0.0000;
	68920	69730	0.003138	0.017239	0.06047	306.86	0	0	0	0	1	0	0	-137.2600	-16.7400	137.8200	13.2700	0.0000	0.0000	0.0000	0.0000;
	68920	69736	0.008487	0.054164	0.07717	316.99	0	0	0	0	1	0	0	-170.5900	20.0200	172.9400	-13.3400	0.0000	0.0000	0.0000	0.0000;
	68921	68924	0.002911	0.099557	0	144.07	0	0	1	0	1	0	0	22.2100	-3.6500	-22.1900	4.1200	0.0000	0.0000	0.0000	0.0000;
	68921	68925	0.000246	0.001176	0	0	0	0	0	0	1	0	0	23.6900	2.2700	-23.6900	-2.2600	0.0000	0.0000	0.0000	0.0000;
	68921	68931	0.002445	0.016845	0.03522	273.06	0	0	0	0	1	0	0	52.1800	9.8000	-52.1200	-13.1100	0.0000	0.0000	0.0000	0.0000;
	69730	68921	0.004546	0.024051	0.03249	294.62	0	0	0	0	1	0	0	98.6500	8.4500	-98.2400	-9.7700	0.0000	0.0000	0.0000	0.0000;
	68922	68924	5.6e-05	0.001904	0	119.07	0	0	1	0	1	0	0	-22.1900	4.1300	22.1900	-4.1200	0.0000	0.0000	0.0000	0.0000;
	68923	68924	0.016255	0.55598	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68926	68929	0.007857	0.239337	0	130.64	0	0	1	0	1	0	0	15.0100	-7.0200	-14.9900	7.6400	0.0000	0.0000	0.0000	0.0000;
	68926	68930	0.000217	0.001116	0	0	0	0	0	0	1	0	0	20.5300	4.3100	-20.5300	-4.3100	0.0000	0.0000	0.0000	0.0000;
	68926	69358	0.005005	0.032218	0.02658	287.31	0	0	0	0	1	0	0	-92.8400	4.3800	93.2500	-4.5800	0.0000	0.0000	0.0000	0.0000;
	69486	68926	0.009669	0.054747	0.07992	340.94	0	0	0	0	1	0	0	-263.3600	53.7100	270.0300	-24.3500	0.0000	0.0000	0.0000	0.0000;
	68927	68929	-0.003743	-0.114032	0	105.64	0	0	1	0	1	0	0	-15.0000	7.3500	14.9900	-7.6400	0.0000	0.0000	0.0000	0.0000;
	68927	69142	0.082114	0.224214	0.00665	73.85	0	0	0	0	1	0	0	29.3900	-6.4700	-28.7100	7.6400	0.0000	0.0000	0.0000	0.0000;
	68927	69362	0.015325	0.036974	0.04574	86.98	0	0	0	0	1	0	0	-60.0000	13.2900	60.5500	-16.9200	0.0000	0.0000	0.0000	0.0000;
	69482	68927	0.063592	0.170345	0.01448	85.64	0	0	0	0	1	0	0	-44.2700	16.1700	45.6000	-14.1600	0.0000	0.0000	0.0000	0.0000;
	68928	68929	0.021506	0.655102	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68932	68931	0.002405	0.077071	0	141.02	0	0	1.01875	0	1	0	0	-33.1300	-13.0700	33.1600	14.0000	0.0000	0.0000	0.0000	0.0000;
	68931	68933	0.000232	0.001081	0	0	0	0	0	0	1	0	0	20.3300	8.6700	-20.3300	-8.6700	0.0000	0.0000	0.0000	0.0000;
	68931	69615	0.004323	0.025324	0.01178	283.64	0	0	0	0	1	0	0	-74.5100	-4.2100	74.7300	4.2700	0.0000	0.0000	0.0000	0.0000;
	68936	68932	0.022719	0.042212	0.0018	64.89	0	0	0	0	1	0	0	-13.9800	-1.8100	14.0200	1.7000	0.0000	0.0000	0.0000	0.0000;
	69357	68932	0.026311	0.065445	0.00278	48.46	0	0	0	0	1	0	0	3.2700	-3.4800	-3.2700	3.2000	0.0000	0.0000	0.0000	0.0000;
	68932	69612	0.039852	0.102729	0.00274	60.43	0	0	0	0	1	0	0	-9.0600	1.8400	9.1000	-2.0600	0.0000	0.0000	0.0000	0.0000;
	68934	68935	0.000294	0.001039	0	0	0	0	0	0	1	0	0	20.3300	7.8000	-20.3300	-7.8000	0.0000	0.0000	0.0000	0.0000;
	68934	68936	0.014863	0.038826	0.00398	64.25	0	0	0	0	1	0	0	-12.9500	-0.3000	12.9700	-0.0600	0.0000	0.0000	0.0000	0.0000;
	68934	68938	0.025716	0.068963	0.00732	64.02	0	0	0	0	1	0	0	14.3100	-3.3300	-14.2600	2.6800	0.0000	0.0000	0.0000	0.0000;
	68938	68937	0.07256	0.169336	0.00445	62.28	0	0	0	0	1	0	0	13.1800	-2.8500	-13.0500	2.6600	0.0000	0.0000	0.0000	0.0000;
	68939	68937	0.06301	0.131092	0.00812	61.44	0	0	0	0	1	0	0	-12.0600	2.2100	12.1500	-2.8700	0.0000	0.0000	0.0000	0.0000;
	69247	68939	0.13691	0.381835	0.00434	59.85	0	0	0	0	1	0	0	-10.1900	2.4800	10.3300	-2.5300	0.0000	0.0000	0.0000	0.0000;
	68940	69340	0.065762	0.147385	0.00681	72.95	0	0	0	0	1	0	0	-25.2900	9.5500	25.7400	-9.2800	0.0000	0.0000	0.0000	0.0000;
	69721	68940	0.022993	0.047707	0.00727	68.12	0	0	0	0	1	0	0	-21.0300	10.4900	21.1500	-11.0300	0.0000	0.0000	0.0000	0.0000;
	68941	69251	0.060422	0.162238	0.00857	76.09	0	0	0	0	1	0	0	29.1500	-7.0800	-28.6400	7.5500	0.0000	0.0000	0.0000	0.0000;
	68941	69721	0.077836	0.185577	0.01419	77.93	0	0	0	0	1	0	0	-30.6500	6.6600	31.3800	-6.4300	0.0000	0.0000	0.0000	0.0000;
	68943	68942	0.003632	0.130015	0	92.88	0	0	1	0	1	0	0	-5.2700	0.4600	5.2700	-0.4200	0.0000	0.0000	0.0000	0.0000;
	68942	68944	0.000229	0.001126	0	0	0	0	0	0	1	0	0	-5.2700	0.4200	5.2700	-0.4200	0.0000	0.0000	0.0000	0.0000;
	68948	68943	0.024836	0.070671	0.01866	74.28	0	0	0	0	1	0	0	-22.6700	5.0600	22.7900	-6.6900	0.0000	0.0000	0.0000	0.0000;
	68943	68994	0.030704	0.071706	0.01017	71.35	0	0	0	0	1	0	0	-20.0100	6.1200	20.1300	-6.9100	0.0000	0.0000	0.0000	0.0000;
	68944	68947	0.006846	0.040229	0.02739	275.95	0	0	0	0	1	0	0	50.5700	-5.8600	-50.4100	3.8900	0.0000	0.0000	0.0000	0.0000;
	68945	69024	0.060466	0.159264	0.0053	77.34	0	0	0	0	1	0	0	25.6200	-8.6000	-25.2100	9.1100	0.0000	0.0000	0.0000	0.0000;
	68948	68946	0.024689	0.061731	0.00155	77.71	0	0	0	0	1	0	0	27.0200	-7.1100	-26.8400	7.3900	0.0000	0.0000	0.0000	0.0000;
	68946	68997	0.079363	0.186977	0.00379	60.41	0	0	0	0	1	0	0	5.2300	-3.9200	-5.1900	3.5900	0.0000	0.0000	0.0000	0.0000;
	69014	68946	0.015716	0.046266	0.00419	61.96	0	0	0	0	1	0	0	5.5600	-2.1300	-5.5600	1.7000	0.0000	0.0000	0.0000	0.0000;
	68946	69016	0.029966	0.070226	0.0064	75.5	0	0	0	0	1	0	0	21.6600	-7.6200	-21.5100	7.2800	0.0000	0.0000	0.0000	0.0000;
	68947	68950	0.007352	0.252902	0	235.16	0	0	1	0	1	0	0	2.8400	-0.3600	-2.8400	0.3800	0.0000	0.0000	0.0000	0.0000;
	68947	68951	0.000242	0.001158	0	0	0	0	0	0	1	0	0	4.0500	0.6400	-4.0500	-0.6400	0.0000	0.0000	0.0000	0.0000;
	69015	68947	0.005545	0.032924	0.02502	272.48	0	0	0	0	1	0	0	-43.4200	2.0900	43.5100	-4.1800	0.0000	0.0000	0.0000	0.0000;
	68948	68950	-0.00349	-0.120056	0	85.16	0	0	1	0	1	0	0	-2.8400	0.3700	2.8400	-0.3800	0.0000	0.0000	0.0000	0.0000;
	69024	68948	0.032024	0.075359	0.00587	52.64	0	0	0	0	1	0	0	1.5100	-2.3100	-1.5100	1.6800	0.0000	0.0000	0.0000	0.0000;
	68949	68950	0.022184	0.763082	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68953	68952	0.002843	0.104652	0	109.59	0	0	1.00625	0	1	0	0	-13.4900	-2.3100	13.4900	2.4900	0.0000	0.0000	0.0000	0.0000;
	68952	68954	0.000206	0.00101	0	0	0	0	0	0	1	0	0	24.9300	5.8300	-24.9200	-5.8200	0.0000	0.0000	0.0000	0.0000;
	68978	68952	0.002314	0.013449	0.02626	272.24	0	0	0	0	1	0	0	38.4500	5.7000	-38.4200	-8.3200	0.0000	0.0000	0.0000	0.0000;
	68953	68967	0.018007	0.031363	0.02013	49.48	0	0	0	0	1	0	0	2.6500	0.6500	-2.6500	-2.8100	0.0000	0.0000	0.0000	0.0000;
	68996	68953	0.028761	0.069389	0.00152	62.85	0	0	0	0	1	0	0	-7.5400	-0.0200	7.5500	-0.1000	0.0000	0.0000	0.0000	0.0000;
	68953	68997	0.029372	0.073309	0.00463	54.7	0	0	0	0	1	0	0	3.2900	1.7600	-3.2800	-2.2500	0.0000	0.0000	0.0000	0.0000;
	68955	68956	0.012453	0.030122	0.00084	46.01	0	0	0	0	1	0	0	-0.6100	-0.4200	0.6100	0.3300	0.0000	0.0000	0.0000	0.0000;
	68961	68955	0.006309	0.014715	0.00076	60.44	0	0	0	0	1	0	0	6.6800	4.5400	-6.6800	-4.6100	0.0000	0.0000	0.0000	0.0000;
	68980	68955	0.014995	0.027398	0.00166	74.39	0	0	0	0	1	0	0	20.5100	-3.2600	-20.4500	3.1900	0.0000	0.0000	0.0000	0.0000;
	69018	68955	0.010629	0.025794	0.00084	51.02	0	0	0	0	1	0	0	-2.8100	4.5100	2.8100	-4.5900	0.0000	0.0000	0.0000	0.0000;
	68956	68961	0.012386	0.029968	0.00043	55.43	0	0	0	0	1	0	0	-2.6600	-1.9400	2.6600	1.9000	0.0000	0.0000	0.0000	0.0000;
	68971	68956	0.024328	0.043051	0.00142	62.76	0	0	0	0	1	0	0	9.1900	-0.1300	-9.1700	0.0100	0.0000	0.0000	0.0000	0.0000;
	68956	69016	0.026057	0.066927	0.00134	58.4	0	0	0	0	1	0	0	-5.4800	-1.3800	5.4800	1.2600	0.0000	0.0000	0.0000	0.0000;
	69020	68956	0.018909	0.031226	0.00077	54.34	0	0	0	0	1	0	0	3.8000	-0.4000	-3.7900	0.3300	0.0000	0.0000	0.0000	0.0000;
	68956	69022	0.021097	0.053226	0.00189	56	0	0	0	0	1	0	0	-4.4300	-1.0200	4.4300	0.8300	0.0000	0.0000	0.0000	0.0000;
	68958	68957	0.001404	0.049771	0	137	0	0	1	0	1	0	0	-31.9900	-7.4500	32.0000	7.9500	0.0000	0.0000	0.0000	0.0000;
	68957	68959	0.000269	0.001011	0	0	0	0	0	0	1	0	0	-32.0000	-7.9500	32.0100	7.9700	0.0000	0.0000	0.0000	0.0000;
	68958	68980	0.023355	0.045164	0.00093	62.46	0	0	0	0	1	0	0	7.0700	-4.7900	-7.0500	4.7200	0.0000	0.0000	0.0000	0.0000;
	68959	68966	0.001036	0.00591	0.01054	239.05	0	0	0	0	1	0	0	-17.2700	-5.4500	17.2800	4.3300	0.0000	0.0000	0.0000	0.0000;
	68959	68979	0.001139	0.007176	0.00546	273.38	0	0	0	0	1	0	0	44.8800	11.3300	-44.8600	-11.7700	0.0000	0.0000	0.0000	0.0000;
	68960	68963	0.011207	0.34272	0	272.57	0	0	1	0	1	0	0	23.8600	2.3600	-23.8000	-0.5200	0.0000	0.0000	0.0000	0.0000;
	68960	68964	0.000297	0.001025	0	0	0	0	0	0	1	0	0	31.6000	23.7200	-31.6000	-23.7100	0.0000	0.0000	0.0000	0.0000;
	68974	68960	0.001602	0.011414	0.00822	273.54	0	0	0	0	1	0	0	44.8400	20.6700	-44.8000	-21.2900	0.0000	0.0000	0.0000	0.0000;
	68979	68960	0.001696	0.011543	0.00667	232.45	0	0	0	0	1	0	0	-18.1700	8.4200	18.1700	-9.0900	0.0000	0.0000	0.0000	0.0000;
	68960	69015	0.001846	0.009591	0.01233	260.15	0	0	0	0	1	0	0	-28.8400	4.2900	28.8500	-5.5300	0.0000	0.0000	0.0000	0.0000;
	68961	68963	-0.007775	-0.237755	0	122.57	0	0	1	0	1	0	0	-23.8400	-1.8000	23.8000	0.5200	0.0000	0.0000	0.0000	0.0000;
	68961	69018	0.005171	0.011486	0.00051	67.16	0	0	0	0	1	0	0	14.5000	-4.6400	-14.4900	4.6100	0.0000	0.0000	0.0000	0.0000;
	68962	68963	0.018909	0.578238	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68965	68967	0.023228	0.053799	0.00239	67.19	0	0	0	0	1	0	0	-13.7200	-5.8700	13.7600	5.7200	0.0000	0.0000	0.0000	0.0000;
	68965	68971	0.00165	0.004648	0.00226	70.89	0	0	0	0	1	0	0	-17.1600	-8.1700	17.1700	7.9500	0.0000	0.0000	0.0000	0.0000;
	68965	69016	0.01711	0.040244	0.00208	50.72	0	0	0	0	1	0	0	-0.7200	-1.7100	0.7200	1.4900	0.0000	0.0000	0.0000	0.0000;
	68967	68966	0.003277	0.09091	0	119.66	0	0	1	0	1	0	0	-19.8700	2.4700	19.8900	-2.1300	0.0000	0.0000	0.0000	0.0000;
	68966	68968	0.000293	0.001188	0	0	0	0	0	0	1	0	0	31.6000	1.4900	-31.6000	-1.4800	0.0000	0.0000	0.0000	0.0000;
	68974	68966	0.00193	0.010808	0.00816	255.91	0	0	0	0	1	0	0	27.6900	0.2300	-27.6800	-1.0300	0.0000	0.0000	0.0000	0.0000;
	68966	68978	0.001507	0.009743	0.00945	239.49	0	0	0	0	1	0	0	-16.1000	-3.2600	16.1100	2.2700	0.0000	0.0000	0.0000	0.0000;
	68979	68966	0.001683	0.010314	0.00329	271.19	0	0	0	0	1	0	0	-41.1000	-10.9100	41.1300	10.7300	0.0000	0.0000	0.0000	0.0000;
	68967	68977	0.012672	0.03061	0.00227	58.98	0	0	0	0	1	0	0	5.3800	-1.7700	-5.3700	1.5300	0.0000	0.0000	0.0000	0.0000;
	68970	68969	0.00025	0.016082	0	1094.68	0	0	1	0	1	0	0	-343.3900	-35.6400	343.6700	53.4500	0.0000	0.0000	0.0000	0.0000;
	69168	68969	0.000891	0.017652	1.64686	2126.73	0	0	0	0	1	0	0	172.0000	-116.0600	-171.7500	-58.2900	0.0000	0.0000	0.0000	0.0000;
	68969	69653	0.000863	0.012423	1.23975	2833.57	0	0	0	0	1	0	0	-493.4600	22.8100	495.4500	-128.9400	0.0000	0.0000	0.0000	0.0000;
	68970	68973	0.004077	0.140924	0	203.45	0	0	1	0	1	0	0	26.9400	4.9300	-26.9100	-3.9500	0.0000	0.0000	0.0000	0.0000;
	68970	68974	0.000282	0.001133	0	0	0	0	0	0	1	0	0	284.8500	23.4600	-284.6400	-22.6000	0.0000	0.0000	0.0000	0.0000;
	68970	68975	0.000282	0.001047	0	0	0	0	0	0	1	0	0	31.6000	7.2400	-31.6000	-7.2300	0.0000	0.0000	0.0000	0.0000;
	68971	68973	-0.000883	-0.03054	0	128.45	0	0	1	0	1	0	0	-26.9200	-4.1600	26.9100	3.9500	0.0000	0.0000	0.0000	0.0000;
	68971	69020	0.007631	0.021774	0.00153	67.1	0	0	0	0	1	0	0	13.4100	2.5900	-13.4000	-2.7200	0.0000	0.0000	0.0000	0.0000;
	68972	68973	0.017842	0.616796	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68974	68978	0.001052	0.007397	0.02108	238.4	0	0	0	0	1	0	0	19.4300	-2.6600	-19.4200	0.4200	0.0000	0.0000	0.0000	0.0000;
	68974	68979	0.003484	0.018738	0.00974	266.97	0	0	0	0	1	0	0	38.6300	5.2900	-38.5800	-6.0700	0.0000	0.0000	0.0000	0.0000;
	68974	69015	0.001728	0.010408	0.0067	255.86	0	0	0	0	1	0	0	22.6500	25.2400	-22.6300	-25.8500	0.0000	0.0000	0.0000	0.0000;
	68977	68976	0.003149	0.131346	0	115.24	0	0	1.00625	0	1	0	0	-16.2500	-3.8700	16.2600	4.2200	0.0000	0.0000	0.0000	0.0000;
	68976	68978	0.00024	0.001146	0	0	0	0	0	0	1	0	0	-16.2600	-4.2200	16.2600	4.2200	0.0000	0.0000	0.0000	0.0000;
	68980	68979	0.004247	0.129272	0	110.77	0	0	1	0	1	0	0	-13.4600	-1.4700	13.4700	1.6900	0.0000	0.0000	0.0000	0.0000;
	68979	68981	0.000202	0.001099	0	0	0	0	0	0	1	0	0	26.4100	3.8100	-26.4100	-3.8100	0.0000	0.0000	0.0000	0.0000;
	68979	68982	0.001003	0.007667	0.00728	278.68	0	0	0	0	1	0	0	56.9900	9.8100	-56.9500	-10.3400	0.0000	0.0000	0.0000	0.0000;
	68983	68986	0.003542	0.115138	0	195.87	0	0	1	0	1	0	0	7.0000	-3.5900	-7.0000	3.6600	0.0000	0.0000	0.0000	0.0000;
	68983	68987	0.000275	0.001021	0	0	0	0	0	0	1	0	0	23.6500	7.4300	-23.6500	-7.4200	0.0000	0.0000	0.0000	0.0000;
	68983	68988	0.002364	0.014146	0.01499	245.78	0	0	0	0	1	0	0	-25.2200	1.1100	25.2300	-2.6200	0.0000	0.0000	0.0000	0.0000;
	68999	68983	0.003821	0.023024	0.02795	231.23	0	0	0	0	1	0	0	5.4300	1.9800	-5.4300	-4.9500	0.0000	0.0000	0.0000	0.0000;
	68984	68986	0.0005	0.016241	0	95.87	0	0	1	0	1	0	0	-6.9900	3.6700	7.0000	-3.6600	0.0000	0.0000	0.0000	0.0000;
	68985	68986	0.017597	0.572036	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68988	68989	0.000205	0.001008	0	0	0	0	0	0	1	0	0	23.6500	2.4300	-23.6500	-2.4200	0.0000	0.0000	0.0000	0.0000;
	68988	68999	0.003449	0.018677	0.00722	204.2	0	0	0	0	1	0	0	12.2900	-6.2400	-12.2900	5.5100	0.0000	0.0000	0.0000	0.0000;
	68990	68991	0.000279	0.001099	0	0	0	0	0	0	1	0	0	2.7600	0.6700	-2.7600	-0.6700	0.0000	0.0000	0.0000	0.0000;
	69018	68992	0.01443	0.038128	0.00234	62.28	0	0	0	0	1	0	0	-8.7100	-12.0900	8.7400	11.9200	0.0000	0.0000	0.0000	0.0000;
	68993	68994	0.000254	0.001114	0	0	0	0	0	0	1	0	0	-1.5100	-0.6100	1.5100	0.6100	0.0000	0.0000	0.0000	0.0000;
	68994	69001	0.056489	0.133471	0.00466	67.9	0	0	0	0	1	0	0	11.1800	-4.4600	-11.1100	4.1400	0.0000	0.0000	0.0000	0.0000;
	68995	68996	0.067027	0.138419	0.00558	65.83	0	0	0	0	1	0	0	-9.4000	2.1800	9.4600	-2.6500	0.0000	0.0000	0.0000	0.0000;
	68996	68997	0.023745	0.06063	0.00173	59.44	0	0	0	0	1	0	0	-4.7200	2.2500	4.7300	-2.4200	0.0000	0.0000	0.0000	0.0000;
	69000	68998	0.031359	0.068704	0.00365	55.89	0	0	0	0	1	0	0	0.0700	-1.2600	-0.0700	0.8700	0.0000	0.0000	0.0000	0.0000;
	69005	68998	0.044052	0.117519	0.00787	62.97	0	0	0	0	1	0	0	4.5600	1.6000	-4.5500	-2.4100	0.0000	0.0000	0.0000	0.0000;
	68999	69008	0.006566	0.036875	0.02384	249.75	0	0	0	0	1	0	0	1.2700	-8.4100	-1.2700	5.8800	0.0000	0.0000	0.0000	0.0000;
	69018	69000	0.021409	0.047551	0.0071	41.09	0	0	0	0	1	0	0	4.0300	-0.9000	-4.0300	0.1600	0.0000	0.0000	0.0000	0.0000;
	69001	69002	0.000253	0.001011	0	0	0	0	0	0	1	0	0	1.3000	0.1600	-1.3000	-0.1600	0.0000	0.0000	0.0000	0.0000;
	69535	69001	0.067513	0.150337	0.00822	66.7	0	0	0	0	1	0	0	-9.7400	3.5700	9.8100	-4.3000	0.0000	0.0000	0.0000	0.0000;
	69003	69005	0.052433	0.075675	0.002	58.03	0	0	0	0	1	0	0	-6.4100	1.1200	6.4300	-1.3000	0.0000	0.0000	0.0000	0.0000;
	69430	69003	0.033246	0.078761	0.01354	60.79	0	0	0	0	1	0	0	7.9200	-4.1000	-7.9000	2.7200	0.0000	0.0000	0.0000	0.0000;
	69003	69451	0.041364	0.129913	0.00479	64.67	0	0	0	0	1	0	0	12.6800	-4.5500	-12.6100	4.2500	0.0000	0.0000	0.0000	0.0000;
	69004	69007	0.001382	0.054934	0	247.75	0	0	1	0	1	0	0	14.6900	1.4400	-14.6900	-1.3200	0.0000	0.0000	0.0000	0.0000;
	69004	69008	0.000257	0.001133	0	0	0	0	0	0	1	0	0	-14.6900	-1.4400	14.6900	1.4400	0.0000	0.0000	0.0000	0.0000;
	69004	69009	0.000205	0.001002	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69005	69007	0.000232	0.009206	0	117.94	0	0	1	0	1	0	0	-10.9900	-0.3000	10.9900	0.3100	0.0000	0.0000	0.0000	0.0000;
	69006	69007	0.009756	0.387676	0	129.81	0	0	1	0	1	0	0	-3.7000	-0.9600	3.7000	1.0200	0.0000	0.0000	0.0000	0.0000;
	69008	69452	0.004059	0.027934	0.06757	264.22	0	0	0	0	1	0	0	64.9600	-17.2000	-64.8000	11.0900	0.0000	0.0000	0.0000	0.0000;
	69010	69011	0.000272	0.001013	0	0	0	0	0	0	1	0	0	1.1400	0.2600	-1.1400	-0.2600	0.0000	0.0000	0.0000	0.0000;
	69012	69010	0.062224	0.136184	0.00389	52.58	0	0	0	0	1	0	0	-1.5200	-0.5700	1.5200	0.1600	0.0000	0.0000	0.0000	0.0000;
	69010	69014	0.02155	0.061553	0.00743	49.22	0	0	0	0	1	0	0	-2.6700	-0.4100	2.6700	-0.3700	0.0000	0.0000	0.0000	0.0000;
	69430	69012	0.059206	0.169875	0.0047	62.26	0	0	0	0	1	0	0	-8.9600	3.6200	9.0100	-3.9600	0.0000	0.0000	0.0000	0.0000;
	69014	69013	0.03774	0.087158	0.00232	68.08	0	0	0	0	1	0	0	12.2600	-4.1400	-12.2000	4.0300	0.0000	0.0000	0.0000	0.0000;
	69013	69016	0.028682	0.070397	0.01395	65.32	0	0	0	0	1	0	0	9.9100	-4.5000	-9.8800	3.0800	0.0000	0.0000	0.0000	0.0000;
	69014	69024	0.027059	0.070793	0.00903	74.25	0	0	0	0	1	0	0	-21.8000	6.4000	21.9300	-7.0200	0.0000	0.0000	0.0000	0.0000;
	69016	69015	0.007149	0.18836	0	107.49	0	0	1.04375	0	1	0	0	-13.6200	-22.8700	13.6800	24.2400	0.0000	0.0000	0.0000	0.0000;
	69015	69017	0.000224	0.001101	0	0	0	0	0	0	1	0	0	23.5200	5.0500	-23.5200	-5.0400	0.0000	0.0000	0.0000	0.0000;
	69016	69020	0.008968	0.025701	0.00085	63.82	0	0	0	0	1	0	0	9.2500	3.3900	-9.2400	-3.4600	0.0000	0.0000	0.0000	0.0000;
	69022	69016	0.002039	0.00437	0.00264	79.32	0	0	0	0	1	0	0	-29.5500	-6.6100	29.5700	6.3700	0.0000	0.0000	0.0000	0.0000;
	69018	69019	0.000265	0.001133	0	0	0	0	0	0	1	0	0	21.9800	3.8800	-21.9800	-3.8700	0.0000	0.0000	0.0000	0.0000;
	69020	69021	0.000289	0.001072	0	0	0	0	0	0	1	0	0	21.9800	7.5200	-21.9800	-7.5100	0.0000	0.0000	0.0000	0.0000;
	69022	69020	0.016635	0.033721	0.00085	55.02	0	0	0	0	1	0	0	3.1400	0.8500	-3.1400	-0.9400	0.0000	0.0000	0.0000	0.0000;
	69022	69023	0.000297	0.001187	0	0	0	0	0	0	1	0	0	21.9800	4.9300	-21.9800	-4.9200	0.0000	0.0000	0.0000	0.0000;
	69024	69025	0.000281	0.001041	0	0	0	0	0	0	1	0	0	1.7700	0.2200	-1.7700	-0.2200	0.0000	0.0000	0.0000	0.0000;
	69026	69027	0.000229	0.001182	0	0	0	0	0	0	1	0	0	2.5600	0.4600	-2.5600	-0.4600	0.0000	0.0000	0.0000	0.0000;
	69037	69026	0.060541	0.171005	0.01013	72.52	0	0	0	0	1	0	0	19.8500	-4.6800	-19.6300	4.2000	0.0000	0.0000	0.0000	0.0000;
	69026	69401	0.069996	0.134268	0.00585	70.32	0	0	0	0	1	0	0	17.0700	-4.6600	-16.8700	4.4000	0.0000	0.0000	0.0000	0.0000;
	69028	69029	0.000251	0.001104	0	0	0	0	0	0	1	0	0	2.8700	0.1900	-2.8700	-0.1900	0.0000	0.0000	0.0000	0.0000;
