function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	69031	69028	0.008011	0.017742	0.00191	67.37	0	0	0	0	1	0	0	-13.6900	4.2800	13.7100	-4.4600	0.0000	0.0000	0.0000	0.0000;
	69040	69028	0.076582	0.157586	0.00888	69.93	0	0	0	0	1	0	0	16.7800	-4.8500	-16.5700	4.2800	0.0000	0.0000	0.0000	0.0000;
	69031	69030	0.00402	0.137883	0	107.68	0	0	1.00625	0	1	0	0	13.6900	-4.2800	-13.6800	4.5400	0.0000	0.0000	0.0000	0.0000;
	69030	69032	0.000204	0.001013	0	0	0	0	0	0	1	0	0	5.7300	0.7300	-5.7300	-0.7300	0.0000	0.0000	0.0000	0.0000;
	69041	69030	0.009024	0.053876	0.0578	283.98	0	0	0	0	1	0	0	-65.0900	6.4500	65.4400	-10.7600	0.0000	0.0000	0.0000	0.0000;
	69030	69679	0.005878	0.035696	0.03602	279.76	0	0	0	0	1	0	0	-57.4900	5.4900	57.6700	-8.4200	0.0000	0.0000	0.0000	0.0000;
	69034	69033	0.003933	0.13107	0	147.35	0	0	1	0	1	0	0	-42.6400	12.7700	42.7100	-10.4700	0.0000	0.0000	0.0000	0.0000;
	69033	69035	0.000259	0.001075	0	0	0	0	0	0	1	0	0	2.0000	0.4600	-2.0000	-0.4600	0.0000	0.0000	0.0000	0.0000;
	69033	69525	0.008977	0.049503	0.06453	273.36	0	0	0	0	1	0	0	-44.7100	10.0100	44.8900	-16.1300	0.0000	0.0000	0.0000	0.0000;
	69034	69037	0.202695	0.479966	0.01319	62.81	0	0	0	0	1	0	0	11.6600	-3.2500	-11.4000	2.3700	0.0000	0.0000	0.0000	0.0000;
	69040	69034	0.061166	0.187988	0.00668	70.29	0	0	0	0	1	0	0	-17.6800	4.7900	17.8600	-4.9800	0.0000	0.0000	0.0000	0.0000;
	69034	69676	0.171815	0.339188	0.01445	64.59	0	0	0	0	1	0	0	13.1200	-4.5500	-12.8400	3.4900	0.0000	0.0000	0.0000	0.0000;
	69036	69037	0.000245	0.001072	0	0	0	0	0	0	1	0	0	-0.8800	-0.2200	0.8800	0.2200	0.0000	0.0000	0.0000	0.0000;
	69676	69037	0.037029	0.099102	0.00401	63.59	0	0	0	0	1	0	0	9.3600	-2.4500	-9.3300	2.0900	0.0000	0.0000	0.0000	0.0000;
	69419	69038	0.109203	0.270849	0.00843	70.03	0	0	0	0	1	0	0	-15.6100	6.9100	15.9100	-7.1000	0.0000	0.0000	0.0000	0.0000;
	69038	69528	0.079552	0.198887	0.0097	67.9	0	0	0	0	1	0	0	-17.1600	6.6500	17.4100	-7.0900	0.0000	0.0000	0.0000	0.0000;
	69039	69040	0.000256	0.001164	0	0	0	0	0	0	1	0	0	-0.9000	-0.0600	0.9000	0.0600	0.0000	0.0000	0.0000	0.0000;
	69402	69041	0.011252	0.073359	0.03193	222.06	0	0	0	0	1	0	0	-8.0400	-3.0300	8.0500	-0.4600	0.0000	0.0000	0.0000	0.0000;
	69409	69041	0.010337	0.067463	0.06022	276.62	0	0	0	0	1	0	0	-54.5700	1.7400	54.8600	-6.5700	0.0000	0.0000	0.0000	0.0000;
	69042	69043	0.070585	0.14028	0.00223	59.47	0	0	0	0	1	0	0	-5.8100	-0.8600	5.8400	0.6700	0.0000	0.0000	0.0000	0.0000;
	69042	69406	0.05412	0.148601	0.00924	56.17	0	0	0	0	1	0	0	4.2100	-5.1900	-4.1900	4.2500	0.0000	0.0000	0.0000	0.0000;
	69043	69044	0.000225	0.001065	0	0	0	0	0	0	1	0	0	1.6000	0.3700	-1.6000	-0.3700	0.0000	0.0000	0.0000	0.0000;
	69043	69401	0.05958	0.136849	0.00643	61.37	0	0	0	0	1	0	0	-7.4400	-1.0300	7.4700	0.4100	0.0000	0.0000	0.0000	0.0000;
	69046	69045	0.003187	0.095807	0	77.12	0	0	1	0	1	0	0	-1.2800	-4.9100	1.2800	4.9400	0.0000	0.0000	0.0000	0.0000;
	69045	69047	0.000291	0.001087	0	0	0	0	0	0	1	0	0	-1.2800	-4.9400	1.2800	4.9400	0.0000	0.0000	0.0000	0.0000;
	69298	69046	0.089236	0.246245	0.01427	69.64	0	0	0	0	1	0	0	22.3800	-12.4500	-21.8400	12.4400	0.0000	0.0000	0.0000	0.0000;
	69046	69619	0.049092	0.119061	0.01758	80.88	0	0	0	0	1	0	0	19.2800	-8.5000	-19.0800	7.1100	0.0000	0.0000	0.0000	0.0000;
	69263	69047	0.00686	0.0371	0.16937	299.6	0	0	0	0	1	0	0	96.4300	-25.1000	-95.8200	10.1600	0.0000	0.0000	0.0000	0.0000;
	69047	69618	0.009028	0.046144	0.03525	297.77	0	0	0	0	1	0	0	94.5400	-15.1000	-93.7700	15.2100	0.0000	0.0000	0.0000	0.0000;
	69048	69051	0.038502	0.079198	0.00529	41.84	0	0	0	0	1	0	0	-2.2100	-0.0200	2.2100	-0.5400	0.0000	0.0000	0.0000	0.0000;
	69048	69060	0.102529	0.301406	0.0156	48.52	0	0	0	0	1	0	0	0.9900	-0.2500	-0.9900	-1.4200	0.0000	0.0000	0.0000	0.0000;
	69049	69051	0.016188	0.045814	0.00931	58.41	0	0	0	0	1	0	0	10.3300	-9.6700	-10.3100	8.7600	0.0000	0.0000	0.0000	0.0000;
	69049	69253	0.060538	0.157928	0.00498	60.56	0	0	0	0	1	0	0	-11.5500	9.3000	11.6800	-9.4900	0.0000	0.0000	0.0000	0.0000;
	69051	69050	0.005096	0.150972	0	92.82	0	0	1.00625	0	1	0	0	8.0900	-8.2200	-8.0900	8.4100	0.0000	0.0000	0.0000	0.0000;
	69050	69052	0.000234	0.001021	0	0	0	0	0	0	1	0	0	1.5200	0.0600	-1.5200	-0.0600	0.0000	0.0000	0.0000	0.0000;
	69053	69050	0.005778	0.033293	0.03356	255.49	0	0	0	0	1	0	0	-22.4800	1.8300	22.5100	-5.3100	0.0000	0.0000	0.0000	0.0000;
	69054	69053	0.004078	0.116231	0	60.3	0	0	1	0	1	0	0	1.5900	-3.0600	-1.5900	3.0700	0.0000	0.0000	0.0000	0.0000;
	69053	69055	0.000216	0.001053	0	0	0	0	0	0	1	0	0	2.1900	0.5100	-2.1900	-0.5100	0.0000	0.0000	0.0000	0.0000;
	69059	69053	0.006459	0.038788	0.02728	228.93	0	0	0	0	1	0	0	-14.6200	-3.2900	14.6400	0.4200	0.0000	0.0000	0.0000	0.0000;
	69053	69066	0.005598	0.037142	0.07581	229.05	0	0	0	0	1	0	0	7.2500	-5.8300	-7.2400	-2.3800	0.0000	0.0000	0.0000	0.0000;
	69054	69056	0.058115	0.122905	0.00349	73.32	0	0	0	0	1	0	0	11.2600	-5.2700	-11.1700	5.0700	0.0000	0.0000	0.0000	0.0000;
	69063	69054	0.089717	0.199214	0.00551	73.32	0	0	0	0	1	0	0	13.0400	-8.4800	-12.8500	8.3300	0.0000	0.0000	0.0000	0.0000;
	69058	69056	0.061497	0.150269	0.00335	56.41	0	0	0	0	1	0	0	2.3700	-0.5100	-2.3700	0.1500	0.0000	0.0000	0.0000	0.0000;
	69061	69056	0.048106	0.135265	0.0119	68.13	0	0	0	0	1	0	0	-11.2800	4.6000	11.3500	-5.6900	0.0000	0.0000	0.0000	0.0000;
	69058	69057	0.003069	0.110775	0	94.15	0	0	1	0	1	0	0	-4.9900	-0.7600	4.9900	0.7900	0.0000	0.0000	0.0000	0.0000;
	69057	69059	0.000234	0.001012	0	0	0	0	0	0	1	0	0	-4.9900	-0.7900	4.9900	0.7900	0.0000	0.0000	0.0000	0.0000;
	69069	69059	0.010549	0.065489	0.02545	287.35	0	0	0	0	1	0	0	-54.1300	8.4600	54.4200	-9.3800	0.0000	0.0000	0.0000	0.0000;
	69059	69618	0.006261	0.039039	0.11779	284.97	0	0	0	0	1	0	0	-44.7900	11.8900	44.9300	-23.7400	0.0000	0.0000	0.0000	0.0000;
	69060	69619	0.069165	0.135347	0.00385	67.75	0	0	0	0	1	0	0	-7.9400	4.2500	7.9900	-4.5500	0.0000	0.0000	0.0000	0.0000;
	69061	69062	0.000289	0.001043	0	0	0	0	0	0	1	0	0	0.4300	0.0500	-0.4300	-0.0500	0.0000	0.0000	0.0000	0.0000;
	69061	69068	0.040981	0.106216	0.01101	67.26	0	0	0	0	1	0	0	10.4200	-4.7200	-10.3700	3.6500	0.0000	0.0000	0.0000	0.0000;
	69063	69257	0.055203	0.099213	0.01204	76.48	0	0	0	0	1	0	0	-14.7900	8.1800	14.9400	-9.1900	0.0000	0.0000	0.0000	0.0000;
	69065	69064	0.004582	0.125774	0	104.9	0	0	1	0	1	0	0	-7.2400	-2.3100	7.2400	2.3800	0.0000	0.0000	0.0000	0.0000;
	69064	69066	0.000225	0.001024	0	0	0	0	0	0	1	0	0	-7.2400	-2.3800	7.2400	2.3800	0.0000	0.0000	0.0000	0.0000;
	69255	69065	0.067819	0.167628	0.0069	58.34	0	0	0	0	1	0	0	-2.1000	-1.1700	2.1000	0.4300	0.0000	0.0000	0.0000	0.0000;
	69068	69067	0.001268	0.03	0	102.14	0	0	1	0	1	0	0	-11.0300	-0.7500	11.0300	0.7800	0.0000	0.0000	0.0000	0.0000;
	69067	69069	0.000235	0.001168	0	0	0	0	0	0	1	0	0	-11.0300	-0.7800	11.0300	0.7800	0.0000	0.0000	0.0000	0.0000;
	69070	69068	0.007946	0.023825	0.0013	60.68	0	0	0	0	1	0	0	-6.5500	0.8100	6.5500	-0.9400	0.0000	0.0000	0.0000	0.0000;
	69068	69071	0.020671	0.054747	0.00189	65.82	0	0	0	0	1	0	0	11.5200	-2.9000	-11.4900	2.7700	0.0000	0.0000	0.0000	0.0000;
	69475	69069	0.008659	0.053657	0.05373	283.51	0	0	0	0	1	0	0	-42.9400	4.3700	43.0900	-9.2400	0.0000	0.0000	0.0000	0.0000;
	69070	69071	0.060135	0.125955	0.00271	55.11	0	0	0	0	1	0	0	3.5600	-1.4300	-3.5500	1.1500	0.0000	0.0000	0.0000	0.0000;
	69071	69072	0.000275	0.001115	0	0	0	0	0	0	1	0	0	2.9800	1.1600	-2.9800	-1.1600	0.0000	0.0000	0.0000	0.0000;
	69472	69071	0.107442	0.306231	0.00608	66.75	0	0	0	0	1	0	0	-11.8900	4.9000	12.0600	-5.0800	0.0000	0.0000	0.0000	0.0000;
	69073	69081	0.133196	0.286033	0.01244	67.54	0	0	0	0	1	0	0	-8.8700	2.3600	8.9800	-3.5100	0.0000	0.0000	0.0000	0.0000;
	69073	69087	0.067305	0.168772	0.01411	65.94	0	0	0	0	1	0	0	8.1600	-2.5200	-8.1200	1.0800	0.0000	0.0000	0.0000	0.0000;
	69076	69074	0.019247	0.049185	0.00578	78.62	0	0	0	0	1	0	0	17.5700	-5.6300	-17.5100	5.1400	0.0000	0.0000	0.0000	0.0000;
	69076	69075	0.005223	0.124126	0	133.49	0	0	0.99375	0	1	0	0	-28.6500	7.5900	28.6900	-6.6200	0.0000	0.0000	0.0000	0.0000;
	69075	69077	0.000268	0.001068	0	0	0	0	0	0	1	0	0	2.9700	1.0300	-2.9700	-1.0300	0.0000	0.0000	0.0000	0.0000;
	69075	69080	0.016214	0.111322	0.05282	266.41	0	0	0	0	1	0	0	-31.6600	5.5900	31.8200	-10.3400	0.0000	0.0000	0.0000	0.0000;
	69076	69078	0.08461	0.248956	0.00613	62.89	0	0	0	0	1	0	0	-4.8500	4.0200	4.8800	-4.6000	0.0000	0.0000	0.0000	0.0000;
	69085	69076	0.055508	0.150764	0.0088	76.86	0	0	0	0	1	0	0	-15.7800	5.3900	15.9300	-5.9800	0.0000	0.0000	0.0000	0.0000;
	69078	69079	0.000256	0.001098	0	0	0	0	0	0	1	0	0	0.6500	0.1700	-0.6500	-0.1700	0.0000	0.0000	0.0000	0.0000;
	69931	69078	0.110716	0.252377	0.01595	63.74	0	0	0	0	1	0	0	5.5900	-6.0400	-5.5300	4.4400	0.0000	0.0000	0.0000	0.0000;
	69080	69083	0.005348	0.168292	0	172.54	0	0	1	0	1	0	0	8.9800	-3.3900	-8.9800	3.5300	0.0000	0.0000	0.0000	0.0000;
	69080	69084	0.000216	0.001087	0	0	0	0	0	0	1	0	0	1.6800	0.3800	-1.6800	-0.3800	0.0000	0.0000	0.0000	0.0000;
	69080	69663	0.012061	0.072628	0.0797	268.31	0	0	0	0	1	0	0	-37.0300	7.4400	37.1900	-15.1900	0.0000	0.0000	0.0000	0.0000;
	69080	69929	0.023512	0.128539	0.05589	233.46	0	0	0	0	1	0	0	-5.4500	5.9100	5.4700	-11.8800	0.0000	0.0000	0.0000	0.0000;
	69081	69083	-0.000915	-0.028798	0	97.54	0	0	1	0	1	0	0	-8.9800	3.5100	8.9800	-3.5300	0.0000	0.0000	0.0000	0.0000;
	69082	69083	0.026276	0.826888	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69085	69086	0.000247	0.001162	0	0	0	0	0	0	1	0	0	1.1400	0.5900	-1.1400	-0.5900	0.0000	0.0000	0.0000	0.0000;
	69087	69380	0.095574	0.265235	0.00688	64.87	0	0	0	0	1	0	0	7.0200	-1.7500	-6.9800	1.1200	0.0000	0.0000	0.0000	0.0000;
	69088	69093	0.014982	0.034403	0.00114	67.22	0	0	0	0	1	0	0	-15.8300	-5.8100	15.8700	5.7800	0.0000	0.0000	0.0000	0.0000;
	69504	69088	0.05294	0.13925	0.00839	54.76	0	0	0	0	1	0	0	1.7800	1.2300	-1.7700	-2.1300	0.0000	0.0000	0.0000	0.0000;
	69089	69090	0.000297	0.001112	0	0	0	0	0	0	1	0	0	17.6000	4.3300	-17.6000	-4.3200	0.0000	0.0000	0.0000	0.0000;
	69096	69089	0.001459	0.009378	0.00701	290.83	0	0	0	0	1	0	0	94.1600	-6.2000	-94.0400	6.2000	0.0000	0.0000	0.0000	0.0000;
	69098	69089	0.004198	0.025974	0.01543	281.49	0	0	0	0	1	0	0	-76.2100	10.2700	76.4400	-10.5300	0.0000	0.0000	0.0000	0.0000;
	69091	69095	0.000348	0.027927	0	1152.4	0	0	1	0	1	0	0	232.6800	-0.7600	-232.5000	14.6600	0.0000	0.0000	0.0000	0.0000;
	69648	69091	0.000832	0.012933	1.37201	2849.67	0	0	0	0	1	0	0	-477.5600	-8.1000	479.3300	-114.0800	0.0000	0.0000	0.0000	0.0000;
	69091	69958	0.00176	0.02516	2.70572	2630.26	0	0	0	0	1	0	0	-333.3500	-83.8600	335.2200	-182.0800	0.0000	0.0000	0.0000	0.0000;
	69091	69970	0.001852	0.022821	2.43621	2738.65	0	0	0	0	1	0	0	-378.6500	-103.3500	381.1100	-132.3900	0.0000	0.0000	0.0000	0.0000;
	69093	69092	0.004784	0.163075	0	116.98	0	0	1.00625	0	1	0	0	-19.4700	-3.5300	19.4900	4.1200	0.0000	0.0000	0.0000	0.0000;
	69092	69095	-7e-05	-0.005623	0	1002.4	0	0	1	0	1	0	0	-232.5400	11.8600	232.5000	-14.6600	0.0000	0.0000	0.0000	0.0000;
	69092	69096	0.000208	0.001161	0	0	0	0	0	0	1	0	0	195.4500	-19.6900	-195.3700	20.1000	0.0000	0.0000	0.0000	0.0000;
	69092	69097	0.000274	0.001155	0	0	0	0	0	0	1	0	0	17.6000	3.7100	-17.6000	-3.7000	0.0000	0.0000	0.0000	0.0000;
	69099	69093	0.049989	0.10879	0.00484	47.55	0	0	0	0	1	0	0	0.0200	-0.6400	-0.0200	0.1100	0.0000	0.0000	0.0000	0.0000;
	69093	69102	0.056436	0.157531	0.00595	53.68	0	0	0	0	1	0	0	3.6300	-2.3600	-3.6200	1.7400	0.0000	0.0000	0.0000	0.0000;
	69094	69095	0.001781	0.142909	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69098	69096	0.005138	0.028202	0.02662	291.48	0	0	0	0	1	0	0	-100.7200	13.7000	101.2100	-13.9000	0.0000	0.0000	0.0000	0.0000;
	69099	69098	0.003219	0.102301	0	76.8	0	0	1	0	1	0	0	-0.0200	0.6400	0.0200	-0.6400	0.0000	0.0000	0.0000	0.0000;
	69098	69100	0.000289	0.001031	0	0	0	0	0	0	1	0	0	17.6000	5.4100	-17.6000	-5.4000	0.0000	0.0000	0.0000	0.0000;
	69098	69240	0.005091	0.033717	0.07032	307.26	0	0	0	0	1	0	0	158.6200	-26.3400	-157.4100	26.6600	0.0000	0.0000	0.0000	0.0000;
	69106	69101	0.060173	0.148535	0.00361	52.31	0	0	0	0	1	0	0	-3.0900	2.8200	3.1000	-3.1900	0.0000	0.0000	0.0000	0.0000;
	69102	69121	0.051065	0.106672	0.00521	50.7	0	0	0	0	1	0	0	1.9400	-1.8100	-1.9400	1.2500	0.0000	0.0000	0.0000	0.0000;
	69103	69104	0.000209	0.001149	0	0	0	0	0	0	1	0	0	-1.0800	-0.4100	1.0800	0.4100	0.0000	0.0000	0.0000	0.0000;
	69106	69104	0.054694	0.131726	0.0066	62.34	0	0	0	0	1	0	0	10.1900	-2.1000	-10.1400	1.5000	0.0000	0.0000	0.0000	0.0000;
	69104	69119	0.055937	0.132873	0.01167	61.48	0	0	0	0	1	0	0	9.0600	-1.9200	-9.0100	0.7500	0.0000	0.0000	0.0000	0.0000;
	69106	69105	0.004242	0.14402	0	98.25	0	0	1	0	1	0	0	-9.2900	-1.3500	9.2900	1.4600	0.0000	0.0000	0.0000	0.0000;
	69105	69107	0.000279	0.001124	0	0	0	0	0	0	1	0	0	-9.2900	-1.4600	9.2900	1.4600	0.0000	0.0000	0.0000	0.0000;
	69112	69107	0.011783	0.072692	0.04939	201.79	0	0	0	0	1	0	0	-3.1400	-2.0000	3.1400	-3.4300	0.0000	0.0000	0.0000	0.0000;
	69107	69114	0.010351	0.053718	0.07961	249.21	0	0	0	0	1	0	0	-12.4400	1.9700	12.4500	-10.6300	0.0000	0.0000	0.0000	0.0000;
	69108	69109	0.000275	0.001044	0	0	0	0	0	0	1	0	0	-1.1000	-0.3300	1.1000	0.3300	0.0000	0.0000	0.0000	0.0000;
	69111	69109	0.006304	0.017582	0.0161	59.99	0	0	0	0	1	0	0	8.8400	-2.8900	-8.8300	1.1300	0.0000	0.0000	0.0000	0.0000;
	69227	69109	0.022927	0.058819	0.00605	58.01	0	0	0	0	1	0	0	-7.7200	0.8300	7.7300	-1.4600	0.0000	0.0000	0.0000	0.0000;
	69111	69110	0.004303	0.119598	0	105.6	0	0	1	0	1	0	0	-13.6300	0.8800	13.6400	-0.6800	0.0000	0.0000	0.0000	0.0000;
	69110	69112	0.000202	0.00108	0	0	0	0	0	0	1	0	0	-13.6400	0.6800	13.6400	-0.6800	0.0000	0.0000	0.0000	0.0000;
	69123	69111	0.04174	0.103298	0.00397	47.46	0	0	0	0	1	0	0	-2.5800	-1.7800	2.5800	1.3500	0.0000	0.0000	0.0000	0.0000;
	69761	69112	0.007613	0.042512	0.04668	244.49	0	0	0	0	1	0	0	10.5000	-7.7600	-10.5000	2.6800	0.0000	0.0000	0.0000	0.0000;
	69113	69117	0.042921	0.079026	0.00235	46.59	0	0	0	0	1	0	0	1.2900	-0.4000	-1.2900	0.1500	0.0000	0.0000	0.0000	0.0000;
	69113	69302	0.220694	0.627886	0.01433	49.9	0	0	0	0	1	0	0	-2.7900	-0.2700	2.8100	-1.2200	0.0000	0.0000	0.0000	0.0000;
	69115	69114	0.002586	0.098614	0	78.7	0	0	1	0	1	0	0	2.0400	-1.5400	-2.0400	1.5500	0.0000	0.0000	0.0000	0.0000;
	69114	69116	0.000219	0.001042	0	0	0	0	0	0	1	0	0	1.5000	0.5400	-1.5000	-0.5400	0.0000	0.0000	0.0000	0.0000;
	69124	69114	0.011953	0.068446	0.07779	247.42	0	0	0	0	1	0	0	11.9500	-16.8300	-11.9100	8.5400	0.0000	0.0000	0.0000	0.0000;
	69115	69127	0.137312	0.369027	0.00855	48.01	0	0	0	0	1	0	0	-2.0400	1.5400	2.0500	-2.4500	0.0000	0.0000	0.0000	0.0000;
	69117	69118	0.000221	0.001096	0	0	0	0	0	0	1	0	0	1.5000	0.6200	-1.5000	-0.6200	0.0000	0.0000	0.0000	0.0000;
	69119	69120	0.047777	0.125008	0.01004	60.55	0	0	0	0	1	0	0	8.0000	-3.0400	-7.9700	2.0400	0.0000	0.0000	0.0000	0.0000;
	69326	69120	0.05083	0.131854	0.0068	57.87	0	0	0	0	1	0	0	-5.9300	1.9000	5.9500	-2.5900	0.0000	0.0000	0.0000	0.0000;
	69121	69123	0.056869	0.171635	0.00482	44.87	0	0	0	0	1	0	0	-0.3800	-1.5700	0.3800	1.0500	0.0000	0.0000	0.0000	0.0000;
	69122	69123	0.000203	0.001158	0	0	0	0	0	0	1	0	0	-2.2000	-0.7300	2.2000	0.7300	0.0000	0.0000	0.0000	0.0000;
	69125	69124	0.003924	0.14509	0	80.21	0	0	1.00625	0	1	0	0	2.0100	-2.9300	-2.0100	2.9500	0.0000	0.0000	0.0000	0.0000;
	69124	69126	0.000282	0.00103	0	0	0	0	0	0	1	0	0	4.0700	1.1400	-4.0700	-1.1400	0.0000	0.0000	0.0000	0.0000;
	69124	69299	0.01376	0.088188	0.05542	252.04	0	0	0	0	1	0	0	-14.0000	-2.8600	14.0300	-3.0000	0.0000	0.0000	0.0000	0.0000;
	69125	69127	0.043373	0.104557	0.00513	48.56	0	0	0	0	1	0	0	0.8000	0.6500	-0.8000	-1.2000	0.0000	0.0000	0.0000	0.0000;
	69125	69128	0.052549	0.14149	0.00553	56.89	0	0	0	0	1	0	0	-2.8200	2.2800	2.8200	-2.8600	0.0000	0.0000	0.0000	0.0000;
	69128	69127	0.046838	0.101615	0.00282	59.73	0	0	0	0	1	0	0	4.3800	-2.9800	-4.3700	2.7000	0.0000	0.0000	0.0000	0.0000;
	69128	69300	0.193214	0.432441	0.00585	59.37	0	0	0	0	1	0	0	-3.5800	1.4000	3.6100	-1.9700	0.0000	0.0000	0.0000	0.0000;
	69128	69302	0.048041	0.114027	0.00584	63.81	0	0	0	0	1	0	0	-6.7400	3.6900	6.7700	-4.2600	0.0000	0.0000	0.0000	0.0000;
	69130	69129	0.037231	0.112589	0.00306	59.66	0	0	0	0	1	0	0	7.3200	-2.0300	-7.3000	1.7600	0.0000	0.0000	0.0000	0.0000;
	69157	69129	0.115828	0.282164	0.00769	56.06	0	0	0	0	1	0	0	-3.9300	1.1100	3.9500	-1.9000	0.0000	0.0000	0.0000	0.0000;
	69132	69130	0.010718	0.024399	0.00228	62.46	0	0	0	0	1	0	0	10.5000	-1.3400	-10.4900	1.1200	0.0000	0.0000	0.0000	0.0000;
	69132	69131	0.001693	0.069436	0	87.44	0	0	1.00625	0	1	0	0	2.2900	-4.9500	-2.2900	4.9700	0.0000	0.0000	0.0000	0.0000;
	69131	69133	0.000221	0.001192	0	0	0	0	0	0	1	0	0	3.1700	1.2800	-3.1700	-1.2800	0.0000	0.0000	0.0000	0.0000;
	69156	69131	0.005156	0.026852	0.11435	306.84	0	0	0	0	1	0	0	-94.8800	15.8200	95.3300	-25.8600	0.0000	0.0000	0.0000	0.0000;
	69590	69131	0.016948	0.089476	0.05062	307.12	0	0	0	0	1	0	0	97.7400	-17.0400	-96.2200	19.6200	0.0000	0.0000	0.0000	0.0000;
	69132	69523	0.079176	0.182031	0.00688	65.26	0	0	0	0	1	0	0	-12.7900	6.2900	12.9400	-6.6900	0.0000	0.0000	0.0000	0.0000;
	69134	69135	0.000298	0.001148	0	0	0	0	0	0	1	0	0	0.9900	0.1900	-0.9900	-0.1900	0.0000	0.0000	0.0000	0.0000;
	69136	69134	0.17185	0.31319	0.00842	63.81	0	0	0	0	1	0	0	11.4600	-5.4700	-11.2200	5.0000	0.0000	0.0000	0.0000	0.0000;
	69155	69134	0.032845	0.08353	0.01125	64.61	0	0	0	0	1	0	0	-10.1900	4.0700	10.2300	-5.1900	0.0000	0.0000	0.0000	0.0000;
	69136	69137	0.030929	0.088322	0.00533	51.33	0	0	0	0	1	0	0	2.5400	-1.4900	-2.5400	0.9100	0.0000	0.0000	0.0000	0.0000;
	69139	69136	0.062705	0.124449	0.005	67.52	0	0	0	0	1	0	0	16.1200	-6.4000	-15.9500	6.1900	0.0000	0.0000	0.0000	0.0000;
	69139	69138	0.003864	0.10925	0	128.83	0	0	1	0	1	0	0	-26.6000	8.4700	26.6200	-7.6900	0.0000	0.0000	0.0000	0.0000;
	69138	69140	0.000294	0.001037	0	0	0	0	0	0	1	0	0	1.9500	0.4900	-1.9500	-0.4900	0.0000	0.0000	0.0000	0.0000;
	69590	69138	0.010014	0.065874	0.05706	262.55	0	0	0	0	1	0	0	28.6500	-5.3100	-28.5700	-0.3600	0.0000	0.0000	0.0000	0.0000;
	69141	69153	0.078764	0.119434	0.00662	72	0	0	0	0	1	0	0	-24.9800	10.7100	25.5400	-10.5600	0.0000	0.0000	0.0000	0.0000;
	69298	69141	0.098196	0.201382	0.00325	71.42	0	0	0	0	1	0	0	-23.2500	12.0700	23.8900	-11.0800	0.0000	0.0000	0.0000	0.0000;
	69142	69143	0.000289	0.001198	0	0	0	0	0	0	1	0	0	0.9700	0.1100	-0.9700	-0.1100	0.0000	0.0000	0.0000	0.0000;
	69144	69142	0.03739	0.118113	0.0039	73.14	0	0	0	0	1	0	0	-27.4500	8.2500	27.7400	-7.7500	0.0000	0.0000	0.0000	0.0000;
	69150	69144	0.068555	0.161582	0.00666	71.62	0	0	0	0	1	0	0	-25.6200	9.3600	26.1100	-8.9200	0.0000	0.0000	0.0000	0.0000;
	69145	69148	0.008817	0.327543	0	209.48	0	0	1	0	1	0	0	3.9700	-3.0400	-3.9700	3.1200	0.0000	0.0000	0.0000	0.0000;
	69145	69149	0.000228	0.001171	0	0	0	0	0	0	1	0	0	2.0000	0.5800	-2.0000	-0.5800	0.0000	0.0000	0.0000	0.0000;
	69486	69145	0.006547	0.037727	0.05322	294.64	0	0	0	0	1	0	0	117.1300	-23.2000	-116.2500	22.6600	0.0000	0.0000	0.0000	0.0000;
	69146	69148	-0.004639	-0.17232	0	81.88	0	0	1	0	1	0	0	-1.9600	3.9400	1.9600	-3.9700	0.0000	0.0000	0.0000	0.0000;
	69146	69152	0.057063	0.136943	0.0136	75.71	0	0	0	0	1	0	0	28.5800	-14.3000	-28.0400	14.1500	0.0000	0.0000	0.0000	0.0000;
	69153	69146	0.019911	0.05008	0.00416	54.97	0	0	0	0	1	0	0	-4.4600	-0.2400	4.4700	-0.1900	0.0000	0.0000	0.0000	0.0000;
	69485	69146	0.052501	0.135838	0.01649	80.37	0	0	0	0	1	0	0	31.6300	-10.9100	-31.0800	10.5600	0.0000	0.0000	0.0000	0.0000;
	69147	69148	0.025333	0.941047	0	127.6	0	0	1	0	1	0	0	-2.0000	-0.8100	2.0000	0.8500	0.0000	0.0000	0.0000	0.0000;
	69150	69151	0.00025	0.001174	0	0	0	0	0	0	1	0	0	2.0000	0.8300	-2.0000	-0.8300	0.0000	0.0000	0.0000	0.0000;
	69150	69153	0.047183	0.130085	0.00757	68.87	0	0	0	0	1	0	0	23.6200	-10.2000	-23.3300	10.2000	0.0000	0.0000	0.0000	0.0000;
	69155	69154	0.003562	0.135728	0	95.9	0	0	1	0	1	0	0	-7.1200	1.0300	7.1200	-0.9600	0.0000	0.0000	0.0000	0.0000;
	69154	69156	0.000265	0.001016	0	0	0	0	0	0	1	0	0	-7.1200	0.9600	7.1200	-0.9600	0.0000	0.0000	0.0000	0.0000;
	69157	69155	0.058536	0.146277	0.00988	62.88	0	0	0	0	1	0	0	8.0500	-3.8200	-8.0100	2.8500	0.0000	0.0000	0.0000	0.0000;
	69235	69155	0.057259	0.12308	0.00954	76.49	0	0	0	0	1	0	0	-23.9900	7.7600	24.3400	-8.0600	0.0000	0.0000	0.0000	0.0000;
	69156	69236	0.010191	0.055653	0.04797	304.94	0	0	0	0	1	0	0	87.7600	-14.8600	-87.0200	13.6900	0.0000	0.0000	0.0000	0.0000;
	69509	69157	0.074276	0.181321	0.00711	56.53	0	0	0	0	1	0	0	5.6100	-3.0300	-5.5800	2.3300	0.0000	0.0000	0.0000	0.0000;
	69158	69159	0.000223	0.001141	0	0	0	0	0	0	1	0	0	3.0600	1.5000	-3.0600	-1.5000	0.0000	0.0000	0.0000	0.0000;
	69158	69951	0.007744	0.037496	0.03112	266.52	0	0	0	0	1	0	0	31.6700	-7.5600	-31.5900	4.4900	0.0000	0.0000	0.0000	0.0000;
	69158	69969	0.018058	0.095456	0.09042	267.94	0	0	0	0	1	0	0	-34.7300	6.0600	34.9500	-14.8400	0.0000	0.0000	0.0000	0.0000;
	69160	69952	0.06234	0.219384	0.00967	78.62	0	0	0	0	1	0	0	-16.8300	3.1000	17.0000	-3.5900	0.0000	0.0000	0.0000	0.0000;
	69161	69828	0.163246	0.391658	0.01505	67.95	0	0	0	0	1	0	0	10.2100	-2.3100	-10.0500	1.0300	0.0000	0.0000	0.0000	0.0000;
	69952	69161	0.113301	0.280609	0.0114	69.5	0	0	0	0	1	0	0	11.1600	-3.0500	-11.0200	2.1100	0.0000	0.0000	0.0000	0.0000;
	69162	69191	0.042638	0.125073	0.01813	76.48	0	0	0	0	1	0	0	22.4400	-8.2900	-22.2200	6.9800	0.0000	0.0000	0.0000	0.0000;
	69396	69162	0.055677	0.13749	0.00651	76.67	0	0	0	0	1	0	0	24.3500	-7.3600	-24.0200	7.4700	0.0000	0.0000	0.0000	0.0000;
	69548	69163	0.049297	0.113818	0.00598	54.99	0	0	0	0	1	0	0	3.1600	-2.0800	-3.1500	1.4400	0.0000	0.0000	0.0000	0.0000;
	69163	69554	0.037771	0.092028	0.00432	48.26	0	0	0	0	1	0	0	0.8400	-2.0300	-0.8400	1.5600	0.0000	0.0000	0.0000	0.0000;
	69164	69183	0.02851	0.08427	0.01877	60.59	0	0	0	0	1	0	0	-6.1500	2.1200	6.1700	-4.1100	0.0000	0.0000	0.0000	0.0000;
	69164	69198	0.076994	0.175887	0.00613	57.95	0	0	0	0	1	0	0	4.5600	-2.6200	-4.5400	2.0000	0.0000	0.0000	0.0000	0.0000;
	69166	69165	0.004353	0.132971	0	101.51	0	0	1	0	1	0	0	-7.9400	0.8000	7.9400	-0.7200	0.0000	0.0000	0.0000	0.0000;
	69165	69167	0.000272	0.001066	0	0	0	0	0	0	1	0	0	29.1300	3.8400	-29.1200	-3.8400	0.0000	0.0000	0.0000	0.0000;
	69165	69169	0.00207	0.011866	0.00604	270.44	0	0	0	0	1	0	0	-42.0900	-8.4400	42.1200	7.9900	0.0000	0.0000	0.0000	0.0000;
	69165	69171	0.002058	0.010394	0.02254	224.35	0	0	0	0	1	0	0	9.8800	-2.8300	-9.8700	0.4000	0.0000	0.0000	0.0000	0.0000;
	69174	69165	0.002534	0.018079	0.01053	240.12	0	0	0	0	1	0	0	-20.5900	-3.6600	20.6000	2.5900	0.0000	0.0000	0.0000	0.0000;
	69178	69165	0.002164	0.015339	0.00861	259.06	0	0	0	0	1	0	0	-24.5400	-0.2800	24.5500	-0.5600	0.0000	0.0000	0.0000	0.0000;
	69165	69182	0.001922	0.012281	0.01674	236.85	0	0	0	0	1	0	0	-14.1100	0.1500	14.1100	-1.9400	0.0000	0.0000	0.0000	0.0000;
	69165	69184	0.006194	0.036273	0.02215	267.58	0	0	0	0	1	0	0	-35.9000	5.9700	35.9800	-7.9200	0.0000	0.0000	0.0000	0.0000;
	69166	69179	0.00915	0.019176	0.0005	66.54	0	0	0	0	1	0	0	10.6000	-6.4100	-10.5900	6.3800	0.0000	0.0000	0.0000	0.0000;
	69197	69166	0.03124	0.080714	0.00991	57.99	0	0	0	0	1	0	0	3.8900	-3.5200	-3.8900	2.4700	0.0000	0.0000	0.0000	0.0000;
	69166	69207	0.05219	0.151882	0.00427	50.03	0	0	0	0	1	0	0	1.2200	3.1400	-1.2100	-3.5800	0.0000	0.0000	0.0000	0.0000;
	69169	69168	0.000298	0.020777	0	957.66	0	0	1.00625	0	1	0	0	-179.5300	-24.1800	179.6200	30.5400	0.0000	0.0000	0.0000	0.0000;
	69168	69170	0.000224	0.001157	0	0	0	0	0	0	1	0	0	44.3500	18.6500	-44.3500	-18.6200	0.0000	0.0000	0.0000	0.0000;
	69168	69674	0.001209	0.018849	1.55651	2891.04	0	0	0	0	1	0	0	-565.8500	-54.6800	569.4300	-59.4300	0.0000	0.0000	0.0000	0.0000;
	69169	69171	0.001429	0.008799	0.02643	285.45	0	0	0	0	1	0	0	68.6100	9.0000	-68.5500	-11.4800	0.0000	0.0000	0.0000	0.0000;
	69174	69169	0.002154	0.013532	0.00667	282.94	0	0	0	0	1	0	0	-64.3900	-11.5100	64.4700	11.3200	0.0000	0.0000	0.0000	0.0000;
	69169	69182	0.001982	0.010513	0.0095	260.24	0	0	0	0	1	0	0	31.1700	9.8700	-31.1500	-10.8000	0.0000	0.0000	0.0000	0.0000;
	69169	69200	0.003977	0.022625	0.13269	253.37	0	0	0	0	1	0	0	-26.8600	-14.0100	26.8800	-0.2800	0.0000	0.0000	0.0000	0.0000;
	69172	69171	0.00216	0.082257	0	109.64	0	0	1	0	1	0	0	-13.2000	5.3600	13.2000	-5.2000	0.0000	0.0000	0.0000	0.0000;
	69171	69173	0.000278	0.001047	0	0	0	0	0	0	1	0	0	33.2200	9.2100	-33.2200	-9.2000	0.0000	0.0000	0.0000	0.0000;
	69171	69174	0.001382	0.008398	0.00429	254.69	0	0	0	0	1	0	0	32.0000	7.0700	-31.9800	-7.4500	0.0000	0.0000	0.0000	0.0000;
	69175	69172	0.007936	0.026544	0.00176	43.03	0	0	0	0	1	0	0	-0.5400	5.2200	0.5400	-5.4000	0.0000	0.0000	0.0000	0.0000;
	69177	69172	0.020551	0.059422	0.00198	60.86	0	0	0	0	1	0	0	-6.5000	0.6800	6.5100	-0.8700	0.0000	0.0000	0.0000	0.0000;
	69172	69208	0.056615	0.174084	0.0024	46.72	0	0	0	0	1	0	0	0.6600	2.0100	-0.6600	-2.2600	0.0000	0.0000	0.0000	0.0000;
	69175	69174	0.004564	0.127053	0	98.14	0	0	1.0375	0	1	0	0	-7.6700	-24.7400	7.7000	25.5800	0.0000	0.0000	0.0000	0.0000;
	69174	69176	0.000284	0.00102	0	0	0	0	0	0	1	0	0	29.1300	5.7500	-29.1200	-5.7400	0.0000	0.0000	0.0000	0.0000;
	69174	69182	0.00283	0.015156	0.01636	263.22	0	0	0	0	1	0	0	-35.8500	-2.2100	35.8900	0.6200	0.0000	0.0000	0.0000	0.0000;
	69209	69174	0.004405	0.023567	0.0309	289.21	0	0	0	0	1	0	0	-97.5200	13.7500	97.9100	-14.9600	0.0000	0.0000	0.0000	0.0000;
	69175	69179	0.012288	0.035068	0.00745	57.1	0	0	0	0	1	0	0	5.6200	10.3800	-5.6000	-11.1500	0.0000	0.0000	0.0000	0.0000;
	69208	69175	0.02122	0.052513	0.00428	52	0	0	0	0	1	0	0	-2.5800	-9.5600	2.5900	9.1400	0.0000	0.0000	0.0000	0.0000;
	69179	69180	0.000273	0.00109	0	0	0	0	0	0	1	0	0	15.2200	4.5700	-15.2200	-4.5700	0.0000	0.0000	0.0000	0.0000;
	69181	69182	0.000218	0.001135	0	0	0	0	0	0	1	0	0	-15.2200	-5.0700	15.2200	5.0800	0.0000	0.0000	0.0000	0.0000;
	69182	69184	0.006086	0.033007	0.01383	266.82	0	0	0	0	1	0	0	-34.0600	7.0500	34.1300	-8.1700	0.0000	0.0000	0.0000	0.0000;
	69183	69187	0.014938	0.044736	0.00115	70.67	0	0	0	0	1	0	0	-15.5100	6.1000	15.5500	-6.1100	0.0000	0.0000	0.0000	0.0000;
	69183	69197	0.049615	0.152748	0.00909	61.25	0	0	0	0	1	0	0	6.1800	-2.9800	-6.1600	2.0600	0.0000	0.0000	0.0000	0.0000;
	69185	69184	0.001233	0.032739	0	77.87	0	0	1	0	1	0	0	-2.1200	-1.3300	2.1200	1.3300	0.0000	0.0000	0.0000	0.0000;
	69184	69186	0.00028	0.001067	0	0	0	0	0	0	1	0	0	6.1500	1.2000	-6.1500	-1.2000	0.0000	0.0000	0.0000	0.0000;
	69184	69192	0.007261	0.047352	0.03645	299.25	0	0	0	0	1	0	0	-78.3900	13.5500	78.8100	-14.7000	0.0000	0.0000	0.0000	0.0000;
	69185	69187	0.016529	0.045098	0.00158	48.72	0	0	0	0	1	0	0	2.1200	1.3300	-2.1200	-1.5000	0.0000	0.0000	0.0000	0.0000;
	69187	69191	0.048707	0.137206	0.00662	73.06	0	0	0	0	1	0	0	-17.8100	6.3900	17.9800	-6.6400	0.0000	0.0000	0.0000	0.0000;
	69189	69188	0.003571	0.105986	0	126.3	0	0	1	0	1	0	0	26.0300	-4.0100	-26.0100	4.6900	0.0000	0.0000	0.0000	0.0000;
	69188	69190	0.000256	0.00107	0	0	0	0	0	0	1	0	0	4.2600	0.4800	-4.2600	-0.4800	0.0000	0.0000	0.0000	0.0000;
	69537	69188	0.006738	0.048577	0.02888	251.8	0	0	0	0	1	0	0	-21.7200	2.2700	21.7500	-5.1700	0.0000	0.0000	0.0000	0.0000;
	69189	69506	0.034333	0.097056	0.01536	70	0	0	0	0	1	0	0	-17.1500	4.9700	17.2600	-6.3300	0.0000	0.0000	0.0000	0.0000;
	69508	69189	0.051571	0.111796	0.00263	63.87	0	0	0	0	1	0	0	8.9200	0.7700	-8.8800	-0.9700	0.0000	0.0000	0.0000	0.0000;
	69191	69193	0.026812	0.064958	0.00217	56.58	0	0	0	0	1	0	0	-5.4600	0.3200	5.4700	-0.5400	0.0000	0.0000	0.0000	0.0000;
	69191	69204	0.025153	0.069552	0.0074	57.77	0	0	0	0	1	0	0	7.0100	-1.5400	-7.0000	0.7800	0.0000	0.0000	0.0000	0.0000;
	69192	69195	0.009238	0.267961	0	215.89	0	0	1	0	1	0	0	5.4700	-0.5000	-5.4700	0.5700	0.0000	0.0000	0.0000	0.0000;
	69192	69196	0.00029	0.001075	0	0	0	0	0	0	1	0	0	5.2400	1.8200	-5.2400	-1.8200	0.0000	0.0000	0.0000	0.0000;
	69192	69395	0.010875	0.061608	0.0447	305.65	0	0	0	0	1	0	0	-89.5300	13.3700	90.3600	-13.4900	0.0000	0.0000	0.0000	0.0000;
	69193	69195	-0.004091	-0.118674	0	90.89	0	0	1	0	1	0	0	-5.4700	0.5400	5.4700	-0.5700	0.0000	0.0000	0.0000	0.0000;
	69194	69195	0.034551	1.002177	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69198	69199	0.000288	0.001116	0	0	0	0	0	0	1	0	0	1.2400	0.1800	-1.2400	-0.1800	0.0000	0.0000	0.0000	0.0000;
	69547	69200	0.007655	0.043597	0.03175	256.56	0	0	0	0	1	0	0	29.4200	-2.5300	-29.3600	-0.5900	0.0000	0.0000	0.0000	0.0000;
	69201	69202	0.000232	0.001142	0	0	0	0	0	0	1	0	0	1.6900	0.4900	-1.6900	-0.4900	0.0000	0.0000	0.0000	0.0000;
	69201	69203	0.034193	0.089831	0.00479	48.94	0	0	0	0	1	0	0	3.6000	-1.1800	-3.5900	0.6800	0.0000	0.0000	0.0000	0.0000;
	69204	69201	0.053221	0.148279	0.00329	54.2	0	0	0	0	1	0	0	5.3100	-1.0100	-5.2900	0.7000	0.0000	0.0000	0.0000	0.0000;
	69203	69506	0.056108	0.154459	0.00261	45.88	0	0	0	0	1	0	0	1.6500	-1.0000	-1.6500	0.7300	0.0000	0.0000	0.0000	0.0000;
	69204	69205	0.000259	0.001018	0	0	0	0	0	0	1	0	0	1.6900	0.2300	-1.6900	-0.2300	0.0000	0.0000	0.0000	0.0000;
	69206	69207	0.000238	0.001146	0	0	0	0	0	0	1	0	0	-2.2100	-14.9900	2.2100	14.9900	0.0000	0.0000	0.0000	0.0000;
	69208	69207	0.015101	0.043349	0.00445	47.24	0	0	0	0	1	0	0	1.0200	10.9800	-1.0000	-11.4100	0.0000	0.0000	0.0000	0.0000;
	69209	69210	0.000251	0.00108	0	0	0	0	0	0	1	0	0	4.6600	1.8000	-4.6600	-1.8000	0.0000	0.0000	0.0000	0.0000;
	69537	69209	0.009174	0.057036	0.02648	217.62	0	0	0	0	1	0	0	-17.4800	3.4700	17.5100	-6.1500	0.0000	0.0000	0.0000	0.0000;
	69211	69212	0.000258	0.001033	0	0	0	0	0	0	1	0	0	-0.8800	1.1600	0.8800	-1.1600	0.0000	0.0000	0.0000	0.0000;
	69212	69224	0.033478	0.11304	0.00628	70	0	0	0	0	1	0	0	24.1600	-7.9000	-23.9500	7.9000	0.0000	0.0000	0.0000	0.0000;
	69212	69368	0.061922	0.128376	0.0142	71.79	0	0	0	0	1	0	0	-25.0400	9.0600	25.4600	-9.7000	0.0000	0.0000	0.0000	0.0000;
	69213	69214	0.000296	0.001003	0	0	0	0	0	0	1	0	0	2.5100	0.5100	-2.5100	-0.5100	0.0000	0.0000	0.0000	0.0000;
	69219	69213	0.008499	0.052632	0.03039	297.58	0	0	0	0	1	0	0	135.7500	-10.7800	-134.2900	16.5800	0.0000	0.0000	0.0000	0.0000;
	69213	69492	0.014126	0.084921	0.0882	296.25	0	0	0	0	1	0	0	131.7800	-17.0900	-129.4600	21.6400	0.0000	0.0000	0.0000	0.0000;
	69215	69218	0.008942	0.308389	0	188.24	0	0	1	0	1	0	0	6.4200	-3.3700	-6.4100	3.5200	0.0000	0.0000	0.0000	0.0000;
	69215	69219	0.00021	0.001077	0	0	0	0	0	0	1	0	0	-6.4200	3.3700	6.4200	-3.3600	0.0000	0.0000	0.0000	0.0000;
	69216	69218	-0.003871	-0.133502	0	88.24	0	0	1	0	1	0	0	-6.4100	3.4500	6.4100	-3.5200	0.0000	0.0000	0.0000	0.0000;
	69216	69221	0.030672	0.071746	0.00533	75.29	0	0	0	0	1	0	0	27.2700	-9.0600	-27.0300	9.0200	0.0000	0.0000	0.0000	0.0000;
	69217	69218	0.032599	1.124271	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69228	69219	0.012415	0.071249	0.05277	289.69	0	0	0	0	1	0	0	99.9500	-14.8200	-98.7800	15.8300	0.0000	0.0000	0.0000	0.0000;
	69220	69221	0.000253	0.001047	0	0	0	0	0	0	1	0	0	-1.0500	-0.3400	1.0500	0.3400	0.0000	0.0000	0.0000	0.0000;
	69223	69221	0.041651	0.085986	0.00621	56.64	0	0	0	0	1	0	0	-5.9400	1.3700	5.9500	-2.0100	0.0000	0.0000	0.0000	0.0000;
	69221	69234	0.164755	0.271127	0.01929	67.7	0	0	0	0	1	0	0	20.0300	-7.3500	-19.3600	6.4000	0.0000	0.0000	0.0000	0.0000;
	69222	69223	0.000236	0.001178	0	0	0	0	0	0	1	0	0	-1.0500	-0.3300	1.0500	0.3300	0.0000	0.0000	0.0000	0.0000;
	69223	69225	0.150587	0.369661	0.01142	54.52	0	0	0	0	1	0	0	4.8900	-1.6900	-4.8500	0.5500	0.0000	0.0000	0.0000	0.0000;
	69225	69224	0.044941	0.164341	0.00379	69.47	0	0	0	0	1	0	0	-23.0600	8.6200	23.3200	-8.1000	0.0000	0.0000	0.0000	0.0000;
	69225	69373	0.142082	0.261414	0.00867	73.79	0	0	0	0	1	0	0	26.6400	-9.3200	-25.6000	10.3200	0.0000	0.0000	0.0000	0.0000;
	69226	69227	0.000252	0.001007	0	0	0	0	0	0	1	0	0	-1.2800	-0.2300	1.2800	0.2300	0.0000	0.0000	0.0000	0.0000;
	69227	69714	0.105563	0.293862	0.00719	55.39	0	0	0	0	1	0	0	6.4400	-1.0600	-6.4000	0.3800	0.0000	0.0000	0.0000	0.0000;
	69717	69228	0.010938	0.05949	0.04099	290.4	0	0	0	0	1	0	0	103.6000	-12.9300	-102.5100	14.4400	0.0000	0.0000	0.0000	0.0000;
	69229	69232	0.0001	0.0005	0	120.65	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69229	69233	0.000288	0.00105	0	0	0	0	0	0	1	0	0	0.7200	0.2200	-0.7200	-0.2200	0.0000	0.0000	0.0000	0.0000;
	69229	69234	0.000221	0.001022	0	0	0	0	0	0	1	0	0	-0.7200	-0.2200	0.7200	0.2200	0.0000	0.0000	0.0000	0.0000;
	69230	69232	0.009102	0.169735	0	60.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69231	69232	0.009102	0.169735	0	60.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69493	69234	0.101309	0.327284	0.00945	67.66	0	0	0	0	1	0	0	-18.2600	6.8100	18.6300	-6.6100	0.0000	0.0000	0.0000	0.0000;
	69235	69237	0.039811	0.135387	0.00394	75.19	0	0	0	0	1	0	0	22.5200	-8.1400	-22.3100	8.4300	0.0000	0.0000	0.0000	0.0000;
	69236	69395	0.006262	0.04465	0.07352	303.86	0	0	0	0	1	0	0	85.1000	-14.8600	-84.6700	9.9400	0.0000	0.0000	0.0000	0.0000;
	69237	69238	0.07651	0.131947	0.00375	73.75	0	0	0	0	1	0	0	20.6900	-9.0200	-20.3300	9.2400	0.0000	0.0000	0.0000	0.0000;
	69238	69505	0.066473	0.138472	0.00775	72.42	0	0	0	0	1	0	0	18.7900	-9.7100	-18.5200	9.4400	0.0000	0.0000	0.0000	0.0000;
	69240	69241	0.000247	0.001063	0	0	0	0	0	0	1	0	0	3.8100	0.4300	-3.8100	-0.4300	0.0000	0.0000	0.0000	0.0000;
	69243	69242	0.057326	0.176777	0.00394	73.6	0	0	0	0	1	0	0	23.8500	-8.2700	-23.5100	8.8800	0.0000	0.0000	0.0000	0.0000;
	69523	69242	0.079468	0.196094	0.00492	72.56	0	0	0	0	1	0	0	-21.9100	9.8900	22.3400	-9.3700	0.0000	0.0000	0.0000	0.0000;
	69243	69477	0.089854	0.220785	0.00649	75.53	0	0	0	0	1	0	0	-23.8000	9.1100	24.3500	-8.4700	0.0000	0.0000	0.0000	0.0000;
	69247	69244	0.072508	0.188785	0.00488	57.81	0	0	0	0	1	0	0	8.8500	-2.7100	-8.7900	2.3500	0.0000	0.0000	0.0000	0.0000;
	69249	69244	0.050165	0.141458	0.00537	82.71	0	0	0	0	1	0	0	-34.4700	12.1900	35.1200	-10.9100	0.0000	0.0000	0.0000	0.0000;
	69251	69244	0.067972	0.195808	0.01206	73.84	0	0	0	0	1	0	0	27.7800	-7.8600	-27.2400	8.1500	0.0000	0.0000	0.0000	0.0000;
	69245	69246	0.01499	0.077184	0.05711	318.37	0	0	0	0	1	0	0	-118.8400	22.3600	120.9300	-17.6700	0.0000	0.0000	0.0000	0.0000;
	69245	69512	0.015004	0.069579	0.07947	318.14	0	0	0	0	1	0	0	116.8200	-22.5600	-114.8400	23.3400	0.0000	0.0000	0.0000	0.0000;
	69246	69708	0.030011	0.168605	0.23371	319.48	0	0	0	0	1	0	0	-123.4900	16.7100	128.0300	-16.3200	0.0000	0.0000	0.0000	0.0000;
	69248	69249	0.044929	0.106509	0.00597	80.29	0	0	0	0	1	0	0	-32.4500	13.1700	32.9900	-12.5100	0.0000	0.0000	0.0000	0.0000;
	69259	69248	0.096609	0.247194	0.00568	78.16	0	0	0	0	1	0	0	-30.6000	15.5900	31.7000	-13.3600	0.0000	0.0000	0.0000	0.0000;
	69249	69250	0.000217	0.001041	0	0	0	0	0	0	1	0	0	1.4800	0.3200	-1.4800	-0.3200	0.0000	0.0000	0.0000	0.0000;
	69252	69253	0.06138	0.162551	0.00579	62.67	0	0	0	0	1	0	0	13.3300	-3.4400	-13.2200	3.1100	0.0000	0.0000	0.0000	0.0000;
	69511	69252	0.092358	0.270416	0.00769	61.42	0	0	0	0	1	0	0	14.7300	-3.2400	-14.5400	2.9800	0.0000	0.0000	0.0000	0.0000;
	69253	69254	0.000275	0.001105	0	0	0	0	0	0	1	0	0	1.5500	0.0200	-1.5500	-0.0200	0.0000	0.0000	0.0000	0.0000;
	69255	69256	0.000298	0.001138	0	0	0	0	0	0	1	0	0	1.0000	0.3100	-1.0000	-0.3100	0.0000	0.0000	0.0000	0.0000;
	69255	69423	0.164918	0.351786	0.00636	56.26	0	0	0	0	1	0	0	1.1000	0.8600	-1.1000	-1.5300	0.0000	0.0000	0.0000	0.0000;
	69257	69274	0.097932	0.266069	0.0095	78.08	0	0	0	0	1	0	0	-16.0600	3.1800	16.3100	-3.5200	0.0000	0.0000	0.0000	0.0000;
	69258	69261	0.007438	0.183685	0	279.28	0	0	1	0	1	0	0	-30.5500	16.7700	30.6300	-14.7000	0.0000	0.0000	0.0000	0.0000;
	69258	69262	0.0003	0.001093	0	0	0	0	0	0	1	0	0	2.2300	0.4300	-2.2300	-0.4300	0.0000	0.0000	0.0000	0.0000;
	69258	69263	0.00024	0.001181	0	0	0	0	0	0	1	0	0	28.3200	-17.2000	-28.3200	17.2100	0.0000	0.0000	0.0000	0.0000;
	69259	69261	-0.003194	-0.078876	0	129.28	0	0	1	0	1	0	0	30.6000	-15.5900	-30.6300	14.7000	0.0000	0.0000	0.0000	0.0000;
	69260	69261	0.019552	0.482833	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69263	69268	0.01268	0.058154	0.07626	282.15	0	0	0	0	1	0	0	-68.1100	7.8900	68.6700	-13.5400	0.0000	0.0000	0.0000	0.0000;
	69264	69267	0.006456	0.22154	0	205.34	0	0	1	0	1	0	0	10.7900	-1.3400	-10.7800	1.5900	0.0000	0.0000	0.0000	0.0000;
	69264	69268	0.000259	0.001149	0	0	0	0	0	0	1	0	0	-10.7900	1.3400	10.7900	-1.3400	0.0000	0.0000	0.0000	0.0000;
	69265	69267	-0.00204	-0.070005	0	105.34	0	0	1	0	1	0	0	-10.7800	1.5100	10.7800	-1.5900	0.0000	0.0000	0.0000	0.0000;
	69269	69265	0.043575	0.112283	0.0025	59.41	0	0	0	0	1	0	0	-7.6300	2.1000	7.6500	-2.3100	0.0000	0.0000	0.0000	0.0000;
	69266	69267	0.022821	0.783088	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69271	69268	0.005182	0.035333	0.02211	234.01	0	0	0	0	1	0	0	-14.4100	0.6800	14.4200	-3.0000	0.0000	0.0000	0.0000	0.0000;
	69268	69487	0.014243	0.093564	0.19737	297.81	0	0	0	0	1	0	0	-93.8800	17.8800	95.1500	-30.7100	0.0000	0.0000	0.0000	0.0000;
	69269	69270	0.000247	0.001158	0	0	0	0	0	0	1	0	0	1.2100	0.2200	-1.2100	-0.2200	0.0000	0.0000	0.0000	0.0000;
	69274	69269	0.052383	0.11598	0.0075	57.37	0	0	0	0	1	0	0	-6.4000	1.5600	6.4200	-2.3200	0.0000	0.0000	0.0000	0.0000;
	69272	69271	0.004022	0.161229	0	106.36	0	0	1	0	1	0	0	-11.4400	1.7100	11.4400	-1.5100	0.0000	0.0000	0.0000	0.0000;
	69271	69273	0.000226	0.001043	0	0	0	0	0	0	1	0	0	2.9700	0.8300	-2.9700	-0.8300	0.0000	0.0000	0.0000	0.0000;
	69272	69274	0.033723	0.089767	0.0012	62.65	0	0	0	0	1	0	0	11.4400	-1.7100	-11.4000	1.6900	0.0000	0.0000	0.0000	0.0000;
	69275	69278	0.001669	0.043194	0	189.23	0	0	1	0	1	0	0	0.8000	0.6700	-0.8000	-0.6700	0.0000	0.0000	0.0000	0.0000;
	69275	69279	0.000288	0.001134	0	0	0	0	0	0	1	0	0	2.0700	0.3700	-2.0700	-0.3700	0.0000	0.0000	0.0000	0.0000;
	69275	69335	0.013289	0.088687	0.10981	288.02	0	0	0	0	1	0	0	-83.1200	7.9500	83.9800	-14.1900	0.0000	0.0000	0.0000	0.0000;
	69276	69278	0.003183	0.082385	0	64.23	0	0	1	0	1	0	0	-0.8000	-0.6700	0.8000	0.6700	0.0000	0.0000	0.0000	0.0000;
	69282	69276	0.030684	0.085879	0.00361	44.94	0	0	0	0	1	0	0	-0.7900	-1.0600	0.8000	0.6700	0.0000	0.0000	0.0000	0.0000;
	69277	69278	0.030379	0.786419	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69296	69280	0.052869	0.125394	0.00718	65.22	0	0	0	0	1	0	0	-12.9300	5.2700	13.0200	-5.8100	0.0000	0.0000	0.0000	0.0000;
	69336	69280	0.079563	0.231345	0.00822	65.72	0	0	0	0	1	0	0	13.9800	-5.9800	-13.8100	5.5700	0.0000	0.0000	0.0000	0.0000;
	69281	69586	0.026645	0.076375	0.01524	58.16	0	0	0	0	1	0	0	-7.0200	0.9400	7.0300	-2.5700	0.0000	0.0000	0.0000	0.0000;
	69296	69282	0.083851	0.204278	0.00631	64.5	0	0	0	0	1	0	0	11.5800	-5.7100	-11.4600	5.3300	0.0000	0.0000	0.0000	0.0000;
	69282	69415	0.138502	0.309347	0.00434	64.49	0	0	0	0	1	0	0	11.2500	-4.7400	-11.0600	4.6800	0.0000	0.0000	0.0000	0.0000;
	69283	69284	0.000222	0.001151	0	0	0	0	0	0	1	0	0	-1.8500	-0.6000	1.8500	0.6000	0.0000	0.0000	0.0000	0.0000;
	69289	69284	0.061665	0.18289	0.00483	62.92	0	0	0	0	1	0	0	10.5700	-4.1100	-10.5000	3.8000	0.0000	0.0000	0.0000	0.0000;
	69284	69586	0.046742	0.123411	0.00273	61.37	0	0	0	0	1	0	0	8.6500	-4.4100	-8.6100	4.2100	0.0000	0.0000	0.0000	0.0000;
	69286	69285	0.003503	0.10349	0	107.02	0	0	1	0	1	0	0	-13.2300	1.2500	13.2400	-1.0800	0.0000	0.0000	0.0000	0.0000;
	69285	69287	0.000212	0.001138	0	0	0	0	0	0	1	0	0	-13.2400	1.0800	13.2400	-1.0800	0.0000	0.0000	0.0000	0.0000;
	69295	69287	0.011847	0.068934	0.15781	302.11	0	0	0	0	1	0	0	129.5300	-22.0200	-127.6900	15.4100	0.0000	0.0000	0.0000	0.0000;
	69287	69641	0.010303	0.066004	0.04766	300	0	0	0	0	1	0	0	114.4600	-14.3400	-113.2100	17.1500	0.0000	0.0000	0.0000	0.0000;
	69289	69288	0.048801	0.116026	0.00793	64.78	0	0	0	0	1	0	0	-12.7400	3.4800	12.8200	-4.1500	0.0000	0.0000	0.0000	0.0000;
	69288	69292	0.026451	0.063801	0.00239	57.06	0	0	0	0	1	0	0	-5.6100	1.2000	5.6100	-1.4400	0.0000	0.0000	0.0000	0.0000;
	69288	69584	0.039113	0.093995	0.00392	61.2	0	0	0	0	1	0	0	-8.9800	2.0000	9.0100	-2.3600	0.0000	0.0000	0.0000	0.0000;
	69289	69290	0.000232	0.001169	0	0	0	0	0	0	1	0	0	2.1800	0.6400	-2.1800	-0.6400	0.0000	0.0000	0.0000	0.0000;
	69291	69294	0.002853	0.090526	0	112.39	0	0	1	0	1	0	0	-0.2600	1.3700	0.2600	-1.3700	0.0000	0.0000	0.0000	0.0000;
	69291	69295	0.000263	0.001015	0	0	0	0	0	0	1	0	0	0.2600	-1.3700	-0.2600	1.3700	0.0000	0.0000	0.0000	0.0000;
	69292	69294	0.001135	0.036011	0	59.29	0	0	1	0	1	0	0	2.6500	-0.8100	-2.6500	0.8100	0.0000	0.0000	0.0000	0.0000;
	69584	69292	0.026568	0.057436	0.00276	60.17	0	0	0	0	1	0	0	8.2800	-2.5100	-8.2600	2.2500	0.0000	0.0000	0.0000	0.0000;
	69293	69294	0.020056	0.636323	0	53.1	0	0	1	0	1	0	0	-2.3900	-0.5200	2.3900	0.5600	0.0000	0.0000	0.0000	0.0000;
	69633	69295	0.006918	0.044476	0.02085	305.26	0	0	0	0	1	0	0	130.3600	-15.9600	-129.2700	20.6400	0.0000	0.0000	0.0000	0.0000;
	69296	69297	0.000221	0.001071	0	0	0	0	0	0	1	0	0	1.3400	0.4400	-1.3400	-0.4400	0.0000	0.0000	0.0000	0.0000;
	69300	69299	0.002869	0.094674	0	108.19	0	0	1	0	1	0	0	15.6100	-2.2700	-15.6000	2.4900	0.0000	0.0000	0.0000	0.0000;
	69299	69301	0.000212	0.00116	0	0	0	0	0	0	1	0	0	1.5800	0.5100	-1.5800	-0.5100	0.0000	0.0000	0.0000	0.0000;
	69600	69300	0.051454	0.144448	0.01116	82.54	0	0	0	0	1	0	0	19.4000	-4.9300	-19.2200	4.2400	0.0000	0.0000	0.0000	0.0000;
	69302	69303	0.097089	0.298887	0.01106	70.72	0	0	0	0	1	0	0	-10.6200	5.2200	10.7500	-6.0000	0.0000	0.0000	0.0000	0.0000;
	69303	69983	0.061481	0.166611	0.00735	71.5	0	0	0	0	1	0	0	-11.4200	1.0700	11.4900	-1.6500	0.0000	0.0000	0.0000	0.0000;
	69305	69304	0.019067	0.038831	0.00161	59.01	0	0	0	0	1	0	0	7.0400	-2.0800	-7.0300	1.9300	0.0000	0.0000	0.0000	0.0000;
	69304	69308	0.013111	0.041442	0.00126	51.39	0	0	0	0	1	0	0	3.1300	-2.6800	-3.1300	2.5500	0.0000	0.0000	0.0000	0.0000;
	69305	69306	0.000244	0.001025	0	0	0	0	0	0	1	0	0	3.9000	3.1000	-3.9000	-3.1000	0.0000	0.0000	0.0000	0.0000;
	69305	69308	0.016195	0.047876	0.00272	60.81	0	0	0	0	1	0	0	8.8500	-3.3500	-8.8300	3.1000	0.0000	0.0000	0.0000	0.0000;
	69308	69307	0.002837	0.105677	0	106.17	0	0	1	0	1	0	0	11.9600	-5.6500	-11.9600	5.8200	0.0000	0.0000	0.0000	0.0000;
	69307	69309	0.000238	0.001187	0	0	0	0	0	0	1	0	0	3.9000	0.6500	-3.9000	-0.6500	0.0000	0.0000	0.0000	0.0000;
	69327	69307	0.007026	0.037865	0.04272	239.49	0	0	0	0	1	0	0	-8.0500	1.8400	8.0600	-6.4700	0.0000	0.0000	0.0000	0.0000;
	69312	69310	0.018685	0.04204	0.00261	62.84	0	0	0	0	1	0	0	5.9200	2.9800	-5.9100	-3.2500	0.0000	0.0000	0.0000	0.0000;
	69310	69315	0.02729	0.054727	0.00167	69.47	0	0	0	0	1	0	0	-9.4300	-0.4100	9.4500	0.2700	0.0000	0.0000	0.0000	0.0000;
	69312	69311	0.00326	0.123516	0	118.09	0	0	1	0	1	0	0	-22.7000	3.2800	22.7200	-2.6900	0.0000	0.0000	0.0000	0.0000;
	69311	69313	0.000246	0.001136	0	0	0	0	0	0	1	0	0	15.3400	6.4500	-15.3400	-6.4500	0.0000	0.0000	0.0000	0.0000;
	69311	69317	0.002215	0.010733	0.00716	255.33	0	0	0	0	1	0	0	18.5800	-7.3500	-18.5700	6.6000	0.0000	0.0000	0.0000	0.0000;
	69311	69663	0.004259	0.024671	0.03307	275.11	0	0	0	0	1	0	0	-56.6400	3.5900	56.7600	-6.4700	0.0000	0.0000	0.0000	0.0000;
	69315	69312	0.035286	0.110757	0.00299	55.67	0	0	0	0	1	0	0	2.7000	-0.7000	-2.6900	0.3800	0.0000	0.0000	0.0000	0.0000;
	69312	69598	0.103733	0.249945	0.0158	70.77	0	0	0	0	1	0	0	10.9800	-4.7300	-10.8500	3.3100	0.0000	0.0000	0.0000	0.0000;
	69312	69600	0.086127	0.231865	0.00738	65.06	0	0	0	0	1	0	0	8.5000	-1.9200	-8.4400	1.2700	0.0000	0.0000	0.0000	0.0000;
	69315	69314	0.00371	0.101928	0	123.26	0	0	1	0	1	0	0	-24.2100	4.1500	24.2300	-3.5900	0.0000	0.0000	0.0000	0.0000;
	69314	69316	0.000206	0.001063	0	0	0	0	0	0	1	0	0	15.3400	6.0600	-15.3400	-6.0600	0.0000	0.0000	0.0000	0.0000;
	69317	69314	0.000909	0.005889	0.03224	264.45	0	0	0	0	1	0	0	-32.6800	4.7700	32.6900	-8.2300	0.0000	0.0000	0.0000	0.0000;
	69663	69314	0.003327	0.019515	0.04228	285.79	0	0	0	0	1	0	0	72.4200	-9.4400	-72.2600	5.7700	0.0000	0.0000	0.0000	0.0000;
	69315	69600	0.090273	0.178458	0.00432	72.13	0	0	0	0	1	0	0	11.7400	-3.8100	-11.6200	3.5800	0.0000	0.0000	0.0000	0.0000;
	69317	69593	0.006686	0.037443	0.05883	292.77	0	0	0	0	1	0	0	95.3500	-18.7600	-94.7800	15.5400	0.0000	0.0000	0.0000	0.0000;
	69317	69663	0.004524	0.026963	0.02358	276.94	0	0	0	0	1	0	0	-59.4400	6.0300	59.5900	-7.7200	0.0000	0.0000	0.0000	0.0000;
	69321	69318	0.036732	0.109725	0.00334	39.9	0	0	0	0	1	0	0	-0.3800	-0.3900	0.3800	0.0200	0.0000	0.0000	0.0000	0.0000;
	69323	69318	0.049216	0.130064	0.00502	46.62	0	0	0	0	1	0	0	1.4300	-0.4600	-1.4300	-0.1000	0.0000	0.0000	0.0000	0.0000;
	69319	69350	0.008166	0.055057	0.02579	253.08	0	0	0	0	1	0	0	15.4900	-0.4300	-15.4700	-2.2900	0.0000	0.0000	0.0000	0.0000;
	69319	69647	0.010491	0.067361	0.02298	257.16	0	0	0	0	1	0	0	-20.9500	-0.9400	20.9900	-1.3300	0.0000	0.0000	0.0000	0.0000;
	69330	69320	0.044741	0.093889	0.00252	59.33	0	0	0	0	1	0	0	-7.3300	2.2800	7.3500	-2.5100	0.0000	0.0000	0.0000	0.0000;
	69740	69320	0.103992	0.250449	0.00793	61.93	0	0	0	0	1	0	0	10.1800	-2.1900	-10.0800	1.5700	0.0000	0.0000	0.0000	0.0000;
	69321	69584	0.066206	0.126466	0.00545	68.01	0	0	0	0	1	0	0	19.0700	-4.8000	-18.8400	4.6400	0.0000	0.0000	0.0000	0.0000;
	69321	69628	0.008244	0.016108	0.00168	69.01	0	0	0	0	1	0	0	-20.5200	4.9700	20.5500	-5.0900	0.0000	0.0000	0.0000	0.0000;
	69322	69323	0.000269	0.001016	0	0	0	0	0	0	1	0	0	-1.0800	-0.0500	1.0800	0.0500	0.0000	0.0000	0.0000	0.0000;
	69323	69628	0.016918	0.052285	0.00569	48.63	0	0	0	0	1	0	0	-2.5100	0.4100	2.5100	-1.0400	0.0000	0.0000	0.0000	0.0000;
	69324	69325	0.000298	0.001164	0	0	0	0	0	0	1	0	0	1.3800	0.3300	-1.3800	-0.3300	0.0000	0.0000	0.0000	0.0000;
	69324	69326	0.056877	0.139973	0.00241	54.81	0	0	0	0	1	0	0	-4.5300	1.9900	4.5500	-2.2200	0.0000	0.0000	0.0000	0.0000;
	69329	69324	0.081539	0.185165	0.01047	52.45	0	0	0	0	1	0	0	-3.1400	1.2100	3.1500	-2.3200	0.0000	0.0000	0.0000	0.0000;
	69327	69328	0.00022	0.001128	0	0	0	0	0	0	1	0	0	1.3800	0.9000	-1.3800	-0.9000	0.0000	0.0000	0.0000	0.0000;
	69332	69327	0.012191	0.066347	0.04796	238.78	0	0	0	0	1	0	0	-6.6700	-2.4700	6.6700	-2.7400	0.0000	0.0000	0.0000	0.0000;
	69333	69329	0.047336	0.105741	0.00949	48.07	0	0	0	0	1	0	0	-1.8600	0.2800	1.8600	-1.3000	0.0000	0.0000	0.0000	0.0000;
	69330	69331	0.000227	0.001142	0	0	0	0	0	0	1	0	0	1.3800	0.3400	-1.3800	-0.3400	0.0000	0.0000	0.0000	0.0000;
	69330	69333	0.099278	0.220168	0.00587	57.2	0	0	0	0	1	0	0	5.9500	-2.6200	-5.9100	2.0700	0.0000	0.0000	0.0000	0.0000;
	69333	69332	0.005479	0.137175	0	96.58	0	0	1	0	1	0	0	7.7700	-2.3500	-7.7600	2.4300	0.0000	0.0000	0.0000	0.0000;
	69332	69334	0.000232	0.001198	0	0	0	0	0	0	1	0	0	1.3700	0.5200	-1.3700	-0.5200	0.0000	0.0000	0.0000	0.0000;
	69562	69332	0.00892	0.051594	0.0801	315.54	0	0	0	0	1	0	0	-148.5900	14.6200	150.4400	-12.5600	0.0000	0.0000	0.0000	0.0000;
	69746	69332	0.007334	0.048942	0.11689	307.38	0	0	0	0	1	0	0	138.6800	-16.2300	-137.3900	12.0800	0.0000	0.0000	0.0000	0.0000;
	69335	69667	0.008392	0.047589	0.07413	326.84	0	0	0	0	1	0	0	-201.0100	38.9500	204.2500	-28.7100	0.0000	0.0000	0.0000	0.0000;
	69336	69337	0.108557	0.305753	0.00799	67.41	0	0	0	0	1	0	0	-15.8800	5.4500	16.1700	-5.5000	0.0000	0.0000	0.0000	0.0000;
	69337	69338	0.000248	0.001062	0	0	0	0	0	0	1	0	0	3.2700	0.8300	-3.2700	-0.8300	0.0000	0.0000	0.0000	0.0000;
	69337	69339	0.011172	0.029541	0.00783	68.38	0	0	0	0	1	0	0	-19.4400	4.6700	19.4800	-5.4100	0.0000	0.0000	0.0000	0.0000;
	69750	69339	0.024867	0.048072	0.0027	69.5	0	0	0	0	1	0	0	20.6400	-5.4200	-20.5400	5.3300	0.0000	0.0000	0.0000	0.0000;
	69340	69341	0.032713	0.087462	0.00129	63.85	0	0	0	0	1	0	0	-12.1100	4.2700	12.1600	-4.2800	0.0000	0.0000	0.0000	0.0000;
	69340	69400	0.061511	0.16629	0.00357	65.22	0	0	0	0	1	0	0	-15.4900	4.6600	15.6400	-4.6500	0.0000	0.0000	0.0000	0.0000;
	69341	69399	0.06974	0.150155	0.00672	62.81	0	0	0	0	1	0	0	-11.9000	3.9600	12.0100	-4.4700	0.0000	0.0000	0.0000	0.0000;
	69341	69750	0.031311	0.085475	0.00454	53.19	0	0	0	0	1	0	0	-3.9700	-0.6600	3.9800	0.1800	0.0000	0.0000	0.0000	0.0000;
	69345	69342	0.038356	0.101833	0.004	61.3	0	0	0	0	1	0	0	9.0700	-0.5200	-9.0400	0.1600	0.0000	0.0000	0.0000	0.0000;
	69349	69342	0.030948	0.073263	0.00307	54.86	0	0	0	0	1	0	0	-5.0100	1.2600	5.0100	-1.5800	0.0000	0.0000	0.0000	0.0000;
	69343	69344	0.000206	0.001181	0	0	0	0	0	0	1	0	0	4.0300	1.6500	-4.0300	-1.6500	0.0000	0.0000	0.0000	0.0000;
	69355	69343	0.025298	0.062843	0.00383	52.72	0	0	0	0	1	0	0	-4.2400	-1.1800	4.2500	0.7600	0.0000	0.0000	0.0000	0.0000;
	69343	69644	0.01792	0.051015	0.00396	60.03	0	0	0	0	1	0	0	-8.2800	-2.4100	8.2900	2.0000	0.0000	0.0000	0.0000	0.0000;
	69345	69346	0.000288	0.001169	0	0	0	0	0	0	1	0	0	4.0300	1.5300	-4.0300	-1.5300	0.0000	0.0000	0.0000	0.0000;
	69345	69355	0.049144	0.112876	0.00564	52.33	0	0	0	0	1	0	0	-4.2000	-2.1400	4.2100	1.5400	0.0000	0.0000	0.0000	0.0000;
	69759	69345	0.027948	0.062665	0.00255	61.51	0	0	0	0	1	0	0	8.9200	-1.3700	-8.9000	1.1300	0.0000	0.0000	0.0000	0.0000;
	69347	69348	0.000259	0.001011	0	0	0	0	0	0	1	0	0	1.2200	0.2300	-1.2200	-0.2300	0.0000	0.0000	0.0000	0.0000;
	69355	69347	0.052822	0.127551	0.00706	46.68	0	0	0	0	1	0	0	-1.4900	-1.0300	1.4900	0.2500	0.0000	0.0000	0.0000	0.0000;
	69644	69347	0.080276	0.18157	0.00364	48.81	0	0	0	0	1	0	0	2.7100	0.0900	-2.7100	-0.4800	0.0000	0.0000	0.0000	0.0000;
	69349	69351	0.01967	0.046915	0.00256	58.91	0	0	0	0	1	0	0	-7.4500	-1.4600	7.4600	1.2000	0.0000	0.0000	0.0000	0.0000;
	69353	69349	0.026389	0.071331	0.00363	60.38	0	0	0	0	1	0	0	-8.5900	0.4700	8.6000	-0.8200	0.0000	0.0000	0.0000	0.0000;
	69351	69350	0.005776	0.16535	0	93.94	0	0	1	0	1	0	0	-7.4600	-1.2000	7.4700	1.2900	0.0000	0.0000	0.0000	0.0000;
	69350	69352	0.000299	0.001127	0	0	0	0	0	0	1	0	0	3.8500	0.9000	-3.8500	-0.9000	0.0000	0.0000	0.0000	0.0000;
	69746	69350	0.007666	0.03774	0.02581	263.92	0	0	0	0	1	0	0	-25.9600	-0.1500	26.0100	-2.4500	0.0000	0.0000	0.0000	0.0000;
	69350	69761	0.009412	0.058311	0.02899	260.28	0	0	0	0	1	0	0	-21.8500	2.5500	21.9000	-5.4700	0.0000	0.0000	0.0000	0.0000;
	69354	69353	0.075344	0.201874	0.00342	53.39	0	0	0	0	1	0	0	-4.7200	1.6600	4.7300	-1.9800	0.0000	0.0000	0.0000	0.0000;
	69354	69750	0.039414	0.105428	0.00748	47.99	0	0	0	0	1	0	0	2.4700	-1.7700	-2.4700	0.9600	0.0000	0.0000	0.0000	0.0000;
	69355	69356	0.000269	0.001119	0	0	0	0	0	0	1	0	0	1.5200	0.6600	-1.5200	-0.6600	0.0000	0.0000	0.0000	0.0000;
	69612	69357	0.009567	0.027515	0.001	75.82	0	0	0	0	1	0	0	26.2700	1.6000	-26.2100	-1.5400	0.0000	0.0000	0.0000	0.0000;
	69359	69358	0.002568	0.087945	0	104.41	0	0	1.00625	0	1	0	0	-13.5400	4.2200	13.5500	-4.0600	0.0000	0.0000	0.0000	0.0000;
	69358	69360	0.000291	0.00101	0	0	0	0	0	0	1	0	0	19.5100	5.8600	-19.5100	-5.8600	0.0000	0.0000	0.0000	0.0000;
	69358	69364	0.001024	0.005793	0.00808	272	0	0	0	0	1	0	0	-49.2900	-0.4100	49.3100	-0.3200	0.0000	0.0000	0.0000	0.0000;
	69615	69358	0.006037	0.034956	0.02502	283.56	0	0	0	0	1	0	0	77.3500	-3.9200	-77.0200	3.1800	0.0000	0.0000	0.0000	0.0000;
	69359	69362	0.041903	0.102346	0.00266	61.87	0	0	0	0	1	0	0	11.5900	-3.6300	-11.5300	3.4800	0.0000	0.0000	0.0000	0.0000;
	69359	69365	0.017187	0.030738	0.00165	46.97	0	0	0	0	1	0	0	1.9600	-0.5900	-1.9600	0.4100	0.0000	0.0000	0.0000	0.0000;
	69362	69361	0.00418	0.098253	0	124.61	0	0	1	0	1	0	0	-30.3600	9.6200	30.4000	-8.7100	0.0000	0.0000	0.0000	0.0000;
	69361	69363	0.000296	0.001106	0	0	0	0	0	0	1	0	0	19.1100	4.3500	-19.1100	-4.3500	0.0000	0.0000	0.0000	0.0000;
	69361	69364	0.002489	0.014846	0.00909	249.06	0	0	0	0	1	0	0	13.9800	1.1100	-13.9800	-2.0500	0.0000	0.0000	0.0000	0.0000;
	69615	69361	0.00578	0.034737	0.024	276.31	0	0	0	0	1	0	0	63.7100	-4.5100	-63.4900	3.2500	0.0000	0.0000	0.0000	0.0000;
	69365	69362	0.01858	0.063763	0.00242	66.78	0	0	0	0	1	0	0	18.7200	-3.8700	-18.6600	3.8200	0.0000	0.0000	0.0000	0.0000;
	69365	69364	0.002786	0.092283	0	108.19	0	0	1.00625	0	1	0	0	-16.7600	3.4500	16.7700	-3.2000	0.0000	0.0000	0.0000	0.0000;
	69364	69366	0.000252	0.001193	0	0	0	0	0	0	1	0	0	19.1100	1.7400	-19.1100	-1.7300	0.0000	0.0000	0.0000	0.0000;
	69615	69364	0.006072	0.033758	0.02189	280.55	0	0	0	0	1	0	0	71.5000	-4.5800	-71.2100	3.8400	0.0000	0.0000	0.0000	0.0000;
	69367	69368	0.000205	0.001016	0	0	0	0	0	0	1	0	0	-2.2000	-0.6400	2.2000	0.6400	0.0000	0.0000	0.0000	0.0000;
	69371	69368	0.041103	0.08321	0.00455	75.41	0	0	0	0	1	0	0	27.9800	-8.8900	-27.6600	9.0600	0.0000	0.0000	0.0000	0.0000;
	69369	69370	0.000276	0.001168	0	0	0	0	0	0	1	0	0	2.2000	0.5500	-2.2000	-0.5500	0.0000	0.0000	0.0000	0.0000;
	69371	69369	0.04399	0.120401	0.00366	77.35	0	0	0	0	1	0	0	-30.1900	8.6900	30.5900	-7.9900	0.0000	0.0000	0.0000	0.0000;
	69683	69369	0.036169	0.069413	0.00098	60.97	0	0	0	0	1	0	0	9.7300	-3.0600	-9.6900	3.0200	0.0000	0.0000	0.0000	0.0000;
	69369	69704	0.019752	0.048757	0.00113	63.43	0	0	0	0	1	0	0	-12.7600	2.9200	12.7900	-2.9700	0.0000	0.0000	0.0000	0.0000;
	69369	69714	0.024365	0.074037	0.00278	60.85	0	0	0	0	1	0	0	-10.3400	1.5000	10.3600	-1.7200	0.0000	0.0000	0.0000	0.0000;
	69371	69372	0.000256	0.001075	0	0	0	0	0	0	1	0	0	2.2000	0.2000	-2.2000	-0.2000	0.0000	0.0000	0.0000	0.0000;
	69373	69374	0.00027	0.001108	0	0	0	0	0	0	1	0	0	1.3300	0.3100	-1.3300	-0.3100	0.0000	0.0000	0.0000	0.0000;
	69503	69373	0.08415	0.214605	0.00499	72.01	0	0	0	0	1	0	0	-23.7200	11.5200	24.2800	-10.6300	0.0000	0.0000	0.0000	0.0000;
	69375	69377	0.048843	0.106912	0.00265	51.75	0	0	0	0	1	0	0	2.7300	-3.1400	-2.7300	2.8700	0.0000	0.0000	0.0000	0.0000;
	69556	69375	0.05939	0.139357	0.00561	54.88	0	0	0	0	1	0	0	4.4100	-3.2800	-4.4000	2.7100	0.0000	0.0000	0.0000	0.0000;
	69377	69376	0.003336	0.099153	0	69.45	0	0	1.0125	0	1	0	0	-0.3900	-3.9000	0.3900	3.9100	0.0000	0.0000	0.0000	0.0000;
	69376	69378	0.000273	0.001163	0	0	0	0	0	0	1	0	0	2.5800	0.3000	-2.5800	-0.3000	0.0000	0.0000	0.0000	0.0000;
	69570	69376	0.01124	0.06968	0.03773	207.03	0	0	0	0	1	0	0	2.9700	0.1500	-2.9700	-4.2100	0.0000	0.0000	0.0000	0.0000;
	69431	69377	0.066186	0.162387	0.00667	50.13	0	0	0	0	1	0	0	-3.1100	-1.7400	3.1100	1.0300	0.0000	0.0000	0.0000	0.0000;
	69379	69383	0.059693	0.144153	0.00662	68.39	0	0	0	0	1	0	0	-18.9400	6.9300	19.1600	-7.1100	0.0000	0.0000	0.0000	0.0000;
	69380	69381	0.000208	0.001087	0	0	0	0	0	0	1	0	0	1.9500	0.9800	-1.9500	-0.9800	0.0000	0.0000	0.0000	0.0000;
	69380	69383	0.023441	0.063369	0.0028	65.97	0	0	0	0	1	0	0	14.6100	-4.9900	-14.5600	4.8200	0.0000	0.0000	0.0000	0.0000;
	69380	69385	0.029992	0.093727	0.00264	58.62	0	0	0	0	1	0	0	7.2800	-2.3100	-7.2600	2.0700	0.0000	0.0000	0.0000	0.0000;
	69598	69380	0.058486	0.163772	0.00681	78.07	0	0	0	0	1	0	0	17.0300	-5.4700	-16.8600	5.2000	0.0000	0.0000	0.0000	0.0000;
	69382	69383	0.00022	0.001006	0	0	0	0	0	0	1	0	0	-1.9500	-0.2400	1.9500	0.2400	0.0000	0.0000	0.0000	0.0000;
	69385	69383	0.015615	0.039544	0.00165	58.61	0	0	0	0	1	0	0	6.5600	-2.2200	-6.5500	2.0500	0.0000	0.0000	0.0000	0.0000;
	69384	69387	0.00217	0.058655	0	227.39	0	0	1	0	1	0	0	1.4200	0.7600	-1.4200	-0.7600	0.0000	0.0000	0.0000	0.0000;
	69384	69388	0.000278	0.001139	0	0	0	0	0	0	1	0	0	-1.4200	-0.7600	1.4200	0.7600	0.0000	0.0000	0.0000	0.0000;
	69385	69387	0.000556	0.015024	0	77.39	0	0	1	0	1	0	0	-1.4200	-0.7600	1.4200	0.7600	0.0000	0.0000	0.0000	0.0000;
	69386	69387	0.017639	0.476745	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69388	69593	0.010765	0.067217	0.04038	288.26	0	0	0	0	1	0	0	-83.3600	14.2700	84.0700	-14.2400	0.0000	0.0000	0.0000	0.0000;
	69391	69389	0.059572	0.132977	0.00324	62.97	0	0	0	0	1	0	0	-10.4500	1.4200	10.5200	-1.6400	0.0000	0.0000	0.0000	0.0000;
	69398	69389	0.058704	0.135727	0.00433	74.66	0	0	0	0	1	0	0	-20.0500	10.6700	20.3400	-10.5000	0.0000	0.0000	0.0000	0.0000;
	69389	69418	0.038122	0.11517	0.00851	77.66	0	0	0	0	1	0	0	-26.2500	11.3700	26.5400	-11.4200	0.0000	0.0000	0.0000	0.0000;
	69389	69420	0.065226	0.195594	0.00813	58.6	0	0	0	0	1	0	0	-6.0300	-0.1900	6.0500	-0.6400	0.0000	0.0000	0.0000	0.0000;
	69390	69393	0.007824	0.232261	0	146.95	0	0	1	0	1	0	0	-8.3200	2.2900	8.3200	-2.1300	0.0000	0.0000	0.0000	0.0000;
	69390	69394	0.000258	0.001007	0	0	0	0	0	0	1	0	0	8.3200	-2.2900	-8.3200	2.2900	0.0000	0.0000	0.0000	0.0000;
	69391	69393	-0.003943	-0.11705	0	96.95	0	0	1	0	1	0	0	8.3200	-2.2100	-8.3200	2.1300	0.0000	0.0000	0.0000	0.0000;
	69392	69393	0.020874	0.619641	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69395	69394	0.010074	0.057512	0.0267	220.98	0	0	0	0	1	0	0	-8.3100	-0.5600	8.3200	-2.2900	0.0000	0.0000	0.0000	0.0000;
	69396	69395	0.004724	0.151932	0	72.37	0	0	1.00625	0	1	0	0	-0.2000	-3.7200	0.2000	3.7400	0.0000	0.0000	0.0000	0.0000;
	69395	69397	0.000223	0.001183	0	0	0	0	0	0	1	0	0	2.4300	0.3700	-2.4300	-0.3700	0.0000	0.0000	0.0000	0.0000;
	69398	69548	0.046076	0.110061	0.02657	72.59	0	0	0	0	1	0	0	18.0000	-11.6800	-17.8200	9.2000	0.0000	0.0000	0.0000	0.0000;
	69603	69399	0.009924	0.029615	0.00178	62.08	0	0	0	0	1	0	0	12.1400	-2.4000	-12.1300	2.2500	0.0000	0.0000	0.0000	0.0000;
	69399	69733	0.023854	0.058148	0.00127	51.61	0	0	0	0	1	0	0	-2.5300	1.4300	2.5400	-1.5700	0.0000	0.0000	0.0000	0.0000;
	69400	69603	0.017118	0.042261	0.00861	66.66	0	0	0	0	1	0	0	-16.9700	4.2900	17.0200	-5.1000	0.0000	0.0000	0.0000	0.0000;
	69405	69401	0.033418	0.075498	0.00307	60.82	0	0	0	0	1	0	0	-6.6000	5.0400	6.6200	-5.3300	0.0000	0.0000	0.0000	0.0000;
	69403	69402	0.00448	0.15653	0	83.63	0	0	1	0	1	0	0	-3.7400	-2.0800	3.7400	2.1000	0.0000	0.0000	0.0000	0.0000;
	69402	69404	0.000276	0.001044	0	0	0	0	0	0	1	0	0	4.3100	0.9300	-4.3100	-0.9300	0.0000	0.0000	0.0000	0.0000;
	69403	69405	0.029362	0.07212	0.00331	55.62	0	0	0	0	1	0	0	-3.7900	5.3500	3.8000	-5.6900	0.0000	0.0000	0.0000	0.0000;
	69403	69414	0.055183	0.131617	0.00484	68.06	0	0	0	0	1	0	0	13.3600	-4.4300	-13.2600	4.1300	0.0000	0.0000	0.0000	0.0000;
	69403	69548	0.103045	0.322249	0.01142	60.55	0	0	0	0	1	0	0	-5.8300	1.1500	5.8600	-2.3000	0.0000	0.0000	0.0000	0.0000;
	69406	69408	0.063672	0.153163	0.00738	53.67	0	0	0	0	1	0	0	2.8600	-4.6100	-2.8500	3.8500	0.0000	0.0000	0.0000	0.0000;
	69407	69408	0.000275	0.001194	0	0	0	0	0	0	1	0	0	-1.5200	-0.3800	1.5200	0.3800	0.0000	0.0000	0.0000	0.0000;
	69410	69408	0.051333	0.13775	0.00401	48.6	0	0	0	0	1	0	0	-1.3200	3.8200	1.3300	-4.2300	0.0000	0.0000	0.0000	0.0000;
	69409	69412	0.008474	0.274237	0	101.17	0	0	1	0	1	0	0	-0.5300	3.9500	0.5400	-3.9100	0.0000	0.0000	0.0000	0.0000;
	69409	69413	0.00028	0.001038	0	0	0	0	0	0	1	0	0	0.7900	0.1800	-0.7900	-0.1800	0.0000	0.0000	0.0000	0.0000;
	69410	69412	-0.006065	-0.196277	0	75.14	0	0	1	0	1	0	0	1.3200	-3.8200	-1.3200	3.7900	0.0000	0.0000	0.0000	0.0000;
	69411	69412	0.01268	0.41035	0	26.02	0	0	1	0	1	0	0	-0.7900	-0.1200	0.7900	0.1200	0.0000	0.0000	0.0000	0.0000;
	69414	69543	0.034369	0.089501	0.00829	65.85	0	0	0	0	1	0	0	11.2500	-4.3300	-11.2000	3.5400	0.0000	0.0000	0.0000	0.0000;
	69415	69416	0.000228	0.001062	0	0	0	0	0	0	1	0	0	0.7400	0.0400	-0.7400	-0.0400	0.0000	0.0000	0.0000	0.0000;
	69417	69418	0.000284	0.001154	0	0	0	0	0	0	1	0	0	-1.0500	-0.2600	1.0500	0.2600	0.0000	0.0000	0.0000	0.0000;
	69420	69419	0.058345	0.142777	0.00852	60.09	0	0	0	0	1	0	0	-6.7600	0.5300	6.7800	-1.4000	0.0000	0.0000	0.0000	0.0000;
	69676	69419	0.065373	0.200488	0.00603	63.07	0	0	0	0	1	0	0	-7.2500	5.1000	7.2900	-5.6200	0.0000	0.0000	0.0000	0.0000;
	69421	69422	0.000224	0.001106	0	0	0	0	0	0	1	0	0	3.4800	1.1400	-3.4800	-1.1400	0.0000	0.0000	0.0000	0.0000;
	69423	69421	0.012668	0.036305	0.01169	65.21	0	0	0	0	1	0	0	15.3700	-2.8500	-15.3400	1.6900	0.0000	0.0000	0.0000	0.0000;
	69421	69429	0.044573	0.130999	0.00513	61.74	0	0	0	0	1	0	0	11.8600	-2.8400	-11.8000	2.4800	0.0000	0.0000	0.0000	0.0000;
	69424	69656	0.026951	0.161772	0.0885	298.5	0	0	0	0	1	0	0	-86.0600	16.4600	88.0300	-14.0700	0.0000	0.0000	0.0000	0.0000;
	69425	69429	0.028092	0.063322	0.00222	60.06	0	0	0	0	1	0	0	-10.2900	5.0100	10.3200	-5.1700	0.0000	0.0000	0.0000	0.0000;
	69425	69473	0.123947	0.369257	0.00917	56.98	0	0	0	0	1	0	0	8.8100	-6.1500	-8.6800	5.5600	0.0000	0.0000	0.0000	0.0000;
	69427	69426	0.006327	0.171743	0	100.78	0	0	1	0	1	0	0	-13.1100	2.2900	13.1200	-2.0100	0.0000	0.0000	0.0000	0.0000;
	69426	69428	0.000279	0.001054	0	0	0	0	0	0	1	0	0	-13.1200	2.0100	13.1200	-2.0100	0.0000	0.0000	0.0000	0.0000;
	69442	69427	0.078367	0.19112	0.00882	70.19	0	0	0	0	1	0	0	-14.5700	3.1900	14.7300	-3.7400	0.0000	0.0000	0.0000	0.0000;
	69472	69427	0.033389	0.099873	0.01883	64.98	0	0	0	0	1	0	0	3.7700	-3.1800	-3.7600	1.1500	0.0000	0.0000	0.0000	0.0000;
	69428	69452	0.006896	0.047883	0.04316	272.51	0	0	0	0	1	0	0	25.2300	-0.1300	-25.1900	-4.2300	0.0000	0.0000	0.0000	0.0000;
	69428	69475	0.004199	0.026699	0.02851	280.22	0	0	0	0	1	0	0	-38.3500	2.1400	38.4000	-4.8600	0.0000	0.0000	0.0000	0.0000;
	69431	69580	0.066605	0.169646	0.00696	46.72	0	0	0	0	1	0	0	1.7000	1.5700	-1.6900	-2.3100	0.0000	0.0000	0.0000	0.0000;
	69447	69432	0.046938	0.102719	0.00691	62.69	0	0	0	0	1	0	0	-10.3700	3.8900	10.4300	-4.5000	0.0000	0.0000	0.0000	0.0000;
	69451	69432	0.072985	0.145441	0.0041	63.45	0	0	0	0	1	0	0	11.7400	-4.4400	-11.6300	4.2200	0.0000	0.0000	0.0000	0.0000;
	69433	69434	0.000231	0.001107	0	0	0	0	0	0	1	0	0	-0.7200	-0.4400	0.7200	0.4400	0.0000	0.0000	0.0000	0.0000;
	69439	69435	0.055489	0.132701	0.00378	63.94	0	0	0	0	1	0	0	10.3100	0.6500	-10.2500	-0.9200	0.0000	0.0000	0.0000	0.0000;
	69437	69436	0.006056	0.157709	0	70	0	0	1.0125	0	1	0	0	-2.2300	-4.2900	2.2400	4.3300	0.0000	0.0000	0.0000	0.0000;
	69436	69438	0.000279	0.001007	0	0	0	0	0	0	1	0	0	1.8600	0.3600	-1.8600	-0.3600	0.0000	0.0000	0.0000	0.0000;
	69436	69446	0.004943	0.030299	0.0193	203.3	0	0	0	0	1	0	0	-4.0900	-4.6800	4.0900	2.6400	0.0000	0.0000	0.0000	0.0000;
	69439	69437	0.028395	0.069103	0.00761	66.26	0	0	0	0	1	0	0	-12.0300	-1.6400	12.0700	0.9300	0.0000	0.0000	0.0000	0.0000;
	69437	69441	0.074996	0.143251	0.00217	62.93	0	0	0	0	1	0	0	-7.1700	2.5400	7.2100	-2.7000	0.0000	0.0000	0.0000	0.0000;
	69437	69445	0.076835	0.166151	0.00358	54.37	0	0	0	0	1	0	0	-2.6700	0.8200	2.6700	-1.1900	0.0000	0.0000	0.0000	0.0000;
	69441	69442	0.014844	0.030317	0.00481	68.74	0	0	0	0	1	0	0	-13.0200	3.5000	13.0400	-3.9700	0.0000	0.0000	0.0000	0.0000;
	69445	69441	0.056885	0.14524	0.005	57.96	0	0	0	0	1	0	0	-4.4900	0.6400	4.5100	-1.1500	0.0000	0.0000	0.0000	0.0000;
	69442	69443	0.000238	0.001166	0	0	0	0	0	0	1	0	0	1.5300	0.7800	-1.5300	-0.7800	0.0000	0.0000	0.0000	0.0000;
	69446	69448	0.006517	0.038763	0.02162	231.8	0	0	0	0	1	0	0	-15.0200	-6.1400	15.0300	3.9300	0.0000	0.0000	0.0000	0.0000;
	69449	69447	0.012998	0.033146	0.00181	52.28	0	0	0	0	1	0	0	-0.0400	2.1100	0.0400	-2.3000	0.0000	0.0000	0.0000	0.0000;
	69449	69448	0.003614	0.129279	0	81.16	0	0	1	0	1	0	0	0.0400	-2.1100	-0.0400	2.1200	0.0000	0.0000	0.0000	0.0000;
	69448	69450	0.000263	0.001098	0	0	0	0	0	0	1	0	0	10.6500	0.8400	-10.6500	-0.8400	0.0000	0.0000	0.0000	0.0000;
	69452	69448	0.008609	0.054582	0.0557	291.78	0	0	0	0	1	0	0	87.0000	-7.9600	-86.3900	5.8500	0.0000	0.0000	0.0000	0.0000;
	69454	69453	0.004479	0.140197	0	80.45	0	0	1	0	1	0	0	2.4200	1.2000	-2.4200	-1.1900	0.0000	0.0000	0.0000	0.0000;
	69453	69455	0.000299	0.001114	0	0	0	0	0	0	1	0	0	7.4700	0.9000	-7.4700	-0.9000	0.0000	0.0000	0.0000	0.0000;
	69453	69456	0.002822	0.017486	0.01777	270.04	0	0	0	0	1	0	0	-39.7200	-7.0900	39.7700	5.4200	0.0000	0.0000	0.0000	0.0000;
	69453	69468	0.004617	0.027712	0.02152	254.1	0	0	0	0	1	0	0	-23.8700	-5.6600	23.9000	3.4800	0.0000	0.0000	0.0000	0.0000;
	69453	69525	0.012895	0.081405	0.0459	283.17	0	0	0	0	1	0	0	58.5400	-18.8400	-58.1000	16.6200	0.0000	0.0000	0.0000	0.0000;
	69457	69454	0.033203	0.076996	0.00282	51.07	0	0	0	0	1	0	0	3.1800	-0.0300	-3.1800	-0.2600	0.0000	0.0000	0.0000	0.0000;
	69454	69529	0.078164	0.209073	0.00804	45.74	0	0	0	0	1	0	0	0.7600	-0.9300	-0.7600	0.0600	0.0000	0.0000	0.0000	0.0000;
	69457	69456	0.001334	0.050439	0	79.82	0	0	1	0	1	0	0	-2.0100	1.4600	2.0100	-1.4500	0.0000	0.0000	0.0000	0.0000;
	69456	69458	0.000293	0.001199	0	0	0	0	0	0	1	0	0	7.2200	1.9600	-7.2200	-1.9600	0.0000	0.0000	0.0000	0.0000;
	69456	69459	0.003242	0.020983	0.01895	277.67	0	0	0	0	1	0	0	-50.2900	-4.2800	50.3700	2.7100	0.0000	0.0000	0.0000	0.0000;
	69468	69456	0.004146	0.025836	0.01545	202.58	0	0	0	0	1	0	0	-1.2900	-0.0400	1.2900	-1.6400	0.0000	0.0000	0.0000	0.0000;
	69469	69457	0.011205	0.031895	0.00651	46.57	0	0	0	0	1	0	0	1.1700	0.7100	-1.1700	-1.4200	0.0000	0.0000	0.0000	0.0000;
	69460	69459	0.002523	0.086898	0	102.36	0	0	1	0	1	0	0	-9.2700	0.6200	9.2700	-0.5500	0.0000	0.0000	0.0000	0.0000;
	69459	69461	0.000257	0.001138	0	0	0	0	0	0	1	0	0	7.2200	0.9700	-7.2200	-0.9700	0.0000	0.0000	0.0000	0.0000;
	69469	69460	0.021713	0.050117	0.00437	56.58	0	0	0	0	1	0	0	-6.4100	-0.3600	6.4200	-0.1000	0.0000	0.0000	0.0000	0.0000;
	69470	69460	0.056755	0.114894	0.00605	47.76	0	0	0	0	1	0	0	-2.0800	-0.1600	2.0800	-0.5000	0.0000	0.0000	0.0000	0.0000;
	69460	69471	0.041072	0.0913	0.00783	53.07	0	0	0	0	1	0	0	4.1100	-1.1800	-4.1000	0.3400	0.0000	0.0000	0.0000	0.0000;
	69462	69463	0.000239	0.001161	0	0	0	0	0	0	1	0	0	1.2000	0.4200	-1.2000	-0.4200	0.0000	0.0000	0.0000	0.0000;
	69462	69636	0.0812	0.171085	0.00465	61.69	0	0	0	0	1	0	0	9.1600	-4.2000	-9.0800	3.8500	0.0000	0.0000	0.0000	0.0000;
	69464	69465	0.065548	0.172008	0.00756	50.45	0	0	0	0	1	0	0	3.3600	0.1400	-3.3500	-0.9400	0.0000	0.0000	0.0000	0.0000;
	69464	69469	0.043787	0.117139	0.00845	52.92	0	0	0	0	1	0	0	-4.5600	-0.6400	4.5700	-0.2500	0.0000	0.0000	0.0000	0.0000;
	69465	69636	0.028494	0.083318	0.00979	41.53	0	0	0	0	1	0	0	1.0000	0.2800	-1.0000	-1.3300	0.0000	0.0000	0.0000	0.0000;
	69466	69467	0.000268	0.001157	0	0	0	0	0	0	1	0	0	-1.9500	-0.6600	1.9500	0.6600	0.0000	0.0000	0.0000	0.0000;
	69467	69471	0.03271	0.096793	0.00984	49.34	0	0	0	0	1	0	0	-2.7300	-0.5300	2.7300	-0.5300	0.0000	0.0000	0.0000	0.0000;
	69467	69529	0.070971	0.158832	0.0046	45.36	0	0	0	0	1	0	0	0.7800	-0.1200	-0.7800	-0.3700	0.0000	0.0000	0.0000	0.0000;
	69470	69469	0.038429	0.109954	0.00333	44.99	0	0	0	0	1	0	0	0.7000	0.0000	-0.7000	-0.3600	0.0000	0.0000	0.0000	0.0000;
	69473	69474	0.0002	0.001059	0	0	0	0	0	0	1	0	0	1.3600	0.3500	-1.3600	-0.3500	0.0000	0.0000	0.0000	0.0000;
	69475	69476	0.000234	0.001183	0	0	0	0	0	0	1	0	0	4.5400	0.4900	-4.5400	-0.4900	0.0000	0.0000	0.0000	0.0000;
	69477	69478	0.000285	0.001138	0	0	0	0	0	0	1	0	0	1.2600	0.1700	-1.2600	-0.1700	0.0000	0.0000	0.0000	0.0000;
	69477	69480	0.077217	0.181406	0.01099	76.12	0	0	0	0	1	0	0	-25.6100	8.3000	26.1300	-8.2700	0.0000	0.0000	0.0000	0.0000;
	69480	69479	0.003108	0.088547	0	135.04	0	0	1	0	1	0	0	-28.6800	7.8000	28.7100	-7.0800	0.0000	0.0000	0.0000	0.0000;
	69479	69481	0.000249	0.001106	0	0	0	0	0	0	1	0	0	-28.7100	7.0800	28.7100	-7.0700	0.0000	0.0000	0.0000	0.0000;
	69481	69755	0.008834	0.055538	0.132	323.43	0	0	0	0	1	0	0	-165.7100	25.9700	168.0400	-25.6400	0.0000	0.0000	0.0000	0.0000;
	69482	69483	0.000282	0.001032	0	0	0	0	0	0	1	0	0	0.8900	0.2900	-0.8900	-0.2900	0.0000	0.0000	0.0000	0.0000;
	69482	69485	0.052655	0.105829	0.00236	82.8	0	0	0	0	1	0	0	43.3800	-16.4700	-42.3300	18.3300	0.0000	0.0000	0.0000	0.0000;
	69485	69484	0.003822	0.138475	0	82.96	0	0	1.0125	0	1	0	0	-5.3400	-4.9300	5.3400	5.0000	0.0000	0.0000	0.0000	0.0000;
	69484	69486	0.00021	0.001084	0	0	0	0	0	0	1	0	0	-5.3400	-5.0000	5.3500	5.0000	0.0000	0.0000	0.0000	0.0000;
	69485	69488	0.072726	0.227533	0.00569	62.67	0	0	0	0	1	0	0	14.2700	-3.3200	-14.1200	3.1700	0.0000	0.0000	0.0000	0.0000;
	69487	69486	0.005944	0.036392	0.04798	296.96	0	0	0	0	1	0	0	-139.7000	37.6700	140.8800	-35.5100	0.0000	0.0000	0.0000	0.0000;
	69487	69490	0.006455	0.165151	0	206.78	0	0	1	0	1	0	0	-15.0000	3.3400	15.0100	-2.9700	0.0000	0.0000	0.0000	0.0000;
	69487	69491	0.00026	0.001015	0	0	0	0	0	0	1	0	0	8.3100	2.3200	-8.3100	-2.3200	0.0000	0.0000	0.0000	0.0000;
	69487	69498	0.012435	0.062008	0.03643	269.88	0	0	0	0	1	0	0	51.2300	-12.6200	-50.9100	10.3500	0.0000	0.0000	0.0000	0.0000;
	69488	69490	-0.003509	-0.089782	0	106.78	0	0	1	0	1	0	0	15.0000	-3.1700	-15.0100	2.9700	0.0000	0.0000	0.0000	0.0000;
	69503	69488	0.062721	0.186685	0.00467	46.83	0	0	0	0	1	0	0	0.8800	-0.5000	-0.8800	0.0100	0.0000	0.0000	0.0000	0.0000;
	69489	69490	0.01701	0.435217	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69493	69492	0.003665	0.109892	0	113.93	0	0	1.00625	0	1	0	0	18.2600	-6.8100	-18.2500	7.2100	0.0000	0.0000	0.0000	0.0000;
	69492	69494	0.000231	0.001098	0	0	0	0	0	0	1	0	0	1.3200	0.5500	-1.3200	-0.5500	0.0000	0.0000	0.0000	0.0000;
	69498	69492	0.007472	0.041652	0.11072	301.29	0	0	0	0	1	0	0	-144.8500	26.2400	146.3900	-29.4000	0.0000	0.0000	0.0000	0.0000;
	69495	69496	0.012812	0.036235	0.00456	54.86	0	0	0	0	1	0	0	5.2000	-1.9300	-5.2000	1.4500	0.0000	0.0000	0.0000	0.0000;
	69499	69495	0.033206	0.076345	0.00244	64.25	0	0	0	0	1	0	0	12.5400	-3.9700	-12.4900	3.8300	0.0000	0.0000	0.0000	0.0000;
	69496	69497	0.000245	0.001074	0	0	0	0	0	0	1	0	0	2.1300	0.2800	-2.1300	-0.2800	0.0000	0.0000	0.0000	0.0000;
	69499	69498	0.004447	0.125702	0	116.36	0	0	1	0	1	0	0	-20.9500	3.9900	20.9700	-3.4600	0.0000	0.0000	0.0000	0.0000;
	69498	69500	0.000223	0.001015	0	0	0	0	0	0	1	0	0	2.1300	0.1300	-2.1300	-0.1300	0.0000	0.0000	0.0000	0.0000;
	69499	69501	0.063382	0.12611	0.01108	68.38	0	0	0	0	1	0	0	-20.1400	11.2700	20.4600	-11.8200	0.0000	0.0000	0.0000	0.0000;
	69501	69502	0.000283	0.001004	0	0	0	0	0	0	1	0	0	1.1900	0.3000	-1.1900	-0.3000	0.0000	0.0000	0.0000	0.0000;
	69501	69503	0.057965	0.153182	0.00529	69.47	0	0	0	0	1	0	0	-21.6600	11.5200	21.9900	-11.2100	0.0000	0.0000	0.0000	0.0000;
	69506	69505	0.067508	0.17467	0.0044	71.11	0	0	0	0	1	0	0	-16.8500	5.4700	17.0500	-5.4200	0.0000	0.0000	0.0000	0.0000;
	69507	69508	0.046908	0.100952	0.00585	75.39	0	0	0	0	1	0	0	-19.5600	6.1700	19.7500	-6.4100	0.0000	0.0000	0.0000	0.0000;
	69507	69536	0.037632	0.088491	0.00417	72.6	0	0	0	0	1	0	0	17.0100	-6.4400	-16.9000	6.2600	0.0000	0.0000	0.0000	0.0000;
	69509	69510	0.000216	0.001107	0	0	0	0	0	0	1	0	0	1.6000	0.9200	-1.6000	-0.9200	0.0000	0.0000	0.0000	0.0000;
	69524	69509	0.096236	0.267352	0.00574	59.61	0	0	0	0	1	0	0	7.2600	-2.5900	-7.2100	2.1100	0.0000	0.0000	0.0000	0.0000;
	69511	69522	0.037995	0.089367	0.01939	62.25	0	0	0	0	1	0	0	-15.7300	3.1300	15.8300	-4.9800	0.0000	0.0000	0.0000	0.0000;
	69513	69512	0.002952	0.092913	0	125.52	0	0	1.0125	0	1	0	0	-30.6500	1.7900	30.6800	-0.9600	0.0000	0.0000	0.0000	0.0000;
	69512	69514	0.000267	0.001087	0	0	0	0	0	0	1	0	0	14.3100	1.8700	-14.3100	-1.8600	0.0000	0.0000	0.0000	0.0000;
	69512	69521	0.001379	0.00854	0.00649	289.23	0	0	0	0	1	0	0	69.8400	-24.2400	-69.7700	23.9900	0.0000	0.0000	0.0000	0.0000;
	69513	69522	0.018438	0.049406	0.00554	76.79	0	0	0	0	1	0	0	30.6500	-1.7900	-30.4900	1.6200	0.0000	0.0000	0.0000	0.0000;
	69515	69516	0.000223	0.001192	0	0	0	0	0	0	1	0	0	15.3700	2.9800	-15.3700	-2.9800	0.0000	0.0000	0.0000	0.0000;
	69521	69515	0.000964	0.005794	0.01203	259.66	0	0	0	0	1	0	0	-27.8600	1.1300	27.8600	-2.3600	0.0000	0.0000	0.0000	0.0000;
	69656	69515	0.005258	0.034742	0.0236	303.62	0	0	0	0	1	0	0	-88.1300	27.5900	88.5600	-27.3000	0.0000	0.0000	0.0000	0.0000;
	69517	69520	0.005887	0.220622	0	272.41	0	0	1	0	1	0	0	21.8800	0.4000	-21.8600	0.6000	0.0000	0.0000	0.0000	0.0000;
	69517	69521	0.000243	0.001192	0	0	0	0	0	0	1	0	0	-21.8800	-0.4000	21.8800	0.4000	0.0000	0.0000	0.0000	0.0000;
	69518	69520	-0.002755	-0.103266	0	122.41	0	0	1	0	1	0	0	-21.8700	0.1300	21.8600	-0.6000	0.0000	0.0000	0.0000	0.0000;
	69519	69520	0.016288	0.610411	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69656	69521	0.006166	0.038285	0.02427	293.37	0	0	0	0	1	0	0	-75.3800	25.2300	75.7400	-25.5300	0.0000	0.0000	0.0000	0.0000;
	69523	69524	0.075175	0.21187	0.01008	60.18	0	0	0	0	1	0	0	8.0900	-3.2800	-8.0400	2.3200	0.0000	0.0000	0.0000	0.0000;
	69526	69525	0.003356	0.132891	0	100.91	0	0	1	0	1	0	0	-9.4600	1.4500	9.4600	-1.3400	0.0000	0.0000	0.0000	0.0000;
	69525	69527	0.000299	0.001067	0	0	0	0	0	0	1	0	0	3.7500	0.8400	-3.7500	-0.8400	0.0000	0.0000	0.0000	0.0000;
	69528	69526	0.031727	0.079419	0.00191	60.07	0	0	0	0	1	0	0	-9.4300	1.3000	9.4600	-1.4500	0.0000	0.0000	0.0000	0.0000;
	69529	69530	0.000242	0.001114	0	0	0	0	0	0	1	0	0	1.5400	0.3200	-1.5400	-0.3200	0.0000	0.0000	0.0000	0.0000;
	69531	69532	0.000284	0.00115	0	0	0	0	0	0	1	0	0	2.8600	1.0900	-2.8600	-1.0900	0.0000	0.0000	0.0000	0.0000;
	69531	69536	0.098031	0.214918	0.00822	67.58	0	0	0	0	1	0	0	-10.1400	3.7900	10.2500	-4.4300	0.0000	0.0000	0.0000	0.0000;
	69535	69533	0.036252	0.096988	0.00369	63.44	0	0	0	0	1	0	0	7.0900	-4.1300	-7.0700	3.7900	0.0000	0.0000	0.0000	0.0000;
	69534	69537	0.006164	0.039642	0.03346	260.8	0	0	0	0	1	0	0	-38.2700	6.0100	38.3600	-9.0700	0.0000	0.0000	0.0000	0.0000;
	69536	69538	0.02301	0.060311	0.00388	57.21	0	0	0	0	1	0	0	4.1500	-2.1500	-4.1500	1.7400	0.0000	0.0000	0.0000	0.0000;
	69538	69537	0.004554	0.117763	0	92.31	0	0	1	0	1	0	0	4.1500	-1.7400	-4.1500	1.7600	0.0000	0.0000	0.0000	0.0000;
	69537	69539	0.000265	0.001196	0	0	0	0	0	0	1	0	0	4.9900	1.5700	-4.9900	-1.5700	0.0000	0.0000	0.0000	0.0000;
	69553	69540	0.007978	0.043295	0.03968	275.09	0	0	0	0	1	0	0	-52.9100	0.4500	53.1100	-3.7100	0.0000	0.0000	0.0000	0.0000;
	69540	69679	0.012669	0.074508	0.02731	277.57	0	0	0	0	1	0	0	-54.8400	2.8600	55.1900	-3.8400	0.0000	0.0000	0.0000	0.0000;
	69543	69541	0.036573	0.064742	0.00228	61.16	0	0	0	0	1	0	0	7.2300	0.6000	-7.2100	-0.8200	0.0000	0.0000	0.0000	0.0000;
	69541	69546	0.022289	0.050849	0.00218	47.36	0	0	0	0	1	0	0	1.0900	-0.7100	-1.0900	0.4700	0.0000	0.0000	0.0000	0.0000;
	69543	69542	0.003541	0.131138	0	88.58	0	0	1	0	1	0	0	-3.6200	-0.5000	3.6200	0.5200	0.0000	0.0000	0.0000	0.0000;
	69542	69544	0.000227	0.001101	0	0	0	0	0	0	1	0	0	6.1200	1.0300	-6.1200	-1.0300	0.0000	0.0000	0.0000	0.0000;
	69542	69547	0.00463	0.027677	0.01274	265.98	0	0	0	0	1	0	0	38.2400	-5.9800	-38.1800	4.9600	0.0000	0.0000	0.0000	0.0000;
	69542	69552	0.004175	0.023617	0.03363	273.43	0	0	0	0	1	0	0	-47.9900	4.4300	48.0700	-7.6100	0.0000	0.0000	0.0000	0.0000;
	69546	69545	0.00332	0.131249	0	71.61	0	0	1	0	1	0	0	0.6500	-2.7200	-0.6500	2.7300	0.0000	0.0000	0.0000	0.0000;
	69545	69547	0.000227	0.001008	0	0	0	0	0	0	1	0	0	0.6500	-2.7300	-0.6500	2.7300	0.0000	0.0000	0.0000	0.0000;
	69546	69551	0.074873	0.177018	0.00414	58.08	0	0	0	0	1	0	0	-5.6800	0.2600	5.7100	-0.6500	0.0000	0.0000	0.0000	0.0000;
	69548	69549	0.00028	0.001102	0	0	0	0	0	0	1	0	0	2.1700	0.9900	-2.1700	-0.9900	0.0000	0.0000	0.0000	0.0000;
	69548	69554	0.028702	0.064515	0.00201	62.15	0	0	0	0	1	0	0	6.6300	-5.8000	-6.6100	5.6300	0.0000	0.0000	0.0000	0.0000;
	69551	69550	0.0034	0.116367	0	102.78	0	0	1	0	1	0	0	-9.3700	-0.4800	9.3700	0.5700	0.0000	0.0000	0.0000	0.0000;
	69550	69552	0.000281	0.001117	0	0	0	0	0	0	1	0	0	-9.3700	-0.5700	9.3800	0.5700	0.0000	0.0000	0.0000	0.0000;
	69552	69553	0.00476	0.031664	0.02047	281.89	0	0	0	0	1	0	0	-57.4500	7.0400	57.6000	-8.3100	0.0000	0.0000	0.0000	0.0000;
	69554	69553	0.005634	0.153998	0	101.53	0	0	1.0125	0	1	0	0	6.8600	-7.2700	-6.8600	7.4100	0.0000	0.0000	0.0000	0.0000;
	69553	69555	0.000298	0.001126	0	0	0	0	0	0	1	0	0	2.1700	0.4500	-2.1700	-0.4500	0.0000	0.0000	0.0000	0.0000;
	69556	69557	0.000216	0.001073	0	0	0	0	0	0	1	0	0	2.1400	0.4000	-2.1400	-0.4000	0.0000	0.0000	0.0000	0.0000;
	69558	69556	0.032719	0.057978	0.00135	53.82	0	0	0	0	1	0	0	4.2900	-5.8500	-4.2800	5.7300	0.0000	0.0000	0.0000	0.0000;
	69559	69556	0.102239	0.161311	0.00264	49.24	0	0	0	0	1	0	0	2.2900	-3.1900	-2.2700	2.9200	0.0000	0.0000	0.0000	0.0000;
	69558	69563	0.035378	0.06838	0.00763	64.76	0	0	0	0	1	0	0	-12.1500	8.4900	12.2300	-9.1700	0.0000	0.0000	0.0000	0.0000;
	69574	69558	0.052782	0.127548	0.00545	58.11	0	0	0	0	1	0	0	-6.1500	2.4900	6.1700	-3.0300	0.0000	0.0000	0.0000	0.0000;
	69559	69563	0.066266	0.1448	0.00344	55.03	0	0	0	0	1	0	0	-4.8700	2.8200	4.8900	-3.1500	0.0000	0.0000	0.0000	0.0000;
	69560	69563	0.019919	0.060151	0.00185	52.11	0	0	0	0	1	0	0	-3.5400	-6.1500	3.5500	5.9800	0.0000	0.0000	0.0000	0.0000;
	69566	69560	0.01251	0.026668	0.0004	69.04	0	0	0	0	1	0	0	20.1900	2.6700	-20.1400	-2.6100	0.0000	0.0000	0.0000	0.0000;
	69562	69561	0.002298	0.015095	0.00975	286.06	0	0	0	0	1	0	0	73.9600	-13.7900	-73.8400	13.5300	0.0000	0.0000	0.0000	0.0000;
	69565	69561	0.004684	0.027268	0.01428	282.07	0	0	0	0	1	0	0	66.1300	-11.2100	-65.9400	10.8000	0.0000	0.0000	0.0000	0.0000;
	69561	69576	0.004873	0.030882	0.01653	277.37	0	0	0	0	1	0	0	63.8400	-6.0000	-63.6500	5.3900	0.0000	0.0000	0.0000	0.0000;
	69563	69562	0.0035	0.129147	0	111.77	0	0	1	0	1	0	0	-15.1900	2.1200	15.2000	-1.8400	0.0000	0.0000	0.0000	0.0000;
	69562	69564	0.000272	0.001007	0	0	0	0	0	0	1	0	0	23.6900	6.2400	-23.6900	-6.2300	0.0000	0.0000	0.0000	0.0000;
	69562	69565	0.002667	0.016124	0.00916	272.38	0	0	0	0	1	0	0	-42.9700	3.9300	43.0200	-4.6400	0.0000	0.0000	0.0000	0.0000;
	69562	69576	0.005872	0.039304	0.02002	287.86	0	0	0	0	1	0	0	78.7000	-9.1600	-78.3600	9.2900	0.0000	0.0000	0.0000	0.0000;
	69563	69566	0.024008	0.056663	0.00181	56.69	0	0	0	0	1	0	0	-5.4700	4.2200	5.4900	-4.3900	0.0000	0.0000	0.0000	0.0000;
	69565	69568	0.005918	0.160968	0	153.71	0	0	1	0	1	0	0	25.7000	-1.1800	-25.6600	2.1700	0.0000	0.0000	0.0000	0.0000;
	69565	69569	0.00024	0.001017	0	0	0	0	0	0	1	0	0	24.4600	2.6300	-24.4600	-2.6200	0.0000	0.0000	0.0000	0.0000;
	69565	69633	0.008968	0.043395	0.02613	323.25	0	0	0	0	1	0	0	-159.3100	14.4000	161.4400	-6.9300	0.0000	0.0000	0.0000	0.0000;
	69566	69568	-0.00269	-0.07316	0	128.71	0	0	1	0	1	0	0	-25.6800	1.7200	25.6600	-2.1700	0.0000	0.0000	0.0000	0.0000;
	69567	69568	0.018919	0.514598	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69571	69570	0.003859	0.146866	0	71.19	0	0	1	0	1	0	0	-0.8000	0.0200	0.8000	-0.0200	0.0000	0.0000	0.0000	0.0000;
	69570	69572	0.00024	0.001043	0	0	0	0	0	0	1	0	0	17.0400	0.8800	-17.0400	-0.8800	0.0000	0.0000	0.0000	0.0000;
	69573	69570	0.001972	0.012143	0.00859	276.5	0	0	0	0	1	0	0	58.5500	-24.8200	-58.4700	24.3400	0.0000	0.0000	0.0000	0.0000;
	69576	69570	0.005856	0.034276	0.01173	271.69	0	0	0	0	1	0	0	38.6400	-14.0200	-38.5400	13.2900	0.0000	0.0000	0.0000	0.0000;
	69570	69579	0.003103	0.015671	0.02026	272.67	0	0	0	0	1	0	0	45.5800	-17.2900	-45.5100	15.4400	0.0000	0.0000	0.0000	0.0000;
	69571	69574	0.027753	0.082883	0.00166	59.06	0	0	0	0	1	0	0	-7.8300	-0.5600	7.8500	0.4300	0.0000	0.0000	0.0000	0.0000;
	69571	69582	0.009395	0.026218	0.00055	45.13	0	0	0	0	1	0	0	-0.8000	1.3300	0.8000	-1.3800	0.0000	0.0000	0.0000	0.0000;
	69583	69571	0.025107	0.072039	0.0051	61.06	0	0	0	0	1	0	0	-9.4100	0.2900	9.4300	-0.7800	0.0000	0.0000	0.0000	0.0000;
	69574	69573	0.005407	0.116006	0	78.79	0	0	1	0	1	0	0	-1.9200	3.9000	1.9200	-3.8800	0.0000	0.0000	0.0000	0.0000;
	69573	69575	0.000287	0.001192	0	0	0	0	0	0	1	0	0	16.2000	6.7900	-16.2000	-6.7900	0.0000	0.0000	0.0000	0.0000;
	69576	69573	0.001535	0.007937	0.0115	287.06	0	0	0	0	1	0	0	76.7600	-22.6700	-76.6700	21.9000	0.0000	0.0000	0.0000	0.0000;
	69574	69577	0.021586	0.058881	0.00206	55.54	0	0	0	0	1	0	0	-6.7400	-6.4200	6.7600	6.2500	0.0000	0.0000	0.0000	0.0000;
	69582	69574	0.044798	0.084582	0.00228	58.17	0	0	0	0	1	0	0	-6.9500	0.1900	6.9700	-0.4000	0.0000	0.0000	0.0000	0.0000;
	69577	69576	0.00334	0.100465	0	85.02	0	0	1.025	0	1	0	0	-6.6800	-15.7800	6.6900	16.0600	0.0000	0.0000	0.0000	0.0000;
	69576	69578	0.000244	0.001065	0	0	0	0	0	0	1	0	0	16.7600	1.6200	-16.7600	-1.6200	0.0000	0.0000	0.0000	0.0000;
	69576	69585	0.003336	0.026681	0.0377	215.55	0	0	0	0	1	0	0	3.1700	4.3300	-3.1700	-8.3700	0.0000	0.0000	0.0000	0.0000;
	69589	69577	0.054329	0.133082	0.00333	36.05	0	0	0	0	1	0	0	0.1200	-9.7800	-0.0700	9.5300	0.0000	0.0000	0.0000	0.0000;
	69580	69579	0.002678	0.082294	0	70.19	0	0	1	0	1	0	0	-0.2300	-2.6400	0.2300	2.6500	0.0000	0.0000	0.0000	0.0000;
	69579	69581	0.000265	0.001028	0	0	0	0	0	0	1	0	0	16.2000	8.5800	-16.2000	-8.5800	0.0000	0.0000	0.0000	0.0000;
	69580	69583	0.009646	0.022878	0.00068	51.52	0	0	0	0	1	0	0	2.8200	2.9700	-2.8200	-3.0400	0.0000	0.0000	0.0000	0.0000;
	69586	69585	0.002967	0.117322	0	70.62	0	0	1.01875	0	1	0	0	-1.9500	-8.1700	1.9500	8.2500	0.0000	0.0000	0.0000	0.0000;
	69585	69587	0.000201	0.001067	0	0	0	0	0	0	1	0	0	1.2100	0.1100	-1.2100	-0.1100	0.0000	0.0000	0.0000	0.0000;
	69586	69588	0.024779	0.057049	0.00435	50.78	0	0	0	0	1	0	0	2.8900	6.3800	-2.8800	-6.8200	0.0000	0.0000	0.0000	0.0000;
	69588	69589	0.044301	0.088809	0.00201	46.91	0	0	0	0	1	0	0	1.3500	6.6200	-1.3400	-6.7900	0.0000	0.0000	0.0000	0.0000;
	69591	69590	0.003987	0.116594	0	104.08	0	0	1	0	1	0	0	10.1000	-2.1100	-10.1000	2.2200	0.0000	0.0000	0.0000	0.0000;
	69590	69592	0.000284	0.00107	0	0	0	0	0	0	1	0	0	2.5200	0.8400	-2.5200	-0.8400	0.0000	0.0000	0.0000	0.0000;
	69593	69596	0.00591	0.193856	0	121.23	0	0	1	0	1	0	0	8.1600	-1.9400	-8.1600	2.0700	0.0000	0.0000	0.0000	0.0000;
	69593	69597	0.000217	0.001156	0	0	0	0	0	0	1	0	0	2.5400	0.6500	-2.5400	-0.6500	0.0000	0.0000	0.0000	0.0000;
	69594	69596	-0.001423	-0.046687	0	96.23	0	0	1	0	1	0	0	-8.1600	2.0400	8.1600	-2.0700	0.0000	0.0000	0.0000	0.0000;
	69598	69594	0.037144	0.096121	0.00486	65.88	0	0	0	0	1	0	0	-8.1400	1.5600	8.1600	-2.0400	0.0000	0.0000	0.0000	0.0000;
	69595	69596	0.026285	0.862187	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69598	69599	0.000216	0.001058	0	0	0	0	0	0	1	0	0	1.9700	0.6000	-1.9700	-0.6000	0.0000	0.0000	0.0000	0.0000;
	69600	69601	0.000227	0.001159	0	0	0	0	0	0	1	0	0	0.6500	0.0800	-0.6500	-0.0800	0.0000	0.0000	0.0000	0.0000;
	69603	69602	0.004236	0.13635	0	80.24	0	0	1	0	1	0	0	8.6700	1.9800	-8.6700	-1.8800	0.0000	0.0000	0.0000	0.0000;
	69602	69604	0.00021	0.001161	0	0	0	0	0	0	1	0	0	59.2100	-5.4100	-59.2000	5.4500	0.0000	0.0000	0.0000	0.0000;
	69602	69605	0.000249	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69603	69733	0.008298	0.019468	0.00132	56.54	0	0	0	0	1	0	0	10.1100	-0.3400	-10.1000	0.2100	0.0000	0.0000	0.0000	0.0000;
	69712	69604	0.007046	0.040713	0.02341	282.78	0	0	0	0	1	0	0	65.7400	-6.9000	-65.4600	5.9900	0.0000	0.0000	0.0000	0.0000;
	69604	69717	0.00595	0.035489	0.07641	244.66	0	0	0	0	1	0	0	-4.8200	-4.4100	4.8200	-3.8600	0.0000	0.0000	0.0000	0.0000;
	69604	69736	0.000242	0.001605	0.01825	306.88	0	0	0	0	1	0	0	129.4800	-7.0300	-129.4400	5.3000	0.0000	0.0000	0.0000	0.0000;
	69607	69606	0.005284	0.139792	0	92.45	0	0	1	0	1	0	0	-5.3000	1.6700	5.3000	-1.6300	0.0000	0.0000	0.0000	0.0000;
	69606	69608	0.000299	0.001162	0	0	0	0	0	0	1	0	0	104.9700	-5.4300	-104.9400	5.5500	0.0000	0.0000	0.0000	0.0000;
	69606	69609	0.000286	0.001059	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69651	69607	0.015594	0.041712	0.00107	61.1	0	0	0	0	1	0	0	-6.4400	3.1500	6.4400	-3.2500	0.0000	0.0000	0.0000	0.0000;
	69608	69654	0.001234	0.007141	0.00562	256.19	0	0	0	0	1	0	0	37.9600	-2.8100	-37.9500	2.2900	0.0000	0.0000	0.0000	0.0000;
	69611	69610	0.000184	0.012242	0	1341.41	0	0	1	0	1	0	0	-474.7400	7.1400	475.1300	18.4900	0.0000	0.0000	0.0000	0.0000;
	69610	69613	0.000263	0.017096	0	516.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69610	69614	0.000268	0.020973	0	516.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69610	69731	0.00034	0.005668	0.64626	2796.22	0	0	0	0	1	0	0	-475.1300	-11.1100	475.8400	-46.8400	0.0000	0.0000	0.0000	0.0000;
	69612	69611	0.004409	0.110405	0	152.25	0	0	1.00625	0	1	0	0	-35.3600	0.4600	35.4200	0.8300	0.0000	0.0000	0.0000	0.0000;
	69611	69615	0.000222	0.001043	0	0	0	0	0	0	1	0	0	439.3300	-7.9700	-438.9300	9.8400	0.0000	0.0000	0.0000	0.0000;
	69611	69616	0.000207	0.001144	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69618	69617	0.00018	0.013162	0	615.5	0	0	1	0	1	0	0	56.6800	12.5300	-56.6700	-12.1200	0.0000	0.0000	0.0000	0.0000;
	69617	69622	0.000353	0.023099	0	790.31	0	0	1.03125	0	1	0	0	-179.6700	-30.7100	179.7900	38.3400	0.0000	0.0000	0.0000	0.0000;
	69617	69623	0.000358	0.025695	0	544.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69617	69624	0.000217	0.001086	0	0	0	0	0	0	1	0	0	236.3400	-220.4900	-236.1300	221.5500	0.0000	0.0000	0.0000	0.0000;
	69617	69625	0.00026	0.001087	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69618	69621	0.00911	0.280419	0	177.09	0	0	1	0	1	0	0	-11.0900	2.7400	11.1000	-2.4000	0.0000	0.0000	0.0000	0.0000;
	69619	69621	-0.004228	-0.130138	0	102.09	0	0	1	0	1	0	0	11.0900	-2.5500	-11.1000	2.4000	0.0000	0.0000	0.0000	0.0000;
	69620	69621	0.026854	0.826617	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69627	69626	0.000254	0.017727	0	1089.09	0	0	1	0	1	0	0	-315.0400	27.6800	315.2700	-11.5400	0.0000	0.0000	0.0000	0.0000;
	69626	69629	0.00019	0.013193	0	683.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69626	69630	0.000325	0.02372	0	395.88	0	0	1.00625	0	1	0	0	-11.8900	1.7500	11.8900	-1.7100	0.0000	0.0000	0.0000	0.0000;
	69626	69631	0.000342	0.020559	0	370.92	0	0	1.00625	0	1	0	0	-3.5500	0.5100	3.5500	-0.5100	0.0000	0.0000	0.0000	0.0000;
	69626	69632	0.000202	0.001186	0	0	0	0	0	0	1	0	0	-299.8400	9.2900	300.0000	-8.3100	0.0000	0.0000	0.0000	0.0000;
	69628	69627	0.0031	0.107023	0	121.47	0	0	1	0	1	0	0	-23.0600	6.1300	23.0700	-5.5800	0.0000	0.0000	0.0000	0.0000;
	69627	69633	0.000214	0.001008	0	0	0	0	0	0	1	0	0	291.9600	-22.1000	-291.8000	22.8900	0.0000	0.0000	0.0000	0.0000;
	69632	69747	0.00048	0.007641	0.68027	2631.57	0	0	0	0	1	0	0	-300.0000	8.3100	300.4100	-76.2100	0.0000	0.0000	0.0000	0.0000;
	69635	69634	0.000242	0.020974	0	1086.34	0	0	1.0125	0	1	0	0	286.3800	-42.8000	-286.1800	59.3700	0.0000	0.0000	0.0000	0.0000;
	69634	69639	0.000201	0.012779	0	734.17	0	0	0.99375	0	1	0	0	-148.7800	-11.7600	148.8200	14.3600	0.0000	0.0000	0.0000	0.0000;
	69634	69640	0.000279	0.001112	0	0	0	0	0	0	1	0	0	434.9700	-134.3700	-434.4300	136.5000	0.0000	0.0000	0.0000	0.0000;
	69635	69638	0.00736	0.205754	0	227.3	0	0	1	0	1	0	0	-7.4400	5.3300	7.4500	-5.1700	0.0000	0.0000	0.0000	0.0000;
	69635	69641	0.000225	0.001109	0	0	0	0	0	0	1	0	0	-278.9300	37.4800	279.1000	-36.6700	0.0000	0.0000	0.0000	0.0000;
	69636	69638	-0.003354	-0.093764	0	102.3	0	0	1	0	1	0	0	7.4400	-5.2400	-7.4500	5.1700	0.0000	0.0000	0.0000	0.0000;
	69637	69638	0.022128	0.618578	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69674	69640	0.001373	0.02082	1.63914	2760.73	0	0	0	0	1	0	0	-432.0100	-5.4500	434.4300	-136.5000	0.0000	0.0000	0.0000	0.0000;
	69643	69642	0.000182	0.012647	0	658.97	0	0	1.00625	0	1	0	0	-31.9900	-0.9200	31.9900	1.0400	0.0000	0.0000	0.0000	0.0000;
	69642	69645	0.000211	0.012682	0	1005.37	0	0	1	0	1	0	0	-329.9900	-64.3600	330.2100	77.4600	0.0000	0.0000	0.0000	0.0000;
	69642	69646	0.000298	0.016592	0	1002.6	0	0	1	0	1	0	0	-220.3400	-69.3700	220.4800	77.4600	0.0000	0.0000	0.0000	0.0000;
	69642	69648	0.000209	0.001006	0	0	0	0	0	0	1	0	0	518.3400	-89.9800	-517.8100	92.5300	0.0000	0.0000	0.0000	0.0000;
	69644	69643	0.003287	0.135242	0	101.95	0	0	1.00625	0	1	0	0	-11.0000	-2.0900	11.0000	2.2400	0.0000	0.0000	0.0000	0.0000;
	69643	69647	0.000221	0.001186	0	0	0	0	0	0	1	0	0	20.9900	-1.3200	-20.9900	1.3300	0.0000	0.0000	0.0000	0.0000;
	69648	69672	0.000419	0.005842	0.61384	2783.24	0	0	0	0	1	0	0	459.7400	-31.7600	-458.9300	-23.9800	0.0000	0.0000	0.0000	0.0000;
	69747	69648	0.000286	0.005002	0.58761	2687.88	0	0	0	0	1	0	0	-305.4300	-42.4200	305.6800	-17.4800	0.0000	0.0000	0.0000	0.0000;
	69648	69762	0.000142	0.002586	0.36265	2511.47	0	0	0	0	1	0	0	229.9500	-35.1800	-229.8800	-3.2300	0.0000	0.0000	0.0000	0.0000;
	69650	69649	0.000221	0.016201	0	478.23	0	0	1	0	1	0	0	25.8100	18.6500	-25.8100	-18.5000	0.0000	0.0000	0.0000	0.0000;
	69649	69652	0.000171	0.011378	0	732.41	0	0	1	0	1	0	0	-148.2900	-29.2200	148.3200	31.6300	0.0000	0.0000	0.0000	0.0000;
	69649	69653	0.000289	0.001002	0	0	0	0	0	0	1	0	0	174.0900	-185.6100	-173.9200	186.2100	0.0000	0.0000	0.0000	0.0000;
	69651	69650	0.002653	0.098683	0	99.45	0	0	1	0	1	0	0	-6.3500	3.3900	6.3500	-3.3400	0.0000	0.0000	0.0000	0.0000;
	69650	69654	0.000229	0.001143	0	0	0	0	0	0	1	0	0	-32.1600	-15.3200	32.1600	15.3300	0.0000	0.0000	0.0000	0.0000;
	69660	69653	0.000488	0.009286	0.71091	3094.57	0	0	0	0	1	0	0	821.9900	-93.1900	-818.9100	75.2200	0.0000	0.0000	0.0000	0.0000;
	69701	69654	0.006341	0.03448	0.03412	222.79	0	0	0	0	1	0	0	-5.7700	13.9900	5.7900	-17.6200	0.0000	0.0000	0.0000	0.0000;
	69656	69655	0.000161	0.012581	0	776.27	0	0	1	0	1	0	0	-60.6900	-12.9500	60.6900	13.4000	0.0000	0.0000	0.0000	0.0000;
	69655	69658	0.00029	0.024046	0	658.33	0	0	1.01875	0	1	0	0	-106.0400	-41.9300	106.0700	44.9500	0.0000	0.0000	0.0000	0.0000;
	69655	69659	0.000597	0.031731	0	396.53	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69655	69660	0.000239	0.001035	0	0	0	0	0	0	1	0	0	45.3400	-99.2600	-45.3200	99.3800	0.0000	0.0000	0.0000	0.0000;
	69655	69661	0.000221	0.001049	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69657	69656	0.004813	0.138788	0	107.71	0	0	1	0	1	0	0	-11.9800	2.7400	11.9800	-2.5400	0.0000	0.0000	0.0000	0.0000;
	69660	69729	0.001522	0.025197	3.52602	3421.36	0	0	0	0	1	0	0	-1495.4300	153.4900	1528.7900	17.7200	0.0000	0.0000	0.0000	0.0000;
	69663	69662	0.000271	0.015543	0	1007.91	0	0	1	0	1	0	0	-225.9700	38.8200	226.1000	-31.3500	0.0000	0.0000	0.0000	0.0000;
	69662	69664	0.000209	0.001194	0	0	0	0	0	0	1	0	0	103.5100	164.1200	-103.4300	-163.7100	0.0000	0.0000	0.0000	0.0000;
	69662	69665	0.000211	0.001154	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69958	69664	0.000309	0.005602	0.45766	2539.02	0	0	0	0	1	0	0	-239.4800	-52.1900	239.6400	5.9400	0.0000	0.0000	0.0000	0.0000;
	69664	69980	0.00135	0.024316	2.82063	2367.69	0	0	0	0	1	0	0	-136.2100	-134.5900	136.4500	-165.0600	0.0000	0.0000	0.0000	0.0000;
	69666	69669	0.000119	0.00996	0	952.84	0	0	1	0	1	0	0	126.1400	6.9800	-126.1300	-5.5300	0.0000	0.0000	0.0000	0.0000;
	69666	69670	0.000309	0.015929	0	965.08	0	0	1.01875	0	1	0	0	-250.7900	-138.3300	251.0300	150.6800	0.0000	0.0000	0.0000	0.0000;
	69666	69671	0.000178	0.013828	0	964.65	0	0	1.0125	0	1	0	0	-197.9800	-142.9800	198.0800	150.6800	0.0000	0.0000	0.0000	0.0000;
	69666	69672	0.000274	0.001124	0	0	0	0	0	0	1	0	0	322.6300	274.3400	-322.1800	-272.5000	0.0000	0.0000	0.0000	0.0000;
	69666	69673	0.000269	0.001155	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69667	69669	2.4e-05	0.002006	0	852.84	0	0	1	0	1	0	0	-126.1200	-5.2400	126.1300	5.5300	0.0000	0.0000	0.0000	0.0000;
	69667	69712	0.00378	0.021681	0.00703	291.14	0	0	0	0	1	0	0	-78.1300	33.9500	78.3800	-33.2700	0.0000	0.0000	0.0000	0.0000;
	69668	69669	0.000796	0.066694	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69672	69731	0.000151	0.002738	0.51507	2965.49	0	0	0	0	1	0	0	657.2800	111.5000	-656.6500	-156.0800	0.0000	0.0000	0.0000	0.0000;
	69748	69672	0.000149	0.002646	0.2571	2413.82	0	0	0	0	1	0	0	-123.7500	-211.5500	123.8300	184.9900	0.0000	0.0000	0.0000	0.0000;
	69675	69674	0.000326	0.020006	0	824.37	0	0	1.00625	0	1	0	0	-102.1600	5.8000	102.1900	-3.8900	0.0000	0.0000	0.0000	0.0000;
	69674	69677	0.000339	0.018129	0	761.76	0	0	1	0	1	0	0	-158.7300	-18.9200	158.8100	23.1400	0.0000	0.0000	0.0000	0.0000;
	69674	69678	0.000334	0.026505	0	589.27	0	0	1	0	1	0	0	-80.8800	-14.5800	80.9000	16.2100	0.0000	0.0000	0.0000	0.0000;
	69676	69675	0.005151	0.131825	0	107.17	0	0	1.00625	0	1	0	0	10.7300	-6.1400	-10.7200	6.3200	0.0000	0.0000	0.0000	0.0000;
	69675	69679	0.000234	0.001154	0	0	0	0	0	0	1	0	0	112.8800	-12.1200	-112.8500	12.2600	0.0000	0.0000	0.0000	0.0000;
	69675	69680	0.000273	0.001103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69682	69681	0.00017	0.011537	0	841.84	0	0	1	0	1	0	0	-130.9800	19.2600	131.0000	-17.4000	0.0000	0.0000	0.0000	0.0000;
	69681	69686	0.0001	-0.001283	0	639.51	0	0	1	0	1	0	0	-1.0000	-0.2100	1.0000	0.2100	0.0000	0.0000	0.0000	0.0000;
	69681	69687	0.000406	0.027358	0	578.53	0	0	1	0	1	0	0	-79.3800	-15.2800	79.4100	16.9300	0.0000	0.0000	0.0000	0.0000;
	69681	69689	0.000413	0.025824	0	317.93	0	0	1	0	1	0	0	-2.0000	-0.4300	2.0000	0.4300	0.0000	0.0000	0.0000	0.0000;
	69681	69690	0.000614	0.044954	0	262.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69681	69691	0.00068	0.044189	0	311.67	0	0	1	0	1	0	0	-2.0000	-0.4200	2.0000	0.4300	0.0000	0.0000	0.0000	0.0000;
	69681	69694	0.000457	0.037773	0	246.88	0	0	1	0	1	0	0	-2.0000	-0.4200	2.0000	0.4300	0.0000	0.0000	0.0000	0.0000;
	69681	69695	0.000256	0.00116	0	0	0	0	0	0	1	0	0	-44.6300	-113.4700	44.6700	113.6300	0.0000	0.0000	0.0000	0.0000;
	69683	69682	0.004004	0.109771	0	99.79	0	0	1	0	1	0	0	-11.3500	3.1400	11.3500	-3.0000	0.0000	0.0000	0.0000	0.0000;
	69682	69688	0.005555	0.139041	0	118.42	0	0	1	0	1	0	0	-24.0400	4.0700	24.0700	-3.3100	0.0000	0.0000	0.0000	0.0000;
	69682	69693	0.008627	0.226963	0	57.77	0	0	1	0	1	0	0	-1.5000	-0.1000	1.5000	0.1100	0.0000	0.0000	0.0000	0.0000;
	69682	69696	0.000261	0.001099	0	0	0	0	0	0	1	0	0	145.1600	-20.2300	-145.1100	20.4500	0.0000	0.0000	0.0000	0.0000;
	69683	69692	0.012368	0.256109	0	35.1	0	0	1	0	1	0	0	-2.0000	0.0800	2.0000	-0.0700	0.0000	0.0000	0.0000	0.0000;
	69704	69683	0.009946	0.024349	0.00072	51.35	0	0	0	0	1	0	0	-4.0800	0.3400	4.0800	-0.4200	0.0000	0.0000	0.0000	0.0000;
	69714	69683	0.013025	0.035457	0.00201	45.44	0	0	0	0	1	0	0	0.4600	-0.4800	-0.4600	0.2600	0.0000	0.0000	0.0000	0.0000;
	69684	69686	0.00042	0.03485	0	319.76	0	0	1	0	1	0	0	1.0000	0.2100	-1.0000	-0.2100	0.0000	0.0000	0.0000	0.0000;
	69685	69686	0.00042	0.03485	0	319.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69695	69731	0.000296	0.004238	0.42645	2733.06	0	0	0	0	1	0	0	405.7200	-12.3100	-405.2700	-27.4200	0.0000	0.0000	0.0000	0.0000;
	69762	69695	0.000304	0.004801	0.58777	2772.67	0	0	0	0	1	0	0	450.9700	46.5100	-450.3800	-101.3200	0.0000	0.0000	0.0000	0.0000;
	69696	69708	0.000478	0.003012	0.00722	295.39	0	0	0	0	1	0	0	116.9100	-16.6900	-116.8500	16.2900	0.0000	0.0000	0.0000	0.0000;
	69717	69696	0.000925	0.006187	0.01027	251.04	0	0	0	0	1	0	0	-28.1900	2.6900	28.2000	-3.7600	0.0000	0.0000	0.0000	0.0000;
	69698	69697	0.005054	0.149546	0	100.06	0	0	0.98125	0	1	0	0	-5.7600	14.3000	5.7700	-13.9900	0.0000	0.0000	0.0000	0.0000;
	69697	69699	0.003222	0.093201	0	156	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69697	69701	0.000221	0.001007	0	0	0	0	0	0	1	0	0	-5.7700	13.9900	5.7700	-13.9900	0.0000	0.0000	0.0000	0.0000;
	69697	69702	0.000291	0.001144	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69698	69700	0.006884	0.127057	0	77.76	0	0	1	0	1	0	0	-49.2900	1.7900	49.4400	1.0300	0.0000	0.0000	0.0000	0.0000;
	69703	69706	0.005055	0.181233	0	112.74	0	0	1	0	1	0	0	6.2000	-2.2700	-6.2000	2.3500	0.0000	0.0000	0.0000	0.0000;
	69703	69707	0.001903	0.049136	0	148.93	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69703	69708	0.000228	0.001037	0	0	0	0	0	0	1	0	0	-6.2000	2.2700	6.2000	-2.2700	0.0000	0.0000	0.0000	0.0000;
	69703	69709	0.000239	0.001066	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69704	69706	-0.001369	-0.049096	0	87.74	0	0	1	0	1	0	0	-6.2000	2.3300	6.2000	-2.3500	0.0000	0.0000	0.0000	0.0000;
	69704	69714	0.017287	0.04653	0.00209	48.41	0	0	0	0	1	0	0	-2.5200	0.3000	2.5200	-0.5300	0.0000	0.0000	0.0000	0.0000;
	69705	69706	0.022802	0.817513	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69708	69717	0.001649	0.01023	0.00938	257.32	0	0	0	0	1	0	0	-17.3800	2.3000	17.3900	-3.2900	0.0000	0.0000	0.0000	0.0000;
	69710	69711	0.001636	0.059148	0	247.26	0	0	1	0	1	0	0	-189.4000	43.7500	189.9700	-23.2000	0.0000	0.0000	0.0000	0.0000;
	69710	69712	0.000212	0.001002	0	0	0	0	0	0	1	0	0	189.4000	-43.7500	-189.3300	44.1000	0.0000	0.0000	0.0000	0.0000;
	69712	69755	0.007864	0.055469	0.02223	274.58	0	0	0	0	1	0	0	45.2100	-3.9200	-45.0600	2.5500	0.0000	0.0000	0.0000	0.0000;
	69714	69713	0.004633	0.14408	0	90.39	0	0	1	0	1	0	0	-6.9500	2.3500	6.9500	-2.2800	0.0000	0.0000	0.0000	0.0000;
	69713	69715	0.002739	0.093667	0	148.7	0	0	1	0	1	0	0	-104.5900	19.5600	104.8700	-9.7800	0.0000	0.0000	0.0000	0.0000;
	69713	69717	0.00026	0.001164	0	0	0	0	0	0	1	0	0	97.6400	-17.2800	-97.6200	17.3900	0.0000	0.0000	0.0000	0.0000;
	69713	69718	0.000294	0.001033	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69714	69716	0.010126	0.240866	0	58.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69720	69719	0.00026	0.017626	0	891.16	0	0	1.00625	0	1	0	0	-148.1400	-40.0600	148.2000	43.9300	0.0000	0.0000	0.0000	0.0000;
	69719	69727	0.000291	0.025412	0	651.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69719	69729	0.00023	0.001021	0	0	0	0	0	0	1	0	0	-148.2000	186.7000	148.3200	-186.1700	0.0000	0.0000	0.0000	0.0000;
	69720	69723	0.006363	0.189563	0	119.95	0	0	1	0	1	0	0	10.3600	4.1700	-10.3500	-3.9500	0.0000	0.0000	0.0000	0.0000;
	69720	69726	0.000233	0.006582	0	292.95	0	0	1	0	1	0	0	-49.4000	8.1600	49.4100	-8.0100	0.0000	0.0000	0.0000	0.0000;
	69720	69728	0.002222	0.075088	0	118.66	0	0	1.03125	0	1	0	0	-49.3900	5.4100	49.4400	-3.6000	0.0000	0.0000	0.0000	0.0000;
	69720	69730	0.000201	0.001177	0	0	0	0	0	0	1	0	0	236.5700	22.3300	-236.4700	-21.7100	0.0000	0.0000	0.0000	0.0000;
	69721	69723	-0.003209	-0.095611	0	94.95	0	0	1	0	1	0	0	-10.3500	-4.0600	10.3500	3.9500	0.0000	0.0000	0.0000	0.0000;
	69722	69723	0.0147	0.437966	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69724	69726	0.002693	0.076118	0	146.47	0	0	1	0	1	0	0	24.7200	-3.5600	-24.7000	4.0000	0.0000	0.0000	0.0000	0.0000;
	69725	69726	0.002693	0.076118	0	146.47	0	0	1	0	1	0	0	24.7200	-3.5600	-24.7000	4.0000	0.0000	0.0000	0.0000	0.0000;
	69731	69729	0.000357	0.005868	0.54293	3022.22	0	0	0	0	1	0	0	786.4600	-106.8500	-784.4000	81.9100	0.0000	0.0000	0.0000	0.0000;
	69729	69748	0.000413	0.006788	0.82873	3122.01	0	0	0	0	1	0	0	-892.7000	86.5400	895.7900	-125.4300	0.0000	0.0000	0.0000	0.0000;
	69732	69731	0.000166	0.01349	0	634.49	0	0	1	0	1	0	0	-35.9400	9.2900	35.9400	-9.1200	0.0000	0.0000	0.0000	0.0000;
	69731	69734	0.000178	0.012206	0	975.14	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69731	69735	0.000149	0.011216	0	974.77	0	0	1.05	0	1	0	0	-236.3200	-161.6500	236.4500	171.0200	0.0000	0.0000	0.0000	0.0000;
	69733	69732	0.004979	0.159492	0	80.63	0	0	1	0	1	0	0	7.5700	1.3500	-7.5700	-1.2700	0.0000	0.0000	0.0000	0.0000;
	69732	69736	0.000257	0.001181	0	0	0	0	0	0	1	0	0	43.5000	-8.0200	-43.5000	8.0400	0.0000	0.0000	0.0000	0.0000;
	69732	69737	0.000285	0.001128	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69739	69738	0.000231	0.015403	0	859.36	0	0	1	0	1	0	0	-122.9200	18.3700	122.9500	-16.2000	0.0000	0.0000	0.0000	0.0000;
	69738	69741	0.000261	0.017418	0	694.67	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69738	69742	0.000162	0.012657	0	694.43	0	0	1	0	1	0	0	-122.6300	7.7700	122.6500	-6.0200	0.0000	0.0000	0.0000	0.0000;
	69738	69743	0.000227	0.015309	0	693.77	0	0	1	0	1	0	0	-122.6200	8.1300	122.6500	-6.0200	0.0000	0.0000	0.0000	0.0000;
	69738	69744	0.000255	0.016174	0	693.68	0	0	1	0	1	0	0	-122.6200	8.2500	122.6500	-6.0200	0.0000	0.0000	0.0000	0.0000;
	69738	69745	0.00021	0.014909	0	693.29	0	0	1	0	1	0	0	-122.6200	8.0800	122.6500	-6.0200	0.0000	0.0000	0.0000	0.0000;
	69738	69747	0.000209	0.00117	0	0	0	0	0	0	1	0	0	367.5400	-16.0400	-367.2800	17.4900	0.0000	0.0000	0.0000	0.0000;
	69740	69739	0.002381	0.080498	0	101.57	0	0	1	0	1	0	0	-10.1800	2.1900	10.1800	-2.1100	0.0000	0.0000	0.0000	0.0000;
	69739	69746	0.000202	0.001069	0	0	0	0	0	0	1	0	0	112.7400	-16.2600	-112.7200	16.3800	0.0000	0.0000	0.0000	0.0000;
	69748	69747	0.000236	0.003976	0.38964	2619.72	0	0	0	0	1	0	0	-371.9800	-137.8200	372.3100	101.1400	0.0000	0.0000	0.0000	0.0000;
	69749	69748	0.000131	0.010195	0	898.57	0	0	1	0	1	0	0	-145.1800	26.9600	145.2100	-24.9100	0.0000	0.0000	0.0000	0.0000;
	69748	69753	0.000149	0.010659	0	1067.48	0	0	1.04375	0	1	0	0	-321.9500	-123.5900	322.1300	136.3900	0.0000	0.0000	0.0000	0.0000;
	69748	69754	0.000108	0.009152	0	1064.22	0	0	1.0375	0	1	0	0	-223.3200	-130.2900	223.3900	136.3900	0.0000	0.0000	0.0000	0.0000;
	69749	69752	0.003935	0.107103	0	148	0	0	1	0	1	0	0	22.1700	-4.0300	-22.1500	4.5300	0.0000	0.0000	0.0000	0.0000;
	69749	69755	0.000244	0.001054	0	0	0	0	0	0	1	0	0	123.0200	-22.9300	-122.9800	23.0800	0.0000	0.0000	0.0000	0.0000;
	69749	69756	0.000298	0.001162	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69750	69752	-0.001922	-0.052308	0	123	0	0	1	0	1	0	0	-22.1600	4.2800	22.1500	-4.5300	0.0000	0.0000	0.0000	0.0000;
	69751	69752	0.009862	0.268405	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69758	69757	0.00014	0.010221	0	730.25	0	0	1	0	1	0	0	-41.3200	14.5100	41.3300	-14.3300	0.0000	0.0000	0.0000	0.0000;
	69757	69760	0.000233	0.012779	0	1016.29	0	0	1	0	1	0	0	-262.5400	-29.4600	262.6900	37.6000	0.0000	0.0000	0.0000	0.0000;
	69757	69762	0.000288	0.001121	0	0	0	0	0	0	1	0	0	221.2200	43.8000	-221.0800	-43.2800	0.0000	0.0000	0.0000	0.0000;
	69759	69758	0.003666	0.10696	0	99.32	0	0	1	0	1	0	0	-8.9200	1.3700	8.9200	-1.2900	0.0000	0.0000	0.0000	0.0000;
	69758	69761	0.000263	0.001016	0	0	0	0	0	0	1	0	0	32.4000	-13.2300	-32.4000	13.2400	0.0000	0.0000	0.0000	0.0000;
	69764	69763	0.11714	0.275646	0.03016	73.88	0	0	0	0	1	0	0	-12.0400	4.2400	12.2300	-7.0400	0.0000	0.0000	0.0000	0.0000;
	69763	69770	0.174114	0.426818	0.00871	74.83	0	0	0	0	1	0	0	-12.7600	6.9000	13.1100	-6.9700	0.0000	0.0000	0.0000	0.0000;
	69766	69764	0.150303	0.450605	0.0155	77.62	0	0	0	0	1	0	0	20.2200	-6.5200	-19.6100	6.6800	0.0000	0.0000	0.0000	0.0000;
	69765	69768	0.003571	0.132458	0	195.88	0	0	1	0	1	0	0	22.9800	-5.8800	-22.9600	6.5700	0.0000	0.0000	0.0000	0.0000;
	69765	69769	0.000251	0.001116	0	0	0	0	0	0	1	0	0	-22.9800	-7.9400	22.9800	7.9500	0.0000	0.0000	0.0000	0.0000;
	69766	69768	-0.001128	-0.041848	0	117.31	0	0	1	0	1	0	0	-20.2200	6.5200	20.2100	-6.7000	0.0000	0.0000	0.0000	0.0000;
	69767	69768	0.012337	0.457568	0	78.56	0	0	1	0	1	0	0	-2.7400	-0.0900	2.7400	0.1200	0.0000	0.0000	0.0000	0.0000;
	69769	69871	0.028352	0.192799	0.08073	272.61	0	0	0	0	1	0	0	-46.6600	2.8900	47.2500	-7.5700	0.0000	0.0000	0.0000	0.0000;
	69869	69770	0.063468	0.144287	0.02773	75.41	0	0	0	0	1	0	0	13.7500	-9.5100	-13.6000	6.9100	0.0000	0.0000	0.0000	0.0000;
	69810	69771	0.133944	0.312249	0.0253	68.41	0	0	0	0	1	0	0	10.0100	-5.9300	-9.8500	3.5600	0.0000	0.0000	0.0000	0.0000;
	69771	69830	0.143151	0.390173	0.006	68.38	0	0	0	0	1	0	0	9.2100	-3.7300	-9.0800	3.4400	0.0000	0.0000	0.0000	0.0000;
	69772	69782	0.168591	0.394715	0.014	55.11	0	0	0	0	1	0	0	-1.9500	-1.8000	1.9600	0.2900	0.0000	0.0000	0.0000	0.0000;
	69772	69790	0.079859	0.16081	0.02303	52.61	0	0	0	0	1	0	0	1.4800	1.6300	-1.4700	-4.1100	0.0000	0.0000	0.0000	0.0000;
	69773	69776	0.008817	0.266929	0	225.51	0	0	1	0	1	0	0	-3.9600	4.3200	3.9600	-4.2400	0.0000	0.0000	0.0000	0.0000;
	69773	69777	0.000256	0.001089	0	0	0	0	0	0	1	0	0	3.9600	-4.3200	-3.9600	4.3200	0.0000	0.0000	0.0000	0.0000;
	69774	69776	-0.004734	-0.143311	0	84.01	0	0	1	0	1	0	0	16.6800	0.6200	-16.7000	-0.9900	0.0000	0.0000	0.0000	0.0000;
	69774	69782	0.032892	0.094898	0.00267	59.11	0	0	0	0	1	0	0	-4.9200	-3.6300	4.9300	3.3700	0.0000	0.0000	0.0000	0.0000;
	69784	69774	0.185542	0.352671	0.01657	75.41	0	0	0	0	1	0	0	12.0300	-4.3400	-11.7700	3.0100	0.0000	0.0000	0.0000	0.0000;
	69775	69776	0.021151	0.640302	0	141.51	0	0	1	0	1	0	0	-12.7000	-4.1200	12.7300	5.2300	0.0000	0.0000	0.0000	0.0000;
	69778	69777	0.005163	0.031867	0.02165	253.64	0	0	0	0	1	0	0	-15.1100	-2.6600	15.1200	0.3100	0.0000	0.0000	0.0000	0.0000;
	69777	69781	0.003123	0.018088	0.01506	254.84	0	0	0	0	1	0	0	17.1900	6.9900	-17.1800	-8.6200	0.0000	0.0000	0.0000	0.0000;
	69788	69777	0.010342	0.065362	0.27864	255.01	0	0	0	0	1	0	0	-15.6200	-14.8700	15.6500	-16.1500	0.0000	0.0000	0.0000	0.0000;
	69777	69921	0.021591	0.110114	0.09167	272.64	0	0	0	0	1	0	0	-43.9900	4.5300	44.3800	-12.8000	0.0000	0.0000	0.0000	0.0000;
	69779	69778	0.004262	0.140344	0	78.94	0	0	0.99375	0	1	0	0	-2.4100	0.4400	2.4100	-0.4300	0.0000	0.0000	0.0000	0.0000;
	69778	69780	0.000253	0.001049	0	0	0	0	0	0	1	0	0	12.7000	3.0900	-12.7000	-3.0900	0.0000	0.0000	0.0000	0.0000;
	69782	69779	0.023809	0.060426	0.0025	54.28	0	0	0	0	1	0	0	-2.4100	0.1600	2.4100	-0.4400	0.0000	0.0000	0.0000	0.0000;
	69782	69781	0.004467	0.154999	0	82.17	0	0	1	0	1	0	0	-4.4800	-3.8200	4.4800	3.8700	0.0000	0.0000	0.0000	0.0000;
	69781	69783	0.000241	0.001132	0	0	0	0	0	0	1	0	0	12.7000	4.7500	-12.7000	-4.7500	0.0000	0.0000	0.0000	0.0000;
	69784	69955	0.099203	0.200371	0.03391	76.69	0	0	0	0	1	0	0	-13.1700	4.1600	13.3600	-7.5600	0.0000	0.0000	0.0000	0.0000;
	69787	69785	0.03309	0.117543	0.0025	44.91	0	0	0	0	1	0	0	0.5900	8.7800	-0.5700	-8.9700	0.0000	0.0000	0.0000	0.0000;
	69790	69785	0.017622	0.048176	0.0068	48.68	0	0	0	0	1	0	0	0.4500	-4.6000	-0.4500	3.8800	0.0000	0.0000	0.0000	0.0000;
	69787	69786	0.004235	0.115459	0	96.47	0	0	1	0	1	0	0	-7.7900	-6.1300	7.8000	6.2400	0.0000	0.0000	0.0000	0.0000;
	69786	69788	0.000201	0.001004	0	0	0	0	0	0	1	0	0	-7.8000	-6.2400	7.8000	6.2400	0.0000	0.0000	0.0000	0.0000;
	69787	69835	0.128613	0.369407	0.01321	64.52	0	0	0	0	1	0	0	6.1900	-2.8400	-6.1400	1.5300	0.0000	0.0000	0.0000	0.0000;
	69819	69788	0.013045	0.082058	0.08171	225.44	0	0	0	0	1	0	0	1.3400	-16.9600	-1.3300	8.0300	0.0000	0.0000	0.0000	0.0000;
	69788	69833	0.030742	0.163945	0.21169	251.78	0	0	0	0	1	0	0	9.1500	0.6000	-9.0900	-23.4200	0.0000	0.0000	0.0000	0.0000;
	69789	69790	0.00029	0.001144	0	0	0	0	0	0	1	0	0	-1.0200	-8.7100	1.0200	8.7100	0.0000	0.0000	0.0000	0.0000;
	69864	69791	0.215114	0.514956	0.01389	60.93	0	0	0	0	1	0	0	5.1200	-3.4700	-5.0500	2.1500	0.0000	0.0000	0.0000	0.0000;
	69872	69791	0.126856	0.3415	0.01527	59.7	0	0	0	0	1	0	0	-4.0800	2.2500	4.1100	-3.8100	0.0000	0.0000	0.0000	0.0000;
	69792	69793	0.000228	0.001033	0	0	0	0	0	0	1	0	0	0.8700	0.2700	-0.8700	-0.2700	0.0000	0.0000	0.0000	0.0000;
	69792	69804	0.065992	0.169767	0.0075	48.48	0	0	0	0	1	0	0	-0.6700	0.2300	0.6700	-1.0400	0.0000	0.0000	0.0000	0.0000;
	69792	69890	0.098496	0.238711	0.01245	42.78	0	0	0	0	1	0	0	-0.2000	-0.5000	0.2100	-0.8500	0.0000	0.0000	0.0000	0.0000;
	69794	69797	0.000166	0.004658	0	119.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69794	69798	0.000229	0.001075	0	0	0	0	0	0	1	0	0	-0.7100	-0.1200	0.7100	0.1200	0.0000	0.0000	0.0000	0.0000;
	69794	69799	0.000238	0.001164	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69795	69797	0.006514	0.18308	0	59.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69796	69797	0.006514	0.18308	0	59.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69800	69798	0.174607	0.483368	0.01218	50.46	0	0	0	0	1	0	0	-1.0300	-0.9100	1.0300	-0.4100	0.0000	0.0000	0.0000	0.0000;
	69798	69949	0.124311	0.326212	0.01023	52.4	0	0	0	0	1	0	0	-1.7300	0.2900	1.7400	-1.4000	0.0000	0.0000	0.0000	0.0000;
	69802	69800	0.04131	0.08882	0.00833	49.35	0	0	0	0	1	0	0	0.6100	-1.5400	-0.6100	0.6400	0.0000	0.0000	0.0000	0.0000;
	69802	69801	0.005451	0.163746	0	81.02	0	0	1	0	1	0	0	-2.7800	2.6800	2.7800	-2.6600	0.0000	0.0000	0.0000	0.0000;
	69801	69803	0.000273	0.001075	0	0	0	0	0	0	1	0	0	1.7500	0.2600	-1.7500	-0.2600	0.0000	0.0000	0.0000	0.0000;
	69891	69801	0.021886	0.137216	0.05169	233.07	0	0	0	0	1	0	0	4.5400	-2.5500	-4.5400	-2.9900	0.0000	0.0000	0.0000	0.0000;
	69802	69804	0.026481	0.068449	0.00515	54.39	0	0	0	0	1	0	0	2.1700	-1.1400	-2.1700	0.5900	0.0000	0.0000	0.0000	0.0000;
	69807	69805	0.016972	0.0565	0.00611	57.15	0	0	0	0	1	0	0	-2.2300	-2.3200	2.2300	1.6700	0.0000	0.0000	0.0000	0.0000;
	69841	69805	0.101553	0.231555	0.01478	60.58	0	0	0	0	1	0	0	4.0600	0.3600	-4.0400	-1.9400	0.0000	0.0000	0.0000	0.0000;
	69805	69842	0.192524	0.461593	0.00978	47.16	0	0	0	0	1	0	0	0.5500	0.0100	-0.5500	-1.0700	0.0000	0.0000	0.0000	0.0000;
	69807	69806	0.003304	0.116571	0	76.09	0	0	1	0	1	0	0	0.9700	1.9100	-0.9700	-1.9000	0.0000	0.0000	0.0000	0.0000;
	69806	69808	0.000206	0.001006	0	0	0	0	0	0	1	0	0	1.2600	0.2300	-1.2600	-0.2300	0.0000	0.0000	0.0000	0.0000;
	69806	69822	0.016798	0.115714	0.05471	177.08	0	0	0	0	1	0	0	-0.3000	1.6700	0.3000	-7.5100	0.0000	0.0000	0.0000	0.0000;
	69809	69810	0.000216	0.00113	0	0	0	0	0	0	1	0	0	-0.8900	-6.3700	0.8900	6.3700	0.0000	0.0000	0.0000	0.0000;
	69810	69812	0.028669	0.063075	0.02714	69.97	0	0	0	0	1	0	0	-10.8900	-0.4400	10.9200	-2.4100	0.0000	0.0000	0.0000	0.0000;
	69811	69812	0.00028	0.001199	0	0	0	0	0	0	1	0	0	-9.2500	-3.7200	9.2500	3.7200	0.0000	0.0000	0.0000	0.0000;
	69812	69818	0.034785	0.082191	0.00358	54.21	0	0	0	0	1	0	0	-2.1500	0.2100	2.1600	-0.5900	0.0000	0.0000	0.0000	0.0000;
	69812	69968	0.019274	0.046561	0.00186	81.63	0	0	0	0	1	0	0	-18.0200	-1.5200	18.0800	1.4600	0.0000	0.0000	0.0000	0.0000;
	69813	69816	0.0001	0.0001	0	119.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69813	69817	0.000288	0.001099	0	0	0	0	0	0	1	0	0	9.2500	3.2700	-9.2500	-3.2700	0.0000	0.0000	0.0000	0.0000;
	69813	69818	0.000292	0.001147	0	0	0	0	0	0	1	0	0	-9.2500	-3.2700	9.2500	3.2700	0.0000	0.0000	0.0000	0.0000;
	69814	69816	0.008298	0.204019	0	59.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69815	69816	0.008298	0.204019	0	59.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69968	69818	0.019453	0.058741	0.0022	72.71	0	0	0	0	1	0	0	11.4300	2.5200	-11.4100	-2.6800	0.0000	0.0000	0.0000	0.0000;
	69819	69969	0.001893	0.009524	0.00654	251.98	0	0	0	0	1	0	0	-10.5900	15.1700	10.6000	-15.8600	0.0000	0.0000	0.0000	0.0000;
	69820	69821	0.000218	0.001116	0	0	0	0	0	0	1	0	0	0.5000	0.2800	-0.5000	-0.2800	0.0000	0.0000	0.0000	0.0000;
	69882	69820	0.254122	0.511809	0.01535	56.77	0	0	0	0	1	0	0	-2.1200	-0.6700	2.1300	-0.9700	0.0000	0.0000	0.0000	0.0000;
	69820	69968	0.082747	0.206168	0.0162	58.15	0	0	0	0	1	0	0	-2.6300	0.6900	2.6300	-2.4400	0.0000	0.0000	0.0000	0.0000;
	69823	69822	0.005905	0.146471	0	74.26	0	0	1	0	1	0	0	0.6600	2.2900	-0.6600	-2.2800	0.0000	0.0000	0.0000	0.0000;
	69822	69824	0.000237	0.001097	0	0	0	0	0	0	1	0	0	1.1600	0.5200	-1.1600	-0.5200	0.0000	0.0000	0.0000	0.0000;
	69825	69822	0.013023	0.074697	0.05914	182.63	0	0	0	0	1	0	0	0.8100	-3.5200	-0.8100	-2.7900	0.0000	0.0000	0.0000	0.0000;
	69823	69842	0.134934	0.301322	0.00748	41.92	0	0	0	0	1	0	0	0.1400	-1.1600	-0.1400	0.3500	0.0000	0.0000	0.0000	0.0000;
	69882	69823	0.121082	0.248245	0.00766	51.77	0	0	0	0	1	0	0	0.8000	0.3200	-0.8000	-1.1400	0.0000	0.0000	0.0000	0.0000;
	69893	69825	0.011361	0.071726	0.04337	211.92	0	0	0	0	1	0	0	3.3300	2.6800	-3.3300	-7.3000	0.0000	0.0000	0.0000	0.0000;
	69826	69828	0.047296	0.128231	0.00485	60.91	0	0	0	0	1	0	0	5.2500	-4.3800	-5.2300	3.9100	0.0000	0.0000	0.0000	0.0000;
	69826	69830	0.072582	0.221052	0.00714	65.3	0	0	0	0	1	0	0	-8.0300	3.0700	8.0800	-3.6800	0.0000	0.0000	0.0000	0.0000;
	69828	69827	0.006556	0.19029	0	107.36	0	0	1.0125	0	1	0	0	15.2800	-4.9400	-15.2600	5.4000	0.0000	0.0000	0.0000	0.0000;
	69827	69829	0.000246	0.001098	0	0	0	0	0	0	1	0	0	5.7000	0.4900	-5.7000	-0.4900	0.0000	0.0000	0.0000	0.0000;
	69831	69834	0.106781	0.275703	0.0112	47.12	0	0	0	0	1	0	0	0.4600	0.8600	-0.4600	-2.0500	0.0000	0.0000	0.0000	0.0000;
	69852	69831	0.286777	0.664727	0.0154	50.56	0	0	0	0	1	0	0	0.9200	-0.7300	-0.9200	-0.9200	0.0000	0.0000	0.0000	0.0000;
	69832	69835	0.111574	0.25673	0.03543	44.7	0	0	0	0	1	0	0	-0.3200	-5.5300	0.3300	1.6900	0.0000	0.0000	0.0000	0.0000;
	69833	69935	0.015544	0.102673	0.14385	241.36	0	0	0	0	1	0	0	6.3700	-12.5500	-6.3600	-2.8600	0.0000	0.0000	0.0000	0.0000;
	69841	69835	0.104061	0.244006	0.0381	62.34	0	0	0	0	1	0	0	-5.2800	-0.7200	5.3000	-3.4100	0.0000	0.0000	0.0000	0.0000;
	69836	69839	-0.000631	-0.010222	0	119.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69836	69840	0.000292	0.001111	0	0	0	0	0	0	1	0	0	1.2200	0.3500	-1.2200	-0.3500	0.0000	0.0000	0.0000	0.0000;
	69836	69841	0.000223	0.001115	0	0	0	0	0	0	1	0	0	-1.2200	-0.3500	1.2200	0.3500	0.0000	0.0000	0.0000	0.0000;
	69837	69839	0.010929	0.177137	0	59.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69838	69839	0.010929	0.177137	0	59.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69844	69843	0.005017	0.159392	0	83.7	0	0	1.01875	0	1	0	0	-5.0600	-10.1100	5.0600	10.3000	0.0000	0.0000	0.0000	0.0000;
	69843	69845	0.000202	0.001021	0	0	0	0	0	0	1	0	0	-5.0600	8.3600	5.0600	-8.3600	0.0000	0.0000	0.0000	0.0000;
	69844	69846	0.04332	0.111716	0.00199	26.32	0	0	0	0	1	0	0	0.3100	3.1100	-0.3100	-3.3200	0.0000	0.0000	0.0000	0.0000;
	69844	69848	0.026184	0.078991	0.00438	51.08	0	0	0	0	1	0	0	-0.9300	4.7700	0.9400	-5.2200	0.0000	0.0000	0.0000	0.0000;
	69845	69849	0.003065	0.020536	0.01277	238.43	0	0	0	0	1	0	0	5.8500	3.1800	-5.8500	-4.5400	0.0000	0.0000	0.0000	0.0000;
	69887	69845	0.008285	0.051439	0.06652	249.06	0	0	0	0	1	0	0	10.9300	-12.2500	-10.9200	5.1800	0.0000	0.0000	0.0000	0.0000;
	69846	69848	0.007482	0.015059	0.00262	62.09	0	0	0	0	1	0	0	-5.3700	2.3700	5.3700	-2.6500	0.0000	0.0000	0.0000	0.0000;
	69848	69847	0.00195	0.077539	0	89.57	0	0	1	0	1	0	0	-5.8500	1.0500	5.8500	-1.0300	0.0000	0.0000	0.0000	0.0000;
	69847	69849	0.000211	0.001016	0	0	0	0	0	0	1	0	0	-5.8500	-4.5400	5.8500	4.5400	0.0000	0.0000	0.0000	0.0000;
	69848	69933	0.08709	0.214098	0.00952	63.25	0	0	0	0	1	0	0	-6.1400	5.7800	6.2000	-6.6500	0.0000	0.0000	0.0000	0.0000;
	69850	69851	0.00023	0.001017	0	0	0	0	0	0	1	0	0	0.3200	0.1000	-0.3200	-0.1000	0.0000	0.0000	0.0000	0.0000;
	69850	69858	0.182582	0.4838	0.01656	46.37	0	0	0	0	1	0	0	-0.5200	-2.0900	0.5200	0.3100	0.0000	0.0000	0.0000	0.0000;
	69859	69850	0.157188	0.457819	0.0091	39.02	0	0	0	0	1	0	0	-0.1900	0.8600	0.2000	-1.8400	0.0000	0.0000	0.0000	0.0000;
	69855	69852	0.079006	0.181761	0.00334	60.8	0	0	0	0	1	0	0	4.7500	-0.9400	-4.7300	0.6200	0.0000	0.0000	0.0000	0.0000;
	69852	69860	0.091715	0.254972	0.03199	45.69	0	0	0	0	1	0	0	0.4300	-0.8500	-0.4300	-2.5900	0.0000	0.0000	0.0000	0.0000;
	69853	69854	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-3.3800	-3.4600	3.3800	3.4600	0.0000	0.0000	0.0000	0.0000;
	69935	69854	0.031947	0.205642	0.06726	221.73	0	0	0	0	1	0	0	-4.1400	-1.9200	4.1500	-5.2800	0.0000	0.0000	0.0000	0.0000;
	69854	69941	0.021151	0.113187	0.13853	237.68	0	0	0	0	1	0	0	-7.5300	1.8300	7.5600	-16.4500	0.0000	0.0000	0.0000	0.0000;
	69855	69856	0.146548	0.410723	0.01465	57	0	0	0	0	1	0	0	-2.7300	0.0600	2.7400	-1.6200	0.0000	0.0000	0.0000	0.0000;
	69858	69855	0.146766	0.328047	0.02885	61.16	0	0	0	0	1	0	0	5.4500	-3.3500	-5.4000	0.3200	0.0000	0.0000	0.0000	0.0000;
	69856	69857	0.000227	0.001109	0	0	0	0	0	0	1	0	0	1.1600	0.5600	-1.1600	-0.5600	0.0000	0.0000	0.0000	0.0000;
	69856	69859	0.145317	0.301877	0.00927	51.06	0	0	0	0	1	0	0	-1.3200	-0.0400	1.3200	-0.9600	0.0000	0.0000	0.0000	0.0000;
	69856	69936	0.296107	0.684791	0.00887	57.38	0	0	0	0	1	0	0	-2.5800	1.0900	2.6000	-1.9900	0.0000	0.0000	0.0000	0.0000;
	69859	69858	0.077019	0.183615	0.00499	52.36	0	0	0	0	1	0	0	-1.7200	-0.0200	1.7200	-0.5100	0.0000	0.0000	0.0000	0.0000;
	69858	69942	0.075904	0.257966	0.01078	65.62	0	0	0	0	1	0	0	-8.2600	3.4700	8.3200	-4.4300	0.0000	0.0000	0.0000	0.0000;
	69862	69861	0.002807	0.102315	0	94.34	0	0	1.00625	0	1	0	0	-7.3800	-2.5800	7.3800	2.6400	0.0000	0.0000	0.0000	0.0000;
	69861	69863	0.000274	0.00108	0	0	0	0	0	0	1	0	0	2.5800	0.4500	-2.5800	-0.4500	0.0000	0.0000	0.0000	0.0000;
	69871	69861	0.012031	0.072354	0.09043	277.35	0	0	0	0	1	0	0	-61.6400	14.2700	62.1000	-21.1900	0.0000	0.0000	0.0000	0.0000;
	69861	69956	0.024125	0.149454	0.0967	285.2	0	0	0	0	1	0	0	-72.0600	-5.9400	73.2400	2.6400	0.0000	0.0000	0.0000	0.0000;
	69864	69862	0.039133	0.075203	0.00509	63.24	0	0	0	0	1	0	0	-6.0100	-3.7300	6.0200	3.2200	0.0000	0.0000	0.0000	0.0000;
	69862	69902	0.107742	0.286626	0.00772	51.62	0	0	0	0	1	0	0	1.3500	-0.6400	-1.3500	-0.1900	0.0000	0.0000	0.0000	0.0000;
	69902	69864	0.071608	0.164606	0.00928	46.21	0	0	0	0	1	0	0	0.4400	1.8400	-0.4400	-2.8200	0.0000	0.0000	0.0000	0.0000;
	69865	69868	-0.000792	-0.017614	0	119.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69865	69869	0.000283	0.001032	0	0	0	0	0	0	1	0	0	-0.3700	-5.0300	0.3700	5.0300	0.0000	0.0000	0.0000	0.0000;
	69865	69870	0.000257	0.001056	0	0	0	0	0	0	1	0	0	0.3700	0.1200	-0.3700	-0.1200	0.0000	0.0000	0.0000	0.0000;
	69866	69868	0.009297	0.206697	0	59.55	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69867	69868	0.009297	0.206697	0	59.55	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69869	69872	0.209752	0.399998	0.00658	75.41	0	0	0	0	1	0	0	-14.1300	4.4800	14.5700	-4.3400	0.0000	0.0000	0.0000	0.0000;
	69872	69871	0.004951	0.132308	0	99.45	0	0	1	0	1	0	0	-10.4900	2.0900	10.5000	-1.9500	0.0000	0.0000	0.0000	0.0000;
	69871	69873	0.000252	0.001114	0	0	0	0	0	0	1	0	0	3.8900	2.0000	-3.8900	-2.0000	0.0000	0.0000	0.0000	0.0000;
	69875	69874	0.040093	0.077693	0.00616	56.26	0	0	0	0	1	0	0	2.2300	-1.3700	-2.2300	0.7100	0.0000	0.0000	0.0000	0.0000;
	69874	69892	0.092399	0.189494	0.00826	50.21	0	0	0	0	1	0	0	0.5100	-1.1100	-0.5100	0.2200	0.0000	0.0000	0.0000	0.0000;
	69875	69876	0.000212	0.001111	0	0	0	0	0	0	1	0	0	0.8600	0.4700	-0.8600	-0.4700	0.0000	0.0000	0.0000	0.0000;
	69875	69878	0.086559	0.151946	0.00524	59.04	0	0	0	0	1	0	0	-3.0900	0.8900	3.1000	-1.4400	0.0000	0.0000	0.0000	0.0000;
	69877	69878	0.032178	0.088359	0.00355	52.3	0	0	0	0	1	0	0	1.3300	1.7100	-1.3300	-2.0900	0.0000	0.0000	0.0000	0.0000;
	69881	69877	0.117293	0.256946	0.00539	53.78	0	0	0	0	1	0	0	-1.8800	-2.6300	1.8900	2.0800	0.0000	0.0000	0.0000	0.0000;
	69960	69877	0.035455	0.096544	0.00745	61.16	0	0	0	0	1	0	0	5.3000	-2.0700	-5.2900	1.2900	0.0000	0.0000	0.0000	0.0000;
	69878	69960	0.098944	0.215647	0.00764	57.31	0	0	0	0	1	0	0	-2.8100	-0.2100	2.8100	-0.6000	0.0000	0.0000	0.0000	0.0000;
	69879	69881	0.035469	0.07704	0.00431	33.37	0	0	0	0	1	0	0	0.0000	10.5600	0.0400	-10.9400	0.0000	0.0000	0.0000	0.0000;
	69879	69899	0.090039	0.194219	0.0079	53.8	0	0	0	0	1	0	0	-1.8500	4.1700	1.8700	-4.9800	0.0000	0.0000	0.0000	0.0000;
	69964	69880	0.011672	0.059123	0.05309	270.31	0	0	0	0	1	0	0	37.8400	-5.3000	-37.6800	0.3800	0.0000	0.0000	0.0000	0.0000;
	69990	69880	0.0063	0.038771	0.03963	268.13	0	0	0	0	1	0	0	-35.7600	-2.0800	35.8400	-1.7000	0.0000	0.0000	0.0000	0.0000;
	69883	69886	0.004596	0.165788	0	137.77	0	0	1	0	1	0	0	3.7700	-2.5600	-3.7700	2.5900	0.0000	0.0000	0.0000	0.0000;
	69883	69887	0.000241	0.001192	0	0	0	0	0	0	1	0	0	-3.7700	-18.0100	3.7700	18.0200	0.0000	0.0000	0.0000	0.0000;
	69883	69888	0.000281	0.001074	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69884	69886	-0.000824	-0.029739	0	82.81	0	0	1	0	1	0	0	0.0500	3.1000	-0.0500	-3.1000	0.0000	0.0000	0.0000	0.0000;
	69890	69884	0.048405	0.125794	0.0054	39.98	0	0	0	0	1	0	0	0.0600	2.5200	-0.0500	-3.1000	0.0000	0.0000	0.0000	0.0000;
	69885	69886	0.019547	0.705173	0	54.96	0	0	1	0	1	0	0	-3.8200	-0.4100	3.8200	0.5000	0.0000	0.0000	0.0000	0.0000;
	69891	69887	0.006978	0.04185	0.01407	254.31	0	0	0	0	1	0	0	14.7200	4.3500	-14.7000	-5.7700	0.0000	0.0000	0.0000	0.0000;
	69890	69889	0.004938	0.1831	0	92.39	0	0	1.0125	0	1	0	0	-7.3900	-5.1200	7.4000	5.2600	0.0000	0.0000	0.0000	0.0000;
	69889	69891	0.000278	0.001121	0	0	0	0	0	0	1	0	0	-7.4000	-4.5300	7.4000	4.5300	0.0000	0.0000	0.0000	0.0000;
	69890	69892	0.086695	0.178183	0.00618	57.57	0	0	0	0	1	0	0	3.3100	0.5700	-3.3000	-1.2100	0.0000	0.0000	0.0000	0.0000;
	69891	69964	0.006108	0.041968	0.18463	262.9	0	0	0	0	1	0	0	-26.6500	-6.3400	26.6900	-13.2900	0.0000	0.0000	0.0000	0.0000;
	69896	69893	0.003767	0.025284	0.01598	230.61	0	0	0	0	1	0	0	-3.8500	15.0800	3.8600	-16.7400	0.0000	0.0000	0.0000	0.0000;
	69893	69990	0.002586	0.016022	0.02999	252.69	0	0	0	0	1	0	0	-15.5800	17.4500	15.6000	-20.5700	0.0000	0.0000	0.0000	0.0000;
	69895	69894	0.003526	0.110484	0	102.59	0	0	1.0125	0	1	0	0	-11.2100	-5.6900	11.2100	5.8600	0.0000	0.0000	0.0000	0.0000;
	69894	69896	0.000281	0.001082	0	0	0	0	0	0	1	0	0	-11.2100	29.0200	11.2100	-29.0100	0.0000	0.0000	0.0000	0.0000;
	69897	69895	0.04487	0.151416	0.00717	56.13	0	0	0	0	1	0	0	-3.0200	-5.6500	3.0400	4.9200	0.0000	0.0000	0.0000	0.0000;
	69896	69990	0.007408	0.046802	0.02278	239	0	0	0	0	1	0	0	-7.3700	13.9300	7.3800	-16.2600	0.0000	0.0000	0.0000	0.0000;
	69897	69898	0.00028	0.001009	0	0	0	0	0	0	1	0	0	8.2800	1.3500	-8.2800	-1.3400	0.0000	0.0000	0.0000	0.0000;
	69983	69897	0.030996	0.056482	0.00151	62.11	0	0	0	0	1	0	0	5.2700	-2.0500	-5.2600	1.9100	0.0000	0.0000	0.0000	0.0000;
	69899	69900	0.000283	0.001119	0	0	0	0	0	0	1	0	0	1.2500	0.2400	-1.2500	-0.2400	0.0000	0.0000	0.0000	0.0000;
	69899	69960	0.063972	0.184616	0.00548	57.91	0	0	0	0	1	0	0	-3.1100	-3.2400	3.1200	2.6900	0.0000	0.0000	0.0000	0.0000;
	69923	69901	0.103434	0.21614	0.00989	59.53	0	0	0	0	1	0	0	-3.7300	1.8600	3.7500	-2.8900	0.0000	0.0000	0.0000	0.0000;
	69960	69901	0.077232	0.185157	0.0064	62.07	0	0	0	0	1	0	0	5.3200	-1.9600	-5.2900	1.3200	0.0000	0.0000	0.0000	0.0000;
	69903	69906	0.0004	0.007959	0	119.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69903	69907	0.000299	0.001037	0	0	0	0	0	0	1	0	0	5.1100	2.1300	-5.1100	-2.1300	0.0000	0.0000	0.0000	0.0000;
	69903	69908	0.000284	0.001016	0	0	0	0	0	0	1	0	0	-5.1100	-2.1300	5.1100	2.1300	0.0000	0.0000	0.0000	0.0000;
	69904	69906	0.006542	0.130195	0	59.51	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69905	69906	0.006542	0.130195	0	59.51	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69909	69908	0.032962	0.097002	0.00364	55.52	0	0	0	0	1	0	0	-2.5300	0.4400	2.5300	-0.8300	0.0000	0.0000	0.0000	0.0000;
	69908	69922	0.112384	0.277786	0.0102	58.53	0	0	0	0	1	0	0	3.3200	-1.1900	-3.3100	0.0900	0.0000	0.0000	0.0000	0.0000;
	69955	69908	0.030558	0.091455	0.00143	60.12	0	0	0	0	1	0	0	4.7700	0.7900	-4.7700	-0.9300	0.0000	0.0000	0.0000	0.0000;
	69908	69994	0.03263	0.08386	0.00324	63.02	0	0	0	0	1	0	0	-6.1900	0.8300	6.2100	-1.1600	0.0000	0.0000	0.0000	0.0000;
	69909	69910	0.000212	0.001062	0	0	0	0	0	0	1	0	0	2.5500	0.3100	-2.5500	-0.3100	0.0000	0.0000	0.0000	0.0000;
	69918	69909	0.062174	0.17475	0.00415	59.22	0	0	0	0	1	0	0	-4.0700	1.2300	4.0800	-1.6600	0.0000	0.0000	0.0000	0.0000;
	69994	69909	0.083806	0.17585	0.00475	59.56	0	0	0	0	1	0	0	4.1100	-1.4100	-4.1000	0.9100	0.0000	0.0000	0.0000	0.0000;
	69911	69914	-0.000169	-0.003758	0	208.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69911	69915	0.000292	0.001103	0	0	0	0	0	0	1	0	0	3.3100	0.5700	-3.3100	-0.5700	0.0000	0.0000	0.0000	0.0000;
	69911	69916	0.000204	0.001083	0	0	0	0	0	0	1	0	0	-3.3100	-0.5700	3.3100	0.5700	0.0000	0.0000	0.0000	0.0000;
	69912	69914	0.005472	0.121524	0	104.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69913	69914	0.005472	0.121524	0	104.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69921	69916	0.009129	0.050165	0.01545	241.23	0	0	0	0	1	0	0	-8.2700	0.8300	8.2800	-2.5200	0.0000	0.0000	0.0000	0.0000;
	69956	69916	0.009418	0.055986	0.04344	249.94	0	0	0	0	1	0	0	11.6000	-6.7400	-11.5900	1.9500	0.0000	0.0000	0.0000	0.0000;
	69917	69920	0.005555	0.194017	0	198.77	0	0	1	0	1	0	0	-7.5700	4.9000	7.5800	-4.7600	0.0000	0.0000	0.0000	0.0000;
	69917	69921	0.000219	0.001182	0	0	0	0	0	0	1	0	0	7.5700	-4.9000	-7.5700	4.9000	0.0000	0.0000	0.0000	0.0000;
	69918	69920	-0.003043	-0.106272	0	94.51	0	0	1	0	1	0	0	10.8500	-4.1800	-10.8600	4.0500	0.0000	0.0000	0.0000	0.0000;
	69918	69922	0.058077	0.145742	0.00336	29.99	0	0	0	0	1	0	0	-0.0300	1.0000	0.0300	-1.3700	0.0000	0.0000	0.0000	0.0000;
	69918	69955	0.095801	0.187976	0.00412	65	0	0	0	0	1	0	0	-6.7600	1.9500	6.8000	-2.3300	0.0000	0.0000	0.0000	0.0000;
	69919	69920	0.013441	0.469496	0	104.26	0	0	1	0	1	0	0	-3.2800	-0.6700	3.2800	0.7100	0.0000	0.0000	0.0000	0.0000;
	69956	69921	0.005924	0.037499	0.0249	264.23	0	0	0	0	1	0	0	28.5800	-9.5600	-28.5300	7.0700	0.0000	0.0000	0.0000	0.0000;
	69926	69923	0.141314	0.282224	0.01191	57.61	0	0	0	0	1	0	0	-2.7800	-1.0500	2.7900	-0.2200	0.0000	0.0000	0.0000	0.0000;
	69924	69929	0.007792	0.053187	0.03417	255.44	0	0	0	0	1	0	0	17.3600	-12.6900	-17.3300	9.2200	0.0000	0.0000	0.0000	0.0000;
	69964	69924	0.012088	0.090669	0.03902	256.91	0	0	0	0	1	0	0	18.7800	-0.4400	-18.7400	-3.4600	0.0000	0.0000	0.0000	0.0000;
	69925	69928	0.012199	0.344331	0	156.96	0	0	1	0	1	0	0	11.8600	2.8900	-11.8400	-2.4200	0.0000	0.0000	0.0000	0.0000;
	69925	69929	0.00029	0.001124	0	0	0	0	0	0	1	0	0	-11.8600	-2.6600	11.8600	2.6600	0.0000	0.0000	0.0000	0.0000;
	69926	69928	-0.007384	-0.208413	0	106.96	0	0	1	0	1	0	0	-11.8500	-2.7100	11.8400	2.4200	0.0000	0.0000	0.0000	0.0000;
	69926	69930	0.017688	0.049838	0.00245	71.4	0	0	0	0	1	0	0	9.9300	2.0500	-9.9100	-2.2600	0.0000	0.0000	0.0000	0.0000;
	69927	69928	0.029734	0.839289	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69930	69931	0.1051	0.242757	0.01097	65.92	0	0	0	0	1	0	0	7.0700	-6.7400	-6.9900	5.7600	0.0000	0.0000	0.0000	0.0000;
	69932	69933	0.000221	0.001016	0	0	0	0	0	0	1	0	0	-1.2500	-6.2900	1.2500	6.2900	0.0000	0.0000	0.0000	0.0000;
	69933	69945	0.102451	0.270245	0.00344	66.05	0	0	0	0	1	0	0	-8.0700	0.1900	8.1300	-0.3900	0.0000	0.0000	0.0000	0.0000;
	69936	69934	0.025394	0.06629	0.00329	56.88	0	0	0	0	1	0	0	2.3700	1.6200	-2.3700	-1.9700	0.0000	0.0000	0.0000	0.0000;
	69940	69934	0.018736	0.045567	0.00832	55.38	0	0	0	0	1	0	0	2.6300	-0.0100	-2.6300	-0.8800	0.0000	0.0000	0.0000	0.0000;
	69935	69938	0.009566	0.308081	0	140.41	0	0	1	0	1	0	0	5.5100	0.6100	-5.5100	-0.5200	0.0000	0.0000	0.0000	0.0000;
	69935	69939	0.000292	0.001037	0	0	0	0	0	0	1	0	0	5.0000	0.4200	-5.0000	-0.4200	0.0000	0.0000	0.0000	0.0000;
	69936	69938	-0.006177	-0.198945	0	90.41	0	0	1	0	1	0	0	-5.5100	-0.5800	5.5100	0.5200	0.0000	0.0000	0.0000	0.0000;
	69940	69936	0.038046	0.079857	0.0033	50.57	0	0	0	0	1	0	0	-0.5300	-1.3000	0.5300	0.9500	0.0000	0.0000	0.0000	0.0000;
	69937	69938	0.022768	0.733276	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69947	69940	0.084933	0.193712	0.01501	60.49	0	0	0	0	1	0	0	5.2000	-2.1400	-5.1800	0.5700	0.0000	0.0000	0.0000	0.0000;
	69950	69940	0.121518	0.341975	0.00913	52.42	0	0	0	0	1	0	0	1.9200	-0.7000	-1.9100	-0.2700	0.0000	0.0000	0.0000	0.0000;
	69942	69941	0.003791	0.135771	0	102.37	0	0	1	0	1	0	0	-11.2000	8.1700	11.2000	-7.9300	0.0000	0.0000	0.0000	0.0000;
	69941	69943	0.000221	0.001165	0	0	0	0	0	0	1	0	0	0.9200	0.1800	-0.9200	-0.1800	0.0000	0.0000	0.0000	0.0000;
	69944	69941	0.013365	0.074872	0.12114	256.62	0	0	0	0	1	0	0	19.7300	-1.6700	-19.6800	-10.9300	0.0000	0.0000	0.0000	0.0000;
	69942	69949	0.136244	0.36899	0.02461	55.43	0	0	0	0	1	0	0	2.4200	-3.8200	-2.4000	1.1900	0.0000	0.0000	0.0000	0.0000;
	69945	69944	0.002769	0.10544	0	111.98	0	0	1	0	1	0	0	-17.0900	4.3900	17.1000	-4.0800	0.0000	0.0000	0.0000	0.0000;
	69944	69946	0.000204	0.001042	0	0	0	0	0	0	1	0	0	1.7000	0.5400	-1.7000	-0.5400	0.0000	0.0000	0.0000	0.0000;
	69944	69972	0.009995	0.064823	0.03843	268.37	0	0	0	0	1	0	0	-38.5300	5.2200	38.6800	-8.3900	0.0000	0.0000	0.0000	0.0000;
	69945	69947	0.036398	0.102324	0.00319	66.85	0	0	0	0	1	0	0	8.9600	-4.0000	-8.9300	3.7400	0.0000	0.0000	0.0000	0.0000;
	69947	69948	0.000278	0.001071	0	0	0	0	0	0	1	0	0	0.8500	0.1700	-0.8500	-0.1700	0.0000	0.0000	0.0000	0.0000;
	69947	69950	0.056281	0.132352	0.01298	56.33	0	0	0	0	1	0	0	2.8800	-1.7700	-2.8700	0.3800	0.0000	0.0000	0.0000	0.0000;
	69952	69951	0.005307	0.15217	0	133.39	0	0	1	0	1	0	0	-28.1600	6.6400	28.2000	-5.5000	0.0000	0.0000	0.0000	0.0000;
	69951	69953	0.000245	0.00111	0	0	0	0	0	0	1	0	0	3.4000	1.0100	-3.4000	-1.0100	0.0000	0.0000	0.0000	0.0000;
	69955	69954	0.004607	0.124914	0	84.22	0	0	0.99375	0	1	0	0	5.7900	4.5500	-5.7900	-4.4900	0.0000	0.0000	0.0000	0.0000;
	69954	69956	0.000281	0.00105	0	0	0	0	0	0	1	0	0	5.7900	4.4900	-5.7900	-4.4900	0.0000	0.0000	0.0000	0.0000;
	69954	69957	0.000269	0.001149	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69955	69994	0.044456	0.119993	0.00505	49.18	0	0	0	0	1	0	0	-0.7600	0.8800	0.7600	-1.4400	0.0000	0.0000	0.0000	0.0000;
	70000	69956	0.00336	0.020804	0.02324	295.57	0	0	0	0	1	0	0	107.9900	-18.5100	-107.6300	18.1500	0.0000	0.0000	0.0000	0.0000;
	69959	69958	0.000179	0.011552	0	841.62	0	0	1	0	1	0	0	-99.8900	20.6800	99.9100	-19.5600	0.0000	0.0000	0.0000	0.0000;
	69958	69963	0.000291	0.019995	0	623.81	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69980	69958	0.001662	0.023672	2.54861	2469.45	0	0	0	0	1	0	0	196.2500	-144.7000	-195.6500	-120.8000	0.0000	0.0000	0.0000	0.0000;
	69959	69962	0.003819	0.148914	0	264.52	0	0	1	0	1	0	0	16.5600	-1.7100	-16.5500	2.0900	0.0000	0.0000	0.0000	0.0000;
	69959	69964	0.000278	0.001036	0	0	0	0	0	0	1	0	0	83.3400	-18.9700	-83.3200	19.0400	0.0000	0.0000	0.0000	0.0000;
	69959	69965	0.000216	0.001173	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69960	69962	-0.001471	-0.057351	0	114.52	0	0	1	0	1	0	0	-16.5500	1.9400	16.5500	-2.0900	0.0000	0.0000	0.0000	0.0000;
	69961	69962	0.011641	0.453894	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69967	69966	0.000218	0.014599	0	646.9	0	0	1	0	1	0	0	29.1400	21.1000	-29.1400	-20.9300	0.0000	0.0000	0.0000	0.0000;
	69966	69970	0.000227	0.00116	0	0	0	0	0	0	1	0	0	29.1400	-341.1900	-28.8900	342.4400	0.0000	0.0000	0.0000	0.0000;
	69968	69967	0.004063	0.12993	0	149.65	0	0	1	0	1	0	0	-32.1400	-1.5400	32.1800	2.7800	0.0000	0.0000	0.0000	0.0000;
	69967	69969	0.000286	0.001044	0	0	0	0	0	0	1	0	0	45.5500	-30.6700	-45.5400	30.7000	0.0000	0.0000	0.0000	0.0000;
	69970	69999	0.00153	0.029707	3.45192	2697.25	0	0	0	0	1	0	0	-352.2100	-210.0500	353.9500	-140.1500	0.0000	0.0000	0.0000	0.0000;
	69971	69974	0.000141	0.010087	0	787.13	0	0	1	0	1	0	0	38.6800	-8.1900	-38.6800	8.3400	0.0000	0.0000	0.0000	0.0000;
	69971	69977	0.0001	0.001203	0	1464.67	0	0	1	0	1	0	0	-74.0200	-27.9300	74.0200	28.0000	0.0000	0.0000	0.0000	0.0000;
	69971	69978	0.00013	0.010441	0	575.81	0	0	0.9875	0	1	0	0	-37.0100	-14.0800	37.0200	14.2300	0.0000	0.0000	0.0000	0.0000;
	69971	69980	0.000293	0.001028	0	0	0	0	0	0	1	0	0	72.3500	-449.2900	-71.7800	451.2900	0.0000	0.0000	0.0000	0.0000;
	69971	69981	0.000202	0.001078	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69972	69974	4.9e-05	0.003518	0	687.13	0	0	1	0	1	0	0	-38.6800	8.3900	38.6800	-8.3400	0.0000	0.0000	0.0000	0.0000;
	69972	69979	0.002538	0.09348	0	112.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69973	69974	0.000817	0.058328	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69975	69977	0.000226	0.015666	0	732.33	0	0	1	0	1	0	0	37.0200	14.2300	-37.0100	-14.0000	0.0000	0.0000	0.0000	0.0000;
	69976	69977	0.000226	0.015666	0	732.33	0	0	1	0	1	0	0	37.0200	14.2300	-37.0100	-14.0000	0.0000	0.0000	0.0000	0.0000;
	69999	69980	0.001621	0.035627	3.35811	2524.23	0	0	0	0	1	0	0	162.9200	-116.9200	-162.4600	-243.1700	0.0000	0.0000	0.0000	0.0000;
	69982	69985	0.00473	0.156542	0	257.22	0	0	1	0	1	0	0	12.7800	-4.5600	-12.7700	4.8300	0.0000	0.0000	0.0000	0.0000;
	69982	69989	0.00524	0.120495	0	118.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69982	69990	0.000248	0.001192	0	0	0	0	0	0	1	0	0	-12.7800	-38.9000	12.7800	38.9200	0.0000	0.0000	0.0000	0.0000;
	69982	69991	0.000295	0.001005	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69983	69985	-0.001111	-0.036763	0	107.22	0	0	1	0	1	0	0	-12.7700	4.7600	12.7700	-4.8300	0.0000	0.0000	0.0000	0.0000;
	69983	69988	0.001026	0.020016	0	98.53	0	0	1	0	1	0	0	-3.9900	-1.0600	3.9900	1.0600	0.0000	0.0000	0.0000	0.0000;
	69984	69985	0.021956	0.726606	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69986	69988	0.012662	0.247132	0	49.26	0	0	1	0	1	0	0	2.0000	0.5400	-2.0000	-0.5300	0.0000	0.0000	0.0000	0.0000;
	69987	69988	0.012662	0.247132	0	49.26	0	0	1	0	1	0	0	2.0000	0.5400	-2.0000	-0.5300	0.0000	0.0000	0.0000	0.0000;
	69993	69992	0.00018	0.012428	0	856.94	0	0	0.99375	0	1	0	0	-119.1000	22.2300	119.1200	-20.6100	0.0000	0.0000	0.0000	0.0000;
	69992	69995	0.000165	0.01247	0	1047.24	0	0	1.0125	0	1	0	0	-165.9100	68.5900	165.9600	-64.9300	0.0000	0.0000	0.0000	0.0000;
	69992	69996	0.000141	0.00938	0	1046.72	0	0	1.0125	0	1	0	0	-163.9000	67.6100	163.9400	-64.9300	0.0000	0.0000	0.0000	0.0000;
	69992	69997	0.00014	0.009948	0	1046.1	0	0	1.0125	0	1	0	0	-139.6800	67.1000	139.7100	-64.9300	0.0000	0.0000	0.0000	0.0000;
	69992	69998	0.000284	0.020054	0	1045.18	0	0	1.00625	0	1	0	0	-167.3100	70.8800	167.4000	-64.9300	0.0000	0.0000	0.0000	0.0000;
	69992	69999	0.000275	0.001184	0	0	0	0	0	0	1	0	0	517.6800	-253.5700	-516.8700	257.0600	0.0000	0.0000	0.0000	0.0000;
	69994	69993	0.004458	0.141947	0	103.7	0	0	0.99375	0	1	0	0	-11.0800	4.0100	11.0900	-3.8300	0.0000	0.0000	0.0000	0.0000;
	69993	70000	0.000225	0.001137	0	0	0	0	0	0	1	0	0	108.0100	-18.3900	-107.9900	18.5100	0.0000	0.0000	0.0000	0.0000;
	2010002	2010001	0.057474	0.297874	0.04557	185.33	0	0	0	0	1	0	0	16.7100	-3.3200	-16.5500	-0.5600	0.0000	0.0000	0.0000	0.0000;
	2010011	2010001	0.027895	0.200986	0.06271	167.88	0	0	0	0	1	0	0	-6.9000	-4.3200	6.9200	-1.9700	0.0000	0.0000	0.0000	0.0000;
	2010014	2010002	0.028286	0.132954	0.07205	207.43	0	0	0	0	1	0	0	32.9800	-3.4200	-32.6900	-2.7200	0.0000	0.0000	0.0000	0.0000;
	2010004	2010003	0.012099	0.073288	0.01171	170.67	0	0	0	0	1	0	0	3.0200	0.3100	-3.0200	-1.5500	0.0000	0.0000	0.0000	0.0000;
	2010003	2010010	0.012423	0.079127	0.01766	201.54	0	0	0	0	1	0	0	20.0400	7.0600	-19.9900	-8.5800	0.0000	0.0000	0.0000	0.0000;
	2010937	2010003	0.009516	0.050189	0.02744	211.8	0	0	0	0	1	0	0	31.5000	4.1500	-31.4100	-6.6100	0.0000	0.0000	0.0000	0.0000;
	2010004	2010005	0.000201	0.001173	0	0	0	0	0	0	1	0	0	10.4500	2.7500	-10.4500	-2.7500	0.0000	0.0000	0.0000	0.0000;
	2010004	2010937	0.019482	0.100643	0.02121	195.1	0	0	0	0	1	0	0	-13.4700	-3.0500	13.5000	0.9600	0.0000	0.0000	0.0000	0.0000;
	2010006	2010007	0.000272	0.001137	0	0	0	0	0	0	1	0	0	-13.4400	-1.2800	13.4400	1.2800	0.0000	0.0000	0.0000	0.0000;
	2010008	2010007	0.00871	0.065557	0.0156	212.34	0	0	0	0	1	0	0	29.2000	-6.1300	-29.1300	5.0500	0.0000	0.0000	0.0000	0.0000;
	2010007	2013019	0.005848	0.038664	0.02062	218.55	0	0	0	0	1	0	0	-37.3100	11.2600	37.4000	-12.8500	0.0000	0.0000	0.0000	0.0000;
	2010007	2013028	0.018994	0.103855	0.1879	231.63	0	0	0	0	1	0	0	52.9900	-17.5800	-52.4700	0.7200	0.0000	0.0000	0.0000	0.0000;
	2010008	2010009	0.000236	0.001046	0	0	0	0	0	0	1	0	0	16.8200	2.6000	-16.8200	-2.5900	0.0000	0.0000	0.0000	0.0000;
	2010016	2010008	0.013033	0.083799	0.0301	229.92	0	0	0	0	1	0	0	53.3000	-5.4400	-52.9500	4.5600	0.0000	0.0000	0.0000	0.0000;
	2013019	2010008	0.01355	0.065214	0.032	184.78	0	0	0	0	1	0	0	-6.9200	-2.2900	6.9300	-1.0200	0.0000	0.0000	0.0000	0.0000;
	2010014	2010010	0.007781	0.030841	0.02241	197.37	0	0	0	0	1	0	0	13.5200	4.2800	-13.5000	-6.5700	0.0000	0.0000	0.0000	0.0000;
	2010011	2010020	0.022817	0.11103	0.02458	214.06	0	0	0	0	1	0	0	-25.1200	-3.8500	25.2600	2.0400	0.0000	0.0000	0.0000	0.0000;
	2010013	2010012	0.000261	0.019344	0	473.63	0	0	1	0	1	0	0	-198.6000	-32.6000	198.7000	40.0100	0.0000	0.0000	0.0000	0.0000;
	2010012	2010023	0.001396	0.016565	0.31452	1105.1	0	0	0	0	1	0	0	110.0700	-5.9600	-109.9100	-25.7700	0.0000	0.0000	0.0000	0.0000;
	2010012	2010987	0.000883	0.009393	0.17078	1237.08	0	0	0	0	1	0	0	-308.7700	-34.0500	309.5600	24.0600	0.0000	0.0000	0.0000	0.0000;
	2010014	2010013	0.002093	0.00845	0.00407	236.46	0	0	0	0	1	0	0	-71.5200	-12.6700	71.6200	12.6600	0.0000	0.0000	0.0000	0.0000;
	2010013	2010076	0.015367	0.101403	0.11511	239.71	0	0	0	0	1	0	0	69.1900	-10.1300	-68.4900	2.6200	0.0000	0.0000	0.0000	0.0000;
	2010014	2010015	0.00027	0.001089	0	0	0	0	0	0	1	0	0	25.0100	11.8100	-25.0100	-11.8000	0.0000	0.0000	0.0000	0.0000;
	2010016	2010017	0.00025	0.001152	0	0	0	0	0	0	1	0	0	25.9000	7.1700	-25.8900	-7.1600	0.0000	0.0000	0.0000	0.0000;
	2010016	2013463	0.008946	0.046857	0.19885	245.26	0	0	0	0	1	0	0	-79.2000	-1.7300	79.7300	-16.4500	0.0000	0.0000	0.0000	0.0000;
	2010018	2010032	0.002241	0.0146	0.03367	250.62	0	0	0	0	1	0	0	94.4500	-5.9500	-94.2600	3.6000	0.0000	0.0000	0.0000	0.0000;
	2010018	2010988	0.006284	0.038361	0.02021	263.59	0	0	0	0	1	0	0	-118.9200	-0.2400	119.7500	3.1700	0.0000	0.0000	0.0000	0.0000;
	2010020	2010019	0.000533	0.033552	0	445.05	0	0	0.975	0	1	0	0	-142.5200	17.1200	142.6200	-10.7500	0.0000	0.0000	0.0000	0.0000;
	2010730	2010019	0.002142	0.026863	0.58195	1150.4	0	0	0	0	1	0	0	143.0600	-67.5600	-142.6200	10.7500	0.0000	0.0000	0.0000	0.0000;
	2010020	2010029	0.005708	0.039706	0.02239	233.76	0	0	0	0	1	0	0	63.9100	9.3400	-63.6700	-10.0300	0.0000	0.0000	0.0000	0.0000;
	2010021	2013074	0.006464	0.035113	0.12496	251.36	0	0	0	0	1	0	0	90.6200	-7.5400	-90.1200	-2.8300	0.0000	0.0000	0.0000	0.0000;
	2010021	2013512	0.002495	0.018	0.01137	201.56	0	0	0	0	1	0	0	-16.9700	2.1500	16.9800	-3.2900	0.0000	0.0000	0.0000	0.0000;
	2013690	2010021	0.005193	0.037293	0.01323	247.31	0	0	0	0	1	0	0	82.9800	-2.2400	-82.6400	3.2600	0.0000	0.0000	0.0000	0.0000;
	2010022	2010024	0.001583	0.010843	0.00579	204.48	0	0	0	0	1	0	0	-18.1600	-30.5700	18.1800	30.0600	0.0000	0.0000	0.0000	0.0000;
	2010022	2010030	0.007083	0.036561	0.01221	210.69	0	0	0	0	1	0	0	-30.0300	14.6500	30.1100	-15.5800	0.0000	0.0000	0.0000	0.0000;
	2010024	2010023	0.000558	0.024885	0	465.77	0	0	1.03125	0	1	0	0	-176.1900	-74.2700	176.3900	83.1500	0.0000	0.0000	0.0000	0.0000;
	2010730	2010023	0.000587	0.00738	0.21892	1205.73	0	0	0	0	1	0	0	-304.9500	-0.1200	305.4600	-16.7200	0.0000	0.0000	0.0000	0.0000;
	2010987	2010023	0.001084	0.012681	0.23685	1271.34	0	0	0	0	1	0	0	373.3500	31.7800	-371.9400	-40.6700	0.0000	0.0000	0.0000	0.0000;
	2010024	2010039	0.003249	0.013727	0.00413	261.21	0	0	0	0	1	0	0	114.0600	35.2400	-113.6300	-33.8900	0.0000	0.0000	0.0000	0.0000;
	2010025	2010858	0.006298	0.039083	0.03135	188.02	0	0	0	0	1	0	0	9.3300	-7.4700	-9.3200	4.1700	0.0000	0.0000	0.0000	0.0000;
	2010025	2010929	0.012125	0.068124	0.01755	219.05	0	0	0	0	1	0	0	-40.2200	-5.2900	40.4000	4.4400	0.0000	0.0000	0.0000	0.0000;
	2010051	2010026	0.004528	0.02582	0.01123	220.77	0	0	0	0	1	0	0	18.6600	3.9100	-18.6500	-4.9700	0.0000	0.0000	0.0000	0.0000;
	2010027	2010028	0.000249	0.001026	0	0	0	0	0	0	1	0	0	32.2300	12.7300	-32.2300	-12.7200	0.0000	0.0000	0.0000	0.0000;
	2010027	2010029	0.006288	0.036606	0.01108	209.69	0	0	0	0	1	0	0	-31.3800	-8.9100	31.4500	8.1800	0.0000	0.0000	0.0000	0.0000;
	2010054	2010027	0.005908	0.03552	0.03718	199	0	0	0	0	1	0	0	0.8500	0.0700	-0.8500	-3.8200	0.0000	0.0000	0.0000	0.0000;
	2010030	2010031	0.000244	0.001051	0	0	0	0	0	0	1	0	0	39.8100	7.2000	-39.8000	-7.1800	0.0000	0.0000	0.0000	0.0000;
	2010030	2010988	0.011232	0.05541	0.03885	237.68	0	0	0	0	1	0	0	-69.9100	8.3800	70.4300	-10.0000	0.0000	0.0000	0.0000	0.0000;
	2010032	2010040	0.005932	0.033216	0.0405	226.1	0	0	0	0	1	0	0	52.7700	-9.2700	-52.6100	5.8600	0.0000	0.0000	0.0000	0.0000;
	2010036	2010033	0.001438	0.006275	0.00353	216.72	0	0	0	0	1	0	0	43.4700	-18.0700	-43.4400	17.8400	0.0000	0.0000	0.0000	0.0000;
	2010033	2010045	0.010951	0.047533	0.03427	216.4	0	0	0	0	1	0	0	-17.2300	-10.7900	17.2700	7.4100	0.0000	0.0000	0.0000	0.0000;
	2010033	2011071	0.001422	0.007398	0.00283	237.01	0	0	0	0	1	0	0	-72.2700	5.4600	72.3400	-5.3800	0.0000	0.0000	0.0000	0.0000;
	2010033	2013147	0.007909	0.052892	0.05837	246.79	0	0	0	0	1	0	0	73.9000	-19.4700	-73.4600	16.3600	0.0000	0.0000	0.0000	0.0000;
	2010034	2010035	0.000201	0.001022	0	0	0	0	0	0	1	0	0	59.0600	42.7000	-59.0500	-42.6500	0.0000	0.0000	0.0000	0.0000;
	2010034	2010036	0.000248	0.001185	0	0	0	0	0	0	1	0	0	-59.0600	-42.7000	59.0700	42.7600	0.0000	0.0000	0.0000	0.0000;
	2011071	2010036	0.0005	0.002496	0.00233	254.33	0	0	0	0	1	0	0	102.6000	24.7200	-102.5400	-24.6900	0.0000	0.0000	0.0000	0.0000;
	2010037	2010041	0.003468	0.018993	0.08954	230.13	0	0	0	0	1	0	0	-70.0600	17.0500	70.2300	-25.6400	0.0000	0.0000	0.0000	0.0000;
	2010037	2010053	0.006057	0.029228	0.21482	255.03	0	0	0	0	1	0	0	102.0900	-6.7100	-101.4900	-13.2200	0.0000	0.0000	0.0000	0.0000;
	2010929	2010037	0.004393	0.017586	0.00677	255.57	0	0	0	0	1	0	0	90.6700	22.3500	-90.3100	-21.6600	0.0000	0.0000	0.0000	0.0000;
	2010038	2010039	0.000276	0.001086	0	0	0	0	0	0	1	0	0	-36.5900	-13.1700	36.5900	13.1800	0.0000	0.0000	0.0000	0.0000;
	2010040	2010039	0.002872	0.01782	0.01246	243.11	0	0	0	0	1	0	0	-76.8700	-20.9700	77.0400	20.7000	0.0000	0.0000	0.0000	0.0000;
	2010040	2010061	0.004531	0.021432	0.02901	245.08	0	0	0	0	1	0	0	85.9100	1.4200	-85.5900	-2.9900	0.0000	0.0000	0.0000	0.0000;
	2010045	2010041	0.005713	0.03731	0.01199	236.56	0	0	0	0	1	0	0	-42.6200	-20.3200	42.7400	19.8400	0.0000	0.0000	0.0000	0.0000;
	2010041	2010757	0.003754	0.019648	0.08439	270.97	0	0	0	0	1	0	0	-133.0500	-4.1300	133.6800	-1.6400	0.0000	0.0000	0.0000	0.0000;
	2010112	2010042	0.006696	0.033297	0.02397	241.87	0	0	0	0	1	0	0	-71.2200	-2.9800	71.5400	2.0300	0.0000	0.0000	0.0000	0.0000;
	2010042	2010858	0.001268	0.003825	0.00121	265.85	0	0	0	0	1	0	0	-130.7900	-13.4000	130.9900	13.8900	0.0000	0.0000	0.0000	0.0000;
	2010043	2010044	0.000235	0.001166	0	0	0	0	0	0	1	0	0	37.5500	1.7600	-37.5400	-1.7400	0.0000	0.0000	0.0000	0.0000;
	2010065	2010043	0.004192	0.027014	0.0131	234.78	0	0	0	0	1	0	0	-59.9000	1.1100	60.0500	-1.5400	0.0000	0.0000	0.0000	0.0000;
	2010043	2010731	0.008235	0.049341	0.02223	254.45	0	0	0	0	1	0	0	-97.5900	-0.2100	98.3500	2.3800	0.0000	0.0000	0.0000	0.0000;
	2010046	2010047	0.000221	0.001009	0	0	0	0	0	0	1	0	0	45.7600	5.9600	-45.7600	-5.9400	0.0000	0.0000	0.0000	0.0000;
	2010049	2010046	0.001366	0.006447	0.0035	199.81	0	0	0	0	1	0	0	15.6800	5.7000	-15.6800	-6.0500	0.0000	0.0000	0.0000	0.0000;
	2010046	2010053	0.004165	0.027215	0.0075	230.09	0	0	0	0	1	0	0	-57.6800	-8.5600	57.8200	8.6600	0.0000	0.0000	0.0000	0.0000;
	2010046	2010060	0.003004	0.017196	0.00465	209.43	0	0	0	0	1	0	0	27.6000	8.6500	-27.5700	-9.0000	0.0000	0.0000	0.0000	0.0000;
	2010048	2010049	0.000233	0.001054	0	0	0	0	0	0	1	0	0	-45.7600	-10.2400	45.7600	10.2700	0.0000	0.0000	0.0000	0.0000;
	2010048	2010050	0.000219	0.001026	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010049	2010858	0.008744	0.048084	0.03521	236.41	0	0	0	0	1	0	0	-61.4500	-15.9700	61.7800	14.0700	0.0000	0.0000	0.0000	0.0000;
	2010051	2010052	0.000267	0.001152	0	0	0	0	0	0	1	0	0	17.5100	1.9400	-17.5100	-1.9400	0.0000	0.0000	0.0000	0.0000;
	2010051	2010106	0.011558	0.052554	0.06616	232.86	0	0	0	0	1	0	0	-36.1700	-5.8500	36.3200	-0.3100	0.0000	0.0000	0.0000	0.0000;
	2010054	2010087	0.009807	0.051866	0.06321	227.67	0	0	0	0	1	0	0	-44.1700	-16.2000	44.3800	10.8400	0.0000	0.0000	0.0000	0.0000;
	2010055	2010056	0.000299	0.001016	0	0	0	0	0	0	1	0	0	-17.5700	-5.1600	17.5700	5.1600	0.0000	0.0000	0.0000	0.0000;
	2010071	2010056	0.001756	0.013175	0.01312	213.54	0	0	0	0	1	0	0	-38.4200	-3.6500	38.4500	2.4500	0.0000	0.0000	0.0000	0.0000;
	2010056	2010111	0.005763	0.031111	0.07264	227.01	0	0	0	0	1	0	0	-56.0200	-7.6100	56.1900	0.8600	0.0000	0.0000	0.0000	0.0000;
	2010058	2010057	0.000543	0.025187	0	466.21	0	0	1	0	1	0	0	-173.6200	-29.4200	173.7800	36.9000	0.0000	0.0000	0.0000	0.0000;
	2010057	2010059	0.000237	0.001074	0	0	0	0	0	0	1	0	0	-173.7800	-36.9000	173.8500	37.2200	0.0000	0.0000	0.0000	0.0000;
	2010060	2010058	0.001632	0.010946	0.00846	201.84	0	0	0	0	1	0	0	-16.3600	-18.6200	16.3700	17.8000	0.0000	0.0000	0.0000	0.0000;
	2010058	2010072	0.001803	0.013354	0.00342	235.48	0	0	0	0	1	0	0	59.8900	9.8200	-59.8300	-9.7100	0.0000	0.0000	0.0000	0.0000;
	2010058	2010099	0.003268	0.021191	0.03671	230.02	0	0	0	0	1	0	0	53.4200	-6.3400	-53.3300	3.1000	0.0000	0.0000	0.0000	0.0000;
	2010059	2010462	0.001137	0.014419	0.70236	1228.28	0	0	0	0	1	0	0	254.3700	11.3400	-253.6600	-76.3600	0.0000	0.0000	0.0000	0.0000;
	2010857	2010059	0.000837	0.00946	0.19427	1358.91	0	0	0	0	1	0	0	429.6700	44.1500	-428.2200	-48.5600	0.0000	0.0000	0.0000	0.0000;
	2010061	2010133	0.002583	0.013741	0.01254	211.25	0	0	0	0	1	0	0	34.5200	7.4200	-34.4900	-8.5700	0.0000	0.0000	0.0000	0.0000;
	2010062	2010063	0.000252	0.001023	0	0	0	0	0	0	1	0	0	-36.2500	-9.3200	36.2500	9.3300	0.0000	0.0000	0.0000	0.0000;
	2010062	2010064	0.000263	0.001129	0	0	0	0	0	0	1	0	0	36.2500	9.3200	-36.2400	-9.3000	0.0000	0.0000	0.0000	0.0000;
	2010065	2010063	0.003065	0.018143	0.00658	196.02	0	0	0	0	1	0	0	13.6400	-7.9300	-13.6400	7.2900	0.0000	0.0000	0.0000	0.0000;
	2010063	2010149	0.003675	0.024161	0.01534	206.38	0	0	0	0	1	0	0	-22.6100	-16.6200	22.6400	15.1900	0.0000	0.0000	0.0000	0.0000;
	2010065	2010068	0.000841	0.025733	0	108.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010066	2010068	0.008435	0.258035	0	54.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010067	2010068	0.008435	0.258035	0	54.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010069	2010074	0.005928	0.033632	0.01174	203.82	0	0	0	0	1	0	0	17.4000	-7.9200	-17.3800	6.8300	0.0000	0.0000	0.0000	0.0000;
	2010781	2010069	0.002921	0.013747	0.0102	244.58	0	0	0	0	1	0	0	76.4300	6.3000	-76.2600	-6.5600	0.0000	0.0000	0.0000	0.0000;
	2010070	2010090	0.002734	0.018279	0.01645	221.92	0	0	0	0	1	0	0	42.4400	-4.6200	-42.3900	3.2100	0.0000	0.0000	0.0000	0.0000;
	2010095	2010070	0.003473	0.022438	0.00952	229.14	0	0	0	0	1	0	0	53.6100	-4.8400	-53.5100	4.4600	0.0000	0.0000	0.0000	0.0000;
	2010112	2010071	0.003379	0.016953	0.02423	236.16	0	0	0	0	1	0	0	60.0200	0.2700	-59.9000	-2.2500	0.0000	0.0000	0.0000	0.0000;
	2010071	2010153	0.002966	0.015795	0.10033	232.27	0	0	0	0	1	0	0	59.9600	-4.4500	-59.8500	-5.5400	0.0000	0.0000	0.0000	0.0000;
	2010072	2010073	0.000299	0.001136	0	0	0	0	0	0	1	0	0	38.3800	20.2000	-38.3700	-20.1800	0.0000	0.0000	0.0000	0.0000;
	2010072	2010155	0.005629	0.029688	0.00699	205.7	0	0	0	0	1	0	0	21.4600	-10.5000	-21.4300	9.9300	0.0000	0.0000	0.0000	0.0000;
	2010074	2010075	0.000228	0.001097	0	0	0	0	0	0	1	0	0	14.7200	4.6500	-14.7200	-4.6400	0.0000	0.0000	0.0000	0.0000;
	2013154	2010074	0.007954	0.050685	0.01611	181.22	0	0	0	0	1	0	0	-2.6500	9.8700	2.6600	-11.4800	0.0000	0.0000	0.0000	0.0000;
	2010076	2010133	0.001323	0.006403	0.02926	218.87	0	0	0	0	1	0	0	40.5200	-5.5900	-40.5000	2.6300	0.0000	0.0000	0.0000	0.0000;
	2010077	2010092	0.002248	0.011411	0.00481	205.12	0	0	0	0	1	0	0	18.8500	7.0200	-18.8400	-7.4800	0.0000	0.0000	0.0000	0.0000;
	2010077	2010097	0.007262	0.029947	0.08604	216.78	0	0	0	0	1	0	0	-36.8300	3.0600	36.9300	-11.6900	0.0000	0.0000	0.0000	0.0000;
	2010077	2010137	0.005965	0.022809	0.03097	236.35	0	0	0	0	1	0	0	-59.1800	15.7300	59.4000	-18.1500	0.0000	0.0000	0.0000	0.0000;
	2010077	2013292	0.002442	0.014841	0.00883	229.46	0	0	0	0	1	0	0	48.7000	-33.7300	-48.6200	33.3000	0.0000	0.0000	0.0000	0.0000;
	2010078	2010081	0.001569	0.086936	0	616.8	0	0	1	0	1	0	0	199.4600	32.6700	-198.8600	0.6500	0.0000	0.0000	0.0000	0.0000;
	2010078	2010838	0.000957	0.012068	0.68187	1170.64	0	0	0	0	1	0	0	-199.4600	-32.6700	199.8100	-35.6300	0.0000	0.0000	0.0000	0.0000;
	2010079	2010081	-0.000917	-0.05082	0	466.8	0	0	1	0	1	0	0	-199.2100	-18.8300	198.8600	-0.6500	0.0000	0.0000	0.0000	0.0000;
	2010079	2010124	0.003042	0.017445	0.006	219.64	0	0	0	0	1	0	0	62.3300	10.0100	-62.2100	-9.9700	0.0000	0.0000	0.0000	0.0000;
	2010140	2010079	0.003	0.01806	0.03375	246.83	0	0	0	0	1	0	0	-80.8300	1.3100	81.0200	-3.6900	0.0000	0.0000	0.0000	0.0000;
	2010080	2010081	0.004152	0.230086	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010082	2010083	0.00028	0.001062	0	0	0	0	0	0	1	0	0	22.3300	8.7700	-22.3200	-8.7700	0.0000	0.0000	0.0000	0.0000;
	2010113	2010082	0.002023	0.016404	0.00465	182.93	0	0	0	0	1	0	0	12.1900	33.6000	-12.1700	-33.8900	0.0000	0.0000	0.0000	0.0000;
	2010082	2010121	0.00212	0.010107	0.00756	198.55	0	0	0	0	1	0	0	-10.1600	25.1200	10.1700	-25.8300	0.0000	0.0000	0.0000	0.0000;
	2010084	2010085	0.000226	0.001179	0	0	0	0	0	0	1	0	0	40.8600	5.8900	-40.8600	-5.8700	0.0000	0.0000	0.0000	0.0000;
	2010084	2010086	0.000207	0.001005	0	0	0	0	0	0	1	0	0	-40.8600	-5.8900	40.8600	5.9100	0.0000	0.0000	0.0000	0.0000;
	2010086	2010136	0.002643	0.017986	0.0103	216.7	0	0	0	0	1	0	0	-24.7200	-5.1000	24.7400	4.1200	0.0000	0.0000	0.0000	0.0000;
	2010086	2010216	0.010323	0.054805	0.04341	176.23	0	0	0	0	1	0	0	-16.1400	-0.8100	16.1700	-3.6700	0.0000	0.0000	0.0000	0.0000;
	2010087	2010121	0.007479	0.034982	0.01936	206.89	0	0	0	0	1	0	0	-43.6900	3.3700	43.8300	-4.7200	0.0000	0.0000	0.0000	0.0000;
	2010203	2010087	0.004732	0.032055	0.02713	214.83	0	0	0	0	1	0	0	11.5800	20.1600	-11.5500	-22.7900	0.0000	0.0000	0.0000	0.0000;
	2010088	2010089	0.000254	0.001123	0	0	0	0	0	0	1	0	0	33.2300	4.2000	-33.2300	-4.1900	0.0000	0.0000	0.0000	0.0000;
	2010088	2010128	0.001619	0.009116	0.0026	258.98	0	0	0	0	1	0	0	-148.3300	-36.0300	148.6900	37.7600	0.0000	0.0000	0.0000	0.0000;
	2010088	2010149	0.002097	0.01208	0.00604	223.8	0	0	0	0	1	0	0	36.5000	27.7700	-36.4600	-28.1600	0.0000	0.0000	0.0000	0.0000;
	2010088	2010227	0.005323	0.028924	0.0371	212.33	0	0	0	0	1	0	0	78.5900	4.0600	-78.2800	-6.2700	0.0000	0.0000	0.0000	0.0000;
	2010090	2010138	0.00331	0.017372	0.00479	189.9	0	0	0	0	1	0	0	3.2400	-2.0600	-3.2400	1.5700	0.0000	0.0000	0.0000	0.0000;
	2010090	2010149	0.007326	0.033046	0.01205	172.91	0	0	0	0	1	0	0	5.9200	-7.8900	-5.9100	6.6600	0.0000	0.0000	0.0000	0.0000;
	2010137	2010091	0.001153	0.00794	0.00434	248.05	0	0	0	0	1	0	0	-79.4700	13.0100	79.5500	-12.9700	0.0000	0.0000	0.0000	0.0000;
	2010091	2010176	0.00345	0.019599	0.02875	214.01	0	0	0	0	1	0	0	-29.4900	9.6100	29.5300	-12.4400	0.0000	0.0000	0.0000	0.0000;
	2010091	2010954	0.003029	0.013701	0.0419	249.45	0	0	0	0	1	0	0	-87.7200	-1.3400	87.9400	-2.0600	0.0000	0.0000	0.0000	0.0000;
	2010092	2010148	0.002731	0.0163	0.00861	229.01	0	0	0	0	1	0	0	45.8400	-12.7200	-45.7800	12.1700	0.0000	0.0000	0.0000	0.0000;
	2010092	2010173	0.005409	0.027737	0.02911	235.88	0	0	0	0	1	0	0	-58.4600	18.5000	58.6600	-20.5300	0.0000	0.0000	0.0000	0.0000;
	2010093	2013144	0.009419	0.072795	0.02979	218.69	0	0	0	0	1	0	0	36.7600	11.3400	-36.6200	-13.3600	0.0000	0.0000	0.0000	0.0000;
	2010093	2013147	0.003349	0.016415	0.06083	258.14	0	0	0	0	1	0	0	-94.8200	34.0200	95.1500	-38.7300	0.0000	0.0000	0.0000	0.0000;
	2010093	2013182	0.004096	0.021643	0.00554	234.34	0	0	0	0	1	0	0	57.3000	-17.5900	-57.1600	17.7500	0.0000	0.0000	0.0000	0.0000;
	2010093	2013204	0.00351	0.017155	0.01854	217.58	0	0	0	0	1	0	0	36.6900	-5.4000	-36.6400	3.6800	0.0000	0.0000	0.0000	0.0000;
	2013292	2010093	0.002609	0.012396	0.00539	233.12	0	0	0	0	1	0	0	67.5300	33.6300	-67.3900	-33.5300	0.0000	0.0000	0.0000	0.0000;
	2010094	2010095	0.000229	0.001065	0	0	0	0	0	0	1	0	0	-18.0200	-4.4300	18.0200	4.4400	0.0000	0.0000	0.0000	0.0000;
	2010094	2010096	0.000203	0.00105	0	0	0	0	0	0	1	0	0	18.0200	4.4300	-18.0200	-4.4300	0.0000	0.0000	0.0000	0.0000;
	2010133	2010095	0.002794	0.018339	0.0116	168.25	0	0	0	0	1	0	0	3.9500	-2.3400	-3.9500	1.1300	0.0000	0.0000	0.0000	0.0000;
	2010095	2011010	0.009226	0.049923	0.08677	241.84	0	0	0	0	1	0	0	-67.6800	-0.7300	68.0900	-6.2200	0.0000	0.0000	0.0000	0.0000;
	2010097	2010954	0.005361	0.031109	0.01035	240.32	0	0	0	0	1	0	0	-67.9500	6.4200	68.1800	-6.1200	0.0000	0.0000	0.0000	0.0000;
	2010098	2010099	0.000291	0.001137	0	0	0	0	0	0	1	0	0	-19.8400	-5.6000	19.8400	5.6100	0.0000	0.0000	0.0000	0.0000;
	2010155	2010099	0.001709	0.009509	0.01513	214.82	0	0	0	0	1	0	0	-33.4600	7.2300	33.4800	-8.7000	0.0000	0.0000	0.0000	0.0000;
	2010100	2010101	0.000217	0.001047	0	0	0	0	0	0	1	0	0	-33.8800	-8.2900	33.8800	8.3000	0.0000	0.0000	0.0000	0.0000;
	2010100	2010102	0.000274	0.001162	0	0	0	0	0	0	1	0	0	33.8800	8.2900	-33.8800	-8.2700	0.0000	0.0000	0.0000	0.0000;
	2013260	2010101	0.001371	0.006628	0.0094	194.26	0	0	0	0	1	0	0	-19.7500	9.6300	19.7600	-10.6100	0.0000	0.0000	0.0000	0.0000;
	2013301	2010101	0.001586	0.00633	0.00271	212.88	0	0	0	0	1	0	0	33.1600	4.6400	-33.1400	-4.8600	0.0000	0.0000	0.0000	0.0000;
	2013314	2010101	0.000606	0.003748	0.00188	194.85	0	0	0	0	1	0	0	20.5000	-7.3500	-20.5000	7.1700	0.0000	0.0000	0.0000	0.0000;
	2010103	2010104	0.000294	0.00104	0	0	0	0	0	0	1	0	0	57.7500	17.1400	-57.7400	-17.1000	0.0000	0.0000	0.0000	0.0000;
	2010103	2010105	0.000252	0.00112	0	0	0	0	0	0	1	0	0	-57.7500	-17.1400	57.7600	17.1800	0.0000	0.0000	0.0000	0.0000;
	2010131	2010105	0.000329	0.00205	0.00161	209.77	0	0	0	0	1	0	0	27.7100	-3.4800	-27.7100	3.3300	0.0000	0.0000	0.0000	0.0000;
	2010148	2010105	0.001119	0.007126	0.00294	143.75	0	0	0	0	1	0	0	-6.4700	-36.8900	6.4800	36.6800	0.0000	0.0000	0.0000	0.0000;
	2013285	2010105	0.00187	0.009753	0.01147	211.98	0	0	0	0	1	0	0	36.6100	56.3900	-36.5300	-57.1800	0.0000	0.0000	0.0000	0.0000;
	2010106	2010215	0.006435	0.048933	0.01513	212.58	0	0	0	0	1	0	0	-87.6600	-13.3300	88.1500	15.4400	0.0000	0.0000	0.0000	0.0000;
	2010107	2010108	0.000211	0.001165	0	0	0	0	0	0	1	0	0	-26.9500	-1.8200	26.9500	1.8300	0.0000	0.0000	0.0000	0.0000;
	2010107	2010109	0.000292	0.001026	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010108	2010186	0.004715	0.024296	0.01313	249.27	0	0	0	0	1	0	0	-159.3400	12.0100	160.4800	-7.4800	0.0000	0.0000	0.0000	0.0000;
	2010203	2010108	0.004364	0.027955	0.02179	235.31	0	0	0	0	1	0	0	-131.6500	16.2600	132.3900	-13.8300	0.0000	0.0000	0.0000	0.0000;
	2010110	2010111	0.000221	0.001092	0	0	0	0	0	0	1	0	0	-12.4800	-4.3100	12.4800	4.3100	0.0000	0.0000	0.0000	0.0000;
	2010111	2010213	0.007996	0.059293	0.03775	236.86	0	0	0	0	1	0	0	-68.6700	-5.1800	69.0200	3.7700	0.0000	0.0000	0.0000	0.0000;
	2010113	2010114	0.000224	0.001119	0	0	0	0	0	0	1	0	0	31.0600	13.5400	-31.0600	-13.5300	0.0000	0.0000	0.0000	0.0000;
	2010113	2010128	0.003764	0.017243	0.0787	216.3	0	0	0	0	1	0	0	-43.2500	-47.1500	43.3800	39.4100	0.0000	0.0000	0.0000	0.0000;
	2010128	2010115	0.003638	0.016403	0.00482	234.53	0	0	0	0	1	0	0	43.4300	50.6800	-43.2800	-50.5000	0.0000	0.0000	0.0000	0.0000;
	2010140	2010115	0.001712	0.01123	0.00312	212.47	0	0	0	0	1	0	0	-12.2000	-38.9100	12.2300	38.7600	0.0000	0.0000	0.0000	0.0000;
	2010118	2010116	0.003108	0.019022	0.00851	188.83	0	0	0	0	1	0	0	-2.6500	-0.7100	2.6500	-0.2000	0.0000	0.0000	0.0000	0.0000;
	2010116	2010397	0.007777	0.036727	0.07404	221.58	0	0	0	0	1	0	0	45.2700	5.7900	-45.1200	-12.9600	0.0000	0.0000	0.0000	0.0000;
	2010116	2010795	0.009396	0.055383	0.02548	245.76	0	0	0	0	1	0	0	-95.8700	-10.9900	96.6800	13.0000	0.0000	0.0000	0.0000	0.0000;
	2010117	2010120	0.000915	0.037256	0	577.6	0	0	1	0	1	0	0	212.4300	5.1900	-212.0400	10.4500	0.0000	0.0000	0.0000	0.0000;
	2010275	2010117	0.001233	0.013303	0.39851	1345.52	0	0	0	0	1	0	0	-491.9600	-106.7100	494.9300	96.6500	0.0000	0.0000	0.0000	0.0000;
	2010799	2010117	0.000771	0.009847	0.22998	1180.81	0	0	0	0	1	0	0	253.9400	31.3300	-253.4700	-50.1900	0.0000	0.0000	0.0000	0.0000;
	2010893	2010117	0.000749	0.008125	0.20696	1332.36	0	0	0	0	1	0	0	455.3300	44.9200	-453.8800	-51.6500	0.0000	0.0000	0.0000	0.0000;
	2010118	2010120	-7.8e-05	-0.003161	0	452.6	0	0	1	0	1	0	0	-212.0700	9.1200	212.0400	-10.4500	0.0000	0.0000	0.0000	0.0000;
	2010118	2010186	0.003228	0.01551	0.00786	266.6	0	0	0	0	1	0	0	199.2700	4.6600	-198.0700	0.2500	0.0000	0.0000	0.0000	0.0000;
	2010118	2010244	0.003101	0.020077	0.05484	246.49	0	0	0	0	1	0	0	-96.7000	-57.1900	97.0500	53.5300	0.0000	0.0000	0.0000	0.0000;
	2010118	2010300	0.004389	0.02992	0.0165	238.95	0	0	0	0	1	0	0	66.7700	22.5000	-66.5600	-22.8500	0.0000	0.0000	0.0000	0.0000;
	2010119	2010120	0.00512	0.20846	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010121	2010122	0.000227	0.001132	0	0	0	0	0	0	1	0	0	35.4400	19.2000	-35.4300	-19.1800	0.0000	0.0000	0.0000	0.0000;
	2010121	2010124	0.002546	0.014044	0.00758	179.57	0	0	0	0	1	0	0	-26.7600	-3.5700	26.7700	2.8800	0.0000	0.0000	0.0000	0.0000;
	2010121	2010325	0.004612	0.028803	0.06098	208.42	0	0	0	0	1	0	0	-62.6900	14.9200	62.8800	-20.0300	0.0000	0.0000	0.0000	0.0000;
	2010123	2010124	0.000205	0.001152	0	0	0	0	0	0	1	0	0	-35.4400	-7.0700	35.4400	7.0900	0.0000	0.0000	0.0000	0.0000;
	2010123	2010125	0.000224	0.001139	0	0	0	0	0	0	1	0	0	35.4400	7.0700	-35.4300	-7.0600	0.0000	0.0000	0.0000	0.0000;
	2010123	2010126	0.000252	0.001083	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010128	2010127	0.000312	0.020028	0	562.17	0	0	1.05625	0	1	0	0	-342.2400	-179.0400	342.7300	210.2000	0.0000	0.0000	0.0000	0.0000;
	2010127	2010730	0.001135	0.014705	0.31386	1116.83	0	0	0	0	1	0	0	-48.8900	-94.6600	48.9900	62.8800	0.0000	0.0000	0.0000	0.0000;
	2010838	2010127	0.000935	0.011435	0.21946	1195.62	0	0	0	0	1	0	0	294.7100	103.1000	-293.8300	-115.5400	0.0000	0.0000	0.0000	0.0000;
	2010128	2010138	0.004035	0.026283	0.01205	239.6	0	0	0	0	1	0	0	61.8500	34.9200	-61.6600	-34.9400	0.0000	0.0000	0.0000	0.0000;
	2010129	2013285	0.00062	0.00434	0.00183	221.18	0	0	0	0	1	0	0	-39.8300	1.8300	39.8400	-1.9600	0.0000	0.0000	0.0000	0.0000;
	2010129	2013310	0.001977	0.012466	0.00452	239.02	0	0	0	0	1	0	0	-70.6900	-26.2100	70.8000	26.3900	0.0000	0.0000	0.0000	0.0000;
	2013314	2010129	0.00057	0.004133	0.00873	231.06	0	0	0	0	1	0	0	-60.4200	-10.4200	60.4400	9.6400	0.0000	0.0000	0.0000	0.0000;
	2010130	2010147	0.000599	0.003657	0.01431	223.05	0	0	0	0	1	0	0	-39.0900	37.5100	39.1100	-38.8900	0.0000	0.0000	0.0000	0.0000;
	2013312	2010130	0.001639	0.011365	0.0026	182.98	0	0	0	0	1	0	0	11.0400	51.9200	-11.0000	-51.8900	0.0000	0.0000	0.0000	0.0000;
	2010131	2010132	0.000247	0.001155	0	0	0	0	0	0	1	0	0	41.7300	12.4000	-41.7200	-12.3800	0.0000	0.0000	0.0000	0.0000;
	2010178	2010131	0.002141	0.01383	0.00585	203.57	0	0	0	0	1	0	0	16.0200	-43.1000	-15.9700	42.7600	0.0000	0.0000	0.0000	0.0000;
	2010131	2013300	0.000979	0.006112	0.00719	225.61	0	0	0	0	1	0	0	-53.4600	-51.6800	53.5100	51.2300	0.0000	0.0000	0.0000	0.0000;
	2010133	2010134	0.00028	0.00103	0	0	0	0	0	0	1	0	0	71.0400	8.2800	-71.0300	-8.2300	0.0000	0.0000	0.0000	0.0000;
	2010135	2010136	0.000249	0.001148	0	0	0	0	0	0	1	0	0	-61.0100	-13.9300	61.0200	13.9700	0.0000	0.0000	0.0000	0.0000;
	2010136	2010210	0.004395	0.022764	0.03393	202.01	0	0	0	0	1	0	0	23.5900	3.8900	-23.5700	-7.3700	0.0000	0.0000	0.0000	0.0000;
	2010136	2011028	0.003014	0.017477	0.01016	264.49	0	0	0	0	1	0	0	-109.3500	-21.9800	109.7000	22.9300	0.0000	0.0000	0.0000	0.0000;
	2010138	2010199	0.005131	0.026697	0.01759	220.87	0	0	0	0	1	0	0	26.8500	25.9400	-26.7800	-27.4000	0.0000	0.0000	0.0000	0.0000;
	2010139	2010154	0.00043	0.00294	0.00101	278.91	0	0	0	0	1	0	0	95.6500	9.2600	-95.6100	-9.1000	0.0000	0.0000	0.0000	0.0000;
	2010139	2010154	0.00043	0.00294	0.00101	278.91	0	0	0	0	1	0	0	95.6500	9.2600	-95.6100	-9.1000	0.0000	0.0000	0.0000	0.0000;
	2010197	2010139	0.001172	0.006691	0.00432	280.99	0	0	0	0	1	0	0	113.3000	14.0200	-113.1500	-13.6400	0.0000	0.0000	0.0000	0.0000;
	2010197	2010139	0.001172	0.006691	0.00432	280.99	0	0	0	0	1	0	0	113.3000	14.0200	-113.1500	-13.6400	0.0000	0.0000	0.0000	0.0000;
	2010140	2010141	0.000258	0.001145	0	0	0	0	0	0	1	0	0	41.1100	16.6900	-41.1100	-16.6600	0.0000	0.0000	0.0000	0.0000;
	2010140	2010143	0.002479	0.013455	0.00531	232.49	0	0	0	0	1	0	0	35.8400	15.1300	-35.8000	-15.4800	0.0000	0.0000	0.0000	0.0000;
	2010142	2010143	0.000256	0.001136	0	0	0	0	0	0	1	0	0	-41.1100	-1.3100	41.1100	1.3300	0.0000	0.0000	0.0000	0.0000;
	2010142	2010144	0.00026	0.001087	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010160	2010143	0.004505	0.023167	0.01358	198.54	0	0	0	0	1	0	0	5.3200	-15.5000	-5.3100	14.1600	0.0000	0.0000	0.0000	0.0000;
	2010145	2010190	0.000687	0.005321	0.00936	242.1	0	0	0	0	1	0	0	-70.0400	-6.5600	70.0800	5.8500	0.0000	0.0000	0.0000	0.0000;
	2010145	2010193	0.001727	0.009053	0.00257	214.7	0	0	0	0	1	0	0	32.0700	-2.6800	-32.0500	2.5000	0.0000	0.0000	0.0000	0.0000;
	2010146	2010147	0.00024	0.001138	0	0	0	0	0	0	1	0	0	-37.9700	-9.3000	37.9800	9.3200	0.0000	0.0000	0.0000	0.0000;
	2010193	2010147	0.001217	0.007082	0.00458	246.47	0	0	0	0	1	0	0	77.1600	-29.5800	-77.0800	29.5800	0.0000	0.0000	0.0000	0.0000;
	2010149	2010152	0.000504	0.013842	0	203.1	0	0	1	0	1	0	0	19.7300	6.3100	-19.7300	-6.2600	0.0000	0.0000	0.0000	0.0000;
	2010150	2010152	0.005691	0.156199	0	101.6	0	0	1	0	1	0	0	-7.9900	-4.6700	7.9900	4.8000	0.0000	0.0000	0.0000	0.0000;
	2010151	2010152	0.005691	0.156199	0	101.6	0	0	1	0	1	0	0	-11.7300	-1.2400	11.7400	1.4500	0.0000	0.0000	0.0000	0.0000;
	2010153	2010164	0.001133	0.007421	0.00528	204.81	0	0	0	0	1	0	0	24.5100	1.6400	-24.5000	-2.1500	0.0000	0.0000	0.0000	0.0000;
	2010154	2010184	0.003441	0.022662	0.00837	274.37	0	0	0	0	1	0	0	158.1700	5.1000	-157.3500	-0.5600	0.0000	0.0000	0.0000	0.0000;
	2010155	2010156	0.000264	0.00108	0	0	0	0	0	0	1	0	0	33.5200	4.0300	-33.5200	-4.0200	0.0000	0.0000	0.0000	0.0000;
	2010155	2010164	0.002267	0.00963	0.00454	205.94	0	0	0	0	1	0	0	21.3700	-21.2000	-21.3500	20.8000	0.0000	0.0000	0.0000	0.0000;
	2010157	2010158	0.000214	0.00117	0	0	0	0	0	0	1	0	0	-32.3300	72.7600	32.3500	-72.6900	0.0000	0.0000	0.0000	0.0000;
	2010158	2010159	0.00291	0.015591	0.0087	155.28	0	0	0	0	1	0	0	0.1700	14.0300	-0.1600	-14.9000	0.0000	0.0000	0.0000	0.0000;
	2010158	2010184	0.001409	0.006545	0.01143	249.59	0	0	0	0	1	0	0	-89.1500	26.1100	89.2700	-26.7500	0.0000	0.0000	0.0000	0.0000;
	2010220	2010158	0.001143	0.008345	0.00494	232.9	0	0	0	0	1	0	0	-56.5900	-32.7100	56.6400	32.5400	0.0000	0.0000	0.0000	0.0000;
	2010208	2010159	0.00044	0.003278	0.01862	198.66	0	0	0	0	1	0	0	15.0600	-12.0000	-15.0600	10.0900	0.0000	0.0000	0.0000	0.0000;
	2010160	2010272	0.004091	0.019171	0.00733	218.11	0	0	0	0	1	0	0	-60.5800	-5.2500	60.7300	5.1800	0.0000	0.0000	0.0000	0.0000;
	2010161	2010162	0.000297	0.001142	0	0	0	0	0	0	1	0	0	25.6000	5.5300	-25.6000	-5.5300	0.0000	0.0000	0.0000	0.0000;
	2010161	2010163	0.000269	0.00107	0	0	0	0	0	0	1	0	0	-25.6000	-5.5300	25.6000	5.5400	0.0000	0.0000	0.0000	0.0000;
	2010235	2010163	0.003809	0.018915	0.0052	209.35	0	0	0	0	1	0	0	25.6300	5.1200	-25.6000	-5.5400	0.0000	0.0000	0.0000	0.0000;
	2010164	2010169	0.001734	0.009014	0.02286	200.65	0	0	0	0	1	0	0	19.2100	-25.1900	-19.2000	22.8800	0.0000	0.0000	0.0000	0.0000;
	2010165	2010166	0.000262	0.001163	0	0	0	0	0	0	1	0	0	47.7300	5.4200	-47.7200	-5.4000	0.0000	0.0000	0.0000	0.0000;
	2010199	2010165	0.002041	0.013192	0.0112	198.41	0	0	0	0	1	0	0	1.2700	16.1300	-1.2700	-17.2500	0.0000	0.0000	0.0000	0.0000;
	2010165	2010250	0.005517	0.025982	0.0112	212.61	0	0	0	0	1	0	0	-46.4600	11.8200	46.5900	-12.3900	0.0000	0.0000	0.0000	0.0000;
	2010167	2011049	0.002993	0.014863	0.03428	192.01	0	0	0	0	1	0	0	-3.8700	-3.0800	3.8700	-0.5900	0.0000	0.0000	0.0000	0.0000;
	2010167	2013301	0.001863	0.010288	0.00697	233.51	0	0	0	0	1	0	0	60.7100	22.0200	-60.6300	-22.3600	0.0000	0.0000	0.0000	0.0000;
	2010167	2013303	0.00158	0.007495	0.00243	317.46	0	0	0	0	1	0	0	-126.5600	-37.3500	126.8100	38.3000	0.0000	0.0000	0.0000	0.0000;
	2010167	2013304	0.001924	0.01111	0.02006	328.09	0	0	0	0	1	0	0	37.3500	7.6500	-37.3300	-9.6500	0.0000	0.0000	0.0000	0.0000;
	2010168	2010761	0.002779	0.015298	0.02764	216	0	0	0	0	1	0	0	-35.9600	25.7300	36.0100	-28.3600	0.0000	0.0000	0.0000	0.0000;
	2010168	2013337	0.000377	0.002213	0.00284	183.11	0	0	0	0	1	0	0	-7.2900	-33.8700	7.3000	33.5900	0.0000	0.0000	0.0000	0.0000;
	2010168	2013347	0.002193	0.012485	0.0082	190.92	0	0	0	0	1	0	0	10.8900	-2.4900	-10.8900	1.6400	0.0000	0.0000	0.0000	0.0000;
	2010169	2010170	0.000264	0.001041	0	0	0	0	0	0	1	0	0	14.5100	0.9300	-14.5100	-0.9200	0.0000	0.0000	0.0000	0.0000;
	2010169	2010837	0.003488	0.027737	0.01137	175.4	0	0	0	0	1	0	0	4.6900	-23.8000	-4.6700	22.7500	0.0000	0.0000	0.0000	0.0000;
	2010250	2010171	0.001125	0.007793	0.00196	250.33	0	0	0	0	1	0	0	-103.6000	-0.4500	103.7200	1.0700	0.0000	0.0000	0.0000	0.0000;
	2010258	2010171	0.001766	0.012529	0.00371	196.79	0	0	0	0	1	0	0	-12.4800	-5.3900	12.4800	5.0400	0.0000	0.0000	0.0000	0.0000;
	2010171	2010298	0.002505	0.016053	0.01321	208.89	0	0	0	0	1	0	0	-31.1700	16.1800	31.2000	-17.3300	0.0000	0.0000	0.0000	0.0000;
	2010171	2010839	0.000854	0.006025	0.00242	267.61	0	0	0	0	1	0	0	-136.8900	-30.5100	137.0500	31.4100	0.0000	0.0000	0.0000	0.0000;
	2010172	2010173	0.000243	0.001115	0	0	0	0	0	0	1	0	0	-41.0800	-5.5700	41.0900	5.5900	0.0000	0.0000	0.0000	0.0000;
	2010172	2010174	0.000254	0.001193	0	0	0	0	0	0	1	0	0	41.0800	5.5700	-41.0800	-5.5500	0.0000	0.0000	0.0000	0.0000;
	2010190	2010173	0.002664	0.016864	0.00839	217.23	0	0	0	0	1	0	0	-32.8500	-13.7300	32.8800	13.0600	0.0000	0.0000	0.0000	0.0000;
	2010173	2010935	0.00509	0.031168	0.0903	271.37	0	0	0	0	1	0	0	-132.6200	1.8900	133.4800	-6.0800	0.0000	0.0000	0.0000	0.0000;
	2010175	2010176	0.000266	0.001178	0	0	0	0	0	0	1	0	0	-41.0800	-12.7100	41.0800	12.7300	0.0000	0.0000	0.0000	0.0000;
	2010176	2010741	0.007971	0.054666	0.04874	243.05	0	0	0	0	1	0	0	-70.6100	-0.2900	70.9900	-2.2300	0.0000	0.0000	0.0000	0.0000;
	2010177	2013289	0.000349	0.002227	0.00095	214.87	0	0	0	0	1	0	0	-35.8500	-13.1300	35.8500	13.0600	0.0000	0.0000	0.0000	0.0000;
	2010177	2013300	0.001862	0.008332	0.01421	246.31	0	0	0	0	1	0	0	88.7800	59.3200	-88.5800	-59.9400	0.0000	0.0000	0.0000	0.0000;
	2013303	2010177	0.000962	0.005702	0.00129	272.58	0	0	0	0	1	0	0	90.0300	58.9400	-89.9300	-58.4700	0.0000	0.0000	0.0000	0.0000;
	2010193	2010178	0.002649	0.015833	0.00536	233.36	0	0	0	0	1	0	0	53.1200	-36.6900	-53.0200	36.7600	0.0000	0.0000	0.0000	0.0000;
	2010210	2010179	0.002952	0.01773	0.00841	189.73	0	0	0	0	1	0	0	-11.0000	-8.5100	11.0100	7.6500	0.0000	0.0000	0.0000	0.0000;
	2010923	2010179	0.006201	0.035107	0.01011	237.41	0	0	0	0	1	0	0	66.6800	12.6500	-66.4100	-12.2400	0.0000	0.0000	0.0000	0.0000;
	2010180	2010181	0.000217	0.001013	0	0	0	0	0	0	1	0	0	-56.8700	-5.3900	56.8800	5.4200	0.0000	0.0000	0.0000	0.0000;
	2010180	2010182	0.000205	0.001125	0	0	0	0	0	0	1	0	0	55.4100	4.8300	-55.4100	-4.8000	0.0000	0.0000	0.0000	0.0000;
	2010181	2010785	0.005573	0.030927	0.01195	204.3	0	0	0	0	1	0	0	-19.2400	3.8200	19.2600	-4.9800	0.0000	0.0000	0.0000	0.0000;
	2011028	2010181	0.008697	0.049171	0.01517	215.84	0	0	0	0	1	0	0	37.7600	8.3100	-37.6400	-9.2400	0.0000	0.0000	0.0000	0.0000;
	2010251	2010183	0.002001	0.00868	0.00304	192.21	0	0	0	0	1	0	0	-9.9700	-2.4600	9.9700	2.1500	0.0000	0.0000	0.0000	0.0000;
	2010183	2010839	0.001831	0.011766	0.0033	235.12	0	0	0	0	1	0	0	-58.5600	-7.4000	58.6300	7.4600	0.0000	0.0000	0.0000	0.0000;
	2010184	2010185	0.000292	0.001142	0	0	0	0	0	0	1	0	0	68.0800	27.3100	-68.0600	-27.2500	0.0000	0.0000	0.0000	0.0000;
	2010186	2010187	0.000283	0.001074	0	0	0	0	0	0	1	0	0	37.5900	7.2300	-37.5900	-7.2200	0.0000	0.0000	0.0000	0.0000;
	2010188	2010189	0.00026	0.001176	0	0	0	0	0	0	1	0	0	-51.7400	-17.5500	51.7400	17.5800	0.0000	0.0000	0.0000	0.0000;
	2010189	2010213	0.017595	0.048944	0.08708	226.53	0	0	0	0	1	0	0	-55.6800	-1.9800	56.1900	-5.9000	0.0000	0.0000	0.0000	0.0000;
	2010189	2010843	0.003381	0.024568	0.01481	174.23	0	0	0	0	1	0	0	3.9300	-15.6000	-3.9200	14.0800	0.0000	0.0000	0.0000	0.0000;
	2010190	2010191	0.000296	0.001118	0	0	0	0	0	0	1	0	0	63.4800	6.0900	-63.4700	-6.0500	0.0000	0.0000	0.0000	0.0000;
	2010190	2010476	0.004142	0.029465	0.11664	256.51	0	0	0	0	1	0	0	-100.7100	1.7900	101.1200	-11.0000	0.0000	0.0000	0.0000	0.0000;
	2010192	2010195	0.000631	0.029418	0	556.6	0	0	1	0	1	0	0	161.8700	-30.2800	-161.7000	38.1300	0.0000	0.0000	0.0000	0.0000;
	2010192	2010813	0.000777	0.010797	0.23745	1215.9	0	0	0	0	1	0	0	-214.6000	-107.1900	215.0200	88.6200	0.0000	0.0000	0.0000	0.0000;
	2010192	2011001	0.002347	0.029145	1.41418	1396.92	0	0	0	0	1	0	0	-544.0800	-87.5600	550.9200	24.6200	0.0000	0.0000	0.0000	0.0000;
	2010192	2013180	0.000613	0.007345	0.18007	1182.41	0	0	0	0	1	0	0	191.1900	46.4300	-190.9500	-61.7700	0.0000	0.0000	0.0000	0.0000;
	2013302	2010192	0.000462	0.005278	0.18198	1341.36	0	0	0	0	1	0	0	-404.7100	-186.5000	405.6100	178.6000	0.0000	0.0000	0.0000	0.0000;
	2010193	2010195	0	1e-05	0	456.6	0	0	1	0	1	0	0	-161.7000	38.1300	161.7000	-38.1300	0.0000	0.0000	0.0000	0.0000;
	2010194	2010195	0.004034	0.188062	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010197	2010196	0.000476	0.029957	0	499.64	0	0	1	0	1	0	0	-226.5900	-28.0300	226.8300	42.8400	0.0000	0.0000	0.0000	0.0000;
	2010196	2010198	0.000278	0.001057	0	0	0	0	0	0	1	0	0	55.1800	29.1300	-55.1700	-29.0900	0.0000	0.0000	0.0000	0.0000;
	2010196	2010735	0.000402	0.005207	0.14362	1224.4	0	0	0	0	1	0	0	-281.4100	-113.7500	281.7500	102.5400	0.0000	0.0000	0.0000	0.0000;
	2010838	2010196	0.000493	0.006123	0.13508	1215.99	0	0	0	0	1	0	0	-264.9400	-52.1300	265.2700	41.7600	0.0000	0.0000	0.0000	0.0000;
	2010196	2010857	0.001289	0.014839	0.36138	1224.13	0	0	0	0	1	0	0	-265.8700	0.0100	266.7200	-29.2300	0.0000	0.0000	0.0000	0.0000;
	2010200	2010207	0.001122	0.007379	0.00552	207.09	0	0	0	0	1	0	0	22.6800	-15.3300	-22.6700	14.8200	0.0000	0.0000	0.0000	0.0000;
	2010200	2010251	0.001448	0.005571	0.00164	243.71	0	0	0	0	1	0	0	-80.6600	-4.2300	80.7500	4.4200	0.0000	0.0000	0.0000	0.0000;
	2010280	2010201	0.006314	0.035258	0.02068	194.09	0	0	0	0	1	0	0	14.9600	-9.7600	-14.9400	7.6700	0.0000	0.0000	0.0000	0.0000;
	2010888	2010201	0.006716	0.037916	0.01972	233.17	0	0	0	0	1	0	0	30.4700	13.8400	-30.4000	-15.5400	0.0000	0.0000	0.0000	0.0000;
	2010238	2010202	0.00153	0.006888	0.00547	221.12	0	0	0	0	1	0	0	-41.4500	-4.9600	41.4800	4.5000	0.0000	0.0000	0.0000	0.0000;
	2010202	2010761	0.002349	0.01484	0.02497	236.99	0	0	0	0	1	0	0	-63.1400	-7.8500	63.2300	5.7900	0.0000	0.0000	0.0000	0.0000;
	2010203	2010204	0.000246	0.001184	0	0	0	0	0	0	1	0	0	12.6700	2.5700	-12.6700	-2.5600	0.0000	0.0000	0.0000	0.0000;
	2010218	2010203	0.006251	0.040334	0.01163	225.99	0	0	0	0	1	0	0	-50.0200	25.6300	50.2100	-25.6400	0.0000	0.0000	0.0000	0.0000;
	2010248	2010203	0.006491	0.030404	0.02235	230.26	0	0	0	0	1	0	0	-56.9900	12.0000	57.2000	-13.3400	0.0000	0.0000	0.0000	0.0000;
	2010205	2010206	0.000241	0.001064	0	0	0	0	0	0	1	0	0	40.7500	8.4500	-40.7500	-8.4300	0.0000	0.0000	0.0000	0.0000;
	2010205	2010226	0.000582	0.003469	0.00439	203.06	0	0	0	0	1	0	0	18.1300	23.3500	-18.1300	-23.7700	0.0000	0.0000	0.0000	0.0000;
	2010205	2010365	0.00431	0.024771	0.01415	235.4	0	0	0	0	1	0	0	-58.8800	-31.8000	59.0700	31.3700	0.0000	0.0000	0.0000	0.0000;
	2010207	2010220	0.001493	0.008324	0.00262	201.79	0	0	0	0	1	0	0	-18.0700	-21.7400	18.0900	21.5300	0.0000	0.0000	0.0000	0.0000;
	2010208	2010839	0.002891	0.018516	0.01536	220.1	0	0	0	0	1	0	0	-39.2200	5.4000	39.2700	-6.7000	0.0000	0.0000	0.0000	0.0000;
	2010224	2010209	0.003674	0.023088	0.01365	236.08	0	0	0	0	1	0	0	61.0300	20.9000	-60.8900	-21.4000	0.0000	0.0000	0.0000	0.0000;
	2010209	2010290	0.00175	0.008738	0.00853	203.02	0	0	0	0	1	0	0	-20.5100	-28.1100	20.5300	27.3300	0.0000	0.0000	0.0000	0.0000;
	2010212	2010210	0.002836	0.01732	0.00789	203.4	0	0	0	0	1	0	0	14.9200	-6.3900	-14.9100	5.6000	0.0000	0.0000	0.0000	0.0000;
	2010211	2010212	0.000242	0.001181	0	0	0	0	0	0	1	0	0	-49.4800	-11.0800	49.4900	11.1000	0.0000	0.0000	0.0000	0.0000;
	2010785	2010212	0.002455	0.014491	0.00361	240.36	0	0	0	0	1	0	0	64.5000	4.9000	-64.4000	-4.7100	0.0000	0.0000	0.0000	0.0000;
	2010213	2010214	0.000255	0.001079	0	0	0	0	0	0	1	0	0	12.5200	3.3500	-12.5200	-3.3500	0.0000	0.0000	0.0000	0.0000;
	2010693	2010213	0.007363	0.049299	0.01762	223.19	0	0	0	0	1	0	0	45.0000	4.5700	-44.8600	-5.5500	0.0000	0.0000	0.0000	0.0000;
	2010213	2010863	0.004285	0.026363	0.00884	249.12	0	0	0	0	1	0	0	-92.8800	4.3200	93.2200	-3.1600	0.0000	0.0000	0.0000	0.0000;
	2010215	2010216	0.002404	0.015904	0.00726	254.06	0	0	0	0	1	0	0	17.9200	1.1400	-17.9100	-1.8600	0.0000	0.0000	0.0000	0.0000;
	2010894	2010215	0.010901	0.071606	0.13852	250.76	0	0	0	0	1	0	0	144.5500	18.5200	-142.4500	-19.9100	0.0000	0.0000	0.0000	0.0000;
	2010216	2010217	0.000234	0.001107	0	0	0	0	0	0	1	0	0	36.3900	3.1400	-36.3900	-3.1300	0.0000	0.0000	0.0000	0.0000;
	2010216	2010222	0.004233	0.03042	0.01366	214.35	0	0	0	0	1	0	0	-10.8800	-2.2000	10.8800	0.7800	0.0000	0.0000	0.0000	0.0000;
	2010785	2010216	0.001679	0.008888	0.01101	275.02	0	0	0	0	1	0	0	23.7700	-5.7100	-23.7600	4.5900	0.0000	0.0000	0.0000	0.0000;
	2010218	2010235	0.004549	0.021451	0.02972	211.45	0	0	0	0	1	0	0	32.3600	21.6700	-32.2900	-24.4800	0.0000	0.0000	0.0000	0.0000;
	2010248	2010218	0.002857	0.017775	0.00486	194.39	0	0	0	0	1	0	0	13.0600	-41.9200	-13.0100	41.7300	0.0000	0.0000	0.0000	0.0000;
	2010219	2010220	0.000222	0.001141	0	0	0	0	0	0	1	0	0	-38.5000	-11.1600	38.5100	11.1800	0.0000	0.0000	0.0000	0.0000;
	2010286	2010221	0.001234	0.006972	0.00118	224.79	0	0	0	0	1	0	0	46.4900	17.5700	-46.4600	-17.5300	0.0000	0.0000	0.0000	0.0000;
	2010221	2010295	0.002375	0.013094	0.03006	252.74	0	0	0	0	1	0	0	94.7500	36.1100	-94.5100	-37.9600	0.0000	0.0000	0.0000	0.0000;
	2010365	2010221	0.001678	0.009885	0.00517	298.73	0	0	0	0	1	0	0	86.9200	25.9600	-86.7900	-25.7400	0.0000	0.0000	0.0000	0.0000;
	2010222	2010223	0.000252	0.001015	0	0	0	0	0	0	1	0	0	9.4100	2.9400	-9.4100	-2.9400	0.0000	0.0000	0.0000	0.0000;
	2010222	2010888	0.018711	0.068728	0.06246	221.33	0	0	0	0	1	0	0	-20.2900	-3.7200	20.3600	-2.6900	0.0000	0.0000	0.0000	0.0000;
	2010224	2010225	0.000273	0.001099	0	0	0	0	0	0	1	0	0	35.6000	23.4900	-35.5900	-23.4700	0.0000	0.0000	0.0000	0.0000;
	2010224	2010837	0.002218	0.012897	0.0091	254.38	0	0	0	0	1	0	0	-96.6300	-44.3900	96.8700	44.8200	0.0000	0.0000	0.0000	0.0000;
	2010226	2010247	0.001465	0.010269	0.00279	197.96	0	0	0	0	1	0	0	-17.4700	4.6500	17.4700	-4.9100	0.0000	0.0000	0.0000	0.0000;
	2010235	2010227	0.005575	0.034615	0.01362	201.11	0	0	0	0	1	0	0	-30.9800	6.0600	31.0300	-7.1600	0.0000	0.0000	0.0000	0.0000;
	2010319	2010228	0.001219	0.007302	0.0043	222.9	0	0	0	0	1	0	0	-42.1500	-37.2900	42.1900	37.0500	0.0000	0.0000	0.0000	0.0000;
	2010228	2010383	0.00147	0.010532	0.00588	255.14	0	0	0	0	1	0	0	-95.5700	-57.0300	95.7400	57.6100	0.0000	0.0000	0.0000	0.0000;
	2010229	2010284	0.001346	0.008154	0.00417	234.23	0	0	0	0	1	0	0	-65.5400	-22.6200	65.6000	22.5400	0.0000	0.0000	0.0000	0.0000;
	2010229	2010374	0.002253	0.011956	0.00238	208.28	0	0	0	0	1	0	0	30.0900	71.1700	-29.9700	-70.7500	0.0000	0.0000	0.0000	0.0000;
	2010365	2010230	0.000728	0.004818	0.00802	178.77	0	0	0	0	1	0	0	-3.0700	-8.5300	3.0700	7.6800	0.0000	0.0000	0.0000	0.0000;
	2010230	2010736	0.002032	0.013105	0.00341	231.05	0	0	0	0	1	0	0	-54.8800	-18.4000	54.9400	18.4500	0.0000	0.0000	0.0000	0.0000;
	2010231	2010251	0.004429	0.023752	0.05605	269.59	0	0	0	0	1	0	0	140.5400	29.1100	-139.6600	-30.2700	0.0000	0.0000	0.0000	0.0000;
	2010231	2010736	0.002692	0.018651	0.01127	278.29	0	0	0	0	1	0	0	-96.1700	-22.4700	96.4200	23.0000	0.0000	0.0000	0.0000	0.0000;
	2010231	2010736	0.002692	0.018651	0.01127	278.29	0	0	0	0	1	0	0	-96.1700	-22.4700	96.4200	23.0000	0.0000	0.0000	0.0000	0.0000;
	2010298	2010232	0.001213	0.007133	0.00392	237.87	0	0	0	0	1	0	0	-72.7100	-11.3400	72.7800	11.3100	0.0000	0.0000	0.0000	0.0000;
	2010364	2010232	0.001166	0.008291	0.01139	264.24	0	0	0	0	1	0	0	121.3100	22.8000	-121.1400	-22.7400	0.0000	0.0000	0.0000	0.0000;
	2010233	2010234	0.000278	0.001135	0	0	0	0	0	0	1	0	0	37.6400	3.8500	-37.6400	-3.8300	0.0000	0.0000	0.0000	0.0000;
	2010233	2010242	0.001867	0.01245	0.0096	188.65	0	0	0	0	1	0	0	-8.9700	-36.6300	9.0000	35.7800	0.0000	0.0000	0.0000	0.0000;
	2010233	2010309	0.00144	0.006753	0.00127	226.47	0	0	0	0	1	0	0	-53.8100	-19.3500	53.8600	19.4300	0.0000	0.0000	0.0000	0.0000;
	2010315	2010233	0.000753	0.005339	0.00167	205.35	0	0	0	0	1	0	0	-25.1200	-52.1400	25.1400	52.1400	0.0000	0.0000	0.0000	0.0000;
	2010235	2010236	0.000207	0.001115	0	0	0	0	0	0	1	0	0	37.6400	13.3000	-37.6400	-13.2800	0.0000	0.0000	0.0000	0.0000;
	2010238	2010237	0.001997	0.01234	0.00387	187.93	0	0	0	0	1	0	0	7.9700	-3.4000	-7.9700	3.0100	0.0000	0.0000	0.0000	0.0000;
	2010237	2013350	0.002474	0.014621	0.00957	209.4	0	0	0	0	1	0	0	-25.5100	-9.1900	25.5200	8.2900	0.0000	0.0000	0.0000	0.0000;
	2010239	2010240	0.000255	0.001082	0	0	0	0	0	0	1	0	0	-50.0100	-9.8400	50.0200	9.8700	0.0000	0.0000	0.0000	0.0000;
	2010284	2010240	0.000904	0.006701	0.00114	184.59	0	0	0	0	1	0	0	4.7800	1.4200	-4.7800	-1.5500	0.0000	0.0000	0.0000	0.0000;
	2010240	2010306	0.002741	0.014709	0.00591	222.27	0	0	0	0	1	0	0	-45.2400	-8.3200	45.3000	7.9800	0.0000	0.0000	0.0000	0.0000;
	2010260	2010241	0.000554	0.003937	0.00243	190.4	0	0	0	0	1	0	0	13.8700	-43.0100	-13.8600	42.8300	0.0000	0.0000	0.0000	0.0000;
	2010241	2010322	0.001255	0.004389	0.00924	216.88	0	0	0	0	1	0	0	-36.8900	-52.9900	36.9400	52.1700	0.0000	0.0000	0.0000	0.0000;
	2010242	2010243	0.000216	0.001058	0	0	0	0	0	0	1	0	0	45.6800	5.6400	-45.6700	-5.6100	0.0000	0.0000	0.0000	0.0000;
	2010270	2010242	0.001988	0.009772	0.00398	229.88	0	0	0	0	1	0	0	54.7400	-22.5200	-54.6700	22.4200	0.0000	0.0000	0.0000	0.0000;
	2010244	2010246	0.000575	0.003168	0.00131	213.28	0	0	0	0	1	0	0	-37.4400	-27.7900	37.4500	27.7100	0.0000	0.0000	0.0000	0.0000;
	2010777	2010244	0.003414	0.014429	0.00996	246.44	0	0	0	0	1	0	0	94.3800	31.5700	-94.0700	-31.3900	0.0000	0.0000	0.0000	0.0000;
	2010245	2010246	0.0002	0.001196	0	0	0	0	0	0	1	0	0	-34.4600	-8.6800	34.4600	8.6900	0.0000	0.0000	0.0000	0.0000;
	2010246	2010894	0.003598	0.01966	0.01086	238.67	0	0	0	0	1	0	0	-71.9100	-36.4000	72.1200	36.3400	0.0000	0.0000	0.0000	0.0000;
	2010247	2010367	0.001692	0.009244	0.00275	247.88	0	0	0	0	1	0	0	91.0300	7.1400	-90.8900	-6.6800	0.0000	0.0000	0.0000	0.0000;
	2010247	2010843	0.008165	0.04604	0.08725	271.29	0	0	0	0	1	0	0	-149.6500	-6.1700	151.4200	6.9300	0.0000	0.0000	0.0000	0.0000;
	2010249	2010291	0.00068	0.004226	0.0019	192.75	0	0	0	0	1	0	0	-3.3600	54.0200	3.3800	-54.1000	0.0000	0.0000	0.0000	0.0000;
	2010315	2010249	0.000658	0.00401	0.00397	222.2	0	0	0	0	1	0	0	45.7100	31.7300	-45.6900	-32.0200	0.0000	0.0000	0.0000	0.0000;
	2010321	2010249	0.001938	0.00738	0.00587	175.98	0	0	0	0	1	0	0	1.4500	27.0200	-1.4400	-27.5900	0.0000	0.0000	0.0000	0.0000;
	2010251	2010258	0.003329	0.017747	0.01288	188.91	0	0	0	0	1	0	0	11.8700	5.9300	-11.8600	-7.2200	0.0000	0.0000	0.0000	0.0000;
	2010252	2010253	0.000223	0.001055	0	0	0	0	0	0	1	0	0	-31.1100	-9.4600	31.1100	9.4700	0.0000	0.0000	0.0000	0.0000;
	2010253	2010314	0.002686	0.014793	0.00403	213.67	0	0	0	0	1	0	0	33.0600	-58.0200	-32.9500	58.2400	0.0000	0.0000	0.0000	0.0000;
	2010253	2010415	0.001082	0.005732	0.02302	237	0	0	0	0	1	0	0	-64.1700	48.5500	64.2400	-50.5600	0.0000	0.0000	0.0000	0.0000;
	2010254	2010255	0.000202	0.001134	0	0	0	0	0	0	1	0	0	-31.1100	-19.5300	31.1100	19.5500	0.0000	0.0000	0.0000	0.0000;
	2010313	2010255	0.001492	0.010013	0.00369	197.88	0	0	0	0	1	0	0	9.1900	-27.3700	-9.1800	27.0700	0.0000	0.0000	0.0000	0.0000;
	2010255	2010374	0.00202	0.013155	0.00367	198.63	0	0	0	0	1	0	0	-21.9300	-46.6200	21.9800	46.5700	0.0000	0.0000	0.0000	0.0000;
	2010256	2010257	0.000242	0.001134	0	0	0	0	0	0	1	0	0	24.3400	12.6000	-24.3400	-12.5900	0.0000	0.0000	0.0000	0.0000;
	2010256	2010258	0.000286	0.001169	0	0	0	0	0	0	1	0	0	-24.3400	-12.6000	24.3400	12.6100	0.0000	0.0000	0.0000	0.0000;
	2010373	2010259	0.001711	0.00894	0.00681	205.47	0	0	0	0	1	0	0	27.4900	3.1200	-27.4800	-3.7500	0.0000	0.0000	0.0000	0.0000;
	2010259	2010839	0.006141	0.034326	0.01579	209.97	0	0	0	0	1	0	0	-21.2400	-4.2900	21.2700	2.8200	0.0000	0.0000	0.0000	0.0000;
	2010318	2010260	0.001107	0.007975	0.00163	221.51	0	0	0	0	1	0	0	44.2100	-30.6200	-44.1800	30.6700	0.0000	0.0000	0.0000	0.0000;
	2010261	2010262	0.000292	0.001161	0	0	0	0	0	0	1	0	0	54.9000	12.1100	-54.9000	-12.0700	0.0000	0.0000	0.0000	0.0000;
	2010261	2010270	0.003206	0.021712	0.01099	234.19	0	0	0	0	1	0	0	-69.6600	-42.6700	69.8600	42.9000	0.0000	0.0000	0.0000	0.0000;
	2010261	2010272	0.000756	0.00459	0.00138	179.66	0	0	0	0	1	0	0	14.7500	30.5600	-14.7500	-30.6500	0.0000	0.0000	0.0000	0.0000;
	2010777	2010263	0.000618	0.003662	0.00189	195.36	0	0	0	0	1	0	0	-32.8900	40.3800	32.9100	-40.5000	0.0000	0.0000	0.0000	0.0000;
	2010263	2010795	0.005975	0.028792	0.01129	225.99	0	0	0	0	1	0	0	-68.6000	30.9700	68.9000	-30.7500	0.0000	0.0000	0.0000	0.0000;
	2010264	2010265	0.000233	0.001109	0	0	0	0	0	0	1	0	0	-49.7200	-2.4200	49.7300	2.4400	0.0000	0.0000	0.0000	0.0000;
	2010264	2010266	0.000223	0.0011	0	0	0	0	0	0	1	0	0	49.7200	2.4200	-49.7200	-2.3900	0.0000	0.0000	0.0000	0.0000;
	2010319	2010265	0.001316	0.007006	0.00246	180.99	0	0	0	0	1	0	0	4.4100	28.1000	-4.3900	-28.3100	0.0000	0.0000	0.0000	0.0000;
	2010265	2010323	0.00075	0.003747	0.00218	223.06	0	0	0	0	1	0	0	-45.3300	25.8700	45.3500	-26.0000	0.0000	0.0000	0.0000	0.0000;
	2010378	2010267	0.004547	0.025796	0.03237	248.14	0	0	0	0	1	0	0	-79.4400	-3.1700	79.7200	1.5100	0.0000	0.0000	0.0000	0.0000;
	2010267	2010814	0.006959	0.030752	0.02785	258.79	0	0	0	0	1	0	0	-102.9900	-5.6200	103.7200	5.9800	0.0000	0.0000	0.0000	0.0000;
	2010268	2010269	0.000216	0.001133	0	0	0	0	0	0	1	0	0	53.4700	13.7500	-53.4700	-13.7200	0.0000	0.0000	0.0000	0.0000;
	2010326	2010268	0.000975	0.004065	0.0018	212.27	0	0	0	0	1	0	0	-25.2700	38.4700	25.2900	-38.5800	0.0000	0.0000	0.0000	0.0000;
	2010268	2010341	0.001818	0.00898	0.00419	219.74	0	0	0	0	1	0	0	-38.9600	7.7300	38.9900	-8.0200	0.0000	0.0000	0.0000	0.0000;
	2010268	2010368	0.002215	0.010662	0.00573	224.03	0	0	0	0	1	0	0	-44.0100	9.6000	44.0600	-9.9800	0.0000	0.0000	0.0000	0.0000;
	2010401	2010268	0.000833	0.005362	0.00261	165.81	0	0	0	0	1	0	0	-4.2100	-7.7700	4.2100	7.5000	0.0000	0.0000	0.0000	0.0000;
	2010270	2010271	0.000225	0.00105	0	0	0	0	0	0	1	0	0	53.4700	7.1900	-53.4700	-7.1600	0.0000	0.0000	0.0000	0.0000;
	2010270	2010409	0.003091	0.018784	0.01849	275.36	0	0	0	0	1	0	0	-89.0400	-13.7800	89.2700	13.2400	0.0000	0.0000	0.0000	0.0000;
	2010270	2010409	0.003091	0.018784	0.01849	275.36	0	0	0	0	1	0	0	-89.0400	-13.7800	89.2700	13.2400	0.0000	0.0000	0.0000	0.0000;
	2010272	2010334	0.002273	0.011255	0.03843	249.79	0	0	0	0	1	0	0	-101.0700	17.6800	101.3100	-20.5100	0.0000	0.0000	0.0000	0.0000;
	2010273	2010291	0.001051	0.005311	0.00366	235.4	0	0	0	0	1	0	0	53.2600	-51.0500	-53.2000	50.9500	0.0000	0.0000	0.0000	0.0000;
	2010334	2010273	0.000304	0.002269	0.00112	264.84	0	0	0	0	1	0	0	108.3900	-30.3500	-108.3500	30.5200	0.0000	0.0000	0.0000	0.0000;
	2010329	2010274	0.001749	0.009569	0.0022	231.76	0	0	0	0	1	0	0	-57.2500	-3.5700	57.3100	3.6400	0.0000	0.0000	0.0000	0.0000;
	2010274	2010408	0.002263	0.013012	0.00632	246	0	0	0	0	1	0	0	-81.8800	-9.5800	82.0200	9.7400	0.0000	0.0000	0.0000	0.0000;
	2010276	2010275	0.000351	0.019585	0	614.72	0	0	1	0	1	0	0	-244.4100	24.8600	244.6200	-13.5200	0.0000	0.0000	0.0000	0.0000;
	2010276	2010275	0.000351	0.019585	0	614.72	0	0	1	0	1	0	0	-244.4100	24.8600	244.6200	-13.5200	0.0000	0.0000	0.0000	0.0000;
	2010276	2010275	0.000351	0.019585	0	614.72	0	0	1	0	1	0	0	-244.4100	24.8600	244.6200	-13.5200	0.0000	0.0000	0.0000	0.0000;
	2010275	2010330	0.000699	0.008558	0.18453	1189.39	0	0	0	0	1	0	0	239.1100	102.7800	-238.6400	-115.9300	0.0000	0.0000	0.0000	0.0000;
	2010369	2010275	0.000511	0.0058	0.09927	1199.54	0	0	0	0	1	0	0	233.1300	41.3200	-232.8500	-48.5000	0.0000	0.0000	0.0000	0.0000;
	2010427	2010275	0.000276	0.003171	0.07881	1106.35	0	0	0	0	1	0	0	-110.7300	-135.9600	110.8100	128.7500	0.0000	0.0000	0.0000	0.0000;
	2010275	2010758	0.002116	0.027225	0.61943	1303.32	0	0	0	0	1	0	0	-358.9500	-35.7700	361.5800	4.6100	0.0000	0.0000	0.0000	0.0000;
	2010276	2010308	0.001329	0.007995	0.00409	250.53	0	0	0	0	1	0	0	87.3400	-23.4800	-87.2400	23.6800	0.0000	0.0000	0.0000	0.0000;
	2010357	2010276	0.000567	0.003855	0.00315	286.52	0	0	0	0	1	0	0	-87.0000	-2.2000	87.0400	2.1500	0.0000	0.0000	0.0000	0.0000;
	2010357	2010276	0.000567	0.003855	0.00315	286.52	0	0	0	0	1	0	0	-87.0000	-2.2000	87.0400	2.1500	0.0000	0.0000	0.0000	0.0000;
	2010357	2010276	0.000567	0.003855	0.00315	286.52	0	0	0	0	1	0	0	-87.0000	-2.2000	87.0400	2.1500	0.0000	0.0000	0.0000	0.0000;
	2010276	2010386	0.000669	0.003201	0.00127	258.9	0	0	0	0	1	0	0	136.1400	15.7200	-136.0200	-15.2800	0.0000	0.0000	0.0000	0.0000;
	2010403	2010276	0.000989	0.005715	0.00209	269.72	0	0	0	0	1	0	0	-132.6200	48.1000	132.8100	-47.2300	0.0000	0.0000	0.0000	0.0000;
	2010276	2010489	0.003431	0.019644	0.01807	242.43	0	0	0	0	1	0	0	72.7200	-37.4500	-72.5000	36.8100	0.0000	0.0000	0.0000	0.0000;
	2010325	2010277	0.002311	0.011739	0.00505	231.69	0	0	0	0	1	0	0	-95.1500	15.5900	95.3600	-15.0600	0.0000	0.0000	0.0000	0.0000;
	2010386	2010277	0.003124	0.017773	0.00522	239.04	0	0	0	0	1	0	0	94.7900	4.8600	-94.5200	-3.8600	0.0000	0.0000	0.0000	0.0000;
	2010388	2010277	0.002171	0.010365	0.00456	214.02	0	0	0	0	1	0	0	45.8000	1.2700	-45.7600	-1.5400	0.0000	0.0000	0.0000	0.0000;
	2010278	2010279	0.000265	0.001089	0	0	0	0	0	0	1	0	0	28.6400	8.0500	-28.6300	-8.0400	0.0000	0.0000	0.0000	0.0000;
	2010278	2010280	0.000217	0.001166	0	0	0	0	0	0	1	0	0	-28.6400	-8.0500	28.6400	8.0600	0.0000	0.0000	0.0000	0.0000;
	2010278	2010281	0.000205	0.001127	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010278	2010282	0.000277	0.001197	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010457	2010280	0.012616	0.069271	0.01419	196.81	0	0	0	0	1	0	0	63.1700	-14.3800	-62.6600	15.6500	0.0000	0.0000	0.0000	0.0000;
	2010280	2010785	0.008011	0.047757	0.02329	159.86	0	0	0	0	1	0	0	19.0700	-13.9500	-19.0300	11.7200	0.0000	0.0000	0.0000	0.0000;
	2010283	2010284	0.000235	0.001199	0	0	0	0	0	0	1	0	0	-32.9700	-7.8800	32.9800	7.8900	0.0000	0.0000	0.0000	0.0000;
	2010284	2010331	0.00323	0.02051	0.01716	256.9	0	0	0	0	1	0	0	-103.3600	-31.8600	103.7100	32.2400	0.0000	0.0000	0.0000	0.0000;
	2010422	2010285	0.001125	0.005896	0.00384	180.38	0	0	0	0	1	0	0	7.8200	9.0100	-7.8200	-9.4000	0.0000	0.0000	0.0000	0.0000;
	2010285	2010424	0.003837	0.016027	0.01883	235.43	0	0	0	0	1	0	0	-57.5600	17.4300	57.7000	-18.8200	0.0000	0.0000	0.0000	0.0000;
	2010454	2010285	0.00067	0.004286	0.00725	223.7	0	0	0	0	1	0	0	-41.3500	9.0900	41.3600	-9.7700	0.0000	0.0000	0.0000	0.0000;
	2010286	2010287	0.004472	0.030129	0.02275	250.61	0	0	0	0	1	0	0	88.5700	19.0400	-88.2200	-19.0700	0.0000	0.0000	0.0000	0.0000;
	2010361	2010286	0.000615	0.002332	0.00078	300	0	0	0	0	1	0	0	-179.1000	-69.4300	179.3100	70.1700	0.0000	0.0000	0.0000	0.0000;
	2010286	2010736	0.001544	0.010334	0.02174	293.02	0	0	0	0	1	0	0	-122.5800	-41.6000	122.8300	40.9200	0.0000	0.0000	0.0000	0.0000;
	2010286	2010736	0.001544	0.010334	0.02174	293.02	0	0	0	0	1	0	0	-122.5800	-41.6000	122.8300	40.9200	0.0000	0.0000	0.0000	0.0000;
	2010286	2010736	0.001544	0.010334	0.02174	293.02	0	0	0	0	1	0	0	-122.5800	-41.6000	122.8300	40.9200	0.0000	0.0000	0.0000	0.0000;
	2010287	2010288	0.000258	0.00118	0	0	0	0	0	0	1	0	0	49.1300	9.6100	-49.1200	-9.5800	0.0000	0.0000	0.0000	0.0000;
	2010287	2010297	0.00371	0.017765	0.00941	219.89	0	0	0	0	1	0	0	39.0900	9.4600	-39.0300	-10.1500	0.0000	0.0000	0.0000	0.0000;
	2010289	2010345	0.001876	0.014329	0.00428	210.64	0	0	0	0	1	0	0	22.7800	17.9000	-22.7600	-18.2300	0.0000	0.0000	0.0000	0.0000;
	2010289	2010837	0.004696	0.024226	0.01339	233.49	0	0	0	0	1	0	0	-55.0100	-21.7000	55.1700	21.0900	0.0000	0.0000	0.0000	0.0000;
	2010361	2010290	0.003007	0.01412	0.0038	228.59	0	0	0	0	1	0	0	52.8700	31.6600	-52.7600	-31.5500	0.0000	0.0000	0.0000	0.0000;
	2010291	2010292	0.000263	0.001182	0	0	0	0	0	0	1	0	0	49.8200	3.1500	-49.8100	-3.1300	0.0000	0.0000	0.0000	0.0000;
	2010293	2010416	0.001501	0.010215	0.0064	196.42	0	0	0	0	1	0	0	-13.3200	-18.5700	13.3300	17.9700	0.0000	0.0000	0.0000	0.0000;
	2010293	2010475	0.004926	0.035724	0.02762	219.06	0	0	0	0	1	0	0	-39.6600	-9.9000	39.7400	7.6400	0.0000	0.0000	0.0000	0.0000;
	2010294	2010295	0.00024	0.001013	0	0	0	0	0	0	1	0	0	-52.9800	-12.3400	52.9900	12.3700	0.0000	0.0000	0.0000	0.0000;
	2010364	2010295	0.001842	0.007364	0.00125	219.16	0	0	0	0	1	0	0	-41.4800	-25.5500	41.5200	25.5900	0.0000	0.0000	0.0000	0.0000;
	2010296	2010297	0.000288	0.001048	0	0	0	0	0	0	1	0	0	-56.7100	-7.1500	56.7200	7.1800	0.0000	0.0000	0.0000	0.0000;
	2010297	2010373	0.001314	0.005736	0.0043	213.39	0	0	0	0	1	0	0	33.8400	-0.0700	-33.8200	-0.3100	0.0000	0.0000	0.0000	0.0000;
	2010297	2010417	0.001365	0.007984	0.00499	226.81	0	0	0	0	1	0	0	-51.5300	3.0400	51.5700	-3.3400	0.0000	0.0000	0.0000	0.0000;
	2010298	2010299	0.000299	0.001036	0	0	0	0	0	0	1	0	0	41.5100	28.6700	-41.5000	-28.6400	0.0000	0.0000	0.0000	0.0000;
	2010300	2010301	0.000226	0.001091	0	0	0	0	0	0	1	0	0	50.5800	7.6100	-50.5700	-7.5900	0.0000	0.0000	0.0000	0.0000;
	2010380	2010300	0.002654	0.01404	0.01102	205.95	0	0	0	0	1	0	0	-25.5700	-22.5300	25.5900	21.5200	0.0000	0.0000	0.0000	0.0000;
	2010397	2010300	0.00718	0.041375	0.01937	183.06	0	0	0	0	1	0	0	9.6200	4.2800	-9.6100	-6.2800	0.0000	0.0000	0.0000	0.0000;
	2010302	2010303	0.00028	0.001096	0	0	0	0	0	0	1	0	0	-47.8700	33.0300	47.8800	-33.0000	0.0000	0.0000	0.0000	0.0000;
	2010302	2010304	0.000296	0.001109	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010302	2010305	0.000253	0.001181	0	0	0	0	0	0	1	0	0	47.8700	19.4900	-47.8600	-19.4600	0.0000	0.0000	0.0000	0.0000;
	2010303	2010356	0.001139	0.004829	0.00151	260	0	0	0	0	1	0	0	-46.3900	-23.6000	46.4200	23.5700	0.0000	0.0000	0.0000	0.0000;
	2010303	2010403	0.001278	0.00648	0.0107	257.81	0	0	0	0	1	0	0	-100.3900	58.8800	100.5500	-59.1600	0.0000	0.0000	0.0000	0.0000;
	2010303	2010467	0.001361	0.007827	0.01462	256.77	0	0	0	0	1	0	0	98.9000	-2.2800	-98.7700	1.4700	0.0000	0.0000	0.0000	0.0000;
	2010306	2010317	0.002169	0.01068	0.00906	257.55	0	0	0	0	1	0	0	-106.1200	-33.5200	106.3700	33.7600	0.0000	0.0000	0.0000	0.0000;
	2010307	2010308	0.000265	0.001061	0	0	0	0	0	0	1	0	0	-48.6100	-20.9300	48.6200	20.9600	0.0000	0.0000	0.0000	0.0000;
	2010308	2010356	0.002315	0.013071	0.01106	221.36	0	0	0	0	1	0	0	38.6200	-44.6400	-38.5400	43.9100	0.0000	0.0000	0.0000	0.0000;
	2010318	2010309	0.001169	0.007183	0.00287	280.86	0	0	0	0	1	0	0	111.6400	29.6400	-111.4900	-29.0500	0.0000	0.0000	0.0000	0.0000;
	2010318	2010309	0.001169	0.007183	0.00287	280.86	0	0	0	0	1	0	0	111.6400	29.6400	-111.4900	-29.0500	0.0000	0.0000	0.0000	0.0000;
	2010309	2010323	0.000725	0.003904	0.01442	266.32	0	0	0	0	1	0	0	129.7900	25.0300	-129.6700	-25.9100	0.0000	0.0000	0.0000	0.0000;
	2010310	2010326	0.002105	0.014649	0.00692	166.03	0	0	0	0	1	0	0	7.0400	45.9800	-7.0000	-46.4000	0.0000	0.0000	0.0000	0.0000;
	2010375	2010310	0.002275	0.007627	0.00298	218.27	0	0	0	0	1	0	0	46.4800	51.5500	-46.3700	-51.5200	0.0000	0.0000	0.0000	0.0000;
	2010311	2010312	0.000289	0.001199	0	0	0	0	0	0	1	0	0	40.4900	22.1100	-40.4800	-22.0800	0.0000	0.0000	0.0000	0.0000;
	2010311	2010313	0.000224	0.001012	0	0	0	0	0	0	1	0	0	-40.4900	-22.1100	40.4900	22.1300	0.0000	0.0000	0.0000	0.0000;
	2010313	2010362	0.001994	0.013953	0.01461	231.94	0	0	0	0	1	0	0	-49.6800	5.2400	49.7300	-6.4100	0.0000	0.0000	0.0000	0.0000;
	2010314	2010418	0.002483	0.015582	0.01367	183.16	0	0	0	0	1	0	0	-7.5300	31.9300	7.5600	-33.1900	0.0000	0.0000	0.0000	0.0000;
	2010315	2010467	0.003167	0.019659	0.02766	237.1	0	0	0	0	1	0	0	-65.0900	11.8900	65.2200	-13.9600	0.0000	0.0000	0.0000	0.0000;
	2010316	2010317	0.000201	0.001115	0	0	0	0	0	0	1	0	0	-44.5000	-7.5100	44.5000	7.5300	0.0000	0.0000	0.0000	0.0000;
	2010331	2010317	0.000478	0.002412	0.00099	274.18	0	0	0	0	1	0	0	150.9800	41.7300	-150.8700	-41.3000	0.0000	0.0000	0.0000	0.0000;
	2010409	2010318	0.001906	0.01154	0.00354	287.44	0	0	0	0	1	0	0	101.9300	12.7200	-101.7400	-11.9600	0.0000	0.0000	0.0000	0.0000;
	2010409	2010318	0.001906	0.01154	0.00354	287.44	0	0	0	0	1	0	0	101.9300	12.7200	-101.7400	-11.9600	0.0000	0.0000	0.0000	0.0000;
	2010409	2010318	0.001906	0.01154	0.00354	287.44	0	0	0	0	1	0	0	101.9300	12.7200	-101.7400	-11.9600	0.0000	0.0000	0.0000	0.0000;
	2010319	2010320	0.00024	0.001008	0	0	0	0	0	0	1	0	0	37.7500	9.1900	-37.7400	-9.1800	0.0000	0.0000	0.0000	0.0000;
	2010323	2010321	0.001029	0.005662	0.00292	211.07	0	0	0	0	1	0	0	33.7400	40.7500	-33.7100	-40.9100	0.0000	0.0000	0.0000	0.0000;
	2010322	2010331	0.001886	0.008248	0.00196	265.31	0	0	0	0	1	0	0	-69.2000	-58.6900	69.3400	59.1000	0.0000	0.0000	0.0000	0.0000;
	2010324	2010325	0.000268	0.001118	0	0	0	0	0	0	1	0	0	-32.2700	-4.4200	32.2700	4.4400	0.0000	0.0000	0.0000	0.0000;
	2010327	2010328	0.0002	0.001184	0	0	0	0	0	0	1	0	0	52.7100	7.8400	-52.7100	-7.8100	0.0000	0.0000	0.0000	0.0000;
	2010327	2010329	0.000214	0.001138	0	0	0	0	0	0	1	0	0	-52.7100	-7.8400	52.7200	7.8700	0.0000	0.0000	0.0000	0.0000;
	2010329	2010338	0.003404	0.0106	0.00345	176.01	0	0	0	0	1	0	0	4.5300	-4.3000	-4.5300	3.9400	0.0000	0.0000	0.0000	0.0000;
	2010331	2010330	0.00037	0.024663	0	594.3	0	0	1.1	0	1	0	0	-195.2100	-214.5900	195.5600	237.6200	0.0000	0.0000	0.0000	0.0000;
	2010331	2010330	0.00037	0.024663	0	594.3	0	0	1.1	0	1	0	0	-195.2100	-214.5900	195.5600	237.6200	0.0000	0.0000	0.0000	0.0000;
	2010331	2010330	0.00037	0.024663	0	594.3	0	0	1.01875	0	1	0	0	-206.0600	82.9000	206.2400	-71.3200	0.0000	0.0000	0.0000	0.0000;
	2010330	2010332	0.000256	0.001131	0	0	0	0	0	0	1	0	0	52.7200	12.3800	-52.7100	-12.3500	0.0000	0.0000	0.0000	0.0000;
	2010353	2010330	0.000308	0.003491	0.11293	1192.38	0	0	0	0	1	0	0	188.7600	199.9000	-188.5300	-208.8000	0.0000	0.0000	0.0000	0.0000;
	2010468	2010330	0.00056	0.006153	0.11822	1204.83	0	0	0	0	1	0	0	223.2200	82.9600	-222.9100	-91.5700	0.0000	0.0000	0.0000	0.0000;
	2010383	2010331	0.001106	0.004951	0.00226	285.46	0	0	0	0	1	0	0	-90.6800	-70.7100	90.8200	71.0700	0.0000	0.0000	0.0000	0.0000;
	2010383	2010331	0.001106	0.004951	0.00226	285.46	0	0	0	0	1	0	0	-90.6800	-70.7100	90.8200	71.0700	0.0000	0.0000	0.0000	0.0000;
	2010383	2010331	0.001106	0.004951	0.00226	285.46	0	0	0	0	1	0	0	-90.6800	-70.7100	90.8200	71.0700	0.0000	0.0000	0.0000	0.0000;
	2010334	2010333	0.000363	0.028297	0	509.39	0	0	1	0	1	0	0	-239.8200	33.4100	240.0300	-17.4000	0.0000	0.0000	0.0000	0.0000;
	2010333	2010427	0.000406	0.00496	0.12515	1137.85	0	0	0	0	1	0	0	-148.2100	-34.7000	148.3000	22.9700	0.0000	0.0000	0.0000	0.0000;
	2010459	2010333	0.000272	0.003764	0.11459	1110.9	0	0	0	0	1	0	0	91.8500	-63.3700	-91.8200	52.1000	0.0000	0.0000	0.0000	0.0000;
	2010334	2010337	0.0001	0.000451	0	108.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010334	2010339	0.003366	0.020012	0.01672	207.73	0	0	0	0	1	0	0	-25.3200	7.2400	25.3400	-8.8300	0.0000	0.0000	0.0000	0.0000;
	2010335	2010337	0.005516	0.162499	0	54.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010336	2010337	0.005516	0.162499	0	54.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010338	2010431	0.001902	0.009167	0.00247	242.22	0	0	0	0	1	0	0	81.1200	-9.0800	-81.0000	9.4000	0.0000	0.0000	0.0000	0.0000;
	2010446	2010338	0.002548	0.013336	0.00925	266.69	0	0	0	0	1	0	0	132.4600	14.2400	-132.0400	-13.0100	0.0000	0.0000	0.0000	0.0000;
	2010339	2010401	0.002479	0.013244	0.01036	238.41	0	0	0	0	1	0	0	-68.5400	1.5900	68.6500	-2.0600	0.0000	0.0000	0.0000	0.0000;
	2010340	2010341	0.000237	0.001025	0	0	0	0	0	0	1	0	0	-43.2000	-9.4400	43.2100	9.4600	0.0000	0.0000	0.0000	0.0000;
	2010340	2010342	0.000244	0.001121	0	0	0	0	0	0	1	0	0	43.2000	9.4400	-43.2000	-9.4200	0.0000	0.0000	0.0000	0.0000;
	2010357	2010341	0.001506	0.011627	0.00948	247.72	0	0	0	0	1	0	0	82.3000	1.2000	-82.2000	-1.4300	0.0000	0.0000	0.0000	0.0000;
	2010343	2010344	0.000204	0.001083	0	0	0	0	0	0	1	0	0	87.1800	16.4000	-87.1700	-16.3200	0.0000	0.0000	0.0000	0.0000;
	2010343	2010345	0.000217	0.00111	0	0	0	0	0	0	1	0	0	-87.1800	-16.4000	87.2000	16.4800	0.0000	0.0000	0.0000	0.0000;
	2010345	2010435	0.009151	0.051507	0.01613	235.04	0	0	0	0	1	0	0	-64.4400	1.7400	64.8000	-1.3700	0.0000	0.0000	0.0000	0.0000;
	2010346	2010349	0.000605	0.041908	0	589.8	0	0	1	0	1	0	0	178.8600	-20.6600	-178.6700	33.8600	0.0000	0.0000	0.0000	0.0000;
	2010346	2010353	0.000263	0.001129	0	0	0	0	0	0	1	0	0	-178.8600	20.6600	178.9400	-20.3000	0.0000	0.0000	0.0000	0.0000;
	2010347	2010349	-6.8e-05	-0.004743	0	467.6	0	0	1	0	1	0	0	-123.1100	49.4200	123.1000	-50.2200	0.0000	0.0000	0.0000	0.0000;
	2010347	2010352	0.0001	-0.001949	0	108.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010347	2010422	0.002898	0.014102	0.01129	223.13	0	0	0	0	1	0	0	46.8800	16.2800	-46.8100	-17.1200	0.0000	0.0000	0.0000	0.0000;
	2010347	2010436	0.000343	0.002169	0.00108	245.79	0	0	0	0	1	0	0	76.2400	-65.6900	-76.2000	65.7900	0.0000	0.0000	0.0000	0.0000;
	2010348	2010349	0.003166	0.21941	0	122.1	0	0	1	0	1	0	0	-55.4700	-9.3500	55.5700	16.3600	0.0000	0.0000	0.0000	0.0000;
	2010350	2010352	0.009235	0.196555	0	54.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010351	2010352	0.009235	0.196555	0	54.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010414	2010353	0.000511	0.005664	0.15077	1237.11	0	0	0	0	1	0	0	246.8700	191.6100	-246.3800	-201.9100	0.0000	0.0000	0.0000	0.0000;
	2010353	2010468	0.000417	0.005958	0.09723	1118.63	0	0	0	0	1	0	0	-121.3200	22.3000	121.3800	-31.4100	0.0000	0.0000	0.0000	0.0000;
	2010354	2010452	0.001223	0.008129	0.01918	210	0	0	0	0	1	0	0	-13.4800	56.5200	13.5200	-58.2400	0.0000	0.0000	0.0000	0.0000;
	2010354	2010461	0.001325	0.009078	0.00476	219.79	0	0	0	0	1	0	0	-37.8000	32.7600	37.8300	-33.0400	0.0000	0.0000	0.0000	0.0000;
	2010391	2010355	0.000607	0.004156	0.00821	201.85	0	0	0	0	1	0	0	16.4700	3.1400	-16.4600	-3.9800	0.0000	0.0000	0.0000	0.0000;
	2010355	2010454	0.00137	0.006126	0.00171	213.37	0	0	0	0	1	0	0	-34.8100	-14.0500	34.8300	13.9600	0.0000	0.0000	0.0000	0.0000;
	2010411	2010356	0.000999	0.006638	0.00846	400	0	0	0	0	1	0	0	43.9100	70.8200	-43.8500	-71.2700	0.0000	0.0000	0.0000	0.0000;
	2010357	2010360	0.000526	0.014084	0	231.6	0	0	1	0	1	0	0	36.0400	5.4000	-36.0400	-5.2200	0.0000	0.0000	0.0000	0.0000;
	2010357	2010368	0.001206	0.009107	0.00505	253.22	0	0	0	0	1	0	0	91.4100	4.0500	-91.3100	-3.8500	0.0000	0.0000	0.0000	0.0000;
	2010357	2010401	0.002245	0.013761	0.00843	255.16	0	0	0	0	1	0	0	96.7100	-2.2300	-96.5100	2.5900	0.0000	0.0000	0.0000	0.0000;
	2010357	2010473	0.001508	0.010036	0.05926	226.1	0	0	0	0	1	0	0	-45.4700	-1.8300	45.5000	-4.1400	0.0000	0.0000	0.0000	0.0000;
	2010358	2010360	0.005236	0.140206	0	115.8	0	0	1	0	1	0	0	-35.9700	-3.4300	36.0400	5.2200	0.0000	0.0000	0.0000	0.0000;
	2010359	2010360	0.005236	0.140206	0	115.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010361	2010364	0.003315	0.019972	0.02286	241.83	0	0	0	0	1	0	0	72.2900	31.5500	-72.0900	-32.7300	0.0000	0.0000	0.0000	0.0000;
	2010415	2010362	0.000804	0.004024	0.00139	251.79	0	0	0	0	1	0	0	88.0900	4.4800	-88.0300	-4.3200	0.0000	0.0000	0.0000	0.0000;
	2010363	2010364	0.000296	0.001048	0	0	0	0	0	0	1	0	0	-38.2900	-29.6400	38.3000	29.6700	0.0000	0.0000	0.0000	0.0000;
	2010367	2010364	0.000693	0.004218	0.00816	220.13	0	0	0	0	1	0	0	46.0600	-6.5800	-46.0400	5.8200	0.0000	0.0000	0.0000	0.0000;
	2010365	2010366	0.000277	0.00105	0	0	0	0	0	0	1	0	0	44.8400	11.7100	-44.8300	-11.6900	0.0000	0.0000	0.0000	0.0000;
	2010736	2010365	0.001643	0.007885	0.00369	277.36	0	0	0	0	1	0	0	94.0300	30.5900	-93.8800	-30.2600	0.0000	0.0000	0.0000	0.0000;
	2010736	2010365	0.001643	0.007885	0.00369	277.36	0	0	0	0	1	0	0	94.0300	30.5900	-93.8800	-30.2600	0.0000	0.0000	0.0000	0.0000;
	2010370	2010369	0.000216	0.014471	0	552.87	0	0	1	0	1	0	0	-323.3200	24.4600	323.5400	-9.9300	0.0000	0.0000	0.0000	0.0000;
	2010728	2010369	0.000817	0.008139	0.23813	1145.78	0	0	0	0	1	0	0	123.6100	-73.7500	-123.4600	50.4900	0.0000	0.0000	0.0000	0.0000;
	2010369	2010893	0.001669	0.020408	0.42951	1319.14	0	0	0	0	1	0	0	-433.2100	-81.8700	436.2600	73.4200	0.0000	0.0000	0.0000	0.0000;
	2010398	2010370	0.001653	0.009698	0.00719	261.64	0	0	0	0	1	0	0	-122.7900	30.3800	123.0500	-29.6600	0.0000	0.0000	0.0000	0.0000;
	2010370	2010439	0.001524	0.008917	0.00327	234.09	0	0	0	0	1	0	0	70.7000	-0.1300	-70.6300	0.2200	0.0000	0.0000	0.0000	0.0000;
	2010473	2010370	0.002806	0.016514	0.00974	248.06	0	0	0	0	1	0	0	-82.1400	-2.3100	82.3200	2.3700	0.0000	0.0000	0.0000	0.0000;
	2010371	2010372	0.000254	0.001124	0	0	0	0	0	0	1	0	0	40.6300	5.3500	-40.6200	-5.3300	0.0000	0.0000	0.0000	0.0000;
	2010371	2010373	0.000287	0.001135	0	0	0	0	0	0	1	0	0	-40.6300	-5.3500	40.6300	5.3700	0.0000	0.0000	0.0000	0.0000;
	2010373	2010415	0.001163	0.006534	0.00177	211.47	0	0	0	0	1	0	0	-34.3000	-8.1800	34.3200	8.0800	0.0000	0.0000	0.0000	0.0000;
	2010374	2010407	0.003179	0.016469	0.01733	212.97	0	0	0	0	1	0	0	-32.6400	15.7500	32.6800	-17.3500	0.0000	0.0000	0.0000	0.0000;
	2010375	2010376	0.000219	0.001156	0	0	0	0	0	0	1	0	0	49.0100	10.1700	-49.0100	-10.1400	0.0000	0.0000	0.0000	0.0000;
	2010409	2010375	0.001718	0.008422	0.00883	213.52	0	0	0	0	1	0	0	37.7500	37.2800	-37.7100	-38.0000	0.0000	0.0000	0.0000	0.0000;
	2010375	2010447	0.001693	0.00971	0.04065	240	0	0	0	0	1	0	0	-57.7800	-23.7200	57.8400	19.7300	0.0000	0.0000	0.0000	0.0000;
	2010377	2010406	0.001448	0.009554	0.00503	159.62	0	0	0	0	1	0	0	-4.9100	-27.4300	4.9200	26.9700	0.0000	0.0000	0.0000	0.0000;
	2010377	2010464	0.000463	0.002677	0.0054	233.6	0	0	0	0	1	0	0	-52.9100	2.5100	52.9200	-3.0100	0.0000	0.0000	0.0000	0.0000;
	2010378	2010379	0.000211	0.001155	0	0	0	0	0	0	1	0	0	50.9300	12.1600	-50.9300	-12.1300	0.0000	0.0000	0.0000	0.0000;
	2013359	2010378	0.00829	0.026659	0.02109	213.38	0	0	0	0	1	0	0	-28.4300	7.1000	28.5000	-8.9900	0.0000	0.0000	0.0000	0.0000;
	2010380	2010471	0.006361	0.027058	0.05504	189.03	0	0	0	0	1	0	0	-7.0600	16.6700	7.0800	-22.2900	0.0000	0.0000	0.0000	0.0000;
	2010381	2010382	0.000263	0.001074	0	0	0	0	0	0	1	0	0	-32.6200	-8.3300	32.6200	8.3500	0.0000	0.0000	0.0000	0.0000;
	2010439	2010382	0.001145	0.006265	0.00253	212.28	0	0	0	0	1	0	0	41.1500	-5.8300	-41.1300	5.6700	0.0000	0.0000	0.0000	0.0000;
	2010441	2010382	0.000933	0.006088	0.01283	174.7	0	0	0	0	1	0	0	-8.5000	12.6800	8.5000	-14.0100	0.0000	0.0000	0.0000	0.0000;
	2010383	2010384	0.000248	0.00109	0	0	0	0	0	0	1	0	0	54.4900	37.1100	-54.4800	-37.0700	0.0000	0.0000	0.0000	0.0000;
	2010383	2010436	0.002025	0.012223	0.04751	288.47	0	0	0	0	1	0	0	121.8300	117.4000	-121.2800	-119.1600	0.0000	0.0000	0.0000	0.0000;
	2010385	2010386	0.000246	0.001061	0	0	0	0	0	0	1	0	0	-41.2200	-10.4000	41.2300	10.4100	0.0000	0.0000	0.0000	0.0000;
	2010387	2010388	0.000268	0.001098	0	0	0	0	0	0	1	0	0	-41.2300	-19.5000	41.2400	19.5200	0.0000	0.0000	0.0000	0.0000;
	2010387	2010389	0.000292	0.001168	0	0	0	0	0	0	1	0	0	41.2300	19.5000	-41.2200	-19.4800	0.0000	0.0000	0.0000	0.0000;
	2010398	2010388	0.003303	0.02221	0.01072	243.35	0	0	0	0	1	0	0	87.2900	21.3900	-87.0400	-20.8000	0.0000	0.0000	0.0000	0.0000;
	2010390	2010449	0.002016	0.011094	0.02679	188.23	0	0	0	0	1	0	0	8.5800	-4.5000	-8.5800	1.7300	0.0000	0.0000	0.0000	0.0000;
	2010390	2010463	0.006427	0.032125	0.01454	214.33	0	0	0	0	1	0	0	-33.6800	0.1500	33.7500	-1.3100	0.0000	0.0000	0.0000	0.0000;
	2010391	2010392	0.000296	0.001149	0	0	0	0	0	0	1	0	0	25.4700	2.3900	-25.4700	-2.3800	0.0000	0.0000	0.0000	0.0000;
	2010410	2010391	0.00202	0.007773	0.00413	199.13	0	0	0	0	1	0	0	12.9600	-18.0800	-12.9500	17.6900	0.0000	0.0000	0.0000	0.0000;
	2010391	2010465	0.003729	0.024671	0.02977	210.8	0	0	0	0	1	0	0	-28.9900	-23.2200	29.0400	20.4300	0.0000	0.0000	0.0000	0.0000;
	2010415	2010393	0.000269	0.001878	0.00336	270.32	0	0	0	0	1	0	0	44.5700	32.8900	-44.5600	-33.1800	0.0000	0.0000	0.0000	0.0000;
	2010416	2010393	0.001116	0.006381	0.00207	240	0	0	0	0	1	0	0	-6.5800	-28.5900	6.5900	28.4300	0.0000	0.0000	0.0000	0.0000;
	2010449	2010394	0.001086	0.005888	0.0095	267.11	0	0	0	0	1	0	0	128.6100	-10.0000	-128.4400	9.9600	0.0000	0.0000	0.0000	0.0000;
	2010394	2010461	0.002719	0.020387	0.0314	251.44	0	0	0	0	1	0	0	90.4600	-19.6200	-90.2400	18.0400	0.0000	0.0000	0.0000	0.0000;
	2010395	2010420	0.002181	0.010935	0.02783	229.47	0	0	0	0	1	0	0	-58.1500	-14.7000	58.2200	12.0700	0.0000	0.0000	0.0000	0.0000;
	2010395	2010428	0.001237	0.00608	0.00124	270.74	0	0	0	0	1	0	0	9.6600	-3.0600	-9.6600	2.9400	0.0000	0.0000	0.0000	0.0000;
	2010396	2010409	0.000673	0.003959	0.00601	293.55	0	0	0	0	1	0	0	168.7700	34.6800	-168.5900	-34.2300	0.0000	0.0000	0.0000	0.0000;
	2010396	2010409	0.000673	0.003959	0.00601	293.55	0	0	0	0	1	0	0	168.7700	34.6800	-168.5900	-34.2300	0.0000	0.0000	0.0000	0.0000;
	2010396	2010409	0.000673	0.003959	0.00601	293.55	0	0	0	0	1	0	0	168.7700	34.6800	-168.5900	-34.2300	0.0000	0.0000	0.0000	0.0000;
	2010396	2010409	0.000673	0.003959	0.00601	293.55	0	0	0	0	1	0	0	168.7700	34.6800	-168.5900	-34.2300	0.0000	0.0000	0.0000	0.0000;
	2010460	2010396	0.001254	0.008606	0.00519	303.18	0	0	0	0	1	0	0	181.2900	39.2400	-180.9000	-37.0800	0.0000	0.0000	0.0000	0.0000;
	2010460	2010396	0.001254	0.008606	0.00519	303.18	0	0	0	0	1	0	0	181.2900	39.2400	-180.9000	-37.0800	0.0000	0.0000	0.0000	0.0000;
	2010460	2010396	0.001254	0.008606	0.00519	303.18	0	0	0	0	1	0	0	181.2900	39.2400	-180.9000	-37.0800	0.0000	0.0000	0.0000	0.0000;
	2010460	2010396	0.001254	0.008606	0.00519	303.18	0	0	0	0	1	0	0	181.2900	39.2400	-180.9000	-37.0800	0.0000	0.0000	0.0000	0.0000;
	2010399	2010400	0.000227	0.001157	0	0	0	0	0	0	1	0	0	32.0700	7.2300	-32.0700	-7.2200	0.0000	0.0000	0.0000	0.0000;
	2010399	2010401	0.000246	0.001012	0	0	0	0	0	0	1	0	0	-32.0700	-7.2300	32.0700	7.2400	0.0000	0.0000	0.0000	0.0000;
	2010402	2010403	0.000228	0.001178	0	0	0	0	0	0	1	0	0	-32.0700	-11.0500	32.0700	11.0600	0.0000	0.0000	0.0000	0.0000;
	2010402	2010404	0.000288	0.001067	0	0	0	0	0	0	1	0	0	32.0700	11.0500	-32.0700	-11.0400	0.0000	0.0000	0.0000	0.0000;
	2010402	2010405	0.000214	0.001014	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010406	2010431	0.000652	0.003828	0.00227	213.5	0	0	0	0	1	0	0	-38.4600	-35.5900	38.4800	35.4500	0.0000	0.0000	0.0000	0.0000;
	2010407	2010437	0.000362	0.002	0.01358	237.17	0	0	0	0	1	0	0	-66.2100	1.6700	66.2300	-3.0000	0.0000	0.0000	0.0000	0.0000;
	2010408	2010409	0.001022	0.005988	0.00244	290.78	0	0	0	0	1	0	0	-117.0800	-22.5100	117.2100	23.0500	0.0000	0.0000	0.0000	0.0000;
	2010410	2010452	0.001039	0.00607	0.00424	239.94	0	0	0	0	1	0	0	-65.5300	-4.9700	65.5700	4.7800	0.0000	0.0000	0.0000	0.0000;
	2010411	2010428	0.001126	0.00489	0.0029	400	0	0	0	0	1	0	0	-105.2800	-81.9300	105.4600	82.4300	0.0000	0.0000	0.0000	0.0000;
	2010412	2010413	0.000213	0.00108	0	0	0	0	0	0	1	0	0	61.3700	11.2500	-61.3600	-11.2100	0.0000	0.0000	0.0000	0.0000;
	2010466	2010412	0.00458	0.019806	0.00686	219.92	0	0	0	0	1	0	0	-43.2200	-16.8200	43.3200	16.5000	0.0000	0.0000	0.0000	0.0000;
	2010412	2010729	0.005551	0.033239	0.06044	257.34	0	0	0	0	1	0	0	-104.6900	-27.7500	105.2900	24.8900	0.0000	0.0000	0.0000	0.0000;
	2010415	2010414	0.000783	0.03203	0	537.76	0	0	1	0	1	0	0	-271.7400	-18.9300	272.3000	41.9900	0.0000	0.0000	0.0000	0.0000;
	2010735	2010414	0.001028	0.011157	0.23075	1312.55	0	0	0	0	1	0	0	373.2200	126.7000	-371.7300	-135.2300	0.0000	0.0000	0.0000	0.0000;
	2010414	2010838	0.000651	0.007215	0.16126	1170.38	0	0	0	0	1	0	0	-147.4500	-98.3600	147.6300	83.2800	0.0000	0.0000	0.0000	0.0000;
	2010416	2010475	0.004547	0.027115	0.02771	224.59	0	0	0	0	1	0	0	-47.2700	-4.3400	47.3700	2.0900	0.0000	0.0000	0.0000	0.0000;
	2010417	2010463	0.005311	0.036203	0.01453	253.18	0	0	0	0	1	0	0	-95.4600	0.8700	95.9300	0.8300	0.0000	0.0000	0.0000	0.0000;
	2010418	2010419	0.000294	0.001156	0	0	0	0	0	0	1	0	0	43.9000	15.1700	-43.9000	-15.1500	0.0000	0.0000	0.0000	0.0000;
	2010418	2010490	0.007262	0.030455	0.03023	226.92	0	0	0	0	1	0	0	-51.4600	18.0200	51.6700	-20.2700	0.0000	0.0000	0.0000	0.0000;
	2010421	2010420	0.002995	0.016351	0.00432	243.2	0	0	0	0	1	0	0	-76.8500	-19.2800	77.0300	19.7700	0.0000	0.0000	0.0000	0.0000;
	2010420	2010460	0.000944	0.005131	0.00257	413.86	0	0	0	0	1	0	0	-176.4500	-54.0100	176.7500	55.3500	0.0000	0.0000	0.0000	0.0000;
	2010477	2010421	0.002559	0.016063	0.0076	215.31	0	0	0	0	1	0	0	-35.6100	-13.8600	35.6400	13.2700	0.0000	0.0000	0.0000	0.0000;
	2010422	2010423	0.000247	0.001092	0	0	0	0	0	0	1	0	0	38.9900	8.1100	-38.9900	-8.0900	0.0000	0.0000	0.0000	0.0000;
	2010424	2010425	0.000239	0.001184	0	0	0	0	0	0	1	0	0	38.9900	9.1100	-38.9900	-9.0900	0.0000	0.0000	0.0000	0.0000;
	2010450	2010424	0.003922	0.025794	0.01319	280.44	0	0	0	0	1	0	0	98.3600	-7.4000	-97.9900	8.4500	0.0000	0.0000	0.0000	0.0000;
	2010450	2010424	0.003922	0.025794	0.01319	280.44	0	0	0	0	1	0	0	98.3600	-7.4000	-97.9900	8.4500	0.0000	0.0000	0.0000	0.0000;
	2010424	2010452	0.000985	0.007714	0.00558	257.24	0	0	0	0	1	0	0	99.2900	-7.1800	-99.2000	7.3400	0.0000	0.0000	0.0000	0.0000;
	2010488	2010426	0.002843	0.020172	0.01125	210.89	0	0	0	0	1	0	0	29.0100	-0.7400	-28.9900	-0.3000	0.0000	0.0000	0.0000	0.0000;
	2010426	2010489	0.00217	0.012023	0.00595	215.36	0	0	0	0	1	0	0	-33.1700	49.8000	33.2500	-50.0200	0.0000	0.0000	0.0000	0.0000;
	2010428	2010427	0.000547	0.024233	0	483.76	0	0	1.05625	0	1	0	0	-207.2600	-121.3100	207.5800	135.8300	0.0000	0.0000	0.0000	0.0000;
	2010427	2010429	0.000277	0.001081	0	0	0	0	0	0	1	0	0	62.1700	12.8200	-62.1600	-12.7700	0.0000	0.0000	0.0000	0.0000;
	2010427	2010728	0.000673	0.008765	0.28884	1263.14	0	0	0	0	1	0	0	-307.3300	-35.6600	307.9500	13.9600	0.0000	0.0000	0.0000	0.0000;
	2010428	2010447	0.00041	0.00331	0.00094	316.94	0	0	0	0	1	0	0	111.4500	35.9400	-111.4000	-35.6200	0.0000	0.0000	0.0000	0.0000;
	2010430	2010431	0.00028	0.001078	0	0	0	0	0	0	1	0	0	-42.5100	44.8800	42.5200	-44.8500	0.0000	0.0000	0.0000	0.0000;
	2010433	2010432	0.000265	0.019062	0	509.57	0	0	1.0125	0	1	0	0	-239.7100	-54.1700	239.8600	65.2100	0.0000	0.0000	0.0000	0.0000;
	2010432	2010462	0.000596	0.007225	0.20622	1372.69	0	0	0	0	1	0	0	474.8700	101.0500	-473.5400	-106.7100	0.0000	0.0000	0.0000	0.0000;
	2010432	2010701	0.002754	0.036539	0.6771	1337.31	0	0	0	0	1	0	0	-429.2700	8.9300	434.0800	-17.8000	0.0000	0.0000	0.0000	0.0000;
	2010432	2010735	0.00055	0.006436	0.19102	1263.59	0	0	0	0	1	0	0	-285.4600	-175.1900	286.0200	161.1400	0.0000	0.0000	0.0000	0.0000;
	2010434	2010433	0.002516	0.01212	0.00302	276.83	0	0	0	0	1	0	0	-178.7000	-20.3700	179.4700	23.7700	0.0000	0.0000	0.0000	0.0000;
	2010498	2010433	0.004535	0.033548	0.02311	188.28	0	0	0	0	1	0	0	-5.4500	-25.0600	5.4800	22.8000	0.0000	0.0000	0.0000	0.0000;
	2010434	2010475	0.006214	0.025813	0.0251	265.37	0	0	0	0	1	0	0	125.5200	14.9900	-124.5800	-13.6800	0.0000	0.0000	0.0000	0.0000;
	2010999	2010435	0.005199	0.028418	0.03445	249.99	0	0	0	0	1	0	0	93.9600	5.4300	-93.5300	-6.7000	0.0000	0.0000	0.0000	0.0000;
	2010436	2010437	0.000511	0.002363	0.0014	301.41	0	0	0	0	1	0	0	153.8500	45.7600	-153.7200	-45.3300	0.0000	0.0000	0.0000	0.0000;
	2010437	2010438	0.000216	0.00112	0	0	0	0	0	0	1	0	0	43.6400	10.2700	-43.6400	-10.2400	0.0000	0.0000	0.0000	0.0000;
	2010437	2010454	0.001121	0.007962	0.00172	219.74	0	0	0	0	1	0	0	43.8500	38.0600	-43.8200	-37.9800	0.0000	0.0000	0.0000	0.0000;
	2010441	2010440	0.002631	0.014219	0.00704	216.15	0	0	0	0	1	0	0	-30.4200	26.8700	30.4600	-27.3800	0.0000	0.0000	0.0000	0.0000;
	2010471	2010440	0.001882	0.014423	0.02237	252.43	0	0	0	0	1	0	0	85.6900	-24.5600	-85.5400	23.3300	0.0000	0.0000	0.0000	0.0000;
	2010441	2010495	0.007687	0.048842	0.03824	203.9	0	0	0	0	1	0	0	-16.1500	18.7400	16.2100	-22.3800	0.0000	0.0000	0.0000	0.0000;
	2010442	2010443	0.000233	0.001189	0	0	0	0	0	0	1	0	0	-40.3000	-12.7600	40.3000	12.7800	0.0000	0.0000	0.0000	0.0000;
	2010442	2010444	0.000238	0.001011	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010456	2010443	0.00875	0.057484	0.0173	208.97	0	0	0	0	1	0	0	7.8500	-15.6500	-7.8300	14.0400	0.0000	0.0000	0.0000	0.0000;
	2010443	2010471	0.006951	0.033748	0.09017	226.18	0	0	0	0	1	0	0	43.2500	-20.1500	-43.1000	11.5100	0.0000	0.0000	0.0000	0.0000;
	2010495	2010443	0.006587	0.035772	0.01744	239.91	0	0	0	0	1	0	0	-65.1800	7.5100	65.4600	-7.8100	0.0000	0.0000	0.0000	0.0000;
	2010443	2010759	0.008909	0.056395	0.05916	269.11	0	0	0	0	1	0	0	-141.1800	1.1400	142.9000	3.5800	0.0000	0.0000	0.0000	0.0000;
	2010445	2010446	0.000202	0.001087	0	0	0	0	0	0	1	0	0	-59.7300	-15.8200	59.7400	15.8600	0.0000	0.0000	0.0000	0.0000;
	2010446	2010458	0.001497	0.009459	0.00313	336.64	0	0	0	0	1	0	0	-192.2000	-30.1000	192.7300	33.1100	0.0000	0.0000	0.0000	0.0000;
	2010447	2010448	0.000246	0.001125	0	0	0	0	0	0	1	0	0	53.5600	15.9000	-53.5500	-15.8600	0.0000	0.0000	0.0000	0.0000;
	2010449	2010463	0.001167	0.007063	0.00586	275.82	0	0	0	0	1	0	0	-167.8200	3.4900	168.1300	-2.1800	0.0000	0.0000	0.0000	0.0000;
	2010450	2010451	0.000296	0.00117	0	0	0	0	0	0	1	0	0	47.7900	18.8500	-47.7800	-18.8200	0.0000	0.0000	0.0000	0.0000;
	2010463	2010450	0.000951	0.006289	0.00759	292.48	0	0	0	0	1	0	0	114.0400	-1.7400	-113.9200	1.7300	0.0000	0.0000	0.0000	0.0000;
	2010463	2010450	0.000951	0.006289	0.00759	292.48	0	0	0	0	1	0	0	114.0400	-1.7400	-113.9200	1.7300	0.0000	0.0000	0.0000	0.0000;
	2010463	2010450	0.000951	0.006289	0.00759	292.48	0	0	0	0	1	0	0	114.0400	-1.7400	-113.9200	1.7300	0.0000	0.0000	0.0000	0.0000;
	2010490	2010450	0.003576	0.023457	0.01129	254.2	0	0	0	0	1	0	0	-96.9300	10.2400	97.2600	-9.2500	0.0000	0.0000	0.0000	0.0000;
	2010452	2010483	0.002111	0.009696	0.00779	212.55	0	0	0	0	1	0	0	-30.2200	40.5600	30.2700	-41.1200	0.0000	0.0000	0.0000	0.0000;
	2010453	2010454	0.000246	0.001004	0	0	0	0	0	0	1	0	0	-50.3300	-14.9100	50.3300	14.9300	0.0000	0.0000	0.0000	0.0000;
	2010453	2010455	0.000288	0.001058	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010456	2011037	0.01053	0.073254	0.03267	247.61	0	0	0	0	1	0	0	-66.8400	-9.6000	67.3100	9.5000	0.0000	0.0000	0.0000	0.0000;
	2011037	2010457	0.009955	0.077225	0.04506	213.66	0	0	0	0	1	0	0	81.2700	-12.9500	-80.6300	13.2000	0.0000	0.0000	0.0000	0.0000;
	2010458	2010460	0.002205	0.011595	0.00673	283.12	0	0	0	0	1	0	0	-87.6200	-15.4700	87.7800	15.5900	0.0000	0.0000	0.0000	0.0000;
	2010458	2010460	0.002205	0.011595	0.00673	283.12	0	0	0	0	1	0	0	-87.6200	-15.4700	87.7800	15.5900	0.0000	0.0000	0.0000	0.0000;
	2010458	2010460	0.002205	0.011595	0.00673	283.12	0	0	0	0	1	0	0	-87.6200	-15.4700	87.7800	15.5900	0.0000	0.0000	0.0000	0.0000;
	2010460	2010459	0.000165	0.010577	0	650.11	0	0	1.025	0	1	0	0	-311.7400	88.3400	311.9000	-77.6200	0.0000	0.0000	0.0000	0.0000;
	2010460	2010459	0.000165	0.010577	0	650.11	0	0	1.025	0	1	0	0	-311.7400	88.3400	311.9000	-77.6200	0.0000	0.0000	0.0000	0.0000;
	2010460	2010459	0.000165	0.010577	0	800	0	0	1.1	0	1	0	0	-300.1900	-539.7600	300.8900	584.6200	0.0000	0.0000	0.0000	0.0000;
	2010460	2010459	0.000165	0.010577	0	650.11	0	0	1.025	0	1	0	0	-311.7400	88.3400	311.9000	-77.6200	0.0000	0.0000	0.0000	0.0000;
	2010468	2010459	0.000589	0.007062	0.11102	1031.53	0	0	0	0	1	0	0	9.6700	50.9000	-9.6500	-62.0300	0.0000	0.0000	0.0000	0.0000;
	2010459	2010728	0.000884	0.011376	0.23272	1226.5	0	0	0	0	1	0	0	-270.0800	-58.7900	270.7300	43.2600	0.0000	0.0000	0.0000	0.0000;
	2010459	2010893	0.001652	0.023343	0.74282	1337.32	0	0	0	0	1	0	0	-463.6500	-131.2200	467.2700	104.0900	0.0000	0.0000	0.0000	0.0000;
	2010459	2011075	0.00344	0.04602	1.64956	1472.07	0	0	0	0	1	0	0	-585.0700	-36.3400	596.7000	18.1300	0.0000	0.0000	0.0000	0.0000;
	2010463	2010462	0.000287	0.014033	0	641.96	0	0	1	0	1	0	0	-264.7400	-8.1300	264.9300	17.5900	0.0000	0.0000	0.0000	0.0000;
	2010463	2010462	0.000287	0.014033	0	641.96	0	0	1	0	1	0	0	-264.7400	-8.1300	264.9300	17.5900	0.0000	0.0000	0.0000	0.0000;
	2010463	2010462	0.000287	0.014033	0	641.96	0	0	1	0	1	0	0	-264.7400	-8.1300	264.9300	17.5900	0.0000	0.0000	0.0000	0.0000;
	2010462	2010468	0.000602	0.006787	0.23886	1062.79	0	0	0	0	1	0	0	-67.5900	130.3000	67.7300	-153.4400	0.0000	0.0000	0.0000	0.0000;
	2010463	2010486	0.005133	0.022939	0.01145	250.94	0	0	0	0	1	0	0	89.8000	15.2300	-89.3900	-14.5800	0.0000	0.0000	0.0000	0.0000;
	2010464	2010469	0.001855	0.008111	0.00284	255.34	0	0	0	0	1	0	0	-94.2800	-12.0500	94.4400	12.4500	0.0000	0.0000	0.0000	0.0000;
	2010469	2010465	0.000999	0.007294	0.00917	240.18	0	0	0	0	1	0	0	71.2300	37.9600	-71.1700	-38.4700	0.0000	0.0000	0.0000	0.0000;
	2010466	2010502	0.007696	0.04657	0.03128	185.2	0	0	0	0	1	0	0	9.6800	11.7300	-9.6600	-14.8700	0.0000	0.0000	0.0000	0.0000;
	2010469	2010468	0.000622	0.033417	0	501.69	0	0	1.0375	0	1	0	0	-224.2500	-58.0300	224.5900	76.3400	0.0000	0.0000	0.0000	0.0000;
	2010468	2010708	0.002939	0.032966	1.42932	1533.44	0	0	0	0	1	0	0	-646.6100	-25.3400	658.6300	9.7200	0.0000	0.0000	0.0000	0.0000;
	2010470	2010471	0.000229	0.001134	0	0	0	0	0	0	1	0	0	-36.6300	-3.0100	36.6300	3.0200	0.0000	0.0000	0.0000	0.0000;
	2010470	2010472	0.000294	0.001003	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010496	2010471	0.004128	0.027136	0.01848	250.2	0	0	0	0	1	0	0	86.6400	-31.9800	-86.3000	32.3100	0.0000	0.0000	0.0000	0.0000;
	2010473	2010474	0.000257	0.001019	0	0	0	0	0	0	1	0	0	36.6300	6.4600	-36.6300	-6.4400	0.0000	0.0000	0.0000	0.0000;
	2013668	2010476	0.006195	0.036348	0.01995	257.31	0	0	0	0	1	0	0	108.7100	-7.2300	-108.0100	9.2500	0.0000	0.0000	0.0000	0.0000;
	2010484	2010477	0.001384	0.007965	0.00467	207.63	0	0	0	0	1	0	0	-23.5600	9.1300	23.5700	-9.5700	0.0000	0.0000	0.0000	0.0000;
	2010505	2010477	0.004095	0.020723	0.01663	204.89	0	0	0	0	1	0	0	20.5900	-13.7300	-20.5700	12.0800	0.0000	0.0000	0.0000	0.0000;
	2010478	2010479	0.000215	0.001033	0	0	0	0	0	0	1	0	0	30.9000	10.7600	-30.9000	-10.7500	0.0000	0.0000	0.0000	0.0000;
	2010478	2010480	0.000203	0.001168	0	0	0	0	0	0	1	0	0	-30.9000	-10.7600	30.9000	10.7700	0.0000	0.0000	0.0000	0.0000;
	2010480	2010481	0.001002	0.00416	0.00214	227.98	0	0	0	0	1	0	0	52.4700	-18.7800	-52.4400	18.6700	0.0000	0.0000	0.0000	0.0000;
	2010480	2010952	0.006224	0.032637	0.03354	246.69	0	0	0	0	1	0	0	-83.3700	8.0000	83.7900	-9.3900	0.0000	0.0000	0.0000	0.0000;
	2010481	2010482	0.000285	0.001156	0	0	0	0	0	0	1	0	0	30.9000	2.3200	-30.9000	-2.3100	0.0000	0.0000	0.0000	0.0000;
	2010484	2010481	0.003017	0.01271	0.00771	204.16	0	0	0	0	1	0	0	-21.5200	20.2800	21.5400	-20.9900	0.0000	0.0000	0.0000	0.0000;
	2010483	2010485	0.003442	0.012485	0.00853	193.95	0	0	0	0	1	0	0	-11.3600	20.2200	11.3700	-21.0300	0.0000	0.0000	0.0000	0.0000;
	2010483	2010866	0.008139	0.044779	0.0344	239.25	0	0	0	0	1	0	0	-68.6300	4.8700	69.0100	-6.3400	0.0000	0.0000	0.0000	0.0000;
	2010486	2010485	0.004141	0.024561	0.0106	235.51	0	0	0	0	1	0	0	58.0200	-7.1200	-57.8800	6.8500	0.0000	0.0000	0.0000	0.0000;
	2010485	2010492	0.000622	0.003542	0.00094	189.37	0	0	0	0	1	0	0	-11.9300	7.3700	11.9300	-7.4600	0.0000	0.0000	0.0000	0.0000;
	2010487	2010492	0.001345	0.009265	0.00689	225.53	0	0	0	0	1	0	0	49.3700	2.1400	-49.3300	-2.6300	0.0000	0.0000	0.0000	0.0000;
	2010487	2010502	0.005577	0.037364	0.01987	181.39	0	0	0	0	1	0	0	3.9200	-15.2200	-3.9000	13.2500	0.0000	0.0000	0.0000	0.0000;
	2010487	2010801	0.006783	0.045105	0.05282	248.32	0	0	0	0	1	0	0	-84.6500	-3.2700	85.1300	0.9700	0.0000	0.0000	0.0000	0.0000;
	2010504	2010488	0.003788	0.02544	0.0269	238.95	0	0	0	0	1	0	0	68.4400	16.5000	-68.2700	-18.2000	0.0000	0.0000	0.0000	0.0000;
	2010490	2010491	0.000233	0.001052	0	0	0	0	0	0	1	0	0	45.2600	10.0400	-45.2500	-10.0200	0.0000	0.0000	0.0000	0.0000;
	2010493	2010494	0.000285	0.001154	0	0	0	0	0	0	1	0	0	9.4700	1.3700	-9.4700	-1.3600	0.0000	0.0000	0.0000	0.0000;
	2010493	2013368	0.053727	0.339944	0.11106	189.6	0	0	0	0	1	0	0	0.1700	-6.1900	-0.1700	-5.7300	0.0000	0.0000	0.0000	0.0000;
	2010493	2013376	0.008817	0.052775	0.04436	231.36	0	0	0	0	1	0	0	-44.7800	12.5200	44.9700	-16.1700	0.0000	0.0000	0.0000	0.0000;
	2013664	2010493	0.006106	0.040239	0.01917	216.25	0	0	0	0	1	0	0	-35.0700	6.1100	35.1400	-7.6900	0.0000	0.0000	0.0000	0.0000;
	2010496	2010497	0.000274	0.001183	0	0	0	0	0	0	1	0	0	48.9900	16.4000	-48.9800	-16.3700	0.0000	0.0000	0.0000	0.0000;
	2010496	2010805	0.022202	0.097159	0.16158	268.95	0	0	0	0	1	0	0	-135.6200	15.5800	139.7200	-14.4800	0.0000	0.0000	0.0000	0.0000;
	2010498	2010501	0.000108	0.00376	0	275.2	0	0	1	0	1	0	0	52.1100	13.8000	-52.1100	-13.7000	0.0000	0.0000	0.0000	0.0000;
	2010967	2010498	0.042251	0.19018	0.05793	222.53	0	0	0	0	1	0	0	47.6200	-13.0300	-46.6600	11.2600	0.0000	0.0000	0.0000	0.0000;
	2010499	2010501	0.002186	0.07624	0	137.6	0	0	1	0	1	0	0	-1.6800	-0.5600	1.6800	0.5600	0.0000	0.0000	0.0000	0.0000;
	2010500	2010501	0.002186	0.07624	0	137.6	0	0	1	0	1	0	0	-50.3700	-11.1700	50.4300	13.1400	0.0000	0.0000	0.0000	0.0000;
	2010503	2010510	0.003652	0.01361	0.07819	180.63	0	0	0	0	1	0	0	5.3100	3.3200	-5.3000	-11.5800	0.0000	0.0000	0.0000	0.0000;
	2010503	2010512	0.002017	0.014182	0.00685	218.71	0	0	0	0	1	0	0	-38.8400	-5.2100	38.8700	4.6900	0.0000	0.0000	0.0000	0.0000;
	2010512	2010504	0.005869	0.03542	0.00591	186.12	0	0	0	0	1	0	0	-8.7600	-22.2500	8.7900	21.8000	0.0000	0.0000	0.0000	0.0000;
	2010504	2010729	0.001381	0.009165	0.00354	259.97	0	0	0	0	1	0	0	-110.7600	-41.7100	110.9400	42.5200	0.0000	0.0000	0.0000	0.0000;
	2010926	2010505	0.003913	0.031022	0.01026	218.02	0	0	0	0	1	0	0	36.8800	-10.5900	-36.8300	9.9300	0.0000	0.0000	0.0000	0.0000;
	2010506	2010507	0.000299	0.00106	0	0	0	0	0	0	1	0	0	25.7400	1.8500	-25.7400	-1.8400	0.0000	0.0000	0.0000	0.0000;
	2010506	2010525	0.018822	0.101135	0.09322	237.64	0	0	0	0	1	0	0	-65.2900	13.3700	66.1100	-18.7400	0.0000	0.0000	0.0000	0.0000;
	2010926	2010506	0.001718	0.009285	0.00252	220.32	0	0	0	0	1	0	0	-39.5200	15.1100	39.5500	-15.2200	0.0000	0.0000	0.0000	0.0000;
	2010508	2010509	0.000294	0.001069	0	0	0	0	0	0	1	0	0	31.1900	5.1400	-31.1800	-5.1300	0.0000	0.0000	0.0000	0.0000;
	2010508	2010510	0.000258	0.00114	0	0	0	0	0	0	1	0	0	-31.1900	-5.1400	31.1900	5.1500	0.0000	0.0000	0.0000	0.0000;
	2010508	2010511	0.00024	0.001003	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010510	2010926	0.003364	0.018338	0.00735	209.48	0	0	0	0	1	0	0	-25.8800	6.4300	25.9100	-7.0800	0.0000	0.0000	0.0000	0.0000;
	2010512	2010513	0.000233	0.001144	0	0	0	0	0	0	1	0	0	15.8300	2.5200	-15.8300	-2.5200	0.0000	0.0000	0.0000	0.0000;
	2010516	2010512	0.003013	0.017911	0.01096	225.3	0	0	0	0	1	0	0	46.0100	-15.8000	-45.9400	15.0400	0.0000	0.0000	0.0000	0.0000;
	2010516	2010514	0.009785	0.058311	0.01689	233.73	0	0	0	0	1	0	0	-57.9800	14.4000	58.3100	-14.2100	0.0000	0.0000	0.0000	0.0000;
	2010514	2010518	0.012161	0.078136	0.02706	245.73	0	0	0	0	1	0	0	-79.3700	6.0100	80.1100	-4.1600	0.0000	0.0000	0.0000	0.0000;
	2010515	2010538	0.01203	0.087579	0.18527	271.66	0	0	0	0	1	0	0	-145.9700	2.7400	148.4400	-4.2700	0.0000	0.0000	0.0000	0.0000;
	2010515	2010801	0.003452	0.0187	0.00899	260.02	0	0	0	0	1	0	0	110.0100	-10.5300	-109.6100	11.7800	0.0000	0.0000	0.0000	0.0000;
	2010517	2013380	0.009537	0.047967	0.01919	188.17	0	0	0	0	1	0	0	-12.2200	-6.1900	12.2400	4.2600	0.0000	0.0000	0.0000	0.0000;
	2013401	2010517	0.020902	0.126936	0.02524	192.03	0	0	0	0	1	0	0	11.1700	8.4000	-11.1200	-10.8200	0.0000	0.0000	0.0000	0.0000;
	2010518	2010556	0.016417	0.115579	0.10895	248.7	0	0	0	0	1	0	0	-85.2200	3.5400	86.3500	-7.2500	0.0000	0.0000	0.0000	0.0000;
	2010531	2010519	0.014087	0.089439	0.04168	197.19	0	0	0	0	1	0	0	14.8400	-7.0700	-14.8100	2.9800	0.0000	0.0000	0.0000	0.0000;
	2010519	2010967	0.021384	0.125796	0.0173	171.91	0	0	0	0	1	0	0	2.1600	-5.0100	-2.1600	3.2300	0.0000	0.0000	0.0000	0.0000;
	2010520	2010521	0.000299	0.001146	0	0	0	0	0	0	1	0	0	8.1100	1.2200	-8.1100	-1.2200	0.0000	0.0000	0.0000	0.0000;
	2010520	2010522	0.00024	0.001136	0	0	0	0	0	0	1	0	0	-8.1100	-1.2200	8.1100	1.2200	0.0000	0.0000	0.0000	0.0000;
	2013401	2010522	0.002299	0.013898	0.00486	256.77	0	0	0	0	1	0	0	-106.4100	15.6000	106.6600	-14.6300	0.0000	0.0000	0.0000	0.0000;
	2010522	2013517	0.013508	0.061315	0.08029	261.54	0	0	0	0	1	0	0	-114.7700	13.4100	116.4700	-14.4200	0.0000	0.0000	0.0000	0.0000;
	2010523	2010527	0.016634	0.0751	0.03777	226.46	0	0	0	0	1	0	0	-54.9700	-5.4200	55.4600	3.7000	0.0000	0.0000	0.0000	0.0000;
	2010523	2010967	0.014742	0.125682	0.03298	198.54	0	0	0	0	1	0	0	20.1300	-10.9200	-20.0600	8.1000	0.0000	0.0000	0.0000	0.0000;
	2010698	2010524	0.014089	0.056644	0.01662	257.98	0	0	0	0	1	0	0	109.8500	-6.5900	-108.2700	11.1400	0.0000	0.0000	0.0000	0.0000;
	2010524	2010952	0.016597	0.123028	0.12925	248.53	0	0	0	0	1	0	0	84.9300	-14.6900	-83.7900	9.3900	0.0000	0.0000	0.0000	0.0000;
	2010525	2010538	0.015697	0.098026	0.04878	249.68	0	0	0	0	1	0	0	-87.2000	2.1700	88.3500	-0.1800	0.0000	0.0000	0.0000	0.0000;
	2010526	2010705	0.003608	0.022023	0.01166	191.67	0	0	0	0	1	0	0	-11.0300	-3.9200	11.0300	2.6800	0.0000	0.0000	0.0000	0.0000;
	2013498	2010526	0.00605	0.032238	0.03855	179.1	0	0	0	0	1	0	0	6.0700	-3.2900	-6.0600	-0.8700	0.0000	0.0000	0.0000	0.0000;
	2010527	2010528	0.000201	0.001055	0	0	0	0	0	0	1	0	0	5.5900	0.9200	-5.5900	-0.9200	0.0000	0.0000	0.0000	0.0000;
	2010527	2010566	0.013124	0.068178	0.11441	230.66	0	0	0	0	1	0	0	-61.0500	-4.6200	61.5200	-5.1000	0.0000	0.0000	0.0000	0.0000;
	2010529	2010535	0.006377	0.033972	0.02236	202.44	0	0	0	0	1	0	0	19.0500	-18.2400	-19.0200	16.0900	0.0000	0.0000	0.0000	0.0000;
	2010529	2010745	0.020381	0.116457	0.04706	241.67	0	0	0	0	1	0	0	-71.7500	5.3300	72.7600	-4.5600	0.0000	0.0000	0.0000	0.0000;
	2010531	2010530	0.008669	0.046154	0.01669	230.97	0	0	0	0	1	0	0	-55.5800	-3.9600	55.8400	3.6200	0.0000	0.0000	0.0000	0.0000;
	2010535	2010530	0.00464	0.028753	0.03393	249.58	0	0	0	0	1	0	0	88.8300	14.6500	-88.4700	-16.0100	0.0000	0.0000	0.0000	0.0000;
	2010530	2010542	0.005705	0.032625	0.03681	193.11	0	0	0	0	1	0	0	-9.6600	3.4900	9.6600	-7.3000	0.0000	0.0000	0.0000	0.0000;
	2010532	2010533	0.000242	0.001012	0	0	0	0	0	0	1	0	0	55.5900	19.6800	-55.5900	-19.6500	0.0000	0.0000	0.0000	0.0000;
	2010535	2010532	0.003492	0.023358	0.01297	228.47	0	0	0	0	1	0	0	50.1900	24.6200	-50.0900	-25.2900	0.0000	0.0000	0.0000	0.0000;
	2010536	2010532	0.003602	0.024563	0.00993	180.15	0	0	0	0	1	0	0	5.5100	-6.6300	-5.5100	5.6100	0.0000	0.0000	0.0000	0.0000;
	2010535	2010534	0.00078	0.040684	0	462.35	0	0	1.03125	0	1	0	0	-175.5900	-71.5500	175.8700	86.2000	0.0000	0.0000	0.0000	0.0000;
	2010534	2010681	0.001145	0.013347	0.3985	1167.28	0	0	0	0	1	0	0	-175.8700	-86.2000	176.2500	47.7100	0.0000	0.0000	0.0000	0.0000;
	2010536	2010557	0.008326	0.054528	0.04191	221.46	0	0	0	0	1	0	0	-41.9200	-1.5000	42.0600	-1.9700	0.0000	0.0000	0.0000	0.0000;
	2010537	2010538	0.000209	0.001078	0	0	0	0	0	0	1	0	0	-20.0100	-7.2600	20.0100	7.2700	0.0000	0.0000	0.0000	0.0000;
	2010537	2010539	0.000276	0.001163	0	0	0	0	0	0	1	0	0	20.0100	7.2600	-20.0100	-7.2600	0.0000	0.0000	0.0000	0.0000;
	2010709	2010538	0.006305	0.03159	0.0187	281.93	0	0	0	0	1	0	0	86.0300	1.0900	-85.6000	-0.9400	0.0000	0.0000	0.0000	0.0000;
	2010709	2010538	0.006305	0.03159	0.0187	281.93	0	0	0	0	1	0	0	86.0300	1.0900	-85.6000	-0.9400	0.0000	0.0000	0.0000	0.0000;
	2010709	2010538	0.006305	0.03159	0.0187	281.93	0	0	0	0	1	0	0	86.0300	1.0900	-85.6000	-0.9400	0.0000	0.0000	0.0000	0.0000;
	2010541	2010540	0.004196	0.024454	0.00907	228.74	0	0	0	0	1	0	0	51.0900	3.5900	-50.9800	-3.9400	0.0000	0.0000	0.0000	0.0000;
	2010540	2010544	0.008263	0.042611	0.04381	197.75	0	0	0	0	1	0	0	14.7000	0.7700	-14.6800	-5.3000	0.0000	0.0000	0.0000	0.0000;
	2010980	2010541	0.00825	0.039767	0.01962	250.19	0	0	0	0	1	0	0	90.6900	11.0000	-90.0500	-10.0400	0.0000	0.0000	0.0000	0.0000;
	2010542	2010544	0.004036	0.024641	0.0061	225.99	0	0	0	0	1	0	0	-45.8700	-9.8600	45.9500	9.7500	0.0000	0.0000	0.0000	0.0000;
	2010543	2010544	0.00022	0.001096	0	0	0	0	0	0	1	0	0	-36.2000	-6.3800	36.2100	6.3900	0.0000	0.0000	0.0000	0.0000;
	2010543	2010545	0.000267	0.001098	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010544	2010569	0.011765	0.065112	0.13422	239.53	0	0	0	0	1	0	0	-67.4800	-10.8400	67.9900	-0.5800	0.0000	0.0000	0.0000	0.0000;
	2010546	2010547	0.000276	0.001179	0	0	0	0	0	0	1	0	0	15.3500	7.9600	-15.3500	-7.9500	0.0000	0.0000	0.0000	0.0000;
	2010556	2010546	0.005103	0.031837	0.09914	236.62	0	0	0	0	1	0	0	-63.9600	3.8900	64.1500	-13.3800	0.0000	0.0000	0.0000	0.0000;
	2010546	2010873	0.008262	0.061276	0.04542	245.52	0	0	0	0	1	0	0	-80.0700	5.3500	80.5700	-6.6100	0.0000	0.0000	0.0000	0.0000;
	2010548	2010549	0.000226	0.001059	0	0	0	0	0	0	1	0	0	49.1800	12.5500	-49.1700	-12.5200	0.0000	0.0000	0.0000	0.0000;
	2010550	2010548	0.003464	0.022281	0.01282	179.67	0	0	0	0	1	0	0	9.5500	9.7100	-9.5400	-11.0200	0.0000	0.0000	0.0000	0.0000;
	2010548	2010562	0.004988	0.030116	0.01965	223.84	0	0	0	0	1	0	0	-39.6400	-1.5300	39.7100	-0.0900	0.0000	0.0000	0.0000	0.0000;
	2010550	2010980	0.008478	0.03769	0.10636	229.01	0	0	0	0	1	0	0	-58.7200	-27.2500	59.0300	17.2500	0.0000	0.0000	0.0000	0.0000;
	2010551	2010552	0.000299	0.001029	0	0	0	0	0	0	1	0	0	5.6800	0.7500	-5.6800	-0.7500	0.0000	0.0000	0.0000	0.0000;
	2010551	2010553	0.000288	0.001052	0	0	0	0	0	0	1	0	0	-5.6800	-0.7500	5.6800	0.7500	0.0000	0.0000	0.0000	0.0000;
	2010553	2010556	0.01141	0.072861	0.02569	212.23	0	0	0	0	1	0	0	29.7700	-3.8200	-29.6800	1.6400	0.0000	0.0000	0.0000	0.0000;
	2010579	2010553	0.022087	0.139647	0.06918	215.42	0	0	0	0	1	0	0	35.7200	-8.8800	-35.4500	3.0700	0.0000	0.0000	0.0000	0.0000;
	2010554	2010566	0.005618	0.039305	0.0239	199.59	0	0	0	0	1	0	0	18.4600	0.5900	-18.4500	-3.0300	0.0000	0.0000	0.0000	0.0000;
	2010554	2011068	0.019227	0.081778	0.06353	225.23	0	0	0	0	1	0	0	-50.2000	-3.7300	50.6600	-1.2200	0.0000	0.0000	0.0000	0.0000;
	2010555	2010556	0.000254	0.001093	0	0	0	0	0	0	1	0	0	-7.2800	-1.7200	7.2800	1.7200	0.0000	0.0000	0.0000	0.0000;
	2010557	2010682	0.011135	0.057738	0.03603	249.72	0	0	0	0	1	0	0	-90.7300	-16.4400	91.6300	17.2200	0.0000	0.0000	0.0000	0.0000;
	2010559	2010558	0.001648	0.011102	0.00356	199.61	0	0	0	0	1	0	0	12.9900	-3.4500	-12.9800	3.0900	0.0000	0.0000	0.0000	0.0000;
	2010719	2010558	0.005195	0.036673	0.02069	205.66	0	0	0	0	1	0	0	25.1700	11.3200	-25.1300	-13.2400	0.0000	0.0000	0.0000	0.0000;
	2010559	2010578	0.014072	0.073692	0.0623	227.41	0	0	0	0	1	0	0	-47.4500	-4.6500	47.7500	-0.4100	0.0000	0.0000	0.0000	0.0000;
	2010560	2010561	0.000291	0.001099	0	0	0	0	0	0	1	0	0	8.8500	1.1400	-8.8500	-1.1400	0.0000	0.0000	0.0000	0.0000;
	2010560	2010562	0.000251	0.001062	0	0	0	0	0	0	1	0	0	-8.8500	-1.1400	8.8500	1.1400	0.0000	0.0000	0.0000	0.0000;
	2010562	2010719	0.010124	0.044343	0.01518	228.91	0	0	0	0	1	0	0	-48.5700	-1.0500	48.7900	0.4200	0.0000	0.0000	0.0000	0.0000;
	2010563	2010564	0.00022	0.001046	0	0	0	0	0	0	1	0	0	16.9500	2.7500	-16.9500	-2.7500	0.0000	0.0000	0.0000	0.0000;
	2010563	2010565	0.000217	0.001149	0	0	0	0	0	0	1	0	0	-16.9500	-2.7500	16.9500	2.7500	0.0000	0.0000	0.0000	0.0000;
	2010873	2010565	0.005264	0.028506	0.00793	232.48	0	0	0	0	1	0	0	-58.6600	5.1600	58.8300	-5.1200	0.0000	0.0000	0.0000	0.0000;
	2011076	2010565	0.001498	0.010813	0.07189	242.6	0	0	0	0	1	0	0	75.8600	-9.6300	-75.7800	2.3600	0.0000	0.0000	0.0000	0.0000;
	2010566	2013410	0.013099	0.086129	0.03181	226.99	0	0	0	0	1	0	0	-53.1300	3.2800	53.4800	-4.4000	0.0000	0.0000	0.0000	0.0000;
	2010567	2010568	0.000232	0.001181	0	0	0	0	0	0	1	0	0	-36.6000	-16.4500	36.6100	16.4700	0.0000	0.0000	0.0000	0.0000;
	2010575	2010568	0.007064	0.042377	0.03597	215.41	0	0	0	0	1	0	0	35.1500	-0.1700	-35.0700	-3.1400	0.0000	0.0000	0.0000	0.0000;
	2013410	2010568	0.015855	0.091236	0.05736	148.07	0	0	0	0	1	0	0	1.5600	7.3000	-1.5400	-13.3200	0.0000	0.0000	0.0000	0.0000;
	2010569	2010570	0.000266	0.001065	0	0	0	0	0	0	1	0	0	28.0800	3.8600	-28.0800	-3.8500	0.0000	0.0000	0.0000	0.0000;
	2010576	2010569	0.014687	0.073079	0.0369	207.04	0	0	0	0	1	0	0	27.4100	-0.1500	-27.3100	-3.3200	0.0000	0.0000	0.0000	0.0000;
	2010569	2010587	0.011168	0.052906	0.06792	242.02	0	0	0	0	1	0	0	-68.7600	0.0400	69.2500	-5.0400	0.0000	0.0000	0.0000	0.0000;
	2010571	2010579	0.008347	0.039526	0.04541	225.44	0	0	0	0	1	0	0	48.9000	-8.7100	-48.7100	4.6800	0.0000	0.0000	0.0000	0.0000;
	2010749	2010571	0.003426	0.020609	0.01134	234.44	0	0	0	0	1	0	0	60.7800	-2.1900	-60.6600	1.6600	0.0000	0.0000	0.0000	0.0000;
	2010572	2010573	0.00025	0.001156	0	0	0	0	0	0	1	0	0	20.3600	2.8300	-20.3600	-2.8200	0.0000	0.0000	0.0000	0.0000;
	2010572	2010577	0.005384	0.028164	0.0431	179.11	0	0	0	0	1	0	0	-11.1100	10.6000	11.1200	-15.0700	0.0000	0.0000	0.0000	0.0000;
	2010572	2010907	0.015032	0.069778	0.0308	199.07	0	0	0	0	1	0	0	-9.2600	-13.4300	9.2900	10.2800	0.0000	0.0000	0.0000	0.0000;
	2010574	2010575	0.000251	0.001156	0	0	0	0	0	0	1	0	0	-31.6600	-9.2600	31.6600	9.2700	0.0000	0.0000	0.0000	0.0000;
	2010575	2010581	0.007123	0.044567	0.02544	188.88	0	0	0	0	1	0	0	12.9200	6.7000	-12.9100	-9.3000	0.0000	0.0000	0.0000	0.0000;
	2010575	2013676	0.006085	0.032187	0.12194	243.34	0	0	0	0	1	0	0	-79.7300	-15.8000	80.1000	4.6900	0.0000	0.0000	0.0000	0.0000;
	2010576	2010682	0.006119	0.031179	0.06028	214.87	0	0	0	0	1	0	0	-39.0600	-5.9700	39.1500	-0.1500	0.0000	0.0000	0.0000	0.0000;
	2010810	2010577	0.007314	0.031726	0.0293	231.53	0	0	0	0	1	0	0	64.2400	7.8400	-63.9500	-9.6900	0.0000	0.0000	0.0000	0.0000;
	2010578	2010582	0.00502	0.021621	0.00804	213.48	0	0	0	0	1	0	0	-31.4500	0.1200	31.5000	-0.7800	0.0000	0.0000	0.0000	0.0000;
	2010578	2011047	0.00736	0.039544	0.05684	223.29	0	0	0	0	1	0	0	-42.8300	-5.9500	42.9600	0.5100	0.0000	0.0000	0.0000	0.0000;
	2010579	2010580	0.00027	0.001076	0	0	0	0	0	0	1	0	0	13.0000	4.2000	-13.0000	-4.2000	0.0000	0.0000	0.0000	0.0000;
	2010589	2010581	0.00779	0.050868	0.01939	195.21	0	0	0	0	1	0	0	9.1800	-5.0200	-9.1800	3.0300	0.0000	0.0000	0.0000	0.0000;
	2010900	2010582	0.008284	0.039506	0.01996	225	0	0	0	0	1	0	0	45.3200	1.1300	-45.1600	-2.5400	0.0000	0.0000	0.0000	0.0000;
	2010583	2010584	0.000263	0.001192	0	0	0	0	0	0	1	0	0	31.9400	1.6500	-31.9300	-1.6400	0.0000	0.0000	0.0000	0.0000;
	2010583	2010589	0.002975	0.016424	0.0053	202.33	0	0	0	0	1	0	0	13.8900	17.2000	-13.8700	-17.6800	0.0000	0.0000	0.0000	0.0000;
	2010583	2010810	0.00406	0.020922	0.04617	227.1	0	0	0	0	1	0	0	-45.8300	-18.8500	45.9200	14.4100	0.0000	0.0000	0.0000	0.0000;
	2010587	2010585	0.003082	0.01819	0.01097	224.48	0	0	0	0	1	0	0	34.9900	21.2800	-34.9400	-22.1900	0.0000	0.0000	0.0000	0.0000;
	2010585	2010606	0.005501	0.035872	0.07431	168.26	0	0	0	0	1	0	0	-12.7300	9.0700	12.7400	-16.9300	0.0000	0.0000	0.0000	0.0000;
	2010587	2010586	0.000611	0.026059	0	424.51	0	0	1.0125	0	1	0	0	-104.2400	-16.2400	104.3000	18.9800	0.0000	0.0000	0.0000	0.0000;
	2010586	2010588	0.000266	0.001027	0	0	0	0	0	0	1	0	0	48.4400	13.2900	-48.4300	-13.2700	0.0000	0.0000	0.0000	0.0000;
	2010586	2010899	0.001233	0.01483	0.19006	1161.1	0	0	0	0	1	0	0	-152.7400	-32.2700	153.0200	15.1300	0.0000	0.0000	0.0000	0.0000;
	2010590	2010589	0.00153	0.00843	0.00386	182.62	0	0	0	0	1	0	0	-9.4100	-5.9700	9.4100	5.5800	0.0000	0.0000	0.0000	0.0000;
	2010589	2011062	0.003861	0.027009	0.02491	159.54	0	0	0	0	1	0	0	-0.5700	13.2800	0.5800	-15.8300	0.0000	0.0000	0.0000	0.0000;
	2010589	2013472	0.006919	0.03928	0.11398	227.71	0	0	0	0	1	0	0	-55.3700	-15.9100	55.5800	5.0200	0.0000	0.0000	0.0000	0.0000;
	2010590	2010810	0.008986	0.054586	0.01848	209.51	0	0	0	0	1	0	0	-22.9600	-13.9500	23.0200	12.3600	0.0000	0.0000	0.0000	0.0000;
	2010591	2010592	0.000292	0.001131	0	0	0	0	0	0	1	0	0	33.2200	7.4800	-33.2100	-7.4700	0.0000	0.0000	0.0000	0.0000;
	2010591	2010593	0.000256	0.001126	0	0	0	0	0	0	1	0	0	-33.2200	-7.4800	33.2200	7.5000	0.0000	0.0000	0.0000	0.0000;
	2010593	2010605	0.006212	0.024771	0.07035	155	0	0	0	0	1	0	0	1.6800	1.1300	-1.6800	-8.6000	0.0000	0.0000	0.0000	0.0000;
	2013414	2010593	0.005756	0.032428	0.06653	194.15	0	0	0	0	1	0	0	17.2000	-0.2800	-17.1800	-6.7200	0.0000	0.0000	0.0000	0.0000;
	2010593	2013418	0.012625	0.070427	0.06215	201.51	0	0	0	0	1	0	0	-17.7300	-1.9100	17.7600	-4.5000	0.0000	0.0000	0.0000	0.0000;
	2010594	2010601	0.000931	0.005571	0.01137	219.42	0	0	0	0	1	0	0	40.9400	-4.4500	-40.9200	3.3400	0.0000	0.0000	0.0000	0.0000;
	2010594	2010975	0.005914	0.025828	0.01455	237.63	0	0	0	0	1	0	0	-68.6700	-14.3100	68.9400	13.9500	0.0000	0.0000	0.0000	0.0000;
	2010595	2010596	0.000254	0.001107	0	0	0	0	0	0	1	0	0	22.0700	6.2500	-22.0700	-6.2500	0.0000	0.0000	0.0000	0.0000;
	2010595	2010597	0.01547	0.103227	0.03637	195.22	0	0	0	0	1	0	0	14.1100	9.6900	-14.0600	-13.2400	0.0000	0.0000	0.0000	0.0000;
	2010611	2010595	0.019451	0.086799	0.05458	211.85	0	0	0	0	1	0	0	26.7300	-6.8800	-26.6000	1.5800	0.0000	0.0000	0.0000	0.0000;
	2010595	2010900	0.011325	0.069728	0.2784	187.16	0	0	0	0	1	0	0	-12.1700	-18.0700	12.1900	-11.9300	0.0000	0.0000	0.0000	0.0000;
	2010597	2010598	0.015172	0.075511	0.04634	168.35	0	0	0	0	1	0	0	-1.3800	11.2200	1.4000	-15.9000	0.0000	0.0000	0.0000	0.0000;
	2010615	2010598	0.016481	0.091322	0.09355	196.65	0	0	0	0	1	0	0	13.1700	5.5600	-13.1300	-15.0600	0.0000	0.0000	0.0000	0.0000;
	2010599	2010600	0.01656	0.080478	0.02672	208.57	0	0	0	0	1	0	0	31.1800	-4.4000	-31.0200	2.2900	0.0000	0.0000	0.0000	0.0000;
	2010810	2010599	0.005385	0.027744	0.03996	212.97	0	0	0	0	1	0	0	38.5500	-7.3100	-38.4700	3.4400	0.0000	0.0000	0.0000	0.0000;
	2010600	2010606	0.005831	0.031725	0.01192	193.31	0	0	0	0	1	0	0	22.5800	-13.6000	-22.5400	12.5400	0.0000	0.0000	0.0000	0.0000;
	2010614	2010600	0.019429	0.10756	0.03674	210.89	0	0	0	0	1	0	0	32.1000	-4.0800	-31.9200	1.2000	0.0000	0.0000	0.0000	0.0000;
	2010601	2010846	0.004191	0.018969	0.05784	201.86	0	0	0	0	1	0	0	-17.5800	-12.1200	17.6000	6.0600	0.0000	0.0000	0.0000	0.0000;
	2010602	2010603	0.000211	0.001141	0	0	0	0	0	0	1	0	0	-58.5000	-37.8900	58.5100	37.9400	0.0000	0.0000	0.0000	0.0000;
	2010603	2010613	0.005237	0.028186	0.02146	225.51	0	0	0	0	1	0	0	-47.7200	-22.2300	47.8600	20.7400	0.0000	0.0000	0.0000	0.0000;
	2010603	2011062	0.008154	0.041599	0.01242	189.83	0	0	0	0	1	0	0	-10.7900	-15.7200	10.8200	14.5700	0.0000	0.0000	0.0000	0.0000;
	2010604	2010605	0.001999	0.013274	0.00231	215.72	0	0	0	0	1	0	0	34.1500	8.4200	-34.1300	-8.5200	0.0000	0.0000	0.0000	0.0000;
	2011064	2010604	0.007009	0.041199	0.01142	241.75	0	0	0	0	1	0	0	70.8300	15.4500	-70.4900	-14.6800	0.0000	0.0000	0.0000	0.0000;
	2010607	2010608	0.000274	0.001071	0	0	0	0	0	0	1	0	0	-81.8300	-24.6600	81.8500	24.7300	0.0000	0.0000	0.0000	0.0000;
	2010846	2010608	0.002212	0.014231	0.00798	222.06	0	0	0	0	1	0	0	43.4800	11.4200	-43.4400	-11.9900	0.0000	0.0000	0.0000	0.0000;
	2010608	2010943	0.009494	0.062198	0.06243	220.77	0	0	0	0	1	0	0	-38.4100	-12.7400	38.5500	7.0000	0.0000	0.0000	0.0000	0.0000;
	2010609	2010810	0.005478	0.028494	0.04006	225.27	0	0	0	0	1	0	0	-45.1600	-7.4000	45.2600	3.6900	0.0000	0.0000	0.0000	0.0000;
	2010609	2010846	0.008416	0.059363	0.02849	216.54	0	0	0	0	1	0	0	-38.8500	2.8800	38.9700	-5.0500	0.0000	0.0000	0.0000	0.0000;
	2010610	2010611	0.000274	0.001183	0	0	0	0	0	0	1	0	0	-19.0800	-2.6700	19.0800	2.6800	0.0000	0.0000	0.0000	0.0000;
	2010610	2010612	0.000266	0.001068	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2011013	2010611	0.006457	0.034447	0.01567	226.12	0	0	0	0	1	0	0	45.9400	-5.2200	-45.8100	4.2100	0.0000	0.0000	0.0000	0.0000;
	2010846	2010613	0.004612	0.022186	0.00765	231.8	0	0	0	0	1	0	0	56.8700	24.3300	-56.7000	-24.3300	0.0000	0.0000	0.0000	0.0000;
	2010614	2010943	0.009742	0.062971	0.01634	222.23	0	0	0	0	1	0	0	-46.9400	1.1700	47.1400	-1.6300	0.0000	0.0000	0.0000	0.0000;
	2010615	2010616	0.000245	0.00109	0	0	0	0	0	0	1	0	0	10.5400	1.8800	-10.5400	-1.8800	0.0000	0.0000	0.0000	0.0000;
	2010615	2011013	0.028711	0.168555	0.05464	208.64	0	0	0	0	1	0	0	-23.7100	-7.4400	23.8700	2.5400	0.0000	0.0000	0.0000	0.0000;
	2010617	2013439	0.042951	0.182489	0.0929	200.58	0	0	0	0	1	0	0	17.0100	-7.8700	-16.8900	-1.6400	0.0000	0.0000	0.0000	0.0000;
	2010617	2013573	0.007448	0.035694	0.02893	222.13	0	0	0	0	1	0	0	-42.7200	4.5600	42.8500	-7.0700	0.0000	0.0000	0.0000	0.0000;
	2010618	2010876	0.046418	0.146949	0.081	213.56	0	0	0	0	1	0	0	-56.1300	10.9800	57.6200	-14.9400	0.0000	0.0000	0.0000	0.0000;
	2010618	2010968	0.00991	0.067115	0.24944	208.44	0	0	0	0	1	0	0	44.5900	-15.7300	-44.4100	-9.4000	0.0000	0.0000	0.0000	0.0000;
	2010619	2010620	0.000225	0.001159	0	0	0	0	0	0	1	0	0	18.1800	2.1300	-18.1800	-2.1300	0.0000	0.0000	0.0000	0.0000;
	2011013	2010619	0.012003	0.080314	0.11587	183.06	0	0	0	0	1	0	0	22.5000	1.3400	-22.4400	-13.3700	0.0000	0.0000	0.0000	0.0000;
	2010619	2011055	0.026587	0.128178	0.02261	192.41	0	0	0	0	1	0	0	4.2600	11.2400	-4.2100	-13.4000	0.0000	0.0000	0.0000	0.0000;
	2010621	2010622	0.000247	0.00111	0	0	0	0	0	0	1	0	0	16.7500	2.9700	-16.7500	-2.9700	0.0000	0.0000	0.0000	0.0000;
	2010621	2010623	0.000275	0.001149	0	0	0	0	0	0	1	0	0	-16.7500	-2.9700	16.7500	2.9800	0.0000	0.0000	0.0000	0.0000;
	2010627	2010623	0.005551	0.030838	0.04306	229.78	0	0	0	0	1	0	0	-66.0200	-13.6600	66.2500	10.3500	0.0000	0.0000	0.0000	0.0000;
	2010623	2010818	0.002738	0.016467	0.00463	241.53	0	0	0	0	1	0	0	-83.0000	-13.3300	83.1800	13.9100	0.0000	0.0000	0.0000	0.0000;
	2010624	2010625	0.000201	0.001131	0	0	0	0	0	0	1	0	0	13.5200	3.7400	-13.5200	-3.7400	0.0000	0.0000	0.0000	0.0000;
	2010624	2010659	0.011008	0.07025	0.051	218.06	0	0	0	0	1	0	0	41.2700	3.3000	-41.0900	-7.5200	0.0000	0.0000	0.0000	0.0000;
	2010624	2011057	0.00581	0.035842	0.01909	228.84	0	0	0	0	1	0	0	-54.8000	-7.0400	54.9600	6.0300	0.0000	0.0000	0.0000	0.0000;
	2010626	2010868	0.004096	0.024731	0.17656	215.11	0	0	0	0	1	0	0	30.9500	-1.7400	-30.9100	-16.0600	0.0000	0.0000	0.0000	0.0000;
	2010626	2011055	0.010197	0.06565	0.02094	225.19	0	0	0	0	1	0	0	-43.0100	0.8800	43.2000	-1.8400	0.0000	0.0000	0.0000	0.0000;
	2010627	2010629	0.010047	0.064515	0.04481	203.44	0	0	0	0	1	0	0	32.4600	7.1800	-32.3500	-11.2100	0.0000	0.0000	0.0000	0.0000;
	2010628	2010630	0.003949	0.015158	0.03061	161.72	0	0	0	0	1	0	0	-4.8600	6.8300	4.8600	-9.8900	0.0000	0.0000	0.0000	0.0000;
	2010633	2010628	0.003474	0.022256	0.05056	154.34	0	0	0	0	1	0	0	-3.0800	-1.8600	3.0800	-3.2300	0.0000	0.0000	0.0000	0.0000;
	2010628	2010676	0.005872	0.030269	0.23696	224.09	0	0	0	0	1	0	0	-42.3500	-19.3100	42.4500	-4.1300	0.0000	0.0000	0.0000	0.0000;
	2010629	2010634	0.021476	0.093415	0.02833	161.58	0	0	0	0	1	0	0	10.3800	6.8400	-10.3500	-9.6200	0.0000	0.0000	0.0000	0.0000;
	2010630	2010790	0.026647	0.122151	0.02497	222.08	0	0	0	0	1	0	0	-49.3500	2.1200	50.0000	-1.6900	0.0000	0.0000	0.0000	0.0000;
	2010631	2010632	0.000299	0.001158	0	0	0	0	0	0	1	0	0	-4.7900	-0.9300	4.7900	0.9300	0.0000	0.0000	0.0000	0.0000;
	2010632	2010636	0.004425	0.030228	0.0226	234.7	0	0	0	0	1	0	0	65.7100	15.9000	-65.5100	-16.7000	0.0000	0.0000	0.0000	0.0000;
	2010971	2010632	0.00898	0.058692	0.01599	249.65	0	0	0	0	1	0	0	93.0000	21.9700	-92.2000	-18.3300	0.0000	0.0000	0.0000	0.0000;
	2010633	2010868	0.004303	0.019735	0.00795	222.8	0	0	0	0	1	0	0	-40.8200	-20.0300	40.9100	19.6300	0.0000	0.0000	0.0000	0.0000;
	2010971	2010634	0.010663	0.064662	0.04336	219.13	0	0	0	0	1	0	0	27.4600	-5.4000	-27.3800	1.4400	0.0000	0.0000	0.0000	0.0000;
	2010636	2010635	0.003271	0.016019	0.00471	219.58	0	0	0	0	1	0	0	48.5600	7.9400	-48.4800	-8.0000	0.0000	0.0000	0.0000	0.0000;
	2010635	2010647	0.003116	0.018564	0.00375	202.37	0	0	0	0	1	0	0	-10.5600	-18.4200	10.5700	18.1400	0.0000	0.0000	0.0000	0.0000;
	2010636	2010637	0.000214	0.001084	0	0	0	0	0	0	1	0	0	59.0400	31.7200	-59.0300	-31.6700	0.0000	0.0000	0.0000	0.0000;
	2010650	2010636	0.002043	0.009748	0.0042	218.25	0	0	0	0	1	0	0	42.1400	22.7900	-42.0900	-22.9700	0.0000	0.0000	0.0000	0.0000;
	2010644	2010638	0.001256	0.008261	0.00589	186.01	0	0	0	0	1	0	0	28.1300	4.8700	-28.1200	-5.4300	0.0000	0.0000	0.0000	0.0000;
	2010638	2010648	0.002356	0.016718	0.00717	221.81	0	0	0	0	1	0	0	-26.5300	-16.9500	26.5500	16.3500	0.0000	0.0000	0.0000	0.0000;
	2010779	2010638	0.002321	0.017425	0.00649	166.25	0	0	0	0	1	0	0	-4.0800	3.2500	4.0800	-3.9300	0.0000	0.0000	0.0000	0.0000;
	2010639	2010640	0.00023	0.00118	0	0	0	0	0	0	1	0	0	-50.5600	-11.3900	50.5700	11.4200	0.0000	0.0000	0.0000	0.0000;
	2010640	2010641	0.002885	0.019295	0.01372	224.01	0	0	0	0	1	0	0	-40.0000	2.7500	40.0400	-3.7900	0.0000	0.0000	0.0000	0.0000;
	2010640	2010665	0.001586	0.009149	0.05736	181.15	0	0	0	0	1	0	0	-10.5700	-14.1700	10.5800	8.5100	0.0000	0.0000	0.0000	0.0000;
	2010641	2010665	0.00203	0.015949	0.00614	228.3	0	0	0	0	1	0	0	42.9100	-9.8800	-42.8700	9.5800	0.0000	0.0000	0.0000	0.0000;
	2010871	2010641	0.000458	0.003171	0.00075	266.99	0	0	0	0	1	0	0	115.0300	-3.4000	-114.9700	3.7500	0.0000	0.0000	0.0000	0.0000;
	2010642	2010643	0.000277	0.001145	0	0	0	0	0	0	1	0	0	16.2300	4.9900	-16.2300	-4.9900	0.0000	0.0000	0.0000	0.0000;
	2010642	2010644	0.000295	0.00116	0	0	0	0	0	0	1	0	0	-16.2300	-4.9900	16.2300	5.0000	0.0000	0.0000	0.0000	0.0000;
	2010968	2010644	0.002502	0.010965	0.00648	207.62	0	0	0	0	1	0	0	44.4100	9.4000	-44.3600	-9.8700	0.0000	0.0000	0.0000	0.0000;
	2010645	2010646	0.000248	0.001109	0	0	0	0	0	0	1	0	0	12.4300	6.0200	-12.4300	-6.0200	0.0000	0.0000	0.0000	0.0000;
	2010645	2010826	0.005523	0.031798	0.04817	209.27	0	0	0	0	1	0	0	-28.9100	-2.3500	28.9500	-2.3900	0.0000	0.0000	0.0000	0.0000;
	2074011	2010645	0.02131	0.092641	0.03059	197.52	0	0	0	0	1	0	0	-16.4200	0.7600	16.4800	-3.6800	0.0000	0.0000	0.0000	0.0000;
	2010652	2010647	0.004	0.025853	0.00927	232.33	0	0	0	0	1	0	0	47.9600	23.1300	-47.8400	-23.2900	0.0000	0.0000	0.0000	0.0000;
	2010656	2010648	0.004519	0.027647	0.01002	180.89	0	0	0	0	1	0	0	-7.0600	-2.9700	7.0600	1.9200	0.0000	0.0000	0.0000	0.0000;
	2010648	2010662	0.001535	0.008238	0.00414	253.87	0	0	0	0	1	0	0	-82.0700	-28.0000	82.1800	28.1500	0.0000	0.0000	0.0000	0.0000;
	2010651	2010649	0.001161	0.006972	0.00335	212.48	0	0	0	0	1	0	0	-24.9000	-8.2500	24.9100	7.9400	0.0000	0.0000	0.0000	0.0000;
	2010649	2010662	0.002957	0.022182	0.02718	239.14	0	0	0	0	1	0	0	-61.9400	-18.5800	62.0500	16.5700	0.0000	0.0000	0.0000	0.0000;
	2010871	2010650	0.002432	0.01368	0.00321	243.49	0	0	0	0	1	0	0	79.3600	42.5600	-79.1600	-41.7500	0.0000	0.0000	0.0000	0.0000;
	2010651	2010779	0.002627	0.013239	0.00402	203.6	0	0	0	0	1	0	0	-26.8900	4.1500	26.9100	-4.4800	0.0000	0.0000	0.0000	0.0000;
	2010652	2010658	0.005567	0.030457	0.02765	222.38	0	0	0	0	1	0	0	-38.3500	-12.4700	38.4400	10.2100	0.0000	0.0000	0.0000	0.0000;
	2010652	2074021	0.007806	0.04646	0.05279	214.61	0	0	0	0	1	0	0	-30.1800	-11.4300	30.2600	6.6500	0.0000	0.0000	0.0000	0.0000;
	2010653	2010654	0.000293	0.001033	0	0	0	0	0	0	1	0	0	-35.1300	-16.3100	35.1300	16.3200	0.0000	0.0000	0.0000	0.0000;
	2010662	2010654	0.001365	0.006645	0.00459	275.94	0	0	0	0	1	0	0	41.4600	106.1200	-41.2900	-105.7900	0.0000	0.0000	0.0000	0.0000;
	2010654	2010671	0.002588	0.018569	0.00856	217.98	0	0	0	0	1	0	0	54.3300	53.0600	-54.1900	-52.9200	0.0000	0.0000	0.0000	0.0000;
	2010654	2074002	0.004987	0.031731	0.06839	238.21	0	0	0	0	1	0	0	-48.1700	36.4000	48.3500	-42.3200	0.0000	0.0000	0.0000	0.0000;
	2010655	2010656	0.000257	0.001005	0	0	0	0	0	0	1	0	0	-42.8100	-15.0200	42.8200	15.0400	0.0000	0.0000	0.0000	0.0000;
	2010656	2010662	0.004963	0.024426	0.01534	216.62	0	0	0	0	1	0	0	-35.7600	-12.0800	35.8200	10.7800	0.0000	0.0000	0.0000	0.0000;
	2010657	2010665	0.001854	0.008302	0.00297	171.41	0	0	0	0	1	0	0	9.4900	25.8200	-9.4700	-26.0500	0.0000	0.0000	0.0000	0.0000;
	2010657	2010671	0.00593	0.02937	0.01088	222.5	0	0	0	0	1	0	0	-55.5600	-38.7300	55.8300	38.9700	0.0000	0.0000	0.0000	0.0000;
	2010666	2010658	0.004518	0.021858	0.01456	229.88	0	0	0	0	1	0	0	50.2000	13.9800	-50.0800	-14.8500	0.0000	0.0000	0.0000	0.0000;
	2010659	2074014	0.017866	0.08424	0.03763	195.82	0	0	0	0	1	0	0	-10.9800	-2.4600	11.0000	-1.3900	0.0000	0.0000	0.0000	0.0000;
	2010660	2010679	0.005883	0.033285	0.01356	202.59	0	0	0	0	1	0	0	-20.7900	-13.3000	20.8300	12.1500	0.0000	0.0000	0.0000	0.0000;
	2010660	2010871	0.003943	0.020559	0.00817	205.79	0	0	0	0	1	0	0	-21.0200	-3.5100	21.0400	2.7900	0.0000	0.0000	0.0000	0.0000;
	2010662	2010661	0.000381	0.026172	0	521.12	0	0	1.08125	0	1	0	0	-263.2800	-167.9400	263.6900	195.9900	0.0000	0.0000	0.0000	0.0000;
	2010661	2010663	0.000242	0.001083	0	0	0	0	0	0	1	0	0	-225.6400	-112.8100	225.7900	113.5000	0.0000	0.0000	0.0000	0.0000;
	2010661	2010664	0.000217	0.001042	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010970	2010661	0.0011	0.012	0.26	1100	0	0	0	0	1	0	0	38.1200	57.5100	-38.0500	-83.1700	0.0000	0.0000	0.0000	0.0000;
	2010793	2010663	0.003047	0.033367	0.51462	1038.29	0	0	0	0	1	0	0	56.1600	-8.4500	-56.0600	-42.8300	0.0000	0.0000	0.0000	0.0000;
	2010663	2074234	0.002796	0.038534	0.7293	1220.24	0	0	0	0	1	0	0	-169.7400	-70.6700	170.5600	6.9100	0.0000	0.0000	0.0000	0.0000;
	2010666	2010667	0.000243	0.001098	0	0	0	0	0	0	1	0	0	9.4700	2.0200	-9.4700	-2.0200	0.0000	0.0000	0.0000	0.0000;
	2010666	2074300	0.007549	0.039474	0.03806	236.89	0	0	0	0	1	0	0	-59.6700	-16.0000	59.9600	13.5900	0.0000	0.0000	0.0000	0.0000;
	2010674	2010668	0.002261	0.013906	0.00394	179.21	0	0	0	0	1	0	0	-5.5800	-0.7200	5.5800	0.3300	0.0000	0.0000	0.0000	0.0000;
	2010668	2010678	0.00356	0.024168	0.0234	236.5	0	0	0	0	1	0	0	-64.0500	-16.7600	64.2100	15.4600	0.0000	0.0000	0.0000	0.0000;
	2010669	2010826	0.00513	0.03299	0.00807	223.36	0	0	0	0	1	0	0	-48.4700	-5.8200	48.5900	5.7500	0.0000	0.0000	0.0000	0.0000;
	2074011	2010669	0.013783	0.080363	0.02222	182.95	0	0	0	0	1	0	0	-10.7700	2.4400	10.7800	-4.6300	0.0000	0.0000	0.0000	0.0000;
	2010670	2010826	0.007706	0.042427	0.02163	229.65	0	0	0	0	1	0	0	-61.0800	-27.1400	61.4100	26.7900	0.0000	0.0000	0.0000	0.0000;
	2010670	2074027	0.011216	0.0511	0.05149	189.01	0	0	0	0	1	0	0	17.1600	-14.4400	-17.1100	9.4500	0.0000	0.0000	0.0000	0.0000;
	2010671	2074025	0.009336	0.056124	0.02219	216	0	0	0	0	1	0	0	-32.7800	3.1200	32.8800	-4.8000	0.0000	0.0000	0.0000	0.0000;
	2010672	2074300	0.008226	0.034292	0.01216	212.82	0	0	0	0	1	0	0	29.8300	7.3200	-29.7600	-8.2700	0.0000	0.0000	0.0000	0.0000;
	2010672	2077184	0.021758	0.147352	0.25922	229.49	0	0	0	0	1	0	0	-49.3100	-8.2400	49.8200	-15.4000	0.0000	0.0000	0.0000	0.0000;
	2010679	2010673	0.003747	0.024317	0.03706	196.17	0	0	0	0	1	0	0	-16.2700	-6.6000	16.2800	2.9600	0.0000	0.0000	0.0000	0.0000;
	2074006	2010673	0.004238	0.022904	0.0137	226.13	0	0	0	0	1	0	0	38.3700	12.9200	-38.3000	-13.9300	0.0000	0.0000	0.0000	0.0000;
	2010674	2010675	0.000217	0.00118	0	0	0	0	0	0	1	0	0	14.6400	2.3400	-14.6400	-2.3400	0.0000	0.0000	0.0000	0.0000;
	2010674	2010679	0.002996	0.018932	0.00909	189.78	0	0	0	0	1	0	0	-9.0600	-1.6200	9.0600	0.7300	0.0000	0.0000	0.0000	0.0000;
	2010676	2010677	0.000266	0.001177	0	0	0	0	0	0	1	0	0	33.1100	10.0700	-33.1100	-10.0600	0.0000	0.0000	0.0000	0.0000;
	2010676	2010790	0.012219	0.062825	0.08326	234.74	0	0	0	0	1	0	0	-78.0300	4.8800	78.7700	-9.5800	0.0000	0.0000	0.0000	0.0000;
	2010676	2074003	0.003951	0.022327	0.05018	201.11	0	0	0	0	1	0	0	2.4700	-10.8300	-2.4600	5.7300	0.0000	0.0000	0.0000	0.0000;
	2010678	2074241	0.004623	0.030748	0.03838	248.71	0	0	0	0	1	0	0	-87.0100	-20.7300	87.3700	19.2200	0.0000	0.0000	0.0000	0.0000;
	2010679	2074024	0.008352	0.050569	0.04425	211.06	0	0	0	0	1	0	0	-26.1800	-7.2500	26.2400	3.1600	0.0000	0.0000	0.0000	0.0000;
	2010681	2010680	0.000117	0.008837	0	1409.3	0	0	1	0	1	0	0	-290.4500	-36.6600	290.5400	43.6300	0.0000	0.0000	0.0000	0.0000;
	2010680	2010683	9.7e-05	0.008845	0	1374.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010680	2010684	0.00011	0.009473	0	1371.62	0	0	1.03125	0	1	0	0	-85.2800	-55.7900	85.2900	56.7400	0.0000	0.0000	0.0000	0.0000;
	2010680	2010685	0.000114	0.009549	0	1369.65	0	0	1.03125	0	1	0	0	-138.6200	-54.6800	138.6500	56.7400	0.0000	0.0000	0.0000	0.0000;
	2010680	2010686	7.5e-05	0.006805	0	1369.55	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010680	2010687	9.4e-05	0.007209	0	1369.41	0	0	1.03125	0	1	0	0	-120.6100	-55.5100	120.6300	56.7400	0.0000	0.0000	0.0000	0.0000;
	2010680	2010688	0.000144	0.010392	0	1368.2	0	0	1.03125	0	1	0	0	-109.9100	-55.2200	109.9300	56.7400	0.0000	0.0000	0.0000	0.0000;
	2010680	2010812	0.000109	0.003064	1.70908	4069.09	0	0	0	0	1	0	0	-846.7600	114.0200	847.5200	-279.0300	0.0000	0.0000	0.0000	0.0000;
	2010680	2010905	6.3e-05	0.001807	0.77514	3916.79	0	0	0	0	1	0	0	196.0200	102.7500	-195.9800	-186.4300	0.0000	0.0000	0.0000	0.0000;
	2011000	2010680	0.000267	0.008217	3.72116	4131.05	0	0	0	0	1	0	0	-812.9400	-311.4100	814.6300	-39.2000	0.0000	0.0000	0.0000	0.0000;
	2010682	2010681	0.000377	0.024336	0	427.61	0	0	1.00625	0	1	0	0	-130.7800	-17.0800	130.8400	21.0100	0.0000	0.0000	0.0000	0.0000;
	2010681	2010689	0.000751	0.047881	0	246.76	0	0	1.04375	0	1	0	0	-9.0100	-4.9000	9.0200	4.9500	0.0000	0.0000	0.0000	0.0000;
	2010681	2010915	0.000744	0.008155	0.2455	1037.07	0	0	0	0	1	0	0	-7.6300	-27.1500	7.6300	0.4500	0.0000	0.0000	0.0000	0.0000;
	2010690	2010691	0.003387	0.09989	0	128.57	0	0	1.0625	0	1	0	0	-59.5900	-17.1100	59.7200	21.0700	0.0000	0.0000	0.0000	0.0000;
	2010690	2010692	0.000271	0.001169	0	0	0	0	0	0	1	0	0	0.7100	0.2000	-0.7100	-0.2000	0.0000	0.0000	0.0000	0.0000;
	2010690	2010984	0.00298	0.020982	0.01492	207.33	0	0	0	0	1	0	0	22.2500	1.9300	-22.2300	-3.4700	0.0000	0.0000	0.0000	0.0000;
	2010690	2011068	0.000499	0.00316	0.00055	215.94	0	0	0	0	1	0	0	36.6400	14.9800	-36.6300	-15.0000	0.0000	0.0000	0.0000	0.0000;
	2010693	2010696	0.0001	-0.002474	0	305.9	0	0	1	0	1	0	0	-48.5200	-9.6200	48.5200	9.5600	0.0000	0.0000	0.0000	0.0000;
	2010693	2010863	0.013117	0.069516	0.02325	167.02	0	0	0	0	1	0	0	-3.4200	3.4200	3.4200	-5.9200	0.0000	0.0000	0.0000	0.0000;
	2010694	2010696	0.003524	0.0978	0	153	0	0	1	0	1	0	0	23.0200	5.3300	-23.0000	-4.8300	0.0000	0.0000	0.0000	0.0000;
	2010695	2010696	0.003524	0.0978	0	153	0	0	1	0	1	0	0	25.5500	5.3300	-25.5300	-4.7300	0.0000	0.0000	0.0000	0.0000;
	2010698	2010697	0.000671	0.041763	0	411.67	0	0	1	0	1	0	0	-109.8500	6.5900	109.9200	-1.9200	0.0000	0.0000	0.0000	0.0000;
	2010697	2010699	0.000728	0.041443	0	420.33	0	0	1.03125	0	1	0	0	-79.3700	17.1900	79.4200	-14.5000	0.0000	0.0000	0.0000	0.0000;
	2010697	2010700	0.000238	0.001008	0	0	0	0	0	0	1	0	0	1.1900	0.4500	-1.1900	-0.4500	0.0000	0.0000	0.0000	0.0000;
	2010697	2010701	0.000208	0.001102	0	0	0	0	0	0	1	0	0	-31.7400	-15.7200	31.7400	15.7300	0.0000	0.0000	0.0000	0.0000;
	2010701	2010718	0.001483	0.018455	0.35262	1199.55	0	0	0	0	1	0	0	-217.0400	12.3100	217.7000	-42.1400	0.0000	0.0000	0.0000	0.0000;
	2010701	2010979	0.001496	0.017808	0.20963	1197.59	0	0	0	0	1	0	0	-248.7800	-10.2300	249.6300	-2.3200	0.0000	0.0000	0.0000	0.0000;
	2010702	2010703	0.002458	0.078799	0	177.19	0	0	1	0	1	0	0	-135.8800	-15.4700	136.3000	29.0300	0.0000	0.0000	0.0000	0.0000;
	2010702	2010704	0.000288	0.001	0	0	0	0	0	0	1	0	0	2.1600	0.7300	-2.1600	-0.7300	0.0000	0.0000	0.0000	0.0000;
	2010702	2010705	0.000251	0.001074	0	0	0	0	0	0	1	0	0	133.7200	14.7400	-133.6800	-14.5600	0.0000	0.0000	0.0000	0.0000;
	2010702	2010706	0.000265	0.001062	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010705	2011002	0.003464	0.020038	0.01269	138.48	0	0	0	0	1	0	0	4.8100	9.8100	-4.8000	-11.1600	0.0000	0.0000	0.0000	0.0000;
	2010705	2013380	0.012476	0.083937	0.09402	266.68	0	0	0	0	1	0	0	117.8400	2.0700	-116.2400	-1.3500	0.0000	0.0000	0.0000	0.0000;
	2010708	2010707	0.000122	0.00891	0	1500.23	0	0	1.0125	0	1	0	0	-525.3500	-27.2500	525.6700	50.6900	0.0000	0.0000	0.0000	0.0000;
	2010707	2010710	0.000128	0.01077	0	1518.59	0	0	1.01875	0	1	0	0	-171.1200	13.7200	171.1600	-10.6100	0.0000	0.0000	0.0000	0.0000;
	2010707	2010711	9.8e-05	0.007513	0	1517.03	0	0	1.01875	0	1	0	0	-189.6400	13.2700	189.6700	-10.6100	0.0000	0.0000	0.0000	0.0000;
	2010707	2010712	0.000131	0.009968	0	1515.27	0	0	1.01875	0	1	0	0	-135.9300	12.4300	135.9500	-10.6100	0.0000	0.0000	0.0000	0.0000;
	2010707	2010713	8.4e-05	0.006774	0	1513.23	0	0	1.01875	0	1	0	0	-189.3400	13.0000	189.3700	-10.6100	0.0000	0.0000	0.0000	0.0000;
	2010707	2010714	9.1e-05	0.007524	0	1509.97	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010707	2010715	5e-05	0.003603	0	1505.34	0	0	1.0125	0	1	0	0	-172.4200	11.6500	172.4300	-10.6100	0.0000	0.0000	0.0000	0.0000;
	2010707	2010716	0.00028	0.001189	0	0	0	0	0	0	1	0	0	332.7700	-458.3000	-331.9200	461.9000	0.0000	0.0000	0.0000	0.0000;
	2010709	2010708	0.000443	0.02894	0	522.31	0	0	1.00625	0	1	0	0	-258.1000	-3.2600	258.3700	21.2900	0.0000	0.0000	0.0000	0.0000;
	2010718	2010708	0.000684	0.007909	0.17775	1094.29	0	0	0	0	1	0	0	89.6000	-26.0300	-89.5500	7.4800	0.0000	0.0000	0.0000	0.0000;
	2011075	2010708	0.001688	0.019496	0.41561	1258.58	0	0	0	0	1	0	0	303.5300	-17.2500	-302.1000	-11.2500	0.0000	0.0000	0.0000	0.0000;
	2010716	2010717	7.1e-05	0.001952	0.82174	4009.72	0	0	0	0	1	0	0	290.0400	-73.6800	-289.9900	-12.6800	0.0000	0.0000	0.0000	0.0000;
	2010716	2010734	0.000421	0.011339	5.17633	4230.58	0	0	0	0	1	0	0	1451.7800	-164.0600	-1443.4300	-161.5100	0.0000	0.0000	0.0000	0.0000;
	2010716	2011011	0.000242	0.006647	4.30227	4243.33	0	0	0	0	1	0	0	-1410.0700	-224.1700	1414.5700	-115.4100	0.0000	0.0000	0.0000	0.0000;
	2010718	2010717	8.3e-05	0.007694	0	1453.13	0	0	1	0	1	0	0	-381.6000	54.6200	381.7100	-44.0000	0.0000	0.0000	0.0000	0.0000;
	2010717	2010722	0.000119	0.01019	0	1223.71	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010717	2010723	0.000115	0.009029	0	1223.22	0	0	1.0375	0	1	0	0	-82.2400	-39.5300	82.2500	40.2800	0.0000	0.0000	0.0000	0.0000;
	2010717	2010724	0.000153	0.011674	0	1221.95	0	0	1.0375	0	1	0	0	-104.8800	-38.8100	104.9000	40.2800	0.0000	0.0000	0.0000	0.0000;
	2010717	2010725	0.000201	0.013611	0	1216.91	0	0	1.0375	0	1	0	0	-71.2800	-39.3700	71.2900	40.2800	0.0000	0.0000	0.0000	0.0000;
	2010717	2010726	0.00019	0.014406	0	1216.82	0	0	1.0375	0	1	0	0	-71.0700	-39.3300	71.0800	40.2800	0.0000	0.0000	0.0000	0.0000;
	2010717	2010727	0.000114	0.010215	0	1216.07	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010717	2010861	0.000506	0.013992	7.90759	4141.28	0	0	0	0	1	0	0	998.8700	-444.1700	-994.1600	-277.1600	0.0000	0.0000	0.0000	0.0000;
	2010717	2010892	0.000506	0.015145	8.23779	4081.31	0	0	0	0	1	0	0	647.5400	-372.6200	-645.5400	-441.5400	0.0000	0.0000	0.0000	0.0000;
	2010905	2010717	0.000121	0.003353	2.15736	3936.47	0	0	0	0	1	0	0	300.3000	163.0700	-300.1100	-390.8500	0.0000	0.0000	0.0000	0.0000;
	2010717	2011074	0.000211	0.005142	2.28746	4192.26	0	0	0	0	1	0	0	-1108.5600	-224.6200	1111.0100	37.2800	0.0000	0.0000	0.0000	0.0000;
	2010718	2010721	0.000981	0.064124	0	468.1	0	0	1	0	1	0	0	74.2900	13.5500	-74.2400	-10.1600	0.0000	0.0000	0.0000	0.0000;
	2010719	2010721	-0.000479	-0.031287	0	393.1	0	0	1	0	1	0	0	-74.2700	-11.8100	74.2400	10.1600	0.0000	0.0000	0.0000	0.0000;
	2010720	2010721	0.0025	0.163386	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010729	2010728	0.000587	0.030543	0	472.2	0	0	1.05	0	1	0	0	-195.7700	-68.7700	196.0300	82.0900	0.0000	0.0000	0.0000	0.0000;
	2010728	2010748	0.004455	0.052705	1.37519	1373.72	0	0	0	0	1	0	0	-480.9200	-21.0900	490.9800	-6.0300	0.0000	0.0000	0.0000	0.0000;
	2010769	2010728	0.002188	0.026147	0.83143	1335.66	0	0	0	0	1	0	0	396.8600	-2.6900	-393.5800	-45.5200	0.0000	0.0000	0.0000	0.0000;
	2010730	2010733	0.000309	0.017989	0	547	0	0	1	0	1	0	0	112.9000	4.8000	-112.8600	-2.6400	0.0000	0.0000	0.0000	0.0000;
	2010731	2010733	0.000184	0.010729	0	422	0	0	1	0	1	0	0	-112.8400	-1.3500	112.8600	2.6400	0.0000	0.0000	0.0000	0.0000;
	2011010	2010731	0.005798	0.023621	0.00689	210.97	0	0	0	0	1	0	0	-24.2900	1.2600	24.3200	-1.8600	0.0000	0.0000	0.0000	0.0000;
	2010732	2010733	0.003194	0.185771	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010735	2010734	7.1e-05	0.006325	0	1777.25	0	0	1.1	0	1	0	0	-736.2300	-1152.9100	737.7000	1284.1300	0.0000	0.0000	0.0000	0.0000;
	2010735	2010734	7.1e-05	0.006325	0	1777.25	0	0	1.0125	0	1	0	0	-784.8300	86.1700	785.2400	-49.1300	0.0000	0.0000	0.0000	0.0000;
	2010735	2010734	7.1e-05	0.006325	0	1777.25	0	0	1.0125	0	1	0	0	-784.8300	86.1700	785.2400	-49.1300	0.0000	0.0000	0.0000	0.0000;
	2010734	2010737	0.000103	0.0079	0	1367.63	0	0	1	0	1	0	0	-159.1200	-78.6500	159.1500	81.0100	0.0000	0.0000	0.0000	0.0000;
	2010734	2010738	9.4e-05	0.008084	0	1366.92	0	0	1	0	1	0	0	-159.1200	-78.6000	159.1500	81.0100	0.0000	0.0000	0.0000	0.0000;
	2010734	2010861	0.000139	0.003895	1.53156	4058.84	0	0	0	0	1	0	0	-546.5200	-401.9500	547.0500	252.7600	0.0000	0.0000	0.0000	0.0000;
	2010736	2010735	0.00047	0.032143	0	635.96	0	0	1.03125	0	1	0	0	-258.0200	-119.0900	258.3900	144.9400	0.0000	0.0000	0.0000	0.0000;
	2010736	2010735	0.00047	0.032143	0	635.96	0	0	1.03125	0	1	0	0	-258.0200	-119.0900	258.3900	144.9400	0.0000	0.0000	0.0000	0.0000;
	2010736	2010735	0.00047	0.032143	0	635.96	0	0	1.03125	0	1	0	0	-258.0200	-119.0900	258.3900	144.9400	0.0000	0.0000	0.0000	0.0000;
	2010735	2010838	0.000459	0.005262	0.18851	1391.4	0	0	0	0	1	0	0	589.7200	155.3700	-588.1400	-157.6400	0.0000	0.0000	0.0000	0.0000;
	2010837	2010736	0.000527	0.002626	0.00124	313.07	0	0	0	0	1	0	0	30.3400	-108.7200	-30.2800	108.9100	0.0000	0.0000	0.0000	0.0000;
	2010740	2010739	0.000142	0.009907	0	1461.79	0	0	1	0	1	0	0	-471.8800	50.6200	472.1800	-29.5100	0.0000	0.0000	0.0000	0.0000;
	2010739	2010742	0.0001	0.006783	0	1100.75	0	0	1	0	1	0	0	-79.9900	4.3300	80.0000	-3.9200	0.0000	0.0000	0.0000	0.0000;
	2010739	2010743	0.000148	0.009913	0	1092.82	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010739	2010744	0.00014	0.010367	0	1088.73	0	0	1	0	1	0	0	-64.2200	4.3300	64.2300	-3.9200	0.0000	0.0000	0.0000	0.0000;
	2013666	2010739	0.000112	0.00334	1.84027	3975.91	0	0	0	0	1	0	0	328.1100	57.8800	-327.9700	-248.0000	0.0000	0.0000	0.0000	0.0000;
	2010741	2010740	0.000438	0.023334	0	443.91	0	0	1	0	1	0	0	-132.9500	4.6100	133.0200	-0.7000	0.0000	0.0000	0.0000	0.0000;
	2010813	2010740	0.00054	0.006387	0.09147	1330.97	0	0	0	0	1	0	0	-342.9300	-97.8900	343.5900	96.0500	0.0000	0.0000	0.0000	0.0000;
	2010862	2010740	0.001157	0.011576	0.68304	1129.14	0	0	0	0	1	0	0	4.8700	74.2300	-4.7300	-145.9700	0.0000	0.0000	0.0000	0.0000;
	2010741	2010935	0.003023	0.014204	0.00604	239.1	0	0	0	0	1	0	0	61.6000	-2.6300	-61.4900	2.5100	0.0000	0.0000	0.0000	0.0000;
	2010745	2010746	0.003229	0.108939	0	117	0	0	1	0	1	0	0	-66.2100	17.7400	66.3500	-12.9600	0.0000	0.0000	0.0000	0.0000;
	2010907	2010745	0.006184	0.032203	0.02173	182.56	0	0	0	0	1	0	0	6.9900	10.9500	-6.9700	-13.2300	0.0000	0.0000	0.0000	0.0000;
	2010748	2010747	3.8e-05	0.003145	0	1568.88	0	0	1	0	1	0	0	-822.2000	23.8700	822.4400	-4.3300	0.0000	0.0000	0.0000	0.0000;
	2010747	2010750	8.5e-05	0.00725	0	1751.97	0	0	1	0	1	0	0	-409.2400	31.2800	409.3700	-20.0600	0.0000	0.0000	0.0000	0.0000;
	2010747	2010751	3.2e-05	0.00247	0	1746.69	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010747	2010752	7.7e-05	0.006647	0	1744.98	0	0	1	0	1	0	0	-292.9900	25.3400	293.0500	-20.0600	0.0000	0.0000	0.0000	0.0000;
	2010747	2010753	6.6e-05	0.005051	0	1744.39	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010747	2010754	9.7e-05	0.008412	0	1741.07	0	0	1	0	1	0	0	-323.0100	28.1800	323.1000	-20.0600	0.0000	0.0000	0.0000	0.0000;
	2010747	2010755	0.000143	0.01035	0	1741	0	0	1	0	1	0	0	-333.7800	30.7400	333.9300	-20.0600	0.0000	0.0000	0.0000	0.0000;
	2010747	2010916	0.000325	0.009305	5.77305	4211.49	0	0	0	0	1	0	0	1251.4400	-100.3300	-1246.6200	-380.2700	0.0000	0.0000	0.0000	0.0000;
	2011011	2010747	0.000134	0.00365	1.80593	4182.56	0	0	0	0	1	0	0	1060.5800	-186.0600	-1059.1800	28.0500	0.0000	0.0000	0.0000	0.0000;
	2010747	2011074	4.8e-05	0.001296	0.64688	3989.97	0	0	0	0	1	0	0	344.3300	-38.9400	-344.2700	-30.0700	0.0000	0.0000	0.0000	0.0000;
	2010749	2010748	0.000546	0.032224	0	383.66	0	0	1	0	1	0	0	-69.5800	1.1200	69.6100	0.3100	0.0000	0.0000	0.0000	0.0000;
	2010748	2011075	0.000474	0.00517	0.14721	1221.53	0	0	0	0	1	0	0	261.6100	-18.1500	-261.3200	5.3800	0.0000	0.0000	0.0000	0.0000;
	2010757	2010756	0.000497	0.025725	0	342.9	0	0	1	0	1	0	0	-34.6900	-6.3000	34.6900	6.6000	0.0000	0.0000	0.0000	0.0000;
	2010862	2010756	0.00045	0.005221	0.10018	1149.78	0	0	0	0	1	0	0	-48.8600	31.3500	48.8800	-42.0000	0.0000	0.0000	0.0000	0.0000;
	2010928	2010756	0.000548	0.007139	0.2422	1177.14	0	0	0	0	1	0	0	83.6300	56.7400	-83.5700	-82.2200	0.0000	0.0000	0.0000	0.0000;
	2010759	2010758	0.000296	0.017731	0	445	0	0	1	0	1	0	0	-152.5600	-6.5600	152.6300	10.4700	0.0000	0.0000	0.0000	0.0000;
	2010769	2010758	0.00126	0.016442	0.29828	1170.86	0	0	0	0	1	0	0	179.7500	-21.5600	-179.3700	-5.1700	0.0000	0.0000	0.0000	0.0000;
	2010758	2010917	0.001661	0.01972	0.42495	1235.83	0	0	0	0	1	0	0	-279.2400	11.4400	280.4800	-41.8900	0.0000	0.0000	0.0000	0.0000;
	2010761	2010760	0.0004	0.024124	0	492.83	0	0	1.01875	0	1	0	0	-214.0700	26.7600	214.2500	-15.7000	0.0000	0.0000	0.0000	0.0000;
	2010760	2010762	0.000275	0.001162	0	0	0	0	0	0	1	0	0	-214.2500	15.7000	214.3800	-15.1700	0.0000	0.0000	0.0000	0.0000;
	2010760	2010763	0.000203	0.001111	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010760	2010764	0.000222	0.001155	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010760	2010765	0.000206	0.001038	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010761	2013335	0.004876	0.026285	0.01686	222.55	0	0	0	0	1	0	0	42.6600	-3.1400	-42.5800	1.8200	0.0000	0.0000	0.0000	0.0000;
	2010761	2013350	0.002037	0.013212	0.00343	242.12	0	0	0	0	1	0	0	72.1600	-1.0500	-72.0600	1.3400	0.0000	0.0000	0.0000	0.0000;
	2013302	2010762	0.00036	0.004639	0.12628	1369.2	0	0	0	0	1	0	0	-487.7600	-118.8100	488.6700	117.8800	0.0000	0.0000	0.0000	0.0000;
	2013340	2010762	0.000408	0.004971	0.10258	1198.32	0	0	0	0	1	0	0	-208.8900	-135.6200	209.1400	128.3900	0.0000	0.0000	0.0000	0.0000;
	2010762	2013621	0.002097	0.023568	1.1807	1390.95	0	0	0	0	1	0	0	-523.9600	-102.4300	529.7200	44.7100	0.0000	0.0000	0.0000	0.0000;
	2010762	2013667	0.001131	0.012195	0.28031	1305.33	0	0	0	0	1	0	0	-388.2300	-128.6800	390.0700	119.7100	0.0000	0.0000	0.0000	0.0000;
	2010767	2010766	0.000768	0.03855	0	349.08	0	0	1.00625	0	1	0	0	-40.8100	-0.6600	40.8300	1.2600	0.0000	0.0000	0.0000	0.0000;
	2010766	2010768	0.000302	0.021447	0	582.49	0	0	1.01875	0	1	0	0	-212.3700	-47.0400	212.5100	56.8300	0.0000	0.0000	0.0000	0.0000;
	2010766	2011056	0.000572	0.007684	0.16824	1103.19	0	0	0	0	1	0	0	-58.4200	-11.8800	58.4400	-5.9900	0.0000	0.0000	0.0000	0.0000;
	2013438	2010766	0.00093	0.013019	0.3065	1221.54	0	0	0	0	1	0	0	-229.4900	28.8300	229.9600	-55.3500	0.0000	0.0000	0.0000	0.0000;
	2013432	2010767	0.016488	0.106146	0.0317	216.62	0	0	0	0	1	0	0	-35.2200	-2.5300	35.4100	0.3300	0.0000	0.0000	0.0000	0.0000;
	2010770	2010769	0.000291	0.018045	0	387.62	0	0	1	0	1	0	0	-104.3500	-1.0100	104.3800	2.8600	0.0000	0.0000	0.0000	0.0000;
	2010769	2010771	0.000542	0.034268	0	338.29	0	0	1	0	1	0	0	-51.8100	-18.9200	51.8200	19.9000	0.0000	0.0000	0.0000	0.0000;
	2010769	2010772	0.000739	0.039135	0	336.68	0	0	1	0	1	0	0	-41.6100	-19.1300	41.6200	19.9000	0.0000	0.0000	0.0000	0.0000;
	2010769	2010773	0.000615	0.040206	0	335.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010769	2010774	0.000524	0.02833	0	332.79	0	0	1	0	1	0	0	-41.3700	-19.3500	41.3800	19.9000	0.0000	0.0000	0.0000	0.0000;
	2010917	2010769	0.000381	0.004718	0.08604	1376.23	0	0	0	0	1	0	0	547.2900	-74.4100	-546.1900	78.7900	0.0000	0.0000	0.0000	0.0000;
	2011037	2010770	0.009152	0.062067	0.05034	239.88	0	0	0	0	1	0	0	-101.1300	0.3000	102.0200	0.4800	0.0000	0.0000	0.0000	0.0000;
	2010775	2010776	0.005603	0.149224	0	84.98	0	0	1.025	0	1	0	0	-14.3100	0.2900	14.3200	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010775	2010777	0.000272	0.001067	0	0	0	0	0	0	1	0	0	14.3100	-0.2900	-14.3100	0.2900	0.0000	0.0000	0.0000	0.0000;
	2010777	2010894	0.000661	0.003824	0.00088	231.68	0	0	0	0	1	0	0	-47.1800	-72.2400	47.2200	72.4000	0.0000	0.0000	0.0000	0.0000;
	2010778	2010779	0.000244	0.001186	0	0	0	0	0	0	1	0	0	22.8300	-1.2200	-22.8300	1.2300	0.0000	0.0000	0.0000	0.0000;
	2010778	2010780	0.000203	0.001171	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010781	2010782	0.005502	0.170771	0	70.82	0	0	1	0	1	0	0	-28.0400	1.3100	28.0800	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010781	2010783	0.015615	0.529781	0	29.87	0	0	1	0	1	0	0	-13.2200	0.9000	13.2400	0.0000	0.0000	0.0000	0.0000	0.0000;
	2011036	2010781	0.00144	0.007815	0.01165	217.96	0	0	0	0	1	0	0	35.1900	7.4000	-35.1700	-8.5100	0.0000	0.0000	0.0000	0.0000;
	2010785	2010784	0.000456	0.025571	0	469.32	0	0	1	0	1	0	0	-18.0300	-5.9400	18.0300	6.0200	0.0000	0.0000	0.0000	0.0000;
	2010784	2010786	0.000211	0.001139	0	0	0	0	0	0	1	0	0	-276.4800	118.8600	276.6600	-117.8900	0.0000	0.0000	0.0000	0.0000;
	2010784	2010787	0.000216	0.001062	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010784	2010788	0.000249	0.001108	0	0	0	0	1	-12	1	-30	30	318.4900	-124.8800	-318.2100	126.1000	0.0000	0.0000	0.0000	0.0000;
	2010786	2011034	0.000469	0.005554	0.12076	1127.73	0	0	0	0	1	0	0	-276.6600	117.8900	277.0600	-125.8800	0.0000	0.0000	0.0000	0.0000;
	2010893	2010788	0.001586	0.014718	0.39744	995.83	0	0	0	0	1	0	0	-316.5400	98.7100	318.2100	-126.1000	0.0000	0.0000	0.0000	0.0000;
	2010790	2010789	0.000372	0.023115	0	409.3	0	0	1	0	1	0	0	-128.7700	11.2700	128.8300	-7.5100	0.0000	0.0000	0.0000	0.0000;
	2010789	2010791	0.000588	0.036587	0	432.39	0	0	1.025	0	1	0	0	-58.1700	-20.9900	58.2000	22.4300	0.0000	0.0000	0.0000	0.0000;
	2010789	2010792	0.00022	0.001062	0	0	0	0	0	0	1	0	0	13.8600	3.2400	-13.8600	-3.2400	0.0000	0.0000	0.0000	0.0000;
	2010789	2010793	0.000286	0.001115	0	0	0	0	0	0	1	0	0	-84.5200	-66.8900	84.5500	67.0100	0.0000	0.0000	0.0000	0.0000;
	2010825	2010793	0.002061	0.023539	0.33709	1030.17	0	0	0	0	1	0	0	141.1400	28.4800	-140.7100	-58.5700	0.0000	0.0000	0.0000	0.0000;
	2010795	2010794	0.000561	0.036276	0	400.14	0	0	1.00625	0	1	0	0	-124.0000	9.3600	124.0800	-4.2200	0.0000	0.0000	0.0000	0.0000;
	2010794	2010796	0.000551	0.033932	0	325.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010794	2010797	0.00064	0.039291	0	403.19	0	0	1.00625	0	1	0	0	-83.3600	-18.2100	83.4000	20.8800	0.0000	0.0000	0.0000	0.0000;
	2010794	2010799	0.000288	0.001142	0	0	0	0	0	0	1	0	0	-40.7200	22.4400	40.7300	-22.4100	0.0000	0.0000	0.0000	0.0000;
	2010795	2010798	0.006997	0.22473	0	75.8	0	0	1.0125	0	1	0	0	-41.5800	8.3800	41.7000	-4.6300	0.0000	0.0000	0.0000	0.0000;
	2010893	2010799	0.000331	0.00393	0.06746	1295.51	0	0	0	0	1	0	0	304.8700	6.8900	-304.5900	-10.8800	0.0000	0.0000	0.0000	0.0000;
	2010800	2010933	0.006672	0.027877	0.03849	241.12	0	0	0	0	1	0	0	74.1100	-10.3100	-73.7700	7.5300	0.0000	0.0000	0.0000	0.0000;
	2010800	2013458	0.009831	0.060827	0.04201	219.01	0	0	0	0	1	0	0	-39.1200	2.2500	39.2600	-5.9800	0.0000	0.0000	0.0000	0.0000;
	2013517	2010800	0.006477	0.041131	0.01798	227.08	0	0	0	0	1	0	0	-47.2200	4.9200	47.3600	-6.0300	0.0000	0.0000	0.0000	0.0000;
	2010801	2010804	-0.000207	-0.00651	0	166.9	0	0	0.98125	0	1	0	0	-22.2100	-8.8900	22.2100	8.8500	0.0000	0.0000	0.0000	0.0000;
	2010801	2010866	0.007035	0.029674	0.0067	224.39	0	0	0	0	1	0	0	46.6900	-3.8700	-46.5400	3.8000	0.0000	0.0000	0.0000	0.0000;
	2010802	2010804	0.004336	0.136489	0	83.5	0	0	1	0	1	0	0	10.2200	4.6100	-10.2100	-4.4500	0.0000	0.0000	0.0000	0.0000;
	2010803	2010804	0.004336	0.136489	0	83.5	0	0	1	0	1	0	0	12.0000	4.6100	-11.9900	-4.4000	0.0000	0.0000	0.0000	0.0000;
	2010805	2010806	0.00411	0.112871	0	118.56	0	0	1	0	1	0	0	-77.4700	11.0000	77.7100	-4.4700	0.0000	0.0000	0.0000	0.0000;
	2010805	2010807	0.005022	0.151362	0	118.56	0	0	1	0	1	0	0	-30.2200	3.5500	30.2600	-2.2300	0.0000	0.0000	0.0000	0.0000;
	2010918	2010805	0.004162	0.018477	0.00433	212.05	0	0	0	0	1	0	0	32.0800	-0.2100	-32.0400	-0.0700	0.0000	0.0000	0.0000	0.0000;
	2010809	2010808	0.000159	0.012261	0	1314.67	0	0	1	0	1	0	0	-74.5600	-13.9400	74.5700	14.5900	0.0000	0.0000	0.0000	0.0000;
	2010808	2010811	0.000111	0.010156	0	1955.01	0	0	1	0	1	0	0	-1198.5200	-101.9200	1200.0000	237.2600	0.0000	0.0000	0.0000	0.0000;
	2010808	2010812	0.000228	0.001072	0	0	0	0	0	0	1	0	0	1123.9500	-188.4500	-1121.2200	201.2700	0.0000	0.0000	0.0000	0.0000;
	2010810	2010809	0.000385	0.02395	0	470	0	0	1	0	1	0	0	-152.3000	-22.6800	152.3800	27.9900	0.0000	0.0000	0.0000	0.0000;
	2010809	2010974	0.000843	0.011989	0.40394	1061.96	0	0	0	0	1	0	0	-77.8200	-14.0600	77.8700	-28.9600	0.0000	0.0000	0.0000	0.0000;
	2010810	2010943	0.009114	0.042743	0.25285	236.49	0	0	0	0	1	0	0	-64.6900	-8.3000	65.0500	-17.1400	0.0000	0.0000	0.0000	0.0000;
	2010812	2013470	0.000147	0.004287	1.76737	4021.34	0	0	0	0	1	0	0	273.7100	77.7600	-273.5600	-263.9700	0.0000	0.0000	0.0000	0.0000;
	2010813	2010816	0.001412	0.085371	0	568.2	0	0	1	0	1	0	0	106.2200	9.8200	-106.0600	-0.4900	0.0000	0.0000	0.0000	0.0000;
	2010813	2010953	0.000434	0.005372	0.14244	1108.81	0	0	0	0	1	0	0	78.0200	-3.8400	-77.9900	-10.6700	0.0000	0.0000	0.0000	0.0000;
	2010814	2010816	-0.000919	-0.055529	0	415	0	0	1	0	1	0	0	-103.7200	-5.9800	103.6200	0.1900	0.0000	0.0000	0.0000	0.0000;
	2010815	2010816	0.003091	0.186841	0	153.2	0	0	1	0	1	0	0	-2.4400	-0.2900	2.4400	0.3000	0.0000	0.0000	0.0000	0.0000;
	2010818	2010817	0.000355	0.026402	0	387.51	0	0	1	0	1	0	0	-83.1800	-13.9100	83.2000	15.6300	0.0000	0.0000	0.0000	0.0000;
	2010817	2010819	0.000285	0.001097	0	0	0	0	0	0	1	0	0	-32.5000	-15.6300	32.5100	15.6500	0.0000	0.0000	0.0000	0.0000;
	2010819	2011026	0.003338	0.040382	0.61256	1092.86	0	0	0	0	1	0	0	65.3500	-25.1600	-65.2200	-40.0300	0.0000	0.0000	0.0000	0.0000;
	2011039	2010819	0.002398	0.029072	0.43724	1108.55	0	0	0	0	1	0	0	101.0100	-53.7000	-100.7600	9.0800	0.0000	0.0000	0.0000	0.0000;
	2010820	2010821	0.001925	0.061021	0	196.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010820	2010822	0.000252	0.001125	0	0	0	0	0	0	1	0	0	0.5200	0.0900	-0.5200	-0.0900	0.0000	0.0000	0.0000	0.0000;
	2010820	2010823	0.000289	0.001044	0	0	0	0	0	0	1	0	0	-0.5200	-0.0900	0.5200	0.0900	0.0000	0.0000	0.0000	0.0000;
	2013410	2010823	0.010064	0.045184	0.02694	194.47	0	0	0	0	1	0	0	15.5000	-14.9400	-15.4600	12.2100	0.0000	0.0000	0.0000	0.0000;
	2013591	2010823	0.004927	0.031697	0.04237	194.39	0	0	0	0	1	0	0	-14.9200	7.7800	14.9400	-12.3000	0.0000	0.0000	0.0000	0.0000;
	2010824	2010828	0.000272	0.020027	0	1306.5	0	0	1	0	1	0	0	159.5400	-31.2400	-159.4700	36.3000	0.0000	0.0000	0.0000	0.0000;
	2010824	2010829	0.000137	0.013184	0	1343.94	0	0	1	0	1	0	0	-75.2400	-3.7400	75.2400	4.4600	0.0000	0.0000	0.0000	0.0000;
	2010824	2010830	0.00011	0.008714	0	1343.06	0	0	1	0	1	0	0	-134.9800	-2.9400	135.0000	4.4600	0.0000	0.0000	0.0000	0.0000;
	2010824	2010831	0.000135	0.010918	0	1342.71	0	0	1	0	1	0	0	-106.1400	-3.2800	106.1500	4.4600	0.0000	0.0000	0.0000	0.0000;
	2010824	2010832	7.5e-05	0.006331	0	1342.43	0	0	1	0	1	0	0	-134.9900	-3.3600	135.0000	4.4600	0.0000	0.0000	0.0000	0.0000;
	2010824	2010833	0.000139	0.010426	0	1340.6	0	0	1	0	1	0	0	-88.1300	-3.6800	88.1400	4.4600	0.0000	0.0000	0.0000	0.0000;
	2010824	2010834	0.000103	0.008988	0	1339.14	0	0	1	0	1	0	0	-75.5800	-3.9700	75.5900	4.4600	0.0000	0.0000	0.0000	0.0000;
	2010824	2010835	0.000225	0.001183	0	0	0	0	0	0	1	0	0	455.5100	-446.0400	-454.6400	450.6400	0.0000	0.0000	0.0000	0.0000;
	2010826	2010825	0.000349	0.019525	0	426.83	0	0	1	0	1	0	0	-138.9500	-30.1400	139.0200	33.9400	0.0000	0.0000	0.0000	0.0000;
	2010825	2010828	-0.000142	-0.010477	0	1274.3	0	0	1	0	1	0	0	-154.0000	35.2000	153.9700	-37.6900	0.0000	0.0000	0.0000	0.0000;
	2010961	2010825	0.001152	0.01309	0.20732	1037.31	0	0	0	0	1	0	0	64.0900	51.7400	-64.0000	-72.7500	0.0000	0.0000	0.0000	0.0000;
	2010825	2074217	0.001206	0.016046	0.2917	1077.54	0	0	0	0	1	0	0	-62.1600	-24.8700	62.2100	-5.2900	0.0000	0.0000	0.0000	0.0000;
	2010827	2010828	0.000663	0.048745	0	32.2	0	0	1	0	1	0	0	-5.5000	-1.3700	5.5000	1.3900	0.0000	0.0000	0.0000	0.0000;
	2010885	2010835	0.000121	0.003218	1.5037	3955.79	0	0	0	0	1	0	0	-113.2800	92.2900	113.3300	-250.5000	0.0000	0.0000	0.0000	0.0000;
	2013594	2010835	0.000403	0.012278	5.13549	4016.61	0	0	0	0	1	0	0	-340.8400	-322.9700	341.3100	-200.1300	0.0000	0.0000	0.0000	0.0000;
	2010836	2010837	0.000294	0.001086	0	0	0	0	0	0	1	0	0	177.8000	-19.7400	-177.7100	20.0600	0.0000	0.0000	0.0000	0.0000;
	2010838	2010841	0.000225	0.018738	0	574	0	0	1	0	1	0	0	256.5000	59.0300	-256.3600	-46.8900	0.0000	0.0000	0.0000	0.0000;
	2010839	2010841	0.00022	0.018368	0	524	0	0	1	0	1	0	0	-256.2200	-34.9900	256.3600	46.8900	0.0000	0.0000	0.0000	0.0000;
	2010840	2010841	0.002475	0.206179	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010843	2010842	0.000451	0.026805	0	455.96	0	0	1.00625	0	1	0	0	-180.0800	-30.6700	180.2300	39.1500	0.0000	0.0000	0.0000	0.0000;
	2010842	2010862	0.001006	0.011998	0.22097	1150.68	0	0	0	0	1	0	0	-161.5100	-29.3200	161.7600	8.4300	0.0000	0.0000	0.0000	0.0000;
	2010999	2010843	0.001753	0.008361	0.00645	225.37	0	0	0	0	1	0	0	-52.4800	-8.8600	52.5300	8.4000	0.0000	0.0000	0.0000	0.0000;
	2010845	2010844	0.000113	0.008986	0	1315.28	0	0	1	0	1	0	0	-105.3100	8.5000	105.3200	-7.5700	0.0000	0.0000	0.0000	0.0000;
	2010844	2010847	0.000161	0.01206	0	1213.67	0	0	1	0	1	0	0	-100.4800	6.0600	100.5000	-4.9200	0.0000	0.0000	0.0000	0.0000;
	2010844	2010848	0.000156	0.011912	0	1213.15	0	0	1	0	1	0	0	-78.5200	5.6100	78.5200	-4.9200	0.0000	0.0000	0.0000	0.0000;
	2010844	2010849	0.000137	0.011527	0	1212.68	0	0	1	0	1	0	0	-83.3800	5.6700	83.3900	-4.9200	0.0000	0.0000	0.0000	0.0000;
	2010844	2010850	0.000204	0.016043	0	1207.77	0	0	1	0	1	0	0	-87.2900	6.0600	87.3000	-4.9200	0.0000	0.0000	0.0000	0.0000;
	2010844	2010851	0.000162	0.011583	0	1207.05	0	0	1	0	1	0	0	-80.3500	5.6200	80.3600	-4.9200	0.0000	0.0000	0.0000	0.0000;
	2010844	2010852	0.000153	0.010857	0	1206.24	0	0	1	0	1	0	0	-99.0500	5.9200	99.0600	-4.9200	0.0000	0.0000	0.0000	0.0000;
	2010844	2010853	0.000273	0.020119	0	830.92	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010844	2010855	0.000227	0.001114	0	0	0	0	0	0	1	0	0	423.7400	-27.3800	-423.3600	29.2500	0.0000	0.0000	0.0000	0.0000;
	2010846	2010845	0.000677	0.037678	0	415.43	0	0	1.00625	0	1	0	0	-113.6700	-30.1400	113.7600	35.1000	0.0000	0.0000	0.0000	0.0000;
	2010845	2010854	0.000221	0.001035	0	0	0	0	0	0	1	0	0	-8.4500	-43.6100	8.4600	43.6200	0.0000	0.0000	0.0000	0.0000;
	2013465	2010846	0.012596	0.070536	0.02737	219.1	0	0	0	0	1	0	0	43.4800	4.9400	-43.2500	-6.6100	0.0000	0.0000	0.0000	0.0000;
	2010942	2010854	0.001275	0.015666	0.26621	1113.29	0	0	0	0	1	0	0	97.4900	-27.7400	-97.3700	0.5200	0.0000	0.0000	0.0000	0.0000;
	2010854	2010974	0.000804	0.009217	0.1589	1107.82	0	0	0	0	1	0	0	88.9100	-44.1500	-88.8500	27.7900	0.0000	0.0000	0.0000	0.0000;
	2010855	2010941	0.000135	0.003586	1.59146	4116.08	0	0	0	0	1	0	0	-794.4300	50.4700	795.2400	-198.9700	0.0000	0.0000	0.0000	0.0000;
	2013470	2010855	0.00012	0.00305	2.08467	4200.91	0	0	0	0	1	0	0	-1216.1200	-101.3800	1217.7900	-79.7200	0.0000	0.0000	0.0000	0.0000;
	2010857	2010856	0.000104	0.008197	0	1492.63	0	0	1	0	1	0	0	-539.6700	14.1300	539.9500	7.9800	0.0000	0.0000	0.0000	0.0000;
	2010856	2010859	5e-05	0.003934	0	1823.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010856	2010860	8e-05	0.006397	0	1808.93	0	0	1	0	1	0	0	-332.2100	96.1300	332.3000	-89.0500	0.0000	0.0000	0.0000	0.0000;
	2010856	2010861	0.000272	0.001019	0	0	0	0	0	0	1	0	0	-207.7400	-104.1100	207.8700	104.6200	0.0000	0.0000	0.0000	0.0000;
	2010858	2010857	0.00035	0.02919	0	470.04	0	0	1.00625	0	1	0	0	-183.4500	-32.1300	183.5700	41.7000	0.0000	0.0000	0.0000	0.0000;
	2010857	2010928	0.000395	0.005133	0.12574	1312.36	0	0	0	0	1	0	0	-340.2900	-70.7600	340.7300	62.8100	0.0000	0.0000	0.0000	0.0000;
	2010986	2010861	0.000123	0.003136	2.4857	3963.52	0	0	0	0	1	0	0	-239.1700	-187.0600	239.2300	-80.2200	0.0000	0.0000	0.0000	0.0000;
	2010863	2010862	0.000296	0.014439	0	400.2	0	0	1	0	1	0	0	-96.6400	9.0800	96.6700	-7.8200	0.0000	0.0000	0.0000	0.0000;
	2010862	2010864	0.000354	0.024793	0	487.52	0	0	1.05	0	1	0	0	-103.5600	-54.1500	103.6100	57.6000	0.0000	0.0000	0.0000	0.0000;
	2010862	2010865	0.000583	0.035968	0	486.71	0	0	1.05625	0	1	0	0	-110.8700	-52.0400	110.9600	57.6000	0.0000	0.0000	0.0000	0.0000;
	2010866	2010867	0.008956	0.200146	0	65.04	0	0	1.0375	0	1	0	0	-22.4700	2.5400	22.5100	-1.4800	0.0000	0.0000	0.0000	0.0000;
	2010868	2010869	0.006477	0.24028	0	37.34	0	0	1.0125	0	1	0	0	-9.9900	-3.5700	10.0000	3.8400	0.0000	0.0000	0.0000	0.0000;
	2010871	2010870	0.000731	0.036055	0	500.55	0	0	1	0	1	0	0	-215.4300	-41.9500	215.7900	59.4600	0.0000	0.0000	0.0000	0.0000;
	2010870	2010872	0.000428	0.023662	0	372.8	0	0	1	0	1	0	0	-61.7800	-30.3700	61.8000	31.4600	0.0000	0.0000	0.0000	0.0000;
	2010970	2010870	0.001097	0.011796	0.26047	1109.68	0	0	0	0	1	0	0	97.3900	-48.3500	-97.2800	22.8100	0.0000	0.0000	0.0000	0.0000;
	2010870	2074207	0.001246	0.014249	0.19186	1074.88	0	0	0	0	1	0	0	-56.7300	-51.9000	56.7900	32.6700	0.0000	0.0000	0.0000	0.0000;
	2010874	2010878	0.00027	0.018918	0	1382.9	0	0	1	0	1	0	0	139.9900	-31.3200	-139.9400	34.9700	0.0000	0.0000	0.0000	0.0000;
	2010874	2010879	0.0001	0.008392	0	1338.48	0	0	1	0	1	0	0	-70.4300	7.0100	70.4300	-6.6200	0.0000	0.0000	0.0000	0.0000;
	2010874	2010880	7.5e-05	0.005659	0	1336.22	0	0	1	0	1	0	0	-109.2100	7.2600	109.2200	-6.6200	0.0000	0.0000	0.0000	0.0000;
	2010874	2010881	0.000125	0.009844	0	1335.83	0	0	1	0	1	0	0	-73.1500	7.1100	73.1600	-6.6100	0.0000	0.0000	0.0000	0.0000;
	2010874	2010882	9e-05	0.007575	0	1333.57	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010874	2010883	8.5e-05	0.006855	0	1332.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010874	2010884	0.000114	0.009812	0	1332.61	0	0	1	0	1	0	0	-118.1100	7.9000	118.1300	-6.6200	0.0000	0.0000	0.0000	0.0000;
	2010874	2010885	0.00021	0.001144	0	0	0	0	0	0	1	0	0	230.9100	2.0400	-230.8100	-1.4600	0.0000	0.0000	0.0000	0.0000;
	2010874	2010886	0.000261	0.001067	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010876	2010875	0.000509	0.027642	0	296.78	0	0	1	0	1	0	0	-32.8900	4.9300	32.9000	-4.6500	0.0000	0.0000	0.0000	0.0000;
	2010875	2010878	-0.000133	-0.009335	0	1357.9	0	0	1	0	1	0	0	-139.9600	33.1700	139.9400	-34.9700	0.0000	0.0000	0.0000	0.0000;
	2010942	2010875	0.001435	0.016131	0.28509	1123.87	0	0	0	0	1	0	0	-106.9100	-0.3400	107.0700	-28.5200	0.0000	0.0000	0.0000	0.0000;
	2010876	2010962	0.005503	0.03644	0.01725	206.72	0	0	0	0	1	0	0	-24.7200	10.0100	24.7600	-11.6100	0.0000	0.0000	0.0000	0.0000;
	2010877	2010878	0.000753	0.052732	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010885	2010941	0.000105	0.002957	1.51343	3996.81	0	0	0	0	1	0	0	344.0900	-90.8200	-343.9700	-67.2400	0.0000	0.0000	0.0000	0.0000;
	2010888	2010887	0.000448	0.027229	0	407.69	0	0	1.00625	0	1	0	0	-50.8400	-11.1500	50.8500	11.8500	0.0000	0.0000	0.0000	0.0000;
	2010887	2010889	0.000501	0.029795	0	403.35	0	0	1.00625	0	1	0	0	-87.7600	-39.6600	87.8000	42.2800	0.0000	0.0000	0.0000	0.0000;
	2010887	2010890	0.000937	0.05412	0	320.01	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010887	2010891	0.00021	0.001168	0	0	0	0	0	0	1	0	0	36.9100	27.8100	-36.9000	-27.7800	0.0000	0.0000	0.0000	0.0000;
	2011034	2010891	0.001109	0.012886	0.3083	993.89	0	0	0	0	1	0	0	-36.8700	-60.0500	36.9000	27.7800	0.0000	0.0000	0.0000	0.0000;
	2010893	2010892	0.000109	0.0089	0	1618.31	0	0	1.00625	0	1	0	0	-548.9100	158.8900	549.2400	-131.9000	0.0000	0.0000	0.0000	0.0000;
	2010893	2010892	0.000109	0.0089	0	1618.31	0	0	1.1	0	1	0	0	-513.6800	-797.7600	514.7700	886.6800	0.0000	0.0000	0.0000	0.0000;
	2010893	2010892	0.000109	0.0089	0	1618.31	0	0	1.00625	0	1	0	0	-548.9100	158.8900	549.2400	-131.9000	0.0000	0.0000	0.0000	0.0000;
	2010892	2010895	0.000152	0.011481	0	1150.24	0	0	1	0	1	0	0	-93.9900	11.4100	94.0000	-10.4300	0.0000	0.0000	0.0000	0.0000;
	2010892	2010896	0.000162	0.012266	0	1147.62	0	0	1	0	1	0	0	-93.9900	11.4800	94.0000	-10.4300	0.0000	0.0000	0.0000	0.0000;
	2010892	2010897	0.0001	0.007965	0	1144.94	0	0	1	0	1	0	0	-93.9900	11.1100	94.0000	-10.4300	0.0000	0.0000	0.0000	0.0000;
	2010892	2010898	0.000142	0.009568	0	1143.44	0	0	1	0	1	0	0	-93.9900	11.2400	94.0000	-10.4300	0.0000	0.0000	0.0000	0.0000;
	2010892	2010916	0.000267	0.007225	4.75886	4073.52	0	0	0	0	1	0	0	-591.7600	-226.5800	592.6500	-250.3600	0.0000	0.0000	0.0000	0.0000;
	2010894	2010893	0.000483	0.028961	0	483.05	0	0	1.05625	0	1	0	0	-263.8900	-127.2600	264.3000	151.9500	0.0000	0.0000	0.0000	0.0000;
	2010900	2010899	0.000451	0.030048	0	346.8	0	0	1	0	1	0	0	-41.5400	7.0800	41.5500	-6.5900	0.0000	0.0000	0.0000	0.0000;
	2010899	2010902	0.000528	0.030927	0	325.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2011026	2010899	0.0018	0.021962	0.35155	1193.39	0	0	0	0	1	0	0	195.2000	-21.8200	-194.5700	-8.5400	0.0000	0.0000	0.0000	0.0000;
	2010900	2010901	0.006046	0.172592	0	80.12	0	0	1	0	1	0	0	-36.1400	4.3600	36.2100	-2.2500	0.0000	0.0000	0.0000	0.0000;
	2010900	2011047	0.007167	0.03896	0.01687	204.75	0	0	0	0	1	0	0	20.1700	-0.6500	-20.1400	-1.0300	0.0000	0.0000	0.0000	0.0000;
	2010903	2010904	0.003579	0.111028	0	91.9	0	0	0.99375	0	1	0	0	-37.0800	2.5600	37.1300	-1.1700	0.0000	0.0000	0.0000	0.0000;
	2010903	2010933	0.013447	0.07711	0.05418	228.35	0	0	0	0	1	0	0	50.5300	-6.7800	-50.2100	2.6900	0.0000	0.0000	0.0000	0.0000;
	2010903	2010984	0.002054	0.010477	0.0046	195.96	0	0	0	0	1	0	0	-13.4400	4.2200	13.4500	-4.7000	0.0000	0.0000	0.0000	0.0000;
	2010906	2010905	0.000109	0.008192	0	1400.45	0	0	1	0	1	0	0	-234.1600	8.9900	234.2100	-4.8600	0.0000	0.0000	0.0000	0.0000;
	2010905	2010908	0.000118	0.009119	0	1393.06	0	0	1.00625	0	1	0	0	-115.4000	9.5100	115.4100	-8.3700	0.0000	0.0000	0.0000	0.0000;
	2010905	2010909	0.000118	0.009298	0	1390.94	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010905	2010910	7.4e-05	0.005974	0	1389.36	0	0	1.0125	0	1	0	0	-99.6200	8.9300	99.6200	-8.3700	0.0000	0.0000	0.0000	0.0000;
	2010905	2010911	0.000134	0.008634	0	1388.65	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010905	2010912	9.6e-05	0.007331	0	1385.24	0	0	1.0125	0	1	0	0	-116.2900	9.3100	116.3000	-8.3700	0.0000	0.0000	0.0000	0.0000;
	2010905	2010913	9.9e-05	0.008615	0	1384	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010905	2010914	0.000211	0.017805	0	826.69	0	0	1.0125	0	1	0	0	-7.2300	0.4700	7.2300	-0.4600	0.0000	0.0000	0.0000	0.0000;
	2010907	2010906	0.000372	0.025607	0	322.59	0	0	1	0	1	0	0	-16.2700	-21.2300	16.2800	21.4000	0.0000	0.0000	0.0000	0.0000;
	2010906	2010915	0.00028	0.001081	0	0	0	0	0	0	1	0	0	217.8800	-30.3900	-217.7600	30.8600	0.0000	0.0000	0.0000	0.0000;
	2010915	2010979	0.000595	0.006829	0.26311	1161.73	0	0	0	0	1	0	0	210.1300	-31.3100	-209.8900	5.4300	0.0000	0.0000	0.0000	0.0000;
	2010917	2010916	5.4e-05	0.004417	0	1569.35	0	0	1	0	1	0	0	-859.8400	116.2500	860.2300	-84.9200	0.0000	0.0000	0.0000	0.0000;
	2010916	2010919	0.000234	0.016125	0	1241.69	0	0	0.99375	0	1	0	0	-112.4700	7.4300	112.5000	-5.5100	0.0000	0.0000	0.0000	0.0000;
	2010916	2010920	0.000161	0.013347	0	1238.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010916	2010921	0.000153	0.011364	0	1237.33	0	0	0.99375	0	1	0	0	-93.7800	6.4500	93.7900	-5.5100	0.0000	0.0000	0.0000	0.0000;
	2010916	2010922	0.000161	0.013338	0	1236.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010918	2010917	0.000416	0.026911	0	338.72	0	0	1	0	1	0	0	-32.0800	0.2100	32.0800	0.0500	0.0000	0.0000	0.0000	0.0000;
	2011028	2010923	0.000138	0.000773	0.00033	203.83	0	0	0	0	1	0	0	-102.5000	-73.3900	102.5200	73.4700	0.0000	0.0000	0.0000	0.0000;
	2010924	2010925	0.009416	0.261948	0	58.96	0	0	1	0	1	0	0	-23.2700	2.5500	23.3200	-1.1900	0.0000	0.0000	0.0000	0.0000;
	2010924	2010926	0.000241	0.001176	0	0	0	0	0	0	1	0	0	23.2700	-2.5500	-23.2700	2.5600	0.0000	0.0000	0.0000	0.0000;
	2010924	2010927	0.000232	0.001131	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010929	2010928	0.000561	0.030717	0	439.89	0	0	1.00625	0	1	0	0	-131.0700	-26.7900	131.1600	31.9300	0.0000	0.0000	0.0000	0.0000;
	2010928	2010930	0.000466	0.032611	0	552.45	0	0	1	0	1	0	0	-90.5300	-55.6200	90.5700	59.0000	0.0000	0.0000	0.0000	0.0000;
	2010928	2010931	0.000193	0.014048	0	549.1	0	0	1	0	1	0	0	-232.5700	-51.6800	232.6700	59.0000	0.0000	0.0000	0.0000	0.0000;
	2010928	2010932	0.000464	0.028889	0	548.58	0	0	1	0	1	0	0	-232.4300	-44.1600	232.6700	59.0000	0.0000	0.0000	0.0000	0.0000;
	2010958	2010933	0.002169	0.012465	0.00539	336.31	0	0	0	0	1	0	0	-199.8600	35.5000	200.6900	-31.3600	0.0000	0.0000	0.0000	0.0000;
	2013498	2010933	0.003804	0.018927	0.01222	207.26	0	0	0	0	1	0	0	26.7400	-15.1100	-26.7100	13.9400	0.0000	0.0000	0.0000	0.0000;
	2010934	2010935	0.000216	0.001138	0	0	0	0	0	0	1	0	0	72.0000	-3.5200	-71.9900	3.5800	0.0000	0.0000	0.0000	0.0000;
	2010934	2010936	0.000275	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010937	2010938	0.012033	0.353978	0	27.49	0	0	1	0	1	0	0	-14.8100	0.7200	14.8400	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010937	2010939	0.035941	1.145095	0	9.75	0	0	1	0	1	0	0	-7.4800	0.6000	7.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010937	2010940	0.050383	1.490127	0	9.75	0	0	1	0	1	0	0	-7.4700	0.7800	7.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010937	2010988	0.006127	0.037825	0.03162	195.02	0	0	0	0	1	0	0	-15.2400	-7.2200	15.2500	3.9000	0.0000	0.0000	0.0000	0.0000;
	2010942	2010941	0.000162	0.014331	0	1347.89	0	0	1	0	1	0	0	-125.2100	31.5100	125.2300	-29.2900	0.0000	0.0000	0.0000	0.0000;
	2010941	2010944	0.000139	0.011658	0	1330.72	0	0	1	0	1	0	0	-123.2400	8.2900	123.2600	-6.6200	0.0000	0.0000	0.0000	0.0000;
	2010941	2010945	0.000154	0.013104	0	1327.92	0	0	1	0	1	0	0	-118.7600	8.3600	118.7800	-6.6200	0.0000	0.0000	0.0000	0.0000;
	2010941	2010946	0.000102	0.007822	0	1324.1	0	0	1	0	1	0	0	-134.9800	7.9600	135.0000	-6.6200	0.0000	0.0000	0.0000	0.0000;
	2010941	2010947	0.000132	0.009974	0	1322.94	0	0	1	0	1	0	0	-109.1100	7.7400	109.1200	-6.6200	0.0000	0.0000	0.0000	0.0000;
	2010941	2010948	0.000124	0.010305	0	1322.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010941	2010949	0.000112	0.008687	0	1322.61	0	0	1	0	1	0	0	-90.4100	7.2900	90.4200	-6.6200	0.0000	0.0000	0.0000	0.0000;
	2010943	2010942	0.000483	0.030763	0	432.54	0	0	1	0	1	0	0	-134.5500	8.6300	134.6300	-3.4400	0.0000	0.0000	0.0000	0.0000;
	2013430	2010943	0.015901	0.094727	0.05148	194.64	0	0	0	0	1	0	0	16.2300	-8.4000	-16.1800	3.1300	0.0000	0.0000	0.0000	0.0000;
	2010950	2010951	0.008545	0.251087	0	72.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010950	2010952	0.000213	0.00106	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010954	2010953	0.000368	0.024141	0	450.63	0	0	1.00625	0	1	0	0	-156.1300	8.1800	156.2100	-2.5100	0.0000	0.0000	0.0000	0.0000;
	2010953	2010955	0.00037	0.021985	0	390	0	0	1	0	1	0	0	-49.1400	3.8500	49.1500	-3.3400	0.0000	0.0000	0.0000	0.0000;
	2010953	2010956	0.000436	0.027417	0	388.47	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010953	2011048	0.000985	0.011783	0.27365	1221.08	0	0	0	0	1	0	0	239.6700	107.0200	-238.9800	-126.8500	0.0000	0.0000	0.0000	0.0000;
	2010953	2011070	0.001112	0.013443	0.3357	1225.38	0	0	0	0	1	0	0	-268.7500	-49.8700	269.5300	24.1800	0.0000	0.0000	0.0000	0.0000;
	2010958	2010957	0.000458	0.027813	0	437.61	0	0	1	0	1	0	0	-141.9800	9.5300	142.0700	-4.3500	0.0000	0.0000	0.0000	0.0000;
	2010957	2010959	0.000354	0.018907	0	577.8	0	0	1.04375	0	1	0	0	-221.1100	-46.1500	221.2900	55.8500	0.0000	0.0000	0.0000	0.0000;
	2010957	2010960	0.000205	0.001027	0	0	0	0	0	0	1	0	0	79.0400	50.5000	-79.0200	-50.4200	0.0000	0.0000	0.0000	0.0000;
	2010958	2013401	0.0063	0.035856	0.05543	300.89	0	0	0	0	1	0	0	168.2700	-12.0200	-166.6200	15.4000	0.0000	0.0000	0.0000	0.0000;
	2010958	2013401	0.0063	0.035856	0.05543	300.89	0	0	0	0	1	0	0	168.2700	-12.0200	-166.6200	15.4000	0.0000	0.0000	0.0000	0.0000;
	2010958	2013401	0.0063	0.035856	0.05543	300.89	0	0	0	0	1	0	0	168.2700	-12.0200	-166.6200	15.4000	0.0000	0.0000	0.0000	0.0000;
	2010958	2013401	0.0063	0.035856	0.05543	300.89	0	0	0	0	1	0	0	168.2700	-12.0200	-166.6200	15.4000	0.0000	0.0000	0.0000	0.0000;
	2010958	2013485	0.00248	0.018903	0.14022	291.38	0	0	0	0	1	0	0	-110.4100	1.0200	110.6900	-14.1400	0.0000	0.0000	0.0000	0.0000;
	2010958	2013485	0.00248	0.018903	0.14022	291.38	0	0	0	0	1	0	0	-110.4100	1.0200	110.6900	-14.1400	0.0000	0.0000	0.0000	0.0000;
	2010958	2013485	0.00248	0.018903	0.14022	291.38	0	0	0	0	1	0	0	-110.4100	1.0200	110.6900	-14.1400	0.0000	0.0000	0.0000	0.0000;
	2010960	2011067	0.001057	0.01213	0.36659	1194.55	0	0	0	0	1	0	0	-210.4800	-30.7200	210.9100	-4.1400	0.0000	0.0000	0.0000	0.0000;
	2010960	2013516	0.000466	0.005757	0.15366	1235.08	0	0	0	0	1	0	0	-277.0100	54.0900	277.3600	-66.4100	0.0000	0.0000	0.0000	0.0000;
	2010960	2013667	0.001671	0.021507	0.82649	1433.54	0	0	0	0	1	0	0	566.5100	27.0400	-561.4800	-50.2600	0.0000	0.0000	0.0000	0.0000;
	2010961	2010964	0.000875	0.065211	0	496.5	0	0	1	0	1	0	0	32.9800	-0.3200	-32.9700	0.9800	0.0000	0.0000	0.0000	0.0000;
	2010961	2010965	0.000257	0.016645	0	597.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010961	2011056	0.000589	0.006921	0.11254	1094.35	0	0	0	0	1	0	0	-97.0700	-51.4200	97.1300	40.0800	0.0000	0.0000	0.0000	0.0000;
	2010962	2010964	-0.000375	-0.027993	0	346.5	0	0	1	0	1	0	0	-32.9800	0.7000	32.9700	-0.9800	0.0000	0.0000	0.0000	0.0000;
	2011051	2010962	0.007183	0.04201	0.00944	200.58	0	0	0	0	1	0	0	-8.2000	-11.8400	8.2100	10.9100	0.0000	0.0000	0.0000	0.0000;
	2010963	2010964	0.002695	0.200905	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010966	2010967	0.000201	0.001145	0	0	0	0	0	0	1	0	0	25.4000	-1.6900	-25.4000	1.6900	0.0000	0.0000	0.0000	0.0000;
	2010968	2010969	0.006646	0.198183	0	60.49	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010971	2010970	0.000496	0.033215	0	421.32	0	0	1	0	1	0	0	-92.6500	4.2100	92.6900	-1.4200	0.0000	0.0000	0.0000	0.0000;
	2011012	2010970	0.0022	0.024	0.52	1100	0	0	0	0	1	0	0	51.4900	91.9300	-51.1400	-142.9900	0.0000	0.0000	0.0000	0.0000;
	2010970	2074234	0.003637	0.035988	1.16051	1201.43	0	0	0	0	1	0	0	-177.0600	-71.8000	178.1800	-37.5900	0.0000	0.0000	0.0000	0.0000;
	2010971	2010972	0.006126	0.172754	0	68.55	0	0	1	0	1	0	0	-30.6000	3.3100	30.6600	-1.7200	0.0000	0.0000	0.0000	0.0000;
	2010971	2010973	0.00465	0.137515	0	68.52	0	0	1	0	1	0	0	-17.4900	1.2700	17.5000	-0.8600	0.0000	0.0000	0.0000	0.0000;
	2011055	2010971	0.002779	0.014501	0.01022	218.62	0	0	0	0	1	0	0	-20.2500	24.4500	20.2700	-25.3600	0.0000	0.0000	0.0000	0.0000;
	2010974	2010977	0.000509	0.036259	0	483.1	0	0	1	0	1	0	0	68.9600	15.1800	-68.9400	-13.5100	0.0000	0.0000	0.0000	0.0000;
	2010974	2010978	0.000317	0.01747	0	412.78	0	0	1	0	1	0	0	-95.8700	7.4100	95.9000	-5.9200	0.0000	0.0000	0.0000	0.0000;
	2011066	2010974	0.00043	0.004805	0.13177	1128.81	0	0	0	0	1	0	0	125.5400	16.5600	-125.4700	-30.1200	0.0000	0.0000	0.0000	0.0000;
	2010974	2013507	0.000682	0.008519	0.4002	1178.54	0	0	0	0	1	0	0	163.3700	8.7000	-163.1900	-49.6600	0.0000	0.0000	0.0000	0.0000;
	2010975	2010977	-0.000136	-0.009661	0	383.1	0	0	1	0	1	0	0	-68.9400	-13.9500	68.9400	13.5100	0.0000	0.0000	0.0000	0.0000;
	2010976	2010977	0.001844	0.131338	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010980	2010979	0.000401	0.026695	0	444.75	0	0	1.00625	0	1	0	0	-149.7200	-28.2500	149.8100	34.0300	0.0000	0.0000	0.0000	0.0000;
	2010979	2010981	0.000361	0.023046	0	471.1	0	0	1	0	1	0	0	-97.5600	-18.1400	97.5900	20.2200	0.0000	0.0000	0.0000	0.0000;
	2010979	2010982	0.000246	0.015028	0	470.55	0	0	1	0	1	0	0	-92.0000	-19.0000	92.0200	20.2200	0.0000	0.0000	0.0000	0.0000;
	2010984	2010983	0.000424	0.029214	0	281.19	0	0	1	0	1	0	0	8.7900	8.1700	-8.7900	-8.1300	0.0000	0.0000	0.0000	0.0000;
	2010983	2010985	0.000274	0.018775	0	519.94	0	0	1	0	1	0	0	-198.9000	35.7000	199.0000	-28.6600	0.0000	0.0000	0.0000	0.0000;
	2011067	2010983	0.000215	0.002156	0.10119	1014.8	0	0	0	0	1	0	0	18.5700	47.9700	-18.5600	-58.9300	0.0000	0.0000	0.0000	0.0000;
	2010983	2013505	0.000827	0.010103	0.30979	1208.24	0	0	0	0	1	0	0	226.2500	31.3600	-225.8400	-59.8900	0.0000	0.0000	0.0000	0.0000;
	2010987	2010986	7.4e-05	0.005762	0	1559.03	0	0	1.00625	0	1	0	0	-888.4800	-60.7900	889.0300	103.5200	0.0000	0.0000	0.0000	0.0000;
	2010986	2010989	0.000104	0.009435	0	1521.68	0	0	1	0	1	0	0	-216.6200	28.2200	216.6700	-24.0500	0.0000	0.0000	0.0000	0.0000;
	2010986	2010990	0.000121	0.009022	0	1521.48	0	0	1	0	1	0	0	-216.6100	28.0300	216.6700	-24.0500	0.0000	0.0000	0.0000	0.0000;
	2010986	2010991	0.0001	0.007344	0	1520	0	0	1	0	1	0	0	-216.6300	27.2900	216.6700	-24.0500	0.0000	0.0000	0.0000	0.0000;
	2010988	2010987	0.00033	0.020206	0	478.1	0	0	1	0	1	0	0	-205.4400	2.9300	205.5700	4.9500	0.0000	0.0000	0.0000	0.0000;
	2010992	2010993	0.007159	0.159086	0	75.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010992	2010994	0.013978	0.421369	0	38.68	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2010992	2010995	0.008547	0.247358	0	38.58	0	0	1	0	1	0	0	-20.5900	1.9800	20.6200	-1.0100	0.0000	0.0000	0.0000	0.0000;
	2010992	2010996	0.000294	0.00114	0	0	0	0	0	0	1	0	0	20.5900	-1.9800	-20.5900	1.9900	0.0000	0.0000	0.0000	0.0000;
	2011040	2010996	0.005781	0.033808	0.04882	194.61	0	0	0	0	1	0	0	-3.3900	-4.4700	3.3900	-0.8400	0.0000	0.0000	0.0000	0.0000;
	2010996	2074052	0.02876	0.180387	0.04847	187.25	0	0	0	0	1	0	0	17.2000	-1.1500	-17.1200	-3.6000	0.0000	0.0000	0.0000	0.0000;
	2010997	2010998	0.001762	0.05887	0	90.96	0	0	1.00625	0	1	0	0	-41.4800	3.4100	41.5100	-2.4400	0.0000	0.0000	0.0000	0.0000;
	2010997	2010999	0.000208	0.001078	0	0	0	0	0	0	1	0	0	41.4800	-3.4100	-41.4800	3.4300	0.0000	0.0000	0.0000	0.0000;
	2011001	2011000	8.5e-05	0.006675	0	1321.68	0	0	1.00625	0	1	0	0	-79.5900	-39.6200	79.5900	40.1200	0.0000	0.0000	0.0000	0.0000;
	2011000	2011005	6.1e-05	0.005566	0	1348.47	0	0	1.0125	0	1	0	0	-142.1400	-71.0100	142.1500	72.3500	0.0000	0.0000	0.0000	0.0000;
	2011000	2011006	8.8e-05	0.007417	0	1347.93	0	0	1.0125	0	1	0	0	-142.1300	-70.5600	142.1500	72.3500	0.0000	0.0000	0.0000	0.0000;
	2011000	2013470	0.000241	0.007392	5.03125	4166.28	0	0	0	0	1	0	0	-1079.5100	-202.3700	1082.1500	-254.3100	0.0000	0.0000	0.0000	0.0000;
	2011000	2013631	7.1e-05	0.002038	1.33413	4171.2	0	0	0	0	1	0	0	1088.9400	-104.7400	-1088.1400	-15.1100	0.0000	0.0000	0.0000	0.0000;
	2011000	2013666	0.000214	0.006337	2.96301	4163.81	0	0	0	0	1	0	0	1008.1900	-108.7300	-1006.1400	-146.2300	0.0000	0.0000	0.0000	0.0000;
	2011001	2011004	0.000799	0.04744	0	308.3	0	0	1	0	1	0	0	-4.8000	-11.1300	4.8000	11.1900	0.0000	0.0000	0.0000	0.0000;
	2011001	2013484	0.001046	0.011527	0.28226	1205.62	0	0	0	0	1	0	0	-235.2700	1.7000	235.8100	-26.1300	0.0000	0.0000	0.0000	0.0000;
	2013505	2011001	0.000476	0.004887	0.15193	1187.05	0	0	0	0	1	0	0	231.5000	-38.2900	-231.2600	24.4300	0.0000	0.0000	0.0000	0.0000;
	2011002	2011004	-0.000396	-0.023492	0	183.3	0	0	1	0	1	0	0	4.8000	11.1600	-4.8000	-11.1900	0.0000	0.0000	0.0000	0.0000;
	2011003	2011004	0.001641	0.097413	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2011007	2011008	0.009449	0.349705	0	41.36	0	0	1.05	0	1	0	0	-21.5500	2.7800	21.6000	-1.0600	0.0000	0.0000	0.0000	0.0000;
	2011007	2011009	0.003074	0.094552	0	67.92	0	0	1.03125	0	1	0	0	-22.2500	2.1600	22.2700	-1.6900	0.0000	0.0000	0.0000	0.0000;
	2011007	2011010	0.000298	0.001049	0	0	0	0	0	0	1	0	0	43.8000	-4.9400	-43.8000	4.9600	0.0000	0.0000	0.0000	0.0000;
	2011012	2011011	0.000134	0.010297	0	1456.46	0	0	1	0	1	0	0	-415.1300	15.2700	415.3400	1.1200	0.0000	0.0000	0.0000	0.0000;
	2011011	2011014	0.000136	0.009991	0	1896.11	0	0	1	0	1	0	0	-811.7800	-253.6300	812.6900	320.3200	0.0000	0.0000	0.0000	0.0000;
	2011011	2011015	0.000102	0.008645	0	1867.48	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2011011	2011016	0.000102	0.008082	0	1864.62	0	0	1	0	1	0	0	-1081.3500	-229.2000	1082.5000	320.3200	0.0000	0.0000	0.0000	0.0000;
	2011011	2011017	7.4e-05	0.00625	0	1862.67	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2011011	2011018	9.8e-05	0.007147	0	1860.99	0	0	1	0	1	0	0	-884.3100	-264.1500	885.0800	320.3200	0.0000	0.0000	0.0000	0.0000;
	2011011	2011019	9.1e-05	0.00691	0	1858.12	0	0	1	0	1	0	0	-754.0700	-279.1000	754.6100	320.3200	0.0000	0.0000	0.0000	0.0000;
	2011011	2011020	0.000127	0.010419	0	1056.86	0	0	1	0	1	0	0	-52.3300	-19.8000	52.3300	20.1000	0.0000	0.0000	0.0000	0.0000;
	2011011	2011021	0.000165	0.013311	0	1045.97	0	0	1	0	1	0	0	-26.4900	-19.9600	26.5000	20.1000	0.0000	0.0000	0.0000	0.0000;
	2011011	2011022	8.3e-05	0.005969	0	1045.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2011011	2011023	0.000125	0.010919	0	1041.64	0	0	1	0	1	0	0	-40.8100	-19.8900	40.8100	20.1000	0.0000	0.0000	0.0000	0.0000;
	2011011	2011024	0.000116	0.010067	0	1041.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2011011	2011025	0.000135	0.010864	0	1036	0	0	1	0	1	0	0	-40.9100	-19.8900	40.9200	20.1000	0.0000	0.0000	0.0000	0.0000;
	2011011	2011038	0.00041	0.011851	6.01005	3971.97	0	0	0	0	1	0	0	-150.2200	-274.3000	150.3100	-371.0500	0.0000	0.0000	0.0000	0.0000;
	2011011	2011074	0.00015	0.004536	2.70718	4161.76	0	0	0	0	1	0	0	951.7800	-211.8400	-950.5200	-44.0800	0.0000	0.0000	0.0000	0.0000;
	2011013	2011012	0.000488	0.029055	0	395.62	0	0	1	0	1	0	0	-92.3100	1.3400	92.3500	0.9400	0.0000	0.0000	0.0000	0.0000;
	2011012	2011026	0.000273	0.001141	0	0	0	0	0	0	1	0	0	271.2900	-108.1500	-271.0800	109.0500	0.0000	0.0000	0.0000	0.0000;
	2011026	2011075	0.002169	0.022356	0.54715	1158.65	0	0	0	0	1	0	0	141.1000	-47.2000	-140.6900	-8.0700	0.0000	0.0000	0.0000	0.0000;
	2011027	2011030	0.0011	0.062918	0	583.5	0	0	1	0	1	0	0	44.9800	-40.9400	-44.9400	43.1600	0.0000	0.0000	0.0000	0.0000;
	2011027	2011031	0.000447	0.024803	0	412.25	0	0	0.98125	0	1	0	0	-95.1300	12.6500	95.1700	-10.5600	0.0000	0.0000	0.0000	0.0000;
	2011027	2011032	0.000504	0.033263	0	411.78	0	0	0.98125	0	1	0	0	-95.1200	13.3800	95.1700	-10.5600	0.0000	0.0000	0.0000	0.0000;
	2011027	2011033	0.000484	0.033471	0	410.47	0	0	0.98125	0	1	0	0	-95.1300	13.3900	95.1700	-10.5600	0.0000	0.0000	0.0000	0.0000;
	2011027	2011034	0.000236	0.001123	0	0	0	0	0	0	1	0	0	240.4000	-184.9500	-240.1900	185.9300	0.0000	0.0000	0.0000	0.0000;
	2011028	2011030	-0.000498	-0.028504	0	433.5	0	0	1	0	1	0	0	-44.9600	42.1500	44.9400	-43.1600	0.0000	0.0000	0.0000	0.0000;
	2011029	2011030	0.004031	0.230498	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2011035	2011036	0.000226	0.001107	0	0	0	0	0	0	1	0	0	22.5600	0.0000	-22.5600	0.0100	0.0000	0.0000	0.0000	0.0000;
	2011036	2011071	0.001069	0.00579	0.00226	198.6	0	0	0	0	1	0	0	-12.6300	-7.4100	12.6300	7.1900	0.0000	0.0000	0.0000	0.0000;
	2011039	2011038	9.6e-05	0.007443	0	1284.87	0	0	1	0	1	0	0	-110.8500	62.0800	110.8700	-60.9700	0.0000	0.0000	0.0000	0.0000;
	2011038	2011041	8.1e-05	0.006033	0	1420.29	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2011038	2011042	0.000114	0.009339	0	1419.73	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2011038	2011043	0.00011	0.007788	0	1417.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2011038	2011044	8.6e-05	0.007833	0	1412.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2011038	2011045	0.000128	0.008827	0	1410.91	0	0	1	0	1	0	0	-131.9400	9.9300	131.9600	-8.4900	0.0000	0.0000	0.0000	0.0000;
	2011038	2011046	0.000132	0.00985	0	1409.22	0	0	1	0	1	0	0	-129.2400	10.0300	129.2600	-8.4900	0.0000	0.0000	0.0000	0.0000;
	2011040	2011039	0.000713	0.035293	0	293.86	0	0	1	0	1	0	0	-9.8400	8.4300	9.8500	-8.3700	0.0000	0.0000	0.0000	0.0000;
	2074267	2011040	0.018023	0.097601	0.07471	156.94	0	0	0	0	1	0	0	-13.2100	-4.0000	13.2300	-3.9600	0.0000	0.0000	0.0000	0.0000;
	2011049	2011048	0.000408	0.020773	0	582.29	0	0	1.01875	0	1	0	0	-219.9900	76.4700	220.2100	-65.5800	0.0000	0.0000	0.0000	0.0000;
	2011049	2011048	0.000408	0.020773	0	582.29	0	0	1.1	0	1	0	0	-210.4300	-269.8900	210.9700	297.3000	0.0000	0.0000	0.0000	0.0000;
	2011048	2011050	0.000494	0.029607	0	574.96	0	0	1	0	1	0	0	-247.6500	-104.9700	248.0000	126.2300	0.0000	0.0000	0.0000	0.0000;
	2013180	2011048	0.000361	0.004017	0.07054	1129.8	0	0	0	0	1	0	0	-123.9400	-9.9900	123.9900	3.5000	0.0000	0.0000	0.0000	0.0000;
	2011048	2013302	0.000422	0.005371	0.17849	1217.22	0	0	0	0	1	0	0	229.1000	106.6000	-228.8200	-120.9500	0.0000	0.0000	0.0000	0.0000;
	2011048	2013648	0.001633	0.022497	0.47014	1256.23	0	0	0	0	1	0	0	-297.6400	-110.0000	299.2000	82.8400	0.0000	0.0000	0.0000	0.0000;
	2011049	2013123	0.004494	0.029868	0.02877	221.35	0	0	0	0	1	0	0	43.0000	21.2600	-42.9000	-23.6700	0.0000	0.0000	0.0000	0.0000;
	2011049	2013155	0.008345	0.046357	0.02243	244.29	0	0	0	0	1	0	0	78.2400	38.5200	-77.6400	-37.5600	0.0000	0.0000	0.0000	0.0000;
	2013249	2011049	0.00101	0.006321	0.01764	275.1	0	0	0	0	1	0	0	-79.4200	-16.8700	79.4800	15.3700	0.0000	0.0000	0.0000	0.0000;
	2013249	2011049	0.00101	0.006321	0.01764	275.1	0	0	0	0	1	0	0	-79.4200	-16.8700	79.4800	15.3700	0.0000	0.0000	0.0000	0.0000;
	2013249	2011049	0.00101	0.006321	0.01764	275.1	0	0	0	0	1	0	0	-79.4200	-16.8700	79.4800	15.3700	0.0000	0.0000	0.0000	0.0000;
	2013292	2011049	0.001654	0.008329	0.00382	230.24	0	0	0	0	1	0	0	-66.6900	-87.5700	66.8800	88.1200	0.0000	0.0000	0.0000	0.0000;
	2011051	2011052	0.00455	0.147332	0	108.17	0	0	1	0	1	0	0	-44.2800	14.2900	44.3700	-11.2800	0.0000	0.0000	0.0000	0.0000;
	2011051	2011053	0.005534	0.154464	0	107.69	0	0	1	0	1	0	0	-51.7300	15.5300	51.8800	-11.2800	0.0000	0.0000	0.0000	0.0000;
	2011051	2013427	0.008172	0.042147	0.29396	262.91	0	0	0	0	1	0	0	104.2000	-48.7000	-103.2800	22.1200	0.0000	0.0000	0.0000	0.0000;
	2011054	2011055	0.00024	0.001079	0	0	0	0	0	0	1	0	0	18.7400	9.2100	-18.7400	-9.2100	0.0000	0.0000	0.0000	0.0000;
	2011056	2011059	-0.000116	-0.005758	0	396.2	0	0	1	0	1	0	0	54.9800	6.8700	-54.9800	-7.0300	0.0000	0.0000	0.0000	0.0000;
	2011056	2011060	0.00025	0.019182	0	431.96	0	0	1	0	1	0	0	-105.2700	-20.3800	105.3000	22.4300	0.0000	0.0000	0.0000	0.0000;
	2011056	2011061	0.000247	0.017395	0	431.59	0	0	1	0	1	0	0	-105.2700	-20.5700	105.3000	22.4300	0.0000	0.0000	0.0000	0.0000;
	2011057	2011059	0.00071	0.035097	0	371.2	0	0	1	0	1	0	0	-54.9600	-6.0300	54.9800	7.0300	0.0000	0.0000	0.0000	0.0000;
	2011058	2011059	0.003239	0.160153	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2011064	2011063	0.000544	0.034046	0	388.31	0	0	1.00625	0	1	0	0	-70.8300	-15.4500	70.8500	17.1100	0.0000	0.0000	0.0000	0.0000;
	2011063	2011065	0.000617	0.037423	0	511.97	0	0	0.9875	0	1	0	0	-130.5600	-31.6100	130.6600	37.6800	0.0000	0.0000	0.0000	0.0000;
	2011063	2011066	0.000281	0.001192	0	0	0	0	0	0	1	0	0	59.7100	14.5000	-59.7000	-14.4600	0.0000	0.0000	0.0000	0.0000;
	2013464	2011066	0.000395	0.004237	0.06759	1077.46	0	0	0	0	1	0	0	65.8600	-5.0600	-65.8400	-2.1100	0.0000	0.0000	0.0000	0.0000;
	2011068	2011067	0.000346	0.022548	0	328.7	0	0	1	0	1	0	0	25.6100	7.6600	-25.6100	-7.5100	0.0000	0.0000	0.0000	0.0000;
	2011067	2011069	0.00032	0.018127	0	527.31	0	0	1	0	1	0	0	-203.8700	-36.3200	204.0000	43.4500	0.0000	0.0000	0.0000	0.0000;
	2011068	2013467	0.005917	0.034189	0.02855	196.66	0	0	0	0	1	0	0	-16.1200	7.8900	16.1400	-10.9000	0.0000	0.0000	0.0000	0.0000;
	2013569	2011068	0.009444	0.064799	0.0126	202.24	0	0	0	0	1	0	0	23.5600	-1.7200	-23.5200	0.6700	0.0000	0.0000	0.0000	0.0000;
	2011071	2011070	0.000445	0.031392	0	467.15	0	0	1	0	1	0	0	-187.5600	-26.5200	187.7200	37.4200	0.0000	0.0000	0.0000	0.0000;
	2011070	2011072	0.000212	0.016245	0	503.43	0	0	1	0	1	0	0	-159.4500	21.6900	159.5000	-17.7000	0.0000	0.0000	0.0000	0.0000;
	2011070	2011073	0.000316	0.024706	0	503.35	0	0	1	0	1	0	0	-159.4200	23.7800	159.5000	-17.7000	0.0000	0.0000	0.0000	0.0000;
	2013648	2011070	0.000389	0.004895	0.19067	1062.35	0	0	0	0	1	0	0	65.9200	37.0300	-65.8900	-56.9000	0.0000	0.0000	0.0000	0.0000;
	2013689	2011070	0.000624	0.006457	0.14909	1079.4	0	0	0	0	1	0	0	72.5300	34.8100	-72.4800	-50.1700	0.0000	0.0000	0.0000	0.0000;
	2011075	2011074	7.8e-05	0.006087	0	1511.36	0	0	1	0	1	0	0	-574.1000	10.1300	574.3400	8.3200	0.0000	0.0000	0.0000	0.0000;
	2011074	2011077	9.9e-05	0.007869	0	1290.81	0	0	1	0	1	0	0	-100.9800	7.0600	100.9900	-6.3200	0.0000	0.0000	0.0000	0.0000;
	2011074	2011078	0.000104	0.008749	0	1287.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2011074	2011079	0.00012	0.009664	0	1285.45	0	0	1	0	1	0	0	-84.9100	6.9700	84.9200	-6.3200	0.0000	0.0000	0.0000	0.0000;
	2011074	2011080	0.000127	0.009211	0	1283.99	0	0	1	0	1	0	0	-106.4500	7.2800	106.4700	-6.3200	0.0000	0.0000	0.0000	0.0000;
	2011074	2011081	0.000149	0.01264	0	1282.85	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2011074	2011082	0.000133	0.010265	0	1282.3	0	0	1	0	1	0	0	-98.2100	7.2300	98.2200	-6.3200	0.0000	0.0000	0.0000	0.0000;
	2011076	2011075	0.000324	0.024539	0	392.58	0	0	1	0	1	0	0	-75.8600	9.6300	75.8800	-8.3200	0.0000	0.0000	0.0000	0.0000;
	2013001	2013000	0.010956	0.060071	0.06352	223.41	0	0	0	0	1	0	0	-38.3900	6.9200	38.5600	-12.7000	0.0000	0.0000	0.0000	0.0000;
	2013000	2013007	0.0086	0.051621	0.02491	234.99	0	0	0	0	1	0	0	-57.5100	9.1700	57.7900	-10.1000	0.0000	0.0000	0.0000	0.0000;
	2013001	2013002	0.012792	0.079319	0.02551	218.76	0	0	0	0	1	0	0	32.4700	-7.0600	-32.3400	5.1900	0.0000	0.0000	0.0000	0.0000;
	2013002	2013003	0.000224	0.001029	0	0	0	0	0	0	1	0	0	12.4300	3.1200	-12.4300	-3.1200	0.0000	0.0000	0.0000	0.0000;
	2013002	2013005	0.029223	0.14939	0.03778	209.42	0	0	0	0	1	0	0	19.9000	2.2300	-19.7900	-5.5800	0.0000	0.0000	0.0000	0.0000;
	2013011	2013004	0.008363	0.049229	0.0182	193.53	0	0	0	0	1	0	0	38.7600	12.5400	-38.6300	-13.6700	0.0000	0.0000	0.0000	0.0000;
	2013024	2013004	0.013787	0.075557	0.08384	197.54	0	0	0	0	1	0	0	-3.3800	-14.0600	3.4000	5.4600	0.0000	0.0000	0.0000	0.0000;
	2013005	2013006	0.000248	0.001109	0	0	0	0	0	0	1	0	0	35.5400	17.2300	-35.5400	-17.2200	0.0000	0.0000	0.0000	0.0000;
	2013005	2020006	0.006363	0.035995	0.0471	228.45	0	0	0	0	1	0	0	-59.7700	3.1100	59.9900	-6.7200	0.0000	0.0000	0.0000	0.0000;
	2013005	2020008	0.05124	0.269366	0.13242	222.76	0	0	0	0	1	0	0	44.0100	-14.7600	-43.0200	6.2500	0.0000	0.0000	0.0000	0.0000;
	2013007	2013008	0.000245	0.001058	0	0	0	0	0	0	1	0	0	16.3400	3.3800	-16.3400	-3.3800	0.0000	0.0000	0.0000	0.0000;
	2013007	2013010	0.005099	0.030817	0.01291	260.87	0	0	0	0	1	0	0	-100.5000	1.5000	100.9900	0.1000	0.0000	0.0000	0.0000	0.0000;
	2013007	2013016	0.008145	0.058809	0.02217	211.45	0	0	0	0	1	0	0	26.3700	5.2200	-26.3100	-7.1200	0.0000	0.0000	0.0000	0.0000;
	2013010	2013009	0.000348	0.020983	0	482.03	0	0	1	0	1	0	0	-210.7700	11.0600	210.9200	-2.2400	0.0000	0.0000	0.0000	0.0000;
	2013076	2013009	0.003695	0.034547	0.75367	1184.78	0	0	0	0	1	0	0	212.5400	-66.5800	-210.9200	2.2400	0.0000	0.0000	0.0000	0.0000;
	2013011	2013010	0.006382	0.028668	0.00861	228.33	0	0	0	0	1	0	0	-76.4300	23.1300	76.8200	-22.3200	0.0000	0.0000	0.0000	0.0000;
	2013011	2013012	0.000294	0.001149	0	0	0	0	0	0	1	0	0	37.6700	13.2200	-37.6700	-13.2000	0.0000	0.0000	0.0000	0.0000;
	2013013	2013020	0.014487	0.07511	0.03997	240.45	0	0	0	0	1	0	0	-52.8600	-11.1100	53.2700	9.1000	0.0000	0.0000	0.0000	0.0000;
	2013013	2013024	0.007341	0.04295	0.05934	216.52	0	0	0	0	1	0	0	13.1800	-16.2600	-13.1500	10.3400	0.0000	0.0000	0.0000	0.0000;
	2013014	2013015	0.000244	0.00119	0	0	0	0	0	0	1	0	0	-26.3900	-5.4600	26.3900	5.4600	0.0000	0.0000	0.0000	0.0000;
	2013022	2013015	0.003305	0.017931	0.00619	187.21	0	0	0	0	1	0	0	-3.2500	4.5100	3.2500	-5.1600	0.0000	0.0000	0.0000	0.0000;
	2013015	2013034	0.01236	0.080364	0.08699	215.45	0	0	0	0	1	0	0	-29.6400	-0.3100	29.7500	-8.2100	0.0000	0.0000	0.0000	0.0000;
	2013016	2013038	0.01479	0.068052	0.05349	194.43	0	0	0	0	1	0	0	12.9900	4.5200	-12.9600	-9.8900	0.0000	0.0000	0.0000	0.0000;
	2013017	2013018	0.000247	0.001043	0	0	0	0	0	0	1	0	0	31.3800	1.5800	-31.3800	-1.5700	0.0000	0.0000	0.0000	0.0000;
	2013021	2013017	0.012797	0.074419	0.02879	213.66	0	0	0	0	1	0	0	26.7200	-6.6800	-26.6300	4.1700	0.0000	0.0000	0.0000	0.0000;
	2013017	2013022	0.005465	0.036346	0.03056	170.17	0	0	0	0	1	0	0	-4.7600	-5.7400	4.7600	2.5300	0.0000	0.0000	0.0000	0.0000;
	2013019	2013029	0.008002	0.04224	0.02783	225.1	0	0	0	0	1	0	0	-47.9700	10.1600	48.1600	-12.0800	0.0000	0.0000	0.0000	0.0000;
	2013572	2013020	0.007438	0.045244	0.01913	250.98	0	0	0	0	1	0	0	70.1500	11.0300	-69.7900	-10.9100	0.0000	0.0000	0.0000	0.0000;
	2013026	2013021	0.00594	0.043277	0.19117	222.81	0	0	0	0	1	0	0	38.5000	-23.2800	-38.4000	3.8800	0.0000	0.0000	0.0000	0.0000;
	2013022	2013572	0.006917	0.036606	0.01139	186.14	0	0	0	0	1	0	0	-20.6800	-10.3700	20.7100	9.3400	0.0000	0.0000	0.0000	0.0000;
	2013034	2013023	0.014415	0.081509	0.03595	221.55	0	0	0	0	1	0	0	-38.1000	18.0300	38.3500	-20.3700	0.0000	0.0000	0.0000	0.0000;
	2013023	2013115	0.010125	0.052862	0.19191	228.03	0	0	0	0	1	0	0	-45.6100	18.1200	45.8900	-36.3900	0.0000	0.0000	0.0000	0.0000;
	2013024	2013025	0.000296	0.001051	0	0	0	0	0	0	1	0	0	16.5400	3.7300	-16.5400	-3.7200	0.0000	0.0000	0.0000	0.0000;
	2013028	2013026	0.010224	0.034654	0.02709	234.63	0	0	0	0	1	0	0	61.9700	-17.0900	-61.5700	15.6000	0.0000	0.0000	0.0000	0.0000;
	2013027	2013028	0.000255	0.001102	0	0	0	0	0	0	1	0	0	-31.5400	-4.6200	31.5400	4.6300	0.0000	0.0000	0.0000	0.0000;
	2013081	2013028	0.00588	0.025676	0.16715	221.31	0	0	0	0	1	0	0	41.1500	-28.7100	-41.0300	11.7400	0.0000	0.0000	0.0000	0.0000;
	2013512	2013029	0.006952	0.043029	0.02149	250.06	0	0	0	0	1	0	0	89.1400	-1.4600	-88.6200	2.4600	0.0000	0.0000	0.0000	0.0000;
	2013030	2013154	0.004435	0.028333	0.16642	222.17	0	0	0	0	1	0	0	44.5300	-9.9900	-44.4500	-6.7600	0.0000	0.0000	0.0000	0.0000;
	2013030	2013647	0.009529	0.064891	0.05526	236.56	0	0	0	0	1	0	0	-68.5800	-5.3800	69.0100	2.5200	0.0000	0.0000	0.0000	0.0000;
	2013031	2013032	0.000232	0.00112	0	0	0	0	0	0	1	0	0	21.2400	4.6600	-21.2400	-4.6500	0.0000	0.0000	0.0000	0.0000;
	2013031	2013033	0.000285	0.001163	0	0	0	0	0	0	1	0	0	-21.2400	-4.6600	21.2400	4.6600	0.0000	0.0000	0.0000	0.0000;
	2013033	2013048	0.012474	0.087473	0.06268	223.66	0	0	0	0	1	0	0	-50.3300	-1.6200	50.6300	-3.0700	0.0000	0.0000	0.0000	0.0000;
	2013033	2013110	0.015035	0.074635	0.05625	187.63	0	0	0	0	1	0	0	-7.1400	5.3200	7.1600	-11.2400	0.0000	0.0000	0.0000	0.0000;
	2013033	2020015	0.04503	0.225043	0.13044	214.78	0	0	0	0	1	0	0	36.2400	-8.3500	-35.6900	-2.7600	0.0000	0.0000	0.0000	0.0000;
	2013034	2013046	0.005908	0.040346	0.0193	177.3	0	0	0	0	1	0	0	-3.7200	-11.6900	3.7300	9.6900	0.0000	0.0000	0.0000	0.0000;
	2013035	2013059	0.007258	0.030554	0.05151	219.39	0	0	0	0	1	0	0	45.6400	-5.9500	-45.5000	0.8100	0.0000	0.0000	0.0000	0.0000;
	2013035	2013549	0.016582	0.106204	0.06929	226.27	0	0	0	0	1	0	0	-51.3500	5.8800	51.7600	-10.9700	0.0000	0.0000	0.0000	0.0000;
	2013038	2013036	0.002231	0.01197	0.00369	195.4	0	0	0	0	1	0	0	-23.6800	-0.4600	23.6900	0.1400	0.0000	0.0000	0.0000	0.0000;
	2013070	2013036	0.007499	0.048811	0.0197	231.41	0	0	0	0	1	0	0	62.5000	13.7600	-62.2100	-13.8900	0.0000	0.0000	0.0000	0.0000;
	2013037	2013038	0.000247	0.001145	0	0	0	0	0	0	1	0	0	-36.6300	-10.3300	36.6400	10.3500	0.0000	0.0000	0.0000	0.0000;
	2013039	2013079	0.008687	0.041652	0.04404	200.36	0	0	0	0	1	0	0	22.7200	-1.6800	-22.6800	-2.9900	0.0000	0.0000	0.0000	0.0000;
	2013039	2013549	0.005389	0.03052	0.02003	222.42	0	0	0	0	1	0	0	-44.9200	-1.8100	45.0200	0.1500	0.0000	0.0000	0.0000	0.0000;
	2013040	2013041	0.000291	0.001189	0	0	0	0	0	0	1	0	0	20.8900	8.1300	-20.8900	-8.1200	0.0000	0.0000	0.0000	0.0000;
	2013040	2013042	0.000218	0.001023	0	0	0	0	0	0	1	0	0	-20.8900	-8.1300	20.8900	8.1300	0.0000	0.0000	0.0000	0.0000;
	2013042	2013062	0.007849	0.049862	0.01372	203.02	0	0	0	0	1	0	0	21.9300	34.9100	-21.7900	-35.4000	0.0000	0.0000	0.0000	0.0000;
	2013572	2013042	0.009585	0.061192	0.03911	222.56	0	0	0	0	1	0	0	43.1600	41.1100	-42.8200	-43.0400	0.0000	0.0000	0.0000	0.0000;
	2013043	2013044	0.000291	0.001191	0	0	0	0	0	0	1	0	0	17.0600	5.1700	-17.0600	-5.1700	0.0000	0.0000	0.0000	0.0000;
	2013043	2013045	0.000299	0.001158	0	0	0	0	0	0	1	0	0	-17.0600	-5.1700	17.0700	5.1800	0.0000	0.0000	0.0000	0.0000;
	2013045	2013060	0.013865	0.064564	0.02883	210.52	0	0	0	0	1	0	0	30.8600	-8.6400	-30.7400	6.0600	0.0000	0.0000	0.0000	0.0000;
	2013079	2013045	0.008191	0.055596	0.02044	223.71	0	0	0	0	1	0	0	48.1000	-4.5300	-47.9300	3.4600	0.0000	0.0000	0.0000	0.0000;
	2013046	2013047	0.000266	0.00109	0	0	0	0	0	0	1	0	0	21.3200	8.3700	-21.3200	-8.3700	0.0000	0.0000	0.0000	0.0000;
	2013046	2013138	0.004008	0.019859	0.13161	204.63	0	0	0	0	1	0	0	-25.0500	-18.0600	25.0800	4.1100	0.0000	0.0000	0.0000	0.0000;
	2013048	2013049	0.000223	0.001104	0	0	0	0	0	0	1	0	0	40.4600	9.8200	-40.4600	-9.8100	0.0000	0.0000	0.0000	0.0000;
	2013048	2013051	0.006129	0.044407	0.01178	198.06	0	0	0	0	1	0	0	-22.1300	-7.0400	22.1600	5.9800	0.0000	0.0000	0.0000	0.0000;
	2013048	2013059	0.00777	0.045289	0.02013	235.16	0	0	0	0	1	0	0	-68.9600	-13.2700	69.3100	13.1100	0.0000	0.0000	0.0000	0.0000;
	2013050	2013051	0.000232	0.001144	0	0	0	0	0	0	1	0	0	-42.2200	-4.5300	42.2300	4.5500	0.0000	0.0000	0.0000	0.0000;
	2013051	2013059	0.00586	0.033274	0.02175	233.39	0	0	0	0	1	0	0	-64.3800	-10.5300	64.6100	9.4200	0.0000	0.0000	0.0000	0.0000;
	2013052	2013053	0.000271	0.001038	0	0	0	0	0	0	1	0	0	20.2800	13.1000	-20.2800	-13.0900	0.0000	0.0000	0.0000	0.0000;
	2013054	2013052	0.010709	0.058663	0.03229	208.44	0	0	0	0	1	0	0	5.3300	-6.3200	-5.3200	3.0400	0.0000	0.0000	0.0000	0.0000;
	2013083	2013052	0.00335	0.022038	0.0073	178.87	0	0	0	0	1	0	0	14.9700	15.4800	-14.9600	-16.1300	0.0000	0.0000	0.0000	0.0000;
	2013054	2013162	0.008562	0.064665	0.05217	218.48	0	0	0	0	1	0	0	-19.0000	-3.1200	19.0300	-2.0000	0.0000	0.0000	0.0000	0.0000;
	2013068	2013055	0.00366	0.021503	0.05078	207.32	0	0	0	0	1	0	0	-16.5700	-50.1300	16.6700	45.5800	0.0000	0.0000	0.0000	0.0000;
	2013055	2013092	0.002108	0.011788	0.00356	241.18	0	0	0	0	1	0	0	-67.3600	-50.9800	67.5000	51.4500	0.0000	0.0000	0.0000	0.0000;
	2013056	2013057	0.000287	0.001198	0	0	0	0	0	0	1	0	0	-29.3300	-10.1100	29.3300	10.1200	0.0000	0.0000	0.0000	0.0000;
	2013057	2013068	0.002874	0.017018	0.00746	210.9	0	0	0	0	1	0	0	39.0400	-26.0600	-38.9700	25.7000	0.0000	0.0000	0.0000	0.0000;
	2013057	2013087	0.007154	0.033772	0.02327	231.24	0	0	0	0	1	0	0	-68.3700	15.9400	68.7300	-16.5400	0.0000	0.0000	0.0000	0.0000;
	2013059	2013058	0.000389	0.02702	0	432.62	0	0	1.075	0	1	0	0	-154.2200	-90.1000	154.3500	99.1000	0.0000	0.0000	0.0000	0.0000;
	2013171	2013058	0.001442	0.018218	0.22579	1121.38	0	0	0	0	1	0	0	-47.1700	-23.8600	47.2000	1.5400	0.0000	0.0000	0.0000	0.0000;
	2013058	2013548	0.002085	0.022862	0.42379	1300.81	0	0	0	0	1	0	0	-325.9300	-26.0200	328.1200	6.7800	0.0000	0.0000	0.0000	0.0000;
	2013058	2020005	0.002822	0.031035	0.7278	1125.15	0	0	0	0	1	0	0	124.3800	-74.6100	-123.9100	5.5900	0.0000	0.0000	0.0000	0.0000;
	2013059	2013060	0.003706	0.019661	0.01471	190.32	0	0	0	0	1	0	0	10.3300	19.3100	-10.3100	-20.8400	0.0000	0.0000	0.0000	0.0000;
	2013090	2013059	0.003028	0.014647	0.00981	185.93	0	0	0	0	1	0	0	-14.3900	-39.9200	14.4400	39.0700	0.0000	0.0000	0.0000	0.0000;
	2013080	2013061	0.009009	0.044888	0.02225	213.79	0	0	0	0	1	0	0	-31.6700	19.4900	31.8000	-21.1500	0.0000	0.0000	0.0000	0.0000;
	2013082	2013061	0.01512	0.072197	0.03061	222.88	0	0	0	0	1	0	0	44.4800	-17.7000	-44.1500	16.1900	0.0000	0.0000	0.0000	0.0000;
	2013062	2013063	0.000226	0.001097	0	0	0	0	0	0	1	0	0	51.3100	22.5100	-51.3000	-22.4700	0.0000	0.0000	0.0000	0.0000;
	2013069	2013062	0.006073	0.035293	0.01331	208.98	0	0	0	0	1	0	0	29.5900	-13.8000	-29.5200	12.8900	0.0000	0.0000	0.0000	0.0000;
	2013104	2013064	0.002087	0.011729	0.01241	176.52	0	0	0	0	1	0	0	-1.9200	9.9900	1.9200	-11.2800	0.0000	0.0000	0.0000	0.0000;
	2013064	2013218	0.007052	0.041116	0.06527	223.63	0	0	0	0	1	0	0	-45.2900	1.8500	45.4300	-7.8500	0.0000	0.0000	0.0000	0.0000;
	2013065	2013104	0.006683	0.052734	0.01369	220.45	0	0	0	0	1	0	0	-41.3800	-22.4400	41.5200	22.1600	0.0000	0.0000	0.0000	0.0000;
	2013065	2013118	0.005776	0.025518	0.03168	189.27	0	0	0	0	1	0	0	-11.1000	3.4400	11.1100	-6.6200	0.0000	0.0000	0.0000	0.0000;
	2013066	2013075	0.005711	0.028096	0.01731	197.34	0	0	0	0	1	0	0	14.6800	1.1300	-14.6700	-2.8000	0.0000	0.0000	0.0000	0.0000;
	2013066	2013109	0.003724	0.019719	0.04878	226.24	0	0	0	0	1	0	0	-44.0700	-9.4000	44.1400	4.8900	0.0000	0.0000	0.0000	0.0000;
	2013067	2013143	0.003326	0.023231	0.02534	239.21	0	0	0	0	1	0	0	73.4200	0.1700	-73.2500	-1.6300	0.0000	0.0000	0.0000	0.0000;
	2013647	2013067	0.003474	0.022688	0.00644	249.53	0	0	0	0	1	0	0	88.2800	8.8500	-88.0200	-7.8400	0.0000	0.0000	0.0000	0.0000;
	2013069	2013099	0.005597	0.034733	0.02969	245.9	0	0	0	0	1	0	0	-83.3800	-12.5900	83.7900	12.2400	0.0000	0.0000	0.0000	0.0000;
	2013070	2013073	0.000439	0.01168	0	107.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013070	2013080	0.004814	0.028094	0.00598	171.96	0	0	0	0	1	0	0	0.6200	25.7800	-0.5900	-26.2200	0.0000	0.0000	0.0000	0.0000;
	2013070	2013129	0.007202	0.048969	0.04133	257.25	0	0	0	0	1	0	0	-111.0900	8.6900	111.9500	-7.2200	0.0000	0.0000	0.0000	0.0000;
	2013071	2013073	0.009402	0.24995	0	53.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013072	2013073	0.009402	0.24995	0	53.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013074	2013096	0.009576	0.048832	0.02985	247.03	0	0	0	0	1	0	0	81.3300	0.6800	-80.7300	-0.6800	0.0000	0.0000	0.0000	0.0000;
	2013075	2013103	0.004636	0.030456	0.02141	224.49	0	0	0	0	1	0	0	-53.5500	-11.0000	53.6900	9.7500	0.0000	0.0000	0.0000	0.0000;
	2013077	2013076	0.000771	0.039994	0	409.62	0	0	1.025	0	1	0	0	-117.3900	-49.9000	117.5100	56.3700	0.0000	0.0000	0.0000	0.0000;
	2013562	2013076	0.000645	0.007227	0.19305	1255.28	0	0	0	0	1	0	0	330.7200	-22.9700	-330.0500	10.2100	0.0000	0.0000	0.0000	0.0000;
	2013083	2013077	0.004695	0.021279	0.00773	220.3	0	0	0	0	1	0	0	-56.7700	-37.5500	56.9800	37.6900	0.0000	0.0000	0.0000	0.0000;
	2013078	2013079	0.000267	0.001112	0	0	0	0	0	0	1	0	0	-32.5600	-12.4800	32.5600	12.4900	0.0000	0.0000	0.0000	0.0000;
	2013549	2013079	0.005458	0.04014	0.01995	230.89	0	0	0	0	1	0	0	58.1500	3.9900	-57.9800	-4.9700	0.0000	0.0000	0.0000	0.0000;
	2013081	2013157	0.005759	0.035407	0.02898	233.42	0	0	0	0	1	0	0	-59.9300	40.3500	60.2300	-41.5300	0.0000	0.0000	0.0000	0.0000;
	2013082	2013582	0.016275	0.0774	0.04693	253.12	0	0	0	0	1	0	0	-98.9900	-2.7600	100.5600	5.4300	0.0000	0.0000	0.0000	0.0000;
	2013083	2013113	0.004621	0.029335	0.0123	177.38	0	0	0	0	1	0	0	-11.7800	10.6600	11.7900	-11.8500	0.0000	0.0000	0.0000	0.0000;
	2013084	2013085	0.000221	0.001093	0	0	0	0	0	0	1	0	0	57.8600	13.6900	-57.8500	-13.6500	0.0000	0.0000	0.0000	0.0000;
	2013096	2013084	0.010193	0.040743	0.01957	235.76	0	0	0	0	1	0	0	66.4200	-1.0000	-65.9800	0.7500	0.0000	0.0000	0.0000	0.0000;
	2013084	2013115	0.002617	0.016047	0.01057	190.24	0	0	0	0	1	0	0	8.1200	-14.4400	-8.1100	13.4100	0.0000	0.0000	0.0000	0.0000;
	2013086	2013089	0.000819	0.046072	0	602.3	0	0	1	0	1	0	0	232.1700	10.5700	-231.7200	14.6000	0.0000	0.0000	0.0000	0.0000;
	2013086	2013136	0.00048	0.005583	0.14103	1352.56	0	0	0	0	1	0	0	-351.4400	61.1200	352.0700	-67.8000	0.0000	0.0000	0.0000	0.0000;
	2013571	2013086	0.001931	0.023604	0.43552	1135.36	0	0	0	0	1	0	0	-118.9500	32.2000	119.2800	-71.7000	0.0000	0.0000	0.0000	0.0000;
	2013087	2013089	-0.000451	-0.025347	0	552.3	0	0	1	0	1	0	0	-231.9600	0.7500	231.7200	-14.6000	0.0000	0.0000	0.0000	0.0000;
	2013099	2013087	0.000916	0.003434	0.0017	328.56	0	0	0	0	1	0	0	-103.3100	-0.0900	103.4100	0.3000	0.0000	0.0000	0.0000	0.0000;
	2013088	2013089	0.001942	0.109265	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013090	2013091	0.000266	0.001092	0	0	0	0	0	0	1	0	0	16.6000	3.6200	-16.6000	-3.6200	0.0000	0.0000	0.0000	0.0000;
	2013107	2013090	0.008566	0.044611	0.02186	205.24	0	0	0	0	1	0	0	2.3300	-38.0800	-2.2200	36.3000	0.0000	0.0000	0.0000	0.0000;
	2013106	2013092	0.003063	0.018208	0.02299	254.09	0	0	0	0	1	0	0	92.6000	59.9700	-92.2400	-60.2400	0.0000	0.0000	0.0000	0.0000;
	2013093	2013094	0.000295	0.001064	0	0	0	0	0	0	1	0	0	38.7100	7.0600	-38.7100	-7.0500	0.0000	0.0000	0.0000	0.0000;
	2013093	2013095	0.001709	0.012256	0.01228	217.76	0	0	0	0	1	0	0	22.4200	6.2900	-22.4100	-7.4600	0.0000	0.0000	0.0000	0.0000;
	2013111	2013093	0.007878	0.04757	0.01194	241.66	0	0	0	0	1	0	0	61.4300	13.9700	-61.1300	-13.3500	0.0000	0.0000	0.0000	0.0000;
	2013095	2013109	0.002683	0.014142	0.00408	149.55	0	0	0	0	1	0	0	-16.3000	-0.0600	16.3100	-0.3200	0.0000	0.0000	0.0000	0.0000;
	2013097	2013098	0.007914	0.038972	0.01278	190.01	0	0	0	0	1	0	0	12.1000	2.6500	-12.0900	-3.8800	0.0000	0.0000	0.0000	0.0000;
	2013097	2013196	0.00753	0.039427	0.02344	222.8	0	0	0	0	1	0	0	-46.2500	-10.7900	46.4100	9.2600	0.0000	0.0000	0.0000	0.0000;
	2013118	2013098	0.001757	0.01201	0.00648	202	0	0	0	0	1	0	0	22.0600	13.5800	-22.0500	-14.1600	0.0000	0.0000	0.0000	0.0000;
	2013099	2013100	0.001252	0.008197	0.00426	235.68	0	0	0	0	1	0	0	-13.3100	-12.7300	13.3100	12.3400	0.0000	0.0000	0.0000	0.0000;
	2013100	2013117	0.001488	0.010822	0.00809	206.07	0	0	0	0	1	0	0	20.7800	20.3300	-20.7700	-21.0300	0.0000	0.0000	0.0000	0.0000;
	2013100	2013198	0.006014	0.027242	0.09078	187.57	0	0	0	0	1	0	0	-66.9300	-35.6900	67.2600	28.1400	0.0000	0.0000	0.0000	0.0000;
	2013131	2013101	0.000609	0.003405	0.00165	195.24	0	0	0	0	1	0	0	-27.0500	-10.6100	27.0500	10.4700	0.0000	0.0000	0.0000	0.0000;
	2013563	2013101	0.002849	0.016679	0.00688	235.76	0	0	0	0	1	0	0	75.8400	16.4300	-75.6800	-16.1600	0.0000	0.0000	0.0000	0.0000;
	2013102	2013103	0.000275	0.001095	0	0	0	0	0	0	1	0	0	-48.6300	-8.0700	48.6300	8.1000	0.0000	0.0000	0.0000	0.0000;
	2013103	2013563	0.004181	0.02274	0.01691	251.84	0	0	0	0	1	0	0	-102.3200	-17.8500	102.7700	18.5500	0.0000	0.0000	0.0000	0.0000;
	2013104	2013175	0.007075	0.03567	0.03284	232.35	0	0	0	0	1	0	0	-60.0000	-39.5600	60.3400	37.7800	0.0000	0.0000	0.0000	0.0000;
	2013137	2013105	0.001825	0.008211	0.0014	234.77	0	0	0	0	1	0	0	71.6900	77.6200	-71.5100	-76.9400	0.0000	0.0000	0.0000	0.0000;
	2013105	2013138	0.001519	0.007962	0.00292	198.77	0	0	0	0	1	0	0	26.9500	72.6900	-26.8700	-72.5700	0.0000	0.0000	0.0000	0.0000;
	2013106	2013121	0.002277	0.016441	0.02185	237.24	0	0	0	0	1	0	0	-69.3400	-58.8700	69.5200	57.8100	0.0000	0.0000	0.0000	0.0000;
	2013106	2013148	0.008862	0.04238	0.04957	243.55	0	0	0	0	1	0	0	-69.5700	35.2600	70.0900	-37.9400	0.0000	0.0000	0.0000	0.0000;
	2013107	2013108	0.000231	0.001056	0	0	0	0	0	0	1	0	0	11.0400	4.4200	-11.0400	-4.4200	0.0000	0.0000	0.0000	0.0000;
	2013152	2013107	0.00394	0.026843	0.00938	215.93	0	0	0	0	1	0	0	13.4200	-34.3100	-13.3700	33.6600	0.0000	0.0000	0.0000	0.0000;
	2013131	2013109	0.003829	0.024233	0.00992	217.78	0	0	0	0	1	0	0	54.8000	8.6800	-54.6800	-8.9500	0.0000	0.0000	0.0000	0.0000;
	2013109	2013189	0.00746	0.038071	0.04543	218.48	0	0	0	0	1	0	0	-33.8800	-2.1800	33.9600	-1.9800	0.0000	0.0000	0.0000	0.0000;
	2013110	2013173	0.008999	0.039433	0.026	212.33	0	0	0	0	1	0	0	-29.5500	5.9600	29.6300	-8.3800	0.0000	0.0000	0.0000	0.0000;
	2013110	2020028	0.02611	0.134181	0.05673	133.25	0	0	0	0	1	0	0	0.5000	-1.2300	-0.5000	-4.7800	0.0000	0.0000	0.0000	0.0000;
	2013111	2013651	0.010332	0.05169	0.08716	248.22	0	0	0	0	1	0	0	-72.9800	-16.5700	73.5300	10.1800	0.0000	0.0000	0.0000	0.0000;
	2013112	2013113	0.000276	0.001008	0	0	0	0	0	0	1	0	0	-27.8900	-5.3400	27.8900	5.3500	0.0000	0.0000	0.0000	0.0000;
	2013113	2013135	0.005293	0.024623	0.01645	212.75	0	0	0	0	1	0	0	-39.6900	6.5000	39.7700	-7.8100	0.0000	0.0000	0.0000	0.0000;
	2013114	2013115	0.000224	0.001061	0	0	0	0	0	0	1	0	0	-33.9700	-19.2000	33.9800	19.2100	0.0000	0.0000	0.0000	0.0000;
	2013115	2013157	0.002113	0.011992	0.00425	239.71	0	0	0	0	1	0	0	-71.7500	3.7800	71.8600	-3.6000	0.0000	0.0000	0.0000	0.0000;
	2013116	2013130	0.005215	0.03175	0.01034	190.92	0	0	0	0	1	0	0	20.6200	0.9000	-20.6000	-1.8300	0.0000	0.0000	0.0000	0.0000;
	2013116	2013190	0.007605	0.046489	0.01664	215.6	0	0	0	0	1	0	0	-43.9400	-3.6600	44.0800	2.8200	0.0000	0.0000	0.0000	0.0000;
	2013117	2013128	0.00452	0.025517	0.0216	190	0	0	0	0	1	0	0	7.3200	16.3800	-7.3000	-18.4000	0.0000	0.0000	0.0000	0.0000;
	2013165	2013118	0.001453	0.010909	0.01528	244.84	0	0	0	0	1	0	0	79.6600	11.9700	-79.5700	-12.8300	0.0000	0.0000	0.0000	0.0000;
	2013119	2013120	0.000206	0.001106	0	0	0	0	0	0	1	0	0	46.4000	6.0200	-46.4000	-6.0000	0.0000	0.0000	0.0000	0.0000;
	2013119	2013121	0.000234	0.001107	0	0	0	0	0	0	1	0	0	-46.4000	-6.0200	46.4000	6.0500	0.0000	0.0000	0.0000	0.0000;
	2013121	2013137	0.002413	0.013049	0.00616	262.06	0	0	0	0	1	0	0	-115.9200	-63.8500	116.3100	65.2900	0.0000	0.0000	0.0000	0.0000;
	2013122	2013123	0.000239	0.001197	0	0	0	0	0	0	1	0	0	-9.6000	-3.0700	9.6000	3.0700	0.0000	0.0000	0.0000	0.0000;
	2013204	2013123	0.004669	0.02209	0.01201	211.15	0	0	0	0	1	0	0	-33.2300	-21.5400	33.3000	20.6000	0.0000	0.0000	0.0000	0.0000;
	2013124	2013127	-0.000107	-0.003409	0	259.4	0	0	1	0	1	0	0	40.8900	9.1600	-40.9000	-9.2200	0.0000	0.0000	0.0000	0.0000;
	2013124	2013128	0.002183	0.008481	0.00565	210.27	0	0	0	0	1	0	0	33.5700	3.2100	-33.5400	-3.6500	0.0000	0.0000	0.0000	0.0000;
	2013124	2013163	0.007379	0.035399	0.01943	199.27	0	0	0	0	1	0	0	-18.4600	-3.2600	18.4900	1.4900	0.0000	0.0000	0.0000	0.0000;
	2013124	2013257	0.00804	0.041417	0.02581	224.54	0	0	0	0	1	0	0	-56.0000	-9.1100	56.2600	7.9400	0.0000	0.0000	0.0000	0.0000;
	2013125	2013127	0.002717	0.08689	0	129.7	0	0	1	0	1	0	0	-40.8500	-7.6500	40.9000	9.2200	0.0000	0.0000	0.0000	0.0000;
	2013126	2013127	0.002717	0.08689	0	129.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013129	2013657	0.008599	0.059156	0.062	260.08	0	0	0	0	1	0	0	-117.3000	5.5800	118.4300	-4.4300	0.0000	0.0000	0.0000	0.0000;
	2013130	2013563	0.007502	0.055611	0.05343	213.42	0	0	0	0	1	0	0	-23.8500	-2.2900	23.9000	-2.8800	0.0000	0.0000	0.0000	0.0000;
	2013131	2013134	0.000724	0.020454	0	107.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013563	2013131	0.002593	0.018752	0.01164	233.57	0	0	0	0	1	0	0	72.1400	18.7400	-72.0000	-18.9100	0.0000	0.0000	0.0000	0.0000;
	2013132	2013134	0.011258	0.318271	0	53.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013133	2013134	0.011258	0.318271	0	53.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013135	2013563	0.005478	0.028538	0.00558	201.94	0	0	0	0	1	0	0	-8.3700	6.6600	8.3800	-7.2000	0.0000	0.0000	0.0000	0.0000;
	2013135	2013582	0.007489	0.043674	0.0172	232.28	0	0	0	0	1	0	0	-81.7400	-6.7700	82.2300	7.8300	0.0000	0.0000	0.0000	0.0000;
	2013137	2013136	0.000415	0.021378	0	518.21	0	0	1.1	0	1	0	0	-252.2300	-158.4800	252.6300	179.3100	0.0000	0.0000	0.0000	0.0000;
	2013136	2013174	0.00158	0.017601	0.36356	1261.13	0	0	0	0	1	0	0	-272.9700	-44.8600	274.1800	22.1300	0.0000	0.0000	0.0000	0.0000;
	2013136	2013264	0.001882	0.023323	0.55413	1308.25	0	0	0	0	1	0	0	-331.7300	-66.6500	333.8600	37.4800	0.0000	0.0000	0.0000	0.0000;
	2013184	2013138	0.005039	0.023631	0.01682	235.47	0	0	0	0	1	0	0	62.7500	-53.4100	-62.4300	53.1200	0.0000	0.0000	0.0000	0.0000;
	2013139	2013140	0.000223	0.00107	0	0	0	0	0	0	1	0	0	-51.4400	-3.7500	51.4500	3.7800	0.0000	0.0000	0.0000	0.0000;
	2013140	2013141	0.00389	0.017797	0.01906	206.79	0	0	0	0	1	0	0	-24.2100	35.1100	24.2800	-36.7700	0.0000	0.0000	0.0000	0.0000;
	2013146	2013140	0.001964	0.012602	0.00369	207.73	0	0	0	0	1	0	0	27.2800	38.7600	-27.2300	-38.8800	0.0000	0.0000	0.0000	0.0000;
	2013141	2013142	0.000293	0.001011	0	0	0	0	0	0	1	0	0	33.9400	14.0700	-33.9300	-14.0600	0.0000	0.0000	0.0000	0.0000;
	2013141	2013244	0.001914	0.010536	0.0183	232.48	0	0	0	0	1	0	0	-58.2200	22.7000	58.2900	-24.2000	0.0000	0.0000	0.0000	0.0000;
	2013143	2013154	0.006224	0.035248	0.01615	230.2	0	0	0	0	1	0	0	57.1900	-1.7200	-57.0000	1.1400	0.0000	0.0000	0.0000	0.0000;
	2013144	2013145	0.000212	0.001076	0	0	0	0	0	0	1	0	0	53.4500	10.9600	-53.4400	-10.9300	0.0000	0.0000	0.0000	0.0000;
	2013144	2013157	0.004097	0.018885	0.01955	192.11	0	0	0	0	1	0	0	-16.8300	2.4000	16.8400	-4.3400	0.0000	0.0000	0.0000	0.0000;
	2013175	2013146	0.002629	0.012731	0.00368	244.42	0	0	0	0	1	0	0	81.0200	76.2000	-80.7200	-75.1300	0.0000	0.0000	0.0000	0.0000;
	2013154	2013147	0.006396	0.036754	0.01643	234.3	0	0	0	0	1	0	0	62.0100	-14.1100	-61.7600	13.8300	0.0000	0.0000	0.0000	0.0000;
	2013148	2013149	0.000224	0.00106	0	0	0	0	0	0	1	0	0	12.2900	3.7900	-12.2900	-3.7900	0.0000	0.0000	0.0000	0.0000;
	2013148	2013196	0.003268	0.017868	0.01506	250.32	0	0	0	0	1	0	0	-82.3900	34.1500	82.6400	-34.3300	0.0000	0.0000	0.0000	0.0000;
	2013150	2013151	0.000254	0.001189	0	0	0	0	0	0	1	0	0	33.2400	4.1300	-33.2300	-4.1200	0.0000	0.0000	0.0000	0.0000;
	2013150	2013172	0.000976	0.005416	0.00337	262.63	0	0	0	0	1	0	0	-113.7600	2.0400	113.8800	-1.7500	0.0000	0.0000	0.0000	0.0000;
	2013173	2013150	0.005859	0.029107	0.0219	245.64	0	0	0	0	1	0	0	-80.1700	5.6100	80.5300	-6.1800	0.0000	0.0000	0.0000	0.0000;
	2013152	2013153	0.000295	0.001181	0	0	0	0	0	0	1	0	0	33.2400	5.3700	-33.2300	-5.3600	0.0000	0.0000	0.0000	0.0000;
	2013152	2013632	0.00505	0.031289	0.0257	237.26	0	0	0	0	1	0	0	-46.6500	28.9400	46.8000	-30.6800	0.0000	0.0000	0.0000	0.0000;
	2013157	2013155	0.001455	0.007741	0.00344	196.6	0	0	0	0	1	0	0	-19.6000	-30.0400	19.6200	29.7800	0.0000	0.0000	0.0000	0.0000;
	2013156	2013159	0.001417	0.083818	0	633.7	0	0	1	0	1	0	0	131.8500	-91.1200	-131.5000	112.2800	0.0000	0.0000	0.0000	0.0000;
	2013156	2013160	0.00026	0.001052	0	0	0	0	0	0	1	0	0	-131.8500	91.1200	131.9200	-90.8500	0.0000	0.0000	0.0000	0.0000;
	2013156	2013161	0.000297	0.001142	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013157	2013159	-0.000968	-0.057261	0	433.3	0	0	1	0	1	0	0	-73.6200	137.3800	73.3900	-151.0100	0.0000	0.0000	0.0000	0.0000;
	2013157	2013182	0.003931	0.020595	0.03392	231.45	0	0	0	0	1	0	0	-55.7000	-57.8700	55.9400	55.6200	0.0000	0.0000	0.0000	0.0000;
	2013158	2013159	0.002076	0.122763	0	200.4	0	0	1	0	1	0	0	-58.0200	-33.6700	58.1000	38.7300	0.0000	0.0000	0.0000	0.0000;
	2013160	2013180	0.000514	0.006179	0.12415	1134.89	0	0	0	0	1	0	0	-131.9200	90.8500	132.0600	-101.7800	0.0000	0.0000	0.0000	0.0000;
	2013162	2013198	0.006671	0.033099	0.02609	173.36	0	0	0	0	1	0	0	31.9500	16.7000	-31.8600	-18.9200	0.0000	0.0000	0.0000	0.0000;
	2013162	2013651	0.011362	0.068813	0.06648	230.03	0	0	0	0	1	0	0	-63.9700	-16.4500	64.4400	12.3700	0.0000	0.0000	0.0000	0.0000;
	2013163	2013164	0.00022	0.001195	0	0	0	0	0	0	1	0	0	12.4600	1.6900	-12.4600	-1.6900	0.0000	0.0000	0.0000	0.0000;
	2013163	2013259	0.006045	0.036553	0.03244	214.15	0	0	0	0	1	0	0	-30.9500	-3.1800	31.0100	0.3600	0.0000	0.0000	0.0000	0.0000;
	2013165	2013166	0.000215	0.001095	0	0	0	0	0	0	1	0	0	48.2200	18.5500	-48.2100	-18.5200	0.0000	0.0000	0.0000	0.0000;
	2013165	2013227	0.003251	0.01586	0.0258	265.29	0	0	0	0	1	0	0	-127.8800	-30.5100	128.4200	30.5300	0.0000	0.0000	0.0000	0.0000;
	2013170	2013167	0.001526	0.007817	0.01464	233.48	0	0	0	0	1	0	0	-55.9700	26.4800	56.0300	-27.7100	0.0000	0.0000	0.0000	0.0000;
	2013167	2013227	0.003615	0.015317	0.0552	260.02	0	0	0	0	1	0	0	-104.2400	10.6800	104.6200	-14.7800	0.0000	0.0000	0.0000	0.0000;
	2013168	2013632	0.005759	0.035641	0.01346	239.15	0	0	0	0	1	0	0	71.6200	-10.6100	-71.3300	11.0200	0.0000	0.0000	0.0000	0.0000;
	2013655	2013168	0.009293	0.057014	0.02772	252.53	0	0	0	0	1	0	0	97.7400	-4.3100	-96.8900	6.6500	0.0000	0.0000	0.0000	0.0000;
	2013169	2013170	0.000223	0.001005	0	0	0	0	0	0	1	0	0	-58.4500	-7.7900	58.4600	7.8300	0.0000	0.0000	0.0000	0.0000;
	2013184	2013170	0.004654	0.024865	0.01079	181.1	0	0	0	0	1	0	0	2.5400	33.4600	-2.4900	-34.3100	0.0000	0.0000	0.0000	0.0000;
	2013172	2013171	0.000652	0.031103	0	417.02	0	0	1.05625	0	1	0	0	-179.6000	-62.4200	179.8400	74.1400	0.0000	0.0000	0.0000	0.0000;
	2013171	2020415	0.0014	0.018	0.226	1100	0	0	0	0	1	0	0	-132.6800	-50.2800	132.9400	30.8000	0.0000	0.0000	0.0000	0.0000;
	2013213	2013172	0.00706	0.034732	0.02452	342.8	0	0	0	0	1	0	0	-14.9500	-56.2600	15.1700	54.7800	0.0000	0.0000	0.0000	0.0000;
	2013175	2013174	0.000507	0.026517	0	507.15	0	0	1.0875	0	1	0	0	-235.2000	-153.5700	235.6400	176.4300	0.0000	0.0000	0.0000	0.0000;
	2013174	2013233	0.000504	0.006399	0.11981	1163.27	0	0	0	0	1	0	0	-159.0000	-132.6800	159.2100	123.1500	0.0000	0.0000	0.0000	0.0000;
	2013174	2013264	0.000908	0.0084	0.21037	1310.5	0	0	0	0	1	0	0	-350.8100	-65.8800	351.9500	55.1000	0.0000	0.0000	0.0000	0.0000;
	2013176	2013177	0.000288	0.001165	0	0	0	0	0	0	1	0	0	80.3600	13.8500	-80.3400	-13.7800	0.0000	0.0000	0.0000	0.0000;
	2013176	2013218	0.001772	0.012273	0.00752	204.46	0	0	0	0	1	0	0	22.3400	-15.1500	-22.3200	14.4500	0.0000	0.0000	0.0000	0.0000;
	2013221	2013176	0.000562	0.003342	0.00188	256.36	0	0	0	0	1	0	0	102.7600	-1.1600	-102.7000	1.3000	0.0000	0.0000	0.0000	0.0000;
	2013178	2013179	0.000292	0.001073	0	0	0	0	0	0	1	0	0	56.3500	6.4800	-56.3400	-6.4400	0.0000	0.0000	0.0000	0.0000;
	2013178	2013230	0.006211	0.028978	0.0162	241.68	0	0	0	0	1	0	0	-74.3100	4.5200	74.6400	-4.6400	0.0000	0.0000	0.0000	0.0000;
	2013178	2013492	0.004835	0.022985	0.03484	199.16	0	0	0	0	1	0	0	17.9600	-11.0000	-17.9400	7.5000	0.0000	0.0000	0.0000	0.0000;
	2013181	2013180	0.000584	0.031637	0	472.58	0	0	1.0875	0	1	0	0	-182.4700	-153.5500	182.8300	173.5300	0.0000	0.0000	0.0000	0.0000;
	2013181	2013182	0.001289	0.007234	0.00242	240.06	0	0	0	0	1	0	0	74.6300	99.2900	-74.4400	-98.4900	0.0000	0.0000	0.0000	0.0000;
	2013261	2013181	0.001013	0.006874	0.00246	218.18	0	0	0	0	1	0	0	-32.1800	-29.1500	32.2000	29.0100	0.0000	0.0000	0.0000	0.0000;
	2013182	2013183	0.000222	0.00115	0	0	0	0	0	0	1	0	0	75.6600	25.1300	-75.6400	-25.0600	0.0000	0.0000	0.0000	0.0000;
	2013184	2013239	0.005518	0.03142	0.0558	242.16	0	0	0	0	1	0	0	-81.1700	18.9300	81.5400	-22.7000	0.0000	0.0000	0.0000	0.0000;
	2013185	2013186	0.000281	0.001021	0	0	0	0	0	0	1	0	0	44.4200	2.2300	-44.4100	-2.2100	0.0000	0.0000	0.0000	0.0000;
	2013185	2013187	0.000269	0.001151	0	0	0	0	0	0	1	0	0	-44.4200	-2.2300	44.4200	2.2500	0.0000	0.0000	0.0000	0.0000;
	2013185	2013188	0.000271	0.001063	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013252	2013187	0.007179	0.056089	0.03825	228.47	0	0	0	0	1	0	0	20.4800	-0.4400	-20.4600	-3.2600	0.0000	0.0000	0.0000	0.0000;
	2013187	2013563	0.005055	0.026161	0.01129	185.7	0	0	0	0	1	0	0	-23.9700	1.0100	24.0000	-2.0200	0.0000	0.0000	0.0000	0.0000;
	2013189	2013532	0.018843	0.102153	0.0509	248.69	0	0	0	0	1	0	0	-81.2300	-3.5500	82.4600	4.9500	0.0000	0.0000	0.0000	0.0000;
	2013190	2013191	0.000264	0.001061	0	0	0	0	0	0	1	0	0	5.6000	1.2000	-5.6000	-1.2000	0.0000	0.0000	0.0000	0.0000;
	2013190	2013582	0.008243	0.036584	0.0132	221.49	0	0	0	0	1	0	0	-53.0900	-4.9100	53.3200	4.5400	0.0000	0.0000	0.0000	0.0000;
	2013192	2013193	0.000285	0.001122	0	0	0	0	0	0	1	0	0	34.5700	16.1200	-34.5600	-16.1000	0.0000	0.0000	0.0000	0.0000;
	2013192	2013194	0.00024	0.001047	0	0	0	0	0	0	1	0	0	-34.5700	-16.1200	34.5700	16.1300	0.0000	0.0000	0.0000	0.0000;
	2013192	2013195	0.000244	0.001051	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013194	2013196	0.006179	0.028699	0.0125	259.38	0	0	0	0	1	0	0	104.4100	-6.4400	-103.7600	8.1700	0.0000	0.0000	0.0000	0.0000;
	2013227	2013194	0.005372	0.025974	0.01606	275.31	0	0	0	0	1	0	0	-81.8600	15.3100	82.2200	-15.2400	0.0000	0.0000	0.0000	0.0000;
	2013227	2013194	0.005372	0.025974	0.01606	275.31	0	0	0	0	1	0	0	-81.8600	15.3100	82.2200	-15.2400	0.0000	0.0000	0.0000	0.0000;
	2013227	2013194	0.005372	0.025974	0.01606	275.31	0	0	0	0	1	0	0	-81.8600	15.3100	82.2200	-15.2400	0.0000	0.0000	0.0000	0.0000;
	2013194	2013237	0.00454	0.017294	0.00789	228.56	0	0	0	0	1	0	0	-20.2600	20.7100	20.3000	-21.3900	0.0000	0.0000	0.0000	0.0000;
	2013194	2013296	0.003552	0.018959	0.06566	283.23	0	0	0	0	1	0	0	-121.8000	5.1100	122.3000	-9.2400	0.0000	0.0000	0.0000	0.0000;
	2013194	2013296	0.003552	0.018959	0.06566	283.23	0	0	0	0	1	0	0	-121.8000	5.1100	122.3000	-9.2400	0.0000	0.0000	0.0000	0.0000;
	2013194	2013296	0.003552	0.018959	0.06566	283.23	0	0	0	0	1	0	0	-121.8000	5.1100	122.3000	-9.2400	0.0000	0.0000	0.0000	0.0000;
	2013492	2013196	0.002232	0.010513	0.07493	233.39	0	0	0	0	1	0	0	59.9400	-8.3500	-59.8600	0.9800	0.0000	0.0000	0.0000	0.0000;
	2013198	2013197	0.003783	0.017856	0.00471	200.48	0	0	0	0	1	0	0	-69.7400	-18.5100	69.9300	18.9500	0.0000	0.0000	0.0000	0.0000;
	2013197	2013252	0.00332	0.015904	0.06204	180.82	0	0	0	0	1	0	0	-42.5000	-17.5400	42.5700	11.4900	0.0000	0.0000	0.0000	0.0000;
	2013651	2013197	0.011878	0.067861	0.02862	227.95	0	0	0	0	1	0	0	62.2400	17.4100	-61.7700	-17.6900	0.0000	0.0000	0.0000	0.0000;
	2013198	2013199	0.000203	0.001014	0	0	0	0	0	0	1	0	0	34.3400	9.2900	-34.3400	-9.2800	0.0000	0.0000	0.0000	0.0000;
	2013200	2013201	0.002797	0.016514	0.00448	250.31	0	0	0	0	1	0	0	42.6600	-10.7800	-42.6100	10.6400	0.0000	0.0000	0.0000	0.0000;
	2020416	2013200	0.020167	0.100209	0.03352	264.2	0	0	0	0	1	0	0	62.4500	-7.0000	-61.6900	7.3500	0.0000	0.0000	0.0000	0.0000;
	2013201	2013213	0.005014	0.024563	0.01195	243	0	0	0	0	1	0	0	30.4900	-13.9100	-30.4400	12.9400	0.0000	0.0000	0.0000	0.0000;
	2013202	2013203	0.000292	0.001018	0	0	0	0	0	0	1	0	0	69.8800	22.4100	-69.8600	-22.3600	0.0000	0.0000	0.0000	0.0000;
	2013202	2013210	0.002029	0.01047	0.00696	236.69	0	0	0	0	1	0	0	-67.5300	12.8000	67.6200	-13.0700	0.0000	0.0000	0.0000	0.0000;
	2013212	2013202	0.001264	0.007271	0.00367	232.88	0	0	0	0	1	0	0	62.9900	-22.8600	-62.9400	22.7800	0.0000	0.0000	0.0000	0.0000;
	2013202	2013218	0.003473	0.016966	0.01844	232.69	0	0	0	0	1	0	0	60.5900	15.9500	-60.4600	-17.2500	0.0000	0.0000	0.0000	0.0000;
	2013204	2013205	0.000263	0.001165	0	0	0	0	0	0	1	0	0	69.8700	17.8500	-69.8600	-17.8000	0.0000	0.0000	0.0000	0.0000;
	2013206	2013207	0.000219	0.001061	0	0	0	0	0	0	1	0	0	-34.7700	-15.1600	34.7700	15.1800	0.0000	0.0000	0.0000	0.0000;
	2013206	2013208	0.000224	0.001119	0	0	0	0	0	0	1	0	0	34.7700	15.1600	-34.7600	-15.1500	0.0000	0.0000	0.0000	0.0000;
	2013207	2013242	0.001873	0.00976	0.00366	233.19	0	0	0	0	1	0	0	-62.9600	-13.7200	63.0300	13.7200	0.0000	0.0000	0.0000	0.0000;
	2013256	2013207	0.001641	0.009752	0.00778	208.82	0	0	0	0	1	0	0	-28.1800	0.7200	28.1900	-1.4600	0.0000	0.0000	0.0000	0.0000;
	2013209	2013210	0.000283	0.001083	0	0	0	0	0	0	1	0	0	-34.7700	-13.4400	34.7700	13.4500	0.0000	0.0000	0.0000	0.0000;
	2013209	2013211	0.000261	0.00112	0	0	0	0	0	0	1	0	0	34.7700	13.4400	-34.7600	-13.4200	0.0000	0.0000	0.0000	0.0000;
	2013210	2013260	0.004492	0.024	0.01609	255.39	0	0	0	0	1	0	0	-102.3900	-0.3800	102.8400	1.0600	0.0000	0.0000	0.0000	0.0000;
	2013212	2013272	0.001676	0.010055	0.06321	263.62	0	0	0	0	1	0	0	-122.7700	18.9000	123.0200	-24.0900	0.0000	0.0000	0.0000	0.0000;
	2013307	2013213	0.006425	0.029046	0.0146	208.6	0	0	0	0	1	0	0	7.9900	-25.7400	-7.9400	24.4400	0.0000	0.0000	0.0000	0.0000;
	2013214	2013215	0.000208	0.001043	0	0	0	0	0	0	1	0	0	53.3400	14.1900	-53.3300	-14.1600	0.0000	0.0000	0.0000	0.0000;
	2013214	2013224	0.005363	0.033125	0.00609	237.39	0	0	0	0	1	0	0	-72.2900	8.5200	72.5700	-7.4300	0.0000	0.0000	0.0000	0.0000;
	2013279	2013214	0.005605	0.03214	0.01697	217.85	0	0	0	0	1	0	0	-63.5100	2.1400	63.7300	-2.5800	0.0000	0.0000	0.0000	0.0000;
	2013632	2013214	0.003678	0.018048	0.00878	201.01	0	0	0	0	1	0	0	44.8600	19.6500	-44.7800	-20.1300	0.0000	0.0000	0.0000	0.0000;
	2013216	2013217	0.00025	0.001163	0	0	0	0	0	0	1	0	0	37.3500	10.6400	-37.3500	-10.6200	0.0000	0.0000	0.0000	0.0000;
	2013216	2013218	0.000267	0.001012	0	0	0	0	0	0	1	0	0	-37.3500	-10.6400	37.3500	10.6500	0.0000	0.0000	0.0000	0.0000;
	2013216	2013219	0.000244	0.001177	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013220	2013221	0.000204	0.001073	0	0	0	0	0	0	1	0	0	-37.3500	-8.8600	37.3500	8.8800	0.0000	0.0000	0.0000	0.0000;
	2013221	2013241	0.002379	0.015412	0.02113	263.5	0	0	0	0	1	0	0	-114.4700	-12.7600	114.7700	12.4900	0.0000	0.0000	0.0000	0.0000;
	2013221	2013268	0.001651	0.010712	0.01582	205.69	0	0	0	0	1	0	0	-25.6400	5.0400	25.6500	-6.6200	0.0000	0.0000	0.0000	0.0000;
	2013222	2013223	0.000221	0.001101	0	0	0	0	0	0	1	0	0	13.8500	5.4200	-13.8500	-5.4100	0.0000	0.0000	0.0000	0.0000;
	2013222	2013224	0.000271	0.001169	0	0	0	0	0	0	1	0	0	-13.8500	-5.4200	13.8500	5.4200	0.0000	0.0000	0.0000	0.0000;
	2013222	2013225	0.000251	0.001057	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013224	2013655	0.011865	0.074366	0.01716	246.86	0	0	0	0	1	0	0	-86.4200	2.0100	87.2900	1.6600	0.0000	0.0000	0.0000	0.0000;
	2013226	2013227	0.000277	0.001131	0	0	0	0	0	0	1	0	0	-12.5300	61.7300	12.5400	-61.6900	0.0000	0.0000	0.0000	0.0000;
	2013226	2013228	0.000257	0.001177	0	0	0	0	0	0	1	0	0	12.5300	0.7000	-12.5300	-0.6900	0.0000	0.0000	0.0000	0.0000;
	2013229	2013232	0.001021	0.069675	0	593.6	0	0	1	0	1	0	0	115.8900	-39.5600	-115.7400	49.7400	0.0000	0.0000	0.0000	0.0000;
	2013229	2013233	0.000226	0.001082	0	0	0	0	0	0	1	0	0	-115.8900	152.4200	115.9700	-152.0400	0.0000	0.0000	0.0000	0.0000;
	2013230	2013232	-0.000552	-0.037682	0	420.8	0	0	1	0	1	0	0	-59.6600	64.1700	59.6200	-66.9600	0.0000	0.0000	0.0000	0.0000;
	2013230	2013236	0.003196	0.017067	0.0062	240.12	0	0	0	0	1	0	0	75.6700	-2.6000	-75.4900	2.9000	0.0000	0.0000	0.0000	0.0000;
	2013230	2013250	0.001386	0.006683	0.00336	250.88	0	0	0	0	1	0	0	-90.6500	-56.9400	90.8000	57.3200	0.0000	0.0000	0.0000	0.0000;
	2013231	2013232	0.002689	0.183463	0	172.9	0	0	1	0	1	0	0	-56.0400	-11.4000	56.1200	17.2200	0.0000	0.0000	0.0000	0.0000;
	2013233	2013264	0.000536	0.007062	0.09304	1242.89	0	0	0	0	1	0	0	-275.1800	28.8800	275.5900	-33.0900	0.0000	0.0000	0.0000	0.0000;
	2013234	2013235	0.00023	0.001034	0	0	0	0	0	0	1	0	0	56.0500	6.9900	-56.0400	-6.9600	0.0000	0.0000	0.0000	0.0000;
	2013234	2013236	0.00026	0.001031	0	0	0	0	0	0	1	0	0	-56.0500	-6.9900	56.0500	7.0300	0.0000	0.0000	0.0000	0.0000;
	2013244	2013236	0.002683	0.012283	0.00351	196.58	0	0	0	0	1	0	0	-19.4200	9.6200	19.4400	-9.9300	0.0000	0.0000	0.0000	0.0000;
	2013237	2013238	0.000214	0.001169	0	0	0	0	0	0	1	0	0	50.3000	3.5300	-50.3000	-3.5000	0.0000	0.0000	0.0000	0.0000;
	2013277	2013237	0.001223	0.008642	0.00191	190.75	0	0	0	0	1	0	0	8.5100	-13.3400	-8.5100	13.1600	0.0000	0.0000	0.0000	0.0000;
	2013237	2013293	0.003331	0.021382	0.01681	235.31	0	0	0	0	1	0	0	-62.0900	4.6900	62.2200	-5.6300	0.0000	0.0000	0.0000	0.0000;
	2013239	2013240	0.00021	0.001179	0	0	0	0	0	0	1	0	0	10.4100	4.3900	-10.4100	-4.3900	0.0000	0.0000	0.0000	0.0000;
	2013239	2013344	0.00597	0.038666	0.05032	249.95	0	0	0	0	1	0	0	-91.9500	18.3100	92.4600	-20.3200	0.0000	0.0000	0.0000	0.0000;
	2013241	2013246	0.002641	0.015434	0.00801	255.02	0	0	0	0	1	0	0	-105.7200	-13.9300	106.0100	14.7500	0.0000	0.0000	0.0000	0.0000;
	2013253	2013241	0.001829	0.007977	0.01476	239.07	0	0	0	0	1	0	0	67.1500	15.5100	-67.0700	-16.7000	0.0000	0.0000	0.0000	0.0000;
	2013242	2013243	0.00025	0.001156	0	0	0	0	0	0	1	0	0	32.9200	4.5800	-32.9200	-4.5700	0.0000	0.0000	0.0000	0.0000;
	2013242	2013294	0.003184	0.019268	0.01279	251.38	0	0	0	0	1	0	0	-95.9600	43.5300	96.3000	-42.8100	0.0000	0.0000	0.0000	0.0000;
	2013244	2013245	0.000276	0.001179	0	0	0	0	0	0	1	0	0	32.9200	17.0800	-32.9200	-17.0600	0.0000	0.0000	0.0000	0.0000;
	2013244	2013262	0.002093	0.014123	0.00919	239.62	0	0	0	0	1	0	0	-71.8000	-2.5000	71.9000	2.2500	0.0000	0.0000	0.0000	0.0000;
	2013246	2013304	0.001121	0.005099	0.00125	271.33	0	0	0	0	1	0	0	-143.2600	-28.4700	143.4800	29.3600	0.0000	0.0000	0.0000	0.0000;
	2013247	2013248	0.000281	0.001167	0	0	0	0	0	0	1	0	0	37.2500	12.5800	-37.2500	-12.5600	0.0000	0.0000	0.0000	0.0000;
	2013247	2013249	0.000269	0.001198	0	0	0	0	0	0	1	0	0	-37.2500	-12.5800	37.2600	12.5900	0.0000	0.0000	0.0000	0.0000;
	2013249	2013253	0.002763	0.015351	0.01278	262.88	0	0	0	0	1	0	0	117.6400	16.5600	-117.2800	-15.8900	0.0000	0.0000	0.0000	0.0000;
	2013260	2013249	0.001165	0.00629	0.00316	375.19	0	0	0	0	1	0	0	-83.2800	-21.3700	83.3600	21.4700	0.0000	0.0000	0.0000	0.0000;
	2013272	2013250	0.001215	0.007094	0.00351	275.71	0	0	0	0	1	0	0	83.0000	35.9100	-82.9000	-35.7200	0.0000	0.0000	0.0000	0.0000;
	2013272	2013250	0.001215	0.007094	0.00351	275.71	0	0	0	0	1	0	0	83.0000	35.9100	-82.9000	-35.7200	0.0000	0.0000	0.0000	0.0000;
	2013272	2013250	0.001215	0.007094	0.00351	275.71	0	0	0	0	1	0	0	83.0000	35.9100	-82.9000	-35.7200	0.0000	0.0000	0.0000	0.0000;
	2013250	2013274	0.00076	0.004194	0.00347	268.46	0	0	0	0	1	0	0	130.0000	39.0200	-129.8600	-38.6400	0.0000	0.0000	0.0000	0.0000;
	2013251	2013252	0.000246	0.001003	0	0	0	0	0	0	1	0	0	-39.2300	-13.4800	39.2300	13.5000	0.0000	0.0000	0.0000	0.0000;
	2013252	2013651	0.006572	0.034508	0.01583	252.19	0	0	0	0	1	0	0	-102.2900	-24.5400	102.9900	26.5800	0.0000	0.0000	0.0000	0.0000;
	2013261	2013253	0.00089	0.00531	0.0026	168.72	0	0	0	0	1	0	0	-5.5500	9.8900	5.5500	-10.1600	0.0000	0.0000	0.0000	0.0000;
	2013254	2013255	0.000287	0.001103	0	0	0	0	0	0	1	0	0	57.4000	3.3200	-57.3900	-3.2900	0.0000	0.0000	0.0000	0.0000;
	2013254	2013256	0.000215	0.001194	0	0	0	0	0	0	1	0	0	-57.4000	-3.3200	57.4000	3.3600	0.0000	0.0000	0.0000	0.0000;
	2013256	2013268	0.002029	0.011781	0.00545	210.66	0	0	0	0	1	0	0	-29.2300	-4.0800	29.2400	3.6100	0.0000	0.0000	0.0000	0.0000;
	2013257	2013258	0.000267	0.00111	0	0	0	0	0	0	1	0	0	43.4700	8.2400	-43.4600	-8.2200	0.0000	0.0000	0.0000	0.0000;
	2013257	2013355	0.008267	0.052233	0.03772	250.93	0	0	0	0	1	0	0	-99.7300	-16.1800	100.5800	17.7500	0.0000	0.0000	0.0000	0.0000;
	2013259	2013313	0.015525	0.077869	0.03254	236.77	0	0	0	0	1	0	0	-66.3100	-17.5500	67.0500	17.9700	0.0000	0.0000	0.0000	0.0000;
	2013301	2013260	0.001551	0.009178	0.00483	214.04	0	0	0	0	1	0	0	37.5600	-1.9000	-37.5400	1.5000	0.0000	0.0000	0.0000	0.0000;
	2013262	2013274	0.001116	0.004928	0.00451	263.42	0	0	0	0	1	0	0	-118.3500	-11.3800	118.5000	11.5800	0.0000	0.0000	0.0000	0.0000;
	2013264	2013263	0.000121	0.009058	0	1663.77	0	0	1	0	1	0	0	-616.0400	-122.4400	616.5100	157.4100	0.0000	0.0000	0.0000	0.0000;
	2013264	2013263	0.000121	0.009058	0	1663.77	0	0	1	0	1	0	0	-616.0400	-122.4400	616.5100	157.4100	0.0000	0.0000	0.0000	0.0000;
	2013264	2013263	0.000121	0.009058	0	1663.77	0	0	1	0	1	0	0	-616.0400	-122.4400	616.5100	157.4100	0.0000	0.0000	0.0000	0.0000;
	2013649	2013263	0.000226	0.006296	3.48014	3979.9	0	0	0	0	1	0	0	322.1100	-74.6100	-321.8700	-286.0800	0.0000	0.0000	0.0000	0.0000;
	2013263	2013666	0.000139	0.003702	2.21876	4246.52	0	0	0	0	1	0	0	-1527.6700	-186.1500	1530.7700	34.6400	0.0000	0.0000	0.0000	0.0000;
	2013265	2013264	0.000449	0.02431	0	490.32	0	0	1	0	1	0	0	-207.7900	66.7700	208.0000	-55.7400	0.0000	0.0000	0.0000	0.0000;
	2013264	2013302	0.000283	0.003199	0.05934	1260.23	0	0	0	0	1	0	0	352.8500	419.0900	-352.0100	-415.5900	0.0000	0.0000	0.0000	0.0000;
	2013324	2013264	0.000658	0.007085	0.07823	1286.19	0	0	0	0	1	0	0	-325.1800	55.0500	325.8800	-55.5100	0.0000	0.0000	0.0000	0.0000;
	2013295	2013265	0.001066	0.004657	0.00124	251.94	0	0	0	0	1	0	0	-95.2900	33.9600	95.3900	-33.6300	0.0000	0.0000	0.0000	0.0000;
	2013265	2013318	0.00089	0.006115	0.00414	209.98	0	0	0	0	1	0	0	28.7900	-57.3800	-28.7500	57.1900	0.0000	0.0000	0.0000	0.0000;
	2013266	2013267	0.000251	0.001172	0	0	0	0	0	0	1	0	0	33.9600	14.5000	-33.9600	-14.4900	0.0000	0.0000	0.0000	0.0000;
	2013266	2013268	0.000206	0.001077	0	0	0	0	0	0	1	0	0	-33.9600	-14.5000	33.9700	14.5100	0.0000	0.0000	0.0000	0.0000;
	2013266	2013269	0.000227	0.001162	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013268	2013281	0.003957	0.021327	0.01733	249.5	0	0	0	0	1	0	0	-88.8600	-11.5100	89.1600	11.3200	0.0000	0.0000	0.0000	0.0000;
	2013270	2013271	0.000225	0.001199	0	0	0	0	0	0	1	0	0	35.8800	11.6100	-35.8800	-11.5900	0.0000	0.0000	0.0000	0.0000;
	2013270	2013272	0.000269	0.001028	0	0	0	0	0	0	1	0	0	-35.8800	-11.6100	35.8900	11.6200	0.0000	0.0000	0.0000	0.0000;
	2013272	2013304	0.002257	0.014925	0.01176	285.17	0	0	0	0	1	0	0	-135.9700	-31.7500	136.3800	33.2600	0.0000	0.0000	0.0000	0.0000;
	2013272	2013304	0.002257	0.014925	0.01176	285.17	0	0	0	0	1	0	0	-135.9700	-31.7500	136.3800	33.2600	0.0000	0.0000	0.0000	0.0000;
	2013272	2013304	0.002257	0.014925	0.01176	285.17	0	0	0	0	1	0	0	-135.9700	-31.7500	136.3800	33.2600	0.0000	0.0000	0.0000	0.0000;
	2013273	2013323	0.001826	0.009218	0.05213	225.01	0	0	0	0	1	0	0	48.6100	-4.3500	-48.5700	-0.8500	0.0000	0.0000	0.0000	0.0000;
	2013273	2013325	0.000974	0.003339	0.00136	210.47	0	0	0	0	1	0	0	33.9100	0.7600	-33.9000	-0.8600	0.0000	0.0000	0.0000	0.0000;
	2013273	2013333	0.0032	0.015277	0.01142	290.52	0	0	0	0	1	0	0	-127.8900	-9.4900	128.3900	10.7200	0.0000	0.0000	0.0000	0.0000;
	2013274	2013284	0.000966	0.005179	0.00272	202.59	0	0	0	0	1	0	0	-22.6100	23.3600	22.6200	-23.5900	0.0000	0.0000	0.0000	0.0000;
	2013275	2013276	0.000299	0.001154	0	0	0	0	0	0	1	0	0	33.9700	19.7700	-33.9700	-19.7500	0.0000	0.0000	0.0000	0.0000;
	2013284	2013275	0.00026	0.001728	0.00729	228.32	0	0	0	0	1	0	0	-50.1500	17.2300	50.1600	-17.9400	0.0000	0.0000	0.0000	0.0000;
	2013286	2013275	0.002835	0.015148	0.01234	247.18	0	0	0	0	1	0	0	84.3200	1.5700	-84.1300	-1.8300	0.0000	0.0000	0.0000	0.0000;
	2013277	2013278	0.000208	0.001049	0	0	0	0	0	0	1	0	0	54.4600	10.6100	-54.4500	-10.5700	0.0000	0.0000	0.0000	0.0000;
	2013277	2013325	0.005205	0.026596	0.02419	234.81	0	0	0	0	1	0	0	-62.9700	2.7300	63.1700	-4.2100	0.0000	0.0000	0.0000	0.0000;
	2013307	2013279	0.004303	0.023553	0.02783	248.54	0	0	0	0	1	0	0	-66.7100	14.7200	66.9100	-16.4600	0.0000	0.0000	0.0000	0.0000;
	2013279	2013367	0.012158	0.056466	0.06385	246.19	0	0	0	0	1	0	0	-39.6800	2.3100	39.8800	-7.9100	0.0000	0.0000	0.0000	0.0000;
	2013280	2013281	0.000263	0.001132	0	0	0	0	0	0	1	0	0	-46.5200	-14.2000	46.5300	14.2300	0.0000	0.0000	0.0000	0.0000;
	2013280	2013282	0.00026	0.001053	0	0	0	0	0	0	1	0	0	46.5200	14.2000	-46.5100	-14.1800	0.0000	0.0000	0.0000	0.0000;
	2013281	2013304	0.002339	0.014381	0.00417	269.43	0	0	0	0	1	0	0	-135.6900	-25.5500	136.1100	27.7000	0.0000	0.0000	0.0000	0.0000;
	2013286	2013283	0.001373	0.007824	0.00329	219.38	0	0	0	0	1	0	0	-41.8600	1.5000	41.8800	-1.7200	0.0000	0.0000	0.0000	0.0000;
	2013283	2013294	0.002064	0.011905	0.02781	183.02	0	0	0	0	1	0	0	8.5700	32.6400	-8.5400	-35.4000	0.0000	0.0000	0.0000	0.0000;
	2013283	2013318	0.001892	0.008609	0.0123	250.96	0	0	0	0	1	0	0	-96.9600	-38.9800	97.1600	38.5800	0.0000	0.0000	0.0000	0.0000;
	2013285	2013289	0.001448	0.008909	0.01026	274.29	0	0	0	0	1	0	0	-94.3700	-35.3300	94.5100	35.0800	0.0000	0.0000	0.0000	0.0000;
	2013285	2013289	0.001448	0.008909	0.01026	274.29	0	0	0	0	1	0	0	-94.3700	-35.3300	94.5100	35.0800	0.0000	0.0000	0.0000	0.0000;
	2013285	2013301	0.000923	0.006437	0.00741	220.99	0	0	0	0	1	0	0	45.1600	-7.5900	-45.1400	6.9300	0.0000	0.0000	0.0000	0.0000;
	2013286	2013295	0.001791	0.008639	0.00989	253.07	0	0	0	0	1	0	0	-99.6100	-13.4100	99.7800	13.2100	0.0000	0.0000	0.0000	0.0000;
	2013287	2013288	0.00025	0.001023	0	0	0	0	0	0	1	0	0	37.5100	15.2900	-37.5000	-15.2800	0.0000	0.0000	0.0000	0.0000;
	2013287	2013289	0.000285	0.001195	0	0	0	0	0	0	1	0	0	-37.5100	-15.2900	37.5100	15.3100	0.0000	0.0000	0.0000	0.0000;
	2013287	2013290	0.000231	0.001125	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013287	2013291	0.000267	0.001152	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013289	2013297	0.001084	0.007277	0.00477	230.03	0	0	0	0	1	0	0	59.3600	134.9600	-59.1400	-133.9900	0.0000	0.0000	0.0000	0.0000;
	2013303	2013289	0.000623	0.004006	0.00136	281.4	0	0	0	0	1	0	0	107.3500	78.3400	-107.2500	-77.8300	0.0000	0.0000	0.0000	0.0000;
	2013303	2013289	0.000623	0.004006	0.00136	281.4	0	0	0	0	1	0	0	107.3500	78.3400	-107.2500	-77.8300	0.0000	0.0000	0.0000	0.0000;
	2013303	2013289	0.000623	0.004006	0.00136	281.4	0	0	0	0	1	0	0	107.3500	78.3400	-107.2500	-77.8300	0.0000	0.0000	0.0000	0.0000;
	2013293	2013294	0.000463	0.002577	0.00342	259.97	0	0	0	0	1	0	0	-104.1900	0.7800	104.2400	-0.8600	0.0000	0.0000	0.0000	0.0000;
	2013294	2013325	0.000485	0.00206	0.00197	274.36	0	0	0	0	1	0	0	-77.9900	23.6500	78.0200	-23.7200	0.0000	0.0000	0.0000	0.0000;
	2013294	2013325	0.000485	0.00206	0.00197	274.36	0	0	0	0	1	0	0	-77.9900	23.6500	78.0200	-23.7200	0.0000	0.0000	0.0000	0.0000;
	2013294	2013325	0.000485	0.00206	0.00197	274.36	0	0	0	0	1	0	0	-77.9900	23.6500	78.0200	-23.7200	0.0000	0.0000	0.0000	0.0000;
	2013299	2013295	0.000826	0.004053	0.0014	216.94	0	0	0	0	1	0	0	-37.0700	-0.4300	37.0800	0.3400	0.0000	0.0000	0.0000	0.0000;
	2013295	2013328	0.001172	0.005879	0.00365	240.44	0	0	0	0	1	0	0	-78.5800	-67.2400	78.7000	67.4500	0.0000	0.0000	0.0000	0.0000;
	2013305	2013296	0.002642	0.014037	0.00358	225.3	0	0	0	0	1	0	0	-30.6700	2.5900	30.7000	-2.8300	0.0000	0.0000	0.0000	0.0000;
	2013333	2013296	0.002292	0.014149	0.01359	286.54	0	0	0	0	1	0	0	136.6100	-10.0700	-136.2000	11.1700	0.0000	0.0000	0.0000	0.0000;
	2013333	2013296	0.002292	0.014149	0.01359	286.54	0	0	0	0	1	0	0	136.6100	-10.0700	-136.2000	11.1700	0.0000	0.0000	0.0000	0.0000;
	2013333	2013296	0.002292	0.014149	0.01359	286.54	0	0	0	0	1	0	0	136.6100	-10.0700	-136.2000	11.1700	0.0000	0.0000	0.0000	0.0000;
	2013296	2013351	0.004307	0.022929	0.03564	233.55	0	0	0	0	1	0	0	-26.0100	-15.8900	26.0500	12.3400	0.0000	0.0000	0.0000	0.0000;
	2013297	2013298	0.000265	0.00108	0	0	0	0	0	0	1	0	0	34.9500	7.0000	-34.9500	-6.9900	0.0000	0.0000	0.0000	0.0000;
	2013297	2013346	0.00752	0.038284	0.01709	197.83	0	0	0	0	1	0	0	24.1900	29.9400	-24.0800	-31.1700	0.0000	0.0000	0.0000	0.0000;
	2013299	2013322	0.001684	0.008815	0.06724	135.78	0	0	0	0	1	0	0	-2.2300	-9.6800	2.2300	2.6200	0.0000	0.0000	0.0000	0.0000;
	2013303	2013302	0.000118	0.006757	0	655.05	0	0	1.06875	0	1	0	0	-371.9100	-316.2300	372.2100	333.2100	0.0000	0.0000	0.0000	0.0000;
	2013303	2013302	0.000118	0.006757	0	655.05	0	0	1.06875	0	1	0	0	-371.9100	-316.2300	372.2100	333.2100	0.0000	0.0000	0.0000	0.0000;
	2013303	2013302	0.000118	0.006757	0	655.05	0	0	1.06875	0	1	0	0	-371.9100	-316.2300	372.2100	333.2100	0.0000	0.0000	0.0000	0.0000;
	2013303	2013302	0.000118	0.006757	0	655.05	0	0	1.06875	0	1	0	0	-371.9100	-316.2300	372.2100	333.2100	0.0000	0.0000	0.0000	0.0000;
	2013303	2013302	0.000118	0.006757	0	655.05	0	0	1.01875	0	1	0	0	-377.5500	390.7000	377.8800	-371.5900	0.0000	0.0000	0.0000	0.0000;
	2013302	2013667	0.001504	0.017762	0.33313	1314.46	0	0	0	0	1	0	0	-393.4100	-119.4000	395.9200	114.9900	0.0000	0.0000	0.0000	0.0000;
	2013303	2013304	0.001133	0.008032	0.03607	287.79	0	0	0	0	1	0	0	168.6700	56.5900	-168.3400	-58.1100	0.0000	0.0000	0.0000	0.0000;
	2013303	2013304	0.001133	0.008032	0.03607	287.79	0	0	0	0	1	0	0	168.6700	56.5900	-168.3400	-58.1100	0.0000	0.0000	0.0000	0.0000;
	2013303	2013304	0.001133	0.008032	0.03607	287.79	0	0	0	0	1	0	0	168.6700	56.5900	-168.3400	-58.1100	0.0000	0.0000	0.0000	0.0000;
	2013303	2013304	0.001133	0.008032	0.03607	287.79	0	0	0	0	1	0	0	168.6700	56.5900	-168.3400	-58.1100	0.0000	0.0000	0.0000	0.0000;
	2013303	2013304	0.001133	0.008032	0.03607	287.79	0	0	0	0	1	0	0	168.6700	56.5900	-168.3400	-58.1100	0.0000	0.0000	0.0000	0.0000;
	2013310	2013303	0.001054	0.005486	0.00236	276.59	0	0	0	0	1	0	0	-103.6900	-48.8900	103.8200	49.3000	0.0000	0.0000	0.0000	0.0000;
	2013310	2013303	0.001054	0.005486	0.00236	276.59	0	0	0	0	1	0	0	-103.6900	-48.8900	103.8200	49.3000	0.0000	0.0000	0.0000	0.0000;
	2013310	2013303	0.001054	0.005486	0.00236	276.59	0	0	0	0	1	0	0	-103.6900	-48.8900	103.8200	49.3000	0.0000	0.0000	0.0000	0.0000;
	2013303	2013312	0.003752	0.022951	0.00818	218.86	0	0	0	0	1	0	0	45.4500	62.9700	-45.2400	-62.5500	0.0000	0.0000	0.0000	0.0000;
	2013303	2013337	0.003503	0.0206	0.01055	236.31	0	0	0	0	1	0	0	68.9100	40.9100	-68.7000	-40.8100	0.0000	0.0000	0.0000	0.0000;
	2013304	2013318	0.001648	0.00661	0.00892	241.92	0	0	0	0	1	0	0	81.5900	85.4100	-81.3800	-85.4900	0.0000	0.0000	0.0000	0.0000;
	2013304	2013328	0.002188	0.007346	0.00253	223.28	0	0	0	0	1	0	0	51.5800	50.0400	-51.4800	-49.9500	0.0000	0.0000	0.0000	0.0000;
	2013305	2013306	0.000227	0.001098	0	0	0	0	0	0	1	0	0	29.1200	2.8200	-29.1100	-2.8100	0.0000	0.0000	0.0000	0.0000;
	2013344	2013305	0.003414	0.020264	0.00586	197.52	0	0	0	0	1	0	0	-1.5600	4.8000	1.5600	-5.4000	0.0000	0.0000	0.0000	0.0000;
	2013308	2013309	0.000262	0.001027	0	0	0	0	0	0	1	0	0	34.2000	8.7100	-34.1900	-8.7000	0.0000	0.0000	0.0000	0.0000;
	2013308	2013310	0.000283	0.001083	0	0	0	0	0	0	1	0	0	-34.2000	-8.7100	34.2000	8.7200	0.0000	0.0000	0.0000	0.0000;
	2013310	2013330	0.002038	0.011821	0.00362	253.39	0	0	0	0	1	0	0	100.2200	57.3200	-99.9700	-56.2400	0.0000	0.0000	0.0000	0.0000;
	2013338	2013310	0.001117	0.007782	0.00559	259.39	0	0	0	0	1	0	0	-105.7100	-53.8100	105.8600	54.2300	0.0000	0.0000	0.0000	0.0000;
	2013311	2013312	0.000232	0.001039	0	0	0	0	0	0	1	0	0	-34.1900	-10.6100	34.2000	10.6300	0.0000	0.0000	0.0000	0.0000;
	2013313	2013579	0.007835	0.044741	0.10252	257.48	0	0	0	0	1	0	0	-103.3200	-27.1400	104.1700	21.2200	0.0000	0.0000	0.0000	0.0000;
	2013314	2013315	0.000243	0.001017	0	0	0	0	0	0	1	0	0	39.9200	17.7700	-39.9100	-17.7500	0.0000	0.0000	0.0000	0.0000;
	2013316	2013317	0.000273	0.001108	0	0	0	0	0	0	1	0	0	39.9600	11.9300	-39.9600	-11.9200	0.0000	0.0000	0.0000	0.0000;
	2013316	2013318	0.000214	0.001174	0	0	0	0	0	0	1	0	0	-39.9600	-11.9300	39.9700	11.9500	0.0000	0.0000	0.0000	0.0000;
	2013318	2013330	0.000521	0.003962	0.02584	209.46	0	0	0	0	1	0	0	-27.0000	-22.2300	27.0100	19.5400	0.0000	0.0000	0.0000	0.0000;
	2013319	2013323	0.003318	0.019902	0.04954	196.96	0	0	0	0	1	0	0	20.1100	22.8000	-20.0800	-27.7700	0.0000	0.0000	0.0000	0.0000;
	2013319	2013341	0.002608	0.014609	0.01135	232.77	0	0	0	0	1	0	0	-60.0700	-29.1600	60.1800	28.5800	0.0000	0.0000	0.0000	0.0000;
	2013320	2013321	0.000283	0.001036	0	0	0	0	0	0	1	0	0	46.8600	7.9400	-46.8500	-7.9100	0.0000	0.0000	0.0000	0.0000;
	2013320	2013322	0.000273	0.001099	0	0	0	0	0	0	1	0	0	-46.8600	-7.9400	46.8600	7.9600	0.0000	0.0000	0.0000	0.0000;
	2013322	2013351	0.001549	0.008557	0.00376	224.24	0	0	0	0	1	0	0	-49.1000	-10.5800	49.1300	10.3800	0.0000	0.0000	0.0000	0.0000;
	2013324	2013327	0.000283	0.015071	0	664.2	0	0	1	0	1	0	0	325.1800	-55.0500	-324.8800	71.0300	0.0000	0.0000	0.0000	0.0000;
	2013325	2013327	-8e-05	-0.004248	0	564.2	0	0	1	0	1	0	0	-324.9700	66.5300	324.8800	-71.0300	0.0000	0.0000	0.0000	0.0000;
	2013326	2013327	0.001029	0.054788	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013328	2013338	0.000829	0.005133	0.00331	232.11	0	0	0	0	1	0	0	-58.4300	-32.3900	58.4700	32.2600	0.0000	0.0000	0.0000	0.0000;
	2013329	2013330	0.000266	0.001171	0	0	0	0	0	0	1	0	0	-31.2100	-2.8700	31.2100	2.8800	0.0000	0.0000	0.0000	0.0000;
	2013330	2013334	0.000691	0.00312	0.00203	218.34	0	0	0	0	1	0	0	41.7500	33.8100	-41.7300	-33.9400	0.0000	0.0000	0.0000	0.0000;
	2013331	2013332	0.000279	0.001032	0	0	0	0	0	0	1	0	0	44.2300	7.8200	-44.2200	-7.8000	0.0000	0.0000	0.0000	0.0000;
	2013331	2013333	0.000206	0.001126	0	0	0	0	0	0	1	0	0	-44.2300	-7.8200	44.2300	7.8400	0.0000	0.0000	0.0000	0.0000;
	2013333	2013351	0.002943	0.018654	0.01422	237.32	0	0	0	0	1	0	0	72.4000	-26.3000	-72.2400	25.8500	0.0000	0.0000	0.0000	0.0000;
	2013333	2013365	0.004675	0.0255	0.05841	286.79	0	0	0	0	1	0	0	-163.7200	9.4900	164.9200	-9.0900	0.0000	0.0000	0.0000	0.0000;
	2013333	2013365	0.004675	0.0255	0.05841	286.79	0	0	0	0	1	0	0	-163.7200	9.4900	164.9200	-9.0900	0.0000	0.0000	0.0000	0.0000;
	2013333	2013365	0.004675	0.0255	0.05841	286.79	0	0	0	0	1	0	0	-163.7200	9.4900	164.9200	-9.0900	0.0000	0.0000	0.0000	0.0000;
	2013333	2013365	0.004675	0.0255	0.05841	286.79	0	0	0	0	1	0	0	-163.7200	9.4900	164.9200	-9.0900	0.0000	0.0000	0.0000	0.0000;
	2013334	2013350	0.002676	0.013514	0.04748	177.33	0	0	0	0	1	0	0	-2.4900	14.0400	2.5000	-19.0000	0.0000	0.0000	0.0000	0.0000;
	2013335	2013336	0.000228	0.001067	0	0	0	0	0	0	1	0	0	47.7100	22.8900	-47.7000	-22.8600	0.0000	0.0000	0.0000	0.0000;
	2013356	2013335	0.001686	0.008432	0.00404	177.51	0	0	0	0	1	0	0	5.1400	24.3300	-5.1300	-24.7100	0.0000	0.0000	0.0000	0.0000;
	2013337	2013347	0.00195	0.011144	0.00323	191.79	0	0	0	0	1	0	0	13.7000	4.2200	-13.6900	-4.5400	0.0000	0.0000	0.0000	0.0000;
	2013338	2013339	0.000283	0.001016	0	0	0	0	0	0	1	0	0	47.2500	21.5500	-47.2400	-21.5200	0.0000	0.0000	0.0000	0.0000;
	2013341	2013340	0.000513	0.03113	0	456.28	0	0	1.075	0	1	0	0	-161.4300	-112.8500	161.6500	126.0300	0.0000	0.0000	0.0000	0.0000;
	2013340	2013342	0.000271	0.001136	0	0	0	0	0	0	1	0	0	47.2500	9.5900	-47.2400	-9.5600	0.0000	0.0000	0.0000	0.0000;
	2013351	2013341	0.00056	0.003833	0.00391	229.5	0	0	0	0	1	0	0	-46.9800	-55.4000	47.0100	55.1800	0.0000	0.0000	0.0000	0.0000;
	2013341	2013356	0.000968	0.005439	0.00353	228.82	0	0	0	0	1	0	0	54.2400	29.0900	-54.2000	-29.2700	0.0000	0.0000	0.0000	0.0000;
	2013343	2013344	0.000209	0.001181	0	0	0	0	0	0	1	0	0	-17.5400	-7.8700	17.5400	7.8700	0.0000	0.0000	0.0000	0.0000;
	2013343	2013345	0.000202	0.001002	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013344	2013361	0.003676	0.027074	0.02874	247.62	0	0	0	0	1	0	0	-108.4400	7.6500	108.8600	-7.6000	0.0000	0.0000	0.0000	0.0000;
	2013357	2013346	0.003481	0.017292	0.02294	228.91	0	0	0	0	1	0	0	56.7400	-2.7600	-56.6300	0.9400	0.0000	0.0000	0.0000	0.0000;
	2013346	2013360	0.002325	0.013697	0.01414	223.21	0	0	0	0	1	0	0	51.9400	27.1200	-51.8700	-28.1100	0.0000	0.0000	0.0000	0.0000;
	2013347	2013348	0.000237	0.001074	0	0	0	0	0	0	1	0	0	24.5800	2.9000	-24.5800	-2.9000	0.0000	0.0000	0.0000	0.0000;
	2013349	2013350	0.000239	0.001157	0	0	0	0	0	0	1	0	0	-44.0300	-9.3500	44.0400	9.3700	0.0000	0.0000	0.0000	0.0000;
	2013351	2013352	0.000206	0.001172	0	0	0	0	0	0	1	0	0	44.0400	6.8300	-44.0300	-6.8000	0.0000	0.0000	0.0000	0.0000;
	2013353	2013354	0.000202	0.001127	0	0	0	0	0	0	1	0	0	14.6400	4.1700	-14.6400	-4.1700	0.0000	0.0000	0.0000	0.0000;
	2013353	2013355	0.000213	0.001075	0	0	0	0	0	0	1	0	0	-14.6400	-4.1700	14.6400	4.1800	0.0000	0.0000	0.0000	0.0000;
	2013489	2013355	0.005807	0.033319	0.02527	259.53	0	0	0	0	1	0	0	116.0000	23.7600	-115.2200	-21.9200	0.0000	0.0000	0.0000	0.0000;
	2013365	2013357	0.008218	0.038425	0.02378	286.7	0	0	0	0	1	0	0	115.8000	14.0000	-114.7400	-11.5400	0.0000	0.0000	0.0000	0.0000;
	2013358	2013513	0.003105	0.018953	0.0127	206.72	0	0	0	0	1	0	0	9.1000	-2.6800	-9.1000	1.3600	0.0000	0.0000	0.0000	0.0000;
	2013532	2013358	0.017075	0.101799	0.05284	215.98	0	0	0	0	1	0	0	20.3300	-6.1100	-20.2600	0.9600	0.0000	0.0000	0.0000	0.0000;
	2013360	2013359	0.004224	0.018725	0.00542	195.28	0	0	0	0	1	0	0	25.6500	21.9200	-25.6000	-22.2500	0.0000	0.0000	0.0000	0.0000;
	2013361	2013362	0.000204	0.001018	0	0	0	0	0	0	1	0	0	23.6000	2.4000	-23.6000	-2.3900	0.0000	0.0000	0.0000	0.0000;
	2013361	2013593	0.000427	0.002864	0.00118	260.01	0	0	0	0	1	0	0	-132.4600	5.2000	132.5300	-4.8500	0.0000	0.0000	0.0000	0.0000;
	2013363	2013364	0.00029	0.001102	0	0	0	0	0	0	1	0	0	48.1800	20.4700	-48.1700	-20.4400	0.0000	0.0000	0.0000	0.0000;
	2013363	2013365	0.000221	0.001161	0	0	0	0	0	0	1	0	0	-48.1800	-20.4700	48.1800	20.5000	0.0000	0.0000	0.0000	0.0000;
	2013365	2013401	0.008071	0.048255	0.33362	287.37	0	0	0	0	1	0	0	-164.7300	0.3700	166.8200	-23.4900	0.0000	0.0000	0.0000	0.0000;
	2013365	2013401	0.008071	0.048255	0.33362	287.37	0	0	0	0	1	0	0	-164.7300	0.3700	166.8200	-23.4900	0.0000	0.0000	0.0000	0.0000;
	2013365	2013401	0.008071	0.048255	0.33362	287.37	0	0	0	0	1	0	0	-164.7300	0.3700	166.8200	-23.4900	0.0000	0.0000	0.0000	0.0000;
	2013365	2013401	0.008071	0.048255	0.33362	287.37	0	0	0	0	1	0	0	-164.7300	0.3700	166.8200	-23.4900	0.0000	0.0000	0.0000	0.0000;
	2013365	2013401	0.008071	0.048255	0.33362	287.37	0	0	0	0	1	0	0	-164.7300	0.3700	166.8200	-23.4900	0.0000	0.0000	0.0000	0.0000;
	2013366	2013367	0.000268	0.001047	0	0	0	0	0	0	1	0	0	-54.1100	-6.5600	54.1200	6.5900	0.0000	0.0000	0.0000	0.0000;
	2013367	2013375	0.039784	0.22466	0.0685	216.8	0	0	0	0	1	0	0	-26.7900	5.3700	27.1000	-10.5400	0.0000	0.0000	0.0000	0.0000;
	2013367	2013460	0.010554	0.074435	0.03719	253.98	0	0	0	0	1	0	0	-67.2100	-4.0500	67.6800	3.5200	0.0000	0.0000	0.0000	0.0000;
	2013368	2013369	0.000289	0.001041	0	0	0	0	0	0	1	0	0	15.5400	2.4900	-15.5400	-2.4900	0.0000	0.0000	0.0000	0.0000;
	2013454	2013368	0.009188	0.050792	0.01877	178.75	0	0	0	0	1	0	0	15.4000	-5.1300	-15.3700	3.2400	0.0000	0.0000	0.0000	0.0000;
	2013370	2013371	0.000292	0.00111	0	0	0	0	0	0	1	0	0	35.4300	20.3600	-35.4300	-20.3400	0.0000	0.0000	0.0000	0.0000;
	2013383	2013370	0.006305	0.034217	0.03998	193.89	0	0	0	0	1	0	0	-7.1400	12.4000	7.1600	-16.5600	0.0000	0.0000	0.0000	0.0000;
	2013384	2013370	0.010838	0.06203	0.01888	168.19	0	0	0	0	1	0	0	-1.3600	7.0800	1.3600	-9.0500	0.0000	0.0000	0.0000	0.0000;
	2013370	2013522	0.009536	0.047267	0.01964	226.07	0	0	0	0	1	0	0	-44.4300	5.0600	44.6200	-6.2400	0.0000	0.0000	0.0000	0.0000;
	2013372	2013373	0.000235	0.001018	0	0	0	0	0	0	1	0	0	35.4300	8.2800	-35.4300	-8.2700	0.0000	0.0000	0.0000	0.0000;
	2013372	2013383	0.00832	0.046642	0.01893	213.58	0	0	0	0	1	0	0	24.8700	-13.8600	-24.8100	12.1900	0.0000	0.0000	0.0000	0.0000;
	2013372	2013556	0.003685	0.019577	0.01565	236.09	0	0	0	0	1	0	0	-60.3000	5.5700	60.4300	-6.5500	0.0000	0.0000	0.0000	0.0000;
	2013374	2013375	0.000226	0.001134	0	0	0	0	0	0	1	0	0	-11.0400	-2.3900	11.0400	2.3900	0.0000	0.0000	0.0000	0.0000;
	2013375	2013382	0.031369	0.155278	0.07839	224.64	0	0	0	0	1	0	0	-38.1400	8.1600	38.6400	-13.5200	0.0000	0.0000	0.0000	0.0000;
	2013376	2013379	0.0001	0.002054	0	107.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013380	2013376	0.014506	0.103076	0.01928	239.02	0	0	0	0	1	0	0	59.9000	-13.6800	-59.3800	15.3000	0.0000	0.0000	0.0000	0.0000;
	2013377	2013379	0.006288	0.194196	0	53.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013378	2013379	0.006288	0.194196	0	53.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013381	2013382	0.011093	0.075853	0.03069	243.71	0	0	0	0	1	0	0	67.1700	-5.4300	-66.6700	5.8000	0.0000	0.0000	0.0000	0.0000;
	2013381	2013388	0.008802	0.05756	0.03949	250.81	0	0	0	0	1	0	0	-81.1200	3.5300	81.7000	-3.7000	0.0000	0.0000	0.0000	0.0000;
	2013383	2020271	0.048871	0.264727	0.08703	177.89	0	0	0	0	1	0	0	6.6000	-6.7700	-6.5800	-2.4100	0.0000	0.0000	0.0000	0.0000;
	2013383	2020323	0.073951	0.319762	0.11082	191.16	0	0	0	0	1	0	0	6.7600	-5.7200	-6.7300	-5.8900	0.0000	0.0000	0.0000	0.0000;
	2013383	2020475	0.057196	0.409588	0.12232	189.84	0	0	0	0	1	0	0	5.8300	-6.1600	-5.8100	-6.7000	0.0000	0.0000	0.0000	0.0000;
	2013383	2020495	0.051355	0.300874	0.12022	191.38	0	0	0	0	1	0	0	5.9800	-8.5800	-5.9600	-4.1600	0.0000	0.0000	0.0000	0.0000;
	2013384	2013408	0.010097	0.048844	0.3184	189.56	0	0	0	0	1	0	0	-7.6600	-8.7300	7.6700	-25.0700	0.0000	0.0000	0.0000	0.0000;
	2013385	2013489	0.022022	0.129999	0.13928	232.82	0	0	0	0	1	0	0	56.6500	-20.6300	-55.9300	10.3400	0.0000	0.0000	0.0000	0.0000;
	2013385	2013663	0.006092	0.031913	0.01202	237.66	0	0	0	0	1	0	0	-68.8000	-17.7800	69.1000	18.0700	0.0000	0.0000	0.0000	0.0000;
	2013386	2013387	0.000295	0.001005	0	0	0	0	0	0	1	0	0	-48.7000	-4.5200	48.7100	4.5400	0.0000	0.0000	0.0000	0.0000;
	2013387	2013388	0.006864	0.035539	0.01645	206.83	0	0	0	0	1	0	0	-3.0100	10.5100	3.0200	-12.1300	0.0000	0.0000	0.0000	0.0000;
	2013387	2013392	0.00695	0.046551	0.03135	235.95	0	0	0	0	1	0	0	-63.0200	1.4800	63.2900	-2.8700	0.0000	0.0000	0.0000	0.0000;
	2013387	2013403	0.024364	0.137629	0.05876	202.97	0	0	0	0	1	0	0	-19.5100	-3.6300	19.6000	-1.8800	0.0000	0.0000	0.0000	0.0000;
	2013387	2013406	0.051993	0.335952	0.10545	218.64	0	0	0	0	1	0	0	36.8400	-12.9000	-36.1200	6.6700	0.0000	0.0000	0.0000	0.0000;
	2013388	2013389	0.000219	0.001107	0	0	0	0	0	0	1	0	0	48.7100	17.0900	-48.7000	-17.0600	0.0000	0.0000	0.0000	0.0000;
	2013388	2013399	0.002258	0.01258	0.03454	271.87	0	0	0	0	1	0	0	-133.4300	-1.2600	133.8200	-0.0300	0.0000	0.0000	0.0000	0.0000;
	2013390	2013391	0.000254	0.001124	0	0	0	0	0	0	1	0	0	16.2200	2.1300	-16.2200	-2.1300	0.0000	0.0000	0.0000	0.0000;
	2013390	2013394	0.003919	0.023958	0.02925	276.56	0	0	0	0	1	0	0	87.8400	9.0900	-87.5500	-10.3600	0.0000	0.0000	0.0000	0.0000;
	2013390	2013394	0.003919	0.023958	0.02925	276.56	0	0	0	0	1	0	0	87.8400	9.0900	-87.5500	-10.3600	0.0000	0.0000	0.0000	0.0000;
	2013390	2013394	0.003919	0.023958	0.02925	276.56	0	0	0	0	1	0	0	87.8400	9.0900	-87.5500	-10.3600	0.0000	0.0000	0.0000	0.0000;
	2013402	2013390	0.007487	0.043223	0.04822	282.42	0	0	0	0	1	0	0	93.8700	8.2900	-93.2500	-9.8000	0.0000	0.0000	0.0000	0.0000;
	2013402	2013390	0.007487	0.043223	0.04822	282.42	0	0	0	0	1	0	0	93.8700	8.2900	-93.2500	-9.8000	0.0000	0.0000	0.0000	0.0000;
	2013402	2013390	0.007487	0.043223	0.04822	282.42	0	0	0	0	1	0	0	93.8700	8.2900	-93.2500	-9.8000	0.0000	0.0000	0.0000	0.0000;
	2013392	2013393	0.000205	0.001078	0	0	0	0	0	0	1	0	0	40.2700	9.1100	-40.2600	-9.0900	0.0000	0.0000	0.0000	0.0000;
	2013392	2013394	0.004279	0.022115	0.00556	260.83	0	0	0	0	1	0	0	-108.4000	-7.0400	108.8900	9.0100	0.0000	0.0000	0.0000	0.0000;
	2013394	2013395	0.000276	0.001065	0	0	0	0	0	0	1	0	0	40.2700	13.0200	-40.2600	-13.0000	0.0000	0.0000	0.0000	0.0000;
	2013394	2013397	0.002645	0.014264	0.00696	272.82	0	0	0	0	1	0	0	113.4800	9.0600	-113.1500	-8.0000	0.0000	0.0000	0.0000	0.0000;
	2013397	2013396	0.000386	0.027045	0	521.64	0	0	1	0	1	0	0	-162.9500	-42.3700	163.0600	49.8100	0.0000	0.0000	0.0000	0.0000;
	2013396	2013398	0.000207	0.001096	0	0	0	0	0	0	1	0	0	-163.0600	-49.8100	163.1200	50.1100	0.0000	0.0000	0.0000	0.0000;
	2013399	2013397	0.00333	0.018559	0.00492	274.35	0	0	0	0	1	0	0	-102.3100	-14.8900	102.6600	16.3300	0.0000	0.0000	0.0000	0.0000;
	2013399	2013397	0.00333	0.018559	0.00492	274.35	0	0	0	0	1	0	0	-102.3100	-14.8900	102.6600	16.3300	0.0000	0.0000	0.0000	0.0000;
	2013398	2013524	0.001688	0.019816	0.28677	1139.9	0	0	0	0	1	0	0	-163.1200	-50.1100	163.5600	24.6900	0.0000	0.0000	0.0000	0.0000;
	2013400	2013401	0.000254	0.001146	0	0	0	0	0	0	1	0	0	-53.2100	-10.9000	53.2200	10.9400	0.0000	0.0000	0.0000	0.0000;
	2013401	2013622	0.001865	0.013839	0.00404	400.97	0	0	0	0	1	0	0	-125.6000	20.9000	125.8800	-19.2400	0.0000	0.0000	0.0000	0.0000;
	2013403	2013402	0.019398	0.13571	0.03638	236.77	0	0	0	0	1	0	0	-64.6900	-4.9200	65.4800	6.6100	0.0000	0.0000	0.0000	0.0000;
	2013529	2013402	0.014547	0.066415	0.49761	286.5	0	0	0	0	1	0	0	127.7500	-31.5200	-125.5800	-12.5400	0.0000	0.0000	0.0000	0.0000;
	2013529	2013402	0.014547	0.066415	0.49761	286.5	0	0	0	0	1	0	0	127.7500	-31.5200	-125.5800	-12.5400	0.0000	0.0000	0.0000	0.0000;
	2013529	2013402	0.014547	0.066415	0.49761	286.5	0	0	0	0	1	0	0	127.7500	-31.5200	-125.5800	-12.5400	0.0000	0.0000	0.0000	0.0000;
	2013403	2013404	0.00023	0.001012	0	0	0	0	0	0	1	0	0	45.0900	6.7900	-45.0800	-6.7700	0.0000	0.0000	0.0000	0.0000;
	2013405	2013406	0.00024	0.00117	0	0	0	0	0	0	1	0	0	-5.0300	-9.1300	5.0300	9.1300	0.0000	0.0000	0.0000	0.0000;
	2013408	2013406	0.041067	0.213382	0.15008	214.83	0	0	0	0	1	0	0	-30.6800	2.0800	31.0900	-15.7900	0.0000	0.0000	0.0000	0.0000;
	2013407	2013408	0.000217	0.00111	0	0	0	0	0	0	1	0	0	-13.7100	-30.7300	13.7200	30.7500	0.0000	0.0000	0.0000	0.0000;
	2020271	2013408	0.040692	0.249986	0.07846	178.92	0	0	0	0	1	0	0	-9.2600	-0.3800	9.2900	-7.7500	0.0000	0.0000	0.0000	0.0000;
	2013409	2013410	0.00025	0.001121	0	0	0	0	0	0	1	0	0	-9.9800	-1.3600	9.9800	1.3600	0.0000	0.0000	0.0000	0.0000;
	2013410	2013553	0.008682	0.050325	0.02908	243.74	0	0	0	0	1	0	0	-80.5200	10.6800	81.0500	-10.7200	0.0000	0.0000	0.0000	0.0000;
	2013676	2013411	0.003878	0.018268	0.0152	210.71	0	0	0	0	1	0	0	25.8700	-6.5000	-25.8500	4.9700	0.0000	0.0000	0.0000	0.0000;
	2013411	2013697	0.007519	0.048553	0.03728	198.19	0	0	0	0	1	0	0	16.7100	-6.1300	-16.6900	2.2300	0.0000	0.0000	0.0000	0.0000;
	2013412	2013413	0.000275	0.001126	0	0	0	0	0	0	1	0	0	4.7600	0.2800	-4.7600	-0.2800	0.0000	0.0000	0.0000	0.0000;
	2013412	2013615	0.015371	0.087538	0.05438	177.63	0	0	0	0	1	0	0	-4.7600	-10.8500	4.7700	5.1300	0.0000	0.0000	0.0000	0.0000;
	2013414	2013676	0.009235	0.038136	0.02398	213.67	0	0	0	0	1	0	0	-35.8200	-7.4900	35.9300	5.3900	0.0000	0.0000	0.0000	0.0000;
	2013415	2013416	0.000241	0.001075	0	0	0	0	0	0	1	0	0	-33.0200	-10.2600	33.0200	10.2700	0.0000	0.0000	0.0000	0.0000;
	2013416	2013426	0.01448	0.074975	0.02261	204.03	0	0	0	0	1	0	0	22.9000	-1.8400	-22.8300	-0.1700	0.0000	0.0000	0.0000	0.0000;
	2013508	2013416	0.007013	0.027035	0.01361	229.74	0	0	0	0	1	0	0	56.1400	7.8000	-55.9300	-8.4300	0.0000	0.0000	0.0000	0.0000;
	2013417	2013418	0.000201	0.001115	0	0	0	0	0	0	1	0	0	-36.6800	-7.3600	36.6800	7.3700	0.0000	0.0000	0.0000	0.0000;
	2013418	2013538	0.003879	0.020536	0.01642	229.14	0	0	0	0	1	0	0	-54.4500	-2.8700	54.5500	1.6900	0.0000	0.0000	0.0000	0.0000;
	2013419	2013420	0.000255	0.001173	0	0	0	0	0	0	1	0	0	18.3800	5.5800	-18.3800	-5.5800	0.0000	0.0000	0.0000	0.0000;
	2013419	2013423	0.029152	0.169418	0.13212	217.81	0	0	0	0	1	0	0	32.8400	-7.3300	-32.5400	-4.7200	0.0000	0.0000	0.0000	0.0000;
	2013419	2013425	0.031445	0.193026	0.1113	230.68	0	0	0	0	1	0	0	-51.2200	1.7500	52.0200	-8.5900	0.0000	0.0000	0.0000	0.0000;
	2013421	2013422	0.000273	0.001113	0	0	0	0	0	0	1	0	0	17.5900	4.6700	-17.5900	-4.6700	0.0000	0.0000	0.0000	0.0000;
	2013421	2013423	0.000257	0.001052	0	0	0	0	0	0	1	0	0	-17.5900	-35.7300	17.6000	35.7500	0.0000	0.0000	0.0000	0.0000;
	2013421	2013424	0.000208	0.001038	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013423	2074000	0.022594	0.104777	0.36343	198.18	0	0	0	0	1	0	0	14.9400	-31.0300	-14.8600	-6.6100	0.0000	0.0000	0.0000	0.0000;
	2013426	2013425	0.017356	0.104878	0.02471	209.62	0	0	0	0	1	0	0	25.1800	-10.8700	-25.0600	8.9800	0.0000	0.0000	0.0000	0.0000;
	2013425	2013615	0.021775	0.123479	0.07206	213.86	0	0	0	0	1	0	0	-32.4000	-1.0700	32.6100	-5.4000	0.0000	0.0000	0.0000	0.0000;
	2013426	2013573	0.01239	0.079383	0.03281	231.27	0	0	0	0	1	0	0	-55.9500	-10.5900	56.3300	9.5100	0.0000	0.0000	0.0000	0.0000;
	2013427	2013442	0.009036	0.06066	0.33254	245.22	0	0	0	0	1	0	0	69.1300	-25.2300	-68.7200	-7.6600	0.0000	0.0000	0.0000	0.0000;
	2013428	2013429	0.00022	0.001062	0	0	0	0	0	0	1	0	0	49.2700	11.5400	-49.2700	-11.5200	0.0000	0.0000	0.0000	0.0000;
	2013428	2013430	0.000269	0.001126	0	0	0	0	0	0	1	0	0	-49.2700	-11.5400	49.2800	11.5700	0.0000	0.0000	0.0000	0.0000;
	2013432	2013430	0.001788	0.007212	0.00701	234.44	0	0	0	0	1	0	0	65.5800	2.7100	-65.5100	-3.1700	0.0000	0.0000	0.0000	0.0000;
	2013431	2013434	0.000181	0.010236	0	468.6	0	0	1	0	1	0	0	79.6500	14.9500	-79.6400	-14.3200	0.0000	0.0000	0.0000	0.0000;
	2013431	2013438	0.000269	0.00118	0	0	0	0	0	0	1	0	0	-79.6500	-14.9500	79.6700	15.0200	0.0000	0.0000	0.0000	0.0000;
	2013432	2013434	0.000304	0.017171	0	393.6	0	0	1	0	1	0	0	-79.6200	-13.2800	79.6400	14.3200	0.0000	0.0000	0.0000	0.0000;
	2013432	2013437	-0.000426	-0.013094	0	107.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013433	2013434	0.002627	0.148566	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013435	2013437	0.008532	0.262301	0	53.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013436	2013437	0.008532	0.262301	0	53.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013643	2013438	0.00102	0.010633	0.25276	1167.89	0	0	0	0	1	0	0	-149.6000	18.7200	149.8200	-43.8500	0.0000	0.0000	0.0000	0.0000;
	2013439	2013440	0.022083	0.097651	0.05918	208.48	0	0	0	0	1	0	0	-26.9500	-2.3900	27.1000	-3.3500	0.0000	0.0000	0.0000	0.0000;
	2013440	2013446	0.017632	0.081152	0.06114	186.8	0	0	0	0	1	0	0	9.2700	1.5200	-9.2500	-8.0500	0.0000	0.0000	0.0000	0.0000;
	2013440	2013607	0.010973	0.081685	0.13789	220.2	0	0	0	0	1	0	0	-42.6800	0.8100	42.8700	-14.3600	0.0000	0.0000	0.0000	0.0000;
	2013441	2013442	0.017166	0.081825	0.05118	236.25	0	0	0	0	1	0	0	-58.2400	6.9400	58.8000	-9.7200	0.0000	0.0000	0.0000	0.0000;
	2013445	2013441	0.024104	0.122854	0.1911	253.18	0	0	0	0	1	0	0	-86.6500	9.2700	88.4500	-20.4000	0.0000	0.0000	0.0000	0.0000;
	2013482	2013441	0.010318	0.067914	0.02132	233.42	0	0	0	0	1	0	0	62.6800	-3.9600	-62.3000	4.1800	0.0000	0.0000	0.0000	0.0000;
	2013443	2013444	0.000251	0.001032	0	0	0	0	0	0	1	0	0	13.4900	6.3100	-13.4900	-6.3100	0.0000	0.0000	0.0000	0.0000;
	2013443	2013445	0.000278	0.001064	0	0	0	0	0	0	1	0	0	-13.4900	-6.3100	13.4900	6.3100	0.0000	0.0000	0.0000	0.0000;
	2013445	2013688	0.00395	0.021189	0.02742	212.92	0	0	0	0	1	0	0	20.6000	-4.0600	-20.5800	1.2500	0.0000	0.0000	0.0000	0.0000;
	2074000	2013445	0.020308	0.102346	0.07242	239.76	0	0	0	0	1	0	0	-52.0200	6.6000	52.5600	-11.5300	0.0000	0.0000	0.0000	0.0000;
	2013446	2013449	0.008505	0.042579	0.06672	210.84	0	0	0	0	1	0	0	19.7500	-5.2600	-19.7200	-1.7600	0.0000	0.0000	0.0000	0.0000;
	2074013	2013446	0.017434	0.099208	0.08052	221.33	0	0	0	0	1	0	0	22.5200	-17.6600	-22.4100	9.7200	0.0000	0.0000	0.0000	0.0000;
	2013448	2013447	0.00046	0.031951	0	449.04	0	0	1.00625	0	1	0	0	-157.6600	-13.0000	157.7700	20.7400	0.0000	0.0000	0.0000	0.0000;
	2013447	2074218	0.002285	0.025601	0.89725	1213.15	0	0	0	0	1	0	0	195.8500	-64.3300	-195.0100	-20.1000	0.0000	0.0000	0.0000	0.0000;
	2013447	2074250	0.002193	0.028368	0.67902	1393.24	0	0	0	0	1	0	0	-473.1800	62.0100	478.0800	-69.0800	0.0000	0.0000	0.0000	0.0000;
	2074330	2013447	0.000733	0.009018	0.15125	1155.33	0	0	0	0	1	0	0	-119.4600	3.8500	119.5600	-18.4200	0.0000	0.0000	0.0000	0.0000;
	2013448	2013688	0.011167	0.067148	0.03581	234.85	0	0	0	0	1	0	0	-54.0000	-0.6400	54.3100	-1.2600	0.0000	0.0000	0.0000	0.0000;
	2074004	2013448	0.012085	0.061164	0.03466	239.01	0	0	0	0	1	0	0	43.3100	-18.2200	-43.0600	15.8800	0.0000	0.0000	0.0000	0.0000;
	2013448	2074012	0.009785	0.057377	0.03406	247.62	0	0	0	0	1	0	0	81.3100	11.1300	-80.6700	-10.9300	0.0000	0.0000	0.0000	0.0000;
	2013448	2074109	0.017612	0.12055	0.11062	223.92	0	0	0	0	1	0	0	43.8400	-5.0700	-43.5100	-4.2000	0.0000	0.0000	0.0000	0.0000;
	2013448	2074327	0.002139	0.016915	0.0641	252.32	0	0	0	0	1	0	0	81.8200	-19.2400	-81.6800	13.6500	0.0000	0.0000	0.0000	0.0000;
	2013449	2013452	0.000373	0.011854	0	107	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013449	2074115	0.055869	0.35995	0.08333	207.09	0	0	0	0	1	0	0	-21.1400	-0.6900	21.3800	-6.7300	0.0000	0.0000	0.0000	0.0000;
	2013449	2074251	0.018432	0.095234	0.13362	227.52	0	0	0	0	1	0	0	35.9500	1.4700	-35.7100	-14.4200	0.0000	0.0000	0.0000	0.0000;
	2013450	2013452	0.007106	0.225613	0	53.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013451	2013452	0.007106	0.225613	0	53.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013453	2013456	0.000318	0.01766	0	409.1	0	0	1	0	1	0	0	-1.7800	-39.3800	1.7800	39.6400	0.0000	0.0000	0.0000	0.0000;
	2013453	2013457	0.00029	0.001072	0	0	0	0	0	0	1	0	0	1.7800	-50.2100	-1.7700	50.2400	0.0000	0.0000	0.0000	0.0000;
	2013454	2013456	0.000121	0.006741	0	284.1	0	0	1	0	1	0	0	1.7800	39.7400	-1.7800	-39.6400	0.0000	0.0000	0.0000	0.0000;
	2013532	2013454	0.010022	0.059368	0.02281	257.63	0	0	0	0	1	0	0	-84.5200	-2.0800	85.2000	3.6800	0.0000	0.0000	0.0000	0.0000;
	2013455	2013456	0.002421	0.134349	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013524	2013457	0.002476	0.02791	0.48832	1267.1	0	0	0	0	1	0	0	246.4600	1.8800	-245.0500	-38.0500	0.0000	0.0000	0.0000	0.0000;
	2013457	2013650	0.001122	0.012739	0.39979	1256	0	0	0	0	1	0	0	246.8100	-12.1900	-246.1700	-22.4900	0.0000	0.0000	0.0000	0.0000;
	2013591	2013458	0.007588	0.02655	0.00542	230.01	0	0	0	0	1	0	0	-57.6500	8.7900	57.8800	-8.5500	0.0000	0.0000	0.0000	0.0000;
	2013460	2013459	0.000427	0.024905	0	373.53	0	0	1	0	1	0	0	-13.4200	31.5800	13.4300	-31.3000	0.0000	0.0000	0.0000	0.0000;
	2013459	2013461	0.000293	0.001051	0	0	0	0	0	0	1	0	0	1.8700	0.4600	-1.8700	-0.4600	0.0000	0.0000	0.0000	0.0000;
	2013459	2013555	0.000568	0.007454	0.17407	1294.78	0	0	0	0	1	0	0	-314.4600	-178.8400	315.1700	170.0800	0.0000	0.0000	0.0000	0.0000;
	2013459	2020291	0.00347	0.039621	1.21111	1214.22	0	0	0	0	1	0	0	152.4300	-71.7900	-151.6400	-43.1400	0.0000	0.0000	0.0000	0.0000;
	2020415	2013459	0.000771	0.009516	0.23086	1071.13	0	0	0	0	1	0	0	-146.5700	-0.2100	146.7400	-21.4000	0.0000	0.0000	0.0000	0.0000;
	2013460	2020048	0.022077	0.111396	0.0547	224.44	0	0	0	0	1	0	0	40.2600	-8.0900	-39.9100	4.1900	0.0000	0.0000	0.0000	0.0000;
	2013462	2013463	0.000214	0.001085	0	0	0	0	0	0	1	0	0	137.8700	-15.3100	-137.8300	15.5100	0.0000	0.0000	0.0000	0.0000;
	2013463	2013647	0.000491	0.003519	0.00087	244.93	0	0	0	0	1	0	0	80.0700	4.2100	-80.0400	-4.0800	0.0000	0.0000	0.0000	0.0000;
	2013463	2013690	0.000151	0.0009	0.00023	199.11	0	0	0	0	1	0	0	-21.9700	-3.2600	21.9700	3.2400	0.0000	0.0000	0.0000	0.0000;
	2013465	2013464	0.000548	0.03051	0	350.42	0	0	1	0	1	0	0	-44.3400	-5.0400	44.3500	5.6100	0.0000	0.0000	0.0000	0.0000;
	2013464	2013466	0.000407	0.025882	0	456.82	0	0	1	0	1	0	0	-86.4800	19.5600	86.5000	-17.6800	0.0000	0.0000	0.0000	0.0000;
	2013464	2013643	0.000513	0.005707	0.18157	1022.57	0	0	0	0	1	0	0	-23.7300	-20.1100	23.7400	0.4200	0.0000	0.0000	0.0000	0.0000;
	2013467	2013468	0.003534	0.109836	0	130.65	0	0	1.01875	0	1	0	0	-100.1400	25.6500	100.5000	-14.4700	0.0000	0.0000	0.0000	0.0000;
	2013467	2013469	0.000274	0.001151	0	0	0	0	0	0	1	0	0	2.0400	0.9400	-2.0400	-0.9400	0.0000	0.0000	0.0000	0.0000;
	2013591	2013467	0.002896	0.018636	0.00972	261.61	0	0	0	0	1	0	0	-109.9600	20.1500	110.2900	-19.0700	0.0000	0.0000	0.0000	0.0000;
	2013617	2013467	0.002757	0.01089	0.00595	208.57	0	0	0	0	1	0	0	28.3600	-3.9400	-28.3400	3.3800	0.0000	0.0000	0.0000	0.0000;
	2013471	2013470	0.000126	0.009831	0	1276.43	0	0	1	0	1	0	0	80.9700	11.7200	-80.9600	-11.1100	0.0000	0.0000	0.0000	0.0000;
	2013470	2013475	9.3e-05	0.006888	0	1379.97	0	0	1	0	1	0	0	-165.0600	9.8500	165.0800	-8.0900	0.0000	0.0000	0.0000	0.0000;
	2013470	2013476	9.7e-05	0.007098	0	1379.32	0	0	1	0	1	0	0	-139.1300	9.3800	139.1400	-8.0900	0.0000	0.0000	0.0000	0.0000;
	2013470	2013477	8.4e-05	0.005589	0	1378.05	0	0	1	0	1	0	0	-165.0600	9.5200	165.0800	-8.0900	0.0000	0.0000	0.0000	0.0000;
	2013470	2013478	0.000132	0.00972	0	1377.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013470	2013479	0.00017	0.010586	0	1375.54	0	0	1	0	1	0	0	-131.2500	9.8000	131.2800	-8.0900	0.0000	0.0000	0.0000	0.0000;
	2013470	2013480	4.2e-05	0.003103	0	1375.09	0	0	1	0	1	0	0	-96.6800	8.3600	96.6900	-8.0900	0.0000	0.0000	0.0000	0.0000;
	2013470	2013506	4e-05	0.001067	0.80945	4000.04	0	0	0	0	1	0	0	260.8800	-280.7700	-260.8400	195.2600	0.0000	0.0000	0.0000	0.0000;
	2013695	2013470	0.000115	0.003331	1.48725	4180.75	0	0	0	0	1	0	0	-923.8300	158.2700	924.8000	-290.2400	0.0000	0.0000	0.0000	0.0000;
	2013471	2013474	0.000985	0.062869	0	391.9	0	0	1	0	1	0	0	55.5900	6.0100	-55.5600	-4.1800	0.0000	0.0000	0.0000	0.0000;
	2013471	2013537	0.000328	0.004005	0.16717	1132.11	0	0	0	0	1	0	0	-136.5600	-17.7300	136.6200	0.5000	0.0000	0.0000	0.0000	0.0000;
	2013472	2013474	-0.000451	-0.028751	0	366.9	0	0	1	0	1	0	0	-55.5800	-5.0200	55.5600	4.1800	0.0000	0.0000	0.0000	0.0000;
	2013473	2013474	0.00311	0.198487	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013482	2013481	0.000279	0.019412	0	382.46	0	0	1	0	1	0	0	-66.6600	2.8000	66.6700	-2.0000	0.0000	0.0000	0.0000	0.0000;
	2013481	2013483	0.000623	0.033286	0	418.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013643	2013481	0.003082	0.036065	0.93073	1174.88	0	0	0	0	1	0	0	151.4200	-37.6800	-150.7700	-55.0600	0.0000	0.0000	0.0000	0.0000;
	2013481	2074250	0.001934	0.021655	0.63603	1123.41	0	0	0	0	1	0	0	84.1000	57.0600	-83.8200	-120.7200	0.0000	0.0000	0.0000	0.0000;
	2013485	2013484	0.00075	0.041773	0	399.81	0	0	1	0	1	0	0	-86.4600	16.9600	86.5200	-13.9800	0.0000	0.0000	0.0000	0.0000;
	2013484	2013486	0.000183	0.012174	0	478.61	0	0	1	0	1	0	0	-148.7100	23.9800	148.7500	-21.4200	0.0000	0.0000	0.0000	0.0000;
	2013484	2013487	0.00044	0.025367	0	478.49	0	0	1	0	1	0	0	-148.6600	26.7900	148.7500	-21.4200	0.0000	0.0000	0.0000	0.0000;
	2013484	2013505	0.000635	0.008057	0.14053	1183.99	0	0	0	0	1	0	0	196.5100	-5.5700	-196.2900	-6.6600	0.0000	0.0000	0.0000	0.0000;
	2013484	2013619	0.000529	0.006433	0.15871	1194.89	0	0	0	0	1	0	0	-221.4700	-5.0900	221.7100	-9.1000	0.0000	0.0000	0.0000	0.0000;
	2013529	2013485	0.004647	0.028246	0.00824	242.84	0	0	0	0	1	0	0	-61.2300	23.4500	61.4200	-23.2400	0.0000	0.0000	0.0000	0.0000;
	2013485	2013591	0.006067	0.031969	0.06053	278.6	0	0	0	0	1	0	0	-102.8800	16.0800	103.4900	-19.4600	0.0000	0.0000	0.0000	0.0000;
	2013485	2013591	0.006067	0.031969	0.06053	278.6	0	0	0	0	1	0	0	-102.8800	16.0800	103.4900	-19.4600	0.0000	0.0000	0.0000	0.0000;
	2013485	2013591	0.006067	0.031969	0.06053	278.6	0	0	0	0	1	0	0	-102.8800	16.0800	103.4900	-19.4600	0.0000	0.0000	0.0000	0.0000;
	2013489	2013488	0.000786	0.034042	0	358.79	0	0	1.0125	0	1	0	0	-60.0700	-34.1000	60.1100	35.6800	0.0000	0.0000	0.0000	0.0000;
	2013488	2013490	0.000287	0.001178	0	0	0	0	0	0	1	0	0	2.9800	1.7100	-2.9800	-1.7100	0.0000	0.0000	0.0000	0.0000;
	2013488	2013491	0.000294	0.001146	0	0	0	0	0	0	1	0	0	-25.7800	-18.1900	25.7800	18.2000	0.0000	0.0000	0.0000	0.0000;
	2013491	2013592	0.001459	0.018019	0.38108	1249.95	0	0	0	0	1	0	0	-157.7200	-6.9900	158.0700	-28.7900	0.0000	0.0000	0.0000	0.0000;
	2013650	2013491	0.000981	0.012209	0.27241	1237.6	0	0	0	0	1	0	0	-131.7800	-15.3700	131.9400	-11.2100	0.0000	0.0000	0.0000	0.0000;
	2013492	2013495	0.000427	0.011561	0	234.6	0	0	1	0	1	0	0	-16.2400	0.3300	16.2400	-0.3000	0.0000	0.0000	0.0000	0.0000;
	2013493	2013495	0.004312	0.116793	0	117.3	0	0	1	0	1	0	0	16.2500	0.0000	-16.2400	0.3000	0.0000	0.0000	0.0000	0.0000;
	2013494	2013495	0.004312	0.116793	0	117.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013497	2013496	0.000104	0.007728	0	1181.72	0	0	1	0	1	0	0	-19.4700	128.4100	19.4900	-127.2000	0.0000	0.0000	0.0000	0.0000;
	2013496	2013499	0.000157	0.011317	0	1738.67	0	0	1.03125	0	1	0	0	-229.3200	23.7200	229.4000	-17.6400	0.0000	0.0000	0.0000	0.0000;
	2013496	2013500	6.8e-05	0.005439	0	1733.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013496	2013501	6.9e-05	0.005188	0	1733.72	0	0	1.025	0	1	0	0	-290.0200	22.0200	290.0800	-17.6400	0.0000	0.0000	0.0000	0.0000;
	2013496	2013502	0.000102	0.008177	0	1724.91	0	0	1.03125	0	1	0	0	-304.7300	25.3600	304.8300	-17.6400	0.0000	0.0000	0.0000	0.0000;
	2013496	2013503	9e-05	0.007242	0	1724.62	0	0	1.025	0	1	0	0	-231.1000	21.5300	231.1500	-17.6400	0.0000	0.0000	0.0000	0.0000;
	2013496	2013504	5.6e-05	0.003705	0	1723.91	0	0	1.025	0	1	0	0	-316.6400	21.3600	316.7000	-17.6400	0.0000	0.0000	0.0000	0.0000;
	2013496	2013523	0.000331	0.008904	5.97516	4233.6	0	0	0	0	1	0	0	1097.9400	-487.2600	-1094.0500	-47.1700	0.0000	0.0000	0.0000	0.0000;
	2013631	2013496	0.0001	0.002837	1.31045	4092.02	0	0	0	0	1	0	0	-1040.0600	252.8800	1041.1800	-360.3600	0.0000	0.0000	0.0000	0.0000;
	2013496	2013695	0.000178	0.005302	2.1918	4094.2	0	0	0	0	1	0	0	-786.7800	-348.3900	787.9200	148.3100	0.0000	0.0000	0.0000	0.0000;
	2013498	2013497	0.000501	0.030672	0	339.62	0	0	1	0	1	0	0	-32.8100	18.4000	32.8200	-18.0000	0.0000	0.0000	0.0000	0.0000;
	2013497	2013505	0.00021	0.001041	0	0	0	0	0	0	1	0	0	-13.3500	-110.4200	13.3700	110.5400	0.0000	0.0000	0.0000	0.0000;
	2013516	2013505	0.000445	0.005546	0.06585	1217	0	0	0	0	1	0	0	246.8000	8.1200	-246.5500	-12.0700	0.0000	0.0000	0.0000	0.0000;
	2013505	2013621	0.000844	0.010705	0.27607	1336.14	0	0	0	0	1	0	0	423.1500	6.1400	-421.7400	-17.8000	0.0000	0.0000	0.0000	0.0000;
	2013507	2013506	6.2e-05	0.00471	0	1430.34	0	0	1	0	1	0	0	282.6000	-0.3400	-282.5500	3.8500	0.0000	0.0000	0.0000	0.0000;
	2013506	2013509	0.000101	0.007479	0	1563.97	0	0	1	0	1	0	0	-229.7500	29.2400	229.8000	-25.5100	0.0000	0.0000	0.0000	0.0000;
	2013506	2013510	9.5e-05	0.008588	0	1562.09	0	0	1	0	1	0	0	-229.7500	29.8000	229.8000	-25.5100	0.0000	0.0000	0.0000	0.0000;
	2013506	2013511	7.1e-05	0.006502	0	1559.25	0	0	1	0	1	0	0	-229.7600	28.7600	229.8000	-25.5100	0.0000	0.0000	0.0000	0.0000;
	2013695	2013506	8e-05	0.002276	1.58513	4217.11	0	0	0	0	1	0	0	-1231.5000	149.0600	1232.6500	-286.9100	0.0000	0.0000	0.0000	0.0000;
	2013508	2013507	0.00052	0.027369	0	375.38	0	0	1	0	1	0	0	-56.1400	-7.8000	56.1500	8.6300	0.0000	0.0000	0.0000	0.0000;
	2013537	2013507	0.000138	0.001672	0.03586	1164.43	0	0	0	0	1	0	0	175.6000	-44.7200	-175.5600	41.3800	0.0000	0.0000	0.0000	0.0000;
	2013512	2013647	0.005749	0.031968	0.02671	243.13	0	0	0	0	1	0	0	-76.7700	4.7600	77.0900	-5.7800	0.0000	0.0000	0.0000	0.0000;
	2013513	2013582	0.008141	0.056508	0.05878	220.81	0	0	0	0	1	0	0	26.7800	-2.9800	-26.7200	-2.8100	0.0000	0.0000	0.0000	0.0000;
	2013514	2013515	0.0054	0.154684	0	89.93	0	0	1	0	1	0	0	-44.0400	10.0600	44.1400	-7.1800	0.0000	0.0000	0.0000	0.0000;
	2013635	2013514	0.012274	0.076812	0.02977	208.6	0	0	0	0	1	0	0	-31.5200	7.8500	31.6400	-10.3600	0.0000	0.0000	0.0000	0.0000;
	2013514	2013683	0.00611	0.033383	0.01119	190.62	0	0	0	0	1	0	0	7.4000	-1.4500	-7.4000	0.2400	0.0000	0.0000	0.0000	0.0000;
	2013517	2013516	0.000643	0.030825	0	402.62	0	0	1	0	1	0	0	-90.4700	22.4200	90.5200	-19.9600	0.0000	0.0000	0.0000	0.0000;
	2013516	2013518	0.000228	0.015855	0	483.85	0	0	1	0	1	0	0	-119.8000	23.7800	119.8300	-21.5900	0.0000	0.0000	0.0000	0.0000;
	2013516	2013519	0.000322	0.01648	0	480.56	0	0	1	0	1	0	0	-132.3400	24.3600	132.3900	-21.5900	0.0000	0.0000	0.0000	0.0000;
	2013516	2013520	0.000467	0.027891	0	479.72	0	0	1	0	1	0	0	-149.8000	27.5900	149.9000	-21.5900	0.0000	0.0000	0.0000	0.0000;
	2013516	2013521	0.001486	0.076261	0	152.25	0	0	1	0	1	0	0	-7.4600	1.3400	7.4600	-1.3000	0.0000	0.0000	0.0000	0.0000;
	2013516	2013619	0.0007	0.007982	0.18419	1185.93	0	0	0	0	1	0	0	-205.2900	1.1900	205.5600	-17.9300	0.0000	0.0000	0.0000	0.0000;
	2013660	2013517	0.005604	0.020278	0.0152	210.55	0	0	0	0	1	0	0	-21.1900	11.3700	21.2300	-12.9200	0.0000	0.0000	0.0000	0.0000;
	2013522	2013556	0.000363	0.001968	0.00056	186.11	0	0	0	0	1	0	0	13.6700	-0.5300	-13.6700	0.4800	0.0000	0.0000	0.0000	0.0000;
	2013524	2013523	8e-05	0.005883	0	1486.02	0	0	1	0	1	0	0	-428.7000	-49.7600	428.8400	59.9200	0.0000	0.0000	0.0000	0.0000;
	2013523	2013526	0.000106	0.007042	0	1281.11	0	0	1	0	1	0	0	-124.1500	7.0900	124.1700	-6.0800	0.0000	0.0000	0.0000	0.0000;
	2013523	2013527	0.00012	0.01011	0	1280.43	0	0	1	0	1	0	0	-68.0600	6.5200	68.0700	-6.0800	0.0000	0.0000	0.0000	0.0000;
	2013523	2013528	0.000123	0.008829	0	1279.86	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013523	2013554	0.000617	0.018942	9.29809	4347.66	0	0	0	0	1	0	0	1413.7600	-373.2200	-1402.3000	-284.2200	0.0000	0.0000	0.0000	0.0000;
	2013523	2013554	0.000617	0.018942	9.29809	4347.66	0	0	0	0	1	0	0	1413.7600	-373.2200	-1402.3000	-284.2200	0.0000	0.0000	0.0000	0.0000;
	2013523	2013580	0.000308	0.009053	6.26692	4286.35	0	0	0	0	1	0	0	678.7700	-295.7500	-677.4500	-343.3000	0.0000	0.0000	0.0000	0.0000;
	2013681	2013523	0.000296	0.008162	4.65478	4266.9	0	0	0	0	1	0	0	1353.7200	-264.3500	-1348.7100	-101.2600	0.0000	0.0000	0.0000	0.0000;
	2013523	2013695	0.000403	0.010827	7.38366	4255.5	0	0	0	0	1	0	0	-1300.1600	-250.8400	1306.5100	-378.6500	0.0000	0.0000	0.0000	0.0000;
	2013525	2013524	0.000214	0.013017	0	322.26	0	0	1	0	1	0	0	-18.6800	-23.0800	18.6800	23.1900	0.0000	0.0000	0.0000	0.0000;
	2013525	2013663	0.006812	0.035077	0.01274	191.96	0	0	0	0	1	0	0	11.3900	20.4900	-11.3500	-21.6600	0.0000	0.0000	0.0000	0.0000;
	2013529	2013530	0.001668	0.062643	0	140.4	0	0	1.0125	0	1	0	0	-60.7600	4.6700	60.8200	-2.4900	0.0000	0.0000	0.0000	0.0000;
	2013529	2013531	0.000206	0.0011	0	0	0	0	0	0	1	0	0	1.9600	0.2200	-1.9600	-0.2200	0.0000	0.0000	0.0000	0.0000;
	2013529	2013575	0.024754	0.122037	0.05167	225.68	0	0	0	0	1	0	0	-46.1200	8.7000	46.6300	-11.8400	0.0000	0.0000	0.0000	0.0000;
	2013529	2013635	0.006823	0.031019	0.00742	263.52	0	0	0	0	1	0	0	-124.8300	25.9500	125.8400	-22.1600	0.0000	0.0000	0.0000	0.0000;
	2013529	2013660	0.004471	0.019628	0.00656	253.35	0	0	0	0	1	0	0	-92.2700	31.5900	92.6600	-30.6000	0.0000	0.0000	0.0000	0.0000;
	2013532	2013535	0.000534	0.016384	0	186.5	0	0	1	0	1	0	0	-22.8800	1.7600	22.8900	-1.6700	0.0000	0.0000	0.0000	0.0000;
	2013532	2013536	0.000299	0.001026	0	0	0	0	0	0	1	0	0	4.6200	1.4900	-4.6200	-1.4900	0.0000	0.0000	0.0000	0.0000;
	2013533	2013535	0.005073	0.155698	0	93.3	0	0	1	0	1	0	0	9.9000	-0.6400	-9.8900	0.7800	0.0000	0.0000	0.0000	0.0000;
	2013534	2013535	0.005073	0.155698	0	93.3	0	0	1	0	1	0	0	13.0000	-0.6400	-12.9900	0.8900	0.0000	0.0000	0.0000	0.0000;
	2013538	2013537	0.000516	0.027613	0	374.09	0	0	1	0	1	0	0	-54.5500	-1.6900	54.5700	2.4600	0.0000	0.0000	0.0000	0.0000;
	2013537	2013539	0.000463	0.034252	0	496.53	0	0	1.01875	0	1	0	0	-155.1900	25.4300	155.3000	-17.2400	0.0000	0.0000	0.0000	0.0000;
	2013537	2013540	0.000261	0.014195	0	493.59	0	0	1.01875	0	1	0	0	-155.2400	20.6000	155.3000	-17.2400	0.0000	0.0000	0.0000	0.0000;
	2013537	2013541	0.000349	0.021768	0	493.47	0	0	1.01875	0	1	0	0	-155.2200	22.4100	155.3000	-17.2400	0.0000	0.0000	0.0000	0.0000;
	2013537	2013542	0.000533	0.022092	0	493.37	0	0	1.01875	0	1	0	0	-155.1700	22.4900	155.3000	-17.2400	0.0000	0.0000	0.0000	0.0000;
	2013675	2013537	0.000842	0.009128	0.15668	1226.91	0	0	0	0	1	0	0	-253.5100	37.9600	254.0300	-49.1700	0.0000	0.0000	0.0000	0.0000;
	2013543	2013546	0.000417	0.023202	0	437.9	0	0	1	0	1	0	0	44.2700	-31.0600	-44.2600	31.7100	0.0000	0.0000	0.0000	0.0000;
	2013543	2013547	0.000242	0.001021	0	0	0	0	0	0	1	0	0	-4.4900	28.7300	4.4900	-28.7200	0.0000	0.0000	0.0000	0.0000;
	2013544	2013546	-9.1e-05	-0.005075	0	362.6	0	0	1	0	1	0	0	-44.0200	31.5900	44.0200	-31.7300	0.0000	0.0000	0.0000	0.0000;
	2013544	2074114	0.039969	0.175397	0.05839	235.06	0	0	0	0	1	0	0	61.2300	-12.9700	-59.7600	13.2600	0.0000	0.0000	0.0000	0.0000;
	2074251	2013544	0.012346	0.060326	0.01546	205.77	0	0	0	0	1	0	0	-21.1100	-0.6300	21.1600	-0.7400	0.0000	0.0000	0.0000	0.0000;
	2013545	2013546	0.00207	0.115023	0	75.3	0	0	1	0	1	0	0	-0.2400	-0.0200	0.2400	0.0200	0.0000	0.0000	0.0000	0.0000;
	2013595	2013547	0.001026	0.012445	0.20134	1291.05	0	0	0	0	1	0	0	293.5700	-27.0300	-292.7200	16.4500	0.0000	0.0000	0.0000	0.0000;
	2013547	2074250	0.000492	0.00635	0.12213	1090.82	0	0	0	0	1	0	0	-68.4500	81.2200	68.5100	-93.0900	0.0000	0.0000	0.0000	0.0000;
	2013547	2074330	0.003787	0.03992	0.9985	1339.59	0	0	0	0	1	0	0	356.6800	-68.9400	-352.0400	13.8500	0.0000	0.0000	0.0000	0.0000;
	2013549	2013548	0.000935	0.041152	0	427.72	0	0	1.0375	0	1	0	0	-129.3000	6.8300	129.4500	-0.1500	0.0000	0.0000	0.0000	0.0000;
	2013548	2013588	0.003358	0.034273	0.76701	1371.67	0	0	0	0	1	0	0	-451.2800	-6.6300	457.9500	-5.7100	0.0000	0.0000	0.0000	0.0000;
	2013550	2013551	0.002249	0.069481	0	173.09	0	0	0.99375	0	1	0	0	-132.7700	26.4300	133.1500	-14.7800	0.0000	0.0000	0.0000	0.0000;
	2013550	2013552	0.002512	0.079784	0	173.09	0	0	0.99375	0	1	0	0	-132.7300	28.2200	133.1500	-14.7800	0.0000	0.0000	0.0000	0.0000;
	2013550	2013553	0.000249	0.00107	0	0	0	0	0	0	1	0	0	264.3600	-55.0400	-264.1900	55.7700	0.0000	0.0000	0.0000	0.0000;
	2013553	2013615	0.010985	0.063556	0.02175	212.38	0	0	0	0	1	0	0	29.9500	-0.6400	-29.8600	-1.1700	0.0000	0.0000	0.0000	0.0000;
	2013676	2013553	0.000203	0.000654	0.00029	273.08	0	0	0	0	1	0	0	-153.1400	44.5300	153.1900	-44.4100	0.0000	0.0000	0.0000	0.0000;
	2013555	2013554	0.000116	0.009383	0	1480.84	0	0	1	0	1	0	0	-386.9700	-159.3100	387.1600	174.9200	0.0000	0.0000	0.0000	0.0000;
	2013554	2013559	8.7e-05	0.006969	0	1383.46	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013554	2013560	0.000129	0.009636	0	1381.04	0	0	1.025	0	1	0	0	-167.1300	21.2000	167.1700	-18.5600	0.0000	0.0000	0.0000	0.0000;
	2013554	2013561	0.000109	0.008093	0	1380.16	0	0	1.025	0	1	0	0	-167.1400	20.7800	167.1700	-18.5600	0.0000	0.0000	0.0000	0.0000;
	2020321	2013554	0.000292	0.008521	6.3209	4332.88	0	0	0	0	1	0	0	-877.6600	-251.9000	879.7400	-374.8400	0.0000	0.0000	0.0000	0.0000;
	2020321	2013554	0.000292	0.008521	6.3209	4332.88	0	0	0	0	1	0	0	-877.6600	-251.9000	879.7400	-374.8400	0.0000	0.0000	0.0000	0.0000;
	2013554	2020387	0.000464	0.012548	5.56725	4202.74	0	0	0	0	1	0	0	992.2300	-200.8900	-987.9800	-282.5600	0.0000	0.0000	0.0000	0.0000;
	2013555	2013558	0.000625	0.043885	0	478.3	0	0	1	0	1	0	0	71.7900	-10.7700	-71.7600	12.9600	0.0000	0.0000	0.0000	0.0000;
	2013556	2013558	-0.000137	-0.009635	0	403.3	0	0	1	0	1	0	0	-71.7700	12.4800	71.7600	-12.9600	0.0000	0.0000	0.0000	0.0000;
	2013556	2020156	0.02555	0.125901	0.08032	214.22	0	0	0	0	1	0	0	25.0100	-6.4100	-24.8600	-1.3300	0.0000	0.0000	0.0000	0.0000;
	2013557	2013558	0.00317	0.222399	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013562	2013565	0.000294	0.016962	0	651.1	0	0	1	0	1	0	0	294.3800	60.3500	-294.1200	-45.7900	0.0000	0.0000	0.0000	0.0000;
	2013562	2013568	0.0001	0.0001	0	757.8	0	0	1.03125	0	1	0	0	-24.3200	0.0700	24.3200	-0.0600	0.0000	0.0000	0.0000	0.0000;
	2013562	2013588	0.000606	0.007152	0.1974	1160.3	0	0	0	0	1	0	0	-440.3900	-45.3100	441.5100	37.7000	0.0000	0.0000	0.0000	0.0000;
	2013650	2013562	0.001455	0.014655	0.42618	1317.24	0	0	0	0	1	0	0	160.7500	-48.9000	-160.3900	7.8600	0.0000	0.0000	0.0000	0.0000;
	2013563	2013565	8.4e-05	0.004864	0	526.1	0	0	1	0	1	0	0	-294.0500	-41.6200	294.1200	45.7900	0.0000	0.0000	0.0000	0.0000;
	2013564	2013565	0.002527	0.145627	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013566	2013568	0.000268	0.02163	0	378.9	0	0	1	0	1	0	0	11.7300	0.0000	-11.7300	0.0300	0.0000	0.0000	0.0000	0.0000;
	2013567	2013568	0.000268	0.02163	0	378.9	0	0	1	0	1	0	0	12.5900	0.0000	-12.5900	0.0300	0.0000	0.0000	0.0000	0.0000;
	2013569	2013570	0.002695	0.08881	0	126.1	0	0	1	0	1	0	0	-69.3600	-9.5300	69.4800	13.5000	0.0000	0.0000	0.0000	0.0000;
	2013569	2013617	0.00369	0.014179	0.00828	222.69	0	0	0	0	1	0	0	45.8000	11.2500	-45.7200	-11.8700	0.0000	0.0000	0.0000	0.0000;
	2013572	2013571	0.000437	0.028709	0	433.04	0	0	1.05	0	1	0	0	-118.8700	-63.2900	118.9500	68.6600	0.0000	0.0000	0.0000	0.0000;
	2013573	2013638	0.002258	0.012598	0.00665	245.93	0	0	0	0	1	0	0	-80.7400	2.8900	80.8700	-2.8500	0.0000	0.0000	0.0000	0.0000;
	2013574	2013575	0.000204	0.001044	0	0	0	0	0	0	1	0	0	72.0000	-10.3700	-71.9900	10.4200	0.0000	0.0000	0.0000	0.0000;
	2013575	2013591	0.005467	0.026028	0.02601	199.64	0	0	0	0	1	0	0	25.3600	1.4200	-25.3300	-4.1100	0.0000	0.0000	0.0000	0.0000;
	2013576	2013577	0.009574	0.31418	0	60.16	0	0	1	0	1	0	0	-23.2700	-6.9200	23.3300	8.6500	0.0000	0.0000	0.0000	0.0000;
	2013576	2013578	0.00747	0.196598	0	71.52	0	0	1	0	1	0	0	-32.1900	-6.6600	32.2600	8.6500	0.0000	0.0000	0.0000	0.0000;
	2013576	2013579	0.000208	0.001133	0	0	0	0	0	0	1	0	0	55.4600	13.5800	-55.4500	-13.5500	0.0000	0.0000	0.0000	0.0000;
	2013579	2013664	0.006058	0.031314	0.14881	227.22	0	0	0	0	1	0	0	-48.7100	-7.6800	48.8500	-7.5700	0.0000	0.0000	0.0000	0.0000;
	2013581	2013580	0.000111	0.007821	0	1579.18	0	0	1	0	1	0	0	-601.3500	-35.8400	601.7300	62.4200	0.0000	0.0000	0.0000	0.0000;
	2013581	2013580	0.000111	0.007821	0	1579.18	0	0	1	0	1	0	0	-601.3500	-35.8400	601.7300	62.4200	0.0000	0.0000	0.0000	0.0000;
	2013580	2013583	0.000142	0.011606	0	1085.78	0	0	1	0	1	0	0	-23.9700	2.0200	23.9700	-1.9600	0.0000	0.0000	0.0000	0.0000;
	2013580	2013584	0.000254	0.018477	0	970.61	0	0	1	0	1	0	0	-33.8000	2.1600	33.8100	-1.9600	0.0000	0.0000	0.0000	0.0000;
	2013580	2013585	0.000186	0.016658	0	853.18	0	0	1	0	1	0	0	-14.0600	0.7700	14.0600	-0.7400	0.0000	0.0000	0.0000	0.0000;
	2013580	2013587	0.00026	0.021084	0	813.3	0	0	1	0	1	0	0	-6.9600	0.4000	6.9600	-0.3900	0.0000	0.0000	0.0000	0.0000;
	2013580	2013631	0.000262	0.007499	4.46471	4222.83	0	0	0	0	1	0	0	-1714.4900	-18.1000	1721.7700	-252.6300	0.0000	0.0000	0.0000	0.0000;
	2013580	2020321	0.000801	0.022112	13.36136	4166.89	0	0	0	0	1	0	0	1267.2700	-630.3100	-1255.2700	-486.3400	0.0000	0.0000	0.0000	0.0000;
	2013582	2013581	0.000735	0.035205	0	480	0	0	1	0	1	0	0	-209.3900	-14.9900	209.7000	29.7800	0.0000	0.0000	0.0000	0.0000;
	2013581	2013586	0.000731	0.046204	0	270.44	0	0	1	0	1	0	0	-11.7000	0.8400	11.7000	-0.7800	0.0000	0.0000	0.0000	0.0000;
	2013581	2013588	0.000201	0.001027	0	0	0	0	0	0	1	0	0	1004.7100	41.0700	-1002.8100	-31.3400	0.0000	0.0000	0.0000	0.0000;
