function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	2013588	2013656	0.002783	0.031203	0.4839	1105.95	0	0	0	0	1	0	0	103.3500	-0.6500	-103.0600	-46.9900	0.0000	0.0000	0.0000	0.0000;
	2013589	2013590	0.003511	0.105317	0	133.9	0	0	1	0	1	0	0	-102.6400	25.6400	103.0000	-14.8300	0.0000	0.0000	0.0000	0.0000;
	2013589	2013591	0.000284	0.001063	0	0	0	0	0	0	1	0	0	102.6400	-25.6400	-102.6100	25.7500	0.0000	0.0000	0.0000	0.0000;
	2013593	2013592	0.000542	0.033019	0	402.44	0	0	1	0	1	0	0	-117.9100	3.8500	117.9800	0.5200	0.0000	0.0000	0.0000	0.0000;
	2013592	2013667	0.001524	0.01837	0.29557	1325.02	0	0	0	0	1	0	0	-276.0500	28.2700	277.1800	-45.6400	0.0000	0.0000	0.0000	0.0000;
	2013595	2013594	8.2e-05	0.007324	0	1524.82	0	0	1	0	1	0	0	-544.2700	36.2900	544.5000	-15.3300	0.0000	0.0000	0.0000	0.0000;
	2013594	2013597	7e-05	0.004884	0	1296.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013594	2013598	0.000166	0.012938	0	1295.56	0	0	1	0	1	0	0	-88.0100	-48.8500	88.0300	50.1100	0.0000	0.0000	0.0000	0.0000;
	2013594	2013599	0.000164	0.011542	0	1294.39	0	0	1	0	1	0	0	-115.6500	-48.3600	115.6700	50.1100	0.0000	0.0000	0.0000	0.0000;
	2013596	2013595	0.000459	0.028922	0	364.29	0	0	1	0	1	0	0	-47.5000	10.9200	47.5100	-10.2600	0.0000	0.0000	0.0000	0.0000;
	2013595	2074250	0.001163	0.015757	0.42526	1216.69	0	0	0	0	1	0	0	203.1800	1.0000	-202.7100	-38.6500	0.0000	0.0000	0.0000	0.0000;
	2013596	2074113	0.02984	0.165693	0.0855	227.18	0	0	0	0	1	0	0	47.5000	-10.9200	-46.8500	5.6200	0.0000	0.0000	0.0000	0.0000;
	2013600	2013657	0.001714	0.009642	0.00451	194.75	0	0	0	0	1	0	0	16.0300	11.6800	-16.0300	-12.1300	0.0000	0.0000	0.0000	0.0000;
	2013679	2013600	0.001723	0.010085	0.01441	182.07	0	0	0	0	1	0	0	-7.8300	-1.0000	7.8300	-0.5400	0.0000	0.0000	0.0000	0.0000;
	2013601	2013604	-0.000264	-0.009067	0	224.4	0	0	1	0	1	0	0	-12.1700	-5.5700	12.1600	5.5500	0.0000	0.0000	0.0000	0.0000;
	2013601	2013633	0.004701	0.023315	0.03123	174.76	0	0	0	0	1	0	0	-0.5200	-5.1700	0.5200	1.8200	0.0000	0.0000	0.0000	0.0000;
	2013601	2013655	0.019463	0.107597	0.13584	248.49	0	0	0	0	1	0	0	90.6900	-5.8600	-89.2000	-0.2600	0.0000	0.0000	0.0000	0.0000;
	2013657	2013601	0.001432	0.008895	0.00559	208.49	0	0	0	0	1	0	0	31.8100	-13.9100	-31.7900	13.4100	0.0000	0.0000	0.0000	0.0000;
	2013601	2013679	0.001621	0.007641	0.00169	221.71	0	0	0	0	1	0	0	-46.2200	3.1800	46.2500	-3.2100	0.0000	0.0000	0.0000	0.0000;
	2013602	2013604	0.003607	0.123733	0	112.2	0	0	1	0	1	0	0	12.1700	5.7600	-12.1600	-5.5500	0.0000	0.0000	0.0000	0.0000;
	2013603	2013604	0.003607	0.123733	0	112.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013605	2013606	0.003403	0.117653	0	128.57	0	0	1	0	1	0	0	-65.2600	19.2700	65.4100	-14.2400	0.0000	0.0000	0.0000	0.0000;
	2013605	2013607	0.000265	0.00111	0	0	0	0	0	0	1	0	0	65.2600	-19.2700	-65.2500	19.3100	0.0000	0.0000	0.0000	0.0000;
	2013605	2013608	0.000208	0.001198	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013605	2013609	0.000203	0.001064	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013605	2013610	0.000229	0.001014	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013638	2013607	0.002609	0.016475	0.00613	204.31	0	0	0	0	1	0	0	-22.3700	4.3700	22.3800	-4.9500	0.0000	0.0000	0.0000	0.0000;
	2013611	2013612	0.007327	0.251003	0	65.57	0	0	1.00625	0	1	0	0	-15.9800	1.4000	16.0000	-0.7800	0.0000	0.0000	0.0000	0.0000;
	2013611	2013613	0.086864	2.143596	0	9.36	0	0	1	0	1	0	0	-5.2400	0.9200	5.2600	-0.3500	0.0000	0.0000	0.0000	0.0000;
	2013633	2013611	0.033494	0.204546	0.06922	211.1	0	0	0	0	1	0	0	31.4800	-3.3900	-31.1700	-2.1000	0.0000	0.0000	0.0000	0.0000;
	2013655	2013611	0.012309	0.063546	0.01303	227.58	0	0	0	0	1	0	0	-52.0700	0.5100	52.3900	-0.2300	0.0000	0.0000	0.0000	0.0000;
	2013614	2013615	0.00023	0.00106	0	0	0	0	0	0	1	0	0	7.5200	-1.4400	-7.5200	1.4400	0.0000	0.0000	0.0000	0.0000;
	2013617	2013616	0.000523	0.03074	0	315.61	0	0	1	0	1	0	0	17.3700	15.8100	-17.3600	-15.6600	0.0000	0.0000	0.0000	0.0000;
	2013616	2013618	0.000331	0.021104	0	526.22	0	0	1	0	1	0	0	-171.4000	34.9200	171.4900	-28.9400	0.0000	0.0000	0.0000	0.0000;
	2013616	2013619	0.000297	0.00112	0	0	0	0	0	0	1	0	0	188.7600	-19.2700	-188.6600	19.6400	0.0000	0.0000	0.0000	0.0000;
	2013619	2013675	0.001317	0.014208	0.50862	1202.07	0	0	0	0	1	0	0	-238.6200	7.4000	239.3200	-54.5900	0.0000	0.0000	0.0000	0.0000;
	2013620	2013624	0.000258	0.019011	0	1507.6	0	0	1	0	1	0	0	233.9900	17.2800	-233.8500	-7.4900	0.0000	0.0000	0.0000	0.0000;
	2013620	2013625	0.000105	0.009119	0	1664.47	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013620	2013626	4.8e-05	0.004118	0	1662.83	0	0	1	0	1	0	0	-246.0600	17.2100	246.0900	-14.8600	0.0000	0.0000	0.0000	0.0000;
	2013620	2013627	9e-05	0.006117	0	1662.45	0	0	1	0	1	0	0	-230.1800	17.9100	230.2300	-14.8600	0.0000	0.0000	0.0000	0.0000;
	2013620	2013628	0.000126	0.010685	0	1661.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013620	2013629	8.9e-05	0.006741	0	1658.96	0	0	1	0	1	0	0	-303.2000	20.6900	303.2800	-14.8600	0.0000	0.0000	0.0000	0.0000;
	2013620	2013630	6.8e-05	0.005771	0	1658.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013620	2013631	0.000201	0.001106	0	0	0	0	0	0	1	0	0	545.4600	-73.0900	-544.8900	76.2200	0.0000	0.0000	0.0000	0.0000;
	2013622	2013621	0.000453	0.030352	0	430.69	0	0	1	0	1	0	0	-125.8800	19.2400	125.9500	-14.6600	0.0000	0.0000	0.0000	0.0000;
	2013621	2013624	-0.000125	-0.009216	0	1407.6	0	0	1	0	1	0	0	-233.9200	-12.2400	233.8500	7.4900	0.0000	0.0000	0.0000	0.0000;
	2013623	2013624	0.000689	0.050793	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013666	2013631	0.000167	0.004392	2.32019	4150	0	0	0	0	1	0	0	-949.9100	-148.3000	951.3300	-61.3600	0.0000	0.0000	0.0000	0.0000;
	2013634	2013635	0.00028	0.001102	0	0	0	0	0	0	1	0	0	94.3400	-14.2100	-94.3200	14.3000	0.0000	0.0000	0.0000	0.0000;
	2013634	2013636	0.00024	0.001177	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013637	2013640	0.000949	0.046472	0	527.1	0	0	1	0	1	0	0	58.5200	2.4900	-58.4900	-1.0200	0.0000	0.0000	0.0000	0.0000;
	2013637	2013641	0.000512	0.028771	0	378.05	0	0	1.03125	0	1	0	0	-49.2200	9.7800	49.2300	-9.0700	0.0000	0.0000	0.0000	0.0000;
	2013637	2013642	0.000558	0.02863	0	323.23	0	0	1.03125	0	1	0	0	-34.8600	6.2500	34.8700	-5.9000	0.0000	0.0000	0.0000	0.0000;
	2013637	2013643	0.000237	0.001037	0	0	0	0	0	0	1	0	0	25.5600	-18.5200	-25.5600	18.5300	0.0000	0.0000	0.0000	0.0000;
	2013637	2013644	0.000256	0.001136	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013638	2013640	-0.000322	-0.015747	0	377.1	0	0	1	0	1	0	0	-58.5000	-1.5200	58.4900	1.0200	0.0000	0.0000	0.0000	0.0000;
	2013639	2013640	0.002783	0.136257	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013646	2013645	9.6e-05	0.006494	0	1388.31	0	0	1	0	1	0	0	-166.0800	-17.6600	166.1000	19.3700	0.0000	0.0000	0.0000	0.0000;
	2013645	2013649	0.000275	0.001004	0	0	0	0	0	0	1	0	0	322.4000	-73.5800	-322.1100	74.6100	0.0000	0.0000	0.0000	0.0000;
	2013647	2013646	0.000317	0.018438	0	448.19	0	0	1	0	1	0	0	-154.3400	-1.5100	154.4100	5.6500	0.0000	0.0000	0.0000	0.0000;
	2013646	2013648	0.000261	0.001078	0	0	0	0	0	0	1	0	0	60.1700	6.6300	-60.1600	-6.5900	0.0000	0.0000	0.0000	0.0000;
	2013689	2013648	3.8e-05	0.000465	0.00721	1265.07	0	0	0	0	1	0	0	304.9900	112.9700	-304.9500	-113.2800	0.0000	0.0000	0.0000	0.0000;
	2013651	2013650	0.000244	0.016193	0	547.2	0	0	1.01875	0	1	0	0	-303.2000	-66.5400	303.4300	81.8000	0.0000	0.0000	0.0000	0.0000;
	2013650	2013654	0.0001	0.004839	0	641.1	0	0	1.0125	0	1	0	0	-12.9300	1.0300	12.9300	-1.0200	0.0000	0.0000	0.0000	0.0000;
	2013652	2013654	0.000913	0.048213	0	320.5	0	0	1	0	1	0	0	5.9500	-0.4900	-5.9400	0.5100	0.0000	0.0000	0.0000	0.0000;
	2013653	2013654	0.000913	0.048213	0	320.5	0	0	1	0	1	0	0	6.9900	-0.4900	-6.9900	0.5100	0.0000	0.0000	0.0000	0.0000;
	2013657	2013656	0.000337	0.028663	0	423.57	0	0	1.00625	0	1	0	0	-134.2100	30.4600	134.2700	-25.3300	0.0000	0.0000	0.0000	0.0000;
	2013656	2013658	0.000465	0.026865	0	300.14	0	0	1	0	1	0	0	-10.2200	-0.9100	10.2200	0.9300	0.0000	0.0000	0.0000	0.0000;
	2013656	2013659	0.000458	0.028884	0	298	0	0	1	0	1	0	0	-20.9900	-0.8100	20.9900	0.9300	0.0000	0.0000	0.0000	0.0000;
	2013660	2013661	0.004295	0.12431	0	107.12	0	0	1.05	0	1	0	0	-56.4900	15.0900	56.6400	-10.8000	0.0000	0.0000	0.0000	0.0000;
	2013660	2013662	0.010512	0.249159	0	59.4	0	0	1.05	0	1	0	0	-14.9700	4.1400	15.0000	-3.5300	0.0000	0.0000	0.0000	0.0000;
	2013664	2013665	0.005987	0.170824	0	69.56	0	0	0.99375	0	1	0	0	-13.7800	1.4600	13.7900	-1.1600	0.0000	0.0000	0.0000	0.0000;
	2013667	2013666	0.000112	0.008648	0	1529.43	0	0	1.00625	0	1	0	0	-610.4300	-133.7300	610.8500	166.4000	0.0000	0.0000	0.0000	0.0000;
	2013666	2013669	0.000142	0.012523	0	1451.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013666	2013670	7.9e-05	0.005873	0	1445.51	0	0	1	0	1	0	0	-193.6400	11.5700	193.6700	-9.4900	0.0000	0.0000	0.0000	0.0000;
	2013666	2013671	9.5e-05	0.007545	0	1443.57	0	0	1	0	1	0	0	-126.4200	10.6300	126.4300	-9.4900	0.0000	0.0000	0.0000	0.0000;
	2013666	2013672	0.00011	0.008821	0	1442.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013666	2013673	8.5e-05	0.006989	0	1442.18	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013666	2013674	0.000138	0.011008	0	1441.35	0	0	1	0	1	0	0	-193.6200	13.4000	193.6700	-9.4900	0.0000	0.0000	0.0000	0.0000;
	2013668	2013667	0.000274	0.019065	0	410.42	0	0	1	0	1	0	0	-108.7100	7.2300	108.7400	-5.0700	0.0000	0.0000	0.0000	0.0000;
	2013676	2013675	0.000415	0.024981	0	300.33	0	0	1.0125	0	1	0	0	11.2300	-48.1100	-11.2200	48.6900	0.0000	0.0000	0.0000	0.0000;
	2013675	2013677	0.000213	0.015344	0	477.43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013675	2013678	0.000332	0.019887	0	474.84	0	0	0.99375	0	1	0	0	-143.4400	19.7500	143.5000	-15.9300	0.0000	0.0000	0.0000	0.0000;
	2013675	2013699	0.00069	0.008642	0.11699	1188.15	0	0	0	0	1	0	0	168.8500	-51.8100	-168.6500	41.6300	0.0000	0.0000	0.0000	0.0000;
	2013679	2013680	0.004727	0.149273	0	72.68	0	0	1.05625	0	1	0	0	-38.4300	4.2100	38.5000	-1.8900	0.0000	0.0000	0.0000	0.0000;
	2013682	2013681	9.5e-05	0.008076	0	1375.35	0	0	1.00625	0	1	0	0	113.1900	-9.8700	-113.1800	10.8300	0.0000	0.0000	0.0000	0.0000;
	2013681	2013684	3.9e-05	0.00288	0	1647.49	0	0	1.025	0	1	0	0	-267.8900	-59.6600	267.9200	61.7700	0.0000	0.0000	0.0000	0.0000;
	2013681	2013685	8.2e-05	0.006753	0	1647.04	0	0	1.025	0	1	0	0	-191.2900	-59.1400	191.3200	61.7700	0.0000	0.0000	0.0000	0.0000;
	2013681	2013686	0.000149	0.010733	0	1603.91	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013681	2013695	0.000131	0.003949	1.4998	4144.18	0	0	0	0	1	0	0	-781.3600	-68.4200	782.1100	-71.4100	0.0000	0.0000	0.0000	0.0000;
	2013683	2013682	0.000463	0.028415	0	291.77	0	0	1	0	1	0	0	7.4000	-0.2400	-7.4000	0.2600	0.0000	0.0000	0.0000	0.0000;
	2013682	2013699	0.002218	0.025864	0.35189	1132.23	0	0	0	0	1	0	0	-105.7900	9.6100	106.0400	-45.0300	0.0000	0.0000	0.0000	0.0000;
	2013687	2013688	0.000216	0.00112	0	0	0	0	0	0	1	0	0	33.7300	0.0000	-33.7200	0.0100	0.0000	0.0000	0.0000	0.0000;
	2013689	2013692	0.000708	0.048158	0	435.8	0	0	1	0	1	0	0	104.9800	3.6000	-104.9100	1.4000	0.0000	0.0000	0.0000	0.0000;
	2013689	2013693	0.000354	0.020996	0	567.85	0	0	0.99375	0	1	0	0	-241.2900	-75.8200	241.5000	88.3100	0.0000	0.0000	0.0000	0.0000;
	2013689	2013694	0.000484	0.021446	0	565.89	0	0	0.99375	0	1	0	0	-241.2100	-75.5700	241.5000	88.3100	0.0000	0.0000	0.0000	0.0000;
	2013690	2013692	-0.000341	-0.023161	0	410.8	0	0	1	0	1	0	0	-104.9500	-1.0000	104.9100	-1.4000	0.0000	0.0000	0.0000	0.0000;
	2013691	2013692	0.001816	0.123437	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2013696	2013695	8.3e-05	0.006819	0	1289	0	0	1	0	1	0	0	79.2900	1.0400	-79.2900	-0.6500	0.0000	0.0000	0.0000	0.0000;
	2013695	2013698	6.3e-05	0.005274	0	1801.93	0	0	1	0	1	0	0	-641.9200	-275.4800	642.2000	299.2700	0.0000	0.0000	0.0000	0.0000;
	2013697	2013696	0.000409	0.031812	0	319.8	0	0	1	0	1	0	0	16.6900	-2.2300	-16.6900	2.3100	0.0000	0.0000	0.0000	0.0000;
	2013696	2013699	0.00026	0.001176	0	0	0	0	0	0	1	0	0	-62.6000	-3.3600	62.6100	3.4000	0.0000	0.0000	0.0000	0.0000;
	2020000	2020004	0.000259	0.00173	0.00226	173.79	0	0	0	0	1	0	0	-8.4300	-7.8000	8.4300	7.5600	0.0000	0.0000	0.0000	0.0000;
	2020000	2020433	0.004676	0.028177	0.01	208.75	0	0	0	0	1	0	0	-35.5600	-11.3700	35.6200	10.7000	0.0000	0.0000	0.0000	0.0000;
	2020002	2020001	0.001724	0.011736	0.01624	243.64	0	0	0	0	1	0	0	72.6100	7.5700	-72.5200	-8.6700	0.0000	0.0000	0.0000	0.0000;
	2020001	2020010	0.026974	0.148936	0.0679	210.25	0	0	0	0	1	0	0	24.8000	-6.0400	-24.6400	-0.1300	0.0000	0.0000	0.0000	0.0000;
	2020002	2020003	0.000247	0.001017	0	0	0	0	0	0	1	0	0	43.9800	20.9500	-43.9700	-20.9200	0.0000	0.0000	0.0000	0.0000;
	2020002	2020532	0.006703	0.0311	0.00726	270.21	0	0	0	0	1	0	0	-116.5800	-28.5200	117.5100	32.0300	0.0000	0.0000	0.0000	0.0000;
	2020004	2020015	0.013142	0.087401	0.05573	194.3	0	0	0	0	1	0	0	-21.9000	-4.8300	21.9600	-0.6100	0.0000	0.0000	0.0000	0.0000;
	2020433	2020004	0.005339	0.037687	0.00791	202.79	0	0	0	0	1	0	0	26.1400	8.2800	-26.1000	-8.8400	0.0000	0.0000	0.0000	0.0000;
	2020006	2020005	0.000407	0.023699	0	380.02	0	0	1	0	1	0	0	-72.4100	15.6900	72.4300	-14.4300	0.0000	0.0000	0.0000	0.0000;
	2020005	2020007	0.000235	0.00107	0	0	0	0	0	0	1	0	0	51.4800	8.8400	-51.4700	-8.8100	0.0000	0.0000	0.0000	0.0000;
	2020006	2020028	0.054383	0.394748	0.09079	179.53	0	0	0	0	1	0	0	12.4200	-8.9700	-12.3300	0.1200	0.0000	0.0000	0.0000	0.0000;
	2020008	2020009	0.000269	0.001049	0	0	0	0	0	0	1	0	0	39.8800	9.4000	-39.8800	-9.3800	0.0000	0.0000	0.0000	0.0000;
	2020008	2020433	0.005026	0.039838	0.05998	170.64	0	0	0	0	1	0	0	3.1400	-15.6500	-3.1300	9.4200	0.0000	0.0000	0.0000	0.0000;
	2020010	2020011	0.000263	0.001114	0	0	0	0	0	0	1	0	0	16.7000	4.8600	-16.7000	-4.8500	0.0000	0.0000	0.0000	0.0000;
	2020017	2020010	0.012044	0.053863	0.04264	239.36	0	0	0	0	1	0	0	-70.1100	8.0700	70.7000	-9.8500	0.0000	0.0000	0.0000	0.0000;
	2020026	2020010	0.012939	0.096333	0.08316	229.87	0	0	0	0	1	0	0	63.2600	-10.0000	-62.7600	5.1200	0.0000	0.0000	0.0000	0.0000;
	2020012	2020013	0.000243	0.001115	0	0	0	0	0	0	1	0	0	-13.0000	-7.9000	13.0000	7.9000	0.0000	0.0000	0.0000	0.0000;
	2020013	2020014	0.007445	0.04934	0.02837	187.2	0	0	0	0	1	0	0	-12.4100	-1.1200	12.4200	-1.7100	0.0000	0.0000	0.0000	0.0000;
	2020025	2020013	0.015128	0.097786	0.0558	165.81	0	0	0	0	1	0	0	0.5900	1.0500	-0.5900	-6.7800	0.0000	0.0000	0.0000	0.0000;
	2020014	2020017	0.022426	0.119515	0.03646	233.36	0	0	0	0	1	0	0	-58.7500	10.3400	59.5300	-9.8900	0.0000	0.0000	0.0000	0.0000;
	2020014	2020019	0.004572	0.030479	0.03655	202.73	0	0	0	0	1	0	0	19.1800	-13.6800	-19.1600	10.0700	0.0000	0.0000	0.0000	0.0000;
	2020015	2020016	0.000293	0.001012	0	0	0	0	0	0	1	0	0	13.7300	3.3700	-13.7300	-3.3700	0.0000	0.0000	0.0000	0.0000;
	2020017	2020018	0.000206	0.001126	0	0	0	0	0	0	1	0	0	10.5800	1.8200	-10.5800	-1.8200	0.0000	0.0000	0.0000	0.0000;
	2020019	2020020	0.000224	0.001027	0	0	0	0	0	0	1	0	0	24.0000	2.7400	-24.0000	-2.7300	0.0000	0.0000	0.0000	0.0000;
	2020021	2020019	0.006281	0.045433	0.03337	179.15	0	0	0	0	1	0	0	-8.5200	-0.6800	8.5200	-2.7300	0.0000	0.0000	0.0000	0.0000;
	2020019	2020023	0.005716	0.034201	0.09267	175.82	0	0	0	0	1	0	0	-13.3600	-10.0800	13.3700	0.5600	0.0000	0.0000	0.0000	0.0000;
	2020025	2020021	0.004115	0.025533	0.01599	186.02	0	0	0	0	1	0	0	16.0900	-1.5200	-16.0800	-0.0700	0.0000	0.0000	0.0000	0.0000;
	2020021	2020031	0.007093	0.050804	0.04349	185.58	0	0	0	0	1	0	0	13.7400	-1.7200	-13.7300	-2.6700	0.0000	0.0000	0.0000	0.0000;
	2020023	2020022	0.00066	0.029275	0	425.86	0	0	1.0125	0	1	0	0	-119.9200	-30.7000	120.0200	35.1400	0.0000	0.0000	0.0000	0.0000;
	2020022	2020024	0.000261	0.001137	0	0	0	0	0	0	1	0	0	-120.0200	-128.0800	120.1000	128.4200	0.0000	0.0000	0.0000	0.0000;
	2020023	2020025	0.001419	0.009144	0.00401	217.94	0	0	0	0	1	0	0	47.0500	16.4400	-47.0100	-16.6300	0.0000	0.0000	0.0000	0.0000;
	2020029	2020023	0.009882	0.056072	0.05872	215.17	0	0	0	0	1	0	0	-27.6800	-6.2800	27.7600	0.6400	0.0000	0.0000	0.0000	0.0000;
	2020024	2020533	0.008738	0.087824	1.25278	1234.05	0	0	0	0	1	0	0	-217.2400	-73.4000	221.2300	-21.8900	0.0000	0.0000	0.0000	0.0000;
	2020024	2021035	0.00309	0.03417	0.76733	1142.61	0	0	0	0	1	0	0	97.1500	-55.0200	-96.8600	-21.5200	0.0000	0.0000	0.0000	0.0000;
	2020481	2020026	0.01436	0.07788	0.11795	233.08	0	0	0	0	1	0	0	71.7200	-17.5100	-70.9900	9.2200	0.0000	0.0000	0.0000	0.0000;
	2020027	2021002	0.006533	0.044987	0.02788	218.58	0	0	0	0	1	0	0	-23.2800	-4.1600	23.3200	1.5000	0.0000	0.0000	0.0000	0.0000;
	2020032	2020029	0.003052	0.018999	0.0078	183.7	0	0	0	0	1	0	0	-8.8000	1.0000	8.8000	-1.7900	0.0000	0.0000	0.0000	0.0000;
	2020029	2020036	0.006709	0.039711	0.04793	159.84	0	0	0	0	1	0	0	-9.0500	-6.6100	9.0600	1.7100	0.0000	0.0000	0.0000	0.0000;
	2020030	2020352	0.006943	0.034853	0.02106	193.37	0	0	0	0	1	0	0	-20.7100	4.0300	20.7400	-6.0700	0.0000	0.0000	0.0000	0.0000;
	2020030	2020477	0.011138	0.045451	0.08765	177.5	0	0	0	0	1	0	0	9.6000	-5.8000	-9.5900	-3.2900	0.0000	0.0000	0.0000	0.0000;
	2020032	2020033	0.000267	0.001183	0	0	0	0	0	0	1	0	0	20.1800	2.5200	-20.1800	-2.5200	0.0000	0.0000	0.0000	0.0000;
	2020036	2020032	0.00929	0.04632	0.01861	172.73	0	0	0	0	1	0	0	11.4000	1.6700	-11.3900	-3.5300	0.0000	0.0000	0.0000	0.0000;
	2020034	2020035	0.000201	0.001052	0	0	0	0	0	0	1	0	0	19.1200	7.7100	-19.1200	-7.7000	0.0000	0.0000	0.0000	0.0000;
	2020038	2020034	0.012471	0.056592	0.04122	190.04	0	0	0	0	1	0	0	-11.0300	6.8600	11.0600	-11.0200	0.0000	0.0000	0.0000	0.0000;
	2020048	2020034	0.006838	0.039084	0.02297	210.39	0	0	0	0	1	0	0	30.2400	-5.3400	-30.1800	3.3200	0.0000	0.0000	0.0000	0.0000;
	2020036	2020486	0.010002	0.04543	0.0327	217.56	0	0	0	0	1	0	0	-55.6700	-13.9900	55.9900	12.0100	0.0000	0.0000	0.0000	0.0000;
	2020037	2020305	0.006402	0.036197	0.02017	216.58	0	0	0	0	1	0	0	-40.5800	-2.8400	40.6800	1.3300	0.0000	0.0000	0.0000	0.0000;
	2020037	2020450	0.003257	0.019951	0.01996	240.57	0	0	0	0	1	0	0	-81.0700	-11.8000	81.2800	11.0100	0.0000	0.0000	0.0000	0.0000;
	2020037	2021011	0.005668	0.028882	0.04043	233.66	0	0	0	0	1	0	0	69.9000	5.7000	-69.6300	-8.4700	0.0000	0.0000	0.0000	0.0000;
	2020037	2021047	0.014821	0.075095	0.02742	206.38	0	0	0	0	1	0	0	35.7000	6.9600	-35.5100	-8.7900	0.0000	0.0000	0.0000	0.0000;
	2020038	2020039	0.000204	0.001041	0	0	0	0	0	0	1	0	0	12.8400	1.8800	-12.8400	-1.8800	0.0000	0.0000	0.0000	0.0000;
	2020047	2020038	0.009199	0.056303	0.01926	171.83	0	0	0	0	1	0	0	1.8100	6.7600	-1.8100	-8.7400	0.0000	0.0000	0.0000	0.0000;
	2020040	2020041	0.000287	0.001123	0	0	0	0	0	0	1	0	0	30.4800	3.5200	-30.4800	-3.5100	0.0000	0.0000	0.0000	0.0000;
	2020040	2020051	0.004011	0.023604	0.01052	219.62	0	0	0	0	1	0	0	-39.2100	21.9000	39.2900	-22.5400	0.0000	0.0000	0.0000	0.0000;
	2020040	2020498	0.001	0.006637	0.00287	187	0	0	0	0	1	0	0	8.7300	-25.4200	-8.7200	25.1700	0.0000	0.0000	0.0000	0.0000;
	2020042	2020051	0.001373	0.009979	0.00181	212.49	0	0	0	0	1	0	0	-41.0000	-21.1400	41.0300	21.1600	0.0000	0.0000	0.0000	0.0000;
	2020059	2020042	0.005683	0.032588	0.01493	179.25	0	0	0	0	1	0	0	7.6300	-5.3100	-7.6200	3.7900	0.0000	0.0000	0.0000	0.0000;
	2020043	2020045	0.005958	0.031156	0.04901	237.83	0	0	0	0	1	0	0	69.6100	-0.5000	-69.3300	-3.0300	0.0000	0.0000	0.0000	0.0000;
	2020348	2020043	0.00417	0.026283	0.03199	260.1	0	0	0	0	1	0	0	100.2100	2.7000	-99.8000	-3.4400	0.0000	0.0000	0.0000	0.0000;
	2020044	2020045	0.000246	0.001008	0	0	0	0	0	0	1	0	0	-25.8900	-12.4000	25.8900	12.4100	0.0000	0.0000	0.0000	0.0000;
	2020056	2020045	0.016608	0.088933	0.02741	222.5	0	0	0	0	1	0	0	-43.1200	8.3100	43.4400	-9.3900	0.0000	0.0000	0.0000	0.0000;
	2020046	2020052	0.008033	0.050537	0.0344	238.78	0	0	0	0	1	0	0	-68.9200	6.5000	69.3000	-7.7100	0.0000	0.0000	0.0000	0.0000;
	2020046	2020529	0.008735	0.038536	0.01649	223.46	0	0	0	0	1	0	0	43.0400	-11.5600	-42.8700	10.5900	0.0000	0.0000	0.0000	0.0000;
	2020047	2020292	0.006589	0.036637	0.28418	179.82	0	0	0	0	1	0	0	-21.3100	-11.4100	21.3400	-18.2800	0.0000	0.0000	0.0000	0.0000;
	2020048	2020049	0.000273	0.001161	0	0	0	0	0	0	1	0	0	8.2300	0.7200	-8.2300	-0.7200	0.0000	0.0000	0.0000	0.0000;
	2020050	2020051	0.000202	0.001002	0	0	0	0	0	0	1	0	0	-29.9700	-3.5300	29.9700	3.5400	0.0000	0.0000	0.0000	0.0000;
	2020051	2020462	0.001803	0.011334	0.00895	267.04	0	0	0	0	1	0	0	-110.2900	-2.1600	110.5000	2.5600	0.0000	0.0000	0.0000	0.0000;
	2020052	2020054	0.002733	0.013383	0.00743	226.28	0	0	0	0	1	0	0	-46.3300	16.1700	46.3900	-16.6300	0.0000	0.0000	0.0000	0.0000;
	2020498	2020052	0.00328	0.014703	0.00936	226.27	0	0	0	0	1	0	0	53.0300	15.7700	-52.9400	-16.3100	0.0000	0.0000	0.0000	0.0000;
	2020053	2020070	0.007231	0.038029	0.26111	248.18	0	0	0	0	1	0	0	91.4300	-5.4600	-90.8500	-18.6500	0.0000	0.0000	0.0000	0.0000;
	2020298	2020053	0.010524	0.056138	0.05102	256.66	0	0	0	0	1	0	0	103.3700	-4.1600	-102.3200	4.3900	0.0000	0.0000	0.0000	0.0000;
	2020054	2020055	0.000231	0.001154	0	0	0	0	0	0	1	0	0	41.1200	12.4200	-41.1100	-12.4000	0.0000	0.0000	0.0000	0.0000;
	2020348	2020054	0.003114	0.021447	0.01317	188.07	0	0	0	0	1	0	0	15.7100	-7.5000	-15.7000	6.2000	0.0000	0.0000	0.0000	0.0000;
	2020054	2020389	0.007307	0.034326	0.06555	238.91	0	0	0	0	1	0	0	-71.8100	-1.9900	72.1700	-3.1300	0.0000	0.0000	0.0000	0.0000;
	2020056	2020058	0.013047	0.059066	0.02331	232.82	0	0	0	0	1	0	0	57.3700	-6.5800	-56.9500	6.1400	0.0000	0.0000	0.0000	0.0000;
	2020529	2020056	0.008456	0.052574	0.05247	226.11	0	0	0	0	1	0	0	50.1100	7.5800	-49.9000	-11.6400	0.0000	0.0000	0.0000	0.0000;
	2020058	2020057	0.01175	0.054293	0.01902	209.06	0	0	0	0	1	0	0	29.0600	-15.5700	-28.9300	14.2100	0.0000	0.0000	0.0000	0.0000;
	2020057	2020087	0.012595	0.079061	0.04745	191.63	0	0	0	0	1	0	0	11.4100	-16.5900	-11.3700	11.9600	0.0000	0.0000	0.0000	0.0000;
	2020061	2020059	0.001624	0.008681	0.01003	223.85	0	0	0	0	1	0	0	47.6800	-0.1500	-47.6400	-0.7000	0.0000	0.0000	0.0000	0.0000;
	2020060	2020061	0.000261	0.001078	0	0	0	0	0	0	1	0	0	-44.0000	-9.1400	44.0000	9.1600	0.0000	0.0000	0.0000	0.0000;
	2020061	2020495	0.014637	0.076474	0.03404	249.46	0	0	0	0	1	0	0	-91.6800	-9.0200	92.8800	11.7200	0.0000	0.0000	0.0000	0.0000;
	2020062	2020348	0.007862	0.038895	0.01937	234.61	0	0	0	0	1	0	0	68.2200	-2.2800	-67.8700	2.0000	0.0000	0.0000	0.0000	0.0000;
	2020062	2020354	0.00914	0.056931	0.11711	241.09	0	0	0	0	1	0	0	-77.5500	-1.1000	78.0800	-7.8900	0.0000	0.0000	0.0000	0.0000;
	2020063	2020064	0.000233	0.001164	0	0	0	0	0	0	1	0	0	8.7300	1.9900	-8.7300	-1.9900	0.0000	0.0000	0.0000	0.0000;
	2020063	2020065	0.000294	0.001149	0	0	0	0	0	0	1	0	0	-8.7300	-1.9900	8.7300	1.9900	0.0000	0.0000	0.0000	0.0000;
	2020065	2020080	0.015902	0.099438	0.04517	224.85	0	0	0	0	1	0	0	43.4000	-0.2900	-43.1100	-2.5400	0.0000	0.0000	0.0000	0.0000;
	2020065	2020498	0.010693	0.065923	0.0972	243.19	0	0	0	0	1	0	0	-76.8600	1.9800	77.4800	-8.3200	0.0000	0.0000	0.0000	0.0000;
	2020065	2020529	0.007106	0.035918	0.01468	201.91	0	0	0	0	1	0	0	24.7300	-3.6800	-24.6800	2.3700	0.0000	0.0000	0.0000	0.0000;
	2020066	2020334	0.013604	0.066733	0.09367	234.85	0	0	0	0	1	0	0	-72.5300	-0.9200	73.2400	-5.3000	0.0000	0.0000	0.0000	0.0000;
	2021324	2020066	0.009045	0.055487	0.0106	236	0	0	0	0	1	0	0	-60.4600	6.4100	60.7800	-5.4700	0.0000	0.0000	0.0000	0.0000;
	2020067	2020068	0.000284	0.001042	0	0	0	0	0	0	1	0	0	24.3100	2.5900	-24.3000	-2.5800	0.0000	0.0000	0.0000	0.0000;
	2020067	2020082	0.01773	0.081877	0.18013	230.71	0	0	0	0	1	0	0	61.5900	-7.0600	-60.9500	-8.7700	0.0000	0.0000	0.0000	0.0000;
	2020067	2020298	0.009525	0.047934	0.03719	243.13	0	0	0	0	1	0	0	-85.8900	4.4800	86.5600	-5.0500	0.0000	0.0000	0.0000	0.0000;
	2020069	2020292	0.011146	0.055683	0.07169	235.17	0	0	0	0	1	0	0	-60.9900	19.0900	61.4400	-24.4300	0.0000	0.0000	0.0000	0.0000;
	2020472	2020069	0.018514	0.104716	0.12832	232.05	0	0	0	0	1	0	0	-48.7400	12.7300	49.2100	-23.8100	0.0000	0.0000	0.0000	0.0000;
	2020070	2020072	0.003106	0.015492	0.00352	216.76	0	0	0	0	1	0	0	-39.7400	5.9900	39.7900	-6.1000	0.0000	0.0000	0.0000	0.0000;
	2020070	2020107	0.002602	0.013713	0.06487	251.11	0	0	0	0	1	0	0	91.5900	0.6900	-91.3700	-6.2500	0.0000	0.0000	0.0000	0.0000;
	2020071	2020072	0.00024	0.001012	0	0	0	0	0	0	1	0	0	-34.1500	-8.6500	34.1500	8.6600	0.0000	0.0000	0.0000	0.0000;
	2020401	2020072	0.004098	0.022554	0.00307	238.6	0	0	0	0	1	0	0	74.1600	3.4400	-73.9400	-2.5600	0.0000	0.0000	0.0000	0.0000;
	2020074	2020073	0.000313	0.021405	0	407.96	0	0	1	0	1	0	0	-101.4200	-23.6100	101.4600	25.8200	0.0000	0.0000	0.0000	0.0000;
	2020365	2020073	0.002886	0.035449	1.03912	1330.87	0	0	0	0	1	0	0	343.4500	-106.8600	-340.0700	39.5100	0.0000	0.0000	0.0000	0.0000;
	2020381	2020073	0.001091	0.012953	0.26465	1073.79	0	0	0	0	1	0	0	78.2600	-43.5900	-78.1800	16.3600	0.0000	0.0000	0.0000	0.0000;
	2020073	2020396	0.002446	0.026146	1.63411	1295.99	0	0	0	0	1	0	0	316.8000	-81.6900	-314.4900	-66.5700	0.0000	0.0000	0.0000	0.0000;
	2020074	2020077	0.002894	0.01593	0.00349	232.45	0	0	0	0	1	0	0	63.8800	17.2900	-63.7600	-16.9900	0.0000	0.0000	0.0000	0.0000;
	2020076	2020075	0.001755	0.012157	0.01232	244.99	0	0	0	0	1	0	0	76.1100	-12.4800	-76.0100	11.8900	0.0000	0.0000	0.0000	0.0000;
	2020075	2020519	0.005733	0.036801	0.03292	226.34	0	0	0	0	1	0	0	43.1500	-20.6400	-43.0300	17.9900	0.0000	0.0000	0.0000	0.0000;
	2020077	2020076	0.003201	0.016537	0.00955	203.63	0	0	0	0	1	0	0	28.2200	9.0600	-28.2000	-9.9100	0.0000	0.0000	0.0000	0.0000;
	2020079	2020076	0.006051	0.030588	0.01334	192.25	0	0	0	0	1	0	0	11.6500	-10.4200	-11.6300	9.1100	0.0000	0.0000	0.0000	0.0000;
	2020076	2020109	0.006503	0.037568	0.0628	234.07	0	0	0	0	1	0	0	-70.2400	3.7900	70.5500	-8.5300	0.0000	0.0000	0.0000	0.0000;
	2020077	2020078	0.000296	0.001051	0	0	0	0	0	0	1	0	0	35.5400	7.9400	-35.5300	-7.9200	0.0000	0.0000	0.0000	0.0000;
	2020079	2020529	0.013931	0.080897	0.06425	222.36	0	0	0	0	1	0	0	-40.4100	3.3900	40.6300	-8.7300	0.0000	0.0000	0.0000	0.0000;
	2020080	2020081	0.000227	0.001027	0	0	0	0	0	0	1	0	0	28.7600	10.9400	-28.7600	-10.9300	0.0000	0.0000	0.0000	0.0000;
	2020080	2020097	0.003491	0.017266	0.00647	195.15	0	0	0	0	1	0	0	14.3500	-8.4000	-14.3400	7.7800	0.0000	0.0000	0.0000	0.0000;
	2020082	2020099	0.015265	0.065534	0.11261	231.26	0	0	0	0	1	0	0	-58.7600	4.5800	59.2900	-13.9600	0.0000	0.0000	0.0000	0.0000;
	2020082	2021570	0.003745	0.019169	0.00579	240.75	0	0	0	0	1	0	0	77.3900	-8.2400	-77.1700	8.7700	0.0000	0.0000	0.0000	0.0000;
	2020083	2020084	0.000225	0.001054	0	0	0	0	0	0	1	0	0	-42.3300	-3.6400	42.3300	3.6600	0.0000	0.0000	0.0000	0.0000;
	2021558	2020084	0.00343	0.019514	0.00977	195.47	0	0	0	0	1	0	0	-16.7600	-7.4200	16.7700	6.4800	0.0000	0.0000	0.0000	0.0000;
	2020084	2021570	0.004539	0.023392	0.02846	214.38	0	0	0	0	1	0	0	-37.7200	-4.8600	37.7800	2.2700	0.0000	0.0000	0.0000	0.0000;
	2020084	2021674	0.008452	0.056036	0.01616	191.76	0	0	0	0	1	0	0	-21.3800	-5.2700	21.4200	3.8700	0.0000	0.0000	0.0000	0.0000;
	2020085	2020086	0.000221	0.001093	0	0	0	0	0	0	1	0	0	25.0900	5.9100	-25.0900	-5.9100	0.0000	0.0000	0.0000	0.0000;
	2020085	2020132	0.009078	0.066518	0.02065	223.12	0	0	0	0	1	0	0	48.4900	7.8000	-48.2800	-8.4100	0.0000	0.0000	0.0000	0.0000;
	2020085	2020453	0.004171	0.027592	0.03917	236.18	0	0	0	0	1	0	0	-73.5800	-13.7200	73.8000	11.0400	0.0000	0.0000	0.0000	0.0000;
	2020087	2020095	0.029337	0.14185	0.0373	205.73	0	0	0	0	1	0	0	-29.0400	11.6400	29.3300	-14.0800	0.0000	0.0000	0.0000	0.0000;
	2020087	2020334	0.004359	0.023218	0.15132	258.11	0	0	0	0	1	0	0	94.8000	-26.9500	-94.4100	13.3200	0.0000	0.0000	0.0000	0.0000;
	2020087	2020519	0.004965	0.029175	0.02338	243.67	0	0	0	0	1	0	0	-88.9000	-1.3300	89.2800	1.1100	0.0000	0.0000	0.0000	0.0000;
	2020088	2020089	0.000236	0.001101	0	0	0	0	0	0	1	0	0	22.3800	12.1800	-22.3700	-12.1700	0.0000	0.0000	0.0000	0.0000;
	2020088	2021565	0.011797	0.052272	0.01998	201.34	0	0	0	0	1	0	0	26.1400	3.9600	-26.0600	-5.6700	0.0000	0.0000	0.0000	0.0000;
	2020088	2021601	0.000976	0.007038	0.00498	165.89	0	0	0	0	1	0	0	2.1000	-18.5400	-2.0900	18.0400	0.0000	0.0000	0.0000	0.0000;
	2020088	2021677	0.002375	0.011626	0.01053	255.28	0	0	0	0	1	0	0	-100.6200	3.5200	100.8500	-3.4800	0.0000	0.0000	0.0000	0.0000;
	2020088	2023023	0.02063	0.095075	0.03819	226.05	0	0	0	0	1	0	0	50.0000	-1.1200	-49.5100	-0.5400	0.0000	0.0000	0.0000	0.0000;
	2020090	2020401	0.001458	0.007852	0.00814	270.46	0	0	0	0	1	0	0	-131.8900	-13.3100	132.1400	13.8000	0.0000	0.0000	0.0000	0.0000;
	2020090	2021570	0.005187	0.029173	0.03009	251.87	0	0	0	0	1	0	0	92.4600	-8.9000	-92.0300	8.2200	0.0000	0.0000	0.0000	0.0000;
	2020091	2020099	0.002088	0.009969	0.00266	208.27	0	0	0	0	1	0	0	33.7400	-4.0400	-33.7100	3.8800	0.0000	0.0000	0.0000	0.0000;
	2020091	2020112	0.005325	0.0322	0.02039	254.75	0	0	0	0	1	0	0	97.9700	20.8200	-97.4500	-19.7900	0.0000	0.0000	0.0000	0.0000;
	2020091	2020425	0.000491	0.002458	0.00177	281.12	0	0	0	0	1	0	0	-164.1700	-22.5400	164.3000	23.0000	0.0000	0.0000	0.0000	0.0000;
	2020092	2020093	0.000229	0.001071	0	0	0	0	0	0	1	0	0	32.4600	9.5300	-32.4600	-9.5200	0.0000	0.0000	0.0000	0.0000;
	2020092	2020094	0.000214	0.001169	0	0	0	0	0	0	1	0	0	-32.4600	-9.5300	32.4700	9.5400	0.0000	0.0000	0.0000	0.0000;
	2020094	2020167	0.006494	0.037917	0.05384	242.73	0	0	0	0	1	0	0	-77.8000	12.1500	78.1800	-15.6200	0.0000	0.0000	0.0000	0.0000;
	2020094	2020461	0.001225	0.006303	0.00778	224.27	0	0	0	0	1	0	0	45.3300	-21.6900	-45.3000	21.0100	0.0000	0.0000	0.0000	0.0000;
	2020095	2020096	0.000275	0.001023	0	0	0	0	0	0	1	0	0	25.0500	16.4600	-25.0500	-16.4600	0.0000	0.0000	0.0000	0.0000;
	2020095	2020097	0.002552	0.013661	0.00537	229.05	0	0	0	0	1	0	0	-54.3900	-2.3900	54.4600	2.2400	0.0000	0.0000	0.0000	0.0000;
	2020109	2020097	0.006971	0.040968	0.01321	231.59	0	0	0	0	1	0	0	65.2100	14.1500	-64.9100	-13.7600	0.0000	0.0000	0.0000	0.0000;
	2020098	2020099	0.000284	0.001093	0	0	0	0	0	0	1	0	0	-60.4000	-11.9400	60.4100	11.9800	0.0000	0.0000	0.0000	0.0000;
	2020098	2020100	0.000231	0.001125	0	0	0	0	0	0	1	0	0	60.4000	11.9400	-60.3900	-11.9000	0.0000	0.0000	0.0000	0.0000;
	2020099	2020334	0.001399	0.008647	0.00424	246.77	0	0	0	0	1	0	0	-85.9900	-1.9000	86.0900	2.0700	0.0000	0.0000	0.0000	0.0000;
	2020101	2020102	0.000265	0.001117	0	0	0	0	0	0	1	0	0	39.4900	24.9700	-39.4800	-24.9400	0.0000	0.0000	0.0000	0.0000;
	2020101	2020103	0.000299	0.001026	0	0	0	0	0	0	1	0	0	-39.4900	-24.9700	39.4900	24.9900	0.0000	0.0000	0.0000	0.0000;
	2020101	2020104	0.000235	0.001137	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020103	2020112	0.001413	0.008439	0.00872	239.48	0	0	0	0	1	0	0	-73.5100	-17.1800	73.5900	16.7700	0.0000	0.0000	0.0000	0.0000;
	2020103	2020183	0.004506	0.027136	0.02429	210.34	0	0	0	0	1	0	0	34.0200	-7.8100	-33.9600	5.6800	0.0000	0.0000	0.0000	0.0000;
	2020114	2020105	0.000912	0.005378	0.0052	197.42	0	0	0	0	1	0	0	23.8300	-1.7400	-23.8300	1.2400	0.0000	0.0000	0.0000	0.0000;
	2020105	2020121	0.000815	0.005564	0.01227	175.93	0	0	0	0	1	0	0	-7.4400	-8.4300	7.4400	7.1900	0.0000	0.0000	0.0000	0.0000;
	2020106	2020107	0.00028	0.001101	0	0	0	0	0	0	1	0	0	-31.2600	-2.1200	31.2700	2.1300	0.0000	0.0000	0.0000	0.0000;
	2020121	2020107	0.001688	0.012386	0.00649	205.04	0	0	0	0	1	0	0	-30.7500	-14.1300	30.7700	13.6000	0.0000	0.0000	0.0000	0.0000;
	2021569	2020107	0.002607	0.018418	0.00922	211.73	0	0	0	0	1	0	0	-29.3200	8.7100	29.3400	-9.4800	0.0000	0.0000	0.0000	0.0000;
	2020108	2020109	0.000292	0.001173	0	0	0	0	0	0	1	0	0	-24.3900	-4.4000	24.4000	4.4100	0.0000	0.0000	0.0000	0.0000;
	2020109	2020325	0.003191	0.015711	0.06817	277.36	0	0	0	0	1	0	0	-160.1600	-10.0400	160.9400	6.7500	0.0000	0.0000	0.0000	0.0000;
	2020110	2020130	0.009255	0.058395	0.05508	233.48	0	0	0	0	1	0	0	67.3800	-3.1600	-66.9800	-0.0300	0.0000	0.0000	0.0000	0.0000;
	2020110	2020438	0.001371	0.006901	0.00304	258.08	0	0	0	0	1	0	0	-104.0700	-23.0500	104.2200	23.4900	0.0000	0.0000	0.0000	0.0000;
	2020111	2020112	0.000257	0.001067	0	0	0	0	0	0	1	0	0	-23.8600	-3.0100	23.8600	3.0100	0.0000	0.0000	0.0000	0.0000;
	2020111	2020113	0.000285	0.001176	0	0	0	0	0	0	1	0	0	23.8600	3.0100	-23.8600	-3.0000	0.0000	0.0000	0.0000	0.0000;
	2020114	2020115	0.000222	0.001007	0	0	0	0	0	0	1	0	0	25.5200	7.1400	-25.5200	-7.1300	0.0000	0.0000	0.0000	0.0000;
	2020114	2020136	0.003714	0.018552	0.04086	221.6	0	0	0	0	1	0	0	-49.3500	-5.4000	49.4400	1.6600	0.0000	0.0000	0.0000	0.0000;
	2020116	2020133	0.001353	0.009595	0.01534	185.52	0	0	0	0	1	0	0	16.1700	10.1400	-16.1700	-11.6800	0.0000	0.0000	0.0000	0.0000;
	2020116	2020171	0.001387	0.008306	0.00956	203.4	0	0	0	0	1	0	0	30.6500	-25.1300	-30.6300	24.2600	0.0000	0.0000	0.0000	0.0000;
	2020116	2020510	0.001129	0.006516	0.01186	240.56	0	0	0	0	1	0	0	-84.0100	6.3400	84.0900	-7.1100	0.0000	0.0000	0.0000	0.0000;
	2020117	2020161	0.000914	0.005464	0.00646	198.46	0	0	0	0	1	0	0	26.3400	19.1000	-26.3300	-19.7100	0.0000	0.0000	0.0000	0.0000;
	2020356	2020117	0.001925	0.011301	0.00719	230.68	0	0	0	0	1	0	0	63.6200	31.7400	-63.5300	-31.9300	0.0000	0.0000	0.0000	0.0000;
	2020118	2020119	0.000261	0.001006	0	0	0	0	0	0	1	0	0	-32.3400	-14.3300	32.3500	14.3400	0.0000	0.0000	0.0000	0.0000;
	2020119	2020124	0.002168	0.013878	0.00439	187.79	0	0	0	0	1	0	0	-15.7900	40.8500	15.8300	-41.0400	0.0000	0.0000	0.0000	0.0000;
	2020119	2020177	0.000992	0.005781	0.00319	203.22	0	0	0	0	1	0	0	26.3200	-55.2000	-26.2800	55.0700	0.0000	0.0000	0.0000	0.0000;
	2020119	2020205	0.004383	0.032066	0.05089	218.34	0	0	0	0	1	0	0	-42.8800	0.0100	42.9500	-4.7400	0.0000	0.0000	0.0000	0.0000;
	2020135	2020120	0.00081	0.004895	0.00592	195.81	0	0	0	0	1	0	0	-22.3800	-14.1000	22.3800	13.5300	0.0000	0.0000	0.0000	0.0000;
	2020120	2020141	0.000855	0.005544	0.00139	227.14	0	0	0	0	1	0	0	-54.7300	-19.4500	54.7500	19.4800	0.0000	0.0000	0.0000	0.0000;
	2020123	2020122	0.000387	0.023365	0	550.17	0	0	1.00625	0	1	0	0	-294.7200	-18.0100	295.0400	37.8000	0.0000	0.0000	0.0000	0.0000;
	2020290	2020122	0.000442	0.005242	0.09062	1153.42	0	0	0	0	1	0	0	180.3400	-16.0400	-180.2000	8.2200	0.0000	0.0000	0.0000	0.0000;
	2020404	2020122	0.000571	0.006806	0.16007	1144.97	0	0	0	0	1	0	0	114.9300	30.2000	-114.8500	-46.0200	0.0000	0.0000	0.0000	0.0000;
	2020123	2020125	0.001954	0.011881	0.01369	248.01	0	0	0	0	1	0	0	90.3200	-36.0500	-90.1500	35.6900	0.0000	0.0000	0.0000	0.0000;
	2020141	2020123	0.001167	0.004699	0.00166	262.53	0	0	0	0	1	0	0	-112.3700	-38.8300	112.5300	39.2900	0.0000	0.0000	0.0000	0.0000;
	2020123	2020148	0.002986	0.018077	0.01182	216.88	0	0	0	0	1	0	0	40.4400	4.2200	-40.3900	-5.1700	0.0000	0.0000	0.0000	0.0000;
	2020124	2020175	0.001378	0.008937	0.01219	226.14	0	0	0	0	1	0	0	-51.4300	35.5400	51.4800	-36.4500	0.0000	0.0000	0.0000	0.0000;
	2020125	2020176	0.001453	0.007127	0.00282	227.17	0	0	0	0	1	0	0	54.4900	-48.8100	-54.4100	48.8700	0.0000	0.0000	0.0000	0.0000;
	2020126	2020129	0.0001	-0.001263	0	105.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020126	2020144	0.0024	0.011013	0.00429	192.99	0	0	0	0	1	0	0	17.3000	-13.3100	-17.2900	12.9200	0.0000	0.0000	0.0000	0.0000;
	2020126	2020146	0.001413	0.00646	0.05039	216.73	0	0	0	0	1	0	0	-38.7600	2.5100	38.7800	-7.6000	0.0000	0.0000	0.0000	0.0000;
	2020127	2020129	0.007684	0.241213	0	52.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020128	2020129	0.007684	0.241213	0	52.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020132	2020130	0.00276	0.019384	0.00899	245.56	0	0	0	0	1	0	0	-84.7300	1.1200	84.9200	-0.6900	0.0000	0.0000	0.0000	0.0000;
	2020130	2020522	0.016146	0.094758	0.03967	220.89	0	0	0	0	1	0	0	-46.1300	-5.0000	46.4600	2.8000	0.0000	0.0000	0.0000	0.0000;
	2020131	2020132	0.000253	0.001071	0	0	0	0	0	0	1	0	0	-28.1800	-4.1300	28.1800	4.1400	0.0000	0.0000	0.0000	0.0000;
	2020132	2020183	0.007335	0.041972	0.09226	262.62	0	0	0	0	1	0	0	104.8300	3.1500	-104.0400	-8.0600	0.0000	0.0000	0.0000	0.0000;
	2020139	2020133	0.001061	0.005581	0.00317	223.76	0	0	0	0	1	0	0	42.9600	-17.6300	-42.9400	17.4200	0.0000	0.0000	0.0000	0.0000;
	2020149	2020133	0.001205	0.007128	0.01093	218.23	0	0	0	0	1	0	0	-40.9100	4.1700	40.9300	-5.1800	0.0000	0.0000	0.0000	0.0000;
	2020133	2020524	0.002644	0.014609	0.0142	216.46	0	0	0	0	1	0	0	-43.2400	-12.4300	43.3000	11.2500	0.0000	0.0000	0.0000	0.0000;
	2020146	2020134	0.001803	0.010331	0.00392	212.72	0	0	0	0	1	0	0	-36.9200	-3.9600	36.9400	3.7000	0.0000	0.0000	0.0000	0.0000;
	2020134	2020524	0.001016	0.007581	0.00433	239.8	0	0	0	0	1	0	0	-75.0600	-19.9600	75.1200	19.9500	0.0000	0.0000	0.0000	0.0000;
	2021570	2020135	0.003204	0.018839	0.01873	201.1	0	0	0	0	1	0	0	19.3500	-9.7600	-19.3300	7.9100	0.0000	0.0000	0.0000	0.0000;
	2020175	2020136	0.001522	0.010744	0.00497	241.86	0	0	0	0	1	0	0	-82.5300	6.7100	82.6300	-6.5000	0.0000	0.0000	0.0000	0.0000;
	2020186	2020136	0.001671	0.008311	0.00225	233.19	0	0	0	0	1	0	0	-67.0600	3.5700	67.1400	-3.4300	0.0000	0.0000	0.0000	0.0000;
	2020136	2020234	0.002088	0.012557	0.0413	216.27	0	0	0	0	1	0	0	-46.4200	3.8000	46.4700	-7.7700	0.0000	0.0000	0.0000	0.0000;
	2020136	2020457	0.008125	0.047245	0.08837	281.94	0	0	0	0	1	0	0	-191.3700	-0.4800	194.2700	8.1400	0.0000	0.0000	0.0000	0.0000;
	2020137	2020138	0.000279	0.001165	0	0	0	0	0	0	1	0	0	24.3600	1.3300	-24.3600	-1.3300	0.0000	0.0000	0.0000	0.0000;
	2020190	2020137	0.00206	0.00744	0.00208	191.61	0	0	0	0	1	0	0	-19.5800	-11.3000	19.5900	11.1200	0.0000	0.0000	0.0000	0.0000;
	2020137	2020289	0.002598	0.012719	0.00268	218.34	0	0	0	0	1	0	0	-43.9500	-12.4500	44.0000	12.4200	0.0000	0.0000	0.0000	0.0000;
	2020139	2020140	0.000289	0.001041	0	0	0	0	0	0	1	0	0	44.4300	7.1600	-44.4200	-7.1400	0.0000	0.0000	0.0000	0.0000;
	2021570	2020139	0.001572	0.009231	0.04545	255.13	0	0	0	0	1	0	0	87.5100	-14.4500	-87.3900	10.4700	0.0000	0.0000	0.0000	0.0000;
	2020141	2020142	0.00026	0.001164	0	0	0	0	0	0	1	0	0	33.0900	2.6600	-33.0900	-2.6400	0.0000	0.0000	0.0000	0.0000;
	2020141	2021569	0.004148	0.01711	0.0305	197.17	0	0	0	0	1	0	0	24.5300	16.6900	-24.4900	-19.6800	0.0000	0.0000	0.0000	0.0000;
	2020143	2020174	0.001153	0.007279	0.0051	178.24	0	0	0	0	1	0	0	-9.0500	-14.3100	9.0500	13.8100	0.0000	0.0000	0.0000	0.0000;
	2020143	2020185	0.003112	0.014542	0.00536	197.97	0	0	0	0	1	0	0	-24.0400	3.4700	24.0500	-3.9300	0.0000	0.0000	0.0000	0.0000;
	2020144	2020145	0.000226	0.001085	0	0	0	0	0	0	1	0	0	54.4000	11.3600	-54.3900	-11.3300	0.0000	0.0000	0.0000	0.0000;
	2020144	2020152	0.000577	0.002747	0.00318	196.48	0	0	0	0	1	0	0	-21.1800	-2.0000	21.1800	1.6900	0.0000	0.0000	0.0000	0.0000;
	2020144	2020163	0.000309	0.002386	0.00335	228.98	0	0	0	0	1	0	0	-55.3400	-28.0800	55.3500	27.8300	0.0000	0.0000	0.0000	0.0000;
	2020200	2020144	0.002797	0.015879	0.01266	221.3	0	0	0	0	1	0	0	-39.3700	-6.8600	39.4100	5.8000	0.0000	0.0000	0.0000	0.0000;
	2020146	2020147	0.000281	0.001166	0	0	0	0	0	0	1	0	0	54.9100	15.3600	-54.9000	-15.3200	0.0000	0.0000	0.0000	0.0000;
	2020146	2020179	0.002994	0.015607	0.01356	198.45	0	0	0	0	1	0	0	-22.3600	-5.0900	22.3700	3.7800	0.0000	0.0000	0.0000	0.0000;
	2020146	2020197	0.003162	0.01768	0.00669	208.63	0	0	0	0	1	0	0	-34.4100	1.3000	34.4500	-1.7800	0.0000	0.0000	0.0000	0.0000;
	2020198	2020148	0.000408	0.002759	0.01494	178.97	0	0	0	0	1	0	0	-9.3600	4.7200	9.3600	-6.2700	0.0000	0.0000	0.0000	0.0000;
	2020149	2020150	0.000263	0.001165	0	0	0	0	0	0	1	0	0	31.0300	7.9200	-31.0300	-7.9000	0.0000	0.0000	0.0000	0.0000;
	2020161	2020149	0.001782	0.01043	0.03171	179.42	0	0	0	0	1	0	0	-9.8700	8.8500	9.8700	-12.0900	0.0000	0.0000	0.0000	0.0000;
	2020151	2020160	0.002195	0.013344	0.05418	229.9	0	0	0	0	1	0	0	-61.6200	-25.9700	61.7100	20.9500	0.0000	0.0000	0.0000	0.0000;
	2021558	2020151	0.010197	0.054664	0.01986	182.51	0	0	0	0	1	0	0	6.7400	-8.1300	-6.7300	6.1500	0.0000	0.0000	0.0000	0.0000;
	2020152	2020356	0.002871	0.013573	0.00489	245.69	0	0	0	0	1	0	0	-87.7700	-27.9700	88.0100	28.5800	0.0000	0.0000	0.0000	0.0000;
	2020153	2020154	0.000207	0.001164	0	0	0	0	0	0	1	0	0	-27.2000	-14.8500	27.2000	14.8600	0.0000	0.0000	0.0000	0.0000;
	2020153	2020155	0.000289	0.001199	0	0	0	0	0	0	1	0	0	27.2000	14.8500	-27.2000	-14.8400	0.0000	0.0000	0.0000	0.0000;
	2020154	2020173	0.001984	0.011293	0.00164	168.12	0	0	0	0	1	0	0	6.1900	-13.1600	-6.1900	13.0100	0.0000	0.0000	0.0000	0.0000;
	2020154	2020213	0.003019	0.018553	0.00709	204.79	0	0	0	0	1	0	0	27.9900	27.8500	-27.9500	-28.2800	0.0000	0.0000	0.0000	0.0000;
	2020154	2020510	0.001434	0.007086	0.00551	230.66	0	0	0	0	1	0	0	-61.3900	-29.5500	61.4500	29.3000	0.0000	0.0000	0.0000	0.0000;
	2020156	2020157	0.000259	0.001007	0	0	0	0	0	0	1	0	0	4.5200	0.4100	-4.5200	-0.4100	0.0000	0.0000	0.0000	0.0000;
	2020526	2020156	0.030472	0.163243	0.0771	204.24	0	0	0	0	1	0	0	-20.2100	2.1500	20.3400	-9.6100	0.0000	0.0000	0.0000	0.0000;
	2020158	2020159	0.000227	0.001093	0	0	0	0	0	0	1	0	0	30.8600	8.1500	-30.8500	-8.1400	0.0000	0.0000	0.0000	0.0000;
	2020158	2020160	0.000269	0.00106	0	0	0	0	0	0	1	0	0	-30.8600	-8.1500	30.8600	8.1600	0.0000	0.0000	0.0000	0.0000;
	2020160	2020356	0.001253	0.006457	0.04414	202.55	0	0	0	0	1	0	0	-29.6600	-57.6200	29.7100	53.2800	0.0000	0.0000	0.0000	0.0000;
	2020160	2020510	0.001227	0.006726	0.00455	232.77	0	0	0	0	1	0	0	-62.9100	28.5100	62.9700	-28.6700	0.0000	0.0000	0.0000	0.0000;
	2020161	2020162	0.000218	0.001047	0	0	0	0	0	0	1	0	0	36.2000	10.8700	-36.2000	-10.8500	0.0000	0.0000	0.0000	0.0000;
	2020163	2020164	0.000235	0.00102	0	0	0	0	0	0	1	0	0	36.2000	4.7800	-36.2000	-4.7600	0.0000	0.0000	0.0000	0.0000;
	2020163	2020356	0.001875	0.012085	0.0047	250.13	0	0	0	0	1	0	0	-91.5600	-32.6000	91.7300	33.2200	0.0000	0.0000	0.0000	0.0000;
	2020165	2020166	0.000241	0.00104	0	0	0	0	0	0	1	0	0	27.5800	2.4800	-27.5800	-2.4700	0.0000	0.0000	0.0000	0.0000;
	2020165	2020167	0.000296	0.001105	0	0	0	0	0	0	1	0	0	-28.6200	-2.6600	28.6200	2.6700	0.0000	0.0000	0.0000	0.0000;
	2020167	2020380	0.006068	0.033893	0.07708	265.24	0	0	0	0	1	0	0	-106.8000	12.9500	107.4700	-17.4000	0.0000	0.0000	0.0000	0.0000;
	2020168	2020169	0.000201	0.001067	0	0	0	0	0	0	1	0	0	27.5800	3.3800	-27.5800	-3.3700	0.0000	0.0000	0.0000	0.0000;
	2020168	2020373	0.00378	0.021209	0.15264	223.57	0	0	0	0	1	0	0	39.8900	-36.3900	-39.8000	20.7400	0.0000	0.0000	0.0000	0.0000;
	2020438	2020168	0.002247	0.011827	0.01095	231.75	0	0	0	0	1	0	0	65.9000	-17.1000	-65.8100	16.4700	0.0000	0.0000	0.0000	0.0000;
	2020519	2020168	0.001305	0.009687	0.05033	186.11	0	0	0	0	1	0	0	1.6600	-21.7900	-1.6600	16.5400	0.0000	0.0000	0.0000	0.0000;
	2020171	2020170	0.001765	0.010538	0.00492	158.17	0	0	0	0	1	0	0	2.6500	-34.4600	-2.6300	34.0700	0.0000	0.0000	0.0000	0.0000;
	2020170	2020176	0.00183	0.011478	0.00558	204.13	0	0	0	0	1	0	0	-25.3400	-39.9700	25.3800	39.6300	0.0000	0.0000	0.0000	0.0000;
	2020181	2020172	0.000325	0.002135	0.00187	209.15	0	0	0	0	1	0	0	34.6100	4.1100	-34.6000	-4.2800	0.0000	0.0000	0.0000	0.0000;
	2020172	2020232	0.001713	0.010335	0.02723	187.56	0	0	0	0	1	0	0	-17.4700	-7.9000	17.4800	5.1700	0.0000	0.0000	0.0000	0.0000;
	2020173	2020190	0.003331	0.014385	0.02787	221.53	0	0	0	0	1	0	0	-45.8900	-20.8300	45.9700	18.3000	0.0000	0.0000	0.0000	0.0000;
	2020174	2020175	0.001329	0.009601	0.00166	215.54	0	0	0	0	1	0	0	-39.2500	-17.4900	39.2700	17.4900	0.0000	0.0000	0.0000	0.0000;
	2020186	2020175	0.001369	0.008331	0.00356	214.26	0	0	0	0	1	0	0	38.4400	-9.8400	-38.4200	9.6000	0.0000	0.0000	0.0000	0.0000;
	2020176	2020177	0.000899	0.005768	0.02238	159.28	0	0	0	0	1	0	0	1.3900	55.0800	-1.3600	-57.2600	0.0000	0.0000	0.0000	0.0000;
	2020177	2020178	0.000281	0.001173	0	0	0	0	0	0	1	0	0	27.6400	2.1800	-27.6400	-2.1700	0.0000	0.0000	0.0000	0.0000;
	2020179	2020524	0.002499	0.010867	0.00367	227.46	0	0	0	0	1	0	0	-55.3400	-5.4700	55.4100	5.4100	0.0000	0.0000	0.0000	0.0000;
	2020180	2020182	0.001942	0.010862	0.06804	208.94	0	0	0	0	1	0	0	-28.7600	10.1800	28.7800	-16.9400	0.0000	0.0000	0.0000	0.0000;
	2020195	2020180	0.002089	0.011574	0.00573	216.88	0	0	0	0	1	0	0	-36.2900	13.8500	36.3200	-14.2600	0.0000	0.0000	0.0000	0.0000;
	2020206	2020180	0.001123	0.008131	0.00576	214.09	0	0	0	0	1	0	0	40.5400	1.9100	-40.5300	-2.3600	0.0000	0.0000	0.0000	0.0000;
	2020181	2020340	0.007008	0.040346	0.03091	238.79	0	0	0	0	1	0	0	-75.0100	-5.3500	75.4000	4.4400	0.0000	0.0000	0.0000	0.0000;
	2020182	2020183	0.003416	0.018313	0.01543	249.74	0	0	0	0	1	0	0	-86.7800	11.0400	87.0400	-11.2100	0.0000	0.0000	0.0000	0.0000;
	2020184	2020195	0.003645	0.019102	0.00835	208.72	0	0	0	0	1	0	0	34.9200	33.4100	-34.8400	-33.8200	0.0000	0.0000	0.0000	0.0000;
	2020184	2020289	0.002176	0.015242	0.00439	239.9	0	0	0	0	1	0	0	-76.8000	-51.7600	76.9800	52.5700	0.0000	0.0000	0.0000	0.0000;
	2020185	2020340	0.003656	0.02332	0.01605	248.59	0	0	0	0	1	0	0	-93.2200	-7.9200	93.5400	8.2700	0.0000	0.0000	0.0000	0.0000;
	2020186	2020189	-0.000657	-0.016004	0	105.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020187	2020189	0.010852	0.264193	0	52.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020188	2020189	0.010852	0.264193	0	52.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020190	2020191	0.000251	0.001032	0	0	0	0	0	0	1	0	0	35.0100	16.3800	-35.0100	-16.3700	0.0000	0.0000	0.0000	0.0000;
	2020190	2020289	0.002117	0.011374	0.0044	232.19	0	0	0	0	1	0	0	-61.4000	-23.3800	61.4900	23.4000	0.0000	0.0000	0.0000	0.0000;
	2020192	2020193	0.000266	0.001184	0	0	0	0	0	0	1	0	0	53.4800	11.5200	-53.4800	-11.4800	0.0000	0.0000	0.0000	0.0000;
	2020192	2020194	0.00024	0.001168	0	0	0	0	0	0	1	0	0	-53.4800	-11.5200	53.4900	11.5500	0.0000	0.0000	0.0000	0.0000;
	2020194	2020202	0.001919	0.012424	0.00796	214.96	0	0	0	0	1	0	0	45.9600	-1.6200	-45.9200	1.0700	0.0000	0.0000	0.0000	0.0000;
	2020194	2020213	0.002089	0.012785	0.00785	190.49	0	0	0	0	1	0	0	21.4300	-18.9200	-21.4100	18.2200	0.0000	0.0000	0.0000	0.0000;
	2020194	2020219	0.003786	0.02499	0.01457	233.06	0	0	0	0	1	0	0	-62.2700	11.3200	62.4200	-11.8000	0.0000	0.0000	0.0000	0.0000;
	2020194	2020237	0.003649	0.019365	0.01478	220.64	0	0	0	0	1	0	0	-58.6100	-2.3300	58.7300	1.4900	0.0000	0.0000	0.0000	0.0000;
	2020195	2020196	0.000265	0.00111	0	0	0	0	0	0	1	0	0	53.4800	16.8100	-53.4800	-16.7700	0.0000	0.0000	0.0000	0.0000;
	2020195	2020202	0.002401	0.014065	0.02393	199.08	0	0	0	0	1	0	0	17.6500	3.1600	-17.6400	-5.5400	0.0000	0.0000	0.0000	0.0000;
	2020510	2020197	0.001045	0.005858	0.00408	233.83	0	0	0	0	1	0	0	70.9900	11.5600	-70.9300	-11.6900	0.0000	0.0000	0.0000	0.0000;
	2020198	2020199	0.000224	0.001029	0	0	0	0	0	0	1	0	0	44.5600	11.2000	-44.5600	-11.1800	0.0000	0.0000	0.0000	0.0000;
	2020198	2020289	0.003361	0.01929	0.01662	207.2	0	0	0	0	1	0	0	-35.2000	-15.9200	35.2500	14.4600	0.0000	0.0000	0.0000	0.0000;
	2023031	2020200	0.016595	0.087856	0.0291	188.9	0	0	0	0	1	0	0	16.4700	4.8600	-16.4200	-7.6100	0.0000	0.0000	0.0000	0.0000;
	2020201	2020202	0.00022	0.001101	0	0	0	0	0	0	1	0	0	-63.5600	-4.4200	63.5600	4.4600	0.0000	0.0000	0.0000	0.0000;
	2020203	2020204	0.000208	0.001043	0	0	0	0	0	0	1	0	0	54.3300	14.4500	-54.3200	-14.4200	0.0000	0.0000	0.0000	0.0000;
	2020205	2020203	0.001575	0.00979	0.00304	245.89	0	0	0	0	1	0	0	-87.7800	-2.6400	87.9000	3.0500	0.0000	0.0000	0.0000	0.0000;
	2020203	2020382	0.016572	0.077941	0.13887	272.11	0	0	0	0	1	0	0	-143.2800	20.9100	146.6600	-19.6500	0.0000	0.0000	0.0000	0.0000;
	2020518	2020203	0.002877	0.015184	0.00395	171.49	0	0	0	0	1	0	0	-1.0100	38.2200	1.0500	-38.4200	0.0000	0.0000	0.0000	0.0000;
	2020206	2020210	0.003147	0.016205	0.04119	235.43	0	0	0	0	1	0	0	-76.3800	-9.2900	76.5600	6.0500	0.0000	0.0000	0.0000	0.0000;
	2020207	2020231	0.000779	0.003972	0.00232	160.3	0	0	0	0	1	0	0	12.1500	-7.3400	-12.1400	7.1100	0.0000	0.0000	0.0000	0.0000;
	2020207	2020239	0.001908	0.011655	0.0375	207.53	0	0	0	0	1	0	0	-47.9800	-3.5400	48.0300	-0.0300	0.0000	0.0000	0.0000	0.0000;
	2020208	2020209	0.000279	0.001104	0	0	0	0	0	0	1	0	0	37.0800	5.0300	-37.0700	-5.0200	0.0000	0.0000	0.0000	0.0000;
	2020236	2020208	0.001522	0.00856	0.00254	227.46	0	0	0	0	1	0	0	59.3700	-70.2200	-59.2500	70.6400	0.0000	0.0000	0.0000	0.0000;
	2020208	2020240	0.000975	0.00584	0.00801	189.16	0	0	0	0	1	0	0	22.1800	-75.6700	-22.1200	75.1600	0.0000	0.0000	0.0000	0.0000;
	2020234	2020210	0.001912	0.011232	0.00725	232.97	0	0	0	0	1	0	0	63.8200	21.8500	-63.7300	-22.0900	0.0000	0.0000	0.0000	0.0000;
	2020210	2020252	0.008603	0.044895	0.06399	221.23	0	0	0	0	1	0	0	-49.9000	-1.3700	50.1100	-4.0700	0.0000	0.0000	0.0000	0.0000;
	2020211	2020212	0.000283	0.001083	0	0	0	0	0	0	1	0	0	47.6800	16.5400	-47.6800	-16.5200	0.0000	0.0000	0.0000	0.0000;
	2020218	2020211	0.000822	0.004739	0.00308	181.63	0	0	0	0	1	0	0	8.4800	-14.9700	-8.4800	14.6700	0.0000	0.0000	0.0000	0.0000;
	2020211	2020231	0.002091	0.012901	0.00822	207.56	0	0	0	0	1	0	0	-39.2000	-31.2200	39.2500	30.7000	0.0000	0.0000	0.0000	0.0000;
	2020216	2020214	0.002915	0.017417	0.00891	186.5	0	0	0	0	1	0	0	19.4500	-7.1900	-19.4400	6.3500	0.0000	0.0000	0.0000	0.0000;
	2020214	2020346	0.004651	0.028896	0.01202	205.7	0	0	0	0	1	0	0	-37.0100	-1.7600	37.0700	0.9100	0.0000	0.0000	0.0000	0.0000;
	2020214	2023318	0.00244	0.012545	0.04457	189.01	0	0	0	0	1	0	0	25.8700	-8.2400	-25.8500	3.7400	0.0000	0.0000	0.0000	0.0000;
	2020215	2020216	0.000295	0.001005	0	0	0	0	0	0	1	0	0	-30.5800	-8.5200	30.5800	8.5300	0.0000	0.0000	0.0000	0.0000;
	2020216	2020241	0.003011	0.020972	0.01148	220.33	0	0	0	0	1	0	0	-50.0300	-1.3400	50.1100	0.6700	0.0000	0.0000	0.0000	0.0000;
	2020217	2020218	0.000277	0.001131	0	0	0	0	0	0	1	0	0	-39.7300	-3.6500	39.7400	3.6700	0.0000	0.0000	0.0000	0.0000;
	2020244	2020218	0.000965	0.005539	0.00824	226.31	0	0	0	0	1	0	0	48.2400	-12.0000	-48.2200	11.3000	0.0000	0.0000	0.0000	0.0000;
	2020244	2020219	0.000262	0.001773	0.00155	259.6	0	0	0	0	1	0	0	102.1800	-5.1700	-102.1500	5.2000	0.0000	0.0000	0.0000	0.0000;
	2020220	2020221	0.000213	0.00111	0	0	0	0	0	0	1	0	0	26.3400	11.8700	-26.3400	-11.8600	0.0000	0.0000	0.0000	0.0000;
	2020220	2020467	0.007033	0.031326	0.01578	240.57	0	0	0	0	1	0	0	-82.9400	-7.6900	83.4100	8.1700	0.0000	0.0000	0.0000	0.0000;
	2023074	2020220	0.005789	0.036453	0.02261	238.66	0	0	0	0	1	0	0	-56.4100	3.0000	56.5900	-4.1800	0.0000	0.0000	0.0000	0.0000;
	2020222	2020225	0.00034	0.009987	0	103.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020222	2020226	0.000254	0.001038	0	0	0	0	0	0	1	0	0	-26.3400	-3.8000	26.3500	3.8100	0.0000	0.0000	0.0000	0.0000;
	2020222	2020227	0.000293	0.001151	0	0	0	0	0	0	1	0	0	26.3400	3.8000	-26.3400	-3.7900	0.0000	0.0000	0.0000	0.0000;
	2020223	2020225	0.004825	0.141731	0	52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020224	2020225	0.004825	0.141731	0	52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020226	2020467	0.006313	0.035897	0.02287	254.82	0	0	0	0	1	0	0	-101.6100	8.7500	102.2500	-7.5200	0.0000	0.0000	0.0000	0.0000;
	2023058	2020226	0.004098	0.026801	0.02119	252.61	0	0	0	0	1	0	0	-75.0400	11.8600	75.2700	-12.5600	0.0000	0.0000	0.0000	0.0000;
	2020240	2020228	0.001018	0.005341	0.00177	192.9	0	0	0	0	1	0	0	-16.5100	45.5600	16.5300	-45.6300	0.0000	0.0000	0.0000	0.0000;
	2020228	2020518	0.00381	0.017363	0.043	227.51	0	0	0	0	1	0	0	-52.7100	36.2700	52.8600	-40.1400	0.0000	0.0000	0.0000	0.0000;
	2020229	2020230	0.00025	0.001076	0	0	0	0	0	0	1	0	0	-64.5800	-8.4400	64.5900	8.4800	0.0000	0.0000	0.0000	0.0000;
	2020230	2020232	0.002482	0.01554	0.00854	217.46	0	0	0	0	1	0	0	44.3400	7.7600	-44.2900	-8.3200	0.0000	0.0000	0.0000	0.0000;
	2020230	2020248	0.002621	0.014683	0.01101	260.25	0	0	0	0	1	0	0	-108.9300	-16.2400	109.2400	16.8600	0.0000	0.0000	0.0000	0.0000;
	2020248	2020231	0.001927	0.008368	0.00573	230.77	0	0	0	0	1	0	0	54.0100	43.6700	-53.9200	-43.8600	0.0000	0.0000	0.0000	0.0000;
	2020233	2020234	0.000219	0.001014	0	0	0	0	0	0	1	0	0	-42.0000	-12.8000	42.0000	12.8200	0.0000	0.0000	0.0000	0.0000;
	2020233	2020235	0.000224	0.001061	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020340	2020234	0.001628	0.0087	0.00944	237.23	0	0	0	0	1	0	0	71.7500	2.3300	-71.6700	-2.8700	0.0000	0.0000	0.0000	0.0000;
	2023318	2020234	0.000549	0.002981	0.00079	249.99	0	0	0	0	1	0	0	80.6500	24.1500	-80.6200	-24.0300	0.0000	0.0000	0.0000	0.0000;
	2020397	2020236	0.003066	0.014707	0.01031	241.05	0	0	0	0	1	0	0	88.1100	-60.6300	-87.7800	61.1600	0.0000	0.0000	0.0000	0.0000;
	2020237	2020253	0.007017	0.03578	0.03432	234.39	0	0	0	0	1	0	0	-86.0800	-6.8900	86.6000	5.9900	0.0000	0.0000	0.0000	0.0000;
	2020261	2020238	0.007322	0.040012	0.02581	238.03	0	0	0	0	1	0	0	-68.9900	-11.5400	69.3300	10.7700	0.0000	0.0000	0.0000	0.0000;
	2020238	2020543	0.002506	0.016288	0.00492	252.12	0	0	0	0	1	0	0	-89.7800	-18.1100	89.9800	18.9000	0.0000	0.0000	0.0000	0.0000;
	2020258	2020239	0.001894	0.010522	0.04577	221.55	0	0	0	0	1	0	0	62.0500	0.7400	-61.9700	-5.0300	0.0000	0.0000	0.0000	0.0000;
	2020241	2020242	0.000256	0.001116	0	0	0	0	0	0	1	0	0	22.4100	7.1400	-22.4000	-7.1300	0.0000	0.0000	0.0000	0.0000;
	2020251	2020241	0.003532	0.023	0.03167	198.96	0	0	0	0	1	0	0	-26.6200	-8.3000	26.6400	5.2200	0.0000	0.0000	0.0000	0.0000;
	2020346	2020241	0.003032	0.019603	0.01003	179.58	0	0	0	0	1	0	0	-16.3800	7.1600	16.3900	-8.1400	0.0000	0.0000	0.0000	0.0000;
	2020241	2020454	0.007827	0.048664	0.05628	257.37	0	0	0	0	1	0	0	-115.5400	-4.8800	116.5600	5.3300	0.0000	0.0000	0.0000	0.0000;
	2020243	2020246	0.001004	0.050463	0	657.6	0	0	1	0	1	0	0	215.8700	28.3100	-215.4200	-5.3000	0.0000	0.0000	0.0000	0.0000;
	2020243	2020247	0.000283	0.001073	0	0	0	0	0	0	1	0	0	-215.8700	-109.4000	216.0300	110.0000	0.0000	0.0000	0.0000	0.0000;
	2020244	2020246	-0.000476	-0.023909	0	498.1	0	0	1	0	1	0	0	-150.4300	17.1700	150.3200	-22.5900	0.0000	0.0000	0.0000	0.0000;
	2020245	2020246	0.00275	0.138143	0	159.5	0	0	1	0	1	0	0	-64.9600	-21.0800	65.1000	27.8900	0.0000	0.0000	0.0000	0.0000;
	2020247	2020396	0.000313	0.003732	0.1306	1202.68	0	0	0	0	1	0	0	-216.0300	-110.0000	216.2000	98.3700	0.0000	0.0000	0.0000	0.0000;
	2020397	2020248	0.001172	0.008568	0.00348	303.07	0	0	0	0	1	0	0	114.2700	35.9900	-114.1100	-35.1700	0.0000	0.0000	0.0000	0.0000;
	2020397	2020248	0.001172	0.008568	0.00348	303.07	0	0	0	0	1	0	0	114.2700	35.9900	-114.1100	-35.1700	0.0000	0.0000	0.0000	0.0000;
	2020249	2020250	0.000209	0.001077	0	0	0	0	0	0	1	0	0	35.5400	14.6200	-35.5300	-14.6000	0.0000	0.0000	0.0000	0.0000;
	2020249	2020257	0.003967	0.02409	0.01094	194.87	0	0	0	0	1	0	0	-14.1600	5.0400	14.1700	-6.1000	0.0000	0.0000	0.0000	0.0000;
	2020249	2020504	0.003232	0.023274	0.02569	209.25	0	0	0	0	1	0	0	-44.0600	-24.6300	44.1400	22.5400	0.0000	0.0000	0.0000	0.0000;
	2020251	2020252	0.002137	0.01591	0.00846	187.65	0	0	0	0	1	0	0	-13.1500	-0.9400	13.1600	0.1000	0.0000	0.0000	0.0000	0.0000;
	2020264	2020252	0.004734	0.031057	0.02553	267.96	0	0	0	0	1	0	0	116.0500	8.0900	-115.4400	-6.6900	0.0000	0.0000	0.0000	0.0000;
	2020254	2020253	0.000507	0.00247	0.01851	268.27	0	0	0	0	1	0	0	142.3500	22.3900	-142.2400	-23.8100	0.0000	0.0000	0.0000	0.0000;
	2020253	2020260	0.004959	0.02312	0.00887	167.77	0	0	0	0	1	0	0	12.1400	2.3800	-12.1300	-3.2600	0.0000	0.0000	0.0000	0.0000;
	2020254	2020539	0.006932	0.04572	0.14022	279.45	0	0	0	0	1	0	0	-177.2600	-28.2300	179.4000	27.4300	0.0000	0.0000	0.0000	0.0000;
	2020255	2020256	0.000239	0.001094	0	0	0	0	0	0	1	0	0	13.7000	5.6600	-13.7000	-5.6600	0.0000	0.0000	0.0000	0.0000;
	2020262	2020255	0.006627	0.04337	0.06203	200.32	0	0	0	0	1	0	0	-10.0800	1.5900	10.0800	-8.3000	0.0000	0.0000	0.0000	0.0000;
	2020273	2020255	0.014453	0.089218	0.02681	194.63	0	0	0	0	1	0	0	12.6800	-5.5100	-12.6600	2.7500	0.0000	0.0000	0.0000	0.0000;
	2020255	2020360	0.032938	0.16029	0.05276	188.64	0	0	0	0	1	0	0	-11.1300	-0.1100	11.1700	-5.4300	0.0000	0.0000	0.0000	0.0000;
	2020257	2020261	0.002424	0.009759	0.02182	217.33	0	0	0	0	1	0	0	-36.8500	1.2000	36.8800	-3.3100	0.0000	0.0000	0.0000	0.0000;
	2020258	2020259	0.000241	0.001049	0	0	0	0	0	0	1	0	0	26.2000	11.2900	-26.2000	-11.2800	0.0000	0.0000	0.0000	0.0000;
	2020258	2020260	0.001037	0.008606	0.00786	237.88	0	0	0	0	1	0	0	-88.2500	-12.0300	88.3300	11.8900	0.0000	0.0000	0.0000	0.0000;
	2020260	2020310	0.008261	0.038991	0.02395	251.26	0	0	0	0	1	0	0	-102.4000	-13.0200	103.2500	14.5400	0.0000	0.0000	0.0000	0.0000;
	2020262	2020263	0.000292	0.001073	0	0	0	0	0	0	1	0	0	12.7300	1.4600	-12.7300	-1.4600	0.0000	0.0000	0.0000	0.0000;
	2020262	2020275	0.024101	0.11629	0.04293	228.69	0	0	0	0	1	0	0	38.8200	-9.5400	-38.4800	6.5200	0.0000	0.0000	0.0000	0.0000;
	2020262	2020386	0.005353	0.036945	0.02424	259.22	0	0	0	0	1	0	0	-66.1300	31.9500	66.4000	-32.7100	0.0000	0.0000	0.0000	0.0000;
	2020496	2020262	0.007867	0.041448	0.00705	228.02	0	0	0	0	1	0	0	-24.5700	25.1600	24.6600	-25.4600	0.0000	0.0000	0.0000	0.0000;
	2020265	2020264	0.00428	0.023975	0.01061	219.69	0	0	0	0	1	0	0	57.8800	1.9000	-57.7400	-2.2400	0.0000	0.0000	0.0000	0.0000;
	2020264	2020373	0.010316	0.047474	0.08465	243.03	0	0	0	0	1	0	0	-75.8200	-7.3500	76.3900	1.0700	0.0000	0.0000	0.0000	0.0000;
	2020265	2020534	0.007395	0.040538	0.07994	227.92	0	0	0	0	1	0	0	-68.8200	-4.6100	69.1500	-1.9700	0.0000	0.0000	0.0000	0.0000;
	2020266	2020310	0.002897	0.019974	0.01165	253.75	0	0	0	0	1	0	0	-101.2100	13.1800	101.5000	-12.4400	0.0000	0.0000	0.0000	0.0000;
	2020266	2023092	0.006927	0.036355	0.2739	224.66	0	0	0	0	1	0	0	52.0200	-17.0100	-51.8500	-10.9500	0.0000	0.0000	0.0000	0.0000;
	2020267	2020268	0.000281	0.001021	0	0	0	0	0	0	1	0	0	54.7900	2.7500	-54.7800	-2.7200	0.0000	0.0000	0.0000	0.0000;
	2023278	2020267	0.006301	0.036331	0.07593	240.65	0	0	0	0	1	0	0	47.1300	-13.4200	-46.9900	6.1500	0.0000	0.0000	0.0000	0.0000;
	2023371	2020267	0.008116	0.053092	0.0431	179.1	0	0	0	0	1	0	0	7.8100	4.3600	-7.8000	-8.9000	0.0000	0.0000	0.0000	0.0000;
	2020269	2020270	0.000275	0.001126	0	0	0	0	0	0	1	0	0	43.1600	2.5500	-43.1600	-2.5300	0.0000	0.0000	0.0000	0.0000;
	2020273	2020269	0.012025	0.069037	0.02205	202.7	0	0	0	0	1	0	0	-18.4800	4.5700	18.5200	-6.7200	0.0000	0.0000	0.0000	0.0000;
	2020360	2020269	0.006517	0.043066	0.07043	193.74	0	0	0	0	1	0	0	-14.1000	5.1600	14.1200	-12.6800	0.0000	0.0000	0.0000	0.0000;
	2020269	2020526	0.021558	0.12927	0.13576	246.97	0	0	0	0	1	0	0	-75.8000	16.8500	77.0600	-23.8100	0.0000	0.0000	0.0000	0.0000;
	2020272	2020310	0.007246	0.021943	0.11409	236.52	0	0	0	0	1	0	0	106.9700	-0.4100	-106.2000	-9.4100	0.0000	0.0000	0.0000	0.0000;
	2020272	2020347	0.002088	0.011462	0.03797	252.62	0	0	0	0	1	0	0	-124.8700	-5.4100	125.1700	2.9800	0.0000	0.0000	0.0000	0.0000;
	2020273	2020274	0.000261	0.001059	0	0	0	0	0	0	1	0	0	5.8000	0.9400	-5.8000	-0.9400	0.0000	0.0000	0.0000	0.0000;
	2020275	2020278	0.000239	0.006661	0	202.1	0	0	1	0	1	0	0	19.4300	10.7000	-19.4300	-10.6700	0.0000	0.0000	0.0000	0.0000;
	2030003	2020275	0.018909	0.12529	0.06159	225.7	0	0	0	0	1	0	0	-18.9500	11.0500	19.0400	-17.2100	0.0000	0.0000	0.0000	0.0000;
	2020276	2020278	0.004848	0.135196	0	101	0	0	1	0	1	0	0	-19.4100	-10.0600	19.4300	10.6700	0.0000	0.0000	0.0000	0.0000;
	2020277	2020278	0.004848	0.135196	0	101	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020279	2020434	0.010738	0.05878	0.12764	251.41	0	0	0	0	1	0	0	-79.4700	-12.1900	80.1300	2.6400	0.0000	0.0000	0.0000	0.0000;
	2020279	2030013	0.01235	0.059161	0.01454	215.42	0	0	0	0	1	0	0	23.9500	-0.4400	-23.8900	-0.7100	0.0000	0.0000	0.0000	0.0000;
	2020280	2020281	0.001996	0.009987	0.00415	208.34	0	0	0	0	1	0	0	-27.4700	4.1200	27.4800	-4.4900	0.0000	0.0000	0.0000	0.0000;
	2020280	2023214	0.08102	0.451561	0.13653	168.97	0	0	0	0	1	0	0	1.5500	-9.8700	-1.5500	-4.7500	0.0000	0.0000	0.0000	0.0000;
	2020280	2030007	0.006083	0.035344	0.00881	169.95	0	0	0	0	1	0	0	-0.9000	0.7500	0.9000	-1.6800	0.0000	0.0000	0.0000	0.0000;
	2020281	2020282	0.000279	0.001151	0	0	0	0	0	0	1	0	0	27.3000	3.7700	-27.3000	-3.7600	0.0000	0.0000	0.0000	0.0000;
	2020409	2020281	0.01467	0.066809	0.04285	240.16	0	0	0	0	1	0	0	63.5500	-3.0700	-63.0000	0.9700	0.0000	0.0000	0.0000	0.0000;
	2030007	2020281	0.004667	0.029846	0.01176	203.13	0	0	0	0	1	0	0	-8.2200	-0.9800	8.2200	-0.2500	0.0000	0.0000	0.0000	0.0000;
	2020283	2020286	0.000609	0.042628	0	397.7	0	0	1	0	1	0	0	55.3700	-5.7500	-55.3600	6.9700	0.0000	0.0000	0.0000	0.0000;
	2020283	2020287	0.000297	0.001146	0	0	0	0	0	0	1	0	0	7.5600	3.1900	-7.5600	-3.1800	0.0000	0.0000	0.0000	0.0000;
	2020283	2020422	0.000626	0.008914	0.16555	766.1	0	0	0	0	1	0	0	-2.5700	13.0000	2.5700	-30.8300	0.0000	0.0000	0.0000	0.0000;
	2020284	2020286	-0.000228	-0.016001	0	372.7	0	0	1	0	1	0	0	-55.3600	6.5100	55.3600	-6.9700	0.0000	0.0000	0.0000	0.0000;
	2020284	2020347	0.004431	0.024372	0.0244	233	0	0	0	0	1	0	0	67.7000	-7.2600	-67.5100	5.6600	0.0000	0.0000	0.0000	0.0000;
	2020285	2020286	0.00154	0.107848	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020289	2020288	0.000596	0.034845	0	493.51	0	0	1.04375	0	1	0	0	-217.7200	-102.8500	218.0800	123.8900	0.0000	0.0000	0.0000	0.0000;
	2020288	2020290	0.000254	0.001146	0	0	0	0	0	0	1	0	0	-141.0800	-84.6900	141.1400	84.9900	0.0000	0.0000	0.0000	0.0000;
	2020290	2020339	0.000517	0.006222	0.16726	1118.68	0	0	0	0	1	0	0	-100.8400	7.0400	100.8900	-23.8900	0.0000	0.0000	0.0000	0.0000;
	2020396	2020290	0.000508	0.00694	0.15605	1131.45	0	0	0	0	1	0	0	129.6900	38.3600	-129.6000	-53.4700	0.0000	0.0000	0.0000	0.0000;
	2020509	2020290	0.000406	0.00437	0.12725	1062.24	0	0	0	0	1	0	0	91.0800	9.5700	-91.0400	-22.5200	0.0000	0.0000	0.0000	0.0000;
	2020292	2020291	0.000398	0.025752	0	254.59	0	0	1	0	1	0	0	3.8300	52.0800	-3.8200	-51.4200	0.0000	0.0000	0.0000	0.0000;
	2020291	2020293	0.000478	0.03152	0	420.41	0	0	1.0125	0	1	0	0	-42.4000	-20.8600	42.4100	21.5600	0.0000	0.0000	0.0000	0.0000;
	2020291	2020322	0.00041	0.005387	0.15211	1154.28	0	0	0	0	1	0	0	-158.3700	-138.0100	158.5400	124.5300	0.0000	0.0000	0.0000	0.0000;
	2020324	2020291	0.002707	0.034234	1.08662	1283.44	0	0	0	0	1	0	0	-275.7600	12.3900	277.8500	-98.5200	0.0000	0.0000	0.0000	0.0000;
	2020365	2020291	0.000496	0.006253	0.11532	1119.83	0	0	0	0	1	0	0	-86.2900	59.4700	86.3500	-70.6100	0.0000	0.0000	0.0000	0.0000;
	2020291	2020527	0.000782	0.008112	0.25113	965.43	0	0	0	0	1	0	0	-7.9700	-80.7600	8.0100	55.2800	0.0000	0.0000	0.0000	0.0000;
	2020292	2020354	0.004164	0.027946	0.01544	204.64	0	0	0	0	1	0	0	-28.8100	-2.6300	28.8400	1.2200	0.0000	0.0000	0.0000	0.0000;
	2020292	2020475	0.00286	0.02033	0.00961	232.85	0	0	0	0	1	0	0	-59.7100	-7.0100	59.8100	6.7000	0.0000	0.0000	0.0000	0.0000;
	2020294	2020295	0.003028	0.070734	0	153.27	0	0	1.08125	0	1	0	0	-85.0100	-38.6400	85.3000	45.2700	0.0000	0.0000	0.0000	0.0000;
	2020357	2020294	0.006179	0.038374	0.01135	200.8	0	0	0	0	1	0	0	-33.0600	-25.7300	33.1600	25.1300	0.0000	0.0000	0.0000	0.0000;
	2020375	2020294	0.005306	0.030357	0.01304	230.58	0	0	0	0	1	0	0	-51.7200	-14.1100	51.8600	13.5100	0.0000	0.0000	0.0000	0.0000;
	2020297	2020296	0.000107	0.007909	0	1320.36	0	0	1.00625	0	1	0	0	-163.6900	3.3100	163.7200	-1.2900	0.0000	0.0000	0.0000	0.0000;
	2020296	2020299	0.000122	0.009065	0	1587.13	0	0	1	0	1	0	0	-237.4000	-46.3500	237.4700	51.3800	0.0000	0.0000	0.0000	0.0000;
	2020296	2020300	8.3e-05	0.006792	0	1585.65	0	0	1	0	1	0	0	-237.4200	-47.6000	237.4700	51.3800	0.0000	0.0000	0.0000	0.0000;
	2020296	2020301	8e-05	0.006386	0	1585.34	0	0	1	0	1	0	0	-237.4300	-47.8300	237.4700	51.3800	0.0000	0.0000	0.0000	0.0000;
	2020296	2020302	0.000157	0.012558	0	955.48	0	0	1	0	1	0	0	-28.6000	-14.4400	28.6000	14.5600	0.0000	0.0000	0.0000	0.0000;
	2020296	2020303	0.000262	0.001102	0	0	0	0	0	0	1	0	0	577.1300	-206.7700	-576.1900	210.7000	0.0000	0.0000	0.0000	0.0000;
	2020298	2020297	0.000372	0.023356	0	474.76	0	0	1	0	1	0	0	-192.6700	8.0100	192.8000	0.1400	0.0000	0.0000	0.0000	0.0000;
	2020297	2020404	0.002456	0.027823	0.71992	1217.45	0	0	0	0	1	0	0	252.3900	-24.9800	-250.9200	-34.5500	0.0000	0.0000	0.0000	0.0000;
	2020297	2020497	0.004242	0.04212	0.96421	1283.68	0	0	0	0	1	0	0	-281.5000	21.5300	284.8600	-89.7800	0.0000	0.0000	0.0000	0.0000;
	2020303	2021593	0.000355	0.010775	5.19448	4067.06	0	0	0	0	1	0	0	575.1200	-210.8200	-573.9900	-299.0400	0.0000	0.0000	0.0000	0.0000;
	2020304	2020446	0.000692	0.002748	0.00097	233.14	0	0	0	0	1	0	0	-67.8700	0.4400	67.9000	-0.4200	0.0000	0.0000	0.0000	0.0000;
	2020304	2021139	0.008899	0.057448	0.06182	233.6	0	0	0	0	1	0	0	67.8700	-0.4400	-67.4800	-3.4800	0.0000	0.0000	0.0000	0.0000;
	2020305	2020306	0.005847	0.159874	0	95.46	0	0	1	0	1	0	0	-43.9700	2.9800	44.0800	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020305	2020307	0.005901	0.180481	0	59.81	0	0	1	0	1	0	0	-19.4400	0.6600	19.4600	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020305	2020464	0.002005	0.01458	0.00936	223.02	0	0	0	0	1	0	0	-50.1300	-16.9500	50.1800	16.3600	0.0000	0.0000	0.0000	0.0000;
	2020305	2021024	0.008134	0.054168	0.07116	234.23	0	0	0	0	1	0	0	72.8600	11.9800	-72.4200	-16.4000	0.0000	0.0000	0.0000	0.0000;
	2020308	2020312	0.000188	0.016653	0	1630	0	0	1	0	1	0	0	437.8400	3.8700	-437.4900	26.3200	0.0000	0.0000	0.0000	0.0000;
	2020308	2020313	0.00017	0.011523	0	1311.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020308	2020314	8.1e-05	0.006797	0	1311.75	0	0	1.0125	0	1	0	0	-119.2600	-49.9700	119.2700	51.0700	0.0000	0.0000	0.0000	0.0000;
	2020308	2020436	0.000257	0.007324	3.73839	4130.97	0	0	0	0	1	0	0	-837.9100	-91.7100	839.6400	-252.9000	0.0000	0.0000	0.0000	0.0000;
	2023457	2020308	0.000249	0.006485	3.30434	4152.71	0	0	0	0	1	0	0	-518.6900	-174.0100	519.3300	-158.3500	0.0000	0.0000	0.0000	0.0000;
	2020310	2020309	0.000708	0.035649	0	430.03	0	0	1	0	1	0	0	-107.7000	4.7500	107.7800	-0.8300	0.0000	0.0000	0.0000	0.0000;
	2020309	2020312	-9.6e-05	-0.008518	0	1480	0	0	1	0	1	0	0	-437.6700	10.8800	437.4900	-26.3200	0.0000	0.0000	0.0000	0.0000;
	2020309	2020396	0.0007	0.009036	0.23527	1150.61	0	0	0	0	1	0	0	173.0900	4.0300	-172.8900	-26.2700	0.0000	0.0000	0.0000	0.0000;
	2020309	2023280	0.001534	0.01894	0.2979	1161.12	0	0	0	0	1	0	0	156.8000	-14.0800	-156.4500	-12.9500	0.0000	0.0000	0.0000	0.0000;
	2020310	2020315	0.037251	1.100377	0	9.1	0	0	1.0625	0	1	0	0	-5.4700	0.7000	5.4800	-0.3400	0.0000	0.0000	0.0000	0.0000;
	2020311	2020312	0.000508	0.044953	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020317	2020316	0.000153	0.011052	0	1451.31	0	0	1	0	1	0	0	-327.4900	-98.3800	327.6600	110.7500	0.0000	0.0000	0.0000	0.0000;
	2020316	2020319	0.000149	0.010058	0	1124	0	0	1	0	1	0	0	-51.5400	4.3800	51.5400	-4.1300	0.0000	0.0000	0.0000	0.0000;
	2020316	2020320	0.000125	0.00933	0	1122.82	0	0	1	0	1	0	0	-73.1800	4.6000	73.1900	-4.1300	0.0000	0.0000	0.0000	0.0000;
	2020316	2020321	0.0002	0.00115	0	0	0	0	0	0	1	0	0	-202.9400	-889.5400	204.5000	898.5000	0.0000	0.0000	0.0000	0.0000;
	2020318	2020317	0.000219	0.016194	0	352.07	0	0	1	0	1	0	0	48.0700	69.8800	-48.0600	-68.7900	0.0000	0.0000	0.0000	0.0000;
	2020317	2020322	0.000272	0.001067	0	0	0	0	0	0	1	0	0	375.5500	167.1700	-375.1100	-165.4500	0.0000	0.0000	0.0000	0.0000;
	2020318	2020495	0.002587	0.012832	0.02174	171.75	0	0	0	0	1	0	0	10.6700	-25.0300	-10.6500	22.7900	0.0000	0.0000	0.0000	0.0000;
	2020535	2020318	0.000361	0.0025	0.00142	224.84	0	0	0	0	1	0	0	58.7600	44.8300	-58.7400	-44.8500	0.0000	0.0000	0.0000	0.0000;
	2020321	2020387	0.000133	0.003624	1.90969	4211.91	0	0	0	0	1	0	0	1397.4500	232.6000	-1394.9300	-369.7600	0.0000	0.0000	0.0000	0.0000;
	2020436	2020321	0.000401	0.010718	6.91847	4276.25	0	0	0	0	1	0	0	-1400.7500	-399.1000	1408.2500	-141.0400	0.0000	0.0000	0.0000	0.0000;
	2020322	2020365	0.000549	0.006493	0.10308	1212.69	0	0	0	0	1	0	0	216.2600	40.7900	-216.0000	-48.4000	0.0000	0.0000	0.0000	0.0000;
	2020323	2020354	0.003705	0.022366	0.01002	205.58	0	0	0	0	1	0	0	27.0900	-2.4400	-27.0700	1.5300	0.0000	0.0000	0.0000	0.0000;
	2020324	2020327	0.00025	0.015127	0	493.7	0	0	1	0	1	0	0	70.3100	-20.5200	-70.3000	21.3000	0.0000	0.0000	0.0000	0.0000;
	2020324	2020328	0.000612	0.03274	0	377.3	0	0	1.04375	0	1	0	0	-62.6200	-22.5500	62.6500	24.0600	0.0000	0.0000	0.0000	0.0000;
	2020324	2020329	0.000186	0.011197	0	376.04	0	0	1.0375	0	1	0	0	-62.6400	-23.5400	62.6500	24.0600	0.0000	0.0000	0.0000	0.0000;
	2020378	2020324	0.000702	0.008139	0.20908	1094.99	0	0	0	0	1	0	0	-74.7000	-168.7700	74.9100	149.5900	0.0000	0.0000	0.0000	0.0000;
	2020324	2020381	0.000765	0.008211	0.19344	1254.61	0	0	0	0	1	0	0	255.8000	-95.3700	-255.2700	80.7100	0.0000	0.0000	0.0000	0.0000;
	2020325	2020327	0.000112	0.006788	0	393.7	0	0	1	0	1	0	0	-70.3000	21.6500	70.3000	-21.3000	0.0000	0.0000	0.0000	0.0000;
	2020357	2020325	0.001736	0.007316	0.00166	238.98	0	0	0	0	1	0	0	90.8000	28.8400	-90.6500	-28.4000	0.0000	0.0000	0.0000	0.0000;
	2020326	2020327	0.002205	0.133449	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020330	2020357	0.003946	0.022221	0.02023	189.06	0	0	0	0	1	0	0	-14.8500	5.3300	14.8600	-7.4300	0.0000	0.0000	0.0000	0.0000;
	2020380	2020330	0.002929	0.017997	0.03177	245.49	0	0	0	0	1	0	0	-83.4600	7.6600	83.6500	-9.8500	0.0000	0.0000	0.0000	0.0000;
	2020331	2020332	0.004266	0.126513	0	102.51	0	0	1	0	1	0	0	-65.8200	12.7900	66.0000	-7.3200	0.0000	0.0000	0.0000	0.0000;
	2020331	2020333	0.000211	0.001165	0	0	0	0	0	0	1	0	0	1.3700	0.3000	-1.3700	-0.3000	0.0000	0.0000	0.0000	0.0000;
	2020331	2020334	0.000216	0.001006	0	0	0	0	0	0	1	0	0	64.4500	-13.0900	-64.4400	13.1300	0.0000	0.0000	0.0000	0.0000;
	2020425	2020334	0.000204	0.001288	0.00019	172.71	0	0	0	0	1	0	0	0.4800	23.2100	-0.4800	-23.2300	0.0000	0.0000	0.0000	0.0000;
	2020335	2020338	0.000301	0.015859	0	479.4	0	0	1	0	1	0	0	95.9900	-27.3300	-95.9600	28.8000	0.0000	0.0000	0.0000	0.0000;
	2020422	2020335	0.000708	0.007556	0.13278	1144.79	0	0	0	0	1	0	0	68.0300	-3.7600	-68.0000	-10.2100	0.0000	0.0000	0.0000	0.0000;
	2020335	2030048	0.001744	0.019721	0.84027	1202.37	0	0	0	0	1	0	0	111.2300	98.1400	-110.7000	-180.0500	0.0000	0.0000	0.0000	0.0000;
	2020336	2020338	2e-06	0.000118	0	379.4	0	0	1	0	1	0	0	-95.9600	28.8100	95.9600	-28.8000	0.0000	0.0000	0.0000	0.0000;
	2020336	2020347	0.0032	0.019317	0.01693	221.81	0	0	0	0	1	0	0	58.2500	-2.3400	-58.1500	1.1100	0.0000	0.0000	0.0000	0.0000;
	2020539	2020336	0.000435	0.002732	0.00133	206.04	0	0	0	0	1	0	0	-57.7000	27.4100	57.7200	-27.4500	0.0000	0.0000	0.0000	0.0000;
	2020337	2020338	0.001679	0.088586	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020339	2020342	0.000569	0.037893	0	617.7	0	0	1	0	1	0	0	240.9300	31.1100	-240.6100	-9.6800	0.0000	0.0000	0.0000	0.0000;
	2020339	2020431	0.001362	0.014396	0.29758	1179.33	0	0	0	0	1	0	0	-177.8200	-25.4300	178.2300	-1.3800	0.0000	0.0000	0.0000	0.0000;
	2020340	2020342	-0.000142	-0.009483	0	517.7	0	0	1	0	1	0	0	-240.6900	-15.0400	240.6100	9.6800	0.0000	0.0000	0.0000	0.0000;
	2020341	2020342	0.002437	0.162392	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020343	2020344	0.007069	0.207403	0	61.95	0	0	1.0125	0	1	0	0	-23.1800	-8.8400	23.2200	10.1000	0.0000	0.0000	0.0000	0.0000;
	2020343	2020345	0.012349	0.463353	0	21.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020343	2020346	0.00026	0.001053	0	0	0	0	0	0	1	0	0	23.1800	8.8400	-23.1800	-8.8300	0.0000	0.0000	0.0000	0.0000;
	2020409	2020347	0.00336	0.019527	0.00799	221.96	0	0	0	0	1	0	0	-33.1300	0.7200	33.1700	-1.3800	0.0000	0.0000	0.0000	0.0000;
	2020348	2020349	0.006458	0.187505	0	70.81	0	0	1.03125	0	1	0	0	-29.7800	1.7100	29.8400	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020348	2020350	0.008354	0.319669	0	29.77	0	0	1.025	0	1	0	0	-18.2700	1.0900	18.3000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020352	2020351	0.000506	0.025615	0	327.16	0	0	1	0	1	0	0	-24.6300	5.8800	24.6300	-5.7200	0.0000	0.0000	0.0000	0.0000;
	2020351	2020480	0.000658	0.007962	0.16914	1046.25	0	0	0	0	1	0	0	39.8000	32.6000	-39.7800	-49.8500	0.0000	0.0000	0.0000	0.0000;
	2020353	2020354	0.000223	0.001104	0	0	0	0	0	0	1	0	0	79.8700	-5.0600	-79.8600	5.1300	0.0000	0.0000	0.0000	0.0000;
	2020356	2020355	0.000442	0.032189	0	524.24	0	0	1.05625	0	1	0	0	-264.5200	-141.8600	264.9400	172.8800	0.0000	0.0000	0.0000	0.0000;
	2020355	2020466	0.000658	0.008415	0.26698	1048.97	0	0	0	0	1	0	0	-85.6200	-63.9500	85.6800	36.8900	0.0000	0.0000	0.0000	0.0000;
	2020355	2020509	0.000494	0.00615	0.07779	1132.57	0	0	0	0	1	0	0	-89.5800	-63.2400	89.6300	55.8100	0.0000	0.0000	0.0000	0.0000;
	2020358	2020359	0.005927	0.176437	0	70.39	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020358	2020360	0.000201	0.001001	0	0	0	0	0	0	1	0	0	-2.9300	-0.2700	2.9300	0.2700	0.0000	0.0000	0.0000	0.0000;
	2020362	2020361	0.000739	0.029369	0	440.72	0	0	1.0125	0	1	0	0	-148.3500	-28.8300	148.5100	35.4100	0.0000	0.0000	0.0000	0.0000;
	2020361	2020363	0.000527	0.025415	0	486.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020361	2020364	0.000251	0.001	0	0	0	0	0	0	1	0	0	-148.5100	-35.4100	148.5700	35.6300	0.0000	0.0000	0.0000	0.0000;
	2020362	2021277	0.005604	0.030403	0.02733	240.27	0	0	0	0	1	0	0	86.0900	0.3800	-85.6900	-1.0700	0.0000	0.0000	0.0000	0.0000;
	2020362	2021481	0.001663	0.008634	0.01176	267.12	0	0	0	0	1	0	0	109.8100	27.4500	-109.6100	-27.6100	0.0000	0.0000	0.0000	0.0000;
	2021482	2020362	0.002698	0.016955	0.00651	230.81	0	0	0	0	1	0	0	-59.1700	-4.3800	59.2600	4.2700	0.0000	0.0000	0.0000	0.0000;
	2020362	2021539	0.009857	0.058251	0.01592	205.97	0	0	0	0	1	0	0	31.4200	6.1400	-31.3200	-7.2100	0.0000	0.0000	0.0000	0.0000;
	2021716	2020362	0.000927	0.005822	0.00385	178.38	0	0	0	0	1	0	0	3.8600	9.0600	-3.8600	-9.4600	0.0000	0.0000	0.0000	0.0000;
	2021759	2020362	0.001031	0.005561	0.00287	276.31	0	0	0	0	1	0	0	134.5500	0.6100	-134.3700	0.0500	0.0000	0.0000	0.0000	0.0000;
	2020364	2021642	0.000325	0.003852	0.06091	1159.89	0	0	0	0	1	0	0	-188.9600	1.8700	189.0700	-6.9000	0.0000	0.0000	0.0000	0.0000;
	2021682	2020364	0.000212	0.002449	0.04767	1029.48	0	0	0	0	1	0	0	-40.3800	32.5900	40.3900	-37.5000	0.0000	0.0000	0.0000	0.0000;
	2020366	2020365	0.000342	0.02224	0	377.76	0	0	1.04375	0	1	0	0	50.5400	-54.5800	-50.5200	55.8000	0.0000	0.0000	0.0000	0.0000;
	2020365	2020367	0.00071	0.033041	0	342.51	0	0	1.0125	0	1	0	0	-44.3900	-20.3000	44.4100	21.0800	0.0000	0.0000	0.0000	0.0000;
	2020365	2020368	0.000577	0.036955	0	340.37	0	0	1.0125	0	1	0	0	-42.0700	-20.2800	42.0800	21.0800	0.0000	0.0000	0.0000	0.0000;
	2020365	2020369	0.00084	0.055137	0	288.04	0	0	1.0125	0	1	0	0	-17.7900	-7.7000	17.7900	7.9100	0.0000	0.0000	0.0000	0.0000;
	2020365	2020476	0.001106	0.013482	0.45891	1127.7	0	0	0	0	1	0	0	113.6200	-37.5500	-113.4800	-8.1000	0.0000	0.0000	0.0000	0.0000;
	2020366	2020370	0.02822	1.016313	0	9.88	0	0	1.03125	0	1	0	0	-4.9700	-0.7800	4.9800	1.0300	0.0000	0.0000	0.0000	0.0000;
	2020366	2020371	0.016279	0.428479	0	17.55	0	0	1.01875	0	1	0	0	-3.9800	0.3900	3.9800	-0.3300	0.0000	0.0000	0.0000	0.0000;
	2020366	2020535	0.005371	0.028398	0.02604	225.68	0	0	0	0	1	0	0	-42.7100	54.4300	42.9500	-55.9700	0.0000	0.0000	0.0000	0.0000;
	2020372	2020373	0.000217	0.001134	0	0	0	0	0	0	1	0	0	50.6300	24.6100	-50.6200	-24.5800	0.0000	0.0000	0.0000	0.0000;
	2020375	2020374	0.000646	0.037263	0	341.29	0	0	1	0	1	0	0	-23.3100	82.5700	23.3600	-80.0100	0.0000	0.0000	0.0000	0.0000;
	2020374	2020376	0.000586	0.036997	0	349.25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020374	2020377	0.000472	0.025202	0	348.93	0	0	1	0	1	0	0	-58.9300	-21.6600	58.9500	22.6400	0.0000	0.0000	0.0000	0.0000;
	2020374	2020378	0.000237	0.001086	0	0	0	0	0	0	1	0	0	35.5700	-352.1500	-35.2800	353.4900	0.0000	0.0000	0.0000	0.0000;
	2020375	2020382	0.008763	0.047	0.16293	271.54	0	0	0	0	1	0	0	136.4200	-17.9800	-134.8900	8.7700	0.0000	0.0000	0.0000	0.0000;
	2020386	2020375	8.1e-05	0.000345	0.00107	232.5	0	0	0	0	1	0	0	-26.9800	51.5100	26.9800	-51.6100	0.0000	0.0000	0.0000	0.0000;
	2020375	2020472	0.005037	0.025068	0.01754	254.22	0	0	0	0	1	0	0	-88.3700	1.1300	88.7400	-1.2000	0.0000	0.0000	0.0000	0.0000;
	2020378	2020388	0.004038	0.052441	0.72727	1180.1	0	0	0	0	1	0	0	-156.7000	-43.5100	157.6700	-19.0100	0.0000	0.0000	0.0000	0.0000;
	2020378	2020404	0.00387	0.043587	1.92918	1253.64	0	0	0	0	1	0	0	266.6000	-141.2400	-263.8300	-27.4200	0.0000	0.0000	0.0000	0.0000;
	2020380	2020379	0.000434	0.02744	0	333.19	0	0	1	0	1	0	0	-26.6100	9.3900	26.6100	-9.1800	0.0000	0.0000	0.0000	0.0000;
	2020379	2020381	0.000294	0.001024	0	0	0	0	0	0	1	0	0	89.2300	2.1800	-89.2100	-2.1100	0.0000	0.0000	0.0000	0.0000;
	2020437	2020381	0.000492	0.00633	0.17456	1279.64	0	0	0	0	1	0	0	-265.8900	20.8200	266.2200	-35.0100	0.0000	0.0000	0.0000	0.0000;
	2020382	2020383	0.003193	0.112514	0	99.05	0	0	0.9875	0	1	0	0	-58.9000	6.5200	59.0000	-2.8900	0.0000	0.0000	0.0000	0.0000;
	2020382	2020384	0.034709	1.004537	0	15.73	0	0	1.01	0	1	0	0	-4.7900	0.8200	4.8000	-0.5900	0.0000	0.0000	0.0000	0.0000;
	2020522	2020382	0.004112	0.027673	0.0074	221.29	0	0	0	0	1	0	0	-46.4600	-2.8000	46.5400	2.5900	0.0000	0.0000	0.0000	0.0000;
	2020385	2020386	0.000206	0.001106	0	0	0	0	0	0	1	0	0	39.6400	18.8400	-39.6400	-18.8200	0.0000	0.0000	0.0000	0.0000;
	2020388	2020387	8.5e-05	0.006388	0	1452.96	0	0	1	0	1	0	0	-294.8900	-137.1200	294.9800	143.5800	0.0000	0.0000	0.0000	0.0000;
	2020387	2020390	0.000114	0.009816	0	1261.55	0	0	1.00625	0	1	0	0	-70.3600	6.3000	70.3600	-5.8300	0.0000	0.0000	0.0000	0.0000;
	2020387	2020391	8.8e-05	0.006963	0	1259.67	0	0	1.00625	0	1	0	0	-88.3000	6.3500	88.3100	-5.8300	0.0000	0.0000	0.0000	0.0000;
	2020387	2020392	8.3e-05	0.007057	0	1258.35	0	0	1.00625	0	1	0	0	-74.9400	6.2100	74.9400	-5.8300	0.0000	0.0000	0.0000	0.0000;
	2020387	2020393	9.3e-05	0.007226	0	1254.82	0	0	1.00625	0	1	0	0	-118.9900	6.8100	119.0000	-5.8300	0.0000	0.0000	0.0000	0.0000;
	2020387	2020394	9e-05	0.007111	0	1253.35	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020387	2020395	0.000117	0.008703	0	1253.19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020387	2020423	0.000384	0.012416	7.63325	4206.95	0	0	0	0	1	0	0	1041.0700	-325.4600	-1037.1400	-355.6100	0.0000	0.0000	0.0000	0.0000;
	2020387	2020484	0.000478	0.014206	8.36184	4223.39	0	0	0	0	1	0	0	1199.4100	-379.6600	-1192.9400	-317.2200	0.0000	0.0000	0.0000	0.0000;
	2020387	2020530	0.000494	0.014494	5.76512	3975.19	0	0	0	0	1	0	0	200.0300	-219.6600	-199.8100	-380.2200	0.0000	0.0000	0.0000	0.0000;
	2020389	2020388	0.000513	0.029262	0	398.03	0	0	1	0	1	0	0	-75.0000	2.7100	75.0300	-1.1400	0.0000	0.0000	0.0000	0.0000;
	2020476	2020388	0.000299	0.004135	0.09236	1108.61	0	0	0	0	1	0	0	-62.1000	-165.6800	62.1900	157.2700	0.0000	0.0000	0.0000	0.0000;
	2020396	2020399	0.00053	0.027333	0	709.9	0	0	1	0	1	0	0	307.1100	32.3700	-306.6300	-7.6000	0.0000	0.0000	0.0000	0.0000;
	2020397	2020399	-9.4e-05	-0.004869	0	559.9	0	0	1	0	1	0	0	-306.7200	-12.0100	306.6300	7.6000	0.0000	0.0000	0.0000	0.0000;
	2020398	2020399	0.002177	0.112259	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020400	2020403	0.000509	0.028517	0	542	0	0	1	0	1	0	0	206.4400	25.5600	-206.2300	-13.8000	0.0000	0.0000	0.0000	0.0000;
	2020400	2020404	0.000214	0.001057	0	0	0	0	0	0	1	0	0	-206.4400	-25.5600	206.5300	26.0000	0.0000	0.0000	0.0000	0.0000;
	2020401	2020403	-0.000149	-0.008319	0	492	0	0	1	0	1	0	0	-206.3000	-17.2300	206.2300	13.8000	0.0000	0.0000	0.0000	0.0000;
	2020402	2020403	0.002366	0.132534	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020431	2020404	0.001311	0.013818	0.31005	1213.48	0	0	0	0	1	0	0	243.8400	-30.9100	-243.0900	6.1500	0.0000	0.0000	0.0000	0.0000;
	2020404	2021081	0.00239	0.023483	1.35176	1339.47	0	0	0	0	1	0	0	436.3800	-0.3800	-431.9400	-95.0400	0.0000	0.0000	0.0000	0.0000;
	2020405	2020408	-0.000141	-0.004402	0	209.2	0	0	1.01875	0	1	0	0	-30.4200	2.3400	30.4200	-2.3800	0.0000	0.0000	0.0000	0.0000;
	2020405	2020409	0.000232	0.00109	0	0	0	0	0	0	1	0	0	30.4200	-2.3400	-30.4200	2.3500	0.0000	0.0000	0.0000	0.0000;
	2020406	2020408	0.003888	0.121139	0	104.6	0	0	1	0	1	0	0	8.7900	-0.4900	-8.7900	0.5800	0.0000	0.0000	0.0000	0.0000;
	2020407	2020408	0.003888	0.121139	0	104.6	0	0	1	0	1	0	0	21.6500	-1.2500	-21.6300	1.8000	0.0000	0.0000	0.0000	0.0000;
	2020411	2020410	0.000464	0.027838	0	413.73	0	0	1	0	1	0	0	-113.6400	-19.8300	113.7000	23.3300	0.0000	0.0000	0.0000	0.0000;
	2020410	2020414	0.0001	-0.000236	0	598.2	0	0	1	0	1	0	0	-12.7800	-5.1900	12.7800	5.1900	0.0000	0.0000	0.0000	0.0000;
	2020410	2020422	0.000872	0.010478	0.19884	1106.21	0	0	0	0	1	0	0	28.0200	-39.0400	-28.0100	17.8200	0.0000	0.0000	0.0000	0.0000;
	2020542	2020410	0.001048	0.013687	0.30187	1176.76	0	0	0	0	1	0	0	129.1200	-50.8700	-128.9400	20.9100	0.0000	0.0000	0.0000	0.0000;
	2020534	2020411	0.000122	0.000696	0.00057	262.68	0	0	0	0	1	0	0	-112.4400	-19.4700	112.4500	19.4900	0.0000	0.0000	0.0000	0.0000;
	2020412	2020414	0.000536	0.033618	0	299.1	0	0	1	0	1	0	0	5.7800	2.5300	-5.7800	-2.5200	0.0000	0.0000	0.0000	0.0000;
	2020413	2020414	0.000536	0.033618	0	299.1	0	0	1	0	1	0	0	7.0000	2.6900	-7.0000	-2.6700	0.0000	0.0000	0.0000	0.0000;
	2020416	2020415	0.000456	0.023696	0	379.86	0	0	1	0	1	0	0	-16.3900	28.1100	16.4000	-27.8700	0.0000	0.0000	0.0000	0.0000;
	2020415	2020417	0.000273	0.001108	0	0	0	0	0	0	1	0	0	4.0700	1.1300	-4.0700	-1.1300	0.0000	0.0000	0.0000	0.0000;
	2020418	2020421	0.001185	0.056598	0	416.4	0	0	1	0	1	0	0	62.9000	11.0700	-62.8500	-8.9200	0.0000	0.0000	0.0000	0.0000;
	2020418	2020422	0.000272	0.001155	0	0	0	0	0	0	1	0	0	42.6000	-16.7500	-42.6000	16.7700	0.0000	0.0000	0.0000	0.0000;
	2020419	2020421	-0.000612	-0.029238	0	366.4	0	0	1	0	1	0	0	-62.8800	-10.0300	62.8500	8.9200	0.0000	0.0000	0.0000	0.0000;
	2020419	2020454	0.006643	0.049157	0.00983	225.48	0	0	0	0	1	0	0	62.8800	10.0300	-62.6300	-9.2100	0.0000	0.0000	0.0000	0.0000;
	2020420	2020421	0.002975	0.142082	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020423	2020427	9.8e-05	0.007614	0	1648.3	0	0	1	0	1	0	0	624.4500	9.7200	-624.0900	18.5000	0.0000	0.0000	0.0000	0.0000;
	2020423	2020428	0.00011	0.009596	0	1496.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020423	2020429	0.000114	0.009845	0	1494.48	0	0	1.00625	0	1	0	0	-211.9500	27.8600	212.0000	-23.5300	0.0000	0.0000	0.0000	0.0000;
	2020423	2020430	5.4e-05	0.004037	0	1493.68	0	0	1.00625	0	1	0	0	-211.9800	25.3000	212.0000	-23.5300	0.0000	0.0000	0.0000	0.0000;
	2020423	2020436	0.000141	0.004174	1.78505	4081.19	0	0	0	0	1	0	0	-704.9800	-30.4200	705.6500	-137.4000	0.0000	0.0000	0.0000	0.0000;
	2020423	2020465	0.000255	0.006384	3.64373	4095.59	0	0	0	0	1	0	0	646.5200	-229.4600	-645.5000	-129.2300	0.0000	0.0000	0.0000	0.0000;
	2020513	2020423	0.000177	0.004708	2.38241	4161.79	0	0	0	0	1	0	0	-893.7400	-72.8200	895.0900	-142.1300	0.0000	0.0000	0.0000	0.0000;
	2020425	2020424	0.000601	0.034593	0	451.97	0	0	1.0125	0	1	0	0	-164.7700	-46.2200	164.9500	56.2000	0.0000	0.0000	0.0000	0.0000;
	2020424	2020427	1.4e-05	0.001113	0	1523.3	0	0	1	0	1	0	0	-624.0300	22.6200	624.0900	-18.5000	0.0000	0.0000	0.0000	0.0000;
	2020424	2020431	0.000223	0.001113	0	0	0	0	0	0	1	0	0	459.0900	-78.8200	-458.6300	81.1100	0.0000	0.0000	0.0000	0.0000;
	2020426	2020427	0.000591	0.046033	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020452	2020431	0.000406	0.004981	0.08352	1046.44	0	0	0	0	1	0	0	-36.5400	40.1700	36.5500	-48.8200	0.0000	0.0000	0.0000	0.0000;
	2020432	2020433	0.000246	0.001112	0	0	0	0	0	0	1	0	0	58.6400	0.0000	-58.6300	0.0400	0.0000	0.0000	0.0000	0.0000;
	2020434	2020435	0.004037	0.127261	0	86.08	0	0	1.025	0	1	0	0	-12.9400	-8.1500	12.9500	8.4500	0.0000	0.0000	0.0000	0.0000;
	2020434	2020504	0.002671	0.013626	0.00893	178.31	0	0	0	0	1	0	0	-3.1900	25.8600	3.2100	-26.7100	0.0000	0.0000	0.0000	0.0000;
	2020434	2020534	0.003427	0.016519	0.01136	235.17	0	0	0	0	1	0	0	-65.7700	-20.6900	65.9300	20.2400	0.0000	0.0000	0.0000	0.0000;
	2020437	2020436	0.000153	0.012039	0	1433.96	0	0	1	0	1	0	0	-304.7700	45.7600	304.9100	-34.9600	0.0000	0.0000	0.0000	0.0000;
	2020436	2020439	0.000151	0.010465	0	1248.47	0	0	1.03125	0	1	0	0	-95.8100	6.7100	95.8300	-5.7300	0.0000	0.0000	0.0000	0.0000;
	2020436	2020440	0.000132	0.010352	0	1246.48	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020436	2020441	0.000122	0.010085	0	1243.48	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020436	2020442	0.000114	0.008557	0	1192.38	0	0	1.03125	0	1	0	0	-97.6900	5.6200	97.7000	-4.7900	0.0000	0.0000	0.0000	0.0000;
	2020436	2020443	0.000228	0.018014	0	1187.01	0	0	1.0375	0	1	0	0	-97.6800	6.5600	97.7000	-4.7900	0.0000	0.0000	0.0000	0.0000;
	2020436	2020444	0.000125	0.010357	0	1184.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030387	2020436	0.0026	0.0073	3.74	4130	0	0	0	0	1	0	0	159.1700	-93.3000	-158.2700	-301.3900	0.0000	0.0000	0.0000	0.0000;
	2020438	2020437	0.000616	0.028329	0	457.13	0	0	1	0	1	0	0	-170.1300	-6.3800	170.3000	14.2000	0.0000	0.0000	0.0000	0.0000;
	2020437	2020445	0.000983	0.071364	0	217.61	0	0	0.99375	0	1	0	0	-7.6200	0.5300	7.6200	-0.4900	0.0000	0.0000	0.0000	0.0000;
	2020452	2020437	0.001332	0.017507	0.32624	1263.84	0	0	0	0	1	0	0	-311.6500	6.9300	312.8900	-25.2300	0.0000	0.0000	0.0000	0.0000;
	2020437	2020542	0.000823	0.010351	0.36194	1156.25	0	0	0	0	1	0	0	95.1000	-56.0600	-95.0200	18.6400	0.0000	0.0000	0.0000	0.0000;
	2020446	2020447	0.003164	0.086709	0	94.93	0	0	1.01875	0	1	0	0	-54.9100	2.5900	55.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020446	2020448	0.005123	0.145975	0	94.04	0	0	1.01875	0	1	0	0	-41.8900	2.5400	41.9800	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020446	2020449	0.011715	0.226538	0	59.2	0	0	1.01875	0	1	0	0	-9.0600	0.1800	9.0700	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020446	2020486	0.001199	0.005491	0.01148	273.91	0	0	0	0	1	0	0	-152.7500	-12.1400	153.0200	12.1600	0.0000	0.0000	0.0000	0.0000;
	2020446	2021013	0.009652	0.038858	0.03844	251.66	0	0	0	0	1	0	0	97.2000	11.9900	-96.3100	-12.4000	0.0000	0.0000	0.0000	0.0000;
	2020446	2021045	0.003675	0.024074	0.02053	249.59	0	0	0	0	1	0	0	93.5100	-4.7300	-93.2100	4.5900	0.0000	0.0000	0.0000	0.0000;
	2020450	2020451	0.000205	0.001172	0	0	0	0	0	0	1	0	0	9.0700	1.3500	-9.0700	-1.3500	0.0000	0.0000	0.0000	0.0000;
	2020464	2020450	0.001166	0.006524	0.00221	246.61	0	0	0	0	1	0	0	90.4400	12.6500	-90.3500	-12.3600	0.0000	0.0000	0.0000	0.0000;
	2020453	2020452	0.000371	0.017569	0	332.53	0	0	1	0	1	0	0	-30.4500	18.7300	30.4500	-18.5200	0.0000	0.0000	0.0000	0.0000;
	2020452	2021385	0.002212	0.025256	0.81874	1282.18	0	0	0	0	1	0	0	317.7400	-28.5800	-315.6300	-33.0800	0.0000	0.0000	0.0000	0.0000;
	2020453	2020457	0.001936	0.011237	0.00688	238.54	0	0	0	0	1	0	0	74.6600	-5.1700	-74.5600	5.0400	0.0000	0.0000	0.0000	0.0000;
	2020461	2020453	0.000241	0.001457	0.00056	200.15	0	0	0	0	1	0	0	21.1500	1.9800	-21.1500	-2.0300	0.0000	0.0000	0.0000	0.0000;
	2020453	2020471	0.000118	0.000719	0.00032	222.49	0	0	0	0	1	0	0	-47.3700	2.6400	47.3700	-2.6500	0.0000	0.0000	0.0000	0.0000;
	2020455	2020456	0.007431	0.27363	0	82.96	0	0	1.0125	0	1	0	0	-46.8200	-17.3400	47.0000	23.9200	0.0000	0.0000	0.0000	0.0000;
	2020455	2020457	0.000287	0.001074	0	0	0	0	0	0	1	0	0	46.8200	17.3400	-46.8100	-17.3100	0.0000	0.0000	0.0000	0.0000;
	2020455	2020458	0.000232	0.00112	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020457	2020461	0.001978	0.011932	0.00556	236.65	0	0	0	0	1	0	0	-72.9000	4.1300	73.0000	-4.1200	0.0000	0.0000	0.0000	0.0000;
	2020459	2020460	0.003106	0.096901	0	83.08	0	0	1	0	1	0	0	-47.2200	-21.6200	47.3000	24.0800	0.0000	0.0000	0.0000	0.0000;
	2020459	2020461	0.000232	0.001039	0	0	0	0	0	0	1	0	0	47.2200	21.6200	-47.2200	-21.5900	0.0000	0.0000	0.0000	0.0000;
	2020461	2020471	0.000396	0.001809	0.00059	154.02	0	0	0	0	1	0	0	-1.6300	2.7200	1.6300	-2.7900	0.0000	0.0000	0.0000	0.0000;
	2020462	2020477	0.001201	0.007258	0.00354	227.34	0	0	0	0	1	0	0	-52.1900	8.1500	52.2200	-8.3200	0.0000	0.0000	0.0000	0.0000;
	2020463	2020464	0.000296	0.001142	0	0	0	0	0	0	1	0	0	116.5100	0.0000	-116.4700	0.1500	0.0000	0.0000	0.0000	0.0000;
	2020473	2020464	0.000693	0.004038	0.00161	268.57	0	0	0	0	1	0	0	115.7000	34.0700	-115.6100	-33.6800	0.0000	0.0000	0.0000	0.0000;
	2020464	2021002	0.003068	0.018613	0.0354	254.44	0	0	0	0	1	0	0	91.4500	4.5300	-91.2100	-6.7300	0.0000	0.0000	0.0000	0.0000;
	2020466	2020465	0.000137	0.011166	0	1470.47	0	0	1	0	1	0	0	-401.6700	-20.3700	401.8800	37.6100	0.0000	0.0000	0.0000	0.0000;
	2020465	2020468	9.9e-05	0.008043	0	1426.93	0	0	1.03125	0	1	0	0	-176.6400	22.1800	176.6700	-19.6100	0.0000	0.0000	0.0000	0.0000;
	2020465	2020469	0.000113	0.009312	0	1426.48	0	0	1.03125	0	1	0	0	-176.6300	22.5800	176.6700	-19.6100	0.0000	0.0000	0.0000	0.0000;
	2020465	2020470	0.000152	0.011599	0	1425.73	0	0	1.0375	0	1	0	0	-176.6200	23.3600	176.6700	-19.6100	0.0000	0.0000	0.0000	0.0000;
	2020465	2023431	8.3e-05	0.00252	1.59556	4120.91	0	0	0	0	1	0	0	773.5100	23.5000	-773.0300	-176.8900	0.0000	0.0000	0.0000	0.0000;
	2020467	2020466	0.000493	0.024402	0	491.31	0	0	1	0	1	0	0	-210.6600	0.7900	210.8600	9.5900	0.0000	0.0000	0.0000	0.0000;
	2020466	2023473	0.002434	0.0283	0.47009	1176.03	0	0	0	0	1	0	0	105.1300	-26.1000	-104.8700	-20.1100	0.0000	0.0000	0.0000	0.0000;
	2023072	2020467	0.020126	0.074013	0.01044	213.28	0	0	0	0	1	0	0	-24.8700	0.7900	24.9900	-1.4400	0.0000	0.0000	0.0000	0.0000;
	2020473	2020474	0.004528	0.152327	0	107.34	0	0	0.9875	0	1	0	0	-77.7400	8.6400	78.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020473	2020486	0.000524	0.002972	0.00346	218.9	0	0	0	0	1	0	0	-37.9600	-42.7100	37.9700	42.4400	0.0000	0.0000	0.0000	0.0000;
	2020477	2020476	0.000706	0.038417	0	354.75	0	0	1	0	1	0	0	-42.6300	11.6100	42.6400	-10.8900	0.0000	0.0000	0.0000	0.0000;
	2020476	2020478	0.000632	0.036201	0	409.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020476	2020479	0.000478	0.033552	0	408.68	0	0	1	0	1	0	0	-53.6800	-14.2900	53.6900	15.2900	0.0000	0.0000	0.0000	0.0000;
	2020476	2020497	0.000406	0.005136	0.13914	1208.23	0	0	0	0	1	0	0	186.6200	-117.0700	-186.4300	104.9700	0.0000	0.0000	0.0000	0.0000;
	2020481	2020480	0.000445	0.02053	0	381.68	0	0	1	0	1	0	0	-71.7200	17.5100	71.7400	-16.4300	0.0000	0.0000	0.0000	0.0000;
	2020480	2020482	0.000491	0.029752	0	402.04	0	0	1.04375	0	1	0	0	-61.2900	-28.2100	61.3100	29.6400	0.0000	0.0000	0.0000	0.0000;
	2020480	2020483	0.000556	0.043588	0	401.18	0	0	1.05	0	1	0	0	-69.0800	-27.0800	69.1100	29.6400	0.0000	0.0000	0.0000	0.0000;
	2020480	2020497	0.000706	0.008627	0.14763	1111.12	0	0	0	0	1	0	0	98.4000	-80.5800	-98.2900	66.5300	0.0000	0.0000	0.0000	0.0000;
	2020485	2020484	7.4e-05	0.00584	0	1600.17	0	0	1.00625	0	1	0	0	-448.9400	-54.0900	449.0800	65.4100	0.0000	0.0000	0.0000	0.0000;
	2020485	2020484	7.4e-05	0.00584	0	1600.17	0	0	1.00625	0	1	0	0	-448.9400	-54.0900	449.0800	65.4100	0.0000	0.0000	0.0000	0.0000;
	2020485	2020484	7.4e-05	0.00584	0	1600.17	0	0	1.00625	0	1	0	0	-448.9400	-54.0900	449.0800	65.4100	0.0000	0.0000	0.0000	0.0000;
	2020484	2020487	0.000103	0.008035	0	1501.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020484	2020488	0.000137	0.009824	0	1500.6	0	0	1.00625	0	1	0	0	-182.0400	3.1000	182.0800	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020484	2020489	0.000101	0.009265	0	1499.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020484	2020490	9.2e-05	0.007968	0	1498.36	0	0	1.00625	0	1	0	0	-212.1300	3.4200	212.1700	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020484	2020491	6.9e-05	0.005773	0	1497	0	0	1.00625	0	1	0	0	-127.2800	0.8900	127.2900	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020484	2020492	7.4e-05	0.005652	0	1496.37	0	0	1.00625	0	1	0	0	-212.1300	2.4200	212.1700	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021641	2020484	0.000289	0.008129	4.76994	4089.54	0	0	0	0	1	0	0	-578.3500	-289.4600	579.2700	-188.4000	0.0000	0.0000	0.0000	0.0000;
	2020486	2020485	0.000432	0.021287	0	620	0	0	1.0125	0	1	0	0	-316.3200	-72.6500	316.7700	94.4300	0.0000	0.0000	0.0000	0.0000;
	2020485	2020493	0.000285	0.001151	0	0	0	0	0	0	1	0	0	1030.0500	67.8300	-1027.2100	-56.3500	0.0000	0.0000	0.0000	0.0000;
	2021002	2020486	0.007741	0.032838	0.02266	241.58	0	0	0	0	1	0	0	-68.9800	-6.9100	69.3400	6.0500	0.0000	0.0000	0.0000	0.0000;
	2021026	2020493	0.000942	0.010188	0.42669	1433.49	0	0	0	0	1	0	0	-567.4100	-36.9800	570.3200	23.5500	0.0000	0.0000	0.0000	0.0000;
	2021035	2020493	0.001101	0.014322	0.22502	1365.35	0	0	0	0	1	0	0	-454.6900	-27.9900	456.8800	32.8000	0.0000	0.0000	0.0000	0.0000;
	2020494	2020495	0.000272	0.00116	0	0	0	0	0	0	1	0	0	76.2900	30.4100	-76.2700	-30.3400	0.0000	0.0000	0.0000	0.0000;
	2020496	2030003	0.01534	0.095211	0.19749	253.31	0	0	0	0	1	0	0	63.0100	-25.1600	-62.4300	6.7600	0.0000	0.0000	0.0000	0.0000;
	2020498	2020497	0.000625	0.034684	0	407.15	0	0	1.0125	0	1	0	0	-97.2200	-27.6400	97.2800	31.1100	0.0000	0.0000	0.0000	0.0000;
	2020497	2020502	0.000799	0.037001	0	394.46	0	0	1	0	1	0	0	-72.8100	-34.7700	72.8600	37.0800	0.0000	0.0000	0.0000	0.0000;
	2020497	2020503	0.000347	0.022627	0	361.51	0	0	1	0	1	0	0	-24.6000	-12.3600	24.6000	12.5200	0.0000	0.0000	0.0000	0.0000;
	2020498	2020501	0.0001	0.003089	0	237.2	0	0	1.04375	0	1	0	0	-24.5700	-4.9800	24.5700	5.0000	0.0000	0.0000	0.0000	0.0000;
	2020499	2020501	0.004063	0.136345	0	118.6	0	0	1	0	1	0	0	24.6000	5.8900	-24.5700	-5.0000	0.0000	0.0000	0.0000	0.0000;
	2020500	2020501	0.004063	0.136345	0	118.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020504	2020507	0.0001	-0.001033	0	264.3	0	0	1	0	1	0	0	-47.3500	4.1700	47.3500	-4.1900	0.0000	0.0000	0.0000	0.0000;
	2020505	2020507	0.002837	0.089248	0	132.2	0	0	1	0	1	0	0	7.1000	-0.5900	-7.1000	0.6300	0.0000	0.0000	0.0000	0.0000;
	2020506	2020507	0.002837	0.089248	0	132.2	0	0	1	0	1	0	0	40.2900	-2.1600	-40.2500	3.5600	0.0000	0.0000	0.0000	0.0000;
	2020509	2020508	0.000159	0.011471	0	1451.6	0	0	1.0125	0	1	0	0	-360.9500	-106.1500	361.1700	122.0500	0.0000	0.0000	0.0000	0.0000;
	2020508	2020513	0.000221	0.001101	0	0	0	0	0	0	1	0	0	-361.1700	-122.0500	361.4800	123.5800	0.0000	0.0000	0.0000	0.0000;
	2020509	2020512	0.000857	0.06	0	563	0	0	1	0	1	0	0	279.8400	29.7100	-279.2000	15.6800	0.0000	0.0000	0.0000	0.0000;
	2020510	2020512	-0.000392	-0.027435	0	538	0	0	1	0	1	0	0	-279.4900	-5.0800	279.2000	-15.6800	0.0000	0.0000	0.0000	0.0000;
	2020511	2020512	0.002862	0.20043	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023431	2020513	0.000142	0.003488	1.53798	4064.85	0	0	0	0	1	0	0	-531.8800	-101.4800	532.2600	-50.7600	0.0000	0.0000	0.0000	0.0000;
	2020514	2020515	0.0073	0.204472	0	64.15	0	0	1.025	0	1	0	0	-20.0800	0.8200	20.1100	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020514	2020516	0.003242	0.097462	0	64.48	0	0	1.025	0	1	0	0	-25.1400	0.6100	25.1600	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020514	2020517	0.031458	1.048998	0	11.7	0	0	1.025	0	1	0	0	-6.6300	0.4600	6.6400	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020514	2020518	0.000248	0.001087	0	0	0	0	0	0	1	0	0	51.8500	-1.8900	-51.8500	1.9200	0.0000	0.0000	0.0000	0.0000;
	2020520	2020521	0.003189	0.107942	0	76.07	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020520	2020522	0.00025	0.001023	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2020523	2020524	0.000243	0.001179	0	0	0	0	0	0	1	0	0	173.9000	36.9800	-173.8300	-36.6200	0.0000	0.0000	0.0000	0.0000;
	2020526	2020525	0.000496	0.028608	0	326.7	0	0	1	0	1	0	0	-20.0800	42.6200	20.0900	-42.0200	0.0000	0.0000	0.0000	0.0000;
	2020525	2020527	0.000298	0.001187	0	0	0	0	0	0	1	0	0	8.0200	55.3100	-8.0100	-55.2800	0.0000	0.0000	0.0000	0.0000;
	2020528	2020529	0.000221	0.001109	0	0	0	0	0	0	1	0	0	23.1900	11.8200	-23.1900	-11.8100	0.0000	0.0000	0.0000	0.0000;
	2020531	2020530	0.000104	0.008885	0	1415.97	0	0	1.04375	0	1	0	0	-227.5900	-26.3600	227.6400	30.8800	0.0000	0.0000	0.0000	0.0000;
	2020532	2020531	0.000405	0.025458	0	432.19	0	0	0.9875	0	1	0	0	-117.5100	-32.0300	117.5600	35.4400	0.0000	0.0000	0.0000	0.0000;
	2020531	2020533	0.000278	0.001028	0	0	0	0	0	0	1	0	0	221.3500	-21.4400	-221.2300	21.8900	0.0000	0.0000	0.0000	0.0000;
	2020535	2020536	0.002456	0.083223	0	104.51	0	0	1	0	1	0	0	-39.0100	4.6600	39.0400	-3.4600	0.0000	0.0000	0.0000	0.0000;
	2020535	2020537	0.00738	0.228545	0	69.13	0	0	1	0	1	0	0	-27.3500	3.3600	27.4000	-1.7300	0.0000	0.0000	0.0000	0.0000;
	2020535	2020538	0.003446	0.118304	0	68.88	0	0	1	0	1	0	0	-35.3600	3.1200	35.4000	-1.7300	0.0000	0.0000	0.0000	0.0000;
	2020539	2020540	0.002399	0.078621	0	110.63	0	0	0.99375	0	1	0	0	-61.6400	-27.7600	61.7400	31.0300	0.0000	0.0000	0.0000	0.0000;
	2020539	2020541	0.003753	0.099911	0	110.2	0	0	0.99375	0	1	0	0	-60.0500	-27.0800	60.2000	31.0300	0.0000	0.0000	0.0000	0.0000;
	2020543	2020542	0.000319	0.021803	0	404.14	0	0	1	0	1	0	0	-89.9800	-18.9000	90.0000	20.6400	0.0000	0.0000	0.0000	0.0000;
	2020542	2020544	0.000523	0.026157	0	496.7	0	0	1.00625	0	1	0	0	-124.1000	11.5800	124.1800	-7.7200	0.0000	0.0000	0.0000	0.0000;
	2020542	2020545	0.000413	0.025881	0	496.65	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021000	2021001	0.000264	0.001075	0	0	0	0	0	0	1	0	0	-17.9200	-0.8600	17.9300	0.8700	0.0000	0.0000	0.0000	0.0000;
	2021002	2021001	0.002013	0.013871	0.05571	258.05	0	0	0	0	1	0	0	102.9100	6.3900	-102.7100	-10.7400	0.0000	0.0000	0.0000	0.0000;
	2021001	2021005	0.003351	0.017608	0.05097	244.41	0	0	0	0	1	0	0	84.7800	9.8800	-84.5400	-13.8700	0.0000	0.0000	0.0000	0.0000;
	2021002	2021003	0.000206	0.001054	0	0	0	0	0	0	1	0	0	33.9600	5.7600	-33.9600	-5.7400	0.0000	0.0000	0.0000	0.0000;
	2021004	2021005	0.000257	0.001005	0	0	0	0	0	0	1	0	0	-30.0400	-6.3500	30.0400	6.3600	0.0000	0.0000	0.0000	0.0000;
	2021005	2021006	0.002158	0.013147	0.00404	208.53	0	0	0	0	1	0	0	-21.4000	7.8800	21.4100	-8.2200	0.0000	0.0000	0.0000	0.0000;
	2021005	2021060	0.007319	0.048291	0.06778	245.62	0	0	0	0	1	0	0	75.9000	-0.3700	-75.4900	-3.8100	0.0000	0.0000	0.0000	0.0000;
	2021006	2021007	0.000208	0.001049	0	0	0	0	0	0	1	0	0	26.7800	5.3000	-26.7800	-5.2900	0.0000	0.0000	0.0000	0.0000;
	2021027	2021006	0.001161	0.006618	0.00157	230.36	0	0	0	0	1	0	0	48.2100	-2.9400	-48.1900	2.9300	0.0000	0.0000	0.0000	0.0000;
	2021008	2021009	0.000288	0.001073	0	0	0	0	0	0	1	0	0	25.6800	11.5200	-25.6800	-11.5100	0.0000	0.0000	0.0000	0.0000;
	2021008	2021010	0.000226	0.001082	0	0	0	0	0	0	1	0	0	-25.6800	-11.5200	25.6800	11.5200	0.0000	0.0000	0.0000	0.0000;
	2021010	2021011	0.003953	0.019862	0.00832	224.01	0	0	0	0	1	0	0	-43.8800	-5.9100	43.9500	5.4400	0.0000	0.0000	0.0000	0.0000;
	2021010	2021013	0.004456	0.020844	0.00454	228.22	0	0	0	0	1	0	0	-51.0100	-2.0200	51.1200	2.0900	0.0000	0.0000	0.0000	0.0000;
	2021010	2021031	0.00325	0.01995	0.01034	241.21	0	0	0	0	1	0	0	69.2000	-3.6000	-69.0500	3.4900	0.0000	0.0000	0.0000	0.0000;
	2021011	2021012	0.000237	0.001074	0	0	0	0	0	0	1	0	0	25.6800	3.0300	-25.6800	-3.0300	0.0000	0.0000	0.0000	0.0000;
	2021014	2021015	0.000221	0.001101	0	0	0	0	0	0	1	0	0	33.2900	13.0200	-33.2800	-13.0100	0.0000	0.0000	0.0000	0.0000;
	2021027	2021014	0.00218	0.010688	0.00545	231.48	0	0	0	0	1	0	0	60.7400	21.2000	-60.6500	-21.3200	0.0000	0.0000	0.0000	0.0000;
	2021014	2021040	0.001809	0.010442	0.00445	206.02	0	0	0	0	1	0	0	27.3700	8.3000	-27.3500	-8.6700	0.0000	0.0000	0.0000	0.0000;
	2021016	2021017	0.000275	0.001146	0	0	0	0	0	0	1	0	0	29.5700	11.2700	-29.5700	-11.2600	0.0000	0.0000	0.0000	0.0000;
	2021016	2021019	0.003948	0.026865	0.01479	256.96	0	0	0	0	1	0	0	-92.9000	-21.7100	93.2500	22.6000	0.0000	0.0000	0.0000	0.0000;
	2021016	2021043	0.002238	0.014554	0.00455	238.57	0	0	0	0	1	0	0	61.8100	10.0700	-61.7300	-9.9700	0.0000	0.0000	0.0000	0.0000;
	2021018	2021021	0.000516	0.033741	0	567.9	0	0	1	0	1	0	0	268.1300	16.9800	-267.7700	6.4700	0.0000	0.0000	0.0000	0.0000;
	2021018	2021026	0.000649	0.008149	0.16779	1238.5	0	0	0	0	1	0	0	-268.1300	-16.9800	268.5800	5.1700	0.0000	0.0000	0.0000	0.0000;
	2021019	2021021	-0.000267	-0.017432	0	542.9	0	0	1	0	1	0	0	-267.9500	-5.6500	267.7700	-6.4700	0.0000	0.0000	0.0000	0.0000;
	2021019	2021034	0.001558	0.009828	0.00794	272.54	0	0	0	0	1	0	0	122.4600	-21.4800	-122.2300	22.1300	0.0000	0.0000	0.0000	0.0000;
	2021020	2021021	0.001238	0.080944	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021022	2021023	0.00029	0.001094	0	0	0	0	0	0	1	0	0	40.6500	4.8800	-40.6500	-4.8600	0.0000	0.0000	0.0000	0.0000;
	2021022	2021024	0.000281	0.001145	0	0	0	0	0	0	1	0	0	-40.6500	-4.8800	40.6600	4.9000	0.0000	0.0000	0.0000	0.0000;
	2021022	2021025	0.000273	0.001125	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021030	2021024	0.003277	0.022881	0.01057	209.85	0	0	0	0	1	0	0	-31.7300	-12.3100	31.7700	11.5000	0.0000	0.0000	0.0000	0.0000;
	2021026	2021029	0.000602	0.045598	0	523.5	0	0	1	0	1	0	0	149.6900	36.4800	-149.5500	-26.1100	0.0000	0.0000	0.0000	0.0000;
	2021026	2021035	0.000424	0.004898	0.2139	1137.78	0	0	0	0	1	0	0	149.1500	-4.6600	-149.0600	-16.6000	0.0000	0.0000	0.0000	0.0000;
	2021027	2021029	-0.000228	-0.017223	0	448.5	0	0	1	0	1	0	0	-149.6000	-30.0200	149.5500	26.1100	0.0000	0.0000	0.0000	0.0000;
	2021028	2021029	0.002067	0.156428	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021033	2021030	0.004169	0.020709	0.02122	209.17	0	0	0	0	1	0	0	-30.5900	-4.8000	30.6300	2.8700	0.0000	0.0000	0.0000	0.0000;
	2021030	2021041	0.003288	0.017548	0.00829	215.02	0	0	0	0	1	0	0	-35.4500	-12.0700	35.5000	11.4700	0.0000	0.0000	0.0000	0.0000;
	2021031	2021060	0.00871	0.052358	0.04861	216.91	0	0	0	0	1	0	0	33.6300	-5.4200	-33.5300	1.0900	0.0000	0.0000	0.0000	0.0000;
	2021032	2021033	0.000276	0.001008	0	0	0	0	0	0	1	0	0	-38.8500	-4.8800	38.8600	4.8900	0.0000	0.0000	0.0000	0.0000;
	2021033	2021056	0.001394	0.007611	0.02055	181.56	0	0	0	0	1	0	0	-8.2700	-0.0900	8.2700	-1.9700	0.0000	0.0000	0.0000	0.0000;
	2021034	2021069	0.007192	0.040577	0.11882	250.41	0	0	0	0	1	0	0	79.2700	-24.1200	-78.8100	14.4000	0.0000	0.0000	0.0000	0.0000;
	2021035	2021038	0.000685	0.041682	0	475.7	0	0	1	0	1	0	0	116.3900	37.7800	-116.3000	-31.7900	0.0000	0.0000	0.0000	0.0000;
	2021035	2021039	0.000216	0.001103	0	0	0	0	0	0	1	0	0	35.7900	7.6700	-35.7800	-7.6600	0.0000	0.0000	0.0000	0.0000;
	2021035	2021166	0.001031	0.012332	0.47227	1345.66	0	0	0	0	1	0	0	433.5500	12.6600	-431.6700	-39.0800	0.0000	0.0000	0.0000	0.0000;
	2021035	2021221	0.000749	0.009533	0.23376	1145.14	0	0	0	0	1	0	0	114.8800	8.0000	-114.7800	-31.0400	0.0000	0.0000	0.0000	0.0000;
	2021036	2021038	-0.000134	-0.008158	0	425.7	0	0	1	0	1	0	0	-116.3100	-32.9600	116.3000	31.7900	0.0000	0.0000	0.0000	0.0000;
	2021041	2021036	0.000995	0.004499	0.00947	249.08	0	0	0	0	1	0	0	-82.4500	-24.1100	82.5300	23.4700	0.0000	0.0000	0.0000	0.0000;
	2021047	2021036	0.002741	0.013607	0.0131	214.45	0	0	0	0	1	0	0	-33.7500	-10.6500	33.7900	9.4800	0.0000	0.0000	0.0000	0.0000;
	2021037	2021038	0.002865	0.174239	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021040	2021041	0.002303	0.016187	0.02807	185.86	0	0	0	0	1	0	0	-8.4300	1.8900	8.4300	-4.7200	0.0000	0.0000	0.0000	0.0000;
	2021041	2021042	0.000276	0.001073	0	0	0	0	0	0	1	0	0	38.5200	17.3600	-38.5200	-17.3400	0.0000	0.0000	0.0000	0.0000;
	2021043	2021067	0.004489	0.02537	0.01347	197.45	0	0	0	0	1	0	0	13.0000	-15.8200	-12.9900	14.5500	0.0000	0.0000	0.0000	0.0000;
	2021055	2021044	0.001336	0.007816	0.00366	171.35	0	0	0	0	1	0	0	-53.7700	-96.3300	53.9200	96.8500	0.0000	0.0000	0.0000	0.0000;
	2021044	2021082	0.001235	0.007721	0.00695	261.26	0	0	0	0	1	0	0	-69.2200	-100.4900	69.4000	100.8200	0.0000	0.0000	0.0000	0.0000;
	2021045	2021046	0.000213	0.00104	0	0	0	0	0	0	1	0	0	12.6900	2.8300	-12.6900	-2.8300	0.0000	0.0000	0.0000	0.0000;
	2021049	2021045	0.004964	0.026323	0.03149	243.52	0	0	0	0	1	0	0	-80.2100	5.7800	80.5200	-7.4200	0.0000	0.0000	0.0000	0.0000;
	2021047	2021048	0.000221	0.001035	0	0	0	0	0	0	1	0	0	27.2700	11.1800	-27.2700	-11.1700	0.0000	0.0000	0.0000	0.0000;
	2021047	2021056	0.004769	0.026345	0.05571	221.17	0	0	0	0	1	0	0	41.9900	8.2600	-41.9000	-13.3800	0.0000	0.0000	0.0000	0.0000;
	2021049	2021094	0.012407	0.062709	0.05586	229.66	0	0	0	0	1	0	0	55.7400	-12.5600	-55.3600	8.6800	0.0000	0.0000	0.0000	0.0000;
	2021050	2021062	0.00232	0.013412	0.00821	187.95	0	0	0	0	1	0	0	14.0400	7.6000	-14.0300	-8.4200	0.0000	0.0000	0.0000	0.0000;
	2021070	2021050	0.001069	0.005511	0.00212	221.25	0	0	0	0	1	0	0	35.9900	-21.4700	-35.9700	21.3400	0.0000	0.0000	0.0000	0.0000;
	2021050	2021095	0.003542	0.018461	0.07854	185.94	0	0	0	0	1	0	0	-18.7500	-34.8600	18.7900	26.8800	0.0000	0.0000	0.0000	0.0000;
	2021051	2021069	0.001185	0.00601	0.00348	225.12	0	0	0	0	1	0	0	-78.9500	-18.4200	79.0200	18.4400	0.0000	0.0000	0.0000	0.0000;
	2021051	2021119	0.002562	0.018763	0.02235	194.61	0	0	0	0	1	0	0	49.1000	6.7600	-49.0400	-8.6200	0.0000	0.0000	0.0000	0.0000;
	2021052	2021053	0.000205	0.001172	0	0	0	0	0	0	1	0	0	27.4500	4.7200	-27.4500	-4.7100	0.0000	0.0000	0.0000	0.0000;
	2021052	2021054	0.000217	0.001013	0	0	0	0	0	0	1	0	0	-27.4500	-4.7200	27.4500	4.7200	0.0000	0.0000	0.0000	0.0000;
	2021085	2021054	0.002269	0.00897	0.00461	232.25	0	0	0	0	1	0	0	-82.3500	16.7100	82.5100	-16.5700	0.0000	0.0000	0.0000	0.0000;
	2021115	2021054	0.003868	0.01815	0.00447	250.3	0	0	0	0	1	0	0	110.4200	-10.1500	-109.9600	11.8500	0.0000	0.0000	0.0000	0.0000;
	2021069	2021055	0.002439	0.012787	0.00542	204.12	0	0	0	0	1	0	0	-16.8700	-38.3700	16.9100	38.0100	0.0000	0.0000	0.0000	0.0000;
	2021071	2021055	0.003237	0.01981	0.03027	173.31	0	0	0	0	1	0	0	-12.2400	-50.3000	12.3200	47.6400	0.0000	0.0000	0.0000	0.0000;
	2021056	2021057	0.0003	0.001002	0	0	0	0	0	0	1	0	0	33.6300	15.3500	-33.6300	-15.3400	0.0000	0.0000	0.0000	0.0000;
	2021058	2021059	0.000211	0.001033	0	0	0	0	0	0	1	0	0	33.6300	13.1100	-33.6300	-13.1000	0.0000	0.0000	0.0000	0.0000;
	2021058	2021060	0.000252	0.001111	0	0	0	0	0	0	1	0	0	-33.6300	-13.1100	33.6300	13.1200	0.0000	0.0000	0.0000	0.0000;
	2021060	2021061	0.001537	0.009161	0.01565	250.08	0	0	0	0	1	0	0	75.3900	-10.4000	-75.3000	9.3400	0.0000	0.0000	0.0000	0.0000;
	2021061	2021067	0.003673	0.017949	0.00727	232.86	0	0	0	0	1	0	0	49.1700	-21.5300	-49.0600	21.3100	0.0000	0.0000	0.0000	0.0000;
	2021062	2021070	0.004059	0.018076	0.00724	202.87	0	0	0	0	1	0	0	-21.2700	1.1000	21.2900	-1.7700	0.0000	0.0000	0.0000	0.0000;
	2021063	2021064	0.000231	0.001122	0	0	0	0	0	0	1	0	0	-19.5200	-13.4800	19.5300	13.4800	0.0000	0.0000	0.0000	0.0000;
	2021111	2021064	0.003143	0.015453	0.008	259.82	0	0	0	0	1	0	0	-117.8400	20.0000	118.2700	-18.6700	0.0000	0.0000	0.0000	0.0000;
	2021064	2021115	0.003015	0.015328	0.00765	228.44	0	0	0	0	1	0	0	-58.2600	2.8800	58.3600	-3.1600	0.0000	0.0000	0.0000	0.0000;
	2021064	2021167	0.005847	0.029088	0.04264	240.88	0	0	0	0	1	0	0	-79.5400	2.3100	79.9000	-4.9300	0.0000	0.0000	0.0000	0.0000;
	2021065	2021066	0.000247	0.001017	0	0	0	0	0	0	1	0	0	30.9000	14.7200	-30.9000	-14.7100	0.0000	0.0000	0.0000	0.0000;
	2021065	2021118	0.007593	0.042947	0.02652	228.88	0	0	0	0	1	0	0	55.0200	-2.1700	-54.8000	0.7000	0.0000	0.0000	0.0000	0.0000;
	2021065	2021167	0.001445	0.00901	0.00926	250	0	0	0	0	1	0	0	-85.9200	-12.5500	86.0300	12.2500	0.0000	0.0000	0.0000	0.0000;
	2021067	2021068	0.000234	0.001107	0	0	0	0	0	0	1	0	0	32.4300	3.4000	-32.4300	-3.3800	0.0000	0.0000	0.0000	0.0000;
	2021067	2021071	0.004459	0.020874	0.01512	223.24	0	0	0	0	1	0	0	29.6200	-39.2600	-29.5200	38.2000	0.0000	0.0000	0.0000	0.0000;
	2021070	2021167	0.000535	0.002989	0.0042	258.48	0	0	0	0	1	0	0	-94.3200	8.8200	94.3700	-9.0000	0.0000	0.0000	0.0000	0.0000;
	2021105	2021072	0.001939	0.01118	0.00687	202.79	0	0	0	0	1	0	0	-39.8700	48.1000	39.9400	-48.3800	0.0000	0.0000	0.0000	0.0000;
	2021072	2021119	0.000336	0.002212	0.01	233.71	0	0	0	0	1	0	0	-77.0200	35.9400	77.0500	-36.8100	0.0000	0.0000	0.0000	0.0000;
	2021073	2021079	0.000287	0.001886	0.00107	199.05	0	0	0	0	1	0	0	-4.4800	53.0000	4.4900	-53.0600	0.0000	0.0000	0.0000	0.0000;
	2021108	2021073	0.000574	0.003473	0.0113	229.7	0	0	0	0	1	0	0	32.6300	60.9400	-32.6000	-61.9700	0.0000	0.0000	0.0000	0.0000;
	2021074	2021139	0.01085	0.064274	0.02724	224.11	0	0	0	0	1	0	0	-43.8300	1.8700	44.0300	-3.4700	0.0000	0.0000	0.0000	0.0000;
	2021074	2021223	0.004917	0.021215	0.04639	188.45	0	0	0	0	1	0	0	16.3200	12.4500	-16.2900	-17.1000	0.0000	0.0000	0.0000	0.0000;
	2021074	2021237	0.003619	0.020255	0.10574	201.19	0	0	0	0	1	0	0	16.1800	-17.3800	-16.1700	6.5500	0.0000	0.0000	0.0000	0.0000;
	2021075	2021076	0.000259	0.001183	0	0	0	0	0	0	1	0	0	39.3300	21.2600	-39.3300	-21.2300	0.0000	0.0000	0.0000	0.0000;
	2021075	2021079	0.001974	0.013246	0.00638	211.61	0	0	0	0	1	0	0	55.0100	-45.0300	-54.9200	45.0100	0.0000	0.0000	0.0000	0.0000;
	2021075	2021101	0.0016	0.010479	0.00468	255.14	0	0	0	0	1	0	0	-118.8000	52.4500	119.0600	-51.2200	0.0000	0.0000	0.0000	0.0000;
	2021077	2021078	0.000296	0.001134	0	0	0	0	0	0	1	0	0	-39.3300	-3.7500	39.3300	3.7700	0.0000	0.0000	0.0000	0.0000;
	2021105	2021078	0.000905	0.004876	0.00158	199.27	0	0	0	0	1	0	0	32.5400	44.4300	-32.5200	-44.4500	0.0000	0.0000	0.0000	0.0000;
	2021078	2021111	0.000921	0.006894	0.00326	201.21	0	0	0	0	1	0	0	-6.8200	40.6800	6.8300	-40.9000	0.0000	0.0000	0.0000	0.0000;
	2021079	2021080	0.000246	0.001165	0	0	0	0	0	0	1	0	0	50.4300	8.0500	-50.4200	-8.0200	0.0000	0.0000	0.0000	0.0000;
	2021082	2021081	0.000719	0.034104	0	451.13	0	0	1.08125	0	1	0	0	-119.8200	-111.7500	120.0200	121.6300	0.0000	0.0000	0.0000	0.0000;
	2021100	2021081	0.000275	0.003436	0.13686	1222.15	0	0	0	0	1	0	0	-275.3000	1.6500	275.5100	-12.8400	0.0000	0.0000	0.0000	0.0000;
	2021081	2021107	0.000531	0.006823	0.15478	1127	0	0	0	0	1	0	0	222.3700	112.7000	-222.0300	-123.8100	0.0000	0.0000	0.0000	0.0000;
	2021753	2021081	0.000519	0.006933	0.10886	1130.42	0	0	0	0	1	0	0	186.2200	118.7700	-185.9700	-126.4500	0.0000	0.0000	0.0000	0.0000;
	2021083	2021084	0.000216	0.001067	0	0	0	0	0	0	1	0	0	25.3200	13.3600	-25.3200	-13.3500	0.0000	0.0000	0.0000	0.0000;
	2021083	2021085	0.000235	0.001199	0	0	0	0	0	0	1	0	0	-25.3200	-13.3600	25.3200	13.3700	0.0000	0.0000	0.0000	0.0000;
	2021085	2021091	0.00259	0.008503	0.04619	269.9	0	0	0	0	1	0	0	148.9600	-30.1500	-148.3800	27.3100	0.0000	0.0000	0.0000	0.0000;
	2021085	2021101	0.000842	0.004924	0.00426	255.57	0	0	0	0	1	0	0	-91.9300	0.0700	92.0000	-0.1000	0.0000	0.0000	0.0000	0.0000;
	2021086	2021087	0.000726	0.004011	0.00461	211.5	0	0	0	0	1	0	0	55.9400	50.8200	-55.9000	-51.0700	0.0000	0.0000	0.0000	0.0000;
	2021091	2021086	0.001539	0.005297	0.00143	228.97	0	0	0	0	1	0	0	81.4100	57.6800	-81.2600	-57.3100	0.0000	0.0000	0.0000	0.0000;
	2021097	2021087	0.001165	0.006271	0.00299	203.35	0	0	0	0	1	0	0	-1.0500	-43.3400	1.0700	43.1500	0.0000	0.0000	0.0000	0.0000;
	2021088	2021133	0.004285	0.01925	0.004	214.52	0	0	0	0	1	0	0	20.8800	42.0600	-20.7800	-42.0500	0.0000	0.0000	0.0000	0.0000;
	2021146	2021088	0.000606	0.00321	0.00511	199.58	0	0	0	0	1	0	0	75.7600	52.2100	-75.7100	-52.4800	0.0000	0.0000	0.0000	0.0000;
	2021089	2021090	0.000271	0.001005	0	0	0	0	0	0	1	0	0	33.5700	15.9700	-33.5700	-15.9600	0.0000	0.0000	0.0000	0.0000;
	2021089	2021091	0.000274	0.001183	0	0	0	0	0	0	1	0	0	-33.5700	-15.9700	33.5700	15.9900	0.0000	0.0000	0.0000	0.0000;
	2021089	2021092	0.000266	0.001065	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021091	2021098	0.001188	0.007128	0.0029	177.51	0	0	0	0	1	0	0	-28.7100	5.5600	28.7200	-5.8000	0.0000	0.0000	0.0000	0.0000;
	2021091	2021099	0.001168	0.006129	0.00618	191.99	0	0	0	0	1	0	0	5.7400	-38.9300	-5.7200	38.3800	0.0000	0.0000	0.0000	0.0000;
	2021114	2021091	0.000836	0.004228	0.00408	210.9	0	0	0	0	1	0	0	-56.3100	67.5200	56.3700	-67.6200	0.0000	0.0000	0.0000	0.0000;
	2021093	2021136	0.001907	0.010144	0.00576	232.04	0	0	0	0	1	0	0	-38.8100	-14.0000	38.8400	13.5800	0.0000	0.0000	0.0000	0.0000;
	2021094	2021177	0.004144	0.02514	0.01834	205.18	0	0	0	0	1	0	0	23.5000	-15.5400	-23.4700	13.8100	0.0000	0.0000	0.0000	0.0000;
	2021095	2021177	0.002815	0.013795	0.01483	150.12	0	0	0	0	1	0	0	1.0000	16.0900	-0.9900	-17.6100	0.0000	0.0000	0.0000	0.0000;
	2021095	2021178	0.00662	0.034159	0.01376	222.83	0	0	0	0	1	0	0	-51.6500	24.7900	51.8600	-25.1500	0.0000	0.0000	0.0000	0.0000;
	2021096	2021151	0.002058	0.01106	0.00612	253.33	0	0	0	0	1	0	0	-97.4700	-26.5300	97.6800	27.0100	0.0000	0.0000	0.0000	0.0000;
	2021191	2021096	0.001321	0.006991	0.00354	239.5	0	0	0	0	1	0	0	-74.9400	-22.1300	75.0200	22.1900	0.0000	0.0000	0.0000	0.0000;
	2021097	2021106	0.003461	0.019363	0.04	242.35	0	0	0	0	1	0	0	-52.9800	24.2200	53.1000	-27.5500	0.0000	0.0000	0.0000	0.0000;
	2021098	2021111	0.003567	0.018284	0.0142	218.47	0	0	0	0	1	0	0	-63.2100	0.5000	63.3400	-1.2400	0.0000	0.0000	0.0000	0.0000;
	2021099	2021143	0.001786	0.009705	0.00808	199.84	0	0	0	0	1	0	0	-29.0000	-46.3100	29.0500	45.7600	0.0000	0.0000	0.0000	0.0000;
	2021100	2021103	0.000955	0.061901	0	528	0	0	1	0	1	0	0	211.2500	-38.9600	-210.8100	67.3500	0.0000	0.0000	0.0000	0.0000;
	2021100	2021104	0.000299	0.001154	0	0	0	0	0	0	1	0	0	64.0600	37.3000	-64.0400	-37.2400	0.0000	0.0000	0.0000	0.0000;
	2021101	2021103	-0.000539	-0.034938	0	478	0	0	1	0	1	0	0	-211.0600	51.3200	210.8100	-67.3500	0.0000	0.0000	0.0000	0.0000;
	2021102	2021103	0.002205	0.14289	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021105	2021125	0.001091	0.006845	0.00556	211.98	0	0	0	0	1	0	0	-27.9300	27.6800	27.9400	-28.1500	0.0000	0.0000	0.0000	0.0000;
	2021106	2021145	0.006051	0.027862	0.0245	216.15	0	0	0	0	1	0	0	-45.5100	-23.0900	45.6600	21.3400	0.0000	0.0000	0.0000	0.0000;
	2021148	2021106	0.001091	0.00478	0.00308	186.96	0	0	0	0	1	0	0	57.6600	-24.6900	-57.6100	24.5700	0.0000	0.0000	0.0000	0.0000;
	2021108	2021107	0.000427	0.023884	0	533.37	0	0	1.1	0	1	0	0	-280.3800	-226.4700	281.0200	262.1500	0.0000	0.0000	0.0000	0.0000;
	2021132	2021107	0.000605	0.008047	0.21057	1183.87	0	0	0	0	1	0	0	-321.4600	23.5900	322.1000	-35.9200	0.0000	0.0000	0.0000	0.0000;
	2021107	2021181	0.000308	0.003735	0.12961	1153.25	0	0	0	0	1	0	0	-381.0900	-102.4200	381.5700	95.3800	0.0000	0.0000	0.0000	0.0000;
	2021141	2021108	0.000988	0.005347	0.00202	243.05	0	0	0	0	1	0	0	-53.8400	-95.8200	53.9500	96.2300	0.0000	0.0000	0.0000	0.0000;
	2021108	2021146	0.001584	0.010878	0.0161	232.07	0	0	0	0	1	0	0	114.7700	57.0000	-114.5200	-56.9800	0.0000	0.0000	0.0000	0.0000;
	2021109	2021110	0.000282	0.001142	0	0	0	0	0	0	1	0	0	47.6500	22.1200	-47.6400	-22.0900	0.0000	0.0000	0.0000	0.0000;
	2021109	2021111	0.000246	0.001003	0	0	0	0	0	0	1	0	0	-47.6500	-22.1200	47.6600	22.1500	0.0000	0.0000	0.0000	0.0000;
	2021109	2021112	0.000265	0.001037	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021143	2021113	0.001193	0.007085	0.00897	240.81	0	0	0	0	1	0	0	-105.5200	-75.6900	105.7100	75.8900	0.0000	0.0000	0.0000	0.0000;
	2021113	2021182	0.000345	0.001446	0.0006	266.85	0	0	0	0	1	0	0	-153.3500	-87.9400	153.4500	88.3100	0.0000	0.0000	0.0000	0.0000;
	2021114	2021141	0.001438	0.007462	0.01002	193.05	0	0	0	0	1	0	0	8.6600	-80.2300	-8.5700	79.6600	0.0000	0.0000	0.0000	0.0000;
	2021115	2021118	0.002711	0.013394	0.02009	274.81	0	0	0	0	1	0	0	126.8500	1.2500	-126.4200	-1.2300	0.0000	0.0000	0.0000	0.0000;
	2021115	2021167	0.002604	0.013323	0.09325	310.11	0	0	0	0	1	0	0	-107.0200	-0.5200	107.3100	-7.6500	0.0000	0.0000	0.0000	0.0000;
	2021115	2021167	0.002604	0.013323	0.09325	310.11	0	0	0	0	1	0	0	-107.0200	-0.5200	107.3100	-7.6500	0.0000	0.0000	0.0000	0.0000;
	2021115	2021167	0.002604	0.013323	0.09325	310.11	0	0	0	0	1	0	0	-107.0200	-0.5200	107.3100	-7.6500	0.0000	0.0000	0.0000	0.0000;
	2021116	2021117	0.000202	0.001025	0	0	0	0	0	0	1	0	0	54.0700	12.6300	-54.0600	-12.6000	0.0000	0.0000	0.0000	0.0000;
	2021116	2021118	0.00022	0.001079	0	0	0	0	0	0	1	0	0	-54.0700	-12.6300	54.0800	12.6600	0.0000	0.0000	0.0000	0.0000;
	2021119	2021118	0.000821	0.005316	0.00198	240.72	0	0	0	0	1	0	0	-57.7200	39.5400	57.7600	-39.4900	0.0000	0.0000	0.0000	0.0000;
	2021118	2021145	0.001976	0.010135	0.00697	235.08	0	0	0	0	1	0	0	69.3800	27.3600	-69.2700	-27.5200	0.0000	0.0000	0.0000	0.0000;
	2021120	2021123	0.001023	0.071084	0	645.3	0	0	1	0	1	0	0	238.8800	-34.6600	-238.2900	75.6900	0.0000	0.0000	0.0000	0.0000;
	2021181	2021120	0.00034	0.003449	0.10958	1105.48	0	0	0	0	1	0	0	-191.8700	-142.8600	192.0600	133.7900	0.0000	0.0000	0.0000	0.0000;
	2021120	2021382	0.00072	0.008202	0.18319	1258.49	0	0	0	0	1	0	0	-430.9400	-99.1300	432.3200	96.1900	0.0000	0.0000	0.0000	0.0000;
	2021121	2021123	-0.000599	-0.041654	0	495.3	0	0	1	0	1	0	0	-238.6400	51.6500	238.2900	-75.6900	0.0000	0.0000	0.0000	0.0000;
	2021121	2021125	0.000447	0.002655	0.00166	262.79	0	0	0	0	1	0	0	132.8000	-79.1400	-132.7000	79.5800	0.0000	0.0000	0.0000	0.0000;
	2021122	2021123	0.002264	0.157322	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021124	2021125	0.000278	0.001096	0	0	0	0	0	0	1	0	0	-28.0100	-10.2100	28.0100	10.2200	0.0000	0.0000	0.0000	0.0000;
	2021125	2021130	0.001249	0.007212	0.04604	228.85	0	0	0	0	1	0	0	76.7400	-61.6400	-76.6300	57.5100	0.0000	0.0000	0.0000	0.0000;
	2021126	2021129	0.003077	0.014922	0.07271	239.61	0	0	0	0	1	0	0	-108.2300	95.1600	108.8700	-99.4700	0.0000	0.0000	0.0000	0.0000;
	2021126	2021143	0.000692	0.003942	0.00152	214.16	0	0	0	0	1	0	0	71.2100	-114.3000	-71.0900	114.8400	0.0000	0.0000	0.0000	0.0000;
	2021127	2021128	0.00023	0.001132	0	0	0	0	0	0	1	0	0	37.0200	8.4800	-37.0200	-8.4600	0.0000	0.0000	0.0000	0.0000;
	2021127	2021143	0.002571	0.011883	0.00923	226.55	0	0	0	0	1	0	0	-110.5100	-29.3800	110.8400	29.9300	0.0000	0.0000	0.0000	0.0000;
	2021176	2021127	0.001249	0.007497	0.00243	188.2	0	0	0	0	1	0	0	-73.4200	-20.7200	73.4900	20.9000	0.0000	0.0000	0.0000	0.0000;
	2021129	2021152	0.000703	0.003233	0.0011	228.76	0	0	0	0	1	0	0	-68.3200	-0.0000	68.3500	0.0400	0.0000	0.0000	0.0000	0.0000;
	2021129	2021165	0.000512	0.003056	0.00212	257.81	0	0	0	0	1	0	0	-125.6700	79.3700	125.7800	-78.9200	0.0000	0.0000	0.0000	0.0000;
	2021130	2021131	0.000223	0.001104	0	0	0	0	0	0	1	0	0	80.1200	16.1600	-80.1000	-16.0900	0.0000	0.0000	0.0000	0.0000;
	2021130	2021182	0.001191	0.009095	0.00457	206.72	0	0	0	0	1	0	0	-3.4900	-73.6700	3.5500	73.6700	0.0000	0.0000	0.0000	0.0000;
	2021132	2021135	0.001019	0.067375	0	604.4	0	0	1	0	1	0	0	168.3800	-31.3600	-168.0800	51.3300	0.0000	0.0000	0.0000	0.0000;
	2021132	2021232	0.0004	0.004651	0.10825	1223.95	0	0	0	0	1	0	0	153.0800	7.7600	-152.9800	-17.3500	0.0000	0.0000	0.0000	0.0000;
	2021133	2021135	-0.000479	-0.031709	0	479.4	0	0	1	0	1	0	0	-168.2200	41.9300	168.0800	-51.3300	0.0000	0.0000	0.0000	0.0000;
	2021133	2021157	0.003612	0.017201	0.01453	228.72	0	0	0	0	1	0	0	-5.7400	-14.1900	5.7500	12.7500	0.0000	0.0000	0.0000	0.0000;
	2021133	2021158	0.004567	0.02676	0.01116	270	0	0	0	0	1	0	0	137.1600	-0.5000	-136.3200	4.3400	0.0000	0.0000	0.0000	0.0000;
	2021134	2021135	0.002707	0.179053	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021136	2021137	0.000251	0.001032	0	0	0	0	0	0	1	0	0	57.5900	26.9600	-57.5800	-26.9200	0.0000	0.0000	0.0000	0.0000;
	2021136	2021154	0.001147	0.007876	0.00432	152.78	0	0	0	0	1	0	0	-96.4300	69.1500	96.5900	-68.5000	0.0000	0.0000	0.0000	0.0000;
	2021138	2021139	0.000267	0.001112	0	0	0	0	0	0	1	0	0	-23.4500	-6.9500	23.4500	6.9500	0.0000	0.0000	0.0000	0.0000;
	2021148	2021140	0.001995	0.012612	0.00791	239.22	0	0	0	0	1	0	0	-113.0400	14.0000	113.3000	-13.1500	0.0000	0.0000	0.0000	0.0000;
	2021242	2021140	0.000818	0.004549	0.0019	286.05	0	0	0	0	1	0	0	200.4800	15.1800	-200.1500	-13.5400	0.0000	0.0000	0.0000	0.0000;
	2021141	2021142	0.000249	0.00114	0	0	0	0	0	0	1	0	0	62.4100	16.1700	-62.4000	-16.1200	0.0000	0.0000	0.0000	0.0000;
	2021144	2021154	0.004764	0.023433	0.01172	214.86	0	0	0	0	1	0	0	134.2400	-52.9400	-133.2500	56.6000	0.0000	0.0000	0.0000	0.0000;
	2021144	2021158	0.001919	0.013292	0.00748	230	0	0	0	0	1	0	0	-87.5200	16.2100	87.6700	-15.9100	0.0000	0.0000	0.0000	0.0000;
	2021144	2021180	0.003648	0.020649	0.03058	225.57	0	0	0	0	1	0	0	-79.8800	36.2400	80.1600	-37.6800	0.0000	0.0000	0.0000	0.0000;
	2021147	2021239	0.001019	0.007234	0.00374	206.85	0	0	0	0	1	0	0	-49.9500	-14.6400	49.9800	14.4500	0.0000	0.0000	0.0000	0.0000;
	2021147	2021665	0.002085	0.013528	0.00913	227.26	0	0	0	0	1	0	0	26.0100	10.6900	-26.0000	-11.5100	0.0000	0.0000	0.0000	0.0000;
	2021149	2021150	0.00029	0.001193	0	0	0	0	0	0	1	0	0	26.4600	5.2100	-26.4600	-5.2000	0.0000	0.0000	0.0000	0.0000;
	2021149	2021151	0.000274	0.001182	0	0	0	0	0	0	1	0	0	-26.4600	-5.2100	26.4600	5.2200	0.0000	0.0000	0.0000	0.0000;
	2021754	2021151	0.001018	0.005039	0.00214	264.58	0	0	0	0	1	0	0	124.3000	32.8100	-124.1400	-32.2300	0.0000	0.0000	0.0000	0.0000;
	2021152	2021153	0.000248	0.00109	0	0	0	0	0	0	1	0	0	26.4600	18.0100	-26.4600	-18.0000	0.0000	0.0000	0.0000	0.0000;
	2021152	2021191	0.001707	0.010919	0.02669	244.87	0	0	0	0	1	0	0	-94.8100	-18.0500	94.9700	16.3500	0.0000	0.0000	0.0000	0.0000;
	2021154	2021155	0.000229	0.001017	0	0	0	0	0	0	1	0	0	36.6700	11.9000	-36.6600	-11.8800	0.0000	0.0000	0.0000	0.0000;
	2021156	2021157	0.000206	0.00119	0	0	0	0	0	0	1	0	0	-36.6600	-4.7600	36.6700	4.7800	0.0000	0.0000	0.0000	0.0000;
	2021157	2021176	0.001019	0.004191	0.00183	194.89	0	0	0	0	1	0	0	-42.4100	-17.5300	42.4300	17.4300	0.0000	0.0000	0.0000	0.0000;
	2021158	2021159	0.000281	0.001146	0	0	0	0	0	0	1	0	0	43.1700	8.7900	-43.1700	-8.7700	0.0000	0.0000	0.0000	0.0000;
	2021160	2021163	0.000329	0.018284	0	701.3	0	0	1	0	1	0	0	302.0000	34.7300	-301.7000	-18.1000	0.0000	0.0000	0.0000	0.0000;
	2021160	2021164	0.000251	0.001	0	0	0	0	0	0	1	0	0	-302.0000	-34.7300	302.2300	35.6400	0.0000	0.0000	0.0000	0.0000;
	2021161	2021163	1.2e-05	0.000655	0	551.3	0	0	1	0	1	0	0	-301.6900	-17.5100	301.7000	18.1000	0.0000	0.0000	0.0000	0.0000;
	2021161	2021165	0.001405	0.007757	0.00971	302.21	0	0	0	0	1	0	0	192.3500	-38.4900	-191.8100	40.4900	0.0000	0.0000	0.0000	0.0000;
	2021161	2021190	0.001112	0.00667	0.00453	209.89	0	0	0	0	1	0	0	27.9800	11.3500	-27.9700	-11.7400	0.0000	0.0000	0.0000	0.0000;
	2021259	2021161	0.000916	0.005212	0.00296	207.52	0	0	0	0	1	0	0	-21.4300	-13.4200	21.4300	13.1500	0.0000	0.0000	0.0000	0.0000;
	2021162	2021163	0.001849	0.102748	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021164	2021642	0.001012	0.012677	0.27625	1304.64	0	0	0	0	1	0	0	-411.5100	-68.8600	413.2200	61.8400	0.0000	0.0000	0.0000	0.0000;
	2021671	2021164	0.000331	0.003895	0.07303	1086.33	0	0	0	0	1	0	0	-109.2400	-40.1400	109.2900	33.2300	0.0000	0.0000	0.0000	0.0000;
	2021185	2021165	0.002143	0.014616	0.00999	189.63	0	0	0	0	1	0	0	23.5400	-6.7500	-23.5200	5.8400	0.0000	0.0000	0.0000	0.0000;
	2021167	2021166	0.000256	0.013793	0	599.45	0	0	1.00625	0	1	0	0	-212.0300	-0.7500	212.1400	6.8100	0.0000	0.0000	0.0000	0.0000;
	2021167	2021166	0.000256	0.013793	0	599.45	0	0	1.00625	0	1	0	0	-212.0300	-0.7500	212.1400	6.8100	0.0000	0.0000	0.0000	0.0000;
	2021167	2021166	0.000256	0.013793	0	599.45	0	0	1.00625	0	1	0	0	-212.0300	-0.7500	212.1400	6.8100	0.0000	0.0000	0.0000	0.0000;
	2021753	2021166	0.000608	0.006075	0.10745	1177.94	0	0	0	0	1	0	0	205.0000	-27.1700	-204.7500	18.6500	0.0000	0.0000	0.0000	0.0000;
	2021168	2021169	0.00022	0.001195	0	0	0	0	0	0	1	0	0	54.2400	7.4300	-54.2300	-7.3900	0.0000	0.0000	0.0000	0.0000;
	2021168	2021170	0.000232	0.001042	0	0	0	0	0	0	1	0	0	-54.2400	-7.4300	54.2400	7.4600	0.0000	0.0000	0.0000	0.0000;
	2021170	2021654	0.001337	0.007202	0.00199	234.31	0	0	0	0	1	0	0	53.5800	9.3900	-53.5400	-9.3900	0.0000	0.0000	0.0000	0.0000;
	2021170	2021723	0.001704	0.007825	0.00894	273.36	0	0	0	0	1	0	0	-135.7700	-6.4600	136.0800	6.9500	0.0000	0.0000	0.0000	0.0000;
	2021755	2021170	0.001248	0.007434	0.00181	200.95	0	0	0	0	1	0	0	-27.9400	10.2700	27.9500	-10.3900	0.0000	0.0000	0.0000	0.0000;
	2021171	2021172	0.000273	0.001161	0	0	0	0	0	0	1	0	0	24.5700	2.1700	-24.5700	-2.1600	0.0000	0.0000	0.0000	0.0000;
	2021171	2021173	0.000203	0.001153	0	0	0	0	0	0	1	0	0	-24.5700	-2.1700	24.5700	2.1700	0.0000	0.0000	0.0000	0.0000;
	2021171	2021174	0.000261	0.001145	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021171	2021175	0.000252	0.001015	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021173	2021195	0.003407	0.014974	0.00752	235.44	0	0	0	0	1	0	0	70.0800	3.9400	-69.9200	-3.9800	0.0000	0.0000	0.0000	0.0000;
	2021755	2021173	0.000678	0.003768	0.00722	250.38	0	0	0	0	1	0	0	94.7100	5.7000	-94.6500	-6.1100	0.0000	0.0000	0.0000	0.0000;
	2021178	2021237	0.003949	0.017014	0.0165	212.3	0	0	0	0	1	0	0	34.7400	13.2300	-34.6900	-14.7100	0.0000	0.0000	0.0000	0.0000;
	2021178	2021389	0.006207	0.030154	0.0452	257.74	0	0	0	0	1	0	0	-111.0600	8.3600	111.8100	-9.4800	0.0000	0.0000	0.0000	0.0000;
	2021231	2021179	0.001077	0.006962	0.00832	161	0	0	0	0	1	0	0	-22.3100	0.1600	22.3200	-1.0000	0.0000	0.0000	0.0000	0.0000;
	2021255	2021179	0.000593	0.003543	0.0012	238.73	0	0	0	0	1	0	0	88.4200	15.8400	-88.3700	-15.6900	0.0000	0.0000	0.0000	0.0000;
	2021180	2021233	0.000764	0.005354	0.00187	270	0	0	0	0	1	0	0	-115.8400	28.4500	115.9500	-27.8700	0.0000	0.0000	0.0000	0.0000;
	2021182	2021181	0.000706	0.029469	0	500.62	0	0	1.1	0	1	0	0	-236.4300	-192.1400	237.1800	223.4800	0.0000	0.0000	0.0000	0.0000;
	2021181	2021671	0.000337	0.00388	0.10754	1245.69	0	0	0	0	1	0	0	-426.8800	-176.0000	427.6000	173.3900	0.0000	0.0000	0.0000	0.0000;
	2021183	2021184	0.000215	0.001095	0	0	0	0	0	0	1	0	0	23.3900	8.9900	-23.3900	-8.9900	0.0000	0.0000	0.0000	0.0000;
	2021203	2021183	0.000986	0.0039	0.00507	193.99	0	0	0	0	1	0	0	4.8500	2.8000	-4.8500	-3.3000	0.0000	0.0000	0.0000	0.0000;
	2021264	2021183	0.001427	0.006832	0.00227	220.32	0	0	0	0	1	0	0	18.6700	5.5200	-18.6700	-5.7200	0.0000	0.0000	0.0000	0.0000;
	2021185	2021186	0.000292	0.001106	0	0	0	0	0	0	1	0	0	42.9800	14.5400	-42.9800	-14.5100	0.0000	0.0000	0.0000	0.0000;
	2021185	2021192	0.004958	0.024444	0.01875	230.22	0	0	0	0	1	0	0	-66.5200	-7.7800	66.7400	6.9800	0.0000	0.0000	0.0000	0.0000;
	2021187	2021188	0.000501	0.003229	0.00148	243.17	0	0	0	0	1	0	0	-58.9100	-15.4000	58.9300	15.3800	0.0000	0.0000	0.0000	0.0000;
	2021187	2021273	0.002666	0.016922	0.00958	229.03	0	0	0	0	1	0	0	35.6200	10.8100	-35.5800	-11.5100	0.0000	0.0000	0.0000	0.0000;
	2021188	2021201	0.003966	0.016343	0.01263	186.7	0	0	0	0	1	0	0	51.5100	-9.1400	-51.4000	8.3500	0.0000	0.0000	0.0000	0.0000;
	2021188	2021633	0.00146	0.009006	0.00468	261.46	0	0	0	0	1	0	0	-133.7300	-13.2600	133.9900	14.4500	0.0000	0.0000	0.0000	0.0000;
	2021189	2021206	0.001591	0.009157	0.00452	206.6	0	0	0	0	1	0	0	32.1700	2.9700	-32.1500	-3.3300	0.0000	0.0000	0.0000	0.0000;
	2021353	2021189	0.001974	0.011138	0.02276	179.51	0	0	0	0	1	0	0	15.6400	-3.0100	-15.6400	0.7200	0.0000	0.0000	0.0000	0.0000;
	2021189	2021717	0.005714	0.031862	0.01989	229.19	0	0	0	0	1	0	0	-51.8400	-10.8800	52.0000	9.7200	0.0000	0.0000	0.0000	0.0000;
	2021190	2021259	0.000782	0.004062	0.00291	191.17	0	0	0	0	1	0	0	-18.4900	-1.3100	18.5000	1.0400	0.0000	0.0000	0.0000	0.0000;
	2021191	2021195	0.002086	0.012404	0.00328	220.91	0	0	0	0	1	0	0	-48.7900	2.3400	48.8400	-2.3800	0.0000	0.0000	0.0000	0.0000;
	2021192	2021208	0.000984	0.005982	0.00291	270.09	0	0	0	0	1	0	0	-135.7500	-21.8500	135.9300	22.6700	0.0000	0.0000	0.0000	0.0000;
	2021193	2021194	0.000249	0.001172	0	0	0	0	0	0	1	0	0	48.5500	9.5100	-48.5500	-9.4800	0.0000	0.0000	0.0000	0.0000;
	2021206	2021193	0.003565	0.014848	0.00877	185.99	0	0	0	0	1	0	0	-4.9200	-1.3500	4.9200	0.4600	0.0000	0.0000	0.0000	0.0000;
	2021193	2021654	0.002233	0.012182	0.00917	234.08	0	0	0	0	1	0	0	-53.4800	-9.9700	53.5400	9.3900	0.0000	0.0000	0.0000	0.0000;
	2021196	2021197	0.000615	0.003668	0.00251	231.96	0	0	0	0	1	0	0	-30.7600	19.2100	30.7700	-19.4200	0.0000	0.0000	0.0000	0.0000;
	2021196	2021317	0.001534	0.007623	0.02046	173.8	0	0	0	0	1	0	0	-23.4300	-37.2900	23.4600	35.3300	0.0000	0.0000	0.0000	0.0000;
	2021197	2021262	0.000828	0.00597	0.00576	251.86	0	0	0	0	1	0	0	-102.5900	-7.9000	102.6700	7.9300	0.0000	0.0000	0.0000	0.0000;
	2021268	2021197	0.001535	0.00637	0.0022	204.09	0	0	0	0	1	0	0	-17.6200	-4.3400	17.6300	4.1400	0.0000	0.0000	0.0000	0.0000;
	2021217	2021198	0.000712	0.004707	0.00415	180.09	0	0	0	0	1	0	0	19.9800	-7.7700	-19.9800	7.3700	0.0000	0.0000	0.0000	0.0000;
	2021198	2021224	0.000781	0.004755	0.00165	207.85	0	0	0	0	1	0	0	-15.7400	-18.4900	15.7500	18.3500	0.0000	0.0000	0.0000	0.0000;
	2021199	2021200	0.000275	0.001011	0	0	0	0	0	0	1	0	0	-26.2500	-8.4500	26.2500	8.4600	0.0000	0.0000	0.0000	0.0000;
	2021200	2021233	0.001269	0.005475	0.0029	235.81	0	0	0	0	1	0	0	31.3800	-51.8200	-31.3300	51.7300	0.0000	0.0000	0.0000	0.0000;
	2021200	2021294	0.000638	0.003755	0.00281	216.44	0	0	0	0	1	0	0	-57.6300	43.3600	57.6600	-43.4400	0.0000	0.0000	0.0000	0.0000;
	2021201	2021202	0.000208	0.001038	0	0	0	0	0	0	1	0	0	26.2500	6.6400	-26.2500	-6.6400	0.0000	0.0000	0.0000	0.0000;
	2021201	2021294	0.003788	0.019381	0.03687	190.87	0	0	0	0	1	0	0	25.1500	-15.0000	-25.1200	11.5300	0.0000	0.0000	0.0000	0.0000;
	2021203	2021204	0.000262	0.001122	0	0	0	0	0	0	1	0	0	53.7700	8.7100	-53.7700	-8.6800	0.0000	0.0000	0.0000	0.0000;
	2021203	2021233	0.002486	0.014427	0.01256	215.79	0	0	0	0	1	0	0	-58.6300	-11.5100	58.7200	10.7900	0.0000	0.0000	0.0000	0.0000;
	2021205	2021213	0.003571	0.028331	0.03156	202.97	0	0	0	0	1	0	0	18.7300	5.5100	-18.7200	-8.6400	0.0000	0.0000	0.0000	0.0000;
	2021254	2021205	0.004359	0.024255	0.01505	230.89	0	0	0	0	1	0	0	54.2900	14.3700	-54.1600	-15.1900	0.0000	0.0000	0.0000	0.0000;
	2021206	2021207	0.000285	0.001176	0	0	0	0	0	0	1	0	0	37.0800	4.6800	-37.0700	-4.6600	0.0000	0.0000	0.0000	0.0000;
	2021208	2021209	0.000278	0.001013	0	0	0	0	0	0	1	0	0	43.3700	13.2700	-43.3700	-13.2500	0.0000	0.0000	0.0000	0.0000;
	2021283	2021208	0.002502	0.011354	0.00574	228.67	0	0	0	0	1	0	0	62.1400	3.6200	-62.0400	-3.7700	0.0000	0.0000	0.0000	0.0000;
	2021208	2021695	0.002617	0.014514	0.00969	262.58	0	0	0	0	1	0	0	-117.2600	-32.1600	117.6400	33.2700	0.0000	0.0000	0.0000	0.0000;
	2021227	2021210	0.002477	0.012266	0.0055	216.14	0	0	0	0	1	0	0	-42.7000	-14.5600	42.7500	14.2500	0.0000	0.0000	0.0000	0.0000;
	2021210	2021251	0.002548	0.012942	0.00787	230.77	0	0	0	0	1	0	0	-62.5200	-19.9400	62.6300	19.6900	0.0000	0.0000	0.0000	0.0000;
	2021213	2021211	0.001219	0.007309	0.00324	184.84	0	0	0	0	1	0	0	-13.1600	6.8600	13.1700	-7.1700	0.0000	0.0000	0.0000	0.0000;
	2021211	2021252	0.0019	0.013725	0.02034	225.93	0	0	0	0	1	0	0	-50.6700	-0.0100	50.7200	-1.7300	0.0000	0.0000	0.0000	0.0000;
	2021212	2021213	0.000208	0.001198	0	0	0	0	0	0	1	0	0	-31.8800	-1.7700	31.8800	1.7900	0.0000	0.0000	0.0000	0.0000;
	2021214	2021265	0.007483	0.029668	0.03265	203.41	0	0	0	0	1	0	0	-22.1300	8.1200	22.1700	-11.1300	0.0000	0.0000	0.0000	0.0000;
	2021214	2021294	0.002086	0.01442	0.00782	230.15	0	0	0	0	1	0	0	-10.0800	-21.4700	10.0900	20.7800	0.0000	0.0000	0.0000	0.0000;
	2021215	2021216	0.000246	0.001134	0	0	0	0	0	0	1	0	0	24.4800	4.3000	-24.4800	-4.3000	0.0000	0.0000	0.0000	0.0000;
	2021269	2021215	0.002013	0.013534	0.00719	234.93	0	0	0	0	1	0	0	-75.6600	-42.3500	75.8000	42.5900	0.0000	0.0000	0.0000	0.0000;
	2021729	2021215	0.002143	0.011951	0.00637	249.37	0	0	0	0	1	0	0	100.5400	47.6200	-100.2800	-46.8900	0.0000	0.0000	0.0000	0.0000;
	2021217	2021351	0.002566	0.013641	0.04374	218.43	0	0	0	0	1	0	0	-52.9900	5.4000	53.0600	-9.4800	0.0000	0.0000	0.0000	0.0000;
	2021247	2021218	0.001562	0.008574	0.00657	206.01	0	0	0	0	1	0	0	-19.1000	9.5100	19.1100	-10.1400	0.0000	0.0000	0.0000	0.0000;
	2021218	2021665	0.001313	0.00764	0.01017	233.65	0	0	0	0	1	0	0	-53.8700	-10.7700	53.9100	9.9700	0.0000	0.0000	0.0000	0.0000;
	2021268	2021219	0.001399	0.010716	0.00425	236.71	0	0	0	0	1	0	0	-23.3900	-4.6800	23.3900	4.3100	0.0000	0.0000	0.0000	0.0000;
	2021297	2021219	0.001053	0.005522	0.00237	165.35	0	0	0	0	1	0	0	-30.0600	21.4600	30.0700	-21.6200	0.0000	0.0000	0.0000	0.0000;
	2021219	2021327	0.001686	0.011381	0.00631	251.81	0	0	0	0	1	0	0	-79.8200	9.1400	79.9300	-9.0700	0.0000	0.0000	0.0000	0.0000;
	2021220	2021269	0.001706	0.008841	0.00362	200.52	0	0	0	0	1	0	0	-34.6100	-33.5000	34.6500	33.3300	0.0000	0.0000	0.0000	0.0000;
	2021220	2021270	0.000703	0.003456	0.00143	246.9	0	0	0	0	1	0	0	8.2600	25.6900	-8.2500	-25.8100	0.0000	0.0000	0.0000	0.0000;
	2021222	2021221	0.000425	0.029486	0	415.7	0	0	1	0	1	0	0	-108.4500	-12.9700	108.5000	16.4000	0.0000	0.0000	0.0000	0.0000;
	2021221	2021253	0.000791	0.00977	0.13374	1036.7	0	0	0	0	1	0	0	6.2800	14.6500	-6.2800	-28.4300	0.0000	0.0000	0.0000	0.0000;
	2021222	2021286	0.002952	0.020467	0.05057	228.29	0	0	0	0	1	0	0	48.3100	-21.9300	-48.2300	17.2700	0.0000	0.0000	0.0000	0.0000;
	2021324	2021223	0.005911	0.037199	0.02831	225.5	0	0	0	0	1	0	0	43.9700	-12.2700	-43.8500	10.1300	0.0000	0.0000	0.0000	0.0000;
	2021224	2021754	0.004638	0.024525	0.0207	227.42	0	0	0	0	1	0	0	-38.7200	-23.2100	38.8100	21.5600	0.0000	0.0000	0.0000	0.0000;
	2021225	2021226	0.000212	0.001134	0	0	0	0	0	0	1	0	0	28.8800	1.9200	-28.8800	-1.9100	0.0000	0.0000	0.0000	0.0000;
	2021225	2021227	0.000288	0.001142	0	0	0	0	0	0	1	0	0	-28.8800	-1.9200	28.8900	1.9300	0.0000	0.0000	0.0000	0.0000;
	2021247	2021227	0.000611	0.003917	0.00154	182.45	0	0	0	0	1	0	0	-13.8100	-12.7700	13.8100	12.6300	0.0000	0.0000	0.0000	0.0000;
	2021228	2021229	0.000284	0.001131	0	0	0	0	0	0	1	0	0	32.6300	25.0600	-32.6200	-25.0500	0.0000	0.0000	0.0000	0.0000;
	2021228	2021230	0.000208	0.001043	0	0	0	0	0	0	1	0	0	12.7600	3.3900	-12.7600	-3.3900	0.0000	0.0000	0.0000	0.0000;
	2021228	2021231	0.000292	0.001073	0	0	0	0	0	0	1	0	0	-45.3900	-28.4500	45.3900	28.4800	0.0000	0.0000	0.0000	0.0000;
	2021361	2021231	0.000568	0.003656	0.00284	225.37	0	0	0	0	1	0	0	-91.6700	18.7000	91.7100	-18.6900	0.0000	0.0000	0.0000	0.0000;
	2021231	2021729	0.004126	0.014495	0.02016	249.46	0	0	0	0	1	0	0	-114.7900	-9.9600	115.3100	9.6700	0.0000	0.0000	0.0000	0.0000;
	2021233	2021232	0.000574	0.037541	0	478.66	0	0	1.025	0	1	0	0	-198.5500	-44.7900	198.8000	61.2500	0.0000	0.0000	0.0000	0.0000;
	2021232	2021234	0.000288	0.001175	0	0	0	0	0	0	1	0	0	63.6200	13.4900	-63.6100	-13.4400	0.0000	0.0000	0.0000	0.0000;
	2021638	2021232	0.000723	0.008604	0.13972	1246.8	0	0	0	0	1	0	0	109.5500	44.7900	-109.4400	-57.3800	0.0000	0.0000	0.0000	0.0000;
	2021264	2021233	0.002209	0.013369	0.00561	188.31	0	0	0	0	1	0	0	-55.1500	-10.2700	55.2200	10.1400	0.0000	0.0000	0.0000	0.0000;
	2021235	2021236	0.000215	0.001194	0	0	0	0	0	0	1	0	0	26.8900	4.1500	-26.8900	-4.1500	0.0000	0.0000	0.0000	0.0000;
	2021235	2021237	0.000527	0.003563	0.0021	206.37	0	0	0	0	1	0	0	-22.6300	-4.2700	22.6300	4.0700	0.0000	0.0000	0.0000	0.0000;
	2021235	2021254	0.004496	0.03045	0.01994	227.32	0	0	0	0	1	0	0	-52.9000	-8.8500	53.0200	7.6200	0.0000	0.0000	0.0000	0.0000;
	2021755	2021235	0.003536	0.019951	0.00886	226.15	0	0	0	0	1	0	0	-48.5500	-9.4000	48.6400	8.9600	0.0000	0.0000	0.0000	0.0000;
	2021238	2021242	0.00106	0.005126	0.00332	254.32	0	0	0	0	1	0	0	119.6700	3.2700	-119.5200	-2.8700	0.0000	0.0000	0.0000	0.0000;
	2021665	2021238	0.000447	0.002544	0.00119	290	0	0	0	0	1	0	0	165.0600	13.3300	-164.9300	-12.7500	0.0000	0.0000	0.0000	0.0000;
	2021239	2021270	0.000738	0.004874	0.00322	230	0	0	0	0	1	0	0	-95.2400	-30.8000	95.3200	30.9500	0.0000	0.0000	0.0000	0.0000;
	2021240	2021241	0.000263	0.001192	0	0	0	0	0	0	1	0	0	49.9200	6.5000	-49.9200	-6.4700	0.0000	0.0000	0.0000	0.0000;
	2021240	2021242	0.000212	0.001022	0	0	0	0	0	0	1	0	0	-49.9200	-6.5000	49.9300	6.5300	0.0000	0.0000	0.0000	0.0000;
	2021240	2021243	0.000221	0.001159	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021242	2021715	0.000906	0.005691	0.00189	285	0	0	0	0	1	0	0	-130.8900	-18.8400	131.0500	19.6400	0.0000	0.0000	0.0000	0.0000;
	2021244	2021297	0.000942	0.006747	0.00204	234.75	0	0	0	0	1	0	0	64.9800	-19.3500	-64.9400	19.4500	0.0000	0.0000	0.0000	0.0000;
	2021244	2021327	0.001288	0.007047	0.00444	249.36	0	0	0	0	1	0	0	-90.4800	14.7000	90.5900	-14.5700	0.0000	0.0000	0.0000	0.0000;
	2021245	2021246	0.000273	0.001123	0	0	0	0	0	0	1	0	0	-25.5000	136.9600	25.5500	-136.7500	0.0000	0.0000	0.0000	0.0000;
	2021246	2021307	0.000999	0.005842	0.01248	178.68	0	0	0	0	1	0	0	-23.4200	63.9800	23.4600	-65.0000	0.0000	0.0000	0.0000	0.0000;
	2021336	2021246	0.000974	0.00566	0.00171	201.07	0	0	0	0	1	0	0	2.1800	-72.6600	-2.1300	72.7700	0.0000	0.0000	0.0000	0.0000;
	2021247	2021248	0.00028	0.001102	0	0	0	0	0	0	1	0	0	32.9100	3.2500	-32.9100	-3.2400	0.0000	0.0000	0.0000	0.0000;
	2021249	2021250	0.000231	0.001125	0	0	0	0	0	0	1	0	0	32.9100	5.1300	-32.9100	-5.1200	0.0000	0.0000	0.0000	0.0000;
	2021249	2021251	0.000263	0.001074	0	0	0	0	0	0	1	0	0	-32.9100	-5.1300	32.9100	5.1400	0.0000	0.0000	0.0000	0.0000;
	2021251	2021271	0.00077	0.004249	0.00197	249.1	0	0	0	0	1	0	0	67.3500	-47.7900	-67.2900	47.8700	0.0000	0.0000	0.0000	0.0000;
	2021251	2021308	0.002688	0.014893	0.00863	254.05	0	0	0	0	1	0	0	-82.1100	14.6500	82.2900	-14.5200	0.0000	0.0000	0.0000	0.0000;
	2021251	2021333	0.001905	0.00985	0.004	247.69	0	0	0	0	1	0	0	-80.7800	8.3000	80.9000	-8.0800	0.0000	0.0000	0.0000	0.0000;
	2021252	2021284	0.006262	0.041664	0.02692	222.83	0	0	0	0	1	0	0	-41.7800	4.1600	41.8900	-6.2100	0.0000	0.0000	0.0000	0.0000;
	2021252	2021482	0.00779	0.041605	0.02994	227.94	0	0	0	0	1	0	0	-56.6800	-7.9500	56.9300	6.1800	0.0000	0.0000	0.0000	0.0000;
	2021254	2021253	0.000485	0.031898	0	434.44	0	0	1.03125	0	1	0	0	-139.6500	-74.8500	139.7700	83.0200	0.0000	0.0000	0.0000	0.0000;
	2021388	2021253	0.00048	0.005629	0.08512	1113.04	0	0	0	0	1	0	0	133.5900	46.8900	-133.4900	-54.5900	0.0000	0.0000	0.0000	0.0000;
	2021286	2021254	0.002883	0.014455	0.00441	199.72	0	0	0	0	1	0	0	15.4500	-39.8600	-15.4000	39.6600	0.0000	0.0000	0.0000	0.0000;
	2021255	2021256	0.000285	0.001039	0	0	0	0	0	0	1	0	0	27.8600	8.8300	-27.8500	-8.8200	0.0000	0.0000	0.0000	0.0000;
	2021341	2021255	0.001386	0.007419	0.01372	152.84	0	0	0	0	1	0	0	5.5400	-5.4000	-5.5400	3.9600	0.0000	0.0000	0.0000	0.0000;
	2021729	2021255	0.001562	0.010932	0.00831	255.86	0	0	0	0	1	0	0	110.9300	29.1200	-110.7400	-28.6300	0.0000	0.0000	0.0000	0.0000;
	2021257	2021258	0.000226	0.00112	0	0	0	0	0	0	1	0	0	27.8600	7.8000	-27.8500	-7.7900	0.0000	0.0000	0.0000	0.0000;
	2021294	2021257	0.001165	0.006273	0.00215	233.24	0	0	0	0	1	0	0	-69.3700	7.8300	69.4300	-7.7300	0.0000	0.0000	0.0000	0.0000;
	2021257	2021304	0.001479	0.00886	0.05689	250.51	0	0	0	0	1	0	0	-97.2800	-0.0600	97.4300	-4.7000	0.0000	0.0000	0.0000	0.0000;
	2021290	2021259	0.001586	0.008066	0.00553	199.64	0	0	0	0	1	0	0	28.8900	-3.2900	-28.8800	2.8000	0.0000	0.0000	0.0000	0.0000;
	2021327	2021260	0.001176	0.006425	0.00389	230.04	0	0	0	0	1	0	0	72.4300	26.2700	-72.3600	-26.2900	0.0000	0.0000	0.0000	0.0000;
	2021260	2021420	0.003204	0.014799	0.00747	207.01	0	0	0	0	1	0	0	44.1000	20.5000	-44.0200	-20.9100	0.0000	0.0000	0.0000	0.0000;
	2021262	2021261	0.000326	0.022024	0	543.22	0	0	1	0	1	0	0	-282.0400	-32.0600	282.3000	49.4000	0.0000	0.0000	0.0000	0.0000;
	2021261	2021326	0.000416	0.004666	0.10843	1131.96	0	0	0	0	1	0	0	-0.6300	63.2800	0.6500	-74.3400	0.0000	0.0000	0.0000	0.0000;
	2021728	2021261	0.000302	0.003799	0.08288	1155.98	0	0	0	0	1	0	0	281.9300	107.3100	-281.6600	-112.6800	0.0000	0.0000	0.0000	0.0000;
	2021262	2021270	0.000836	0.005241	0.00617	277.72	0	0	0	0	1	0	0	124.2200	9.3600	-124.0900	-9.2000	0.0000	0.0000	0.0000	0.0000;
	2021315	2021263	0.001029	0.006705	0.01454	218.25	0	0	0	0	1	0	0	-3.8100	-13.6600	3.8100	12.2300	0.0000	0.0000	0.0000	0.0000;
	2021263	2021321	0.001853	0.009009	0.00462	169.65	0	0	0	0	1	0	0	-40.2800	-24.7900	40.3200	24.5400	0.0000	0.0000	0.0000	0.0000;
	2021265	2021266	0.000281	0.001191	0	0	0	0	0	0	1	0	0	28.1400	9.2900	-28.1300	-9.2800	0.0000	0.0000	0.0000	0.0000;
	2021273	2021265	0.001785	0.010546	0.00699	201.39	0	0	0	0	1	0	0	1.8400	-2.3900	-1.8400	1.7100	0.0000	0.0000	0.0000	0.0000;
	2021265	2021322	0.000918	0.004804	0.0121	192.83	0	0	0	0	1	0	0	-48.4700	0.1400	48.5000	-1.2100	0.0000	0.0000	0.0000	0.0000;
	2021267	2021268	0.000272	0.001155	0	0	0	0	0	0	1	0	0	-41.0000	-9.0100	41.0100	9.0300	0.0000	0.0000	0.0000	0.0000;
	2021271	2021336	0.001038	0.006082	0.00962	226.72	0	0	0	0	1	0	0	32.1800	-67.9400	-32.1200	67.2800	0.0000	0.0000	0.0000	0.0000;
	2021272	2021273	0.000223	0.00107	0	0	0	0	0	0	1	0	0	-33.7400	-13.8800	33.7500	13.9000	0.0000	0.0000	0.0000	0.0000;
	2021274	2021299	0.006027	0.034385	0.01938	236.28	0	0	0	0	1	0	0	-108.0400	-11.9600	108.7500	14.0700	0.0000	0.0000	0.0000	0.0000;
	2021402	2021274	0.002373	0.0153	0.00835	214.32	0	0	0	0	1	0	0	-77.7300	-7.8300	77.8700	7.9400	0.0000	0.0000	0.0000	0.0000;
	2021276	2021275	0.000389	0.026017	0	513.22	0	0	1	0	1	0	0	-245.5400	-19.6200	245.7800	35.6000	0.0000	0.0000	0.0000	0.0000;
	2021409	2021275	0.000403	0.004258	0.13684	1164.6	0	0	0	0	1	0	0	76.5200	2.3400	-76.5000	-15.8400	0.0000	0.0000	0.0000	0.0000;
	2021275	2021474	0.000906	0.011318	0.56645	1234.96	0	0	0	0	1	0	0	-422.5200	-57.3800	424.1300	20.2200	0.0000	0.0000	0.0000	0.0000;
	2021275	2021638	0.000455	0.005691	0.1035	1141.53	0	0	0	0	1	0	0	253.2300	37.6200	-252.9300	-44.2400	0.0000	0.0000	0.0000	0.0000;
	2021276	2021292	0.000904	0.006523	0.01315	224.22	0	0	0	0	1	0	0	29.1700	4.6100	-29.1600	-5.8500	0.0000	0.0000	0.0000	0.0000;
	2021276	2021315	0.001273	0.005647	0.01112	238.5	0	0	0	0	1	0	0	25.9000	-7.1000	-25.8900	6.0400	0.0000	0.0000	0.0000	0.0000;
	2021316	2021276	0.002441	0.013628	0.00341	239.51	0	0	0	0	1	0	0	-132.9100	-7.3600	133.3500	9.4900	0.0000	0.0000	0.0000	0.0000;
	2021277	2021278	0.000212	0.001076	0	0	0	0	0	0	1	0	0	42.3600	8.6800	-42.3600	-8.6600	0.0000	0.0000	0.0000	0.0000;
	2021695	2021277	0.002759	0.015183	0.01164	215.33	0	0	0	0	1	0	0	-43.2800	6.6900	43.3300	-7.6100	0.0000	0.0000	0.0000	0.0000;
	2021279	2021280	0.000217	0.001134	0	0	0	0	0	0	1	0	0	42.3600	8.3700	-42.3600	-8.3500	0.0000	0.0000	0.0000	0.0000;
	2021279	2021290	0.005445	0.036989	0.01884	235.69	0	0	0	0	1	0	0	71.1200	10.6400	-70.8400	-10.6500	0.0000	0.0000	0.0000	0.0000;
	2021279	2021331	0.00349	0.017302	0.00971	251.8	0	0	0	0	1	0	0	-98.7700	-2.6200	99.1100	3.2900	0.0000	0.0000	0.0000	0.0000;
	2021279	2021370	0.001044	0.00837	0.00269	188.04	0	0	0	0	1	0	0	-14.7100	-16.3900	14.7100	16.1500	0.0000	0.0000	0.0000	0.0000;
	2021281	2021282	0.000243	0.00114	0	0	0	0	0	0	1	0	0	-24.3800	-5.9100	24.3800	5.9200	0.0000	0.0000	0.0000	0.0000;
	2021282	2021695	0.002761	0.01471	0.01052	200.67	0	0	0	0	1	0	0	-23.5900	-10.7800	23.6100	9.7900	0.0000	0.0000	0.0000	0.0000;
	2021723	2021282	0.001124	0.005744	0.00152	174.19	0	0	0	0	1	0	0	0.7900	-5.0100	-0.7900	4.8600	0.0000	0.0000	0.0000	0.0000;
	2021349	2021283	0.001548	0.005643	0.00251	212.5	0	0	0	0	1	0	0	38.8600	-25.5100	-38.8200	25.3700	0.0000	0.0000	0.0000	0.0000;
	2021283	2021717	0.001283	0.00871	0.00228	223.81	0	0	0	0	1	0	0	-47.6900	-33.6200	47.7300	33.6700	0.0000	0.0000	0.0000	0.0000;
	2021284	2021285	0.000282	0.001183	0	0	0	0	0	0	1	0	0	32.7800	11.0900	-32.7700	-11.0800	0.0000	0.0000	0.0000	0.0000;
	2021284	2021386	0.003767	0.021958	0.01057	241.58	0	0	0	0	1	0	0	-74.6600	-4.8800	74.8700	4.9900	0.0000	0.0000	0.0000	0.0000;
	2021296	2021287	0.00053	0.0031	0.00165	231.59	0	0	0	0	1	0	0	75.4200	-56.3600	-75.3800	56.4600	0.0000	0.0000	0.0000	0.0000;
	2021287	2021307	0.001114	0.005557	0.00493	212.86	0	0	0	0	1	0	0	50.9400	-58.5500	-50.8800	58.3600	0.0000	0.0000	0.0000	0.0000;
	2021288	2021293	0.001907	0.011082	0.00914	224.25	0	0	0	0	1	0	0	-61.5600	7.1000	61.6300	-7.6400	0.0000	0.0000	0.0000	0.0000;
	2021288	2021359	0.003103	0.01533	0.03308	202.71	0	0	0	0	1	0	0	37.1200	-9.8800	-37.0800	6.6400	0.0000	0.0000	0.0000	0.0000;
	2021289	2021290	0.000258	0.00116	0	0	0	0	0	0	1	0	0	-41.9400	-13.9200	41.9500	13.9400	0.0000	0.0000	0.0000	0.0000;
	2021289	2021291	0.000279	0.001177	0	0	0	0	0	0	1	0	0	41.9400	13.9200	-41.9400	-13.8900	0.0000	0.0000	0.0000	0.0000;
	2021332	2021292	0.001564	0.0094	0.00472	222.5	0	0	0	0	1	0	0	-25.6600	1.8200	25.6700	-2.2200	0.0000	0.0000	0.0000	0.0000;
	2021292	2021357	0.003534	0.020097	0.011	231.17	0	0	0	0	1	0	0	-26.8600	-0.2500	26.8800	-0.6900	0.0000	0.0000	0.0000	0.0000;
	2021317	2021293	0.002213	0.011843	0.01346	227.67	0	0	0	0	1	0	0	-78.9300	-50.3800	79.1200	49.9900	0.0000	0.0000	0.0000	0.0000;
	2021293	2021729	0.002122	0.00922	0.00556	269.69	0	0	0	0	1	0	0	-167.4800	-47.3500	168.1000	49.4400	0.0000	0.0000	0.0000	0.0000;
	2021294	2021295	0.000203	0.001064	0	0	0	0	0	0	1	0	0	26.7400	3.3000	-26.7400	-3.2900	0.0000	0.0000	0.0000	0.0000;
	2021296	2021297	0.000605	0.003842	0.01177	204.1	0	0	0	0	1	0	0	-60.2600	42.2200	60.2900	-43.2200	0.0000	0.0000	0.0000	0.0000;
	2021296	2021383	0.005461	0.030344	0.01457	239.62	0	0	0	0	1	0	0	-51.1500	7.6900	51.2900	-8.3900	0.0000	0.0000	0.0000	0.0000;
	2021298	2021301	0.000207	0.011839	0	572.5	0	0	1	0	1	0	0	344.4000	18.5500	-344.1600	-4.8100	0.0000	0.0000	0.0000	0.0000;
	2021298	2021398	0.000564	0.006418	0.29459	1108.5	0	0	0	0	1	0	0	-210.6800	-17.6900	210.9200	-9.7700	0.0000	0.0000	0.0000	0.0000;
	2021298	2021685	0.000972	0.012085	0.31628	1157.43	0	0	0	0	1	0	0	-133.7200	-0.8600	133.8900	-29.4000	0.0000	0.0000	0.0000	0.0000;
	2021299	2021301	3e-06	0.000146	0	522.5	0	0	1	0	1	0	0	-344.1500	-4.6400	344.1600	4.8100	0.0000	0.0000	0.0000	0.0000;
	2021302	2021299	0.003302	0.016482	0.00607	242.86	0	0	0	0	1	0	0	-93.2500	22.3200	93.5500	-21.4500	0.0000	0.0000	0.0000	0.0000;
	2021299	2021337	0.002874	0.009945	0.01248	238.07	0	0	0	0	1	0	0	100.1200	10.7100	-99.8300	-10.9900	0.0000	0.0000	0.0000	0.0000;
	2021300	2021301	0.000998	0.05716	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021302	2021303	0.000292	0.001061	0	0	0	0	0	0	1	0	0	43.2500	13.5800	-43.2400	-13.5600	0.0000	0.0000	0.0000	0.0000;
	2021302	2021454	0.004198	0.021144	0.03874	214.67	0	0	0	0	1	0	0	50.0100	-35.9000	-49.8600	32.6800	0.0000	0.0000	0.0000	0.0000;
	2021334	2021304	0.002741	0.016293	0.01639	235.01	0	0	0	0	1	0	0	75.0300	11.9700	-74.8800	-12.6500	0.0000	0.0000	0.0000	0.0000;
	2021633	2021304	0.003533	0.019954	0.00649	205.4	0	0	0	0	1	0	0	63.6200	-7.9600	-63.4700	8.1500	0.0000	0.0000	0.0000	0.0000;
	2021305	2021306	0.000225	0.001156	0	0	0	0	0	0	1	0	0	-40.9200	-2.6600	40.9200	2.6800	0.0000	0.0000	0.0000	0.0000;
	2021306	2021359	0.001631	0.009838	0.00454	280	0	0	0	0	1	0	0	-169.9400	-9.5100	170.4000	11.7900	0.0000	0.0000	0.0000	0.0000;
	2021429	2021306	0.00248	0.013104	0.01167	230	0	0	0	0	1	0	0	-128.6100	-5.9200	129.0100	6.8300	0.0000	0.0000	0.0000	0.0000;
	2021308	2021331	0.0047	0.022462	0.03804	262.36	0	0	0	0	1	0	0	-106.4700	11.6400	107.0000	-13.0000	0.0000	0.0000	0.0000	0.0000;
	2021309	2021310	0.000232	0.001008	0	0	0	0	0	0	1	0	0	-30.7300	-8.2500	30.7300	8.2600	0.0000	0.0000	0.0000	0.0000;
	2021309	2021311	0.000288	0.001048	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021334	2021310	0.001722	0.011202	0.00558	214.94	0	0	0	0	1	0	0	-100.5600	-14.9100	100.7400	15.5100	0.0000	0.0000	0.0000	0.0000;
	2021438	2021310	0.000999	0.005425	0.00224	174.57	0	0	0	0	1	0	0	131.6400	24.5000	-131.4700	-23.7700	0.0000	0.0000	0.0000	0.0000;
	2021312	2021313	0.000283	0.001073	0	0	0	0	0	0	1	0	0	-30.7300	-7.9300	30.7300	7.9400	0.0000	0.0000	0.0000	0.0000;
	2021340	2021313	0.001293	0.005817	0.00806	260.03	0	0	0	0	1	0	0	99.1600	20.8300	-99.0300	-21.1100	0.0000	0.0000	0.0000	0.0000;
	2021313	2021359	0.001001	0.004645	0.00439	195.58	0	0	0	0	1	0	0	68.3000	13.1700	-68.2500	-13.4100	0.0000	0.0000	0.0000	0.0000;
	2021378	2021314	0.001585	0.006385	0.00384	218.97	0	0	0	0	1	0	0	-69.2900	0.2700	69.3700	-0.3500	0.0000	0.0000	0.0000	0.0000;
	2021314	2021410	0.000667	0.003213	0.00799	244.21	0	0	0	0	1	0	0	-109.6600	-13.6700	109.7400	13.2700	0.0000	0.0000	0.0000	0.0000;
	2021316	2021322	0.000679	0.004125	0.00265	218.04	0	0	0	0	1	0	0	103.2100	7.3200	-103.1400	-7.1300	0.0000	0.0000	0.0000	0.0000;
	2021318	2021394	0.002435	0.017378	0.04142	201.78	0	0	0	0	1	0	0	-23.7300	5.8100	23.7500	-9.8800	0.0000	0.0000	0.0000	0.0000;
	2021318	2021471	0.003422	0.019208	0.02629	214.44	0	0	0	0	1	0	0	-31.7400	-19.0000	31.7800	16.5900	0.0000	0.0000	0.0000	0.0000;
	2021319	2021320	0.00028	0.00113	0	0	0	0	0	0	1	0	0	54.6500	4.8600	-54.6500	-4.8200	0.0000	0.0000	0.0000	0.0000;
	2021319	2021321	0.000285	0.00112	0	0	0	0	0	0	1	0	0	-54.6500	-4.8600	54.6600	4.8900	0.0000	0.0000	0.0000	0.0000;
	2021321	2021335	0.001982	0.009043	0.00277	227.33	0	0	0	0	1	0	0	-94.9900	-29.4300	95.1800	30.0500	0.0000	0.0000	0.0000	0.0000;
	2021323	2021324	0.000228	0.001188	0	0	0	0	0	0	1	0	0	-16.4800	-5.8600	16.4800	5.8700	0.0000	0.0000	0.0000	0.0000;
	2021371	2021325	0.00122	0.006082	0.00279	208.34	0	0	0	0	1	0	0	-13.3700	-0.0900	13.3800	-0.1800	0.0000	0.0000	0.0000	0.0000;
	2021325	2021392	0.001525	0.011339	0.01422	239.52	0	0	0	0	1	0	0	-51.3600	-14.4700	51.4100	13.3600	0.0000	0.0000	0.0000	0.0000;
	2021326	2021329	0.000524	0.034039	0	654	0	0	1	0	1	0	0	316.3200	44.8700	-315.8100	-11.3500	0.0000	0.0000	0.0000	0.0000;
	2021326	2021382	0.000411	0.005173	0.11412	1211.58	0	0	0	0	1	0	0	-33.1900	46.9300	33.2100	-58.5300	0.0000	0.0000	0.0000	0.0000;
	2021326	2021607	0.000975	0.01109	0.37161	1312.38	0	0	0	0	1	0	0	-283.7800	-17.4500	284.5400	-12.5700	0.0000	0.0000	0.0000	0.0000;
	2021327	2021329	-0.000243	-0.015824	0	554	0	0	1	0	1	0	0	-316.0500	-26.9300	315.8100	11.3500	0.0000	0.0000	0.0000	0.0000;
	2021328	2021329	0.00152	0.098816	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021499	2021330	0.001752	0.011516	0.00325	228.74	0	0	0	0	1	0	0	-50.8700	-0.7000	50.9100	0.6600	0.0000	0.0000	0.0000	0.0000;
	2021330	2021643	0.005868	0.029233	0.03435	247.84	0	0	0	0	1	0	0	-81.1200	-12.2500	81.5100	10.6600	0.0000	0.0000	0.0000	0.0000;
	2021331	2021692	0.007368	0.039194	0.03382	250.14	0	0	0	0	1	0	0	-87.6000	-2.9000	88.1500	2.3300	0.0000	0.0000	0.0000	0.0000;
	2021331	2021699	0.000724	0.003127	0.0056	280.55	0	0	0	0	1	0	0	-148.7200	-3.5000	148.8700	3.6000	0.0000	0.0000	0.0000	0.0000;
	2021332	2021633	0.003047	0.019539	0.00386	237.25	0	0	0	0	1	0	0	1.7300	-8.9300	-1.7300	8.5600	0.0000	0.0000	0.0000	0.0000;
	2021333	2021383	0.001315	0.007824	0.00318	267.38	0	0	0	0	1	0	0	-117.4000	1.6200	117.5800	-0.8900	0.0000	0.0000	0.0000	0.0000;
	2021335	2021406	0.001633	0.009129	0.00408	242.63	0	0	0	0	1	0	0	-120.7100	-34.2100	120.9600	35.2300	0.0000	0.0000	0.0000	0.0000;
	2021337	2021338	0.000289	0.001091	0	0	0	0	0	0	1	0	0	13.2000	3.2900	-13.2000	-3.2900	0.0000	0.0000	0.0000	0.0000;
	2021337	2021404	0.003736	0.022613	0.01352	230.88	0	0	0	0	1	0	0	86.6400	7.7000	-86.3600	-7.3700	0.0000	0.0000	0.0000	0.0000;
	2021340	2021339	0.00046	0.02741	0	493.01	0	0	1.03125	0	1	0	0	-187.7200	-69.9200	187.9100	81.0600	0.0000	0.0000	0.0000	0.0000;
	2021405	2021339	0.000442	0.004442	0.11936	1285.25	0	0	0	0	1	0	0	-482.6500	-113.9600	483.7100	112.4200	0.0000	0.0000	0.0000	0.0000;
	2021339	2021607	0.001042	0.013876	0.5983	1322.07	0	0	0	0	1	0	0	-315.9700	-43.2100	316.9800	-5.3600	0.0000	0.0000	0.0000	0.0000;
	2021728	2021339	0.000549	0.006502	0.26385	1167.48	0	0	0	0	1	0	0	356.4300	131.9300	-355.6600	-150.2700	0.0000	0.0000	0.0000	0.0000;
	2021361	2021340	0.000863	0.004696	0.00191	222.79	0	0	0	0	1	0	0	-22.8300	-28.7800	22.8400	28.6400	0.0000	0.0000	0.0000	0.0000;
	2021341	2021342	0.000294	0.001149	0	0	0	0	0	0	1	0	0	65.7400	23.0900	-65.7200	-23.0300	0.0000	0.0000	0.0000	0.0000;
	2021341	2021729	0.003107	0.016454	0.00437	236.33	0	0	0	0	1	0	0	-71.2700	-17.6900	71.4300	18.0700	0.0000	0.0000	0.0000	0.0000;
	2021343	2021344	0.000261	0.001072	0	0	0	0	0	0	1	0	0	27.5600	3.9500	-27.5600	-3.9400	0.0000	0.0000	0.0000	0.0000;
	2021343	2021363	0.002106	0.015545	0.005	207.57	0	0	0	0	1	0	0	-6.2300	-2.3500	6.2300	1.8500	0.0000	0.0000	0.0000	0.0000;
	2021410	2021343	0.00053	0.002982	0.0011	216.33	0	0	0	0	1	0	0	-24.5000	-29.8600	24.5100	29.7900	0.0000	0.0000	0.0000	0.0000;
	2021434	2021343	0.001595	0.008154	0.0099	188.15	0	0	0	0	1	0	0	16.0700	-12.5500	-16.0600	11.5900	0.0000	0.0000	0.0000	0.0000;
	2021343	2021484	0.001385	0.007497	0.05334	211.41	0	0	0	0	1	0	0	-29.7700	-42.9800	29.8100	37.8200	0.0000	0.0000	0.0000	0.0000;
	2021345	2021346	0.000211	0.001165	0	0	0	0	0	0	1	0	0	-27.5600	-12.6900	27.5600	12.7000	0.0000	0.0000	0.0000	0.0000;
	2021346	2021357	0.000482	0.004161	0.00267	196.36	0	0	0	0	1	0	0	23.1300	7.3500	-23.1300	-7.5900	0.0000	0.0000	0.0000	0.0000;
	2021346	2021378	0.001351	0.007668	0.00439	185.52	0	0	0	0	1	0	0	-50.6900	-20.0600	50.7300	19.8500	0.0000	0.0000	0.0000	0.0000;
	2021347	2021348	0.000289	0.001041	0	0	0	0	0	0	1	0	0	33.4900	5.3900	-33.4900	-5.3800	0.0000	0.0000	0.0000	0.0000;
	2021347	2021349	0.00026	0.001176	0	0	0	0	0	0	1	0	0	-33.4900	-5.3900	33.4900	5.4100	0.0000	0.0000	0.0000	0.0000;
	2021347	2021350	0.00028	0.001056	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021349	2021370	0.002241	0.008908	0.01609	237.16	0	0	0	0	1	0	0	-72.3500	20.1000	72.4700	-21.2500	0.0000	0.0000	0.0000	0.0000;
	2021351	2021353	0.001345	0.008441	0.00561	221.57	0	0	0	0	1	0	0	51.7500	6.7700	-51.7100	-7.1100	0.0000	0.0000	0.0000	0.0000;
	2021383	2021351	0.001381	0.008581	0.00427	263.57	0	0	0	0	1	0	0	138.5500	8.7600	-138.2900	-7.5900	0.0000	0.0000	0.0000	0.0000;
	2021352	2021353	0.00022	0.001096	0	0	0	0	0	0	1	0	0	-36.0700	-10.1000	36.0700	10.1200	0.0000	0.0000	0.0000	0.0000;
	2021354	2021729	0.003606	0.018946	0.01385	260.17	0	0	0	0	1	0	0	-22.8900	-4.1800	22.9100	2.8100	0.0000	0.0000	0.0000	0.0000;
	2021355	2021356	0.000254	0.001123	0	0	0	0	0	0	1	0	0	48.8700	6.1800	-48.8600	-6.1600	0.0000	0.0000	0.0000	0.0000;
	2021355	2021424	0.000951	0.004693	0.00954	171.99	0	0	0	0	1	0	0	-5.5600	-0.8900	5.5600	-0.0800	0.0000	0.0000	0.0000	0.0000;
	2021355	2021628	0.00315	0.017834	0.00559	224.2	0	0	0	0	1	0	0	-43.3100	-5.2900	43.3700	5.0500	0.0000	0.0000	0.0000	0.0000;
	2021357	2021358	0.000291	0.001038	0	0	0	0	0	0	1	0	0	48.8700	15.5100	-48.8600	-15.4800	0.0000	0.0000	0.0000	0.0000;
	2021357	2021402	0.00212	0.012969	0.04214	183.13	0	0	0	0	1	0	0	-52.6200	-7.2200	52.6800	3.4200	0.0000	0.0000	0.0000	0.0000;
	2021359	2021361	0.002404	0.010246	0.00907	226.69	0	0	0	0	1	0	0	-76.0400	-4.3600	76.1800	3.9800	0.0000	0.0000	0.0000	0.0000;
	2021359	2021417	0.001363	0.008541	0.01141	179.68	0	0	0	0	1	0	0	-27.3300	-4.2000	27.3400	3.0700	0.0000	0.0000	0.0000	0.0000;
	2021360	2021361	0.00022	0.001101	0	0	0	0	0	0	1	0	0	-38.3200	-6.0900	38.3200	6.1100	0.0000	0.0000	0.0000	0.0000;
	2021362	2021363	0.000246	0.001123	0	0	0	0	0	0	1	0	0	-42.7300	-13.7900	42.7400	13.8100	0.0000	0.0000	0.0000	0.0000;
	2021363	2021491	0.002099	0.012751	0.00647	190.78	0	0	0	0	1	0	0	-48.9700	-15.6600	49.0300	15.3500	0.0000	0.0000	0.0000	0.0000;
	2021364	2021442	0.001119	0.005557	0.00414	209.17	0	0	0	0	1	0	0	-31.9300	3.5200	31.9400	-3.9000	0.0000	0.0000	0.0000	0.0000;
	2021364	2021466	0.001694	0.00954	0.00978	185.81	0	0	0	0	1	0	0	-9.2000	-8.9700	9.2000	7.9500	0.0000	0.0000	0.0000	0.0000;
	2021365	2021366	0.000265	0.001059	0	0	0	0	0	0	1	0	0	30.9400	1.1600	-30.9400	-1.1500	0.0000	0.0000	0.0000	0.0000;
	2021365	2021367	0.000414	0.002451	0.01255	183.71	0	0	0	0	1	0	0	-8.0900	11.7000	8.0900	-12.9900	0.0000	0.0000	0.0000	0.0000;
	2021386	2021365	0.002444	0.01342	0.00628	202.35	0	0	0	0	1	0	0	22.8700	12.3000	-22.8500	-12.8600	0.0000	0.0000	0.0000	0.0000;
	2021674	2021367	0.002786	0.013012	0.0029	219.85	0	0	0	0	1	0	0	39.0700	1.0100	-39.0300	-1.1100	0.0000	0.0000	0.0000	0.0000;
	2021368	2021499	0.001889	0.009736	0.00239	223.01	0	0	0	0	1	0	0	39.5600	3.5500	-39.5300	-3.6400	0.0000	0.0000	0.0000	0.0000;
	2021368	2021699	0.004209	0.023857	0.03202	239.29	0	0	0	0	1	0	0	-63.6600	-15.7700	63.8300	13.4900	0.0000	0.0000	0.0000	0.0000;
	2021369	2021370	0.000246	0.001052	0	0	0	0	0	0	1	0	0	-24.1000	-6.1100	24.1000	6.1200	0.0000	0.0000	0.0000	0.0000;
	2021370	2021643	0.004527	0.028061	0.02472	258.87	0	0	0	0	1	0	0	-111.2900	-1.0200	111.8400	1.8800	0.0000	0.0000	0.0000	0.0000;
	2021420	2021371	0.001186	0.007584	0.00247	173.88	0	0	0	0	1	0	0	12.6500	14.5600	-12.6400	-14.7800	0.0000	0.0000	0.0000	0.0000;
	2021372	2021392	0.001586	0.00903	0.00522	225.78	0	0	0	0	1	0	0	39.9400	5.8900	-39.9100	-6.2700	0.0000	0.0000	0.0000	0.0000;
	2021372	2021470	0.000933	0.0064	0.00151	220.73	0	0	0	0	1	0	0	-33.3000	16.0500	33.3200	-16.1200	0.0000	0.0000	0.0000	0.0000;
	2021372	2021555	0.004891	0.031346	0.0209	214.36	0	0	0	0	1	0	0	-33.4300	-1.3100	33.4900	-0.4600	0.0000	0.0000	0.0000	0.0000;
	2021374	2021373	0.000436	0.034214	0	466.81	0	0	1.1	0	1	0	0	-167.7400	-201.7500	168.0900	229.1500	0.0000	0.0000	0.0000	0.0000;
	2021474	2021373	0.000268	0.003758	0.07051	1169.1	0	0	0	0	1	0	0	168.2300	153.3600	-168.0900	-158.5700	0.0000	0.0000	0.0000	0.0000;
	2021374	2021379	0.002618	0.015503	0.05447	275.42	0	0	0	0	1	0	0	124.3700	21.5900	-123.9600	-24.8200	0.0000	0.0000	0.0000	0.0000;
	2021418	2021374	0.004	0.024304	0.00943	258.63	0	0	0	0	1	0	0	-96.0900	-17.5200	96.4600	18.8100	0.0000	0.0000	0.0000	0.0000;
	2021374	2021472	0.001902	0.009757	0.00316	242.14	0	0	0	0	1	0	0	-72.9600	70.7500	73.1500	-70.1000	0.0000	0.0000	0.0000	0.0000;
	2021374	2021520	0.004261	0.019389	0.01613	220.86	0	0	0	0	1	0	0	-42.6900	51.6700	42.8800	-52.4800	0.0000	0.0000	0.0000	0.0000;
	2021375	2021472	0.002007	0.011876	0.01263	169.32	0	0	0	0	1	0	0	0.4900	-27.2900	-0.4800	26.0700	0.0000	0.0000	0.0000	0.0000;
	2021375	2021521	0.001566	0.010203	0.00395	237.9	0	0	0	0	1	0	0	-64.7200	22.4700	64.7900	-22.4000	0.0000	0.0000	0.0000	0.0000;
	2021376	2021377	0.00021	0.001169	0	0	0	0	0	0	1	0	0	38.2500	12.0800	-38.2400	-12.0600	0.0000	0.0000	0.0000	0.0000;
	2021376	2021378	0.000203	0.001111	0	0	0	0	0	0	1	0	0	-38.2500	-12.0800	38.2500	12.1000	0.0000	0.0000	0.0000	0.0000;
	2021430	2021378	0.00076	0.00388	0.00195	180.81	0	0	0	0	1	0	0	19.7000	32.0800	-19.6900	-32.2200	0.0000	0.0000	0.0000	0.0000;
	2021477	2021379	0.001814	0.008552	0.01634	255.41	0	0	0	0	1	0	0	-89.1700	-18.2700	89.3200	17.2900	0.0000	0.0000	0.0000	0.0000;
	2021380	2021381	0.000226	0.001059	0	0	0	0	0	0	1	0	0	26.5500	6.7700	-26.5500	-6.7600	0.0000	0.0000	0.0000	0.0000;
	2021413	2021380	0.002899	0.014874	0.00452	218.77	0	0	0	0	1	0	0	8.9400	-79.6900	-8.7600	80.1100	0.0000	0.0000	0.0000	0.0000;
	2021498	2021380	0.007155	0.038778	0.01729	188.54	0	0	0	0	1	0	0	17.9200	-41.3900	-17.7900	40.2800	0.0000	0.0000	0.0000	0.0000;
	2021383	2021382	0.000538	0.03593	0	449.27	0	0	1	0	1	0	0	-159.1000	-0.5300	159.2300	9.3900	0.0000	0.0000	0.0000	0.0000;
	2021382	2021384	0.000287	0.001182	0	0	0	0	0	0	1	0	0	56.4600	11.8000	-56.4500	-11.7700	0.0000	0.0000	0.0000	0.0000;
	2021382	2021474	0.00048	0.006557	0.17042	1200.95	0	0	0	0	1	0	0	276.5200	53.5500	-276.1400	-65.9300	0.0000	0.0000	0.0000	0.0000;
	2021382	2021642	0.000684	0.008202	0.13093	1328.23	0	0	0	0	1	0	0	-381.0400	-41.5500	382.0200	39.6100	0.0000	0.0000	0.0000	0.0000;
	2021382	2021649	0.000434	0.004887	0.2838	1457.69	0	0	0	0	1	0	0	-576.6900	-70.8400	578.1000	57.3100	0.0000	0.0000	0.0000	0.0000;
	2021383	2021432	0.002322	0.014542	0.0493	281.13	0	0	0	0	1	0	0	-148.3300	1.0500	148.8300	-3.0000	0.0000	0.0000	0.0000	0.0000;
	2021386	2021385	0.000453	0.020834	0	450.77	0	0	1	0	1	0	0	-159.0200	-8.3500	159.1300	13.4500	0.0000	0.0000	0.0000	0.0000;
	2021385	2021387	0.000216	0.001133	0	0	0	0	0	0	1	0	0	62.3600	16.0400	-62.3500	-16.0000	0.0000	0.0000	0.0000	0.0000;
	2021388	2021385	0.000439	0.005356	0.13822	1110.82	0	0	0	0	1	0	0	-94.1000	-17.5000	94.1300	3.5800	0.0000	0.0000	0.0000	0.0000;
	2021462	2021386	0.003781	0.016553	0.00745	229.32	0	0	0	0	1	0	0	-54.3400	11.8200	54.4600	-12.0900	0.0000	0.0000	0.0000	0.0000;
	2021389	2021388	0.000343	0.018274	0	448.1	0	0	1.00625	0	1	0	0	-156.3800	-2.4700	156.4600	6.7800	0.0000	0.0000	0.0000	0.0000;
	2021657	2021388	0.00039	0.004918	0.12103	1155.89	0	0	0	0	1	0	0	196.1000	25.4300	-195.9500	-36.1700	0.0000	0.0000	0.0000	0.0000;
	2021450	2021389	0.000519	0.002594	0.01909	240.78	0	0	0	0	1	0	0	81.0400	6.9200	-81.0100	-8.7600	0.0000	0.0000	0.0000	0.0000;
	2021389	2021465	0.002384	0.014432	0.00545	235.09	0	0	0	0	1	0	0	63.2300	19.9200	-63.1300	-19.8800	0.0000	0.0000	0.0000	0.0000;
	2021390	2021424	0.001639	0.009165	0.00742	211.9	0	0	0	0	1	0	0	33.8100	3.1900	-33.7900	-3.8500	0.0000	0.0000	0.0000	0.0000;
	2021390	2021492	0.001988	0.011939	0.00751	220.6	0	0	0	0	1	0	0	27.1300	14.7300	-27.1100	-15.3800	0.0000	0.0000	0.0000	0.0000;
	2021628	2021390	0.000924	0.005678	0.00326	250.87	0	0	0	0	1	0	0	77.0200	11.0500	-76.9700	-11.0500	0.0000	0.0000	0.0000	0.0000;
	2021390	2021758	0.000567	0.00372	0.00142	205.5	0	0	0	0	1	0	0	-22.7900	-21.8200	22.7900	21.7100	0.0000	0.0000	0.0000	0.0000;
	2021391	2021479	0.000434	0.001921	0.00115	238.32	0	0	0	0	1	0	0	80.5700	37.4700	-80.5300	-37.4300	0.0000	0.0000	0.0000	0.0000;
	2021391	2021628	0.001799	0.011952	0.01349	258.81	0	0	0	0	1	0	0	-115.4200	-51.0300	115.7000	51.5500	0.0000	0.0000	0.0000	0.0000;
	2021392	2021393	0.000261	0.00112	0	0	0	0	0	0	1	0	0	23.2400	8.9800	-23.2400	-8.9700	0.0000	0.0000	0.0000	0.0000;
	2021392	2021394	0.002377	0.012584	0.00591	226.1	0	0	0	0	1	0	0	51.8000	-1.2400	-51.7400	0.9800	0.0000	0.0000	0.0000	0.0000;
	2021396	2021392	0.002964	0.016777	0.00526	254.13	0	0	0	0	1	0	0	86.7600	15.5700	-86.5400	-14.8300	0.0000	0.0000	0.0000	0.0000;
	2021394	2021395	0.000263	0.001091	0	0	0	0	0	0	1	0	0	27.9900	8.9000	-27.9900	-8.8900	0.0000	0.0000	0.0000	0.0000;
	2021396	2021481	0.005264	0.0349	0.05322	236.71	0	0	0	0	1	0	0	-58.6300	-17.1300	58.8200	12.9000	0.0000	0.0000	0.0000	0.0000;
	2021396	2021573	0.002534	0.01702	0.0956	229.78	0	0	0	0	1	0	0	-56.1200	-4.6200	56.2000	-4.6200	0.0000	0.0000	0.0000	0.0000;
	2021399	2021397	0.002471	0.015976	0.04393	236.1	0	0	0	0	1	0	0	60.8000	-13.0800	-60.7100	9.0700	0.0000	0.0000	0.0000	0.0000;
	2023000	2021397	0.015308	0.102408	0.0353	217.76	0	0	0	0	1	0	0	-27.8200	9.7600	27.9500	-12.6000	0.0000	0.0000	0.0000	0.0000;
	2021399	2021398	0.000428	0.026263	0	475.45	0	0	1	0	1	0	0	-193.1000	42.2700	193.2600	-32.4500	0.0000	0.0000	0.0000	0.0000;
	2021398	2021400	0.000224	0.001093	0	0	0	0	0	0	1	0	0	46.3800	7.2400	-46.3800	-7.2100	0.0000	0.0000	0.0000	0.0000;
	2021398	2023016	0.00085	0.009479	0.2867	1045.39	0	0	0	0	1	0	0	-75.4300	53.5300	75.5200	-81.8700	0.0000	0.0000	0.0000	0.0000;
	2023375	2021398	0.000503	0.006645	0.11618	1252.16	0	0	0	0	1	0	0	375.8200	15.6800	-375.1300	-18.5500	0.0000	0.0000	0.0000	0.0000;
	2021399	2021437	0.003946	0.018339	0.00544	270.6	0	0	0	0	1	0	0	132.3000	-29.1900	-131.6000	31.8300	0.0000	0.0000	0.0000	0.0000;
	2021401	2021402	0.000232	0.001144	0	0	0	0	0	0	1	0	0	-25.0400	-4.4100	25.0400	4.4200	0.0000	0.0000	0.0000	0.0000;
	2021401	2021403	0.000271	0.001011	0	0	0	0	0	0	1	0	0	25.0400	4.4100	-25.0400	-4.4000	0.0000	0.0000	0.0000	0.0000;
	2021404	2021434	0.003179	0.020314	0.03776	207.46	0	0	0	0	1	0	0	56.9100	-1.5400	-56.8100	-1.5800	0.0000	0.0000	0.0000	0.0000;
	2021405	2021408	0.00064	0.03648	0	519.6	0	0	1	0	1	0	0	258.5200	6.8600	-258.1000	17.1400	0.0000	0.0000	0.0000	0.0000;
	2021629	2021405	0.000359	0.004393	0.09111	1124.55	0	0	0	0	1	0	0	-223.9100	-113.6000	224.1300	107.1000	0.0000	0.0000	0.0000	0.0000;
	2021406	2021408	-0.000129	-0.007374	0	494.6	0	0	1	0	1	0	0	-258.1800	12.2900	258.1000	-17.1400	0.0000	0.0000	0.0000	0.0000;
	2021429	2021406	0.001166	0.006042	0.00732	253.57	0	0	0	0	1	0	0	76.0500	81.8500	-75.9100	-81.8600	0.0000	0.0000	0.0000	0.0000;
	2021438	2021406	0.00095	0.005348	0.00477	207.18	0	0	0	0	1	0	0	-163.9700	-32.2500	164.2400	33.2500	0.0000	0.0000	0.0000	0.0000;
	2021407	2021408	0.002457	0.140136	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021409	2021412	0.000301	0.017814	0	481.4	0	0	1	0	1	0	0	134.2600	10.7300	-134.2000	-7.5200	0.0000	0.0000	0.0000	0.0000;
	2021458	2021409	0.000347	0.004368	0.12698	1160.39	0	0	0	0	1	0	0	-101.6700	31.2400	101.7100	-43.5200	0.0000	0.0000	0.0000	0.0000;
	2021409	2021629	0.000478	0.005602	0.09412	1158.16	0	0	0	0	1	0	0	-312.4900	30.4600	312.9600	-34.4100	0.0000	0.0000	0.0000	0.0000;
	2021410	2021412	0.000346	0.020452	0	456.4	0	0	1	0	1	0	0	-134.1400	-3.8300	134.2000	7.5200	0.0000	0.0000	0.0000	0.0000;
	2021411	2021412	0.002835	0.167758	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021413	2021414	0.00024	0.001195	0	0	0	0	0	0	1	0	0	14.6000	5.3100	-14.6000	-5.3100	0.0000	0.0000	0.0000	0.0000;
	2021413	2021454	0.00312	0.016102	0.00822	228.8	0	0	0	0	1	0	0	-23.5400	74.3800	23.7200	-74.3000	0.0000	0.0000	0.0000	0.0000;
	2021415	2021436	0.002139	0.01021	0.01083	179.77	0	0	0	0	1	0	0	-3.7300	-46.0000	3.7800	45.0900	0.0000	0.0000	0.0000	0.0000;
	2021415	2021497	0.002081	0.012333	0.02702	208.86	0	0	0	0	1	0	0	-19.2900	42.5600	19.3400	-45.0300	0.0000	0.0000	0.0000	0.0000;
	2021416	2021417	0.00027	0.001084	0	0	0	0	0	0	1	0	0	-61.9100	-3.7100	61.9200	3.7500	0.0000	0.0000	0.0000	0.0000;
	2021417	2021729	0.006353	0.028586	0.02453	237.51	0	0	0	0	1	0	0	-89.2600	-6.8200	89.7500	6.4300	0.0000	0.0000	0.0000	0.0000;
	2021418	2021504	0.003851	0.023882	0.01064	220.71	0	0	0	0	1	0	0	34.1800	7.7600	-34.1300	-8.5600	0.0000	0.0000	0.0000	0.0000;
	2021419	2021475	0.000481	0.002359	0.00096	291.81	0	0	0	0	1	0	0	-160.8900	-3.6600	161.0100	4.1600	0.0000	0.0000	0.0000	0.0000;
	2021521	2021419	0.000981	0.00678	0.00279	274.61	0	0	0	0	1	0	0	-129.3600	6.0800	129.5200	-5.2500	0.0000	0.0000	0.0000	0.0000;
	2021420	2021421	0.000223	0.001077	0	0	0	0	0	0	1	0	0	31.3800	6.3500	-31.3700	-6.3400	0.0000	0.0000	0.0000	0.0000;
	2021422	2021423	0.000235	0.00102	0	0	0	0	0	0	1	0	0	42.0600	5.5500	-42.0600	-5.5400	0.0000	0.0000	0.0000	0.0000;
	2021422	2021424	0.000276	0.001065	0	0	0	0	0	0	1	0	0	-42.0600	-5.5500	42.0600	5.5700	0.0000	0.0000	0.0000	0.0000;
	2021422	2021425	0.000295	0.001181	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021424	2021468	0.001459	0.00623	0.00184	187.88	0	0	0	0	1	0	0	-13.8300	-1.6500	13.8300	1.4700	0.0000	0.0000	0.0000	0.0000;
	2021426	2021427	0.000267	0.001012	0	0	0	0	0	0	1	0	0	55.0400	18.6000	-55.0300	-18.5600	0.0000	0.0000	0.0000	0.0000;
	2021426	2021428	0.000238	0.001056	0	0	0	0	0	0	1	0	0	-55.0400	-18.6000	55.0500	18.6300	0.0000	0.0000	0.0000	0.0000;
	2021428	2021466	0.000803	0.00519	0.01358	217.82	0	0	0	0	1	0	0	37.1600	10.9300	-37.1500	-12.2900	0.0000	0.0000	0.0000	0.0000;
	2021428	2021734	0.000412	0.002988	0.00222	254.92	0	0	0	0	1	0	0	-92.2100	-29.5600	92.2400	29.5900	0.0000	0.0000	0.0000	0.0000;
	2021429	2021439	0.001292	0.007436	0.00377	185.53	0	0	0	0	1	0	0	-2.4700	-93.7200	2.5800	93.9600	0.0000	0.0000	0.0000	0.0000;
	2021479	2021430	0.001871	0.008118	0.00705	214.25	0	0	0	0	1	0	0	46.8200	33.9200	-46.7600	-34.3500	0.0000	0.0000	0.0000	0.0000;
	2021431	2021444	0.000424	0.002862	0.00716	203	0	0	0	0	1	0	0	-26.0900	0.4200	26.1000	-1.1400	0.0000	0.0000	0.0000	0.0000;
	2021431	2021494	0.000588	0.003891	0.00126	176.89	0	0	0	0	1	0	0	-0.9700	-4.1600	0.9700	4.0300	0.0000	0.0000	0.0000	0.0000;
	2021432	2021433	0.003017	0.013795	0.00502	229.53	0	0	0	0	1	0	0	-56.7900	-6.1000	56.8900	6.0200	0.0000	0.0000	0.0000	0.0000;
	2021432	2021608	0.00361	0.021267	0.01324	270.97	0	0	0	0	1	0	0	-129.1600	3.3800	129.7500	-1.3200	0.0000	0.0000	0.0000	0.0000;
	2021480	2021433	0.002181	0.013095	0.00762	254.91	0	0	0	0	1	0	0	94.2000	21.7400	-94.0100	-21.3700	0.0000	0.0000	0.0000	0.0000;
	2021434	2021435	0.000283	0.001083	0	0	0	0	0	0	1	0	0	40.7400	14.1300	-40.7300	-14.1100	0.0000	0.0000	0.0000	0.0000;
	2021451	2021436	0.00304	0.010772	0.01146	230.3	0	0	0	0	1	0	0	40.1500	-21.1800	-40.0900	20.2100	0.0000	0.0000	0.0000	0.0000;
	2021457	2021436	0.001377	0.008206	0.002	206.15	0	0	0	0	1	0	0	4.5100	85.0400	-4.4200	-84.6800	0.0000	0.0000	0.0000	0.0000;
	2021437	2021498	0.002618	0.012046	0.03219	208.29	0	0	0	0	1	0	0	61.1800	-23.4500	-61.0700	20.5600	0.0000	0.0000	0.0000	0.0000;
	2021437	2023008	0.001941	0.012047	0.05074	222.92	0	0	0	0	1	0	0	40.2400	-2.1500	-40.2100	-2.9700	0.0000	0.0000	0.0000	0.0000;
	2021437	2023010	0.003306	0.018017	0.01828	204.07	0	0	0	0	1	0	0	16.3600	-12.3600	-16.3500	10.5200	0.0000	0.0000	0.0000	0.0000;
	2021437	2023012	0.043211	0.168992	0.05679	192.25	0	0	0	0	1	0	0	-2.6200	-1.6400	2.6200	-4.2900	0.0000	0.0000	0.0000	0.0000;
	2021439	2021440	0.00027	0.001198	0	0	0	0	0	0	1	0	0	32.3300	1.3000	-32.3300	-1.2900	0.0000	0.0000	0.0000	0.0000;
	2021439	2021734	0.002324	0.010878	0.00519	202.45	0	0	0	0	1	0	0	-34.9100	-95.2700	35.1400	95.7900	0.0000	0.0000	0.0000	0.0000;
	2021441	2021442	0.000267	0.001055	0	0	0	0	0	0	1	0	0	-27.4800	-8.9300	27.4800	8.9400	0.0000	0.0000	0.0000	0.0000;
	2021441	2021443	0.000286	0.00105	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021529	2021442	0.000825	0.004958	0.00133	218.68	0	0	0	0	1	0	0	-29.1400	-50.9900	29.1700	51.0200	0.0000	0.0000	0.0000	0.0000;
	2021734	2021442	0.00067	0.004239	0.00129	256.4	0	0	0	0	1	0	0	88.6600	56.3600	-88.5900	-56.0500	0.0000	0.0000	0.0000	0.0000;
	2021444	2021445	0.000221	0.001035	0	0	0	0	0	0	1	0	0	31.3500	9.4800	-31.3500	-9.4700	0.0000	0.0000	0.0000	0.0000;
	2021519	2021444	0.003269	0.017418	0.00865	150.63	0	0	0	0	1	0	0	2.2900	23.1500	-2.2700	-23.9600	0.0000	0.0000	0.0000	0.0000;
	2021444	2021686	0.003141	0.020601	0.01593	228.8	0	0	0	0	1	0	0	-55.1800	15.6300	55.2800	-16.6300	0.0000	0.0000	0.0000	0.0000;
	2021446	2021447	0.000248	0.001066	0	0	0	0	0	0	1	0	0	18.2800	5.6700	-18.2800	-5.6600	0.0000	0.0000	0.0000	0.0000;
	2021517	2021446	0.00512	0.027912	0.00756	188.37	0	0	0	0	1	0	0	7.6100	24.4400	-7.5800	-25.0500	0.0000	0.0000	0.0000	0.0000;
	2023009	2021446	0.004603	0.029551	0.02966	178.03	0	0	0	0	1	0	0	10.7200	-22.3100	-10.7000	19.3900	0.0000	0.0000	0.0000	0.0000;
	2021656	2021448	0.00265	0.011761	0.00413	251.94	0	0	0	0	1	0	0	90.3300	26.0000	-90.1100	-25.4600	0.0000	0.0000	0.0000	0.0000;
	2021448	2021759	0.000953	0.006273	0.01927	238.46	0	0	0	0	1	0	0	64.6700	16.4700	-64.6300	-18.2300	0.0000	0.0000	0.0000	0.0000;
	2021449	2021450	0.000209	0.001034	0	0	0	0	0	0	1	0	0	-25.4400	-8.9900	25.4400	9.0000	0.0000	0.0000	0.0000	0.0000;
	2021450	2021656	0.003239	0.017817	0.03803	256.94	0	0	0	0	1	0	0	-106.4800	-15.9200	106.8400	13.8600	0.0000	0.0000	0.0000	0.0000;
	2021451	2021459	0.000873	0.005045	0.00428	244.32	0	0	0	0	1	0	0	-62.7300	16.5100	62.7700	-16.7400	0.0000	0.0000	0.0000	0.0000;
	2021452	2021453	0.000227	0.001098	0	0	0	0	0	0	1	0	0	22.5800	2.1800	-22.5800	-2.1800	0.0000	0.0000	0.0000	0.0000;
	2021452	2021454	0.000212	0.001158	0	0	0	0	0	0	1	0	0	-22.5800	-2.1800	22.5800	2.1900	0.0000	0.0000	0.0000	0.0000;
	2021454	2021459	0.00067	0.004706	0.00311	222.54	0	0	0	0	1	0	0	3.5500	39.4400	-3.5400	-39.6900	0.0000	0.0000	0.0000	0.0000;
	2021455	2021456	0.000275	0.001126	0	0	0	0	0	0	1	0	0	42.3800	2.5000	-42.3700	-2.4800	0.0000	0.0000	0.0000	0.0000;
	2021455	2021457	0.00024	0.001047	0	0	0	0	0	0	1	0	0	-42.3800	-2.5000	42.3800	2.5200	0.0000	0.0000	0.0000	0.0000;
	2021457	2021494	0.001289	0.009962	0.01046	214.37	0	0	0	0	1	0	0	29.7200	11.5500	-29.7000	-12.5400	0.0000	0.0000	0.0000	0.0000;
	2021457	2021532	0.001658	0.006937	0.00537	227.02	0	0	0	0	1	0	0	-76.6100	-99.1100	76.8600	99.5800	0.0000	0.0000	0.0000	0.0000;
	2021458	2021461	0.001374	0.072333	0	580.2	0	0	1	0	1	0	0	101.6700	-31.2400	-101.5200	39.3600	0.0000	0.0000	0.0000	0.0000;
	2021459	2021461	-0.000772	-0.040644	0	455.2	0	0	1	0	1	0	0	-101.6000	34.8000	101.5200	-39.3600	0.0000	0.0000	0.0000	0.0000;
	2021460	2021461	0.002985	0.157144	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021465	2021462	0.003131	0.019196	0.01205	171.51	0	0	0	0	1	0	0	4.5300	13.3800	-4.5200	-14.5900	0.0000	0.0000	0.0000	0.0000;
	2021463	2021464	0.000288	0.001132	0	0	0	0	0	0	1	0	0	58.6000	6.4600	-58.5900	-6.4200	0.0000	0.0000	0.0000	0.0000;
	2021463	2021465	0.000224	0.001119	0	0	0	0	0	0	1	0	0	-58.6000	-6.4600	58.6000	6.5000	0.0000	0.0000	0.0000	0.0000;
	2021466	2021467	0.000202	0.001123	0	0	0	0	0	0	1	0	0	27.9500	4.3400	-27.9400	-4.3400	0.0000	0.0000	0.0000	0.0000;
	2021758	2021468	0.001605	0.00744	0.0052	219.26	0	0	0	0	1	0	0	41.8100	11.1700	-41.7800	-11.5600	0.0000	0.0000	0.0000	0.0000;
	2021471	2021469	0.003179	0.00979	0.00713	223.49	0	0	0	0	1	0	0	-40.2500	2.8200	40.3000	-3.3900	0.0000	0.0000	0.0000	0.0000;
	2021475	2021469	0.002104	0.010287	0.00428	245.97	0	0	0	0	1	0	0	75.1000	-0.7800	-74.9800	0.9100	0.0000	0.0000	0.0000	0.0000;
	2021499	2021470	0.002247	0.010136	0.00718	241.48	0	0	0	0	1	0	0	68.1000	-0.3000	-68.0000	0.0400	0.0000	0.0000	0.0000	0.0000;
	2021520	2021471	0.001079	0.007341	0.04972	243.4	0	0	0	0	1	0	0	-79.6700	41.5800	79.7600	-46.0600	0.0000	0.0000	0.0000	0.0000;
	2021471	2021743	0.009002	0.03654	0.02425	259.75	0	0	0	0	1	0	0	-114.4500	3.6400	115.6100	-1.4300	0.0000	0.0000	0.0000	0.0000;
	2021472	2021473	0.000216	0.00112	0	0	0	0	0	0	1	0	0	41.4200	9.7400	-41.4100	-9.7200	0.0000	0.0000	0.0000	0.0000;
	2021472	2021475	0.002705	0.016915	0.01953	265.17	0	0	0	0	1	0	0	-114.0900	34.2900	114.4600	-33.9500	0.0000	0.0000	0.0000	0.0000;
	2021475	2021474	0.000263	0.020183	0	577.25	0	0	1	0	1	0	0	-195.4900	12.8900	195.5900	-5.3200	0.0000	0.0000	0.0000	0.0000;
	2021475	2021474	0.000263	0.020183	0	577.25	0	0	1	0	1	0	0	-195.4900	12.8900	195.5900	-5.3200	0.0000	0.0000	0.0000	0.0000;
	2021474	2021626	0.001074	0.012148	0.26294	1314.79	0	0	0	0	1	0	0	-403.2500	-41.5800	404.9700	33.9400	0.0000	0.0000	0.0000	0.0000;
	2021742	2021474	0.000636	0.007676	0.12992	1222.23	0	0	0	0	1	0	0	304.7500	49.2300	-304.1600	-55.4300	0.0000	0.0000	0.0000	0.0000;
	2021476	2021501	0.001554	0.008122	0.00441	187.05	0	0	0	0	1	0	0	-27.0700	-1.2100	27.0800	0.8300	0.0000	0.0000	0.0000	0.0000;
	2021476	2021504	0.00207	0.010698	0.0105	212.84	0	0	0	0	1	0	0	-17.9600	-14.7500	17.9700	13.7400	0.0000	0.0000	0.0000	0.0000;
	2021477	2021478	0.000277	0.001055	0	0	0	0	0	0	1	0	0	45.0300	9.9200	-45.0300	-9.9000	0.0000	0.0000	0.0000	0.0000;
	2021477	2021504	0.001471	0.010606	0.00315	228.48	0	0	0	0	1	0	0	44.1400	8.3500	-44.1100	-8.4700	0.0000	0.0000	0.0000	0.0000;
	2021650	2021480	0.000148	0.000723	0.00217	279.36	0	0	0	0	1	0	0	145.0200	28.4400	-144.9900	-28.5100	0.0000	0.0000	0.0000	0.0000;
	2021482	2021483	0.000268	0.001192	0	0	0	0	0	0	1	0	0	50.9900	4.3200	-50.9800	-4.2900	0.0000	0.0000	0.0000	0.0000;
	2021482	2021716	0.00344	0.021045	0.01019	225.68	0	0	0	0	1	0	0	-48.7500	-6.1200	48.8300	5.5400	0.0000	0.0000	0.0000	0.0000;
	2021721	2021484	0.001873	0.008525	0.00796	230.55	0	0	0	0	1	0	0	55.6100	44.2200	-55.5100	-44.6000	0.0000	0.0000	0.0000	0.0000;
	2021485	2021488	-0.000737	-0.024087	0	103.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021485	2021489	0.000295	0.001129	0	0	0	0	0	0	1	0	0	25.7100	7.9200	-25.7100	-7.9200	0.0000	0.0000	0.0000	0.0000;
	2021485	2021516	0.001427	0.00705	0.01506	229.33	0	0	0	0	1	0	0	50.7200	77.3300	-50.6000	-78.2900	0.0000	0.0000	0.0000	0.0000;
	2021485	2021529	0.00076	0.004415	0.00155	260.75	0	0	0	0	1	0	0	-83.4200	-136.0400	83.6000	136.9600	0.0000	0.0000	0.0000	0.0000;
	2021485	2021551	0.001482	0.011428	0.04543	208.34	0	0	0	0	1	0	0	6.9800	50.7900	-6.9400	-55.1600	0.0000	0.0000	0.0000	0.0000;
	2021486	2021488	0.009954	0.325234	0	51.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021487	2021488	0.009954	0.325234	0	51.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021490	2021491	0.000251	0.00116	0	0	0	0	0	0	1	0	0	-46.7500	-18.5900	46.7500	18.6200	0.0000	0.0000	0.0000	0.0000;
	2021497	2021491	0.000688	0.003654	0.01982	234.85	0	0	0	0	1	0	0	95.8500	32.3400	-95.7800	-33.9700	0.0000	0.0000	0.0000	0.0000;
	2021492	2021546	0.003353	0.019078	0.02779	226.11	0	0	0	0	1	0	0	20.5900	13.3700	-20.5700	-16.0700	0.0000	0.0000	0.0000	0.0000;
	2021492	2021721	0.001323	0.007741	0.00528	232.3	0	0	0	0	1	0	0	-43.9700	-4.1100	43.9900	3.7200	0.0000	0.0000	0.0000	0.0000;
	2021495	2021493	0.00056	0.003753	0.0032	211.02	0	0	0	0	1	0	0	-32.7000	-0.5700	32.7000	0.2800	0.0000	0.0000	0.0000	0.0000;
	2021493	2021497	0.000807	0.005492	0.00294	248.47	0	0	0	0	1	0	0	-84.3000	-11.6700	84.3600	11.7700	0.0000	0.0000	0.0000	0.0000;
	2021533	2021495	0.000775	0.003797	0.00157	199.63	0	0	0	0	1	0	0	17.6400	18.3300	-17.6400	-18.4600	0.0000	0.0000	0.0000	0.0000;
	2021497	2021496	0.000304	0.019085	0	571.48	0	0	1	0	1	0	0	-402.3200	-12.6000	402.8100	43.1700	0.0000	0.0000	0.0000	0.0000;
	2021496	2021527	0.000223	0.002629	0.06003	1261.31	0	0	0	0	1	0	0	-174.7500	-60.9500	174.8200	55.6600	0.0000	0.0000	0.0000	0.0000;
	2021496	2021685	0.000449	0.005506	0.1226	1073.89	0	0	0	0	1	0	0	-228.0600	17.7800	228.2900	-27.5100	0.0000	0.0000	0.0000	0.0000;
	2021497	2021533	0.000777	0.004291	0.01265	264.14	0	0	0	0	1	0	0	121.0900	-6.2000	-120.9700	5.5500	0.0000	0.0000	0.0000	0.0000;
	2021500	2021501	0.00025	0.001121	0	0	0	0	0	0	1	0	0	-60.2600	-5.5200	60.2700	5.5600	0.0000	0.0000	0.0000	0.0000;
	2021500	2021502	0.000219	0.001136	0	0	0	0	0	0	1	0	0	60.2600	5.5200	-60.2500	-5.4800	0.0000	0.0000	0.0000	0.0000;
	2021559	2021501	0.010411	0.037374	0.04028	243.58	0	0	0	0	1	0	0	80.7900	-24.7800	-80.0600	23.2900	0.0000	0.0000	0.0000	0.0000;
	2021562	2021501	0.001915	0.009369	0.02256	185.85	0	0	0	0	1	0	0	7.2900	27.4700	-7.2800	-29.6800	0.0000	0.0000	0.0000	0.0000;
	2021503	2021504	0.000289	0.001118	0	0	0	0	0	0	1	0	0	-60.2600	-3.2400	60.2700	3.2800	0.0000	0.0000	0.0000	0.0000;
	2021503	2021505	0.000257	0.001019	0	0	0	0	0	0	1	0	0	60.2600	3.2400	-60.2500	-3.2100	0.0000	0.0000	0.0000	0.0000;
	2021506	2021509	0.000401	0.011719	0	103.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021513	2021506	0.000973	0.005452	0.00215	167.79	0	0	0	0	1	0	0	12.4200	-12.5400	-12.4200	12.3400	0.0000	0.0000	0.0000	0.0000;
	2021561	2021506	0.002901	0.019128	0.01073	223.76	0	0	0	0	1	0	0	-39.1100	-9.2600	39.1600	8.4800	0.0000	0.0000	0.0000	0.0000;
	2021562	2021506	0.001895	0.012951	0.00969	193.17	0	0	0	0	1	0	0	-39.3600	29.5500	39.4000	-30.2200	0.0000	0.0000	0.0000	0.0000;
	2021506	2021582	0.005445	0.020365	0.10489	245.53	0	0	0	0	1	0	0	-89.0000	1.0700	89.4300	-10.1400	0.0000	0.0000	0.0000	0.0000;
	2021507	2021509	0.007081	0.207006	0	51.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021508	2021509	0.007081	0.207006	0	51.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021510	2021511	0.000226	0.001107	0	0	0	0	0	0	1	0	0	27.7600	8.6800	-27.7600	-8.6700	0.0000	0.0000	0.0000	0.0000;
	2021559	2021510	0.002065	0.012353	0.02541	265.05	0	0	0	0	1	0	0	-113.9700	9.4200	114.2400	-10.4000	0.0000	0.0000	0.0000	0.0000;
	2021510	2021616	0.003628	0.015817	0.05253	279.03	0	0	0	0	1	0	0	-142.0000	1.7200	142.7200	-3.9300	0.0000	0.0000	0.0000	0.0000;
	2021512	2021513	0.000244	0.00103	0	0	0	0	0	0	1	0	0	-46.3500	-4.7600	46.3500	4.7800	0.0000	0.0000	0.0000	0.0000;
	2021550	2021513	0.001789	0.010241	0.00936	223.03	0	0	0	0	1	0	0	58.8400	-8.3500	-58.7700	7.7600	0.0000	0.0000	0.0000	0.0000;
	2021514	2021515	0.000234	0.001079	0	0	0	0	0	0	1	0	0	46.3500	18.9800	-46.3500	-18.9500	0.0000	0.0000	0.0000	0.0000;
	2021514	2021516	0.000299	0.001029	0	0	0	0	0	0	1	0	0	-46.3500	-18.9800	46.3600	19.0000	0.0000	0.0000	0.0000	0.0000;
	2021516	2021562	0.001083	0.005467	0.00628	183.49	0	0	0	0	1	0	0	4.2400	59.2900	-4.2100	-59.7400	0.0000	0.0000	0.0000	0.0000;
	2021519	2021517	0.002188	0.012299	0.01036	216.58	0	0	0	0	1	0	0	-40.9800	-26.2700	41.0300	25.4500	0.0000	0.0000	0.0000	0.0000;
	2021517	2021532	0.000461	0.002198	0.00179	250.93	0	0	0	0	1	0	0	-87.3300	-52.9600	87.3800	52.9800	0.0000	0.0000	0.0000	0.0000;
	2021518	2021519	0.000267	0.001015	0	0	0	0	0	0	1	0	0	-38.6900	-3.1000	38.6900	3.1100	0.0000	0.0000	0.0000	0.0000;
	2021521	2021522	0.000269	0.001071	0	0	0	0	0	0	1	0	0	64.5700	16.3200	-64.5500	-16.2700	0.0000	0.0000	0.0000	0.0000;
	2021523	2021524	0.000291	0.001044	0	0	0	0	0	0	1	0	0	33.7200	20.5000	-33.7100	-20.4900	0.0000	0.0000	0.0000	0.0000;
	2021525	2021523	0.000668	0.004257	0.00074	204.25	0	0	0	0	1	0	0	48.5000	63.1000	-48.4600	-62.9100	0.0000	0.0000	0.0000	0.0000;
	2021523	2021533	0.001005	0.006433	0.01158	185.01	0	0	0	0	1	0	0	14.7400	42.4100	-14.7200	-43.4500	0.0000	0.0000	0.0000	0.0000;
	2021525	2021526	0.000231	0.001154	0	0	0	0	0	0	1	0	0	33.7100	10.1800	-33.7100	-10.1700	0.0000	0.0000	0.0000	0.0000;
	2021525	2021630	0.002039	0.011778	0.00774	186.48	0	0	0	0	1	0	0	-16.2600	-22.8700	16.2800	22.1700	0.0000	0.0000	0.0000	0.0000;
	2021525	2021686	0.002045	0.013902	0.0197	225.46	0	0	0	0	1	0	0	-65.9500	-50.4100	66.0800	49.3100	0.0000	0.0000	0.0000	0.0000;
	2021528	2021527	0.000621	0.029543	0	508.15	0	0	1	0	1	0	0	-262.6000	3.5600	263.0200	16.3900	0.0000	0.0000	0.0000	0.0000;
	2021527	2021700	0.001368	0.015827	0.36248	1224.22	0	0	0	0	1	0	0	-201.6200	-12.4600	202.1600	-18.6400	0.0000	0.0000	0.0000	0.0000;
	2021527	2023432	0.002045	0.02562	0.69406	1243.7	0	0	0	0	1	0	0	-236.2100	-59.6000	237.3300	1.3900	0.0000	0.0000	0.0000	0.0000;
	2021528	2021542	0.002096	0.01394	0.0654	236.96	0	0	0	0	1	0	0	77.9500	-19.1000	-77.8200	13.2800	0.0000	0.0000	0.0000	0.0000;
	2021528	2021544	0.000983	0.005686	0.00262	251.51	0	0	0	0	1	0	0	92.0300	21.5900	-91.9400	-21.3600	0.0000	0.0000	0.0000	0.0000;
	2021528	2021547	0.004629	0.02777	0.01729	212.93	0	0	0	0	1	0	0	41.7300	-14.5000	-41.6400	13.2500	0.0000	0.0000	0.0000	0.0000;
	2021529	2021734	0.000976	0.005038	0.00327	268.5	0	0	0	0	1	0	0	-105.3600	-93.3300	105.5400	93.9300	0.0000	0.0000	0.0000	0.0000;
	2021686	2021530	0.002615	0.012942	0.00644	233.72	0	0	0	0	1	0	0	50.8200	7.7600	-50.7600	-8.0900	0.0000	0.0000	0.0000	0.0000;
	2023009	2021530	0.004949	0.030795	0.02199	175.45	0	0	0	0	1	0	0	5.3900	-4.4900	-5.3900	2.2300	0.0000	0.0000	0.0000	0.0000;
	2021532	2021531	0.00062	0.032729	0	480.33	0	0	1.1	0	1	0	0	-220.2500	-165.2600	220.7800	193.5600	0.0000	0.0000	0.0000	0.0000;
	2021685	2021531	0.000554	0.006365	0.10067	1183.67	0	0	0	0	1	0	0	221.2500	188.7700	-220.7800	-193.5600	0.0000	0.0000	0.0000	0.0000;
	2021533	2021563	0.001888	0.009442	0.01095	214.27	0	0	0	0	1	0	0	65.4300	-0.6400	-65.3500	-0.0700	0.0000	0.0000	0.0000	0.0000;
	2021534	2021535	0.000201	0.001001	0	0	0	0	0	0	1	0	0	-64.7700	-12.9600	64.7700	13.0000	0.0000	0.0000	0.0000	0.0000;
	2021535	2021579	0.002191	0.014478	0.01328	187.45	0	0	0	0	1	0	0	21.8000	12.9400	-21.7900	-14.2000	0.0000	0.0000	0.0000	0.0000;
	2021630	2021535	0.001387	0.006809	0.00282	241.64	0	0	0	0	1	0	0	86.6800	26.2000	-86.5700	-25.9400	0.0000	0.0000	0.0000	0.0000;
	2021536	2021537	0.000266	0.001177	0	0	0	0	0	0	1	0	0	56.2000	17.8400	-56.2000	-17.8000	0.0000	0.0000	0.0000	0.0000;
	2021536	2021538	0.000254	0.001124	0	0	0	0	0	0	1	0	0	-56.2000	-17.8400	56.2100	17.8800	0.0000	0.0000	0.0000	0.0000;
	2021555	2021538	0.003811	0.022092	0.01484	239.78	0	0	0	0	1	0	0	-69.7600	-10.1500	69.9400	9.7100	0.0000	0.0000	0.0000	0.0000;
	2021538	2021571	0.001092	0.005174	0.0071	258.45	0	0	0	0	1	0	0	-104.0900	-1.4700	104.2100	1.2900	0.0000	0.0000	0.0000	0.0000;
	2021675	2021538	0.003113	0.012121	0.00694	204.21	0	0	0	0	1	0	0	22.1000	25.5400	-22.0600	-26.1100	0.0000	0.0000	0.0000	0.0000;
	2021675	2021539	0.00463	0.023176	0.01584	203.26	0	0	0	0	1	0	0	24.9000	-1.6200	-24.8800	0.1200	0.0000	0.0000	0.0000	0.0000;
	2021540	2021541	0.00026	0.001099	0	0	0	0	0	0	1	0	0	33.7300	16.9800	-33.7200	-16.9700	0.0000	0.0000	0.0000	0.0000;
	2021542	2021540	0.000493	0.003213	0.00368	209.85	0	0	0	0	1	0	0	44.1000	-16.3900	-44.0800	16.0900	0.0000	0.0000	0.0000	0.0000;
	2021551	2021540	0.000821	0.005449	0.00178	171.94	0	0	0	0	1	0	0	-10.3500	32.9500	10.3600	-33.0700	0.0000	0.0000	0.0000	0.0000;
	2021542	2021543	0.000268	0.001041	0	0	0	0	0	0	1	0	0	33.7300	3.1100	-33.7200	-3.1000	0.0000	0.0000	0.0000	0.0000;
	2021544	2021545	0.000248	0.001087	0	0	0	0	0	0	1	0	0	55.2000	14.8200	-55.1900	-14.7800	0.0000	0.0000	0.0000	0.0000;
	2021544	2021546	0.006153	0.029625	0.00867	214.18	0	0	0	0	1	0	0	36.7400	6.5400	-36.6600	-7.0100	0.0000	0.0000	0.0000	0.0000;
	2021563	2021546	0.001161	0.007294	0.00261	207.39	0	0	0	0	1	0	0	-2.0400	-5.9100	2.0400	5.6500	0.0000	0.0000	0.0000	0.0000;
	2021551	2021547	0.000837	0.004947	0.00262	191.12	0	0	0	0	1	0	0	-23.6900	18.4200	23.6900	-18.6500	0.0000	0.0000	0.0000	0.0000;
	2021548	2021549	0.000203	0.001014	0	0	0	0	0	0	1	0	0	41.3200	11.2100	-41.3200	-11.1900	0.0000	0.0000	0.0000	0.0000;
	2021548	2021550	0.000254	0.001177	0	0	0	0	0	0	1	0	0	-41.3200	-11.2100	41.3300	11.2300	0.0000	0.0000	0.0000	0.0000;
	2021550	2023076	0.008427	0.049312	0.16526	250.1	0	0	0	0	1	0	0	-100.1600	-2.8900	101.0000	-9.0700	0.0000	0.0000	0.0000	0.0000;
	2021551	2021552	0.000231	0.001189	0	0	0	0	0	0	1	0	0	40.9800	3.7900	-40.9800	-3.7700	0.0000	0.0000	0.0000	0.0000;
	2021553	2021554	0.000232	0.00109	0	0	0	0	0	0	1	0	0	36.2600	10.5900	-36.2600	-10.5800	0.0000	0.0000	0.0000	0.0000;
	2021553	2021555	0.000239	0.001157	0	0	0	0	0	0	1	0	0	-36.2600	-10.5900	36.2700	10.6100	0.0000	0.0000	0.0000	0.0000;
	2021553	2021556	0.000279	0.001189	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021564	2021557	0.005326	0.021813	0.02238	242.14	0	0	0	0	1	0	0	-75.3900	-0.0400	75.6800	-1.0500	0.0000	0.0000	0.0000	0.0000;
	2021622	2021557	0.002256	0.011712	0.0055	262.71	0	0	0	0	1	0	0	112.9700	12.7200	-112.6900	-11.8400	0.0000	0.0000	0.0000	0.0000;
	2021558	2021569	0.004905	0.029353	0.04266	209.54	0	0	0	0	1	0	0	-29.2100	-10.1100	29.2500	6.0100	0.0000	0.0000	0.0000	0.0000;
	2021560	2021574	0.001465	0.009352	0.00426	193.63	0	0	0	0	1	0	0	4.1300	-19.5500	-4.1200	19.1400	0.0000	0.0000	0.0000	0.0000;
	2021743	2021560	0.001977	0.010477	0.00764	226.32	0	0	0	0	1	0	0	37.3400	-17.0900	-37.3100	16.4700	0.0000	0.0000	0.0000	0.0000;
	2021568	2021561	0.0025	0.01235	0.00574	182.27	0	0	0	0	1	0	0	-2.8400	-5.8800	2.8500	5.3100	0.0000	0.0000	0.0000	0.0000;
	2021568	2021563	0.00104	0.005166	0.00189	207.06	0	0	0	0	1	0	0	-33.3800	-4.7700	33.3900	4.6400	0.0000	0.0000	0.0000	0.0000;
	2021564	2023022	0.003216	0.015658	0.01212	220.8	0	0	0	0	1	0	0	38.6800	-11.7300	-38.6300	10.7400	0.0000	0.0000	0.0000	0.0000;
	2021565	2021566	0.000239	0.001163	0	0	0	0	0	0	1	0	0	32.8700	2.6600	-32.8600	-2.6400	0.0000	0.0000	0.0000	0.0000;
	2021573	2021565	0.002276	0.015977	0.01252	242.37	0	0	0	0	1	0	0	-76.5200	-13.2400	76.6500	12.9000	0.0000	0.0000	0.0000	0.0000;
	2021565	2021622	0.002845	0.019325	0.01647	248.63	0	0	0	0	1	0	0	-83.4600	-9.8800	83.6500	9.4900	0.0000	0.0000	0.0000	0.0000;
	2021567	2021568	0.000254	0.001146	0	0	0	0	0	0	1	0	0	-36.2200	-10.6400	36.2200	10.6500	0.0000	0.0000	0.0000	0.0000;
	2021571	2021572	0.000281	0.001105	0	0	0	0	0	0	1	0	0	49.1500	11.0900	-49.1400	-11.0600	0.0000	0.0000	0.0000	0.0000;
	2021622	2021571	0.002666	0.011278	0.00582	282.68	0	0	0	0	1	0	0	153.9700	14.3800	-153.3600	-12.3800	0.0000	0.0000	0.0000	0.0000;
	2021580	2021573	0.000623	0.004004	0.00327	207.71	0	0	0	0	1	0	0	28.8300	1.4800	-28.8200	-1.7800	0.0000	0.0000	0.0000	0.0000;
	2021574	2021582	0.007359	0.039812	0.05731	293.79	0	0	0	0	1	0	0	151.1200	1.4200	-149.5100	1.3800	0.0000	0.0000	0.0000	0.0000;
	2021661	2021574	0.000589	0.004592	0.00559	297.47	0	0	0	0	1	0	0	167.5400	27.5700	-167.3800	-26.8900	0.0000	0.0000	0.0000	0.0000;
	2021575	2021576	0.000282	0.001158	0	0	0	0	0	0	1	0	0	-11.5500	-3.3400	11.5500	3.3500	0.0000	0.0000	0.0000	0.0000;
	2021576	2021640	0.004914	0.023486	0.01042	234.77	0	0	0	0	1	0	0	-77.2700	12.6200	77.5600	-12.2900	0.0000	0.0000	0.0000	0.0000;
	2023009	2021576	0.002704	0.016717	0.00443	230.94	0	0	0	0	1	0	0	-65.6000	16.2500	65.7200	-15.9600	0.0000	0.0000	0.0000	0.0000;
	2021577	2021578	0.00027	0.001056	0	0	0	0	0	0	1	0	0	41.0300	12.8800	-41.0200	-12.8600	0.0000	0.0000	0.0000	0.0000;
	2021579	2021577	0.003842	0.02189	0.01393	208.19	0	0	0	0	1	0	0	-19.2400	7.0300	19.2500	-8.3500	0.0000	0.0000	0.0000	0.0000;
	2021577	2021582	0.00462	0.030335	0.08746	240.11	0	0	0	0	1	0	0	-60.2800	-4.5300	60.4400	-3.2900	0.0000	0.0000	0.0000	0.0000;
	2021580	2021601	0.012973	0.046268	0.04145	227.06	0	0	0	0	1	0	0	-52.9500	-9.1700	53.3100	6.1700	0.0000	0.0000	0.0000	0.0000;
	2021581	2021585	0.006156	0.039554	0.03376	228.33	0	0	0	0	1	0	0	-39.4800	-12.7100	39.5800	9.9400	0.0000	0.0000	0.0000	0.0000;
	2021581	2023061	0.011169	0.060718	0.03127	192.54	0	0	0	0	1	0	0	8.4700	-5.3900	-8.4600	2.2900	0.0000	0.0000	0.0000	0.0000;
	2021581	2023103	0.029212	0.133344	0.0436	177.11	0	0	0	0	1	0	0	-11.2000	-4.1600	11.2400	-0.0900	0.0000	0.0000	0.0000	0.0000;
	2021582	2023076	0.015164	0.08876	0.03653	214.07	0	0	0	0	1	0	0	-42.5700	2.9300	42.8400	-5.0700	0.0000	0.0000	0.0000	0.0000;
	2021583	2021745	0.005018	0.033984	0.01068	222.86	0	0	0	0	1	0	0	-44.1700	-4.7000	44.2600	4.2600	0.0000	0.0000	0.0000	0.0000;
	2021583	2023128	0.034919	0.193789	0.0805	181	0	0	0	0	1	0	0	-7.4500	1.5700	7.4800	-9.5700	0.0000	0.0000	0.0000	0.0000;
	2021745	2021584	0.001455	0.00945	0.00367	254.31	0	0	0	0	1	0	0	76.5500	12.8500	-76.4600	-12.6700	0.0000	0.0000	0.0000	0.0000;
	2023036	2021584	0.004108	0.024544	0.03407	217.06	0	0	0	0	1	0	0	-32.4400	-16.5700	32.4900	13.3900	0.0000	0.0000	0.0000	0.0000;
	2021584	2023081	0.04856	0.326761	0.09446	184.32	0	0	0	0	1	0	0	-7.6400	-10.3100	7.6800	0.6800	0.0000	0.0000	0.0000	0.0000;
	2021701	2021585	0.003565	0.020055	0.00675	243.9	0	0	0	0	1	0	0	67.5600	20.2300	-67.3900	-19.9500	0.0000	0.0000	0.0000	0.0000;
	2021586	2021589	0.00017	0.005028	0	216.6	0	0	1	0	1	0	0	27.8400	10.7800	-27.8400	-10.7300	0.0000	0.0000	0.0000	0.0000;
	2021616	2021586	0.003413	0.018881	0.00371	231.47	0	0	0	0	1	0	0	46.1500	14.3100	-46.0700	-14.2600	0.0000	0.0000	0.0000	0.0000;
	2021586	2023021	0.005232	0.031192	0.03777	208.65	0	0	0	0	1	0	0	18.2200	3.4800	-18.2100	-7.2000	0.0000	0.0000	0.0000	0.0000;
	2021587	2021589	0.003377	0.09968	0	108.3	0	0	1	0	1	0	0	-27.8100	-9.8600	27.8400	10.7300	0.0000	0.0000	0.0000	0.0000;
	2021588	2021589	0.003377	0.09968	0	108.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021590	2021591	0.000265	0.001061	0	0	0	0	0	0	1	0	0	-25.1000	-2.4500	25.1000	2.4500	0.0000	0.0000	0.0000	0.0000;
	2021591	2021592	0.002043	0.011224	0.00586	146.24	0	0	0	0	1	0	0	-3.2900	-9.0200	3.2900	8.4200	0.0000	0.0000	0.0000	0.0000;
	2021591	2021601	0.004148	0.025716	0.04914	253.02	0	0	0	0	1	0	0	-86.1700	-10.5800	86.4700	7.3400	0.0000	0.0000	0.0000	0.0000;
	2021591	2023022	0.003157	0.015627	0.01306	240.68	0	0	0	0	1	0	0	73.3500	11.2400	-73.1800	-11.7400	0.0000	0.0000	0.0000	0.0000;
	2021591	2023058	0.009359	0.053137	0.01824	180.41	0	0	0	0	1	0	0	4.9300	-5.8700	-4.9300	4.0000	0.0000	0.0000	0.0000	0.0000;
	2021591	2023074	0.010785	0.046057	0.0393	190.78	0	0	0	0	1	0	0	-13.9200	11.7800	13.9600	-15.6400	0.0000	0.0000	0.0000	0.0000;
	2021592	2023031	0.003026	0.019376	0.01817	206.41	0	0	0	0	1	0	0	-28.3800	-14.7900	28.4100	13.0900	0.0000	0.0000	0.0000	0.0000;
	2021594	2021593	5.5e-05	0.004894	0	1892.25	0	0	1	0	1	0	0	-876.2000	17.4100	876.6000	18.7500	0.0000	0.0000	0.0000	0.0000;
	2021593	2021596	9.1e-05	0.007465	0	1484.81	0	0	1.025	0	1	0	0	-206.9600	-59.1200	207.0000	62.6200	0.0000	0.0000	0.0000	0.0000;
	2021593	2021597	0.000102	0.006792	0	1483.46	0	0	1.025	0	1	0	0	-206.9500	-59.4400	207.0000	62.6200	0.0000	0.0000	0.0000	0.0000;
	2021593	2021598	8.7e-05	0.007107	0	1483.42	0	0	1.025	0	1	0	0	-206.9600	-59.2900	207.0000	62.6200	0.0000	0.0000	0.0000	0.0000;
	2021593	2021599	0.000115	0.009135	0	1482.21	0	0	1.03125	0	1	0	0	-206.9500	-58.3000	207.0000	62.6200	0.0000	0.0000	0.0000	0.0000;
	2021593	2021641	3.4e-05	0.000964	0.42953	4059.75	0	0	0	0	1	0	0	708.8800	-564.4400	-708.6100	526.9100	0.0000	0.0000	0.0000	0.0000;
	2021727	2021593	0.000124	0.003709	2.10732	4134.26	0	0	0	0	1	0	0	-663.8800	-184.2000	664.4200	-18.1800	0.0000	0.0000	0.0000	0.0000;
	2023431	2021593	8.1e-05	0.002295	1.0214	4146.1	0	0	0	0	1	0	0	848.6800	121.5400	-848.0900	-211.8400	0.0000	0.0000	0.0000	0.0000;
	2021595	2021594	0.000374	0.02687	0	447.91	0	0	1	0	1	0	0	-151.5300	6.8900	151.6100	-0.9500	0.0000	0.0000	0.0000	0.0000;
	2021607	2021594	0.000215	0.002455	0.0597	1097.7	0	0	0	0	1	0	0	-65.3200	71.9200	65.3400	-77.9000	0.0000	0.0000	0.0000	0.0000;
	2021594	2021626	3e-05	0.000387	0.00637	858.23	0	0	0	0	1	0	0	59.6700	58.4000	-59.6700	-59.0400	0.0000	0.0000	0.0000	0.0000;
	2021594	2021660	0.000863	0.009774	0.21276	1215.56	0	0	0	0	1	0	0	213.8300	-9.6200	-213.4500	-8.1500	0.0000	0.0000	0.0000	0.0000;
	2021742	2021594	0.000503	0.006761	0.2171	1322.63	0	0	0	0	1	0	0	-385.0200	-25.4400	385.7400	12.6700	0.0000	0.0000	0.0000	0.0000;
	2021595	2021622	0.000354	0.002008	0.00123	284.01	0	0	0	0	1	0	0	151.5300	-6.8900	-151.4500	7.2100	0.0000	0.0000	0.0000	0.0000;
	2021601	2021600	0.000581	0.032216	0	438.14	0	0	1.0125	0	1	0	0	-137.6900	-31.5600	137.8000	37.8700	0.0000	0.0000	0.0000	0.0000;
	2021600	2021602	0.000359	0.028266	0	346.49	0	0	0.9875	0	1	0	0	-57.0400	-11.2600	57.0500	12.1500	0.0000	0.0000	0.0000	0.0000;
	2021600	2021603	0.000763	0.044231	0	345.53	0	0	0.9875	0	1	0	0	-36.4600	-11.5500	36.4700	12.1500	0.0000	0.0000	0.0000	0.0000;
	2021600	2021604	0.000459	0.030309	0	345.15	0	0	0.9875	0	1	0	0	-38.9600	-11.6800	38.9700	12.1500	0.0000	0.0000	0.0000	0.0000;
	2021600	2021605	0.000372	0.022899	0	344.51	0	0	0.9875	0	1	0	0	-36.1100	-11.8400	36.1200	12.1500	0.0000	0.0000	0.0000	0.0000;
	2021600	2021606	0.000214	0.001174	0	0	0	0	0	0	1	0	0	30.7700	8.4600	-30.7700	-8.4500	0.0000	0.0000	0.0000	0.0000;
	2021626	2021606	0.000246	0.003197	0.12373	1052.99	0	0	0	0	1	0	0	74.2400	-73.0900	-74.2200	60.5200	0.0000	0.0000	0.0000	0.0000;
	2021606	2021678	0.000192	0.002011	0.0291	1097.63	0	0	0	0	1	0	0	104.9900	-52.0700	-104.9600	49.2900	0.0000	0.0000	0.0000	0.0000;
	2021607	2021610	0.001092	0.064255	0	481.9	0	0	1	0	1	0	0	129.8300	3.4000	-129.6500	6.9900	0.0000	0.0000	0.0000	0.0000;
	2021607	2021611	0.000297	0.014324	0	562.19	0	0	1.04375	0	1	0	0	-235.7100	-16.8500	235.8800	25.2100	0.0000	0.0000	0.0000	0.0000;
	2021607	2021612	0.000487	0.034028	0	561.56	0	0	1.0625	0	1	0	0	-235.5800	-4.7500	235.8800	25.2100	0.0000	0.0000	0.0000	0.0000;
	2021607	2021613	0.000334	0.024093	0	556.35	0	0	1.05625	0	1	0	0	-235.6800	-10.8600	235.8700	25.2100	0.0000	0.0000	0.0000	0.0000;
	2021607	2021614	0.000331	0.020364	0	554.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021607	2021642	0.000155	0.001794	0.04874	1150.58	0	0	0	0	1	0	0	-86.8500	-11.8700	86.8600	6.9200	0.0000	0.0000	0.0000	0.0000;
	2021649	2021607	0.000113	0.001197	0.02129	1059.99	0	0	0	0	1	0	0	-127.7800	11.0300	127.7900	-13.0600	0.0000	0.0000	0.0000	0.0000;
	2021608	2021610	-0.000597	-0.035096	0	431.9	0	0	1	0	1	0	0	-129.7500	1.3200	129.6500	-6.9900	0.0000	0.0000	0.0000	0.0000;
	2021609	2021610	0.002498	0.146946	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021616	2021615	0.000571	0.028944	0	469.5	0	0	1	0	1	0	0	-172.6600	-5.6100	172.8200	14.0400	0.0000	0.0000	0.0000	0.0000;
	2021615	2021617	0.000274	0.016246	0	594.43	0	0	1.03125	0	1	0	0	-282.9300	-56.8800	283.1700	70.8200	0.0000	0.0000	0.0000	0.0000;
	2021615	2021619	0.000517	0.038568	0	312.35	0	0	1.025	0	1	0	0	-18.0000	-3.7000	18.0000	3.8300	0.0000	0.0000	0.0000	0.0000;
	2021615	2021620	0.000939	0.058743	0	293.58	0	0	1.025	0	1	0	0	-21.4000	-4.2700	21.4000	4.5600	0.0000	0.0000	0.0000	0.0000;
	2021615	2021660	0.00039	0.003559	0.07066	1137.18	0	0	0	0	1	0	0	-178.6800	-33.5300	178.8000	27.3600	0.0000	0.0000	0.0000	0.0000;
	2021615	2021741	0.000983	0.012066	0.29372	1292.69	0	0	0	0	1	0	0	362.2900	95.5600	-360.9300	-108.6300	0.0000	0.0000	0.0000	0.0000;
	2021742	2021615	0.000276	0.003417	0.0868	1093.86	0	0	0	0	1	0	0	34.1200	2.2800	-34.1200	-11.2000	0.0000	0.0000	0.0000	0.0000;
	2021616	2021618	0.005201	0.114223	0	58.41	0	0	1.03125	0	1	0	0	-16.2000	-4.7700	16.2200	5.1100	0.0000	0.0000	0.0000	0.0000;
	2021622	2021621	0.000341	0.023983	0	640	0	0	1.0125	0	1	0	0	-199.1400	-43.8000	199.2800	53.6300	0.0000	0.0000	0.0000	0.0000;
	2021621	2021623	0.000414	0.029678	0	529.78	0	0	1	0	1	0	0	-206.4000	16.4100	206.5700	-4.1700	0.0000	0.0000	0.0000	0.0000;
	2021621	2021624	0.000435	0.023363	0	529.37	0	0	1	0	1	0	0	-206.3900	13.7900	206.5700	-4.1700	0.0000	0.0000	0.0000	0.0000;
	2021621	2021625	0.000288	0.020163	0	528.87	0	0	1	0	1	0	0	-206.4500	12.4700	206.5700	-4.1700	0.0000	0.0000	0.0000	0.0000;
	2021621	2021626	0.000231	0.001053	0	0	0	0	0	0	1	0	0	419.9500	-96.3000	-419.5400	98.1800	0.0000	0.0000	0.0000	0.0000;
	2021628	2021627	0.000317	0.019812	0	555.85	0	0	1.03125	0	1	0	0	-286.5200	-92.2000	286.8200	110.8600	0.0000	0.0000	0.0000	0.0000;
	2021627	2021629	0.000284	0.001139	0	0	0	0	0	0	1	0	0	-132.8200	-32.4800	132.8800	32.6900	0.0000	0.0000	0.0000	0.0000;
	2021721	2021628	0.00114	0.006575	0.00203	244.14	0	0	0	0	1	0	0	-63.8700	-31.3000	63.9300	31.4200	0.0000	0.0000	0.0000	0.0000;
	2021629	2021741	0.000196	0.00241	0.0518	1182.5	0	0	0	0	1	0	0	-221.9300	115.3200	222.0500	-119.0000	0.0000	0.0000	0.0000	0.0000;
	2021630	2021631	0.002265	0.074388	0	95.85	0	0	1	0	1	0	0	-55.2200	-23.1700	55.3000	25.7700	0.0000	0.0000	0.0000	0.0000;
	2021630	2021686	0.002922	0.01558	0.00707	212.27	0	0	0	0	1	0	0	-47.7400	-25.1900	47.8200	24.9000	0.0000	0.0000	0.0000	0.0000;
	2021632	2021635	0.000758	0.036316	0	590.3	0	0	1	0	1	0	0	169.7300	12.2100	-169.5100	-1.6600	0.0000	0.0000	0.0000	0.0000;
	2021632	2021636	0.000736	0.048252	0	298.27	0	0	1.0375	0	1	0	0	-26.3900	-12.9900	26.4000	13.4400	0.0000	0.0000	0.0000	0.0000;
	2021632	2021638	0.00023	0.001163	0	0	0	0	0	0	1	0	0	-143.3400	0.7800	143.3800	-0.5400	0.0000	0.0000	0.0000	0.0000;
	2021633	2021635	-0.000108	-0.005162	0	465.3	0	0	1	0	1	0	0	-169.5400	-3.1600	169.5100	1.6600	0.0000	0.0000	0.0000	0.0000;
	2021633	2021637	0.006607	0.176634	0	62.03	0	0	1.01875	0	1	0	0	-26.3400	-11.8900	26.4000	13.4400	0.0000	0.0000	0.0000	0.0000;
	2021634	2021635	0.003953	0.189409	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021639	2021640	0.000258	0.001027	0	0	0	0	0	0	1	0	0	65.0000	22.5800	-64.9900	-22.5300	0.0000	0.0000	0.0000	0.0000;
	2021745	2021640	0.000209	0.0014	0.00043	172.99	0	0	0	0	1	0	0	12.5800	-34.8500	-12.5800	34.8200	0.0000	0.0000	0.0000	0.0000;
	2021642	2021641	7e-05	0.005426	0	1677.11	0	0	1	0	1	0	0	-671.0300	-44.6800	671.3400	68.2000	0.0000	0.0000	0.0000	0.0000;
	2021642	2021641	7e-05	0.005426	0	1677.11	0	0	1	0	1	0	0	-671.0300	-44.6800	671.3400	68.2000	0.0000	0.0000	0.0000	0.0000;
	2021642	2021641	7e-05	0.005426	0	1677.11	0	0	1	0	1	0	0	-671.0300	-44.6800	671.3400	68.2000	0.0000	0.0000	0.0000	0.0000;
	2021641	2021646	0.000127	0.009096	0	1788.08	0	0	1	0	1	0	0	-259.3500	-227.8700	259.4900	238.2000	0.0000	0.0000	0.0000	0.0000;
	2021641	2021647	0.000103	0.00953	0	1785	0	0	1	0	1	0	0	-467.7100	-214.1900	467.9700	238.2000	0.0000	0.0000	0.0000	0.0000;
	2021641	2021648	7.4e-05	0.005688	0	1771.43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021642	2021645	0.000334	0.027921	0	620.8	0	0	1	0	1	0	0	193.4700	22.5500	-193.3400	-12.3900	0.0000	0.0000	0.0000	0.0000;
	2021642	2021649	6.1e-05	0.000863	0.0244	1320.65	0	0	0	0	1	0	0	358.6400	9.1600	-358.5700	-10.6400	0.0000	0.0000	0.0000	0.0000;
	2021642	2021698	0.000509	0.00608	0.13833	1280.74	0	0	0	0	1	0	0	389.8200	0.8700	-389.0800	-6.4100	0.0000	0.0000	0.0000	0.0000;
	2021643	2021645	-5e-06	-0.0004	0	470.8	0	0	1	0	1	0	0	-193.3500	-12.5400	193.3400	12.3900	0.0000	0.0000	0.0000	0.0000;
	2021644	2021645	0.002039	0.170609	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021650	2021649	0.000486	0.029821	0	442.79	0	0	1.0125	0	1	0	0	-145.0200	-28.4400	145.1200	34.8100	0.0000	0.0000	0.0000	0.0000;
	2021649	2021651	0.000187	0.012228	0	538.16	0	0	1.0125	0	1	0	0	-226.0000	-57.8700	226.1000	64.4100	0.0000	0.0000	0.0000	0.0000;
	2021649	2021652	0.000444	0.021772	0	536.6	0	0	1.01875	0	1	0	0	-225.8600	-52.7600	226.1000	64.4100	0.0000	0.0000	0.0000	0.0000;
	2021649	2021653	0.000333	0.023784	0	536.33	0	0	1.01875	0	1	0	0	-225.9200	-51.7000	226.1000	64.4100	0.0000	0.0000	0.0000	0.0000;
	2021649	2021671	0.001	0.012146	0.39803	1319.39	0	0	0	0	1	0	0	440.9100	69.8200	-438.9600	-87.1700	0.0000	0.0000	0.0000	0.0000;
	2021656	2021655	0.000492	0.030677	0	365.68	0	0	1	0	1	0	0	-56.1700	31.9100	56.1900	-30.7100	0.0000	0.0000	0.0000	0.0000;
	2021655	2021657	0.0002	0.00115	0	0	0	0	0	0	1	0	0	-56.1900	30.7100	56.1900	-30.6600	0.0000	0.0000	0.0000	0.0000;
	2021655	2021658	0.000218	0.001047	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021655	2021659	0.000236	0.00101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021657	2021682	0.000164	0.002057	0.06688	1188.73	0	0	0	0	1	0	0	-252.2900	5.2300	252.3900	-10.9600	0.0000	0.0000	0.0000	0.0000;
	2021661	2021660	0.000355	0.020897	0	457.04	0	0	1.0125	0	1	0	0	-167.5400	-27.5700	167.6400	33.4600	0.0000	0.0000	0.0000	0.0000;
	2021660	2021662	0.000562	0.038302	0	417.93	0	0	1	0	1	0	0	-49.8800	-24.2600	49.9000	25.4000	0.0000	0.0000	0.0000	0.0000;
	2021660	2021663	0.000411	0.020532	0	416.6	0	0	1	0	1	0	0	-99.7500	-48.3600	99.8000	50.8000	0.0000	0.0000	0.0000	0.0000;
	2021660	2021700	0.000505	0.005925	0.08287	1106.04	0	0	0	0	1	0	0	16.6500	19.9500	-16.6400	-28.4800	0.0000	0.0000	0.0000	0.0000;
	2021664	2021667	0.000404	0.028971	0	581.9	0	0	1	0	1	0	0	269.5200	19.8400	-269.2300	1.0000	0.0000	0.0000	0.0000	0.0000;
	2021664	2021668	0.000291	0.020305	0	400.88	0	0	0.98125	0	1	0	0	-74.4800	-33.4400	74.5000	34.7200	0.0000	0.0000	0.0000	0.0000;
	2021664	2021669	0.000389	0.032261	0	400.01	0	0	0.9875	0	1	0	0	-74.4800	-32.6700	74.5000	34.7200	0.0000	0.0000	0.0000	0.0000;
	2021664	2021670	0.000771	0.039424	0	397.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021664	2021671	0.000281	0.001166	0	0	0	0	0	0	1	0	0	-120.5600	46.2600	120.6100	-46.0700	0.0000	0.0000	0.0000	0.0000;
	2021664	2021672	0.000292	0.001063	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021665	2021667	-0.000122	-0.008775	0	556.9	0	0	1	0	1	0	0	-269.3200	-5.3100	269.2300	-1.0000	0.0000	0.0000	0.0000	0.0000;
	2021715	2021665	0.000605	0.003831	0.00174	229.68	0	0	0	0	1	0	0	-76.3100	6.5300	76.3500	-6.4800	0.0000	0.0000	0.0000	0.0000;
	2021666	2021667	0.001458	0.104502	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021673	2021674	0.00026	0.001051	0	0	0	0	0	0	1	0	0	60.5000	4.9200	-60.4900	-4.8800	0.0000	0.0000	0.0000	0.0000;
	2021677	2021676	0.000406	0.030647	0	408.19	0	0	1	0	1	0	0	-100.8500	3.4800	100.8900	-0.5000	0.0000	0.0000	0.0000	0.0000;
	2021676	2021678	0.000281	0.001082	0	0	0	0	0	0	1	0	0	84.5600	42.8500	-84.5300	-42.7500	0.0000	0.0000	0.0000	0.0000;
	2021678	2021682	0.000148	0.00191	0.0484	1156.28	0	0	0	0	1	0	0	189.4900	-6.5400	-189.4400	2.1400	0.0000	0.0000	0.0000	0.0000;
	2021680	2021679	0.000483	0.028498	0	400.13	0	0	1	0	1	0	0	-88.1700	-2.3600	88.2000	4.4900	0.0000	0.0000	0.0000	0.0000;
	2021679	2021681	0.000453	0.028311	0	486.02	0	0	1.01875	0	1	0	0	-110.7700	-28.2700	110.8300	31.9500	0.0000	0.0000	0.0000	0.0000;
	2021679	2021682	0.000221	0.001081	0	0	0	0	0	0	1	0	0	22.5700	23.7900	-22.5700	-23.7800	0.0000	0.0000	0.0000	0.0000;
	2021679	2021683	0.000251	0.001157	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021692	2021680	0.000194	0.001229	0.00065	250.6	0	0	0	0	1	0	0	-88.1500	-2.3300	88.1700	2.3600	0.0000	0.0000	0.0000	0.0000;
	2021684	2021688	0.000223	0.019108	0	1635.1	0	0	1	0	1	0	0	874.4400	201.6700	-872.7500	-56.1400	0.0000	0.0000	0.0000	0.0000;
	2021684	2021689	9.5e-05	0.00831	0	1493.66	0	0	0.99375	0	1	0	0	-211.6200	-103.4300	211.6700	107.7400	0.0000	0.0000	0.0000	0.0000;
	2021684	2021690	0.00012	0.009278	0	1493.52	0	0	0.99375	0	1	0	0	-211.6000	-102.9400	211.6700	107.7400	0.0000	0.0000	0.0000	0.0000;
	2021684	2021691	0.000134	0.010787	0	1492.74	0	0	0.99375	0	1	0	0	-211.6000	-102.1800	211.6700	107.7400	0.0000	0.0000	0.0000	0.0000;
	2023374	2021684	0.000106	0.00304	1.43694	3868.5	0	0	0	0	1	0	0	239.7200	-255.4300	-239.6200	106.8700	0.0000	0.0000	0.0000	0.0000;
	2021686	2021685	0.000561	0.037607	0	477.5	0	0	1.0375	0	1	0	0	-220.0100	-65.3300	220.3200	85.8600	0.0000	0.0000	0.0000	0.0000;
	2021685	2021688	-0.000112	-0.009612	0	1642.6	0	0	1	0	1	0	0	-873.6000	-129.3500	872.7500	56.1400	0.0000	0.0000	0.0000	0.0000;
	2021685	2021751	0.000802	0.009161	0.28208	1079.73	0	0	0	0	1	0	0	69.8400	-88.3700	-69.7600	60.2400	0.0000	0.0000	0.0000	0.0000;
	2021687	2021688	0.000663	0.056828	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021692	2021693	0.002	0.054584	0	133.25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021694	2021695	0.000298	0.001187	0	0	0	0	0	0	1	0	0	98.0000	49.8800	-97.9700	-49.7400	0.0000	0.0000	0.0000	0.0000;
	2021694	2021696	0.000283	0.001083	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021694	2021697	0.000275	0.001045	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021699	2021698	0.000613	0.040523	0	409.84	0	0	1	0	1	0	0	-99.2200	-9.0800	99.2800	12.9900	0.0000	0.0000	0.0000	0.0000;
	2021722	2021698	0.000415	0.005202	0.12853	1201.52	0	0	0	0	1	0	0	-289.4700	-2.5600	289.8000	-6.5800	0.0000	0.0000	0.0000	0.0000;
	2021701	2021700	0.000408	0.02687	0	452.41	0	0	1.0125	0	1	0	0	-150.3300	-38.0000	150.4200	44.4000	0.0000	0.0000	0.0000	0.0000;
	2021700	2021702	0.000428	0.023234	0	448.66	0	0	1	0	1	0	0	-111.9800	0.8300	112.0300	1.9900	0.0000	0.0000	0.0000	0.0000;
	2021700	2021703	0.000393	0.025453	0	447.11	0	0	1	0	1	0	0	-111.9900	1.1000	112.0300	1.9900	0.0000	0.0000	0.0000	0.0000;
	2021700	2021704	0.000446	0.022854	0	447.01	0	0	1	0	1	0	0	-111.9800	0.7800	112.0300	1.9900	0.0000	0.0000	0.0000	0.0000;
	2021701	2023024	0.004802	0.024857	0.01955	246.23	0	0	0	0	1	0	0	82.7700	17.7700	-82.4300	-18.0500	0.0000	0.0000	0.0000	0.0000;
	2021705	2021708	0.000309	0.010307	0	193.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021705	2021711	0.0001	0.001267	0	262.6	0	0	0.99375	0	1	0	0	-54.7400	-26.2100	54.7400	26.2500	0.0000	0.0000	0.0000	0.0000;
	2021705	2021714	0.0001	0.0001	0	103	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021705	2021715	0.00025	0.001156	0	0	0	0	0	0	1	0	0	54.7400	26.2100	-54.7300	-26.1700	0.0000	0.0000	0.0000	0.0000;
	2021706	2021708	0.003716	0.123881	0	96.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021707	2021708	0.003716	0.123881	0	96.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021709	2021711	0.003143	0.091171	0	131.3	0	0	1	0	1	0	0	27.4000	13.9500	-27.3700	-13.1300	0.0000	0.0000	0.0000	0.0000;
	2021710	2021711	0.003143	0.091171	0	131.3	0	0	1	0	1	0	0	27.4000	13.9500	-27.3700	-13.1300	0.0000	0.0000	0.0000	0.0000;
	2021712	2021714	0.006425	0.192978	0	51.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021713	2021714	0.006425	0.192978	0	51.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021717	2021718	0.004048	0.113636	0	103.78	0	0	1.0125	0	1	0	0	-66.4500	-28.0600	66.6600	33.9400	0.0000	0.0000	0.0000	0.0000;
	2021717	2021719	0.003972	0.127065	0	66.02	0	0	0.99375	0	1	0	0	-33.2800	-15.3400	33.3300	16.9700	0.0000	0.0000	0.0000	0.0000;
	2021720	2021721	0.000279	0.001078	0	0	0	0	0	0	1	0	0	35.7300	16.6500	-35.7300	-16.6400	0.0000	0.0000	0.0000	0.0000;
	2021722	2021725	0.000533	0.020629	0	462.1	0	0	1	0	1	0	0	137.0400	8.5000	-136.9500	-4.7400	0.0000	0.0000	0.0000	0.0000;
	2021722	2021726	0.000396	0.018119	0	573.58	0	0	1.04375	0	1	0	0	-247.1300	-68.9600	247.4000	81.4900	0.0000	0.0000	0.0000	0.0000;
	2021722	2021753	0.000438	0.00529	0.17342	1282.84	0	0	0	0	1	0	0	399.5500	63.0200	-398.8500	-72.5000	0.0000	0.0000	0.0000	0.0000;
	2021723	2021725	0.000399	0.015436	0	437.1	0	0	1	0	1	0	0	-136.8700	-1.9400	136.9500	4.7400	0.0000	0.0000	0.0000	0.0000;
	2021724	2021725	0.00501	0.193949	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021728	2021727	0.000105	0.009291	0	1617.48	0	0	1.025	0	1	0	0	-439.3400	-147.3600	439.5700	167.2700	0.0000	0.0000	0.0000	0.0000;
	2021728	2021727	0.000105	0.009291	0	1617.48	0	0	1.025	0	1	0	0	-439.3400	-147.3600	439.5700	167.2700	0.0000	0.0000	0.0000	0.0000;
	2021728	2021727	0.000105	0.009291	0	1617.48	0	0	1.025	0	1	0	0	-439.3400	-147.3600	439.5700	167.2700	0.0000	0.0000	0.0000	0.0000;
	2021727	2021730	8.2e-05	0.007139	0	1531.26	0	0	1	0	1	0	0	-218.2800	-107.0400	218.3300	111.1300	0.0000	0.0000	0.0000	0.0000;
	2021727	2021731	0.00014	0.013735	0	1529.53	0	0	1	0	1	0	0	-218.2500	-103.3700	218.3300	111.1300	0.0000	0.0000	0.0000	0.0000;
	2021727	2021732	8.8e-05	0.006888	0	1525.86	0	0	1	0	1	0	0	-218.2800	-107.1900	218.3300	111.1300	0.0000	0.0000	0.0000	0.0000;
	2021729	2021728	0.000439	0.024925	0	606.89	0	0	1.01875	0	1	0	0	-226.3200	-54.3900	226.5600	67.6200	0.0000	0.0000	0.0000	0.0000;
	2021729	2021728	0.000439	0.024925	0	606.89	0	0	1.01875	0	1	0	0	-226.3200	-54.3900	226.5600	67.6200	0.0000	0.0000	0.0000	0.0000;
	2021729	2021728	0.000439	0.024925	0	606.89	0	0	1.01875	0	1	0	0	-226.3200	-54.3900	226.5600	67.6200	0.0000	0.0000	0.0000	0.0000;
	2021734	2021733	0.000342	0.019254	0	563.53	0	0	1.1	0	1	0	0	-321.5900	-275.6700	322.2800	314.9700	0.0000	0.0000	0.0000	0.0000;
	2021733	2021735	0.000556	0.03077	0	369.73	0	0	1.025	0	1	0	0	-61.1900	-29.6600	61.2200	31.1600	0.0000	0.0000	0.0000	0.0000;
	2021733	2021736	0.000285	0.015675	0	368.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021733	2021737	0.000609	0.030915	0	365.11	0	0	1.025	0	1	0	0	-61.1900	-29.6500	61.2200	31.1600	0.0000	0.0000	0.0000	0.0000;
	2021733	2021738	0.00058	0.030485	0	364.29	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021733	2021739	0.000702	0.048498	0	361.79	0	0	1.03125	0	1	0	0	-61.1900	-28.7900	61.2200	31.1600	0.0000	0.0000	0.0000	0.0000;
	2021733	2021740	0.000628	0.038625	0	309.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021733	2021741	0.000228	0.00108	0	0	0	0	0	0	1	0	0	-138.7100	-226.8700	138.8800	227.6300	0.0000	0.0000	0.0000	0.0000;
	2021743	2021742	0.000732	0.028273	0	425.31	0	0	1	0	1	0	0	-114.9500	13.0500	115.0400	-9.4000	0.0000	0.0000	0.0000	0.0000;
	2021744	2021747	8e-05	0.004838	0	554.7	0	0	1	0	1	0	0	197.0600	12.5200	-197.0300	-10.7100	0.0000	0.0000	0.0000	0.0000;
	2021744	2021750	0.0001	0.001093	0	1031	0	0	1	0	1	0	0	-89.9800	-27.7500	89.9900	27.8400	0.0000	0.0000	0.0000	0.0000;
	2021744	2021751	0.000224	0.001029	0	0	0	0	0	0	1	0	0	-62.0700	29.4000	62.0800	-29.3600	0.0000	0.0000	0.0000	0.0000;
	2021744	2021752	0.000216	0.001062	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021745	2021747	0.000356	0.021599	0	479.7	0	0	1	0	1	0	0	-196.8900	-2.5800	197.0300	10.7100	0.0000	0.0000	0.0000	0.0000;
	2021745	2023034	0.003109	0.021197	0.03569	238.18	0	0	0	0	1	0	0	63.5100	20.3200	-63.3700	-23.0500	0.0000	0.0000	0.0000	0.0000;
	2021746	2021747	0.002078	0.126223	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021748	2021750	0.000206	0.012062	0	515.5	0	0	1	0	1	0	0	45.0000	14.1800	-45.0000	-13.9200	0.0000	0.0000	0.0000	0.0000;
	2021749	2021750	0.000206	0.012062	0	515.5	0	0	1	0	1	0	0	45.0000	14.1800	-45.0000	-13.9200	0.0000	0.0000	0.0000	0.0000;
	2023358	2021751	0.001136	0.014973	0.26472	921.72	0	0	0	0	1	0	0	-7.6800	3.4300	7.6800	-30.8800	0.0000	0.0000	0.0000	0.0000;
	2021754	2021753	0.000619	0.029916	0	437.2	0	0	1.01875	0	1	0	0	-132.7100	-38.8900	132.8300	44.6200	0.0000	0.0000	0.0000	0.0000;
	2021755	2021756	0.002371	0.094673	0	70.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021755	2021757	0.020298	0.67954	0	28.81	0	0	1.05	0	1	0	0	-18.2200	-6.5700	18.3000	9.3100	0.0000	0.0000	0.0000	0.0000;
	2021759	2021760	0.001734	0.056106	0	131.69	0	0	1.04375	0	1	0	0	-69.9200	17.6200	70.0100	-14.5900	0.0000	0.0000	0.0000	0.0000;
	2023000	2023001	0.003486	0.021672	0.05375	223.17	0	0	0	0	1	0	0	35.7500	1.3200	-35.7000	-6.7500	0.0000	0.0000	0.0000	0.0000;
	2023000	2023004	0.004992	0.03537	0.027	226.31	0	0	0	0	1	0	0	-43.1400	-26.6100	43.2500	24.5500	0.0000	0.0000	0.0000	0.0000;
	2023001	2023002	0.002217	0.015059	0.00685	189.91	0	0	0	0	1	0	0	8.0700	2.9000	-8.0700	-3.6200	0.0000	0.0000	0.0000	0.0000;
	2023002	2023003	0.002301	0.014671	0.00508	206.66	0	0	0	0	1	0	0	-20.3900	-15.1400	20.4000	14.7000	0.0000	0.0000	0.0000	0.0000;
	2023003	2023017	0.00664	0.038366	0.02157	252.74	0	0	0	0	1	0	0	-78.8800	-31.1100	79.3200	31.3600	0.0000	0.0000	0.0000	0.0000;
	2023004	2023017	0.001548	0.011867	0.00996	250.39	0	0	0	0	1	0	0	-73.2800	-40.3200	73.3800	40.0000	0.0000	0.0000	0.0000	0.0000;
	2023005	2023006	0.000226	0.001082	0	0	0	0	0	0	1	0	0	-40.3300	-7.1100	40.3400	7.1300	0.0000	0.0000	0.0000	0.0000;
	2023005	2023007	0.000257	0.001019	0	0	0	0	0	0	1	0	0	40.3300	7.1100	-40.3300	-7.0900	0.0000	0.0000	0.0000	0.0000;
	2023011	2023006	0.004923	0.02924	0.01157	239.84	0	0	0	0	1	0	0	-58.5600	-0.6300	58.7100	0.3300	0.0000	0.0000	0.0000	0.0000;
	2023376	2023006	0.003273	0.015475	0.01002	270.86	0	0	0	0	1	0	0	99.3500	7.8000	-99.0500	-7.4600	0.0000	0.0000	0.0000	0.0000;
	2023010	2023008	0.002782	0.019618	0.00416	180.49	0	0	0	0	1	0	0	9.2800	10.4700	-9.2700	-10.8700	0.0000	0.0000	0.0000	0.0000;
	2023376	2023010	0.005582	0.045828	0.01657	222.63	0	0	0	0	1	0	0	45.0500	29.1600	-44.9000	-29.6900	0.0000	0.0000	0.0000	0.0000;
	2023013	2023011	0.004456	0.02544	0.00769	238.4	0	0	0	0	1	0	0	-56.1400	-19.8900	56.2900	19.9300	0.0000	0.0000	0.0000	0.0000;
	2023011	2023014	0.004996	0.021874	0.00644	239.64	0	0	0	0	1	0	0	-60.3200	-24.0600	60.5100	24.2300	0.0000	0.0000	0.0000	0.0000;
	2023039	2023012	0.008319	0.042249	0.02034	170.83	0	0	0	0	1	0	0	16.4100	-2.0600	-16.3900	0.0400	0.0000	0.0000	0.0000	0.0000;
	2023018	2023013	0.00452	0.031035	0.00899	178.61	0	0	0	0	1	0	0	4.4300	-1.8700	-4.4300	0.9300	0.0000	0.0000	0.0000	0.0000;
	2023014	2023017	0.002093	0.010799	0.00511	282.21	0	0	0	0	1	0	0	-114.0300	-31.3400	114.3000	32.1700	0.0000	0.0000	0.0000	0.0000;
	2023018	2023015	0.002297	0.010812	0.00911	241.53	0	0	0	0	1	0	0	-60.6200	-8.1000	60.7000	7.5200	0.0000	0.0000	0.0000	0.0000;
	2023015	2023376	0.009166	0.045456	0.04037	262.61	0	0	0	0	1	0	0	-84.8800	-12.0300	85.5100	10.8600	0.0000	0.0000	0.0000	0.0000;
	2023017	2023016	0.000497	0.025394	0	583.19	0	0	1.1	0	1	0	0	-284.8200	-196.7800	285.4800	230.4200	0.0000	0.0000	0.0000	0.0000;
	2023016	2023375	0.000466	0.004885	0.12323	1279.58	0	0	0	0	1	0	0	-361.0000	-148.5400	361.6900	143.1500	0.0000	0.0000	0.0000	0.0000;
	2023017	2023376	0.001276	0.009837	0.06068	377.92	0	0	0	0	1	0	0	-79.9100	75.3600	80.0500	-80.8300	0.0000	0.0000	0.0000	0.0000;
	2023019	2023020	0.000288	0.001097	0	0	0	0	0	0	1	0	0	44.8800	9.7100	-44.8700	-9.6800	0.0000	0.0000	0.0000	0.0000;
	2023021	2023019	0.002308	0.013955	0.00622	190.63	0	0	0	0	1	0	0	-9.2000	-2.4900	9.2000	1.8700	0.0000	0.0000	0.0000	0.0000;
	2023024	2023019	0.002584	0.014354	0.00493	236.65	0	0	0	0	1	0	0	54.1600	11.5100	-54.0800	-11.5800	0.0000	0.0000	0.0000	0.0000;
	2023021	2023054	0.005064	0.024809	0.01602	179.69	0	0	0	0	1	0	0	-17.4700	-4.0100	17.4800	2.4600	0.0000	0.0000	0.0000	0.0000;
	2023022	2023023	0.004525	0.026229	0.03087	237.39	0	0	0	0	1	0	0	53.1800	-5.5100	-53.0500	3.0800	0.0000	0.0000	0.0000	0.0000;
	2023040	2023023	0.00252	0.012282	0.01927	227.95	0	0	0	0	1	0	0	-44.0000	11.5200	44.0600	-13.2400	0.0000	0.0000	0.0000	0.0000;
	2023025	2023026	0.000242	0.001161	0	0	0	0	0	0	1	0	0	-31.5800	-5.1600	31.5900	5.1700	0.0000	0.0000	0.0000	0.0000;
	2023039	2023026	0.007025	0.039485	0.02078	195.57	0	0	0	0	1	0	0	-32.3300	-10.9800	32.4000	9.2300	0.0000	0.0000	0.0000	0.0000;
	2023026	2023330	0.007403	0.032781	0.03582	226.87	0	0	0	0	1	0	0	-63.9900	-14.4000	64.2900	11.8900	0.0000	0.0000	0.0000	0.0000;
	2023027	2023030	0.000471	0.011554	0	102.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023027	2023031	0.000256	0.001177	0	0	0	0	0	0	1	0	0	-25.3800	-7.0700	25.3800	7.0800	0.0000	0.0000	0.0000	0.0000;
	2023028	2023030	0.011468	0.281155	0	51.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023029	2023030	0.011468	0.281155	0	51.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023433	2023031	0.001951	0.011949	0.00516	241.67	0	0	0	0	1	0	0	70.3700	25.1300	-70.2700	-25.0400	0.0000	0.0000	0.0000	0.0000;
	2023032	2023033	0.00023	0.001034	0	0	0	0	0	0	1	0	0	58.4000	7.2900	-58.3900	-7.2500	0.0000	0.0000	0.0000	0.0000;
	2023032	2023041	0.003039	0.014949	0.00357	244.04	0	0	0	0	1	0	0	-65.0400	-6.3600	65.1700	6.6100	0.0000	0.0000	0.0000	0.0000;
	2023032	2023042	0.00248	0.015086	0.0116	189.17	0	0	0	0	1	0	0	6.6400	-0.9300	-6.6400	-0.2500	0.0000	0.0000	0.0000	0.0000;
	2023034	2023035	0.000291	0.001189	0	0	0	0	0	0	1	0	0	44.5600	17.8100	-44.5500	-17.7800	0.0000	0.0000	0.0000	0.0000;
	2023036	2023034	0.001484	0.008952	0.003	210.48	0	0	0	0	1	0	0	-18.8000	-5.5100	18.8100	5.2400	0.0000	0.0000	0.0000	0.0000;
	2023037	2023038	0.000211	0.001093	0	0	0	0	0	0	1	0	0	24.3700	4.0400	-24.3700	-4.0400	0.0000	0.0000	0.0000	0.0000;
	2023037	2023039	0.0056	0.035159	0.03077	213.2	0	0	0	0	1	0	0	24.2000	-5.2300	-24.1700	2.2100	0.0000	0.0000	0.0000	0.0000;
	2023286	2023037	0.022458	0.110885	0.09131	234.43	0	0	0	0	1	0	0	52.1500	-6.4600	-51.5800	-0.3300	0.0000	0.0000	0.0000	0.0000;
	2023040	2023067	0.002527	0.013415	0.06517	208.87	0	0	0	0	1	0	0	15.7500	-17.7100	-15.7400	11.0900	0.0000	0.0000	0.0000	0.0000;
	2023041	2023271	0.003642	0.019672	0.01258	274.08	0	0	0	0	1	0	0	-108.3400	-22.5400	108.7700	23.5600	0.0000	0.0000	0.0000	0.0000;
	2023042	2023059	0.002073	0.013052	0.00667	221.01	0	0	0	0	1	0	0	-36.5300	-7.1600	36.5500	6.6500	0.0000	0.0000	0.0000	0.0000;
	2023043	2023044	0.002716	0.015512	0.00551	229.75	0	0	0	0	1	0	0	-49.4900	-3.4100	49.5600	3.2100	0.0000	0.0000	0.0000	0.0000;
	2023043	2023067	0.004713	0.022549	0.05896	212.09	0	0	0	0	1	0	0	24.4800	-2.5500	-24.4600	-3.3700	0.0000	0.0000	0.0000	0.0000;
	2023044	2023045	0.000281	0.001133	0	0	0	0	0	0	1	0	0	25.0100	7.0500	-25.0100	-7.0400	0.0000	0.0000	0.0000	0.0000;
	2023044	2023053	0.002524	0.013082	0.01612	252.47	0	0	0	0	1	0	0	-77.3500	-10.4400	77.4900	9.5400	0.0000	0.0000	0.0000	0.0000;
	2023046	2023047	0.000289	0.001091	0	0	0	0	0	0	1	0	0	32.1400	8.0200	-32.1400	-8.0100	0.0000	0.0000	0.0000	0.0000;
	2023056	2023046	0.002534	0.011709	0.0062	222.77	0	0	0	0	1	0	0	-20.8500	-11.4500	20.8600	10.8800	0.0000	0.0000	0.0000	0.0000;
	2023046	2023086	0.004684	0.024621	0.0332	230.32	0	0	0	0	1	0	0	-41.9600	-0.5900	42.0400	-2.3800	0.0000	0.0000	0.0000	0.0000;
	2023046	2023402	0.004013	0.014378	0.00746	205.31	0	0	0	0	1	0	0	-11.0400	-18.3100	11.0600	17.6000	0.0000	0.0000	0.0000	0.0000;
	2023048	2023051	0.000265	0.008557	0	319.8	0	0	1	0	1	0	0	69.4400	5.6700	-69.4300	-5.2800	0.0000	0.0000	0.0000	0.0000;
	2023067	2023048	0.004968	0.026167	0.01779	223.15	0	0	0	0	1	0	0	-40.9900	-39.6100	41.1400	38.5700	0.0000	0.0000	0.0000	0.0000;
	2023048	2023071	0.001855	0.009883	0.01193	230.09	0	0	0	0	1	0	0	49.5900	-83.5300	-49.4200	83.1500	0.0000	0.0000	0.0000	0.0000;
	2023048	2023390	0.001858	0.011988	0.01983	313.81	0	0	0	0	1	0	0	-160.1700	39.2900	160.6500	-38.2600	0.0000	0.0000	0.0000	0.0000;
	2023049	2023051	0.002508	0.081019	0	159.9	0	0	1	0	1	0	0	-34.2600	-1.1200	34.2900	2.0300	0.0000	0.0000	0.0000	0.0000;
	2023050	2023051	0.002508	0.081019	0	159.9	0	0	1	0	1	0	0	-35.1100	-2.2900	35.1400	3.2500	0.0000	0.0000	0.0000	0.0000;
	2023052	2023053	0.000267	0.001008	0	0	0	0	0	0	1	0	0	-35.1100	-10.8800	35.1100	10.8900	0.0000	0.0000	0.0000	0.0000;
	2023053	2023058	0.002491	0.013438	0.09734	238.82	0	0	0	0	1	0	0	-53.8700	10.8200	53.9400	-20.5200	0.0000	0.0000	0.0000	0.0000;
	2023390	2023053	0.001784	0.010245	0.00689	237.04	0	0	0	0	1	0	0	58.8200	30.9800	-58.7400	-31.2600	0.0000	0.0000	0.0000	0.0000;
	2023054	2023056	0.001518	0.010012	0.00441	221.41	0	0	0	0	1	0	0	-45.8800	-13.4300	45.9200	13.2100	0.0000	0.0000	0.0000	0.0000;
	2023055	2023056	0.00024	0.001012	0	0	0	0	0	0	1	0	0	-28.4000	-3.4800	28.4000	3.4900	0.0000	0.0000	0.0000	0.0000;
	2023055	2023057	0.000201	0.001067	0	0	0	0	0	0	1	0	0	28.4000	3.4800	-28.4000	-3.4700	0.0000	0.0000	0.0000	0.0000;
	2023056	2023100	0.002548	0.012888	0.06318	213.39	0	0	0	0	1	0	0	-53.4700	-5.2500	53.5500	-0.8300	0.0000	0.0000	0.0000	0.0000;
	2023059	2023063	0.008515	0.045138	0.03937	208.32	0	0	0	0	1	0	0	11.4900	2.7700	-11.4700	-6.7400	0.0000	0.0000	0.0000	0.0000;
	2023059	2023433	0.005186	0.02976	0.01757	272.08	0	0	0	0	1	0	0	-93.4700	-18.0200	93.9200	18.8000	0.0000	0.0000	0.0000	0.0000;
	2023060	2023078	0.004967	0.031205	0.02519	147.29	0	0	0	0	1	0	0	-10.8200	-8.0900	10.8300	5.5600	0.0000	0.0000	0.0000	0.0000;
	2023083	2023060	0.010871	0.047144	0.01994	212.84	0	0	0	0	1	0	0	13.8300	-4.2700	-13.8100	2.3200	0.0000	0.0000	0.0000	0.0000;
	2023069	2023061	0.004267	0.025902	0.03003	191.14	0	0	0	0	1	0	0	16.7600	3.7100	-16.7500	-6.6800	0.0000	0.0000	0.0000	0.0000;
	2023062	2023063	0.000267	0.001015	0	0	0	0	0	0	1	0	0	-38.4100	-9.4700	38.4200	9.4800	0.0000	0.0000	0.0000	0.0000;
	2023062	2023064	0.000293	0.001051	0	0	0	0	0	0	1	0	0	38.4100	9.4700	-38.4100	-9.4500	0.0000	0.0000	0.0000	0.0000;
	2023063	2023402	0.004926	0.02838	0.01091	205.38	0	0	0	0	1	0	0	-26.9400	-2.7400	26.9800	1.8200	0.0000	0.0000	0.0000	0.0000;
	2023065	2023066	0.000292	0.001182	0	0	0	0	0	0	1	0	0	72.6900	20.6200	-72.6700	-20.5600	0.0000	0.0000	0.0000	0.0000;
	2023065	2023067	0.000276	0.001065	0	0	0	0	0	0	1	0	0	-72.6900	-20.6200	72.7000	20.6800	0.0000	0.0000	0.0000	0.0000;
	2023088	2023067	0.004718	0.026806	0.01304	186.28	0	0	0	0	1	0	0	-8.4700	-12.4900	8.4800	11.2100	0.0000	0.0000	0.0000	0.0000;
	2023068	2023069	0.000221	0.001161	0	0	0	0	0	0	1	0	0	-21.0800	-3.8100	21.0800	3.8200	0.0000	0.0000	0.0000	0.0000;
	2023355	2023069	0.005819	0.031884	0.03083	217.55	0	0	0	0	1	0	0	37.9300	4.8500	-37.8400	-7.5300	0.0000	0.0000	0.0000	0.0000;
	2023070	2023071	0.000214	0.001174	0	0	0	0	0	0	1	0	0	-49.4000	83.2500	49.4200	-83.1500	0.0000	0.0000	0.0000	0.0000;
	2023072	2023073	0.000251	0.001082	0	0	0	0	0	0	1	0	0	42.4600	14.3500	-42.4500	-14.3300	0.0000	0.0000	0.0000	0.0000;
	2023109	2023072	0.004957	0.027787	0.03167	202.02	0	0	0	0	1	0	0	17.6100	11.9900	-17.5900	-15.1500	0.0000	0.0000	0.0000	0.0000;
	2023075	2023089	0.002161	0.011307	0.01623	210.2	0	0	0	0	1	0	0	2.7500	5.8400	-2.7500	-7.4900	0.0000	0.0000	0.0000	0.0000;
	2023474	2023075	0.002936	0.014655	0.00356	231.68	0	0	0	0	1	0	0	32.6200	8.9400	-32.5900	-9.1400	0.0000	0.0000	0.0000	0.0000;
	2023076	2023077	0.000203	0.001153	0	0	0	0	0	0	1	0	0	28.5000	3.4100	-28.5000	-3.4000	0.0000	0.0000	0.0000	0.0000;
	2023076	2023091	0.00206	0.012014	0.01358	234.49	0	0	0	0	1	0	0	-67.6100	-5.6400	67.7000	4.7800	0.0000	0.0000	0.0000	0.0000;
	2023076	2023100	0.002737	0.018573	0.00863	227.6	0	0	0	0	1	0	0	-44.8200	20.5200	44.8800	-20.9600	0.0000	0.0000	0.0000	0.0000;
	2023076	2023310	0.004471	0.023443	0.00604	229.63	0	0	0	0	1	0	0	-59.9100	-4.1500	60.0700	4.3500	0.0000	0.0000	0.0000	0.0000;
	2023078	2023310	0.00217	0.01014	0.00372	215.59	0	0	0	0	1	0	0	-39.3300	-14.5200	39.3600	14.3100	0.0000	0.0000	0.0000	0.0000;
	2023079	2023080	0.000268	0.001149	0	0	0	0	0	0	1	0	0	50.6900	8.6700	-50.6800	-8.6400	0.0000	0.0000	0.0000	0.0000;
	2023079	2023089	0.001314	0.006991	0.00389	209.2	0	0	0	0	1	0	0	39.0900	-1.7900	-39.0700	1.5000	0.0000	0.0000	0.0000	0.0000;
	2023349	2023079	0.002605	0.011981	0.0057	248.24	0	0	0	0	1	0	0	89.9800	7.2500	-89.7700	-6.8800	0.0000	0.0000	0.0000	0.0000;
	2023081	2023082	0.000299	0.0012	0	0	0	0	0	0	1	0	0	29.1000	5.3100	-29.1000	-5.3000	0.0000	0.0000	0.0000	0.0000;
	2023405	2023081	0.00427	0.027411	0.02158	207.6	0	0	0	0	1	0	0	36.8400	4.0300	-36.7900	-6.0000	0.0000	0.0000	0.0000	0.0000;
	2023083	2023341	0.002016	0.013516	0.00507	249.06	0	0	0	0	1	0	0	-59.7800	-11.0900	59.8500	11.0500	0.0000	0.0000	0.0000	0.0000;
	2023084	2023085	0.000224	0.001029	0	0	0	0	0	0	1	0	0	70.4600	17.8100	-70.4500	-17.7600	0.0000	0.0000	0.0000	0.0000;
	2023084	2023086	0.000281	0.001082	0	0	0	0	0	0	1	0	0	-70.4600	-17.8100	70.4700	17.8600	0.0000	0.0000	0.0000	0.0000;
	2023086	2023421	0.00102	0.005965	0.01969	287.06	0	0	0	0	1	0	0	-112.5100	-15.4800	112.6400	14.2100	0.0000	0.0000	0.0000	0.0000;
	2023087	2023088	0.000289	0.001118	0	0	0	0	0	0	1	0	0	-23.0700	-8.1600	23.0800	8.1700	0.0000	0.0000	0.0000	0.0000;
	2023119	2023088	0.007408	0.051991	0.02983	198.2	0	0	0	0	1	0	0	14.6200	-7.2200	-14.6000	4.3200	0.0000	0.0000	0.0000	0.0000;
	2023089	2023090	0.000261	0.001072	0	0	0	0	0	0	1	0	0	41.8200	5.9900	-41.8100	-5.9800	0.0000	0.0000	0.0000	0.0000;
	2023310	2023091	0.000793	0.005446	0.00333	267.33	0	0	0	0	1	0	0	109.6100	14.6500	-109.5200	-14.3500	0.0000	0.0000	0.0000	0.0000;
	2023092	2023109	0.003011	0.016872	0.03434	226.93	0	0	0	0	1	0	0	45.2700	11.9900	-45.2000	-15.2300	0.0000	0.0000	0.0000	0.0000;
	2023092	2023278	0.007962	0.05497	0.02786	201.43	0	0	0	0	1	0	0	-15.7000	-7.2500	15.7200	4.4500	0.0000	0.0000	0.0000	0.0000;
	2023104	2023093	0.000903	0.004991	0.00406	191.26	0	0	0	0	1	0	0	6.9400	-16.6200	-6.9300	16.2200	0.0000	0.0000	0.0000	0.0000;
	2023093	2023310	0.00376	0.017636	0.00824	227.9	0	0	0	0	1	0	0	-31.5400	-24.7500	31.6000	24.1700	0.0000	0.0000	0.0000	0.0000;
	2023094	2023104	0.001925	0.012418	0.00357	215	0	0	0	0	1	0	0	44.0600	-10.1100	-44.0200	10.0000	0.0000	0.0000	0.0000	0.0000;
	2023094	2023444	0.002607	0.013173	0.00681	249.56	0	0	0	0	1	0	0	-89.7200	-11.0300	89.9300	11.3900	0.0000	0.0000	0.0000	0.0000;
	2023095	2023096	0.000247	0.001142	0	0	0	0	0	0	1	0	0	73.3000	18.6900	-73.2900	-18.6300	0.0000	0.0000	0.0000	0.0000;
	2023095	2023097	0.000292	0.001073	0	0	0	0	0	0	1	0	0	-73.3000	-18.6900	73.3200	18.7500	0.0000	0.0000	0.0000	0.0000;
	2023097	2023349	0.001704	0.010328	0.00257	241.74	0	0	0	0	1	0	0	-57.7400	-9.5300	57.7900	9.6100	0.0000	0.0000	0.0000	0.0000;
	2023097	2023444	0.004504	0.021736	0.03072	194.59	0	0	0	0	1	0	0	-15.5800	-9.2200	15.5900	6.1300	0.0000	0.0000	0.0000	0.0000;
	2023098	2023099	0.000284	0.001139	0	0	0	0	0	0	1	0	0	75.3500	26.8900	-75.3300	-26.8100	0.0000	0.0000	0.0000	0.0000;
	2023098	2023100	0.00022	0.001108	0	0	0	0	0	0	1	0	0	-75.3500	-26.8900	75.3700	26.9500	0.0000	0.0000	0.0000	0.0000;
	2023100	2023474	0.001238	0.006977	0.00331	300.11	0	0	0	0	1	0	0	-173.8000	-5.1600	174.1600	6.8900	0.0000	0.0000	0.0000	0.0000;
	2023101	2023102	0.000282	0.001162	0	0	0	0	0	0	1	0	0	-41.7100	-20.0000	41.7200	20.0300	0.0000	0.0000	0.0000	0.0000;
	2023349	2023102	0.00154	0.008244	0.00616	191.43	0	0	0	0	1	0	0	-5.4200	9.5200	5.4200	-10.1400	0.0000	0.0000	0.0000	0.0000;
	2023102	2023501	0.015924	0.057984	0.08622	217.23	0	0	0	0	1	0	0	-47.1400	-9.8800	47.4800	2.2100	0.0000	0.0000	0.0000	0.0000;
	2023103	2023108	0.00856	0.04353	0.04015	205.28	0	0	0	0	1	0	0	-24.4200	-1.7400	24.4700	-2.1100	0.0000	0.0000	0.0000	0.0000;
	2023108	2023105	0.002847	0.019241	0.00802	219.25	0	0	0	0	1	0	0	-34.0900	3.3300	34.1200	-3.9300	0.0000	0.0000	0.0000	0.0000;
	2023105	2023452	0.022065	0.113223	0.04689	233.59	0	0	0	0	1	0	0	-54.5200	-1.9300	55.1600	0.3400	0.0000	0.0000	0.0000	0.0000;
	2023106	2023107	0.000256	0.001196	0	0	0	0	0	0	1	0	0	-32.5600	-11.8300	32.5600	11.8400	0.0000	0.0000	0.0000	0.0000;
	2023107	2023112	0.006306	0.030254	0.00669	220.7	0	0	0	0	1	0	0	22.5300	-0.5700	-22.5000	0.0400	0.0000	0.0000	0.0000	0.0000;
	2023107	2023444	0.003206	0.019179	0.00806	244.14	0	0	0	0	1	0	0	-55.0900	-11.2700	55.1900	11.0400	0.0000	0.0000	0.0000	0.0000;
	2023108	2023350	0.005009	0.029253	0.01615	208.35	0	0	0	0	1	0	0	-22.9400	-4.2100	22.9700	2.7100	0.0000	0.0000	0.0000	0.0000;
	2023111	2023110	0.002575	0.018614	0.00964	193.85	0	0	0	0	1	0	0	-14.3400	0.5900	14.3400	-1.5200	0.0000	0.0000	0.0000	0.0000;
	2023110	2023128	0.011144	0.054096	0.014	215.46	0	0	0	0	1	0	0	27.1400	-2.0100	-27.0600	1.0000	0.0000	0.0000	0.0000	0.0000;
	2023110	2023350	0.005224	0.039111	0.14135	252.06	0	0	0	0	1	0	0	-76.3900	-17.4900	76.6900	5.3700	0.0000	0.0000	0.0000	0.0000;
	2023355	2023111	0.007845	0.047026	0.02688	215.32	0	0	0	0	1	0	0	24.2600	7.7300	-24.2100	-10.1500	0.0000	0.0000	0.0000	0.0000;
	2023112	2023113	0.000247	0.00104	0	0	0	0	0	0	1	0	0	23.4300	0.3900	-23.4300	-0.3900	0.0000	0.0000	0.0000	0.0000;
	2023120	2023112	0.004088	0.025884	0.01546	193.06	0	0	0	0	1	0	0	0.9300	-1.1400	-0.9300	-0.4300	0.0000	0.0000	0.0000	0.0000;
	2023114	2023115	0.000255	0.00107	0	0	0	0	0	0	1	0	0	27.8500	8.4700	-27.8500	-8.4600	0.0000	0.0000	0.0000	0.0000;
	2023114	2023127	0.005145	0.039542	0.06767	245.3	0	0	0	0	1	0	0	67.5200	2.8300	-67.2900	-8.1500	0.0000	0.0000	0.0000	0.0000;
	2023114	2023278	0.004218	0.022122	0.02693	266.33	0	0	0	0	1	0	0	-95.3700	-11.3000	95.7400	10.4000	0.0000	0.0000	0.0000	0.0000;
	2023116	2023117	0.000219	0.001107	0	0	0	0	0	0	1	0	0	60.3400	21.1800	-60.3300	-21.1400	0.0000	0.0000	0.0000	0.0000;
	2023116	2023118	0.00025	0.001142	0	0	0	0	0	0	1	0	0	-60.3400	-21.1800	60.3500	21.2300	0.0000	0.0000	0.0000	0.0000;
	2023118	2023139	0.008437	0.045003	0.11014	227.73	0	0	0	0	1	0	0	39.4600	-6.2000	-39.3300	-4.3900	0.0000	0.0000	0.0000	0.0000;
	2023501	2023118	0.006019	0.034878	0.03372	274	0	0	0	0	1	0	0	100.4000	14.9800	-99.8100	-15.0300	0.0000	0.0000	0.0000	0.0000;
	2023119	2023127	0.0105	0.072455	0.02756	231.09	0	0	0	0	1	0	0	-50.2300	-8.2500	50.4900	7.2600	0.0000	0.0000	0.0000	0.0000;
	2023124	2023120	0.006528	0.036087	0.01258	204	0	0	0	0	1	0	0	29.3000	8.4900	-29.2400	-9.4500	0.0000	0.0000	0.0000	0.0000;
	2023121	2023122	0.000275	0.001017	0	0	0	0	0	0	1	0	0	35.0100	13.6700	-35.0100	-13.6500	0.0000	0.0000	0.0000	0.0000;
	2023121	2023131	0.004991	0.03145	0.05016	216.69	0	0	0	0	1	0	0	24.3800	0.9700	-24.3500	-5.9000	0.0000	0.0000	0.0000	0.0000;
	2023121	2023134	0.002808	0.012589	0.00387	242.5	0	0	0	0	1	0	0	-59.3900	-14.6400	59.5000	14.7000	0.0000	0.0000	0.0000	0.0000;
	2023123	2023126	-6.2e-05	-0.003481	0	628.5	0	0	1	0	1	0	0	147.6100	30.0900	-147.6200	-30.8400	0.0000	0.0000	0.0000	0.0000;
	2023159	2023123	0.001595	0.019012	0.55675	1277.32	0	0	0	0	1	0	0	-206.1700	-38.1700	206.8200	-11.9700	0.0000	0.0000	0.0000	0.0000;
	2023443	2023123	0.001489	0.015834	0.17913	1205.76	0	0	0	0	1	0	0	159.3900	-28.9600	-159.0200	14.1300	0.0000	0.0000	0.0000	0.0000;
	2023123	2023500	0.001413	0.016187	0.22933	1214.92	0	0	0	0	1	0	0	-195.4100	-32.2500	195.9300	14.0600	0.0000	0.0000	0.0000	0.0000;
	2023124	2023126	0.000704	0.039375	0	442.5	0	0	1	0	1	0	0	-119.7700	-21.5900	119.8700	27.2600	0.0000	0.0000	0.0000	0.0000;
	2023124	2023140	0.00546	0.016265	0.00671	240.71	0	0	0	0	1	0	0	57.1000	6.0600	-56.9300	-6.2200	0.0000	0.0000	0.0000	0.0000;
	2023125	2023126	0.00381	0.212982	0	186	0	0	1	0	1	0	0	-27.7200	-1.9900	27.7500	3.5800	0.0000	0.0000	0.0000	0.0000;
	2023134	2023129	0.00262	0.012989	0.01344	265.3	0	0	0	0	1	0	0	-87.2200	-18.5100	87.4200	18.1200	0.0000	0.0000	0.0000	0.0000;
	2023129	2023147	0.006041	0.02315	0.10147	239.7	0	0	0	0	1	0	0	45.0400	-10.6100	-44.9200	0.5400	0.0000	0.0000	0.0000	0.0000;
	2023129	2023347	0.01452	0.086172	0.12863	270.26	0	0	0	0	1	0	0	-89.8900	-10.3300	91.0200	3.4200	0.0000	0.0000	0.0000	0.0000;
	2023469	2023129	0.005056	0.032651	0.03764	258.63	0	0	0	0	1	0	0	68.4600	-2.2100	-68.2300	-0.2500	0.0000	0.0000	0.0000	0.0000;
	2023130	2023152	0.014417	0.069814	0.02832	219.17	0	0	0	0	1	0	0	42.7800	5.7300	-42.5200	-7.4000	0.0000	0.0000	0.0000	0.0000;
	2023499	2023130	0.00791	0.047022	0.03993	230.55	0	0	0	0	1	0	0	60.3100	8.9400	-60.0300	-11.4900	0.0000	0.0000	0.0000	0.0000;
	2023132	2023131	0.003908	0.020156	0.01167	231.39	0	0	0	0	1	0	0	-29.7500	-2.9500	29.7900	1.9400	0.0000	0.0000	0.0000	0.0000;
	2023131	2023139	0.004326	0.027604	0.02307	232.11	0	0	0	0	1	0	0	-35.1000	1.9100	35.1600	-3.9300	0.0000	0.0000	0.0000	0.0000;
	2023132	2023133	0.000224	0.00106	0	0	0	0	0	0	1	0	0	29.6700	11.4800	-29.6700	-11.4700	0.0000	0.0000	0.0000	0.0000;
	2023132	2023148	0.007268	0.048862	0.03179	210.22	0	0	0	0	1	0	0	0.0800	-8.5400	-0.0800	5.3200	0.0000	0.0000	0.0000	0.0000;
	2023134	2023135	0.00026	0.001181	0	0	0	0	0	0	1	0	0	27.7300	3.8100	-27.7200	-3.8000	0.0000	0.0000	0.0000	0.0000;
	2023136	2023145	0.009652	0.050279	0.01333	215.38	0	0	0	0	1	0	0	19.0400	-4.0800	-19.0100	2.8700	0.0000	0.0000	0.0000	0.0000;
	2023452	2023136	0.009175	0.050475	0.00813	227.32	0	0	0	0	1	0	0	36.8100	2.1500	-36.7000	-2.3500	0.0000	0.0000	0.0000	0.0000;
	2023366	2023137	0.005048	0.021693	0.00762	224.74	0	0	0	0	1	0	0	-27.8500	2.3800	27.8900	-3.0200	0.0000	0.0000	0.0000	0.0000;
	2023137	2023449	0.010545	0.046048	0.02253	239.77	0	0	0	0	1	0	0	-49.2700	0.2600	49.5200	-1.5800	0.0000	0.0000	0.0000	0.0000;
	2023138	2023312	0.007209	0.040482	0.07732	212.93	0	0	0	0	1	0	0	11.7600	-7.5800	-11.7500	-0.7200	0.0000	0.0000	0.0000	0.0000;
	2023138	2023387	0.01585	0.083121	0.0935	231.78	0	0	0	0	1	0	0	-32.2700	12.1200	32.4700	-21.1100	0.0000	0.0000	0.0000	0.0000;
	2023422	2023138	0.001117	0.006529	0.02084	188.86	0	0	0	0	1	0	0	14.6000	3.7000	-14.6000	-5.9400	0.0000	0.0000	0.0000	0.0000;
	2023140	2023139	0.004372	0.022418	0.00756	220.58	0	0	0	0	1	0	0	26.3900	-5.4700	-26.3600	4.8600	0.0000	0.0000	0.0000	0.0000;
	2023140	2023143	0.001035	0.035989	0	102.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023141	2023143	0.009808	0.340967	0	51.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023142	2023143	0.009808	0.340967	0	51.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023371	2023144	0.010255	0.069248	0.01449	172.41	0	0	0	0	1	0	0	-15.2900	-7.7700	15.3200	6.3900	0.0000	0.0000	0.0000	0.0000;
	2023144	2023489	0.011279	0.055821	0.00908	198.19	0	0	0	0	1	0	0	-26.9300	-10.9800	27.0200	10.4200	0.0000	0.0000	0.0000	0.0000;
	2023145	2023146	0.003729	0.02217	0.00903	226.64	0	0	0	0	1	0	0	-40.5800	17.1000	40.6500	-17.6200	0.0000	0.0000	0.0000	0.0000;
	2023145	2023160	0.007865	0.051844	0.24435	257.49	0	0	0	0	1	0	0	66.5800	-15.7100	-66.2500	-7.4700	0.0000	0.0000	0.0000	0.0000;
	2023145	2023273	0.010585	0.065301	0.04517	236.87	0	0	0	0	1	0	0	-51.0400	-15.0000	51.3200	11.9600	0.0000	0.0000	0.0000	0.0000;
	2023146	2023281	0.007336	0.037419	0.04381	173.37	0	0	0	0	1	0	0	-0.8100	-22.3500	0.8400	17.9200	0.0000	0.0000	0.0000	0.0000;
	2023424	2023146	0.004028	0.021926	0.01273	257.23	0	0	0	0	1	0	0	81.8800	-22.4100	-81.6000	22.6200	0.0000	0.0000	0.0000	0.0000;
	2023147	2023496	0.013518	0.085057	0.01649	227.17	0	0	0	0	1	0	0	28.9000	-3.7400	-28.7900	2.7200	0.0000	0.0000	0.0000	0.0000;
	2023148	2023149	0.000232	0.00109	0	0	0	0	0	0	1	0	0	42.9000	12.5400	-42.9000	-12.5100	0.0000	0.0000	0.0000	0.0000;
	2023148	2023152	0.008434	0.043535	0.01646	203.6	0	0	0	0	1	0	0	11.6900	-3.4400	-11.6700	1.8200	0.0000	0.0000	0.0000	0.0000;
	2023148	2023449	0.015996	0.095134	0.06869	225.44	0	0	0	0	1	0	0	-54.5100	-14.4200	55.0000	10.1300	0.0000	0.0000	0.0000	0.0000;
	2023152	2023150	0.002725	0.013166	0.02493	198.77	0	0	0	0	1	0	0	20.2300	-4.8200	-20.2100	2.3300	0.0000	0.0000	0.0000	0.0000;
	2023496	2023150	0.008112	0.040676	0.02313	205.74	0	0	0	0	1	0	0	13.7800	11.1000	-13.7500	-13.3400	0.0000	0.0000	0.0000	0.0000;
	2023151	2023152	0.000295	0.001005	0	0	0	0	0	0	1	0	0	-33.9700	-10.3800	33.9700	10.3900	0.0000	0.0000	0.0000	0.0000;
	2023162	2023153	0.003308	0.018232	0.0554	215.75	0	0	0	0	1	0	0	-25.2300	-18.1400	25.2500	12.6200	0.0000	0.0000	0.0000	0.0000;
	2023366	2023153	0.005413	0.0409	0.03477	261.36	0	0	0	0	1	0	0	79.4600	17.2700	-79.1200	-18.2900	0.0000	0.0000	0.0000	0.0000;
	2023154	2023266	0.010503	0.045367	0.09497	201.69	0	0	0	0	1	0	0	-5.2600	0.2500	5.2700	-10.4200	0.0000	0.0000	0.0000	0.0000;
	2023312	2023154	0.008892	0.050237	0.01207	227.9	0	0	0	0	1	0	0	34.5700	-0.4900	-34.4700	-0.2500	0.0000	0.0000	0.0000	0.0000;
	2023154	2025055	0.072129	0.428145	0.11774	213.79	0	0	0	0	1	0	0	21.4600	-6.3200	-21.1500	-4.3800	0.0000	0.0000	0.0000	0.0000;
	2023154	2026144	0.017233	0.090036	0.06946	192.1	0	0	0	0	1	0	0	-9.6800	0.0500	9.7000	-7.4200	0.0000	0.0000	0.0000	0.0000;
	2023155	2023156	0.000297	0.001167	0	0	0	0	0	0	1	0	0	44.1700	6.2700	-44.1600	-6.2500	0.0000	0.0000	0.0000	0.0000;
	2023155	2023158	0.003192	0.017493	0.00669	191.57	0	0	0	0	1	0	0	-20.9400	-12.1200	20.9500	11.5200	0.0000	0.0000	0.0000	0.0000;
	2023155	2023496	0.008064	0.04378	0.03876	220.31	0	0	0	0	1	0	0	-23.2300	5.8500	23.2800	-9.6100	0.0000	0.0000	0.0000	0.0000;
	2023158	2023157	0.000461	0.030302	0	446.31	0	0	1.025	0	1	0	0	-144.4300	-60.5700	144.5400	68.0600	0.0000	0.0000	0.0000	0.0000;
	2023157	2023159	0.000283	0.001073	0	0	0	0	0	0	1	0	0	-144.5400	-68.0600	144.6100	68.3300	0.0000	0.0000	0.0000	0.0000;
	2023158	2023177	0.003196	0.023677	0.08495	268.76	0	0	0	0	1	0	0	79.3100	32.0300	-79.0800	-39.0700	0.0000	0.0000	0.0000	0.0000;
	2023159	2023184	0.000876	0.010616	0.19309	1167.37	0	0	0	0	1	0	0	61.5600	-30.1600	-61.5200	10.5700	0.0000	0.0000	0.0000	0.0000;
	2023194	2023160	0.012354	0.0778	0.02523	238.38	0	0	0	0	1	0	0	-40.9000	-4.3400	41.1100	3.0300	0.0000	0.0000	0.0000	0.0000;
	2023161	2023216	0.005886	0.037813	0.06913	242.53	0	0	0	0	1	0	0	56.1000	-4.2100	-55.9200	-1.7900	0.0000	0.0000	0.0000	0.0000;
	2023161	2023366	0.00961	0.044431	0.11391	263.82	0	0	0	0	1	0	0	-83.2100	-3.3500	83.8500	-5.5700	0.0000	0.0000	0.0000	0.0000;
	2023163	2023162	0.002237	0.011861	0.00539	238.84	0	0	0	0	1	0	0	54.0800	1.0000	-54.0100	-1.2200	0.0000	0.0000	0.0000	0.0000;
	2023197	2023162	0.004759	0.023077	0.03345	228.54	0	0	0	0	1	0	0	-42.1700	-10.2300	42.2600	7.2500	0.0000	0.0000	0.0000	0.0000;
	2023163	2023164	0.000209	0.001077	0	0	0	0	0	0	1	0	0	36.9800	15.2100	-36.9800	-15.1900	0.0000	0.0000	0.0000	0.0000;
	2023398	2023163	0.005671	0.031145	0.01761	266.86	0	0	0	0	1	0	0	91.5300	16.9900	-91.0600	-16.2100	0.0000	0.0000	0.0000	0.0000;
	2023165	2023166	0.00026	0.001164	0	0	0	0	0	0	1	0	0	45.8700	3.6900	-45.8700	-3.6700	0.0000	0.0000	0.0000	0.0000;
	2023177	2023165	0.002419	0.015758	0.00502	241.79	0	0	0	0	1	0	0	46.0400	25.3700	-45.9800	-25.4500	0.0000	0.0000	0.0000	0.0000;
	2023180	2023165	0.001891	0.01316	0.00368	201.2	0	0	0	0	1	0	0	-0.0900	-22.0700	0.1000	21.7600	0.0000	0.0000	0.0000	0.0000;
	2023167	2023172	0.002994	0.019294	0.00388	235.08	0	0	0	0	1	0	0	-42.6800	-8.9200	42.7400	8.8900	0.0000	0.0000	0.0000	0.0000;
	2023167	2023179	0.003529	0.021415	0.016	184.55	0	0	0	0	1	0	0	-3.1800	-4.1600	3.1900	2.5400	0.0000	0.0000	0.0000	0.0000;
	2023168	2023169	0.000267	0.001055	0	0	0	0	0	0	1	0	0	-74.9500	-20.8300	74.9700	20.8900	0.0000	0.0000	0.0000	0.0000;
	2023169	2023183	0.004606	0.027333	0.01947	227.01	0	0	0	0	1	0	0	-42.6700	-9.6300	42.7600	8.1700	0.0000	0.0000	0.0000	0.0000;
	2023169	2023407	0.002141	0.015321	0.01532	218.7	0	0	0	0	1	0	0	-32.3000	-11.2600	32.3200	9.8900	0.0000	0.0000	0.0000	0.0000;
	2023170	2023171	0.000201	0.001126	0	0	0	0	0	0	1	0	0	21.4400	5.1400	-21.4300	-5.1400	0.0000	0.0000	0.0000	0.0000;
	2023170	2023172	0.004397	0.028681	0.01374	184.07	0	0	0	0	1	0	0	-7.7700	-3.5600	7.7700	2.1800	0.0000	0.0000	0.0000	0.0000;
	2023194	2023170	0.012414	0.076744	0.02955	216.28	0	0	0	0	1	0	0	13.6900	-1.2800	-13.6700	-1.5900	0.0000	0.0000	0.0000	0.0000;
	2023172	2023441	0.004584	0.028373	0.17876	255.25	0	0	0	0	1	0	0	-83.5700	-30.6800	83.9000	14.3600	0.0000	0.0000	0.0000	0.0000;
	2023173	2023217	0.00529	0.023031	0.0124	233.06	0	0	0	0	1	0	0	54.3800	5.9400	-54.2300	-6.5200	0.0000	0.0000	0.0000	0.0000;
	2023173	2023292	0.008497	0.045025	0.03319	286.05	0	0	0	0	1	0	0	-120.4700	-28.8700	121.7400	32.1400	0.0000	0.0000	0.0000	0.0000;
	2023174	2023175	0.006786	0.035337	0.02391	215.91	0	0	0	0	1	0	0	30.4700	5.9300	-30.4100	-8.1400	0.0000	0.0000	0.0000	0.0000;
	2023266	2023174	0.002979	0.01527	0.00453	204.54	0	0	0	0	1	0	0	24.5300	12.7600	-24.5100	-13.1400	0.0000	0.0000	0.0000	0.0000;
	2023174	2023422	0.022856	0.101258	0.03692	216.37	0	0	0	0	1	0	0	-23.6800	-3.7700	23.8000	0.3400	0.0000	0.0000	0.0000	0.0000;
	2023174	2023439	0.008664	0.043585	0.01517	217.15	0	0	0	0	1	0	0	-31.3900	-4.0200	31.4700	2.8000	0.0000	0.0000	0.0000	0.0000;
	2023175	2023176	0.000267	0.00111	0	0	0	0	0	0	1	0	0	33.6700	6.3800	-33.6700	-6.3700	0.0000	0.0000	0.0000	0.0000;
	2023175	2023283	0.004836	0.024534	0.00943	204.78	0	0	0	0	1	0	0	-23.6300	-7.5000	23.6600	6.6400	0.0000	0.0000	0.0000	0.0000;
	2023175	2023362	0.005387	0.036985	0.01812	195.51	0	0	0	0	1	0	0	20.3700	9.2600	-20.3400	-10.9900	0.0000	0.0000	0.0000	0.0000;
	2023177	2023178	0.000293	0.001011	0	0	0	0	0	0	1	0	0	33.0400	13.7000	-33.0300	-13.6800	0.0000	0.0000	0.0000	0.0000;
	2023183	2023179	0.00248	0.013061	0.01418	203.6	0	0	0	0	1	0	0	27.6500	7.4100	-27.6300	-8.7500	0.0000	0.0000	0.0000	0.0000;
	2023180	2023182	0.001982	0.012753	0.00527	224.86	0	0	0	0	1	0	0	-53.0300	14.1600	53.0900	-14.3000	0.0000	0.0000	0.0000	0.0000;
	2023182	2023181	0.002198	0.013333	0.0056	204.36	0	0	0	0	1	0	0	-22.8900	1.0500	22.9000	-1.5500	0.0000	0.0000	0.0000	0.0000;
	2023407	2023181	0.00296	0.017971	0.00408	235.92	0	0	0	0	1	0	0	59.6500	17.7100	-59.5300	-17.4400	0.0000	0.0000	0.0000	0.0000;
	2023182	2023407	0.004314	0.017279	0.01466	245.19	0	0	0	0	1	0	0	-79.3600	-10.7300	79.6300	10.3500	0.0000	0.0000	0.0000	0.0000;
	2023183	2023185	0.00218	0.010629	0.00196	222.96	0	0	0	0	1	0	0	-33.7800	-2.1100	33.8000	2.0300	0.0000	0.0000	0.0000	0.0000;
	2023183	2023190	0.004466	0.026553	0.0489	242.63	0	0	0	0	1	0	0	-77.3000	-18.6400	77.5700	15.2500	0.0000	0.0000	0.0000	0.0000;
	2023184	2023187	0.000388	0.018793	0	514.9	0	0	1	0	1	0	0	131.6200	37.4400	-131.5500	-34.0500	0.0000	0.0000	0.0000	0.0000;
	2023184	2023188	0.000219	0.00116	0	0	0	0	0	0	1	0	0	63.2300	29.7700	-63.2200	-29.7200	0.0000	0.0000	0.0000	0.0000;
	2023291	2023184	0.001071	0.012851	0.18867	1184.68	0	0	0	0	1	0	0	288.1100	79.2500	-287.1900	-88.1400	0.0000	0.0000	0.0000	0.0000;
	2023184	2023408	0.000466	0.005409	0.14439	1162.82	0	0	0	0	1	0	0	153.8500	10.3600	-153.7500	-24.0800	0.0000	0.0000	0.0000	0.0000;
	2023185	2023187	0.000114	0.005502	0	439.9	0	0	1	0	1	0	0	-131.5300	-33.0600	131.5500	34.0500	0.0000	0.0000	0.0000	0.0000;
	2023185	2023189	0.003648	0.017512	0.00649	273.64	0	0	0	0	1	0	0	97.7300	31.0300	-97.3500	-29.8700	0.0000	0.0000	0.0000	0.0000;
	2023186	2023187	0.003245	0.157122	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023201	2023189	0.001498	0.008199	0.00496	229.83	0	0	0	0	1	0	0	-42.9600	-10.6600	42.9900	10.3300	0.0000	0.0000	0.0000	0.0000;
	2023292	2023190	0.008321	0.049444	0.01354	260.65	0	0	0	0	1	0	0	96.2200	20.1800	-95.4700	-17.1200	0.0000	0.0000	0.0000	0.0000;
	2023191	2023192	0.000256	0.001157	0	0	0	0	0	0	1	0	0	43.7500	8.0500	-43.7500	-8.0200	0.0000	0.0000	0.0000	0.0000;
	2023193	2023191	0.001685	0.009359	0.00661	210.68	0	0	0	0	1	0	0	-9.8900	-3.2600	9.8900	2.6100	0.0000	0.0000	0.0000	0.0000;
	2023191	2023201	0.000959	0.005643	0.00283	206.52	0	0	0	0	1	0	0	24.8400	16.3400	-24.8300	-16.5700	0.0000	0.0000	0.0000	0.0000;
	2023191	2023407	0.003996	0.01158	0.02226	254.87	0	0	0	0	1	0	0	-78.4800	-26.9900	78.7600	25.5400	0.0000	0.0000	0.0000	0.0000;
	2023193	2023209	0.003859	0.026559	0.00573	210.37	0	0	0	0	1	0	0	-33.8600	-4.7200	33.9000	4.4600	0.0000	0.0000	0.0000	0.0000;
	2023195	2023196	0.000221	0.001093	0	0	0	0	0	0	1	0	0	55.1200	13.0100	-55.1100	-12.9800	0.0000	0.0000	0.0000	0.0000;
	2023195	2023197	0.000256	0.001131	0	0	0	0	0	0	1	0	0	-55.1200	-13.0100	55.1300	13.0500	0.0000	0.0000	0.0000	0.0000;
	2023197	2023210	0.003758	0.017147	0.0397	180.6	0	0	0	0	1	0	0	-12.9600	-2.8200	12.9600	-1.1700	0.0000	0.0000	0.0000	0.0000;
	2023198	2023199	0.000284	0.001131	0	0	0	0	0	0	1	0	0	31.8200	24.4500	-31.8200	-24.4300	0.0000	0.0000	0.0000	0.0000;
	2023198	2023200	0.000213	0.001075	0	0	0	0	0	0	1	0	0	-36.5500	-25.5600	36.5500	25.5800	0.0000	0.0000	0.0000	0.0000;
	2023202	2023200	0.002428	0.014868	0.00799	214.68	0	0	0	0	1	0	0	50.5400	35.5100	-50.4500	-35.7700	0.0000	0.0000	0.0000	0.0000;
	2023204	2023200	0.001969	0.010376	0.00819	213.42	0	0	0	0	1	0	0	-53.6400	-9.5900	53.7000	9.0600	0.0000	0.0000	0.0000	0.0000;
	2023200	2023206	0.003817	0.021865	0.01481	222.54	0	0	0	0	1	0	0	-39.8000	1.1300	39.8600	-2.2900	0.0000	0.0000	0.0000	0.0000;
	2023202	2023203	0.000294	0.00103	0	0	0	0	0	0	1	0	0	64.6500	19.5100	-64.6400	-19.4700	0.0000	0.0000	0.0000	0.0000;
	2023202	2023346	0.001092	0.006346	0.0052	265.38	0	0	0	0	1	0	0	-115.1900	-55.0300	115.3700	55.5000	0.0000	0.0000	0.0000	0.0000;
	2023204	2023205	0.000218	0.001047	0	0	0	0	0	0	1	0	0	64.6500	19.4200	-64.6400	-19.3800	0.0000	0.0000	0.0000	0.0000;
	2023407	2023204	0.00407	0.015925	0.01323	223.36	0	0	0	0	1	0	0	11.0200	8.5300	-11.0100	-9.8400	0.0000	0.0000	0.0000	0.0000;
	2023206	2023207	0.000283	0.001143	0	0	0	0	0	0	1	0	0	41.0600	12.4800	-41.0500	-12.4600	0.0000	0.0000	0.0000	0.0000;
	2023206	2023217	0.002181	0.011295	0.00634	222.56	0	0	0	0	1	0	0	46.9700	11.6200	-46.9200	-12.0000	0.0000	0.0000	0.0000	0.0000;
	2023206	2023218	0.003864	0.02119	0.01306	202.32	0	0	0	0	1	0	0	4.7600	-4.8000	-4.7600	3.4800	0.0000	0.0000	0.0000	0.0000;
	2023206	2023311	0.011565	0.064957	0.06661	290.71	0	0	0	0	1	0	0	-132.6400	-17.0100	134.6600	21.4200	0.0000	0.0000	0.0000	0.0000;
	2023208	2023209	0.000236	0.001007	0	0	0	0	0	0	1	0	0	-41.0500	-9.7900	41.0600	9.8100	0.0000	0.0000	0.0000	0.0000;
	2023209	2023217	0.001951	0.010723	0.00469	242.02	0	0	0	0	1	0	0	-74.9600	-14.2700	75.0700	14.4100	0.0000	0.0000	0.0000	0.0000;
	2023210	2023211	0.000289	0.001103	0	0	0	0	0	0	1	0	0	27.2200	13.1300	-27.2100	-13.1200	0.0000	0.0000	0.0000	0.0000;
	2023210	2023224	0.00429	0.025083	0.06338	219.73	0	0	0	0	1	0	0	-40.1800	-11.9600	40.2500	5.9200	0.0000	0.0000	0.0000	0.0000;
	2023212	2023225	0.006083	0.041003	0.04385	226.43	0	0	0	0	1	0	0	-32.1700	-6.2800	32.2300	2.1800	0.0000	0.0000	0.0000	0.0000;
	2023227	2023212	0.003898	0.020756	0.05344	198.83	0	0	0	0	1	0	0	-4.9600	-2.2600	4.9600	-3.2200	0.0000	0.0000	0.0000	0.0000;
	2023213	2023214	0.000243	0.00114	0	0	0	0	0	0	1	0	0	-18.4900	-4.0600	18.4900	4.0700	0.0000	0.0000	0.0000	0.0000;
	2023214	2023339	0.017165	0.095873	0.10091	198.7	0	0	0	0	1	0	0	-16.9400	0.6900	17.0000	-11.3200	0.0000	0.0000	0.0000	0.0000;
	2023215	2023266	0.005964	0.033361	0.04531	223.02	0	0	0	0	1	0	0	-33.0100	-0.4900	33.0700	-4.0200	0.0000	0.0000	0.0000	0.0000;
	2023426	2023215	0.002097	0.009953	0.00572	210.61	0	0	0	0	1	0	0	25.7500	18.4600	-25.7300	-18.9700	0.0000	0.0000	0.0000	0.0000;
	2023216	2023220	0.010952	0.053994	0.01637	176.34	0	0	0	0	1	0	0	-2.8200	-2.6000	2.8200	0.9100	0.0000	0.0000	0.0000	0.0000;
	2023218	2023219	0.000288	0.001073	0	0	0	0	0	0	1	0	0	36.0400	16.1600	-36.0300	-16.1500	0.0000	0.0000	0.0000	0.0000;
	2023218	2023222	0.002347	0.015134	0.02083	207.72	0	0	0	0	1	0	0	-31.2800	-19.6400	31.3100	17.7100	0.0000	0.0000	0.0000	0.0000;
	2023362	2023220	0.006885	0.038353	0.01586	226.32	0	0	0	0	1	0	0	49.9300	9.2300	-49.7600	-9.9300	0.0000	0.0000	0.0000	0.0000;
	2023221	2023231	0.004007	0.023895	0.03395	216.43	0	0	0	0	1	0	0	28.5400	-16.0100	-28.5000	12.7000	0.0000	0.0000	0.0000	0.0000;
	2023221	2023232	0.007674	0.030415	0.03811	237.78	0	0	0	0	1	0	0	-57.2300	11.5700	57.4900	-14.5300	0.0000	0.0000	0.0000	0.0000;
	2023223	2023222	0.001987	0.01272	0.00888	184.87	0	0	0	0	1	0	0	-4.2400	7.8000	4.2400	-8.7000	0.0000	0.0000	0.0000	0.0000;
	2023222	2023319	0.014989	0.079496	0.04775	242.36	0	0	0	0	1	0	0	-71.7400	-15.9100	72.5200	15.0400	0.0000	0.0000	0.0000	0.0000;
	2023223	2023225	0.004068	0.019284	0.00316	212.79	0	0	0	0	1	0	0	-27.2600	-13.2600	27.2900	13.1100	0.0000	0.0000	0.0000	0.0000;
	2023346	2023224	0.004674	0.023196	0.00803	240.64	0	0	0	0	1	0	0	67.2700	17.1600	-67.0500	-16.9100	0.0000	0.0000	0.0000	0.0000;
	2023225	2023226	0.000249	0.00114	0	0	0	0	0	0	1	0	0	26.8000	6.9300	-26.8000	-6.9200	0.0000	0.0000	0.0000	0.0000;
	2023346	2023225	0.002848	0.018661	0.0234	183.23	0	0	0	0	1	0	0	-13.0000	7.6100	13.0100	-9.9900	0.0000	0.0000	0.0000	0.0000;
	2023225	2023494	0.012223	0.081909	0.07572	273.3	0	0	0	0	1	0	0	-99.3300	-12.2400	100.5100	12.1100	0.0000	0.0000	0.0000	0.0000;
	2023232	2023227	0.005875	0.029528	0.00972	204.45	0	0	0	0	1	0	0	26.6600	18.2000	-26.6000	-18.9100	0.0000	0.0000	0.0000	0.0000;
	2023239	2023227	0.006543	0.040391	0.02051	207.33	0	0	0	0	1	0	0	20.6300	-2.8700	-20.6000	0.9300	0.0000	0.0000	0.0000	0.0000;
	2023228	2023229	0.000251	0.001	0	0	0	0	0	0	1	0	0	-45.5500	-18.6300	45.5500	18.6500	0.0000	0.0000	0.0000	0.0000;
	2023234	2023229	0.003721	0.017128	0.01018	250.53	0	0	0	0	1	0	0	74.5000	13.8500	-74.2900	-13.9900	0.0000	0.0000	0.0000	0.0000;
	2023235	2023229	0.004571	0.023435	0.01114	207.81	0	0	0	0	1	0	0	18.0000	-0.1300	-17.9800	-0.9600	0.0000	0.0000	0.0000	0.0000;
	2023249	2023229	0.007449	0.04608	0.00902	228.23	0	0	0	0	1	0	0	-46.5700	3.7100	46.7300	-3.6900	0.0000	0.0000	0.0000	0.0000;
	2023230	2023231	0.000213	0.001047	0	0	0	0	0	0	1	0	0	-93.1100	-24.7800	93.1300	24.8700	0.0000	0.0000	0.0000	0.0000;
	2023242	2023231	0.003873	0.023217	0.01235	204.43	0	0	0	0	1	0	0	-13.3600	12.9900	13.3700	-14.2000	0.0000	0.0000	0.0000	0.0000;
	2023231	2023283	0.005557	0.029844	0.14012	256.44	0	0	0	0	1	0	0	-78.0000	-23.3700	78.3400	10.4200	0.0000	0.0000	0.0000	0.0000;
	2023243	2023232	0.000813	0.004704	0.03023	251.38	0	0	0	0	1	0	0	77.1900	23.0700	-77.1400	-25.9200	0.0000	0.0000	0.0000	0.0000;
	2023232	2023248	0.00384	0.02659	0.02274	241.05	0	0	0	0	1	0	0	-65.4500	2.2200	65.6100	-3.4900	0.0000	0.0000	0.0000	0.0000;
	2023234	2023233	0.000448	0.02435	0	464.15	0	0	1.00625	0	1	0	0	-170.4000	-38.8000	170.5300	45.9100	0.0000	0.0000	0.0000	0.0000;
	2023257	2023233	0.001281	0.016982	0.28365	1168.9	0	0	0	0	1	0	0	-167.6300	-28.8600	167.9700	3.2300	0.0000	0.0000	0.0000	0.0000;
	2023233	2023265	0.001154	0.013882	0.49753	1140.18	0	0	0	0	1	0	0	-120.8600	-61.1000	121.0300	9.6900	0.0000	0.0000	0.0000	0.0000;
	2023233	2023345	0.001268	0.014474	0.4335	1195.5	0	0	0	0	1	0	0	-217.6400	11.9600	218.2200	-51.6100	0.0000	0.0000	0.0000	0.0000;
	2023234	2023237	0.008506	0.044267	0.03222	228.24	0	0	0	0	1	0	0	38.1000	-8.5900	-37.9800	5.8000	0.0000	0.0000	0.0000	0.0000;
	2023242	2023234	0.003476	0.020475	0.02101	191.22	0	0	0	0	1	0	0	4.9700	-25.5900	-4.9500	23.5000	0.0000	0.0000	0.0000	0.0000;
	2023235	2023236	0.000267	0.001192	0	0	0	0	0	0	1	0	0	62.7600	13.0000	-62.7500	-12.9500	0.0000	0.0000	0.0000	0.0000;
	2023235	2023426	0.007382	0.044917	0.03588	260.1	0	0	0	0	1	0	0	-80.7600	-12.8700	81.2200	11.8900	0.0000	0.0000	0.0000	0.0000;
	2025087	2023237	0.008341	0.040628	0.0291	209.54	0	0	0	0	1	0	0	-21.1300	7.1500	21.1700	-10.0300	0.0000	0.0000	0.0000	0.0000;
	2023238	2023239	0.00029	0.001069	0	0	0	0	0	0	1	0	0	-20.2500	-8.1100	20.2500	8.1200	0.0000	0.0000	0.0000	0.0000;
	2023247	2023239	0.004961	0.025169	0.02595	225.54	0	0	0	0	1	0	0	40.9600	2.9900	-40.8800	-5.2500	0.0000	0.0000	0.0000	0.0000;
	2023240	2023241	0.000266	0.001138	0	0	0	0	0	0	1	0	0	-18.3500	-5.6300	18.3500	5.6400	0.0000	0.0000	0.0000	0.0000;
	2023301	2023241	0.004064	0.019501	0.00518	233.76	0	0	0	0	1	0	0	45.8000	2.2600	-45.7200	-2.4400	0.0000	0.0000	0.0000	0.0000;
	2023241	2025076	0.012972	0.078382	0.06138	220.78	0	0	0	0	1	0	0	27.3700	-3.2000	-27.2800	-2.8000	0.0000	0.0000	0.0000	0.0000;
	2023242	2023245	0.005174	0.024362	0.00543	214.71	0	0	0	0	1	0	0	-26.7400	7.8200	26.7800	-8.2100	0.0000	0.0000	0.0000	0.0000;
	2023243	2023437	0.003953	0.027691	0.18509	281.06	0	0	0	0	1	0	0	-112.3200	-27.1500	112.8000	11.0700	0.0000	0.0000	0.0000	0.0000;
	2023244	2023245	0.000254	0.001175	0	0	0	0	0	0	1	0	0	-19.0900	-2.7500	19.0900	2.7600	0.0000	0.0000	0.0000	0.0000;
	2023244	2023246	0.000293	0.001151	0	0	0	0	0	0	1	0	0	19.0900	2.7500	-19.0900	-2.7500	0.0000	0.0000	0.0000	0.0000;
	2023245	2023250	0.008226	0.040441	0.01412	227.53	0	0	0	0	1	0	0	-45.8600	5.4500	46.0300	-6.1100	0.0000	0.0000	0.0000	0.0000;
	2023247	2023483	0.010536	0.070547	0.02061	246.49	0	0	0	0	1	0	0	-70.2100	-12.5200	70.7300	13.8100	0.0000	0.0000	0.0000	0.0000;
	2023248	2023414	0.01111	0.071812	0.11477	263.22	0	0	0	0	1	0	0	-92.3600	-4.1800	93.2700	-2.0700	0.0000	0.0000	0.0000	0.0000;
	2023255	2023249	0.009467	0.046024	0.03133	166.37	0	0	0	0	1	0	0	-0.2800	11.2100	0.3000	-14.4300	0.0000	0.0000	0.0000	0.0000;
	2023250	2023437	0.012257	0.047655	0.17202	251.44	0	0	0	0	1	0	0	-77.0300	-0.7500	77.7300	-14.7300	0.0000	0.0000	0.0000	0.0000;
	2023251	2023254	0.0001	0.000783	0	102.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023251	2025086	0.007952	0.05476	0.01835	212.69	0	0	0	0	1	0	0	-19.2400	-4.0900	19.2600	2.3600	0.0000	0.0000	0.0000	0.0000;
	2023251	2025165	0.016562	0.103114	0.02991	202.17	0	0	0	0	1	0	0	27.0000	14.5200	-26.8400	-16.6200	0.0000	0.0000	0.0000	0.0000;
	2023251	2025240	0.021265	0.119196	0.13739	162.76	0	0	0	0	1	0	0	-11.6100	-11.9000	11.6400	-2.4100	0.0000	0.0000	0.0000	0.0000;
	2023251	2025241	0.054658	0.300521	0.08564	192.9	0	0	0	0	1	0	0	-14.9600	-5.0800	15.0700	-3.3300	0.0000	0.0000	0.0000	0.0000;
	2023251	2025962	0.01651	0.108469	0.04082	221.18	0	0	0	0	1	0	0	-34.4000	-3.6600	34.5900	0.5800	0.0000	0.0000	0.0000	0.0000;
	2023252	2023254	0.00787	0.262585	0	51.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023253	2023254	0.00787	0.262585	0	51.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023255	2023256	0.000217	0.001193	0	0	0	0	0	0	1	0	0	51.6700	14.6500	-51.6600	-14.6100	0.0000	0.0000	0.0000	0.0000;
	2023258	2023255	0.002456	0.014676	0.00425	230.81	0	0	0	0	1	0	0	51.4600	25.8600	-51.3800	-25.8500	0.0000	0.0000	0.0000	0.0000;
	2023258	2023257	0.0007	0.038693	0	411.1	0	0	1.025	0	1	0	0	-107.1600	-50.5400	107.2500	55.8800	0.0000	0.0000	0.0000	0.0000;
	2023257	2026205	0.001698	0.020022	0.35427	1086.97	0	0	0	0	1	0	0	60.3800	-27.0200	-60.3200	-9.8100	0.0000	0.0000	0.0000	0.0000;
	2023259	2023260	0.00025	0.001121	0	0	0	0	0	0	1	0	0	-19.1700	-3.9900	19.1700	3.9900	0.0000	0.0000	0.0000	0.0000;
	2023336	2023260	0.00748	0.039812	0.02534	200.21	0	0	0	0	1	0	0	18.7000	7.1900	-18.6700	-9.7300	0.0000	0.0000	0.0000	0.0000;
	2023392	2023260	0.007362	0.035462	0.01859	174.96	0	0	0	0	1	0	0	0.5000	-7.6800	-0.5000	5.7300	0.0000	0.0000	0.0000	0.0000;
	2023261	2023262	0.000245	0.001198	0	0	0	0	0	0	1	0	0	26.1900	9.6900	-26.1900	-9.6800	0.0000	0.0000	0.0000	0.0000;
	2023261	2023336	0.010723	0.075085	0.01832	196.67	0	0	0	0	1	0	0	-15.4400	-8.7000	15.4700	6.9700	0.0000	0.0000	0.0000	0.0000;
	2023261	2023392	0.007194	0.042423	0.03463	195.03	0	0	0	0	1	0	0	-10.7500	-0.9900	10.7600	-2.6100	0.0000	0.0000	0.0000	0.0000;
	2023263	2023264	0.011951	0.066023	0.04847	185.48	0	0	0	0	1	0	0	-6.2300	-1.8700	6.2300	-3.1900	0.0000	0.0000	0.0000	0.0000;
	2030118	2023263	0.049243	0.216127	0.05466	194.21	0	0	0	0	1	0	0	13.0600	-4.1400	-12.9800	-1.2500	0.0000	0.0000	0.0000	0.0000;
	2023264	2023397	0.011033	0.081199	0.07906	211.48	0	0	0	0	1	0	0	-20.8500	-1.2000	20.8900	-6.7500	0.0000	0.0000	0.0000	0.0000;
	2023266	2023265	0.000443	0.025926	0	400.98	0	0	1	0	1	0	0	-84.0200	-15.2500	84.0500	17.0100	0.0000	0.0000	0.0000	0.0000;
	2023265	2023269	0.0001	-0.001741	0	1037.9	0	0	1	0	1	0	0	-97.9600	-48.5600	97.9700	48.3700	0.0000	0.0000	0.0000	0.0000;
	2023365	2023265	0.001819	0.02097	0.36198	1198.85	0	0	0	0	1	0	0	153.5500	-73.4600	-153.1000	39.8900	0.0000	0.0000	0.0000	0.0000;
	2023429	2023265	0.000815	0.008343	0.15697	1104.93	0	0	0	0	1	0	0	-45.9600	1.2200	45.9800	-18.0300	0.0000	0.0000	0.0000	0.0000;
	2023283	2023266	0.003035	0.01679	0.01106	230.6	0	0	0	0	1	0	0	-51.7600	-17.0900	51.8400	16.3700	0.0000	0.0000	0.0000	0.0000;
	2023266	2023439	0.006679	0.032403	0.0239	219.4	0	0	0	0	1	0	0	-30.6800	0.5600	30.7400	-2.8400	0.0000	0.0000	0.0000	0.0000;
	2023267	2023269	0.000515	0.027423	0	519	0	0	1	0	1	0	0	49.0000	24.9400	-48.9900	-24.1800	0.0000	0.0000	0.0000	0.0000;
	2023268	2023269	0.000515	0.027423	0	519	0	0	1	0	1	0	0	49.0000	24.9400	-48.9900	-24.1800	0.0000	0.0000	0.0000	0.0000;
	2023270	2023271	0.000208	0.001129	0	0	0	0	0	0	1	0	0	77.4000	-8.5900	-77.3900	8.6600	0.0000	0.0000	0.0000	0.0000;
	2023271	2023433	0.00014	0.000785	0.00039	246.6	0	0	0	0	1	0	0	-66.9200	-45.3700	66.9300	45.3800	0.0000	0.0000	0.0000	0.0000;
	2023272	2023275	0.000487	0.024193	0	425.5	0	0	1	0	1	0	0	64.5900	15.7100	-64.5700	-14.7100	0.0000	0.0000	0.0000	0.0000;
	2023272	2023276	0.000219	0.001099	0	0	0	0	0	0	1	0	0	13.0500	-20.5200	-13.0500	20.5200	0.0000	0.0000	0.0000	0.0000;
	2023273	2023275	-0.000154	-0.007632	0	383.2	0	0	1	0	1	0	0	-51.3200	-11.9600	51.3200	11.7600	0.0000	0.0000	0.0000	0.0000;
	2023274	2023275	0.002051	0.101783	0	42.2	0	0	1	0	1	0	0	-13.2500	-2.7800	13.2500	2.9500	0.0000	0.0000	0.0000	0.0000;
	2023338	2023276	0.001125	0.014305	0.26291	992.01	0	0	0	0	1	0	0	-13.0400	-7.7900	13.0500	-20.5200	0.0000	0.0000	0.0000	0.0000;
	2023278	2023277	0.000449	0.026561	0	448.29	0	0	1.00625	0	1	0	0	-143.6900	-2.2000	143.7800	7.4300	0.0000	0.0000	0.0000	0.0000;
	2023277	2023279	0.000296	0.001043	0	0	0	0	0	0	1	0	0	12.6100	5.2400	-12.6100	-5.2400	0.0000	0.0000	0.0000	0.0000;
	2023277	2023280	0.000243	0.001179	0	0	0	0	0	0	1	0	0	-156.3900	-12.6800	156.4500	12.9500	0.0000	0.0000	0.0000	0.0000;
	2023501	2023281	0.005879	0.031616	0.0216	221.06	0	0	0	0	1	0	0	-36.3100	-1.2900	36.3900	-0.5800	0.0000	0.0000	0.0000	0.0000;
	2023282	2023283	0.00026	0.001053	0	0	0	0	0	0	1	0	0	50.2500	0.0000	-50.2400	0.0200	0.0000	0.0000	0.0000	0.0000;
	2023285	2023284	9.8e-05	0.006845	0	1509.05	0	0	1	0	1	0	0	-436.1400	121.8600	436.3300	-108.6100	0.0000	0.0000	0.0000	0.0000;
	2023284	2023287	9.8e-05	0.007969	0	1234.29	0	0	1	0	1	0	0	-107.9900	-0.9000	108.0000	1.7900	0.0000	0.0000	0.0000	0.0000;
	2023284	2023288	0.000142	0.01045	0	1230.89	0	0	1	0	1	0	0	-107.9800	-0.6300	108.0000	1.7900	0.0000	0.0000	0.0000	0.0000;
	2023284	2023289	0.000177	0.014076	0	1230.32	0	0	1	0	1	0	0	-107.9800	-0.2200	108.0000	1.7900	0.0000	0.0000	0.0000	0.0000;
	2023284	2023290	0.000119	0.009065	0	1224.8	0	0	1	0	1	0	0	-107.9900	-0.7800	108.0000	1.7900	0.0000	0.0000	0.0000	0.0000;
	2023374	2023284	0.000277	0.007267	3.68776	4073	0	0	0	0	1	0	0	437.9300	-189.2400	-437.4200	-183.1000	0.0000	0.0000	0.0000	0.0000;
	2023448	2023284	0.000234	0.006745	3.84708	4120.88	0	0	0	0	1	0	0	393.7300	-106.0100	-393.3600	-288.1900	0.0000	0.0000	0.0000	0.0000;
	2023284	2026048	0.000388	0.011257	7.11674	4223.31	0	0	0	0	1	0	0	826.3900	-426.8000	-823.8400	-247.9100	0.0000	0.0000	0.0000	0.0000;
	2023286	2023285	0.000646	0.040447	0	388.39	0	0	1	0	1	0	0	-75.9100	6.0500	75.9500	-3.8400	0.0000	0.0000	0.0000	0.0000;
	2023329	2023285	0.002258	0.025758	0.4689	1137.34	0	0	0	0	1	0	0	-81.4700	25.4200	81.6600	-73.4300	0.0000	0.0000	0.0000	0.0000;
	2023285	2023365	0.000606	0.008546	0.18442	1289.73	0	0	0	0	1	0	0	278.5300	-44.6000	-278.0800	31.3800	0.0000	0.0000	0.0000	0.0000;
	2023286	2023441	0.00762	0.041835	0.02751	247.17	0	0	0	0	1	0	0	75.5000	13.8000	-75.0700	-14.3600	0.0000	0.0000	0.0000	0.0000;
	2023449	2023286	9.8e-05	0.000803	0.0011	233.76	0	0	0	0	1	0	0	52.8900	13.4500	-52.8900	-13.5400	0.0000	0.0000	0.0000	0.0000;
	2023292	2023291	0.000438	0.026826	0	317.57	0	0	1.0125	0	1	0	0	-23.2400	-43.9500	23.2600	44.5900	0.0000	0.0000	0.0000	0.0000;
	2023291	2023293	0.000758	0.038169	0	473.15	0	0	1.0625	0	1	0	0	-113.2700	12.0800	113.3700	-6.8400	0.0000	0.0000	0.0000	0.0000;
	2023291	2023296	0.000788	0.05453	0	225.82	0	0	1.04375	0	1	0	0	-5.0700	0.5100	5.0700	-0.5000	0.0000	0.0000	0.0000	0.0000;
	2023291	2023297	0.00076	0.05056	0	224.3	0	0	1.04375	0	1	0	0	-10.2000	0.5500	10.2000	-0.5000	0.0000	0.0000	0.0000	0.0000;
	2023409	2023291	0.000636	0.007706	0.32713	1216.26	0	0	0	0	1	0	0	306.1100	47.7300	-305.5400	-75.8300	0.0000	0.0000	0.0000	0.0000;
	2023291	2023429	0.003424	0.035823	0.56502	1155.84	0	0	0	0	1	0	0	122.7100	-61.1600	-122.1900	5.8500	0.0000	0.0000	0.0000	0.0000;
	2023292	2023294	0.033316	0.815675	0	14.69	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023292	2023295	0.006839	0.223898	0	40.54	0	0	1.025	0	1	0	0	-19.2100	-7.3300	19.2400	8.2600	0.0000	0.0000	0.0000	0.0000;
	2023292	2023306	0.004925	0.033196	0.00943	246.31	0	0	0	0	1	0	0	-72.4000	-2.5300	72.6500	3.1500	0.0000	0.0000	0.0000	0.0000;
	2023292	2023328	0.005776	0.031962	0.08433	270	0	0	0	0	1	0	0	-105.5400	0.7100	106.1500	-6.4200	0.0000	0.0000	0.0000	0.0000;
	2023298	2023299	0.000223	0.001151	0	0	0	0	0	0	1	0	0	78.4300	0.0000	-78.4200	0.0600	0.0000	0.0000	0.0000	0.0000;
	2023299	2023332	0.000863	0.003889	0.0044	247.11	0	0	0	0	1	0	0	69.9800	7.1700	-69.9400	-7.4800	0.0000	0.0000	0.0000	0.0000;
	2023385	2023299	0.000859	0.004267	0.00389	186.11	0	0	0	0	1	0	0	-8.4400	6.8200	8.4400	-7.2400	0.0000	0.0000	0.0000	0.0000;
	2023301	2023300	0.00071	0.035316	0	341.05	0	0	1	0	1	0	0	-28.2700	-4.8000	28.2700	5.0700	0.0000	0.0000	0.0000	0.0000;
	2023300	2023302	0.000728	0.032413	0	330.45	0	0	1	0	1	0	0	-47.5000	0.6800	47.5100	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023300	2023303	0.000625	0.034098	0	323.18	0	0	1	0	1	0	0	-34.3900	0.3700	34.4000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023300	2023305	0.000662	0.035229	0	285.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023429	2023300	0.001415	0.017763	0.35513	1206.57	0	0	0	0	1	0	0	153.3500	-20.0000	-153.0400	-14.5000	0.0000	0.0000	0.0000	0.0000;
	2023300	2026090	0.000465	0.005999	0.33456	1235.27	0	0	0	0	1	0	0	206.6600	8.3800	-206.4800	-41.9700	0.0000	0.0000	0.0000	0.0000;
	2023301	2023304	0.010024	0.30618	0	36.63	0	0	1.0375	0	1	0	0	-19.9600	1.2300	20.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023311	2023306	0.003018	0.021365	0.01437	174.47	0	0	0	0	1	0	0	8.3400	-13.6800	-8.3300	12.1800	0.0000	0.0000	0.0000	0.0000;
	2023307	2023308	0.000251	0.001077	0	0	0	0	0	0	1	0	0	14.5300	-1.1400	-14.5300	1.1400	0.0000	0.0000	0.0000	0.0000;
	2023437	2023308	0.003906	0.022902	0.02462	250.93	0	0	0	0	1	0	0	-72.7000	6.0000	72.9000	-7.4700	0.0000	0.0000	0.0000	0.0000;
	2023308	2023483	0.00272	0.016933	0.00889	240.03	0	0	0	0	1	0	0	-58.3600	6.3300	58.4500	-6.7300	0.0000	0.0000	0.0000	0.0000;
	2023310	2023309	0.000438	0.031028	0	495.4	0	0	1.01875	0	1	0	0	-240.6500	-57.4800	240.9200	76.5500	0.0000	0.0000	0.0000	0.0000;
	2023309	2023443	0.000552	0.005653	0.11687	1147.08	0	0	0	0	1	0	0	37.3400	-50.3100	-37.3200	38.3100	0.0000	0.0000	0.0000	0.0000;
	2023473	2023309	0.00033	0.004404	0.05255	1145.06	0	0	0	0	1	0	0	54.7800	45.7900	-54.7600	-51.0400	0.0000	0.0000	0.0000	0.0000;
	2023353	2023311	0.002917	0.012835	0.02186	225.32	0	0	0	0	1	0	0	49.6900	10.8300	-49.6200	-12.8700	0.0000	0.0000	0.0000	0.0000;
	2023312	2023313	0.003794	0.112285	0	73.69	0	0	1	0	1	0	0	-25.8500	0.6900	25.8800	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023312	2023314	0.000205	0.001172	0	0	0	0	0	0	1	0	0	3.0400	0.5200	-3.0400	-0.5200	0.0000	0.0000	0.0000	0.0000;
	2023315	2023316	0.000284	0.001093	0	0	0	0	0	0	1	0	0	27.5400	10.2200	-27.5400	-10.2100	0.0000	0.0000	0.0000	0.0000;
	2023315	2023317	0.000271	0.001138	0	0	0	0	0	0	1	0	0	10.6600	3.1100	-10.6600	-3.1100	0.0000	0.0000	0.0000	0.0000;
	2023316	2023472	0.001702	0.012654	0.00258	213.47	0	0	0	0	1	0	0	-11.8900	6.6300	11.8900	-6.8800	0.0000	0.0000	0.0000	0.0000;
	2023316	2025000	0.010348	0.052895	0.05044	216.23	0	0	0	0	1	0	0	15.7700	2.6600	-15.7400	-7.9500	0.0000	0.0000	0.0000	0.0000;
	2023316	2025003	0.018312	0.115702	0.06237	213.22	0	0	0	0	1	0	0	23.6600	0.9200	-23.5600	-6.9900	0.0000	0.0000	0.0000	0.0000;
	2023319	2023483	0.004238	0.021784	0.00578	172.76	0	0	0	0	1	0	0	-6.9500	10.0300	6.9600	-10.6200	0.0000	0.0000	0.0000	0.0000;
	2023320	2023323	-0.000323	-0.009868	0	204.6	0	0	0.99375	0	1	0	0	-29.0100	2.0300	29.0000	-2.1100	0.0000	0.0000	0.0000	0.0000;
	2023320	2023324	0.008865	0.21804	0	42.31	0	0	0.99375	0	1	0	0	-19.9700	1.8800	20.0000	-1.0800	0.0000	0.0000	0.0000	0.0000;
	2023320	2023325	0.011097	0.369454	0	42.1	0	0	0.99375	0	1	0	0	-13.9400	1.7500	13.9600	-1.0800	0.0000	0.0000	0.0000	0.0000;
	2023320	2023326	0.007532	0.226485	0	41.97	0	0	0.99375	0	1	0	0	-22.0500	2.1000	22.0800	-1.0800	0.0000	0.0000	0.0000	0.0000;
	2023320	2023327	0.000226	0.001014	0	0	0	0	0	0	1	0	0	1.4300	0.4200	-1.4300	-0.4200	0.0000	0.0000	0.0000	0.0000;
	2023320	2023328	0.000231	0.001125	0	0	0	0	0	0	1	0	0	83.5300	-8.1800	-83.5200	8.2500	0.0000	0.0000	0.0000	0.0000;
	2023321	2023323	0.003966	0.12113	0	102.3	0	0	1	0	1	0	0	10.8000	-0.5300	-10.8000	0.6600	0.0000	0.0000	0.0000	0.0000;
	2023322	2023323	0.003966	0.12113	0	102.3	0	0	1	0	1	0	0	18.2200	-1.0800	-18.2100	1.4500	0.0000	0.0000	0.0000	0.0000;
	2023328	2023468	0.001415	0.009199	0.01553	196.21	0	0	0	0	1	0	0	-22.6300	-1.8300	22.6400	0.2000	0.0000	0.0000	0.0000	0.0000;
	2023330	2023329	0.000663	0.045467	0	401.56	0	0	1	0	1	0	0	-98.7200	-1.8900	98.7800	6.0100	0.0000	0.0000	0.0000	0.0000;
	2023329	2025009	0.001886	0.023621	0.40814	1168.91	0	0	0	0	1	0	0	115.8900	-18.2600	-115.6500	-22.8400	0.0000	0.0000	0.0000	0.0000;
	2023330	2023405	0.000449	0.002158	0.00039	214.34	0	0	0	0	1	0	0	-9.3900	9.8000	9.3900	-9.8300	0.0000	0.0000	0.0000	0.0000;
	2023330	2023472	0.004365	0.026474	0.13008	250.68	0	0	0	0	1	0	0	42.9200	-19.9000	-42.8400	6.3700	0.0000	0.0000	0.0000	0.0000;
	2023332	2023331	9.2e-05	0.006757	0	374.12	0	0	1	0	1	0	0	54.9100	8.3600	-54.9100	-8.1700	0.0000	0.0000	0.0000	0.0000;
	2023331	2023333	0.000383	0.024218	0	372.06	0	0	1	0	1	0	0	-24.8700	0.1400	24.8700	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023331	2023334	0.00079	0.044101	0	306.13	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023331	2023335	0.000229	0.001144	0	0	0	0	0	0	1	0	0	79.7800	-79.3200	-79.7500	79.4600	0.0000	0.0000	0.0000	0.0000;
	2023332	2025819	0.017262	0.092313	0.04702	201.4	0	0	0	0	1	0	0	15.0300	-0.8800	-14.9900	-4.0500	0.0000	0.0000	0.0000	0.0000;
	2023335	2028718	0.002069	0.023441	1.37238	1108.97	0	0	0	0	1	0	0	98.1300	-46.5800	-97.9300	-100.0800	0.0000	0.0000	0.0000	0.0000;
	2028814	2023335	0.001304	0.016864	0.32656	1034.52	0	0	0	0	1	0	0	27.2300	-1.8200	-27.2200	-33.8300	0.0000	0.0000	0.0000	0.0000;
	2023336	2023337	0.004307	0.149828	0	71.49	0	0	0.99375	0	1	0	0	-27.4200	2.8900	27.4500	-1.8400	0.0000	0.0000	0.0000	0.0000;
	2023363	2023336	0.004908	0.027673	0.00701	163.57	0	0	0	0	1	0	0	6.7600	16.3900	-6.7500	-17.0500	0.0000	0.0000	0.0000	0.0000;
	2023339	2023338	0.000517	0.027106	0	320.5	0	0	1	0	1	0	0	-17.4400	1.1800	17.4400	-1.1100	0.0000	0.0000	0.0000	0.0000;
	2023338	2023500	0.001386	0.015184	0.34351	1059.9	0	0	0	0	1	0	0	56.1900	39.0000	-56.1100	-74.8200	0.0000	0.0000	0.0000	0.0000;
	2023339	2023347	0.001136	0.006496	0.00335	182.31	0	0	0	0	1	0	0	0.4400	10.1300	-0.4400	-10.4900	0.0000	0.0000	0.0000	0.0000;
	2023340	2023343	0.00085	0.039483	0	595.2	0	0	1	0	1	0	0	150.9900	21.8100	-150.8000	-13.0200	0.0000	0.0000	0.0000	0.0000;
	2023340	2023344	0.000203	0.001064	0	0	0	0	0	0	1	0	0	-90.4900	-28.5300	90.5100	28.6200	0.0000	0.0000	0.0000	0.0000;
	2023341	2023343	-0.000294	-0.013662	0	459	0	0	1	0	1	0	0	-123.0000	-0.0700	122.9500	-1.9300	0.0000	0.0000	0.0000	0.0000;
	2023341	2023421	0.000194	0.001079	0.00033	248.52	0	0	0	0	1	0	0	63.1500	-10.9800	-63.1400	10.9900	0.0000	0.0000	0.0000	0.0000;
	2023342	2023343	0.002718	0.12621	0	136.2	0	0	1	0	1	0	0	-27.8300	-13.7300	27.8500	14.9600	0.0000	0.0000	0.0000	0.0000;
	2023389	2023344	0.000599	0.007822	0.24018	1115	0	0	0	0	1	0	0	90.5600	4.0800	-90.5100	-28.6200	0.0000	0.0000	0.0000	0.0000;
	2023346	2023345	0.000511	0.032361	0	400.86	0	0	1	0	1	0	0	-112.7300	-39.2800	112.8000	43.7200	0.0000	0.0000	0.0000	0.0000;
	2023345	2023436	0.000764	0.008505	0.19266	1254.87	0	0	0	0	1	0	0	-331.0200	7.8900	331.8100	-19.6500	0.0000	0.0000	0.0000	0.0000;
	2023348	2023349	0.000203	0.001014	0	0	0	0	0	0	1	0	0	142.4000	26.5900	-142.3600	-26.3800	0.0000	0.0000	0.0000	0.0000;
	2023350	2023351	0.0029	0.075823	0	89.34	0	0	1.0375	0	1	0	0	-49.7100	-22.9600	49.8000	25.3400	0.0000	0.0000	0.0000	0.0000;
	2023350	2023352	0.004671	0.144989	0	57.11	0	0	1.0375	0	1	0	0	-23.9700	-11.1600	24.0000	12.2200	0.0000	0.0000	0.0000	0.0000;
	2023350	2023444	0.000255	0.001867	0.00171	239.25	0	0	0	0	1	0	0	-63.0700	8.2800	63.0800	-8.3800	0.0000	0.0000	0.0000	0.0000;
	2023373	2023353	0.000739	0.004492	0.00446	266.15	0	0	0	0	1	0	0	88.4300	-5.1900	-88.3700	5.0400	0.0000	0.0000	0.0000	0.0000;
	2023353	2023494	0.001092	0.005184	0.0016	262.98	0	0	0	0	1	0	0	71.2500	-17.9700	-71.1900	18.0600	0.0000	0.0000	0.0000	0.0000;
	2023354	2023357	0.000929	0.050227	0	512.5	0	0	1	0	1	0	0	78.3400	23.7100	-78.2800	-20.4700	0.0000	0.0000	0.0000	0.0000;
	2023354	2023358	0.000292	0.00111	0	0	0	0	0	0	1	0	0	-7.6700	3.4300	7.6800	-3.4300	0.0000	0.0000	0.0000	0.0000;
	2023355	2023357	-0.000386	-0.020875	0	391.6	0	0	1	0	1	0	0	-62.1900	-12.5800	62.1800	11.7600	0.0000	0.0000	0.0000	0.0000;
	2023356	2023357	0.003068	0.165932	0	120.9	0	0	1	0	1	0	0	-16.1000	-8.1700	16.1100	8.7200	0.0000	0.0000	0.0000	0.0000;
	2023359	2023360	0.020318	0.475259	0	35.38	0	0	1	0	1	0	0	-16.6800	1.2700	16.7400	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023359	2023361	0.010789	0.300011	0	35.18	0	0	1	0	1	0	0	-12.9000	0.4800	12.9200	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023359	2023362	0.000208	0.001019	0	0	0	0	0	0	1	0	0	29.5900	-1.7500	-29.5800	1.7600	0.0000	0.0000	0.0000	0.0000;
	2023363	2023364	0.000206	0.001106	0	0	0	0	0	0	1	0	0	3.1700	0.4100	-3.1700	-0.4100	0.0000	0.0000	0.0000	0.0000;
	2023363	2023414	0.024148	0.108436	0.06757	212.5	0	0	0	0	1	0	0	18.6100	-2.4000	-18.5300	-4.5000	0.0000	0.0000	0.0000	0.0000;
	2023366	2023365	0.000582	0.028387	0	429.44	0	0	1.00625	0	1	0	0	-124.4300	-37.4600	124.5300	42.0800	0.0000	0.0000	0.0000	0.0000;
	2023366	2023369	-0.000471	-0.014137	0	196	0	0	1	0	1	0	0	-15.0400	0.3800	15.0400	-0.4100	0.0000	0.0000	0.0000	0.0000;
	2023366	2023398	0.002691	0.020608	0.03279	194.56	0	0	0	0	1	0	0	9.3200	14.1900	-9.3100	-17.5600	0.0000	0.0000	0.0000	0.0000;
	2023367	2023369	0.006317	0.189464	0	98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023368	2023369	0.006317	0.189464	0	98	0	0	1	0	1	0	0	15.0500	0.0000	-15.0400	0.4100	0.0000	0.0000	0.0000	0.0000;
	2023370	2023371	0.000201	0.001001	0	0	0	0	0	0	1	0	0	-7.4800	-3.4200	7.4800	3.4200	0.0000	0.0000	0.0000	0.0000;
	2023372	2023373	0.000293	0.001012	0	0	0	0	0	0	1	0	0	92.8600	-5.3800	-92.8400	5.4600	0.0000	0.0000	0.0000	0.0000;
	2023468	2023373	0.000101	0.000525	0.00039	154.85	0	0	0	0	1	0	0	-4.4100	0.2300	4.4100	-0.2700	0.0000	0.0000	0.0000	0.0000;
	2023375	2023374	8e-05	0.00646	0	1582.33	0	0	1.00625	0	1	0	0	-1047.9000	-151.6300	1048.7800	222.5700	0.0000	0.0000	0.0000	0.0000;
	2023374	2023377	6.5e-05	0.004937	0	1803.44	0	0	1	0	1	0	0	-347.3000	41.3300	347.3700	-35.5600	0.0000	0.0000	0.0000	0.0000;
	2023374	2023378	8.8e-05	0.00652	0	1802.12	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023374	2023379	8e-05	0.006358	0	1579	0	0	1	0	1	0	0	-232.9600	29.2100	233.0000	-25.8600	0.0000	0.0000	0.0000	0.0000;
	2023374	2023380	6.2e-05	0.004891	0	1575.67	0	0	1	0	1	0	0	-232.9700	28.4400	233.0000	-25.8600	0.0000	0.0000	0.0000	0.0000;
	2023374	2023381	0.000144	0.011308	0	1575.31	0	0	1	0	1	0	0	-232.9200	31.8300	233.0000	-25.8600	0.0000	0.0000	0.0000	0.0000;
	2023374	2023382	0.00012	0.009674	0	1571.96	0	0	1	0	1	0	0	-214.3900	30.2000	214.4500	-25.8600	0.0000	0.0000	0.0000	0.0000;
	2023374	2023383	8.2e-05	0.00733	0	1569.86	0	0	1	0	1	0	0	-232.9600	29.7200	233.0000	-25.8600	0.0000	0.0000	0.0000	0.0000;
	2023374	2023384	0.000131	0.010429	0	1566.56	0	0	1	0	1	0	0	-232.9300	31.3700	233.0000	-25.8600	0.0000	0.0000	0.0000	0.0000;
	2023376	2023375	0.000456	0.027676	0	548.63	0	0	1.01875	0	1	0	0	-309.9700	33.0100	310.3900	-7.2000	0.0000	0.0000	0.0000	0.0000;
	2023385	2025764	0.021126	0.128112	0.18863	226.07	0	0	0	0	1	0	0	42.7400	-8.2700	-42.3900	-10.0500	0.0000	0.0000	0.0000	0.0000;
	2025819	2023385	0.009125	0.064072	0.04701	205.69	0	0	0	0	1	0	0	-25.3100	-6.8300	25.3600	2.1000	0.0000	0.0000	0.0000	0.0000;
	2023385	2025820	0.022231	0.111161	0.04672	208.28	0	0	0	0	1	0	0	18.5800	-0.6500	-18.5100	-4.0900	0.0000	0.0000	0.0000	0.0000;
	2023386	2023387	0.000261	0.001001	0	0	0	0	0	0	1	0	0	49.9000	-5.5400	-49.8900	5.5600	0.0000	0.0000	0.0000	0.0000;
	2023386	2023388	0.000245	0.001047	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023387	2023449	0.000169	0.000872	0.00081	221.31	0	0	0	0	1	0	0	44.1500	2.3300	-44.1400	-2.4000	0.0000	0.0000	0.0000	0.0000;
	2023387	2023499	0.000182	0.00132	0.00042	222.28	0	0	0	0	1	0	0	-26.7200	13.2200	26.7200	-13.2600	0.0000	0.0000	0.0000	0.0000;
	2023390	2023389	0.000538	0.033731	0	465.04	0	0	1	0	1	0	0	-184.6200	4.5300	184.8000	6.4600	0.0000	0.0000	0.0000	0.0000;
	2023432	2023389	0.000501	0.006696	0.1006	1240.98	0	0	0	0	1	0	0	275.7200	4.7900	-275.3500	-10.5400	0.0000	0.0000	0.0000	0.0000;
	2023392	2023391	0.0006	0.032677	0	305.29	0	0	1.00625	0	1	0	0	-11.2600	10.2900	11.2700	-10.2200	0.0000	0.0000	0.0000	0.0000;
	2023391	2023393	0.000539	0.031248	0	319.18	0	0	1	0	1	0	0	-32.6300	-14.0200	32.6400	14.4000	0.0000	0.0000	0.0000	0.0000;
	2023391	2023394	0.000211	0.001074	0	0	0	0	0	0	1	0	0	21.3700	-134.4800	-21.3300	134.6700	0.0000	0.0000	0.0000	0.0000;
	2023394	2023493	0.001716	0.021603	0.72471	995.43	0	0	0	0	1	0	0	21.3300	-134.6700	-21.1700	60.0800	0.0000	0.0000	0.0000	0.0000;
	2023395	2023396	0.004575	0.146579	0	92.92	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023395	2023397	0.000265	0.001104	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023397	2028760	0.012245	0.08142	0.02193	229.01	0	0	0	0	1	0	0	-41.1900	-0.8100	41.3900	-0.1900	0.0000	0.0000	0.0000	0.0000;
	2030159	2023397	0.006113	0.037785	0.03731	214.18	0	0	0	0	1	0	0	-20.2700	-11.2800	20.3000	7.5600	0.0000	0.0000	0.0000	0.0000;
	2023398	2023399	0.005896	0.185374	0	63.84	0	0	1	0	1	0	0	-27.4900	0.0600	27.5300	1.2900	0.0000	0.0000	0.0000	0.0000;
	2023398	2023400	0.010634	0.252993	0	62.99	0	0	1	0	1	0	0	-27.4500	0.5400	27.5300	1.2900	0.0000	0.0000	0.0000	0.0000;
	2023398	2023401	0.004315	0.168513	0	62.53	0	0	1	0	1	0	0	-27.5000	-0.0700	27.5300	1.2900	0.0000	0.0000	0.0000	0.0000;
	2023402	2023403	0.003393	0.118308	0	80.1	0	0	1.0375	0	1	0	0	-45.9100	-20.2900	46.0000	23.4100	0.0000	0.0000	0.0000	0.0000;
	2023402	2023404	0.000214	0.001194	0	0	0	0	0	0	1	0	0	7.8700	0.8600	-7.8700	-0.8600	0.0000	0.0000	0.0000	0.0000;
	2023407	2023406	0.000217	0.012419	0	542.84	0	0	1	0	1	0	0	-261.3800	-72.0300	261.5300	81.0300	0.0000	0.0000	0.0000	0.0000;
	2023406	2023408	0.000251	0.001004	0	0	0	0	0	0	1	0	0	-140.5300	-19.4500	140.5800	19.6400	0.0000	0.0000	0.0000	0.0000;
	2023410	2023409	0.000485	0.025626	0	325.35	0	0	1	0	1	0	0	18.8700	-1.3800	-18.8700	1.4700	0.0000	0.0000	0.0000	0.0000;
	2023409	2023411	0.000272	0.020153	0	520.9	0	0	1.00625	0	1	0	0	-150.6000	-71.4700	150.6700	76.7200	0.0000	0.0000	0.0000	0.0000;
	2023409	2023493	0.000292	0.003665	0.08519	1085.99	0	0	0	0	1	0	0	-136.6500	22.2800	136.7000	-30.8100	0.0000	0.0000	0.0000	0.0000;
	2023410	2023468	0.001772	0.010113	0.02068	211.64	0	0	0	0	1	0	0	-18.8700	1.3800	18.8800	-3.5800	0.0000	0.0000	0.0000	0.0000;
	2023412	2023416	6e-06	0.000596	0	1467	0	0	1	0	1	0	0	426.8600	-72.6200	-426.8500	73.6900	0.0000	0.0000	0.0000	0.0000;
	2023412	2023417	9.6e-05	0.008311	0	1713.95	0	0	0.99375	0	1	0	0	-291.9000	-37.7100	291.9800	44.4800	0.0000	0.0000	0.0000	0.0000;
	2023412	2023418	0.000141	0.011058	0	1711.24	0	0	0.99375	0	1	0	0	-350.8400	-31.5900	351.0000	44.4800	0.0000	0.0000	0.0000	0.0000;
	2023412	2023419	7.2e-05	0.004946	0	1711.04	0	0	0.99375	0	1	0	0	-346.0500	-38.8400	346.1300	44.4800	0.0000	0.0000	0.0000	0.0000;
	2023412	2023420	0.000283	0.001036	0	0	0	0	0	0	1	0	0	281.0900	-386.7400	-280.4800	389.0000	0.0000	0.0000	0.0000	0.0000;
	2023412	2023420	0.000283	0.001036	0	0	0	0	0	0	1	0	0	280.8400	-386.6100	-280.2200	388.8600	0.0000	0.0000	0.0000	0.0000;
	2023414	2023413	0.000629	0.036015	0	379.75	0	0	1	0	1	0	0	-74.7400	6.5600	74.7700	-4.6600	0.0000	0.0000	0.0000	0.0000;
	2023413	2023416	8e-05	0.007696	0	1417	0	0	1	0	1	0	0	-426.7000	87.4200	426.8500	-73.6900	0.0000	0.0000	0.0000	0.0000;
	2023488	2023413	0.000515	0.006118	0.12072	1204.02	0	0	0	0	1	0	0	-351.3100	77.3400	351.9300	-82.7500	0.0000	0.0000	0.0000	0.0000;
	2023415	2023416	0.000404	0.038942	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025864	2023420	0.000535	0.016047	7.23715	4210.01	0	0	0	0	1	0	0	-1166.9200	-224.2000	1173.9100	-333.3200	0.0000	0.0000	0.0000	0.0000;
	2023420	2030387	0.000698	0.019555	8.67547	4062.01	0	0	0	0	1	0	0	-613.2100	-444.5400	615.6900	-410.3100	0.0000	0.0000	0.0000	0.0000;
	2023423	2023424	0.000244	0.00103	0	0	0	0	0	0	1	0	0	81.9000	31.4500	-81.8800	-31.3700	0.0000	0.0000	0.0000	0.0000;
	2023425	2023428	0.001316	0.082369	0	401.5	0	0	1	0	1	0	0	60.9000	8.4200	-60.8500	-5.5400	0.0000	0.0000	0.0000	0.0000;
	2023425	2023429	0.000224	0.001027	0	0	0	0	0	0	1	0	0	-14.8000	-12.9200	14.8000	12.9200	0.0000	0.0000	0.0000	0.0000;
	2023425	2023430	0.000202	0.001002	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023426	2023428	-0.000613	-0.038368	0	376.5	0	0	1	0	1	0	0	-60.8800	-6.8800	60.8500	5.5400	0.0000	0.0000	0.0000	0.0000;
	2023427	2023428	0.003523	0.220494	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023432	2023431	0.000101	0.007556	0	1568.5	0	0	1.0125	0	1	0	0	-744.5300	-111.7400	745.0900	153.4000	0.0000	0.0000	0.0000	0.0000;
	2023431	2023434	9.3e-05	0.006709	0	1436.7	0	0	1	0	1	0	0	-184.9700	2.3000	185.0000	-0.1100	0.0000	0.0000	0.0000	0.0000;
	2023431	2023435	0.000126	0.009872	0	1214.3	0	0	1	0	1	0	0	-103.8900	1.1300	103.9000	-0.1100	0.0000	0.0000	0.0000	0.0000;
	2023433	2023432	0.000414	0.026441	0	504.56	0	0	1.025	0	1	0	0	-231.2300	-89.3100	231.4800	105.5500	0.0000	0.0000	0.0000	0.0000;
	2023437	2023436	0.000458	0.030187	0	417.9	0	0	1	0	1	0	0	-117.8300	-2.3400	117.8900	6.2800	0.0000	0.0000	0.0000	0.0000;
	2023488	2023436	0.000515	0.005578	0.20369	1281.3	0	0	0	0	1	0	0	365.5700	-22.7700	-364.9300	7.9800	0.0000	0.0000	0.0000	0.0000;
	2023438	2023439	0.000223	0.001113	0	0	0	0	0	0	1	0	0	62.2200	0.0000	-62.2100	0.0400	0.0000	0.0000	0.0000	0.0000;
	2023438	2023440	0.000254	0.001146	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023443	2023442	0.000142	0.010497	0	1429.53	0	0	1	0	1	0	0	-346.0600	-42.7500	346.2200	54.9700	0.0000	0.0000	0.0000	0.0000;
	2023442	2023445	0.000103	0.008336	0	1195.24	0	0	1.0375	0	1	0	0	-100.1900	-49.9400	100.2000	51.0000	0.0000	0.0000	0.0000	0.0000;
	2023442	2023446	0.000167	0.013961	0	1193.76	0	0	1.04375	0	1	0	0	-100.1800	-49.2100	100.2000	51.0000	0.0000	0.0000	0.0000	0.0000;
	2023442	2023447	0.000102	0.009602	0	1192.71	0	0	1.04375	0	1	0	0	-100.1900	-49.7600	100.2000	51.0000	0.0000	0.0000	0.0000	0.0000;
	2023442	2023448	0.000237	0.001059	0	0	0	0	0	0	1	0	0	-45.6700	-136.2700	45.7200	136.4700	0.0000	0.0000	0.0000	0.0000;
	2023444	2023443	0.000407	0.026947	0	490.01	0	0	1	0	1	0	0	-223.7900	-20.1700	223.9900	33.4000	0.0000	0.0000	0.0000	0.0000;
	2023448	2023457	0.000155	0.004244	2.06243	4114.33	0	0	0	0	1	0	0	-439.4500	-30.4600	439.7400	-179.4700	0.0000	0.0000	0.0000	0.0000;
	2023449	2023499	0.000235	0.001386	0.00045	237.56	0	0	0	0	1	0	0	-52.7600	11.2000	52.7700	-11.2100	0.0000	0.0000	0.0000	0.0000;
	2023451	2023450	0.000119	0.009356	0	1455.05	0	0	1	0	1	0	0	-308.4900	50.7200	308.6000	-42.0500	0.0000	0.0000	0.0000	0.0000;
	2023450	2023453	0.000118	0.00902	0	1358.87	0	0	1	0	1	0	0	-91.8200	8.0800	91.8300	-7.3500	0.0000	0.0000	0.0000	0.0000;
	2023450	2023454	0.000128	0.009952	0	1357.49	0	0	1	0	1	0	0	-132.3000	9.0200	132.3200	-7.3500	0.0000	0.0000	0.0000	0.0000;
	2023450	2023455	0.000244	0.017266	0	825.18	0	0	1	0	1	0	0	-5.7900	0.4100	5.7900	-0.4000	0.0000	0.0000	0.0000	0.0000;
	2023450	2023457	0.000208	0.001038	0	0	0	0	0	0	1	0	0	-78.7000	-352.1900	78.9500	353.4800	0.0000	0.0000	0.0000	0.0000;
	2023452	2023451	0.000456	0.027939	0	405.16	0	0	1	0	1	0	0	-91.9700	-2.5000	92.0100	4.7500	0.0000	0.0000	0.0000	0.0000;
	2023451	2023456	0.000748	0.051336	0	270.55	0	0	1	0	1	0	0	-11.6800	0.8600	11.6800	-0.8000	0.0000	0.0000	0.0000	0.0000;
	2023500	2023451	0.000687	0.008889	0.19333	1241	0	0	0	0	1	0	0	-227.8100	40.4600	228.1600	-56.3300	0.0000	0.0000	0.0000	0.0000;
	2023458	2023461	-0.000349	-0.011451	0	205.7	0	0	1.01875	0	1	0	0	-14.4400	1.1400	14.4400	-1.1700	0.0000	0.0000	0.0000	0.0000;
	2023458	2023464	-0.000436	-0.014901	0	205.2	0	0	1.01875	0	1	0	0	-22.6700	1.9900	22.6700	-2.0700	0.0000	0.0000	0.0000	0.0000;
	2023458	2023467	-0.000306	-0.011656	0	102.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023458	2023468	0.000256	0.001116	0	0	0	0	0	0	1	0	0	37.1100	-3.1400	-37.1000	3.1500	0.0000	0.0000	0.0000	0.0000;
	2023459	2023461	0.005402	0.177034	0	102.9	0	0	1	0	1	0	0	14.4500	-0.8100	-14.4400	1.1700	0.0000	0.0000	0.0000	0.0000;
	2023460	2023461	0.005402	0.177034	0	102.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023462	2023464	0.005151	0.17622	0	102.6	0	0	1	0	1	0	0	11.6500	-0.8100	-11.6500	1.0400	0.0000	0.0000	0.0000	0.0000;
	2023463	2023464	0.005151	0.17622	0	102.6	0	0	1	0	1	0	0	11.0300	-0.8100	-11.0200	1.0200	0.0000	0.0000	0.0000	0.0000;
	2023465	2023467	0.004005	0.152776	0	51.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023466	2023467	0.004005	0.152776	0	51.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023469	2023501	0.003142	0.020697	0.0468	257.38	0	0	0	0	1	0	0	-68.4600	2.2100	68.6000	-6.1800	0.0000	0.0000	0.0000	0.0000;
	2023470	2023471	0.003679	0.092559	0	72.95	0	0	1	0	1	0	0	-38.8500	5.6400	38.9000	-4.3200	0.0000	0.0000	0.0000	0.0000;
	2023470	2023472	0.000225	0.001054	0	0	0	0	0	0	1	0	0	38.8500	-5.6400	-38.8400	5.6500	0.0000	0.0000	0.0000	0.0000;
	2023472	2025001	0.01625	0.083654	0.11265	224.97	0	0	0	0	1	0	0	35.4700	-2.4000	-35.2800	-8.6900	0.0000	0.0000	0.0000	0.0000;
	2023472	2025008	0.016344	0.089444	0.02667	204.96	0	0	0	0	1	0	0	12.8300	3.8800	-12.8000	-6.5900	0.0000	0.0000	0.0000	0.0000;
	2023472	2025027	0.047387	0.253997	0.15493	217.35	0	0	0	0	1	0	0	21.4800	-6.6300	-21.2800	-8.8000	0.0000	0.0000	0.0000	0.0000;
	2023473	2023476	0.000739	0.045079	0	605.3	0	0	1	0	1	0	0	207.0200	30.1600	-206.7100	-11.2800	0.0000	0.0000	0.0000	0.0000;
	2023473	2023477	0.000733	0.043813	0	331.5	0	0	1.03125	0	1	0	0	-50.3800	-24.2600	50.4000	25.6500	0.0000	0.0000	0.0000	0.0000;
	2023473	2023478	0.000446	0.028385	0	413.19	0	0	1.0375	0	1	0	0	-98.1500	-27.3600	98.2000	30.4000	0.0000	0.0000	0.0000	0.0000;
	2023473	2023479	0.001034	0.055348	0	271.88	0	0	1.025	0	1	0	0	-8.4000	-4.2300	8.4000	4.2800	0.0000	0.0000	0.0000	0.0000;
	2023474	2023476	-0.000178	-0.010844	0	480.3	0	0	1	0	1	0	0	-206.7800	-15.8200	206.7100	11.2800	0.0000	0.0000	0.0000	0.0000;
	2023474	2023480	0.024365	0.66884	0	22.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023474	2023481	0.021033	0.59123	0	21.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023475	2023476	0.002558	0.156011	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023483	2023482	0.000554	0.027981	0	401.36	0	0	1	0	1	0	0	-102.7200	0.1100	102.7800	2.6600	0.0000	0.0000	0.0000	0.0000;
	2023482	2023486	0.0001	0.001191	0	998.2	0	0	1	0	1	0	0	-71.9300	4.4300	71.9300	-4.3700	0.0000	0.0000	0.0000	0.0000;
	2023482	2023488	0.000271	0.001005	0	0	0	0	0	0	1	0	0	-30.8500	-7.0900	30.8500	7.0900	0.0000	0.0000	0.0000	0.0000;
	2023483	2023487	0.003527	0.098726	0	85.66	0	0	1	0	1	0	0	-33.4100	3.4200	33.4500	-2.3800	0.0000	0.0000	0.0000	0.0000;
	2023484	2023486	0.000313	0.019088	0	499.1	0	0	1	0	1	0	0	31.0000	-1.5200	-31.0000	1.6900	0.0000	0.0000	0.0000	0.0000;
	2023485	2023486	0.000313	0.019088	0	499.1	0	0	1	0	1	0	0	40.9400	-2.3800	-40.9400	2.6800	0.0000	0.0000	0.0000	0.0000;
	2023488	2023493	0.000908	0.01081	0.45483	1128.85	0	0	0	0	1	0	0	-45.1200	-61.6700	45.1400	13.1700	0.0000	0.0000	0.0000	0.0000;
	2023489	2023492	-0.000217	-0.006639	0	225.8	0	0	1.075	0	1	0	0	-33.7900	-0.4900	33.7900	0.4100	0.0000	0.0000	0.0000	0.0000;
	2023489	2030017	0.010629	0.064059	0.22507	208.69	0	0	0	0	1	0	0	6.7700	-9.9200	-6.7700	-14.7900	0.0000	0.0000	0.0000	0.0000;
	2023490	2023492	0.003662	0.112198	0	112.9	0	0	1	0	1	0	0	12.8100	0.5600	-12.8000	-0.3700	0.0000	0.0000	0.0000	0.0000;
	2023491	2023492	0.003662	0.112198	0	112.9	0	0	1	0	1	0	0	21.0000	0.5600	-20.9800	-0.0400	0.0000	0.0000	0.0000	0.0000;
	2023494	2023493	0.000357	0.021273	0	299.82	0	0	1.00625	0	1	0	0	-29.3100	-30.1600	29.3200	30.5200	0.0000	0.0000	0.0000	0.0000;
	2023495	2023496	0.000298	0.001147	0	0	0	0	0	0	1	0	0	8.2700	4.2100	-8.2700	-4.2100	0.0000	0.0000	0.0000	0.0000;
	2023495	2023497	0.000237	0.001163	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023495	2023498	0.00023	0.001163	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023501	2023500	0.00061	0.031641	0	426.51	0	0	1	0	1	0	0	-115.8100	-13.9000	115.8900	18.0000	0.0000	0.0000	0.0000	0.0000;
	2023500	2023504	0.0001	-0.000744	0	1012	0	0	1	0	1	0	0	-27.9000	2.3000	27.9000	-2.3100	0.0000	0.0000	0.0000	0.0000;
	2023502	2023504	0.000389	0.029121	0	506	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023503	2023504	0.000389	0.029121	0	506	0	0	1	0	1	0	0	27.9100	-2.0900	-27.9000	2.3100	0.0000	0.0000	0.0000	0.0000;
	2023505	2023509	0.000301	0.020874	0	1462.9	0	0	1	0	1	0	0	312.7000	-8.0600	-312.4200	27.4600	0.0000	0.0000	0.0000	0.0000;
	2023505	2023510	9.2e-05	0.007777	0	1550.31	0	0	1	0	1	0	0	-229.4200	-12.7700	229.4700	16.6700	0.0000	0.0000	0.0000	0.0000;
	2023505	2023511	0.000138	0.010948	0	1547.96	0	0	1	0	1	0	0	-229.4000	-11.1800	229.4700	16.6700	0.0000	0.0000	0.0000	0.0000;
	2023505	2023512	8.6e-05	0.007227	0	1547.92	0	0	1	0	1	0	0	-119.4800	-15.6700	119.4900	16.6700	0.0000	0.0000	0.0000	0.0000;
	2023505	2023513	0.00015	0.013825	0	772.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023505	2023514	0.000241	0.00104	0	0	0	0	0	0	1	0	0	265.6100	47.6800	-265.4400	-46.9600	0.0000	0.0000	0.0000	0.0000;
	2023505	2023515	0.000269	0.001198	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023507	2023506	0.000391	0.026613	0	395.47	0	0	1.00625	0	1	0	0	-79.3500	-6.7800	79.3700	8.3900	0.0000	0.0000	0.0000	0.0000;
	2023506	2023509	-0.000173	-0.011996	0	1437.9	0	0	1	0	1	0	0	-312.5800	16.3100	312.4200	-27.4600	0.0000	0.0000	0.0000	0.0000;
	2023506	2028759	0.000396	0.0055	0.11628	1121.54	0	0	0	0	1	0	0	155.1700	-36.0400	-155.0800	25.0700	0.0000	0.0000	0.0000	0.0000;
	2023506	2030125	0.001302	0.01619	0.35147	1136.11	0	0	0	0	1	0	0	78.0300	11.3400	-77.9500	-47.1200	0.0000	0.0000	0.0000	0.0000;
	2023507	2028645	0.067651	0.430675	0.09614	222.13	0	0	0	0	1	0	0	38.3900	-7.0500	-37.4500	2.8600	0.0000	0.0000	0.0000	0.0000;
	2023507	2028716	0.04464	0.280664	0.07514	201.52	0	0	0	0	1	0	0	15.5300	-2.7500	-15.4200	-4.5200	0.0000	0.0000	0.0000	0.0000;
	2028891	2023507	0.004495	0.027292	0.02226	225	0	0	0	0	1	0	0	41.3100	-8.7300	-41.2300	6.8200	0.0000	0.0000	0.0000	0.0000;
	2023507	2030180	0.008757	0.057501	0.0706	253.42	0	0	0	0	1	0	0	66.6600	9.7600	-66.2800	-14.6700	0.0000	0.0000	0.0000	0.0000;
	2023508	2023509	0.000682	0.047374	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023514	2028758	3.5e-05	0.001012	0.45173	4085.13	0	0	0	0	1	0	0	942.2200	134.6300	-941.9200	-173.2100	0.0000	0.0000	0.0000	0.0000;
	2023514	2030399	0.000156	0.004221	1.80982	4036.16	0	0	0	0	1	0	0	-676.7800	-87.6700	677.4600	-84.2600	0.0000	0.0000	0.0000	0.0000;
	2025000	2025007	0.011491	0.077831	0.05899	197.21	0	0	0	0	1	0	0	3.4400	4.0800	-3.4300	-10.3200	0.0000	0.0000	0.0000	0.0000;
	2025001	2025002	0.004605	0.023609	0.01009	178.2	0	0	0	0	1	0	0	4.1600	-1.5200	-4.1600	0.4600	0.0000	0.0000	0.0000	0.0000;
	2025002	2025003	0.002257	0.012251	0.08891	190.76	0	0	0	0	1	0	0	-15.2600	-2.6500	15.2700	-6.7700	0.0000	0.0000	0.0000	0.0000;
	2025015	2025003	0.002688	0.012173	0.00524	171.75	0	0	0	0	1	0	0	8.1800	-6.6000	-8.1800	6.0500	0.0000	0.0000	0.0000	0.0000;
	2025005	2025004	0.00043	0.031793	0	423.48	0	0	1.00625	0	1	0	0	-117.4800	-14.0700	117.5300	18.2800	0.0000	0.0000	0.0000	0.0000;
	2025004	2025009	0.001352	0.014748	0.32863	1100.79	0	0	0	0	1	0	0	-10.6100	-45.7900	10.6300	10.6900	0.0000	0.0000	0.0000	0.0000;
	2025030	2025004	0.000922	0.011293	0.66266	1189.55	0	0	0	0	1	0	0	-173.9600	-25.7600	174.2200	-41.7100	0.0000	0.0000	0.0000	0.0000;
	2025004	2026136	0.000639	0.007461	0.11658	1216.57	0	0	0	0	1	0	0	-281.1400	69.2200	281.6500	-75.7000	0.0000	0.0000	0.0000	0.0000;
	2025016	2025005	0.003551	0.021523	0.00916	209.34	0	0	0	0	1	0	0	-31.0900	-9.5600	31.1300	8.8000	0.0000	0.0000	0.0000	0.0000;
	2025005	2025024	0.006239	0.032776	0.0205	226.22	0	0	0	0	1	0	0	54.4500	1.0100	-54.2800	-2.2900	0.0000	0.0000	0.0000	0.0000;
	2025006	2025007	0.000291	0.001182	0	0	0	0	0	0	1	0	0	-31.9000	-9.6100	31.9000	9.6200	0.0000	0.0000	0.0000	0.0000;
	2025026	2025007	0.003574	0.017277	0.02719	212.63	0	0	0	0	1	0	0	-29.2700	1.6500	29.3000	-4.3900	0.0000	0.0000	0.0000	0.0000;
	2025007	2026132	0.00624	0.035835	0.00697	223.2	0	0	0	0	1	0	0	-57.7700	5.1000	57.9700	-4.7000	0.0000	0.0000	0.0000	0.0000;
	2025010	2025008	0.004647	0.025317	0.01036	201.76	0	0	0	0	1	0	0	26.5700	-1.1800	-26.5400	0.2400	0.0000	0.0000	0.0000	0.0000;
	2025009	2025012	0.000942	0.060446	0	479.1	0	0	1	0	1	0	0	105.0300	12.1500	-104.9300	-5.8700	0.0000	0.0000	0.0000	0.0000;
	2025010	2025012	-0.00045	-0.028846	0	404.1	0	0	1	0	1	0	0	-104.9800	-8.8600	104.9300	5.8700	0.0000	0.0000	0.0000	0.0000;
	2025010	2025015	0.010434	0.058709	0.0355	212.94	0	0	0	0	1	0	0	39.0600	-3.1200	-38.9100	0.1800	0.0000	0.0000	0.0000	0.0000;
	2025011	2025012	0.003032	0.194537	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025013	2025014	0.000258	0.00107	0	0	0	0	0	0	1	0	0	30.7300	6.4100	-30.7300	-6.4000	0.0000	0.0000	0.0000	0.0000;
	2025013	2025015	0.000202	0.001077	0	0	0	0	0	0	1	0	0	-30.7300	-6.4100	30.7300	6.4200	0.0000	0.0000	0.0000	0.0000;
	2025016	2025017	0.00028	0.001081	0	0	0	0	0	0	1	0	0	28.2400	4.3500	-28.2400	-4.3500	0.0000	0.0000	0.0000	0.0000;
	2025026	2025016	0.004561	0.028262	0.02689	164.75	0	0	0	0	1	0	0	-2.8500	-8.0500	2.8500	5.2100	0.0000	0.0000	0.0000	0.0000;
	2025018	2025026	0.004371	0.018958	0.00731	219.67	0	0	0	0	1	0	0	47.6400	-7.9700	-47.5500	7.6100	0.0000	0.0000	0.0000	0.0000;
	2026132	2025018	0.005169	0.02592	0.01596	228.79	0	0	0	0	1	0	0	63.9000	-6.2100	-63.7000	5.5200	0.0000	0.0000	0.0000	0.0000;
	2025019	2025022	-0.000641	-0.019459	0	102.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025019	2025023	0.000234	0.001127	0	0	0	0	0	0	1	0	0	23.6900	1.4500	-23.6900	-1.4400	0.0000	0.0000	0.0000	0.0000;
	2025019	2025026	0.007184	0.031468	0.02065	226.54	0	0	0	0	1	0	0	-54.2300	6.0700	54.4400	-7.3600	0.0000	0.0000	0.0000	0.0000;
	2025037	2025019	0.003029	0.017676	0.00802	211.69	0	0	0	0	1	0	0	-30.5100	6.8300	30.5400	-7.5100	0.0000	0.0000	0.0000	0.0000;
	2025020	2025022	0.009856	0.299402	0	51.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025021	2025022	0.009856	0.299402	0	51.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025024	2025025	0.000296	0.001118	0	0	0	0	0	0	1	0	0	25.2300	2.4100	-25.2300	-2.4100	0.0000	0.0000	0.0000	0.0000;
	2025037	2025024	0.007168	0.043217	0.02816	209.16	0	0	0	0	1	0	0	-28.9900	-2.5100	29.0500	-0.1200	0.0000	0.0000	0.0000	0.0000;
	2025032	2025027	0.005419	0.035291	0.01422	160.44	0	0	0	0	1	0	0	3.5100	-17.3900	-3.5000	16.0000	0.0000	0.0000	0.0000	0.0000;
	2025027	2025046	0.032341	0.113088	0.06004	198.19	0	0	0	0	1	0	0	11.9800	-10.7200	-11.9100	4.5800	0.0000	0.0000	0.0000	0.0000;
	2025028	2025029	0.000237	0.001046	0	0	0	0	0	0	1	0	0	34.6400	0.6300	-34.6400	-0.6200	0.0000	0.0000	0.0000	0.0000;
	2025028	2025032	0.007378	0.035597	0.02317	195.69	0	0	0	0	1	0	0	-8.7800	9.6600	8.7900	-12.0200	0.0000	0.0000	0.0000	0.0000;
	2025028	2025045	0.007811	0.047305	0.03541	200.16	0	0	0	0	1	0	0	-25.8600	-10.2900	25.9200	6.8900	0.0000	0.0000	0.0000	0.0000;
	2025031	2025030	0.000511	0.031891	0	461.63	0	0	1.0125	0	1	0	0	-167.5000	-37.3400	167.6400	46.3900	0.0000	0.0000	0.0000	0.0000;
	2025048	2025030	0.001255	0.016352	0.33495	1293.11	0	0	0	0	1	0	0	-310.8000	30.2700	311.9600	-50.9700	0.0000	0.0000	0.0000	0.0000;
	2026136	2025030	0.00121	0.013227	0.48008	1268.43	0	0	0	0	1	0	0	306.7400	-69.4100	-305.6400	30.3400	0.0000	0.0000	0.0000	0.0000;
	2025038	2025031	0.003147	0.013619	0.00452	235.1	0	0	0	0	1	0	0	-78.5500	-19.1800	78.7500	19.5500	0.0000	0.0000	0.0000	0.0000;
	2025031	2025039	0.006055	0.031996	0.01024	219.91	0	0	0	0	1	0	0	38.8600	2.0900	-38.7800	-2.7200	0.0000	0.0000	0.0000	0.0000;
	2025032	2025033	0.000242	0.001015	0	0	0	0	0	0	1	0	0	62.8100	23.4200	-62.8000	-23.3800	0.0000	0.0000	0.0000	0.0000;
	2025032	2026132	0.020442	0.078708	0.03769	236.73	0	0	0	0	1	0	0	-75.1100	5.9800	76.2300	-5.6400	0.0000	0.0000	0.0000	0.0000;
	2025037	2025034	0.008432	0.049937	0.01833	205.45	0	0	0	0	1	0	0	-28.9000	3.0400	28.9700	-4.5800	0.0000	0.0000	0.0000	0.0000;
	2025034	2026144	0.010083	0.051675	0.08612	226.62	0	0	0	0	1	0	0	-59.7600	-6.3700	60.1000	-1.0500	0.0000	0.0000	0.0000	0.0000;
	2025035	2025036	0.000214	0.001101	0	0	0	0	0	0	1	0	0	25.5700	6.6100	-25.5700	-6.6000	0.0000	0.0000	0.0000	0.0000;
	2025035	2025037	0.000229	0.001179	0	0	0	0	0	0	1	0	0	-25.5700	-6.6100	25.5700	6.6100	0.0000	0.0000	0.0000	0.0000;
	2025037	2025043	0.006554	0.040835	0.29361	231.86	0	0	0	0	1	0	0	62.8300	-13.9700	-62.5900	-15.3900	0.0000	0.0000	0.0000	0.0000;
	2025040	2025038	0.00553	0.039154	0.02305	210.25	0	0	0	0	1	0	0	-34.6800	-15.3300	34.7500	13.4500	0.0000	0.0000	0.0000	0.0000;
	2025044	2025039	0.007632	0.035931	0.02053	178.36	0	0	0	0	1	0	0	-1.2600	5.6100	1.2600	-7.7700	0.0000	0.0000	0.0000	0.0000;
	2025040	2025041	0.000232	0.00115	0	0	0	0	0	0	1	0	0	48.6200	30.5600	-48.6200	-30.5300	0.0000	0.0000	0.0000	0.0000;
	2025040	2025043	0.005807	0.02855	0.04234	197.2	0	0	0	0	1	0	0	-13.9500	-15.2400	13.9700	10.9200	0.0000	0.0000	0.0000	0.0000;
	2025042	2025043	0.000229	0.001128	0	0	0	0	0	0	1	0	0	-48.6200	-4.4400	48.6200	4.4700	0.0000	0.0000	0.0000	0.0000;
	2025047	2025044	0.009212	0.046151	0.04878	212.97	0	0	0	0	1	0	0	-38.1900	1.1000	38.3200	-5.6300	0.0000	0.0000	0.0000	0.0000;
	2025044	2026168	0.010178	0.05598	0.16902	229.24	0	0	0	0	1	0	0	-69.8600	-3.0900	70.3300	-12.3500	0.0000	0.0000	0.0000	0.0000;
	2025045	2025998	0.011112	0.059056	0.14892	224.33	0	0	0	0	1	0	0	-60.1800	-12.7100	60.5600	-1.2100	0.0000	0.0000	0.0000	0.0000;
	2025047	2025046	0.011333	0.048989	0.02179	191.16	0	0	0	0	1	0	0	-15.1000	-2.7400	15.1200	0.5300	0.0000	0.0000	0.0000	0.0000;
	2025049	2025046	0.005017	0.026985	0.02255	173.6	0	0	0	0	1	0	0	13.1300	4.7200	-13.1200	-7.0800	0.0000	0.0000	0.0000	0.0000;
	2025055	2025047	0.013611	0.068803	0.03673	202.64	0	0	0	0	1	0	0	-26.2700	-0.5000	26.3600	-2.9200	0.0000	0.0000	0.0000	0.0000;
	2025048	2025051	0.000467	0.030182	0	445.1	0	0	1	0	1	0	0	83.7800	6.4200	-83.7500	-4.4300	0.0000	0.0000	0.0000	0.0000;
	2025048	2025059	0.000979	0.010445	0.27427	1233.41	0	0	0	0	1	0	0	227.0200	-36.6900	-226.5500	12.3600	0.0000	0.0000	0.0000	0.0000;
	2025049	2025051	-3.1e-05	-0.001971	0	395.1	0	0	1	0	1	0	0	-83.7500	-4.5600	83.7500	4.4300	0.0000	0.0000	0.0000	0.0000;
	2025052	2025049	0.001877	0.009227	0.01268	205.97	0	0	0	0	1	0	0	-22.7200	1.9800	22.7300	-3.2800	0.0000	0.0000	0.0000	0.0000;
	2025050	2025051	0.002585	0.166888	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025983	2025052	0.003362	0.01961	0.00607	201.65	0	0	0	0	1	0	0	25.2100	20.3400	-25.1800	-20.8000	0.0000	0.0000	0.0000	0.0000;
	2025053	2025054	0.000261	0.001132	0	0	0	0	0	0	1	0	0	31.2700	8.9800	-31.2700	-8.9700	0.0000	0.0000	0.0000	0.0000;
	2025057	2025053	0.00129	0.005966	0.0101	220.23	0	0	0	0	1	0	0	-41.8100	14.8000	41.8300	-15.7600	0.0000	0.0000	0.0000	0.0000;
	2025053	2025058	0.006586	0.032104	0.08427	245.92	0	0	0	0	1	0	0	-93.4500	10.0800	94.0100	-16.3600	0.0000	0.0000	0.0000	0.0000;
	2025063	2025053	0.006464	0.024453	0.05559	248.98	0	0	0	0	1	0	0	103.9900	-17.9900	-103.3200	14.5900	0.0000	0.0000	0.0000	0.0000;
	2025053	2025115	0.003839	0.023917	0.09655	265	0	0	0	0	1	0	0	123.6800	-17.8900	-123.1200	11.1100	0.0000	0.0000	0.0000	0.0000;
	2025056	2025882	0.008878	0.048999	0.01977	163.13	0	0	0	0	1	0	0	-6.2700	-6.2100	6.2800	4.1300	0.0000	0.0000	0.0000	0.0000;
	2025056	2025983	0.011407	0.067658	0.03898	207.67	0	0	0	0	1	0	0	-24.0200	-8.4900	24.0800	4.7200	0.0000	0.0000	0.0000	0.0000;
	2025065	2025057	0.001061	0.005509	0.00811	197.23	0	0	0	0	1	0	0	-13.2800	23.1000	13.2900	-23.9200	0.0000	0.0000	0.0000	0.0000;
	2025058	2025060	0.002926	0.014911	0.0027	262.76	0	0	0	0	1	0	0	-122.5200	12.7600	122.9400	-10.9300	0.0000	0.0000	0.0000	0.0000;
	2025059	2025062	0.000125	0.007616	0	615.8	0	0	1	0	1	0	0	234.0700	5.3900	-234.0100	-1.5000	0.0000	0.0000	0.0000	0.0000;
	2025064	2025059	0.000989	0.011127	0.30915	1247.55	0	0	0	0	1	0	0	-253.3000	-11.5400	253.9000	-14.8400	0.0000	0.0000	0.0000	0.0000;
	2025848	2025059	0.003712	0.034352	0.78203	1229.56	0	0	0	0	1	0	0	263.8400	-58.5700	-261.4200	-2.9100	0.0000	0.0000	0.0000	0.0000;
	2025060	2025062	2e-05	0.001248	0	515.8	0	0	1	0	1	0	0	-234.0000	-0.8600	234.0100	1.5000	0.0000	0.0000	0.0000	0.0000;
	2025060	2025063	0.003015	0.018123	0.00613	264.3	0	0	0	0	1	0	0	126.0600	-14.1700	-125.6000	16.2300	0.0000	0.0000	0.0000	0.0000;
	2025882	2025060	0.003239	0.01885	0.02793	226.48	0	0	0	0	1	0	0	51.5300	-15.7800	-51.4500	13.2900	0.0000	0.0000	0.0000	0.0000;
	2025061	2025062	0.000678	0.041306	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025065	2025064	0.000742	0.04059	0	411.93	0	0	1.025	0	1	0	0	-111.1300	-59.3800	111.2500	65.7300	0.0000	0.0000	0.0000	0.0000;
	2025064	2026005	0.000659	0.008548	0.24039	1172.93	0	0	0	0	1	0	0	142.0500	-54.1800	-141.9200	30.2100	0.0000	0.0000	0.0000	0.0000;
	2025065	2025073	0.004232	0.02108	0.02844	200.75	0	0	0	0	1	0	0	-17.3900	14.0800	17.4100	-17.0000	0.0000	0.0000	0.0000	0.0000;
	2025065	2025074	0.005655	0.027534	0.01804	245.1	0	0	0	0	1	0	0	93.3000	14.1700	-92.8200	-13.7700	0.0000	0.0000	0.0000	0.0000;
	2025066	2025067	0.000268	0.001101	0	0	0	0	0	0	1	0	0	24.4400	6.4200	-24.4400	-6.4100	0.0000	0.0000	0.0000	0.0000;
	2025066	2025069	0.00668	0.034472	0.0088	221.06	0	0	0	0	1	0	0	-48.5600	9.6300	48.7200	-9.7200	0.0000	0.0000	0.0000	0.0000;
	2025066	2025127	0.008412	0.048515	0.08908	203.3	0	0	0	0	1	0	0	24.1300	-16.0400	-24.0700	7.1000	0.0000	0.0000	0.0000	0.0000;
	2025068	2025069	0.000241	0.001136	0	0	0	0	0	0	1	0	0	-24.4400	-18.1800	24.4400	18.1900	0.0000	0.0000	0.0000	0.0000;
	2025068	2025070	0.000263	0.001	0	0	0	0	0	0	1	0	0	24.4400	18.1800	-24.4400	-18.1700	0.0000	0.0000	0.0000	0.0000;
	2025913	2025069	0.010874	0.070781	0.01638	234.14	0	0	0	0	1	0	0	73.7300	10.4300	-73.1600	-8.4700	0.0000	0.0000	0.0000	0.0000;
	2025071	2025072	0.000284	0.001153	0	0	0	0	0	0	1	0	0	-31.2300	-5.5000	31.2300	5.5100	0.0000	0.0000	0.0000	0.0000;
	2025072	2026162	0.007674	0.047927	0.0138	199.03	0	0	0	0	1	0	0	-18.0200	2.7700	18.0500	-4.1000	0.0000	0.0000	0.0000	0.0000;
	2026185	2025072	0.002593	0.018423	0.00524	191.2	0	0	0	0	1	0	0	13.2100	7.7600	-13.2100	-8.2800	0.0000	0.0000	0.0000	0.0000;
	2025079	2025073	0.00467	0.030916	0.02659	227.03	0	0	0	0	1	0	0	54.6000	-11.9800	-54.4700	10.0700	0.0000	0.0000	0.0000	0.0000;
	2025074	2025075	0.00027	0.001076	0	0	0	0	0	0	1	0	0	10.9900	3.4200	-10.9900	-3.4200	0.0000	0.0000	0.0000	0.0000;
	2025084	2025074	0.001938	0.011102	0.01997	241.08	0	0	0	0	1	0	0	-81.7000	-11.7100	81.8300	10.3500	0.0000	0.0000	0.0000	0.0000;
	2025076	2025077	0.00021	0.001082	0	0	0	0	0	0	1	0	0	39.3900	6.2000	-39.3900	-6.1800	0.0000	0.0000	0.0000	0.0000;
	2025088	2025076	0.008135	0.046525	0.01149	155	0	0	0	0	1	0	0	-2.3400	4.2800	2.3400	-5.5000	0.0000	0.0000	0.0000	0.0000;
	2025076	2025959	0.007334	0.034435	0.02439	177.57	0	0	0	0	1	0	0	-14.4500	2.1000	14.4700	-4.6200	0.0000	0.0000	0.0000	0.0000;
	2025111	2025078	0.006791	0.032088	0.01497	196.7	0	0	0	0	1	0	0	-19.7700	2.0700	19.7900	-3.5200	0.0000	0.0000	0.0000	0.0000;
	2026154	2025078	0.008451	0.041555	0.02319	226.57	0	0	0	0	1	0	0	60.6900	6.6900	-60.3900	-7.7000	0.0000	0.0000	0.0000	0.0000;
	2025079	2026072	0.019348	0.119882	0.04352	231.48	0	0	0	0	1	0	0	-62.1200	8.0100	62.8400	-8.1500	0.0000	0.0000	0.0000	0.0000;
	2025089	2025080	0.001817	0.010318	0.00442	214.19	0	0	0	0	1	0	0	33.7800	69.0200	-33.6800	-68.9300	0.0000	0.0000	0.0000	0.0000;
	2025107	2025080	0.002159	0.013597	0.0126	229.93	0	0	0	0	1	0	0	-59.6100	-41.2800	59.7200	40.6100	0.0000	0.0000	0.0000	0.0000;
	2025080	2025841	0.001384	0.008631	0.00605	222.88	0	0	0	0	1	0	0	-50.9900	19.1400	51.0300	-19.5400	0.0000	0.0000	0.0000	0.0000;
	2025081	2025082	0.000275	0.001162	0	0	0	0	0	0	1	0	0	45.4300	16.6200	-45.4300	-16.5900	0.0000	0.0000	0.0000	0.0000;
	2025081	2025083	0.000246	0.001149	0	0	0	0	0	0	1	0	0	-45.4300	-16.6200	45.4400	16.6500	0.0000	0.0000	0.0000	0.0000;
	2025097	2025083	0.001339	0.005911	0.00522	234.7	0	0	0	0	1	0	0	79.5300	57.7000	-79.4100	-57.7200	0.0000	0.0000	0.0000	0.0000;
	2025083	2025114	0.004696	0.022677	0.01245	207.83	0	0	0	0	1	0	0	33.9700	41.0700	-33.8400	-41.7700	0.0000	0.0000	0.0000	0.0000;
	2025114	2025084	0.002372	0.014273	0.01065	217.39	0	0	0	0	1	0	0	-36.2500	-3.2400	36.2800	2.3100	0.0000	0.0000	0.0000	0.0000;
	2025085	2025086	0.000212	0.001043	0	0	0	0	0	0	1	0	0	-50.0900	-9.5800	50.1000	9.6100	0.0000	0.0000	0.0000	0.0000;
	2026091	2025086	0.008176	0.041017	0.02071	234.73	0	0	0	0	1	0	0	69.7500	11.6800	-69.3600	-11.9600	0.0000	0.0000	0.0000	0.0000;
	2025087	2025943	0.00786	0.033375	0.01698	198.67	0	0	0	0	1	0	0	-28.9600	-15.9500	29.0400	14.4600	0.0000	0.0000	0.0000	0.0000;
	2025088	2026091	0.007019	0.034404	0.00841	203.48	0	0	0	0	1	0	0	-22.0000	-5.9600	22.0400	5.2200	0.0000	0.0000	0.0000	0.0000;
	2026037	2025089	0.001183	0.006775	0.00675	235.72	0	0	0	0	1	0	0	71.4400	86.1800	-71.3100	-86.1400	0.0000	0.0000	0.0000	0.0000;
	2025099	2025090	0.000785	0.003983	0.00516	234.85	0	0	0	0	1	0	0	73.3000	19.2700	-73.2500	-19.5900	0.0000	0.0000	0.0000	0.0000;
	2025090	2025116	0.0072	0.041222	0.01393	214.5	0	0	0	0	1	0	0	35.7300	2.0200	-35.6400	-2.9800	0.0000	0.0000	0.0000	0.0000;
	2025091	2025092	0.000208	0.001152	0	0	0	0	0	0	1	0	0	36.7500	8.4000	-36.7500	-8.3900	0.0000	0.0000	0.0000	0.0000;
	2025091	2025123	0.004114	0.028845	0.0062	208.73	0	0	0	0	1	0	0	23.6500	0.5600	-23.6300	-1.0500	0.0000	0.0000	0.0000	0.0000;
	2025091	2025918	0.005479	0.030281	0.01286	211.69	0	0	0	0	1	0	0	29.7300	5.7500	-29.6800	-6.8100	0.0000	0.0000	0.0000	0.0000;
	2025091	2025959	0.00761	0.041873	0.12961	246.24	0	0	0	0	1	0	0	-90.1300	-14.7100	90.7300	4.3600	0.0000	0.0000	0.0000	0.0000;
	2025093	2025094	0.000276	0.001063	0	0	0	0	0	0	1	0	0	-36.7500	-8.0100	36.7500	8.0200	0.0000	0.0000	0.0000	0.0000;
	2025093	2025095	0.000208	0.001102	0	0	0	0	0	0	1	0	0	36.7500	8.0100	-36.7500	-7.9900	0.0000	0.0000	0.0000	0.0000;
	2025143	2025094	0.00459	0.027964	0.02617	213.03	0	0	0	0	1	0	0	-37.5200	-4.0000	37.5800	1.6500	0.0000	0.0000	0.0000	0.0000;
	2025094	2026218	0.007064	0.045684	0.07857	233.87	0	0	0	0	1	0	0	-74.3400	-9.6700	74.7100	3.8100	0.0000	0.0000	0.0000	0.0000;
	2025096	2025107	0.001713	0.009051	0.00833	190.9	0	0	0	0	1	0	0	-9.9500	-34.8400	9.9800	34.0700	0.0000	0.0000	0.0000	0.0000;
	2025096	2025157	0.004117	0.024513	0.10376	223.97	0	0	0	0	1	0	0	50.1600	7.0000	-50.0600	-17.2200	0.0000	0.0000	0.0000	0.0000;
	2025826	2025096	0.000994	0.005145	0.00802	255.11	0	0	0	0	1	0	0	118.7400	5.8700	-118.6000	-6.0300	0.0000	0.0000	0.0000	0.0000;
	2025097	2025115	0.003416	0.013849	0.01283	195.41	0	0	0	0	1	0	0	-12.2600	39.1300	12.3100	-40.2800	0.0000	0.0000	0.0000	0.0000;
	2025097	2025893	0.00152	0.008224	0.0182	250.36	0	0	0	0	1	0	0	-120.7000	-108.5700	121.0700	108.6100	0.0000	0.0000	0.0000	0.0000;
	2025098	2025099	0.00022	0.001096	0	0	0	0	0	0	1	0	0	-26.2400	-12.7800	26.2400	12.7900	0.0000	0.0000	0.0000	0.0000;
	2025098	2025100	0.000293	0.001031	0	0	0	0	0	0	1	0	0	26.2400	12.7800	-26.2300	-12.7700	0.0000	0.0000	0.0000	0.0000;
	2025098	2025101	0.000247	0.001001	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025099	2025115	0.001363	0.007455	0.00218	237.75	0	0	0	0	1	0	0	-71.5300	-16.0100	71.6000	16.1600	0.0000	0.0000	0.0000	0.0000;
	2025099	2025150	0.004434	0.028005	0.05384	227.74	0	0	0	0	1	0	0	56.9200	11.3600	-56.7800	-16.1000	0.0000	0.0000	0.0000	0.0000;
	2025099	2026006	0.002063	0.012676	0.01363	237.74	0	0	0	0	1	0	0	-84.9300	-27.4000	85.0800	26.9100	0.0000	0.0000	0.0000	0.0000;
	2025102	2025104	0.003942	0.021024	0.02377	226.38	0	0	0	0	1	0	0	-59.9700	-8.6700	60.1100	6.9200	0.0000	0.0000	0.0000	0.0000;
	2025102	2025113	0.002784	0.016398	0.00715	204.18	0	0	0	0	1	0	0	28.1500	0.4200	-28.1300	-1.0400	0.0000	0.0000	0.0000	0.0000;
	2025104	2025103	0.000261	0.017986	0	508.53	0	0	1	0	1	0	0	-240.6100	-38.9300	240.7500	49.1200	0.0000	0.0000	0.0000	0.0000;
	2025103	2025156	0.000579	0.007303	0.25594	1211.18	0	0	0	0	1	0	0	229.7400	96.0500	-229.3900	-118.6600	0.0000	0.0000	0.0000	0.0000;
	2025103	2026005	0.000533	0.005607	0.08897	1200.39	0	0	0	0	1	0	0	-215.9000	-44.8700	216.1500	37.8900	0.0000	0.0000	0.0000	0.0000;
	2025103	2026036	0.000599	0.007165	0.11341	1218.72	0	0	0	0	1	0	0	-254.5900	-100.3100	255.0000	93.0700	0.0000	0.0000	0.0000	0.0000;
	2025104	2025105	0.000612	0.003932	0.01034	264.27	0	0	0	0	1	0	0	130.8600	16.9200	-130.7600	-17.3500	0.0000	0.0000	0.0000	0.0000;
	2025105	2025106	0.000278	0.001078	0	0	0	0	0	0	1	0	0	49.6400	12.0400	-49.6400	-12.0100	0.0000	0.0000	0.0000	0.0000;
	2025105	2025130	0.003448	0.017955	0.0089	238.72	0	0	0	0	1	0	0	81.1200	5.3100	-80.9000	-5.1000	0.0000	0.0000	0.0000	0.0000;
	2025109	2025108	0.000211	0.014577	0	393.86	0	0	1.00625	0	1	0	0	-85.5900	-26.3900	85.6000	27.5100	0.0000	0.0000	0.0000	0.0000;
	2025108	2025110	0.000225	0.001076	0	0	0	0	0	0	1	0	0	73.1300	26.5900	-73.1100	-26.5300	0.0000	0.0000	0.0000	0.0000;
	2025138	2025108	0.00052	0.006471	0.09856	1073.88	0	0	0	0	1	0	0	-74.6500	18.7500	74.6800	-28.7500	0.0000	0.0000	0.0000	0.0000;
	2025108	2026153	0.001053	0.012881	0.19712	1197.36	0	0	0	0	1	0	0	-233.4100	-25.3500	233.9600	11.2400	0.0000	0.0000	0.0000	0.0000;
	2025109	2025111	0.00196	0.010791	0.01024	212.31	0	0	0	0	1	0	0	31.3200	7.7300	-31.3000	-8.7000	0.0000	0.0000	0.0000	0.0000;
	2025133	2025109	0.00273	0.017116	0.00392	220.39	0	0	0	0	1	0	0	-54.1800	-18.5400	54.2700	18.6600	0.0000	0.0000	0.0000	0.0000;
	2025112	2025152	0.001153	0.005791	0.02332	207.84	0	0	0	0	1	0	0	-29.8700	5.8300	29.8800	-8.1900	0.0000	0.0000	0.0000	0.0000;
	2025112	2025202	0.007877	0.041733	0.02804	191.2	0	0	0	0	1	0	0	-12.6900	-11.6100	12.7100	8.8000	0.0000	0.0000	0.0000	0.0000;
	2025113	2025114	0.001685	0.007041	0.00792	174.2	0	0	0	0	1	0	0	-1.4000	-7.9800	1.4000	7.1600	0.0000	0.0000	0.0000	0.0000;
	2025114	2025146	0.002401	0.010944	0.08271	212	0	0	0	0	1	0	0	39.1600	29.2600	-39.0900	-37.5400	0.0000	0.0000	0.0000	0.0000;
	2025135	2025116	0.005961	0.02304	0.0121	219.85	0	0	0	0	1	0	0	46.8600	8.3200	-46.7300	-9.0900	0.0000	0.0000	0.0000	0.0000;
	2025163	2025116	0.003406	0.019793	0.01301	219.3	0	0	0	0	1	0	0	-43.7000	-3.6300	43.7700	2.6400	0.0000	0.0000	0.0000	0.0000;
	2025117	2025118	0.000219	0.001046	0	0	0	0	0	0	1	0	0	52.5700	9.0500	-52.5700	-9.0200	0.0000	0.0000	0.0000	0.0000;
	2025127	2025117	0.002327	0.014487	0.01626	232.48	0	0	0	0	1	0	0	-61.8300	-17.8800	61.9200	16.7400	0.0000	0.0000	0.0000	0.0000;
	2025117	2025915	0.003608	0.012931	0.01542	221.02	0	0	0	0	1	0	0	-42.0000	-10.1800	42.0600	8.7800	0.0000	0.0000	0.0000	0.0000;
	2025117	2026009	0.001039	0.007229	0.00438	234.36	0	0	0	0	1	0	0	-72.5000	-15.6100	72.5500	15.5200	0.0000	0.0000	0.0000	0.0000;
	2025119	2025120	0.000219	0.001026	0	0	0	0	0	0	1	0	0	-52.5700	-8.8500	52.5700	8.8700	0.0000	0.0000	0.0000	0.0000;
	2025120	2025127	0.001585	0.009122	0.00504	227.36	0	0	0	0	1	0	0	-62.3200	-0.7200	62.3800	0.5300	0.0000	0.0000	0.0000	0.0000;
	2025128	2025120	0.001965	0.011161	0.01136	177.43	0	0	0	0	1	0	0	-9.7400	6.9900	9.7400	-8.1600	0.0000	0.0000	0.0000	0.0000;
	2025121	2025122	0.000259	0.001075	0	0	0	0	0	0	1	0	0	39.2000	14.3800	-39.2000	-14.3600	0.0000	0.0000	0.0000	0.0000;
	2025121	2025141	0.00348	0.027942	0.0081	231.86	0	0	0	0	1	0	0	61.4000	9.9800	-61.2700	-9.7600	0.0000	0.0000	0.0000	0.0000;
	2025121	2025143	0.001676	0.00966	0.01212	248.49	0	0	0	0	1	0	0	-100.6000	-24.3600	100.7700	24.1000	0.0000	0.0000	0.0000	0.0000;
	2025123	2025143	0.001802	0.007898	0.00446	183.66	0	0	0	0	1	0	0	-15.5700	-11.5400	15.5700	11.1000	0.0000	0.0000	0.0000	0.0000;
	2025124	2025125	0.000279	0.001006	0	0	0	0	0	0	1	0	0	-15.9800	-3.3200	15.9800	3.3200	0.0000	0.0000	0.0000	0.0000;
	2025124	2025126	0.000247	0.001092	0	0	0	0	0	0	1	0	0	15.9800	3.3200	-15.9700	-3.3200	0.0000	0.0000	0.0000	0.0000;
	2025125	2025141	0.006821	0.041926	0.07053	211.69	0	0	0	0	1	0	0	-25.2400	12.7900	25.3000	-19.6800	0.0000	0.0000	0.0000	0.0000;
	2025125	2025146	0.018927	0.084572	0.07461	232.19	0	0	0	0	1	0	0	62.2000	-14.5700	-61.4700	10.1200	0.0000	0.0000	0.0000	0.0000;
	2025125	2025903	0.011383	0.070054	0.01577	223.65	0	0	0	0	1	0	0	-52.9300	-1.5500	53.2400	1.8000	0.0000	0.0000	0.0000	0.0000;
	2025127	2025133	0.001482	0.008824	0.00343	185.75	0	0	0	0	1	0	0	-20.3400	-5.3900	20.3400	5.0700	0.0000	0.0000	0.0000	0.0000;
	2025839	2025128	0.003025	0.021532	0.00983	215.86	0	0	0	0	1	0	0	34.1600	11.6000	-34.1200	-12.3700	0.0000	0.0000	0.0000	0.0000;
	2025129	2025130	0.000209	0.001191	0	0	0	0	0	0	1	0	0	-31.1600	-5.0600	31.1600	5.0700	0.0000	0.0000	0.0000	0.0000;
	2025130	2025131	0.005939	0.026802	0.0118	222.72	0	0	0	0	1	0	0	49.7400	0.0400	-49.6000	-0.6200	0.0000	0.0000	0.0000	0.0000;
	2025131	2025150	0.006572	0.034704	0.06844	206.31	0	0	0	0	1	0	0	-25.5200	-15.0500	25.5700	8.2100	0.0000	0.0000	0.0000	0.0000;
	2025177	2025131	0.002995	0.019506	0.01253	221.22	0	0	0	0	1	0	0	-43.9100	-5.6100	43.9700	4.6900	0.0000	0.0000	0.0000	0.0000;
	2025132	2025139	0.001433	0.009104	0.00415	200.9	0	0	0	0	1	0	0	-23.0700	-20.8200	23.0800	20.4700	0.0000	0.0000	0.0000	0.0000;
	2025132	2025144	0.003613	0.02548	0.01029	192.37	0	0	0	0	1	0	0	-10.7700	6.5200	10.7800	-7.5600	0.0000	0.0000	0.0000	0.0000;
	2025134	2025135	0.000228	0.001188	0	0	0	0	0	0	1	0	0	-39.8500	-17.3300	39.8600	17.3500	0.0000	0.0000	0.0000	0.0000;
	2025134	2025136	0.000241	0.001167	0	0	0	0	0	0	1	0	0	39.8500	17.3300	-39.8500	-17.3100	0.0000	0.0000	0.0000	0.0000;
	2025135	2025188	0.002016	0.014243	0.11607	276.63	0	0	0	0	1	0	0	81.8400	3.6100	-81.7100	-14.9200	0.0000	0.0000	0.0000	0.0000;
	2025135	2025188	0.002016	0.014243	0.11607	276.63	0	0	0	0	1	0	0	81.8400	3.6100	-81.7100	-14.9200	0.0000	0.0000	0.0000	0.0000;
	2025135	2025188	0.002016	0.014243	0.11607	276.63	0	0	0	0	1	0	0	81.8400	3.6100	-81.7100	-14.9200	0.0000	0.0000	0.0000	0.0000;
	2025135	2026006	0.003405	0.015917	0.06105	289.14	0	0	0	0	1	0	0	-110.7400	-12.1700	111.1400	7.5500	0.0000	0.0000	0.0000	0.0000;
	2025135	2026006	0.003405	0.015917	0.06105	289.14	0	0	0	0	1	0	0	-110.7400	-12.1700	111.1400	7.5500	0.0000	0.0000	0.0000	0.0000;
	2025135	2026006	0.003405	0.015917	0.06105	289.14	0	0	0	0	1	0	0	-110.7400	-12.1700	111.1400	7.5500	0.0000	0.0000	0.0000	0.0000;
	2025152	2025137	0.002786	0.019092	0.00674	232.04	0	0	0	0	1	0	0	-66.6700	-1.1000	66.7900	1.2200	0.0000	0.0000	0.0000	0.0000;
	2025137	2025826	0.004328	0.018226	0.0456	248.31	0	0	0	0	1	0	0	-106.6400	-13.7600	107.1200	11.0100	0.0000	0.0000	0.0000	0.0000;
	2025139	2025138	0.000803	0.030005	0	384.88	0	0	1.0125	0	1	0	0	-72.6800	-27.1500	72.7200	28.9000	0.0000	0.0000	0.0000	0.0000;
	2025142	2025138	0.000538	0.006796	0.11595	1126.83	0	0	0	0	1	0	0	-71.5700	-10.8200	71.6000	-1.0600	0.0000	0.0000	0.0000	0.0000;
	2025168	2025138	0.000647	0.00741	0.14733	1057.69	0	0	0	0	1	0	0	-49.5000	-29.6000	49.5200	14.3100	0.0000	0.0000	0.0000	0.0000;
	2025138	2026057	0.000678	0.007203	0.14794	1167.64	0	0	0	0	1	0	0	-119.2000	-60.9000	119.3100	46.4000	0.0000	0.0000	0.0000	0.0000;
	2025140	2025141	0.000252	0.001023	0	0	0	0	0	0	1	0	0	-49.5900	-15.1100	49.6000	15.1400	0.0000	0.0000	0.0000	0.0000;
	2025162	2025141	0.002092	0.013621	0.00255	198.66	0	0	0	0	1	0	0	13.6400	-14.5100	-13.6300	14.3000	0.0000	0.0000	0.0000	0.0000;
	2025143	2025142	0.000518	0.028988	0	432	0	0	1.0125	0	1	0	0	-128.4200	-57.9600	128.5200	63.6200	0.0000	0.0000	0.0000	0.0000;
	2025142	2025902	0.000779	0.010269	0.16366	1221.1	0	0	0	0	1	0	0	204.4800	-11.2600	-204.1700	-1.8600	0.0000	0.0000	0.0000	0.0000;
	2025142	2026049	0.001216	0.015145	0.49977	1225.42	0	0	0	0	1	0	0	-261.4200	-41.5500	262.2200	-1.4800	0.0000	0.0000	0.0000	0.0000;
	2025144	2025145	0.000261	0.001177	0	0	0	0	0	0	1	0	0	31.4800	9.3400	-31.4800	-9.3200	0.0000	0.0000	0.0000	0.0000;
	2025144	2025169	0.004741	0.02536	0.02381	184.41	0	0	0	0	1	0	0	9.0200	0.5700	-9.0200	-3.0600	0.0000	0.0000	0.0000	0.0000;
	2025144	2025890	0.007801	0.033733	0.05074	225.29	0	0	0	0	1	0	0	-51.2800	-2.3400	51.4800	-2.1800	0.0000	0.0000	0.0000	0.0000;
	2025148	2025146	0.00201	0.010359	0.00628	233.36	0	0	0	0	1	0	0	-67.6900	-15.0900	67.7800	14.9300	0.0000	0.0000	0.0000	0.0000;
	2025147	2025148	0.000275	0.001042	0	0	0	0	0	0	1	0	0	-32.7800	-11.1400	32.7800	11.1500	0.0000	0.0000	0.0000	0.0000;
	2025182	2025148	0.003866	0.029274	0.02787	216.31	0	0	0	0	1	0	0	-34.8600	-6.4300	34.9000	3.9400	0.0000	0.0000	0.0000	0.0000;
	2025149	2025150	0.000272	0.001019	0	0	0	0	0	0	1	0	0	-31.2000	-7.8800	31.2100	7.8900	0.0000	0.0000	0.0000	0.0000;
	2025149	2025151	0.000219	0.001078	0	0	0	0	0	0	1	0	0	31.2000	7.8800	-31.2000	-7.8700	0.0000	0.0000	0.0000	0.0000;
	2025152	2025153	0.000208	0.001116	0	0	0	0	0	0	1	0	0	36.7900	9.2900	-36.7900	-9.2800	0.0000	0.0000	0.0000	0.0000;
	2025154	2025155	0.000225	0.001104	0	0	0	0	0	0	1	0	0	38.1700	15.1500	-38.1600	-15.1300	0.0000	0.0000	0.0000	0.0000;
	2025154	2025177	0.001753	0.009878	0.0071	204.01	0	0	0	0	1	0	0	-20.9600	1.5100	20.9700	-2.2000	0.0000	0.0000	0.0000	0.0000;
	2025154	2025179	0.002139	0.013873	0.06248	193.12	0	0	0	0	1	0	0	-17.2000	-16.6700	17.2100	10.3000	0.0000	0.0000	0.0000	0.0000;
	2025156	2025159	0.000355	0.023488	0	558.7	0	0	1	0	1	0	0	199.4500	17.4600	-199.3200	-8.4700	0.0000	0.0000	0.0000	0.0000;
	2025156	2025196	0.00059	0.00762	0.15266	1035.43	0	0	0	0	1	0	0	29.9300	101.2100	-29.8600	-116.1400	0.0000	0.0000	0.0000	0.0000;
	2025157	2025159	2.2e-05	0.001468	0	483.7	0	0	1	0	1	0	0	-199.3100	-7.9100	199.3200	8.4700	0.0000	0.0000	0.0000	0.0000;
	2025176	2025157	0.001423	0.00932	0.00344	276.04	0	0	0	0	1	0	0	-105.4500	-3.5500	105.6000	4.1900	0.0000	0.0000	0.0000	0.0000;
	2025176	2025157	0.001423	0.00932	0.00344	276.04	0	0	0	0	1	0	0	-105.4500	-3.5500	105.6000	4.1900	0.0000	0.0000	0.0000	0.0000;
	2025158	2025159	0.002084	0.137933	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025258	2025160	0.003549	0.019214	0.00454	178	0	0	0	0	1	0	0	-1.8600	-2.5900	1.8600	2.1200	0.0000	0.0000	0.0000	0.0000;
	2025160	2025339	0.002069	0.009283	0.00251	205.42	0	0	0	0	1	0	0	-34.4700	-12.9700	34.5000	12.8300	0.0000	0.0000	0.0000	0.0000;
	2025161	2025162	0.000237	0.001025	0	0	0	0	0	0	1	0	0	-37.6900	-21.4700	37.6900	21.4900	0.0000	0.0000	0.0000	0.0000;
	2025918	2025162	0.008186	0.041844	0.01226	226.05	0	0	0	0	1	0	0	51.5500	6.8100	-51.3300	-6.9800	0.0000	0.0000	0.0000	0.0000;
	2025163	2025221	0.011592	0.051106	0.04113	189.28	0	0	0	0	1	0	0	11.2600	-2.7300	-11.2500	-1.4900	0.0000	0.0000	0.0000	0.0000;
	2025172	2025164	0.00243	0.010449	0.00519	233.1	0	0	0	0	1	0	0	-68.9600	11.4600	69.0800	-11.4900	0.0000	0.0000	0.0000	0.0000;
	2025164	2025175	0.000702	0.003981	0.00231	216.4	0	0	0	0	1	0	0	-34.6600	16.1500	34.6700	-16.3300	0.0000	0.0000	0.0000	0.0000;
	2025198	2025164	0.001258	0.007687	0.00304	231.66	0	0	0	0	1	0	0	66.9200	12.7300	-66.8600	-12.6900	0.0000	0.0000	0.0000	0.0000;
	2025165	2025166	0.004183	0.021854	0.00911	209.2	0	0	0	0	1	0	0	-20.3600	-5.4900	20.3800	4.6600	0.0000	0.0000	0.0000	0.0000;
	2025166	2025167	0.000233	0.001032	0	0	0	0	0	0	1	0	0	47.2100	25.3900	-47.2000	-25.3600	0.0000	0.0000	0.0000	0.0000;
	2025269	2025166	0.006367	0.042848	0.02667	237.74	0	0	0	0	1	0	0	68.4400	29.7400	-68.0900	-30.1600	0.0000	0.0000	0.0000	0.0000;
	2025169	2025168	0.000501	0.038608	0	362.23	0	0	1.0125	0	1	0	0	-49.4900	-28.3700	49.5000	29.6000	0.0000	0.0000	0.0000	0.0000;
	2025170	2025910	0.004018	0.027656	0.15064	208.77	0	0	0	0	1	0	0	-19.2000	-25.9200	19.2200	10.0900	0.0000	0.0000	0.0000	0.0000;
	2025170	2026034	0.008145	0.034748	0.02022	206.97	0	0	0	0	1	0	0	-38.9300	1.6000	39.0500	-3.2400	0.0000	0.0000	0.0000	0.0000;
	2025171	2025172	0.000285	0.001113	0	0	0	0	0	0	1	0	0	-65.2600	-11.5100	65.2700	11.5600	0.0000	0.0000	0.0000	0.0000;
	2025172	2025212	0.001741	0.011047	0.01469	176.67	0	0	0	0	1	0	0	3.6900	-23.0100	-3.6800	21.5600	0.0000	0.0000	0.0000	0.0000;
	2025173	2025174	0.000274	0.001162	0	0	0	0	0	0	1	0	0	65.2700	15.9900	-65.2600	-15.9400	0.0000	0.0000	0.0000	0.0000;
	2025173	2025175	0.000255	0.001106	0	0	0	0	0	0	1	0	0	-65.2700	-15.9900	65.2800	16.0400	0.0000	0.0000	0.0000	0.0000;
	2025182	2025175	0.003029	0.020182	0.02118	193.98	0	0	0	0	1	0	0	-17.7300	-16.7900	17.7500	14.7300	0.0000	0.0000	0.0000	0.0000;
	2025175	2026084	0.007603	0.049806	0.11577	257.13	0	0	0	0	1	0	0	-117.7000	-14.4500	118.7300	9.1400	0.0000	0.0000	0.0000	0.0000;
	2025179	2025176	0.001516	0.00995	0.00362	241.08	0	0	0	0	1	0	0	-85.4400	-7.8900	85.5500	8.2200	0.0000	0.0000	0.0000	0.0000;
	2025176	2025187	0.002749	0.014697	0.01064	248.84	0	0	0	0	1	0	0	100.5000	-5.6900	-100.2300	6.0300	0.0000	0.0000	0.0000	0.0000;
	2025178	2025179	0.000205	0.001096	0	0	0	0	0	0	1	0	0	-22.9400	-3.3900	22.9400	3.4000	0.0000	0.0000	0.0000	0.0000;
	2025179	2025208	0.005361	0.040853	0.04053	222.25	0	0	0	0	1	0	0	45.2800	-5.8100	-45.1800	2.4400	0.0000	0.0000	0.0000	0.0000;
	2025180	2025181	0.004729	0.017704	0.0377	228.13	0	0	0	0	1	0	0	-60.4600	1.7900	60.6300	-5.0800	0.0000	0.0000	0.0000	0.0000;
	2025180	2025192	0.002128	0.00843	0.00674	193.82	0	0	0	0	1	0	0	-14.6800	1.4800	14.6800	-2.1600	0.0000	0.0000	0.0000	0.0000;
	2025180	2025216	0.003839	0.025195	0.03111	222.26	0	0	0	0	1	0	0	48.2700	-9.8800	-48.1800	7.2400	0.0000	0.0000	0.0000	0.0000;
	2026196	2025181	0.001952	0.009843	0.00305	241.27	0	0	0	0	1	0	0	87.6400	2.3900	-87.5000	-1.9900	0.0000	0.0000	0.0000	0.0000;
	2025182	2025183	0.000216	0.001188	0	0	0	0	0	0	1	0	0	48.9400	21.1200	-48.9300	-21.0900	0.0000	0.0000	0.0000	0.0000;
	2025185	2025184	0.000408	0.024777	0	503.8	0	0	1.0125	0	1	0	0	-225.7100	-27.6500	225.9200	40.2100	0.0000	0.0000	0.0000	0.0000;
	2025184	2025186	0.000213	0.001031	0	0	0	0	0	0	1	0	0	48.9400	20.0000	-48.9300	-19.9800	0.0000	0.0000	0.0000	0.0000;
	2025196	2025184	0.000603	0.007381	0.12902	1189	0	0	0	0	1	0	0	-189.7300	-43.7900	189.9500	33.1100	0.0000	0.0000	0.0000	0.0000;
	2025199	2025184	0.00049	0.006004	0.11249	1188.56	0	0	0	0	1	0	0	-200.4600	-8.3300	200.6500	-1.0200	0.0000	0.0000	0.0000	0.0000;
	2025184	2025902	0.001457	0.017206	0.75155	1271.29	0	0	0	0	1	0	0	-294.1600	-39.7900	295.3700	-24.3600	0.0000	0.0000	0.0000	0.0000;
	2025184	2026195	0.000619	0.00723	0.20679	1309.35	0	0	0	0	1	0	0	-371.2900	-52.5200	372.1200	40.6400	0.0000	0.0000	0.0000	0.0000;
	2025185	2025193	0.001708	0.008811	0.0055	250.17	0	0	0	0	1	0	0	109.1800	9.2900	-108.9900	-8.8500	0.0000	0.0000	0.0000	0.0000;
	2025205	2025185	0.000793	0.004709	0.00352	243.7	0	0	0	0	1	0	0	-90.6100	-11.6800	90.6700	11.6800	0.0000	0.0000	0.0000	0.0000;
	2025187	2025300	0.003698	0.018715	0.05852	238.86	0	0	0	0	1	0	0	77.0900	-17.6700	-76.8700	12.7500	0.0000	0.0000	0.0000	0.0000;
	2025189	2025188	0.00152	0.0096	0.0058	261.19	0	0	0	0	1	0	0	-124.3900	-20.5400	124.6200	21.4000	0.0000	0.0000	0.0000	0.0000;
	2025202	2025188	0.001021	0.006915	0.00568	245.86	0	0	0	0	1	0	0	-97.2000	-20.2200	97.3000	20.2800	0.0000	0.0000	0.0000	0.0000;
	2025202	2025189	0.001665	0.010673	0.00365	222.11	0	0	0	0	1	0	0	48.9500	6.4700	-48.9100	-6.6000	0.0000	0.0000	0.0000	0.0000;
	2025189	2025210	0.003779	0.015924	0.00539	237.09	0	0	0	0	1	0	0	77.0400	-18.0800	-76.8100	18.4700	0.0000	0.0000	0.0000	0.0000;
	2025189	2025212	0.003028	0.015422	0.00467	212.26	0	0	0	0	1	0	0	36.9400	28.4300	-36.8700	-28.5900	0.0000	0.0000	0.0000	0.0000;
	2025221	2025189	0.001975	0.011319	0.01833	195.35	0	0	0	0	1	0	0	-15.2600	-7.2500	15.2700	5.3700	0.0000	0.0000	0.0000	0.0000;
	2025190	2025191	0.000261	0.001067	0	0	0	0	0	0	1	0	0	-36.2800	-10.9100	36.2900	10.9300	0.0000	0.0000	0.0000	0.0000;
	2025203	2025191	0.000953	0.006627	0.00353	189.96	0	0	0	0	1	0	0	10.6100	14.6800	-10.6100	-15.0300	0.0000	0.0000	0.0000	0.0000;
	2025191	2025235	0.000893	0.004285	0.00883	204.15	0	0	0	0	1	0	0	-25.6800	4.1000	25.6800	-4.9900	0.0000	0.0000	0.0000	0.0000;
	2026196	2025192	0.006074	0.041683	0.01731	219.98	0	0	0	0	1	0	0	44.1400	2.7100	-44.0300	-3.7300	0.0000	0.0000	0.0000	0.0000;
	2025193	2025252	0.001804	0.013827	0.0093	239.07	0	0	0	0	1	0	0	79.6400	-1.6100	-79.5300	1.4900	0.0000	0.0000	0.0000	0.0000;
	2025195	2025194	0.000471	0.02592	0	543.13	0	0	1.1	0	1	0	0	-282.9800	-224.2100	283.6700	261.9600	0.0000	0.0000	0.0000	0.0000;
	2025194	2025196	0.000285	0.001035	0	0	0	0	0	0	1	0	0	-283.6700	-261.9600	284.0800	263.4700	0.0000	0.0000	0.0000	0.0000;
	2025195	2025220	0.002029	0.013932	0.00665	243.71	0	0	0	0	1	0	0	90.8600	41.8200	-90.6700	-41.2400	0.0000	0.0000	0.0000	0.0000;
	2025222	2025195	0.000575	0.004246	0.00292	244.48	0	0	0	0	1	0	0	-93.3800	-53.4800	93.4400	53.6200	0.0000	0.0000	0.0000	0.0000;
	2025195	2025253	0.001328	0.006814	0.0015	225.78	0	0	0	0	1	0	0	53.4800	120.6200	-53.2600	-119.6800	0.0000	0.0000	0.0000	0.0000;
	2025196	2025483	0.000504	0.006492	0.2182	1250.89	0	0	0	0	1	0	0	269.3200	-40.6400	-268.9600	22.7600	0.0000	0.0000	0.0000	0.0000;
	2025196	2026195	0.001157	0.012223	0.43157	1288.39	0	0	0	0	1	0	0	-333.8100	-62.9000	335.0800	31.4100	0.0000	0.0000	0.0000	0.0000;
	2025198	2025197	0.000594	0.02739	0	485.09	0	0	1	0	1	0	0	-200.1300	2.7400	200.3600	7.9000	0.0000	0.0000	0.0000	0.0000;
	2025197	2025199	0.000248	0.001107	0	0	0	0	0	0	1	0	0	-200.3600	-7.9000	200.4600	8.3300	0.0000	0.0000	0.0000	0.0000;
	2025215	2025198	0.001705	0.009425	0.04157	232.75	0	0	0	0	1	0	0	-63.7400	35.8000	63.8300	-39.6000	0.0000	0.0000	0.0000	0.0000;
	2025200	2025201	0.000255	0.001006	0	0	0	0	0	0	1	0	0	35.5500	5.7200	-35.5500	-5.7100	0.0000	0.0000	0.0000	0.0000;
	2025223	2025200	0.001542	0.008768	0.01319	246.34	0	0	0	0	1	0	0	93.3700	-90.5700	-93.1200	90.6000	0.0000	0.0000	0.0000	0.0000;
	2025200	2025243	0.002817	0.018614	0.03123	231.83	0	0	0	0	1	0	0	56.4800	14.3100	-56.3900	-16.9800	0.0000	0.0000	0.0000	0.0000;
	2025253	2025200	0.001073	0.004567	0.00437	191.44	0	0	0	0	1	0	0	-0.9700	110.6900	1.0900	-110.6300	0.0000	0.0000	0.0000	0.0000;
	2025203	2025204	0.000286	0.001047	0	0	0	0	0	0	1	0	0	32.9000	8.0200	-32.9000	-8.0100	0.0000	0.0000	0.0000	0.0000;
	2025217	2025203	0.003321	0.013921	0.002	244.91	0	0	0	0	1	0	0	-97.2800	9.2600	97.5800	-8.1900	0.0000	0.0000	0.0000	0.0000;
	2026207	2025203	0.000984	0.006897	0.00585	267.07	0	0	0	0	1	0	0	141.2900	15.2300	-141.1000	-14.5100	0.0000	0.0000	0.0000	0.0000;
	2025205	2025216	0.003372	0.017118	0.01976	227.03	0	0	0	0	1	0	0	57.7100	5.5000	-57.6000	-7.0000	0.0000	0.0000	0.0000	0.0000;
	2025206	2025207	0.000282	0.001131	0	0	0	0	0	0	1	0	0	24.1700	4.9000	-24.1700	-4.9000	0.0000	0.0000	0.0000	0.0000;
	2025206	2025219	0.002098	0.008461	0.00539	203.96	0	0	0	0	1	0	0	-26.9400	-41.2200	26.9900	40.8500	0.0000	0.0000	0.0000	0.0000;
	2025206	2025244	0.001301	0.008529	0.01153	158.65	0	0	0	0	1	0	0	2.7700	36.3200	-2.7500	-37.4200	0.0000	0.0000	0.0000	0.0000;
	2025208	2025300	0.001949	0.011544	0.00449	204.43	0	0	0	0	1	0	0	21.9100	-12.0500	-21.9000	11.6600	0.0000	0.0000	0.0000	0.0000;
	2025209	2025210	0.000203	0.001125	0	0	0	0	0	0	1	0	0	-23.2700	-0.3500	23.2700	0.3600	0.0000	0.0000	0.0000	0.0000;
	2025209	2025211	0.000292	0.001038	0	0	0	0	0	0	1	0	0	23.2700	0.3500	-23.2700	-0.3500	0.0000	0.0000	0.0000	0.0000;
	2025210	2025232	0.004273	0.01904	0.00318	225.5	0	0	0	0	1	0	0	53.5400	-18.8300	-53.4100	19.0900	0.0000	0.0000	0.0000	0.0000;
	2025212	2025213	0.000216	0.001062	0	0	0	0	0	0	1	0	0	40.5600	7.0300	-40.5500	-7.0100	0.0000	0.0000	0.0000	0.0000;
	2025214	2025215	0.00024	0.001138	0	0	0	0	0	0	1	0	0	-45.4200	-4.4300	45.4200	4.4500	0.0000	0.0000	0.0000	0.0000;
	2025215	2025216	0.001509	0.007669	0.00656	236.67	0	0	0	0	1	0	0	-75.3600	9.0100	75.4400	-9.2700	0.0000	0.0000	0.0000	0.0000;
	2025215	2025223	0.001897	0.009449	0.00688	246.37	0	0	0	0	1	0	0	93.6800	-49.2600	-93.4800	49.5700	0.0000	0.0000	0.0000	0.0000;
	2025217	2025218	0.000222	0.001155	0	0	0	0	0	0	1	0	0	30.3400	10.1700	-30.3400	-10.1600	0.0000	0.0000	0.0000	0.0000;
	2025217	2025223	0.002456	0.015946	0.04337	232.01	0	0	0	0	1	0	0	66.9400	-19.4200	-66.8200	15.6400	0.0000	0.0000	0.0000	0.0000;
	2025222	2025219	0.002542	0.013026	0.00618	222.51	0	0	0	0	1	0	0	52.0000	43.4900	-51.8900	-43.5900	0.0000	0.0000	0.0000	0.0000;
	2025220	2025230	0.001605	0.006862	0.00166	229.84	0	0	0	0	1	0	0	64.1600	31.6400	-64.0800	-31.4900	0.0000	0.0000	0.0000	0.0000;
	2025224	2025225	0.00023	0.001109	0	0	0	0	0	0	1	0	0	66.9400	15.9700	-66.9300	-15.9200	0.0000	0.0000	0.0000	0.0000;
	2025224	2025226	0.00023	0.001054	0	0	0	0	0	0	1	0	0	11.4600	2.8500	-11.4600	-2.8400	0.0000	0.0000	0.0000	0.0000;
	2025224	2025227	0.000298	0.001022	0	0	0	0	0	0	1	0	0	-78.4000	25.5900	78.4200	-25.5300	0.0000	0.0000	0.0000	0.0000;
	2025230	2025227	0.001526	0.009034	0.00203	198.52	0	0	0	0	1	0	0	18.0300	18.9200	-18.0200	-19.0700	0.0000	0.0000	0.0000	0.0000;
	2025231	2025227	0.003149	0.013946	0.00394	228.33	0	0	0	0	1	0	0	60.5700	-44.2700	-60.4000	44.6000	0.0000	0.0000	0.0000	0.0000;
	2025228	2025229	0.000238	0.001008	0	0	0	0	0	0	1	0	0	57.0800	17.8900	-57.0700	-17.8500	0.0000	0.0000	0.0000	0.0000;
	2025275	2025228	0.002164	0.012583	0.00413	243.82	0	0	0	0	1	0	0	89.5600	-7.0700	-89.3900	7.5900	0.0000	0.0000	0.0000	0.0000;
	2025228	2025291	0.001043	0.006667	0.04257	212.26	0	0	0	0	1	0	0	32.3200	-25.4800	-32.3000	21.0800	0.0000	0.0000	0.0000	0.0000;
	2025231	2025322	0.001674	0.011649	0.00579	241.02	0	0	0	0	1	0	0	-84.7800	42.4200	84.9200	-42.0200	0.0000	0.0000	0.0000	0.0000;
	2025244	2025232	0.001537	0.008806	0.00251	209.51	0	0	0	0	1	0	0	-29.1800	25.9000	29.2000	-26.0300	0.0000	0.0000	0.0000	0.0000;
	2025233	2025234	0.000222	0.001018	0	0	0	0	0	0	1	0	0	-46.5700	-8.3700	46.5800	8.3900	0.0000	0.0000	0.0000	0.0000;
	2025234	2025306	0.000978	0.006719	0.00283	235.88	0	0	0	0	1	0	0	70.5000	20.0800	-70.4400	-20.0200	0.0000	0.0000	0.0000	0.0000;
	2025234	2025333	0.002577	0.011934	0.00305	255.78	0	0	0	0	1	0	0	-117.0700	-28.4700	117.4300	29.8300	0.0000	0.0000	0.0000	0.0000;
	2025235	2025236	0.000207	0.001115	0	0	0	0	0	0	1	0	0	72.4300	21.0200	-72.4200	-20.9600	0.0000	0.0000	0.0000	0.0000;
	2025237	2025235	0.001065	0.006716	0.00336	245.66	0	0	0	0	1	0	0	98.2200	16.3100	-98.1200	-16.0200	0.0000	0.0000	0.0000	0.0000;
	2026221	2025237	0.004088	0.024946	0.02614	262.92	0	0	0	0	1	0	0	128.8900	22.5100	-128.2300	-21.2500	0.0000	0.0000	0.0000	0.0000;
	2025250	2025238	0.00222	0.01537	0.00502	269.48	0	0	0	0	1	0	0	-143.6600	9.8600	144.1100	-7.2700	0.0000	0.0000	0.0000	0.0000;
	2025238	2025271	0.00208	0.014899	0.0185	209.87	0	0	0	0	1	0	0	28.0600	0.8400	-28.0400	-2.6300	0.0000	0.0000	0.0000	0.0000;
	2025238	2025944	0.0066	0.039436	0.03404	275.39	0	0	0	0	1	0	0	-101.0900	0.6900	101.7500	-0.3000	0.0000	0.0000	0.0000	0.0000;
	2025238	2025944	0.0066	0.039436	0.03404	275.39	0	0	0	0	1	0	0	-101.0900	0.6900	101.7500	-0.3000	0.0000	0.0000	0.0000	0.0000;
	2025239	2025240	0.000225	0.001135	0	0	0	0	0	0	1	0	0	-32.0800	-1.6400	32.0900	1.6500	0.0000	0.0000	0.0000	0.0000;
	2025240	2025967	0.005336	0.031634	0.05036	211.16	0	0	0	0	1	0	0	-43.7300	0.7600	43.8200	-5.5500	0.0000	0.0000	0.0000	0.0000;
	2025241	2026046	0.003336	0.021507	0.02623	218.07	0	0	0	0	1	0	0	-46.2400	-4.8200	46.3100	2.4500	0.0000	0.0000	0.0000	0.0000;
	2025242	2025303	0.00066	0.003556	0.01687	250	0	0	0	0	1	0	0	-96.5300	-49.1200	96.6000	47.7400	0.0000	0.0000	0.0000	0.0000;
	2025242	2025365	0.001327	0.00783	0.00215	221.97	0	0	0	0	1	0	0	52.3800	37.9400	-52.3300	-37.8500	0.0000	0.0000	0.0000	0.0000;
	2025325	2025243	0.000538	0.00328	0.00475	211	0	0	0	0	1	0	0	-24.4500	-11.0800	24.4500	10.6000	0.0000	0.0000	0.0000	0.0000;
	2025244	2025245	0.000217	0.001105	0	0	0	0	0	0	1	0	0	31.9400	11.5300	-31.9300	-11.5200	0.0000	0.0000	0.0000	0.0000;
	2025246	2025299	0.001683	0.005345	0.00125	212.35	0	0	0	0	1	0	0	-33.5100	21.0600	33.5400	-21.1100	0.0000	0.0000	0.0000	0.0000;
	2025246	2025322	0.000915	0.00524	0.00413	264.84	0	0	0	0	1	0	0	135.8100	-32.1800	-135.6300	32.7300	0.0000	0.0000	0.0000	0.0000;
	2025333	2025246	0.001666	0.007301	0.0068	266.91	0	0	0	0	1	0	0	149.0500	0.1800	-148.7000	0.6600	0.0000	0.0000	0.0000	0.0000;
	2025247	2025248	0.000291	0.001079	0	0	0	0	0	0	1	0	0	46.4100	3.1500	-46.4000	-3.1300	0.0000	0.0000	0.0000	0.0000;
	2025247	2025333	0.001163	0.006502	0.00496	232.29	0	0	0	0	1	0	0	69.0000	-8.9800	-68.9400	8.7600	0.0000	0.0000	0.0000	0.0000;
	2025247	2026105	0.002471	0.017183	0.03463	254.74	0	0	0	0	1	0	0	-115.4000	5.8200	115.7200	-7.2600	0.0000	0.0000	0.0000	0.0000;
	2025249	2025250	0.00323	0.017533	0.0176	253.69	0	0	0	0	1	0	0	-111.8600	21.3700	112.2700	-20.9500	0.0000	0.0000	0.0000	0.0000;
	2025249	2025306	0.001337	0.007669	0.00927	239.39	0	0	0	0	1	0	0	80.4600	-33.2700	-80.3700	32.8800	0.0000	0.0000	0.0000	0.0000;
	2025250	2025251	0.000231	0.001157	0	0	0	0	0	0	1	0	0	31.4000	11.0900	-31.3900	-11.0700	0.0000	0.0000	0.0000	0.0000;
	2025252	2025299	0.002911	0.01683	0.01125	206.95	0	0	0	0	1	0	0	25.3100	-10.0900	-25.2900	9.0400	0.0000	0.0000	0.0000	0.0000;
	2025254	2025330	0.002005	0.012622	0.01433	237.48	0	0	0	0	1	0	0	-80.4400	-8.4000	80.5700	7.6900	0.0000	0.0000	0.0000	0.0000;
	2025254	2025337	0.001361	0.007686	0.00469	216.05	0	0	0	0	1	0	0	41.9900	3.2200	-41.9700	-3.5800	0.0000	0.0000	0.0000	0.0000;
	2025255	2025293	0.000604	0.004351	0.00432	222.54	0	0	0	0	1	0	0	45.4800	-2.2600	-45.4700	1.9000	0.0000	0.0000	0.0000	0.0000;
	2025255	2025369	0.001084	0.006536	0.01152	245.74	0	0	0	0	1	0	0	-93.9500	-13.2900	94.0400	12.6500	0.0000	0.0000	0.0000	0.0000;
	2025256	2025257	0.000244	0.001121	0	0	0	0	0	0	1	0	0	25.5100	5.5700	-25.5100	-5.5600	0.0000	0.0000	0.0000	0.0000;
	2025256	2025363	0.001628	0.00904	0.0102	246	0	0	0	0	1	0	0	92.7900	-18.1600	-92.6600	17.8600	0.0000	0.0000	0.0000	0.0000;
	2026033	2025256	0.00132	0.007387	0.00315	233.02	0	0	0	0	1	0	0	67.1500	-12.7300	-67.0900	12.7300	0.0000	0.0000	0.0000	0.0000;
	2026214	2025256	0.000923	0.006856	0.00351	231.99	0	0	0	0	1	0	0	61.0800	3.5000	-61.0500	-3.6200	0.0000	0.0000	0.0000	0.0000;
	2025258	2025259	0.000275	0.001068	0	0	0	0	0	0	1	0	0	25.5100	4.1100	-25.5100	-4.1000	0.0000	0.0000	0.0000	0.0000;
	2025258	2025300	0.003667	0.01924	0.00558	209.74	0	0	0	0	1	0	0	-23.6500	-1.5200	23.6700	1.0500	0.0000	0.0000	0.0000	0.0000;
	2025260	2025290	0.003326	0.020712	0.02193	243.54	0	0	0	0	1	0	0	-89.7800	-11.5700	90.0400	10.8700	0.0000	0.0000	0.0000	0.0000;
	2025260	2025330	0.000971	0.004691	0.0048	221.31	0	0	0	0	1	0	0	47.5100	2.2400	-47.4800	-2.6400	0.0000	0.0000	0.0000	0.0000;
	2025261	2025264	0.000984	0.023601	0	102.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025261	2025265	0.000254	0.001065	0	0	0	0	0	0	1	0	0	44.3400	2.2100	-44.3300	-2.1900	0.0000	0.0000	0.0000	0.0000;
	2025261	2025267	0.001291	0.008157	0.01037	214.25	0	0	0	0	1	0	0	-43.7600	-52.0600	43.8200	51.3200	0.0000	0.0000	0.0000	0.0000;
	2025331	2025261	0.001077	0.006374	0.00479	179.37	0	0	0	0	1	0	0	0.6000	-50.2000	-0.5700	49.8500	0.0000	0.0000	0.0000	0.0000;
	2025262	2025264	0.011521	0.2764	0	51	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025263	2025264	0.011521	0.2764	0	51	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025267	2025266	0.000339	0.019275	0	568.01	0	0	1.04375	0	1	0	0	-339.2800	-165.3400	339.7700	193.6200	0.0000	0.0000	0.0000	0.0000;
	2025266	2025268	0.000202	0.001025	0	0	0	0	0	0	1	0	0	75.7200	20.6700	-75.7100	-20.6100	0.0000	0.0000	0.0000	0.0000;
	2025266	2025334	0.000637	0.007815	0.19485	1239.97	0	0	0	0	1	0	0	-259.4600	-34.2200	259.8700	18.9300	0.0000	0.0000	0.0000	0.0000;
	2025266	2025475	0.000591	0.006836	0.20808	1207.91	0	0	0	0	1	0	0	201.2900	58.9100	-201.0300	-77.5000	0.0000	0.0000	0.0000	0.0000;
	2025266	2026126	0.00054	0.005684	0.14269	1302.75	0	0	0	0	1	0	0	-357.3300	-238.9900	358.2700	233.7800	0.0000	0.0000	0.0000	0.0000;
	2025326	2025267	0.000368	0.002032	0.00085	238.78	0	0	0	0	1	0	0	-88.2900	-65.5600	88.3300	65.7100	0.0000	0.0000	0.0000	0.0000;
	2025267	2025381	0.001807	0.011452	0.00393	216.48	0	0	0	0	1	0	0	40.4900	21.6200	-40.4500	-21.8100	0.0000	0.0000	0.0000	0.0000;
	2025414	2025267	0.00201	0.011152	0.00767	244.02	0	0	0	0	1	0	0	-87.6200	-4.2400	87.7600	4.2400	0.0000	0.0000	0.0000	0.0000;
	2025267	2025423	0.001013	0.006741	0.02627	243.05	0	0	0	0	1	0	0	78.8800	22.4400	-78.8100	-24.7800	0.0000	0.0000	0.0000	0.0000;
	2025269	2026206	0.003857	0.027312	0.03244	248.65	0	0	0	0	1	0	0	-94.0600	-7.9700	94.3900	6.8900	0.0000	0.0000	0.0000	0.0000;
	2025270	2025271	0.000214	0.001134	0	0	0	0	0	0	1	0	0	-29.1300	-2.6900	29.1300	2.7000	0.0000	0.0000	0.0000	0.0000;
	2025271	2025349	0.003096	0.0136	0.00695	163.92	0	0	0	0	1	0	0	-1.0800	-0.0800	1.0800	-0.6400	0.0000	0.0000	0.0000	0.0000;
	2025272	2025273	0.000238	0.001091	0	0	0	0	0	0	1	0	0	29.1300	7.2600	-29.1300	-7.2500	0.0000	0.0000	0.0000	0.0000;
	2025272	2025274	0.000291	0.001126	0	0	0	0	0	0	1	0	0	-29.1300	-7.2600	29.1300	7.2700	0.0000	0.0000	0.0000	0.0000;
	2025274	2025299	0.005577	0.03405	0.03357	233.28	0	0	0	0	1	0	0	68.7700	-9.9100	-68.5100	7.9900	0.0000	0.0000	0.0000	0.0000;
	2025274	2026196	0.002751	0.019618	0.0526	246.88	0	0	0	0	1	0	0	-97.9000	2.6400	98.1500	-6.3200	0.0000	0.0000	0.0000	0.0000;
	2025275	2025276	0.000255	0.001114	0	0	0	0	0	0	1	0	0	76.8100	16.9600	-76.8000	-16.9000	0.0000	0.0000	0.0000	0.0000;
	2025275	2026060	0.001109	0.007268	0.01658	273.42	0	0	0	0	1	0	0	-83.1900	-4.9500	83.2600	3.6700	0.0000	0.0000	0.0000	0.0000;
	2025275	2026060	0.001109	0.007268	0.01658	273.42	0	0	0	0	1	0	0	-83.1900	-4.9500	83.2600	3.6700	0.0000	0.0000	0.0000	0.0000;
	2025277	2025278	0.000231	0.001184	0	0	0	0	0	0	1	0	0	46.0400	7.3900	-46.0300	-7.3600	0.0000	0.0000	0.0000	0.0000;
	2025277	2025279	0.000258	0.001145	0	0	0	0	0	0	1	0	0	-46.0400	-7.3900	46.0400	7.4100	0.0000	0.0000	0.0000	0.0000;
	2025277	2025280	0.000291	0.001033	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025288	2025279	0.000129	0.000667	0.00281	298.96	0	0	0	0	1	0	0	162.4100	-6.0300	-162.3800	5.9000	0.0000	0.0000	0.0000	0.0000;
	2025279	2025362	0.000896	0.00572	0.00131	258.16	0	0	0	0	1	0	0	116.3400	-13.3100	-116.2200	13.9200	0.0000	0.0000	0.0000	0.0000;
	2025281	2025282	0.000298	0.00116	0	0	0	0	0	0	1	0	0	37.9400	5.0400	-37.9300	-5.0200	0.0000	0.0000	0.0000	0.0000;
	2025281	2025283	0.000275	0.001164	0	0	0	0	0	0	1	0	0	-37.9400	-5.0400	37.9400	5.0500	0.0000	0.0000	0.0000	0.0000;
	2025283	2025380	0.000956	0.00632	0.00342	225.97	0	0	0	0	1	0	0	-61.3500	34.1600	61.3900	-34.2200	0.0000	0.0000	0.0000	0.0000;
	2025283	2025383	0.002566	0.010827	0.01308	202.8	0	0	0	0	1	0	0	23.6100	-4.1400	-23.5900	2.8400	0.0000	0.0000	0.0000	0.0000;
	2025446	2025283	0.001288	0.008985	0.00732	174.72	0	0	0	0	1	0	0	0.2100	34.4100	-0.2000	-35.0700	0.0000	0.0000	0.0000	0.0000;
	2025284	2025285	0.000204	0.001157	0	0	0	0	0	0	1	0	0	-88.7000	-16.5800	88.7200	16.6700	0.0000	0.0000	0.0000	0.0000;
	2025284	2025286	0.000206	0.001193	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025285	2025348	0.003451	0.020852	0.02034	226.46	0	0	0	0	1	0	0	-55.6800	-2.5800	55.7800	1.0400	0.0000	0.0000	0.0000	0.0000;
	2025285	2026060	0.001453	0.008281	0.00523	210.77	0	0	0	0	1	0	0	-33.0400	-14.0800	33.0600	13.6300	0.0000	0.0000	0.0000	0.0000;
	2025288	2025287	0.000498	0.032225	0	495.54	0	0	1	0	1	0	0	-221.6500	-3.6500	221.8800	18.7000	0.0000	0.0000	0.0000	0.0000;
	2025287	2025289	0.000221	0.001159	0	0	0	0	0	0	1	0	0	113.5700	32.6100	-113.5400	-32.4500	0.0000	0.0000	0.0000	0.0000;
	2025287	2025489	0.000351	0.003781	0.05059	1220.5	0	0	0	0	1	0	0	259.6700	217.4800	-259.2900	-218.6700	0.0000	0.0000	0.0000	0.0000;
	2026059	2025287	0.0004	0.003779	0.06172	1174.78	0	0	0	0	1	0	0	165.2200	-69.9200	-165.1000	64.5200	0.0000	0.0000	0.0000	0.0000;
	2025287	2026104	0.000633	0.007446	0.32805	1217.4	0	0	0	0	1	0	0	-230.6300	60.2300	230.9800	-90.7500	0.0000	0.0000	0.0000	0.0000;
	2026126	2025287	0.000135	0.001483	0.05293	1294.05	0	0	0	0	1	0	0	369.5400	358.3300	-369.2100	-360.2900	0.0000	0.0000	0.0000	0.0000;
	2025287	2026237	0.000247	0.002874	0.07259	1181.7	0	0	0	0	1	0	0	169.8100	-33.2300	-169.7400	26.3300	0.0000	0.0000	0.0000	0.0000;
	2025288	2025330	0.000643	0.004783	0.01257	226.09	0	0	0	0	1	0	0	59.2400	9.6800	-59.2100	-10.8300	0.0000	0.0000	0.0000	0.0000;
	2025308	2025290	0.002709	0.017574	0.0083	232.93	0	0	0	0	1	0	0	-68.5400	-6.7300	68.6700	6.6300	0.0000	0.0000	0.0000	0.0000;
	2025290	2025310	0.000759	0.004736	0.00355	287.31	0	0	0	0	1	0	0	-105.5900	-18.4400	105.6800	18.5700	0.0000	0.0000	0.0000	0.0000;
	2025290	2025310	0.000759	0.004736	0.00355	287.31	0	0	0	0	1	0	0	-105.5900	-18.4400	105.6800	18.5700	0.0000	0.0000	0.0000	0.0000;
	2025290	2025310	0.000759	0.004736	0.00355	287.31	0	0	0	0	1	0	0	-105.5900	-18.4400	105.6800	18.5700	0.0000	0.0000	0.0000	0.0000;
	2025290	2025360	0.000772	0.003562	0.00194	261.39	0	0	0	0	1	0	0	127.3100	32.8000	-127.1900	-32.4200	0.0000	0.0000	0.0000	0.0000;
	2025291	2025292	0.000278	0.001007	0	0	0	0	0	0	1	0	0	42.7100	15.2600	-42.7100	-15.2400	0.0000	0.0000	0.0000	0.0000;
	2025356	2025291	0.001273	0.007824	0.00524	181.67	0	0	0	0	1	0	0	10.4300	35.8800	-10.4100	-36.3400	0.0000	0.0000	0.0000	0.0000;
	2025293	2025294	0.000292	0.001153	0	0	0	0	0	0	1	0	0	71.3100	24.3200	-71.3000	-24.2600	0.0000	0.0000	0.0000	0.0000;
	2025365	2025293	0.000718	0.004542	0.00263	203.16	0	0	0	0	1	0	0	25.8500	26.0000	-25.8400	-26.2200	0.0000	0.0000	0.0000	0.0000;
	2025295	2025296	0.000226	0.001053	0	0	0	0	0	0	1	0	0	27.8900	7.0900	-27.8900	-7.0800	0.0000	0.0000	0.0000	0.0000;
	2025295	2025297	0.000297	0.001173	0	0	0	0	0	0	1	0	0	-27.8900	-7.0900	27.9000	7.1000	0.0000	0.0000	0.0000	0.0000;
	2025297	2025381	0.001171	0.00637	0.01038	177.22	0	0	0	0	1	0	0	-7.2700	-19.3400	7.2800	18.2800	0.0000	0.0000	0.0000	0.0000;
	2026027	2025297	0.00101	0.00535	0.0059	202.73	0	0	0	0	1	0	0	20.6300	-12.8300	-20.6300	12.2400	0.0000	0.0000	0.0000	0.0000;
	2025298	2025306	0.003645	0.015385	0.01517	232.23	0	0	0	0	1	0	0	-63.2600	38.9000	63.4500	-39.6400	0.0000	0.0000	0.0000	0.0000;
	2025298	2025331	0.00116	0.006834	0.01397	212.45	0	0	0	0	1	0	0	27.9000	-45.6700	-27.8700	44.4100	0.0000	0.0000	0.0000	0.0000;
	2025300	2025301	0.000251	0.001162	0	0	0	0	0	0	1	0	0	49.7600	18.1600	-49.7500	-18.1300	0.0000	0.0000	0.0000	0.0000;
	2025300	2025329	0.002508	0.016356	0.00774	195.46	0	0	0	0	1	0	0	13.2400	-47.8300	-13.1800	47.4100	0.0000	0.0000	0.0000	0.0000;
	2025303	2025302	0.000336	0.025091	0	533.21	0	0	1.0375	0	1	0	0	-262.3100	-114.0300	262.5900	134.9700	0.0000	0.0000	0.0000	0.0000;
	2025302	2026213	7.9e-05	0.000889	0.04975	1232.02	0	0	0	0	1	0	0	-262.5900	-134.9700	262.6500	130.5100	0.0000	0.0000	0.0000	0.0000;
	2025303	2025376	0.00053	0.002935	0.00153	230.29	0	0	0	0	1	0	0	53.0700	16.5200	-53.0600	-16.5900	0.0000	0.0000	0.0000	0.0000;
	2025304	2025305	0.00029	0.001009	0	0	0	0	0	0	1	0	0	22.8600	1.2900	-22.8600	-1.2900	0.0000	0.0000	0.0000	0.0000;
	2025304	2025402	0.002115	0.01205	0.00403	229.84	0	0	0	0	1	0	0	-63.0300	-14.5700	63.1200	14.6300	0.0000	0.0000	0.0000	0.0000;
	2025304	2025520	0.00112	0.006624	0.00428	216.8	0	0	0	0	1	0	0	40.1700	13.2800	-40.1500	-13.6200	0.0000	0.0000	0.0000	0.0000;
	2025306	2025307	0.000291	0.001038	0	0	0	0	0	0	1	0	0	62.2300	19.7500	-62.2100	-19.7100	0.0000	0.0000	0.0000	0.0000;
	2025308	2025341	0.002226	0.012321	0.00456	208.01	0	0	0	0	1	0	0	29.0000	2.1000	-28.9800	-2.4800	0.0000	0.0000	0.0000	0.0000;
	2026060	2025308	0.001363	0.00813	0.00242	203.26	0	0	0	0	1	0	0	22.6800	24.3000	-22.6700	-24.4700	0.0000	0.0000	0.0000	0.0000;
	2025310	2025309	0.000299	0.019785	0	632.16	0	0	1.01875	0	1	0	0	-256.6600	-37.3600	256.8500	50.3200	0.0000	0.0000	0.0000	0.0000;
	2025310	2025309	0.000299	0.019785	0	632.16	0	0	1.01875	0	1	0	0	-256.6600	-37.3600	256.8500	50.3200	0.0000	0.0000	0.0000	0.0000;
	2025310	2025309	0.000299	0.019785	0	632.16	0	0	1.01875	0	1	0	0	-256.6600	-37.3600	256.8500	50.3200	0.0000	0.0000	0.0000	0.0000;
	2025309	2025334	0.000203	0.002925	0.1656	1127.18	0	0	0	0	1	0	0	-122.2300	-74.3900	122.2700	57.5800	0.0000	0.0000	0.0000	0.0000;
	2025309	2025990	0.001286	0.012105	0.43315	1320.92	0	0	0	0	1	0	0	-380.4200	-26.4500	382.2000	-2.3400	0.0000	0.0000	0.0000	0.0000;
	2025309	2026104	0.000482	0.0056	0.13106	1234.38	0	0	0	0	1	0	0	-267.9100	-50.1300	268.2500	40.3300	0.0000	0.0000	0.0000	0.0000;
	2025310	2025348	0.001271	0.006863	0.00318	244.21	0	0	0	0	1	0	0	92.1700	8.4900	-92.0700	-8.2800	0.0000	0.0000	0.0000	0.0000;
	2025310	2025404	0.003201	0.016232	0.0215	281.43	0	0	0	0	1	0	0	99.5200	10.7200	-99.2200	-11.4600	0.0000	0.0000	0.0000	0.0000;
	2025310	2025404	0.003201	0.016232	0.0215	281.43	0	0	0	0	1	0	0	99.5200	10.7200	-99.2200	-11.4600	0.0000	0.0000	0.0000	0.0000;
	2025310	2025404	0.003201	0.016232	0.0215	281.43	0	0	0	0	1	0	0	99.5200	10.7200	-99.2200	-11.4600	0.0000	0.0000	0.0000	0.0000;
	2025311	2025312	0.000271	0.00101	0	0	0	0	0	0	1	0	0	-35.6100	-14.3500	35.6200	14.3600	0.0000	0.0000	0.0000	0.0000;
	2025312	2025353	0.004465	0.024057	0.05293	294.07	0	0	0	0	1	0	0	-126.9400	1.8200	127.6300	-3.6600	0.0000	0.0000	0.0000	0.0000;
	2025312	2025353	0.004465	0.024057	0.05293	294.07	0	0	0	0	1	0	0	-126.9400	1.8200	127.6300	-3.6600	0.0000	0.0000	0.0000	0.0000;
	2025312	2025353	0.004465	0.024057	0.05293	294.07	0	0	0	0	1	0	0	-126.9400	1.8200	127.6300	-3.6600	0.0000	0.0000	0.0000	0.0000;
	2025515	2025312	0.003112	0.017862	0.00546	292.1	0	0	0	0	1	0	0	-107.7000	6.4800	108.0500	-5.0500	0.0000	0.0000	0.0000	0.0000;
	2025515	2025312	0.003112	0.017862	0.00546	292.1	0	0	0	0	1	0	0	-107.7000	6.4800	108.0500	-5.0500	0.0000	0.0000	0.0000	0.0000;
	2025515	2025312	0.003112	0.017862	0.00546	292.1	0	0	0	0	1	0	0	-107.7000	6.4800	108.0500	-5.0500	0.0000	0.0000	0.0000	0.0000;
	2025312	2025712	0.011403	0.052676	0.07744	260.36	0	0	0	0	1	0	0	117.9000	-5.6700	-116.3800	4.6700	0.0000	0.0000	0.0000	0.0000;
	2025312	2026123	0.01102	0.063936	0.09415	247	0	0	0	0	1	0	0	-96.8300	0.9700	97.8200	-5.1300	0.0000	0.0000	0.0000	0.0000;
	2025313	2025363	0.002855	0.014731	0.0157	216.64	0	0	0	0	1	0	0	50.9500	13.3800	-50.8700	-14.6400	0.0000	0.0000	0.0000	0.0000;
	2025470	2025313	0.002238	0.012609	0.00862	216.09	0	0	0	0	1	0	0	-31.0500	-16.6800	31.0800	15.9200	0.0000	0.0000	0.0000	0.0000;
	2025313	2026016	0.000233	0.001631	0.00099	254.41	0	0	0	0	1	0	0	-117.5600	-33.6900	117.5900	33.8200	0.0000	0.0000	0.0000	0.0000;
	2025314	2025315	0.000223	0.001006	0	0	0	0	0	0	1	0	0	35.5300	9.9700	-35.5300	-9.9600	0.0000	0.0000	0.0000	0.0000;
	2025314	2025316	0.000236	0.001026	0	0	0	0	0	0	1	0	0	-35.5300	-9.9700	35.5400	9.9800	0.0000	0.0000	0.0000	0.0000;
	2025316	2025319	0.00045	0.002756	0.02145	238.09	0	0	0	0	1	0	0	-65.9200	-30.4300	65.9500	28.3200	0.0000	0.0000	0.0000	0.0000;
	2025346	2025316	0.000261	0.001694	0.00266	220.34	0	0	0	0	1	0	0	-30.3800	-20.7100	30.3900	20.4500	0.0000	0.0000	0.0000	0.0000;
	2025317	2025318	0.000221	0.001081	0	0	0	0	0	0	1	0	0	39.1400	6.1500	-39.1300	-6.1300	0.0000	0.0000	0.0000	0.0000;
	2025317	2025319	0.000223	0.001097	0	0	0	0	0	0	1	0	0	-39.1400	-6.1500	39.1400	6.1600	0.0000	0.0000	0.0000	0.0000;
	2025317	2025320	0.00029	0.001037	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025319	2025482	0.000704	0.003723	0.00134	276.2	0	0	0	0	1	0	0	-72.3900	-21.2900	72.4300	21.3500	0.0000	0.0000	0.0000	0.0000;
	2025319	2025482	0.000704	0.003723	0.00134	276.2	0	0	0	0	1	0	0	-72.3900	-21.2900	72.4300	21.3500	0.0000	0.0000	0.0000	0.0000;
	2025319	2025482	0.000704	0.003723	0.00134	276.2	0	0	0	0	1	0	0	-72.3900	-21.2900	72.4300	21.3500	0.0000	0.0000	0.0000	0.0000;
	2025319	2025500	0.000495	0.003943	0.02627	256.39	0	0	0	0	1	0	0	112.0900	29.3900	-112.0300	-31.6300	0.0000	0.0000	0.0000	0.0000;
	2025321	2025447	0.002001	0.011622	0.01309	220.13	0	0	0	0	1	0	0	40.2700	-16.4100	-40.2400	15.2600	0.0000	0.0000	0.0000	0.0000;
	2025321	2025459	0.001015	0.006775	0.00326	237.06	0	0	0	0	1	0	0	-71.8900	12.2900	71.9500	-12.2900	0.0000	0.0000	0.0000	0.0000;
	2025322	2025323	0.000266	0.001178	0	0	0	0	0	0	1	0	0	50.7200	9.2900	-50.7100	-9.2600	0.0000	0.0000	0.0000	0.0000;
	2025324	2025325	0.000257	0.001151	0	0	0	0	0	0	1	0	0	-25.1300	-11.8500	25.1400	11.8600	0.0000	0.0000	0.0000	0.0000;
	2025325	2025329	0.001477	0.009094	0.0095	181.93	0	0	0	0	1	0	0	-14.3600	-9.9200	14.3700	8.9500	0.0000	0.0000	0.0000	0.0000;
	2025337	2025325	0.001076	0.008181	0.00196	197.26	0	0	0	0	1	0	0	-13.6700	-9.3200	13.6800	9.1400	0.0000	0.0000	0.0000	0.0000;
	2025329	2025326	0.001361	0.006084	0.00254	208.33	0	0	0	0	1	0	0	-36.0700	-49.7100	36.1200	49.6600	0.0000	0.0000	0.0000	0.0000;
	2025346	2025327	0.000955	0.004309	0.00801	227.58	0	0	0	0	1	0	0	63.9600	7.7200	-63.9300	-8.3800	0.0000	0.0000	0.0000	0.0000;
	2025327	2025383	0.000768	0.003518	0.00104	213.19	0	0	0	0	1	0	0	36.3800	0.0900	-36.3700	-0.1500	0.0000	0.0000	0.0000	0.0000;
	2025327	2025417	0.001169	0.007743	0.02117	207.95	0	0	0	0	1	0	0	-24.6200	-10.1000	24.6300	7.9300	0.0000	0.0000	0.0000	0.0000;
	2025328	2025351	0.003276	0.022715	0.00564	197.58	0	0	0	0	1	0	0	-2.4600	-18.2000	2.4700	17.6800	0.0000	0.0000	0.0000	0.0000;
	2025375	2025328	0.000766	0.005235	0.00289	176.25	0	0	0	0	1	0	0	4.0300	-15.4700	-4.0300	15.1800	0.0000	0.0000	0.0000	0.0000;
	2025328	2025435	0.001052	0.006503	0.00658	203.37	0	0	0	0	1	0	0	-28.6200	-6.1200	28.6300	5.4900	0.0000	0.0000	0.0000	0.0000;
	2026027	2025329	0.000381	0.002059	0.00153	179.33	0	0	0	0	1	0	0	-6.3000	11.2400	6.3000	-11.3900	0.0000	0.0000	0.0000	0.0000;
	2025333	2025332	0.000618	0.027741	0	478.46	0	0	1.0125	0	1	0	0	-197.5400	-38.7700	197.7900	49.7900	0.0000	0.0000	0.0000	0.0000;
	2025332	2025334	0.000214	0.001139	0	0	0	0	0	0	1	0	0	-271.5600	-64.3800	271.7100	65.2200	0.0000	0.0000	0.0000	0.0000;
	2025332	2025335	0.000231	0.001053	0	0	0	0	0	0	1	0	0	73.7700	14.5800	-73.7600	-14.5300	0.0000	0.0000	0.0000	0.0000;
	2025332	2025336	0.000291	0.001099	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026059	2025334	0.000236	0.002593	0.08556	992.53	0	0	0	0	1	0	0	23.9300	145.3000	-23.8800	-153.7500	0.0000	0.0000	0.0000	0.0000;
	2025334	2026083	0.00132	0.012761	0.56908	1250.07	0	0	0	0	1	0	0	-275.2300	-3.9200	276.1900	-46.5800	0.0000	0.0000	0.0000	0.0000;
	2025334	2026195	0.000859	0.011688	0.30194	1306.69	0	0	0	0	1	0	0	-354.7500	15.9400	355.7800	-33.5100	0.0000	0.0000	0.0000	0.0000;
	2025338	2025364	0.003839	0.018051	0.00802	206.23	0	0	0	0	1	0	0	26.3000	3.1300	-26.2700	-3.8600	0.0000	0.0000	0.0000	0.0000;
	2026016	2025338	0.000912	0.006248	0.00298	228.25	0	0	0	0	1	0	0	58.0900	8.5300	-58.0600	-8.6400	0.0000	0.0000	0.0000	0.0000;
	2025339	2025340	0.00027	0.001168	0	0	0	0	0	0	1	0	0	72.9200	10.8300	-72.9100	-10.7700	0.0000	0.0000	0.0000	0.0000;
	2025368	2025339	0.001313	0.005044	0.00175	245.12	0	0	0	0	1	0	0	107.5700	24.0700	-107.4200	-23.6600	0.0000	0.0000	0.0000	0.0000;
	2025404	2025341	0.002883	0.017124	0.00411	205.15	0	0	0	0	1	0	0	26.0700	-0.7100	-26.0500	0.3900	0.0000	0.0000	0.0000	0.0000;
	2025342	2025343	0.000236	0.001091	0	0	0	0	0	0	1	0	0	55.0400	16.1900	-55.0400	-16.1500	0.0000	0.0000	0.0000	0.0000;
	2025342	2025344	0.000251	0.0011	0	0	0	0	0	0	1	0	0	-55.0400	-16.1900	55.0500	16.2200	0.0000	0.0000	0.0000	0.0000;
	2025360	2025344	0.002357	0.012514	0.00408	239.39	0	0	0	0	1	0	0	84.1500	27.5700	-83.9800	-27.0700	0.0000	0.0000	0.0000	0.0000;
	2025517	2025344	0.004133	0.017911	0.01054	207.45	0	0	0	0	1	0	0	-28.8900	-11.7800	28.9300	10.8400	0.0000	0.0000	0.0000	0.0000;
	2025518	2025345	0.002757	0.012752	0.00909	267.45	0	0	0	0	1	0	0	139.5700	0.4000	-139.0500	1.0700	0.0000	0.0000	0.0000	0.0000;
	2025345	2025664	0.008135	0.05161	0.05792	243.14	0	0	0	0	1	0	0	84.0100	-10.5600	-83.4500	8.2200	0.0000	0.0000	0.0000	0.0000;
	2025346	2025501	0.002193	0.00828	0.01946	240.23	0	0	0	0	1	0	0	-106.0100	-12.5000	106.2500	11.3500	0.0000	0.0000	0.0000	0.0000;
	2025347	2025356	0.000956	0.00629	0.00264	218.45	0	0	0	0	1	0	0	44.5200	45.7200	-44.4800	-45.7600	0.0000	0.0000	0.0000	0.0000;
	2025412	2025347	0.001151	0.006676	0.00682	220	0	0	0	0	1	0	0	-41.5400	-75.7700	41.6200	75.5200	0.0000	0.0000	0.0000	0.0000;
	2025347	2025490	0.001413	0.006944	0.00571	270.09	0	0	0	0	1	0	0	-119.6000	-129.1400	120.0100	130.5300	0.0000	0.0000	0.0000	0.0000;
	2025349	2025514	0.004232	0.026871	0.04419	211.84	0	0	0	0	1	0	0	-37.3800	-5.7600	37.4400	1.5700	0.0000	0.0000	0.0000	0.0000;
	2025350	2025351	0.000276	0.001061	0	0	0	0	0	0	1	0	0	-36.0600	-12.8500	36.0700	12.8700	0.0000	0.0000	0.0000	0.0000;
	2025351	2026016	0.001941	0.010896	0.0037	224.2	0	0	0	0	1	0	0	-38.5400	-30.5500	38.5900	30.4100	0.0000	0.0000	0.0000	0.0000;
	2025410	2025352	0.001161	0.006882	0.00231	162.29	0	0	0	0	1	0	0	-0.3200	-15.4300	0.3200	15.2000	0.0000	0.0000	0.0000	0.0000;
	2025352	2025454	0.000918	0.005465	0.00215	212.23	0	0	0	0	1	0	0	-36.3900	-25.6000	36.4000	25.4800	0.0000	0.0000	0.0000	0.0000;
	2025353	2025354	0.000294	0.00111	0	0	0	0	0	0	1	0	0	63.8400	22.5900	-63.8300	-22.5400	0.0000	0.0000	0.0000	0.0000;
	2025851	2025353	0.001684	0.008632	0.02188	237.52	0	0	0	0	1	0	0	74.9100	2.1100	-74.8200	-3.9700	0.0000	0.0000	0.0000	0.0000;
	2025353	2025900	0.004197	0.019232	0.04717	261.6	0	0	0	0	1	0	0	-123.2800	9.9000	123.8900	-12.0900	0.0000	0.0000	0.0000	0.0000;
	2025353	2025935	0.000724	0.005681	0.0043	279.56	0	0	0	0	1	0	0	-82.8800	-5.8400	82.9300	5.7600	0.0000	0.0000	0.0000	0.0000;
	2025353	2025935	0.000724	0.005681	0.0043	279.56	0	0	0	0	1	0	0	-82.8800	-5.8400	82.9300	5.7600	0.0000	0.0000	0.0000	0.0000;
	2025353	2025935	0.000724	0.005681	0.0043	279.56	0	0	0	0	1	0	0	-82.8800	-5.8400	82.9300	5.7600	0.0000	0.0000	0.0000	0.0000;
	2025355	2025397	0.00352	0.020166	0.01246	220.44	0	0	0	0	1	0	0	-44.2900	-0.2900	44.3500	-0.6400	0.0000	0.0000	0.0000	0.0000;
	2025355	2026151	0.004357	0.027196	0.02206	199.84	0	0	0	0	1	0	0	-19.5400	-2.2100	19.5600	-0.0100	0.0000	0.0000	0.0000	0.0000;
	2025356	2025361	0.002149	0.009565	0.0051	164.3	0	0	0	0	1	0	0	-3.1900	-2.4500	3.1900	1.9100	0.0000	0.0000	0.0000	0.0000;
	2025357	2025486	0.001064	0.006171	0.00305	247.56	0	0	0	0	1	0	0	-69.3900	-20.5000	69.4400	20.4900	0.0000	0.0000	0.0000	0.0000;
	2025358	2025359	0.000237	0.001161	0	0	0	0	0	0	1	0	0	43.0300	4.8300	-43.0300	-4.8100	0.0000	0.0000	0.0000	0.0000;
	2025358	2025360	0.00029	0.001121	0	0	0	0	0	0	1	0	0	-43.0300	-4.8300	43.0400	4.8500	0.0000	0.0000	0.0000	0.0000;
	2025361	2025478	0.000944	0.006627	0.00473	234.34	0	0	0	0	1	0	0	-73.0400	-22.2600	73.1000	22.1200	0.0000	0.0000	0.0000	0.0000;
	2025412	2025362	0.002083	0.008583	0.00388	210.49	0	0	0	0	1	0	0	-29.3900	58.4800	29.4700	-58.5400	0.0000	0.0000	0.0000	0.0000;
	2025363	2025405	0.001054	0.005722	0.00706	239.63	0	0	0	0	1	0	0	88.7800	-15.9100	-88.7000	15.6100	0.0000	0.0000	0.0000	0.0000;
	2025364	2025376	0.002201	0.012308	0.05478	190	0	0	0	0	1	0	0	7.4700	-7.4900	-7.4700	1.7300	0.0000	0.0000	0.0000	0.0000;
	2026137	2025364	0.000357	0.001867	0.00191	218.56	0	0	0	0	1	0	0	54.9000	-9.1300	-54.8900	8.9900	0.0000	0.0000	0.0000	0.0000;
	2025366	2025367	0.000251	0.001066	0	0	0	0	0	0	1	0	0	26.4800	7.4000	-26.4700	-7.4000	0.0000	0.0000	0.0000	0.0000;
	2025366	2025368	0.000272	0.001196	0	0	0	0	0	0	1	0	0	-26.4800	-7.4000	26.4800	7.4100	0.0000	0.0000	0.0000	0.0000;
	2025399	2025368	0.001132	0.006018	0.00385	213.62	0	0	0	0	1	0	0	-39.4000	-1.5700	39.4200	1.2600	0.0000	0.0000	0.0000	0.0000;
	2025368	2026214	0.001272	0.009091	0.01475	300	0	0	0	0	1	0	0	-173.4700	-32.7400	173.8500	33.9200	0.0000	0.0000	0.0000	0.0000;
	2025369	2025370	0.00022	0.001079	0	0	0	0	0	0	1	0	0	42.8400	3.1400	-42.8400	-3.1200	0.0000	0.0000	0.0000	0.0000;
	2025369	2025371	0.000237	0.001107	0	0	0	0	0	0	1	0	0	0.9700	0.5900	-0.9700	-0.5900	0.0000	0.0000	0.0000	0.0000;
	2025369	2026214	0.001497	0.008288	0.06067	266.32	0	0	0	0	1	0	0	-137.8500	-16.3900	138.1300	11.5500	0.0000	0.0000	0.0000	0.0000;
	2025372	2025373	0.000211	0.001063	0	0	0	0	0	0	1	0	0	42.8400	9.6000	-42.8400	-9.5900	0.0000	0.0000	0.0000	0.0000;
	2025400	2025372	0.001408	0.009033	0.00491	224.93	0	0	0	0	1	0	0	53.7000	45.4200	-53.6400	-45.5300	0.0000	0.0000	0.0000	0.0000;
	2025372	2025418	0.000613	0.003744	0.00303	215.61	0	0	0	0	1	0	0	-38.5200	-30.3200	38.5400	30.0800	0.0000	0.0000	0.0000	0.0000;
	2025372	2025451	0.002264	0.011604	0.01782	238.33	0	0	0	0	1	0	0	-81.2600	-8.2800	81.4000	7.1100	0.0000	0.0000	0.0000	0.0000;
	2025372	2025457	0.000554	0.002855	0.00114	263.92	0	0	0	0	1	0	0	130.5800	74.5300	-130.4600	-74.0500	0.0000	0.0000	0.0000	0.0000;
	2025374	2025470	0.000771	0.004298	0.00386	195.27	0	0	0	0	1	0	0	22.6500	-6.9300	-22.6400	6.5500	0.0000	0.0000	0.0000	0.0000;
	2025374	2025590	0.001161	0.005999	0.02536	236.56	0	0	0	0	1	0	0	-95.0600	13.0700	95.1600	-15.2100	0.0000	0.0000	0.0000	0.0000;
	2025374	2026137	0.001374	0.007585	0.0026	202.41	0	0	0	0	1	0	0	32.4700	-19.2900	-32.4500	19.1200	0.0000	0.0000	0.0000	0.0000;
	2025375	2025530	0.001306	0.009225	0.00903	243.97	0	0	0	0	1	0	0	-100.2500	-12.7200	100.3800	12.6800	0.0000	0.0000	0.0000	0.0000;
	2025377	2025378	0.000206	0.001181	0	0	0	0	0	0	1	0	0	-58.1700	-16.4200	58.1800	16.4600	0.0000	0.0000	0.0000	0.0000;
	2025377	2025379	0.000295	0.001055	0	0	0	0	0	0	1	0	0	31.4300	12.8200	-31.4300	-12.8000	0.0000	0.0000	0.0000	0.0000;
	2025378	2025501	0.001004	0.006439	0.02994	234.96	0	0	0	0	1	0	0	-56.7500	-37.7800	56.8000	34.9200	0.0000	0.0000	0.0000	0.0000;
	2025561	2025378	0.001326	0.00901	0.00703	195.72	0	0	0	0	1	0	0	1.4300	-22.0100	-1.4200	21.3200	0.0000	0.0000	0.0000	0.0000;
	2025380	2025449	0.000853	0.005427	0.00506	241.69	0	0	0	0	1	0	0	-94.5700	15.8800	94.6500	-15.9200	0.0000	0.0000	0.0000	0.0000;
	2025438	2025382	0.001153	0.005755	0.00417	230.47	0	0	0	0	1	0	0	59.2200	-7.4400	-59.1800	7.2000	0.0000	0.0000	0.0000	0.0000;
	2025382	2025533	0.000757	0.005073	0.00438	181.35	0	0	0	0	1	0	0	3.2700	-21.5400	-3.2700	21.1000	0.0000	0.0000	0.0000	0.0000;
	2025383	2025431	0.001124	0.006022	0.00987	226.97	0	0	0	0	1	0	0	53.7100	-8.3300	-53.6800	7.4700	0.0000	0.0000	0.0000	0.0000;
	2025500	2025383	0.000804	0.003957	0.00184	225.2	0	0	0	0	1	0	0	49.6900	15.5600	-49.6700	-15.6500	0.0000	0.0000	0.0000	0.0000;
	2025384	2025385	0.000242	0.00115	0	0	0	0	0	0	1	0	0	94.8000	21.7900	-94.7800	-21.6800	0.0000	0.0000	0.0000	0.0000;
	2025384	2025937	0.002151	0.013417	0.01212	232.33	0	0	0	0	1	0	0	-54.9200	25.0200	54.9900	-25.8300	0.0000	0.0000	0.0000	0.0000;
	2025384	2026016	0.000417	0.003026	0.00074	205.64	0	0	0	0	1	0	0	-39.8800	-46.8100	39.9000	46.8400	0.0000	0.0000	0.0000	0.0000;
	2025386	2025387	0.000242	0.001012	0	0	0	0	0	0	1	0	0	33.0100	11.6800	-33.0100	-11.6700	0.0000	0.0000	0.0000	0.0000;
	2025386	2025407	0.002317	0.01373	0.00279	209.13	0	0	0	0	1	0	0	32.2100	-21.1800	-32.1800	21.0800	0.0000	0.0000	0.0000	0.0000;
	2025386	2026033	0.001588	0.009208	0.00479	230.34	0	0	0	0	1	0	0	-65.2200	9.5000	65.2900	-9.6200	0.0000	0.0000	0.0000	0.0000;
	2025388	2025435	0.001116	0.00665	0.00498	221.01	0	0	0	0	1	0	0	51.5700	7.6500	-51.5400	-8.0000	0.0000	0.0000	0.0000	0.0000;
	2025388	2025528	0.000949	0.005665	0.0016	248.43	0	0	0	0	1	0	0	-108.5800	-20.8400	108.6900	21.3300	0.0000	0.0000	0.0000	0.0000;
	2025389	2025390	0.000263	0.001074	0	0	0	0	0	0	1	0	0	-53.3700	-17.2300	53.3700	17.2600	0.0000	0.0000	0.0000	0.0000;
	2025389	2025391	0.000291	0.001021	0	0	0	0	0	0	1	0	0	27.7000	6.5400	-27.7000	-6.5400	0.0000	0.0000	0.0000	0.0000;
	2025389	2025392	0.00021	0.001168	0	0	0	0	0	0	1	0	0	25.6600	10.6800	-25.6600	-10.6800	0.0000	0.0000	0.0000	0.0000;
	2025389	2025393	0.000211	0.001141	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025390	2025396	0.002205	0.014218	0.01042	243.01	0	0	0	0	1	0	0	88.9800	72.3800	-88.7100	-71.7500	0.0000	0.0000	0.0000	0.0000;
	2025390	2025406	0.002437	0.012532	0.00423	247.68	0	0	0	0	1	0	0	101.3900	68.8500	-101.0500	-67.5600	0.0000	0.0000	0.0000	0.0000;
	2025390	2025418	0.002505	0.012081	0.00688	238.34	0	0	0	0	1	0	0	83.1200	42.5400	-82.9200	-42.3000	0.0000	0.0000	0.0000	0.0000;
	2025490	2025390	0.000966	0.006562	0.00881	291.25	0	0	0	0	1	0	0	109.1000	67.0400	-108.9500	-67.0100	0.0000	0.0000	0.0000	0.0000;
	2025490	2025390	0.000966	0.006562	0.00881	291.25	0	0	0	0	1	0	0	109.1000	67.0400	-108.9500	-67.0100	0.0000	0.0000	0.0000	0.0000;
	2025490	2025390	0.000966	0.006562	0.00881	291.25	0	0	0	0	1	0	0	109.1000	67.0400	-108.9500	-67.0100	0.0000	0.0000	0.0000	0.0000;
	2025394	2025395	0.000296	0.001186	0	0	0	0	0	0	1	0	0	27.7000	8.8400	-27.7000	-8.8300	0.0000	0.0000	0.0000	0.0000;
	2025394	2025527	0.001646	0.008254	0.01213	262.32	0	0	0	0	1	0	0	123.4700	-2.3800	-123.2300	2.3200	0.0000	0.0000	0.0000	0.0000;
	2025394	2025574	0.001499	0.008997	0.00285	231.5	0	0	0	0	1	0	0	-63.1400	-6.6000	63.2000	6.6500	0.0000	0.0000	0.0000	0.0000;
	2025394	2026238	0.002764	0.010199	0.00445	241.2	0	0	0	0	1	0	0	-88.0300	0.1400	88.2400	0.1500	0.0000	0.0000	0.0000	0.0000;
	2025396	2025422	0.001669	0.009395	0.00471	196.2	0	0	0	0	1	0	0	20.2400	18.3700	-20.2300	-18.8000	0.0000	0.0000	0.0000	0.0000;
	2025396	2025446	0.001112	0.007044	0.00834	220.43	0	0	0	0	1	0	0	39.3700	42.6100	-39.3400	-43.2600	0.0000	0.0000	0.0000	0.0000;
	2025397	2025398	0.000282	0.001116	0	0	0	0	0	0	1	0	0	34.0400	13.2600	-34.0400	-13.2500	0.0000	0.0000	0.0000	0.0000;
	2025397	2025935	0.002448	0.016494	0.00796	208.24	0	0	0	0	1	0	0	-29.5300	-10.0300	29.5500	9.3400	0.0000	0.0000	0.0000	0.0000;
	2025397	2026236	0.002294	0.016041	0.00483	222.63	0	0	0	0	1	0	0	-48.8600	-2.5900	48.9100	2.4500	0.0000	0.0000	0.0000	0.0000;
	2025399	2025459	0.001268	0.007983	0.00987	203.01	0	0	0	0	1	0	0	-18.6100	-14.3700	18.6200	13.3900	0.0000	0.0000	0.0000	0.0000;
	2025400	2025490	0.001723	0.00946	0.00463	268.75	0	0	0	0	1	0	0	-145.1800	-69.4600	145.5900	71.2400	0.0000	0.0000	0.0000	0.0000;
	2025402	2025401	0.000381	0.02264	0	536.89	0	0	1.05	0	1	0	0	-271.4500	-165.0200	271.8500	188.8700	0.0000	0.0000	0.0000	0.0000;
	2025401	2025403	0.00028	0.001137	0	0	0	0	0	0	1	0	0	104.8400	29.9200	-104.8100	-29.7900	0.0000	0.0000	0.0000	0.0000;
	2025463	2025401	0.000218	0.002537	0.02834	985.91	0	0	0	0	1	0	0	-22.8500	121.3100	22.8900	-123.8900	0.0000	0.0000	0.0000	0.0000;
	2025401	2025919	0.000254	0.003126	0.08505	1312.12	0	0	0	0	1	0	0	-399.5700	-94.9000	399.9800	91.0700	0.0000	0.0000	0.0000	0.0000;
	2025402	2025407	0.00134	0.005687	0.02151	254.6	0	0	0	0	1	0	0	-125.7400	54.7700	125.9800	-56.0200	0.0000	0.0000	0.0000	0.0000;
	2025501	2025402	0.000554	0.003271	0.00153	292.06	0	0	0	0	1	0	0	-111.2900	-31.6200	111.3600	31.8700	0.0000	0.0000	0.0000	0.0000;
	2025501	2025402	0.000554	0.003271	0.00153	292.06	0	0	0	0	1	0	0	-111.2900	-31.6200	111.3600	31.8700	0.0000	0.0000	0.0000	0.0000;
	2025501	2025402	0.000554	0.003271	0.00153	292.06	0	0	0	0	1	0	0	-111.2900	-31.6200	111.3600	31.8700	0.0000	0.0000	0.0000	0.0000;
	2025404	2025537	0.001727	0.01152	0.00486	231.97	0	0	0	0	1	0	0	63.7800	-7.3700	-63.7100	7.3000	0.0000	0.0000	0.0000	0.0000;
	2025404	2025550	0.00272	0.017441	0.01404	271.18	0	0	0	0	1	0	0	75.3300	12.4200	-75.1800	-12.9300	0.0000	0.0000	0.0000	0.0000;
	2025404	2025550	0.00272	0.017441	0.01404	271.18	0	0	0	0	1	0	0	75.3300	12.4200	-75.1800	-12.9300	0.0000	0.0000	0.0000	0.0000;
	2025405	2025584	0.001116	0.006974	0.01505	228.9	0	0	0	0	1	0	0	65.1400	-19.2800	-65.0900	18.0000	0.0000	0.0000	0.0000	0.0000;
	2025406	2025569	0.002105	0.012089	0.01188	229.64	0	0	0	0	1	0	0	60.9300	31.9700	-60.8400	-32.6800	0.0000	0.0000	0.0000	0.0000;
	2025407	2025408	0.000207	0.001137	0	0	0	0	0	0	1	0	0	28.8900	3.3100	-28.8900	-3.3000	0.0000	0.0000	0.0000	0.0000;
	2025407	2025937	0.00154	0.010263	0.00414	255.73	0	0	0	0	1	0	0	-122.7000	31.6300	122.9400	-30.4900	0.0000	0.0000	0.0000	0.0000;
	2025409	2025410	0.000258	0.00115	0	0	0	0	0	0	1	0	0	-28.8900	-7.5900	28.8900	7.6000	0.0000	0.0000	0.0000	0.0000;
	2025429	2025410	0.001047	0.007506	0.00302	228.5	0	0	0	0	1	0	0	62.9700	-20.1400	-62.9300	20.1400	0.0000	0.0000	0.0000	0.0000;
	2025410	2025431	0.003643	0.020678	0.00818	207.71	0	0	0	0	1	0	0	34.3600	-12.3200	-34.3100	11.7300	0.0000	0.0000	0.0000	0.0000;
	2025411	2025412	0.000263	0.001129	0	0	0	0	0	0	1	0	0	-70.9200	-17.2400	70.9300	17.3000	0.0000	0.0000	0.0000	0.0000;
	2025411	2025413	0.00025	0.001167	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025414	2025415	0.000214	0.001198	0	0	0	0	0	0	1	0	0	51.8700	9.0400	-51.8700	-9.0000	0.0000	0.0000	0.0000	0.0000;
	2025414	2025422	0.000923	0.00478	0.00201	216.82	0	0	0	0	1	0	0	35.7400	-4.8000	-35.7300	4.6500	0.0000	0.0000	0.0000	0.0000;
	2025443	2025416	0.001065	0.005252	0.00492	202.06	0	0	0	0	1	0	0	-18.6500	-43.2100	18.6700	42.8000	0.0000	0.0000	0.0000	0.0000;
	2025416	2025444	0.000766	0.005123	0.00544	209.43	0	0	0	0	1	0	0	-33.9700	-101.7300	34.0600	101.7100	0.0000	0.0000	0.0000	0.0000;
	2025416	2025537	0.001477	0.007646	0.00353	213.07	0	0	0	0	1	0	0	-33.9300	9.5700	33.9500	-9.8500	0.0000	0.0000	0.0000	0.0000;
	2025538	2025416	0.001883	0.009314	0.00395	188.75	0	0	0	0	1	0	0	-15.1700	-43.6300	15.2000	43.4100	0.0000	0.0000	0.0000	0.0000;
	2025417	2025482	0.001278	0.00849	0.00707	234.79	0	0	0	0	1	0	0	-69.0100	-22.8500	69.0700	22.5400	0.0000	0.0000	0.0000	0.0000;
	2025419	2025420	0.000214	0.001039	0	0	0	0	0	0	1	0	0	38.8700	20.2600	-38.8600	-20.2400	0.0000	0.0000	0.0000	0.0000;
	2025560	2025419	0.001033	0.006085	0.00145	223.9	0	0	0	0	1	0	0	44.9100	16.5900	-44.8900	-16.6100	0.0000	0.0000	0.0000	0.0000;
	2025419	2025566	0.000752	0.004981	0.00555	262.11	0	0	0	0	1	0	0	-145.4200	-21.5800	145.5800	22.0300	0.0000	0.0000	0.0000	0.0000;
	2025419	2025578	0.002048	0.010452	0.01205	265.34	0	0	0	0	1	0	0	151.4400	17.9300	-150.9900	-16.8500	0.0000	0.0000	0.0000	0.0000;
	2025875	2025421	0.000808	0.003863	0.0015	220.63	0	0	0	0	1	0	0	27.0400	15.0700	-27.0300	-15.1900	0.0000	0.0000	0.0000	0.0000;
	2025421	2026081	0.001124	0.005412	0.00274	180.79	0	0	0	0	1	0	0	-10.9700	9.8600	10.9800	-10.1300	0.0000	0.0000	0.0000	0.0000;
	2025423	2025424	0.000202	0.001189	0	0	0	0	0	0	1	0	0	55.9700	9.1800	-55.9600	-9.1400	0.0000	0.0000	0.0000	0.0000;
	2025423	2025482	0.000561	0.00302	0.00083	211.47	0	0	0	0	1	0	0	22.8400	15.6000	-22.8400	-15.6700	0.0000	0.0000	0.0000	0.0000;
	2025426	2025425	0.000332	0.023444	0	558.65	0	0	1	0	1	0	0	-308.7700	5.4200	309.0800	15.9200	0.0000	0.0000	0.0000	0.0000;
	2025425	2025427	0.000236	0.00101	0	0	0	0	0	0	1	0	0	-309.0800	-15.9200	309.2900	16.8400	0.0000	0.0000	0.0000	0.0000;
	2025425	2025428	0.000207	0.001102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025426	2025452	0.002326	0.010823	0.00345	231.13	0	0	0	0	1	0	0	64.7300	-9.6700	-64.6300	9.7600	0.0000	0.0000	0.0000	0.0000;
	2025426	2025453	0.001175	0.006177	0.01225	241.33	0	0	0	0	1	0	0	87.4100	-11.0400	-87.3300	10.2200	0.0000	0.0000	0.0000	0.0000;
	2025426	2025499	0.000397	0.002581	0.00432	209.37	0	0	0	0	1	0	0	32.4300	-32.1300	-32.4200	31.7300	0.0000	0.0000	0.0000	0.0000;
	2025546	2025426	0.000801	0.004348	0.00167	218.38	0	0	0	0	1	0	0	-46.8500	-36.3300	46.8800	36.3000	0.0000	0.0000	0.0000	0.0000;
	2025427	2025674	0.000396	0.005383	0.13732	1217.63	0	0	0	0	1	0	0	211.0200	23.8900	-210.8500	-36.0000	0.0000	0.0000	0.0000	0.0000;
	2025999	2025427	0.00023	0.002854	0.09287	1184.13	0	0	0	0	1	0	0	-190.4500	-185.9800	190.6100	178.1300	0.0000	0.0000	0.0000	0.0000;
	2025427	2026126	0.000547	0.005213	0.10553	1352.66	0	0	0	0	1	0	0	-419.5000	-137.1100	420.5000	135.4400	0.0000	0.0000	0.0000	0.0000;
	2026237	2025427	0.000309	0.003912	0.0723	1265.36	0	0	0	0	1	0	0	291.6800	77.4700	-291.4200	-81.7400	0.0000	0.0000	0.0000	0.0000;
	2025429	2025430	0.000289	0.001148	0	0	0	0	0	0	1	0	0	43.7500	9.4600	-43.7500	-9.4400	0.0000	0.0000	0.0000	0.0000;
	2025429	2025465	0.00159	0.00735	0.00479	247.36	0	0	0	0	1	0	0	-106.7200	10.6800	106.9000	-10.3600	0.0000	0.0000	0.0000	0.0000;
	2025431	2025432	0.000239	0.001054	0	0	0	0	0	0	1	0	0	43.7500	18.0600	-43.7500	-18.0300	0.0000	0.0000	0.0000	0.0000;
	2025431	2025516	0.000917	0.006361	0.00794	218.21	0	0	0	0	1	0	0	44.2400	-37.2600	-44.2100	36.6300	0.0000	0.0000	0.0000	0.0000;
	2025433	2025434	0.000224	0.001093	0	0	0	0	0	0	1	0	0	33.9200	1.9800	-33.9100	-1.9600	0.0000	0.0000	0.0000	0.0000;
	2025433	2025588	0.000819	0.005474	0.00196	204.75	0	0	0	0	1	0	0	21.0100	-20.6600	-21.0100	20.5000	0.0000	0.0000	0.0000	0.0000;
	2026000	2025433	0.001468	0.007243	0.00164	228.17	0	0	0	0	1	0	0	54.9700	-18.6200	-54.9300	18.6800	0.0000	0.0000	0.0000	0.0000;
	2025436	2025937	0.002091	0.011654	0.00569	204.28	0	0	0	0	1	0	0	-25.2000	-5.1900	25.2100	4.6600	0.0000	0.0000	0.0000	0.0000;
	2026033	2025436	0.001018	0.005073	0.00345	197.61	0	0	0	0	1	0	0	17.5400	4.1500	-17.5400	-4.5000	0.0000	0.0000	0.0000	0.0000;
	2025438	2025437	0.000413	0.03235	0	469.22	0	0	1	0	1	0	0	-181.1400	22.0200	181.2700	-11.7800	0.0000	0.0000	0.0000	0.0000;
	2025437	2025439	0.000261	0.00101	0	0	0	0	0	0	1	0	0	139.4500	34.6200	-139.4000	-34.4200	0.0000	0.0000	0.0000	0.0000;
	2025437	2025440	0.00029	0.001027	0	0	0	0	0	0	1	0	0	-320.7300	-22.8400	321.0100	23.8600	0.0000	0.0000	0.0000	0.0000;
	2025437	2025441	0.000263	0.001028	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025438	2025447	0.001026	0.006218	0.00251	230.5	0	0	0	0	1	0	0	67.6900	49.4900	-67.6200	-49.3400	0.0000	0.0000	0.0000	0.0000;
	2025438	2025477	0.00117	0.007118	0.02261	247.51	0	0	0	0	1	0	0	54.2300	-64.0700	-54.1500	62.1500	0.0000	0.0000	0.0000	0.0000;
	2025575	2025440	0.000145	0.001973	0.06483	1107.74	0	0	0	0	1	0	0	-57.8300	-141.9000	57.8600	135.5700	0.0000	0.0000	0.0000	0.0000;
	2025440	2026126	0.00062	0.00763	0.18315	1339.37	0	0	0	0	1	0	0	-378.8800	-159.4300	379.8600	152.1700	0.0000	0.0000	0.0000	0.0000;
	2025497	2025442	0.001368	0.008253	0.00182	236.39	0	0	0	0	1	0	0	-72.8800	-6.4400	72.9500	6.6800	0.0000	0.0000	0.0000	0.0000;
	2025550	2025442	0.002122	0.011073	0.00809	254.34	0	0	0	0	1	0	0	113.8600	11.6600	-113.5900	-11.1200	0.0000	0.0000	0.0000	0.0000;
	2025574	2025443	0.001549	0.008398	0.00403	162.15	0	0	0	0	1	0	0	-0.4900	-17.9800	0.5000	17.5800	0.0000	0.0000	0.0000	0.0000;
	2025443	2026238	0.001252	0.007289	0.00233	220.55	0	0	0	0	1	0	0	-47.1600	16.4000	47.1900	-16.4700	0.0000	0.0000	0.0000	0.0000;
	2025444	2025916	0.000732	0.003682	0.00206	231.69	0	0	0	0	1	0	0	-68.8100	-105.1600	68.9200	105.4800	0.0000	0.0000	0.0000	0.0000;
	2025445	2025446	0.000282	0.001169	0	0	0	0	0	0	1	0	0	-39.1200	-8.8300	39.1200	8.8500	0.0000	0.0000	0.0000	0.0000;
	2025448	2025449	0.000239	0.00116	0	0	0	0	0	0	1	0	0	-53.2700	-8.6400	53.2700	8.6800	0.0000	0.0000	0.0000	0.0000;
	2025448	2025450	0.000236	0.001035	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025459	2025449	0.000558	0.003474	0.00145	267.02	0	0	0	0	1	0	0	148.0400	-6.6600	-147.9200	7.2500	0.0000	0.0000	0.0000	0.0000;
	2025451	2026127	0.001747	0.008791	0.00369	255.84	0	0	0	0	1	0	0	-118.9300	-13.3600	119.1700	14.1400	0.0000	0.0000	0.0000	0.0000;
	2025452	2025488	0.000998	0.003887	0.00143	186.03	0	0	0	0	1	0	0	10.7700	-10.6300	-10.7700	10.4900	0.0000	0.0000	0.0000	0.0000;
	2025569	2025453	0.000637	0.00474	0.00271	203.29	0	0	0	0	1	0	0	-20.8500	22.7200	20.8500	-22.9600	0.0000	0.0000	0.0000	0.0000;
	2025454	2025455	0.000233	0.001052	0	0	0	0	0	0	1	0	0	83.4200	17.0300	-83.4100	-16.9600	0.0000	0.0000	0.0000	0.0000;
	2025454	2025501	0.000943	0.006417	0.00268	249.27	0	0	0	0	1	0	0	-108.3600	-32.6000	108.4800	33.1100	0.0000	0.0000	0.0000	0.0000;
	2025454	2025520	0.00042	0.00312	0.00332	188.51	0	0	0	0	1	0	0	-11.4600	-9.9100	11.4700	9.5700	0.0000	0.0000	0.0000	0.0000;
	2025456	2025556	0.001126	0.005631	0.00348	183.68	0	0	0	0	1	0	0	6.9100	-26.0100	-6.9000	25.6900	0.0000	0.0000	0.0000	0.0000;
	2025456	2025593	0.001793	0.0087	0.04422	222.62	0	0	0	0	1	0	0	-47.9100	16.1700	47.9600	-20.5400	0.0000	0.0000	0.0000	0.0000;
	2025542	2025457	0.001245	0.006723	0.0135	235.17	0	0	0	0	1	0	0	-74.3300	-47.1800	74.4200	46.2500	0.0000	0.0000	0.0000	0.0000;
	2025458	2025461	0.000404	0.026815	0	535.8	0	0	1	0	1	0	0	238.8000	7.6800	-238.5800	6.9900	0.0000	0.0000	0.0000	0.0000;
	2025458	2025462	0.000228	0.001085	0	0	0	0	0	0	1	0	0	62.9000	12.9700	-62.8900	-12.9200	0.0000	0.0000	0.0000	0.0000;
	2025458	2025463	0.000242	0.00117	0	0	0	0	0	0	1	0	0	-301.7000	-20.6400	301.9100	21.6700	0.0000	0.0000	0.0000	0.0000;
	2025458	2025464	0.000206	0.00115	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025459	2025461	-3.9e-05	-0.002602	0	510.8	0	0	1	0	1	0	0	-238.6000	5.5600	238.5800	-6.9900	0.0000	0.0000	0.0000	0.0000;
	2025460	2025461	0.001547	0.102669	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025463	2026126	0.000739	0.008249	0.15432	1262.95	0	0	0	0	1	0	0	-279.0600	-142.9800	279.7300	134.2000	0.0000	0.0000	0.0000	0.0000;
	2025465	2025466	0.00026	0.001076	0	0	0	0	0	0	1	0	0	36.8300	1.3300	-36.8300	-1.3200	0.0000	0.0000	0.0000	0.0000;
	2025465	2025937	0.00284	0.011044	0.02611	271.81	0	0	0	0	1	0	0	-175.3500	2.5500	176.1900	-2.0100	0.0000	0.0000	0.0000	0.0000;
	2025467	2025468	0.00028	0.001088	0	0	0	0	0	0	1	0	0	64.8300	21.3800	-64.8200	-21.3300	0.0000	0.0000	0.0000	0.0000;
	2025608	2025467	0.001042	0.005207	0.00458	237.56	0	0	0	0	1	0	0	-76.8800	0.5900	76.9400	-0.7700	0.0000	0.0000	0.0000	0.0000;
	2026000	2025467	0.000204	0.001492	0.00223	295.94	0	0	0	0	1	0	0	141.8100	20.6600	-141.7700	-20.6000	0.0000	0.0000	0.0000	0.0000;
	2025469	2025486	0.00164	0.00909	0.01076	271.72	0	0	0	0	1	0	0	-26.8500	-11.3900	26.8600	10.3400	0.0000	0.0000	0.0000	0.0000;
	2025469	2025486	0.00164	0.00909	0.01076	271.72	0	0	0	0	1	0	0	-26.8500	-11.3900	26.8600	10.3400	0.0000	0.0000	0.0000	0.0000;
	2025471	2025472	0.000294	0.00114	0	0	0	0	0	0	1	0	0	66.0900	29.5300	-66.0700	-29.4700	0.0000	0.0000	0.0000	0.0000;
	2025471	2025499	0.002523	0.010684	0.01199	248.65	0	0	0	0	1	0	0	106.9800	62.0600	-106.6100	-61.7900	0.0000	0.0000	0.0000	0.0000;
	2025541	2025471	0.000729	0.004852	0.00252	224.45	0	0	0	0	1	0	0	53.5200	71.3500	-53.4700	-71.2600	0.0000	0.0000	0.0000	0.0000;
	2025471	2026045	0.001652	0.009493	0.01407	258.1	0	0	0	0	1	0	0	-119.6000	-20.3300	119.8300	20.1300	0.0000	0.0000	0.0000	0.0000;
	2025474	2025473	0.000294	0.01909	0	629.99	0	0	1.1	0	1	0	0	-246.4300	-325.2400	246.9800	361.3400	0.0000	0.0000	0.0000	0.0000;
	2025474	2025473	0.000294	0.01909	0	629.99	0	0	1.04375	0	1	0	0	-255.6700	-80.8100	255.8900	94.8500	0.0000	0.0000	0.0000	0.0000;
	2025474	2025473	0.000294	0.01909	0	629.99	0	0	1.04375	0	1	0	0	-255.6700	-80.8100	255.8900	94.8500	0.0000	0.0000	0.0000	0.0000;
	2025473	2025475	0.000274	0.001183	0	0	0	0	0	0	1	0	0	-758.7600	-551.0300	761.1400	561.3000	0.0000	0.0000	0.0000	0.0000;
	2025474	2025477	0.000459	0.003488	0.00185	284.24	0	0	0	0	1	0	0	100.1100	77.7200	-100.0400	-77.3900	0.0000	0.0000	0.0000	0.0000;
	2025474	2025477	0.000459	0.003488	0.00185	284.24	0	0	0	0	1	0	0	100.1100	77.7200	-100.0400	-77.3900	0.0000	0.0000	0.0000	0.0000;
	2025474	2025477	0.000459	0.003488	0.00185	284.24	0	0	0	0	1	0	0	100.1100	77.7200	-100.0400	-77.3900	0.0000	0.0000	0.0000	0.0000;
	2025474	2025551	0.00183	0.008801	0.00353	226.73	0	0	0	0	1	0	0	60.3300	39.5600	-60.2400	-39.5000	0.0000	0.0000	0.0000	0.0000;
	2025587	2025474	0.001315	0.008085	0.00453	286.98	0	0	0	0	1	0	0	-125.5700	-54.0500	125.8000	55.0000	0.0000	0.0000	0.0000	0.0000;
	2025474	2025598	0.000649	0.003437	0.00284	273.67	0	0	0	0	1	0	0	82.8600	64.2300	-82.7900	-64.1700	0.0000	0.0000	0.0000	0.0000;
	2025474	2025598	0.000649	0.003437	0.00284	273.67	0	0	0	0	1	0	0	82.8600	64.2300	-82.7900	-64.1700	0.0000	0.0000	0.0000	0.0000;
	2025575	2025475	0.0002	0.002719	0.04011	1109.76	0	0	0	0	1	0	0	146.4100	140.5600	-146.3300	-143.6200	0.0000	0.0000	0.0000	0.0000;
	2025475	2025999	0.000126	0.001664	0.03866	1358.52	0	0	0	0	1	0	0	-413.7700	-340.1900	414.1200	340.7900	0.0000	0.0000	0.0000	0.0000;
	2025476	2025477	0.000259	0.001014	0	0	0	0	0	0	1	0	0	-59.6400	-13.5200	59.6500	13.5600	0.0000	0.0000	0.0000	0.0000;
	2025477	2025548	0.000247	0.001322	0.00348	280	0	0	0	0	1	0	0	86.6000	44.4500	-86.5800	-44.7000	0.0000	0.0000	0.0000	0.0000;
	2025477	2025548	0.000247	0.001322	0.00348	280	0	0	0	0	1	0	0	86.6000	44.4500	-86.5800	-44.7000	0.0000	0.0000	0.0000	0.0000;
	2025477	2025548	0.000247	0.001322	0.00348	280	0	0	0	0	1	0	0	86.6000	44.4500	-86.5800	-44.7000	0.0000	0.0000	0.0000	0.0000;
	2025551	2025477	0.000897	0.004756	0.00319	210.78	0	0	0	0	1	0	0	-34.8100	-23.3900	34.8200	23.1300	0.0000	0.0000	0.0000	0.0000;
	2025478	2025479	0.000224	0.001185	0	0	0	0	0	0	1	0	0	41.1000	6.8700	-41.0900	-6.8500	0.0000	0.0000	0.0000	0.0000;
	2025478	2026127	0.001511	0.006317	0.00292	250.1	0	0	0	0	1	0	0	-114.1900	-28.9800	114.3900	29.4900	0.0000	0.0000	0.0000	0.0000;
	2025480	2025562	0.002062	0.012987	0.00436	216.41	0	0	0	0	1	0	0	37.1700	47.5400	-37.0900	-47.5600	0.0000	0.0000	0.0000	0.0000;
	2025633	2025480	0.000907	0.005386	0.00398	234.64	0	0	0	0	1	0	0	71.4100	52.8000	-71.3400	-52.8300	0.0000	0.0000	0.0000	0.0000;
	2025482	2025481	0.000356	0.021404	0	565.33	0	0	1.0375	0	1	0	0	-327.1000	-100.1300	327.5300	125.7700	0.0000	0.0000	0.0000	0.0000;
	2025481	2025483	0.000237	0.001171	0	0	0	0	0	0	1	0	0	-327.5300	-125.7700	327.8100	127.1700	0.0000	0.0000	0.0000	0.0000;
	2025489	2025483	0.000294	0.003591	0.06658	1050.19	0	0	0	0	1	0	0	58.9300	143.8900	-58.8500	-149.9300	0.0000	0.0000	0.0000	0.0000;
	2025484	2025485	0.000212	0.001135	0	0	0	0	0	0	1	0	0	-51.5300	-14.5500	51.5300	14.5800	0.0000	0.0000	0.0000	0.0000;
	2025485	2025491	0.002003	0.009867	0.01136	244.97	0	0	0	0	1	0	0	-100.5700	-17.2700	100.7700	17.0700	0.0000	0.0000	0.0000	0.0000;
	2025485	2025683	0.001289	0.007553	0.00836	220.41	0	0	0	0	1	0	0	49.0400	2.6900	-49.0100	-3.3900	0.0000	0.0000	0.0000	0.0000;
	2025486	2025487	0.000219	0.001137	0	0	0	0	0	0	1	0	0	51.5300	7.1300	-51.5300	-7.1000	0.0000	0.0000	0.0000	0.0000;
	2025486	2025989	0.001359	0.009602	0.01179	286.95	0	0	0	0	1	0	0	-58.2300	-16.1000	58.2800	15.1900	0.0000	0.0000	0.0000	0.0000;
	2025486	2025989	0.001359	0.009602	0.01179	286.95	0	0	0	0	1	0	0	-58.2300	-16.1000	58.2800	15.1900	0.0000	0.0000	0.0000	0.0000;
	2025486	2025989	0.001359	0.009602	0.01179	286.95	0	0	0	0	1	0	0	-58.2300	-16.1000	58.2800	15.1900	0.0000	0.0000	0.0000	0.0000;
	2025542	2025488	0.00065	0.003646	0.00107	209.35	0	0	0	0	1	0	0	30.3500	34.4100	-30.3400	-34.4500	0.0000	0.0000	0.0000	0.0000;
	2025488	2025660	0.000808	0.004793	0.01063	200.62	0	0	0	0	1	0	0	-19.9800	16.1000	19.9800	-17.1800	0.0000	0.0000	0.0000	0.0000;
	2025490	2025489	0.000372	0.024377	0	623.91	0	0	1.01875	0	1	0	0	-267.0200	31.9300	267.2700	-15.1800	0.0000	0.0000	0.0000	0.0000;
	2025490	2025489	0.000372	0.024377	0	623.91	0	0	1.1	0	1	0	0	-251.8000	-265.7200	252.3500	301.9000	0.0000	0.0000	0.0000	0.0000;
	2025490	2025489	0.000372	0.024377	0	623.91	0	0	1.1	0	1	0	0	-251.8000	-265.7200	252.3500	301.9000	0.0000	0.0000	0.0000	0.0000;
	2025489	2026126	0.000216	0.00265	0.04475	1419.32	0	0	0	0	1	0	0	-571.6200	-513.8500	572.8400	524.0600	0.0000	0.0000	0.0000	0.0000;
	2025541	2025490	0.001494	0.00794	0.00263	245.21	0	0	0	0	1	0	0	-97.4900	-86.7000	97.7300	87.6700	0.0000	0.0000	0.0000	0.0000;
	2025491	2025494	0.000465	0.015086	0	101.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025549	2025491	0.000544	0.003553	0.00614	232.41	0	0	0	0	1	0	0	89.7400	34.2100	-89.6900	-34.5400	0.0000	0.0000	0.0000	0.0000;
	2025491	2025853	0.000277	0.001718	0.00118	199.01	0	0	0	0	1	0	0	-7.1900	-0.7100	7.1900	0.5800	0.0000	0.0000	0.0000	0.0000;
	2026192	2025491	0.000333	0.001923	0.00077	227.3	0	0	0	0	1	0	0	52.3300	-10.0200	-52.3200	9.9900	0.0000	0.0000	0.0000	0.0000;
	2025492	2025494	0.009981	0.323978	0	50.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025493	2025494	0.009981	0.323978	0	50.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025495	2025496	0.000288	0.001096	0	0	0	0	0	0	1	0	0	48.4400	6.3800	-48.4300	-6.3600	0.0000	0.0000	0.0000	0.0000;
	2025567	2025495	0.00187	0.010211	0.00394	241.15	0	0	0	0	1	0	0	-38.1600	-17.6600	38.2000	17.4200	0.0000	0.0000	0.0000	0.0000;
	2025495	2025928	0.0013	0.006953	0.00895	234.44	0	0	0	0	1	0	0	-44.2800	-0.2500	44.3000	-0.5600	0.0000	0.0000	0.0000	0.0000;
	2025495	2025989	0.002222	0.011976	0.01197	229.55	0	0	0	0	1	0	0	-42.3600	-23.5600	42.4100	22.5700	0.0000	0.0000	0.0000	0.0000;
	2025497	2025593	0.001025	0.00649	0.01049	202.86	0	0	0	0	1	0	0	19.6400	-6.0400	-19.6300	4.9700	0.0000	0.0000	0.0000	0.0000;
	2025556	2025498	0.000881	0.00518	0.00193	228.51	0	0	0	0	1	0	0	-62.8300	9.4900	62.8600	-9.4900	0.0000	0.0000	0.0000	0.0000;
	2025985	2025498	0.001385	0.006722	0.00727	240.72	0	0	0	0	1	0	0	88.6300	-5.4000	-88.5300	5.1500	0.0000	0.0000	0.0000	0.0000;
	2025499	2025660	0.001462	0.007524	0.00948	236.53	0	0	0	0	1	0	0	76.7000	4.5100	-76.6200	-5.0800	0.0000	0.0000	0.0000	0.0000;
	2025501	2025502	0.000237	0.001191	0	0	0	0	0	0	1	0	0	62.3400	15.4800	-62.3400	-15.4300	0.0000	0.0000	0.0000	0.0000;
	2025503	2025504	0.000241	0.001078	0	0	0	0	0	0	1	0	0	23.3900	8.7700	-23.3900	-8.7600	0.0000	0.0000	0.0000	0.0000;
	2025503	2025580	0.000839	0.00524	0.00948	226.67	0	0	0	0	1	0	0	-61.8400	23.5700	61.8800	-24.3400	0.0000	0.0000	0.0000	0.0000;
	2025503	2025634	0.001233	0.009279	0.01564	201.51	0	0	0	0	1	0	0	28.0900	-86.7300	-27.9900	85.8000	0.0000	0.0000	0.0000	0.0000;
	2025643	2025503	0.001171	0.006589	0.00415	190.66	0	0	0	0	1	0	0	-10.3300	-54.6300	10.3600	54.3900	0.0000	0.0000	0.0000	0.0000;
	2025505	2025506	0.000237	0.00101	0	0	0	0	0	0	1	0	0	36.8600	13.3800	-36.8600	-13.3600	0.0000	0.0000	0.0000	0.0000;
	2025579	2025505	0.001537	0.0068	0.00855	248.51	0	0	0	0	1	0	0	123.5900	7.3600	-123.3700	-7.2600	0.0000	0.0000	0.0000	0.0000;
	2025505	2025581	0.001253	0.006689	0.00559	233.23	0	0	0	0	1	0	0	86.5100	-6.1200	-86.4200	6.0200	0.0000	0.0000	0.0000	0.0000;
	2025507	2025608	0.001265	0.009004	0.00405	223.91	0	0	0	0	1	0	0	-49.5600	5.0300	49.5900	-5.2400	0.0000	0.0000	0.0000	0.0000;
	2025626	2025507	0.000722	0.004327	0.00144	170	0	0	0	0	1	0	0	1.8400	22.7900	-1.8400	-22.9200	0.0000	0.0000	0.0000	0.0000;
	2025591	2025508	0.004588	0.026268	0.01973	255.06	0	0	0	0	1	0	0	-113.9700	29.1100	114.5900	-27.6000	0.0000	0.0000	0.0000	0.0000;
	2025508	2025631	0.009501	0.047234	0.01628	228.9	0	0	0	0	1	0	0	57.5000	-4.7700	-57.2000	4.6300	0.0000	0.0000	0.0000	0.0000;
	2025640	2025508	0.002223	0.013964	0.01433	286.68	0	0	0	0	1	0	0	97.6900	-7.6300	-97.4800	7.4600	0.0000	0.0000	0.0000	0.0000;
	2025640	2025508	0.002223	0.013964	0.01433	286.68	0	0	0	0	1	0	0	97.6900	-7.6300	-97.4800	7.4600	0.0000	0.0000	0.0000	0.0000;
	2025640	2025508	0.002223	0.013964	0.01433	286.68	0	0	0	0	1	0	0	97.6900	-7.6300	-97.4800	7.4600	0.0000	0.0000	0.0000	0.0000;
	2025508	2025642	0.003602	0.020697	0.01378	248.12	0	0	0	0	1	0	0	93.0300	-4.6800	-92.7300	5.0200	0.0000	0.0000	0.0000	0.0000;
	2025509	2025536	0.003259	0.014185	0.03554	241.72	0	0	0	0	1	0	0	107.6800	-3.5900	-107.3200	1.4600	0.0000	0.0000	0.0000	0.0000;
	2025579	2025509	0.00092	0.006284	0.00357	280.69	0	0	0	0	1	0	0	101.3900	4.0800	-101.3000	-3.8300	0.0000	0.0000	0.0000	0.0000;
	2025579	2025509	0.00092	0.006284	0.00357	280.69	0	0	0	0	1	0	0	101.3900	4.0800	-101.3000	-3.8300	0.0000	0.0000	0.0000	0.0000;
	2025579	2025509	0.00092	0.006284	0.00357	280.69	0	0	0	0	1	0	0	101.3900	4.0800	-101.3000	-3.8300	0.0000	0.0000	0.0000	0.0000;
	2025605	2025509	0.000948	0.006016	0.00383	258.37	0	0	0	0	1	0	0	-126.5800	7.2200	126.7200	-6.6900	0.0000	0.0000	0.0000	0.0000;
	2025510	2025536	0.001722	0.008241	0.02067	216.86	0	0	0	0	1	0	0	37.5200	46.0900	-37.4600	-47.9600	0.0000	0.0000	0.0000	0.0000;
	2025510	2025563	0.000572	0.00304	0.00177	199.04	0	0	0	0	1	0	0	0.6100	-62.1200	-0.5900	62.0500	0.0000	0.0000	0.0000	0.0000;
	2025510	2025838	0.002861	0.018327	0.01129	232.17	0	0	0	0	1	0	0	-84.2400	5.7300	84.4300	-5.6600	0.0000	0.0000	0.0000	0.0000;
	2025511	2025517	0.002475	0.01315	0.01705	170.84	0	0	0	0	1	0	0	-4.0600	-2.8100	4.0600	1.0400	0.0000	0.0000	0.0000	0.0000;
	2025511	2025538	0.001852	0.010625	0.00952	199.76	0	0	0	0	1	0	0	14.9000	-35.6000	-14.8800	34.7500	0.0000	0.0000	0.0000	0.0000;
	2025620	2025511	0.001475	0.0073	0.00257	221.79	0	0	0	0	1	0	0	44.9200	-35.3300	-44.8700	35.2900	0.0000	0.0000	0.0000	0.0000;
	2025512	2025513	0.000236	0.001046	0	0	0	0	0	0	1	0	0	34.0300	5.2600	-34.0300	-5.2500	0.0000	0.0000	0.0000	0.0000;
	2025512	2025516	0.002605	0.01216	0.00624	190.03	0	0	0	0	1	0	0	10.7800	61.2300	-10.6800	-61.4500	0.0000	0.0000	0.0000	0.0000;
	2025512	2025633	0.000932	0.004865	0.00176	220.69	0	0	0	0	1	0	0	-44.8100	-66.4900	44.8600	66.6000	0.0000	0.0000	0.0000	0.0000;
	2025514	2025515	0.004086	0.019503	0.00629	228.38	0	0	0	0	1	0	0	-53.1000	-7.3400	53.2100	7.2300	0.0000	0.0000	0.0000	0.0000;
	2025514	2025727	0.016346	0.082799	0.0293	199.46	0	0	0	0	1	0	0	-30.0500	-2.7500	30.2000	0.4300	0.0000	0.0000	0.0000	0.0000;
	2025515	2025518	0.004452	0.022528	0.09062	293.79	0	0	0	0	1	0	0	123.2900	-11.7400	-122.6400	5.6500	0.0000	0.0000	0.0000	0.0000;
	2025515	2025518	0.004452	0.022528	0.09062	293.79	0	0	0	0	1	0	0	123.2900	-11.7400	-122.6400	5.6500	0.0000	0.0000	0.0000	0.0000;
	2025515	2025518	0.004452	0.022528	0.09062	293.79	0	0	0	0	1	0	0	123.2900	-11.7400	-122.6400	5.6500	0.0000	0.0000	0.0000	0.0000;
	2025515	2025991	0.00303	0.016937	0.00871	269.95	0	0	0	0	1	0	0	-145.7000	-6.8200	146.3200	9.3700	0.0000	0.0000	0.0000	0.0000;
	2025516	2025569	0.001763	0.00771	0.00584	227.88	0	0	0	0	1	0	0	-57.0000	-0.0800	57.0500	-0.2900	0.0000	0.0000	0.0000	0.0000;
	2025516	2025612	0.0026	0.012692	0.00338	201	0	0	0	0	1	0	0	-26.4900	21.9700	26.5200	-22.1800	0.0000	0.0000	0.0000	0.0000;
	2025516	2025665	0.001079	0.006299	0.04133	238.25	0	0	0	0	1	0	0	83.1000	-6.2900	-83.0300	2.3800	0.0000	0.0000	0.0000	0.0000;
	2025518	2025519	0.000219	0.001052	0	0	0	0	0	0	1	0	0	24.8300	3.7900	-24.8300	-3.7800	0.0000	0.0000	0.0000	0.0000;
	2025518	2025620	0.005432	0.033404	0.02259	249.94	0	0	0	0	1	0	0	105.3500	-20.8800	-104.7500	22.2500	0.0000	0.0000	0.0000	0.0000;
	2025640	2025518	0.002447	0.017045	0.00754	248.07	0	0	0	0	1	0	0	-97.9400	1.0800	98.1600	-0.2700	0.0000	0.0000	0.0000	0.0000;
	2025521	2025536	0.001965	0.007093	0.01422	232.75	0	0	0	0	1	0	0	-79.4700	17.8500	79.5900	-18.8700	0.0000	0.0000	0.0000	0.0000;
	2025552	2025521	0.000761	0.004957	0.00347	207.5	0	0	0	0	1	0	0	-35.0500	31.3800	35.0700	-31.6300	0.0000	0.0000	0.0000	0.0000;
	2025522	2025523	0.000249	0.001123	0	0	0	0	0	0	1	0	0	-44.4000	-6.5700	44.4000	6.6000	0.0000	0.0000	0.0000	0.0000;
	2025523	2025545	0.000796	0.005435	0.00524	189.19	0	0	0	0	1	0	0	11.7600	17.1700	-11.7500	-17.6900	0.0000	0.0000	0.0000	0.0000;
	2025523	2025685	0.001266	0.006631	0.00165	225.9	0	0	0	0	1	0	0	-56.1600	-23.7700	56.2000	23.8400	0.0000	0.0000	0.0000	0.0000;
	2025524	2025591	0.001886	0.010663	0.00296	244.8	0	0	0	0	1	0	0	-89.0500	46.7000	89.2300	-45.9700	0.0000	0.0000	0.0000	0.0000;
	2025690	2025524	0.000848	0.006344	0.00233	214.49	0	0	0	0	1	0	0	-32.8900	57.7400	32.9300	-57.7100	0.0000	0.0000	0.0000	0.0000;
	2025525	2025526	0.00029	0.001057	0	0	0	0	0	0	1	0	0	40.9800	12.5400	-40.9700	-12.5200	0.0000	0.0000	0.0000	0.0000;
	2025525	2025527	0.000206	0.001026	0	0	0	0	0	0	1	0	0	-40.9800	-12.5400	40.9800	12.5600	0.0000	0.0000	0.0000	0.0000;
	2025527	2025547	0.000518	0.003034	0.0062	223.23	0	0	0	0	1	0	0	48.5800	-15.4600	-48.5600	14.8900	0.0000	0.0000	0.0000	0.0000;
	2025564	2025527	0.001781	0.009616	0.01115	212.09	0	0	0	0	1	0	0	-33.6500	-1.6300	33.6700	0.5800	0.0000	0.0000	0.0000	0.0000;
	2025528	2025529	0.000223	0.00112	0	0	0	0	0	0	1	0	0	33.0600	17.4400	-33.0600	-17.4300	0.0000	0.0000	0.0000	0.0000;
	2025875	2025528	0.002045	0.009155	0.00547	217.65	0	0	0	0	1	0	0	-13.5100	21.2200	13.5200	-21.7400	0.0000	0.0000	0.0000	0.0000;
	2025528	2025989	0.000608	0.003514	0.00238	399.96	0	0	0	0	1	0	0	-177.9700	-22.0100	178.1600	22.8300	0.0000	0.0000	0.0000	0.0000;
	2025530	2026041	0.000326	0.002106	0.00141	269.37	0	0	0	0	1	0	0	-78.0600	-13.3500	78.0800	13.3300	0.0000	0.0000	0.0000	0.0000;
	2025530	2026041	0.000326	0.002106	0.00141	269.37	0	0	0	0	1	0	0	-78.0600	-13.3500	78.0800	13.3300	0.0000	0.0000	0.0000	0.0000;
	2025531	2025602	0.005831	0.0301	0.0579	236.82	0	0	0	0	1	0	0	-68.4600	37.4100	68.8200	-41.4000	0.0000	0.0000	0.0000	0.0000;
	2025531	2025640	0.00206	0.013997	0.00823	230.32	0	0	0	0	1	0	0	54.0800	-39.2300	-53.9900	38.9900	0.0000	0.0000	0.0000	0.0000;
	2025532	2025533	0.000235	0.001199	0	0	0	0	0	0	1	0	0	-45.0400	-1.1800	45.0400	1.2000	0.0000	0.0000	0.0000	0.0000;
	2025533	2025563	0.001241	0.007203	0.00908	202.56	0	0	0	0	1	0	0	15.4900	0.5100	-15.4900	-1.4500	0.0000	0.0000	0.0000	0.0000;
	2025576	2025533	0.001162	0.005296	0.00173	226.86	0	0	0	0	1	0	0	57.3100	22.8200	-57.2700	-22.8100	0.0000	0.0000	0.0000	0.0000;
	2025534	2025535	0.00021	0.001023	0	0	0	0	0	0	1	0	0	-45.0400	-13.7700	45.0400	13.7900	0.0000	0.0000	0.0000	0.0000;
	2025535	2025576	0.001287	0.009351	0.00504	209.37	0	0	0	0	1	0	0	-31.9500	12.0200	31.9600	-12.4500	0.0000	0.0000	0.0000	0.0000;
	2025535	2025598	0.00043	0.003194	0.00355	194.01	0	0	0	0	1	0	0	-13.1000	-25.8200	13.1000	25.4700	0.0000	0.0000	0.0000	0.0000;
	2025536	2025688	0.001448	0.008985	0.00364	179.39	0	0	0	0	1	0	0	14.3500	60.0600	-14.3000	-60.1000	0.0000	0.0000	0.0000	0.0000;
	2025538	2025539	0.000294	0.00104	0	0	0	0	0	0	1	0	0	30.0400	8.8800	-30.0400	-8.8700	0.0000	0.0000	0.0000	0.0000;
	2025540	2025541	0.000215	0.00112	0	0	0	0	0	0	1	0	0	-43.9700	-15.3300	43.9700	15.3500	0.0000	0.0000	0.0000	0.0000;
	2025542	2025543	0.00026	0.0011	0	0	0	0	0	0	1	0	0	43.9700	12.7600	-43.9700	-12.7400	0.0000	0.0000	0.0000	0.0000;
	2025606	2025544	0.001486	0.00779	0.00477	237.53	0	0	0	0	1	0	0	-87.1600	7.2600	87.2700	-7.1800	0.0000	0.0000	0.0000	0.0000;
	2025858	2025544	0.001588	0.005752	0.00245	266.05	0	0	0	0	1	0	0	155.4700	13.1800	-155.1000	-12.1000	0.0000	0.0000	0.0000	0.0000;
	2025636	2025545	0.001164	0.007638	0.00275	224.65	0	0	0	0	1	0	0	23.6700	-5.2600	-23.6600	5.0200	0.0000	0.0000	0.0000	0.0000;
	2025547	2025546	0.000987	0.006259	0.00569	197.15	0	0	0	0	1	0	0	13.1800	-25.5000	-13.1700	24.9500	0.0000	0.0000	0.0000	0.0000;
	2025548	2025656	0.000428	0.002708	0.00103	275.45	0	0	0	0	1	0	0	105.7000	57.8800	-105.6400	-57.6200	0.0000	0.0000	0.0000	0.0000;
	2025548	2025656	0.000428	0.002708	0.00103	275.45	0	0	0	0	1	0	0	105.7000	57.8800	-105.6400	-57.6200	0.0000	0.0000	0.0000	0.0000;
	2025989	2025549	0.0006	0.003308	0.00258	273.5	0	0	0	0	1	0	0	112.6000	15.6800	-112.5200	-15.5400	0.0000	0.0000	0.0000	0.0000;
	2025989	2025549	0.0006	0.003308	0.00258	273.5	0	0	0	0	1	0	0	112.6000	15.6800	-112.5200	-15.5400	0.0000	0.0000	0.0000	0.0000;
	2025549	2026081	0.000834	0.004941	0.002	226.02	0	0	0	0	1	0	0	86.9700	-10.3500	-86.9100	10.5000	0.0000	0.0000	0.0000	0.0000;
	2025573	2025551	0.001116	0.006057	0.00263	207.08	0	0	0	0	1	0	0	-32.2400	-52.8200	32.2800	52.7600	0.0000	0.0000	0.0000	0.0000;
	2025552	2025553	0.000232	0.001025	0	0	0	0	0	0	1	0	0	62.7800	11.1200	-62.7700	-11.0800	0.0000	0.0000	0.0000	0.0000;
	2025552	2025555	0.000737	0.003864	0.00183	212.32	0	0	0	0	1	0	0	-27.7300	-42.5000	27.7400	42.4100	0.0000	0.0000	0.0000	0.0000;
	2025554	2025555	0.000251	0.001177	0	0	0	0	0	0	1	0	0	-78.1700	-7.6200	78.1800	7.6900	0.0000	0.0000	0.0000	0.0000;
	2025555	2025656	0.000951	0.006041	0.0087	252.96	0	0	0	0	1	0	0	-105.9300	-50.1000	106.0500	49.9700	0.0000	0.0000	0.0000	0.0000;
	2025610	2025556	0.001467	0.009289	0.00366	208.08	0	0	0	0	1	0	0	-28.3800	42.6600	28.4100	-42.8100	0.0000	0.0000	0.0000	0.0000;
	2025558	2025557	0.000558	0.033536	0	461.86	0	0	1.03125	0	1	0	0	-188.7500	-61.2300	188.9700	74.5900	0.0000	0.0000	0.0000	0.0000;
	2025557	2025559	0.000224	0.001061	0	0	0	0	0	0	1	0	0	53.0300	13.0600	-53.0200	-13.0300	0.0000	0.0000	0.0000	0.0000;
	2025557	2025874	0.000432	0.005025	0.24746	1182.55	0	0	0	0	1	0	0	-199.4500	-63.4300	199.6200	39.7600	0.0000	0.0000	0.0000	0.0000;
	2025557	2026095	0.000412	0.004699	0.08724	1250.21	0	0	0	0	1	0	0	-246.2300	-174.2800	246.5900	169.2200	0.0000	0.0000	0.0000	0.0000;
	2025557	2028158	0.000679	0.008567	0.3748	1229.32	0	0	0	0	1	0	0	203.6900	150.0600	-203.2300	-182.5000	0.0000	0.0000	0.0000	0.0000;
	2025558	2025604	0.000514	0.002768	0.00172	264.8	0	0	0	0	1	0	0	108.8500	47.3400	-108.7800	-47.1500	0.0000	0.0000	0.0000	0.0000;
	2025558	2028030	0.005367	0.029019	0.03272	220.77	0	0	0	0	1	0	0	42.2700	4.0400	-42.1800	-6.9600	0.0000	0.0000	0.0000	0.0000;
	2025560	2025875	0.001045	0.006196	0.00302	248.7	0	0	0	0	1	0	0	-97.9300	-32.4600	98.0400	32.7700	0.0000	0.0000	0.0000	0.0000;
	2025581	2025561	0.000581	0.003564	0.00284	217.91	0	0	0	0	1	0	0	58.0900	-16.3300	-58.0700	16.1600	0.0000	0.0000	0.0000	0.0000;
	2025562	2025658	0.00236	0.013581	0.00331	196.82	0	0	0	0	1	0	0	-15.7000	23.5400	15.7200	-23.7800	0.0000	0.0000	0.0000	0.0000;
	2025562	2025665	0.001355	0.008732	0.00435	162.06	0	0	0	0	1	0	0	-3.8400	18.5400	3.8500	-18.9600	0.0000	0.0000	0.0000	0.0000;
	2025598	2025563	0.000767	0.004143	0.00278	224.42	0	0	0	0	1	0	0	40.6200	82.8900	-40.5600	-82.8500	0.0000	0.0000	0.0000	0.0000;
	2025564	2025888	0.001426	0.008249	0.00573	202.62	0	0	0	0	1	0	0	-22.5300	-19.4200	22.5500	18.8900	0.0000	0.0000	0.0000	0.0000;
	2025565	2025570	0.001135	0.006932	0.00892	223.98	0	0	0	0	1	0	0	-53.2800	33.9100	53.3300	-34.5700	0.0000	0.0000	0.0000	0.0000;
	2025610	2025565	0.000972	0.004081	0.00323	184.32	0	0	0	0	1	0	0	10.0400	52.2900	-10.0200	-52.5200	0.0000	0.0000	0.0000	0.0000;
	2025853	2025566	0.000325	0.002334	0.00227	237.55	0	0	0	0	1	0	0	101.9200	-29.2200	-101.8900	29.2300	0.0000	0.0000	0.0000	0.0000;
	2025566	2026081	0.000236	0.001387	0.00397	241.1	0	0	0	0	1	0	0	-81.8500	-66.7500	81.8800	66.4800	0.0000	0.0000	0.0000	0.0000;
	2025567	2025568	0.000281	0.001082	0	0	0	0	0	0	1	0	0	38.1600	17.6600	-38.1600	-17.6400	0.0000	0.0000	0.0000	0.0000;
	2025985	2025570	0.001132	0.006602	0.00272	262.44	0	0	0	0	1	0	0	127.7400	-0.5100	-127.5600	1.2600	0.0000	0.0000	0.0000	0.0000;
	2025571	2025572	0.000273	0.001141	0	0	0	0	0	0	1	0	0	50.1900	20.7200	-50.1800	-20.6900	0.0000	0.0000	0.0000	0.0000;
	2025571	2025673	0.002105	0.011735	0.01784	179.57	0	0	0	0	1	0	0	-18.3600	-29.1300	18.3800	27.4200	0.0000	0.0000	0.0000	0.0000;
	2025571	2025931	0.002776	0.017597	0.01494	218.21	0	0	0	0	1	0	0	-31.8300	8.4100	31.8600	-9.7500	0.0000	0.0000	0.0000	0.0000;
	2026000	2025573	0.001385	0.008389	0.00449	214.62	0	0	0	0	1	0	0	32.5500	-26.5600	-32.5300	26.2300	0.0000	0.0000	0.0000	0.0000;
	2025617	2025574	0.00268	0.012065	0.00802	269.23	0	0	0	0	1	0	0	-149.1800	-11.3800	149.7600	13.1500	0.0000	0.0000	0.0000	0.0000;
	2025574	2026238	0.000764	0.003648	0.00186	280.4	0	0	0	0	1	0	0	-94.3100	-4.6800	94.3700	4.8000	0.0000	0.0000	0.0000	0.0000;
	2025574	2026238	0.000764	0.003648	0.00186	280.4	0	0	0	0	1	0	0	-94.3100	-4.6800	94.3700	4.8000	0.0000	0.0000	0.0000	0.0000;
	2025574	2026238	0.000764	0.003648	0.00186	280.4	0	0	0	0	1	0	0	-94.3100	-4.6800	94.3700	4.8000	0.0000	0.0000	0.0000	0.0000;
	2025576	2025575	0.000492	0.036238	0	459.85	0	0	1.04375	0	1	0	0	-165.3300	-86.0100	165.5100	98.9900	0.0000	0.0000	0.0000	0.0000;
	2026021	2025575	0.000416	0.005532	0.12839	1172.35	0	0	0	0	1	0	0	254.3800	88.1100	-254.0900	-97.6500	0.0000	0.0000	0.0000	0.0000;
	2025576	2025584	0.001373	0.005494	0.00427	137.17	0	0	0	0	1	0	0	-4.2400	60.9700	4.2900	-61.2200	0.0000	0.0000	0.0000	0.0000;
	2025577	2025578	0.000256	0.001149	0	0	0	0	0	0	1	0	0	-56.1100	-30.8600	56.1200	30.9000	0.0000	0.0000	0.0000	0.0000;
	2025578	2025673	0.001873	0.007895	0.03089	238.16	0	0	0	0	1	0	0	94.8600	-14.0600	-94.7000	11.5600	0.0000	0.0000	0.0000	0.0000;
	2025590	2025579	0.000566	0.003439	0.0009	294.43	0	0	0	0	1	0	0	161.4300	11.1800	-161.2900	-10.4100	0.0000	0.0000	0.0000	0.0000;
	2025590	2025579	0.000566	0.003439	0.0009	294.43	0	0	0	0	1	0	0	161.4300	11.1800	-161.2900	-10.4100	0.0000	0.0000	0.0000	0.0000;
	2025590	2025579	0.000566	0.003439	0.0009	294.43	0	0	0	0	1	0	0	161.4300	11.1800	-161.2900	-10.4100	0.0000	0.0000	0.0000	0.0000;
	2025605	2025580	0.001066	0.006199	0.0027	240.37	0	0	0	0	1	0	0	90.3000	-14.3700	-90.2100	14.5900	0.0000	0.0000	0.0000	0.0000;
	2025582	2025583	0.000283	0.001078	0	0	0	0	0	0	1	0	0	60.7800	43.1600	-60.7700	-43.1100	0.0000	0.0000	0.0000	0.0000;
	2025582	2025584	0.000295	0.001078	0	0	0	0	0	0	1	0	0	-60.7800	-43.1600	60.8000	43.2200	0.0000	0.0000	0.0000	0.0000;
	2025582	2025585	0.00021	0.001108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025709	2025586	0.000519	0.003549	0.00542	220.45	0	0	0	0	1	0	0	-37.9300	5.7900	37.9400	-6.2900	0.0000	0.0000	0.0000	0.0000;
	2025931	2025586	0.001521	0.007237	0.00238	248.46	0	0	0	0	1	0	0	98.8600	23.4700	-98.7000	-22.9800	0.0000	0.0000	0.0000	0.0000;
	2025587	2025626	0.002202	0.012065	0.0086	214.81	0	0	0	0	1	0	0	40.0600	28.5900	-40.0000	-29.2100	0.0000	0.0000	0.0000	0.0000;
	2025588	2025589	0.000236	0.001123	0	0	0	0	0	0	1	0	0	48.6900	15.4900	-48.6900	-15.4600	0.0000	0.0000	0.0000	0.0000;
	2025656	2025588	0.000813	0.004197	0.00217	218.67	0	0	0	0	1	0	0	48.9200	48.1900	-48.8800	-48.2300	0.0000	0.0000	0.0000	0.0000;
	2025590	2025875	0.000429	0.002814	0.00159	299.5	0	0	0	0	1	0	0	-157.0400	-7.7300	157.1400	8.2200	0.0000	0.0000	0.0000	0.0000;
	2025590	2025875	0.000429	0.002814	0.00159	299.5	0	0	0	0	1	0	0	-157.0400	-7.7300	157.1400	8.2200	0.0000	0.0000	0.0000	0.0000;
	2025590	2025875	0.000429	0.002814	0.00159	299.5	0	0	0	0	1	0	0	-157.0400	-7.7300	157.1400	8.2200	0.0000	0.0000	0.0000	0.0000;
	2025590	2025875	0.000429	0.002814	0.00159	299.5	0	0	0	0	1	0	0	-157.0400	-7.7300	157.1400	8.2200	0.0000	0.0000	0.0000	0.0000;
	2025591	2025592	0.000287	0.001152	0	0	0	0	0	0	1	0	0	24.7300	16.8500	-24.7300	-16.8400	0.0000	0.0000	0.0000	0.0000;
	2025617	2025593	0.001491	0.007839	0.0061	223.78	0	0	0	0	1	0	0	51.4200	-11.8300	-51.3800	11.4000	0.0000	0.0000	0.0000	0.0000;
	2025594	2025597	0.000129	0.010173	0	680	0	0	1	0	1	0	0	504.5600	38.1400	-504.2500	-13.1300	0.0000	0.0000	0.0000	0.0000;
	2025594	2025639	0.000623	0.007131	0.42443	1319.11	0	0	0	0	1	0	0	-350.0600	-26.5100	350.7900	-9.4200	0.0000	0.0000	0.0000	0.0000;
	2025713	2025594	0.000311	0.00383	0.04742	1262.48	0	0	0	0	1	0	0	-255.3100	-301.6600	255.7900	302.6100	0.0000	0.0000	0.0000	0.0000;
	2025594	2025986	0.000288	0.003591	0.047	1155.18	0	0	0	0	1	0	0	-142.4500	-153.9500	142.5700	150.5200	0.0000	0.0000	0.0000	0.0000;
	2025594	2026126	0.000683	0.008867	0.14383	1244	0	0	0	0	1	0	0	-267.8400	-160.2900	268.4600	153.1800	0.0000	0.0000	0.0000	0.0000;
	2025595	2025597	4.9e-05	0.00383	0	730.2	0	0	1	0	1	0	0	-504.1300	-3.7100	504.2500	13.1300	0.0000	0.0000	0.0000	0.0000;
	2025595	2025637	0.001673	0.00938	0.0068	254.69	0	0	0	0	1	0	0	116.1100	-8.3100	-115.9000	8.8300	0.0000	0.0000	0.0000	0.0000;
	2025715	2025595	0.001804	0.010238	0.01121	217.68	0	0	0	0	1	0	0	-45.5400	-37.0000	45.6000	36.1800	0.0000	0.0000	0.0000	0.0000;
	2025595	2025726	0.001043	0.006463	0.00196	280	0	0	0	0	1	0	0	140.8500	-25.1600	-140.6400	26.2300	0.0000	0.0000	0.0000	0.0000;
	2025595	2025743	0.002044	0.013362	0.02393	254.76	0	0	0	0	1	0	0	108.0300	-14.0700	-107.7900	13.1300	0.0000	0.0000	0.0000	0.0000;
	2025596	2025597	0.000927	0.073183	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025599	2025600	0.000284	0.001112	0	0	0	0	0	0	1	0	0	-35.4100	-18.7600	35.4100	18.7700	0.0000	0.0000	0.0000	0.0000;
	2025600	2025602	0.005449	0.034106	0.00798	240.51	0	0	0	0	1	0	0	82.2500	11.3900	-81.8800	-9.8800	0.0000	0.0000	0.0000	0.0000;
	2025600	2025851	0.00695	0.036348	0.07053	257.05	0	0	0	0	1	0	0	-117.6600	-30.1600	118.6500	28.0200	0.0000	0.0000	0.0000	0.0000;
	2025601	2025602	0.000219	0.001195	0	0	0	0	0	0	1	0	0	-35.4100	-13.1900	35.4100	13.2100	0.0000	0.0000	0.0000	0.0000;
	2025602	2025710	0.003765	0.024465	0.02566	207.14	0	0	0	0	1	0	0	-22.3600	38.0800	22.4300	-40.1400	0.0000	0.0000	0.0000	0.0000;
	2025603	2025604	0.00024	0.001078	0	0	0	0	0	0	1	0	0	-36.2800	-9.3200	36.2800	9.3400	0.0000	0.0000	0.0000	0.0000;
	2025604	2025622	0.001798	0.010245	0.00272	210.95	0	0	0	0	1	0	0	28.2500	5.9200	-28.2300	-6.1300	0.0000	0.0000	0.0000	0.0000;
	2028000	2025604	0.000284	0.001746	0.00589	240.44	0	0	0	0	1	0	0	-44.2400	-32.4600	44.2500	31.8900	0.0000	0.0000	0.0000	0.0000;
	2025606	2025621	0.005354	0.026605	0.02051	226.78	0	0	0	0	1	0	0	70.9000	-10.6000	-70.6400	9.7900	0.0000	0.0000	0.0000	0.0000;
	2025683	2025606	0.001238	0.005991	0.00164	179.44	0	0	0	0	1	0	0	12.3000	0.1800	-12.3000	-0.3400	0.0000	0.0000	0.0000	0.0000;
	2025634	2025607	0.000986	0.006378	0.00333	204.59	0	0	0	0	1	0	0	-17.9800	113.6000	18.1000	-113.1600	0.0000	0.0000	0.0000	0.0000;
	2025651	2025607	0.000889	0.004657	0.00591	231.83	0	0	0	0	1	0	0	-71.5900	-62.3200	71.6700	62.1100	0.0000	0.0000	0.0000	0.0000;
	2025607	2028024	0.003717	0.020747	0.02216	258.06	0	0	0	0	1	0	0	-118.1200	49.2700	118.7100	-48.3100	0.0000	0.0000	0.0000	0.0000;
	2025609	2026172	0.003158	0.015689	0.00752	285.3	0	0	0	0	1	0	0	-130.0000	8.9600	130.5100	-7.1900	0.0000	0.0000	0.0000	0.0000;
	2025609	2028042	0.001094	0.006989	0.0026	242.04	0	0	0	0	1	0	0	95.5600	-17.5500	-95.4700	17.9100	0.0000	0.0000	0.0000	0.0000;
	2025610	2025611	0.000256	0.001048	0	0	0	0	0	0	1	0	0	29.4700	7.8900	-29.4700	-7.8800	0.0000	0.0000	0.0000	0.0000;
	2025663	2025610	0.00072	0.00366	0.00707	186.56	0	0	0	0	1	0	0	11.2100	102.4800	-11.1400	-102.8500	0.0000	0.0000	0.0000	0.0000;
	2025612	2025613	0.000226	0.001107	0	0	0	0	0	0	1	0	0	68.6500	21.4900	-68.6400	-21.4400	0.0000	0.0000	0.0000	0.0000;
	2025612	2026000	0.001632	0.009772	0.00526	242.95	0	0	0	0	1	0	0	-95.1800	0.6900	95.3200	-0.3900	0.0000	0.0000	0.0000	0.0000;
	2025614	2025615	0.00025	0.001171	0	0	0	0	0	0	1	0	0	-67.1400	-36.3000	67.1600	36.3600	0.0000	0.0000	0.0000	0.0000;
	2025614	2025616	0.000291	0.001061	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025709	2025615	0.001324	0.006587	0.00649	236.16	0	0	0	0	1	0	0	70.8000	-5.9000	-70.7300	5.5600	0.0000	0.0000	0.0000	0.0000;
	2028004	2025615	0.000973	0.005555	0.00263	187.44	0	0	0	0	1	0	0	-3.5600	41.7600	3.5700	-41.9300	0.0000	0.0000	0.0000	0.0000;
	2025617	2025618	0.000238	0.001088	0	0	0	0	0	0	1	0	0	97.7600	23.2100	-97.7400	-23.1000	0.0000	0.0000	0.0000	0.0000;
	2025619	2025664	0.003167	0.017742	0.04214	228.35	0	0	0	0	1	0	0	-53.7000	12.3400	53.8000	-16.1100	0.0000	0.0000	0.0000	0.0000;
	2025695	2025619	0.001713	0.008052	0.00301	206.48	0	0	0	0	1	0	0	-21.1700	27.4600	21.1900	-27.6700	0.0000	0.0000	0.0000	0.0000;
	2025621	2025652	0.00225	0.006999	0.00581	206.52	0	0	0	0	1	0	0	41.8100	-11.1200	-41.7700	10.6400	0.0000	0.0000	0.0000	0.0000;
	2025622	2025623	0.000269	0.001031	0	0	0	0	0	0	1	0	0	28.8300	3.4800	-28.8300	-3.4700	0.0000	0.0000	0.0000	0.0000;
	2028000	2025622	0.000751	0.004178	0.00921	231.05	0	0	0	0	1	0	0	50.5900	0.9600	-50.5700	-1.8200	0.0000	0.0000	0.0000	0.0000;
	2025622	2028008	0.000818	0.00503	0.00186	197.79	0	0	0	0	1	0	0	12.3800	-1.7900	-12.3800	1.6100	0.0000	0.0000	0.0000	0.0000;
	2025622	2028063	0.001905	0.011141	0.01238	217.29	0	0	0	0	1	0	0	37.6000	6.2700	-37.5700	-7.4000	0.0000	0.0000	0.0000	0.0000;
	2025624	2025696	0.00272	0.013644	0.01088	210.38	0	0	0	0	1	0	0	34.2000	-27.3000	-34.1500	26.4100	0.0000	0.0000	0.0000	0.0000;
	2025624	2025985	0.001799	0.013449	0.00492	237.23	0	0	0	0	1	0	0	-77.8100	16.9600	77.9200	-16.6600	0.0000	0.0000	0.0000	0.0000;
	2025625	2025626	0.000214	0.001144	0	0	0	0	0	0	1	0	0	-38.1600	-6.4000	38.1600	6.4200	0.0000	0.0000	0.0000	0.0000;
	2025625	2025627	0.000262	0.001107	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025628	2025695	0.003492	0.018256	0.01783	169.48	0	0	0	0	1	0	0	9.5500	31.1500	-9.5100	-32.8000	0.0000	0.0000	0.0000	0.0000;
	2025628	2026076	0.002081	0.012061	0.00499	217.86	0	0	0	0	1	0	0	-47.7100	-50.2500	47.8100	50.2800	0.0000	0.0000	0.0000	0.0000;
	2025629	2025630	0.000276	0.001073	0	0	0	0	0	0	1	0	0	47.4700	21.3900	-47.4600	-21.3600	0.0000	0.0000	0.0000	0.0000;
	2025629	2025631	0.000267	0.001198	0	0	0	0	0	0	1	0	0	-47.4700	-21.3900	47.4800	21.4200	0.0000	0.0000	0.0000	0.0000;
	2025715	2025631	0.002336	0.010711	0.00448	192.23	0	0	0	0	1	0	0	-9.7000	25.6800	9.7200	-26.0600	0.0000	0.0000	0.0000	0.0000;
	2025633	2025632	0.000889	0.026981	0	543.1	0	0	1.1	0	1	0	0	-280.7000	-252.5600	282.1300	296.0700	0.0000	0.0000	0.0000	0.0000;
	2025632	2025930	0.000436	0.005457	0.11562	1146.87	0	0	0	0	1	0	0	111.0300	-68.7300	-110.9600	57.5600	0.0000	0.0000	0.0000	0.0000;
	2025632	2026126	0.00061	0.006877	0.16653	1344.33	0	0	0	0	1	0	0	-393.1600	-227.3300	394.3500	223.1800	0.0000	0.0000	0.0000	0.0000;
	2025633	2025663	0.000755	0.005666	0.0139	243.49	0	0	0	0	1	0	0	92.2900	111.8700	-92.1400	-112.2200	0.0000	0.0000	0.0000	0.0000;
	2025635	2025636	0.000211	0.001128	0	0	0	0	0	0	1	0	0	-45.9700	-12.0300	45.9700	12.0500	0.0000	0.0000	0.0000	0.0000;
	2025636	2028024	0.001827	0.012942	0.00452	280.21	0	0	0	0	1	0	0	-69.6400	-6.7900	69.7300	6.9400	0.0000	0.0000	0.0000	0.0000;
	2025637	2025638	0.000282	0.001183	0	0	0	0	0	0	1	0	0	33.0800	11.1900	-33.0800	-11.1800	0.0000	0.0000	0.0000	0.0000;
	2025637	2025694	0.000751	0.004487	0.01059	239.27	0	0	0	0	1	0	0	82.8200	-20.0200	-82.7600	19.2500	0.0000	0.0000	0.0000	0.0000;
	2025640	2025639	0.000723	0.039687	0	442.6	0	0	1	0	1	0	0	-141.1400	-17.1900	141.2800	24.9900	0.0000	0.0000	0.0000	0.0000;
	2025639	2025641	0.000236	0.001032	0	0	0	0	0	0	1	0	0	67.4500	24.9400	-67.4400	-24.8900	0.0000	0.0000	0.0000	0.0000;
	2025990	2025639	0.001215	0.012933	0.24775	1284.21	0	0	0	0	1	0	0	321.4100	5.6100	-320.2200	-19.0200	0.0000	0.0000	0.0000	0.0000;
	2025639	2026228	0.001014	0.010589	0.27521	1221.86	0	0	0	0	1	0	0	-239.3000	-21.4900	239.8500	-1.6200	0.0000	0.0000	0.0000	0.0000;
	2025768	2025642	0.002592	0.014555	0.04823	212.97	0	0	0	0	1	0	0	-25.2600	17.7400	25.2900	-22.5300	0.0000	0.0000	0.0000	0.0000;
	2025643	2025673	0.001209	0.006436	0.00924	187.86	0	0	0	0	1	0	0	-12.9600	48.7900	12.9900	-49.5900	0.0000	0.0000	0.0000	0.0000;
	2025644	2025645	0.000235	0.001166	0	0	0	0	0	0	1	0	0	35.7600	1.6700	-35.7600	-1.6600	0.0000	0.0000	0.0000	0.0000;
	2028001	2025644	0.00097	0.004256	0.00167	210.75	0	0	0	0	1	0	0	28.9400	-20.5900	-28.9200	20.4700	0.0000	0.0000	0.0000	0.0000;
	2025644	2028022	0.000841	0.003987	0.00166	242.58	0	0	0	0	1	0	0	-91.4800	20.9500	91.5600	-20.7800	0.0000	0.0000	0.0000	0.0000;
	2025644	2028025	0.001294	0.007208	0.02264	240.26	0	0	0	0	1	0	0	84.6500	-43.0900	-84.5300	41.3400	0.0000	0.0000	0.0000	0.0000;
	2025646	2025838	0.002674	0.012093	0.0084	216.63	0	0	0	0	1	0	0	56.6600	-19.0400	-56.5700	18.5700	0.0000	0.0000	0.0000	0.0000;
	2025646	2026081	0.001296	0.006463	0.01972	236.1	0	0	0	0	1	0	0	-92.4200	15.3100	92.5300	-16.8400	0.0000	0.0000	0.0000	0.0000;
	2025647	2025648	0.00022	0.001046	0	0	0	0	0	0	1	0	0	25.1300	4.0800	-25.1300	-4.0700	0.0000	0.0000	0.0000	0.0000;
	2025647	2025649	0.0002	0.001115	0	0	0	0	0	0	1	0	0	-25.1300	-4.0800	25.1400	4.0900	0.0000	0.0000	0.0000	0.0000;
	2025647	2025650	0.000267	0.001078	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025649	2025700	0.001337	0.007371	0.0035	383.49	0	0	0	0	1	0	0	119.5700	27.7300	-119.3700	-27.0300	0.0000	0.0000	0.0000	0.0000;
	2025649	2026172	0.000959	0.005247	0.00528	319.93	0	0	0	0	1	0	0	-199.1300	-2.8600	199.4900	4.2900	0.0000	0.0000	0.0000	0.0000;
	2025649	2026172	0.000959	0.005247	0.00528	319.93	0	0	0	0	1	0	0	-199.1300	-2.8600	199.4900	4.2900	0.0000	0.0000	0.0000	0.0000;
	2025649	2026172	0.000959	0.005247	0.00528	319.93	0	0	0	0	1	0	0	-199.1300	-2.8600	199.4900	4.2900	0.0000	0.0000	0.0000	0.0000;
	2025649	2026172	0.000959	0.005247	0.00528	319.93	0	0	0	0	1	0	0	-199.1300	-2.8600	199.4900	4.2900	0.0000	0.0000	0.0000	0.0000;
	2028022	2025649	0.001273	0.007891	0.00436	297.03	0	0	0	0	1	0	0	-162.6300	6.6400	162.9500	-5.0900	0.0000	0.0000	0.0000	0.0000;
	2028022	2025649	0.001273	0.007891	0.00436	297.03	0	0	0	0	1	0	0	-162.6300	6.6400	162.9500	-5.0900	0.0000	0.0000	0.0000	0.0000;
