function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	2028022	2025649	0.001273	0.007891	0.00436	297.03	0	0	0	0	1	0	0	-162.6300	6.6400	162.9500	-5.0900	0.0000	0.0000	0.0000	0.0000;
	2028022	2025649	0.001273	0.007891	0.00436	297.03	0	0	0	0	1	0	0	-162.6300	6.6400	162.9500	-5.0900	0.0000	0.0000	0.0000	0.0000;
	2025651	2028004	0.003304	0.015274	0.01509	209.78	0	0	0	0	1	0	0	37.1900	54.6800	-37.0400	-55.5800	0.0000	0.0000	0.0000	0.0000;
	2025652	2025653	0.000245	0.00104	0	0	0	0	0	0	1	0	0	34.4100	13.4000	-34.4100	-13.3800	0.0000	0.0000	0.0000	0.0000;
	2025652	2025686	0.000699	0.004321	0.00256	240.12	0	0	0	0	1	0	0	-41.1200	-48.9900	41.1500	48.8900	0.0000	0.0000	0.0000	0.0000;
	2025652	2028009	0.001466	0.006326	0.00328	374.8	0	0	0	0	1	0	0	-104.4800	35.4500	104.6500	-35.0500	0.0000	0.0000	0.0000	0.0000;
	2025652	2028010	0.001856	0.009474	0.01292	239.99	0	0	0	0	1	0	0	86.1400	7.9100	-86.0100	-8.5500	0.0000	0.0000	0.0000	0.0000;
	2025652	2028100	0.002783	0.013916	0.01675	230.3	0	0	0	0	1	0	0	66.8100	-18.4100	-66.6900	17.3200	0.0000	0.0000	0.0000	0.0000;
	2025654	2025655	0.000221	0.001035	0	0	0	0	0	0	1	0	0	56.3000	17.0300	-56.2900	-17.0000	0.0000	0.0000	0.0000	0.0000;
	2025654	2025656	0.000205	0.001036	0	0	0	0	0	0	1	0	0	-56.3000	-17.0300	56.3100	17.0700	0.0000	0.0000	0.0000	0.0000;
	2025657	2025675	0.000876	0.005469	0.02829	222.62	0	0	0	0	1	0	0	-40.9500	-16.9700	40.9700	14.2700	0.0000	0.0000	0.0000	0.0000;
	2025742	2025657	0.001726	0.008477	0.00356	265	0	0	0	0	1	0	0	38.5800	25.4000	-38.5400	-25.5700	0.0000	0.0000	0.0000	0.0000;
	2025658	2025985	0.00344	0.025416	0.01528	223.22	0	0	0	0	1	0	0	-50.3400	7.2300	50.4300	-8.1900	0.0000	0.0000	0.0000	0.0000;
	2025659	2025671	0.001266	0.006641	0.00874	214.45	0	0	0	0	1	0	0	-37.1300	64.7700	37.1900	-65.3100	0.0000	0.0000	0.0000	0.0000;
	2025714	2025659	0.001574	0.011737	0.0082	217.84	0	0	0	0	1	0	0	40.8200	86.4900	-40.6800	-86.3400	0.0000	0.0000	0.0000	0.0000;
	2025661	2025662	0.000242	0.001006	0	0	0	0	0	0	1	0	0	56.6400	6.6900	-56.6400	-6.6600	0.0000	0.0000	0.0000	0.0000;
	2025661	2025663	0.001615	0.007352	0.00945	221.4	0	0	0	0	1	0	0	-51.2400	-1.6300	51.2800	0.8200	0.0000	0.0000	0.0000	0.0000;
	2025661	2025690	0.001471	0.008994	0.06424	175.31	0	0	0	0	1	0	0	-1.9500	53.2700	1.9900	-59.7400	0.0000	0.0000	0.0000	0.0000;
	2025696	2025661	0.000986	0.005719	0.0037	163.04	0	0	0	0	1	0	0	3.4600	-34.7400	-3.4500	34.4100	0.0000	0.0000	0.0000	0.0000;
	2025666	2025669	0.00049	0.016487	0	100.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025666	2025670	0.000289	0.001031	0	0	0	0	0	0	1	0	0	55.9000	27.2000	-55.8900	-27.1700	0.0000	0.0000	0.0000	0.0000;
	2025666	2025671	0.000281	0.00103	0	0	0	0	0	0	1	0	0	-55.9000	-27.2000	55.9100	27.2400	0.0000	0.0000	0.0000	0.0000;
	2025667	2025669	0.007409	0.249453	0	50.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025668	2025669	0.007409	0.249453	0	50.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025671	2025694	0.000466	0.002827	0.00273	218.5	0	0	0	0	1	0	0	-43.2400	33.2600	43.2600	-33.4600	0.0000	0.0000	0.0000	0.0000;
	2025671	2025726	0.00208	0.013663	0.0104	222.53	0	0	0	0	1	0	0	-49.8600	4.8100	49.9100	-5.5500	0.0000	0.0000	0.0000	0.0000;
	2025688	2025672	0.000619	0.003088	0.00606	199.76	0	0	0	0	1	0	0	-12.4600	50.2100	12.4800	-50.7500	0.0000	0.0000	0.0000	0.0000;
	2025672	2025931	0.000985	0.00466	0.00206	238.26	0	0	0	0	1	0	0	-75.8100	37.9100	75.8800	-37.8000	0.0000	0.0000	0.0000	0.0000;
	2025674	2025677	0.001933	0.105649	0	565.7	0	0	1	0	1	0	0	204.2500	79.9500	-203.3600	-31.5100	0.0000	0.0000	0.0000	0.0000;
	2025930	2025674	0.000185	0.002158	0.03521	1037.8	0	0	0	0	1	0	0	-6.5600	-144.0000	6.6000	140.7300	0.0000	0.0000	0.0000	0.0000;
	2025675	2025677	-0.001254	-0.068551	0	490.7	0	0	1	0	1	0	0	-203.9400	-62.9400	203.3600	31.5100	0.0000	0.0000	0.0000	0.0000;
	2025676	2025677	0.003943	0.215533	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025678	2025679	0.000234	0.001068	0	0	0	0	0	0	1	0	0	29.8700	7.3400	-29.8600	-7.3300	0.0000	0.0000	0.0000	0.0000;
	2025678	2025680	0.000203	0.001002	0	0	0	0	0	0	1	0	0	-29.8700	-7.3400	29.8700	7.3500	0.0000	0.0000	0.0000	0.0000;
	2025680	2025717	0.002342	0.011904	0.00363	228.23	0	0	0	0	1	0	0	60.2900	-8.4800	-60.2100	8.5400	0.0000	0.0000	0.0000	0.0000;
	2025730	2025680	0.001206	0.007821	0.00317	253.35	0	0	0	0	1	0	0	109.0700	-7.6400	-108.9300	8.2200	0.0000	0.0000	0.0000	0.0000;
	2028016	2025680	0.001784	0.010216	0.0081	205.26	0	0	0	0	1	0	0	-18.7700	6.3000	18.7800	-7.0900	0.0000	0.0000	0.0000	0.0000;
	2025681	2025682	0.000205	0.001125	0	0	0	0	0	0	1	0	0	36.7000	3.1900	-36.7000	-3.1800	0.0000	0.0000	0.0000	0.0000;
	2025681	2025683	0.000248	0.001156	0	0	0	0	0	0	1	0	0	-36.7000	-3.1900	36.7000	3.2100	0.0000	0.0000	0.0000	0.0000;
	2025684	2028001	0.000297	0.001923	0.00127	181.02	0	0	0	0	1	0	0	8.4900	-5.2200	-8.4900	5.0900	0.0000	0.0000	0.0000	0.0000;
	2028022	2025684	0.000987	0.004366	0.00123	227.99	0	0	0	0	1	0	0	51.2300	2.2600	-51.2000	-2.2800	0.0000	0.0000	0.0000	0.0000;
	2025685	2028003	0.001664	0.007481	0.0044	255.37	0	0	0	0	1	0	0	-120.5900	-37.7500	120.8500	38.4400	0.0000	0.0000	0.0000	0.0000;
	2028001	2025686	0.000932	0.005424	0.00426	289.53	0	0	0	0	1	0	0	83.7800	-1.2500	-83.7100	1.1700	0.0000	0.0000	0.0000	0.0000;
	2028001	2025686	0.000932	0.005424	0.00426	289.53	0	0	0	0	1	0	0	83.7800	-1.2500	-83.7100	1.1700	0.0000	0.0000	0.0000	0.0000;
	2028001	2025686	0.000932	0.005424	0.00426	289.53	0	0	0	0	1	0	0	83.7800	-1.2500	-83.7100	1.1700	0.0000	0.0000	0.0000	0.0000;
	2025686	2028033	0.003248	0.017342	0.00645	225.5	0	0	0	0	1	0	0	57.8900	-20.5600	-57.7700	20.5200	0.0000	0.0000	0.0000	0.0000;
	2025686	2028073	0.002044	0.007674	0.00293	248.39	0	0	0	0	1	0	0	107.6500	-43.5900	-107.3800	44.2800	0.0000	0.0000	0.0000	0.0000;
	2025734	2025687	0.001538	0.006623	0.00192	207.02	0	0	0	0	1	0	0	-36.1900	-41.7200	36.2300	41.7200	0.0000	0.0000	0.0000	0.0000;
	2025878	2025687	0.001427	0.007824	0.00593	226.89	0	0	0	0	1	0	0	65.4900	56.1600	-65.3900	-56.2200	0.0000	0.0000	0.0000	0.0000;
	2025688	2025689	0.000273	0.001107	0	0	0	0	0	0	1	0	0	26.7600	9.9000	-26.7600	-9.8900	0.0000	0.0000	0.0000	0.0000;
	2025691	2025692	0.000264	0.001098	0	0	0	0	0	0	1	0	0	-30.9000	-3.0600	30.9000	3.0700	0.0000	0.0000	0.0000	0.0000;
	2025692	2025734	0.000934	0.00499	0.00684	219.15	0	0	0	0	1	0	0	36.4200	-17.7800	-36.4000	17.1600	0.0000	0.0000	0.0000	0.0000;
	2025743	2025692	0.00125	0.007275	0.00243	236.35	0	0	0	0	1	0	0	67.3800	-14.6300	-67.3200	14.7100	0.0000	0.0000	0.0000	0.0000;
	2025693	2025720	0.001828	0.010581	0.06592	199.68	0	0	0	0	1	0	0	15.4500	16.3200	-15.4400	-23.0700	0.0000	0.0000	0.0000	0.0000;
	2025693	2025985	0.001322	0.008768	0.01167	227.99	0	0	0	0	1	0	0	-54.9600	-26.7300	55.0000	25.8300	0.0000	0.0000	0.0000	0.0000;
	2025696	2025697	0.000219	0.001181	0	0	0	0	0	0	1	0	0	30.6900	8.3300	-30.6900	-8.3200	0.0000	0.0000	0.0000	0.0000;
	2025698	2025728	0.003409	0.015671	0.02048	229.57	0	0	0	0	1	0	0	61.4800	8.3500	-61.3500	-9.9100	0.0000	0.0000	0.0000	0.0000;
	2025698	2026076	0.001972	0.010757	0.00274	241.98	0	0	0	0	1	0	0	-88.1100	-14.6000	88.2600	15.1300	0.0000	0.0000	0.0000	0.0000;
	2025699	2025709	0.001607	0.008905	0.01252	232.11	0	0	0	0	1	0	0	69.2500	8.3500	-69.1700	-9.2000	0.0000	0.0000	0.0000	0.0000;
	2025699	2028024	0.003492	0.019317	0.01204	250.07	0	0	0	0	1	0	0	-112.4400	-16.8000	112.8800	18.0000	0.0000	0.0000	0.0000	0.0000;
	2025700	2025701	0.000263	0.001129	0	0	0	0	0	0	1	0	0	43.2000	11.1100	-43.1900	-11.0900	0.0000	0.0000	0.0000	0.0000;
	2028009	2025700	0.001471	0.007704	0.00252	268.95	0	0	0	0	1	0	0	-76.0900	-15.7300	76.1800	15.9200	0.0000	0.0000	0.0000	0.0000;
	2025702	2025717	0.001796	0.009118	0.00331	203.53	0	0	0	0	1	0	0	-24.7200	14.7300	24.7400	-15.0000	0.0000	0.0000	0.0000	0.0000;
	2028084	2025702	0.004035	0.023757	0.0049	178.45	0	0	0	0	1	0	0	4.0700	18.6200	-4.0500	-19.0400	0.0000	0.0000	0.0000	0.0000;
	2025703	2025704	0.000234	0.001	0	0	0	0	0	0	1	0	0	28.7800	14.7000	-28.7800	-14.6900	0.0000	0.0000	0.0000	0.0000;
	2025706	2025703	0.001639	0.008869	0.00152	214.74	0	0	0	0	1	0	0	-35.6900	-27.4700	35.7200	27.4800	0.0000	0.0000	0.0000	0.0000;
	2025703	2025714	0.001503	0.009025	0.00369	239.58	0	0	0	0	1	0	0	-82.0700	-43.9300	82.2000	44.2800	0.0000	0.0000	0.0000	0.0000;
	2025747	2025703	0.001275	0.008215	0.00557	198.26	0	0	0	0	1	0	0	-17.5700	-2.3000	17.5700	1.7400	0.0000	0.0000	0.0000	0.0000;
	2025724	2025705	0.001372	0.005354	0.00284	212.02	0	0	0	0	1	0	0	-34.6800	34.5000	34.7100	-34.6700	0.0000	0.0000	0.0000	0.0000;
	2025726	2025705	0.000867	0.003198	0.00484	229.29	0	0	0	0	1	0	0	63.3000	-29.7900	-63.2500	29.4400	0.0000	0.0000	0.0000	0.0000;
	2025706	2025707	0.00024	0.001198	0	0	0	0	0	0	1	0	0	28.5500	6.2200	-28.5400	-6.2100	0.0000	0.0000	0.0000	0.0000;
	2025759	2025706	0.001089	0.006394	0.00401	181.81	0	0	0	0	1	0	0	-7.1400	-21.6500	7.1500	21.2600	0.0000	0.0000	0.0000	0.0000;
	2025716	2025708	0.000699	0.003526	0.00177	195.78	0	0	0	0	1	0	0	-14.5500	1.9400	14.5500	-2.1200	0.0000	0.0000	0.0000	0.0000;
	2025708	2025723	0.001526	0.010837	0.01919	234.77	0	0	0	0	1	0	0	72.2700	31.1800	-72.1800	-32.5400	0.0000	0.0000	0.0000	0.0000;
	2026076	2025708	0.000823	0.004345	0.00286	261.16	0	0	0	0	1	0	0	123.2500	35.4800	-123.1200	-35.1100	0.0000	0.0000	0.0000	0.0000;
	2025710	2025711	0.000293	0.001114	0	0	0	0	0	0	1	0	0	34.3500	16.2700	-34.3400	-16.2500	0.0000	0.0000	0.0000	0.0000;
	2025710	2025773	0.007343	0.04642	0.01552	229.66	0	0	0	0	1	0	0	-56.7800	23.8700	57.0600	-23.5900	0.0000	0.0000	0.0000	0.0000;
	2025768	2025712	0.009192	0.045699	0.0388	241.79	0	0	0	0	1	0	0	-81.4000	18.9600	82.0400	-19.7900	0.0000	0.0000	0.0000	0.0000;
	2025714	2025713	0.000304	0.01907	0	690	0	0	1.1	0	1	0	0	-377.3200	-329.5600	378.1900	384.0400	0.0000	0.0000	0.0000	0.0000;
	2025713	2025771	0.000602	0.006199	0.11273	1228.6	0	0	0	0	1	0	0	-286.1300	-95.1400	286.6600	89.0700	0.0000	0.0000	0.0000	0.0000;
	2025713	2028141	0.000562	0.006096	0.20275	1182.65	0	0	0	0	1	0	0	163.2500	12.7600	-163.1000	-31.7000	0.0000	0.0000	0.0000	0.0000;
	2025714	2025721	0.002139	0.013936	0.02372	236.08	0	0	0	0	1	0	0	71.6200	45.9700	-71.4800	-47.5000	0.0000	0.0000	0.0000	0.0000;
	2025714	2025737	0.001122	0.007677	0.00596	178.53	0	0	0	0	1	0	0	7.4000	98.3200	-7.3000	-98.2400	0.0000	0.0000	0.0000	0.0000;
	2025763	2025714	0.002677	0.009183	0.00472	231.7	0	0	0	0	1	0	0	-68.8700	-25.7600	69.0100	25.7300	0.0000	0.0000	0.0000	0.0000;
	2025716	2025878	0.00311	0.015426	0.01309	200.74	0	0	0	0	1	0	0	-20.9100	-9.0100	20.9300	7.7100	0.0000	0.0000	0.0000	0.0000;
	2028019	2025718	0.000446	0.002236	0.00432	226.79	0	0	0	0	1	0	0	48.1600	-53.4500	-48.1400	53.1100	0.0000	0.0000	0.0000	0.0000;
	2025718	2028947	0.000398	0.002431	0.00281	201.21	0	0	0	0	1	0	0	-21.5000	-65.4500	21.5200	65.2600	0.0000	0.0000	0.0000	0.0000;
	2025719	2025720	0.000281	0.001194	0	0	0	0	0	0	1	0	0	-36.5400	-4.4100	36.5400	4.4300	0.0000	0.0000	0.0000	0.0000;
	2025738	2025720	0.001189	0.007204	0.00369	198.28	0	0	0	0	1	0	0	21.1100	-18.9700	-21.1000	18.6400	0.0000	0.0000	0.0000	0.0000;
	2025721	2025722	0.000263	0.001101	0	0	0	0	0	0	1	0	0	59.3700	28.8500	-59.3600	-28.8000	0.0000	0.0000	0.0000	0.0000;
	2025721	2025759	0.001296	0.007879	0.00399	194.55	0	0	0	0	1	0	0	12.1100	18.6600	-12.1000	-19.0400	0.0000	0.0000	0.0000	0.0000;
	2025723	2028084	0.000949	0.005307	0.00143	214.01	0	0	0	0	1	0	0	36.0700	29.9000	-36.0500	-29.9300	0.0000	0.0000	0.0000	0.0000;
	2025724	2025725	0.000234	0.001114	0	0	0	0	0	0	1	0	0	27.4400	5.3000	-27.4400	-5.2900	0.0000	0.0000	0.0000	0.0000;
	2025724	2025737	0.002022	0.012719	0.00406	180.28	0	0	0	0	1	0	0	7.2400	-39.8000	-7.2100	39.5700	0.0000	0.0000	0.0000	0.0000;
	2025727	2025775	0.005427	0.032137	0.02368	218.12	0	0	0	0	1	0	0	-53.6600	-3.1400	53.8100	1.5500	0.0000	0.0000	0.0000	0.0000;
	2025728	2025751	0.001453	0.010529	0.01567	218.33	0	0	0	0	1	0	0	-42.4400	-10.1300	42.4600	8.6900	0.0000	0.0000	0.0000	0.0000;
	2025728	2025790	0.001113	0.005658	0.00369	215.8	0	0	0	0	1	0	0	37.3500	9.8800	-37.3300	-10.1800	0.0000	0.0000	0.0000	0.0000;
	2028032	2025728	0.002277	0.010708	0.00391	199.45	0	0	0	0	1	0	0	-17.8200	-7.6100	17.8300	7.2500	0.0000	0.0000	0.0000	0.0000;
	2025730	2025729	0.000553	0.033688	0	485.64	0	0	1	0	1	0	0	-201.8000	-8.9100	202.0200	22.3100	0.0000	0.0000	0.0000	0.0000;
	2025729	2025930	0.000277	0.003342	0.04919	1062.91	0	0	0	0	1	0	0	-53.6000	-60.3600	53.6100	55.4400	0.0000	0.0000	0.0000	0.0000;
	2025729	2025986	0.000616	0.007267	0.22848	1224.52	0	0	0	0	1	0	0	-222.6400	-89.5800	222.9700	69.5700	0.0000	0.0000	0.0000	0.0000;
	2025729	2028038	0.000424	0.004916	0.11231	1122.08	0	0	0	0	1	0	0	74.2200	127.6300	-74.1200	-138.1200	0.0000	0.0000	0.0000	0.0000;
	2025731	2025732	0.000207	0.001114	0	0	0	0	0	0	1	0	0	69.5200	22.4800	-69.5100	-22.4200	0.0000	0.0000	0.0000	0.0000;
	2025731	2025733	0.000265	0.001004	0	0	0	0	0	0	1	0	0	-69.5200	-22.4800	69.5300	22.5300	0.0000	0.0000	0.0000	0.0000;
	2025733	2025744	0.000842	0.004779	0.0086	197.28	0	0	0	0	1	0	0	-20.0400	-8.7300	20.0500	7.8500	0.0000	0.0000	0.0000	0.0000;
	2025733	2025878	0.002866	0.015075	0.01104	238.82	0	0	0	0	1	0	0	-79.7000	-17.4700	79.8800	17.2800	0.0000	0.0000	0.0000	0.0000;
	2028087	2025733	0.002521	0.009696	0.00759	211.97	0	0	0	0	1	0	0	-30.1900	-4.3700	30.2100	3.6700	0.0000	0.0000	0.0000	0.0000;
	2025734	2025735	0.000224	0.001075	0	0	0	0	0	0	1	0	0	72.5900	24.5700	-72.5700	-24.5100	0.0000	0.0000	0.0000	0.0000;
	2025745	2025736	0.00104	0.005948	0.00572	211.9	0	0	0	0	1	0	0	43.8700	6.8100	-43.8500	-7.2900	0.0000	0.0000	0.0000	0.0000;
	2025748	2025736	0.002096	0.011033	0.00675	189.86	0	0	0	0	1	0	0	2.0900	-0.3400	-2.0900	-0.3600	0.0000	0.0000	0.0000	0.0000;
	2025737	2025749	0.003302	0.017225	0.01813	180.11	0	0	0	0	1	0	0	-8.9600	44.1500	9.0200	-45.6900	0.0000	0.0000	0.0000	0.0000;
	2025749	2025738	0.002824	0.011533	0.0106	215.44	0	0	0	0	1	0	0	-39.9900	21.9200	40.0500	-22.7800	0.0000	0.0000	0.0000	0.0000;
	2025738	2025768	0.001558	0.010018	0.00813	238.19	0	0	0	0	1	0	0	-84.6300	32.4100	84.7500	-32.4500	0.0000	0.0000	0.0000	0.0000;
	2025739	2025754	0.001168	0.007267	0.00519	198.28	0	0	0	0	1	0	0	17.1300	-15.4300	-17.1200	14.9300	0.0000	0.0000	0.0000	0.0000;
	2025739	2028053	0.002441	0.016405	0.01142	217.94	0	0	0	0	1	0	0	-41.5300	-19.4200	41.5800	18.5700	0.0000	0.0000	0.0000	0.0000;
	2025739	2028054	0.002629	0.019537	0.01829	197.63	0	0	0	0	1	0	0	-17.2200	-22.7000	17.2400	20.9500	0.0000	0.0000	0.0000	0.0000;
	2025739	2028111	0.00043	0.002495	0.0025	200.78	0	0	0	0	1	0	0	-19.2300	48.8700	19.2400	-49.0600	0.0000	0.0000	0.0000	0.0000;
	2025740	2025741	0.000218	0.001025	0	0	0	0	0	0	1	0	0	60.8700	29.2000	-60.8600	-29.1500	0.0000	0.0000	0.0000	0.0000;
	2025740	2025742	0.000227	0.00118	0	0	0	0	0	0	1	0	0	-60.8700	-29.2000	60.8800	29.2500	0.0000	0.0000	0.0000	0.0000;
	2025742	2025931	0.003649	0.017779	0.01221	350	0	0	0	0	1	0	0	-99.4600	-54.6500	99.9300	55.7000	0.0000	0.0000	0.0000	0.0000;
	2025744	2028142	0.00218	0.013305	0.01164	227.08	0	0	0	0	1	0	0	-60.4600	-19.8600	60.5500	19.1600	0.0000	0.0000	0.0000	0.0000;
	2025745	2025746	0.000268	0.001137	0	0	0	0	0	0	1	0	0	51.0300	14.7900	-51.0200	-14.7600	0.0000	0.0000	0.0000	0.0000;
	2025812	2025745	0.002797	0.016583	0.00964	240.98	0	0	0	0	1	0	0	95.1600	22.1100	-94.9000	-21.6000	0.0000	0.0000	0.0000	0.0000;
	2025747	2025763	0.001403	0.008034	0.00347	211.35	0	0	0	0	1	0	0	-33.4600	-11.6600	33.4700	11.3900	0.0000	0.0000	0.0000	0.0000;
	2025748	2025768	0.005837	0.026836	0.03193	237.53	0	0	0	0	1	0	0	-74.1800	26.2200	74.5400	-27.8700	0.0000	0.0000	0.0000	0.0000;
	2025748	2025799	0.001246	0.008013	0.00346	214.04	0	0	0	0	1	0	0	41.1200	-31.6100	-41.0900	31.4600	0.0000	0.0000	0.0000	0.0000;
	2025750	2025751	0.000208	0.001061	0	0	0	0	0	0	1	0	0	-27.7700	-5.0800	27.7700	5.0900	0.0000	0.0000	0.0000	0.0000;
	2025878	2025751	0.003174	0.017058	0.00395	233.3	0	0	0	0	1	0	0	70.3900	14.2100	-70.2300	-13.7800	0.0000	0.0000	0.0000	0.0000;
	2025752	2025780	0.002591	0.012619	0.02237	196.13	0	0	0	0	1	0	0	13.2800	2.6800	-13.2800	-4.9900	0.0000	0.0000	0.0000	0.0000;
	2025752	2025878	0.003302	0.021645	0.00656	218.59	0	0	0	0	1	0	0	-41.0500	-13.2700	41.1100	12.9600	0.0000	0.0000	0.0000	0.0000;
	2025753	2028172	0.002089	0.009756	0.03083	212.32	0	0	0	0	1	0	0	-35.5300	21.0200	35.5700	-23.9600	0.0000	0.0000	0.0000	0.0000;
	2025753	2029045	0.001068	0.007492	0.00229	176.44	0	0	0	0	1	0	0	-5.3400	-25.1500	5.3400	24.9700	0.0000	0.0000	0.0000	0.0000;
	2025754	2028071	0.001515	0.00935	0.00428	203.37	0	0	0	0	1	0	0	-23.7400	-25.8200	23.7600	25.4900	0.0000	0.0000	0.0000	0.0000;
	2025755	2025756	0.000225	0.001191	0	0	0	0	0	0	1	0	0	29.1700	9.1300	-29.1700	-9.1200	0.0000	0.0000	0.0000	0.0000;
	2025755	2025757	0.00021	0.001053	0	0	0	0	0	0	1	0	0	-29.1700	-9.1300	29.1800	9.1400	0.0000	0.0000	0.0000	0.0000;
	2025755	2025758	0.000212	0.001115	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025780	2025757	0.001689	0.009126	0.01165	200.91	0	0	0	0	1	0	0	-24.8900	10.5200	24.9100	-11.6700	0.0000	0.0000	0.0000	0.0000;
	2025757	2025781	0.00209	0.011261	0.01523	222.52	0	0	0	0	1	0	0	-54.0800	2.5200	54.1400	-3.7900	0.0000	0.0000	0.0000	0.0000;
	2025759	2025762	0.0001	-0.001745	0	222.6	0	0	1	0	1	0	0	29.2200	8.7900	-29.2200	-8.8000	0.0000	0.0000	0.0000	0.0000;
	2025759	2025799	0.002391	0.0124	0.01877	174.46	0	0	0	0	1	0	0	-9.9800	31.8900	10.0100	-33.7100	0.0000	0.0000	0.0000	0.0000;
	2025760	2025762	0.005299	0.146264	0	111.3	0	0	1	0	1	0	0	-29.1700	-7.5000	29.2200	8.8000	0.0000	0.0000	0.0000	0.0000;
	2025761	2025762	0.005299	0.146264	0	111.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026111	2025764	0.004776	0.024165	0.02159	182.07	0	0	0	0	1	0	0	-11.5800	-4.9800	11.5900	2.7000	0.0000	0.0000	0.0000	0.0000;
	2025765	2025766	0.000297	0.00108	0	0	0	0	0	0	1	0	0	-53.7300	-10.0000	53.7400	10.0300	0.0000	0.0000	0.0000	0.0000;
	2025766	2025823	0.005141	0.02399	0.03131	232	0	0	0	0	1	0	0	-66.1200	-8.9700	66.3400	6.8500	0.0000	0.0000	0.0000	0.0000;
	2028192	2025766	0.009754	0.061971	0.01948	192.92	0	0	0	0	1	0	0	-12.3600	-0.8000	12.3700	-1.0600	0.0000	0.0000	0.0000	0.0000;
	2025767	2025770	0.000951	0.051255	0	594.3	0	0	1	0	1	0	0	185.7300	-3.2800	-185.4100	20.4400	0.0000	0.0000	0.0000	0.0000;
	2025767	2025771	0.000275	0.001137	0	0	0	0	0	0	1	0	0	-185.7300	3.2800	185.8200	-2.9000	0.0000	0.0000	0.0000	0.0000;
	2025767	2025772	0.000283	0.001012	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025768	2025770	-0.000344	-0.018529	0	468.9	0	0	1	0	1	0	0	-108.0300	36.8900	107.9800	-39.2400	0.0000	0.0000	0.0000	0.0000;
	2025768	2025794	0.002142	0.014345	0.03609	233.5	0	0	0	0	1	0	0	55.4000	-13.2700	-55.3300	10.0100	0.0000	0.0000	0.0000	0.0000;
	2025769	2025770	0.00315	0.16976	0	125.4	0	0	1	0	1	0	0	-77.2300	-8.4300	77.4300	18.8000	0.0000	0.0000	0.0000	0.0000;
	2025771	2025774	0.001338	0.016715	0.34852	1179.79	0	0	0	0	1	0	0	-237.7300	-49.6300	238.4800	22.6700	0.0000	0.0000	0.0000	0.0000;
	2025813	2025771	0.000708	0.007864	0.10673	1194.2	0	0	0	0	1	0	0	-194.5800	-43.2300	194.8500	35.2900	0.0000	0.0000	0.0000	0.0000;
	2025771	2025936	0.001408	0.01765	0.75869	1370.44	0	0	0	0	1	0	0	-429.5900	-71.8300	432.1200	24.2000	0.0000	0.0000	0.0000	0.0000;
	2025773	2026003	0.01591	0.068637	0.06762	260.16	0	0	0	0	1	0	0	-122.3200	-28.7400	124.8700	32.9000	0.0000	0.0000	0.0000	0.0000;
	2025774	2025777	0.00023	0.017309	0	447	0	0	1	0	1	0	0	8.6400	-4.5500	-8.6400	4.5700	0.0000	0.0000	0.0000	0.0000;
	2025774	2025778	0.000254	0.001107	0	0	0	0	0	0	1	0	0	64.8500	18.4000	-64.8400	-18.3500	0.0000	0.0000	0.0000	0.0000;
	2025774	2025869	0.001377	0.015992	0.30866	1233.81	0	0	0	0	1	0	0	-311.9700	-36.5200	313.2500	18.7200	0.0000	0.0000	0.0000	0.0000;
	2025775	2025777	0.000133	0.010028	0	297	0	0	1	0	1	0	0	-8.6400	4.5700	8.6400	-4.5700	0.0000	0.0000	0.0000	0.0000;
	2025775	2026092	0.004487	0.026208	0.15998	268.59	0	0	0	0	1	0	0	-157.5100	-7.0300	158.5700	-3.7500	0.0000	0.0000	0.0000	0.0000;
	2028271	2025775	0.011223	0.058969	0.03932	263.84	0	0	0	0	1	0	0	-110.9900	2.0700	112.3400	0.9100	0.0000	0.0000	0.0000	0.0000;
	2025776	2025777	0.002227	0.167486	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025779	2025780	0.000233	0.001122	0	0	0	0	0	0	1	0	0	-22.8200	-5.0300	22.8200	5.0400	0.0000	0.0000	0.0000	0.0000;
	2025783	2025780	0.002403	0.012056	0.00362	199.67	0	0	0	0	1	0	0	19.7600	11.1700	-19.7500	-11.4800	0.0000	0.0000	0.0000	0.0000;
	2025780	2028087	0.002025	0.012443	0.03353	210.77	0	0	0	0	1	0	0	35.1000	0.9200	-35.0700	-4.2700	0.0000	0.0000	0.0000	0.0000;
	2025781	2025782	0.000251	0.0012	0	0	0	0	0	0	1	0	0	38.7700	8.7000	-38.7700	-8.6800	0.0000	0.0000	0.0000	0.0000;
	2025781	2025789	0.000499	0.003483	0.00137	242.24	0	0	0	0	1	0	0	-92.9200	-4.9100	92.9600	5.0500	0.0000	0.0000	0.0000	0.0000;
	2028142	2025783	0.001438	0.008914	0.00271	234.32	0	0	0	0	1	0	0	58.5900	21.5200	-58.5300	-21.4700	0.0000	0.0000	0.0000	0.0000;
	2025793	2025784	0.001216	0.007407	0.00395	203.09	0	0	0	0	1	0	0	-24.6700	-32.6500	24.6900	32.3700	0.0000	0.0000	0.0000	0.0000;
	2025784	2025812	0.001964	0.012251	0.00265	220.65	0	0	0	0	1	0	0	-48.2600	-39.3300	48.3300	39.5200	0.0000	0.0000	0.0000	0.0000;
	2025785	2025814	0.000936	0.004248	0.0074	190.85	0	0	0	0	1	0	0	24.7600	-34.4800	-24.7400	33.7900	0.0000	0.0000	0.0000	0.0000;
	2025785	2028218	0.00392	0.025966	0.01107	213.62	0	0	0	0	1	0	0	-48.0000	30.4700	48.1300	-30.7900	0.0000	0.0000	0.0000	0.0000;
	2025786	2025800	0.003427	0.015924	0.00791	198.56	0	0	0	0	1	0	0	-26.3500	27.1400	26.3900	-27.7400	0.0000	0.0000	0.0000	0.0000;
	2025786	2025814	0.001151	0.006642	0.03245	173	0	0	0	0	1	0	0	3.1000	-31.7200	-3.0900	28.4200	0.0000	0.0000	0.0000	0.0000;
	2025787	2025788	0.000221	0.001182	0	0	0	0	0	0	1	0	0	41.8200	2.8100	-41.8100	-2.7900	0.0000	0.0000	0.0000	0.0000;
	2025787	2025789	0.000237	0.001138	0	0	0	0	0	0	1	0	0	-41.8200	-2.8100	41.8200	2.8300	0.0000	0.0000	0.0000	0.0000;
	2026023	2025789	0.001115	0.005833	0.0034	262.97	0	0	0	0	1	0	0	134.9700	8.5500	-134.7800	-7.8900	0.0000	0.0000	0.0000	0.0000;
	2028032	2025790	0.000761	0.004959	0.00315	173.46	0	0	0	0	1	0	0	4.4800	-5.2600	-4.4800	4.9300	0.0000	0.0000	0.0000	0.0000;
	2025791	2025792	0.000225	0.00119	0	0	0	0	0	0	1	0	0	-16.0800	-2.3200	16.0800	2.3200	0.0000	0.0000	0.0000	0.0000;
	2025792	2025802	0.008724	0.058211	0.05353	194.24	0	0	0	0	1	0	0	18.0200	-10.3400	-17.9900	5.0800	0.0000	0.0000	0.0000	0.0000;
	2025823	2025792	0.00864	0.047406	0.01863	209.13	0	0	0	0	1	0	0	34.2000	-9.3400	-34.1000	8.0200	0.0000	0.0000	0.0000	0.0000;
	2025794	2025793	0.001687	0.008885	0.00336	217.25	0	0	0	0	1	0	0	25.5300	-16.9100	-25.5100	16.6500	0.0000	0.0000	0.0000	0.0000;
	2025815	2025793	0.001344	0.006699	0.00604	210.14	0	0	0	0	1	0	0	-20.3700	-12.5800	20.3800	12.0000	0.0000	0.0000	0.0000	0.0000;
	2025795	2025796	0.000264	0.00102	0	0	0	0	0	0	1	0	0	31.0900	6.9100	-31.0800	-6.9000	0.0000	0.0000	0.0000	0.0000;
	2025795	2025797	0.000296	0.001024	0	0	0	0	0	0	1	0	0	-31.0900	-6.9100	31.0900	6.9200	0.0000	0.0000	0.0000	0.0000;
	2025797	2026023	0.002192	0.009618	0.00893	237.08	0	0	0	0	1	0	0	-68.5100	-67.5300	68.7100	67.4600	0.0000	0.0000	0.0000	0.0000;
	2025797	2028173	0.002822	0.011965	0.00521	221.6	0	0	0	0	1	0	0	50.8700	7.5700	-50.8000	-7.8000	0.0000	0.0000	0.0000	0.0000;
	2028232	2025797	0.002104	0.013876	0.01241	170.94	0	0	0	0	1	0	0	13.5100	-53.9000	-13.4500	53.0400	0.0000	0.0000	0.0000	0.0000;
	2025798	2025799	0.000298	0.001049	0	0	0	0	0	0	1	0	0	-31.0800	-2.2300	31.0900	2.2400	0.0000	0.0000	0.0000	0.0000;
	2025800	2025801	0.000242	0.00118	0	0	0	0	0	0	1	0	0	30.7800	4.8300	-30.7800	-4.8200	0.0000	0.0000	0.0000	0.0000;
	2028218	2025800	0.002887	0.015117	0.01186	226.94	0	0	0	0	1	0	0	57.2800	-23.5600	-57.1800	22.9100	0.0000	0.0000	0.0000	0.0000;
	2025802	2025810	0.002726	0.011061	0.06135	192.02	0	0	0	0	1	0	0	-12.0800	-43.8700	12.1300	37.7400	0.0000	0.0000	0.0000	0.0000;
	2025802	2025815	0.000943	0.005149	0.00484	156.83	0	0	0	0	1	0	0	11.7700	-9.0900	-11.7700	8.6000	0.0000	0.0000	0.0000	0.0000;
	2025802	2028267	0.006125	0.031502	0.03617	161.96	0	0	0	0	1	0	0	-11.6200	39.3000	11.7300	-42.4100	0.0000	0.0000	0.0000	0.0000;
	2025803	2025806	0.000769	0.055067	0	511.5	0	0	1	0	1	0	0	194.2100	12.1000	-193.9300	8.5200	0.0000	0.0000	0.0000	0.0000;
	2025803	2028141	0.000186	0.002424	0.0334	1190.08	0	0	0	0	1	0	0	-194.2100	-12.1000	194.2800	9.6300	0.0000	0.0000	0.0000	0.0000;
	2025804	2025806	-0.000384	-0.027528	0	486.5	0	0	1	0	1	0	0	-194.0700	-1.7900	193.9300	-8.5200	0.0000	0.0000	0.0000	0.0000;
	2028172	2025804	0.00098	0.005228	0.00276	274.99	0	0	0	0	1	0	0	-129.4600	25.4000	129.6300	-24.7700	0.0000	0.0000	0.0000	0.0000;
	2025805	2025806	0.002307	0.16519	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025807	2025808	0.000269	0.001168	0	0	0	0	0	0	1	0	0	64.4500	7.6900	-64.4400	-7.6400	0.0000	0.0000	0.0000	0.0000;
	2025807	2025809	0.000266	0.001076	0	0	0	0	0	0	1	0	0	-64.4500	-7.6900	64.4600	7.7300	0.0000	0.0000	0.0000	0.0000;
	2028142	2025809	0.001999	0.009227	0.01075	228.72	0	0	0	0	1	0	0	43.6000	52.2000	-43.5100	-52.9100	0.0000	0.0000	0.0000	0.0000;
	2025809	2028173	0.002676	0.015419	0.00592	191.03	0	0	0	0	1	0	0	-20.9500	45.1800	21.0200	-45.4200	0.0000	0.0000	0.0000	0.0000;
	2026023	2025810	0.001798	0.007851	0.00331	226.44	0	0	0	0	1	0	0	55.5100	61.2800	-55.3900	-61.1100	0.0000	0.0000	0.0000	0.0000;
	2025812	2025811	0.000706	0.032117	0	482.47	0	0	1.075	0	1	0	0	-191.1000	-160.3900	191.5800	182.4700	0.0000	0.0000	0.0000	0.0000;
	2025811	2025813	0.00028	0.001001	0	0	0	0	0	0	1	0	0	-191.5800	-182.4700	191.7800	183.1600	0.0000	0.0000	0.0000	0.0000;
	2025814	2025812	0.000805	0.004592	0.00504	244.91	0	0	0	0	1	0	0	-4.3000	-82.0300	4.3500	81.8000	0.0000	0.0000	0.0000	0.0000;
	2025877	2025813	0.000531	0.005052	0.1459	1182.16	0	0	0	0	1	0	0	205.3300	190.8200	-204.9200	-201.9600	0.0000	0.0000	0.0000	0.0000;
	2025813	2026024	0.000272	0.003436	0.07147	1189.18	0	0	0	0	1	0	0	207.7200	62.0300	-207.5900	-67.7200	0.0000	0.0000	0.0000	0.0000;
	2025816	2025817	0.000212	0.001022	0	0	0	0	0	0	1	0	0	29.3100	10.9900	-29.3000	-10.9800	0.0000	0.0000	0.0000	0.0000;
	2025816	2025818	0.000201	0.001168	0	0	0	0	0	0	1	0	0	1.1100	0.3800	-1.1100	-0.3800	0.0000	0.0000	0.0000	0.0000;
	2025816	2025819	0.000272	0.001161	0	0	0	0	0	0	1	0	0	-30.4100	-11.3700	30.4100	11.3800	0.0000	0.0000	0.0000	0.0000;
	2025820	2025819	0.006104	0.044899	0.02044	189.28	0	0	0	0	1	0	0	-9.8800	-1.6800	9.8900	-0.5000	0.0000	0.0000	0.0000	0.0000;
	2025820	2025821	0.00023	0.001191	0	0	0	0	0	0	1	0	0	29.7500	1.8200	-29.7400	-1.8100	0.0000	0.0000	0.0000	0.0000;
	2025820	2028610	0.063548	0.338623	0.05964	161.57	0	0	0	0	1	0	0	-1.3500	3.9500	1.3800	-10.1000	0.0000	0.0000	0.0000	0.0000;
	2025822	2025823	0.000272	0.001037	0	0	0	0	0	0	1	0	0	-8.8100	-1.6800	8.8100	1.6800	0.0000	0.0000	0.0000	0.0000;
	2025823	2028195	0.006599	0.040332	0.04416	208.77	0	0	0	0	1	0	0	31.9800	-8.0200	-31.9100	3.9400	0.0000	0.0000	0.0000	0.0000;
	2028234	2025823	0.003363	0.017279	0.02349	215.66	0	0	0	0	1	0	0	34.6300	-10.2700	-34.5900	8.0900	0.0000	0.0000	0.0000	0.0000;
	2025823	2028271	0.005109	0.028834	0.04325	248.23	0	0	0	0	1	0	0	-106.7500	0.7300	107.3200	-1.9300	0.0000	0.0000	0.0000	0.0000;
	2025825	2025824	0.000131	0.00994	0	1461.46	0	0	1.00625	0	1	0	0	-436.1000	37.3900	436.3300	-19.3700	0.0000	0.0000	0.0000	0.0000;
	2025824	2025829	8.2e-05	0.006045	0	1852.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025824	2025830	5.4e-05	0.004617	0	1851.18	0	0	1	0	1	0	0	-805.5900	-375.5800	806.0000	410.2500	0.0000	0.0000	0.0000	0.0000;
	2025824	2025831	0.000107	0.008719	0	967.77	0	0	1	0	1	0	0	-29.0000	-14.6700	29.0000	14.7600	0.0000	0.0000	0.0000	0.0000;
	2026035	2025824	3.4e-05	0.000901	0.51577	3958.64	0	0	0	0	1	0	0	2.6800	-533.0300	-2.6000	481.2300	0.0000	0.0000	0.0000	0.0000;
	2025824	2026212	0.000176	0.00514	2.34552	4060.7	0	0	0	0	1	0	0	400.8600	-71.6100	-400.5900	-166.3900	0.0000	0.0000	0.0000	0.0000;
	2025825	2025828	0.001131	0.065655	0	574.2	0	0	1	0	1	0	0	226.1000	31.4700	-225.5500	0.5200	0.0000	0.0000	0.0000	0.0000;
	2026005	2025825	0.000267	0.003317	0.06249	1169.01	0	0	0	0	1	0	0	-209.8700	63.6700	209.9900	-68.8600	0.0000	0.0000	0.0000	0.0000;
	2025826	2025828	-0.000615	-0.035717	0	499.2	0	0	1	0	1	0	0	-225.8500	-16.8800	225.5500	-0.5200	0.0000	0.0000	0.0000	0.0000;
	2025827	2025828	0.002372	0.13767	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025833	2025832	0.000343	0.01862	0	324	0	0	1	0	1	0	0	-22.3900	-13.4800	22.3900	13.6000	0.0000	0.0000	0.0000	0.0000;
	2025832	2025834	0.000409	0.023491	0	518.59	0	0	1	0	1	0	0	-136.0500	-35.9000	136.1200	40.2600	0.0000	0.0000	0.0000	0.0000;
	2025850	2025832	0.000197	0.002379	0.06342	1236.54	0	0	0	0	1	0	0	-275.9300	-24.8400	276.0700	19.7800	0.0000	0.0000	0.0000	0.0000;
	2025832	2025971	0.000529	0.005897	0.11103	1158.54	0	0	0	0	1	0	0	-162.4200	2.5200	162.5500	-12.9300	0.0000	0.0000	0.0000	0.0000;
	2025833	2025851	0.002523	0.015023	0.00875	264.54	0	0	0	0	1	0	0	131.2000	-4.2500	-130.7900	5.7600	0.0000	0.0000	0.0000	0.0000;
	2025833	2025994	0.004197	0.023515	0.03492	250.2	0	0	0	0	1	0	0	-108.8100	17.7300	109.2900	-18.7400	0.0000	0.0000	0.0000	0.0000;
	2025835	2025958	0.002828	0.014881	0.00591	217.59	0	0	0	0	1	0	0	43.5400	-5.1200	-43.4900	4.7600	0.0000	0.0000	0.0000	0.0000;
	2025835	2025994	0.001127	0.006763	0.00742	229.94	0	0	0	0	1	0	0	61.5300	15.1000	-61.4900	-15.6300	0.0000	0.0000	0.0000	0.0000;
	2025835	2026011	0.000781	0.00519	0.04489	219.41	0	0	0	0	1	0	0	-45.0700	-18.6200	45.0900	13.9400	0.0000	0.0000	0.0000	0.0000;
	2025836	2025837	0.004246	0.139813	0	96.28	0	0	1.0125	0	1	0	0	-27.8600	-12.9200	27.9000	14.2000	0.0000	0.0000	0.0000	0.0000;
	2025836	2025838	0.000204	0.001015	0	0	0	0	0	0	1	0	0	27.8600	12.9200	-27.8600	-12.9100	0.0000	0.0000	0.0000	0.0000;
	2025839	2026034	0.004102	0.031078	0.01442	215.99	0	0	0	0	1	0	0	-34.1600	-11.6000	34.2100	10.4600	0.0000	0.0000	0.0000	0.0000;
	2025840	2025841	0.000262	0.001048	0	0	0	0	0	0	1	0	0	68.7000	34.9700	-68.6900	-34.9100	0.0000	0.0000	0.0000	0.0000;
	2025840	2025842	0.000203	0.001028	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026006	2025841	0.000175	0.00109	0.00026	198.77	0	0	0	0	1	0	0	-17.6500	-54.4500	17.6500	54.4500	0.0000	0.0000	0.0000	0.0000;
	2025844	2025843	0.000327	0.022217	0	287.24	0	0	1	0	1	0	0	9.9500	-0.9200	-9.9500	0.9500	0.0000	0.0000	0.0000	0.0000;
	2025843	2025847	0.0001	0.001808	0	1046.7	0	0	1	0	1	0	0	-39.4700	0.3500	39.4700	-0.3200	0.0000	0.0000	0.0000	0.0000;
	2025843	2025848	0.000201	0.001063	0	0	0	0	0	0	1	0	0	99.3800	-1.3000	-99.3700	1.3900	0.0000	0.0000	0.0000	0.0000;
	2025843	2025849	0.000262	0.001096	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025844	2025913	0.005787	0.027627	0.04554	208.3	0	0	0	0	1	0	0	30.1200	0.9200	-30.0700	-5.5600	0.0000	0.0000	0.0000	0.0000;
	2025845	2025847	0.000409	0.022373	0	523.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025846	2025847	0.000409	0.022373	0	523.3	0	0	1	0	1	0	0	39.4800	0.0000	-39.4700	0.3200	0.0000	0.0000	0.0000	0.0000;
	2025848	2026143	0.000468	0.005596	0.12366	1160.16	0	0	0	0	1	0	0	-164.4800	57.1800	164.6100	-68.7800	0.0000	0.0000	0.0000	0.0000;
	2025851	2025850	0.000619	0.027983	0	380.37	0	0	1.00625	0	1	0	0	-62.7700	-35.8900	62.8000	37.2900	0.0000	0.0000	0.0000	0.0000;
	2025850	2025852	0.000407	0.027123	0	489.63	0	0	1.0375	0	1	0	0	-103.1200	-29.1700	103.1600	32.3100	0.0000	0.0000	0.0000	0.0000;
	2025850	2025897	0.000543	0.004589	0.08006	1221.98	0	0	0	0	1	0	0	-258.1500	-7.9400	258.4900	2.2700	0.0000	0.0000	0.0000	0.0000;
	2025850	2025990	0.000623	0.008448	0.19364	1226.32	0	0	0	0	1	0	0	261.4400	18.9600	-261.0400	-34.0400	0.0000	0.0000	0.0000	0.0000;
	2025850	2026228	0.001026	0.012233	0.40999	1263.2	0	0	0	0	1	0	0	312.9500	5.7000	-312.0000	-37.8300	0.0000	0.0000	0.0000	0.0000;
	2025853	2025856	0.000189	0.006836	0	284.6	0	0	0.9875	0	1	0	0	-31.8800	0.8800	31.8800	-0.8100	0.0000	0.0000	0.0000	0.0000;
	2025853	2025858	0.00082	0.006298	0.00134	193.01	0	0	0	0	1	0	0	-22.5200	16.2900	22.5200	-16.3800	0.0000	0.0000	0.0000	0.0000;
	2025853	2026192	0.000251	0.001625	0.00037	222.55	0	0	0	0	1	0	0	-54.7200	11.4700	54.7300	-11.4700	0.0000	0.0000	0.0000	0.0000;
	2025854	2025856	0.002375	0.08569	0	142.3	0	0	1	0	1	0	0	31.9000	0.0000	-31.8800	0.8100	0.0000	0.0000	0.0000	0.0000;
	2025855	2025856	0.002375	0.08569	0	142.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025857	2025858	0.000269	0.001062	0	0	0	0	0	0	1	0	0	57.4000	-6.3700	-57.3900	6.4000	0.0000	0.0000	0.0000	0.0000;
	2025973	2025858	0.00054	0.003152	0.00186	248.1	0	0	0	0	1	0	0	120.6700	3.4500	-120.6000	-3.2100	0.0000	0.0000	0.0000	0.0000;
	2025859	2025862	0.000264	0.014464	0	428.8	0	0	1	0	1	0	0	-45.0100	-3.8600	45.0200	4.1400	0.0000	0.0000	0.0000	0.0000;
	2025859	2025863	0.000398	0.026292	0	470.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026010	2025859	0.000823	0.008929	0.128	1171.31	0	0	0	0	1	0	0	-181.8300	-0.8200	182.0800	-10.1400	0.0000	0.0000	0.0000	0.0000;
	2026087	2025859	0.000413	0.004993	0.08535	1139.92	0	0	0	0	1	0	0	137.1400	-22.2600	-137.0700	14.0000	0.0000	0.0000	0.0000	0.0000;
	2025860	2025862	4e-05	0.002178	0	353.8	0	0	1	0	1	0	0	45.0200	4.1800	-45.0200	-4.1400	0.0000	0.0000	0.0000	0.0000;
	2025860	2025899	0.005624	0.027235	0.00688	220.39	0	0	0	0	1	0	0	-45.2000	-4.2400	45.3100	4.0200	0.0000	0.0000	0.0000	0.0000;
	2025861	2025862	0.001733	0.095019	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025865	2025864	0.000138	0.010847	0	1285.24	0	0	1.00625	0	1	0	0	-66.6700	-43.4600	66.6800	44.1200	0.0000	0.0000	0.0000	0.0000;
	2025864	2025867	0.000111	0.008026	0	1356.5	0	0	1.025	0	1	0	0	-111.7800	-30.8800	111.8000	31.9500	0.0000	0.0000	0.0000	0.0000;
	2025864	2025868	0.00011	0.008258	0	1355.43	0	0	1.025	0	1	0	0	-118.9800	-30.7200	119.0000	31.9500	0.0000	0.0000	0.0000	0.0000;
	2025884	2025864	8.3e-05	0.002176	1.14875	4013.08	0	0	0	0	1	0	0	-410.2600	-162.1800	410.4000	44.1000	0.0000	0.0000	0.0000	0.0000;
	2025864	2026125	0.000226	0.005938	3.86127	4161.78	0	0	0	0	1	0	0	920.6100	197.5900	-918.4600	-542.0500	0.0000	0.0000	0.0000	0.0000;
	2025866	2025865	0.000224	0.015495	0	384.63	0	0	1.00625	0	1	0	0	69.8300	-54.4300	-69.8200	55.5900	0.0000	0.0000	0.0000	0.0000;
	2025865	2025936	0.000415	0.005904	0.16838	1280.82	0	0	0	0	1	0	0	313.3100	15.1900	-312.9300	-27.6200	0.0000	0.0000	0.0000	0.0000;
	2025865	2025956	0.000139	0.001715	0.03975	1166.73	0	0	0	0	1	0	0	-176.8300	-27.3100	176.8700	23.5800	0.0000	0.0000	0.0000	0.0000;
	2025866	2025900	0.003495	0.022905	0.03791	252.14	0	0	0	0	1	0	0	108.2900	-13.5600	-107.9000	12.0900	0.0000	0.0000	0.0000	0.0000;
	2025994	2025866	0.000514	0.003859	0.00074	238.65	0	0	0	0	1	0	0	81.1500	0.9500	-81.1200	-0.7900	0.0000	0.0000	0.0000	0.0000;
	2025866	2025997	0.002973	0.018208	0.0074	194.4	0	0	0	0	1	0	0	16.9000	-11.8800	-16.8900	11.1600	0.0000	0.0000	0.0000	0.0000;
	2025866	2026003	0.001043	0.006357	0.0162	320	0	0	0	0	1	0	0	-113.9000	80.6600	114.1000	-81.2000	0.0000	0.0000	0.0000	0.0000;
	2025870	2025869	0.000413	0.025006	0	289.8	0	0	1	0	1	0	0	-13.0100	4.6400	13.0100	-4.5900	0.0000	0.0000	0.0000	0.0000;
	2025869	2025873	0.0001	0.000644	0	942.5	0	0	1	0	1	0	0	-46.7100	0.2700	46.7200	-0.2500	0.0000	0.0000	0.0000	0.0000;
	2025869	2028460	0.002132	0.023147	0.41048	1140.57	0	0	0	0	1	0	0	134.5600	5.5600	-134.1800	-44.9400	0.0000	0.0000	0.0000	0.0000;
	2025869	2028718	0.000659	0.009145	0.11401	1292.7	0	0	0	0	1	0	0	-388.8500	-19.9600	389.7900	20.7000	0.0000	0.0000	0.0000	0.0000;
	2025978	2025870	0.000604	0.00313	0.0016	236.25	0	0	0	0	1	0	0	-83.7000	9.2000	83.7400	-9.1600	0.0000	0.0000	0.0000	0.0000;
	2025870	2026111	0.002903	0.019104	0.02891	227.17	0	0	0	0	1	0	0	-59.5300	2.4600	59.6200	-4.9300	0.0000	0.0000	0.0000	0.0000;
	2025870	2028645	0.021965	0.145946	0.12098	189.98	0	0	0	0	1	0	0	-15.3500	1.5200	15.4100	-13.9500	0.0000	0.0000	0.0000	0.0000;
	2025871	2025873	0.000408	0.024541	0	471.3	0	0	1	0	1	0	0	20.6400	0.0000	-20.6400	0.1000	0.0000	0.0000	0.0000	0.0000;
	2025872	2025873	0.000408	0.024541	0	471.3	0	0	1	0	1	0	0	26.0800	0.0000	-26.0800	0.1600	0.0000	0.0000	0.0000	0.0000;
	2025875	2025874	0.000331	0.018124	0	617.57	0	0	1.0125	0	1	0	0	-246.7100	-33.9800	246.9100	44.9300	0.0000	0.0000	0.0000	0.0000;
	2025875	2025874	0.000331	0.018124	0	617.57	0	0	1.0125	0	1	0	0	-246.7100	-33.9800	246.9100	44.9300	0.0000	0.0000	0.0000	0.0000;
	2025875	2025874	0.000331	0.018124	0	617.57	0	0	1.0125	0	1	0	0	-246.7100	-33.9800	246.9100	44.9300	0.0000	0.0000	0.0000	0.0000;
	2025874	2025972	0.000212	0.002696	0.05978	1120.83	0	0	0	0	1	0	0	-122.5100	34.0000	122.5400	-39.8100	0.0000	0.0000	0.0000	0.0000;
	2025988	2025874	0.000175	0.001876	0.03058	1288.9	0	0	0	0	1	0	0	384.5700	167.6500	-384.2700	-167.7000	0.0000	0.0000	0.0000	0.0000;
	2026021	2025874	0.000425	0.005354	0.17176	1144	0	0	0	0	1	0	0	96.1200	61.0400	-96.0600	-78.3000	0.0000	0.0000	0.0000	0.0000;
	2025877	2025876	9.4e-05	0.007075	0	1609.63	0	0	1.03125	0	1	0	0	-558.6100	-241.6900	558.9600	268.3700	0.0000	0.0000	0.0000	0.0000;
	2025877	2025876	9.4e-05	0.007075	0	1609.63	0	0	1.03125	0	1	0	0	-558.6100	-241.6900	558.9600	268.3700	0.0000	0.0000	0.0000	0.0000;
	2025877	2025876	9.4e-05	0.007075	0	1609.63	0	0	1.03125	0	1	0	0	-558.6100	-241.6900	558.9600	268.3700	0.0000	0.0000	0.0000	0.0000;
	2025876	2025879	0.000232	0.001131	0	0	0	0	0	0	1	0	0	-1176.8800	-550.6200	1180.7200	569.3600	0.0000	0.0000	0.0000	0.0000;
	2025878	2025877	0.000472	0.031199	0	537.48	0	0	1.04375	0	1	0	0	-277.7900	-108.3200	278.2300	137.0400	0.0000	0.0000	0.0000	0.0000;
	2025877	2025930	0.000425	0.005518	0.14886	1164.8	0	0	0	0	1	0	0	218.3800	-8.5800	-218.1900	-4.4400	0.0000	0.0000	0.0000	0.0000;
	2025877	2026024	0.000579	0.00635	0.09979	1227.61	0	0	0	0	1	0	0	274.9400	190.6800	-274.3100	-194.0500	0.0000	0.0000	0.0000	0.0000;
	2026075	2025877	0.000293	0.003565	0.06231	1194.86	0	0	0	0	1	0	0	-214.7500	-128.1000	214.9300	123.7500	0.0000	0.0000	0.0000	0.0000;
	2025877	2028118	0.000767	0.008482	0.15716	1240.3	0	0	0	0	1	0	0	283.8200	59.5600	-283.1900	-68.9500	0.0000	0.0000	0.0000	0.0000;
	2025877	2029079	0.000646	0.007904	0.09561	1186.46	0	0	0	0	1	0	0	200.1900	31.8100	-199.9300	-38.6300	0.0000	0.0000	0.0000	0.0000;
	2025879	2026204	0.000247	0.006638	3.13676	4094.74	0	0	0	0	1	0	0	-554.8500	-206.5600	555.5900	-100.6500	0.0000	0.0000	0.0000	0.0000;
	2025879	2028794	0.000105	0.002815	1.44628	3982.98	0	0	0	0	1	0	0	-625.8700	-362.7900	626.3500	224.3000	0.0000	0.0000	0.0000	0.0000;
	2025880	2025881	0.005459	0.158981	0	97.91	0	0	1	0	1	0	0	-57.8200	11.6100	58.0000	-6.4400	0.0000	0.0000	0.0000	0.0000;
	2025880	2025882	0.000275	0.001061	0	0	0	0	0	0	1	0	0	57.8200	-11.6100	-57.8100	11.6500	0.0000	0.0000	0.0000	0.0000;
	2025880	2025883	0.000217	0.001011	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025885	2025884	3.9e-05	0.003606	0	1510.81	0	0	1	0	1	0	0	-524.9300	12.3200	525.0300	-2.9200	0.0000	0.0000	0.0000	0.0000;
	2025884	2025887	9.5e-05	0.007659	0	1602.23	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025909	2025884	0.000111	0.00306	1.21801	4162.68	0	0	0	0	1	0	0	928.5700	-194.8300	-927.6300	92.0700	0.0000	0.0000	0.0000	0.0000;
	2025884	2026058	0.000147	0.00399	2.73471	4123.37	0	0	0	0	1	0	0	812.8600	73.0300	-811.8800	-332.9100	0.0000	0.0000	0.0000	0.0000;
	2025886	2025885	0.000402	0.024258	0	340.85	0	0	1	0	1	0	0	-28.2100	-1.8300	28.2100	2.0100	0.0000	0.0000	0.0000	0.0000;
	2025885	2025990	0.000472	0.005946	0.11667	1242.54	0	0	0	0	1	0	0	264.1500	-30.2400	-263.8400	21.8500	0.0000	0.0000	0.0000	0.0000;
	2026195	2025885	0.000654	0.007188	0.31726	1210.4	0	0	0	0	1	0	0	-232.2300	-45.5800	232.5700	15.9000	0.0000	0.0000	0.0000	0.0000;
	2026236	2025886	0.001749	0.011183	0.00346	210.35	0	0	0	0	1	0	0	-28.2000	-2.1100	28.2100	1.8300	0.0000	0.0000	0.0000	0.0000;
	2025888	2025889	0.003261	0.088802	0	107.05	0	0	1.05	0	1	0	0	-74.7700	-31.9700	75.0000	38.1700	0.0000	0.0000	0.0000	0.0000;
	2025888	2025985	0.000247	0.001107	0.00055	210.6	0	0	0	0	1	0	0	31.9700	2.7000	-31.9700	-2.7500	0.0000	0.0000	0.0000	0.0000;
	2025962	2025890	0.002766	0.017723	0.01239	204.26	0	0	0	0	1	0	0	20.6600	-3.4300	-20.6500	2.1800	0.0000	0.0000	0.0000	0.0000;
	2025891	2025892	0.005242	0.142156	0	89.16	0	0	1	0	1	0	0	-49.6800	8.8400	49.8000	-5.5300	0.0000	0.0000	0.0000	0.0000;
	2025891	2025893	0.000255	0.001082	0	0	0	0	0	0	1	0	0	49.6800	-8.8400	-49.6700	8.8700	0.0000	0.0000	0.0000	0.0000;
	2025893	2026037	0.000327	0.002497	0.00066	230.39	0	0	0	0	1	0	0	-71.4000	-117.4700	71.4600	117.8300	0.0000	0.0000	0.0000	0.0000;
	2025895	2025894	0.000309	0.025137	0	382.14	0	0	1	0	1	0	0	61.8200	-2.5700	-61.8100	3.4700	0.0000	0.0000	0.0000	0.0000;
	2025894	2025896	0.000474	0.032388	0	444.86	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025894	2025897	0.000277	0.001157	0	0	0	0	0	0	1	0	0	61.8100	-3.4700	-61.8000	3.5100	0.0000	0.0000	0.0000	0.0000;
	2025894	2025898	0.000229	0.001183	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025895	2026046	0.005425	0.028366	0.01638	231.9	0	0	0	0	1	0	0	-61.8200	2.5700	62.0200	-3.3000	0.0000	0.0000	0.0000	0.0000;
	2025897	2026010	0.000369	0.004682	0.13998	1181.1	0	0	0	0	1	0	0	-196.6800	-5.7800	196.8200	-7.5000	0.0000	0.0000	0.0000	0.0000;
	2026088	2025899	0.006946	0.029851	0.01622	205.99	0	0	0	0	1	0	0	-27.0100	-5.3500	27.0600	3.8000	0.0000	0.0000	0.0000	0.0000;
	2025902	2025901	0.000135	0.010481	0	1469.73	0	0	1	0	1	0	0	-428.6500	60.6500	428.8900	-41.9400	0.0000	0.0000	0.0000	0.0000;
	2025901	2025904	0.000107	0.008319	0	1365.79	0	0	1.025	0	1	0	0	-155.7700	-35.1000	155.8000	37.2400	0.0000	0.0000	0.0000	0.0000;
	2025901	2025905	0.0001	0.008704	0	1364.74	0	0	1.025	0	1	0	0	-155.7700	-35.0000	155.8000	37.2400	0.0000	0.0000	0.0000	0.0000;
	2025901	2025906	6.9e-05	0.005831	0	1363.66	0	0	1.025	0	1	0	0	-155.7800	-35.7400	155.8000	37.2400	0.0000	0.0000	0.0000	0.0000;
	2025901	2025907	0.000119	0.008727	0	1360.05	0	0	1.025	0	1	0	0	-155.7700	-35.0000	155.8000	37.2400	0.0000	0.0000	0.0000	0.0000;
	2025901	2025908	7.3e-05	0.005827	0	1359.67	0	0	1.025	0	1	0	0	-155.7800	-35.7400	155.8000	37.2400	0.0000	0.0000	0.0000	0.0000;
	2025901	2025909	0.000289	0.001196	0	0	0	0	0	0	1	0	0	349.9900	-509.7700	-348.9300	514.1600	0.0000	0.0000	0.0000	0.0000;
	2025903	2025902	0.000496	0.033248	0	368.94	0	0	1	0	1	0	0	-53.2400	-1.8000	53.2600	2.7000	0.0000	0.0000	0.0000	0.0000;
	2025902	2026083	0.000875	0.010644	0.20293	1261.91	0	0	0	0	1	0	0	284.1900	-37.1300	-283.5100	24.0600	0.0000	0.0000	0.0000	0.0000;
	2025909	2026048	0.000204	0.00475	3.12724	4177.77	0	0	0	0	1	0	0	-940.1600	-192.6400	941.8900	-97.2400	0.0000	0.0000	0.0000	0.0000;
	2025909	2026160	0.000176	0.005117	3.20719	4185.64	0	0	0	0	1	0	0	-1034.7900	-72.2900	1036.6100	-211.5000	0.0000	0.0000	0.0000	0.0000;
	2025909	2026204	9.5e-05	0.002584	1.65666	4245.24	0	0	0	0	1	0	0	1395.3200	-54.4000	-1393.5600	-71.4900	0.0000	0.0000	0.0000	0.0000;
	2025910	2025911	0.005358	0.173074	0	71.67	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025910	2025912	0.000277	0.001197	0	0	0	0	0	0	1	0	0	0.2100	0.0700	-0.2100	-0.0700	0.0000	0.0000	0.0000	0.0000;
	2025910	2025943	0.005708	0.03852	0.02414	208.92	0	0	0	0	1	0	0	-19.4400	-10.1600	19.4600	7.7400	0.0000	0.0000	0.0000	0.0000;
	2025913	2025914	0.007296	0.204094	0	82.64	0	0	1	0	1	0	0	-46.4400	-10.5400	46.6000	14.8700	0.0000	0.0000	0.0000	0.0000;
	2026230	2025913	0.002158	0.011796	0.00793	169.5	0	0	0	0	1	0	0	5.5600	-3.3000	-5.5600	2.4500	0.0000	0.0000	0.0000	0.0000;
	2026034	2025915	0.001997	0.011675	0.00371	200.85	0	0	0	0	1	0	0	-27.2600	16.2000	27.2800	-16.4800	0.0000	0.0000	0.0000	0.0000;
	2025916	2026045	0.000158	0.001055	0.00036	187.67	0	0	0	0	1	0	0	10.1600	-32.4900	-10.1600	32.4600	0.0000	0.0000	0.0000	0.0000;
	2026127	2025916	0.000271	0.00144	0.00035	196.54	0	0	0	0	1	0	0	18.5800	42.1900	-18.5800	-42.2000	0.0000	0.0000	0.0000	0.0000;
	2025967	2025917	0.001318	0.009549	0.00518	216.31	0	0	0	0	1	0	0	-40.7100	4.5100	40.7300	-4.9200	0.0000	0.0000	0.0000	0.0000;
	2025997	2025917	0.000654	0.002178	0.00071	192.98	0	0	0	0	1	0	0	16.8900	-11.1600	-16.8800	11.0900	0.0000	0.0000	0.0000	0.0000;
	2025919	2025922	0.00066	0.038298	0	562	0	0	1	0	1	0	0	174.4000	-3.0000	-174.2100	14.1200	0.0000	0.0000	0.0000	0.0000;
	2025919	2025923	0.000578	0.03588	0	468.4	0	0	1	0	1	0	0	-134.2400	-43.1500	134.3500	49.9600	0.0000	0.0000	0.0000	0.0000;
	2025919	2025924	0.000469	0.030815	0	467.4	0	0	1	0	1	0	0	-134.2600	-44.0800	134.3500	49.9600	0.0000	0.0000	0.0000	0.0000;
	2025919	2025925	0.000551	0.034819	0	466.15	0	0	1	0	1	0	0	-134.2500	-43.3400	134.3500	49.9600	0.0000	0.0000	0.0000	0.0000;
	2025919	2025926	0.000426	0.023921	0	463.61	0	0	1	0	1	0	0	-134.2700	-45.3700	134.3500	49.9600	0.0000	0.0000	0.0000	0.0000;
	2025919	2026213	3.8e-05	0.000414	0.01323	968.29	0	0	0	0	1	0	0	-37.3700	87.8700	37.3700	-89.2200	0.0000	0.0000	0.0000	0.0000;
	2025920	2025922	-0.000118	-0.006844	0	462	0	0	1	0	1	0	0	-174.2400	12.1300	174.2100	-14.1200	0.0000	0.0000	0.0000	0.0000;
	2025920	2025937	0.000215	0.001348	0.00035	217.49	0	0	0	0	1	0	0	37.9300	3.7300	-37.9300	-3.7500	0.0000	0.0000	0.0000	0.0000;
	2026214	2025920	0.000536	0.003171	0.00135	247.88	0	0	0	0	1	0	0	-106.2700	18.9400	106.3300	-18.7300	0.0000	0.0000	0.0000	0.0000;
	2025921	2025922	0.002363	0.137066	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025927	2025928	0.000292	0.00115	0	0	0	0	0	0	1	0	0	35.6000	-3.9500	-35.6000	3.9600	0.0000	0.0000	0.0000	0.0000;
	2025927	2025929	0.000288	0.001162	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025928	2025973	0.000603	0.003939	0.0022	215.26	0	0	0	0	1	0	0	-8.7100	-3.4100	8.7100	3.1800	0.0000	0.0000	0.0000	0.0000;
	2025931	2025930	0.000215	0.017957	0	568.82	0	0	1	0	1	0	0	-331.6500	-40.4800	331.8900	60.0600	0.0000	0.0000	0.0000	0.0000;
	2025930	2025932	0.000394	0.02404	0	379.54	0	0	1	0	1	0	0	-49.7900	-24.6400	49.8000	25.3500	0.0000	0.0000	0.0000	0.0000;
	2025931	2025933	0.005567	0.177311	0	41.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025935	2025934	0.00047	0.029335	0	371.28	0	0	1.0125	0	1	0	0	-54.4100	-48.5400	54.4300	50.0500	0.0000	0.0000	0.0000	0.0000;
	2025934	2025936	0.000276	0.001088	0	0	0	0	0	0	1	0	0	32.7300	-50.0500	-32.7200	50.0900	0.0000	0.0000	0.0000	0.0000;
	2025935	2026211	0.00812	0.033895	0.03052	300	0	0	0	0	1	0	0	-148.6000	21.9100	150.3400	-17.8900	0.0000	0.0000	0.0000	0.0000;
	2025936	2025990	0.000485	0.00623	0.1143	1240.12	0	0	0	0	1	0	0	291.4700	-3.6700	-291.0800	-3.4500	0.0000	0.0000	0.0000	0.0000;
	2026118	2025936	0.000491	0.005861	0.1967	1327.46	0	0	0	0	1	0	0	378.6200	30.0000	-377.9500	-43.0000	0.0000	0.0000	0.0000	0.0000;
	2025937	2025938	0.000524	0.017055	0	444.6	0	0	1	0	1	0	0	-341.4000	57.4200	342.0000	-37.9600	0.0000	0.0000	0.0000	0.0000;
	2025939	2025940	0.004819	0.112375	0	99.89	0	0	1.03125	0	1	0	0	-46.5800	2.4300	46.6900	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025939	2025941	0.029401	1.001581	0	11.05	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025939	2025942	0.000236	0.001002	0	0	0	0	0	0	1	0	0	46.5800	-2.4300	-46.5800	2.4500	0.0000	0.0000	0.0000	0.0000;
	2025977	2025942	0.002628	0.010663	0.00302	211.91	0	0	0	0	1	0	0	36.2600	-3.9300	-36.2300	3.7400	0.0000	0.0000	0.0000	0.0000;
	2025942	2026011	0.000797	0.005339	0.00528	238.84	0	0	0	0	1	0	0	82.8000	-6.1900	-82.7500	5.9700	0.0000	0.0000	0.0000	0.0000;
	2026151	2025944	0.008573	0.048205	0.02722	221.2	0	0	0	0	1	0	0	46.4400	-0.0400	-46.2600	-1.8200	0.0000	0.0000	0.0000	0.0000;
	2025944	2026236	0.005266	0.028226	0.04368	260.14	0	0	0	0	1	0	0	-119.1000	-0.4000	119.8200	-0.3400	0.0000	0.0000	0.0000	0.0000;
	2025946	2025945	0.000641	0.031233	0	356.29	0	0	1	0	1	0	0	48.1000	-19.2800	-48.0800	20.0800	0.0000	0.0000	0.0000	0.0000;
	2025945	2025949	0.0001	-0.003404	0	620.3	0	0	1.00625	0	1	0	0	-14.5900	2.5200	14.5900	-2.5300	0.0000	0.0000	0.0000	0.0000;
	2025945	2025950	0.000682	0.039427	0	358.32	0	0	1	0	1	0	0	-57.1600	9.8800	57.1800	-8.6400	0.0000	0.0000	0.0000	0.0000;
	2025945	2025951	0.000476	0.027814	0	348.08	0	0	1.00625	0	1	0	0	-47.1900	8.9200	47.2100	-8.3100	0.0000	0.0000	0.0000	0.0000;
	2025945	2025954	0.000645	0.038997	0	308.95	0	0	1.00625	0	1	0	0	-27.3400	4.7700	27.3500	-4.4800	0.0000	0.0000	0.0000	0.0000;
	2025945	2025956	0.000254	0.001123	0	0	0	0	0	0	1	0	0	194.3700	-46.1600	-194.2800	46.5900	0.0000	0.0000	0.0000	0.0000;
	2025946	2025952	0.011287	0.266302	0	59.81	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025946	2025953	0.006573	0.223478	0	55.88	0	0	1.0125	0	1	0	0	-20.3100	4.3200	20.3400	-3.3800	0.0000	0.0000	0.0000	0.0000;
	2025946	2025955	0.041968	1.159892	0	11.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025946	2025976	0.001002	0.00512	0.0109	204.65	0	0	0	0	1	0	0	-27.7900	14.9700	27.8000	-16.0700	0.0000	0.0000	0.0000	0.0000;
	2025947	2025949	0.000856	0.038454	0	310.1	0	0	1	0	1	0	0	5.9700	-1.2400	-5.9700	1.2600	0.0000	0.0000	0.0000	0.0000;
	2025948	2025949	0.000856	0.038454	0	310.1	0	0	1	0	1	0	0	8.6200	-1.2400	-8.6200	1.2700	0.0000	0.0000	0.0000	0.0000;
	2025956	2025971	0.000235	0.002992	0.08728	1055.63	0	0	0	0	1	0	0	51.0200	-31.7900	-51.0100	22.5600	0.0000	0.0000	0.0000	0.0000;
	2026118	2025956	0.000164	0.00191	0.03752	1033.53	0	0	0	0	1	0	0	33.6200	34.4200	-33.6100	-38.3800	0.0000	0.0000	0.0000	0.0000;
	2025957	2025958	0.000279	0.001189	0	0	0	0	0	0	1	0	0	22.6600	-4.2200	-22.6600	4.2300	0.0000	0.0000	0.0000	0.0000;
	2025958	2025967	0.001725	0.012367	0.00742	231.53	0	0	0	0	1	0	0	66.1400	-8.9800	-66.0700	8.7100	0.0000	0.0000	0.0000	0.0000;
	2025959	2025960	0.010275	0.265859	0	59.64	0	0	1	0	1	0	0	-24.8300	-10.8400	24.9000	12.6700	0.0000	0.0000	0.0000	0.0000;
	2025959	2025961	0.005907	0.156234	0	59.41	0	0	1	0	1	0	0	-24.8600	-11.5700	24.9000	12.6700	0.0000	0.0000	0.0000	0.0000;
	2025959	2025962	0.000605	0.003543	0.00231	181.68	0	0	0	0	1	0	0	5.5000	3.7600	-5.5000	-4.0100	0.0000	0.0000	0.0000	0.0000;
	2025959	2025981	0.000959	0.00417	0.00366	230.49	0	0	0	0	1	0	0	-61.0000	18.9000	61.0400	-19.1300	0.0000	0.0000	0.0000	0.0000;
	2025962	2025965	-0.000136	-0.003579	0	244.9	0	0	1.03125	0	1	0	0	-49.7500	6.8500	49.7500	-6.9400	0.0000	0.0000	0.0000	0.0000;
	2025963	2025965	0.004264	0.112271	0	122.5	0	0	1	0	1	0	0	24.9000	-2.7600	-24.8700	3.4700	0.0000	0.0000	0.0000	0.0000;
	2025964	2025965	0.004264	0.112271	0	122.5	0	0	1	0	1	0	0	24.9000	-2.7600	-24.8700	3.4700	0.0000	0.0000	0.0000	0.0000;
	2025967	2025966	0.000454	0.028372	0	252.64	0	0	1	0	1	0	0	1.7700	-6.5900	-1.7700	6.6000	0.0000	0.0000	0.0000	0.0000;
	2025966	2025968	0.000507	0.029969	0	456.24	0	0	1.04375	0	1	0	0	-109.7900	-16.3700	109.8500	20.1400	0.0000	0.0000	0.0000	0.0000;
	2025966	2025971	0.000204	0.001163	0	0	0	0	0	0	1	0	0	111.5600	9.7700	-111.5300	-9.6400	0.0000	0.0000	0.0000	0.0000;
	2025967	2025969	0.010898	0.351306	0	54.44	0	0	1.04375	0	1	0	0	-5.2700	-1.4900	5.2700	1.6000	0.0000	0.0000	0.0000	0.0000;
	2025967	2025970	0.061735	1.733727	0	8.97	0	0	1.0625	0	1	0	0	-4.6200	-1.0600	4.6400	1.4700	0.0000	0.0000	0.0000	0.0000;
	2026123	2025967	0.002249	0.013813	0.00388	236.08	0	0	0	0	1	0	0	-70.9700	-1.2200	71.0800	1.4600	0.0000	0.0000	0.0000	0.0000;
	2025973	2025972	0.00047	0.032127	0	438.22	0	0	1.00625	0	1	0	0	-129.3800	-6.6300	129.4600	11.8400	0.0000	0.0000	0.0000	0.0000;
	2025974	2025975	0.001966	0.060503	0	171.6	0	0	1	0	1	0	0	-131.6600	29.4500	132.0000	-19.0100	0.0000	0.0000	0.0000	0.0000;
	2025974	2025976	0.000249	0.001172	0	0	0	0	0	0	1	0	0	131.6600	-29.4500	-131.6200	29.6500	0.0000	0.0000	0.0000	0.0000;
	2026003	2025976	0.000402	0.002731	0.00191	310	0	0	0	0	1	0	0	-103.7800	13.6700	103.8200	-13.5900	0.0000	0.0000	0.0000	0.0000;
	2025977	2026235	0.001308	0.006765	0.00545	168.68	0	0	0	0	1	0	0	-4.0000	11.1600	4.0000	-11.7300	0.0000	0.0000	0.0000	0.0000;
	2026092	2025978	0.000709	0.003788	0.00068	251.08	0	0	0	0	1	0	0	-128.4100	1.3400	128.5200	-0.8300	0.0000	0.0000	0.0000	0.0000;
	2025978	2028270	0.015596	0.079692	0.06711	236.9	0	0	0	0	1	0	0	74.8300	-6.4200	-74.0100	3.4700	0.0000	0.0000	0.0000	0.0000;
	2025978	2028869	0.005456	0.02798	0.03891	251.98	0	0	0	0	1	0	0	-119.6500	-1.9500	120.3800	1.5100	0.0000	0.0000	0.0000	0.0000;
	2025979	2025980	0.002761	0.077259	0	88.42	0	0	1	0	1	0	0	-49.7300	7.3600	49.8000	-5.5200	0.0000	0.0000	0.0000	0.0000;
	2025979	2025981	0.000201	0.001056	0	0	0	0	0	0	1	0	0	49.7300	-7.3600	-49.7300	7.3900	0.0000	0.0000	0.0000	0.0000;
	2026055	2025981	0.001126	0.004502	0.00578	195.09	0	0	0	0	1	0	0	11.3100	-12.3500	-11.3100	11.7400	0.0000	0.0000	0.0000	0.0000;
	2025982	2025983	0.000252	0.001153	0	0	0	0	0	0	1	0	0	49.3000	25.0900	-49.2900	-25.0600	0.0000	0.0000	0.0000	0.0000;
	2025985	2025984	0.000335	0.027837	0	540.48	0	0	1	0	1	0	0	-278.4500	-2.2400	278.7000	22.9400	0.0000	0.0000	0.0000	0.0000;
	2025984	2025986	0.000233	0.001032	0	0	0	0	0	0	1	0	0	-189.4000	-32.8600	189.4800	33.2200	0.0000	0.0000	0.0000	0.0000;
	2025986	2026126	0.000495	0.005506	0.14044	1304.78	0	0	0	0	1	0	0	-341.4400	-152.1800	342.0900	144.4400	0.0000	0.0000	0.0000	0.0000;
	2025986	2026237	0.000337	0.003947	0.1358	1213.52	0	0	0	0	1	0	0	-213.5800	-101.1300	213.7600	88.8100	0.0000	0.0000	0.0000	0.0000;
	2025988	2025987	0.000146	0.011471	0	1593.68	0	0	1.025	0	1	0	0	-547.0300	-178.7200	547.5100	216.7100	0.0000	0.0000	0.0000	0.0000;
	2025988	2025987	0.000146	0.011471	0	1593.68	0	0	1.025	0	1	0	0	-547.0300	-178.7200	547.5100	216.7100	0.0000	0.0000	0.0000	0.0000;
	2026014	2025987	3.9e-05	0.001055	0.50845	4064.29	0	0	0	0	1	0	0	709.8500	290.0600	-709.6300	-337.4300	0.0000	0.0000	0.0000	0.0000;
	2025987	2026103	3.7e-05	0.001066	0.52784	4104.88	0	0	0	0	1	0	0	818.5500	-188.2600	-818.3100	140.0000	0.0000	0.0000	0.0000	0.0000;
	2025987	2026212	5.6e-05	0.001526	0.75463	4096.96	0	0	0	0	1	0	0	-655.8400	31.4200	656.0700	-104.0300	0.0000	0.0000	0.0000	0.0000;
	2025989	2025988	0.000336	0.018667	0	624.56	0	0	1.0125	0	1	0	0	-236.3000	-52.6100	236.5000	63.2600	0.0000	0.0000	0.0000	0.0000;
	2025989	2025988	0.000336	0.018667	0	624.56	0	0	1.0125	0	1	0	0	-236.3000	-52.6100	236.5000	63.2600	0.0000	0.0000	0.0000	0.0000;
	2025989	2025988	0.000336	0.018667	0	624.56	0	0	1.0125	0	1	0	0	-236.3000	-52.6100	236.5000	63.2600	0.0000	0.0000	0.0000	0.0000;
	2026070	2025989	0.000951	0.006061	0.00524	237.72	0	0	0	0	1	0	0	-88.2300	-35.5300	88.3200	35.5000	0.0000	0.0000	0.0000	0.0000;
	2025990	2025993	0.000756	0.036015	0	444.4	0	0	1	0	1	0	0	112.3500	12.3800	-112.2600	-8.0300	0.0000	0.0000	0.0000	0.0000;
	2025991	2025993	-0.000234	-0.011156	0	419.4	0	0	1	0	1	0	0	-112.2800	-9.3700	112.2600	8.0300	0.0000	0.0000	0.0000	0.0000;
	2025992	2025993	0.003067	0.146054	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2025994	2025995	0.002489	0.063476	0	195	0	0	1.05625	0	1	0	0	-128.9500	33.4200	129.4100	-21.6000	0.0000	0.0000	0.0000	0.0000;
	2025996	2025997	0.000246	0.001165	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026162	2025998	0.004175	0.023245	0.00898	178.6	0	0	0	0	1	0	0	14.5900	-25.4100	-14.5600	24.6200	0.0000	0.0000	0.0000	0.0000;
	2025999	2026002	0.000607	0.032646	0	576.3	0	0	1	0	1	0	0	290.5100	-2.1800	-290.0200	28.6000	0.0000	0.0000	0.0000	0.0000;
	2025999	2026126	0.000629	0.007631	0.15519	1318.96	0	0	0	0	1	0	0	-355.3800	-170.2700	356.3000	165.0100	0.0000	0.0000	0.0000	0.0000;
	2026000	2026002	-0.000173	-0.009296	0	551.3	0	0	1	0	1	0	0	-290.1600	21.0800	290.0200	-28.6000	0.0000	0.0000	0.0000	0.0000;
	2026001	2026002	0.002264	0.121841	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026003	2026004	0.003044	0.07058	0	195	0	0	1	0	1	0	0	-135.1900	34.6300	135.7500	-21.6000	0.0000	0.0000	0.0000	0.0000;
	2026005	2026008	0.000149	0.006879	0	712.3	0	0	1	0	1	0	0	337.1900	19.5600	-337.0300	-12.2400	0.0000	0.0000	0.0000	0.0000;
	2026036	2026005	0.000233	0.003025	0.05299	1176.98	0	0	0	0	1	0	0	201.6800	147.3700	-201.5400	-151.3200	0.0000	0.0000	0.0000	0.0000;
	2026006	2026008	0.000205	0.009441	0	562.3	0	0	1	0	1	0	0	-336.8100	-2.2100	337.0300	12.2400	0.0000	0.0000	0.0000	0.0000;
	2026007	2026008	0.002055	0.094778	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026009	2026013	0.002481	0.014892	0.00625	225.29	0	0	0	0	1	0	0	-54.5500	-6.3600	54.6200	6.1200	0.0000	0.0000	0.0000	0.0000;
	2026011	2026010	0.000606	0.036966	0	341.99	0	0	1.00625	0	1	0	0	37.6600	-19.9100	-37.6500	20.5500	0.0000	0.0000	0.0000	0.0000;
	2026010	2026012	0.000311	0.015771	0	505.96	0	0	1.03125	0	1	0	0	-90.7800	-34.3100	90.8100	35.7800	0.0000	0.0000	0.0000	0.0000;
	2026010	2026118	0.000178	0.002432	0.04036	1126.05	0	0	0	0	1	0	0	113.4400	22.0800	-113.4200	-26.1000	0.0000	0.0000	0.0000	0.0000;
	2026013	2026055	0.000135	0.000646	0.00029	224.54	0	0	0	0	1	0	0	-54.6200	-6.1200	54.6300	6.1100	0.0000	0.0000	0.0000	0.0000;
	2026015	2026014	0.000172	0.011286	0	1517.25	0	0	1.0375	0	1	0	0	-605.2500	-288.5300	606.0400	340.2500	0.0000	0.0000	0.0000	0.0000;
	2026014	2026017	9.8e-05	0.007522	0	1699.55	0	0	1	0	1	0	0	-328.9800	-158.0100	329.1000	167.5100	0.0000	0.0000	0.0000	0.0000;
	2026014	2026018	0.000124	0.009124	0	1696.63	0	0	1	0	1	0	0	-328.9400	-156.0400	329.1000	167.5100	0.0000	0.0000	0.0000	0.0000;
	2026014	2026019	0.0001	0.008497	0	1695.49	0	0	1	0	1	0	0	-328.9700	-156.8000	329.1000	167.5100	0.0000	0.0000	0.0000	0.0000;
	2026014	2026020	8.3e-05	0.006349	0	1695.05	0	0	1	0	1	0	0	-328.9900	-159.4600	329.1000	167.5100	0.0000	0.0000	0.0000	0.0000;
	2026016	2026015	0.000376	0.02304	0	522.12	0	0	1.03125	0	1	0	0	-254.1600	-119.5900	254.4600	137.8600	0.0000	0.0000	0.0000	0.0000;
	2026015	2026021	0.00021	0.001102	0	0	0	0	0	0	1	0	0	350.7900	150.6700	-350.5000	-149.1500	0.0000	0.0000	0.0000	0.0000;
	2026023	2026022	0.000559	0.02718	0	494.08	0	0	1.0625	0	1	0	0	-213.1900	-142.3900	213.5800	161.6400	0.0000	0.0000	0.0000	0.0000;
	2026022	2026024	0.000206	0.001038	0	0	0	0	0	0	1	0	0	-213.5800	-161.6400	213.7300	162.3800	0.0000	0.0000	0.0000	0.0000;
	2026022	2026025	0.000236	0.001021	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026024	2028141	0.000152	0.001957	0.10915	1219.68	0	0	0	0	1	0	0	268.1700	99.3900	-268.0500	-108.8700	0.0000	0.0000	0.0000	0.0000;
	2026026	2026027	0.000227	0.001052	0	0	0	0	0	0	1	0	0	14.3300	-1.5900	-14.3300	1.5900	0.0000	0.0000	0.0000	0.0000;
	2026026	2026028	0.000254	0.00103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026029	2026032	-0.000218	-0.005919	0	275.2	0	0	0.9875	0	1	0	0	-59.9800	7.9900	59.9800	-8.1900	0.0000	0.0000	0.0000	0.0000;
	2026029	2026033	0.000277	0.001004	0	0	0	0	0	0	1	0	0	150.0400	-17.9800	-149.9800	18.2000	0.0000	0.0000	0.0000	0.0000;
	2026030	2026032	0.003309	0.089866	0	137.6	0	0	1	0	1	0	0	30.0200	-3.3300	-29.9900	4.1000	0.0000	0.0000	0.0000	0.0000;
	2026031	2026032	0.003309	0.089866	0	137.6	0	0	1	0	1	0	0	30.0200	-3.3300	-29.9900	4.1000	0.0000	0.0000	0.0000	0.0000;
	2026036	2026035	7.9e-05	0.007217	0	1516.32	0	0	1.05625	0	1	0	0	-600.1300	-471.5200	600.6100	514.8300	0.0000	0.0000	0.0000	0.0000;
	2026035	2026038	7e-05	0.005977	0	1524.88	0	0	1	0	1	0	0	-217.9600	-87.6000	218.0000	90.7600	0.0000	0.0000	0.0000	0.0000;
	2026035	2026039	4.7e-05	0.004452	0	1524.84	0	0	1	0	1	0	0	-217.9800	-88.4000	218.0000	90.7600	0.0000	0.0000	0.0000	0.0000;
	2026035	2026040	0.000136	0.011472	0	1345.21	0	0	1	0	1	0	0	-137.9700	-67.6400	138.0000	70.2400	0.0000	0.0000	0.0000	0.0000;
	2026035	2026125	0.000205	0.005979	3.83504	4115.85	0	0	0	0	1	0	0	818.1200	34.1800	-816.7000	-387.0300	0.0000	0.0000	0.0000	0.0000;
	2026035	2026152	0.000296	0.008244	4.61728	4158.61	0	0	0	0	1	0	0	-847.5000	-287.4500	849.5400	-141.0800	0.0000	0.0000	0.0000	0.0000;
	2026037	2026036	0.000807	0.03961	0	434.98	0	0	1.1	0	1	0	0	-142.9000	-204.0100	143.4500	231.0700	0.0000	0.0000	0.0000	0.0000;
	2026041	2026042	0.004063	0.110989	0	98.53	0	0	1	0	1	0	0	-58.3700	7.4200	58.5000	-3.7500	0.0000	0.0000	0.0000	0.0000;
	2026041	2026043	0.037054	0.958814	0	13	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026041	2026070	0.00021	0.001249	0.00064	241.27	0	0	0	0	1	0	0	-97.8000	-34.0900	97.8200	34.1500	0.0000	0.0000	0.0000	0.0000;
	2026044	2026045	0.000227	0.001199	0	0	0	0	0	0	1	0	0	109.7000	52.7500	-109.6700	-52.5900	0.0000	0.0000	0.0000	0.0000;
	2026046	2026047	0.002384	0.073906	0	195	0	0	1	0	1	0	0	-108.3300	0.8600	108.5900	7.2200	0.0000	0.0000	0.0000	0.0000;
	2026049	2026048	0.000118	0.010349	0	1401.81	0	0	1	0	1	0	0	-232.6800	32.5300	232.7400	-27.1600	0.0000	0.0000	0.0000	0.0000;
	2026048	2026051	7.7e-05	0.006267	0	1471.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026048	2026052	0.000116	0.009965	0	1471.33	0	0	1.05	0	1	0	0	-201.7400	-97.5100	201.8000	102.7200	0.0000	0.0000	0.0000	0.0000;
	2026048	2026053	0.000121	0.009066	0	1470.72	0	0	1.05	0	1	0	0	-201.7400	-97.9700	201.8000	102.7200	0.0000	0.0000	0.0000	0.0000;
	2026048	2026160	3.3e-05	0.000853	0.42773	4088.49	0	0	0	0	1	0	0	-1004.9400	721.8900	1005.4300	-754.3300	0.0000	0.0000	0.0000	0.0000;
	2026048	2026204	0.000248	0.007644	4.45653	4197.78	0	0	0	0	1	0	0	1057.6300	-154.0900	-1055.0000	-234.1000	0.0000	0.0000	0.0000	0.0000;
	2026050	2026049	0.000395	0.024408	0	274.24	0	0	1	0	1	0	0	-10.3100	16.2000	10.3100	-16.1200	0.0000	0.0000	0.0000	0.0000;
	2026049	2026071	0.000571	0.006641	0.11578	1196.49	0	0	0	0	1	0	0	194.7100	-13.6400	-194.5100	3.6900	0.0000	0.0000	0.0000	0.0000;
	2026167	2026049	0.000122	0.001644	0.05996	1214.04	0	0	0	0	1	0	0	234.6200	-4.2600	-234.5500	-1.2800	0.0000	0.0000	0.0000	0.0000;
	2026168	2026050	0.003535	0.017619	0.00475	209.8	0	0	0	0	1	0	0	-36.1400	3.5700	36.1800	-3.8600	0.0000	0.0000	0.0000	0.0000;
	2026050	2026185	0.001319	0.006822	0.00232	204.8	0	0	0	0	1	0	0	-25.8800	-12.3400	25.8900	12.1400	0.0000	0.0000	0.0000	0.0000;
	2026055	2026054	0.000334	0.020573	0	325.5	0	0	1	0	1	0	0	-20.0500	-2.1300	20.0600	2.2100	0.0000	0.0000	0.0000	0.0000;
	2026054	2026057	0.000289	0.001121	0	0	0	0	0	0	1	0	0	-20.0600	-2.2100	20.0600	2.2100	0.0000	0.0000	0.0000	0.0000;
	2026055	2026056	0.005341	0.151071	0	78.79	0	0	1.025	0	1	0	0	-45.8900	8.3600	46.0000	-5.1100	0.0000	0.0000	0.0000	0.0000;
	2026057	2026090	0.000961	0.010974	0.25445	1184.54	0	0	0	0	1	0	0	-139.3600	-48.6100	139.5500	23.5600	0.0000	0.0000	0.0000	0.0000;
	2026059	2026058	0.000133	0.01058	0	1464.46	0	0	1.025	0	1	0	0	-411.6900	-136.4200	411.9400	156.1900	0.0000	0.0000	0.0000	0.0000;
	2026058	2026061	9.1e-05	0.007915	0	1492.14	0	0	1.0125	0	1	0	0	-209.9500	-102.6200	210.0000	106.8900	0.0000	0.0000	0.0000	0.0000;
	2026058	2026062	0.00011	0.009294	0	1490.38	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026058	2026063	9.9e-05	0.007779	0	1490.03	0	0	1.0125	0	1	0	0	-209.9500	-102.7000	210.0000	106.8900	0.0000	0.0000	0.0000	0.0000;
	2026058	2026064	0.000168	0.012363	0	1076.7	0	0	1.00625	0	1	0	0	-60.4900	-30.2400	60.5000	30.7900	0.0000	0.0000	0.0000	0.0000;
	2026058	2026125	2.9e-05	0.000806	0.41858	4280.36	0	0	0	0	1	0	0	1687.1700	1474.3000	-1685.7500	-1477.8200	0.0000	0.0000	0.0000	0.0000;
	2026204	2026058	0.000103	0.003039	1.55733	4122.13	0	0	0	0	1	0	0	807.5000	46.4900	-806.8400	-189.5400	0.0000	0.0000	0.0000	0.0000;
	2026060	2026059	0.00055	0.031345	0	498.16	0	0	1.01875	0	1	0	0	-222.2600	-45.2600	222.5400	61.0500	0.0000	0.0000	0.0000	0.0000;
	2026065	2026068	0.000327	0.010823	0	144.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026065	2026069	0.012737	0.347084	0	30.46	0	0	1	0	1	0	0	-9.5900	1.3800	9.6000	-1.0700	0.0000	0.0000	0.0000	0.0000;
	2026065	2026070	0.000225	0.001164	0	0	0	0	0	0	1	0	0	9.5900	-1.3800	-9.5900	1.3800	0.0000	0.0000	0.0000	0.0000;
	2026066	2026068	0.003053	0.101078	0	72.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026067	2026068	0.003053	0.101078	0	72.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026072	2026071	0.00032	0.022687	0	398.16	0	0	1	0	1	0	0	-82.8700	3.9400	82.8900	-2.4700	0.0000	0.0000	0.0000	0.0000;
	2026071	2026073	0.000673	0.039378	0	320.33	0	0	1.0125	0	1	0	0	-38.6900	4.8700	38.7000	-4.3000	0.0000	0.0000	0.0000	0.0000;
	2026071	2026153	0.000487	0.006474	0.20471	1199.38	0	0	0	0	1	0	0	-203.5900	26.0300	203.7900	-45.1700	0.0000	0.0000	0.0000	0.0000;
	2026071	2026195	0.001531	0.020388	0.95909	1330.76	0	0	0	0	1	0	0	353.9100	-32.1200	-352.1000	-45.1600	0.0000	0.0000	0.0000	0.0000;
	2026072	2026074	0.026799	0.806912	0	25.64	0	0	1.0375	0	1	0	0	-8.7800	-3.7400	8.8000	4.4800	0.0000	0.0000	0.0000	0.0000;
	2026072	2026218	0.001343	0.005251	0.0016	204.35	0	0	0	0	1	0	0	28.8000	7.9500	-28.7800	-8.0800	0.0000	0.0000	0.0000	0.0000;
	2026076	2026075	0.00053	0.033312	0	501.06	0	0	1.05	0	1	0	0	-229.3700	-104.2200	229.7200	126.3500	0.0000	0.0000	0.0000	0.0000;
	2026075	2026079	0.0001	-0.003462	0	707.5	0	0	1.03125	0	1	0	0	-14.9700	1.7500	14.9700	-1.7600	0.0000	0.0000	0.0000	0.0000;
	2026077	2026079	0.000771	0.042073	0	353.7	0	0	1	0	1	0	0	14.9700	-1.6600	-14.9700	1.7600	0.0000	0.0000	0.0000	0.0000;
	2026078	2026079	0.000771	0.042073	0	353.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026080	2026081	0.00025	0.001085	0	0	0	0	0	0	1	0	0	98.5000	50.1400	-98.4700	-50.0100	0.0000	0.0000	0.0000	0.0000;
	2026080	2026082	0.000236	0.001108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026084	2026083	0.000525	0.030002	0	423.78	0	0	1.00625	0	1	0	0	-118.7300	-9.1400	118.8000	13.2200	0.0000	0.0000	0.0000	0.0000;
	2026083	2026085	0.000552	0.03331	0	396.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026083	2026086	0.000615	0.034436	0	278.71	0	0	1	0	1	0	0	-14.2600	-7.4400	14.2600	7.5300	0.0000	0.0000	0.0000	0.0000;
	2026083	2026195	0.000649	0.006337	0.10418	1105.79	0	0	0	0	1	0	0	-97.2300	16.7400	97.2900	-27.0900	0.0000	0.0000	0.0000	0.0000;
	2026088	2026087	0.000519	0.029001	0	311.37	0	0	1	0	1	0	0	16.9100	5.1500	-16.9100	-5.0700	0.0000	0.0000	0.0000	0.0000;
	2026087	2026089	0.00047	0.025545	0	503.53	0	0	1.05	0	1	0	0	-120.2400	27.3200	120.3100	-23.3300	0.0000	0.0000	0.0000	0.0000;
	2026088	2026235	0.011239	0.053483	0.05429	202.76	0	0	0	0	1	0	0	10.1000	0.2000	-10.0900	-5.9600	0.0000	0.0000	0.0000	0.0000;
	2026091	2026090	0.000571	0.033419	0	389.66	0	0	1.00625	0	1	0	0	-66.9000	-16.9000	66.9300	18.4000	0.0000	0.0000	0.0000	0.0000;
	2026092	2026093	0.008747	0.281294	0	81.4	0	0	1	0	1	0	0	-30.1500	2.4100	30.2300	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026095	2026094	0.000119	0.008742	0	1652.58	0	0	1.1	0	1	0	0	-613.8400	-964.4200	615.6200	1095.5500	0.0000	0.0000	0.0000	0.0000;
	2026095	2026094	0.000119	0.008742	0	1652.58	0	0	1.05625	0	1	0	0	-633.4100	-574.5400	634.3300	642.2000	0.0000	0.0000	0.0000	0.0000;
	2026095	2026094	0.000119	0.008742	0	1652.58	0	0	1.05625	0	1	0	0	-633.4100	-574.5400	634.3300	642.2000	0.0000	0.0000	0.0000	0.0000;
	2026094	2026097	0.000111	0.008944	0	1684.78	0	0	1.01875	0	1	0	0	-320.2000	-140.7300	320.3300	151.5200	0.0000	0.0000	0.0000	0.0000;
	2026094	2026098	0.000117	0.008288	0	1682.29	0	0	1.01875	0	1	0	0	-320.1900	-141.5100	320.3300	151.5200	0.0000	0.0000	0.0000	0.0000;
	2026094	2026099	0.0001	0.007955	0	1682.03	0	0	1.01875	0	1	0	0	-320.2100	-141.9000	320.3300	151.5200	0.0000	0.0000	0.0000	0.0000;
	2026094	2026100	7.6e-05	0.005515	0	1679.27	0	0	1.0125	0	1	0	0	-320.2400	-144.8800	320.3300	151.5200	0.0000	0.0000	0.0000	0.0000;
	2026094	2026101	9.2e-05	0.007356	0	1676.4	0	0	1.0125	0	1	0	0	-320.2200	-142.7100	320.3300	151.5200	0.0000	0.0000	0.0000	0.0000;
	2026094	2026102	9.6e-05	0.007315	0	1675.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026094	2026103	0.000274	0.001105	0	0	0	0	0	0	1	0	0	-283.2300	205.7600	283.5500	-204.4700	0.0000	0.0000	0.0000	0.0000;
	2026096	2026095	0.000536	0.033462	0	441.53	0	0	1.01875	0	1	0	0	-143.7800	-48.4400	143.9000	56.0100	0.0000	0.0000	0.0000	0.0000;
	2026095	2026184	3.4e-05	0.000342	0.00526	1680	0	0	0	0	1	0	0	196.2500	774.7600	-196.0400	-773.2400	0.0000	0.0000	0.0000	0.0000;
	2026095	2028011	0.000227	0.002788	0.07698	1371.37	0	0	0	0	1	0	0	487.3800	144.8800	-486.8200	-146.0900	0.0000	0.0000	0.0000	0.0000;
	2026095	2028023	0.00014	0.001385	0.03387	1454.34	0	0	0	0	1	0	0	459.9700	793.3700	-458.8500	-785.8100	0.0000	0.0000	0.0000	0.0000;
	2026095	2028049	0.000656	0.008982	0.16298	1290.67	0	0	0	0	1	0	0	346.5800	175.2600	-345.6200	-179.0300	0.0000	0.0000	0.0000	0.0000;
	2028006	2026096	0.000461	0.002602	0.00183	412.19	0	0	0	0	1	0	0	-143.6800	-48.0700	143.7800	48.4400	0.0000	0.0000	0.0000	0.0000;
	2026103	2029039	4.6e-05	0.001256	0.60173	4036.5	0	0	0	0	1	0	0	534.7600	64.4700	-534.6300	-124.0200	0.0000	0.0000	0.0000	0.0000;
	2026105	2026104	0.000625	0.036298	0	426.98	0	0	1	0	1	0	0	-124.4000	0.1800	124.4900	5.1700	0.0000	0.0000	0.0000	0.0000;
	2026104	2026195	0.00068	0.00929	0.20681	1286.64	0	0	0	0	1	0	0	-324.3000	33.5900	324.9900	-45.8800	0.0000	0.0000	0.0000	0.0000;
	2026228	2026104	0.000447	0.005047	0.12038	1256.49	0	0	0	0	1	0	0	299.8000	-20.0300	-299.4200	11.6600	0.0000	0.0000	0.0000	0.0000;
	2026105	2026108	0.000294	0.009039	0	192.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026105	2026207	0.000623	0.003256	0.00084	245.32	0	0	0	0	1	0	0	98.6800	-2.9100	-98.6200	3.1200	0.0000	0.0000	0.0000	0.0000;
	2026106	2026108	0.003783	0.116253	0	96.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026107	2026108	0.003783	0.116253	0	96.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026109	2026110	0.006709	0.202014	0	85.47	0	0	1	0	1	0	0	-48.0500	9.8900	48.2000	-5.3500	0.0000	0.0000	0.0000	0.0000;
	2026109	2026111	0.000255	0.001079	0	0	0	0	0	0	1	0	0	48.0500	-9.8900	-48.0400	9.9100	0.0000	0.0000	0.0000	0.0000;
	2026112	2026115	0.000707	0.032251	0	506.7	0	0	1	0	1	0	0	-49.2800	8.2400	49.2900	-7.4900	0.0000	0.0000	0.0000	0.0000;
	2026112	2026116	0.000481	0.031013	0	505.29	0	0	1	0	1	0	0	-167.8700	-27.4100	168.0000	35.7800	0.0000	0.0000	0.0000	0.0000;
	2026112	2026117	0.000393	0.025437	0	421.52	0	0	1	0	1	0	0	-81.8800	-20.0400	81.9100	21.7300	0.0000	0.0000	0.0000	0.0000;
	2026112	2026118	0.000253	0.001041	0	0	0	0	0	0	1	0	0	299.0300	39.2000	-298.8100	-38.3200	0.0000	0.0000	0.0000	0.0000;
	2026113	2026115	-0.000135	-0.006148	0	356.7	0	0	1	0	1	0	0	49.2900	-7.6300	-49.2900	7.4900	0.0000	0.0000	0.0000	0.0000;
	2026113	2026211	0.000242	0.001397	0.00026	233.78	0	0	0	0	1	0	0	67.3800	1.5100	-67.3700	-1.4800	0.0000	0.0000	0.0000	0.0000;
	2026113	2026235	0.00126	0.008292	0.01418	257.26	0	0	0	0	1	0	0	-116.6700	6.1200	116.8300	-6.5700	0.0000	0.0000	0.0000	0.0000;
	2026114	2026115	0.003442	0.156984	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026119	2026120	0.001709	0.052897	0	117	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026119	2026121	0.035394	1.005638	0	14.76	0	0	1.0125	0	1	0	0	-8.4200	2.3700	8.4500	-1.6300	0.0000	0.0000	0.0000	0.0000;
	2026119	2026122	0.009053	0.312638	0	38.53	0	0	1.01875	0	1	0	0	-18.4300	3.9700	18.4600	-2.8900	0.0000	0.0000	0.0000	0.0000;
	2026119	2026123	0.000277	0.001036	0	0	0	0	0	0	1	0	0	26.8500	-6.3500	-26.8500	6.3500	0.0000	0.0000	0.0000	0.0000;
	2026119	2026124	0.000284	0.001072	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026126	2026125	4.4e-05	0.003451	0	1827.89	0	0	1.01875	0	1	0	0	-917.8300	316.4500	918.2300	-284.9900	0.0000	0.0000	0.0000	0.0000;
	2026126	2026125	4.4e-05	0.003451	0	3000	0	0	1.1	0	1	0	0	-876.1600	-1755.9600	878.0700	1905.8300	0.0000	0.0000	0.0000	0.0000;
	2026126	2026125	4.4e-05	0.003451	0	1827.89	0	0	1.01875	0	1	0	0	-917.8300	316.4500	918.2300	-284.9900	0.0000	0.0000	0.0000	0.0000;
	2026126	2026125	4.4e-05	0.003451	0	1827.89	0	0	1.01875	0	1	0	0	-917.8300	316.4500	918.2300	-284.9900	0.0000	0.0000	0.0000	0.0000;
	2026126	2026125	4.4e-05	0.003451	0	3000	0	0	1.1	0	1	0	0	-876.1600	-1755.9600	878.0700	1905.8300	0.0000	0.0000	0.0000	0.0000;
	2026125	2026128	0.000123	0.009697	0	1452.53	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026125	2026129	0.000108	0.008244	0	1452.09	0	0	1	0	1	0	0	-193.7500	-94.8600	193.8000	98.6400	0.0000	0.0000	0.0000	0.0000;
	2026125	2026204	0.000141	0.00422	2.08813	4133.54	0	0	0	0	1	0	0	-896.1800	-454.9400	897.4700	278.2100	0.0000	0.0000	0.0000	0.0000;
	2026127	2026126	0.000502	0.030256	0	521	0	0	1.03125	0	1	0	0	-252.1400	-85.8200	252.4900	107.0300	0.0000	0.0000	0.0000	0.0000;
	2026237	2026126	0.000145	0.002017	0.03157	1384.25	0	0	0	0	1	0	0	-510.9500	-229.1700	511.3800	231.7400	0.0000	0.0000	0.0000	0.0000;
	2026131	2026130	7.6e-05	0.005437	0	1555.44	0	0	1	0	1	0	0	-787.4500	149.4300	787.9200	-116.4800	0.0000	0.0000	0.0000	0.0000;
	2026130	2026133	7.1e-05	0.005273	0	1952.82	0	0	1	0	1	0	0	-1160.5900	12.4200	1161.5000	55.4400	0.0000	0.0000	0.0000	0.0000;
	2026130	2026134	7.2e-05	0.005698	0	1905.41	0	0	1	0	1	0	0	-1160.5700	17.8900	1161.5000	55.4400	0.0000	0.0000	0.0000	0.0000;
	2026130	2026135	0.000295	0.001119	0	0	0	0	0	0	1	0	0	766.6800	-220.6800	-764.8900	227.4900	0.0000	0.0000	0.0000	0.0000;
	2026130	2026135	0.000295	0.001119	0	0	0	0	0	0	1	0	0	766.5600	-220.7200	-764.7700	227.5200	0.0000	0.0000	0.0000	0.0000;
	2026132	2026131	0.000422	0.023122	0	476.18	0	0	1	0	1	0	0	-198.0900	16.5500	198.2500	-7.9600	0.0000	0.0000	0.0000	0.0000;
	2026131	2026136	0.000236	0.00105	0	0	0	0	0	0	1	0	0	589.2000	-141.4700	-588.3900	145.1000	0.0000	0.0000	0.0000	0.0000;
	2026142	2026135	0.000179	0.00528	2.34714	4098.3	0	0	0	0	1	0	0	-756.9700	14.8600	757.9700	-232.3300	0.0000	0.0000	0.0000	0.0000;
	2026135	2026160	0.000306	0.008553	4.20686	4113.38	0	0	0	0	1	0	0	771.6900	-222.6800	-769.9500	-169.2300	0.0000	0.0000	0.0000	0.0000;
	2026137	2026140	0.000275	0.008604	0	187.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026137	2026141	0.008724	0.24918	0	43.17	0	0	1.0125	0	1	0	0	-22.4500	-9.9900	22.5000	11.4500	0.0000	0.0000	0.0000	0.0000;
	2026138	2026140	0.003268	0.102391	0	93.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026139	2026140	0.003268	0.102391	0	93.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026143	2026142	0.000101	0.006735	0	1397.92	0	0	1	0	1	0	0	-234.4400	75.4300	234.5000	-71.6100	0.0000	0.0000	0.0000	0.0000;
	2026142	2026145	8.1e-05	0.005626	0	1253.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026142	2026146	0.000137	0.01042	0	1252.9	0	0	1	0	1	0	0	-117.1600	1.3500	117.1800	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026142	2026147	0.000115	0.00995	0	1252.16	0	0	1	0	1	0	0	-114.3100	1.2300	114.3300	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026142	2026148	0.000131	0.010876	0	1250.83	0	0	1	0	1	0	0	-95.9100	0.9500	95.9200	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026142	2026149	8.7e-05	0.007779	0	1248.85	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026142	2026160	0.000108	0.003097	1.86074	4129.09	0	0	0	0	1	0	0	849.8600	53.2100	-849.0900	-227.2200	0.0000	0.0000	0.0000	0.0000;
	2026144	2026143	0.000553	0.039499	0	356.68	0	0	1	0	1	0	0	-69.8000	8.4700	69.8300	-6.6500	0.0000	0.0000	0.0000	0.0000;
	2026150	2026151	0.000217	0.001193	0	0	0	0	0	0	1	0	0	66.0000	0.0000	-65.9900	0.0500	0.0000	0.0000	0.0000	0.0000;
	2026152	2026156	0.000388	0.02842	0	1543.2	0	0	1	0	1	0	0	180.8000	-3.4200	-180.6800	12.1900	0.0000	0.0000	0.0000	0.0000;
	2026152	2026157	6.4e-05	0.004799	0	1546.49	0	0	1.03125	0	1	0	0	-131.9300	0.8400	131.9400	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026152	2026158	0.000132	0.011229	0	1469.72	0	0	1.03125	0	1	0	0	-114.1000	1.4700	114.1200	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026152	2026159	0.000166	0.011376	0	1466.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026160	2026152	3.6e-05	0.001011	0.46454	4126.36	0	0	0	0	1	0	0	784.6800	-692.9600	-784.3100	654.2700	0.0000	0.0000	0.0000	0.0000;
	2026154	2026153	0.000387	0.024325	0	376.11	0	0	1.00625	0	1	0	0	-60.6900	-6.6900	60.7000	7.5400	0.0000	0.0000	0.0000	0.0000;
	2026153	2026156	-0.000204	-0.014961	0	1393.2	0	0	1	0	1	0	0	-180.7500	7.5700	180.6800	-12.1900	0.0000	0.0000	0.0000	0.0000;
	2026153	2026161	0.000369	0.004691	0.07915	1226	0	0	0	0	1	0	0	-263.9600	52.7600	264.2100	-57.9200	0.0000	0.0000	0.0000	0.0000;
	2026153	2026167	0.000588	0.006697	0.13711	1064.5	0	0	0	0	1	0	0	-53.7400	-33.9400	53.7600	19.5900	0.0000	0.0000	0.0000	0.0000;
	2026155	2026156	0.00095	0.069574	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026161	2026160	9.1e-05	0.006645	0	1421.43	0	0	1	0	1	0	0	-296.8600	87.0200	296.9400	-81.0100	0.0000	0.0000	0.0000	0.0000;
	2026160	2026163	6.5e-05	0.004804	0	1789.62	0	0	1	0	1	0	0	-599.7700	83.4200	600.0000	-66.6000	0.0000	0.0000	0.0000	0.0000;
	2026160	2026164	9.3e-05	0.008388	0	1668.82	0	0	1	0	1	0	0	-305.0200	41.4600	305.1000	-33.8700	0.0000	0.0000	0.0000	0.0000;
	2026160	2026165	0.000109	0.008898	0	1656.05	0	0	1	0	1	0	0	-299.9000	41.0900	300.0000	-33.3000	0.0000	0.0000	0.0000	0.0000;
	2026160	2026166	0.00011	0.009336	0	1654.12	0	0	1	0	1	0	0	-299.9000	41.4700	300.0000	-33.3000	0.0000	0.0000	0.0000	0.0000;
	2026162	2026161	0.000286	0.022393	0	328.06	0	0	1	0	1	0	0	-32.6400	29.5100	32.6500	-29.1000	0.0000	0.0000	0.0000	0.0000;
	2026167	2026170	0.000615	0.038652	0	362.6	0	0	1	0	1	0	0	34.2000	-8.3400	-34.1900	8.7900	0.0000	0.0000	0.0000	0.0000;
	2026229	2026167	0.000579	0.006848	0.20893	1107.78	0	0	0	0	1	0	0	88.6300	11.2100	-88.5800	-32.9700	0.0000	0.0000	0.0000	0.0000;
	2026168	2026170	-1.6e-05	-0.000993	0	337.6	0	0	1	0	1	0	0	-34.1900	8.7800	34.1900	-8.7900	0.0000	0.0000	0.0000	0.0000;
	2026169	2026170	0.003423	0.215183	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026172	2026171	0.000206	0.01782	0	647.89	0	0	1.00625	0	1	0	0	-289.7400	-6.3000	289.9100	20.7300	0.0000	0.0000	0.0000	0.0000;
	2026172	2026171	0.000206	0.01782	0	647.89	0	0	1.00625	0	1	0	0	-289.7400	-6.3000	289.9100	20.7300	0.0000	0.0000	0.0000	0.0000;
	2026172	2026171	0.000206	0.01782	0	647.89	0	0	1.00625	0	1	0	0	-289.7400	-6.3000	289.9100	20.7300	0.0000	0.0000	0.0000	0.0000;
	2026172	2026171	0.000206	0.01782	0	647.89	0	0	1.00625	0	1	0	0	-289.7400	-6.3000	289.9100	20.7300	0.0000	0.0000	0.0000	0.0000;
	2026171	2026173	0.000452	0.027938	0	541.43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026171	2026174	0.000356	0.022933	0	538.63	0	0	1.0125	0	1	0	0	-229.8100	37.7500	230.0000	-25.5300	0.0000	0.0000	0.0000	0.0000;
	2026171	2026175	0.000275	0.016559	0	532.18	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026171	2026176	0.000577	0.02299	0	531.58	0	0	1.0125	0	1	0	0	-209.7100	33.5000	209.9700	-23.3100	0.0000	0.0000	0.0000	0.0000;
	2026171	2026177	0.000295	0.015216	0	531.01	0	0	1.01875	0	1	0	0	-209.8300	30.1100	209.9700	-23.3100	0.0000	0.0000	0.0000	0.0000;
	2026171	2026178	0.000285	0.021112	0	444.19	0	0	1.01875	0	1	0	0	-108.1700	14.5100	108.2000	-12.0100	0.0000	0.0000	0.0000	0.0000;
	2026171	2026179	0.000312	0.020231	0	442.59	0	0	1.01875	0	1	0	0	-108.1600	14.4100	108.2000	-12.0100	0.0000	0.0000	0.0000	0.0000;
	2026171	2026180	0.000368	0.021415	0	440.44	0	0	1.01875	0	1	0	0	-108.1600	14.5500	108.2000	-12.0100	0.0000	0.0000	0.0000	0.0000;
	2026171	2026181	0.000315	0.020868	0	439.99	0	0	1.01875	0	1	0	0	-108.1600	14.4800	108.2000	-12.0100	0.0000	0.0000	0.0000	0.0000;
	2026171	2026182	0.000512	0.031778	0	439.56	0	0	1.0125	0	1	0	0	-108.1400	15.7400	108.2000	-12.0100	0.0000	0.0000	0.0000	0.0000;
	2026171	2026183	0.000393	0.026696	0	439.49	0	0	1.01875	0	1	0	0	-108.1500	15.1800	108.2000	-12.0100	0.0000	0.0000	0.0000	0.0000;
	2026171	2026184	0.000274	0.001172	0	0	0	0	0	0	1	0	0	138.6600	-273.1400	-138.4100	274.2000	0.0000	0.0000	0.0000	0.0000;
	2026172	2028003	0.00041	0.002825	0.00198	274.08	0	0	0	0	1	0	0	95.4600	24.6000	-95.4300	-24.5400	0.0000	0.0000	0.0000	0.0000;
	2026172	2028003	0.00041	0.002825	0.00198	274.08	0	0	0	0	1	0	0	95.4600	24.6000	-95.4300	-24.5400	0.0000	0.0000	0.0000	0.0000;
	2028006	2026172	0.000689	0.004144	0.00071	219.2	0	0	0	0	1	0	0	-39.5500	34.0300	39.5600	-34.0000	0.0000	0.0000	0.0000	0.0000;
	2026184	2028023	0.000154	0.00168	0.02651	1375	0	0	0	0	1	0	0	334.4600	499.0500	-333.9300	-496.0000	0.0000	0.0000	0.0000	0.0000;
	2026186	2026189	-0.000218	-0.007484	0	99.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026186	2026190	0.004501	0.135367	0	105.31	0	0	1	0	1	0	0	-71.3700	14.8100	71.6000	-7.9400	0.0000	0.0000	0.0000	0.0000;
	2026186	2026191	0.006818	0.205619	0	69.9	0	0	1	0	1	0	0	-35.7100	6.5600	35.8000	-3.9700	0.0000	0.0000	0.0000	0.0000;
	2026186	2026192	0.000239	0.00101	0	0	0	0	0	0	1	0	0	107.0900	-21.3700	-107.0600	21.4800	0.0000	0.0000	0.0000	0.0000;
	2026186	2026193	0.000249	0.0011	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026187	2026189	0.007199	0.24724	0	49.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026188	2026189	0.007199	0.24724	0	49.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026195	2026194	6.8e-05	0.005344	0	1601.13	0	0	1	0	1	0	0	-477.8400	61.1800	477.9900	-49.3700	0.0000	0.0000	0.0000	0.0000;
	2026195	2026194	6.8e-05	0.005344	0	1601.13	0	0	1	0	1	0	0	-477.8400	61.1800	477.9900	-49.3700	0.0000	0.0000	0.0000	0.0000;
	2026195	2026194	6.8e-05	0.005344	0	1601.13	0	0	1	0	1	0	0	-477.8400	61.1800	477.9900	-49.3700	0.0000	0.0000	0.0000	0.0000;
	2026194	2026197	6e-05	0.005047	0	1619.35	0	0	1	0	1	0	0	-178.5800	-56.6200	178.6000	58.3100	0.0000	0.0000	0.0000	0.0000;
	2026194	2026198	9e-05	0.006669	0	1618.58	0	0	1	0	1	0	0	-196.8600	-55.6400	196.9000	58.3100	0.0000	0.0000	0.0000	0.0000;
	2026194	2026199	0.000151	0.011158	0	1613.93	0	0	1	0	1	0	0	-180.9000	-54.5000	180.9500	58.3100	0.0000	0.0000	0.0000	0.0000;
	2026194	2026200	8.8e-05	0.007188	0	1610.52	0	0	1	0	1	0	0	-237.9000	-54.2200	237.9500	58.3100	0.0000	0.0000	0.0000	0.0000;
	2026194	2026201	0.000106	0.007527	0	1606.62	0	0	1	0	1	0	0	-257.7700	-53.3200	257.8400	58.3100	0.0000	0.0000	0.0000	0.0000;
	2026194	2026202	0.000113	0.009945	0	1606.32	0	0	1	0	1	0	0	-194.0500	-54.4500	194.0900	58.3100	0.0000	0.0000	0.0000	0.0000;
	2026194	2026203	0.000125	0.009347	0	1073.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026194	2026204	0.000232	0.00116	0	0	0	0	0	0	1	0	0	-187.9000	-81.0700	187.9900	81.5300	0.0000	0.0000	0.0000	0.0000;
	2026196	2026195	0.000389	0.02834	0	506.26	0	0	1	0	1	0	0	-229.9400	1.2100	230.1300	13.1300	0.0000	0.0000	0.0000	0.0000;
	2026195	2026228	0.000405	0.004968	0.15952	1275.08	0	0	0	0	1	0	0	302.4400	-71.4900	-302.0700	59.2200	0.0000	0.0000	0.0000	0.0000;
	2026206	2026205	0.000458	0.022659	0	386.16	0	0	1	0	1	0	0	-60.3000	-9.0100	60.3200	9.8100	0.0000	0.0000	0.0000	0.0000;
	2026207	2026208	0.006104	0.156725	0	77.11	0	0	1.03125	0	1	0	0	-42.6700	-18.3500	42.8000	21.7800	0.0000	0.0000	0.0000	0.0000;
	2026209	2026210	0.00175	0.061478	0	132.6	0	0	1.05	0	1	0	0	-82.9800	19.3000	83.1100	-14.6900	0.0000	0.0000	0.0000	0.0000;
	2026209	2026211	0.000233	0.001091	0	0	0	0	0	0	1	0	0	82.9800	-19.3000	-82.9600	19.3700	0.0000	0.0000	0.0000	0.0000;
	2026213	2026212	0.000146	0.012067	0	1503.53	0	0	1.01875	0	1	0	0	-567.0600	-125.3700	567.5500	165.7200	0.0000	0.0000	0.0000	0.0000;
	2026212	2026215	3.7e-05	0.003036	0	1623.71	0	0	1.0125	0	1	0	0	-274.3700	32.7300	274.4000	-30.4600	0.0000	0.0000	0.0000	0.0000;
	2026212	2026216	7.8e-05	0.00605	0	1622.57	0	0	1.0125	0	1	0	0	-274.3400	35.0000	274.4000	-30.4600	0.0000	0.0000	0.0000	0.0000;
	2026212	2026217	0.000101	0.008673	0	1620.91	0	0	1.0125	0	1	0	0	-274.3200	36.9700	274.4000	-30.4600	0.0000	0.0000	0.0000	0.0000;
	2026214	2026213	0.000344	0.021614	0	532.93	0	0	1.01875	0	1	0	0	-266.7800	-67.9100	267.0400	84.0900	0.0000	0.0000	0.0000	0.0000;
	2026218	2026219	0.003513	0.110794	0	78.55	0	0	1.01875	0	1	0	0	-45.9300	4.2700	46.0000	-1.9700	0.0000	0.0000	0.0000	0.0000;
	2026221	2026220	0.000407	0.028935	0	420.31	0	0	1.0125	0	1	0	0	-118.3300	-18.0600	118.3900	22.0500	0.0000	0.0000	0.0000	0.0000;
	2026220	2026224	0.0001	-0.001944	0	629.7	0	0	1	0	1	0	0	-7.3900	-3.2400	7.3900	3.2400	0.0000	0.0000	0.0000	0.0000;
	2026220	2026226	0.00069	0.037477	0	299.38	0	0	1	0	1	0	0	-20.9200	-10.5600	20.9300	10.7600	0.0000	0.0000	0.0000	0.0000;
	2026220	2026227	0.000337	0.021758	0	290.52	0	0	1	0	1	0	0	-15.6800	-8.0400	15.6800	8.1000	0.0000	0.0000	0.0000	0.0000;
	2026220	2026228	0.000224	0.001121	0	0	0	0	0	0	1	0	0	-74.4000	-0.2000	74.4100	0.2600	0.0000	0.0000	0.0000	0.0000;
	2026221	2026225	0.027975	0.758398	0	18.45	0	0	1	0	1	0	0	-10.5600	-4.4400	10.5900	5.3800	0.0000	0.0000	0.0000	0.0000;
	2026222	2026224	0.000476	0.03149	0	314.9	0	0	1	0	1	0	0	7.3900	3.2600	-7.3900	-3.2400	0.0000	0.0000	0.0000	0.0000;
	2026223	2026224	0.000476	0.03149	0	314.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026229	2026232	0.000748	0.046201	0	402.4	0	0	1	0	1	0	0	-57.2300	4.7700	57.2500	-3.3500	0.0000	0.0000	0.0000	0.0000;
	2026230	2026232	-0.000173	-0.010659	0	377.4	0	0	1	0	1	0	0	57.2400	-3.6800	-57.2500	3.3500	0.0000	0.0000	0.0000	0.0000;
	2026231	2026232	0.004035	0.249189	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2026233	2026234	0.001299	0.035591	0	179.4	0	0	1	0	1	0	0	-110.7800	24.1500	110.9400	-19.8700	0.0000	0.0000	0.0000	0.0000;
	2026233	2026235	0.0003	0.001015	0	0	0	0	0	0	1	0	0	110.7800	-24.1500	-110.7500	24.2700	0.0000	0.0000	0.0000	0.0000;
	2026238	2026237	0.000736	0.037984	0	464.56	0	0	1.00625	0	1	0	0	-175.0300	-25.1000	175.2500	36.5600	0.0000	0.0000	0.0000	0.0000;
	2028042	2028000	0.000828	0.003773	0.00461	207.09	0	0	0	0	1	0	0	45.5300	-25.8800	-45.5000	25.4900	0.0000	0.0000	0.0000	0.0000;
	2028001	2028002	0.000292	0.001153	0	0	0	0	0	0	1	0	0	70.2000	13.4100	-70.1800	-13.3600	0.0000	0.0000	0.0000	0.0000;
	2028022	2028001	0.000501	0.002089	0.00258	293.88	0	0	0	0	1	0	0	114.0500	-1.9500	-113.9900	1.9400	0.0000	0.0000	0.0000	0.0000;
	2028022	2028001	0.000501	0.002089	0.00258	293.88	0	0	0	0	1	0	0	114.0500	-1.9500	-113.9900	1.9400	0.0000	0.0000	0.0000	0.0000;
	2028022	2028001	0.000501	0.002089	0.00258	293.88	0	0	0	0	1	0	0	114.0500	-1.9500	-113.9900	1.9400	0.0000	0.0000	0.0000	0.0000;
	2028005	2028012	0.001388	0.010173	0.01386	252.45	0	0	0	0	1	0	0	-88.4700	-0.0500	88.5700	-0.6300	0.0000	0.0000	0.0000	0.0000;
	2028005	2028022	0.0016	0.011332	0.00707	262.54	0	0	0	0	1	0	0	-113.8200	19.7900	114.0300	-19.0800	0.0000	0.0000	0.0000	0.0000;
	2028005	2028052	0.001644	0.009273	0.0135	255.12	0	0	0	0	1	0	0	100.0300	-24.8500	-99.8600	24.3800	0.0000	0.0000	0.0000	0.0000;
	2028073	2028005	0.001141	0.004604	0.00333	234.38	0	0	0	0	1	0	0	-61.6100	5.3600	61.6600	-5.5400	0.0000	0.0000	0.0000	0.0000;
	2028006	2028007	0.000224	0.001171	0	0	0	0	0	0	1	0	0	51.5300	3.9500	-51.5200	-3.9200	0.0000	0.0000	0.0000	0.0000;
	2028006	2028029	0.002993	0.016843	0.01022	271.14	0	0	0	0	1	0	0	131.7000	10.0900	-131.2000	-8.3700	0.0000	0.0000	0.0000	0.0000;
	2028008	2029041	0.001256	0.008121	0.00366	216.34	0	0	0	0	1	0	0	-39.1400	-8.6800	39.1600	8.4200	0.0000	0.0000	0.0000	0.0000;
	2028009	2028021	0.002572	0.015104	0.01283	262.9	0	0	0	0	1	0	0	113.4400	5.1200	-113.1200	-4.5600	0.0000	0.0000	0.0000	0.0000;
	2028009	2028024	0.002702	0.011442	0.00359	423.59	0	0	0	0	1	0	0	-168.9500	34.2500	169.7300	-31.3300	0.0000	0.0000	0.0000	0.0000;
	2028010	2028103	0.00115	0.006268	0.01238	213.85	0	0	0	0	1	0	0	32.1600	-10.3800	-32.1400	9.1800	0.0000	0.0000	0.0000	0.0000;
	2028012	2028011	0.000461	0.029911	0	487.88	0	0	1	0	1	0	0	-214.5200	13.2200	214.7200	-0.0100	0.0000	0.0000	0.0000	0.0000;
	2028011	2028013	0.000268	0.001014	0	0	0	0	0	0	1	0	0	80.8200	5.3100	-80.8000	-5.2500	0.0000	0.0000	0.0000	0.0000;
	2028011	2028035	0.000367	0.004177	0.16672	1176.26	0	0	0	0	1	0	0	191.2800	140.7900	-191.0800	-155.7200	0.0000	0.0000	0.0000	0.0000;
	2028012	2028025	0.001548	0.009464	0.004	241.77	0	0	0	0	1	0	0	63.6600	-14.9800	-63.5900	14.9500	0.0000	0.0000	0.0000	0.0000;
	2028042	2028012	0.001248	0.005738	0.00449	190.5	0	0	0	0	1	0	0	-1.2900	-9.0800	1.2900	8.6200	0.0000	0.0000	0.0000	0.0000;
	2028012	2028110	0.004449	0.030584	0.02967	236.55	0	0	0	0	1	0	0	61.0100	-6.2300	-60.8500	4.2200	0.0000	0.0000	0.0000	0.0000;
	2028014	2028015	0.0002	0.001174	0	0	0	0	0	0	1	0	0	53.8500	5.7000	-53.8500	-5.6700	0.0000	0.0000	0.0000	0.0000;
	2028014	2028029	0.004383	0.020749	0.00992	246.02	0	0	0	0	1	0	0	-81.2200	0.5200	81.5000	-0.2300	0.0000	0.0000	0.0000	0.0000;
	2028100	2028014	0.001125	0.006134	0.00245	186.98	0	0	0	0	1	0	0	-10.9800	20.0400	10.9800	-20.2600	0.0000	0.0000	0.0000	0.0000;
	2028103	2028014	0.001866	0.009407	0.00543	198.58	0	0	0	0	1	0	0	-16.3700	-14.5500	16.3800	14.0300	0.0000	0.0000	0.0000	0.0000;
	2028016	2028017	0.000233	0.001032	0	0	0	0	0	0	1	0	0	63.2800	10.1200	-63.2800	-10.0800	0.0000	0.0000	0.0000	0.0000;
	2028016	2028021	0.000681	0.00323	0.00713	246.1	0	0	0	0	1	0	0	-83.5200	-1.8100	83.5600	1.3000	0.0000	0.0000	0.0000	0.0000;
	2028016	2028111	0.00344	0.017726	0.00918	220.8	0	0	0	0	1	0	0	39.0000	-14.6100	-38.9400	13.9700	0.0000	0.0000	0.0000	0.0000;
	2028018	2028019	0.000243	0.001093	0	0	0	0	0	0	1	0	0	-29.5600	-7.2400	29.5600	7.2500	0.0000	0.0000	0.0000	0.0000;
	2028018	2028020	0.000269	0.001062	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028019	2028073	0.001048	0.005479	0.00517	245.99	0	0	0	0	1	0	0	-77.7300	46.2000	77.8100	-46.3100	0.0000	0.0000	0.0000	0.0000;
	2028024	2028023	0.00042	0.026145	0	587.96	0	0	1	0	1	0	0	-183.9400	16.1000	184.0800	-7.4900	0.0000	0.0000	0.0000	0.0000;
	2028024	2028023	0.00042	0.026145	0	587.96	0	0	1	0	1	0	0	-183.9400	16.1000	184.0800	-7.4900	0.0000	0.0000	0.0000	0.0000;
	2028024	2028023	0.00042	0.026145	0	587.96	0	0	1	0	1	0	0	-183.9400	16.1000	184.0800	-7.4900	0.0000	0.0000	0.0000	0.0000;
	2028023	2028038	0.000465	0.005224	0.1116	1207.6	0	0	0	0	1	0	0	240.5500	29.9200	-240.2800	-38.4000	0.0000	0.0000	0.0000	0.0000;
	2028025	2028026	0.000265	0.001032	0	0	0	0	0	0	1	0	0	51.5600	7.7700	-51.5500	-7.7400	0.0000	0.0000	0.0000	0.0000;
	2028025	2028068	0.001395	0.00979	0.04559	257.06	0	0	0	0	1	0	0	96.5700	-64.0500	-96.4000	60.4900	0.0000	0.0000	0.0000	0.0000;
	2028027	2028028	0.000227	0.001132	0	0	0	0	0	0	1	0	0	-43.7500	-7.3400	43.7600	7.3600	0.0000	0.0000	0.0000	0.0000;
	2028028	2028070	0.002175	0.012033	0.0095	212.22	0	0	0	0	1	0	0	-28.0000	-4.2400	28.0100	3.3500	0.0000	0.0000	0.0000	0.0000;
	2028028	2028100	0.001664	0.010987	0.01874	193.14	0	0	0	0	1	0	0	-15.7600	-3.1200	15.7600	1.2100	0.0000	0.0000	0.0000	0.0000;
	2028030	2028031	0.000261	0.001132	0	0	0	0	0	0	1	0	0	49.7100	14.2900	-49.7000	-14.2600	0.0000	0.0000	0.0000	0.0000;
	2028075	2028030	0.001269	0.007472	0.00912	204.26	0	0	0	0	1	0	0	37.0900	6.0000	-37.0800	-6.8500	0.0000	0.0000	0.0000	0.0000;
	2028114	2028030	0.001193	0.00782	0.00273	202.29	0	0	0	0	1	0	0	-29.5400	0.2600	29.5500	-0.4800	0.0000	0.0000	0.0000	0.0000;
	2028032	2028087	0.001879	0.010205	0.0075	214.23	0	0	0	0	1	0	0	-33.2500	-7.6400	33.2700	6.9700	0.0000	0.0000	0.0000	0.0000;
	2028033	2028034	0.000233	0.001085	0	0	0	0	0	0	1	0	0	46.6000	1.8400	-46.5900	-1.8100	0.0000	0.0000	0.0000	0.0000;
	2028033	2028039	0.000785	0.004906	0.00201	185.76	0	0	0	0	1	0	0	12.1000	-34.7900	-12.0900	34.6500	0.0000	0.0000	0.0000	0.0000;
	2028073	2028033	0.000849	0.005103	0.00494	206.51	0	0	0	0	1	0	0	27.8300	-14.8700	-27.8200	14.4100	0.0000	0.0000	0.0000	0.0000;
	2028033	2028107	0.00149	0.008627	0.00599	207.38	0	0	0	0	1	0	0	26.8900	-1.9700	-26.8800	1.4000	0.0000	0.0000	0.0000	0.0000;
	2028036	2028035	0.000482	0.030644	0	507.24	0	0	1.0625	0	1	0	0	-229.2500	-149.5100	229.6400	174.2200	0.0000	0.0000	0.0000	0.0000;
	2028035	2028037	0.000274	0.001105	0	0	0	0	0	0	1	0	0	55.8700	7.7500	-55.8600	-7.7200	0.0000	0.0000	0.0000	0.0000;
	2028038	2028035	0.000233	0.00275	0.0518	1114.67	0	0	0	0	1	0	0	92.7500	-98.6400	-92.7100	93.7900	0.0000	0.0000	0.0000	0.0000;
	2028035	2028118	0.000207	0.002492	0.05129	1159.9	0	0	0	0	1	0	0	161.6200	-3.1600	-161.5700	-1.4900	0.0000	0.0000	0.0000	0.0000;
	2028035	2029079	0.000202	0.00256	0.07365	1157.47	0	0	0	0	1	0	0	-163.3400	-116.9000	163.4200	110.2700	0.0000	0.0000	0.0000	0.0000;
	2028036	2028045	0.000865	0.002992	0.00117	247.31	0	0	0	0	1	0	0	88.2200	45.0200	-88.1400	-44.8600	0.0000	0.0000	0.0000	0.0000;
	2028036	2028115	0.001044	0.005902	0.00137	226.46	0	0	0	0	1	0	0	47.4700	20.4200	-47.4400	-20.4100	0.0000	0.0000	0.0000	0.0000;
	2028036	2028129	0.001572	0.006895	0.01026	254.3	0	0	0	0	1	0	0	93.5600	84.0700	-93.3200	-84.0900	0.0000	0.0000	0.0000	0.0000;
	2028039	2028038	0.000562	0.030731	0	506.48	0	0	1.1	0	1	0	0	-220.9700	-237.7400	221.6500	275.1600	0.0000	0.0000	0.0000	0.0000;
	2028039	2028053	0.00076	0.003391	0.00334	278.19	0	0	0	0	1	0	0	150.5300	90.3600	-150.3100	-89.7100	0.0000	0.0000	0.0000	0.0000;
	2028100	2028039	0.001249	0.007799	0.0045	188.89	0	0	0	0	1	0	0	-6.6600	-63.9800	6.7100	63.8200	0.0000	0.0000	0.0000	0.0000;
	2028039	2028107	0.001611	0.008837	0.00312	202.36	0	0	0	0	1	0	0	19.9600	17.3200	-19.9500	-17.5900	0.0000	0.0000	0.0000	0.0000;
	2028040	2028041	0.000291	0.001079	0	0	0	0	0	0	1	0	0	50.4100	3.4300	-50.4000	-3.4000	0.0000	0.0000	0.0000	0.0000;
	2028040	2028075	0.001176	0.008625	0.00267	252.16	0	0	0	0	1	0	0	-86.2800	10.3300	86.3700	-9.9800	0.0000	0.0000	0.0000	0.0000;
	2028040	2028133	0.001302	0.008645	0.00932	218.83	0	0	0	0	1	0	0	35.8700	-13.7500	-35.8500	12.9000	0.0000	0.0000	0.0000	0.0000;
	2028043	2028044	0.000296	0.001125	0	0	0	0	0	0	1	0	0	38.9700	6.1600	-38.9700	-6.1400	0.0000	0.0000	0.0000	0.0000;
	2028043	2028149	0.001325	0.007341	0.00293	209.45	0	0	0	0	1	0	0	19.4500	-26.4000	-19.4400	26.1700	0.0000	0.0000	0.0000	0.0000;
	2028043	2028822	0.002197	0.013813	0.01442	240.63	0	0	0	0	1	0	0	-58.4200	20.2400	58.5000	-21.2500	0.0000	0.0000	0.0000	0.0000;
	2028045	2028054	0.000866	0.005091	0.00525	232.8	0	0	0	0	1	0	0	55.7200	35.4000	-55.6800	-35.7300	0.0000	0.0000	0.0000	0.0000;
	2028045	2028110	0.000892	0.004092	0.00268	200.8	0	0	0	0	1	0	0	-20.7800	10.9100	20.7800	-11.1700	0.0000	0.0000	0.0000	0.0000;
	2028115	2028045	0.000973	0.005756	0.00237	175.15	0	0	0	0	1	0	0	-4.5300	7.7100	4.5300	-7.9500	0.0000	0.0000	0.0000	0.0000;
	2028047	2028046	0.00048	0.029274	0	470.63	0	0	1.1	0	1	0	0	-190.4900	-174.5600	190.8500	196.2500	0.0000	0.0000	0.0000	0.0000;
	2028046	2028048	0.000272	0.001057	0	0	0	0	0	0	1	0	0	80.0100	34.3400	-79.9900	-34.2700	0.0000	0.0000	0.0000	0.0000;
	2028046	2028049	0.000204	0.001151	0	0	0	0	0	0	1	0	0	-270.8600	-230.6000	271.1100	232.0400	0.0000	0.0000	0.0000	0.0000;
	2028047	2028088	0.002197	0.01143	0.00537	240.63	0	0	0	0	1	0	0	75.4300	122.9300	-75.0100	-121.3200	0.0000	0.0000	0.0000	0.0000;
	2028047	2028117	0.002127	0.013428	0.00728	242.41	0	0	0	0	1	0	0	63.8100	4.5000	-63.7300	-4.7900	0.0000	0.0000	0.0000	0.0000;
	2028145	2028047	0.00185	0.010393	0.00393	228.35	0	0	0	0	1	0	0	-51.1700	-47.1000	51.2500	47.1300	0.0000	0.0000	0.0000	0.0000;
	2028097	2028049	0.000319	0.00375	0.06694	1094.55	0	0	0	0	1	0	0	-74.4800	46.4800	74.5000	-53.0100	0.0000	0.0000	0.0000	0.0000;
	2028050	2028051	0.00029	0.001027	0	0	0	0	0	0	1	0	0	40.7000	8.5500	-40.6900	-8.5300	0.0000	0.0000	0.0000	0.0000;
	2028055	2028050	0.00085	0.004692	0.00183	233.62	0	0	0	0	1	0	0	-58.8300	16.7700	58.8600	-16.7900	0.0000	0.0000	0.0000	0.0000;
	2028050	2029076	0.000534	0.003411	0.00103	261.39	0	0	0	0	1	0	0	-109.9700	6.1100	110.0300	-5.8100	0.0000	0.0000	0.0000	0.0000;
	2028052	2028071	0.00128	0.007439	0.04553	249.43	0	0	0	0	1	0	0	87.2400	31.8300	-87.1300	-35.9400	0.0000	0.0000	0.0000	0.0000;
	2028052	2028947	0.000741	0.005082	0.00169	211.46	0	0	0	0	1	0	0	-28.0700	-60.3900	28.1000	60.4200	0.0000	0.0000	0.0000	0.0000;
	2028065	2028053	0.001592	0.008722	0.00795	199.17	0	0	0	0	1	0	0	-18.2600	-45.3100	18.3000	44.6900	0.0000	0.0000	0.0000	0.0000;
	2028053	2028106	0.001396	0.009245	0.00539	227.23	0	0	0	0	1	0	0	45.8700	19.8300	-45.8400	-20.1700	0.0000	0.0000	0.0000	0.0000;
	2028055	2028058	0.000133	0.004202	0	96.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028055	2028111	0.002073	0.012174	0.00885	199.74	0	0	0	0	1	0	0	20.4000	-30.7700	-20.3700	30.0300	0.0000	0.0000	0.0000	0.0000;
	2028056	2028058	0.0058	0.183643	0	48.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028057	2028058	0.0058	0.183643	0	48.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028059	2028062	0.000238	0.015376	0	551.5	0	0	1	0	1	0	0	229.0700	-25.8200	-228.9400	33.7500	0.0000	0.0000	0.0000	0.0000;
	2028074	2028059	0.000314	0.003734	0.07745	1220.53	0	0	0	0	1	0	0	261.1200	103.9000	-260.8800	-109.0600	0.0000	0.0000	0.0000	0.0000;
	2028059	2028097	0.000287	0.003493	0.06452	1032.03	0	0	0	0	1	0	0	31.8100	134.8800	-31.7600	-140.8200	0.0000	0.0000	0.0000	0.0000;
	2028060	2028062	0.000128	0.008285	0	501.5	0	0	1	0	1	0	0	-228.8800	38.0200	228.9400	-33.7500	0.0000	0.0000	0.0000	0.0000;
	2028060	2028066	0.000726	0.003586	0.00243	249.44	0	0	0	0	1	0	0	98.1500	-16.4900	-98.0800	16.5800	0.0000	0.0000	0.0000	0.0000;
	2028822	2028060	0.001457	0.007561	0.00392	230.26	0	0	0	0	1	0	0	-44.4200	34.2600	44.4600	-34.4400	0.0000	0.0000	0.0000	0.0000;
	2028061	2028062	0.002291	0.148141	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028063	2028064	0.000293	0.001069	0	0	0	0	0	0	1	0	0	83.2000	16.8900	-83.1800	-16.8100	0.0000	0.0000	0.0000	0.0000;
	2029041	2028063	0.002783	0.01479	0.00633	223.43	0	0	0	0	1	0	0	45.6900	9.1300	-45.6300	-9.4900	0.0000	0.0000	0.0000	0.0000;
	2028065	2028875	0.001884	0.008333	0.00673	225.24	0	0	0	0	1	0	0	-47.8200	40.1000	47.8900	-40.4700	0.0000	0.0000	0.0000	0.0000;
	2028066	2028114	0.001701	0.011446	0.00705	210.59	0	0	0	0	1	0	0	-4.7700	6.2000	4.7700	-6.9300	0.0000	0.0000	0.0000	0.0000;
	2028066	2028152	0.002228	0.014674	0.00584	242.75	0	0	0	0	1	0	0	58.4400	-30.2800	-58.3500	30.2800	0.0000	0.0000	0.0000	0.0000;
	2028067	2028075	0.002922	0.015422	0.0053	239.26	0	0	0	0	1	0	0	-61.7300	11.4400	61.8500	-11.4200	0.0000	0.0000	0.0000	0.0000;
	2028067	2028133	0.000851	0.004889	0.00386	202.13	0	0	0	0	1	0	0	17.3300	-15.2500	-17.3200	14.8700	0.0000	0.0000	0.0000	0.0000;
	2028068	2028069	0.000226	0.001179	0	0	0	0	0	0	1	0	0	58.9100	7.0300	-58.9000	-6.9900	0.0000	0.0000	0.0000	0.0000;
	2028068	2028090	0.001809	0.009608	0.00277	223.46	0	0	0	0	1	0	0	37.4900	-67.5200	-37.3900	67.7700	0.0000	0.0000	0.0000	0.0000;
	2028070	2029041	0.00207	0.01304	0.00747	251.72	0	0	0	0	1	0	0	-86.9100	-23.1400	87.0800	23.3800	0.0000	0.0000	0.0000	0.0000;
	2028071	2028072	0.000231	0.001109	0	0	0	0	0	0	1	0	0	63.3700	10.4500	-63.3600	-10.4100	0.0000	0.0000	0.0000	0.0000;
	2028074	2028077	0.001014	0.070143	0	566.8	0	0	1	0	1	0	0	185.4600	-4.3400	-185.1300	27.5400	0.0000	0.0000	0.0000	0.0000;
	2028074	2028078	0.000223	0.001058	0	0	0	0	0	0	1	0	0	132.5600	26.0800	-132.5200	-25.8900	0.0000	0.0000	0.0000	0.0000;
	2029040	2028074	0.000145	0.001804	0.04608	1427.5	0	0	0	0	1	0	0	579.6300	126.9100	-579.1400	-125.6400	0.0000	0.0000	0.0000	0.0000;
	2028075	2028077	-0.000531	-0.036719	0	466.8	0	0	1	0	1	0	0	-185.3000	15.4000	185.1300	-27.5400	0.0000	0.0000	0.0000	0.0000;
	2028076	2028077	0.002801	0.193668	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028079	2028080	0.000235	0.001033	0	0	0	0	0	0	1	0	0	52.8800	22.1800	-52.8700	-22.1500	0.0000	0.0000	0.0000	0.0000;
	2028079	2028090	0.002546	0.012752	0.00891	215.45	0	0	0	0	1	0	0	-27.6900	30.0900	27.7300	-30.8400	0.0000	0.0000	0.0000	0.0000;
	2028079	2028117	0.001786	0.01068	0.00734	200.93	0	0	0	0	1	0	0	-25.1900	-52.2700	25.2500	51.8100	0.0000	0.0000	0.0000	0.0000;
	2028081	2028082	0.000234	0.001079	0	0	0	0	0	0	1	0	0	30.7900	12.6000	-30.7800	-12.5900	0.0000	0.0000	0.0000	0.0000;
	2028081	2028083	0.000299	0.001036	0	0	0	0	0	0	1	0	0	-30.7900	-12.6000	30.7900	12.6100	0.0000	0.0000	0.0000	0.0000;
	2028092	2028083	0.001306	0.006645	0.00305	227.38	0	0	0	0	1	0	0	-42.6700	-23.2500	42.7000	23.1000	0.0000	0.0000	0.0000	0.0000;
	2028083	2028132	0.000542	0.00329	0.02616	165.62	0	0	0	0	1	0	0	2.7000	20.4800	-2.7000	-23.1200	0.0000	0.0000	0.0000	0.0000;
	2028083	2029076	0.001274	0.006311	0.01036	246.72	0	0	0	0	1	0	0	-76.1900	-56.2000	76.3000	55.7000	0.0000	0.0000	0.0000	0.0000;
	2028085	2028086	0.000263	0.001192	0	0	0	0	0	0	1	0	0	31.9800	1.6500	-31.9800	-1.6400	0.0000	0.0000	0.0000	0.0000;
	2028085	2028087	0.000298	0.001022	0	0	0	0	0	0	1	0	0	-31.9800	-1.6500	31.9900	1.6600	0.0000	0.0000	0.0000	0.0000;
	2028088	2028089	0.000224	0.001185	0	0	0	0	0	0	1	0	0	32.8100	5.4800	-32.8100	-5.4700	0.0000	0.0000	0.0000	0.0000;
	2028088	2028133	0.002532	0.014541	0.02059	198.91	0	0	0	0	1	0	0	-11.6600	44.4700	11.7200	-46.3300	0.0000	0.0000	0.0000	0.0000;
	2028088	2028138	0.001435	0.010201	0.01032	231.01	0	0	0	0	1	0	0	53.8600	71.3700	-53.7500	-71.6800	0.0000	0.0000	0.0000	0.0000;
	2028090	2028145	0.002143	0.010804	0.00399	202.07	0	0	0	0	1	0	0	-21.6600	-45.0700	21.7100	44.8900	0.0000	0.0000	0.0000	0.0000;
	2028091	2028092	0.000251	0.001016	0	0	0	0	0	0	1	0	0	-33.4600	-3.8300	33.4600	3.8400	0.0000	0.0000	0.0000	0.0000;
	2028131	2028092	0.002571	0.01632	0.00868	196.52	0	0	0	0	1	0	0	-9.1900	-20.2000	9.2100	19.4100	0.0000	0.0000	0.0000	0.0000;
	2028093	2028096	0.000639	0.02079	0	95.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028119	2028093	0.000777	0.005461	0.00306	255.25	0	0	0	0	1	0	0	95.2900	-22.3500	-95.2200	22.5400	0.0000	0.0000	0.0000	0.0000;
	2028093	2028129	0.001037	0.004984	0.00881	176.65	0	0	0	0	1	0	0	11.5900	-60.5700	-11.5500	59.8500	0.0000	0.0000	0.0000	0.0000;
	2028093	2028153	0.002345	0.013882	0.00654	235.95	0	0	0	0	1	0	0	50.1700	35.3800	-50.0900	-35.5400	0.0000	0.0000	0.0000	0.0000;
	2028094	2028096	0.00661	0.215085	0	47.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028095	2028096	0.00661	0.215085	0	47.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028098	2028097	0.000438	0.028652	0	468.05	0	0	1.1	0	1	0	0	-184.4800	-146.7400	184.7400	163.8500	0.0000	0.0000	0.0000	0.0000;
	2028097	2028099	0.000203	0.00118	0	0	0	0	0	0	1	0	0	96.5500	9.2900	-96.5300	-9.1800	0.0000	0.0000	0.0000	0.0000;
	2028097	2028118	0.00044	0.0049	0.19039	1167.44	0	0	0	0	1	0	0	-175.0600	-78.7900	175.2100	60.9700	0.0000	0.0000	0.0000	0.0000;
	2028098	2028116	0.001943	0.008565	0.00267	260.5	0	0	0	0	1	0	0	121.3900	74.3000	-121.0400	-73.0600	0.0000	0.0000	0.0000	0.0000;
	2028148	2028098	0.003376	0.019707	0.01541	242.42	0	0	0	0	1	0	0	-62.8100	-72.5100	63.0900	72.4400	0.0000	0.0000	0.0000	0.0000;
	2028100	2028101	0.000237	0.001171	0	0	0	0	0	0	1	0	0	53.5500	18.8900	-53.5400	-18.8600	0.0000	0.0000	0.0000	0.0000;
	2028100	2028102	0.000241	0.001167	0	0	0	0	0	0	1	0	0	15.0100	6.5200	-15.0100	-6.5200	0.0000	0.0000	0.0000	0.0000;
	2028104	2028105	0.000295	0.001078	0	0	0	0	0	0	1	0	0	48.5300	31.4300	-48.5200	-31.3900	0.0000	0.0000	0.0000	0.0000;
	2028104	2028125	0.002235	0.012037	0.0103	213.75	0	0	0	0	1	0	0	-29.4500	36.6000	29.5000	-37.4000	0.0000	0.0000	0.0000	0.0000;
	2028138	2028104	0.000674	0.004051	0.00178	198.74	0	0	0	0	1	0	0	19.1100	68.0300	-19.0800	-68.0200	0.0000	0.0000	0.0000	0.0000;
	2028106	2028129	0.001763	0.007993	0.01221	170.89	0	0	0	0	1	0	0	-0.9900	-3.0400	0.9900	1.7800	0.0000	0.0000	0.0000	0.0000;
	2028108	2028109	0.000269	0.001089	0	0	0	0	0	0	1	0	0	35.4700	9.7100	-35.4700	-9.6900	0.0000	0.0000	0.0000	0.0000;
	2028108	2029045	0.001425	0.010122	0.01289	196.55	0	0	0	0	1	0	0	-16.9700	12.3500	16.9800	-13.6100	0.0000	0.0000	0.0000	0.0000;
	2029076	2028108	0.001553	0.009201	0.00417	230.12	0	0	0	0	1	0	0	51.1100	28.6100	-51.0600	-28.7200	0.0000	0.0000	0.0000	0.0000;
	2028111	2028112	0.000254	0.001123	0	0	0	0	0	0	1	0	0	40.0700	5.0700	-40.0600	-5.0500	0.0000	0.0000	0.0000	0.0000;
	2028116	2028113	0.001187	0.008297	0.00136	234.21	0	0	0	0	1	0	0	69.0700	66.0700	-68.9800	-65.5400	0.0000	0.0000	0.0000	0.0000;
	2028113	2028117	0.0021	0.008897	0.01197	190.94	0	0	0	0	1	0	0	0.2600	54.0200	-0.2100	-55.0900	0.0000	0.0000	0.0000	0.0000;
	2028118	2028121	0.00099	0.065594	0	585.9	0	0	1	0	1	0	0	269.5500	9.4700	-268.8600	36.8800	0.0000	0.0000	0.0000	0.0000;
	2028119	2028121	-0.000611	-0.040513	0	535.9	0	0	1	0	1	0	0	-269.2900	8.2600	268.8600	-36.8800	0.0000	0.0000	0.0000	0.0000;
	2028119	2028124	0.0001	-0.002828	0	341.9	0	0	1	0	1	0	0	110.9700	38.4400	-110.9600	-38.8200	0.0000	0.0000	0.0000	0.0000;
	2028119	2028125	0.001337	0.008324	0.0033	239.04	0	0	0	0	1	0	0	63.0200	-24.3500	-62.9700	24.3800	0.0000	0.0000	0.0000	0.0000;
	2028120	2028121	0.002246	0.148775	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028122	2028124	0.002606	0.079544	0	171	0	0	1	0	1	0	0	-110.6100	-28.1400	110.9600	38.8200	0.0000	0.0000	0.0000	0.0000;
	2028123	2028124	0.002606	0.079544	0	171	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028125	2028126	0.000265	0.001062	0	0	0	0	0	0	1	0	0	33.4700	13.0200	-33.4700	-13.0100	0.0000	0.0000	0.0000	0.0000;
	2028127	2028128	0.000216	0.001103	0	0	0	0	0	0	1	0	0	103.8500	22.3400	-103.8300	-22.2200	0.0000	0.0000	0.0000	0.0000;
	2028127	2028129	0.00025	0.001167	0	0	0	0	0	0	1	0	0	-103.8500	-22.3400	103.8800	22.4700	0.0000	0.0000	0.0000	0.0000;
	2028130	2028131	0.000237	0.001138	0	0	0	0	0	0	1	0	0	-40.2400	-21.7900	40.2400	21.8200	0.0000	0.0000	0.0000	0.0000;
	2028199	2028131	0.001576	0.008435	0.00402	204.19	0	0	0	0	1	0	0	31.0600	1.2900	-31.0500	-1.6100	0.0000	0.0000	0.0000	0.0000;
	2028132	2028172	0.002632	0.016675	0.01191	214.69	0	0	0	0	1	0	0	-29.8500	20.1500	29.8900	-21.1300	0.0000	0.0000	0.0000	0.0000;
	2028156	2028134	0.001106	0.00587	0.00235	252.02	0	0	0	0	1	0	0	106.2900	51.6400	-106.1600	-51.1600	0.0000	0.0000	0.0000	0.0000;
	2028134	2028205	0.0043	0.022398	0.01285	214.45	0	0	0	0	1	0	0	46.6400	33.5300	-46.5100	-34.2500	0.0000	0.0000	0.0000	0.0000;
	2028135	2028136	0.000248	0.00109	0	0	0	0	0	0	1	0	0	34.6400	23.5900	-34.6400	-23.5700	0.0000	0.0000	0.0000	0.0000;
	2028135	2028137	0.000238	0.001008	0	0	0	0	0	0	1	0	0	-34.6400	-23.5900	34.6500	23.6000	0.0000	0.0000	0.0000	0.0000;
	2028137	2028148	0.001565	0.008489	0.00606	197.6	0	0	0	0	1	0	0	-11.5900	-29.3400	11.6100	28.7600	0.0000	0.0000	0.0000	0.0000;
	2028169	2028137	0.000575	0.003466	0.00451	232.06	0	0	0	0	1	0	0	60.4000	16.4200	-60.3800	-16.7900	0.0000	0.0000	0.0000	0.0000;
	2028137	2028207	0.002358	0.014559	0.02078	218.36	0	0	0	0	1	0	0	37.3300	22.5300	-37.2900	-24.5200	0.0000	0.0000	0.0000	0.0000;
	2028153	2028139	0.001055	0.00533	0.00426	187.02	0	0	0	0	1	0	0	-19.3900	13.0900	19.4000	-13.4900	0.0000	0.0000	0.0000	0.0000;
	2028139	2028870	0.006049	0.030919	0.02328	227.41	0	0	0	0	1	0	0	-60.5600	2.4900	60.7800	-3.7400	0.0000	0.0000	0.0000	0.0000;
	2028144	2028140	0.001685	0.011892	0.00395	185.9	0	0	0	0	1	0	0	20.2900	2.2100	-20.2900	-2.5500	0.0000	0.0000	0.0000	0.0000;
	2028172	2028140	0.003163	0.017104	0.00728	210.12	0	0	0	0	1	0	0	15.7900	4.2500	-15.7800	-4.9400	0.0000	0.0000	0.0000	0.0000;
	2028142	2028141	0.000427	0.028214	0	513.49	0	0	1.05625	0	1	0	0	-236.5500	-110.5200	236.8600	130.9300	0.0000	0.0000	0.0000	0.0000;
	2028143	2028144	0.000219	0.001071	0	0	0	0	0	0	1	0	0	-73.3800	-18.7700	73.3900	18.8300	0.0000	0.0000	0.0000	0.0000;
	2028161	2028144	0.003806	0.021506	0.02348	214.89	0	0	0	0	1	0	0	38.3800	-4.5800	-38.3200	2.5300	0.0000	0.0000	0.0000	0.0000;
	2028144	2028199	0.002387	0.01484	0.01537	216.93	0	0	0	0	1	0	0	42.0600	-1.2900	-42.0100	0.0100	0.0000	0.0000	0.0000	0.0000;
	2028144	2028933	0.004037	0.022822	0.03268	248.21	0	0	0	0	1	0	0	-97.4200	-22.2800	97.8200	21.2200	0.0000	0.0000	0.0000	0.0000;
	2028146	2028147	0.000276	0.001112	0	0	0	0	0	0	1	0	0	28.8200	11.4700	-28.8200	-11.4600	0.0000	0.0000	0.0000	0.0000;
	2028146	2028148	0.000206	0.001067	0	0	0	0	0	0	1	0	0	-28.8200	-11.4700	28.8300	11.4800	0.0000	0.0000	0.0000	0.0000;
	2028148	2028179	0.002035	0.012099	0.01905	206.29	0	0	0	0	1	0	0	22.3800	32.2700	-22.3500	-34.1700	0.0000	0.0000	0.0000	0.0000;
	2028149	2028150	0.000216	0.001133	0	0	0	0	0	0	1	0	0	44.1500	11.3500	-44.1400	-11.3300	0.0000	0.0000	0.0000	0.0000;
	2028149	2028151	0.000241	0.001001	0	0	0	0	0	0	1	0	0	22.4600	2.7200	-22.4600	-2.7200	0.0000	0.0000	0.0000	0.0000;
	2028152	2028149	0.001003	0.006164	0.00171	208.79	0	0	0	0	1	0	0	14.2100	-37.7200	-14.2000	37.6300	0.0000	0.0000	0.0000	0.0000;
	2028149	2028167	0.001779	0.012988	0.0199	191.44	0	0	0	0	1	0	0	-32.9700	-77.8700	33.0900	76.6100	0.0000	0.0000	0.0000	0.0000;
	2028212	2028154	0.007451	0.038446	0.00928	206.25	0	0	0	0	1	0	0	36.3300	13.5400	-36.2300	-14.0300	0.0000	0.0000	0.0000	0.0000;
	2028156	2028155	0.000223	0.014256	0	568.35	0	0	1.1	0	1	0	0	-368.7500	-257.2700	369.2400	288.7300	0.0000	0.0000	0.0000	0.0000;
	2028155	2028157	0.000224	0.001021	0	0	0	0	0	0	1	0	0	56.9800	13.6900	-56.9700	-13.6500	0.0000	0.0000	0.0000	0.0000;
	2028155	2028158	0.000255	0.001106	0	0	0	0	0	0	1	0	0	-426.2200	-302.4100	426.9200	305.4500	0.0000	0.0000	0.0000	0.0000;
	2028159	2028156	0.003278	0.014035	0.00748	238.01	0	0	0	0	1	0	0	-67.3800	-34.4700	67.5500	34.3800	0.0000	0.0000	0.0000	0.0000;
	2028156	2028185	0.000851	0.005272	0.00304	253.73	0	0	0	0	1	0	0	96.2800	73.0600	-96.1700	-72.7000	0.0000	0.0000	0.0000	0.0000;
	2028156	2028189	0.000915	0.006165	0.00687	270.51	0	0	0	0	1	0	0	98.6200	98.2000	-98.4600	-97.8800	0.0000	0.0000	0.0000	0.0000;
	2028168	2028158	0.000391	0.00481	0.11121	1093.92	0	0	0	0	1	0	0	117.3700	83.8900	-117.2900	-94.0900	0.0000	0.0000	0.0000	0.0000;
	2028211	2028158	0.000686	0.006284	0.15108	1063.73	0	0	0	0	1	0	0	106.4800	14.3800	-106.4000	-28.8600	0.0000	0.0000	0.0000	0.0000;
	2028159	2028160	0.000257	0.001125	0	0	0	0	0	0	1	0	0	56.9800	20.5400	-56.9700	-20.5000	0.0000	0.0000	0.0000	0.0000;
	2028159	2028203	0.0013	0.009392	0.00941	185.96	0	0	0	0	1	0	0	10.4100	13.9300	-10.4000	-14.9300	0.0000	0.0000	0.0000	0.0000;
	2028161	2028162	0.000285	0.001154	0	0	0	0	0	0	1	0	0	32.7400	5.0800	-32.7400	-5.0700	0.0000	0.0000	0.0000	0.0000;
	2028161	2028227	0.001896	0.010556	0.02251	238.56	0	0	0	0	1	0	0	-71.1200	-0.5100	71.2100	-1.2300	0.0000	0.0000	0.0000	0.0000;
	2028163	2028175	0.001222	0.005845	0.01473	243.45	0	0	0	0	1	0	0	75.5000	22.7800	-75.4300	-23.9100	0.0000	0.0000	0.0000	0.0000;
	2028163	2028190	0.00084	0.005754	0.00352	300	0	0	0	0	1	0	0	-207.6700	-8.8500	208.0200	10.9300	0.0000	0.0000	0.0000	0.0000;
	2028163	2028232	0.001385	0.00638	0.00621	251.51	0	0	0	0	1	0	0	99.4200	-17.9500	-99.2900	17.9500	0.0000	0.0000	0.0000	0.0000;
	2028164	2028165	0.000295	0.001198	0	0	0	0	0	0	1	0	0	-26.3600	-5.0900	26.3700	5.1000	0.0000	0.0000	0.0000	0.0000;
	2028164	2028166	0.000234	0.001114	0	0	0	0	0	0	1	0	0	26.3600	5.0900	-26.3600	-5.0900	0.0000	0.0000	0.0000	0.0000;
	2028165	2028205	0.001757	0.008677	0.00386	200.03	0	0	0	0	1	0	0	-26.3700	-5.1000	26.3800	4.7400	0.0000	0.0000	0.0000	0.0000;
	2028167	2028189	0.001867	0.008852	0.00542	231.9	0	0	0	0	1	0	0	-76.9900	-90.3100	77.2300	90.8800	0.0000	0.0000	0.0000	0.0000;
	2028169	2028168	0.000523	0.037268	0	465.5	0	0	1.1	0	1	0	0	-186.1100	-138.8000	186.4300	161.1000	0.0000	0.0000	0.0000	0.0000;
	2028168	2029081	0.001279	0.015088	0.29241	1218.68	0	0	0	0	1	0	0	-303.8000	-245.0000	305.6300	235.7700	0.0000	0.0000	0.0000	0.0000;
	2028169	2028196	0.001626	0.011974	0.0024	241.49	0	0	0	0	1	0	0	72.4500	100.6200	-72.2200	-99.1900	0.0000	0.0000	0.0000	0.0000;
	2028170	2028171	0.000284	0.00115	0	0	0	0	0	0	1	0	0	-54.1500	-33.4100	54.1600	33.4600	0.0000	0.0000	0.0000	0.0000;
	2028196	2028171	0.003314	0.010879	0.00809	204.5	0	0	0	0	1	0	0	29.7200	94.4600	-29.4100	-94.3000	0.0000	0.0000	0.0000	0.0000;
	2028221	2028171	0.003329	0.01841	0.0327	210.72	0	0	0	0	1	0	0	24.9000	-63.4100	-24.7600	60.8400	0.0000	0.0000	0.0000	0.0000;
	2028173	2028174	0.000272	0.001163	0	0	0	0	0	0	1	0	0	48.2200	21.6400	-48.2100	-21.6100	0.0000	0.0000	0.0000	0.0000;
	2028180	2028173	0.002202	0.011559	0.00267	191.36	0	0	0	0	1	0	0	18.4700	-31.7000	-18.4400	31.5800	0.0000	0.0000	0.0000	0.0000;
	2028175	2028176	0.000228	0.001067	0	0	0	0	0	0	1	0	0	48.2200	23.1300	-48.2100	-23.1000	0.0000	0.0000	0.0000	0.0000;
	2028175	2028181	0.001056	0.006472	0.00435	206.43	0	0	0	0	1	0	0	27.2100	0.7800	-27.2000	-1.1800	0.0000	0.0000	0.0000	0.0000;
	2028177	2028178	0.000264	0.001156	0	0	0	0	0	0	1	0	0	20.2500	4.1500	-20.2500	-4.1500	0.0000	0.0000	0.0000	0.0000;
	2028177	2028179	0.000223	0.001049	0	0	0	0	0	0	1	0	0	-20.2500	-4.1500	20.2500	4.1600	0.0000	0.0000	0.0000	0.0000;
	2028197	2028179	0.00151	0.010869	0.00866	178.71	0	0	0	0	1	0	0	-2.0900	-30.8500	2.1000	30.0100	0.0000	0.0000	0.0000	0.0000;
	2028180	2028231	0.004243	0.025898	0.02757	237.15	0	0	0	0	1	0	0	-68.7400	10.8800	68.9400	-12.4600	0.0000	0.0000	0.0000	0.0000;
	2028181	2028182	0.00023	0.001091	0	0	0	0	0	0	1	0	0	50.2800	11.4600	-50.2700	-11.4300	0.0000	0.0000	0.0000	0.0000;
	2028181	2028191	0.001027	0.005247	0.00287	225.12	0	0	0	0	1	0	0	50.4400	-14.9400	-50.4100	14.7900	0.0000	0.0000	0.0000	0.0000;
	2028225	2028181	0.003892	0.014997	0.00898	241.48	0	0	0	0	1	0	0	73.7300	-4.7600	-73.5200	4.6500	0.0000	0.0000	0.0000	0.0000;
	2028183	2028184	0.000292	0.001131	0	0	0	0	0	0	1	0	0	42.8300	9.7300	-42.8200	-9.7100	0.0000	0.0000	0.0000	0.0000;
	2028183	2028185	0.000289	0.001044	0	0	0	0	0	0	1	0	0	-42.8300	-42.6800	42.8400	42.7100	0.0000	0.0000	0.0000	0.0000;
	2028183	2028186	0.000233	0.001144	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028203	2028185	0.001771	0.009754	0.0039	229.04	0	0	0	0	1	0	0	-53.2700	-30.0800	53.3300	29.9800	0.0000	0.0000	0.0000	0.0000;
	2028187	2028188	0.000232	0.001102	0	0	0	0	0	0	1	0	0	42.8300	5.8300	-42.8200	-5.8100	0.0000	0.0000	0.0000	0.0000;
	2028187	2028189	0.000297	0.001058	0	0	0	0	0	0	1	0	0	-42.8300	-5.8300	42.8300	5.8400	0.0000	0.0000	0.0000	0.0000;
	2028189	2028198	0.002846	0.016834	0.05324	185.56	0	0	0	0	1	0	0	-21.6000	1.1600	21.6200	-6.9100	0.0000	0.0000	0.0000	0.0000;
	2028190	2028218	0.000701	0.002969	0.00115	286.64	0	0	0	0	1	0	0	-84.6900	-6.3200	84.7400	6.4200	0.0000	0.0000	0.0000	0.0000;
	2028190	2028218	0.000701	0.002969	0.00115	286.64	0	0	0	0	1	0	0	-84.6900	-6.3200	84.7400	6.4200	0.0000	0.0000	0.0000	0.0000;
	2028190	2028218	0.000701	0.002969	0.00115	286.64	0	0	0	0	1	0	0	-84.6900	-6.3200	84.7400	6.4200	0.0000	0.0000	0.0000	0.0000;
	2028191	2028199	0.007004	0.025839	0.04048	222.75	0	0	0	0	1	0	0	45.5800	5.8100	-45.4300	-9.3500	0.0000	0.0000	0.0000	0.0000;
	2028191	2028232	0.001118	0.005896	0.00266	224.27	0	0	0	0	1	0	0	-41.2200	-28.6000	41.2400	28.4800	0.0000	0.0000	0.0000	0.0000;
	2028216	2028192	0.001575	0.008412	0.0098	222.19	0	0	0	0	1	0	0	-45.9700	-19.7500	46.0100	18.9800	0.0000	0.0000	0.0000	0.0000;
	2028192	2028228	0.002041	0.014145	0.01239	230.63	0	0	0	0	1	0	0	-57.0000	-19.0600	57.0700	18.3200	0.0000	0.0000	0.0000	0.0000;
	2028193	2028194	0.000202	0.001025	0	0	0	0	0	0	1	0	0	23.3500	4.6200	-23.3400	-4.6100	0.0000	0.0000	0.0000	0.0000;
	2028193	2028195	0.000274	0.001162	0	0	0	0	0	0	1	0	0	-23.3500	-4.6200	23.3500	4.6200	0.0000	0.0000	0.0000	0.0000;
	2028231	2028195	0.001721	0.010676	0.00812	182.59	0	0	0	0	1	0	0	-8.5600	7.7500	8.5700	-8.5700	0.0000	0.0000	0.0000	0.0000;
	2028197	2028205	0.001973	0.009423	0.02003	189.57	0	0	0	0	1	0	0	19.3000	-25.1600	-19.2800	23.0800	0.0000	0.0000	0.0000	0.0000;
	2028210	2028197	0.00111	0.007903	0.00628	164.89	0	0	0	0	1	0	0	5.9900	33.6200	-5.9700	-34.2100	0.0000	0.0000	0.0000	0.0000;
	2028197	2028219	0.001411	0.009658	0.00466	214.89	0	0	0	0	1	0	0	31.4900	7.4800	-31.4800	-7.8900	0.0000	0.0000	0.0000	0.0000;
	2028197	2028252	0.003179	0.019247	0.02768	198.6	0	0	0	0	1	0	0	-25.5800	48.6600	25.6700	-51.0500	0.0000	0.0000	0.0000	0.0000;
	2028197	2028253	0.002118	0.014324	0.01612	218.96	0	0	0	0	1	0	0	-59.6500	26.5900	59.7400	-27.7500	0.0000	0.0000	0.0000	0.0000;
	2028220	2028198	0.001428	0.01061	0.00745	226.03	0	0	0	0	1	0	0	61.1600	8.1000	-61.1200	-8.5500	0.0000	0.0000	0.0000	0.0000;
	2028200	2028275	0.002083	0.009489	0.0033	165.73	0	0	0	0	1	0	0	2.6900	20.7700	-2.6800	-21.0700	0.0000	0.0000	0.0000	0.0000;
	2028200	2028999	0.003578	0.026893	0.02166	231.94	0	0	0	0	1	0	0	-55.5700	-31.2800	55.7100	30.1100	0.0000	0.0000	0.0000	0.0000;
	2028201	2028202	0.000264	0.00114	0	0	0	0	0	0	1	0	0	26.3800	9.5700	-26.3800	-9.5600	0.0000	0.0000	0.0000	0.0000;
	2028201	2028203	0.000286	0.001047	0	0	0	0	0	0	1	0	0	-26.3800	-9.5700	26.3800	9.5800	0.0000	0.0000	0.0000	0.0000;
	2028201	2028204	0.000227	0.001063	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028203	2028210	0.001707	0.010037	0.03982	215.5	0	0	0	0	1	0	0	37.2900	35.4300	-37.2500	-39.5000	0.0000	0.0000	0.0000	0.0000;
	2028205	2028206	0.000242	0.001151	0	0	0	0	0	0	1	0	0	39.4200	6.4300	-39.4100	-6.4100	0.0000	0.0000	0.0000	0.0000;
	2028207	2028219	0.00244	0.016173	0.00983	169.79	0	0	0	0	1	0	0	-2.1200	12.4700	2.1300	-13.5000	0.0000	0.0000	0.0000	0.0000;
	2028208	2028209	0.000243	0.001043	0	0	0	0	0	0	1	0	0	31.2600	5.8700	-31.2600	-5.8600	0.0000	0.0000	0.0000	0.0000;
	2028208	2028210	0.000212	0.001043	0	0	0	0	0	0	1	0	0	-31.2600	-5.8700	31.2600	5.8800	0.0000	0.0000	0.0000	0.0000;
	2028212	2028211	0.000309	0.018675	0	495.98	0	0	1.06875	0	1	0	0	-240.9600	-91.4400	241.1700	104.2100	0.0000	0.0000	0.0000	0.0000;
	2028211	2029025	0.001188	0.013828	0.31114	1239.74	0	0	0	0	1	0	0	-347.6500	-118.6000	349.2000	104.6100	0.0000	0.0000	0.0000	0.0000;
	2028212	2028220	0.003141	0.018921	0.01624	245.28	0	0	0	0	1	0	0	90.7500	13.0500	-90.5100	-13.4000	0.0000	0.0000	0.0000	0.0000;
	2028272	2028212	0.004145	0.028106	0.00855	237.94	0	0	0	0	1	0	0	-56.0200	-50.8000	56.2400	51.3500	0.0000	0.0000	0.0000	0.0000;
	2028215	2028213	0.001103	0.006734	0.00375	175.46	0	0	0	0	1	0	0	-3.2300	28.2700	3.2400	-28.6100	0.0000	0.0000	0.0000	0.0000;
	2028213	2028363	0.003557	0.016676	0.03232	207.71	0	0	0	0	1	0	0	-34.2600	23.4700	34.3200	-26.5900	0.0000	0.0000	0.0000	0.0000;
	2028214	2028215	0.000276	0.001088	0	0	0	0	0	0	1	0	0	-31.0200	-6.4500	31.0200	6.4600	0.0000	0.0000	0.0000	0.0000;
	2028215	2028272	0.00295	0.019827	0.01609	216.54	0	0	0	0	1	0	0	-27.7900	-34.7200	27.8400	33.3600	0.0000	0.0000	0.0000	0.0000;
	2028224	2028216	0.001586	0.010331	0.0031	180.8	0	0	0	0	1	0	0	2.7100	-7.0900	-2.7100	6.7800	0.0000	0.0000	0.0000	0.0000;
	2028218	2028217	0.000467	0.024371	0	595.59	0	0	1	0	1	0	0	-212.7200	-2.6800	212.9300	13.4500	0.0000	0.0000	0.0000	0.0000;
	2028218	2028217	0.000467	0.024371	0	595.59	0	0	1	0	1	0	0	-212.7200	-2.6800	212.9300	13.4500	0.0000	0.0000	0.0000	0.0000;
	2028218	2028217	0.000467	0.024371	0	595.59	0	0	1	0	1	0	0	-212.7200	-2.6800	212.9300	13.4500	0.0000	0.0000	0.0000	0.0000;
	2028795	2028217	0.000413	0.005601	0.13783	1302.28	0	0	0	0	1	0	0	368.0300	8.7500	-367.4900	-15.6200	0.0000	0.0000	0.0000	0.0000;
	2028217	2028831	0.000636	0.007879	0.22127	1215.62	0	0	0	0	1	0	0	-271.2900	-24.7300	271.7500	7.5300	0.0000	0.0000	0.0000	0.0000;
	2028218	2028225	0.001969	0.008534	0.0391	257.4	0	0	0	0	1	0	0	109.0500	15.2800	-108.8100	-18.2500	0.0000	0.0000	0.0000	0.0000;
	2028218	2028231	0.001374	0.007175	0.00423	265.52	0	0	0	0	1	0	0	120.8100	3.6400	-120.6100	-3.0500	0.0000	0.0000	0.0000	0.0000;
	2028221	2028233	0.002245	0.01365	0.00934	223.75	0	0	0	0	1	0	0	-39.8300	13.1200	39.8700	-13.8400	0.0000	0.0000	0.0000	0.0000;
	2028221	2028250	0.003356	0.020857	0.02781	225.72	0	0	0	0	1	0	0	-46.1900	27.1600	46.2900	-29.3800	0.0000	0.0000	0.0000	0.0000;
	2028223	2028222	0.00032	0.02184	0	507.42	0	0	1	0	1	0	0	-239.4400	21.2000	239.6200	-8.7900	0.0000	0.0000	0.0000	0.0000;
	2028222	2029003	0.000377	0.004792	0.12343	1212.85	0	0	0	0	1	0	0	-239.6200	8.7900	239.8300	-18.5500	0.0000	0.0000	0.0000	0.0000;
	2028223	2028275	0.001997	0.011508	0.00999	227.07	0	0	0	0	1	0	0	48.0800	-4.1600	-48.0300	3.4100	0.0000	0.0000	0.0000	0.0000;
	2028223	2029014	0.001045	0.006146	0.00139	268.2	0	0	0	0	1	0	0	130.2300	-21.1300	-130.0500	22.0400	0.0000	0.0000	0.0000	0.0000;
	2028224	2028267	0.001882	0.012581	0.0169	221.39	0	0	0	0	1	0	0	-37.7900	-6.0800	37.8100	4.5700	0.0000	0.0000	0.0000	0.0000;
	2028225	2028226	0.000232	0.001131	0	0	0	0	0	0	1	0	0	35.0800	23.0100	-35.0800	-22.9900	0.0000	0.0000	0.0000	0.0000;
	2028227	2028800	0.002007	0.010401	0.00256	264.45	0	0	0	0	1	0	0	-122.4300	-23.0100	122.7400	24.3500	0.0000	0.0000	0.0000	0.0000;
	2028228	2028229	0.000203	0.001171	0	0	0	0	0	0	1	0	0	51.2300	13.4300	-51.2200	-13.4000	0.0000	0.0000	0.0000	0.0000;
	2028228	2028282	0.002708	0.015039	0.0084	226.21	0	0	0	0	1	0	0	-50.4900	-17.3600	50.5700	16.9300	0.0000	0.0000	0.0000	0.0000;
	2028228	2028796	0.003792	0.022408	0.00677	232.11	0	0	0	0	1	0	0	-57.8000	-14.3900	57.9400	14.4800	0.0000	0.0000	0.0000	0.0000;
	2028230	2028260	0.001365	0.008867	0.004	204.17	0	0	0	0	1	0	0	28.9600	0.0300	-28.9500	-0.3600	0.0000	0.0000	0.0000	0.0000;
	2028266	2028230	0.00315	0.017468	0.01212	247.48	0	0	0	0	1	0	0	89.4500	14.9000	-89.2000	-14.7500	0.0000	0.0000	0.0000	0.0000;
	2028233	2028870	0.002421	0.010388	0.00236	239.74	0	0	0	0	1	0	0	-64.3500	2.5600	64.4500	-2.3700	0.0000	0.0000	0.0000	0.0000;
	2028271	2028234	0.007545	0.032204	0.03192	243.61	0	0	0	0	1	0	0	76.4300	-1.4700	-76.0000	0.0300	0.0000	0.0000	0.0000	0.0000;
	2028235	2028236	0.000241	0.001195	0	0	0	0	0	0	1	0	0	27.0400	4.5000	-27.0400	-4.4900	0.0000	0.0000	0.0000	0.0000;
	2028244	2028235	0.000916	0.005986	0.00328	211.39	0	0	0	0	1	0	0	-26.5200	-2.3900	26.5300	2.1000	0.0000	0.0000	0.0000	0.0000;
	2028235	2029014	0.001625	0.009917	0.00567	232.87	0	0	0	0	1	0	0	-53.5700	-6.6000	53.6200	6.3000	0.0000	0.0000	0.0000	0.0000;
	2028237	2028238	0.000225	0.001101	0	0	0	0	0	0	1	0	0	-27.0400	-8.5100	27.0400	8.5200	0.0000	0.0000	0.0000	0.0000;
	2028933	2028238	0.001104	0.006433	0.00446	233.79	0	0	0	0	1	0	0	-65.3100	-21.3700	65.3600	21.2100	0.0000	0.0000	0.0000	0.0000;
	2028238	2028985	0.001471	0.009042	0.0037	215.78	0	0	0	0	1	0	0	-31.8200	20.3200	31.8400	-20.5700	0.0000	0.0000	0.0000	0.0000;
	2028238	2028999	0.002495	0.011537	0.04415	228.03	0	0	0	0	1	0	0	-60.5800	-50.0400	60.7200	46.1500	0.0000	0.0000	0.0000	0.0000;
	2028239	2028240	0.000271	0.001192	0	0	0	0	0	0	1	0	0	-42.0800	-3.3800	42.0800	3.4000	0.0000	0.0000	0.0000	0.0000;
	2028239	2028241	0.00028	0.001104	0	0	0	0	0	0	1	0	0	42.0800	3.3800	-42.0700	-3.3600	0.0000	0.0000	0.0000	0.0000;
	2028239	2028242	0.000204	0.001163	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028251	2028240	0.001915	0.011133	0.00801	240.17	0	0	0	0	1	0	0	-68.7700	-27.0700	68.8700	26.8500	0.0000	0.0000	0.0000	0.0000;
	2028256	2028240	0.00161	0.0093	0.00374	261.1	0	0	0	0	1	0	0	111.1600	31.0600	-110.9500	-30.2500	0.0000	0.0000	0.0000	0.0000;
	2028243	2028250	0.002343	0.011456	0.00332	251.24	0	0	0	0	1	0	0	89.3900	-13.1100	-89.2000	13.7000	0.0000	0.0000	0.0000	0.0000;
	2028800	2028243	0.001981	0.010543	0.01247	272.34	0	0	0	0	1	0	0	131.8000	5.2100	-131.4600	-4.6800	0.0000	0.0000	0.0000	0.0000;
	2028244	2028251	0.001935	0.008796	0.00219	203.83	0	0	0	0	1	0	0	-25.8500	-16.5500	25.8600	16.4000	0.0000	0.0000	0.0000	0.0000;
	2028273	2028245	0.001113	0.006573	0.00979	215.89	0	0	0	0	1	0	0	-29.0700	-5.1800	29.0800	4.2500	0.0000	0.0000	0.0000	0.0000;
	2028245	2028832	0.00341	0.023898	0.03078	237.07	0	0	0	0	1	0	0	-56.9700	-11.7200	57.0800	9.3700	0.0000	0.0000	0.0000	0.0000;
	2028246	2028267	0.002226	0.013595	0.00908	254.41	0	0	0	0	1	0	0	102.8300	-10.1300	-102.6000	10.6700	0.0000	0.0000	0.0000	0.0000;
	2028246	2028341	0.00968	0.043053	0.03155	268.92	0	0	0	0	1	0	0	-135.4200	-2.5800	137.1900	7.2300	0.0000	0.0000	0.0000	0.0000;
	2028247	2028260	0.000999	0.006403	0.00367	207.29	0	0	0	0	1	0	0	-29.8800	4.5500	29.8900	-4.8700	0.0000	0.0000	0.0000	0.0000;
	2028247	2028933	0.001155	0.007626	0.02489	178.79	0	0	0	0	1	0	0	-1.4300	-18.4400	1.4300	15.9200	0.0000	0.0000	0.0000	0.0000;
	2028248	2028249	0.000251	0.001162	0	0	0	0	0	0	1	0	0	42.9100	15.6600	-42.9000	-15.6400	0.0000	0.0000	0.0000	0.0000;
	2028248	2028250	0.000219	0.001026	0	0	0	0	0	0	1	0	0	-42.9100	-15.6600	42.9100	15.6800	0.0000	0.0000	0.0000	0.0000;
	2028252	2028327	0.001701	0.009091	0.00726	224.09	0	0	0	0	1	0	0	-52.0400	47.2100	52.1200	-47.5500	0.0000	0.0000	0.0000	0.0000;
	2028253	2028254	0.00022	0.001062	0	0	0	0	0	0	1	0	0	26.3700	6.1700	-26.3700	-6.1600	0.0000	0.0000	0.0000	0.0000;
	2028253	2028304	0.005509	0.032758	0.02952	239.65	0	0	0	0	1	0	0	-86.1100	21.5800	86.5200	-22.3100	0.0000	0.0000	0.0000	0.0000;
	2028255	2028263	0.003478	0.021318	0.01891	180.18	0	0	0	0	1	0	0	-11.8400	-5.9600	11.8500	4.0700	0.0000	0.0000	0.0000	0.0000;
	2028255	2028800	0.002256	0.012995	0.00603	210.36	0	0	0	0	1	0	0	-22.2200	0.7800	22.2300	-1.3300	0.0000	0.0000	0.0000	0.0000;
	2028292	2028256	0.000811	0.005536	0.00212	237.56	0	0	0	0	1	0	0	-58.0300	-50.4300	58.0800	50.5300	0.0000	0.0000	0.0000	0.0000;
	2028999	2028256	0.000849	0.004501	0.0021	283.69	0	0	0	0	1	0	0	101.7500	42.6800	-101.6500	-42.3700	0.0000	0.0000	0.0000	0.0000;
	2028999	2028256	0.000849	0.004501	0.0021	283.69	0	0	0	0	1	0	0	101.7500	42.6800	-101.6500	-42.3700	0.0000	0.0000	0.0000	0.0000;
	2028257	2028258	0.000294	0.001156	0	0	0	0	0	0	1	0	0	57.2500	19.7900	-57.2400	-19.7500	0.0000	0.0000	0.0000	0.0000;
	2028257	2028279	0.001361	0.006226	0.00399	199.33	0	0	0	0	1	0	0	17.8800	11.6600	-17.8700	-12.0400	0.0000	0.0000	0.0000	0.0000;
	2028257	2028292	0.001494	0.009583	0.01213	193.98	0	0	0	0	1	0	0	-9.6100	-34.0300	9.6300	32.9000	0.0000	0.0000	0.0000	0.0000;
	2028257	2028832	0.002825	0.015042	0.0079	236.7	0	0	0	0	1	0	0	-65.5100	2.5800	65.6300	-2.7500	0.0000	0.0000	0.0000	0.0000;
	2028259	2028260	0.000239	0.00116	0	0	0	0	0	0	1	0	0	-57.2500	-9.8500	57.2500	9.8900	0.0000	0.0000	0.0000	0.0000;
	2028259	2028261	0.000219	0.001046	0	0	0	0	0	0	1	0	0	57.2500	9.8500	-57.2400	-9.8200	0.0000	0.0000	0.0000	0.0000;
	2028260	2028796	0.002438	0.012378	0.00151	235.02	0	0	0	0	1	0	0	-58.1900	-4.6600	58.2800	4.9200	0.0000	0.0000	0.0000	0.0000;
	2028262	2028298	0.001758	0.010156	0.01193	222.54	0	0	0	0	1	0	0	-42.6900	-66.5200	42.7900	65.8800	0.0000	0.0000	0.0000	0.0000;
	2028299	2028262	0.000579	0.003096	0.00087	194.15	0	0	0	0	1	0	0	14.5600	-45.2100	-14.5500	45.1800	0.0000	0.0000	0.0000	0.0000;
	2028263	2028264	0.000249	0.001026	0	0	0	0	0	0	1	0	0	53.0600	20.9700	-53.0500	-20.9400	0.0000	0.0000	0.0000	0.0000;
	2028279	2028263	0.003068	0.01799	0.00574	207.55	0	0	0	0	1	0	0	-27.2500	2.4200	27.2700	-2.8800	0.0000	0.0000	0.0000	0.0000;
	2029005	2028263	0.000994	0.004978	0.03276	247.56	0	0	0	0	1	0	0	92.2700	19.2500	-92.1800	-22.1600	0.0000	0.0000	0.0000	0.0000;
	2028265	2028266	0.000249	0.001078	0	0	0	0	0	0	1	0	0	-53.0500	-22.1300	53.0600	22.1700	0.0000	0.0000	0.0000	0.0000;
	2028266	2028293	0.005019	0.030106	0.02526	209.52	0	0	0	0	1	0	0	29.1800	-9.4500	-29.1400	7.1100	0.0000	0.0000	0.0000	0.0000;
	2028266	2028301	0.000766	0.004535	0.00221	166.61	0	0	0	0	1	0	0	-5.6400	-59.6500	5.6700	59.5800	0.0000	0.0000	0.0000	0.0000;
	2028266	2028344	0.003179	0.016249	0.04249	279.93	0	0	0	0	1	0	0	-166.0500	32.0300	166.9300	-31.8800	0.0000	0.0000	0.0000	0.0000;
	2028268	2028269	0.00023	0.001109	0	0	0	0	0	0	1	0	0	29.4500	7.0200	-29.4500	-7.0100	0.0000	0.0000	0.0000	0.0000;
	2028268	2028270	0.000243	0.001159	0	0	0	0	0	0	1	0	0	-29.4500	-7.0200	29.4600	7.0300	0.0000	0.0000	0.0000	0.0000;
	2028312	2028270	0.001683	0.010775	0.00619	184.94	0	0	0	0	1	0	0	8.0300	1.6500	-8.0300	-2.2900	0.0000	0.0000	0.0000	0.0000;
	2028270	2028357	0.003956	0.019631	0.06677	231.21	0	0	0	0	1	0	0	52.5800	-8.2000	-52.4800	1.6900	0.0000	0.0000	0.0000	0.0000;
	2028271	2028849	0.010155	0.056046	0.01468	252.95	0	0	0	0	1	0	0	-102.2100	-4.4400	103.2400	8.6100	0.0000	0.0000	0.0000	0.0000;
	2028273	2028274	0.000299	0.001091	0	0	0	0	0	0	1	0	0	50.7200	25.4100	-50.7100	-25.3700	0.0000	0.0000	0.0000	0.0000;
	2028273	2028306	0.002112	0.01388	0.00326	217.73	0	0	0	0	1	0	0	36.8600	25.8800	-36.8200	-25.9300	0.0000	0.0000	0.0000	0.0000;
	2028323	2028273	0.003159	0.019329	0.0103	185.17	0	0	0	0	1	0	0	3.5000	35.9500	-3.4600	-36.7500	0.0000	0.0000	0.0000	0.0000;
	2028273	2028943	0.005111	0.025002	0.02525	235.5	0	0	0	0	1	0	0	-55.0500	-9.3600	55.2100	7.5500	0.0000	0.0000	0.0000	0.0000;
	2028276	2028277	0.000203	0.001187	0	0	0	0	0	0	1	0	0	-50.7200	-31.9200	50.7300	31.9600	0.0000	0.0000	0.0000	0.0000;
	2028276	2028278	0.000214	0.001092	0	0	0	0	0	0	1	0	0	50.7200	31.9200	-50.7100	-31.8800	0.0000	0.0000	0.0000	0.0000;
	2028324	2028277	0.001658	0.010881	0.00437	224.54	0	0	0	0	1	0	0	45.7200	-37.1900	-45.6600	37.1100	0.0000	0.0000	0.0000	0.0000;
	2028277	2028371	0.002333	0.012384	0.07703	226.12	0	0	0	0	1	0	0	50.6600	-60.5900	-50.5300	53.3700	0.0000	0.0000	0.0000	0.0000;
	2028277	2028400	0.001888	0.012681	0.00816	231.51	0	0	0	0	1	0	0	-55.7300	-8.4800	55.7800	8.0400	0.0000	0.0000	0.0000	0.0000;
	2028280	2028291	0.001956	0.012241	0.0125	246.65	0	0	0	0	1	0	0	-79.4100	-11.5000	79.5300	11.0200	0.0000	0.0000	0.0000	0.0000;
	2028280	2028306	0.000492	0.002942	0.002	216.4	0	0	0	0	1	0	0	34.2900	0.0400	-34.2900	-0.2100	0.0000	0.0000	0.0000	0.0000;
	2028281	2028282	0.000272	0.001019	0	0	0	0	0	0	1	0	0	-45.1200	-10.2200	45.1200	10.2400	0.0000	0.0000	0.0000	0.0000;
	2028985	2028282	0.000558	0.00358	0.00206	253.49	0	0	0	0	1	0	0	95.7400	27.3100	-95.6900	-27.1700	0.0000	0.0000	0.0000	0.0000;
	2028283	2028284	0.000231	0.001149	0	0	0	0	0	0	1	0	0	-49.3700	-24.7200	49.3800	24.7500	0.0000	0.0000	0.0000	0.0000;
	2028283	2028285	0.000278	0.00105	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028290	2028284	0.000504	0.004478	0.00168	218.03	0	0	0	0	1	0	0	35.0300	2.9800	-35.0300	-3.1000	0.0000	0.0000	0.0000	0.0000;
	2028284	2028366	0.002435	0.013613	0.05802	245.26	0	0	0	0	1	0	0	76.3700	-15.0900	-76.2300	9.9300	0.0000	0.0000	0.0000	0.0000;
	2028284	2028462	0.005999	0.025529	0.02566	250.27	0	0	0	0	1	0	0	-90.7200	-6.5600	91.2100	5.9600	0.0000	0.0000	0.0000	0.0000;
	2028355	2028286	0.003227	0.019104	0.00725	252.81	0	0	0	0	1	0	0	-93.7600	-11.9000	94.0300	12.8000	0.0000	0.0000	0.0000	0.0000;
	2028286	2028849	0.0024	0.010149	0.00966	273.12	0	0	0	0	1	0	0	-143.4100	-22.5900	143.8900	23.6200	0.0000	0.0000	0.0000	0.0000;
	2028287	2028288	0.000231	0.001157	0	0	0	0	0	0	1	0	0	35.9800	12.7100	-35.9800	-12.6900	0.0000	0.0000	0.0000	0.0000;
	2028287	2028339	0.001914	0.009251	0.00438	250.77	0	0	0	0	1	0	0	89.7200	-21.0700	-89.5600	21.3800	0.0000	0.0000	0.0000	0.0000;
	2028348	2028287	0.002909	0.013061	0.01717	228.52	0	0	0	0	1	0	0	52.6100	-13.7000	-52.5200	12.3100	0.0000	0.0000	0.0000	0.0000;
	2028896	2028287	0.002785	0.012878	0.00932	243.97	0	0	0	0	1	0	0	73.3300	3.6700	-73.1800	-3.9500	0.0000	0.0000	0.0000	0.0000;
	2028289	2028290	0.000296	0.001032	0	0	0	0	0	0	1	0	0	-37.3800	-11.6500	37.3900	11.6600	0.0000	0.0000	0.0000	0.0000;
	2028341	2028290	0.00224	0.014886	0.00379	244.43	0	0	0	0	1	0	0	72.5400	15.0500	-72.4200	-14.6500	0.0000	0.0000	0.0000	0.0000;
	2028326	2028291	0.000928	0.004703	0.00195	269.81	0	0	0	0	1	0	0	128.0900	18.4200	-127.9300	-17.8400	0.0000	0.0000	0.0000	0.0000;
	2028293	2028999	0.003777	0.023115	0.00982	150.8	0	0	0	0	1	0	0	1.3900	-16.4500	-1.3800	15.4900	0.0000	0.0000	0.0000	0.0000;
	2028344	2028294	0.001186	0.006443	0.00246	172.23	0	0	0	0	1	0	0	-4.4200	28.7800	4.4300	-28.9800	0.0000	0.0000	0.0000	0.0000;
	2028294	2028355	0.004716	0.03648	0.06388	231.38	0	0	0	0	1	0	0	-55.4500	-4.0600	55.5900	-1.4300	0.0000	0.0000	0.0000	0.0000;
	2028401	2028295	0.000902	0.005876	0.00166	235.67	0	0	0	0	1	0	0	-61.8900	-6.9400	61.9300	7.0000	0.0000	0.0000	0.0000	0.0000;
	2028783	2028295	0.002842	0.016227	0.01223	263.2	0	0	0	0	1	0	0	113.3100	21.6300	-112.9500	-20.8100	0.0000	0.0000	0.0000	0.0000;
	2028296	2028297	0.000278	0.001164	0	0	0	0	0	0	1	0	0	48.9200	3.5400	-48.9100	-3.5100	0.0000	0.0000	0.0000	0.0000;
	2028296	2028298	0.000208	0.001126	0	0	0	0	0	0	1	0	0	-48.9200	-3.5400	48.9200	3.5700	0.0000	0.0000	0.0000	0.0000;
	2028329	2028298	0.001251	0.005392	0.00602	217.75	0	0	0	0	1	0	0	-34.0700	-61.7300	34.1300	61.3500	0.0000	0.0000	0.0000	0.0000;
	2028298	2028861	0.001436	0.006227	0.00283	269.1	0	0	0	0	1	0	0	-125.8400	-130.7900	126.2900	132.4400	0.0000	0.0000	0.0000	0.0000;
	2028299	2028339	0.002017	0.014159	0.00729	238.41	0	0	0	0	1	0	0	-63.4700	33.3900	63.5700	-33.4400	0.0000	0.0000	0.0000	0.0000;
	2028300	2028301	0.000225	0.001156	0	0	0	0	0	0	1	0	0	-48.9100	-14.3900	48.9200	14.4100	0.0000	0.0000	0.0000	0.0000;
	2028301	2028861	0.004526	0.019967	0.0191	227.46	0	0	0	0	1	0	0	-54.5900	-73.9900	54.9500	73.5800	0.0000	0.0000	0.0000	0.0000;
	2028302	2028350	0.00383	0.020523	0.01463	196.8	0	0	0	0	1	0	0	16.7700	-7.5400	-16.7600	6.1000	0.0000	0.0000	0.0000	0.0000;
	2028302	2028432	0.002471	0.010339	0.00669	255.67	0	0	0	0	1	0	0	-102.1500	-7.4600	102.4000	7.8200	0.0000	0.0000	0.0000	0.0000;
	2028303	2028318	0.003594	0.027937	0.00895	225.03	0	0	0	0	1	0	0	-48.9100	0.5400	48.9900	-0.8500	0.0000	0.0000	0.0000	0.0000;
	2028303	2028372	0.005785	0.026408	0.0063	152.25	0	0	0	0	1	0	0	3.7100	-10.5800	-3.7000	9.9400	0.0000	0.0000	0.0000	0.0000;
	2028304	2028305	0.000226	0.001053	0	0	0	0	0	0	1	0	0	45.2000	11.5000	-45.1900	-11.4800	0.0000	0.0000	0.0000	0.0000;
	2028372	2028304	0.004195	0.019889	0.00791	215.5	0	0	0	0	1	0	0	-29.7500	-17.1700	29.8000	16.5500	0.0000	0.0000	0.0000	0.0000;
	2028304	2028429	0.001248	0.006554	0.00384	250.56	0	0	0	0	1	0	0	-99.8100	12.6500	99.9300	-12.4400	0.0000	0.0000	0.0000	0.0000;
	2028304	2029082	0.005506	0.029586	0.02156	231.93	0	0	0	0	1	0	0	-61.7000	-18.3900	61.9100	17.2100	0.0000	0.0000	0.0000	0.0000;
	2028306	2028307	0.000289	0.001028	0	0	0	0	0	0	1	0	0	39.6100	12.7000	-39.6000	-12.6800	0.0000	0.0000	0.0000	0.0000;
	2028308	2028309	0.000205	0.00108	0	0	0	0	0	0	1	0	0	39.6000	6.4600	-39.6000	-6.4500	0.0000	0.0000	0.0000	0.0000;
	2028308	2028349	0.002935	0.016476	0.05855	254.49	0	0	0	0	1	0	0	-98.3000	17.8900	98.5900	-22.3300	0.0000	0.0000	0.0000	0.0000;
	2028308	2028400	0.001655	0.009522	0.003	246.81	0	0	0	0	1	0	0	83.6400	19.6600	-83.5200	-19.2900	0.0000	0.0000	0.0000	0.0000;
	2028418	2028308	0.001708	0.009785	0.02111	244.88	0	0	0	0	1	0	0	24.9800	42.0600	-24.9400	-44.0200	0.0000	0.0000	0.0000	0.0000;
	2028310	2028337	0.001167	0.00533	0.00977	286.01	0	0	0	0	1	0	0	-73.0600	-0.0800	73.1100	-0.6700	0.0000	0.0000	0.0000	0.0000;
	2028310	2028363	0.001782	0.010783	0.01036	245.06	0	0	0	0	1	0	0	83.1300	-19.0300	-83.0100	18.6900	0.0000	0.0000	0.0000	0.0000;
	2028310	2029026	0.00166	0.010634	0.06229	225.86	0	0	0	0	1	0	0	-46.4100	11.8500	46.4500	-18.1400	0.0000	0.0000	0.0000	0.0000;
	2028311	2028316	0.006948	0.044947	0.02677	244.85	0	0	0	0	1	0	0	-75.8200	1.4700	76.2000	-1.8400	0.0000	0.0000	0.0000	0.0000;
	2028311	2028462	0.002688	0.01619	0.07616	269.54	0	0	0	0	1	0	0	127.4800	11.4700	-127.0600	-16.9000	0.0000	0.0000	0.0000	0.0000;
	2028311	2028849	0.00108	0.006818	0.00552	246.95	0	0	0	0	1	0	0	-83.5800	-22.5500	83.6600	22.4600	0.0000	0.0000	0.0000	0.0000;
	2028312	2028315	-0.000241	-0.006647	0	224.4	0	0	1	0	1	0	0	29.9400	2.1300	-29.9400	-2.1900	0.0000	0.0000	0.0000	0.0000;
	2028849	2028312	0.001257	0.009828	0.00683	218.26	0	0	0	0	1	0	0	37.9800	3.2000	-37.9600	-3.7800	0.0000	0.0000	0.0000	0.0000;
	2028313	2028315	0.002957	0.081401	0	112.2	0	0	1	0	1	0	0	-29.9100	-1.4900	29.9400	2.1900	0.0000	0.0000	0.0000	0.0000;
	2028314	2028315	0.002957	0.081401	0	112.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028316	2028719	0.011578	0.061218	0.03189	248.44	0	0	0	0	1	0	0	-87.6800	1.7900	88.5200	-0.7600	0.0000	0.0000	0.0000	0.0000;
	2028318	2028317	0.000416	0.02226	0	479.04	0	0	1	0	1	0	0	-200.2000	-39.5800	200.3600	48.3600	0.0000	0.0000	0.0000	0.0000;
	2028317	2028428	0.000629	0.00749	0.08482	1183.48	0	0	0	0	1	0	0	-200.3600	-48.3600	200.6100	42.1000	0.0000	0.0000	0.0000	0.0000;
	2028318	2028319	0.002766	0.013454	0.00418	241.06	0	0	0	0	1	0	0	70.2100	4.8100	-70.0800	-4.6200	0.0000	0.0000	0.0000	0.0000;
	2028411	2028318	0.002208	0.015781	0.00319	208.72	0	0	0	0	1	0	0	-25.1100	-13.9000	25.1300	13.6900	0.0000	0.0000	0.0000	0.0000;
	2028319	2028320	0.000251	0.001199	0	0	0	0	0	0	1	0	0	55.8800	15.2300	-55.8700	-15.2000	0.0000	0.0000	0.0000	0.0000;
	2028319	2028338	0.004076	0.022208	0.01953	192.76	0	0	0	0	1	0	0	14.2000	-10.6200	-14.1900	8.6200	0.0000	0.0000	0.0000	0.0000;
	2028321	2028322	0.000213	0.001194	0	0	0	0	0	0	1	0	0	31.5000	2.7400	-31.5000	-2.7200	0.0000	0.0000	0.0000	0.0000;
	2028321	2028323	0.0003	0.001153	0	0	0	0	0	0	1	0	0	-31.5000	-2.7400	31.5000	2.7500	0.0000	0.0000	0.0000	0.0000;
	2028323	2028328	0.000923	0.006077	0.00563	205.73	0	0	0	0	1	0	0	-35.0100	-38.6900	35.0300	38.2700	0.0000	0.0000	0.0000	0.0000;
	2028324	2028326	0.00141	0.009191	0.00382	254.58	0	0	0	0	1	0	0	-97.9200	13.8300	98.0500	-13.3300	0.0000	0.0000	0.0000	0.0000;
	2028326	2028325	0.000649	0.030012	0	516.78	0	0	1	0	1	0	0	-242.1100	-14.2400	242.4900	31.6200	0.0000	0.0000	0.0000	0.0000;
	2028325	2028782	0.000544	0.006886	0.14678	1216.15	0	0	0	0	1	0	0	-242.4900	-31.6200	242.8000	20.3700	0.0000	0.0000	0.0000	0.0000;
	2028326	2028375	0.001111	0.006636	0.0026	192.13	0	0	0	0	1	0	0	12.0000	-4.1400	-12.0000	3.8800	0.0000	0.0000	0.0000	0.0000;
	2028958	2028326	0.000337	0.002007	0.00162	225.99	0	0	0	0	1	0	0	48.2400	9.3400	-48.2300	-9.4600	0.0000	0.0000	0.0000	0.0000;
	2028327	2028371	0.003732	0.01709	0.0052	201.99	0	0	0	0	1	0	0	-23.5100	60.6700	23.6600	-60.5200	0.0000	0.0000	0.0000	0.0000;
	2028327	2028418	0.007206	0.036904	0.0622	241.96	0	0	0	0	1	0	0	-76.9400	27.5700	77.4100	-31.6800	0.0000	0.0000	0.0000	0.0000;
	2028328	2028381	0.004505	0.027005	0.03904	243.37	0	0	0	0	1	0	0	-83.3600	-64.4400	83.8300	63.1600	0.0000	0.0000	0.0000	0.0000;
	2028402	2028329	0.002128	0.013729	0.00265	193.39	0	0	0	0	1	0	0	-10.4200	-52.6800	10.4800	52.7900	0.0000	0.0000	0.0000	0.0000;
	2028330	2028333	-0.000296	-0.006907	0	93.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028330	2028353	0.000981	0.004626	0.00384	222.29	0	0	0	0	1	0	0	-40.4000	-40.8800	40.4300	40.6400	0.0000	0.0000	0.0000	0.0000;
	2028330	2028391	0.002226	0.012989	0.00868	190	0	0	0	0	1	0	0	-6.1900	4.6900	6.1900	-5.5800	0.0000	0.0000	0.0000	0.0000;
	2028331	2028333	0.005384	0.125743	0	46.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028332	2028333	0.005384	0.125743	0	46.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028334	2028335	0.00022	0.001194	0	0	0	0	0	0	1	0	0	24.8900	5.1800	-24.8800	-5.1700	0.0000	0.0000	0.0000	0.0000;
	2028354	2028334	0.001449	0.008208	0.0033	188.54	0	0	0	0	1	0	0	-6.9800	-4.9600	6.9800	4.6300	0.0000	0.0000	0.0000	0.0000;
	2028334	2029026	0.001491	0.008407	0.00405	210.42	0	0	0	0	1	0	0	-31.8700	-9.8000	31.8800	9.4700	0.0000	0.0000	0.0000	0.0000;
	2028336	2028337	0.000269	0.001106	0	0	0	0	0	0	1	0	0	-38.1900	-20.7700	38.2000	20.7900	0.0000	0.0000	0.0000	0.0000;
	2028337	2028365	0.000428	0.002437	0.00549	330	0	0	0	0	1	0	0	-111.3100	-20.1200	111.3600	19.8300	0.0000	0.0000	0.0000	0.0000;
	2028338	2028439	0.006213	0.03121	0.09625	206.1	0	0	0	0	1	0	0	-24.0000	-26.1900	24.0600	16.2600	0.0000	0.0000	0.0000	0.0000;
	2028339	2028340	0.000294	0.00114	0	0	0	0	0	0	1	0	0	25.9900	12.0500	-25.9900	-12.0400	0.0000	0.0000	0.0000	0.0000;
	2028341	2028342	0.000254	0.001107	0	0	0	0	0	0	1	0	0	47.2300	13.3900	-47.2300	-13.3600	0.0000	0.0000	0.0000	0.0000;
	2028341	2028348	0.002999	0.019014	0.01532	256.24	0	0	0	0	1	0	0	102.4000	6.1700	-102.1000	-5.8100	0.0000	0.0000	0.0000	0.0000;
	2028849	2028341	0.005497	0.031072	0.03398	295.25	0	0	0	0	1	0	0	120.5600	14.7500	-119.7900	-13.9500	0.0000	0.0000	0.0000	0.0000;
	2028849	2028341	0.005497	0.031072	0.03398	295.25	0	0	0	0	1	0	0	120.5600	14.7500	-119.7900	-13.9500	0.0000	0.0000	0.0000	0.0000;
	2028849	2028341	0.005497	0.031072	0.03398	295.25	0	0	0	0	1	0	0	120.5600	14.7500	-119.7900	-13.9500	0.0000	0.0000	0.0000	0.0000;
	2028343	2028346	0.001264	0.064699	0	617.4	0	0	1	0	1	0	0	214.2400	1.9000	-213.6800	26.8800	0.0000	0.0000	0.0000	0.0000;
	2028343	2028347	0.00021	0.001053	0	0	0	0	0	0	1	0	0	47.2300	17.9300	-47.2300	-17.9000	0.0000	0.0000	0.0000	0.0000;
	2028343	2028460	0.000836	0.008933	0.25586	1326.6	0	0	0	0	1	0	0	-408.0700	-69.2900	409.4400	57.3400	0.0000	0.0000	0.0000	0.0000;
	2028860	2028343	0.000319	0.004208	0.09877	1129.33	0	0	0	0	1	0	0	-146.5200	-58.6200	146.5900	49.4500	0.0000	0.0000	0.0000	0.0000;
	2028344	2028346	-0.000842	-0.043091	0	492.4	0	0	1	0	1	0	0	-214.0600	7.7100	213.6800	-26.8800	0.0000	0.0000	0.0000	0.0000;
	2028344	2028896	0.000414	0.002462	0.00175	230.56	0	0	0	0	1	0	0	51.5400	-4.6100	-51.5300	4.4900	0.0000	0.0000	0.0000	0.0000;
	2028345	2028346	0.00207	0.105931	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028362	2028349	0.001906	0.010998	0.009	263.1	0	0	0	0	1	0	0	-111.9600	-31.6900	112.2100	32.2300	0.0000	0.0000	0.0000	0.0000;
	2028349	2028432	0.000866	0.005068	0.00193	281.64	0	0	0	0	1	0	0	-162.6700	-21.0200	162.9000	22.1500	0.0000	0.0000	0.0000	0.0000;
	2028442	2028349	0.001498	0.009643	0.00542	231.19	0	0	0	0	1	0	0	53.4600	1.1500	-53.4200	-1.4400	0.0000	0.0000	0.0000	0.0000;
	2028349	2028463	0.001703	0.009524	0.00681	218.51	0	0	0	0	1	0	0	-39.1700	-3.8700	39.2000	3.3100	0.0000	0.0000	0.0000	0.0000;
	2028360	2028350	0.001233	0.007219	0.00402	209.3	0	0	0	0	1	0	0	27.7300	-23.7000	-27.7100	23.3700	0.0000	0.0000	0.0000	0.0000;
	2028351	2028352	0.000224	0.001075	0	0	0	0	0	0	1	0	0	46.6600	15.0100	-46.6500	-14.9900	0.0000	0.0000	0.0000	0.0000;
	2028365	2028351	0.002599	0.016872	0.0052	196.32	0	0	0	0	1	0	0	13.6000	19.9600	-13.5800	-20.4100	0.0000	0.0000	0.0000	0.0000;
	2028351	2028503	0.006646	0.033323	0.03091	212.4	0	0	0	0	1	0	0	-33.0700	5.4000	33.1400	-8.2700	0.0000	0.0000	0.0000	0.0000;
	2028353	2028354	0.005775	0.013901	0.00664	220.2	0	0	0	0	1	0	0	-45.8300	-16.6400	45.9600	16.2700	0.0000	0.0000	0.0000	0.0000;
	2028353	2028368	0.001021	0.00481	0.00192	222.67	0	0	0	0	1	0	0	-41.2500	-28.2700	41.2700	28.1800	0.0000	0.0000	0.0000	0.0000;
	2029026	2028354	0.000445	0.002801	0.00096	264.4	0	0	0	0	1	0	0	115.7200	45.3400	-115.6500	-45.0300	0.0000	0.0000	0.0000	0.0000;
	2028355	2028356	0.000253	0.00101	0	0	0	0	0	0	1	0	0	38.1600	13.3400	-38.1600	-13.3200	0.0000	0.0000	0.0000	0.0000;
	2028357	2028427	0.004397	0.030089	0.03174	272.98	0	0	0	0	1	0	0	133.0200	7.3100	-132.2700	-5.5300	0.0000	0.0000	0.0000	0.0000;
	2028357	2028459	0.003157	0.021349	0.01058	265.23	0	0	0	0	1	0	0	-118.7000	-11.7400	119.1200	13.5000	0.0000	0.0000	0.0000	0.0000;
	2028358	2028359	0.000228	0.001064	0	0	0	0	0	0	1	0	0	50.8600	24.5800	-50.8500	-24.5400	0.0000	0.0000	0.0000	0.0000;
	2028358	2028360	0.000206	0.001181	0	0	0	0	0	0	1	0	0	-50.8600	-24.5800	50.8700	24.6100	0.0000	0.0000	0.0000	0.0000;
	2028360	2028367	0.001509	0.010307	0.00353	215.05	0	0	0	0	1	0	0	-31.6300	4.4400	31.6500	-4.7000	0.0000	0.0000	0.0000	0.0000;
	2028464	2028360	0.001494	0.007766	0.00163	225.17	0	0	0	0	1	0	0	47.0000	5.3600	-46.9600	-5.3600	0.0000	0.0000	0.0000	0.0000;
	2028361	2028362	0.000286	0.001036	0	0	0	0	0	0	1	0	0	-78.6000	-25.7300	78.6200	25.7900	0.0000	0.0000	0.0000	0.0000;
	2028362	2028375	0.003452	0.016956	0.01692	215.43	0	0	0	0	1	0	0	33.3400	5.9000	-33.3000	-7.4300	0.0000	0.0000	0.0000	0.0000;
	2028365	2028364	0.000442	0.029693	0	521.2	0	0	1.03125	0	1	0	0	-255.5100	-66.4600	255.8200	87.3500	0.0000	0.0000	0.0000	0.0000;
	2029025	2028364	0.000392	0.004643	0.09787	1219.84	0	0	0	0	1	0	0	256.0900	80.3700	-255.8200	-87.3500	0.0000	0.0000	0.0000	0.0000;
	2028365	2028383	0.003202	0.016378	0.00752	204.59	0	0	0	0	1	0	0	22.6900	13.6500	-22.6700	-14.3300	0.0000	0.0000	0.0000	0.0000;
	2028441	2028366	0.003414	0.019833	0.01362	235.44	0	0	0	0	1	0	0	-59.2000	16.0700	59.3300	-16.7400	0.0000	0.0000	0.0000	0.0000;
	2028367	2028427	0.007302	0.034774	0.03334	234.44	0	0	0	0	1	0	0	-59.7000	1.4500	59.9500	-3.6900	0.0000	0.0000	0.0000	0.0000;
	2028368	2028369	0.000281	0.00103	0	0	0	0	0	0	1	0	0	44.2100	16.3200	-44.2100	-16.3000	0.0000	0.0000	0.0000	0.0000;
	2028368	2029026	0.001283	0.008586	0.00278	250.64	0	0	0	0	1	0	0	-85.4900	-44.5100	85.6000	44.9800	0.0000	0.0000	0.0000	0.0000;
	2028370	2028382	0.003527	0.018135	0.00885	213.84	0	0	0	0	1	0	0	-46.1000	-25.6900	46.1900	25.3200	0.0000	0.0000	0.0000	0.0000;
	2028373	2028374	0.000208	0.001024	0	0	0	0	0	0	1	0	0	45.2900	14.0600	-45.2900	-14.0400	0.0000	0.0000	0.0000	0.0000;
	2028417	2028373	0.00126	0.006088	0.00423	250.46	0	0	0	0	1	0	0	93.2400	39.1500	-93.1200	-39.0000	0.0000	0.0000	0.0000	0.0000;
	2028373	2028418	0.000475	0.003085	0.00132	413.4	0	0	0	0	1	0	0	149.7600	18.7200	-149.6600	-18.1800	0.0000	0.0000	0.0000	0.0000;
	2028373	2028555	0.003628	0.021624	0.06744	255.17	0	0	0	0	1	0	0	-101.9300	6.2200	102.3000	-11.1100	0.0000	0.0000	0.0000	0.0000;
	2028375	2028376	0.000249	0.001066	0	0	0	0	0	0	1	0	0	45.2900	3.5500	-45.2900	-3.5300	0.0000	0.0000	0.0000	0.0000;
	2028377	2028378	0.000299	0.001146	0	0	0	0	0	0	1	0	0	64.9200	7.6800	-64.9100	-7.6300	0.0000	0.0000	0.0000	0.0000;
	2028377	2028404	0.005667	0.021706	0.02762	182.49	0	0	0	0	1	0	0	-1.4400	7.7200	1.4400	-10.5200	0.0000	0.0000	0.0000	0.0000;
	2028377	2028447	0.005379	0.023482	0.01082	233.6	0	0	0	0	1	0	0	-63.4900	-15.4000	63.7100	15.2700	0.0000	0.0000	0.0000	0.0000;
	2028379	2028380	0.000213	0.001121	0	0	0	0	0	0	1	0	0	42.1100	8.3400	-42.1000	-8.3200	0.0000	0.0000	0.0000	0.0000;
	2028379	2028425	0.00222	0.013694	0.01138	192.06	0	0	0	0	1	0	0	-11.6200	-2.2000	11.6200	1.0600	0.0000	0.0000	0.0000	0.0000;
	2028379	2028472	0.003343	0.02296	0.04745	211.98	0	0	0	0	1	0	0	-30.4900	-6.1400	30.5200	1.5300	0.0000	0.0000	0.0000	0.0000;
	2029082	2028381	0.000752	0.004821	0.00188	257.34	0	0	0	0	1	0	0	113.9700	71.4300	-113.8500	-70.8200	0.0000	0.0000	0.0000	0.0000;
	2028382	2028404	0.003512	0.021653	0.01076	231.82	0	0	0	0	1	0	0	-69.8700	-32.7900	70.0800	32.9900	0.0000	0.0000	0.0000	0.0000;
	2028383	2028384	0.000264	0.00102	0	0	0	0	0	0	1	0	0	33.2800	7.4000	-33.2800	-7.3900	0.0000	0.0000	0.0000	0.0000;
	2028383	2028466	0.007756	0.035155	0.03234	187.85	0	0	0	0	1	0	0	-10.6100	6.9300	10.6200	-10.2500	0.0000	0.0000	0.0000	0.0000;
	2028385	2028504	0.001291	0.009736	0.00287	200.28	0	0	0	0	1	0	0	18.1300	31.9400	-18.1100	-32.1100	0.0000	0.0000	0.0000	0.0000;
	2028385	2028508	0.002295	0.015175	0.02726	248.85	0	0	0	0	1	0	0	-84.4800	-16.2200	84.6400	14.4600	0.0000	0.0000	0.0000	0.0000;
	2028386	2028783	0.004221	0.024396	0.03034	264.22	0	0	0	0	1	0	0	-114.6100	-26.2000	115.1800	26.3700	0.0000	0.0000	0.0000	0.0000;
	2028958	2028386	0.000743	0.003913	0.00448	225.83	0	0	0	0	1	0	0	-48.2400	-9.3400	48.2600	8.9800	0.0000	0.0000	0.0000	0.0000;
	2028387	2028388	0.000255	0.001136	0	0	0	0	0	0	1	0	0	-55.4400	-5.6200	55.4500	5.6600	0.0000	0.0000	0.0000	0.0000;
	2028388	2028391	0.002329	0.012149	0.01	225	0	0	0	0	1	0	0	30.8800	1.2800	-30.8600	-2.2000	0.0000	0.0000	0.0000	0.0000;
	2028388	2028393	0.001921	0.011799	0.00371	205.64	0	0	0	0	1	0	0	-25.0700	-6.5800	25.0900	6.2800	0.0000	0.0000	0.0000	0.0000;
	2028436	2028388	0.001343	0.009643	0.00526	237.54	0	0	0	0	1	0	0	-61.4900	-28.4200	61.5500	28.3100	0.0000	0.0000	0.0000	0.0000;
	2028388	2028724	0.001843	0.011253	0.01856	266.08	0	0	0	0	1	0	0	-122.8000	-28.6600	123.0900	28.4700	0.0000	0.0000	0.0000	0.0000;
	2028389	2028436	0.001802	0.007584	0.0034	203.33	0	0	0	0	1	0	0	-22.8600	-12.5600	22.8700	12.2600	0.0000	0.0000	0.0000	0.0000;
	2028467	2028389	0.002074	0.013379	0.00564	192.98	0	0	0	0	1	0	0	13.8200	1.3100	-13.8100	-1.8600	0.0000	0.0000	0.0000	0.0000;
	2028390	2028391	0.000283	0.001181	0	0	0	0	0	0	1	0	0	-24.6600	-7.7700	24.6700	7.7800	0.0000	0.0000	0.0000	0.0000;
	2028392	2028393	0.000223	0.001187	0	0	0	0	0	0	1	0	0	-41.8300	-4.2100	41.8300	4.2300	0.0000	0.0000	0.0000	0.0000;
	2028393	2029004	0.002798	0.013419	0.01282	239.28	0	0	0	0	1	0	0	-66.9200	-10.5100	67.0400	9.7800	0.0000	0.0000	0.0000	0.0000;
	2028394	2028395	0.000228	0.001107	0	0	0	0	0	0	1	0	0	34.8000	3.9800	-34.7900	-3.9700	0.0000	0.0000	0.0000	0.0000;
	2028547	2028394	0.001756	0.009226	0.01437	208.36	0	0	0	0	1	0	0	26.0800	-15.4200	-26.0600	14.0200	0.0000	0.0000	0.0000	0.0000;
	2028394	2028558	0.001322	0.006888	0.00952	185.62	0	0	0	0	1	0	0	-8.7400	-18.0000	8.7400	17.0500	0.0000	0.0000	0.0000	0.0000;
	2028396	2028397	0.000233	0.001052	0	0	0	0	0	0	1	0	0	42.2400	9.9900	-42.2400	-9.9700	0.0000	0.0000	0.0000	0.0000;
	2028396	2028398	0.00061	0.003721	0.0016	224.88	0	0	0	0	1	0	0	43.9700	6.3400	-43.9600	-6.4400	0.0000	0.0000	0.0000	0.0000;
	2028396	2028908	0.003696	0.016258	0.0098	248.84	0	0	0	0	1	0	0	-86.2100	-16.3400	86.4900	16.5400	0.0000	0.0000	0.0000	0.0000;
	2028398	2028456	0.001957	0.010558	0.08385	167.11	0	0	0	0	1	0	0	-3.4300	-2.7200	3.4300	-5.8800	0.0000	0.0000	0.0000	0.0000;
	2028399	2028400	0.000235	0.001042	0	0	0	0	0	0	1	0	0	-27.7300	-11.2400	27.7400	11.2500	0.0000	0.0000	0.0000	0.0000;
	2028402	2028401	0.002169	0.008898	0.00961	212.61	0	0	0	0	1	0	0	29.3800	10.8600	-29.3600	-11.7600	0.0000	0.0000	0.0000	0.0000;
	2028441	2028402	0.001841	0.011896	0.01271	241.96	0	0	0	0	1	0	0	71.5000	-14.0600	-71.4100	13.3700	0.0000	0.0000	0.0000	0.0000;
	2028403	2028406	0.000151	0.009811	0	610.1	0	0	1	0	1	0	0	213.9800	16.4000	-213.9100	-12.0000	0.0000	0.0000	0.0000	0.0000;
	2028403	2028407	0.000215	0.001095	0	0	0	0	0	0	1	0	0	44.0500	16.9400	-44.0500	-16.9200	0.0000	0.0000	0.0000	0.0000;
	2028403	2028408	0.000226	0.001139	0	0	0	0	0	0	1	0	0	-258.0300	-33.3500	258.1800	34.1000	0.0000	0.0000	0.0000	0.0000;
	2028404	2028406	0.000347	0.022569	0	485.1	0	0	1	0	1	0	0	-213.7600	-1.8800	213.9100	12.0000	0.0000	0.0000	0.0000	0.0000;
	2028404	2028409	0.000543	0.003416	0.00118	255.71	0	0	0	0	1	0	0	98.7600	-20.7600	-98.7000	20.9800	0.0000	0.0000	0.0000	0.0000;
	2028404	2028836	0.000917	0.004775	0.00182	217.83	0	0	0	0	1	0	0	35.9600	-1.1900	-35.9500	1.0700	0.0000	0.0000	0.0000	0.0000;
	2028405	2028406	0.002537	0.164989	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028780	2028408	0.000369	0.003678	0.0492	1094.55	0	0	0	0	1	0	0	-93.9200	-45.6900	93.9600	41.0300	0.0000	0.0000	0.0000	0.0000;
	2028842	2028408	0.000789	0.009199	0.21014	1280.67	0	0	0	0	1	0	0	353.1200	64.7800	-352.1400	-75.1200	0.0000	0.0000	0.0000	0.0000;
	2028409	2028443	0.000422	0.002832	0.00172	207.56	0	0	0	0	1	0	0	39.3600	6.3500	-39.3600	-6.4900	0.0000	0.0000	0.0000	0.0000;
	2028409	2028450	0.001611	0.008566	0.00414	243.37	0	0	0	0	1	0	0	-82.0900	-53.6300	82.2400	54.0100	0.0000	0.0000	0.0000	0.0000;
	2028409	2028473	0.001368	0.008143	0.0076	256.8	0	0	0	0	1	0	0	97.3800	20.2700	-97.2500	-20.2500	0.0000	0.0000	0.0000	0.0000;
	2028453	2028410	0.000802	0.005887	0.00232	237.55	0	0	0	0	1	0	0	-68.5700	-18.6800	68.6100	18.7300	0.0000	0.0000	0.0000	0.0000;
	2028908	2028410	0.001467	0.006699	0.01172	257	0	0	0	0	1	0	0	111.2300	26.1300	-111.0400	-26.4900	0.0000	0.0000	0.0000	0.0000;
	2028411	2028469	0.004173	0.021236	0.02892	194.51	0	0	0	0	1	0	0	-16.5000	6.6600	16.5200	-9.6300	0.0000	0.0000	0.0000	0.0000;
	2028412	2028413	0.00028	0.001078	0	0	0	0	0	0	1	0	0	-41.6200	-5.7600	41.6200	5.7800	0.0000	0.0000	0.0000	0.0000;
	2028412	2028414	0.000219	0.001137	0	0	0	0	0	0	1	0	0	41.6200	5.7600	-41.6200	-5.7400	0.0000	0.0000	0.0000	0.0000;
	2028412	2028415	0.00021	0.001108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028421	2028413	0.00559	0.027178	0.02098	194.73	0	0	0	0	1	0	0	-14.6300	-4.8500	14.6400	2.7200	0.0000	0.0000	0.0000	0.0000;
	2028413	2028469	0.002224	0.014396	0.08574	240	0	0	0	0	1	0	0	23.1500	-22.0000	-23.1400	13.1400	0.0000	0.0000	0.0000	0.0000;
	2028413	2028808	0.001598	0.009772	0.00295	260	0	0	0	0	1	0	0	-79.4200	13.5100	79.5200	-13.2100	0.0000	0.0000	0.0000	0.0000;
	2028417	2028416	0.000513	0.02369	0	519.4	0	0	1.0375	0	1	0	0	-249.6900	-81.4600	250.0500	98.1800	0.0000	0.0000	0.0000	0.0000;
	2028416	2028782	0.000583	0.007441	0.15213	1217.42	0	0	0	0	1	0	0	-250.0500	-98.1800	250.4600	87.6500	0.0000	0.0000	0.0000	0.0000;
	2028508	2028417	0.001254	0.007657	0.003	246.98	0	0	0	0	1	0	0	-81.3600	-34.8500	81.4500	35.1100	0.0000	0.0000	0.0000	0.0000;
	2028419	2028420	0.000262	0.001163	0	0	0	0	0	0	1	0	0	42.8900	4.8700	-42.8900	-4.8500	0.0000	0.0000	0.0000	0.0000;
	2028419	2028421	0.000271	0.001011	0	0	0	0	0	0	1	0	0	-42.8900	-4.8700	42.9000	4.8900	0.0000	0.0000	0.0000	0.0000;
	2028421	2028808	0.007234	0.041313	0.0148	209.14	0	0	0	0	1	0	0	-28.2700	-0.0400	28.3200	-1.1800	0.0000	0.0000	0.0000	0.0000;
	2028422	2028481	0.003427	0.021275	0.0116	222.35	0	0	0	0	1	0	0	44.3900	12.1700	-44.3200	-12.9300	0.0000	0.0000	0.0000	0.0000;
	2028422	2028724	0.001378	0.005804	0.00593	247.2	0	0	0	0	1	0	0	-87.2800	-25.7500	87.3900	25.6000	0.0000	0.0000	0.0000	0.0000;
	2028423	2028424	0.000236	0.001021	0	0	0	0	0	0	1	0	0	-71.9800	-11.9500	72.0000	12.0000	0.0000	0.0000	0.0000	0.0000;
	2028424	2028446	0.002434	0.016946	0.0051	231.19	0	0	0	0	1	0	0	-54.0200	-7.7600	54.0900	7.7200	0.0000	0.0000	0.0000	0.0000;
	2028456	2028424	0.001128	0.007043	0.00404	211.98	0	0	0	0	1	0	0	-31.3900	1.5500	31.4000	-1.9000	0.0000	0.0000	0.0000	0.0000;
	2028424	2028495	0.003443	0.017183	0.00925	226.58	0	0	0	0	1	0	0	-49.3800	-2.3500	49.4600	1.8100	0.0000	0.0000	0.0000	0.0000;
	2028425	2028426	0.000295	0.001181	0	0	0	0	0	0	1	0	0	46.2100	7.4700	-46.2000	-7.4500	0.0000	0.0000	0.0000	0.0000;
	2028425	2028836	0.001307	0.008229	0.00295	234.59	0	0	0	0	1	0	0	-57.8300	-8.5400	57.8700	8.5200	0.0000	0.0000	0.0000	0.0000;
	2028427	2028441	0.005563	0.033014	0.0318	230.06	0	0	0	0	1	0	0	53.2600	2.2600	-53.1000	-4.6400	0.0000	0.0000	0.0000	0.0000;
	2028428	2028431	0.001271	0.074842	0	474.1	0	0	1	0	1	0	0	169.3300	27.1300	-168.9800	-6.8800	0.0000	0.0000	0.0000	0.0000;
	2028428	2029081	0.000337	0.004395	0.18401	1299.3	0	0	0	0	1	0	0	-369.9300	-69.2300	370.3700	54.8400	0.0000	0.0000	0.0000	0.0000;
	2028429	2028431	-0.000637	-0.037512	0	449.1	0	0	1	0	1	0	0	-169.1500	-17.0300	168.9800	6.8800	0.0000	0.0000	0.0000	0.0000;
	2028430	2028431	0.002674	0.157499	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028432	2028433	0.000218	0.001113	0	0	0	0	0	0	1	0	0	49.4400	4.8400	-49.4300	-4.8200	0.0000	0.0000	0.0000	0.0000;
	2028432	2028783	0.001101	0.005233	0.00387	291.75	0	0	0	0	1	0	0	-104.9100	-11.6000	105.0300	11.7600	0.0000	0.0000	0.0000	0.0000;
	2028432	2028783	0.001101	0.005233	0.00387	291.75	0	0	0	0	1	0	0	-104.9100	-11.6000	105.0300	11.7600	0.0000	0.0000	0.0000	0.0000;
	2028432	2028783	0.001101	0.005233	0.00387	291.75	0	0	0	0	1	0	0	-104.9100	-11.6000	105.0300	11.7600	0.0000	0.0000	0.0000	0.0000;
	2028434	2028435	0.000269	0.001163	0	0	0	0	0	0	1	0	0	49.4400	8.5500	-49.4300	-8.5200	0.0000	0.0000	0.0000	0.0000;
	2028508	2028434	0.005898	0.023892	0.0269	217.98	0	0	0	0	1	0	0	-38.4600	10.1800	38.5500	-12.6200	0.0000	0.0000	0.0000	0.0000;
	2028434	2028531	0.002792	0.015496	0.00497	250.12	0	0	0	0	1	0	0	-87.9900	4.0800	88.2000	-3.4400	0.0000	0.0000	0.0000	0.0000;
	2028437	2028524	0.001796	0.011983	0.00401	231.95	0	0	0	0	1	0	0	55.1100	26.5200	-55.0500	-26.5000	0.0000	0.0000	0.0000	0.0000;
	2028437	2028843	0.00181	0.011372	0.01106	233.56	0	0	0	0	1	0	0	-56.8800	-22.0700	56.9400	21.3200	0.0000	0.0000	0.0000	0.0000;
	2029004	2028437	0.001739	0.008551	0.00997	217.89	0	0	0	0	1	0	0	36.8800	12.9300	-36.8500	-13.8400	0.0000	0.0000	0.0000	0.0000;
	2028469	2028438	0.001386	0.008444	0.03017	226.55	0	0	0	0	1	0	0	-45.1300	-9.6100	45.1500	6.6100	0.0000	0.0000	0.0000	0.0000;
	2028438	2028626	0.004713	0.021782	0.03814	248.39	0	0	0	0	1	0	0	-84.2100	-17.6000	84.5400	15.0800	0.0000	0.0000	0.0000	0.0000;
	2029082	2028439	0.003421	0.023146	0.0061	239.17	0	0	0	0	1	0	0	63.2600	21.4400	-63.1200	-21.1400	0.0000	0.0000	0.0000	0.0000;
	2028440	2028504	0.001972	0.010313	0.00498	196.19	0	0	0	0	1	0	0	17.0700	-16.2900	-17.0600	15.8400	0.0000	0.0000	0.0000	0.0000;
	2028440	2028583	0.006036	0.030919	0.02487	236.73	0	0	0	0	1	0	0	-63.1600	-3.1900	63.3900	1.8300	0.0000	0.0000	0.0000	0.0000;
	2028442	2028783	0.00184	0.00959	0.01751	251.06	0	0	0	0	1	0	0	-89.7000	-18.1700	89.8500	17.1300	0.0000	0.0000	0.0000	0.0000;
	2028444	2028445	0.000298	0.00111	0	0	0	0	0	0	1	0	0	39.3600	0.6000	-39.3600	-0.5800	0.0000	0.0000	0.0000	0.0000;
	2028444	2028446	0.000233	0.001091	0	0	0	0	0	0	1	0	0	-39.3600	-0.6000	39.3600	0.6100	0.0000	0.0000	0.0000	0.0000;
	2028979	2028446	0.003268	0.013167	0.01028	251.88	0	0	0	0	1	0	0	93.7300	8.4000	-93.4500	-8.3400	0.0000	0.0000	0.0000	0.0000;
	2028447	2028493	0.002736	0.017034	0.02478	229.85	0	0	0	0	1	0	0	53.6200	23.8600	-53.5300	-25.8300	0.0000	0.0000	0.0000	0.0000;
	2028447	2028495	0.002088	0.009614	0.00166	254.76	0	0	0	0	1	0	0	100.1300	13.5200	-99.9300	-12.7400	0.0000	0.0000	0.0000	0.0000;
	2028447	2028979	0.00066	0.00404	0.02855	287.41	0	0	0	0	1	0	0	-83.7400	-21.7600	83.7800	19.0900	0.0000	0.0000	0.0000	0.0000;
	2028447	2028979	0.00066	0.00404	0.02855	287.41	0	0	0	0	1	0	0	-83.7400	-21.7600	83.7800	19.0900	0.0000	0.0000	0.0000	0.0000;
	2028447	2028979	0.00066	0.00404	0.02855	287.41	0	0	0	0	1	0	0	-83.7400	-21.7600	83.7800	19.0900	0.0000	0.0000	0.0000	0.0000;
	2028448	2028449	0.000234	0.0011	0	0	0	0	0	0	1	0	0	62.9000	18.6400	-62.8900	-18.5900	0.0000	0.0000	0.0000	0.0000;
	2028448	2028572	0.001707	0.009456	0.0033	157.5	0	0	0	0	1	0	0	1.5700	-27.0400	-1.5600	26.7600	0.0000	0.0000	0.0000	0.0000;
	2028448	2028806	0.002773	0.015589	0.0314	238.05	0	0	0	0	1	0	0	-64.4700	8.4000	64.5800	-11.0500	0.0000	0.0000	0.0000	0.0000;
	2028450	2028451	0.000205	0.001028	0	0	0	0	0	0	1	0	0	40.5900	5.8000	-40.5900	-5.7800	0.0000	0.0000	0.0000	0.0000;
	2028774	2028450	0.001696	0.011952	0.01164	265.32	0	0	0	0	1	0	0	123.1300	60.7500	-122.8300	-59.8000	0.0000	0.0000	0.0000	0.0000;
	2028452	2028453	0.000252	0.00104	0	0	0	0	0	0	1	0	0	-40.5900	-12.7100	40.6000	12.7300	0.0000	0.0000	0.0000	0.0000;
	2028452	2028454	0.000286	0.00104	0	0	0	0	0	0	1	0	0	40.5900	12.7100	-40.5900	-12.6900	0.0000	0.0000	0.0000	0.0000;
	2028453	2028455	0.001393	0.007918	0.00298	202.61	0	0	0	0	1	0	0	27.9700	5.9500	-27.9600	-6.1900	0.0000	0.0000	0.0000	0.0000;
	2028456	2028457	0.000206	0.001172	0	0	0	0	0	0	1	0	0	27.9600	4.3300	-27.9600	-4.3200	0.0000	0.0000	0.0000	0.0000;
	2028459	2028458	0.000179	0.010006	0	468.62	0	0	1.0125	0	1	0	0	-186.7600	-42.6000	186.8300	46.1400	0.0000	0.0000	0.0000	0.0000;
	2028458	2028460	0.000264	0.001098	0	0	0	0	0	0	1	0	0	-186.8300	-46.1400	186.9200	46.5200	0.0000	0.0000	0.0000	0.0000;
	2028458	2028461	0.000262	0.001107	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028459	2028476	0.002731	0.014452	0.00534	212.44	0	0	0	0	1	0	0	31.7900	23.3300	-31.7400	-23.6800	0.0000	0.0000	0.0000	0.0000;
	2028460	2028848	0.000487	0.006681	0.14866	1113.41	0	0	0	0	1	0	0	-113.7000	-47.7300	113.7700	33.0000	0.0000	0.0000	0.0000	0.0000;
	2028460	2028964	0.001354	0.017412	0.32271	1273.95	0	0	0	0	1	0	0	-348.4800	-11.1900	350.0500	-2.7300	0.0000	0.0000	0.0000	0.0000;
	2028464	2028463	0.001167	0.005088	0.00565	244.85	0	0	0	0	1	0	0	-77.0800	-8.1100	77.1500	7.8200	0.0000	0.0000	0.0000	0.0000;
	2028463	2028783	0.001213	0.006676	0.00139	303.76	0	0	0	0	1	0	0	-149.9000	-20.9300	150.1700	22.2600	0.0000	0.0000	0.0000	0.0000;
	2028464	2028465	0.000219	0.001136	0	0	0	0	0	0	1	0	0	30.0800	2.7500	-30.0800	-2.7400	0.0000	0.0000	0.0000	0.0000;
	2028503	2028466	0.00334	0.016197	0.00525	228.51	0	0	0	0	1	0	0	52.4400	-2.3400	-52.3600	2.2200	0.0000	0.0000	0.0000	0.0000;
	2028467	2028468	0.000214	0.001101	0	0	0	0	0	0	1	0	0	41.7400	10.7900	-41.7300	-10.7700	0.0000	0.0000	0.0000	0.0000;
	2028524	2028467	0.002235	0.014311	0.00896	232.78	0	0	0	0	1	0	0	55.6200	11.6300	-55.5500	-12.1000	0.0000	0.0000	0.0000	0.0000;
	2028469	2028470	0.000269	0.001028	0	0	0	0	0	0	1	0	0	48.5100	4.8000	-48.5000	-4.7800	0.0000	0.0000	0.0000	0.0000;
	2028469	2028471	0.001905	0.0105	0.00692	163.4	0	0	0	0	1	0	0	3.2400	1.2900	-3.2400	-2.0100	0.0000	0.0000	0.0000	0.0000;
	2028471	2028567	0.007744	0.047353	0.01454	225.93	0	0	0	0	1	0	0	-45.2700	-10.8000	45.4300	10.2300	0.0000	0.0000	0.0000	0.0000;
	2028472	2028549	0.001206	0.005633	0.00713	231.71	0	0	0	0	1	0	0	-64.4600	-8.1600	64.5100	7.6700	0.0000	0.0000	0.0000	0.0000;
	2028473	2028485	0.003285	0.020508	0.00993	217.11	0	0	0	0	1	0	0	31.2400	6.5500	-31.2100	-7.3400	0.0000	0.0000	0.0000	0.0000;
	2028474	2028475	0.001428	0.007983	0.00785	192.38	0	0	0	0	1	0	0	-15.3400	27.5300	15.3500	-28.2700	0.0000	0.0000	0.0000	0.0000;
	2028474	2028522	0.001521	0.009362	0.00755	203.67	0	0	0	0	1	0	0	21.3200	20.8400	-21.3100	-21.5400	0.0000	0.0000	0.0000	0.0000;
	2028474	2028774	0.000594	0.003522	0.0032	306.87	0	0	0	0	1	0	0	-96.1300	-63.8900	96.2100	64.0000	0.0000	0.0000	0.0000	0.0000;
	2028475	2028490	0.001668	0.009581	0.02331	268.06	0	0	0	0	1	0	0	126.2600	-23.0700	-125.9900	22.1600	0.0000	0.0000	0.0000	0.0000;
	2028475	2028523	0.004855	0.026373	0.01176	174.96	0	0	0	0	1	0	0	4.3100	-8.4200	-4.3100	7.2200	0.0000	0.0000	0.0000	0.0000;
	2028979	2028475	0.000291	0.001848	0.00074	282.1	0	0	0	0	1	0	0	85.0500	-27.8700	-85.0300	27.9400	0.0000	0.0000	0.0000	0.0000;
	2028979	2028475	0.000291	0.001848	0.00074	282.1	0	0	0	0	1	0	0	85.0500	-27.8700	-85.0300	27.9400	0.0000	0.0000	0.0000	0.0000;
	2028477	2028476	0.003826	0.025394	0.00485	174.37	0	0	0	0	1	0	0	2.1300	-14.6500	-2.1200	14.1900	0.0000	0.0000	0.0000	0.0000;
	2028477	2028478	0.000204	0.001157	0	0	0	0	0	0	1	0	0	33.8700	9.8300	-33.8700	-9.8200	0.0000	0.0000	0.0000	0.0000;
	2028477	2028619	0.008665	0.056071	0.02118	218.3	0	0	0	0	1	0	0	-36.0000	4.8200	36.1100	-6.3300	0.0000	0.0000	0.0000	0.0000;
	2028485	2028479	0.001763	0.012289	0.0153	207.08	0	0	0	0	1	0	0	-27.0200	7.9800	27.0300	-9.4200	0.0000	0.0000	0.0000	0.0000;
	2028577	2028479	0.004126	0.023976	0.00683	236.41	0	0	0	0	1	0	0	62.5900	3.8500	-62.4300	-3.6100	0.0000	0.0000	0.0000	0.0000;
	2028480	2028485	0.002621	0.013746	0.00512	194.58	0	0	0	0	1	0	0	-11.8300	8.3600	11.8300	-8.8500	0.0000	0.0000	0.0000	0.0000;
	2028480	2028488	0.001377	0.008901	0.00195	201.24	0	0	0	0	1	0	0	-23.5700	-15.0800	23.5800	14.9500	0.0000	0.0000	0.0000	0.0000;
	2028481	2028501	0.001573	0.007902	0.02294	208.8	0	0	0	0	1	0	0	-29.0700	-9.2000	29.0800	6.9100	0.0000	0.0000	0.0000	0.0000;
	2028980	2028481	0.000813	0.003958	0.0022	216.61	0	0	0	0	1	0	0	-39.1400	-10.9200	39.1500	10.7600	0.0000	0.0000	0.0000	0.0000;
	2028482	2028483	0.000265	0.001089	0	0	0	0	0	0	1	0	0	39.9800	11.2400	-39.9700	-11.2200	0.0000	0.0000	0.0000	0.0000;
	2028482	2028513	0.001272	0.006006	0.00341	173.12	0	0	0	0	1	0	0	-1.5800	23.8600	1.5900	-24.1800	0.0000	0.0000	0.0000	0.0000;
	2028482	2028545	0.000878	0.003888	0.00123	241.49	0	0	0	0	1	0	0	70.3300	5.3400	-70.2900	-5.2800	0.0000	0.0000	0.0000	0.0000;
	2028482	2029017	0.002024	0.013137	0.03476	261.77	0	0	0	0	1	0	0	-108.7200	-40.4400	108.9800	38.5100	0.0000	0.0000	0.0000	0.0000;
	2028484	2028513	0.001365	0.00587	0.00514	192.11	0	0	0	0	1	0	0	-13.8500	-26.6400	13.8600	26.1600	0.0000	0.0000	0.0000	0.0000;
	2028544	2028484	0.00284	0.014328	0.00503	207.81	0	0	0	0	1	0	0	26.1400	-10.1600	-26.1200	9.7600	0.0000	0.0000	0.0000	0.0000;
	2028485	2028486	0.000232	0.001025	0	0	0	0	0	0	1	0	0	46.3900	8.2100	-46.3800	-8.1900	0.0000	0.0000	0.0000	0.0000;
	2028487	2028488	0.000283	0.001063	0	0	0	0	0	0	1	0	0	-46.3900	-11.7200	46.3900	11.7500	0.0000	0.0000	0.0000	0.0000;
	2028487	2028489	0.000208	0.001116	0	0	0	0	0	0	1	0	0	46.3900	11.7200	-46.3800	-11.7000	0.0000	0.0000	0.0000	0.0000;
	2028980	2028488	0.00305	0.017099	0.0059	240.52	0	0	0	0	1	0	0	70.1500	27.0400	-69.9800	-26.7000	0.0000	0.0000	0.0000	0.0000;
	2028490	2028541	0.000905	0.006022	0.01615	231.38	0	0	0	0	1	0	0	57.4200	45.4400	-57.3700	-46.8000	0.0000	0.0000	0.0000	0.0000;
	2028572	2028490	0.001248	0.007413	0.00154	220.24	0	0	0	0	1	0	0	-39.9800	74.6000	40.0600	-74.2500	0.0000	0.0000	0.0000	0.0000;
	2028491	2028492	0.000208	0.001152	0	0	0	0	0	0	1	0	0	23.1500	5.2900	-23.1500	-5.2800	0.0000	0.0000	0.0000	0.0000;
	2028491	2028563	0.002254	0.013041	0.01061	218.36	0	0	0	0	1	0	0	38.1500	10.4400	-38.1100	-11.3400	0.0000	0.0000	0.0000	0.0000;
	2028491	2028599	0.004194	0.021349	0.02057	235.83	0	0	0	0	1	0	0	-61.3000	-15.7300	61.4600	14.3900	0.0000	0.0000	0.0000	0.0000;
	2028493	2028494	0.000232	0.001056	0	0	0	0	0	0	1	0	0	50.4700	22.3200	-50.4600	-22.2900	0.0000	0.0000	0.0000	0.0000;
	2028493	2028516	0.000731	0.003092	0.00269	156.92	0	0	0	0	1	0	0	3.0600	3.5100	-3.0600	-3.7900	0.0000	0.0000	0.0000	0.0000;
	2028495	2028496	0.000253	0.001155	0	0	0	0	0	0	1	0	0	50.4700	10.9300	-50.4600	-10.9100	0.0000	0.0000	0.0000	0.0000;
	2028497	2029017	0.003627	0.021488	0.02124	228.69	0	0	0	0	1	0	0	-50.6000	-0.2600	50.6900	-1.4400	0.0000	0.0000	0.0000	0.0000;
	2028497	2029061	0.001333	0.008494	0.01012	191.09	0	0	0	0	1	0	0	11.6600	-3.7600	-11.6600	2.7200	0.0000	0.0000	0.0000	0.0000;
	2028519	2028498	0.003003	0.012345	0.00736	220.42	0	0	0	0	1	0	0	40.4500	10.1700	-40.4000	-10.7200	0.0000	0.0000	0.0000	0.0000;
	2028547	2028498	0.000336	0.002014	0.00825	230	0	0	0	0	1	0	0	24.3200	-0.5300	-24.3200	-0.3100	0.0000	0.0000	0.0000	0.0000;
	2028499	2028500	0.000273	0.001141	0	0	0	0	0	0	1	0	0	44.0400	18.1800	-44.0300	-18.1500	0.0000	0.0000	0.0000	0.0000;
	2028499	2028501	0.000208	0.001039	0	0	0	0	0	0	1	0	0	-44.0400	-18.1800	44.0400	18.2000	0.0000	0.0000	0.0000	0.0000;
	2028501	2028790	0.001871	0.012446	0.00572	243.12	0	0	0	0	1	0	0	-73.1200	-25.1100	73.2300	25.2300	0.0000	0.0000	0.0000	0.0000;
	2028503	2028502	0.000641	0.032529	0	505.66	0	0	1.025	0	1	0	0	-235.8500	-58.5900	236.2300	77.8900	0.0000	0.0000	0.0000	0.0000;
	2028813	2028502	0.000529	0.006402	0.16369	1108.12	0	0	0	0	1	0	0	-105.4200	45.6400	105.4900	-61.9000	0.0000	0.0000	0.0000	0.0000;
	2028842	2028502	0.000448	0.004555	0.09488	1276.48	0	0	0	0	1	0	0	342.2200	11.1900	-341.7200	-15.9900	0.0000	0.0000	0.0000	0.0000;
	2028604	2028503	0.002124	0.010453	0.00274	241.29	0	0	0	0	1	0	0	-71.8000	-50.6800	71.9600	51.1700	0.0000	0.0000	0.0000	0.0000;
	2028504	2028505	0.000281	0.001082	0	0	0	0	0	0	1	0	0	35.1700	16.2800	-35.1700	-16.2600	0.0000	0.0000	0.0000	0.0000;
	2028506	2028507	0.000268	0.001137	0	0	0	0	0	0	1	0	0	35.1700	10.1900	-35.1700	-10.1700	0.0000	0.0000	0.0000	0.0000;
	2028506	2028508	0.000259	0.001183	0	0	0	0	0	0	1	0	0	-35.1700	-10.1900	35.1800	10.2000	0.0000	0.0000	0.0000	0.0000;
	2028510	2028509	0.003777	0.023884	0.00752	228.1	0	0	0	0	1	0	0	-46.3600	-10.6100	46.4400	10.3400	0.0000	0.0000	0.0000	0.0000;
	2028567	2028509	0.004011	0.024461	0.00407	231.92	0	0	0	0	1	0	0	54.7400	30.6000	-54.5900	-30.1200	0.0000	0.0000	0.0000	0.0000;
	2028509	2028624	0.007636	0.03919	0.01674	211.96	0	0	0	0	1	0	0	-26.2900	4.6800	26.3400	-6.1600	0.0000	0.0000	0.0000	0.0000;
	2028510	2028564	0.003487	0.018593	0.01782	195.02	0	0	0	0	1	0	0	11.9100	3.7700	-11.9100	-5.5900	0.0000	0.0000	0.0000	0.0000;
	2028511	2028512	0.000243	0.001198	0	0	0	0	0	0	1	0	0	54.3000	18.9800	-54.2900	-18.9400	0.0000	0.0000	0.0000	0.0000;
	2028511	2028513	0.000254	0.001011	0	0	0	0	0	0	1	0	0	-54.3000	-18.9800	54.3100	19.0100	0.0000	0.0000	0.0000	0.0000;
	2028513	2028728	0.005743	0.023318	0.02475	240.7	0	0	0	0	1	0	0	-69.7600	-20.9900	70.0500	19.6100	0.0000	0.0000	0.0000	0.0000;
	2028514	2028515	0.000211	0.001063	0	0	0	0	0	0	1	0	0	54.3000	12.1800	-54.2900	-12.1500	0.0000	0.0000	0.0000	0.0000;
	2028514	2028516	0.000289	0.001031	0	0	0	0	0	0	1	0	0	-54.3000	-12.1800	54.3000	12.2100	0.0000	0.0000	0.0000	0.0000;
	2028514	2028517	0.000202	0.001087	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028544	2028516	0.000301	0.001885	0.00141	231.45	0	0	0	0	1	0	0	51.2500	8.3300	-51.2400	-8.4200	0.0000	0.0000	0.0000	0.0000;
	2028518	2028519	0.000217	0.001047	0	0	0	0	0	0	1	0	0	-63.8400	-18.1400	63.8500	18.1800	0.0000	0.0000	0.0000	0.0000;
	2028908	2028519	0.000536	0.003428	0.00505	258.23	0	0	0	0	1	0	0	104.3600	28.2100	-104.3000	-28.3500	0.0000	0.0000	0.0000	0.0000;
	2028520	2028521	0.000261	0.001032	0	0	0	0	0	0	1	0	0	62.8400	21.8800	-62.8300	-21.8300	0.0000	0.0000	0.0000	0.0000;
	2028520	2028544	0.001607	0.008743	0.00667	225.6	0	0	0	0	1	0	0	-50.9900	-21.4100	51.0300	20.9800	0.0000	0.0000	0.0000	0.0000;
	2028520	2028549	0.001273	0.007881	0.00141	195.87	0	0	0	0	1	0	0	-11.8600	-0.4700	11.8600	0.3400	0.0000	0.0000	0.0000	0.0000;
	2028522	2028979	0.002183	0.016313	0.00496	210.76	0	0	0	0	1	0	0	-29.7700	3.6100	29.7900	-3.9800	0.0000	0.0000	0.0000	0.0000;
	2028523	2028900	0.003969	0.014519	0.01615	205.89	0	0	0	0	1	0	0	-25.2000	-13.3200	25.2300	11.7400	0.0000	0.0000	0.0000	0.0000;
	2028524	2028808	0.009035	0.048758	0.01939	231.26	0	0	0	0	1	0	0	-54.1000	-7.3700	54.3600	6.7700	0.0000	0.0000	0.0000	0.0000;
	2028525	2028603	0.001322	0.009854	0.00429	206.15	0	0	0	0	1	0	0	-22.0900	17.0500	22.1000	-17.4100	0.0000	0.0000	0.0000	0.0000;
	2028604	2028525	0.003351	0.018083	0.02797	201.53	0	0	0	0	1	0	0	22.9200	21.0900	-22.8900	-23.7800	0.0000	0.0000	0.0000	0.0000;
	2028526	2028527	0.000221	0.001035	0	0	0	0	0	0	1	0	0	80.1200	28.8400	-80.1000	-28.7700	0.0000	0.0000	0.0000	0.0000;
	2028526	2028528	0.000233	0.001122	0	0	0	0	0	0	1	0	0	-80.1200	-28.8400	80.1300	28.9200	0.0000	0.0000	0.0000	0.0000;
	2028526	2028529	0.000217	0.00112	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028595	2028528	0.001126	0.007515	0.00776	216.75	0	0	0	0	1	0	0	-34.9400	-4.6800	34.9600	3.9700	0.0000	0.0000	0.0000	0.0000;
	2028528	2028979	0.002054	0.009955	0.0059	264.44	0	0	0	0	1	0	0	-115.0900	-32.8900	115.3800	33.6700	0.0000	0.0000	0.0000	0.0000;
	2028592	2028530	0.001193	0.006716	0.00336	194.35	0	0	0	0	1	0	0	-14.7500	3.2900	14.7500	-3.6300	0.0000	0.0000	0.0000	0.0000;
	2028530	2028806	0.001014	0.005348	0.00219	215.64	0	0	0	0	1	0	0	-33.0300	-10.0000	33.0500	9.8300	0.0000	0.0000	0.0000	0.0000;
	2028530	2028856	0.001481	0.007512	0.00186	216.12	0	0	0	0	1	0	0	-34.4200	-8.1800	34.4400	8.0700	0.0000	0.0000	0.0000	0.0000;
	2028531	2028582	0.003152	0.023568	0.01093	235.1	0	0	0	0	1	0	0	-61.5300	-7.3200	61.6500	7.0300	0.0000	0.0000	0.0000	0.0000;
	2028531	2028640	0.007016	0.042666	0.03831	230.98	0	0	0	0	1	0	0	-50.7300	0.5700	50.9000	-3.5400	0.0000	0.0000	0.0000	0.0000;
	2028532	2028533	0.000207	0.001114	0	0	0	0	0	0	1	0	0	42.7400	7.6700	-42.7400	-7.6500	0.0000	0.0000	0.0000	0.0000;
	2028532	2028534	0.000251	0.001066	0	0	0	0	0	0	1	0	0	-42.7400	-7.6700	42.7500	7.6900	0.0000	0.0000	0.0000	0.0000;
	2028635	2028534	0.002848	0.014757	0.00435	238.77	0	0	0	0	1	0	0	-57.0800	4.7100	57.1700	-4.6800	0.0000	0.0000	0.0000	0.0000;
	2028534	2028688	0.018785	0.116496	0.12636	260.57	0	0	0	0	1	0	0	-99.9200	-3.0100	101.7600	1.1900	0.0000	0.0000	0.0000	0.0000;
	2028536	2028535	0.00038	0.02022	0	528.49	0	0	1	0	1	0	0	-269.6400	-8.5400	269.9100	22.9100	0.0000	0.0000	0.0000	0.0000;
	2028535	2028540	0.000288	0.001175	0	0	0	0	0	0	1	0	0	42.7500	13.1400	-42.7400	-13.1200	0.0000	0.0000	0.0000	0.0000;
	2028535	2028631	0.000567	0.005723	0.10686	1038.78	0	0	0	0	1	0	0	53.5200	24.4000	-53.5000	-35.2000	0.0000	0.0000	0.0000	0.0000;
	2028842	2028535	0.000642	0.008285	0.13102	1291.81	0	0	0	0	1	0	0	367.0300	57.8200	-366.1800	-60.4500	0.0000	0.0000	0.0000	0.0000;
	2028536	2028539	0.000403	0.01295	0	92	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028536	2028577	0.00237	0.017953	0.00404	258.08	0	0	0	0	1	0	0	105.9700	15.4100	-105.7100	-13.8100	0.0000	0.0000	0.0000	0.0000;
	2028578	2028536	0.005281	0.026571	0.00951	237.67	0	0	0	0	1	0	0	-63.3900	6.9900	63.6000	-6.9000	0.0000	0.0000	0.0000	0.0000;
	2028536	2028603	0.002886	0.021928	0.03047	244.24	0	0	0	0	1	0	0	70.7400	0.1300	-70.6000	-2.1700	0.0000	0.0000	0.0000	0.0000;
	2028623	2028536	0.004533	0.026702	0.02044	202.45	0	0	0	0	1	0	0	-20.3700	20.2900	20.4100	-22.1700	0.0000	0.0000	0.0000	0.0000;
	2028536	2028635	0.00214	0.009092	0.00561	174.91	0	0	0	0	1	0	0	2.2600	14.5200	-2.2600	-15.0800	0.0000	0.0000	0.0000	0.0000;
	2028536	2028637	0.002795	0.019746	0.01268	178.76	0	0	0	0	1	0	0	6.6600	7.5500	-6.6600	-8.8200	0.0000	0.0000	0.0000	0.0000;
	2028537	2028539	0.007135	0.229177	0	46	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028538	2028539	0.007135	0.229177	0	46	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028541	2028542	0.000212	0.001169	0	0	0	0	0	0	1	0	0	46.6000	13.5400	-46.6000	-13.5200	0.0000	0.0000	0.0000	0.0000;
	2028541	2028606	0.001755	0.010184	0.00138	214.95	0	0	0	0	1	0	0	35.1100	36.8500	-35.0600	-36.7400	0.0000	0.0000	0.0000	0.0000;
	2028541	2028932	0.002059	0.016963	0.01654	206.4	0	0	0	0	1	0	0	-24.3400	-3.6000	24.3500	1.9900	0.0000	0.0000	0.0000	0.0000;
	2028544	2028543	0.000395	0.02875	0	518.57	0	0	1	0	1	0	0	-247.4000	-1.7800	247.6400	18.9500	0.0000	0.0000	0.0000	0.0000;
	2028548	2028543	0.000144	0.00165	0.03324	1086.3	0	0	0	0	1	0	0	-66.7200	-42.1000	66.7300	38.7700	0.0000	0.0000	0.0000	0.0000;
	2028543	2029016	0.000667	0.008593	0.11304	1271.29	0	0	0	0	1	0	0	-314.3700	-57.7200	315.0300	54.4000	0.0000	0.0000	0.0000	0.0000;
	2028544	2028547	0.001475	0.009689	0.00693	229.44	0	0	0	0	1	0	0	50.6900	-32.6500	-50.6300	32.2800	0.0000	0.0000	0.0000	0.0000;
	2028545	2028546	0.000282	0.001106	0	0	0	0	0	0	1	0	0	45.4900	14.7200	-45.4800	-14.7000	0.0000	0.0000	0.0000	0.0000;
	2028580	2028545	0.001844	0.009275	0.00925	206.09	0	0	0	0	1	0	0	-24.7900	8.5500	24.8000	-9.4500	0.0000	0.0000	0.0000	0.0000;
	2028547	2028932	0.001509	0.00621	0.00259	233.15	0	0	0	0	1	0	0	-58.6600	-26.2300	58.7200	26.2100	0.0000	0.0000	0.0000	0.0000;
	2028548	2028551	0.000761	0.043032	0	527.2	0	0	1	0	1	0	0	229.6500	22.0000	-229.2500	0.2000	0.0000	0.0000	0.0000	0.0000;
	2028548	2028598	0.000489	0.005972	0.15484	1129.75	0	0	0	0	1	0	0	-124.1900	3.5600	124.2700	-18.6300	0.0000	0.0000	0.0000	0.0000;
	2028548	2028909	0.000288	0.003719	0.06617	1227.94	0	0	0	0	1	0	0	269.7800	80.0400	-269.5600	-83.9700	0.0000	0.0000	0.0000	0.0000;
	2028978	2028548	0.000524	0.006392	0.08859	1158.83	0	0	0	0	1	0	0	-149.6100	-35.4700	149.7300	27.8100	0.0000	0.0000	0.0000	0.0000;
	2028548	2029016	0.000526	0.006135	0.23	1368.54	0	0	0	0	1	0	0	-458.2500	-91.3100	459.3500	80.2600	0.0000	0.0000	0.0000	0.0000;
	2028549	2028551	-0.000197	-0.011167	0	502.2	0	0	1	0	1	0	0	-229.3600	-5.5600	229.2500	-0.2000	0.0000	0.0000	0.0000	0.0000;
	2028549	2028560	0.001798	0.007627	0.00163	228.89	0	0	0	0	1	0	0	48.6100	-16.8300	-48.5700	16.8600	0.0000	0.0000	0.0000	0.0000;
	2028550	2028551	0.003094	0.174953	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028573	2028552	0.002324	0.013694	0.00374	213.76	0	0	0	0	1	0	0	32.2200	19.0000	-32.1800	-19.2000	0.0000	0.0000	0.0000	0.0000;
	2028552	2028580	0.001346	0.006996	0.00182	177.42	0	0	0	0	1	0	0	4.0200	10.3300	-4.0200	-10.5100	0.0000	0.0000	0.0000	0.0000;
	2028552	2028601	0.002232	0.015179	0.01308	204.39	0	0	0	0	1	0	0	-21.6400	-8.4900	21.6500	7.2100	0.0000	0.0000	0.0000	0.0000;
	2028554	2028553	0.002062	0.01303	0.00812	236.75	0	0	0	0	1	0	0	-61.3300	-12.9700	61.4100	12.6200	0.0000	0.0000	0.0000	0.0000;
	2028558	2028553	0.001749	0.00877	0.01068	218.53	0	0	0	0	1	0	0	-40.3600	-32.8800	40.4000	32.0000	0.0000	0.0000	0.0000	0.0000;
	2028553	2028599	0.001618	0.009732	0.00678	254.17	0	0	0	0	1	0	0	-95.9900	-31.9400	96.1500	32.1900	0.0000	0.0000	0.0000	0.0000;
	2028553	2029061	0.000988	0.004655	0.00526	231.62	0	0	0	0	1	0	0	-55.6200	-20.0500	55.6500	19.6500	0.0000	0.0000	0.0000	0.0000;
	2028563	2028554	0.001793	0.006096	0.00636	190.48	0	0	0	0	1	0	0	-11.5300	-4.5100	11.5300	3.8600	0.0000	0.0000	0.0000	0.0000;
	2028597	2028555	0.004121	0.021402	0.02249	195.62	0	0	0	0	1	0	0	19.1100	-9.2200	-19.1000	6.9500	0.0000	0.0000	0.0000	0.0000;
	2028638	2028555	0.004232	0.021946	0.00804	254.48	0	0	0	0	1	0	0	97.6000	-1.9800	-97.2200	3.1200	0.0000	0.0000	0.0000	0.0000;
	2028556	2028568	0.003251	0.019089	0.00709	188.27	0	0	0	0	1	0	0	-8.5300	-22.9700	8.5500	22.3200	0.0000	0.0000	0.0000	0.0000;
	2028556	2028617	0.001867	0.011648	0.00565	215.49	0	0	0	0	1	0	0	-33.1800	17.1300	33.2000	-17.5700	0.0000	0.0000	0.0000	0.0000;
	2028557	2028558	0.000276	0.00105	0	0	0	0	0	0	1	0	0	-31.6100	-15.8200	31.6200	15.8300	0.0000	0.0000	0.0000	0.0000;
	2028557	2028559	0.000242	0.001083	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028560	2028561	0.000236	0.001046	0	0	0	0	0	0	1	0	0	31.6100	4.8800	-31.6100	-4.8700	0.0000	0.0000	0.0000	0.0000;
	2028560	2028606	0.001495	0.009252	0.02308	201.32	0	0	0	0	1	0	0	16.9500	-21.7400	-16.9400	19.4500	0.0000	0.0000	0.0000	0.0000;
	2028562	2028563	0.000284	0.001153	0	0	0	0	0	0	1	0	0	-49.6300	-15.8200	49.6400	15.8500	0.0000	0.0000	0.0000	0.0000;
	2028564	2028565	0.000244	0.001051	0	0	0	0	0	0	1	0	0	65.2500	11.2500	-65.2400	-11.2100	0.0000	0.0000	0.0000	0.0000;
	2028564	2028808	0.005796	0.031142	0.00904	227.68	0	0	0	0	1	0	0	-53.3500	-5.6600	53.5100	5.5900	0.0000	0.0000	0.0000	0.0000;
	2028567	2028566	0.000277	0.018819	0	436.61	0	0	1.04375	0	1	0	0	-140.3600	-70.0300	140.4300	74.7600	0.0000	0.0000	0.0000	0.0000;
	2028566	2028625	0.000753	0.008655	0.09514	1139.95	0	0	0	0	1	0	0	-140.4300	-74.7600	140.6200	67.2400	0.0000	0.0000	0.0000	0.0000;
	2028567	2028646	0.011476	0.062471	0.06278	210.73	0	0	0	0	1	0	0	-25.0500	12.6700	25.1400	-18.7900	0.0000	0.0000	0.0000	0.0000;
	2028568	2029082	0.002308	0.013192	0.01772	236.92	0	0	0	0	1	0	0	-61.0800	-38.4900	61.2000	37.2200	0.0000	0.0000	0.0000	0.0000;
	2028569	2028611	0.004005	0.022542	0.00928	176.79	0	0	0	0	1	0	0	2.5400	-10.4500	-2.5400	9.4900	0.0000	0.0000	0.0000	0.0000;
	2028569	2028647	0.014586	0.068852	0.05078	218.56	0	0	0	0	1	0	0	-38.0500	3.0300	38.2600	-7.4300	0.0000	0.0000	0.0000	0.0000;
	2028570	2028571	0.00029	0.001151	0	0	0	0	0	0	1	0	0	41.5100	6.8700	-41.5000	-6.8500	0.0000	0.0000	0.0000	0.0000;
	2028570	2028572	0.000217	0.001193	0	0	0	0	0	0	1	0	0	-41.5100	101.5000	41.5300	-101.3600	0.0000	0.0000	0.0000	0.0000;
	2028573	2028575	0.00227	0.012263	0.00503	239.24	0	0	0	0	1	0	0	-66.4800	-33.1500	66.6000	33.2700	0.0000	0.0000	0.0000	0.0000;
	2028575	2028574	0.000378	0.024683	0	536.86	0	0	1.05	0	1	0	0	-275.8300	-130.1300	276.2000	154.2000	0.0000	0.0000	0.0000	0.0000;
	2028574	2028780	0.000605	0.006459	0.28526	1151.74	0	0	0	0	1	0	0	139.5300	-15.7500	-139.4200	-12.2700	0.0000	0.0000	0.0000	0.0000;
	2029016	2028574	0.000489	0.006197	0.1491	1342.46	0	0	0	0	1	0	0	416.6400	134.4600	-415.7300	-138.4500	0.0000	0.0000	0.0000	0.0000;
	2028601	2028575	0.001925	0.01384	0.00621	237.45	0	0	0	0	1	0	0	-65.5900	-43.3200	65.7100	43.5000	0.0000	0.0000	0.0000	0.0000;
	2028575	2028628	0.001422	0.008964	0.06002	220.87	0	0	0	0	1	0	0	38.9100	15.3300	-38.8900	-21.4700	0.0000	0.0000	0.0000	0.0000;
	2028575	2028629	0.001524	0.007806	0.00238	226.84	0	0	0	0	1	0	0	47.4400	21.0700	-47.4000	-21.1200	0.0000	0.0000	0.0000	0.0000;
	2028612	2028576	0.003278	0.016356	0.00759	187.46	0	0	0	0	1	0	0	10.2600	11.0400	-10.2500	-11.8000	0.0000	0.0000	0.0000	0.0000;
	2028618	2028576	0.001222	0.009429	0.00404	200.71	0	0	0	0	1	0	0	17.9200	-7.1000	-17.9200	6.7100	0.0000	0.0000	0.0000	0.0000;
	2028578	2028579	0.000294	0.001069	0	0	0	0	0	0	1	0	0	72.6400	18.3600	-72.6200	-18.3000	0.0000	0.0000	0.0000	0.0000;
	2028578	2028595	0.001517	0.010166	0.01317	187.77	0	0	0	0	1	0	0	-9.2500	-25.3400	9.2600	24.0600	0.0000	0.0000	0.0000	0.0000;
	2028580	2028615	0.004728	0.025567	0.01709	214.12	0	0	0	0	1	0	0	-31.5700	-10.2500	31.6200	8.7500	0.0000	0.0000	0.0000	0.0000;
	2028582	2028581	0.000286	0.020307	0	492.92	0	0	1.0125	0	1	0	0	-221.0000	-27.0800	221.1300	36.8700	0.0000	0.0000	0.0000	0.0000;
	2028581	2028782	0.000582	0.007312	0.1438	1038.88	0	0	0	0	1	0	0	-31.6900	21.6100	31.7000	-36.4500	0.0000	0.0000	0.0000	0.0000;
	2028581	2028924	0.001141	0.014195	0.36488	1169.06	0	0	0	0	1	0	0	-189.4500	-58.4700	189.8600	25.2200	0.0000	0.0000	0.0000	0.0000;
	2028582	2028583	0.006072	0.030332	0.01813	255.2	0	0	0	0	1	0	0	101.2400	11.3300	-100.6400	-10.2300	0.0000	0.0000	0.0000	0.0000;
	2028583	2028584	0.000237	0.001191	0	0	0	0	0	0	1	0	0	47.3500	11.7500	-47.3500	-11.7200	0.0000	0.0000	0.0000	0.0000;
	2028596	2028583	0.002868	0.012815	0.00338	187.92	0	0	0	0	1	0	0	10.1100	3.0100	-10.1000	-3.3400	0.0000	0.0000	0.0000	0.0000;
	2028585	2028586	0.000293	0.001009	0	0	0	0	0	0	1	0	0	48.1300	3.7200	-48.1200	-3.7000	0.0000	0.0000	0.0000	0.0000;
	2028585	2028615	0.000845	0.005335	0.00526	234.74	0	0	0	0	1	0	0	59.4600	11.9700	-59.4300	-12.3200	0.0000	0.0000	0.0000	0.0000;
	2029017	2028585	0.001438	0.007647	0.00422	258.99	0	0	0	0	1	0	0	107.7500	16.1100	-107.5800	-15.6800	0.0000	0.0000	0.0000	0.0000;
	2028587	2028588	0.000252	0.001153	0	0	0	0	0	0	1	0	0	-47.8200	-6.4700	47.8300	6.4900	0.0000	0.0000	0.0000	0.0000;
	2028588	2029017	0.001172	0.006328	0.00372	184.57	0	0	0	0	1	0	0	-7.6600	-7.6000	7.6600	7.2200	0.0000	0.0000	0.0000	0.0000;
	2028588	2029059	0.001256	0.006825	0.00199	220.09	0	0	0	0	1	0	0	-40.1700	1.1100	40.1900	-1.2100	0.0000	0.0000	0.0000	0.0000;
	2028599	2028589	0.0011	0.005548	0.00156	223.87	0	0	0	0	1	0	0	44.4400	28.8600	-44.4100	-28.8800	0.0000	0.0000	0.0000	0.0000;
	2028613	2028589	0.001458	0.008551	0.00446	174.95	0	0	0	0	1	0	0	3.4100	-10.0500	-3.4100	9.5900	0.0000	0.0000	0.0000	0.0000;
	2028628	2028590	0.002395	0.011393	0.01113	192.73	0	0	0	0	1	0	0	-15.4600	15.6000	15.4800	-16.7100	0.0000	0.0000	0.0000	0.0000;
	2028590	2028632	0.004226	0.02167	0.0102	221.77	0	0	0	0	1	0	0	-44.0800	7.9500	44.1600	-8.5900	0.0000	0.0000	0.0000	0.0000;
	2028591	2028629	0.000723	0.005353	0.00109	189.86	0	0	0	0	1	0	0	-9.0600	-11.3300	9.0600	11.2300	0.0000	0.0000	0.0000	0.0000;
	2028856	2028591	0.002394	0.013662	0.01007	222.1	0	0	0	0	1	0	0	43.5200	-6.7800	-43.4800	5.9800	0.0000	0.0000	0.0000	0.0000;
	2028592	2028593	0.000202	0.00117	0	0	0	0	0	0	1	0	0	52.5400	2.1700	-52.5300	-2.1400	0.0000	0.0000	0.0000	0.0000;
	2028592	2028806	0.001124	0.007297	0.00482	218.5	0	0	0	0	1	0	0	-37.7900	-5.4600	37.8100	5.0600	0.0000	0.0000	0.0000	0.0000;
	2028594	2028595	0.003107	0.013474	0.00681	200.77	0	0	0	0	1	0	0	19.9500	6.1900	-19.9400	-6.8300	0.0000	0.0000	0.0000	0.0000;
	2028594	2028979	0.002296	0.016672	0.01562	241.56	0	0	0	0	1	0	0	-68.0300	-20.4300	68.1400	19.6200	0.0000	0.0000	0.0000	0.0000;
	2028595	2028608	0.001045	0.00467	0.00117	162.15	0	0	0	0	1	0	0	-2.4600	-25.5900	2.4700	25.5000	0.0000	0.0000	0.0000	0.0000;
	2028597	2028596	0.005194	0.037502	0.01786	227.31	0	0	0	0	1	0	0	49.4700	5.1600	-49.3500	-6.1300	0.0000	0.0000	0.0000	0.0000;
	2028597	2029066	0.006471	0.036353	0.04068	260.71	0	0	0	0	1	0	0	-112.4200	-9.0500	113.2100	9.1600	0.0000	0.0000	0.0000	0.0000;
	2028599	2028598	0.000458	0.027057	0	531.69	0	0	1.04375	0	1	0	0	-265.4100	-107.5400	265.8000	130.5300	0.0000	0.0000	0.0000	0.0000;
	2028598	2029016	0.000451	0.005296	0.06266	1328.35	0	0	0	0	1	0	0	-390.0600	-111.9000	390.7800	113.8100	0.0000	0.0000	0.0000	0.0000;
	2028600	2028601	0.000276	0.001131	0	0	0	0	0	0	1	0	0	-36.8700	-12.1600	36.8800	12.1700	0.0000	0.0000	0.0000	0.0000;
	2028600	2028602	0.000288	0.001058	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028601	2028643	0.003363	0.019005	0.02907	159.68	0	0	0	0	1	0	0	7.0700	23.9400	-7.0400	-26.8100	0.0000	0.0000	0.0000	0.0000;
	2028605	2028606	0.000244	0.00119	0	0	0	0	0	0	1	0	0	-52.0000	-17.2600	52.0100	17.2900	0.0000	0.0000	0.0000	0.0000;
	2028605	2028607	0.000279	0.001177	0	0	0	0	0	0	1	0	0	52.0000	17.2600	-51.9900	-17.2300	0.0000	0.0000	0.0000	0.0000;
	2028608	2028609	0.000255	0.001156	0	0	0	0	0	0	1	0	0	52.0000	12.6400	-51.9900	-12.6100	0.0000	0.0000	0.0000	0.0000;
	2028608	2028856	0.004348	0.016352	0.01468	229.63	0	0	0	0	1	0	0	-54.4700	-38.1300	54.6500	37.3100	0.0000	0.0000	0.0000	0.0000;
	2028610	2028891	0.031096	0.228525	0.22336	236.5	0	0	0	0	1	0	0	-62.4100	-4.1600	63.6000	-10.5700	0.0000	0.0000	0.0000	0.0000;
	2028611	2028626	0.00263	0.01222	0.00745	206.4	0	0	0	0	1	0	0	-27.6600	-18.3900	27.6900	17.7300	0.0000	0.0000	0.0000	0.0000;
	2028617	2028612	0.001825	0.009147	0.00435	234.53	0	0	0	0	1	0	0	-60.4200	15.5600	60.4900	-15.6900	0.0000	0.0000	0.0000	0.0000;
	2028626	2028612	0.002459	0.012731	0.00622	254.93	0	0	0	0	1	0	0	101.1800	9.1000	-100.9400	-8.5300	0.0000	0.0000	0.0000	0.0000;
	2028613	2028614	0.000226	0.001117	0	0	0	0	0	0	1	0	0	44.3900	8.5400	-44.3900	-8.5200	0.0000	0.0000	0.0000	0.0000;
	2028613	2029059	0.00364	0.019783	0.03368	226.26	0	0	0	0	1	0	0	-47.8000	1.5100	47.8800	-4.6000	0.0000	0.0000	0.0000	0.0000;
	2028616	2028617	0.000291	0.001137	0	0	0	0	0	0	1	0	0	-27.2100	-2.0000	27.2100	2.0100	0.0000	0.0000	0.0000	0.0000;
	2028618	2028654	0.013812	0.088682	0.04242	225.17	0	0	0	0	1	0	0	-45.1400	3.8800	45.4100	-6.6100	0.0000	0.0000	0.0000	0.0000;
	2028619	2028620	0.000267	0.001161	0	0	0	0	0	0	1	0	0	11.6200	2.4600	-11.6200	-2.4600	0.0000	0.0000	0.0000	0.0000;
	2028641	2028619	0.010946	0.06244	0.04838	206.39	0	0	0	0	1	0	0	-30.1400	-0.7500	30.2300	-3.7700	0.0000	0.0000	0.0000	0.0000;
	2028619	2028960	0.016233	0.059501	0.03923	242.24	0	0	0	0	1	0	0	-77.9600	7.6400	78.9100	-8.2800	0.0000	0.0000	0.0000	0.0000;
	2028621	2028622	0.000209	0.001191	0	0	0	0	0	0	1	0	0	-39.7600	-22.8100	39.7700	22.8300	0.0000	0.0000	0.0000	0.0000;
	2028622	2028623	0.001773	0.009025	0.00594	193.58	0	0	0	0	1	0	0	-13.3800	-0.0400	13.3900	-0.5600	0.0000	0.0000	0.0000	0.0000;
	2028622	2028632	0.004233	0.020182	0.00968	206.4	0	0	0	0	1	0	0	-26.3800	-22.7900	26.4300	22.0200	0.0000	0.0000	0.0000	0.0000;
	2028632	2028623	0.002013	0.012957	0.00415	212.43	0	0	0	0	1	0	0	30.2100	37.1100	-30.1700	-37.2500	0.0000	0.0000	0.0000	0.0000;
	2028624	2028656	0.008699	0.05022	0.08175	245.33	0	0	0	0	1	0	0	-73.4600	-5.9900	73.9100	-0.0300	0.0000	0.0000	0.0000	0.0000;
	2028626	2028625	0.000296	0.017602	0	490.73	0	0	1.03125	0	1	0	0	-213.4100	-41.9000	213.5500	50.2100	0.0000	0.0000	0.0000	0.0000;
	2028625	2028627	0.000261	0.00101	0	0	0	0	0	0	1	0	0	40.2700	9.9600	-40.2600	-9.9400	0.0000	0.0000	0.0000	0.0000;
	2028763	2028625	0.001107	0.013283	0.38728	1330.67	0	0	0	0	1	0	0	396.2500	108.8800	-394.4300	-127.4100	0.0000	0.0000	0.0000	0.0000;
	2028629	2028630	0.0003	0.001013	0	0	0	0	0	0	1	0	0	38.3400	9.8900	-38.3400	-9.8800	0.0000	0.0000	0.0000	0.0000;
	2028632	2028631	0.00051	0.03385	0	448.66	0	0	1.03125	0	1	0	0	-159.3600	-61.0900	159.5100	71.1300	0.0000	0.0000	0.0000	0.0000;
	2028857	2028631	0.000607	0.006722	0.11238	1125.35	0	0	0	0	1	0	0	106.0800	25.1300	-106.0100	-35.9300	0.0000	0.0000	0.0000	0.0000;
	2028633	2028634	0.000209	0.001034	0	0	0	0	0	0	1	0	0	-64.7500	-8.4000	64.7600	8.4400	0.0000	0.0000	0.0000	0.0000;
	2028644	2028634	0.003666	0.017688	0.00861	229.53	0	0	0	0	1	0	0	-45.6100	14.0100	45.6900	-14.4800	0.0000	0.0000	0.0000	0.0000;
	2028634	2028756	0.017874	0.082557	0.05883	264.05	0	0	0	0	1	0	0	-110.4500	6.0400	112.6200	-2.1000	0.0000	0.0000	0.0000	0.0000;
	2028635	2028636	0.000201	0.001131	0	0	0	0	0	0	1	0	0	31.8700	8.0900	-31.8700	-8.0800	0.0000	0.0000	0.0000	0.0000;
	2028635	2028637	0.000894	0.004473	0.02714	211.31	0	0	0	0	1	0	0	27.4600	2.2700	-27.4600	-5.0100	0.0000	0.0000	0.0000	0.0000;
	2028638	2028639	0.000296	0.001149	0	0	0	0	0	0	1	0	0	32.5600	4.0400	-32.5600	-4.0300	0.0000	0.0000	0.0000	0.0000;
	2028640	2028638	0.002344	0.012177	0.00592	192.81	0	0	0	0	1	0	0	6.1000	-13.1900	-6.1000	12.5900	0.0000	0.0000	0.0000	0.0000;
	2028638	2029037	0.003202	0.018563	0.13723	265.72	0	0	0	0	1	0	0	-124.0700	-14.6500	124.5400	2.8000	0.0000	0.0000	0.0000	0.0000;
	2029062	2028640	0.005577	0.033559	0.02274	253.88	0	0	0	0	1	0	0	85.8600	-3.9700	-85.4800	3.9100	0.0000	0.0000	0.0000	0.0000;
	2028662	2028641	0.010992	0.060836	0.0276	162.18	0	0	0	0	1	0	0	-6.1400	1.7900	6.1400	-4.6500	0.0000	0.0000	0.0000	0.0000;
	2028642	2028643	0.000248	0.001004	0	0	0	0	0	0	1	0	0	-17.3100	-6.1200	17.3100	6.1200	0.0000	0.0000	0.0000	0.0000;
	2028643	2028644	0.005291	0.029732	0.02283	196.26	0	0	0	0	1	0	0	-10.2600	20.6900	10.3000	-22.8500	0.0000	0.0000	0.0000	0.0000;
	2028646	2028685	0.008439	0.055889	0.07645	220.72	0	0	0	0	1	0	0	-37.1800	16.2800	37.3200	-23.3000	0.0000	0.0000	0.0000	0.0000;
	2028647	2028859	0.006098	0.031523	0.01346	241.82	0	0	0	0	1	0	0	-68.8800	-0.9200	69.1600	0.9000	0.0000	0.0000	0.0000	0.0000;
	2028648	2028917	0.001373	0.007958	0.00992	176.2	0	0	0	0	1	0	0	4.3800	1.5600	-4.3800	-2.6200	0.0000	0.0000	0.0000	0.0000;
	2029038	2028648	0.001501	0.009381	0.00511	236.37	0	0	0	0	1	0	0	66.2400	3.9700	-66.1800	-4.1300	0.0000	0.0000	0.0000	0.0000;
	2029066	2028648	0.000689	0.004356	0.00617	214.52	0	0	0	0	1	0	0	-35.9900	5.7800	36.0000	-6.3800	0.0000	0.0000	0.0000	0.0000;
	2028649	2028652	0.000518	0.014407	0	91.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028658	2028649	0.002492	0.01261	0.0059	207.43	0	0	0	0	1	0	0	-25.9300	1.8000	25.9500	-2.3500	0.0000	0.0000	0.0000	0.0000;
	2028649	2028925	0.002714	0.013867	0.01261	233.72	0	0	0	0	1	0	0	-57.2000	-7.1400	57.2800	6.2200	0.0000	0.0000	0.0000	0.0000;
	2028650	2028652	0.00741	0.206222	0	45.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028651	2028652	0.00741	0.206222	0	45.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028653	2028654	0.000214	0.001165	0	0	0	0	0	0	1	0	0	-37.7100	-11.9700	37.7100	11.9900	0.0000	0.0000	0.0000	0.0000;
	2029038	2028654	0.006121	0.029492	0.0159	247.44	0	0	0	0	1	0	0	83.5200	5.6200	-83.1200	-5.3700	0.0000	0.0000	0.0000	0.0000;
	2028656	2028655	0.000613	0.036358	0	426.81	0	0	1.01875	0	1	0	0	-124.0700	-33.9200	124.1700	39.8000	0.0000	0.0000	0.0000	0.0000;
	2028655	2028657	0.000273	0.001099	0	0	0	0	0	0	1	0	0	34.8900	23.0200	-34.8900	-23.0000	0.0000	0.0000	0.0000	0.0000;
	2028655	2028684	0.000487	0.006578	0.13033	1099.42	0	0	0	0	1	0	0	-69.4300	-9.9500	69.4500	-3.4500	0.0000	0.0000	0.0000	0.0000;
	2028655	2028924	0.000676	0.008481	0.2442	1100.94	0	0	0	0	1	0	0	-89.6400	-52.8700	89.7000	27.8800	0.0000	0.0000	0.0000	0.0000;
	2028664	2028656	0.002683	0.015994	0.00645	177.89	0	0	0	0	1	0	0	-4.2900	1.4000	4.2900	-2.0800	0.0000	0.0000	0.0000	0.0000;
	2028656	2028666	0.003767	0.017862	0.00332	220.49	0	0	0	0	1	0	0	45.8700	36.0300	-45.7500	-35.8100	0.0000	0.0000	0.0000	0.0000;
	2028658	2028659	0.003995	0.029107	0.0104	189.25	0	0	0	0	1	0	0	10.3500	2.2500	-10.3400	-3.3300	0.0000	0.0000	0.0000	0.0000;
	2028859	2028658	0.002348	0.013596	0.01431	212.24	0	0	0	0	1	0	0	30.4700	4.6600	-30.4500	-6.0600	0.0000	0.0000	0.0000	0.0000;
	2028659	2028726	0.006813	0.041535	0.02418	216.95	0	0	0	0	1	0	0	-35.6900	-5.7500	35.7700	3.6700	0.0000	0.0000	0.0000	0.0000;
	2028660	2028661	0.000277	0.001145	0	0	0	0	0	0	1	0	0	22.5900	6.9800	-22.5900	-6.9700	0.0000	0.0000	0.0000	0.0000;
	2029055	2028660	0.006107	0.03772	0.03133	243.6	0	0	0	0	1	0	0	63.9100	-6.3600	-63.6700	4.4800	0.0000	0.0000	0.0000	0.0000;
	2028660	2029062	0.00493	0.026326	0.1733	227.94	0	0	0	0	1	0	0	41.0900	-11.4600	-41.0100	-6.5100	0.0000	0.0000	0.0000	0.0000;
	2028662	2028663	0.000278	0.001007	0	0	0	0	0	0	1	0	0	23.6200	8.5300	-23.6200	-8.5300	0.0000	0.0000	0.0000	0.0000;
	2028662	2028673	0.00879	0.043178	0.05805	202.75	0	0	0	0	1	0	0	-17.4800	-10.3300	17.5100	4.3700	0.0000	0.0000	0.0000	0.0000;
	2028664	2028665	0.00026	0.001164	0	0	0	0	0	0	1	0	0	33.9900	2.3000	-33.9900	-2.2900	0.0000	0.0000	0.0000	0.0000;
	2028664	2028917	0.007638	0.04316	0.05355	211.64	0	0	0	0	1	0	0	-29.7000	-3.7000	29.7700	-1.6400	0.0000	0.0000	0.0000	0.0000;
	2028666	2028667	0.00339	0.017073	0.0174	177.36	0	0	0	0	1	0	0	8.7600	30.4200	-8.7200	-32.0500	0.0000	0.0000	0.0000	0.0000;
	2028667	2028675	0.001586	0.009473	0.0149	204.88	0	0	0	0	1	0	0	-19.8600	19.8200	19.8700	-21.2800	0.0000	0.0000	0.0000	0.0000;
	2028668	2028671	-0.000794	-0.022571	0	89.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028668	2028672	0.003002	0.018889	0.00501	193.53	0	0	0	0	1	0	0	13.5800	-10.7500	-13.5700	10.3000	0.0000	0.0000	0.0000	0.0000;
	2028685	2028668	0.005702	0.030116	0.01206	234.11	0	0	0	0	1	0	0	57.5200	23.4900	-57.3100	-23.6000	0.0000	0.0000	0.0000	0.0000;
	2028669	2028671	0.010873	0.308973	0	44.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028670	2028671	0.010873	0.308973	0	44.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028677	2028672	0.00239	0.015046	0.00415	195.77	0	0	0	0	1	0	0	15.9400	13.2500	-15.9300	-13.6100	0.0000	0.0000	0.0000	0.0000;
	2029055	2028673	0.005069	0.032149	0.01738	219.95	0	0	0	0	1	0	0	34.9400	9.0700	-34.8800	-10.5200	0.0000	0.0000	0.0000	0.0000;
	2028674	2028680	0.006996	0.038153	0.00929	221.24	0	0	0	0	1	0	0	39.0000	-1.4000	-38.9000	0.9800	0.0000	0.0000	0.0000	0.0000;
	2028674	2028948	0.019488	0.099499	0.12665	244.81	0	0	0	0	1	0	0	-72.5300	-4.2600	73.5100	-4.2100	0.0000	0.0000	0.0000	0.0000;
	2028675	2028676	0.00025	0.001101	0	0	0	0	0	0	1	0	0	33.5400	7.1400	-33.5400	-7.1300	0.0000	0.0000	0.0000	0.0000;
	2028675	2028677	0.002717	0.019825	0.03785	218.65	0	0	0	0	1	0	0	39.0300	13.3700	-38.9900	-16.9200	0.0000	0.0000	0.0000	0.0000;
	2028675	2028685	0.002573	0.010282	0.0046	253	0	0	0	0	1	0	0	-92.4400	0.7700	92.6500	-0.3900	0.0000	0.0000	0.0000	0.0000;
	2028677	2028678	0.000202	0.001126	0	0	0	0	0	0	1	0	0	23.0500	3.6700	-23.0400	-3.6600	0.0000	0.0000	0.0000	0.0000;
	2028834	2028679	0.010178	0.060755	0.01593	218.51	0	0	0	0	1	0	0	37.2700	3.7200	-37.1400	-4.5600	0.0000	0.0000	0.0000	0.0000;
	2028996	2028679	0.00603	0.031426	0.01075	198.66	0	0	0	0	1	0	0	18.5400	10.8800	-18.5100	-11.8600	0.0000	0.0000	0.0000	0.0000;
	2028680	2028681	0.000278	0.001013	0	0	0	0	0	0	1	0	0	55.6500	17.0300	-55.6400	-17.0000	0.0000	0.0000	0.0000	0.0000;
	2028834	2028680	0.006528	0.028882	0.01305	224.36	0	0	0	0	1	0	0	45.3100	0.3700	-45.1800	-1.1700	0.0000	0.0000	0.0000	0.0000;
	2028680	2028996	0.002107	0.013089	0.00757	215.09	0	0	0	0	1	0	0	28.4200	-16.8400	-28.4000	16.1800	0.0000	0.0000	0.0000	0.0000;
	2028682	2028683	0.000257	0.001011	0	0	0	0	0	0	1	0	0	36.9800	17.6000	-36.9700	-17.5900	0.0000	0.0000	0.0000	0.0000;
	2028682	2028685	0.001877	0.00969	0.00551	241.54	0	0	0	0	1	0	0	64.7400	-3.9500	-64.6600	3.7800	0.0000	0.0000	0.0000	0.0000;
	2028996	2028682	0.003314	0.014386	0.0046	257.75	0	0	0	0	1	0	0	102.0500	14.6300	-101.7100	-13.6500	0.0000	0.0000	0.0000	0.0000;
	2028684	2028687	0.000621	0.040714	0	544.5	0	0	1	0	1	0	0	182.9800	35.4600	-182.7700	-22.0200	0.0000	0.0000	0.0000	0.0000;
	2028833	2028684	0.000508	0.006278	0.15503	1225.18	0	0	0	0	1	0	0	252.7400	19.4800	-252.4300	-32.0000	0.0000	0.0000	0.0000	0.0000;
	2028685	2028687	-0.000244	-0.016016	0	469.5	0	0	1	0	1	0	0	-182.8500	-27.3000	182.7700	22.0200	0.0000	0.0000	0.0000	0.0000;
	2028686	2028687	0.001921	0.125946	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028688	2028986	0.013167	0.062966	0.0719	238.24	0	0	0	0	1	0	0	-61.5300	0.8000	62.0000	-6.2600	0.0000	0.0000	0.0000	0.0000;
	2028688	2029053	0.011356	0.078624	0.08039	228.14	0	0	0	0	1	0	0	-47.2200	-4.1200	47.4500	-2.8500	0.0000	0.0000	0.0000	0.0000;
	2028689	2028690	0.000265	0.001004	0	0	0	0	0	0	1	0	0	35.6400	0.0600	-35.6400	-0.0500	0.0000	0.0000	0.0000	0.0000;
	2028694	2028689	0.005178	0.028201	0.03942	219.97	0	0	0	0	1	0	0	-37.2900	-3.4800	37.3500	-0.2900	0.0000	0.0000	0.0000	0.0000;
	2028689	2028823	0.017979	0.082826	0.07012	244.78	0	0	0	0	1	0	0	-73.0000	0.2300	73.9100	-3.5100	0.0000	0.0000	0.0000	0.0000;
	2028691	2028692	0.000269	0.001044	0	0	0	0	0	0	1	0	0	6.9400	0.8600	-6.9400	-0.8600	0.0000	0.0000	0.0000	0.0000;
	2028691	2028693	0.000227	0.001052	0	0	0	0	0	0	1	0	0	-6.9400	-0.8600	6.9400	0.8600	0.0000	0.0000	0.0000	0.0000;
	2028697	2028693	0.014305	0.102427	0.02731	195.61	0	0	0	0	1	0	0	5.7300	-10.1100	-5.7100	7.3500	0.0000	0.0000	0.0000	0.0000;
	2029055	2028693	0.00965	0.051571	0.02042	186.91	0	0	0	0	1	0	0	1.2400	6.0700	-1.2300	-8.2100	0.0000	0.0000	0.0000	0.0000;
	2028694	2028834	0.003719	0.021366	0.01697	198	0	0	0	0	1	0	0	14.3000	-6.0000	-14.2900	4.2600	0.0000	0.0000	0.0000	0.0000;
	2028695	2028696	0.000237	0.001035	0	0	0	0	0	0	1	0	0	42.1300	8.5400	-42.1300	-8.5200	0.0000	0.0000	0.0000	0.0000;
	2028755	2028695	0.006592	0.034904	0.01558	178.2	0	0	0	0	1	0	0	-5.3500	7.1200	5.3500	-8.7700	0.0000	0.0000	0.0000	0.0000;
	2028695	2028835	0.003401	0.026237	0.00968	226	0	0	0	0	1	0	0	-47.4900	0.2300	47.5600	-0.7200	0.0000	0.0000	0.0000	0.0000;
	2028739	2028697	0.017762	0.108954	0.04964	234.7	0	0	0	0	1	0	0	49.2000	0.3100	-48.8000	-3.0500	0.0000	0.0000	0.0000	0.0000;
	2028699	2028698	0.002123	0.012031	0.00546	185.75	0	0	0	0	1	0	0	-9.4000	26.0400	9.4100	-26.5500	0.0000	0.0000	0.0000	0.0000;
	2028698	2028750	0.004898	0.019046	0.0128	228.03	0	0	0	0	1	0	0	-53.3400	14.2700	53.4800	-15.1100	0.0000	0.0000	0.0000	0.0000;
	2028699	2028700	0.000225	0.001018	0	0	0	0	0	0	1	0	0	43.2300	2.0500	-43.2300	-2.0300	0.0000	0.0000	0.0000	0.0000;
	2028699	2028921	0.003078	0.017213	0.00913	216.68	0	0	0	0	1	0	0	-33.8400	-28.0900	33.8900	27.4000	0.0000	0.0000	0.0000	0.0000;
	2028701	2028702	0.000237	0.001188	0	0	0	0	0	0	1	0	0	14.5800	1.9200	-14.5800	-1.9200	0.0000	0.0000	0.0000	0.0000;
	2028701	2028703	0.000298	0.001049	0	0	0	0	0	0	1	0	0	-18.7700	-2.3400	18.7700	2.3400	0.0000	0.0000	0.0000	0.0000;
	2028703	2028858	0.005653	0.034539	0.00739	183.47	0	0	0	0	1	0	0	-2.7200	-5.1900	2.7300	4.4000	0.0000	0.0000	0.0000	0.0000;
	2029009	2028703	0.001904	0.01174	0.0024	191.98	0	0	0	0	1	0	0	16.0500	-3.0800	-16.0400	2.8500	0.0000	0.0000	0.0000	0.0000;
	2028705	2028704	0.006824	0.044675	0.01267	186.82	0	0	0	0	1	0	0	-7.0200	5.7200	7.0300	-7.0500	0.0000	0.0000	0.0000	0.0000;
	2028894	2028704	0.007295	0.033571	0.0311	182.56	0	0	0	0	1	0	0	-7.1100	8.0300	7.1200	-11.3200	0.0000	0.0000	0.0000	0.0000;
	2028704	2028966	0.001524	0.008383	0.01047	228.05	0	0	0	0	1	0	0	-49.3100	12.5400	49.3500	-13.4600	0.0000	0.0000	0.0000	0.0000;
	2028705	2029023	0.004627	0.025614	0.04998	208.02	0	0	0	0	1	0	0	-28.1400	-12.5700	28.1800	7.3900	0.0000	0.0000	0.0000	0.0000;
	2028706	2028707	0.000295	0.001119	0	0	0	0	0	0	1	0	0	13.2000	5.2800	-13.2000	-5.2800	0.0000	0.0000	0.0000	0.0000;
	2028706	2028750	0.004987	0.024956	0.01967	233.13	0	0	0	0	1	0	0	-55.3700	-1.4200	55.5200	0.0200	0.0000	0.0000	0.0000	0.0000;
	2028905	2028706	0.011233	0.06335	0.03051	224.08	0	0	0	0	1	0	0	-41.9900	1.6500	42.1700	-3.8600	0.0000	0.0000	0.0000	0.0000;
	2028708	2028709	0.000233	0.001184	0	0	0	0	0	0	1	0	0	23.6100	3.2600	-23.6100	-3.2500	0.0000	0.0000	0.0000	0.0000;
	2028708	2028710	0.001334	0.006333	0.00697	192.66	0	0	0	0	1	0	0	12.7500	-0.6000	-12.7500	-0.1400	0.0000	0.0000	0.0000	0.0000;
	2028835	2028708	0.008914	0.032755	0.01994	216.67	0	0	0	0	1	0	0	36.4800	0.9200	-36.3600	-2.6600	0.0000	0.0000	0.0000	0.0000;
	2028710	2028878	0.004213	0.028488	0.0384	189.83	0	0	0	0	1	0	0	-10.8600	-5.7600	10.8600	1.6800	0.0000	0.0000	0.0000	0.0000;
	2028712	2028711	0.005752	0.170643	0	128.88	0	0	1.1	0	1	0	0	-27.3000	-36.3400	27.4300	40.1700	0.0000	0.0000	0.0000	0.0000;
	2028711	2028731	0.011891	0.051545	0.01501	181.12	0	0	0	0	1	0	0	-16.0600	-34.8200	16.2200	33.9000	0.0000	0.0000	0.0000	0.0000;
	2028711	2028915	0.030105	0.116986	0.02462	195.58	0	0	0	0	1	0	0	-11.3700	-5.3500	11.4100	2.9000	0.0000	0.0000	0.0000	0.0000;
	2040725	2028712	0.017504	0.090659	0.03607	116.63	0	0	0	0	1	0	0	-6.4500	-33.0100	6.6200	29.9700	0.0000	0.0000	0.0000	0.0000;
	2028713	2028714	0.000268	0.001035	0	0	0	0	0	0	1	0	0	46.7900	27.8200	-46.7800	-27.7900	0.0000	0.0000	0.0000	0.0000;
	2028713	2028881	0.006491	0.036963	0.01801	220.96	0	0	0	0	1	0	0	-40.5400	-18.7600	40.6600	17.5200	0.0000	0.0000	0.0000	0.0000;
	2028950	2028713	0.020467	0.11568	0.02786	178.78	0	0	0	0	1	0	0	6.2700	6.1800	-6.2500	-9.0500	0.0000	0.0000	0.0000	0.0000;
	2028715	2028716	0.000211	0.00119	0	0	0	0	0	0	1	0	0	-9.6900	-4.3500	9.7000	4.3500	0.0000	0.0000	0.0000	0.0000;
	2028716	2030285	0.031951	0.182144	0.06322	179.3	0	0	0	0	1	0	0	5.7300	0.1700	-5.7200	-6.6400	0.0000	0.0000	0.0000	0.0000;
	2028718	2028717	8.4e-05	0.006128	0	1413.96	0	0	1	0	1	0	0	-331.3200	84.9200	331.4100	-78.2600	0.0000	0.0000	0.0000	0.0000;
	2028717	2028720	9.5e-05	0.006815	0	1346.86	0	0	1	0	1	0	0	-103.4600	0.6800	103.4700	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028717	2028721	6.3e-05	0.004708	0	1345.34	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028717	2028722	8.6e-05	0.006996	0	948.78	0	0	1	0	1	0	0	-16.4500	0.0200	16.4500	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028758	2028717	0.000462	0.01289	5.71685	4198.08	0	0	0	0	1	0	0	1310.4000	-318.9600	-1302.8300	-73.7600	0.0000	0.0000	0.0000	0.0000;
	2028717	2028847	0.000106	0.003043	1.71323	4162.78	0	0	0	0	1	0	0	1091.3300	151.3200	-1090.0900	-297.1100	0.0000	0.0000	0.0000	0.0000;
	2028719	2028718	0.000465	0.028568	0	346.98	0	0	1	0	1	0	0	-49.4600	6.2600	49.4700	-5.6100	0.0000	0.0000	0.0000	0.0000;
	2028718	2028723	0.001244	0.062371	0	205.46	0	0	1	0	1	0	0	-10.0000	0.0600	10.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028719	2028869	0.002769	0.014742	0.00317	226.1	0	0	0	0	1	0	0	-42.1100	-5.8800	42.1600	5.7800	0.0000	0.0000	0.0000	0.0000;
	2028724	2028725	0.006557	0.18535	0	98.71	0	0	1.0625	0	1	0	0	-58.6200	-22.1000	58.9000	29.9800	0.0000	0.0000	0.0000	0.0000;
	2028843	2028724	0.000272	0.001296	0.00063	285.9	0	0	0	0	1	0	0	113.9300	30.5900	-113.9000	-30.4800	0.0000	0.0000	0.0000	0.0000;
	2028843	2028724	0.000272	0.001296	0.00063	285.9	0	0	0	0	1	0	0	113.9300	30.5900	-113.9000	-30.4800	0.0000	0.0000	0.0000	0.0000;
	2028724	2029004	0.000382	0.002473	0.00072	244.29	0	0	0	0	1	0	0	75.9400	28.9900	-75.9200	-28.9100	0.0000	0.0000	0.0000	0.0000;
	2028726	2028727	0.003807	0.126047	0	86.45	0	0	1	0	1	0	0	-39.8100	-8.5900	39.8700	10.5400	0.0000	0.0000	0.0000	0.0000;
	2028726	2028764	0.001044	0.005691	0.00888	188.8	0	0	0	0	1	0	0	-8.8300	1.5900	8.8300	-2.5400	0.0000	0.0000	0.0000	0.0000;
	2028726	2028925	0.001132	0.004496	0.00234	193.15	0	0	0	0	1	0	0	12.8600	3.3300	-12.8600	-3.5800	0.0000	0.0000	0.0000	0.0000;
	2028728	2028729	0.003883	0.128235	0	100	0	0	1	0	1	0	0	-60.3400	-25.5400	60.5000	30.7900	0.0000	0.0000	0.0000	0.0000;
	2029059	2028728	0.000411	0.002268	0.00092	189.9	0	0	0	0	1	0	0	11.7200	-5.2700	-11.7200	5.1800	0.0000	0.0000	0.0000	0.0000;
	2028731	2028730	0.000352	0.023191	0	277.42	0	0	1	0	1	0	0	1.4200	-26.0200	-1.4100	26.1700	0.0000	0.0000	0.0000	0.0000;
	2028730	2028920	0.000875	0.009846	0.2077	980.2	0	0	0	0	1	0	0	1.4100	-26.1700	-1.4100	3.2000	0.0000	0.0000	0.0000	0.0000;
	2028731	2028734	-0.000495	-0.014013	0	166.5	0	0	1	0	1	0	0	-17.7500	0.2300	17.7500	-0.2700	0.0000	0.0000	0.0000	0.0000;
	2028731	2028735	0.012395	0.371207	0	40.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028731	2028736	0.008678	0.257527	0	65.03	0	0	1	0	1	0	0	-12.8400	0.3900	12.8500	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028731	2028921	0.00503	0.034818	0.05319	198.46	0	0	0	0	1	0	0	12.9600	-8.5000	-12.9500	2.7400	0.0000	0.0000	0.0000	0.0000;
	2028732	2028734	0.006437	0.182281	0	83.3	0	0	1	0	1	0	0	7.1600	0.0000	-7.1600	0.0900	0.0000	0.0000	0.0000	0.0000;
	2028733	2028734	0.006437	0.182281	0	83.3	0	0	1	0	1	0	0	10.6000	0.0000	-10.6000	0.1900	0.0000	0.0000	0.0000	0.0000;
	2028738	2028737	9.3e-05	0.007486	0	1328.6	0	0	0.98125	0	1	0	0	54.6700	66.1000	-54.6600	-65.6000	0.0000	0.0000	0.0000	0.0000;
	2028737	2028740	0.000102	0.008545	0	1031.43	0	0	1.00625	0	1	0	0	-52.2800	0.2100	52.2800	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028737	2028741	0.000122	0.009723	0	1025.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028737	2028742	0.000126	0.010612	0	1013.74	0	0	1.00625	0	1	0	0	-44.4700	0.1900	44.4700	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028737	2028743	0.000131	0.009688	0	1003.52	0	0	1.00625	0	1	0	0	-38.8900	0.1300	38.8900	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028737	2028744	0.000209	0.015009	0	997.12	0	0	1.00625	0	1	0	0	-63.7100	0.5600	63.7200	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028737	2028745	0.00011	0.000957	0	7500	0	0	1	-6.898	1	-30	30	2574.5300	40.5000	-2567.9700	16.7100	0.0000	0.0000	0.0000	0.0000;
	2028737	2028746	0.000205	0.014972	0	1119.42	0	0	1.00625	0	1	0	0	-26.1500	0.0900	26.1500	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028737	2028747	0.000212	0.014485	0	1116.24	0	0	1.00625	0	1	0	0	-67.5400	0.6000	67.5500	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028737	2028748	0.000138	0.012996	0	1113.56	0	0	1.00625	0	1	0	0	-28.2700	0.0900	28.2700	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028888	2028737	0.000181	0.005213	2.54517	4121.36	0	0	0	0	1	0	0	1324.0000	-332.4900	-1321.0300	138.4000	0.0000	0.0000	0.0000	0.0000;
	2028737	2040759	0.000333	0.009713	4.18378	4073.72	0	0	0	0	1	0	0	-877.5300	-115.1800	879.8800	-278.1100	0.0000	0.0000	0.0000	0.0000;
	2028739	2028738	0.000397	0.025497	0	376.68	0	0	0.99375	0	1	0	0	-49.6100	-0.4400	49.6200	1.0200	0.0000	0.0000	0.0000	0.0000;
	2028954	2028738	0.000978	0.012635	0.33844	1201.27	0	0	0	0	1	0	0	297.6300	11.7800	-296.8300	-38.0700	0.0000	0.0000	0.0000	0.0000;
	2029054	2028738	0.002089	0.028181	0.57276	1238.4	0	0	0	0	1	0	0	-191.8300	-22.8000	192.5400	-29.0400	0.0000	0.0000	0.0000	0.0000;
	2028745	2028772	0.000299	0.008353	3.54094	4125.56	0	0	0	0	1	0	0	1368.1400	117.3900	-1362.8000	-350.4700	0.0000	0.0000	0.0000	0.0000;
	2028745	2028841	0.00047	0.01269	7.0159	4128.28	0	0	0	0	1	0	0	1199.8300	-134.1000	-1193.4300	-448.2600	0.0000	0.0000	0.0000	0.0000;
	2028750	2028749	0.000314	0.021986	0	327.13	0	0	1	0	1	0	0	-22.7300	31.2500	22.7400	-30.9500	0.0000	0.0000	0.0000	0.0000;
	2028749	2028751	0.000629	0.035494	0	348.68	0	0	1.025	0	1	0	0	-48.6300	0.8300	48.6400	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028749	2028752	0.000808	0.049621	0	302.8	0	0	1.025	0	1	0	0	-21.5800	0.2300	21.5800	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028749	2028753	0.0007	0.035812	0	348.15	0	0	1.025	0	1	0	0	-49.8100	0.8800	49.8200	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028749	2028754	0.000694	0.036722	0	302.42	0	0	1.025	0	1	0	0	-22.2000	0.1800	22.2000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028911	2028749	0.000287	0.00402	0.10139	1223.2	0	0	0	0	1	0	0	-255.4600	-27.5800	255.6400	19.3000	0.0000	0.0000	0.0000	0.0000;
	2028749	2028935	0.000222	0.002743	0.05679	1140.08	0	0	0	0	1	0	0	-136.1800	9.5400	136.2200	-15.1000	0.0000	0.0000	0.0000	0.0000;
	2029023	2028750	0.001628	0.008672	0.00309	247.65	0	0	0	0	1	0	0	86.3800	16.4500	-86.2600	-16.1700	0.0000	0.0000	0.0000	0.0000;
	2028755	2028902	0.00432	0.023726	0.04436	220.01	0	0	0	0	1	0	0	40.8800	-7.1200	-40.8100	2.7100	0.0000	0.0000	0.0000	0.0000;
	2028756	2028757	0.002985	0.093858	0	90.21	0	0	1	0	1	0	0	-40.1700	-9.1300	40.2100	10.6500	0.0000	0.0000	0.0000	0.0000;
	2028905	2028756	0.018024	0.07819	0.03084	251.43	0	0	0	0	1	0	0	87.7800	-6.5900	-86.4700	9.0000	0.0000	0.0000	0.0000	0.0000;
	2028759	2028758	0.00012	0.009785	0	1410.98	0	0	1	0	1	0	0	-246.5100	54.7600	246.5800	-48.8500	0.0000	0.0000	0.0000	0.0000;
	2028758	2028761	0.000103	0.009452	0	1321.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028758	2040979	0.000193	0.00547	3.31232	4074.29	0	0	0	0	1	0	0	-615.0600	-160.3100	615.7600	-166.9700	0.0000	0.0000	0.0000	0.0000;
	2028760	2028759	0.000358	0.025244	0	321.21	0	0	1	0	1	0	0	-13.9600	7.5200	13.9600	-7.4600	0.0000	0.0000	0.0000	0.0000;
	2028759	2028964	0.004011	0.043676	1.18581	1300.28	0	0	0	0	1	0	0	387.6200	-72.3700	-381.9100	9.0000	0.0000	0.0000	0.0000	0.0000;
	2028760	2028891	0.001366	0.009712	0.00333	209.52	0	0	0	0	1	0	0	-27.6000	-7.3600	27.6100	7.0800	0.0000	0.0000	0.0000	0.0000;
	2028763	2028762	0.00011	0.008054	0	1518.98	0	0	1.01875	0	1	0	0	-704.3600	-150.0300	704.9100	190.9100	0.0000	0.0000	0.0000	0.0000;
	2028762	2028765	0.00015	0.011906	0	1318.81	0	0	1	0	1	0	0	-133.3100	0.1900	133.3300	1.8300	0.0000	0.0000	0.0000	0.0000;
	2028762	2028766	0.000108	0.009172	0	1317.23	0	0	1	0	1	0	0	-133.3200	-0.2800	133.3300	1.8300	0.0000	0.0000	0.0000	0.0000;
	2028762	2028767	0.00013	0.010372	0	1315.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028762	2028768	9.4e-05	0.007515	0	1314.66	0	0	1	0	1	0	0	-133.3200	-0.5600	133.3300	1.8300	0.0000	0.0000	0.0000	0.0000;
	2028762	2028769	6.9e-05	0.005924	0	1314.25	0	0	1	0	1	0	0	-133.3200	-0.8300	133.3300	1.8300	0.0000	0.0000	0.0000	0.0000;
	2028762	2028770	0.000153	0.010517	0	1312.58	0	0	1	0	1	0	0	-133.3100	-0.0500	133.3300	1.8300	0.0000	0.0000	0.0000	0.0000;
	2028762	2028771	0.000236	0.018326	0	720.55	0	0	1	0	1	0	0	-7.2000	-1.8200	7.2000	1.8300	0.0000	0.0000	0.0000	0.0000;
	2028762	2028772	0.000282	0.001169	0	0	0	0	0	0	1	0	0	-31.1500	-187.5700	31.2500	187.9700	0.0000	0.0000	0.0000	0.0000;
	2028764	2028763	0.000421	0.030883	0	411.73	0	0	1.0125	0	1	0	0	-118.0900	-19.3100	118.1500	23.5400	0.0000	0.0000	0.0000	0.0000;
	2028924	2028763	0.000134	0.001845	0.02286	1103.03	0	0	0	0	1	0	0	-189.9200	-19.4000	189.9600	17.6100	0.0000	0.0000	0.0000	0.0000;
	2028764	2028825	0.001147	0.007382	0.00185	217.15	0	0	0	0	1	0	0	45.0300	0.6600	-45.0000	-0.7100	0.0000	0.0000	0.0000	0.0000;
	2029038	2028764	0.0006	0.003019	0.00068	235.13	0	0	0	0	1	0	0	-62.6600	-20.5900	62.6800	20.6400	0.0000	0.0000	0.0000	0.0000;
	2028772	2028781	0.000167	0.004633	1.95642	4021.48	0	0	0	0	1	0	0	762.3500	-20.6200	-761.4200	-159.1600	0.0000	0.0000	0.0000	0.0000;
	2029080	2028772	0.000152	0.004347	1.82886	4022.54	0	0	0	0	1	0	0	-568.6300	-357.2500	569.2100	183.1200	0.0000	0.0000	0.0000	0.0000;
	2028774	2028773	0.000518	0.025802	0	474.34	0	0	1.05625	0	1	0	0	-195.6700	-144.9200	195.9900	161.1800	0.0000	0.0000	0.0000	0.0000;
	2028773	2028778	0.000695	0.040452	0	339.33	0	0	1.025	0	1	0	0	-52.9800	-25.5400	53.0000	26.9800	0.0000	0.0000	0.0000	0.0000;
	2028773	2028779	0.000828	0.041988	0	338.83	0	0	1.025	0	1	0	0	-52.9700	-25.4900	53.0000	26.9800	0.0000	0.0000	0.0000	0.0000;
	2028773	2028780	0.00024	0.001197	0	0	0	0	0	0	1	0	0	-90.0500	-110.1600	90.1000	110.4000	0.0000	0.0000	0.0000	0.0000;
	2028774	2028777	0.000771	0.01932	0	89.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028774	2028900	0.000167	0.000978	0.00033	203.92	0	0	0	0	1	0	0	-23.6800	20.1700	23.6800	-20.1900	0.0000	0.0000	0.0000	0.0000;
	2028775	2028777	0.008049	0.201673	0	44.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028776	2028777	0.008049	0.201673	0	44.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028780	2028978	0.00016	0.001912	0.04146	1143.85	0	0	0	0	1	0	0	143.2400	-52.4300	-143.2100	48.6100	0.0000	0.0000	0.0000	0.0000;
	2028782	2028781	8.5e-05	0.006933	0	1722.57	0	0	1.00625	0	1	0	0	-704.0900	-118.9900	704.5100	153.4400	0.0000	0.0000	0.0000	0.0000;
	2028782	2028781	8.5e-05	0.006933	0	1722.57	0	0	1.00625	0	1	0	0	-704.0900	-118.9900	704.5100	153.4400	0.0000	0.0000	0.0000	0.0000;
	2028782	2028781	8.5e-05	0.006933	0	1722.57	0	0	1.00625	0	1	0	0	-704.0900	-118.9900	704.5100	153.4400	0.0000	0.0000	0.0000	0.0000;
	2028781	2028784	0.000129	0.010359	0	1402.46	0	0	0.99375	0	1	0	0	-172.7600	22.1500	172.8000	-19.1800	0.0000	0.0000	0.0000	0.0000;
	2028781	2028785	0.000131	0.012166	0	1400.9	0	0	0.99375	0	1	0	0	-172.7600	22.6700	172.8000	-19.1800	0.0000	0.0000	0.0000	0.0000;
	2028781	2028786	0.000113	0.00855	0	1400.44	0	0	0.99375	0	1	0	0	-172.7700	21.6300	172.8000	-19.1800	0.0000	0.0000	0.0000	0.0000;
	2028781	2028787	0.000145	0.011595	0	1399.39	0	0	0.99375	0	1	0	0	-172.7600	22.5000	172.8000	-19.1800	0.0000	0.0000	0.0000	0.0000;
	2028781	2028788	9.9e-05	0.007866	0	1397.33	0	0	0.99375	0	1	0	0	-172.7700	21.4300	172.8000	-19.1800	0.0000	0.0000	0.0000	0.0000;
	2028781	2028789	0.000126	0.01005	0	1393.9	0	0	0.99375	0	1	0	0	-172.7600	22.0600	172.8000	-19.1800	0.0000	0.0000	0.0000	0.0000;
	2028794	2028781	6.2e-05	0.001885	0.99176	3978.4	0	0	0	0	1	0	0	-586.7900	214.0200	587.0300	-310.8300	0.0000	0.0000	0.0000	0.0000;
	2028781	2028847	0.000153	0.00384	2.14967	4122.47	0	0	0	0	1	0	0	-902.5600	-122.7500	903.7500	-72.7800	0.0000	0.0000	0.0000	0.0000;
	2028783	2028782	0.000327	0.022855	0	641.55	0	0	1.0125	0	1	0	0	-261.2000	-40.8900	261.4200	56.6300	0.0000	0.0000	0.0000	0.0000;
	2028783	2028782	0.000327	0.022855	0	641.55	0	0	1.0125	0	1	0	0	-261.2000	-40.8900	261.4200	56.6300	0.0000	0.0000	0.0000	0.0000;
	2028783	2028782	0.000327	0.022855	0	641.55	0	0	1.0125	0	1	0	0	-261.2000	-40.8900	261.4200	56.6300	0.0000	0.0000	0.0000	0.0000;
	2028782	2028831	0.000413	0.004304	0.09676	1336.47	0	0	0	0	1	0	0	439.0900	-4.0100	-438.3200	1.9600	0.0000	0.0000	0.0000	0.0000;
	2028782	2029003	0.000694	0.008971	0.13922	1293.85	0	0	0	0	1	0	0	363.9600	119.5200	-362.9700	-120.9800	0.0000	0.0000	0.0000	0.0000;
	2028790	2028793	0.0001	0.002421	0	254.1	0	0	1	0	1	0	0	-51.3300	-24.3100	51.3400	24.3900	0.0000	0.0000	0.0000	0.0000;
	2028790	2029004	0.001097	0.005301	0.00269	200.75	0	0	0	0	1	0	0	-21.9000	-0.9200	21.9000	0.6700	0.0000	0.0000	0.0000	0.0000;
	2028791	2028793	0.004025	0.114233	0	127	0	0	1	0	1	0	0	25.7000	13.0800	-25.6700	-12.1900	0.0000	0.0000	0.0000	0.0000;
	2028792	2028793	0.004025	0.114233	0	127	0	0	1	0	1	0	0	25.7000	13.0800	-25.6700	-12.1900	0.0000	0.0000	0.0000	0.0000;
	2028795	2028794	0.000124	0.00924	0	1522.96	0	0	1	0	1	0	0	-625.7300	-89.3000	626.2100	124.9900	0.0000	0.0000	0.0000	0.0000;
	2028794	2028797	5.8e-05	0.004985	0	1709.17	0	0	1.05	0	1	0	0	-332.9200	-162.3500	333.0000	169.5000	0.0000	0.0000	0.0000	0.0000;
	2028794	2028798	0.000105	0.00797	0	1699.8	0	0	1.05	0	1	0	0	-332.8500	-158.1900	333.0000	169.5000	0.0000	0.0000	0.0000	0.0000;
	2028796	2028795	0.000512	0.035942	0	475.85	0	0	1	0	1	0	0	-194.1900	-5.3100	194.3800	18.5600	0.0000	0.0000	0.0000	0.0000;
	2028795	2028803	0.000451	0.005677	0.06907	1187.28	0	0	0	0	1	0	0	204.0500	-4.6500	-203.8700	-0.2000	0.0000	0.0000	0.0000	0.0000;
	2028860	2028795	0.000559	0.006095	0.19559	1128.71	0	0	0	0	1	0	0	140.8600	-85.2800	-140.7200	66.6400	0.0000	0.0000	0.0000	0.0000;
	2028796	2028985	0.000422	0.00252	0.00132	245.55	0	0	0	0	1	0	0	77.9700	-14.1000	-77.9500	14.1200	0.0000	0.0000	0.0000	0.0000;
	2028799	2028802	0.000698	0.037364	0	621.4	0	0	1	0	1	0	0	253.5500	30.8100	-253.1100	-7.1800	0.0000	0.0000	0.0000	0.0000;
	2028799	2028803	0.000291	0.001035	0	0	0	0	0	0	1	0	0	-203.7500	-5.4600	203.8700	5.8800	0.0000	0.0000	0.0000	0.0000;
	2028800	2028802	-0.000269	-0.014378	0	521.4	0	0	1	0	1	0	0	-253.2800	-16.2700	253.1100	7.1800	0.0000	0.0000	0.0000	0.0000;
	2028801	2028802	0.002795	0.149576	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028804	2028912	0.004053	0.02342	0.04318	202.61	0	0	0	0	1	0	0	21.8600	2.1100	-21.8400	-6.6100	0.0000	0.0000	0.0000	0.0000;
	2028804	2028966	0.00131	0.005816	0.00259	180.47	0	0	0	0	1	0	0	-6.4400	-2.1100	6.4400	1.8300	0.0000	0.0000	0.0000	0.0000;
	2028805	2028806	0.000291	0.001038	0	0	0	0	0	0	1	0	0	48.7000	-5.4100	-48.6900	5.4300	0.0000	0.0000	0.0000	0.0000;
	2028856	2028806	0.000193	0.000942	0.00028	248.13	0	0	0	0	1	0	0	86.7500	9.3200	-86.7400	-9.2800	0.0000	0.0000	0.0000	0.0000;
	2028807	2028810	0.000497	0.026028	0	610.2	0	0	1	0	1	0	0	215.9400	9.9400	-215.7200	1.6500	0.0000	0.0000	0.0000	0.0000;
	2028807	2028811	0.000422	0.020904	0	353.21	0	0	1.0125	0	1	0	0	-58.9800	-29.1500	59.0000	30.0300	0.0000	0.0000	0.0000	0.0000;
	2028807	2028812	0.000354	0.02248	0	350.43	0	0	1.0125	0	1	0	0	-58.9900	-29.0800	59.0000	30.0300	0.0000	0.0000	0.0000	0.0000;
	2028807	2028813	0.000285	0.001097	0	0	0	0	0	0	1	0	0	-97.9700	48.2900	98.0100	-48.1600	0.0000	0.0000	0.0000	0.0000;
	2028808	2028810	1.6e-05	0.000861	0	485.2	0	0	1	0	1	0	0	-215.7100	2.0400	215.7200	-1.6500	0.0000	0.0000	0.0000	0.0000;
	2028809	2028810	0.002452	0.128466	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028815	2028814	0.000275	0.0176	0	336.85	0	0	1	0	1	0	0	27.2300	-1.7000	-27.2300	1.8200	0.0000	0.0000	0.0000	0.0000;
	2028815	2028818	0.000166	0.003879	0	198.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028840	2028815	0.017863	0.112851	0.13384	212.74	0	0	0	0	1	0	0	-31.6000	-7.4400	31.7700	-6.1500	0.0000	0.0000	0.0000	0.0000;
	2028816	2028818	0.004423	0.103258	0	99.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028817	2028818	0.004423	0.103258	0	99.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028819	2028820	0.015686	0.411749	0	34.31	0	0	1	0	1	0	0	-19.9300	-8.3500	20.0000	10.1800	0.0000	0.0000	0.0000	0.0000;
	2028819	2028821	0.016728	0.489978	0	30.23	0	0	1	0	1	0	0	-18.9300	-7.7300	19.0000	9.6800	0.0000	0.0000	0.0000	0.0000;
	2028819	2028822	0.000245	0.001089	0	0	0	0	0	0	1	0	0	38.8600	16.0700	-38.8600	-16.0500	0.0000	0.0000	0.0000	0.0000;
	2028948	2028823	0.000346	0.001831	0.00028	205.19	0	0	0	0	1	0	0	-12.5700	-1.3600	12.5700	1.3300	0.0000	0.0000	0.0000	0.0000;
	2028823	2028981	0.000826	0.004915	0.00339	244.88	0	0	0	0	1	0	0	-62.4100	2.1800	62.4400	-2.3700	0.0000	0.0000	0.0000	0.0000;
	2028824	2028825	0.000234	0.00118	0	0	0	0	0	0	1	0	0	35.7500	9.5800	-35.7500	-9.5700	0.0000	0.0000	0.0000	0.0000;
	2028825	2029037	0.001744	0.008671	0.00362	242.61	0	0	0	0	1	0	0	80.7500	10.2800	-80.6400	-10.1400	0.0000	0.0000	0.0000	0.0000;
	2028827	2028826	0.000454	0.022451	0	335.59	0	0	1	0	1	0	0	-33.3600	7.0400	33.3700	-6.8000	0.0000	0.0000	0.0000	0.0000;
	2028826	2028828	0.000744	0.034349	0	340.12	0	0	1.0375	0	1	0	0	-53.8800	1.0000	53.9000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028826	2028830	0.000821	0.058568	0	259.84	0	0	1.0375	0	1	0	0	-13.3400	0.1000	13.3400	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028826	2028833	0.002325	0.023245	0.51202	1235.91	0	0	0	0	1	0	0	267.1000	-9.7600	-265.5500	-29.3600	0.0000	0.0000	0.0000	0.0000;
	2028877	2028826	0.000464	0.005096	0.14484	1176.4	0	0	0	0	1	0	0	188.9900	-40.1900	-188.8300	26.3700	0.0000	0.0000	0.0000	0.0000;
	2029008	2028826	0.000526	0.006661	0.14761	1058.55	0	0	0	0	1	0	0	44.4300	-4.8400	-44.4200	-10.9100	0.0000	0.0000	0.0000	0.0000;
	2028827	2028829	0.027323	0.640997	0	21.67	0	0	1.0125	0	1	0	0	-12.8300	1.0100	12.8700	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028827	2028902	0.000209	0.001627	0.00027	216.4	0	0	0	0	1	0	0	39.1000	-10.0300	-39.1000	10.0300	0.0000	0.0000	0.0000	0.0000;
	2028832	2028831	0.000634	0.029761	0	500.38	0	0	1	0	1	0	0	-226.7600	-6.3600	227.0800	21.3100	0.0000	0.0000	0.0000	0.0000;
	2028832	2029005	0.000236	0.001861	0.01408	246.52	0	0	0	0	1	0	0	80.4500	-4.1700	-80.4400	2.8500	0.0000	0.0000	0.0000	0.0000;
	2028834	2028833	0.00054	0.034111	0	381.84	0	0	1	0	1	0	0	-68.2900	-8.3400	68.3100	9.8800	0.0000	0.0000	0.0000	0.0000;
	2028894	2028835	0.003236	0.019464	0.00736	216.09	0	0	0	0	1	0	0	34.2700	-8.8900	-34.2300	8.3200	0.0000	0.0000	0.0000	0.0000;
	2028836	2028837	0.006624	0.185279	0	41.49	0	0	1.0125	0	1	0	0	-10.9900	-5.3200	11.0000	5.6000	0.0000	0.0000	0.0000	0.0000;
	2028836	2028838	0.041807	0.895375	0	14.3	0	0	1.05	0	1	0	0	-10.9400	-4.2600	11.0000	5.6000	0.0000	0.0000	0.0000	0.0000;
	2028839	2028840	0.000252	0.001015	0	0	0	0	0	0	1	0	0	62.0200	0.0000	-62.0100	0.0400	0.0000	0.0000	0.0000	0.0000;
	2028840	2028869	0.001062	0.004651	0.00247	252.36	0	0	0	0	1	0	0	93.6200	7.4000	-93.5300	-7.2900	0.0000	0.0000	0.0000	0.0000;
	2028842	2028841	8.1e-05	0.006561	0	1614.73	0	0	1.00625	0	1	0	0	-571.0700	-102.8000	571.3300	124.1700	0.0000	0.0000	0.0000	0.0000;
	2028842	2028841	8.1e-05	0.006561	0	1614.73	0	0	1.00625	0	1	0	0	-571.0700	-102.8000	571.3300	124.1700	0.0000	0.0000	0.0000	0.0000;
	2028842	2028841	8.1e-05	0.006561	0	1614.73	0	0	1.00625	0	1	0	0	-571.0700	-102.8000	571.3300	124.1700	0.0000	0.0000	0.0000	0.0000;
	2028841	2028844	7e-05	0.0056	0	1440.14	0	0	1	0	1	0	0	-186.3100	22.5600	186.3300	-20.6800	0.0000	0.0000	0.0000	0.0000;
	2028841	2028845	0.000151	0.011444	0	1438.13	0	0	1	0	1	0	0	-186.2800	24.5300	186.3300	-20.6800	0.0000	0.0000	0.0000	0.0000;
	2028841	2028846	9.3e-05	0.007228	0	1437.86	0	0	1	0	1	0	0	-186.3000	23.1100	186.3300	-20.6800	0.0000	0.0000	0.0000	0.0000;
	2029015	2028841	0.000151	0.004067	2.15945	3852.7	0	0	0	0	1	0	0	-151.7500	-221.6800	151.8000	-2.6400	0.0000	0.0000	0.0000	0.0000;
	2029024	2028841	4.9e-05	0.001417	0.61232	3974.25	0	0	0	0	1	0	0	113.4900	-72.2500	-113.4800	8.2000	0.0000	0.0000	0.0000	0.0000;
	2028843	2028842	0.000479	0.032584	0	540.95	0	0	1.03125	0	1	0	0	-284.8100	-82.5000	285.2400	111.7100	0.0000	0.0000	0.0000	0.0000;
	2028842	2028978	0.000905	0.010584	0.21928	1285.06	0	0	0	0	1	0	0	365.5900	62.9200	-364.3900	-71.5800	0.0000	0.0000	0.0000	0.0000;
	2028848	2028847	7e-05	0.005288	0	1568.87	0	0	1.0125	0	1	0	0	-844.7000	-162.2100	845.2100	200.1700	0.0000	0.0000	0.0000	0.0000;
	2028847	2028850	6.8e-05	0.006353	0	1504.14	0	0	1	0	1	0	0	-212.9700	26.4300	213.0000	-23.6400	0.0000	0.0000	0.0000	0.0000;
	2028847	2028851	0.000113	0.008305	0	1503.87	0	0	1	0	1	0	0	-212.9500	27.2800	213.0000	-23.6400	0.0000	0.0000	0.0000	0.0000;
	2028847	2028852	0.000118	0.008852	0	1502.78	0	0	1	0	1	0	0	-212.9500	27.5300	213.0000	-23.6400	0.0000	0.0000	0.0000	0.0000;
	2028847	2028853	0.0001	0.008101	0	1501.47	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028847	2028854	0.000241	0.021687	0	875.87	0	0	1	0	1	0	0	-20.0000	2.3000	20.0000	-2.2200	0.0000	0.0000	0.0000	0.0000;
	2028849	2028848	0.000275	0.015583	0	607.21	0	0	1.00625	0	1	0	0	-243.4900	-34.0400	243.6400	43.0700	0.0000	0.0000	0.0000	0.0000;
	2028849	2028848	0.000275	0.015583	0	607.21	0	0	1.00625	0	1	0	0	-243.4900	-34.0400	243.6400	43.0700	0.0000	0.0000	0.0000	0.0000;
	2028849	2028848	0.000275	0.015583	0	607.21	0	0	1.00625	0	1	0	0	-243.4900	-34.0400	243.6400	43.0700	0.0000	0.0000	0.0000	0.0000;
	2028856	2028855	0.000844	0.03912	0	455.68	0	0	1.01875	0	1	0	0	-169.4600	-22.5200	169.7000	33.8700	0.0000	0.0000	0.0000	0.0000;
	2028855	2028857	0.000219	0.001078	0	0	0	0	0	0	1	0	0	-151.7000	-24.7100	151.7500	24.9500	0.0000	0.0000	0.0000	0.0000;
	2028857	2029016	0.00083	0.009828	0.14916	1227.5	0	0	0	0	1	0	0	-257.8400	-50.0900	258.3800	41.0600	0.0000	0.0000	0.0000	0.0000;
	2028858	2028950	0.015673	0.095222	0.1359	224.77	0	0	0	0	1	0	0	-27.5600	-1.7900	27.6800	-12.2000	0.0000	0.0000	0.0000	0.0000;
	2028858	2028981	0.001981	0.007795	0.00484	244.14	0	0	0	0	1	0	0	62.5100	-2.6100	-62.4400	2.3700	0.0000	0.0000	0.0000	0.0000;
	2028859	2028925	0.001025	0.007154	0.0058	256	0	0	0	0	1	0	0	-99.6300	-5.5600	99.7200	5.6000	0.0000	0.0000	0.0000	0.0000;
	2028861	2028860	0.00052	0.031741	0	467.61	0	0	1.1	0	1	0	0	-181.2400	-206.0300	181.6800	233.0200	0.0000	0.0000	0.0000	0.0000;
	2028860	2028864	0.0001	-0.000598	0	757.6	0	0	1	0	1	0	0	-25.0500	-12.1100	25.0500	12.1000	0.0000	0.0000	0.0000	0.0000;
	2028860	2028865	0.0006	0.035445	0	392.45	0	0	1	0	1	0	0	-54.9100	-25.2600	54.9300	26.5200	0.0000	0.0000	0.0000	0.0000;
	2028860	2028866	0.000499	0.028733	0	391.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028860	2028867	0.000259	0.015818	0	391.14	0	0	1	0	1	0	0	-48.4600	-26.0500	48.4700	26.5200	0.0000	0.0000	0.0000	0.0000;
	2028860	2028868	0.000386	0.028354	0	391.04	0	0	1	0	1	0	0	-47.6000	-25.7100	47.6100	26.5200	0.0000	0.0000	0.0000	0.0000;
	2028862	2028864	0.000391	0.023162	0	378.8	0	0	1	0	1	0	0	6.3300	3.0300	-6.3300	-3.0200	0.0000	0.0000	0.0000	0.0000;
	2028863	2028864	0.000391	0.023162	0	378.8	0	0	1	0	1	0	0	18.7200	9.1800	-18.7200	-9.0800	0.0000	0.0000	0.0000	0.0000;
	2028870	2028873	0.000272	0.006656	0	235.1	0	0	1.0125	0	1	0	0	-48.9300	-22.0600	48.9400	22.2500	0.0000	0.0000	0.0000	0.0000;
	2029014	2028870	0.00197	0.011282	0.00891	240.81	0	0	0	0	1	0	0	76.4300	-28.3400	-76.3000	28.1700	0.0000	0.0000	0.0000	0.0000;
	2028871	2028873	0.004139	0.101296	0	117.5	0	0	1	0	1	0	0	24.5000	11.8600	-24.4700	-11.1300	0.0000	0.0000	0.0000	0.0000;
	2028872	2028873	0.004139	0.101296	0	117.5	0	0	1	0	1	0	0	24.5000	11.8600	-24.4700	-11.1300	0.0000	0.0000	0.0000	0.0000;
	2028874	2028875	0.00027	0.001198	0	0	0	0	0	0	1	0	0	49.2000	25.0400	-49.1900	-25.0000	0.0000	0.0000	0.0000	0.0000;
	2028874	2028876	0.000285	0.001052	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2029076	2028875	0.000593	0.002707	0.00102	163.91	0	0	0	0	1	0	0	-1.2800	-65.4700	1.3000	65.4700	0.0000	0.0000	0.0000	0.0000;
	2028878	2028877	0.000452	0.026474	0	290.44	0	0	1	0	1	0	0	-10.8600	-1.6800	10.8700	1.7100	0.0000	0.0000	0.0000	0.0000;
	2028877	2028911	0.000902	0.011089	0.45225	1068.67	0	0	0	0	1	0	0	-62.5700	38.4800	62.6300	-85.9300	0.0000	0.0000	0.0000	0.0000;
	2028880	2028879	0.000125	0.009656	0	1401.76	0	0	1	0	1	0	0	-228.7200	48.2800	228.7900	-43.4300	0.0000	0.0000	0.0000	0.0000;
	2028879	2028885	7.5e-05	0.006256	0	1466.18	0	0	1	0	1	0	0	-196.9700	24.1500	197.0000	-21.8700	0.0000	0.0000	0.0000	0.0000;
	2028879	2028886	7.5e-05	0.006691	0	1464.85	0	0	1	0	1	0	0	-196.9700	24.3100	197.0000	-21.8700	0.0000	0.0000	0.0000	0.0000;
	2028879	2028887	0.000144	0.011301	0	1463.57	0	0	1	0	1	0	0	-196.9500	26.0000	197.0000	-21.8700	0.0000	0.0000	0.0000	0.0000;
	2028879	2028888	0.000259	0.001075	0	0	0	0	0	0	1	0	0	362.1100	-591.8000	-360.9500	596.6000	0.0000	0.0000	0.0000	0.0000;
	2028880	2028884	0.000329	0.019854	0	386.9	0	0	1	0	1	0	0	43.8700	14.0100	-43.8700	-13.6200	0.0000	0.0000	0.0000	0.0000;
	2028880	2028954	0.000773	0.010013	0.21518	1080.2	0	0	0	0	1	0	0	103.0400	-34.2500	-102.9600	11.8600	0.0000	0.0000	0.0000	0.0000;
	2028880	2040726	0.00227	0.028237	0.85365	1123.71	0	0	0	0	1	0	0	81.8100	-28.0400	-81.6700	-62.3200	0.0000	0.0000	0.0000	0.0000;
	2028882	2028881	0.004648	0.147601	0	92.04	0	0	1	0	1	0	0	-26.7300	0.7200	26.7700	0.2600	0.0000	0.0000	0.0000	0.0000;
	2028881	2028884	0.000153	0.009233	0	361.9	0	0	1	0	1	0	0	-43.8600	-13.4400	43.8700	13.6200	0.0000	0.0000	0.0000	0.0000;
	2028881	2028989	0.029336	0.224669	0.11529	202.95	0	0	0	0	1	0	0	-23.5600	-4.3400	23.7100	-6.9700	0.0000	0.0000	0.0000	0.0000;
	2028882	2040013	0.020381	0.115992	0.01379	151.01	0	0	0	0	1	0	0	26.7300	-0.7200	-26.6000	0.0100	0.0000	0.0000	0.0000	0.0000;
	2028883	2028884	0.002539	0.153449	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040722	2028888	0.000238	0.0065	3.47824	3998.89	0	0	0	0	1	0	0	-183.2600	-200.6800	183.3300	-175.7500	0.0000	0.0000	0.0000	0.0000;
	2028888	2040909	0.000424	0.010974	4.9925	4129.38	0	0	0	0	1	0	0	-1146.8100	-88.5200	1152.0600	-315.5300	0.0000	0.0000	0.0000	0.0000;
	2028889	2028890	0.002742	0.072142	0	172.9	0	0	1	0	1	0	0	-132.5400	12.0300	133.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028889	2028891	0.0002	0.001184	0	0	0	0	0	0	1	0	0	132.5400	-12.0300	-132.5100	12.2300	0.0000	0.0000	0.0000	0.0000;
	2028892	2028893	0.0047	0.12492	0	74.14	0	0	1	0	1	0	0	-27.1600	0.8600	27.1900	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028892	2028894	0.000252	0.001023	0	0	0	0	0	0	1	0	0	27.1600	-0.8600	-27.1600	0.8600	0.0000	0.0000	0.0000	0.0000;
	2028892	2028895	0.000267	0.00112	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028896	2028899	0.000173	0.005664	0	155	0	0	1	0	1	0	0	-10.8900	-3.9700	10.8900	3.9800	0.0000	0.0000	0.0000	0.0000;
	2028897	2028899	0.004828	0.157726	0	77.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028898	2028899	0.004828	0.157726	0	77.5	0	0	1	0	1	0	0	10.9000	4.1900	-10.8900	-3.9800	0.0000	0.0000	0.0000	0.0000;
	2028900	2028901	0.003886	0.128195	0	86.03	0	0	1	0	1	0	0	-48.9100	8.4500	49.0000	-5.4400	0.0000	0.0000	0.0000	0.0000;
	2028902	2028948	0.000753	0.004299	0.00499	223.83	0	0	0	0	1	0	0	51.5600	-8.3700	-51.5400	7.9400	0.0000	0.0000	0.0000	0.0000;
	2028902	2028986	0.000439	0.002461	0.00082	214.6	0	0	0	0	1	0	0	28.3600	-4.3700	-28.3500	4.3000	0.0000	0.0000	0.0000	0.0000;
	2028904	2028903	0.000113	0.008591	0	1320.73	0	0	1	0	1	0	0	-105.5600	-0.2300	105.5700	1.1300	0.0000	0.0000	0.0000	0.0000;
	2028903	2028906	9.8e-05	0.007967	0	1605.84	0	0	1.0375	0	1	0	0	-265.3300	44.0500	265.4000	-38.2200	0.0000	0.0000	0.0000	0.0000;
	2028903	2028919	0.00011	0.003044	1.75251	4131.86	0	0	0	0	1	0	0	-791.6800	-61.9600	792.3200	-106.6500	0.0000	0.0000	0.0000	0.0000;
	2029015	2028903	0.000226	0.006176	3.18597	4185.2	0	0	0	0	1	0	0	-949.4300	-297.5200	951.4300	16.7800	0.0000	0.0000	0.0000	0.0000;
	2028905	2028904	0.000446	0.023855	0	356.16	0	0	1	0	1	0	0	-45.7900	4.9400	45.8000	-4.4600	0.0000	0.0000	0.0000	0.0000;
	2028911	2028904	0.000653	0.008951	0.24623	1247.21	0	0	0	0	1	0	0	269.8700	-47.4500	-269.4100	27.5400	0.0000	0.0000	0.0000	0.0000;
	2029016	2028904	0.002177	0.025102	0.76899	1299.33	0	0	0	0	1	0	0	-326.9500	-32.6800	329.1700	-22.8400	0.0000	0.0000	0.0000	0.0000;
	2028908	2028907	0.000287	0.019251	0	541.1	0	0	1.025	0	1	0	0	-281.9300	-73.1200	282.1700	89.6500	0.0000	0.0000	0.0000	0.0000;
	2028907	2028909	0.000241	0.001078	0	0	0	0	0	0	1	0	0	-269.3700	-83.1300	269.5600	83.9700	0.0000	0.0000	0.0000	0.0000;
	2028907	2028910	0.000226	0.001149	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028912	2028911	0.00058	0.037665	0	322.38	0	0	1	0	1	0	0	21.8400	6.6100	-21.8400	-6.4300	0.0000	0.0000	0.0000	0.0000;
	2028911	2028913	0.000366	0.024327	0	477.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028920	2028911	0.000457	0.006081	0.13169	1086.72	0	0	0	0	1	0	0	55.8300	380.5000	-55.2000	-386.3600	0.0000	0.0000	0.0000	0.0000;
	2028915	2028914	0.000535	0.031212	0	282.8	0	0	1	0	1	0	0	14.0000	-4.6700	-13.9900	4.7300	0.0000	0.0000	0.0000	0.0000;
	2028914	2028916	0.000205	0.001006	0	0	0	0	0	0	1	0	0	13.9900	-4.7300	-13.9900	4.7300	0.0000	0.0000	0.0000	0.0000;
	2040726	2028916	5.9e-05	0.000741	0.015	985.21	0	0	0	0	1	0	0	-13.9900	3.1200	13.9900	-4.7300	0.0000	0.0000	0.0000	0.0000;
	2028917	2028918	0.002618	0.089651	0	77.94	0	0	1.0375	0	1	0	0	-25.3800	4.2600	25.4000	-3.6600	0.0000	0.0000	0.0000	0.0000;
	2028920	2028919	0.000122	0.009823	0	1281.2	0	0	1.0625	0	1	0	0	-75.3600	-414.0900	75.5900	431.8300	0.0000	0.0000	0.0000	0.0000;
	2028919	2040722	0.000161	0.004817	3.00507	4073.08	0	0	0	0	1	0	0	-509.6100	-364.9400	510.0600	55.3200	0.0000	0.0000	0.0000	0.0000;
	2028920	2028923	0.000393	0.026604	0	436.5	0	0	1	0	1	0	0	20.9400	30.3900	-20.9400	-30.0600	0.0000	0.0000	0.0000	0.0000;
	2028921	2028923	-9.5e-05	-0.006412	0	311.5	0	0	1	0	1	0	0	-20.9400	-30.1400	20.9400	30.0600	0.0000	0.0000	0.0000	0.0000;
	2028922	2028923	0.001418	0.095885	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028925	2028924	0.000699	0.040891	0	396.47	0	0	1.00625	0	1	0	0	-83.5000	2.1100	83.5500	0.5900	0.0000	0.0000	0.0000	0.0000;
	2028924	2028926	0.000399	0.026804	0	414.54	0	0	1.03125	0	1	0	0	-49.8900	6.2200	49.9000	-5.5400	0.0000	0.0000	0.0000	0.0000;
	2029054	2028924	0.001464	0.015797	0.28754	1189.52	0	0	0	0	1	0	0	123.5200	12.2400	-123.3000	-40.5100	0.0000	0.0000	0.0000	0.0000;
	2028925	2028927	0.004215	0.107728	0	90.16	0	0	1.05625	0	1	0	0	-49.7700	-22.0800	49.9000	25.4000	0.0000	0.0000	0.0000	0.0000;
	2028925	2029049	0.000934	0.005493	0.00237	192.74	0	0	0	0	1	0	0	-10.8800	11.7200	10.8800	-11.9600	0.0000	0.0000	0.0000	0.0000;
	2028928	2028931	0.000452	0.011999	0	142.4	0	0	1.04375	0	1	0	0	-18.6500	-8.9800	18.6500	9.0400	0.0000	0.0000	0.0000	0.0000;
	2028928	2028932	0.000248	0.001024	0	0	0	0	0	0	1	0	0	83.0900	28.2800	-83.0700	-28.2000	0.0000	0.0000	0.0000	0.0000;
	2028929	2028931	0.007755	0.20566	0	71.2	0	0	1	0	1	0	0	9.3300	4.7500	-9.3200	-4.5200	0.0000	0.0000	0.0000	0.0000;
	2028930	2028931	0.007755	0.20566	0	71.2	0	0	1	0	1	0	0	9.3300	4.7500	-9.3200	-4.5200	0.0000	0.0000	0.0000	0.0000;
	2028933	2028934	0.003805	0.114886	0	66.59	0	0	0.9875	0	1	0	0	-33.9500	-15.7700	34.0000	17.3100	0.0000	0.0000	0.0000	0.0000;
	2028936	2028935	0.000501	0.03262	0	209.29	0	0	1.025	0	1	0	0	-5.9000	-31.4600	5.9000	31.7800	0.0000	0.0000	0.0000	0.0000;
	2028935	2028976	0.000159	0.002085	0.07592	1031.03	0	0	0	0	1	0	0	-25.7500	-16.6700	25.7500	8.6100	0.0000	0.0000	0.0000	0.0000;
	2029023	2028936	0.003865	0.019634	0.00572	173.43	0	0	0	0	1	0	0	-5.8600	-31.8900	5.9000	31.4600	0.0000	0.0000	0.0000	0.0000;
	2028937	2028940	0.000439	0.013869	0	156	0	0	1	0	1	0	0	-11.1900	-5.4900	11.1900	5.5100	0.0000	0.0000	0.0000	0.0000;
	2028937	2028941	0.023679	0.655281	0	14.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028937	2028942	0.033854	0.869121	0	14.56	0	0	1	0	1	0	0	-11.1500	-4.4800	11.2000	5.7000	0.0000	0.0000	0.0000	0.0000;
	2028937	2028943	0.000299	0.001029	0	0	0	0	0	0	1	0	0	22.3500	9.9600	-22.3400	-9.9600	0.0000	0.0000	0.0000	0.0000;
	2028937	2028944	0.000231	0.001078	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028938	2028940	0.004008	0.126599	0	78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028939	2028940	0.004008	0.126599	0	78	0	0	1	0	1	0	0	11.2000	5.7000	-11.1900	-5.5100	0.0000	0.0000	0.0000	0.0000;
	2029005	2028943	0.000191	0.00083	0.00035	218.16	0	0	0	0	1	0	0	32.8600	-2.4400	-32.8600	2.4100	0.0000	0.0000	0.0000	0.0000;
	2028945	2028946	0.005034	0.138771	0	87.67	0	0	1	0	1	0	0	-49.6600	-21.4900	49.8000	25.3500	0.0000	0.0000	0.0000	0.0000;
	2028945	2028947	0.00024	0.001159	0	0	0	0	0	0	1	0	0	49.6600	125.8900	-49.6200	-125.6900	0.0000	0.0000	0.0000	0.0000;
	2028948	2029053	0.001508	0.007712	0.01664	188.98	0	0	0	0	1	0	0	8.3000	-2.3700	-8.3000	0.5800	0.0000	0.0000	0.0000	0.0000;
	2028950	2028949	0.000557	0.032469	0	366.88	0	0	0.99375	0	1	0	0	-33.9500	6.0200	33.9500	-5.6700	0.0000	0.0000	0.0000	0.0000;
	2028949	2028951	0.000353	0.020829	0	460.36	0	0	1.0375	0	1	0	0	-74.4800	1.1400	74.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028949	2028952	0.000373	0.023093	0	458.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028949	2028954	0.000249	0.001148	0	0	0	0	0	0	1	0	0	40.5300	4.5300	-40.5200	-4.5100	0.0000	0.0000	0.0000	0.0000;
	2028949	2028955	0.000292	0.001161	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028949	2028956	0.00023	0.001191	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028950	2028953	0.009827	0.337751	0	40.42	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028954	2028988	0.002662	0.038344	0.72087	1134.85	0	0	0	0	1	0	0	-154.1500	-19.1300	154.7400	-50.7800	0.0000	0.0000	0.0000	0.0000;
	2028957	2028958	0.000245	0.00104	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028960	2028959	0.000473	0.032628	0	347.41	0	0	1	0	1	0	0	-47.1000	7.0300	47.1100	-6.3400	0.0000	0.0000	0.0000	0.0000;
	2028959	2028961	0.000402	0.026823	0	303.83	0	0	1.025	0	1	0	0	-15.2400	0.0600	15.2400	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028959	2028964	0.000205	0.001096	0	0	0	0	0	0	1	0	0	-31.8700	6.2800	31.8700	-6.2600	0.0000	0.0000	0.0000	0.0000;
	2028960	2028962	0.014478	0.392282	0	33.42	0	0	1.03125	0	1	0	0	-14.8100	0.8600	14.8400	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028960	2028963	0.005692	0.13455	0	56.13	0	0	1.03125	0	1	0	0	-17.0100	0.3900	17.0300	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028965	2028968	0.000268	0.019689	0	281.2	0	0	1	0	1	0	0	4.2500	-8.7500	-4.2500	8.7600	0.0000	0.0000	0.0000	0.0000;
	2028965	2028971	0.0001	-0.004672	0	657.6	0	0	1	0	1	0	0	-19.6500	0.0900	19.6500	-0.1100	0.0000	0.0000	0.0000	0.0000;
	2028965	2028974	0.000703	0.039939	0	256.13	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028965	2028975	0.00089	0.040102	0	250.09	0	0	1	0	1	0	0	-10.3500	0.0400	10.3500	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028965	2028976	0.000283	0.001078	0	0	0	0	0	0	1	0	0	25.7500	8.6200	-25.7500	-8.6100	0.0000	0.0000	0.0000	0.0000;
	2028965	2028977	0.000215	0.001099	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028966	2028968	0.000135	0.009939	0	256.2	0	0	1	0	1	0	0	-4.2500	8.7700	4.2500	-8.7600	0.0000	0.0000	0.0000	0.0000;
	2028966	2028972	0.007248	0.211591	0	65.82	0	0	1.0125	0	1	0	0	-25.9600	1.3700	26.0100	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028966	2028973	0.007315	0.235967	0	62.47	0	0	1.0125	0	1	0	0	-25.5800	1.4800	25.6300	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028967	2028968	0.002256	0.165799	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028969	2028971	0.00093	0.057915	0	328.8	0	0	1	0	1	0	0	10.9000	0.0000	-10.9000	0.0600	0.0000	0.0000	0.0000	0.0000;
	2028970	2028971	0.00093	0.057915	0	328.8	0	0	1	0	1	0	0	8.7500	0.0000	-8.7500	0.0400	0.0000	0.0000	0.0000	0.0000;
	2028979	2028978	0.000406	0.020407	0	612.64	0	0	1.0125	0	1	0	0	-242.8300	-19.7500	243.0700	31.7000	0.0000	0.0000	0.0000	0.0000;
	2028979	2028978	0.000406	0.020407	0	612.64	0	0	1.0125	0	1	0	0	-242.8300	-19.7500	243.0700	31.7000	0.0000	0.0000	0.0000	0.0000;
	2028979	2028978	0.000406	0.020407	0	612.64	0	0	1.0125	0	1	0	0	-242.8300	-19.7500	243.0700	31.7000	0.0000	0.0000	0.0000	0.0000;
	2028981	2028982	0.004973	0.16093	0	69.65	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028983	2028984	0.005014	0.144756	0	86.89	0	0	1.04375	0	1	0	0	-49.6500	-20.8800	49.8000	25.3500	0.0000	0.0000	0.0000	0.0000;
	2028983	2028985	0.000282	0.001047	0	0	0	0	0	0	1	0	0	49.6500	20.8800	-49.6400	-20.8500	0.0000	0.0000	0.0000	0.0000;
	2028986	2028987	0.005444	0.185901	0	98.11	0	0	1	0	1	0	0	-33.6400	1.9600	33.7000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028989	2028988	0.000307	0.019966	0	344.04	0	0	1	0	1	0	0	-40.8500	2.2800	40.8500	-1.9700	0.0000	0.0000	0.0000	0.0000;
	2028988	2028991	0.000349	0.022381	0	357.43	0	0	1	0	1	0	0	-52.7100	3.5200	52.7200	-2.9400	0.0000	0.0000	0.0000	0.0000;
	2028988	2028992	0.000529	0.036928	0	354.38	0	0	1	0	1	0	0	-54.4700	3.9500	54.4800	-2.9400	0.0000	0.0000	0.0000	0.0000;
	2028988	2040039	0.000419	0.005027	0.07203	1071.54	0	0	0	0	1	0	0	-88.4100	45.2800	88.4500	-52.6200	0.0000	0.0000	0.0000	0.0000;
	2028990	2028989	0.00647	0.206993	0	90	0	0	1	0	1	0	0	-17.1200	-4.0900	17.1400	4.6900	0.0000	0.0000	0.0000	0.0000;
	2040027	2028990	0.024745	0.126434	0.02021	138.66	0	0	0	0	1	0	0	-16.5900	-2.8800	16.6500	1.0700	0.0000	0.0000	0.0000	0.0000;
	2028990	2040040	0.012761	0.047678	0.00677	112.36	0	0	0	0	1	0	0	0.4600	3.0200	-0.4600	-3.7300	0.0000	0.0000	0.0000	0.0000;
	2028993	2028994	0.003991	0.115545	0	82.61	0	0	1	0	1	0	0	-46.1000	-20.7000	46.2000	23.5200	0.0000	0.0000	0.0000	0.0000;
	2028993	2028995	0.003847	0.098161	0	81.7	0	0	1	0	1	0	0	-46.1100	-21.1100	46.2000	23.5200	0.0000	0.0000	0.0000	0.0000;
	2028993	2028996	0.000241	0.001174	0	0	0	0	0	0	1	0	0	92.2100	41.8100	-92.1900	-41.7000	0.0000	0.0000	0.0000	0.0000;
	2028993	2028997	0.000211	0.001102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2028999	2028998	0.000268	0.016797	0	561.05	0	0	1.05	0	1	0	0	-318.5600	-177.1000	318.9300	200.7500	0.0000	0.0000	0.0000	0.0000;
	2028998	2029000	0.000802	0.055594	0	330.41	0	0	1	0	1	0	0	-48.9800	-20.9800	49.0000	22.5400	0.0000	0.0000	0.0000	0.0000;
	2028998	2029001	0.000721	0.035482	0	412.91	0	0	1	0	1	0	0	-97.9300	-19.0400	98.0000	22.5400	0.0000	0.0000	0.0000	0.0000;
	2028998	2029002	0.000652	0.034766	0	329.38	0	0	1	0	1	0	0	-48.9800	-21.5500	49.0000	22.5400	0.0000	0.0000	0.0000	0.0000;
	2028998	2029003	0.00026	0.001031	0	0	0	0	0	0	1	0	0	-123.0500	-139.1800	123.1300	139.5300	0.0000	0.0000	0.0000	0.0000;
	2029005	2029006	0.007241	0.250658	0	43.1	0	0	1	0	1	0	0	-22.3600	-9.9400	22.4000	11.4000	0.0000	0.0000	0.0000	0.0000;
	2029005	2029007	0.01132	0.290211	0	42.58	0	0	1	0	1	0	0	-22.3300	-9.7200	22.4000	11.4000	0.0000	0.0000	0.0000	0.0000;
	2029009	2029008	0.000426	0.024348	0	292.89	0	0	1	0	1	0	0	-16.0500	3.0800	16.0500	-3.0200	0.0000	0.0000	0.0000	0.0000;
	2029008	2029010	0.00042	0.03078	0	360.71	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2029008	2029011	0.000628	0.032996	0	360.32	0	0	1	0	1	0	0	-60.4800	7.8600	60.5000	-6.7200	0.0000	0.0000	0.0000	0.0000;
	2029012	2029013	0.003751	0.138156	0	82.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2029012	2029014	0.000254	0.001189	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2029016	2029015	6.8e-05	0.005385	0	1624.34	0	0	1.0125	0	1	0	0	-596.2500	-159.0300	596.5000	179.1100	0.0000	0.0000	0.0000	0.0000;
	2029016	2029015	6.8e-05	0.005385	0	1624.34	0	0	1.0125	0	1	0	0	-596.2500	-159.0300	596.5000	179.1100	0.0000	0.0000	0.0000	0.0000;
	2029016	2029015	6.8e-05	0.005385	0	1624.34	0	0	1.0125	0	1	0	0	-596.2500	-159.0300	596.5000	179.1100	0.0000	0.0000	0.0000	0.0000;
	2029015	2029018	0.000117	0.009223	0	1558.2	0	0	1	0	1	0	0	-229.4400	-6.0800	229.5000	10.7500	0.0000	0.0000	0.0000	0.0000;
	2029015	2029019	0.000117	0.009172	0	1553.84	0	0	1	0	1	0	0	-229.4400	-6.1100	229.5000	10.7500	0.0000	0.0000	0.0000	0.0000;
	2029015	2029020	0.000114	0.009521	0	1553.42	0	0	1	0	1	0	0	-229.4400	-5.9300	229.5000	10.7500	0.0000	0.0000	0.0000	0.0000;
	2029017	2029016	0.000565	0.031918	0	535.64	0	0	1.025	0	1	0	0	-275.0800	-60.4000	275.5300	85.7800	0.0000	0.0000	0.0000	0.0000;
	2029021	2029022	0.002364	0.072383	0	167.57	0	0	1	0	1	0	0	-108.7200	7.9400	108.9800	0.0000	0.0000	0.0000	0.0000	0.0000;
	2029021	2029023	0.000264	0.001028	0	0	0	0	0	0	1	0	0	108.7200	-7.9400	-108.7000	8.0500	0.0000	0.0000	0.0000	0.0000;
	2029025	2029024	7.3e-05	0.006066	0	1562.59	0	0	1.01875	0	1	0	0	-867.2900	-284.8700	867.8900	334.9300	0.0000	0.0000	0.0000	0.0000;
	2029024	2029027	0.000157	0.011804	0	1458.75	0	0	1	0	1	0	0	-196.2600	-44.7100	196.3200	49.2700	0.0000	0.0000	0.0000	0.0000;
	2029024	2029028	0.000104	0.007569	0	1458.52	0	0	1	0	1	0	0	-196.2800	-46.3300	196.3200	49.2700	0.0000	0.0000	0.0000	0.0000;
	2029024	2029029	9.6e-05	0.007493	0	1457.66	0	0	1	0	1	0	0	-196.2800	-46.3600	196.3200	49.2700	0.0000	0.0000	0.0000	0.0000;
	2029024	2029030	0.000127	0.010171	0	1457.01	0	0	1	0	1	0	0	-196.2700	-45.3300	196.3200	49.2700	0.0000	0.0000	0.0000	0.0000;
	2029024	2029031	7.3e-05	0.007447	0	1456.82	0	0	1	0	1	0	0	-196.2900	-46.3800	196.3200	49.2700	0.0000	0.0000	0.0000	0.0000;
	2029026	2029025	0.00041	0.031674	0	539.43	0	0	1.03125	0	1	0	0	-279.6500	-81.6500	280.0000	108.9300	0.0000	0.0000	0.0000	0.0000;
	2029025	2029032	0.000483	0.030877	0	276.86	0	0	1	0	1	0	0	-18.0000	-9.0400	18.0000	9.1600	0.0000	0.0000	0.0000	0.0000;
	2029033	2029036	0.000475	0.016565	0	149.3	0	0	1	0	1	0	0	-17.8300	3.2000	17.8300	-3.1500	0.0000	0.0000	0.0000	0.0000;
	2029033	2029037	0.000201	0.001055	0	0	0	0	0	0	1	0	0	43.9000	-7.3100	-43.8900	7.3300	0.0000	0.0000	0.0000	0.0000;
	2029034	2029036	0.00529	0.184486	0	74.7	0	0	1	0	1	0	0	7.3000	-1.0500	-7.3000	1.1500	0.0000	0.0000	0.0000	0.0000;
	2029035	2029036	0.00529	0.184486	0	74.7	0	0	1	0	1	0	0	10.5400	-1.8100	-10.5300	2.0100	0.0000	0.0000	0.0000	0.0000;
	2029038	2029049	0.000658	0.003857	0.00364	216.3	0	0	0	0	1	0	0	-36.3500	1.5200	36.3600	-1.8600	0.0000	0.0000	0.0000	0.0000;
	2029040	2029039	0.000146	0.008801	0	1541.07	0	0	1.01875	0	1	0	0	-751.7300	-179.6100	752.5900	231.7400	0.0000	0.0000	0.0000	0.0000;
	2029039	2029042	0.000137	0.01084	0	1523.34	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2029039	2029043	6.3e-05	0.005748	0	1522.14	0	0	1	0	1	0	0	-217.9600	-107.7200	218.0000	110.9600	0.0000	0.0000	0.0000	0.0000;
	2029041	2029040	0.000533	0.038043	0	455.81	0	0	1.01875	0	1	0	0	-171.9300	-40.9300	172.0900	52.7000	0.0000	0.0000	0.0000	0.0000;
	2029044	2029045	0.00027	0.001084	0	0	0	0	0	0	1	0	0	22.3200	11.3600	-22.3200	-11.3500	0.0000	0.0000	0.0000	0.0000;
	2029046	2029047	0.007161	0.168415	0	103.19	0	0	0.98125	0	1	0	0	-41.6100	12.4500	41.7300	-9.6000	0.0000	0.0000	0.0000	0.0000;
	2029046	2029048	0.008271	0.2286	0	54.42	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2029046	2029049	0.000261	0.001052	0	0	0	0	0	0	1	0	0	47.2400	-13.8000	-47.2300	13.8200	0.0000	0.0000	0.0000	0.0000;
	2029050	2029051	0.006535	0.157843	0	93.99	0	0	1	0	1	0	0	-39.1600	2.2500	39.2500	0.0000	0.0000	0.0000	0.0000	0.0000;
	2029050	2029052	0.010076	0.309834	0	43.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2029050	2029053	0.000208	0.001192	0	0	0	0	0	0	1	0	0	39.1600	-2.2500	-39.1600	2.2700	0.0000	0.0000	0.0000	0.0000;
	2029055	2029054	0.000314	0.023453	0	400.8	0	0	1	0	1	0	0	-84.4900	-8.9700	84.5100	10.5600	0.0000	0.0000	0.0000	0.0000;
	2029055	2029058	-0.000408	-0.012263	0	152.4	0	0	1.03125	0	1	0	0	-15.5900	0.1900	15.5900	-0.2200	0.0000	0.0000	0.0000	0.0000;
	2029056	2029058	0.005361	0.16101	0	76.2	0	0	1	0	1	0	0	5.1700	0.0000	-5.1700	0.0400	0.0000	0.0000	0.0000	0.0000;
	2029057	2029058	0.005361	0.16101	0	76.2	0	0	1	0	1	0	0	10.4300	0.0000	-10.4200	0.1700	0.0000	0.0000	0.0000	0.0000;
	2029060	2029061	0.000234	0.001	0	0	0	0	0	0	1	0	0	44.0000	22.4000	-43.9900	-22.3700	0.0000	0.0000	0.0000	0.0000;
	2029062	2029065	0.0001	0.0001	0	228.7	0	0	1	0	1	0	0	-21.5500	4.7600	21.5500	-4.7600	0.0000	0.0000	0.0000	0.0000;
	2029063	2029065	0.003105	0.097455	0	114.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2029064	2029065	0.003105	0.097455	0	114.4	0	0	1	0	1	0	0	21.5600	-4.3100	-21.5500	4.7600	0.0000	0.0000	0.0000	0.0000;
	2029066	2029069	0.000702	0.021999	0	87.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2029066	2029070	0.00356	0.102947	0	100.72	0	0	1	0	1	0	0	-46.3000	-10.9200	46.3700	13.1000	0.0000	0.0000	0.0000	0.0000;
	2029066	2029071	0.009131	0.283869	0	65.41	0	0	1	0	1	0	0	-30.9200	-4.0200	31.0000	6.6000	0.0000	0.0000	0.0000	0.0000;
	2029067	2029069	0.006815	0.213618	0	43.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2029068	2029069	0.006815	0.213618	0	43.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2029072	2029073	0.002299	0.069935	0	173.42	0	0	1	0	1	0	0	-82.6000	4.5100	82.7500	0.0000	0.0000	0.0000	0.0000	0.0000;
	2029072	2029074	0.000204	0.001138	0	0	0	0	0	0	1	0	0	82.6000	-4.5100	-82.5900	4.5900	0.0000	0.0000	0.0000	0.0000;
	2029074	2030118	0.016855	0.094509	0.051	218.89	0	0	0	0	1	0	0	37.3300	-6.2100	-37.1000	2.0700	0.0000	0.0000	0.0000	0.0000;
	2029074	2030159	0.015041	0.111929	0.04631	224.35	0	0	0	0	1	0	0	45.2600	1.6200	-44.9700	-4.3000	0.0000	0.0000	0.0000	0.0000;
	2029075	2029078	0.00155	0.078249	0	611.2	0	0	1	0	1	0	0	236.5000	30.0900	-235.6500	12.7600	0.0000	0.0000	0.0000	0.0000;
	2029075	2029079	0.000265	0.001037	0	0	0	0	0	0	1	0	0	-36.5000	71.7100	36.5200	-71.6400	0.0000	0.0000	0.0000	0.0000;
	2029076	2029078	-0.000933	-0.047093	0	511.2	0	0	1	0	1	0	0	-236.1600	-13.0300	235.6500	-12.7600	0.0000	0.0000	0.0000	0.0000;
	2029077	2029078	0.002843	0.143542	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2029081	2029080	8.5e-05	0.006929	0	1580.28	0	0	1.06875	0	1	0	0	-976.8600	-462.6300	977.9000	547.0900	0.0000	0.0000	0.0000	0.0000;
	2029080	2029083	0.000115	0.009408	0	1756.48	0	0	1	0	1	0	0	-409.2700	-189.8400	409.5000	208.4400	0.0000	0.0000	0.0000	0.0000;
	2029080	2029084	8.8e-05	0.007418	0	1752.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2029082	2029081	0.000474	0.022542	0	544.08	0	0	1.03125	0	1	0	0	-300.3400	-147.2800	300.8600	172.0100	0.0000	0.0000	0.0000	0.0000;
	2030016	2030000	0.00317	0.020324	0.02237	253.92	0	0	0	0	1	0	0	-37.5600	-20.2600	37.6100	18.1800	0.0000	0.0000	0.0000	0.0000;
	2030000	2030046	0.000936	0.00546	0.00697	276.08	0	0	0	0	1	0	0	-64.6600	-26.6300	64.7000	26.1200	0.0000	0.0000	0.0000	0.0000;
	2030001	2030002	0.000497	0.00325	0.00171	265.03	0	0	0	0	1	0	0	-55.7300	9.2300	55.7500	-9.3000	0.0000	0.0000	0.0000	0.0000;
	2030001	2030014	0.008378	0.048508	0.03489	187.14	0	0	0	0	1	0	0	8.6700	-26.0800	-8.6200	22.8300	0.0000	0.0000	0.0000	0.0000;
	2030003	2030002	0.00251	0.086554	0	114.9	0	0	1.05625	0	1	0	0	27.1300	-5.9400	-27.1100	6.6000	0.0000	0.0000	0.0000	0.0000;
	2030003	2030002	0.00251	0.086554	0	114.9	0	0	1.05625	0	1	0	0	27.1300	-5.9400	-27.1100	6.6000	0.0000	0.0000	0.0000	0.0000;
	2030003	2030002	0.00251	0.086554	0	114.9	0	0	1.05625	0	1	0	0	27.1300	-5.9400	-27.1100	6.6000	0.0000	0.0000	0.0000	0.0000;
	2030002	2030004	0.000204	0.001146	0	0	0	0	0	0	1	0	0	47.0600	4.5100	-47.0600	-4.4900	0.0000	0.0000	0.0000	0.0000;
	2030002	2030005	0.008268	0.052162	0.04158	234.53	0	0	0	0	1	0	0	-15.7600	-15.7900	15.8000	11.7700	0.0000	0.0000	0.0000	0.0000;
	2030002	2030028	0.004572	0.023635	0.01391	250.51	0	0	0	0	1	0	0	-5.7200	0.7700	5.7300	-2.1700	0.0000	0.0000	0.0000	0.0000;
	2030036	2030005	0.007733	0.044417	0.01705	244.75	0	0	0	0	1	0	0	51.0000	18.1400	-50.7900	-18.6700	0.0000	0.0000	0.0000	0.0000;
	2030006	2030009	0.006595	0.245106	0	181.8	0	0	1	0	1	0	0	-7.3200	-2.5900	7.3200	2.7300	0.0000	0.0000	0.0000	0.0000;
	2030006	2030010	0.000224	0.00108	0	0	0	0	0	0	1	0	0	8.9800	2.2000	-8.9800	-2.2000	0.0000	0.0000	0.0000	0.0000;
	2030006	2030011	0.000223	0.001151	0	0	0	0	0	0	1	0	0	-1.6700	0.3900	1.6700	-0.3900	0.0000	0.0000	0.0000	0.0000;
	2030007	2030009	-0.003161	-0.117477	0	106.8	0	0	1	0	1	0	0	7.3200	2.6700	-7.3200	-2.7300	0.0000	0.0000	0.0000	0.0000;
	2030008	2030009	0.015344	0.570289	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030011	2030034	0.002717	0.014716	0.01448	235.71	0	0	0	0	1	0	0	-1.6700	0.3900	1.6700	-1.9200	0.0000	0.0000	0.0000	0.0000;
	2030013	2030012	0.006154	0.198695	0	120	0	0	1	0	1	0	0	-13.6300	-4.1900	13.6400	4.5800	0.0000	0.0000	0.0000	0.0000;
	2030012	2030014	0.00022	0.001108	0	0	0	0	0	0	1	0	0	-13.6400	-4.5800	13.6400	4.5900	0.0000	0.0000	0.0000	0.0000;
	2030015	2030014	0.000593	0.003262	0.0066	214.91	0	0	0	0	1	0	0	5.0300	26.7600	-5.0300	-27.4200	0.0000	0.0000	0.0000	0.0000;
	2030031	2030015	0.004463	0.026032	0.01018	249.89	0	0	0	0	1	0	0	8.0100	66.2900	-7.8200	-66.2600	0.0000	0.0000	0.0000	0.0000;
	2030015	2030051	0.002455	0.014557	0.09408	220.6	0	0	0	0	1	0	0	-34.7300	31.0600	34.7900	-40.4200	0.0000	0.0000	0.0000	0.0000;
	2030017	2030016	0.003592	0.109681	0	82.6	0	0	1	0	1	0	0	-10.1000	11.4200	10.1100	-11.1800	0.0000	0.0000	0.0000	0.0000;
	2030038	2030016	0.002437	0.013818	0.0271	255.78	0	0	0	0	1	0	0	-27.4000	-34.1000	27.4400	31.4400	0.0000	0.0000	0.0000	0.0000;
	2030018	2030033	0.002382	0.014105	0.02793	249.53	0	0	0	0	1	0	0	9.9700	5.1500	-9.9700	-7.9800	0.0000	0.0000	0.0000	0.0000;
	2030018	2030042	0.002811	0.015791	0.01896	270.04	0	0	0	0	1	0	0	-35.1500	-10.4300	35.1900	8.6900	0.0000	0.0000	0.0000	0.0000;
	2030019	2030020	0.000255	0.001191	0	0	0	0	0	0	1	0	0	41.8400	7.9000	-41.8400	-7.8800	0.0000	0.0000	0.0000	0.0000;
	2030019	2030022	0.000581	0.00319	0.00267	239.29	0	0	0	0	1	0	0	31.2100	6.7000	-31.2000	-6.9400	0.0000	0.0000	0.0000	0.0000;
	2030042	2030019	0.001565	0.009786	0.00912	250.29	0	0	0	0	1	0	0	3.5300	1.9000	-3.5300	-2.8400	0.0000	0.0000	0.0000	0.0000;
	2030019	2030062	0.003163	0.01818	0.0247	245.08	0	0	0	0	1	0	0	-69.5300	-11.7600	69.6800	10.0900	0.0000	0.0000	0.0000	0.0000;
	2030021	2030022	0.000266	0.001182	0	0	0	0	0	0	1	0	0	-41.8400	-11.0400	41.8500	11.0600	0.0000	0.0000	0.0000	0.0000;
	2030021	2030023	0.000233	0.001007	0	0	0	0	0	0	1	0	0	41.8400	11.0400	-41.8400	-11.0200	0.0000	0.0000	0.0000	0.0000;
	2030022	2030042	0.002077	0.012599	0.00852	247.74	0	0	0	0	1	0	0	-10.6400	-4.1200	10.6400	3.2600	0.0000	0.0000	0.0000	0.0000;
	2030024	2030025	0.000215	0.001132	0	0	0	0	0	0	1	0	0	29.1400	7.9400	-29.1400	-7.9300	0.0000	0.0000	0.0000	0.0000;
	2030024	2030046	0.004073	0.023629	0.03522	263.66	0	0	0	0	1	0	0	-37.5100	-33.3900	37.6100	30.1300	0.0000	0.0000	0.0000	0.0000;
	2030049	2030024	0.001662	0.010287	0.00943	242.84	0	0	0	0	1	0	0	-8.3600	-26.3900	8.3700	25.4500	0.0000	0.0000	0.0000	0.0000;
	2030026	2030027	0.000221	0.001093	0	0	0	0	0	0	1	0	0	50.1000	11.8500	-50.0900	-11.8200	0.0000	0.0000	0.0000	0.0000;
	2030042	2030026	0.000937	0.005757	0.01425	233.45	0	0	0	0	1	0	0	13.3600	-3.1400	-13.3600	1.6800	0.0000	0.0000	0.0000	0.0000;
	2030026	2030311	0.002105	0.011772	0.00914	259.69	0	0	0	0	1	0	0	-36.7400	-13.5300	36.7700	12.7600	0.0000	0.0000	0.0000	0.0000;
	2030028	2030039	0.001001	0.004867	0.01091	243.15	0	0	0	0	1	0	0	-55.8200	-13.8600	55.8500	12.9200	0.0000	0.0000	0.0000	0.0000;
	2030029	2030030	0.001482	0.008318	0.00809	242.4	0	0	0	0	1	0	0	5.5800	-55.7000	-5.5300	55.0900	0.0000	0.0000	0.0000	0.0000;
	2030036	2030029	0.001059	0.007154	0.01783	263.3	0	0	0	0	1	0	0	71.5300	12.6800	-71.4700	-14.1900	0.0000	0.0000	0.0000	0.0000;
	2030029	2030059	0.001608	0.008421	0.03768	248.01	0	0	0	0	1	0	0	8.3300	46.8700	-8.2900	-50.6100	0.0000	0.0000	0.0000	0.0000;
	2030030	2030036	0.002076	0.010596	0.00441	260.18	0	0	0	0	1	0	0	-52.0300	36.6700	52.1100	-36.7300	0.0000	0.0000	0.0000	0.0000;
	2030046	2030031	0.001949	0.010723	0.00696	260.2	0	0	0	0	1	0	0	21.1800	68.8400	-21.0900	-69.0800	0.0000	0.0000	0.0000	0.0000;
	2030033	2030032	0.001169	0.005614	0.00412	259.7	0	0	0	0	1	0	0	52.0200	16.5900	-51.9800	-16.8400	0.0000	0.0000	0.0000	0.0000;
	2030039	2030032	0.002401	0.013142	0.00934	205.57	0	0	0	0	1	0	0	-13.6200	-10.6100	13.6200	9.7000	0.0000	0.0000	0.0000	0.0000;
	2030040	2030033	0.00035	0.002028	0.0029	266.07	0	0	0	0	1	0	0	80.4300	16.2800	-80.4100	-16.4500	0.0000	0.0000	0.0000	0.0000;
	2030034	2030038	0.003359	0.020474	0.02284	237.84	0	0	0	0	1	0	0	-25.0600	-14.4400	25.0800	12.1700	0.0000	0.0000	0.0000	0.0000;
	2030034	2030066	0.003803	0.024638	0.02621	242.53	0	0	0	0	1	0	0	-19.1000	7.0700	19.1200	-9.7300	0.0000	0.0000	0.0000	0.0000;
	2030036	2030035	0.000441	0.02827	0	415.09	0	0	1	0	1	0	0	-174.6400	5.9100	174.7700	2.2800	0.0000	0.0000	0.0000	0.0000;
	2030035	2030037	0.000249	0.00114	0	0	0	0	0	0	1	0	0	60.5700	15.6900	-60.5600	-15.6500	0.0000	0.0000	0.0000	0.0000;
	2030388	2030035	0.000845	0.009721	0.20184	1165.99	0	0	0	0	1	0	0	235.7900	1.7500	-235.3400	-17.9700	0.0000	0.0000	0.0000	0.0000;
	2030038	2030049	0.002546	0.0151	0.01417	240.16	0	0	0	0	1	0	0	-34.1600	1.7900	34.1900	-3.1300	0.0000	0.0000	0.0000	0.0000;
	2030039	2030389	0.005195	0.034616	0.04597	280.9	0	0	0	0	1	0	0	-96.5200	-20.7200	97.0100	19.3000	0.0000	0.0000	0.0000	0.0000;
	2030040	2030389	0.00307	0.020207	0.05495	304.32	0	0	0	0	1	0	0	-134.7200	-20.7700	135.2700	18.7600	0.0000	0.0000	0.0000	0.0000;
	2030042	2030041	0.000495	0.031042	0	461.74	0	0	1.01875	0	1	0	0	-93.2800	-29.6500	93.3300	32.6500	0.0000	0.0000	0.0000	0.0000;
	2030041	2030043	0.000295	0.001013	0	0	0	0	0	0	1	0	0	65.3600	8.2700	-65.3500	-8.2200	0.0000	0.0000	0.0000	0.0000;
	2030048	2030041	0.000765	0.009436	0.16692	1034.67	0	0	0	0	1	0	0	-55.0700	28.2000	55.1000	-44.7200	0.0000	0.0000	0.0000	0.0000;
	2030041	2030458	0.001278	0.017542	0.66424	1192.42	0	0	0	0	1	0	0	-213.7900	3.8000	214.3900	-62.5800	0.0000	0.0000	0.0000	0.0000;
	2030042	2030044	0.002073	0.012071	0.00785	250.59	0	0	0	0	1	0	0	36.0700	11.2200	-36.0400	-11.8500	0.0000	0.0000	0.0000	0.0000;
	2030042	2030053	0.001539	0.01002	0.00943	219.11	0	0	0	0	1	0	0	-18.2600	1.8000	18.2600	-2.7400	0.0000	0.0000	0.0000	0.0000;
	2030044	2030398	0.002879	0.015512	0.01707	255.32	0	0	0	0	1	0	0	-29.3100	-18.3800	29.3400	16.8000	0.0000	0.0000	0.0000	0.0000;
	2030046	2030045	0.000477	0.035213	0	446.13	0	0	1.0875	0	1	0	0	-123.4900	-125.0900	123.6500	136.9300	0.0000	0.0000	0.0000	0.0000;
	2030045	2030047	0.000211	0.001074	0	0	0	0	0	0	1	0	0	41.9800	14.3800	-41.9700	-14.3600	0.0000	0.0000	0.0000	0.0000;
	2030045	2030048	0.00028	0.001102	0	0	0	0	0	0	1	0	0	-165.6300	-151.3100	165.7700	151.8600	0.0000	0.0000	0.0000	0.0000;
	2030067	2030049	0.005093	0.029184	0.0431	259.01	0	0	0	0	1	0	0	67.5200	-27.5400	-67.2700	24.4200	0.0000	0.0000	0.0000	0.0000;
	2030050	2030051	0.000254	0.001146	0	0	0	0	0	0	1	0	0	-61.3800	-33.7700	61.3900	33.8200	0.0000	0.0000	0.0000	0.0000;
	2030050	2030052	0.000245	0.001157	0	0	0	0	0	0	1	0	0	61.3800	33.7700	-61.3700	-33.7100	0.0000	0.0000	0.0000	0.0000;
	2030275	2030051	0.002955	0.016384	0.02867	278.93	0	0	0	0	1	0	0	96.4500	-8.0600	-96.1800	6.5900	0.0000	0.0000	0.0000	0.0000;
	2030053	2030054	0.000271	0.001138	0	0	0	0	0	0	1	0	0	38.5800	11.2800	-38.5700	-11.2600	0.0000	0.0000	0.0000	0.0000;
	2030053	2030428	0.00478	0.033784	0.03343	254.8	0	0	0	0	1	0	0	-56.8400	-8.5400	56.9900	6.1600	0.0000	0.0000	0.0000	0.0000;
	2030055	2030311	0.003004	0.01723	0.02144	247.07	0	0	0	0	1	0	0	12.3900	17.1500	-12.3800	-19.2900	0.0000	0.0000	0.0000	0.0000;
	2030055	2030459	0.012331	0.070223	0.13088	278.37	0	0	0	0	1	0	0	-50.9600	-25.9400	51.3200	14.0600	0.0000	0.0000	0.0000	0.0000;
	2030056	2030057	0.002192	0.012072	0.0139	239.99	0	0	0	0	1	0	0	20.6700	21.1500	-20.6500	-22.4800	0.0000	0.0000	0.0000	0.0000;
	2030056	2030059	0.000994	0.005796	0.01224	262.26	0	0	0	0	1	0	0	23.3000	-15.4700	-23.3000	14.2300	0.0000	0.0000	0.0000	0.0000;
	2030056	2030426	0.009941	0.057896	0.12427	285.05	0	0	0	0	1	0	0	-67.2300	11.6000	67.7000	-21.8000	0.0000	0.0000	0.0000	0.0000;
	2030056	2030436	0.007251	0.049911	0.5093	256.49	0	0	0	0	1	0	0	-32.0400	-30.4800	32.1200	-22.2300	0.0000	0.0000	0.0000	0.0000;
	2030057	2030058	0.000214	0.001057	0	0	0	0	0	0	1	0	0	55.3100	25.3600	-55.3000	-25.3200	0.0000	0.0000	0.0000	0.0000;
	2030057	2030282	0.006173	0.035238	0.03154	259.87	0	0	0	0	1	0	0	-34.6600	-2.8700	34.7300	0.0100	0.0000	0.0000	0.0000	0.0000;
	2030063	2030059	0.001286	0.009509	0.00977	243.59	0	0	0	0	1	0	0	3.0500	-24.9200	-3.0400	23.9600	0.0000	0.0000	0.0000	0.0000;
	2030060	2030061	0.000204	0.001179	0	0	0	0	0	0	1	0	0	38.1300	2.1200	-38.1200	-2.1100	0.0000	0.0000	0.0000	0.0000;
	2030060	2030062	0.000275	0.001126	0	0	0	0	0	0	1	0	0	-38.1300	-2.1200	38.1300	2.1400	0.0000	0.0000	0.0000	0.0000;
	2030062	2030063	0.00116	0.006978	0.00907	275.91	0	0	0	0	1	0	0	41.2000	-14.1400	-41.1700	13.3200	0.0000	0.0000	0.0000	0.0000;
	2030062	2030071	0.009064	0.054767	0.0743	279.25	0	0	0	0	1	0	0	-96.2100	1.5400	97.0200	-4.3800	0.0000	0.0000	0.0000	0.0000;
	2030428	2030062	0.002835	0.016549	0.01328	273.27	0	0	0	0	1	0	0	52.8700	-1.3100	-52.7900	0.3700	0.0000	0.0000	0.0000	0.0000;
	2030063	2030064	0.000255	0.00107	0	0	0	0	0	0	1	0	0	38.1300	11.6000	-38.1200	-11.5800	0.0000	0.0000	0.0000	0.0000;
	2030288	2030065	0.012077	0.070559	0.11851	256.38	0	0	0	0	1	0	0	32.4400	-13.7900	-32.3100	2.3800	0.0000	0.0000	0.0000	0.0000;
	2030436	2030065	0.007791	0.046976	0.0637	250.1	0	0	0	0	1	0	0	-25.5800	22.2200	25.6700	-28.2600	0.0000	0.0000	0.0000	0.0000;
	2030066	2030072	0.015071	0.083153	0.05342	264.18	0	0	0	0	1	0	0	-50.7900	0.9100	51.1600	-4.5200	0.0000	0.0000	0.0000	0.0000;
	2030067	2030069	0.003179	0.017789	0.04417	289.83	0	0	0	0	1	0	0	-109.9900	20.9400	110.3700	-23.4600	0.0000	0.0000	0.0000	0.0000;
	2030068	2030072	0.005022	0.027998	0.01614	244.9	0	0	0	0	1	0	0	31.7400	5.7800	-31.6900	-7.2200	0.0000	0.0000	0.0000	0.0000;
	2030068	2030459	0.007392	0.058509	0.11471	255.42	0	0	0	0	1	0	0	-41.2400	-9.3300	41.3600	-2.0800	0.0000	0.0000	0.0000	0.0000;
	2030069	2030282	0.005273	0.03272	0.07888	235.47	0	0	0	0	1	0	0	-28.0100	23.4000	28.0900	-31.1800	0.0000	0.0000	0.0000	0.0000;
	2030069	2030334	0.017244	0.095732	0.14273	266.9	0	0	0	0	1	0	0	-54.8600	2.8500	55.3700	-15.0800	0.0000	0.0000	0.0000	0.0000;
	2030069	2030459	0.009571	0.059817	0.03616	278.49	0	0	0	0	1	0	0	-50.3900	-15.1700	50.6300	12.8500	0.0000	0.0000	0.0000	0.0000;
	2030071	2030070	0.000259	0.018963	0	427.97	0	0	1	0	1	0	0	-155.9000	-14.9000	155.9600	19.3300	0.0000	0.0000	0.0000	0.0000;
	2030271	2030070	0.004583	0.061853	1.14869	1168.49	0	0	0	0	1	0	0	116.6400	-132.2000	-115.7100	28.4700	0.0000	0.0000	0.0000	0.0000;
	2030070	2030367	0.005744	0.06956	1.38699	1154.09	0	0	0	0	1	0	0	-151.0200	-8.1100	152.4900	-116.5600	0.0000	0.0000	0.0000	0.0000;
	2030388	2030070	0.000755	0.00883	0.33948	1179.26	0	0	0	0	1	0	0	-110.6700	4.8100	110.7700	-39.6900	0.0000	0.0000	0.0000	0.0000;
	2030073	2030072	0.016244	0.078071	0.0727	241.53	0	0	0	0	1	0	0	13.3600	-9.5600	-13.3300	2.0000	0.0000	0.0000	0.0000	0.0000;
	2030072	2030381	0.017114	0.12925	0.11163	252.36	0	0	0	0	1	0	0	-29.9400	2.5600	30.0900	-13.2000	0.0000	0.0000	0.0000	0.0000;
	2030073	2030074	0.000216	0.001006	0	0	0	0	0	0	1	0	0	14.2600	4.4900	-14.2600	-4.4900	0.0000	0.0000	0.0000	0.0000;
	2030073	2030381	0.015407	0.100004	0.04354	249.9	0	0	0	0	1	0	0	-27.6200	5.0700	27.7400	-8.9000	0.0000	0.0000	0.0000	0.0000;
	2030076	2030075	0.000341	0.019415	0	393.4	0	0	1.025	0	1	0	0	-76.5700	-20.4900	76.5900	21.7300	0.0000	0.0000	0.0000	0.0000;
	2030307	2030075	0.001595	0.020222	0.39972	1199.66	0	0	0	0	1	0	0	205.6900	53.1900	-204.9500	-84.0300	0.0000	0.0000	0.0000	0.0000;
	2030458	2030075	0.002429	0.032283	0.62766	1144.39	0	0	0	0	1	0	0	-127.9300	3.5300	128.3600	-60.4900	0.0000	0.0000	0.0000	0.0000;
	2030278	2030076	0.014738	0.07633	0.04549	206.44	0	0	0	0	1	0	0	-2.2500	-4.5100	2.2500	-0.1600	0.0000	0.0000	0.0000	0.0000;
	2030079	2030077	0.023228	0.141227	0.12036	226.72	0	0	0	0	1	0	0	9.8300	-9.6200	-9.8100	-2.8300	0.0000	0.0000	0.0000	0.0000;
	2030077	2030315	0.026285	0.160881	0.14992	262.49	0	0	0	0	1	0	0	-39.9400	-2.1700	40.3400	-11.1100	0.0000	0.0000	0.0000	0.0000;
	2030309	2030078	0.019275	0.120771	0.17913	258.23	0	0	0	0	1	0	0	-31.2700	-12.2700	31.4500	-5.3600	0.0000	0.0000	0.0000	0.0000;
	2030078	2030360	0.016611	0.099706	0.09643	272.45	0	0	0	0	1	0	0	-48.0600	-0.1900	48.4300	-7.8600	0.0000	0.0000	0.0000	0.0000;
	2030079	2030272	0.025265	0.133132	0.31969	232.42	0	0	0	0	1	0	0	-12.5200	8.9800	12.7100	-40.3500	0.0000	0.0000	0.0000	0.0000;
	2030315	2030080	0.006924	0.040639	0.17102	207.61	0	0	0	0	1	0	0	5.0500	-13.1800	-5.0500	-4.8900	0.0000	0.0000	0.0000	0.0000;
	2030080	2030318	0.011437	0.0666	0.03238	277.02	0	0	0	0	1	0	0	-48.2600	15.3500	48.5400	-17.1100	0.0000	0.0000	0.0000	0.0000;
	2030360	2030080	0.019269	0.113545	0.05381	263.16	0	0	0	0	1	0	0	-36.9700	7.8000	37.2400	-11.9400	0.0000	0.0000	0.0000	0.0000;
	2030081	2030082	0.000275	0.001011	0	0	0	0	0	0	1	0	0	-6.3700	-1.8000	6.3700	1.8000	0.0000	0.0000	0.0000	0.0000;
	2030082	2030087	0.031629	0.170472	0.08597	267.09	0	0	0	0	1	0	0	37.0600	-15.5800	-36.6000	9.0900	0.0000	0.0000	0.0000	0.0000;
	2030082	2030363	0.025922	0.150472	0.0857	273.48	0	0	0	0	1	0	0	-43.4300	13.7800	43.9900	-19.2900	0.0000	0.0000	0.0000	0.0000;
	2030084	2030083	0.020677	0.113294	0.06016	218.95	0	0	0	0	1	0	0	-5.4200	-7.0300	5.4200	0.6200	0.0000	0.0000	0.0000	0.0000;
	2030083	2030091	0.019448	0.085848	0.38627	232.24	0	0	0	0	1	0	0	-9.7000	-4.1600	9.7600	-36.7100	0.0000	0.0000	0.0000	0.0000;
	2030099	2030084	0.032335	0.177406	0.09271	175.35	0	0	0	0	1	0	0	-1.0200	-14.2300	1.0500	4.6500	0.0000	0.0000	0.0000	0.0000;
	2030085	2030086	0.000241	0.001019	0	0	0	0	0	0	1	0	0	8.1800	1.4100	-8.1800	-1.4100	0.0000	0.0000	0.0000	0.0000;
	2030085	2030087	0.000219	0.001061	0	0	0	0	0	0	1	0	0	-8.6600	-1.5100	8.6600	1.5100	0.0000	0.0000	0.0000	0.0000;
	2030087	2030100	0.040964	0.273447	0.16727	262.06	0	0	0	0	1	0	0	27.9400	-10.5900	-27.6400	-4.9000	0.0000	0.0000	0.0000	0.0000;
	2030088	2030089	0.000273	0.001034	0	0	0	0	0	0	1	0	0	7.5400	1.2100	-7.5400	-1.2100	0.0000	0.0000	0.0000	0.0000;
	2030088	2030092	0.023096	0.145178	0.12988	211.81	0	0	0	0	1	0	0	-11.2400	-5.0400	11.2600	-8.3400	0.0000	0.0000	0.0000	0.0000;
	2030088	2030097	0.019701	0.095785	0.1148	234.82	0	0	0	0	1	0	0	1.7700	-4.7800	-1.7700	-7.1800	0.0000	0.0000	0.0000	0.0000;
	2030088	2030303	0.012509	0.077243	0.05788	199.38	0	0	0	0	1	0	0	1.9300	-1.8400	-1.9300	-4.2000	0.0000	0.0000	0.0000	0.0000;
	2030091	2030090	0.000606	0.040163	0	389.29	0	0	1.00625	0	1	0	0	-73.2700	11.8700	73.3000	-9.7400	0.0000	0.0000	0.0000	0.0000;
	2030090	2030173	0.001647	0.022173	0.53612	1088.44	0	0	0	0	1	0	0	-73.3000	9.7400	73.4100	-63.2800	0.0000	0.0000	0.0000	0.0000;
	2030092	2030252	0.029023	0.188757	0.1371	199.86	0	0	0	0	1	0	0	-15.4900	6.9000	15.6100	-20.1300	0.0000	0.0000	0.0000	0.0000;
	2030094	2030093	0.000451	0.0307	0	386.33	0	0	1	0	1	0	0	-57.7900	31.7300	57.8100	-30.3800	0.0000	0.0000	0.0000	0.0000;
	2030302	2030093	0.00276	0.030717	0.71915	1285.68	0	0	0	0	1	0	0	-255.6600	123.4800	258.0700	-168.6900	0.0000	0.0000	0.0000	0.0000;
	2030093	2074223	0.005013	0.052548	2.01649	1340.36	0	0	0	0	1	0	0	-315.8800	-112.0700	321.0800	-35.6700	0.0000	0.0000	0.0000	0.0000;
	2030095	2030094	0.00314	0.110459	0	108.29	0	0	1.05625	0	1	0	0	-28.2000	-19.4700	28.2400	20.8500	0.0000	0.0000	0.0000	0.0000;
	2030289	2030094	0.013996	0.087163	0.03224	243.05	0	0	0	0	1	0	0	15.1200	11.7300	-15.0700	-14.5900	0.0000	0.0000	0.0000	0.0000;
	2030303	2030094	0.024612	0.127653	0.17421	276.9	0	0	0	0	1	0	0	-43.9000	24.0600	44.6100	-37.9900	0.0000	0.0000	0.0000	0.0000;
	2030290	2030095	0.01447	0.093658	0.02964	227.21	0	0	0	0	1	0	0	41.9400	-8.5400	-41.6900	7.0700	0.0000	0.0000	0.0000	0.0000;
	2030096	2030097	0.000216	0.001162	0	0	0	0	0	0	1	0	0	-41.4400	-18.1500	41.4500	18.1700	0.0000	0.0000	0.0000	0.0000;
	2030097	2030243	0.0153	0.07603	0.21469	268.23	0	0	0	0	1	0	0	-39.6800	-10.9900	39.9100	-10.3400	0.0000	0.0000	0.0000	0.0000;
	2030098	2030099	0.000211	0.001165	0	0	0	0	0	0	1	0	0	-5.8400	-1.3500	5.8400	1.3500	0.0000	0.0000	0.0000	0.0000;
	2030100	2030099	0.022861	0.144447	0.21934	257.03	0	0	0	0	1	0	0	23.4400	-10.6100	-23.3200	-11.4100	0.0000	0.0000	0.0000	0.0000;
	2030109	2030099	0.003154	0.018246	0.0333	230.88	0	0	0	0	1	0	0	21.1600	-18.8900	-21.1300	15.6000	0.0000	0.0000	0.0000	0.0000;
	2030101	2030103	0.001419	0.00707	0.00729	280.29	0	0	0	0	1	0	0	-48.1400	-4.0200	48.1800	3.4500	0.0000	0.0000	0.0000	0.0000;
	2030116	2030101	0.001199	0.006892	0.00933	231.63	0	0	0	0	1	0	0	20.3000	9.9700	-20.2900	-10.8800	0.0000	0.0000	0.0000	0.0000;
	2030101	2030129	0.001604	0.010535	0.01029	234.19	0	0	0	0	1	0	0	-3.9900	-8.9700	3.9900	7.9400	0.0000	0.0000	0.0000	0.0000;
	2030102	2030103	0.000296	0.001105	0	0	0	0	0	0	1	0	0	-36.3500	-5.0000	36.3600	5.0200	0.0000	0.0000	0.0000	0.0000;
	2030124	2030103	0.000731	0.004373	0.00283	305.27	0	0	0	0	1	0	0	84.5900	8.4900	-84.5400	-8.4700	0.0000	0.0000	0.0000	0.0000;
	2030104	2030137	0.002164	0.015419	0.06346	277.99	0	0	0	0	1	0	0	-76.4600	-0.0400	76.5800	-5.6400	0.0000	0.0000	0.0000	0.0000;
	2030104	2030144	0.00129	0.007489	0.0033	224.49	0	0	0	0	1	0	0	20.3200	-14.5200	-20.3100	14.2200	0.0000	0.0000	0.0000	0.0000;
	2030105	2030129	0.001925	0.0101	0.01278	290.75	0	0	0	0	1	0	0	78.8000	20.4900	-78.6800	-21.1400	0.0000	0.0000	0.0000	0.0000;
	2030105	2030153	0.000911	0.005154	0.00234	262.89	0	0	0	0	1	0	0	-40.5100	0.3600	40.5300	-0.5100	0.0000	0.0000	0.0000	0.0000;
	2030105	2030185	0.001669	0.010077	0.03507	308.31	0	0	0	0	1	0	0	-110.4100	-33.7200	110.6200	31.4200	0.0000	0.0000	0.0000	0.0000;
	2030106	2030147	0.001455	0.006813	0.00939	242.29	0	0	0	0	1	0	0	19.8500	11.3800	-19.8500	-12.3000	0.0000	0.0000	0.0000	0.0000;
	2030106	2030186	0.000408	0.002508	0.01384	282.91	0	0	0	0	1	0	0	-79.4200	-13.2700	79.4500	12.0000	0.0000	0.0000	0.0000	0.0000;
	2030107	2030188	0.000613	0.003387	0.00246	290.93	0	0	0	0	1	0	0	61.6100	49.0000	-61.5800	-49.0400	0.0000	0.0000	0.0000	0.0000;
	2030107	2030380	0.002765	0.016757	0.05078	315.23	0	0	0	0	1	0	0	-121.1800	-59.6000	121.6700	57.2700	0.0000	0.0000	0.0000	0.0000;
	2030108	2030110	0.001726	0.009485	0.0123	295.66	0	0	0	0	1	0	0	102.7000	17.3100	-102.5200	-17.5800	0.0000	0.0000	0.0000	0.0000;
	2030108	2030168	0.002202	0.011388	0.02559	276.59	0	0	0	0	1	0	0	-68.1300	-20.4400	68.2400	18.3300	0.0000	0.0000	0.0000	0.0000;
	2030169	2030108	0.001646	0.010066	0.01228	279.36	0	0	0	0	1	0	0	73.0100	7.0200	-72.9300	-7.7700	0.0000	0.0000	0.0000	0.0000;
	2030137	2030109	0.001943	0.013315	0.00678	272.75	0	0	0	0	1	0	0	67.9600	13.1600	-67.8700	-13.2400	0.0000	0.0000	0.0000	0.0000;
	2030110	2030111	0.000283	0.001096	0	0	0	0	0	0	1	0	0	46.7200	3.1900	-46.7100	-3.1700	0.0000	0.0000	0.0000	0.0000;
	2030110	2030133	0.002328	0.014092	0.04808	296.29	0	0	0	0	1	0	0	111.7500	22.6200	-111.4500	-25.7400	0.0000	0.0000	0.0000	0.0000;
	2030170	2030110	0.001365	0.008816	0.00549	265.32	0	0	0	0	1	0	0	55.9900	7.9300	-55.9500	-8.2300	0.0000	0.0000	0.0000	0.0000;
	2030113	2030112	0.000527	0.025587	0	471.72	0	0	1.03125	0	1	0	0	-190.2500	-87.1500	190.4900	98.7000	0.0000	0.0000	0.0000	0.0000;
	2030112	2030114	0.000273	0.001123	0	0	0	0	0	0	1	0	0	-190.4900	-98.7000	190.6200	99.2100	0.0000	0.0000	0.0000	0.0000;
	2030112	2030115	0.000201	0.001106	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030138	2030113	0.000987	0.006025	0.00196	252.81	0	0	0	0	1	0	0	-24.3800	-32.5600	24.4000	32.4500	0.0000	0.0000	0.0000	0.0000;
	2030113	2030140	0.001794	0.011665	0.00893	288.95	0	0	0	0	1	0	0	88.9800	21.9000	-88.8300	-21.8700	0.0000	0.0000	0.0000	0.0000;
	2030173	2030114	0.000427	0.004989	0.06657	1027.62	0	0	0	0	1	0	0	-49.7500	-44.1200	49.7700	37.5300	0.0000	0.0000	0.0000	0.0000;
	2030114	2030433	0.00037	0.00444	0.17128	1161.11	0	0	0	0	1	0	0	-240.3900	-136.7300	240.6600	122.3100	0.0000	0.0000	0.0000	0.0000;
	2030133	2030116	0.000877	0.005149	0.00846	258.15	0	0	0	0	1	0	0	57.9500	15.4300	-57.9200	-16.1100	0.0000	0.0000	0.0000	0.0000;
	2030140	2030116	0.002464	0.016776	0.01368	250.16	0	0	0	0	1	0	0	39.3100	19.7300	-39.2600	-20.8000	0.0000	0.0000	0.0000	0.0000;
	2030118	2030117	0.002862	0.099751	0	108.45	0	0	1.0125	0	1	0	0	24.0400	2.0800	-24.0300	-1.5100	0.0000	0.0000	0.0000	0.0000;
	2030117	2030119	0.000224	0.001029	0	0	0	0	0	0	1	0	0	48.7200	12.2200	-48.7200	-12.2000	0.0000	0.0000	0.0000	0.0000;
	2030117	2030158	0.001656	0.0111	0.00985	247.27	0	0	0	0	1	0	0	26.7000	-8.4200	-26.6900	7.4900	0.0000	0.0000	0.0000	0.0000;
	2030117	2030434	0.007599	0.041094	0.08184	264.77	0	0	0	0	1	0	0	-51.4000	-2.2900	51.5900	-5.0600	0.0000	0.0000	0.0000	0.0000;
	2030120	2030121	0.000261	0.001059	0	0	0	0	0	0	1	0	0	41.3900	6.7500	-41.3800	-6.7300	0.0000	0.0000	0.0000	0.0000;
	2030120	2030122	0.000252	0.00109	0	0	0	0	0	0	1	0	0	-41.3900	-6.7500	41.3900	6.7600	0.0000	0.0000	0.0000	0.0000;
	2030124	2030122	0.001609	0.008821	0.011	267.39	0	0	0	0	1	0	0	52.3700	2.5300	-52.3200	-3.4100	0.0000	0.0000	0.0000	0.0000;
	2030122	2030136	0.000808	0.004771	0.00337	234.55	0	0	0	0	1	0	0	10.9300	-3.3600	-10.9300	3.0200	0.0000	0.0000	0.0000	0.0000;
	2030124	2030123	0.000416	0.025345	0	517.18	0	0	1	0	1	0	0	-221.5700	-36.4600	221.7800	49.0300	0.0000	0.0000	0.0000	0.0000;
	2030123	2030125	0.00023	0.001137	0	0	0	0	0	0	1	0	0	-221.7800	-49.0300	221.8900	49.5900	0.0000	0.0000	0.0000	0.0000;
	2030125	2030416	0.001096	0.010976	0.21027	1119.94	0	0	0	0	1	0	0	-143.9400	-2.4700	144.1600	-17.2800	0.0000	0.0000	0.0000	0.0000;
	2030126	2030127	0.000791	0.004027	0.03376	291.86	0	0	0	0	1	0	0	-67.5100	44.9200	67.5600	-48.1300	0.0000	0.0000	0.0000	0.0000;
	2030174	2030126	0.001332	0.007524	0.00407	220.75	0	0	0	0	1	0	0	15.6800	66.9400	-15.6200	-67.0200	0.0000	0.0000	0.0000	0.0000;
	2030197	2030127	0.000666	0.003146	0.00221	326.17	0	0	0	0	1	0	0	142.3600	-30.3700	-142.2300	30.7900	0.0000	0.0000	0.0000	0.0000;
	2030128	2030129	0.000257	0.001173	0	0	0	0	0	0	1	0	0	-74.6700	-13.1300	74.6800	13.2000	0.0000	0.0000	0.0000	0.0000;
	2030130	2030131	0.000237	0.001059	0	0	0	0	0	0	1	0	0	69.5700	2.9800	-69.5600	-2.9300	0.0000	0.0000	0.0000	0.0000;
	2030136	2030130	0.001125	0.006695	0.00537	276.24	0	0	0	0	1	0	0	-60.5000	-37.5900	60.5600	37.3700	0.0000	0.0000	0.0000	0.0000;
	2030130	2030160	0.002691	0.015534	0.03896	265.33	0	0	0	0	1	0	0	-40.0600	-29.5200	40.1300	25.8800	0.0000	0.0000	0.0000	0.0000;
	2030130	2030197	0.001949	0.012358	0.01151	290.15	0	0	0	0	1	0	0	-90.0600	-10.8300	90.2200	10.6400	0.0000	0.0000	0.0000	0.0000;
	2030132	2030174	0.000332	0.001897	0.00258	239.76	0	0	0	0	1	0	0	26.9800	-62.1900	-26.9600	62.0000	0.0000	0.0000	0.0000	0.0000;
	2030132	2030189	0.003665	0.019538	0.03239	280.01	0	0	0	0	1	0	0	-80.4800	51.2500	80.8100	-52.8500	0.0000	0.0000	0.0000	0.0000;
	2030134	2030135	0.000289	0.001103	0	0	0	0	0	0	1	0	0	71.4200	34.5000	-71.4000	-34.4300	0.0000	0.0000	0.0000	0.0000;
	2030134	2030136	0.000208	0.001049	0	0	0	0	0	0	1	0	0	-71.4200	-34.5000	71.4300	34.5600	0.0000	0.0000	0.0000	0.0000;
	2030137	2030172	0.001772	0.010334	0.05353	332.26	0	0	0	0	1	0	0	-209.1500	-27.9900	209.9100	26.8600	0.0000	0.0000	0.0000	0.0000;
	2030138	2030155	0.001561	0.007598	0.00591	251.78	0	0	0	0	1	0	0	-40.2300	2.2800	40.2500	-2.7700	0.0000	0.0000	0.0000	0.0000;
	2030139	2030200	0.001739	0.009716	0.06323	245	0	0	0	0	1	0	0	32.5000	6.6000	-32.4800	-12.9300	0.0000	0.0000	0.0000	0.0000;
	2030430	2030139	0.000623	0.004289	0.01923	284.46	0	0	0	0	1	0	0	82.0700	15.8200	-82.0300	-17.4900	0.0000	0.0000	0.0000	0.0000;
	2030140	2030141	0.00022	0.001134	0	0	0	0	0	0	1	0	0	49.5300	2.1400	-49.5200	-2.1200	0.0000	0.0000	0.0000	0.0000;
	2030142	2030143	0.000291	0.001191	0	0	0	0	0	0	1	0	0	67.3300	19.5600	-67.3100	-19.5000	0.0000	0.0000	0.0000	0.0000;
	2030142	2030145	0.001332	0.008263	0.00573	251.91	0	0	0	0	1	0	0	39.7700	-12.0400	-39.7400	11.6000	0.0000	0.0000	0.0000	0.0000;
	2030430	2030142	0.002062	0.012442	0.01122	298.66	0	0	0	0	1	0	0	107.3300	7.7800	-107.0900	-7.5200	0.0000	0.0000	0.0000	0.0000;
	2030144	2030174	0.000844	0.00513	0.01792	298.05	0	0	0	0	1	0	0	-84.8700	-60.9900	84.9600	59.6700	0.0000	0.0000	0.0000	0.0000;
	2030145	2030146	0.00026	0.001181	0	0	0	0	0	0	1	0	0	105.2100	14.5600	-105.1800	-14.4300	0.0000	0.0000	0.0000	0.0000;
	2030145	2030152	0.001749	0.01087	0.00633	275.93	0	0	0	0	1	0	0	-73.8100	7.8900	73.9100	-7.9500	0.0000	0.0000	0.0000	0.0000;
	2030188	2030145	0.000554	0.003176	0.0156	242.33	0	0	0	0	1	0	0	-8.3400	32.5000	8.3400	-34.0500	0.0000	0.0000	0.0000	0.0000;
	2030147	2030158	0.003068	0.015829	0.01292	260.26	0	0	0	0	1	0	0	-38.1100	0.4900	38.1500	-1.5900	0.0000	0.0000	0.0000	0.0000;
	2030148	2030149	0.000273	0.001113	0	0	0	0	0	0	1	0	0	75.7900	20.1700	-75.7800	-20.1000	0.0000	0.0000	0.0000	0.0000;
	2030148	2030164	0.000911	0.003603	0.00239	247.45	0	0	0	0	1	0	0	-28.7700	-15.4300	28.7800	15.2200	0.0000	0.0000	0.0000	0.0000;
	2030148	2030213	0.001747	0.009432	0.0044	264.03	0	0	0	0	1	0	0	-47.0200	-4.7400	47.0600	4.4900	0.0000	0.0000	0.0000	0.0000;
	2030150	2030151	0.000267	0.001183	0	0	0	0	0	0	1	0	0	75.7900	9.5200	-75.7800	-9.4500	0.0000	0.0000	0.0000	0.0000;
	2030150	2030152	0.0002	0.00115	0	0	0	0	0	0	1	0	0	-75.7900	-9.5200	75.8100	9.5900	0.0000	0.0000	0.0000	0.0000;
	2030178	2030152	0.0005	0.002721	0.02238	310.6	0	0	0	0	1	0	0	149.8200	-0.0400	-149.7100	-1.6400	0.0000	0.0000	0.0000	0.0000;
	2030156	2030153	0.000867	0.005458	0.00303	294.08	0	0	0	0	1	0	0	86.3100	13.2900	-86.2400	-13.1900	0.0000	0.0000	0.0000	0.0000;
	2030154	2030160	0.001508	0.008361	0.00622	257.63	0	0	0	0	1	0	0	33.1500	23.9300	-33.1200	-24.4400	0.0000	0.0000	0.0000	0.0000;
	2030154	2030209	0.000795	0.004907	0.01448	293.15	0	0	0	0	1	0	0	-100.4000	-41.7300	100.4900	40.7800	0.0000	0.0000	0.0000	0.0000;
	2030154	2030286	0.011058	0.058825	0.14868	218.47	0	0	0	0	1	0	0	21.5400	8.7100	-21.4600	-23.5300	0.0000	0.0000	0.0000	0.0000;
	2030155	2030172	0.003728	0.022583	0.02609	291.32	0	0	0	0	1	0	0	-94.6800	-25.4000	95.0200	24.7900	0.0000	0.0000	0.0000	0.0000;
	2030156	2030157	0.000281	0.001177	0	0	0	0	0	0	1	0	0	54.4300	21.3700	-54.4200	-21.3300	0.0000	0.0000	0.0000	0.0000;
	2030197	2030156	0.000208	0.001406	0.00264	316.35	0	0	0	0	1	0	0	140.7800	34.6700	-140.7400	-34.6500	0.0000	0.0000	0.0000	0.0000;
	2030159	2030158	0.003118	0.114643	0	104.73	0	0	1	0	1	0	0	11.4700	6.0900	-11.4600	-5.9000	0.0000	0.0000	0.0000	0.0000;
	2030161	2030159	0.003132	0.017609	0.01036	219	0	0	0	0	1	0	0	-34.9400	-3.6300	34.9800	2.7600	0.0000	0.0000	0.0000	0.0000;
	2030159	2030327	0.015318	0.076242	0.03888	199.21	0	0	0	0	1	0	0	-18.9300	0.7000	18.9800	-4.4800	0.0000	0.0000	0.0000	0.0000;
	2030160	2030163	0.007679	0.219094	0	173.3	0	0	1	0	1	0	0	-7.0000	-1.4400	7.0100	1.5500	0.0000	0.0000	0.0000	0.0000;
	2030161	2030163	-0.003211	-0.091624	0	98.3	0	0	1	0	1	0	0	7.0100	1.5000	-7.0100	-1.5500	0.0000	0.0000	0.0000	0.0000;
	2030180	2030161	0.00093	0.006034	0.00711	203.38	0	0	0	0	1	0	0	10.2400	2.1300	-10.2400	-2.8600	0.0000	0.0000	0.0000	0.0000;
	2030162	2030163	0.023896	0.681808	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030164	2030165	0.000239	0.001008	0	0	0	0	0	0	1	0	0	53.6500	7.3600	-53.6400	-7.3300	0.0000	0.0000	0.0000	0.0000;
	2030164	2030166	0.001586	0.011661	0.01716	290.25	0	0	0	0	1	0	0	-82.4300	-22.5800	82.5400	21.6400	0.0000	0.0000	0.0000	0.0000;
	2030185	2030166	0.000977	0.005883	0.00443	263.85	0	0	0	0	1	0	0	-40.2200	6.7200	40.2400	-7.0900	0.0000	0.0000	0.0000	0.0000;
	2030166	2030232	0.001156	0.007544	0.04333	306.53	0	0	0	0	1	0	0	-106.1900	-28.3100	106.3300	24.7000	0.0000	0.0000	0.0000	0.0000;
	2030166	2030401	0.001092	0.006713	0.02179	283.73	0	0	0	0	1	0	0	-70.2200	3.6900	70.2700	-5.6200	0.0000	0.0000	0.0000	0.0000;
	2030215	2030167	0.001722	0.010277	0.0047	265.53	0	0	0	0	1	0	0	-46.3000	-2.6000	46.3400	2.3300	0.0000	0.0000	0.0000	0.0000;
	2030167	2030450	0.007013	0.036063	0.09312	295.91	0	0	0	0	1	0	0	-89.1200	-12.3600	89.6600	5.4300	0.0000	0.0000	0.0000	0.0000;
	2030172	2030168	0.000476	0.00286	0.00496	310.14	0	0	0	0	1	0	0	133.8300	30.0100	-133.7500	-30.0100	0.0000	0.0000	0.0000	0.0000;
	2030170	2030169	0.001726	0.010412	0.00829	306.4	0	0	0	0	1	0	0	-116.4400	-17.8200	116.6700	18.3500	0.0000	0.0000	0.0000	0.0000;
	2030169	2030172	0.000521	0.00336	0.00304	309.13	0	0	0	0	1	0	0	-124.4800	-77.5300	124.5900	77.9100	0.0000	0.0000	0.0000	0.0000;
	2030169	2030427	0.002764	0.018128	0.06051	464.69	0	0	0	0	1	0	0	-125.6500	23.6500	126.0900	-27.0600	0.0000	0.0000	0.0000	0.0000;
	2030172	2030171	0.000243	0.016551	0	599.02	0	0	1.025	0	1	0	0	-218.0800	-60.5200	218.2100	69.0300	0.0000	0.0000	0.0000	0.0000;
	2030172	2030171	0.000243	0.016551	0	599.02	0	0	1.025	0	1	0	0	-218.0800	-60.5200	218.2100	69.0300	0.0000	0.0000	0.0000	0.0000;
	2030172	2030171	0.000243	0.016551	0	599.02	0	0	1.025	0	1	0	0	-218.0800	-60.5200	218.2100	69.0300	0.0000	0.0000	0.0000	0.0000;
	2030171	2030378	0.000841	0.009339	0.14897	1244.21	0	0	0	0	1	0	0	-282.5000	-88.2100	283.2100	80.7900	0.0000	0.0000	0.0000	0.0000;
	2030444	2030171	0.000595	0.007143	0.16387	1269.95	0	0	0	0	1	0	0	373.0000	112.5800	-372.1200	-118.8800	0.0000	0.0000	0.0000	0.0000;
	2030174	2030173	0.000618	0.032789	0	460.36	0	0	1.1	0	1	0	0	-164.5600	-224.2200	165.1100	253.7100	0.0000	0.0000	0.0000	0.0000;
	2030173	2030416	0.000674	0.008093	0.14533	1225.7	0	0	0	0	1	0	0	-188.7700	-146.3000	189.1300	135.6800	0.0000	0.0000	0.0000	0.0000;
	2030177	2030175	0.000707	0.003981	0.00671	284.48	0	0	0	0	1	0	0	77.2600	-10.3200	-77.2200	9.8700	0.0000	0.0000	0.0000	0.0000;
	2030175	2030186	0.000376	0.002051	0.00575	268.71	0	0	0	0	1	0	0	53.9100	-13.3200	-53.9000	12.7900	0.0000	0.0000	0.0000	0.0000;
	2030176	2030177	0.000209	0.001181	0	0	0	0	0	0	1	0	0	-38.6400	-5.1200	38.6400	5.1400	0.0000	0.0000	0.0000	0.0000;
	2030177	2030197	0.000317	0.001904	0.00165	308.4	0	0	0	0	1	0	0	-115.9000	5.1800	115.9400	-5.1000	0.0000	0.0000	0.0000	0.0000;
	2030191	2030178	0.001145	0.006876	0.00979	317.3	0	0	0	0	1	0	0	117.4100	-4.2600	-117.2500	4.1900	0.0000	0.0000	0.0000	0.0000;
	2030178	2030430	0.001324	0.006321	0.00415	286.94	0	0	0	0	1	0	0	-71.2100	-9.0800	71.2800	8.9800	0.0000	0.0000	0.0000	0.0000;
	2030180	2030179	0.00405	0.108994	0	94.75	0	0	1	0	1	0	0	2.0400	-2.6100	-2.0400	2.6200	0.0000	0.0000	0.0000	0.0000;
	2030179	2030209	0.001147	0.006801	0.0045	220.88	0	0	0	0	1	0	0	2.0400	-2.6200	-2.0400	2.1500	0.0000	0.0000	0.0000	0.0000;
	2030181	2030206	0.00254	0.012052	0.01928	237.41	0	0	0	0	1	0	0	-16.8600	8.8700	16.8700	-10.8100	0.0000	0.0000	0.0000	0.0000;
	2030181	2030215	0.000937	0.005144	0.00592	232.55	0	0	0	0	1	0	0	19.5600	-21.4900	-19.5600	20.9200	0.0000	0.0000	0.0000	0.0000;
	2030181	2030339	0.005384	0.030366	0.04962	267.11	0	0	0	0	1	0	0	-56.7100	5.9500	56.8800	-10.1000	0.0000	0.0000	0.0000	0.0000;
	2030182	2030183	0.000297	0.001168	0	0	0	0	0	0	1	0	0	-84.4500	-14.8100	84.4700	14.9000	0.0000	0.0000	0.0000	0.0000;
	2030183	2030203	0.001185	0.007286	0.0092	243.49	0	0	0	0	1	0	0	29.5900	-5.1600	-29.5800	4.2900	0.0000	0.0000	0.0000	0.0000;
	2030183	2030237	0.001764	0.011694	0.01805	246.38	0	0	0	0	1	0	0	-29.7300	5.2400	29.7500	-6.9800	0.0000	0.0000	0.0000	0.0000;
	2030183	2030277	0.003351	0.022584	0.0433	288	0	0	0	0	1	0	0	-84.3300	-14.9800	84.5700	12.1500	0.0000	0.0000	0.0000	0.0000;
	2030203	2030184	0.000595	0.003382	0.00241	249.67	0	0	0	0	1	0	0	26.9900	7.2200	-26.9800	-7.4400	0.0000	0.0000	0.0000	0.0000;
	2030238	2030184	0.002142	0.011834	0.00626	272.72	0	0	0	0	1	0	0	57.5400	18.3900	-57.4700	-18.6000	0.0000	0.0000	0.0000	0.0000;
	2030185	2030380	0.001893	0.010498	0.0216	314.31	0	0	0	0	1	0	0	-144.5700	-53.5800	145.0000	53.7400	0.0000	0.0000	0.0000	0.0000;
	2030186	2030187	0.000282	0.00103	0	0	0	0	0	0	1	0	0	74.1800	10.3800	-74.1700	-10.3300	0.0000	0.0000	0.0000	0.0000;
	2030186	2030230	0.001762	0.008822	0.01175	297.72	0	0	0	0	1	0	0	-99.7300	-35.1700	99.9200	34.9200	0.0000	0.0000	0.0000	0.0000;
	2030226	2030189	0.000502	0.003375	0.00329	200.41	0	0	0	0	1	0	0	-6.1500	-46.1500	6.1600	45.8900	0.0000	0.0000	0.0000	0.0000;
	2030189	2030425	0.002955	0.018422	0.04588	318.97	0	0	0	0	1	0	0	-170.4300	-8.2900	171.2700	8.8000	0.0000	0.0000	0.0000	0.0000;
	2030190	2030236	0.002178	0.011466	0.01785	254.87	0	0	0	0	1	0	0	-33.4400	-6.7600	33.4700	5.0200	0.0000	0.0000	0.0000	0.0000;
	2030190	2030380	0.002716	0.01701	0.00742	263.82	0	0	0	0	1	0	0	-47.4500	-6.4100	47.5100	6.0100	0.0000	0.0000	0.0000	0.0000;
	2030191	2030296	0.003128	0.020012	0.10652	391.54	0	0	0	0	1	0	0	-186.4900	-16.7100	187.5600	12.5700	0.0000	0.0000	0.0000	0.0000;
	2030234	2030192	0.000403	0.002444	0.00283	257.2	0	0	0	0	1	0	0	-47.1500	-32.7600	47.1600	32.5400	0.0000	0.0000	0.0000	0.0000;
	2030192	2030380	0.001247	0.007573	0.00914	304.86	0	0	0	0	1	0	0	-116.2400	-77.1400	116.4800	77.6000	0.0000	0.0000	0.0000	0.0000;
	2030193	2030194	0.000202	0.001039	0	0	0	0	0	0	1	0	0	59.8700	7.8300	-59.8600	-7.7900	0.0000	0.0000	0.0000	0.0000;
	2030193	2030195	0.00022	0.001164	0	0	0	0	0	0	1	0	0	-59.8700	-7.8300	59.8800	7.8700	0.0000	0.0000	0.0000	0.0000;
	2030195	2030216	0.001028	0.00583	0.00666	244.49	0	0	0	0	1	0	0	-23.7400	-1.0900	23.7400	0.4400	0.0000	0.0000	0.0000	0.0000;
	2030195	2030222	0.001683	0.010605	0.01111	255.83	0	0	0	0	1	0	0	-36.1400	-6.7800	36.1600	5.7700	0.0000	0.0000	0.0000	0.0000;
	2030197	2030196	0.000352	0.022677	0	593.49	0	0	1	0	1	0	0	-183.0600	-11.1800	183.1700	18.6000	0.0000	0.0000	0.0000	0.0000;
	2030197	2030196	0.000352	0.022677	0	593.49	0	0	1	0	1	0	0	-183.0600	-11.1800	183.1700	18.6000	0.0000	0.0000	0.0000	0.0000;
	2030197	2030196	0.000352	0.022677	0	593.49	0	0	1	0	1	0	0	-183.0600	-11.1800	183.1700	18.6000	0.0000	0.0000	0.0000	0.0000;
	2030379	2030196	0.00041	0.00466	0.15802	1169.72	0	0	0	0	1	0	0	188.7300	2.4700	-188.5800	-17.2400	0.0000	0.0000	0.0000	0.0000;
	2030196	2030416	0.000528	0.006558	0.1088	1324.12	0	0	0	0	1	0	0	-360.9300	-38.5600	361.6000	35.5700	0.0000	0.0000	0.0000	0.0000;
	2030198	2030199	0.000215	0.001108	0	0	0	0	0	0	1	0	0	-14.1800	-4.7800	14.1800	4.7900	0.0000	0.0000	0.0000	0.0000;
	2030204	2030199	0.002627	0.016388	0.00747	277.27	0	0	0	0	1	0	0	-83.0800	6.2200	83.2600	-5.8900	0.0000	0.0000	0.0000	0.0000;
	2030199	2030221	0.001706	0.009711	0.00487	301.99	0	0	0	0	1	0	0	93.4700	24.0900	-93.3200	-23.7100	0.0000	0.0000	0.0000	0.0000;
	2030199	2030333	0.001196	0.007781	0.06371	360	0	0	0	0	1	0	0	-190.9100	-22.9900	191.3300	19.1700	0.0000	0.0000	0.0000	0.0000;
	2030202	2030200	0.001888	0.011105	0.01156	243.2	0	0	0	0	1	0	0	12.1800	-3.2800	-12.1800	2.1200	0.0000	0.0000	0.0000	0.0000;
	2030201	2030202	0.000226	0.001082	0	0	0	0	0	0	1	0	0	-44.6600	-17.7000	44.6700	17.7300	0.0000	0.0000	0.0000	0.0000;
	2030202	2030224	0.001502	0.008526	0.01091	278.13	0	0	0	0	1	0	0	-56.8500	-14.4400	56.9000	13.6200	0.0000	0.0000	0.0000	0.0000;
	2030203	2030244	0.002078	0.011983	0.05491	288.19	0	0	0	0	1	0	0	-67.3400	-17.6800	67.4400	12.6300	0.0000	0.0000	0.0000	0.0000;
	2030204	2030205	0.00025	0.001023	0	0	0	0	0	0	1	0	0	96.1700	39.2700	-96.1400	-39.1700	0.0000	0.0000	0.0000	0.0000;
	2030204	2030232	0.001617	0.01042	0.01345	254.84	0	0	0	0	1	0	0	-13.0900	-45.5000	13.1300	44.3300	0.0000	0.0000	0.0000	0.0000;
	2030206	2030207	0.000257	0.001052	0	0	0	0	0	0	1	0	0	96.1700	29.3500	-96.1400	-29.2500	0.0000	0.0000	0.0000	0.0000;
	2030216	2030206	0.000456	0.002901	0.00291	243.09	0	0	0	0	1	0	0	21.2700	-17.1800	-21.2700	16.9000	0.0000	0.0000	0.0000	0.0000;
	2030206	2030401	0.000965	0.004592	0.01249	295.51	0	0	0	0	1	0	0	-91.7700	-35.4400	91.8600	34.5900	0.0000	0.0000	0.0000	0.0000;
	2030209	2030208	0.000435	0.028153	0	455.17	0	0	1.04375	0	1	0	0	-174.1000	-114.2500	174.3000	127.0100	0.0000	0.0000	0.0000	0.0000;
	2030324	2030208	0.000421	0.005358	0.14006	1161.72	0	0	0	0	1	0	0	135.9600	75.0100	-135.8500	-88.1500	0.0000	0.0000	0.0000	0.0000;
	2030208	2030355	0.000553	0.006933	0.1531	950.25	0	0	0	0	1	0	0	-38.4400	-38.8600	38.4500	23.2700	0.0000	0.0000	0.0000	0.0000;
	2030209	2030215	0.001541	0.009991	0.00677	234.82	0	0	0	0	1	0	0	5.0000	54.0800	-4.9600	-54.5000	0.0000	0.0000	0.0000	0.0000;
	2030210	2030211	0.000203	0.00111	0	0	0	0	0	0	1	0	0	70.6500	6.9200	-70.6400	-6.8600	0.0000	0.0000	0.0000	0.0000;
	2030210	2030352	0.003744	0.024837	0.01754	256.99	0	0	0	0	1	0	0	-37.5200	-1.1300	37.5700	-0.3300	0.0000	0.0000	0.0000	0.0000;
	2030210	2030368	0.002912	0.018811	0.03082	253.54	0	0	0	0	1	0	0	-33.1300	-5.7900	33.1600	2.8200	0.0000	0.0000	0.0000	0.0000;
	2030212	2030213	0.000217	0.001027	0	0	0	0	0	0	1	0	0	-55.3800	-20.1900	55.3900	20.2300	0.0000	0.0000	0.0000	0.0000;
	2030213	2030234	0.001351	0.00874	0.0121	302.34	0	0	0	0	1	0	0	-102.4500	-24.7200	102.6000	24.4200	0.0000	0.0000	0.0000	0.0000;
	2030219	2030214	0.000921	0.00509	0.00378	280.74	0	0	0	0	1	0	0	65.7300	35.0100	-65.6800	-35.1300	0.0000	0.0000	0.0000	0.0000;
	2030214	2030236	0.000242	0.001438	0.00558	242.62	0	0	0	0	1	0	0	10.3000	5.0000	-10.3000	-5.5900	0.0000	0.0000	0.0000	0.0000;
	2030216	2030217	0.000293	0.001011	0	0	0	0	0	0	1	0	0	70.8400	29.3900	-70.8200	-29.3400	0.0000	0.0000	0.0000	0.0000;
	2030216	2030223	0.001325	0.009661	0.05778	247.34	0	0	0	0	1	0	0	-30.0900	6.4700	30.1000	-12.3100	0.0000	0.0000	0.0000	0.0000;
	2030216	2030323	0.00103	0.006572	0.00488	291.17	0	0	0	0	1	0	0	-85.7600	-19.1200	85.8400	19.1100	0.0000	0.0000	0.0000	0.0000;
	2030219	2030218	0.000416	0.025783	0	431.35	0	0	1.05	0	1	0	0	-126.4600	-120.5300	126.5900	128.7700	0.0000	0.0000	0.0000	0.0000;
	2030218	2030220	0.00026	0.001053	0	0	0	0	0	0	1	0	0	106.5200	32.5900	-106.4900	-32.4700	0.0000	0.0000	0.0000	0.0000;
	2030324	2030218	0.000413	0.004693	0.12768	1210.87	0	0	0	0	1	0	0	233.4300	151.8400	-233.1100	-161.3600	0.0000	0.0000	0.0000	0.0000;
	2030219	2030232	0.001403	0.006848	0.00728	270.54	0	0	0	0	1	0	0	60.7200	85.5200	-60.5800	-85.5600	0.0000	0.0000	0.0000	0.0000;
	2030224	2030221	0.000666	0.003592	0.00872	303.95	0	0	0	0	1	0	0	-115.1800	-19.8900	115.2700	19.4800	0.0000	0.0000	0.0000	0.0000;
	2030221	2030425	0.003312	0.020157	0.03179	306.58	0	0	0	0	1	0	0	-128.4400	-12.5300	128.9800	12.5200	0.0000	0.0000	0.0000	0.0000;
	2030323	2030222	0.000707	0.004004	0.00252	288.46	0	0	0	0	1	0	0	79.8400	14.7500	-79.7900	-14.7500	0.0000	0.0000	0.0000	0.0000;
	2030223	2030352	0.003069	0.01776	0.01573	280.41	0	0	0	0	1	0	0	-73.7300	3.2200	73.9000	-3.9000	0.0000	0.0000	0.0000	0.0000;
	2030224	2030225	0.000285	0.001151	0	0	0	0	0	0	1	0	0	88.2100	9.6100	-88.1900	-9.5300	0.0000	0.0000	0.0000	0.0000;
	2030226	2030224	0.000319	0.001897	0.00179	295.38	0	0	0	0	1	0	0	-82.0400	16.6800	82.0700	-16.7300	0.0000	0.0000	0.0000	0.0000;
	2030224	2030242	0.007734	0.036072	0.13768	311.68	0	0	0	0	1	0	0	-112.0000	13.3900	112.9800	-22.8900	0.0000	0.0000	0.0000	0.0000;
	2030227	2030228	0.000281	0.001167	0	0	0	0	0	0	1	0	0	68.5900	23.1800	-68.5800	-23.1200	0.0000	0.0000	0.0000	0.0000;
	2030227	2030229	0.000261	0.001078	0	0	0	0	0	0	1	0	0	-68.5900	-23.1800	68.6100	23.2400	0.0000	0.0000	0.0000	0.0000;
	2030231	2030229	0.002137	0.013059	0.01497	263.63	0	0	0	0	1	0	0	-40.1200	-5.0200	40.1600	3.6800	0.0000	0.0000	0.0000	0.0000;
	2030229	2030232	0.001081	0.006952	0.01769	244.49	0	0	0	0	1	0	0	6.1300	-37.9500	-6.1100	36.2100	0.0000	0.0000	0.0000	0.0000;
	2030229	2030256	0.00602	0.040725	0.09021	313.3	0	0	0	0	1	0	0	-114.8900	11.0300	115.6700	-15.0800	0.0000	0.0000	0.0000	0.0000;
	2030230	2030380	0.0013	0.008994	0.02804	327.68	0	0	0	0	1	0	0	-168.5000	-46.9500	168.8900	46.6700	0.0000	0.0000	0.0000	0.0000;
	2030231	2030239	0.000417	0.003034	0.00184	215.7	0	0	0	0	1	0	0	-10.4700	3.3600	10.4800	-3.5500	0.0000	0.0000	0.0000	0.0000;
	2030232	2030348	0.002078	0.011708	0.03102	307.7	0	0	0	0	1	0	0	-103.3600	-31.5500	103.5900	29.6100	0.0000	0.0000	0.0000	0.0000;
	2030244	2030233	0.00149	0.009911	0.00709	247.08	0	0	0	0	1	0	0	-26.2200	-6.5900	26.2300	5.9300	0.0000	0.0000	0.0000	0.0000;
	2030233	2030450	0.006961	0.043859	0.01565	280.08	0	0	0	0	1	0	0	-67.9200	-17.9400	68.2600	18.4100	0.0000	0.0000	0.0000	0.0000;
	2030401	2030234	0.000309	0.001991	0.00083	304.34	0	0	0	0	1	0	0	97.1700	3.3600	-97.1400	-3.2700	0.0000	0.0000	0.0000	0.0000;
	2030235	2030236	0.000261	0.001198	0	0	0	0	0	0	1	0	0	-58.6500	-6.1500	58.6600	6.1900	0.0000	0.0000	0.0000	0.0000;
	2030236	2030380	0.000806	0.005189	0.00668	286.34	0	0	0	0	1	0	0	-81.8200	-5.6200	81.8800	5.2600	0.0000	0.0000	0.0000	0.0000;
	2030352	2030237	0.003878	0.022782	0.01214	282.67	0	0	0	0	1	0	0	77.8000	11.6200	-77.5700	-11.4900	0.0000	0.0000	0.0000	0.0000;
	2030238	2030240	0.001668	0.009827	0.01039	243.66	0	0	0	0	1	0	0	-10.0900	-2.2600	10.1000	1.2000	0.0000	0.0000	0.0000	0.0000;
	2030238	2030323	0.001146	0.007489	0.00485	290.65	0	0	0	0	1	0	0	-95.2700	-31.5700	95.3800	31.8100	0.0000	0.0000	0.0000	0.0000;
	2030323	2030239	0.000744	0.00483	0.00463	277.72	0	0	0	0	1	0	0	69.0000	-0.9400	-68.9600	0.6900	0.0000	0.0000	0.0000	0.0000;
	2030241	2030240	0.00614	0.159197	0	106.73	0	0	1	0	1	0	0	10.1000	1.3600	-10.1000	-1.2000	0.0000	0.0000	0.0000	0.0000;
	2030241	2030245	0.005267	0.024014	0.01607	186.93	0	0	0	0	1	0	0	-91.0900	3.7300	91.5200	-3.4500	0.0000	0.0000	0.0000	0.0000;
	2040021	2030241	0.039427	0.14101	0.06815	138.12	0	0	0	0	1	0	0	-22.2800	5.8200	22.5000	-12.0800	0.0000	0.0000	0.0000	0.0000;
	2030242	2030267	0.019151	0.098081	0.11387	312.91	0	0	0	0	1	0	0	-117.1800	22.0900	119.8900	-19.9000	0.0000	0.0000	0.0000	0.0000;
	2030248	2030243	0.031199	0.150282	0.13652	271.78	0	0	0	0	1	0	0	50.8400	-14.1200	-50.0600	3.4400	0.0000	0.0000	0.0000	0.0000;
	2030243	2030265	0.044561	0.233161	0.13295	219.46	0	0	0	0	1	0	0	3.0500	-9.3900	-3.0400	-4.6400	0.0000	0.0000	0.0000	0.0000;
	2030244	2030247	0.00653	0.183636	0	243.6	0	0	1	0	1	0	0	-41.2200	-6.0400	41.3300	9.1500	0.0000	0.0000	0.0000	0.0000;
	2030245	2030247	-0.001582	-0.044484	0	150	0	0	1	0	1	0	0	86.9600	17.4900	-87.0800	-20.8500	0.0000	0.0000	0.0000	0.0000;
	2040981	2030245	0.015587	0.05621	0.01038	201.46	0	0	0	0	1	0	0	60.0300	5.5100	-59.4900	-4.6800	0.0000	0.0000	0.0000	0.0000;
	2040981	2030245	0.015587	0.05621	0.01038	201.46	0	0	0	0	1	0	0	60.0300	5.5100	-59.4900	-4.6800	0.0000	0.0000	0.0000	0.0000;
	2040981	2030245	0.015587	0.05621	0.01038	201.46	0	0	0	0	1	0	0	60.0300	5.5100	-59.4900	-4.6800	0.0000	0.0000	0.0000	0.0000;
	2030246	2030247	0.026478	0.744608	0	133.8	0	0	1	0	1	0	0	-45.2000	3.9800	45.7500	11.7000	0.0000	0.0000	0.0000	0.0000;
	2030248	2030251	0.012993	0.291316	0	239.5	0	0	1	0	1	0	0	-50.8400	-4.4100	51.1500	11.5700	0.0000	0.0000	0.0000	0.0000;
	2030249	2030251	-0.006783	-0.152073	0	114.5	0	0	1	0	1	0	0	50.9900	7.8300	-51.1500	-11.5700	0.0000	0.0000	0.0000	0.0000;
	2030249	2074261	0.038597	0.229165	0.13224	223.88	0	0	0	0	1	0	0	-38.5600	-9.4300	39.0900	-2.0400	0.0000	0.0000	0.0000	0.0000;
	2030249	2074307	0.077076	0.485086	0.11312	212.88	0	0	0	0	1	0	0	-12.6300	-3.2600	12.7500	-8.2000	0.0000	0.0000	0.0000	0.0000;
	2030249	2074336	0.061019	0.310622	0.07229	171.73	0	0	0	0	1	0	0	-3.6000	3.8700	3.6500	-11.3200	0.0000	0.0000	0.0000	0.0000;
	2030250	2030251	0.031318	0.702154	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030383	2030252	0.019127	0.127075	0.05971	250.79	0	0	0	0	1	0	0	45.1800	-12.8100	-44.7700	9.6000	0.0000	0.0000	0.0000	0.0000;
	2030254	2030253	0.005386	0.163664	0	102.77	0	0	1.1	0	1	0	0	-1.3900	-22.8100	1.4200	23.7700	0.0000	0.0000	0.0000	0.0000;
	2030253	2030255	0.000297	0.001146	0	0	0	0	0	0	1	0	0	22.6400	11.0700	-22.6400	-11.0600	0.0000	0.0000	0.0000	0.0000;
	2030286	2030253	0.011169	0.071112	0.06433	229.93	0	0	0	0	1	0	0	24.2400	29.6600	-24.0600	-34.8400	0.0000	0.0000	0.0000	0.0000;
	2030254	2040009	0.006329	0.031208	0.01019	134.4	0	0	0	0	1	0	0	-5.1300	-17.6600	5.1500	16.6600	0.0000	0.0000	0.0000	0.0000;
	2040014	2030254	0.003038	0.014831	0.03013	124.25	0	0	0	0	1	0	0	-7.6500	-21.8400	7.6600	18.6900	0.0000	0.0000	0.0000	0.0000;
	2040731	2030254	0.004492	0.020711	0.00373	128.96	0	0	0	0	1	0	0	1.1600	-22.0800	-1.1400	21.7800	0.0000	0.0000	0.0000	0.0000;
	2030256	2030259	0.01783	0.113973	0.27312	320.46	0	0	0	0	1	0	0	-126.8400	11.0900	129.7100	-21.1700	0.0000	0.0000	0.0000	0.0000;
	2030257	2030258	0.000253	0.001197	0	0	0	0	0	0	1	0	0	4.5200	0.7700	-4.5200	-0.7700	0.0000	0.0000	0.0000	0.0000;
	2030257	2030259	0.000298	0.001184	0	0	0	0	0	0	1	0	0	-4.5200	-0.7700	4.5200	0.7700	0.0000	0.0000	0.0000	0.0000;
	2030257	2030260	0.000202	0.001002	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030263	2030259	0.015382	0.075549	0.08636	305.68	0	0	0	0	1	0	0	91.9300	-16.0400	-90.6700	13.1400	0.0000	0.0000	0.0000	0.0000;
	2050001	2030259	0.018098	0.100853	0.13832	265.19	0	0	0	0	1	0	0	43.9300	-19.6200	-43.5700	7.2600	0.0000	0.0000	0.0000	0.0000;
	2030261	2030263	0.019714	0.116416	0.08458	265.8	0	0	0	0	1	0	0	38.9900	-19.5900	-38.6600	12.7600	0.0000	0.0000	0.0000	0.0000;
	2030261	2050422	0.037295	0.255195	0.23277	275.07	0	0	0	0	1	0	0	-44.7100	-12.7100	45.4300	-6.8900	0.0000	0.0000	0.0000	0.0000;
	2030262	2030333	0.004204	0.02116	0.22002	304.04	0	0	0	0	1	0	0	71.0200	4.8800	-70.8100	-26.8200	0.0000	0.0000	0.0000	0.0000;
	2030346	2030262	0.004051	0.023764	0.03097	309.9	0	0	0	0	1	0	0	82.0900	6.6500	-81.8300	-8.4000	0.0000	0.0000	0.0000	0.0000;
	2050000	2030263	0.009422	0.055994	0.06475	279.47	0	0	0	0	1	0	0	56.5900	-7.5400	-56.3000	2.4100	0.0000	0.0000	0.0000	0.0000;
	2030264	2030265	0.000247	0.001142	0	0	0	0	0	0	1	0	0	10.4200	-0.9600	-10.4200	0.9600	0.0000	0.0000	0.0000	0.0000;
	2030264	2030266	0.000283	0.001036	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030264	2050006	0.009	0.049	0.048	277	0	0	0	0	1	0	0	-10.4200	0.9600	10.4300	-5.9900	0.0000	0.0000	0.0000	0.0000;
	2050002	2030267	0.008133	0.054783	0.0904	323.15	0	0	0	0	1	0	0	126.8500	-6.1400	-125.6000	5.2200	0.0000	0.0000	0.0000	0.0000;
	2030267	2050014	0.030317	0.184719	0.1327	275.01	0	0	0	0	1	0	0	-44.1700	-6.0200	44.7400	-4.3400	0.0000	0.0000	0.0000	0.0000;
	2030268	2030269	0.003806	0.090566	0	132.77	0	0	1.00625	0	1	0	0	-16.5200	0.2400	16.5300	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030268	2030270	0.000252	0.001164	0	0	0	0	0	0	1	0	0	16.5200	-0.2400	-16.5200	0.2500	0.0000	0.0000	0.0000	0.0000;
	2030270	2030311	0.000292	0.001773	0.00123	251.81	0	0	0	0	1	0	0	56.7300	1.1400	-56.7200	-1.2100	0.0000	0.0000	0.0000	0.0000;
	2030270	2030428	0.005086	0.028821	0.06004	243.87	0	0	0	0	1	0	0	-57.1400	-2.0500	57.3000	-3.2600	0.0000	0.0000	0.0000	0.0000;
	2030270	2030445	0.000483	0.003048	0.00104	221.74	0	0	0	0	1	0	0	16.9300	0.6600	-16.9300	-0.7600	0.0000	0.0000	0.0000	0.0000;
	2030272	2030271	0.000342	0.022418	0	264.77	0	0	1	0	1	0	0	1.9100	40.3500	-1.9000	-39.9800	0.0000	0.0000	0.0000	0.0000;
	2030314	2030271	0.002853	0.03697	0.51708	1160.89	0	0	0	0	1	0	0	115.3700	71.8600	-114.7400	-115.5900	0.0000	0.0000	0.0000	0.0000;
	2030273	2030274	0.006748	0.208225	0	71.44	0	0	1.025	0	1	0	0	-11.4800	0.2800	11.4900	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030273	2030275	0.000289	0.001091	0	0	0	0	0	0	1	0	0	11.4800	-0.2800	-11.4800	0.2800	0.0000	0.0000	0.0000	0.0000;
	2030273	2030276	0.000243	0.001017	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030398	2030275	0.000178	0.001303	0.00123	273.26	0	0	0	0	1	0	0	84.9800	-7.8100	-84.9700	7.7800	0.0000	0.0000	0.0000	0.0000;
	2030277	2030339	0.000132	0.000919	0.00042	280.23	0	0	0	0	1	0	0	-74.5700	-12.1500	74.5800	12.1600	0.0000	0.0000	0.0000	0.0000;
	2030278	2030279	0.006385	0.2312	0	60.48	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030278	2030280	0.015253	0.509316	0	24.08	0	0	1	0	1	0	0	-7.9000	0.3100	7.9100	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030278	2030308	0.013526	0.076996	0.27521	267.82	0	0	0	0	1	0	0	-49.0200	-10.5600	49.3400	-16.0300	0.0000	0.0000	0.0000	0.0000;
	2030278	2030381	0.012767	0.081183	0.09089	276.9	0	0	0	0	1	0	0	58.3200	-28.4200	-57.8300	22.1000	0.0000	0.0000	0.0000	0.0000;
	2030281	2030282	0.000297	0.001013	0	0	0	0	0	0	1	0	0	16.2500	-2.5200	-16.2500	2.5200	0.0000	0.0000	0.0000	0.0000;
	2030281	2030283	0.000204	0.001018	0	0	0	0	0	0	1	0	0	3.3500	0.3400	-3.3500	-0.3400	0.0000	0.0000	0.0000	0.0000;
	2030428	2030282	0.000223	0.00155	0.00207	237.43	0	0	0	0	1	0	0	46.5800	-28.8200	-46.5700	28.6500	0.0000	0.0000	0.0000	0.0000;
	2030285	2030284	0.003024	0.113376	0	85.79	0	0	1	0	1	0	0	2.7900	6.1800	-2.7900	-6.1300	0.0000	0.0000	0.0000	0.0000;
	2030284	2030286	0.000207	0.001096	0	0	0	0	0	0	1	0	0	2.7900	6.1300	-2.7900	-6.1300	0.0000	0.0000	0.0000	0.0000;
	2030287	2030288	0.000245	0.001047	0	0	0	0	0	0	1	0	0	30.2800	0.0000	-30.2800	0.0100	0.0000	0.0000	0.0000	0.0000;
	2030288	2030309	0.002691	0.01403	0.0097	275.25	0	0	0	0	1	0	0	-45.0900	-34.4000	45.1700	33.8400	0.0000	0.0000	0.0000	0.0000;
	2030288	2030426	0.005515	0.02744	0.04746	265.92	0	0	0	0	1	0	0	41.9000	-26.0600	-41.7800	21.8000	0.0000	0.0000	0.0000	0.0000;
	2030290	2030289	0.004047	0.133198	0	70.41	0	0	1	0	1	0	0	-3.1500	12.3400	3.1600	-12.1300	0.0000	0.0000	0.0000	0.0000;
	2030289	2030291	0.003968	0.119673	0	95.66	0	0	1.00625	0	1	0	0	-18.2800	0.4000	18.2900	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030290	2074104	0.034212	0.192591	0.04478	226.8	0	0	0	0	1	0	0	-39.4000	-3.9400	39.9100	2.0600	0.0000	0.0000	0.0000	0.0000;
	2030293	2030292	0.004297	0.149969	0	109.39	0	0	1.0125	0	1	0	0	31.5000	-3.1400	-31.4500	4.5800	0.0000	0.0000	0.0000	0.0000;
	2030292	2030294	0.000201	0.001052	0	0	0	0	0	0	1	0	0	31.4500	-4.5800	-31.4500	4.5900	0.0000	0.0000	0.0000	0.0000;
	2040981	2030293	0.019657	0.077704	0.02034	135.82	0	0	0	0	1	0	0	5.0200	-5.2800	-5.0100	3.1400	0.0000	0.0000	0.0000	0.0000;
	2030294	2030348	0.000438	0.002659	0.00152	260.11	0	0	0	0	1	0	0	31.4500	-4.5900	-31.4500	4.4600	0.0000	0.0000	0.0000	0.0000;
	2030296	2030295	0.000364	0.020203	0	452.45	0	0	1	0	1	0	0	-187.5600	-12.5700	187.6800	19.4400	0.0000	0.0000	0.0000	0.0000;
	2030295	2030297	0.00018	0.011182	0	516.33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030295	2030298	0.000321	0.017896	0	516.12	0	0	1.025	0	1	0	0	-73.5700	-33.2200	73.6000	34.3900	0.0000	0.0000	0.0000	0.0000;
	2030295	2030299	0.000535	0.028439	0	515.8	0	0	1.03125	0	1	0	0	-124.9100	-29.6300	125.0000	34.3900	0.0000	0.0000	0.0000	0.0000;
	2030295	2030300	0.000546	0.033821	0	410.17	0	0	1.025	0	1	0	0	-93.2000	-31.1200	93.2500	34.3900	0.0000	0.0000	0.0000	0.0000;
	2030295	2030301	0.000678	0.033768	0	409.89	0	0	1.025	0	1	0	0	-93.1800	-31.1200	93.2500	34.3900	0.0000	0.0000	0.0000	0.0000;
	2030444	2030295	0.000218	0.002754	0.05078	1038.57	0	0	0	0	1	0	0	-197.0800	-109.6200	197.1900	105.6500	0.0000	0.0000	0.0000	0.0000;
	2030302	2030305	0.001109	0.066015	0	327.5	0	0	1	0	1	0	0	-4.0500	-0.3300	4.0500	0.3400	0.0000	0.0000	0.0000	0.0000;
	2030302	2030306	0.000303	0.020173	0	570.57	0	0	1	0	1	0	0	-58.7200	-57.8700	58.7400	59.1900	0.0000	0.0000	0.0000	0.0000;
	2030302	2030307	0.00385	0.045511	0.87823	1197.35	0	0	0	0	1	0	0	195.9700	-35.6700	-194.5500	-38.2100	0.0000	0.0000	0.0000	0.0000;
	2030314	2030302	0.001972	0.025083	0.37741	1175	0	0	0	0	1	0	0	-122.1600	-6.0700	122.4500	-29.6100	0.0000	0.0000	0.0000	0.0000;
	2030303	2030305	-0.000661	-0.039357	0	277.5	0	0	1	0	1	0	0	4.0500	0.3400	-4.0500	-0.3400	0.0000	0.0000	0.0000	0.0000;
	2030318	2030303	0.0064	0.033076	0.03976	270.59	0	0	0	0	1	0	0	-41.6500	16.7100	41.7800	-20.2000	0.0000	0.0000	0.0000	0.0000;
	2030304	2030305	0.002314	0.137754	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030308	2030307	0.000798	0.040359	0	370	0	0	1	0	1	0	0	-49.3400	16.0300	49.3600	-14.9800	0.0000	0.0000	0.0000	0.0000;
	2030309	2030334	0.007729	0.055499	0.07594	212.55	0	0	0	0	1	0	0	8.5600	-21.5700	-8.5300	13.8200	0.0000	0.0000	0.0000	0.0000;
	2030310	2030311	0.000226	0.001086	0	0	0	0	0	0	1	0	0	24.5500	0.0000	-24.5500	0.0100	0.0000	0.0000	0.0000	0.0000;
	2030310	2030312	0.000212	0.001015	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030311	2030398	0.000611	0.003503	0.00642	281.55	0	0	0	0	1	0	0	96.8700	8.6500	-96.8100	-8.9900	0.0000	0.0000	0.0000	0.0000;
	2030311	2030445	0.000184	0.001228	0.00265	249.95	0	0	0	0	1	0	0	-39.9900	-0.9100	40.0000	0.6600	0.0000	0.0000	0.0000	0.0000;
	2030314	2030313	0.000118	0.009824	0	1080.78	0	0	1	0	1	0	0	-39.8100	-42.8200	39.8100	43.1400	0.0000	0.0000	0.0000	0.0000;
	2030313	2030316	0.000109	0.00899	0	1641.37	0	0	1.05	0	1	0	0	-283.4000	-65.2400	283.5000	73.2200	0.0000	0.0000	0.0000	0.0000;
	2030313	2030317	4.2e-05	0.003168	0	1640.35	0	0	1.04375	0	1	0	0	-124.4800	-72.5400	124.4900	73.2200	0.0000	0.0000	0.0000	0.0000;
	2030387	2030313	0.000986	0.025739	13.59557	4016.08	0	0	0	0	1	0	0	-366.7900	-654.2100	368.0800	-756.5000	0.0000	0.0000	0.0000	0.0000;
	2030315	2030314	0.000527	0.030754	0	346.96	0	0	1	0	1	0	0	-46.5900	23.7600	46.6000	-22.9600	0.0000	0.0000	0.0000	0.0000;
	2030318	2030321	-0.00038	-0.010669	0	289.8	0	0	1.0125	0	1	0	0	-8.3400	0.0800	8.3400	-0.0800	0.0000	0.0000	0.0000	0.0000;
	2030319	2030321	0.004317	0.121335	0	144.9	0	0	1	0	1	0	0	8.3400	0.0000	-8.3400	0.0800	0.0000	0.0000	0.0000	0.0000;
	2030320	2030321	0.004317	0.121335	0	144.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030323	2030322	0.000426	0.022224	0	487.5	0	0	1.01875	0	1	0	0	-202.8500	-78.8500	203.0600	89.4400	0.0000	0.0000	0.0000	0.0000;
	2030322	2030324	0.000287	0.001074	0	0	0	0	0	0	1	0	0	-203.0600	-89.4400	203.1900	89.9500	0.0000	0.0000	0.0000	0.0000;
	2030322	2030325	0.00026	0.001164	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030416	2030324	0.000211	0.002446	0.06605	1251.16	0	0	0	0	1	0	0	254.4500	132.7700	-254.2800	-137.6900	0.0000	0.0000	0.0000	0.0000;
	2030324	2030457	0.00066	0.007484	0.20557	1269.04	0	0	0	0	1	0	0	-318.3000	-179.1100	319.1200	166.8600	0.0000	0.0000	0.0000	0.0000;
	2030326	2030329	0.005824	0.168241	0	145.5	0	0	1	0	1	0	0	-2.7400	-4.4500	2.7500	4.5000	0.0000	0.0000	0.0000	0.0000;
	2030326	2030330	0.00022	0.001059	0	0	0	0	0	0	1	0	0	17.8500	4.4500	-17.8500	-4.4500	0.0000	0.0000	0.0000	0.0000;
	2030326	2030331	0.000203	0.001167	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030327	2030329	-0.002051	-0.059265	0	95.5	0	0	1	0	1	0	0	2.7500	4.4800	-2.7500	-4.5000	0.0000	0.0000	0.0000	0.0000;
	2030328	2030329	0.019463	0.562271	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030339	2030330	0.000345	0.002267	0.00161	243.99	0	0	0	0	1	0	0	-17.8500	-4.6100	17.8500	4.4500	0.0000	0.0000	0.0000	0.0000;
	2030332	2030333	0.00026	0.001163	0	0	0	0	0	0	1	0	0	24.0800	-2.6700	-24.0700	2.6800	0.0000	0.0000	0.0000	0.0000;
	2030333	2030371	0.001755	0.010403	0.00574	296.14	0	0	0	0	1	0	0	-96.4500	4.9700	96.6100	-4.6400	0.0000	0.0000	0.0000	0.0000;
	2030334	2030335	0.002283	0.075489	0	138.38	0	0	1.00625	0	1	0	0	-29.6200	0.6300	29.6300	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030334	2030336	0.003419	0.116721	0	91.06	0	0	1.00625	0	1	0	0	-8.8500	0.0900	8.8600	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030334	2030337	0.020884	0.803441	0	15.34	0	0	1.00625	0	1	0	0	-8.3700	0.5400	8.3800	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030338	2030341	-9.2e-05	-0.004951	0	529.3	0	0	1	0	1	0	0	143.8300	6.5400	-143.8500	-7.5300	0.0000	0.0000	0.0000	0.0000;
	2030338	2030342	0.000474	0.032899	0	514.4	0	0	0.9875	0	1	0	0	-27.7500	-9.9600	27.7500	10.2300	0.0000	0.0000	0.0000	0.0000;
	2030338	2030343	0.000263	0.015021	0	514.32	0	0	0.9875	0	1	0	0	-178.5900	-5.7100	178.6700	10.2300	0.0000	0.0000	0.0000	0.0000;
	2030338	2030344	0.000283	0.014577	0	513.31	0	0	0.9875	0	1	0	0	-64.9500	-9.6400	64.9600	10.2300	0.0000	0.0000	0.0000	0.0000;
	2030338	2030355	0.000414	0.005428	0.07144	1098.84	0	0	0	0	1	0	0	127.4600	18.7800	-127.3900	-25.2800	0.0000	0.0000	0.0000	0.0000;
	2030339	2030341	0.00062	0.033224	0	429.3	0	0	1	0	1	0	0	-143.7300	-0.8700	143.8500	7.5300	0.0000	0.0000	0.0000	0.0000;
	2030368	2030339	0.000743	0.004929	0.00282	254.14	0	0	0	0	1	0	0	-33.1600	-2.8200	33.1700	2.5900	0.0000	0.0000	0.0000	0.0000;
	2030339	2030434	0.001035	0.005355	0.00526	221.58	0	0	0	0	1	0	0	-3.0600	0.8300	3.0600	-1.3700	0.0000	0.0000	0.0000	0.0000;
	2030340	2030341	0.002592	0.138864	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030346	2030345	0.000627	0.038806	0	388.92	0	0	1	0	1	0	0	-82.0900	-6.6500	82.1300	9.1300	0.0000	0.0000	0.0000	0.0000;
	2030345	2030347	0.00044	0.024238	0	588.4	0	0	1	0	1	0	0	-294.3900	-114.7500	294.8000	137.3800	0.0000	0.0000	0.0000	0.0000;
	2030345	2030424	0.000723	0.009243	0.41192	1202.56	0	0	0	0	1	0	0	212.2600	105.6200	-211.8400	-143.8300	0.0000	0.0000	0.0000	0.0000;
	2030348	2030349	0.002441	0.082691	0	190.68	0	0	1	0	1	0	0	-48.0800	-22.3000	48.1500	24.5100	0.0000	0.0000	0.0000	0.0000;
	2030348	2030350	0.002102	0.070343	0	170.68	0	0	1	0	1	0	0	-24.0600	-11.7700	24.0700	12.2500	0.0000	0.0000	0.0000	0.0000;
	2030351	2030354	0.000832	0.055307	0	538.9	0	0	1	0	1	0	0	119.5800	1.9400	-119.4700	5.7400	0.0000	0.0000	0.0000	0.0000;
	2030351	2030355	0.000238	0.001001	0	0	0	0	0	0	1	0	0	-88.9200	-1.9400	88.9400	2.0100	0.0000	0.0000	0.0000	0.0000;
	2030352	2030354	-0.000439	-0.02917	0	413.9	0	0	1	0	1	0	0	-119.5300	1.6900	119.4700	-5.7400	0.0000	0.0000	0.0000	0.0000;
	2030434	2030352	0.001814	0.010818	0.02595	234.73	0	0	0	0	1	0	0	-11.8200	6.4200	11.8200	-9.0800	0.0000	0.0000	0.0000	0.0000;
	2030353	2030354	0.002095	0.139247	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030356	2030359	0.0001	0.000401	0	330.1	0	0	1	0	1	0	0	-11.4600	0.0600	11.4600	-0.0600	0.0000	0.0000	0.0000	0.0000;
	2030356	2030360	0.000219	0.001091	0	0	0	0	0	0	1	0	0	11.4600	-0.0600	-11.4600	0.0600	0.0000	0.0000	0.0000	0.0000;
	2030356	2030361	0.000231	0.001122	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030357	2030359	0.001255	0.044777	0	165.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030358	2030359	0.001255	0.044777	0	165.1	0	0	1	0	1	0	0	11.4600	0.0000	-11.4600	0.0600	0.0000	0.0000	0.0000	0.0000;
	2030363	2030362	0.000663	0.030499	0	374.16	0	0	1	0	1	0	0	-43.9900	19.2900	44.0000	-18.5900	0.0000	0.0000	0.0000	0.0000;
	2030362	2030366	0.0001	0.002732	0	787.7	0	0	0.9875	0	1	0	0	-23.2000	0.1000	23.2000	-0.0800	0.0000	0.0000	0.0000	0.0000;
	2030362	2030367	0.000214	0.001174	0	0	0	0	0	0	1	0	0	-10.3800	-73.3300	10.4000	73.3900	0.0000	0.0000	0.0000	0.0000;
	2030362	2030367	0.000214	0.001174	0	0	0	0	0	0	1	0	0	-10.4200	-73.3400	10.4300	73.4100	0.0000	0.0000	0.0000	0.0000;
	2030364	2030366	0.000469	0.029324	0	393.8	0	0	1	0	1	0	0	14.2000	0.0000	-14.2000	0.0600	0.0000	0.0000	0.0000	0.0000;
	2030365	2030366	0.000469	0.029324	0	393.8	0	0	1	0	1	0	0	9.0000	0.0000	-9.0000	0.0200	0.0000	0.0000	0.0000	0.0000;
	2030367	2030382	0.007167	0.088441	1.53091	1177.37	0	0	0	0	1	0	0	-173.3100	-30.2400	175.6300	-91.4200	0.0000	0.0000	0.0000	0.0000;
	2030370	2030369	0.000105	0.00803	0	1514.04	0	0	1	0	1	0	0	-399.2300	12.9200	399.3900	-0.6200	0.0000	0.0000	0.0000	0.0000;
	2030369	2030372	8.1e-05	0.007265	0	1601.71	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030369	2030373	0.000151	0.009484	0	1598.29	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030369	2030374	7.8e-05	0.005705	0	1595.71	0	0	1	0	1	0	0	-244.2200	-76.8200	244.2700	80.4100	0.0000	0.0000	0.0000	0.0000;
	2030369	2030375	0.000111	0.007779	0	1592.69	0	0	1	0	1	0	0	-95.1800	-79.2700	95.1900	80.4100	0.0000	0.0000	0.0000	0.0000;
	2030369	2030376	2.3e-05	0.001936	0	1591.17	0	0	1	0	1	0	0	-244.2500	-79.1900	244.2700	80.4100	0.0000	0.0000	0.0000	0.0000;
	2030369	2030377	6.5e-05	0.005341	0	1587.51	0	0	1	0	1	0	0	-81.8400	-79.7400	81.8500	80.4100	0.0000	0.0000	0.0000	0.0000;
	2030399	2030369	9.2e-05	0.002536	1.44205	3937.64	0	0	0	0	1	0	0	-265.9800	172.5200	266.1000	-320.2800	0.0000	0.0000	0.0000	0.0000;
	2030371	2030370	0.000784	0.040698	0	401.26	0	0	1	0	1	0	0	-96.6100	4.6400	96.6800	-0.9800	0.0000	0.0000	0.0000	0.0000;
	2030370	2030378	0.000283	0.001016	0	0	0	0	0	0	1	0	0	302.5500	-11.9400	-302.3000	12.8400	0.0000	0.0000	0.0000	0.0000;
	2030378	2030424	0.000187	0.002074	0.03354	1176.79	0	0	0	0	1	0	0	19.0900	-93.6200	-19.0700	90.3100	0.0000	0.0000	0.0000	0.0000;
	2030380	2030379	0.000219	0.015008	0	602.06	0	0	1.01875	0	1	0	0	-227.1400	-82.1900	227.2700	90.8500	0.0000	0.0000	0.0000	0.0000;
	2030380	2030379	0.000219	0.015008	0	602.06	0	0	1.01875	0	1	0	0	-227.1400	-82.1900	227.2700	90.8500	0.0000	0.0000	0.0000	0.0000;
	2030380	2030379	0.000219	0.015008	0	602.06	0	0	1.01875	0	1	0	0	-227.1400	-82.1900	227.2700	90.8500	0.0000	0.0000	0.0000	0.0000;
	2030379	2030416	0.000293	0.003374	0.03267	1375.66	0	0	0	0	1	0	0	-441.1700	-52.2800	441.7200	55.2900	0.0000	0.0000	0.0000	0.0000;
	2030379	2030457	0.000951	0.011095	0.21074	1254.05	0	0	0	0	1	0	0	-293.4400	-109.7300	294.3200	97.8000	0.0000	0.0000	0.0000	0.0000;
	2030382	2030385	0.001135	0.061359	0	394	0	0	1	0	1	0	0	31.3900	-34.9700	-31.3600	36.3800	0.0000	0.0000	0.0000	0.0000;
	2030382	2030386	0.000588	0.037111	0	484.58	0	0	1	0	1	0	0	-149.8600	-23.1100	150.0000	31.9500	0.0000	0.0000	0.0000	0.0000;
	2030382	2050410	0.005166	0.058896	0.94177	1059.25	0	0	0	0	1	0	0	-57.1600	-120.8300	57.6300	30.7500	0.0000	0.0000	0.0000	0.0000;
	2030383	2030385	-0.000478	-0.025817	0	319	0	0	1	0	1	0	0	-31.3800	35.7900	31.3600	-36.3800	0.0000	0.0000	0.0000	0.0000;
	2050422	2030383	0.049325	0.301011	0.21986	221.89	0	0	0	0	1	0	0	13.9700	1.2500	-13.8000	-22.9800	0.0000	0.0000	0.0000	0.0000;
	2030384	2030385	0.003726	0.201426	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030388	2030387	0.000153	0.010725	0	1348.7	0	0	1	0	1	0	0	-379.0200	-52.4500	379.2300	67.2700	0.0000	0.0000	0.0000	0.0000;
	2030387	2030390	0.000126	0.008857	0	1354.74	0	0	1	0	1	0	0	-148.5900	18.3500	148.6200	-16.5000	0.0000	0.0000	0.0000	0.0000;
	2030387	2030391	9.6e-05	0.007048	0	1353.79	0	0	1	0	1	0	0	-79.4300	16.9300	79.4400	-16.5000	0.0000	0.0000	0.0000	0.0000;
	2030387	2030392	0.000131	0.009598	0	1352.62	0	0	1	0	1	0	0	-148.5900	18.5000	148.6200	-16.5000	0.0000	0.0000	0.0000	0.0000;
	2030387	2030393	5.4e-05	0.004383	0	1351.51	0	0	1	0	1	0	0	-148.6100	17.4100	148.6200	-16.5000	0.0000	0.0000	0.0000	0.0000;
	2030387	2030394	0.000125	0.009471	0	1350.55	0	0	1	0	1	0	0	-148.5900	18.4800	148.6200	-16.5000	0.0000	0.0000	0.0000	0.0000;
	2030387	2030395	0.000102	0.008322	0	1269.57	0	0	1	0	1	0	0	-28.4900	13.3800	28.4900	-13.3000	0.0000	0.0000	0.0000	0.0000;
	2030387	2030396	0.000146	0.011892	0	1141.11	0	0	1	0	1	0	0	-84.9900	10.2500	85.0000	-9.4400	0.0000	0.0000	0.0000	0.0000;
	2030387	2030397	9.3e-05	0.008196	0	1127.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030389	2030388	0.000492	0.024947	0	441.79	0	0	1	0	1	0	0	-253.5900	-30.2200	253.9000	45.8900	0.0000	0.0000	0.0000	0.0000;
	2030428	2030389	0.000843	0.004454	0.00123	252.41	0	0	0	0	1	0	0	-21.3100	7.7400	21.3100	-7.8400	0.0000	0.0000	0.0000	0.0000;
	2030400	2030399	9.8e-05	0.006285	0	1652.28	0	0	1.0125	0	1	0	0	-551.8500	-138.3600	552.1600	158.0500	0.0000	0.0000	0.0000	0.0000;
	2030400	2030399	9.8e-05	0.006285	0	1652.28	0	0	1.0125	0	1	0	0	-551.8500	-138.3600	552.1600	158.0500	0.0000	0.0000	0.0000	0.0000;
	2030400	2030399	9.8e-05	0.006285	0	1652.28	0	0	1.0125	0	1	0	0	-551.8500	-138.3600	552.1600	158.0500	0.0000	0.0000	0.0000	0.0000;
	2030399	2030404	0.000102	0.008108	0	1306.07	0	0	1	0	1	0	0	-132.7800	-28.7500	132.8000	30.1800	0.0000	0.0000	0.0000	0.0000;
	2030399	2030405	0.000143	0.012255	0	1305.21	0	0	1	0	1	0	0	-66.0300	-29.5700	66.0400	30.1800	0.0000	0.0000	0.0000	0.0000;
	2030399	2030406	3.4e-05	0.00265	0	1302.02	0	0	1	0	1	0	0	-132.7900	-29.7100	132.8000	30.1800	0.0000	0.0000	0.0000	0.0000;
	2030399	2030407	0.000125	0.010927	0	1301.73	0	0	1	0	1	0	0	-132.7800	-28.2600	132.8000	30.1800	0.0000	0.0000	0.0000	0.0000;
	2030399	2030408	8e-05	0.007103	0	1300.98	0	0	1	0	1	0	0	-52.4500	-29.9300	52.4500	30.1800	0.0000	0.0000	0.0000	0.0000;
	2030399	2030409	0.000101	0.007539	0	1298.79	0	0	1	0	1	0	0	-18.4000	-30.0900	18.4000	30.1800	0.0000	0.0000	0.0000	0.0000;
	2030399	2030410	3.4e-05	0.002545	0	1178.77	0	0	1	0	1	0	0	-96.4600	-29.9300	96.4700	30.1800	0.0000	0.0000	0.0000	0.0000;
	2030399	2030411	0.000125	0.012409	0	1167.98	0	0	1	0	1	0	0	-96.4500	-28.9800	96.4700	30.1800	0.0000	0.0000	0.0000	0.0000;
	2030399	2030412	0.000134	0.010864	0	1164.05	0	0	1	0	1	0	0	-96.4500	-29.1300	96.4700	30.1800	0.0000	0.0000	0.0000	0.0000;
	2030399	2030413	0.000128	0.009458	0	1161.93	0	0	1	0	1	0	0	-34.4600	-29.9900	34.4700	30.1800	0.0000	0.0000	0.0000	0.0000;
	2030399	2030414	0.000115	0.009561	0	1161.04	0	0	1	0	1	0	0	-40.9500	-29.9400	40.9500	30.1800	0.0000	0.0000	0.0000	0.0000;
	2030399	2030415	0.000193	0.015313	0	1156.9	0	0	1	0	1	0	0	-96.4500	-28.7000	96.4700	30.1800	0.0000	0.0000	0.0000	0.0000;
	2030399	2040783	0.000895	0.023936	9.76203	4235.96	0	0	0	0	1	0	0	-1071.4900	-312.6100	1081.5900	-438.8500	0.0000	0.0000	0.0000	0.0000;
	2030400	2030403	0.001591	0.080969	0	700	0	0	1	0	1	0	0	259.6700	50.5600	-258.6200	2.9400	0.0000	0.0000	0.0000	0.0000;
	2030400	2030416	0.000245	0.001144	0	0	0	0	0	0	1	0	0	1395.8800	364.5100	-1391.0700	-342.0200	0.0000	0.0000	0.0000	0.0000;
	2030401	2030403	-0.001049	-0.053382	0	700	0	0	1	0	1	0	0	-259.3100	-32.3300	258.6200	-2.9400	0.0000	0.0000	0.0000	0.0000;
	2030402	2030403	0.002901	0.147657	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030417	2030420	0.000562	0.033677	0	590.2	0	0	1	0	1	0	0	193.4900	19.7000	-193.2900	-7.5300	0.0000	0.0000	0.0000	0.0000;
	2030417	2030421	0.000485	0.026716	0	535.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030417	2030422	0.000511	0.027791	0	534.8	0	0	1.06875	0	1	0	0	-80.3000	-107.3300	80.4000	112.7800	0.0000	0.0000	0.0000	0.0000;
	2030417	2030423	0.000295	0.019823	0	532.91	0	0	1.0625	0	1	0	0	-76.8400	-108.9800	76.9000	112.7800	0.0000	0.0000	0.0000	0.0000;
	2030417	2030424	0.000293	0.001012	0	0	0	0	0	0	1	0	0	-36.3400	196.6100	36.4600	-196.2300	0.0000	0.0000	0.0000	0.0000;
	2030418	2030420	-0.000247	-0.014789	0	465.2	0	0	1	0	1	0	0	-193.3800	-12.8700	193.2900	7.5300	0.0000	0.0000	0.0000	0.0000;
	2030418	2030425	0.000439	0.002513	0.00837	385.2	0	0	0	0	1	0	0	244.3700	5.3200	-244.1200	-4.7500	0.0000	0.0000	0.0000	0.0000;
	2030438	2030418	0.000426	0.00255	0.002	258.46	0	0	0	0	1	0	0	51.0100	-7.6900	-51.0000	7.5500	0.0000	0.0000	0.0000	0.0000;
	2030419	2030420	0.001604	0.096048	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030433	2030424	0.000671	0.00803	0.15516	1210.24	0	0	0	0	1	0	0	-280.1000	-23.4600	280.6100	13.4200	0.0000	0.0000	0.0000	0.0000;
	2030424	2030444	6.7e-05	0.000726	0.00621	1114.68	0	0	0	0	1	0	0	-86.1600	236.3300	86.2000	-236.5400	0.0000	0.0000	0.0000	0.0000;
	2030425	2030427	0.000345	0.001907	0.00097	248.02	0	0	0	0	1	0	0	-39.2400	-16.5700	39.2400	16.5000	0.0000	0.0000	0.0000	0.0000;
	2030427	2030438	0.000843	0.004522	0.00731	350	0	0	0	0	1	0	0	-147.4500	10.5600	147.6300	-10.3700	0.0000	0.0000	0.0000	0.0000;
	2030429	2030432	0.000584	0.034248	0	646.2	0	0	1	0	1	0	0	260.8900	45.3900	-260.5000	-22.2700	0.0000	0.0000	0.0000	0.0000;
	2030429	2030433	0.000225	0.001199	0	0	0	0	0	0	1	0	0	-39.4200	98.9800	39.4500	-98.8500	0.0000	0.0000	0.0000	0.0000;
	2030430	2030432	-0.00026	-0.015271	0	521.2	0	0	1	0	1	0	0	-260.6700	-32.5800	260.5000	22.2700	0.0000	0.0000	0.0000	0.0000;
	2030431	2030432	0.001607	0.094308	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030435	2030436	0.000257	0.001102	0	0	0	0	0	0	1	0	0	6.5400	0.0000	-6.5400	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030437	2030440	0.000493	0.024326	0	608.7	0	0	1	0	1	0	0	198.7900	-10.3300	-198.6000	19.6400	0.0000	0.0000	0.0000	0.0000;
	2030437	2030441	0.000402	0.022896	0	525.45	0	0	1.0375	0	1	0	0	-200.0000	-90.4400	200.2000	101.9000	0.0000	0.0000	0.0000	0.0000;
	2030437	2030442	0.000522	0.037645	0	525	0	0	1.05	0	1	0	0	-61.0800	-96.6600	61.1600	101.9000	0.0000	0.0000	0.0000	0.0000;
	2030437	2030443	0.000279	0.017058	0	523.79	0	0	1.03125	0	1	0	0	-200.0600	-93.3600	200.2000	101.9000	0.0000	0.0000	0.0000	0.0000;
	2030437	2030444	0.000203	0.001164	0	0	0	0	0	0	1	0	0	262.3500	-232.2000	-262.1100	233.5800	0.0000	0.0000	0.0000	0.0000;
	2030438	2030440	-8.4e-05	-0.004127	0	458.7	0	0	1	0	1	0	0	-198.6300	18.0600	198.6000	-19.6400	0.0000	0.0000	0.0000	0.0000;
	2030439	2030440	0.00214	0.105569	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030445	2030448	0.000279	0.005887	0	283	0	0	0.99375	0	1	0	0	-15.1400	0.1100	15.1400	-0.0900	0.0000	0.0000	0.0000	0.0000;
	2030446	2030448	0.00387	0.081778	0	141.5	0	0	1	0	1	0	0	9.1000	0.0000	-9.1000	0.0600	0.0000	0.0000	0.0000	0.0000;
	2030447	2030448	0.00387	0.081778	0	141.5	0	0	1	0	1	0	0	6.0500	0.0000	-6.0500	0.0300	0.0000	0.0000	0.0000	0.0000;
	2030450	2030449	0.000492	0.030133	0	451.13	0	0	1	0	1	0	0	-157.9200	-23.8400	158.0400	31.1400	0.0000	0.0000	0.0000	0.0000;
	2030449	2030451	0.000461	0.027344	0	511.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2030449	2030452	0.000455	0.027211	0	511.4	0	0	0.99375	0	1	0	0	-173.0900	-58.1600	173.2300	66.5200	0.0000	0.0000	0.0000	0.0000;
	2030449	2030453	0.000321	0.019817	0	511.02	0	0	0.99375	0	1	0	0	-173.1300	-60.3800	173.2300	66.5200	0.0000	0.0000	0.0000	0.0000;
	2030449	2030454	0.000442	0.026759	0	510.01	0	0	0.99375	0	1	0	0	-137.1000	-60.9700	137.1900	66.5200	0.0000	0.0000	0.0000	0.0000;
	2030449	2030455	0.000373	0.023718	0	509.74	0	0	0.99375	0	1	0	0	-115.6500	-62.7400	115.7100	66.5200	0.0000	0.0000	0.0000	0.0000;
	2030449	2030456	0.000617	0.03546	0	508.11	0	0	0.99375	0	1	0	0	-173.0500	-55.7200	173.2300	66.5200	0.0000	0.0000	0.0000	0.0000;
	2030449	2030457	0.000262	0.001027	0	0	0	0	0	0	1	0	0	306.9100	133.4600	-306.6400	-132.3800	0.0000	0.0000	0.0000	0.0000;
	2030449	2030457	0.000262	0.001027	0	0	0	0	0	0	1	0	0	307.0700	133.3600	-306.8000	-132.2800	0.0000	0.0000	0.0000	0.0000;
	2030459	2030458	0.000423	0.021148	0	453.65	0	0	1.04375	0	1	0	0	-143.3100	-24.8400	143.4000	29.3500	0.0000	0.0000	0.0000	0.0000;
	2030458	2030460	0.000223	0.014942	0	450.18	0	0	1.05	0	1	0	0	-114.9600	-55.8500	115.0000	58.5300	0.0000	0.0000	0.0000	0.0000;
	2030458	2030461	0.000601	0.033383	0	449.56	0	0	1.05625	0	1	0	0	-114.8900	-52.6100	115.0000	58.5300	0.0000	0.0000	0.0000	0.0000;
	2040000	2040951	0.017717	0.072944	0.04499	158.83	0	0	0	0	1	0	0	-38.2800	2.2900	38.5300	-5.8100	0.0000	0.0000	0.0000	0.0000;
	2040002	2040001	0.004408	0.022479	0.00309	115.41	0	0	0	0	1	0	0	-2.0600	-6.0300	2.0700	5.7200	0.0000	0.0000	0.0000	0.0000;
	2040001	2040861	0.008505	0.042408	0.02236	161.83	0	0	0	0	1	0	0	-42.4400	-15.1900	42.6100	13.7000	0.0000	0.0000	0.0000	0.0000;
	2040002	2040016	0.010153	0.047793	0.03641	148.54	0	0	0	0	1	0	0	-25.2300	-0.4100	25.2900	-3.0300	0.0000	0.0000	0.0000	0.0000;
	2040002	2040861	0.012691	0.051073	0.01136	157.11	0	0	0	0	1	0	0	-36.3500	-13.0000	36.5300	12.5700	0.0000	0.0000	0.0000	0.0000;
	2040005	2040003	0.005867	0.024431	0.00949	167.84	0	0	0	0	1	0	0	55.3800	-1.2600	-55.2100	0.9800	0.0000	0.0000	0.0000	0.0000;
	2040003	2040013	0.013718	0.078763	0.37112	151.03	0	0	0	0	1	0	0	-25.3700	-30.6800	25.4700	-7.8400	0.0000	0.0000	0.0000	0.0000;
	2040003	2040861	0.010751	0.032845	0.00476	151.1	0	0	0	0	1	0	0	-31.7800	3.3300	31.8800	-3.5000	0.0000	0.0000	0.0000	0.0000;
	2040004	2040005	0.000266	0.001171	0	0	0	0	0	0	1	0	0	-112.3600	-32.8900	112.3900	33.0400	0.0000	0.0000	0.0000	0.0000;
	2040005	2040725	0.002902	0.013434	0.00383	202.63	0	0	0	0	1	0	0	-66.2700	-10.5700	66.4000	10.7400	0.0000	0.0000	0.0000	0.0000;
	2040005	2040725	0.002902	0.013434	0.00383	202.63	0	0	0	0	1	0	0	-66.2700	-10.5700	66.4000	10.7400	0.0000	0.0000	0.0000	0.0000;
	2040005	2040725	0.002902	0.013434	0.00383	202.63	0	0	0	0	1	0	0	-66.2700	-10.5700	66.4000	10.7400	0.0000	0.0000	0.0000	0.0000;
	2040861	2040005	0.002178	0.008863	0.00117	151.87	0	0	0	0	1	0	0	-31.0300	0.0400	31.0500	-0.0800	0.0000	0.0000	0.0000	0.0000;
	2040006	2040007	0.000254	0.001189	0	0	0	0	0	0	1	0	0	41.5900	5.1800	-41.5900	-5.1600	0.0000	0.0000	0.0000	0.0000;
	2040012	2040006	0.009198	0.039238	0.00812	159.72	0	0	0	0	1	0	0	43.0000	-3.5300	-42.8300	3.4100	0.0000	0.0000	0.0000	0.0000;
	2040006	2040026	0.0177	0.077957	0.0522	121.13	0	0	0	0	1	0	0	0.9100	-8.6500	-0.9000	3.3000	0.0000	0.0000	0.0000	0.0000;
	2040008	2040012	0.004584	0.022629	0.02362	171.25	0	0	0	0	1	0	0	63.9000	-1.8300	-63.7200	0.2800	0.0000	0.0000	0.0000	0.0000;
	2040008	2040731	0.006099	0.026942	0.02352	190.76	0	0	0	0	1	0	0	-113.9700	-20.5800	114.7600	21.5800	0.0000	0.0000	0.0000	0.0000;
	2040009	2040753	0.017244	0.060858	0.03221	171.29	0	0	0	0	1	0	0	-55.2200	-18.5300	55.7500	16.8500	0.0000	0.0000	0.0000	0.0000;
	2040010	2040011	0.000221	0.001081	0	0	0	0	0	0	1	0	0	20.7200	3.2500	-20.7200	-3.2400	0.0000	0.0000	0.0000	0.0000;
	2040010	2040012	0.000212	0.001043	0	0	0	0	0	0	1	0	0	-20.7200	-3.2500	20.7200	3.2500	0.0000	0.0000	0.0000	0.0000;
	2040013	2040029	0.023518	0.102275	0.02546	126.06	0	0	0	0	1	0	0	-4.1000	6.1300	4.1100	-8.7600	0.0000	0.0000	0.0000	0.0000;
	2040014	2040015	0.000294	0.00111	0	0	0	0	0	0	1	0	0	21.4900	7.5900	-21.4900	-7.5900	0.0000	0.0000	0.0000	0.0000;
	2040731	2040014	0.0021	0.010269	0.0148	139.89	0	0	0	0	1	0	0	13.8500	-15.7800	-13.8400	14.2500	0.0000	0.0000	0.0000	0.0000;
	2040016	2040017	0.000229	0.001003	0	0	0	0	0	0	1	0	0	61.3000	18.2000	-61.2900	-18.1600	0.0000	0.0000	0.0000	0.0000;
	2040016	2040028	0.020387	0.114025	0.02617	153.37	0	0	0	0	1	0	0	-30.0500	9.9000	30.2600	-11.4300	0.0000	0.0000	0.0000	0.0000;
	2040016	2040725	0.005883	0.034456	0.03095	167.43	0	0	0	0	1	0	0	-51.2800	-30.6700	51.4800	28.6200	0.0000	0.0000	0.0000	0.0000;
	2040951	2040016	0.01063	0.042369	0.00989	127.35	0	0	0	0	1	0	0	5.2600	-6.5900	-5.2500	5.6000	0.0000	0.0000	0.0000	0.0000;
	2040018	2040019	0.000279	0.001189	0	0	0	0	0	0	1	0	0	-6.3100	-0.8400	6.3100	0.8400	0.0000	0.0000	0.0000	0.0000;
	2040019	2040022	0.017025	0.063779	0.01847	163.62	0	0	0	0	1	0	0	46.8400	7.0700	-46.4800	-7.6400	0.0000	0.0000	0.0000	0.0000;
	2040019	2040832	0.016387	0.088028	0.02848	169.18	0	0	0	0	1	0	0	-53.1500	-7.9100	53.6000	7.2300	0.0000	0.0000	0.0000	0.0000;
	2040020	2040021	0.000277	0.00105	0	0	0	0	0	0	1	0	0	-2.1400	-0.3900	2.1400	0.3900	0.0000	0.0000	0.0000	0.0000;
	2040023	2040021	0.046479	0.168383	0.02019	131.39	0	0	0	0	1	0	0	-13.3600	6.2100	13.4700	-7.9500	0.0000	0.0000	0.0000	0.0000;
	2040022	2040026	0.004948	0.022763	0.0102	97.89	0	0	0	0	1	0	0	-0.9300	-4.5400	0.9300	3.4900	0.0000	0.0000	0.0000	0.0000;
	2040023	2040024	0.000265	0.001059	0	0	0	0	0	0	1	0	0	36.3100	1.3600	-36.3100	-1.3400	0.0000	0.0000	0.0000	0.0000;
	2040023	2040731	0.012728	0.051382	0.02332	150.74	0	0	0	0	1	0	0	-22.9500	-7.5700	23.0200	5.3800	0.0000	0.0000	0.0000	0.0000;
	2040025	2040026	0.000285	0.00114	0	0	0	0	0	0	1	0	0	-48.7300	-3.5800	48.7400	3.6100	0.0000	0.0000	0.0000	0.0000;
	2040040	2040026	0.013998	0.068394	0.0291	167.79	0	0	0	0	1	0	0	49.0900	8.9700	-48.7600	-10.4000	0.0000	0.0000	0.0000	0.0000;
	2040027	2040040	0.042501	0.190997	0.02799	133.27	0	0	0	0	1	0	0	-10.8500	-1.5400	10.9000	-1.2100	0.0000	0.0000	0.0000	0.0000;
	2040028	2040034	0.025675	0.117272	0.02923	163.89	0	0	0	0	1	0	0	-47.4000	7.5800	47.9900	-7.8700	0.0000	0.0000	0.0000	0.0000;
	2040029	2040030	0.000239	0.001059	0	0	0	0	0	0	1	0	0	13.2700	4.9900	-13.2700	-4.9800	0.0000	0.0000	0.0000	0.0000;
	2040029	2040044	0.025885	0.129402	0.02565	142.6	0	0	0	0	1	0	0	-18.6400	3.4500	18.7300	-5.7000	0.0000	0.0000	0.0000	0.0000;
	2040031	2040032	0.000219	0.001078	0	0	0	0	0	0	1	0	0	69.8500	17.6700	-69.8400	-17.6100	0.0000	0.0000	0.0000	0.0000;
	2040031	2040034	0.003912	0.019863	0.00458	174.62	0	0	0	0	1	0	0	-66.7400	-6.3700	66.9200	6.7900	0.0000	0.0000	0.0000	0.0000;
	2040031	2040699	0.040353	0.171291	0.04551	163.01	0	0	0	0	1	0	0	-47.6600	1.5100	48.5700	-2.3300	0.0000	0.0000	0.0000	0.0000;
	2040031	2040951	0.037002	0.16706	0.03804	162.9	0	0	0	0	1	0	0	44.5600	-12.8100	-43.7900	12.4000	0.0000	0.0000	0.0000	0.0000;
	2040033	2040036	0.000379	0.025896	0	993	0	0	1	0	1	0	0	184.9200	18.9100	-184.8000	-10.2300	0.0000	0.0000	0.0000	0.0000;
	2040033	2040037	0.000276	0.001088	0	0	0	0	0	0	1	0	0	-184.9200	-276.5500	185.2200	277.7200	0.0000	0.0000	0.0000	0.0000;
	2040034	2040036	-0.000151	-0.010353	0	752.2	0	0	1	0	1	0	0	-114.9100	1.0800	114.8900	-2.4200	0.0000	0.0000	0.0000	0.0000;
	2040035	2040036	0.001416	0.096869	0	240.8	0	0	1	0	1	0	0	-69.8400	-7.8700	69.9100	12.6500	0.0000	0.0000	0.0000	0.0000;
	2040037	2040698	0.000563	0.008917	0.68622	2681.57	0	0	0	0	1	0	0	-430.2700	-38.9100	431.2700	-16.6200	0.0000	0.0000	0.0000	0.0000;
	2040037	2040723	0.000455	0.009854	1.28051	2409.64	0	0	0	0	1	0	0	245.0500	-238.8200	-244.6500	112.3900	0.0000	0.0000	0.0000	0.0000;
	2040039	2040038	0.000226	0.016307	0	659.91	0	0	1	0	1	0	0	-89.1100	-6.8600	89.1300	8.0600	0.0000	0.0000	0.0000	0.0000;
	2040752	2040038	0.000632	0.011085	0.92185	2202.32	0	0	0	0	1	0	0	89.1800	-90.5400	-89.1300	-8.0600	0.0000	0.0000	0.0000	0.0000;
	2040040	2040039	0.000454	0.035618	0	434.18	0	0	1	0	1	0	0	-133.5600	-21.8200	133.6400	27.9600	0.0000	0.0000	0.0000	0.0000;
	2040039	2041007	0.002038	0.022801	0.59582	1112.55	0	0	0	0	1	0	0	-132.9800	31.5100	133.3900	-90.7000	0.0000	0.0000	0.0000	0.0000;
	2040041	2040043	0.026754	0.15784	0.07177	150.12	0	0	0	0	1	0	0	22.2100	-8.4600	-22.0800	1.7800	0.0000	0.0000	0.0000	0.0000;
	2040041	2040049	0.046576	0.195321	0.05596	153.52	0	0	0	0	1	0	0	-26.3100	7.2600	26.6600	-11.5300	0.0000	0.0000	0.0000	0.0000;
	2040042	2040043	0.005302	0.022754	0.00359	163.01	0	0	0	0	1	0	0	-24.9400	-1.0600	24.9700	0.8200	0.0000	0.0000	0.0000	0.0000;
	2040042	2040046	0.0278	0.0101	0.0186	170	0	0	0	0	1	0	0	-38.2300	-6.6200	38.6300	4.8100	0.0000	0.0000	0.0000	0.0000;
	2040047	2040042	0.028057	0.161719	0.03035	127.32	0	0	0	0	1	0	0	-23.3100	2.5500	23.4600	-4.8200	0.0000	0.0000	0.0000	0.0000;
	2040043	2041017	0.02781	0.101215	0.01863	170.21	0	0	0	0	1	0	0	-42.6000	-9.7700	43.1100	9.6300	0.0000	0.0000	0.0000	0.0000;
	2040045	2040044	0.030903	0.159725	0.0414	146.75	0	0	0	0	1	0	0	22.5200	-7.8200	-22.3700	4.3100	0.0000	0.0000	0.0000	0.0000;
	2040051	2040045	0.02371	0.111277	0.0481	135.82	0	0	0	0	1	0	0	-23.8500	-7.1100	23.9900	2.7800	0.0000	0.0000	0.0000	0.0000;
	2041004	2040045	0.027684	0.158581	0.04404	163.96	0	0	0	0	1	0	0	55.6800	-3.5600	-54.8700	3.5300	0.0000	0.0000	0.0000	0.0000;
	2040832	2040046	0.021256	0.127795	0.03952	149.83	0	0	0	0	1	0	0	41.0300	3.0700	-40.7000	-5.3200	0.0000	0.0000	0.0000	0.0000;
	2040046	2041008	0.020075	0.092916	0.04582	163.52	0	0	0	0	1	0	0	-70.8000	-8.6900	71.7500	8.1500	0.0000	0.0000	0.0000	0.0000;
	2040047	2040055	0.051985	0.169386	0.06323	111.14	0	0	0	0	1	0	0	17.9400	-2.8900	-17.7800	-3.0800	0.0000	0.0000	0.0000	0.0000;
	2040048	2040049	0.000243	0.001159	0	0	0	0	0	0	1	0	0	-13.2600	-3.8800	13.2600	3.8900	0.0000	0.0000	0.0000	0.0000;
	2040049	2040061	0.064457	0.270963	0.05932	162.07	0	0	0	0	1	0	0	-39.9200	7.6500	41.0000	-9.2400	0.0000	0.0000	0.0000	0.0000;
	2040050	2040051	0.00022	0.001013	0	0	0	0	0	0	1	0	0	-5.8700	-1.2300	5.8700	1.2300	0.0000	0.0000	0.0000	0.0000;
	2040051	2040058	0.033403	0.152688	0.0137	132.02	0	0	0	0	1	0	0	17.9800	5.8900	-17.8600	-6.7200	0.0000	0.0000	0.0000	0.0000;
	2040052	2040053	0.000207	0.001114	0	0	0	0	0	0	1	0	0	8.6500	2.3900	-8.6500	-2.3900	0.0000	0.0000	0.0000	0.0000;
	2040068	2040052	0.027642	0.110826	0.03129	136.56	0	0	0	0	1	0	0	17.9400	-4.0200	-17.8500	1.3000	0.0000	0.0000	0.0000	0.0000;
	2040749	2040052	0.018089	0.083202	0.01634	129.49	0	0	0	0	1	0	0	-9.1900	2.1600	9.2000	-3.6900	0.0000	0.0000	0.0000	0.0000;
	2040054	2040064	0.040651	0.116696	0.02779	165.46	0	0	0	0	1	0	0	54.4500	-9.3700	-53.2900	9.7400	0.0000	0.0000	0.0000	0.0000;
	2040054	2040999	0.006569	0.03369	0.0219	177.12	0	0	0	0	1	0	0	-74.3800	7.5500	74.7300	-8.1300	0.0000	0.0000	0.0000	0.0000;
	2040055	2040057	0.045611	0.180333	0.07506	121.85	0	0	0	0	1	0	0	13.9800	2.1000	-13.8800	-9.2100	0.0000	0.0000	0.0000	0.0000;
	2040061	2040056	0.021233	0.097573	0.02519	166.55	0	0	0	0	1	0	0	-47.6300	8.6700	48.1100	-9.0400	0.0000	0.0000	0.0000	0.0000;
	2040056	2050022	0.006455	0.035803	0.01821	175.79	0	0	0	0	1	0	0	-66.3700	0.5600	66.6400	-0.9300	0.0000	0.0000	0.0000	0.0000;
	2040057	2040078	0.02408	0.121094	0.03402	167.77	0	0	0	0	1	0	0	-31.9200	4.9400	32.1800	-6.9900	0.0000	0.0000	0.0000	0.0000;
	2040749	2040057	0.027121	0.143148	0.01964	127.39	0	0	0	0	1	0	0	8.5200	-2.3400	-8.5000	0.5100	0.0000	0.0000	0.0000	0.0000;
	2040059	2040058	0.018396	0.089598	0.01083	116.74	0	0	0	0	1	0	0	-11.4000	-4.2000	11.4200	3.2600	0.0000	0.0000	0.0000	0.0000;
	2040059	2040060	0.000226	0.00102	0	0	0	0	0	0	1	0	0	25.8600	6.0000	-25.8600	-5.9900	0.0000	0.0000	0.0000	0.0000;
	2040059	2040068	0.026615	0.123192	0.0389	146.88	0	0	0	0	1	0	0	-14.4700	-1.8000	14.5300	-1.7600	0.0000	0.0000	0.0000	0.0000;
	2040062	2040063	0.000254	0.001022	0	0	0	0	0	0	1	0	0	-8.3800	-2.6200	8.3800	2.6200	0.0000	0.0000	0.0000	0.0000;
	2040063	2040117	0.027185	0.145661	0.05904	183.73	0	0	0	0	1	0	0	95.9600	-5.5100	-93.5200	12.6200	0.0000	0.0000	0.0000	0.0000;
	2040063	2040883	0.00452	0.023141	0.01084	188.5	0	0	0	0	1	0	0	-104.3400	2.8900	104.8200	-1.5500	0.0000	0.0000	0.0000	0.0000;
	2040106	2040064	0.011317	0.053488	0.03358	195.32	0	0	0	0	1	0	0	-67.4400	2.6200	67.9400	-3.7600	0.0000	0.0000	0.0000	0.0000;
	2040106	2040064	0.011317	0.053488	0.03358	195.32	0	0	0	0	1	0	0	-67.4400	2.6200	67.9400	-3.7600	0.0000	0.0000	0.0000	0.0000;
	2040064	2040996	0.006865	0.027436	0.0048	191.57	0	0	0	0	1	0	0	-119.0700	-6.5400	120.0000	9.7600	0.0000	0.0000	0.0000	0.0000;
	2040065	2040066	0.000228	0.001085	0	0	0	0	0	0	1	0	0	13.4200	2.4900	-13.4200	-2.4900	0.0000	0.0000	0.0000	0.0000;
	2040286	2040065	0.045023	0.240316	0.03936	159.81	0	0	0	0	1	0	0	-40.3200	5.8000	41.0900	-5.5700	0.0000	0.0000	0.0000	0.0000;
	2040958	2040065	0.057023	0.133418	0.14244	164.37	0	0	0	0	1	0	0	56.2800	-13.3800	-54.5100	3.0800	0.0000	0.0000	0.0000	0.0000;
	2040078	2040067	0.02244	0.094698	0.02249	174.13	0	0	0	0	1	0	0	-47.1300	1.4200	47.6400	-1.5200	0.0000	0.0000	0.0000	0.0000;
	2040067	2040716	0.020681	0.096716	0.02001	177.06	0	0	0	0	1	0	0	-53.3000	0.4500	53.8800	0.2500	0.0000	0.0000	0.0000	0.0000;
	2040068	2040133	0.012843	0.052448	0.19365	162.01	0	0	0	0	1	0	0	-37.3800	4.9200	37.5900	-23.1600	0.0000	0.0000	0.0000	0.0000;
	2040069	2040070	0.000274	0.001162	0	0	0	0	0	0	1	0	0	24.8400	6.0200	-24.8300	-6.0100	0.0000	0.0000	0.0000	0.0000;
	2040069	2040071	0.000254	0.001093	0	0	0	0	0	0	1	0	0	-24.8400	-6.0200	24.8400	6.0300	0.0000	0.0000	0.0000	0.0000;
	2040069	2040072	0.000224	0.001021	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040081	2040071	0.009948	0.057582	0.01193	125.12	0	0	0	0	1	0	0	2.8500	-1.1800	-2.8500	-0.0500	0.0000	0.0000	0.0000	0.0000;
	2040071	2040111	0.016364	0.056119	0.0192	143.55	0	0	0	0	1	0	0	-21.9900	-5.9700	22.0700	4.2400	0.0000	0.0000	0.0000	0.0000;
	2040073	2040096	0.024918	0.085236	0.01236	144.27	0	0	0	0	1	0	0	24.3400	-2.8900	-24.1900	2.1700	0.0000	0.0000	0.0000	0.0000;
	2040073	2040720	0.011892	0.056031	0.02237	189.12	0	0	0	0	1	0	0	-101.9000	-6.7900	103.1400	10.3800	0.0000	0.0000	0.0000	0.0000;
	2040075	2040074	0.000166	0.013131	0	915.65	0	0	1.04375	0	1	0	0	-386.2000	-86.9500	386.4600	107.2000	0.0000	0.0000	0.0000	0.0000;
	2040074	2040076	0.000208	0.001116	0	0	0	0	0	0	1	0	0	78.1600	19.8400	-78.1500	-19.7700	0.0000	0.0000	0.0000	0.0000;
	2040152	2040074	0.000246	0.004502	0.38249	2663.43	0	0	0	0	1	0	0	-421.1600	-183.1700	421.6500	152.5800	0.0000	0.0000	0.0000	0.0000;
	2040074	2040273	0.00042	0.006512	0.6713	2570.74	0	0	0	0	1	0	0	295.2600	10.6100	-294.9000	-74.7700	0.0000	0.0000	0.0000	0.0000;
	2040074	2040298	0.000349	0.006109	0.73908	2741.69	0	0	0	0	1	0	0	446.6000	171.0000	-445.7900	-232.7800	0.0000	0.0000	0.0000	0.0000;
	2040841	2040074	0.000216	0.00405	0.57356	2924.68	0	0	0	0	1	0	0	574.5000	269.2400	-573.6500	-313.8800	0.0000	0.0000	0.0000	0.0000;
	2040074	2040965	0.000346	0.00528	0.67146	2806.35	0	0	0	0	1	0	0	-586.1300	-54.0900	587.2700	1.2500	0.0000	0.0000	0.0000	0.0000;
	2040967	2040074	0.000248	0.004835	0.56267	2758.86	0	0	0	0	1	0	0	468.9300	125.5400	-468.3500	-173.5500	0.0000	0.0000	0.0000	0.0000;
	2040075	2040257	0.010778	0.036177	0.07537	216.15	0	0	0	0	1	0	0	128.7300	28.9800	-127.0100	-31.3600	0.0000	0.0000	0.0000	0.0000;
	2040075	2040257	0.010778	0.036177	0.07537	216.15	0	0	0	0	1	0	0	128.7300	28.9800	-127.0100	-31.3600	0.0000	0.0000	0.0000	0.0000;
	2040075	2040257	0.010778	0.036177	0.07537	216.15	0	0	0	0	1	0	0	128.7300	28.9800	-127.0100	-31.3600	0.0000	0.0000	0.0000	0.0000;
	2040077	2040078	0.000248	0.00102	0	0	0	0	0	0	1	0	0	-14.9600	-5.5700	14.9600	5.5700	0.0000	0.0000	0.0000	0.0000;
	2040079	2040080	0.000246	0.001061	0	0	0	0	0	0	1	0	0	-26.2300	-1.9500	26.2400	1.9500	0.0000	0.0000	0.0000	0.0000;
	2040086	2040080	0.003101	0.015747	0.00417	175.38	0	0	0	0	1	0	0	68.0500	49.0500	-67.8400	-48.4500	0.0000	0.0000	0.0000	0.0000;
	2040080	2040092	0.00535	0.027373	0.01298	112.06	0	0	0	0	1	0	0	-4.0400	42.7500	4.1400	-43.5900	0.0000	0.0000	0.0000	0.0000;
	2040125	2040080	0.00342	0.01651	0.01425	161.21	0	0	0	0	1	0	0	-45.5800	-4.8900	45.6500	3.7400	0.0000	0.0000	0.0000	0.0000;
	2040081	2040082	0.000203	0.001171	0	0	0	0	0	0	1	0	0	28.7200	7.5200	-28.7200	-7.5100	0.0000	0.0000	0.0000	0.0000;
	2040081	2040094	0.002744	0.012641	0.00542	174.32	0	0	0	0	1	0	0	-76.0000	12.9300	76.1600	-12.7700	0.0000	0.0000	0.0000	0.0000;
	2040081	2040179	0.007739	0.025764	0.08937	155.51	0	0	0	0	1	0	0	44.4300	-19.2700	-44.2700	10.5300	0.0000	0.0000	0.0000	0.0000;
	2040089	2040083	0.017544	0.084662	0.01143	172.17	0	0	0	0	1	0	0	48.0200	11.7500	-47.5900	-10.7800	0.0000	0.0000	0.0000	0.0000;
	2040083	2040228	0.014357	0.064316	0.01771	132.64	0	0	0	0	1	0	0	-3.6600	-20.3900	3.7200	18.9300	0.0000	0.0000	0.0000	0.0000;
	2040084	2040085	0.000213	0.001079	0	0	0	0	0	0	1	0	0	70.4800	14.9300	-70.4700	-14.8700	0.0000	0.0000	0.0000	0.0000;
	2040084	2040086	0.000212	0.001022	0	0	0	0	0	0	1	0	0	-70.4800	-14.9300	70.4900	14.9800	0.0000	0.0000	0.0000	0.0000;
	2040084	2040087	0.000217	0.001013	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040086	2040108	0.002785	0.011521	0.00199	204.39	0	0	0	0	1	0	0	-68.4000	-26.3000	68.5400	26.6700	0.0000	0.0000	0.0000	0.0000;
	2040086	2040108	0.002785	0.011521	0.00199	204.39	0	0	0	0	1	0	0	-68.4000	-26.3000	68.5400	26.6700	0.0000	0.0000	0.0000	0.0000;
	2040086	2040108	0.002785	0.011521	0.00199	204.39	0	0	0	0	1	0	0	-68.4000	-26.3000	68.5400	26.6700	0.0000	0.0000	0.0000	0.0000;
	2040086	2040116	0.00262	0.016294	0.00666	111.08	0	0	0	0	1	0	0	1.2600	-2.5900	-1.2600	1.8900	0.0000	0.0000	0.0000	0.0000;
	2040086	2040129	0.003538	0.017985	0.00262	135.15	0	0	0	0	1	0	0	-12.2400	-6.8000	12.2500	6.5500	0.0000	0.0000	0.0000	0.0000;
	2040086	2040146	0.005686	0.023849	0.01139	177.4	0	0	0	0	1	0	0	77.6600	24.2700	-77.3000	-23.9800	0.0000	0.0000	0.0000	0.0000;
	2040088	2040091	0.000303	0.021282	0	938.8	0	0	1	0	1	0	0	212.8400	42.3800	-212.6900	-32.4600	0.0000	0.0000	0.0000	0.0000;
	2040260	2040088	0.000447	0.007015	0.57008	2463.01	0	0	0	0	1	0	0	213.0400	-12.1400	-212.8400	-42.3800	0.0000	0.0000	0.0000	0.0000;
	2040089	2040091	-6.8e-05	-0.004742	0	787.8	0	0	1	0	1	0	0	-211.9600	-34.2900	211.9200	32.0900	0.0000	0.0000	0.0000	0.0000;
	2040089	2040124	0.008202	0.035647	0.0105	176.02	0	0	0	0	1	0	0	68.4600	0.9100	-68.0700	-0.2700	0.0000	0.0000	0.0000	0.0000;
	2040834	2040089	0.003767	0.021747	0.00344	157.42	0	0	0	0	1	0	0	-33.5500	-6.2500	33.6000	6.1600	0.0000	0.0000	0.0000	0.0000;
	2040090	2040091	0.001518	0.10647	0	151	0	0	1	0	1	0	0	-0.7700	-0.3600	0.7700	0.3600	0.0000	0.0000	0.0000	0.0000;
	2040092	2040093	0.000219	0.001137	0	0	0	0	0	0	1	0	0	39.4000	5.4500	-39.3900	-5.4300	0.0000	0.0000	0.0000	0.0000;
	2040092	2040103	0.002612	0.016965	0.00131	187.85	0	0	0	0	1	0	0	-94.7700	15.2100	95.0000	-13.8200	0.0000	0.0000	0.0000	0.0000;
	2040092	2040117	0.006419	0.031979	0.01783	167.06	0	0	0	0	1	0	0	46.7800	21.7700	-46.6100	-22.7200	0.0000	0.0000	0.0000	0.0000;
	2040094	2040106	0.004754	0.018492	0.00301	170.82	0	0	0	0	1	0	0	-63.9100	28.9100	64.1300	-28.3400	0.0000	0.0000	0.0000	0.0000;
	2040113	2040094	0.005511	0.019345	0.00988	162.42	0	0	0	0	1	0	0	51.8600	38.1500	-51.6500	-38.4200	0.0000	0.0000	0.0000	0.0000;
	2040095	2040096	0.006915	0.02928	0.00516	185.54	0	0	0	0	1	0	0	94.9500	7.3900	-94.3200	-5.2600	0.0000	0.0000	0.0000	0.0000;
	2040095	2040234	0.009871	0.046649	0.03056	179.21	0	0	0	0	1	0	0	85.5800	-15.7700	-84.8400	16.1900	0.0000	0.0000	0.0000	0.0000;
	2040095	2041016	0.014446	0.056154	0.12998	206.77	0	0	0	0	1	0	0	-80.7300	-4.4500	81.6700	-5.1400	0.0000	0.0000	0.0000	0.0000;
	2040095	2041016	0.014446	0.056154	0.12998	206.77	0	0	0	0	1	0	0	-80.7300	-4.4500	81.6700	-5.1400	0.0000	0.0000	0.0000	0.0000;
	2040095	2041016	0.014446	0.056154	0.12998	206.77	0	0	0	0	1	0	0	-80.7300	-4.4500	81.6700	-5.1400	0.0000	0.0000	0.0000	0.0000;
	2040180	2040096	0.016038	0.07866	0.03301	168.34	0	0	0	0	1	0	0	-56.3200	0.8100	56.8400	-1.4800	0.0000	0.0000	0.0000	0.0000;
	2040097	2040098	0.000204	0.001063	0	0	0	0	0	0	1	0	0	47.4700	18.2300	-47.4700	-18.2000	0.0000	0.0000	0.0000	0.0000;
	2040097	2040123	0.006387	0.024924	0.01846	165	0	0	0	0	1	0	0	46.9200	-2.1700	-46.7700	0.9200	0.0000	0.0000	0.0000	0.0000;
	2040097	2040834	0.005116	0.02821	0.01368	163.19	0	0	0	0	1	0	0	-43.7600	-7.0400	43.8600	6.2500	0.0000	0.0000	0.0000	0.0000;
	2040097	2041015	0.005089	0.025297	0.00367	167.23	0	0	0	0	1	0	0	-50.6300	-9.0200	50.7600	9.3300	0.0000	0.0000	0.0000	0.0000;
	2040099	2040100	0.000275	0.001045	0	0	0	0	0	0	1	0	0	38.8900	3.5400	-38.8800	-3.5200	0.0000	0.0000	0.0000	0.0000;
	2040099	2040101	0.00026	0.001076	0	0	0	0	0	0	1	0	0	-38.8900	18.7000	38.8900	-18.6800	0.0000	0.0000	0.0000	0.0000;
	2040099	2040102	0.000234	0.001068	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040101	2040136	0.004353	0.0197	0.00543	134.96	0	0	0	0	1	0	0	-13.3600	36.2600	13.4200	-36.5100	0.0000	0.0000	0.0000	0.0000;
	2040156	2040101	0.00417	0.0203	0.0035	149.12	0	0	0	0	1	0	0	25.5700	17.4100	-25.5300	-17.5800	0.0000	0.0000	0.0000	0.0000;
	2040103	2040109	0.0035	0.016606	0.01056	135.18	0	0	0	0	1	0	0	-13.0300	-1.6500	13.0300	0.6000	0.0000	0.0000	0.0000	0.0000;
	2040103	2040781	0.023624	0.093588	0.05467	193.19	0	0	0	0	1	0	0	-120.8600	9.6900	124.2800	-1.8500	0.0000	0.0000	0.0000	0.0000;
	2040104	2040105	0.000215	0.001078	0	0	0	0	0	0	1	0	0	70.7300	23.0400	-70.7200	-22.9800	0.0000	0.0000	0.0000	0.0000;
	2040104	2040106	0.000219	0.001071	0	0	0	0	0	0	1	0	0	-70.7300	-23.0400	70.7400	23.1000	0.0000	0.0000	0.0000	0.0000;
	2040108	2040107	0.000166	0.012424	0	1130.59	0	0	1.1	0	1	0	0	-386.9900	-525.8900	387.7900	585.6200	0.0000	0.0000	0.0000	0.0000;
	2040108	2040107	0.000166	0.012424	0	1130.59	0	0	1.01875	0	1	0	0	-409.6400	46.7200	409.9200	-26.2900	0.0000	0.0000	0.0000	0.0000;
	2040108	2040107	0.000166	0.012424	0	1130.59	0	0	1.01875	0	1	0	0	-409.6400	46.7200	409.9200	-26.2900	0.0000	0.0000	0.0000	0.0000;
	2040107	2040991	0.000508	0.00868	0.83382	2892.48	0	0	0	0	1	0	0	-572.8900	-219.6300	574.6700	162.8400	0.0000	0.0000	0.0000	0.0000;
	2040107	2041003	0.000571	0.007969	1.09716	2947.73	0	0	0	0	1	0	0	-634.7300	-231.3200	637.1500	150.3200	0.0000	0.0000	0.0000	0.0000;
	2040113	2040108	0.001921	0.010093	0.00158	284.88	0	0	0	0	1	0	0	-111.0400	-42.2200	111.2900	43.4000	0.0000	0.0000	0.0000	0.0000;
	2040108	2040116	0.002477	0.011404	0.00236	261.81	0	0	0	0	1	0	0	70.6000	25.4200	-70.4700	-25.0700	0.0000	0.0000	0.0000	0.0000;
	2040127	2040108	0.003016	0.01237	0.00485	290.2	0	0	0	0	1	0	0	-125.6800	-45.8500	126.1900	47.4300	0.0000	0.0000	0.0000	0.0000;
	2040108	2040129	0.001014	0.004544	0.00262	223.7	0	0	0	0	1	0	0	124.3700	45.6700	-124.2000	-45.2100	0.0000	0.0000	0.0000	0.0000;
	2040108	2040129	0.001014	0.004544	0.00262	223.7	0	0	0	0	1	0	0	124.3700	45.6700	-124.2000	-45.2100	0.0000	0.0000	0.0000	0.0000;
	2040108	2040129	0.001014	0.004544	0.00262	223.7	0	0	0	0	1	0	0	124.3700	45.6700	-124.2000	-45.2100	0.0000	0.0000	0.0000	0.0000;
	2040108	2040129	0.001014	0.004544	0.00262	223.7	0	0	0	0	1	0	0	124.3700	45.6700	-124.2000	-45.2100	0.0000	0.0000	0.0000	0.0000;
	2040108	2040129	0.001014	0.004544	0.00262	223.7	0	0	0	0	1	0	0	124.3700	45.6700	-124.2000	-45.2100	0.0000	0.0000	0.0000	0.0000;
	2040109	2040996	0.013194	0.08157	0.03676	177.74	0	0	0	0	1	0	0	-72.6300	-16.2300	73.3400	16.7700	0.0000	0.0000	0.0000	0.0000;
	2040125	2040110	0.003403	0.016147	0.00647	154.27	0	0	0	0	1	0	0	-31.4100	-14.9300	31.4500	14.4400	0.0000	0.0000	0.0000	0.0000;
	2040110	2040127	0.001531	0.006066	0.00246	209.63	0	0	0	0	1	0	0	-93.5800	-42.2400	93.7400	42.5900	0.0000	0.0000	0.0000	0.0000;
	2040110	2040127	0.001531	0.006066	0.00246	209.63	0	0	0	0	1	0	0	-93.5800	-42.2400	93.7400	42.5900	0.0000	0.0000	0.0000	0.0000;
	2040110	2040127	0.001531	0.006066	0.00246	209.63	0	0	0	0	1	0	0	-93.5800	-42.2400	93.7400	42.5900	0.0000	0.0000	0.0000	0.0000;
	2040110	2040146	0.003726	0.015896	0.00287	154.5	0	0	0	0	1	0	0	32.2100	2.1000	-32.1700	-2.2400	0.0000	0.0000	0.0000	0.0000;
	2040170	2040110	0.000348	0.001731	0.00581	235.5	0	0	0	0	1	0	0	-145.0700	-57.7500	145.1600	57.5500	0.0000	0.0000	0.0000	0.0000;
	2040110	2040810	0.003367	0.015254	0.01192	191.31	0	0	0	0	1	0	0	12.3400	30.7200	-12.3000	-31.7900	0.0000	0.0000	0.0000	0.0000;
	2040116	2040111	0.004028	0.016308	0.00387	194.39	0	0	0	0	1	0	0	73.1400	19.2000	-72.9300	-18.7400	0.0000	0.0000	0.0000	0.0000;
	2040116	2040111	0.004028	0.016308	0.00387	194.39	0	0	0	0	1	0	0	73.1400	19.2000	-72.9300	-18.7400	0.0000	0.0000	0.0000	0.0000;
	2040145	2040111	0.007084	0.024569	0.00117	174.17	0	0	0	0	1	0	0	-81.7300	-24.4900	82.2300	26.1100	0.0000	0.0000	0.0000	0.0000;
	2040112	2040113	0.000299	0.001016	0	0	0	0	0	0	1	0	0	-41.5500	-4.7500	41.5600	4.7700	0.0000	0.0000	0.0000	0.0000;
	2040113	2040114	0.004679	0.020029	0.01406	182.97	0	0	0	0	1	0	0	100.6600	30.8800	-100.1700	-30.2500	0.0000	0.0000	0.0000	0.0000;
	2040116	2040113	0.001705	0.009103	0.00316	155.31	0	0	0	0	1	0	0	35.2700	13.3900	-35.2500	-13.6100	0.0000	0.0000	0.0000	0.0000;
	2040128	2040113	0.00234	0.011303	0.00299	130.8	0	0	0	0	1	0	0	-5.3400	1.2400	5.3400	-1.5500	0.0000	0.0000	0.0000	0.0000;
	2040113	2040129	0.002618	0.010608	0.00305	164.09	0	0	0	0	1	0	0	-53.1300	-16.4100	53.2100	16.3900	0.0000	0.0000	0.0000	0.0000;
	2040114	2040115	0.000262	0.001049	0	0	0	0	0	0	1	0	0	47.6900	12.9300	-47.6800	-12.9000	0.0000	0.0000	0.0000	0.0000;
	2040114	2040145	0.004888	0.016541	0.00239	160.44	0	0	0	0	1	0	0	52.4800	17.3200	-52.3400	-17.0800	0.0000	0.0000	0.0000	0.0000;
	2040116	2040125	0.003627	0.016329	0.01112	190.59	0	0	0	0	1	0	0	111.8200	51.6700	-111.3000	-50.5000	0.0000	0.0000	0.0000	0.0000;
	2040116	2040128	0.002556	0.010525	0.0015	156.7	0	0	0	0	1	0	0	36.3800	8.2400	-36.3500	-8.2600	0.0000	0.0000	0.0000	0.0000;
	2040129	2040116	0.000509	0.002355	0.00631	214.72	0	0	0	0	1	0	0	101.9600	33.0400	-101.9100	-33.4600	0.0000	0.0000	0.0000	0.0000;
	2040129	2040116	0.000509	0.002355	0.00631	214.72	0	0	0	0	1	0	0	101.9600	33.0400	-101.9100	-33.4600	0.0000	0.0000	0.0000	0.0000;
	2040129	2040116	0.000509	0.002355	0.00631	214.72	0	0	0	0	1	0	0	101.9600	33.0400	-101.9100	-33.4600	0.0000	0.0000	0.0000	0.0000;
	2040136	2040117	0.004152	0.018463	0.00327	180.16	0	0	0	0	1	0	0	-80.5900	11.4500	80.8700	-10.5500	0.0000	0.0000	0.0000	0.0000;
	2040132	2040118	0.001407	0.007397	0.0018	130.37	0	0	0	0	1	0	0	10.0800	15.5100	-10.0700	-15.6700	0.0000	0.0000	0.0000	0.0000;
	2040118	2040147	0.004415	0.023144	0.01062	167.91	0	0	0	0	1	0	0	-49.1900	4.6400	49.3000	-5.1600	0.0000	0.0000	0.0000	0.0000;
	2040137	2040119	0.001198	0.005166	0.00164	164.41	0	0	0	0	1	0	0	51.1000	28.9800	-51.0600	-28.9700	0.0000	0.0000	0.0000	0.0000;
	2040119	2040169	0.003423	0.012796	0.0091	142.88	0	0	0	0	1	0	0	23.3700	13.2000	-23.3500	-14.0400	0.0000	0.0000	0.0000	0.0000;
	2040120	2040121	0.000284	0.001072	0	0	0	0	0	0	1	0	0	-52.9600	-21.2600	52.9700	21.2900	0.0000	0.0000	0.0000	0.0000;
	2040121	2040132	0.00333	0.016341	0.00536	165.27	0	0	0	0	1	0	0	50.3100	20.9400	-50.2200	-21.0100	0.0000	0.0000	0.0000	0.0000;
	2040121	2040151	0.005655	0.025131	0.00582	189.82	0	0	0	0	1	0	0	-103.2900	-42.2300	103.9700	44.6700	0.0000	0.0000	0.0000	0.0000;
	2040157	2040122	0.002999	0.00939	0.00386	145.52	0	0	0	0	1	0	0	-20.0200	7.7100	20.0400	-8.0700	0.0000	0.0000	0.0000	0.0000;
	2040122	2040159	0.001868	0.008167	0.00103	138.52	0	0	0	0	1	0	0	18.9500	8.9200	-18.9400	-8.9900	0.0000	0.0000	0.0000	0.0000;
	2040122	2040170	0.003505	0.019083	0.00519	144.18	0	0	0	0	1	0	0	-23.5700	-18.6000	23.6000	18.2300	0.0000	0.0000	0.0000	0.0000;
	2040122	2040810	0.001839	0.007548	0.00507	265.26	0	0	0	0	1	0	0	-68.3700	7.8100	68.4600	-7.9900	0.0000	0.0000	0.0000	0.0000;
	2040123	2040133	0.003116	0.014974	0.0031	117.69	0	0	0	0	1	0	0	-4.8300	-19.4600	4.8400	19.2100	0.0000	0.0000	0.0000	0.0000;
	2040124	2040133	0.007858	0.038803	0.01892	141.4	0	0	0	0	1	0	0	16.4700	-2.9700	-16.4500	1.2200	0.0000	0.0000	0.0000	0.0000;
	2040125	2040137	0.001845	0.007416	0.01058	192.06	0	0	0	0	1	0	0	118.5500	48.5200	-118.2600	-48.4400	0.0000	0.0000	0.0000	0.0000;
	2040125	2040157	0.001914	0.00786	0.0014	163.33	0	0	0	0	1	0	0	51.2700	16.3600	-51.2200	-16.2800	0.0000	0.0000	0.0000	0.0000;
	2040126	2040127	0.000297	0.001107	0	0	0	0	0	0	1	0	0	-52.0700	-15.2800	52.0800	15.3100	0.0000	0.0000	0.0000	0.0000;
	2040127	2040129	0.002368	0.014093	0.00259	205.07	0	0	0	0	1	0	0	-69.2000	-32.4100	69.3300	32.9200	0.0000	0.0000	0.0000	0.0000;
	2040127	2040129	0.002368	0.014093	0.00259	205.07	0	0	0	0	1	0	0	-69.2000	-32.4100	69.3300	32.9200	0.0000	0.0000	0.0000	0.0000;
	2040127	2040129	0.002368	0.014093	0.00259	205.07	0	0	0	0	1	0	0	-69.2000	-32.4100	69.3300	32.9200	0.0000	0.0000	0.0000	0.0000;
	2040130	2040131	0.000268	0.001014	0	0	0	0	0	0	1	0	0	46.5200	3.0400	-46.5200	-3.0200	0.0000	0.0000	0.0000	0.0000;
	2040151	2040130	0.005773	0.023965	0.00285	160.28	0	0	0	0	1	0	0	38.5800	5.0400	-38.5000	-5.0000	0.0000	0.0000	0.0000	0.0000;
	2040130	2040174	0.011572	0.043756	0.02	129.83	0	0	0	0	1	0	0	-8.0200	1.9500	8.0300	-4.0300	0.0000	0.0000	0.0000	0.0000;
	2040132	2040156	0.004009	0.017625	0.00244	125.54	0	0	0	0	1	0	0	-6.3800	-8.2800	6.3800	8.0500	0.0000	0.0000	0.0000	0.0000;
	2040133	2040134	0.000277	0.001155	0	0	0	0	0	0	1	0	0	21.7000	4.2200	-21.7000	-4.2100	0.0000	0.0000	0.0000	0.0000;
	2040133	2040198	0.006621	0.034502	0.00978	165.65	0	0	0	0	1	0	0	-47.6800	-1.4900	47.8400	1.3200	0.0000	0.0000	0.0000	0.0000;
	2040135	2040136	0.000217	0.001149	0	0	0	0	0	0	1	0	0	-67.1600	-25.0000	67.1700	25.0600	0.0000	0.0000	0.0000	0.0000;
	2040167	2040138	0.001127	0.004775	0.00086	189.2	0	0	0	0	1	0	0	41.1600	-34.8700	-41.1300	34.9100	0.0000	0.0000	0.0000	0.0000;
	2040138	2040210	0.003938	0.014348	0.00453	144.89	0	0	0	0	1	0	0	-20.9100	-27.1200	20.9500	26.8100	0.0000	0.0000	0.0000	0.0000;
	2040138	2040279	0.003488	0.014238	0.01694	149.33	0	0	0	0	1	0	0	29.5700	-18.7200	-29.5300	17.1300	0.0000	0.0000	0.0000	0.0000;
	2040141	2040139	0.003444	0.015159	0.0053	126.6	0	0	0	0	1	0	0	-0.0300	28.4100	0.0600	-28.8400	0.0000	0.0000	0.0000	0.0000;
	2040139	2040146	0.004572	0.019618	0.00231	155.43	0	0	0	0	1	0	0	-36.6600	0.9100	36.7200	-0.9000	0.0000	0.0000	0.0000	0.0000;
	2040139	2040160	0.003395	0.015008	0.00433	145.11	0	0	0	0	1	0	0	24.7200	15.6500	-24.6900	-15.9700	0.0000	0.0000	0.0000	0.0000;
	2040139	2040170	0.004446	0.020099	0.00625	162.91	0	0	0	0	1	0	0	-48.8000	3.0500	48.9000	-3.2400	0.0000	0.0000	0.0000	0.0000;
	2040140	2040141	0.000274	0.001071	0	0	0	0	0	0	1	0	0	-60.6800	-14.8300	60.6900	14.8700	0.0000	0.0000	0.0000	0.0000;
	2040141	2040187	0.004428	0.022844	0.00656	181.12	0	0	0	0	1	0	0	-75.7300	-52.1700	76.0900	53.3100	0.0000	0.0000	0.0000	0.0000;
	2040141	2040209	0.003444	0.016068	0.00331	136.55	0	0	0	0	1	0	0	15.0800	8.9000	-15.0700	-9.2000	0.0000	0.0000	0.0000	0.0000;
	2040142	2040143	0.009673	0.047437	0.00934	140.17	0	0	0	0	1	0	0	16.4600	18.4100	-16.4000	-19.0700	0.0000	0.0000	0.0000	0.0000;
	2040142	2040145	0.002783	0.015344	0.02418	148.59	0	0	0	0	1	0	0	-49.6800	-14.0100	49.7500	11.9300	0.0000	0.0000	0.0000	0.0000;
	2040161	2040142	0.003994	0.022412	0.00847	134.34	0	0	0	0	1	0	0	22.6100	34.1000	-22.5500	-34.6000	0.0000	0.0000	0.0000	0.0000;
	2040719	2040143	0.0064	0.029673	0.0071	178.21	0	0	0	0	1	0	0	39.4800	-6.7400	-39.3800	6.5100	0.0000	0.0000	0.0000	0.0000;
	2040144	2040168	0.00297	0.014369	0.00391	172.56	0	0	0	0	1	0	0	-63.9000	15.3200	64.0200	-15.1300	0.0000	0.0000	0.0000	0.0000;
	2040144	2040209	0.004676	0.017211	0.03938	144.11	0	0	0	0	1	0	0	-20.4100	-24.6900	20.4600	20.7500	0.0000	0.0000	0.0000	0.0000;
	2040147	2040148	0.004311	0.01667	0.00384	206.2	0	0	0	0	1	0	0	-94.7600	0.2000	95.1400	0.8900	0.0000	0.0000	0.0000	0.0000;
	2040148	2040149	0.000231	0.001157	0	0	0	0	0	0	1	0	0	45.4700	16.0600	-45.4700	-16.0400	0.0000	0.0000	0.0000	0.0000;
	2040148	2040155	0.002153	0.008325	0.00175	157.15	0	0	0	0	1	0	0	28.9500	-30.8500	-28.9100	30.8100	0.0000	0.0000	0.0000	0.0000;
	2040148	2040796	0.001502	0.00657	0.00112	199.47	0	0	0	0	1	0	0	-56.5200	4.6300	56.5700	-4.5400	0.0000	0.0000	0.0000	0.0000;
	2040148	2040796	0.001502	0.00657	0.00112	199.47	0	0	0	0	1	0	0	-56.5200	4.6300	56.5700	-4.5400	0.0000	0.0000	0.0000	0.0000;
	2040148	2040796	0.001502	0.00657	0.00112	199.47	0	0	0	0	1	0	0	-56.5200	4.6300	56.5700	-4.5400	0.0000	0.0000	0.0000	0.0000;
	2040151	2040150	0.000221	0.014443	0	998.89	0	0	1.04375	0	1	0	0	-457.0100	-138.4700	457.5300	172.3100	0.0000	0.0000	0.0000	0.0000;
	2040150	2040152	0.000211	0.001017	0	0	0	0	0	0	1	0	0	-457.5300	-172.3100	458.0200	174.7000	0.0000	0.0000	0.0000	0.0000;
	2040192	2040151	0.004426	0.019717	0.00153	197.35	0	0	0	0	1	0	0	-78.4500	-27.7200	78.7400	28.8600	0.0000	0.0000	0.0000	0.0000;
	2040192	2040151	0.004426	0.019717	0.00153	197.35	0	0	0	0	1	0	0	-78.4500	-27.7200	78.7400	28.8600	0.0000	0.0000	0.0000	0.0000;
	2040151	2040207	0.004594	0.019836	0.00646	215.47	0	0	0	0	1	0	0	77.4200	24.7800	-77.1300	-24.2200	0.0000	0.0000	0.0000	0.0000;
	2040152	2040298	0.000154	0.002724	0.29069	2569.78	0	0	0	0	1	0	0	304.7100	164.6700	-304.5200	-191.0000	0.0000	0.0000	0.0000	0.0000;
	2040795	2040152	8.3e-05	0.001239	0.16036	2195.77	0	0	0	0	1	0	0	9.2800	2.9500	-9.2800	-19.3900	0.0000	0.0000	0.0000	0.0000;
	2040152	2040847	0.000779	0.012736	1.42538	2543.21	0	0	0	0	1	0	0	-332.2900	-136.8000	333.1600	3.1800	0.0000	0.0000	0.0000	0.0000;
	2040153	2040154	0.000284	0.001057	0	0	0	0	0	0	1	0	0	79.5800	37.7100	-79.5600	-37.6200	0.0000	0.0000	0.0000	0.0000;
	2040165	2040153	0.003061	0.012558	0.00421	171.15	0	0	0	0	1	0	0	-61.7900	8.7600	61.9100	-8.7100	0.0000	0.0000	0.0000	0.0000;
	2040796	2040153	0.004126	0.021297	0.00479	196.81	0	0	0	0	1	0	0	70.9600	15.1100	-70.7400	-14.5000	0.0000	0.0000	0.0000	0.0000;
	2040796	2040153	0.004126	0.021297	0.00479	196.81	0	0	0	0	1	0	0	70.9600	15.1100	-70.7400	-14.5000	0.0000	0.0000	0.0000	0.0000;
	2040155	2040191	0.003441	0.015885	0.00209	200	0	0	0	0	1	0	0	-14.1600	-60.4900	14.2800	60.8700	0.0000	0.0000	0.0000	0.0000;
	2040155	2040227	0.001558	0.006449	0.00177	130.57	0	0	0	0	1	0	0	-2.7700	22.1600	2.7800	-22.3100	0.0000	0.0000	0.0000	0.0000;
	2040156	2040192	0.004635	0.022644	0.01381	178.68	0	0	0	0	1	0	0	-77.7900	-33.1100	78.1200	33.2700	0.0000	0.0000	0.0000	0.0000;
	2040157	2040158	0.000201	0.001063	0	0	0	0	0	0	1	0	0	71.2400	8.5700	-71.2300	-8.5200	0.0000	0.0000	0.0000	0.0000;
	2040159	2040167	0.004186	0.016975	0.00516	136.96	0	0	0	0	1	0	0	17.1800	-10.9200	-17.1600	10.4500	0.0000	0.0000	0.0000	0.0000;
	2040159	2040810	0.002058	0.009712	0.0023	175.81	0	0	0	0	1	0	0	-69.4700	-3.1400	69.5700	3.3600	0.0000	0.0000	0.0000	0.0000;
	2040209	2040160	0.003097	0.013739	0.00194	134.91	0	0	0	0	1	0	0	9.3900	38.4800	-9.3400	-38.4700	0.0000	0.0000	0.0000	0.0000;
	2040160	2040810	0.005582	0.02251	0.01203	171.36	0	0	0	0	1	0	0	-61.7800	10.3900	62.0000	-10.7800	0.0000	0.0000	0.0000	0.0000;
	2040161	2040162	0.00026	0.0011	0	0	0	0	0	0	1	0	0	95.8400	27.8800	-95.8100	-27.7700	0.0000	0.0000	0.0000	0.0000;
	2040179	2040161	0.005494	0.025488	0.00412	109.1	0	0	0	0	1	0	0	-0.7400	2.6500	0.7400	-3.0700	0.0000	0.0000	0.0000	0.0000;
	2040161	2040187	0.00595	0.022362	0.01105	190.06	0	0	0	0	1	0	0	-119.2000	-58.9000	120.2100	61.5200	0.0000	0.0000	0.0000	0.0000;
	2040163	2040187	0.000747	0.003028	0.00026	221.17	0	0	0	0	1	0	0	-118.6200	-63.1200	118.7500	63.6000	0.0000	0.0000	0.0000	0.0000;
	2040163	2040187	0.000747	0.003028	0.00026	221.17	0	0	0	0	1	0	0	-118.6200	-63.1200	118.7500	63.6000	0.0000	0.0000	0.0000	0.0000;
	2040163	2040187	0.000747	0.003028	0.00026	221.17	0	0	0	0	1	0	0	-118.6200	-63.1200	118.7500	63.6000	0.0000	0.0000	0.0000	0.0000;
	2040163	2040187	0.000747	0.003028	0.00026	221.17	0	0	0	0	1	0	0	-118.6200	-63.1200	118.7500	63.6000	0.0000	0.0000	0.0000	0.0000;
	2040163	2040187	0.000747	0.003028	0.00026	221.17	0	0	0	0	1	0	0	-118.6200	-63.1200	118.7500	63.6000	0.0000	0.0000	0.0000	0.0000;
	2040189	2040163	0.003095	0.016585	0.00544	182.47	0	0	0	0	1	0	0	-92.9100	-38.0200	93.2000	39.0300	0.0000	0.0000	0.0000	0.0000;
	2040163	2040210	0.006343	0.022909	0.00899	190.13	0	0	0	0	1	0	0	56.1200	44.9900	-55.8100	-44.8300	0.0000	0.0000	0.0000	0.0000;
	2040163	2040210	0.006343	0.022909	0.00899	190.13	0	0	0	0	1	0	0	56.1200	44.9900	-55.8100	-44.8300	0.0000	0.0000	0.0000	0.0000;
	2040220	2040163	0.002128	0.011717	0.00259	204.92	0	0	0	0	1	0	0	-65.7200	-39.8600	65.8400	40.2400	0.0000	0.0000	0.0000	0.0000;
	2040220	2040163	0.002128	0.011717	0.00259	204.92	0	0	0	0	1	0	0	-65.7200	-39.8600	65.8400	40.2400	0.0000	0.0000	0.0000	0.0000;
	2040220	2040163	0.002128	0.011717	0.00259	204.92	0	0	0	0	1	0	0	-65.7200	-39.8600	65.8400	40.2400	0.0000	0.0000	0.0000	0.0000;
	2040163	2040224	0.001421	0.005878	0.00192	272.07	0	0	0	0	1	0	0	94.9600	35.2000	-94.8200	-34.8400	0.0000	0.0000	0.0000	0.0000;
	2040163	2040233	0.012514	0.044363	0.01828	170.12	0	0	0	0	1	0	0	56.3500	23.1100	-55.9100	-23.4900	0.0000	0.0000	0.0000	0.0000;
	2040164	2040165	0.000295	0.001198	0	0	0	0	0	0	1	0	0	-38.8200	-19.0200	38.8300	19.0400	0.0000	0.0000	0.0000	0.0000;
	2040165	2040184	0.00161	0.007646	0.00311	144.79	0	0	0	0	1	0	0	22.9600	-27.8000	-22.9400	27.5800	0.0000	0.0000	0.0000	0.0000;
	2040168	2040166	0.002947	0.011564	0.00305	160.83	0	0	0	0	1	0	0	42.6700	-23.4800	-42.6000	23.4200	0.0000	0.0000	0.0000	0.0000;
	2040166	2040217	0.00316	0.014165	0.00808	157.58	0	0	0	0	1	0	0	-31.5200	-61.3000	31.6600	61.0900	0.0000	0.0000	0.0000	0.0000;
	2040166	2040229	0.004011	0.015709	0.02307	144.16	0	0	0	0	1	0	0	18.7600	23.7300	-18.7200	-25.9600	0.0000	0.0000	0.0000	0.0000;
	2040167	2040168	0.002683	0.011227	0.00296	145.42	0	0	0	0	1	0	0	-23.8000	5.5700	23.8200	-5.8200	0.0000	0.0000	0.0000	0.0000;
	2040167	2040810	0.003424	0.017651	0.00222	168.52	0	0	0	0	1	0	0	-55.5600	7.2500	55.6600	-6.9500	0.0000	0.0000	0.0000	0.0000;
	2040168	2040171	0.003739	0.017183	0.00508	173.62	0	0	0	0	1	0	0	63.2500	34.8500	-63.0600	-34.5000	0.0000	0.0000	0.0000	0.0000;
	2040210	2040168	0.002559	0.012388	0.00148	198.57	0	0	0	0	1	0	0	-15.8700	50.9600	15.9400	-50.7800	0.0000	0.0000	0.0000	0.0000;
	2040810	2040168	0.001645	0.006993	0.01028	215.76	0	0	0	0	1	0	0	100.1400	-14.4100	-99.9800	14.0400	0.0000	0.0000	0.0000	0.0000;
	2040810	2040168	0.001645	0.006993	0.01028	215.76	0	0	0	0	1	0	0	100.1400	-14.4100	-99.9800	14.0400	0.0000	0.0000	0.0000	0.0000;
	2040810	2040168	0.001645	0.006993	0.01028	215.76	0	0	0	0	1	0	0	100.1400	-14.4100	-99.9800	14.0400	0.0000	0.0000	0.0000	0.0000;
	2040183	2040169	0.001033	0.00508	0.00151	183.28	0	0	0	0	1	0	0	87.3100	17.8300	-87.2300	-17.5900	0.0000	0.0000	0.0000	0.0000;
	2040184	2040169	0.001591	0.00558	0.00395	141.19	0	0	0	0	1	0	0	-20.3200	-21.3300	20.3300	20.9800	0.0000	0.0000	0.0000	0.0000;
	2040171	2040184	0.000887	0.003863	0.0007	141.93	0	0	0	0	1	0	0	17.3200	27.6400	-17.3100	-27.6700	0.0000	0.0000	0.0000	0.0000;
	2040172	2040173	0.000228	0.001064	0	0	0	0	0	0	1	0	0	45.7500	22.1000	-45.7400	-22.0700	0.0000	0.0000	0.0000	0.0000;
	2040172	2040197	0.002084	0.007448	0.00241	159.84	0	0	0	0	1	0	0	42.5300	-27.5100	-42.4800	27.4400	0.0000	0.0000	0.0000	0.0000;
	2040207	2040172	0.003665	0.015103	0.00572	182.07	0	0	0	0	1	0	0	88.5500	-4.8600	-88.2800	5.4100	0.0000	0.0000	0.0000	0.0000;
	2040174	2040257	0.001515	0.007399	0.00119	171.6	0	0	0	0	1	0	0	-61.4100	-19.6200	61.4700	19.7900	0.0000	0.0000	0.0000	0.0000;
	2040175	2040176	0.000289	0.001129	0	0	0	0	0	0	1	0	0	-53.3800	-11.8500	53.3900	11.8800	0.0000	0.0000	0.0000	0.0000;
	2040176	2040270	0.007399	0.039598	0.02799	205.6	0	0	0	0	1	0	0	91.8900	1.7800	-91.2700	-1.2500	0.0000	0.0000	0.0000	0.0000;
	2040274	2040176	0.003481	0.012557	0.0025	197.02	0	0	0	0	1	0	0	72.8200	7.2400	-72.6400	-6.8300	0.0000	0.0000	0.0000	0.0000;
	2040274	2040176	0.003481	0.012557	0.0025	197.02	0	0	0	0	1	0	0	72.8200	7.2400	-72.6400	-6.8300	0.0000	0.0000	0.0000	0.0000;
	2040177	2040178	0.000237	0.001046	0	0	0	0	0	0	1	0	0	57.0300	11.1400	-57.0200	-11.1100	0.0000	0.0000	0.0000	0.0000;
	2040177	2040205	0.001599	0.009168	0.01645	138.53	0	0	0	0	1	0	0	23.0900	34.0100	-23.0600	-35.5600	0.0000	0.0000	0.0000	0.0000;
	2040245	2040177	0.00097	0.004735	0.00203	177.97	0	0	0	0	1	0	0	80.2000	45.3200	-80.1200	-45.1500	0.0000	0.0000	0.0000	0.0000;
	2040205	2040179	0.003079	0.013435	0.00548	243.49	0	0	0	0	1	0	0	-37.8900	-13.6600	37.9400	13.3000	0.0000	0.0000	0.0000	0.0000;
	2040255	2040179	0.004611	0.026059	0.01242	174.24	0	0	0	0	1	0	0	47.4000	35.8100	-47.2400	-36.2300	0.0000	0.0000	0.0000	0.0000;
	2040180	2040289	0.015849	0.053471	0.01054	111.68	0	0	0	0	1	0	0	2.3800	-9.5100	-2.3700	8.5300	0.0000	0.0000	0.0000	0.0000;
	2040196	2040181	0.001357	0.006871	0.00212	178.13	0	0	0	0	1	0	0	-74.0000	38.6100	74.0900	-38.3600	0.0000	0.0000	0.0000	0.0000;
	2040229	2040181	0.0027	0.012531	0.00174	129.07	0	0	0	0	1	0	0	-9.3900	15.6500	9.4000	-15.7800	0.0000	0.0000	0.0000	0.0000;
	2040259	2040181	0.00178	0.006779	0.00232	192.87	0	0	0	0	1	0	0	60.6000	-20.2100	-60.5300	20.2400	0.0000	0.0000	0.0000	0.0000;
	2040259	2040181	0.00178	0.006779	0.00232	192.87	0	0	0	0	1	0	0	60.6000	-20.2100	-60.5300	20.2400	0.0000	0.0000	0.0000	0.0000;
	2040182	2040183	0.000254	0.001193	0	0	0	0	0	0	1	0	0	-37.5600	-19.5500	37.5700	19.5700	0.0000	0.0000	0.0000	0.0000;
	2040183	2040810	0.004735	0.020785	0.00462	194.21	0	0	0	0	1	0	0	-62.4400	-18.7000	62.6300	19.0900	0.0000	0.0000	0.0000	0.0000;
	2040183	2040810	0.004735	0.020785	0.00462	194.21	0	0	0	0	1	0	0	-62.4400	-18.7000	62.6300	19.0900	0.0000	0.0000	0.0000	0.0000;
	2040184	2040185	0.000207	0.001115	0	0	0	0	0	0	1	0	0	60.5700	21.4200	-60.5600	-21.3700	0.0000	0.0000	0.0000	0.0000;
	2040187	2040186	0.000193	0.013167	0	1179.99	0	0	1.06875	0	1	0	0	-429.9000	-213.5000	430.3800	245.6000	0.0000	0.0000	0.0000	0.0000;
	2040187	2040186	0.000193	0.013167	0	1179.99	0	0	1.06875	0	1	0	0	-429.9000	-213.5000	430.3800	245.6000	0.0000	0.0000	0.0000	0.0000;
	2040187	2040186	0.000193	0.013167	0	1179.99	0	0	1.06875	0	1	0	0	-429.9000	-213.5000	430.3800	245.6000	0.0000	0.0000	0.0000	0.0000;
	2040254	2040186	0.000149	0.002708	0.32199	2222.71	0	0	0	0	1	0	0	-219.1100	-277.4600	219.2800	248.4500	0.0000	0.0000	0.0000	0.0000;
	2040186	2040795	0.000216	0.003765	0.35493	2637.44	0	0	0	0	1	0	0	-495.8400	-234.6900	496.4700	209.5700	0.0000	0.0000	0.0000	0.0000;
	2040186	2040809	0.000138	0.002326	0.26006	2488.2	0	0	0	0	1	0	0	-386.9900	-473.4400	387.4800	455.3100	0.0000	0.0000	0.0000	0.0000;
	2040186	2040967	0.000526	0.009554	1.14034	2892.72	0	0	0	0	1	0	0	-627.5800	-277.1300	629.8900	201.2500	0.0000	0.0000	0.0000	0.0000;
	2040187	2040217	0.003756	0.017071	0.00229	183.6	0	0	0	0	1	0	0	86.7800	48.4900	-86.4300	-47.1700	0.0000	0.0000	0.0000	0.0000;
	2040187	2040220	0.004947	0.017601	0.00219	174.22	0	0	0	0	1	0	0	65.8200	32.4100	-65.5700	-31.7600	0.0000	0.0000	0.0000	0.0000;
	2040224	2040187	0.002461	0.009635	0.00108	214.35	0	0	0	0	1	0	0	-95.2600	-39.6800	95.5100	40.5300	0.0000	0.0000	0.0000	0.0000;
	2040224	2040187	0.002461	0.009635	0.00108	214.35	0	0	0	0	1	0	0	-95.2600	-39.6800	95.5100	40.5300	0.0000	0.0000	0.0000	0.0000;
	2040224	2040187	0.002461	0.009635	0.00108	214.35	0	0	0	0	1	0	0	-95.2600	-39.6800	95.5100	40.5300	0.0000	0.0000	0.0000	0.0000;
	2040188	2040189	0.000263	0.001042	0	0	0	0	0	0	1	0	0	-42.7200	-6.7800	42.7200	6.7900	0.0000	0.0000	0.0000	0.0000;
	2040189	2040190	0.001255	0.0067	0.00347	178.53	0	0	0	0	1	0	0	76.6600	29.4600	-76.5800	-29.3900	0.0000	0.0000	0.0000	0.0000;
	2040189	2040224	0.002944	0.012252	0.00322	206.58	0	0	0	0	1	0	0	-81.4400	-28.0000	81.6500	28.5200	0.0000	0.0000	0.0000	0.0000;
	2040189	2040224	0.002944	0.012252	0.00322	206.58	0	0	0	0	1	0	0	-81.4400	-28.0000	81.6500	28.5200	0.0000	0.0000	0.0000	0.0000;
	2040189	2040224	0.002944	0.012252	0.00322	206.58	0	0	0	0	1	0	0	-81.4400	-28.0000	81.6500	28.5200	0.0000	0.0000	0.0000	0.0000;
	2040189	2040245	0.002374	0.008965	0.00335	196.76	0	0	0	0	1	0	0	75.0400	28.5300	-74.9000	-28.3300	0.0000	0.0000	0.0000	0.0000;
	2040189	2040245	0.002374	0.008965	0.00335	196.76	0	0	0	0	1	0	0	75.0400	28.5300	-74.9000	-28.3300	0.0000	0.0000	0.0000	0.0000;
	2040189	2040247	0.002839	0.013962	0.00741	169.39	0	0	0	0	1	0	0	67.7700	28.7100	-67.6200	-28.7600	0.0000	0.0000	0.0000	0.0000;
	2040190	2040277	0.002735	0.013691	0.00399	155.99	0	0	0	0	1	0	0	33.8600	13.2300	-33.8200	-13.4700	0.0000	0.0000	0.0000	0.0000;
	2040191	2040207	0.001949	0.008114	0.00187	274.88	0	0	0	0	1	0	0	94.0300	8.4400	-93.8600	-7.9400	0.0000	0.0000	0.0000	0.0000;
	2040191	2040257	0.002039	0.010443	0.0309	199.01	0	0	0	0	1	0	0	-62.3600	-32.2400	62.4600	29.4700	0.0000	0.0000	0.0000	0.0000;
	2040191	2040257	0.002039	0.010443	0.0309	199.01	0	0	0	0	1	0	0	-62.3600	-32.2400	62.4600	29.4700	0.0000	0.0000	0.0000	0.0000;
	2040191	2040257	0.002039	0.010443	0.0309	199.01	0	0	0	0	1	0	0	-62.3600	-32.2400	62.4600	29.4700	0.0000	0.0000	0.0000	0.0000;
	2040199	2040193	0.007247	0.020649	0.01094	160.52	0	0	0	0	1	0	0	44.7600	10.6500	-44.6100	-11.3800	0.0000	0.0000	0.0000	0.0000;
	2040193	2040226	0.010064	0.05158	0.0159	142.48	0	0	0	0	1	0	0	21.4900	6.7700	-21.4400	-8.1600	0.0000	0.0000	0.0000	0.0000;
	2040194	2040195	0.000246	0.001128	0	0	0	0	0	0	1	0	0	20.5500	8.1800	-20.5500	-8.1700	0.0000	0.0000	0.0000	0.0000;
	2040194	2040473	0.0192	0.081676	0.06743	180	0	0	0	0	1	0	0	-17.8900	10.0300	17.9800	-16.3300	0.0000	0.0000	0.0000	0.0000;
	2040716	2040194	0.017531	0.06603	0.01571	178.42	0	0	0	0	1	0	0	3.8700	17.0100	-3.8200	-18.3900	0.0000	0.0000	0.0000	0.0000;
	2040231	2040196	0.002388	0.009862	0.00262	160	0	0	0	0	1	0	0	1.1300	57.4100	-1.0600	-57.3700	0.0000	0.0000	0.0000	0.0000;
	2040271	2040197	0.002629	0.01426	0.00591	139.97	0	0	0	0	1	0	0	15.8700	38.7900	-15.8300	-39.1600	0.0000	0.0000	0.0000	0.0000;
	2040261	2040198	0.010094	0.052195	0.01257	173.1	0	0	0	0	1	0	0	62.1600	6.9200	-61.7700	-6.1500	0.0000	0.0000	0.0000	0.0000;
	2040199	2040200	0.000234	0.001	0	0	0	0	0	0	1	0	0	60.7500	31.0500	-60.7400	-31.0100	0.0000	0.0000	0.0000	0.0000;
	2040199	2040255	0.003198	0.018037	0.01234	189.93	0	0	0	0	1	0	0	-52.7600	-20.8500	52.8500	20.0900	0.0000	0.0000	0.0000	0.0000;
	2040199	2040255	0.003198	0.018037	0.01234	189.93	0	0	0	0	1	0	0	-52.7600	-20.8500	52.8500	20.0900	0.0000	0.0000	0.0000	0.0000;
	2040201	2040204	0.0001	0.002383	0	177.9	0	0	1	0	1	0	0	60.9400	49.1500	-60.9400	-49.0100	0.0000	0.0000	0.0000	0.0000;
	2040201	2040205	0.000221	0.001135	0	0	0	0	0	0	1	0	0	-60.9400	-49.1500	60.9600	49.2200	0.0000	0.0000	0.0000	0.0000;
	2040202	2040204	0.003262	0.094821	0	120	0	0	1	0	1	0	0	-60.7400	-43.3800	60.9400	49.0100	0.0000	0.0000	0.0000	0.0000;
	2040203	2040204	0.003262	0.094821	0	89	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040206	2040250	0.002782	0.014768	0.00276	158.53	0	0	0	0	1	0	0	36.9800	40.1300	-36.9000	-40.0200	0.0000	0.0000	0.0000	0.0000;
	2040299	2040206	0.001286	0.005404	0.0013	193.49	0	0	0	0	1	0	0	59.7500	25.2700	-59.7000	-25.2000	0.0000	0.0000	0.0000	0.0000;
	2040299	2040206	0.001286	0.005404	0.0013	193.49	0	0	0	0	1	0	0	59.7500	25.2700	-59.7000	-25.2000	0.0000	0.0000	0.0000	0.0000;
	2040207	2040208	0.000272	0.001163	0	0	0	0	0	0	1	0	0	82.4400	37.0200	-82.4200	-36.9300	0.0000	0.0000	0.0000	0.0000;
	2040224	2040209	0.003558	0.01389	0.00547	181.6	0	0	0	0	1	0	0	79.9600	60.3600	-79.6300	-59.6300	0.0000	0.0000	0.0000	0.0000;
	2040210	2040247	0.006677	0.029844	0.01206	154.1	0	0	0	0	1	0	0	41.7000	-5.1300	-41.5800	4.3700	0.0000	0.0000	0.0000	0.0000;
	2040211	2040212	0.0002	0.001107	0	0	0	0	0	0	1	0	0	30.1100	7.0400	-30.1100	-7.0300	0.0000	0.0000	0.0000	0.0000;
	2040228	2040211	0.007191	0.035215	0.032	173.23	0	0	0	0	1	0	0	-42.8600	3.6000	43.0000	-6.1000	0.0000	0.0000	0.0000	0.0000;
	2040211	2040261	0.013854	0.056198	0.04197	185.41	0	0	0	0	1	0	0	-73.1100	-0.9400	73.8600	-0.2200	0.0000	0.0000	0.0000	0.0000;
	2040213	2040250	0.003918	0.018915	0.01612	170.85	0	0	0	0	1	0	0	66.2200	-27.0800	-66.0300	26.2800	0.0000	0.0000	0.0000	0.0000;
	2040257	2040213	0.002863	0.012728	0.00495	180.93	0	0	0	0	1	0	0	88.1600	-25.0400	-87.9400	25.5300	0.0000	0.0000	0.0000	0.0000;
	2040215	2040214	0.000318	0.020739	0	963	0	0	1.1	0	1	0	0	-388.9500	-302.1900	389.8300	359.6400	0.0000	0.0000	0.0000	0.0000;
	2040298	2040214	0.000159	0.00186	0.24686	2323.95	0	0	0	0	1	0	0	186.6300	-45.4800	-186.5800	21.0800	0.0000	0.0000	0.0000	0.0000;
	2040335	2040214	0.000144	0.002675	0.27997	2463.37	0	0	0	0	1	0	0	-247.5900	173.5300	247.7300	-199.5700	0.0000	0.0000	0.0000	0.0000;
	2040214	2040795	0.000149	0.002644	0.29971	2783.99	0	0	0	0	1	0	0	-450.9800	-181.1500	451.3200	156.5600	0.0000	0.0000	0.0000	0.0000;
	2040222	2040215	0.001189	0.007031	0.00112	194.05	0	0	0	0	1	0	0	-58.0100	-43.3400	58.0700	43.5800	0.0000	0.0000	0.0000	0.0000;
	2040222	2040215	0.001189	0.007031	0.00112	194.05	0	0	0	0	1	0	0	-58.0100	-43.3400	58.0700	43.5800	0.0000	0.0000	0.0000	0.0000;
	2040215	2040241	0.000494	0.002364	0.00082	182.82	0	0	0	0	1	0	0	88.4100	56.8300	-88.3600	-56.6700	0.0000	0.0000	0.0000	0.0000;
	2040215	2040280	0.004595	0.021469	0.01509	205	0	0	0	0	1	0	0	77.5200	78.7000	-76.9800	-77.7700	0.0000	0.0000	0.0000	0.0000;
	2040215	2040310	0.003787	0.012165	0.00398	251.83	0	0	0	0	1	0	0	50.4200	73.9200	-50.1400	-73.4100	0.0000	0.0000	0.0000	0.0000;
	2040216	2040250	0.001384	0.005914	0.00063	139.11	0	0	0	0	1	0	0	18.6700	41.5000	-18.6400	-41.4600	0.0000	0.0000	0.0000	0.0000;
	2040216	2040299	0.002182	0.010267	0.00132	178.28	0	0	0	0	1	0	0	-75.1300	-45.7200	75.2900	46.3300	0.0000	0.0000	0.0000	0.0000;
	2040220	2040217	0.000909	0.0046	0.00128	197.23	0	0	0	0	1	0	0	73.4600	40.3600	-73.4000	-40.1900	0.0000	0.0000	0.0000	0.0000;
	2040220	2040217	0.000909	0.0046	0.00128	197.23	0	0	0	0	1	0	0	73.4600	40.3600	-73.4000	-40.1900	0.0000	0.0000	0.0000	0.0000;
	2040217	2040231	0.003775	0.017787	0.0329	176.41	0	0	0	0	1	0	0	63.2600	34.2800	-63.0700	-36.8400	0.0000	0.0000	0.0000	0.0000;
	2040217	2040238	0.00222	0.013204	0.00426	272.34	0	0	0	0	1	0	0	91.4000	25.9500	-91.2100	-25.2700	0.0000	0.0000	0.0000	0.0000;
	2040218	2040219	0.00027	0.001076	0	0	0	0	0	0	1	0	0	46.9200	16.1800	-46.9100	-16.1500	0.0000	0.0000	0.0000	0.0000;
	2040218	2040220	0.000289	0.001044	0	0	0	0	0	0	1	0	0	-46.9200	-16.1800	46.9200	16.2000	0.0000	0.0000	0.0000	0.0000;
	2040220	2040279	0.00273	0.016671	0.00751	177.33	0	0	0	0	1	0	0	68.9000	54.4400	-68.7000	-54.0100	0.0000	0.0000	0.0000	0.0000;
	2040231	2040221	0.003579	0.012086	0.00223	157.78	0	0	0	0	1	0	0	28.6000	-23.7700	-28.5500	23.7000	0.0000	0.0000	0.0000	0.0000;
	2040240	2040221	0.001291	0.00578	0.00179	121.29	0	0	0	0	1	0	0	10.6900	36.9000	-10.6700	-37.0000	0.0000	0.0000	0.0000	0.0000;
	2040221	2040241	0.002372	0.010099	0.0017	164.55	0	0	0	0	1	0	0	-49.6200	-55.1500	49.7400	55.5000	0.0000	0.0000	0.0000	0.0000;
	2040221	2040297	0.003914	0.017718	0.01368	180	0	0	0	0	1	0	0	32.2200	50.6100	-32.0900	-51.4000	0.0000	0.0000	0.0000	0.0000;
	2040225	2040222	0.002041	0.009018	0.00342	195	0	0	0	0	1	0	0	-59.2300	-74.9700	59.4100	75.4000	0.0000	0.0000	0.0000	0.0000;
	2040247	2040223	0.001999	0.007667	0.00959	205.74	0	0	0	0	1	0	0	19.2400	19.1900	-19.2300	-20.1300	0.0000	0.0000	0.0000	0.0000;
	2040223	2040255	0.007348	0.030482	0.02067	193.06	0	0	0	0	1	0	0	-52.3900	-25.8800	52.6300	24.6900	0.0000	0.0000	0.0000	0.0000;
	2040223	2040255	0.007348	0.030482	0.02067	193.06	0	0	0	0	1	0	0	-52.3900	-25.8800	52.6300	24.6900	0.0000	0.0000	0.0000	0.0000;
	2040223	2040282	0.0047	0.018	0.0045	190	0	0	0	0	1	0	0	9.4700	47.1400	-9.3700	-47.2000	0.0000	0.0000	0.0000	0.0000;
	2040223	2040322	0.004502	0.022121	0.01681	163.24	0	0	0	0	1	0	0	58.8300	10.5300	-58.6700	-11.5100	0.0000	0.0000	0.0000	0.0000;
	2040266	2040225	0.001791	0.00856	0.00174	148.4	0	0	0	0	1	0	0	28.5300	46.4800	-28.4800	-46.4100	0.0000	0.0000	0.0000	0.0000;
	2040225	2040267	0.001867	0.00837	0.00079	203.3	0	0	0	0	1	0	0	45.5800	90.6800	-45.4000	-89.9300	0.0000	0.0000	0.0000	0.0000;
	2040305	2040226	0.001556	0.007341	0.00318	153.36	0	0	0	0	1	0	0	15.8300	23.1000	-15.8200	-23.3700	0.0000	0.0000	0.0000	0.0000;
	2040226	2040322	0.001323	0.005945	0.00189	119.63	0	0	0	0	1	0	0	-15.2900	-0.9800	15.3000	0.8000	0.0000	0.0000	0.0000	0.0000;
	2040227	2040796	0.002034	0.010003	0.00137	173.58	0	0	0	0	1	0	0	-60.7200	12.5200	60.8000	-12.2900	0.0000	0.0000	0.0000	0.0000;
	2040719	2040228	0.00977	0.043183	0.14603	170.03	0	0	0	0	1	0	0	-21.3200	14.4200	21.4100	-28.5300	0.0000	0.0000	0.0000	0.0000;
	2040230	2040231	0.000231	0.001083	0	0	0	0	0	0	1	0	0	-14.9000	-6.8900	14.9000	6.8900	0.0000	0.0000	0.0000	0.0000;
	2040230	2040232	0.000281	0.001082	0	0	0	0	0	0	1	0	0	14.9000	6.8900	-14.8900	-6.8900	0.0000	0.0000	0.0000	0.0000;
	2040233	2040231	0.002438	0.011403	0.00252	138.61	0	0	0	0	1	0	0	-18.4400	3.4700	18.4500	-3.6900	0.0000	0.0000	0.0000	0.0000;
	2040274	2040234	0.010543	0.037767	0.00731	148.95	0	0	0	0	1	0	0	-34.4900	21.9600	34.6700	-22.0600	0.0000	0.0000	0.0000	0.0000;
	2040235	2040236	0.000238	0.001055	0	0	0	0	0	0	1	0	0	-50.1800	-10.2900	50.1900	10.3200	0.0000	0.0000	0.0000	0.0000;
	2040235	2040237	0.000222	0.001056	0	0	0	0	0	0	1	0	0	50.1800	10.2900	-50.1700	-10.2600	0.0000	0.0000	0.0000	0.0000;
	2040311	2040236	0.001012	0.004524	0.00192	277.85	0	0	0	0	1	0	0	-94.9200	-54.0200	95.0400	54.3700	0.0000	0.0000	0.0000	0.0000;
	2040236	2040316	0.004634	0.017155	0.00394	137.66	0	0	0	0	1	0	0	16.0800	7.6800	-16.0700	-8.0200	0.0000	0.0000	0.0000	0.0000;
	2040236	2040318	0.001963	0.008375	0.00178	143.93	0	0	0	0	1	0	0	20.4500	1.3300	-20.4400	-1.4800	0.0000	0.0000	0.0000	0.0000;
	2040236	2040738	0.002377	0.010608	0.01492	199.84	0	0	0	0	1	0	0	-60.5900	-24.5700	60.6900	23.5100	0.0000	0.0000	0.0000	0.0000;
	2040236	2040738	0.002377	0.010608	0.01492	199.84	0	0	0	0	1	0	0	-60.5900	-24.5700	60.6900	23.5100	0.0000	0.0000	0.0000	0.0000;
	2040236	2040738	0.002377	0.010608	0.01492	199.84	0	0	0	0	1	0	0	-60.5900	-24.5700	60.6900	23.5100	0.0000	0.0000	0.0000	0.0000;
	2040238	2040239	0.000284	0.00111	0	0	0	0	0	0	1	0	0	49.2800	15.6200	-49.2700	-15.5900	0.0000	0.0000	0.0000	0.0000;
	2040238	2040277	0.002306	0.008361	0.00303	147.07	0	0	0	0	1	0	0	23.6700	4.5400	-23.6600	-4.8100	0.0000	0.0000	0.0000	0.0000;
	2040238	2040284	0.002999	0.011781	0.00873	130.97	0	0	0	0	1	0	0	18.2600	5.1100	-18.2500	-5.9800	0.0000	0.0000	0.0000	0.0000;
	2040240	2040250	0.002887	0.013025	0.05681	167.83	0	0	0	0	1	0	0	-59.9600	-52.4400	60.1300	47.1900	0.0000	0.0000	0.0000	0.0000;
	2040242	2040243	0.00027	0.001056	0	0	0	0	0	0	1	0	0	38.6200	9.2000	-38.6100	-9.1900	0.0000	0.0000	0.0000	0.0000;
	2040242	2040244	0.000277	0.001145	0	0	0	0	0	0	1	0	0	-38.6200	-9.2000	38.6200	9.2200	0.0000	0.0000	0.0000	0.0000;
	2040244	2040300	0.005233	0.02042	0.00877	166.37	0	0	0	0	1	0	0	51.9100	-12.6500	-51.7600	12.3400	0.0000	0.0000	0.0000	0.0000;
	2040244	2040738	0.003875	0.01777	0.00551	183.25	0	0	0	0	1	0	0	-90.5300	3.4200	90.8500	-2.5300	0.0000	0.0000	0.0000	0.0000;
	2040246	2040247	0.000277	0.00101	0	0	0	0	0	0	1	0	0	-69.5900	-8.4600	69.6100	8.5100	0.0000	0.0000	0.0000	0.0000;
	2040247	2040284	0.000469	0.002407	0.00124	155.02	0	0	0	0	1	0	0	20.3600	-3.3100	-20.3600	3.1900	0.0000	0.0000	0.0000	0.0000;
	2040248	2040249	0.000275	0.001004	0	0	0	0	0	0	1	0	0	8.6600	3.9300	-8.6600	-3.9300	0.0000	0.0000	0.0000	0.0000;
	2040331	2040248	0.012784	0.06435	0.01212	132.25	0	0	0	0	1	0	0	8.6800	-10.1600	-8.6600	9.0100	0.0000	0.0000	0.0000	0.0000;
	2040251	2040252	0.000291	0.001029	0	0	0	0	0	0	1	0	0	61.4600	34.7700	-61.4400	-34.7200	0.0000	0.0000	0.0000	0.0000;
	2040251	2040253	0.000263	0.001068	0	0	0	0	0	0	1	0	0	-61.4600	-34.7700	61.4700	34.8200	0.0000	0.0000	0.0000	0.0000;
	2040253	2040299	0.002332	0.012833	0.00784	195.66	0	0	0	0	1	0	0	-65.1200	-76.7500	65.3500	77.1300	0.0000	0.0000	0.0000	0.0000;
	2040253	2040299	0.002332	0.012833	0.00784	195.66	0	0	0	0	1	0	0	-65.1200	-76.7500	65.3500	77.1300	0.0000	0.0000	0.0000	0.0000;
	2040253	2040308	0.001254	0.005211	0.00115	240	0	0	0	0	1	0	0	68.7800	118.6800	-68.5500	-117.8700	0.0000	0.0000	0.0000	0.0000;
	2040255	2040254	0.00022	0.0178	0	930.43	0	0	1.06875	0	1	0	0	-348.0700	-155.3900	348.4100	183.1900	0.0000	0.0000	0.0000	0.0000;
	2040254	2040256	0.000207	0.001119	0	0	0	0	0	0	1	0	0	68.7000	10.4700	-68.6900	-10.4200	0.0000	0.0000	0.0000	0.0000;
	2040254	2040260	0.000906	0.015243	1.72978	2878.89	0	0	0	0	1	0	0	-198.0100	-142.4000	198.4000	-24.5800	0.0000	0.0000	0.0000	0.0000;
	2040255	2040305	0.006328	0.032081	0.00592	181.35	0	0	0	0	1	0	0	89.7100	30.0200	-89.1700	-27.9300	0.0000	0.0000	0.0000	0.0000;
	2040257	2040258	0.00023	0.001054	0	0	0	0	0	0	1	0	0	44.0300	10.9500	-44.0300	-10.9300	0.0000	0.0000	0.0000	0.0000;
	2040259	2040796	0.005152	0.025813	0.01597	200.68	0	0	0	0	1	0	0	-61.4600	8.8900	61.6600	-9.5500	0.0000	0.0000	0.0000	0.0000;
	2040259	2040796	0.005152	0.025813	0.01597	200.68	0	0	0	0	1	0	0	-61.4600	8.8900	61.6600	-9.5500	0.0000	0.0000	0.0000	0.0000;
	2040259	2040796	0.005152	0.025813	0.01597	200.68	0	0	0	0	1	0	0	-61.4600	8.8900	61.6600	-9.5500	0.0000	0.0000	0.0000	0.0000;
	2040260	2040263	7.7e-05	0.00635	0	1207.6	0	0	1	0	1	0	0	363.7700	25.2600	-363.6600	-16.9300	0.0000	0.0000	0.0000	0.0000;
	2040260	2040428	0.000624	0.011689	1.09213	2961.12	0	0	0	0	1	0	0	-700.6000	-38.5400	703.6200	-16.2000	0.0000	0.0000	0.0000	0.0000;
	2040715	2040260	0.000746	0.012299	1.36717	2911.25	0	0	0	0	1	0	0	5.6500	3.4000	-5.6100	-142.6100	0.0000	0.0000	0.0000	0.0000;
	2040260	2040752	0.00201	0.036311	3.42071	2118.51	0	0	0	0	1	0	0	-68.9900	-253.5200	69.2100	-99.9900	0.0000	0.0000	0.0000	0.0000;
	2040261	2040263	4.1e-05	0.003389	0	966.6	0	0	1	0	1	0	0	-293.5600	-2.7600	293.6000	5.6600	0.0000	0.0000	0.0000	0.0000;
	2040261	2040386	0.020934	0.093822	0.02176	153.57	0	0	0	0	1	0	0	28.1200	-0.1500	-27.9500	-1.3000	0.0000	0.0000	0.0000	0.0000;
	2040261	2040392	0.013673	0.066469	0.02022	170.44	0	0	0	0	1	0	0	44.6200	-2.9300	-44.3500	2.2000	0.0000	0.0000	0.0000	0.0000;
	2040261	2040422	0.013941	0.071164	0.0488	159.74	0	0	0	0	1	0	0	33.7300	-3.0200	-33.5800	-1.0800	0.0000	0.0000	0.0000	0.0000;
	2040261	2041015	0.011904	0.048284	0.08425	166.91	0	0	0	0	1	0	0	51.0800	2.1700	-50.7600	-9.3300	0.0000	0.0000	0.0000	0.0000;
	2040262	2040263	0.000734	0.060595	0	241	0	0	1	0	1	0	0	-70.0300	-8.2600	70.0700	11.2800	0.0000	0.0000	0.0000	0.0000;
	2040264	2040265	0.000281	0.001167	0	0	0	0	0	0	1	0	0	7.8800	4.6800	-7.8800	-4.6800	0.0000	0.0000	0.0000	0.0000;
	2040264	2040465	0.035456	0.193176	0.04308	145.31	0	0	0	0	1	0	0	31.8500	-4.0900	-31.5100	1.3500	0.0000	0.0000	0.0000	0.0000;
	2040264	2040468	0.040149	0.188635	0.08589	153	0	0	0	0	1	0	0	-39.8200	-0.6000	40.4200	-5.8600	0.0000	0.0000	0.0000	0.0000;
	2040271	2040266	0.002911	0.015291	0.00409	140.03	0	0	0	0	1	0	0	19.8400	20.4600	-19.8200	-20.7700	0.0000	0.0000	0.0000	0.0000;
	2040266	2040299	0.005968	0.028585	0.00678	170.6	0	0	0	0	1	0	0	-59.5500	-51.0000	59.9000	51.9500	0.0000	0.0000	0.0000	0.0000;
	2040267	2040268	0.000243	0.001098	0	0	0	0	0	0	1	0	0	50.8500	10.8600	-50.8400	-10.8300	0.0000	0.0000	0.0000	0.0000;
	2040300	2040267	0.001505	0.008116	0.00207	234.31	0	0	0	0	1	0	0	-32.4800	-79.8600	32.5900	80.2500	0.0000	0.0000	0.0000	0.0000;
	2040267	2040302	0.006569	0.029217	0.00625	157.04	0	0	0	0	1	0	0	-38.0500	-1.1800	38.1400	0.9500	0.0000	0.0000	0.0000	0.0000;
	2040269	2040270	0.000251	0.001074	0	0	0	0	0	0	1	0	0	-56.9900	-13.9700	57.0000	14.0000	0.0000	0.0000	0.0000	0.0000;
	2040270	2040272	0.005261	0.021817	0.00533	150.76	0	0	0	0	1	0	0	28.1600	4.5000	-28.1200	-4.8500	0.0000	0.0000	0.0000	0.0000;
	2040270	2040311	0.003899	0.016248	0.005	131.91	0	0	0	0	1	0	0	6.1100	-17.2500	-6.1000	16.8100	0.0000	0.0000	0.0000	0.0000;
	2040271	2040299	0.003074	0.015034	0.00152	186.2	0	0	0	0	1	0	0	-92.7000	-76.8400	93.1200	78.7400	0.0000	0.0000	0.0000	0.0000;
	2040311	2040272	0.003957	0.018254	0.0045	150.1	0	0	0	0	1	0	0	28.0000	21.3700	-27.9500	-21.5900	0.0000	0.0000	0.0000	0.0000;
	2040273	2040276	4.6e-05	0.002926	0	931.6	0	0	1	0	1	0	0	294.9000	74.7700	-294.8600	-72.1500	0.0000	0.0000	0.0000	0.0000;
	2040274	2040276	0.000181	0.011617	0	881.6	0	0	1	0	1	0	0	-294.7000	-61.7600	294.8600	72.1500	0.0000	0.0000	0.0000	0.0000;
	2040274	2040289	0.010383	0.045066	0.01508	166.74	0	0	0	0	1	0	0	48.3900	23.9400	-48.0800	-24.1300	0.0000	0.0000	0.0000	0.0000;
	2040274	2040343	0.010882	0.055088	0.01621	181	0	0	0	0	1	0	0	79.1000	-5.4900	-78.4200	7.2700	0.0000	0.0000	0.0000	0.0000;
	2040275	2040276	0.001362	0.08752	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040277	2040278	0.000263	0.001091	0	0	0	0	0	0	1	0	0	57.4800	18.2900	-57.4700	-18.2500	0.0000	0.0000	0.0000	0.0000;
	2040280	2040281	0.000289	0.001042	0	0	0	0	0	0	1	0	0	98.2600	54.5300	-98.2300	-54.4000	0.0000	0.0000	0.0000	0.0000;
	2040290	2040280	0.000988	0.00413	0.00098	143.75	0	0	0	0	1	0	0	21.2900	-23.3000	-21.2800	23.2400	0.0000	0.0000	0.0000	0.0000;
	2040282	2040283	0.000294	0.00104	0	0	0	0	0	0	1	0	0	38.6100	11.4500	-38.6000	-11.4300	0.0000	0.0000	0.0000	0.0000;
	2040282	2040320	0.003416	0.016282	0.05474	179.02	0	0	0	0	1	0	0	76.5900	6.7000	-76.3900	-11.3200	0.0000	0.0000	0.0000	0.0000;
	2040336	2040282	0.005391	0.023463	0.00459	192.83	0	0	0	0	1	0	0	53.0800	-14.3000	-52.9200	14.5200	0.0000	0.0000	0.0000	0.0000;
	2040336	2040282	0.005391	0.023463	0.00459	192.83	0	0	0	0	1	0	0	53.0800	-14.3000	-52.9200	14.5200	0.0000	0.0000	0.0000	0.0000;
	2040284	2040285	0.000278	0.001164	0	0	0	0	0	0	1	0	0	38.6100	2.7900	-38.6000	-2.7700	0.0000	0.0000	0.0000	0.0000;
	2040286	2040474	0.043554	0.235805	0.03096	143.3	0	0	0	0	1	0	0	20.8500	-8.9200	-20.6300	7.0200	0.0000	0.0000	0.0000	0.0000;
	2040287	2040288	0.000254	0.001123	0	0	0	0	0	0	1	0	0	50.4600	6.3900	-50.4500	-6.3600	0.0000	0.0000	0.0000	0.0000;
	2040287	2040350	0.014491	0.049795	0.02988	151.22	0	0	0	0	1	0	0	36.8500	2.1900	-36.6600	-4.5300	0.0000	0.0000	0.0000	0.0000;
	2040867	2040287	0.010501	0.043513	0.01438	181.95	0	0	0	0	1	0	0	92.2900	12.1200	-91.4100	-9.9800	0.0000	0.0000	0.0000	0.0000;
	2040290	2040291	0.000208	0.001152	0	0	0	0	0	0	1	0	0	54.1000	12.3800	-54.1000	-12.3500	0.0000	0.0000	0.0000	0.0000;
	2040290	2040303	0.004057	0.017428	0.00673	144.84	0	0	0	0	1	0	0	-20.8600	-2.7700	20.8800	2.1600	0.0000	0.0000	0.0000	0.0000;
	2040321	2040290	0.002489	0.010889	0.00188	151.08	0	0	0	0	1	0	0	-25.2500	13.5600	25.2700	-13.6600	0.0000	0.0000	0.0000	0.0000;
	2040290	2040359	0.000633	0.00307	0.01356	181.43	0	0	0	0	1	0	0	-79.8000	27.3600	79.8500	-28.5200	0.0000	0.0000	0.0000	0.0000;
	2040292	2040295	-0.001519	-0.033019	0	72.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040292	2040296	0.000244	0.001177	0	0	0	0	0	0	1	0	0	54.1100	15.0700	-54.1000	-15.0300	0.0000	0.0000	0.0000	0.0000;
	2040292	2040297	0.000245	0.00104	0	0	0	0	0	0	1	0	0	-54.1100	-15.0700	54.1100	15.1000	0.0000	0.0000	0.0000	0.0000;
	2040293	2040295	0.016728	0.363607	0	36.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040294	2040295	0.016728	0.363607	0	36.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040297	2040303	0.000629	0.003078	0.00228	144.32	0	0	0	0	1	0	0	-22.0300	36.3000	22.0400	-36.4800	0.0000	0.0000	0.0000	0.0000;
	2040299	2040298	0.000181	0.013723	0	1044.8	0	0	1.1	0	1	0	0	-562.7200	-396.5300	563.6800	469.2700	0.0000	0.0000	0.0000	0.0000;
	2040300	2040301	0.000221	0.001159	0	0	0	0	0	0	1	0	0	84.2400	67.5200	-84.2200	-67.3800	0.0000	0.0000	0.0000	0.0000;
	2040940	2040302	0.004746	0.020503	0.00392	182.47	0	0	0	0	1	0	0	89.6600	15.8800	-89.2800	-14.6500	0.0000	0.0000	0.0000	0.0000;
	2040303	2040336	0.002733	0.014423	0.00626	191.43	0	0	0	0	1	0	0	-111.6200	20.3500	111.9700	-19.1700	0.0000	0.0000	0.0000	0.0000;
	2040304	2040336	0.005412	0.021347	0.00451	182.46	0	0	0	0	1	0	0	-86.2800	-12.3700	86.6900	13.5200	0.0000	0.0000	0.0000	0.0000;
	2040372	2040304	0.004147	0.01824	0.00222	162.05	0	0	0	0	1	0	0	43.0300	9.5100	-42.9500	-9.3800	0.0000	0.0000	0.0000	0.0000;
	2040304	2040403	0.004961	0.02419	0.01662	172.54	0	0	0	0	1	0	0	60.5300	-8.5200	-60.3500	7.7400	0.0000	0.0000	0.0000	0.0000;
	2040305	2040306	0.000284	0.001179	0	0	0	0	0	0	1	0	0	16.1500	2.9500	-16.1500	-2.9500	0.0000	0.0000	0.0000	0.0000;
	2040305	2040331	0.005379	0.024974	0.0283	156.94	0	0	0	0	1	0	0	57.1900	1.8700	-57.0200	-3.9900	0.0000	0.0000	0.0000	0.0000;
	2040307	2040345	0.000946	0.004493	0.01849	185	0	0	0	0	1	0	0	20.3300	-48.7900	-20.3000	47.0100	0.0000	0.0000	0.0000	0.0000;
	2040362	2040307	0.001106	0.00585	0.00172	174.59	0	0	0	0	1	0	0	69.8300	-34.8100	-69.7700	34.9800	0.0000	0.0000	0.0000	0.0000;
	2040308	2040309	0.000276	0.001073	0	0	0	0	0	0	1	0	0	86.0500	38.8100	-86.0200	-38.7200	0.0000	0.0000	0.0000	0.0000;
	2040308	2040321	0.004102	0.019654	0.03133	193.38	0	0	0	0	1	0	0	83.6700	47.2500	-83.3000	-48.7200	0.0000	0.0000	0.0000	0.0000;
	2040708	2040308	0.001762	0.00852	0.00582	230	0	0	0	0	1	0	0	101.3500	-31.5000	-101.1600	31.8100	0.0000	0.0000	0.0000	0.0000;
	2040310	2040324	0.002653	0.010656	0.04386	153.21	0	0	0	0	1	0	0	-35.8800	41.2300	35.9700	-45.4400	0.0000	0.0000	0.0000	0.0000;
	2040311	2040312	0.000253	0.001155	0	0	0	0	0	0	1	0	0	73.0200	15.8400	-73.0100	-15.7800	0.0000	0.0000	0.0000	0.0000;
	2040313	2040324	0.001336	0.007793	0.00071	202.95	0	0	0	0	1	0	0	-65.6700	-13.1200	65.7300	13.3800	0.0000	0.0000	0.0000	0.0000;
	2040313	2040324	0.001336	0.007793	0.00071	202.95	0	0	0	0	1	0	0	-65.6700	-13.1200	65.7300	13.3800	0.0000	0.0000	0.0000	0.0000;
	2040313	2040324	0.001336	0.007793	0.00071	202.95	0	0	0	0	1	0	0	-65.6700	-13.1200	65.7300	13.3800	0.0000	0.0000	0.0000	0.0000;
	2040346	2040313	0.002441	0.011107	0.00808	200	0	0	0	0	1	0	0	-123.6400	-16.4800	124.0200	17.3500	0.0000	0.0000	0.0000	0.0000;
	2040314	2040315	0.000268	0.001093	0	0	0	0	0	0	1	0	0	67.2300	27.0600	-67.2200	-27.0000	0.0000	0.0000	0.0000	0.0000;
	2040314	2040316	0.000219	0.001071	0	0	0	0	0	0	1	0	0	-67.2300	-27.0600	67.2500	27.1100	0.0000	0.0000	0.0000	0.0000;
	2040738	2040316	0.005112	0.018018	0.00281	166.06	0	0	0	0	1	0	0	51.3300	19.3500	-51.1800	-19.0900	0.0000	0.0000	0.0000	0.0000;
	2040317	2040318	0.00027	0.001188	0	0	0	0	0	0	1	0	0	-67.2300	-17.9900	67.2400	18.0500	0.0000	0.0000	0.0000	0.0000;
	2040317	2040319	0.000207	0.00115	0	0	0	0	0	0	1	0	0	67.2300	17.9900	-67.2200	-17.9300	0.0000	0.0000	0.0000	0.0000;
	2040738	2040318	0.00351	0.017354	0.0052	163.88	0	0	0	0	1	0	0	46.8900	16.4700	-46.8000	-16.5700	0.0000	0.0000	0.0000	0.0000;
	2040320	2040340	0.002542	0.010324	0.00466	147.74	0	0	0	0	1	0	0	24.8100	-3.4800	-24.7900	3.0700	0.0000	0.0000	0.0000	0.0000;
	2040321	2040340	0.003133	0.016548	0.00335	155.97	0	0	0	0	1	0	0	31.1300	13.5000	-31.0900	-13.6500	0.0000	0.0000	0.0000	0.0000;
	2040321	2040376	0.005287	0.029646	0.02261	147.84	0	0	0	0	1	0	0	25.8400	9.6500	-25.8000	-11.7200	0.0000	0.0000	0.0000	0.0000;
	2040322	2040327	0.00524	0.026369	0.00856	132.36	0	0	0	0	1	0	0	9.1600	-0.5000	-9.1500	-0.3600	0.0000	0.0000	0.0000	0.0000;
	2040323	2040324	0.00022	0.001067	0	0	0	0	0	0	1	0	0	-40.1300	-16.1800	40.1400	16.2000	0.0000	0.0000	0.0000	0.0000;
	2040324	2040864	0.0031	0.014433	0.0044	210.48	0	0	0	0	1	0	0	-91.1000	-3.6400	91.3500	4.3500	0.0000	0.0000	0.0000	0.0000;
	2040324	2040864	0.0031	0.014433	0.0044	210.48	0	0	0	0	1	0	0	-91.1000	-3.6400	91.3500	4.3500	0.0000	0.0000	0.0000	0.0000;
	2040324	2040864	0.0031	0.014433	0.0044	210.48	0	0	0	0	1	0	0	-91.1000	-3.6400	91.3500	4.3500	0.0000	0.0000	0.0000	0.0000;
	2040325	2040326	0.000223	0.0011	0	0	0	0	0	0	1	0	0	40.1400	1.9500	-40.1300	-1.9300	0.0000	0.0000	0.0000	0.0000;
	2040325	2040340	0.00383	0.021564	0.00452	149.14	0	0	0	0	1	0	0	-1.8000	4.2400	1.8000	-4.6900	0.0000	0.0000	0.0000	0.0000;
	2040346	2040325	0.001742	0.009349	0.00472	158.39	0	0	0	0	1	0	0	38.3600	5.8500	-38.3300	-6.1900	0.0000	0.0000	0.0000	0.0000;
	2040327	2040328	0.000291	0.001099	0	0	0	0	0	0	1	0	0	9.1500	0.3600	-9.1500	-0.3600	0.0000	0.0000	0.0000	0.0000;
	2040329	2040330	0.000269	0.001031	0	0	0	0	0	0	1	0	0	40.4400	4.8800	-40.4400	-4.8600	0.0000	0.0000	0.0000	0.0000;
	2040329	2040331	0.000276	0.001063	0	0	0	0	0	0	1	0	0	-40.4400	-4.8800	40.4500	4.9000	0.0000	0.0000	0.0000	0.0000;
	2040331	2040332	0.006767	0.028096	0.00441	135.85	0	0	0	0	1	0	0	7.8900	9.2500	-7.8800	-9.6600	0.0000	0.0000	0.0000	0.0000;
	2040332	2040333	0.000224	0.001171	0	0	0	0	0	0	1	0	0	40.4400	3.1000	-40.4400	-3.0800	0.0000	0.0000	0.0000	0.0000;
	2040332	2040455	0.015566	0.06789	0.11775	169.73	0	0	0	0	1	0	0	-32.5600	6.5700	32.7500	-17.7100	0.0000	0.0000	0.0000	0.0000;
	2040354	2040334	0.005666	0.026079	0.0051	146.97	0	0	0	0	1	0	0	24.7000	-11.4300	-24.6600	11.1100	0.0000	0.0000	0.0000	0.0000;
	2040392	2040334	0.005177	0.026537	0.00524	168.18	0	0	0	0	1	0	0	33.8400	-8.5100	-33.7800	8.3100	0.0000	0.0000	0.0000	0.0000;
	2040334	2040455	0.020165	0.084663	0.13618	172.19	0	0	0	0	1	0	0	42.9800	-22.0300	-42.5600	10.0700	0.0000	0.0000	0.0000	0.0000;
	2040335	2040338	0.000285	0.020017	0	1191.2	0	0	1	0	1	0	0	613.7200	31.2000	-612.6700	42.5600	0.0000	0.0000	0.0000	0.0000;
	2040335	2040339	0.0002	0.001184	0	0	0	0	0	0	1	0	0	70.0400	10.4300	-70.0300	-10.3800	0.0000	0.0000	0.0000	0.0000;
	2040382	2040335	0.000242	0.004408	0.41415	2491.44	0	0	0	0	1	0	0	249.2600	115.0200	-249.0800	-154.3000	0.0000	0.0000	0.0000	0.0000;
	2040335	2040809	0.000292	0.004729	0.43641	2411.29	0	0	0	0	1	0	0	-187.0900	-60.8600	187.1900	17.7100	0.0000	0.0000	0.0000	0.0000;
	2040336	2040338	-0.00012	-0.008444	0	1066.2	0	0	1	0	1	0	0	-613.1100	11.4400	612.6700	-42.5600	0.0000	0.0000	0.0000	0.0000;
	2040341	2040336	0.003713	0.016267	0.00248	181.03	0	0	0	0	1	0	0	-80.6300	-5.1800	80.8700	5.9800	0.0000	0.0000	0.0000	0.0000;
	2040359	2040336	0.00433	0.02538	0.00386	175.72	0	0	0	0	1	0	0	-68.2600	4.8200	68.4600	-4.0500	0.0000	0.0000	0.0000	0.0000;
	2040372	2040336	0.002264	0.010777	0.00153	189.49	0	0	0	0	1	0	0	-98.9400	-15.2900	99.1700	16.2000	0.0000	0.0000	0.0000	0.0000;
	2040336	2040381	0.0079	0.037893	0.02707	171.82	0	0	0	0	1	0	0	59.8000	4.6600	-59.5300	-6.0700	0.0000	0.0000	0.0000	0.0000;
	2040337	2040338	0.000792	0.055582	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040359	2040341	0.003329	0.014714	0.00813	150.7	0	0	0	0	1	0	0	-26.5100	19.7400	26.5400	-20.4100	0.0000	0.0000	0.0000	0.0000;
	2040376	2040342	0.006505	0.030664	0.01383	163.95	0	0	0	0	1	0	0	-47.2900	-15.0300	47.4500	14.3600	0.0000	0.0000	0.0000	0.0000;
	2040342	2040383	0.004782	0.021812	0.02182	186.57	0	0	0	0	1	0	0	-95.1700	-23.2000	95.6100	22.9700	0.0000	0.0000	0.0000	0.0000;
	2040343	2040352	0.002334	0.011357	0.00316	138.53	0	0	0	0	1	0	0	14.2300	-27.0500	-14.2100	26.8400	0.0000	0.0000	0.0000	0.0000;
	2040344	2040369	0.00517	0.023048	0.00465	186.99	0	0	0	0	1	0	0	-93.3300	-5.0500	93.7900	6.6100	0.0000	0.0000	0.0000	0.0000;
	2040344	2040389	0.002447	0.011856	0.00169	155.35	0	0	0	0	1	0	0	29.1400	-25.0600	-29.1000	25.0600	0.0000	0.0000	0.0000	0.0000;
	2040390	2040345	0.003691	0.015221	0.00205	180	0	0	0	0	1	0	0	18.2500	-34.0600	-18.1900	34.0700	0.0000	0.0000	0.0000	0.0000;
	2040404	2040345	0.002212	0.008028	0.00087	190	0	0	0	0	1	0	0	17.5100	-63.2200	-17.4100	63.4700	0.0000	0.0000	0.0000	0.0000;
	2040346	2040347	0.000208	0.001078	0	0	0	0	0	0	1	0	0	55.9200	4.3700	-55.9100	-4.3300	0.0000	0.0000	0.0000	0.0000;
	2040346	2040380	0.013173	0.0571	0.02579	150.12	0	0	0	0	1	0	0	29.3700	6.2600	-29.2500	-8.3500	0.0000	0.0000	0.0000	0.0000;
	2040348	2040349	0.000278	0.001091	0	0	0	0	0	0	1	0	0	44.7400	7.7700	-44.7300	-7.7400	0.0000	0.0000	0.0000	0.0000;
	2040348	2040350	0.000203	0.001078	0	0	0	0	0	0	1	0	0	-44.7400	-7.7700	44.7400	7.7900	0.0000	0.0000	0.0000	0.0000;
	2040348	2040351	0.0003	0.001044	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040402	2040350	0.011289	0.052675	0.01734	172.72	0	0	0	0	1	0	0	71.4800	6.6600	-70.9100	-5.7500	0.0000	0.0000	0.0000	0.0000;
	2040350	2040411	0.002947	0.015812	0.00751	180	0	0	0	0	1	0	0	62.8200	2.4900	-62.7100	-2.6100	0.0000	0.0000	0.0000	0.0000;
	2040352	2040353	0.000294	0.001026	0	0	0	0	0	0	1	0	0	44.7400	13.0300	-44.7300	-13.0000	0.0000	0.0000	0.0000	0.0000;
	2040352	2040404	0.007506	0.02404	0.00714	178.44	0	0	0	0	1	0	0	75.5700	-43.7800	-75.0100	44.8700	0.0000	0.0000	0.0000	0.0000;
	2040352	2040738	0.003434	0.016742	0.00804	190.5	0	0	0	0	1	0	0	-53.0500	1.9600	53.1500	-2.3000	0.0000	0.0000	0.0000	0.0000;
	2040352	2040738	0.003434	0.016742	0.00804	190.5	0	0	0	0	1	0	0	-53.0500	1.9600	53.1500	-2.3000	0.0000	0.0000	0.0000	0.0000;
	2040354	2040355	0.000225	0.001018	0	0	0	0	0	0	1	0	0	33.9600	1.6100	-33.9600	-1.6000	0.0000	0.0000	0.0000	0.0000;
	2040424	2040354	0.024273	0.120704	0.02002	180	0	0	0	0	1	0	0	59.5300	-7.5300	-58.6600	9.8200	0.0000	0.0000	0.0000	0.0000;
	2040356	2040357	0.000277	0.001197	0	0	0	0	0	0	1	0	0	69.1500	22.5300	-69.1400	-22.4700	0.0000	0.0000	0.0000	0.0000;
	2040356	2040367	0.001173	0.006524	0.00095	194.08	0	0	0	0	1	0	0	64.7500	-0.8000	-64.7000	0.9800	0.0000	0.0000	0.0000	0.0000;
	2040356	2040367	0.001173	0.006524	0.00095	194.08	0	0	0	0	1	0	0	64.7500	-0.8000	-64.7000	0.9800	0.0000	0.0000	0.0000	0.0000;
	2040900	2040356	0.0008	0.00297	0.00077	201.44	0	0	0	0	1	0	0	66.2500	7.0300	-66.2200	-6.9800	0.0000	0.0000	0.0000	0.0000;
	2040900	2040356	0.0008	0.00297	0.00077	201.44	0	0	0	0	1	0	0	66.2500	7.0300	-66.2200	-6.9800	0.0000	0.0000	0.0000	0.0000;
	2040900	2040356	0.0008	0.00297	0.00077	201.44	0	0	0	0	1	0	0	66.2500	7.0300	-66.2200	-6.9800	0.0000	0.0000	0.0000	0.0000;
	2040390	2040358	0.001225	0.005093	0.00647	154	0	0	0	0	1	0	0	-34.5700	40.9000	34.6000	-41.4100	0.0000	0.0000	0.0000	0.0000;
	2040358	2040395	0.002248	0.011411	0.00891	173.3	0	0	0	0	1	0	0	-58.2500	-24.0700	58.3400	23.6000	0.0000	0.0000	0.0000	0.0000;
	2040358	2040405	0.000723	0.003794	0.00388	237.53	0	0	0	0	1	0	0	-45.4900	52.6800	45.5200	-52.8900	0.0000	0.0000	0.0000	0.0000;
	2040360	2040361	0.000206	0.001067	0	0	0	0	0	0	1	0	0	54.7000	16.5500	-54.7000	-16.5200	0.0000	0.0000	0.0000	0.0000;
	2040360	2040383	0.003891	0.011092	0.00295	189.84	0	0	0	0	1	0	0	-106.5600	-31.9700	107.0300	32.9900	0.0000	0.0000	0.0000	0.0000;
	2040395	2040360	0.002055	0.00965	0.00243	169.06	0	0	0	0	1	0	0	-51.8000	-15.3900	51.8600	15.4100	0.0000	0.0000	0.0000	0.0000;
	2040362	2040378	0.003593	0.015555	0.00288	139.1	0	0	0	0	1	0	0	-19.4400	12.7000	19.4600	-12.9100	0.0000	0.0000	0.0000	0.0000;
	2040940	2040362	0.008138	0.028522	0.00475	189.78	0	0	0	0	1	0	0	105.9700	2.8200	-105.0900	-0.2300	0.0000	0.0000	0.0000	0.0000;
	2040363	2040369	0.002812	0.013676	0.00662	190.55	0	0	0	0	1	0	0	-54.6400	-16.7800	54.7300	16.5600	0.0000	0.0000	0.0000	0.0000;
	2040363	2040369	0.002812	0.013676	0.00662	190.55	0	0	0	0	1	0	0	-54.6400	-16.7800	54.7300	16.5600	0.0000	0.0000	0.0000	0.0000;
	2040387	2040363	0.002758	0.012143	0.00193	161.39	0	0	0	0	1	0	0	-44.2900	-10.2800	44.3500	10.3400	0.0000	0.0000	0.0000	0.0000;
	2040364	2040365	0.000214	0.001101	0	0	0	0	0	0	1	0	0	58.4000	15.1100	-58.3900	-15.0700	0.0000	0.0000	0.0000	0.0000;
	2040364	2040366	0.00023	0.001109	0	0	0	0	0	0	1	0	0	-58.4000	-15.1100	58.4100	15.1500	0.0000	0.0000	0.0000	0.0000;
	2040366	2040369	0.013522	0.049916	0.0054	158.07	0	0	0	0	1	0	0	-28.8700	14.0900	29.0100	-14.1200	0.0000	0.0000	0.0000	0.0000;
	2040366	2040369	0.013522	0.049916	0.0054	158.07	0	0	0	0	1	0	0	-28.8700	14.0900	29.0100	-14.1200	0.0000	0.0000	0.0000	0.0000;
	2040366	2040900	0.003157	0.01063	0.00319	143.33	0	0	0	0	1	0	0	-0.3300	-21.6700	0.3500	21.3900	0.0000	0.0000	0.0000	0.0000;
	2040366	2040900	0.003157	0.01063	0.00319	143.33	0	0	0	0	1	0	0	-0.3300	-21.6700	0.3400	21.3900	0.0000	0.0000	0.0000	0.0000;
	2040367	2040405	0.0019	0.007616	0.00312	147.68	0	0	0	0	1	0	0	28.8300	-15.3000	-28.8100	15.0600	0.0000	0.0000	0.0000	0.0000;
	2040367	2040410	0.001148	0.00562	0.0011	130.56	0	0	0	0	1	0	0	-4.1400	-6.6600	4.1400	6.5600	0.0000	0.0000	0.0000	0.0000;
	2040368	2040371	0.000196	0.013564	0	1112.8	0	0	1	0	1	0	0	551.3900	154.1100	-550.7800	-111.5400	0.0000	0.0000	0.0000	0.0000;
	2040368	2040866	0.00031	0.005038	0.6395	2312.83	0	0	0	0	1	0	0	-295.4500	-10.4900	295.7100	-52.0400	0.0000	0.0000	0.0000	0.0000;
	2040368	2040899	0.000128	0.002123	0.27561	2720.75	0	0	0	0	1	0	0	-255.9400	-143.6200	256.0400	116.4200	0.0000	0.0000	0.0000	0.0000;
	2040369	2040371	1.6e-05	0.001137	0	1012.8	0	0	1	0	1	0	0	-550.7200	-107.9700	550.7800	111.5400	0.0000	0.0000	0.0000	0.0000;
	2040369	2040406	0.002384	0.009447	0.00372	207.62	0	0	0	0	1	0	0	101.5800	28.4300	-101.3100	-27.7500	0.0000	0.0000	0.0000	0.0000;
	2040411	2040369	0.005236	0.022329	0.00645	159.68	0	0	0	0	1	0	0	-31.2300	-10.7300	31.2900	10.3300	0.0000	0.0000	0.0000	0.0000;
	2040369	2040434	0.008141	0.039086	0.00683	168.46	0	0	0	0	1	0	0	51.8600	11.4600	-51.6400	-11.0300	0.0000	0.0000	0.0000	0.0000;
	2040370	2040371	0.001221	0.084458	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040372	2040373	0.000203	0.00118	0	0	0	0	0	0	1	0	0	55.9100	5.7800	-55.9100	-5.7400	0.0000	0.0000	0.0000	0.0000;
	2040374	2040375	0.000203	0.00105	0	0	0	0	0	0	1	0	0	55.9100	13.7700	-55.9100	-13.7400	0.0000	0.0000	0.0000	0.0000;
	2040374	2040376	0.000241	0.001195	0	0	0	0	0	0	1	0	0	-55.9100	-13.7700	55.9200	13.8100	0.0000	0.0000	0.0000	0.0000;
	2040376	2040403	0.004567	0.019152	0.00622	137.42	0	0	0	0	1	0	0	17.1700	12.9400	-17.1500	-13.4700	0.0000	0.0000	0.0000	0.0000;
	2040377	2040421	0.011501	0.052228	0.01626	140.19	0	0	0	0	1	0	0	19.3900	-1.4000	-19.3500	-0.0900	0.0000	0.0000	0.0000	0.0000;
	2040377	2040867	0.010473	0.046737	0.01577	156	0	0	0	0	1	0	0	-34.1100	-4.3800	34.2300	3.2700	0.0000	0.0000	0.0000	0.0000;
	2040378	2040384	0.000889	0.004194	0.0009	178.12	0	0	0	0	1	0	0	-75.8100	-5.8400	75.8600	5.9800	0.0000	0.0000	0.0000	0.0000;
	2040397	2040379	0.001984	0.009261	0.00316	170.33	0	0	0	0	1	0	0	61.0500	6.7200	-60.9700	-6.7100	0.0000	0.0000	0.0000	0.0000;
	2040379	2040453	0.009543	0.039231	0.01091	119.5	0	0	0	0	1	0	0	4.6300	1.1200	-4.6300	-2.2500	0.0000	0.0000	0.0000	0.0000;
	2040403	2040380	0.005322	0.021774	0.00617	157.62	0	0	0	0	1	0	0	35.0800	-2.8300	-35.0200	2.4800	0.0000	0.0000	0.0000	0.0000;
	2040381	2040403	0.008879	0.041059	0.01699	149.34	0	0	0	0	1	0	0	25.7000	-2.0700	-25.6400	0.6300	0.0000	0.0000	0.0000	0.0000;
	2040383	2040382	0.000169	0.01168	0	1110.72	0	0	1.025	0	1	0	0	-673.3200	-149.3000	674.1300	205.1800	0.0000	0.0000	0.0000	0.0000;
	2040382	2040439	0.000141	0.002118	0.2698	2655.92	0	0	0	0	1	0	0	-177.4400	-28.8900	177.4800	1.5200	0.0000	0.0000	0.0000	0.0000;
	2040899	2040382	9.5e-05	0.00192	0.17067	2882.29	0	0	0	0	1	0	0	746.5300	285.2500	-745.9500	-291.3000	0.0000	0.0000	0.0000	0.0000;
	2040383	2040390	0.005899	0.033482	0.01141	180.08	0	0	0	0	1	0	0	75.3700	25.0000	-75.0100	-24.1500	0.0000	0.0000	0.0000	0.0000;
	2040383	2040397	0.000937	0.003751	0.00137	206.99	0	0	0	0	1	0	0	79.2200	3.1300	-79.1600	-3.0400	0.0000	0.0000	0.0000	0.0000;
	2040383	2040397	0.000937	0.003751	0.00137	206.99	0	0	0	0	1	0	0	79.2200	3.1300	-79.1600	-3.0400	0.0000	0.0000	0.0000	0.0000;
	2040383	2040397	0.000937	0.003751	0.00137	206.99	0	0	0	0	1	0	0	79.2200	3.1300	-79.1600	-3.0400	0.0000	0.0000	0.0000	0.0000;
	2040418	2040383	0.00267	0.013607	0.00348	190.63	0	0	0	0	1	0	0	-104.0200	-42.9800	104.3500	44.3000	0.0000	0.0000	0.0000	0.0000;
	2040384	2040385	0.000216	0.001058	0	0	0	0	0	0	1	0	0	53.3200	6.5800	-53.3100	-6.5500	0.0000	0.0000	0.0000	0.0000;
	2040384	2040940	0.005267	0.01853	0.00471	193.72	0	0	0	0	1	0	0	-129.1700	-12.5700	130.0400	15.1400	0.0000	0.0000	0.0000	0.0000;
	2040386	2040422	0.007614	0.038855	0.03568	124.78	0	0	0	0	1	0	0	-6.4900	-6.6800	6.4900	3.1400	0.0000	0.0000	0.0000	0.0000;
	2040387	2040388	0.000217	0.001017	0	0	0	0	0	0	1	0	0	55.3700	22.1100	-55.3600	-22.0700	0.0000	0.0000	0.0000	0.0000;
	2040406	2040387	0.001349	0.007164	0.00152	162.77	0	0	0	0	1	0	0	46.1100	8.3400	-46.0800	-8.3300	0.0000	0.0000	0.0000	0.0000;
	2040387	2040412	0.007311	0.03459	0.01733	154.17	0	0	0	0	1	0	0	35.0100	-3.5000	-34.9100	2.2200	0.0000	0.0000	0.0000	0.0000;
	2040389	2040410	0.003713	0.016339	0.00705	180	0	0	0	0	1	0	0	-26.2600	-45.1400	26.3600	44.8700	0.0000	0.0000	0.0000	0.0000;
	2040414	2040391	0.00138	0.007291	0.00186	161.33	0	0	0	0	1	0	0	-38.0600	9.5200	38.0800	-9.5900	0.0000	0.0000	0.0000	0.0000;
	2040900	2040391	0.00425	0.016815	0.00308	195.22	0	0	0	0	1	0	0	64.8800	4.2200	-64.7100	-3.8300	0.0000	0.0000	0.0000	0.0000;
	2040900	2040391	0.00425	0.016815	0.00308	195.22	0	0	0	0	1	0	0	64.8800	4.2200	-64.7100	-3.8300	0.0000	0.0000	0.0000	0.0000;
	2040422	2040392	0.010955	0.053631	0.02537	140.18	0	0	0	0	1	0	0	10.5600	-2.7000	-10.5400	0.2200	0.0000	0.0000	0.0000	0.0000;
	2040393	2040394	0.000292	0.001131	0	0	0	0	0	0	1	0	0	47.7000	10.8400	-47.7000	-10.8100	0.0000	0.0000	0.0000	0.0000;
	2040393	2040395	0.000226	0.001053	0	0	0	0	0	0	1	0	0	-47.7000	-10.8400	47.7100	10.8600	0.0000	0.0000	0.0000	0.0000;
	2040393	2040396	0.000233	0.001062	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040418	2040395	0.001301	0.004632	0.00201	170.03	0	0	0	0	1	0	0	54.2900	19.0200	-54.2500	-19.0800	0.0000	0.0000	0.0000	0.0000;
	2040397	2040407	0.00256	0.01515	0.00249	293.43	0	0	0	0	1	0	0	128.7400	0.0100	-128.3400	2.1400	0.0000	0.0000	0.0000	0.0000;
	2040398	2040399	0.000205	0.001027	0	0	0	0	0	0	1	0	0	76.4300	29.5200	-76.4100	-29.4500	0.0000	0.0000	0.0000	0.0000;
	2040398	2040443	0.009275	0.033916	0.01434	147.16	0	0	0	0	1	0	0	-24.9600	-9.5300	25.0300	8.3000	0.0000	0.0000	0.0000	0.0000;
	2040398	2040891	0.008483	0.039342	0.02097	167.38	0	0	0	0	1	0	0	-51.4600	-19.9900	51.7100	19.0100	0.0000	0.0000	0.0000	0.0000;
	2040400	2040401	0.000231	0.001053	0	0	0	0	0	0	1	0	0	76.4300	13.2000	-76.4100	-13.1300	0.0000	0.0000	0.0000	0.0000;
	2040400	2040402	0.00022	0.001079	0	0	0	0	0	0	1	0	0	-76.4300	-13.2000	76.4400	13.2600	0.0000	0.0000	0.0000	0.0000;
	2040443	2040402	0.00397	0.021459	0.00582	156.29	0	0	0	0	1	0	0	37.4100	-2.6300	-37.3500	2.3300	0.0000	0.0000	0.0000	0.0000;
	2040891	2040402	0.006811	0.035924	0.0167	190.16	0	0	0	0	1	0	0	55.5000	10.5100	-55.2800	-11.1200	0.0000	0.0000	0.0000	0.0000;
	2040891	2040402	0.006811	0.035924	0.0167	190.16	0	0	0	0	1	0	0	55.5000	10.5100	-55.2800	-11.1200	0.0000	0.0000	0.0000	0.0000;
	2040405	2040900	0.002453	0.011339	0.00506	175.44	0	0	0	0	1	0	0	-74.2100	8.8000	74.3500	-8.6900	0.0000	0.0000	0.0000	0.0000;
	2040407	2040408	0.000204	0.001024	0	0	0	0	0	0	1	0	0	55.2000	12.7800	-55.2000	-12.7500	0.0000	0.0000	0.0000	0.0000;
	2040407	2040415	0.002032	0.011097	0.00831	180	0	0	0	0	1	0	0	39.5500	48.0700	-39.4700	-48.5000	0.0000	0.0000	0.0000	0.0000;
	2040407	2040437	0.004326	0.017426	0.00294	152.18	0	0	0	0	1	0	0	33.5800	-0.7900	-33.5300	0.6800	0.0000	0.0000	0.0000	0.0000;
	2040419	2040409	0.002423	0.013739	0.00273	185.94	0	0	0	0	1	0	0	-84.2100	-67.9600	84.4800	69.2200	0.0000	0.0000	0.0000	0.0000;
	2040409	2040440	0.00376	0.018118	0.00349	205.12	0	0	0	0	1	0	0	-67.1700	-39.6900	67.3800	40.3500	0.0000	0.0000	0.0000	0.0000;
	2040409	2040440	0.00376	0.018118	0.00349	205.12	0	0	0	0	1	0	0	-67.1700	-39.6900	67.3800	40.3500	0.0000	0.0000	0.0000	0.0000;
	2040409	2040440	0.00376	0.018118	0.00349	205.12	0	0	0	0	1	0	0	-67.1700	-39.6900	67.3800	40.3500	0.0000	0.0000	0.0000	0.0000;
	2040458	2040409	0.003641	0.018294	0.00634	159.49	0	0	0	0	1	0	0	-41.9200	-24.1900	42.0000	23.9300	0.0000	0.0000	0.0000	0.0000;
	2040410	2040433	0.003368	0.013109	0.00809	203.8	0	0	0	0	1	0	0	23.2000	-78.4300	-22.9800	78.4700	0.0000	0.0000	0.0000	0.0000;
	2040410	2040900	0.001021	0.004601	0.00088	290.3	0	0	0	0	1	0	0	-128.7200	6.7400	128.8900	-6.0700	0.0000	0.0000	0.0000	0.0000;
	2040411	2040434	0.003773	0.016495	0.00388	177.78	0	0	0	0	1	0	0	80.3100	10.0200	-80.0600	-9.3200	0.0000	0.0000	0.0000	0.0000;
	2040414	2040412	0.0047	0.018	0.0045	161	0	0	0	0	1	0	0	-16.4000	60.1400	16.5800	-59.8900	0.0000	0.0000	0.0000	0.0000;
	2040442	2040412	0.008818	0.024463	0.00262	151.59	0	0	0	0	1	0	0	-14.3600	-22.1700	14.4200	22.0900	0.0000	0.0000	0.0000	0.0000;
	2040442	2040412	0.008818	0.024463	0.00262	151.59	0	0	0	0	1	0	0	-14.3600	-22.1700	14.4200	22.0900	0.0000	0.0000	0.0000	0.0000;
	2040807	2040412	0.004669	0.017892	0.00454	160.99	0	0	0	0	1	0	0	51.1000	3.1600	-50.9700	-3.1400	0.0000	0.0000	0.0000	0.0000;
	2040413	2040431	0.001662	0.008339	0.00371	158.76	0	0	0	0	1	0	0	33.5600	44.7000	-33.5100	-44.8300	0.0000	0.0000	0.0000	0.0000;
	2040413	2040440	0.006933	0.029207	0.00536	178.9	0	0	0	0	1	0	0	-74.0300	-55.8400	74.6000	57.6700	0.0000	0.0000	0.0000	0.0000;
	2040414	2040415	0.002689	0.009735	0.02013	174.31	0	0	0	0	1	0	0	-9.9700	-83.0900	10.1600	81.7100	0.0000	0.0000	0.0000	0.0000;
	2040415	2040416	0.000286	0.001169	0	0	0	0	0	0	1	0	0	59.8000	18.4700	-59.7900	-18.4200	0.0000	0.0000	0.0000	0.0000;
	2040415	2040431	0.001189	0.005605	0.0023	160.53	0	0	0	0	1	0	0	-30.4800	-51.6700	30.5200	51.6300	0.0000	0.0000	0.0000	0.0000;
	2040440	2040417	0.004834	0.021394	0.00953	176.65	0	0	0	0	1	0	0	52.1800	51.1100	-51.9400	-51.0700	0.0000	0.0000	0.0000	0.0000;
	2040417	2040447	0.006823	0.028775	0.01225	133.73	0	0	0	0	1	0	0	-7.8400	12.3500	7.8600	-13.5700	0.0000	0.0000	0.0000	0.0000;
	2040419	2040420	0.000299	0.001081	0	0	0	0	0	0	1	0	0	49.7400	17.1200	-49.7300	-17.0900	0.0000	0.0000	0.0000	0.0000;
	2040431	2040419	0.003164	0.017996	0.00566	126.57	0	0	0	0	1	0	0	-0.8200	-26.6000	0.8400	26.1300	0.0000	0.0000	0.0000	0.0000;
	2040437	2040419	0.002049	0.01009	0.00325	158.25	0	0	0	0	1	0	0	-33.5900	-24.8800	33.6300	24.7200	0.0000	0.0000	0.0000	0.0000;
	2040456	2040421	0.010256	0.045856	0.01372	145.08	0	0	0	0	1	0	0	-22.2200	-1.0800	22.2700	-0.1000	0.0000	0.0000	0.0000	0.0000;
	2040421	2040459	0.012005	0.05982	0.04418	157.36	0	0	0	0	1	0	0	-34.9600	-6.8500	35.1000	3.0000	0.0000	0.0000	0.0000	0.0000;
	2040422	2040423	0.000298	0.00111	0	0	0	0	0	0	1	0	0	14.4200	0.2200	-14.4200	-0.2100	0.0000	0.0000	0.0000	0.0000;
	2040424	2040425	0.000241	0.001033	0	0	0	0	0	0	1	0	0	19.3900	9.4000	-19.3900	-9.4000	0.0000	0.0000	0.0000	0.0000;
	2040429	2040424	0.013216	0.068452	0.02204	197.54	0	0	0	0	1	0	0	79.7300	3.8600	-78.9100	-1.8700	0.0000	0.0000	0.0000	0.0000;
	2040426	2040427	0.000224	0.001053	0	0	0	0	0	0	1	0	0	61.1700	5.3700	-61.1600	-5.3300	0.0000	0.0000	0.0000	0.0000;
	2040426	2040429	0.018705	0.04768	0.00363	171.96	0	0	0	0	1	0	0	-82.7000	-7.1400	83.9900	10.0800	0.0000	0.0000	0.0000	0.0000;
	2040426	2040472	0.01378	0.071217	0.00913	130.79	0	0	0	0	1	0	0	21.5200	1.7700	-21.4600	-2.3300	0.0000	0.0000	0.0000	0.0000;
	2040429	2040428	0.000236	0.012627	0	814.45	0	0	1.00625	0	1	0	0	-154.5300	-20.2000	154.5900	23.2100	0.0000	0.0000	0.0000	0.0000;
	2040429	2040428	0.000236	0.012627	0	814.45	0	0	1.00625	0	1	0	0	-154.5300	-20.2000	154.5900	23.2100	0.0000	0.0000	0.0000	0.0000;
	2040930	2040428	0.001786	0.026879	2.93678	3286.04	0	0	0	0	1	0	0	1030.7500	39.0300	-1012.8000	-80.4700	0.0000	0.0000	0.0000	0.0000;
