function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	2040429	2040473	0.015741	0.064115	0.01703	200	0	0	0	0	1	0	0	84.1800	15.3800	-83.0500	-12.5300	0.0000	0.0000	0.0000	0.0000;
	2040430	2040431	0.000297	0.00108	0	0	0	0	0	0	1	0	0	-56.0700	-11.6900	56.0700	11.7300	0.0000	0.0000	0.0000	0.0000;
	2040431	2040433	0.001015	0.00415	0.00128	167.86	0	0	0	0	1	0	0	-52.2700	8.0700	52.3000	-8.0900	0.0000	0.0000	0.0000	0.0000;
	2040432	2040433	0.000231	0.001078	0	0	0	0	0	0	1	0	0	-56.0700	-16.4100	56.0700	16.4400	0.0000	0.0000	0.0000	0.0000;
	2040433	2040440	0.004481	0.024998	0.01279	187.29	0	0	0	0	1	0	0	-85.4000	-86.8200	86.0400	89.0300	0.0000	0.0000	0.0000	0.0000;
	2040436	2040434	0.005372	0.023469	0.0087	168.61	0	0	0	0	1	0	0	-58.2000	8.3000	58.3900	-8.3300	0.0000	0.0000	0.0000	0.0000;
	2040435	2040436	0.000261	0.001067	0	0	0	0	0	0	1	0	0	-73.3000	-10.0700	73.3200	10.1300	0.0000	0.0000	0.0000	0.0000;
	2040436	2040462	0.011314	0.042427	0.03053	140.78	0	0	0	0	1	0	0	-15.1200	-18.4200	15.1800	15.6200	0.0000	0.0000	0.0000	0.0000;
	2040437	2040438	0.000257	0.001125	0	0	0	0	0	0	1	0	0	67.1300	24.2100	-67.1200	-24.1500	0.0000	0.0000	0.0000	0.0000;
	2040440	2040439	0.00034	0.020204	0	995.32	0	0	1.1	0	1	0	0	-414.9600	-318.8700	416.0000	380.7000	0.0000	0.0000	0.0000	0.0000;
	2040439	2040441	0.000233	0.001091	0	0	0	0	0	0	1	0	0	67.1300	6.4400	-67.1200	-6.3900	0.0000	0.0000	0.0000	0.0000;
	2040439	2040947	0.001555	0.026409	3.17399	2986.74	0	0	0	0	1	0	0	-528.0700	-188.9300	532.2600	-77.4600	0.0000	0.0000	0.0000	0.0000;
	2040955	2040439	0.000345	0.005677	0.58948	2460.23	0	0	0	0	1	0	0	132.6900	140.4100	-132.5400	-199.7400	0.0000	0.0000	0.0000	0.0000;
	2040442	2040477	0.013847	0.068107	0.04008	161.14	0	0	0	0	1	0	0	-44.7600	-12.5400	45.0700	10.0500	0.0000	0.0000	0.0000	0.0000;
	2040443	2040446	-0.000122	-0.003052	0	122	0	0	1	0	1	0	0	20.2100	13.5700	-20.2100	-13.5900	0.0000	0.0000	0.0000	0.0000;
	2040443	2040867	0.007487	0.015575	0.01136	261.6	0	0	0	0	1	0	0	-82.6400	-19.2400	83.1700	19.1600	0.0000	0.0000	0.0000	0.0000;
	2040444	2040446	0.008513	0.212445	0	61	0	0	1	0	1	0	0	-20.1600	-12.3600	20.2100	13.5900	0.0000	0.0000	0.0000	0.0000;
	2040445	2040446	0.008513	0.212445	0	61	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040450	2040447	0.005816	0.026948	0.01165	172.93	0	0	0	0	1	0	0	60.2100	-8.5700	-60.0000	8.2900	0.0000	0.0000	0.0000	0.0000;
	2040454	2040448	0.007111	0.027681	0.00389	174.85	0	0	0	0	1	0	0	65.6100	-9.5800	-65.3100	10.3300	0.0000	0.0000	0.0000	0.0000;
	2040448	2040458	0.005348	0.022217	0.00489	138.69	0	0	0	0	1	0	0	13.1700	-16.1100	-13.1500	15.6900	0.0000	0.0000	0.0000	0.0000;
	2040449	2040450	0.0003	0.001153	0	0	0	0	0	0	1	0	0	-47.8900	-5.9800	47.9000	6.0000	0.0000	0.0000	0.0000	0.0000;
	2040454	2040450	0.001569	0.008068	0.02027	198.64	0	0	0	0	1	0	0	-72.8100	-1.8500	72.8900	0.1300	0.0000	0.0000	0.0000	0.0000;
	2040454	2040450	0.001569	0.008068	0.02027	198.64	0	0	0	0	1	0	0	-72.8100	-1.8500	72.8900	0.1300	0.0000	0.0000	0.0000	0.0000;
	2040450	2040464	0.001311	0.007911	0.00223	210.7	0	0	0	0	1	0	0	-84.6300	0.7700	84.7200	-0.4700	0.0000	0.0000	0.0000	0.0000;
	2040450	2040464	0.001311	0.007911	0.00223	210.7	0	0	0	0	1	0	0	-84.6300	0.7700	84.7200	-0.4700	0.0000	0.0000	0.0000	0.0000;
	2040450	2040464	0.001311	0.007911	0.00223	210.7	0	0	0	0	1	0	0	-84.6300	0.7700	84.7200	-0.4700	0.0000	0.0000	0.0000	0.0000;
	2040451	2040452	0.000288	0.001175	0	0	0	0	0	0	1	0	0	42.2600	12.9900	-42.2500	-12.9700	0.0000	0.0000	0.0000	0.0000;
	2040451	2040453	0.000205	0.00108	0	0	0	0	0	0	1	0	0	-42.2600	-12.9900	42.2600	13.0100	0.0000	0.0000	0.0000	0.0000;
	2040454	2040453	0.008382	0.029511	0.00787	161.04	0	0	0	0	1	0	0	37.7600	10.3800	-37.6400	-10.7600	0.0000	0.0000	0.0000	0.0000;
	2040455	2040478	0.011052	0.052837	0.02516	118.72	0	0	0	0	1	0	0	0.9700	6.1600	-0.9600	-8.6600	0.0000	0.0000	0.0000	0.0000;
	2040456	2040459	0.017506	0.09335	0.03704	156.38	0	0	0	0	1	0	0	-33.3700	-5.4600	33.5700	2.6600	0.0000	0.0000	0.0000	0.0000;
	2040463	2040457	0.006242	0.033025	0.0055	153.26	0	0	0	0	1	0	0	32.9100	-1.3800	-32.8400	1.1900	0.0000	0.0000	0.0000	0.0000;
	2040457	2040874	0.004725	0.019062	0.00436	147.46	0	0	0	0	1	0	0	-22.2200	-8.8300	22.2500	8.5000	0.0000	0.0000	0.0000	0.0000;
	2040459	2040460	0.000244	0.001051	0	0	0	0	0	0	1	0	0	44.4700	7.6600	-44.4700	-7.6400	0.0000	0.0000	0.0000	0.0000;
	2040459	2040463	0.016707	0.052828	0.01411	179.88	0	0	0	0	1	0	0	86.6500	9.4800	-85.4300	-7.0700	0.0000	0.0000	0.0000	0.0000;
	2040459	2040477	0.012106	0.065023	0.06953	179.95	0	0	0	0	1	0	0	82.6400	14.4300	-81.8100	-17.0700	0.0000	0.0000	0.0000	0.0000;
	2040821	2040459	0.001826	0.009331	0.00153	211.48	0	0	0	0	1	0	0	94.3000	13.0500	-94.1400	-12.4100	0.0000	0.0000	0.0000	0.0000;
	2040821	2040459	0.001826	0.009331	0.00153	211.48	0	0	0	0	1	0	0	94.3000	13.0500	-94.1400	-12.4100	0.0000	0.0000	0.0000	0.0000;
	2040821	2040459	0.001826	0.009331	0.00153	211.48	0	0	0	0	1	0	0	94.3000	13.0500	-94.1400	-12.4100	0.0000	0.0000	0.0000	0.0000;
	2040461	2040478	0.02609	0.129598	0.03131	128.98	0	0	0	0	1	0	0	-6.3300	8.7500	6.3700	-11.7400	0.0000	0.0000	0.0000	0.0000;
	2040462	2040776	0.010071	0.044597	0.07199	176.38	0	0	0	0	1	0	0	-67.7000	-22.1400	68.1900	17.0100	0.0000	0.0000	0.0000	0.0000;
	2040464	2040954	0.00826	0.040372	0.02464	215.96	0	0	0	0	1	0	0	-105.9300	-4.7300	106.8100	6.4100	0.0000	0.0000	0.0000	0.0000;
	2040464	2040954	0.00826	0.040372	0.02464	215.96	0	0	0	0	1	0	0	-105.9300	-4.7300	106.8100	6.4100	0.0000	0.0000	0.0000	0.0000;
	2040464	2040954	0.00826	0.040372	0.02464	215.96	0	0	0	0	1	0	0	-105.9300	-4.7300	106.8100	6.4100	0.0000	0.0000	0.0000	0.0000;
	2040465	2040466	0.000255	0.001134	0	0	0	0	0	0	1	0	0	5.8200	1.2100	-5.8200	-1.2100	0.0000	0.0000	0.0000	0.0000;
	2040492	2040465	0.04075	0.140118	0.02285	137.23	0	0	0	0	1	0	0	-25.4300	1.0300	25.6900	-2.5600	0.0000	0.0000	0.0000	0.0000;
	2040467	2040468	0.000276	0.001103	0	0	0	0	0	0	1	0	0	14.2500	-0.9900	-14.2500	0.9900	0.0000	0.0000	0.0000	0.0000;
	2040467	2040785	0.0155	0.03	0.009	240	0	0	0	0	1	0	0	-46.2600	-14.4000	46.5900	14.0400	0.0000	0.0000	0.0000	0.0000;
	2040923	2040468	0.015555	0.063275	0.00957	172.07	0	0	0	0	1	0	0	26.2700	-5.5000	-26.1700	4.8700	0.0000	0.0000	0.0000	0.0000;
	2040469	2040470	0.000213	0.00106	0	0	0	0	0	0	1	0	0	45.2500	3.2700	-45.2500	-3.2500	0.0000	0.0000	0.0000	0.0000;
	2040469	2040504	0.014534	0.051747	0.03933	148.86	0	0	0	0	1	0	0	30.4100	-4.6300	-30.2800	1.0700	0.0000	0.0000	0.0000	0.0000;
	2040469	2040694	0.008959	0.045458	0.01615	179.62	0	0	0	0	1	0	0	-81.9800	-0.0500	82.5700	1.3500	0.0000	0.0000	0.0000	0.0000;
	2040471	2040472	0.00026	0.001087	0	0	0	0	0	0	1	0	0	-56.1900	-9.1500	56.2000	9.1900	0.0000	0.0000	0.0000	0.0000;
	2040473	2040472	0.005398	0.024761	0.00823	139.62	0	0	0	0	1	0	0	9.0700	5.6900	-9.0600	-6.4700	0.0000	0.0000	0.0000	0.0000;
	2040472	2040533	0.050547	0.180801	0.03314	153.07	0	0	0	0	1	0	0	-25.6800	-0.3800	26.0200	-1.7000	0.0000	0.0000	0.0000	0.0000;
	2040496	2040474	0.017253	0.085777	0.0333	125.23	0	0	0	0	1	0	0	-5.5300	6.3900	5.5400	-9.6700	0.0000	0.0000	0.0000	0.0000;
	2040475	2040510	0.007892	0.040913	0.05738	137.73	0	0	0	0	1	0	0	-13.9000	-12.4200	13.9200	6.6400	0.0000	0.0000	0.0000	0.0000;
	2040475	2040774	0.008369	0.030227	0.05456	138.7	0	0	0	0	1	0	0	-19.8500	-1.5000	19.8800	-3.9600	0.0000	0.0000	0.0000	0.0000;
	2040476	2040477	0.000278	0.001096	0	0	0	0	0	0	1	0	0	-36.7400	-7.0000	36.7400	7.0200	0.0000	0.0000	0.0000	0.0000;
	2040478	2040596	0.048917	0.247299	0.04202	177.69	0	0	0	0	1	0	0	-71.0400	9.4000	73.5600	-0.9600	0.0000	0.0000	0.0000	0.0000;
	2040480	2040479	0.012878	0.054132	0.00833	135.62	0	0	0	0	1	0	0	14.3500	-13.2400	-14.3000	12.6000	0.0000	0.0000	0.0000	0.0000;
	2040488	2040479	0.013069	0.06336	0.07319	164.47	0	0	0	0	1	0	0	-52.1800	28.0400	52.6500	-33.2500	0.0000	0.0000	0.0000	0.0000;
	2040479	2040506	0.013206	0.061507	0.01545	181.89	0	0	0	0	1	0	0	-88.6900	7.8500	89.7200	-4.5900	0.0000	0.0000	0.0000	0.0000;
	2040480	2040481	0.000216	0.001034	0	0	0	0	0	0	1	0	0	50.3400	7.4900	-50.3300	-7.4600	0.0000	0.0000	0.0000	0.0000;
	2040874	2040480	0.009517	0.04346	0.03135	173.34	0	0	0	0	1	0	0	65.0900	-7.0600	-64.6900	5.7500	0.0000	0.0000	0.0000	0.0000;
	2040482	2040483	0.000253	0.001041	0	0	0	0	0	0	1	0	0	6.8400	1.2300	-6.8400	-1.2300	0.0000	0.0000	0.0000	0.0000;
	2040482	2040549	0.033139	0.146716	0.05437	137.23	0	0	0	0	1	0	0	15.2600	-14.4500	-15.1400	9.4800	0.0000	0.0000	0.0000	0.0000;
	2040714	2040482	0.015939	0.05809	0.0123	144.34	0	0	0	0	1	0	0	22.2100	-14.0500	-22.1000	13.2200	0.0000	0.0000	0.0000	0.0000;
	2040484	2040495	0.006407	0.03744	0.00668	171.85	0	0	0	0	1	0	0	61.8800	-7.0800	-61.6300	7.8700	0.0000	0.0000	0.0000	0.0000;
	2040484	2040806	0.006932	0.030991	0.00646	189.9	0	0	0	0	1	0	0	-105.6000	-34.3100	106.4500	37.4700	0.0000	0.0000	0.0000	0.0000;
	2040510	2040485	0.012296	0.035225	0.0235	184.74	0	0	0	0	1	0	0	96.1300	6.8700	-95.0200	-6.0800	0.0000	0.0000	0.0000	0.0000;
	2040485	2040519	0.003962	0.019964	0.04571	169.31	0	0	0	0	1	0	0	51.3000	-10.0700	-51.2000	6.0200	0.0000	0.0000	0.0000	0.0000;
	2040486	2040487	0.000218	0.001016	0	0	0	0	0	0	1	0	0	8.7900	3.1200	-8.7900	-3.1200	0.0000	0.0000	0.0000	0.0000;
	2040486	2040496	0.026673	0.124675	0.01129	132.17	0	0	0	0	1	0	0	-9.3600	-1.8400	9.3800	0.8100	0.0000	0.0000	0.0000	0.0000;
	2040505	2040486	0.018835	0.096805	0.01007	102.98	0	0	0	0	1	0	0	-0.5700	0.2700	0.5700	-1.2800	0.0000	0.0000	0.0000	0.0000;
	2040488	2040489	0.000296	0.001049	0	0	0	0	0	0	1	0	0	23.3700	7.4600	-23.3700	-7.4600	0.0000	0.0000	0.0000	0.0000;
	2040488	2040520	0.007619	0.045592	0.00944	147.65	0	0	0	0	1	0	0	28.8100	-35.5000	-28.6600	35.4200	0.0000	0.0000	0.0000	0.0000;
	2040490	2040549	0.009202	0.033031	0.02284	161.83	0	0	0	0	1	0	0	49.3900	3.7500	-49.1700	-5.3300	0.0000	0.0000	0.0000	0.0000;
	2040954	2040490	0.020979	0.116005	0.03452	168.43	0	0	0	0	1	0	0	58.6800	5.3600	-58.0000	-5.2400	0.0000	0.0000	0.0000	0.0000;
	2040502	2040491	0.003123	0.015959	0.00649	149.92	0	0	0	0	1	0	0	-28.9300	3.9100	28.9600	-4.4400	0.0000	0.0000	0.0000	0.0000;
	2040491	2040510	0.002692	0.011331	0.00194	178.58	0	0	0	0	1	0	0	-79.9200	-6.5700	80.0900	7.0800	0.0000	0.0000	0.0000	0.0000;
	2040492	2040493	0.000299	0.001029	0	0	0	0	0	0	1	0	0	34.0700	4.3700	-34.0600	-4.3600	0.0000	0.0000	0.0000	0.0000;
	2040492	2040578	0.023946	0.089576	0.02074	143.34	0	0	0	0	1	0	0	35.2600	-2.4900	-34.9800	1.4200	0.0000	0.0000	0.0000	0.0000;
	2040492	2040588	0.039214	0.181892	0.09054	159.22	0	0	0	0	1	0	0	-43.9000	-2.9100	44.6200	-3.3100	0.0000	0.0000	0.0000	0.0000;
	2040494	2040495	0.012464	0.046291	0.00555	156.35	0	0	0	0	1	0	0	36.8800	-15.4400	-36.6800	15.6400	0.0000	0.0000	0.0000	0.0000;
	2040494	2040694	0.017804	0.081685	0.03478	183.15	0	0	0	0	1	0	0	-92.3900	-11.3400	93.9400	14.9200	0.0000	0.0000	0.0000	0.0000;
	2040495	2040519	0.00248	0.012993	0.0024	159.97	0	0	0	0	1	0	0	42.8000	-34.5100	-42.7300	34.6700	0.0000	0.0000	0.0000	0.0000;
	2040496	2040526	0.015464	0.062707	0.05555	164.35	0	0	0	0	1	0	0	-60.9100	-0.2900	61.4700	-3.1000	0.0000	0.0000	0.0000	0.0000;
	2040538	2040496	0.005968	0.033004	0.04855	147.84	0	0	0	0	1	0	0	-37.9800	7.9100	38.0800	-12.3400	0.0000	0.0000	0.0000	0.0000;
	2040497	2040503	0.000903	0.005161	0.00125	188.17	0	0	0	0	1	0	0	96.1600	5.2300	-96.0700	-4.8800	0.0000	0.0000	0.0000	0.0000;
	2040497	2040518	0.004956	0.02571	0.0266	191.27	0	0	0	0	1	0	0	-110.3200	-23.1400	110.9300	23.6200	0.0000	0.0000	0.0000	0.0000;
	2040497	2040540	0.001684	0.009443	0.00307	144	0	0	0	0	1	0	0	-23.6600	10.4200	23.6700	-10.6700	0.0000	0.0000	0.0000	0.0000;
	2040498	2040532	0.002419	0.014324	0.00323	150.46	0	0	0	0	1	0	0	27.9300	-0.0300	-27.9100	-0.1900	0.0000	0.0000	0.0000	0.0000;
	2040498	2040561	0.007971	0.037208	0.03386	162.97	0	0	0	0	1	0	0	47.9900	10.7200	-47.7900	-13.2300	0.0000	0.0000	0.0000	0.0000;
	2040498	2040806	0.004911	0.021663	0.02304	190.79	0	0	0	0	1	0	0	-113.7400	-20.3500	114.3800	20.8300	0.0000	0.0000	0.0000	0.0000;
	2040565	2040499	0.028433	0.116688	0.03686	146.91	0	0	0	0	1	0	0	-27.1900	-0.4100	27.3800	-2.8300	0.0000	0.0000	0.0000	0.0000;
	2040499	2040785	0.026476	0.126759	0.01418	154.04	0	0	0	0	1	0	0	-34.3100	1.4200	34.6000	-1.6300	0.0000	0.0000	0.0000	0.0000;
	2040500	2040501	0.00028	0.001021	0	0	0	0	0	0	1	0	0	64.6000	1.5200	-64.5900	-1.4700	0.0000	0.0000	0.0000	0.0000;
	2040500	2040508	0.017397	0.065681	0.01277	170.47	0	0	0	0	1	0	0	-56.4500	2.9400	56.9900	-2.2100	0.0000	0.0000	0.0000	0.0000;
	2040500	2040550	0.007338	0.039999	0.03697	127.49	0	0	0	0	1	0	0	-8.1500	-4.4600	8.1500	0.6900	0.0000	0.0000	0.0000	0.0000;
	2040502	2040516	0.002848	0.014883	0.00195	134.07	0	0	0	0	1	0	0	-14.1100	1.0600	14.1100	-1.2400	0.0000	0.0000	0.0000	0.0000;
	2040502	2040526	0.003291	0.016926	0.00857	126.4	0	0	0	0	1	0	0	12.0700	-23.8300	-12.0500	23.0700	0.0000	0.0000	0.0000	0.0000;
	2040502	2040865	0.009783	0.05062	0.01343	155.01	0	0	0	0	1	0	0	-33.6200	-9.7800	33.7300	9.0000	0.0000	0.0000	0.0000	0.0000;
	2040503	2040519	0.007956	0.031165	0.00739	162.84	0	0	0	0	1	0	0	46.5800	1.5200	-46.4100	-1.6000	0.0000	0.0000	0.0000	0.0000;
	2040504	2040540	0.007774	0.039291	0.01409	172.49	0	0	0	0	1	0	0	65.0400	2.4200	-64.7200	-2.2200	0.0000	0.0000	0.0000	0.0000;
	2040806	2040504	0.00328	0.017165	0.00209	200	0	0	0	0	1	0	0	84.7900	16.5100	-84.5500	-15.4900	0.0000	0.0000	0.0000	0.0000;
	2040505	2040579	0.008149	0.042323	0.02507	172.79	0	0	0	0	1	0	0	-61.9200	-6.9000	62.2400	5.9800	0.0000	0.0000	0.0000	0.0000;
	2040506	2040891	0.008013	0.040289	0.11733	183.95	0	0	0	0	1	0	0	-96.7100	1.3200	97.4500	-9.7400	0.0000	0.0000	0.0000	0.0000;
	2040508	2040507	0.00017	0.010748	0	813.77	0	0	1	0	1	0	0	-260.4200	-16.1400	260.5300	23.1700	0.0000	0.0000	0.0000	0.0000;
	2040507	2040860	0.00032	0.004471	0.42938	2493.54	0	0	0	0	1	0	0	-260.5300	-66.0500	260.7400	24.0000	0.0000	0.0000	0.0000	0.0000;
	2040508	2040547	0.012388	0.05628	0.00742	174.9	0	0	0	0	1	0	0	67.1600	-4.5400	-66.6200	6.2200	0.0000	0.0000	0.0000	0.0000;
	2040508	2040579	0.018202	0.099835	0.04151	169.5	0	0	0	0	1	0	0	65.5600	-3.2400	-64.8100	3.0800	0.0000	0.0000	0.0000	0.0000;
	2040509	2040512	0.000494	0.03409	0	991.1	0	0	1	0	1	0	0	279.8800	40.2200	-279.5000	-14.1300	0.0000	0.0000	0.0000	0.0000;
	2040509	2040513	0.000272	0.001037	0	0	0	0	0	0	1	0	0	-355.1200	-58.9000	355.4600	60.1900	0.0000	0.0000	0.0000	0.0000;
	2040509	2040514	0.000249	0.001123	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040509	2040515	0.000237	0.001191	0	0	0	0	0	0	1	0	0	75.2400	18.6900	-75.2300	-18.6200	0.0000	0.0000	0.0000	0.0000;
	2040510	2040512	-0.000231	-0.015922	0	841.1	0	0	1	0	1	0	0	-279.6800	-26.3100	279.5000	14.1300	0.0000	0.0000	0.0000	0.0000;
	2040516	2040510	0.002505	0.013016	0.0022	182.95	0	0	0	0	1	0	0	-89.3400	-4.9400	89.5300	5.7300	0.0000	0.0000	0.0000	0.0000;
	2040511	2040512	0.001664	0.114754	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040513	2040562	0.000237	0.004208	0.52264	2047.36	0	0	0	0	1	0	0	37.3600	3.4100	-37.3500	-58.0100	0.0000	0.0000	0.0000	0.0000;
	2040513	2040860	0.000165	0.002396	0.28357	2657.39	0	0	0	0	1	0	0	-392.8200	-63.6000	393.0600	37.4100	0.0000	0.0000	0.0000	0.0000;
	2040518	2040517	0.000221	0.012813	0	998.73	0	0	1	0	1	0	0	-454.2000	-28.5200	454.6400	54.1400	0.0000	0.0000	0.0000	0.0000;
	2040517	2040805	0.000302	0.003756	0.36043	2430.73	0	0	0	0	1	0	0	-318.4200	29.5300	318.7200	-63.5800	0.0000	0.0000	0.0000	0.0000;
	2040860	2040517	0.000115	0.001934	0.20306	2417.13	0	0	0	0	1	0	0	136.2400	62.7800	-136.2100	-83.6700	0.0000	0.0000	0.0000	0.0000;
	2040553	2040518	0.002463	0.010454	0.0015	201.71	0	0	0	0	1	0	0	-67.1200	-8.1100	67.2300	8.4100	0.0000	0.0000	0.0000	0.0000;
	2040553	2040518	0.002463	0.010454	0.0015	201.71	0	0	0	0	1	0	0	-67.1200	-8.1100	67.2300	8.4100	0.0000	0.0000	0.0000	0.0000;
	2040553	2040518	0.002463	0.010454	0.0015	201.71	0	0	0	0	1	0	0	-67.1200	-8.1100	67.2300	8.4100	0.0000	0.0000	0.0000	0.0000;
	2040518	2040865	0.001924	0.011345	0.00459	115.26	0	0	0	0	1	0	0	1.4900	-22.8100	-1.4800	22.3900	0.0000	0.0000	0.0000	0.0000;
	2040518	2040966	0.002823	0.015127	0.01839	165.52	0	0	0	0	1	0	0	53.8000	-21.9400	-53.7100	20.5200	0.0000	0.0000	0.0000	0.0000;
	2040522	2040519	0.001946	0.00877	0.00123	167.55	0	0	0	0	1	0	0	-53.9200	63.7500	54.0500	-63.2700	0.0000	0.0000	0.0000	0.0000;
	2040520	2040522	0.007784	0.034509	0.06053	126.8	0	0	0	0	1	0	0	-7.0600	75.6400	7.5200	-79.8900	0.0000	0.0000	0.0000	0.0000;
	2040520	2040580	0.022411	0.108976	0.04919	146.36	0	0	0	0	1	0	0	-16.4800	10.4000	16.5700	-15.1300	0.0000	0.0000	0.0000	0.0000;
	2040520	2040591	0.023746	0.113774	0.0246	109.68	0	0	0	0	1	0	0	-1.3500	14.6600	1.4100	-16.9600	0.0000	0.0000	0.0000	0.0000;
	2040521	2040522	0.000259	0.001014	0	0	0	0	0	0	1	0	0	-46.3900	-16.1100	46.4000	16.1400	0.0000	0.0000	0.0000	0.0000;
	2040523	2040524	0.000208	0.001102	0	0	0	0	0	0	1	0	0	46.4000	10.1200	-46.3900	-10.0900	0.0000	0.0000	0.0000	0.0000;
	2040523	2040541	0.003766	0.016689	0.01362	126.92	0	0	0	0	1	0	0	6.0000	1.8600	-6.0000	-3.2300	0.0000	0.0000	0.0000	0.0000;
	2040523	2040865	0.012236	0.048858	0.01434	166.95	0	0	0	0	1	0	0	-52.4000	-11.9700	52.7400	11.8800	0.0000	0.0000	0.0000	0.0000;
	2040525	2040568	0.020358	0.073235	0.01433	150.45	0	0	0	0	1	0	0	29.9700	-8.3300	-29.7800	7.5700	0.0000	0.0000	0.0000	0.0000;
	2040525	2040694	0.025675	0.090941	0.03988	176.29	0	0	0	0	1	0	0	-75.2900	5.4900	76.7400	-4.4700	0.0000	0.0000	0.0000	0.0000;
	2040853	2040526	0.005467	0.024704	0.00408	200	0	0	0	0	1	0	0	64.6300	27.1000	-64.3700	-26.3700	0.0000	0.0000	0.0000	0.0000;
	2040527	2040547	0.007804	0.030173	0.02855	125.03	0	0	0	0	1	0	0	4.8700	10.4800	-4.8600	-13.3900	0.0000	0.0000	0.0000	0.0000;
	2040527	2040853	0.005873	0.024888	0.00547	165.02	0	0	0	0	1	0	0	-49.9000	-16.2800	50.0500	16.3700	0.0000	0.0000	0.0000	0.0000;
	2040528	2040529	0.001046	0.006242	0.00159	220.68	0	0	0	0	1	0	0	-91.4000	-31.5100	91.4900	31.9200	0.0000	0.0000	0.0000	0.0000;
	2040528	2040541	0.002357	0.013969	0.00928	157.61	0	0	0	0	1	0	0	35.0900	0.0600	-35.0600	-0.8300	0.0000	0.0000	0.0000	0.0000;
	2040575	2040528	0.004397	0.021566	0.00921	134.08	0	0	0	0	1	0	0	9.6900	-17.4200	-9.6700	16.5700	0.0000	0.0000	0.0000	0.0000;
	2040553	2040529	0.002398	0.009888	0.00521	182.89	0	0	0	0	1	0	0	91.2600	18.8500	-91.0600	-18.5600	0.0000	0.0000	0.0000	0.0000;
	2040529	2040966	0.002942	0.012365	0.0208	191.74	0	0	0	0	1	0	0	-66.4200	-51.5200	66.6200	50.2100	0.0000	0.0000	0.0000	0.0000;
	2040530	2040531	0.00028	0.001081	0	0	0	0	0	0	1	0	0	62.1900	9.6100	-62.1800	-9.5700	0.0000	0.0000	0.0000	0.0000;
	2040530	2040532	0.000282	0.001131	0	0	0	0	0	0	1	0	0	-62.1900	-9.6100	62.2000	9.6600	0.0000	0.0000	0.0000	0.0000;
	2040532	2040774	0.007073	0.034563	0.02689	156.99	0	0	0	0	1	0	0	-34.2900	-9.4700	34.3800	7.1500	0.0000	0.0000	0.0000	0.0000;
	2040592	2040533	0.031331	0.151789	0.05251	158.42	0	0	0	0	1	0	0	31.7400	-4.4000	-31.4300	0.5800	0.0000	0.0000	0.0000	0.0000;
	2040534	2040563	0.007318	0.034713	0.02301	161.36	0	0	0	0	1	0	0	-40.4900	-11.1200	40.6200	9.2900	0.0000	0.0000	0.0000	0.0000;
	2040534	2040920	0.004792	0.02172	0.00855	160.86	0	0	0	0	1	0	0	-42.3200	1.5700	42.4000	-2.0900	0.0000	0.0000	0.0000	0.0000;
	2040535	2040536	0.00106	0.005823	0.00265	141.32	0	0	0	0	1	0	0	20.2500	-1.1100	-20.2400	0.8500	0.0000	0.0000	0.0000	0.0000;
	2040535	2040574	0.002064	0.009148	0.00503	157.6	0	0	0	0	1	0	0	35.4700	14.7900	-35.4400	-15.1900	0.0000	0.0000	0.0000	0.0000;
	2040535	2040853	0.004045	0.014934	0.00892	195.92	0	0	0	0	1	0	0	-70.2500	-17.0500	70.4600	16.8600	0.0000	0.0000	0.0000	0.0000;
	2040535	2040853	0.004045	0.014934	0.00892	195.92	0	0	0	0	1	0	0	-70.2500	-17.0500	70.4600	16.8600	0.0000	0.0000	0.0000	0.0000;
	2040536	2040537	0.002096	0.009358	0.003	136.96	0	0	0	0	1	0	0	13.4800	18.6000	-13.4700	-18.8600	0.0000	0.0000	0.0000	0.0000;
	2040536	2040563	0.007006	0.030973	0.02687	149.62	0	0	0	0	1	0	0	-23.8900	-17.1600	23.9400	14.5900	0.0000	0.0000	0.0000	0.0000;
	2040536	2040920	0.00271	0.01356	0.00706	141.48	0	0	0	0	1	0	0	-18.6300	-9.2800	18.6400	8.6000	0.0000	0.0000	0.0000	0.0000;
	2040574	2040537	0.000756	0.003742	0.00078	144.17	0	0	0	0	1	0	0	-22.0400	6.8200	22.0400	-6.8800	0.0000	0.0000	0.0000	0.0000;
	2040537	2040966	0.002659	0.014174	0.00681	170.05	0	0	0	0	1	0	0	-57.8500	3.1400	57.9400	-3.3900	0.0000	0.0000	0.0000	0.0000;
	2040538	2040539	0.000225	0.001078	0	0	0	0	0	0	1	0	0	69.5000	7.2400	-69.4900	-7.1900	0.0000	0.0000	0.0000	0.0000;
	2040538	2040543	0.029356	0.130864	0.03783	162.51	0	0	0	0	1	0	0	-31.5200	-15.1500	31.8500	12.7100	0.0000	0.0000	0.0000	0.0000;
	2040541	2040542	0.000269	0.001028	0	0	0	0	0	0	1	0	0	41.0600	4.0600	-41.0500	-4.0500	0.0000	0.0000	0.0000	0.0000;
	2040705	2040543	0.011389	0.055338	0.0096	192.09	0	0	0	0	1	0	0	50.8100	18.4200	-50.5100	-17.9900	0.0000	0.0000	0.0000	0.0000;
	2040705	2040543	0.011389	0.055338	0.0096	192.09	0	0	0	0	1	0	0	50.8100	18.4200	-50.5100	-17.9900	0.0000	0.0000	0.0000	0.0000;
	2040547	2040544	0.003413	0.018875	0.00519	141.32	0	0	0	0	1	0	0	17.9100	-3.7200	-17.9000	3.2500	0.0000	0.0000	0.0000	0.0000;
	2040544	2040558	0.008158	0.029493	0.01605	156.68	0	0	0	0	1	0	0	-35.6500	-17.6800	35.7800	16.4600	0.0000	0.0000	0.0000	0.0000;
	2040545	2040546	0.000293	0.001069	0	0	0	0	0	0	1	0	0	53.5600	10.8600	-53.5500	-10.8300	0.0000	0.0000	0.0000	0.0000;
	2040545	2040547	0.000206	0.001077	0	0	0	0	0	0	1	0	0	-53.5600	-10.8600	53.5700	10.8900	0.0000	0.0000	0.0000	0.0000;
	2040545	2040548	0.000216	0.001021	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040549	2040570	0.020993	0.065001	0.01919	135.49	0	0	0	0	1	0	0	25.6600	7.3000	-25.5100	-8.7900	0.0000	0.0000	0.0000	0.0000;
	2040549	2040580	0.03397	0.118224	0.02314	153.88	0	0	0	0	1	0	0	25.0900	-14.7300	-24.8200	13.2700	0.0000	0.0000	0.0000	0.0000;
	2040550	2040551	0.000225	0.00115	0	0	0	0	0	0	1	0	0	49.0000	2.9300	-49.0000	-2.9100	0.0000	0.0000	0.0000	0.0000;
	2040550	2040871	0.001078	0.003929	0.00175	168.4	0	0	0	0	1	0	0	-57.1600	-3.6300	57.1900	3.5700	0.0000	0.0000	0.0000	0.0000;
	2040552	2040555	0.005177	0.025576	0.00616	159.21	0	0	0	0	1	0	0	-38.9300	14.8200	39.0200	-15.0100	0.0000	0.0000	0.0000	0.0000;
	2040560	2040552	0.006041	0.029827	0.0064	134.06	0	0	0	0	1	0	0	10.7100	13.5900	-10.6900	-14.1500	0.0000	0.0000	0.0000	0.0000;
	2040571	2040552	0.002953	0.011399	0.00232	83.79	0	0	0	0	1	0	0	-0.6200	12.7400	0.6200	-12.9600	0.0000	0.0000	0.0000	0.0000;
	2040871	2040553	0.001862	0.009197	0.0013	163.51	0	0	0	0	1	0	0	-48.1900	1.0100	48.2300	-0.9300	0.0000	0.0000	0.0000	0.0000;
	2040554	2040557	0.000346	0.030677	0	1009.1	0	0	1	0	1	0	0	274.7600	73.5500	-274.5000	-49.8600	0.0000	0.0000	0.0000	0.0000;
	2040860	2040554	0.000147	0.002925	0.28131	2528.2	0	0	0	0	1	0	0	274.8700	46.2300	-274.7600	-73.5500	0.0000	0.0000	0.0000	0.0000;
	2040555	2040557	-8.8e-05	-0.007827	0	828.7	0	0	1	0	1	0	0	-212.5900	-35.7400	212.5500	32.1500	0.0000	0.0000	0.0000	0.0000;
	2040555	2040564	0.003279	0.012199	0.00232	174.66	0	0	0	0	1	0	0	67.7000	17.4900	-67.5400	-17.1300	0.0000	0.0000	0.0000	0.0000;
	2040575	2040555	0.001001	0.005322	0.0008	190.92	0	0	0	0	1	0	0	-52.9100	-16.5500	52.9400	16.6300	0.0000	0.0000	0.0000	0.0000;
	2040575	2040555	0.001001	0.005322	0.0008	190.92	0	0	0	0	1	0	0	-52.9100	-16.5500	52.9400	16.6300	0.0000	0.0000	0.0000	0.0000;
	2040556	2040557	0.001624	0.144154	0	180.4	0	0	1	0	1	0	0	-61.8800	-11.7700	61.9400	17.7100	0.0000	0.0000	0.0000	0.0000;
	2040853	2040558	0.001346	0.006776	0.01265	202.13	0	0	0	0	1	0	0	99.2700	24.0300	-99.1300	-24.6900	0.0000	0.0000	0.0000	0.0000;
	2040558	2040920	0.000987	0.004423	0.0035	168.13	0	0	0	0	1	0	0	54.4200	6.5800	-54.3900	-6.8200	0.0000	0.0000	0.0000	0.0000;
	2040559	2040560	0.000217	0.001047	0	0	0	0	0	0	1	0	0	-53.1100	-26.8500	53.1100	26.8800	0.0000	0.0000	0.0000	0.0000;
	2040563	2040560	0.005505	0.025507	0.00303	173.42	0	0	0	0	1	0	0	64.1300	41.5700	-63.8200	-40.4700	0.0000	0.0000	0.0000	0.0000;
	2040561	2040564	0.003476	0.015314	0.01467	150.62	0	0	0	0	1	0	0	-24.8400	-16.6400	24.8700	15.3000	0.0000	0.0000	0.0000	0.0000;
	2040563	2040562	0.000199	0.014192	0	954.83	0	0	1.025	0	1	0	0	-416.3200	-127.2400	416.7000	154.0400	0.0000	0.0000	0.0000	0.0000;
	2040562	2040860	0.000191	0.002895	0.21539	2635.47	0	0	0	0	1	0	0	-379.3500	-96.0300	379.6200	77.6300	0.0000	0.0000	0.0000	0.0000;
	2040563	2040571	0.008151	0.036676	0.01218	169.13	0	0	0	0	1	0	0	53.9700	35.3600	-53.6500	-35.1600	0.0000	0.0000	0.0000	0.0000;
	2040573	2040563	0.003317	0.015042	0.00397	246.1	0	0	0	0	1	0	0	-151.2700	-19.5200	152.0100	22.4700	0.0000	0.0000	0.0000	0.0000;
	2040564	2040575	0.002548	0.013805	0.00234	160.87	0	0	0	0	1	0	0	-38.9900	-13.9200	39.0300	13.9200	0.0000	0.0000	0.0000	0.0000;
	2040565	2040588	0.013407	0.063268	0.01108	162.55	0	0	0	0	1	0	0	50.7400	-1.1700	-50.4300	1.4700	0.0000	0.0000	0.0000	0.0000;
	2040565	2040785	0.042549	0.207155	0.06092	155.8	0	0	0	0	1	0	0	-36.3100	-1.0900	36.8300	-3.1000	0.0000	0.0000	0.0000	0.0000;
	2040566	2040567	0.000205	0.001028	0	0	0	0	0	0	1	0	0	12.2200	5.9900	-12.2200	-5.9800	0.0000	0.0000	0.0000	0.0000;
	2040566	2040568	0.000213	0.00108	0	0	0	0	0	0	1	0	0	-12.2200	-5.9900	12.2200	5.9900	0.0000	0.0000	0.0000	0.0000;
	2040591	2040568	0.017719	0.077848	0.0124	138.4	0	0	0	0	1	0	0	-17.4700	12.6500	17.5600	-13.5500	0.0000	0.0000	0.0000	0.0000;
	2040573	2040569	0.003045	0.015711	0.00694	174.62	0	0	0	0	1	0	0	93.7800	6.7700	-93.5200	-6.1500	0.0000	0.0000	0.0000	0.0000;
	2040585	2040569	0.012171	0.048996	0.01726	110.5	0	0	0	0	1	0	0	-24.5100	11.9900	24.6000	-13.4100	0.0000	0.0000	0.0000	0.0000;
	2040569	2040598	0.032224	0.142148	0.02162	116.12	0	0	0	0	1	0	0	-0.2600	4.8400	0.2700	-7.0000	0.0000	0.0000	0.0000	0.0000;
	2040597	2040570	0.017787	0.093395	0.00825	149.01	0	0	0	0	1	0	0	14.5700	7.6100	-14.5200	-8.2000	0.0000	0.0000	0.0000	0.0000;
	2040572	2040573	0.000227	0.001167	0	0	0	0	0	0	1	0	0	-57.4800	-12.7100	57.4900	12.7500	0.0000	0.0000	0.0000	0.0000;
	2040576	2040577	0.000208	0.001038	0	0	0	0	0	0	1	0	0	4.1200	1.4000	-4.1200	-1.4000	0.0000	0.0000	0.0000	0.0000;
	2040576	2040578	0.00029	0.001027	0	0	0	0	0	0	1	0	0	-4.1200	-1.4000	4.1200	1.4000	0.0000	0.0000	0.0000	0.0000;
	2040592	2040578	0.019938	0.086614	0.02661	138.22	0	0	0	0	1	0	0	-30.6700	0.9000	30.8600	-2.8200	0.0000	0.0000	0.0000	0.0000;
	2040604	2040579	0.036775	0.130308	0.03328	135.2	0	0	0	0	1	0	0	1.7300	6.8400	-1.7100	-10.1900	0.0000	0.0000	0.0000	0.0000;
	2040581	2040582	0.0002	0.001196	0	0	0	0	0	0	1	0	0	-44.9100	-5.0500	44.9200	5.0700	0.0000	0.0000	0.0000	0.0000;
	2040581	2040583	0.000237	0.001161	0	0	0	0	0	0	1	0	0	44.9100	5.0500	-44.9100	-5.0200	0.0000	0.0000	0.0000	0.0000;
	2040582	2040609	0.024643	0.116743	0.02229	139.89	0	0	0	0	1	0	0	-17.1400	-0.9100	17.2100	-1.1200	0.0000	0.0000	0.0000	0.0000;
	2040582	2040933	0.026683	0.125107	0.02474	149.83	0	0	0	0	1	0	0	-27.7800	-4.1600	27.9700	2.4500	0.0000	0.0000	0.0000	0.0000;
	2040584	2040585	0.00026	0.001131	0	0	0	0	0	0	1	0	0	-65.2700	-15.4200	65.2800	15.4700	0.0000	0.0000	0.0000	0.0000;
	2040584	2040586	0.000227	0.001114	0	0	0	0	0	0	1	0	0	65.2700	15.4200	-65.2600	-15.3700	0.0000	0.0000	0.0000	0.0000;
	2040585	2040624	0.01605	0.089284	0.09728	174.48	0	0	0	0	1	0	0	-40.7700	-27.4600	41.1000	18.9700	0.0000	0.0000	0.0000	0.0000;
	2040587	2040588	0.000243	0.001093	0	0	0	0	0	0	1	0	0	-5.8100	-1.8400	5.8100	1.8400	0.0000	0.0000	0.0000	0.0000;
	2040587	2040589	0.000236	0.001123	0	0	0	0	0	0	1	0	0	5.8100	1.8400	-5.8000	-1.8400	0.0000	0.0000	0.0000	0.0000;
	2040587	2040590	0.000295	0.001078	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040592	2040593	0.022435	0.084049	0.01288	136.3	0	0	0	0	1	0	0	-2.7000	1.1200	2.7100	-2.4200	0.0000	0.0000	0.0000	0.0000;
	2040628	2040592	0.030479	0.139223	0.01875	133.72	0	0	0	0	1	0	0	3.7600	-1.7000	-3.7600	-0.2000	0.0000	0.0000	0.0000	0.0000;
	2040614	2040593	0.03509	0.153276	0.01828	141.61	0	0	0	0	1	0	0	7.1300	-2.9600	-7.1100	1.1900	0.0000	0.0000	0.0000	0.0000;
	2040594	2040595	0.00027	0.001056	0	0	0	0	0	0	1	0	0	14.8900	4.1000	-14.8900	-4.1000	0.0000	0.0000	0.0000	0.0000;
	2040594	2040596	0.000256	0.001048	0	0	0	0	0	0	1	0	0	-14.8900	-4.1000	14.8900	4.1100	0.0000	0.0000	0.0000	0.0000;
	2040596	2040601	0.022658	0.105266	0.02455	132.71	0	0	0	0	1	0	0	-9.4600	0.3300	9.4800	-2.8100	0.0000	0.0000	0.0000	0.0000;
	2040596	2040918	0.014862	0.078925	0.01785	153.11	0	0	0	0	1	0	0	-29.2800	-2.6100	29.4100	1.3800	0.0000	0.0000	0.0000	0.0000;
	2040596	2040948	0.014917	0.073205	0.0619	166.34	0	0	0	0	1	0	0	-49.7000	-0.8600	50.0600	-3.9500	0.0000	0.0000	0.0000	0.0000;
	2040605	2040597	0.014483	0.065493	0.02195	130.18	0	0	0	0	1	0	0	3.0000	-5.4400	-3.0000	3.2100	0.0000	0.0000	0.0000	0.0000;
	2040642	2040597	0.044053	0.216887	0.04536	156.48	0	0	0	0	1	0	0	26.3400	-15.7300	-25.9400	13.0900	0.0000	0.0000	0.0000	0.0000;
	2040643	2040598	0.030698	0.142416	0.02672	153.4	0	0	0	0	1	0	0	28.9200	-4.2800	-28.6600	2.7400	0.0000	0.0000	0.0000	0.0000;
	2040604	2040599	0.011868	0.058271	0.01602	156	0	0	0	0	1	0	0	-21.3300	-10.6300	21.3900	9.2500	0.0000	0.0000	0.0000	0.0000;
	2040748	2040599	0.002082	0.007765	0.00187	165.11	0	0	0	0	1	0	0	38.2200	10.8600	-38.1900	-10.9500	0.0000	0.0000	0.0000	0.0000;
	2040600	2040601	0.000298	0.001049	0	0	0	0	0	0	1	0	0	-5.4000	-1.8300	5.4000	1.8300	0.0000	0.0000	0.0000	0.0000;
	2040601	2040630	0.032391	0.13117	0.04157	137.05	0	0	0	0	1	0	0	-14.8800	0.9800	14.9600	-5.0600	0.0000	0.0000	0.0000	0.0000;
	2040602	2040610	0.045113	0.198913	0.04769	145.24	0	0	0	0	1	0	0	12.5000	-0.8200	-12.4400	-3.7400	0.0000	0.0000	0.0000	0.0000;
	2050332	2040602	0.068054	0.250001	0.04426	148.99	0	0	0	0	1	0	0	17.0600	-4.1000	-16.8700	0.2200	0.0000	0.0000	0.0000	0.0000;
	2040603	2040604	0.000269	0.00107	0	0	0	0	0	0	1	0	0	-19.5900	-3.7900	19.5900	3.7900	0.0000	0.0000	0.0000	0.0000;
	2040605	2040606	0.000281	0.001192	0	0	0	0	0	0	1	0	0	9.5900	4.4400	-9.5900	-4.4400	0.0000	0.0000	0.0000	0.0000;
	2040619	2040605	0.013526	0.068794	0.02048	132.11	0	0	0	0	1	0	0	6.3300	-2.6700	-6.3300	0.6100	0.0000	0.0000	0.0000	0.0000;
	2040640	2040605	0.032054	0.149127	0.03149	131.71	0	0	0	0	1	0	0	6.2700	-3.5400	-6.2600	0.3900	0.0000	0.0000	0.0000	0.0000;
	2040607	2040608	0.000213	0.001197	0	0	0	0	0	0	1	0	0	4.5300	2.1300	-4.5300	-2.1300	0.0000	0.0000	0.0000	0.0000;
	2040607	2040609	0.000286	0.001117	0	0	0	0	0	0	1	0	0	-4.5300	-2.1300	4.5300	2.1300	0.0000	0.0000	0.0000	0.0000;
	2040609	2040629	0.006549	0.039748	0.0209	112.07	0	0	0	0	1	0	0	5.8800	7.7700	-5.8700	-9.9400	0.0000	0.0000	0.0000	0.0000;
	2040933	2040609	0.011249	0.053316	0.01552	146.01	0	0	0	0	1	0	0	27.7100	7.5500	-27.6200	-8.7900	0.0000	0.0000	0.0000	0.0000;
	2040610	2040613	0.000203	0.005055	0	124.8	0	0	1	0	1	0	0	23.5500	4.9100	-23.5500	-4.8800	0.0000	0.0000	0.0000	0.0000;
	2040610	2040614	0.021846	0.093378	0.0354	114.85	0	0	0	0	1	0	0	-11.1100	-1.1700	11.1400	-2.3000	0.0000	0.0000	0.0000	0.0000;
	2040611	2040613	0.002653	0.066143	0	62.4	0	0	1	0	1	0	0	-23.5300	-4.5100	23.5500	4.8800	0.0000	0.0000	0.0000	0.0000;
	2040612	2040613	0.002653	0.066143	0	62.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040645	2040614	0.01167	0.067471	0.03774	158.7	0	0	0	0	1	0	0	34.4800	-1.2400	-34.3400	-1.8300	0.0000	0.0000	0.0000	0.0000;
	2040616	2040615	0.007386	0.038461	0.00578	132.32	0	0	0	0	1	0	0	-4.3800	-8.7800	4.3900	8.2000	0.0000	0.0000	0.0000	0.0000;
	2040615	2040624	0.01519	0.078513	0.0168	158.57	0	0	0	0	1	0	0	-32.6300	-18.2800	32.8300	17.4900	0.0000	0.0000	0.0000	0.0000;
	2040748	2040616	0.017741	0.049826	0.01873	156.87	0	0	0	0	1	0	0	41.7500	5.1400	-41.4500	-6.2800	0.0000	0.0000	0.0000	0.0000;
	2040617	2040618	0.00026	0.001007	0	0	0	0	0	0	1	0	0	6.2100	1.3900	-6.2100	-1.3900	0.0000	0.0000	0.0000	0.0000;
	2040617	2040619	0.000226	0.001139	0	0	0	0	0	0	1	0	0	-6.2100	-1.3900	6.2100	1.3900	0.0000	0.0000	0.0000	0.0000;
	2040619	2040640	0.007362	0.040795	0.05168	136.4	0	0	0	0	1	0	0	-12.5400	1.2800	12.5500	-6.4800	0.0000	0.0000	0.0000	0.0000;
	2040620	2040621	0.000244	0.001075	0	0	0	0	0	0	1	0	0	11.3600	3.2200	-11.3600	-3.2200	0.0000	0.0000	0.0000	0.0000;
	2040638	2040620	0.009238	0.051573	0.00493	147.36	0	0	0	0	1	0	0	32.0800	-8.3700	-31.9800	8.3800	0.0000	0.0000	0.0000	0.0000;
	2040620	2040660	0.021122	0.090622	0.05514	142.94	0	0	0	0	1	0	0	-27.0700	5.8200	27.2300	-10.9700	0.0000	0.0000	0.0000	0.0000;
	2040620	2040748	0.014308	0.060857	0.04047	155.65	0	0	0	0	1	0	0	47.6800	-17.4200	-47.3500	14.5600	0.0000	0.0000	0.0000	0.0000;
	2040624	2040622	0.008606	0.031907	0.00913	167.98	0	0	0	0	1	0	0	30.1100	22.6500	-30.0000	-23.2200	0.0000	0.0000	0.0000	0.0000;
	2040624	2040622	0.008606	0.031907	0.00913	167.98	0	0	0	0	1	0	0	30.1100	22.6500	-30.0000	-23.2200	0.0000	0.0000	0.0000	0.0000;
	2040622	2040647	0.006783	0.041088	0.02126	117.23	0	0	0	0	1	0	0	7.9100	15.5300	-7.8800	-17.6600	0.0000	0.0000	0.0000	0.0000;
	2040624	2040623	0.000215	0.014158	0	803.83	0	0	1.05625	0	1	0	0	-205.3800	-134.6500	205.5100	143.3800	0.0000	0.0000	0.0000	0.0000;
	2040623	2040666	0.000876	0.013956	1.32266	2372.88	0	0	0	0	1	0	0	-241.7400	-78.8500	242.2400	-48.4300	0.0000	0.0000	0.0000	0.0000;
	2040704	2040623	0.000624	0.011195	1.28515	2101.79	0	0	0	0	1	0	0	-20.8600	-9.4600	20.8800	-121.8600	0.0000	0.0000	0.0000	0.0000;
	2040623	2053250	0.001814	0.033801	4.2326	2298.84	0	0	0	0	1	0	0	15.3500	-248.2900	-15.3200	-187.0500	0.0000	0.0000	0.0000	0.0000;
	2040624	2040627	-0.001798	-0.044537	0	68.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040624	2040748	0.009286	0.035783	0.02081	160.33	0	0	0	0	1	0	0	19.1300	28.7300	-19.0300	-30.5600	0.0000	0.0000	0.0000	0.0000;
	2040625	2040627	0.021323	0.528108	0	34.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040626	2040627	0.021323	0.528108	0	34.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040654	2040628	0.022697	0.135487	0.03362	145.69	0	0	0	0	1	0	0	15.9700	-1.3600	-15.9100	-1.7400	0.0000	0.0000	0.0000	0.0000;
	2040632	2040629	0.009279	0.037564	0.14458	134.54	0	0	0	0	1	0	0	-3.3500	-27.2200	3.3900	12.2600	0.0000	0.0000	0.0000	0.0000;
	2040634	2040629	0.041906	0.131712	0.02165	137.28	0	0	0	0	1	0	0	-2.4500	-0.3700	2.4500	-1.9000	0.0000	0.0000	0.0000	0.0000;
	2040629	2040933	0.02308	0.095321	0.01856	135.27	0	0	0	0	1	0	0	-18.0900	-8.3500	18.1800	6.7200	0.0000	0.0000	0.0000	0.0000;
	2040632	2040630	0.011509	0.05845	0.01144	125.89	0	0	0	0	1	0	0	4.2300	-14.3300	-4.2100	13.2600	0.0000	0.0000	0.0000	0.0000;
	2040630	2040782	0.011833	0.042404	0.03187	147.39	0	0	0	0	1	0	0	-25.6700	-15.8000	25.7600	12.7700	0.0000	0.0000	0.0000	0.0000;
	2040631	2040632	0.00029	0.001057	0	0	0	0	0	0	1	0	0	-0.7700	-111.8800	0.8100	112.0100	0.0000	0.0000	0.0000	0.0000;
	2040631	2040633	0.000233	0.001144	0	0	0	0	0	0	1	0	0	0.5300	0.0900	-0.5300	-0.0900	0.0000	0.0000	0.0000	0.0000;
	2040948	2040632	0.002766	0.015254	0.00373	138.05	0	0	0	0	1	0	0	24.7800	78.0300	-24.6000	-77.4600	0.0000	0.0000	0.0000	0.0000;
	2040634	2040635	0.00027	0.001168	0	0	0	0	0	0	1	0	0	5.5700	0.8200	-5.5700	-0.8200	0.0000	0.0000	0.0000	0.0000;
	2040663	2040634	0.010142	0.051416	0.09495	145.2	0	0	0	0	1	0	0	3.1200	-9.5100	-3.1200	-0.4500	0.0000	0.0000	0.0000	0.0000;
	2040636	2040637	0.000225	0.001159	0	0	0	0	0	0	1	0	0	5.9200	1.7800	-5.9200	-1.7800	0.0000	0.0000	0.0000	0.0000;
	2040636	2040638	0.000268	0.001155	0	0	0	0	0	0	1	0	0	-5.9200	-1.7800	5.9200	1.7800	0.0000	0.0000	0.0000	0.0000;
	2040767	2040638	0.026522	0.130926	0.02353	152.94	0	0	0	0	1	0	0	38.3700	-7.2200	-38.0000	6.5900	0.0000	0.0000	0.0000	0.0000;
	2040639	2040644	0.01649	0.068578	0.00974	133.73	0	0	0	0	1	0	0	-10.9700	3.3700	10.9900	-4.2700	0.0000	0.0000	0.0000	0.0000;
	2040658	2040639	0.038745	0.149557	0.03361	160.62	0	0	0	0	1	0	0	41.2800	-2.6200	-40.6500	1.5800	0.0000	0.0000	0.0000	0.0000;
	2040640	2040641	0.000214	0.001084	0	0	0	0	0	0	1	0	0	12.6900	6.6400	-12.6900	-6.6400	0.0000	0.0000	0.0000	0.0000;
	2040653	2040640	0.02901	0.087073	0.02302	156.03	0	0	0	0	1	0	0	31.8100	-4.8700	-31.5200	3.3800	0.0000	0.0000	0.0000	0.0000;
	2040642	2040649	0.051384	0.132204	0.02152	170.54	0	0	0	0	1	0	0	-56.9500	8.7200	58.6900	-6.4100	0.0000	0.0000	0.0000	0.0000;
	2040643	2040767	0.027646	0.112483	0.03288	171.63	0	0	0	0	1	0	0	-60.1400	-2.1700	61.1200	2.7300	0.0000	0.0000	0.0000	0.0000;
	2040644	2040649	0.009979	0.049239	0.00688	157.72	0	0	0	0	1	0	0	-35.9600	-0.1300	36.0800	0.0500	0.0000	0.0000	0.0000	0.0000;
	2040645	2040646	0.000245	0.001001	0	0	0	0	0	0	1	0	0	5.3800	2.3700	-5.3800	-2.3700	0.0000	0.0000	0.0000	0.0000;
	2040656	2040645	0.016942	0.101731	0.01544	161.98	0	0	0	0	1	0	0	40.1200	1.1200	-39.8500	-1.1400	0.0000	0.0000	0.0000	0.0000;
	2040647	2040727	0.026231	0.116377	0.03778	148.42	0	0	0	0	1	0	0	-20.1000	11.8900	20.2500	-15.1900	0.0000	0.0000	0.0000	0.0000;
	2040648	2040649	0.000284	0.001153	0	0	0	0	0	0	1	0	0	-17.4600	-2.8300	17.4600	2.8300	0.0000	0.0000	0.0000	0.0000;
	2040649	2040657	0.020551	0.083174	0.02433	173.98	0	0	0	0	1	0	0	-61.8500	4.6400	62.6200	-4.0200	0.0000	0.0000	0.0000	0.0000;
	2040649	2040675	0.014748	0.083145	0.05604	167.22	0	0	0	0	1	0	0	-50.3900	-1.1100	50.7600	-2.6100	0.0000	0.0000	0.0000	0.0000;
	2040650	2040651	0.000272	0.001057	0	0	0	0	0	0	1	0	0	5.5200	1.5800	-5.5200	-1.5800	0.0000	0.0000	0.0000	0.0000;
	2040661	2040650	0.032088	0.149056	0.014	127.12	0	0	0	0	1	0	0	-7.1300	0.1300	7.1400	-1.5000	0.0000	0.0000	0.0000	0.0000;
	2050332	2040650	0.048882	0.153197	0.02206	133.26	0	0	0	0	1	0	0	12.7400	-1.9700	-12.6700	-0.0800	0.0000	0.0000	0.0000	0.0000;
	2040652	2040653	0.000222	0.001018	0	0	0	0	0	0	1	0	0	-21.8000	-4.8200	21.8000	4.8200	0.0000	0.0000	0.0000	0.0000;
	2040664	2040653	0.052366	0.224728	0.05583	149.81	0	0	0	0	1	0	0	25.0800	-5.4000	-24.7600	0.9800	0.0000	0.0000	0.0000	0.0000;
	2040653	2040665	0.027067	0.147815	0.03604	154.01	0	0	0	0	1	0	0	-28.8500	-0.9300	29.0700	-1.6200	0.0000	0.0000	0.0000	0.0000;
	2040654	2040656	0.020512	0.088897	0.04985	176.83	0	0	0	0	1	0	0	-56.0400	4.3900	56.6700	-6.7900	0.0000	0.0000	0.0000	0.0000;
	2040663	2040654	0.042234	0.17152	0.05048	148.88	0	0	0	0	1	0	0	-16.8700	7.9300	17.0300	-12.5300	0.0000	0.0000	0.0000	0.0000;
	2040656	2040655	0.000237	0.017161	0	732.81	0	0	1	0	1	0	0	-151.3600	15.0000	151.4100	-11.1900	0.0000	0.0000	0.0000	0.0000;
	2040932	2040655	0.001467	0.02324	2.13367	2947.77	0	0	0	0	1	0	0	-332.2300	20.1600	333.9700	-218.8600	0.0000	0.0000	0.0000	0.0000;
	2053220	2040655	0.00093	0.017901	2.27205	3104.37	0	0	0	0	1	0	0	487.5200	-24.1500	-485.3800	-174.4700	0.0000	0.0000	0.0000	0.0000;
	2040656	2040682	0.019334	0.084513	0.07831	157.4	0	0	0	0	1	0	0	-16.3200	-10.7200	16.3800	2.7500	0.0000	0.0000	0.0000	0.0000;
	2040656	2040689	0.022651	0.09371	0.03056	153.13	0	0	0	0	1	0	0	38.7500	-2.8100	-38.4200	1.0000	0.0000	0.0000	0.0000	0.0000;
	2040657	2040762	0.028675	0.129454	0.04193	176.25	0	0	0	0	1	0	0	-66.9500	2.6400	68.1900	-1.5000	0.0000	0.0000	0.0000	0.0000;
	2040658	2040948	0.021303	0.093623	0.04063	164.73	0	0	0	0	1	0	0	-49.3300	1.3800	49.8300	-3.4800	0.0000	0.0000	0.0000	0.0000;
	2040659	2040660	0.000223	0.001055	0	0	0	0	0	0	1	0	0	-12.4500	-3.3600	12.4500	3.3600	0.0000	0.0000	0.0000	0.0000;
	2040660	2040767	0.024398	0.102285	0.0212	155.34	0	0	0	0	1	0	0	-39.6800	7.6100	40.0600	-8.2600	0.0000	0.0000	0.0000	0.0000;
	2040661	2040662	0.02039	0.079045	0.01274	119.78	0	0	0	0	1	0	0	-1.3400	-1.1200	1.3400	-0.1900	0.0000	0.0000	0.0000	0.0000;
	2040662	2040674	0.034744	0.140329	0.03833	132.57	0	0	0	0	1	0	0	-8.3500	-1.8900	8.3700	-1.9800	0.0000	0.0000	0.0000	0.0000;
	2040685	2040663	0.016993	0.091124	0.03928	81.23	0	0	0	0	1	0	0	-9.3400	-3.8600	9.3500	-0.1700	0.0000	0.0000	0.0000	0.0000;
	2053204	2040664	0.038996	0.196028	0.04256	163.14	0	0	0	0	1	0	0	34.4700	-5.3700	-34.0300	3.1400	0.0000	0.0000	0.0000	0.0000;
	2040665	2040688	0.007503	0.036794	0.04503	160.06	0	0	0	0	1	0	0	-37.6900	1.2600	37.7900	-5.4700	0.0000	0.0000	0.0000	0.0000;
	2040667	2040666	0.000219	0.015755	0	666.53	0	0	1	0	1	0	0	-98.5500	12.3000	98.5700	-10.7900	0.0000	0.0000	0.0000	0.0000;
	2040666	2040668	0.001369	0.023494	2.0741	2524.63	0	0	0	0	1	0	0	-340.8100	-101.0300	342.3600	-86.8200	0.0000	0.0000	0.0000	0.0000;
	2040727	2040667	0.026766	0.090748	0.01999	156.88	0	0	0	0	1	0	0	-30.2300	11.5000	30.5100	-12.6300	0.0000	0.0000	0.0000	0.0000;
	2040667	2053174	0.08941	0.372807	0.06602	125.18	0	0	0	0	1	0	0	11.2700	-7.3800	-11.1400	1.0500	0.0000	0.0000	0.0000	0.0000;
	2040668	2040671	0.00018	0.012252	0	784	0	0	1	0	1	0	0	96.7900	-10.5200	-96.7700	11.6300	0.0000	0.0000	0.0000	0.0000;
	2040766	2040668	0.00082	0.014729	1.7788	2536.8	0	0	0	0	1	0	0	-152.3600	-25.5900	152.5800	-157.0900	0.0000	0.0000	0.0000	0.0000;
	2040668	2040876	0.00184	0.029417	3.05585	2975.83	0	0	0	0	1	0	0	-591.7200	-125.8000	597.9300	-97.6000	0.0000	0.0000	0.0000	0.0000;
	2040669	2040671	-3.9e-05	-0.002643	0	634	0	0	1	0	1	0	0	-96.7700	11.3900	96.7700	-11.6300	0.0000	0.0000	0.0000	0.0000;
	2040669	2040688	0.010038	0.045595	0.02067	142.27	0	0	0	0	1	0	0	37.7400	-15.9700	-37.5800	14.5300	0.0000	0.0000	0.0000	0.0000;
	2040670	2040671	0.000738	0.050067	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040672	2040673	0.000275	0.001162	0	0	0	0	0	0	1	0	0	7.1000	0.4300	-7.1000	-0.4300	0.0000	0.0000	0.0000	0.0000;
	2040675	2040672	0.01413	0.081413	0.01605	175.49	0	0	0	0	1	0	0	-68.4500	1.3900	69.0900	0.6000	0.0000	0.0000	0.0000	0.0000;
	2040672	2040877	0.007242	0.035098	0.01806	192	0	0	0	0	1	0	0	-113.7200	5.3200	114.6100	-2.9500	0.0000	0.0000	0.0000	0.0000;
	2053204	2040672	0.03818	0.207065	0.04334	165.07	0	0	0	0	1	0	0	-37.0200	4.5700	37.5300	-6.3500	0.0000	0.0000	0.0000	0.0000;
	2040674	2050353	0.03889	0.184786	0.03304	142.86	0	0	0	0	1	0	0	-18.3300	0.2400	18.4500	-3.0800	0.0000	0.0000	0.0000	0.0000;
	2040675	2040676	0.000218	0.00105	0	0	0	0	0	0	1	0	0	17.6900	1.2300	-17.6900	-1.2200	0.0000	0.0000	0.0000	0.0000;
	2040677	2040678	0.000265	0.001062	0	0	0	0	0	0	1	0	0	12.8800	5.0100	-12.8800	-5.0100	0.0000	0.0000	0.0000	0.0000;
	2040677	2040679	0.000258	0.001125	0	0	0	0	0	0	1	0	0	-12.8800	-5.0100	12.8800	5.0100	0.0000	0.0000	0.0000	0.0000;
	2040679	2040762	0.002357	0.011118	0.00147	154.34	0	0	0	0	1	0	0	-42.9300	-1.0700	42.9700	1.1100	0.0000	0.0000	0.0000	0.0000;
	2040679	2053209	0.021464	0.110251	0.08312	141.23	0	0	0	0	1	0	0	30.0500	-3.9300	-29.8700	-4.0300	0.0000	0.0000	0.0000	0.0000;
	2040680	2040681	0.000241	0.001136	0	0	0	0	0	0	1	0	0	-7.0200	-1.3900	7.0200	1.3900	0.0000	0.0000	0.0000	0.0000;
	2040682	2040681	0.0169	0.073782	0.0124	139.55	0	0	0	0	1	0	0	-7.3900	-1.5800	7.4000	0.3000	0.0000	0.0000	0.0000	0.0000;
	2040687	2040681	0.008187	0.048108	0.04123	147.9	0	0	0	0	1	0	0	14.4400	-2.5900	-14.4200	-1.7000	0.0000	0.0000	0.0000	0.0000;
	2040682	2053211	0.028334	0.169052	0.06798	147.7	0	0	0	0	1	0	0	-15.2600	-3.8100	15.3200	-3.0500	0.0000	0.0000	0.0000	0.0000;
	2040683	2040684	0.000276	0.00105	0	0	0	0	0	0	1	0	0	-7.3200	-2.0800	7.3200	2.0900	0.0000	0.0000	0.0000	0.0000;
	2040684	2040685	0.010579	0.054828	0.03441	114.43	0	0	0	0	1	0	0	10.1200	-0.0500	-10.1100	-3.4900	0.0000	0.0000	0.0000	0.0000;
	2053209	2040684	0.034117	0.156652	0.01672	127.7	0	0	0	0	1	0	0	17.5400	0.7300	-17.4400	-2.0400	0.0000	0.0000	0.0000	0.0000;
	2040685	2040686	0.019788	0.101639	0.01472	126.11	0	0	0	0	1	0	0	15.4900	6.5700	-15.4300	-7.8100	0.0000	0.0000	0.0000	0.0000;
	2040686	2040692	0.022077	0.096183	0.02266	148.01	0	0	0	0	1	0	0	-16.0200	1.7100	16.0800	-3.7800	0.0000	0.0000	0.0000	0.0000;
	2040686	2053203	0.012923	0.072906	0.01895	131.27	0	0	0	0	1	0	0	18.1100	3.1600	-18.0700	-4.8400	0.0000	0.0000	0.0000	0.0000;
	2040687	2053187	0.072309	0.303454	0.05731	124.6	0	0	0	0	1	0	0	6.0300	1.9500	-5.9900	-7.7700	0.0000	0.0000	0.0000	0.0000;
	2053199	2040687	0.030725	0.13878	0.04918	161.48	0	0	0	0	1	0	0	24.4400	-4.2300	-24.2700	-0.2500	0.0000	0.0000	0.0000	0.0000;
	2040688	2053247	0.038633	0.163053	0.05496	149.95	0	0	0	0	1	0	0	-7.9700	-10.9500	8.0200	5.3000	0.0000	0.0000	0.0000	0.0000;
	2040689	2040690	0.012689	0.053602	0.01723	131.27	0	0	0	0	1	0	0	15.3900	-8.9900	-15.3500	7.3700	0.0000	0.0000	0.0000	0.0000;
	2040690	2040691	0.00021	0.001082	0	0	0	0	0	0	1	0	0	8.0000	1.2600	-8.0000	-1.2600	0.0000	0.0000	0.0000	0.0000;
	2040692	2040690	0.024338	0.09933	0.02467	163.6	0	0	0	0	1	0	0	-43.0700	5.8600	43.5200	-6.5400	0.0000	0.0000	0.0000	0.0000;
	2040690	2053202	0.017387	0.084365	0.03339	164.97	0	0	0	0	1	0	0	-36.1700	-2.0900	36.3900	-0.3100	0.0000	0.0000	0.0000	0.0000;
	2040692	2053208	0.016524	0.094225	0.02203	131.95	0	0	0	0	1	0	0	13.5500	-6.8700	-13.5200	4.8100	0.0000	0.0000	0.0000	0.0000;
	2040694	2040693	0.000238	0.015529	0	794.59	0	0	1	0	1	0	0	-253.2500	-11.8000	253.3900	21.3500	0.0000	0.0000	0.0000	0.0000;
	2040693	2040695	0.0004	0.032439	0	551.52	0	0	1.04375	0	1	0	0	-61.4800	-29.7300	61.5000	31.3000	0.0000	0.0000	0.0000	0.0000;
	2040693	2040696	0.000341	0.025523	0	549.43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040693	2040697	0.000249	0.016958	0	547.59	0	0	1.0375	0	1	0	0	-61.4900	-30.4900	61.5000	31.3000	0.0000	0.0000	0.0000	0.0000;
	2040805	2040693	0.000209	0.003973	0.35225	2785.76	0	0	0	0	1	0	0	-594.1000	-34.8100	594.8100	11.2600	0.0000	0.0000	0.0000	0.0000;
	2040693	2040831	0.000361	0.007382	0.84219	2593.12	0	0	0	0	1	0	0	-376.5400	8.1600	377.0400	-86.3700	0.0000	0.0000	0.0000	0.0000;
	2040890	2040693	0.000599	0.007923	0.76316	2532.2	0	0	0	0	1	0	0	349.4000	-90.0700	-348.6800	19.4400	0.0000	0.0000	0.0000	0.0000;
	2040699	2040698	0.000311	0.023073	0	505.63	0	0	1	0	1	0	0	-22.3900	3.9600	22.4000	-3.8400	0.0000	0.0000	0.0000	0.0000;
	2040698	2040700	0.000189	0.014221	0	752.64	0	0	1	0	1	0	0	-95.8900	1.2500	95.9100	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040698	2040701	0.00014	0.008288	0	752.54	0	0	1	0	1	0	0	-90.9500	0.6600	90.9700	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040698	2040702	0.00022	0.016421	0	751.15	0	0	1	0	1	0	0	-115.8700	2.1100	115.9000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040698	2040910	0.000679	0.010924	1.11227	2274.74	0	0	0	0	1	0	0	-150.9500	-161.1200	151.1700	47.0500	0.0000	0.0000	0.0000	0.0000;
	2040919	2040699	0.008678	0.051282	0.01203	146.17	0	0	0	0	1	0	0	28.6200	1.3400	-28.5500	-2.2000	0.0000	0.0000	0.0000	0.0000;
	2040703	2040832	0.002329	0.013769	0.00163	178.48	0	0	0	0	1	0	0	89.3800	11.3500	-89.2100	-10.5100	0.0000	0.0000	0.0000	0.0000;
	2040703	2041008	0.004231	0.016208	0.00258	113.36	0	0	0	0	1	0	0	-12.1100	-24.7900	12.1300	24.6200	0.0000	0.0000	0.0000	0.0000;
	2040705	2040704	0.000323	0.018547	0	685.14	0	0	1.075	0	1	0	0	-52.3000	-199.5100	52.4400	207.7700	0.0000	0.0000	0.0000	0.0000;
	2040705	2040704	0.000323	0.018547	0	685.14	0	0	1.00625	0	1	0	0	-49.3200	162.6800	49.4100	-157.7600	0.0000	0.0000	0.0000	0.0000;
	2040704	2040706	0.000243	0.017079	0	530.72	0	0	0.99375	0	1	0	0	-27.0000	-13.5900	27.0000	13.7400	0.0000	0.0000	0.0000	0.0000;
	2040704	2040707	0.000249	0.01557	0	529.53	0	0	0.9875	0	1	0	0	-53.9900	-26.9500	54.0000	27.4900	0.0000	0.0000	0.0000	0.0000;
	2040708	2040711	0.000592	0.017976	0	86.1	0	0	0.99375	0	1	0	0	-14.9900	1.9900	14.9900	-1.9500	0.0000	0.0000	0.0000	0.0000;
	2040940	2040708	0.002542	0.012867	0.00369	200	0	0	0	0	1	0	0	79.0300	-28.2000	-78.8600	28.6900	0.0000	0.0000	0.0000	0.0000;
	2040709	2040711	0.008621	0.261936	0	43	0	0	1	0	1	0	0	7.5000	-0.8300	-7.5000	0.9700	0.0000	0.0000	0.0000	0.0000;
	2040710	2040711	0.008621	0.261936	0	43	0	0	1	0	1	0	0	7.5000	-0.8300	-7.5000	0.9700	0.0000	0.0000	0.0000	0.0000;
	2040712	2040713	0.00027	0.001198	0	0	0	0	0	0	1	0	0	1.7500	27.8700	-1.7500	-27.8600	0.0000	0.0000	0.0000	0.0000;
	2040712	2040714	0.000264	0.001098	0	0	0	0	0	0	1	0	0	22.2100	-14.0500	-22.2100	14.0500	0.0000	0.0000	0.0000	0.0000;
	2040715	2040718	0.000141	0.006737	0	782.8	0	0	1	0	1	0	0	57.7700	17.7300	-57.7600	-17.4900	0.0000	0.0000	0.0000	0.0000;
	2040716	2040718	0.000139	0.006623	0	707.8	0	0	1	0	1	0	0	-57.7600	-17.2600	57.7600	17.4900	0.0000	0.0000	0.0000	0.0000;
	2040717	2040718	0.00149	0.071229	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040720	2040721	0.022422	0.537955	0	19.5	0	0	0.99375	0	1	0	0	-9.9700	0.5100	9.9900	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040720	2040791	0.000537	0.002905	0.00106	201.65	0	0	0	0	1	0	0	-69.2100	6.6100	69.2400	-6.5800	0.0000	0.0000	0.0000	0.0000;
	2040720	2040791	0.000537	0.002905	0.00106	201.65	0	0	0	0	1	0	0	-69.2100	6.6100	69.2400	-6.5800	0.0000	0.0000	0.0000	0.0000;
	2040720	2040791	0.000537	0.002905	0.00106	201.65	0	0	0	0	1	0	0	-69.2100	6.6100	69.2400	-6.5800	0.0000	0.0000	0.0000	0.0000;
	2040958	2040720	0.005419	0.028987	0.00356	162.16	0	0	0	0	1	0	0	46.2500	-2.9500	-46.1400	3.1900	0.0000	0.0000	0.0000	0.0000;
	2041016	2040720	0.002394	0.005824	0.00105	194.89	0	0	0	0	1	0	0	-80.1500	17.2200	80.3100	-16.9500	0.0000	0.0000	0.0000	0.0000;
	2041016	2040720	0.002394	0.005824	0.00105	194.89	0	0	0	0	1	0	0	-80.1500	17.2200	80.3100	-16.9500	0.0000	0.0000	0.0000	0.0000;
	2040723	2040722	7.3e-05	0.00654	0	1370.1	0	0	1	0	1	0	0	192.0200	-127.1500	-191.9800	130.3900	0.0000	0.0000	0.0000	0.0000;
	2040724	2040723	0.000276	0.020681	0	741.71	0	0	1	0	1	0	0	-197.6200	8.8900	197.7200	-1.3400	0.0000	0.0000	0.0000	0.0000;
	2040725	2040724	0.000267	0.018763	0	548.61	0	0	1	0	1	0	0	-293.0300	-34.6500	293.2600	50.1600	0.0000	0.0000	0.0000	0.0000;
	2040724	2040726	0.000246	0.001198	0	0	0	0	0	0	1	0	0	-95.6300	-59.0500	95.6600	59.1900	0.0000	0.0000	0.0000	0.0000;
	2040725	2040861	0.004898	0.023982	0.00582	247.2	0	0	0	0	1	0	0	48.8100	6.8100	-48.7000	-6.8600	0.0000	0.0000	0.0000	0.0000;
	2040727	2040728	0.017214	0.404239	0	38.43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040730	2040729	0.000138	0.009283	0	754.42	0	0	1	0	1	0	0	-191.8900	21.7900	191.9400	-18.5300	0.0000	0.0000	0.0000	0.0000;
	2040729	2040732	0.000368	0.025886	0	508.23	0	0	1.0375	0	1	0	0	-40.9900	-6.5400	41.0000	7.0000	0.0000	0.0000	0.0000	0.0000;
	2040729	2040733	0.000373	0.025756	0	496.43	0	0	1.0375	0	1	0	0	-45.2400	-6.4500	45.2500	7.0000	0.0000	0.0000	0.0000	0.0000;
	2040729	2040734	0.000113	0.006274	0	478.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040729	2040735	0.000371	0.022275	0	466.05	0	0	1.03125	0	1	0	0	-44.5000	-6.5400	44.5100	7.0000	0.0000	0.0000	0.0000	0.0000;
	2040729	2040736	0.000633	0.043775	0	455.01	0	0	1.0375	0	1	0	0	-50.9400	-5.8200	50.9600	7.0000	0.0000	0.0000	0.0000	0.0000;
	2040729	2040752	0.000347	0.005599	0.60861	2644.51	0	0	0	0	1	0	0	536.6900	-239.7500	-535.6000	192.4300	0.0000	0.0000	0.0000	0.0000;
	2040980	2040729	0.000926	0.014313	1.26232	2671.46	0	0	0	0	1	0	0	549.5800	-28.9100	-546.9500	-64.7900	0.0000	0.0000	0.0000	0.0000;
	2040731	2040730	0.000466	0.034095	0	452.09	0	0	1	0	1	0	0	-152.7800	10.9100	152.8900	-3.3800	0.0000	0.0000	0.0000	0.0000;
	2040730	2041007	0.001118	0.014144	0.29638	1036.13	0	0	0	0	1	0	0	39.0000	-18.4200	-38.9900	-12.7700	0.0000	0.0000	0.0000	0.0000;
	2040738	2040737	0.00017	0.016569	0	1003.61	0	0	1	0	1	0	0	-477.4200	-99.2200	477.8200	138.1500	0.0000	0.0000	0.0000	0.0000;
	2040737	2040739	0.00019	0.015792	0	794.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040737	2040740	6.6e-05	0.006123	0	794.14	0	0	1.01875	0	1	0	0	-145.9800	-72.7100	146.0000	74.3100	0.0000	0.0000	0.0000	0.0000;
	2040737	2040741	0.000314	0.020619	0	546.42	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040737	2040742	0.000423	0.028665	0	545.29	0	0	1.025	0	1	0	0	-57.8800	-28.2800	57.9000	29.4700	0.0000	0.0000	0.0000	0.0000;
	2040737	2040743	0.000215	0.017117	0	544.92	0	0	1.01875	0	1	0	0	-57.8900	-28.7700	57.9000	29.4700	0.0000	0.0000	0.0000	0.0000;
	2040737	2040744	0.000529	0.03353	0	523.57	0	0	1.025	0	1	0	0	-53.9800	-26.2800	54.0000	27.4900	0.0000	0.0000	0.0000	0.0000;
	2040737	2040745	0.000167	0.011268	0	514.73	0	0	1.01875	0	1	0	0	-53.9900	-27.0800	54.0000	27.4900	0.0000	0.0000	0.0000	0.0000;
	2040737	2040746	0.000223	0.001184	0	0	0	0	0	0	1	0	0	-108.0900	44.9600	108.1200	-44.8100	0.0000	0.0000	0.0000	0.0000;
	2040746	2040899	0.000162	0.002906	0.31457	2532.18	0	0	0	0	1	0	0	-251.5600	28.6300	251.6600	-59.8900	0.0000	0.0000	0.0000	0.0000;
	2040939	2040746	7.6e-05	0.001631	0.1491	2315.49	0	0	0	0	1	0	0	-143.4300	-31.5400	143.4500	16.1800	0.0000	0.0000	0.0000	0.0000;
	2040747	2040748	0.000264	0.00114	0	0	0	0	0	0	1	0	0	13.6000	0.0000	-13.6000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040749	2040750	0.022388	0.513363	0	19.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040751	2040755	0.000145	0.012316	0	1585.4	0	0	1	0	1	0	0	-661.0700	214.2800	661.7100	-160.0600	0.0000	0.0000	0.0000	0.0000;
	2040751	2040756	8e-05	0.006845	0	1585.24	0	0	1.025	0	1	0	0	-105.1300	26.9700	105.1400	-26.2000	0.0000	0.0000	0.0000	0.0000;
	2040751	2040757	6.2e-05	0.005042	0	1583.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040751	2040758	0.000152	0.011717	0	1581.54	0	0	1.025	0	1	0	0	-115.6100	27.7900	115.6300	-26.2000	0.0000	0.0000	0.0000	0.0000;
	2040751	2040759	0.000249	0.001172	0	0	0	0	0	0	1	0	0	881.8100	-269.0300	-879.8800	278.1100	0.0000	0.0000	0.0000	0.0000;
	2040753	2040752	0.000273	0.019323	0	582.57	0	0	1.025	0	1	0	0	-55.7500	-16.8500	55.7600	17.4600	0.0000	0.0000	0.0000	0.0000;
	2040752	2040755	-8.3e-05	-0.007019	0	1485.4	0	0	1	0	1	0	0	661.3400	-190.9600	-661.7100	160.0600	0.0000	0.0000	0.0000	0.0000;
	2041012	2040752	0.00043	0.006856	0.61453	2399.59	0	0	0	0	1	0	0	340.5300	-226.9600	-339.9000	171.5900	0.0000	0.0000	0.0000	0.0000;
	2040754	2040755	0.000372	0.031475	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040761	2040760	8.3e-05	0.0071	0	1439.54	0	0	1	0	1	0	0	-575.6700	247.5700	575.9700	-221.7200	0.0000	0.0000	0.0000	0.0000;
	2040760	2040763	8.4e-05	0.006633	0	1761.89	0	0	1.0375	0	1	0	0	-197.2000	-186.4500	197.2600	191.4800	0.0000	0.0000	0.0000	0.0000;
	2040760	2040764	9.2e-05	0.0069	0	1756.88	0	0	1.0375	0	1	0	0	-243.8200	-184.8300	243.9100	191.4800	0.0000	0.0000	0.0000	0.0000;
	2040760	2040882	8.1e-05	0.002122	1.01167	4043.49	0	0	0	0	1	0	0	-544.0700	74.3000	544.3100	-173.5600	0.0000	0.0000	0.0000	0.0000;
	2040760	2040938	0.000325	0.00863	3.20607	4045.51	0	0	0	0	1	0	0	409.1100	-228.1000	-408.5800	-94.5700	0.0000	0.0000	0.0000	0.0000;
	2040762	2040761	0.000201	0.014483	0	666.98	0	0	1	0	1	0	0	-111.1600	0.4000	111.1800	1.2600	0.0000	0.0000	0.0000	0.0000;
	2040876	2040761	0.000229	0.004843	0.49288	2442.58	0	0	0	0	1	0	0	-77.0700	-88.8200	77.0900	36.2800	0.0000	0.0000	0.0000	0.0000;
	2040761	2040947	0.000824	0.012673	1.44104	2814.24	0	0	0	0	1	0	0	427.0700	-128.9700	-425.6600	-5.3000	0.0000	0.0000	0.0000	0.0000;
	2040761	2053234	0.001441	0.022523	2.12443	2810.72	0	0	0	0	1	0	0	-39.6700	-156.1400	39.7100	-74.3700	0.0000	0.0000	0.0000	0.0000;
	2040766	2040765	0.000123	0.009858	0	1382.15	0	0	1	0	1	0	0	-217.8200	91.3800	217.8900	-86.1800	0.0000	0.0000	0.0000	0.0000;
	2040765	2040768	0.000124	0.009835	0	1475.68	0	0	1	0	1	0	0	-37.0500	-49.3200	37.0500	49.6800	0.0000	0.0000	0.0000	0.0000;
	2040765	2040769	8.1e-05	0.008	0	1473.92	0	0	1	0	1	0	0	-203.9700	-46.3200	204.0000	49.6800	0.0000	0.0000	0.0000	0.0000;
	2040765	2040770	9.3e-05	0.008591	0	1107.56	0	0	1	0	1	0	0	-81.5900	-37.3600	81.6000	38.0300	0.0000	0.0000	0.0000	0.0000;
	2040765	2040771	0.000206	0.015603	0	975.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040765	2040772	0.000122	0.010032	0	1142.07	0	0	1	0	1	0	0	-85.5300	-39.0100	85.5400	39.8600	0.0000	0.0000	0.0000	0.0000;
	2040765	2040773	0.000206	0.015946	0	973.94	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040851	2040765	0.000231	0.006885	3.77011	3974.79	0	0	0	0	1	0	0	-190.1500	-104.5500	190.2500	-286.9800	0.0000	0.0000	0.0000	0.0000;
	2040767	2040766	0.000276	0.019482	0	726.38	0	0	1	0	1	0	0	-144.2800	11.8900	144.3300	-8.0400	0.0000	0.0000	0.0000	0.0000;
	2040766	2040860	0.000856	0.015035	1.2754	2553.69	0	0	0	0	1	0	0	225.8500	-57.7500	-225.4400	-69.4700	0.0000	0.0000	0.0000	0.0000;
	2040774	2040997	0.002937	0.013804	0.00474	158.46	0	0	0	0	1	0	0	-38.9100	-3.2000	38.9500	2.9100	0.0000	0.0000	0.0000	0.0000;
	2040775	2040776	0.000283	0.001114	0	0	0	0	0	0	1	0	0	5.1100	3.0400	-5.1100	-3.0400	0.0000	0.0000	0.0000	0.0000;
	2040776	2040949	0.008638	0.035376	0.00784	173.83	0	0	0	0	1	0	0	-63.0800	-13.9700	63.4300	14.5800	0.0000	0.0000	0.0000	0.0000;
	2040777	2040778	0.010937	0.266633	0	90	0	0	1	0	1	0	0	-39.6600	3.9700	39.8300	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040777	2040779	0.005049	0.139706	0	67.08	0	0	1	0	1	0	0	-50.7000	3.3800	50.8200	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040777	2040780	0.006354	0.173205	0	37.59	0	0	1	0	1	0	0	-20.3200	0.6700	20.3400	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040777	2040781	0.000294	0.001179	0	0	0	0	0	0	1	0	0	108.4200	-8.5900	-108.3900	8.7200	0.0000	0.0000	0.0000	0.0000;
	2040781	2040839	0.006183	0.025677	0.0036	134.01	0	0	0	0	1	0	0	-15.8900	-6.8600	15.9100	6.5500	0.0000	0.0000	0.0000	0.0000;
	2040782	2040918	0.013312	0.059797	0.01137	151.57	0	0	0	0	1	0	0	29.5100	0.6500	-29.4100	-1.3800	0.0000	0.0000	0.0000	0.0000;
	2040784	2040783	8.3e-05	0.006465	0	2207.54	0	0	1.1	0	1	0	0	-298.9200	-858.7100	299.6600	916.4800	0.0000	0.0000	0.0000	0.0000;
	2040784	2040783	8.3e-05	0.006465	0	2207.54	0	0	1.00625	0	1	0	0	-308.0600	518.4900	308.3400	-497.2200	0.0000	0.0000	0.0000	0.0000;
	2040783	2040786	9.1e-05	0.007498	0	1834.75	0	0	1.01875	0	1	0	0	-568.9700	-1.7900	569.2600	26.0000	0.0000	0.0000	0.0000	0.0000;
	2040783	2040787	0.000132	0.010434	0	1827.2	0	0	1.01875	0	1	0	0	-802.2500	41.1700	803.1000	26.0000	0.0000	0.0000	0.0000	0.0000;
	2040783	2040788	8.1e-05	0.006112	0	1826.09	0	0	1.01875	0	1	0	0	-318.3700	-19.8000	318.4600	26.0000	0.0000	0.0000	0.0000	0.0000;
	2040785	2040784	0.00024	0.016162	0	589.54	0	0	1	0	1	0	0	-118.0200	-9.3100	118.0500	11.3400	0.0000	0.0000	0.0000	0.0000;
	2040784	2040789	0.000227	0.001116	0	0	0	0	0	0	1	0	0	488.9400	328.8800	-488.2300	-325.4200	0.0000	0.0000	0.0000	0.0000;
	2040789	2040930	0.000107	0.00181	0.17725	2646.19	0	0	0	0	1	0	0	488.2300	325.4200	-487.8900	-339.2500	0.0000	0.0000	0.0000	0.0000;
	2040790	2040791	0.000266	0.001163	0	0	0	0	0	0	1	0	0	12.4800	0.0000	-12.4800	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040790	2040792	0.000265	0.001061	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040791	2040883	0.002889	0.016305	0.00955	206.5	0	0	0	0	1	0	0	-78.1300	7.0200	78.3000	-7.0400	0.0000	0.0000	0.0000	0.0000;
	2040791	2040883	0.002889	0.016305	0.00955	206.5	0	0	0	0	1	0	0	-78.1300	7.0200	78.3000	-7.0400	0.0000	0.0000	0.0000	0.0000;
	2040791	2040883	0.002889	0.016305	0.00955	206.5	0	0	0	0	1	0	0	-78.1300	7.0200	78.3000	-7.0400	0.0000	0.0000	0.0000	0.0000;
	2040791	2040958	0.003823	0.022109	0.0051	165.19	0	0	0	0	1	0	0	-51.5900	2.4700	51.6900	-2.4200	0.0000	0.0000	0.0000	0.0000;
	2041016	2040791	0.001566	0.00779	0.00155	269.78	0	0	0	0	1	0	0	-90.6100	4.2600	90.7400	-3.8000	0.0000	0.0000	0.0000	0.0000;
	2040992	2040793	0.000835	0.004342	0.0021	179.1	0	0	0	0	1	0	0	-93.7100	-9.1800	93.7800	9.3200	0.0000	0.0000	0.0000	0.0000;
	2040793	2040999	0.001797	0.008419	0.0053	115.43	0	0	0	0	1	0	0	-18.8900	-9.3200	18.9000	8.7900	0.0000	0.0000	0.0000	0.0000;
	2040795	2040794	0.000121	0.008104	0	1585.62	0	0	1	0	1	0	0	-1030.8300	-120.6500	1032.1000	205.7500	0.0000	0.0000	0.0000	0.0000;
	2040794	2040797	0.000102	0.008004	0	1436.69	0	0	1	0	1	0	0	-65.4800	6.0300	65.4900	-5.7100	0.0000	0.0000	0.0000	0.0000;
	2040794	2040798	9.3e-05	0.008033	0	1435.15	0	0	1	0	1	0	0	-89.1100	6.3100	89.1200	-5.7100	0.0000	0.0000	0.0000	0.0000;
	2040794	2040799	7.9e-05	0.006657	0	1434.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040794	2040800	0.000158	0.010711	0	1430.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040794	2040801	7.8e-05	0.00582	0	1429.12	0	0	1	0	1	0	0	-109.9800	6.3800	109.9800	-5.7100	0.0000	0.0000	0.0000	0.0000;
	2040794	2040802	0.000117	0.009989	0	1428.3	0	0	1	0	1	0	0	-183.5000	8.9000	183.5300	-5.7100	0.0000	0.0000	0.0000	0.0000;
	2040794	2040803	0.000119	0.010545	0	1067.55	0	0	1	0	1	0	0	-53.1000	5.9900	53.1000	-5.7100	0.0000	0.0000	0.0000	0.0000;
	2040794	2040804	0.000113	0.009604	0	1066.37	0	0	1	0	1	0	0	-53.1000	5.9700	53.1000	-5.7100	0.0000	0.0000	0.0000	0.0000;
	2040846	2040794	0.000165	0.004669	2.0874	4042.87	0	0	0	0	1	0	0	478.2200	34.5300	-477.8400	-245.3300	0.0000	0.0000	0.0000	0.0000;
	2040796	2040795	0.000157	0.012887	0	1056.68	0	0	1	0	1	0	0	-557.3900	24.3500	557.8600	14.7700	0.0000	0.0000	0.0000	0.0000;
	2040795	2040841	0.000509	0.008711	1.09547	2769.42	0	0	0	0	1	0	0	-484.1000	-263.2000	485.4800	172.0000	0.0000	0.0000	0.0000	0.0000;
	2040806	2040805	0.000303	0.019931	0	816.58	0	0	1.0125	0	1	0	0	-275.1300	-82.1100	275.3800	98.3900	0.0000	0.0000	0.0000	0.0000;
	2040806	2040997	0.012169	0.048927	0.01801	144.12	0	0	0	0	1	0	0	23.4100	1.3200	-23.3400	-2.9100	0.0000	0.0000	0.0000	0.0000;
	2040807	2040808	0.009743	0.206013	0	24.7	0	0	0.95625	0	1	0	0	-15.2900	0.4400	15.3100	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040807	2040874	0.014334	0.054223	0.01583	148.83	0	0	0	0	1	0	0	-35.8100	-3.6000	35.9900	2.7200	0.0000	0.0000	0.0000	0.0000;
	2040809	2040812	4.7e-05	0.003627	0	1254.4	0	0	1	0	1	0	0	669.6700	-13.5500	-669.4600	29.3600	0.0000	0.0000	0.0000	0.0000;
	2040809	2040813	0.000208	0.014682	0	762.22	0	0	1.025	0	1	0	0	-130.0900	-63.1100	130.1300	66.2400	0.0000	0.0000	0.0000	0.0000;
	2040809	2040814	0.000152	0.012276	0	758.41	0	0	1.025	0	1	0	0	-130.1000	-63.6100	130.1300	66.2400	0.0000	0.0000	0.0000	0.0000;
	2040809	2040815	0.000242	0.018452	0	756.95	0	0	1.03125	0	1	0	0	-130.0800	-62.2700	130.1300	66.2400	0.0000	0.0000	0.0000	0.0000;
	2040809	2040816	0.000554	0.029423	0	610.07	0	0	1.03125	0	1	0	0	-74.2600	-35.7600	74.3000	37.8200	0.0000	0.0000	0.0000	0.0000;
	2040809	2040817	0.000247	0.019666	0	601.63	0	0	1.025	0	1	0	0	-74.2800	-36.4500	74.3000	37.8200	0.0000	0.0000	0.0000	0.0000;
	2040809	2040818	0.000419	0.034651	0	591.81	0	0	1.03125	0	1	0	0	-74.2700	-35.4000	74.3000	37.8200	0.0000	0.0000	0.0000	0.0000;
	2040809	2040841	0.000475	0.008273	0.99968	2911.02	0	0	0	0	1	0	0	-631.2600	-234.9600	633.2500	164.7800	0.0000	0.0000	0.0000	0.0000;
	2040810	2040812	8.8e-05	0.006852	0	1104.4	0	0	1	0	1	0	0	-669.0800	59.2100	669.4600	-29.3600	0.0000	0.0000	0.0000	0.0000;
	2040811	2040812	0.000701	0.054305	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040819	2040823	8.1e-05	0.006444	0	1586.5	0	0	1	0	1	0	0	660.9200	-12.9700	-660.5800	39.9200	0.0000	0.0000	0.0000	0.0000;
	2040819	2040824	0.000155	0.010326	0	1278.61	0	0	1	0	1	0	0	-17.1600	-12.4300	17.1600	12.4800	0.0000	0.0000	0.0000	0.0000;
	2040819	2040825	0.000152	0.011223	0	1277.17	0	0	1	0	1	0	0	-120.9800	-10.8900	121.0000	12.4800	0.0000	0.0000	0.0000	0.0000;
	2040819	2040826	0.000116	0.009887	0	1277.16	0	0	1	0	1	0	0	-120.9800	-11.0800	121.0000	12.4800	0.0000	0.0000	0.0000	0.0000;
	2040819	2040827	0.000103	0.008799	0	1275.72	0	0	1	0	1	0	0	-120.9900	-11.2300	121.0000	12.4800	0.0000	0.0000	0.0000	0.0000;
	2040819	2040828	0.000134	0.009334	0	1275.18	0	0	1	0	1	0	0	-120.9800	-11.1600	121.0000	12.4800	0.0000	0.0000	0.0000	0.0000;
	2040819	2040829	0.00013	0.012482	0	1272.78	0	0	1	0	1	0	0	-120.9800	-10.7100	121.0000	12.4800	0.0000	0.0000	0.0000	0.0000;
	2040819	2040830	0.000289	0.001196	0	0	0	0	0	0	1	0	0	-38.8400	-358.3200	39.2000	359.8100	0.0000	0.0000	0.0000	0.0000;
	2040821	2040820	0.00016	0.011964	0	823.7	0	0	1.00625	0	1	0	0	-282.9100	-39.1600	283.0300	48.5900	0.0000	0.0000	0.0000	0.0000;
	2040820	2040823	-5e-06	-0.000389	0	1536.5	0	0	1	0	1	0	0	-660.6000	38.3000	660.5800	-39.9200	0.0000	0.0000	0.0000	0.0000;
	2040820	2040831	0.000217	0.001011	0	0	0	0	0	0	1	0	0	377.5700	-86.8900	-377.2600	88.3400	0.0000	0.0000	0.0000	0.0000;
	2040822	2040823	0.000432	0.03455	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040851	2040830	0.000242	0.007033	2.98346	4109.72	0	0	0	0	1	0	0	-893.7900	-108.9900	895.6300	-151.5900	0.0000	0.0000	0.0000	0.0000;
	2040830	2040898	0.000131	0.003587	1.64335	4022.71	0	0	0	0	1	0	0	-394.3300	81.7800	394.5600	-247.7700	0.0000	0.0000	0.0000	0.0000;
	2040956	2040830	0.000288	0.007536	3.40238	4055.71	0	0	0	0	1	0	0	541.3300	-50.3500	-540.5000	-289.9900	0.0000	0.0000	0.0000	0.0000;
	2040890	2040831	8.9e-05	0.001587	0.17893	2239.08	0	0	0	0	1	0	0	-0.2200	-16.7700	0.2200	-1.9600	0.0000	0.0000	0.0000	0.0000;
	2040832	2040833	0.032759	0.765188	0	11.7	0	0	1	0	1	0	0	-5.4200	0.2100	5.4300	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040835	2040836	0.001629	0.039556	0	299.69	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040835	2040837	0.001023	0.028654	0	299.69	0	0	1	0	1	0	0	-202.6000	32.3000	203.0100	-21.0600	0.0000	0.0000	0.0000	0.0000;
	2040835	2040838	0.001767	0.038358	0	299.69	0	0	0.99375	0	1	0	0	-229.6500	40.2500	230.5300	-21.0600	0.0000	0.0000	0.0000	0.0000;
	2040835	2040839	0.000206	0.001099	0	0	0	0	0	0	1	0	0	432.2500	-72.5600	-431.8800	74.5200	0.0000	0.0000	0.0000	0.0000;
	2040839	2040968	0.002667	0.012558	0.00317	176.81	0	0	0	0	1	0	0	31.4400	-2.6800	-31.4200	2.4600	0.0000	0.0000	0.0000	0.0000;
	2040992	2040839	0.003701	0.01349	0.00168	155.42	0	0	0	0	1	0	0	-50.8600	-2.7200	50.9500	2.8700	0.0000	0.0000	0.0000	0.0000;
	2040839	2040999	0.000257	0.001145	0.00018	207.54	0	0	0	0	1	0	0	111.2000	-27.0900	-111.1600	27.2100	0.0000	0.0000	0.0000	0.0000;
	2040839	2040999	0.000257	0.001145	0.00018	207.54	0	0	0	0	1	0	0	111.2000	-27.0900	-111.1600	27.2100	0.0000	0.0000	0.0000	0.0000;
	2040839	2040999	0.000257	0.001145	0.00018	207.54	0	0	0	0	1	0	0	111.2000	-27.0900	-111.1600	27.2100	0.0000	0.0000	0.0000	0.0000;
	2040841	2040840	0.000127	0.011287	0	1789.86	0	0	1.04375	0	1	0	0	-747.7900	-361.7700	748.6900	441.1600	0.0000	0.0000	0.0000	0.0000;
	2040841	2040840	0.000127	0.011287	0	1789.86	0	0	1.04375	0	1	0	0	-747.7900	-361.7700	748.6900	441.1600	0.0000	0.0000	0.0000	0.0000;
	2040841	2040840	0.000127	0.011287	0	1789.86	0	0	1.04375	0	1	0	0	-747.7900	-361.7700	748.6900	441.1600	0.0000	0.0000	0.0000	0.0000;
	2040840	2040843	8.4e-05	0.006363	0	2106.89	0	0	1	0	1	0	0	-1401.5400	-390.9100	1403.2000	516.3800	0.0000	0.0000	0.0000	0.0000;
	2040840	2040844	7.5e-05	0.005815	0	2092.36	0	0	1	0	1	0	0	-1401.7200	-401.2500	1403.2000	516.3800	0.0000	0.0000	0.0000	0.0000;
	2040840	2040845	0.0001	0.008136	0	2004.92	0	0	1	0	1	0	0	-1402.9700	4.9000	1404.8000	144.2500	0.0000	0.0000	0.0000	0.0000;
	2040840	2040846	0.00029	0.001051	0	0	0	0	0	0	1	0	0	1960.1700	-321.4700	-1949.5000	360.1000	0.0000	0.0000	0.0000	0.0000;
	2040842	2040841	0.000204	0.014647	0	750.25	0	0	1.00625	0	1	0	0	-183.8200	-16.0400	183.8900	20.7300	0.0000	0.0000	0.0000	0.0000;
	2040841	2040991	5.7e-05	0.001044	0.12733	2484.89	0	0	0	0	1	0	0	198.7100	154.4100	-198.6700	-167.3600	0.0000	0.0000	0.0000	0.0000;
	2040841	2041003	3.9e-05	0.000776	0.07912	2486.57	0	0	0	0	1	0	0	167.5600	304.1600	-167.5100	-311.7100	0.0000	0.0000	0.0000	0.0000;
	2040996	2040842	0.004267	0.02113	0.03958	200.38	0	0	0	0	1	0	0	-61.1200	-8.8400	61.2700	5.3500	0.0000	0.0000	0.0000	0.0000;
	2040996	2040842	0.004267	0.02113	0.03958	200.38	0	0	0	0	1	0	0	-61.1200	-8.8400	61.2700	5.3500	0.0000	0.0000	0.0000	0.0000;
	2040996	2040842	0.004267	0.02113	0.03958	200.38	0	0	0	0	1	0	0	-61.1200	-8.8400	61.2700	5.3500	0.0000	0.0000	0.0000	0.0000;
	2040846	2040898	0.000268	0.007414	3.83572	4049.42	0	0	0	0	1	0	0	486.2300	-33.0400	-485.5600	-353.6300	0.0000	0.0000	0.0000	0.0000;
	2040909	2040846	6.6e-05	0.001864	1.01765	4013.77	0	0	0	0	1	0	0	-683.2900	85.9400	683.5900	-186.5400	0.0000	0.0000	0.0000	0.0000;
	2040846	2040956	0.000123	0.003314	1.53689	4016.9	0	0	0	0	1	0	0	301.4600	-175.0500	-301.3400	13.3300	0.0000	0.0000	0.0000	0.0000;
	2040848	2040847	0.000344	0.020729	0	200.8	0	0	1.00625	0	1	0	0	17.1900	-17.8700	-17.1900	17.9900	0.0000	0.0000	0.0000	0.0000;
	2040847	2040849	0.000273	0.017101	0	772.94	0	0	1	0	1	0	0	-119.0600	2.3100	119.0900	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040847	2040850	0.000132	0.010131	0	772.33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040847	2040965	0.000185	0.003802	0.39522	2349.32	0	0	0	0	1	0	0	-196.9100	-23.4800	196.9800	-16.5800	0.0000	0.0000	0.0000	0.0000;
	2040975	2040848	0.038593	0.153096	0.02494	125.72	0	0	0	0	1	0	0	-0.4300	-1.4700	0.4300	-1.1600	0.0000	0.0000	0.0000	0.0000;
	2040848	2040990	0.005464	0.034252	0.00769	123.19	0	0	0	0	1	0	0	-17.6300	19.0300	17.6600	-19.6100	0.0000	0.0000	0.0000	0.0000;
	2040852	2040851	5.9e-05	0.005271	0	1607	0	0	1.0125	0	1	0	0	-538.2700	-135.4700	538.4400	151.1300	0.0000	0.0000	0.0000	0.0000;
	2040852	2040851	5.9e-05	0.005271	0	1607	0	0	1.0125	0	1	0	0	-538.2700	-135.4700	538.4400	151.1300	0.0000	0.0000	0.0000	0.0000;
	2040852	2040851	5.9e-05	0.005271	0	1607	0	0	1.0125	0	1	0	0	-538.2700	-135.4700	538.4400	151.1300	0.0000	0.0000	0.0000	0.0000;
	2040851	2040854	0.000134	0.010184	0	1424.7	0	0	1	0	1	0	0	-173.2500	-77.2800	173.3000	80.7600	0.0000	0.0000	0.0000	0.0000;
	2040851	2040855	0.000162	0.012107	0	1236.11	0	0	1	0	1	0	0	-110.3800	-49.7600	110.4000	51.4500	0.0000	0.0000	0.0000	0.0000;
	2040851	2040856	0.000132	0.010342	0	1235.71	0	0	1	0	1	0	0	-110.3800	-50.0000	110.4000	51.4500	0.0000	0.0000	0.0000	0.0000;
	2040851	2040857	8.7e-05	0.007875	0	1235.16	0	0	1	0	1	0	0	-110.3900	-50.3500	110.4000	51.4500	0.0000	0.0000	0.0000	0.0000;
	2040851	2040858	0.000183	0.013043	0	954.16	0	0	1	0	1	0	0	-27.0000	-12.4700	27.0000	12.5800	0.0000	0.0000	0.0000	0.0000;
	2040853	2040852	0.00028	0.01877	0	970.81	0	0	1.03125	0	1	0	0	-418.2500	-169.0700	418.8200	207.6800	0.0000	0.0000	0.0000	0.0000;
	2040852	2040859	0.000232	0.018374	0	291.05	0	0	1.04375	0	1	0	0	-27.0000	3.4300	27.0000	-3.2900	0.0000	0.0000	0.0000	0.0000;
	2040852	2040860	0.000268	0.001157	0	0	0	0	0	0	1	0	0	1222.9800	195.2900	-1219.1100	-178.5800	0.0000	0.0000	0.0000	0.0000;
	2040853	2040966	0.002016	0.007722	0.00133	260.26	0	0	0	0	1	0	0	63.3900	67.8400	-63.2200	-67.3400	0.0000	0.0000	0.0000	0.0000;
	2040862	2040863	0.041392	1.04625	0	11.96	0	0	1.04375	0	1	0	0	-9.1600	-3.6200	9.2000	4.6800	0.0000	0.0000	0.0000	0.0000;
	2040862	2040864	0.000285	0.001052	0	0	0	0	0	0	1	0	0	9.1600	3.6200	-9.1600	-3.6100	0.0000	0.0000	0.0000	0.0000;
	2040864	2040940	0.001131	0.005378	0.00237	209.14	0	0	0	0	1	0	0	-88.3000	-3.1400	88.3800	3.3000	0.0000	0.0000	0.0000	0.0000;
	2040864	2040940	0.001131	0.005378	0.00237	209.14	0	0	0	0	1	0	0	-88.3000	-3.1400	88.3800	3.3000	0.0000	0.0000	0.0000	0.0000;
	2040864	2040940	0.001131	0.005378	0.00237	209.14	0	0	0	0	1	0	0	-88.3000	-3.1400	88.3800	3.3000	0.0000	0.0000	0.0000	0.0000;
	2040867	2040866	0.000242	0.017048	0	760.73	0	0	1.00625	0	1	0	0	-209.6800	-34.5600	209.7900	42.0300	0.0000	0.0000	0.0000	0.0000;
	2040866	2040868	9.1e-05	0.005785	0	942.05	0	0	1	0	1	0	0	-215.3300	26.5200	215.3700	-23.9100	0.0000	0.0000	0.0000	0.0000;
	2040866	2040869	0.000197	0.014129	0	925.46	0	0	1	0	1	0	0	-184.1200	28.6000	184.1900	-23.9100	0.0000	0.0000	0.0000	0.0000;
	2040866	2040870	0.0002	0.014235	0	920.05	0	0	1	0	1	0	0	-215.2800	30.3500	215.3700	-23.9100	0.0000	0.0000	0.0000	0.0000;
	2040866	2040890	0.00014	0.002616	0.31607	2196.97	0	0	0	0	1	0	0	109.2200	-75.4600	-109.2000	42.8100	0.0000	0.0000	0.0000	0.0000;
	2040872	2040873	0.015319	0.343157	0	26	0	0	1	0	1	0	0	-19.9400	1.3600	20.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040872	2040874	0.000232	0.001131	0	0	0	0	0	0	1	0	0	19.9400	-1.3600	-19.9400	1.3700	0.0000	0.0000	0.0000	0.0000;
	2040874	2040891	0.011222	0.054713	0.03634	187.83	0	0	0	0	1	0	0	-103.3900	-5.5300	104.5900	7.6300	0.0000	0.0000	0.0000	0.0000;
	2040876	2040875	0.000127	0.009748	0	1503.14	0	0	1	0	1	0	0	-635.5000	187.8400	636.0200	-147.9000	0.0000	0.0000	0.0000	0.0000;
	2040875	2040878	0.000123	0.009446	0	1769.13	0	0	1.01875	0	1	0	0	-441.2100	-29.1400	441.4500	47.5500	0.0000	0.0000	0.0000	0.0000;
	2040875	2040879	8.2e-05	0.006691	0	1764.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040875	2040880	8.3e-05	0.006501	0	1763.55	0	0	1.01875	0	1	0	0	-298.6700	-41.6600	298.7400	47.5500	0.0000	0.0000	0.0000	0.0000;
	2040875	2040881	0.000111	0.008277	0	1762.46	0	0	1.01875	0	1	0	0	-441.2300	-31.4000	441.4500	47.5500	0.0000	0.0000	0.0000	0.0000;
	2040875	2040882	0.000249	0.001015	0	0	0	0	0	0	1	0	0	545.0900	-170.3700	-544.3100	173.5600	0.0000	0.0000	0.0000	0.0000;
	2040877	2040876	0.000184	0.012522	0	686.96	0	0	1	0	1	0	0	-114.6100	2.9500	114.6300	-1.4100	0.0000	0.0000	0.0000	0.0000;
	2040883	2040884	0.00124	0.032337	0	268.23	0	0	1	0	1	0	0	-69.1600	24.5900	69.2300	-22.9000	0.0000	0.0000	0.0000	0.0000;
	2040883	2040885	0.002132	0.049311	0	268.23	0	0	1	0	1	0	0	-137.4000	32.4100	137.8100	-22.9000	0.0000	0.0000	0.0000	0.0000;
	2040883	2040886	0.001465	0.046605	0	268.23	0	0	1	0	1	0	0	-104.7200	28.2100	104.8800	-22.9000	0.0000	0.0000	0.0000	0.0000;
	2040883	2040887	0.002333	0.06153	0	268.23	0	0	1	0	1	0	0	-187.2600	44.9800	188.1000	-22.9000	0.0000	0.0000	0.0000	0.0000;
	2040883	2040888	0.001494	0.043889	0	268.23	0	0	1	0	1	0	0	-94.5000	27.0000	94.6300	-22.9000	0.0000	0.0000	0.0000	0.0000;
	2040883	2040889	0.001752	0.045049	0	268.23	0	0	1	0	1	0	0	-102.1100	27.7800	102.3000	-22.9000	0.0000	0.0000	0.0000	0.0000;
	2040883	2040958	0.00024	0.001115	0.00016	205.24	0	0	0	0	1	0	0	118.4700	-54.1000	-118.4300	54.2700	0.0000	0.0000	0.0000	0.0000;
	2040883	2040958	0.00024	0.001115	0.00016	205.24	0	0	0	0	1	0	0	118.4700	-54.1000	-118.4300	54.2700	0.0000	0.0000	0.0000	0.0000;
	2040883	2040958	0.00024	0.001115	0.00016	205.24	0	0	0	0	1	0	0	118.4700	-54.1000	-118.4300	54.2700	0.0000	0.0000	0.0000	0.0000;
	2040891	2040890	0.000122	0.009162	0	913.72	0	0	1	0	1	0	0	-364.7400	-37.9200	364.8900	49.7900	0.0000	0.0000	0.0000	0.0000;
	2040890	2040892	0.000168	0.012498	0	704.24	0	0	1	0	1	0	0	-100.8200	-25.6400	100.8300	26.9300	0.0000	0.0000	0.0000	0.0000;
	2040890	2040893	0.000254	0.018961	0	697.18	0	0	1	0	1	0	0	-100.8100	-24.9800	100.8300	26.9300	0.0000	0.0000	0.0000	0.0000;
	2040890	2040894	0.000177	0.013309	0	688.44	0	0	1	0	1	0	0	-100.8100	-25.5600	100.8300	26.9300	0.0000	0.0000	0.0000	0.0000;
	2040890	2040895	0.000147	0.010548	0	687.28	0	0	1	0	1	0	0	-100.8100	-25.8400	100.8300	26.9300	0.0000	0.0000	0.0000	0.0000;
	2040890	2040896	0.000225	0.013491	0	685.33	0	0	1	0	1	0	0	-100.8100	-25.5400	100.8300	26.9300	0.0000	0.0000	0.0000	0.0000;
	2040890	2040897	0.000163	0.012026	0	684.92	0	0	1	0	1	0	0	-100.8200	-25.6900	100.8300	26.9300	0.0000	0.0000	0.0000	0.0000;
	2040899	2040898	0.00012	0.009102	0	1775.27	0	0	1.01875	0	1	0	0	-698.3200	-136.4000	698.9200	181.9300	0.0000	0.0000	0.0000	0.0000;
	2040899	2040898	0.00012	0.009102	0	1775.27	0	0	1.01875	0	1	0	0	-698.3200	-136.4000	698.9200	181.9300	0.0000	0.0000	0.0000	0.0000;
	2040899	2040898	0.00012	0.009102	0	1775.27	0	0	1.01875	0	1	0	0	-698.3200	-136.4000	698.9200	181.9300	0.0000	0.0000	0.0000	0.0000;
	2040898	2040903	0.000146	0.009959	0	1544.8	0	0	0.9875	0	1	0	0	-220.9300	-26.8700	221.0000	31.4800	0.0000	0.0000	0.0000	0.0000;
	2040898	2040904	6e-05	0.004079	0	1543.4	0	0	0.9875	0	1	0	0	-220.9700	-29.5900	221.0000	31.4800	0.0000	0.0000	0.0000	0.0000;
	2040898	2040905	0.000111	0.008607	0	1542.48	0	0	0.9875	0	1	0	0	-220.9500	-27.4900	221.0000	31.4800	0.0000	0.0000	0.0000	0.0000;
	2040898	2040906	0.000114	0.009083	0	1540.69	0	0	0.9875	0	1	0	0	-220.9500	-27.2700	221.0000	31.4800	0.0000	0.0000	0.0000	0.0000;
	2040898	2040907	7.7e-05	0.006219	0	1540.51	0	0	0.9875	0	1	0	0	-220.9600	-28.5900	221.0000	31.4800	0.0000	0.0000	0.0000	0.0000;
	2040898	2040908	8.8e-05	0.007267	0	1538.19	0	0	0.9875	0	1	0	0	-107.4400	-30.6300	107.4500	31.4800	0.0000	0.0000	0.0000	0.0000;
	2040898	2040938	0.000537	0.015133	10.31353	4170.11	0	0	0	0	1	0	0	-793.5500	-503.8900	796.8000	-486.2900	0.0000	0.0000	0.0000	0.0000;
	2040899	2040902	0.000415	0.029918	0	1083.5	0	0	1	0	1	0	0	533.2200	112.8200	-532.0400	-28.2200	0.0000	0.0000	0.0000	0.0000;
	2040939	2040899	0.000191	0.003136	0.30323	2583.8	0	0	0	0	1	0	0	-307.3200	16.3700	307.5000	-45.3900	0.0000	0.0000	0.0000	0.0000;
	2040900	2040902	-0.000144	-0.010367	0	1008.5	0	0	1	0	1	0	0	-532.4500	-57.5400	532.0400	28.2200	0.0000	0.0000	0.0000	0.0000;
	2040901	2040902	0.001515	0.109234	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040910	2040909	0.000118	0.009529	0	1490.53	0	0	1.00625	0	1	0	0	-460.2300	-76.4400	460.4700	96.0800	0.0000	0.0000	0.0000	0.0000;
	2040909	2040912	0.000106	0.007634	0	1536.34	0	0	1.0625	0	1	0	0	-45.9600	24.7300	45.9600	-24.5100	0.0000	0.0000	0.0000	0.0000;
	2040909	2040913	6.6e-05	0.005323	0	1536.32	0	0	1.05625	0	1	0	0	-220.8200	27.2500	220.8500	-24.5100	0.0000	0.0000	0.0000	0.0000;
	2040909	2040914	9.5e-05	0.008367	0	1535.89	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040909	2040915	5e-05	0.004721	0	1533.61	0	0	1.05625	0	1	0	0	-220.8200	26.9400	220.8500	-24.5100	0.0000	0.0000	0.0000	0.0000;
	2040909	2040916	6.5e-05	0.00534	0	1533.53	0	0	1.05625	0	1	0	0	-220.8200	27.2600	220.8500	-24.5100	0.0000	0.0000	0.0000	0.0000;
	2040909	2040917	6e-05	0.005487	0	1531.93	0	0	1.05625	0	1	0	0	-220.8200	27.3400	220.8500	-24.5100	0.0000	0.0000	0.0000	0.0000;
	2040911	2040910	0.000274	0.01388	0	525	0	0	1	0	1	0	0	-44.2700	3.9200	44.2700	-3.6600	0.0000	0.0000	0.0000	0.0000;
	2040910	2041003	0.000215	0.003994	0.40915	2619.42	0	0	0	0	1	0	0	264.7900	33.0500	-264.6400	-73.9700	0.0000	0.0000	0.0000	0.0000;
	2041004	2040911	0.008515	0.031859	0.01616	156.12	0	0	0	0	1	0	0	-44.1100	2.7800	44.2700	-3.9200	0.0000	0.0000	0.0000	0.0000;
	2040919	2040975	0.00167	0.006905	0.00127	135.56	0	0	0	0	1	0	0	-19.2200	-1.3400	19.2200	1.2300	0.0000	0.0000	0.0000	0.0000;
	2040920	2040921	0.032728	0.696868	0	13	0	0	1.025	0	1	0	0	-6.6600	0.3100	6.6700	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040923	2040922	0.000173	0.014437	0	582.53	0	0	1	0	1	0	0	-26.2700	5.5000	26.2700	-5.4100	0.0000	0.0000	0.0000	0.0000;
	2040922	2040924	0.000186	0.009891	0	999.45	0	0	1	0	1	0	0	-178.4300	13.6100	178.4800	-10.7100	0.0000	0.0000	0.0000	0.0000;
	2040922	2040925	0.000185	0.01329	0	998.6	0	0	1	0	1	0	0	-218.5900	16.5600	218.6700	-10.7100	0.0000	0.0000	0.0000	0.0000;
	2040922	2040926	0.000176	0.013179	0	997.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040922	2040927	0.000125	0.009315	0	982.08	0	0	1	0	1	0	0	-179.7700	13.4800	179.8100	-10.7100	0.0000	0.0000	0.0000	0.0000;
	2040922	2040928	0.000249	0.014804	0	981.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040922	2040929	0.000197	0.015222	0	977.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040922	2040930	0.000242	0.00118	0	0	0	0	0	0	1	0	0	275.2800	-232.7000	-275.0000	234.1000	0.0000	0.0000	0.0000	0.0000;
	2040922	2040930	0.000242	0.00118	0	0	0	0	0	0	1	0	0	275.2300	-232.7600	-274.9500	234.1700	0.0000	0.0000	0.0000	0.0000;
	2040930	2050453	0.00156	0.031046	3.3028	2985.64	0	0	0	0	1	0	0	7.0900	-168.0500	-7.0900	-192.7700	0.0000	0.0000	0.0000	0.0000;
	2040932	2040931	0.000136	0.01135	0	1437.54	0	0	1	0	1	0	0	-480.1000	193.3000	480.4300	-165.2600	0.0000	0.0000	0.0000	0.0000;
	2040931	2040934	5.3e-05	0.004838	0	1637.52	0	0	1.01875	0	1	0	0	-282.1500	-81.4400	282.2000	85.5900	0.0000	0.0000	0.0000	0.0000;
	2040931	2040935	0.0001	0.008303	0	1630.07	0	0	1.025	0	1	0	0	-282.1100	-78.4300	282.2000	85.5900	0.0000	0.0000	0.0000	0.0000;
	2040931	2040936	0.000103	0.007988	0	1630.06	0	0	1.025	0	1	0	0	-172.0400	-82.6600	172.0700	85.5900	0.0000	0.0000	0.0000	0.0000;
	2040931	2040937	7.8e-05	0.006253	0	1629.93	0	0	1.01875	0	1	0	0	-133.6600	-84.0400	133.6700	85.5900	0.0000	0.0000	0.0000	0.0000;
	2040931	2040938	0.000284	0.001068	0	0	0	0	0	0	1	0	0	389.5300	-575.9200	-388.2200	580.8600	0.0000	0.0000	0.0000	0.0000;
	2040933	2040932	0.000362	0.023469	0	603.82	0	0	1	0	1	0	0	-73.8600	-16.7100	73.8800	17.9700	0.0000	0.0000	0.0000	0.0000;
	2040932	2040947	0.000269	0.005515	0.66511	2404.76	0	0	0	0	1	0	0	182.1700	-70.0200	-182.0800	-0.4400	0.0000	0.0000	0.0000	0.0000;
	2040932	2040955	0.001645	0.02588	3.8995	2996.93	0	0	0	0	1	0	0	556.2800	-161.4100	-551.5500	-182.0500	0.0000	0.0000	0.0000	0.0000;
	2040939	2040942	0.000389	0.029098	0	1195.5	0	0	1	0	1	0	0	670.5100	65.1200	-668.8300	60.5100	0.0000	0.0000	0.0000	0.0000;
	2040939	2040943	0.000178	0.013159	0	748.13	0	0	1.04375	0	1	0	0	-113.5800	-15.9000	113.6000	17.6900	0.0000	0.0000	0.0000	0.0000;
	2040939	2040944	0.000178	0.014223	0	748.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040939	2040945	0.000295	0.022723	0	513.48	0	0	1.0375	0	1	0	0	-53.0900	-16.9700	53.1000	17.6900	0.0000	0.0000	0.0000	0.0000;
	2040939	2040946	0.000236	0.018738	0	510.45	0	0	1.0375	0	1	0	0	-53.0900	-17.0900	53.1000	17.6900	0.0000	0.0000	0.0000	0.0000;
	2040940	2040942	-0.000235	-0.017614	0	1070.5	0	0	1	0	1	0	0	-669.8500	-15.5400	668.8300	-60.5100	0.0000	0.0000	0.0000	0.0000;
	2040941	2040942	0.000819	0.061305	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040948	2040947	0.000246	0.016675	0	688.24	0	0	1	0	1	0	0	-124.6700	-70.6100	124.7100	73.8300	0.0000	0.0000	0.0000	0.0000;
	2040949	2040954	0.011072	0.054697	0.0136	170.29	0	0	0	0	1	0	0	-53.0700	-9.5900	53.3700	9.6400	0.0000	0.0000	0.0000	0.0000;
	2040950	2040951	0.000246	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040950	2040952	0.000253	0.001184	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040954	2040953	0.000115	0.007818	0	981.68	0	0	1.0125	0	1	0	0	-418.1800	-26.6200	418.3700	39.7000	0.0000	0.0000	0.0000	0.0000;
	2040953	2040955	0.000292	0.001161	0	0	0	0	0	0	1	0	0	-418.3700	-39.7000	418.8600	41.6400	0.0000	0.0000	0.0000	0.0000;
	2040957	2040956	0.000101	0.006613	0	1521.87	0	0	1	0	1	0	0	-584.8000	-141.6500	585.1500	164.3700	0.0000	0.0000	0.0000	0.0000;
	2040956	2040959	0.000137	0.011137	0	1482.02	0	0	1.0375	0	1	0	0	-206.2700	-46.9400	206.3300	51.9300	0.0000	0.0000	0.0000	0.0000;
	2040956	2040960	8.2e-05	0.006019	0	1481.93	0	0	1.0375	0	1	0	0	-206.3000	-49.2200	206.3300	51.9300	0.0000	0.0000	0.0000	0.0000;
	2040956	2040961	0.000119	0.009066	0	1480.29	0	0	1.0375	0	1	0	0	-206.2800	-47.8600	206.3300	51.9300	0.0000	0.0000	0.0000	0.0000;
	2040956	2040962	0.000148	0.011534	0	1477.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040956	2040963	0.000103	0.009121	0	1477.71	0	0	1.0375	0	1	0	0	-206.2800	-47.8300	206.3300	51.9300	0.0000	0.0000	0.0000	0.0000;
	2040956	2040964	9.2e-05	0.0069	0	1477.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040958	2040957	0.000143	0.011077	0	618.51	0	0	1.00625	0	1	0	0	201.0700	-144.0500	-200.9900	150.6800	0.0000	0.0000	0.0000	0.0000;
	2040957	2040965	0.000261	0.001075	0	0	0	0	0	0	1	0	0	785.7900	-9.0300	-784.2500	15.3300	0.0000	0.0000	0.0000	0.0000;
	2040968	2040967	0.00033	0.017382	0	645.55	0	0	1.00625	0	1	0	0	105.3900	-3.7100	-105.3500	5.5400	0.0000	0.0000	0.0000	0.0000;
	2040967	2040969	0.000227	0.015816	0	867.1	0	0	1	0	1	0	0	-189.9700	26.5900	190.0500	-21.1000	0.0000	0.0000	0.0000	0.0000;
	2040967	2040970	0.000194	0.016252	0	865.23	0	0	1	0	1	0	0	-189.9800	26.7500	190.0500	-21.1000	0.0000	0.0000	0.0000	0.0000;
	2040967	2040971	0.000186	0.01589	0	862.53	0	0	1	0	1	0	0	-189.9900	26.6200	190.0500	-21.1000	0.0000	0.0000	0.0000	0.0000;
	2040967	2040972	0.000196	0.013787	0	853.64	0	0	1	0	1	0	0	-189.9800	25.8800	190.0500	-21.1000	0.0000	0.0000	0.0000	0.0000;
	2040967	2040973	0.000278	0.01868	0	841.36	0	0	1	0	1	0	0	-189.9500	27.5900	190.0500	-21.1000	0.0000	0.0000	0.0000	0.0000;
	2040967	2040974	0.000218	0.015951	0	831.07	0	0	1	0	1	0	0	-189.9700	26.6400	190.0500	-21.1000	0.0000	0.0000	0.0000	0.0000;
	2041003	2040967	3.1e-05	0.000554	0.04152	1882.01	0	0	0	0	1	0	0	-146.3300	404.1800	146.3800	-407.6100	0.0000	0.0000	0.0000	0.0000;
	2040968	2040999	0.000802	0.003597	0.00588	170.49	0	0	0	0	1	0	0	-73.9700	1.2500	74.0100	-1.7000	0.0000	0.0000	0.0000	0.0000;
	2040975	2040978	-0.000315	-0.008526	0	101.7	0	0	1	0	1	0	0	-18.7900	0.2400	18.7900	-0.2700	0.0000	0.0000	0.0000	0.0000;
	2040976	2040978	0.005795	0.157082	0	50.8	0	0	1	0	1	0	0	11.0000	0.0000	-10.9900	0.1800	0.0000	0.0000	0.0000	0.0000;
	2040977	2040978	0.005795	0.157082	0	50.8	0	0	1	0	1	0	0	7.8000	0.0000	-7.8000	0.0900	0.0000	0.0000	0.0000	0.0000;
	2040980	2040979	0.000122	0.008513	0	1388.44	0	0	1.00625	0	1	0	0	77.7600	53.2700	-77.7500	-52.5600	0.0000	0.0000	0.0000	0.0000;
	2040979	2040984	8.2e-05	0.007441	0	1409.15	0	0	1	0	1	0	0	-173.2100	-27.2800	173.2300	29.4600	0.0000	0.0000	0.0000	0.0000;
	2040979	2040985	0.000123	0.010828	0	1408.07	0	0	1	0	1	0	0	-90.5400	-28.5300	90.5500	29.4600	0.0000	0.0000	0.0000	0.0000;
	2040979	2040986	0.000121	0.007993	0	1406.95	0	0	1	0	1	0	0	-142.7400	-27.8500	142.7600	29.4600	0.0000	0.0000	0.0000	0.0000;
	2040979	2040987	9.7e-05	0.007178	0	1405.04	0	0	1	0	1	0	0	-131.5300	-28.2200	131.5500	29.4600	0.0000	0.0000	0.0000	0.0000;
	2040979	2040988	0.000153	0.01076	0	1404.34	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040979	2040989	6.5e-05	0.005895	0	1404.27	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040980	2040983	0.000429	0.026233	0	878.5	0	0	1	0	1	0	0	185.2200	18.5000	-185.0800	-10.0200	0.0000	0.0000	0.0000	0.0000;
	2050453	2040980	0.00138	0.028123	2.6176	3111.74	0	0	0	0	1	0	0	821.1800	-63.9800	-812.5500	-42.8600	0.0000	0.0000	0.0000	0.0000;
	2040981	2040983	-6.2e-05	-0.00382	0	778.5	0	0	1	0	1	0	0	-185.1000	-11.2500	185.0800	10.0200	0.0000	0.0000	0.0000	0.0000;
	2040982	2040983	0.001743	0.106587	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040990	2041016	0.008631	0.039602	0.03841	122.23	0	0	0	0	1	0	0	-17.6600	19.6100	17.7300	-23.3000	0.0000	0.0000	0.0000	0.0000;
	2040992	2040991	0.00019	0.012097	0	677.7	0	0	1	0	1	0	0	144.5700	11.9100	-144.5300	-9.5300	0.0000	0.0000	0.0000	0.0000;
	2040991	2040993	8.8e-05	0.00667	0	1087.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040991	2040994	0.000107	0.006285	0	1078.87	0	0	1	0	1	0	0	-87.5400	-119.6800	87.5700	120.9700	0.0000	0.0000	0.0000	0.0000;
	2040991	2040995	0.000261	0.01866	0	1077.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040991	2041003	3.4e-05	0.000524	0.03617	2314.68	0	0	0	0	1	0	0	-143.9200	133.7200	143.9400	-137.3800	0.0000	0.0000	0.0000	0.0000;
	2040999	2040998	0.000164	0.011889	0	714.89	0	0	1.0125	0	1	0	0	165.8600	-80.5800	-165.8000	84.4400	0.0000	0.0000	0.0000	0.0000;
	2040998	2041000	0.00012	0.007461	0	1033.71	0	0	1	0	1	0	0	-36.9000	-116.3000	36.9200	117.3400	0.0000	0.0000	0.0000	0.0000;
	2040998	2041001	0.000198	0.015273	0	1021.51	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040998	2041002	0.000171	0.012907	0	1020.68	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2040998	2041003	0.000277	0.001036	0	0	0	0	0	0	1	0	0	202.7100	31.8600	-202.6000	-31.4500	0.0000	0.0000	0.0000	0.0000;
	2041004	2041005	0.025954	0.627421	0	19.5	0	0	0.99375	0	1	0	0	-11.5700	0.7800	11.6000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2041007	2041006	0.000141	0.0099	0	744.09	0	0	1	0	1	0	0	-214.3000	56.7500	214.3700	-52.1600	0.0000	0.0000	0.0000	0.0000;
	2041006	2041009	0.000224	0.014376	0	973.18	0	0	1	0	1	0	0	-119.2600	-18.7400	119.2900	20.7400	0.0000	0.0000	0.0000	0.0000;
	2041006	2041010	0.000192	0.014218	0	971.79	0	0	1	0	1	0	0	-218.0500	-14.2700	218.1300	20.7400	0.0000	0.0000	0.0000	0.0000;
	2041006	2041011	0.000196	0.013113	0	969.93	0	0	1	0	1	0	0	-218.0400	-14.7700	218.1300	20.7400	0.0000	0.0000	0.0000	0.0000;
	2041006	2041012	0.000286	0.001115	0	0	0	0	0	0	1	0	0	340.9800	-225.1800	-340.5300	226.9600	0.0000	0.0000	0.0000	0.0000;
	2041008	2041007	0.000333	0.020069	0	404.75	0	0	1.03125	0	1	0	0	-119.8500	-43.5700	119.9000	46.7100	0.0000	0.0000	0.0000	0.0000;
	2041008	2041017	0.010453	0.058477	0.00926	167.49	0	0	0	0	1	0	0	35.9600	10.8000	-35.8300	-11.0700	0.0000	0.0000	0.0000	0.0000;
	2041013	2041014	0.015826	0.424993	0	24.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2041013	2041015	0.000236	0.001032	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2050020	2050000	0.020026	0.113766	0.08463	283.78	0	0	0	0	1	0	0	64.7300	-10.3500	-63.9300	5.8800	0.0000	0.0000	0.0000	0.0000;
	2050003	2050001	0.002581	0.01494	0.02293	281.35	0	0	0	0	1	0	0	64.5100	11.0800	-64.4000	-12.8500	0.0000	0.0000	0.0000	0.0000;
	2050005	2050002	0.003792	0.024874	0.00975	288.56	0	0	0	0	1	0	0	75.6800	-2.1600	-75.4800	2.5000	0.0000	0.0000	0.0000	0.0000;
	2050002	2050013	0.004566	0.028939	0.03992	294.15	0	0	0	0	1	0	0	-67.3500	2.3100	67.5500	-5.2200	0.0000	0.0000	0.0000	0.0000;
	2050003	2050004	0.000283	0.001054	0	0	0	0	0	0	1	0	0	55.5200	26.1700	-55.5100	-26.1300	0.0000	0.0000	0.0000	0.0000;
	2050013	2050003	0.003315	0.018744	0.02228	248.05	0	0	0	0	1	0	0	6.1100	13.2900	-6.1000	-15.5700	0.0000	0.0000	0.0000	0.0000;
	2050015	2050003	0.006786	0.044951	0.10759	267.89	0	0	0	0	1	0	0	28.9100	16.2200	-28.8300	-27.0000	0.0000	0.0000	0.0000	0.0000;
	2050003	2050016	0.004638	0.031418	0.07166	305.59	0	0	0	0	1	0	0	-85.1000	5.3200	85.4300	-10.5900	0.0000	0.0000	0.0000	0.0000;
	2050005	2050010	0.000706	0.003989	0.00249	312.7	0	0	0	0	1	0	0	-126.5500	-15.0000	126.6600	15.3600	0.0000	0.0000	0.0000	0.0000;
	2050006	2050007	0.000245	0.001198	0	0	0	0	0	0	1	0	0	4.1200	1.4800	-4.1200	-1.4800	0.0000	0.0000	0.0000	0.0000;
	2050027	2050006	0.015339	0.105521	0.09855	219.25	0	0	0	0	1	0	0	14.5900	-14.5800	-14.5500	4.5100	0.0000	0.0000	0.0000	0.0000;
	2050008	2050009	0.000246	0.001026	0	0	0	0	0	0	1	0	0	46.5100	19.8600	-46.5000	-19.8400	0.0000	0.0000	0.0000	0.0000;
	2050008	2050017	0.007054	0.036789	0.06074	202.45	0	0	0	0	1	0	0	21.7900	-9.8100	-21.7600	3.5900	0.0000	0.0000	0.0000	0.0000;
	2050008	2050454	0.00411	0.023746	0.01446	263.32	0	0	0	0	1	0	0	-68.3000	-10.0500	68.4900	9.5900	0.0000	0.0000	0.0000	0.0000;
	2050010	2050454	0.001838	0.01017	0.03793	337.69	0	0	0	0	1	0	0	-173.1600	-31.9500	173.7000	30.9300	0.0000	0.0000	0.0000	0.0000;
	2050011	2050012	0.000208	0.001129	0	0	0	0	0	0	1	0	0	48.7700	18.0800	-48.7700	-18.0500	0.0000	0.0000	0.0000	0.0000;
	2050011	2050013	0.000217	0.001027	0	0	0	0	0	0	1	0	0	-48.7700	-18.0800	48.7800	18.1100	0.0000	0.0000	0.0000	0.0000;
	2050454	2050013	0.002806	0.017882	0.01888	302.7	0	0	0	0	1	0	0	122.8500	26.8400	-122.4300	-26.1700	0.0000	0.0000	0.0000	0.0000;
	2050014	2050015	0.008273	0.037295	0.02536	278.48	0	0	0	0	1	0	0	-50.0500	2.8600	50.2400	-4.6700	0.0000	0.0000	0.0000	0.0000;
	2050015	2050021	0.006233	0.03231	0.15401	245.67	0	0	0	0	1	0	0	30.0300	-7.4600	-29.9800	-8.6400	0.0000	0.0000	0.0000	0.0000;
	2050015	2050039	0.014462	0.078517	0.21009	325.61	0	0	0	0	1	0	0	-112.7100	-4.9200	114.4400	-8.3800	0.0000	0.0000	0.0000	0.0000;
	2050016	2050018	0.005791	0.039247	0.1526	311.9	0	0	0	0	1	0	0	-98.9900	5.9800	99.5400	-18.1800	0.0000	0.0000	0.0000	0.0000;
	2050017	2050021	0.005133	0.02808	0.04003	258.17	0	0	0	0	1	0	0	-16.8200	-8.8300	16.8300	4.6800	0.0000	0.0000	0.0000	0.0000;
	2050020	2050018	0.010009	0.052796	0.02487	308.47	0	0	0	0	1	0	0	102.3800	-1.0100	-101.4000	3.5800	0.0000	0.0000	0.0000	0.0000;
	2050018	2050026	0.00793	0.048395	0.04726	301.27	0	0	0	0	1	0	0	-87.3500	-1.8400	87.9200	0.3800	0.0000	0.0000	0.0000	0.0000;
	2050018	2050031	0.0093	0.065197	0.09595	256.64	0	0	0	0	1	0	0	37.2900	-9.1900	-37.1600	0.0300	0.0000	0.0000	0.0000	0.0000;
	2050020	2050019	0.000168	0.0112	0	904.72	0	0	1	0	1	0	0	-318.5100	6.2500	318.6700	4.4300	0.0000	0.0000	0.0000	0.0000;
	2050019	2050388	0.001425	0.026986	3.67097	3024.12	0	0	0	0	1	0	0	-575.2700	-106.4100	579.8100	-197.3900	0.0000	0.0000	0.0000	0.0000;
	2050406	2050019	0.000649	0.012567	1.31626	2794.15	0	0	0	0	1	0	0	330.4400	-120.7700	-329.7500	-5.5000	0.0000	0.0000	0.0000	0.0000;
	2050019	2050453	0.000877	0.014113	1.41874	3241.99	0	0	0	0	1	0	0	586.3500	-169.5800	-583.4500	63.4800	0.0000	0.0000	0.0000	0.0000;
	2050026	2050020	0.001867	0.01207	0.07126	307.32	0	0	0	0	1	0	0	-96.7400	-0.6700	96.9100	-5.8400	0.0000	0.0000	0.0000	0.0000;
	2050022	2050021	0.004478	0.119856	0	116.4	0	0	1	0	1	0	0	-43.1200	-4.7100	43.2000	6.8700	0.0000	0.0000	0.0000	0.0000;
	2050053	2050021	0.018199	0.095865	0.17257	275.97	0	0	0	0	1	0	0	30.2200	-14.5400	-30.0600	-2.9200	0.0000	0.0000	0.0000	0.0000;
	2050022	2050029	0.039329	0.177981	0.02237	155.8	0	0	0	0	1	0	0	-31.3000	4.0500	31.6800	-4.6800	0.0000	0.0000	0.0000	0.0000;
	2050023	2050024	0.000292	0.00111	0	0	0	0	0	0	1	0	0	7.4600	4.2800	-7.4600	-4.2800	0.0000	0.0000	0.0000	0.0000;
	2050023	2050052	0.007425	0.046953	0.22402	292.85	0	0	0	0	1	0	0	65.5600	-30.3800	-65.2400	7.7600	0.0000	0.0000	0.0000	0.0000;
	2050389	2050023	0.005467	0.029792	0.03142	263.97	0	0	0	0	1	0	0	23.2600	0.9100	-23.2400	-4.2100	0.0000	0.0000	0.0000	0.0000;
	2050023	2050422	0.005926	0.030104	0.07045	255.19	0	0	0	0	1	0	0	-49.7800	30.3100	49.9800	-36.9700	0.0000	0.0000	0.0000	0.0000;
	2050025	2050026	0.000226	0.001082	0	0	0	0	0	0	1	0	0	-8.8200	-0.2900	8.8200	0.2900	0.0000	0.0000	0.0000	0.0000;
	2050027	2050050	0.004829	0.033496	0.10036	240.05	0	0	0	0	1	0	0	13.5700	6.4600	-13.5600	-16.8000	0.0000	0.0000	0.0000	0.0000;
	2050451	2050027	0.009068	0.048871	0.04787	276.99	0	0	0	0	1	0	0	53.0400	-2.0100	-52.8000	-1.7100	0.0000	0.0000	0.0000	0.0000;
	2050029	2050028	0.002888	0.105268	0	101.18	0	0	1	0	1	0	0	-31.6800	4.6800	31.7000	-3.6500	0.0000	0.0000	0.0000	0.0000;
	2050028	2050030	0.000275	0.001023	0	0	0	0	0	0	1	0	0	5.4600	3.6100	-5.4600	-3.6100	0.0000	0.0000	0.0000	0.0000;
	2050028	2050031	0.00023	0.001137	0	0	0	0	0	0	1	0	0	-37.1600	0.0400	37.1600	-0.0300	0.0000	0.0000	0.0000	0.0000;
	2050032	2050033	0.000216	0.001162	0	0	0	0	0	0	1	0	0	-9.8600	-1.6500	9.8600	1.6500	0.0000	0.0000	0.0000	0.0000;
	2050039	2050033	0.013304	0.088768	0.09207	291.89	0	0	0	0	1	0	0	-59.3800	4.8300	59.8200	-11.9800	0.0000	0.0000	0.0000	0.0000;
	2050389	2050033	0.005153	0.024798	0.02459	298.1	0	0	0	0	1	0	0	69.9200	-11.9000	-69.6800	10.3300	0.0000	0.0000	0.0000	0.0000;
	2050035	2050034	0.020222	0.150703	0.13417	275.17	0	0	0	0	1	0	0	-81.6200	3.1400	82.9200	-7.5400	0.0000	0.0000	0.0000	0.0000;
	2050384	2050034	0.003507	0.023062	0.02626	287.16	0	0	0	0	1	0	0	100.6500	-1.0300	-100.3100	0.4100	0.0000	0.0000	0.0000	0.0000;
	2050035	2050050	0.009427	0.060944	0.0458	267.81	0	0	0	0	1	0	0	77.1800	-4.1600	-76.6500	2.8700	0.0000	0.0000	0.0000	0.0000;
	2050047	2050036	0.009428	0.058794	0.0946	224.07	0	0	0	0	1	0	0	26.3300	-16.6300	-26.2600	7.1200	0.0000	0.0000	0.0000	0.0000;
	2050058	2050036	0.057597	0.334567	0.15127	230.43	0	0	0	0	1	0	0	-21.8900	-6.2000	22.1600	-8.1100	0.0000	0.0000	0.0000	0.0000;
	2050037	2050038	0.000276	0.001003	0	0	0	0	0	0	1	0	0	6.9400	1.6800	-6.9400	-1.6800	0.0000	0.0000	0.0000	0.0000;
	2050037	2050039	0.000263	0.001188	0	0	0	0	0	0	1	0	0	-6.9400	-1.6800	6.9400	1.6800	0.0000	0.0000	0.0000	0.0000;
	2050052	2050039	0.009735	0.052507	0.07493	288.96	0	0	0	0	1	0	0	62.3500	-8.2600	-62.0100	1.8800	0.0000	0.0000	0.0000	0.0000;
	2050040	2050041	0.000214	0.001057	0	0	0	0	0	0	1	0	0	9.2100	4.1700	-9.2100	-4.1700	0.0000	0.0000	0.0000	0.0000;
	2050384	2050040	0.012321	0.064766	0.14227	293.22	0	0	0	0	1	0	0	65.7400	-29.7900	-65.1900	17.3800	0.0000	0.0000	0.0000	0.0000;
	2050394	2050040	0.010569	0.067718	0.10119	284.73	0	0	0	0	1	0	0	-55.6500	12.6400	55.9800	-21.5600	0.0000	0.0000	0.0000	0.0000;
	2050042	2050384	0.007757	0.042438	0.03311	268.66	0	0	0	0	1	0	0	-103.8400	16.7200	104.6500	-15.8400	0.0000	0.0000	0.0000	0.0000;
	2050401	2050042	0.008807	0.054551	0.18122	267.79	0	0	0	0	1	0	0	-99.9400	2.8100	100.7800	-16.8700	0.0000	0.0000	0.0000	0.0000;
	2050043	2050046	0.006358	0.167137	0	128.9	0	0	1	0	1	0	0	10.9700	1.6800	-10.9600	-1.4800	0.0000	0.0000	0.0000	0.0000;
	2050043	2050047	0.000278	0.001028	0	0	0	0	0	0	1	0	0	-10.9700	-1.6800	10.9700	1.6800	0.0000	0.0000	0.0000	0.0000;
	2050043	2050048	0.000236	0.001007	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2050044	2050046	-0.00281	-0.073871	0	78.9	0	0	1	0	1	0	0	-10.9600	-1.5700	10.9600	1.4800	0.0000	0.0000	0.0000	0.0000;
	2074163	2050044	0.024697	0.115012	0.04519	210.08	0	0	0	0	1	0	0	20.8600	1.8400	-20.7600	-6.1100	0.0000	0.0000	0.0000	0.0000;
	2050045	2050046	0.020207	0.53118	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2050047	2050378	0.005418	0.031151	0.02241	236.98	0	0	0	0	1	0	0	-37.3000	14.9500	37.3900	-16.8000	0.0000	0.0000	0.0000	0.0000;
	2050050	2050049	0.003515	0.020991	0.01596	229.95	0	0	0	0	1	0	0	29.5400	8.4300	-29.5000	-9.8900	0.0000	0.0000	0.0000	0.0000;
	2050067	2050049	0.002896	0.018507	0.02255	263.11	0	0	0	0	1	0	0	28.1200	10.0000	-28.1000	-12.1700	0.0000	0.0000	0.0000	0.0000;
	2050050	2050051	0.00025	0.001097	0	0	0	0	0	0	1	0	0	57.6100	4.4300	-57.6000	-4.3900	0.0000	0.0000	0.0000	0.0000;
	2050070	2050053	0.013919	0.076328	0.11222	285.08	0	0	0	0	1	0	0	44.9700	-22.8300	-44.6600	12.7000	0.0000	0.0000	0.0000	0.0000;
	2050439	2050054	0.00501	0.032193	0.01209	261.19	0	0	0	0	1	0	0	34.5400	6.6600	-34.4800	-7.5200	0.0000	0.0000	0.0000	0.0000;
	2050055	2050091	0.000585	0.003696	0.00452	223.23	0	0	0	0	1	0	0	2.7000	-3.3100	-2.7000	2.8400	0.0000	0.0000	0.0000	0.0000;
	2050055	2050439	0.002555	0.01417	0.00832	264.49	0	0	0	0	1	0	0	-37.1800	-4.9100	37.2100	4.2400	0.0000	0.0000	0.0000	0.0000;
	2050056	2050073	0.009917	0.052504	0.03964	239.79	0	0	0	0	1	0	0	-9.3200	-10.3300	9.3300	6.3100	0.0000	0.0000	0.0000	0.0000;
	2050078	2050056	0.00454	0.025994	0.01821	221.43	0	0	0	0	1	0	0	4.4400	-7.0100	-4.4300	5.1500	0.0000	0.0000	0.0000	0.0000;
	2050063	2050057	0.006454	0.03634	0.02378	232.74	0	0	0	0	1	0	0	-8.3300	-9.8100	8.3400	7.2900	0.0000	0.0000	0.0000	0.0000;
	2050057	2050394	0.008797	0.049869	0.05389	217.61	0	0	0	0	1	0	0	-15.4100	-9.4200	15.4300	3.6700	0.0000	0.0000	0.0000	0.0000;
	2050062	2050058	0.001963	0.011585	0.00979	235.08	0	0	0	0	1	0	0	-2.1800	-1.9100	2.1800	0.8900	0.0000	0.0000	0.0000	0.0000;
	2050060	2050059	0.000197	0.014054	0	556.78	0	0	1.01875	0	1	0	0	139.2700	-125.3500	-139.2100	130.2800	0.0000	0.0000	0.0000	0.0000;
	2050059	2050068	0.000212	0.003599	0.46445	2296.44	0	0	0	0	1	0	0	-423.9900	-46.2700	424.3600	4.2500	0.0000	0.0000	0.0000	0.0000;
	2050203	2050059	0.000503	0.008554	0.97766	2350.68	0	0	0	0	1	0	0	-561.6500	8.6900	563.1900	-84.0100	0.0000	0.0000	0.0000	0.0000;
	2050061	2050060	0.000223	0.013172	0	574.93	0	0	1.0125	0	1	0	0	-158.5000	-57.4500	158.5600	61.1100	0.0000	0.0000	0.0000	0.0000;
	2050061	2050060	0.000223	0.013172	0	574.93	0	0	1.0125	0	1	0	0	-158.5000	-57.4500	158.5600	61.1100	0.0000	0.0000	0.0000	0.0000;
	2050060	2070122	0.003585	0.038927	1.09964	1288.08	0	0	0	0	1	0	0	-456.4000	3.1400	463.7000	-39.1400	0.0000	0.0000	0.0000	0.0000;
	2050081	2050061	0.001528	0.008175	0.01574	308.5	0	0	0	0	1	0	0	-101.0700	-17.3400	101.2200	16.5100	0.0000	0.0000	0.0000	0.0000;
	2050061	2050084	0.002157	0.012766	0.00678	269.66	0	0	0	0	1	0	0	-17.0000	22.9900	17.0100	-23.6000	0.0000	0.0000	0.0000	0.0000;
	2050123	2050061	0.002171	0.013313	0.00769	291.19	0	0	0	0	1	0	0	-68.1600	-12.0200	68.2600	11.8300	0.0000	0.0000	0.0000	0.0000;
	2050061	2050161	0.002028	0.011784	0.02583	292.09	0	0	0	0	1	0	0	91.2400	42.8900	-91.0500	-44.4300	0.0000	0.0000	0.0000	0.0000;
	2050081	2050062	0.002075	0.011567	0.01064	280.81	0	0	0	0	1	0	0	52.3800	13.9800	-52.3200	-14.7600	0.0000	0.0000	0.0000	0.0000;
	2050107	2050062	0.002465	0.013978	0.00884	240.08	0	0	0	0	1	0	0	18.7800	6.3500	-18.7700	-7.2200	0.0000	0.0000	0.0000	0.0000;
	2050063	2050064	0.000208	0.001049	0	0	0	0	0	0	1	0	0	11.3000	2.2000	-11.3000	-2.1900	0.0000	0.0000	0.0000	0.0000;
	2050063	2050248	0.007967	0.041522	0.06889	242.5	0	0	0	0	1	0	0	-2.9600	7.6200	2.9800	-14.9700	0.0000	0.0000	0.0000	0.0000;
	2050066	2050065	0.000149	0.009362	0	827.17	0	0	1.00625	0	1	0	0	-258.1000	-84.9600	258.2000	91.7000	0.0000	0.0000	0.0000	0.0000;
	2050377	2050065	0.000103	0.001749	0.1716	2522.47	0	0	0	0	1	0	0	258.2800	75.0200	-258.2000	-91.7000	0.0000	0.0000	0.0000	0.0000;
	2050067	2050066	0.000983	0.005841	0.00521	283.79	0	0	0	0	1	0	0	-58.3700	-13.0800	58.4100	12.7400	0.0000	0.0000	0.0000	0.0000;
	2050066	2050088	0.000328	0.001856	0.00172	312.27	0	0	0	0	1	0	0	105.9500	44.4700	-105.9100	-44.4200	0.0000	0.0000	0.0000	0.0000;
	2050091	2050066	0.001909	0.013316	0.0052	260.79	0	0	0	0	1	0	0	-50.2700	-15.8200	50.3200	15.6400	0.0000	0.0000	0.0000	0.0000;
	2050088	2050067	0.001574	0.009451	0.00543	236.46	0	0	0	0	1	0	0	15.3200	-1.1700	-15.3100	0.6300	0.0000	0.0000	0.0000	0.0000;
	2050069	2050068	0.00026	0.017722	0	757.9	0	0	1.0125	0	1	0	0	-155.7600	-68.8800	155.8300	73.9400	0.0000	0.0000	0.0000	0.0000;
	2050076	2050068	0.000141	0.002339	0.21314	2347.45	0	0	0	0	1	0	0	60.2300	-41.9200	-60.2200	19.8400	0.0000	0.0000	0.0000	0.0000;
	2050163	2050068	0.000175	0.003516	0.36427	2491.16	0	0	0	0	1	0	0	520.4400	69.3000	-519.9700	-98.0300	0.0000	0.0000	0.0000	0.0000;
	2050074	2050069	0.003068	0.020422	0.01418	257.29	0	0	0	0	1	0	0	-30.3400	-13.5200	30.3700	12.2700	0.0000	0.0000	0.0000	0.0000;
	2050069	2050136	0.002738	0.019239	0.00961	281.24	0	0	0	0	1	0	0	60.5800	17.7600	-60.4700	-18.0200	0.0000	0.0000	0.0000	0.0000;
	2050069	2050148	0.001605	0.008604	0.01774	239.3	0	0	0	0	1	0	0	1.1000	18.8400	-1.0900	-20.6500	0.0000	0.0000	0.0000	0.0000;
	2050070	2050279	0.017488	0.084458	0.0494	288.34	0	0	0	0	1	0	0	-49.0300	13.2400	49.4800	-16.2500	0.0000	0.0000	0.0000	0.0000;
	2050071	2050072	0.000236	0.001148	0	0	0	0	0	0	1	0	0	7.9300	1.2100	-7.9300	-1.2100	0.0000	0.0000	0.0000	0.0000;
	2050071	2050073	0.000284	0.001093	0	0	0	0	0	0	1	0	0	-7.9300	-1.2100	7.9300	1.2100	0.0000	0.0000	0.0000	0.0000;
	2050197	2050073	0.005113	0.036524	0.02998	252.07	0	0	0	0	1	0	0	18.6800	-5.9700	-18.6600	2.9900	0.0000	0.0000	0.0000	0.0000;
	2050073	2050378	0.002719	0.020161	0.01188	199.16	0	0	0	0	1	0	0	1.4000	-10.5100	-1.4000	9.2900	0.0000	0.0000	0.0000	0.0000;
	2050074	2050075	0.000288	0.001073	0	0	0	0	0	0	1	0	0	81.2600	36.4900	-81.2400	-36.4100	0.0000	0.0000	0.0000	0.0000;
	2050074	2050181	0.003366	0.021884	0.06336	260.19	0	0	0	0	1	0	0	-50.9300	-22.9700	51.0300	17.0100	0.0000	0.0000	0.0000	0.0000;
	2050077	2050076	0.00016	0.009785	0	912.95	0	0	1.00625	0	1	0	0	-326.2900	-76.9800	326.4700	87.7300	0.0000	0.0000	0.0000	0.0000;
	2050076	2050438	0.000447	0.007915	1.07103	2359.48	0	0	0	0	1	0	0	-386.6900	-45.8200	387.3400	-54.3300	0.0000	0.0000	0.0000	0.0000;
	2050108	2050077	0.000755	0.004818	0.00558	301.73	0	0	0	0	1	0	0	-92.7200	-14.1700	92.7800	14.0000	0.0000	0.0000	0.0000	0.0000;
	2050077	2050111	0.00091	0.005252	0.00373	303.48	0	0	0	0	1	0	0	96.3500	13.2500	-96.2600	-13.1600	0.0000	0.0000	0.0000	0.0000;
	2050135	2050077	0.001651	0.010951	0.01141	279.49	0	0	0	0	1	0	0	-55.8700	-8.5200	55.9200	7.6800	0.0000	0.0000	0.0000	0.0000;
	2050078	2050205	0.003974	0.02819	0.0441	273.29	0	0	0	0	1	0	0	-68.3600	-21.0500	68.5600	17.8700	0.0000	0.0000	0.0000	0.0000;
	2050079	2050080	0.000283	0.001096	0	0	0	0	0	0	1	0	0	48.6800	3.3300	-48.6800	-3.3000	0.0000	0.0000	0.0000	0.0000;
	2050079	2050081	0.000281	0.001173	0	0	0	0	0	0	1	0	0	-48.6800	-3.3300	48.6900	3.3500	0.0000	0.0000	0.0000	0.0000;
	2050082	2050083	0.000281	0.001068	0	0	0	0	0	0	1	0	0	48.6800	2.6800	-48.6800	-2.6500	0.0000	0.0000	0.0000	0.0000;
	2050082	2050084	0.000285	0.001176	0	0	0	0	0	0	1	0	0	-48.6800	-2.6800	48.6900	2.7000	0.0000	0.0000	0.0000	0.0000;
	2050084	2050120	0.001604	0.008832	0.01204	205.21	0	0	0	0	1	0	0	-65.7000	20.9000	65.7800	-21.7500	0.0000	0.0000	0.0000	0.0000;
	2050085	2050086	0.000201	0.001137	0	0	0	0	0	0	1	0	0	-36.3800	-14.3000	36.3800	14.3200	0.0000	0.0000	0.0000	0.0000;
	2050085	2050087	0.000269	0.001151	0	0	0	0	0	0	1	0	0	36.3800	14.3000	-36.3800	-14.2900	0.0000	0.0000	0.0000	0.0000;
	2050100	2050086	0.001275	0.008006	0.00554	253.46	0	0	0	0	1	0	0	-29.5800	8.8000	29.5900	-9.2900	0.0000	0.0000	0.0000	0.0000;
	2050439	2050086	0.002606	0.016196	0.02523	288.9	0	0	0	0	1	0	0	66.0900	3.1100	-65.9800	-5.0300	0.0000	0.0000	0.0000	0.0000;
	2050088	2050092	0.002503	0.01396	0.01062	279.83	0	0	0	0	1	0	0	54.2200	39.2000	-54.1100	-39.6800	0.0000	0.0000	0.0000	0.0000;
	2050089	2050090	0.00027	0.001139	0	0	0	0	0	0	1	0	0	52.9600	12.9500	-52.9500	-12.9100	0.0000	0.0000	0.0000	0.0000;
	2050089	2050091	0.000227	0.001193	0	0	0	0	0	0	1	0	0	-52.9600	-12.9500	52.9700	12.9800	0.0000	0.0000	0.0000	0.0000;
	2050092	2050130	0.001888	0.011188	0.00798	259.61	0	0	0	0	1	0	0	-63.3100	-4.9800	63.3800	4.6000	0.0000	0.0000	0.0000	0.0000;
	2050092	2050137	0.000941	0.006045	0.01558	271.96	0	0	0	0	1	0	0	64.4600	8.2300	-64.4200	-9.5700	0.0000	0.0000	0.0000	0.0000;
	2050093	2050094	0.000298	0.001184	0	0	0	0	0	0	1	0	0	8.7600	0.4300	-8.7600	-0.4300	0.0000	0.0000	0.0000	0.0000;
	2050093	2050122	0.00171	0.014065	0.00671	229.71	0	0	0	0	1	0	0	15.8400	-1.1100	-15.8300	0.4500	0.0000	0.0000	0.0000	0.0000;
	2050201	2050093	0.005735	0.030236	0.03834	238.73	0	0	0	0	1	0	0	24.6300	-4.4700	-24.5900	0.6700	0.0000	0.0000	0.0000	0.0000;
	2050097	2050095	0.000518	0.003894	0.0026	252.67	0	0	0	0	1	0	0	-26.5800	-6.8500	26.5900	6.6100	0.0000	0.0000	0.0000	0.0000;
	2050111	2050095	0.000804	0.005515	0.02722	295.47	0	0	0	0	1	0	0	72.9400	14.3600	-72.9000	-16.8700	0.0000	0.0000	0.0000	0.0000;
	2050096	2050097	0.000254	0.001146	0	0	0	0	0	0	1	0	0	-46.3100	-8.6600	46.3100	8.6800	0.0000	0.0000	0.0000	0.0000;
	2050097	2050125	0.000706	0.003981	0.00541	267.13	0	0	0	0	1	0	0	-19.7300	-1.8400	19.7300	1.3000	0.0000	0.0000	0.0000	0.0000;
	2050099	2050098	0.000194	0.013806	0	846.22	0	0	1.0125	0	1	0	0	-298.5700	-112.1300	298.7700	125.9600	0.0000	0.0000	0.0000	0.0000;
	2050116	2050098	0.000114	0.002068	0.20372	2540.94	0	0	0	0	1	0	0	298.8800	106.5500	-298.7700	-125.9600	0.0000	0.0000	0.0000	0.0000;
	2050099	2050100	0.002037	0.01197	0.00478	269.52	0	0	0	0	1	0	0	59.3100	32.4700	-59.2300	-32.4400	0.0000	0.0000	0.0000	0.0000;
	2050099	2050189	0.000397	0.002756	0.00191	329.02	0	0	0	0	1	0	0	145.4300	58.3200	-145.3300	-57.8700	0.0000	0.0000	0.0000	0.0000;
	2050100	2050101	0.000273	0.001113	0	0	0	0	0	0	1	0	0	88.8100	23.6400	-88.7800	-23.5500	0.0000	0.0000	0.0000	0.0000;
	2050102	2050134	0.002417	0.013799	0.017	243.31	0	0	0	0	1	0	0	33.6800	-3.6900	-33.6500	2.0800	0.0000	0.0000	0.0000	0.0000;
	2050102	2050444	0.001167	0.007105	0.00331	298.5	0	0	0	0	1	0	0	-97.3200	-17.4900	97.4300	17.8200	0.0000	0.0000	0.0000	0.0000;
	2050103	2050129	0.001304	0.006914	0.02813	280.89	0	0	0	0	1	0	0	-68.5000	-19.1600	68.5600	16.6300	0.0000	0.0000	0.0000	0.0000;
	2050103	2050137	0.000462	0.003187	0.00252	204.2	0	0	0	0	1	0	0	4.8500	7.7900	-4.8500	-8.0500	0.0000	0.0000	0.0000	0.0000;
	2050104	2050226	0.007514	0.044282	0.04212	263.52	0	0	0	0	1	0	0	-55.2400	-9.5900	55.4700	6.6000	0.0000	0.0000	0.0000	0.0000;
	2050233	2050104	0.004756	0.026631	0.02569	227.94	0	0	0	0	1	0	0	3.0600	8.3500	-3.0500	-10.9600	0.0000	0.0000	0.0000	0.0000;
	2050105	2050106	0.000223	0.001151	0	0	0	0	0	0	1	0	0	8.6100	0.9800	-8.6100	-0.9700	0.0000	0.0000	0.0000	0.0000;
	2050105	2050107	0.000208	0.001103	0	0	0	0	0	0	1	0	0	-8.6100	-0.9800	8.6100	0.9800	0.0000	0.0000	0.0000	0.0000;
	2050123	2050107	0.001905	0.00958	0.00585	250.66	0	0	0	0	1	0	0	27.4000	6.7900	-27.3900	-7.3300	0.0000	0.0000	0.0000	0.0000;
	2050108	2050109	0.000282	0.00103	0	0	0	0	0	0	1	0	0	58.0200	8.1100	-58.0100	-8.0800	0.0000	0.0000	0.0000	0.0000;
	2050108	2050111	0.000253	0.001702	0.00143	255.96	0	0	0	0	1	0	0	34.7000	6.0500	-34.7000	-6.1800	0.0000	0.0000	0.0000	0.0000;
	2050110	2050111	0.000246	0.001008	0	0	0	0	0	0	1	0	0	-58.0100	-4.9500	58.0200	4.9800	0.0000	0.0000	0.0000	0.0000;
	2050112	2050113	0.000273	0.00119	0	0	0	0	0	0	1	0	0	64.6700	20.6800	-64.6600	-20.6200	0.0000	0.0000	0.0000	0.0000;
	2050371	2050112	0.001261	0.009328	0.00553	260.56	0	0	0	0	1	0	0	38.7200	10.3800	-38.7000	-10.8000	0.0000	0.0000	0.0000	0.0000;
	2050439	2050112	0.002399	0.013639	0.00773	239.11	0	0	0	0	1	0	0	25.9900	9.1800	-25.9700	-9.8800	0.0000	0.0000	0.0000	0.0000;
	2050114	2050115	0.000285	0.001151	0	0	0	0	0	0	1	0	0	65.7500	7.1500	-65.7400	-7.1000	0.0000	0.0000	0.0000	0.0000;
	2050130	2050114	0.001628	0.010268	0.01174	298.34	0	0	0	0	1	0	0	-109.6600	-8.4600	109.8600	8.4600	0.0000	0.0000	0.0000	0.0000;
	2050114	2050236	0.005782	0.033825	0.32611	286.94	0	0	0	0	1	0	0	-95.9000	-8.8900	96.4200	-21.8000	0.0000	0.0000	0.0000	0.0000;
	2050114	2050260	0.002902	0.01788	0.13107	295.86	0	0	0	0	1	0	0	-79.7000	-6.7200	79.8800	-5.7200	0.0000	0.0000	0.0000	0.0000;
	2050116	2050119	0.000297	0.021256	0	871.4	0	0	1	0	1	0	0	261.9400	83.9200	-261.7300	-68.6800	0.0000	0.0000	0.0000	0.0000;
	2050116	2050176	0.000218	0.003819	0.34196	2600.23	0	0	0	0	1	0	0	-406.0400	110.4000	406.4100	-139.7800	0.0000	0.0000	0.0000	0.0000;
	2050116	2050263	0.000166	0.002949	0.3562	2540.47	0	0	0	0	1	0	0	-342.1000	149.7800	342.3200	-183.1400	0.0000	0.0000	0.0000	0.0000;
	2050116	2050356	0.000263	0.004477	0.62196	2624.3	0	0	0	0	1	0	0	-411.4500	109.6400	411.9200	-166.8900	0.0000	0.0000	0.0000	0.0000;
	2050377	2050116	9.9e-05	0.001868	0.29637	2710.17	0	0	0	0	1	0	0	-598.3800	-223.2800	598.7600	199.3100	0.0000	0.0000	0.0000	0.0000;
	2050117	2050119	-6.2e-05	-0.004451	0	821.4	0	0	1	0	1	0	0	-261.7700	-71.8700	261.7300	68.6800	0.0000	0.0000	0.0000	0.0000;
	2050117	2050129	0.000279	0.001735	0.00154	380	0	0	0	0	1	0	0	198.7400	58.2600	-198.6200	-57.6900	0.0000	0.0000	0.0000	0.0000;
	2050117	2050169	0.000966	0.00563	0.004	238.12	0	0	0	0	1	0	0	-39.8000	5.5300	39.8200	-5.8500	0.0000	0.0000	0.0000	0.0000;
	2050117	2050437	0.001666	0.009603	0.02361	250.62	0	0	0	0	1	0	0	37.1000	-10.3700	-37.0800	8.0800	0.0000	0.0000	0.0000	0.0000;
	2050118	2050119	0.001251	0.089432	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2050120	2050195	0.008207	0.042779	0.03696	246.94	0	0	0	0	1	0	0	-100.2400	16.9300	101.0600	-16.5200	0.0000	0.0000	0.0000	0.0000;
	2050121	2050122	0.00025	0.001121	0	0	0	0	0	0	1	0	0	-34.4600	-2.5500	34.4600	2.5700	0.0000	0.0000	0.0000	0.0000;
	2050122	2050208	0.003317	0.019925	0.02328	237.91	0	0	0	0	1	0	0	-18.6300	-3.0100	18.6400	0.6600	0.0000	0.0000	0.0000	0.0000;
	2050123	2050124	0.000287	0.001178	0	0	0	0	0	0	1	0	0	40.7600	5.2300	-40.7500	-5.2100	0.0000	0.0000	0.0000	0.0000;
	2050136	2050125	0.00083	0.005099	0.00246	238.91	0	0	0	0	1	0	0	17.0900	9.4600	-17.0900	-9.7000	0.0000	0.0000	0.0000	0.0000;
	2050125	2050161	0.005057	0.032348	0.02618	246.02	0	0	0	0	1	0	0	-43.4000	-4.1900	43.4900	2.0800	0.0000	0.0000	0.0000	0.0000;
	2050126	2050139	0.000972	0.005964	0.00437	254.4	0	0	0	0	1	0	0	39.7100	28.7200	-39.6900	-29.0300	0.0000	0.0000	0.0000	0.0000;
	2050189	2050126	0.000663	0.004222	0.00669	303.71	0	0	0	0	1	0	0	101.9300	45.3900	-101.8500	-45.5700	0.0000	0.0000	0.0000	0.0000;
	2050127	2050128	0.000296	0.001063	0	0	0	0	0	0	1	0	0	48.4300	3.4000	-48.4200	-3.3800	0.0000	0.0000	0.0000	0.0000;
	2050137	2050127	0.001056	0.005324	0.0084	228.83	0	0	0	0	1	0	0	0.2600	-12.1500	-0.2600	11.3000	0.0000	0.0000	0.0000	0.0000;
	2050127	2050153	0.001459	0.009404	0.00948	291.52	0	0	0	0	1	0	0	-53.8400	-26.1600	53.8900	25.5200	0.0000	0.0000	0.0000	0.0000;
	2050127	2050170	0.000498	0.002954	0.00277	230.65	0	0	0	0	1	0	0	5.6800	11.4600	-5.6700	-11.7400	0.0000	0.0000	0.0000	0.0000;
	2050129	2050151	0.000607	0.004558	0.00202	291.87	0	0	0	0	1	0	0	83.7800	26.0700	-83.7300	-25.9300	0.0000	0.0000	0.0000	0.0000;
	2050131	2050132	0.000291	0.001191	0	0	0	0	0	0	1	0	0	43.2900	6.7200	-43.2900	-6.7000	0.0000	0.0000	0.0000	0.0000;
	2050131	2050133	0.000209	0.001181	0	0	0	0	0	0	1	0	0	-43.2900	-6.7200	43.3000	6.7400	0.0000	0.0000	0.0000	0.0000;
	2050133	2050134	0.001145	0.006799	0.00961	268.55	0	0	0	0	1	0	0	68.5400	2.9600	-68.4900	-3.6500	0.0000	0.0000	0.0000	0.0000;
	2050172	2050133	0.000579	0.003755	0.00709	288.63	0	0	0	0	1	0	0	72.9600	7.5900	-72.9300	-8.1300	0.0000	0.0000	0.0000	0.0000;
	2050133	2050180	0.002935	0.017035	0.02258	262.23	0	0	0	0	1	0	0	24.5300	1.3800	-24.5200	-3.6300	0.0000	0.0000	0.0000	0.0000;
	2050369	2050133	0.000595	0.003149	0.00368	279.49	0	0	0	0	1	0	0	63.4700	2.6800	-63.4400	-2.9400	0.0000	0.0000	0.0000	0.0000;
	2050134	2050148	0.00254	0.013998	0.13896	252.3	0	0	0	0	1	0	0	58.8600	-10.1000	-58.7800	-3.8600	0.0000	0.0000	0.0000	0.0000;
	2050135	2050162	0.00242	0.016076	0.02336	236.33	0	0	0	0	1	0	0	12.4900	-5.9700	-12.4800	3.5900	0.0000	0.0000	0.0000	0.0000;
	2050137	2050138	0.000241	0.001049	0	0	0	0	0	0	1	0	0	69.0100	29.7700	-69.0000	-29.7100	0.0000	0.0000	0.0000	0.0000;
	2050139	2050187	0.001094	0.007193	0.02863	262.84	0	0	0	0	1	0	0	-39.3900	-7.5900	39.4000	4.7600	0.0000	0.0000	0.0000	0.0000;
	2050200	2050139	0.001049	0.005293	0.0056	228.72	0	0	0	0	1	0	0	-10.0800	-6.7200	10.0800	6.1500	0.0000	0.0000	0.0000	0.0000;
	2050195	2050140	0.005925	0.037286	0.02361	239.85	0	0	0	0	1	0	0	-78.0600	16.2400	78.4200	-16.4200	0.0000	0.0000	0.0000	0.0000;
	2050140	2050205	0.004244	0.018521	0.06876	270.31	0	0	0	0	1	0	0	-115.0700	23.1000	115.6400	-27.7900	0.0000	0.0000	0.0000	0.0000;
	2050140	2050208	0.00552	0.030013	0.01938	241.95	0	0	0	0	1	0	0	24.8300	1.6200	-24.8000	-3.4600	0.0000	0.0000	0.0000	0.0000;
	2050140	2050265	0.004171	0.025407	0.03566	223.41	0	0	0	0	1	0	0	-1.3000	-10.3300	1.3000	6.6200	0.0000	0.0000	0.0000	0.0000;
	2050141	2050142	0.000273	0.001034	0	0	0	0	0	0	1	0	0	49.6300	8.0000	-49.6200	-7.9800	0.0000	0.0000	0.0000	0.0000;
	2050141	2050143	0.000204	0.001095	0	0	0	0	0	0	1	0	0	-49.6300	-8.0000	49.6300	8.0300	0.0000	0.0000	0.0000	0.0000;
	2050166	2050143	0.000695	0.004252	0.00759	237.29	0	0	0	0	1	0	0	-23.8800	-5.0500	23.8900	4.3000	0.0000	0.0000	0.0000	0.0000;
	2050143	2050178	0.003213	0.017437	0.01873	284.95	0	0	0	0	1	0	0	-73.5200	-12.3300	73.6900	11.3300	0.0000	0.0000	0.0000	0.0000;
	2050144	2050145	0.000254	0.001175	0	0	0	0	0	0	1	0	0	-49.6200	-13.1000	49.6300	13.1300	0.0000	0.0000	0.0000	0.0000;
	2050144	2050146	0.000221	0.001166	0	0	0	0	0	0	1	0	0	49.6200	13.1000	-49.6200	-13.0700	0.0000	0.0000	0.0000	0.0000;
	2050156	2050145	0.001494	0.008729	0.03321	253.27	0	0	0	0	1	0	0	-59.3600	7.8100	59.4200	-10.9600	0.0000	0.0000	0.0000	0.0000;
	2050145	2050169	0.005115	0.0284	0.02527	279.38	0	0	0	0	1	0	0	80.2600	7.2400	-79.9400	-8.0800	0.0000	0.0000	0.0000	0.0000;
	2050145	2050401	0.005365	0.038182	0.31164	334.38	0	0	0	0	1	0	0	-189.3000	-9.4100	191.1500	-10.1600	0.0000	0.0000	0.0000	0.0000;
	2050164	2050147	0.001749	0.011265	0.00868	227.11	0	0	0	0	1	0	0	5.4800	19.7700	-5.4700	-20.6400	0.0000	0.0000	0.0000	0.0000;
	2050147	2050444	0.003364	0.019068	0.01452	239.65	0	0	0	0	1	0	0	-31.5200	12.7700	31.5600	-14.0800	0.0000	0.0000	0.0000	0.0000;
	2050149	2050150	0.000279	0.001114	0	0	0	0	0	0	1	0	0	7.2000	2.0400	-7.2000	-2.0400	0.0000	0.0000	0.0000	0.0000;
	2050149	2050270	0.003799	0.021924	0.02872	258.31	0	0	0	0	1	0	0	24.5600	-5.0900	-24.5400	2.1400	0.0000	0.0000	0.0000	0.0000;
	2050149	2050276	0.010675	0.051356	0.15087	265.85	0	0	0	0	1	0	0	-31.7600	3.0500	31.8700	-18.6700	0.0000	0.0000	0.0000	0.0000;
	2050151	2050152	0.000221	0.001101	0	0	0	0	0	0	1	0	0	49.2800	19.2900	-49.2700	-19.2600	0.0000	0.0000	0.0000	0.0000;
	2050151	2050170	0.00063	0.003639	0.00222	240.99	0	0	0	0	1	0	0	34.4600	6.6400	-34.4500	-6.8300	0.0000	0.0000	0.0000	0.0000;
	2050153	2050154	0.000226	0.001198	0	0	0	0	0	0	1	0	0	49.2800	7.9900	-49.2700	-7.9600	0.0000	0.0000	0.0000	0.0000;
	2050153	2050371	0.001006	0.006834	0.00403	315.36	0	0	0	0	1	0	0	-103.1700	-33.5000	103.2800	33.8700	0.0000	0.0000	0.0000	0.0000;
	2050155	2050181	0.001012	0.006326	0.0141	248.09	0	0	0	0	1	0	0	38.3000	2.1800	-38.2800	-3.5600	0.0000	0.0000	0.0000	0.0000;
	2050155	2050258	0.003447	0.018596	0.04927	275.81	0	0	0	0	1	0	0	62.0900	5.4700	-61.9600	-9.9100	0.0000	0.0000	0.0000	0.0000;
	2050155	2050300	0.007455	0.044962	0.14239	285.64	0	0	0	0	1	0	0	-85.1100	-1.5100	85.6200	-10.3300	0.0000	0.0000	0.0000	0.0000;
	2050411	2050155	0.001377	0.00739	0.00646	276.8	0	0	0	0	1	0	0	57.4300	14.3700	-57.3900	-14.8000	0.0000	0.0000	0.0000	0.0000;
	2050156	2050159	-0.000173	-0.006475	0	181	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2050156	2050160	0.000203	0.001014	0	0	0	0	0	0	1	0	0	43.8800	11.8800	-43.8700	-11.8600	0.0000	0.0000	0.0000	0.0000;
	2050177	2050156	0.000888	0.005135	0.00379	275.5	0	0	0	0	1	0	0	38.6900	18.6900	-38.6800	-18.9900	0.0000	0.0000	0.0000	0.0000;
	2050156	2050179	0.003023	0.016887	0.01632	266.46	0	0	0	0	1	0	0	54.1600	-0.7000	-54.0800	-0.5200	0.0000	0.0000	0.0000	0.0000;
	2050157	2050159	0.003515	0.131314	0	90.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2050158	2050159	0.003515	0.131314	0	90.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2050258	2050162	0.00344	0.020502	0.04282	243.61	0	0	0	0	1	0	0	35.1200	8.5400	-35.0700	-12.7100	0.0000	0.0000	0.0000	0.0000;
	2050164	2050163	0.00022	0.015957	0	774.07	0	0	1.0125	0	1	0	0	-200.9800	-62.9900	201.0800	69.8900	0.0000	0.0000	0.0000	0.0000;
	2050239	2050163	0.000281	0.005215	0.4992	2501.61	0	0	0	0	1	0	0	503.4900	-46.8200	-502.8100	7.0800	0.0000	0.0000	0.0000	0.0000;
	2050445	2050163	0.000202	0.002788	0.33491	2402.1	0	0	0	0	1	0	0	218.7900	-41.7600	-218.7000	7.9200	0.0000	0.0000	0.0000	0.0000;
	2050164	2050171	0.000153	0.001055	0.00078	329.23	0	0	0	0	1	0	0	148.0400	33.4200	-148.0000	-33.2700	0.0000	0.0000	0.0000	0.0000;
	2050185	2050165	0.00164	0.009736	0.00453	213.52	0	0	0	0	1	0	0	8.3100	-2.1200	-8.3100	1.6700	0.0000	0.0000	0.0000	0.0000;
	2050165	2050245	0.001322	0.006848	0.01886	246.2	0	0	0	0	1	0	0	-29.3100	-9.5700	29.3200	7.6900	0.0000	0.0000	0.0000	0.0000;
	2050215	2050166	0.001187	0.007559	0.00472	233.43	0	0	0	0	1	0	0	13.7400	4.9600	-13.7300	-5.4300	0.0000	0.0000	0.0000	0.0000;
	2050167	2050371	0.00322	0.019889	0.01347	254.09	0	0	0	0	1	0	0	-72.0800	19.2600	72.2600	-19.5900	0.0000	0.0000	0.0000	0.0000;
	2050444	2050167	0.001673	0.010415	0.00692	240.84	0	0	0	0	1	0	0	-7.9200	38.7300	7.9500	-39.2900	0.0000	0.0000	0.0000	0.0000;
	2050168	2050187	0.002013	0.010038	0.01682	278.71	0	0	0	0	1	0	0	65.8800	-4.4500	-65.8000	3.1500	0.0000	0.0000	0.0000	0.0000;
	2050210	2050168	0.000427	0.002567	0.00283	316.67	0	0	0	0	1	0	0	130.5900	4.4100	-130.5200	-4.2800	0.0000	0.0000	0.0000	0.0000;
	2050171	2050411	0.000216	0.001207	0.00233	307.72	0	0	0	0	1	0	0	108.3100	19.7600	-108.2800	-19.8600	0.0000	0.0000	0.0000	0.0000;
	2050444	2050172	0.000602	0.004152	0.00243	303.97	0	0	0	0	1	0	0	100.9500	11.4200	-100.8900	-11.2600	0.0000	0.0000	0.0000	0.0000;
	2050218	2050173	0.002855	0.017518	0.01315	239.93	0	0	0	0	1	0	0	42.7700	2.2100	-42.7200	-3.2700	0.0000	0.0000	0.0000	0.0000;
	2050378	2050173	0.003951	0.023662	0.01408	213.97	0	0	0	0	1	0	0	-9.0700	5.5700	9.0800	-7.0100	0.0000	0.0000	0.0000	0.0000;
	2050174	2050175	0.000254	0.00118	0	0	0	0	0	0	1	0	0	-63.7400	-12.2900	63.7500	12.3300	0.0000	0.0000	0.0000	0.0000;
	2050179	2050175	0.000837	0.004885	0.00207	262.15	0	0	0	0	1	0	0	54.9100	-14.1000	-54.8800	14.0300	0.0000	0.0000	0.0000	0.0000;
	2050175	2050264	0.00085	0.005975	0.01267	238.06	0	0	0	0	1	0	0	-8.8700	-26.3700	8.8800	25.1000	0.0000	0.0000	0.0000	0.0000;
	2050177	2050176	0.000195	0.012897	0	875.91	0	0	1.00625	0	1	0	0	-295.7800	-57.2100	295.9500	68.5700	0.0000	0.0000	0.0000	0.0000;
	2050176	2050356	9.8e-05	0.001654	0.22013	2402.8	0	0	0	0	1	0	0	-177.2500	73.2500	177.2900	-95.6700	0.0000	0.0000	0.0000	0.0000;
	2050176	2050428	0.000338	0.005877	0.56701	2752.94	0	0	0	0	1	0	0	-525.1100	-2.0400	526.0000	-41.8500	0.0000	0.0000	0.0000	0.0000;
	2050177	2050178	0.001414	0.009712	0.02093	308.72	0	0	0	0	1	0	0	117.5800	13.8700	-117.3800	-14.7400	0.0000	0.0000	0.0000	0.0000;
	2050177	2050257	0.003495	0.01998	0.02452	283.37	0	0	0	0	1	0	0	75.7700	0.3800	-75.5800	-1.8300	0.0000	0.0000	0.0000	0.0000;
	2050178	2050179	0.000461	0.003129	0.00717	213.37	0	0	0	0	1	0	0	-8.0000	-2.9800	8.0000	2.2400	0.0000	0.0000	0.0000	0.0000;
	2050179	2050235	0.00269	0.015513	0.0268	274.16	0	0	0	0	1	0	0	-60.5200	-1.1700	60.6200	-1.0700	0.0000	0.0000	0.0000	0.0000;
	2050230	2050180	0.001788	0.010683	0.01118	232.14	0	0	0	0	1	0	0	33.7700	3.0500	-33.7500	-4.0900	0.0000	0.0000	0.0000	0.0000;
	2050181	2050411	0.001443	0.009367	0.00753	282.93	0	0	0	0	1	0	0	-71.0100	-15.2300	71.0800	14.9100	0.0000	0.0000	0.0000	0.0000;
	2050182	2050183	0.000257	0.001052	0	0	0	0	0	0	1	0	0	15.0200	4.5700	-15.0200	-4.5700	0.0000	0.0000	0.0000	0.0000;
	2050198	2050182	0.005486	0.032163	0.02184	246.92	0	0	0	0	1	0	0	-35.3800	-1.1000	35.4500	-0.8200	0.0000	0.0000	0.0000	0.0000;
	2050182	2050277	0.005206	0.030347	0.0458	264.71	0	0	0	0	1	0	0	-50.4700	-3.7500	50.5900	-0.3600	0.0000	0.0000	0.0000	0.0000;
	2050187	2050184	0.001044	0.005821	0.00752	257.36	0	0	0	0	1	0	0	-31.1800	-21.9900	31.1900	21.2900	0.0000	0.0000	0.0000	0.0000;
	2050184	2050244	0.003337	0.018385	0.01986	266.55	0	0	0	0	1	0	0	-34.1400	-26.4800	34.2000	24.7400	0.0000	0.0000	0.0000	0.0000;
	2050184	2050293	0.004282	0.02683	0.07967	252.72	0	0	0	0	1	0	0	-42.3500	2.3000	42.4300	-10.0500	0.0000	0.0000	0.0000	0.0000;
	2050219	2050185	0.000774	0.005652	0.0025	207.18	0	0	0	0	1	0	0	-6.2600	-0.8600	6.2600	0.6000	0.0000	0.0000	0.0000	0.0000;
	2050437	2050185	0.000895	0.005495	0.00569	266.46	0	0	0	0	1	0	0	51.0800	-0.9500	-51.0500	0.5000	0.0000	0.0000	0.0000	0.0000;
	2050228	2050186	0.000472	0.003125	0.00461	274.4	0	0	0	0	1	0	0	66.7100	19.9300	-66.6900	-20.2600	0.0000	0.0000	0.0000	0.0000;
	2050245	2050186	0.000908	0.005354	0.00956	234.14	0	0	0	0	1	0	0	-30.1900	-9.9800	30.2000	9.0500	0.0000	0.0000	0.0000	0.0000;
	2050187	2050188	0.000223	0.001019	0	0	0	0	0	0	1	0	0	57.5700	14.0900	-57.5600	-14.0500	0.0000	0.0000	0.0000	0.0000;
	2050190	2050191	0.000213	0.001193	0	0	0	0	0	0	1	0	0	43.4000	17.1600	-43.4000	-17.1400	0.0000	0.0000	0.0000	0.0000;
	2050190	2050192	0.000247	0.001142	0	0	0	0	0	0	1	0	0	-43.4000	-17.1600	43.4100	17.1900	0.0000	0.0000	0.0000	0.0000;
	2050192	2050200	0.002663	0.014496	0.0353	258.66	0	0	0	0	1	0	0	44.8000	-3.3100	-44.7400	-0.0300	0.0000	0.0000	0.0000	0.0000;
	2050192	2050245	0.000289	0.002	0.00151	298.27	0	0	0	0	1	0	0	-88.2000	-13.8800	88.2300	13.8800	0.0000	0.0000	0.0000	0.0000;
	2050193	2050194	0.00023	0.001156	0	0	0	0	0	0	1	0	0	10.6900	1.8600	-10.6900	-1.8600	0.0000	0.0000	0.0000	0.0000;
	2050193	2050195	0.000279	0.001032	0	0	0	0	0	0	1	0	0	-10.6900	-1.8600	10.6900	1.8600	0.0000	0.0000	0.0000	0.0000;
	2050275	2050195	0.003793	0.022567	0.02313	234.58	0	0	0	0	1	0	0	33.7300	-0.5900	-33.6900	-1.5900	0.0000	0.0000	0.0000	0.0000;
	2050196	2050197	0.000239	0.001105	0	0	0	0	0	0	1	0	0	-5.8200	-0.5100	5.8200	0.5100	0.0000	0.0000	0.0000	0.0000;
	2050197	2074320	0.020826	0.126629	0.06226	257.52	0	0	0	0	1	0	0	-24.5000	5.4600	24.6300	-11.0600	0.0000	0.0000	0.0000	0.0000;
	2050198	2050199	0.000271	0.001005	0	0	0	0	0	0	1	0	0	6.8100	3.2400	-6.8100	-3.2400	0.0000	0.0000	0.0000	0.0000;
	2050198	2050226	0.005042	0.027295	0.0363	299.65	0	0	0	0	1	0	0	108.1500	5.0400	-107.5900	-5.7800	0.0000	0.0000	0.0000	0.0000;
	2050401	2050198	0.004258	0.020668	0.01606	281.83	0	0	0	0	1	0	0	79.8400	6.7400	-79.5800	-7.1800	0.0000	0.0000	0.0000	0.0000;
	2050201	2050202	0.000248	0.001177	0	0	0	0	0	0	1	0	0	57.3000	18.1200	-57.3000	-18.0800	0.0000	0.0000	0.0000	0.0000;
	2050220	2050201	0.002199	0.012388	0.01615	273.15	0	0	0	0	1	0	0	21.3800	27.1100	-21.3500	-28.6500	0.0000	0.0000	0.0000	0.0000;
	2050227	2050201	0.002794	0.014499	0.01876	240.15	0	0	0	0	1	0	0	60.6900	-16.3900	-60.5800	15.0000	0.0000	0.0000	0.0000	0.0000;
	2050203	2050207	0.000365	0.024164	0	847.8	0	0	1	-20	1	-30	30	561.6500	-8.6900	-560.5400	82.0100	0.0000	0.0000	0.0000	0.0000;
	2050205	2050204	0.000419	0.023376	0	496.37	0	0	1	0	1	0	0	-400.3900	2.0500	401.0400	33.9000	0.0000	0.0000	0.0000	0.0000;
	2050204	2050207	-5e-05	-0.00329	0	747.8	0	0	1	0	1	0	0	-560.6900	72.0200	560.5400	-82.0100	0.0000	0.0000	0.0000	0.0000;
	2070122	2050204	0.003394	0.042389	0.71506	1177.3	0	0	0	0	1	0	0	4.2100	-33.5700	-4.2100	-41.8600	0.0000	0.0000	0.0000	0.0000;
	2074317	2050204	0.002474	0.029929	0.59582	1057.89	0	0	0	0	1	0	0	-150.2300	-55.4000	150.7800	0.1100	0.0000	0.0000	0.0000	0.0000;
	2050204	2074325	0.003465	0.040008	2.72644	1164.12	0	0	0	0	1	0	0	13.0800	-64.1800	-12.8700	-211.8600	0.0000	0.0000	0.0000	0.0000;
	2050218	2050205	0.002233	0.01413	0.00731	236.28	0	0	0	0	1	0	0	-45.6600	14.0200	45.7100	-14.4800	0.0000	0.0000	0.0000	0.0000;
	2050227	2050205	0.001773	0.012726	0.0068	292.97	0	0	0	0	1	0	0	-112.9700	-8.0500	113.1900	8.9200	0.0000	0.0000	0.0000	0.0000;
	2050206	2050207	0.001617	0.107248	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2050209	2050212	-1.8e-05	-0.001409	0	1050.9	0	0	1	0	1	0	0	305.7500	43.0000	-305.7700	-44.2900	0.0000	0.0000	0.0000	0.0000;
	2050209	2050213	0.000202	0.001037	0	0	0	0	0	0	1	0	0	63.2000	6.8900	-63.1900	-6.8500	0.0000	0.0000	0.0000	0.0000;
	2050209	2050214	0.000201	0.001106	0	0	0	0	0	0	1	0	0	-368.9500	-67.6100	369.2200	69.1100	0.0000	0.0000	0.0000	0.0000;
	2050210	2050212	0.000184	0.014479	0	900.9	0	0	1	0	1	0	0	-305.6000	-31.0500	305.7700	44.2900	0.0000	0.0000	0.0000	0.0000;
	2050219	2050210	0.002058	0.01346	0.01008	269.78	0	0	0	0	1	0	0	-49.1100	-11.8700	49.1600	11.1700	0.0000	0.0000	0.0000	0.0000;
	2050210	2050245	0.000647	0.004039	0.00934	320.9	0	0	0	0	1	0	0	125.8500	15.4800	-125.7500	-15.8100	0.0000	0.0000	0.0000	0.0000;
	2050211	2050212	0.001063	0.083846	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2050239	2050214	0.000207	0.002838	0.21393	2003.06	0	0	0	0	1	0	0	-159.4900	54.5800	159.5500	-76.1800	0.0000	0.0000	0.0000	0.0000;
	2050263	2050214	0.000104	0.002021	0.25031	2635.28	0	0	0	0	1	0	0	529.0600	-27.8500	-528.7800	7.0800	0.0000	0.0000	0.0000	0.0000;
	2050215	2050264	0.002319	0.014802	0.03655	292.34	0	0	0	0	1	0	0	-73.8700	-31.7000	74.0200	28.8300	0.0000	0.0000	0.0000	0.0000;
	2050216	2050225	0.005728	0.032444	0.02178	241.61	0	0	0	0	1	0	0	-17.5200	4.2400	17.5400	-6.4600	0.0000	0.0000	0.0000	0.0000;
	2050216	2050248	0.006322	0.040412	0.15917	305.43	0	0	0	0	1	0	0	71.8900	-19.4200	-71.5800	4.3900	0.0000	0.0000	0.0000	0.0000;
	2050216	2050303	0.010157	0.058561	0.08658	295.39	0	0	0	0	1	0	0	-59.8800	14.0200	60.2600	-21.0900	0.0000	0.0000	0.0000	0.0000;
	2050220	2050217	0.001821	0.011074	0.01921	287.52	0	0	0	0	1	0	0	-40.1500	-29.7000	40.1900	27.9500	0.0000	0.0000	0.0000	0.0000;
	2050265	2050217	0.004314	0.024247	0.01473	249.43	0	0	0	0	1	0	0	-21.8600	-10.5000	21.8800	9.0900	0.0000	0.0000	0.0000	0.0000;
	2050217	2050275	0.009562	0.066333	0.05935	239.82	0	0	0	0	1	0	0	41.3800	-4.5000	-41.2300	-0.6600	0.0000	0.0000	0.0000	0.0000;
	2050217	2070123	0.010817	0.061985	0.36888	320.47	0	0	0	0	1	0	0	-108.0300	-35.3800	109.2600	2.6700	0.0000	0.0000	0.0000	0.0000;
	2050221	2050218	0.003579	0.024919	0.02586	278.69	0	0	0	0	1	0	0	12.7200	21.6700	-12.7000	-24.2300	0.0000	0.0000	0.0000	0.0000;
	2050221	2050224	0.008937	0.218535	0	243	0	0	1	0	1	0	0	19.5200	-2.5300	-19.4900	3.3300	0.0000	0.0000	0.0000	0.0000;
	2050297	2050221	0.005668	0.030655	0.08221	257.8	0	0	0	0	1	0	0	32.3100	10.7700	-32.2400	-19.1500	0.0000	0.0000	0.0000	0.0000;
	2050222	2050224	-0.003088	-0.075506	0	83.8	0	0	1	0	1	0	0	-12.4000	5.8200	12.3900	-5.9600	0.0000	0.0000	0.0000	0.0000;
	2074187	2050222	0.010632	0.065619	0.02687	214.4	0	0	0	0	1	0	0	-12.3800	3.0900	12.4000	-5.8200	0.0000	0.0000	0.0000	0.0000;
	2050223	2050224	0.035589	0.87024	0	159.2	0	0	1	0	1	0	0	-7.0800	-2.1600	7.1000	2.6300	0.0000	0.0000	0.0000	0.0000;
	2050225	2050303	0.015837	0.106038	0.09076	253.36	0	0	0	0	1	0	0	-28.0300	3.0300	28.1600	-11.8500	0.0000	0.0000	0.0000	0.0000;
	2050226	2050236	0.003143	0.019883	0.01041	233.55	0	0	0	0	1	0	0	21.7500	-5.2000	-21.7400	4.2100	0.0000	0.0000	0.0000	0.0000;
	2050228	2050264	0.001476	0.010981	0.03542	294.34	0	0	0	0	1	0	0	-92.2400	-24.3200	92.3600	21.6100	0.0000	0.0000	0.0000	0.0000;
	2050229	2050230	0.000245	0.001144	0	0	0	0	0	0	1	0	0	-53.9300	-5.3400	53.9300	5.3700	0.0000	0.0000	0.0000	0.0000;
	2050229	2050231	0.00028	0.001102	0	0	0	0	0	0	1	0	0	53.9300	5.3400	-53.9200	-5.3100	0.0000	0.0000	0.0000	0.0000;
	2050229	2050232	0.000219	0.001061	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2050247	2050230	0.004266	0.024253	0.01988	246.26	0	0	0	0	1	0	0	39.3900	2.8100	-39.3300	-4.5200	0.0000	0.0000	0.0000	0.0000;
	2050289	2050230	0.005981	0.027481	0.02156	254.76	0	0	0	0	1	0	0	48.5100	2.2700	-48.3800	-3.9000	0.0000	0.0000	0.0000	0.0000;
	2050233	2050234	0.002427	0.013765	0.0118	232.49	0	0	0	0	1	0	0	-2.3000	-20.9900	2.3100	19.8300	0.0000	0.0000	0.0000	0.0000;
	2050233	2050250	0.003745	0.022298	0.02946	252.72	0	0	0	0	1	0	0	-40.4600	-0.0700	40.5200	-2.6000	0.0000	0.0000	0.0000	0.0000;
	2050243	2050234	0.002227	0.010709	0.00883	219.47	0	0	0	0	1	0	0	10.3700	8.6700	-10.3600	-9.5600	0.0000	0.0000	0.0000	0.0000;
	2050357	2050234	0.001172	0.007025	0.00873	263.71	0	0	0	0	1	0	0	31.6700	17.4000	-31.6500	-18.2100	0.0000	0.0000	0.0000	0.0000;
	2050235	2050282	0.002616	0.013878	0.03132	293.34	0	0	0	0	1	0	0	-86.8600	-4.0200	87.0500	1.7700	0.0000	0.0000	0.0000	0.0000;
	2050236	2050401	0.005244	0.036363	0.01772	310.55	0	0	0	0	1	0	0	-138.4000	-9.1500	139.3700	14.0200	0.0000	0.0000	0.0000	0.0000;
	2050237	2050238	0.000215	0.001132	0	0	0	0	0	0	1	0	0	54.2200	14.7900	-54.2100	-14.7500	0.0000	0.0000	0.0000	0.0000;
	2050254	2050237	0.001817	0.012901	0.02044	222.44	0	0	0	0	1	0	0	10.2800	-3.4600	-10.2800	1.3700	0.0000	0.0000	0.0000	0.0000;
	2050261	2050237	0.003294	0.014405	0.00764	261.49	0	0	0	0	1	0	0	44.0100	15.6700	-43.9400	-16.1500	0.0000	0.0000	0.0000	0.0000;
	2050240	2050239	0.000155	0.013638	0	815.63	0	0	1.0125	0	1	0	0	-267.9000	-68.1100	268.0100	78.2400	0.0000	0.0000	0.0000	0.0000;
	2050239	2050241	0.000282	0.001026	0	0	0	0	0	0	1	0	0	54.2200	6.4800	-54.2100	-6.4500	0.0000	0.0000	0.0000	0.0000;
	2050239	2050435	0.000905	0.015379	1.74519	2935.73	0	0	0	0	1	0	0	-666.2300	-121.8500	670.0700	1.2500	0.0000	0.0000	0.0000	0.0000;
	2050240	2050244	0.001567	0.009087	0.00865	298.34	0	0	0	0	1	0	0	72.6900	43.2700	-72.5800	-43.5600	0.0000	0.0000	0.0000	0.0000;
	2050240	2050247	0.001933	0.01364	0.00756	301.16	0	0	0	0	1	0	0	101.6200	14.7500	-101.4200	-14.1800	0.0000	0.0000	0.0000	0.0000;
	2050289	2050240	0.001789	0.010707	0.00942	295.88	0	0	0	0	1	0	0	-93.4400	-10.1700	93.6000	10.0800	0.0000	0.0000	0.0000	0.0000;
	2050243	2050242	0.001723	0.010238	0.00703	246.37	0	0	0	0	1	0	0	-33.5000	12.8500	33.5300	-13.4500	0.0000	0.0000	0.0000	0.0000;
	2050242	2050251	0.003944	0.022601	0.03207	292.49	0	0	0	0	1	0	0	-81.1900	3.7900	81.4400	-5.6600	0.0000	0.0000	0.0000	0.0000;
	2050243	2050282	0.002748	0.0154	0.05584	242.15	0	0	0	0	1	0	0	-24.5300	-32.2600	24.5700	26.6700	0.0000	0.0000	0.0000	0.0000;
	2050245	2050246	0.000288	0.001132	0	0	0	0	0	0	1	0	0	38.3900	4.2200	-38.3800	-4.2100	0.0000	0.0000	0.0000	0.0000;
	2050268	2050248	0.009099	0.063445	0.02705	296.71	0	0	0	0	1	0	0	-60.2200	-15.2300	60.5500	14.7100	0.0000	0.0000	0.0000	0.0000;
	2050248	2050270	0.004852	0.033834	0.08641	251.9	0	0	0	0	1	0	0	-17.5300	-6.2700	17.5500	-2.8900	0.0000	0.0000	0.0000	0.0000;
	2050250	2050249	0.000469	0.002818	0.00371	246.76	0	0	0	0	1	0	0	-38.3300	-0.9800	38.3400	0.6400	0.0000	0.0000	0.0000	0.0000;
	2050249	2050267	0.005395	0.03142	0.07211	286.73	0	0	0	0	1	0	0	-79.2700	-13.5500	79.6000	8.0100	0.0000	0.0000	0.0000	0.0000;
	2050253	2050250	0.002156	0.013706	0.00786	265.95	0	0	0	0	1	0	0	43.1600	2.5200	-43.1200	-3.0800	0.0000	0.0000	0.0000	0.0000;
	2050251	2050252	0.00026	0.001053	0	0	0	0	0	0	1	0	0	49.4000	15.0900	-49.3900	-15.0600	0.0000	0.0000	0.0000	0.0000;
	2050251	2050425	0.000803	0.004726	0.00352	319.04	0	0	0	0	1	0	0	-130.8400	-9.4200	130.9800	9.8400	0.0000	0.0000	0.0000	0.0000;
	2050253	2050425	0.002728	0.015501	0.01106	301.64	0	0	0	0	1	0	0	-92.5500	-12.0000	92.7800	12.1600	0.0000	0.0000	0.0000	0.0000;
	2050254	2050257	0.001553	0.010236	0.04291	274.66	0	0	0	0	1	0	0	-55.0600	-29.7200	55.1100	25.6600	0.0000	0.0000	0.0000	0.0000;
	2050292	2050254	0.003388	0.022193	0.03932	227.08	0	0	0	0	1	0	0	10.3300	-6.4200	-10.3200	2.4000	0.0000	0.0000	0.0000	0.0000;
	2050255	2050256	0.000219	0.00116	0	0	0	0	0	0	1	0	0	55.1100	28.1900	-55.1000	-28.1500	0.0000	0.0000	0.0000	0.0000;
	2050255	2050257	0.000224	0.001184	0	0	0	0	0	0	1	0	0	-55.1100	-28.1900	55.1200	28.2400	0.0000	0.0000	0.0000	0.0000;
	2050257	2050261	0.000538	0.003547	0.00324	235.76	0	0	0	0	1	0	0	20.6900	-8.2100	-20.6900	7.8900	0.0000	0.0000	0.0000	0.0000;
	2050264	2050257	0.000552	0.003353	0.00296	277.24	0	0	0	0	1	0	0	55.3700	43.7100	-55.3400	-43.8600	0.0000	0.0000	0.0000	0.0000;
	2050258	2050259	0.000201	0.00104	0	0	0	0	0	0	1	0	0	26.8400	1.3700	-26.8400	-1.3700	0.0000	0.0000	0.0000	0.0000;
	2050357	2050260	0.000137	0.000941	0.00105	323.47	0	0	0	0	1	0	0	135.3400	0.3400	-135.3200	-0.2800	0.0000	0.0000	0.0000	0.0000;
	2050261	2050262	0.000241	0.001019	0	0	0	0	0	0	1	0	0	56.2600	9.7600	-56.2500	-9.7200	0.0000	0.0000	0.0000	0.0000;
	2050264	2050261	0.000649	0.003276	0.00759	294.9	0	0	0	0	1	0	0	79.6200	32.7600	-79.5800	-33.3200	0.0000	0.0000	0.0000	0.0000;
	2050264	2050263	0.000203	0.012501	0	936.13	0	0	1.01875	0	1	0	0	-366.5000	-158.8800	366.8200	178.7800	0.0000	0.0000	0.0000	0.0000;
	2050284	2050263	0.000179	0.003274	0.35046	2548.31	0	0	0	0	1	0	0	385.1800	-46.8200	-384.9300	14.8300	0.0000	0.0000	0.0000	0.0000;
	2050356	2050263	0.00014	0.002511	0.34014	2542.73	0	0	0	0	1	0	0	331.8500	-65.8000	-331.6900	32.9400	0.0000	0.0000	0.0000	0.0000;
	2050263	2050428	0.000377	0.00695	0.72104	2743.2	0	0	0	0	1	0	0	-521.5800	-15.5600	522.5600	-41.8600	0.0000	0.0000	0.0000	0.0000;
	2050265	2050266	0.000255	0.001191	0	0	0	0	0	0	1	0	0	20.5500	3.8800	-20.5500	-3.8700	0.0000	0.0000	0.0000	0.0000;
	2050267	2050272	0.004149	0.024137	0.0483	289.75	0	0	0	0	1	0	0	87.8500	-9.0100	-87.5400	5.7600	0.0000	0.0000	0.0000	0.0000;
	2050267	2050295	0.008397	0.041382	0.03055	251.33	0	0	0	0	1	0	0	-35.6900	8.9600	35.8000	-11.6000	0.0000	0.0000	0.0000	0.0000;
	2050296	2050267	0.004984	0.031256	0.02531	256.78	0	0	0	0	1	0	0	56.2900	5.9600	-56.1300	-7.6700	0.0000	0.0000	0.0000	0.0000;
	2050267	2050310	0.009978	0.051324	0.15476	298.97	0	0	0	0	1	0	0	-96.2900	-3.9200	97.1700	-7.8300	0.0000	0.0000	0.0000	0.0000;
	2050268	2050269	0.000273	0.001161	0	0	0	0	0	0	1	0	0	6.1300	0.5400	-6.1300	-0.5400	0.0000	0.0000	0.0000	0.0000;
	2050279	2050268	0.007926	0.040767	0.32752	292.69	0	0	0	0	1	0	0	-53.8700	-8.0400	54.1000	-24.8400	0.0000	0.0000	0.0000	0.0000;
	2050270	2050271	0.000262	0.001102	0	0	0	0	0	0	1	0	0	6.9900	0.7600	-6.9900	-0.7600	0.0000	0.0000	0.0000	0.0000;
	2050272	2050274	0.002077	0.011142	0.02146	290.4	0	0	0	0	1	0	0	85.9300	-2.8200	-85.7800	1.3700	0.0000	0.0000	0.0000	0.0000;
	2050272	2050317	0.022212	0.108743	0.18714	261.27	0	0	0	0	1	0	0	-40.3700	-12.4200	40.7200	-5.6000	0.0000	0.0000	0.0000	0.0000;
	2050273	2050274	0.000267	0.001015	0	0	0	0	0	0	1	0	0	-41.9800	-18.5400	41.9800	18.5600	0.0000	0.0000	0.0000	0.0000;
	2050274	2050280	0.002867	0.016994	0.04189	208.08	0	0	0	0	1	0	0	12.0400	-16.4500	-12.0300	12.1500	0.0000	0.0000	0.0000	0.0000;
	2050285	2050274	0.001456	0.009795	0.00662	244.45	0	0	0	0	1	0	0	-31.7500	2.9000	31.7600	-3.4900	0.0000	0.0000	0.0000	0.0000;
	2050276	2050287	0.005668	0.031911	0.01595	276.81	0	0	0	0	1	0	0	-42.4700	15.2800	42.5800	-16.3700	0.0000	0.0000	0.0000	0.0000;
	2050277	2050278	0.000238	0.001001	0	0	0	0	0	0	1	0	0	10.8500	0.7800	-10.8500	-0.7800	0.0000	0.0000	0.0000	0.0000;
	2050298	2050277	0.004538	0.024627	0.03082	275.98	0	0	0	0	1	0	0	61.6000	-1.9800	-61.4400	-0.4200	0.0000	0.0000	0.0000	0.0000;
	2050282	2050280	0.000748	0.005091	0.00366	277.95	0	0	0	0	1	0	0	51.8800	21.5100	-51.8600	-21.7400	0.0000	0.0000	0.0000	0.0000;
	2050282	2050281	0.000242	0.016794	0	765.91	0	0	1.0125	0	1	0	0	-191.6400	-61.1800	191.7400	67.8500	0.0000	0.0000	0.0000	0.0000;
	2050281	2050283	0.00028	0.001005	0	0	0	0	0	0	1	0	0	63.9000	29.9100	-63.8900	-29.8600	0.0000	0.0000	0.0000	0.0000;
	2050281	2050284	0.000206	0.001106	0	0	0	0	0	0	1	0	0	-255.6400	-97.7500	255.7900	98.5500	0.0000	0.0000	0.0000	0.0000;
	2050294	2050282	0.003248	0.019594	0.00871	247.42	0	0	0	0	1	0	0	-28.1100	-11.9700	28.1400	11.2400	0.0000	0.0000	0.0000	0.0000;
	2050356	2050284	0.000146	0.00226	0.34603	2262.43	0	0	0	0	1	0	0	-188.7700	-25.6500	188.8200	-9.7400	0.0000	0.0000	0.0000	0.0000;
	2050284	2050446	0.000965	0.015143	1.96286	2988.44	0	0	0	0	1	0	0	-829.7900	-41.9800	836.1800	-64.2900	0.0000	0.0000	0.0000	0.0000;
	2050285	2050286	0.000202	0.001039	0	0	0	0	0	0	1	0	0	20.8900	2.7200	-20.8900	-2.7200	0.0000	0.0000	0.0000	0.0000;
	2050285	2050294	0.002702	0.01666	0.01242	212.7	0	0	0	0	1	0	0	10.8600	-5.6200	-10.8500	4.3500	0.0000	0.0000	0.0000	0.0000;
	2050287	2050288	0.00026	0.001181	0	0	0	0	0	0	1	0	0	21.0200	2.8900	-21.0200	-2.8800	0.0000	0.0000	0.0000	0.0000;
	2050287	2050301	0.004343	0.024724	0.06033	293.72	0	0	0	0	1	0	0	-63.6000	13.4800	63.7800	-18.8800	0.0000	0.0000	0.0000	0.0000;
	2050290	2050291	0.000253	0.001141	0	0	0	0	0	0	1	0	0	13.3000	3.3700	-13.3000	-3.3700	0.0000	0.0000	0.0000	0.0000;
	2050290	2050292	0.000245	0.001047	0	0	0	0	0	0	1	0	0	-13.3000	-3.3700	13.3000	3.3700	0.0000	0.0000	0.0000	0.0000;
	2050292	2050299	0.004966	0.030062	0.03016	240.03	0	0	0	0	1	0	0	-23.6300	3.0500	23.6600	-5.9800	0.0000	0.0000	0.0000	0.0000;
	2050302	2050293	0.004294	0.029606	0.0377	276.09	0	0	0	0	1	0	0	62.3400	-7.5800	-62.1800	4.8000	0.0000	0.0000	0.0000	0.0000;
	2050295	2050415	0.019717	0.088797	0.12025	287.48	0	0	0	0	1	0	0	-74.7700	-2.7300	75.8300	-5.2000	0.0000	0.0000	0.0000	0.0000;
	2050296	2050401	0.003618	0.027617	0.12615	264.76	0	0	0	0	1	0	0	-62.8700	-7.7900	63.0000	-4.5200	0.0000	0.0000	0.0000	0.0000;
	2070123	2050297	0.020685	0.118501	0.09973	264.64	0	0	0	0	1	0	0	37.4300	1.9200	-37.1500	-11.1800	0.0000	0.0000	0.0000	0.0000;
	2050306	2050298	0.008114	0.050633	0.10029	281.55	0	0	0	0	1	0	0	72.4500	-7.1700	-72.0500	-1.0900	0.0000	0.0000	0.0000	0.0000;
	2050299	2050302	0.002134	0.015735	0.0249	285.7	0	0	0	0	1	0	0	-68.5000	-11.2100	68.6000	9.3800	0.0000	0.0000	0.0000	0.0000;
	2050431	2050300	0.019143	0.129384	0.09352	295.28	0	0	0	0	1	0	0	96.7100	-7.6700	-95.0300	9.0300	0.0000	0.0000	0.0000	0.0000;
	2050301	2050309	0.005026	0.028745	0.07976	295.87	0	0	0	0	1	0	0	-67.6900	17.4800	67.9300	-24.5600	0.0000	0.0000	0.0000	0.0000;
	2050302	2050308	0.007363	0.048281	0.0321	319.67	0	0	0	0	1	0	0	-135.6100	-3.3700	136.9200	8.5900	0.0000	0.0000	0.0000	0.0000;
	2050303	2050396	0.00361	0.020659	0.03928	312.87	0	0	0	0	1	0	0	-93.6700	32.2800	94.0100	-34.5000	0.0000	0.0000	0.0000	0.0000;
	2050304	2050305	0.000265	0.001073	0	0	0	0	0	0	1	0	0	7.1300	1.3600	-7.1300	-1.3600	0.0000	0.0000	0.0000	0.0000;
	2050304	2050306	0.000253	0.001197	0	0	0	0	0	0	1	0	0	-7.1300	-1.3600	7.1300	1.3600	0.0000	0.0000	0.0000	0.0000;
	2050304	2050307	0.000208	0.001198	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2050447	2050306	0.00386	0.023628	0.0214	289.87	0	0	0	0	1	0	0	79.8100	-6.7200	-79.5800	5.8200	0.0000	0.0000	0.0000	0.0000;
	2050308	2050314	0.005286	0.034174	0.14979	264.91	0	0	0	0	1	0	0	-52.6100	-5.8800	52.7500	-9.1400	0.0000	0.0000	0.0000	0.0000;
	2050308	2050321	0.016468	0.114565	0.07328	265.26	0	0	0	0	1	0	0	-46.2200	-1.5400	46.5600	-3.9600	0.0000	0.0000	0.0000	0.0000;
	2050308	2050325	0.016604	0.102593	0.13567	275.83	0	0	0	0	1	0	0	-54.4800	-4.6100	54.9400	-7.0000	0.0000	0.0000	0.0000	0.0000;
	2050396	2050309	0.001781	0.00887	0.01141	298.39	0	0	0	0	1	0	0	73.3100	-24.5200	-73.2100	23.8100	0.0000	0.0000	0.0000	0.0000;
	2050310	2050311	0.000201	0.001052	0	0	0	0	0	0	1	0	0	10.7500	4.3300	-10.7500	-4.3300	0.0000	0.0000	0.0000	0.0000;
	2050310	2050415	0.004403	0.030686	0.01911	304.86	0	0	0	0	1	0	0	-107.9200	3.5000	108.4000	-2.1700	0.0000	0.0000	0.0000	0.0000;
	2050313	2050312	0.005121	0.039386	0.02169	228.36	0	0	0	0	1	0	0	17.3600	0.8700	-17.3400	-3.1000	0.0000	0.0000	0.0000	0.0000;
	2050312	2050368	0.007972	0.042928	0.03578	239.02	0	0	0	0	1	0	0	-18.5200	-7.7200	18.5500	4.0000	0.0000	0.0000	0.0000	0.0000;
	2050313	2050319	0.003895	0.025129	0.03399	212.45	0	0	0	0	1	0	0	0.7000	-6.8700	-0.7000	3.1900	0.0000	0.0000	0.0000	0.0000;
	2050313	2050447	0.003283	0.022316	0.11105	232.71	0	0	0	0	1	0	0	-26.7600	4.9600	26.7900	-16.7700	0.0000	0.0000	0.0000	0.0000;
	2050315	2050314	0.003291	0.116875	0	87.48	0	0	1	0	1	0	0	31.4800	-1.2900	-31.4500	2.3800	0.0000	0.0000	0.0000	0.0000;
	2050314	2050316	0.000212	0.001134	0	0	0	0	0	0	1	0	0	38.0000	2.5300	-38.0000	-2.5100	0.0000	0.0000	0.0000	0.0000;
	2050314	2050431	0.009282	0.053214	0.02015	273.11	0	0	0	0	1	0	0	-59.3000	4.2400	59.6100	-4.6200	0.0000	0.0000	0.0000	0.0000;
	2050315	2070169	0.010689	0.048761	0.02094	219.1	0	0	0	0	1	0	0	-31.4800	1.2900	31.5800	-3.0600	0.0000	0.0000	0.0000	0.0000;
	2050317	2050318	0.000222	0.001055	0	0	0	0	0	0	1	0	0	9.8200	2.7600	-9.8100	-2.7600	0.0000	0.0000	0.0000	0.0000;
	2050317	2050326	0.017389	0.113289	0.04355	271.32	0	0	0	0	1	0	0	-50.5300	2.8400	50.9500	-4.7700	0.0000	0.0000	0.0000	0.0000;
	2050319	2050368	0.005982	0.034538	0.02129	220.67	0	0	0	0	1	0	0	-3.6700	-3.6600	3.6700	1.3600	0.0000	0.0000	0.0000	0.0000;
	2050320	2050321	0.000282	0.001162	0	0	0	0	0	0	1	0	0	-5.1800	-1.3100	5.1800	1.3100	0.0000	0.0000	0.0000	0.0000;
	2050321	2050324	0.006077	0.041227	0.03319	269.78	0	0	0	0	1	0	0	-51.7400	2.6500	51.8900	-5.1800	0.0000	0.0000	0.0000	0.0000;
	2050322	2050323	0.000295	0.001013	0	0	0	0	0	0	1	0	0	3.0800	0.3900	-3.0800	-0.3900	0.0000	0.0000	0.0000	0.0000;
	2050338	2050322	0.026623	0.157799	0.07272	253.81	0	0	0	0	1	0	0	-20.4100	-4.8800	20.5100	-2.3900	0.0000	0.0000	0.0000	0.0000;
	2050322	2050368	0.015188	0.107055	0.07348	260.1	0	0	0	0	1	0	0	-23.7000	1.9300	23.7900	-9.3400	0.0000	0.0000	0.0000	0.0000;
	2050324	2050327	0.007106	0.049105	0.03262	236.39	0	0	0	0	1	0	0	-20.0400	-3.2400	20.0700	-0.0900	0.0000	0.0000	0.0000	0.0000;
	2050324	2050381	0.017968	0.105562	0.12799	279.6	0	0	0	0	1	0	0	-63.1100	-0.1900	63.7800	-9.7100	0.0000	0.0000	0.0000	0.0000;
	2050330	2050325	0.00847	0.04881	0.02228	278.43	0	0	0	0	1	0	0	59.5000	-6.8700	-59.2200	6.0800	0.0000	0.0000	0.0000	0.0000;
	2050326	2050327	0.008338	0.052081	0.05102	276.04	0	0	0	0	1	0	0	-55.4700	3.1700	55.7100	-7.1600	0.0000	0.0000	0.0000	0.0000;
	2050327	2050328	0.000284	0.001131	0	0	0	0	0	0	1	0	0	4.3400	3.3300	-4.3400	-3.3300	0.0000	0.0000	0.0000	0.0000;
	2050327	2050341	0.003115	0.018111	0.20593	295.2	0	0	0	0	1	0	0	-80.1200	3.9200	80.3100	-25.0500	0.0000	0.0000	0.0000	0.0000;
	2050329	2050330	0.000249	0.001031	0	0	0	0	0	0	1	0	0	-3.8800	-1.0700	3.8800	1.0700	0.0000	0.0000	0.0000	0.0000;
	2050341	2050330	0.003077	0.021547	0.05814	280.25	0	0	0	0	1	0	0	63.5000	-11.2500	-63.3800	5.8000	0.0000	0.0000	0.0000	0.0000;
	2050332	2050331	0.003713	0.10501	0	114.97	0	0	1	0	1	0	0	-29.8000	6.0700	29.8300	-5.1300	0.0000	0.0000	0.0000	0.0000;
	2050331	2050333	0.000283	0.001036	0	0	0	0	0	0	1	0	0	3.5400	0.6800	-3.5400	-0.6800	0.0000	0.0000	0.0000	0.0000;
	2050331	2050352	0.010902	0.063638	0.06091	258.38	0	0	0	0	1	0	0	-33.3700	4.4500	33.4900	-10.0100	0.0000	0.0000	0.0000	0.0000;
	2050335	2050334	0.003113	0.080479	0	71.22	0	0	1	0	1	0	0	-11.1500	4.4200	11.1500	-4.3100	0.0000	0.0000	0.0000	0.0000;
	2050334	2050336	0.000273	0.001005	0	0	0	0	0	0	1	0	0	6.7600	1.9800	-6.7600	-1.9800	0.0000	0.0000	0.0000	0.0000;
	2050334	2050338	0.027787	0.162667	0.09985	276.55	0	0	0	0	1	0	0	-88.5800	7.1000	90.7100	-5.2500	0.0000	0.0000	0.0000	0.0000;
	2050334	2050349	0.009824	0.062595	0.05184	267.43	0	0	0	0	1	0	0	70.6700	-4.7700	-70.2000	2.3600	0.0000	0.0000	0.0000	0.0000;
	2050339	2050335	0.080013	0.260966	0.08256	144.07	0	0	0	0	1	0	0	37.6800	-9.2700	-36.6100	3.9700	0.0000	0.0000	0.0000	0.0000;
	2050335	2050346	0.031877	0.165031	0.01994	136.89	0	0	0	0	1	0	0	18.3100	0.4800	-18.2100	-2.0300	0.0000	0.0000	0.0000	0.0000;
	2050335	2060029	0.068667	0.308474	0.06519	133.15	0	0	0	0	1	0	0	29.4400	-8.8800	-28.8600	4.6400	0.0000	0.0000	0.0000	0.0000;
	2050338	2050337	0.000186	0.011755	0	625.37	0	0	1	0	1	0	0	-134.7400	11.6200	134.7800	-9.6200	0.0000	0.0000	0.0000	0.0000;
	2050337	2050367	0.002255	0.037725	3.91429	2177.86	0	0	0	0	1	0	0	-134.7800	-213.2100	135.1600	-202.8600	0.0000	0.0000	0.0000	0.0000;
	2050339	2050338	0.00309	0.086905	0	132.03	0	0	1	0	1	0	0	-64.3200	4.8400	64.4400	-1.4900	0.0000	0.0000	0.0000	0.0000;
	2050340	2050343	0.000382	0.03325	0	888	0	0	1	0	1	0	0	156.1500	-25.0400	-156.0600	32.7900	0.0000	0.0000	0.0000	0.0000;
	2050380	2050340	0.000683	0.009422	0.94322	2704.03	0	0	0	0	1	0	0	395.4200	-17.2200	-394.4300	-70.8100	0.0000	0.0000	0.0000	0.0000;
	2050340	2050458	0.000288	0.005426	0.63129	2487.21	0	0	0	0	1	0	0	238.2800	-140.2500	-238.1000	75.6200	0.0000	0.0000	0.0000	0.0000;
	2050341	2050343	-0.000226	-0.019736	0	737.1	0	0	1	0	1	0	0	-155.4200	28.3700	155.3700	-32.9300	0.0000	0.0000	0.0000	0.0000;
	2050344	2050341	0.001841	0.012505	0.00553	230.86	0	0	0	0	1	0	0	-13.7200	0.9500	13.7200	-1.5300	0.0000	0.0000	0.0000	0.0000;
	2050341	2050354	0.010073	0.061772	0.08335	305.03	0	0	0	0	1	0	0	-37.7700	-3.4200	37.9100	-4.7900	0.0000	0.0000	0.0000	0.0000;
	2050342	2050343	0.000854	0.074435	0	150.9	0	0	1	0	1	0	0	-0.6900	-0.1400	0.6900	0.1400	0.0000	0.0000	0.0000	0.0000;
	2050344	2050459	0.006726	0.045382	0.0731	236.93	0	0	0	0	1	0	0	-19.8900	-3.5200	19.9100	-4.2100	0.0000	0.0000	0.0000	0.0000;
	2050345	2050348	-0.000759	-0.023303	0	158.5	0	0	1	0	1	0	0	-6.0600	0.1600	6.0600	-0.1700	0.0000	0.0000	0.0000	0.0000;
	2050345	2050349	0.000243	0.001072	0	0	0	0	0	0	1	0	0	6.0600	-10.5200	-6.0600	10.5300	0.0000	0.0000	0.0000	0.0000;
	2050345	2050350	0.000244	0.001076	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2050345	2050351	0.000247	0.001159	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2050346	2050348	0.003787	0.11623	0	58.5	0	0	1	0	1	0	0	6.0700	-0.1300	-6.0600	0.1700	0.0000	0.0000	0.0000	0.0000;
	2050347	2050348	0.015029	0.461217	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2050349	2050352	0.008052	0.043901	0.12679	267.92	0	0	0	0	1	0	0	76.2600	-12.8900	-75.8100	2.2600	0.0000	0.0000	0.0000	0.0000;
	2050353	2050352	0.004399	0.146148	0	85.55	0	0	1.00625	0	1	0	0	-25.3500	1.9000	25.3800	-0.9800	0.0000	0.0000	0.0000	0.0000;
	2050352	2060010	0.017791	0.102786	0.0469	214.11	0	0	0	0	1	0	0	29.2500	-25.4300	-29.0100	21.8900	0.0000	0.0000	0.0000	0.0000;
	2050352	2060736	0.059616	0.326273	0.13665	241.38	0	0	0	0	1	0	0	-12.3100	-11.2000	12.4100	-2.6600	0.0000	0.0000	0.0000	0.0000;
	2050354	2050355	0.000255	0.00107	0	0	0	0	0	0	1	0	0	1.9400	0.5900	-1.9400	-0.5900	0.0000	0.0000	0.0000	0.0000;
	2050381	2050354	0.010089	0.047861	0.04772	282.99	0	0	0	0	1	0	0	40.0000	-8.6700	-39.8500	4.2000	0.0000	0.0000	0.0000	0.0000;
	2050356	2050359	0.000374	0.027453	0	801	0	0	1	0	1	0	0	167.0800	23.0500	-166.9800	-15.5700	0.0000	0.0000	0.0000	0.0000;
	2050356	2050360	0.000218	0.015426	0	1066.62	0	0	1	0	1	0	0	-230.7200	-34.9300	230.8300	42.9700	0.0000	0.0000	0.0000	0.0000;
	2050356	2050361	0.000176	0.012078	0	1063.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2050356	2050362	0.000164	0.012424	0	1060.01	0	0	1	0	1	0	0	-199.6800	-38.0500	199.7400	42.9700	0.0000	0.0000	0.0000	0.0000;
	2050356	2050363	0.000127	0.010031	0	1053.8	0	0	1	0	1	0	0	-230.7700	-37.7200	230.8300	42.9700	0.0000	0.0000	0.0000	0.0000;
	2050356	2050364	0.000143	0.009219	0	1047.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2050356	2050365	0.000238	0.014909	0	1033.82	0	0	1	0	1	0	0	-230.7100	-35.2000	230.8300	42.9700	0.0000	0.0000	0.0000	0.0000;
	2050356	2050366	0.001642	0.12274	0	82.31	0	0	1	0	1	0	0	-7.5000	-3.7400	7.5000	3.8200	0.0000	0.0000	0.0000	0.0000;
	2050357	2050359	-0.000108	-0.00793	0	751	0	0	1	0	1	0	0	-167.0100	-17.7300	166.9800	15.5700	0.0000	0.0000	0.0000	0.0000;
	2050358	2050359	0.001496	0.109731	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2050368	2050367	0.000227	0.019281	0	632.39	0	0	1	0	1	0	0	-46.0100	3.9800	46.0100	-3.6000	0.0000	0.0000	0.0000	0.0000;
	2050395	2050367	0.000648	0.01024	1.33007	2436.22	0	0	0	0	1	0	0	319.4400	-296.1900	-318.4800	169.9400	0.0000	0.0000	0.0000	0.0000;
	2050367	2050414	0.000444	0.006658	0.70794	2404.87	0	0	0	0	1	0	0	195.4100	63.6000	-195.2100	-136.8700	0.0000	0.0000	0.0000	0.0000;
	2050444	2050369	0.001856	0.009624	0.00387	268.82	0	0	0	0	1	0	0	51.0100	3.9100	-50.9700	-4.0700	0.0000	0.0000	0.0000	0.0000;
	2050370	2050373	0.000501	0.030982	0	848.1	0	0	1	0	1	0	0	214.3700	30.9500	-214.1400	-17.0100	0.0000	0.0000	0.0000	0.0000;
	2050370	2050374	0.000288	0.022823	0	630.46	0	0	1.01875	0	1	0	0	-86.7800	-11.0300	86.8000	12.7700	0.0000	0.0000	0.0000	0.0000;
	2050370	2050375	0.000278	0.017221	0	627.49	0	0	1.01875	0	1	0	0	-86.7800	-11.4600	86.8000	12.7700	0.0000	0.0000	0.0000	0.0000;
	2050370	2050376	0.000468	0.037032	0	415.83	0	0	1.01875	0	1	0	0	-43.3900	-12.0200	43.4000	12.7700	0.0000	0.0000	0.0000	0.0000;
	2050370	2050377	0.000268	0.001047	0	0	0	0	0	0	1	0	0	2.5800	-151.2900	-2.5200	151.5200	0.0000	0.0000	0.0000	0.0000;
	2050371	2050373	-0.000274	-0.016985	0	773.1	0	0	1	0	1	0	0	-214.2600	-24.6600	214.1400	17.0100	0.0000	0.0000	0.0000	0.0000;
	2050372	2050373	0.001148	0.071026	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2050438	2050377	0.000102	0.001872	0.15413	2317.71	0	0	0	0	1	0	0	-337.4700	-72.8900	337.5800	58.9200	0.0000	0.0000	0.0000	0.0000;
	2050377	2050452	0.000578	0.010263	0.98258	1974.2	0	0	0	0	1	0	0	5.0400	-62.1700	-5.0400	-40.6900	0.0000	0.0000	0.0000	0.0000;
	2050378	2050379	0.002063	0.065974	0	132.35	0	0	1	0	1	0	0	-26.9200	1.9400	26.9300	-1.4800	0.0000	0.0000	0.0000	0.0000;
	2050381	2050380	0.000197	0.014919	0	669	0	0	1	0	1	0	0	-103.7800	18.3800	103.8000	-16.8500	0.0000	0.0000	0.0000	0.0000;
	2050380	2050382	0.000118	0.009309	0	1161.56	0	0	1	0	1	0	0	-499.2300	-15.7800	499.5000	37.2100	0.0000	0.0000	0.0000	0.0000;
	2050384	2050383	0.000202	0.011959	0	853.39	0	0	1	0	1	0	0	-474.9500	75.8800	475.3900	-50.0200	0.0000	0.0000	0.0000	0.0000;
	2050383	2050385	0.000126	0.010193	0	1349.86	0	0	1	0	1	0	0	-819.1700	167.4700	820.0000	-100.0400	0.0000	0.0000	0.0000	0.0000;
	2050383	2050386	0.000109	0.008045	0	1307.04	0	0	1	0	1	0	0	-819.2800	152.9200	820.0000	-100.0400	0.0000	0.0000	0.0000	0.0000;
	2050383	2050388	0.000223	0.001093	0	0	0	0	0	0	1	0	0	581.4200	-135.1500	-580.6700	138.8400	0.0000	0.0000	0.0000	0.0000;
	2050383	2050388	0.000223	0.001093	0	0	0	0	0	0	1	0	0	581.6400	-135.2200	-580.8900	138.9100	0.0000	0.0000	0.0000	0.0000;
	2050384	2050387	0.002121	0.081679	0	77.36	0	0	1.05	0	1	0	0	-7.0000	-3.2100	7.0000	3.2600	0.0000	0.0000	0.0000	0.0000;
	2050384	2050401	0.007455	0.047378	0.23953	326.14	0	0	0	0	1	0	0	210.9200	-26.0200	-207.8100	20.2800	0.0000	0.0000	0.0000	0.0000;
	2050406	2050388	0.001232	0.019664	1.51382	2971.09	0	0	0	0	1	0	0	-577.8000	-16.5900	581.7500	-80.3500	0.0000	0.0000	0.0000	0.0000;
	2050389	2050390	0.0017	0.04616	0	145.61	0	0	1	0	1	0	0	-33.5000	0.4700	33.5200	0.0000	0.0000	0.0000	0.0000	0.0000;
	2050389	2050391	0.006001	0.198276	0	72.09	0	0	1	0	1	0	0	-9.4800	0.1600	9.4900	0.0000	0.0000	0.0000	0.0000	0.0000;
	2050389	2050394	0.003933	0.024218	0.06021	298.44	0	0	0	0	1	0	0	-50.2000	10.3500	50.3000	-16.3600	0.0000	0.0000	0.0000	0.0000;
	2050392	2050393	0.001234	0.047129	0	123.62	0	0	1.04375	0	1	0	0	-10.0800	0.0500	10.0800	0.0000	0.0000	0.0000	0.0000	0.0000;
	2050392	2050394	0.000231	0.001122	0	0	0	0	0	0	1	0	0	10.0800	-0.0500	-10.0800	0.0500	0.0000	0.0000	0.0000	0.0000;
	2050396	2050395	0.000179	0.012376	0	780.55	0	0	1	0	1	0	0	-167.3200	59.0100	167.3800	-55.3200	0.0000	0.0000	0.0000	0.0000;
	2050395	2050397	6.5e-05	0.005066	0	1190.01	0	0	1	0	1	0	0	-525.5500	71.4000	525.7300	-57.7100	0.0000	0.0000	0.0000	0.0000;
	2050395	2050398	0.00017	0.011916	0	1186.85	0	0	1	0	1	0	0	-525.2700	90.2300	525.7300	-57.7100	0.0000	0.0000	0.0000	0.0000;
	2050395	2050399	0.00014	0.009887	0	1169.24	0	0	1	0	1	0	0	-525.3500	84.6000	525.7300	-57.7100	0.0000	0.0000	0.0000	0.0000;
	2050395	2050414	0.000548	0.010426	0.96263	2622.48	0	0	0	0	1	0	0	435.5400	-200.3600	-434.4300	120.0500	0.0000	0.0000	0.0000	0.0000;
	2050395	2050446	0.000189	0.003151	0.37868	3173.4	0	0	0	0	1	0	0	653.8200	-333.4000	-652.8600	309.5700	0.0000	0.0000	0.0000	0.0000;
	2050401	2050400	0.000163	0.014311	0	789.25	0	0	1.00625	0	1	0	0	-165.6200	-29.1700	165.6600	33.0400	0.0000	0.0000	0.0000	0.0000;
	2050400	2050402	0.000191	0.014314	0	944.93	0	0	1.01875	0	1	0	0	-216.2400	-12.8400	216.3300	19.4400	0.0000	0.0000	0.0000	0.0000;
	2050400	2050403	0.000167	0.011237	0	943.17	0	0	1.01875	0	1	0	0	-216.2500	-14.2500	216.3300	19.4400	0.0000	0.0000	0.0000	0.0000;
	2050400	2050404	0.000139	0.009633	0	943.14	0	0	1.01875	0	1	0	0	-216.2700	-14.9900	216.3300	19.4400	0.0000	0.0000	0.0000	0.0000;
	2050400	2050405	0.000297	0.001191	0	0	0	0	0	0	1	0	0	483.1000	9.0500	-482.4500	-6.4200	0.0000	0.0000	0.0000	0.0000;
	2050405	2050428	0.000304	0.005131	0.4314	2713.76	0	0	0	0	1	0	0	482.4500	6.4200	-481.7700	-40.3900	0.0000	0.0000	0.0000	0.0000;
	2050407	2050406	0.000306	0.016983	0	576.82	0	0	1	0	1	0	0	-75.5500	28.4800	75.5700	-27.4400	0.0000	0.0000	0.0000	0.0000;
	2050406	2050409	0.000157	0.011255	0	916.04	0	0	1.0375	0	1	0	0	-160.8100	-40.2000	160.8500	43.3500	0.0000	0.0000	0.0000	0.0000;
	2050406	2050446	0.001446	0.026666	3.51579	2908.44	0	0	0	0	1	0	0	-227.5800	-172.6500	228.2900	-185.8200	0.0000	0.0000	0.0000	0.0000;
	2050406	2050453	0.00139	0.022177	3.95983	3217.61	0	0	0	0	1	0	0	560.1800	-285.1000	-555.9700	-72.2000	0.0000	0.0000	0.0000	0.0000;
	2050408	2050407	0.000387	0.025709	0	296.15	0	0	0.9875	0	1	0	0	-17.8900	60.2000	17.9000	-59.2700	0.0000	0.0000	0.0000	0.0000;
	2050407	2050410	0.000261	0.001078	0	0	0	0	0	0	1	0	0	57.6400	30.7900	-57.6300	-30.7500	0.0000	0.0000	0.0000	0.0000;
	2050422	2050408	0.001581	0.010601	0.01384	228.58	0	0	0	0	1	0	0	-17.8300	59.0900	17.8900	-60.2000	0.0000	0.0000	0.0000	0.0000;
	2050411	2050412	0.0042	0.133083	0	79.98	0	0	0.9875	0	1	0	0	-10.1300	-5.0000	10.1300	5.1600	0.0000	0.0000	0.0000	0.0000;
	2050411	2050413	0.023149	0.652963	0	30	0	0	0.9875	0	1	0	0	-10.1100	-4.4200	10.1300	5.1600	0.0000	0.0000	0.0000	0.0000;
	2050414	2050417	0.000123	0.009999	0	873.7	0	0	1	0	1	0	0	184.2900	-3.3300	-184.2500	6.5100	0.0000	0.0000	0.0000	0.0000;
	2050414	2050418	0.000318	0.017473	0	724.37	0	0	1	0	1	0	0	-104.2700	14.5300	104.3000	-12.7200	0.0000	0.0000	0.0000	0.0000;
	2050414	2050419	0.000229	0.017255	0	715	0	0	1	0	1	0	0	-104.2800	14.5100	104.3000	-12.7200	0.0000	0.0000	0.0000	0.0000;
	2050414	2050428	0.000801	0.012064	1.44911	2929.38	0	0	0	0	1	0	0	653.9000	-8.8900	-650.6600	-95.8100	0.0000	0.0000	0.0000	0.0000;
	2050415	2050417	3.3e-05	0.002694	0	748.7	0	0	1	0	1	0	0	-184.2400	7.3700	184.2500	-6.5100	0.0000	0.0000	0.0000	0.0000;
	2050416	2050417	0.000891	0.072616	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2050420	2050421	0.001907	0.057032	0	193.93	0	0	1.0625	0	1	0	0	-91.5700	-16.5700	91.7400	21.7300	0.0000	0.0000	0.0000	0.0000;
	2050420	2050422	0.000219	0.001091	0	0	0	0	0	0	1	0	0	91.5700	16.5700	-91.5500	-16.4800	0.0000	0.0000	0.0000	0.0000;
	2050420	2050423	0.000268	0.001149	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2050424	2050427	0.000642	0.05073	0	886.8	0	0	1	0	1	0	0	223.8500	28.9600	-223.5300	-4.3200	0.0000	0.0000	0.0000	0.0000;
	2050424	2050428	0.000286	0.001186	0	0	0	0	0	0	1	0	0	-83.8500	42.3000	83.8700	-42.2000	0.0000	0.0000	0.0000	0.0000;
	2050425	2050427	-0.000461	-0.036408	0	786.8	0	0	1	0	1	0	0	-223.7600	-22.0000	223.5300	4.3200	0.0000	0.0000	0.0000	0.0000;
	2050426	2050427	0.000918	0.072501	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2050430	2050429	0.000246	0.016358	0	716.42	0	0	1	0	1	0	0	201.9500	-37.5000	-201.8500	43.9700	0.0000	0.0000	0.0000	0.0000;
	2050429	2050433	0.000139	0.011495	0	780.56	0	0	1.05	0	1	0	0	-127.6400	22.7100	127.6600	-20.7400	0.0000	0.0000	0.0000	0.0000;
	2050429	2050434	0.000599	0.039151	0	223.69	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2050429	2050435	0.000232	0.001141	0	0	0	0	0	0	1	0	0	329.4900	-66.6800	-329.2500	67.8700	0.0000	0.0000	0.0000	0.0000;
	2050431	2050430	0.000537	0.030928	0	411.38	0	0	1	0	1	0	0	-130.1100	9.1800	130.2000	-4.2700	0.0000	0.0000	0.0000	0.0000;
	2050430	2050436	0.000285	0.001118	0	0	0	0	0	0	1	0	0	-332.1500	41.7700	332.4500	-40.6000	0.0000	0.0000	0.0000	0.0000;
	2050432	2050431	0.002366	0.084382	0	87.3	0	0	1	0	1	0	0	26.2200	-2.5500	-26.2100	3.1000	0.0000	0.0000	0.0000	0.0000;
	2070130	2050432	0.003629	0.020488	0.00599	216.29	0	0	0	0	1	0	0	26.2400	-3.0600	-26.2200	2.5500	0.0000	0.0000	0.0000	0.0000;
	2050458	2050435	0.000967	0.0159	1.63979	2621.93	0	0	0	0	1	0	0	341.8600	-91.1500	-340.8200	-69.1200	0.0000	0.0000	0.0000	0.0000;
	2070122	2050436	0.001602	0.019023	0.36254	1082.51	0	0	0	0	1	0	0	0.2100	-50.5700	-0.2000	12.2100	0.0000	0.0000	0.0000	0.0000;
	2050436	2070157	0.004278	0.051625	1.14108	1257.13	0	0	0	0	1	0	0	-332.2500	28.3900	336.9800	-91.2600	0.0000	0.0000	0.0000	0.0000;
	2050439	2050438	0.000201	0.014351	0	753.89	0	0	1	0	1	0	0	-163.8300	-23.1900	163.8800	26.9800	0.0000	0.0000	0.0000	0.0000;
	2050438	2050440	0.000238	0.019672	0	649.41	0	0	1.01875	0	1	0	0	-90.9800	-18.7500	91.0000	20.4400	0.0000	0.0000	0.0000	0.0000;
	2050438	2050441	0.000234	0.016217	0	641.16	0	0	1.01875	0	1	0	0	-90.9800	-19.0500	91.0000	20.4400	0.0000	0.0000	0.0000	0.0000;
	2050438	2050442	0.00069	0.050761	0	299.21	0	0	1.01875	0	1	0	0	-31.7900	-14.2100	31.8000	14.8200	0.0000	0.0000	0.0000	0.0000;
	2050444	2050443	0.000179	0.012621	0	849.19	0	0	1.00625	0	1	0	0	-273.0300	-57.7900	273.1700	67.3200	0.0000	0.0000	0.0000	0.0000;
	2050443	2050445	0.000276	0.00106	0	0	0	0	0	0	1	0	0	218.9300	-41.2600	-218.7900	41.7600	0.0000	0.0000	0.0000	0.0000;
	2050447	2050446	0.000229	0.014871	0	652.35	0	0	1.00625	0	1	0	0	-106.5900	23.4900	106.6200	-21.8300	0.0000	0.0000	0.0000	0.0000;
	2050446	2050448	0.000139	0.011943	0	1164.08	0	0	1.025	0	1	0	0	-518.2200	-204.8800	518.6500	241.6900	0.0000	0.0000	0.0000	0.0000;
	2050446	2050449	0.000182	0.013408	0	1161.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2050451	2050450	0.000187	0.013312	0	359.01	0	0	1	0	1	0	0	-5.0400	26.4400	5.0400	-26.3500	0.0000	0.0000	0.0000	0.0000;
	2050450	2050452	0.0002	0.00115	0	0	0	0	0	0	1	0	0	-5.0400	-40.6700	5.0400	40.6900	0.0000	0.0000	0.0000	0.0000;
	2050453	2050456	-7.3e-05	-0.004929	0	1008.9	0	0	1	0	1	0	0	365.3300	86.5900	-365.4200	-92.9800	0.0000	0.0000	0.0000	0.0000;
	2050453	2050457	0.000226	0.018653	0	612.1	0	0	1	0	1	0	0	-40.0000	4.7200	40.0000	-4.4400	0.0000	0.0000	0.0000	0.0000;
	2050454	2050456	0.000291	0.019785	0	883.9	0	0	1	0	1	0	0	-365.0400	-67.3500	365.4200	92.9800	0.0000	0.0000	0.0000	0.0000;
	2050455	2050456	0.001284	0.087197	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2050459	2050458	0.000133	0.009395	0	448.54	0	0	1	0	1	0	0	-8.4700	-8.0800	8.4700	8.1000	0.0000	0.0000	0.0000	0.0000;
	2050460	2050459	0.004261	0.137247	0	75.79	0	0	1	0	1	0	0	11.4500	-11.9400	-11.4400	12.2900	0.0000	0.0000	0.0000	0.0000;
	2070017	2050460	0.027168	0.150596	0.08188	186.89	0	0	0	0	1	0	0	11.5600	-19.7900	-11.4500	11.9400	0.0000	0.0000	0.0000	0.0000;
	2053000	2053004	0.04553	0.225653	0.03495	152.03	0	0	0	0	1	0	0	-14.4700	3.2800	14.5800	-6.2300	0.0000	0.0000	0.0000	0.0000;
	2053013	2053000	0.052039	0.215506	0.0501	128.63	0	0	0	0	1	0	0	15.1900	-0.0400	-15.0700	-4.5400	0.0000	0.0000	0.0000	0.0000;
	2053001	2053002	0.000214	0.001194	0	0	0	0	0	0	1	0	0	6.2000	0.6800	-6.2000	-0.6800	0.0000	0.0000	0.0000	0.0000;
	2053006	2053001	0.010579	0.050367	0.0211	172.32	0	0	0	0	1	0	0	-25.9000	-4.7900	25.9700	2.9900	0.0000	0.0000	0.0000	0.0000;
	2053001	2053007	0.046773	0.147007	0.04766	156.67	0	0	0	0	1	0	0	-20.8000	1.3100	21.0100	-5.5300	0.0000	0.0000	0.0000	0.0000;
	2060578	2053001	0.132573	0.434748	0.08643	150.89	0	0	0	0	1	0	0	11.5400	-3.4100	-11.3700	-4.9800	0.0000	0.0000	0.0000	0.0000;
	2053003	2053019	0.034168	0.122048	0.05168	139.27	0	0	0	0	1	0	0	11.9400	-1.2400	-11.8900	-3.9200	0.0000	0.0000	0.0000	0.0000;
	2053003	2053021	0.047854	0.215511	0.04556	143.4	0	0	0	0	1	0	0	-15.6500	0.8700	15.7700	-5.0700	0.0000	0.0000	0.0000	0.0000;
	2053004	2053020	0.024614	0.100708	0.07458	177.66	0	0	0	0	1	0	0	-22.6200	-2.8500	22.7500	-4.0600	0.0000	0.0000	0.0000	0.0000;
	2053022	2053004	0.017799	0.05688	0.03381	154.43	0	0	0	0	1	0	0	-1.7500	-11.7900	1.7700	8.5200	0.0000	0.0000	0.0000	0.0000;
	2053005	2053006	0.000213	0.001117	0	0	0	0	0	0	1	0	0	-16.3900	-7.3800	16.3900	7.3800	0.0000	0.0000	0.0000	0.0000;
	2053014	2053006	0.007837	0.028657	0.00639	164.34	0	0	0	0	1	0	0	25.0600	-0.8200	-25.0100	0.3500	0.0000	0.0000	0.0000	0.0000;
	2053020	2053006	0.011342	0.057735	0.01073	188.04	0	0	0	0	1	0	0	-34.3900	2.5600	34.5200	-2.9500	0.0000	0.0000	0.0000	0.0000;
	2053007	2053014	0.021551	0.108635	0.04016	174.45	0	0	0	0	1	0	0	34.8400	-1.2300	-34.5900	-1.5700	0.0000	0.0000	0.0000	0.0000;
	2053007	2060155	0.02038	0.097919	0.02166	188.2	0	0	0	0	1	0	0	-56.5700	12.1800	57.2400	-11.1800	0.0000	0.0000	0.0000	0.0000;
	2053007	2060578	0.095071	0.339538	0.08	141.64	0	0	0	0	1	0	0	-5.4300	-6.7000	5.4600	-1.5000	0.0000	0.0000	0.0000	0.0000;
	2053008	2053009	0.00021	0.001194	0	0	0	0	0	0	1	0	0	-5.1000	-0.2300	5.1000	0.2300	0.0000	0.0000	0.0000	0.0000;
	2053009	2053013	0.024787	0.101866	0.02981	138.82	0	0	0	0	1	0	0	20.9500	-2.3600	-20.8500	-0.2800	0.0000	0.0000	0.0000	0.0000;
	2053009	2053030	0.033729	0.148713	0.05465	144.93	0	0	0	0	1	0	0	-26.0500	2.1300	26.2800	-6.7800	0.0000	0.0000	0.0000	0.0000;
	2053010	2053011	0.000253	0.001184	0	0	0	0	0	0	1	0	0	5.8200	2.9400	-5.8200	-2.9400	0.0000	0.0000	0.0000	0.0000;
	2053010	2053012	0.011315	0.045557	0.0222	139.8	0	0	0	0	1	0	0	11.0400	-2.6600	-11.0300	0.4400	0.0000	0.0000	0.0000	0.0000;
	2053019	2053010	0.01093	0.054356	0.01161	147.47	0	0	0	0	1	0	0	16.8900	-0.7600	-16.8600	-0.2800	0.0000	0.0000	0.0000	0.0000;
	2053027	2053012	0.020003	0.084194	0.01626	122.29	0	0	0	0	1	0	0	-2.2600	7.0400	2.2700	-8.6600	0.0000	0.0000	0.0000	0.0000;
	2053014	2053015	0.00027	0.001161	0	0	0	0	0	0	1	0	0	9.5300	2.3900	-9.5300	-2.3900	0.0000	0.0000	0.0000	0.0000;
	2053016	2053017	0.000297	0.001134	0	0	0	0	0	0	1	0	0	-4.4100	-1.5400	4.4100	1.5400	0.0000	0.0000	0.0000	0.0000;
	2053016	2053018	0.000221	0.001109	0	0	0	0	0	0	1	0	0	4.4100	1.5400	-4.4100	-1.5400	0.0000	0.0000	0.0000	0.0000;
	2053019	2053017	0.011121	0.040557	0.01311	145.98	0	0	0	0	1	0	0	-17.4100	-2.8500	17.4400	1.6200	0.0000	0.0000	0.0000	0.0000;
	2053021	2053017	0.028365	0.124502	0.04515	163.39	0	0	0	0	1	0	0	33.2500	-6.0000	-32.9500	2.6600	0.0000	0.0000	0.0000	0.0000;
	2053033	2053017	0.030253	0.136216	0.02604	140.63	0	0	0	0	1	0	0	-11.0500	3.3200	11.0900	-5.8200	0.0000	0.0000	0.0000	0.0000;
	2053271	2053021	0.05438	0.174831	0.06268	178.37	0	0	0	0	1	0	0	53.1100	-12.6500	-51.6100	10.8900	0.0000	0.0000	0.0000	0.0000;
	2053023	2053022	0.013688	0.057303	0.01451	141.96	0	0	0	0	1	0	0	7.4000	-11.7400	-7.3800	10.4300	0.0000	0.0000	0.0000	0.0000;
	2053023	2053032	0.011822	0.04846	0.01025	98.35	0	0	0	0	1	0	0	13.4400	3.9100	-13.4100	-4.8000	0.0000	0.0000	0.0000	0.0000;
	2053048	2053023	0.014048	0.051671	0.02363	185.39	0	0	0	0	1	0	0	42.3000	-5.1000	-42.0400	3.7500	0.0000	0.0000	0.0000	0.0000;
	2053024	2053025	0.000298	0.001033	0	0	0	0	0	0	1	0	0	24.3000	7.7500	-24.2900	-7.7400	0.0000	0.0000	0.0000	0.0000;
	2053024	2053026	0.009106	0.042508	0.00826	134.84	0	0	0	0	1	0	0	16.8300	0.8700	-16.8000	-1.5500	0.0000	0.0000	0.0000	0.0000;
	2053031	2053024	0.006992	0.030306	0.02431	162.27	0	0	0	0	1	0	0	41.2500	6.7800	-41.1200	-8.6200	0.0000	0.0000	0.0000	0.0000;
	2053048	2053026	0.009107	0.042235	0.01635	139.15	0	0	0	0	1	0	0	5.1800	4.4300	-5.1700	-6.0000	0.0000	0.0000	0.0000	0.0000;
	2053039	2053027	0.020124	0.106552	0.03384	99.97	0	0	0	0	1	0	0	2.6200	4.1700	-2.6100	-7.6500	0.0000	0.0000	0.0000	0.0000;
	2053028	2053030	0.016081	0.0644	0.01171	126.66	0	0	0	0	1	0	0	6.6200	-9.7400	-6.6000	8.6100	0.0000	0.0000	0.0000	0.0000;
	2053028	2053051	0.038916	0.185656	0.02384	138.1	0	0	0	0	1	0	0	-13.1700	6.4700	13.2600	-8.4800	0.0000	0.0000	0.0000	0.0000;
	2053032	2053029	0.010246	0.039218	0.02754	147.6	0	0	0	0	1	0	0	-7.0600	1.8000	7.0600	-4.4200	0.0000	0.0000	0.0000	0.0000;
	2053029	2053040	0.020441	0.077017	0.00799	162.37	0	0	0	0	1	0	0	-21.2300	-1.7200	21.3300	1.3100	0.0000	0.0000	0.0000	0.0000;
	2053030	2053271	0.023851	0.102059	0.07679	151.89	0	0	0	0	1	0	0	-29.9100	-5.1100	30.1200	-2.0600	0.0000	0.0000	0.0000	0.0000;
	2053031	2053045	0.013294	0.058102	0.00991	150.23	0	0	0	0	1	0	0	-26.1300	-5.0100	26.2200	4.4400	0.0000	0.0000	0.0000	0.0000;
	2053031	2053063	0.015131	0.099672	0.03187	168.08	0	0	0	0	1	0	0	-41.8700	-11.9000	42.1600	10.5800	0.0000	0.0000	0.0000	0.0000;
	2053033	2053034	0.000269	0.001123	0	0	0	0	0	0	1	0	0	7.2600	2.2800	-7.2600	-2.2800	0.0000	0.0000	0.0000	0.0000;
	2053039	2053033	0.030216	0.15027	0.02935	128.33	0	0	0	0	1	0	0	-3.7800	2.5800	3.7900	-5.5900	0.0000	0.0000	0.0000	0.0000;
	2053035	2053037	0.02539	0.109811	0.00876	173.81	0	0	0	0	1	0	0	-44.1200	0.0400	44.6000	1.1300	0.0000	0.0000	0.0000	0.0000;
	2053035	2053052	0.061912	0.255746	0.10091	152.12	0	0	0	0	1	0	0	19.0700	-6.2800	-18.8600	-3.1300	0.0000	0.0000	0.0000	0.0000;
	2053037	2053036	0.001793	0.080812	0	164.72	0	0	1.00625	0	1	0	0	-47.7100	-6.6500	47.7500	8.4600	0.0000	0.0000	0.0000	0.0000;
	2053036	2053038	0.000288	0.001033	0	0	0	0	0	0	1	0	0	28.0800	5.3400	-28.0800	-5.3300	0.0000	0.0000	0.0000	0.0000;
	2053036	2053272	0.021456	0.164223	0.52717	558.27	0	0	0	0	1	0	0	-104.4400	-1.1000	106.8000	-36.0700	0.0000	0.0000	0.0000	0.0000;
	2053036	2053290	0.00713	0.075848	0.31876	467.18	0	0	0	0	1	0	0	28.6000	-12.7000	-28.5500	-20.1600	0.0000	0.0000	0.0000	0.0000;
	2053039	2053037	0.008173	0.04093	0.01447	111.34	0	0	0	0	1	0	0	-3.1100	-7.0300	3.1200	5.5300	0.0000	0.0000	0.0000	0.0000;
	2053040	2053043	-0.000772	-0.015214	0	126.7	0	0	1	0	1	0	0	30.0000	10.5500	-30.0100	-10.7000	0.0000	0.0000	0.0000	0.0000;
	2053064	2053040	0.02945	0.139326	0.0292	187.55	0	0	0	0	1	0	0	52.1500	-5.6000	-51.3300	6.6100	0.0000	0.0000	0.0000	0.0000;
	2053041	2053043	0.009588	0.188852	0	63.3	0	0	1	0	1	0	0	-29.9100	-8.7400	30.0100	10.7000	0.0000	0.0000	0.0000	0.0000;
	2053042	2053043	0.009588	0.188852	0	63.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2053044	2053047	0.002624	0.145255	0	311.2	0	0	1	0	1	0	0	167.6400	36.2200	-166.9000	5.1500	0.0000	0.0000	0.0000	0.0000;
	2053135	2053044	0.0048	0.054	0.18	577	0	0	0	0	1	0	0	60.1600	-2.9800	-60.0000	-13.8300	0.0000	0.0000	0.0000	0.0000;
	2053306	2053044	0.004823	0.054249	0.18081	577.02	0	0	0	0	1	0	0	108.2000	9.6400	-107.6500	-22.3900	0.0000	0.0000	0.0000	0.0000;
	2053045	2053047	-0.001676	-0.092791	0	209.1	0	0	1	0	1	0	0	-165.7700	-20.3900	165.3000	-5.5400	0.0000	0.0000	0.0000	0.0000;
	2053048	2053045	0.011717	0.058107	0.01165	163.89	0	0	0	0	1	0	0	-56.2300	-6.8500	56.6100	7.6000	0.0000	0.0000	0.0000	0.0000;
	2053057	2053045	0.006819	0.029662	0.11808	167.2	0	0	0	0	1	0	0	-50.6400	-10.7900	50.8200	-0.1600	0.0000	0.0000	0.0000	0.0000;
	2053046	2053047	0.005433	0.300759	0	102.1	0	0	1	0	1	0	0	-1.5900	-0.3800	1.5900	0.3900	0.0000	0.0000	0.0000	0.0000;
	2053048	2053049	0.000206	0.001054	0	0	0	0	0	0	1	0	0	32.1300	11.0500	-32.1200	-11.0300	0.0000	0.0000	0.0000	0.0000;
	2053048	2053057	0.01699	0.075394	0.02807	139.27	0	0	0	0	1	0	0	-23.3800	-3.5300	23.4700	1.2000	0.0000	0.0000	0.0000	0.0000;
	2053050	2053051	0.000272	0.00107	0	0	0	0	0	0	1	0	0	-18.3500	-5.9300	18.3500	5.9300	0.0000	0.0000	0.0000	0.0000;
	2053062	2053051	0.01271	0.07091	0.00916	137.39	0	0	0	0	1	0	0	11.3000	-0.9300	-11.2800	0.0900	0.0000	0.0000	0.0000	0.0000;
	2053051	2053086	0.007492	0.037357	0.032	147.79	0	0	0	0	1	0	0	-20.3300	2.4600	20.3600	-5.5400	0.0000	0.0000	0.0000	0.0000;
	2053052	2053053	0.000226	0.001198	0	0	0	0	0	0	1	0	0	22.0700	3.5700	-22.0600	-3.5600	0.0000	0.0000	0.0000	0.0000;
	2053052	2053117	0.01118	0.048453	0.04649	176.17	0	0	0	0	1	0	0	-44.7300	-7.1700	44.9600	3.3800	0.0000	0.0000	0.0000	0.0000;
	2080074	2053052	0.010479	0.05005	0.09278	158.85	0	0	0	0	1	0	0	-41.3300	-15.1400	41.5200	6.7300	0.0000	0.0000	0.0000	0.0000;
	2053114	2053054	0.037018	0.175089	0.02613	163.65	0	0	0	0	1	0	0	35.2700	-10.6000	-34.8000	10.0100	0.0000	0.0000	0.0000	0.0000;
	2053147	2053054	0.028772	0.129419	0.0792	162.24	0	0	0	0	1	0	0	-31.4500	4.3200	31.7400	-11.5100	0.0000	0.0000	0.0000	0.0000;
	2053055	2053056	0.000293	0.001197	0	0	0	0	0	0	1	0	0	27.1600	9.5800	-27.1600	-9.5700	0.0000	0.0000	0.0000	0.0000;
	2053055	2053057	0.00029	0.001139	0	0	0	0	0	0	1	0	0	-27.1600	-9.5800	27.1600	9.5900	0.0000	0.0000	0.0000	0.0000;
	2053058	2053059	0.000292	0.001193	0	0	0	0	0	0	1	0	0	-6.8500	-1.0700	6.8500	1.0700	0.0000	0.0000	0.0000	0.0000;
	2053059	2053065	0.010826	0.0504	0.01313	149.94	0	0	0	0	1	0	0	22.8700	-0.7300	-22.8200	-0.3900	0.0000	0.0000	0.0000	0.0000;
	2053059	2053307	0.005532	0.025126	0.10228	157.02	0	0	0	0	1	0	0	-29.7200	-0.3500	29.7700	-10.1600	0.0000	0.0000	0.0000	0.0000;
	2053060	2053061	0.000209	0.001174	0	0	0	0	0	0	1	0	0	13.4500	2.9800	-13.4500	-2.9700	0.0000	0.0000	0.0000	0.0000;
	2053060	2053062	0.000215	0.001132	0	0	0	0	0	0	1	0	0	-13.4500	-2.9800	13.4500	2.9800	0.0000	0.0000	0.0000	0.0000;
	2053062	2053101	0.006444	0.034176	0.02032	154.32	0	0	0	0	1	0	0	-24.7400	-2.0500	24.7800	0.1900	0.0000	0.0000	0.0000	0.0000;
	2053063	2053249	0.008529	0.041151	0.006	175.52	0	0	0	0	1	0	0	-52.6900	-12.5800	52.9400	13.1400	0.0000	0.0000	0.0000	0.0000;
	2053064	2053153	0.048739	0.206802	0.03871	190.48	0	0	0	0	1	0	0	-58.3500	2.9700	60.0400	0.3100	0.0000	0.0000	0.0000	0.0000;
	2053065	2053249	0.005563	0.02998	0.01999	140.73	0	0	0	0	1	0	0	15.7500	0.2300	-15.7300	-2.2400	0.0000	0.0000	0.0000	0.0000;
	2053066	2053067	0.000281	0.001068	0	0	0	0	0	0	1	0	0	41.4500	2.2800	-41.4500	-2.2600	0.0000	0.0000	0.0000	0.0000;
	2053066	2053070	0.005769	0.026838	0.01892	117.03	0	0	0	0	1	0	0	3.2000	3.2800	-3.1900	-5.2000	0.0000	0.0000	0.0000	0.0000;
	2053101	2053066	0.002653	0.011588	0.00194	143.55	0	0	0	0	1	0	0	-15.7800	4.1600	15.7800	-4.3200	0.0000	0.0000	0.0000	0.0000;
	2053066	2053267	0.004925	0.019034	0.02043	182.09	0	0	0	0	1	0	0	-60.4300	-1.2300	60.6100	-0.1700	0.0000	0.0000	0.0000	0.0000;
	2053068	2053069	0.000222	0.001123	0	0	0	0	0	0	1	0	0	29.0300	9.4900	-29.0300	-9.4800	0.0000	0.0000	0.0000	0.0000;
	2053068	2053070	0.000204	0.001052	0	0	0	0	0	0	1	0	0	-29.0300	-9.4900	29.0300	9.5000	0.0000	0.0000	0.0000	0.0000;
	2053070	2053267	0.011001	0.048113	0.02408	155.61	0	0	0	0	1	0	0	-25.8400	-4.3000	25.9100	2.1700	0.0000	0.0000	0.0000	0.0000;
	2053072	2053071	0.002791	0.009381	0.0021	161.71	0	0	0	0	1	0	0	35.2300	0.4500	-35.1900	-0.5400	0.0000	0.0000	0.0000	0.0000;
	2053075	2053071	0.002853	0.013415	0.0046	123.86	0	0	0	0	1	0	0	4.3500	8.9300	-4.3500	-9.3800	0.0000	0.0000	0.0000	0.0000;
	2053072	2053088	0.002912	0.014738	0.00231	193.6	0	0	0	0	1	0	0	-74.7700	-13.0800	74.9400	13.6900	0.0000	0.0000	0.0000	0.0000;
	2053073	2053074	0.000212	0.001123	0	0	0	0	0	0	1	0	0	25.1700	10.6800	-25.1700	-10.6800	0.0000	0.0000	0.0000	0.0000;
	2053075	2053073	0.002453	0.011728	0.00388	167.13	0	0	0	0	1	0	0	-38.4300	-11.4300	38.4700	11.2300	0.0000	0.0000	0.0000	0.0000;
	2053073	2053081	0.0033	0.017159	0.02198	172.46	0	0	0	0	1	0	0	-45.1700	-7.7200	45.2400	5.8500	0.0000	0.0000	0.0000	0.0000;
	2053073	2053082	0.007838	0.039217	0.02129	148.08	0	0	0	0	1	0	0	-18.4700	6.0500	18.5000	-8.0500	0.0000	0.0000	0.0000	0.0000;
	2053076	2053077	0.000213	0.001168	0	0	0	0	0	0	1	0	0	30.5100	4.4000	-30.5100	-4.3900	0.0000	0.0000	0.0000	0.0000;
	2053076	2053078	0.000202	0.001049	0	0	0	0	0	0	1	0	0	-30.5100	-4.4000	30.5100	4.4100	0.0000	0.0000	0.0000	0.0000;
	2053078	2053083	0.002089	0.010242	0.00162	164.76	0	0	0	0	1	0	0	-40.9900	-14.6900	41.0300	14.7200	0.0000	0.0000	0.0000	0.0000;
	2053078	2053096	0.001222	0.004889	0.00965	128.92	0	0	0	0	1	0	0	10.4800	10.2800	-10.4800	-11.2400	0.0000	0.0000	0.0000	0.0000;
	2053079	2053080	0.000254	0.001038	0	0	0	0	0	0	1	0	0	-28.3000	-12.3800	28.3000	12.3900	0.0000	0.0000	0.0000	0.0000;
	2053080	2053106	0.005813	0.016054	0.00157	194.91	0	0	0	0	1	0	0	86.4600	10.7100	-86.0400	-9.7100	0.0000	0.0000	0.0000	0.0000;
	2053080	2053123	0.004709	0.022864	0.00641	191.72	0	0	0	0	1	0	0	77.3200	32.2500	-77.0100	-31.3700	0.0000	0.0000	0.0000	0.0000;
	2053080	2053307	0.000807	0.003492	0.00051	223.83	0	0	0	0	1	0	0	-96.0400	-27.6800	96.1200	27.9600	0.0000	0.0000	0.0000	0.0000;
	2053080	2053307	0.000807	0.003492	0.00051	223.83	0	0	0	0	1	0	0	-96.0400	-27.6800	96.1200	27.9600	0.0000	0.0000	0.0000	0.0000;
	2053106	2053081	0.006386	0.027334	0.01143	192.11	0	0	0	0	1	0	0	73.8800	9.4100	-73.5400	-9.1100	0.0000	0.0000	0.0000	0.0000;
	2053082	2053096	0.003052	0.014305	0.00704	173.66	0	0	0	0	1	0	0	-45.5100	-6.8900	45.5800	6.4800	0.0000	0.0000	0.0000	0.0000;
	2053083	2053084	0.000255	0.001102	0	0	0	0	0	0	1	0	0	27.0100	8.1000	-27.0100	-8.0900	0.0000	0.0000	0.0000	0.0000;
	2053083	2053307	0.007433	0.039097	0.00641	187.74	0	0	0	0	1	0	0	-68.0400	-22.8200	68.4200	24.1200	0.0000	0.0000	0.0000	0.0000;
	2053103	2053085	0.001967	0.009438	0.00548	168.49	0	0	0	0	1	0	0	-39.9800	-9.7800	40.0100	9.3800	0.0000	0.0000	0.0000	0.0000;
	2053085	2053116	0.008693	0.037172	0.06413	134.97	0	0	0	0	1	0	0	-5.7300	-12.8700	5.7500	6.3600	0.0000	0.0000	0.0000	0.0000;
	2053267	2053085	0.002858	0.015104	0.00636	179.7	0	0	0	0	1	0	0	61.4400	4.6100	-61.3300	-4.7000	0.0000	0.0000	0.0000	0.0000;
	2053086	2053087	0.00021	0.001143	0	0	0	0	0	0	1	0	0	27.0500	5.3000	-27.0500	-5.2900	0.0000	0.0000	0.0000	0.0000;
	2053103	2053086	0.004159	0.019422	0.00892	173.79	0	0	0	0	1	0	0	47.5100	-0.7000	-47.4200	0.2300	0.0000	0.0000	0.0000	0.0000;
	2053088	2053089	0.000278	0.001179	0	0	0	0	0	0	1	0	0	20.2700	10.0700	-20.2700	-10.0600	0.0000	0.0000	0.0000	0.0000;
	2053088	2053307	0.007585	0.037603	0.00595	199.73	0	0	0	0	1	0	0	-95.2100	-23.7500	95.9300	26.7000	0.0000	0.0000	0.0000	0.0000;
	2053090	2053091	0.000241	0.001001	0	0	0	0	0	0	1	0	0	14.1900	4.6100	-14.1900	-4.6100	0.0000	0.0000	0.0000	0.0000;
	2053090	2053092	0.000238	0.001106	0	0	0	0	0	0	1	0	0	-14.1900	-4.6100	14.1900	4.6100	0.0000	0.0000	0.0000	0.0000;
	2053249	2053092	0.002424	0.013584	0.00242	127.57	0	0	0	0	1	0	0	-7.2100	4.3600	7.2100	-4.6000	0.0000	0.0000	0.0000	0.0000;
	2053092	2053307	0.022957	0.105843	0.01266	147.48	0	0	0	0	1	0	0	-21.4000	-0.0100	21.5000	-0.8500	0.0000	0.0000	0.0000	0.0000;
	2053093	2053094	0.000227	0.001093	0	0	0	0	0	0	1	0	0	18.6100	4.8600	-18.6100	-4.8600	0.0000	0.0000	0.0000	0.0000;
	2053093	2053291	0.00992	0.055309	0.0389	196.12	0	0	0	0	1	0	0	-82.8700	6.6800	83.5200	-7.1700	0.0000	0.0000	0.0000	0.0000;
	2080001	2053093	0.003386	0.011654	0.00219	155.43	0	0	0	0	1	0	0	-27.4900	-8.5400	27.5200	8.4000	0.0000	0.0000	0.0000	0.0000;
	2080004	2053093	0.001579	0.007424	0.0012	163.08	0	0	0	0	1	0	0	-36.7100	19.9300	36.7400	-19.9400	0.0000	0.0000	0.0000	0.0000;
	2053095	2053096	0.000297	0.001168	0	0	0	0	0	0	1	0	0	-40.3800	-10.2700	40.3800	10.2900	0.0000	0.0000	0.0000	0.0000;
	2053096	2053267	0.004774	0.021428	0.01332	215.47	0	0	0	0	1	0	0	-75.4800	-5.5200	75.7500	5.3800	0.0000	0.0000	0.0000	0.0000;
	2053097	2053098	0.000249	0.001065	0	0	0	0	0	0	1	0	0	-40.3800	-11.8400	40.3800	11.8600	0.0000	0.0000	0.0000	0.0000;
	2053110	2053098	0.001201	0.005542	0.00176	133.52	0	0	0	0	1	0	0	-12.4900	-0.1500	12.4900	-0.0200	0.0000	0.0000	0.0000	0.0000;
	2053098	2053267	0.002983	0.014024	0.00732	141.26	0	0	0	0	1	0	0	-13.7800	8.8800	13.7900	-9.5900	0.0000	0.0000	0.0000	0.0000;
	2053098	2053307	0.007611	0.043114	0.02174	162.73	0	0	0	0	1	0	0	-39.0900	-20.7200	39.2400	19.2700	0.0000	0.0000	0.0000	0.0000;
	2053099	2053100	0.000226	0.001014	0	0	0	0	0	0	1	0	0	3.5000	1.0200	-3.5000	-1.0200	0.0000	0.0000	0.0000	0.0000;
	2053099	2080003	0.003481	0.018232	0.00256	190.25	0	0	0	0	1	0	0	-69.7100	-5.6600	69.8700	6.2500	0.0000	0.0000	0.0000	0.0000;
	2053099	2080017	0.005386	0.021959	0.04672	187.05	0	0	0	0	1	0	0	66.2100	4.6500	-65.9800	-8.5500	0.0000	0.0000	0.0000	0.0000;
	2053101	2053102	0.000291	0.001191	0	0	0	0	0	0	1	0	0	18.9100	2.9300	-18.9100	-2.9300	0.0000	0.0000	0.0000	0.0000;
	2053101	2053125	0.009996	0.031269	0.00625	154.5	0	0	0	0	1	0	0	-27.9200	-7.2800	28.0000	6.8900	0.0000	0.0000	0.0000	0.0000;
	2053103	2053104	0.00025	0.001104	0	0	0	0	0	0	1	0	0	18.9100	9.3400	-18.9100	-9.3300	0.0000	0.0000	0.0000	0.0000;
	2053119	2053103	0.003539	0.013172	0.01425	154.87	0	0	0	0	1	0	0	26.4600	-2.5000	-26.4400	1.1400	0.0000	0.0000	0.0000	0.0000;
	2053105	2053106	0.000292	0.001082	0	0	0	0	0	0	1	0	0	-12.1500	-0.3000	12.1600	0.3000	0.0000	0.0000	0.0000	0.0000;
	2053107	2053108	0.000204	0.00119	0	0	0	0	0	0	1	0	0	21.8300	3.5100	-21.8300	-3.5100	0.0000	0.0000	0.0000	0.0000;
	2053107	2053111	0.005682	0.02955	0.00538	120.11	0	0	0	0	1	0	0	-0.9800	-0.3200	0.9800	-0.2300	0.0000	0.0000	0.0000	0.0000;
	2053123	2053107	0.001443	0.007895	0.00168	145.38	0	0	0	0	1	0	0	20.8500	3.0600	-20.8400	-3.1900	0.0000	0.0000	0.0000	0.0000;
	2053109	2053110	0.000243	0.001072	0	0	0	0	0	0	1	0	0	-21.8300	-1.7600	21.8300	1.7600	0.0000	0.0000	0.0000	0.0000;
	2053133	2053110	0.007597	0.032487	0.01722	139.57	0	0	0	0	1	0	0	9.3500	-0.1300	-9.3400	-1.6100	0.0000	0.0000	0.0000	0.0000;
	2053133	2053111	0.005254	0.024852	0.00761	162.7	0	0	0	0	1	0	0	30.7200	2.5800	-30.6700	-3.1300	0.0000	0.0000	0.0000	0.0000;
	2053113	2053112	0.009138	0.04411	0.0197	134.35	0	0	0	0	1	0	0	-8.5300	-7.7500	8.5500	5.7600	0.0000	0.0000	0.0000	0.0000;
	2053112	2053291	0.019217	0.087006	0.03069	159.48	0	0	0	0	1	0	0	-30.2500	-9.4900	30.4300	7.0800	0.0000	0.0000	0.0000	0.0000;
	2053113	2053137	0.016575	0.071641	0.02384	136.72	0	0	0	0	1	0	0	-10.8500	-0.5200	10.8700	-1.8600	0.0000	0.0000	0.0000	0.0000;
	2053258	2053114	0.00919	0.052764	0.02328	169.66	0	0	0	0	1	0	0	39.4900	-11.6700	-39.3500	10.0500	0.0000	0.0000	0.0000	0.0000;
	2053115	2053116	0.000229	0.001112	0	0	0	0	0	0	1	0	0	-32.9700	-5.0100	32.9800	5.0200	0.0000	0.0000	0.0000	0.0000;
	2053116	2053258	0.017339	0.061916	0.01173	169.5	0	0	0	0	1	0	0	-38.7200	-11.3800	39.0000	11.1300	0.0000	0.0000	0.0000	0.0000;
	2053117	2053118	0.000266	0.001102	0	0	0	0	0	0	1	0	0	5.4100	1.1000	-5.4100	-1.1000	0.0000	0.0000	0.0000	0.0000;
	2053142	2053117	0.018437	0.066339	0.01851	178.96	0	0	0	0	1	0	0	50.8200	4.2000	-50.3600	-4.4800	0.0000	0.0000	0.0000	0.0000;
	2053119	2053267	0.005166	0.021514	0.00951	170.33	0	0	0	0	1	0	0	-43.8700	-5.7800	43.9700	5.2200	0.0000	0.0000	0.0000	0.0000;
	2053240	2053120	0.002962	0.016038	0.00536	175.98	0	0	0	0	1	0	0	70.8100	34.2500	-70.6300	-33.9000	0.0000	0.0000	0.0000	0.0000;
	2053265	2053120	0.005611	0.032796	0.01902	146.83	0	0	0	0	1	0	0	19.6000	-12.3500	-19.5700	10.4900	0.0000	0.0000	0.0000	0.0000;
	2053120	2080005	0.001664	0.006294	0.00148	181.84	0	0	0	0	1	0	0	82.1600	21.5200	-82.0500	-21.2500	0.0000	0.0000	0.0000	0.0000;
	2053121	2053122	0.000265	0.001117	0	0	0	0	0	0	1	0	0	43.1400	27.2800	-43.1400	-27.2500	0.0000	0.0000	0.0000	0.0000;
	2053123	2053121	0.00479	0.02156	0.00565	136.45	0	0	0	0	1	0	0	13.0100	7.8200	-13.0000	-8.3500	0.0000	0.0000	0.0000	0.0000;
	2053127	2053121	0.003714	0.021921	0.01489	139.22	0	0	0	0	1	0	0	5.8400	9.3900	-5.8300	-10.8800	0.0000	0.0000	0.0000	0.0000;
	2053128	2053121	0.007625	0.033382	0.00277	149.37	0	0	0	0	1	0	0	24.3600	7.9800	-24.3100	-8.0500	0.0000	0.0000	0.0000	0.0000;
	2053123	2053124	0.00024	0.001033	0	0	0	0	0	0	1	0	0	43.1400	20.5000	-43.1400	-20.4700	0.0000	0.0000	0.0000	0.0000;
	2053125	2053126	0.000212	0.001176	0	0	0	0	0	0	1	0	0	6.3700	1.0800	-6.3700	-1.0800	0.0000	0.0000	0.0000	0.0000;
	2053125	2053307	0.019516	0.057789	0.03526	158.21	0	0	0	0	1	0	0	-34.3700	-7.9700	34.6000	5.0000	0.0000	0.0000	0.0000	0.0000;
	2053127	2053129	0.019	0.089	0.023	130	0	0	0	0	1	0	0	3.3700	-17.9400	-3.3100	15.8100	0.0000	0.0000	0.0000	0.0000;
	2053127	2053140	0.009307	0.049129	0.01469	166.24	0	0	0	0	1	0	0	-35.6100	-1.6200	35.7300	0.7200	0.0000	0.0000	0.0000	0.0000;
	2053128	2053307	0.009046	0.031159	0.00912	173.33	0	0	0	0	1	0	0	-50.7600	-18.9200	51.0200	18.8600	0.0000	0.0000	0.0000	0.0000;
	2053129	2053130	0.000201	0.001039	0	0	0	0	0	0	1	0	0	6.7700	2.6900	-6.7700	-2.6900	0.0000	0.0000	0.0000	0.0000;
	2053129	2053139	0.019592	0.0888	0.02309	135.16	0	0	0	0	1	0	0	10.5900	-20.8700	-10.5000	18.8200	0.0000	0.0000	0.0000	0.0000;
	2053129	2053167	0.046984	0.226198	0.05537	142.52	0	0	0	0	1	0	0	-14.0500	2.3700	14.1500	-7.6800	0.0000	0.0000	0.0000	0.0000;
	2053131	2053146	0.003862	0.019982	0.00494	162.98	0	0	0	0	1	0	0	34.0700	20.2800	-34.0100	-20.4900	0.0000	0.0000	0.0000	0.0000;
	2053131	2053291	0.007114	0.035239	0.02537	184.2	0	0	0	0	1	0	0	-61.2900	-21.6300	61.5700	20.3600	0.0000	0.0000	0.0000	0.0000;
	2053143	2053132	0.002539	0.012701	0.00309	138.62	0	0	0	0	1	0	0	12.4800	-2.1200	-12.4800	1.8200	0.0000	0.0000	0.0000	0.0000;
	2053146	2053132	0.0049	0.02146	0.0086	141.24	0	0	0	0	1	0	0	13.7800	14.7000	-13.7600	-15.5000	0.0000	0.0000	0.0000	0.0000;
	2053133	2053134	0.000209	0.001087	0	0	0	0	0	0	1	0	0	40.6200	7.8700	-40.6200	-7.8600	0.0000	0.0000	0.0000	0.0000;
	2053136	2053133	0.003969	0.021811	0.01435	197.7	0	0	0	0	1	0	0	80.9400	10.2500	-80.6900	-10.3300	0.0000	0.0000	0.0000	0.0000;
	2053136	2053135	0.001255	0.056757	0	235.79	0	0	1	0	1	0	0	-85.1000	-1.9100	85.1800	5.8700	0.0000	0.0000	0.0000	0.0000;
	2053136	2053135	0.001255	0.056757	0	235.79	0	0	1	0	1	0	0	-85.1000	-1.9100	85.1800	5.8700	0.0000	0.0000	0.0000	0.0000;
	2053136	2053135	0.001255	0.056757	0	235.79	0	0	1	0	1	0	0	-85.1000	-1.9100	85.1800	5.8700	0.0000	0.0000	0.0000	0.0000;
	2053135	2053229	0.015293	0.130298	0.19804	558.61	0	0	0	0	1	0	0	-106.3100	-6.6900	107.9700	-0.2900	0.0000	0.0000	0.0000	0.0000;
	2053135	2053266	0.002697	0.024631	0.08655	425.11	0	0	0	0	1	0	0	-4.2600	6.4500	4.2700	-15.4300	0.0000	0.0000	0.0000	0.0000;
	2053135	2053273	0.005039	0.045757	0.13355	559.7	0	0	0	0	1	0	0	-117.6300	2.2800	118.3000	-10.1700	0.0000	0.0000	0.0000	0.0000;
	2053135	2053306	0.004016	0.029799	0.04529	488.07	0	0	0	0	1	0	0	-87.5100	-16.6900	87.8100	14.1600	0.0000	0.0000	0.0000	0.0000;
	2053136	2053140	0.003309	0.010816	0.00202	191.86	0	0	0	0	1	0	0	71.8800	8.9700	-71.7100	-8.6300	0.0000	0.0000	0.0000	0.0000;
	2053136	2053149	0.008152	0.036433	0.00405	184.5	0	0	0	0	1	0	0	61.8500	-24.9100	-61.5000	26.0500	0.0000	0.0000	0.0000	0.0000;
	2053138	2053137	0.008796	0.042712	0.00499	157.34	0	0	0	0	1	0	0	29.1200	-0.4300	-29.0500	0.2600	0.0000	0.0000	0.0000	0.0000;
	2053138	2053143	0.015666	0.062919	0.01835	159.12	0	0	0	0	1	0	0	31.6200	4.1000	-31.4700	-5.3700	0.0000	0.0000	0.0000	0.0000;
	2053138	2053227	0.017029	0.068289	0.22016	193.71	0	0	0	0	1	0	0	-79.2900	-5.6800	80.3200	-13.3000	0.0000	0.0000	0.0000	0.0000;
	2053139	2053149	0.012178	0.062566	0.01423	156.5	0	0	0	0	1	0	0	-25.4900	34.3000	25.7000	-34.7300	0.0000	0.0000	0.0000	0.0000;
	2053140	2053141	0.000211	0.001165	0	0	0	0	0	0	1	0	0	35.9900	7.9100	-35.9800	-7.9000	0.0000	0.0000	0.0000	0.0000;
	2053291	2053142	0.007885	0.029541	0.01353	187.4	0	0	0	0	1	0	0	59.6200	4.0200	-59.3600	-4.4600	0.0000	0.0000	0.0000	0.0000;
	2053144	2053145	0.000209	0.001124	0	0	0	0	0	0	1	0	0	18.9800	5.7300	-18.9800	-5.7300	0.0000	0.0000	0.0000	0.0000;
	2053144	2053146	0.000219	0.001014	0	0	0	0	0	0	1	0	0	-20.2300	-5.7900	20.2300	5.7900	0.0000	0.0000	0.0000	0.0000;
	2053173	2053147	0.070063	0.332001	0.06884	143.04	0	0	0	0	1	0	0	-14.3200	0.6400	14.4600	-7.3400	0.0000	0.0000	0.0000	0.0000;
	2053148	2053150	0.002549	0.013267	0.0094	155.22	0	0	0	0	1	0	0	-23.1100	7.2900	23.1300	-8.1700	0.0000	0.0000	0.0000	0.0000;
	2053148	2053267	0.006681	0.028052	0.03883	137.32	0	0	0	0	1	0	0	-12.6900	-18.5600	12.7200	14.7300	0.0000	0.0000	0.0000	0.0000;
	2053274	2053150	0.022264	0.120168	0.04352	185.23	0	0	0	0	1	0	0	59.6900	3.2200	-58.9300	-3.5700	0.0000	0.0000	0.0000	0.0000;
	2053151	2053152	0.000201	0.001122	0	0	0	0	0	0	1	0	0	-35.8700	-15.8800	35.8700	15.9000	0.0000	0.0000	0.0000	0.0000;
	2053152	2053164	0.013251	0.084437	0.02039	141.79	0	0	0	0	1	0	0	-14.6800	-7.8100	14.7100	5.8700	0.0000	0.0000	0.0000	0.0000;
	2053227	2053152	0.018603	0.094012	0.07684	149.67	0	0	0	0	1	0	0	21.2800	0.4100	-21.2000	-8.0900	0.0000	0.0000	0.0000	0.0000;
	2053153	2060070	0.013816	0.059071	0.21524	186.97	0	0	0	0	1	0	0	-70.7500	-1.2900	71.4300	-18.2400	0.0000	0.0000	0.0000	0.0000;
	2053153	2060105	0.049626	0.188501	0.06397	141.43	0	0	0	0	1	0	0	3.1700	-3.3300	-3.1700	-3.2800	0.0000	0.0000	0.0000	0.0000;
	2053154	2053155	0.000229	0.001153	0	0	0	0	0	0	1	0	0	-25.7900	-2.7900	25.7900	2.8000	0.0000	0.0000	0.0000	0.0000;
	2053291	2053155	0.017404	0.084269	0.02653	174.31	0	0	0	0	1	0	0	48.8300	-4.0000	-48.4400	3.0800	0.0000	0.0000	0.0000	0.0000;
	2053155	2080001	0.009093	0.033682	0.04556	150.72	0	0	0	0	1	0	0	22.6500	-5.8800	-22.6000	1.2400	0.0000	0.0000	0.0000	0.0000;
	2053156	2053157	0.000282	0.001102	0	0	0	0	0	0	1	0	0	30.8600	7.1100	-30.8500	-7.1000	0.0000	0.0000	0.0000	0.0000;
	2053156	2053158	0.000229	0.00107	0	0	0	0	0	0	1	0	0	-16.2300	13.0700	16.2300	-13.0600	0.0000	0.0000	0.0000	0.0000;
	2053258	2053156	0.0139	0.0604	0.02865	160	0	0	0	0	1	0	0	14.7000	17.5300	-14.6200	-20.1800	0.0000	0.0000	0.0000	0.0000;
	2053158	2053159	0.003392	0.018679	0.00224	102.93	0	0	0	0	1	0	0	7.8400	12.4300	-7.8400	-12.6200	0.0000	0.0000	0.0000	0.0000;
	2053158	2053171	0.033045	0.20135	0.03979	159.59	0	0	0	0	1	0	0	-24.0700	0.6300	24.2600	-3.5900	0.0000	0.0000	0.0000	0.0000;
	2053166	2053159	0.013887	0.060409	0.02865	160.66	0	0	0	0	1	0	0	23.0900	-4.8300	-23.0200	2.2200	0.0000	0.0000	0.0000	0.0000;
	2053160	2053161	0.000206	0.001017	0	0	0	0	0	0	1	0	0	12.6500	4.2800	-12.6500	-4.2800	0.0000	0.0000	0.0000	0.0000;
	2053160	2053162	0.000215	0.001195	0	0	0	0	0	0	1	0	0	-12.6500	-4.2800	12.6500	4.2800	0.0000	0.0000	0.0000	0.0000;
	2053160	2053163	0.000263	0.001195	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2053162	2053164	0.05714	0.287917	0.06843	111	0	0	0	0	1	0	0	-3.8500	-2.7500	3.8600	-4.4700	0.0000	0.0000	0.0000	0.0000;
	2053162	2053173	0.081688	0.397925	0.02907	137.54	0	0	0	0	1	0	0	-8.8000	-1.5300	8.8600	-1.2900	0.0000	0.0000	0.0000	0.0000;
	2053164	2053169	0.012886	0.075097	0.04502	117.52	0	0	0	0	1	0	0	-5.0100	-3.8200	5.0100	-0.9400	0.0000	0.0000	0.0000	0.0000;
	2053164	2053301	0.019054	0.071555	0.03533	146.11	0	0	0	0	1	0	0	-19.8900	1.1500	19.9600	-4.6400	0.0000	0.0000	0.0000	0.0000;
	2053165	2053166	0.000288	0.001011	0	0	0	0	0	0	1	0	0	-8.7600	-3.3600	8.7600	3.3600	0.0000	0.0000	0.0000	0.0000;
	2053166	2053274	0.046144	0.15313	0.03329	165.31	0	0	0	0	1	0	0	-31.8500	1.4700	32.3100	-3.3800	0.0000	0.0000	0.0000	0.0000;
	2053182	2053167	0.065434	0.275131	0.03372	155.66	0	0	0	0	1	0	0	23.9100	-6.9400	-23.5400	5.0100	0.0000	0.0000	0.0000	0.0000;
	2053168	2053169	0.000203	0.001097	0	0	0	0	0	0	1	0	0	-4.5200	-0.5300	4.5200	0.5300	0.0000	0.0000	0.0000	0.0000;
	2053168	2053170	0.000294	0.001022	0	0	0	0	0	0	1	0	0	4.5200	0.5300	-4.5200	-0.5300	0.0000	0.0000	0.0000	0.0000;
	2053169	2053301	0.023997	0.112724	0.03143	133.91	0	0	0	0	1	0	0	-9.5400	0.4100	9.5600	-3.6600	0.0000	0.0000	0.0000	0.0000;
	2053179	2053171	0.024715	0.10607	0.02637	162.22	0	0	0	0	1	0	0	27.9300	-5.0100	-27.7400	3.0900	0.0000	0.0000	0.0000	0.0000;
	2053172	2053173	0.000272	0.001068	0	0	0	0	0	0	1	0	0	-5.4600	-0.6500	5.4600	0.6500	0.0000	0.0000	0.0000	0.0000;
	2053174	2053175	0.047298	0.247887	0.04205	97.36	0	0	0	0	1	0	0	7.0000	-1.5800	-6.9800	-2.6700	0.0000	0.0000	0.0000	0.0000;
	2053175	2053252	0.007615	0.031057	0.00847	161.14	0	0	0	0	1	0	0	-25.5300	-12.5700	25.5900	11.9400	0.0000	0.0000	0.0000	0.0000;
	2053176	2053177	0.000269	0.001104	0	0	0	0	0	0	1	0	0	9.6100	5.4300	-9.6100	-5.4300	0.0000	0.0000	0.0000	0.0000;
	2053176	2053179	0.040939	0.144262	0.01964	156.87	0	0	0	0	1	0	0	25.2700	-3.4800	-25.0200	2.3100	0.0000	0.0000	0.0000	0.0000;
	2053176	2053230	0.027353	0.113719	0.02383	164.16	0	0	0	0	1	0	0	-34.8800	-1.9500	35.2000	0.7300	0.0000	0.0000	0.0000	0.0000;
	2053178	2053279	0.007915	0.041463	0.0209	192.81	0	0	0	0	1	0	0	-82.3800	0.2800	82.8900	0.1700	0.0000	0.0000	0.0000	0.0000;
	2053178	2060053	0.02406	0.104137	0.01771	174.09	0	0	0	0	1	0	0	56.2500	-7.6200	-55.5200	8.9300	0.0000	0.0000	0.0000	0.0000;
	2053179	2053197	0.036491	0.146256	0.01956	149.22	0	0	0	0	1	0	0	-18.8000	-2.0300	18.9200	0.4800	0.0000	0.0000	0.0000	0.0000;
	2053180	2053181	0.000216	0.001006	0	0	0	0	0	0	1	0	0	24.1400	7.4800	-24.1400	-7.4800	0.0000	0.0000	0.0000	0.0000;
	2053180	2053182	0.055257	0.230519	0.03859	162.4	0	0	0	0	1	0	0	32.4900	-13.8000	-31.8400	12.5400	0.0000	0.0000	0.0000	0.0000;
	2053180	2053187	0.020692	0.128616	0.01638	180.79	0	0	0	0	1	0	0	-56.6400	6.3200	57.3000	-3.8600	0.0000	0.0000	0.0000	0.0000;
	2053183	2053184	0.000276	0.001156	0	0	0	0	0	0	1	0	0	-13.0700	-1.1600	13.0800	1.1600	0.0000	0.0000	0.0000	0.0000;
	2053183	2053185	0.000206	0.00108	0	0	0	0	0	0	1	0	0	13.0700	1.1600	-13.0700	-1.1600	0.0000	0.0000	0.0000	0.0000;
	2053227	2053184	0.032857	0.146566	0.05986	181.13	0	0	0	0	1	0	0	-60.6500	13.1500	61.8700	-14.0600	0.0000	0.0000	0.0000	0.0000;
	2053184	2053237	0.024629	0.080437	0.0192	174.34	0	0	0	0	1	0	0	-47.9700	9.0900	48.5300	-9.3200	0.0000	0.0000	0.0000	0.0000;
	2053283	2053184	0.011622	0.033772	0.00708	148.86	0	0	0	0	1	0	0	27.0500	-4.3200	-26.9700	3.8000	0.0000	0.0000	0.0000	0.0000;
	2053188	2053186	0.006951	0.032256	0.01185	156.77	0	0	0	0	1	0	0	-24.7400	-12.0300	24.7900	11.0400	0.0000	0.0000	0.0000	0.0000;
	2053186	2053194	0.015046	0.066311	0.01908	173.03	0	0	0	0	1	0	0	-42.7500	-12.7000	43.0300	11.9400	0.0000	0.0000	0.0000	0.0000;
	2053187	2053304	0.002779	0.013691	0.00489	196.14	0	0	0	0	1	0	0	-83.7200	8.5400	83.9100	-8.0900	0.0000	0.0000	0.0000	0.0000;
	2053188	2053304	0.007706	0.043493	0.01176	125.17	0	0	0	0	1	0	0	-7.6600	-0.6100	7.6700	-0.5700	0.0000	0.0000	0.0000	0.0000;
	2053189	2053190	0.000201	0.001126	0	0	0	0	0	0	1	0	0	8.6400	2.0700	-8.6400	-2.0700	0.0000	0.0000	0.0000	0.0000;
	2053189	2053201	0.024088	0.121039	0.02275	156.36	0	0	0	0	1	0	0	17.4700	6.3200	-17.3800	-8.2600	0.0000	0.0000	0.0000	0.0000;
	2053189	2053208	0.027984	0.12876	0.04199	145.94	0	0	0	0	1	0	0	10.5400	3.6600	-10.5000	-7.8500	0.0000	0.0000	0.0000	0.0000;
	2053189	2053230	0.01367	0.059757	0.01658	176.38	0	0	0	0	1	0	0	-36.6500	-12.0500	36.8400	11.1200	0.0000	0.0000	0.0000	0.0000;
	2053191	2053192	0.00028	0.001134	0	0	0	0	0	0	1	0	0	-26.0200	-3.2800	26.0200	3.2900	0.0000	0.0000	0.0000	0.0000;
	2053191	2053193	0.000295	0.001013	0	0	0	0	0	0	1	0	0	26.0200	3.2800	-26.0200	-3.2700	0.0000	0.0000	0.0000	0.0000;
	2053192	2053247	0.030481	0.105937	0.06164	177.3	0	0	0	0	1	0	0	-72.9200	10.6600	74.5100	-11.7500	0.0000	0.0000	0.0000	0.0000;
	2053192	2053283	0.012346	0.062467	0.01563	157.68	0	0	0	0	1	0	0	46.9000	-13.9500	-46.6200	13.6900	0.0000	0.0000	0.0000	0.0000;
	2053194	2053202	0.027916	0.145526	0.09313	181.72	0	0	0	0	1	0	0	47.0600	-5.1000	-46.4900	-1.7200	0.0000	0.0000	0.0000	0.0000;
	2053194	2053214	0.008265	0.039872	0.00394	173.35	0	0	0	0	1	0	0	-43.5600	-2.3800	43.7100	2.6700	0.0000	0.0000	0.0000	0.0000;
	2053194	2053296	0.004215	0.020335	0.01399	188.91	0	0	0	0	1	0	0	-56.2100	-7.8600	56.3400	6.9700	0.0000	0.0000	0.0000	0.0000;
	2053195	2053196	0.000211	0.00105	0	0	0	0	0	0	1	0	0	4.1700	0.6400	-4.1700	-0.6400	0.0000	0.0000	0.0000	0.0000;
	2053195	2053197	0.000245	0.001144	0	0	0	0	0	0	1	0	0	-4.1700	-0.6400	4.1700	0.6400	0.0000	0.0000	0.0000	0.0000;
	2053197	2053230	0.041889	0.21523	0.04209	155.14	0	0	0	0	1	0	0	-23.0900	-1.1200	23.3000	-2.2700	0.0000	0.0000	0.0000	0.0000;
	2053198	2053199	0.000266	0.001182	0	0	0	0	0	0	1	0	0	-10.2500	-1.2500	10.2600	1.2500	0.0000	0.0000	0.0000	0.0000;
	2053296	2053199	0.002862	0.013812	0.00495	171.63	0	0	0	0	1	0	0	34.7300	-3.3500	-34.6900	2.9800	0.0000	0.0000	0.0000	0.0000;
	2053200	2053201	0.000252	0.001164	0	0	0	0	0	0	1	0	0	-6.7000	-1.8100	6.7000	1.8100	0.0000	0.0000	0.0000	0.0000;
	2053201	2053203	0.014609	0.07296	0.01834	147.14	0	0	0	0	1	0	0	12.0400	6.0100	-12.0100	-7.7400	0.0000	0.0000	0.0000	0.0000;
	2053208	2053201	0.012861	0.053707	0.01738	142.27	0	0	0	0	1	0	0	14.0800	0.7300	-14.0600	-2.4100	0.0000	0.0000	0.0000	0.0000;
	2053210	2053201	0.006136	0.032553	0.03015	144.21	0	0	0	0	1	0	0	-12.6900	-5.8700	12.7000	2.8400	0.0000	0.0000	0.0000	0.0000;
	2053210	2053203	0.013887	0.080985	0.01169	136.2	0	0	0	0	1	0	0	5.6400	4.1100	-5.6300	-5.2600	0.0000	0.0000	0.0000	0.0000;
	2053204	2053205	0.000254	0.001132	0	0	0	0	0	0	1	0	0	2.5500	0.8000	-2.5500	-0.8000	0.0000	0.0000	0.0000	0.0000;
	2053206	2053207	0.000249	0.001071	0	0	0	0	0	0	1	0	0	9.9400	2.3100	-9.9400	-2.3100	0.0000	0.0000	0.0000	0.0000;
	2053206	2053208	0.000279	0.001114	0	0	0	0	0	0	1	0	0	-9.9400	-2.3100	9.9400	2.3100	0.0000	0.0000	0.0000	0.0000;
	2053214	2053211	0.023482	0.096311	0.03294	168.81	0	0	0	0	1	0	0	32.3000	-5.0700	-32.0700	2.4800	0.0000	0.0000	0.0000	0.0000;
	2053213	2053212	0.000238	0.014795	0	557.3	0	0	1	0	1	0	0	-86.0900	20.1400	86.1100	-19.0600	0.0000	0.0000	0.0000	0.0000;
	2053212	2053215	8.4e-05	0.007249	0	1136.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2053212	2053216	0.000143	0.009259	0	1134.54	0	0	1.05	0	1	0	0	-87.2100	57.4000	87.2200	-56.3600	0.0000	0.0000	0.0000	0.0000;
	2053212	2053217	0.000121	0.009645	0	1132.84	0	0	1.05625	0	1	0	0	-150.3300	58.9800	150.3600	-56.3600	0.0000	0.0000	0.0000	0.0000;
	2053212	2053218	0.000129	0.008684	0	1130.97	0	0	1.05	0	1	0	0	-69.0200	57.0800	69.0300	-56.3600	0.0000	0.0000	0.0000	0.0000;
	2053212	2053220	0.00024	0.001018	0	0	0	0	0	0	1	0	0	220.4500	-154.4000	-220.2900	155.0900	0.0000	0.0000	0.0000	0.0000;
	2053214	2053213	0.001082	0.044799	0	179.46	0	0	1	0	1	0	0	-76.0100	2.4000	76.0700	0.0100	0.0000	0.0000	0.0000	0.0000;
	2053213	2053219	0.000243	0.001112	0	0	0	0	0	0	1	0	0	10.0200	-20.1500	-10.0200	20.1500	0.0000	0.0000	0.0000	0.0000;
	2053219	2053295	0.001597	0.012195	0.0554	570	0	0	0	0	1	0	0	10.0200	-20.1500	-10.0100	14.2100	0.0000	0.0000	0.0000	0.0000;
	2053299	2053220	0.000183	0.00308	0.19468	2848.2	0	0	0	0	1	0	0	267.3800	112.4100	-267.2300	-130.9400	0.0000	0.0000	0.0000	0.0000;
	2053221	2053222	0.016235	0.428531	0	40.82	0	0	1.00625	0	1	0	0	-27.9100	4.7500	28.0300	-1.4800	0.0000	0.0000	0.0000	0.0000;
	2053221	2053223	0.010333	0.271824	0	24.18	0	0	1.0125	0	1	0	0	-15.5600	1.5500	15.5800	-0.9100	0.0000	0.0000	0.0000	0.0000;
	2053221	2053224	0.029846	0.692041	0	22.49	0	0	1.0125	0	1	0	0	-10.9800	1.6700	11.0100	-0.8500	0.0000	0.0000	0.0000	0.0000;
	2053221	2053225	0.000231	0.001148	0	0	0	0	0	0	1	0	0	52.4400	-8.4900	-52.4300	8.5200	0.0000	0.0000	0.0000	0.0000;
	2053279	2053225	0.021887	0.08892	0.02999	122.82	0	0	0	0	1	0	0	11.4700	-1.8200	-11.4400	-1.2700	0.0000	0.0000	0.0000	0.0000;
	2053225	2060070	0.036844	0.162127	0.01558	179.15	0	0	0	0	1	0	0	63.8700	-7.2500	-62.4400	11.8900	0.0000	0.0000	0.0000	0.0000;
	2053226	2053227	0.000246	0.001112	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2053301	2053227	0.003517	0.017284	0.00249	165.48	0	0	0	0	1	0	0	41.0100	0.2600	-40.9500	-0.2500	0.0000	0.0000	0.0000	0.0000;
	2053229	2053228	0.000179	0.014126	0	814.95	0	0	1	0	1	0	0	-225.2400	-23.0900	225.3300	29.7500	0.0000	0.0000	0.0000	0.0000;
	2053228	2053233	0.00013	0.008459	0	1100.26	0	0	1.03125	0	1	0	0	-256.9000	-113.2800	257.0000	119.7600	0.0000	0.0000	0.0000	0.0000;
	2053228	2053234	0.0002	0.001031	0	0	0	0	0	0	1	0	0	-473.0800	-99.6300	473.5000	101.8300	0.0000	0.0000	0.0000	0.0000;
	2053228	2053235	0.000269	0.001107	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2053228	2053305	0.00093	0.018	2.27	3100	0	0	0	0	1	0	0	504.6500	-123.2700	-502.4800	-83.0200	0.0000	0.0000	0.0000	0.0000;
	2053229	2053232	0.001926	0.070191	0	304.9	0	0	1	0	1	0	0	97.8900	13.6300	-97.7200	-7.3100	0.0000	0.0000	0.0000	0.0000;
	2053273	2053229	0.008505	0.071896	0.11997	568.37	0	0	0	0	1	0	0	-118.1100	-12.1300	119.2400	8.8800	0.0000	0.0000	0.0000	0.0000;
	2053295	2053229	0.015709	0.138003	0.34671	547.58	0	0	0	0	1	0	0	101.3600	-25.2900	-99.8600	0.8700	0.0000	0.0000	0.0000	0.0000;
	2053230	2053232	-0.000852	-0.031057	0	201.8	0	0	1	0	1	0	0	-95.3400	-9.5800	95.2700	6.9300	0.0000	0.0000	0.0000	0.0000;
	2053231	2053232	0.005728	0.208728	0	103.2	0	0	1	0	1	0	0	-2.4500	-0.3700	2.4500	0.3900	0.0000	0.0000	0.0000	0.0000;
	2053234	2053299	0.0014	0.024206	2.18756	2841.7	0	0	0	0	1	0	0	-513.2200	-27.4600	516.6800	-151.1300	0.0000	0.0000	0.0000	0.0000;
	2053236	2053237	0.000297	0.001136	0	0	0	0	0	0	1	0	0	13.0300	-2.3000	-13.0300	2.3000	0.0000	0.0000	0.0000	0.0000;
	2053237	2053289	0.037258	0.151914	0.03448	164.1	0	0	0	0	1	0	0	-35.5000	7.0200	35.9700	-8.8200	0.0000	0.0000	0.0000	0.0000;
	2053239	2053238	0.000245	0.016279	0	980.79	0	0	1.04375	0	1	0	0	-411.3700	-230.2300	411.9400	268.2600	0.0000	0.0000	0.0000	0.0000;
	2053238	2053241	0.000272	0.019186	0	742.62	0	0	1.01875	0	1	0	0	-105.9600	-51.2900	106.0000	53.9500	0.0000	0.0000	0.0000	0.0000;
	2053238	2053242	0.000311	0.015959	0	640.49	0	0	1.01875	0	1	0	0	-88.8000	-43.6500	88.8300	45.2200	0.0000	0.0000	0.0000	0.0000;
	2053238	2053243	0.000305	0.018813	0	636.55	0	0	1.01875	0	1	0	0	-88.8000	-43.3700	88.8300	45.2200	0.0000	0.0000	0.0000	0.0000;
	2053238	2053244	0.000222	0.016051	0	632.92	0	0	1.01875	0	1	0	0	-88.8100	-43.6400	88.8300	45.2200	0.0000	0.0000	0.0000	0.0000;
	2053250	2053238	0.001311	0.019713	2.30708	2406.68	0	0	0	0	1	0	0	308.4900	-116.6300	-307.2900	-104.6900	0.0000	0.0000	0.0000	0.0000;
	2053238	2080048	0.000155	0.002707	0.28803	2323.7	0	0	0	0	1	0	0	267.7300	18.3800	-267.6200	-46.2300	0.0000	0.0000	0.0000	0.0000;
	2053240	2053239	0.002205	0.064296	0	257.54	0	0	1.03125	0	1	0	0	-107.9500	-9.8000	108.2100	17.2500	0.0000	0.0000	0.0000	0.0000;
	2053240	2053239	0.002205	0.064296	0	257.54	0	0	1.1	0	1	0	0	-104.3700	-101.5100	104.9000	116.8000	0.0000	0.0000	0.0000	0.0000;
	2053240	2053239	0.002205	0.064296	0	257.54	0	0	1.03125	0	1	0	0	-107.9500	-9.8000	108.2100	17.2500	0.0000	0.0000	0.0000	0.0000;
	2053239	2053245	0.000291	0.001187	0	0	0	0	0	0	1	0	0	90.0600	78.9300	-90.0200	-78.7700	0.0000	0.0000	0.0000	0.0000;
	2080010	2053240	0.001415	0.00579	0.00129	200.46	0	0	0	0	1	0	0	-113.0100	-32.3800	113.1900	32.9900	0.0000	0.0000	0.0000	0.0000;
	2080013	2053240	0.003206	0.015956	0.00875	178.38	0	0	0	0	1	0	0	-64.5500	-24.1300	64.6900	23.9000	0.0000	0.0000	0.0000	0.0000;
	2053240	2080022	0.008146	0.036201	0.0196	179.37	0	0	0	0	1	0	0	71.5900	29.9900	-71.1300	-30.0200	0.0000	0.0000	0.0000	0.0000;
	2080006	2053245	0.001185	0.008945	0.04195	526.82	0	0	0	0	1	0	0	-89.8500	-81.8000	90.0200	78.7700	0.0000	0.0000	0.0000	0.0000;
	2053246	2053247	0.000278	0.001169	0	0	0	0	0	0	1	0	0	82.5500	-6.3800	-82.5300	6.4500	0.0000	0.0000	0.0000	0.0000;
	2053248	2053249	0.000213	0.001153	0	0	0	0	0	0	1	0	0	30.0000	15.2700	-30.0000	-15.2600	0.0000	0.0000	0.0000	0.0000;
	2053251	2053250	0.000213	0.013535	0	716.18	0	0	1	0	1	0	0	-139.9400	15.8600	139.9800	-13.2900	0.0000	0.0000	0.0000	0.0000;
	2053250	2053253	0.00015	0.01368	0	949.52	0	0	0.99375	0	1	0	0	-216.5900	-70.1900	216.6700	76.9200	0.0000	0.0000	0.0000	0.0000;
	2053250	2053254	8.9e-05	0.00771	0	948.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2053250	2053255	0.000223	0.017121	0	947.81	0	0	0.99375	0	1	0	0	-216.5600	-68.5400	216.6700	76.9200	0.0000	0.0000	0.0000	0.0000;
	2053252	2053251	0.001016	0.049467	0	160.1	0	0	1.00625	0	1	0	0	-25.5900	-11.9400	25.6000	12.3200	0.0000	0.0000	0.0000	0.0000;
	2053251	2053256	0.000279	0.001137	0	0	0	0	0	0	1	0	0	114.3400	-28.1800	-114.3100	28.3300	0.0000	0.0000	0.0000	0.0000;
	2053256	2053302	0.005813	0.047702	0.07951	535.96	0	0	0	0	1	0	0	114.3100	-28.3300	-113.5500	26.2200	0.0000	0.0000	0.0000	0.0000;
	2053257	2053260	0.002909	0.125967	0	276.6	0	0	1	0	1	0	0	93.3200	22.9700	-93.0800	-12.2500	0.0000	0.0000	0.0000	0.0000;
	2053257	2053261	0.001548	0.065341	0	242.36	0	0	1	0	1	0	0	-159.1000	-52.1200	159.5000	68.9900	0.0000	0.0000	0.0000	0.0000;
	2053257	2053272	0.007788	0.069173	0.18538	529.62	0	0	0	0	1	0	0	90.7600	13.9700	-90.1300	-28.0700	0.0000	0.0000	0.0000	0.0000;
	2053257	2053306	0.005819	0.04806	0.25601	410.5	0	0	0	0	1	0	0	-24.9800	15.1800	25.0600	-42.0000	0.0000	0.0000	0.0000	0.0000;
	2053258	2053260	-0.001285	-0.055654	0	176.6	0	0	1	0	1	0	0	-93.1900	-16.9900	93.0800	12.2500	0.0000	0.0000	0.0000	0.0000;
	2053259	2053260	0.008672	0.37556	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2053262	2053263	0.011383	0.293888	0	43.8	0	0	1.01875	0	1	0	0	-11.9800	0.4100	12.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2053262	2053264	0.016854	0.447651	0	22.75	0	0	1.01875	0	1	0	0	-15.0100	0.9900	15.0500	0.0000	0.0000	0.0000	0.0000	0.0000;
	2053262	2053265	0.000214	0.001021	0	0	0	0	0	0	1	0	0	26.9900	-1.4100	-26.9900	1.4100	0.0000	0.0000	0.0000	0.0000;
	2080001	2053265	0.004884	0.019167	0.01007	133.15	0	0	0	0	1	0	0	-7.3900	-11.9600	7.3900	10.9300	0.0000	0.0000	0.0000	0.0000;
	2053267	2053266	0.001655	0.071104	0	243.93	0	0	1	0	1	0	0	-93.5200	-5.7800	93.6700	11.8800	0.0000	0.0000	0.0000	0.0000;
	2053267	2053266	0.001655	0.071104	0	243.93	0	0	1	0	1	0	0	-93.5200	-5.7800	93.6700	11.8800	0.0000	0.0000	0.0000	0.0000;
	2053267	2053266	0.001655	0.071104	0	243.93	0	0	1	0	1	0	0	-93.5200	-5.7800	93.6700	11.8800	0.0000	0.0000	0.0000	0.0000;
	2053266	2053268	0.000893	0.039124	0	239.95	0	0	1.00625	0	1	0	0	-149.8000	25.4500	150.0000	-16.6500	0.0000	0.0000	0.0000	0.0000;
	2053266	2053306	0.001752	0.018343	0.03917	555.57	0	0	0	0	1	0	0	-135.4700	-45.6500	135.8100	45.1100	0.0000	0.0000	0.0000	0.0000;
	2053267	2053269	0.038993	0.850759	0	17.81	0	0	1.0625	0	1	0	0	-13.6100	-5.0000	13.7000	6.9700	0.0000	0.0000	0.0000	0.0000;
	2053271	2053270	0.001431	0.063216	0	175.08	0	0	1	0	1	0	0	-83.2300	14.7100	83.3200	-10.4300	0.0000	0.0000	0.0000	0.0000;
	2053270	2053272	0.000221	0.001027	0	0	0	0	0	0	1	0	0	16.6800	31.7300	-16.6800	-31.7200	0.0000	0.0000	0.0000	0.0000;
	2053273	2053276	0.001882	0.079139	0	288.5	0	0	1	0	1	0	0	92.1000	4.0400	-91.9500	2.3700	0.0000	0.0000	0.0000	0.0000;
	2053273	2053277	0.001011	0.041703	0	220.07	0	0	1	0	1	0	0	-92.2900	18.2600	92.3800	-14.7500	0.0000	0.0000	0.0000	0.0000;
	2053274	2053276	-0.000647	-0.027211	0	188.5	0	0	1	0	1	0	0	-92.0000	0.1600	91.9500	-2.3700	0.0000	0.0000	0.0000	0.0000;
	2053275	2053276	0.006779	0.285013	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2053278	2053281	0.000868	0.033827	0	301.3	0	0	1	0	1	0	0	45.7000	3.8800	-45.6800	-3.2200	0.0000	0.0000	0.0000	0.0000;
	2053295	2053278	0.005579	0.048255	0.12712	476.61	0	0	0	0	1	0	0	105.9800	-7.6800	-105.4000	-1.0000	0.0000	0.0000	0.0000	0.0000;
	2053278	2060005	0.011765	0.092639	0.26691	431.09	0	0	0	0	1	0	0	27.1200	-19.7800	-27.0400	-8.2500	0.0000	0.0000	0.0000	0.0000;
	2053278	2060056	0.007082	0.062856	0.2451	340.01	0	0	0	0	1	0	0	32.5700	16.9000	-32.4500	-41.5400	0.0000	0.0000	0.0000	0.0000;
	2053279	2053281	0.00065	0.025306	0	151.3	0	0	1	0	1	0	0	-45.6700	-2.7200	45.6800	3.2200	0.0000	0.0000	0.0000	0.0000;
	2053279	2060035	0.028871	0.135467	0.0695	164.38	0	0	0	0	1	0	0	42.5200	-5.7500	-42.0300	0.6800	0.0000	0.0000	0.0000	0.0000;
	2053280	2053281	0.007577	0.295159	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2053283	2053282	0.000897	0.041996	0	145.98	0	0	1.00625	0	1	0	0	19.5700	-9.3600	-19.5700	9.5500	0.0000	0.0000	0.0000	0.0000;
	2053282	2053286	-0.000115	-0.005467	0	440.9	0	0	1	0	1	0	0	-53.9800	-26.6200	53.9800	26.4300	0.0000	0.0000	0.0000	0.0000;
	2053282	2053287	0.000248	0.001197	0	0	0	0	0	0	1	0	0	73.5500	-52.9100	-73.5300	53.0000	0.0000	0.0000	0.0000	0.0000;
	2053284	2053286	0.001301	0.061883	0	220.5	0	0	1	0	1	0	0	27.0000	13.7400	-26.9900	-13.2100	0.0000	0.0000	0.0000	0.0000;
	2053285	2053286	0.001301	0.061883	0	220.5	0	0	1	0	1	0	0	27.0000	13.7400	-26.9900	-13.2100	0.0000	0.0000	0.0000	0.0000;
	2053287	2053288	0.004012	0.038066	0.24672	546.83	0	0	0	0	1	0	0	-103.0000	-10.0900	103.4000	-12.3700	0.0000	0.0000	0.0000	0.0000;
	2053287	2053290	0.006283	0.054686	0.86027	619.53	0	0	0	0	1	0	0	176.5300	-42.9100	-174.6900	-31.6100	0.0000	0.0000	0.0000	0.0000;
	2053289	2053288	0.001285	0.05619	0	187.67	0	0	1.00625	0	1	0	0	103.5300	-6.6600	-103.4000	12.3700	0.0000	0.0000	0.0000	0.0000;
	2053291	2053290	0.000656	0.033206	0	275.46	0	0	1.0125	0	1	0	0	-134.7800	-2.0800	134.8900	7.8900	0.0000	0.0000	0.0000	0.0000;
	2053291	2053290	0.000656	0.033206	0	275.46	0	0	1.0125	0	1	0	0	-134.7800	-2.0800	134.8900	7.8900	0.0000	0.0000	0.0000	0.0000;
	2053291	2053290	0.000656	0.033206	0	275.46	0	0	1.0125	0	1	0	0	-134.7800	-2.0800	134.8900	7.8900	0.0000	0.0000	0.0000	0.0000;
	2053290	2053292	0.001394	0.054565	0	238.82	0	0	1.00625	0	1	0	0	-143.2200	4.7100	143.5000	6.1500	0.0000	0.0000	0.0000	0.0000;
	2053290	2053293	0.000826	0.038128	0	228.23	0	0	1.00625	0	1	0	0	-143.3400	1.4500	143.5000	6.1500	0.0000	0.0000	0.0000	0.0000;
	2053290	2080006	0.005013	0.033346	0.14128	518.44	0	0	0	0	1	0	0	85.1200	21.9600	-84.7300	-33.9400	0.0000	0.0000	0.0000	0.0000;
	2053291	2080003	0.011434	0.034681	0.05781	210.01	0	0	0	0	1	0	0	120.3600	-14.0400	-118.7900	12.6800	0.0000	0.0000	0.0000	0.0000;
	2053295	2053294	0.000177	0.010415	0	1200	0	0	1	0	1	0	0	-288.4600	11.8700	288.6000	-3.8400	0.0000	0.0000	0.0000	0.0000;
	2053294	2053297	6.5e-05	0.00451	0	1305.2	0	0	1.00625	0	1	0	0	-817.6800	128.7600	818.1000	-99.8100	0.0000	0.0000	0.0000	0.0000;
	2053294	2053298	0.000106	0.007297	0	1298.56	0	0	1.00625	0	1	0	0	-298.9300	106.6900	299.0300	-99.8100	0.0000	0.0000	0.0000	0.0000;
	2053294	2053299	0.000238	0.00116	0	0	0	0	0	0	1	0	0	828.0100	-231.6100	-826.3800	239.5400	0.0000	0.0000	0.0000	0.0000;
	2053296	2053295	0.001022	0.042378	0	194.47	0	0	1	0	1	0	0	-91.0600	-3.6200	91.1400	6.8900	0.0000	0.0000	0.0000	0.0000;
	2053299	2060734	0.001169	0.020018	3.47265	2451.72	0	0	0	0	1	0	0	42.3200	-200.8300	-42.3000	-175.4300	0.0000	0.0000	0.0000	0.0000;
	2053301	2053300	0.001408	0.062115	0	162.61	0	0	1	0	1	0	0	-42.7500	8.0300	42.7800	-6.9300	0.0000	0.0000	0.0000	0.0000;
	2053300	2053302	0.000203	0.00111	0	0	0	0	0	0	1	0	0	0.5800	6.9300	-0.5800	-6.9300	0.0000	0.0000	0.0000	0.0000;
	2053302	2080006	0.007387	0.056437	0.80623	541.87	0	0	0	0	1	0	0	114.1300	-19.2900	-113.1800	-57.0700	0.0000	0.0000	0.0000	0.0000;
	2053303	2053304	0.000294	0.001131	0	0	0	0	0	0	1	0	0	91.6000	-8.5700	-91.5800	8.6600	0.0000	0.0000	0.0000	0.0000;
	2053306	2053305	0.000171	0.012774	0	1118.4	0	0	1	0	1	0	0	-445.2800	-104.7700	445.6200	129.9700	0.0000	0.0000	0.0000	0.0000;
	2053306	2053305	0.000171	0.012774	0	1118.4	0	0	1	0	1	0	0	-445.2800	-104.7700	445.6200	129.9700	0.0000	0.0000	0.0000	0.0000;
	2060801	2053305	0.002929	0.04137	5.57851	3096.71	0	0	0	0	1	0	0	236.5600	-371.0300	-234.7500	-194.0100	0.0000	0.0000	0.0000	0.0000;
	2053307	2053306	0.001289	0.058351	0	279.03	0	0	1.01875	0	1	0	0	-133.1800	-34.7100	133.4200	45.6500	0.0000	0.0000	0.0000	0.0000;
	2053307	2053306	0.001289	0.058351	0	279.03	0	0	1.01875	0	1	0	0	-133.1800	-34.7100	133.4200	45.6500	0.0000	0.0000	0.0000	0.0000;
	2053307	2053306	0.001289	0.058351	0	279.03	0	0	1.01875	0	1	0	0	-133.1800	-34.7100	133.4200	45.6500	0.0000	0.0000	0.0000	0.0000;
	2053307	2053306	0.001289	0.058351	0	279.03	0	0	1.01875	0	1	0	0	-133.1800	-34.7100	133.4200	45.6500	0.0000	0.0000	0.0000	0.0000;
	2060007	2060000	0.02777	0.133596	0.02854	143.77	0	0	0	0	1	0	0	-12.9300	-0.3500	12.9700	-2.4500	0.0000	0.0000	0.0000	0.0000;
	2060029	2060000	0.042515	0.259274	0.03874	150.54	0	0	0	0	1	0	0	18.9700	-4.9500	-18.8200	1.7700	0.0000	0.0000	0.0000	0.0000;
	2060001	2060002	0.000226	0.001082	0	0	0	0	0	0	1	0	0	-42.0200	-9.8500	42.0200	9.8700	0.0000	0.0000	0.0000	0.0000;
	2060001	2060003	0.00022	0.001062	0	0	0	0	0	0	1	0	0	42.0200	9.8500	-42.0200	-9.8300	0.0000	0.0000	0.0000	0.0000;
	2060015	2060002	0.005036	0.020475	0.00669	124.09	0	0	0	0	1	0	0	-2.6100	-8.4300	2.6200	7.7900	0.0000	0.0000	0.0000	0.0000;
	2060002	2060020	0.005186	0.02599	0.01788	168.65	0	0	0	0	1	0	0	-44.6400	-17.6600	44.7600	16.4800	0.0000	0.0000	0.0000	0.0000;
	2060004	2060015	0.013021	0.060372	0.01386	162.51	0	0	0	0	1	0	0	36.7700	3.7000	-36.6000	-4.2400	0.0000	0.0000	0.0000	0.0000;
	2060004	2060017	0.0127	0.053609	0.03147	168.73	0	0	0	0	1	0	0	-47.5600	-6.7000	47.8600	4.7600	0.0000	0.0000	0.0000	0.0000;
	2060006	2060005	0.000967	0.046567	0	154.97	0	0	1	0	1	0	0	-27.0300	-7.9000	27.0400	8.2500	0.0000	0.0000	0.0000	0.0000;
	2060006	2060009	0.007026	0.261878	0	188.4	0	0	1	0	1	0	0	42.5500	6.7300	-42.4300	-2.1800	0.0000	0.0000	0.0000	0.0000;
	2060006	2060010	0.00024	0.001013	0	0	0	0	0	0	1	0	0	-15.5200	1.1700	15.5200	-1.1700	0.0000	0.0000	0.0000	0.0000;
	2060007	2060009	-0.003345	-0.124682	0	113.4	0	0	1	0	1	0	0	-42.4900	-4.3500	42.4300	2.1800	0.0000	0.0000	0.0000	0.0000;
	2060007	2060032	0.019667	0.104643	0.02783	125.73	0	0	0	0	1	0	0	11.9400	-1.4400	-11.9100	-1.3400	0.0000	0.0000	0.0000	0.0000;
	2060008	2060009	0.016509	0.615341	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060057	2060010	0.020579	0.130449	0.10531	183.9	0	0	0	0	1	0	0	-13.4100	9.7700	13.4900	-20.7200	0.0000	0.0000	0.0000	0.0000;
	2060011	2060014	0.0001	0.000277	0	99.9	0	0	1	0	1	0	0	8.5100	3.2000	-8.5100	-3.2000	0.0000	0.0000	0.0000	0.0000;
	2060011	2060020	0.018816	0.081865	0.28463	165.18	0	0	0	0	1	0	0	35.0700	-6.4700	-34.8300	-21.3300	0.0000	0.0000	0.0000	0.0000;
	2060011	2060044	0.050102	0.210769	0.03658	140.78	0	0	0	0	1	0	0	-13.1600	3.1300	13.2600	-6.4700	0.0000	0.0000	0.0000	0.0000;
	2060063	2060011	0.049856	0.253349	0.07647	163.58	0	0	0	0	1	0	0	30.8800	-5.7200	-30.4200	0.1400	0.0000	0.0000	0.0000	0.0000;
	2060012	2060014	0.005926	0.106043	0	49.9	0	0	1	0	1	0	0	-8.5100	-3.1100	8.5100	3.2000	0.0000	0.0000	0.0000	0.0000;
	2060013	2060014	0.005926	0.106043	0	49.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060017	2060016	0.001731	0.072576	0	250.39	0	0	1	0	1	0	0	-89.3200	-6.5700	89.4500	12.3000	0.0000	0.0000	0.0000	0.0000;
	2060017	2060016	0.001731	0.072576	0	250.39	0	0	1	0	1	0	0	-89.3200	-6.5700	89.4500	12.3000	0.0000	0.0000	0.0000	0.0000;
	2060017	2060016	0.001731	0.072576	0	250.39	0	0	1	0	1	0	0	-89.3200	-6.5700	89.4500	12.3000	0.0000	0.0000	0.0000	0.0000;
	2060848	2060016	0.004828	0.047457	0.31643	587.61	0	0	0	0	1	0	0	151.5900	-0.2100	-150.5300	-22.4400	0.0000	0.0000	0.0000	0.0000;
	2060016	2060868	0.012121	0.111492	0.56548	609.37	0	0	0	0	1	0	0	-117.8300	-14.4700	119.4900	-29.0800	0.0000	0.0000	0.0000	0.0000;
	2060017	2060021	0.015616	0.058036	0.00612	163.55	0	0	0	0	1	0	0	39.3100	0.0200	-39.0700	0.2500	0.0000	0.0000	0.0000	0.0000;
	2060017	2060025	0.009418	0.040363	0.14893	134.22	0	0	0	0	1	0	0	-39.9700	-17.5100	40.1300	2.9300	0.0000	0.0000	0.0000	0.0000;
	2060028	2060017	0.00148	0.008286	0.00121	202.49	0	0	0	0	1	0	0	-79.7800	-7.3700	79.8700	7.7700	0.0000	0.0000	0.0000	0.0000;
	2060028	2060017	0.00148	0.008286	0.00121	202.49	0	0	0	0	1	0	0	-79.7800	-7.3700	79.8700	7.7700	0.0000	0.0000	0.0000	0.0000;
	2060018	2060019	0.000289	0.00119	0	0	0	0	0	0	1	0	0	25.4300	4.7600	-25.4300	-4.7600	0.0000	0.0000	0.0000	0.0000;
	2060018	2060026	0.010434	0.041076	0.06212	144.36	0	0	0	0	1	0	0	14.6900	-1.7400	-14.6700	-4.4100	0.0000	0.0000	0.0000	0.0000;
	2060018	2060028	0.003724	0.018769	0.00467	173.92	0	0	0	0	1	0	0	-50.6600	-5.7000	50.7600	5.7100	0.0000	0.0000	0.0000	0.0000;
	2060031	2060018	0.011124	0.049214	0.02555	144.19	0	0	0	0	1	0	0	-10.5300	-5.1800	10.5400	2.6800	0.0000	0.0000	0.0000	0.0000;
	2060020	2060022	0.003119	0.014684	0.02131	161.31	0	0	0	0	1	0	0	-38.4300	1.5500	38.4800	-3.4700	0.0000	0.0000	0.0000	0.0000;
	2060021	2060022	0.003593	0.019602	0.02155	162.46	0	0	0	0	1	0	0	37.1200	-3.2600	-37.0700	1.3700	0.0000	0.0000	0.0000	0.0000;
	2060028	2060021	0.012299	0.046195	0.01004	161.03	0	0	0	0	1	0	0	35.2300	-0.3900	-35.0800	-0.0500	0.0000	0.0000	0.0000	0.0000;
	2060022	2060028	0.011942	0.061616	0.00918	163.03	0	0	0	0	1	0	0	-38.4300	-0.8600	38.6000	0.8400	0.0000	0.0000	0.0000	0.0000;
	2060023	2060024	0.000297	0.001167	0	0	0	0	0	0	1	0	0	5.7500	0.8800	-5.7500	-0.8800	0.0000	0.0000	0.0000	0.0000;
	2060023	2060025	0.000247	0.001029	0	0	0	0	0	0	1	0	0	-5.7500	-0.8800	5.7500	0.8800	0.0000	0.0000	0.0000	0.0000;
	2060025	2060050	0.011121	0.059886	0.16631	142.51	0	0	0	0	1	0	0	-45.8800	-3.8100	46.1100	-12.1600	0.0000	0.0000	0.0000	0.0000;
	2060026	2060031	0.012005	0.058274	0.00866	113.14	0	0	0	0	1	0	0	-1.5200	1.6400	1.5200	-2.5000	0.0000	0.0000	0.0000	0.0000;
	2060026	2060045	0.041481	0.195351	0.04934	155.26	0	0	0	0	1	0	0	-23.4600	-2.1900	23.6900	-1.7300	0.0000	0.0000	0.0000	0.0000;
	2060027	2060028	0.000242	0.001005	0	0	0	0	0	0	1	0	0	-34.9600	-8.5600	34.9700	8.5700	0.0000	0.0000	0.0000	0.0000;
	2060029	2060030	0.000224	0.001119	0	0	0	0	0	0	1	0	0	10.9900	4.7900	-10.9900	-4.7900	0.0000	0.0000	0.0000	0.0000;
	2060737	2060029	0.013194	0.068283	0.01088	150.92	0	0	0	0	1	0	0	1.1100	3.3400	-1.1100	-4.4800	0.0000	0.0000	0.0000	0.0000;
	2060031	2060052	0.014428	0.07174	0.0167	124.03	0	0	0	0	1	0	0	-4.8200	2.3200	4.8300	-3.9700	0.0000	0.0000	0.0000	0.0000;
	2060032	2060035	0.012249	0.063573	0.00974	160.74	0	0	0	0	1	0	0	-36.1700	2.5100	36.3300	-2.7300	0.0000	0.0000	0.0000	0.0000;
	2060055	2060032	0.011334	0.05732	0.07748	156.43	0	0	0	0	1	0	0	-37.2800	-3.8900	37.4400	-3.4100	0.0000	0.0000	0.0000	0.0000;
	2060033	2060034	0.000208	0.001043	0	0	0	0	0	0	1	0	0	14.1000	3.7500	-14.1000	-3.7400	0.0000	0.0000	0.0000	0.0000;
	2060038	2060033	0.016619	0.055683	0.01304	157.96	0	0	0	0	1	0	0	-38.2700	-3.2000	38.5200	2.7500	0.0000	0.0000	0.0000	0.0000;
	2060033	2060060	0.018527	0.101366	0.01693	168.42	0	0	0	0	1	0	0	-52.6200	-6.4900	53.1400	7.6300	0.0000	0.0000	0.0000	0.0000;
	2060036	2060037	0.000299	0.001026	0	0	0	0	0	0	1	0	0	36.0800	8.9500	-36.0700	-8.9400	0.0000	0.0000	0.0000	0.0000;
	2060036	2060038	0.000208	0.001152	0	0	0	0	0	0	1	0	0	-36.0800	-8.9500	36.0800	8.9700	0.0000	0.0000	0.0000	0.0000;
	2060036	2060039	0.000243	0.001069	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060038	2060049	0.013019	0.053102	0.0132	126.79	0	0	0	0	1	0	0	2.1900	-5.7700	-2.1800	4.4900	0.0000	0.0000	0.0000	0.0000;
	2060040	2060041	0.000253	0.001071	0	0	0	0	0	0	1	0	0	-12.2000	-1.3800	12.2000	1.3800	0.0000	0.0000	0.0000	0.0000;
	2060040	2060042	0.000278	0.001002	0	0	0	0	0	0	1	0	0	11.4600	0.9800	-11.4600	-0.9800	0.0000	0.0000	0.0000	0.0000;
	2060040	2060043	0.000298	0.001075	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060054	2060041	0.008213	0.042092	0.02595	144.04	0	0	0	0	1	0	0	7.6400	-10.8600	-7.6300	8.3300	0.0000	0.0000	0.0000	0.0000;
	2060041	2060055	0.047089	0.189317	0.01976	117.94	0	0	0	0	1	0	0	-4.5700	-9.7200	4.6200	7.8900	0.0000	0.0000	0.0000	0.0000;
	2060044	2060045	0.014576	0.065417	0.04589	109.86	0	0	0	0	1	0	0	-5.2000	-4.0700	5.2100	-0.5900	0.0000	0.0000	0.0000	0.0000;
	2060849	2060044	0.025734	0.13155	0.02906	168.48	0	0	0	0	1	0	0	42.3100	2.3300	-41.8700	-3.0700	0.0000	0.0000	0.0000	0.0000;
	2060045	2060046	0.000284	0.001121	0	0	0	0	0	0	1	0	0	15.4900	4.4200	-15.4900	-4.4200	0.0000	0.0000	0.0000	0.0000;
	2060045	2060064	0.029788	0.12704	0.05877	156.59	0	0	0	0	1	0	0	17.2200	-0.3800	-17.1300	-5.2000	0.0000	0.0000	0.0000	0.0000;
	2060849	2060045	0.01678	0.083995	0.01462	180.95	0	0	0	0	1	0	0	62.2300	3.3100	-61.6100	-1.7100	0.0000	0.0000	0.0000	0.0000;
	2060047	2060048	0.000236	0.001101	0	0	0	0	0	0	1	0	0	4.4600	2.4300	-4.4600	-2.4200	0.0000	0.0000	0.0000	0.0000;
	2060047	2060049	0.000231	0.001108	0	0	0	0	0	0	1	0	0	-8.7600	-3.0300	8.7600	3.0300	0.0000	0.0000	0.0000	0.0000;
	2060052	2060049	0.016348	0.079564	0.02676	143.6	0	0	0	0	1	0	0	6.5900	4.9300	-6.5800	-7.5100	0.0000	0.0000	0.0000	0.0000;
	2060050	2060051	0.000263	0.001192	0	0	0	0	0	0	1	0	0	27.3900	1.4200	-27.3900	-1.4100	0.0000	0.0000	0.0000	0.0000;
	2060050	2060060	0.007557	0.038397	0.01716	154.5	0	0	0	0	1	0	0	-29.4100	14.1000	29.4900	-15.4700	0.0000	0.0000	0.0000	0.0000;
	2060050	2060737	0.02198	0.114156	0.06058	145.86	0	0	0	0	1	0	0	-44.0900	-3.3600	44.5000	-0.8600	0.0000	0.0000	0.0000	0.0000;
	2060064	2060052	0.01427	0.071384	0.03851	156.85	0	0	0	0	1	0	0	27.7000	-0.6600	-27.5900	-2.6500	0.0000	0.0000	0.0000	0.0000;
	2060053	2060058	0.014401	0.064283	0.04541	134.11	0	0	0	0	1	0	0	12.0100	-11.9600	-11.9700	7.3400	0.0000	0.0000	0.0000	0.0000;
	2060070	2060053	0.01888	0.086536	0.0341	149.16	0	0	0	0	1	0	0	-23.2700	5.0700	23.3800	-8.1500	0.0000	0.0000	0.0000	0.0000;
	2060054	2060062	0.018154	0.107738	0.02296	159.04	0	0	0	0	1	0	0	-22.9100	7.7800	23.0200	-9.4000	0.0000	0.0000	0.0000	0.0000;
	2060055	2060058	0.005805	0.026575	0.00917	134.56	0	0	0	0	1	0	0	-4.1300	-30.2000	4.1800	29.4700	0.0000	0.0000	0.0000	0.0000;
	2060057	2060056	0.001374	0.06843	0	169.06	0	0	1.09375	0	1	0	0	-54.3700	-75.0700	54.5000	81.4400	0.0000	0.0000	0.0000	0.0000;
	2060056	2060061	0.006791	0.066001	0.55826	509.89	0	0	0	0	1	0	0	-22.0500	-39.9100	22.0900	-17.7700	0.0000	0.0000	0.0000	0.0000;
	2060058	2060057	0.003253	0.108245	0	137.57	0	0	1.04375	0	1	0	0	-67.5200	-56.6100	67.7800	65.3000	0.0000	0.0000	0.0000	0.0000;
	2060058	2060074	0.018061	0.061556	0.01925	150.74	0	0	0	0	1	0	0	38.5100	5.5000	-38.2400	-6.6100	0.0000	0.0000	0.0000	0.0000;
	2060060	2060059	0.001186	0.054498	0	181.87	0	0	1	0	1	0	0	-107.7100	-11.0400	107.8500	17.2400	0.0000	0.0000	0.0000	0.0000;
	2060059	2060061	0.000266	0.001138	0	0	0	0	0	0	1	0	0	-107.8500	-17.2400	107.8800	17.3700	0.0000	0.0000	0.0000	0.0000;
	2060060	2060765	0.011193	0.054004	0.02172	163.43	0	0	0	0	1	0	0	-37.4400	2.8200	37.6000	-4.3200	0.0000	0.0000	0.0000	0.0000;
	2060061	2060805	0.003229	0.030796	0.06746	537.88	0	0	0	0	1	0	0	-109.8400	21.1400	110.2300	-24.4800	0.0000	0.0000	0.0000	0.0000;
	2060061	2060848	0.010799	0.105044	0.35717	504.8	0	0	0	0	1	0	0	-20.1300	-20.7400	20.1700	-16.4900	0.0000	0.0000	0.0000	0.0000;
	2060062	2060812	0.042713	0.164493	0.04562	166.96	0	0	0	0	1	0	0	-37.0800	2.7000	37.6900	-4.8800	0.0000	0.0000	0.0000	0.0000;
	2060076	2060063	0.024439	0.106893	0.04893	147.36	0	0	0	0	1	0	0	-11.5800	-0.7000	11.6200	-4.2600	0.0000	0.0000	0.0000	0.0000;
	2060080	2060063	0.024577	0.119228	0.06258	146.8	0	0	0	0	1	0	0	-13.3900	-2.0700	13.4300	-4.2300	0.0000	0.0000	0.0000	0.0000;
	2060063	2060869	0.024157	0.121365	0.05058	186.77	0	0	0	0	1	0	0	-66.1900	9.5800	67.2400	-9.6000	0.0000	0.0000	0.0000	0.0000;
	2060071	2060064	0.004828	0.025969	0.01005	143.14	0	0	0	0	1	0	0	24.6900	-4.0500	-24.6600	3.2000	0.0000	0.0000	0.0000	0.0000;
	2060065	2060066	0.000279	0.001151	0	0	0	0	0	0	1	0	0	33.6000	4.6400	-33.5900	-4.6200	0.0000	0.0000	0.0000	0.0000;
	2060706	2060065	0.041387	0.197937	0.02906	130.36	0	0	0	0	1	0	0	0.6800	2.1900	-0.6800	-5.2000	0.0000	0.0000	0.0000	0.0000;
	2060869	2060065	0.024038	0.103137	0.01281	156.96	0	0	0	0	1	0	0	33.8300	-0.6200	-33.5700	0.4100	0.0000	0.0000	0.0000	0.0000;
	2060067	2060068	0.000261	0.001145	0	0	0	0	0	0	1	0	0	12.7500	7.3400	-12.7500	-7.3400	0.0000	0.0000	0.0000	0.0000;
	2060067	2060069	0.000264	0.001156	0	0	0	0	0	0	1	0	0	-12.7500	-7.3400	12.7500	7.3500	0.0000	0.0000	0.0000	0.0000;
	2060073	2060069	0.006652	0.033123	0.01027	124.87	0	0	0	0	1	0	0	-3.1400	-0.8100	3.1400	-0.2600	0.0000	0.0000	0.0000	0.0000;
	2060069	2060079	0.028905	0.09807	0.06091	169.95	0	0	0	0	1	0	0	67.9500	-1.3400	-66.6700	-0.5400	0.0000	0.0000	0.0000	0.0000;
	2060069	2060849	0.002629	0.013925	0.01415	180.3	0	0	0	0	1	0	0	-83.8400	-5.7500	84.0200	5.2100	0.0000	0.0000	0.0000	0.0000;
	2060071	2060072	0.000291	0.001053	0	0	0	0	0	0	1	0	0	10.0300	3.2300	-10.0300	-3.2300	0.0000	0.0000	0.0000	0.0000;
	2060765	2060071	0.044927	0.186196	0.02533	152.97	0	0	0	0	1	0	0	35.2600	-1.1700	-34.7200	0.8200	0.0000	0.0000	0.0000	0.0000;
	2060073	2060849	0.015594	0.082916	0.00849	142.75	0	0	0	0	1	0	0	-15.3300	-1.4000	15.3700	0.7000	0.0000	0.0000	0.0000	0.0000;
	2060074	2060075	0.000284	0.001057	0	0	0	0	0	0	1	0	0	21.3900	10.1200	-21.3900	-10.1200	0.0000	0.0000	0.0000	0.0000;
	2060074	2060082	0.035589	0.165651	0.0256	105.8	0	0	0	0	1	0	0	16.8500	-3.5100	-16.7500	1.3300	0.0000	0.0000	0.0000	0.0000;
	2060076	2060080	0.012185	0.050117	0.01646	116.28	0	0	0	0	1	0	0	6.9600	-0.3800	-6.9600	-1.3000	0.0000	0.0000	0.0000	0.0000;
	2060076	2060849	0.010224	0.053712	0.07728	152.85	0	0	0	0	1	0	0	-35.5300	-4.1800	35.6500	-3.2400	0.0000	0.0000	0.0000	0.0000;
	2060077	2060078	0.000292	0.001063	0	0	0	0	0	0	1	0	0	6.4000	1.7800	-6.4000	-1.7800	0.0000	0.0000	0.0000	0.0000;
	2060077	2060090	0.016987	0.101884	0.02137	178.68	0	0	0	0	1	0	0	67.3700	-5.9100	-66.6300	8.1100	0.0000	0.0000	0.0000	0.0000;
	2060077	2060104	0.070252	0.246265	0.04138	147.42	0	0	0	0	1	0	0	19.9100	-5.9600	-19.6400	2.6000	0.0000	0.0000	0.0000	0.0000;
	2060706	2060077	0.00276	0.012979	0.00346	188.86	0	0	0	0	1	0	0	94.0100	-9.3300	-93.7700	10.0700	0.0000	0.0000	0.0000	0.0000;
	2060079	2060088	0.01212	0.062087	0.01993	134.4	0	0	0	0	1	0	0	23.4500	-11.4100	-23.3700	9.8100	0.0000	0.0000	0.0000	0.0000;
	2060080	2060081	0.000202	0.001189	0	0	0	0	0	0	1	0	0	20.3500	3.3700	-20.3400	-3.3600	0.0000	0.0000	0.0000	0.0000;
	2060082	2060083	0.000299	0.0012	0	0	0	0	0	0	1	0	0	31.5100	5.9900	-31.5000	-5.9800	0.0000	0.0000	0.0000	0.0000;
	2060082	2060102	0.018216	0.090643	0.11573	159.74	0	0	0	0	1	0	0	-14.7600	-7.3200	14.8000	-4.4300	0.0000	0.0000	0.0000	0.0000;
	2060084	2060806	0.061123	0.222219	0.0289	143.94	0	0	0	0	1	0	0	-14.8100	-5.9900	14.9600	3.6100	0.0000	0.0000	0.0000	0.0000;
	2060812	2060084	0.03638	0.182486	0.01754	139.66	0	0	0	0	1	0	0	11.1300	0.4100	-11.0900	-1.9300	0.0000	0.0000	0.0000	0.0000;
	2060085	2060086	0.000256	0.001177	0	0	0	0	0	0	1	0	0	-12.3600	-2.8600	12.3600	2.8600	0.0000	0.0000	0.0000	0.0000;
	2060085	2060087	0.00024	0.001047	0	0	0	0	0	0	1	0	0	12.3600	2.8600	-12.3600	-2.8600	0.0000	0.0000	0.0000	0.0000;
	2060088	2060086	0.021333	0.085805	0.02705	141.71	0	0	0	0	1	0	0	-10.6400	-3.5200	10.6700	0.8700	0.0000	0.0000	0.0000	0.0000;
	2060086	2060829	0.04413	0.181621	0.04243	154.91	0	0	0	0	1	0	0	-23.0300	-3.7300	23.2600	0.2900	0.0000	0.0000	0.0000	0.0000;
	2060095	2060088	0.021038	0.073489	0.03118	141.52	0	0	0	0	1	0	0	-26.4200	3.8000	26.5700	-6.4200	0.0000	0.0000	0.0000	0.0000;
	2060089	2060095	0.005717	0.027784	0.03986	141.28	0	0	0	0	1	0	0	-0.4600	10.4500	0.4700	-14.4400	0.0000	0.0000	0.0000	0.0000;
	2060089	2060100	0.026752	0.123522	0.04259	157.54	0	0	0	0	1	0	0	-15.5500	-18.2100	15.6800	14.3900	0.0000	0.0000	0.0000	0.0000;
	2060092	2060090	0.029076	0.130156	0.02248	149.64	0	0	0	0	1	0	0	-23.0500	9.1600	23.2200	-10.7300	0.0000	0.0000	0.0000	0.0000;
	2060101	2060090	0.039493	0.164394	0.0311	140.74	0	0	0	0	1	0	0	-13.2500	3.7300	13.3300	-6.6500	0.0000	0.0000	0.0000	0.0000;
	2060090	2060104	0.024359	0.120667	0.03808	143.03	0	0	0	0	1	0	0	-14.2600	0.3000	14.3100	-4.0200	0.0000	0.0000	0.0000	0.0000;
	2060091	2060092	0.000231	0.001122	0	0	0	0	0	0	1	0	0	-8.6600	-3.0900	8.6600	3.0900	0.0000	0.0000	0.0000	0.0000;
	2060092	2060093	0.021565	0.109556	0.08297	146.57	0	0	0	0	1	0	0	21.2500	-15.9200	-21.1300	7.7300	0.0000	0.0000	0.0000	0.0000;
	2060092	2060101	0.029416	0.113275	0.01401	126.98	0	0	0	0	1	0	0	-6.8600	3.6700	6.8800	-5.0700	0.0000	0.0000	0.0000	0.0000;
	2060093	2060094	0.000237	0.001074	0	0	0	0	0	0	1	0	0	21.3600	2.5200	-21.3600	-2.5200	0.0000	0.0000	0.0000	0.0000;
	2060093	2060097	0.010852	0.050487	0.00605	143.68	0	0	0	0	1	0	0	-9.5000	-13.7500	9.5300	13.2200	0.0000	0.0000	0.0000	0.0000;
	2060100	2060093	0.008681	0.051334	0.01501	139.83	0	0	0	0	1	0	0	-9.2600	-5.0400	9.2700	3.4900	0.0000	0.0000	0.0000	0.0000;
	2060097	2060096	0.001072	0.049683	0	183.87	0	0	1.09375	0	1	0	0	-72.5000	-59.8800	72.6000	64.7300	0.0000	0.0000	0.0000	0.0000;
	2060096	2060184	0.010597	0.096241	0.43729	485.58	0	0	0	0	1	0	0	106.2600	-33.2700	-105.0100	1.9200	0.0000	0.0000	0.0000	0.0000;
	2060096	2060705	0.00922	0.082409	0.37872	595.02	0	0	0	0	1	0	0	-178.8600	-31.4600	181.9200	20.5600	0.0000	0.0000	0.0000	0.0000;
	2060100	2060097	0.00618	0.028631	0.01496	168.44	0	0	0	0	1	0	0	-33.5900	-31.1100	33.7100	30.0600	0.0000	0.0000	0.0000	0.0000;
	2060097	2060109	0.010599	0.04768	0.04078	137.68	0	0	0	0	1	0	0	-0.3700	12.4600	0.3900	-16.7600	0.0000	0.0000	0.0000	0.0000;
	2060098	2060099	0.000221	0.001159	0	0	0	0	0	0	1	0	0	27.1700	21.7500	-27.1700	-21.7400	0.0000	0.0000	0.0000	0.0000;
	2060098	2060100	0.000233	0.001109	0	0	0	0	0	0	1	0	0	-27.1700	-21.7500	27.1800	21.7600	0.0000	0.0000	0.0000	0.0000;
	2060117	2060102	0.018587	0.09967	0.0477	166.89	0	0	0	0	1	0	0	26.3100	-4.9300	-26.1800	0.6400	0.0000	0.0000	0.0000	0.0000;
	2060103	2060119	0.040111	0.259448	0.03367	154.05	0	0	0	0	1	0	0	26.8700	-4.4800	-26.5800	2.8500	0.0000	0.0000	0.0000	0.0000;
	2060103	2060829	0.011089	0.048555	0.00959	168.82	0	0	0	0	1	0	0	-50.1000	-5.4800	50.3800	5.6700	0.0000	0.0000	0.0000	0.0000;
	2060105	2060116	0.029411	0.114344	0.03337	151.28	0	0	0	0	1	0	0	-4.2200	0.7500	4.2200	-4.1700	0.0000	0.0000	0.0000	0.0000;
	2060106	2060107	0.000297	0.001107	0	0	0	0	0	0	1	0	0	-18.4300	-37.0000	18.4400	37.0200	0.0000	0.0000	0.0000	0.0000;
	2060106	2060108	0.000295	0.001192	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060107	2060121	0.017071	0.081037	0.04267	148.56	0	0	0	0	1	0	0	21.9900	-5.8200	-21.9100	1.8700	0.0000	0.0000	0.0000	0.0000;
	2060829	2060107	0.009411	0.031239	0.01268	163.24	0	0	0	0	1	0	0	40.6700	30.6700	-40.4300	-31.2000	0.0000	0.0000	0.0000	0.0000;
	2060110	2060109	0.010876	0.050801	0.01063	135.11	0	0	0	0	1	0	0	-0.1700	-10.4600	0.1800	9.3700	0.0000	0.0000	0.0000	0.0000;
	2060109	2060800	0.021612	0.080062	0.00841	142.24	0	0	0	0	1	0	0	-15.6900	4.4300	15.7400	-5.1200	0.0000	0.0000	0.0000	0.0000;
	2060128	2060110	0.022406	0.075989	0.01929	133.03	0	0	0	0	1	0	0	3.2300	-13.0400	-3.1900	11.1200	0.0000	0.0000	0.0000	0.0000;
	2060110	2060800	0.020259	0.086994	0.01307	145.9	0	0	0	0	1	0	0	-14.8500	-2.4600	14.8900	1.2500	0.0000	0.0000	0.0000	0.0000;
	2060111	2060112	0.000214	0.001169	0	0	0	0	0	0	1	0	0	10.2800	0.7800	-10.2800	-0.7800	0.0000	0.0000	0.0000	0.0000;
	2060111	2060124	0.011869	0.044143	0.02446	146.2	0	0	0	0	1	0	0	15.4000	8.8500	-15.3600	-11.2300	0.0000	0.0000	0.0000	0.0000;
	2060111	2060128	0.015591	0.070159	0.01482	145.2	0	0	0	0	1	0	0	26.1500	-10.9600	-26.0300	9.9500	0.0000	0.0000	0.0000	0.0000;
	2060111	2060829	0.014915	0.040925	0.11581	164.99	0	0	0	0	1	0	0	-51.8200	1.3300	52.2200	-12.3200	0.0000	0.0000	0.0000	0.0000;
	2060113	2060114	0.000279	0.001032	0	0	0	0	0	0	1	0	0	19.1000	3.3700	-19.0900	-3.3700	0.0000	0.0000	0.0000	0.0000;
	2060113	2060115	0.000233	0.001032	0	0	0	0	0	0	1	0	0	-19.1000	-3.3700	19.1000	3.3700	0.0000	0.0000	0.0000	0.0000;
	2060115	2060116	0.007912	0.03092	0.02003	176.47	0	0	0	0	1	0	0	43.4500	-11.0300	-43.3000	9.5600	0.0000	0.0000	0.0000	0.0000;
	2060115	2060134	0.007438	0.038641	0.02215	157.4	0	0	0	0	1	0	0	-18.2200	5.4300	18.2500	-7.5700	0.0000	0.0000	0.0000	0.0000;
	2060803	2060115	0.020217	0.102667	0.01413	171.42	0	0	0	0	1	0	0	44.7100	-1.7400	-44.3300	2.2300	0.0000	0.0000	0.0000	0.0000;
	2060116	2060135	0.023313	0.085269	0.03229	160.52	0	0	0	0	1	0	0	31.9400	-7.0700	-31.7000	4.6200	0.0000	0.0000	0.0000	0.0000;
	2060803	2060117	0.007946	0.03953	0.01679	174.26	0	0	0	0	1	0	0	40.9100	-2.1900	-40.7900	1.0700	0.0000	0.0000	0.0000	0.0000;
	2060118	2060119	0.000202	0.001057	0	0	0	0	0	0	1	0	0	-26.9700	-3.1300	26.9700	3.1300	0.0000	0.0000	0.0000	0.0000;
	2060118	2060120	0.000261	0.001022	0	0	0	0	0	0	1	0	0	26.9700	3.1300	-26.9700	-3.1200	0.0000	0.0000	0.0000	0.0000;
	2060119	2060141	0.045892	0.188359	0.03664	123.44	0	0	0	0	1	0	0	-0.3900	-5.9800	0.4000	2.2100	0.0000	0.0000	0.0000	0.0000;
	2060121	2060122	0.000278	0.001007	0	0	0	0	0	0	1	0	0	27.4600	10.0400	-27.4600	-10.0400	0.0000	0.0000	0.0000	0.0000;
	2060124	2060121	0.005439	0.023518	0.01945	134.85	0	0	0	0	1	0	0	5.5600	9.9600	-5.5500	-11.9100	0.0000	0.0000	0.0000	0.0000;
	2060123	2060124	0.000225	0.001156	0	0	0	0	0	0	1	0	0	-9.8000	-1.2700	9.8000	1.2700	0.0000	0.0000	0.0000	0.0000;
	2060123	2060125	0.000211	0.001017	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060126	2060127	0.000232	0.001042	0	0	0	0	0	0	1	0	0	15.7900	9.6100	-15.7900	-9.6000	0.0000	0.0000	0.0000	0.0000;
	2060130	2060126	0.01199	0.058572	0.01757	137.17	0	0	0	0	1	0	0	-4.2500	0.1000	4.2500	-1.9100	0.0000	0.0000	0.0000	0.0000;
	2060136	2060126	0.007277	0.037432	0.0313	154.35	0	0	0	0	1	0	0	20.0800	4.6100	-20.0500	-7.7000	0.0000	0.0000	0.0000	0.0000;
	2060128	2060129	0.000254	0.001193	0	0	0	0	0	0	1	0	0	22.8000	3.0900	-22.8000	-3.0800	0.0000	0.0000	0.0000	0.0000;
	2060130	2060133	0.000952	0.023143	0	62.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060139	2060130	0.018086	0.06525	0.0353	156.94	0	0	0	0	1	0	0	39.1300	-4.2700	-38.8600	1.5600	0.0000	0.0000	0.0000	0.0000;
	2060130	2060162	0.005548	0.02571	0.09955	155.22	0	0	0	0	1	0	0	31.8600	-3.6500	-31.8000	-6.3700	0.0000	0.0000	0.0000	0.0000;
	2060131	2060133	0.016995	0.413041	0	31.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060132	2060133	0.016995	0.413041	0	31.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060135	2060134	0.024744	0.120198	0.01367	169.37	0	0	0	0	1	0	0	-40.0700	7.2900	40.4700	-6.7400	0.0000	0.0000	0.0000	0.0000;
	2060134	2060695	0.008216	0.041113	0.00327	194.83	0	0	0	0	1	0	0	-96.8800	0.5200	97.6200	2.8800	0.0000	0.0000	0.0000	0.0000;
	2060155	2060135	0.013913	0.070685	0.05621	182.78	0	0	0	0	1	0	0	-63.8000	10.7000	64.3800	-13.5400	0.0000	0.0000	0.0000	0.0000;
	2060136	2060137	0.000228	0.001085	0	0	0	0	0	0	1	0	0	6.3300	1.1600	-6.3300	-1.1600	0.0000	0.0000	0.0000	0.0000;
	2060136	2060855	0.016242	0.075546	0.02713	158.86	0	0	0	0	1	0	0	-26.4100	-5.7700	26.5200	3.4500	0.0000	0.0000	0.0000	0.0000;
	2060138	2060139	0.000253	0.001015	0	0	0	0	0	0	1	0	0	-9.8200	-0.6600	9.8200	0.6600	0.0000	0.0000	0.0000	0.0000;
	2060139	2060151	0.017555	0.071835	0.02273	163.71	0	0	0	0	1	0	0	39.7300	-1.5100	-39.4600	0.2300	0.0000	0.0000	0.0000	0.0000;
	2060740	2060139	0.002723	0.010367	0.00233	183.5	0	0	0	0	1	0	0	88.8900	-4.5800	-88.6800	5.1200	0.0000	0.0000	0.0000	0.0000;
	2060140	2060141	0.000279	0.001006	0	0	0	0	0	0	1	0	0	-7.1400	-2.0400	7.1400	2.0400	0.0000	0.0000	0.0000	0.0000;
	2060141	2060154	0.013015	0.063863	0.02115	80.98	0	0	0	0	1	0	0	4.4500	0.7400	-4.4400	-2.9300	0.0000	0.0000	0.0000	0.0000;
	2060141	2060159	0.024323	0.107809	0.03549	139.27	0	0	0	0	1	0	0	-11.9900	-4.9900	12.0200	1.4200	0.0000	0.0000	0.0000	0.0000;
	2060142	2060145	0.014518	0.061752	0.01539	163.83	0	0	0	0	1	0	0	-34.0400	5.7800	34.2100	-6.7000	0.0000	0.0000	0.0000	0.0000;
	2060855	2060142	0.005115	0.030527	0.03182	142.9	0	0	0	0	1	0	0	-9.1900	7.8800	9.2000	-11.1900	0.0000	0.0000	0.0000	0.0000;
	2060143	2060144	0.000232	0.00112	0	0	0	0	0	0	1	0	0	5.6800	1.2400	-5.6800	-1.2400	0.0000	0.0000	0.0000	0.0000;
	2060143	2060145	0.000299	0.001136	0	0	0	0	0	0	1	0	0	-5.6800	-1.2400	5.6800	1.2400	0.0000	0.0000	0.0000	0.0000;
	2060145	2060163	0.016991	0.085765	0.01612	167.79	0	0	0	0	1	0	0	-39.8900	5.4500	40.1500	-5.8300	0.0000	0.0000	0.0000	0.0000;
	2060146	2060147	0.000289	0.001075	0	0	0	0	0	0	1	0	0	14.8500	6.8100	-14.8500	-6.8100	0.0000	0.0000	0.0000	0.0000;
	2060146	2060148	0.000226	0.001053	0	0	0	0	0	0	1	0	0	-14.8500	-6.8100	14.8600	6.8200	0.0000	0.0000	0.0000	0.0000;
	2060162	2060148	0.00275	0.014581	0.0109	147.59	0	0	0	0	1	0	0	-17.0500	1.2800	17.0600	-2.3600	0.0000	0.0000	0.0000	0.0000;
	2060148	2060212	0.007915	0.040783	0.0494	161.87	0	0	0	0	1	0	0	-31.9100	-4.4600	31.9900	-0.2500	0.0000	0.0000	0.0000	0.0000;
	2060149	2060150	0.000291	0.001183	0	0	0	0	0	0	1	0	0	24.6000	7.5000	-24.6000	-7.5000	0.0000	0.0000	0.0000	0.0000;
	2060151	2060149	0.020427	0.106736	0.0168	145.58	0	0	0	0	1	0	0	19.7400	-12.2400	-19.6400	11.0300	0.0000	0.0000	0.0000	0.0000;
	2060149	2060170	0.005063	0.026523	0.00614	157.11	0	0	0	0	1	0	0	-27.6200	-21.5000	27.6800	21.1600	0.0000	0.0000	0.0000	0.0000;
	2060149	2060180	0.007778	0.045016	0.01267	148.63	0	0	0	0	1	0	0	22.6500	2.9700	-22.6100	-4.0700	0.0000	0.0000	0.0000	0.0000;
	2060740	2060151	0.019467	0.083086	0.01568	166.82	0	0	0	0	1	0	0	45.6700	-0.7200	-45.2800	0.7500	0.0000	0.0000	0.0000	0.0000;
	2060152	2060153	0.00021	0.001081	0	0	0	0	0	0	1	0	0	9.9600	5.2300	-9.9600	-5.2300	0.0000	0.0000	0.0000	0.0000;
	2060152	2060154	0.000263	0.001182	0	0	0	0	0	0	1	0	0	-9.9600	-5.2300	9.9600	5.2400	0.0000	0.0000	0.0000	0.0000;
	2060219	2060154	0.018332	0.099197	0.03812	138.73	0	0	0	0	1	0	0	5.5200	-1.6400	-5.5200	-2.3100	0.0000	0.0000	0.0000	0.0000;
	2060156	2060157	0.000233	0.001164	0	0	0	0	0	0	1	0	0	38.6700	8.8300	-38.6600	-8.8200	0.0000	0.0000	0.0000	0.0000;
	2060156	2060159	0.006566	0.029592	0.03125	159.21	0	0	0	0	1	0	0	-37.8200	-9.4200	37.9100	6.5500	0.0000	0.0000	0.0000	0.0000;
	2060219	2060156	0.023025	0.097464	0.03084	134.99	0	0	0	0	1	0	0	0.8500	-3.8000	-0.8500	0.5800	0.0000	0.0000	0.0000	0.0000;
	2060159	2060158	0.001311	0.056843	0	193.25	0	0	1	0	1	0	0	-121.8700	-4.8700	122.0600	12.8800	0.0000	0.0000	0.0000	0.0000;
	2060639	2060158	0.007346	0.068927	0.20107	496.46	0	0	0	0	1	0	0	-6.0500	-8.1000	6.0500	-13.4200	0.0000	0.0000	0.0000	0.0000;
	2060802	2060158	0.00568	0.057384	0.47532	401.31	0	0	0	0	1	0	0	49.3700	-50.1600	-49.2100	1.5600	0.0000	0.0000	0.0000	0.0000;
	2060158	2060828	0.007586	0.068001	0.34352	501.52	0	0	0	0	1	0	0	-78.9000	-1.0100	79.3700	-31.4500	0.0000	0.0000	0.0000	0.0000;
	2060159	2060172	0.032164	0.082142	0.01922	147.95	0	0	0	0	1	0	0	31.1800	-11.1500	-30.8500	9.9500	0.0000	0.0000	0.0000	0.0000;
	2060160	2060161	0.000222	0.001056	0	0	0	0	0	0	1	0	0	35.0300	7.1800	-35.0200	-7.1700	0.0000	0.0000	0.0000	0.0000;
	2060160	2060162	0.007663	0.027797	0.00768	115.65	0	0	0	0	1	0	0	-2.3100	-1.8300	2.3100	1.0400	0.0000	0.0000	0.0000	0.0000;
	2060177	2060160	0.001488	0.007088	0.00521	163.5	0	0	0	0	1	0	0	32.7300	4.8900	-32.7100	-5.3500	0.0000	0.0000	0.0000	0.0000;
	2060163	2060199	0.029245	0.087016	0.01773	112.66	0	0	0	0	1	0	0	-1.0000	-4.8700	1.0000	3.0000	0.0000	0.0000	0.0000	0.0000;
	2060163	2070072	0.022149	0.108163	0.03929	170.01	0	0	0	0	1	0	0	-46.2000	9.3600	46.6700	-11.2000	0.0000	0.0000	0.0000	0.0000;
	2060164	2060167	0.000916	0.016352	0	117.8	0	0	1	0	1	0	0	14.2500	7.8400	-14.2400	-7.8000	0.0000	0.0000	0.0000	0.0000;
	2060164	2060168	0.000243	0.001067	0	0	0	0	0	0	1	0	0	-14.2500	-7.8400	14.2500	7.8400	0.0000	0.0000	0.0000	0.0000;
	2060164	2060169	0.000255	0.001156	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060165	2060167	0.010639	0.189883	0	58.9	0	0	1	0	1	0	0	-2.6300	-0.4600	2.6300	0.4700	0.0000	0.0000	0.0000	0.0000;
	2060166	2060167	0.010639	0.189883	0	58.9	0	0	1	0	1	0	0	-11.6000	-6.9900	11.6200	7.3300	0.0000	0.0000	0.0000	0.0000;
	2060723	2060168	0.009097	0.043352	0.0054	121.07	0	0	0	0	1	0	0	-2.3000	2.5700	2.3000	-3.1300	0.0000	0.0000	0.0000	0.0000;
	2060168	2060855	0.011765	0.059658	0.01245	146.11	0	0	0	0	1	0	0	-16.5500	-4.7100	16.5800	3.5600	0.0000	0.0000	0.0000	0.0000;
	2060170	2060171	0.000209	0.001064	0	0	0	0	0	0	1	0	0	8.5500	2.9100	-8.5500	-2.9100	0.0000	0.0000	0.0000	0.0000;
	2060170	2060202	0.005552	0.024297	0.09175	163.3	0	0	0	0	1	0	0	-36.2200	-24.0700	36.3100	14.6400	0.0000	0.0000	0.0000	0.0000;
	2060216	2060172	0.008533	0.037937	0.01922	135.71	0	0	0	0	1	0	0	-17.3500	10.4600	17.3900	-12.3400	0.0000	0.0000	0.0000	0.0000;
	2060173	2060174	0.000288	0.001096	0	0	0	0	0	0	1	0	0	47.3600	6.2400	-47.3500	-6.2200	0.0000	0.0000	0.0000	0.0000;
	2060182	2060173	0.004488	0.02159	0.00533	158.58	0	0	0	0	1	0	0	30.0500	11.6500	-30.0000	-11.9800	0.0000	0.0000	0.0000	0.0000;
	2060173	2060190	0.003179	0.015274	0.00141	147.33	0	0	0	0	1	0	0	18.2200	33.6600	-18.1800	-33.5800	0.0000	0.0000	0.0000	0.0000;
	2060173	2060773	0.004461	0.019991	0.00499	163.35	0	0	0	0	1	0	0	-36.2300	-27.9900	36.3300	27.8900	0.0000	0.0000	0.0000	0.0000;
	2060175	2060176	0.000252	0.001023	0	0	0	0	0	0	1	0	0	-33.3100	-4.5200	33.3100	4.5300	0.0000	0.0000	0.0000	0.0000;
	2060177	2060176	0.006344	0.031236	0.00685	159.21	0	0	0	0	1	0	0	-30.5900	1.8000	30.6500	-2.2200	0.0000	0.0000	0.0000	0.0000;
	2060176	2060676	0.003675	0.016429	0.01229	178.09	0	0	0	0	1	0	0	-63.9600	-2.3200	64.1100	1.6900	0.0000	0.0000	0.0000	0.0000;
	2060177	2060723	0.013506	0.072219	0.05963	164.78	0	0	0	0	1	0	0	-35.4400	-9.7200	35.6100	4.4300	0.0000	0.0000	0.0000	0.0000;
	2060178	2060179	0.000285	0.001007	0	0	0	0	0	0	1	0	0	17.1000	1.8600	-17.1000	-1.8600	0.0000	0.0000	0.0000	0.0000;
	2060178	2060182	0.005308	0.023372	0.03398	172.71	0	0	0	0	1	0	0	58.1200	-1.9300	-57.9500	-0.8200	0.0000	0.0000	0.0000	0.0000;
	2060676	2060178	0.002288	0.010015	0.00295	182.54	0	0	0	0	1	0	0	75.3500	0.1800	-75.2300	0.0600	0.0000	0.0000	0.0000	0.0000;
	2060180	2060181	0.000267	0.001152	0	0	0	0	0	0	1	0	0	22.2000	2.6000	-22.2000	-2.5900	0.0000	0.0000	0.0000	0.0000;
	2060180	2060205	0.005022	0.030422	0.00702	118.57	0	0	0	0	1	0	0	0.4100	1.4700	-0.4100	-2.2000	0.0000	0.0000	0.0000	0.0000;
	2060182	2060183	0.000245	0.001047	0	0	0	0	0	0	1	0	0	43.8800	16.6000	-43.8700	-16.5800	0.0000	0.0000	0.0000	0.0000;
	2060182	2060851	0.002457	0.013038	0.00254	219.43	0	0	0	0	1	0	0	-15.9800	-27.4400	16.0000	27.3100	0.0000	0.0000	0.0000	0.0000;
	2060185	2060184	0.001019	0.047932	0	276.19	0	0	1.1	0	1	0	0	-119.1300	-85.3900	119.3800	96.9300	0.0000	0.0000	0.0000	0.0000;
	2060185	2060184	0.001019	0.047932	0	276.19	0	0	1.1	0	1	0	0	-119.1300	-85.3900	119.3800	96.9300	0.0000	0.0000	0.0000	0.0000;
	2060185	2060184	0.001019	0.047932	0	276.19	0	0	1.03125	0	1	0	0	-124.2600	41.2300	124.4400	-33.1400	0.0000	0.0000	0.0000	0.0000;
	2060185	2060184	0.001019	0.047932	0	276.19	0	0	1.1	0	1	0	0	-119.1300	-85.3900	119.3800	96.9300	0.0000	0.0000	0.0000	0.0000;
	2060278	2060184	0.002081	0.017014	0.04929	510.01	0	0	0	0	1	0	0	34.0600	111.5500	-33.7700	-114.1300	0.0000	0.0000	0.0000	0.0000;
	2060184	2060675	0.00306	0.029789	0.15534	632.41	0	0	0	0	1	0	0	-153.3100	-84.8800	154.2300	78.1100	0.0000	0.0000	0.0000	0.0000;
	2060739	2060184	0.004049	0.043679	0.09591	610.66	0	0	0	0	1	0	0	192.1000	68.3400	-190.4800	-60.5800	0.0000	0.0000	0.0000	0.0000;
	2060186	2060185	0.004119	0.022557	0.00399	176.88	0	0	0	0	1	0	0	-72.3900	-63.4700	72.7600	65.0400	0.0000	0.0000	0.0000	0.0000;
	2060185	2060202	0.000774	0.003599	0.00154	184.12	0	0	0	0	1	0	0	75.5400	28.6400	-75.4900	-28.5900	0.0000	0.0000	0.0000	0.0000;
	2060185	2060209	0.006346	0.031928	0.0232	181.18	0	0	0	0	1	0	0	75.2200	26.1100	-74.8400	-26.6900	0.0000	0.0000	0.0000	0.0000;
	2060185	2060262	0.006591	0.029899	0.01475	181.12	0	0	0	0	1	0	0	78.8100	31.7200	-78.3700	-31.2800	0.0000	0.0000	0.0000	0.0000;
	2060185	2060273	0.004632	0.024458	0.01804	195.78	0	0	0	0	1	0	0	128.1500	55.5800	-127.3100	-53.0400	0.0000	0.0000	0.0000	0.0000;
	2060260	2060186	0.004095	0.017242	0.00633	137.68	0	0	0	0	1	0	0	-21.1200	-41.2000	21.2000	40.9000	0.0000	0.0000	0.0000	0.0000;
	2060187	2060188	0.000266	0.001088	0	0	0	0	0	0	1	0	0	40.3900	12.0100	-40.3800	-11.9900	0.0000	0.0000	0.0000	0.0000;
	2060247	2060187	0.0067	0.031691	0.0096	147.76	0	0	0	0	1	0	0	-9.9400	16.0900	9.9600	-16.9400	0.0000	0.0000	0.0000	0.0000;
	2060249	2060187	0.005459	0.030075	0.00448	175.46	0	0	0	0	1	0	0	50.4900	-4.6200	-50.3500	4.9400	0.0000	0.0000	0.0000	0.0000;
	2060189	2060247	0.00878	0.042895	0.00474	160.97	0	0	0	0	1	0	0	41.8900	-2.1200	-41.7400	2.3700	0.0000	0.0000	0.0000	0.0000;
	2060189	2060676	0.008354	0.037366	0.01896	182.16	0	0	0	0	1	0	0	-82.2700	-3.1000	82.8200	3.6200	0.0000	0.0000	0.0000	0.0000;
	2060190	2060191	0.000201	0.001022	0	0	0	0	0	0	1	0	0	58.1500	42.0400	-58.1400	-41.9900	0.0000	0.0000	0.0000	0.0000;
	2060190	2060254	0.005661	0.021983	0.00825	163.89	0	0	0	0	1	0	0	-39.9700	-8.4600	40.0600	7.9800	0.0000	0.0000	0.0000	0.0000;
	2060192	2060193	0.000285	0.001154	0	0	0	0	0	0	1	0	0	39.9000	6.1700	-39.8900	-6.1500	0.0000	0.0000	0.0000	0.0000;
	2060192	2060205	0.007142	0.025677	0.10124	165.32	0	0	0	0	1	0	0	35.6800	-23.1700	-35.5700	13.0500	0.0000	0.0000	0.0000	0.0000;
	2060192	2060212	0.010682	0.040383	0.06934	185.43	0	0	0	0	1	0	0	-75.5800	17.0000	76.2100	-21.8000	0.0000	0.0000	0.0000	0.0000;
	2060271	2060194	0.003099	0.013952	0.01148	138.33	0	0	0	0	1	0	0	9.9900	-1.2700	-9.9900	0.1100	0.0000	0.0000	0.0000	0.0000;
	2060194	2060826	0.004028	0.018236	0.00477	188.84	0	0	0	0	1	0	0	-89.0000	-17.2700	89.3200	18.2500	0.0000	0.0000	0.0000	0.0000;
	2060195	2060232	0.001295	0.006898	0.0026	180.26	0	0	0	0	1	0	0	64.2500	13.5300	-64.2000	-13.5100	0.0000	0.0000	0.0000	0.0000;
	2060851	2060195	0.002456	0.01247	0.00462	188.36	0	0	0	0	1	0	0	83.3000	14.2300	-83.1300	-13.8500	0.0000	0.0000	0.0000	0.0000;
	2060196	2060197	0.00026	0.001072	0	0	0	0	0	0	1	0	0	10.4600	3.4100	-10.4600	-3.4100	0.0000	0.0000	0.0000	0.0000;
	2060196	2060198	0.000291	0.001029	0	0	0	0	0	0	1	0	0	-10.4600	-3.4100	10.4600	3.4100	0.0000	0.0000	0.0000	0.0000;
	2060198	2060216	0.012472	0.059674	0.01214	118.55	0	0	0	0	1	0	0	-11.9800	10.0800	12.0100	-11.2300	0.0000	0.0000	0.0000	0.0000;
	2060238	2060198	0.009436	0.038966	0.01907	134.43	0	0	0	0	1	0	0	-1.5000	11.5000	1.5200	-13.4900	0.0000	0.0000	0.0000	0.0000;
	2060199	2060290	0.008177	0.033715	0.01208	136.82	0	0	0	0	1	0	0	-7.8600	-3.9500	7.8600	2.6800	0.0000	0.0000	0.0000	0.0000;
	2060200	2060249	0.004229	0.016669	0.01135	140.51	0	0	0	0	1	0	0	-21.9800	-24.2200	22.0200	23.2500	0.0000	0.0000	0.0000	0.0000;
	2060200	2060389	0.002985	0.018241	0.00804	164.17	0	0	0	0	1	0	0	-28.4900	11.9600	28.5200	-12.5800	0.0000	0.0000	0.0000	0.0000;
	2060286	2060201	0.003324	0.014691	0.00314	155.56	0	0	0	0	1	0	0	-0.5000	17.2300	0.5000	-17.5100	0.0000	0.0000	0.0000	0.0000;
	2060201	2060303	0.007665	0.038727	0.04076	154.76	0	0	0	0	1	0	0	-50.9700	7.0700	51.1700	-10.3200	0.0000	0.0000	0.0000	0.0000;
	2060203	2060230	0.002245	0.011012	0.04776	155.19	0	0	0	0	1	0	0	-22.1000	-21.3200	22.1200	16.5100	0.0000	0.0000	0.0000	0.0000;
	2060203	2060236	0.001609	0.005953	0.00398	230.4	0	0	0	0	1	0	0	-111.4200	-28.2300	111.6200	28.5900	0.0000	0.0000	0.0000	0.0000;
	2060255	2060203	0.001208	0.006885	0.00959	172.45	0	0	0	0	1	0	0	-46.6900	1.1600	46.7200	-1.9900	0.0000	0.0000	0.0000	0.0000;
	2060203	2060259	0.002774	0.013482	0.00375	158.94	0	0	0	0	1	0	0	31.6200	14.3200	-31.5900	-14.5400	0.0000	0.0000	0.0000	0.0000;
	2060203	2060283	0.001625	0.007655	0.01236	189.82	0	0	0	0	1	0	0	0.7900	34.7800	-0.7700	-35.9500	0.0000	0.0000	0.0000	0.0000;
	2060203	2060326	0.00134	0.006298	0.00095	143.1	0	0	0	0	1	0	0	15.2100	-4.4100	-15.2000	4.3300	0.0000	0.0000	0.0000	0.0000;
	2060204	2060205	0.000232	0.001048	0	0	0	0	0	0	1	0	0	-55.3800	-6.9100	55.3900	6.9400	0.0000	0.0000	0.0000	0.0000;
	2060204	2060206	0.000257	0.001153	0	0	0	0	0	0	1	0	0	55.3800	6.9100	-55.3800	-6.8700	0.0000	0.0000	0.0000	0.0000;
	2060209	2060205	0.00652	0.027892	0.00875	144.71	0	0	0	0	1	0	0	19.4500	17.0500	-19.4100	-17.7900	0.0000	0.0000	0.0000	0.0000;
	2060207	2060208	0.000216	0.001062	0	0	0	0	0	0	1	0	0	55.3800	9.6100	-55.3800	-9.5700	0.0000	0.0000	0.0000	0.0000;
	2060207	2060209	0.00022	0.001067	0	0	0	0	0	0	1	0	0	-55.3800	-9.6100	55.3900	9.6400	0.0000	0.0000	0.0000	0.0000;
	2060210	2060211	0.000203	0.001164	0	0	0	0	0	0	1	0	0	40.3500	6.4000	-40.3400	-6.3800	0.0000	0.0000	0.0000	0.0000;
	2060210	2060212	0.000261	0.00101	0	0	0	0	0	0	1	0	0	-40.3500	-6.4000	40.3500	6.4100	0.0000	0.0000	0.0000	0.0000;
	2060676	2060212	0.001788	0.008519	0.00107	201.04	0	0	0	0	1	0	0	74.3700	-7.4700	-74.2800	7.8200	0.0000	0.0000	0.0000	0.0000;
	2060676	2060212	0.001788	0.008519	0.00107	201.04	0	0	0	0	1	0	0	74.3700	-7.4700	-74.2800	7.8200	0.0000	0.0000	0.0000	0.0000;
	2060213	2060214	0.000206	0.001126	0	0	0	0	0	0	1	0	0	9.9700	1.7100	-9.9700	-1.7100	0.0000	0.0000	0.0000	0.0000;
	2060213	2060215	0.000205	0.001096	0	0	0	0	0	0	1	0	0	-9.9700	-1.7100	9.9700	1.7100	0.0000	0.0000	0.0000	0.0000;
	2060407	2060215	0.010812	0.062656	0.00813	156.5	0	0	0	0	1	0	0	29.6700	5.0200	-29.5700	-5.2400	0.0000	0.0000	0.0000	0.0000;
	2060215	2060411	0.014039	0.065037	0.0205	145.9	0	0	0	0	1	0	0	19.6100	3.5200	-19.5500	-5.2400	0.0000	0.0000	0.0000	0.0000;
	2060723	2060217	0.010338	0.041706	0.01428	111.15	0	0	0	0	1	0	0	4.8800	7.6500	-4.8700	-9.1100	0.0000	0.0000	0.0000	0.0000;
	2060217	2060784	0.005133	0.024601	0.00685	173.25	0	0	0	0	1	0	0	-52.5700	-8.7600	52.7100	8.7100	0.0000	0.0000	0.0000	0.0000;
	2060218	2060288	0.005792	0.03063	0.0033	161.51	0	0	0	0	1	0	0	-42.5000	-28.5500	42.6400	28.9700	0.0000	0.0000	0.0000	0.0000;
	2060218	2060306	0.005011	0.020328	0.00844	152.57	0	0	0	0	1	0	0	-14.9400	19.4200	14.9700	-20.1700	0.0000	0.0000	0.0000	0.0000;
	2060219	2060220	0.000283	0.001143	0	0	0	0	0	0	1	0	0	26.4800	8.0500	-26.4800	-8.0400	0.0000	0.0000	0.0000	0.0000;
	2060310	2060219	0.01549	0.069443	0.01261	157.18	0	0	0	0	1	0	0	15.1100	-2.8700	-15.0800	1.7100	0.0000	0.0000	0.0000	0.0000;
	2060469	2060219	0.02178	0.088034	0.01899	145.15	0	0	0	0	1	0	0	17.8500	2.6000	-17.7800	-4.3200	0.0000	0.0000	0.0000	0.0000;
	2060221	2060222	0.000296	0.001051	0	0	0	0	0	0	1	0	0	33.2200	7.4900	-33.2200	-7.4800	0.0000	0.0000	0.0000	0.0000;
	2060253	2060221	0.002727	0.014342	0.00202	158.2	0	0	0	0	1	0	0	-29.5300	-8.0500	29.5500	7.9700	0.0000	0.0000	0.0000	0.0000;
	2060221	2060300	0.003018	0.011746	0.00268	176.24	0	0	0	0	1	0	0	-62.7800	-15.4600	62.9000	15.6600	0.0000	0.0000	0.0000	0.0000;
	2060223	2060224	0.000287	0.001198	0	0	0	0	0	0	1	0	0	-33.2200	-10.3400	33.2300	10.3600	0.0000	0.0000	0.0000	0.0000;
	2060223	2060225	0.000268	0.001127	0	0	0	0	0	0	1	0	0	33.2200	10.3400	-33.2200	-10.3300	0.0000	0.0000	0.0000	0.0000;
	2060224	2060230	0.001336	0.006097	0.00254	137.59	0	0	0	0	1	0	0	7.8300	4.3800	-7.8300	-4.6400	0.0000	0.0000	0.0000	0.0000;
	2060224	2060338	0.008328	0.037946	0.00566	166.58	0	0	0	0	1	0	0	-41.0600	-14.7400	41.2100	14.8500	0.0000	0.0000	0.0000	0.0000;
	2060226	2060227	0.000261	0.001034	0	0	0	0	0	0	1	0	0	-43.4300	-10.9800	43.4400	11.0000	0.0000	0.0000	0.0000	0.0000;
	2060227	2060228	0.001728	0.010238	0.00139	179.05	0	0	0	0	1	0	0	61.1000	-4.4800	-61.0300	4.7400	0.0000	0.0000	0.0000	0.0000;
	2060227	2070076	0.025448	0.123364	0.06006	193.16	0	0	0	0	1	0	0	-104.5300	-6.5200	107.3800	14.1900	0.0000	0.0000	0.0000	0.0000;
	2060228	2060389	0.018535	0.06969	0.03951	149.76	0	0	0	0	1	0	0	17.6000	-20.7500	-17.4700	17.3200	0.0000	0.0000	0.0000	0.0000;
	2060229	2060296	0.002606	0.011698	0.00948	182.4	0	0	0	0	1	0	0	70.5900	29.4900	-70.4400	-29.8100	0.0000	0.0000	0.0000	0.0000;
	2060229	2060338	0.002957	0.015839	0.00534	196.9	0	0	0	0	1	0	0	-58.6300	-15.2300	58.7300	15.2300	0.0000	0.0000	0.0000	0.0000;
	2060229	2060338	0.002957	0.015839	0.00534	196.9	0	0	0	0	1	0	0	-58.6300	-15.2300	58.7300	15.2300	0.0000	0.0000	0.0000	0.0000;
	2060230	2060231	0.000236	0.001046	0	0	0	0	0	0	1	0	0	46.6600	7.2200	-46.6600	-7.1900	0.0000	0.0000	0.0000	0.0000;
	2060300	2060230	0.005741	0.019447	0.00696	176.16	0	0	0	0	1	0	0	61.1800	19.1400	-60.9500	-19.0900	0.0000	0.0000	0.0000	0.0000;
	2060232	2060260	0.006659	0.02345	0.00766	150.42	0	0	0	0	1	0	0	17.8100	-11.0400	-17.7800	10.3600	0.0000	0.0000	0.0000	0.0000;
	2060233	2060234	0.000294	0.001146	0	0	0	0	0	0	1	0	0	39.0700	10.0600	-39.0700	-10.0400	0.0000	0.0000	0.0000	0.0000;
	2060233	2060235	0.00022	0.001096	0	0	0	0	0	0	1	0	0	-39.0700	-10.0600	39.0700	10.0700	0.0000	0.0000	0.0000	0.0000;
	2060235	2060296	0.001572	0.008542	0.00235	137.61	0	0	0	0	1	0	0	7.1700	7.1300	-7.1700	-7.3700	0.0000	0.0000	0.0000	0.0000;
	2060235	2060347	0.000999	0.006066	0.00213	169.44	0	0	0	0	1	0	0	-46.2400	-17.2100	46.2700	17.1300	0.0000	0.0000	0.0000	0.0000;
	2060236	2060237	0.000201	0.001173	0	0	0	0	0	0	1	0	0	39.0700	8.6500	-39.0700	-8.6300	0.0000	0.0000	0.0000	0.0000;
	2060236	2060330	0.002224	0.009159	0.00569	171.22	0	0	0	0	1	0	0	55.0500	9.0400	-54.9800	-9.3500	0.0000	0.0000	0.0000	0.0000;
	2060236	2060773	0.002119	0.009983	0.03893	204.17	0	0	0	0	1	0	0	-68.5800	-15.4200	68.6800	11.8800	0.0000	0.0000	0.0000	0.0000;
	2060236	2060773	0.002119	0.009983	0.03893	204.17	0	0	0	0	1	0	0	-68.5800	-15.4200	68.6800	11.8800	0.0000	0.0000	0.0000	0.0000;
	2060236	2060773	0.002119	0.009983	0.03893	204.17	0	0	0	0	1	0	0	-68.5800	-15.4200	68.6800	11.8800	0.0000	0.0000	0.0000	0.0000;
	2060238	2060490	0.004938	0.024735	0.06494	165.19	0	0	0	0	1	0	0	-31.4500	-18.4900	31.5100	11.7200	0.0000	0.0000	0.0000	0.0000;
	2060239	2060240	0.000231	0.001184	0	0	0	0	0	0	1	0	0	7.0600	1.1300	-7.0600	-1.1300	0.0000	0.0000	0.0000	0.0000;
	2060239	2060241	0.000239	0.001054	0	0	0	0	0	0	1	0	0	-7.0600	-1.1300	7.0600	1.1300	0.0000	0.0000	0.0000	0.0000;
	2060408	2060241	0.031199	0.173143	0.03192	163.39	0	0	0	0	1	0	0	26.8800	-6.8800	-26.6600	4.7300	0.0000	0.0000	0.0000	0.0000;
	2060241	2060518	0.023422	0.13136	0.02418	158.24	0	0	0	0	1	0	0	19.6000	-5.8600	-19.5100	3.7900	0.0000	0.0000	0.0000	0.0000;
	2060242	2060243	0.00028	0.00113	0	0	0	0	0	0	1	0	0	46.8600	4.1600	-46.8500	-4.1300	0.0000	0.0000	0.0000	0.0000;
	2060242	2060244	0.000278	0.001036	0	0	0	0	0	0	1	0	0	-46.8600	-4.1600	46.8600	4.1800	0.0000	0.0000	0.0000	0.0000;
	2060242	2060245	0.000268	0.001147	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060296	2060244	0.001438	0.006482	0.00421	165.15	0	0	0	0	1	0	0	39.1700	17.4900	-39.1500	-17.8100	0.0000	0.0000	0.0000	0.0000;
	2060326	2060244	0.001748	0.006602	0.00099	128.21	0	0	0	0	1	0	0	7.7200	-13.7100	-7.7200	13.6300	0.0000	0.0000	0.0000	0.0000;
	2060249	2060246	0.003587	0.021019	0.01494	197.14	0	0	0	0	1	0	0	-61.9400	-17.5800	62.0900	16.9200	0.0000	0.0000	0.0000	0.0000;
	2060249	2060246	0.003587	0.021019	0.01494	197.14	0	0	0	0	1	0	0	-61.9400	-17.5800	62.0900	16.9200	0.0000	0.0000	0.0000	0.0000;
	2060246	2060311	0.002196	0.010885	0.04239	199.69	0	0	0	0	1	0	0	-73.4700	-27.6900	73.6000	23.9800	0.0000	0.0000	0.0000	0.0000;
	2060246	2060311	0.002196	0.010885	0.04239	199.69	0	0	0	0	1	0	0	-73.4700	-27.6900	73.6000	23.9800	0.0000	0.0000	0.0000	0.0000;
	2060246	2060413	0.00628	0.022133	0.09046	154.6	0	0	0	0	1	0	0	-4.0100	10.6700	4.0300	-19.8400	0.0000	0.0000	0.0000	0.0000;
	2060247	2060248	0.00028	0.001081	0	0	0	0	0	0	1	0	0	51.3800	7.9400	-51.3800	-7.9100	0.0000	0.0000	0.0000	0.0000;
	2060250	2060283	0.004598	0.016818	0.01102	191.08	0	0	0	0	1	0	0	-104.0200	-9.6400	104.5200	10.3500	0.0000	0.0000	0.0000	0.0000;
	2060250	2060352	0.004098	0.022374	0.00931	166.01	0	0	0	0	1	0	0	41.7000	4.9700	-41.6300	-5.5100	0.0000	0.0000	0.0000	0.0000;
	2060251	2060252	0.000231	0.001074	0	0	0	0	0	0	1	0	0	34.2900	2.1800	-34.2900	-2.1600	0.0000	0.0000	0.0000	0.0000;
	2060251	2060253	0.000254	0.001093	0	0	0	0	0	0	1	0	0	-34.2900	-2.1800	34.3000	2.1900	0.0000	0.0000	0.0000	0.0000;
	2060253	2060378	0.005227	0.019813	0.03028	126.04	0	0	0	0	1	0	0	-4.7700	5.8600	4.7700	-8.9700	0.0000	0.0000	0.0000	0.0000;
	2060254	2060826	0.005238	0.026815	0.00933	183.04	0	0	0	0	1	0	0	-74.3500	-18.9700	74.6600	19.5500	0.0000	0.0000	0.0000	0.0000;
	2060255	2060256	0.000245	0.001041	0	0	0	0	0	0	1	0	0	40.2100	19.7900	-40.2100	-19.7700	0.0000	0.0000	0.0000	0.0000;
	2060260	2060255	0.003473	0.016327	0.00262	143.69	0	0	0	0	1	0	0	-6.4600	20.7600	6.4800	-20.9500	0.0000	0.0000	0.0000	0.0000;
	2060257	2060273	0.003043	0.010344	0.00323	173.92	0	0	0	0	1	0	0	-68.8900	-37.7500	69.0800	38.0400	0.0000	0.0000	0.0000	0.0000;
	2060257	2060362	0.000655	0.002586	0.00114	147.29	0	0	0	0	1	0	0	28.6800	27.5600	-28.6700	-27.6400	0.0000	0.0000	0.0000	0.0000;
	2060258	2060272	0.004102	0.019113	0.00398	158.59	0	0	0	0	1	0	0	-32.0300	-31.4700	32.1100	31.4500	0.0000	0.0000	0.0000	0.0000;
	2060258	2060365	0.003085	0.016262	0.00662	210	0	0	0	0	1	0	0	37.0000	58.3000	-36.8500	-58.1900	0.0000	0.0000	0.0000	0.0000;
	2060258	2060838	0.006124	0.031198	0.00784	176.9	0	0	0	0	1	0	0	-60.6400	-35.7100	60.9400	36.4200	0.0000	0.0000	0.0000	0.0000;
	2060259	2060283	0.002891	0.012983	0.00322	162.18	0	0	0	0	1	0	0	-32.1800	6.2900	32.2100	-6.4800	0.0000	0.0000	0.0000	0.0000;
	2060292	2060259	0.000557	0.002718	0.00121	227.95	0	0	0	0	1	0	0	-89.2900	5.3500	89.3400	-5.2600	0.0000	0.0000	0.0000	0.0000;
	2060259	2060308	0.00225	0.009548	0.00535	218.67	0	0	0	0	1	0	0	-69.3400	8.1900	69.4400	-8.2700	0.0000	0.0000	0.0000	0.0000;
	2060261	2060262	0.000229	0.001085	0	0	0	0	0	0	1	0	0	-19.6800	-0.5700	19.6900	0.5700	0.0000	0.0000	0.0000	0.0000;
	2060261	2060263	0.000214	0.001144	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060262	2060377	0.004632	0.016817	0.01058	170.41	0	0	0	0	1	0	0	58.6800	30.7000	-58.4900	-31.1000	0.0000	0.0000	0.0000	0.0000;
	2060264	2060267	0.001484	0.064421	0	341.4	0	0	1	0	1	0	0	211.9600	46.7800	-211.2800	-16.9300	0.0000	0.0000	0.0000	0.0000;
	2060264	2060725	0.002807	0.027207	0.10689	605.26	0	0	0	0	1	0	0	-134.0700	-14.7000	134.5600	8.5900	0.0000	0.0000	0.0000	0.0000;
	2060842	2060264	0.001652	0.015734	0.05161	513.56	0	0	0	0	1	0	0	78.0100	27.8700	-77.9000	-32.0800	0.0000	0.0000	0.0000	0.0000;
	2060265	2060267	-0.000765	-0.033209	0	266.4	0	0	1	0	1	0	0	-211.6300	-32.3200	211.2800	16.9300	0.0000	0.0000	0.0000	0.0000;
	2060268	2060265	0.000802	0.003952	0.00201	184.62	0	0	0	0	1	0	0	-77.4700	-0.5300	77.5100	0.5800	0.0000	0.0000	0.0000	0.0000;
	2060284	2060265	0.003189	0.017618	0.00495	168.45	0	0	0	0	1	0	0	-44.4500	7.7300	44.5200	-7.8500	0.0000	0.0000	0.0000	0.0000;
	2060265	2060333	0.004591	0.020752	0.01597	171.25	0	0	0	0	1	0	0	43.4800	33.2500	-43.3400	-34.1700	0.0000	0.0000	0.0000	0.0000;
	2060266	2060267	0.004323	0.187644	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060268	2060269	0.000263	0.001165	0	0	0	0	0	0	1	0	0	45.4900	11.6100	-45.4800	-11.5900	0.0000	0.0000	0.0000	0.0000;
	2060268	2060335	0.004839	0.019464	0.02759	160.82	0	0	0	0	1	0	0	31.9800	-11.0800	-31.9200	8.5700	0.0000	0.0000	0.0000	0.0000;
	2060270	2060338	0.001607	0.007518	0.00249	204.16	0	0	0	0	1	0	0	-63.5900	-18.6900	63.6600	18.7400	0.0000	0.0000	0.0000	0.0000;
	2060270	2060338	0.001607	0.007518	0.00249	204.16	0	0	0	0	1	0	0	-63.5900	-18.6900	63.6600	18.7400	0.0000	0.0000	0.0000	0.0000;
	2060270	2060338	0.001607	0.007518	0.00249	204.16	0	0	0	0	1	0	0	-63.5900	-18.6900	63.6600	18.7400	0.0000	0.0000	0.0000	0.0000;
	2060347	2060270	0.002675	0.012779	0.0055	183.09	0	0	0	0	1	0	0	-72.6500	-22.1700	72.8000	22.3100	0.0000	0.0000	0.0000	0.0000;
	2060270	2060378	0.003763	0.017688	0.00471	173.62	0	0	0	0	1	0	0	57.0400	25.6600	-56.9000	-25.4800	0.0000	0.0000	0.0000	0.0000;
	2060271	2060676	0.003854	0.022908	0.00517	181.77	0	0	0	0	1	0	0	-70.9200	-21.6100	71.1300	22.3100	0.0000	0.0000	0.0000	0.0000;
	2060322	2060272	0.001229	0.006218	0.00533	260.46	0	0	0	0	1	0	0	-45.1900	13.8100	45.2200	-14.2200	0.0000	0.0000	0.0000	0.0000;
	2060272	2060327	0.002189	0.00786	0.00121	172.58	0	0	0	0	1	0	0	-54.8900	-14.2900	54.9600	14.4100	0.0000	0.0000	0.0000	0.0000;
	2060272	2060329	0.002854	0.013373	0.01342	170.97	0	0	0	0	1	0	0	45.8000	-6.8300	-45.7400	5.7300	0.0000	0.0000	0.0000	0.0000;
	2060390	2060272	0.001634	0.00652	0.00114	103.68	0	0	0	0	1	0	0	-10.8500	-35.7400	10.8800	35.7200	0.0000	0.0000	0.0000	0.0000;
	2060272	2060838	0.0023	0.00949	0.00454	296.27	0	0	0	0	1	0	0	-137.3400	-46.5100	137.8100	47.9800	0.0000	0.0000	0.0000	0.0000;
	2060274	2060277	0.003363	0.148299	0	283.1	0	0	1	0	1	0	0	98.1100	-1.0100	-97.7900	14.9800	0.0000	0.0000	0.0000	0.0000;
	2060274	2060278	0.000252	0.00104	0	0	0	0	0	0	1	0	0	-98.1100	1.0100	98.1300	-0.9100	0.0000	0.0000	0.0000	0.0000;
	2060275	2060277	-0.001686	-0.074343	0	183.1	0	0	1	0	1	0	0	-97.9500	7.9800	97.7900	-14.9800	0.0000	0.0000	0.0000	0.0000;
	2060326	2060275	0.001932	0.007456	0.00186	160.76	0	0	0	0	1	0	0	-33.5800	-0.1900	33.6000	0.0800	0.0000	0.0000	0.0000	0.0000;
	2060330	2060275	0.001004	0.004822	0.00103	97.23	0	0	0	0	1	0	0	0.1800	14.2100	-0.1800	-14.3000	0.0000	0.0000	0.0000	0.0000;
	2060276	2060277	0.010347	0.456213	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060278	2060307	0.000926	0.00772	0.02197	642.98	0	0	0	0	1	0	0	192.3900	-9.6700	-192.0500	10.2300	0.0000	0.0000	0.0000	0.0000;
	2060278	2060387	0.001114	0.009528	0.10356	525.79	0	0	0	0	1	0	0	-64.7100	24.4200	64.7600	-34.5100	0.0000	0.0000	0.0000	0.0000;
	2060278	2060675	0.001554	0.014985	0.10349	653.97	0	0	0	0	1	0	0	-274.1100	-32.2000	275.2600	32.6600	0.0000	0.0000	0.0000	0.0000;
	2060278	2060684	0.002835	0.028165	0.24278	577.66	0	0	0	0	1	0	0	-100.1000	-48.6200	100.4100	26.6100	0.0000	0.0000	0.0000	0.0000;
	2060278	2060842	0.001103	0.011437	0.06396	578.35	0	0	0	0	1	0	0	114.3300	-44.5600	-114.1700	39.6600	0.0000	0.0000	0.0000	0.0000;
	2060279	2060280	0.000246	0.001184	0	0	0	0	0	0	1	0	0	46.0000	9.3300	-46.0000	-9.3100	0.0000	0.0000	0.0000	0.0000;
	2060338	2060279	0.003653	0.015329	0.00258	188.52	0	0	0	0	1	0	0	91.0600	22.0600	-90.7500	-21.0400	0.0000	0.0000	0.0000	0.0000;
	2060279	2060346	0.003664	0.016512	0.02252	166.82	0	0	0	0	1	0	0	44.7500	11.7100	-44.6700	-13.6800	0.0000	0.0000	0.0000	0.0000;
	2060281	2060282	0.00027	0.001032	0	0	0	0	0	0	1	0	0	46.0100	12.7800	-46.0000	-12.7600	0.0000	0.0000	0.0000	0.0000;
	2060281	2060283	0.000263	0.001129	0	0	0	0	0	0	1	0	0	-46.0100	-12.7800	46.0100	12.8100	0.0000	0.0000	0.0000	0.0000;
	2060283	2060308	0.000705	0.002715	0.00075	216.95	0	0	0	0	1	0	0	-90.3300	-1.2600	90.3800	1.4000	0.0000	0.0000	0.0000	0.0000;
	2060283	2060308	0.000705	0.002715	0.00075	216.95	0	0	0	0	1	0	0	-90.3300	-1.2600	90.3800	1.4000	0.0000	0.0000	0.0000	0.0000;
	2060283	2060308	0.000705	0.002715	0.00075	216.95	0	0	0	0	1	0	0	-90.3300	-1.2600	90.3800	1.4000	0.0000	0.0000	0.0000	0.0000;
	2060283	2060309	0.001403	0.005831	0.02487	187.55	0	0	0	0	1	0	0	89.0200	23.0400	-88.9000	-25.0800	0.0000	0.0000	0.0000	0.0000;
	2060284	2060285	0.000217	0.001134	0	0	0	0	0	0	1	0	0	26.5000	5.2300	-26.4900	-5.2200	0.0000	0.0000	0.0000	0.0000;
	2060365	2060284	0.001773	0.008569	0.02184	146.9	0	0	0	0	1	0	0	-17.9500	10.8400	17.9600	-12.9600	0.0000	0.0000	0.0000	0.0000;
	2060288	2060286	0.002481	0.012728	0.00193	186.93	0	0	0	0	1	0	0	56.7200	37.8900	-56.6100	-37.5300	0.0000	0.0000	0.0000	0.0000;
	2060288	2060287	0.001831	0.091433	0	200.12	0	0	1.08125	0	1	0	0	-99.3700	-66.8600	99.6600	81.3300	0.0000	0.0000	0.0000	0.0000;
	2060287	2060289	0.000266	0.001065	0	0	0	0	0	0	1	0	0	57.1200	7.8100	-57.1100	-7.7800	0.0000	0.0000	0.0000	0.0000;
	2060287	2060337	0.003701	0.03514	0.2835	605.97	0	0	0	0	1	0	0	130.8900	23.2300	-130.2300	-46.1400	0.0000	0.0000	0.0000	0.0000;
	2060684	2060287	0.002377	0.021304	0.07706	513.89	0	0	0	0	1	0	0	-72.2800	12.1700	72.4000	-19.1300	0.0000	0.0000	0.0000	0.0000;
	2060783	2060287	0.001535	0.014241	0.04899	477.52	0	0	0	0	1	0	0	7.3000	43.3200	-7.2700	-48.1900	0.0000	0.0000	0.0000	0.0000;
	2060886	2060287	0.005137	0.049878	0.14119	642.89	0	0	0	0	1	0	0	179.6100	43.6200	-177.9900	-43.1000	0.0000	0.0000	0.0000	0.0000;
	2060287	2070136	0.006653	0.056696	0.29025	632.78	0	0	0	0	1	0	0	-174.8100	-1.9500	176.7600	-12.0000	0.0000	0.0000	0.0000	0.0000;
	2060290	2060291	0.000241	0.001033	0	0	0	0	0	0	1	0	0	23.5900	11.1900	-23.5900	-11.1800	0.0000	0.0000	0.0000	0.0000;
	2060290	2060888	0.00527	0.023128	0.01576	160.5	0	0	0	0	1	0	0	-31.4500	-13.8700	31.5100	12.4200	0.0000	0.0000	0.0000	0.0000;
	2060292	2060328	0.003069	0.01629	0.01878	169.18	0	0	0	0	1	0	0	42.3600	-23.8500	-42.2900	22.3000	0.0000	0.0000	0.0000	0.0000;
	2060293	2060294	0.00024	0.001177	0	0	0	0	0	0	1	0	0	41.9200	7.4300	-41.9200	-7.4100	0.0000	0.0000	0.0000	0.0000;
	2060293	2060308	0.003452	0.013965	0.01281	286.76	0	0	0	0	1	0	0	-93.3200	17.5300	93.6300	-17.5900	0.0000	0.0000	0.0000	0.0000;
	2060293	2060390	0.002814	0.013595	0.0134	211.12	0	0	0	0	1	0	0	51.4000	-24.9600	-51.3100	24.0300	0.0000	0.0000	0.0000	0.0000;
	2060295	2060380	0.005186	0.020567	0.00513	155.57	0	0	0	0	1	0	0	30.3300	15.2400	-30.2800	-15.5600	0.0000	0.0000	0.0000	0.0000;
	2060295	2060386	0.004352	0.015647	0.00536	180.21	0	0	0	0	1	0	0	-74.4400	-28.1900	74.7000	28.5500	0.0000	0.0000	0.0000	0.0000;
	2060296	2060297	0.000203	0.001064	0	0	0	0	0	0	1	0	0	44.1200	5.4500	-44.1100	-5.4300	0.0000	0.0000	0.0000	0.0000;
	2060296	2060330	0.002365	0.008828	0.00125	133.08	0	0	0	0	1	0	0	-5.6800	14.2300	5.6800	-14.3400	0.0000	0.0000	0.0000	0.0000;
	2060298	2060299	0.000218	0.001073	0	0	0	0	0	0	1	0	0	39.8600	7.5600	-39.8600	-7.5500	0.0000	0.0000	0.0000	0.0000;
	2060298	2060300	0.000267	0.001012	0	0	0	0	0	0	1	0	0	-39.8600	-7.5600	39.8600	7.5800	0.0000	0.0000	0.0000	0.0000;
	2060300	2060338	0.001318	0.005243	0.00173	201.87	0	0	0	0	1	0	0	-81.9700	-21.1900	82.0600	21.3700	0.0000	0.0000	0.0000	0.0000;
	2060300	2060338	0.001318	0.005243	0.00173	201.87	0	0	0	0	1	0	0	-81.9700	-21.1900	82.0600	21.3700	0.0000	0.0000	0.0000	0.0000;
	2060302	2060301	0.001881	0.067854	0	139.7	0	0	1	0	1	0	0	-5.8300	-5.6500	5.8300	5.6900	0.0000	0.0000	0.0000	0.0000;
	2060301	2060482	0.003132	0.028416	0.08892	557.87	0	0	0	0	1	0	0	118.9300	28.0200	-118.4800	-33.2000	0.0000	0.0000	0.0000	0.0000;
	2060301	2060684	0.001684	0.014774	0.21166	605.31	0	0	0	0	1	0	0	104.3500	1.3300	-104.1700	-22.0500	0.0000	0.0000	0.0000	0.0000;
	2060301	2060886	0.003271	0.030389	0.08505	663	0	0	0	0	1	0	0	-294.0600	-44.9700	296.7900	61.1300	0.0000	0.0000	0.0000	0.0000;
	2060302	2060305	0.005608	0.170865	0	242.7	0	0	1	0	1	0	0	58.1900	1.9400	-58.0100	3.5800	0.0000	0.0000	0.0000	0.0000;
	2060302	2060554	0.017228	0.104748	0.03723	213.13	0	0	0	0	1	0	0	29.5900	2.4200	-29.4500	-5.4000	0.0000	0.0000	0.0000	0.0000;
	2060887	2060302	0.010732	0.063989	0.04553	250.5	0	0	0	0	1	0	0	82.6500	-1.9800	-81.9600	1.2800	0.0000	0.0000	0.0000	0.0000;
	2060303	2060305	-0.001264	-0.038516	0	95	0	0	1	0	1	0	0	-58.0500	2.3400	58.0100	-3.5800	0.0000	0.0000	0.0000	0.0000;
	2060564	2060303	0.016323	0.078962	0.02312	153.71	0	0	0	0	1	0	0	-6.8600	-10.2800	6.8800	7.9900	0.0000	0.0000	0.0000	0.0000;
	2060304	2060305	0.022189	0.676026	0	159.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060306	2060784	0.007837	0.044014	0.02242	188.74	0	0	0	0	1	0	0	-77.9100	-10.4200	78.3800	10.7200	0.0000	0.0000	0.0000	0.0000;
	2060308	2060307	0.000882	0.038476	0	295.95	0	0	1	0	1	0	0	-147.9400	6.6900	148.1300	1.5900	0.0000	0.0000	0.0000	0.0000;
	2060308	2060307	0.000882	0.038476	0	295.95	0	0	1	0	1	0	0	-147.9400	6.6900	148.1300	1.5900	0.0000	0.0000	0.0000	0.0000;
	2060308	2060307	0.000882	0.038476	0	295.95	0	0	1	0	1	0	0	-147.9400	6.6900	148.1300	1.5900	0.0000	0.0000	0.0000	0.0000;
	2060308	2060307	0.000882	0.038476	0	295.95	0	0	1	0	1	0	0	-147.9400	6.6900	148.1300	1.5900	0.0000	0.0000	0.0000	0.0000;
	2060307	2060725	0.000977	0.008369	0.02797	694.05	0	0	0	0	1	0	0	-312.9200	-26.6500	313.8600	31.8700	0.0000	0.0000	0.0000	0.0000;
	2060307	2060850	0.001507	0.012698	0.07393	517	0	0	0	0	1	0	0	-87.5500	10.0600	87.6600	-16.6200	0.0000	0.0000	0.0000	0.0000;
	2060308	2060331	0.002507	0.012168	0.01763	85.42	0	0	0	0	1	0	0	5.2100	-9.4900	-5.2100	7.7000	0.0000	0.0000	0.0000	0.0000;
	2060308	2060810	0.002201	0.011122	0.0053	180.5	0	0	0	0	1	0	0	72.6300	-3.6600	-72.5200	3.7000	0.0000	0.0000	0.0000	0.0000;
	2060309	2060339	0.001045	0.005408	0.00298	130.42	0	0	0	0	1	0	0	9.2200	-9.0000	-9.2100	8.7100	0.0000	0.0000	0.0000	0.0000;
	2060310	2060878	0.00519	0.025111	0.10663	164.43	0	0	0	0	1	0	0	-26.3500	-2.1900	26.3800	-8.7900	0.0000	0.0000	0.0000	0.0000;
	2060311	2060685	0.006125	0.032377	0.00471	210	0	0	0	0	1	0	0	-69.3800	-19.9500	69.6900	21.1000	0.0000	0.0000	0.0000	0.0000;
	2060311	2060685	0.006125	0.032377	0.00471	210	0	0	0	0	1	0	0	-69.3800	-19.9500	69.6900	21.1000	0.0000	0.0000	0.0000	0.0000;
	2060311	2060685	0.006125	0.032377	0.00471	210	0	0	0	0	1	0	0	-69.3800	-19.9500	69.6900	21.1000	0.0000	0.0000	0.0000	0.0000;
	2060312	2060401	0.006966	0.028772	0.06565	169.39	0	0	0	0	1	0	0	47.1900	-19.4000	-47.0200	13.3400	0.0000	0.0000	0.0000	0.0000;
	2060312	2060860	0.006564	0.033108	0.00777	194.07	0	0	0	0	1	0	0	-108.1300	1.5700	108.8700	1.3900	0.0000	0.0000	0.0000	0.0000;
	2060313	2060314	0.000217	0.00118	0	0	0	0	0	0	1	0	0	41.1700	6.6000	-41.1700	-6.5800	0.0000	0.0000	0.0000	0.0000;
	2060313	2060315	0.003328	0.014892	0.00283	191.83	0	0	0	0	1	0	0	103.3900	6.2600	-103.0400	-5.0000	0.0000	0.0000	0.0000	0.0000;
	2060313	2060888	0.01148	0.040232	0.01796	218.53	0	0	0	0	1	0	0	-144.5600	-12.8500	146.9000	19.1600	0.0000	0.0000	0.0000	0.0000;
	2060315	2060413	0.009504	0.040959	0.02763	177.42	0	0	0	0	1	0	0	61.8700	-5.0500	-61.5200	3.7700	0.0000	0.0000	0.0000	0.0000;
	2060316	2060317	0.000232	0.001008	0	0	0	0	0	0	1	0	0	-62.5300	-15.2500	62.5300	15.2900	0.0000	0.0000	0.0000	0.0000;
	2060316	2060318	0.00027	0.001056	0	0	0	0	0	0	1	0	0	62.5300	15.2500	-62.5100	-15.2100	0.0000	0.0000	0.0000	0.0000;
	2060317	2060373	0.003121	0.016804	0.00535	162.04	0	0	0	0	1	0	0	-26.9100	7.5500	26.9400	-7.9800	0.0000	0.0000	0.0000	0.0000;
	2060380	2060317	0.002428	0.013757	0.0076	157.64	0	0	0	0	1	0	0	35.6600	22.2800	-35.6200	-22.8400	0.0000	0.0000	0.0000	0.0000;
	2060327	2060319	0.001503	0.007578	0.00148	200.86	0	0	0	0	1	0	0	-77.3200	-29.5600	77.4200	29.9100	0.0000	0.0000	0.0000	0.0000;
	2060327	2060319	0.001503	0.007578	0.00148	200.86	0	0	0	0	1	0	0	-77.3200	-29.5600	77.4200	29.9100	0.0000	0.0000	0.0000	0.0000;
	2060838	2060319	0.001384	0.004382	0.00084	203.19	0	0	0	0	1	0	0	65.3200	22.8200	-65.2600	-22.7100	0.0000	0.0000	0.0000	0.0000;
	2060838	2060319	0.001384	0.004382	0.00084	203.19	0	0	0	0	1	0	0	65.3200	22.8200	-65.2600	-22.7100	0.0000	0.0000	0.0000	0.0000;
	2060838	2060319	0.001384	0.004382	0.00084	203.19	0	0	0	0	1	0	0	65.3200	22.8200	-65.2600	-22.7100	0.0000	0.0000	0.0000	0.0000;
	2060320	2060321	0.000286	0.00104	0	0	0	0	0	0	1	0	0	40.9500	12.8200	-40.9400	-12.8000	0.0000	0.0000	0.0000	0.0000;
	2060320	2060322	0.000241	0.001195	0	0	0	0	0	0	1	0	0	-40.9500	-12.8200	40.9500	12.8400	0.0000	0.0000	0.0000	0.0000;
	2060320	2060323	0.00026	0.001164	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060322	2060362	0.00206	0.01098	0.00316	157.52	0	0	0	0	1	0	0	23.9900	-5.9300	-23.9700	5.6700	0.0000	0.0000	0.0000	0.0000;
	2060322	2060377	0.003105	0.016312	0.02972	142.13	0	0	0	0	1	0	0	-19.7500	-20.7200	19.7700	17.7800	0.0000	0.0000	0.0000	0.0000;
	2060324	2060325	0.000246	0.001128	0	0	0	0	0	0	1	0	0	41.0600	17.7900	-41.0600	-17.7700	0.0000	0.0000	0.0000	0.0000;
	2060324	2060350	0.00193	0.008243	0.00189	126.71	0	0	0	0	1	0	0	-6.7100	-4.8700	6.7100	4.6800	0.0000	0.0000	0.0000	0.0000;
	2060324	2060415	0.003482	0.014643	0.00179	170.01	0	0	0	0	1	0	0	50.1500	-9.2800	-50.0600	9.4800	0.0000	0.0000	0.0000	0.0000;
	2060726	2060324	0.001628	0.007796	0.00248	187.75	0	0	0	0	1	0	0	84.6100	3.9300	-84.5000	-3.6300	0.0000	0.0000	0.0000	0.0000;
	2060327	2060393	0.002216	0.012831	0.01028	175.69	0	0	0	0	1	0	0	62.7100	26.8700	-62.6100	-27.3400	0.0000	0.0000	0.0000	0.0000;
	2060328	2060342	0.00102	0.004812	0.00276	139.49	0	0	0	0	1	0	0	5.3300	-24.0800	-5.3200	23.8300	0.0000	0.0000	0.0000	0.0000;
	2060362	2060329	0.001804	0.008592	0.00843	121.35	0	0	0	0	1	0	0	8.5200	8.5500	-8.5200	-9.4000	0.0000	0.0000	0.0000	0.0000;
	2060331	2060332	0.000265	0.00108	0	0	0	0	0	0	1	0	0	49.1200	11.7900	-49.1100	-11.7700	0.0000	0.0000	0.0000	0.0000;
	2060350	2060331	0.000898	0.003884	0.00145	160.49	0	0	0	0	1	0	0	-33.8200	1.0700	33.8300	-1.1700	0.0000	0.0000	0.0000	0.0000;
	2060331	2060378	0.00349	0.016895	0.00298	138.42	0	0	0	0	1	0	0	-10.8400	-21.7500	10.8600	21.5400	0.0000	0.0000	0.0000	0.0000;
	2060726	2060331	0.001676	0.007008	0.00148	180.64	0	0	0	0	1	0	0	66.9800	-3.2700	-66.9100	3.4200	0.0000	0.0000	0.0000	0.0000;
	2060333	2060411	0.003725	0.019903	0.00405	146.89	0	0	0	0	1	0	0	8.2300	23.5000	-8.2100	-23.7600	0.0000	0.0000	0.0000	0.0000;
	2060334	2060335	0.000264	0.001075	0	0	0	0	0	0	1	0	0	-35.1100	-14.7100	35.1100	14.7200	0.0000	0.0000	0.0000	0.0000;
	2060365	2060335	0.000859	0.003892	0.00105	115.93	0	0	0	0	1	0	0	3.2000	23.2100	-3.1900	-23.2900	0.0000	0.0000	0.0000	0.0000;
	2060386	2060336	0.004165	0.018157	0.00275	160.71	0	0	0	0	1	0	0	36.2000	69.2800	-35.9700	-68.5400	0.0000	0.0000	0.0000	0.0000;
	2060401	2060336	0.0042	0.019055	0.00516	173.89	0	0	0	0	1	0	0	-57.6500	-32.7900	57.8300	33.0600	0.0000	0.0000	0.0000	0.0000;
	2060336	2060402	0.004881	0.023002	0.02408	178.6	0	0	0	0	1	0	0	-61.9400	32.1400	62.1700	-33.5700	0.0000	0.0000	0.0000	0.0000;
	2060338	2060337	0.000984	0.034178	0	303.18	0	0	1.0375	0	1	0	0	-161.4200	-46.6300	161.7000	56.5500	0.0000	0.0000	0.0000	0.0000;
	2060338	2060337	0.000984	0.034178	0	303.18	0	0	1.0375	0	1	0	0	-161.4200	-46.6300	161.7000	56.5500	0.0000	0.0000	0.0000	0.0000;
	2060338	2060337	0.000984	0.034178	0	303.18	0	0	1.0375	0	1	0	0	-161.4200	-46.6300	161.7000	56.5500	0.0000	0.0000	0.0000	0.0000;
	2060338	2060337	0.000984	0.034178	0	303.18	0	0	1.0375	0	1	0	0	-161.4200	-46.6300	161.7000	56.5500	0.0000	0.0000	0.0000	0.0000;
	2060387	2060337	0.001598	0.012874	0.03342	498.34	0	0	0	0	1	0	0	68.4300	14.6100	-68.3500	-17.3700	0.0000	0.0000	0.0000	0.0000;
	2060675	2060337	0.002268	0.019217	0.05285	652.15	0	0	0	0	1	0	0	227.7000	50.3000	-226.5100	-45.6200	0.0000	0.0000	0.0000	0.0000;
	2060337	2060725	0.001348	0.01204	0.03393	558.67	0	0	0	0	1	0	0	-115.4600	-68.6000	115.6900	67.2500	0.0000	0.0000	0.0000	0.0000;
	2060337	2060863	0.002566	0.024203	0.08846	558.05	0	0	0	0	1	0	0	-106.2600	-48.4600	106.5900	42.5500	0.0000	0.0000	0.0000	0.0000;
	2060339	2060340	0.00025	0.001085	0	0	0	0	0	0	1	0	0	40.8400	13.0800	-40.8400	-13.0600	0.0000	0.0000	0.0000	0.0000;
	2060339	2060350	0.003052	0.011702	0.00239	171.95	0	0	0	0	1	0	0	-53.2700	-16.7800	53.3600	16.9000	0.0000	0.0000	0.0000	0.0000;
	2060369	2060339	0.001896	0.010862	0.00798	150.9	0	0	0	0	1	0	0	-21.6300	4.2500	21.6400	-5.0000	0.0000	0.0000	0.0000	0.0000;
	2060448	2060341	0.005043	0.02211	0.0314	138.9	0	0	0	0	1	0	0	9.9100	2.8200	-9.9000	-5.9800	0.0000	0.0000	0.0000	0.0000;
	2060341	2060523	0.005799	0.026877	0.03281	163.23	0	0	0	0	1	0	0	-36.7600	-11.2400	36.8400	8.2800	0.0000	0.0000	0.0000	0.0000;
	2060342	2060838	0.006309	0.023453	0.00791	162.49	0	0	0	0	1	0	0	-41.4500	-26.6300	41.5900	26.3600	0.0000	0.0000	0.0000	0.0000;
	2060343	2060350	0.002105	0.011343	0.00965	155.48	0	0	0	0	1	0	0	-27.1100	25.9500	27.1400	-26.7800	0.0000	0.0000	0.0000	0.0000;
	2060452	2060343	0.000946	0.004555	0.00448	137.09	0	0	0	0	1	0	0	6.6200	29.3900	-6.6100	-29.8100	0.0000	0.0000	0.0000	0.0000;
	2060344	2060345	0.000298	0.001163	0	0	0	0	0	0	1	0	0	33.7200	3.5800	-33.7200	-3.5600	0.0000	0.0000	0.0000	0.0000;
	2060344	2060346	0.000238	0.001107	0	0	0	0	0	0	1	0	0	-33.7200	-3.5800	33.7200	3.5900	0.0000	0.0000	0.0000	0.0000;
	2060346	2060372	0.001747	0.007479	0.00158	168.64	0	0	0	0	1	0	0	46.2900	23.2800	-46.2500	-23.2500	0.0000	0.0000	0.0000	0.0000;
	2060388	2060346	0.000944	0.004224	0.00049	161.06	0	0	0	0	1	0	0	-33.2600	0.5100	33.2700	-0.5100	0.0000	0.0000	0.0000	0.0000;
	2060346	2060401	0.001817	0.00879	0.00218	181.03	0	0	0	0	1	0	0	-68.6100	-12.6800	68.7000	12.8800	0.0000	0.0000	0.0000	0.0000;
	2060348	2060349	0.000235	0.00102	0	0	0	0	0	0	1	0	0	48.9900	6.4700	-48.9800	-6.4500	0.0000	0.0000	0.0000	0.0000;
	2060348	2060350	0.000216	0.001103	0	0	0	0	0	0	1	0	0	-48.9900	-6.4700	48.9900	6.5000	0.0000	0.0000	0.0000	0.0000;
	2060348	2060351	0.000232	0.001181	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060350	2060726	0.000968	0.005952	0.00086	192.15	0	0	0	0	1	0	0	-102.3900	-2.3700	102.4900	2.8900	0.0000	0.0000	0.0000	0.0000;
	2060352	2060353	0.000274	0.001162	0	0	0	0	0	0	1	0	0	46.6200	1.5100	-46.6100	-1.4800	0.0000	0.0000	0.0000	0.0000;
	2060404	2060352	0.00144	0.006121	0.00199	169.66	0	0	0	0	1	0	0	42.6900	-12.5200	-42.6600	12.4400	0.0000	0.0000	0.0000	0.0000;
	2060352	2060426	0.002936	0.013233	0.05563	167.57	0	0	0	0	1	0	0	37.6700	-8.4400	-37.6300	3.0700	0.0000	0.0000	0.0000	0.0000;
	2060355	2060354	0.001325	0.05953	0	264.25	0	0	1	0	1	0	0	-110.8700	-11.3600	111.0300	18.7600	0.0000	0.0000	0.0000	0.0000;
	2060355	2060354	0.001325	0.05953	0	264.25	0	0	1	0	1	0	0	-110.8700	-11.3600	111.0300	18.7600	0.0000	0.0000	0.0000	0.0000;
	2060355	2060354	0.001325	0.05953	0	264.25	0	0	1	0	1	0	0	-110.8700	-11.3600	111.0300	18.7600	0.0000	0.0000	0.0000	0.0000;
	2060354	2060356	0.000241	0.001103	0	0	0	0	0	0	1	0	0	55.9800	5.5600	-55.9700	-5.5300	0.0000	0.0000	0.0000	0.0000;
	2060354	2060370	0.001384	0.011002	0.05721	525.57	0	0	0	0	1	0	0	-82.3100	15.1300	82.4000	-20.1900	0.0000	0.0000	0.0000	0.0000;
	2060725	2060354	0.001839	0.017154	0.0599	628.65	0	0	0	0	1	0	0	172.1800	12.5400	-171.6400	-13.7100	0.0000	0.0000	0.0000	0.0000;
	2060354	2060753	0.002411	0.021407	0.14553	594.39	0	0	0	0	1	0	0	-135.1300	-63.2500	135.6300	52.6700	0.0000	0.0000	0.0000	0.0000;
	2060355	2060383	0.000549	0.002454	0.00089	228.02	0	0	0	0	1	0	0	92.1300	12.8900	-92.0800	-12.7700	0.0000	0.0000	0.0000	0.0000;
	2060355	2060383	0.000549	0.002454	0.00089	228.02	0	0	0	0	1	0	0	92.1300	12.8900	-92.0800	-12.7700	0.0000	0.0000	0.0000	0.0000;
	2060355	2060383	0.000549	0.002454	0.00089	228.02	0	0	0	0	1	0	0	92.1300	12.8900	-92.0800	-12.7700	0.0000	0.0000	0.0000	0.0000;
	2060355	2060398	0.002513	0.010438	0.003	171.58	0	0	0	0	1	0	0	56.2100	-4.6000	-56.1300	4.6400	0.0000	0.0000	0.0000	0.0000;
	2060357	2060358	0.00022	0.001164	0	0	0	0	0	0	1	0	0	53.4700	18.6600	-53.4600	-18.6300	0.0000	0.0000	0.0000	0.0000;
	2060357	2060359	0.000258	0.00115	0	0	0	0	0	0	1	0	0	-53.4700	-18.6600	53.4800	18.7000	0.0000	0.0000	0.0000	0.0000;
	2060375	2060359	0.002087	0.00752	0.00147	155.67	0	0	0	0	1	0	0	-29.2100	-14.6600	29.2300	14.5900	0.0000	0.0000	0.0000	0.0000;
	2060359	2060838	0.003937	0.019453	0.00363	185.51	0	0	0	0	1	0	0	-82.7100	-33.2900	83.0100	34.4200	0.0000	0.0000	0.0000	0.0000;
	2060360	2060361	0.000269	0.001106	0	0	0	0	0	0	1	0	0	-37.9900	-3.7600	37.9900	3.7800	0.0000	0.0000	0.0000	0.0000;
	2060404	2060361	0.001129	0.005673	0.00279	167.94	0	0	0	0	1	0	0	-42.4200	-22.1300	42.4400	21.9800	0.0000	0.0000	0.0000	0.0000;
	2060409	2060361	0.00344	0.015872	0.00625	139.67	0	0	0	0	1	0	0	-15.8000	3.2500	15.8100	-3.8300	0.0000	0.0000	0.0000	0.0000;
	2060361	2060810	0.003593	0.016971	0.00754	189.67	0	0	0	0	1	0	0	-96.2400	-21.9200	96.5900	22.8100	0.0000	0.0000	0.0000	0.0000;
	2060363	2060364	0.000264	0.001041	0	0	0	0	0	0	1	0	0	44.1300	2.8300	-44.1300	-2.8100	0.0000	0.0000	0.0000	0.0000;
	2060369	2060363	0.001635	0.007651	0.00242	133.46	0	0	0	0	1	0	0	-6.7700	-9.1100	6.7700	8.8700	0.0000	0.0000	0.0000	0.0000;
	2060363	2060810	0.000832	0.003764	0.00135	170.65	0	0	0	0	1	0	0	-50.9100	-11.7000	50.9300	11.6700	0.0000	0.0000	0.0000	0.0000;
	2060366	2060367	0.000206	0.001077	0	0	0	0	0	0	1	0	0	51.6100	21.4800	-51.6100	-21.4500	0.0000	0.0000	0.0000	0.0000;
	2060366	2060368	0.00029	0.001051	0	0	0	0	0	0	1	0	0	-51.6100	-21.4800	51.6200	21.5200	0.0000	0.0000	0.0000	0.0000;
	2060368	2060417	0.001035	0.00447	0.00081	159	0	0	0	0	1	0	0	-51.7100	-2.0000	51.7400	2.0400	0.0000	0.0000	0.0000	0.0000;
	2060368	2060433	0.001948	0.008719	0.00694	168.01	0	0	0	0	1	0	0	69.3600	-13.1500	-69.2600	12.9100	0.0000	0.0000	0.0000	0.0000;
	2060496	2060368	0.001978	0.008268	0.01266	179.01	0	0	0	0	1	0	0	69.3600	5.5300	-69.2700	-6.3700	0.0000	0.0000	0.0000	0.0000;
	2060371	2060370	0.001994	0.063574	0	250.9	0	0	1.04375	0	1	0	0	-99.3700	-43.5300	99.6100	51.3700	0.0000	0.0000	0.0000	0.0000;
	2060371	2060370	0.001994	0.063574	0	250.9	0	0	1.04375	0	1	0	0	-99.3700	-43.5300	99.6100	51.3700	0.0000	0.0000	0.0000	0.0000;
	2060371	2060370	0.001994	0.063574	0	250.9	0	0	1.04375	0	1	0	0	-99.3700	-43.5300	99.6100	51.3700	0.0000	0.0000	0.0000	0.0000;
	2060725	2060370	0.000888	0.00749	0.04083	656.64	0	0	0	0	1	0	0	271.7100	51.5500	-271.0500	-50.1600	0.0000	0.0000	0.0000	0.0000;
	2060370	2060753	0.001725	0.017705	0.05777	561.31	0	0	0	0	1	0	0	-110.1900	-83.7600	110.5000	81.0300	0.0000	0.0000	0.0000	0.0000;
	2060394	2060371	0.001309	0.004952	0.00114	190.79	0	0	0	0	1	0	0	-95.5200	-35.4500	95.6600	35.8300	0.0000	0.0000	0.0000	0.0000;
	2060451	2060371	0.001506	0.005426	0.01189	184.61	0	0	0	0	1	0	0	-78.4500	-30.5000	78.5500	29.6400	0.0000	0.0000	0.0000	0.0000;
	2060371	2060452	0.002378	0.009218	0.00128	175.24	0	0	0	0	1	0	0	59.4100	46.0300	-59.2800	-45.6600	0.0000	0.0000	0.0000	0.0000;
	2060430	2060372	0.002974	0.013827	0.00227	147.01	0	0	0	0	1	0	0	18.2400	-11.7700	-18.2300	11.6000	0.0000	0.0000	0.0000	0.0000;
	2060373	2060477	0.010226	0.051501	0.02258	168.18	0	0	0	0	1	0	0	-37.6100	6.4000	37.7600	-8.0200	0.0000	0.0000	0.0000	0.0000;
	2060374	2060375	0.000283	0.001073	0	0	0	0	0	0	1	0	0	-38.7200	-8.7500	38.7300	8.7700	0.0000	0.0000	0.0000	0.0000;
	2060374	2060376	0.000277	0.001114	0	0	0	0	0	0	1	0	0	38.7200	8.7500	-38.7200	-8.7300	0.0000	0.0000	0.0000	0.0000;
	2060375	2060382	0.004826	0.021353	0.02136	164.52	0	0	0	0	1	0	0	46.5700	25.5600	-46.4300	-27.1200	0.0000	0.0000	0.0000	0.0000;
	2060390	2060375	0.003558	0.016253	0.00339	156.86	0	0	0	0	1	0	0	28.6900	2.2500	-28.6600	-2.4600	0.0000	0.0000	0.0000	0.0000;
	2060375	2060393	0.001506	0.005591	0.00113	152.67	0	0	0	0	1	0	0	-27.4300	-17.2100	27.4400	17.1600	0.0000	0.0000	0.0000	0.0000;
	2060378	2060379	0.000226	0.001107	0	0	0	0	0	0	1	0	0	41.2700	12.9100	-41.2700	-12.8900	0.0000	0.0000	0.0000	0.0000;
	2060380	2060381	0.000293	0.001031	0	0	0	0	0	0	1	0	0	41.2800	20.1100	-41.2700	-20.0900	0.0000	0.0000	0.0000	0.0000;
	2060419	2060380	0.003869	0.022236	0.00546	167.78	0	0	0	0	1	0	0	46.7700	26.8700	-46.6600	-26.8400	0.0000	0.0000	0.0000	0.0000;
	2060426	2060382	0.002273	0.010827	0.0017	131.54	0	0	0	0	1	0	0	-0.0100	-20.4700	0.0200	20.3500	0.0000	0.0000	0.0000	0.0000;
	2060383	2060384	0.000221	0.001081	0	0	0	0	0	0	1	0	0	55.9600	8.8000	-55.9500	-8.7600	0.0000	0.0000	0.0000	0.0000;
	2060391	2060383	0.000434	0.002144	0.00103	198.94	0	0	0	0	1	0	0	-67.8300	-7.5700	67.8500	7.5700	0.0000	0.0000	0.0000	0.0000;
	2060391	2060383	0.000434	0.002144	0.00103	198.94	0	0	0	0	1	0	0	-67.8300	-7.5700	67.8500	7.5700	0.0000	0.0000	0.0000	0.0000;
	2060383	2060396	0.002782	0.011994	0.01228	228.53	0	0	0	0	1	0	0	84.5900	14.3700	-84.3900	-14.7100	0.0000	0.0000	0.0000	0.0000;
	2060386	2060385	0.001713	0.074857	0	227.71	0	0	1.025	0	1	0	0	-84.3500	12.4800	84.4800	-7.1700	0.0000	0.0000	0.0000	0.0000;
	2060386	2060385	0.001713	0.074857	0	227.71	0	0	1.1	0	1	0	0	-80.5900	-75.3100	80.8300	85.5400	0.0000	0.0000	0.0000	0.0000;
	2060386	2060385	0.001713	0.074857	0	227.71	0	0	1.1	0	1	0	0	-80.5900	-75.3100	80.8300	85.5400	0.0000	0.0000	0.0000	0.0000;
	2060385	2060387	0.000201	0.001115	0	0	0	0	0	0	1	0	0	-246.1300	-163.9200	246.3000	164.8800	0.0000	0.0000	0.0000	0.0000;
	2060386	2060419	0.001851	0.009466	0.00714	182.29	0	0	0	0	1	0	0	75.6300	34.2100	-75.5100	-34.3700	0.0000	0.0000	0.0000	0.0000;
	2060387	2060673	0.002369	0.022476	0.04353	563.74	0	0	0	0	1	0	0	-118.3400	-64.4300	118.7600	63.8800	0.0000	0.0000	0.0000	0.0000;
	2060675	2060387	0.002163	0.019141	0.06168	618.3	0	0	0	0	1	0	0	182.4200	38.0700	-181.6900	-37.9800	0.0000	0.0000	0.0000	0.0000;
	2060863	2060387	0.002199	0.021268	0.03447	530.47	0	0	0	0	1	0	0	79.6400	40.6900	-79.4600	-42.5700	0.0000	0.0000	0.0000	0.0000;
	2060451	2060388	0.002202	0.011709	0.00522	156.42	0	0	0	0	1	0	0	25.7800	28.4000	-25.7500	-28.7700	0.0000	0.0000	0.0000	0.0000;
	2060470	2060389	0.009655	0.039905	0.00962	162.55	0	0	0	0	1	0	0	34.6200	2.4200	-34.5000	-2.9000	0.0000	0.0000	0.0000	0.0000;
	2060389	2060481	0.005793	0.030657	0.0583	149.08	0	0	0	0	1	0	0	-15.3700	-5.7100	15.3800	-0.0500	0.0000	0.0000	0.0000	0.0000;
	2060391	2060458	0.001488	0.007555	0.00999	189.29	0	0	0	0	1	0	0	83.4600	-4.7400	-83.3600	4.2700	0.0000	0.0000	0.0000	0.0000;
	2060436	2060392	0.005909	0.029085	0.00591	168.01	0	0	0	0	1	0	0	-59.7400	-8.5000	59.9600	9.0100	0.0000	0.0000	0.0000	0.0000;
	2060440	2060392	0.011176	0.046117	0.01495	185.41	0	0	0	0	1	0	0	96.2000	23.8500	-95.1300	-20.9300	0.0000	0.0000	0.0000	0.0000;
	2060394	2060395	0.000208	0.001192	0	0	0	0	0	0	1	0	0	55.1700	11.6900	-55.1600	-11.6600	0.0000	0.0000	0.0000	0.0000;
	2060420	2060394	0.000773	0.003779	0.01295	173.46	0	0	0	0	1	0	0	-56.5300	-37.5000	56.5600	36.3300	0.0000	0.0000	0.0000	0.0000;
	2060480	2060394	0.009019	0.035839	0.0059	140.92	0	0	0	0	1	0	0	16.2400	12.1000	-16.2100	-12.5700	0.0000	0.0000	0.0000	0.0000;
	2060396	2060418	0.00166	0.00603	0.02425	236.97	0	0	0	0	1	0	0	12.8600	-9.1800	-12.8600	6.7900	0.0000	0.0000	0.0000	0.0000;
	2060396	2060456	0.000686	0.003351	0.00052	151.53	0	0	0	0	1	0	0	27.9400	20.7500	-27.9300	-20.7600	0.0000	0.0000	0.0000	0.0000;
	2060397	2060398	0.000291	0.001077	0	0	0	0	0	0	1	0	0	-43.5900	-3.4300	43.5900	3.4500	0.0000	0.0000	0.0000	0.0000;
	2060457	2060398	0.003466	0.015988	0.00424	139.69	0	0	0	0	1	0	0	-12.5300	7.7000	12.5400	-8.0900	0.0000	0.0000	0.0000	0.0000;
	2060399	2060400	0.00026	0.001031	0	0	0	0	0	0	1	0	0	35.9700	6.5600	-35.9600	-6.5500	0.0000	0.0000	0.0000	0.0000;
	2060399	2060401	0.00021	0.001149	0	0	0	0	0	0	1	0	0	-35.9700	-6.5600	35.9700	6.5800	0.0000	0.0000	0.0000	0.0000;
	2060860	2060402	0.005682	0.023937	0.01692	191.31	0	0	0	0	1	0	0	102.6200	-17.7000	-102.0300	18.4200	0.0000	0.0000	0.0000	0.0000;
	2060403	2060404	0.000213	0.001013	0	0	0	0	0	0	1	0	0	-82.8500	-33.7400	82.8700	33.8300	0.0000	0.0000	0.0000	0.0000;
	2060404	2060415	0.005861	0.027973	0.01641	175.66	0	0	0	0	1	0	0	-60.4700	-23.0800	60.7200	22.5800	0.0000	0.0000	0.0000	0.0000;
	2060458	2060404	0.002347	0.010634	0.00201	156.98	0	0	0	0	1	0	0	22.6900	-23.9900	-22.6700	23.9000	0.0000	0.0000	0.0000	0.0000;
	2060405	2060406	0.000253	0.00101	0	0	0	0	0	0	1	0	0	49.4000	17.2700	-49.4000	-17.2400	0.0000	0.0000	0.0000	0.0000;
	2060432	2060405	0.002196	0.009809	0.00599	130.86	0	0	0	0	1	0	0	-17.8400	-7.9000	17.8500	7.2900	0.0000	0.0000	0.0000	0.0000;
	2060490	2060405	0.0051	0.014563	0.00305	164.91	0	0	0	0	1	0	0	67.5000	24.9200	-67.2600	-24.5600	0.0000	0.0000	0.0000	0.0000;
	2060407	2060459	0.009442	0.044049	0.01574	152.27	0	0	0	0	1	0	0	-36.0900	-7.7800	36.2200	6.8200	0.0000	0.0000	0.0000	0.0000;
	2060460	2060407	0.013741	0.057859	0.01285	151.4	0	0	0	0	1	0	0	12.7100	0.2700	-12.6900	-1.4400	0.0000	0.0000	0.0000	0.0000;
	2060408	2060469	0.01761	0.079734	0.01996	145.51	0	0	0	0	1	0	0	-11.5000	1.3600	11.5200	-3.3600	0.0000	0.0000	0.0000	0.0000;
	2060408	2060528	0.020766	0.074397	0.0193	154.16	0	0	0	0	1	0	0	-20.2900	4.0100	20.3800	-5.7400	0.0000	0.0000	0.0000	0.0000;
	2060409	2060410	0.000226	0.001085	0	0	0	0	0	0	1	0	0	45.6800	9.5400	-45.6800	-9.5200	0.0000	0.0000	0.0000	0.0000;
	2060421	2060409	0.004714	0.022748	0.00571	162.47	0	0	0	0	1	0	0	29.9300	12.4500	-29.8800	-12.7900	0.0000	0.0000	0.0000	0.0000;
	2060411	2060414	0.004782	0.02392	0.00355	138.73	0	0	0	0	1	0	0	-17.0100	1.2800	17.0300	-1.5500	0.0000	0.0000	0.0000	0.0000;
	2060412	2060413	0.000284	0.00115	0	0	0	0	0	0	1	0	0	-57.4800	-16.0300	57.4900	16.0700	0.0000	0.0000	0.0000	0.0000;
	2060436	2060414	0.003326	0.017185	0.00371	174.38	0	0	0	0	1	0	0	64.0400	21.1800	-63.8800	-20.7300	0.0000	0.0000	0.0000	0.0000;
	2060415	2060416	0.000266	0.001121	0	0	0	0	0	0	1	0	0	19.6500	3.9700	-19.6500	-3.9600	0.0000	0.0000	0.0000	0.0000;
	2060420	2060415	0.002973	0.012853	0.00557	158.51	0	0	0	0	1	0	0	30.3800	35.7300	-30.3200	-36.0300	0.0000	0.0000	0.0000	0.0000;
	2060417	2060440	0.01334	0.061989	0.03048	181.81	0	0	0	0	1	0	0	-93.5100	-12.6300	94.7100	15.1300	0.0000	0.0000	0.0000	0.0000;
	2060418	2060425	0.001404	0.007331	0.00145	133.77	0	0	0	0	1	0	0	-13.6000	20.9600	13.6100	-21.0600	0.0000	0.0000	0.0000	0.0000;
	2060418	2060558	0.002425	0.010719	0.00625	147.06	0	0	0	0	1	0	0	-15.3100	-37.7000	15.3500	37.2500	0.0000	0.0000	0.0000	0.0000;
	2060421	2060487	0.001598	0.006819	0.00701	140	0	0	0	0	1	0	0	5.3700	-33.4100	-5.3500	32.7800	0.0000	0.0000	0.0000	0.0000;
	2060421	2060488	0.002692	0.011265	0.00227	179.92	0	0	0	0	1	0	0	-68.3900	12.8900	68.5200	-12.5800	0.0000	0.0000	0.0000	0.0000;
	2060422	2060431	0.002073	0.008167	0.00381	147.56	0	0	0	0	1	0	0	-15.0600	2.3200	15.0700	-2.6900	0.0000	0.0000	0.0000	0.0000;
	2060478	2060422	0.002273	0.009759	0.00235	142.56	0	0	0	0	1	0	0	18.0300	7.7400	-18.0200	-7.9400	0.0000	0.0000	0.0000	0.0000;
	2060423	2060471	0.003225	0.015901	0.0023	151.58	0	0	0	0	1	0	0	-22.3400	-7.6900	22.3600	7.5400	0.0000	0.0000	0.0000	0.0000;
	2060423	2060500	0.005122	0.023767	0.00704	160.52	0	0	0	0	1	0	0	-31.8800	-14.3600	31.9400	13.9100	0.0000	0.0000	0.0000	0.0000;
	2060424	2060441	0.002164	0.009263	0.00399	133.09	0	0	0	0	1	0	0	-5.9400	-3.4500	5.9400	3.0400	0.0000	0.0000	0.0000	0.0000;
	2060424	2060854	0.004048	0.019129	0.00658	168.74	0	0	0	0	1	0	0	-47.0500	-10.5000	47.1400	10.2200	0.0000	0.0000	0.0000	0.0000;
	2060425	2060433	0.003141	0.012396	0.01843	146.63	0	0	0	0	1	0	0	-31.2300	20.6000	31.2800	-22.2400	0.0000	0.0000	0.0000	0.0000;
	2060425	2060511	0.001759	0.007929	0.00099	152.81	0	0	0	0	1	0	0	-20.0100	-10.4800	20.0200	10.4300	0.0000	0.0000	0.0000	0.0000;
	2060427	2060428	0.000203	0.001014	0	0	0	0	0	0	1	0	0	51.6600	13.9900	-51.6500	-13.9600	0.0000	0.0000	0.0000	0.0000;
	2060427	2060429	0.00027	0.001089	0	0	0	0	0	0	1	0	0	-51.6600	-13.9900	51.6700	14.0200	0.0000	0.0000	0.0000	0.0000;
	2060429	2060501	0.00332	0.011288	0.00201	156.62	0	0	0	0	1	0	0	27.7000	-18.6000	-27.6700	18.5100	0.0000	0.0000	0.0000	0.0000;
	2060429	2060502	0.002359	0.010548	0.00181	159.95	0	0	0	0	1	0	0	31.9600	-6.0400	-31.9400	5.9600	0.0000	0.0000	0.0000	0.0000;
	2060429	2060878	0.005847	0.028331	0.03262	233.76	0	0	0	0	1	0	0	-111.3300	10.6200	112.0400	-10.6000	0.0000	0.0000	0.0000	0.0000;
	2060430	2060726	0.003886	0.01424	0.00314	180.2	0	0	0	0	1	0	0	-69.8900	7.0800	70.0800	-6.7100	0.0000	0.0000	0.0000	0.0000;
	2060431	2060520	0.003417	0.017294	0.05688	181.24	0	0	0	0	1	0	0	-67.3100	-11.1900	67.4600	6.1800	0.0000	0.0000	0.0000	0.0000;
	2060432	2060449	0.002035	0.008454	0.00469	134.18	0	0	0	0	1	0	0	57.0500	31.3700	-56.9700	-31.5400	0.0000	0.0000	0.0000	0.0000;
	2060490	2060432	0.003686	0.016634	0.01183	161.78	0	0	0	0	1	0	0	68.5600	33.7900	-68.3600	-34.1700	0.0000	0.0000	0.0000	0.0000;
	2060434	2060435	0.000288	0.001073	0	0	0	0	0	0	1	0	0	37.9900	17.0400	-37.9800	-17.0200	0.0000	0.0000	0.0000	0.0000;
	2060434	2060436	0.000216	0.001133	0	0	0	0	0	0	1	0	0	-37.9900	-17.0400	37.9900	17.0600	0.0000	0.0000	0.0000	0.0000;
	2060434	2060437	0.000225	0.001159	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060434	2060438	0.000259	0.00115	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060436	2060499	0.004464	0.019578	0.01988	170.1	0	0	0	0	1	0	0	-42.2900	-29.7400	42.4100	28.3100	0.0000	0.0000	0.0000	0.0000;
	2060440	2060439	0.000976	0.043249	0	237.08	0	0	1	0	1	0	0	-107.4000	-23.1400	107.5200	28.2200	0.0000	0.0000	0.0000	0.0000;
	2060440	2060439	0.000976	0.043249	0	237.08	0	0	1	0	1	0	0	-107.4000	-23.1400	107.5200	28.2200	0.0000	0.0000	0.0000	0.0000;
	2060440	2060439	0.000976	0.043249	0	237.08	0	0	1	0	1	0	0	-107.4000	-23.1400	107.5200	28.2200	0.0000	0.0000	0.0000	0.0000;
	2060439	2060639	0.004833	0.041182	0.42455	536.98	0	0	0	0	1	0	0	-189.4900	-18.3400	191.1400	-12.7100	0.0000	0.0000	0.0000	0.0000;
	2060439	2060649	0.009858	0.071014	0.22773	629.31	0	0	0	0	1	0	0	-133.0700	11.0100	134.7700	-22.6900	0.0000	0.0000	0.0000	0.0000;
	2060459	2060440	0.007511	0.040524	0.01647	174.89	0	0	0	0	1	0	0	-72.0900	-22.4500	72.5100	23.0800	0.0000	0.0000	0.0000	0.0000;
	2060441	2060442	0.000226	0.001097	0	0	0	0	0	0	1	0	0	35.6200	15.6200	-35.6200	-15.6000	0.0000	0.0000	0.0000	0.0000;
	2060441	2060535	0.007469	0.034803	0.01504	166.82	0	0	0	0	1	0	0	45.4400	-1.6500	-45.2900	0.7400	0.0000	0.0000	0.0000	0.0000;
	2060854	2060441	0.002053	0.009721	0.00309	187.64	0	0	0	0	1	0	0	87.1500	17.4000	-87.0000	-17.0000	0.0000	0.0000	0.0000	0.0000;
	2060443	2060446	-0.000526	-0.01474	0	133.2	0	0	1	0	1	0	0	35.7000	3.7700	-35.7000	-3.9500	0.0000	0.0000	0.0000	0.0000;
	2060443	2060447	0.000201	0.001131	0	0	0	0	0	0	1	0	0	-35.7000	-3.7700	35.7000	3.7900	0.0000	0.0000	0.0000	0.0000;
	2060444	2060446	0.006953	0.194688	0	66.6	0	0	1	0	1	0	0	-35.6200	-1.5700	35.7000	3.9500	0.0000	0.0000	0.0000	0.0000;
	2060445	2060446	0.006953	0.194688	0	66.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060466	2060447	0.00175	0.007539	0.00089	149.32	0	0	0	0	1	0	0	-20.7800	-6.4100	20.7900	6.3500	0.0000	0.0000	0.0000	0.0000;
	2060447	2060854	0.007239	0.03275	0.00945	172.47	0	0	0	0	1	0	0	-56.4900	-10.1400	56.7100	10.1600	0.0000	0.0000	0.0000	0.0000;
	2060470	2060448	0.005907	0.024377	0.00565	168.84	0	0	0	0	1	0	0	-45.4700	-6.7800	45.6000	6.7200	0.0000	0.0000	0.0000	0.0000;
	2060448	2060483	0.002182	0.012539	0.00254	184.62	0	0	0	0	1	0	0	-73.4800	-13.9100	73.6000	14.3400	0.0000	0.0000	0.0000	0.0000;
	2060449	2060589	0.010238	0.039464	0.09838	170.98	0	0	0	0	1	0	0	5.9100	10.5400	-5.8800	-20.8500	0.0000	0.0000	0.0000	0.0000;
	2060450	2060451	0.000246	0.001004	0	0	0	0	0	0	1	0	0	-52.6700	-2.0800	52.6700	2.1100	0.0000	0.0000	0.0000	0.0000;
	2060453	2060454	0.00024	0.001198	0	0	0	0	0	0	1	0	0	42.2600	9.2100	-42.2600	-9.1900	0.0000	0.0000	0.0000	0.0000;
	2060522	2060453	0.003366	0.012025	0.00274	106.68	0	0	0	0	1	0	0	-0.2500	13.7300	0.2600	-13.9900	0.0000	0.0000	0.0000	0.0000;
	2060550	2060453	0.004493	0.01668	0.0038	166.43	0	0	0	0	1	0	0	42.6100	-4.8700	-42.5300	4.7800	0.0000	0.0000	0.0000	0.0000;
	2060455	2060456	0.004219	0.017778	0.00932	155.09	0	0	0	0	1	0	0	19.8200	9.8900	-19.7900	-10.7200	0.0000	0.0000	0.0000	0.0000;
	2060455	2060488	0.004531	0.017534	0.00351	181.94	0	0	0	0	1	0	0	-68.2600	-35.6300	68.5300	36.3200	0.0000	0.0000	0.0000	0.0000;
	2060457	2060488	0.004785	0.020603	0.0192	169.93	0	0	0	0	1	0	0	-48.1300	-20.4200	48.2600	19.0500	0.0000	0.0000	0.0000	0.0000;
	2060460	2060463	0.001588	0.043004	0	56.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060460	2060573	0.024179	0.076816	0.02677	172.09	0	0	0	0	1	0	0	-48.5800	-5.4800	49.1600	4.6300	0.0000	0.0000	0.0000	0.0000;
	2060461	2060463	0.015823	0.428423	0	28.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060462	2060463	0.015823	0.428423	0	28.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060464	2060490	0.005026	0.023945	0.00383	159.32	0	0	0	0	1	0	0	-23.9000	-55.1700	24.0700	55.5700	0.0000	0.0000	0.0000	0.0000;
	2060464	2060507	0.004799	0.020279	0.01983	161.47	0	0	0	0	1	0	0	34.6000	18.0100	-34.5300	-19.8100	0.0000	0.0000	0.0000	0.0000;
	2060464	2060524	0.001547	0.006964	0.00122	163.58	0	0	0	0	1	0	0	-45.4800	28.6000	45.5200	-28.5400	0.0000	0.0000	0.0000	0.0000;
	2060465	2060466	0.000286	0.001089	0	0	0	0	0	0	1	0	0	-34.7900	-14.2600	34.7900	14.2800	0.0000	0.0000	0.0000	0.0000;
	2060509	2060466	0.004196	0.016252	0.00288	143.42	0	0	0	0	1	0	0	14.0200	7.6000	-14.0100	-7.8600	0.0000	0.0000	0.0000	0.0000;
	2060467	2060493	0.005945	0.028565	0.01511	134.34	0	0	0	0	1	0	0	-3.5700	-29.8800	3.6200	28.5100	0.0000	0.0000	0.0000	0.0000;
	2060535	2060467	0.001799	0.008555	0.00146	151.16	0	0	0	0	1	0	0	24.7900	-1.6400	-24.7800	1.5400	0.0000	0.0000	0.0000	0.0000;
	2060467	2060536	0.01382	0.064149	0.01314	138.05	0	0	0	0	1	0	0	-10.7900	21.7000	10.8700	-22.6900	0.0000	0.0000	0.0000	0.0000;
	2060528	2060468	0.013263	0.0582	0.01063	167.21	0	0	0	0	1	0	0	-41.4800	-9.6000	41.7100	9.4600	0.0000	0.0000	0.0000	0.0000;
	2060468	2060566	0.005406	0.026636	0.01552	165.18	0	0	0	0	1	0	0	-38.3000	-5.1900	38.3800	3.8800	0.0000	0.0000	0.0000	0.0000;
	2060468	2060574	0.009945	0.047615	0.02647	166.58	0	0	0	0	1	0	0	-42.3800	-8.6200	42.5500	6.5600	0.0000	0.0000	0.0000	0.0000;
	2060469	2060659	0.016026	0.091055	0.01982	183.12	0	0	0	0	1	0	0	-71.5500	-12.7400	72.3500	15.1300	0.0000	0.0000	0.0000	0.0000;
	2060471	2060500	0.003003	0.015458	0.00699	155.93	0	0	0	0	1	0	0	-25.8200	-15.0900	25.8500	14.5000	0.0000	0.0000	0.0000	0.0000;
	2060471	2060521	0.00611	0.030354	0.00725	157.04	0	0	0	0	1	0	0	-28.4900	1.1200	28.5400	-1.6300	0.0000	0.0000	0.0000	0.0000;
	2060473	2060472	0.013286	0.057755	0.00958	151.97	0	0	0	0	1	0	0	-28.4500	-16.8900	28.5900	16.5000	0.0000	0.0000	0.0000	0.0000;
	2060472	2060845	0.005825	0.02155	0.00614	179.3	0	0	0	0	1	0	0	-72.5800	-27.9000	72.9100	28.4700	0.0000	0.0000	0.0000	0.0000;
	2060473	2060476	-0.00181	-0.043175	0	50.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060754	2060473	0.006041	0.025285	0.01143	149.44	0	0	0	0	1	0	0	15.5500	-12.0600	-15.5300	10.9800	0.0000	0.0000	0.0000	0.0000;
	2060474	2060476	0.027129	0.647113	0	25.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060475	2060476	0.027129	0.647113	0	25.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060477	2060685	0.008336	0.036906	0.00566	183.57	0	0	0	0	1	0	0	-69.1600	3.3700	69.5400	-2.2700	0.0000	0.0000	0.0000	0.0000;
	2060478	2060715	0.011965	0.039668	0.00705	180.9	0	0	0	0	1	0	0	-77.9300	-17.2600	78.6800	19.0100	0.0000	0.0000	0.0000	0.0000;
	2060479	2060480	0.000276	0.001088	0	0	0	0	0	0	1	0	0	-55.5100	-15.0600	55.5200	15.1000	0.0000	0.0000	0.0000	0.0000;
	2060480	2060845	0.007954	0.041993	0.04505	180.28	0	0	0	0	1	0	0	-71.7600	-27.2000	72.2000	24.7300	0.0000	0.0000	0.0000	0.0000;
	2060481	2060570	0.011146	0.052927	0.08502	188.77	0	0	0	0	1	0	0	-84.1000	-11.2300	84.8900	6.3600	0.0000	0.0000	0.0000	0.0000;
	2060483	2060482	0.001166	0.053936	0	236.02	0	0	1	0	1	0	0	-80.2900	-4.7600	80.3600	8.1800	0.0000	0.0000	0.0000	0.0000;
	2060483	2060482	0.001166	0.053936	0	236.02	0	0	1	0	1	0	0	-80.2900	-4.7600	80.3600	8.1800	0.0000	0.0000	0.0000	0.0000;
	2060483	2060482	0.001166	0.053936	0	236.02	0	0	1	0	1	0	0	-80.2900	-4.7600	80.3600	8.1800	0.0000	0.0000	0.0000	0.0000;
	2060482	2060556	0.002844	0.024193	0.03674	608.17	0	0	0	0	1	0	0	-122.6100	8.6700	123.0200	-8.9100	0.0000	0.0000	0.0000	0.0000;
	2060523	2060483	0.00059	0.002901	0.00102	215.79	0	0	0	0	1	0	0	-52.1700	7.4900	52.1900	-7.5200	0.0000	0.0000	0.0000	0.0000;
	2060483	2060552	0.003406	0.014689	0.06105	172.06	0	0	0	0	1	0	0	46.3500	-0.0500	-46.2800	-5.8700	0.0000	0.0000	0.0000	0.0000;
	2060484	2060485	0.000232	0.001144	0	0	0	0	0	0	1	0	0	-44.5500	-5.4600	44.5600	5.4900	0.0000	0.0000	0.0000	0.0000;
	2060494	2060485	0.00259	0.011669	0.00401	160.44	0	0	0	0	1	0	0	-31.6100	20.2700	31.6500	-20.5100	0.0000	0.0000	0.0000	0.0000;
	2060514	2060485	0.002204	0.011835	0.00474	163.59	0	0	0	0	1	0	0	40.6100	-17.7400	-40.5700	17.4900	0.0000	0.0000	0.0000	0.0000;
	2060485	2060587	0.010643	0.055623	0.01801	163.99	0	0	0	0	1	0	0	-35.6300	-2.4700	35.7700	1.3300	0.0000	0.0000	0.0000	0.0000;
	2060495	2060486	0.00551	0.022678	0.0055	151	0	0	0	0	1	0	0	23.7400	13.2400	-23.7000	-13.6400	0.0000	0.0000	0.0000	0.0000;
	2060486	2060557	0.006502	0.030721	0.01968	151.91	0	0	0	0	1	0	0	-20.8500	10.1700	20.8900	-12.0000	0.0000	0.0000	0.0000	0.0000;
	2060487	2060590	0.009133	0.043024	0.09969	176.29	0	0	0	0	1	0	0	-56.3500	-1.2200	56.6300	-7.5900	0.0000	0.0000	0.0000	0.0000;
	2060488	2060832	0.008693	0.037013	0.14549	212.59	0	0	0	0	1	0	0	-82.3400	-17.8300	82.9300	5.4700	0.0000	0.0000	0.0000	0.0000;
	2060488	2060832	0.008693	0.037013	0.14549	212.59	0	0	0	0	1	0	0	-82.3400	-17.8300	82.9300	5.4700	0.0000	0.0000	0.0000	0.0000;
	2060488	2060832	0.008693	0.037013	0.14549	212.59	0	0	0	0	1	0	0	-82.3400	-17.8300	82.9300	5.4700	0.0000	0.0000	0.0000	0.0000;
	2060490	2060489	0.00111	0.043606	0	272.23	0	0	1.1	0	1	0	0	-132.3200	-93.0300	132.6400	105.7000	0.0000	0.0000	0.0000	0.0000;
	2060490	2060489	0.00111	0.043606	0	272.23	0	0	1.1	0	1	0	0	-132.3200	-93.0300	132.6400	105.7000	0.0000	0.0000	0.0000	0.0000;
	2060490	2060489	0.00111	0.043606	0	272.23	0	0	1.1	0	1	0	0	-132.3200	-93.0300	132.6400	105.7000	0.0000	0.0000	0.0000	0.0000;
	2060489	2060796	0.005854	0.057793	0.2476	563.47	0	0	0	0	1	0	0	-153.5800	-85.8600	155.2900	76.8700	0.0000	0.0000	0.0000	0.0000;
	2060853	2060489	0.002215	0.020105	0.03388	536.61	0	0	0	0	1	0	0	103.8200	98.8800	-103.3700	-98.2500	0.0000	0.0000	0.0000	0.0000;
	2060877	2060489	0.003262	0.029729	0.13208	584.57	0	0	0	0	1	0	0	142.1600	130.1000	-140.9800	-132.9900	0.0000	0.0000	0.0000	0.0000;
	2060493	2060490	0.003369	0.0143	0.00393	179.51	0	0	0	0	1	0	0	-62.7500	-52.0200	62.9600	52.4800	0.0000	0.0000	0.0000	0.0000;
	2060490	2060526	0.004132	0.01629	0.0059	191.88	0	0	0	0	1	0	0	55.0400	62.8100	-54.7800	-62.4000	0.0000	0.0000	0.0000	0.0000;
	2060490	2060543	0.007101	0.036371	0.01441	160.11	0	0	0	0	1	0	0	28.2100	28.5300	-28.1000	-29.5300	0.0000	0.0000	0.0000	0.0000;
	2060491	2060492	0.000294	0.001141	0	0	0	0	0	0	1	0	0	59.1200	23.4700	-59.1100	-23.4300	0.0000	0.0000	0.0000	0.0000;
	2060491	2060493	0.000201	0.001067	0	0	0	0	0	0	1	0	0	-59.1200	-23.4700	59.1300	23.5100	0.0000	0.0000	0.0000	0.0000;
	2060542	2060494	0.005625	0.024504	0.00593	135.78	0	0	0	0	1	0	0	7.4200	-28.3800	-7.3700	27.9900	0.0000	0.0000	0.0000	0.0000;
	2060494	2060549	0.006093	0.02639	0.01523	165.46	0	0	0	0	1	0	0	-42.1800	2.2100	42.2900	-3.3000	0.0000	0.0000	0.0000	0.0000;
	2060511	2060495	0.004905	0.022974	0.00288	193.3	0	0	0	0	1	0	0	-103.0000	-55.9600	103.6800	58.8600	0.0000	0.0000	0.0000	0.0000;
	2060495	2060715	0.007076	0.028735	0.01781	211.49	0	0	0	0	1	0	0	-69.5300	-25.6800	69.9000	25.3600	0.0000	0.0000	0.0000	0.0000;
	2060495	2060715	0.007076	0.028735	0.01781	211.49	0	0	0	0	1	0	0	-69.5300	-25.6800	69.9000	25.3600	0.0000	0.0000	0.0000	0.0000;
	2060495	2060715	0.007076	0.028735	0.01781	211.49	0	0	0	0	1	0	0	-69.5300	-25.6800	69.9000	25.3600	0.0000	0.0000	0.0000	0.0000;
	2060496	2060497	0.000271	0.001063	0	0	0	0	0	0	1	0	0	71.6100	9.8200	-71.6000	-9.7600	0.0000	0.0000	0.0000	0.0000;
	2060496	2060499	0.000373	0.001893	0.00042	198.08	0	0	0	0	1	0	0	-70.4900	-7.6700	70.5100	7.7300	0.0000	0.0000	0.0000	0.0000;
	2060496	2060499	0.000373	0.001893	0.00042	198.08	0	0	0	0	1	0	0	-70.4900	-7.6700	70.5100	7.7300	0.0000	0.0000	0.0000	0.0000;
	2060499	2060498	0.001958	0.079408	0	234.32	0	0	1	0	1	0	0	-85.0100	-20.7800	85.1600	26.9300	0.0000	0.0000	0.0000	0.0000;
	2060499	2060498	0.001958	0.079408	0	234.32	0	0	1	0	1	0	0	-85.0100	-20.7800	85.1600	26.9300	0.0000	0.0000	0.0000	0.0000;
	2060499	2060498	0.001958	0.079408	0	234.32	0	0	1	0	1	0	0	-85.0100	-20.7800	85.1600	26.9300	0.0000	0.0000	0.0000	0.0000;
	2060498	2060510	0.00081	0.008309	0.01952	511.4	0	0	0	0	1	0	0	-18.5800	-23.9200	18.5900	21.9700	0.0000	0.0000	0.0000	0.0000;
	2060498	2060639	0.004393	0.038882	0.86038	567.45	0	0	0	0	1	0	0	-279.2200	-53.2100	282.5500	-7.8000	0.0000	0.0000	0.0000	0.0000;
	2060498	2060842	0.000814	0.007424	0.11766	497.42	0	0	0	0	1	0	0	42.3300	-3.6700	-42.3100	-8.3200	0.0000	0.0000	0.0000	0.0000;
	2060504	2060500	0.003159	0.015619	0.00416	154.55	0	0	0	0	1	0	0	-24.3100	3.4900	24.3300	-3.8300	0.0000	0.0000	0.0000	0.0000;
	2060500	2060522	0.00338	0.018638	0.00594	164.35	0	0	0	0	1	0	0	39.5900	25.3400	-39.5200	-25.5600	0.0000	0.0000	0.0000	0.0000;
	2060500	2060854	0.003723	0.016487	0.01134	169.15	0	0	0	0	1	0	0	-47.1900	-77.9900	47.4800	78.1000	0.0000	0.0000	0.0000	0.0000;
	2060500	2060878	0.005563	0.026686	0.02579	294.95	0	0	0	0	1	0	0	-120.9800	10.5100	121.7700	-9.3900	0.0000	0.0000	0.0000	0.0000;
	2060501	2060504	0.002422	0.009777	0.00166	141.51	0	0	0	0	1	0	0	13.1400	16.5700	-13.1300	-16.7000	0.0000	0.0000	0.0000	0.0000;
	2060516	2060501	0.000548	0.002476	0.0006	159.34	0	0	0	0	1	0	0	31.9400	40.5300	-31.9300	-40.5300	0.0000	0.0000	0.0000	0.0000;
	2060502	2060503	0.000223	0.001138	0	0	0	0	0	0	1	0	0	38.4400	13.5900	-38.4400	-13.5700	0.0000	0.0000	0.0000	0.0000;
	2060502	2060516	0.002282	0.012036	0.00467	133.92	0	0	0	0	1	0	0	-6.5000	-19.5500	6.5100	19.1100	0.0000	0.0000	0.0000	0.0000;
	2060506	2060505	0.004449	0.016434	0.00496	124.8	0	0	0	0	1	0	0	-1.0000	-3.4400	1.0000	2.9000	0.0000	0.0000	0.0000	0.0000;
	2060576	2060505	0.004163	0.02433	0.02604	161.9	0	0	0	0	1	0	0	39.6900	3.4400	-39.6300	-5.8900	0.0000	0.0000	0.0000	0.0000;
	2060636	2060506	0.011133	0.049919	0.01733	126.36	0	0	0	0	1	0	0	-22.0400	-12.0000	22.1100	10.4300	0.0000	0.0000	0.0000	0.0000;
	2060506	2060787	0.010152	0.056283	0.0315	169.5	0	0	0	0	1	0	0	-59.7200	-19.1300	60.0900	17.7000	0.0000	0.0000	0.0000	0.0000;
	2060526	2060507	0.007404	0.028369	0.00554	144.81	0	0	0	0	1	0	0	15.6700	22.1300	-15.6100	-22.5200	0.0000	0.0000	0.0000	0.0000;
	2060508	2060509	0.000286	0.00106	0	0	0	0	0	0	1	0	0	-64.3800	-13.6200	64.3900	13.6600	0.0000	0.0000	0.0000	0.0000;
	2060509	2060762	0.002958	0.011772	0.00295	152.47	0	0	0	0	1	0	0	-22.2100	-12.5300	22.2200	12.2900	0.0000	0.0000	0.0000	0.0000;
	2060509	2060854	0.006415	0.031771	0.00698	172.35	0	0	0	0	1	0	0	-56.2000	-8.7300	56.4000	8.9600	0.0000	0.0000	0.0000	0.0000;
	2060510	2060513	0.005069	0.174752	0	253.1	0	0	1	0	1	0	0	8.3500	-13.6100	-8.3400	14.0400	0.0000	0.0000	0.0000	0.0000;
	2060510	2060714	0.001617	0.016212	0.05867	514.02	0	0	0	0	1	0	0	-26.9400	-43.5200	26.9800	37.7800	0.0000	0.0000	0.0000	0.0000;
	2060511	2060513	-0.00257	-0.088607	0	250	0	0	1	0	1	0	0	82.9900	45.5400	-83.2200	-53.5600	0.0000	0.0000	0.0000	0.0000;
	2060512	2060513	0.011905	0.410462	0	142.6	0	0	1	0	1	0	0	-90.4600	-1.7800	91.5600	39.5200	0.0000	0.0000	0.0000	0.0000;
	2060514	2060541	0.004926	0.023095	0.04162	199.52	0	0	0	0	1	0	0	-71.3400	-23.8800	71.6100	20.9100	0.0000	0.0000	0.0000	0.0000;
	2060514	2060541	0.004926	0.023095	0.04162	199.52	0	0	0	0	1	0	0	-71.3400	-23.8800	71.6100	20.9100	0.0000	0.0000	0.0000	0.0000;
	2060514	2060557	0.010278	0.046547	0.0262	167.12	0	0	0	0	1	0	0	-42.6100	6.8100	42.8000	-8.5900	0.0000	0.0000	0.0000	0.0000;
	2060558	2060514	0.00245	0.011072	0.00732	174.24	0	0	0	0	1	0	0	-54.0800	-46.7300	54.2000	46.5600	0.0000	0.0000	0.0000	0.0000;
	2060515	2060527	0.00261	0.012092	0.00337	149.68	0	0	0	0	1	0	0	-21.6300	-3.6800	21.6500	3.3800	0.0000	0.0000	0.0000	0.0000;
	2060515	2060548	0.002946	0.016259	0.01123	157.55	0	0	0	0	1	0	0	-27.3500	-19.5900	27.3800	18.5800	0.0000	0.0000	0.0000	0.0000;
	2060516	2060517	0.000291	0.001189	0	0	0	0	0	0	1	0	0	38.0600	15.2100	-38.0500	-15.1900	0.0000	0.0000	0.0000	0.0000;
	2060854	2060516	0.002932	0.01256	0.00465	184.14	0	0	0	0	1	0	0	76.8400	75.7300	-76.5100	-74.8400	0.0000	0.0000	0.0000	0.0000;
	2060578	2060518	0.01857	0.106564	0.04348	181.11	0	0	0	0	1	0	0	-49.9600	3.1200	50.4100	-5.1700	0.0000	0.0000	0.0000	0.0000;
	2060518	2060594	0.037784	0.196973	0.03873	173.05	0	0	0	0	1	0	0	-45.6900	0.6900	46.4300	-0.9900	0.0000	0.0000	0.0000	0.0000;
	2060519	2060520	0.000257	0.001005	0	0	0	0	0	0	1	0	0	-31.1300	-7.8500	31.1300	7.8600	0.0000	0.0000	0.0000	0.0000;
	2060520	2060568	0.013804	0.052888	0.01708	141.04	0	0	0	0	1	0	0	-6.7500	6.0200	6.7600	-7.7200	0.0000	0.0000	0.0000	0.0000;
	2060520	2060754	0.001012	0.005519	0.00131	189.51	0	0	0	0	1	0	0	-91.8400	-20.0600	91.9300	20.4000	0.0000	0.0000	0.0000	0.0000;
	2060521	2060551	0.009744	0.03956	0.01469	179.69	0	0	0	0	1	0	0	-68.3100	-3.2100	68.7500	3.4700	0.0000	0.0000	0.0000	0.0000;
	2060685	2060523	0.005658	0.027834	0.01447	144.15	0	0	0	0	1	0	0	31.0700	48.8600	-30.8900	-49.4500	0.0000	0.0000	0.0000	0.0000;
	2060524	2060527	0.003276	0.015101	0.03	173.33	0	0	0	0	1	0	0	57.3100	14.2000	-57.2000	-16.8500	0.0000	0.0000	0.0000	0.0000;
	2060524	2060535	0.005405	0.020761	0.00462	152.88	0	0	0	0	1	0	0	24.5600	3.4600	-24.5300	-3.8300	0.0000	0.0000	0.0000	0.0000;
	2060524	2060545	0.004459	0.0145	0.00587	164.32	0	0	0	0	1	0	0	43.0500	-12.0000	-42.9700	11.6500	0.0000	0.0000	0.0000	0.0000;
	2060524	2060854	0.006967	0.025596	0.02635	209.32	0	0	0	0	1	0	0	-73.7300	2.3900	74.0900	-3.8700	0.0000	0.0000	0.0000	0.0000;
	2060524	2060854	0.006967	0.025596	0.02635	209.32	0	0	0	0	1	0	0	-73.7300	2.3900	74.0900	-3.8700	0.0000	0.0000	0.0000	0.0000;
	2060524	2060854	0.006967	0.025596	0.02635	209.32	0	0	0	0	1	0	0	-73.7300	2.3900	74.0900	-3.8700	0.0000	0.0000	0.0000	0.0000;
	2060525	2060526	0.000261	0.001052	0	0	0	0	0	0	1	0	0	-33.9400	-9.9200	33.9400	9.9300	0.0000	0.0000	0.0000	0.0000;
	2060548	2060526	0.002908	0.014577	0.00294	137.71	0	0	0	0	1	0	0	-5.1500	-30.5200	5.1700	30.3300	0.0000	0.0000	0.0000	0.0000;
	2060528	2060529	0.000288	0.001051	0	0	0	0	0	0	1	0	0	37.6000	16.8000	-37.6000	-16.7800	0.0000	0.0000	0.0000	0.0000;
	2060528	2060530	0.014331	0.063493	0.0132	147.13	0	0	0	0	1	0	0	-16.5000	-1.4600	16.5300	0.2200	0.0000	0.0000	0.0000	0.0000;
	2060530	2060531	0.000248	0.001066	0	0	0	0	0	0	1	0	0	33.2000	10.3000	-33.2000	-10.2900	0.0000	0.0000	0.0000	0.0000;
	2060530	2060659	0.01709	0.08959	0.00617	172.77	0	0	0	0	1	0	0	-53.7900	-12.0600	54.2800	13.9400	0.0000	0.0000	0.0000	0.0000;
	2060532	2060533	0.000295	0.001155	0	0	0	0	0	0	1	0	0	10.2500	1.6400	-10.2500	-1.6400	0.0000	0.0000	0.0000	0.0000;
	2060532	2060534	0.000295	0.001198	0	0	0	0	0	0	1	0	0	-10.2500	-1.6400	10.2500	1.6400	0.0000	0.0000	0.0000	0.0000;
	2060534	2060542	0.003572	0.019885	0.06543	177.17	0	0	0	0	1	0	0	61.1400	-9.2700	-61.0000	3.4400	0.0000	0.0000	0.0000	0.0000;
	2060579	2060534	0.008758	0.044107	0.01151	182.25	0	0	0	0	1	0	0	71.8300	-6.5200	-71.3900	7.6300	0.0000	0.0000	0.0000	0.0000;
	2060561	2060536	0.005828	0.030088	0.00838	172.42	0	0	0	0	1	0	0	56.0800	-2.3900	-55.9000	2.4400	0.0000	0.0000	0.0000	0.0000;
	2060537	2060540	0.000661	0.01729	0	159.3	0	0	1	0	1	0	0	53.8200	22.2800	-53.8000	-21.7100	0.0000	0.0000	0.0000	0.0000;
	2060537	2060541	0.000283	0.001083	0	0	0	0	0	0	1	0	0	-53.8200	-22.2800	53.8300	22.3100	0.0000	0.0000	0.0000	0.0000;
	2060538	2060540	0.006569	0.171906	0	79.7	0	0	1	0	1	0	0	-53.5800	-16.0300	53.8000	21.7100	0.0000	0.0000	0.0000	0.0000;
	2060539	2060540	0.006569	0.171906	0	79.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060549	2060541	0.005622	0.02066	0.00775	178.13	0	0	0	0	1	0	0	-66.2200	-1.7400	66.4600	1.8400	0.0000	0.0000	0.0000	0.0000;
	2060541	2060715	0.005698	0.025532	0.00827	214.99	0	0	0	0	1	0	0	-87.8400	-21.9900	88.2900	23.1600	0.0000	0.0000	0.0000	0.0000;
	2060541	2060715	0.005698	0.025532	0.00827	214.99	0	0	0	0	1	0	0	-87.8400	-21.9900	88.2900	23.1600	0.0000	0.0000	0.0000	0.0000;
	2060541	2060715	0.005698	0.025532	0.00827	214.99	0	0	0	0	1	0	0	-87.8400	-21.9900	88.2900	23.1600	0.0000	0.0000	0.0000	0.0000;
	2060543	2060544	0.000288	0.00118	0	0	0	0	0	0	1	0	0	34.5200	3.1900	-34.5100	-3.1800	0.0000	0.0000	0.0000	0.0000;
	2060543	2060545	0.004086	0.013841	0.00191	123.78	0	0	0	0	1	0	0	-6.4100	26.3400	6.4400	-26.4500	0.0000	0.0000	0.0000	0.0000;
	2060545	2060548	0.002122	0.011624	0.00267	122.5	0	0	0	0	1	0	0	2.0100	8.9600	-2.0100	-9.2400	0.0000	0.0000	0.0000	0.0000;
	2060546	2060547	0.000217	0.00111	0	0	0	0	0	0	1	0	0	-60.8500	-7.1800	60.8600	7.2200	0.0000	0.0000	0.0000	0.0000;
	2060547	2060754	0.001363	0.005784	0.00367	148.04	0	0	0	0	1	0	0	-20.2900	-3.1000	20.2900	2.7500	0.0000	0.0000	0.0000	0.0000;
	2060547	2060832	0.007411	0.038337	0.02009	166.14	0	0	0	0	1	0	0	-40.5700	-4.1200	40.6900	2.6700	0.0000	0.0000	0.0000	0.0000;
	2060548	2060762	0.004252	0.018824	0.01783	170.68	0	0	0	0	1	0	0	-56.1700	4.8800	56.3000	-6.1900	0.0000	0.0000	0.0000	0.0000;
	2060550	2060878	0.008174	0.037331	0.01008	187.78	0	0	0	0	1	0	0	-85.8800	-9.0300	86.4700	10.7000	0.0000	0.0000	0.0000	0.0000;
	2060551	2060636	0.002977	0.014167	0.00298	189.83	0	0	0	0	1	0	0	-97.4900	-17.6000	97.7600	18.6100	0.0000	0.0000	0.0000	0.0000;
	2060777	2060551	0.00984	0.030788	0.006	165.02	0	0	0	0	1	0	0	6.7800	-9.8400	-6.7700	9.2500	0.0000	0.0000	0.0000	0.0000;
	2060552	2060555	0.002815	0.012621	0.00193	134.84	0	0	0	0	1	0	0	-16.9000	-10.1200	16.9100	9.9700	0.0000	0.0000	0.0000	0.0000;
	2060554	2060553	0.001337	0.051766	0	170.05	0	0	1	0	1	0	0	-59.2900	-1.3100	59.3400	3.0800	0.0000	0.0000	0.0000	0.0000;
	2060553	2060556	0.00021	0.001144	0	0	0	0	0	0	1	0	0	-59.3400	-3.0800	59.3500	3.1200	0.0000	0.0000	0.0000	0.0000;
	2060555	2060554	0.005065	0.158188	0	83.81	0	0	1	0	1	0	0	-29.5400	-0.8800	29.5800	2.2400	0.0000	0.0000	0.0000	0.0000;
	2060555	2060554	0.005065	0.158188	0	83.81	0	0	1	0	1	0	0	-29.5400	-0.8800	29.5800	2.2400	0.0000	0.0000	0.0000	0.0000;
	2060555	2060554	0.005065	0.158188	0	83.81	0	0	1	0	1	0	0	-29.5400	-0.8800	29.5800	2.2400	0.0000	0.0000	0.0000	0.0000;
	2060555	2060560	0.001187	0.006652	0.01199	137.83	0	0	0	0	1	0	0	-25.2100	-8.1400	25.2100	6.9600	0.0000	0.0000	0.0000	0.0000;
	2060586	2060555	0.006521	0.03559	0.00801	164.77	0	0	0	0	1	0	0	-33.6500	2.8300	33.7200	-3.2500	0.0000	0.0000	0.0000	0.0000;
	2060556	2060710	0.006541	0.063336	0.2931	561.91	0	0	0	0	1	0	0	-70.5100	28.0100	70.9400	-53.5000	0.0000	0.0000	0.0000	0.0000;
	2060556	2060749	0.009064	0.071919	0.1851	552.8	0	0	0	0	1	0	0	-111.8600	-22.2200	112.9800	11.4900	0.0000	0.0000	0.0000	0.0000;
	2060573	2060557	0.010442	0.043514	0.02708	191.58	0	0	0	0	1	0	0	103.5300	-14.6300	-102.4100	16.5200	0.0000	0.0000	0.0000	0.0000;
	2060558	2060559	0.000274	0.001162	0	0	0	0	0	0	1	0	0	38.7300	9.4800	-38.7200	-9.4600	0.0000	0.0000	0.0000	0.0000;
	2060560	2060564	0.005916	0.031593	0.00479	167.55	0	0	0	0	1	0	0	12.6000	-8.1300	-12.5900	7.7100	0.0000	0.0000	0.0000	0.0000;
	2060570	2060560	0.007614	0.036305	0.09043	179.54	0	0	0	0	1	0	0	50.6200	-5.9500	-50.4300	-2.4300	0.0000	0.0000	0.0000	0.0000;
	2060561	2060562	0.000225	0.001191	0	0	0	0	0	0	1	0	0	19.0800	5.9700	-19.0800	-5.9700	0.0000	0.0000	0.0000	0.0000;
	2060561	2060777	0.006436	0.038319	0.01575	183.32	0	0	0	0	1	0	0	-75.1600	-3.5800	75.5200	4.0500	0.0000	0.0000	0.0000	0.0000;
	2060563	2060564	0.00023	0.00106	0	0	0	0	0	0	1	0	0	-19.4500	-2.5700	19.4500	2.5700	0.0000	0.0000	0.0000	0.0000;
	2060563	2060565	0.000237	0.001188	0	0	0	0	0	0	1	0	0	19.4500	2.5700	-19.4500	-2.5600	0.0000	0.0000	0.0000	0.0000;
	2060659	2060566	0.005732	0.031909	0.00535	185.66	0	0	0	0	1	0	0	77.5400	16.2900	-77.2200	-15.0600	0.0000	0.0000	0.0000	0.0000;
	2060567	2060576	0.00473	0.019691	0.00148	136.53	0	0	0	0	1	0	0	14.2600	9.5600	-14.2500	-9.6700	0.0000	0.0000	0.0000	0.0000;
	2060582	2060567	0.007607	0.034768	0.01614	161.09	0	0	0	0	1	0	0	39.4500	10.4700	-39.3300	-11.7100	0.0000	0.0000	0.0000	0.0000;
	2060584	2060568	0.010185	0.046398	0.01532	153.62	0	0	0	0	1	0	0	18.0000	-4.5000	-17.9600	3.1000	0.0000	0.0000	0.0000	0.0000;
	2060569	2060570	0.000273	0.001123	0	0	0	0	0	0	1	0	0	-12.2700	-1.7700	12.2700	1.7700	0.0000	0.0000	0.0000	0.0000;
	2060569	2060571	0.000293	0.001151	0	0	0	0	0	0	1	0	0	12.2700	1.7700	-12.2700	-1.7700	0.0000	0.0000	0.0000	0.0000;
	2060569	2060572	0.000278	0.001064	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060570	2060643	0.033435	0.155565	0.03412	183.51	0	0	0	0	1	0	0	-55.8700	-2.0000	56.8900	3.1200	0.0000	0.0000	0.0000	0.0000;
	2070138	2060570	0.021722	0.120737	0.04354	189.64	0	0	0	0	1	0	0	93.7000	5.5100	-91.9100	-0.1800	0.0000	0.0000	0.0000	0.0000;
	2060579	2060573	0.007657	0.03345	0.00959	186.25	0	0	0	0	1	0	0	-82.8400	6.3600	83.3600	-5.0500	0.0000	0.0000	0.0000	0.0000;
	2060573	2060768	0.027787	0.107923	0.12268	223.18	0	0	0	0	1	0	0	-89.1200	3.8600	91.3100	-8.1200	0.0000	0.0000	0.0000	0.0000;
	2060573	2060768	0.027787	0.107923	0.12268	223.18	0	0	0	0	1	0	0	-89.1200	3.8600	91.3100	-8.1200	0.0000	0.0000	0.0000	0.0000;
	2060573	2060768	0.027787	0.107923	0.12268	223.18	0	0	0	0	1	0	0	-89.1200	3.8600	91.3100	-8.1200	0.0000	0.0000	0.0000	0.0000;
	2060574	2060575	0.000236	0.001032	0	0	0	0	0	0	1	0	0	39.6500	14.6500	-39.6500	-14.6300	0.0000	0.0000	0.0000	0.0000;
	2060659	2060574	0.004188	0.024672	0.00467	179.62	0	0	0	0	1	0	0	59.7800	9.7800	-59.6400	-9.4800	0.0000	0.0000	0.0000	0.0000;
	2060574	2060787	0.01106	0.040213	0.0051	174.54	0	0	0	0	1	0	0	-22.5600	-11.7300	22.6300	11.4000	0.0000	0.0000	0.0000	0.0000;
	2060576	2060659	0.009687	0.045565	0.02124	178.91	0	0	0	0	1	0	0	-65.0800	-10.1500	65.4700	9.6400	0.0000	0.0000	0.0000	0.0000;
	2060577	2060578	0.000267	0.001112	0	0	0	0	0	0	1	0	0	-32.9500	-1.7800	32.9600	1.7900	0.0000	0.0000	0.0000	0.0000;
	2060580	2060581	0.000231	0.001125	0	0	0	0	0	0	1	0	0	32.7200	5.3900	-32.7200	-5.3800	0.0000	0.0000	0.0000	0.0000;
	2060580	2060582	0.000212	0.001076	0	0	0	0	0	0	1	0	0	-32.7200	-5.3900	32.7200	5.4000	0.0000	0.0000	0.0000	0.0000;
	2060787	2060582	0.002815	0.010516	0.00763	178.35	0	0	0	0	1	0	0	72.3100	15.5500	-72.1700	-15.8800	0.0000	0.0000	0.0000	0.0000;
	2060583	2060588	0.015224	0.06718	0.0598	145.71	0	0	0	0	1	0	0	-1.3300	-4.2100	1.3300	-2.0200	0.0000	0.0000	0.0000	0.0000;
	2060583	2060589	0.012777	0.043713	0.00507	164.13	0	0	0	0	1	0	0	-55.8500	3.3500	56.2400	-2.5600	0.0000	0.0000	0.0000	0.0000;
	2060584	2060585	0.00021	0.001169	0	0	0	0	0	0	1	0	0	7.8300	2.4700	-7.8300	-2.4700	0.0000	0.0000	0.0000	0.0000;
	2060584	2060586	0.007374	0.036599	0.01997	160.54	0	0	0	0	1	0	0	-25.8300	2.0300	25.8800	-3.8200	0.0000	0.0000	0.0000	0.0000;
	2060587	2060832	0.010712	0.043478	0.14643	172.48	0	0	0	0	1	0	0	-53.5400	-6.3500	53.8400	-7.5100	0.0000	0.0000	0.0000	0.0000;
	2060588	2060593	0.0291	0.114705	0.04368	153.25	0	0	0	0	1	0	0	-9.0800	1.0400	9.1000	-5.4900	0.0000	0.0000	0.0000	0.0000;
	2060589	2060591	0.027835	0.08461	0.08403	152.38	0	0	0	0	1	0	0	33.5300	-0.7900	-33.2200	-7.0400	0.0000	0.0000	0.0000	0.0000;
	2060589	2060650	0.024028	0.104857	0.1098	197.21	0	0	0	0	1	0	0	-104.9200	20.6500	107.5900	-20.5800	0.0000	0.0000	0.0000	0.0000;
	2060590	2060595	0.017684	0.078922	0.11331	182.7	0	0	0	0	1	0	0	-69.2000	3.0700	70.0400	-10.9800	0.0000	0.0000	0.0000	0.0000;
	2060591	2060592	0.00026	0.0011	0	0	0	0	0	0	1	0	0	5.4100	1.2500	-5.4100	-1.2500	0.0000	0.0000	0.0000	0.0000;
	2060591	2060596	0.014668	0.066738	0.06698	147.79	0	0	0	0	1	0	0	27.8200	5.8000	-27.7000	-12.0600	0.0000	0.0000	0.0000	0.0000;
	2060593	2060595	0.021724	0.100957	0.06764	161.72	0	0	0	0	1	0	0	-18.5400	2.5000	18.6200	-9.1600	0.0000	0.0000	0.0000	0.0000;
	2060594	2060787	0.021838	0.097718	0.11047	176.99	0	0	0	0	1	0	0	-52.9500	-0.4400	53.5100	-9.2100	0.0000	0.0000	0.0000	0.0000;
	2060595	2060597	0.021197	0.095054	0.02101	292.31	0	0	0	0	1	0	0	-99.1200	12.9100	101.1700	-5.9200	0.0000	0.0000	0.0000	0.0000;
	2060596	2060599	0.008931	0.038548	0.00642	138.1	0	0	0	0	1	0	0	18.3800	9.5600	-18.3400	-10.0400	0.0000	0.0000	0.0000	0.0000;
	2060597	2060603	0.004374	0.021693	0.0193	127.55	0	0	0	0	1	0	0	7.6300	7.7600	-7.6300	-9.7700	0.0000	0.0000	0.0000	0.0000;
	2060597	2060813	0.005606	0.027854	0.00986	202.7	0	0	0	0	1	0	0	-76.9400	-5.0200	77.2500	5.5200	0.0000	0.0000	0.0000	0.0000;
	2060597	2060813	0.005606	0.027854	0.00986	202.7	0	0	0	0	1	0	0	-76.9400	-5.0200	77.2500	5.5200	0.0000	0.0000	0.0000	0.0000;
	2060598	2060599	0.046799	0.2112	0.03365	110.32	0	0	0	0	1	0	0	-9.5300	-9.4400	9.6000	6.4900	0.0000	0.0000	0.0000	0.0000;
	2060604	2060598	0.020531	0.084871	0.02213	144.07	0	0	0	0	1	0	0	7.1100	-0.7500	-7.1000	-1.3200	0.0000	0.0000	0.0000	0.0000;
	2060600	2060601	0.000216	0.001109	0	0	0	0	0	0	1	0	0	8.6900	2.1100	-8.6900	-2.1100	0.0000	0.0000	0.0000	0.0000;
	2060650	2060600	0.003144	0.016078	0.00415	164.99	0	0	0	0	1	0	0	-29.4700	10.7600	29.5000	-11.0500	0.0000	0.0000	0.0000	0.0000;
	2060600	2060779	0.009301	0.035986	0.00547	170.09	0	0	0	0	1	0	0	-40.5600	8.2800	40.7100	-8.2700	0.0000	0.0000	0.0000	0.0000;
	2060602	2060603	0.000251	0.001	0	0	0	0	0	0	1	0	0	-20.7000	-11.7600	20.7100	11.7700	0.0000	0.0000	0.0000	0.0000;
	2060606	2060603	0.025533	0.116293	0.01883	143.79	0	0	0	0	1	0	0	13.1200	0.1900	-13.0800	-2.0000	0.0000	0.0000	0.0000	0.0000;
	2060604	2060608	0.017226	0.074011	0.02162	166.31	0	0	0	0	1	0	0	-33.5900	4.5900	33.8000	-5.7700	0.0000	0.0000	0.0000	0.0000;
	2060605	2060628	0.032489	0.129341	0.02943	146.26	0	0	0	0	1	0	0	-18.7000	-0.5600	18.8200	-1.8700	0.0000	0.0000	0.0000	0.0000;
	2060605	2060866	0.028205	0.140479	0.04101	162.19	0	0	0	0	1	0	0	-34.0900	-10.4600	34.4500	8.1200	0.0000	0.0000	0.0000	0.0000;
	2060606	2060607	0.000293	0.001069	0	0	0	0	0	0	1	0	0	6.6500	1.3400	-6.6500	-1.3400	0.0000	0.0000	0.0000	0.0000;
	2060606	2060732	0.021381	0.092674	0.0326	150.84	0	0	0	0	1	0	0	-19.7700	-1.5300	19.8500	-1.6200	0.0000	0.0000	0.0000	0.0000;
	2060608	2060609	0.000224	0.001075	0	0	0	0	0	0	1	0	0	14.8400	4.7700	-14.8400	-4.7700	0.0000	0.0000	0.0000	0.0000;
	2060608	2060615	0.021178	0.100911	0.05947	173.68	0	0	0	0	1	0	0	-48.6400	1.0000	49.1600	-4.2700	0.0000	0.0000	0.0000	0.0000;
	2060610	2060667	0.025751	0.087354	0.05577	146.26	0	0	0	0	1	0	0	16.4400	-5.4800	-16.3700	-0.2200	0.0000	0.0000	0.0000	0.0000;
	2060823	2060610	0.03741	0.216641	0.03739	154.61	0	0	0	0	1	0	0	22.4500	-6.8400	-22.2600	3.9400	0.0000	0.0000	0.0000	0.0000;
	2060611	2060612	0.000249	0.001015	0	0	0	0	0	0	1	0	0	6.1100	0.9400	-6.1100	-0.9400	0.0000	0.0000	0.0000	0.0000;
	2060611	2060622	0.035396	0.166535	0.05088	127.02	0	0	0	0	1	0	0	6.6000	-4.4300	-6.5900	-0.4900	0.0000	0.0000	0.0000	0.0000;
	2060611	2060698	0.017813	0.089065	0.02145	140.71	0	0	0	0	1	0	0	-12.7200	3.4900	12.7500	-5.4300	0.0000	0.0000	0.0000	0.0000;
	2060613	2060614	0.000287	0.001182	0	0	0	0	0	0	1	0	0	15.6800	3.6100	-15.6800	-3.6100	0.0000	0.0000	0.0000	0.0000;
	2060616	2060613	0.024068	0.115957	0.06506	146.58	0	0	0	0	1	0	0	19.0800	-4.5600	-18.9900	-1.7500	0.0000	0.0000	0.0000	0.0000;
	2060623	2060613	0.02399	0.0939	0.03665	115.7	0	0	0	0	1	0	0	-3.3100	-1.9000	3.3100	-1.8600	0.0000	0.0000	0.0000	0.0000;
	2060615	2060625	0.034348	0.163085	0.03785	140.42	0	0	0	0	1	0	0	-10.5500	-3.0800	10.5900	-0.4600	0.0000	0.0000	0.0000	0.0000;
	2060615	2060696	0.012135	0.055748	0.01292	182.29	0	0	0	0	1	0	0	-66.7400	-0.5700	67.2900	1.8300	0.0000	0.0000	0.0000	0.0000;
	2060616	2060817	0.010116	0.052024	0.01667	153.82	0	0	0	0	1	0	0	-25.2400	2.9100	25.3100	-4.3100	0.0000	0.0000	0.0000	0.0000;
	2060617	2060618	0.000256	0.001136	0	0	0	0	0	0	1	0	0	-4.7300	-0.9000	4.7300	0.9000	0.0000	0.0000	0.0000	0.0000;
	2060618	2060621	0.042377	0.195598	0.04779	139.98	0	0	0	0	1	0	0	12.5300	3.5200	-12.4500	-8.0400	0.0000	0.0000	0.0000	0.0000;
	2060618	2060823	0.03913	0.143936	0.05098	144.26	0	0	0	0	1	0	0	-17.2600	-4.4100	17.3700	-0.5200	0.0000	0.0000	0.0000	0.0000;
	2060619	2060620	0.000251	0.001032	0	0	0	0	0	0	1	0	0	7.9200	3.7000	-7.9200	-3.7000	0.0000	0.0000	0.0000	0.0000;
	2060623	2060619	0.034781	0.151893	0.02811	138.9	0	0	0	0	1	0	0	-9.1400	-0.7300	9.1700	-2.0500	0.0000	0.0000	0.0000	0.0000;
	2060619	2060624	0.027258	0.105375	0.02973	146.79	0	0	0	0	1	0	0	-17.0900	-1.6600	17.1700	-1.1300	0.0000	0.0000	0.0000	0.0000;
	2060681	2060621	0.006075	0.025614	0.00441	120.65	0	0	0	0	1	0	0	1.4000	32.6500	-1.3400	-32.8300	0.0000	0.0000	0.0000	0.0000;
	2060622	2060759	0.05004	0.212198	0.05144	115.54	0	0	0	0	1	0	0	2.8100	-0.4700	-2.8000	-4.5400	0.0000	0.0000	0.0000	0.0000;
	2060624	2060875	0.018219	0.082596	0.15246	153.91	0	0	0	0	1	0	0	-22.9100	-0.4200	23.0100	-14.9800	0.0000	0.0000	0.0000	0.0000;
	2060696	2060625	0.025167	0.129469	0.03269	145.94	0	0	0	0	1	0	0	15.7300	-2.1800	-15.6700	-0.7400	0.0000	0.0000	0.0000	0.0000;
	2060627	2060626	0.000201	0.015951	0	480.11	0	0	1	0	1	0	0	-5.0200	27.3100	5.0200	-27.1900	0.0000	0.0000	0.0000	0.0000;
	2060626	2060629	0.000172	0.010655	0	915.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060626	2060709	0.000415	0.006744	0.73921	1984.69	0	0	0	0	1	0	0	-5.0200	-29.5500	5.0300	-42.7300	0.0000	0.0000	0.0000	0.0000;
	2060628	2060627	0.00111	0.052748	0	147.77	0	0	1	0	1	0	0	-23.9400	2.3000	23.9400	-1.9900	0.0000	0.0000	0.0000	0.0000;
	2060627	2060630	0.000252	0.001108	0	0	0	0	0	0	1	0	0	-18.9200	-25.3200	18.9200	25.3300	0.0000	0.0000	0.0000	0.0000;
	2060628	2060655	0.008037	0.039911	0.01735	116.23	0	0	0	0	1	0	0	3.5100	-0.7400	-3.5100	-0.9700	0.0000	0.0000	0.0000	0.0000;
	2060630	2060632	0.003966	0.030047	0.08562	432.68	0	0	0	0	1	0	0	-18.9200	-25.3300	18.9600	17.0600	0.0000	0.0000	0.0000	0.0000;
	2060632	2060631	0.00032	0.023969	0	505.42	0	0	1.00625	0	1	0	0	36.7700	62.1300	-36.7500	-60.8700	0.0000	0.0000	0.0000	0.0000;
	2060631	2060653	0.00036	0.006822	0.73864	2307.2	0	0	0	0	1	0	0	171.5700	97.9900	-171.3900	-164.8200	0.0000	0.0000	0.0000	0.0000;
	2060633	2060632	0.000931	0.047714	0	109.55	0	0	1	0	1	0	0	4.2100	15.3400	-4.2100	-15.2200	0.0000	0.0000	0.0000	0.0000;
	2060632	2060821	0.002934	0.023236	0.09732	424.06	0	0	0	0	1	0	0	-51.5200	-63.9700	51.7000	55.5000	0.0000	0.0000	0.0000	0.0000;
	2060866	2060633	0.004202	0.02068	0.00505	132.66	0	0	0	0	1	0	0	7.7800	15.6400	-7.7700	-16.0900	0.0000	0.0000	0.0000	0.0000;
	2060635	2060634	0.000253	0.020621	0	860.75	0	0	1.01875	0	1	0	0	-409.5000	17.2700	409.9100	16.1900	0.0000	0.0000	0.0000	0.0000;
	2060634	2060657	0.000462	0.006162	0.58916	2762.76	0	0	0	0	1	0	0	-509.8300	8.4400	511.0000	-54.0200	0.0000	0.0000	0.0000	0.0000;
	2060634	2060785	0.000201	0.003844	0.71635	2450.34	0	0	0	0	1	0	0	-373.7600	152.9600	374.1000	-220.2600	0.0000	0.0000	0.0000	0.0000;
	2060876	2060634	8.4e-05	0.001402	0.14879	2701.73	0	0	0	0	1	0	0	-473.4100	-341.2900	473.6800	330.5200	0.0000	0.0000	0.0000	0.0000;
	2060635	2060638	0.001319	0.06803	0	256	0	0	1	0	1	0	0	75.7900	10.2000	-75.7200	-6.4900	0.0000	0.0000	0.0000	0.0000;
	2060635	2060639	0.000249	0.001148	0	0	0	0	0	0	1	0	0	487.1300	-52.7800	-486.5700	55.3500	0.0000	0.0000	0.0000	0.0000;
	2060636	2060638	-4.1e-05	-0.002122	0	181	0	0	1	0	1	0	0	-75.7200	-6.6100	75.7200	6.4900	0.0000	0.0000	0.0000	0.0000;
	2060637	2060638	0.006337	0.326844	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060877	2060639	0.001097	0.010176	0.01849	527.91	0	0	0	0	1	0	0	-18.9200	24.8400	18.9300	-26.7300	0.0000	0.0000	0.0000	0.0000;
	2060641	2060640	0.000156	0.010986	0	725.24	0	0	1.06875	0	1	0	0	-79.3300	-69.1900	79.3500	70.4500	0.0000	0.0000	0.0000	0.0000;
	2060640	2060646	0.000169	0.011506	0	1129.49	0	0	1	0	1	0	0	-180.8100	-59.7700	180.8800	64.0100	0.0000	0.0000	0.0000	0.0000;
	2060640	2060653	0.000496	0.007828	1.06762	2435.01	0	0	0	0	1	0	0	154.8300	221.6400	-154.3300	-316.5200	0.0000	0.0000	0.0000	0.0000;
	2060709	2060640	0.000195	0.003402	0.29901	2371.77	0	0	0	0	1	0	0	157.8000	-125.0900	-157.7300	97.0500	0.0000	0.0000	0.0000	0.0000;
	2060830	2060640	0.001319	0.014243	1.86331	2756.9	0	0	0	0	1	0	0	-103.4700	149.5100	104.3700	-329.3700	0.0000	0.0000	0.0000	0.0000;
	2060641	2060645	0.001864	0.060054	0	161.8	0	0	1	0	1	0	0	4.7700	70.7300	-4.6900	-68.0000	0.0000	0.0000	0.0000	0.0000;
	2060641	2060647	0.000244	0.001112	0	0	0	0	0	0	1	0	0	1.9900	0.5600	-1.9900	-0.5600	0.0000	0.0000	0.0000	0.0000;
	2060641	2060783	0.008555	0.069781	0.53013	560.55	0	0	0	0	1	0	0	72.5700	-2.1000	-72.1000	-51.5200	0.0000	0.0000	0.0000	0.0000;
	2060643	2060642	0.003876	0.098463	0	82.14	0	0	1.0875	0	1	0	0	-22.2600	-57.4800	22.4200	61.5900	0.0000	0.0000	0.0000	0.0000;
	2060643	2060642	0.003876	0.098463	0	82.14	0	0	1.0125	0	1	0	0	-21.0200	11.6300	21.0400	-11.0900	0.0000	0.0000	0.0000	0.0000;
	2060642	2060645	-0.000117	-0.003768	0	111.8	0	0	1	0	1	0	0	-4.6900	-68.1700	4.6900	68.0000	0.0000	0.0000	0.0000	0.0000;
	2060642	2070092	0.01955	0.107813	0.0439	229.1	0	0	0	0	1	0	0	-38.7700	17.6600	39.1300	-20.1300	0.0000	0.0000	0.0000	0.0000;
	2060711	2060643	0.012936	0.067905	0.01736	160.21	0	0	0	0	1	0	0	13.8600	-43.2300	-13.6100	42.7300	0.0000	0.0000	0.0000	0.0000;
	2060644	2060645	0.010499	0.338208	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060649	2060648	0.000145	0.012567	0	729.96	0	0	1	0	1	0	0	-98.3000	29.3500	98.3100	-28.1000	0.0000	0.0000	0.0000	0.0000;
	2060648	2060651	0.000153	0.009759	0	1094.8	0	0	1	0	1	0	0	-167.9000	-50.8100	167.9500	53.6800	0.0000	0.0000	0.0000	0.0000;
	2060648	2060652	0.000227	0.001157	0	0	0	0	0	0	1	0	0	69.5900	-392.5900	-69.2500	394.3400	0.0000	0.0000	0.0000	0.0000;
	2060650	2060649	0.001781	0.067555	0	163.27	0	0	1	0	1	0	0	-31.9800	5.1900	32.0000	-4.5200	0.0000	0.0000	0.0000	0.0000;
	2060666	2060649	0.001483	0.01362	0.02699	524.87	0	0	0	0	1	0	0	68.5400	-0.1000	-68.4800	-2.1400	0.0000	0.0000	0.0000	0.0000;
	2060667	2060650	0.004672	0.023999	0.01505	174.4	0	0	0	0	1	0	0	46.2300	-5.7400	-46.1400	4.6300	0.0000	0.0000	0.0000	0.0000;
	2060652	2060669	0.000118	0.001679	0.21819	2319.97	0	0	0	0	1	0	0	144.7500	-180.7200	-144.7000	158.4000	0.0000	0.0000	0.0000	0.0000;
	2060652	2060679	0.001104	0.018219	1.93193	2146.69	0	0	0	0	1	0	0	-58.2100	-176.9200	58.3000	-28.4300	0.0000	0.0000	0.0000	0.0000;
	2060652	2060766	0.000279	0.003565	0.47642	2145.39	0	0	0	0	1	0	0	-17.5800	-36.7600	17.5800	-13.5800	0.0000	0.0000	0.0000	0.0000;
	2060654	2060653	0.000228	0.018635	0	582.74	0	0	1	0	1	0	0	6.3900	64.1000	-6.3900	-63.3000	0.0000	0.0000	0.0000	0.0000;
	2060653	2060656	0.000217	0.016341	0	907.94	0	0	1	0	1	0	0	-167.8900	-37.3500	167.9600	42.4900	0.0000	0.0000	0.0000	0.0000;
	2060655	2060654	0.001541	0.06433	0	145.28	0	0	1	0	1	0	0	0.9200	18.5300	-0.9200	-18.3100	0.0000	0.0000	0.0000	0.0000;
	2060654	2060710	0.003435	0.030721	0.07121	486.25	0	0	0	0	1	0	0	-5.4800	-45.7900	5.5400	39.4100	0.0000	0.0000	0.0000	0.0000;
	2060711	2060655	0.023995	0.101632	0.02272	144.04	0	0	0	0	1	0	0	-2.5200	15.5700	2.5900	-17.5700	0.0000	0.0000	0.0000	0.0000;
	2060657	2060661	0.000451	0.025059	0	1072.1	0	0	1	0	1	0	0	425.1000	77.8400	-424.2900	-32.7400	0.0000	0.0000	0.0000	0.0000;
	2060657	2060662	0.000201	0.011824	0	1241.99	0	0	1	0	1	0	0	-544.5100	-78.5700	545.1000	113.0500	0.0000	0.0000	0.0000	0.0000;
	2060657	2060663	7.8e-05	0.005789	0	1237.06	0	0	1	0	1	0	0	-544.8700	-95.9800	545.1000	113.0500	0.0000	0.0000	0.0000	0.0000;
	2060657	2060664	0.000187	0.011859	0	1201.9	0	0	1	0	1	0	0	-544.5500	-78.4700	545.1000	113.0500	0.0000	0.0000	0.0000	0.0000;
	2060657	2060785	0.000155	0.002439	0.27854	3177.74	0	0	0	0	1	0	0	697.8400	229.2100	-697.0200	-245.0800	0.0000	0.0000	0.0000	0.0000;
	2060659	2060658	0.000896	0.045612	0	264.06	0	0	1.05625	0	1	0	0	-109.8000	-21.5900	109.9200	27.3500	0.0000	0.0000	0.0000	0.0000;
	2060659	2060658	0.000896	0.045612	0	264.06	0	0	1.05625	0	1	0	0	-109.8000	-21.5900	109.9200	27.3500	0.0000	0.0000	0.0000	0.0000;
	2060659	2060658	0.000896	0.045612	0	264.06	0	0	1.05625	0	1	0	0	-109.8000	-21.5900	109.9200	27.3500	0.0000	0.0000	0.0000	0.0000;
	2060658	2060661	-0.000168	-0.009362	0	922.1	0	0	1	0	1	0	0	-424.6000	-49.5900	424.2900	32.7400	0.0000	0.0000	0.0000	0.0000;
	2060658	2060703	0.012757	0.127152	0.45069	514.47	0	0	0	0	1	0	0	-9.8500	-4.1500	9.9100	-40.0500	0.0000	0.0000	0.0000	0.0000;
	2060658	2060853	0.006495	0.070018	0.1752	542.88	0	0	0	0	1	0	0	104.6900	-28.3200	-103.9700	18.1800	0.0000	0.0000	0.0000	0.0000;
	2060660	2060661	0.000935	0.05199	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060666	2060665	0.000166	0.011285	0	523.44	0	0	1	0	1	0	0	-5.4400	-33.5400	5.4400	33.6700	0.0000	0.0000	0.0000	0.0000;
	2060665	2060668	0.000159	0.01087	0	915.75	0	0	1.025	0	1	0	0	-199.9300	-38.1600	200.0000	42.6000	0.0000	0.0000	0.0000	0.0000;
	2060665	2060669	0.000236	0.00101	0	0	0	0	0	0	1	0	0	194.5000	88.5900	-194.4000	-88.1600	0.0000	0.0000	0.0000	0.0000;
	2060667	2060666	0.00137	0.05866	0	164.27	0	0	1	0	1	0	0	-33.6000	5.3100	33.6100	-4.6700	0.0000	0.0000	0.0000	0.0000;
	2060719	2060666	0.001262	0.012107	0.01869	432.34	0	0	0	0	1	0	0	35.3900	-13.9400	-35.3700	12.1300	0.0000	0.0000	0.0000	0.0000;
	2060781	2060666	0.000561	0.005383	0.01197	501.87	0	0	0	0	1	0	0	61.3700	-27.2200	-61.3500	26.1900	0.0000	0.0000	0.0000	0.0000;
	2060669	2060843	0.001048	0.016543	2.27702	2609	0	0	0	0	1	0	0	339.0900	-70.2400	-337.9300	-150.8800	0.0000	0.0000	0.0000	0.0000;
	2060671	2060670	0.000229	0.017083	0	845.55	0	0	1.025	0	1	0	0	-272.4100	-130.0600	272.6200	145.5600	0.0000	0.0000	0.0000	0.0000;
	2060670	2060724	0.000293	0.00517	0.55382	2537.06	0	0	0	0	1	0	0	275.6000	-6.6600	-275.3800	-47.7800	0.0000	0.0000	0.0000	0.0000;
	2060670	2060830	0.00021	0.003385	0.37874	2391.54	0	0	0	0	1	0	0	-0.0100	7.6900	0.0100	-47.5000	0.0000	0.0000	0.0000	0.0000;
	2060858	2060670	8.4e-05	0.001554	0.13129	1842.04	0	0	0	0	1	0	0	151.3300	-68.8500	-151.3100	55.4300	0.0000	0.0000	0.0000	0.0000;
	2060672	2060671	0.002802	0.088744	0	180.57	0	0	1.0375	0	1	0	0	-86.7700	-22.0800	86.9900	29.1500	0.0000	0.0000	0.0000	0.0000;
	2060671	2060673	0.000213	0.00108	0	0	0	0	0	0	1	0	0	185.4200	100.9000	-185.3300	-100.4500	0.0000	0.0000	0.0000	0.0000;
	2060672	2060845	0.000747	0.004089	0.00403	188.77	0	0	0	0	1	0	0	86.7700	22.0800	-86.7100	-22.2100	0.0000	0.0000	0.0000	0.0000;
	2060673	2060863	0.001721	0.014667	0.02348	503.8	0	0	0	0	1	0	0	66.5800	36.5700	-66.4800	-38.2100	0.0000	0.0000	0.0000	0.0000;
	2060675	2060674	5.9e-05	0.004545	0	1260.22	0	0	1.00625	0	1	0	0	-549.9600	-111.4700	550.1400	125.4000	0.0000	0.0000	0.0000	0.0000;
	2060675	2060674	5.9e-05	0.004545	0	1260.22	0	0	1.00625	0	1	0	0	-549.9600	-111.4700	550.1400	125.4000	0.0000	0.0000	0.0000	0.0000;
	2060675	2060674	5.9e-05	0.004545	0	1260.22	0	0	1.00625	0	1	0	0	-549.9600	-111.4700	550.1400	125.4000	0.0000	0.0000	0.0000	0.0000;
	2060674	2060677	0.000205	0.015911	0	868.91	0	0	1.025	0	1	0	0	-191.6100	-82.3300	191.7000	89.3300	0.0000	0.0000	0.0000	0.0000;
	2060674	2060678	0.000249	0.017319	0	546.76	0	0	1.01875	0	1	0	0	-59.2900	-26.9000	59.3000	27.6300	0.0000	0.0000	0.0000	0.0000;
	2060682	2060674	0.000334	0.00588	0.79577	2847.43	0	0	0	0	1	0	0	425.5300	7.9500	-424.9400	-80.6200	0.0000	0.0000	0.0000	0.0000;
	2060674	2060738	0.000668	0.009055	0.98419	2593.97	0	0	0	0	1	0	0	-605.9900	-56.9900	608.3500	-13.8200	0.0000	0.0000	0.0000	0.0000;
	2060674	2060858	0.000268	0.004624	0.41147	2803.66	0	0	0	0	1	0	0	-368.5900	-129.3600	368.9700	92.9300	0.0000	0.0000	0.0000	0.0000;
	2060676	2060675	0.001324	0.064183	0	284.09	0	0	1.0125	0	1	0	0	-128.2700	-13.1100	128.4900	23.6400	0.0000	0.0000	0.0000	0.0000;
	2060676	2060675	0.001324	0.064183	0	284.09	0	0	1.0125	0	1	0	0	-128.2700	-13.1100	128.4900	23.6400	0.0000	0.0000	0.0000	0.0000;
	2060676	2060675	0.001324	0.064183	0	284.09	0	0	1.0125	0	1	0	0	-128.2700	-13.1100	128.4900	23.6400	0.0000	0.0000	0.0000	0.0000;
	2060676	2060675	0.001324	0.064183	0	284.09	0	0	1.0125	0	1	0	0	-128.2700	-13.1100	128.4900	23.6400	0.0000	0.0000	0.0000	0.0000;
	2060675	2060850	0.001618	0.015166	0.07031	680.98	0	0	0	0	1	0	0	296.3200	40.7200	-294.9200	-34.8800	0.0000	0.0000	0.0000	0.0000;
	2060826	2060676	0.000464	0.002083	0.00023	180.33	0	0	0	0	1	0	0	-70.9000	-39.4600	70.9300	39.5700	0.0000	0.0000	0.0000	0.0000;
	2060680	2060679	0.000239	0.016256	0	629.79	0	0	0.99375	0	1	0	0	-71.0800	-11.8600	71.1000	12.6500	0.0000	0.0000	0.0000	0.0000;
	2060681	2060680	0.001395	0.059698	0	122.68	0	0	1	0	1	0	0	-6.1300	-36.3900	6.1500	37.1800	0.0000	0.0000	0.0000	0.0000;
	2060680	2060714	0.024476	0.203754	0.4937	509.51	0	0	0	0	1	0	0	64.9400	-25.3200	-63.9700	-18.8600	0.0000	0.0000	0.0000	0.0000;
	2060683	2060682	0.000225	0.016948	0	709.04	0	0	1.04375	0	1	0	0	92.7200	-263.0200	-92.5300	276.8100	0.0000	0.0000	0.0000	0.0000;
	2060682	2060686	0.000159	0.008195	0	966.3	0	0	1.0125	0	1	0	0	-59.8200	-39.2300	59.8300	39.6400	0.0000	0.0000	0.0000	0.0000;
	2060682	2060687	0.000214	0.012319	0	962.85	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060682	2060688	0.000135	0.010663	0	950.7	0	0	1.0125	0	1	0	0	-105.3000	-38.3300	105.3200	39.6400	0.0000	0.0000	0.0000	0.0000;
	2060682	2060689	0.000178	0.01422	0	949.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060682	2060690	0.00018	0.0128	0	777.19	0	0	1.0125	0	1	0	0	-60.3000	-38.9900	60.3100	39.6400	0.0000	0.0000	0.0000	0.0000;
	2060682	2060691	0.000302	0.018787	0	775.68	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060682	2060858	0.000174	0.00275	0.29106	2495.05	0	0	0	0	1	0	0	291.5700	-108.9500	-291.4200	80.8800	0.0000	0.0000	0.0000	0.0000;
	2060884	2060682	0.000759	0.011369	1.02989	2755.05	0	0	0	0	1	0	0	400.3000	-63.1900	-399.1400	-27.3400	0.0000	0.0000	0.0000	0.0000;
	2060684	2060683	0.000686	0.029798	0	522.65	0	0	1.0625	0	1	0	0	-259.3200	-166.7900	260.0200	197.2800	0.0000	0.0000	0.0000	0.0000;
	2060683	2060692	0.000721	0.045669	0	318.1	0	0	1.03125	0	1	0	0	-36.9900	4.7600	37.0000	-4.1100	0.0000	0.0000	0.0000	0.0000;
	2060683	2060693	0.000294	0.001156	0	0	0	0	0	0	1	0	0	-315.7500	60.9800	316.0400	-59.8300	0.0000	0.0000	0.0000	0.0000;
	2060685	2060684	0.001355	0.055079	0	247.78	0	0	1.025	0	1	0	0	-103.2300	-36.6300	103.3900	43.2200	0.0000	0.0000	0.0000	0.0000;
	2060685	2060684	0.001355	0.055079	0	247.78	0	0	1.025	0	1	0	0	-103.2300	-36.6300	103.3900	43.2200	0.0000	0.0000	0.0000	0.0000;
	2060685	2060684	0.001355	0.055079	0	247.78	0	0	1.025	0	1	0	0	-103.2300	-36.6300	103.3900	43.2200	0.0000	0.0000	0.0000	0.0000;
	2060684	2060863	0.00222	0.019821	0.03649	491.8	0	0	0	0	1	0	0	25.1900	20.4100	-25.1700	-24.0100	0.0000	0.0000	0.0000	0.0000;
	2060693	2060885	0.002149	0.02398	0.42343	1290.28	0	0	0	0	1	0	0	-316.0400	59.8300	318.2400	-78.9800	0.0000	0.0000	0.0000	0.0000;
	2060695	2060694	0.001015	0.04138	0	176.27	0	0	1	0	1	0	0	-63.1200	5.2400	63.1600	-3.6600	0.0000	0.0000	0.0000	0.0000;
	2060694	2060802	0.004095	0.032128	0.05078	519.32	0	0	0	0	1	0	0	-63.1600	3.6600	63.3200	-7.7200	0.0000	0.0000	0.0000	0.0000;
	2060759	2060696	0.043096	0.170153	0.02313	170.65	0	0	0	0	1	0	0	45.0100	-17.1200	-44.0000	18.8400	0.0000	0.0000	0.0000	0.0000;
	2060697	2060700	0.002245	0.098977	0	242.9	0	0	1	0	1	0	0	13.3300	-4.9800	-13.3300	5.1800	0.0000	0.0000	0.0000	0.0000;
	2060697	2060701	0.001419	0.054104	0	205.56	0	0	1	0	1	0	0	-68.9800	-13.2300	69.0500	15.9700	0.0000	0.0000	0.0000	0.0000;
	2060697	2060702	0.001601	0.072	0	148.64	0	0	1	0	1	0	0	-28.9900	-5.5300	29.0000	6.1800	0.0000	0.0000	0.0000	0.0000;
	2060697	2060703	0.000269	0.00107	0	0	0	0	0	0	1	0	0	42.3100	11.8700	-42.3100	-11.8500	0.0000	0.0000	0.0000	0.0000;
	2060697	2060703	0.000269	0.00107	0	0	0	0	0	0	1	0	0	42.3200	11.8700	-42.3200	-11.8500	0.0000	0.0000	0.0000	0.0000;
	2060698	2060700	-0.000582	-0.025651	0	142.1	0	0	1	0	1	0	0	-12.7500	5.4300	12.7500	-5.4800	0.0000	0.0000	0.0000	0.0000;
	2060699	2060700	0.008489	0.374311	0	100.8	0	0	1	0	1	0	0	-0.5800	-0.2900	0.5800	0.3000	0.0000	0.0000	0.0000	0.0000;
	2060703	2060758	0.001764	0.016096	0.06783	388.12	0	0	0	0	1	0	0	74.7200	63.7500	-74.5300	-68.5800	0.0000	0.0000	0.0000	0.0000;
	2060705	2060704	0.000184	0.012188	0	758.44	0	0	1	0	1	0	0	-189.8800	-27.0200	189.9400	31.3000	0.0000	0.0000	0.0000	0.0000;
	2060704	2060707	0.000284	0.018323	0	1074.75	0	0	1.025	0	1	0	0	-232.5400	38.5200	232.7000	-28.3900	0.0000	0.0000	0.0000	0.0000;
	2060704	2060708	0.000181	0.012782	0	1074.28	0	0	1.025	0	1	0	0	-232.6000	35.4300	232.7000	-28.3900	0.0000	0.0000	0.0000	0.0000;
	2060738	2060704	0.001422	0.0231	2.16459	2640.73	0	0	0	0	1	0	0	-694.9900	-27.0200	701.6300	-93.1100	0.0000	0.0000	0.0000	0.0000;
	2060827	2060704	0.001337	0.026059	2.64047	2710.11	0	0	0	0	1	0	0	-329.6000	-18.7200	331.1100	-237.1300	0.0000	0.0000	0.0000	0.0000;
	2060867	2060704	0.000311	0.004921	0.53052	2799.16	0	0	0	0	1	0	0	759.4100	-250.7400	-757.5300	224.9800	0.0000	0.0000	0.0000	0.0000;
	2060706	2060705	0.001062	0.057567	0	181.97	0	0	1	0	1	0	0	-94.6900	7.1400	94.7800	-2.2000	0.0000	0.0000	0.0000	0.0000;
	2060705	2060868	0.003245	0.030565	0.09332	484.58	0	0	0	0	1	0	0	-86.8200	8.6700	87.0600	-16.1800	0.0000	0.0000	0.0000	0.0000;
	2060710	2060709	0.000297	0.017279	0	653.92	0	0	1	0	1	0	0	-87.8300	41.2600	87.8600	-39.6200	0.0000	0.0000	0.0000	0.0000;
	2060709	2060712	0.000163	0.009718	0	1094.64	0	0	1.01875	0	1	0	0	-250.6900	-46.7100	250.8000	53.4200	0.0000	0.0000	0.0000	0.0000;
	2060711	2060710	0.00117	0.054528	0	147.14	0	0	1	0	1	0	0	-11.3400	27.6600	11.3500	-27.1800	0.0000	0.0000	0.0000	0.0000;
	2060714	2060713	0.000247	0.018661	0	981.09	0	0	1.0375	0	1	0	0	-401.1900	-218.2000	401.7200	258.1700	0.0000	0.0000	0.0000	0.0000;
	2060713	2060716	0.00014	0.009261	0	906.56	0	0	1.00625	0	1	0	0	-68.9100	-99.9400	68.9300	101.2400	0.0000	0.0000	0.0000	0.0000;
	2060713	2060717	0.000182	0.013566	0	891.66	0	0	1.00625	0	1	0	0	-89.6000	-98.9400	89.6300	101.2400	0.0000	0.0000	0.0000	0.0000;
	2060713	2060718	0.000211	0.001033	0	0	0	0	0	0	1	0	0	-243.2100	39.7300	243.3300	-39.1400	0.0000	0.0000	0.0000	0.0000;
	2060715	2060714	0.000871	0.037256	0	284.97	0	0	1.01875	0	1	0	0	-138.3100	-41.1400	138.4900	48.8000	0.0000	0.0000	0.0000	0.0000;
	2060715	2060714	0.000871	0.037256	0	284.97	0	0	1.01875	0	1	0	0	-138.3100	-41.1400	138.4900	48.8000	0.0000	0.0000	0.0000	0.0000;
	2060715	2060714	0.000871	0.037256	0	284.97	0	0	1.01875	0	1	0	0	-138.3100	-41.1400	138.4900	48.8000	0.0000	0.0000	0.0000	0.0000;
	2060715	2060714	0.000871	0.037256	0	284.97	0	0	1.01875	0	1	0	0	-138.3100	-41.1400	138.4900	48.8000	0.0000	0.0000	0.0000	0.0000;
	2060714	2060831	0.00232	0.02045	0.17588	580.04	0	0	0	0	1	0	0	-115.7900	4.0700	116.0900	-19.8600	0.0000	0.0000	0.0000	0.0000;
	2060724	2060718	0.000206	0.003429	0.41282	2474.74	0	0	0	0	1	0	0	-209.9400	-240.8000	210.1200	200.1800	0.0000	0.0000	0.0000	0.0000;
	2060718	2060748	0.000933	0.014273	1.51448	2830.13	0	0	0	0	1	0	0	-453.4600	-161.0300	455.3200	25.4900	0.0000	0.0000	0.0000	0.0000;
	2060720	2060719	0.001452	0.062224	0	148.04	0	0	1	0	1	0	0	-17.1900	4.6700	17.2000	-4.4800	0.0000	0.0000	0.0000	0.0000;
	2060719	2060721	0.000836	0.033354	0	284.47	0	0	1	0	1	0	0	-139.6600	35.4600	139.8200	-28.8900	0.0000	0.0000	0.0000	0.0000;
	2060771	2060719	0.002479	0.019841	0.0885	521.01	0	0	0	0	1	0	0	-86.8900	9.1500	87.0700	-17.0400	0.0000	0.0000	0.0000	0.0000;
	2060779	2060720	0.005376	0.023669	0.01023	151.16	0	0	0	0	1	0	0	-17.1800	3.6500	17.1900	-4.6700	0.0000	0.0000	0.0000	0.0000;
	2060722	2060723	0.000203	0.001111	0	0	0	0	0	0	1	0	0	38.2000	14.6700	-38.2000	-14.6500	0.0000	0.0000	0.0000	0.0000;
	2060725	2060724	0.000167	0.011816	0	1181.62	0	0	1	0	1	0	0	-468.4200	-56.8300	468.7800	82.3500	0.0000	0.0000	0.0000	0.0000;
	2060725	2060724	0.000167	0.011816	0	1181.62	0	0	1	0	1	0	0	-468.4200	-56.8300	468.7800	82.3500	0.0000	0.0000	0.0000	0.0000;
	2060725	2060724	0.000167	0.011816	0	1181.62	0	0	1	0	1	0	0	-468.4200	-56.8300	468.7800	82.3500	0.0000	0.0000	0.0000	0.0000;
	2060724	2060727	6.8e-05	0.005178	0	1120.14	0	0	1	0	1	0	0	-275.6000	-41.8400	275.6500	45.6800	0.0000	0.0000	0.0000	0.0000;
	2060724	2060728	0.000141	0.010523	0	1108.24	0	0	1	0	1	0	0	-275.5500	-37.9200	275.6500	45.6800	0.0000	0.0000	0.0000	0.0000;
	2060752	2060724	0.000268	0.004243	0.38744	2649.53	0	0	0	0	1	0	0	293.8600	-27.6900	-293.6400	-9.4800	0.0000	0.0000	0.0000	0.0000;
	2060843	2060724	0.000146	0.002732	0.32179	1990.42	0	0	0	0	1	0	0	76.2800	-163.6900	-76.2400	130.7800	0.0000	0.0000	0.0000	0.0000;
	2060726	2060725	0.001596	0.073472	0	260.71	0	0	1	0	1	0	0	-108.0500	1.0500	108.2300	7.3300	0.0000	0.0000	0.0000	0.0000;
	2060726	2060725	0.001596	0.073472	0	260.71	0	0	1	0	1	0	0	-108.0500	1.0500	108.2300	7.3300	0.0000	0.0000	0.0000	0.0000;
	2060726	2060725	0.001596	0.073472	0	260.71	0	0	1	0	1	0	0	-108.0500	1.0500	108.2300	7.3300	0.0000	0.0000	0.0000	0.0000;
	2060725	2060729	0.002966	0.092073	0	109.62	0	0	1	0	1	0	0	-11.6700	-5.2900	11.6700	5.4400	0.0000	0.0000	0.0000	0.0000;
	2060725	2060730	0.002994	0.139332	0	134.87	0	0	1	0	1	0	0	-23.3200	-10.0100	23.3400	10.8800	0.0000	0.0000	0.0000	0.0000;
	2060842	2060725	0.002505	0.022709	0.03104	577.02	0	0	0	0	1	0	0	-107.2700	7.3800	107.5500	-8.0200	0.0000	0.0000	0.0000	0.0000;
	2060732	2060731	0.0013	0.05766	0	128.5	0	0	1	0	1	0	0	-11.9900	-3.1400	11.9900	3.2200	0.0000	0.0000	0.0000	0.0000;
	2060731	2060733	0.000203	0.001153	0	0	0	0	0	0	1	0	0	57.3800	-10.9200	-57.3700	10.9600	0.0000	0.0000	0.0000	0.0000;
	2060750	2060732	0.004721	0.022588	0.00374	168.74	0	0	0	0	1	0	0	-38.6300	8.2800	38.7000	-8.3500	0.0000	0.0000	0.0000	0.0000;
	2060732	2060813	0.002368	0.014187	0.00773	188.85	0	0	0	0	1	0	0	76.1000	-7.1300	-75.9700	7.0700	0.0000	0.0000	0.0000	0.0000;
	2060749	2060733	0.000474	0.004728	0.01662	498.17	0	0	0	0	1	0	0	-57.3500	9.3100	57.3700	-10.9600	0.0000	0.0000	0.0000	0.0000;
	2060735	2060734	0.000215	0.016034	0	449.19	0	0	1	0	1	0	0	-18.2600	-24.9200	18.2600	25.0600	0.0000	0.0000	0.0000	0.0000;
	2060734	2060804	0.000759	0.013468	1.40586	2373.07	0	0	0	0	1	0	0	52.4800	146.8900	-52.1200	-288.9200	0.0000	0.0000	0.0000	0.0000;
	2060736	2060735	0.00121	0.041663	0	169.44	0	0	1	0	1	0	0	-58.1200	-2.5300	58.1600	3.8400	0.0000	0.0000	0.0000	0.0000;
	2060735	2060805	0.00691	0.065228	0.24416	383.14	0	0	0	0	1	0	0	45.4500	10.6700	-45.2800	-34.9600	0.0000	0.0000	0.0000	0.0000;
	2060737	2060736	0.004822	0.137285	0	115.51	0	0	1	0	1	0	0	-45.6200	-2.4800	45.7100	5.1900	0.0000	0.0000	0.0000	0.0000;
	2060739	2060738	0.000229	0.012727	0	841.89	0	0	1.0125	0	1	0	0	-326.8900	-76.0100	327.1500	89.9600	0.0000	0.0000	0.0000	0.0000;
	2060738	2060745	0.0001	0.000207	0	1180.1	0	0	1	0	1	0	0	-21.5400	-10.4700	21.5400	10.4700	0.0000	0.0000	0.0000	0.0000;
	2060738	2060746	0.00025	0.018786	0	813.36	0	0	1	0	1	0	0	-124.5400	-33.1900	124.5800	36.1600	0.0000	0.0000	0.0000	0.0000;
	2060738	2060747	0.000269	0.018696	0	796.24	0	0	1	0	1	0	0	-94.4200	-34.3600	94.4500	36.1600	0.0000	0.0000	0.0000	0.0000;
	2060739	2060742	0.00123	0.066529	0	252.6	0	0	1	0	1	0	0	134.7900	7.6700	-134.5800	3.8300	0.0000	0.0000	0.0000	0.0000;
	2060740	2060742	0.000157	0.008513	0	202.6	0	0	1	0	1	0	0	-134.5500	5.3000	134.5800	-3.8300	0.0000	0.0000	0.0000	0.0000;
	2060741	2060742	0.007034	0.380317	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060743	2060745	0.000368	0.023675	0	590	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060744	2060745	0.000368	0.023675	0	590	0	0	1	0	1	0	0	21.5400	10.6000	-21.5400	-10.4700	0.0000	0.0000	0.0000	0.0000;
	2060749	2060748	0.000264	0.01808	0	608.58	0	0	1	0	1	0	0	-96.4700	-57.7200	96.5000	59.8300	0.0000	0.0000	0.0000	0.0000;
	2060748	2060751	0.000163	0.012879	0	1247.83	0	0	1.025	0	1	0	0	-551.8100	-85.3300	552.3000	123.6700	0.0000	0.0000	0.0000	0.0000;
	2060750	2060749	0.000741	0.031798	0	161.04	0	0	1.00625	0	1	0	0	-39.9400	-26.4200	39.9500	27.1100	0.0000	0.0000	0.0000	0.0000;
	2060749	2060821	0.008929	0.098908	0.25149	451.41	0	0	0	0	1	0	0	0.9000	9.8000	-0.8500	-35.8500	0.0000	0.0000	0.0000	0.0000;
	2060813	2060750	0.00051	0.002455	0.00113	186.15	0	0	0	0	1	0	0	-78.5400	-18.1200	78.5700	18.1500	0.0000	0.0000	0.0000	0.0000;
	2060753	2060752	0.000363	0.024655	0	848.55	0	0	1.05	0	1	0	0	-274.1100	-176.9000	274.5200	204.4200	0.0000	0.0000	0.0000	0.0000;
	2060752	2060830	0.000161	0.002595	0.32239	2395.44	0	0	0	0	1	0	0	-67.8200	-33.3200	67.8300	-0.4200	0.0000	0.0000	0.0000	0.0000;
	2060752	2060884	0.001067	0.016606	1.89775	2614.17	0	0	0	0	1	0	0	-346.3600	-64.9200	347.5900	-115.0300	0.0000	0.0000	0.0000	0.0000;
	2060753	2060756	0.00428	0.151052	0	258.9	0	0	1	0	1	0	0	128.0600	21.0200	-127.3700	3.1700	0.0000	0.0000	0.0000	0.0000;
	2060753	2060831	0.00107	0.008955	0.10627	554.13	0	0	0	0	1	0	0	-100.0700	22.1900	100.1800	-32.4300	0.0000	0.0000	0.0000	0.0000;
	2060754	2060756	-0.002523	-0.089059	0	208.9	0	0	1	0	1	0	0	-127.7700	-11.0900	127.3700	-3.1700	0.0000	0.0000	0.0000	0.0000;
	2060755	2060756	0.010686	0.377176	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060758	2060757	8.9e-05	0.00641	0	526.64	0	0	1	0	1	0	0	16.1500	44.3900	-16.1500	-44.2400	0.0000	0.0000	0.0000	0.0000;
	2060758	2060757	8.9e-05	0.00641	0	526.64	0	0	1	0	1	0	0	16.1500	44.3900	-16.1500	-44.2400	0.0000	0.0000	0.0000	0.0000;
	2060757	2060760	0.000249	0.016046	0	813.56	0	0	1	0	1	0	0	-142.2500	-30.9000	142.3100	34.5100	0.0000	0.0000	0.0000	0.0000;
	2060757	2060761	0.000292	0.00117	0	0	0	0	0	0	1	0	0	87.2800	-153.0800	-87.1800	153.4700	0.0000	0.0000	0.0000	0.0000;
	2060757	2060761	0.000292	0.00117	0	0	0	0	0	0	1	0	0	87.2600	-153.0400	-87.1700	153.4200	0.0000	0.0000	0.0000	0.0000;
	2060759	2060758	0.001355	0.06258	0	165.74	0	0	1	0	1	0	0	-42.2100	21.6600	42.2400	-20.2100	0.0000	0.0000	0.0000	0.0000;
	2060761	2060766	0.001802	0.028366	4.16574	2272.33	0	0	0	0	1	0	0	74.3500	-393.9700	-73.5100	-9.6700	0.0000	0.0000	0.0000	0.0000;
	2060762	2060763	0.010071	0.265824	0	51.65	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060762	2060764	0.018216	0.49858	0	25.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060854	2060762	0.003929	0.019504	0.00831	183.77	0	0	0	0	1	0	0	78.7500	6.3600	-78.5200	-6.1000	0.0000	0.0000	0.0000	0.0000;
	2060806	2060765	0.010865	0.037314	0.00932	160.69	0	0	0	0	1	0	0	45.3700	-20.1100	-45.1200	20.0400	0.0000	0.0000	0.0000	0.0000;
	2060766	2060770	0.000337	0.022514	0	784.8	0	0	1	0	1	0	0	97.2300	6.1300	-97.2000	-4.1100	0.0000	0.0000	0.0000	0.0000;
	2060768	2060767	0.000888	0.040102	0	243.17	0	0	1	0	1	0	0	-91.3100	8.1200	91.3800	-4.9300	0.0000	0.0000	0.0000	0.0000;
	2060768	2060767	0.000888	0.040102	0	243.17	0	0	1	0	1	0	0	-91.3100	8.1200	91.3800	-4.9300	0.0000	0.0000	0.0000	0.0000;
	2060768	2060767	0.000888	0.040102	0	243.17	0	0	1	0	1	0	0	-91.3100	8.1200	91.3800	-4.9300	0.0000	0.0000	0.0000	0.0000;
	2060767	2060770	-7.2e-05	-0.004828	0	684.8	0	0	1	0	1	0	0	-97.2100	-4.5400	97.2000	4.1100	0.0000	0.0000	0.0000	0.0000;
	2060767	2060771	0.000276	0.001101	0	0	0	0	0	0	1	0	0	-176.9200	19.3500	177.0100	-19.0200	0.0000	0.0000	0.0000	0.0000;
	2060767	2060772	0.00022	0.001046	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060769	2060770	0.001299	0.086827	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060771	2060781	0.00191	0.018143	0.04861	521.43	0	0	0	0	1	0	0	-90.1200	9.8700	90.2700	-13.5700	0.0000	0.0000	0.0000	0.0000;
	2060851	2060773	0.000528	0.001739	0.00022	200.35	0	0	0	0	1	0	0	83.2200	12.5100	-83.1800	-12.4200	0.0000	0.0000	0.0000	0.0000;
	2060851	2060773	0.000528	0.001739	0.00022	200.35	0	0	0	0	1	0	0	83.2200	12.5100	-83.1800	-12.4200	0.0000	0.0000	0.0000	0.0000;
	2060774	2060775	0.001714	0.038562	0	269.1	0	0	1	0	1	0	0	-206.2700	41.5800	207.0000	-25.2500	0.0000	0.0000	0.0000	0.0000;
	2060774	2060776	0.005695	0.138536	0	98.28	0	0	1	0	1	0	0	-75.2800	17.1200	75.6000	-9.2200	0.0000	0.0000	0.0000	0.0000;
	2060774	2060777	0.000219	0.001156	0	0	0	0	0	0	1	0	0	281.5500	-58.7000	-281.3800	59.6100	0.0000	0.0000	0.0000	0.0000;
	2060878	2060777	0.000644	0.002968	0.00092	204.51	0	0	0	0	1	0	0	-66.3300	17.9800	66.3600	-17.9400	0.0000	0.0000	0.0000	0.0000;
	2060878	2060777	0.000644	0.002968	0.00092	204.51	0	0	0	0	1	0	0	-66.3300	17.9800	66.3600	-17.9400	0.0000	0.0000	0.0000	0.0000;
	2060878	2060777	0.000644	0.002968	0.00092	204.51	0	0	0	0	1	0	0	-66.3300	17.9800	66.3600	-17.9400	0.0000	0.0000	0.0000	0.0000;
	2060779	2060778	0.001464	0.067142	0	180	0	0	1	0	1	0	0	-23.5300	4.6200	23.5400	-4.2600	0.0000	0.0000	0.0000	0.0000;
	2060778	2060780	0.001431	0.052871	0	279.33	0	0	0.9875	0	1	0	0	-175.2500	44.7900	175.6800	-28.8000	0.0000	0.0000	0.0000	0.0000;
	2060778	2060781	0.000289	0.001118	0	0	0	0	0	0	1	0	0	151.7100	-40.5400	-151.6400	40.8000	0.0000	0.0000	0.0000	0.0000;
	2060778	2060782	0.000201	0.001056	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060784	2060783	0.001251	0.074283	0	194.12	0	0	1	0	1	0	0	-95.4400	0.3500	95.5500	6.0800	0.0000	0.0000	0.0000	0.0000;
	2060786	2060785	0.000225	0.015935	0	903.98	0	0	1.0625	0	1	0	0	-364.1700	-122.7800	364.5100	146.8100	0.0000	0.0000	0.0000	0.0000;
	2060785	2060790	0.0001	0.00135	0	1529.2	0	0	1.0125	0	1	0	0	-66.6500	-33.4400	66.6600	33.5100	0.0000	0.0000	0.0000	0.0000;
	2060785	2060791	0.000295	0.020978	0	682.15	0	0	1.01875	0	1	0	0	-22.4700	-50.2600	22.4800	50.9000	0.0000	0.0000	0.0000	0.0000;
	2060785	2060792	0.000271	0.018469	0	676.87	0	0	1.01875	0	1	0	0	-99.9700	-48.5900	100.0000	50.9000	0.0000	0.0000	0.0000	0.0000;
	2060785	2060794	0.000413	0.035089	0	589.74	0	0	1.01875	0	1	0	0	-47.3000	-32.7600	47.3100	33.9400	0.0000	0.0000	0.0000	0.0000;
	2060785	2060795	0.000541	0.044486	0	315.32	0	0	1.0125	0	1	0	0	-33.3200	-16.3600	33.3300	16.9700	0.0000	0.0000	0.0000	0.0000;
	2060785	2060801	0.001116	0.016998	2.85603	2873.74	0	0	0	0	1	0	0	228.1300	-159.5800	-227.5600	-124.3700	0.0000	0.0000	0.0000	0.0000;
	2060787	2060786	0.001974	0.073794	0	220.3	0	0	1.0125	0	1	0	0	-69.5100	-11.8200	69.6000	15.2000	0.0000	0.0000	0.0000	0.0000;
	2060787	2060786	0.001974	0.073794	0	220.3	0	0	1.0125	0	1	0	0	-69.5100	-11.8200	69.6000	15.2000	0.0000	0.0000	0.0000	0.0000;
	2060787	2060786	0.001974	0.073794	0	220.3	0	0	1.0125	0	1	0	0	-69.5100	-11.8200	69.6000	15.2000	0.0000	0.0000	0.0000	0.0000;
	2060786	2060793	0.002317	0.089178	0	149.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060786	2060796	0.000265	0.001089	0	0	0	0	0	0	1	0	0	155.3600	77.1700	-155.2900	-76.8700	0.0000	0.0000	0.0000	0.0000;
	2060788	2060790	0.000238	0.015174	0	764.6	0	0	1	0	1	0	0	33.3300	16.9700	-33.3300	-16.7600	0.0000	0.0000	0.0000	0.0000;
	2060789	2060790	0.000238	0.015174	0	764.6	0	0	1	0	1	0	0	33.3300	16.9700	-33.3300	-16.7600	0.0000	0.0000	0.0000	0.0000;
	2060797	2060798	0.012105	0.320348	0	38.39	0	0	0.9875	0	1	0	0	-18.2900	2.2700	18.3300	-1.2800	0.0000	0.0000	0.0000	0.0000;
	2060797	2060799	0.021816	0.626566	0	18.72	0	0	0.9875	0	1	0	0	-12.3400	1.5900	12.3700	-0.7100	0.0000	0.0000	0.0000	0.0000;
	2060797	2060800	0.00021	0.001032	0	0	0	0	0	0	1	0	0	30.6300	-3.8600	-30.6300	3.8700	0.0000	0.0000	0.0000	0.0000;
	2060802	2060801	0.000337	0.019817	0	733.27	0	0	1	0	1	0	0	-161.3000	58.2100	161.4000	-52.6400	0.0000	0.0000	0.0000	0.0000;
	2060801	2060827	0.001343	0.023015	3.00111	2519.51	0	0	0	0	1	0	0	-161.5900	-312.9800	162.2600	4.8700	0.0000	0.0000	0.0000	0.0000;
	2060803	2060802	0.001561	0.061573	0	192.97	0	0	1	0	1	0	0	-78.0900	3.9200	78.1800	-0.3200	0.0000	0.0000	0.0000	0.0000;
	2060805	2060804	0.000251	0.017392	0	740.43	0	0	1	0	1	0	0	-141.9000	48.9000	141.9600	-45.1400	0.0000	0.0000	0.0000	0.0000;
	2060804	2060807	0.00031	0.023358	0	622.03	0	0	1	0	1	0	0	-75.1700	-31.7400	75.1900	33.2500	0.0000	0.0000	0.0000	0.0000;
	2060804	2060808	0.000344	0.025632	0	619.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060804	2060847	0.001099	0.020273	1.80234	2506.12	0	0	0	0	1	0	0	-14.6700	-165.9800	14.7300	-20.6700	0.0000	0.0000	0.0000	0.0000;
	2060806	2060805	0.001514	0.065035	0	173.88	0	0	1	0	1	0	0	-83.1600	-5.5500	83.2600	9.9400	0.0000	0.0000	0.0000	0.0000;
	2060805	2060809	0.002386	0.12093	0	100.24	0	0	1	0	1	0	0	-6.3100	0.6100	6.3100	-0.5600	0.0000	0.0000	0.0000	0.0000;
	2060812	2060806	0.008137	0.052276	0.01501	157.66	0	0	0	0	1	0	0	-22.7500	-23.0500	22.8300	22.0500	0.0000	0.0000	0.0000	0.0000;
	2060811	2060812	0.000263	0.001091	0	0	0	0	0	0	1	0	0	26.0800	16.5900	-26.0800	-16.5800	0.0000	0.0000	0.0000	0.0000;
	2060813	2060814	0.00188	0.055807	0	195	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060813	2060815	0.001791	0.041673	0	195	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060816	2060819	0.000945	0.044083	0	299.3	0	0	1	0	1	0	0	25.3200	-3.9900	-25.3100	4.2700	0.0000	0.0000	0.0000	0.0000;
	2060816	2060820	0.001459	0.0631	0	213.84	0	0	1	0	1	0	0	-76.1700	-15.6900	76.2500	19.3800	0.0000	0.0000	0.0000	0.0000;
	2060816	2060821	0.000237	0.001165	0	0	0	0	0	0	1	0	0	50.8500	19.6800	-50.8500	-19.6400	0.0000	0.0000	0.0000	0.0000;
	2060817	2060819	0.000131	0.006106	0	149.3	0	0	1	0	1	0	0	-25.3100	4.3100	25.3100	-4.2700	0.0000	0.0000	0.0000	0.0000;
	2060818	2060819	0.007273	0.339242	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060822	2060823	0.00029	0.001094	0	0	0	0	0	0	1	0	0	39.8200	-7.3400	-39.8200	7.3600	0.0000	0.0000	0.0000	0.0000;
	2060822	2060824	0.000285	0.001163	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060825	2060826	0.000229	0.001014	0	0	0	0	0	0	1	0	0	93.1000	-1.5700	-93.0800	1.6600	0.0000	0.0000	0.0000	0.0000;
	2060828	2060827	0.000281	0.018186	0	785.97	0	0	0.98125	0	1	0	0	-246.0300	1.0400	246.1900	8.9500	0.0000	0.0000	0.0000	0.0000;
	2060829	2060828	0.001071	0.045071	0	214.07	0	0	1	0	1	0	0	-83.2600	-12.1600	83.3300	15.2100	0.0000	0.0000	0.0000	0.0000;
	2060829	2060828	0.001071	0.045071	0	214.07	0	0	1	0	1	0	0	-83.2600	-12.1600	83.3300	15.2100	0.0000	0.0000	0.0000	0.0000;
	2060831	2060830	0.000172	0.011192	0	1063.34	0	0	1	0	1	0	0	-560.1900	16.1100	560.7000	17.4100	0.0000	0.0000	0.0000	0.0000;
	2060830	2060833	0.000179	0.013015	0	1019.58	0	0	1	0	1	0	0	-228.2700	-86.1600	228.3700	93.5400	0.0000	0.0000	0.0000	0.0000;
	2060830	2060834	0.000234	0.015969	0	1014.14	0	0	1	0	1	0	0	-228.2400	-84.5300	228.3700	93.5400	0.0000	0.0000	0.0000	0.0000;
	2060830	2060835	0.000119	0.010101	0	1008.4	0	0	1	0	1	0	0	-68.5700	-92.2600	68.5800	93.5400	0.0000	0.0000	0.0000	0.0000;
	2060832	2060831	0.001576	0.064774	0	267.35	0	0	1	0	1	0	0	-114.4400	-3.8500	114.6400	12.0600	0.0000	0.0000	0.0000	0.0000;
	2060832	2060831	0.001576	0.064774	0	267.35	0	0	1	0	1	0	0	-114.4400	-3.8500	114.6400	12.0600	0.0000	0.0000	0.0000	0.0000;
	2060832	2060831	0.001576	0.064774	0	267.35	0	0	1	0	1	0	0	-114.4400	-3.8500	114.6400	12.0600	0.0000	0.0000	0.0000	0.0000;
	2060837	2060836	0.000352	0.022807	0	939.3	0	0	1.0875	0	1	0	0	-334.7300	-321.3900	335.6000	377.8000	0.0000	0.0000	0.0000	0.0000;
	2060836	2060839	0.000419	0.028259	0	572.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060836	2060840	0.000274	0.019382	0	567.77	0	0	1	0	1	0	0	-9.7300	-32.7000	9.7300	32.9200	0.0000	0.0000	0.0000	0.0000;
	2060836	2060841	0.000149	0.010415	0	551.55	0	0	1	0	1	0	0	-64.6600	-32.3900	64.6700	32.9200	0.0000	0.0000	0.0000	0.0000;
	2060836	2060843	0.000281	0.001156	0	0	0	0	0	0	1	0	0	-261.2000	-312.7100	261.6600	314.5700	0.0000	0.0000	0.0000	0.0000;
	2060838	2060837	0.001268	0.049953	0	284.59	0	0	1.0375	0	1	0	0	-129.8300	-53.4200	130.0900	63.5900	0.0000	0.0000	0.0000	0.0000;
	2060838	2060837	0.001268	0.049953	0	284.59	0	0	1.0375	0	1	0	0	-129.8300	-53.4200	130.0900	63.5900	0.0000	0.0000	0.0000	0.0000;
	2060838	2060837	0.001268	0.049953	0	284.59	0	0	1.0375	0	1	0	0	-129.8300	-53.4200	130.0900	63.5900	0.0000	0.0000	0.0000	0.0000;
	2060838	2060837	0.001268	0.049953	0	284.59	0	0	1.0375	0	1	0	0	-129.8300	-53.4200	130.0900	63.5900	0.0000	0.0000	0.0000	0.0000;
	2060837	2060842	0.000269	0.001151	0	0	0	0	0	0	1	0	0	-185.6400	67.0300	185.7400	-66.5900	0.0000	0.0000	0.0000	0.0000;
	2060844	2060845	0.000251	0.001162	0	0	0	0	0	0	1	0	0	58.4100	31.0500	-58.4000	-31.0000	0.0000	0.0000	0.0000	0.0000;
	2060844	2060846	0.000203	0.001171	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060848	2060847	0.000192	0.011409	0	947.36	0	0	1	0	1	0	0	-364.0300	18.7300	364.2700	-4.4100	0.0000	0.0000	0.0000	0.0000;
	2060847	2060867	0.00101	0.015398	1.44328	2959.51	0	0	0	0	1	0	0	-358.0000	22.7400	359.3200	-153.7300	0.0000	0.0000	0.0000	0.0000;
	2060849	2060848	0.001581	0.07591	0	222.9	0	0	1	0	1	0	0	-79.8600	-2.7700	79.9600	7.4000	0.0000	0.0000	0.0000	0.0000;
	2060849	2060848	0.001581	0.07591	0	222.9	0	0	1	0	1	0	0	-79.8600	-2.7700	79.9600	7.4000	0.0000	0.0000	0.0000	0.0000;
	2060849	2060848	0.001581	0.07591	0	222.9	0	0	1	0	1	0	0	-79.8600	-2.7700	79.9600	7.4000	0.0000	0.0000	0.0000	0.0000;
	2060851	2060850	0.001466	0.069038	0	230.3	0	0	1.025	0	1	0	0	-82.0500	-18.8600	82.1500	23.8200	0.0000	0.0000	0.0000	0.0000;
	2060851	2060850	0.001466	0.069038	0	230.3	0	0	1.025	0	1	0	0	-82.0500	-18.8600	82.1500	23.8200	0.0000	0.0000	0.0000	0.0000;
	2060851	2060850	0.001466	0.069038	0	230.3	0	0	1.025	0	1	0	0	-82.0500	-18.8600	82.1500	23.8200	0.0000	0.0000	0.0000	0.0000;
	2060853	2060852	0.000239	0.015085	0	1024.74	0	0	1.0625	0	1	0	0	-577.2700	-271.0900	578.3300	338.0400	0.0000	0.0000	0.0000	0.0000;
	2060876	2060852	0.00017	0.003629	0.39624	2538.2	0	0	0	0	1	0	0	321.5700	183.0200	-321.3300	-218.2800	0.0000	0.0000	0.0000	0.0000;
	2060854	2060853	0.001099	0.036302	0	317.49	0	0	1.0375	0	1	0	0	-168.1800	-48.8300	168.5200	60.0600	0.0000	0.0000	0.0000	0.0000;
	2060854	2060853	0.001099	0.036302	0	317.49	0	0	1.0375	0	1	0	0	-168.1800	-48.8300	168.5200	60.0600	0.0000	0.0000	0.0000	0.0000;
	2060854	2060853	0.001099	0.036302	0	317.49	0	0	1.0375	0	1	0	0	-168.1800	-48.8300	168.5200	60.0600	0.0000	0.0000	0.0000	0.0000;
	2060854	2060853	0.001099	0.036302	0	317.49	0	0	1.0375	0	1	0	0	-168.1800	-48.8300	168.5200	60.0600	0.0000	0.0000	0.0000	0.0000;
	2060877	2060853	0.002963	0.022364	0.07349	548	0	0	0	0	1	0	0	97.1400	81.9400	-96.6800	-86.2200	0.0000	0.0000	0.0000	0.0000;
	2060855	2060856	0.01413	0.326604	0	39.72	0	0	1.05625	0	1	0	0	-20.4200	-9.7500	20.5000	11.5200	0.0000	0.0000	0.0000	0.0000;
	2060855	2060857	0.013597	0.295757	0	37.28	0	0	1.0375	0	1	0	0	-13.4900	-5.1300	13.5200	5.7600	0.0000	0.0000	0.0000	0.0000;
	2060859	2060858	0.000365	0.019382	0	861.41	0	0	1	0	1	0	0	-306.3200	-14.3100	306.6500	31.8400	0.0000	0.0000	0.0000	0.0000;
	2060858	2060861	0.000184	0.011456	0	891.44	0	0	1	0	1	0	0	-50.6800	-98.9300	50.7000	100.2700	0.0000	0.0000	0.0000	0.0000;
	2060858	2060862	0.000167	0.010692	0	888.14	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060858	2060884	0.00072	0.011027	1.75181	2830.25	0	0	0	0	1	0	0	-484.8600	-37.8800	486.4900	-121.0600	0.0000	0.0000	0.0000	0.0000;
	2060860	2060859	0.001572	0.066047	0	222.39	0	0	1	0	1	0	0	-70.5000	5.4400	70.5700	-2.2700	0.0000	0.0000	0.0000	0.0000;
	2060860	2060859	0.001572	0.066047	0	222.39	0	0	1	0	1	0	0	-70.5000	5.4400	70.5700	-2.2700	0.0000	0.0000	0.0000	0.0000;
	2060860	2060859	0.001572	0.066047	0	222.39	0	0	1	0	1	0	0	-70.5000	5.4400	70.5700	-2.2700	0.0000	0.0000	0.0000	0.0000;
	2060859	2060863	0.000218	0.001047	0	0	0	0	0	0	1	0	0	94.6000	21.1200	-94.5800	-21.0300	0.0000	0.0000	0.0000	0.0000;
	2060859	2060864	0.000294	0.001149	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060865	2060866	0.000212	0.001022	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060875	2060866	0.005035	0.023003	0.01476	165.74	0	0	0	0	1	0	0	42.3500	22.7600	-42.2300	-23.7700	0.0000	0.0000	0.0000	0.0000;
	2060868	2060867	0.000183	0.010992	0	895.69	0	0	1	0	1	0	0	-307.7200	50.9900	307.8900	-40.7600	0.0000	0.0000	0.0000	0.0000;
	2060867	2060872	0.000116	0.008146	0	1157.23	0	0	1.03125	0	1	0	0	-475.6000	-37.4700	475.8700	56.4900	0.0000	0.0000	0.0000	0.0000;
	2060867	2060873	0.000184	0.010927	0	1156.27	0	0	1.0375	0	1	0	0	-475.4400	-30.7400	475.8700	56.4900	0.0000	0.0000	0.0000	0.0000;
	2060867	2060874	0.000122	0.008766	0	1137.83	0	0	1.03125	0	1	0	0	-475.5800	-36.0400	475.8700	56.4900	0.0000	0.0000	0.0000	0.0000;
	2060868	2060871	0.000441	0.019837	0	274.2	0	0	1	0	1	0	0	101.1700	-5.7300	-101.1300	7.6800	0.0000	0.0000	0.0000	0.0000;
	2060869	2060871	0.000576	0.02589	0	199.2	0	0	1	0	1	0	0	-101.0700	10.2200	101.1300	-7.6800	0.0000	0.0000	0.0000	0.0000;
	2060870	2060871	0.00398	0.179014	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060877	2060876	0.000321	0.021742	0	903.55	0	0	1.1	0	1	0	0	-368.2400	-280.8700	369.0200	333.2200	0.0000	0.0000	0.0000	0.0000;
	2060876	2060881	0.000111	0.008094	0	824.05	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060876	2060882	0.000278	0.018331	0	823.21	0	0	1	0	1	0	0	-180.2300	-84.7100	180.3300	91.7900	0.0000	0.0000	0.0000	0.0000;
	2060876	2060883	0.000243	0.016718	0	814.67	0	0	1	0	1	0	0	-36.9600	-90.2400	36.9800	91.7900	0.0000	0.0000	0.0000	0.0000;
	2060877	2060880	0.000952	0.041182	0	437.3	0	0	1	0	1	0	0	147.8700	43.9900	-147.6600	-34.8900	0.0000	0.0000	0.0000	0.0000;
	2060878	2060880	-0.0001	-0.00433	0	250	0	0	1	0	1	0	0	-147.6800	-35.8500	147.6600	34.8900	0.0000	0.0000	0.0000	0.0000;
	2060879	2060880	0.004479	0.193742	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060884	2060890	0.000169	0.011683	0	1053.1	0	0	1	0	1	0	0	-434.3100	127.9800	434.6400	-105.1400	0.0000	0.0000	0.0000	0.0000;
	2060884	2060891	0.000244	0.015122	0	1126.1	0	0	1	0	1	0	0	-293.4000	-28.5800	293.6000	41.1100	0.0000	0.0000	0.0000	0.0000;
	2060884	2060892	0.00027	0.016615	0	714.23	0	0	1	0	1	0	0	-101.3300	-39.2400	101.3600	41.1100	0.0000	0.0000	0.0000	0.0000;
	2060884	2060893	0.000129	0.010251	0	711.72	0	0	1	0	1	0	0	-101.3500	-39.9500	101.3600	41.1100	0.0000	0.0000	0.0000	0.0000;
	2060884	2060894	0.000284	0.019091	0	705.6	0	0	1	0	1	0	0	-101.3300	-38.9700	101.3600	41.1100	0.0000	0.0000	0.0000	0.0000;
	2060884	2060895	0.000155	0.012897	0	704.83	0	0	1	0	1	0	0	-101.3400	-39.6600	101.3600	41.1100	0.0000	0.0000	0.0000	0.0000;
	2060884	2060896	0.000312	0.021278	0	704.32	0	0	1	0	1	0	0	-101.3200	-38.7300	101.3600	41.1100	0.0000	0.0000	0.0000	0.0000;
	2060886	2060885	0.000526	0.031049	0	587.82	0	0	1.025	0	1	0	0	-200.8500	61.8500	201.0700	-48.8400	0.0000	0.0000	0.0000	0.0000;
	2060886	2060885	0.000526	0.031049	0	587.82	0	0	1.1	0	1	0	0	-190.8100	-158.0000	191.1600	178.8200	0.0000	0.0000	0.0000	0.0000;
	2060886	2060885	0.000526	0.031049	0	587.82	0	0	1.1	0	1	0	0	-190.8100	-158.0000	191.1600	178.8200	0.0000	0.0000	0.0000	0.0000;
	2060885	2060890	8e-06	0.000582	0	1003.1	0	0	1	0	1	0	0	434.6600	-104.0000	-434.6400	105.1400	0.0000	0.0000	0.0000	0.0000;
	2060885	2070116	0.003537	0.043655	0.79216	1379.75	0	0	0	0	1	0	0	-499.2500	10.6400	507.9700	14.5000	0.0000	0.0000	0.0000	0.0000;
	2070135	2060885	0.001186	0.01299	0.26257	1235.86	0	0	0	0	1	0	0	264.1800	73.6900	-263.3000	-91.3000	0.0000	0.0000	0.0000	0.0000;
	2060885	2070170	0.003757	0.042404	1.29194	1452.33	0	0	0	0	1	0	0	-573.7300	-45.1500	585.8500	44.4900	0.0000	0.0000	0.0000	0.0000;
	2060887	2060886	0.001118	0.05317	0	210.44	0	0	1.01875	0	1	0	0	-71.8400	-73.5500	71.9600	79.0400	0.0000	0.0000	0.0000	0.0000;
	2060887	2060886	0.001118	0.05317	0	210.44	0	0	0.98125	0	1	0	0	-72.9800	0.0700	73.0300	2.4900	0.0000	0.0000	0.0000	0.0000;
	2070136	2060886	0.003897	0.03171	0.13262	451.06	0	0	0	0	1	0	0	39.1900	-80.2100	-38.9400	67.8700	0.0000	0.0000	0.0000	0.0000;
	2060888	2060887	0.003892	0.113596	0	88.03	0	0	1.01875	0	1	0	0	-44.6000	-7.8900	44.6800	10.1400	0.0000	0.0000	0.0000	0.0000;
	2060888	2060887	0.003892	0.113596	0	88.03	0	0	1.01875	0	1	0	0	-44.6000	-7.8900	44.6800	10.1400	0.0000	0.0000	0.0000	0.0000;
	2060888	2060887	0.003892	0.113596	0	88.03	0	0	1.01875	0	1	0	0	-44.6000	-7.8900	44.6800	10.1400	0.0000	0.0000	0.0000	0.0000;
	2060888	2060887	0.003892	0.113596	0	88.03	0	0	1.01875	0	1	0	0	-44.6000	-7.8900	44.6800	10.1400	0.0000	0.0000	0.0000	0.0000;
	2060887	2070109	0.011412	0.070461	0.02881	265.66	0	0	0	0	1	0	0	-116.5500	34.9100	118.1500	-28.0700	0.0000	0.0000	0.0000	0.0000;
	2060889	2060890	0.000916	0.063495	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2074191	2070000	0.008953	0.056347	0.01919	196.18	0	0	0	0	1	0	0	-51.1700	14.9400	51.4100	-15.3600	0.0000	0.0000	0.0000	0.0000;
	2070000	2074193	0.011931	0.060869	0.0176	166.87	0	0	0	0	1	0	0	-63.6800	12.2800	64.1700	-11.5900	0.0000	0.0000	0.0000	0.0000;
	2070004	2070001	0.006962	0.032932	0.02778	231.98	0	0	0	0	1	0	0	-19.3200	7.1400	19.3500	-9.9200	0.0000	0.0000	0.0000	0.0000;
	2070001	2074191	0.011548	0.077828	0.13484	219.69	0	0	0	0	1	0	0	-30.2200	5.7700	30.3400	-19.0400	0.0000	0.0000	0.0000	0.0000;
	2070002	2070003	0.000243	0.001077	0	0	0	0	0	0	1	0	0	-15.5300	-2.9900	15.5300	3.0000	0.0000	0.0000	0.0000	0.0000;
	2070003	2070004	0.009836	0.055038	0.05028	187.99	0	0	0	0	1	0	0	3.6100	3.6500	-3.6100	-8.9300	0.0000	0.0000	0.0000	0.0000;
	2070003	2070009	0.043269	0.19699	0.04341	209.06	0	0	0	0	1	0	0	-19.1400	-6.6400	19.3000	2.6800	0.0000	0.0000	0.0000	0.0000;
	2070004	2070005	0.000238	0.001192	0	0	0	0	0	0	1	0	0	6.3200	2.0200	-6.3200	-2.0200	0.0000	0.0000	0.0000	0.0000;
	2070004	2070006	0.015187	0.08211	0.04365	231.03	0	0	0	0	1	0	0	16.6100	-0.2200	-16.5700	-4.1400	0.0000	0.0000	0.0000	0.0000;
	2070011	2070006	0.043238	0.219077	0.04942	250.88	0	0	0	0	1	0	0	27.2700	-1.5900	-26.9700	-2.1000	0.0000	0.0000	0.0000	0.0000;
	2070007	2070124	0.005684	0.025242	0.03942	221.02	0	0	0	0	1	0	0	-10.2700	-7.0200	10.2700	2.7500	0.0000	0.0000	0.0000	0.0000;
	2070007	2070190	0.023043	0.128396	0.03222	228.19	0	0	0	0	1	0	0	-53.5700	19.8000	54.2800	-19.3400	0.0000	0.0000	0.0000	0.0000;
	2074190	2070007	0.018251	0.127893	0.11565	180.89	0	0	0	0	1	0	0	-53.0900	5.5500	53.5800	-14.7300	0.0000	0.0000	0.0000	0.0000;
	2070008	2070130	0.008772	0.046554	0.01477	202.8	0	0	0	0	1	0	0	17.2300	-12.2900	-17.1900	10.9100	0.0000	0.0000	0.0000	0.0000;
	2070008	2070147	0.018884	0.128681	0.05088	218.07	0	0	0	0	1	0	0	-27.4500	8.4900	27.6000	-12.7800	0.0000	0.0000	0.0000	0.0000;
	2070010	2070009	0.021434	0.128087	0.06653	266.65	0	0	0	0	1	0	0	-2.3400	-7.8600	2.3500	0.6400	0.0000	0.0000	0.0000	0.0000;
	2070009	2070026	0.027	0.175	0.11	271	0	0	0	0	1	0	0	13.3900	-4.1900	-13.3500	-7.4900	0.0000	0.0000	0.0000	0.0000;
	2070009	2074190	0.016221	0.081858	0.2093	255.21	0	0	0	0	1	0	0	-45.4100	-1.6000	45.7300	-19.7100	0.0000	0.0000	0.0000	0.0000;
	2070010	2070011	0.021802	0.13575	0.10089	192.71	0	0	0	0	1	0	0	-7.5000	1.1200	7.5200	-11.8500	0.0000	0.0000	0.0000	0.0000;
	2070023	2070010	0.039576	0.221925	0.04517	268.25	0	0	0	0	1	0	0	4.6900	-1.2300	-4.6800	-3.6400	0.0000	0.0000	0.0000	0.0000;
	2070011	2070012	0.000294	0.001082	0	0	0	0	0	0	1	0	0	6.2200	1.3600	-6.2200	-1.3600	0.0000	0.0000	0.0000	0.0000;
	2070011	2070015	0.0381	0.26051	0.07471	258.85	0	0	0	0	1	0	0	-41.0100	12.0900	41.7000	-15.2000	0.0000	0.0000	0.0000	0.0000;
	2070013	2070014	0.000218	0.001079	0	0	0	0	0	0	1	0	0	36.6500	11.0700	-36.6400	-11.0500	0.0000	0.0000	0.0000	0.0000;
	2070013	2070147	0.006833	0.033563	0.02279	218.81	0	0	0	0	1	0	0	-43.3400	4.8100	43.4600	-6.5700	0.0000	0.0000	0.0000	0.0000;
	2070190	2070013	0.013235	0.081962	0.02803	183.55	0	0	0	0	1	0	0	-6.6600	13.1300	6.6900	-15.8800	0.0000	0.0000	0.0000	0.0000;
	2070015	2070016	0.000265	0.001035	0	0	0	0	0	0	1	0	0	42.5000	9.1700	-42.5000	-9.1500	0.0000	0.0000	0.0000	0.0000;
	2070015	2077038	0.022707	0.138652	0.09028	271.92	0	0	0	0	1	0	0	-84.2100	6.0300	85.8000	-5.7100	0.0000	0.0000	0.0000	0.0000;
	2070017	2070020	0.002403	0.010624	0.01132	227.42	0	0	0	0	1	0	0	41.6000	2.9400	-41.5600	-3.8900	0.0000	0.0000	0.0000	0.0000;
	2070017	2070152	0.01488	0.089423	0.0406	250.81	0	0	0	0	1	0	0	-90.3100	0.0600	91.5100	3.0300	0.0000	0.0000	0.0000	0.0000;
	2070018	2070019	0.000222	0.001082	0	0	0	0	0	0	1	0	0	36.3700	15.7000	-36.3600	-15.6800	0.0000	0.0000	0.0000	0.0000;
	2070018	2070020	0.000212	0.001123	0	0	0	0	0	0	1	0	0	-36.3700	-15.7000	36.3700	15.7100	0.0000	0.0000	0.0000	0.0000;
	2070020	2070147	0.037463	0.225274	0.05255	173.95	0	0	0	0	1	0	0	5.1900	-11.8200	-5.1500	6.6900	0.0000	0.0000	0.0000	0.0000;
	2070021	2070022	0.00021	0.001143	0	0	0	0	0	0	1	0	0	5.5700	1.0900	-5.5700	-1.0900	0.0000	0.0000	0.0000	0.0000;
	2070021	2070023	0.000226	0.001091	0	0	0	0	0	0	1	0	0	-5.5700	-1.0900	5.5700	1.0900	0.0000	0.0000	0.0000	0.0000;
	2070023	2070026	0.016618	0.099529	0.03998	175.61	0	0	0	0	1	0	0	30.9600	-1.7400	-30.8200	-1.7400	0.0000	0.0000	0.0000	0.0000;
	2070023	2070028	0.027248	0.174551	0.11035	271.05	0	0	0	0	1	0	0	-41.2200	1.8800	41.6600	-11.1100	0.0000	0.0000	0.0000	0.0000;
	2070024	2070025	0.000224	0.001055	0	0	0	0	0	0	1	0	0	34.3000	5.6600	-34.2900	-5.6400	0.0000	0.0000	0.0000	0.0000;
	2070032	2070024	0.031474	0.141391	0.05083	246.65	0	0	0	0	1	0	0	50.8300	-3.0500	-50.0700	1.0800	0.0000	0.0000	0.0000	0.0000;
	2077038	2070024	0.02786	0.135904	0.03597	227.63	0	0	0	0	1	0	0	-15.7000	3.3100	15.7800	-6.7300	0.0000	0.0000	0.0000	0.0000;
	2070030	2070026	0.018406	0.102113	0.03021	222.39	0	0	0	0	1	0	0	-7.8100	-0.0300	7.8200	-3.1800	0.0000	0.0000	0.0000	0.0000;
	2070027	2070028	0.00028	0.001132	0	0	0	0	0	0	1	0	0	47.2700	-4.5900	-47.2700	4.6100	0.0000	0.0000	0.0000	0.0000;
	2070027	2070029	0.000295	0.001076	0	0	0	0	0	0	1	0	0	14.4700	1.6100	-14.4700	-1.6100	0.0000	0.0000	0.0000	0.0000;
	2070034	2070027	0.036	0.234	0.079	250	0	0	0	0	1	0	0	63.0800	-11.5900	-61.7400	11.7200	0.0000	0.0000	0.0000	0.0000;
	2070030	2070028	0.03568	0.234474	0.07958	251.43	0	0	0	0	1	0	0	-46.9100	3.2300	47.6500	-7.0000	0.0000	0.0000	0.0000	0.0000;
	2070028	2070033	0.028457	0.156854	0.02281	190.46	0	0	0	0	1	0	0	-42.0500	13.5000	42.5600	-13.1200	0.0000	0.0000	0.0000	0.0000;
	2070031	2070032	0.000244	0.001029	0	0	0	0	0	0	1	0	0	-11.2700	-19.3600	11.2700	19.3700	0.0000	0.0000	0.0000	0.0000;
	2070034	2070032	0.024203	0.118766	0.48473	275.51	0	0	0	0	1	0	0	-91.3200	1.9200	93.3600	-44.1300	0.0000	0.0000	0.0000	0.0000;
	2070032	2077020	0.050222	0.335996	0.10495	181.36	0	0	0	0	1	0	0	-9.2400	-4.4400	9.2800	-6.5600	0.0000	0.0000	0.0000	0.0000;
	2070032	2077215	0.017594	0.073821	0.09817	279.4	0	0	0	0	1	0	0	-146.2300	32.2600	149.9600	-27.1400	0.0000	0.0000	0.0000	0.0000;
	2070034	2070033	0.020217	0.123518	0.03648	197.94	0	0	0	0	1	0	0	64.0500	-6.7400	-63.2800	7.5100	0.0000	0.0000	0.0000	0.0000;
	2070034	2070036	0.028748	0.122869	0.04042	205.83	0	0	0	0	1	0	0	-43.6100	13.8900	44.1800	-15.7900	0.0000	0.0000	0.0000	0.0000;
	2070035	2070036	0.00028	0.001134	0	0	0	0	0	0	1	0	0	-7.8900	-0.7100	7.8900	0.7100	0.0000	0.0000	0.0000	0.0000;
	2070036	2070040	0.022474	0.122291	0.05643	218.57	0	0	0	0	1	0	0	-52.0700	15.0800	52.7100	-17.6100	0.0000	0.0000	0.0000	0.0000;
	2070037	2070042	0.041469	0.234404	0.06826	215.67	0	0	0	0	1	0	0	24.9900	-14.8100	-24.6800	9.7600	0.0000	0.0000	0.0000	0.0000;
	2070037	2070182	0.050703	0.257584	0.03371	239.35	0	0	0	0	1	0	0	-53.3600	-1.1500	54.8200	5.1600	0.0000	0.0000	0.0000	0.0000;
	2070038	2070039	0.000261	0.001149	0	0	0	0	0	0	1	0	0	-6.5800	-0.7800	6.5800	0.7800	0.0000	0.0000	0.0000	0.0000;
	2077003	2070039	0.011296	0.08136	0.02215	233.2	0	0	0	0	1	0	0	-26.9700	-1.1500	27.0500	-0.6200	0.0000	0.0000	0.0000	0.0000;
	2070039	2077005	0.023385	0.142763	0.07418	238.93	0	0	0	0	1	0	0	-33.6200	-0.1600	33.8800	-6.1600	0.0000	0.0000	0.0000	0.0000;
	2070040	2070041	0.000209	0.001174	0	0	0	0	0	0	1	0	0	5.3800	1.1900	-5.3800	-1.1900	0.0000	0.0000	0.0000	0.0000;
	2070047	2070040	0.018585	0.091554	0.04977	239.84	0	0	0	0	1	0	0	22.8200	-14.3900	-22.7100	9.7500	0.0000	0.0000	0.0000	0.0000;
	2070040	2077003	0.011448	0.060408	0.083	254.21	0	0	0	0	1	0	0	-35.3800	6.6700	35.5300	-14.6200	0.0000	0.0000	0.0000	0.0000;
	2070042	2070043	0.000297	0.001136	0	0	0	0	0	0	1	0	0	8.9600	1.4800	-8.9600	-1.4800	0.0000	0.0000	0.0000	0.0000;
	2070042	2070061	0.041729	0.195508	0.06816	237.8	0	0	0	0	1	0	0	46.7600	-8.7300	-45.8600	6.0400	0.0000	0.0000	0.0000	0.0000;
	2070129	2070042	0.025866	0.153538	0.05917	221.59	0	0	0	0	1	0	0	31.2900	-2.1400	-31.0500	-2.5100	0.0000	0.0000	0.0000	0.0000;
	2070044	2070045	0.000255	0.001073	0	0	0	0	0	0	1	0	0	33.6500	3.6400	-33.6500	-3.6300	0.0000	0.0000	0.0000	0.0000;
	2070046	2070044	0.006335	0.042666	0.01155	182.51	0	0	0	0	1	0	0	2.7200	-23.7500	-2.6900	22.7700	0.0000	0.0000	0.0000	0.0000;
	2070162	2070044	0.005194	0.035988	0.04017	217.96	0	0	0	0	1	0	0	31.0400	22.6900	-30.9600	-26.4200	0.0000	0.0000	0.0000	0.0000;
	2070046	2070052	0.01745	0.077566	0.04134	228.92	0	0	0	0	1	0	0	-36.6300	6.4600	36.8700	-9.6500	0.0000	0.0000	0.0000	0.0000;
	2070047	2070048	0.000209	0.001124	0	0	0	0	0	0	1	0	0	23.7200	7.1600	-23.7200	-7.1600	0.0000	0.0000	0.0000	0.0000;
	2070065	2070047	0.051701	0.263967	0.05481	220.52	0	0	0	0	1	0	0	47.6700	-7.2100	-46.5400	7.2200	0.0000	0.0000	0.0000	0.0000;
	2070049	2070050	0.000206	0.001054	0	0	0	0	0	0	1	0	0	37.4600	12.8800	-37.4500	-12.8600	0.0000	0.0000	0.0000	0.0000;
	2070049	2070051	0.000229	0.00107	0	0	0	0	0	0	1	0	0	-37.4600	-12.8800	37.4600	12.9000	0.0000	0.0000	0.0000	0.0000;
	2070051	2070052	0.004599	0.024286	0.00758	199.33	0	0	0	0	1	0	0	13.1700	-5.8600	-13.1700	5.1200	0.0000	0.0000	0.0000	0.0000;
	2070051	2070058	0.012472	0.069427	0.04006	238.59	0	0	0	0	1	0	0	-50.6300	-7.0400	50.9500	4.6300	0.0000	0.0000	0.0000	0.0000;
	2070148	2070052	0.01488	0.083094	0.02631	242.97	0	0	0	0	1	0	0	63.7500	3.6400	-63.1800	-3.1500	0.0000	0.0000	0.0000	0.0000;
	2070053	2070056	-0.000176	-0.005387	0	260	0	0	1	0	1	0	0	40.9700	16.6300	-40.9700	-16.7300	0.0000	0.0000	0.0000	0.0000;
	2070053	2070057	0.000285	0.001135	0	0	0	0	0	0	1	0	0	-40.9700	-16.6300	40.9700	16.6500	0.0000	0.0000	0.0000	0.0000;
	2070054	2070056	0.003811	0.116424	0	130	0	0	1	0	1	0	0	-40.9000	-14.5600	40.9700	16.7300	0.0000	0.0000	0.0000	0.0000;
	2070055	2070056	0.003811	0.116424	0	130	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2070057	2070058	0.004066	0.018725	0.0512	195.92	0	0	0	0	1	0	0	-10.7200	-4.6100	10.7200	-0.7300	0.0000	0.0000	0.0000	0.0000;
	2070057	2070059	0.008679	0.057093	0.03053	219.49	0	0	0	0	1	0	0	-30.2500	-12.0400	30.3400	9.3800	0.0000	0.0000	0.0000	0.0000;
	2070058	2070103	0.009567	0.057773	0.04087	246.69	0	0	0	0	1	0	0	-72.0200	-7.6700	72.5000	6.2100	0.0000	0.0000	0.0000	0.0000;
	2070059	2070060	0.00024	0.001033	0	0	0	0	0	0	1	0	0	10.7500	5.1100	-10.7500	-5.1000	0.0000	0.0000	0.0000	0.0000;
	2070096	2070059	0.001845	0.009536	0.0182	222.3	0	0	0	0	1	0	0	-34.1300	20.0800	34.1600	-21.8800	0.0000	0.0000	0.0000	0.0000;
	2070059	2070179	0.005734	0.035166	0.04382	248.1	0	0	0	0	1	0	0	-75.2500	7.4000	75.5600	-10.1700	0.0000	0.0000	0.0000	0.0000;
	2070109	2070061	0.026166	0.16084	0.07639	249.98	0	0	0	0	1	0	0	-73.9600	23.5300	75.5200	-21.8100	0.0000	0.0000	0.0000	0.0000;
	2070061	2070113	0.024555	0.130334	0.05292	250.74	0	0	0	0	1	0	0	-81.8300	1.1900	83.4600	1.9900	0.0000	0.0000	0.0000	0.0000;
	2070062	2070063	0.000226	0.001137	0	0	0	0	0	0	1	0	0	49.8500	4.0700	-49.8400	-4.0400	0.0000	0.0000	0.0000	0.0000;
	2070062	2070064	0.00021	0.001185	0	0	0	0	0	0	1	0	0	-49.8500	-4.0700	49.8500	4.0900	0.0000	0.0000	0.0000	0.0000;
	2070064	2070065	0.012208	0.074047	0.09981	212.2	0	0	0	0	1	0	0	42.2500	-15.4000	-42.0300	6.2700	0.0000	0.0000	0.0000	0.0000;
	2070118	2070064	0.008706	0.048668	0.02788	247.94	0	0	0	0	1	0	0	92.8200	-10.2100	-92.1000	11.3100	0.0000	0.0000	0.0000	0.0000;
	2070065	2070066	0.012077	0.070166	0.02461	262.26	0	0	0	0	1	0	0	101.4800	-24.7400	-100.2400	29.3700	0.0000	0.0000	0.0000	0.0000;
	2070065	2070175	0.006047	0.04292	0.13614	280	0	0	0	0	1	0	0	-166.9300	-1.0400	168.5300	-2.0300	0.0000	0.0000	0.0000	0.0000;
	2070066	2070096	0.022664	0.104962	0.25099	261.28	0	0	0	0	1	0	0	94.6400	-29.9600	-92.6700	12.2800	0.0000	0.0000	0.0000	0.0000;
	2070067	2070082	0.018295	0.113891	0.1021	255.39	0	0	0	0	1	0	0	92.5800	-8.0400	-91.0200	7.6000	0.0000	0.0000	0.0000	0.0000;
	2070067	2070129	0.020997	0.110313	0.06154	267.69	0	0	0	0	1	0	0	-133.3100	16.9600	137.1100	-3.2800	0.0000	0.0000	0.0000	0.0000;
	2070068	2070103	0.015679	0.111721	0.03984	183.54	0	0	0	0	1	0	0	-6.3400	-4.8500	6.3400	0.6500	0.0000	0.0000	0.0000	0.0000;
	2070068	2070159	0.011437	0.083639	0.05427	204.97	0	0	0	0	1	0	0	-18.8600	-6.1800	18.8900	0.6800	0.0000	0.0000	0.0000	0.0000;
	2070069	2070070	0.000209	0.001093	0	0	0	0	0	0	1	0	0	17.8500	2.0500	-17.8500	-2.0500	0.0000	0.0000	0.0000	0.0000;
	2070069	2070094	0.020255	0.108196	0.15988	235.02	0	0	0	0	1	0	0	-39.5200	13.0100	39.9000	-28.0500	0.0000	0.0000	0.0000	0.0000;
	2070069	2070171	0.009295	0.043357	0.03502	213.37	0	0	0	0	1	0	0	21.6600	-15.0600	-21.6100	11.5100	0.0000	0.0000	0.0000	0.0000;
	2070071	2070074	0.011374	0.373713	0	167.3	0	0	1	0	1	0	0	44.6600	-7.1600	-44.4400	14.5600	0.0000	0.0000	0.0000	0.0000;
	2070071	2070075	0.000344	0.002143	0.00163	252.14	0	0	0	0	1	0	0	86.9300	18.6500	-86.9100	-18.6500	0.0000	0.0000	0.0000	0.0000;
	2070071	2070109	0.003029	0.016758	0.01212	269.45	0	0	0	0	1	0	0	-131.5900	-11.4800	132.1100	13.0500	0.0000	0.0000	0.0000	0.0000;
	2070072	2070074	-0.006603	-0.216946	0	90	0	0	1	0	1	0	0	-44.5700	10.2700	44.4400	-14.5600	0.0000	0.0000	0.0000	0.0000;
	2070072	2070076	0.000908	0.004733	0.00089	171.07	0	0	0	0	1	0	0	-48.2300	-10.5600	48.2500	10.5800	0.0000	0.0000	0.0000	0.0000;
	2070073	2070074	0.026373	0.866487	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2070076	2070075	0.004804	0.135729	0	102.77	0	0	1.01875	0	1	0	0	-48.0600	-1.2800	48.1700	4.3600	0.0000	0.0000	0.0000	0.0000;
	2070076	2070075	0.004804	0.135729	0	102.77	0	0	1.025	0	1	0	0	-47.9300	-5.8200	48.0400	8.9600	0.0000	0.0000	0.0000	0.0000;
	2070076	2070075	0.004804	0.135729	0	102.77	0	0	1.025	0	1	0	0	-47.9300	-5.8200	48.0400	8.9600	0.0000	0.0000	0.0000	0.0000;
	2070076	2070075	0.004804	0.135729	0	102.77	0	0	1.025	0	1	0	0	-47.9300	-5.8200	48.0400	8.9600	0.0000	0.0000	0.0000	0.0000;
	2070075	2070109	0.003497	0.022717	0.00737	260.76	0	0	0	0	1	0	0	-105.4000	-12.5900	105.7800	14.3000	0.0000	0.0000	0.0000	0.0000;
	2070076	2070138	0.011573	0.066691	0.02391	140.37	0	0	0	0	1	0	0	-10.2500	-13.0300	10.2700	10.6300	0.0000	0.0000	0.0000	0.0000;
	2070090	2070077	0.022107	0.118446	0.03314	222.83	0	0	0	0	1	0	0	-34.8500	7.1700	35.1200	-9.3000	0.0000	0.0000	0.0000	0.0000;
	2070077	2070185	0.008889	0.062531	0.08871	235.72	0	0	0	0	1	0	0	-45.8500	2.7700	46.0300	-11.0200	0.0000	0.0000	0.0000	0.0000;
	2070078	2070079	0.000224	0.001167	0	0	0	0	0	0	1	0	0	41.2200	22.5800	-41.2100	-22.5600	0.0000	0.0000	0.0000	0.0000;
	2070078	2070080	0.000288	0.001011	0	0	0	0	0	0	1	0	0	-41.3200	-22.6300	41.3300	22.6500	0.0000	0.0000	0.0000	0.0000;
	2070078	2070081	0.000294	0.001131	0	0	0	0	0	0	1	0	0	0.1000	0.0400	-0.1000	-0.0400	0.0000	0.0000	0.0000	0.0000;
	2070080	2070086	0.008922	0.052683	0.03318	276.35	0	0	0	0	1	0	0	87.4900	-8.9100	-86.8400	9.2900	0.0000	0.0000	0.0000	0.0000;
	2070080	2070109	0.004497	0.029918	0.06265	276.46	0	0	0	0	1	0	0	95.4300	-6.0600	-95.0400	2.0800	0.0000	0.0000	0.0000	0.0000;
	2070080	2070109	0.004497	0.029918	0.06265	276.46	0	0	0	0	1	0	0	95.4300	-6.0600	-95.0400	2.0800	0.0000	0.0000	0.0000	0.0000;
	2070080	2070109	0.004497	0.029918	0.06265	276.46	0	0	0	0	1	0	0	95.4300	-6.0600	-95.0400	2.0800	0.0000	0.0000	0.0000	0.0000;
	2070080	2070171	0.016523	0.07993	0.21032	282.72	0	0	0	0	1	0	0	-138.3700	1.4800	141.4100	-9.3400	0.0000	0.0000	0.0000	0.0000;
	2070080	2070171	0.016523	0.07993	0.21032	282.72	0	0	0	0	1	0	0	-138.3700	1.4800	141.4100	-9.3400	0.0000	0.0000	0.0000	0.0000;
	2070080	2070171	0.016523	0.07993	0.21032	282.72	0	0	0	0	1	0	0	-138.3700	1.4800	141.4100	-9.3400	0.0000	0.0000	0.0000	0.0000;
	2070092	2070082	0.019069	0.08696	0.04142	236.49	0	0	0	0	1	0	0	-47.4900	17.9600	48.0000	-19.7800	0.0000	0.0000	0.0000	0.0000;
	2070083	2070094	0.018435	0.14795	0.04592	225.31	0	0	0	0	1	0	0	-32.0700	12.8500	32.2800	-16.0300	0.0000	0.0000	0.0000	0.0000;
	2070171	2070083	0.005175	0.027804	0.01182	216	0	0	0	0	1	0	0	-24.3700	13.2200	24.4100	-14.3000	0.0000	0.0000	0.0000	0.0000;
	2070085	2070084	0.006402	0.179029	0	72.89	0	0	1	0	1	0	0	-38.0400	8.5800	38.1300	-6.0300	0.0000	0.0000	0.0000	0.0000;
	2070084	2070086	0.000225	0.001164	0	0	0	0	0	0	1	0	0	-38.1300	6.0300	38.1400	-6.0100	0.0000	0.0000	0.0000	0.0000;
	2070084	2070087	0.000207	0.001086	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2070138	2070085	0.004203	0.020563	0.00476	142	0	0	0	0	1	0	0	12.7100	20.5600	-12.6900	-20.9600	0.0000	0.0000	0.0000	0.0000;
	2070086	2070109	0.006395	0.030337	0.04113	240.55	0	0	0	0	1	0	0	-56.7000	10.5800	56.9000	-13.9000	0.0000	0.0000	0.0000	0.0000;
	2070137	2070086	0.003294	0.020894	0.00495	260.88	0	0	0	0	1	0	0	-105.0400	15.5900	105.4000	-13.8600	0.0000	0.0000	0.0000	0.0000;
	2070088	2070089	0.00027	0.001008	0	0	0	0	0	0	1	0	0	-4.7900	-0.3900	4.7900	0.3900	0.0000	0.0000	0.0000	0.0000;
	2070090	2070089	0.017677	0.097055	0.08731	216.08	0	0	0	0	1	0	0	27.4000	-8.2300	-27.2700	-0.4700	0.0000	0.0000	0.0000	0.0000;
	2070089	2070093	0.029322	0.174881	0.19311	265.22	0	0	0	0	1	0	0	116.8900	-13.2200	-113.1600	14.9100	0.0000	0.0000	0.0000	0.0000;
	2070089	2070167	0.015586	0.103132	0.13002	255.57	0	0	0	0	1	0	0	-94.4100	13.2900	95.7600	-18.2900	0.0000	0.0000	0.0000	0.0000;
	2070090	2070091	0.000235	0.00117	0	0	0	0	0	0	1	0	0	7.4600	1.0600	-7.4600	-1.0600	0.0000	0.0000	0.0000	0.0000;
	2070093	2070094	0.042487	0.204003	0.11544	261.44	0	0	0	0	1	0	0	106.7700	-16.3100	-102.1400	26.3700	0.0000	0.0000	0.0000	0.0000;
	2070096	2070095	0.00021	0.013784	0	520.94	0	0	1	0	1	0	0	232.4000	-46.5000	-232.2900	53.7600	0.0000	0.0000	0.0000	0.0000;
	2070095	2070097	0.000389	0.024822	0	545.38	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2070095	2070098	0.000266	0.015454	0	544.36	0	0	1	0	1	0	0	-30.0800	-101.8000	30.1100	103.4200	0.0000	0.0000	0.0000	0.0000;
	2070095	2070099	0.000534	0.032741	0	542.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2070095	2070100	0.000329	0.016991	0	541.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2070095	2070101	0.000202	0.001005	0	0	0	0	0	0	1	0	0	262.3800	48.0500	-262.2400	-47.3800	0.0000	0.0000	0.0000	0.0000;
	2070095	2070102	0.000267	0.001002	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2070103	2070096	0.00501	0.02819	0.00848	260.5	0	0	0	0	1	0	0	106.1300	-12.0500	-105.6000	14.1400	0.0000	0.0000	0.0000	0.0000;
	2070116	2070101	0.003068	0.038762	0.91914	1380.92	0	0	0	0	1	0	0	-522.1800	19.8000	530.2100	-16.6200	0.0000	0.0000	0.0000	0.0000;
	2070117	2070101	0.005693	0.069624	1.28171	1370.14	0	0	0	0	1	0	0	465.7900	-55.1500	-453.9900	63.3600	0.0000	0.0000	0.0000	0.0000;
	2070132	2070101	0.004026	0.054082	1.32521	1461.7	0	0	0	0	1	0	0	598.3500	-45.2800	-584.6400	88.3000	0.0000	0.0000	0.0000	0.0000;
	2070101	2070161	0.002073	0.025099	0.60009	1223.49	0	0	0	0	1	0	0	259.1400	4.0300	-257.8300	-52.0500	0.0000	0.0000	0.0000	0.0000;
	2070170	2070101	0.003214	0.036634	1.00973	1378.84	0	0	0	0	1	0	0	-503.6800	70.7800	511.5200	-91.6900	0.0000	0.0000	0.0000	0.0000;
	2070103	2070104	0.000599	0.021275	0	260	0	0	1.0625	0	1	0	0	-184.9700	5.1900	185.1900	2.4900	0.0000	0.0000	0.0000	0.0000;
	2070105	2070106	0.000261	0.001136	0	0	0	0	0	0	1	0	0	38.3800	-10.7400	-38.3800	10.7600	0.0000	0.0000	0.0000	0.0000;
	2070110	2070106	0.000189	0.001189	0.00021	212.85	0	0	0	0	1	0	0	30.8800	-10.0100	-30.8800	10.0000	0.0000	0.0000	0.0000	0.0000;
	2070167	2070106	0.00017	0.001167	0.00125	215.12	0	0	0	0	1	0	0	-22.1400	2.5800	22.1400	-2.7000	0.0000	0.0000	0.0000	0.0000;
	2070106	2070185	0.000325	0.002443	0.0013	225.23	0	0	0	0	1	0	0	47.1200	-18.0500	-47.1100	17.9700	0.0000	0.0000	0.0000	0.0000;
	2070107	2070108	0.000282	0.001173	0	0	0	0	0	0	1	0	0	0.0600	0.0200	-0.0600	-0.0200	0.0000	0.0000	0.0000	0.0000;
	2070107	2070109	0.000254	0.001132	0	0	0	0	0	0	1	0	0	53.8500	15.1900	-53.8400	-15.1600	0.0000	0.0000	0.0000	0.0000;
	2070110	2070133	0.000357	0.001916	0.00102	177.1	0	0	0	0	1	0	0	-5.1700	-4.6300	5.1700	4.5200	0.0000	0.0000	0.0000	0.0000;
	2070111	2070162	0.005715	0.033918	0.01033	243.38	0	0	0	0	1	0	0	68.2900	-9.7200	-68.0300	10.1200	0.0000	0.0000	0.0000	0.0000;
	2070182	2070111	0.016014	0.111028	0.03161	191.7	0	0	0	0	1	0	0	8.1000	-9.4500	-8.0800	6.2200	0.0000	0.0000	0.0000	0.0000;
	2070113	2070112	0.000707	0.033904	0	266.17	0	0	1	0	1	0	0	-1.0100	-10.3600	1.0100	10.4000	0.0000	0.0000	0.0000	0.0000;
	2070112	2070114	0.000554	0.036706	0	421.85	0	0	1	0	1	0	0	-86.1900	-19.3000	86.2300	22.0000	0.0000	0.0000	0.0000	0.0000;
	2070112	2070115	0.000645	0.033416	0	303.35	0	0	1.00625	0	1	0	0	-24.8600	-6.1200	24.8600	6.3300	0.0000	0.0000	0.0000	0.0000;
	2070112	2070116	0.000247	0.001186	0	0	0	0	0	0	1	0	0	110.0400	15.0200	-110.0100	-14.8800	0.0000	0.0000	0.0000	0.0000;
	2070113	2070178	0.017005	0.086488	0.04719	251.89	0	0	0	0	1	0	0	-83.4300	7.8400	84.5700	-7.0500	0.0000	0.0000	0.0000	0.0000;
	2070116	2070135	0.003025	0.04123	0.98232	1371.02	0	0	0	0	1	0	0	461.0400	-31.8200	-454.9600	11.0600	0.0000	0.0000	0.0000	0.0000;
	2070161	2070116	0.003144	0.040802	0.83189	1293.28	0	0	0	0	1	0	0	340.2700	-55.3900	-336.8100	12.4000	0.0000	0.0000	0.0000	0.0000;
	2070117	2070120	0.001477	0.068419	0	518.5	0	0	1	0	1	0	0	93.2400	-6.7600	-93.1200	12.4800	0.0000	0.0000	0.0000	0.0000;
	2070117	2070121	0.000271	0.017861	0	628.81	0	0	1	0	1	0	0	-119.6600	54.2400	119.7100	-51.3000	0.0000	0.0000	0.0000	0.0000;
	2070132	2070117	0.000425	0.004887	0.20046	1077.12	0	0	0	0	1	0	0	-35.2900	54.2800	35.3100	-75.0700	0.0000	0.0000	0.0000	0.0000;
	2070117	2077262	0.006108	0.080186	1.0162	1372.84	0	0	0	0	1	0	0	-474.6800	82.7400	488.9100	-1.8800	0.0000	0.0000	0.0000	0.0000;
	2070118	2070120	-0.000615	-0.028483	0	393.1	0	0	1	0	1	0	0	-92.8200	10.2100	92.7700	-12.5700	0.0000	0.0000	0.0000	0.0000;
	2070119	2070120	0.006202	0.287305	0	125.5	0	0	1	0	1	0	0	-0.3500	-0.1000	0.3500	0.1000	0.0000	0.0000	0.0000	0.0000;
	2070123	2070122	0.00063	0.031347	0	445.77	0	0	1.025	0	1	0	0	-158.8600	-7.9800	159.0100	15.5500	0.0000	0.0000	0.0000	0.0000;
	2070122	2070125	0.000307	0.019977	0	588.19	0	0	1.00625	0	1	0	0	-94.0800	35.7700	94.1100	-33.8300	0.0000	0.0000	0.0000	0.0000;
	2070122	2070126	0.000358	0.020066	0	587.37	0	0	1.00625	0	1	0	0	-108.1900	36.3400	108.2400	-33.8300	0.0000	0.0000	0.0000	0.0000;
	2070122	2070127	0.000341	0.019891	0	585.62	0	0	1.00625	0	1	0	0	-124.6200	37.0600	124.6800	-33.8300	0.0000	0.0000	0.0000	0.0000;
	2070157	2070122	0.004296	0.056928	1.3095	1257.18	0	0	0	0	1	0	0	304.0900	-84.5200	-300.2400	-1.4300	0.0000	0.0000	0.0000	0.0000;
	2070124	2070123	0.004229	0.112697	0	92.9	0	0	1	0	1	0	0	-12.1700	-3.2200	12.1700	3.3800	0.0000	0.0000	0.0000	0.0000;
	2070128	2070129	0.000259	0.001142	0	0	0	0	0	0	1	0	0	82.8000	-8.0900	-82.7800	8.1700	0.0000	0.0000	0.0000	0.0000;
	2070145	2070129	0.043384	0.126111	0.03583	229.6	0	0	0	0	1	0	0	42.7400	-6.8400	-41.9800	5.2900	0.0000	0.0000	0.0000	0.0000;
	2070178	2070129	0.018969	0.087222	0.02264	230.7	0	0	0	0	1	0	0	44.7600	7.6400	-44.3900	-8.3300	0.0000	0.0000	0.0000	0.0000;
	2070130	2070131	0.005939	0.175416	0	100.34	0	0	1	0	1	0	0	-48.0400	-7.3600	48.1700	11.2300	0.0000	0.0000	0.0000	0.0000;
	2070130	2070169	0.00404	0.021905	0.00498	219.3	0	0	0	0	1	0	0	31.6200	-3.3800	-31.5800	3.0600	0.0000	0.0000	0.0000	0.0000;
	2070133	2070132	0.000384	0.023545	0	433.4	0	0	1	0	1	0	0	-175.5300	45.8000	175.6500	-38.5700	0.0000	0.0000	0.0000	0.0000;
	2070132	2070134	0.00032	0.01788	0	601.3	0	0	1.06875	0	1	0	0	-101.1300	-175.7700	101.2700	183.7400	0.0000	0.0000	0.0000	0.0000;
	2070132	2077262	0.006598	0.070618	1.20678	1418.83	0	0	0	0	1	0	0	-539.1300	105.7900	559.1500	-17.7200	0.0000	0.0000	0.0000	0.0000;
	2070167	2070133	0.00026	0.001684	0.00124	229.97	0	0	0	0	1	0	0	-42.9000	3.4600	42.9100	-3.5700	0.0000	0.0000	0.0000	0.0000;
	2070133	2070175	0.000227	0.001253	0.00051	252.7	0	0	0	0	1	0	0	127.4500	-46.7500	-127.4100	46.9100	0.0000	0.0000	0.0000	0.0000;
	2070135	2070140	0.001329	0.076913	0	596.1	0	0	1	0	1	0	0	228.1100	-14.0500	-227.4500	52.3200	0.0000	0.0000	0.0000	0.0000;
	2070135	2070143	0.0001	0.0001	0	926.3	0	0	1	0	1	0	0	-22.0700	-33.6900	22.0700	33.6900	0.0000	0.0000	0.0000	0.0000;
	2070135	2070144	0.00033	0.020953	0	395.58	0	0	1	0	1	0	0	-15.2600	-37.0100	15.2600	37.3300	0.0000	0.0000	0.0000	0.0000;
	2070137	2070136	0.001145	0.057771	0	122.83	0	0	1.025	0	1	0	0	-11.8100	-58.0600	11.8500	60.1000	0.0000	0.0000	0.0000	0.0000;
	2070136	2070140	-0.000702	-0.040632	0	496.1	0	0	1	0	1	0	0	-227.8000	32.1000	227.4500	-52.3200	0.0000	0.0000	0.0000	0.0000;
	2070138	2070137	0.003335	0.113043	0	83.92	0	0	1.0375	0	1	0	0	-38.8200	-17.6500	38.8800	19.7000	0.0000	0.0000	0.0000	0.0000;
	2070138	2070137	0.003335	0.113043	0	83.92	0	0	1.01875	0	1	0	0	-39.0400	-1.4000	39.0900	3.0600	0.0000	0.0000	0.0000	0.0000;
	2070138	2070137	0.003335	0.113043	0	83.92	0	0	1.0375	0	1	0	0	-38.8200	-17.6500	38.8800	19.7000	0.0000	0.0000	0.0000	0.0000;
	2070139	2070140	0.003719	0.215215	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2070141	2070143	0.000501	0.030188	0	463.2	0	0	1	0	1	0	0	7.7800	16.9700	-7.7800	-16.8700	0.0000	0.0000	0.0000	0.0000;
	2070142	2070143	0.000501	0.030188	0	463.2	0	0	1	0	1	0	0	14.3000	16.9700	-14.2900	-16.8300	0.0000	0.0000	0.0000	0.0000;
	2070145	2070146	0.003387	0.079656	0	150.54	0	0	0.98125	0	1	0	0	-75.4900	21.1300	75.6800	-16.6800	0.0000	0.0000	0.0000	0.0000;
	2070178	2070145	0.00936	0.056516	0.02364	219.84	0	0	0	0	1	0	0	-31.5800	12.5700	31.6800	-14.4600	0.0000	0.0000	0.0000	0.0000;
	2070147	2070152	0.027755	0.165418	0.10877	237.52	0	0	0	0	1	0	0	-59.3600	9.0100	60.3500	-14.4000	0.0000	0.0000	0.0000	0.0000;
	2070148	2070149	0.001767	0.058659	0	128.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2070148	2070150	0.01264	0.443978	0	23.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2070179	2070148	0.00767	0.042739	0.01001	242.78	0	0	0	0	1	0	0	64.0500	4.2300	-63.7500	-3.6400	0.0000	0.0000	0.0000	0.0000;
	2070152	2070151	0.000463	0.029412	0	434.23	0	0	1	0	1	0	0	-154.3900	10.8000	154.5000	-4.0100	0.0000	0.0000	0.0000	0.0000;
	2070151	2070153	0.000191	0.011448	0	793.62	0	0	1	0	1	0	0	-161.1200	41.5200	161.1700	-38.4600	0.0000	0.0000	0.0000	0.0000;
	2070151	2070154	0.000232	0.017629	0	793.62	0	0	1	0	1	0	0	-192.5300	45.1200	192.6200	-38.4600	0.0000	0.0000	0.0000	0.0000;
	2070151	2070155	0.000313	0.016566	0	793.62	0	0	1	0	1	0	0	-232.3600	47.4700	232.5300	-38.4600	0.0000	0.0000	0.0000	0.0000;
	2070151	2070156	0.000216	0.0111	0	793.62	0	0	1	0	1	0	0	-210.1500	43.4000	210.2500	-38.4600	0.0000	0.0000	0.0000	0.0000;
	2070151	2070157	0.000272	0.001068	0	0	0	0	0	0	1	0	0	320.8300	-86.7000	-320.5400	87.8400	0.0000	0.0000	0.0000	0.0000;
	2070151	2070157	0.000272	0.001068	0	0	0	0	0	0	1	0	0	320.8300	-86.8000	-320.5400	87.9400	0.0000	0.0000	0.0000	0.0000;
	2070151	2070158	0.000292	0.001082	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2070159	2070160	0.005737	0.145872	0	134.29	0	0	0.9875	0	1	0	0	-86.8200	-11.8200	87.2200	22.0000	0.0000	0.0000	0.0000	0.0000;
	2070159	2070179	0.001868	0.012835	0.00635	243.92	0	0	0	0	1	0	0	67.9300	11.1400	-67.8400	-11.2500	0.0000	0.0000	0.0000	0.0000;
	2070162	2070161	0.000537	0.032395	0	394.69	0	0	1.0125	0	1	0	0	75.8200	-15.7400	-75.7900	17.6000	0.0000	0.0000	0.0000	0.0000;
	2070161	2070166	0.000878	0.052455	0	262.28	0	0	1	0	1	0	0	-6.6600	-2.8500	6.6600	2.8800	0.0000	0.0000	0.0000	0.0000;
	2070162	2070163	0.010736	0.355068	0	38.93	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2070162	2070164	0.004774	0.159686	0	75.17	0	0	1	0	1	0	0	-16.2400	-7.4700	16.2600	7.9500	0.0000	0.0000	0.0000	0.0000;
	2070162	2070165	0.007377	0.272902	0	65	0	0	1	0	1	0	0	-22.5800	-9.6000	22.6200	11.1400	0.0000	0.0000	0.0000	0.0000;
	2070168	2070169	0.000203	0.001097	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2070171	2070170	0.000525	0.032594	0	684.9	0	0	1	0	1	0	0	-378.2400	3.2900	378.9300	39.5000	0.0000	0.0000	0.0000	0.0000;
	2070170	2070172	0.000378	0.027228	0	741	0	0	1.075	0	1	0	0	-206.3900	-46.0700	206.5700	58.7900	0.0000	0.0000	0.0000	0.0000;
	2070170	2070173	0.000306	0.019644	0	741	0	0	1.075	0	1	0	0	-144.5200	-53.9100	144.5900	58.7900	0.0000	0.0000	0.0000	0.0000;
	2070170	2070174	0.000458	0.025307	0	741	0	0	1.075	0	1	0	0	-110.1900	-54.7900	110.2700	58.7900	0.0000	0.0000	0.0000	0.0000;
	2070175	2070176	0.001669	0.058841	0	151.06	0	0	1	0	1	0	0	-40.0400	-51.8000	40.1000	54.1500	0.0000	0.0000	0.0000	0.0000;
	2070185	2070175	0.00022	0.000838	0.00034	195.63	0	0	0	0	1	0	0	1.0800	-6.9600	-1.0800	6.9200	0.0000	0.0000	0.0000	0.0000;
	2070177	2070178	0.000256	0.00112	0	0	0	0	0	0	1	0	0	97.7800	13.2600	-97.7500	-13.1500	0.0000	0.0000	0.0000	0.0000;
	2070179	2070180	0.004764	0.140672	0	106.24	0	0	0.975	0	1	0	0	-71.7700	17.1900	72.0000	-10.3700	0.0000	0.0000	0.0000	0.0000;
	2070179	2070181	0.00466	0.134974	0	105.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2070183	2070184	0.004785	0.133879	0	123.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2070183	2070185	0.00025	0.001104	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2070183	2070186	0.000268	0.001055	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2070187	2070188	0.003763	0.122939	0	105.4	0	0	0.99375	0	1	0	0	-32.7900	3.5000	32.8200	-2.2600	0.0000	0.0000	0.0000	0.0000;
	2070187	2070189	0.008079	0.198751	0	70.36	0	0	0.99375	0	1	0	0	-14.8400	2.6800	14.8500	-2.2600	0.0000	0.0000	0.0000	0.0000;
	2070187	2070190	0.000292	0.001193	0	0	0	0	0	0	1	0	0	47.6200	-6.1800	-47.6200	6.2000	0.0000	0.0000	0.0000	0.0000;
	2074000	2074001	0.013921	0.095606	0.03894	242.42	0	0	0	0	1	0	0	53.3000	-1.0300	-52.9300	-0.4800	0.0000	0.0000	0.0000	0.0000;
	2074019	2074001	0.003777	0.026164	0.0073	218.81	0	0	0	0	1	0	0	-23.7300	-7.2700	23.7500	6.6700	0.0000	0.0000	0.0000	0.0000;
	2074001	2074228	0.011013	0.062996	0.1036	200.25	0	0	0	0	1	0	0	12.3900	-7.8900	-12.3800	-2.8000	0.0000	0.0000	0.0000	0.0000;
	2074002	2074033	0.003894	0.019383	0.03908	234.09	0	0	0	0	1	0	0	59.3000	27.0900	-59.1300	-30.2600	0.0000	0.0000	0.0000	0.0000;
	2074002	2074208	0.001521	0.008703	0.00713	243.8	0	0	0	0	1	0	0	-69.8500	-1.3800	69.9200	1.0600	0.0000	0.0000	0.0000	0.0000;
	2074002	2074241	0.003079	0.016539	0.00828	249.64	0	0	0	0	1	0	0	-78.7700	5.2000	78.9600	-5.0500	0.0000	0.0000	0.0000	0.0000;
	2074003	2074208	0.003981	0.027026	0.01569	241.99	0	0	0	0	1	0	0	-38.5100	-13.7800	38.5700	12.6100	0.0000	0.0000	0.0000	0.0000;
	2074004	2074005	0.00022	0.001057	0	0	0	0	0	0	1	0	0	20.2800	8.0000	-20.2800	-8.0000	0.0000	0.0000	0.0000	0.0000;
	2074251	2074004	0.035075	0.202296	0.04918	246.75	0	0	0	0	1	0	0	65.0200	-7.1200	-63.5900	10.2200	0.0000	0.0000	0.0000	0.0000;
	2074006	2074007	0.000214	0.001195	0	0	0	0	0	0	1	0	0	30.0500	3.2600	-30.0400	-3.2500	0.0000	0.0000	0.0000	0.0000;
	2074208	2074006	0.006049	0.031833	0.02275	243.34	0	0	0	0	1	0	0	68.7100	15.4000	-68.4100	-16.1800	0.0000	0.0000	0.0000	0.0000;
	2074008	2074009	0.000216	0.001105	0	0	0	0	0	0	1	0	0	34.7800	9.3000	-34.7800	-9.2800	0.0000	0.0000	0.0000	0.0000;
	2074008	2074011	0.004085	0.02304	0.01563	218.88	0	0	0	0	1	0	0	-55.7200	-2.5800	55.8500	1.6700	0.0000	0.0000	0.0000	0.0000;
	2074008	2074022	0.011573	0.058672	0.04857	188.01	0	0	0	0	1	0	0	25.1300	-19.6300	-25.0300	15.1400	0.0000	0.0000	0.0000	0.0000;
	2074008	2074027	0.008287	0.048404	0.01159	178.8	0	0	0	0	1	0	0	-4.1900	12.9100	4.2100	-14.0000	0.0000	0.0000	0.0000	0.0000;
	2074010	2074011	0.000249	0.001031	0	0	0	0	0	0	1	0	0	-31.5200	-12.4500	31.5300	12.4600	0.0000	0.0000	0.0000	0.0000;
	2074011	2074214	0.007672	0.04802	0.08983	234.36	0	0	0	0	1	0	0	-60.1900	-17.3200	60.4700	9.7000	0.0000	0.0000	0.0000	0.0000;
	2074012	2074034	0.007135	0.031276	0.03831	245.03	0	0	0	0	1	0	0	67.7100	7.9500	-67.3900	-10.3800	0.0000	0.0000	0.0000	0.0000;
	2074013	2074214	0.009457	0.067636	0.03445	245.52	0	0	0	0	1	0	0	-60.1800	9.0900	60.5100	-10.3300	0.0000	0.0000	0.0000	0.0000;
	2074014	2074015	0.000219	0.001173	0	0	0	0	0	0	1	0	0	44.3300	5.1000	-44.3200	-5.0800	0.0000	0.0000	0.0000	0.0000;
	2074014	2074214	0.003962	0.028178	0.06432	241.67	0	0	0	0	1	0	0	-55.3300	-3.7100	55.4400	-2.2400	0.0000	0.0000	0.0000	0.0000;
	2074016	2074040	0.012255	0.062905	0.05068	177.83	0	0	0	0	1	0	0	12.9400	2.1000	-12.9200	-7.2000	0.0000	0.0000	0.0000	0.0000;
	2074016	2074054	0.017916	0.075657	0.0268	180.53	0	0	0	0	1	0	0	-19.8400	-3.6800	19.9000	1.1900	0.0000	0.0000	0.0000	0.0000;
	2074017	2074029	0.001357	0.00857	0.01095	210.85	0	0	0	0	1	0	0	21.7700	-2.4800	-21.7700	1.3800	0.0000	0.0000	0.0000	0.0000;
	2074327	2074017	0.005037	0.028722	0.00543	237.42	0	0	0	0	1	0	0	47.4000	4.3700	-47.2900	-4.3200	0.0000	0.0000	0.0000	0.0000;
	2074018	2074056	0.010571	0.05234	0.09069	217.83	0	0	0	0	1	0	0	-27.1000	-2.8500	27.1800	-6.1200	0.0000	0.0000	0.0000	0.0000;
	2074300	2074018	0.004201	0.02532	0.01225	194.88	0	0	0	0	1	0	0	-8.7300	4.6900	8.7400	-5.9200	0.0000	0.0000	0.0000	0.0000;
	2074019	2074049	0.005333	0.033561	0.0737	201.04	0	0	0	0	1	0	0	11.5400	2.5200	-11.5300	-10.0800	0.0000	0.0000	0.0000	0.0000;
	2074020	2074021	0.000239	0.00115	0	0	0	0	0	0	1	0	0	-12.6600	-1.7700	12.6600	1.7700	0.0000	0.0000	0.0000	0.0000;
	2074021	2074030	0.011521	0.055163	0.03599	235.7	0	0	0	0	1	0	0	-42.9200	-8.4300	43.1400	5.8300	0.0000	0.0000	0.0000	0.0000;
	2074022	2074023	0.000204	0.00119	0	0	0	0	0	0	1	0	0	6.8000	1.0900	-6.8000	-1.0900	0.0000	0.0000	0.0000	0.0000;
	2074054	2074022	0.004381	0.024133	0.1679	199.21	0	0	0	0	1	0	0	-18.2100	-1.1900	18.2200	-16.2300	0.0000	0.0000	0.0000	0.0000;
	2074033	2074024	0.001261	0.006283	0.0034	242.21	0	0	0	0	1	0	0	60.4000	16.2900	-60.3500	-16.3900	0.0000	0.0000	0.0000	0.0000;
	2074025	2074208	0.003407	0.019146	0.03452	244.65	0	0	0	0	1	0	0	-67.0000	2.8600	67.1400	-5.5800	0.0000	0.0000	0.0000	0.0000;
	2074026	2074034	0.001617	0.008343	0.0036	218.33	0	0	0	0	1	0	0	-23.7600	3.6100	23.7700	-3.9300	0.0000	0.0000	0.0000	0.0000;
	2074026	2074058	0.004164	0.025811	0.01736	206.34	0	0	0	0	1	0	0	-25.3300	-25.3100	25.3800	23.8800	0.0000	0.0000	0.0000	0.0000;
	2074027	2074028	0.000293	0.001197	0	0	0	0	0	0	1	0	0	12.9000	4.5500	-12.9000	-4.5400	0.0000	0.0000	0.0000	0.0000;
	2074029	2074065	0.005507	0.032612	0.07268	242.65	0	0	0	0	1	0	0	58.3100	-5.3800	-58.1300	-1.1000	0.0000	0.0000	0.0000	0.0000;
	2074327	2074029	0.005634	0.026183	0.01516	242.14	0	0	0	0	1	0	0	58.8100	1.3800	-58.6200	-2.0900	0.0000	0.0000	0.0000	0.0000;
	2074030	2074031	0.000222	0.001144	0	0	0	0	0	0	1	0	0	13.5300	2.5400	-13.5300	-2.5300	0.0000	0.0000	0.0000	0.0000;
	2074030	2074032	0.000231	0.001185	0	0	0	0	0	0	1	0	0	2.5500	0.2300	-2.5500	-0.2300	0.0000	0.0000	0.0000	0.0000;
	2074030	2074056	0.005872	0.041735	0.0201	242.65	0	0	0	0	1	0	0	-59.2100	-8.6000	59.4200	8.0000	0.0000	0.0000	0.0000	0.0000;
	2074040	2074033	0.005563	0.029957	0.02756	242.66	0	0	0	0	1	0	0	45.3700	9.1100	-45.2500	-11.2800	0.0000	0.0000	0.0000	0.0000;
	2074035	2074042	0.002908	0.017527	0.00863	196.38	0	0	0	0	1	0	0	15.4300	12.9200	-15.4200	-13.7300	0.0000	0.0000	0.0000	0.0000;
	2074045	2074035	0.002016	0.012568	0.00427	240.23	0	0	0	0	1	0	0	59.1200	18.9300	-59.0500	-18.9000	0.0000	0.0000	0.0000	0.0000;
	2074036	2074039	0.0001	-0.001979	0	279.5	0	0	1	0	1	0	0	54.4100	10.5300	-54.4100	-10.5900	0.0000	0.0000	0.0000	0.0000;
	2074036	2074040	0.000298	0.001033	0	0	0	0	0	0	1	0	0	-54.4100	-10.5300	54.4200	10.5600	0.0000	0.0000	0.0000	0.0000;
	2074036	2074041	0.000235	0.001026	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2074037	2074039	0.00181	0.063991	0	139.7	0	0	1	0	1	0	0	-54.3600	-8.6700	54.4100	10.5900	0.0000	0.0000	0.0000	0.0000;
	2074038	2074039	0.00181	0.063991	0	139.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2074040	2077179	0.013716	0.081491	0.29911	266.36	0	0	0	0	1	0	0	-86.8700	-12.4700	87.8800	-12.5100	0.0000	0.0000	0.0000	0.0000;
	2074042	2074043	0.000254	0.001132	0	0	0	0	0	0	1	0	0	31.4700	9.8600	-31.4700	-9.8500	0.0000	0.0000	0.0000	0.0000;
	2074058	2074042	0.001606	0.008846	0.00358	233.73	0	0	0	0	1	0	0	32.8100	-15.5500	-32.7900	15.3000	0.0000	0.0000	0.0000	0.0000;
	2074042	2074070	0.005731	0.031095	0.02883	209.54	0	0	0	0	1	0	0	16.7300	-11.4300	-16.7100	8.6000	0.0000	0.0000	0.0000	0.0000;
	2074044	2074045	0.000278	0.001028	0	0	0	0	0	0	1	0	0	-31.4700	-11.9600	31.4800	11.9700	0.0000	0.0000	0.0000	0.0000;
	2074047	2074045	0.000922	0.004522	0.00192	250.9	0	0	0	0	1	0	0	90.6800	31.1100	-90.6000	-30.9100	0.0000	0.0000	0.0000	0.0000;
	2074047	2074046	0.000415	0.02812	0	451.6	0	0	1.0125	0	1	0	0	-172.0900	-38.6700	172.2200	47.3300	0.0000	0.0000	0.0000	0.0000;
	2074046	2074048	0.000222	0.001032	0	0	0	0	0	0	1	0	0	50.8500	11.9100	-50.8500	-11.8800	0.0000	0.0000	0.0000	0.0000;
	2074083	2074046	0.000531	0.00673	0.13782	1126.2	0	0	0	0	1	0	0	-63.2300	27.3700	63.2600	-41.3400	0.0000	0.0000	0.0000	0.0000;
	2074330	2074046	0.001164	0.015283	0.27005	1284.36	0	0	0	0	1	0	0	287.2500	1.9000	-286.3300	-17.9000	0.0000	0.0000	0.0000	0.0000;
	2074049	2074047	0.010939	0.051734	0.01881	221.83	0	0	0	0	1	0	0	-39.3100	2.6300	39.4800	-3.7900	0.0000	0.0000	0.0000	0.0000;
	2074047	2074061	0.006623	0.033605	0.02339	228.22	0	0	0	0	1	0	0	41.9300	11.3400	-41.8100	-13.1300	0.0000	0.0000	0.0000	0.0000;
	2074050	2074051	0.000271	0.001087	0	0	0	0	0	0	1	0	0	21.9500	5.3700	-21.9500	-5.3600	0.0000	0.0000	0.0000	0.0000;
	2074050	2074066	0.00287	0.017732	0.00551	227.42	0	0	0	0	1	0	0	33.7300	-5.8600	-33.7000	5.4900	0.0000	0.0000	0.0000	0.0000;
	2074050	2074327	0.015239	0.069641	0.02636	240.96	0	0	0	0	1	0	0	-55.6800	0.4900	56.1400	-1.1400	0.0000	0.0000	0.0000	0.0000;
	2074052	2074053	0.00023	0.001139	0	0	0	0	0	0	1	0	0	24.4400	4.1200	-24.4400	-4.1200	0.0000	0.0000	0.0000	0.0000;
	2074052	2074063	0.022669	0.119943	0.05406	201.41	0	0	0	0	1	0	0	34.4400	3.2100	-34.1800	-7.5800	0.0000	0.0000	0.0000	0.0000;
	2074267	2074052	0.00788	0.050739	0.01511	206.15	0	0	0	0	1	0	0	33.2700	2.0800	-33.1900	-3.1900	0.0000	0.0000	0.0000	0.0000;
	2074052	2077174	0.062524	0.478049	0.08188	198.57	0	0	0	0	1	0	0	-8.5700	-0.5500	8.6200	-7.7700	0.0000	0.0000	0.0000	0.0000;
	2074054	2074055	0.000225	0.001133	0	0	0	0	0	0	1	0	0	19.0200	1.4000	-19.0100	-1.4000	0.0000	0.0000	0.0000	0.0000;
	2074111	2074054	0.033343	0.164769	0.04105	226.97	0	0	0	0	1	0	0	20.8500	-2.2300	-20.7100	-1.4000	0.0000	0.0000	0.0000	0.0000;
	2074056	2074057	0.00029	0.001077	0	0	0	0	0	0	1	0	0	16.4000	6.0000	-16.4000	-6.0000	0.0000	0.0000	0.0000	0.0000;
	2074056	2074063	0.010307	0.071706	0.01392	224.57	0	0	0	0	1	0	0	-38.4600	-4.4800	38.6100	4.0700	0.0000	0.0000	0.0000	0.0000;
	2074235	2074056	0.013183	0.096126	0.02803	247.14	0	0	0	0	1	0	0	65.0700	4.3500	-64.5400	-3.4000	0.0000	0.0000	0.0000	0.0000;
	2074058	2074327	0.009944	0.054804	0.05501	257.34	0	0	0	0	1	0	0	-90.8600	-12.5500	91.6700	11.3700	0.0000	0.0000	0.0000	0.0000;
	2074059	2074060	0.000212	0.001176	0	0	0	0	0	0	1	0	0	32.6700	5.1600	-32.6700	-5.1500	0.0000	0.0000	0.0000	0.0000;
	2074059	2074061	0.000223	0.001093	0	0	0	0	0	0	1	0	0	-32.6700	-5.1600	32.6700	5.1700	0.0000	0.0000	0.0000	0.0000;
	2074059	2074062	0.000221	0.001109	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2074061	2074078	0.004761	0.02797	0.02341	182.89	0	0	0	0	1	0	0	9.1400	7.9600	-9.1300	-10.3000	0.0000	0.0000	0.0000	0.0000;
	2074235	2074063	0.014473	0.076837	0.07492	240.77	0	0	0	0	1	0	0	45.0200	-4.8500	-44.7400	-1.5600	0.0000	0.0000	0.0000	0.0000;
	2074064	2074065	0.00021	0.001061	0	0	0	0	0	0	1	0	0	-33.9300	-7.7400	33.9300	7.7500	0.0000	0.0000	0.0000	0.0000;
	2074073	2074065	0.005171	0.029425	0.02439	218.77	0	0	0	0	1	0	0	-24.1700	4.3000	24.2000	-6.6600	0.0000	0.0000	0.0000	0.0000;
	2074073	2074066	0.001806	0.011306	0.00279	218.61	0	0	0	0	1	0	0	32.5300	12.5200	-32.5100	-12.6700	0.0000	0.0000	0.0000	0.0000;
	2074066	2074093	0.003475	0.023551	0.03634	237.72	0	0	0	0	1	0	0	50.0100	5.4300	-49.9200	-8.5900	0.0000	0.0000	0.0000	0.0000;
	2074067	2074068	0.000226	0.001198	0	0	0	0	0	0	1	0	0	51.8100	8.4000	-51.8100	-8.3700	0.0000	0.0000	0.0000	0.0000;
	2074067	2074069	0.001113	0.007988	0.00503	204.38	0	0	0	0	1	0	0	-13.6700	-4.2100	13.6700	3.7100	0.0000	0.0000	0.0000	0.0000;
	2074075	2074067	0.000668	0.00388	0.00393	221.36	0	0	0	0	1	0	0	38.1500	3.8500	-38.1400	-4.1900	0.0000	0.0000	0.0000	0.0000;
	2074069	2074073	0.004174	0.027556	0.0567	244.13	0	0	0	0	1	0	0	-65.4800	-12.0000	65.6600	7.3300	0.0000	0.0000	0.0000	0.0000;
	2074070	2074084	0.00222	0.0107	0.01752	202.14	0	0	0	0	1	0	0	-24.0000	-17.2900	24.0100	15.5800	0.0000	0.0000	0.0000	0.0000;
	2074093	2074071	0.00403	0.024302	0.00466	185.08	0	0	0	0	1	0	0	9.6200	9.4400	-9.6100	-9.8800	0.0000	0.0000	0.0000	0.0000;
	2074071	2074109	0.011463	0.065078	0.0662	222.11	0	0	0	0	1	0	0	-31.1000	-6.4900	31.2100	0.3200	0.0000	0.0000	0.0000	0.0000;
	2074073	2074072	0.000662	0.032891	0	449.47	0	0	1.01875	0	1	0	0	-167.3600	-48.7700	167.5600	58.7800	0.0000	0.0000	0.0000	0.0000;
	2074072	2074074	0.000251	0.001198	0	0	0	0	0	0	1	0	0	50.1200	9.6900	-50.1200	-9.6600	0.0000	0.0000	0.0000	0.0000;
	2074083	2074072	0.000678	0.007586	0.28465	1163.31	0	0	0	0	1	0	0	-111.2300	20.2200	111.3200	-48.7700	0.0000	0.0000	0.0000	0.0000;
	2074072	2074330	0.000906	0.012021	0.2184	1321.35	0	0	0	0	1	0	0	-329.0100	-19.7000	329.9500	9.5300	0.0000	0.0000	0.0000	0.0000;
	2074073	2074087	0.003233	0.018722	0.00669	242.47	0	0	0	0	1	0	0	64.1400	11.2800	-64.0000	-11.2100	0.0000	0.0000	0.0000	0.0000;
	2074073	2074105	0.008201	0.048544	0.02091	213.16	0	0	0	0	1	0	0	29.2000	13.3300	-29.1200	-14.9800	0.0000	0.0000	0.0000	0.0000;
	2074075	2074076	0.000222	0.001055	0	0	0	0	0	0	1	0	0	30.9200	7.7600	-30.9100	-7.7500	0.0000	0.0000	0.0000	0.0000;
	2074075	2074084	0.000692	0.004575	0.00303	242.93	0	0	0	0	1	0	0	-69.0700	-11.6100	69.1000	11.5100	0.0000	0.0000	0.0000	0.0000;
	2074077	2074078	0.00029	0.001139	0	0	0	0	0	0	1	0	0	-30.9100	-14.4600	30.9200	14.4700	0.0000	0.0000	0.0000	0.0000;
	2074098	2074078	0.002603	0.014751	0.00346	199.94	0	0	0	0	1	0	0	-9.7500	-3.2700	9.7500	2.9400	0.0000	0.0000	0.0000	0.0000;
	2074078	2074112	0.003161	0.018715	0.01695	230.15	0	0	0	0	1	0	0	-31.5400	-7.1200	31.5700	5.5800	0.0000	0.0000	0.0000	0.0000;
