function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	2074079	2074080	0.000256	0.001163	0	0	0	0	0	0	1	0	0	-53.8900	-6.1600	53.9000	6.1900	0.0000	0.0000	0.0000	0.0000;
	2074079	2074081	0.000297	0.001191	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2074079	2074082	0.000224	0.001027	0	0	0	0	0	0	1	0	0	53.8900	6.1600	-53.8900	-6.1300	0.0000	0.0000	0.0000	0.0000;
	2074080	2074089	0.004643	0.025437	0.02081	206.2	0	0	0	0	1	0	0	-24.3100	8.6200	24.3400	-10.5900	0.0000	0.0000	0.0000	0.0000;
	2074228	2074080	0.006831	0.038272	0.03712	221.34	0	0	0	0	1	0	0	29.6600	11.3700	-29.5900	-14.8200	0.0000	0.0000	0.0000	0.0000;
	2074084	2074083	0.000804	0.041148	0	433.52	0	0	1.0125	0	1	0	0	-147.5500	-38.0900	147.7400	47.6300	0.0000	0.0000	0.0000	0.0000;
	2074218	2074083	0.000718	0.008796	0.15629	1149.93	0	0	0	0	1	0	0	102.3800	29.0500	-102.3000	-44.3700	0.0000	0.0000	0.0000	0.0000;
	2074223	2074083	0.00154	0.017989	0.73517	1256.69	0	0	0	0	1	0	0	-128.7700	-22.7300	129.0200	-50.8400	0.0000	0.0000	0.0000	0.0000;
	2074084	2074088	0.002346	0.014146	0.00769	171.91	0	0	0	0	1	0	0	-0.6000	8.2400	0.6000	-9.0200	0.0000	0.0000	0.0000	0.0000;
	2074085	2074086	0.000263	0.001114	0	0	0	0	0	0	1	0	0	55.0500	16.0300	-55.0400	-15.9900	0.0000	0.0000	0.0000	0.0000;
	2074089	2074085	0.000579	0.0042	0.00095	197.54	0	0	0	0	1	0	0	-7.3800	30.7000	7.3900	-30.7500	0.0000	0.0000	0.0000	0.0000;
	2074102	2074085	0.004631	0.020748	0.00736	212.94	0	0	0	0	1	0	0	29.0900	-4.6800	-29.0500	4.1100	0.0000	0.0000	0.0000	0.0000;
	2074085	2074103	0.004716	0.027956	0.01205	231.31	0	0	0	0	1	0	0	-33.3900	10.6200	33.4400	-11.5100	0.0000	0.0000	0.0000	0.0000;
	2074093	2074087	0.003233	0.017876	0.01514	204.37	0	0	0	0	1	0	0	-19.3500	-4.0900	19.3700	2.6000	0.0000	0.0000	0.0000	0.0000;
	2074088	2074219	0.007167	0.03709	0.01888	235.47	0	0	0	0	1	0	0	-44.1900	0.2000	44.3300	-1.4300	0.0000	0.0000	0.0000	0.0000;
	2074089	2074090	0.000226	0.001086	0	0	0	0	0	0	1	0	0	43.6000	14.5400	-43.5900	-14.5100	0.0000	0.0000	0.0000	0.0000;
	2074089	2074093	0.00347	0.022586	0.03101	212.71	0	0	0	0	1	0	0	-23.1900	1.0200	23.2100	-4.0800	0.0000	0.0000	0.0000	0.0000;
	2074089	2074307	0.011788	0.074147	0.13777	215.19	0	0	0	0	1	0	0	-37.3600	-35.6700	37.6200	22.7900	0.0000	0.0000	0.0000	0.0000;
	2074091	2074092	0.000248	0.001138	0	0	0	0	0	0	1	0	0	36.4500	7.3000	-36.4400	-7.2800	0.0000	0.0000	0.0000	0.0000;
	2074091	2074093	0.000294	0.001167	0	0	0	0	0	0	1	0	0	-36.4500	-7.3000	36.4500	7.3100	0.0000	0.0000	0.0000	0.0000;
	2074094	2074097	-0.000129	-0.004038	0	306.3	0	0	1	0	1	0	0	58.6200	17.9200	-58.6200	-18.0700	0.0000	0.0000	0.0000	0.0000;
	2074094	2074098	0.000207	0.001086	0	0	0	0	0	0	1	0	0	-58.6200	-17.9200	58.6300	17.9600	0.0000	0.0000	0.0000	0.0000;
	2074094	2074099	0.000237	0.001136	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2074094	2074100	0.000249	0.001065	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2074094	2074101	0.000296	0.001092	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2074095	2074097	0.001926	0.060058	0	153.1	0	0	1	0	1	0	0	-29.2900	-8.3300	29.3100	8.8900	0.0000	0.0000	0.0000	0.0000;
	2074096	2074097	0.001926	0.060058	0	153.1	0	0	1	0	1	0	0	-29.2900	-8.6300	29.3100	9.1900	0.0000	0.0000	0.0000	0.0000;
	2074098	2074219	0.006081	0.035821	0.01598	234.84	0	0	0	0	1	0	0	-48.8800	-14.6900	49.0300	13.9700	0.0000	0.0000	0.0000	0.0000;
	2074118	2074102	0.007988	0.046556	0.01726	201.79	0	0	0	0	1	0	0	18.3200	-2.2700	-18.2900	0.6500	0.0000	0.0000	0.0000	0.0000;
	2074219	2074102	0.007348	0.037283	0.01233	231.1	0	0	0	0	1	0	0	43.6400	0.9200	-43.5000	-1.4900	0.0000	0.0000	0.0000	0.0000;
	2074103	2074112	0.000771	0.004297	0.01974	247.47	0	0	0	0	1	0	0	-66.1500	1.9200	66.1800	-3.7500	0.0000	0.0000	0.0000	0.0000;
	2074104	2074281	0.04243	0.260275	0.14555	236.7	0	0	0	0	1	0	0	-42.7800	-2.7100	43.5100	-8.7200	0.0000	0.0000	0.0000	0.0000;
	2074112	2074105	0.00507	0.030211	0.01542	210.25	0	0	0	0	1	0	0	19.9400	0.1000	-19.9200	-1.5600	0.0000	0.0000	0.0000	0.0000;
	2074115	2074106	0.013144	0.074499	0.02802	228.26	0	0	0	0	1	0	0	-35.0700	2.3500	35.2200	-4.5100	0.0000	0.0000	0.0000	0.0000;
	2074273	2074106	0.002763	0.016077	0.01004	239.25	0	0	0	0	1	0	0	50.1300	-2.1600	-50.0700	1.4500	0.0000	0.0000	0.0000	0.0000;
	2074107	2074108	0.000225	0.001001	0	0	0	0	0	0	1	0	0	12.3100	3.8800	-12.3100	-3.8800	0.0000	0.0000	0.0000	0.0000;
	2074107	2074109	0.000256	0.001196	0	0	0	0	0	0	1	0	0	-12.3100	-3.8800	12.3100	3.8800	0.0000	0.0000	0.0000	0.0000;
	2074107	2074110	0.000274	0.001032	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2074111	2077170	0.048861	0.217511	0.09919	207.49	0	0	0	0	1	0	0	-9.7100	5.5000	9.8000	-15.3700	0.0000	0.0000	0.0000	0.0000;
	2077183	2074111	0.02008	0.119905	0.04895	231.37	0	0	0	0	1	0	0	38.9100	3.6600	-38.6200	-7.1800	0.0000	0.0000	0.0000	0.0000;
	2074112	2074114	0.015373	0.091025	0.42548	273.18	0	0	0	0	1	0	0	-135.6200	-5.7600	138.4300	-21.6200	0.0000	0.0000	0.0000	0.0000;
	2074116	2074113	0.037411	0.20292	0.10044	218.07	0	0	0	0	1	0	0	-25.4500	2.3500	25.7000	-11.5300	0.0000	0.0000	0.0000	0.0000;
	2074114	2074121	0.025108	0.133114	0.06996	180.29	0	0	0	0	1	0	0	-0.7300	-6.2400	0.7300	-1.1200	0.0000	0.0000	0.0000	0.0000;
	2074251	2074114	0.018711	0.11556	0.09506	254.77	0	0	0	0	1	0	0	83.4100	-15.6800	-82.1500	13.5400	0.0000	0.0000	0.0000	0.0000;
	2074121	2074116	0.016283	0.1103	0.06212	192.36	0	0	0	0	1	0	0	-6.2000	-1.5100	6.2100	-5.0000	0.0000	0.0000	0.0000	0.0000;
	2074117	2074118	0.00022	0.001131	0	0	0	0	0	0	1	0	0	-31.9500	-12.1700	31.9500	12.1900	0.0000	0.0000	0.0000	0.0000;
	2074118	2074219	0.002938	0.015429	0.0217	237.23	0	0	0	0	1	0	0	-50.2700	-9.9200	50.3500	8.0800	0.0000	0.0000	0.0000	0.0000;
	2074119	2074120	0.000248	0.001177	0	0	0	0	0	0	1	0	0	45.7400	14.4500	-45.7400	-14.4300	0.0000	0.0000	0.0000	0.0000;
	2074119	2074224	0.010901	0.058838	0.01764	209.23	0	0	0	0	1	0	0	-32.4200	-0.2100	32.5300	-1.0500	0.0000	0.0000	0.0000	0.0000;
	2074299	2074119	0.005942	0.032883	0.01793	210	0	0	0	0	1	0	0	13.3400	12.4800	-13.3200	-14.2500	0.0000	0.0000	0.0000	0.0000;
	2077155	2074122	0.017228	0.084469	0.11476	189.32	0	0	0	0	1	0	0	6.5000	-25.2400	-6.4300	13.4100	0.0000	0.0000	0.0000	0.0000;
	2074122	2077159	0.02855	0.164588	0.15785	193.03	0	0	0	0	1	0	0	-12.7000	-9.6500	12.7400	-7.1700	0.0000	0.0000	0.0000	0.0000;
	2074122	2077160	0.037546	0.192324	0.05933	198.15	0	0	0	0	1	0	0	13.9100	-7.2600	-13.8300	1.2300	0.0000	0.0000	0.0000	0.0000;
	2074123	2074128	0.006787	0.046029	0.03617	231.59	0	0	0	0	1	0	0	36.3500	12.3500	-36.2600	-15.7300	0.0000	0.0000	0.0000	0.0000;
	2074123	2074227	0.004862	0.020529	0.05514	236.08	0	0	0	0	1	0	0	-66.8900	-14.0500	67.0900	8.6900	0.0000	0.0000	0.0000	0.0000;
	2074331	2074123	0.006126	0.035757	0.01237	199.62	0	0	0	0	1	0	0	-9.3500	2.1100	9.3600	-3.4700	0.0000	0.0000	0.0000	0.0000;
	2074134	2074124	0.006122	0.033748	0.01277	205.12	0	0	0	0	1	0	0	-24.4900	-0.0400	24.5200	-1.1500	0.0000	0.0000	0.0000	0.0000;
	2074124	2074137	0.015107	0.086164	0.06388	215.6	0	0	0	0	1	0	0	20.9300	15.5000	-20.8200	-21.6600	0.0000	0.0000	0.0000	0.0000;
	2074124	2074199	0.014095	0.065002	0.02473	240.26	0	0	0	0	1	0	0	-57.3500	-20.0900	57.8200	19.5400	0.0000	0.0000	0.0000	0.0000;
	2074125	2074135	0.016837	0.093502	0.02233	203.52	0	0	0	0	1	0	0	41.3600	-4.7900	-41.0900	3.7900	0.0000	0.0000	0.0000	0.0000;
	2074125	2074229	0.011459	0.052943	0.05427	222.26	0	0	0	0	1	0	0	-57.9400	-1.9700	58.2900	-2.4500	0.0000	0.0000	0.0000	0.0000;
	2074126	2074127	0.000261	0.001198	0	0	0	0	0	0	1	0	0	-12.9800	-6.7600	12.9800	6.7700	0.0000	0.0000	0.0000	0.0000;
	2074127	2074139	0.022161	0.103148	0.02412	177.22	0	0	0	0	1	0	0	24.0400	-15.4900	-23.8800	13.6400	0.0000	0.0000	0.0000	0.0000;
	2074127	2074299	0.031791	0.170377	0.06786	200.24	0	0	0	0	1	0	0	-37.0200	8.7300	37.4700	-13.5100	0.0000	0.0000	0.0000	0.0000;
	2074128	2074134	0.009121	0.050235	0.02379	216.2	0	0	0	0	1	0	0	22.8500	13.6900	-22.7900	-15.9500	0.0000	0.0000	0.0000	0.0000;
	2074131	2074129	0.001755	0.009764	0.00359	233.48	0	0	0	0	1	0	0	-17.7600	-32.1100	17.7800	31.8600	0.0000	0.0000	0.0000	0.0000;
	2074129	2074270	0.010213	0.062067	0.37568	260.37	0	0	0	0	1	0	0	-74.9900	-50.5000	75.6400	14.1100	0.0000	0.0000	0.0000	0.0000;
	2074131	2074130	0.000432	0.02454	0	278.12	0	0	1	0	1	0	0	-37.4600	45.5900	37.4700	-44.7700	0.0000	0.0000	0.0000	0.0000;
	2074257	2074130	0.001286	0.015827	0.59354	1205.7	0	0	0	0	1	0	0	115.2900	-26.0900	-115.1300	-32.2400	0.0000	0.0000	0.0000	0.0000;
	2074130	2074325	0.00123	0.013729	0.22515	1198.91	0	0	0	0	1	0	0	77.6500	77.0100	-77.4900	-97.7200	0.0000	0.0000	0.0000	0.0000;
	2074137	2074131	0.003655	0.018753	0.03862	189.2	0	0	0	0	1	0	0	2.0100	18.4500	-2.0000	-22.4000	0.0000	0.0000	0.0000	0.0000;
	2074132	2077126	0.00977	0.063474	0.0953	200.09	0	0	0	0	1	0	0	-21.4500	-13.9100	21.5000	3.7500	0.0000	0.0000	0.0000	0.0000;
	2074132	2077142	0.011903	0.066735	0.0242	192.12	0	0	0	0	1	0	0	-16.2300	-4.8500	16.2600	2.3600	0.0000	0.0000	0.0000	0.0000;
	2077159	2074132	0.005407	0.040503	0.02169	208.92	0	0	0	0	1	0	0	-27.8100	-1.9900	27.8500	-0.0900	0.0000	0.0000	0.0000	0.0000;
	2074132	2077163	0.014272	0.055807	0.05161	196.03	0	0	0	0	1	0	0	26.1900	7.0600	-26.0800	-12.2400	0.0000	0.0000	0.0000	0.0000;
	2074132	2077177	0.019425	0.114057	0.06356	173.37	0	0	0	0	1	0	0	-28.8000	7.5500	28.9700	-13.4500	0.0000	0.0000	0.0000	0.0000;
	2074133	2074134	0.000255	0.001003	0	0	0	0	0	0	1	0	0	-47.2700	-15.9700	47.2800	15.9900	0.0000	0.0000	0.0000	0.0000;
	2074135	2074136	0.000238	0.001021	0	0	0	0	0	0	1	0	0	9.6600	1.7400	-9.6600	-1.7400	0.0000	0.0000	0.0000	0.0000;
	2074140	2074135	0.008545	0.052906	0.04642	191.71	0	0	0	0	1	0	0	-31.3500	0.9200	31.4300	-5.5300	0.0000	0.0000	0.0000	0.0000;
	2074139	2074138	0.028593	0.230206	0.12646	248.02	0	0	0	0	1	0	0	-16.5900	-7.1500	16.6600	-6.1100	0.0000	0.0000	0.0000	0.0000;
	2074138	2074146	0.031993	0.161537	0.06257	248.61	0	0	0	0	1	0	0	-23.4700	3.1800	23.6500	-9.1800	0.0000	0.0000	0.0000	0.0000;
	2074140	2074139	0.018694	0.091801	0.04776	235.78	0	0	0	0	1	0	0	-9.8100	3.0500	9.8300	-8.1600	0.0000	0.0000	0.0000	0.0000;
	2074140	2074141	0.000256	0.001157	0	0	0	0	0	0	1	0	0	8.2700	1.4900	-8.2700	-1.4800	0.0000	0.0000	0.0000	0.0000;
	2074155	2074140	0.035947	0.212109	0.07722	236.12	0	0	0	0	1	0	0	-32.5400	-0.8500	32.8900	-5.4600	0.0000	0.0000	0.0000	0.0000;
	2074142	2074143	0.000212	0.001123	0	0	0	0	0	0	1	0	0	6.5300	2.3200	-6.5300	-2.3200	0.0000	0.0000	0.0000	0.0000;
	2074142	2074144	0.000294	0.001131	0	0	0	0	0	0	1	0	0	-6.5300	-2.3200	6.5300	2.3200	0.0000	0.0000	0.0000	0.0000;
	2074142	2074145	0.000285	0.001151	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2074144	2074149	0.00525	0.030148	0.04963	202.17	0	0	0	0	1	0	0	11.4200	4.7200	-11.4100	-9.8300	0.0000	0.0000	0.0000	0.0000;
	2074321	2074144	0.011367	0.061267	0.01325	210.93	0	0	0	0	1	0	0	17.9800	5.8700	-17.9500	-7.0500	0.0000	0.0000	0.0000	0.0000;
	2074146	2077114	0.088012	0.560612	0.10093	229.78	0	0	0	0	1	0	0	-15.8700	2.7400	16.1200	-11.8800	0.0000	0.0000	0.0000	0.0000;
	2077120	2074146	0.018769	0.136443	0.11885	225.93	0	0	0	0	1	0	0	0.1400	-8.7700	-0.1300	-4.2100	0.0000	0.0000	0.0000	0.0000;
	2074146	2077160	0.046131	0.254847	0.06135	211.39	0	0	0	0	1	0	0	-24.7900	4.7300	25.0800	-9.8300	0.0000	0.0000	0.0000	0.0000;
	2074147	2074148	0.000202	0.001131	0	0	0	0	0	0	1	0	0	10.8900	3.0900	-10.8900	-3.0900	0.0000	0.0000	0.0000	0.0000;
	2074147	2074149	0.000241	0.001019	0	0	0	0	0	0	1	0	0	-10.8900	-3.0900	10.8900	3.0900	0.0000	0.0000	0.0000	0.0000;
	2074149	2074152	0.009213	0.042945	0.00937	183.62	0	0	0	0	1	0	0	0.5100	6.7300	-0.5100	-7.6800	0.0000	0.0000	0.0000	0.0000;
	2074150	2074321	0.00619	0.038867	0.14093	204.76	0	0	0	0	1	0	0	-24.9800	-26.6000	25.0400	12.2600	0.0000	0.0000	0.0000	0.0000;
	2074150	2074336	0.002672	0.01415	0.03138	207.56	0	0	0	0	1	0	0	-16.0900	-10.8400	16.1000	7.6300	0.0000	0.0000	0.0000	0.0000;
	2074151	2074152	0.00025	0.001076	0	0	0	0	0	0	1	0	0	-7.1700	-2.7600	7.1700	2.7600	0.0000	0.0000	0.0000	0.0000;
	2074153	2074152	0.009752	0.064518	0.01074	222.4	0	0	0	0	1	0	0	-31.5300	19.8100	31.6600	-20.0600	0.0000	0.0000	0.0000	0.0000;
	2074152	2074324	0.011135	0.063013	0.03094	222.74	0	0	0	0	1	0	0	-38.3200	24.9800	38.5500	-26.8000	0.0000	0.0000	0.0000	0.0000;
	2074249	2074153	0.00136	0.00793	0.0272	186.38	0	0	0	0	1	0	0	-4.5300	19.6500	4.5400	-22.4700	0.0000	0.0000	0.0000	0.0000;
	2074154	2074249	0.01328	0.066845	0.02973	200.13	0	0	0	0	1	0	0	-13.3000	17.6200	13.3600	-20.4400	0.0000	0.0000	0.0000	0.0000;
	2074154	2074306	0.00507	0.024154	0.18736	186.24	0	0	0	0	1	0	0	4.3800	-21.4600	-4.3700	1.3100	0.0000	0.0000	0.0000	0.0000;
	2074161	2074155	0.02164	0.131952	0.08377	230.16	0	0	0	0	1	0	0	-25.2800	-6.3800	25.4100	-1.8200	0.0000	0.0000	0.0000	0.0000;
	2074156	2074157	0.000246	0.00114	0	0	0	0	0	0	1	0	0	14.0200	2.8400	-14.0200	-2.8400	0.0000	0.0000	0.0000	0.0000;
	2074262	2074156	0.003249	0.019748	0.00917	209.36	0	0	0	0	1	0	0	-27.7500	6.3200	27.7800	-7.1600	0.0000	0.0000	0.0000	0.0000;
	2074312	2074156	0.004309	0.023895	0.02785	227.03	0	0	0	0	1	0	0	43.0500	-6.8200	-42.9700	4.2500	0.0000	0.0000	0.0000	0.0000;
	2074158	2074159	0.000297	0.001146	0	0	0	0	0	0	1	0	0	7.5900	3.7100	-7.5900	-3.7100	0.0000	0.0000	0.0000	0.0000;
	2074160	2074158	0.01135	0.065498	0.01789	201.72	0	0	0	0	1	0	0	-20.0900	1.4300	20.1400	-3.1000	0.0000	0.0000	0.0000	0.0000;
	2074158	2074303	0.004052	0.024721	0.08641	211.84	0	0	0	0	1	0	0	-27.7300	-0.6000	27.7500	-8.5000	0.0000	0.0000	0.0000	0.0000;
	2074160	2074165	0.009357	0.059817	0.02482	225.75	0	0	0	0	1	0	0	50.1200	-7.9200	-49.9000	6.6800	0.0000	0.0000	0.0000	0.0000;
	2074160	2074262	0.0071	0.039144	0.06785	208.35	0	0	0	0	1	0	0	-27.7000	-0.6800	27.7500	-6.3200	0.0000	0.0000	0.0000	0.0000;
	2074303	2074160	0.006773	0.045115	0.01419	228.43	0	0	0	0	1	0	0	44.6900	-4.9400	-44.5700	4.2700	0.0000	0.0000	0.0000	0.0000;
	2074161	2074162	0.000946	0.007067	0.0016	195.62	0	0	0	0	1	0	0	-4.4500	20.5800	4.4500	-20.7200	0.0000	0.0000	0.0000	0.0000;
	2074164	2074162	0.009904	0.056741	0.03914	209.89	0	0	0	0	1	0	0	37.6000	-2.3200	-37.4700	-1.0900	0.0000	0.0000	0.0000	0.0000;
	2074306	2074163	0.034913	0.144773	0.11609	221.08	0	0	0	0	1	0	0	30.7800	-7.9200	-30.4800	-3.2500	0.0000	0.0000	0.0000	0.0000;
	2074169	2074164	0.011326	0.059245	0.01389	199.07	0	0	0	0	1	0	0	11.4300	5.4000	-11.4200	-6.7900	0.0000	0.0000	0.0000	0.0000;
	2074164	2074312	0.016157	0.097612	0.06179	237.95	0	0	0	0	1	0	0	-67.7800	7.1500	68.4900	-9.4700	0.0000	0.0000	0.0000	0.0000;
	2074165	2074169	0.00561	0.039	0.01207	182.06	0	0	0	0	1	0	0	8.9800	-10.3200	-8.9700	9.0900	0.0000	0.0000	0.0000	0.0000;
	2074166	2074186	0.010501	0.057774	0.03472	167.4	0	0	0	0	1	0	0	-9.3600	3.5200	9.3700	-7.1400	0.0000	0.0000	0.0000	0.0000;
	2074166	2074271	0.019453	0.12203	0.09574	198.72	0	0	0	0	1	0	0	-2.5400	-6.8400	2.5400	-3.3500	0.0000	0.0000	0.0000	0.0000;
	2074168	2074167	0.000398	0.019665	0	350.27	0	0	1	0	1	0	0	-32.0400	20.2700	32.0500	-19.9800	0.0000	0.0000	0.0000	0.0000;
	2074167	2074308	0.00274	0.028727	0.38594	1107.68	0	0	0	0	1	0	0	57.2000	-39.7800	-57.1000	2.3500	0.0000	0.0000	0.0000	0.0000;
	2074167	2074317	0.001776	0.022026	0.33109	1055.19	0	0	0	0	1	0	0	-89.2500	-89.1900	89.4900	58.6600	0.0000	0.0000	0.0000	0.0000;
	2074169	2074168	0.003005	0.140287	0	107	0	0	1.0875	0	1	0	0	-42.0700	-28.8100	42.1500	32.8100	0.0000	0.0000	0.0000	0.0000;
	2074320	2074168	0.004959	0.03016	0.22123	231.86	0	0	0	0	1	0	0	10.2000	31.2000	-10.1100	-53.0700	0.0000	0.0000	0.0000	0.0000;
	2074169	2074178	0.015284	0.08109	0.04497	228.92	0	0	0	0	1	0	0	-7.9400	-2.3600	7.9400	-2.4500	0.0000	0.0000	0.0000	0.0000;
	2074170	2074176	0.007999	0.030018	0.02553	197.77	0	0	0	0	1	0	0	-34.7200	-10.2100	34.8200	7.9100	0.0000	0.0000	0.0000	0.0000;
	2074185	2074170	0.014647	0.087231	0.04994	210.88	0	0	0	0	1	0	0	2.1400	-6.0200	-2.1300	0.8400	0.0000	0.0000	0.0000	0.0000;
	2074172	2074171	0.002282	0.013847	0.00443	190.6	0	0	0	0	1	0	0	8.7000	7.8600	-8.6900	-8.3100	0.0000	0.0000	0.0000	0.0000;
	2074171	2074269	0.005587	0.036127	0.00928	206.5	0	0	0	0	1	0	0	-19.9800	2.7400	20.0000	-3.5900	0.0000	0.0000	0.0000	0.0000;
	2074172	2074182	0.006825	0.044971	0.0466	218.58	0	0	0	0	1	0	0	-29.0400	-11.1100	29.1000	6.5100	0.0000	0.0000	0.0000	0.0000;
	2074177	2074173	0.005233	0.032007	0.0148	216.11	0	0	0	0	1	0	0	25.3400	12.6100	-25.3000	-13.9300	0.0000	0.0000	0.0000	0.0000;
	2074173	2074269	0.003099	0.014505	0.01519	205.6	0	0	0	0	1	0	0	-22.2300	-19.3700	22.2600	17.8800	0.0000	0.0000	0.0000	0.0000;
	2074174	2074175	0.000217	0.001122	0	0	0	0	0	0	1	0	0	42.3500	9.6800	-42.3500	-9.6600	0.0000	0.0000	0.0000	0.0000;
	2074174	2074179	0.005363	0.02948	0.02575	240.15	0	0	0	0	1	0	0	12.1200	10.5600	-12.1100	-13.1700	0.0000	0.0000	0.0000	0.0000;
	2074174	2074181	0.004817	0.030944	0.0132	199.05	0	0	0	0	1	0	0	21.3000	2.6500	-21.2800	-3.8900	0.0000	0.0000	0.0000	0.0000;
	2074174	2074279	0.0075	0.041	0.025	180	0	0	0	0	1	0	0	-75.7700	-22.8900	76.2200	22.6700	0.0000	0.0000	0.0000	0.0000;
	2074181	2074176	0.00746	0.040928	0.02527	183.8	0	0	0	0	1	0	0	-20.6900	-11.8100	20.7300	9.3800	0.0000	0.0000	0.0000	0.0000;
	2074176	2074182	0.003807	0.025239	0.03665	263.27	0	0	0	0	1	0	0	-102.2600	-29.4200	102.6600	28.2000	0.0000	0.0000	0.0000	0.0000;
	2074177	2074271	0.005023	0.027964	0.04251	224.21	0	0	0	0	1	0	0	-45.6800	0.9500	45.7800	-4.9400	0.0000	0.0000	0.0000	0.0000;
	2074279	2074177	0.003776	0.024212	0.01609	226.04	0	0	0	0	1	0	0	22.6200	16.9200	-22.5900	-18.4600	0.0000	0.0000	0.0000	0.0000;
	2074178	2074279	0.008884	0.065471	0.06791	235.49	0	0	0	0	1	0	0	-13.6900	1.4800	13.7100	-8.6800	0.0000	0.0000	0.0000	0.0000;
	2074179	2074180	0.000204	0.001052	0	0	0	0	0	0	1	0	0	41.7100	15.2100	-41.7000	-15.1900	0.0000	0.0000	0.0000	0.0000;
	2074179	2074189	0.013914	0.08675	0.03951	258.72	0	0	0	0	1	0	0	-29.6000	-2.0400	29.7200	-1.3500	0.0000	0.0000	0.0000	0.0000;
	2074185	2074181	0.006475	0.03915	0.01067	224.76	0	0	0	0	1	0	0	-0.0600	-6.4200	0.0700	5.3300	0.0000	0.0000	0.0000	0.0000;
	2074225	2074182	0.001524	0.010044	0.00665	209.4	0	0	0	0	1	0	0	20.7900	-18.7800	-20.7800	18.1400	0.0000	0.0000	0.0000	0.0000;
	2074182	2074309	0.000694	0.004134	0.00305	282.09	0	0	0	0	1	0	0	-145.9700	-74.1100	146.1400	74.8000	0.0000	0.0000	0.0000	0.0000;
	2074183	2074184	0.000241	0.001139	0	0	0	0	0	0	1	0	0	23.6800	13.9500	-23.6800	-13.9400	0.0000	0.0000	0.0000	0.0000;
	2074183	2074185	0.000201	0.001039	0	0	0	0	0	0	1	0	0	-23.6800	-13.9500	23.6900	13.9600	0.0000	0.0000	0.0000	0.0000;
	2074189	2074185	0.016642	0.111784	0.03029	250.88	0	0	0	0	1	0	0	25.8600	-0.9300	-25.7600	-1.5100	0.0000	0.0000	0.0000	0.0000;
	2074186	2074319	0.00384	0.022099	0.00679	188.77	0	0	0	0	1	0	0	-18.7500	4.2500	18.7600	-4.8900	0.0000	0.0000	0.0000	0.0000;
	2074187	2074286	0.007507	0.04052	0.0218	239.21	0	0	0	0	1	0	0	-13.8900	-18.1400	13.9300	16.0000	0.0000	0.0000	0.0000	0.0000;
	2074188	2074190	0.025276	0.131997	0.04937	220.1	0	0	0	0	1	0	0	7.6400	-12.9500	-7.6000	7.8100	0.0000	0.0000	0.0000	0.0000;
	2074319	2074188	0.013593	0.069607	0.03939	206.79	0	0	0	0	1	0	0	19.1200	-14.6100	-19.0500	10.7500	0.0000	0.0000	0.0000	0.0000;
	2074189	2077065	0.037337	0.223975	0.08358	273.87	0	0	0	0	1	0	0	-69.2600	-0.3100	70.9700	1.6200	0.0000	0.0000	0.0000	0.0000;
	2074286	2074190	0.020219	0.127836	0.04487	234.62	0	0	0	0	1	0	0	-5.0200	-8.6600	5.0300	3.8600	0.0000	0.0000	0.0000	0.0000;
	2074192	2074195	0.000523	0.031249	0	276.8	0	0	1	0	1	0	0	66.9800	-9.4300	-66.9600	10.8300	0.0000	0.0000	0.0000	0.0000;
	2074192	2074196	0.000436	0.027855	0	407.68	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2074192	2074197	0.000573	0.031389	0	404.37	0	0	1.025	0	1	0	0	-81.1700	-31.4300	81.2100	33.8600	0.0000	0.0000	0.0000	0.0000;
	2074192	2074198	0.000254	0.001175	0	0	0	0	0	0	1	0	0	14.1800	40.8600	-14.1800	-40.8400	0.0000	0.0000	0.0000	0.0000;
	2074193	2074195	-3.6e-05	-0.002152	0	251.8	0	0	1	0	1	0	0	-66.9600	10.7300	66.9600	-10.8300	0.0000	0.0000	0.0000	0.0000;
	2074194	2074195	0.002768	0.165329	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2074198	2074308	0.001804	0.017837	0.36191	1098.93	0	0	0	0	1	0	0	14.1800	40.8400	-14.1100	-76.8500	0.0000	0.0000	0.0000	0.0000;
	2074199	2074202	0.000128	0.004385	0	154.5	0	0	1	0	1	0	0	-10.1800	0.7400	10.1800	-0.7400	0.0000	0.0000	0.0000	0.0000;
	2074199	2074293	0.001749	0.011862	0.01298	166.77	0	0	0	0	1	0	0	1.3200	-23.2300	-1.3200	21.8200	0.0000	0.0000	0.0000	0.0000;
	2074200	2074202	0.002479	0.085053	0	77.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2074201	2074202	0.002479	0.085053	0	77.2	0	0	1	0	1	0	0	10.1800	-0.6600	-10.1800	0.7400	0.0000	0.0000	0.0000	0.0000;
	2074203	2074204	0.001507	0.041297	0	224.64	0	0	1	0	1	0	0	-172.3700	31.0500	172.8000	-19.1800	0.0000	0.0000	0.0000	0.0000;
	2074203	2074205	0.013916	0.373936	0	39.35	0	0	1	0	1	0	0	-10.3900	1.5400	10.4000	-1.1500	0.0000	0.0000	0.0000	0.0000;
	2074203	2074206	0.000247	0.001104	0	0	0	0	0	0	1	0	0	182.7500	-32.5900	-182.6700	32.9500	0.0000	0.0000	0.0000	0.0000;
	2074206	2074224	0.004035	0.02452	0.00585	247.56	0	0	0	0	1	0	0	85.6000	18.4800	-85.3100	-17.3300	0.0000	0.0000	0.0000	0.0000;
	2074206	2074296	0.008168	0.047454	0.02186	251.16	0	0	0	0	1	0	0	62.3400	-50.3100	-61.8600	50.7400	0.0000	0.0000	0.0000	0.0000;
	2074299	2074206	0.018228	0.103849	0.02525	209.5	0	0	0	0	1	0	0	-34.5300	-0.3900	34.7300	-1.1100	0.0000	0.0000	0.0000	0.0000;
	2074207	2074210	0.000493	0.035311	0	607.7	0	0	1	0	1	0	0	244.5100	35.8100	-244.2300	-15.1700	0.0000	0.0000	0.0000	0.0000;
	2074207	2074211	0.000464	0.028605	0	489.14	0	0	0.98125	0	1	0	0	-150.6500	-34.2100	150.7500	40.5000	0.0000	0.0000	0.0000	0.0000;
	2074207	2074212	0.000434	0.028309	0	488.13	0	0	0.98125	0	1	0	0	-150.6500	-34.2700	150.7500	40.5000	0.0000	0.0000	0.0000	0.0000;
	2074208	2074210	-0.000199	-0.01425	0	532.7	0	0	1	0	1	0	0	-244.3400	-23.4900	244.2300	15.1700	0.0000	0.0000	0.0000	0.0000;
	2074209	2074210	0.00166	0.118988	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2074213	2074216	0.001005	0.051724	0	529.9	0	0	1	0	1	0	0	127.9400	1.6800	-127.7900	6.3400	0.0000	0.0000	0.0000	0.0000;
	2074213	2074217	0.000285	0.001028	0	0	0	0	0	0	1	0	0	-89.6600	-1.6800	89.6800	1.7600	0.0000	0.0000	0.0000	0.0000;
	2074214	2074216	-0.000506	-0.026056	0	427	0	0	1	0	1	0	0	-125.6900	2.8700	125.6100	-6.7700	0.0000	0.0000	0.0000	0.0000;
	2074215	2074216	0.00247	0.127122	0	102.8	0	0	1	0	1	0	0	-2.1800	-0.4300	2.1800	0.4300	0.0000	0.0000	0.0000	0.0000;
	2074217	2074272	0.001205	0.015873	0.43436	1151.02	0	0	0	0	1	0	0	-151.8800	-93.7000	152.2000	51.4300	0.0000	0.0000	0.0000	0.0000;
	2074219	2074218	0.000525	0.028489	0	467.85	0	0	1	0	1	0	0	-187.3400	-21.5400	187.5200	31.3700	0.0000	0.0000	0.0000	0.0000;
	2074218	2074220	0.000357	0.021015	0	383.93	0	0	1.04375	0	1	0	0	-55.9200	-25.0800	55.9300	25.9000	0.0000	0.0000	0.0000	0.0000;
	2074218	2074221	0.000809	0.042031	0	325.43	0	0	1.04375	0	1	0	0	-33.7200	-12.3900	33.7300	12.9500	0.0000	0.0000	0.0000	0.0000;
	2074218	2074222	0.001856	0.075999	0	121.43	0	0	1.04375	0	1	0	0	-5.2600	-2.8500	5.2600	2.8800	0.0000	0.0000	0.0000	0.0000;
	2074224	2074223	0.0007	0.032852	0	347.21	0	0	1	0	1	0	0	43.0300	15.3900	-43.0100	-14.7400	0.0000	0.0000	0.0000	0.0000;
	2074295	2074223	0.00087	0.010286	0.16408	1127.56	0	0	0	0	1	0	0	-31.2600	-69.6000	31.3000	53.1000	0.0000	0.0000	0.0000	0.0000;
	2074225	2074269	0.005292	0.031073	0.03155	217.06	0	0	0	0	1	0	0	29.2800	12.0100	-29.2300	-15.0700	0.0000	0.0000	0.0000	0.0000;
	2074226	2074227	0.000236	0.001148	0	0	0	0	0	0	1	0	0	23.3500	-5.1400	-23.3500	5.1500	0.0000	0.0000	0.0000	0.0000;
	2074258	2074227	0.003718	0.012885	0.01	180.86	0	0	0	0	1	0	0	15.8100	18.8400	-15.7900	-19.9000	0.0000	0.0000	0.0000	0.0000;
	2074227	2074334	0.000604	0.003839	0.00286	224.96	0	0	0	0	1	0	0	-33.1400	5.2600	33.1500	-5.5500	0.0000	0.0000	0.0000	0.0000;
	2074229	2074232	-0.000485	-0.0126	0	204.5	0	0	1.05	0	1	0	0	-25.9800	4.9900	25.9800	-5.0700	0.0000	0.0000	0.0000	0.0000;
	2074229	2074233	0.008425	0.276315	0	40.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2074229	2074331	0.002744	0.016593	0.00577	191.83	0	0	0	0	1	0	0	-32.3100	-2.5400	32.3400	2.0500	0.0000	0.0000	0.0000	0.0000;
	2074230	2074232	0.005654	0.146819	0	102.2	0	0	1	0	1	0	0	9.8900	-1.5100	-9.8900	1.6600	0.0000	0.0000	0.0000	0.0000;
	2074231	2074232	0.005654	0.146819	0	102.2	0	0	1	0	1	0	0	16.1000	-3.0200	-16.0900	3.4200	0.0000	0.0000	0.0000	0.0000;
	2074235	2074234	0.000472	0.0289	0	432.27	0	0	1	0	1	0	0	-140.2200	15.6800	140.3100	-10.2400	0.0000	0.0000	0.0000	0.0000;
	2074234	2074236	0.000542	0.033463	0	382.75	0	0	1	0	1	0	0	-36.5800	-12.6000	36.5900	13.0800	0.0000	0.0000	0.0000	0.0000;
	2074234	2074237	0.000532	0.031947	0	381	0	0	1	0	1	0	0	-45.5800	-12.4000	45.5900	13.0800	0.0000	0.0000	0.0000	0.0000;
	2074234	2074238	0.000391	0.0236	0	380.07	0	0	1	0	1	0	0	-44.8900	-12.5900	44.9000	13.0800	0.0000	0.0000	0.0000	0.0000;
	2074234	2074239	0.000569	0.028021	0	379.79	0	0	1	0	1	0	0	-47.5300	-12.4400	47.5400	13.0800	0.0000	0.0000	0.0000	0.0000;
	2077192	2074234	0.002101	0.024249	0.36445	1240.59	0	0	0	0	1	0	0	286.4500	-3.0200	-284.8300	-16.8400	0.0000	0.0000	0.0000	0.0000;
	2077272	2074234	0.000664	0.008403	0.20079	1142.46	0	0	0	0	1	0	0	29.7300	-127.5000	-29.6400	107.7900	0.0000	0.0000	0.0000	0.0000;
	2074235	2077168	0.059958	0.300179	0.13344	180.2	0	0	0	0	1	0	0	24.7100	-8.8300	-24.3600	-3.4400	0.0000	0.0000	0.0000	0.0000;
	2074235	2077169	0.032724	0.230437	0.14613	199.48	0	0	0	0	1	0	0	19.0800	-11.3700	-18.9700	-3.3000	0.0000	0.0000	0.0000	0.0000;
	2074235	2077180	0.025037	0.195373	0.04315	204.16	0	0	0	0	1	0	0	-19.0400	4.1900	19.1300	-7.9800	0.0000	0.0000	0.0000	0.0000;
	2074240	2074241	0.000243	0.001077	0	0	0	0	0	0	1	0	0	166.4000	14.4600	-166.3300	-14.1700	0.0000	0.0000	0.0000	0.0000;
	2074240	2074242	0.000234	0.001031	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2074240	2074243	0.000236	0.001194	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2074244	2074247	0.000493	0.014261	0	127.8	0	0	1	0	1	0	0	-5.4300	0.3800	5.4300	-0.3800	0.0000	0.0000	0.0000	0.0000;
	2074244	2074248	0.020667	0.621194	0	18.01	0	0	1	0	1	0	0	-3.4000	0.4100	3.4000	-0.3400	0.0000	0.0000	0.0000	0.0000;
	2074244	2074249	0.000244	0.001166	0	0	0	0	0	0	1	0	0	8.8300	-0.7900	-8.8300	0.7900	0.0000	0.0000	0.0000	0.0000;
	2074245	2074247	0.004714	0.136496	0	63.9	0	0	1	0	1	0	0	5.4300	-0.3400	-5.4300	0.3800	0.0000	0.0000	0.0000	0.0000;
	2074246	2074247	0.004714	0.136496	0	63.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2074251	2074250	0.000404	0.026002	0	405.27	0	0	1	0	1	0	0	-97.9200	35.3200	97.9600	-32.6200	0.0000	0.0000	0.0000	0.0000;
	2074250	2074252	0.000552	0.03425	0	455.8	0	0	1	0	1	0	0	-89.1700	0.8300	89.2100	1.8200	0.0000	0.0000	0.0000	0.0000;
	2074250	2074253	0.000365	0.029243	0	454.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2074250	2074254	0.000859	0.031721	0	453.63	0	0	1	0	1	0	0	-83.0000	0.3000	83.0600	1.8200	0.0000	0.0000	0.0000	0.0000;
	2074250	2074255	0.000495	0.027163	0	451.78	0	0	1	0	1	0	0	-80.0800	-0.1300	80.1100	1.8200	0.0000	0.0000	0.0000	0.0000;
	2074250	2074256	0.000464	0.028792	0	451.2	0	0	1	0	1	0	0	-105.7700	1.3100	105.8200	1.8200	0.0000	0.0000	0.0000	0.0000;
	2074258	2074257	0.000475	0.034829	0	380.77	0	0	1.075	0	1	0	0	44.0800	-53.0300	-44.0600	54.7200	0.0000	0.0000	0.0000	0.0000;
	2074257	2074260	0.001104	0.061723	0	230.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2074295	2074257	0.001582	0.019056	0.27352	1157.4	0	0	0	0	1	0	0	71.3200	1.6100	-71.2300	-28.6200	0.0000	0.0000	0.0000	0.0000;
	2074258	2074259	0.004471	0.159293	0	77.18	0	0	1.04375	0	1	0	0	-38.8900	8.6900	38.9600	-6.2600	0.0000	0.0000	0.0000	0.0000;
	2074258	2074293	0.001546	0.009736	0.00305	207.04	0	0	0	0	1	0	0	-21.0100	25.5000	21.0200	-25.7500	0.0000	0.0000	0.0000	0.0000;
	2074261	2074334	0.002807	0.015902	0.00556	190.86	0	0	0	0	1	0	0	6.2200	-0.4100	-6.2200	-0.2100	0.0000	0.0000	0.0000	0.0000;
	2074262	2074263	0.002757	0.07264	0	109.49	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2074264	2074265	0.024323	0.790719	0	16.51	0	0	1	0	1	0	0	-7.4700	1.0400	7.4900	-0.6200	0.0000	0.0000	0.0000	0.0000;
	2074264	2074266	0.004654	0.160605	0	59.87	0	0	1	0	1	0	0	-12.6900	0.8600	12.7000	-0.6200	0.0000	0.0000	0.0000	0.0000;
	2074264	2074267	0.000209	0.001093	0	0	0	0	0	0	1	0	0	20.1700	-1.9000	-20.1700	1.9000	0.0000	0.0000	0.0000	0.0000;
	2074268	2074269	0.000273	0.00119	0	0	0	0	0	0	1	0	0	13.0300	-0.7800	-13.0300	0.7800	0.0000	0.0000	0.0000	0.0000;
	2074270	2074281	0.00206	0.013554	0.00624	166.4	0	0	0	0	1	0	0	7.2600	-10.8300	-7.2600	10.1600	0.0000	0.0000	0.0000	0.0000;
	2074296	2074270	0.002321	0.011273	0.02214	235.21	0	0	0	0	1	0	0	28.2300	12.1300	-28.2100	-14.4700	0.0000	0.0000	0.0000	0.0000;
	2074272	2074275	0.000646	0.043529	0	436.8	0	0	1	0	1	0	0	56.2500	0.8900	-56.2300	0.3800	0.0000	0.0000	0.0000	0.0000;
	2074272	2074276	0.000761	0.038751	0	463.08	0	0	1	0	1	0	0	-90.5800	-26.8900	90.6400	30.0800	0.0000	0.0000	0.0000	0.0000;
	2074272	2074277	0.000274	0.021268	0	462.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2074272	2074278	0.000517	0.034667	0	461.18	0	0	1	0	1	0	0	-117.8700	-25.4300	117.9400	30.0800	0.0000	0.0000	0.0000	0.0000;
	2074273	2074275	-8.7e-05	-0.005862	0	378.8	0	0	1	0	1	0	0	-50.1300	2.1600	50.1300	-2.2900	0.0000	0.0000	0.0000	0.0000;
	2074274	2074275	0.002721	0.183311	0	57.9	0	0	1	0	1	0	0	-6.1000	-1.8500	6.1000	1.9200	0.0000	0.0000	0.0000	0.0000;
	2074279	2074280	0.003834	0.103195	0	155.61	0	0	1.05625	0	1	0	0	-99.7300	-14.6300	100.1400	25.5000	0.0000	0.0000	0.0000	0.0000;
	2074309	2074279	0.005209	0.021466	0.00912	204.73	0	0	0	0	1	0	0	12.8300	15.3800	-12.8100	-16.2900	0.0000	0.0000	0.0000	0.0000;
	2074281	2074282	0.009031	0.310547	0	43.38	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2074281	2074283	0.00697	0.210387	0	43.33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2074281	2074296	0.001558	0.01005	0.00432	238.07	0	0	0	0	1	0	0	-40.9500	-2.5800	40.9700	2.2600	0.0000	0.0000	0.0000	0.0000;
	2074284	2074285	0.000206	0.001153	0	0	0	0	0	0	1	0	0	3.7000	0.3400	-3.7000	-0.3400	0.0000	0.0000	0.0000	0.0000;
	2074284	2074286	0.000218	0.001122	0	0	0	0	0	0	1	0	0	8.9100	7.3400	-8.9100	-7.3400	0.0000	0.0000	0.0000	0.0000;
	2074287	2074290	-0.00018	-0.004382	0	152.3	0	0	1	0	1	0	0	-10.4900	1.6600	10.4900	-1.6700	0.0000	0.0000	0.0000	0.0000;
	2074287	2074291	0.017569	0.530748	0	17.55	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2074287	2074292	0.021531	0.675089	0	15.6	0	0	1	0	1	0	0	-9.2100	2.2700	9.2300	-1.7300	0.0000	0.0000	0.0000	0.0000;
	2074287	2074293	0.000213	0.001117	0	0	0	0	0	0	1	0	0	19.7100	-3.9300	-19.7100	3.9300	0.0000	0.0000	0.0000	0.0000;
	2074287	2074294	0.000265	0.001117	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2074288	2074290	0.006292	0.153527	0	76.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2074289	2074290	0.006292	0.153527	0	76.2	0	0	1	0	1	0	0	10.5000	-1.5100	-10.4900	1.6700	0.0000	0.0000	0.0000	0.0000;
	2074296	2074295	0.000287	0.017837	0	315.63	0	0	1.05	0	1	0	0	22.5100	-71.4600	-22.4900	72.4600	0.0000	0.0000	0.0000	0.0000;
	2074297	2074298	0.005065	0.168197	0	75.59	0	0	1.01875	0	1	0	0	-16.2900	1.4200	16.3000	-0.9800	0.0000	0.0000	0.0000	0.0000;
	2074297	2074299	0.000294	0.001022	0	0	0	0	0	0	1	0	0	16.2900	-1.4200	-16.2900	1.4200	0.0000	0.0000	0.0000	0.0000;
	2074300	2074301	0.016374	0.486663	0	18.2	0	0	1.04375	0	1	0	0	-9.9200	-4.7600	9.9400	5.3800	0.0000	0.0000	0.0000	0.0000;
	2074300	2074302	0.002214	0.077993	0	64.36	0	0	1.025	0	1	0	0	-11.5500	-5.2500	11.5500	5.3800	0.0000	0.0000	0.0000	0.0000;
	2074303	2074312	0.004004	0.017545	0.02736	215.84	0	0	0	0	1	0	0	-36.9800	6.9600	37.0300	-9.6600	0.0000	0.0000	0.0000	0.0000;
	2074304	2074305	0.005065	0.172932	0	66.07	0	0	1.0375	0	1	0	0	-26.4100	1.2100	26.4500	0.0000	0.0000	0.0000	0.0000	0.0000;
	2074304	2074306	0.000206	0.00108	0	0	0	0	0	0	1	0	0	26.4100	-6.6000	-26.4100	6.6100	0.0000	0.0000	0.0000	0.0000;
	2074309	2074308	0.000527	0.021146	0	392.87	0	0	1.0625	0	1	0	0	-158.9800	-90.1900	159.1600	97.5400	0.0000	0.0000	0.0000	0.0000;
	2074308	2074310	0.000649	0.041036	0	457.72	0	0	1.0125	0	1	0	0	-87.9500	-23.0500	88.0000	26.5200	0.0000	0.0000	0.0000	0.0000;
	2074312	2074311	0.000348	0.023101	0	406.31	0	0	1	0	1	0	0	-131.4500	37.0800	131.5100	-33.0700	0.0000	0.0000	0.0000	0.0000;
	2074311	2074315	0.0001	0.0001	0	914.8	0	0	1	0	1	0	0	-42.3400	-23.3000	42.3400	23.3000	0.0000	0.0000	0.0000	0.0000;
	2074325	2074311	0.003446	0.041552	0.71124	1062.75	0	0	0	0	1	0	0	89.7200	-122.6400	-89.1700	56.3700	0.0000	0.0000	0.0000	0.0000;
	2074312	2074316	0.005372	0.180146	0	65.34	0	0	1	0	1	0	0	-17.1200	-11.1300	17.1400	11.8300	0.0000	0.0000	0.0000	0.0000;
	2074313	2074315	0.00055	0.030369	0	457.4	0	0	1	0	1	0	0	27.1400	11.8300	-27.1300	-11.5800	0.0000	0.0000	0.0000	0.0000;
	2074314	2074315	0.00055	0.030369	0	457.4	0	0	1	0	1	0	0	15.2100	11.8300	-15.2000	-11.7200	0.0000	0.0000	0.0000	0.0000;
	2074318	2074317	0.000692	0.035513	0	275.05	0	0	1	0	1	0	0	-67.3500	0.6000	67.3800	0.9600	0.0000	0.0000	0.0000	0.0000;
	2074319	2074318	0.002788	0.088801	0	81.15	0	0	1	0	1	0	0	-37.8800	19.5000	37.9300	-17.9800	0.0000	0.0000	0.0000	0.0000;
	2074318	2074320	0.000226	0.001186	0	0	0	0	0	0	1	0	0	34.8400	20.1600	-34.8300	-20.1400	0.0000	0.0000	0.0000	0.0000;
	2074321	2074322	0.003339	0.101996	0	93.8	0	0	1	0	1	0	0	-43.0200	-18.1300	43.0900	20.2400	0.0000	0.0000	0.0000	0.0000;
	2074324	2074323	0.000304	0.02467	0	238.62	0	0	1	0	1	0	0	-0.4300	42.0400	0.4400	-41.6000	0.0000	0.0000	0.0000	0.0000;
	2074323	2074325	0.000209	0.001124	0	0	0	0	0	0	1	0	0	-0.2600	-215.5700	0.3600	216.1000	0.0000	0.0000	0.0000	0.0000;
	2074323	2074325	0.000209	0.001124	0	0	0	0	0	0	1	0	0	-0.1800	-215.5800	0.2800	216.1100	0.0000	0.0000	0.0000	0.0000;
	2074327	2074326	0.000717	0.031889	0	461.62	0	0	1.0125	0	1	0	0	-172.3400	-29.6400	172.5500	39.1800	0.0000	0.0000	0.0000	0.0000;
	2074326	2074328	0.000345	0.027075	0	502.71	0	0	1	0	1	0	0	-159.1600	-34.1400	159.2500	41.0000	0.0000	0.0000	0.0000	0.0000;
	2074326	2074329	0.000414	0.026165	0	502.59	0	0	1	0	1	0	0	-159.1500	-34.3700	159.2500	41.0000	0.0000	0.0000	0.0000	0.0000;
	2074326	2074330	0.000219	0.001014	0	0	0	0	0	0	1	0	0	145.7500	29.3400	-145.7100	-29.1200	0.0000	0.0000	0.0000	0.0000;
	2074331	2074332	0.013158	0.396474	0	26.02	0	0	1.04375	0	1	0	0	-12.0700	-3.3000	12.0900	3.9000	0.0000	0.0000	0.0000	0.0000;
	2074331	2074333	0.021693	0.60009	0	21.45	0	0	1.0375	0	1	0	0	-10.9200	-0.8700	10.9400	1.5600	0.0000	0.0000	0.0000	0.0000;
	2074335	2074336	0.000284	0.001042	0	0	0	0	0	0	1	0	0	19.7500	-3.6800	-19.7500	3.6900	0.0000	0.0000	0.0000	0.0000;
	2077003	2077000	0.028984	0.18656	0.06264	269.3	0	0	0	0	1	0	0	-57.8000	8.8500	58.7600	-9.2300	0.0000	0.0000	0.0000	0.0000;
	2077000	2077255	0.012536	0.068885	0.04324	274.54	0	0	0	0	1	0	0	-65.1600	8.4900	65.6800	-10.1800	0.0000	0.0000	0.0000	0.0000;
	2077001	2077198	0.033491	0.131955	0.02562	193	0	0	0	0	1	0	0	28.3700	-5.1000	-28.1100	3.4000	0.0000	0.0000	0.0000	0.0000;
	2077240	2077001	0.13	0.74	0.16	230	0	0	0	0	1	0	0	33.0900	-11.2900	-31.7200	2.1500	0.0000	0.0000	0.0000	0.0000;
	2077240	2077001	0.13	0.74	0.16	230	0	0	0	0	1	0	0	33.0900	-11.2900	-31.7200	2.1500	0.0000	0.0000	0.0000	0.0000;
	2077255	2077001	0.013385	0.082322	0.05944	205.39	0	0	0	0	1	0	0	-26.8400	-5.5800	26.9400	-0.1500	0.0000	0.0000	0.0000	0.0000;
	2077002	2077003	0.000266	0.001182	0	0	0	0	0	0	1	0	0	-49.2300	-6.8900	49.2300	6.9200	0.0000	0.0000	0.0000	0.0000;
	2077004	2077009	0.036014	0.196552	0.05293	249.17	0	0	0	0	1	0	0	61.8900	-13.7900	-60.5100	15.8500	0.0000	0.0000	0.0000	0.0000;
	2077240	2077004	0.022927	0.080035	0.03642	252.75	0	0	0	0	1	0	0	73.8200	-8.5000	-72.6200	8.9000	0.0000	0.0000	0.0000	0.0000;
	2077005	2077006	0.000273	0.00119	0	0	0	0	0	0	1	0	0	6.7500	2.1500	-6.7500	-2.1500	0.0000	0.0000	0.0000	0.0000;
	2077005	2077008	0.014167	0.081655	0.04214	214.18	0	0	0	0	1	0	0	18.7600	-5.0000	-18.7100	0.7900	0.0000	0.0000	0.0000	0.0000;
	2077198	2077005	0.019331	0.115419	0.1075	265.27	0	0	0	0	1	0	0	60.0600	-16.3500	-59.3800	9.0000	0.0000	0.0000	0.0000	0.0000;
	2077007	2077017	0.019673	0.095055	0.10729	238.63	0	0	0	0	1	0	0	35.0000	-8.1200	-34.7800	-2.2200	0.0000	0.0000	0.0000	0.0000;
	2077007	2077283	0.015883	0.088104	0.09258	242.26	0	0	0	0	1	0	0	-39.3700	7.7900	39.6200	-16.2500	0.0000	0.0000	0.0000	0.0000;
	2077017	2077008	0.018674	0.076392	0.07926	265.89	0	0	0	0	1	0	0	-63.8600	11.9300	64.6200	-17.2300	0.0000	0.0000	0.0000	0.0000;
	2077283	2077008	0.006035	0.03081	0.01136	255.29	0	0	0	0	1	0	0	57.0500	-14.8800	-56.8500	14.6800	0.0000	0.0000	0.0000	0.0000;
	2077009	2077028	0.039103	0.226869	0.05	241.46	0	0	0	0	1	0	0	52.5200	-7.2100	-51.4800	8.0400	0.0000	0.0000	0.0000	0.0000;
	2077010	2077013	0.008883	0.069885	0.01717	209.98	0	0	0	0	1	0	0	18.0100	-1.3500	-17.9900	-0.2500	0.0000	0.0000	0.0000	0.0000;
	2077010	2077018	0.01038	0.053319	0.03466	238.47	0	0	0	0	1	0	0	34.7000	-4.9900	-34.5800	1.9500	0.0000	0.0000	0.0000	0.0000;
	2077283	2077010	0.015602	0.107337	0.05832	260.3	0	0	0	0	1	0	0	59.2400	-6.5900	-58.7200	3.9900	0.0000	0.0000	0.0000	0.0000;
	2077011	2077012	0.000222	0.001123	0	0	0	0	0	0	1	0	0	6.9600	2.2700	-6.9600	-2.2700	0.0000	0.0000	0.0000	0.0000;
	2077011	2077013	0.000297	0.00113	0	0	0	0	0	0	1	0	0	-6.9600	-2.2700	6.9600	2.2700	0.0000	0.0000	0.0000	0.0000;
	2077013	2077018	0.010123	0.05531	0.01909	200.41	0	0	0	0	1	0	0	11.0200	-2.0300	-11.0100	0.0900	0.0000	0.0000	0.0000	0.0000;
	2077017	2077014	0.00758	0.038323	0.01027	248.46	0	0	0	0	1	0	0	32.7200	-16.2800	-32.6300	15.6600	0.0000	0.0000	0.0000	0.0000;
	2077014	2077031	0.012795	0.07348	0.08425	251.43	0	0	0	0	1	0	0	47.6900	-13.4400	-47.4100	6.0400	0.0000	0.0000	0.0000	0.0000;
	2077014	2077210	0.00406	0.028556	0.02182	238.76	0	0	0	0	1	0	0	-57.9700	-10.0900	58.1000	8.6600	0.0000	0.0000	0.0000	0.0000;
	2077015	2077016	0.0002	0.001021	0	0	0	0	0	0	1	0	0	39.5700	20.8500	-39.5600	-20.8300	0.0000	0.0000	0.0000	0.0000;
	2077015	2077017	0.000297	0.001134	0	0	0	0	0	0	1	0	0	-39.5700	-20.8500	39.5700	20.8700	0.0000	0.0000	0.0000	0.0000;
	2077026	2077017	0.011405	0.064358	0.02273	235.09	0	0	0	0	1	0	0	-26.2500	12.4100	26.3400	-14.3100	0.0000	0.0000	0.0000	0.0000;
	2077018	2077019	0.000294	0.001131	0	0	0	0	0	0	1	0	0	29.9600	13.1900	-29.9500	-13.1800	0.0000	0.0000	0.0000	0.0000;
	2077018	2077024	0.00667	0.032335	0.0256	227.23	0	0	0	0	1	0	0	15.6300	-15.2300	-15.6000	12.6700	0.0000	0.0000	0.0000	0.0000;
	2077247	2077020	0.003008	0.015013	0.04942	225.33	0	0	0	0	1	0	0	38.9500	-1.7200	-38.9100	-3.3900	0.0000	0.0000	0.0000	0.0000;
	2077021	2077210	0.01555	0.073681	0.22553	247.93	0	0	0	0	1	0	0	-37.8700	8.3900	38.1400	-31.6800	0.0000	0.0000	0.0000	0.0000;
	2077021	2077249	0.02295	0.157551	0.07844	237.94	0	0	0	0	1	0	0	27.6500	-9.7200	-27.4800	2.2300	0.0000	0.0000	0.0000	0.0000;
	2077022	2077023	0.003604	0.019527	0.00817	210.63	0	0	0	0	1	0	0	28.3300	3.4100	-28.3100	-4.1400	0.0000	0.0000	0.0000	0.0000;
	2077022	2077032	0.017407	0.085443	0.08734	241.89	0	0	0	0	1	0	0	32.3600	-16.0600	-32.1700	7.5800	0.0000	0.0000	0.0000	0.0000;
	2077210	2077022	0.002981	0.022361	0.00849	259.42	0	0	0	0	1	0	0	67.0400	3.3200	-66.9200	-3.3000	0.0000	0.0000	0.0000	0.0000;
	2077247	2077022	0.004876	0.029148	0.01178	237.85	0	0	0	0	1	0	0	40.4100	-0.9100	-40.3400	0.0900	0.0000	0.0000	0.0000	0.0000;
	2077024	2077023	0.004528	0.025026	0.01299	191.18	0	0	0	0	1	0	0	-10.3000	-23.7200	10.3300	22.4900	0.0000	0.0000	0.0000	0.0000;
	2077023	2077032	0.010206	0.066385	0.08479	249.61	0	0	0	0	1	0	0	34.2100	-18.7900	-34.0800	10.5200	0.0000	0.0000	0.0000	0.0000;
	2077023	2077210	0.006268	0.032377	0.01442	253.15	0	0	0	0	1	0	0	-62.7900	-1.8800	63.0200	1.5200	0.0000	0.0000	0.0000	0.0000;
	2077028	2077025	0.016955	0.096582	0.05769	238.14	0	0	0	0	1	0	0	47.8000	-8.4600	-47.4200	4.6400	0.0000	0.0000	0.0000	0.0000;
	2077025	2077033	0.014058	0.095392	0.03455	232.49	0	0	0	0	1	0	0	41.6500	-7.0900	-41.4100	5.1500	0.0000	0.0000	0.0000	0.0000;
	2077026	2077027	0.000226	0.001086	0	0	0	0	0	0	1	0	0	23.3500	7.7800	-23.3400	-7.7700	0.0000	0.0000	0.0000	0.0000;
	2077026	2077030	0.014198	0.080171	0.0406	221.19	0	0	0	0	1	0	0	18.6200	-9.0200	-18.5700	4.9500	0.0000	0.0000	0.0000	0.0000;
	2077026	2077031	0.015134	0.068846	0.01908	245.37	0	0	0	0	1	0	0	44.1200	-8.7700	-43.8400	8.0100	0.0000	0.0000	0.0000	0.0000;
	2077026	2077247	0.004439	0.029681	0.08523	251.4	0	0	0	0	1	0	0	-59.8400	-2.4000	59.9900	-5.7700	0.0000	0.0000	0.0000	0.0000;
	2077031	2077029	0.007654	0.037565	0.11732	284	0	0	0	0	1	0	0	84.6100	-15.3100	-84.0900	5.3100	0.0000	0.0000	0.0000	0.0000;
	2077029	2077038	0.011687	0.064459	0.10587	280.97	0	0	0	0	1	0	0	78.9100	-6.6300	-78.2300	-0.8200	0.0000	0.0000	0.0000	0.0000;
	2077030	2077032	0.01081	0.055448	0.02047	211.07	0	0	0	0	1	0	0	12.6300	-6.9000	-12.6100	4.7800	0.0000	0.0000	0.0000	0.0000;
	2077039	2077032	0.011704	0.060534	0.01868	250.67	0	0	0	0	1	0	0	-37.8300	2.5700	37.9900	-3.7800	0.0000	0.0000	0.0000	0.0000;
	2077032	2077044	0.019211	0.119667	0.07134	253.75	0	0	0	0	1	0	0	32.9200	-21.6900	-32.6700	15.4100	0.0000	0.0000	0.0000	0.0000;
	2077033	2077040	0.02055	0.092665	0.04247	228.53	0	0	0	0	1	0	0	36.7600	-5.6600	-36.4900	2.5000	0.0000	0.0000	0.0000	0.0000;
	2077034	2077035	0.000203	0.001074	0	0	0	0	0	0	1	0	0	-22.3000	-6.7800	22.3000	6.7900	0.0000	0.0000	0.0000	0.0000;
	2077035	2077043	0.059091	0.219029	0.0538	174.48	0	0	0	0	1	0	0	-4.4800	2.3100	4.5100	-8.0100	0.0000	0.0000	0.0000	0.0000;
	2077249	2077035	0.030762	0.172173	0.13931	202.54	0	0	0	0	1	0	0	17.9100	-5.6500	-17.8200	-9.1000	0.0000	0.0000	0.0000	0.0000;
	2077036	2077037	0.000252	0.001187	0	0	0	0	0	0	1	0	0	8.1400	3.2100	-8.1400	-3.2100	0.0000	0.0000	0.0000	0.0000;
	2077036	2077038	0.000226	0.001091	0	0	0	0	0	0	1	0	0	-8.1400	-3.2100	8.1400	3.2100	0.0000	0.0000	0.0000	0.0000;
	2077039	2077208	0.01138	0.077877	0.40762	249.97	0	0	0	0	1	0	0	32.7600	-4.1400	-32.6100	-38.0800	0.0000	0.0000	0.0000	0.0000;
	2077040	2077041	0.000299	0.001046	0	0	0	0	0	0	1	0	0	26.8200	6.9600	-26.8200	-6.9600	0.0000	0.0000	0.0000	0.0000;
	2077040	2077042	0.017813	0.090735	0.03169	191.78	0	0	0	0	1	0	0	9.6600	-9.4600	-9.6400	6.3300	0.0000	0.0000	0.0000	0.0000;
	2077042	2077049	0.017851	0.092033	0.13452	178.77	0	0	0	0	1	0	0	0.6300	-13.2200	-0.6200	-0.7800	0.0000	0.0000	0.0000	0.0000;
	2077043	2077208	0.009848	0.059734	0.01696	191.15	0	0	0	0	1	0	0	3.5700	19.9600	-3.5300	-21.5100	0.0000	0.0000	0.0000	0.0000;
	2077249	2077043	0.024772	0.127416	0.03741	205.67	0	0	0	0	1	0	0	15.4000	8.7000	-15.3200	-12.3500	0.0000	0.0000	0.0000	0.0000;
	2077044	2077045	0.000266	0.001102	0	0	0	0	0	0	1	0	0	6.9200	1.4100	-6.9200	-1.4100	0.0000	0.0000	0.0000	0.0000;
	2077044	2077046	0.025483	0.151189	0.17329	262.37	0	0	0	0	1	0	0	34.1000	-19.1700	-33.8100	1.4400	0.0000	0.0000	0.0000	0.0000;
	2077249	2077044	0.022243	0.129827	0.06319	206.04	0	0	0	0	1	0	0	8.3600	-9.2400	-8.3400	2.3600	0.0000	0.0000	0.0000	0.0000;
	2077046	2077047	0.000282	0.001102	0	0	0	0	0	0	1	0	0	2.7000	0.6200	-2.7000	-0.6200	0.0000	0.0000	0.0000	0.0000;
	2077065	2077046	0.029614	0.160065	0.08257	259.84	0	0	0	0	1	0	0	-30.8600	-5.7800	31.1100	-2.0600	0.0000	0.0000	0.0000	0.0000;
	2077048	2077052	0.012187	0.082262	0.03717	233.46	0	0	0	0	1	0	0	-36.8400	-2.6600	36.9900	-0.4000	0.0000	0.0000	0.0000	0.0000;
	2077061	2077048	0.015124	0.072853	0.04493	204.44	0	0	0	0	1	0	0	-12.3900	-2.6200	12.4100	-2.1700	0.0000	0.0000	0.0000	0.0000;
	2077049	2077267	0.013035	0.076342	0.12447	174.34	0	0	0	0	1	0	0	-5.0400	-0.9300	5.0500	-12.0400	0.0000	0.0000	0.0000	0.0000;
	2077069	2077050	0.011642	0.062361	0.03426	189.67	0	0	0	0	1	0	0	0.2600	-1.1900	-0.2600	-2.3700	0.0000	0.0000	0.0000	0.0000;
	2077050	2077201	0.015458	0.079638	0.04686	200.87	0	0	0	0	1	0	0	-7.1400	-1.1600	7.1500	-3.6700	0.0000	0.0000	0.0000	0.0000;
	2077052	2077051	0.000634	0.033657	0	493.71	0	0	1	0	1	0	0	-168.4100	-5.3600	168.5700	14.0200	0.0000	0.0000	0.0000	0.0000;
	2077051	2077053	0.000205	0.001003	0	0	0	0	0	0	1	0	0	34.2300	3.1400	-34.2200	-3.1300	0.0000	0.0000	0.0000	0.0000;
	2077209	2077051	0.004975	0.064395	1.1819	1331.96	0	0	0	0	1	0	0	197.6800	-92.2400	-195.8400	-13.3700	0.0000	0.0000	0.0000	0.0000;
	2077051	2077230	0.003351	0.040246	0.7822	1135.51	0	0	0	0	1	0	0	-6.9600	-3.7800	7.0100	-81.3300	0.0000	0.0000	0.0000	0.0000;
	2077052	2077055	0.001926	0.011259	0.01577	264.8	0	0	0	0	1	0	0	75.7400	19.1300	-75.6300	-20.2400	0.0000	0.0000	0.0000	0.0000;
	2077052	2077064	0.020644	0.102805	0.06913	250.16	0	0	0	0	1	0	0	29.3200	-12.2200	-29.1500	5.4400	0.0000	0.0000	0.0000	0.0000;
	2077052	2077083	0.016248	0.098837	0.0726	203.85	0	0	0	0	1	0	0	26.3500	-1.1600	-26.2400	-6.1700	0.0000	0.0000	0.0000	0.0000;
	2077054	2077055	0.000297	0.001136	0	0	0	0	0	0	1	0	0	-31.5700	-20.8500	31.5700	20.8700	0.0000	0.0000	0.0000	0.0000;
	2077055	2077058	0.008264	0.056019	0.02606	246.81	0	0	0	0	1	0	0	44.0600	-0.6300	-43.9200	-1.2200	0.0000	0.0000	0.0000	0.0000;
	2077056	2077093	0.020025	0.106936	0.04084	163.54	0	0	0	0	1	0	0	-1.1200	-0.7600	1.1200	-3.7500	0.0000	0.0000	0.0000	0.0000;
	2077056	2077203	0.014638	0.078382	0.17629	185.42	0	0	0	0	1	0	0	-4.6600	-0.9200	4.6800	-18.4000	0.0000	0.0000	0.0000	0.0000;
	2077081	2077057	0.011158	0.064296	0.04268	219.73	0	0	0	0	1	0	0	-34.0000	8.7800	34.1400	-12.2400	0.0000	0.0000	0.0000	0.0000;
	2077057	2077201	0.013584	0.087839	0.27045	223.38	0	0	0	0	1	0	0	-37.5100	-30.4200	37.7400	4.3700	0.0000	0.0000	0.0000	0.0000;
	2077058	2077059	0.000248	0.001197	0	0	0	0	0	0	1	0	0	27.3700	5.6100	-27.3700	-5.6000	0.0000	0.0000	0.0000	0.0000;
	2077061	2077058	0.007126	0.037107	0.02295	215.75	0	0	0	0	1	0	0	-16.5300	1.9800	16.5500	-4.3800	0.0000	0.0000	0.0000	0.0000;
	2077060	2077061	0.00028	0.001134	0	0	0	0	0	0	1	0	0	-27.3700	-9.7500	27.3700	9.7600	0.0000	0.0000	0.0000	0.0000;
	2077060	2077062	0.000267	0.001007	0	0	0	0	0	0	1	0	0	27.3700	4.3100	-27.3700	-4.3100	0.0000	0.0000	0.0000	0.0000;
	2077061	2077078	0.01379	0.065627	0.0742	231.92	0	0	0	0	1	0	0	-12.5600	1.1100	12.5800	-9.0600	0.0000	0.0000	0.0000	0.0000;
	2077061	2077091	0.013878	0.095599	0.06883	253.06	0	0	0	0	1	0	0	14.1000	-10.2300	-14.0700	2.9300	0.0000	0.0000	0.0000	0.0000;
	2077063	2077078	0.013744	0.068929	0.07965	229.61	0	0	0	0	1	0	0	4.2100	-19.4400	-4.1800	11.0400	0.0000	0.0000	0.0000	0.0000;
	2077208	2077063	0.018206	0.1055	0.19148	258.51	0	0	0	0	1	0	0	41.0400	-26.1700	-40.7000	7.9600	0.0000	0.0000	0.0000	0.0000;
	2077065	2077064	0.033702	0.169569	0.05677	247.69	0	0	0	0	1	0	0	-23.7200	0.6900	23.9000	-6.0800	0.0000	0.0000	0.0000	0.0000;
	2077065	2077066	0.000294	0.001167	0	0	0	0	0	0	1	0	0	4.6000	1.0400	-4.6000	-1.0400	0.0000	0.0000	0.0000	0.0000;
	2077065	2077091	0.013501	0.085893	0.10118	244.24	0	0	0	0	1	0	0	-20.9900	2.4400	21.0600	-13.1700	0.0000	0.0000	0.0000	0.0000;
	2077067	2077068	0.000229	0.00107	0	0	0	0	0	0	1	0	0	27.5500	7.9000	-27.5500	-7.8900	0.0000	0.0000	0.0000	0.0000;
	2077067	2077069	0.006168	0.038106	0.05562	239.63	0	0	0	0	1	0	0	26.2600	-1.8500	-26.2200	-3.6900	0.0000	0.0000	0.0000	0.0000;
	2077067	2077086	0.007705	0.046164	0.06193	166.48	0	0	0	0	1	0	0	-20.5400	-10.8000	20.5800	4.5200	0.0000	0.0000	0.0000	0.0000;
	2077267	2077067	0.002607	0.017269	0.00364	232.72	0	0	0	0	1	0	0	20.8800	-7.2600	-20.8700	6.9600	0.0000	0.0000	0.0000	0.0000;
	2077067	2077292	0.004581	0.029949	0.01191	225.35	0	0	0	0	1	0	0	-13.7100	-2.4000	13.7200	1.2100	0.0000	0.0000	0.0000	0.0000;
	2077069	2077096	0.014502	0.062714	0.09323	219.02	0	0	0	0	1	0	0	-6.2500	-2.8100	6.2500	-6.8500	0.0000	0.0000	0.0000	0.0000;
	2077070	2077071	0.000222	0.001058	0	0	0	0	0	0	1	0	0	31.4400	16.0300	-31.4400	-16.0200	0.0000	0.0000	0.0000	0.0000;
	2077070	2077269	0.009761	0.059465	0.02041	193.9	0	0	0	0	1	0	0	-13.7000	-5.2100	13.7200	3.2100	0.0000	0.0000	0.0000	0.0000;
	2077070	2077292	0.009139	0.052853	0.03279	201.49	0	0	0	0	1	0	0	-17.7400	-10.8300	17.7800	7.6200	0.0000	0.0000	0.0000	0.0000;
	2077072	2077075	0.000175	0.006116	0	87.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2077072	2077076	0.000295	0.001013	0	0	0	0	0	0	1	0	0	-0.3500	-0.0900	0.3500	0.0900	0.0000	0.0000	0.0000	0.0000;
	2077073	2077075	0.00598	0.209434	0	43.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2077074	2077075	0.00598	0.209434	0	43.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2077076	2077267	0.005828	0.036104	0.01915	191.94	0	0	0	0	1	0	0	-14.6300	0.2500	14.6400	-2.1700	0.0000	0.0000	0.0000	0.0000;
	2077292	2077076	0.008812	0.04613	0.02396	198.52	0	0	0	0	1	0	0	12.6100	1.3000	-12.5900	-3.7200	0.0000	0.0000	0.0000	0.0000;
	2077077	2077201	0.002427	0.017198	0.00857	179.31	0	0	0	0	1	0	0	-6.6000	4.0300	6.6000	-4.9100	0.0000	0.0000	0.0000	0.0000;
	2077077	2077290	0.005412	0.034314	0.03676	223.86	0	0	0	0	1	0	0	-23.4900	-13.1800	23.5200	9.5700	0.0000	0.0000	0.0000	0.0000;
	2077078	2077079	0.000297	0.001146	0	0	0	0	0	0	1	0	0	10.0900	4.9300	-10.0900	-4.9300	0.0000	0.0000	0.0000	0.0000;
	2077078	2077083	0.004592	0.026244	0.0251	195.45	0	0	0	0	1	0	0	-18.4900	-6.9100	18.5100	4.2800	0.0000	0.0000	0.0000	0.0000;
	2077080	2077081	0.000203	0.001097	0	0	0	0	0	0	1	0	0	-8.7400	-2.8500	8.7400	2.8500	0.0000	0.0000	0.0000	0.0000;
	2077080	2077082	0.000228	0.001152	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2077102	2077081	0.012177	0.073394	0.03536	205.65	0	0	0	0	1	0	0	-25.1700	8.6100	25.2600	-11.6400	0.0000	0.0000	0.0000	0.0000;
	2077084	2077085	0.000254	0.001132	0	0	0	0	0	0	1	0	0	4.6600	1.4600	-4.6600	-1.4600	0.0000	0.0000	0.0000	0.0000;
	2077084	2077086	0.000282	0.001026	0	0	0	0	0	0	1	0	0	-4.6600	-1.4600	4.6600	1.4600	0.0000	0.0000	0.0000	0.0000;
	2077086	2077231	0.009988	0.057917	0.02822	185.97	0	0	0	0	1	0	0	-25.2400	-5.9800	25.3100	3.3500	0.0000	0.0000	0.0000	0.0000;
	2077087	2077090	-0.000228	-0.007078	0	153.4	0	0	1	0	1	0	0	9.5600	2.4600	-9.5600	-2.4600	0.0000	0.0000	0.0000	0.0000;
	2077087	2077091	0.000202	0.001067	0	0	0	0	0	0	1	0	0	-9.5600	-2.4600	9.5600	2.4600	0.0000	0.0000	0.0000	0.0000;
	2077087	2077092	0.00022	0.001131	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2077088	2077090	0.0035	0.108738	0	76.7	0	0	1	0	1	0	0	-9.5600	-2.3700	9.5600	2.4600	0.0000	0.0000	0.0000	0.0000;
	2077089	2077090	0.0035	0.108738	0	76.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2077104	2077091	0.010906	0.067233	0.07918	170.77	0	0	0	0	1	0	0	16.5800	-16.1600	-16.5400	7.7900	0.0000	0.0000	0.0000	0.0000;
	2077093	2077094	0.00028	0.001003	0	0	0	0	0	0	1	0	0	8.5200	0.7500	-8.5200	-0.7500	0.0000	0.0000	0.0000	0.0000;
	2077203	2077093	0.011193	0.067371	0.03588	181.85	0	0	0	0	1	0	0	3.8200	-9.7500	-3.8100	5.8500	0.0000	0.0000	0.0000	0.0000;
	2077093	2077281	0.014473	0.079806	0.0507	180.7	0	0	0	0	1	0	0	-5.8300	-2.8500	5.8400	-2.7200	0.0000	0.0000	0.0000	0.0000;
	2077095	2077096	0.000232	0.001026	0	0	0	0	0	0	1	0	0	-5.9900	-3.5300	5.9900	3.5300	0.0000	0.0000	0.0000	0.0000;
	2077095	2077097	0.000241	0.001139	0	0	0	0	0	0	1	0	0	5.9900	3.5300	-5.9900	-3.5300	0.0000	0.0000	0.0000	0.0000;
	2077095	2077098	0.000209	0.00112	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2077096	2077271	0.013693	0.081536	0.02472	208.93	0	0	0	0	1	0	0	-12.2500	3.3200	12.2700	-5.7500	0.0000	0.0000	0.0000	0.0000;
	2077099	2077101	0.003851	0.020677	0.00944	222.08	0	0	0	0	1	0	0	32.9600	11.0300	-32.9200	-11.7700	0.0000	0.0000	0.0000	0.0000;
	2077229	2077099	0.001864	0.007204	0.01121	234.23	0	0	0	0	1	0	0	47.5700	14.1000	-47.5300	-15.1000	0.0000	0.0000	0.0000	0.0000;
	2077112	2077100	0.016924	0.065168	0.03613	197.92	0	0	0	0	1	0	0	-34.6500	-1.1000	34.8400	-2.1400	0.0000	0.0000	0.0000	0.0000;
	2077100	2077281	0.008427	0.04616	0.08943	208.89	0	0	0	0	1	0	0	-43.0100	-0.1500	43.1600	-8.9400	0.0000	0.0000	0.0000	0.0000;
	2077101	2077110	0.008062	0.047035	0.03667	218.31	0	0	0	0	1	0	0	26.9800	10.6800	-26.9100	-14.0700	0.0000	0.0000	0.0000	0.0000;
	2077229	2077101	0.004414	0.023912	0.0098	230.62	0	0	0	0	1	0	0	42.7200	15.1100	-42.6400	-15.6600	0.0000	0.0000	0.0000	0.0000;
	2077102	2077103	0.000269	0.001107	0	0	0	0	0	0	1	0	0	14.7500	1.9600	-14.7500	-1.9600	0.0000	0.0000	0.0000	0.0000;
	2077110	2077102	0.016526	0.081016	0.02707	186.35	0	0	0	0	1	0	0	-10.3900	7.9700	10.4200	-10.5700	0.0000	0.0000	0.0000	0.0000;
	2077104	2077105	0.000289	0.001181	0	0	0	0	0	0	1	0	0	5.7800	0.9900	-5.7800	-0.9900	0.0000	0.0000	0.0000	0.0000;
	2077108	2077104	0.020492	0.111688	0.05495	243.66	0	0	0	0	1	0	0	39.6500	-25.7000	-39.2400	22.0800	0.0000	0.0000	0.0000	0.0000;
	2077104	2077120	0.040774	0.206086	0.04479	238.83	0	0	0	0	1	0	0	16.8700	-6.9100	-16.7600	2.6200	0.0000	0.0000	0.0000	0.0000;
	2077106	2077107	0.000289	0.001099	0	0	0	0	0	0	1	0	0	8.9500	3.2200	-8.9500	-3.2200	0.0000	0.0000	0.0000	0.0000;
	2077106	2077108	0.000201	0.00104	0	0	0	0	0	0	1	0	0	-8.9500	-3.2200	8.9500	3.2200	0.0000	0.0000	0.0000	0.0000;
	2077115	2077108	0.006807	0.040737	0.04186	210.19	0	0	0	0	1	0	0	20.4100	-15.4700	-20.3700	11.3400	0.0000	0.0000	0.0000	0.0000;
	2077108	2077264	0.014351	0.072242	0.02989	229.59	0	0	0	0	1	0	0	-28.2200	11.1300	28.3500	-13.5900	0.0000	0.0000	0.0000	0.0000;
	2077110	2077109	0.001157	0.007137	0.012	186.89	0	0	0	0	1	0	0	7.9900	-0.7800	-7.9900	-0.4400	0.0000	0.0000	0.0000	0.0000;
	2077109	2077229	0.013931	0.100754	0.03841	210.14	0	0	0	0	1	0	0	-22.9900	-12.0100	23.0800	8.6500	0.0000	0.0000	0.0000	0.0000;
	2077110	2077111	0.000252	0.001024	0	0	0	0	0	0	1	0	0	29.3100	6.8700	-29.3100	-6.8700	0.0000	0.0000	0.0000	0.0000;
	2077113	2077112	0.009583	0.073842	0.05019	189.37	0	0	0	0	1	0	0	-29.7000	-5.2200	29.7800	0.3800	0.0000	0.0000	0.0000	0.0000;
	2077231	2077113	0.014891	0.084336	0.03893	181.71	0	0	0	0	1	0	0	-24.1400	-7.6300	24.2300	3.9400	0.0000	0.0000	0.0000	0.0000;
	2077115	2077114	0.009171	0.037993	0.01294	198.78	0	0	0	0	1	0	0	-3.6400	-2.7700	3.6400	1.4300	0.0000	0.0000	0.0000	0.0000;
	2077114	2077119	0.021329	0.109492	0.02344	198.32	0	0	0	0	1	0	0	-13.7600	-3.0800	13.8000	0.8300	0.0000	0.0000	0.0000	0.0000;
	2077194	2077114	0.013586	0.079285	0.02139	229.85	0	0	0	0	1	0	0	39.9600	4.1000	-39.7500	-5.1300	0.0000	0.0000	0.0000	0.0000;
	2077115	2077264	0.003504	0.025206	0.01252	253.77	0	0	0	0	1	0	0	-49.9200	9.7800	50.0100	-10.4500	0.0000	0.0000	0.0000	0.0000;
	2077116	2077117	0.000251	0.001032	0	0	0	0	0	0	1	0	0	9.5100	3.5400	-9.5100	-3.5400	0.0000	0.0000	0.0000	0.0000;
	2077281	2077116	0.010928	0.060787	0.05136	168.85	0	0	0	0	1	0	0	-0.7700	14.8100	0.8000	-20.2600	0.0000	0.0000	0.0000	0.0000;
	2077288	2077116	0.015891	0.088491	0.02877	188.49	0	0	0	0	1	0	0	10.3800	-19.4400	-10.3200	16.7200	0.0000	0.0000	0.0000	0.0000;
	2077118	2077125	0.018933	0.128729	0.13328	240.23	0	0	0	0	1	0	0	15.5900	-20.5100	-15.5200	6.8400	0.0000	0.0000	0.0000	0.0000;
	2077118	2077271	0.007331	0.04475	0.12982	244.47	0	0	0	0	1	0	0	-20.4900	14.0100	20.5500	-27.1800	0.0000	0.0000	0.0000	0.0000;
	2077119	2077194	0.012419	0.0617	0.03141	212.43	0	0	0	0	1	0	0	-26.6500	-2.5600	26.7300	-0.3400	0.0000	0.0000	0.0000	0.0000;
	2077121	2077222	0.037413	0.208199	0.06675	220.84	0	0	0	0	1	0	0	3.6000	8.5400	-3.5400	-15.3700	0.0000	0.0000	0.0000	0.0000;
	2077121	2077281	0.018425	0.086989	0.14861	237.09	0	0	0	0	1	0	0	-20.8800	-9.3000	20.9600	-6.7000	0.0000	0.0000	0.0000	0.0000;
	2077122	2077123	0.011829	0.062653	0.02125	247.36	0	0	0	0	1	0	0	2.8600	-8.2400	-2.8500	6.0000	0.0000	0.0000	0.0000	0.0000;
	2077122	2077194	0.009289	0.058028	0.02138	254.13	0	0	0	0	1	0	0	-21.7700	6.7500	21.8100	-8.7300	0.0000	0.0000	0.0000	0.0000;
	2077123	2077124	0.000253	0.001087	0	0	0	0	0	0	1	0	0	3.0800	1.6900	-3.0800	-1.6900	0.0000	0.0000	0.0000	0.0000;
	2077123	2077163	0.016236	0.098257	0.13552	243.51	0	0	0	0	1	0	0	-0.2300	-7.6900	0.2300	-6.8400	0.0000	0.0000	0.0000	0.0000;
	2077125	2077128	0.00502	0.027434	0.14284	176.19	0	0	0	0	1	0	0	-5.2900	3.1200	5.3000	-18.4600	0.0000	0.0000	0.0000	0.0000;
	2077125	2077141	0.014139	0.060791	0.10729	232.72	0	0	0	0	1	0	0	16.7000	-11.0100	-16.6600	-0.4100	0.0000	0.0000	0.0000	0.0000;
	2077126	2077134	0.00834	0.052357	0.02905	206.88	0	0	0	0	1	0	0	-28.6700	-5.7500	28.7300	2.9200	0.0000	0.0000	0.0000	0.0000;
	2077127	2077128	0.000287	0.001179	0	0	0	0	0	0	1	0	0	-17.0300	-5.6300	17.0300	5.6400	0.0000	0.0000	0.0000	0.0000;
	2077128	2077165	0.036749	0.272671	0.0614	197.4	0	0	0	0	1	0	0	-22.3300	12.8300	22.5900	-17.2900	0.0000	0.0000	0.0000	0.0000;
	2077129	2077130	0.000266	0.001093	0	0	0	0	0	0	1	0	0	39.9400	1.7500	-39.9400	-1.7400	0.0000	0.0000	0.0000	0.0000;
	2077129	2077131	0.000247	0.001022	0	0	0	0	0	0	1	0	0	-39.9400	-1.7500	39.9400	1.7700	0.0000	0.0000	0.0000	0.0000;
	2077129	2077132	0.000276	0.00106	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2077131	2077140	0.003286	0.022926	0.03525	190.06	0	0	0	0	1	0	0	-41.4600	1.4700	41.5100	-4.9400	0.0000	0.0000	0.0000	0.0000;
	2077131	2077141	0.00564	0.030776	0.01515	196.87	0	0	0	0	1	0	0	14.3000	8.4700	-14.2800	-10.0400	0.0000	0.0000	0.0000	0.0000;
	2077131	2077142	0.009128	0.048075	0.04572	197.78	0	0	0	0	1	0	0	-12.7800	-11.7100	12.8000	6.8200	0.0000	0.0000	0.0000	0.0000;
	2077134	2077133	0.000512	0.027607	0	476.74	0	0	1.075	0	1	0	0	-206.0700	-79.6000	206.3300	93.5600	0.0000	0.0000	0.0000	0.0000;
	2077133	2077227	0.003491	0.039857	1.80115	1183.97	0	0	0	0	1	0	0	-206.3300	-93.5600	207.7900	-74.7100	0.0000	0.0000	0.0000	0.0000;
	2077140	2077134	0.006129	0.035735	0.02827	241.79	0	0	0	0	1	0	0	-39.9700	-30.8000	40.1100	28.4800	0.0000	0.0000	0.0000	0.0000;
	2077142	2077134	0.00689	0.044435	0.0106	223.73	0	0	0	0	1	0	0	-39.9600	-12.1500	40.0700	11.6800	0.0000	0.0000	0.0000	0.0000;
	2077144	2077134	0.007094	0.045677	0.02215	235.26	0	0	0	0	1	0	0	-64.1000	-26.6800	64.4100	26.2500	0.0000	0.0000	0.0000	0.0000;
	2077135	2077136	0.000216	0.001078	0	0	0	0	0	0	1	0	0	11.5200	4.0300	-11.5200	-4.0300	0.0000	0.0000	0.0000	0.0000;
	2077155	2077135	0.008626	0.046219	0.01719	213.26	0	0	0	0	1	0	0	28.9000	-17.6400	-28.8000	16.3200	0.0000	0.0000	0.0000	0.0000;
	2077160	2077135	0.017336	0.112442	0.12283	200.41	0	0	0	0	1	0	0	-17.2000	7.7500	17.2800	-20.3500	0.0000	0.0000	0.0000	0.0000;
	2077137	2077138	0.000204	0.00119	0	0	0	0	0	0	1	0	0	6.3700	1.0200	-6.3700	-1.0200	0.0000	0.0000	0.0000	0.0000;
	2077137	2077139	0.000246	0.001055	0	0	0	0	0	0	1	0	0	-6.3700	-8.4200	6.3700	8.4200	0.0000	0.0000	0.0000	0.0000;
	2077146	2077139	0.004806	0.033006	0.01903	212.79	0	0	0	0	1	0	0	-73.4700	21.9300	73.7300	-22.1100	0.0000	0.0000	0.0000	0.0000;
	2077139	2077148	0.005261	0.035796	0.02339	225.22	0	0	0	0	1	0	0	-80.1100	13.6900	80.4400	-13.9100	0.0000	0.0000	0.0000	0.0000;
	2077147	2077140	0.00887	0.04464	0.01574	193.03	0	0	0	0	1	0	0	32.6200	-25.1800	-32.4800	24.1700	0.0000	0.0000	0.0000	0.0000;
	2077142	2077143	0.000237	0.001136	0	0	0	0	0	0	1	0	0	10.9000	2.9700	-10.9000	-2.9700	0.0000	0.0000	0.0000	0.0000;
	2077144	2077155	0.008565	0.054717	0.06761	218.49	0	0	0	0	1	0	0	44.8600	24.1500	-44.6400	-29.9300	0.0000	0.0000	0.0000	0.0000;
	2077145	2077146	0.000266	0.001182	0	0	0	0	0	0	1	0	0	-4.7500	-2.8600	4.7500	2.8700	0.0000	0.0000	0.0000	0.0000;
	2077146	2077147	0.005797	0.034276	0.01995	208.66	0	0	0	0	1	0	0	68.7100	-24.7900	-68.4300	24.3600	0.0000	0.0000	0.0000	0.0000;
	2077148	2077149	0.000221	0.001027	0	0	0	0	0	0	1	0	0	20.2000	4.3800	-20.2000	-4.3800	0.0000	0.0000	0.0000	0.0000;
	2077152	2077148	0.008695	0.053226	0.07086	220.01	0	0	0	0	1	0	0	65.1900	-16.0700	-64.8200	10.8200	0.0000	0.0000	0.0000	0.0000;
	2077148	2077157	0.010191	0.056119	0.07342	202.52	0	0	0	0	1	0	0	46.2400	-19.3800	-46.0100	12.8600	0.0000	0.0000	0.0000	0.0000;
	2077233	2077148	0.010928	0.064661	0.0366	230.11	0	0	0	0	1	0	0	82.7900	-17.5700	-82.0500	18.0800	0.0000	0.0000	0.0000	0.0000;
	2077150	2077151	0.000274	0.001148	0	0	0	0	0	0	1	0	0	27.0000	15.6800	-27.0000	-15.6700	0.0000	0.0000	0.0000	0.0000;
	2077150	2077164	0.006042	0.032823	0.03253	226.1	0	0	0	0	1	0	0	38.5500	4.7600	-38.4600	-7.5400	0.0000	0.0000	0.0000	0.0000;
	2077222	2077150	0.008963	0.051734	0.01403	249.28	0	0	0	0	1	0	0	65.9700	21.4100	-65.5500	-20.4400	0.0000	0.0000	0.0000	0.0000;
	2077152	2077153	0.00022	0.001057	0	0	0	0	0	0	1	0	0	19.8300	8.1600	-19.8300	-8.1500	0.0000	0.0000	0.0000	0.0000;
	2077154	2077152	0.004143	0.024172	0.06102	171.99	0	0	0	0	1	0	0	2.6700	1.4600	-2.6700	-7.8900	0.0000	0.0000	0.0000	0.0000;
	2077233	2077152	0.003261	0.023009	0.02052	240.16	0	0	0	0	1	0	0	82.5600	-16.4100	-82.3400	15.8000	0.0000	0.0000	0.0000	0.0000;
	2077169	2077154	0.009306	0.06586	0.03528	187.85	0	0	0	0	1	0	0	12.2600	2.4800	-12.2500	-6.1100	0.0000	0.0000	0.0000	0.0000;
	2077155	2077156	0.000283	0.001152	0	0	0	0	0	0	1	0	0	27.9400	10.3900	-27.9400	-10.3800	0.0000	0.0000	0.0000	0.0000;
	2077163	2077155	0.013684	0.06286	0.02768	226.44	0	0	0	0	1	0	0	18.7800	16.5800	-18.7000	-19.1100	0.0000	0.0000	0.0000	0.0000;
	2077157	2077167	0.014168	0.050385	0.01894	196.36	0	0	0	0	1	0	0	40.6300	-13.9600	-40.3800	12.8000	0.0000	0.0000	0.0000	0.0000;
	2077158	2077159	0.000277	0.001089	0	0	0	0	0	0	1	0	0	-15.0700	-9.1600	15.0700	9.1600	0.0000	0.0000	0.0000	0.0000;
	2077161	2077162	0.000286	0.001008	0	0	0	0	0	0	1	0	0	7.0700	2.5100	-7.0700	-2.5100	0.0000	0.0000	0.0000	0.0000;
	2077161	2077163	0.00028	0.001005	0	0	0	0	0	0	1	0	0	-7.0700	-2.5100	7.0700	2.5100	0.0000	0.0000	0.0000	0.0000;
	2077165	2077164	0.004089	0.029314	0.02189	196.44	0	0	0	0	1	0	0	11.2500	10.8600	-11.2400	-12.9800	0.0000	0.0000	0.0000	0.0000;
	2077165	2077166	0.000256	0.00113	0	0	0	0	0	0	1	0	0	49.7000	25.3500	-49.6900	-25.3100	0.0000	0.0000	0.0000	0.0000;
	2077165	2077222	0.00818	0.051763	0.01916	255.97	0	0	0	0	1	0	0	-83.5400	-18.9100	84.1300	20.7000	0.0000	0.0000	0.0000	0.0000;
	2077167	2077177	0.012016	0.074469	0.0256	186.93	0	0	0	0	1	0	0	33.7300	-14.3200	-33.5900	12.4900	0.0000	0.0000	0.0000	0.0000;
	2077222	2077168	0.014478	0.075447	0.06075	214.9	0	0	0	0	1	0	0	1.8100	-4.3300	-1.8100	-2.0000	0.0000	0.0000	0.0000	0.0000;
	2077170	2077171	0.000235	0.001026	0	0	0	0	0	0	1	0	0	11.0100	1.0500	-11.0100	-1.0500	0.0000	0.0000	0.0000	0.0000;
	2077253	2077170	0.005583	0.042387	0.08952	220.94	0	0	0	0	1	0	0	20.9000	30.1200	-20.8100	-38.7300	0.0000	0.0000	0.0000	0.0000;
	2077172	2077173	0.00027	0.001029	0	0	0	0	0	0	1	0	0	12.4200	2.9500	-12.4200	-2.9500	0.0000	0.0000	0.0000	0.0000;
	2077172	2077174	0.000231	0.001148	0	0	0	0	0	0	1	0	0	-12.4200	-2.9500	12.4200	2.9500	0.0000	0.0000	0.0000	0.0000;
	2077186	2077174	0.018681	0.11314	0.09991	210.57	0	0	0	0	1	0	0	21.1400	-14.6600	-21.0400	4.8100	0.0000	0.0000	0.0000	0.0000;
	2077175	2077176	0.000224	0.001143	0	0	0	0	0	0	1	0	0	4.6200	0.9600	-4.6200	-0.9600	0.0000	0.0000	0.0000	0.0000;
	2077175	2077177	0.00027	0.001005	0	0	0	0	0	0	1	0	0	-4.6200	-0.9600	4.6200	0.9600	0.0000	0.0000	0.0000	0.0000;
	2077175	2077178	0.000201	0.001122	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2077253	2077179	0.003616	0.019006	0.00565	296.65	0	0	0	0	1	0	0	94.8900	-8.3700	-94.5800	9.4200	0.0000	0.0000	0.0000	0.0000;
	2077180	2077181	0.000235	0.00117	0	0	0	0	0	0	1	0	0	19.7100	2.8200	-19.7100	-2.8100	0.0000	0.0000	0.0000	0.0000;
	2077184	2077180	0.00949	0.056897	0.07977	248.91	0	0	0	0	1	0	0	-56.9700	14.3200	57.2900	-20.7300	0.0000	0.0000	0.0000	0.0000;
	2077180	2077186	0.005663	0.034184	0.01171	408.31	0	0	0	0	1	0	0	-96.1400	25.8900	96.6800	-23.8500	0.0000	0.0000	0.0000	0.0000;
	2077182	2077183	0.000247	0.00105	0	0	0	0	0	0	1	0	0	-6.0100	-1.5900	6.0100	1.5900	0.0000	0.0000	0.0000	0.0000;
	2077273	2077183	0.00661	0.041382	0.01609	238.43	0	0	0	0	1	0	0	45.0400	4.2800	-44.9200	-5.2500	0.0000	0.0000	0.0000	0.0000;
	2077186	2077185	0.000486	0.033516	0	426.67	0	0	0.975	0	1	0	0	-117.8200	38.5000	117.8900	-33.7800	0.0000	0.0000	0.0000	0.0000;
	2077185	2077187	0.000468	0.032343	0	431.37	0	0	1.04375	0	1	0	0	-81.9700	7.3800	82.0000	-5.1400	0.0000	0.0000	0.0000	0.0000;
	2077185	2077188	0.000409	0.028811	0	425.28	0	0	1.04375	0	1	0	0	-65.4300	6.4100	65.4500	-5.1400	0.0000	0.0000	0.0000	0.0000;
	2077185	2077189	0.000597	0.033801	0	423.52	0	0	1.04375	0	1	0	0	-77.1900	7.2200	77.2200	-5.1500	0.0000	0.0000	0.0000	0.0000;
	2077185	2077190	0.000474	0.029025	0	423.11	0	0	1.04375	0	1	0	0	-89.7400	7.5400	89.7800	-5.1400	0.0000	0.0000	0.0000	0.0000;
	2077185	2077191	0.000572	0.027078	0	422.71	0	0	1.04375	0	1	0	0	-90.1700	7.4000	90.2200	-5.1400	0.0000	0.0000	0.0000	0.0000;
	2077185	2077192	0.000209	0.001099	0	0	0	0	0	0	1	0	0	286.6100	-2.1700	-286.4500	3.0200	0.0000	0.0000	0.0000	0.0000;
	2077194	2077193	0.000363	0.024193	0	447.9	0	0	1.00625	0	1	0	0	-90.4900	4.2000	90.5200	-2.3000	0.0000	0.0000	0.0000	0.0000;
	2077193	2077195	0.000363	0.019386	0	386.79	0	0	1	0	1	0	0	-67.6800	-8.3000	67.7000	9.1600	0.0000	0.0000	0.0000	0.0000;
	2077193	2077196	0.000551	0.029839	0	386.61	0	0	1	0	1	0	0	-67.6800	-7.8300	67.7000	9.1600	0.0000	0.0000	0.0000	0.0000;
	2077193	2077197	0.000786	0.035157	0	386.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2077230	2077193	0.002688	0.029118	0.9352	994.38	0	0	0	0	1	0	0	-44.6800	15.0300	44.8400	-112.6900	0.0000	0.0000	0.0000	0.0000;
	2077198	2077199	0.008098	0.206059	0	80.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2077255	2077198	0.00858	0.042808	0.01277	256.54	0	0	0	0	1	0	0	36.8600	-12.4100	-36.7400	11.6700	0.0000	0.0000	0.0000	0.0000;
	2077200	2077201	0.000295	0.001159	0	0	0	0	0	0	1	0	0	9.6700	1.5300	-9.6700	-1.5300	0.0000	0.0000	0.0000	0.0000;
	2077201	2077269	0.004212	0.016975	0.00498	226.83	0	0	0	0	1	0	0	-41.8300	5.7300	41.9000	-5.9600	0.0000	0.0000	0.0000	0.0000;
	2077203	2077202	0.000684	0.033461	0	286.09	0	0	1.0125	0	1	0	0	0.5200	50.0100	-0.5000	-49.2200	0.0000	0.0000	0.0000	0.0000;
	2077202	2077204	0.000217	0.014423	0	436.07	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2077202	2077205	0.000244	0.00102	0	0	0	0	0	0	1	0	0	2.0100	0.3300	-2.0100	-0.3300	0.0000	0.0000	0.0000	0.0000;
	2077268	2077202	0.004627	0.05236	0.8671	1057.28	0	0	0	0	1	0	0	-178.1000	1.1700	179.5900	-75.0200	0.0000	0.0000	0.0000	0.0000;
	2077202	2077287	0.000871	0.010494	0.26026	1066.18	0	0	0	0	1	0	0	-181.0900	-31.1200	181.3700	7.4900	0.0000	0.0000	0.0000	0.0000;
	2077281	2077203	0.004805	0.024528	0.00586	161.66	0	0	0	0	1	0	0	9.0400	21.3400	-9.0200	-21.8600	0.0000	0.0000	0.0000	0.0000;
	2077206	2077207	0.01182	0.37164	0	32.18	0	0	0.9875	0	1	0	0	-5.7900	-1.9400	5.7900	2.0700	0.0000	0.0000	0.0000	0.0000;
	2077206	2077208	0.000207	0.001086	0	0	0	0	0	0	1	0	0	2.4500	-42.8700	-2.4500	42.8900	0.0000	0.0000	0.0000	0.0000;
	2077206	2077208	0.000207	0.001086	0	0	0	0	0	0	1	0	0	2.4500	-42.8500	-2.4500	42.8700	0.0000	0.0000	0.0000	0.0000;
	2077209	2077212	0.000563	0.033314	0	668.5	0	0	1	0	1	0	0	298.2200	3.7700	-297.7500	23.7000	0.0000	0.0000	0.0000	0.0000;
	2077209	2077213	0.000169	0.013693	0	506.74	0	0	1.03125	0	1	0	0	-172.7500	25.2000	172.8000	-21.0800	0.0000	0.0000	0.0000	0.0000;
	2077209	2077220	0.002159	0.025762	0.53735	1198.99	0	0	0	0	1	0	0	-159.6300	1.3900	160.1600	-52.8700	0.0000	0.0000	0.0000	0.0000;
	2077282	2077209	0.00175	0.024733	0.42357	1288.28	0	0	0	0	1	0	0	164.0600	-99.0800	-163.5100	61.8800	0.0000	0.0000	0.0000	0.0000;
	2077210	2077212	-0.000178	-0.010528	0	568.5	0	0	1	0	1	0	0	-297.9000	15.0200	297.7500	-23.7000	0.0000	0.0000	0.0000	0.0000;
	2077247	2077210	0.00102	0.004365	0.02159	258.68	0	0	0	0	1	0	0	-71.5500	-5.2800	71.6000	3.1600	0.0000	0.0000	0.0000	0.0000;
	2077211	2077212	0.001846	0.109144	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2077215	2077214	0.000401	0.023471	0	562.43	0	0	1	0	1	0	0	-149.9600	27.1400	150.0500	-22.1000	0.0000	0.0000	0.0000	0.0000;
	2077214	2077216	0.000835	0.040126	0	375.93	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2077214	2077217	0.000444	0.028722	0	374.67	0	0	0.99375	0	1	0	0	-43.1900	-23.3600	43.2000	24.0000	0.0000	0.0000	0.0000	0.0000;
	2077214	2077218	0.00062	0.036735	0	373.59	0	0	0.99375	0	1	0	0	-35.5200	-23.3900	35.5300	24.0000	0.0000	0.0000	0.0000	0.0000;
	2077214	2077219	0.000732	0.029119	0	373.39	0	0	0.99375	0	1	0	0	-40.3100	-23.4200	40.3200	24.0000	0.0000	0.0000	0.0000	0.0000;
	2077214	2077220	0.000284	0.001106	0	0	0	0	0	0	1	0	0	-31.0400	-52.2300	31.0500	52.2700	0.0000	0.0000	0.0000	0.0000;
	2077220	2077254	0.002834	0.032528	1.31408	1348.35	0	0	0	0	1	0	0	-192.2400	0.3000	193.3500	-126.3600	0.0000	0.0000	0.0000	0.0000;
	2077222	2077221	0.000518	0.031099	0	439.99	0	0	1.0125	0	1	0	0	-151.7400	-23.0600	151.8600	30.2600	0.0000	0.0000	0.0000	0.0000;
	2077221	2077223	0.000483	0.03052	0	439.3	0	0	1	0	1	0	0	-83.1600	-17.2500	83.1900	19.3800	0.0000	0.0000	0.0000	0.0000;
	2077221	2077224	0.000413	0.026706	0	437.49	0	0	1	0	1	0	0	-90.9500	-17.1700	90.9800	19.3800	0.0000	0.0000	0.0000	0.0000;
	2077221	2077225	0.000649	0.035787	0	436.7	0	0	1	0	1	0	0	-106.9300	-15.3400	107.0000	19.3800	0.0000	0.0000	0.0000	0.0000;
	2077221	2077226	0.000476	0.036551	0	436.53	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2077221	2077227	0.000281	0.001188	0	0	0	0	0	0	1	0	0	129.1700	-181.2500	-129.0400	181.8200	0.0000	0.0000	0.0000	0.0000;
	2077227	2077252	0.003982	0.048678	0.94023	1075.67	0	0	0	0	1	0	0	-90.0000	-61.4600	90.3200	-33.3100	0.0000	0.0000	0.0000	0.0000;
	2077227	2077287	0.006696	0.068679	0.82543	1124.28	0	0	0	0	1	0	0	11.2500	-45.6500	-11.2400	-40.0700	0.0000	0.0000	0.0000	0.0000;
	2077229	2077228	0.000588	0.043486	0	403.96	0	0	1	0	1	0	0	-91.3900	-29.2600	91.4500	33.0700	0.0000	0.0000	0.0000	0.0000;
	2077228	2077230	0.000259	0.001079	0	0	0	0	0	0	1	0	0	-83.0200	-29.3500	83.0400	29.4200	0.0000	0.0000	0.0000	0.0000;
	2077230	2077263	0.003039	0.039164	0.65117	1085.2	0	0	0	0	1	0	0	38.9200	38.8000	-38.7300	-104.6600	0.0000	0.0000	0.0000	0.0000;
	2077268	2077230	0.003647	0.042866	0.68722	1046.22	0	0	0	0	1	0	0	84.5700	-68.2200	-84.2900	-1.9200	0.0000	0.0000	0.0000	0.0000;
	2077232	2077235	0.000862	0.05432	0	529.8	0	0	1	0	1	0	0	166.6500	-26.3500	-166.4100	41.2700	0.0000	0.0000	0.0000	0.0000;
	2077232	2077236	0.000541	0.032773	0	393.26	0	0	1.025	0	1	0	0	-57.4200	-21.6000	57.4400	22.8500	0.0000	0.0000	0.0000	0.0000;
	2077232	2077237	0.00056	0.036667	0	393.05	0	0	1.025	0	1	0	0	-47.1000	-21.8500	47.1200	22.8500	0.0000	0.0000	0.0000	0.0000;
	2077232	2077238	0.000724	0.042178	0	392.7	0	0	1.025	0	1	0	0	-54.1600	-21.4000	54.1800	22.8500	0.0000	0.0000	0.0000	0.0000;
	2077252	2077232	0.005782	0.072556	1.4836	1079.28	0	0	0	0	1	0	0	7.9900	-63.0400	-7.9700	-92.2400	0.0000	0.0000	0.0000	0.0000;
	2077233	2077235	-0.000445	-0.028043	0	404.8	0	0	1	0	1	0	0	-166.5300	33.5700	166.4100	-41.2700	0.0000	0.0000	0.0000	0.0000;
	2077234	2077235	0.002353	0.148373	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2077239	2077242	0.000358	0.023832	0	515.3	0	0	1	0	1	0	0	141.6700	-27.8100	-141.6000	32.5800	0.0000	0.0000	0.0000	0.0000;
	2077239	2077243	0.000506	0.037338	0	396.26	0	0	1.04375	0	1	0	0	-66.2300	-20.2300	66.2600	22.1100	0.0000	0.0000	0.0000	0.0000;
	2077239	2077244	0.000374	0.023462	0	395.94	0	0	1.04375	0	1	0	0	-56.8000	-21.2000	56.8200	22.1100	0.0000	0.0000	0.0000	0.0000;
	2077239	2077245	0.000713	0.037766	0	318.44	0	0	1.04375	0	1	0	0	-18.6400	-14.0200	18.6400	14.2300	0.0000	0.0000	0.0000	0.0000;
	2077239	2077246	0.000215	0.001068	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2077240	2077242	-0.00012	-0.008003	0	390.3	0	0	1	0	1	0	0	-141.6200	30.9800	141.6000	-32.5800	0.0000	0.0000	0.0000	0.0000;
	2077241	2077242	0.001253	0.083279	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2077247	2077248	0.00446	0.121233	0	103.93	0	0	1	0	1	0	0	-67.8000	13.6800	68.0000	-8.3000	0.0000	0.0000	0.0000	0.0000;
	2077249	2077250	0.034001	1.220747	0	13	0	0	1.0125	0	1	0	0	-6.9800	2.0400	7.0000	-1.4400	0.0000	0.0000	0.0000	0.0000;
	2077249	2077251	0.026768	0.910915	0	13	0	0	1.01875	0	1	0	0	-7.2100	1.9200	7.2200	-1.4400	0.0000	0.0000	0.0000	0.0000;
	2077253	2077252	0.00034	0.01506	0	408.5	0	0	1	0	1	0	0	-58.9500	-25.3000	58.9600	25.8900	0.0000	0.0000	0.0000	0.0000;
	2077252	2077272	0.001421	0.018127	0.30622	1036.92	0	0	0	0	1	0	0	-146.6000	76.0300	147.0100	-102.9200	0.0000	0.0000	0.0000	0.0000;
	2077254	2077257	0.00061	0.029286	0	583.2	0	0	1	0	1	0	0	75.7300	-26.6000	-75.6900	28.4100	0.0000	0.0000	0.0000	0.0000;
	2077254	2077258	0.000173	0.010892	0	738.4	0	0	1.025	0	1	0	0	-183.9300	28.1700	183.9900	-24.3600	0.0000	0.0000	0.0000	0.0000;
	2077254	2077259	0.000291	0.016655	0	738.4	0	0	1.025	0	1	0	0	-567.0400	79.4800	568.0000	-24.3600	0.0000	0.0000	0.0000	0.0000;
	2077254	2077260	0.000275	0.018838	0	738.4	0	0	1.025	0	1	0	0	-206.1300	32.6400	206.2500	-24.3600	0.0000	0.0000	0.0000	0.0000;
	2077254	2077261	0.00019	0.012668	0	738.4	0	0	1.025	0	1	0	0	-567.3700	66.0800	568.0000	-24.3600	0.0000	0.0000	0.0000	0.0000;
	2077254	2077262	0.000341	0.001237	0	0	0	0	1	-26	1	-40	40	524.9300	-6.5200	-524.0300	9.8000	0.0000	0.0000	0.0000	0.0000;
	2077254	2077262	0.000341	0.001237	0	0	0	0	1	-26	1	-30	30	524.9300	-6.5200	-524.0300	9.8000	0.0000	0.0000	0.0000	0.0000;
	2077254	2077282	0.002677	0.030442	0.4289	1310.31	0	0	0	0	1	0	0	205.5300	-40.3600	-204.4300	8.0900	0.0000	0.0000	0.0000	0.0000;
	2077255	2077257	-8.3e-05	-0.003975	0	483.2	0	0	1	0	1	0	0	-75.7000	28.1700	75.6900	-28.4100	0.0000	0.0000	0.0000	0.0000;
	2077256	2077257	0.003298	0.158368	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2077263	2077266	-0.000145	-0.009632	0	433.2	0	0	1	0	1	0	0	38.7300	-23.9500	-38.7300	23.7600	0.0000	0.0000	0.0000	0.0000;
	2077264	2077266	0.000656	0.043453	0	383.2	0	0	1	0	1	0	0	-38.7200	24.6400	38.7300	-23.7600	0.0000	0.0000	0.0000	0.0000;
	2077265	2077266	0.003232	0.214073	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2077269	2077267	0.00055	0.003842	0.00098	174.02	0	0	0	0	1	0	0	-17.1200	-18.6600	17.1300	18.5800	0.0000	0.0000	0.0000	0.0000;
	2077269	2077268	0.000342	0.023657	0	339.01	0	0	0.9875	0	1	0	0	-16.5200	19.9300	16.5200	-19.7800	0.0000	0.0000	0.0000	0.0000;
	2077270	2077271	0.000297	0.001062	0	0	0	0	0	0	1	0	0	32.8300	4.3200	-32.8200	-4.3100	0.0000	0.0000	0.0000	0.0000;
	2077273	2077272	0.000301	0.018051	0	364.4	0	0	1.03125	0	1	0	0	-45.0400	-4.2800	45.0500	4.6300	0.0000	0.0000	0.0000	0.0000;
	2077272	2077274	0.000608	0.033698	0	435.22	0	0	1	0	1	0	0	-78.2200	-38.4100	78.2600	40.8900	0.0000	0.0000	0.0000	0.0000;
	2077272	2077275	0.000283	0.017002	0	435.05	0	0	1	0	1	0	0	-75.2300	-39.7000	75.2500	40.8900	0.0000	0.0000	0.0000	0.0000;
	2077272	2077276	0.000582	0.039513	0	434.95	0	0	1	0	1	0	0	-68.3400	-38.5300	68.3800	40.8900	0.0000	0.0000	0.0000	0.0000;
	2077272	2077277	0.00041	0.02641	0	434.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2077272	2077278	0.000418	0.030967	0	434.25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2077279	2077280	0.001881	0.063729	0	134.55	0	0	1.0625	0	1	0	0	-78.2400	-17.8600	78.3600	22.0500	0.0000	0.0000	0.0000	0.0000;
	2077279	2077281	0.000284	0.001042	0	0	0	0	0	0	1	0	0	78.2400	17.8600	-78.2200	-17.8000	0.0000	0.0000	0.0000	0.0000;
	2077282	2077285	0.000686	0.043368	0	567.7	0	0	1	0	1	0	0	156.0100	-31.4300	-155.8400	41.9400	0.0000	0.0000	0.0000	0.0000;
	2077282	2077286	0.000505	0.029653	0	450.47	0	0	0.99375	0	1	0	0	-115.6300	17.9600	115.7000	-14.1200	0.0000	0.0000	0.0000	0.0000;
	2077283	2077285	-0.000276	-0.017424	0	492.7	0	0	1	0	1	0	0	-155.9100	37.7200	155.8400	-41.9400	0.0000	0.0000	0.0000	0.0000;
	2077284	2077285	0.002879	0.182009	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2077288	2077287	0.000592	0.037436	0	279.82	0	0	1	0	1	0	0	-10.3800	19.4400	10.3800	-19.2700	0.0000	0.0000	0.0000	0.0000;
	2077287	2077289	0.000442	0.024052	0	516.95	0	0	1.00625	0	1	0	0	-180.5100	-11.6400	180.6500	19.3000	0.0000	0.0000	0.0000	0.0000;
	2077290	2077295	0.002223	0.013667	0.00291	188.83	0	0	0	0	1	0	0	-15.6600	12.1200	15.6700	-12.3700	0.0000	0.0000	0.0000	0.0000;
	2077291	2077292	0.000253	0.001197	0	0	0	0	0	0	1	0	0	37.2300	-2.0600	-37.2300	2.0700	0.0000	0.0000	0.0000	0.0000;
	2077291	2077293	0.000229	0.001088	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2077295	2077292	0.001166	0.008171	0.0112	220.52	0	0	0	0	1	0	0	6.8700	11.0400	-6.8700	-12.2000	0.0000	0.0000	0.0000	0.0000;
	2077294	2077295	0.000242	0.001152	0	0	0	0	0	0	1	0	0	22.5400	-1.3200	-22.5400	1.3300	0.0000	0.0000	0.0000	0.0000;
	2080000	2080001	0.00025	0.001161	0	0	0	0	0	0	1	0	0	-57.4700	-19.2200	57.4800	19.2600	0.0000	0.0000	0.0000	0.0000;
	2080000	2080002	0.000217	0.001127	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2080021	2080003	0.004593	0.020761	0.00493	162.7	0	0	0	0	1	0	0	-32.4200	21.3300	32.4900	-21.5500	0.0000	0.0000	0.0000	0.0000;
	2080012	2080004	0.004894	0.017766	0.02057	115.35	0	0	0	0	1	0	0	-3.9000	24.6600	3.9300	-26.7300	0.0000	0.0000	0.0000	0.0000;
	2080005	2080085	0.006997	0.034772	0.01194	168.55	0	0	0	0	1	0	0	61.5000	14.1700	-61.2300	-14.1100	0.0000	0.0000	0.0000	0.0000;
	2080007	2080006	0.001326	0.051921	0	261.1	0	0	1.1	0	1	0	0	-112.0100	-105.7800	112.3700	119.5100	0.0000	0.0000	0.0000	0.0000;
	2080007	2080006	0.001326	0.051921	0	261.1	0	0	1.1	0	1	0	0	-112.0100	-105.7800	112.3700	119.5100	0.0000	0.0000	0.0000	0.0000;
	2080007	2080006	0.001326	0.051921	0	261.1	0	0	1.025	0	1	0	0	-116.7500	22.1400	116.9300	-15.0500	0.0000	0.0000	0.0000	0.0000;
	2080087	2080006	0.00109	0.009958	0.04927	509.43	0	0	0	0	1	0	0	53.9600	46.6300	-53.9000	-51.1600	0.0000	0.0000	0.0000	0.0000;
	2080007	2080011	0.001545	0.007811	0.00164	205.73	0	0	0	0	1	0	0	109.9600	72.0200	-109.7100	-70.9500	0.0000	0.0000	0.0000	0.0000;
	2080012	2080007	0.006113	0.028517	0.00518	158.34	0	0	0	0	1	0	0	-28.7700	-26.4400	28.8600	26.2900	0.0000	0.0000	0.0000	0.0000;
	2080007	2080025	0.003529	0.010292	0.00176	183.24	0	0	0	0	1	0	0	65.8900	46.7500	-65.6700	-46.3200	0.0000	0.0000	0.0000	0.0000;
	2080007	2080030	0.006632	0.033187	0.02241	191.24	0	0	0	0	1	0	0	76.9200	27.5400	-76.5000	-27.8800	0.0000	0.0000	0.0000	0.0000;
	2080008	2080009	0.000253	0.001072	0	0	0	0	0	0	1	0	0	59.1700	9.9800	-59.1600	-9.9400	0.0000	0.0000	0.0000	0.0000;
	2080008	2080010	0.002828	0.014452	0.00512	169.05	0	0	0	0	1	0	0	-53.7700	-15.6600	53.8500	15.5400	0.0000	0.0000	0.0000	0.0000;
	2080008	2080025	0.003967	0.019431	0.00238	174.72	0	0	0	0	1	0	0	-46.9500	-10.2500	47.0300	10.4200	0.0000	0.0000	0.0000	0.0000;
	2080008	2080032	0.00287	0.016036	0.00337	160.13	0	0	0	0	1	0	0	41.5500	15.9400	-41.5000	-16.0000	0.0000	0.0000	0.0000	0.0000;
	2080011	2080036	0.004308	0.024677	0.0088	180.88	0	0	0	0	1	0	0	60.8700	58.5300	-60.5800	-57.8100	0.0000	0.0000	0.0000	0.0000;
	2080013	2080032	0.006559	0.033487	0.01417	154	0	0	0	0	1	0	0	31.8700	8.4700	-31.8100	-9.6200	0.0000	0.0000	0.0000	0.0000;
	2080014	2080015	0.000287	0.001153	0	0	0	0	0	0	1	0	0	26.0600	4.5800	-26.0500	-4.5700	0.0000	0.0000	0.0000	0.0000;
	2080014	2080016	0.000222	0.001062	0	0	0	0	0	0	1	0	0	-26.0600	-4.5800	26.0600	4.5900	0.0000	0.0000	0.0000	0.0000;
	2080016	2080024	0.000699	0.002021	0.00064	140.14	0	0	0	0	1	0	0	35.0100	10.0100	-35.0000	-10.0500	0.0000	0.0000	0.0000	0.0000;
	2080016	2080085	0.004373	0.016747	0.01086	167.16	0	0	0	0	1	0	0	-61.0700	-14.6000	61.2300	14.1100	0.0000	0.0000	0.0000	0.0000;
	2080026	2080017	0.002644	0.008683	0.00216	115.31	0	0	0	0	1	0	0	-4.1900	-10.2200	4.2000	10.0000	0.0000	0.0000	0.0000	0.0000;
	2080037	2080017	0.004898	0.022903	0.00559	151.68	0	0	0	0	1	0	0	-21.4400	4.7700	21.4700	-5.2400	0.0000	0.0000	0.0000	0.0000;
	2080018	2080019	0.000254	0.001138	0	0	0	0	0	0	1	0	0	40.3200	7.9700	-40.3200	-7.9500	0.0000	0.0000	0.0000	0.0000;
	2080036	2080018	0.00043	0.001581	0.00091	157.07	0	0	0	0	1	0	0	-26.7800	23.3400	26.7800	-23.4100	0.0000	0.0000	0.0000	0.0000;
	2080018	2080100	0.005023	0.029035	0.01836	191.25	0	0	0	0	1	0	0	-67.1100	15.4400	67.3400	-16.0100	0.0000	0.0000	0.0000	0.0000;
	2080020	2080030	0.002656	0.015332	0.00484	181.24	0	0	0	0	1	0	0	-66.3100	-26.0500	66.4400	26.2900	0.0000	0.0000	0.0000	0.0000;
	2080020	2080033	0.005966	0.018509	0.00673	172.04	0	0	0	0	1	0	0	61.9600	-6.0900	-61.7400	6.0800	0.0000	0.0000	0.0000	0.0000;
	2080020	2080050	0.004535	0.020026	0.01038	157.63	0	0	0	0	1	0	0	-38.0900	12.7500	38.1600	-13.5200	0.0000	0.0000	0.0000	0.0000;
	2080021	2080025	0.005394	0.023212	0.03949	135.93	0	0	0	0	1	0	0	-11.6800	-38.4200	11.7500	34.5400	0.0000	0.0000	0.0000	0.0000;
	2080022	2080023	0.000232	0.001066	0	0	0	0	0	0	1	0	0	29.9400	3.6200	-29.9400	-3.6100	0.0000	0.0000	0.0000	0.0000;
	2080022	2080037	0.00584	0.030399	0.00662	155.21	0	0	0	0	1	0	0	25.3500	18.6600	-25.2900	-19.0600	0.0000	0.0000	0.0000	0.0000;
	2080050	2080022	0.000899	0.005483	0.00187	116.14	0	0	0	0	1	0	0	-15.8400	-7.9200	15.8400	7.7400	0.0000	0.0000	0.0000	0.0000;
	2080024	2080054	0.00105	0.004247	0.00181	154.81	0	0	0	0	1	0	0	-51.9600	26.8900	51.9900	-26.9300	0.0000	0.0000	0.0000	0.0000;
	2080024	2080058	0.001006	0.005408	0.02259	134.54	0	0	0	0	1	0	0	57.0200	-21.8100	-56.9800	19.6700	0.0000	0.0000	0.0000	0.0000;
	2080026	2080027	0.000288	0.001056	0	0	0	0	0	0	1	0	0	34.3100	15.2500	-34.3100	-15.2400	0.0000	0.0000	0.0000	0.0000;
	2080026	2080028	0.004335	0.024473	0.00454	155.75	0	0	0	0	1	0	0	-23.5300	9.5500	23.5600	-9.8600	0.0000	0.0000	0.0000	0.0000;
	2080026	2080036	0.00351	0.014742	0.01554	167.48	0	0	0	0	1	0	0	-40.5500	-21.0900	40.6200	19.7800	0.0000	0.0000	0.0000	0.0000;
	2080028	2080029	0.000226	0.001073	0	0	0	0	0	0	1	0	0	67.9300	8.9100	-67.9200	-8.8600	0.0000	0.0000	0.0000	0.0000;
	2080028	2080088	0.004681	0.024264	0.00281	198.24	0	0	0	0	1	0	0	-91.4800	0.9500	91.8700	0.7400	0.0000	0.0000	0.0000	0.0000;
	2080030	2080031	0.0003	0.001131	0	0	0	0	0	0	1	0	0	10.0600	1.5900	-10.0600	-1.5900	0.0000	0.0000	0.0000	0.0000;
	2080032	2080043	0.007076	0.039145	0.02737	173.37	0	0	0	0	1	0	0	64.8500	24.2300	-64.5300	-25.2800	0.0000	0.0000	0.0000	0.0000;
	2080033	2080034	0.000234	0.001197	0	0	0	0	0	0	1	0	0	46.0700	23.8600	-46.0700	-23.8300	0.0000	0.0000	0.0000	0.0000;
	2080035	2080033	0.005729	0.022305	0.00704	158.77	0	0	0	0	1	0	0	30.7600	22.1600	-30.6800	-22.5900	0.0000	0.0000	0.0000	0.0000;
	2080033	2080044	0.005528	0.021087	0.03803	157.77	0	0	0	0	1	0	0	46.3500	-7.3400	-46.2400	3.8300	0.0000	0.0000	0.0000	0.0000;
	2080035	2080046	0.008104	0.028288	0.01019	192.75	0	0	0	0	1	0	0	-76.8200	-35.7300	77.3700	36.5600	0.0000	0.0000	0.0000	0.0000;
	2080038	2080039	0.000264	0.001033	0	0	0	0	0	0	1	0	0	41.5000	4.0100	-41.5000	-3.9900	0.0000	0.0000	0.0000	0.0000;
	2080038	2080040	0.000275	0.001102	0	0	0	0	0	0	1	0	0	-41.5000	-4.0100	41.5100	4.0300	0.0000	0.0000	0.0000	0.0000;
	2080038	2080041	0.000209	0.001166	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2080038	2080042	0.000283	0.001039	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2080040	2080046	0.003329	0.011215	0.00305	203.29	0	0	0	0	1	0	0	-129.0900	-44.1800	129.6700	45.8100	0.0000	0.0000	0.0000	0.0000;
	2080047	2080040	0.004644	0.021243	0.00327	183.76	0	0	0	0	1	0	0	-87.1800	-38.6500	87.5900	40.1500	0.0000	0.0000	0.0000	0.0000;
	2080054	2080043	0.003075	0.012999	0.00362	145.79	0	0	0	0	1	0	0	-1.1300	-2.3100	1.1300	1.9400	0.0000	0.0000	0.0000	0.0000;
	2080058	2080044	0.007289	0.026414	0.00248	159.2	0	0	0	0	1	0	0	14.1100	-19.7100	-14.0600	19.6000	0.0000	0.0000	0.0000	0.0000;
	2080044	2080073	0.008922	0.049991	0.07962	114.85	0	0	0	0	1	0	0	-3.1000	0.6500	3.1000	-8.8900	0.0000	0.0000	0.0000	0.0000;
	2080046	2080045	0.001674	0.049819	0	255.54	0	0	1.06875	0	1	0	0	-115.0100	-48.9700	115.2800	57.1500	0.0000	0.0000	0.0000	0.0000;
	2080046	2080045	0.001674	0.049819	0	255.54	0	0	1.06875	0	1	0	0	-115.0100	-48.9700	115.2800	57.1500	0.0000	0.0000	0.0000	0.0000;
	2080046	2080045	0.001674	0.049819	0	255.54	0	0	1.06875	0	1	0	0	-115.0100	-48.9700	115.2800	57.1500	0.0000	0.0000	0.0000	0.0000;
	2080049	2080045	0.001245	0.009447	0.02918	644.61	0	0	0	0	1	0	0	213.9900	138.6200	-213.2100	-135.6700	0.0000	0.0000	0.0000	0.0000;
	2080045	2080087	0.002272	0.020438	0.0773	557.93	0	0	0	0	1	0	0	-132.6400	-35.7800	133.0600	31.6800	0.0000	0.0000	0.0000	0.0000;
	2080046	2080062	0.011306	0.052547	0.02427	175.67	0	0	0	0	1	0	0	52.8100	42.5700	-52.3200	-42.8600	0.0000	0.0000	0.0000	0.0000;
	2080047	2080058	0.009476	0.050266	0.03674	189.25	0	0	0	0	1	0	0	2.0200	11.6500	-2.0000	-15.3700	0.0000	0.0000	0.0000	0.0000;
	2080049	2080048	0.000181	0.012786	0	1028.67	0	0	1.025	0	1	0	0	-561.7600	-135.5300	562.3700	178.6700	0.0000	0.0000	0.0000	0.0000;
	2080048	2080086	0.000146	0.002769	0.40145	2701	0	0	0	0	1	0	0	-394.7500	-228.4200	395.0300	192.0700	0.0000	0.0000	0.0000	0.0000;
	2080049	2080052	0.001727	0.089865	0	273.4	0	0	1	0	1	0	0	107.6500	-0.5900	-107.4600	10.6000	0.0000	0.0000	0.0000	0.0000;
	2080049	2080057	0.00133	0.012952	0.04729	582.42	0	0	0	0	1	0	0	148.3600	-4.9000	-148.0800	2.7300	0.0000	0.0000	0.0000	0.0000;
	2080049	2080071	0.003548	0.034101	0.08315	529.41	0	0	0	0	1	0	0	91.7600	2.3900	-91.4700	-8.2200	0.0000	0.0000	0.0000	0.0000;
	2080050	2080052	-0.000251	-0.013039	0	198.4	0	0	1	0	1	0	0	-107.4900	9.1500	107.4600	-10.6000	0.0000	0.0000	0.0000	0.0000;
	2080051	2080052	0.007301	0.379808	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2080053	2080056	0.003225	0.121682	0	288.9	0	0	1	0	1	0	0	96.1300	-9.5100	-95.8400	20.4600	0.0000	0.0000	0.0000	0.0000;
	2080053	2080057	0.000213	0.001105	0	0	0	0	0	0	1	0	0	-96.1300	9.5100	96.1500	-9.4100	0.0000	0.0000	0.0000	0.0000;
	2080054	2080056	-0.001804	-0.068077	0	180.6	0	0	1	0	1	0	0	-50.8700	29.2400	50.8100	-31.5200	0.0000	0.0000	0.0000	0.0000;
	2080055	2080056	0.008102	0.30576	0	108.3	0	0	1	0	1	0	0	-44.8700	-4.9000	45.0300	11.0600	0.0000	0.0000	0.0000	0.0000;
	2080057	2080071	0.002652	0.023337	0.06009	492.28	0	0	0	0	1	0	0	51.9300	6.6800	-51.8500	-12.2600	0.0000	0.0000	0.0000	0.0000;
	2080058	2080059	0.000295	0.001003	0	0	0	0	0	0	1	0	0	44.8700	15.4100	-44.8700	-15.3800	0.0000	0.0000	0.0000	0.0000;
	2080060	2080061	0.000275	0.001153	0	0	0	0	0	0	1	0	0	30.3800	8.3100	-30.3800	-8.3000	0.0000	0.0000	0.0000	0.0000;
	2080060	2080062	0.000293	0.001052	0	0	0	0	0	0	1	0	0	-30.3800	-8.3100	30.3800	8.3200	0.0000	0.0000	0.0000	0.0000;
	2080060	2080063	0.000278	0.001077	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2080060	2080064	0.000266	0.001133	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2080072	2080062	0.004264	0.017787	0.00943	148.11	0	0	0	0	1	0	0	-21.8600	-35.2000	21.9300	34.5300	0.0000	0.0000	0.0000	0.0000;
	2080065	2080066	0.000215	0.001108	0	0	0	0	0	0	1	0	0	13.2800	13.5200	-13.2800	-13.5200	0.0000	0.0000	0.0000	0.0000;
	2080065	2080067	0.005658	0.029782	0.00777	127.1	0	0	0	0	1	0	0	-5.2200	-7.7000	5.2200	6.9300	0.0000	0.0000	0.0000	0.0000;
	2080065	2080069	0.009727	0.050154	0.00846	129.37	0	0	0	0	1	0	0	-8.0600	-5.8200	8.0700	5.0100	0.0000	0.0000	0.0000	0.0000;
	2080067	2080069	0.001032	0.004107	0.00208	182.59	0	0	0	0	1	0	0	-60.3900	-9.8200	60.4200	9.7600	0.0000	0.0000	0.0000	0.0000;
	2080067	2080072	0.003493	0.020005	0.00558	163.49	0	0	0	0	1	0	0	35.1500	-1.2200	-35.1100	0.9000	0.0000	0.0000	0.0000	0.0000;
	2080069	2080068	0.001458	0.069997	0	177.75	0	0	1	0	1	0	0	-86.1900	-1.6200	86.2900	6.7200	0.0000	0.0000	0.0000	0.0000;
	2080068	2080070	0.000254	0.001104	0	0	0	0	0	0	1	0	0	56.9800	13.5500	-56.9800	-13.5200	0.0000	0.0000	0.0000	0.0000;
	2080068	2080071	0.00023	0.001035	0	0	0	0	0	0	1	0	0	-143.2800	-20.2800	143.3300	20.4900	0.0000	0.0000	0.0000	0.0000;
	2080069	2080082	0.016474	0.072398	0.01871	142.37	0	0	0	0	1	0	0	17.7000	-13.1500	-17.6200	11.5500	0.0000	0.0000	0.0000	0.0000;
	2080082	2080073	0.002437	0.012911	0.00325	137.5	0	0	0	0	1	0	0	11.9700	-8.1900	-11.9600	7.8800	0.0000	0.0000	0.0000	0.0000;
	2080073	2080083	0.070212	0.347293	0.05054	100.36	0	0	0	0	1	0	0	0.2800	-4.3500	-0.2800	-0.8900	0.0000	0.0000	0.0000	0.0000;
	2080074	2080075	0.000206	0.001101	0	0	0	0	0	0	1	0	0	61.5600	10.8800	-61.5500	-10.8400	0.0000	0.0000	0.0000	0.0000;
	2080077	2080074	0.004678	0.023816	0.0034	160.44	0	0	0	0	1	0	0	20.2500	-4.4900	-20.2300	4.2600	0.0000	0.0000	0.0000	0.0000;
	2080076	2080079	0.00264	0.107478	0	386.5	0	0	1	0	1	0	0	82.2300	26.6400	-82.0500	-19.0100	0.0000	0.0000	0.0000	0.0000;
	2080076	2080080	0.000247	0.001109	0	0	0	0	0	0	1	0	0	-82.2300	38.6100	82.2500	-38.5300	0.0000	0.0000	0.0000	0.0000;
	2080077	2080079	-0.001363	-0.055478	0	181.5	0	0	1	0	1	0	0	-20.2500	4.4900	20.2400	-4.7300	0.0000	0.0000	0.0000	0.0000;
	2080078	2080079	0.005926	0.241215	0	205	0	0	1	0	1	0	0	-61.5500	-13.1600	61.8100	23.7400	0.0000	0.0000	0.0000	0.0000;
	2080080	2080087	0.004037	0.034681	0.12316	536.51	0	0	0	0	1	0	0	-82.2500	38.5300	82.5900	-48.4400	0.0000	0.0000	0.0000	0.0000;
	2080081	2080082	0.000249	0.001026	0	0	0	0	0	0	1	0	0	-4.4600	-2.8300	4.4600	2.8300	0.0000	0.0000	0.0000	0.0000;
	2080082	2080083	0.041193	0.218508	0.05732	103.08	0	0	0	0	1	0	0	1.2000	-6.1900	-1.1900	0.2600	0.0000	0.0000	0.0000	0.0000;
	2080083	2080084	0.00025	0.001172	0	0	0	0	0	0	1	0	0	1.4700	0.6300	-1.4700	-0.6300	0.0000	0.0000	0.0000	0.0000;
	2080087	2080086	0.000247	0.017975	0	995.95	0	0	1	0	1	0	0	-422.3700	-23.9000	422.8000	55.1700	0.0000	0.0000	0.0000	0.0000;
	2080086	2080091	0.000221	0.017436	0	740.7	0	0	1	0	1	0	0	-104.6400	-30.5800	104.6700	32.5600	0.0000	0.0000	0.0000	0.0000;
	2080086	2080092	0.000171	0.010813	0	739.74	0	0	1	0	1	0	0	-104.6500	-31.3300	104.6700	32.5600	0.0000	0.0000	0.0000	0.0000;
	2080086	2080093	0.000146	0.009467	0	739	0	0	1	0	1	0	0	-104.6500	-31.4800	104.6700	32.5600	0.0000	0.0000	0.0000	0.0000;
	2080086	2080094	0.000271	0.015312	0	736.7	0	0	1	0	1	0	0	-104.6400	-30.8200	104.6700	32.5600	0.0000	0.0000	0.0000	0.0000;
	2080086	2080095	0.000205	0.014872	0	731.63	0	0	1	0	1	0	0	-104.6400	-30.8700	104.6700	32.5600	0.0000	0.0000	0.0000	0.0000;
	2080086	2080096	0.00017	0.013038	0	726.09	0	0	1	0	1	0	0	-104.6500	-31.0700	104.6700	32.5600	0.0000	0.0000	0.0000	0.0000;
	2080086	2080097	0.000255	0.019839	0	665.03	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2080086	2080098	0.000209	0.015252	0	664.84	0	0	1	0	1	0	0	-94.9800	-31.1000	95.0000	32.5600	0.0000	0.0000	0.0000	0.0000;
	2080086	2080099	0.000368	0.026912	0	660.89	0	0	1	0	1	0	0	-94.9700	-30.0100	95.0000	32.5600	0.0000	0.0000	0.0000	0.0000;
	2080087	2080090	0.000619	0.030031	0	266.4	0	0	1	0	1	0	0	152.7600	-5.9700	-152.6200	12.8000	0.0000	0.0000	0.0000	0.0000;
	2080088	2080090	0.00022	0.010692	0	216.4	0	0	1	0	1	0	0	-152.5700	15.2300	152.6200	-12.8000	0.0000	0.0000	0.0000	0.0000;
	2080088	2080100	0.000886	0.003872	0.00101	184.7	0	0	0	0	1	0	0	60.7100	-15.9700	-60.6700	16.0100	0.0000	0.0000	0.0000	0.0000;
	2080089	2080090	0.004514	0.218925	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3001001	3001064	0.00524	0.0358	0.00609	221	0	0	0	0	1	0	0	67.5700	4.5000	-67.3300	-3.4600	0.0000	0.0000	0.0000	0.0000;
	3001001	3001064	0.00524	0.0358	0.00609	221	0	0	0	0	1	0	0	67.5700	4.5000	-67.3300	-3.4600	0.0000	0.0000	0.0000	0.0000;
	3001001	3001071	0.00435	0.02808	0.00536	221	0	0	0	0	1	0	0	-77.9600	-7.4500	78.2300	8.6400	0.0000	0.0000	0.0000	0.0000;
	3001001	3001071	0.00435	0.02808	0.00536	221	0	0	0	0	1	0	0	-77.9600	-7.4500	78.2300	8.6400	0.0000	0.0000	0.0000	0.0000;
	3001002	3001007	0.07776	0.46693	0.06336	98	0	0	0	0	1	0	0	1.1200	-5.0500	-1.1200	-1.6100	0.0000	0.0000	0.0000	0.0000;
	3001010	3001002	0.05552	0.1357	0.01777	98	0	0	0	0	1	0	0	16.6800	-2.2000	-16.5300	0.6800	0.0000	0.0000	0.0000	0.0000;
	3001004	3001003	0.0045	0.11582	0	250	0	0	1	0	1	0	0	-28.1300	6.7900	28.1600	-5.8500	0.0000	0.0000	0.0000	0.0000;
	3001022	3001003	0.00485	0.02012	0.00341	221	0	0	0	0	1	0	0	74.8700	-4.9700	-74.6000	5.7100	0.0000	0.0000	0.0000	0.0000;
	3001055	3001003	0.01574	0.03782	0.00513	98	0	0	0	0	1	0	0	-46.1100	0.1300	46.4400	0.1400	0.0000	0.0000	0.0000	0.0000;
	3001004	3003133	0.0042	0.03	0.055	523	0	0	0	0	1	0	0	186.3800	-37.1700	-184.9300	41.7800	0.0000	0.0000	0.0000	0.0000;
	3001006	3001005	0.00602	0.14707	0	42	0	0	1	0	1	0	0	25.7300	-4.9400	-25.6900	5.9400	0.0000	0.0000	0.0000	0.0000;
	3001025	3001005	0.01842	0.0821	0.01204	149	0	0	0	0	1	0	0	42.0400	5.4300	-41.7300	-5.2600	0.0000	0.0000	0.0000	0.0000;
	3001005	3001061	0.00599	0.02484	0.00422	221	0	0	0	0	1	0	0	75.8600	-24.0400	-75.4900	25.1400	0.0000	0.0000	0.0000	0.0000;
	3001067	3001005	0.01711	0.04181	0.00548	98	0	0	0	0	1	0	0	8.5400	-23.6600	-8.4400	23.3600	0.0000	0.0000	0.0000	0.0000;
	3001007	3001015	0.06224	0.37375	0.05072	98	0	0	0	0	1	0	0	-1.2300	-3.0200	1.2300	-2.3700	0.0000	0.0000	0.0000	0.0000;
	3001031	3001007	0.04803	0.27434	0.04123	98	0	0	0	0	1	0	0	4.6700	-6.0600	-4.6600	1.8200	0.0000	0.0000	0.0000	0.0000;
	3001009	3001008	0.00455	0.09471	0	120	0	0	1	0	1	0	0	61.8700	-11.8800	-61.7000	15.5200	0.0000	0.0000	0.0000	0.0000;
	3001008	3001032	0.04501	0.11002	0.01441	98	0	0	0	0	1	0	0	57.2800	-7.1100	-55.8600	9.0800	0.0000	0.0000	0.0000	0.0000;
	3001008	3001069	0.0083	0.03628	0.00553	149	0	0	0	0	1	0	0	4.4200	-8.4100	-4.4100	7.8600	0.0000	0.0000	0.0000	0.0000;
	3001011	3001010	0.00721	0.3246	0	46	0	0	1	0	1	0	0	9.9900	0.0000	-9.9800	0.3000	0.0000	0.0000	0.0000	0.0000;
	3001010	3001015	0.04703	0.28243	0.03833	98	0	0	0	0	1	0	0	8.7800	-4.1000	-8.7400	0.2400	0.0000	0.0000	0.0000	0.0000;
	3001010	3001030	0.0616	0.3699	0.0502	98	0	0	0	0	1	0	0	-15.4800	2.4600	15.6400	-6.8200	0.0000	0.0000	0.0000	0.0000;
	3001012	3001087	0.04934	0.20469	0.03473	149	0	0	0	0	1	0	0	-76.3300	23.1400	79.3300	-14.3800	0.0000	0.0000	0.0000	0.0000;
	3003051	3001012	0.0571	0.24977	0.03804	149	0	0	0	0	1	0	0	-70.3900	20.8600	73.3400	-12.0000	0.0000	0.0000	0.0000	0.0000;
	3001013	3001031	0.04509	0.27078	0.03675	98	0	0	0	0	1	0	0	14.0200	-6.6800	-13.9200	3.4500	0.0000	0.0000	0.0000	0.0000;
	3001047	3001013	0.00947	0.06117	0.01167	221	0	0	0	0	1	0	0	58.6300	-12.7700	-58.3000	13.7100	0.0000	0.0000	0.0000	0.0000;
	3001086	3001013	0.079	0.19311	0.02529	98	0	0	0	0	1	0	0	-14.7300	13.4700	15.0600	-15.3200	0.0000	0.0000	0.0000	0.0000;
	3001014	3001047	0.03566	0.14794	0.0251	149	0	0	0	0	1	0	0	17.0700	1.1500	-16.9700	-3.3200	0.0000	0.0000	0.0000	0.0000;
	3001014	3001083	0.04105	0.18293	0.02682	149	0	0	0	0	1	0	0	-19.2900	-1.7800	19.4400	-0.3900	0.0000	0.0000	0.0000	0.0000;
	3001016	3001034	0.01828	0.10976	0.01489	98	0	0	0	0	1	0	0	-16.7100	20.8600	16.8400	-21.6400	0.0000	0.0000	0.0000	0.0000;
	3001068	3001016	0.02773	0.15837	0.0238	98	0	0	0	0	1	0	0	-13.6500	-21.6200	13.8200	20.1500	0.0000	0.0000	0.0000	0.0000;
	3001018	3001017	0.03227	0.07887	0.01033	98	0	0	0	0	1	0	0	26.0000	-6.1000	-25.7800	5.6200	0.0000	0.0000	0.0000	0.0000;
	3001017	3001029	0.03244	0.14188	0.02161	149	0	0	0	0	1	0	0	37.1900	-31.7100	-36.4300	32.8100	0.0000	0.0000	0.0000	0.0000;
	3001037	3001017	0.00752	0.03352	0.00491	221	0	0	0	0	1	0	0	-55.9200	-5.1100	56.1700	5.7000	0.0000	0.0000	0.0000	0.0000;
	3001047	3001017	0.036	0.156	0.024	150	0	0	0	0	1	0	0	88.7000	-5.5900	-85.9200	15.1900	0.0000	0.0000	0.0000	0.0000;
	3001024	3001018	0.01094	0.06572	0.00892	98	0	0	0	0	1	0	0	26.1500	-6.4900	-26.0700	6.0800	0.0000	0.0000	0.0000	0.0000;
	3001019	3001040	0.04978	0.20651	0.03504	149	0	0	0	0	1	0	0	-13.4200	13.5700	13.6100	-16.3900	0.0000	0.0000	0.0000	0.0000;
	3001019	3001045	0.01522	0.0372	0.00487	221	0	0	0	0	1	0	0	108.2500	30.6300	-106.4300	-26.6900	0.0000	0.0000	0.0000	0.0000;
	3001019	3001071	0.0044	0.028	0.0054	225	0	0	0	0	1	0	0	-46.2400	103.0800	46.7700	-100.2500	0.0000	0.0000	0.0000	0.0000;
	3001071	3001019	0.0044	0.028	0.0054	225	0	0	0	0	1	0	0	46.7700	-100.2500	-46.2400	103.0800	0.0000	0.0000	0.0000	0.0000;
	3001019	3001084	0.03	0.16	0.025	220	0	0	0	0	1	0	0	-64.1300	9.5100	65.3200	-5.8000	0.0000	0.0000	0.0000	0.0000;
	3001021	3001020	0.00327	0.07812	0	250	0	0	1	0	1	0	0	149.6300	-28.7300	-148.8800	46.6500	0.0000	0.0000	0.0000	0.0000;
	3001025	3001020	0.00828	0.03434	0.00583	149	0	0	0	0	1	0	0	50.7400	-29.0900	-50.4700	29.5900	0.0000	0.0000	0.0000	0.0000;
	3001084	3001020	0.01056	0.06337	0.0086	221	0	0	0	0	1	0	0	-33.4900	16.8900	33.6300	-16.9700	0.0000	0.0000	0.0000	0.0000;
	3001020	3003059	0.0189	0.06	0.006	300	0	0	0	0	1	0	0	64.1500	5.4300	-63.4100	-3.7200	0.0000	0.0000	0.0000	0.0000;
	3001020	3003130	0.00996	0.06938	0.01134	221	0	0	0	0	1	0	0	101.5700	10.9600	-100.5900	-5.3100	0.0000	0.0000	0.0000	0.0000;
	3001023	3001022	0.00535	0.11733	0	250	0	0	1	0	1	0	0	135.0000	-1.3600	-134.0400	22.3200	0.0000	0.0000	0.0000	0.0000;
	3001022	3001028	0.01433	0.09253	0.01765	221	0	0	0	0	1	0	0	29.5900	-8.6800	-29.4600	7.6900	0.0000	0.0000	0.0000	0.0000;
	3001022	3001028	0.01433	0.09253	0.01765	221	0	0	0	0	1	0	0	29.5900	-8.6800	-29.4600	7.6900	0.0000	0.0000	0.0000	0.0000;
	3001024	3001090	0.01414	0.06303	0.00924	149	0	0	0	0	1	0	0	-89.1900	-11.3700	90.3400	15.5200	0.0000	0.0000	0.0000	0.0000;
	3001026	3001025	0.0042	0.18046	0	200	0	0	1	0	1	0	0	93.1500	-7.8900	-92.7800	23.6600	0.0000	0.0000	0.0000	0.0000;
	3001027	3001045	0.02505	0.10957	0.01669	221	0	0	0	0	1	0	0	-18.4400	28.6300	18.7200	-29.1100	0.0000	0.0000	0.0000	0.0000;
	3001056	3001027	0.03121	0.0763	0.00999	250	0	0	0	0	1	0	0	85.2000	-31.9200	-82.7700	36.7900	0.0000	0.0000	0.0000	0.0000;
	3001028	3003109	0.00428	0.01875	0.00286	250	0	0	0	0	1	0	0	48.9000	-18.2100	-48.7900	18.4000	0.0000	0.0000	0.0000	0.0000;
	3001029	3001056	0.02054	0.11733	0.01763	221	0	0	0	0	1	0	0	-46.7500	8.5500	47.1900	-7.9000	0.0000	0.0000	0.0000	0.0000;
	3001030	3001038	0.07404	0.42285	0.06354	98	0	0	0	0	1	0	0	-23.5900	1.3800	24.0000	-5.7000	0.0000	0.0000	0.0000	0.0000;
	3001083	3001030	0.06537	0.37334	0.0561	98	0	0	0	0	1	0	0	16.8500	-3.3600	-16.6700	-1.5400	0.0000	0.0000	0.0000	0.0000;
	3001033	3001032	0.00283	0.06758	0	170	0	0	1	0	1	0	0	-119.9900	40.5800	120.4100	-30.3600	0.0000	0.0000	0.0000	0.0000;
	3001032	3001036	0.01956	0.11746	0.01594	98	0	0	0	0	1	0	0	3.7700	5.1100	-3.7600	-6.6700	0.0000	0.0000	0.0000	0.0000;
	3001038	3001032	0.045	0.11	0.015	155	0	0	0	0	1	0	0	70.5100	-12.3700	-68.3200	16.1600	0.0000	0.0000	0.0000	0.0000;
	3001033	3001081	0.003	0.031	0.059	548	0	0	0	0	1	0	0	101.3300	-11.2800	-101.0300	8.0400	0.0000	0.0000	0.0000	0.0000;
	3001033	3003050	0.0139	0.136	0.262	647	0	0	0	0	1	0	0	227.1600	-3.6000	-220.3900	42.0800	0.0000	0.0000	0.0000	0.0000;
	3001035	3001034	0.00438	0.08496	0	130	0	0	1	0	1	0	0	67.5000	-12.9600	-67.2900	16.9700	0.0000	0.0000	0.0000	0.0000;
	3001067	3001034	0.00795	0.04771	0.00647	98	0	0	0	0	1	0	0	-50.2500	-4.1200	50.4500	4.6600	0.0000	0.0000	0.0000	0.0000;
	3001088	3001036	0.02065	0.11793	0.01772	98	0	0	0	0	1	0	0	9.8600	-4.4600	-9.8400	2.8200	0.0000	0.0000	0.0000	0.0000;
	3001037	3001071	0.00669	0.04319	0.00824	300	0	0	0	0	1	0	0	-46.3100	-23.8600	46.5000	24.2200	0.0000	0.0000	0.0000	0.0000;
	3001039	3001038	0.00201	0.08591	0	200	0	0	1	0	1	0	0	110.6300	-21.2400	-110.3800	32.0400	0.0000	0.0000	0.0000	0.0000;
	3001082	3001038	0.01115	0.04969	0.00729	149	0	0	0	0	1	0	0	61.3800	-9.0700	-60.9700	10.1100	0.0000	0.0000	0.0000	0.0000;
	3001083	3001038	0.01	0.05	0.007	221	0	0	0	0	1	0	0	-76.2300	26.4100	76.8400	-24.0800	0.0000	0.0000	0.0000	0.0000;
	3001040	3001090	0.02991	0.13329	0.01955	149	0	0	0	0	1	0	0	-57.9700	3.8200	58.9700	-1.3700	0.0000	0.0000	0.0000	0.0000;
	3001042	3001041	0.00419	0.11123	0	145	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3001043	3001041	0.003	0.12844	0	95	0	0	1	0	1	0	0	44.1000	-4.9300	-44.0400	7.4600	0.0000	0.0000	0.0000	0.0000;
	3001065	3001041	0.00386	0.02203	0.00331	98	0	0	0	0	1	0	0	15.9600	8.5400	-15.9400	-8.8000	0.0000	0.0000	0.0000	0.0000;
	3001041	3001067	0.00393	0.01722	0.00262	149	0	0	0	0	1	0	0	59.9800	1.3400	-59.8400	-0.9900	0.0000	0.0000	0.0000	0.0000;
	3001044	3003019	0.03857	0.17192	0.02521	149	0	0	0	0	1	0	0	46.8700	-16.8900	-45.9700	18.2900	0.0000	0.0000	0.0000	0.0000;
	3003130	3001044	0.02731	0.19029	0.03111	221	0	0	0	0	1	0	0	62.6100	-8.6100	-61.5600	12.7300	0.0000	0.0000	0.0000	0.0000;
	3001045	3001064	0.00545	0.03794	0.0062	221	0	0	0	0	1	0	0	-10.8500	27.8700	10.9000	-28.1500	0.0000	0.0000	0.0000	0.0000;
	3001087	3001046	0.03262	0.14269	0.02173	149	0	0	0	0	1	0	0	78.2200	-14.5800	-76.2900	20.7400	0.0000	0.0000	0.0000	0.0000;
	3001046	3003009	0.05654	0.23454	0.0398	149	0	0	0	0	1	0	0	65.2000	-9.9700	-62.9000	15.3100	0.0000	0.0000	0.0000	0.0000;
	3001048	3001047	0.00335	0.06576	0	390	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3001049	3001047	0.00276	0.11783	0	390	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3001050	3001047	0.00313	0.09941	0	124	0	0	1	0	1	0	0	89.2700	-9.9200	-89.0200	17.9300	0.0000	0.0000	0.0000	0.0000;
	3001051	3001047	0.0056	0.1283	0	117	0	0	1	0	1	0	0	89.2700	-7.9400	-88.8200	18.2500	0.0000	0.0000	0.0000	0.0000;
	3001052	3001047	0.00368	0.0826	0	110	0	0	1	0	1	0	0	89.2700	-9.9200	-88.9700	16.5300	0.0000	0.0000	0.0000	0.0000;
	3001053	3001047	0.0023	0.08808	0	250	0	0	1	0	1	0	0	-81.5200	22.2100	81.6800	-16.2500	0.0000	0.0000	0.0000	0.0000;
	3001047	3001085	0.00947	0.06117	0.01167	221	0	0	0	0	1	0	0	54.7700	-14.7800	-54.4700	15.4900	0.0000	0.0000	0.0000	0.0000;
	3001053	3001081	0.003	0.03	0.06	548	0	0	0	0	1	0	0	81.5200	-22.2100	-81.3200	17.8700	0.0000	0.0000	0.0000	0.0000;
	3001054	3001056	0.02202	0.09633	0.01467	149	0	0	0	0	1	0	0	-14.4600	-15.0600	14.5500	13.9200	0.0000	0.0000	0.0000	0.0000;
	3001089	3001054	0.08737	0.21357	0.02796	98	0	0	0	0	1	0	0	0.6600	-13.3000	-0.5300	10.8200	0.0000	0.0000	0.0000	0.0000;
	3001055	3001089	0.04982	0.12179	0.01595	98	0	0	0	0	1	0	0	42.1300	-1.2500	-41.2600	1.8000	0.0000	0.0000	0.0000	0.0000;
	3001057	3001056	0.00315	0.1312	0	160	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3001056	3001061	0.02267	0.12946	0.01945	150	0	0	0	0	1	0	0	-58.5700	24.4700	59.4400	-21.5200	0.0000	0.0000	0.0000	0.0000;
	3001056	3001065	0.02269	0.12962	0.01948	250	0	0	0	0	1	0	0	-88.3700	36.6700	90.3400	-27.4200	0.0000	0.0000	0.0000	0.0000;
	3001059	3001058	0.02655	0.46187	0	33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3001060	3001058	0.00894	0.38854	0	27	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3001069	3001058	0.0074	0.05155	0.00843	221	0	0	0	0	1	0	0	87.4700	-7.2700	-86.9300	10.1300	0.0000	0.0000	0.0000	0.0000;
	3001069	3001058	0.0074	0.05155	0.00843	221	0	0	0	0	1	0	0	87.4700	-7.2700	-86.9300	10.1300	0.0000	0.0000	0.0000	0.0000;
	3001058	3001087	0.01573	0.10956	0.01791	221	0	0	0	0	1	0	0	80.2100	-12.0300	-79.2300	16.9500	0.0000	0.0000	0.0000	0.0000;
	3001058	3001087	0.01573	0.10956	0.01791	221	0	0	0	0	1	0	0	80.2100	-12.0300	-79.2300	16.9500	0.0000	0.0000	0.0000	0.0000;
	3001062	3001061	0.0163	0.31787	0	29	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3001063	3001061	0.00567	0.10409	0	260	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3001061	3003042	0.054	0.18	0.028	221	0	0	0	0	1	0	0	16.0400	-3.6100	-15.9000	1.2000	0.0000	0.0000	0.0000	0.0000;
	3001066	3001065	0.00508	0.12315	0	200	0	0	1	0	1	0	0	106.8800	-4.7900	-106.3000	18.8800	0.0000	0.0000	0.0000	0.0000;
	3001088	3001068	0.02962	0.16921	0.02543	98	0	0	0	0	1	0	0	46.3900	-3.6600	-45.7500	4.7900	0.0000	0.0000	0.0000	0.0000;
	3001070	3001069	0.00297	0.07	0	220	0	0	1	0	1	0	0	120.3800	16.4200	-119.9700	-6.8700	0.0000	0.0000	0.0000	0.0000;
	3001082	3001069	0.02137	0.0952	0.01396	149	0	0	0	0	1	0	0	51.1200	-12.5300	-50.5600	13.5400	0.0000	0.0000	0.0000	0.0000;
	3001072	3001071	0.00529	0.08551	0	240	0	0	1	0	1	0	0	191.8500	10.7100	-189.9300	20.2400	0.0000	0.0000	0.0000	0.0000;
	3001073	3001071	0.00499	0.14254	0	240	0	0	1	0	1	0	0	191.8500	23.6400	-190.0200	28.5600	0.0000	0.0000	0.0000	0.0000;
	3001074	3001071	0.00575	0.12453	0	240	0	0	1	0	1	0	0	191.8500	18.7000	-189.7500	26.6500	0.0000	0.0000	0.0000	0.0000;
	3001075	3001071	0.00373	0.09967	0	240	0	0	1	0	1	0	0	191.8500	17.0100	-190.4900	19.2300	0.0000	0.0000	0.0000	0.0000;
	3001076	3001071	0.00141	0.04937	0	230	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3001077	3001071	0.00641	0.12047	0	230	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3001078	3001071	0.00533	0.19087	0	137	0	0	1	0	1	0	0	95.3600	9.0800	-94.8800	8.0900	0.0000	0.0000	0.0000	0.0000;
	3001079	3001071	0.00013	0.046	0	2000	0	0	1	0	1	0	0	-633.2300	130.2800	633.7500	54.3400	0.0000	0.0000	0.0000	0.0000;
	3001080	3001071	0.01206	0.20208	0	136	0	0	1	0	1	0	0	95.3600	6.3700	-94.2800	11.7300	0.0000	0.0000	0.0000	0.0000;
	3001081	3001071	0.00167	0.0665	0	350	0	0	1	0	1	0	0	72.4700	40.0600	-72.3600	-35.7600	0.0000	0.0000	0.0000	0.0000;
	3003048	3001079	0.0013	0.015	1.02	2300	0	0	0	0	1	0	0	-411.3300	38.0600	413.5200	-119.6700	0.0000	0.0000	0.0000	0.0000;
	3003048	3001079	0.0013	0.015	1.02	2300	0	0	0	0	1	0	0	-411.3300	38.0600	413.5200	-119.6700	0.0000	0.0000	0.0000	0.0000;
	3001081	3003058	0.0091	0.089	0.171	548	0	0	0	0	1	0	0	109.8900	-20.5800	-108.8400	12.6000	0.0000	0.0000	0.0000	0.0000;
	3001084	3003130	0.02049	0.09131	0.01339	221	0	0	0	0	1	0	0	54.7900	13.5000	-54.1700	-12.1900	0.0000	0.0000	0.0000	0.0000;
	3001085	3001086	0.03392	0.14838	0.0226	149	0	0	0	0	1	0	0	25.2200	-16.0900	-24.9400	14.9600	0.0000	0.0000	0.0000	0.0000;
	3001090	3001085	0.02018	0.13786	0.02346	221	0	0	0	0	1	0	0	-7.9400	3.1100	7.9500	-5.4400	0.0000	0.0000	0.0000	0.0000;
	3002029	3001091	0.0389	0.17144	0.0798	187	0	0	0	0	1	0	0	-19.8300	-4.8300	19.9800	-2.9400	0.0000	0.0000	0.0000	0.0000;
	3001091	3002048	0.02193	0.09667	0.045	187	0	0	0	0	1	0	0	8.2400	-4.1200	-8.2300	-0.6000	0.0000	0.0000	0.0000	0.0000;
	3002098	3001091	0.00554	0.02443	0.01137	187	0	0	0	0	1	0	0	39.9200	-4.6100	-39.8400	3.7700	0.0000	0.0000	0.0000	0.0000;
	3002022	3002001	0.00839	0.03697	0.01721	187	0	0	0	0	1	0	0	65.8200	6.7400	-65.4700	-6.9300	0.0000	0.0000	0.0000	0.0000;
	3002027	3002001	0.00955	0.04062	0.02032	187	0	0	0	0	1	0	0	-17.0800	4.8300	17.1100	-6.7700	0.0000	0.0000	0.0000	0.0000;
	3002003	3002002	0.0003	0.01986	0	981	0	0	1	0	1	0	0	-203.5600	16.7100	203.6800	-8.7800	0.0000	0.0000	0.0000	0.0000;
	3002004	3002002	0.00022	0.01466	0	635	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3002005	3002002	0.00033	0.01714	0	645	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3002006	3002002	0.00036	0.02679	0	636	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3002021	3002002	0.00097	0.01175	0.78032	2295	0	0	0	0	1	0	0	725.6800	-84.5800	-720.7400	63.3100	0.0000	0.0000	0.0000	0.0000;
	3002002	3002101	0.00031	0.0037	0.24573	2020	0	0	0	0	1	0	0	517.0600	-54.5300	-516.2600	38.5000	0.0000	0.0000	0.0000	0.0000;
	3002038	3002003	0.00353	0.02067	0.01032	251	0	0	0	0	1	0	0	-42.0600	-9.6300	42.1200	8.9300	0.0000	0.0000	0.0000	0.0000;
	3002003	3002047	0.0013	0.0099	0.0052	310	0	0	0	0	1	0	0	161.4400	-25.6400	-161.1100	27.6200	0.0000	0.0000	0.0000	0.0000;
	3002007	3002114	0.00888	0.05207	0.026	251	0	0	0	0	1	0	0	-75.2600	-1.7500	75.7500	1.9800	0.0000	0.0000	0.0000	0.0000;
	3002007	3002122	0.00861	0.03661	0.01831	187	0	0	0	0	1	0	0	65.7200	-0.9600	-65.3500	0.6500	0.0000	0.0000	0.0000	0.0000;
	3002014	3002008	0.02253	0.09931	0.04623	187	0	0	0	0	1	0	0	-8.8600	0.5800	8.8700	-5.2500	0.0000	0.0000	0.0000	0.0000;
	3002008	3002052	0.01877	0.08271	0.0385	187	0	0	0	0	1	0	0	-16.9400	2.9700	16.9900	-6.6700	0.0000	0.0000	0.0000	0.0000;
	3002009	3002049	0.01224	0.07176	0.03583	251	0	0	0	0	1	0	0	-102.3600	27.3400	103.6700	-23.4600	0.0000	0.0000	0.0000	0.0000;
	3002009	3002082	0.00735	0.03126	0.01563	187	0	0	0	0	1	0	0	-9.0300	69.5100	9.3800	-69.6500	0.0000	0.0000	0.0000	0.0000;
	3002109	3002009	0.00725	0.03084	0.01542	250	0	0	0	0	1	0	0	-71.8300	-31.3600	72.2600	31.5700	0.0000	0.0000	0.0000	0.0000;
	3002061	3002010	0.02439	0.10748	0.05003	187	0	0	0	0	1	0	0	-15.0500	-3.5000	15.1000	-1.5500	0.0000	0.0000	0.0000	0.0000;
	3002010	3002079	0.02061	0.09083	0.04228	187	0	0	0	0	1	0	0	-32.3400	3.9900	32.5500	-7.5500	0.0000	0.0000	0.0000	0.0000;
	3002010	3002091	0.02461	0.10467	0.05235	187	0	0	0	0	1	0	0	-39.5600	11.9000	39.9700	-15.6700	0.0000	0.0000	0.0000	0.0000;
	3002012	3002011	0.00044	0.03546	0	461	0	0	1	0	1	0	0	113.9000	-26.4500	-113.8400	31.1100	0.0000	0.0000	0.0000	0.0000;
	3002013	3002011	0.00043	0.02897	0	412	0	0	1	0	1	0	0	150.4500	-28.8900	-150.3500	35.4100	0.0000	0.0000	0.0000	0.0000;
	3002127	3002011	0.00108	0.01307	0.86827	2020	0	0	0	0	1	0	0	-263.4800	-16.9300	264.2000	-66.5200	0.0000	0.0000	0.0000	0.0000;
	3002012	3002041	0.01245	0.05297	0.02649	187	0	0	0	0	1	0	0	-72.1600	15.8600	72.8200	-15.8100	0.0000	0.0000	0.0000	0.0000;
	3002012	3002052	0.02008	0.08851	0.0412	187	0	0	0	0	1	0	0	42.1700	-2.3800	-41.8300	-0.3700	0.0000	0.0000	0.0000	0.0000;
	3002093	3002012	0.01029	0.04536	0.02111	187	0	0	0	0	1	0	0	-33.5200	12.5000	33.6400	-14.1300	0.0000	0.0000	0.0000	0.0000;
	3002012	3002123	0.00995	0.0423	0.02115	251	0	0	0	0	1	0	0	-117.5600	27.1000	118.9600	-23.3700	0.0000	0.0000	0.0000	0.0000;
	3002014	3002029	0.01859	0.07908	0.03955	187	0	0	0	0	1	0	0	-16.5700	-7.7900	16.6300	3.9200	0.0000	0.0000	0.0000	0.0000;
	3002015	3002037	0.00862	0.03799	0.01769	187	0	0	0	0	1	0	0	8.6200	-32.3500	-8.5300	30.9000	0.0000	0.0000	0.0000	0.0000;
	3005014	3002015	0.00961	0.04237	0.01972	187	0	0	0	0	1	0	0	13.4200	-32.5400	-13.3000	31.0200	0.0000	0.0000	0.0000	0.0000;
	3002043	3002016	0.00593	0.02614	0.01217	187	0	0	0	0	1	0	0	23.0900	2.0000	-23.0600	-3.1400	0.0000	0.0000	0.0000	0.0000;
	3002069	3002016	0.0084	0.03705	0.01725	187	0	0	0	0	1	0	0	46.4000	15.5200	-46.2100	-16.4900	0.0000	0.0000	0.0000	0.0000;
	3002018	3002017	0.00048	0.05045	0	271	0	0	1	0	1	0	0	33.3800	-10.6100	-33.3700	11.2000	0.0000	0.0000	0.0000	0.0000;
	3002019	3002017	0.0002	0.01182	0	454	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3002017	3002096	0.00253	0.03068	2.03836	2020	0	0	0	0	1	0	0	-279.0500	-73.5900	280.9400	-119.7900	0.0000	0.0000	0.0000	0.0000;
	3002017	3002127	0.00089	0.01081	0.71846	2020	0	0	0	0	1	0	0	212.4200	-54.5800	-212.0400	-17.0300	0.0000	0.0000	0.0000	0.0000;
	3002018	3002093	0.01163	0.05125	0.02386	187	0	0	0	0	1	0	0	-33.3800	10.6100	33.5200	-12.5000	0.0000	0.0000	0.0000	0.0000;
	3002045	3002020	0.00097	0.00548	0.00295	310	0	0	0	0	1	0	0	-165.9100	23.0000	166.1900	-21.7600	0.0000	0.0000	0.0000	0.0000;
	3002055	3002020	0.00102	0.00744	0.00422	409	0	0	0	0	1	0	0	214.6300	-5.1800	-214.1600	8.1700	0.0000	0.0000	0.0000	0.0000;
	3002022	3002021	0.00034	0.01888	0	867	0	0	1	0	1	0	0	-181.9500	-10.6600	182.0600	16.7400	0.0000	0.0000	0.0000	0.0000;
	3002023	3002021	0.00054	0.03406	0	319	0	0	1	0	1	0	0	83.2100	3.6300	-83.1700	-1.3600	0.0000	0.0000	0.0000	0.0000;
	3002024	3002021	0.00036	0.02425	0	391	0	0	1	0	1	0	0	166.4200	6.1200	-166.3300	0.3400	0.0000	0.0000	0.0000	0.0000;
	3002113	3002021	0.0001	0.00124	0.08207	2020	0	0	0	0	1	0	0	658.6600	-72.1300	-658.2400	68.8600	0.0000	0.0000	0.0000	0.0000;
	3002022	3002040	0.02207	0.09391	0.04697	187	0	0	0	0	1	0	0	12.6200	-2.7900	-12.5900	-1.9000	0.0000	0.0000	0.0000	0.0000;
	3002064	3002022	0.00558	0.03156	0.01697	251	0	0	0	0	1	0	0	-91.4800	-2.5700	91.9400	3.4200	0.0000	0.0000	0.0000	0.0000;
	3002025	3002055	0.0023	0.01016	0.00473	187	0	0	0	0	1	0	0	-31.6800	-27.2400	31.7200	26.9400	0.0000	0.0000	0.0000	0.0000;
	3002067	3002025	0.00317	0.014	0.00651	187	0	0	0	0	1	0	0	7.9500	-16.6200	-7.9400	16.0100	0.0000	0.0000	0.0000	0.0000;
	3002058	3002026	0.02475	0.10526	0.05264	187	0	0	0	0	1	0	0	63.8900	-12.5000	-62.9000	11.2500	0.0000	0.0000	0.0000	0.0000;
	3002128	3002026	0.01207	0.05318	0.02475	187	0	0	0	0	1	0	0	-44.0800	15.0700	44.3300	-16.5100	0.0000	0.0000	0.0000	0.0000;
	3002027	3002090	0.01692	0.07455	0.0347	187	0	0	0	0	1	0	0	13.5200	-5.8400	-13.4900	2.4600	0.0000	0.0000	0.0000	0.0000;
	3002028	3002045	0.00363	0.02129	0.01063	251	0	0	0	0	1	0	0	-142.5300	32.8900	143.3100	-29.4100	0.0000	0.0000	0.0000	0.0000;
	3002028	3002109	0.01026	0.0452	0.02104	250	0	0	0	0	1	0	0	-37.8300	-23.0600	38.0200	21.7800	0.0000	0.0000	0.0000	0.0000;
	3002112	3002028	0.00369	0.02161	0.01079	310	0	0	0	0	1	0	0	-165.1000	18.7700	166.1200	-13.8700	0.0000	0.0000	0.0000	0.0000;
	3002030	3002106	0.0118	0.05199	0.0242	187	0	0	0	0	1	0	0	65.5300	-19.9300	-64.9800	19.9400	0.0000	0.0000	0.0000	0.0000;
	3002122	3002030	0.00737	0.0432	0.02157	251	0	0	0	0	1	0	0	113.6200	-3.1900	-112.6800	6.5700	0.0000	0.0000	0.0000	0.0000;
	3002031	3002048	0.02398	0.10567	0.04919	187	0	0	0	0	1	0	0	35.9500	-13.5100	-35.6300	9.7100	0.0000	0.0000	0.0000	0.0000;
	3002031	3002087	0.02177	0.09259	0.04631	187	0	0	0	0	1	0	0	-41.7200	11.8700	42.1200	-15.0400	0.0000	0.0000	0.0000	0.0000;
	3002032	3002114	0.01097	0.04834	0.0225	187	0	0	0	0	1	0	0	-58.7700	0.7500	59.1400	-1.4300	0.0000	0.0000	0.0000	0.0000;
	3002122	3002032	0.01414	0.06232	0.02901	187	0	0	0	0	1	0	0	-54.9900	0.6300	55.4200	-1.7000	0.0000	0.0000	0.0000	0.0000;
	3002129	3002033	0.00522	0.02298	0.0107	187	0	0	0	0	1	0	0	-36.9900	17.2200	37.0800	-17.9100	0.0000	0.0000	0.0000	0.0000;
	3002033	3005288	0.00925	0.03935	0.01968	187	0	0	0	0	1	0	0	-50.6500	14.0700	50.9100	-14.9400	0.0000	0.0000	0.0000	0.0000;
	3002034	3002043	0.00439	0.01867	0.00934	187	0	0	0	0	1	0	0	27.3600	2.3600	-27.3300	-3.2000	0.0000	0.0000	0.0000	0.0000;
	3002046	3002034	0.00468	0.01993	0.00997	187	0	0	0	0	1	0	0	32.7500	3.0300	-32.7000	-3.8700	0.0000	0.0000	0.0000	0.0000;
	3002035	3002066	0.01411	0.08272	0.04131	251	0	0	0	0	1	0	0	-62.3100	12.0100	62.8600	-13.1100	0.0000	0.0000	0.0000	0.0000;
	3002035	3002091	0.01863	0.10528	0.05663	251	0	0	0	0	1	0	0	57.6300	-13.3400	-57.0200	10.8400	0.0000	0.0000	0.0000	0.0000;
	3002036	3002055	0.00216	0.0092	0.0046	300	0	0	0	0	1	0	0	-90.1800	47.7700	90.4100	-47.2800	0.0000	0.0000	0.0000	0.0000;
	3002036	3002082	0.00236	0.01003	0.00502	250	0	0	0	0	1	0	0	48.6000	-59.5500	-48.4600	59.6200	0.0000	0.0000	0.0000	0.0000;
	3002037	3002065	0.00415	0.02434	0.01216	251	0	0	0	0	1	0	0	139.9000	-36.4700	-139.0700	40.0000	0.0000	0.0000	0.0000	0.0000;
	3002110	3002037	0.00307	0.01798	0.00898	251	0	0	0	0	1	0	0	135.4000	-2.4200	-134.8700	4.5800	0.0000	0.0000	0.0000	0.0000;
	3002081	3002038	0.00639	0.03748	0.01871	251	0	0	0	0	1	0	0	-39.3500	-10.2300	39.4500	8.9000	0.0000	0.0000	0.0000	0.0000;
	3002039	3002086	0.00845	0.03725	0.01734	187	0	0	0	0	1	0	0	-52.4300	8.3100	52.6600	-8.9900	0.0000	0.0000	0.0000	0.0000;
	3005285	3002039	0.00569	0.03334	0.01665	251	0	0	0	0	1	0	0	23.2300	-8.4700	-23.1900	7.0100	0.0000	0.0000	0.0000	0.0000;
	3002039	3005455	0.00371	0.02173	0.01085	251	0	0	0	0	1	0	0	70.0600	-16.9000	-69.8700	16.9400	0.0000	0.0000	0.0000	0.0000;
	3002040	3002114	0.02335	0.09932	0.04967	187	0	0	0	0	1	0	0	-30.7900	1.7700	31.0100	-5.9500	0.0000	0.0000	0.0000	0.0000;
	3002121	3002040	0.00894	0.03938	0.01833	187	0	0	0	0	1	0	0	-27.4100	2.7900	27.4700	-4.3800	0.0000	0.0000	0.0000	0.0000;
	3002042	3002041	0.00216	0.07846	0	95	0	0	1	0	1	0	0	59.7000	-11.4600	-59.6200	14.2900	0.0000	0.0000	0.0000	0.0000;
	3002041	3002058	0.0136	0.05786	0.02893	187	0	0	0	0	1	0	0	-13.1900	1.5200	13.2200	-4.4400	0.0000	0.0000	0.0000	0.0000;
	3002065	3002044	0.01021	0.04497	0.02093	187	0	0	0	0	1	0	0	-4.2900	15.5600	4.3200	-17.6400	0.0000	0.0000	0.0000	0.0000;
	3002044	3002102	0.01465	0.06453	0.03004	187	0	0	0	0	1	0	0	-31.7300	9.8800	31.8900	-12.3100	0.0000	0.0000	0.0000	0.0000;
	3002063	3002046	0.00363	0.02051	0.01103	251	0	0	0	0	1	0	0	54.9900	8.7400	-54.8800	-9.3000	0.0000	0.0000	0.0000	0.0000;
	3002092	3002047	0.00376	0.02203	0.011	251	0	0	0	0	1	0	0	-145.3500	35.4100	146.1500	-31.8600	0.0000	0.0000	0.0000	0.0000;
	3002079	3002048	0.02944	0.12973	0.06039	187	0	0	0	0	1	0	0	-37.0300	6.2900	37.4400	-10.9300	0.0000	0.0000	0.0000	0.0000;
	3002049	3002061	0.00912	0.05349	0.02671	251	0	0	0	0	1	0	0	-115.2400	20.1800	116.4300	-15.9800	0.0000	0.0000	0.0000	0.0000;
	3002090	3002050	0.02377	0.10475	0.04876	187	0	0	0	0	1	0	0	36.0300	-3.2300	-35.7200	-0.3700	0.0000	0.0000	0.0000	0.0000;
	3002050	3005268	0.01273	0.05412	0.02707	187	0	0	0	0	1	0	0	32.0700	-0.6700	-31.9400	-1.4900	0.0000	0.0000	0.0000	0.0000;
	3002080	3002051	0.00691	0.03904	0.021	251	0	0	0	0	1	0	0	-138.9700	41.5000	140.4200	-35.4000	0.0000	0.0000	0.0000	0.0000;
	3002051	3002112	0.00873	0.04934	0.02654	310	0	0	0	0	1	0	0	-158.2700	30.3400	160.5600	-20.0600	0.0000	0.0000	0.0000	0.0000;
	3005285	3002053	0.00757	0.0428	0.02302	251	0	0	0	0	1	0	0	-33.3800	5.5900	33.4700	-7.3900	0.0000	0.0000	0.0000	0.0000;
	3002053	3005362	0.01118	0.06552	0.03272	251	0	0	0	0	1	0	0	-62.6000	-0.8600	63.0400	0.1600	0.0000	0.0000	0.0000	0.0000;
	3002055	3002054	0.00016	0.00742	0	1095	0	0	1	0	1	0	0	-193.1900	5.7300	193.2500	-2.9700	0.0000	0.0000	0.0000	0.0000;
	3002055	3002054	0.00016	0.00742	0	1095	0	0	1	0	1	0	0	-193.1900	5.7300	193.2500	-2.9700	0.0000	0.0000	0.0000	0.0000;
	3002056	3002054	0.00069	0.06323	0	227	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3002057	3002054	0.00025	0.01321	0	1001	0	0	1	0	1	0	0	579.6700	-79.1500	-578.7900	125.2800	0.0000	0.0000	0.0000	0.0000;
	3002127	3002054	0.033	0.043	2.3	2020	0	0	0	0	1	0	0	256.0000	-227.5700	-232.1500	21.1200	0.0000	0.0000	0.0000	0.0000;
	3002054	3005236	0.0008	0.00971	0.64507	2020	0	0	0	0	1	0	0	424.4600	-140.4700	-422.9300	93.7200	0.0000	0.0000	0.0000	0.0000;
	3002059	3002058	0.00537	0.10085	0	99	0	0	1	0	1	0	0	60.0000	-11.5200	-59.8000	15.2000	0.0000	0.0000	0.0000	0.0000;
	3002123	3002058	0.00524	0.0231	0.01075	187	0	0	0	0	1	0	0	17.3200	-2.7900	-17.3100	1.7400	0.0000	0.0000	0.0000	0.0000;
	3002060	3002064	0.00608	0.03562	0.01779	251	0	0	0	0	1	0	0	-81.0400	0.7900	81.4300	-0.2800	0.0000	0.0000	0.0000	0.0000;
	3005136	3002060	0.00421	0.02468	0.01232	251	0	0	0	0	1	0	0	-77.0000	2.0800	77.2400	-1.8600	0.0000	0.0000	0.0000	0.0000;
	3002062	3002061	0.0016	0.04103	0	223	0	0	1	0	1	0	0	101.5500	-15.3200	-101.3900	19.4800	0.0000	0.0000	0.0000	0.0000;
	3002092	3002063	0.00409	0.02397	0.01197	251	0	0	0	0	1	0	0	121.2400	-42.2400	-120.6000	44.7300	0.0000	0.0000	0.0000	0.0000;
	3002126	3002065	0.00712	0.04025	0.02165	251	0	0	0	0	1	0	0	-64.7000	-18.3800	65.0100	17.8500	0.0000	0.0000	0.0000	0.0000;
	3002073	3002066	0.01087	0.06371	0.03181	251	0	0	0	0	1	0	0	70.5000	-11.3300	-69.9800	11.0900	0.0000	0.0000	0.0000	0.0000;
	3002068	3002067	0.00995	0.05832	0.02912	251	0	0	0	0	1	0	0	62.3000	-1.9800	-61.9200	1.3300	0.0000	0.0000	0.0000	0.0000;
	3002068	3002088	0.00135	0.00792	0.00396	251	0	0	0	0	1	0	0	-68.0600	0.3500	68.1300	-0.3800	0.0000	0.0000	0.0000	0.0000;
	3002069	3002072	0.00557	0.03267	0.01631	251	0	0	0	0	1	0	0	-96.3500	32.9800	96.9000	-31.4900	0.0000	0.0000	0.0000	0.0000;
	3002069	3005074	0.0102	0.04493	0.02092	187	0	0	0	0	1	0	0	28.0300	38.2700	-27.8000	-39.4600	0.0000	0.0000	0.0000	0.0000;
	3002071	3002070	0.00129	0.05708	0	249	0	0	1	0	1	0	0	112.5000	-5.4000	-112.3400	12.6400	0.0000	0.0000	0.0000	0.0000;
	3002088	3002070	0.00235	0.01376	0.00687	251	0	0	0	0	1	0	0	-17.4900	-4.4700	17.5000	3.8200	0.0000	0.0000	0.0000	0.0000;
	3002070	3005237	0.00727	0.03095	0.01548	245	0	0	0	0	1	0	0	94.8400	-16.4600	-94.1700	17.7400	0.0000	0.0000	0.0000	0.0000;
	3002072	3002102	0.0084	0.04925	0.0246	251	0	0	0	0	1	0	0	-106.6000	28.7400	107.5800	-25.5600	0.0000	0.0000	0.0000	0.0000;
	3002074	3002073	0.00225	0.04467	0	144	0	0	1	0	1	0	0	74.9400	-26.3500	-74.8000	29.1000	0.0000	0.0000	0.0000	0.0000;
	3002076	3002073	0.00347	0.07389	0	64	0	0	1	0	1	0	0	22.5000	6.3900	-22.4800	-6.0100	0.0000	0.0000	0.0000	0.0000;
	3002087	3002073	0.01908	0.08409	0.03914	187	0	0	0	0	1	0	0	-50.0100	12.8100	50.5100	-14.7200	0.0000	0.0000	0.0000	0.0000;
	3002073	3003079	0.01377	0.08073	0.04031	251	0	0	0	0	1	0	0	-23.7300	2.9600	23.8100	-6.7200	0.0000	0.0000	0.0000	0.0000;
	3002075	3002074	0.01303	0.29308	0	19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3003115	3002074	0.0052	0.02972	0.00447	221	0	0	0	0	1	0	0	75.2600	-24.9700	-74.9400	26.3500	0.0000	0.0000	0.0000	0.0000;
	3002078	3002077	0.002	0.07139	0	189	0	0	1	0	1	0	0	84.3800	-8.9900	-84.2400	13.9300	0.0000	0.0000	0.0000	0.0000;
	3002077	3002110	0.00218	0.01278	0.00638	310	0	0	0	0	1	0	0	144.4800	-52.8800	-143.9900	55.0700	0.0000	0.0000	0.0000	0.0000;
	3002077	3002133	0.00307	0.01798	0.00898	251	0	0	0	0	1	0	0	-60.2300	38.9500	60.3900	-39.0000	0.0000	0.0000	0.0000	0.0000;
	3002086	3002080	0.01338	0.05896	0.02745	187	0	0	0	0	1	0	0	-54.8600	8.3700	55.2700	-9.2900	0.0000	0.0000	0.0000	0.0000;
	3002133	3002080	0.01236	0.07244	0.03618	251	0	0	0	0	1	0	0	-66.0600	37.4000	66.7600	-37.0000	0.0000	0.0000	0.0000	0.0000;
	3002081	3002129	0.01257	0.05349	0.02675	187	0	0	0	0	1	0	0	34.8900	8.9700	-34.7200	-10.9900	0.0000	0.0000	0.0000	0.0000;
	3002083	3002082	0.00401	0.14309	0	91	0	0	1	0	1	0	0	19.9700	7.3200	-19.9500	-6.7000	0.0000	0.0000	0.0000	0.0000;
	3002084	3002082	0.00414	0.18022	0	82	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3002085	3002082	0.00156	0.07238	0	98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3002089	3002088	0.00259	0.12398	0	84	0	0	1	0	1	0	0	50.7000	-1.6500	-50.6300	4.8400	0.0000	0.0000	0.0000	0.0000;
	3002090	3002121	0.01763	0.075	0.03751	187	0	0	0	0	1	0	0	-24.9600	0.0800	25.0700	-3.4500	0.0000	0.0000	0.0000	0.0000;
	3002094	3002093	0.0017	0.10337	0	88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3002095	3002093	0.00149	0.05101	0	164	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3002097	3002096	0.00012	0.00729	0	836	0	0	1	0	1	0	0	161.0600	-22.5900	-161.0300	24.4200	0.0000	0.0000	0.0000	0.0000;
	3002099	3002096	0.0003	0.03477	0	237	0	0	1	0	1	0	0	7.5000	-1.4400	-7.5000	1.4600	0.0000	0.0000	0.0000	0.0000;
	3002100	3002096	0.00075	0.04235	0	386	0	0	1	0	1	0	0	112.5000	-21.6000	-112.4100	26.9300	0.0000	0.0000	0.0000	0.0000;
	3002098	3002097	0.00183	0.13303	0	146	0	0	1	0	1	0	0	-39.9200	4.6100	39.9500	-2.5900	0.0000	0.0000	0.0000	0.0000;
	3002097	3003096	0.00546	0.05679	0.19351	750	0	0	0	0	1	0	0	-201.0100	25.1900	203.1600	-23.2400	0.0000	0.0000	0.0000	0.0000;
	3002102	3002101	0.00013	0.00916	0	1072	0	0	1	0	1	0	0	-277.8600	9.7500	277.9600	-2.9500	0.0000	0.0000	0.0000	0.0000;
	3002103	3002101	0.00019	0.01252	0	542	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3002104	3002101	0.00022	0.0164	0	542	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3002105	3002101	0.00055	0.02588	0	544	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3002101	3005083	0.00059	0.00721	0.47876	2020	0	0	0	0	1	0	0	238.3000	-35.5500	-237.9800	-10.3400	0.0000	0.0000	0.0000	0.0000;
	3002102	3002107	0.00156	0.01139	0.00646	310	0	0	0	0	1	0	0	138.3900	28.1300	-138.0900	-26.6100	0.0000	0.0000	0.0000	0.0000;
	3002124	3002106	0.00485	0.02842	0.01419	251	0	0	0	0	1	0	0	-61.8700	8.4700	62.0600	-8.7800	0.0000	0.0000	0.0000	0.0000;
	3002106	3002129	0.00424	0.01803	0.00902	187	0	0	0	0	1	0	0	-11.4800	-15.2500	11.5000	14.4000	0.0000	0.0000	0.0000	0.0000;
	3002107	3002125	0.0109	0.06393	0.03192	251	0	0	0	0	1	0	0	63.9400	5.6100	-63.5000	-6.3000	0.0000	0.0000	0.0000	0.0000;
	3002130	3002108	0.00945	0.04022	0.02012	187	0	0	0	0	1	0	0	58.6400	-8.4900	-58.3200	7.8100	0.0000	0.0000	0.0000	0.0000;
	3005472	3002108	0.01619	0.07138	0.03323	187	0	0	0	0	1	0	0	-55.6700	7.2900	56.1700	-8.4200	0.0000	0.0000	0.0000	0.0000;
	3002111	3005187	0.01319	0.05811	0.02705	187	0	0	0	0	1	0	0	36.5700	-10.5300	-36.3800	8.6300	0.0000	0.0000	0.0000	0.0000;
	3002111	3005472	0.02196	0.09676	0.04504	187	0	0	0	0	1	0	0	-50.5200	6.5700	51.1000	-8.5800	0.0000	0.0000	0.0000	0.0000;
	3002114	3002113	0.00013	0.00965	0	924	0	0	1	0	1	0	0	-236.6800	-14.6500	236.7500	19.9000	0.0000	0.0000	0.0000	0.0000;
	3002115	3002113	0.00077	0.03843	0	410	0	0	1	0	1	0	0	184.4500	-20.5000	-184.1900	33.4800	0.0000	0.0000	0.0000	0.0000;
	3002116	3002113	0.00027	0.02003	0	402	0	0	1	0	1	0	0	184.4500	-20.5000	-184.3600	27.2100	0.0000	0.0000	0.0000	0.0000;
	3002117	3002113	0.00043	0.0445	0	404	0	0	1	0	1	0	0	184.4500	-20.5000	-184.3000	35.6100	0.0000	0.0000	0.0000	0.0000;
	3002118	3002113	0.00064	0.04928	0	391	0	0	1	0	1	0	0	184.4500	-20.5000	-184.2300	37.2800	0.0000	0.0000	0.0000	0.0000;
	3002119	3002113	0.00034	0.02438	0	389	0	0	1	0	1	0	0	184.4500	-20.5000	-184.3300	28.6800	0.0000	0.0000	0.0000	0.0000;
	3002120	3002113	0.0007	0.04736	0	392	0	0	1	0	1	0	0	184.4500	-13.0200	-184.2100	28.8900	0.0000	0.0000	0.0000	0.0000;
	3005049	3002113	0.00053	0.01087	0.75821	2768	0	0	0	0	1	0	0	-607.4000	-30.4600	609.3100	-8.8600	0.0000	0.0000	0.0000	0.0000;
	3002113	3008126	0.00058	0.01198	0.83533	2768	0	0	0	0	1	0	0	-399.0900	-130.0700	400.0300	61.5200	0.0000	0.0000	0.0000	0.0000;
	3005450	3002124	0.00519	0.02933	0.01578	251	0	0	0	0	1	0	0	-40.4900	13.4600	40.5900	-14.5000	0.0000	0.0000	0.0000	0.0000;
	3002125	3005078	0.00981	0.04323	0.02012	187	0	0	0	0	1	0	0	-15.0800	11.5500	15.1100	-13.4100	0.0000	0.0000	0.0000	0.0000;
	3002125	3005215	0.00341	0.01999	0.00998	251	0	0	0	0	1	0	0	74.5200	-6.4000	-74.3300	6.5000	0.0000	0.0000	0.0000	0.0000;
	3002126	3005220	0.0038	0.02226	0.01112	251	0	0	0	0	1	0	0	50.4700	14.3500	-50.3600	-14.9000	0.0000	0.0000	0.0000	0.0000;
	3002128	3002127	0.00066	0.06242	0	308	0	0	1	0	1	0	0	44.0800	-15.0700	-44.0600	16.3700	0.0000	0.0000	0.0000	0.0000;
	3002127	3005164	0.01	0.1	3	2768	0	0	0	0	1	0	0	480.0400	-77.0900	-457.6900	-12.6000	0.0000	0.0000	0.0000	0.0000;
	3002129	3005141	0.00446	0.02617	0.01307	251	0	0	0	0	1	0	0	53.5800	-22.5100	-53.4400	22.0600	0.0000	0.0000	0.0000	0.0000;
	3002131	3002130	0.00178	0.07699	0	214	0	0	1	0	1	0	0	58.7000	-5.8500	-58.6400	8.4900	0.0000	0.0000	0.0000	0.0000;
	3002132	3002131	0.00583	0.25242	0	24	0	0	1	0	1	0	0	-11.9400	9.7300	11.9500	-9.1700	0.0000	0.0000	0.0000	0.0000;
	3003021	3002131	0.02143	0.09374	0.01428	149	0	0	0	0	1	0	0	71.7600	-11.6300	-70.6600	15.0200	0.0000	0.0000	0.0000	0.0000;
	3003002	3003001	0.00103	0.06934	0	171	0	0	1	0	1	0	0	-62.3400	-15.0400	62.3800	17.8800	0.0000	0.0000	0.0000	0.0000;
	3003002	3003001	0.00103	0.06934	0	171	0	0	1	0	1	0	0	-62.3400	-15.0400	62.3800	17.8800	0.0000	0.0000	0.0000	0.0000;
	3003001	3006177	0.00653	0.06378	0.12272	548	0	0	0	0	1	0	0	-109.8000	-16.9900	110.5700	11.7200	0.0000	0.0000	0.0000	0.0000;
	3006285	3003001	0.00639	0.04566	0.08324	443	0	0	0	0	1	0	0	14.9900	10.3500	-14.9600	-18.7800	0.0000	0.0000	0.0000	0.0000;
	3003002	3003107	0.01283	0.07327	0.01101	98	0	0	0	0	1	0	0	11.8100	-1.8900	-11.8000	0.8900	0.0000	0.0000	0.0000	0.0000;
	3003004	3003003	0.00324	0.10104	0	51	0	0	1	0	1	0	0	28.1300	-5.4000	-28.1000	6.2100	0.0000	0.0000	0.0000	0.0000;
	3003003	3003103	0.01071	0.04441	0.00754	149	0	0	0	0	1	0	0	97.0100	-4.7000	-96.0400	7.9500	0.0000	0.0000	0.0000	0.0000;
	3003141	3003003	0.00248	0.01085	0.00165	149	0	0	0	0	1	0	0	69.0200	1.8300	-68.9000	-1.5000	0.0000	0.0000	0.0000	0.0000;
	3003005	3003052	0.07286	0.17811	0.02332	98	0	0	0	0	1	0	0	6.3800	4.0800	-6.3400	-6.3600	0.0000	0.0000	0.0000	0.0000;
	3003126	3003005	0.0221	0.13272	0.01801	98	0	0	0	0	1	0	0	13.7700	4.5500	-13.7200	-6.1600	0.0000	0.0000	0.0000	0.0000;
	3003006	3003049	0.01784	0.0795	0.01166	149	0	0	0	0	1	0	0	66.7000	-15.4700	-65.8800	17.9200	0.0000	0.0000	0.0000	0.0000;
	3003145	3003006	0.01721	0.07139	0.01211	149	0	0	0	0	1	0	0	75.0100	-10.6400	-74.0500	13.3900	0.0000	0.0000	0.0000	0.0000;
	3003007	3003013	0.0282	0.12334	0.01878	149	0	0	0	0	1	0	0	53.1400	-18.5700	-52.2900	20.3000	0.0000	0.0000	0.0000	0.0000;
	3003007	3003137	0.00869	0.03873	0.00568	149	0	0	0	0	1	0	0	-51.5700	3.0500	51.7900	-2.6500	0.0000	0.0000	0.0000	0.0000;
	3003007	3003145	0.01571	0.08971	0.01348	98	0	0	0	0	1	0	0	-16.5300	11.2800	16.5900	-12.3200	0.0000	0.0000	0.0000	0.0000;
	3003008	3003036	0.03575	0.14831	0.02517	149	0	0	0	0	1	0	0	51.8400	-10.0500	-50.8700	11.4900	0.0000	0.0000	0.0000	0.0000;
	3003140	3003008	0.0278	0.12389	0.01817	250	0	0	0	0	1	0	0	95.0700	-21.1800	-92.4700	30.9200	0.0000	0.0000	0.0000	0.0000;
	3003143	3003008	0.04389	0.1073	0.01405	98	0	0	0	0	1	0	0	-20.3500	26.1700	20.8200	-26.4800	0.0000	0.0000	0.0000	0.0000;
	3003009	3003024	0.0285	0.17117	0.02323	98	0	0	0	0	1	0	0	-0.6900	-2.8400	0.6900	0.4100	0.0000	0.0000	0.0000	0.0000;
	3003146	3003009	0.03539	0.14683	0.02492	149	0	0	0	0	1	0	0	-50.1000	17.3500	51.0600	-16.0200	0.0000	0.0000	0.0000	0.0000;
	3003010	3003076	0.02704	0.16239	0.02204	98	0	0	0	0	1	0	0	-14.5700	2.3000	14.6300	-4.1500	0.0000	0.0000	0.0000	0.0000;
	3003093	3003010	0.02325	0.1396	0.01894	98	0	0	0	0	1	0	0	-9.8700	1.8600	9.9000	-3.6200	0.0000	0.0000	0.0000	0.0000;
	3003011	3003012	0.01814	0.1036	0.01557	98	0	0	0	0	1	0	0	-6.9900	-0.8600	6.9900	-0.7000	0.0000	0.0000	0.0000	0.0000;
	3003011	3003124	0.02409	0.1376	0.02068	98	0	0	0	0	1	0	0	-20.1500	-6.8300	20.2500	5.2400	0.0000	0.0000	0.0000	0.0000;
	3003012	3006226	0.01815	0.10369	0.01558	98	0	0	0	0	1	0	0	-7.5600	0.5400	7.5700	-2.1000	0.0000	0.0000	0.0000	0.0000;
	3003013	3003077	0.00833	0.05	0.00679	98	0	0	0	0	1	0	0	-12.2600	43.6000	12.4300	-43.3200	0.0000	0.0000	0.0000	0.0000;
	3003014	3003124	0.04522	0.19779	0.03012	149	0	0	0	0	1	0	0	55.4000	-15.5400	-53.9900	18.5600	0.0000	0.0000	0.0000	0.0000;
	3006212	3003014	0.01229	0.05481	0.00804	149	0	0	0	0	1	0	0	78.1200	-6.9500	-77.4000	9.3100	0.0000	0.0000	0.0000	0.0000;
	3003015	3003121	0.00527	0.03162	0.00429	98	0	0	0	0	1	0	0	-33.7200	-1.8700	33.7700	1.7700	0.0000	0.0000	0.0000	0.0000;
	3003015	3003127	0.01148	0.0656	0.00986	98	0	0	0	0	1	0	0	-16.0900	-3.2200	16.1200	2.3700	0.0000	0.0000	0.0000	0.0000;
	3003015	3003128	0.00752	0.04513	0.00612	98	0	0	0	0	1	0	0	44.4400	3.5700	-44.3000	-3.3300	0.0000	0.0000	0.0000	0.0000;
	3003017	3003016	0.00189	0.07277	0	200	0	0	1	0	1	0	0	127.1300	-3.1100	-126.8300	14.6500	0.0000	0.0000	0.0000	0.0000;
	3003016	3003083	0.00919	0.05252	0.00789	221	0	0	0	0	1	0	0	74.1600	-19.9500	-73.6400	22.1400	0.0000	0.0000	0.0000	0.0000;
	3003016	3003103	0.00883	0.03662	0.00621	149	0	0	0	0	1	0	0	-56.4100	19.7300	56.7200	-19.0900	0.0000	0.0000	0.0000	0.0000;
	3003016	3003131	0.03765	0.09203	0.01205	98	0	0	0	0	1	0	0	0.1400	-7.2700	-0.1300	6.0700	0.0000	0.0000	0.0000	0.0000;
	3003139	3003016	0.02927	0.12143	0.02061	221	0	0	0	0	1	0	0	-105.5400	19.1300	108.9300	-7.1600	0.0000	0.0000	0.0000	0.0000;
	3003019	3003018	0.00052	0.03897	0	142.2	0	0	1	0	1	0	0	-75.8900	-1.2000	75.9200	3.3100	0.0000	0.0000	0.0000	0.0000;
	3003019	3003018	0.00053	0.03897	0	142.2	0	0	1	0	1	0	0	-75.8900	-1.1800	75.9200	3.3000	0.0000	0.0000	0.0000	0.0000;
	3003020	3003018	0.00133	0.06779	0	200	0	0	1	0	1	0	0	112.5000	-0.0400	-112.3400	8.1300	0.0000	0.0000	0.0000	0.0000;
	3003018	3003050	0.01395	0.13638	0.2624	548	0	0	0	0	1	0	0	64.6400	-16.9200	-64.0900	-5.5800	0.0000	0.0000	0.0000	0.0000;
	3003018	3003058	0.0091	0.0889	0.17104	548	0	0	0	0	1	0	0	-104.1500	2.1800	105.0900	-11.2600	0.0000	0.0000	0.0000	0.0000;
	3003024	3003019	0.01378	0.07869	0.01182	98	0	0	0	0	1	0	0	-10.8200	-3.2800	10.8400	2.1200	0.0000	0.0000	0.0000	0.0000;
	3003114	3003019	0.01054	0.07345	0.01201	221	0	0	0	0	1	0	0	-92.5900	-0.0100	93.4600	4.8200	0.0000	0.0000	0.0000	0.0000;
	3003114	3003019	0.01054	0.07345	0.01201	221	0	0	0	0	1	0	0	-92.5900	-0.0100	93.4600	4.8200	0.0000	0.0000	0.0000	0.0000;
	3003049	3003021	0.01086	0.07565	0.01237	221	0	0	0	0	1	0	0	129.7100	-12.2100	-127.9100	23.5200	0.0000	0.0000	0.0000	0.0000;
	3005397	3003021	0.02082	0.09277	0.0136	149	0	0	0	0	1	0	0	-53.5800	13.8500	54.2100	-12.4400	0.0000	0.0000	0.0000	0.0000;
	3003033	3003022	0.06611	0.16158	0.02116	98	0	0	0	0	1	0	0	30.5400	-6.8600	-29.9200	6.2600	0.0000	0.0000	0.0000	0.0000;
	3003085	3003022	0.01233	0.07039	0.01058	98	0	0	0	0	1	0	0	-5.3000	12.2900	5.3300	-13.2300	0.0000	0.0000	0.0000	0.0000;
	3003049	3003023	0.01656	0.0738	0.01082	149	0	0	0	0	1	0	0	-74.4200	-8.7100	75.3300	11.6300	0.0000	0.0000	0.0000	0.0000;
	3003023	3003067	0.09726	0.23774	0.03113	98	0	0	0	0	1	0	0	-46.8800	21.2400	49.3800	-18.4400	0.0000	0.0000	0.0000	0.0000;
	3003023	3003115	0.03509	0.21073	0.0286	98	0	0	0	0	1	0	0	-38.8500	17.4000	39.4700	-16.6600	0.0000	0.0000	0.0000	0.0000;
	3003035	3003025	0.05582	0.13643	0.01786	98	0	0	0	0	1	0	0	10.4700	-2.8600	-10.4100	1.2000	0.0000	0.0000	0.0000	0.0000;
	3003025	3003036	0.0401	0.16637	0.02823	149	0	0	0	0	1	0	0	-36.2600	6.7900	36.8000	-7.3800	0.0000	0.0000	0.0000	0.0000;
	3003025	3003101	0.02809	0.12288	0.01871	149	0	0	0	0	1	0	0	32.9900	-11.8600	-32.6500	11.4200	0.0000	0.0000	0.0000	0.0000;
	3003027	3003026	0.00258	0.11301	0	250	0	0	1	0	1	0	0	-9.5300	-4.4100	9.5300	4.5300	0.0000	0.0000	0.0000	0.0000;
	3003028	3003026	0.00048	0.03228	0	270	0	0	1	0	1	0	0	150.0000	30.9000	-149.9000	-23.9000	0.0000	0.0000	0.0000	0.0000;
	3003026	3005395	0.00227	0.01625	0.02963	443	0	0	0	0	1	0	0	140.3600	19.3700	-139.9300	-19.4200	0.0000	0.0000	0.0000	0.0000;
	3003027	3003102	0.02467	0.05926	0.00804	221	0	0	0	0	1	0	0	9.5300	4.4100	-9.5100	-5.1900	0.0000	0.0000	0.0000	0.0000;
	3003147	3003029	0.01187	0.06781	0.01019	250	0	0	0	0	1	0	0	-59.4600	9.2400	59.8700	-8.0000	0.0000	0.0000	0.0000	0.0000;
	3003029	3005241	0.01232	0.05113	0.00868	149	0	0	0	0	1	0	0	-64.7300	6.6200	65.2200	-5.5100	0.0000	0.0000	0.0000	0.0000;
	3003030	3003072	0.00885	0.05057	0.0076	190	0	0	0	0	1	0	0	-44.9600	27.3500	45.2000	-26.8200	0.0000	0.0000	0.0000	0.0000;
	3003114	3003030	0.02646	0.10977	0.01863	149	0	0	0	0	1	0	0	86.8700	-27.8300	-84.7600	34.6200	0.0000	0.0000	0.0000	0.0000;
	3003054	3003031	0.03288	0.08037	0.01052	98	0	0	0	0	1	0	0	-4.5300	11.6500	4.5800	-12.5900	0.0000	0.0000	0.0000	0.0000;
	3003031	3003070	0.03731	0.09121	0.01194	150	0	0	0	0	1	0	0	-90.5400	23.1500	93.7800	-16.4600	0.0000	0.0000	0.0000	0.0000;
	3003031	3003140	0.02073	0.09067	0.01381	149	0	0	0	0	1	0	0	71.2300	-14.7300	-70.1400	18.0700	0.0000	0.0000	0.0000	0.0000;
	3003032	3003094	0.00583	0.04065	0.00664	250	0	0	0	0	1	0	0	-167.8000	-1.1700	169.4200	11.7600	0.0000	0.0000	0.0000	0.0000;
	3003099	3003032	0.00703	0.03076	0.00468	149	0	0	0	0	1	0	0	-94.2900	21.8500	94.9400	-19.4800	0.0000	0.0000	0.0000	0.0000;
	3003034	3003033	0.00593	0.17201	0	125	0	0	1	0	1	0	0	97.8700	16.6900	-97.3200	-0.7100	0.0000	0.0000	0.0000	0.0000;
	3003136	3003033	0.00696	0.01672	0.00227	250	0	0	0	0	1	0	0	-66.4700	-7.0700	66.7800	7.5800	0.0000	0.0000	0.0000	0.0000;
	3003035	3003066	0.08317	0.2033	0.02662	98	0	0	0	0	1	0	0	-13.9300	1.8800	14.1000	-4.2000	0.0000	0.0000	0.0000	0.0000;
	3003036	3003066	0.03434	0.19612	0.02947	98	0	0	0	0	1	0	0	8.2700	-5.7600	-8.2400	2.9100	0.0000	0.0000	0.0000	0.0000;
	3003038	3003037	0.00411	0.1621	0	82	0	0	1	0	1	0	0	59.5700	-11.8800	-59.4200	17.7500	0.0000	0.0000	0.0000	0.0000;
	3003039	3003037	0.00051	0.03079	0	280	0	0	1	0	1	0	0	156.7500	32.4600	-156.6300	-25.1700	0.0000	0.0000	0.0000	0.0000;
	3003078	3003037	0.00125	0.01223	0.02354	548	0	0	0	0	1	0	0	-58.8500	-23.4100	58.8900	21.3800	0.0000	0.0000	0.0000	0.0000;
	3003037	3003088	0.00895	0.08746	0.16828	548	0	0	0	0	1	0	0	157.1600	-13.9600	-155.0700	16.4500	0.0000	0.0000	0.0000	0.0000;
	3003038	3003080	0.00768	0.04384	0.00659	98	0	0	0	0	1	0	0	42.6100	-9.8200	-42.4700	9.9700	0.0000	0.0000	0.0000	0.0000;
	3003085	3003038	0.00471	0.02825	0.00383	250	0	0	0	0	1	0	0	102.6900	-19.0700	-102.1800	21.7000	0.0000	0.0000	0.0000	0.0000;
	3003072	3003040	0.02206	0.09153	0.01553	149	0	0	0	0	1	0	0	-72.8900	38.1400	74.3400	-33.7300	0.0000	0.0000	0.0000	0.0000;
	3003139	3003040	0.01922	0.08563	0.01256	250	0	0	0	0	1	0	0	90.6300	-23.3500	-88.9500	29.5900	0.0000	0.0000	0.0000	0.0000;
	3003042	3003041	0.00322	0.18545	0	240	0	0	1	0	1	0	0	100.1000	-2.8400	-99.7800	21.0800	0.0000	0.0000	0.0000	0.0000;
	3003043	3003041	0.00205	0.14897	0	57	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3003044	3003041	0.00154	0.10487	0	112	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3003045	3003041	0.00096	0.05895	0	550	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3003041	3003046	0.0031	0.02	0.05832	820	0	0	0	0	1	0	0	485.4600	-63.9900	-478.4400	103.0900	0.0000	0.0000	0.0000	0.0000;
	3003041	3003058	0.00347	0.02481	0.04523	750	0	0	0	0	1	0	0	-385.6800	42.9100	390.6300	-12.3400	0.0000	0.0000	0.0000	0.0000;
	3003042	3003064	0.02146	0.09562	0.01402	221	0	0	0	0	1	0	0	-8.1500	-12.6200	8.2000	11.3700	0.0000	0.0000	0.0000	0.0000;
	3003111	3003042	0.01081	0.04816	0.00706	221	0	0	0	0	1	0	0	85.5700	-9.0300	-84.7900	11.7700	0.0000	0.0000	0.0000	0.0000;
	3003047	3003046	0.00338	0.14142	0	290	0	0	1	0	1	0	0	180.2900	17.5700	-179.2500	26.1700	0.0000	0.0000	0.0000	0.0000;
	3003048	3003046	0.00027	0.016	0	1500	0	0	1	0	1	0	0	-767.4500	37.3700	768.9600	52.2100	0.0000	0.0000	0.0000	0.0000;
	3003048	3003046	0.00027	0.016	0	1500	0	0	1	0	1	0	0	-767.4500	37.3700	768.9600	52.2100	0.0000	0.0000	0.0000	0.0000;
	3003046	3003078	0.00316	0.0309	0.05946	820	0	0	0	0	1	0	0	-494.7300	93.8900	502.3000	-26.1500	0.0000	0.0000	0.0000	0.0000;
	3003082	3003046	0.00313	0.03062	0.05891	750	0	0	0	0	1	0	0	390.0400	-33.7000	-385.4900	71.9900	0.0000	0.0000	0.0000	0.0000;
	3003047	3003064	0.01369	0.045	0.00446	221	0	0	0	0	1	0	0	-72.8600	40.1800	73.7500	-37.7100	0.0000	0.0000	0.0000	0.0000;
	3003129	3003047	0.02116	0.05173	0.00677	221	0	0	0	0	1	0	0	110.2700	-45.2800	-107.4300	51.5000	0.0000	0.0000	0.0000	0.0000;
	3003048	3005045	0.0011	0.013	0.63	2295	0	0	0	0	1	0	0	1034.1400	23.7400	-1022.9500	42.7300	0.0000	0.0000	0.0000	0.0000;
	3003048	3005045	0.0011	0.013	0.63	2295	0	0	0	0	1	0	0	1034.1400	23.7400	-1022.9500	42.7300	0.0000	0.0000	0.0000	0.0000;
	3003048	3005120	0.0013	0.015	1.02	2295	0	0	0	0	1	0	0	626.4000	-110.7200	-621.5200	58.9800	0.0000	0.0000	0.0000	0.0000;
	3003048	3005394	0.0013	0.015	1.02	2020	0	0	0	0	1	0	0	-156.3900	-36.2900	156.6900	-67.7000	0.0000	0.0000	0.0000	0.0000;
	3003051	3003050	0.00147	0.09038	0	122	0	0	1	0	1	0	0	-37.4500	1.2100	37.4700	-0.0100	0.0000	0.0000	0.0000	0.0000;
	3003051	3003050	0.00147	0.09038	0	122	0	0	1	0	1	0	0	-37.4500	1.2100	37.4700	-0.0100	0.0000	0.0000	0.0000	0.0000;
	3004014	3003050	0.01665	0.16272	0.31309	548	0	0	0	0	1	0	0	-202.6200	36.6200	209.5400	-2.0700	0.0000	0.0000	0.0000	0.0000;
	3003052	3003093	0.03727	0.22382	0.03037	98	0	0	0	0	1	0	0	-4.8200	0.2800	4.8300	-3.2900	0.0000	0.0000	0.0000	0.0000;
	3003052	3003107	0.01629	0.09779	0.01327	98	0	0	0	0	1	0	0	3.0800	3.7900	-3.0700	-5.1000	0.0000	0.0000	0.0000	0.0000;
	3003054	3003053	0.00422	0.16643	0	103	0	0	1	0	1	0	0	4.5300	-11.6500	-4.5200	11.9100	0.0000	0.0000	0.0000	0.0000;
	3003055	3003053	0.00065	0.02944	0	330	0	0	1	0	1	0	0	183.8800	29.0300	-183.6700	-19.6000	0.0000	0.0000	0.0000	0.0000;
	3003056	3003053	0.00099	0.0556	0	200	0	0	1	0	1	0	0	183.8800	20.5500	-183.5700	-2.9500	0.0000	0.0000	0.0000	0.0000;
	3003057	3003053	0.00152	0.05399	0	220	0	0	1	0	1	0	0	183.8800	18.8300	-183.4000	-1.7700	0.0000	0.0000	0.0000	0.0000;
	3003058	3003053	0.003	0.03	0.06	1000	0	0	0	0	1	0	0	198.2300	-7.9600	-197.1200	12.5700	0.0000	0.0000	0.0000	0.0000;
	3003082	3003053	0.00152	0.0149	0.02867	548	0	0	0	0	1	0	0	-110.2900	-29.9000	110.4800	28.7000	0.0000	0.0000	0.0000	0.0000;
	3003053	3003088	0.00333	0.03466	0.11812	750	0	0	0	0	1	0	0	320.9000	-14.4300	-317.6800	35.4200	0.0000	0.0000	0.0000	0.0000;
	3003053	3003088	0.00333	0.03466	0.11812	750	0	0	0	0	1	0	0	320.9000	-14.4300	-317.6800	35.4200	0.0000	0.0000	0.0000	0.0000;
	3003059	3003058	0.00178	0.135	0	250	0	0	1	0	1	0	0	89.2400	-10.4500	-89.1000	21.0200	0.0000	0.0000	0.0000	0.0000;
	3003060	3003058	0.00205	0.114	0	200	0	0	1	0	1	0	0	124.2200	10.7900	-123.9300	5.6000	0.0000	0.0000	0.0000	0.0000;
	3003061	3003058	0.00132	0.0814	0	155	0	0	1	0	1	0	0	124.2200	10.5900	-124.0300	1.1000	0.0000	0.0000	0.0000	0.0000;
	3003062	3003058	0.00115	0.04113	0	190	0	0	1	0	1	0	0	124.2200	12.8700	-124.0500	-6.9400	0.0000	0.0000	0.0000	0.0000;
	3003063	3003058	0.00159	0.0585	0	190	0	0	1	0	1	0	0	124.2200	10.2300	-123.9900	-1.8300	0.0000	0.0000	0.0000	0.0000;
	3003059	3003111	0.01912	0.04672	0.00612	221	0	0	0	0	1	0	0	-25.8300	14.1700	25.9900	-14.4000	0.0000	0.0000	0.0000	0.0000;
	3003065	3003064	0.00856	0.17814	0	110	0	0	1	0	1	0	0	60.3700	-11.5900	-60.0500	18.3000	0.0000	0.0000	0.0000	0.0000;
	3003064	3003141	0.01218	0.05051	0.00857	149	0	0	0	0	1	0	0	-21.9100	8.0400	21.9700	-8.6600	0.0000	0.0000	0.0000	0.0000;
	3003066	3003142	0.03037	0.17347	0.02607	98	0	0	0	0	1	0	0	-27.9000	-4.9600	28.1300	3.5700	0.0000	0.0000	0.0000	0.0000;
	3003068	3003067	0.00117	0.04824	0	200	0	0	1	0	1	0	0	112.5000	22.4200	-112.3600	-16.5500	0.0000	0.0000	0.0000	0.0000;
	3003067	3003070	0.01175	0.06712	0.01009	98	0	0	0	0	1	0	0	35.8600	6.9800	-35.7100	-7.1900	0.0000	0.0000	0.0000	0.0000;
	3003067	3003094	0.01576	0.07025	0.0103	149	0	0	0	0	1	0	0	88.9100	-3.2700	-87.7400	7.4400	0.0000	0.0000	0.0000	0.0000;
	3003067	3003141	0.01175	0.05234	0.00768	149	0	0	0	0	1	0	0	-61.7900	31.2800	62.3200	-29.7100	0.0000	0.0000	0.0000	0.0000;
	3003069	3003077	0.01599	0.09132	0.01372	98	0	0	0	0	1	0	0	-29.0500	2.1900	29.1800	-2.8200	0.0000	0.0000	0.0000	0.0000;
	3003069	3003140	0.01354	0.03311	0.00434	98	0	0	0	0	1	0	0	25.2300	-3.2700	-25.1500	3.0400	0.0000	0.0000	0.0000	0.0000;
	3003071	3003070	0.00337	0.06343	0	200	0	0	1	0	1	0	0	127.6500	-24.5100	-127.0900	35.0900	0.0000	0.0000	0.0000	0.0000;
	3003070	3003131	0.00569	0.02535	0.00372	149	0	0	0	0	1	0	0	69.0200	-11.4400	-68.7500	12.2400	0.0000	0.0000	0.0000	0.0000;
	3003142	3003072	0.01958	0.11184	0.01681	98	0	0	0	0	1	0	0	-21.6000	11.9100	21.7100	-13.0200	0.0000	0.0000	0.0000	0.0000;
	3003074	3003073	0.00148	0.05882	0	115	0	0	1	0	1	0	0	74.8500	-7.1500	-74.7700	10.4700	0.0000	0.0000	0.0000	0.0000;
	3003073	3003076	0.01657	0.09953	0.01351	98	0	0	0	0	1	0	0	25.5300	-1.8100	-25.4200	1.0900	0.0000	0.0000	0.0000	0.0000;
	3003123	3003073	0.01212	0.06921	0.0104	98	0	0	0	0	1	0	0	-63.1900	3.0900	63.6800	-1.3500	0.0000	0.0000	0.0000	0.0000;
	3003073	3004002	0.03286	0.18769	0.0282	98	0	0	0	0	1	0	0	-14.4400	-7.3200	14.5200	4.8800	0.0000	0.0000	0.0000	0.0000;
	3003132	3003075	0.07582	0.18532	0.02427	98	0	0	0	0	1	0	0	-0.6500	-0.3100	0.6500	-2.1900	0.0000	0.0000	0.0000	0.0000;
	3003075	3003138	0.0747	0.18259	0.02391	98	0	0	0	0	1	0	0	-12.8400	-1.2700	12.9600	-0.9300	0.0000	0.0000	0.0000	0.0000;
	3003077	3003099	0.00591	0.03377	0.00508	221	0	0	0	0	1	0	0	40.6100	0.5400	-40.5100	-0.5100	0.0000	0.0000	0.0000	0.0000;
	3003077	3003131	0.01523	0.06786	0.00995	250	0	0	0	0	1	0	0	-150.8700	26.1500	154.3800	-11.5500	0.0000	0.0000	0.0000	0.0000;
	3003079	3003078	0.00156	0.05913	0	166	0	0	1	0	1	0	0	52.4200	-10.0900	-52.3700	11.7000	0.0000	0.0000	0.0000	0.0000;
	3003081	3003078	0.00202	0.06066	0	300	0	0	1	0	1	0	0	186.7500	25.4300	-186.0900	-5.5000	0.0000	0.0000	0.0000	0.0000;
	3003078	3003133	0.0042	0.03003	0.05475	523	0	0	0	0	1	0	0	-204.9900	43.3700	206.7500	-36.5600	0.0000	0.0000	0.0000	0.0000;
	3003080	3003079	0.00542	0.12325	0	90	0	0	1	0	1	0	0	42.4700	-9.9700	-42.3700	12.2700	0.0000	0.0000	0.0000	0.0000;
	3003134	3003079	0.01347	0.05936	0.02763	187	0	0	0	0	1	0	0	34.0100	-6.7600	-33.8600	4.5400	0.0000	0.0000	0.0000	0.0000;
	3003083	3003082	0.00172	0.064	0	143.8	0	0	1	0	1	0	0	106.0900	-11.8800	-105.9000	18.9100	0.0000	0.0000	0.0000	0.0000;
	3003084	3003082	0.00171	0.09998	0	300	0	0	1	0	1	0	0	174.3700	-14.0900	-173.8500	44.6800	0.0000	0.0000	0.0000	0.0000;
	3003137	3003083	0.00824	0.03605	0.00549	149	0	0	0	0	1	0	0	32.5500	10.0900	-32.4500	-10.2600	0.0000	0.0000	0.0000	0.0000;
	3003086	3003085	0.00703	0.2158	0	77	0	0	1	0	1	0	0	56.2500	-2.4000	-56.0300	9.2400	0.0000	0.0000	0.0000	0.0000;
	3003087	3003085	0.00831	0.19507	0	83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3003085	3003128	0.0069	0.01687	0.00221	98	0	0	0	0	1	0	0	-41.3600	-2.4700	41.4800	2.5300	0.0000	0.0000	0.0000	0.0000;
	3003089	3003088	0.0005	0.02042	0	411	0	0	1	0	1	0	0	-237.1900	8.9000	237.4500	1.9500	0.0000	0.0000	0.0000	0.0000;
	3003092	3003088	0.00152	0.0846	0	250	0	0	1	0	1	0	0	150.0000	18.4700	-149.6800	-0.6100	0.0000	0.0000	0.0000	0.0000;
	3005395	3003088	0.00237	0.0246	0.08383	750	0	0	0	0	1	0	0	-348.5700	21.0700	351.3300	-1.3000	0.0000	0.0000	0.0000	0.0000;
	3005395	3003088	0.00237	0.0246	0.08383	750	0	0	0	0	1	0	0	-348.5700	21.0700	351.3300	-1.3000	0.0000	0.0000	0.0000	0.0000;
	3003090	3003089	0.00098	0.02574	0	277	0	0	1	0	1	0	0	-47.2000	2.4500	47.2200	-1.9100	0.0000	0.0000	0.0000	0.0000;
	3003089	3005334	0.0094	0.05512	0.02752	409	0	0	0	0	1	0	0	189.9700	-6.9900	-186.7600	22.8800	0.0000	0.0000	0.0000	0.0000;
	3003091	3003090	0.00127	0.03474	0	268	0	0	1	0	1	0	0	-47.1700	3.1800	47.2000	-2.4500	0.0000	0.0000	0.0000	0.0000;
	3003102	3003091	0.00402	0.02416	0.00328	98	0	0	0	0	1	0	0	-16.6400	-37.3900	16.7000	37.4300	0.0000	0.0000	0.0000	0.0000;
	3003091	3003125	0.01164	0.02796	0.00379	98	0	0	0	0	1	0	0	30.4700	46.7900	-30.1300	-46.3600	0.0000	0.0000	0.0000	0.0000;
	3003095	3003094	0.00352	0.16184	0	250	0	0	1	0	1	0	0	90.4500	17.2800	-90.1700	-4.5900	0.0000	0.0000	0.0000	0.0000;
	3003137	3003094	0.018	0.04399	0.00576	221	0	0	0	0	1	0	0	-8.4400	14.1200	8.4900	-14.6100	0.0000	0.0000	0.0000	0.0000;
	3003097	3003096	0.00239	0.06155	0	162	0	0	1	0	1	0	0	55.6000	-8.8100	-55.5300	10.6800	0.0000	0.0000	0.0000	0.0000;
	3003097	3003096	0.00239	0.06155	0	162	0	0	1	0	1	0	0	55.6000	-8.8100	-55.5300	10.6800	0.0000	0.0000	0.0000	0.0000;
	3003098	3003096	0.0034	0.134	0	200	0	0	1	0	1	0	0	120.0000	16.9600	-119.5400	1.2400	0.0000	0.0000	0.0000	0.0000;
	3003133	3003096	0.0038	0.02718	0.04955	443	0	0	0	0	1	0	0	-27.4100	-5.6600	27.4300	0.6500	0.0000	0.0000	0.0000	0.0000;
	3003109	3003097	0.00325	0.02263	0.0037	340	0	0	0	0	1	0	0	111.6000	-15.2500	-111.2000	17.6100	0.0000	0.0000	0.0000	0.0000;
	3003099	3003100	0.01869	0.08329	0.01221	250	0	0	0	0	1	0	0	122.7300	-24.7600	-119.8400	36.3600	0.0000	0.0000	0.0000	0.0000;
	3003100	3003102	0.015	0.088	0.012	98	0	0	0	0	1	0	0	49.5300	-20.0500	-49.1100	21.2600	0.0000	0.0000	0.0000	0.0000;
	3003125	3003100	0.0162	0.07086	0.01079	149	0	0	0	0	1	0	0	-61.1300	20.5000	61.7900	-18.7300	0.0000	0.0000	0.0000	0.0000;
	3003104	3003101	0.01395	0.07966	0.01197	98	0	0	0	0	1	0	0	10.6600	4.9600	-10.6400	-6.0800	0.0000	0.0000	0.0000	0.0000;
	3006360	3003101	0.03353	0.08195	0.01073	98	0	0	0	0	1	0	0	-33.4700	7.8900	33.8600	-8.0200	0.0000	0.0000	0.0000	0.0000;
	3003105	3003104	0.00965	0.2233	0	60	0	0	1	0	1	0	0	44.5000	-0.7400	-44.3100	5.0400	0.0000	0.0000	0.0000	0.0000;
	3003106	3003104	0.00703	0.22022	0	200	0	0	1	0	1	0	0	53.0200	-2.6900	-52.8200	8.8000	0.0000	0.0000	0.0000	0.0000;
	3006156	3003104	0.01785	0.07953	0.01166	149	0	0	0	0	1	0	0	-85.1300	23.5900	86.4800	-18.7900	0.0000	0.0000	0.0000	0.0000;
	3003108	3003147	0.03432	0.08389	0.01098	98	0	0	0	0	1	0	0	-24.4600	-11.1400	24.7000	10.5700	0.0000	0.0000	0.0000	0.0000;
	3003108	3006065	0.02034	0.11619	0.01746	98	0	0	0	0	1	0	0	0.9400	4.4700	-0.9300	-6.2200	0.0000	0.0000	0.0000	0.0000;
	3003110	3003109	0.00505	0.2206	0	114	0	0	1	0	1	0	0	63.0000	11.5200	-62.8100	-3.1600	0.0000	0.0000	0.0000	0.0000;
	3003112	3003111	0.01169	0.25489	0	90	0	0	1	0	1	0	0	56.1000	-4.0000	-55.7300	12.0600	0.0000	0.0000	0.0000	0.0000;
	3003113	3003111	0.00858	0.25519	0	90	0	0	1	0	1	0	0	56.1000	-3.3100	-55.8300	11.3700	0.0000	0.0000	0.0000	0.0000;
	3003116	3003115	0.02115	0.08773	0.01489	221	0	0	0	0	1	0	0	127.8500	-25.7300	-124.3000	38.9100	0.0000	0.0000	0.0000	0.0000;
	3003117	3003116	0.00258	0.11311	0	80	0	0	1	0	1	0	0	47.2500	-5.5900	-47.1900	8.1500	0.0000	0.0000	0.0000	0.0000;
	3003118	3003116	0.00353	0.07808	0	139	0	0	1	0	1	0	0	90.0000	-9.2600	-89.7100	15.6500	0.0000	0.0000	0.0000	0.0000;
	3003116	3003136	0.01168	0.07015	0.00952	221	0	0	0	0	1	0	0	9.0600	1.9200	-9.0500	-2.8200	0.0000	0.0000	0.0000	0.0000;
	3003120	3003119	0.00248	0.09082	0	46	0	0	1	0	1	0	0	29.7000	0.0000	-29.6800	0.7600	0.0000	0.0000	0.0000	0.0000;
	3004002	3003119	0.02215	0.13302	0.01805	98	0	0	0	0	1	0	0	-15.5300	-5.1700	15.5800	3.6000	0.0000	0.0000	0.0000	0.0000;
	3004188	3003119	0.027	0.1542	0.02317	98	0	0	0	0	1	0	0	-14.0400	2.2100	14.1000	-4.3600	0.0000	0.0000	0.0000	0.0000;
	3003122	3003121	0.00565	0.10546	0	250	0	0	1	0	1	0	0	147.7500	-14.4200	-146.5000	37.6600	0.0000	0.0000	0.0000	0.0000;
	3003121	3003129	0.00954	0.03956	0.00671	149	0	0	0	0	1	0	0	15.4800	-27.3900	-15.3900	27.0600	0.0000	0.0000	0.0000	0.0000;
	3003121	3003145	0.02936	0.13085	0.01919	149	0	0	0	0	1	0	0	97.2500	-12.0400	-94.5400	22.1300	0.0000	0.0000	0.0000	0.0000;
	3003126	3003123	0.05936	0.14511	0.019	98	0	0	0	0	1	0	0	3.1400	20.5000	-2.8800	-21.8100	0.0000	0.0000	0.0000	0.0000;
	3006286	3003124	0.018	0.1	0.016	100	0	0	0	0	1	0	0	30.9700	-5.9400	-30.8100	5.1800	0.0000	0.0000	0.0000	0.0000;
	3003126	3006059	0.04241	0.10187	0.01382	98	0	0	0	0	1	0	0	-26.8700	14.8300	27.2500	-15.3600	0.0000	0.0000	0.0000	0.0000;
	3003141	3003127	0.00595	0.02651	0.00389	221	0	0	0	0	1	0	0	-84.6900	23.3700	85.1300	-21.8100	0.0000	0.0000	0.0000	0.0000;
	3003132	3003144	0.04225	0.10327	0.01352	98	0	0	0	0	1	0	0	-8.9100	-2.3900	8.9500	1.0700	0.0000	0.0000	0.0000	0.0000;
	3003134	3003133	0.00391	0.20153	0	83	0	0	1	0	1	0	0	-5.5800	-0.3800	5.5800	0.4400	0.0000	0.0000	0.0000	0.0000;
	3003135	3003134	0.01014	0.22418	0	200	0	0	1	0	1	0	0	28.5100	-5.3000	-28.4300	7.1400	0.0000	0.0000	0.0000	0.0000;
	3003136	3003135	0.00579	0.2297	0	200	0	0	1	0	1	0	0	28.5600	-3.4100	-28.5100	5.3000	0.0000	0.0000	0.0000	0.0000;
	3003138	3003142	0.02534	0.14471	0.02175	98	0	0	0	0	1	0	0	13.6600	-7.2000	-13.6000	5.2100	0.0000	0.0000	0.0000	0.0000;
	3003138	3003146	0.03674	0.1607	0.02447	149	0	0	0	0	1	0	0	-37.5600	5.0300	38.0700	-5.3900	0.0000	0.0000	0.0000	0.0000;
	3003144	3003143	0.04463	0.10909	0.01428	98	0	0	0	0	1	0	0	-14.5000	-2.6500	14.5900	1.3700	0.0000	0.0000	0.0000	0.0000;
	3004003	3004040	0.01209	0.07809	0.0149	250	0	0	0	0	1	0	0	-169.9100	22.7500	173.3300	-2.1900	0.0000	0.0000	0.0000	0.0000;
	3004103	3004003	0.00838	0.05414	0.01033	221	0	0	0	0	1	0	0	-49.5800	28.3400	49.8400	-27.7400	0.0000	0.0000	0.0000	0.0000;
	3004103	3004003	0.00838	0.05414	0.01033	221	0	0	0	0	1	0	0	-49.5800	28.3400	49.8400	-27.7400	0.0000	0.0000	0.0000	0.0000;
	3004128	3004003	0.01296	0.09028	0.01476	221	0	0	0	0	1	0	0	57.4600	4.6200	-57.0500	-3.3300	0.0000	0.0000	0.0000	0.0000;
	3004005	3004004	0.00169	0.06285	0	190	0	0	1	0	1	0	0	-121.3000	12.7700	121.5400	-3.9600	0.0000	0.0000	0.0000	0.0000;
	3004014	3004004	0.006	0.06	0.115	548	0	0	0	0	1	0	0	90.9700	-12.2800	-90.4900	4.8800	0.0000	0.0000	0.0000	0.0000;
	3004113	3004004	0.00456	0.03255	0.05934	443	0	0	0	0	1	0	0	31.0800	-5.0400	-31.0400	-0.9300	0.0000	0.0000	0.0000	0.0000;
	3004022	3004005	0.02734	0.11343	0.01925	149	0	0	0	0	1	0	0	4.8900	-14.1500	-4.8400	12.3500	0.0000	0.0000	0.0000	0.0000;
	3004114	3004005	0.01989	0.11362	0.01707	221	0	0	0	0	1	0	0	38.3200	-16.0900	-38.0000	16.1500	0.0000	0.0000	0.0000	0.0000;
	3004006	3004011	0.0269	0.11766	0.01792	149	0	0	0	0	1	0	0	29.9900	-3.8400	-29.7600	2.9600	0.0000	0.0000	0.0000	0.0000;
	3004006	3004197	0.00624	0.04344	0.0071	221	0	0	0	0	1	0	0	-32.7400	3.0600	32.8000	-3.3700	0.0000	0.0000	0.0000	0.0000;
	3004007	3004027	0.00348	0.02089	0.00284	221	0	0	0	0	1	0	0	-7.0600	-34.2700	7.1000	34.2200	0.0000	0.0000	0.0000	0.0000;
	3004007	3004034	0.00873	0.03892	0.00571	149	0	0	0	0	1	0	0	-65.2900	19.8500	65.6800	-18.6800	0.0000	0.0000	0.0000	0.0000;
	3004007	3004122	0.00469	0.02091	0.00307	221	0	0	0	0	1	0	0	-111.3100	-37.6100	111.9300	40.0800	0.0000	0.0000	0.0000	0.0000;
	3004008	3006112	0.01363	0.07782	0.01169	98	0	0	0	0	1	0	0	4.3400	-11.4600	-4.3200	10.3900	0.0000	0.0000	0.0000	0.0000;
	3006155	3004008	0.01482	0.06605	0.00968	149	0	0	0	0	1	0	0	-29.4400	3.5300	29.5700	-3.9100	0.0000	0.0000	0.0000	0.0000;
	3004008	3006346	0.01174	0.05229	0.00767	149	0	0	0	0	1	0	0	-66.4000	6.1700	66.9200	-4.6100	0.0000	0.0000	0.0000	0.0000;
	3004010	3004009	0.00242	0.06944	0	131	0	0	1	0	1	0	0	75.5900	4.9600	-75.4600	-1.2000	0.0000	0.0000	0.0000	0.0000;
	3004010	3004009	0.00315	0.06944	0	131	0	0	1	0	1	0	0	75.6100	4.1600	-75.4400	-0.4100	0.0000	0.0000	0.0000	0.0000;
	3004152	3004009	0.00542	0.03498	0.00667	221	0	0	0	0	1	0	0	-92.9700	6.7600	93.4200	-4.5500	0.0000	0.0000	0.0000	0.0000;
	3004152	3004009	0.00542	0.03498	0.00667	221	0	0	0	0	1	0	0	-92.9700	6.7600	93.4200	-4.5500	0.0000	0.0000	0.0000	0.0000;
	3004165	3004009	0.00315	0.02032	0.00388	221	0	0	0	0	1	0	0	17.9800	-5.7000	-17.9700	5.3600	0.0000	0.0000	0.0000	0.0000;
	3004165	3004009	0.00315	0.02032	0.00388	221	0	0	0	0	1	0	0	17.9800	-5.7000	-17.9700	5.3600	0.0000	0.0000	0.0000	0.0000;
	3004011	3004185	0.03112	0.13615	0.02073	149	0	0	0	0	1	0	0	13.7100	-7.5100	-13.6400	5.6100	0.0000	0.0000	0.0000	0.0000;
	3004034	3004012	0.01625	0.09759	0.01324	221	0	0	0	0	1	0	0	-42.5800	-8.1900	42.8700	8.5800	0.0000	0.0000	0.0000	0.0000;
	3004012	3004103	0.02485	0.14192	0.02133	221	0	0	0	0	1	0	0	59.9700	-9.1100	-59.1100	11.7400	0.0000	0.0000	0.0000	0.0000;
	3004012	3004121	0.01296	0.07781	0.01056	98	0	0	0	0	1	0	0	-12.3300	1.5500	12.3500	-2.5600	0.0000	0.0000	0.0000	0.0000;
	3004012	3004171	0.02502	0.11152	0.01635	221	0	0	0	0	1	0	0	-104.2500	29.0200	107.0300	-18.3900	0.0000	0.0000	0.0000	0.0000;
	3004013	3004089	0.01437	0.09281	0.01771	250	0	0	0	0	1	0	0	-127.2100	36.9100	129.6300	-23.0700	0.0000	0.0000	0.0000	0.0000;
	3004107	3004013	0.02623	0.06413	0.0084	98	0	0	0	0	1	0	0	-20.5100	10.2800	20.6400	-10.8300	0.0000	0.0000	0.0000	0.0000;
	3004013	3004122	0.00312	0.01784	0.00268	98	0	0	0	0	1	0	0	14.2200	-52.2400	-14.1300	52.4600	0.0000	0.0000	0.0000	0.0000;
	3004015	3004014	0.00058	0.03637	0	321	0	0	1	0	1	0	0	-74.3900	10.1500	74.4200	-8.2200	0.0000	0.0000	0.0000	0.0000;
	3004015	3004014	0.00058	0.03637	0	321	0	0	1	0	1	0	0	-74.3900	10.1500	74.4200	-8.2200	0.0000	0.0000	0.0000	0.0000;
	3004014	3004131	0.01669	0.11926	0.21744	443	0	0	0	0	1	0	0	-37.1800	-7.9000	37.4000	-13.5300	0.0000	0.0000	0.0000	0.0000;
	3004188	3004015	0.03538	0.21243	0.02883	98	0	0	0	0	1	0	0	11.0800	-3.0500	-11.0400	0.2400	0.0000	0.0000	0.0000	0.0000;
	3004016	3004023	0.01228	0.07374	0.01001	98	0	0	0	0	1	0	0	49.9400	-9.5100	-49.6300	10.3400	0.0000	0.0000	0.0000	0.0000;
	3004117	3004016	0.01709	0.0709	0.01203	149	0	0	0	0	1	0	0	56.7200	-6.7500	-56.1900	7.7400	0.0000	0.0000	0.0000	0.0000;
	3004081	3004017	0.00217	0.01515	0.00248	221	0	0	0	0	1	0	0	105.6300	10.3000	-105.3900	-8.9200	0.0000	0.0000	0.0000	0.0000;
	3004081	3004017	0.00217	0.01515	0.00248	221	0	0	0	0	1	0	0	105.6300	10.3000	-105.3900	-8.9200	0.0000	0.0000	0.0000	0.0000;
	3004017	3004087	0.00568	0.02531	0.00371	149	0	0	0	0	1	0	0	40.6700	-56.5500	-40.4000	57.3400	0.0000	0.0000	0.0000	0.0000;
	3004017	3004123	0.00492	0.03426	0.0056	221	0	0	0	0	1	0	0	80.5500	49.0200	-80.1300	-46.6400	0.0000	0.0000	0.0000	0.0000;
	3004018	3004037	0.01371	0.06107	0.00896	149	0	0	0	0	1	0	0	50.1500	-32.9200	-49.6800	34.0900	0.0000	0.0000	0.0000	0.0000;
	3004149	3004018	0.01472	0.06561	0.00962	149	0	0	0	0	1	0	0	57.8900	-29.1800	-57.2900	30.9000	0.0000	0.0000	0.0000	0.0000;
	3004019	3004067	0.00919	0.06276	0.01068	221	0	0	0	0	1	0	0	-76.5400	11.3500	77.0900	-8.6900	0.0000	0.0000	0.0000	0.0000;
	3004019	3004067	0.00919	0.06276	0.01068	221	0	0	0	0	1	0	0	-76.5400	11.3500	77.0900	-8.6900	0.0000	0.0000	0.0000	0.0000;
	3004019	3004121	0.02026	0.04952	0.00648	98	0	0	0	0	1	0	0	17.2600	-61.1900	-16.4500	62.4900	0.0000	0.0000	0.0000	0.0000;
	3004051	3004020	0.01602	0.10945	0.01862	221	0	0	0	0	1	0	0	-63.3800	17.5200	64.0800	-14.6000	0.0000	0.0000	0.0000	0.0000;
	3004051	3004020	0.01602	0.10945	0.01862	221	0	0	0	0	1	0	0	-63.3800	17.5200	64.0800	-14.6000	0.0000	0.0000	0.0000	0.0000;
	3004020	3004123	0.00803	0.03577	0.00525	149	0	0	0	0	1	0	0	-23.5000	-11.0300	23.5600	10.7500	0.0000	0.0000	0.0000	0.0000;
	3004150	3004020	0.00418	0.02912	0.00476	221	0	0	0	0	1	0	0	111.7600	-0.2300	-111.2300	3.4200	0.0000	0.0000	0.0000	0.0000;
	3004150	3004020	0.00418	0.02912	0.00476	221	0	0	0	0	1	0	0	111.7600	-0.2300	-111.2300	3.4200	0.0000	0.0000	0.0000	0.0000;
	3004089	3004021	0.01219	0.05329	0.00812	149	0	0	0	0	1	0	0	72.0400	-13.9100	-71.4000	15.8800	0.0000	0.0000	0.0000	0.0000;
	3004021	3004167	0.00965	0.04299	0.0063	149	0	0	0	0	1	0	0	39.4300	-24.9400	-39.2200	25.2000	0.0000	0.0000	0.0000	0.0000;
	3004187	3004022	0.02501	0.10376	0.01761	149	0	0	0	0	1	0	0	10.5300	-14.0800	-10.4600	12.5700	0.0000	0.0000	0.0000	0.0000;
	3006112	3004023	0.04152	0.10149	0.01329	98	0	0	0	0	1	0	0	-43.7100	12.5000	44.5700	-11.7700	0.0000	0.0000	0.0000	0.0000;
	3004025	3004024	0.0013	0.04477	0	260	0	0	1	0	1	0	0	-157.1500	5.9800	157.4600	4.6600	0.0000	0.0000	0.0000	0.0000;
	3004026	3004024	0.00148	0.06658	0	500	0	0	1	0	1	0	0	204.7000	21.1700	-204.1100	5.4000	0.0000	0.0000	0.0000	0.0000;
	3004026	3004024	0.00148	0.06658	0	500	0	0	1	0	1	0	0	204.7000	21.1700	-204.1100	5.4000	0.0000	0.0000	0.0000	0.0000;
	3004131	3004024	0.00611	0.05974	0.11495	647	0	0	0	0	1	0	0	-243.6000	50.4600	247.2000	-27.3500	0.0000	0.0000	0.0000	0.0000;
	3006263	3004024	0.00754	0.05386	0.0982	443	0	0	0	0	1	0	0	-3.5300	-21.8900	3.5600	11.8800	0.0000	0.0000	0.0000	0.0000;
	3004025	3004117	0.00307	0.01981	0.00378	260	0	0	0	0	1	0	0	157.1500	-5.9800	-156.4200	10.3000	0.0000	0.0000	0.0000	0.0000;
	3004027	3004088	0.00276	0.01883	0.0032	221	0	0	0	0	1	0	0	-36.1100	-26.3300	36.1600	26.3500	0.0000	0.0000	0.0000	0.0000;
	3004027	3004088	0.00276	0.01883	0.0032	221	0	0	0	0	1	0	0	-36.1100	-26.3300	36.1600	26.3500	0.0000	0.0000	0.0000	0.0000;
	3004029	3004028	0.00077	0.04468	0	148.8	0	0	1	0	1	0	0	-78.6100	3.8000	78.6600	-1.1200	0.0000	0.0000	0.0000	0.0000;
	3004029	3004028	0.00077	0.04468	0	148.8	0	0	1	0	1	0	0	-78.6100	3.8000	78.6600	-1.1200	0.0000	0.0000	0.0000	0.0000;
	3004030	3004028	0.00053	0.0395	0	230	0	0	1	0	1	0	0	155.2800	-13.8100	-155.1500	23.2200	0.0000	0.0000	0.0000	0.0000;
	3004030	3004028	0.00053	0.0395	0	230	0	0	1	0	1	0	0	155.2800	-13.8100	-155.1500	23.2200	0.0000	0.0000	0.0000	0.0000;
	3004030	3004028	0.00053	0.0395	0	250	0	0	1	0	1	0	0	155.2800	-13.8100	-155.1500	23.2200	0.0000	0.0000	0.0000	0.0000;
	3004028	3007043	0.00286	0.02045	0.03728	443	0	0	0	0	1	0	0	-79.2100	-13.1400	79.3900	10.5400	0.0000	0.0000	0.0000	0.0000;
	3004028	3007274	0.00028	0.00295	0.01006	750	0	0	0	0	1	0	0	193.6700	-27.1300	-193.5700	27.1800	0.0000	0.0000	0.0000	0.0000;
	3004028	3007274	0.00028	0.00295	0.01006	750	0	0	0	0	1	0	0	193.6700	-27.1300	-193.5700	27.1800	0.0000	0.0000	0.0000	0.0000;
	3004029	3006253	0.01201	0.0776	0.0148	221	0	0	0	0	1	0	0	139.9400	-18.7900	-137.6300	32.1900	0.0000	0.0000	0.0000	0.0000;
	3007275	3004029	0.00321	0.01407	0.00214	149	0	0	0	0	1	0	0	-17.2700	-11.3500	17.2800	11.1800	0.0000	0.0000	0.0000	0.0000;
	3004031	3004043	0.04121	0.18028	0.02746	149	0	0	0	0	1	0	0	2.1900	3.1700	-2.1800	-5.9900	0.0000	0.0000	0.0000	0.0000;
	3004147	3004031	0.02053	0.0898	0.01368	149	0	0	0	0	1	0	0	4.9400	2.5300	-4.9300	-3.9400	0.0000	0.0000	0.0000	0.0000;
	3004051	3004032	0.02109	0.05154	0.00675	98	0	0	0	0	1	0	0	18.5600	2.0400	-18.4900	-2.5300	0.0000	0.0000	0.0000	0.0000;
	3004141	3004032	0.01931	0.08605	0.01262	149	0	0	0	0	1	0	0	74.0400	27.1500	-72.9000	-23.3700	0.0000	0.0000	0.0000	0.0000;
	3004033	3004101	0.0036	0.016	0.003	150	0	0	0	0	1	0	0	-12.2000	19.2700	12.2200	-19.5000	0.0000	0.0000	0.0000	0.0000;
	3004033	3004147	0.00984	0.06854	0.0112	221	0	0	0	0	1	0	0	-36.7900	-23.2500	36.9600	23.3400	0.0000	0.0000	0.0000	0.0000;
	3004033	3004147	0.00984	0.06854	0.0112	221	0	0	0	0	1	0	0	-36.7900	-23.2500	36.9600	23.3400	0.0000	0.0000	0.0000	0.0000;
	3004033	3004190	0.00397	0.01648	0.0028	149	0	0	0	0	1	0	0	-40.4800	-8.5400	40.5400	8.5300	0.0000	0.0000	0.0000	0.0000;
	3004034	3004154	0.01506	0.10289	0.01751	221	0	0	0	0	1	0	0	-60.7400	16.2100	61.3300	-14.0300	0.0000	0.0000	0.0000	0.0000;
	3004064	3004035	0.00506	0.02099	0.00356	149	0	0	0	0	1	0	0	68.6100	21.8700	-68.3400	-21.1300	0.0000	0.0000	0.0000	0.0000;
	3004035	3004150	0.02431	0.05942	0.00778	98	0	0	0	0	1	0	0	-10.8200	-1.2900	10.8500	0.6000	0.0000	0.0000	0.0000	0.0000;
	3004132	3004036	0.03455	0.15396	0.02258	149	0	0	0	0	1	0	0	49.4100	6.6400	-48.5900	-5.3200	0.0000	0.0000	0.0000	0.0000;
	3004036	3004189	0.05901	0.14424	0.01889	98	0	0	0	0	1	0	0	13.5200	-4.6100	-13.4100	3.0000	0.0000	0.0000	0.0000	0.0000;
	3004037	3004054	0.00975	0.05854	0.00794	98	0	0	0	0	1	0	0	-1.7400	21.7100	1.7900	-22.2700	0.0000	0.0000	0.0000	0.0000;
	3004099	3004037	0.01617	0.07075	0.01077	149	0	0	0	0	1	0	0	-22.4800	-29.6700	22.7000	29.5000	0.0000	0.0000	0.0000	0.0000;
	3004054	3004038	0.01093	0.06561	0.0089	98	0	0	0	0	1	0	0	-7.3900	20.6800	7.4400	-21.2700	0.0000	0.0000	0.0000	0.0000;
	3004038	3004125	0.01635	0.09341	0.01404	98	0	0	0	0	1	0	0	-42.5600	10.3600	42.8700	-9.9900	0.0000	0.0000	0.0000	0.0000;
	3004038	3004178	0.03181	0.07775	0.01018	98	0	0	0	0	1	0	0	-48.1900	-12.6900	48.9600	13.5400	0.0000	0.0000	0.0000	0.0000;
	3004040	3004039	0.00078	0.02871	0	384	0	0	1	0	1	0	0	-225.7700	49.5000	226.1700	-35.0400	0.0000	0.0000	0.0000	0.0000;
	3004040	3004039	0.00078	0.02871	0	384	0	0	1	0	1	0	0	-225.7700	49.5000	226.1700	-35.0400	0.0000	0.0000	0.0000	0.0000;
	3004073	3004039	0.00022	0.00224	0.00764	750	0	0	0	0	1	0	0	-152.7200	1.9600	152.7700	-2.2500	0.0000	0.0000	0.0000	0.0000;
	3004073	3004039	0.00022	0.00224	0.00764	750	0	0	0	0	1	0	0	-152.7200	1.9600	152.7700	-2.2500	0.0000	0.0000	0.0000	0.0000;
	3004039	3004151	0.00765	0.07956	0.27111	750	0	0	0	0	1	0	0	-252.6200	24.8600	257.4300	-3.3100	0.0000	0.0000	0.0000	0.0000;
	3004039	3004151	0.00765	0.07956	0.27111	750	0	0	0	0	1	0	0	-252.6200	24.8600	257.4300	-3.3100	0.0000	0.0000	0.0000	0.0000;
	3004039	3004151	0.00765	0.07956	0.27111	750	0	0	0	0	1	0	0	-252.6200	24.8600	257.4300	-3.3100	0.0000	0.0000	0.0000	0.0000;
	3004074	3004040	0.00148	0.00957	0.00183	250	0	0	0	0	1	0	0	158.4900	-47.2300	-158.1100	49.5200	0.0000	0.0000	0.0000	0.0000;
	3004074	3004040	0.00148	0.00957	0.00183	250	0	0	0	0	1	0	0	158.4900	-47.2300	-158.1100	49.5200	0.0000	0.0000	0.0000	0.0000;
	3004074	3004040	0.00148	0.00957	0.00183	250	0	0	0	0	1	0	0	158.4900	-47.2300	-158.1100	49.5200	0.0000	0.0000	0.0000	0.0000;
	3004079	3004040	0.00457	0.03186	0.00521	300	0	0	0	0	1	0	0	-174.3000	2.4700	175.6300	6.2600	0.0000	0.0000	0.0000	0.0000;
	3004079	3004040	0.00457	0.03186	0.00521	300	0	0	0	0	1	0	0	-174.3000	2.4700	175.6300	6.2600	0.0000	0.0000	0.0000	0.0000;
	3004079	3004040	0.00457	0.03186	0.00521	300	0	0	0	0	1	0	0	-174.3000	2.4700	175.6300	6.2600	0.0000	0.0000	0.0000	0.0000;
	3004042	3004041	0.00056	0.03546	0	442	0	0	1	0	1	0	0	-258.9500	37.3100	259.3200	-14.0600	0.0000	0.0000	0.0000	0.0000;
	3004042	3004041	0.00056	0.03546	0	442	0	0	1	0	1	0	0	-258.9500	37.3100	259.3200	-14.0600	0.0000	0.0000	0.0000	0.0000;
	3004042	3004041	0.00056	0.03546	0	442	0	0	1	0	1	0	0	-258.9500	37.3100	259.3200	-14.0600	0.0000	0.0000	0.0000	0.0000;
	3004073	3004041	0.0019	0.01971	0.06717	820	0	0	0	0	1	0	0	391.7900	1.0800	-388.9800	21.0800	0.0000	0.0000	0.0000	0.0000;
	3004073	3004041	0.0019	0.01971	0.06717	820	0	0	0	0	1	0	0	391.7900	1.0800	-388.9800	21.0800	0.0000	0.0000	0.0000	0.0000;
	3004088	3004042	0.00312	0.02015	0.00384	250	0	0	0	0	1	0	0	-142.4200	66.2200	143.1500	-61.9300	0.0000	0.0000	0.0000	0.0000;
	3004088	3004042	0.00312	0.02015	0.00384	250	0	0	0	0	1	0	0	-142.4200	66.2200	143.1500	-61.9300	0.0000	0.0000	0.0000	0.0000;
	3004107	3004042	0.00298	0.01925	0.00367	221	0	0	0	0	1	0	0	-137.1300	27.7300	137.6900	-24.5100	0.0000	0.0000	0.0000	0.0000;
	3004107	3004042	0.00298	0.01925	0.00367	221	0	0	0	0	1	0	0	-137.1300	27.7300	137.6900	-24.5100	0.0000	0.0000	0.0000	0.0000;
	3004043	3004119	0.01218	0.05428	0.00796	149	0	0	0	0	1	0	0	-0.3000	5.2900	0.3000	-6.0900	0.0000	0.0000	0.0000	0.0000;
	3004045	3004044	0.00353	0.16159	0	120	0	0	1	0	1	0	0	93.4000	5.8600	-93.1000	7.7400	0.0000	0.0000	0.0000	0.0000;
	3004046	3004044	0.00669	0.2458	0	40	0	0	1	0	1	0	0	28.5000	0.9100	-28.4500	1.0100	0.0000	0.0000	0.0000	0.0000;
	3004047	3004044	0.00557	0.09157	0	250	0	0	1	0	1	0	0	27.4800	0.6000	-27.4400	0.0600	0.0000	0.0000	0.0000	0.0000;
	3004044	3004119	0.00264	0.01804	0.00307	221	0	0	0	0	1	0	0	124.5600	5.8300	-124.1700	-3.4400	0.0000	0.0000	0.0000	0.0000;
	3004185	3004044	0.03117	0.13891	0.02037	149	0	0	0	0	1	0	0	-24.2000	13.5600	24.4300	-14.6500	0.0000	0.0000	0.0000	0.0000;
	3004048	3004154	0.00408	0.02784	0.00474	221	0	0	0	0	1	0	0	87.9600	-4.9400	-87.6500	6.5700	0.0000	0.0000	0.0000	0.0000;
	3004048	3004155	0.00335	0.02332	0.00381	221	0	0	0	0	1	0	0	-50.5300	0.6100	50.6200	-0.4200	0.0000	0.0000	0.0000	0.0000;
	3004048	3004155	0.00335	0.02332	0.00381	221	0	0	0	0	1	0	0	-50.5300	0.6100	50.6200	-0.4200	0.0000	0.0000	0.0000	0.0000;
	3004050	3004049	0.00389	0.07962	0	130	0	0	1	0	1	0	0	75.0000	-14.4000	-74.7800	19.0000	0.0000	0.0000	0.0000	0.0000;
	3004050	3004049	0.00389	0.07962	0	130	0	0	1	0	1	0	0	75.0000	-14.4000	-74.7800	19.0000	0.0000	0.0000	0.0000	0.0000;
	3004086	3004049	0.00927	0.04053	0.00617	149	0	0	0	0	1	0	0	-18.9400	42.2700	19.1300	-42.0800	0.0000	0.0000	0.0000	0.0000;
	3004049	3004194	0.00379	0.02643	0.00432	221	0	0	0	0	1	0	0	65.2100	2.0400	-65.0500	-1.3900	0.0000	0.0000	0.0000	0.0000;
	3004049	3004194	0.00379	0.02643	0.00432	221	0	0	0	0	1	0	0	65.2100	2.0400	-65.0500	-1.3900	0.0000	0.0000	0.0000	0.0000;
	3004052	3004051	0.00406	0.16879	0	100	0	0	1	0	1	0	0	44.1300	22.5000	-44.0400	-18.6400	0.0000	0.0000	0.0000	0.0000;
	3004127	3004051	0.01554	0.08876	0.01334	221	0	0	0	0	1	0	0	-61.9500	47.5600	62.8500	-43.7800	0.0000	0.0000	0.0000	0.0000;
	3004053	3004152	0.0091	0.06213	0.01057	221	0	0	0	0	1	0	0	-61.6800	1.7600	62.0100	-0.5800	0.0000	0.0000	0.0000	0.0000;
	3004053	3004152	0.0091	0.06213	0.01057	221	0	0	0	0	1	0	0	-61.6800	1.7600	62.0100	-0.5800	0.0000	0.0000	0.0000	0.0000;
	3004053	3004191	0.02289	0.14783	0.0282	221	0	0	0	0	1	0	0	61.6200	-1.7700	-60.7900	4.2900	0.0000	0.0000	0.0000	0.0000;
	3004053	3004191	0.02289	0.14783	0.0282	221	0	0	0	0	1	0	0	61.6200	-1.7700	-60.7900	4.2900	0.0000	0.0000	0.0000	0.0000;
	3004055	3004078	0.00454	0.03104	0.00528	221	0	0	0	0	1	0	0	25.4400	4.7100	-25.4100	-5.0200	0.0000	0.0000	0.0000	0.0000;
	3004055	3004078	0.00454	0.03104	0.00528	221	0	0	0	0	1	0	0	25.4400	4.7100	-25.4100	-5.0200	0.0000	0.0000	0.0000	0.0000;
	3004055	3004109	0.01141	0.04991	0.0076	149	0	0	0	0	1	0	0	72.6300	-9.3900	-72.0100	11.3400	0.0000	0.0000	0.0000	0.0000;
	3004055	3004145	0.0037	0.02577	0.00421	221	0	0	0	0	1	0	0	-70.6400	-2.5300	70.8300	3.4100	0.0000	0.0000	0.0000	0.0000;
	3004055	3004145	0.0037	0.02577	0.00421	221	0	0	0	0	1	0	0	-70.6400	-2.5300	70.8300	3.4100	0.0000	0.0000	0.0000	0.0000;
	3004057	3004056	0.0009	0.03263	0	500	0	0	1	0	1	0	0	-299.9800	-26.9300	300.7900	56.1800	0.0000	0.0000	0.0000	0.0000;
	3004058	3004056	0.00136	0.05833	0	185	0	0	1	0	1	0	0	100.8200	14.7000	-100.6900	-8.9900	0.0000	0.0000	0.0000	0.0000;
	3004059	3004056	0.00197	0.04935	0	185	0	0	1	0	1	0	0	85.3000	15.1200	-85.1600	-11.6300	0.0000	0.0000	0.0000	0.0000;
	3004060	3004056	0.00213	0.08417	0	185	0	0	1	0	1	0	0	125.6200	12.9900	-125.3000	-0.3300	0.0000	0.0000	0.0000	0.0000;
	3004061	3004056	0.00148	0.05744	0	259	0	0	1	0	1	0	0	150.3300	16.7400	-150.0100	-4.3500	0.0000	0.0000	0.0000	0.0000;
	3004062	3004056	0.00287	0.0718	0	264	0	0	1	0	1	0	0	172.0800	14.7600	-171.2700	5.4300	0.0000	0.0000	0.0000	0.0000;
	3004063	3004056	0.00077	0.05841	0	260	0	0	1	0	1	0	0	126.2000	16.9700	-126.0900	-8.0500	0.0000	0.0000	0.0000	0.0000;
	3004056	3004158	0.00124	0.01287	0.04387	750	0	0	0	0	1	0	0	420.1700	6.7100	-418.0700	10.5000	0.0000	0.0000	0.0000	0.0000;
	3004056	3004181	0.00117	0.01146	0.02204	647	0	0	0	0	1	0	0	37.5600	-34.9600	-37.5300	32.9400	0.0000	0.0000	0.0000	0.0000;
	3004108	3004057	0.00271	0.01748	0.00334	221	0	0	0	0	1	0	0	-56.9700	-6.5100	57.0600	6.7400	0.0000	0.0000	0.0000	0.0000;
	3004108	3004057	0.00271	0.01748	0.00334	221	0	0	0	0	1	0	0	-56.9700	-6.5100	57.0600	6.7400	0.0000	0.0000	0.0000	0.0000;
	3004057	3004145	0.00563	0.03924	0.00641	221	0	0	0	0	1	0	0	92.9300	6.7200	-92.4500	-4.0000	0.0000	0.0000	0.0000	0.0000;
	3004057	3004145	0.00563	0.03924	0.00641	221	0	0	0	0	1	0	0	92.9300	6.7200	-92.4500	-4.0000	0.0000	0.0000	0.0000	0.0000;
	3004065	3004064	0.00915	0.19147	0	100	0	0	1	0	1	0	0	46.9300	9.8400	-46.7300	-5.6100	0.0000	0.0000	0.0000	0.0000;
	3004069	3004064	0.00989	0.02376	0.00322	98	0	0	0	0	1	0	0	10.3200	-1.7200	-10.3100	1.4200	0.0000	0.0000	0.0000	0.0000;
	3004064	3004099	0.00946	0.06459	0.01099	221	0	0	0	0	1	0	0	53.5600	-14.7100	-53.2700	15.5800	0.0000	0.0000	0.0000	0.0000;
	3004064	3004099	0.00946	0.06459	0.01099	221	0	0	0	0	1	0	0	53.5600	-14.7100	-53.2700	15.5800	0.0000	0.0000	0.0000	0.0000;
	3004064	3004104	0.00622	0.04017	0.00766	221	0	0	0	0	1	0	0	-63.7500	4.6200	64.0000	-3.7500	0.0000	0.0000	0.0000	0.0000;
	3004064	3004104	0.00622	0.04017	0.00766	221	0	0	0	0	1	0	0	-63.7500	4.6200	64.0000	-3.7500	0.0000	0.0000	0.0000	0.0000;
	3004066	3004068	0.013	0.05797	0.0085	149	0	0	0	0	1	0	0	-15.7400	9.4100	15.7800	-10.1200	0.0000	0.0000	0.0000	0.0000;
	3004066	3004107	0.00316	0.02043	0.0039	221	0	0	0	0	1	0	0	-87.9000	51.2300	88.2100	-49.6400	0.0000	0.0000	0.0000	0.0000;
	3004066	3004107	0.00316	0.02043	0.0039	221	0	0	0	0	1	0	0	-87.9000	51.2300	88.2100	-49.6400	0.0000	0.0000	0.0000	0.0000;
	3004111	3004067	0.00346	0.02362	0.00402	300	0	0	0	0	1	0	0	-185.0500	46.1800	186.2900	-38.1200	0.0000	0.0000	0.0000	0.0000;
	3004194	3004067	0.00473	0.03294	0.00539	300	0	0	0	0	1	0	0	167.9500	5.0900	-166.6400	3.4400	0.0000	0.0000	0.0000	0.0000;
	3004194	3004067	0.00473	0.03294	0.00539	300	0	0	0	0	1	0	0	167.9500	5.0900	-166.6400	3.4400	0.0000	0.0000	0.0000	0.0000;
	3004194	3004067	0.00473	0.03294	0.00539	300	0	0	0	0	1	0	0	167.9500	5.0900	-166.6400	3.4400	0.0000	0.0000	0.0000	0.0000;
	3004068	3004103	0.00973	0.05555	0.00835	98	0	0	0	0	1	0	0	31.7200	-12.1900	-31.6200	11.9100	0.0000	0.0000	0.0000	0.0000;
	3004068	3004186	0.01855	0.08268	0.01212	149	0	0	0	0	1	0	0	-75.4900	14.3700	76.5300	-11.0100	0.0000	0.0000	0.0000	0.0000;
	3004069	3004072	0.00681	0.03892	0.00585	98	0	0	0	0	1	0	0	-14.5600	0.5100	14.5800	-1.0200	0.0000	0.0000	0.0000	0.0000;
	3004071	3004070	0.00121	0.04292	0	353	0	0	1	0	1	0	0	-184.3400	-26.3800	184.7600	41.3300	0.0000	0.0000	0.0000	0.0000;
	3004071	3004070	0.00121	0.04292	0	353	0	0	1	0	1	0	0	-184.3400	-26.3800	184.7600	41.3300	0.0000	0.0000	0.0000	0.0000;
	3004070	3004183	0.002	0.02	0.07	443	0	0	0	0	1	0	0	-144.2500	-19.8300	144.6600	16.6800	0.0000	0.0000	0.0000	0.0000;
	3004070	3004192	0.00137	0.01421	0.04843	750	0	0	0	0	1	0	0	-112.6400	-31.4100	112.8200	28.2700	0.0000	0.0000	0.0000	0.0000;
	3004070	3004192	0.00137	0.01421	0.04843	750	0	0	0	0	1	0	0	-112.6400	-31.4100	112.8200	28.2700	0.0000	0.0000	0.0000	0.0000;
	3004106	3004071	0.009	0.0401	0.00588	221	0	0	0	0	1	0	0	-86.4700	29.7600	87.2300	-26.9900	0.0000	0.0000	0.0000	0.0000;
	3004072	3004156	0.00671	0.0278	0.00472	221	0	0	0	0	1	0	0	110.1800	-25.8400	-109.3300	28.9000	0.0000	0.0000	0.0000	0.0000;
	3004072	3004168	0.00284	0.01981	0.00324	221	0	0	0	0	1	0	0	-88.2300	6.1000	88.4600	-4.8900	0.0000	0.0000	0.0000	0.0000;
	3004072	3004168	0.00284	0.01981	0.00324	221	0	0	0	0	1	0	0	-88.2300	6.1000	88.4600	-4.8900	0.0000	0.0000	0.0000	0.0000;
	3004074	3004073	0.00046	0.01717	0	397	0	0	1	0	1	0	0	-265.7600	61.9600	266.0900	-49.8500	0.0000	0.0000	0.0000	0.0000;
	3004074	3004073	0.00046	0.01717	0	397	0	0	1	0	1	0	0	-265.7600	61.9600	266.0900	-49.8500	0.0000	0.0000	0.0000	0.0000;
	3004075	3004073	0.0015	0.06318	0	220	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3004076	3004073	0.0015	0.05994	0	220	0	0	1	0	1	0	0	176.0700	22.2900	-175.6200	-4.4900	0.0000	0.0000	0.0000	0.0000;
	3004077	3004073	0.00135	0.06817	0	220	0	0	1	0	1	0	0	98.5500	16.9000	-98.4300	-10.4800	0.0000	0.0000	0.0000	0.0000;
	3004146	3004073	0.006	0.06	0.115	548	0	0	0	0	1	0	0	163.4700	-1.1100	-161.9500	4.2600	0.0000	0.0000	0.0000	0.0000;
	3004073	3004183	0.01015	0.07248	0.13214	750	0	0	0	0	1	0	0	-277.4600	59.2900	285.4000	-16.3200	0.0000	0.0000	0.0000	0.0000;
	3004192	3004073	0.0062	0.06449	0.21975	820	0	0	0	0	1	0	0	302.3000	-11.2700	-296.8600	45.0600	0.0000	0.0000	0.0000	0.0000;
	3004155	3004074	0.01013	0.05786	0.00869	221	0	0	0	0	1	0	0	-55.7100	-16.7800	56.0500	17.7800	0.0000	0.0000	0.0000	0.0000;
	3004120	3004078	0.00325	0.01949	0.00265	250	0	0	0	0	1	0	0	29.2400	12.7300	-29.2100	-12.7900	0.0000	0.0000	0.0000	0.0000;
	3004078	3004180	0.01569	0.08959	0.01346	98	0	0	0	0	1	0	0	-4.0500	-0.9800	4.0500	-0.3300	0.0000	0.0000	0.0000	0.0000;
	3004079	3004157	0.00338	0.02308	0.00393	250	0	0	0	0	1	0	0	175.8400	-27.9600	-174.8100	34.5600	0.0000	0.0000	0.0000	0.0000;
	3004079	3004157	0.00338	0.02308	0.00393	250	0	0	0	0	1	0	0	175.8400	-27.9600	-174.8100	34.5600	0.0000	0.0000	0.0000	0.0000;
	3004081	3004080	0.00112	0.06024	0	171	0	0	1	0	1	0	0	-105.6300	-10.3000	105.7500	16.8000	0.0000	0.0000	0.0000	0.0000;
	3004081	3004080	0.00112	0.06024	0	171	0	0	1	0	1	0	0	-105.6300	-10.3000	105.7500	16.8000	0.0000	0.0000	0.0000	0.0000;
	3004082	3004080	0.00121	0.05053	0	342	0	0	1	0	1	0	0	243.0400	26.6900	-242.3700	1.2400	0.0000	0.0000	0.0000	0.0000;
	3004083	3004080	0.00111	0.04655	0	342	0	0	1	0	1	0	0	243.0400	27.2100	-242.4300	-1.4700	0.0000	0.0000	0.0000	0.0000;
	3004084	3004080	0.00039	0.02538	0	338	0	0	1	0	1	0	0	243.0400	40.3000	-242.8200	-26.0600	0.0000	0.0000	0.0000	0.0000;
	3004085	3004080	0.00054	0.02176	0	500	0	0	1	0	1	0	0	171.0300	41.9300	-170.8700	-35.6900	0.0000	0.0000	0.0000	0.0000;
	3004140	3004080	0.00421	0.04377	0.14917	750	0	0	0	0	1	0	0	-186.1400	21.9700	187.5400	-23.2700	0.0000	0.0000	0.0000	0.0000;
	3004080	3004151	0.00484	0.05033	0.17151	750	0	0	0	0	1	0	0	206.8700	-12.9000	-204.9200	14.9900	0.0000	0.0000	0.0000	0.0000;
	3004080	3004181	0.00409	0.03994	0.07686	647	0	0	0	0	1	0	0	-217.5700	42.1300	219.4800	-31.6600	0.0000	0.0000	0.0000	0.0000;
	3004183	3004080	0.002	0.02	0.07	820	0	0	0	0	1	0	0	-505.2500	19.3100	510.1600	22.4300	0.0000	0.0000	0.0000	0.0000;
	3004086	3004106	0.02192	0.09592	0.01461	149	0	0	0	0	1	0	0	-48.0600	42.6900	48.9200	-40.4000	0.0000	0.0000	0.0000	0.0000;
	3004110	3004086	0.01641	0.07179	0.01093	149	0	0	0	0	1	0	0	-46.7700	-7.0600	47.1300	7.4600	0.0000	0.0000	0.0000	0.0000;
	3004156	3004087	0.00563	0.02463	0.00375	221	0	0	0	0	1	0	0	-37.6600	-102.6600	38.3200	105.1900	0.0000	0.0000	0.0000	0.0000;
	3004090	3004089	0.01451	0.58764	0	28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3004091	3004089	0.00427	0.20036	0	37	0	0	1	0	1	0	0	23.4700	-1.0100	-23.4400	2.1000	0.0000	0.0000	0.0000	0.0000;
	3004092	3004089	0.0034	0.12539	0	48	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3004093	3004089	0.01405	0.24296	0	40	0	0	1	0	1	0	0	27.9600	-1.5500	-27.8500	3.4200	0.0000	0.0000	0.0000	0.0000;
	3004094	3004089	0.00238	0.09215	0	40	0	0	1	0	1	0	0	27.9600	-2.6600	-27.9400	3.3700	0.0000	0.0000	0.0000	0.0000;
	3004095	3004089	0.0077	0.18665	0	40	0	0	1	0	1	0	0	27.9600	-1.5700	-27.9000	3.0000	0.0000	0.0000	0.0000	0.0000;
	3004096	3004089	0.01248	0.29442	0	40	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3004097	3004089	0.00925	0.21151	0	40	0	0	1	0	1	0	0	27.9600	-1.4100	-27.8900	3.0300	0.0000	0.0000	0.0000	0.0000;
	3004098	3004089	0.01041	0.22475	0	40	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3004089	3004194	0.01637	0.06793	0.01153	149	0	0	0	0	1	0	0	-75.2500	19.6300	76.2200	-16.7800	0.0000	0.0000	0.0000	0.0000;
	3004169	3004099	0.00915	0.0625	0.01063	221	0	0	0	0	1	0	0	-56.6300	3.8300	56.9200	-2.9000	0.0000	0.0000	0.0000	0.0000;
	3004169	3004099	0.00915	0.0625	0.01063	221	0	0	0	0	1	0	0	-56.6300	3.8300	56.9200	-2.9000	0.0000	0.0000	0.0000	0.0000;
	3004100	3004120	0.00186	0.00773	0.00131	250	0	0	0	0	1	0	0	75.8900	26.2800	-75.7700	-25.9100	0.0000	0.0000	0.0000	0.0000;
	3004150	3004100	0.00216	0.01393	0.00266	221	0	0	0	0	1	0	0	-123.4500	-1.8400	123.7800	3.7200	0.0000	0.0000	0.0000	0.0000;
	3004150	3004100	0.00216	0.01393	0.00266	221	0	0	0	0	1	0	0	-123.4500	-1.8400	123.7800	3.7200	0.0000	0.0000	0.0000	0.0000;
	3004168	3004100	0.00185	0.01287	0.0021	221	0	0	0	0	1	0	0	124.9700	17.8400	-124.6800	-16.0200	0.0000	0.0000	0.0000	0.0000;
	3004168	3004100	0.00185	0.01287	0.0021	221	0	0	0	0	1	0	0	124.9700	17.8400	-124.6800	-16.0200	0.0000	0.0000	0.0000	0.0000;
	3004168	3004100	0.00185	0.01287	0.0021	221	0	0	0	0	1	0	0	124.9700	17.8400	-124.6800	-16.0200	0.0000	0.0000	0.0000	0.0000;
	3004175	3004101	0.01931	0.08013	0.0136	149	0	0	0	0	1	0	0	62.6400	13.6200	-61.8900	-11.9100	0.0000	0.0000	0.0000	0.0000;
	3004197	3004101	0.02022	0.09011	0.01321	149	0	0	0	0	1	0	0	79.7000	9.0000	-78.4700	-4.9000	0.0000	0.0000	0.0000	0.0000;
	3004126	3004102	0.00411	0.02652	0.00506	300	0	0	0	0	1	0	0	157.1900	-38.8700	-156.1400	45.1400	0.0000	0.0000	0.0000	0.0000;
	3004126	3004102	0.00411	0.02652	0.00506	300	0	0	0	0	1	0	0	157.1900	-38.8700	-156.1400	45.1400	0.0000	0.0000	0.0000	0.0000;
	3004102	3004171	0.00634	0.04334	0.00737	250	0	0	0	0	1	0	0	144.0600	-48.5600	-142.6400	57.4700	0.0000	0.0000	0.0000	0.0000;
	3004102	3004171	0.00634	0.04334	0.00737	250	0	0	0	0	1	0	0	144.0600	-48.5600	-142.6400	57.4700	0.0000	0.0000	0.0000	0.0000;
	3004105	3004104	0.00385	0.08871	0	128	0	0	1	0	1	0	0	67.5000	6.5500	-67.3300	-2.5500	0.0000	0.0000	0.0000	0.0000;
	3004105	3004104	0.00385	0.08871	0	128	0	0	1	0	1	0	0	67.5000	6.5500	-67.3300	-2.5500	0.0000	0.0000	0.0000	0.0000;
	3004145	3004104	0.01294	0.03109	0.00422	98	0	0	0	0	1	0	0	-6.6200	-12.9600	6.6500	12.6000	0.0000	0.0000	0.0000	0.0000;
	3004170	3004108	0.00818	0.0358	0.00545	149	0	0	0	0	1	0	0	-85.0000	-2.9100	85.6000	4.9900	0.0000	0.0000	0.0000	0.0000;
	3004109	3004156	0.00373	0.02127	0.0032	98	0	0	0	0	1	0	0	-38.8500	-42.7500	38.9800	43.1500	0.0000	0.0000	0.0000	0.0000;
	3004110	3004171	0.02886	0.11974	0.02032	149	0	0	0	0	1	0	0	-10.5700	-9.1900	10.6200	7.2600	0.0000	0.0000	0.0000	0.0000;
	3004186	3004111	0.00861	0.0384	0.00563	221	0	0	0	0	1	0	0	-79.9300	79.7100	80.9700	-75.6700	0.0000	0.0000	0.0000	0.0000;
	3004124	3004112	0.01932	0.13196	0.02245	221	0	0	0	0	1	0	0	-104.4300	16.3900	106.5200	-4.4200	0.0000	0.0000	0.0000	0.0000;
	3004124	3004112	0.01932	0.13196	0.02245	221	0	0	0	0	1	0	0	-104.4300	16.3900	106.5200	-4.4200	0.0000	0.0000	0.0000	0.0000;
	3004112	3004141	0.0066	0.04599	0.00752	221	0	0	0	0	1	0	0	-109.3200	3.6300	110.0700	0.8300	0.0000	0.0000	0.0000	0.0000;
	3004112	3004141	0.0066	0.04599	0.00752	221	0	0	0	0	1	0	0	-109.3200	3.6300	110.0700	0.8300	0.0000	0.0000	0.0000	0.0000;
	3004114	3004113	0.00072	0.01874	0	387	0	0	1	0	1	0	0	-211.7000	-31.9200	212.0100	40.1800	0.0000	0.0000	0.0000	0.0000;
	3004115	3004113	0.00101	0.05405	0	180	0	0	1	0	1	0	0	131.6100	25.7300	-131.4400	-16.7400	0.0000	0.0000	0.0000	0.0000;
	3004116	3004113	0.00162	0.05686	0	180	0	0	1	0	1	0	0	124.8800	23.2100	-124.6400	-14.7300	0.0000	0.0000	0.0000	0.0000;
	3004146	3004113	0.0025	0.02448	0.04711	548	0	0	0	0	1	0	0	-12.9700	-1.2600	12.9800	-3.6800	0.0000	0.0000	0.0000	0.0000;
	3004190	3004114	0.00237	0.01616	0.00275	221	0	0	0	0	1	0	0	-86.5000	-23.0300	86.6900	24.0000	0.0000	0.0000	0.0000	0.0000;
	3004190	3004114	0.00237	0.01616	0.00275	221	0	0	0	0	1	0	0	-86.5000	-23.0300	86.6900	24.0000	0.0000	0.0000	0.0000	0.0000;
	3004117	3004172	0.01489	0.06176	0.01048	149	0	0	0	0	1	0	0	80.8100	-8.9000	-79.8600	11.7600	0.0000	0.0000	0.0000	0.0000;
	3004139	3004118	0.0147	0.08395	0.01262	98	0	0	0	0	1	0	0	31.9900	-3.4400	-31.8400	3.0400	0.0000	0.0000	0.0000	0.0000;
	3004148	3004118	0.0246	0.14051	0.02111	98	0	0	0	0	1	0	0	-17.8700	5.3500	17.9500	-6.9700	0.0000	0.0000	0.0000	0.0000;
	3004164	3004119	0.02453	0.1676	0.02851	221	0	0	0	0	1	0	0	-67.1700	10.9200	68.2900	-6.2100	0.0000	0.0000	0.0000	0.0000;
	3004122	3004157	0.00313	0.02183	0.00357	221	0	0	0	0	1	0	0	-121.9600	52.6400	122.4800	-49.3900	0.0000	0.0000	0.0000	0.0000;
	3004122	3004157	0.00313	0.02183	0.00357	221	0	0	0	0	1	0	0	-121.9600	52.6400	122.4800	-49.3900	0.0000	0.0000	0.0000	0.0000;
	3004123	3004180	0.01637	0.09826	0.01333	98	0	0	0	0	1	0	0	-33.9200	10.2500	34.1300	-10.3200	0.0000	0.0000	0.0000	0.0000;
	3004128	3004124	0.02044	0.13201	0.02518	221	0	0	0	0	1	0	0	-90.4900	28.5000	92.2400	-19.8400	0.0000	0.0000	0.0000	0.0000;
	3004128	3004124	0.02044	0.13201	0.02518	221	0	0	0	0	1	0	0	-90.4900	28.5000	92.2400	-19.8400	0.0000	0.0000	0.0000	0.0000;
	3006264	3004125	0.03218	0.07865	0.0103	98	0	0	0	0	1	0	0	48.1200	-7.9300	-47.3700	8.7100	0.0000	0.0000	0.0000	0.0000;
	3004193	3004126	0.00522	0.0364	0.00595	250	0	0	0	0	1	0	0	148.3700	-6.7100	-147.2600	13.8900	0.0000	0.0000	0.0000	0.0000;
	3004193	3004126	0.00522	0.0364	0.00595	250	0	0	0	0	1	0	0	148.3700	-6.7100	-147.2600	13.8900	0.0000	0.0000	0.0000	0.0000;
	3004193	3004126	0.00522	0.0364	0.00595	250	0	0	0	0	1	0	0	148.3700	-6.7100	-147.2600	13.8900	0.0000	0.0000	0.0000	0.0000;
	3004144	3004127	0.02101	0.12616	0.01712	98	0	0	0	0	1	0	0	25.5800	-22.9900	-25.3400	22.6300	0.0000	0.0000	0.0000	0.0000;
	3004129	3004130	0.03748	0.09002	0.01222	98	0	0	0	0	1	0	0	26.5200	-8.4000	-26.2500	7.7400	0.0000	0.0000	0.0000	0.0000;
	3004129	3004176	0.02359	0.14166	0.01922	98	0	0	0	0	1	0	0	-45.0400	3.1500	45.4900	-2.5000	0.0000	0.0000	0.0000	0.0000;
	3004130	3004179	0.01386	0.07916	0.0119	98	0	0	0	0	1	0	0	16.7700	11.7400	-16.7100	-12.6700	0.0000	0.0000	0.0000	0.0000;
	3004132	3004131	0.00028	0.01679	0	246.6	0	0	1	0	1	0	0	-101.3400	-8.8000	101.3600	10.4400	0.0000	0.0000	0.0000	0.0000;
	3004132	3004131	0.00028	0.01679	0	246.6	0	0	1	0	1	0	0	-101.3400	-8.8000	101.3600	10.4400	0.0000	0.0000	0.0000	0.0000;
	3004133	3004131	0.00199	0.07159	0	101	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3004134	3004131	0.00198	0.14741	0	103	0	0	1	0	1	0	0	10.4900	-3.7300	-10.4900	3.9000	0.0000	0.0000	0.0000	0.0000;
	3004135	3004131	0.00314	0.14014	0	103	0	0	1	0	1	0	0	10.4900	-3.7300	-10.4900	3.9000	0.0000	0.0000	0.0000	0.0000;
	3004136	3004131	0.00315	0.18409	0	105	0	0	1	0	1	0	0	10.4900	-3.7300	-10.4900	3.9500	0.0000	0.0000	0.0000	0.0000;
	3004137	3004131	0.00218	0.08044	0	140	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3004138	3004131	0.00058	0.03762	0	135	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3004131	3006308	0.00739	0.05281	0.09628	443	0	0	0	0	1	0	0	34.9400	1.3500	-34.8500	-10.8800	0.0000	0.0000	0.0000	0.0000;
	3004132	3004143	0.02006	0.08324	0.01413	149	0	0	0	0	1	0	0	57.7900	6.0300	-57.1400	-4.8300	0.0000	0.0000	0.0000	0.0000;
	3006357	3004132	0.01827	0.07994	0.01217	149	0	0	0	0	1	0	0	-61.7100	6.1300	62.3900	-4.4500	0.0000	0.0000	0.0000	0.0000;
	3004139	3004144	0.00882	0.05038	0.00757	98	0	0	0	0	1	0	0	42.1200	-18.0700	-41.9300	18.3500	0.0000	0.0000	0.0000	0.0000;
	3004139	3004169	0.01144	0.05002	0.00762	149	0	0	0	0	1	0	0	-84.7200	18.5000	85.5800	-15.5000	0.0000	0.0000	0.0000	0.0000;
	3004141	3004140	0.00072	0.03223	0	428	0	0	1	0	1	0	0	-182.2400	-0.2600	182.4700	10.3500	0.0000	0.0000	0.0000	0.0000;
	3004142	3004140	0.00054	0.02789	0	168	0	0	1	0	1	0	0	141.0000	26.2000	-140.9000	-20.8900	0.0000	0.0000	0.0000	0.0000;
	3004140	3004151	0.00411	0.02936	0.05353	443	0	0	0	0	1	0	0	76.2300	4.3300	-76.0100	-8.4000	0.0000	0.0000	0.0000	0.0000;
	3004140	3004196	0.01639	0.11706	0.21342	523	0	0	0	0	1	0	0	68.3300	-15.7500	-67.6100	-1.8100	0.0000	0.0000	0.0000	0.0000;
	3004141	3004165	0.01975	0.08194	0.0139	221	0	0	0	0	1	0	0	-111.9400	37.4800	114.5400	-28.1400	0.0000	0.0000	0.0000	0.0000;
	3004189	3004143	0.02761	0.11455	0.01944	149	0	0	0	0	1	0	0	-42.2900	-0.6800	42.7800	0.7600	0.0000	0.0000	0.0000	0.0000;
	3004147	3004146	0.0002	0.0123	0	459	0	0	1	0	1	0	0	-272.5200	28.9800	272.6600	-20.2700	0.0000	0.0000	0.0000	0.0000;
	3004146	3004196	0.00241	0.02506	0.0854	750	0	0	0	0	1	0	0	-211.5800	11.3200	212.6000	-9.6800	0.0000	0.0000	0.0000	0.0000;
	3004146	3004196	0.00241	0.02506	0.0854	750	0	0	0	0	1	0	0	-211.5800	11.3200	212.6000	-9.6800	0.0000	0.0000	0.0000	0.0000;
	3004148	3004179	0.03149	0.1891	0.02566	98	0	0	0	0	1	0	0	3.2300	-9.5000	-3.2100	7.0200	0.0000	0.0000	0.0000	0.0000;
	3004173	3004149	0.02612	0.11641	0.01707	170	0	0	0	0	1	0	0	62.5500	-11.1000	-61.5100	13.9800	0.0000	0.0000	0.0000	0.0000;
	3004149	3004182	0.00774	0.05286	0.00899	221	0	0	0	0	1	0	0	-57.7400	-2.1900	57.9900	3.0200	0.0000	0.0000	0.0000	0.0000;
	3004152	3004151	0.00143	0.08362	0	78	0	0	1	0	1	0	0	30.9500	-6.1800	-30.9400	6.9800	0.0000	0.0000	0.0000	0.0000;
	3004152	3004151	0.00143	0.08362	0	78	0	0	1	0	1	0	0	30.9500	-6.1800	-30.9400	6.9800	0.0000	0.0000	0.0000	0.0000;
	3004153	3004151	0.0006	0.01612	0	381	0	0	1	0	1	0	0	212.4000	60.3200	-212.1300	-53.0300	0.0000	0.0000	0.0000	0.0000;
	3004151	3004158	0.00609	0.06334	0.21583	750	0	0	0	0	1	0	0	-217.3500	42.4200	220.2400	-34.9400	0.0000	0.0000	0.0000	0.0000;
	3004164	3004155	0.00412	0.02661	0.00508	221	0	0	0	0	1	0	0	65.1500	-11.4900	-64.9700	12.1100	0.0000	0.0000	0.0000	0.0000;
	3004159	3004158	0.0006	0.02511	0	620	0	0	1	0	1	0	0	-298.6600	-29.6800	299.2000	52.0700	0.0000	0.0000	0.0000	0.0000;
	3004159	3004158	0.0006	0.02511	0	620	0	0	1	0	1	0	0	-298.6600	-29.6800	299.2000	52.0700	0.0000	0.0000	0.0000	0.0000;
	3004160	3004158	0.00047	0.02419	0	298	0	0	1	0	1	0	0	197.4800	55.6700	-197.2900	-46.0700	0.0000	0.0000	0.0000	0.0000;
	3004161	3004158	0.00081	0.05928	0	296	0	0	1	0	1	0	0	89.4600	23.4900	-89.3900	-18.7100	0.0000	0.0000	0.0000	0.0000;
	3004162	3004158	0.00201	0.05867	0	293	0	0	1	0	1	0	0	114.1400	22.3900	-113.8800	-14.9100	0.0000	0.0000	0.0000	0.0000;
	3004163	3004158	0.0037	0.15066	0	74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3004159	3004168	0.00057	0.00394	0.00064	250	0	0	0	0	1	0	0	140.2900	12.2800	-140.1700	-11.5700	0.0000	0.0000	0.0000	0.0000;
	3004159	3004168	0.00057	0.00394	0.00064	250	0	0	0	0	1	0	0	140.2900	12.2800	-140.1700	-11.5700	0.0000	0.0000	0.0000	0.0000;
	3004159	3004168	0.00057	0.00394	0.00064	250	0	0	0	0	1	0	0	140.2900	12.2800	-140.1700	-11.5700	0.0000	0.0000	0.0000	0.0000;
	3004159	3004168	0.00057	0.00394	0.00064	250	0	0	0	0	1	0	0	140.2900	12.2800	-140.1700	-11.5700	0.0000	0.0000	0.0000	0.0000;
	3004166	3004165	0.00217	0.09206	0	132	0	0	1	0	1	0	0	75.3800	-14.4700	-75.2500	19.7700	0.0000	0.0000	0.0000	0.0000;
	3004166	3004165	0.00217	0.09206	0	132	0	0	1	0	1	0	0	75.3800	-14.4700	-75.2500	19.7700	0.0000	0.0000	0.0000	0.0000;
	3004186	3004167	0.01453	0.06359	0.00968	149	0	0	0	0	1	0	0	-33.6600	26.8100	33.9200	-26.7000	0.0000	0.0000	0.0000	0.0000;
	3004180	3004170	0.00815	0.03567	0.00543	149	0	0	0	0	1	0	0	-48.9400	7.6000	49.1400	-7.2500	0.0000	0.0000	0.0000	0.0000;
	3006221	3004172	0.01492	0.06529	0.00994	149	0	0	0	0	1	0	0	32.4600	21.3600	-32.2400	-21.4600	0.0000	0.0000	0.0000	0.0000;
	3004172	3006346	0.01189	0.05202	0.00792	149	0	0	0	0	1	0	0	69.7900	-2.2900	-69.2300	3.9600	0.0000	0.0000	0.0000	0.0000;
	3007030	3004173	0.02382	0.10423	0.01587	149	0	0	0	0	1	0	0	75.9300	-3.5200	-74.6000	7.6800	0.0000	0.0000	0.0000	0.0000;
	3006015	3004174	0.00722	0.02995	0.00508	221	0	0	0	0	1	0	0	63.4100	-65.8500	-62.8300	67.7400	0.0000	0.0000	0.0000	0.0000;
	3006276	3004174	0.01173	0.04865	0.00826	149	0	0	0	0	1	0	0	-43.3200	-34.1200	43.6600	34.7000	0.0000	0.0000	0.0000	0.0000;
	3004176	3004175	0.02194	0.09598	0.01462	149	0	0	0	0	1	0	0	66.7000	-4.2500	-65.8000	6.6500	0.0000	0.0000	0.0000	0.0000;
	3004177	3004176	0.0053	0.11274	0	115	0	0	1	0	1	0	0	56.2500	-0.0700	-56.0900	3.3700	0.0000	0.0000	0.0000	0.0000;
	3004177	3004176	0.0053	0.11274	0	115	0	0	1	0	1	0	0	56.2500	-0.0700	-56.0900	3.3700	0.0000	0.0000	0.0000	0.0000;
	3004178	3006253	0.02656	0.11618	0.01769	149	0	0	0	0	1	0	0	-66.4200	26.0800	67.7100	-22.3000	0.0000	0.0000	0.0000	0.0000;
	3004182	3004181	0.00321	0.09306	0	169	0	0	1	0	1	0	0	-80.6700	-9.4400	80.8800	15.4500	0.0000	0.0000	0.0000	0.0000;
	3007274	3004181	0.01011	0.07225	0.13172	443	0	0	0	0	1	0	0	114.0900	-30.1500	-112.7600	25.9000	0.0000	0.0000	0.0000	0.0000;
	3004184	3004183	0.00113	0.06134	0	400	0	0	1	0	1	0	0	-226.8800	7.2100	227.4500	23.5700	0.0000	0.0000	0.0000	0.0000;
	3004191	3004184	0.01223	0.08358	0.01422	221	0	0	0	0	1	0	0	37.5700	-10.8700	-37.3900	10.6600	0.0000	0.0000	0.0000	0.0000;
	3004191	3004184	0.01223	0.08358	0.01422	221	0	0	0	0	1	0	0	37.5700	-10.8700	-37.3900	10.6600	0.0000	0.0000	0.0000	0.0000;
	3004184	3004194	0.00649	0.04522	0.00739	250	0	0	0	0	1	0	0	150.8300	-14.2700	-149.3800	23.6100	0.0000	0.0000	0.0000	0.0000;
	3004184	3004194	0.00649	0.04522	0.00739	250	0	0	0	0	1	0	0	150.8300	-14.2700	-149.3800	23.6100	0.0000	0.0000	0.0000	0.0000;
	3004187	3004189	0.02899	0.12682	0.01931	149	0	0	0	0	1	0	0	-25.5900	9.8100	25.8100	-10.7900	0.0000	0.0000	0.0000	0.0000;
	3004193	3004192	0.00036	0.02396	0	438	0	0	1	0	1	0	0	-207.7800	-10.1200	207.9300	20.1700	0.0000	0.0000	0.0000	0.0000;
	3004193	3004192	0.00036	0.02396	0	438	0	0	1	0	1	0	0	-207.7800	-10.1200	207.9300	20.1700	0.0000	0.0000	0.0000	0.0000;
	3004193	3004192	0.00036	0.02396	0	438	0	0	1	0	1	0	0	-207.7800	-10.1200	207.9300	20.1700	0.0000	0.0000	0.0000	0.0000;
	3004196	3004195	8e-05	0.00576	0	1233	0	0	1	0	1	0	0	-470.1800	-33.0600	470.3500	45.1300	0.0000	0.0000	0.0000	0.0000;
	3004195	3006239	0.00265	0.0321	2.13231	2020	0	0	0	0	1	0	0	-401.3500	-58.3800	405.4300	-119.7300	0.0000	0.0000	0.0000	0.0000;
	3004197	3004196	0.00072	0.03236	0	200	0	0	1	0	1	0	0	-112.5100	4.4400	112.5900	-0.5700	0.0000	0.0000	0.0000	0.0000;
	3005003	3005181	0.00233	0.01026	0.00478	187	0	0	0	0	1	0	0	-38.8200	18.1800	38.8600	-18.4800	0.0000	0.0000	0.0000	0.0000;
	3005213	3005003	0.00127	0.0072	0.00387	251	0	0	0	0	1	0	0	76.9400	-29.5000	-76.8500	29.5800	0.0000	0.0000	0.0000	0.0000;
	3005003	3005436	0.00455	0.01936	0.00968	187	0	0	0	0	1	0	0	2.0300	-79.9500	-1.7500	80.1400	0.0000	0.0000	0.0000	0.0000;
	3005004	3005426	0.00757	0.04276	0.023	251	0	0	0	0	1	0	0	65.7300	-19.3400	-65.3700	19.0300	0.0000	0.0000	0.0000	0.0000;
	3005476	3005004	0.004	0.0226	0.01216	251	0	0	0	0	1	0	0	77.6700	-15.8200	-77.4100	16.0300	0.0000	0.0000	0.0000	0.0000;
	3005133	3005005	0.00846	0.03598	0.018	187	0	0	0	0	1	0	0	-21.4100	2.8600	21.4500	-4.5700	0.0000	0.0000	0.0000	0.0000;
	3005005	3005435	0.00739	0.03256	0.01515	187	0	0	0	0	1	0	0	-30.3900	2.0400	30.4600	-3.3200	0.0000	0.0000	0.0000	0.0000;
	3005006	3005072	0.00074	0.00543	0.00308	310	0	0	0	0	1	0	0	-171.4100	96.6900	171.6800	-95.0000	0.0000	0.0000	0.0000	0.0000;
	3005006	3005072	0.00074	0.00543	0.00308	310	0	0	0	0	1	0	0	-171.4100	96.6900	171.6800	-95.0000	0.0000	0.0000	0.0000	0.0000;
	3005006	3005072	0.00074	0.00543	0.00308	310	0	0	0	0	1	0	0	-171.4100	96.6900	171.6800	-95.0000	0.0000	0.0000	0.0000	0.0000;
	3005289	3005006	0.00065	0.00498	0.00262	310	0	0	0	0	1	0	0	-162.9600	166.4300	163.3000	-164.1600	0.0000	0.0000	0.0000	0.0000;
	3005289	3005006	0.00065	0.00498	0.00262	310	0	0	0	0	1	0	0	-162.9600	166.4300	163.3000	-164.1600	0.0000	0.0000	0.0000	0.0000;
	3005006	3005294	0.00495	0.02107	0.01054	187	0	0	0	0	1	0	0	87.4500	9.8600	-87.0800	-9.3900	0.0000	0.0000	0.0000	0.0000;
	3005007	3005012	0.0011	0.00645	0.00322	251	0	0	0	0	1	0	0	129.0800	7.6100	-128.9000	-6.8700	0.0000	0.0000	0.0000	0.0000;
	3005165	3005007	0.00088	0.00648	0.00367	409	0	0	0	0	1	0	0	201.4900	30.3000	-201.1400	-28.0300	0.0000	0.0000	0.0000	0.0000;
	3005134	3005008	0.01009	0.05706	0.03069	251	0	0	0	0	1	0	0	-125.5000	17.1600	127.0900	-11.3300	0.0000	0.0000	0.0000	0.0000;
	3005347	3005008	0.01147	0.05055	0.02353	187	0	0	0	0	1	0	0	-31.8700	2.6800	31.9900	-4.5900	0.0000	0.0000	0.0000	0.0000;
	3005396	3005008	0.00397	0.02909	0.01648	400	0	0	0	0	1	0	0	167.7500	-7.5900	-166.6700	13.7700	0.0000	0.0000	0.0000	0.0000;
	3005294	3005009	0.00175	0.00769	0.00358	187	0	0	0	0	1	0	0	24.2500	-86.7800	-24.1200	87.0100	0.0000	0.0000	0.0000	0.0000;
	3005311	3005009	0.0016	0.00704	0.00328	187	0	0	0	0	1	0	0	14.3500	-8.8100	-14.3500	8.4800	0.0000	0.0000	0.0000	0.0000;
	3005482	3005009	0.00139	0.0061	0.00284	409	0	0	0	0	1	0	0	24.3900	113.7300	-24.2100	-113.2500	0.0000	0.0000	0.0000	0.0000;
	3005010	3005096	0.00127	0.00969	0.00509	310	0	0	0	0	1	0	0	-170.6000	71.4100	171.0100	-68.7800	0.0000	0.0000	0.0000	0.0000;
	3005010	3005096	0.00127	0.00969	0.00509	310	0	0	0	0	1	0	0	-170.6000	71.4100	171.0100	-68.7800	0.0000	0.0000	0.0000	0.0000;
	3005386	3005010	0.00106	0.00803	0.00422	310	0	0	0	0	1	0	0	-103.4800	91.3800	103.6700	-90.3800	0.0000	0.0000	0.0000	0.0000;
	3005386	3005010	0.00106	0.00803	0.00422	310	0	0	0	0	1	0	0	-103.4800	91.3800	103.6700	-90.3800	0.0000	0.0000	0.0000	0.0000;
	3005011	3005054	0.00746	0.04371	0.02183	251	0	0	0	0	1	0	0	80.3900	6.5600	-79.9100	-5.9700	0.0000	0.0000	0.0000	0.0000;
	3008084	3005011	0.00545	0.03193	0.01595	251	0	0	0	0	1	0	0	88.4500	9.5300	-88.0300	-8.7200	0.0000	0.0000	0.0000	0.0000;
	3005012	3005017	0.00663	0.0292	0.01359	187	0	0	0	0	1	0	0	47.5800	-16.1700	-47.4100	15.5200	0.0000	0.0000	0.0000	0.0000;
	3005013	3005101	0.00798	0.03394	0.01697	187	0	0	0	0	1	0	0	64.2600	0.1100	-63.9500	-0.5800	0.0000	0.0000	0.0000	0.0000;
	3005156	3005013	0.00645	0.02841	0.01322	187	0	0	0	0	1	0	0	78.2800	-32.2000	-77.8400	32.7200	0.0000	0.0000	0.0000	0.0000;
	3005013	3005226	0.00745	0.03283	0.01528	187	0	0	0	0	1	0	0	-5.7500	-0.2200	5.7500	-1.3900	0.0000	0.0000	0.0000	0.0000;
	3005014	3005455	0.00556	0.03257	0.01626	251	0	0	0	0	1	0	0	-60.1800	19.2900	60.4000	-19.6200	0.0000	0.0000	0.0000	0.0000;
	3005016	3005015	0.00015	0.01417	0	1206	0	0	1	0	1	0	0	-570.1500	50.5400	570.6300	-5.5800	0.0000	0.0000	0.0000	0.0000;
	3005016	3005015	0.00015	0.01417	0	1206	0	0	1	0	1	0	0	-570.1500	50.5400	570.6300	-5.5800	0.0000	0.0000	0.0000	0.0000;
	3005063	3005015	0.00028	0.00336	0.22327	2020	0	0	0	0	1	0	0	-308.9700	209.1100	309.3600	-227.5100	0.0000	0.0000	0.0000	0.0000;
	3005015	3005164	0.00044	0.00534	0.35461	2020	0	0	0	0	1	0	0	260.3200	-42.6300	-260.0200	9.7800	0.0000	0.0000	0.0000	0.0000;
	3005361	3005015	0.00044	0.0053	0.3546	4352	0	0	0	0	1	0	0	1823.4400	-190.9800	-1808.8900	330.0500	0.0000	0.0000	0.0000	0.0000;
	3005015	3005479	0.00057	0.00686	0.45585	2020	0	0	0	0	1	0	0	97.9600	-48.7600	-97.9100	2.6100	0.0000	0.0000	0.0000	0.0000;
	3005265	3005016	0.00128	0.00972	0.00511	409	0	0	0	0	1	0	0	-214.2700	50.5100	214.8700	-46.4900	0.0000	0.0000	0.0000	0.0000;
	3005265	3005016	0.00128	0.00972	0.00511	409	0	0	0	0	1	0	0	-214.2700	50.5100	214.8700	-46.4900	0.0000	0.0000	0.0000	0.0000;
	3005265	3005016	0.00128	0.00972	0.00511	409	0	0	0	0	1	0	0	-214.2700	50.5100	214.8700	-46.4900	0.0000	0.0000	0.0000	0.0000;
	3005420	3005016	0.00135	0.01028	0.0054	310	0	0	0	0	1	0	0	-156.9400	8.3800	157.2700	-6.4700	0.0000	0.0000	0.0000	0.0000;
	3005420	3005016	0.00135	0.01028	0.0054	310	0	0	0	0	1	0	0	-156.9400	8.3800	157.2700	-6.4700	0.0000	0.0000	0.0000	0.0000;
	3005218	3005017	0.0048	0.02041	0.01021	187	0	0	0	0	1	0	0	40.1500	13.3000	-40.0600	-13.9800	0.0000	0.0000	0.0000	0.0000;
	3005017	3005315	0.00523	0.02225	0.01113	187	0	0	0	0	1	0	0	73.6200	-5.4700	-73.3400	5.5500	0.0000	0.0000	0.0000	0.0000;
	3005019	3005018	0.00058	0.02598	0	590	0	0	1	0	1	0	0	-118.2100	-2.9900	118.2900	6.5700	0.0000	0.0000	0.0000	0.0000;
	3005020	3005018	0.00032	0.03326	0	557	0	0	1	0	1	0	0	90.0000	-17.2800	-89.9700	20.0500	0.0000	0.0000	0.0000	0.0000;
	3005055	3005018	0.00034	0.00414	0.27523	2020	0	0	0	0	1	0	0	-638.5500	1.1100	639.9200	-12.4900	0.0000	0.0000	0.0000	0.0000;
	3005018	3005236	0.00037	0.00753	0.52503	3146	0	0	0	0	1	0	0	-683.2800	20.1100	684.9800	-39.0200	0.0000	0.0000	0.0000	0.0000;
	3005018	3005236	0.00037	0.00753	0.52503	3146	0	0	0	0	1	0	0	-683.2800	20.1100	684.9800	-39.0200	0.0000	0.0000	0.0000	0.0000;
	3005018	3005413	0.00034	0.00695	0.48479	2768	0	0	0	0	1	0	0	698.3200	-54.3600	-696.6900	38.1900	0.0000	0.0000	0.0000	0.0000;
	3005019	3005176	0.00561	0.03288	0.01642	251	0	0	0	0	1	0	0	118.2100	2.9900	-117.4400	-0.1200	0.0000	0.0000	0.0000	0.0000;
	3005022	3005021	0.0001	0.01005	0	1375	0	0	1	0	1	0	0	-651.4900	53.1700	651.9100	-11.3900	0.0000	0.0000	0.0000	0.0000;
	3005022	3005021	0.0001	0.01005	0	1375	0	0	1	0	1	0	0	-651.4900	53.1700	651.9100	-11.3900	0.0000	0.0000	0.0000	0.0000;
	3005023	3005021	0.00028	0.02693	0	245	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3005021	3005401	0.00029	0.006	0.41836	3146	0	0	0	0	1	0	0	-1097.2000	23.2500	1100.6200	4.6100	0.0000	0.0000	0.0000	0.0000;
	3005021	3005413	0.00056	0.01139	0.79467	3146	0	0	0	0	1	0	0	-1225.8900	110.7200	1234.2500	-22.0000	0.0000	0.0000	0.0000	0.0000;
	3005479	3005021	0.00021	0.00435	0.30317	2768	0	0	0	0	1	0	0	-1017.1200	124.6700	1019.2800	-111.1800	0.0000	0.0000	0.0000	0.0000;
	3005249	3005022	0.00173	0.01314	0.0069	409	0	0	0	0	1	0	0	-220.1800	-4.6600	221.0000	10.2200	0.0000	0.0000	0.0000	0.0000;
	3005249	3005022	0.00173	0.01314	0.0069	409	0	0	0	0	1	0	0	-220.1800	-4.6600	221.0000	10.2200	0.0000	0.0000	0.0000	0.0000;
	3005306	3005022	0.00263	0.02	0.0105	310	0	0	0	0	1	0	0	-113.4800	30.2400	113.8300	-28.6500	0.0000	0.0000	0.0000	0.0000;
	3005306	3005022	0.00263	0.02	0.0105	310	0	0	0	0	1	0	0	-113.4800	30.2400	113.8300	-28.6500	0.0000	0.0000	0.0000	0.0000;
	3005022	3005441	0.00341	0.02594	0.01362	409	0	0	0	0	1	0	0	246.5400	-54.6000	-244.4300	69.2600	0.0000	0.0000	0.0000	0.0000;
	3005022	3005441	0.00341	0.02594	0.01362	409	0	0	0	0	1	0	0	246.5400	-54.6000	-244.4300	69.2600	0.0000	0.0000	0.0000	0.0000;
	3005140	3005024	0.00381	0.01679	0.00781	187	0	0	0	0	1	0	0	-47.0800	3.1400	47.1600	-3.5800	0.0000	0.0000	0.0000	0.0000;
	3005024	3005182	0.003	0.01323	0.00616	187	0	0	0	0	1	0	0	15.7400	-8.3300	-15.7300	7.7400	0.0000	0.0000	0.0000	0.0000;
	3005452	3005024	0.00923	0.05217	0.02806	251	0	0	0	0	1	0	0	114.9800	6.2000	-113.8200	-2.5200	0.0000	0.0000	0.0000	0.0000;
	3005453	3005025	0.00495	0.03768	0.01978	310	0	0	0	0	1	0	0	-138.0900	30.0300	139.0600	-24.6300	0.0000	0.0000	0.0000	0.0000;
	3005453	3005025	0.00495	0.03768	0.01978	310	0	0	0	0	1	0	0	-138.0900	30.0300	139.0600	-24.6300	0.0000	0.0000	0.0000	0.0000;
	3005025	3005473	0.00322	0.02357	0.01336	310	0	0	0	0	1	0	0	-176.2900	14.0800	177.2900	-8.1400	0.0000	0.0000	0.0000	0.0000;
	3005025	3005473	0.00322	0.02357	0.01336	310	0	0	0	0	1	0	0	-176.2900	14.0800	177.2900	-8.1400	0.0000	0.0000	0.0000	0.0000;
	3005026	3005104	0.0014	0.01063	0.00558	310	0	0	0	0	1	0	0	-75.7800	46.1000	75.8900	-45.8500	0.0000	0.0000	0.0000	0.0000;
	3005026	3005104	0.0014	0.01063	0.00558	310	0	0	0	0	1	0	0	-75.7800	46.1000	75.8900	-45.8500	0.0000	0.0000	0.0000	0.0000;
	3005026	3005375	0.00136	0.00798	0.00399	251	0	0	0	0	1	0	0	80.4600	-112.3500	-80.2000	113.4200	0.0000	0.0000	0.0000	0.0000;
	3005027	3005098	0.00294	0.01659	0.00893	409	0	0	0	0	1	0	0	12.2600	-92.5100	-12.0200	92.9600	0.0000	0.0000	0.0000	0.0000;
	3005027	3005469	0.00157	0.01196	0.00628	310	0	0	0	0	1	0	0	45.5600	-9.8600	-45.5300	9.4600	0.0000	0.0000	0.0000	0.0000;
	3005027	3005469	0.00157	0.01196	0.00628	310	0	0	0	0	1	0	0	45.5600	-9.8600	-45.5300	9.4600	0.0000	0.0000	0.0000	0.0000;
	3005027	3005481	0.00206	0.01564	0.00821	409	0	0	0	0	1	0	0	-177.5100	91.2200	178.3000	-86.0000	0.0000	0.0000	0.0000	0.0000;
	3005097	3005028	0.00096	0.00703	0.00399	310	0	0	0	0	1	0	0	159.1700	-52.1900	-158.9100	53.6800	0.0000	0.0000	0.0000	0.0000;
	3005097	3005028	0.00096	0.00703	0.00399	310	0	0	0	0	1	0	0	159.1700	-52.1900	-158.9100	53.6800	0.0000	0.0000	0.0000	0.0000;
	3005028	3005233	0.00165	0.00966	0.00482	310	0	0	0	0	1	0	0	153.4200	-19.4500	-153.0500	21.1600	0.0000	0.0000	0.0000	0.0000;
	3005028	3005478	0.00394	0.01736	0.00808	409	0	0	0	0	1	0	0	155.0500	-90.5600	-153.8300	95.0800	0.0000	0.0000	0.0000	0.0000;
	3005029	3005142	0.00477	0.02699	0.01452	251	0	0	0	0	1	0	0	83.9000	-7.3700	-83.5700	7.7600	0.0000	0.0000	0.0000	0.0000;
	3005461	3005029	0.00376	0.02202	0.01099	251	0	0	0	0	1	0	0	97.0200	-2.8500	-96.6800	3.7500	0.0000	0.0000	0.0000	0.0000;
	3005312	3005030	0.00423	0.02478	0.01237	251	0	0	0	0	1	0	0	-27.2900	-5.3000	27.3200	4.2400	0.0000	0.0000	0.0000	0.0000;
	3005030	3005430	0.00326	0.0248	0.01302	310	0	0	0	0	1	0	0	-106.9200	-26.7900	107.3100	28.4400	0.0000	0.0000	0.0000	0.0000;
	3005031	3005296	0.00345	0.0202	0.01009	251	0	0	0	0	1	0	0	-83.0000	9.4100	83.2300	-9.0700	0.0000	0.0000	0.0000	0.0000;
	3005408	3005031	0.00513	0.02263	0.01054	187	0	0	0	0	1	0	0	-40.5300	20.7800	40.6400	-21.4100	0.0000	0.0000	0.0000	0.0000;
	3005032	3005090	0.00304	0.01718	0.00924	251	0	0	0	0	1	0	0	118.2800	-117.9500	-117.4600	121.6300	0.0000	0.0000	0.0000	0.0000;
	3005214	3005032	0.0022	0.00969	0.00451	187	0	0	0	0	1	0	0	-54.6000	-2.5600	54.6700	2.3800	0.0000	0.0000	0.0000	0.0000;
	3005032	3005228	0.0023	0.01751	0.00919	310	0	0	0	0	1	0	0	-153.5500	24.2300	154.1000	-21.0500	0.0000	0.0000	0.0000	0.0000;
	3005032	3005228	0.0023	0.01751	0.00919	310	0	0	0	0	1	0	0	-153.5500	24.2300	154.1000	-21.0500	0.0000	0.0000	0.0000	0.0000;
	3005329	3005032	0.00188	0.00829	0.00386	187	0	0	0	0	1	0	0	-86.8000	-53.2800	86.9900	53.7300	0.0000	0.0000	0.0000	0.0000;
	3005034	3005033	9e-05	0.00546	0	1209	0	0	1	0	1	0	0	-720.5700	9.5200	721.0200	17.8900	0.0000	0.0000	0.0000	0.0000;
	3005035	3005033	0.00084	0.07958	0	243	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3005036	3005033	0.00077	0.05006	0	255	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3005037	3005033	0.00015	0.01216	0	985	0	0	1	0	1	0	0	96.3500	16.8800	-96.3300	-15.7700	0.0000	0.0000	0.0000	0.0000;
	3005038	3005033	0.00013	0.01255	0	989	0	0	1	0	1	0	0	96.3500	16.5500	-96.3400	-15.3900	0.0000	0.0000	0.0000	0.0000;
	3005039	3005033	8e-05	0.00552	0	994	0	0	1	0	1	0	0	96.3500	37.4700	-96.3400	-36.9000	0.0000	0.0000	0.0000	0.0000;
	3005040	3005033	0.00031	0.01643	0	993	0	0	1	0	1	0	0	96.3500	11.8900	-96.3200	-10.4000	0.0000	0.0000	0.0000	0.0000;
	3005041	3005033	0.00021	0.01142	0	1001	0	0	1	0	1	0	0	96.3500	17.4000	-96.3300	-16.3500	0.0000	0.0000	0.0000	0.0000;
	3005042	3005033	0.00013	0.01345	0	988	0	0	1	0	1	0	0	96.3500	15.5200	-96.3400	-14.2900	0.0000	0.0000	0.0000	0.0000;
	3005033	3005047	0.0004	0.00814	0.5676	2768	0	0	0	0	1	0	0	-887.9700	101.7100	891.0800	-96.9600	0.0000	0.0000	0.0000	0.0000;
	3005033	3005350	0.00018	0.00367	0.25593	2768	0	0	0	0	1	0	0	184.7700	40.0000	-184.7100	-65.1500	0.0000	0.0000	0.0000	0.0000;
	3005033	3005384	6e-05	0.00115	0.08036	3146	0	0	0	0	1	0	0	560.1600	-50.5000	-559.9800	45.6800	0.0000	0.0000	0.0000	0.0000;
	3005034	3005313	0.00114	0.00836	0.00474	409	0	0	0	0	1	0	0	182.2400	0.3300	-181.8700	1.8700	0.0000	0.0000	0.0000	0.0000;
	3005034	3005313	0.00114	0.00836	0.00474	409	0	0	0	0	1	0	0	182.2400	0.3300	-181.8700	1.8700	0.0000	0.0000	0.0000	0.0000;
	3005034	3005313	0.00114	0.00836	0.00474	409	0	0	0	0	1	0	0	182.2400	0.3300	-181.8700	1.8700	0.0000	0.0000	0.0000	0.0000;
	3005371	3005034	0.0033	0.01934	0.00966	251	0	0	0	0	1	0	0	-118.0500	27.9300	118.5200	-26.1800	0.0000	0.0000	0.0000	0.0000;
	3005043	3005152	0.00598	0.03504	0.0175	251	0	0	0	0	1	0	0	3.7000	-23.1000	-3.6700	21.5100	0.0000	0.0000	0.0000	0.0000;
	3005043	3005284	0.00758	0.04445	0.0222	251	0	0	0	0	1	0	0	-71.8000	3.8100	72.1900	-3.7500	0.0000	0.0000	0.0000	0.0000;
	3005044	3005153	0.0031	0.0236	0.01239	409	0	0	0	0	1	0	0	-188.5800	39.1500	189.7100	-31.8500	0.0000	0.0000	0.0000	0.0000;
	3005044	3005153	0.0031	0.0236	0.01239	409	0	0	0	0	1	0	0	-188.5800	39.1500	189.7100	-31.8500	0.0000	0.0000	0.0000	0.0000;
	3005185	3005044	0.0032	0.02431	0.01276	310	0	0	0	0	1	0	0	-178.7700	48.4100	179.8300	-41.6300	0.0000	0.0000	0.0000	0.0000;
	3005185	3005044	0.0032	0.02431	0.01276	310	0	0	0	0	1	0	0	-178.7700	48.4100	179.8300	-41.6300	0.0000	0.0000	0.0000	0.0000;
	3005046	3005045	0.00031	0.02114	0	550	0	0	1	0	1	0	0	-172.3700	-1.8600	172.4600	7.9500	0.0000	0.0000	0.0000	0.0000;
	3005045	3005120	0.00127	0.01539	1.02213	2020	0	0	0	0	1	0	0	-271.0200	-120.6300	271.9700	25.0300	0.0000	0.0000	0.0000	0.0000;
	3005260	3005045	0.0005	0.00603	0.40075	2295	0	0	0	0	1	0	0	-1438.3600	85.2600	1448.5100	-4.1600	0.0000	0.0000	0.0000	0.0000;
	3005413	3005045	0.00055	0.00672	0.4467	2020	0	0	0	0	1	0	0	-693.3500	-45.6200	695.9400	31.3700	0.0000	0.0000	0.0000	0.0000;
	3005286	3005046	0.0115	0.05069	0.0236	187	0	0	0	0	1	0	0	-94.2200	22.1900	95.2700	-19.9900	0.0000	0.0000	0.0000	0.0000;
	3005048	3005047	0.00013	0.01253	0	1354	0	0	1	0	1	0	0	-608.9000	-5.9600	609.3700	51.5900	0.0000	0.0000	0.0000	0.0000;
	3005047	3005179	0.00054	0.01097	0.76512	2768	0	0	0	0	1	0	0	-359.1300	-89.1400	359.8200	23.9800	0.0000	0.0000	0.0000	0.0000;
	3005047	3005260	0.00078	0.00944	0.62704	2295	0	0	0	0	1	0	0	-1133.5900	132.6800	1143.5600	-76.4100	0.0000	0.0000	0.0000	0.0000;
	3005047	3005444	0.00019	0.00235	0.15601	2020	0	0	0	0	1	0	0	-7.7400	1.8400	7.7400	-17.8600	0.0000	0.0000	0.0000	0.0000;
	3005480	3005048	0.00268	0.02037	0.0107	310	0	0	0	0	1	0	0	-105.7900	12.7700	106.0900	-11.5800	0.0000	0.0000	0.0000	0.0000;
	3005480	3005048	0.00268	0.02037	0.0107	310	0	0	0	0	1	0	0	-105.7900	12.7700	106.0900	-11.5800	0.0000	0.0000	0.0000	0.0000;
	3005480	3005048	0.00268	0.02037	0.0107	310	0	0	0	0	1	0	0	-105.7900	12.7700	106.0900	-11.5800	0.0000	0.0000	0.0000	0.0000;
	3005480	3005048	0.00268	0.02037	0.0107	310	0	0	0	0	1	0	0	-105.7900	12.7700	106.0900	-11.5800	0.0000	0.0000	0.0000	0.0000;
	3005050	3005049	0.0003	0.025	0	500	0	0	1	0	1	0	0	-311.2200	10.3400	311.5100	13.2900	0.0000	0.0000	0.0000	0.0000;
	3005051	3005049	0.00024	0.01633	0	409	0	0	1	0	1	0	0	84.5800	35.7500	-84.5600	-34.4300	0.0000	0.0000	0.0000	0.0000;
	3005052	3005049	0.00067	0.0499	0	308	0	0	1	0	1	0	0	-114.4400	5.6000	114.5300	0.7700	0.0000	0.0000	0.0000	0.0000;
	3005049	3005304	0.00059	0.00713	0.47354	2295	0	0	0	0	1	0	0	828.4100	-142.2800	-824.3900	141.8700	0.0000	0.0000	0.0000	0.0000;
	3005049	3005350	0.0007	0.0085	0.5646	2295	0	0	0	0	1	0	0	870.3800	-87.1800	-865.2000	91.9000	0.0000	0.0000	0.0000	0.0000;
	3005049	3008074	0.00142	0.02903	2.02497	2768	0	0	0	0	1	0	0	-542.9200	-91.9300	546.9900	-36.4000	0.0000	0.0000	0.0000	0.0000;
	3008126	3005049	0.006	0.01	0.83	3146	0	0	0	0	1	0	0	946.1900	-365.3700	-889.9500	372.2300	0.0000	0.0000	0.0000	0.0000;
	3005454	3005050	0.00279	0.02125	0.01116	310	0	0	0	0	1	0	0	-122.8900	16.3700	123.3100	-14.3200	0.0000	0.0000	0.0000	0.0000;
	3005454	3005050	0.00279	0.02125	0.01116	310	0	0	0	0	1	0	0	-122.8900	16.3700	123.3100	-14.3200	0.0000	0.0000	0.0000	0.0000;
	3005052	3008038	0.013	0.054	0.027	186	0	0	0	0	1	0	0	46.1300	9.6600	-45.8500	-11.2300	0.0000	0.0000	0.0000	0.0000;
	3005052	3008124	0.013	0.054	0.027	186	0	0	0	0	1	0	0	68.3100	-15.2600	-67.7000	15.0300	0.0000	0.0000	0.0000	0.0000;
	3005173	3005053	0.00088	0.00647	0.00367	310	0	0	0	0	1	0	0	-53.0700	16.0100	53.1000	-16.1900	0.0000	0.0000	0.0000	0.0000;
	3005173	3005053	0.00088	0.00647	0.00367	310	0	0	0	0	1	0	0	-53.0700	16.0100	53.1000	-16.1900	0.0000	0.0000	0.0000	0.0000;
	3005053	3005357	0.00118	0.00895	0.0047	310	0	0	0	0	1	0	0	-129.4800	-5.4600	129.6800	6.4500	0.0000	0.0000	0.0000	0.0000;
	3005053	3005357	0.00118	0.00895	0.0047	310	0	0	0	0	1	0	0	-129.4800	-5.4600	129.6800	6.4500	0.0000	0.0000	0.0000	0.0000;
	3005054	3005223	0.00543	0.03069	0.01651	251	0	0	0	0	1	0	0	58.7400	-0.0300	-58.5600	-0.5600	0.0000	0.0000	0.0000	0.0000;
	3005056	3005055	0.00023	0.01209	0	913	0	0	1	0	1	0	0	-123.5300	-5.1000	123.5700	6.9200	0.0000	0.0000	0.0000	0.0000;
	3005057	3005055	0.00023	0.01324	0	1036	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3005058	3005055	0.00031	0.01928	0	1023	0	0	1	0	1	0	0	253.8500	-35.2300	-253.6500	47.8800	0.0000	0.0000	0.0000	0.0000;
	3005055	3005196	0.00034	0.0041	0.275	2020	0	0	0	0	1	0	0	768.6300	-55.9000	-766.6500	51.9000	0.0000	0.0000	0.0000	0.0000;
	3005187	3005056	0.01355	0.05765	0.02883	187	0	0	0	0	1	0	0	20.9800	-12.9900	-20.9000	10.4100	0.0000	0.0000	0.0000	0.0000;
	3005197	3005056	0.0075	0.04397	0.02196	251	0	0	0	0	1	0	0	-103.2100	19.3300	104.0300	-16.7600	0.0000	0.0000	0.0000	0.0000;
	3005060	3005059	0.00378	0.07811	0	151	0	0	1	0	1	0	0	-52.4700	7.0900	52.5700	-4.9400	0.0000	0.0000	0.0000	0.0000;
	3005059	3005426	0.00507	0.02868	0.01543	251	0	0	0	0	1	0	0	66.0300	5.7100	-65.8100	-6.0200	0.0000	0.0000	0.0000	0.0000;
	3008148	3005059	0.00396	0.03012	0.01581	310	0	0	0	0	1	0	0	119.1500	3.3400	-118.6000	-0.7700	0.0000	0.0000	0.0000	0.0000;
	3005061	3005060	0.00305	0.13464	0	200	0	0	1	0	1	0	0	-43.8800	18.0900	43.9500	-15.2300	0.0000	0.0000	0.0000	0.0000;
	3005060	3008065	0.00719	0.04106	0.00617	98	0	0	0	0	1	0	0	8.5200	8.1400	-8.5100	-8.7100	0.0000	0.0000	0.0000	0.0000;
	3005062	3005061	0.00697	0.17819	0	100	0	0	1	0	1	0	0	-43.7400	-12.3900	43.8800	16.0600	0.0000	0.0000	0.0000	0.0000;
	3005064	3005063	0.00013	0.00901	0	1277	0	0	1	0	1	0	0	-825.6800	26.3300	826.5400	33.0000	0.0000	0.0000	0.0000	0.0000;
	3005064	3005063	0.00013	0.00901	0	1277	0	0	1	0	1	0	0	-825.6800	26.3300	826.5400	33.0000	0.0000	0.0000	0.0000	0.0000;
	3005065	3005063	0.00025	0.01754	0	290	0	0	1	0	1	0	0	10.5800	5.4000	-10.5800	-5.3800	0.0000	0.0000	0.0000	0.0000;
	3005066	3005063	0.00142	0.09165	0	213	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3005067	3005063	0.00011	0.01076	0	1078	0	0	1	0	1	0	0	437.6200	106.8100	-437.4100	-86.2300	0.0000	0.0000	0.0000	0.0000;
	3005068	3005063	0.00017	0.0113	0	1073	0	0	1	0	1	0	0	437.6200	100.3200	-437.3000	-78.8500	0.0000	0.0000	0.0000	0.0000;
	3005069	3005063	0.00021	0.01202	0	1079	0	0	1	0	1	0	0	437.6200	94.1100	-437.2300	-71.4100	0.0000	0.0000	0.0000	0.0000;
	3005063	3005304	0.00078	0.0095	0.6308	2020	0	0	0	0	1	0	0	247.1500	-49.6800	-246.6900	-10.2500	0.0000	0.0000	0.0000	0.0000;
	3005322	3005063	0.00026	0.00314	0.20858	2295	0	0	0	0	1	0	0	-855.6100	122.1100	857.4800	-121.2300	0.0000	0.0000	0.0000	0.0000;
	3005063	3005401	0.0005	0.01016	0.70838	3146	0	0	0	0	1	0	0	-1126.2200	137.6700	1132.4700	-83.9000	0.0000	0.0000	0.0000	0.0000;
	3005064	3005125	0.00095	0.00721	0.00379	409	0	0	0	0	1	0	0	232.3600	-19.6500	-231.8600	23.0400	0.0000	0.0000	0.0000	0.0000;
	3005064	3005125	0.00095	0.00721	0.00379	409	0	0	0	0	1	0	0	232.3600	-19.6500	-231.8600	23.0400	0.0000	0.0000	0.0000	0.0000;
	3005064	3005125	0.00095	0.00721	0.00379	409	0	0	0	0	1	0	0	232.3600	-19.6500	-231.8600	23.0400	0.0000	0.0000	0.0000	0.0000;
	3005064	3005125	0.00095	0.00721	0.00379	409	0	0	0	0	1	0	0	232.3600	-19.6500	-231.8600	23.0400	0.0000	0.0000	0.0000	0.0000;
	3005143	3005064	0.00084	0.00642	0.00337	409	0	0	0	0	1	0	0	-214.5800	1.1400	214.9500	1.3700	0.0000	0.0000	0.0000	0.0000;
	3005143	3005064	0.00084	0.00642	0.00337	409	0	0	0	0	1	0	0	-214.5800	1.1400	214.9500	1.3700	0.0000	0.0000	0.0000	0.0000;
	3005143	3005064	0.00084	0.00642	0.00337	409	0	0	0	0	1	0	0	-214.5800	1.1400	214.9500	1.3700	0.0000	0.0000	0.0000	0.0000;
	3005070	3005128	0.00204	0.00902	0.0042	187	0	0	0	0	1	0	0	52.2500	-21.4200	-52.1900	21.2600	0.0000	0.0000	0.0000	0.0000;
	3005425	3005070	0.00111	0.00651	0.00325	251	0	0	0	0	1	0	0	127.0800	0.4200	-126.9000	0.2600	0.0000	0.0000	0.0000	0.0000;
	3005138	3005071	0.0037	0.02168	0.01083	251	0	0	0	0	1	0	0	-50.5300	31.3600	50.6500	-31.7500	0.0000	0.0000	0.0000	0.0000;
	3005071	3005359	0.00459	0.03488	0.01831	310	0	0	0	0	1	0	0	-124.7600	10.7500	125.4600	-7.3700	0.0000	0.0000	0.0000	0.0000;
	3005103	3005072	0.00114	0.00868	0.00456	310	0	0	0	0	1	0	0	172.5000	-43.2000	-172.1500	45.3800	0.0000	0.0000	0.0000	0.0000;
	3005103	3005072	0.00114	0.00868	0.00456	310	0	0	0	0	1	0	0	172.5000	-43.2000	-172.1500	45.3800	0.0000	0.0000	0.0000	0.0000;
	3005103	3005072	0.00114	0.00868	0.00456	310	0	0	0	0	1	0	0	172.5000	-43.2000	-172.1500	45.3800	0.0000	0.0000	0.0000	0.0000;
	3005103	3005072	0.00114	0.00868	0.00456	310	0	0	0	0	1	0	0	172.5000	-43.2000	-172.1500	45.3800	0.0000	0.0000	0.0000	0.0000;
	3005103	3005072	0.00114	0.00868	0.00456	310	0	0	0	0	1	0	0	172.5000	-43.2000	-172.1500	45.3800	0.0000	0.0000	0.0000	0.0000;
	3005116	3005072	0.00108	0.0079	0.00448	310	0	0	0	0	1	0	0	-136.4900	-17.8200	136.6900	18.8100	0.0000	0.0000	0.0000	0.0000;
	3005116	3005072	0.00108	0.0079	0.00448	310	0	0	0	0	1	0	0	-136.4900	-17.8200	136.6900	18.8100	0.0000	0.0000	0.0000	0.0000;
	3005121	3005073	0.00516	0.02272	0.01058	187	0	0	0	0	1	0	0	-51.3600	19.2900	51.5100	-19.7600	0.0000	0.0000	0.0000	0.0000;
	3005484	3005073	0.0111	0.06505	0.03248	251	0	0	0	0	1	0	0	60.7600	-18.2200	-60.3400	17.2600	0.0000	0.0000	0.0000	0.0000;
	3005074	3005147	0.0043	0.03272	0.01718	310	0	0	0	0	1	0	0	67.2800	-1.8900	-67.0900	1.5900	0.0000	0.0000	0.0000	0.0000;
	3005074	3005331	0.00369	0.02161	0.01079	251	0	0	0	0	1	0	0	-71.2500	32.3500	71.4800	-32.1400	0.0000	0.0000	0.0000	0.0000;
	3005075	3005267	0.02194	0.09333	0.04668	187	0	0	0	0	1	0	0	8.2900	-2.6700	-8.2800	-2.0600	0.0000	0.0000	0.0000	0.0000;
	3005075	3005377	0.02449	0.10791	0.05023	187	0	0	0	0	1	0	0	-12.2500	1.5500	12.2900	-6.5200	0.0000	0.0000	0.0000	0.0000;
	3005077	3005076	0.0015	0.06519	0	260	0	0	1	0	1	0	0	-27.3500	24.8000	27.3700	-23.9600	0.0000	0.0000	0.0000	0.0000;
	3005227	3005076	0.00533	0.02268	0.01134	187	0	0	0	0	1	0	0	27.4400	-24.8300	-27.3700	23.9600	0.0000	0.0000	0.0000	0.0000;
	3008108	3005077	0.00971	0.05831	0.00791	98	0	0	0	0	1	0	0	-8.7300	-35.7500	8.8500	35.6900	0.0000	0.0000	0.0000	0.0000;
	3005160	3005078	0.00399	0.01757	0.00818	187	0	0	0	0	1	0	0	81.8000	5.7600	-81.5400	-5.4100	0.0000	0.0000	0.0000	0.0000;
	3005079	3005138	0.00181	0.01379	0.00724	310	0	0	0	0	1	0	0	-100.4100	32.8000	100.6000	-32.0900	0.0000	0.0000	0.0000	0.0000;
	3005079	3005138	0.00181	0.01379	0.00724	310	0	0	0	0	1	0	0	-100.4100	32.8000	100.6000	-32.0900	0.0000	0.0000	0.0000	0.0000;
	3005378	3005079	0.00152	0.00891	0.00445	409	0	0	0	0	1	0	0	-162.1600	78.6800	162.6200	-76.4200	0.0000	0.0000	0.0000	0.0000;
	3005142	3005080	0.00553	0.03127	0.01682	251	0	0	0	0	1	0	0	60.2700	-4.5000	-60.0700	3.9100	0.0000	0.0000	0.0000	0.0000;
	3005080	3005328	0.00866	0.03817	0.01777	187	0	0	0	0	1	0	0	22.4600	-14.5700	-22.4000	13.0300	0.0000	0.0000	0.0000	0.0000;
	3005081	3005163	0.00516	0.03024	0.0151	251	0	0	0	0	1	0	0	-101.3900	-8.0400	101.9100	9.5600	0.0000	0.0000	0.0000	0.0000;
	3005221	3005081	0.00517	0.0228	0.01061	187	0	0	0	0	1	0	0	1.0100	6.8300	-1.0100	-7.9000	0.0000	0.0000	0.0000	0.0000;
	3005081	3005377	0.0068	0.039	0.005	221	0	0	0	0	1	0	0	12.5700	-9.5100	-12.5500	9.0900	0.0000	0.0000	0.0000	0.0000;
	3005082	3005086	0.00219	0.01283	0.00641	251	0	0	0	0	1	0	0	-47.8700	86.0700	48.0800	-85.5300	0.0000	0.0000	0.0000	0.0000;
	3005082	3005330	0.00214	0.01253	0.00625	409	0	0	0	0	1	0	0	-200.5300	69.0000	201.4600	-64.2400	0.0000	0.0000	0.0000	0.0000;
	3005082	3005440	0.00107	0.00605	0.00326	409	0	0	0	0	1	0	0	146.1900	-184.0300	-145.6300	186.8900	0.0000	0.0000	0.0000	0.0000;
	3005084	3005083	0.00024	0.01146	0	1295	0	0	1	0	1	0	0	-659.5600	-22.4200	660.5800	71.0500	0.0000	0.0000	0.0000	0.0000;
	3005083	3005295	7e-05	0.00134	0.09371	2768	0	0	0	0	1	0	0	-698.8600	-109.1500	699.1900	105.8100	0.0000	0.0000	0.0000	0.0000;
	3005083	3005322	0.0007	0.00853	0.56646	2020	0	0	0	0	1	0	0	-4.1400	-40.5500	4.1400	-18.4300	0.0000	0.0000	0.0000	0.0000;
	3005083	3005464	0.0002	0.00237	0.15714	2020	0	0	0	0	1	0	0	280.4000	88.9900	-280.2300	-103.2900	0.0000	0.0000	0.0000	0.0000;
	3005357	3005084	0.00149	0.01134	0.00596	310	0	0	0	0	1	0	0	-144.8100	15.4300	145.1200	-13.7000	0.0000	0.0000	0.0000	0.0000;
	3005357	3005084	0.00149	0.01134	0.00596	310	0	0	0	0	1	0	0	-144.8100	15.4300	145.1200	-13.7000	0.0000	0.0000	0.0000	0.0000;
	3005357	3005084	0.00149	0.01134	0.00596	310	0	0	0	0	1	0	0	-144.8100	15.4300	145.1200	-13.7000	0.0000	0.0000	0.0000	0.0000;
	3005157	3005085	0.00229	0.01293	0.00695	251	0	0	0	0	1	0	0	37.6500	-38.8500	-37.5900	38.5200	0.0000	0.0000	0.0000	0.0000;
	3005085	3005468	0.00181	0.00797	0.00371	187	0	0	0	0	1	0	0	-13.7200	-53.0600	13.7700	52.9100	0.0000	0.0000	0.0000	0.0000;
	3005086	3005177	0.00288	0.01629	0.00876	251	0	0	0	0	1	0	0	-22.5200	29.0100	22.5600	-29.6800	0.0000	0.0000	0.0000	0.0000;
	3005086	3005210	0.00527	0.02323	0.01081	187	0	0	0	0	1	0	0	-37.1200	-10.2100	37.2000	9.4300	0.0000	0.0000	0.0000	0.0000;
	3005086	3005447	0.00451	0.01917	0.00959	187	0	0	0	0	1	0	0	-80.4800	40.6500	80.8400	-40.0900	0.0000	0.0000	0.0000	0.0000;
	3005257	3005087	0.00596	0.02626	0.01222	187	0	0	0	0	1	0	0	-35.9800	5.0500	36.0600	-5.9300	0.0000	0.0000	0.0000	0.0000;
	3005087	3005345	0.00569	0.03217	0.01731	251	0	0	0	0	1	0	0	-80.4200	17.1500	80.8100	-16.7100	0.0000	0.0000	0.0000	0.0000;
	3005087	3005348	0.0048	0.02814	0.01405	251	0	0	0	0	1	0	0	40.2300	-12.3900	-40.1500	11.4700	0.0000	0.0000	0.0000	0.0000;
	3005089	3005088	0.00382	0.09418	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3005088	3005290	0.00328	0.01851	0.00996	251	0	0	0	0	1	0	0	70.5600	-2.9200	-70.4000	2.8100	0.0000	0.0000	0.0000	0.0000;
	3005088	3005393	0.00614	0.03602	0.01799	251	0	0	0	0	1	0	0	-70.5600	2.9200	70.8700	-2.9800	0.0000	0.0000	0.0000	0.0000;
	3005090	3005122	0.00277	0.0122	0.00568	187	0	0	0	0	1	0	0	-25.3600	73.0100	25.5200	-72.9200	0.0000	0.0000	0.0000	0.0000;
	3005090	3005230	0.00189	0.00834	0.00388	187	0	0	0	0	1	0	0	-60.9400	94.0800	61.1700	-93.5000	0.0000	0.0000	0.0000	0.0000;
	3005090	3005311	0.00167	0.0098	0.00489	251	0	0	0	0	1	0	0	95.0200	62.1200	-94.8200	-61.4400	0.0000	0.0000	0.0000	0.0000;
	3005171	3005091	0.00311	0.01823	0.0091	251	0	0	0	0	1	0	0	73.1100	-9.7600	-72.9500	9.8300	0.0000	0.0000	0.0000	0.0000;
	3005091	3005257	0.00494	0.02894	0.01445	251	0	0	0	0	1	0	0	67.6100	-11.3400	-67.3800	11.2500	0.0000	0.0000	0.0000	0.0000;
	3005092	3005186	0.00539	0.03162	0.01579	251	0	0	0	0	1	0	0	-14.9400	7.5100	14.9500	-9.0100	0.0000	0.0000	0.0000	0.0000;
	3005453	3005092	0.00849	0.03611	0.01806	187	0	0	0	0	1	0	0	72.8800	-12.3800	-72.4300	12.4700	0.0000	0.0000	0.0000	0.0000;
	3005475	3005092	0.00472	0.02665	0.01434	251	0	0	0	0	1	0	0	-69.4900	24.9400	69.7400	-24.9700	0.0000	0.0000	0.0000	0.0000;
	3005093	3005291	0.00299	0.01754	0.00876	251	0	0	0	0	1	0	0	52.8900	91.2200	-52.5800	-90.2800	0.0000	0.0000	0.0000	0.0000;
	3005332	3005093	0.00371	0.02175	0.01086	251	0	0	0	0	1	0	0	-108.7200	-54.7900	109.2500	56.7700	0.0000	0.0000	0.0000	0.0000;
	3005093	3005434	0.0015	0.01141	0.00599	310	0	0	0	0	1	0	0	-105.0600	62.9700	105.2800	-61.9900	0.0000	0.0000	0.0000	0.0000;
	3005093	3005434	0.0015	0.01141	0.00599	310	0	0	0	0	1	0	0	-105.0600	62.9700	105.2800	-61.9900	0.0000	0.0000	0.0000	0.0000;
	3005094	3005381	0.00329	0.025	0.01312	310	0	0	0	0	1	0	0	79.4200	-6.7900	-79.2200	6.9800	0.0000	0.0000	0.0000	0.0000;
	3005485	3005094	0.00237	0.01799	0.00945	310	0	0	0	0	1	0	0	82.2400	-5.8300	-82.0900	6.0400	0.0000	0.0000	0.0000	0.0000;
	3005277	3005095	0.0038	0.01676	0.0078	187	0	0	0	0	1	0	0	-9.2300	-54.4500	9.3400	54.1600	0.0000	0.0000	0.0000	0.0000;
	3005341	3005095	0.00257	0.01134	0.00528	187	0	0	0	0	1	0	0	41.7200	63.3800	-41.5800	-63.3000	0.0000	0.0000	0.0000	0.0000;
	3005305	3005096	0.00176	0.01289	0.0073	310	0	0	0	0	1	0	0	163.3600	-26.6600	-162.8900	29.3000	0.0000	0.0000	0.0000	0.0000;
	3005305	3005096	0.00176	0.01289	0.0073	310	0	0	0	0	1	0	0	163.3600	-26.6600	-162.8900	29.3000	0.0000	0.0000	0.0000	0.0000;
	3005305	3005096	0.00176	0.01289	0.0073	310	0	0	0	0	1	0	0	163.3600	-26.6600	-162.8900	29.3000	0.0000	0.0000	0.0000	0.0000;
	3005096	3005412	0.00234	0.01373	0.00686	251	0	0	0	0	1	0	0	84.9100	32.1600	-84.7300	-31.7800	0.0000	0.0000	0.0000	0.0000;
	3005097	3005125	0.00078	0.00569	0.00322	409	0	0	0	0	1	0	0	-200.4600	40.4900	200.7700	-38.5300	0.0000	0.0000	0.0000	0.0000;
	3005097	3005125	0.00078	0.00569	0.00322	409	0	0	0	0	1	0	0	-200.4600	40.4900	200.7700	-38.5300	0.0000	0.0000	0.0000	0.0000;
	3005098	3005453	0.00529	0.04026	0.02114	310	0	0	0	0	1	0	0	-134.2000	73.6900	135.3700	-66.9300	0.0000	0.0000	0.0000	0.0000;
	3005098	3005475	0.01191	0.05066	0.02533	187	0	0	0	0	1	0	0	-10.0100	39.9600	10.2100	-41.7400	0.0000	0.0000	0.0000	0.0000;
	3005099	3005195	0.00308	0.0174	0.00936	409	0	0	0	0	1	0	0	-138.0700	114.8300	139.0100	-110.5000	0.0000	0.0000	0.0000	0.0000;
	3005099	3005339	0.00266	0.01561	0.00779	409	0	0	0	0	1	0	0	70.4300	-12.0300	-70.3000	11.9500	0.0000	0.0000	0.0000	0.0000;
	3005229	3005100	0.00057	0.00414	0.00235	310	0	0	0	0	1	0	0	-119.1500	-3.3800	119.2300	3.7100	0.0000	0.0000	0.0000	0.0000;
	3005229	3005100	0.00057	0.00414	0.00235	310	0	0	0	0	1	0	0	-119.1500	-3.3800	119.2300	3.7100	0.0000	0.0000	0.0000	0.0000;
	3005250	3005100	0.00124	0.0091	0.00516	409	0	0	0	0	1	0	0	197.6900	-28.6000	-197.2100	31.5900	0.0000	0.0000	0.0000	0.0000;
	3005250	3005100	0.00124	0.0091	0.00516	409	0	0	0	0	1	0	0	197.6900	-28.6000	-197.2100	31.5900	0.0000	0.0000	0.0000	0.0000;
	3005250	3005100	0.00124	0.0091	0.00516	409	0	0	0	0	1	0	0	197.6900	-28.6000	-197.2100	31.5900	0.0000	0.0000	0.0000	0.0000;
	3005100	3005352	0.00056	0.00426	0.00224	310	0	0	0	0	1	0	0	165.3600	-54.2800	-165.2000	55.3000	0.0000	0.0000	0.0000	0.0000;
	3005100	3005352	0.00056	0.00426	0.00224	310	0	0	0	0	1	0	0	165.3600	-54.2800	-165.2000	55.3000	0.0000	0.0000	0.0000	0.0000;
	3005231	3005101	0.01968	0.08674	0.04038	187	0	0	0	0	1	0	0	-40.9900	3.0300	41.3200	-5.8400	0.0000	0.0000	0.0000	0.0000;
	3005103	3005102	0.00026	0.0114	0	1345	0	0	1	0	1	0	0	-662.0000	40.4500	663.1100	8.0000	0.0000	0.0000	0.0000	0.0000;
	3005103	3005102	0.00026	0.0114	0	1345	0	0	1	0	1	0	0	-662.0000	40.4500	663.1100	8.0000	0.0000	0.0000	0.0000	0.0000;
	3005102	3005304	0.00023	0.00277	0.18414	2295	0	0	0	0	1	0	0	-808.7000	-12.7400	810.1600	11.1500	0.0000	0.0000	0.0000	0.0000;
	3005384	3005102	0.00039	0.0047	0.31216	2020	0	0	0	0	1	0	0	163.2800	-8.9000	-163.1800	-22.2200	0.0000	0.0000	0.0000	0.0000;
	3005464	3005102	0.00028	0.00339	0.22498	2020	0	0	0	0	1	0	0	354.6700	-38.0900	-354.3300	18.9500	0.0000	0.0000	0.0000	0.0000;
	3005103	3005130	0.00117	0.00856	0.00485	310	0	0	0	0	1	0	0	113.5000	34.3300	-113.3400	-33.6600	0.0000	0.0000	0.0000	0.0000;
	3005103	3005130	0.00117	0.00856	0.00485	310	0	0	0	0	1	0	0	113.5000	34.3300	-113.3400	-33.6600	0.0000	0.0000	0.0000	0.0000;
	3005104	3005199	0.00503	0.02843	0.01529	251	0	0	0	0	1	0	0	67.6800	-34.8200	-67.3900	34.8600	0.0000	0.0000	0.0000	0.0000;
	3005447	3005104	0.00135	0.01026	0.00539	310	0	0	0	0	1	0	0	-175.7900	1.1100	176.2000	1.4700	0.0000	0.0000	0.0000	0.0000;
	3005447	3005104	0.00135	0.01026	0.00539	310	0	0	0	0	1	0	0	-175.7900	1.1100	176.2000	1.4700	0.0000	0.0000	0.0000	0.0000;
	3005104	3005480	0.00236	0.01795	0.00942	310	0	0	0	0	1	0	0	-162.7200	25.3000	163.3500	-21.4700	0.0000	0.0000	0.0000	0.0000;
	3005104	3005480	0.00236	0.01795	0.00942	310	0	0	0	0	1	0	0	-162.7200	25.3000	163.3500	-21.4700	0.0000	0.0000	0.0000	0.0000;
	3005104	3005480	0.00236	0.01795	0.00942	310	0	0	0	0	1	0	0	-162.7200	25.3000	163.3500	-21.4700	0.0000	0.0000	0.0000	0.0000;
	3005104	3005480	0.00236	0.01795	0.00942	310	0	0	0	0	1	0	0	-162.7200	25.3000	163.3500	-21.4700	0.0000	0.0000	0.0000	0.0000;
	3005106	3005105	0.00709	0.19751	0	82	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3005107	3005105	0.00966	0.19527	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3005105	3005148	0.00212	0.009	0.0045	187	0	0	0	0	1	0	0	35.2500	-10.4000	-35.2200	10.0600	0.0000	0.0000	0.0000	0.0000;
	3005105	3005253	0.00604	0.02664	0.0124	187	0	0	0	0	1	0	0	-90.0200	53.7300	90.6700	-52.1200	0.0000	0.0000	0.0000	0.0000;
	3005105	3005422	0.00354	0.02074	0.01036	251	0	0	0	0	1	0	0	-50.5000	-73.1500	50.7700	73.6500	0.0000	0.0000	0.0000	0.0000;
	3005108	3005266	0.00144	0.01098	0.00577	310	0	0	0	0	1	0	0	128.7200	61.4800	-128.4500	-59.9700	0.0000	0.0000	0.0000	0.0000;
	3005108	3005266	0.00144	0.01098	0.00577	310	0	0	0	0	1	0	0	128.7200	61.4800	-128.4500	-59.9700	0.0000	0.0000	0.0000	0.0000;
	3005108	3005353	0.00106	0.00809	0.00425	310	0	0	0	0	1	0	0	93.8200	88.9600	-93.6500	-88.1300	0.0000	0.0000	0.0000	0.0000;
	3005108	3005353	0.00106	0.00809	0.00425	310	0	0	0	0	1	0	0	93.8200	88.9600	-93.6500	-88.1300	0.0000	0.0000	0.0000	0.0000;
	3005449	3005108	0.0015	0.01102	0.00625	310	0	0	0	0	1	0	0	162.1600	-62.1400	-161.7300	64.6400	0.0000	0.0000	0.0000	0.0000;
	3005449	3005108	0.0015	0.01102	0.00625	310	0	0	0	0	1	0	0	162.1600	-62.1400	-161.7300	64.6400	0.0000	0.0000	0.0000	0.0000;
	3005449	3005108	0.0015	0.01102	0.00625	310	0	0	0	0	1	0	0	162.1600	-62.1400	-161.7300	64.6400	0.0000	0.0000	0.0000	0.0000;
	3005274	3005109	0.00268	0.01516	0.00815	251	0	0	0	0	1	0	0	8.6400	34.6800	-8.6000	-35.3100	0.0000	0.0000	0.0000	0.0000;
	3005109	3005333	0.00213	0.01247	0.00623	251	0	0	0	0	1	0	0	-45.3800	20.0200	45.4300	-20.3300	0.0000	0.0000	0.0000	0.0000;
	3005176	3005110	0.00503	0.02841	0.01528	251	0	0	0	0	1	0	0	110.1400	-1.9500	-109.5300	3.8600	0.0000	0.0000	0.0000	0.0000;
	3005110	3005200	0.0045	0.02638	0.01317	251	0	0	0	0	1	0	0	106.0800	-4.8400	-105.5700	6.5300	0.0000	0.0000	0.0000	0.0000;
	3005203	3005111	0.00135	0.00792	0.00396	251	0	0	0	0	1	0	0	-2.4000	-127.7200	2.6100	128.5600	0.0000	0.0000	0.0000	0.0000;
	3005111	3005289	0.00089	0.00652	0.0037	310	0	0	0	0	1	0	0	-62.1900	-77.1900	62.2700	77.4100	0.0000	0.0000	0.0000	0.0000;
	3005111	3005289	0.00089	0.00652	0.0037	310	0	0	0	0	1	0	0	-62.1900	-77.1900	62.2700	77.4100	0.0000	0.0000	0.0000	0.0000;
	3005111	3005372	0.00119	0.007	0.0035	251	0	0	0	0	1	0	0	84.5300	15.2800	-84.4400	-15.1500	0.0000	0.0000	0.0000	0.0000;
	3005112	3005133	0.01714	0.07289	0.03645	187	0	0	0	0	1	0	0	-9.2300	2.5900	9.2500	-6.3100	0.0000	0.0000	0.0000	0.0000;
	3005191	3005112	0.008	0.03402	0.01701	187	0	0	0	0	1	0	0	-45.6800	36.7600	45.9500	-37.4300	0.0000	0.0000	0.0000	0.0000;
	3005112	3005246	0.01038	0.04415	0.02208	187	0	0	0	0	1	0	0	-3.2400	11.4100	3.2600	-13.6300	0.0000	0.0000	0.0000	0.0000;
	3005286	3005112	0.018	0.078	0.012	150	0	0	0	0	1	0	0	48.1900	-18.6300	-47.7300	19.3900	0.0000	0.0000	0.0000	0.0000;
	3005113	3005195	0.00674	0.0395	0.01972	251	0	0	0	0	1	0	0	18.9100	-12.4500	-18.8700	10.6100	0.0000	0.0000	0.0000	0.0000;
	3005113	3005218	0.00858	0.0378	0.01759	187	0	0	0	0	1	0	0	-30.6100	10.9700	30.7100	-12.3700	0.0000	0.0000	0.0000	0.0000;
	3005220	3005113	0.00567	0.0241	0.01205	187	0	0	0	0	1	0	0	9.8800	3.4300	-9.8700	-4.6400	0.0000	0.0000	0.0000	0.0000;
	3005219	3005114	0.00883	0.03893	0.01812	187	0	0	0	0	1	0	0	35.3600	42.1900	-35.1000	-42.9300	0.0000	0.0000	0.0000	0.0000;
	3005114	3005222	0.00513	0.03755	0.02128	310	0	0	0	0	1	0	0	-112.1400	38.4600	112.8500	-35.4200	0.0000	0.0000	0.0000	0.0000;
	3005227	3005114	0.005	0.03803	0.01997	310	0	0	0	0	1	0	0	-89.8900	12.7000	90.2900	-11.6600	0.0000	0.0000	0.0000	0.0000;
	3005115	3005421	0.0025	0.01413	0.0076	251	0	0	0	0	1	0	0	62.5700	-63.3400	-62.3800	63.6000	0.0000	0.0000	0.0000	0.0000;
	3005454	3005115	0.00397	0.02326	0.01161	251	0	0	0	0	1	0	0	80.6800	-57.3100	-80.3000	58.3100	0.0000	0.0000	0.0000	0.0000;
	3005116	3005224	0.00199	0.01514	0.00795	310	0	0	0	0	1	0	0	65.7100	-2.2300	-65.6300	2.0400	0.0000	0.0000	0.0000	0.0000;
	3005116	3005224	0.00199	0.01514	0.00795	310	0	0	0	0	1	0	0	65.7100	-2.2300	-65.6300	2.0400	0.0000	0.0000	0.0000	0.0000;
	3005117	3005216	0.00157	0.00695	0.00323	251	0	0	0	0	1	0	0	-104.8600	-68.9100	105.1100	69.6600	0.0000	0.0000	0.0000	0.0000;
	3005117	3005409	0.00292	0.01288	0.00599	187	0	0	0	0	1	0	0	-23.4200	32.5700	23.4700	-32.9700	0.0000	0.0000	0.0000	0.0000;
	3005334	3005118	0.01328	0.05646	0.02824	187	0	0	0	0	1	0	0	95.2500	-12.8400	-94.0800	14.9000	0.0000	0.0000	0.0000	0.0000;
	3005347	3005118	0.01023	0.04352	0.02177	187	0	0	0	0	1	0	0	13.1900	-7.9700	-13.1700	5.8200	0.0000	0.0000	0.0000	0.0000;
	3005118	3005456	0.00988	0.05791	0.02892	251	0	0	0	0	1	0	0	98.6000	-23.1700	-97.6200	25.9000	0.0000	0.0000	0.0000	0.0000;
	3005119	3005205	0.00604	0.02658	0.01237	187	0	0	0	0	1	0	0	41.4600	-15.8300	-41.3400	15.0800	0.0000	0.0000	0.0000	0.0000;
	3005337	3005119	0.01103	0.04691	0.02346	187	0	0	0	0	1	0	0	46.1100	-15.8700	-45.8600	14.5800	0.0000	0.0000	0.0000	0.0000;
	3005121	3005120	0.00064	0.04599	0	298	0	0	1	0	1	0	0	-25.2900	-2.5300	25.3000	2.8100	0.0000	0.0000	0.0000	0.0000;
	3005120	3005239	0.00087	0.01049	0.69666	2020	0	0	0	0	1	0	0	324.2500	-86.8200	-323.3700	23.1200	0.0000	0.0000	0.0000	0.0000;
	3005122	3005252	0.0046	0.01958	0.00979	187	0	0	0	0	1	0	0	32.8700	-5.2400	-32.8200	4.4300	0.0000	0.0000	0.0000	0.0000;
	3005122	3005308	0.00469	0.02752	0.01374	251	0	0	0	0	1	0	0	-123.3800	59.7500	124.2300	-56.1900	0.0000	0.0000	0.0000	0.0000;
	3005124	3005123	0.00266	0.07286	0	214	0	0	1	0	1	0	0	22.2300	-1.6900	-22.2100	2.0400	0.0000	0.0000	0.0000	0.0000;
	3005159	3005123	0.00799	0.03521	0.01639	187	0	0	0	0	1	0	0	-22.1800	0.5100	22.2100	-2.0400	0.0000	0.0000	0.0000	0.0000;
	3008157	3005124	0.01256	0.05593	0.0082	149	0	0	0	0	1	0	0	49.2100	6.3200	-48.9200	-5.8700	0.0000	0.0000	0.0000	0.0000;
	3005125	3005330	0.00087	0.0064	0.00362	409	0	0	0	0	1	0	0	229.0000	-17.1700	-228.5500	20.0600	0.0000	0.0000	0.0000	0.0000;
	3005125	3005330	0.00087	0.0064	0.00362	409	0	0	0	0	1	0	0	229.0000	-17.1700	-228.5500	20.0600	0.0000	0.0000	0.0000	0.0000;
	3005126	3005252	0.0023	0.00978	0.00489	187	0	0	0	0	1	0	0	-35.3500	-33.0900	35.4000	32.8100	0.0000	0.0000	0.0000	0.0000;
	3005126	3005309	0.00399	0.01755	0.00817	187	0	0	0	0	1	0	0	-24.9400	33.2300	25.0000	-33.7800	0.0000	0.0000	0.0000	0.0000;
	3005126	3005386	0.00259	0.01969	0.01034	310	0	0	0	0	1	0	0	-112.9300	-49.2100	113.3100	51.0100	0.0000	0.0000	0.0000	0.0000;
	3005191	3005127	0.00791	0.03487	0.01623	187	0	0	0	0	1	0	0	-33.2200	25.3300	33.3500	-26.4500	0.0000	0.0000	0.0000	0.0000;
	3005127	3005231	0.01585	0.06741	0.03371	187	0	0	0	0	1	0	0	-41.5500	13.2600	41.8400	-15.5300	0.0000	0.0000	0.0000	0.0000;
	3005314	3005127	0.01301	0.05729	0.02667	187	0	0	0	0	1	0	0	-4.2800	-14.7500	4.3100	12.0900	0.0000	0.0000	0.0000	0.0000;
	3005128	3005214	0.00143	0.0084	0.0042	251	0	0	0	0	1	0	0	-91.0500	32.8300	91.1800	-32.4900	0.0000	0.0000	0.0000	0.0000;
	3005128	3005467	0.00166	0.00974	0.00486	251	0	0	0	0	1	0	0	52.7300	-79.7400	-52.5800	80.1000	0.0000	0.0000	0.0000	0.0000;
	3005226	3005129	0.00964	0.04249	0.01978	187	0	0	0	0	1	0	0	-11.2400	-0.1700	11.2600	-1.8800	0.0000	0.0000	0.0000	0.0000;
	3005129	3005240	0.01196	0.05272	0.02454	187	0	0	0	0	1	0	0	-26.1500	-2.3400	26.2300	0.0600	0.0000	0.0000	0.0000	0.0000;
	3005173	3005130	0.00095	0.00693	0.00393	310	0	0	0	0	1	0	0	-63.4100	-19.6300	63.4500	19.5300	0.0000	0.0000	0.0000	0.0000;
	3005173	3005130	0.00095	0.00693	0.00393	310	0	0	0	0	1	0	0	-63.4100	-19.6300	63.4500	19.5300	0.0000	0.0000	0.0000	0.0000;
	3005132	3005131	0.00037	0.01821	0	981	0	0	1	0	1	0	0	-221.3100	-28.0000	221.4900	36.7000	0.0000	0.0000	0.0000	0.0000;
	3005131	3005279	0.00022	0.00271	0.1803	2020	0	0	0	0	1	0	0	-77.8300	97.4000	77.8700	-115.9200	0.0000	0.0000	0.0000	0.0000;
	3005131	3005410	0.00018	0.00365	0.25434	2768	0	0	0	0	1	0	0	322.6800	-67.3000	-322.5000	44.1300	0.0000	0.0000	0.0000	0.0000;
	3005131	3006107	0.00051	0.01038	0.72429	2768	0	0	0	0	1	0	0	-466.3300	-66.8000	467.3900	11.4000	0.0000	0.0000	0.0000	0.0000;
	3005163	3005132	0.00318	0.01866	0.00932	251	0	0	0	0	1	0	0	-118.3600	2.6100	118.7900	-1.0500	0.0000	0.0000	0.0000	0.0000;
	3005155	3005134	0.0067	0.0393	0.01962	251	0	0	0	0	1	0	0	-97.8500	26.7400	98.5200	-24.8100	0.0000	0.0000	0.0000	0.0000;
	3005155	3005135	0.00905	0.05304	0.02648	251	0	0	0	0	1	0	0	94.1500	-27.7900	-93.3100	29.9700	0.0000	0.0000	0.0000	0.0000;
	3005169	3005135	0.01055	0.04486	0.02244	187	0	0	0	0	1	0	0	0.2400	3.0800	-0.2400	-5.4200	0.0000	0.0000	0.0000	0.0000;
	3005135	3005264	0.00751	0.04244	0.02283	251	0	0	0	0	1	0	0	65.9500	-32.3700	-65.5700	32.1300	0.0000	0.0000	0.0000	0.0000;
	3005136	3005288	0.00558	0.03152	0.01695	251	0	0	0	0	1	0	0	65.0600	-5.4600	-64.8200	5.1000	0.0000	0.0000	0.0000	0.0000;
	3005138	3005137	0.00014	0.0092	0	945	0	0	1	0	1	0	0	-255.7200	3.0600	255.8100	2.6900	0.0000	0.0000	0.0000	0.0000;
	3005137	3005388	0.00021	0.00253	0.16793	2020	0	0	0	0	1	0	0	135.4000	49.0300	-135.3500	-66.0700	0.0000	0.0000	0.0000	0.0000;
	3005137	3005451	0.00114	0.01383	0.91863	2020	0	0	0	0	1	0	0	-391.2000	-51.7300	392.8700	-24.8700	0.0000	0.0000	0.0000	0.0000;
	3005139	3005183	0.00187	0.00825	0.00384	310	0	0	0	0	1	0	0	7.9600	122.1600	-7.7000	-121.3900	0.0000	0.0000	0.0000	0.0000;
	3005139	3005233	0.00826	0.03638	0.01694	409	0	0	0	0	1	0	0	-103.6300	54.2400	104.7000	-51.2900	0.0000	0.0000	0.0000	0.0000;
	3005344	3005139	0.00178	0.00785	0.00365	310	0	0	0	0	1	0	0	-9.2200	-56.4000	9.2800	56.2500	0.0000	0.0000	0.0000	0.0000;
	3005140	3005466	0.00143	0.00633	0.00295	187	0	0	0	0	1	0	0	38.4300	-5.5900	-38.4100	5.3900	0.0000	0.0000	0.0000	0.0000;
	3005141	3005408	0.00702	0.03094	0.0144	187	0	0	0	0	1	0	0	8.0500	-34.9200	-7.9700	33.8200	0.0000	0.0000	0.0000	0.0000;
	3005142	3005466	0.01638	0.07217	0.03359	187	0	0	0	0	1	0	0	7.7700	-7.6700	-7.7500	4.3100	0.0000	0.0000	0.0000	0.0000;
	3005143	3005216	0.00311	0.01826	0.00912	409	0	0	0	0	1	0	0	157.6400	-18.5300	-156.8900	22.0400	0.0000	0.0000	0.0000	0.0000;
	3005428	3005143	0.00107	0.00811	0.00426	409	0	0	0	0	1	0	0	-198.9100	7.5200	199.3200	-4.8400	0.0000	0.0000	0.0000	0.0000;
	3005428	3005143	0.00107	0.00811	0.00426	409	0	0	0	0	1	0	0	-198.9100	7.5200	199.3200	-4.8400	0.0000	0.0000	0.0000	0.0000;
	3005144	3005314	0.01178	0.05011	0.02506	187	0	0	0	0	1	0	0	-4.1700	-7.6100	4.1800	5.0700	0.0000	0.0000	0.0000	0.0000;
	3005389	3005144	0.00473	0.02084	0.0097	187	0	0	0	0	1	0	0	69.4900	13.2000	-69.2600	-13.1900	0.0000	0.0000	0.0000	0.0000;
	3005145	3005251	0.00125	0.00917	0.0052	310	0	0	0	0	1	0	0	168.5400	-63.2700	-168.1500	65.5800	0.0000	0.0000	0.0000	0.0000;
	3005145	3005251	0.00125	0.00917	0.0052	310	0	0	0	0	1	0	0	168.5400	-63.2700	-168.1500	65.5800	0.0000	0.0000	0.0000	0.0000;
	3005145	3005323	0.00133	0.00973	0.00551	310	0	0	0	0	1	0	0	-151.6400	31.0500	151.9500	-29.3800	0.0000	0.0000	0.0000	0.0000;
	3005145	3005323	0.00133	0.00973	0.00551	310	0	0	0	0	1	0	0	-151.6400	31.0500	151.9500	-29.3800	0.0000	0.0000	0.0000	0.0000;
	3005145	3005323	0.00133	0.00973	0.00551	310	0	0	0	0	1	0	0	-151.6400	31.0500	151.9500	-29.3800	0.0000	0.0000	0.0000	0.0000;
	3005146	3005149	0.00482	0.02826	0.01411	251	0	0	0	0	1	0	0	115.5500	-28.1100	-114.8800	30.5700	0.0000	0.0000	0.0000	0.0000;
	3005146	3005152	0.00096	0.0073	0.00383	310	0	0	0	0	1	0	0	147.4100	-6.1300	-147.2000	7.3000	0.0000	0.0000	0.0000	0.0000;
	3005146	3005152	0.00096	0.0073	0.00383	310	0	0	0	0	1	0	0	147.4100	-6.1300	-147.2000	7.3000	0.0000	0.0000	0.0000	0.0000;
	3005336	3005146	0.00105	0.00797	0.00418	310	0	0	0	0	1	0	0	167.4700	-9.5400	-167.1800	11.3100	0.0000	0.0000	0.0000	0.0000;
	3005336	3005146	0.00105	0.00797	0.00418	310	0	0	0	0	1	0	0	167.4700	-9.5400	-167.1800	11.3100	0.0000	0.0000	0.0000	0.0000;
	3005336	3005146	0.00105	0.00797	0.00418	310	0	0	0	0	1	0	0	167.4700	-9.5400	-167.1800	11.3100	0.0000	0.0000	0.0000	0.0000;
	3005146	3005412	0.00262	0.01534	0.00766	251	0	0	0	0	1	0	0	0.4300	-19.2600	-0.4300	18.5300	0.0000	0.0000	0.0000	0.0000;
	3005147	3005188	0.00308	0.01312	0.00656	187	0	0	0	0	1	0	0	-52.9300	6.0800	53.0100	-6.3800	0.0000	0.0000	0.0000	0.0000;
	3005147	3005224	0.00362	0.02124	0.01061	251	0	0	0	0	1	0	0	11.9000	-38.3100	-11.8400	37.5500	0.0000	0.0000	0.0000	0.0000;
	3005148	3005335	0.00222	0.00945	0.00473	187	0	0	0	0	1	0	0	50.4700	0.9800	-50.4200	-1.2300	0.0000	0.0000	0.0000	0.0000;
	3005148	3005457	0.00612	0.02601	0.01301	187	0	0	0	0	1	0	0	-83.7900	32.9700	84.2800	-32.2400	0.0000	0.0000	0.0000	0.0000;
	3005463	3005148	0.00259	0.01144	0.00532	187	0	0	0	0	1	0	0	14.9800	67.6300	-14.8600	-67.6500	0.0000	0.0000	0.0000	0.0000;
	3005294	3005149	0.00116	0.00679	0.00339	251	0	0	0	0	1	0	0	-48.3300	64.6800	48.4000	-64.6000	0.0000	0.0000	0.0000	0.0000;
	3005149	3005309	0.0028	0.01233	0.00574	187	0	0	0	0	1	0	0	-24.9700	8.1200	24.9900	-8.6300	0.0000	0.0000	0.0000	0.0000;
	3005197	3005150	0.00186	0.01364	0.00773	310	0	0	0	0	1	0	0	133.5900	-9.6900	-133.2600	11.3200	0.0000	0.0000	0.0000	0.0000;
	3005150	3005432	0.01516	0.11531	0.06054	310	0	0	0	0	1	0	0	129.1500	-12.4800	-126.6400	25.4500	0.0000	0.0000	0.0000	0.0000;
	3005154	3005151	0.00778	0.0343	0.01597	187	0	0	0	0	1	0	0	-43.0800	-18.8000	43.2500	17.8800	0.0000	0.0000	0.0000	0.0000;
	3005191	3005151	0.008	0.03526	0.01641	187	0	0	0	0	1	0	0	40.0400	13.5400	-39.9000	-14.6700	0.0000	0.0000	0.0000	0.0000;
	3005407	3005151	0.00814	0.03465	0.01733	187	0	0	0	0	1	0	0	8.6900	2.9400	-8.6800	-4.7300	0.0000	0.0000	0.0000	0.0000;
	3005181	3005152	0.00134	0.00979	0.00555	310	0	0	0	0	1	0	0	-118.3500	27.5400	118.5400	-26.6900	0.0000	0.0000	0.0000	0.0000;
	3005181	3005152	0.00134	0.00979	0.00555	310	0	0	0	0	1	0	0	-118.3500	27.5400	118.5400	-26.6900	0.0000	0.0000	0.0000	0.0000;
	3005205	3005153	0.00418	0.03177	0.01668	409	0	0	0	0	1	0	0	199.3400	-18.7900	-197.7000	29.5800	0.0000	0.0000	0.0000	0.0000;
	3005205	3005153	0.00418	0.03177	0.01668	409	0	0	0	0	1	0	0	199.3400	-18.7900	-197.7000	29.5800	0.0000	0.0000	0.0000	0.0000;
	3005154	3005247	0.0072	0.03174	0.01477	187	0	0	0	0	1	0	0	-47.4600	7.3000	47.6200	-8.1000	0.0000	0.0000	0.0000	0.0000;
	3005290	3005154	0.00545	0.03196	0.01596	251	0	0	0	0	1	0	0	-74.6600	-6.9500	74.9600	7.0900	0.0000	0.0000	0.0000	0.0000;
	3005456	3005156	0.00659	0.03866	0.0193	251	0	0	0	0	1	0	0	85.0100	-29.4700	-84.5000	30.4400	0.0000	0.0000	0.0000	0.0000;
	3005157	3005194	0.00346	0.01472	0.00736	187	0	0	0	0	1	0	0	-63.5800	-55.8800	63.8300	56.1700	0.0000	0.0000	0.0000	0.0000;
	3005333	3005157	0.00236	0.01792	0.00941	310	0	0	0	0	1	0	0	60.4500	-26.7600	-60.3500	26.5900	0.0000	0.0000	0.0000	0.0000;
	3005333	3005157	0.00236	0.01792	0.00941	310	0	0	0	0	1	0	0	60.4500	-26.7600	-60.3500	26.5900	0.0000	0.0000	0.0000	0.0000;
	3005316	3005158	0.00121	0.0089	0.00504	409	0	0	0	0	1	0	0	-171.3600	109.6800	171.8400	-106.7400	0.0000	0.0000	0.0000	0.0000;
	3005316	3005158	0.00121	0.0089	0.00504	409	0	0	0	0	1	0	0	-171.3600	109.6800	171.8400	-106.7400	0.0000	0.0000	0.0000	0.0000;
	3005374	3005158	0.00143	0.01044	0.00592	500	0	0	0	0	1	0	0	256.9200	-76.3000	-255.9300	82.9100	0.0000	0.0000	0.0000	0.0000;
	3005374	3005158	0.00143	0.01044	0.00592	500	0	0	0	0	1	0	0	256.9200	-76.3000	-255.9300	82.9100	0.0000	0.0000	0.0000	0.0000;
	3005271	3005159	0.01947	0.08578	0.03993	187	0	0	0	0	1	0	0	-7.6200	0.5400	7.6300	-4.6300	0.0000	0.0000	0.0000	0.0000;
	3005165	3005160	0.00151	0.00888	0.00443	310	0	0	0	0	1	0	0	141.4500	23.9200	-141.1500	-22.5700	0.0000	0.0000	0.0000	0.0000;
	3005161	3005181	0.00545	0.02401	0.01118	187	0	0	0	0	1	0	0	-19.2000	87.7900	19.6200	-87.1100	0.0000	0.0000	0.0000	0.0000;
	3005161	3005272	0.00401	0.01705	0.00853	310	0	0	0	0	1	0	0	-27.6400	60.7400	27.8200	-60.9200	0.0000	0.0000	0.0000	0.0000;
	3005316	3005161	0.00144	0.00846	0.00422	409	0	0	0	0	1	0	0	118.4600	-19.8000	-118.2600	20.5000	0.0000	0.0000	0.0000	0.0000;
	3005161	3005356	0.00487	0.02856	0.01426	251	0	0	0	0	1	0	0	-34.5500	21.1100	34.6200	-22.1700	0.0000	0.0000	0.0000	0.0000;
	3005162	3005211	0.01066	0.04696	0.02186	187	0	0	0	0	1	0	0	-11.7800	2.4600	11.8000	-4.6000	0.0000	0.0000	0.0000	0.0000;
	3005162	3005437	0.00505	0.02226	0.01036	187	0	0	0	0	1	0	0	5.0900	-4.3600	-5.0800	3.3200	0.0000	0.0000	0.0000	0.0000;
	3005163	3005235	0.00709	0.03019	0.0151	187	0	0	0	0	1	0	0	1.3000	-16.4600	-1.2800	14.9700	0.0000	0.0000	0.0000	0.0000;
	3005165	3005164	8e-05	0.00485	0	1379	0	0	1	0	1	0	0	-1088.3400	-35.4700	1089.2700	91.9100	0.0000	0.0000	0.0000	0.0000;
	3005166	3005164	0.00042	0.02718	0	579	0	0	1	0	1	0	0	126.3100	64.3900	-126.2300	-59.2400	0.0000	0.0000	0.0000	0.0000;
	3005167	3005164	0.0012	0.09028	0	215	0	0	1	0	1	0	0	1.6000	0.8100	-1.6000	-0.8100	0.0000	0.0000	0.0000	0.0000;
	3005164	3005204	0.00057	0.01164	0.81214	3146	0	0	0	0	1	0	0	-1075.9400	122.3000	1082.5200	-70.9800	0.0000	0.0000	0.0000	0.0000;
	3005164	3005464	0.00018	0.00364	0.25416	2768	0	0	0	0	1	0	0	832.2200	-151.3500	-830.9700	150.3900	0.0000	0.0000	0.0000	0.0000;
	3005175	3005165	0.00126	0.00958	0.00503	409	0	0	0	0	1	0	0	-229.3000	15.9700	229.9500	-11.4900	0.0000	0.0000	0.0000	0.0000;
	3005175	3005165	0.00126	0.00958	0.00503	409	0	0	0	0	1	0	0	-229.3000	15.9700	229.9500	-11.4900	0.0000	0.0000	0.0000	0.0000;
	3005175	3005165	0.00126	0.00958	0.00503	409	0	0	0	0	1	0	0	-229.3000	15.9700	229.9500	-11.4900	0.0000	0.0000	0.0000	0.0000;
	3005168	3005203	0.00632	0.02787	0.01297	187	0	0	0	0	1	0	0	-39.3000	15.4400	39.4100	-16.2900	0.0000	0.0000	0.0000	0.0000;
	3005168	3005245	0.00821	0.03616	0.01683	187	0	0	0	0	1	0	0	-46.9500	7.6300	47.1300	-8.5700	0.0000	0.0000	0.0000	0.0000;
	3005168	3005311	0.00162	0.00948	0.00473	251	0	0	0	0	1	0	0	-39.4300	-58.6800	39.5100	58.6400	0.0000	0.0000	0.0000	0.0000;
	3005170	3005169	0.00185	0.06575	0	222	0	0	1	0	1	0	0	45.0000	-8.6400	-44.9600	9.9700	0.0000	0.0000	0.0000	0.0000;
	3005471	3005169	0.00598	0.02635	0.01226	187	0	0	0	0	1	0	0	-44.6000	12.3100	44.7200	-13.0600	0.0000	0.0000	0.0000	0.0000;
	3005171	3005174	0.00411	0.02409	0.01203	251	0	0	0	0	1	0	0	-74.1800	9.4600	74.4100	-9.3200	0.0000	0.0000	0.0000	0.0000;
	3005306	3005172	0.00438	0.02476	0.01332	251	0	0	0	0	1	0	0	39.4000	-62.0600	-39.1700	61.9400	0.0000	0.0000	0.0000	0.0000;
	3005430	3005172	0.00249	0.01461	0.0073	251	0	0	0	0	1	0	0	35.3800	-108.1200	-35.0700	109.1800	0.0000	0.0000	0.0000	0.0000;
	3005173	3005203	0.00375	0.02199	0.01098	251	0	0	0	0	1	0	0	96.6000	-31.3900	-96.2300	32.4700	0.0000	0.0000	0.0000	0.0000;
	3005474	3005174	0.00547	0.03094	0.01664	251	0	0	0	0	1	0	0	79.0700	-7.8400	-78.7300	8.1000	0.0000	0.0000	0.0000	0.0000;
	3005195	3005175	0.00254	0.01433	0.00771	409	0	0	0	0	1	0	0	-175.3900	84.2400	176.3200	-79.7500	0.0000	0.0000	0.0000	0.0000;
	3005175	3005370	0.00192	0.01457	0.00765	409	0	0	0	0	1	0	0	196.4500	-0.8900	-195.7200	5.6500	0.0000	0.0000	0.0000	0.0000;
	3005175	3005370	0.00192	0.01457	0.00765	409	0	0	0	0	1	0	0	196.4500	-0.8900	-195.7200	5.6500	0.0000	0.0000	0.0000	0.0000;
	3005177	3005186	0.00555	0.04069	0.02305	310	0	0	0	0	1	0	0	-90.3200	15.1500	90.7800	-14.1000	0.0000	0.0000	0.0000	0.0000;
	3005177	3005186	0.00555	0.04069	0.02305	310	0	0	0	0	1	0	0	-90.3200	15.1500	90.7800	-14.1000	0.0000	0.0000	0.0000	0.0000;
	3005177	3005287	0.00483	0.02054	0.01027	360	0	0	0	0	1	0	0	66.7000	-26.5100	-66.4600	26.5000	0.0000	0.0000	0.0000	0.0000;
	3005258	3005178	0.00517	0.02281	0.01062	187	0	0	0	0	1	0	0	10.3300	-12.0400	-10.3200	11.0200	0.0000	0.0000	0.0000	0.0000;
	3005308	3005178	0.00366	0.02147	0.01072	251	0	0	0	0	1	0	0	112.6600	4.4400	-112.2000	-2.8700	0.0000	0.0000	0.0000	0.0000;
	3005178	3005354	0.00769	0.03272	0.01636	187	0	0	0	0	1	0	0	38.5600	-31.9400	-38.3700	31.0600	0.0000	0.0000	0.0000	0.0000;
	3005180	3005179	0.00019	0.01541	0	946	0	0	1	0	1	0	0	-175.4900	-20.9200	175.5400	25.5600	0.0000	0.0000	0.0000	0.0000;
	3005358	3005179	0.00053	0.01093	0.76232	3146	0	0	0	0	1	0	0	1282.6200	-12.8300	-1274.2700	105.5700	0.0000	0.0000	0.0000	0.0000;
	3005179	3005380	0.00018	0.004	0.34742	3146	0	0	0	0	1	0	0	1300.7600	-65.9400	-1297.8400	94.6100	0.0000	0.0000	0.0000	0.0000;
	3005179	3008043	0.00039	0.00798	0.55658	2768	0	0	0	0	1	0	0	-643.2900	33.4100	644.8500	-59.4700	0.0000	0.0000	0.0000	0.0000;
	3005179	3008057	0.00045	0.00923	0.64362	2768	0	0	0	0	1	0	0	81.4300	-122.5800	-81.3600	56.2000	0.0000	0.0000	0.0000	0.0000;
	3005180	3005485	0.00261	0.01983	0.01041	310	0	0	0	0	1	0	0	87.1300	-4.1200	-86.9300	4.5000	0.0000	0.0000	0.0000	0.0000;
	3005182	3005314	0.01253	0.05522	0.0257	187	0	0	0	0	1	0	0	11.9000	-8.8200	-11.8800	6.2900	0.0000	0.0000	0.0000	0.0000;
	3005183	3005224	0.00147	0.00831	0.00447	251	0	0	0	0	1	0	0	-131.3900	81.9800	131.7300	-80.5300	0.0000	0.0000	0.0000	0.0000;
	3005184	3005373	0.00681	0.02896	0.01448	187	0	0	0	0	1	0	0	39.0300	-0.2700	-38.9300	-0.7500	0.0000	0.0000	0.0000	0.0000;
	3005387	3005184	0.00193	0.01132	0.00565	251	0	0	0	0	1	0	0	119.5500	23.5400	-119.2700	-22.4600	0.0000	0.0000	0.0000	0.0000;
	3005185	3005218	0.00352	0.02066	0.01032	251	0	0	0	0	1	0	0	110.5700	13.4800	-110.1500	-12.0600	0.0000	0.0000	0.0000	0.0000;
	3005434	3005185	0.00242	0.01843	0.00967	310	0	0	0	0	1	0	0	-110.2600	60.5700	110.6200	-58.7900	0.0000	0.0000	0.0000	0.0000;
	3005434	3005185	0.00242	0.01843	0.00967	310	0	0	0	0	1	0	0	-110.2600	60.5700	110.6200	-58.7900	0.0000	0.0000	0.0000	0.0000;
	3005186	3005355	0.00341	0.02495	0.01414	310	0	0	0	0	1	0	0	-110.7500	15.0700	111.1700	-13.4100	0.0000	0.0000	0.0000	0.0000;
	3005186	3005355	0.00341	0.02495	0.01414	310	0	0	0	0	1	0	0	-110.7500	15.0700	111.1700	-13.4100	0.0000	0.0000	0.0000	0.0000;
	3005188	3005203	0.00199	0.01122	0.00604	251	0	0	0	0	1	0	0	88.0400	-69.1300	-87.7900	69.8800	0.0000	0.0000	0.0000	0.0000;
	3005188	3005234	0.00344	0.02618	0.01374	310	0	0	0	0	1	0	0	-138.6700	29.0600	139.3500	-25.2800	0.0000	0.0000	0.0000	0.0000;
	3005188	3005253	0.00739	0.03143	0.01572	187	0	0	0	0	1	0	0	-67.2000	28.0800	67.5900	-28.0200	0.0000	0.0000	0.0000	0.0000;
	3005189	3005230	0.00077	0.00451	0.00225	251	0	0	0	0	1	0	0	91.6000	-93.7300	-91.4700	94.2300	0.0000	0.0000	0.0000	0.0000;
	3005189	3005272	0.00079	0.00346	0.00161	409	0	0	0	0	1	0	0	117.6400	-53.8700	-117.5100	54.2500	0.0000	0.0000	0.0000	0.0000;
	3005189	3005352	0.00101	0.00766	0.00402	310	0	0	0	0	1	0	0	-144.0400	62.6300	144.2800	-61.2300	0.0000	0.0000	0.0000	0.0000;
	3005189	3005352	0.00101	0.00766	0.00402	310	0	0	0	0	1	0	0	-144.0400	62.6300	144.2800	-61.2300	0.0000	0.0000	0.0000	0.0000;
	3005190	3005255	0.01063	0.06231	0.03111	251	0	0	0	0	1	0	0	-29.5200	25.0000	29.6900	-27.1800	0.0000	0.0000	0.0000	0.0000;
	3005190	3005264	0.01177	0.06902	0.03446	251	0	0	0	0	1	0	0	-94.6100	-10.2100	95.6500	12.7100	0.0000	0.0000	0.0000	0.0000;
	3005190	3005430	0.01256	0.09556	0.05017	310	0	0	0	0	1	0	0	120.7600	-15.7500	-118.9500	24.3900	0.0000	0.0000	0.0000	0.0000;
	3005191	3005407	0.00806	0.03551	0.01653	187	0	0	0	0	1	0	0	31.2800	9.5000	-31.2000	-10.8700	0.0000	0.0000	0.0000	0.0000;
	3005193	3005192	0.00022	0.01302	0	890	0	0	1	0	1	0	0	-179.3700	-21.8000	179.4400	25.8800	0.0000	0.0000	0.0000	0.0000;
	3005192	3005279	0.00078	0.00941	0.62487	2020	0	0	0	0	1	0	0	-179.4400	-25.8800	179.6800	-36.7500	0.0000	0.0000	0.0000	0.0000;
	3006316	3005193	0.00674	0.02866	0.01433	187	0	0	0	0	1	0	0	-44.4600	15.5100	44.6000	-16.3900	0.0000	0.0000	0.0000	0.0000;
	3005194	3005330	0.0059	0.03459	0.01728	251	0	0	0	0	1	0	0	-44.9200	-1.2800	45.0300	0.1800	0.0000	0.0000	0.0000	0.0000;
	3005194	3005376	0.00067	0.0051	0.00268	310	0	0	0	0	1	0	0	-165.0000	-72.9600	165.2200	74.3000	0.0000	0.0000	0.0000	0.0000;
	3005194	3005462	0.00205	0.01202	0.006	251	0	0	0	0	1	0	0	87.0800	1.3500	-86.9300	-1.0800	0.0000	0.0000	0.0000	0.0000;
	3005197	3005196	0.00034	0.03164	0	305	0	0	1	0	1	0	0	-95.5700	1.0400	95.6000	1.8100	0.0000	0.0000	0.0000	0.0000;
	3005198	3005196	0.00018	0.01116	0	594	0	0	1	0	1	0	0	112.5000	-21.6000	-112.4800	23.0500	0.0000	0.0000	0.0000	0.0000;
	3005196	3005204	0.00058	0.00708	0.47032	2020	0	0	0	0	1	0	0	783.5200	-76.7600	-780.0000	72.0000	0.0000	0.0000	0.0000	0.0000;
	3005337	3005197	0.00702	0.03093	0.0144	187	0	0	0	0	1	0	0	-64.8900	10.5500	65.2000	-10.6800	0.0000	0.0000	0.0000	0.0000;
	3005199	3005375	0.0038	0.01619	0.0081	187	0	0	0	0	1	0	0	-32.9200	-24.8600	32.9800	24.2900	0.0000	0.0000	0.0000	0.0000;
	3005199	3005438	0.00104	0.00589	0.00317	251	0	0	0	0	1	0	0	75.9800	-16.8900	-75.9200	16.9100	0.0000	0.0000	0.0000	0.0000;
	3005255	3005200	0.00506	0.02964	0.0148	251	0	0	0	0	1	0	0	-39.1100	24.5100	39.2200	-25.3300	0.0000	0.0000	0.0000	0.0000;
	3005276	3005201	0.00365	0.02142	0.0107	251	0	0	0	0	1	0	0	99.5100	-0.0100	-99.1600	0.9800	0.0000	0.0000	0.0000	0.0000;
	3005327	3005201	0.00494	0.02792	0.01502	251	0	0	0	0	1	0	0	-93.9100	3.2500	94.3400	-2.3400	0.0000	0.0000	0.0000	0.0000;
	3005202	3005381	0.00904	0.03848	0.01924	187	0	0	0	0	1	0	0	-68.1400	-1.3900	68.5500	1.1800	0.0000	0.0000	0.0000	0.0000;
	3005426	3005202	0.01126	0.04962	0.0231	187	0	0	0	0	1	0	0	-59.1100	0.4500	59.5000	-1.0600	0.0000	0.0000	0.0000	0.0000;
	3005205	3005204	7e-05	0.00858	0	1134	0	0	1	0	1	0	0	-357.3400	22.5000	357.4200	-11.7100	0.0000	0.0000	0.0000	0.0000;
	3005206	3005204	0.00033	0.01983	0	903	0	0	1	0	1	0	0	209.2100	9.8900	-209.0700	-1.3600	0.0000	0.0000	0.0000	0.0000;
	3005207	3005204	0.00016	0.01066	0	915	0	0	1	0	1	0	0	182.1100	15.9500	-182.0600	-12.4600	0.0000	0.0000	0.0000	0.0000;
	3005208	3005204	0.00019	0.01341	0	913	0	0	1	0	1	0	0	182.1100	13.0700	-182.0500	-8.6900	0.0000	0.0000	0.0000	0.0000;
	3005361	3005204	0.00011	0.00234	0.16342	2768	0	0	0	0	1	0	0	-632.7100	-14.7100	633.1500	7.3500	0.0000	0.0000	0.0000	0.0000;
	3005204	3005413	0.00075	0.00906	0.60178	2020	0	0	0	0	1	0	0	-719.9200	25.8500	723.7700	-40.6900	0.0000	0.0000	0.0000	0.0000;
	3005209	3005246	0.00635	0.02797	0.01302	187	0	0	0	0	1	0	0	-54.6500	6.8000	54.8300	-7.3200	0.0000	0.0000	0.0000	0.0000;
	3005247	3005209	0.00664	0.02927	0.01362	187	0	0	0	0	1	0	0	-50.8800	7.1700	51.0500	-7.8200	0.0000	0.0000	0.0000	0.0000;
	3005210	3005233	0.00199	0.01164	0.00581	251	0	0	0	0	1	0	0	104.3900	-58.3900	-104.1100	59.4000	0.0000	0.0000	0.0000	0.0000;
	3005210	3005428	0.00112	0.00634	0.00341	409	0	0	0	0	1	0	0	-181.2200	37.7300	181.5900	-35.9700	0.0000	0.0000	0.0000	0.0000;
	3005211	3005275	0.00613	0.02704	0.01259	187	0	0	0	0	1	0	0	70.8600	-2.3500	-70.5600	2.4300	0.0000	0.0000	0.0000	0.0000;
	3005211	3005327	0.00415	0.02348	0.01263	251	0	0	0	0	1	0	0	-89.5700	4.9900	89.9000	-4.3900	0.0000	0.0000	0.0000	0.0000;
	3005212	3005256	0.00634	0.04821	0.02531	310	0	0	0	0	1	0	0	-97.8300	6.1100	98.4400	-3.9800	0.0000	0.0000	0.0000	0.0000;
	3005333	3005212	0.00352	0.02679	0.01407	310	0	0	0	0	1	0	0	-63.7900	15.4700	63.9400	-15.7100	0.0000	0.0000	0.0000	0.0000;
	3005213	3005250	0.00303	0.02223	0.01259	409	0	0	0	0	1	0	0	-169.0400	3.4000	169.8900	1.5300	0.0000	0.0000	0.0000	0.0000;
	3005214	3005229	0.00374	0.01647	0.00767	187	0	0	0	0	1	0	0	-44.8600	-6.5200	44.9300	6.0600	0.0000	0.0000	0.0000	0.0000;
	3005468	3005214	0.00075	0.0057	0.00299	310	0	0	0	0	1	0	0	93.8900	-12.4600	-93.8300	12.6500	0.0000	0.0000	0.0000	0.0000;
	3005215	3005277	0.00671	0.03931	0.01963	251	0	0	0	0	1	0	0	54.3600	-12.1600	-54.1500	11.3900	0.0000	0.0000	0.0000	0.0000;
	3005216	3005442	0.00087	0.00508	0.00254	251	0	0	0	0	1	0	0	79.5600	-19.6700	-79.5000	19.7400	0.0000	0.0000	0.0000	0.0000;
	3005216	3005443	0.00194	0.00852	0.00397	187	0	0	0	0	1	0	0	-94.3600	-90.8900	94.6800	91.8900	0.0000	0.0000	0.0000	0.0000;
	3005217	3005310	0.00171	0.00755	0.00351	187	0	0	0	0	1	0	0	85.4100	52.5300	-85.2500	-52.1900	0.0000	0.0000	0.0000	0.0000;
	3005217	3005310	0.00171	0.00755	0.00351	187	0	0	0	0	1	0	0	85.4100	52.5300	-85.2500	-52.1900	0.0000	0.0000	0.0000	0.0000;
	3005217	3005433	0.00438	0.01931	0.00899	251	0	0	0	0	1	0	0	90.7800	77.8600	-90.1900	-76.1800	0.0000	0.0000	0.0000	0.0000;
	3005483	3005217	0.00126	0.00922	0.00522	409	0	0	0	0	1	0	0	181.5500	-123.4900	-180.9600	127.2000	0.0000	0.0000	0.0000	0.0000;
	3005483	3005217	0.00126	0.00922	0.00522	409	0	0	0	0	1	0	0	181.5500	-123.4900	-180.9600	127.2000	0.0000	0.0000	0.0000	0.0000;
	3005219	3005371	0.00781	0.03325	0.01663	187	0	0	0	0	1	0	0	-48.7100	47.2000	49.0500	-47.4800	0.0000	0.0000	0.0000	0.0000;
	3005221	3005411	0.00803	0.03536	0.01646	187	0	0	0	0	1	0	0	-92.3000	-32.7000	93.0500	34.2800	0.0000	0.0000	0.0000	0.0000;
	3005222	3005426	0.00404	0.0307	0.01612	310	0	0	0	0	1	0	0	-73.0000	13.0200	73.2200	-12.9500	0.0000	0.0000	0.0000	0.0000;
	3005222	3005426	0.00404	0.0307	0.01612	310	0	0	0	0	1	0	0	-73.0000	13.0200	73.2200	-12.9500	0.0000	0.0000	0.0000	0.0000;
	3005223	3005275	0.00911	0.05341	0.02667	251	0	0	0	0	1	0	0	23.7600	-9.2900	-23.7000	6.9700	0.0000	0.0000	0.0000	0.0000;
	3005307	3005224	0.00171	0.01303	0.00684	310	0	0	0	0	1	0	0	143.8500	6.8900	-143.5100	-4.9900	0.0000	0.0000	0.0000	0.0000;
	3005225	3005259	0.00243	0.01424	0.00711	251	0	0	0	0	1	0	0	68.8800	30.2300	-68.7500	-30.2000	0.0000	0.0000	0.0000	0.0000;
	3005421	3005225	0.00183	0.0134	0.00759	310	0	0	0	0	1	0	0	82.0700	34.1300	-81.9400	-33.9300	0.0000	0.0000	0.0000	0.0000;
	3005227	3005354	0.00753	0.04412	0.02203	251	0	0	0	0	1	0	0	-8.4300	-7.9600	8.4400	5.7500	0.0000	0.0000	0.0000	0.0000;
	3005313	3005228	0.00155	0.01183	0.00621	409	0	0	0	0	1	0	0	176.5000	-3.3900	-176.0300	6.3300	0.0000	0.0000	0.0000	0.0000;
	3005313	3005228	0.00155	0.01183	0.00621	409	0	0	0	0	1	0	0	176.5000	-3.3900	-176.0300	6.3300	0.0000	0.0000	0.0000	0.0000;
	3005313	3005228	0.00155	0.01183	0.00621	409	0	0	0	0	1	0	0	176.5000	-3.3900	-176.0300	6.3300	0.0000	0.0000	0.0000	0.0000;
	3005349	3005228	0.0013	0.00988	0.00519	310	0	0	0	0	1	0	0	-138.4500	1.2100	138.6900	0.1100	0.0000	0.0000	0.0000	0.0000;
	3005229	3005309	0.0027	0.01582	0.0079	409	0	0	0	0	1	0	0	149.4300	-11.7600	-148.8400	14.4000	0.0000	0.0000	0.0000	0.0000;
	3005230	3005478	0.00568	0.02417	0.01209	187	0	0	0	0	1	0	0	-36.0700	-19.5400	36.1600	18.6500	0.0000	0.0000	0.0000	0.0000;
	3005286	3005231	0.01945	0.08572	0.0399	187	0	0	0	0	1	0	0	15.8500	-12.1100	-15.7800	8.2700	0.0000	0.0000	0.0000	0.0000;
	3005232	3005251	0.00634	0.02792	0.013	187	0	0	0	0	1	0	0	-16.7400	3.7200	16.7600	-5.0000	0.0000	0.0000	0.0000	0.0000;
	3005440	3005232	0.00256	0.01088	0.00544	300	0	0	0	0	1	0	0	-21.4900	62.2700	21.6000	-62.3900	0.0000	0.0000	0.0000	0.0000;
	3005232	3005442	0.00617	0.02716	0.01264	187	0	0	0	0	1	0	0	-54.8300	44.5100	55.1300	-44.5200	0.0000	0.0000	0.0000	0.0000;
	3005233	3005339	0.00532	0.02343	0.01091	187	0	0	0	0	1	0	0	53.6900	-57.2600	-53.3700	57.4900	0.0000	0.0000	0.0000	0.0000;
	3005234	3005296	0.00408	0.03102	0.01628	310	0	0	0	0	1	0	0	-141.0100	-7.5700	141.8100	12.0100	0.0000	0.0000	0.0000	0.0000;
	3005234	3005296	0.00408	0.03102	0.01628	310	0	0	0	0	1	0	0	-141.0100	-7.5700	141.8100	12.0100	0.0000	0.0000	0.0000	0.0000;
	3005235	3005271	0.01401	0.06175	0.02875	187	0	0	0	0	1	0	0	-10.7000	5.6900	10.7300	-8.5900	0.0000	0.0000	0.0000	0.0000;
	3005411	3005235	0.00717	0.03052	0.01526	187	0	0	0	0	1	0	0	8.4300	25.0400	-8.3800	-26.4300	0.0000	0.0000	0.0000	0.0000;
	3005237	3005236	0.00052	0.04304	0	287	0	0	1	0	1	0	0	94.1700	-17.7400	-94.1200	21.6700	0.0000	0.0000	0.0000	0.0000;
	3005238	3005236	0.00016	0.00976	0	826	0	0	1	0	1	0	0	168.7500	-32.4000	-168.7000	35.2400	0.0000	0.0000	0.0000	0.0000;
	3005236	3005394	0.00122	0.01485	0.98624	2020	0	0	0	0	1	0	0	-684.2000	-72.5900	689.8100	38.5400	0.0000	0.0000	0.0000	0.0000;
	3005240	3005239	0.00052	0.03641	0	477	0	0	1	0	1	0	0	-91.4800	3.7600	91.5200	-0.9100	0.0000	0.0000	0.0000	0.0000;
	3005243	3005239	0.00038	0.02602	0	584	0	0	1	0	1	0	0	112.5000	-21.6000	-112.4500	24.8300	0.0000	0.0000	0.0000	0.0000;
	3005451	3005239	0.00065	0.00791	0.52569	2020	0	0	0	0	1	0	0	-625.4900	-21.6700	627.8800	-5.1100	0.0000	0.0000	0.0000	0.0000;
	3005239	3006210	0.00119	0.01447	0.96116	2020	0	0	0	0	1	0	0	-283.5800	-41.9300	284.4800	-50.2500	0.0000	0.0000	0.0000	0.0000;
	3005241	3005240	0.00087	0.0425	0	204	0	0	1	0	1	0	0	-65.2200	5.5100	65.2600	-3.8200	0.0000	0.0000	0.0000	0.0000;
	3005242	3005241	0.01845	0.47482	0	24	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3005244	3005306	0.00707	0.04143	0.02069	251	0	0	0	0	1	0	0	-145.2800	16.5200	146.7600	-9.9800	0.0000	0.0000	0.0000	0.0000;
	3005244	3005442	0.00508	0.02158	0.01079	187	0	0	0	0	1	0	0	80.1500	-34.9700	-79.7800	35.4700	0.0000	0.0000	0.0000	0.0000;
	3005245	3005254	0.00731	0.03219	0.01498	251	0	0	0	0	1	0	0	-120.6600	41.3800	121.8200	-37.8400	0.0000	0.0000	0.0000	0.0000;
	3005245	3005339	0.00345	0.01469	0.00734	187	0	0	0	0	1	0	0	-65.4300	-72.1800	65.7400	72.7500	0.0000	0.0000	0.0000	0.0000;
	3005261	3005246	0.0031	0.01817	0.00907	251	0	0	0	0	1	0	0	79.5000	-14.7300	-79.3000	14.9400	0.0000	0.0000	0.0000	0.0000;
	3005248	3005428	0.0019	0.01112	0.00555	251	0	0	0	0	1	0	0	-130.6500	4.5100	130.9600	-3.2300	0.0000	0.0000	0.0000	0.0000;
	3005248	3005457	0.00198	0.00875	0.00407	409	0	0	0	0	1	0	0	119.3900	1.3800	-119.1100	-0.5800	0.0000	0.0000	0.0000	0.0000;
	3005248	3005483	0.00348	0.01531	0.00713	187	0	0	0	0	1	0	0	-89.7600	-34.5200	90.0700	35.1600	0.0000	0.0000	0.0000	0.0000;
	3005292	3005249	0.0018	0.0137	0.0072	310	0	0	0	0	1	0	0	-162.3600	14.4300	162.8300	-11.5800	0.0000	0.0000	0.0000	0.0000;
	3005292	3005249	0.0018	0.0137	0.0072	310	0	0	0	0	1	0	0	-162.3600	14.4300	162.8300	-11.5800	0.0000	0.0000	0.0000	0.0000;
	3005250	3005385	0.00149	0.0113	0.00593	500	0	0	0	0	1	0	0	-232.0100	9.3800	232.7900	-4.0800	0.0000	0.0000	0.0000	0.0000;
	3005250	3005385	0.00149	0.0113	0.00593	500	0	0	0	0	1	0	0	-232.0100	9.3800	232.7900	-4.0800	0.0000	0.0000	0.0000	0.0000;
	3005250	3005385	0.00149	0.0113	0.00593	500	0	0	0	0	1	0	0	-232.0100	9.3800	232.7900	-4.0800	0.0000	0.0000	0.0000	0.0000;
	3005250	3005385	0.00149	0.0113	0.00593	500	0	0	0	0	1	0	0	-232.0100	9.3800	232.7900	-4.0800	0.0000	0.0000	0.0000	0.0000;
	3005251	3005478	0.00129	0.00945	0.00536	310	0	0	0	0	1	0	0	98.2000	-80.5200	-98.0100	81.4000	0.0000	0.0000	0.0000	0.0000;
	3005251	3005478	0.00129	0.00945	0.00536	310	0	0	0	0	1	0	0	98.2000	-80.5200	-98.0100	81.4000	0.0000	0.0000	0.0000	0.0000;
	3005252	3005340	0.00558	0.0237	0.01185	187	0	0	0	0	1	0	0	-23.1300	15.0700	23.1700	-16.1300	0.0000	0.0000	0.0000	0.0000;
	3005252	3005436	0.00133	0.00585	0.00272	187	0	0	0	0	1	0	0	-60.2600	-75.2000	60.3700	75.4300	0.0000	0.0000	0.0000	0.0000;
	3005370	3005253	0.00126	0.00956	0.00502	310	0	0	0	0	1	0	0	142.7300	-20.6600	-142.4700	22.1300	0.0000	0.0000	0.0000	0.0000;
	3005370	3005253	0.00126	0.00956	0.00502	310	0	0	0	0	1	0	0	142.7300	-20.6600	-142.4700	22.1300	0.0000	0.0000	0.0000	0.0000;
	3005254	3005332	0.00765	0.03373	0.0157	187	0	0	0	0	1	0	0	24.5800	-8.1000	-24.5300	6.7000	0.0000	0.0000	0.0000	0.0000;
	3005254	3005420	0.00202	0.01533	0.00805	310	0	0	0	0	1	0	0	-149.1700	12.9800	149.6100	-10.4600	0.0000	0.0000	0.0000	0.0000;
	3005254	3005420	0.00202	0.01533	0.00805	310	0	0	0	0	1	0	0	-149.1700	12.9800	149.6100	-10.4600	0.0000	0.0000	0.0000	0.0000;
	3005254	3005457	0.00634	0.02792	0.01299	187	0	0	0	0	1	0	0	68.9900	-3.5200	-68.7000	3.4900	0.0000	0.0000	0.0000	0.0000;
	3005257	3005256	0.00207	0.0117	0.00629	251	0	0	0	0	1	0	0	93.4600	-19.1000	-93.2700	19.5300	0.0000	0.0000	0.0000	0.0000;
	3005256	3005427	0.00474	0.02777	0.01387	251	0	0	0	0	1	0	0	93.4500	-10.1500	-93.0300	11.2000	0.0000	0.0000	0.0000	0.0000;
	3005439	3005256	0.0037	0.02813	0.01477	310	0	0	0	0	1	0	0	100.2900	7.0800	-99.9200	-5.7700	0.0000	0.0000	0.0000	0.0000;
	3005308	3005258	0.00332	0.01947	0.00972	310	0	0	0	0	1	0	0	110.9300	17.7600	-110.5200	-16.3500	0.0000	0.0000	0.0000	0.0000;
	3005259	3005412	0.00233	0.01365	0.00681	251	0	0	0	0	1	0	0	59.5400	27.5900	-59.4400	-27.7200	0.0000	0.0000	0.0000	0.0000;
	3005261	3005260	0.00045	0.02804	0	375	0	0	1	0	1	0	0	-79.5000	14.7300	79.5300	-12.9500	0.0000	0.0000	0.0000	0.0000;
	3005262	3005260	0.0001	0.00632	0	1450	0	0	1	0	1	0	0	1213.2100	-13.0000	-1211.7700	104.2000	0.0000	0.0000	0.0000	0.0000;
	3005263	3005260	6e-05	0.00451	0	1450	0	0	1	0	1	0	0	1034.2600	-45.3000	-1033.6300	92.6900	0.0000	0.0000	0.0000	0.0000;
	3005317	3005260	4e-05	0.00088	0.07608	4352	0	0	0	0	1	0	0	-2458.3000	237.2700	2460.6700	-192.7900	0.0000	0.0000	0.0000	0.0000;
	3005264	3005471	0.00664	0.03754	0.02019	251	0	0	0	0	1	0	0	-42.2100	23.2000	42.3600	-24.4900	0.0000	0.0000	0.0000	0.0000;
	3005483	3005265	0.00103	0.00785	0.00412	409	0	0	0	0	1	0	0	-179.2600	62.6100	179.6200	-60.3300	0.0000	0.0000	0.0000	0.0000;
	3005483	3005265	0.00103	0.00785	0.00412	409	0	0	0	0	1	0	0	-179.2600	62.6100	179.6200	-60.3300	0.0000	0.0000	0.0000	0.0000;
	3005483	3005265	0.00103	0.00785	0.00412	409	0	0	0	0	1	0	0	-179.2600	62.6100	179.6200	-60.3300	0.0000	0.0000	0.0000	0.0000;
	3005287	3005266	0.0022	0.01287	0.00643	310	0	0	0	0	1	0	0	-120.3200	-79.4200	120.7700	81.3800	0.0000	0.0000	0.0000	0.0000;
	3005267	3005466	0.00868	0.03823	0.01779	187	0	0	0	0	1	0	0	-38.5900	10.5900	38.7200	-11.8000	0.0000	0.0000	0.0000	0.0000;
	3005470	3005267	0.01229	0.05415	0.02521	187	0	0	0	0	1	0	0	-7.5000	17.2800	7.5500	-19.6700	0.0000	0.0000	0.0000	0.0000;
	3005268	3005288	0.00791	0.03365	0.01683	187	0	0	0	0	1	0	0	-0.2900	-7.6500	0.3000	5.9800	0.0000	0.0000	0.0000	0.0000;
	3005427	3005269	0.00325	0.02378	0.01347	310	0	0	0	0	1	0	0	-144.0300	4.9700	144.7000	-1.3800	0.0000	0.0000	0.0000	0.0000;
	3005445	3005269	0.0017	0.01248	0.00707	310	0	0	0	0	1	0	0	116.0600	12.5900	-115.8300	-11.6300	0.0000	0.0000	0.0000	0.0000;
	3005445	3005269	0.0017	0.01248	0.00707	310	0	0	0	0	1	0	0	116.0600	12.5900	-115.8300	-11.6300	0.0000	0.0000	0.0000	0.0000;
	3005270	3005389	0.00793	0.04646	0.0232	251	0	0	0	0	1	0	0	-108.8700	-3.8900	109.8000	6.9400	0.0000	0.0000	0.0000	0.0000;
	3005270	3005437	0.00885	0.03762	0.01882	187	0	0	0	0	1	0	0	3.9300	3.9900	-3.9300	-5.8800	0.0000	0.0000	0.0000	0.0000;
	3005270	3005474	0.00513	0.03004	0.015	251	0	0	0	0	1	0	0	82.5300	-6.4500	-82.1800	6.9600	0.0000	0.0000	0.0000	0.0000;
	3005271	3005390	0.00759	0.03346	0.01557	187	0	0	0	0	1	0	0	-13.1100	5.2100	13.1300	-6.7600	0.0000	0.0000	0.0000	0.0000;
	3005467	3005272	0.00108	0.00476	0.00222	187	0	0	0	0	1	0	0	-70.8200	-1.3300	70.8700	1.3300	0.0000	0.0000	0.0000	0.0000;
	3005273	3005339	0.00649	0.02763	0.01382	187	0	0	0	0	1	0	0	-28.9000	-10.1400	28.9600	8.9200	0.0000	0.0000	0.0000	0.0000;
	3005273	3005422	0.00204	0.01195	0.00597	251	0	0	0	0	1	0	0	-87.1000	-22.7300	87.2500	23.0200	0.0000	0.0000	0.0000	0.0000;
	3005274	3005329	0.00478	0.02801	0.01399	251	0	0	0	0	1	0	0	61.6300	-11.6200	-61.4500	11.2800	0.0000	0.0000	0.0000	0.0000;
	3005274	3005374	0.00568	0.02418	0.01209	187	0	0	0	0	1	0	0	-82.1300	-26.4300	82.5500	26.9600	0.0000	0.0000	0.0000	0.0000;
	3005275	3005476	0.01075	0.063	0.03146	251	0	0	0	0	1	0	0	89.5100	-10.7500	-88.6400	12.7100	0.0000	0.0000	0.0000	0.0000;
	3005359	3005276	0.00542	0.03062	0.01647	251	0	0	0	0	1	0	0	110.6900	4.8800	-110.0500	-2.9800	0.0000	0.0000	0.0000	0.0000;
	3005277	3005315	0.00953	0.04199	0.01955	187	0	0	0	0	1	0	0	-41.4200	13.3700	41.6100	-14.5400	0.0000	0.0000	0.0000	0.0000;
	3005280	3005278	0.00202	0.01184	0.00591	251	0	0	0	0	1	0	0	108.3300	2.8300	-108.1000	-2.1100	0.0000	0.0000	0.0000	0.0000;
	3005390	3005278	0.00646	0.02848	0.01326	187	0	0	0	0	1	0	0	-57.2000	11.8200	57.4100	-12.2600	0.0000	0.0000	0.0000	0.0000;
	3005280	3005279	0.0001	0.00635	0	1112	0	0	1	0	1	0	0	-373.4900	-51.7200	373.6300	60.3800	0.0000	0.0000	0.0000	0.0000;
	3005281	3005279	0.00021	0.01977	0	942	0	0	1	0	1	0	0	267.3400	-29.7200	-267.1900	43.5200	0.0000	0.0000	0.0000	0.0000;
	3005282	3005279	0.00021	0.01672	0	940	0	0	1	0	1	0	0	267.3400	-29.7200	-267.1900	41.3700	0.0000	0.0000	0.0000	0.0000;
	3005283	3005279	0.00027	0.01279	0	935	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3005279	3005358	0.00074	0.00901	0.5983	2020	0	0	0	0	1	0	0	-96.8000	7.4000	96.8800	-69.0900	0.0000	0.0000	0.0000	0.0000;
	3005280	3005461	0.00246	0.01871	0.00982	310	0	0	0	0	1	0	0	170.5200	22.0800	-169.8300	-17.7800	0.0000	0.0000	0.0000	0.0000;
	3005284	3005454	0.00377	0.02759	0.01564	310	0	0	0	0	1	0	0	-116.8300	-8.9000	117.3400	11.0500	0.0000	0.0000	0.0000	0.0000;
	3005289	3005436	0.00048	0.00367	0.00192	310	0	0	0	0	1	0	0	65.8100	88.3300	-65.7600	-88.1100	0.0000	0.0000	0.0000	0.0000;
	3005289	3005436	0.00048	0.00367	0.00192	310	0	0	0	0	1	0	0	65.8100	88.3300	-65.7600	-88.1100	0.0000	0.0000	0.0000	0.0000;
	3005290	3005345	0.00613	0.03593	0.01794	251	0	0	0	0	1	0	0	114.7200	-4.4600	-113.9200	7.3300	0.0000	0.0000	0.0000	0.0000;
	3005291	3005292	0.00267	0.01563	0.0078	409	0	0	0	0	1	0	0	-206.7800	70.5100	208.0200	-64.0300	0.0000	0.0000	0.0000	0.0000;
	3005429	3005291	0.00544	0.024	0.01117	187	0	0	0	0	1	0	0	-84.7500	4.9100	85.1300	-4.3500	0.0000	0.0000	0.0000	0.0000;
	3005291	3005438	0.00699	0.03084	0.01436	187	0	0	0	0	1	0	0	30.0500	-16.7300	-29.9700	15.6000	0.0000	0.0000	0.0000	0.0000;
	3005292	3005312	0.004	0.01704	0.00852	187	0	0	0	0	1	0	0	54.6500	17.5800	-54.5200	-17.8800	0.0000	0.0000	0.0000	0.0000;
	3005293	3005338	0.00404	0.03072	0.01613	310	0	0	0	0	1	0	0	159.9200	-14.6100	-158.8800	20.8800	0.0000	0.0000	0.0000	0.0000;
	3005293	3005338	0.00404	0.03072	0.01613	310	0	0	0	0	1	0	0	159.9200	-14.6100	-158.8800	20.8800	0.0000	0.0000	0.0000	0.0000;
	3005293	3005402	0.00355	0.02603	0.01475	409	0	0	0	0	1	0	0	-191.4000	5.6900	192.7000	2.3400	0.0000	0.0000	0.0000	0.0000;
	3005293	3005402	0.00355	0.02603	0.01475	409	0	0	0	0	1	0	0	-191.4000	5.6900	192.7000	2.3400	0.0000	0.0000	0.0000	0.0000;
	3005296	3005295	0.00014	0.00709	0	1233	0	0	1	0	1	0	0	-652.9300	-71.4200	653.5100	101.1100	0.0000	0.0000	0.0000	0.0000;
	3005297	3005295	0.00085	0.06248	0	223	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3005298	3005295	0.00015	0.01082	0	525	0	0	1	0	1	0	0	114.8300	58.5300	-114.8100	-56.8300	0.0000	0.0000	0.0000	0.0000;
	3005299	3005295	0.0003	0.02227	0	524	0	0	1	0	1	0	0	114.8300	58.5300	-114.7800	-55.0700	0.0000	0.0000	0.0000	0.0000;
	3005300	3005295	0.00025	0.01848	0	519	0	0	1	0	1	0	0	114.8300	58.5300	-114.7900	-55.6500	0.0000	0.0000	0.0000	0.0000;
	3005301	3005295	0.00058	0.03088	0	403	0	0	1	0	1	0	0	82.5800	42.0900	-82.5300	-39.6100	0.0000	0.0000	0.0000	0.0000;
	3005302	3005295	0.0003	0.01763	0	1123	0	0	1	0	1	0	0	463.0700	116.5900	-462.4300	-79.4300	0.0000	0.0000	0.0000	0.0000;
	3005303	3005295	0.00017	0.01315	0	1117	0	0	1	0	1	0	0	463.0700	150.3800	-462.6900	-121.5600	0.0000	0.0000	0.0000	0.0000;
	3005304	3005295	0.00011	0.00134	0.08928	2020	0	0	0	0	1	0	0	-419.1800	-163.1100	419.4000	156.4000	0.0000	0.0000	0.0000	0.0000;
	3005295	3005444	0.00069	0.01404	0.97894	2768	0	0	0	0	1	0	0	-420.0600	44.8400	421.2900	-121.2400	0.0000	0.0000	0.0000	0.0000;
	3005296	3005400	0.00214	0.01566	0.00887	409	0	0	0	0	1	0	0	183.7500	27.4800	-183.0300	-23.1300	0.0000	0.0000	0.0000	0.0000;
	3005305	3005304	0.00014	0.01047	0	1239	0	0	1	0	1	0	0	-679.4900	26.3100	680.1200	20.3400	0.0000	0.0000	0.0000	0.0000;
	3005307	3005341	0.00111	0.00847	0.00445	310	0	0	0	0	1	0	0	-143.7100	-23.7800	143.9300	25.0500	0.0000	0.0000	0.0000	0.0000;
	3005307	3005341	0.00111	0.00847	0.00445	310	0	0	0	0	1	0	0	-143.7100	-23.7800	143.9300	25.0500	0.0000	0.0000	0.0000	0.0000;
	3005351	3005308	0.0016	0.01174	0.00665	409	0	0	0	0	1	0	0	182.1000	-11.7000	-181.5800	14.8200	0.0000	0.0000	0.0000	0.0000;
	3005351	3005308	0.0016	0.01174	0.00665	409	0	0	0	0	1	0	0	182.1000	-11.7000	-181.5800	14.8200	0.0000	0.0000	0.0000	0.0000;
	3005310	3005339	0.00596	0.02626	0.01222	187	0	0	0	0	1	0	0	51.2300	-32.4000	-51.0300	32.0200	0.0000	0.0000	0.0000	0.0000;
	3005310	3005379	0.00162	0.00712	0.00331	409	0	0	0	0	1	0	0	104.7000	70.2300	-104.4500	-69.5000	0.0000	0.0000	0.0000	0.0000;
	3005310	3005438	0.00421	0.02468	0.01232	251	0	0	0	0	1	0	0	-55.4300	46.7100	55.6500	-46.7500	0.0000	0.0000	0.0000	0.0000;
	3005316	3005354	0.00517	0.02278	0.01061	187	0	0	0	0	1	0	0	48.0800	58.9700	-47.7900	-58.8300	0.0000	0.0000	0.0000	0.0000;
	3005318	3005317	0.00013	0.01555	0	1106	0	0	1	0	1	0	0	-360.1300	5.4500	360.3000	14.2400	0.0000	0.0000	0.0000	0.0000;
	3005319	3005317	0.00024	0.01893	0	925	0	0	1	0	1	0	0	82.0800	-18.3400	-82.0700	19.6600	0.0000	0.0000	0.0000	0.0000;
	3005320	3005317	0.00046	0.02092	0	917	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3005321	3005317	0.00026	0.01811	0	921	0	0	1	0	1	0	0	82.0800	-19.3200	-82.0700	20.5800	0.0000	0.0000	0.0000	0.0000;
	3005388	3005317	0.00128	0.01548	1.02824	2020	0	0	0	0	1	0	0	82.2100	-4.8500	-82.1000	-100.2600	0.0000	0.0000	0.0000	0.0000;
	3005401	3005317	5e-05	0.00111	0.09678	3146	0	0	0	0	1	0	0	-1171.4400	100.7400	1172.1200	-95.7400	0.0000	0.0000	0.0000	0.0000;
	3005401	3005317	5e-05	0.00111	0.09678	3146	0	0	0	0	1	0	0	-1171.4400	100.7400	1172.1200	-95.7400	0.0000	0.0000	0.0000	0.0000;
	3005473	3005318	0.00242	0.01844	0.00968	310	0	0	0	0	1	0	0	-179.3000	7.5700	180.0700	-2.7300	0.0000	0.0000	0.0000	0.0000;
	3005473	3005318	0.00242	0.01844	0.00968	310	0	0	0	0	1	0	0	-179.3000	7.5700	180.0700	-2.7300	0.0000	0.0000	0.0000	0.0000;
	3005323	3005322	0.00012	0.01249	0	1334	0	0	1	0	1	0	0	-612.6800	13.7600	613.1100	31.4000	0.0000	0.0000	0.0000	0.0000;
	3005323	3005322	0.00012	0.01249	0	1334	0	0	1	0	1	0	0	-612.6800	13.7600	613.1100	31.4000	0.0000	0.0000	0.0000	0.0000;
	3005324	3005322	0.00037	0.02069	0	952	0	0	1	0	1	0	0	283.6500	98.3900	-283.3400	-81.1500	0.0000	0.0000	0.0000	0.0000;
	3005325	3005322	0.00022	0.0207	0	945	0	0	1	0	1	0	0	283.6500	100.4500	-283.4700	-83.1200	0.0000	0.0000	0.0000	0.0000;
	3005326	3005322	0.00014	0.00711	0	953	0	0	1	0	1	0	0	283.6500	144.5900	-283.5200	-137.8100	0.0000	0.0000	0.0000	0.0000;
	3005322	3005384	0.00031	0.00376	0.24969	2020	0	0	0	0	1	0	0	302.7600	40.6100	-302.4700	-63.1500	0.0000	0.0000	0.0000	0.0000;
	3005448	3005322	0.00014	0.00164	0.10912	2020	0	0	0	0	1	0	0	-172.7700	-105.7100	172.8200	94.9900	0.0000	0.0000	0.0000	0.0000;
	3005376	3005323	0.00121	0.00887	0.00503	310	0	0	0	0	1	0	0	-116.3200	8.9700	116.4800	-8.3300	0.0000	0.0000	0.0000	0.0000;
	3005376	3005323	0.00121	0.00887	0.00503	310	0	0	0	0	1	0	0	-116.3200	8.9700	116.4800	-8.3300	0.0000	0.0000	0.0000	0.0000;
	3005323	3005425	0.00265	0.02018	0.01059	310	0	0	0	0	1	0	0	158.5600	7.5500	-157.9100	-3.7500	0.0000	0.0000	0.0000	0.0000;
	3005323	3005425	0.00265	0.02018	0.01059	310	0	0	0	0	1	0	0	158.5600	7.5500	-157.9100	-3.7500	0.0000	0.0000	0.0000	0.0000;
	3005446	3005328	0.00871	0.03704	0.01852	187	0	0	0	0	1	0	0	-8.7300	15.1200	8.7600	-16.8900	0.0000	0.0000	0.0000	0.0000;
	3005330	3005433	0.00293	0.02226	0.01169	310	0	0	0	0	1	0	0	145.8300	5.5900	-145.2300	-2.2000	0.0000	0.0000	0.0000	0.0000;
	3005400	3005331	0.00473	0.02774	0.01385	251	0	0	0	0	1	0	0	74.7600	-7.5500	-74.5000	7.6800	0.0000	0.0000	0.0000	0.0000;
	3005450	3005331	0.00779	0.03434	0.01599	187	0	0	0	0	1	0	0	23.4000	-18.3100	-23.3300	16.9900	0.0000	0.0000	0.0000	0.0000;
	3005429	3005332	0.00313	0.01379	0.00642	187	0	0	0	0	1	0	0	-48.0400	-24.2300	48.1300	23.9600	0.0000	0.0000	0.0000	0.0000;
	3005427	3005333	0.00478	0.03636	0.01909	310	0	0	0	0	1	0	0	105.8800	-11.6700	-105.3400	13.8700	0.0000	0.0000	0.0000	0.0000;
	3005427	3005333	0.00478	0.03636	0.01909	310	0	0	0	0	1	0	0	105.8800	-11.6700	-105.3400	13.8700	0.0000	0.0000	0.0000	0.0000;
	3005334	3005484	0.01111	0.06511	0.03251	251	0	0	0	0	1	0	0	67.5600	-16.8300	-67.0500	16.4300	0.0000	0.0000	0.0000	0.0000;
	3005335	3005372	0.00458	0.02019	0.0094	187	0	0	0	0	1	0	0	19.1100	-55.9900	-18.9500	55.7000	0.0000	0.0000	0.0000	0.0000;
	3005335	3005425	0.00232	0.01697	0.00961	310	0	0	0	0	1	0	0	-135.3900	9.9900	135.8100	-7.9300	0.0000	0.0000	0.0000	0.0000;
	3005351	3005336	0.00118	0.00899	0.00472	409	0	0	0	0	1	0	0	192.6100	0.2200	-192.1800	2.5400	0.0000	0.0000	0.0000	0.0000;
	3005351	3005336	0.00118	0.00899	0.00472	409	0	0	0	0	1	0	0	192.6100	0.2200	-192.1800	2.5400	0.0000	0.0000	0.0000	0.0000;
	3005351	3005336	0.00118	0.00899	0.00472	409	0	0	0	0	1	0	0	192.6100	0.2200	-192.1800	2.5400	0.0000	0.0000	0.0000	0.0000;
	3005481	3005338	0.00337	0.02561	0.01345	310	0	0	0	0	1	0	0	-118.2400	34.7600	118.7500	-32.2500	0.0000	0.0000	0.0000	0.0000;
	3005481	3005338	0.00337	0.02561	0.01345	310	0	0	0	0	1	0	0	-118.2400	34.7600	118.7500	-32.2500	0.0000	0.0000	0.0000	0.0000;
	3005340	3005462	0.00437	0.02559	0.01278	251	0	0	0	0	1	0	0	-78.0200	42.4900	78.3600	-41.8500	0.0000	0.0000	0.0000	0.0000;
	3005340	3005467	0.00082	0.00348	0.00174	187	0	0	0	0	1	0	0	20.9100	-35.9800	-20.9000	35.8500	0.0000	0.0000	0.0000	0.0000;
	3005342	3005341	0.01026	0.25106	0	49	0	0	1	0	1	0	0	8.4000	3.2000	-8.3900	-3.0100	0.0000	0.0000	0.0000	0.0000;
	3005343	3005341	0.00091	0.04835	0	240	0	0	1	0	1	0	0	207.5000	44.3500	-207.1200	-24.2300	0.0000	0.0000	0.0000	0.0000;
	3005422	3005341	0.00126	0.00925	0.00524	409	0	0	0	0	1	0	0	-154.3000	110.0800	154.7200	-107.4900	0.0000	0.0000	0.0000	0.0000;
	3005422	3005341	0.00126	0.00925	0.00524	409	0	0	0	0	1	0	0	-154.3000	110.0800	154.7200	-107.4900	0.0000	0.0000	0.0000	0.0000;
	3005341	3005465	0.00307	0.02252	0.01276	310	0	0	0	0	1	0	0	-115.5600	29.4400	115.9700	-27.7000	0.0000	0.0000	0.0000	0.0000;
	3005341	3005465	0.00307	0.02252	0.01276	310	0	0	0	0	1	0	0	-115.5600	29.4400	115.9700	-27.7000	0.0000	0.0000	0.0000	0.0000;
	3005341	3005465	0.00307	0.02252	0.01276	310	0	0	0	0	1	0	0	-115.5600	29.4400	115.9700	-27.7000	0.0000	0.0000	0.0000	0.0000;
	3005341	3005465	0.00307	0.02252	0.01276	310	0	0	0	0	1	0	0	-115.5600	29.4400	115.9700	-27.7000	0.0000	0.0000	0.0000	0.0000;
	3005372	3005344	0.00186	0.00821	0.00382	187	0	0	0	0	1	0	0	63.6000	-51.8200	-63.4800	51.9500	0.0000	0.0000	0.0000	0.0000;
	3005344	3005482	0.00385	0.01695	0.00789	187	0	0	0	0	1	0	0	-22.0100	-22.3900	22.0500	21.7100	0.0000	0.0000	0.0000	0.0000;
	3005375	3005346	0.00103	0.00605	0.00302	251	0	0	0	0	1	0	0	-14.8700	-155.2900	15.1100	156.3900	0.0000	0.0000	0.0000	0.0000;
	3005346	3005441	0.00168	0.01277	0.0067	310	0	0	0	0	1	0	0	-171.2300	93.7200	171.8400	-89.8300	0.0000	0.0000	0.0000	0.0000;
	3005346	3005441	0.00168	0.01277	0.0067	310	0	0	0	0	1	0	0	-171.2300	93.7200	171.8400	-89.8300	0.0000	0.0000	0.0000	0.0000;
	3005443	3005346	0.0007	0.00512	0.0029	310	0	0	0	0	1	0	0	-117.8800	-93.2100	118.0300	94.0100	0.0000	0.0000	0.0000	0.0000;
	3005443	3005346	0.0007	0.00512	0.0029	310	0	0	0	0	1	0	0	-117.8800	-93.2100	118.0300	94.0100	0.0000	0.0000	0.0000	0.0000;
	3005348	3005355	0.0081	0.0357	0.01662	187	0	0	0	0	1	0	0	30.9000	-14.0900	-30.8000	12.8200	0.0000	0.0000	0.0000	0.0000;
	3005349	3005462	0.00235	0.01326	0.00713	251	0	0	0	0	1	0	0	77.6200	-18.4500	-77.4700	18.5400	0.0000	0.0000	0.0000	0.0000;
	3005351	3005350	8e-05	0.00906	0	1258	0	0	1	0	1	0	0	-622.6400	-3.3400	622.9400	37.5500	0.0000	0.0000	0.0000	0.0000;
	3005351	3005350	8e-05	0.00906	0	1258	0	0	1	0	1	0	0	-622.6400	-3.3400	622.9400	37.5500	0.0000	0.0000	0.0000	0.0000;
	3005350	3005448	0.00061	0.00734	0.48762	2020	0	0	0	0	1	0	0	-121.8900	-61.8900	121.9800	12.5700	0.0000	0.0000	0.0000	0.0000;
	3005350	3005464	0.00053	0.00645	0.4286	2020	0	0	0	0	1	0	0	-74.0700	-39.9600	74.1000	-3.9600	0.0000	0.0000	0.0000	0.0000;
	3005351	3005431	0.00463	0.02714	0.01355	251	0	0	0	0	1	0	0	128.9600	-19.9800	-128.1900	23.0800	0.0000	0.0000	0.0000	0.0000;
	3005376	3005353	0.001	0.007	0.005	350	0	0	0	0	1	0	0	9.7900	-52.9000	-9.7600	52.5700	0.0000	0.0000	0.0000	0.0000;
	3005376	3005353	0.001	0.007	0.005	350	0	0	0	0	1	0	0	9.7900	-52.9000	-9.7600	52.5700	0.0000	0.0000	0.0000	0.0000;
	3005353	3005468	0.00184	0.01402	0.00736	310	0	0	0	0	1	0	0	150.2400	55.0700	-149.7900	-52.3900	0.0000	0.0000	0.0000	0.0000;
	3005355	3005445	0.00332	0.02526	0.01326	310	0	0	0	0	1	0	0	-98.5900	6.2000	98.9100	-5.1100	0.0000	0.0000	0.0000	0.0000;
	3005355	3005445	0.00332	0.02526	0.01326	310	0	0	0	0	1	0	0	-98.5900	6.2000	98.9100	-5.1100	0.0000	0.0000	0.0000	0.0000;
	3005386	3005356	0.001	0.00567	0.00305	251	0	0	0	0	1	0	0	113.6800	59.5500	-113.5300	-58.9900	0.0000	0.0000	0.0000	0.0000;
	3005356	3005431	0.00571	0.0323	0.01737	251	0	0	0	0	1	0	0	-43.5300	46.4700	43.7600	-47.0000	0.0000	0.0000	0.0000	0.0000;
	3005357	3005386	0.00324	0.02375	0.01346	310	0	0	0	0	1	0	0	84.0300	-84.9900	-83.5900	86.8700	0.0000	0.0000	0.0000	0.0000;
	3005359	3005358	0.00026	0.01828	0	1057	0	0	1	0	1	0	0	-236.1500	2.4900	236.2900	7.2900	0.0000	0.0000	0.0000	0.0000;
	3005360	3005358	0.00015	0.0112	0	1333	0	0	1	0	1	0	0	1006.5100	-64.4900	-1005.0200	176.1800	0.0000	0.0000	0.0000	0.0000;
	3008155	3005358	0.00037	0.0075	0.52342	2768	0	0	0	0	1	0	0	612.1100	73.6400	-610.7700	-101.5500	0.0000	0.0000	0.0000	0.0000;
	3005362	3005361	0.00018	0.01755	0	646	0	0	1	0	1	0	0	-96.9500	-9.7700	96.9600	11.4200	0.0000	0.0000	0.0000	0.0000;
	3005363	3005361	0.00057	0.03295	0	282	0	0	1	0	1	0	0	10.3800	-1.1500	-10.3800	1.1900	0.0000	0.0000	0.0000	0.0000;
	3005364	3005361	0.00014	0.00948	0	798	0	0	1	0	1	0	0	213.0200	-23.6800	-212.9500	27.9900	0.0000	0.0000	0.0000	0.0000;
	3005365	3005361	0.00026	0.01973	0	787	0	0	1	0	1	0	0	213.0200	-23.6800	-212.9000	32.7000	0.0000	0.0000	0.0000	0.0000;
	3005366	3005361	0.00038	0.02244	0	795	0	0	1	0	1	0	0	213.0200	-23.6800	-212.8400	33.9500	0.0000	0.0000	0.0000	0.0000;
	3005367	3005361	0.00031	0.02178	0	809	0	0	1	0	1	0	0	213.0200	-23.6800	-212.8700	33.6500	0.0000	0.0000	0.0000	0.0000;
	3005368	3005361	0.00022	0.01449	0	798	0	0	1	0	1	0	0	213.0200	-23.6800	-212.9200	30.2900	0.0000	0.0000	0.0000	0.0000;
	3005369	3005361	0.00041	0.02362	0	796	0	0	1	0	1	0	0	213.0200	-23.6800	-212.8300	34.5000	0.0000	0.0000	0.0000	0.0000;
	3005373	3005433	0.0024	0.01407	0.00702	251	0	0	0	0	1	0	0	-118.0600	-43.7300	118.4400	45.2300	0.0000	0.0000	0.0000	0.0000;
	3005385	3005374	0.00128	0.00939	0.00532	409	0	0	0	0	1	0	0	222.4500	-31.3300	-221.8300	35.3500	0.0000	0.0000	0.0000	0.0000;
	3005385	3005374	0.00128	0.00939	0.00532	409	0	0	0	0	1	0	0	222.4500	-31.3300	-221.8300	35.3500	0.0000	0.0000	0.0000	0.0000;
	3005385	3005374	0.00128	0.00939	0.00532	409	0	0	0	0	1	0	0	222.4500	-31.3300	-221.8300	35.3500	0.0000	0.0000	0.0000	0.0000;
	3005377	3005477	0.00328	0.01925	0.00961	251	0	0	0	0	1	0	0	-57.3600	-18.8900	57.4700	18.5800	0.0000	0.0000	0.0000	0.0000;
	3005470	3005378	0.00267	0.01179	0.00549	409	0	0	0	0	1	0	0	-93.7900	-57.5700	94.1000	58.3600	0.0000	0.0000	0.0000	0.0000;
	3005379	3005442	0.00383	0.02248	0.01122	251	0	0	0	0	1	0	0	-60.2800	22.8300	60.4300	-23.0800	0.0000	0.0000	0.0000	0.0000;
	3005381	3005380	0.00015	0.00982	0	1057	0	0	1	0	1	0	0	-283.9700	-72.7600	284.0900	80.9600	0.0000	0.0000	0.0000	0.0000;
	3005382	3005380	0.00021	0.01436	0	786	0	0	1	0	1	0	0	65.2800	106.3800	-65.2500	-104.3000	0.0000	0.0000	0.0000	0.0000;
	3005383	3005380	0.00023	0.01636	0	787	0	0	1	0	1	0	0	65.2800	106.3800	-65.2500	-104.0200	0.0000	0.0000	0.0000	0.0000;
	3005380	3005384	0.00026	0.0059	0.51266	3146	0	0	0	0	1	0	0	1144.2400	32.7500	-1140.9800	-12.0100	0.0000	0.0000	0.0000	0.0000;
	3005381	3005439	0.00275	0.02093	0.01099	310	0	0	0	0	1	0	0	107.4200	20.9900	-107.0900	-19.6800	0.0000	0.0000	0.0000	0.0000;
	3005381	3005439	0.00275	0.02093	0.01099	310	0	0	0	0	1	0	0	107.4200	20.9900	-107.0900	-19.6800	0.0000	0.0000	0.0000	0.0000;
	3005385	3005384	4e-05	0.00492	0	1346	0	0	1	0	1	0	0	-919.7500	21.0100	920.0800	19.1900	0.0000	0.0000	0.0000	0.0000;
	3005385	3005384	4e-05	0.00492	0	1346	0	0	1	0	1	0	0	-919.7500	21.0100	920.0800	19.1900	0.0000	0.0000	0.0000	0.0000;
	3005387	3005429	0.00362	0.01597	0.00743	187	0	0	0	0	1	0	0	-26.5900	10.1300	26.6200	-10.7600	0.0000	0.0000	0.0000	0.0000;
	3005469	3005387	0.00095	0.00722	0.00379	310	0	0	0	0	1	0	0	171.0100	57.5800	-170.7100	-55.6900	0.0000	0.0000	0.0000	0.0000;
	3005389	3005388	0.00011	0.00666	0	1064	0	0	1	0	1	0	0	-353.0500	-47.0200	353.1800	55.1800	0.0000	0.0000	0.0000	0.0000;
	3005388	3008067	0.00062	0.01267	0.8835	2768	0	0	0	0	1	0	0	-300.0400	15.7400	300.6000	-96.1200	0.0000	0.0000	0.0000	0.0000;
	3005389	3005393	0.00709	0.04153	0.02074	251	0	0	0	0	1	0	0	86.2900	2.1000	-85.7800	-1.2500	0.0000	0.0000	0.0000	0.0000;
	3005391	3005390	0.0041	0.10984	0	65	0	0	1	0	1	0	0	-22.1100	1.9800	22.1300	-1.4600	0.0000	0.0000	0.0000	0.0000;
	3005390	3005458	0.00669	0.02948	0.01372	187	0	0	0	0	1	0	0	21.9400	-3.6100	-21.9100	2.3200	0.0000	0.0000	0.0000	0.0000;
	3005392	3005391	0.01427	0.30897	0	50	0	0	1	0	1	0	0	-7.4900	-2.1200	7.5000	2.3100	0.0000	0.0000	0.0000	0.0000;
	3005459	3005391	0.00912	0.05206	0.00782	98	0	0	0	0	1	0	0	-14.5900	3.5900	14.6100	-4.2900	0.0000	0.0000	0.0000	0.0000;
	3005395	3005394	9e-05	0.00527	0	1163	0	0	1	0	1	0	0	722.7600	-36.4600	-722.3100	62.7500	0.0000	0.0000	0.0000	0.0000;
	3005399	3005394	9e-05	0.01069	0	645	0	0	1	0	1	0	0	124.2000	35.2700	-124.1900	-33.5900	0.0000	0.0000	0.0000	0.0000;
	3005396	3005395	0.00057	0.04373	0	320	0	0	1	0	1	0	0	-114.2400	-8.2100	114.3100	13.7300	0.0000	0.0000	0.0000	0.0000;
	3005397	3005396	0.00233	0.0652	0	168	0	0	1	0	1	0	0	53.5800	-13.8500	-53.5100	15.8000	0.0000	0.0000	0.0000	0.0000;
	3005398	3005397	0.01999	0.78238	0	21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3005402	3005401	0.00019	0.01369	0	1174	0	0	1	0	1	0	0	-451.3700	-23.3700	451.7500	50.9000	0.0000	0.0000	0.0000	0.0000;
	3005403	3005401	0.00028	0.02956	0	426	0	0	1	0	1	0	0	89.2700	45.5000	-89.2400	-42.6900	0.0000	0.0000	0.0000	0.0000;
	3005404	3005401	0.00027	0.01999	0	435	0	0	1	0	1	0	0	77.9900	45.5000	-77.9700	-43.9400	0.0000	0.0000	0.0000	0.0000;
	3005405	3005401	0.0003	0.02018	0	440	0	0	1	0	1	0	0	85.5300	45.5000	-85.5000	-43.6900	0.0000	0.0000	0.0000	0.0000;
	3005406	3005401	0.00024	0.02866	0	433	0	0	1	0	1	0	0	89.2700	45.5000	-89.2500	-42.7700	0.0000	0.0000	0.0000	0.0000;
	3005407	3005470	0.01779	0.07838	0.03648	187	0	0	0	0	1	0	0	1.2400	1.9000	-1.2300	-5.7100	0.0000	0.0000	0.0000	0.0000;
	3005408	3005421	0.00543	0.02392	0.01113	187	0	0	0	0	1	0	0	21.9300	-62.1300	-21.7000	61.9500	0.0000	0.0000	0.0000	0.0000;
	3005409	3005447	0.00189	0.01068	0.00574	251	0	0	0	0	1	0	0	-116.0200	6.7400	116.2700	-5.9000	0.0000	0.0000	0.0000	0.0000;
	3005411	3005410	0.00015	0.01564	0	1041	0	0	1	0	1	0	0	-333.2600	21.1400	333.4200	-4.7000	0.0000	0.0000	0.0000	0.0000;
	3005410	3005451	0.0004	0.0049	0.32555	2020	0	0	0	0	1	0	0	-10.9200	-39.4300	10.9200	4.9900	0.0000	0.0000	0.0000	0.0000;
	3005411	3005477	0.00331	0.01942	0.0097	251	0	0	0	0	1	0	0	137.1500	43.7600	-136.5100	-40.9800	0.0000	0.0000	0.0000	0.0000;
	3006316	3005411	0.00833	0.03543	0.01772	187	0	0	0	0	1	0	0	25.5800	-30.7000	-25.4500	29.3600	0.0000	0.0000	0.0000	0.0000;
	3005414	3005413	0.00122	0.05952	0	315	0	0	1	0	1	0	0	-34.4500	17.5800	34.4600	-16.7300	0.0000	0.0000	0.0000	0.0000;
	3005415	3005413	0.00043	0.03186	0	561	0	0	1	0	1	0	0	121.8200	-13.5400	-121.7600	18.2700	0.0000	0.0000	0.0000	0.0000;
	3005416	3005413	0.00034	0.03222	0	559	0	0	1	0	1	0	0	121.8200	-13.5400	-121.7700	18.3200	0.0000	0.0000	0.0000	0.0000;
	3005417	3005413	0.00024	0.0284	0	574	0	0	1	0	1	0	0	121.8200	-13.5400	-121.7800	17.7500	0.0000	0.0000	0.0000	0.0000;
	3005418	3005413	0.00058	0.02748	0	551	0	0	1	0	1	0	0	118.6200	-13.1900	-118.5400	17.0500	0.0000	0.0000	0.0000	0.0000;
	3005419	3005413	0.00029	0.01611	0	561	0	0	1	0	1	0	0	118.6200	-13.1900	-118.5800	15.4500	0.0000	0.0000	0.0000	0.0000;
	3005414	3005471	0.01049	0.04462	0.02231	187	0	0	0	0	1	0	0	34.4500	-17.5800	-34.3000	15.8800	0.0000	0.0000	0.0000	0.0000;
	3005423	3005422	0.00234	0.09836	0	94	0	0	1	0	1	0	0	12.3800	-1.3800	-12.3800	1.5200	0.0000	0.0000	0.0000	0.0000;
	3005424	3005422	0.00826	0.16541	0	77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3005432	3005430	0.00343	0.02608	0.01369	310	0	0	0	0	1	0	0	84.6200	-37.3500	-84.3300	38.1300	0.0000	0.0000	0.0000	0.0000;
	3005435	3005471	0.01193	0.05076	0.02538	187	0	0	0	0	1	0	0	-34.9600	2.0500	35.1000	-4.1000	0.0000	0.0000	0.0000	0.0000;
	3005443	3005469	0.00205	0.00902	0.0042	380	0	0	0	0	1	0	0	88.7400	79.7000	-88.4600	-78.9100	0.0000	0.0000	0.0000	0.0000;
	3005445	3005444	0.0002	0.01571	0	1266	0	0	1	0	1	0	0	-429.9400	-14.9600	430.3100	43.5800	0.0000	0.0000	0.0000	0.0000;
	3005470	3005446	0.00445	0.01961	0.00913	187	0	0	0	0	1	0	0	32.0000	26.0200	-31.9300	-26.6400	0.0000	0.0000	0.0000	0.0000;
	3005449	3005448	7e-05	0.00805	0	1267	0	0	1	0	1	0	0	-753.4800	110.7800	753.8600	-66.3900	0.0000	0.0000	0.0000	0.0000;
	3005448	3005479	0.00039	0.00471	0.31303	2020	0	0	0	0	1	0	0	-703.0800	159.5300	705.0500	-168.0700	0.0000	0.0000	0.0000	0.0000;
	3005452	3005451	0.00023	0.01073	0	960	0	0	1	0	1	0	0	-221.5800	-36.4000	221.7000	41.5500	0.0000	0.0000	0.0000	0.0000;
	3005459	3005458	0.00338	0.11671	0	80	0	0	1	0	1	0	0	-21.8900	2.8700	21.9100	-2.3200	0.0000	0.0000	0.0000	0.0000;
	3005460	3005459	0.01905	0.34714	0	35	0	0	1	0	1	0	0	-14.1600	-4.0100	14.2000	4.7600	0.0000	0.0000	0.0000	0.0000;
	3006140	3005459	0.01042	0.04644	0.00681	149	0	0	0	0	1	0	0	-44.0000	10.9700	44.2100	-10.7600	0.0000	0.0000	0.0000	0.0000;
	3005459	3006325	0.01669	0.07435	0.0109	149	0	0	0	0	1	0	0	-21.9200	-0.4600	22.0000	-0.3300	0.0000	0.0000	0.0000	0.0000;
	3005463	3005478	0.00106	0.00601	0.00323	409	0	0	0	0	1	0	0	-175.3100	-113.0500	175.7500	115.2200	0.0000	0.0000	0.0000	0.0000;
	3005465	3005464	8e-05	0.00976	0	1284	0	0	1	0	1	0	0	-682.0700	48.9800	682.4300	-5.0500	0.0000	0.0000	0.0000	0.0000;
	3005467	3005482	0.00166	0.00971	0.00485	409	0	0	0	0	1	0	0	116.0700	-122.6300	-115.6200	124.7700	0.0000	0.0000	0.0000	0.0000;
	3005480	3005479	0.00031	0.01505	0	961	0	0	1	0	1	0	0	-409.4700	-15.9600	409.9800	40.8000	0.0000	0.0000	0.0000	0.0000;
	3006001	3006281	0.00258	0.01473	0.00221	250	0	0	0	0	1	0	0	-14.3500	106.5900	14.6300	-105.2200	0.0000	0.0000	0.0000	0.0000;
	3006001	3006283	0.01462	0.03576	0.00468	98	0	0	0	0	1	0	0	15.5300	36.5700	-15.3100	-36.5200	0.0000	0.0000	0.0000	0.0000;
	3006001	3006312	0.00777	0.03462	0.00508	221	0	0	0	0	1	0	0	-104.9900	42.6000	105.9400	-38.9400	0.0000	0.0000	0.0000	0.0000;
	3006002	3006060	0.00991	0.05949	0.00807	98	0	0	0	0	1	0	0	30.6400	-1.9000	-30.5500	1.6300	0.0000	0.0000	0.0000	0.0000;
	3006002	3006291	0.00199	0.01285	0.00245	221	0	0	0	0	1	0	0	-19.3800	-8.6600	19.3900	8.4700	0.0000	0.0000	0.0000	0.0000;
	3006002	3006291	0.00199	0.01285	0.00245	221	0	0	0	0	1	0	0	-19.3800	-8.6600	19.3900	8.4700	0.0000	0.0000	0.0000	0.0000;
	3006002	3006332	0.00746	0.03326	0.00488	149	0	0	0	0	1	0	0	-24.3600	10.0200	24.4100	-10.2900	0.0000	0.0000	0.0000	0.0000;
	3006004	3006003	0.00026	0.01763	0	1117	0	0	1	0	1	0	0	363.4500	-67.1800	-363.1100	90.3000	0.0000	0.0000	0.0000	0.0000;
	3006006	3006003	0.00024	0.01241	0	788	0	0	1	0	1	0	0	212.6900	53.6000	-212.5800	-48.0800	0.0000	0.0000	0.0000	0.0000;
	3006007	3006003	0.00012	0.00801	0	1069	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3006008	3006003	0.00019	0.01445	0	754	0	0	1	0	1	0	0	198.0400	47.3600	-197.9600	-41.8200	0.0000	0.0000	0.0000	0.0000;
	3006009	3006003	0.00033	0.02418	0	758	0	0	1	0	1	0	0	198.0400	29.9900	-197.9200	-21.0200	0.0000	0.0000	0.0000	0.0000;
	3006010	3006003	0.00034	0.01683	0	758	0	0	1	0	1	0	0	198.0400	39.7000	-197.9100	-33.3500	0.0000	0.0000	0.0000	0.0000;
	3006003	3006107	0.00065	0.00791	0.5258	2020	0	0	0	0	1	0	0	366.1100	-52.6200	-365.2900	6.4400	0.0000	0.0000	0.0000	0.0000;
	3006292	3006003	0.0002	0.00409	0.28512	2768	0	0	0	0	1	0	0	-802.1300	-111.5800	803.3700	106.5900	0.0000	0.0000	0.0000	0.0000;
	3006005	3006004	0.00134	0.05853	0	200	0	0	1	0	1	0	0	-99.1100	9.1500	99.2400	-3.6100	0.0000	0.0000	0.0000	0.0000;
	3006005	3006004	0.00134	0.05853	0	200	0	0	1	0	1	0	0	-99.1100	9.1500	99.2400	-3.6100	0.0000	0.0000	0.0000	0.0000;
	3006102	3006004	0.00197	0.0205	0.06986	1400	0	0	0	0	1	0	0	568.0200	-18.3800	-561.9300	74.4100	0.0000	0.0000	0.0000	0.0000;
	3006012	3006005	0.00833	0.0569	0.00968	221	0	0	0	0	1	0	0	-116.9000	32.9500	118.0600	-26.0400	0.0000	0.0000	0.0000	0.0000;
	3006012	3006005	0.00833	0.0569	0.00968	221	0	0	0	0	1	0	0	-116.9000	32.9500	118.0600	-26.0400	0.0000	0.0000	0.0000	0.0000;
	3006005	3006117	0.00772	0.04984	0.00951	221	0	0	0	0	1	0	0	-56.6900	6.2000	56.9300	-5.6500	0.0000	0.0000	0.0000	0.0000;
	3006005	3006117	0.00772	0.04984	0.00951	221	0	0	0	0	1	0	0	-56.6900	6.2000	56.9300	-5.6500	0.0000	0.0000	0.0000	0.0000;
	3006011	3006068	0.00433	0.03013	0.00493	221	0	0	0	0	1	0	0	54.3100	-8.2200	-54.1800	8.5900	0.0000	0.0000	0.0000	0.0000;
	3006163	3006011	0.00329	0.02128	0.00406	221	0	0	0	0	1	0	0	78.5200	-0.5600	-78.3300	1.4100	0.0000	0.0000	0.0000	0.0000;
	3006027	3006012	0.00646	0.04503	0.00736	221	0	0	0	0	1	0	0	-109.4000	-5.7100	110.1500	10.1300	0.0000	0.0000	0.0000	0.0000;
	3006027	3006012	0.00646	0.04503	0.00736	221	0	0	0	0	1	0	0	-109.4000	-5.7100	110.1500	10.1300	0.0000	0.0000	0.0000	0.0000;
	3006026	3006013	0.00518	0.03346	0.00638	221	0	0	0	0	1	0	0	97.0400	5.4200	-96.5500	-2.9200	0.0000	0.0000	0.0000	0.0000;
	3006013	3006128	0.0055	0.033	0.00448	98	0	0	0	0	1	0	0	24.2700	-9.0000	-24.2300	8.7700	0.0000	0.0000	0.0000	0.0000;
	3006013	3006168	0.00398	0.0174	0.00265	149	0	0	0	0	1	0	0	-0.1200	-17.1900	0.1400	16.9700	0.0000	0.0000	0.0000	0.0000;
	3006013	3006225	0.0082	0.04681	0.00703	98	0	0	0	0	1	0	0	-22.4800	2.2200	22.5200	-2.6800	0.0000	0.0000	0.0000	0.0000;
	3006014	3006096	0.02367	0.05785	0.00758	98	0	0	0	0	1	0	0	35.6800	-30.6600	-35.1800	31.0800	0.0000	0.0000	0.0000	0.0000;
	3006133	3006014	0.01059	0.04636	0.00706	149	0	0	0	0	1	0	0	70.2200	-20.9300	-69.6700	22.5900	0.0000	0.0000	0.0000	0.0000;
	3006014	3006139	0.00975	0.05851	0.00794	98	0	0	0	0	1	0	0	28.4800	6.5100	-28.4000	-6.8400	0.0000	0.0000	0.0000	0.0000;
	3006015	3006112	0.0199	0.04863	0.00637	98	0	0	0	0	1	0	0	-31.5300	27.6500	31.8800	-27.4700	0.0000	0.0000	0.0000	0.0000;
	3006236	3006015	0.00985	0.04086	0.00693	149	0	0	0	0	1	0	0	57.0500	-30.2200	-56.6400	31.1800	0.0000	0.0000	0.0000	0.0000;
	3006016	3006168	0.00378	0.0263	0.0043	221	0	0	0	0	1	0	0	69.0000	37.7900	-68.7700	-36.6400	0.0000	0.0000	0.0000	0.0000;
	3006016	3006168	0.00378	0.0263	0.0043	221	0	0	0	0	1	0	0	69.0000	37.7900	-68.7700	-36.6400	0.0000	0.0000	0.0000	0.0000;
	3006199	3006016	0.00208	0.01421	0.00242	221	0	0	0	0	1	0	0	144.3100	-9.2600	-143.8900	11.9000	0.0000	0.0000	0.0000	0.0000;
	3006199	3006016	0.00208	0.01421	0.00242	221	0	0	0	0	1	0	0	144.3100	-9.2600	-143.8900	11.9000	0.0000	0.0000	0.0000	0.0000;
	3006199	3006016	0.00208	0.01421	0.00242	221	0	0	0	0	1	0	0	144.3100	-9.2600	-143.8900	11.9000	0.0000	0.0000	0.0000	0.0000;
	3006016	3006356	0.00315	0.01306	0.00222	400	0	0	0	0	1	0	0	117.2400	-161.2800	-116.0200	166.1000	0.0000	0.0000	0.0000	0.0000;
	3006068	3006017	0.00427	0.02759	0.00526	221	0	0	0	0	1	0	0	124.3300	1.4600	-123.6900	2.1500	0.0000	0.0000	0.0000	0.0000;
	3006068	3006017	0.00427	0.02759	0.00526	221	0	0	0	0	1	0	0	124.3300	1.4600	-123.6900	2.1500	0.0000	0.0000	0.0000	0.0000;
	3006068	3006017	0.00427	0.02759	0.00526	221	0	0	0	0	1	0	0	124.3300	1.4600	-123.6900	2.1500	0.0000	0.0000	0.0000	0.0000;
	3006017	3006159	0.00233	0.01593	0.00271	221	0	0	0	0	1	0	0	95.9200	-10.0200	-95.7000	11.2000	0.0000	0.0000	0.0000	0.0000;
	3006017	3006159	0.00233	0.01593	0.00271	221	0	0	0	0	1	0	0	95.9200	-10.0200	-95.7000	11.2000	0.0000	0.0000	0.0000	0.0000;
	3006017	3006159	0.00233	0.01593	0.00271	221	0	0	0	0	1	0	0	95.9200	-10.0200	-95.7000	11.2000	0.0000	0.0000	0.0000	0.0000;
	3006160	3006018	0.00176	0.01201	0.00204	221	0	0	0	0	1	0	0	-106.1900	-7.7900	106.3900	8.9500	0.0000	0.0000	0.0000	0.0000;
	3006160	3006018	0.00176	0.01201	0.00204	221	0	0	0	0	1	0	0	-106.1900	-7.7900	106.3900	8.9500	0.0000	0.0000	0.0000	0.0000;
	3006160	3006018	0.00176	0.01201	0.00204	221	0	0	0	0	1	0	0	-106.1900	-7.7900	106.3900	8.9500	0.0000	0.0000	0.0000	0.0000;
	3006018	3006256	0.00261	0.01687	0.00322	221	0	0	0	0	1	0	0	-107.2100	-9.1800	107.5100	10.8000	0.0000	0.0000	0.0000	0.0000;
	3006018	3006256	0.00261	0.01687	0.00322	221	0	0	0	0	1	0	0	-107.2100	-9.1800	107.5100	10.8000	0.0000	0.0000	0.0000	0.0000;
	3006018	3006256	0.00261	0.01687	0.00322	221	0	0	0	0	1	0	0	-107.2100	-9.1800	107.5100	10.8000	0.0000	0.0000	0.0000	0.0000;
	3006040	3006019	0.0008	0.00518	0.00099	221	0	0	0	0	1	0	0	84.3400	15.3400	-84.2800	-15.0600	0.0000	0.0000	0.0000	0.0000;
	3006040	3006019	0.0008	0.00518	0.00099	221	0	0	0	0	1	0	0	84.3400	15.3400	-84.2800	-15.0600	0.0000	0.0000	0.0000	0.0000;
	3006040	3006019	0.0008	0.00518	0.00099	221	0	0	0	0	1	0	0	84.3400	15.3400	-84.2800	-15.0600	0.0000	0.0000	0.0000	0.0000;
	3006019	3006113	0.00154	0.00995	0.0019	221	0	0	0	0	1	0	0	71.5100	20.4700	-71.4300	-20.1100	0.0000	0.0000	0.0000	0.0000;
	3006019	3006113	0.00154	0.00995	0.0019	221	0	0	0	0	1	0	0	71.5100	20.4700	-71.4300	-20.1100	0.0000	0.0000	0.0000	0.0000;
	3006019	3006306	0.01058	0.02586	0.00339	98	0	0	0	0	1	0	0	7.6300	8.3800	-7.6100	-8.6900	0.0000	0.0000	0.0000	0.0000;
	3006019	3006313	0.00538	0.03672	0.00625	221	0	0	0	0	1	0	0	21.5600	-10.4300	-21.5300	10.0100	0.0000	0.0000	0.0000	0.0000;
	3006019	3006313	0.00538	0.03672	0.00625	221	0	0	0	0	1	0	0	21.5600	-10.4300	-21.5300	10.0100	0.0000	0.0000	0.0000	0.0000;
	3006020	3006212	0.00352	0.0146	0.00248	149	0	0	0	0	1	0	0	-84.9600	-7.9600	85.2100	8.7200	0.0000	0.0000	0.0000	0.0000;
	3006020	3006252	0.01082	0.04487	0.00761	149	0	0	0	0	1	0	0	68.4400	3.2800	-67.9500	-2.0500	0.0000	0.0000	0.0000	0.0000;
	3006022	3006021	0.00033	0.01733	0	948	0	0	1	0	1	0	0	-286.5000	-38.6200	286.7700	52.4600	0.0000	0.0000	0.0000	0.0000;
	3006118	3006021	0.00013	0.00161	0.10699	2020	0	0	0	0	1	0	0	-501.9200	24.2100	502.2300	-31.7700	0.0000	0.0000	0.0000	0.0000;
	3006021	3006210	0.00053	0.00643	0.42698	2020	0	0	0	0	1	0	0	-789.0000	-20.6800	792.1000	12.6000	0.0000	0.0000	0.0000	0.0000;
	3006023	3006022	0.00043	0.02783	0	438	0	0	1	0	1	0	0	-242.8200	-27.5500	243.0700	43.7600	0.0000	0.0000	0.0000	0.0000;
	3006315	3006022	0.0043	0.03071	0.05598	443	0	0	0	0	1	0	0	-52.9100	-3.6700	53.0200	-1.3500	0.0000	0.0000	0.0000	0.0000;
	3006022	3006350	0.00257	0.01837	0.03349	443	0	0	0	0	1	0	0	-9.5900	-3.7900	9.5900	0.3000	0.0000	0.0000	0.0000	0.0000;
	3006120	3006023	0.00776	0.03392	0.00517	221	0	0	0	0	1	0	0	-34.3300	25.0000	34.4700	-24.9400	0.0000	0.0000	0.0000	0.0000;
	3006023	3006262	0.00666	0.04639	0.00758	221	0	0	0	0	1	0	0	37.7300	7.4200	-37.6300	-7.5200	0.0000	0.0000	0.0000	0.0000;
	3006023	3006262	0.00666	0.04639	0.00758	221	0	0	0	0	1	0	0	37.7300	7.4200	-37.6300	-7.5200	0.0000	0.0000	0.0000	0.0000;
	3006024	3006181	0.01205	0.05372	0.00788	221	0	0	0	0	1	0	0	-63.4000	44.2100	64.0900	-41.9900	0.0000	0.0000	0.0000	0.0000;
	3006024	3006219	0.004	0.02403	0.00326	300	0	0	0	0	1	0	0	-27.9400	110.7100	28.4400	-108.0900	0.0000	0.0000	0.0000	0.0000;
	3006024	3006330	0.00775	0.04653	0.00631	221	0	0	0	0	1	0	0	6.3600	73.7700	-5.9500	-71.9900	0.0000	0.0000	0.0000	0.0000;
	3006025	3006060	0.00724	0.04134	0.00621	250	0	0	0	0	1	0	0	38.2600	44.7600	-38.0200	-44.0500	0.0000	0.0000	0.0000	0.0000;
	3006121	3006025	0.00399	0.02277	0.00342	221	0	0	0	0	1	0	0	22.6100	-85.0100	-22.3000	86.3700	0.0000	0.0000	0.0000	0.0000;
	3006025	3006337	0.00373	0.02598	0.00425	221	0	0	0	0	1	0	0	-28.8300	60.8800	28.9900	-60.2100	0.0000	0.0000	0.0000	0.0000;
	3006025	3006337	0.00373	0.02598	0.00425	221	0	0	0	0	1	0	0	-28.8300	60.8800	28.9900	-60.2100	0.0000	0.0000	0.0000	0.0000;
	3006352	3006025	0.00808	0.01942	0.00264	221	0	0	0	0	1	0	0	23.6300	-91.6000	-22.9300	93.0100	0.0000	0.0000	0.0000	0.0000;
	3006026	3006182	0.00598	0.04088	0.00695	221	0	0	0	0	1	0	0	94.5100	-5.5900	-93.9800	8.5200	0.0000	0.0000	0.0000	0.0000;
	3006236	3006026	0.00321	0.02074	0.00396	221	0	0	0	0	1	0	0	107.1900	5.0000	-106.8300	-3.0500	0.0000	0.0000	0.0000	0.0000;
	3006236	3006026	0.00321	0.02074	0.00396	221	0	0	0	0	1	0	0	107.1900	5.0000	-106.8300	-3.0500	0.0000	0.0000	0.0000	0.0000;
	3006027	3006181	0.00709	0.0494	0.00808	300	0	0	0	0	1	0	0	153.8200	-7.0000	-152.2100	17.4200	0.0000	0.0000	0.0000	0.0000;
	3006126	3006028	0.00239	0.01662	0.00272	221	0	0	0	0	1	0	0	0.2300	12.2700	-0.2300	-12.5200	0.0000	0.0000	0.0000	0.0000;
	3006126	3006028	0.00239	0.01662	0.00272	221	0	0	0	0	1	0	0	0.2300	12.2700	-0.2300	-12.5200	0.0000	0.0000	0.0000	0.0000;
	3006028	3006223	0.00261	0.01816	0.00297	221	0	0	0	0	1	0	0	-66.8600	-0.2600	66.9800	0.7800	0.0000	0.0000	0.0000	0.0000;
	3006028	3006223	0.00261	0.01816	0.00297	221	0	0	0	0	1	0	0	-66.8600	-0.2600	66.9800	0.7800	0.0000	0.0000	0.0000	0.0000;
	3006028	3006289	0.0098	0.05596	0.00841	98	0	0	0	0	1	0	0	30.8400	-3.7200	-30.7400	3.4200	0.0000	0.0000	0.0000	0.0000;
	3006029	3006221	0.02678	0.11107	0.01885	149	0	0	0	0	1	0	0	46.8700	-18.0800	-46.2400	18.7400	0.0000	0.0000	0.0000	0.0000;
	3006329	3006029	0.01886	0.07826	0.01328	149	0	0	0	0	1	0	0	54.4300	-15.1000	-53.8600	16.1000	0.0000	0.0000	0.0000	0.0000;
	3006031	3006030	0.00319	0.1363	0	124	0	0	1	0	1	0	0	-34.6800	-1.6100	34.7100	3.2100	0.0000	0.0000	0.0000	0.0000;
	3006030	3006172	0.00307	0.02195	0.04002	443	0	0	0	0	1	0	0	68.1100	-4.0300	-67.9700	0.8800	0.0000	0.0000	0.0000	0.0000;
	3006030	3006188	0.01107	0.07911	0.14424	443	0	0	0	0	1	0	0	-45.2400	-3.9200	45.4600	-9.4700	0.0000	0.0000	0.0000	0.0000;
	3006030	3007274	0.0079	0.05646	0.10294	443	0	0	0	0	1	0	0	-57.5800	4.7400	57.8400	-13.5200	0.0000	0.0000	0.0000	0.0000;
	3006173	3006031	0.03353	0.08197	0.01073	98	0	0	0	0	1	0	0	-5.4700	5.6100	5.4900	-6.6600	0.0000	0.0000	0.0000	0.0000;
	3006032	3006207	0.01092	0.04528	0.00768	149	0	0	0	0	1	0	0	-67.0000	-45.9900	67.7100	48.1600	0.0000	0.0000	0.0000	0.0000;
	3006217	3006032	0.00379	0.02164	0.00325	98	0	0	0	0	1	0	0	-30.5100	-35.5200	30.6000	35.6800	0.0000	0.0000	0.0000	0.0000;
	3006034	3006033	0.00014	0.00944	0	1058	0	0	1	0	1	0	0	-409.6300	-71.2100	409.8600	87.0600	0.0000	0.0000	0.0000	0.0000;
	3006107	3006033	0.00039	0.00803	0.56039	2768	0	0	0	0	1	0	0	662.4900	93.3600	-660.8300	-118.4400	0.0000	0.0000	0.0000	0.0000;
	3006033	3006342	0.00011	0.00135	0.0896	2020	0	0	0	0	1	0	0	250.9700	31.3800	-250.9000	-39.9100	0.0000	0.0000	0.0000	0.0000;
	3006035	3006034	0.0004	0.01618	0	540	0	0	1	0	1	0	0	-327.1900	-32.9800	327.6200	50.2400	0.0000	0.0000	0.0000	0.0000;
	3006035	3006034	0.0004	0.01618	0	540	0	0	1	0	1	0	0	-327.1900	-32.9800	327.6200	50.2400	0.0000	0.0000	0.0000	0.0000;
	3006108	3006034	0.00498	0.04865	0.0936	548	0	0	0	0	1	0	0	179.6400	-9.9700	-178.0900	15.4900	0.0000	0.0000	0.0000	0.0000;
	3006034	3006119	0.00307	0.02194	0.04	443	0	0	0	0	1	0	0	0.1500	-24.8400	-0.1400	20.8100	0.0000	0.0000	0.0000	0.0000;
	3006034	3006255	0.00338	0.02413	0.044	443	0	0	0	0	1	0	0	-150.1600	-0.5300	150.9000	1.2600	0.0000	0.0000	0.0000	0.0000;
	3006034	3006343	0.00082	0.00798	0.01535	548	0	0	0	0	1	0	0	82.4800	-19.4000	-82.4300	18.3700	0.0000	0.0000	0.0000	0.0000;
	3006061	3006035	0.00446	0.03049	0.00519	221	0	0	0	0	1	0	0	-105.4100	6.1800	105.9100	-3.3200	0.0000	0.0000	0.0000	0.0000;
	3006061	3006035	0.00446	0.03049	0.00519	221	0	0	0	0	1	0	0	-105.4100	6.1800	105.9100	-3.3200	0.0000	0.0000	0.0000	0.0000;
	3006123	3006035	0.00473	0.03056	0.00583	221	0	0	0	0	1	0	0	-94.2900	-1.4300	94.7100	3.5500	0.0000	0.0000	0.0000	0.0000;
	3006123	3006035	0.00473	0.03056	0.00583	221	0	0	0	0	1	0	0	-94.2900	-1.4300	94.7100	3.5500	0.0000	0.0000	0.0000	0.0000;
	3006035	3006306	0.00918	0.05241	0.00787	98	0	0	0	0	1	0	0	46.7800	7.0300	-46.5800	-6.6700	0.0000	0.0000	0.0000	0.0000;
	3006037	3006036	0.00033	0.0183	0	467	0	0	1	0	1	0	0	-261.9300	-11.1000	262.1500	23.3900	0.0000	0.0000	0.0000	0.0000;
	3006037	3006036	0.00033	0.0183	0	467	0	0	1	0	1	0	0	-261.9300	-11.1000	262.1500	23.3900	0.0000	0.0000	0.0000	0.0000;
	3006037	3006036	0.00033	0.0183	0	467	0	0	1	0	1	0	0	-261.9300	-11.1000	262.1500	23.3900	0.0000	0.0000	0.0000	0.0000;
	3006036	3006067	0.00172	0.01789	0.06095	750	0	0	0	0	1	0	0	-235.3700	-7.3200	236.2900	10.6100	0.0000	0.0000	0.0000	0.0000;
	3006036	3006142	0.00123	0.01275	0.04344	750	0	0	0	0	1	0	0	-290.6600	-17.7900	291.6700	23.7600	0.0000	0.0000	0.0000	0.0000;
	3006036	3006142	0.00123	0.01275	0.04344	750	0	0	0	0	1	0	0	-290.6600	-17.7900	291.6700	23.7600	0.0000	0.0000	0.0000	0.0000;
	3006287	3006036	0.00203	0.01984	0.03818	548	0	0	0	0	1	0	0	-65.0900	-4.1200	65.1800	1.0000	0.0000	0.0000	0.0000	0.0000;
	3006036	3006334	0.00352	0.02515	0.04586	443	0	0	0	0	1	0	0	-34.9500	-28.2600	35.0200	23.9600	0.0000	0.0000	0.0000	0.0000;
	3006094	3006037	0.00228	0.01555	0.00264	221	0	0	0	0	1	0	0	-125.3500	12.2300	125.7100	-10.0900	0.0000	0.0000	0.0000	0.0000;
	3006094	3006037	0.00228	0.01555	0.00264	221	0	0	0	0	1	0	0	-125.3500	12.2300	125.7100	-10.0900	0.0000	0.0000	0.0000	0.0000;
	3006220	3006037	0.00245	0.01672	0.00284	221	0	0	0	0	1	0	0	-128.5500	-1.4600	128.9500	3.8900	0.0000	0.0000	0.0000	0.0000;
	3006220	3006037	0.00245	0.01672	0.00284	221	0	0	0	0	1	0	0	-128.5500	-1.4600	128.9500	3.8900	0.0000	0.0000	0.0000	0.0000;
	3006220	3006037	0.00245	0.01672	0.00284	221	0	0	0	0	1	0	0	-128.5500	-1.4600	128.9500	3.8900	0.0000	0.0000	0.0000	0.0000;
	3006039	3006038	0.00027	0.0133	0	1269	0	0	1	0	1	0	0	-522.2500	-97.4200	522.9900	133.9800	0.0000	0.0000	0.0000	0.0000;
	3006041	3006038	0.0004	0.02009	0	296	0	0	1	0	1	0	0	0.0000	20.4800	0.0000	-20.4000	0.0000	0.0000	0.0000	0.0000;
	3006042	3006038	0.00042	0.03102	0	479	0	0	1	0	1	0	0	0.0000	34.4600	0.0000	-34.1200	0.0000	0.0000	0.0000	0.0000;
	3006038	3006066	0.00105	0.01278	0.84902	2020	0	0	0	0	1	0	0	-316.6500	9.1200	317.6700	-86.4700	0.0000	0.0000	0.0000	0.0000;
	3006254	3006038	0.00024	0.00295	0.19592	2020	0	0	0	0	1	0	0	305.4500	-158.4000	-305.1900	140.9200	0.0000	0.0000	0.0000	0.0000;
	3006349	3006038	0.00017	0.002	0.13292	2020	0	0	0	0	1	0	0	-98.7400	216.4700	98.8400	-229.5000	0.0000	0.0000	0.0000	0.0000;
	3006040	3006039	0.00064	0.0344	0	271.8	0	0	1	0	1	0	0	-198.1300	-18.6800	198.3800	32.2200	0.0000	0.0000	0.0000	0.0000;
	3006040	3006039	0.00064	0.0344	0	271.8	0	0	1	0	1	0	0	-198.1300	-18.6800	198.3800	32.2200	0.0000	0.0000	0.0000	0.0000;
	3006222	3006039	0.00129	0.00919	0.01675	443	0	0	0	0	1	0	0	-125.2700	-33.1800	125.4900	32.9800	0.0000	0.0000	0.0000	0.0000;
	3006040	3006224	0.00927	0.03846	0.00653	149	0	0	0	0	1	0	0	62.4500	-31.5400	-62.0000	32.7500	0.0000	0.0000	0.0000	0.0000;
	3006043	3006236	0.0039	0.02665	0.00453	221	0	0	0	0	1	0	0	-53.0000	-18.4200	53.1200	18.8000	0.0000	0.0000	0.0000	0.0000;
	3006043	3006236	0.0039	0.02665	0.00453	221	0	0	0	0	1	0	0	-53.0000	-18.4200	53.1200	18.8000	0.0000	0.0000	0.0000	0.0000;
	3006335	3006043	0.00217	0.01509	0.00247	221	0	0	0	0	1	0	0	21.1600	2.4100	-21.1500	-2.5900	0.0000	0.0000	0.0000	0.0000;
	3006335	3006043	0.00217	0.01509	0.00247	221	0	0	0	0	1	0	0	21.1600	2.4100	-21.1500	-2.5900	0.0000	0.0000	0.0000	0.0000;
	3006044	3006203	0.00617	0.02696	0.00411	149	0	0	0	0	1	0	0	56.7800	-12.5000	-56.5700	13.0000	0.0000	0.0000	0.0000	0.0000;
	3006204	3006044	0.00268	0.01111	0.00189	149	0	0	0	0	1	0	0	-19.7900	20.2600	19.8100	-20.3600	0.0000	0.0000	0.0000	0.0000;
	3006044	3006284	0.00593	0.02596	0.00395	149	0	0	0	0	1	0	0	-69.5000	-1.4400	69.7900	2.2900	0.0000	0.0000	0.0000	0.0000;
	3006044	3006323	0.0021	0.01432	0.00244	221	0	0	0	0	1	0	0	-12.6900	14.5600	12.7000	-14.7500	0.0000	0.0000	0.0000	0.0000;
	3006044	3006323	0.0021	0.01432	0.00244	221	0	0	0	0	1	0	0	-12.6900	14.5600	12.7000	-14.7500	0.0000	0.0000	0.0000	0.0000;
	3006046	3006045	8e-05	0.0073	0	1198	0	0	1	0	1	0	0	-776.1300	-50.9300	776.5900	93.2600	0.0000	0.0000	0.0000	0.0000;
	3006048	3006045	0.0014	0.07775	0	233	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3006049	3006045	0.00046	0.04414	0	283	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3006050	3006045	0.00056	0.04367	0	256	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3006051	3006045	0.00035	0.0254	0	351	0	0	1	0	1	0	0	57.3200	29.2200	-57.3000	-28.2400	0.0000	0.0000	0.0000	0.0000;
	3006052	3006045	0.00074	0.03404	0	342	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3006053	3006045	0.00028	0.02922	0	352	0	0	1	0	1	0	0	57.3200	29.2200	-57.3000	-28.0900	0.0000	0.0000	0.0000	0.0000;
	3006054	3006045	0.00061	0.05567	0	338	0	0	1	0	1	0	0	57.3200	24.2700	-57.2900	-22.2800	0.0000	0.0000	0.0000	0.0000;
	3006066	3006045	0.00059	0.00714	0.47436	2020	0	0	0	0	1	0	0	458.3900	-57.4000	-457.2100	21.6500	0.0000	0.0000	0.0000	0.0000;
	3006210	3006045	0.00142	0.01727	1.14708	2020	0	0	0	0	1	0	0	280.1200	-19.7000	-279.0600	-89.5900	0.0000	0.0000	0.0000	0.0000;
	3006045	3006234	0.00031	0.0037	0.24613	2020	0	0	0	0	1	0	0	131.5800	53.2900	-131.5100	-78.4200	0.0000	0.0000	0.0000	0.0000;
	3006047	3006046	0.00056	0.0418	0	320	0	0	1	0	1	0	0	-191.7900	-5.7000	191.9900	20.6400	0.0000	0.0000	0.0000	0.0000;
	3006047	3006046	0.00056	0.0418	0	320	0	0	1	0	1	0	0	-191.7900	-5.7000	191.9900	20.6400	0.0000	0.0000	0.0000	0.0000;
	3006198	3006046	0.00141	0.01004	0.0183	523	0	0	0	0	1	0	0	-180.0100	-26.7600	180.4600	28.0800	0.0000	0.0000	0.0000	0.0000;
	3006046	3006285	0.00296	0.02891	0.05562	647	0	0	0	0	1	0	0	211.6900	-18.4300	-210.4100	25.1100	0.0000	0.0000	0.0000	0.0000;
	3006047	3006150	0.00335	0.02337	0.00382	221	0	0	0	0	1	0	0	82.4900	-28.6400	-82.2400	29.9800	0.0000	0.0000	0.0000	0.0000;
	3006047	3006150	0.00335	0.02337	0.00382	221	0	0	0	0	1	0	0	82.4900	-28.6400	-82.2400	29.9800	0.0000	0.0000	0.0000	0.0000;
	3006291	3006047	0.00187	0.01206	0.0023	221	0	0	0	0	1	0	0	-34.3500	-13.1900	34.3700	13.1200	0.0000	0.0000	0.0000	0.0000;
	3006291	3006047	0.00187	0.01206	0.0023	221	0	0	0	0	1	0	0	-34.3500	-13.1900	34.3700	13.1200	0.0000	0.0000	0.0000	0.0000;
	3006226	3006055	0.018	0.10807	0.01467	98	0	0	0	0	1	0	0	-25.5900	-3.0100	25.7100	2.1600	0.0000	0.0000	0.0000	0.0000;
	3006055	3006286	0.00882	0.0504	0.00757	98	0	0	0	0	1	0	0	-30.6300	-3.5600	30.7100	3.2100	0.0000	0.0000	0.0000	0.0000;
	3006057	3006056	0.00023	0.01095	0	1171	0	0	1	0	1	0	0	-474.6000	-23.3000	475.1000	47.0400	0.0000	0.0000	0.0000	0.0000;
	3006056	3006066	0.00014	0.00165	0.10973	2020	0	0	0	0	1	0	0	666.4700	-163.1900	-665.8500	159.0000	0.0000	0.0000	0.0000	0.0000;
	3006161	3006056	0.00011	0.00227	0.15827	3146	0	0	0	0	1	0	0	971.4900	-7.0000	-970.5100	10.6900	0.0000	0.0000	0.0000	0.0000;
	3006298	3006056	8e-05	0.001	0.06674	2020	0	0	0	0	1	0	0	171.0900	-112.0800	-171.0600	105.4600	0.0000	0.0000	0.0000	0.0000;
	3006058	3006057	0.00061	0.02173	0	328	0	0	1	0	1	0	0	-193.3200	-22.2400	193.5400	30.2500	0.0000	0.0000	0.0000	0.0000;
	3006058	3006057	0.00061	0.02173	0	328	0	0	1	0	1	0	0	-193.3200	-22.2400	193.5400	30.2500	0.0000	0.0000	0.0000	0.0000;
	3006067	3006057	0.001	0.00977	0.01879	548	0	0	0	0	1	0	0	-13.3500	7.4300	13.3500	-9.3700	0.0000	0.0000	0.0000	0.0000;
	3006057	3006177	0.00628	0.06139	0.11812	548	0	0	0	0	1	0	0	74.1600	-27.8400	-73.8000	18.9400	0.0000	0.0000	0.0000	0.0000;
	3006058	3006124	0.00613	0.04269	0.00698	221	0	0	0	0	1	0	0	91.1000	0.4100	-90.6100	2.3200	0.0000	0.0000	0.0000	0.0000;
	3006058	3006124	0.00613	0.04269	0.00698	221	0	0	0	0	1	0	0	91.1000	0.4100	-90.6100	2.3200	0.0000	0.0000	0.0000	0.0000;
	3006058	3006124	0.00613	0.04269	0.00698	221	0	0	0	0	1	0	0	91.1000	0.4100	-90.6100	2.3200	0.0000	0.0000	0.0000	0.0000;
	3006300	3006058	0.00293	0.01895	0.00362	221	0	0	0	0	1	0	0	65.4300	7.7800	-65.3100	-7.3500	0.0000	0.0000	0.0000	0.0000;
	3006357	3006059	0.01709	0.07089	0.01203	149	0	0	0	0	1	0	0	30.8800	-14.8600	-30.6900	14.3900	0.0000	0.0000	0.0000	0.0000;
	3006060	3006157	0.00969	0.05535	0.00832	221	0	0	0	0	1	0	0	30.9700	-0.0300	-30.8800	-0.3000	0.0000	0.0000	0.0000	0.0000;
	3006314	3006060	0.00648	0.02889	0.00424	149	0	0	0	0	1	0	0	37.0500	-21.2400	-36.9300	21.3300	0.0000	0.0000	0.0000	0.0000;
	3006061	3006219	0.00959	0.02345	0.00307	221	0	0	0	0	1	0	0	33.8100	-21.4800	-33.6500	21.5400	0.0000	0.0000	0.0000	0.0000;
	3006061	3006224	0.01257	0.03074	0.00403	98	0	0	0	0	1	0	0	29.1200	-32.7800	-28.8800	32.9500	0.0000	0.0000	0.0000	0.0000;
	3006063	3006062	0.00012	0.00745	0	1206	0	0	1	0	1	0	0	-736.7400	-13.4900	737.3700	52.6200	0.0000	0.0000	0.0000	0.0000;
	3006075	3006062	0.0006	0.00726	0.48242	2020	0	0	0	0	1	0	0	420.3800	-37.9300	-419.3600	-0.0200	0.0000	0.0000	0.0000	0.0000;
	3007199	3006062	0.00097	0.01173	0.77933	2020	0	0	0	0	1	0	0	318.9600	-17.4900	-318.0100	-52.6000	0.0000	0.0000	0.0000	0.0000;
	3006064	3006063	0.00104	0.04096	0	200	0	0	1	0	1	0	0	-143.6000	-8.5300	143.8100	16.8300	0.0000	0.0000	0.0000	0.0000;
	3006063	3006192	0.00419	0.04091	0.07872	647	0	0	0	0	1	0	0	280.8600	-6.9400	-277.6600	30.0500	0.0000	0.0000	0.0000	0.0000;
	3008094	3006063	0.00384	0.03753	0.07222	800	0	0	0	0	1	0	0	-308.4600	24.3600	312.0700	3.6000	0.0000	0.0000	0.0000	0.0000;
	3006064	3006341	0.01342	0.05869	0.00894	149	0	0	0	0	1	0	0	61.1200	-14.8400	-60.6000	16.1900	0.0000	0.0000	0.0000	0.0000;
	3006065	3006262	0.00781	0.04461	0.0067	98	0	0	0	0	1	0	0	-13.9200	2.0100	13.9400	-2.6000	0.0000	0.0000	0.0000	0.0000;
	3006067	3006066	0.00017	0.00814	0	1115	0	0	1	0	1	0	0	-520.3700	-51.9400	520.8100	73.2800	0.0000	0.0000	0.0000	0.0000;
	3006069	3006066	0.00023	0.01215	0	667	0	0	1	0	1	0	0	125.3500	23.9100	-125.3200	-22.0400	0.0000	0.0000	0.0000	0.0000;
	3006070	3006066	0.00044	0.02944	0	677	0	0	1	0	1	0	0	132.8200	10.9400	-132.7500	-6.0100	0.0000	0.0000	0.0000	0.0000;
	3006071	3006066	0.00013	0.00964	0	670	0	0	1	0	1	0	0	107.4300	31.0600	-107.4200	-29.9300	0.0000	0.0000	0.0000	0.0000;
	3006072	3006066	0.00026	0.02419	0	679	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3006073	3006066	0.00026	0.01616	0	664	0	0	1	0	1	0	0	132.8200	18.2900	-132.7800	-15.5500	0.0000	0.0000	0.0000	0.0000;
	3006074	3006066	0.00036	0.01602	0	666	0	0	1	0	1	0	0	132.8200	17.5900	-132.7600	-14.8800	0.0000	0.0000	0.0000	0.0000;
	3006068	3006067	0.00105	0.0432	0	300	0	0	1	0	1	0	0	-159.4000	-6.4800	159.6600	17.1600	0.0000	0.0000	0.0000	0.0000;
	3006068	3006067	0.00105	0.0432	0	300	0	0	1	0	1	0	0	-159.4000	-6.4800	159.6600	17.1600	0.0000	0.0000	0.0000	0.0000;
	3006279	3006067	0.00289	0.02062	0.0376	443	0	0	0	0	1	0	0	21.9100	-3.4000	-21.9000	-0.4300	0.0000	0.0000	0.0000	0.0000;
	3006076	3006075	0.00022	0.01507	0	1058	0	0	1	0	1	0	0	-261.7700	14.6500	261.9200	-4.7300	0.0000	0.0000	0.0000	0.0000;
	3006078	3006075	0.00016	0.01164	0	1159	0	0	1	0	1	0	0	482.0700	-68.7300	-481.7000	95.6500	0.0000	0.0000	0.0000	0.0000;
	3006079	3006075	9e-05	0.00542	0	1165	0	0	1	0	1	0	0	333.6800	-68.7300	-333.5800	74.8000	0.0000	0.0000	0.0000	0.0000;
	3006080	3006075	8e-05	0.0074	0	1152	0	0	1	0	1	0	0	333.6800	-68.7300	-333.5900	77.0500	0.0000	0.0000	0.0000	0.0000;
	3006075	3006101	0.00034	0.00413	0.27429	2020	0	0	0	0	1	0	0	424.9100	-113.0600	-424.2900	91.9100	0.0000	0.0000	0.0000	0.0000;
	3007018	3006075	0.00154	0.01865	1.23907	2020	0	0	0	0	1	0	0	-41.6400	-37.5700	41.6800	-91.7700	0.0000	0.0000	0.0000	0.0000;
	3006077	3006076	0.0007	0.0251	0	176.4	0	0	1	0	1	0	0	-151.1500	5.6700	151.3000	-0.1700	0.0000	0.0000	0.0000	0.0000;
	3006102	3006076	0.00351	0.02507	0.04571	850	0	0	0	0	1	0	0	-135.7400	20.0800	136.3800	-20.3100	0.0000	0.0000	0.0000	0.0000;
	3006188	3006076	0.00528	0.03774	0.0688	443	0	0	0	0	1	0	0	25.9500	-12.7300	-25.9100	5.8400	0.0000	0.0000	0.0000	0.0000;
	3006077	3006135	0.01114	0.04621	0.00784	149	0	0	0	0	1	0	0	61.1300	13.3700	-60.7100	-12.4400	0.0000	0.0000	0.0000	0.0000;
	3006077	3006311	0.01033	0.04605	0.00675	149	0	0	0	0	1	0	0	90.0200	-19.0400	-89.1800	22.0600	0.0000	0.0000	0.0000	0.0000;
	3006082	3006081	0.00602	0.1165	0	80	0	0	1	0	1	0	0	41.3700	12.0700	-41.2700	-10.0700	0.0000	0.0000	0.0000	0.0000;
	3006083	3006081	0.00631	0.2531	0	80	0	0	1	0	1	0	0	65.3000	9.5500	-65.0500	0.6400	0.0000	0.0000	0.0000	0.0000;
	3006081	3006156	0.00412	0.01838	0.0027	149	0	0	0	0	1	0	0	89.0300	18.4200	-88.7100	-17.2500	0.0000	0.0000	0.0000	0.0000;
	3006212	3006081	0.00581	0.0241	0.00409	149	0	0	0	0	1	0	0	-17.2600	8.6400	17.2800	-8.9900	0.0000	0.0000	0.0000	0.0000;
	3006085	3006084	0.01088	0.45298	0	31	0	0	1	0	1	0	0	1.0500	0.0000	-1.0500	0.0000	0.0000	0.0000	0.0000	0.0000;
	3006086	3006084	0.00567	0.21309	0	41	0	0	1	0	1	0	0	22.5000	0.0000	-22.4700	1.0500	0.0000	0.0000	0.0000	0.0000;
	3006087	3006084	0.01529	0.2834	0	43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3006088	3006084	0.00292	0.0945	0	25	0	0	1	0	1	0	0	7.9500	0.0000	-7.9500	0.0600	0.0000	0.0000	0.0000	0.0000;
	3006089	3006084	0.00558	0.2567	0	25	0	0	1	0	1	0	0	10.4200	0.0000	-10.4100	0.2700	0.0000	0.0000	0.0000	0.0000;
	3006090	3006084	0.00213	0.09907	0	46	0	0	1	0	1	0	0	30.5200	0.0000	-30.5000	0.9000	0.0000	0.0000	0.0000	0.0000;
	3006084	3006136	0.00536	0.03659	0.00622	221	0	0	0	0	1	0	0	101.4300	-20.0500	-100.8700	23.2300	0.0000	0.0000	0.0000	0.0000;
	3006084	3006355	0.00317	0.01386	0.00211	221	0	0	0	0	1	0	0	-29.0500	17.7600	29.0800	-17.8200	0.0000	0.0000	0.0000	0.0000;
	3006091	3006176	0.01965	0.04804	0.00629	221	0	0	0	0	1	0	0	-56.5300	67.6200	57.9800	-64.7300	0.0000	0.0000	0.0000	0.0000;
	3006251	3006091	0.00626	0.03578	0.00538	98	0	0	0	0	1	0	0	-18.6000	-42.6400	18.7300	42.8200	0.0000	0.0000	0.0000	0.0000;
	3006265	3006092	0.03066	0.13415	0.02043	221	0	0	0	0	1	0	0	108.1500	-26.0700	-104.5100	39.8600	0.0000	0.0000	0.0000	0.0000;
	3006092	3006340	0.02123	0.09289	0.01415	221	0	0	0	0	1	0	0	68.8400	-2.4500	-67.9000	5.1200	0.0000	0.0000	0.0000	0.0000;
	3006094	3006093	0.01077	0.02588	0.00351	98	0	0	0	0	1	0	0	36.9600	11.5200	-36.8100	-11.4900	0.0000	0.0000	0.0000	0.0000;
	3006093	3006191	0.00537	0.02229	0.00378	149	0	0	0	0	1	0	0	-3.7300	0.0100	3.7300	-0.3900	0.0000	0.0000	0.0000	0.0000;
	3006094	3006352	0.00312	0.02171	0.00355	221	0	0	0	0	1	0	0	72.8800	-27.6200	-72.7000	28.5500	0.0000	0.0000	0.0000	0.0000;
	3006094	3006352	0.00312	0.02171	0.00355	221	0	0	0	0	1	0	0	72.8800	-27.6200	-72.7000	28.5500	0.0000	0.0000	0.0000	0.0000;
	3006116	3006095	0.02712	0.06628	0.00868	98	0	0	0	0	1	0	0	-18.0400	-5.5000	18.1300	4.8500	0.0000	0.0000	0.0000	0.0000;
	3006095	3006353	0.00442	0.03018	0.00514	221	0	0	0	0	1	0	0	-55.4600	13.2700	55.6000	-12.8400	0.0000	0.0000	0.0000	0.0000;
	3006095	3006353	0.00442	0.03018	0.00514	221	0	0	0	0	1	0	0	-55.4600	13.2700	55.6000	-12.8400	0.0000	0.0000	0.0000	0.0000;
	3006095	3006358	0.00976	0.04048	0.00687	250	0	0	0	0	1	0	0	24.4200	-50.7700	-24.1200	51.2900	0.0000	0.0000	0.0000	0.0000;
	3006196	3006096	0.02156	0.08942	0.01517	149	0	0	0	0	1	0	0	-44.6100	-12.5800	45.0600	12.8700	0.0000	0.0000	0.0000	0.0000;
	3006096	3006202	0.01774	0.10129	0.01522	98	0	0	0	0	1	0	0	-14.1300	14.7800	14.2100	-15.9500	0.0000	0.0000	0.0000	0.0000;
	3006096	3006340	0.02271	0.13634	0.0185	98	0	0	0	0	1	0	0	-21.5200	11.0800	21.6500	-12.2400	0.0000	0.0000	0.0000	0.0000;
	3006097	3006220	0.00366	0.025	0.00425	221	0	0	0	0	1	0	0	-65.2500	-15.8800	65.4100	16.5700	0.0000	0.0000	0.0000	0.0000;
	3006097	3006220	0.00366	0.025	0.00425	221	0	0	0	0	1	0	0	-65.2500	-15.8800	65.4100	16.5700	0.0000	0.0000	0.0000	0.0000;
	3006097	3006225	0.01044	0.04569	0.00696	149	0	0	0	0	1	0	0	25.1400	1.9000	-25.0700	-2.3100	0.0000	0.0000	0.0000	0.0000;
	3006098	3006123	0.00317	0.02048	0.00391	221	0	0	0	0	1	0	0	-59.6100	14.1200	59.7300	-13.7400	0.0000	0.0000	0.0000	0.0000;
	3006098	3006123	0.00317	0.02048	0.00391	221	0	0	0	0	1	0	0	-59.6100	14.1200	59.7300	-13.7400	0.0000	0.0000	0.0000	0.0000;
	3006098	3006208	0.00691	0.01691	0.00221	98	0	0	0	0	1	0	0	3.4700	-89.0400	-2.9200	90.1500	0.0000	0.0000	0.0000	0.0000;
	3006098	3006289	0.00552	0.02415	0.00368	149	0	0	0	0	1	0	0	-16.4600	23.3400	16.5100	-23.5100	0.0000	0.0000	0.0000	0.0000;
	3006099	3006204	0.00266	0.01519	0.00228	98	0	0	0	0	1	0	0	20.5900	-1.8100	-20.5800	1.6500	0.0000	0.0000	0.0000	0.0000;
	3006099	3006225	0.0031	0.01769	0.00266	98	0	0	0	0	1	0	0	50.4000	23.7600	-50.3100	-23.4800	0.0000	0.0000	0.0000	0.0000;
	3006099	3006310	0.00667	0.02767	0.0047	149	0	0	0	0	1	0	0	-92.3700	-28.0000	92.9900	30.0800	0.0000	0.0000	0.0000	0.0000;
	3006100	3006128	0.01671	0.10034	0.01362	98	0	0	0	0	1	0	0	25.3700	-0.1000	-25.2700	-0.6200	0.0000	0.0000	0.0000	0.0000;
	3006180	3006100	0.00956	0.0418	0.00637	149	0	0	0	0	1	0	0	55.0700	-23.2300	-54.7200	24.0800	0.0000	0.0000	0.0000	0.0000;
	3006283	3006100	0.00566	0.0323	0.00485	98	0	0	0	0	1	0	0	8.4300	34.5700	-8.3600	-34.6600	0.0000	0.0000	0.0000	0.0000;
	3006102	3006101	0.00013	0.0085	0	1307	0	0	1	0	1	0	0	-665.3200	9.1300	665.8700	26.8700	0.0000	0.0000	0.0000	0.0000;
	3006104	3006101	0.00031	0.02423	0	378	0	0	1	0	1	0	0	60.4100	30.7900	-60.4000	-29.7400	0.0000	0.0000	0.0000	0.0000;
	3006105	3006101	0.00037	0.03898	0	368	0	0	1	0	1	0	0	60.4100	30.7900	-60.3900	-29.1200	0.0000	0.0000	0.0000	0.0000;
	3006106	3006101	0.00018	0.00963	0	560	0	0	1	0	1	0	0	120.8200	61.5900	-120.7900	-59.9200	0.0000	0.0000	0.0000	0.0000;
	3006103	3006102	0.00102	0.04506	0	439	0	0	1	0	1	0	0	-232.5100	34.2800	233.0500	-10.8200	0.0000	0.0000	0.0000	0.0000;
	3006103	3006117	0.00862	0.06005	0.00982	221	0	0	0	0	1	0	0	70.9400	0.0200	-70.5300	1.7900	0.0000	0.0000	0.0000	0.0000;
	3006103	3006117	0.00862	0.06005	0.00982	221	0	0	0	0	1	0	0	70.9400	0.0200	-70.5300	1.7900	0.0000	0.0000	0.0000	0.0000;
	3006103	3006183	0.01177	0.05149	0.00784	149	0	0	0	0	1	0	0	56.4300	13.5600	-56.0600	-12.7400	0.0000	0.0000	0.0000	0.0000;
	3006108	3006107	0.00061	0.04374	0	380	0	0	1	0	1	0	0	-5.5100	-37.1900	5.5200	37.7900	0.0000	0.0000	0.0000	0.0000;
	3006110	3006107	0.00015	0.01079	0	1181	0	0	1	0	1	0	0	306.1700	64.2100	-306.0400	-54.4500	0.0000	0.0000	0.0000	0.0000;
	3006111	3006107	0.00014	0.01069	0	1208	0	0	1	0	1	0	0	299.2200	64.9000	-299.1000	-55.6300	0.0000	0.0000	0.0000	0.0000;
	3006107	3008082	0.00113	0.01368	0.90909	2020	0	0	0	0	1	0	0	-164.9600	-38.9100	165.2500	-54.7500	0.0000	0.0000	0.0000	0.0000;
	3006109	3006108	0.00252	0.10367	0	137	0	0	1	0	1	0	0	-49.9300	5.8000	50.0000	-3.2800	0.0000	0.0000	0.0000	0.0000;
	3006108	3006192	0.00493	0.03524	0.06426	523	0	0	0	0	1	0	0	-224.1300	50.4400	226.6600	-38.9800	0.0000	0.0000	0.0000	0.0000;
	3006338	3006109	0.03888	0.09504	0.01244	98	0	0	0	0	1	0	0	-35.0000	9.8200	35.5000	-9.8900	0.0000	0.0000	0.0000	0.0000;
	3006113	3006175	0.00078	0.00501	0.00096	221	0	0	0	0	1	0	0	33.5700	20.3100	-33.5600	-20.3300	0.0000	0.0000	0.0000	0.0000;
	3006113	3006175	0.00078	0.00501	0.00096	221	0	0	0	0	1	0	0	33.5700	20.3100	-33.5600	-20.3300	0.0000	0.0000	0.0000	0.0000;
	3006113	3006345	0.00258	0.01129	0.00172	149	0	0	0	0	1	0	0	55.1900	-6.2300	-55.1100	6.4000	0.0000	0.0000	0.0000	0.0000;
	3006114	3006204	0.01029	0.04585	0.00672	149	0	0	0	0	1	0	0	-54.0800	-9.3900	54.3900	10.1100	0.0000	0.0000	0.0000	0.0000;
	3006114	3006261	0.00516	0.03097	0.0042	98	0	0	0	0	1	0	0	-16.4600	-10.6000	16.4800	10.3000	0.0000	0.0000	0.0000	0.0000;
	3006159	3006115	0.00432	0.02954	0.00503	221	0	0	0	0	1	0	0	60.3600	13.8400	-60.2000	-13.2300	0.0000	0.0000	0.0000	0.0000;
	3006159	3006115	0.00432	0.02954	0.00503	221	0	0	0	0	1	0	0	60.3600	13.8400	-60.2000	-13.2300	0.0000	0.0000	0.0000	0.0000;
	3006115	3006191	0.0085	0.03718	0.00566	149	0	0	0	0	1	0	0	-47.7800	7.0000	47.9700	-6.7100	0.0000	0.0000	0.0000	0.0000;
	3006115	3006225	0.0095	0.05707	0.00774	98	0	0	0	0	1	0	0	6.1700	5.9500	-6.1600	-6.6800	0.0000	0.0000	0.0000	0.0000;
	3006115	3006250	0.00313	0.01394	0.00204	149	0	0	0	0	1	0	0	30.8700	-23.6400	-30.8200	23.6500	0.0000	0.0000	0.0000	0.0000;
	3006181	3006116	0.01119	0.06392	0.00961	98	0	0	0	0	1	0	0	39.0000	10.6500	-38.8200	-10.6100	0.0000	0.0000	0.0000	0.0000;
	3006119	3006118	0.00021	0.01219	0	1133	0	0	1	0	1	0	0	-530.0500	-75.2700	530.6300	108.8800	0.0000	0.0000	0.0000	0.0000;
	3006118	3006349	9e-05	0.00182	0.12727	2768	0	0	0	0	1	0	0	-28.7100	-133.0900	28.7200	119.8000	0.0000	0.0000	0.0000	0.0000;
	3006120	3006119	0.00056	0.0289	0	350	0	0	1	0	1	0	0	-202.1900	4.5500	202.4100	6.8500	0.0000	0.0000	0.0000	0.0000;
	3006120	3006119	0.00056	0.0289	0	350	0	0	1	0	1	0	0	-202.1900	4.5500	202.4100	6.8500	0.0000	0.0000	0.0000	0.0000;
	3006119	3006354	0.00095	0.00925	0.01779	548	0	0	0	0	1	0	0	125.3800	40.7500	-125.2200	-41.0400	0.0000	0.0000	0.0000	0.0000;
	3006290	3006120	0.00336	0.02297	0.00391	221	0	0	0	0	1	0	0	-121.1600	48.0300	121.7000	-44.7100	0.0000	0.0000	0.0000	0.0000;
	3006290	3006120	0.00336	0.02297	0.00391	221	0	0	0	0	1	0	0	-121.1600	48.0300	121.7000	-44.7100	0.0000	0.0000	0.0000	0.0000;
	3006121	3006174	0.00587	0.03351	0.00504	98	0	0	0	0	1	0	0	11.9800	-6.2900	-11.9700	5.8300	0.0000	0.0000	0.0000	0.0000;
	3006121	3006179	0.0239	0.05842	0.00765	98	0	0	0	0	1	0	0	2.5000	-1.3000	-2.5000	0.5200	0.0000	0.0000	0.0000	0.0000;
	3006220	3006121	0.0032	0.02187	0.00372	221	0	0	0	0	1	0	0	79.1700	-28.0500	-78.9400	29.1900	0.0000	0.0000	0.0000	0.0000;
	3006220	3006121	0.0032	0.02187	0.00372	221	0	0	0	0	1	0	0	79.1700	-28.0500	-78.9400	29.1900	0.0000	0.0000	0.0000	0.0000;
	3006122	3006327	0.03109	0.07602	0.00995	98	0	0	0	0	1	0	0	5.2400	-11.5200	-5.1900	10.6000	0.0000	0.0000	0.0000	0.0000;
	3007337	3006122	0.02322	0.13264	0.01993	98	0	0	0	0	1	0	0	28.1300	-6.0600	-27.9400	5.0800	0.0000	0.0000	0.0000	0.0000;
	3006233	3006123	0.00405	0.02315	0.00348	98	0	0	0	0	1	0	0	-23.9800	-17.7000	24.0200	17.5600	0.0000	0.0000	0.0000	0.0000;
	3006124	3006131	0.01842	0.07644	0.01297	149	0	0	0	0	1	0	0	78.1000	-12.0100	-76.9700	15.3800	0.0000	0.0000	0.0000	0.0000;
	3006191	3006124	0.00835	0.05393	0.01029	221	0	0	0	0	1	0	0	-68.4800	2.3400	68.8700	-0.8700	0.0000	0.0000	0.0000	0.0000;
	3006124	3006314	0.01906	0.08338	0.0127	149	0	0	0	0	1	0	0	67.4300	-10.3600	-66.5600	12.8800	0.0000	0.0000	0.0000	0.0000;
	3006180	3006125	0.00599	0.02482	0.00421	149	0	0	0	0	1	0	0	-89.2100	13.5500	89.7000	-11.9500	0.0000	0.0000	0.0000	0.0000;
	3006125	3006322	0.01845	0.08069	0.01229	149	0	0	0	0	1	0	0	-92.2900	11.2100	93.8800	-5.4900	0.0000	0.0000	0.0000	0.0000;
	3006126	3006130	0.00394	0.01755	0.00257	221	0	0	0	0	1	0	0	-31.0100	2.5300	31.0500	-2.6200	0.0000	0.0000	0.0000	0.0000;
	3006126	3006176	0.00718	0.05004	0.00818	221	0	0	0	0	1	0	0	-20.5400	-15.4700	20.5900	14.9700	0.0000	0.0000	0.0000	0.0000;
	3006126	3006176	0.00718	0.05004	0.00818	221	0	0	0	0	1	0	0	-20.5400	-15.4700	20.5900	14.9700	0.0000	0.0000	0.0000	0.0000;
	3006126	3006313	0.00918	0.0551	0.00748	98	0	0	0	0	1	0	0	21.2500	-10.4100	-21.2000	9.9600	0.0000	0.0000	0.0000	0.0000;
	3006127	3006237	0.01441	0.08233	0.01237	98	0	0	0	0	1	0	0	5.4300	1.7600	-5.4300	-3.0400	0.0000	0.0000	0.0000	0.0000;
	3006338	3006127	0.01299	0.07418	0.01115	98	0	0	0	0	1	0	0	1.3900	-19.3400	-1.3500	18.4300	0.0000	0.0000	0.0000	0.0000;
	3006127	3008102	0.03512	0.08585	0.01124	98	0	0	0	0	1	0	0	-29.3200	13.2800	29.6700	-13.6100	0.0000	0.0000	0.0000	0.0000;
	3006128	3006276	0.01619	0.03957	0.00518	200	0	0	0	0	1	0	0	-3.3100	-23.1200	3.3900	22.8100	0.0000	0.0000	0.0000	0.0000;
	3006129	3006309	0.02452	0.10724	0.01633	149	0	0	0	0	1	0	0	-39.1100	-1.0500	39.4900	1.0200	0.0000	0.0000	0.0000	0.0000;
	3006129	3006336	0.01251	0.07513	0.0102	98	0	0	0	0	1	0	0	29.2600	-1.7400	-29.1500	1.3600	0.0000	0.0000	0.0000	0.0000;
	3006130	3006230	0.0041	0.035	0.0058	230	0	0	0	0	1	0	0	-73.8300	-20.3100	74.0700	21.7600	0.0000	0.0000	0.0000	0.0000;
	3006130	3006231	0.00525	0.02339	0.00343	149	0	0	0	0	1	0	0	29.3800	19.1300	-29.3200	-19.1800	0.0000	0.0000	0.0000	0.0000;
	3006131	3006251	0.02579	0.06305	0.00826	98	0	0	0	0	1	0	0	33.1200	-27.8000	-32.6500	28.1200	0.0000	0.0000	0.0000	0.0000;
	3006132	3006137	0.00931	0.05592	0.00759	98	0	0	0	0	1	0	0	29.4500	-2.9800	-29.3600	2.7300	0.0000	0.0000	0.0000	0.0000;
	3006175	3006132	0.00341	0.01491	0.00227	250	0	0	0	0	1	0	0	94.5000	16.5200	-94.1800	-15.3600	0.0000	0.0000	0.0000	0.0000;
	3006190	3006133	0.01462	0.06065	0.01029	149	0	0	0	0	1	0	0	81.6200	-15.0400	-80.6500	17.9700	0.0000	0.0000	0.0000	0.0000;
	3006134	3006140	0.01102	0.04818	0.00734	149	0	0	0	0	1	0	0	-32.1800	14.0900	32.3100	-14.2800	0.0000	0.0000	0.0000	0.0000;
	3006134	3006358	0.01529	0.06688	0.01019	149	0	0	0	0	1	0	0	24.5600	-16.2500	-24.4400	15.7200	0.0000	0.0000	0.0000	0.0000;
	3006195	3006135	0.018	0.07467	0.01267	149	0	0	0	0	1	0	0	-38.7300	-6.4100	39.0000	6.2900	0.0000	0.0000	0.0000	0.0000;
	3006358	3006136	0.00974	0.04339	0.00636	221	0	0	0	0	1	0	0	-29.4300	43.8800	29.6900	-43.4000	0.0000	0.0000	0.0000	0.0000;
	3006137	3006184	0.01801	0.04326	0.00587	98	0	0	0	0	1	0	0	-35.3400	5.9000	35.5800	-5.9100	0.0000	0.0000	0.0000	0.0000;
	3006137	3006217	0.00779	0.01906	0.0025	98	0	0	0	0	1	0	0	22.5200	-20.5800	-22.4500	20.5200	0.0000	0.0000	0.0000	0.0000;
	3006157	3006138	0.03762	0.09196	0.01204	98	0	0	0	0	1	0	0	2.0800	-7.8600	-2.0500	6.6900	0.0000	0.0000	0.0000	0.0000;
	3006138	3006286	0.02051	0.0914	0.0134	149	0	0	0	0	1	0	0	-25.6300	-14.5300	25.8000	13.8900	0.0000	0.0000	0.0000	0.0000;
	3006139	3006339	0.01781	0.10172	0.01528	98	0	0	0	0	1	0	0	18.7900	4.1200	-18.7300	-5.3100	0.0000	0.0000	0.0000	0.0000;
	3006142	3006141	0.0002	0.00909	0	1326	0	0	1	0	1	0	0	-715.1700	-19.9500	716.1500	64.5200	0.0000	0.0000	0.0000	0.0000;
	3006142	3006141	0.0002	0.00909	0	1326	0	0	1	0	1	0	0	-715.1700	-19.9500	716.1500	64.5200	0.0000	0.0000	0.0000	0.0000;
	3006144	3006141	0.00106	0.04778	0	265	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3006145	3006141	0.00027	0.01788	0	1093	0	0	1	0	1	0	0	326.6200	22.1200	-326.3500	-4.0600	0.0000	0.0000	0.0000	0.0000;
	3006146	3006141	0.00024	0.01722	0	1090	0	0	1	0	1	0	0	326.6200	22.8600	-326.3800	-5.4600	0.0000	0.0000	0.0000	0.0000;
	3006147	3006141	0.0002	0.01493	0	1332	0	0	1	0	1	0	0	291.1000	23.6800	-290.9400	-11.6800	0.0000	0.0000	0.0000	0.0000;
	3006148	3006141	0.00013	0.00914	0	1248	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3006149	3006141	4e-05	0.00474	0	1255	0	0	1	0	1	0	0	225.5100	67.3100	-225.4900	-64.8300	0.0000	0.0000	0.0000	0.0000;
	3006141	3006161	0.00052	0.00627	0.4163	2020	0	0	0	0	1	0	0	-248.7900	11.9900	249.1000	-52.1000	0.0000	0.0000	0.0000	0.0000;
	3006141	3006197	0.00014	0.00318	0.27573	4352	0	0	0	0	1	0	0	1314.4200	41.8100	-1312.1200	-18.6100	0.0000	0.0000	0.0000	0.0000;
	3006239	3006141	0.00025	0.00304	0.20218	2400	0	0	0	0	1	0	0	1332.9700	126.4700	-1328.7600	-96.8100	0.0000	0.0000	0.0000	0.0000;
	3006143	3006142	0.0003	0.02159	0	443	0	0	1	0	1	0	0	-295.5400	20.4700	295.7900	-2.3700	0.0000	0.0000	0.0000	0.0000;
	3006143	3006142	0.0003	0.02159	0	443	0	0	1	0	1	0	0	-295.5400	20.4700	295.7900	-2.3700	0.0000	0.0000	0.0000	0.0000;
	3006143	3006142	0.0003	0.02159	0	443	0	0	1	0	1	0	0	-295.5400	20.4700	295.7900	-2.3700	0.0000	0.0000	0.0000	0.0000;
	3006142	3006162	0.00533	0.03805	0.06937	443	0	0	0	0	1	0	0	-40.3800	-0.4900	40.4700	-6.1600	0.0000	0.0000	0.0000	0.0000;
	3006143	3006284	0.00613	0.04273	0.00699	221	0	0	0	0	1	0	0	108.3800	26.7500	-107.6500	-22.3700	0.0000	0.0000	0.0000	0.0000;
	3006143	3006284	0.00613	0.04273	0.00699	221	0	0	0	0	1	0	0	108.3800	26.7500	-107.6500	-22.3700	0.0000	0.0000	0.0000	0.0000;
	3006312	3006143	0.00214	0.01491	0.00244	250	0	0	0	0	1	0	0	-166.8700	32.5800	167.4600	-28.7300	0.0000	0.0000	0.0000	0.0000;
	3006312	3006143	0.00214	0.01491	0.00244	250	0	0	0	0	1	0	0	-166.8700	32.5800	167.4600	-28.7300	0.0000	0.0000	0.0000	0.0000;
	3006312	3006143	0.00214	0.01491	0.00244	250	0	0	0	0	1	0	0	-166.8700	32.5800	167.4600	-28.7300	0.0000	0.0000	0.0000	0.0000;
	3006312	3006143	0.00214	0.01491	0.00244	250	0	0	0	0	1	0	0	-166.8700	32.5800	167.4600	-28.7300	0.0000	0.0000	0.0000	0.0000;
	3006150	3006356	0.00408	0.02634	0.00503	221	0	0	0	0	1	0	0	23.6100	-46.5900	-23.5000	46.7500	0.0000	0.0000	0.0000	0.0000;
	3006150	3006356	0.00408	0.02634	0.00503	221	0	0	0	0	1	0	0	23.6100	-46.5900	-23.5000	46.7500	0.0000	0.0000	0.0000	0.0000;
	3006190	3006151	0.01488	0.06632	0.00972	221	0	0	0	0	1	0	0	-100.0800	9.8000	101.5300	-4.3700	0.0000	0.0000	0.0000	0.0000;
	3006151	3006311	0.02053	0.09148	0.01341	149	0	0	0	0	1	0	0	-79.2100	29.2700	80.6000	-24.4900	0.0000	0.0000	0.0000	0.0000;
	3006327	3006151	0.05056	0.12359	0.01618	150	0	0	0	0	1	0	0	39.5200	-25.4400	-38.4700	26.3300	0.0000	0.0000	0.0000	0.0000;
	3006153	3006152	0.00286	0.10993	0	155	0	0	1	0	1	0	0	-34.6600	-14.5900	34.7000	16.1300	0.0000	0.0000	0.0000	0.0000;
	3006152	3006177	0.00504	0.036	0.06563	443	0	0	0	0	1	0	0	-48.8100	-26.0600	48.9500	20.1700	0.0000	0.0000	0.0000	0.0000;
	3006152	3006198	0.00248	0.02429	0.04673	548	0	0	0	0	1	0	0	14.1100	9.9200	-14.1100	-14.6800	0.0000	0.0000	0.0000	0.0000;
	3006241	3006153	0.0044	0.03067	0.00501	221	0	0	0	0	1	0	0	87.8500	-7.1200	-87.5100	8.9800	0.0000	0.0000	0.0000	0.0000;
	3006241	3006153	0.0044	0.03067	0.00501	221	0	0	0	0	1	0	0	87.8500	-7.1200	-87.5100	8.9800	0.0000	0.0000	0.0000	0.0000;
	3006153	3006324	0.00612	0.0418	0.00711	221	0	0	0	0	1	0	0	50.8600	-16.9800	-50.6800	17.4600	0.0000	0.0000	0.0000	0.0000;
	3006153	3006324	0.00612	0.0418	0.00711	221	0	0	0	0	1	0	0	50.8600	-16.9800	-50.6800	17.4600	0.0000	0.0000	0.0000	0.0000;
	3006176	3006154	0.01188	0.04928	0.00836	149	0	0	0	0	1	0	0	-10.6900	14.3600	10.7300	-15.0400	0.0000	0.0000	0.0000	0.0000;
	3006252	3006154	0.02199	0.0912	0.01548	149	0	0	0	0	1	0	0	54.4600	-1.7700	-53.8300	2.8300	0.0000	0.0000	0.0000	0.0000;
	3006155	3006284	0.00973	0.05559	0.00835	98	0	0	0	0	1	0	0	-7.5800	-14.0200	7.6100	13.3200	0.0000	0.0000	0.0000	0.0000;
	3006156	3006282	0.00873	0.05961	0.01014	221	0	0	0	0	1	0	0	121.1800	-21.2600	-119.9100	28.8900	0.0000	0.0000	0.0000	0.0000;
	3006158	3006341	0.02816	0.06884	0.00901	98	0	0	0	0	1	0	0	-22.2100	37.2200	22.7200	-36.9200	0.0000	0.0000	0.0000	0.0000;
	3008104	3006158	0.00916	0.05232	0.00786	98	0	0	0	0	1	0	0	-16.4500	-33.4800	16.5700	33.3600	0.0000	0.0000	0.0000	0.0000;
	3006281	3006159	0.00206	0.00903	0.00138	250	0	0	0	0	1	0	0	-75.0800	88.0900	75.3500	-87.0500	0.0000	0.0000	0.0000	0.0000;
	3006160	3006175	0.00216	0.01479	0.00252	221	0	0	0	0	1	0	0	48.9500	1.8400	-48.9000	-1.7400	0.0000	0.0000	0.0000	0.0000;
	3006160	3006175	0.00216	0.01479	0.00252	221	0	0	0	0	1	0	0	48.9500	1.8400	-48.9000	-1.7400	0.0000	0.0000	0.0000	0.0000;
	3006160	3006233	0.00526	0.02342	0.00343	149	0	0	0	0	1	0	0	41.2000	0.8000	-41.1100	-0.7400	0.0000	0.0000	0.0000	0.0000;
	3006160	3006330	0.00719	0.03146	0.00479	149	0	0	0	0	1	0	0	81.1900	-8.9700	-80.7100	10.5900	0.0000	0.0000	0.0000	0.0000;
	3006162	3006161	0.00024	0.01685	0	1132	0	0	1	0	1	0	0	-386.4200	-3.1100	386.7600	27.1600	0.0000	0.0000	0.0000	0.0000;
	3006164	3006161	0.00022	0.01652	0	880	0	0	1	0	1	0	0	73.4200	23.3200	-73.4100	-22.4000	0.0000	0.0000	0.0000	0.0000;
	3006165	3006161	0.00034	0.01841	0	879	0	0	1	0	1	0	0	73.4200	20.5400	-73.4000	-19.5300	0.0000	0.0000	0.0000	0.0000;
	3006166	3006161	0.00011	0.00775	0	880	0	0	1	0	1	0	0	73.4200	50.0500	-73.4100	-49.4800	0.0000	0.0000	0.0000	0.0000;
	3006167	3006161	0.0002	0.01447	0	883	0	0	1	0	1	0	0	73.4200	26.6100	-73.4100	-25.7800	0.0000	0.0000	0.0000	0.0000;
	3006161	3007018	0.00084	0.01712	1.19421	3146	0	0	0	0	1	0	0	-1313.7100	149.1300	1327.8400	13.0800	0.0000	0.0000	0.0000	0.0000;
	3006163	3006162	0.00109	0.04275	0	184.2	0	0	1	0	1	0	0	-106.8800	-9.4900	107.0100	14.2500	0.0000	0.0000	0.0000	0.0000;
	3006162	3006277	0.00506	0.03614	0.0659	443	0	0	0	0	1	0	0	145.8900	-12.8100	-144.8600	13.3200	0.0000	0.0000	0.0000	0.0000;
	3006279	3006162	0.00087	0.00624	0.01138	443	0	0	0	0	1	0	0	-92.9800	-8.5000	93.0500	7.8300	0.0000	0.0000	0.0000	0.0000;
	3006280	3006163	0.00495	0.02053	0.00348	149	0	0	0	0	1	0	0	-28.3200	-10.2200	28.3600	10.0500	0.0000	0.0000	0.0000	0.0000;
	3006168	3006209	0.01804	0.07482	0.0127	149	0	0	0	0	1	0	0	-48.5600	-2.1000	48.9800	2.5800	0.0000	0.0000	0.0000	0.0000;
	3006168	3006261	0.00295	0.00722	0.00094	98	0	0	0	0	1	0	0	47.7400	19.2300	-47.6600	-19.1400	0.0000	0.0000	0.0000	0.0000;
	3006170	3006169	0.00027	0.01779	0	1108	0	0	1	0	1	0	0	-432.7600	-9.2100	433.2400	41.0300	0.0000	0.0000	0.0000	0.0000;
	3006169	3006239	0.00065	0.00782	0.51936	2020	0	0	0	0	1	0	0	-433.2400	-41.0300	434.3900	-0.3300	0.0000	0.0000	0.0000	0.0000;
	3006171	3006170	0.00057	0.03437	0	297	0	0	1	0	1	0	0	-167.0900	-30.3800	167.2500	40.0800	0.0000	0.0000	0.0000	0.0000;
	3006170	3006235	0.0015	0.01464	0.02816	548	0	0	0	0	1	0	0	78.8100	-0.5500	-78.7200	-1.5200	0.0000	0.0000	0.0000	0.0000;
	3006308	3006170	0.00343	0.02448	0.04463	443	0	0	0	0	1	0	0	-93.9400	14.8900	94.2400	-17.4500	0.0000	0.0000	0.0000	0.0000;
	3006170	3006334	0.00357	0.02552	0.04652	443	0	0	0	0	1	0	0	92.4600	-12.8700	-92.1700	10.1000	0.0000	0.0000	0.0000	0.0000;
	3006236	3006171	0.00723	0.05035	0.00823	221	0	0	0	0	1	0	0	-53.1300	2.4200	53.3300	-1.8500	0.0000	0.0000	0.0000	0.0000;
	3006173	3006172	0.0013	0.05717	0	137	0	0	1	0	1	0	0	-67.9100	3.4400	67.9700	-0.8800	0.0000	0.0000	0.0000	0.0000;
	3006173	3006265	0.00345	0.01429	0.00242	250	0	0	0	0	1	0	0	76.6200	-36.3800	-76.3800	37.1200	0.0000	0.0000	0.0000	0.0000;
	3007020	3006173	0.03858	0.09432	0.01235	98	0	0	0	0	1	0	0	39.4000	-16.8900	-38.7200	17.2800	0.0000	0.0000	0.0000	0.0000;
	3006174	3006203	0.00829	0.02025	0.00265	221	0	0	0	0	1	0	0	75.8300	25.9500	-75.3100	-24.9500	0.0000	0.0000	0.0000	0.0000;
	3006174	3006250	0.00258	0.01476	0.00222	98	0	0	0	0	1	0	0	55.5300	48.6300	-55.3900	-48.0700	0.0000	0.0000	0.0000	0.0000;
	3006174	3006320	0.00372	0.02404	0.00459	221	0	0	0	0	1	0	0	-107.5700	-53.7700	108.0900	56.6700	0.0000	0.0000	0.0000	0.0000;
	3006174	3006320	0.00372	0.02404	0.00459	221	0	0	0	0	1	0	0	-107.5700	-53.7700	108.0900	56.6700	0.0000	0.0000	0.0000	0.0000;
	3006175	3006194	0.01297	0.05381	0.00913	149	0	0	0	0	1	0	0	-40.4000	7.0600	40.6200	-7.0600	0.0000	0.0000	0.0000	0.0000;
	3006175	3006289	0.01181	0.02887	0.00378	98	0	0	0	0	1	0	0	14.2000	-6.8000	-14.1700	6.5000	0.0000	0.0000	0.0000	0.0000;
	3006230	3006176	0.0023	0.016	0.0026	221	0	0	0	0	1	0	0	134.1900	-5.0400	-133.7900	7.5900	0.0000	0.0000	0.0000	0.0000;
	3006178	3006177	0.00082	0.04251	0	172.8	0	0	1	0	1	0	0	-133.6000	-27.4800	133.7500	35.1400	0.0000	0.0000	0.0000	0.0000;
	3006178	3006177	0.00082	0.04251	0	172.8	0	0	1	0	1	0	0	-133.6000	-27.4800	133.7500	35.1400	0.0000	0.0000	0.0000	0.0000;
	3006235	3006177	0.00202	0.01441	0.02628	523	0	0	0	0	1	0	0	151.9500	-74.8700	-151.4000	76.0300	0.0000	0.0000	0.0000	0.0000;
	3006177	3006287	0.00317	0.02266	0.04132	443	0	0	0	0	1	0	0	54.2100	64.0800	-53.9900	-66.8300	0.0000	0.0000	0.0000	0.0000;
	3006177	3006299	0.00682	0.06665	0.12825	548	0	0	0	0	1	0	0	-89.4000	13.8700	89.9400	-22.1100	0.0000	0.0000	0.0000	0.0000;
	3006177	3006308	0.00546	0.03901	0.07112	443	0	0	0	0	1	0	0	-26.3500	15.0400	26.4100	-22.1600	0.0000	0.0000	0.0000	0.0000;
	3006334	3006177	0.00073	0.00718	0.01381	647	0	0	0	0	1	0	0	140.5000	-110.3000	-140.2800	111.0200	0.0000	0.0000	0.0000	0.0000;
	3006178	3006209	0.00915	0.04079	0.00598	149	0	0	0	0	1	0	0	35.0000	4.6900	-34.8900	-4.8100	0.0000	0.0000	0.0000	0.0000;
	3006332	3006178	0.00369	0.02383	0.00455	221	0	0	0	0	1	0	0	-97.4100	-10.3900	97.7600	12.1700	0.0000	0.0000	0.0000	0.0000;
	3006291	3006179	0.00323	0.0194	0.00263	98	0	0	0	0	1	0	0	9.3500	3.6300	-9.3500	-3.8800	0.0000	0.0000	0.0000	0.0000;
	3006182	3006201	0.00497	0.02172	0.00331	149	0	0	0	0	1	0	0	-1.8600	-35.6800	1.9200	35.6200	0.0000	0.0000	0.0000	0.0000;
	3006183	3006206	0.01289	0.07363	0.01106	98	0	0	0	0	1	0	0	29.0900	5.1000	-28.9800	-5.6100	0.0000	0.0000	0.0000	0.0000;
	3006184	3006185	0.01258	0.03077	0.00403	98	0	0	0	0	1	0	0	-12.4600	-2.6600	12.4800	2.3100	0.0000	0.0000	0.0000	0.0000;
	3006184	3006205	0.00904	0.04029	0.00591	149	0	0	0	0	1	0	0	-60.4200	9.4500	60.7600	-8.5100	0.0000	0.0000	0.0000	0.0000;
	3006184	3006219	0.02323	0.05678	0.00744	98	0	0	0	0	1	0	0	-11.0900	-14.5900	11.1700	14.0300	0.0000	0.0000	0.0000	0.0000;
	3006185	3006313	0.01416	0.03461	0.00453	98	0	0	0	0	1	0	0	-33.3200	-8.2100	33.4800	8.1700	0.0000	0.0000	0.0000	0.0000;
	3006186	3006187	0.00175	0.01131	0.00216	221	0	0	0	0	1	0	0	88.0100	6.0900	-87.8700	-5.4300	0.0000	0.0000	0.0000	0.0000;
	3006186	3006187	0.00175	0.01131	0.00216	221	0	0	0	0	1	0	0	88.0100	6.0900	-87.8700	-5.4300	0.0000	0.0000	0.0000	0.0000;
	3006186	3006351	0.00169	0.0118	0.00193	221	0	0	0	0	1	0	0	-107.6900	-11.6700	107.8900	12.8400	0.0000	0.0000	0.0000	0.0000;
	3006186	3006351	0.00169	0.0118	0.00193	221	0	0	0	0	1	0	0	-107.6900	-11.6700	107.8900	12.8400	0.0000	0.0000	0.0000	0.0000;
	3006187	3006219	0.00752	0.03293	0.00502	149	0	0	0	0	1	0	0	49.7300	-19.3600	-49.5200	19.7800	0.0000	0.0000	0.0000	0.0000;
	3006187	3006289	0.00637	0.02643	0.00449	149	0	0	0	0	1	0	0	45.5700	7.4400	-45.4300	-7.3300	0.0000	0.0000	0.0000	0.0000;
	3006189	3006188	0.00227	0.06067	0	178	0	0	1	0	1	0	0	-79.8100	0.6500	79.9500	3.0800	0.0000	0.0000	0.0000	0.0000;
	3006188	3007305	0.00756	0.05401	0.09846	460	0	0	0	0	1	0	0	-151.3600	19.1200	153.0700	-17.1900	0.0000	0.0000	0.0000	0.0000;
	3006327	3006189	0.01842	0.11058	0.01501	98	0	0	0	0	1	0	0	-51.9400	9.8500	52.4400	-8.4000	0.0000	0.0000	0.0000	0.0000;
	3006193	3006192	0.00113	0.06451	0	125	0	0	1	0	1	0	0	-50.9700	-7.2500	51.0000	8.9300	0.0000	0.0000	0.0000	0.0000;
	3006193	3006206	0.01507	0.09046	0.01228	98	0	0	0	0	1	0	0	-10.1300	-1.4300	10.1500	0.2800	0.0000	0.0000	0.0000	0.0000;
	3006193	3006326	0.03488	0.08525	0.01116	98	0	0	0	0	1	0	0	25.4200	-1.4300	-25.1900	0.8500	0.0000	0.0000	0.0000	0.0000;
	3006196	3006194	0.01994	0.08268	0.01403	149	0	0	0	0	1	0	0	23.3300	6.5500	-23.2200	-7.4800	0.0000	0.0000	0.0000	0.0000;
	3006194	3006231	0.00815	0.03567	0.00543	149	0	0	0	0	1	0	0	30.3300	2.4400	-30.2600	-2.6500	0.0000	0.0000	0.0000	0.0000;
	3006232	3006194	0.00593	0.04134	0.00676	221	0	0	0	0	1	0	0	92.6600	3.3200	-92.1600	-0.4800	0.0000	0.0000	0.0000	0.0000;
	3006195	3007314	0.01465	0.06078	0.01031	149	0	0	0	0	1	0	0	36.0700	5.6600	-35.8700	-5.8600	0.0000	0.0000	0.0000	0.0000;
	3006198	3006197	0.00015	0.01413	0	1372	0	0	1	0	1	0	0	-583.2400	-27.9100	583.7300	74.5600	0.0000	0.0000	0.0000	0.0000;
	3006197	3006234	0.00025	0.003	0.19905	2020	0	0	0	0	1	0	0	437.3600	-51.3900	-436.9000	36.0200	0.0000	0.0000	0.0000	0.0000;
	3006197	3006333	0.00012	0.00144	0.09542	2020	0	0	0	0	1	0	0	291.0300	-4.5700	-290.9300	-4.2700	0.0000	0.0000	0.0000	0.0000;
	3006199	3006198	0.00048	0.01693	0	420	0	0	1	0	1	0	0	-291.4100	3.0100	291.8100	10.9700	0.0000	0.0000	0.0000	0.0000;
	3006199	3006198	0.00048	0.01693	0	420	0	0	1	0	1	0	0	-291.4100	3.0100	291.8100	10.9700	0.0000	0.0000	0.0000	0.0000;
	3006199	3006198	0.00048	0.01693	0	420	0	0	1	0	1	0	0	-291.4100	3.0100	291.8100	10.9700	0.0000	0.0000	0.0000	0.0000;
	3006287	3006198	0.00092	0.00901	0.01734	548	0	0	0	0	1	0	0	98.1600	-37.2700	-98.0600	36.4400	0.0000	0.0000	0.0000	0.0000;
	3006337	3006199	0.00218	0.01487	0.00253	221	0	0	0	0	1	0	0	-100.5400	25.8800	100.7700	-24.5900	0.0000	0.0000	0.0000	0.0000;
	3006337	3006199	0.00218	0.01487	0.00253	221	0	0	0	0	1	0	0	-100.5400	25.8800	100.7700	-24.5900	0.0000	0.0000	0.0000	0.0000;
	3006200	3006225	0.00252	0.01513	0.00205	98	0	0	0	0	1	0	0	17.0000	-2.7300	-16.9900	2.5700	0.0000	0.0000	0.0000	0.0000;
	3006200	3006275	0.00286	0.01632	0.00245	98	0	0	0	0	1	0	0	3.1800	-2.4600	-3.1800	2.2200	0.0000	0.0000	0.0000	0.0000;
	3006200	3006284	0.00797	0.03555	0.00521	149	0	0	0	0	1	0	0	-66.4600	-7.9200	66.8200	8.9900	0.0000	0.0000	0.0000	0.0000;
	3006201	3006203	0.01894	0.04631	0.00606	98	0	0	0	0	1	0	0	-14.1600	21.0500	14.2800	-21.3600	0.0000	0.0000	0.0000	0.0000;
	3006201	3006356	0.00518	0.02956	0.00444	245	0	0	0	0	1	0	0	-26.8300	-67.7400	27.1000	68.8100	0.0000	0.0000	0.0000	0.0000;
	3006280	3006202	0.02835	0.06931	0.00908	115	0	0	0	0	1	0	0	13.9100	-11.9100	-13.8200	11.1900	0.0000	0.0000	0.0000	0.0000;
	3006340	3006202	0.01509	0.08621	0.01295	115	0	0	0	0	1	0	0	17.0600	-1.1500	-17.0200	0.0500	0.0000	0.0000	0.0000	0.0000;
	3006204	3006337	0.00539	0.03236	0.00439	98	0	0	0	0	1	0	0	-21.8300	-34.2300	21.9200	34.3100	0.0000	0.0000	0.0000	0.0000;
	3006205	3006223	0.00232	0.01501	0.00286	221	0	0	0	0	1	0	0	-91.3600	-13.0200	91.5600	14.0200	0.0000	0.0000	0.0000	0.0000;
	3006205	3006223	0.00232	0.01501	0.00286	221	0	0	0	0	1	0	0	-91.3600	-13.0200	91.5600	14.0200	0.0000	0.0000	0.0000	0.0000;
	3006207	3006282	0.01027	0.04493	0.00684	149	0	0	0	0	1	0	0	-92.7300	39.9200	93.7200	-36.3100	0.0000	0.0000	0.0000	0.0000;
	3006207	3006313	0.0096	0.05765	0.00782	221	0	0	0	0	1	0	0	-4.3100	45.9700	4.5000	-45.6000	0.0000	0.0000	0.0000	0.0000;
	3006331	3006208	0.00218	0.0152	0.00249	221	0	0	0	0	1	0	0	33.3800	81.4900	-33.2200	-80.6300	0.0000	0.0000	0.0000	0.0000;
	3006331	3006208	0.00218	0.0152	0.00249	221	0	0	0	0	1	0	0	33.3800	81.4900	-33.2200	-80.6300	0.0000	0.0000	0.0000	0.0000;
	3006208	3006353	0.0108	0.04812	0.00706	149	0	0	0	0	1	0	0	-71.6100	31.1800	72.2500	-29.0600	0.0000	0.0000	0.0000	0.0000;
	3006309	3006209	0.018	0.078	0.012	150	0	0	0	0	1	0	0	21.7000	-0.9700	-21.6200	0.1000	0.0000	0.0000	0.0000	0.0000;
	3006211	3006210	0.0003	0.01639	0	978	0	0	1	0	1	0	0	-223.3100	-24.1200	223.4500	31.8800	0.0000	0.0000	0.0000	0.0000;
	3006213	3006210	0.00066	0.04478	0	363	0	0	1	0	1	0	0	177.9000	11.1100	-177.7100	2.0500	0.0000	0.0000	0.0000	0.0000;
	3006214	3006210	0.00044	0.02757	0	718	0	0	1	0	1	0	0	552.3000	41.9100	-551.0500	36.2900	0.0000	0.0000	0.0000	0.0000;
	3006215	3006210	0.0001	0.0071	0	721	0	0	1	0	1	0	0	552.3000	47.4100	-552.0200	-27.2400	0.0000	0.0000	0.0000	0.0000;
	3006216	3006210	0.00021	0.01596	0	710	0	0	1	0	1	0	0	552.3000	35.4000	-551.7100	9.8000	0.0000	0.0000	0.0000	0.0000;
	3006210	3006292	0.00114	0.01377	0.91489	2020	0	0	0	0	1	0	0	252.3300	4.5700	-251.6200	-93.5300	0.0000	0.0000	0.0000	0.0000;
	3006212	3006211	0.00083	0.03328	0	381	0	0	1	0	1	0	0	-146.0700	-10.4100	146.2400	17.1900	0.0000	0.0000	0.0000	0.0000;
	3006211	3006359	0.00367	0.02624	0.04784	443	0	0	0	0	1	0	0	77.0700	6.9300	-76.8700	-10.5100	0.0000	0.0000	0.0000	0.0000;
	3006218	3006231	0.02084	0.09119	0.01389	149	0	0	0	0	1	0	0	10.9600	-3.1100	-10.9300	1.8500	0.0000	0.0000	0.0000	0.0000;
	3006278	3006218	0.00985	0.04084	0.00693	149	0	0	0	0	1	0	0	62.6000	12.3600	-62.2000	-11.4100	0.0000	0.0000	0.0000	0.0000;
	3006219	3006345	0.00408	0.02332	0.0035	98	0	0	0	0	1	0	0	-20.3600	34.6200	20.4300	-34.5900	0.0000	0.0000	0.0000	0.0000;
	3006221	3006322	0.01605	0.09634	0.01307	98	0	0	0	0	1	0	0	4.6200	18.4200	-4.5600	-19.4300	0.0000	0.0000	0.0000	0.0000;
	3006223	3006222	0.00029	0.0171	0	457	0	0	1	0	1	0	0	-258.9300	-37.2500	259.1300	48.9400	0.0000	0.0000	0.0000	0.0000;
	3006223	3006222	0.00029	0.0171	0	457	0	0	1	0	1	0	0	-258.9300	-37.2500	259.1300	48.9400	0.0000	0.0000	0.0000	0.0000;
	3006223	3006222	0.00029	0.0171	0	457	0	0	1	0	1	0	0	-258.9300	-37.2500	259.1300	48.9400	0.0000	0.0000	0.0000	0.0000;
	3006222	3006229	0.00375	0.03669	0.07059	548	0	0	0	0	1	0	0	-122.9400	-47.1900	123.5600	45.9900	0.0000	0.0000	0.0000	0.0000;
	3006255	3006222	0.00167	0.01635	0.03146	647	0	0	0	0	1	0	0	313.4400	43.9400	-311.8300	-31.4100	0.0000	0.0000	0.0000	0.0000;
	3006222	3006293	0.00233	0.0228	0.04388	647	0	0	0	0	1	0	0	-207.8600	-15.7500	208.8600	20.9700	0.0000	0.0000	0.0000	0.0000;
	3006222	3006354	0.00491	0.03508	0.06396	443	0	0	0	0	1	0	0	-9.4900	-19.2800	9.5100	12.8500	0.0000	0.0000	0.0000	0.0000;
	3006227	3006223	0.00231	0.01613	0.00264	250	0	0	0	0	1	0	0	-145.9400	-14.1900	146.4400	17.4300	0.0000	0.0000	0.0000	0.0000;
	3006227	3006223	0.00231	0.01613	0.00264	250	0	0	0	0	1	0	0	-145.9400	-14.1900	146.4400	17.4300	0.0000	0.0000	0.0000	0.0000;
	3006224	3006331	0.00467	0.01938	0.00329	149	0	0	0	0	1	0	0	-25.7900	-98.7600	26.2700	100.3900	0.0000	0.0000	0.0000	0.0000;
	3006225	3006307	0.00669	0.0298	0.00437	149	0	0	0	0	1	0	0	-9.2300	8.4200	9.2400	-8.8100	0.0000	0.0000	0.0000	0.0000;
	3006227	3006238	0.00232	0.01616	0.00264	221	0	0	0	0	1	0	0	59.0100	7.7700	-58.9300	-7.4500	0.0000	0.0000	0.0000	0.0000;
	3006227	3006238	0.00232	0.01616	0.00264	221	0	0	0	0	1	0	0	59.0100	7.7700	-58.9300	-7.4500	0.0000	0.0000	0.0000	0.0000;
	3006227	3006330	0.01472	0.036	0.00471	98	0	0	0	0	1	0	0	47.5100	-22.9600	-47.0900	23.5000	0.0000	0.0000	0.0000	0.0000;
	3006229	3006228	0.00011	0.01313	0	1208	0	0	1	0	1	0	0	-577.5500	72.2900	577.9000	-30.3600	0.0000	0.0000	0.0000	0.0000;
	3006298	3006228	0.00022	0.00262	0.17409	2020	0	0	0	0	1	0	0	578.6000	-40.2400	-577.9000	30.3600	0.0000	0.0000	0.0000	0.0000;
	3006230	3006229	0.00061	0.03602	0	350	0	0	1	0	1	0	0	-196.7600	-40.8400	197.0100	55.0500	0.0000	0.0000	0.0000	0.0000;
	3006230	3006229	0.00061	0.03602	0	350	0	0	1	0	1	0	0	-196.7600	-40.8400	197.0100	55.0500	0.0000	0.0000	0.0000	0.0000;
	3006277	3006229	0.00147	0.01434	0.0276	548	0	0	0	0	1	0	0	-59.8700	-64.8700	59.9700	63.0200	0.0000	0.0000	0.0000	0.0000;
	3006230	3006278	0.009	0.05404	0.00733	140	0	0	0	0	1	0	0	-6.2400	10.7000	6.2600	-11.3700	0.0000	0.0000	0.0000	0.0000;
	3006232	3006294	0.00252	0.01629	0.00311	221	0	0	0	0	1	0	0	-79.6500	-11.1000	79.8100	11.8300	0.0000	0.0000	0.0000	0.0000;
	3006232	3006294	0.00252	0.01629	0.00311	221	0	0	0	0	1	0	0	-79.6500	-11.1000	79.8100	11.8300	0.0000	0.0000	0.0000	0.0000;
	3006235	3006234	6e-05	0.00475	0	1190	0	0	1	0	1	0	0	-568.2300	-27.6900	568.4200	42.4000	0.0000	0.0000	0.0000	0.0000;
	3006236	3006235	0.00075	0.02962	0	406	0	0	1	0	1	0	0	-247.0400	-33.9100	247.5000	52.0400	0.0000	0.0000	0.0000	0.0000;
	3006236	3006235	0.00075	0.02962	0	406	0	0	1	0	1	0	0	-247.0400	-33.9100	247.5000	52.0400	0.0000	0.0000	0.0000	0.0000;
	3006325	3006237	0.01418	0.05883	0.00998	149	0	0	0	0	1	0	0	-26.7500	-1.0100	26.8400	0.3700	0.0000	0.0000	0.0000	0.0000;
	3006237	3008102	0.02383	0.14308	0.01942	98	0	0	0	0	1	0	0	-23.2900	2.1400	23.4200	-3.4400	0.0000	0.0000	0.0000	0.0000;
	3006238	3006345	0.00383	0.02298	0.00312	98	0	0	0	0	1	0	0	-16.9500	-23.2900	16.9900	23.1700	0.0000	0.0000	0.0000	0.0000;
	3006240	3006239	0.00028	0.01264	0	1194	0	0	1	0	1	0	0	-634.6000	-85.7100	635.7100	135.7300	0.0000	0.0000	0.0000	0.0000;
	3006242	3006239	0.0004	0.04713	0	380	0	0	1	0	1	0	0	60.9100	14.8700	-60.9000	-13.1600	0.0000	0.0000	0.0000	0.0000;
	3006243	3006239	0.00024	0.01934	0	690	0	0	1	0	1	0	0	182.7300	36.2500	-182.6500	-30.0400	0.0000	0.0000	0.0000	0.0000;
	3006244	3006239	0.00024	0.01637	0	957	0	0	1	0	1	0	0	297.5600	44.3300	-297.3600	-30.6300	0.0000	0.0000	0.0000	0.0000;
	3006245	3006239	0.00021	0.01383	0	965	0	0	1	0	1	0	0	297.5600	50.8300	-297.3800	-39.1800	0.0000	0.0000	0.0000	0.0000;
	3006246	3006239	0.00011	0.00711	0	967	0	0	1	0	1	0	0	297.5600	94.9300	-297.4600	-88.5200	0.0000	0.0000	0.0000	0.0000;
	3006247	3006239	0.00014	0.00867	0	694	0	0	1	0	1	0	0	183.0600	77.6200	-183.0100	-74.4500	0.0000	0.0000	0.0000	0.0000;
	3006248	3006239	0.00018	0.01749	0	689	0	0	1	0	1	0	0	183.0600	40.1100	-183.0000	-34.4400	0.0000	0.0000	0.0000	0.0000;
	3006249	3006239	0.00046	0.02531	0	685	0	0	1	0	1	0	0	183.0600	27.7400	-182.9100	-19.7200	0.0000	0.0000	0.0000	0.0000;
	3006239	3007414	0.0015	0.019	1.24	2000	0	0	0	0	1	0	0	-1123.8200	188.0000	1142.4700	-83.1200	0.0000	0.0000	0.0000	0.0000;
	3006241	3006240	0.00111	0.05088	0	300	0	0	1	0	1	0	0	-175.7200	-17.7800	176.0600	33.5500	0.0000	0.0000	0.0000	0.0000;
	3006241	3006240	0.00111	0.05088	0	300	0	0	1	0	1	0	0	-175.7200	-17.7800	176.0600	33.5500	0.0000	0.0000	0.0000	0.0000;
	3006240	3006287	0.00218	0.02128	0.04095	647	0	0	0	0	1	0	0	347.5300	-5.0700	-344.9900	25.6400	0.0000	0.0000	0.0000	0.0000;
	3006240	3006321	0.00473	0.03381	0.06164	443	0	0	0	0	1	0	0	-65.0600	23.6800	65.2800	-28.4100	0.0000	0.0000	0.0000	0.0000;
	3006253	3006329	0.01564	0.06488	0.01101	149	0	0	0	0	1	0	0	56.7300	-13.6300	-56.2200	14.5900	0.0000	0.0000	0.0000	0.0000;
	3006255	3006254	4e-05	0.00481	0	1350	0	0	1	0	1	0	0	-805.6000	-110.8400	805.8500	141.4200	0.0000	0.0000	0.0000	0.0000;
	3006257	3006254	0.00011	0.01147	0	726	0	0	1	0	1	0	0	60.5900	-21.5300	-60.5900	21.9800	0.0000	0.0000	0.0000	0.0000;
	3006258	3006254	0.00037	0.02186	0	731	0	0	1	0	1	0	0	108.6000	-21.5300	-108.5600	24.1000	0.0000	0.0000	0.0000	0.0000;
	3006259	3006254	0.00044	0.02142	0	333	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3006260	3006254	0.00018	0.01038	0	914	0	0	1	0	1	0	0	80.2700	-28.5300	-80.2600	29.2500	0.0000	0.0000	0.0000	0.0000;
	3006292	3006254	7e-05	0.00142	0.09917	2768	0	0	0	0	1	0	0	862.3900	57.9500	-861.9000	-58.3500	0.0000	0.0000	0.0000	0.0000;
	3006256	3006255	0.00085	0.04835	0	300	0	0	1	0	1	0	0	-170.3800	-18.7900	170.6300	32.8200	0.0000	0.0000	0.0000	0.0000;
	3006256	3006255	0.00085	0.04835	0	300	0	0	1	0	1	0	0	-170.3800	-18.7900	170.6300	32.8200	0.0000	0.0000	0.0000	0.0000;
	3006262	3006319	0.01214	0.07287	0.00989	98	0	0	0	0	1	0	0	32.9300	9.5900	-32.7900	-9.7200	0.0000	0.0000	0.0000	0.0000;
	3006264	3006263	0.00081	0.03319	0	120	0	0	1	0	1	0	0	-83.0900	-1.9700	83.1400	4.2200	0.0000	0.0000	0.0000	0.0000;
	3006321	3006263	0.00395	0.03863	0.07433	647	0	0	0	0	1	0	0	-220.9400	27.3900	222.8600	-16.2400	0.0000	0.0000	0.0000	0.0000;
	3006263	3007274	0.00452	0.04698	0.16009	750	0	0	0	0	1	0	0	-302.4700	33.9100	306.5800	-7.6700	0.0000	0.0000	0.0000	0.0000;
	3006266	3006265	0.00703	0.24052	0	29	0	0	1	0	1	0	0	4.5000	1.7200	-4.5000	-1.6700	0.0000	0.0000	0.0000	0.0000;
	3006267	3006265	0.01927	0.55179	0	35	0	0	1	0	1	0	0	7.2000	2.7300	-7.1900	-2.4200	0.0000	0.0000	0.0000	0.0000;
	3006268	3006265	0.00822	0.17407	0	30	0	0	1	0	1	0	0	4.5000	1.7200	-4.5000	-1.6800	0.0000	0.0000	0.0000	0.0000;
	3006269	3006265	0.0207	0.59011	0	32	0	0	1	0	1	0	0	7.2000	2.7300	-7.1900	-2.4000	0.0000	0.0000	0.0000	0.0000;
	3006270	3006265	0.01825	0.32424	0	47	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3006271	3006265	0.00336	0.1392	0	42	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3006272	3006265	0.00455	0.19054	0	35	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3006273	3006265	0.00863	0.26216	0	32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3006274	3006265	0.00902	0.4175	0	39	0	0	1	0	1	0	0	8.4000	3.2000	-8.3900	-2.8800	0.0000	0.0000	0.0000	0.0000;
	3006275	3006324	0.00458	0.02955	0.00564	221	0	0	0	0	1	0	0	-53.7100	-16.7800	53.8500	17.1500	0.0000	0.0000	0.0000	0.0000;
	3006275	3006324	0.00458	0.02955	0.00564	221	0	0	0	0	1	0	0	-53.7100	-16.7800	53.8500	17.1500	0.0000	0.0000	0.0000	0.0000;
	3006278	3006277	0.00046	0.02831	0	331	0	0	1	0	1	0	0	-204.5300	-39.4300	204.7300	51.5500	0.0000	0.0000	0.0000	0.0000;
	3006280	3006279	0.00106	0.03718	0	163.2	0	0	1	0	1	0	0	-121.6100	-16.4100	121.7700	21.8600	0.0000	0.0000	0.0000	0.0000;
	3006279	3006299	0.00218	0.02135	0.04107	548	0	0	0	0	1	0	0	-50.7000	-9.9700	50.7600	6.2100	0.0000	0.0000	0.0000	0.0000;
	3006286	3006285	0.00032	0.0236	0	311	0	0	1	0	1	0	0	-195.3100	44.3800	195.4300	-35.4600	0.0000	0.0000	0.0000	0.0000;
	3006328	3006286	0.0331	0.08092	0.0106	98	0	0	0	0	1	0	0	-24.8800	-15.0900	25.1500	14.6500	0.0000	0.0000	0.0000	0.0000;
	3006288	3006287	0.00058	0.03855	0	300	0	0	1	0	1	0	0	-182.7600	-28.0900	182.9500	41.2800	0.0000	0.0000	0.0000	0.0000;
	3006288	3006287	0.00058	0.03855	0	300	0	0	1	0	1	0	0	-182.7600	-28.0900	182.9500	41.2800	0.0000	0.0000	0.0000	0.0000;
	3006288	3006307	0.00199	0.01356	0.00231	221	0	0	0	0	1	0	0	70.0900	14.5800	-69.9800	-14.1200	0.0000	0.0000	0.0000	0.0000;
	3006288	3006307	0.00199	0.01356	0.00231	221	0	0	0	0	1	0	0	70.0900	14.5800	-69.9800	-14.1200	0.0000	0.0000	0.0000	0.0000;
	3006288	3006323	0.0013	0.00886	0.00151	221	0	0	0	0	1	0	0	29.4000	-10.0900	-29.3900	10.0200	0.0000	0.0000	0.0000	0.0000;
	3006288	3006323	0.0013	0.00886	0.00151	221	0	0	0	0	1	0	0	29.4000	-10.0900	-29.3900	10.0200	0.0000	0.0000	0.0000	0.0000;
	3006290	3006331	0.00175	0.01218	0.00199	221	0	0	0	0	1	0	0	87.3500	-57.6100	-87.1700	58.6600	0.0000	0.0000	0.0000	0.0000;
	3006290	3006331	0.00175	0.01218	0.00199	221	0	0	0	0	1	0	0	87.3500	-57.6100	-87.1700	58.6600	0.0000	0.0000	0.0000	0.0000;
	3006293	3006292	0.0002	0.01411	0	1210	0	0	1	0	1	0	0	-384.3200	-56.2600	384.6200	76.8200	0.0000	0.0000	0.0000	0.0000;
	3006295	3006292	0.00017	0.00896	0	756	0	0	1	0	1	0	0	64.4200	-22.8900	-64.4100	23.2900	0.0000	0.0000	0.0000	0.0000;
	3006296	3006292	0.00013	0.00766	0	762	0	0	1	0	1	0	0	64.4200	-22.8900	-64.4100	23.2300	0.0000	0.0000	0.0000	0.0000;
	3006297	3006292	0.00029	0.02084	0	765	0	0	1	0	1	0	0	64.4500	-22.8900	-64.4300	23.8200	0.0000	0.0000	0.0000	0.0000;
	3006294	3006293	0.00058	0.02427	0	217.8	0	0	1	0	1	0	0	-175.2900	-27.7800	175.4700	35.2900	0.0000	0.0000	0.0000	0.0000;
	3006294	3006339	0.01129	0.02712	0.00368	98	0	0	0	0	1	0	0	15.6700	4.1300	-15.6500	-4.4300	0.0000	0.0000	0.0000	0.0000;
	3006299	3006298	0.0002	0.01939	0	994	0	0	1	0	1	0	0	-206.2100	5.3200	206.2900	2.5500	0.0000	0.0000	0.0000	0.0000;
	3006301	3006298	0.00035	0.02541	0	225	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3006302	3006298	0.00029	0.02162	0	897	0	0	1	0	1	0	0	246.8900	-27.4400	-246.7100	40.3200	0.0000	0.0000	0.0000	0.0000;
	3006303	3006298	0.0001	0.00733	0	887	0	0	1	0	1	0	0	215.9200	-27.4400	-215.8700	30.7600	0.0000	0.0000	0.0000	0.0000;
	3006304	3006298	0.00026	0.01816	0	896	0	0	1	0	1	0	0	246.8900	-27.4400	-246.7300	38.2300	0.0000	0.0000	0.0000	0.0000;
	3006305	3006298	0.00037	0.02188	0	904	0	0	1	0	1	0	0	246.8900	-27.4400	-246.6700	40.4700	0.0000	0.0000	0.0000	0.0000;
	3006300	3006299	0.00189	0.06692	0	181	0	0	1	0	1	0	0	-65.4300	-7.7800	65.5100	10.5900	0.0000	0.0000	0.0000	0.0000;
	3006309	3006308	0.00086	0.06271	0	122.4	0	0	1	0	1	0	0	-102.2900	-11.6900	102.3800	18.1500	0.0000	0.0000	0.0000	0.0000;
	3006310	3006312	0.00222	0.01548	0.00253	221	0	0	0	0	1	0	0	-92.6300	-28.1100	92.8300	29.2500	0.0000	0.0000	0.0000	0.0000;
	3006310	3006312	0.00222	0.01548	0.00253	221	0	0	0	0	1	0	0	-92.6300	-28.1100	92.8300	29.2500	0.0000	0.0000	0.0000	0.0000;
	3006320	3006312	0.00148	0.01008	0.00171	250	0	0	0	0	1	0	0	-164.6400	84.4800	165.1100	-81.4100	0.0000	0.0000	0.0000	0.0000;
	3006320	3006312	0.00148	0.01008	0.00171	250	0	0	0	0	1	0	0	-164.6400	84.4800	165.1100	-81.4100	0.0000	0.0000	0.0000	0.0000;
	3006316	3006315	0.00143	0.0765	0	251	0	0	1	0	1	0	0	-18.6400	1.8900	18.6500	-1.6300	0.0000	0.0000	0.0000	0.0000;
	3006343	3006315	0.00542	0.0387	0.07055	443	0	0	0	0	1	0	0	-34.1900	-12.1500	34.2600	5.3000	0.0000	0.0000	0.0000	0.0000;
	3006317	3006316	0.00181	0.06783	0	189	0	0	1	0	1	0	0	-37.5000	-12.2700	37.5200	13.3000	0.0000	0.0000	0.0000	0.0000;
	3006318	3006317	0.00192	0.08014	0	198	0	0	1	0	1	0	0	-37.4700	-11.0500	37.5000	12.2700	0.0000	0.0000	0.0000	0.0000;
	3006319	3006318	0.00221	0.05812	0	163	0	0	1	0	1	0	0	-37.4300	-10.1700	37.4700	11.0500	0.0000	0.0000	0.0000	0.0000;
	3006324	3006320	0.00553	0.02416	0.00368	250	0	0	0	0	1	0	0	-64.5700	-85.7100	65.2000	88.0700	0.0000	0.0000	0.0000	0.0000;
	3006322	3006321	0.00114	0.03057	0	249	0	0	1	0	1	0	0	-155.3900	6.2000	155.6600	1.0300	0.0000	0.0000	0.0000	0.0000;
	3008140	3006326	0.02706	0.06615	0.00866	98	0	0	0	0	1	0	0	-9.7300	4.4400	9.7600	-5.2300	0.0000	0.0000	0.0000	0.0000;
	3006336	3006328	0.02009	0.12065	0.01637	98	0	0	0	0	1	0	0	3.0900	-8.7400	-3.0700	7.1700	0.0000	0.0000	0.0000	0.0000;
	3006334	3006333	0.00033	0.01665	0	1094	0	0	1	0	1	0	0	-290.6600	9.1700	290.9300	4.2700	0.0000	0.0000	0.0000	0.0000;
	3006335	3006334	0.00063	0.03435	0	271.8	0	0	1	0	1	0	0	-207.0300	-51.4900	207.3100	67.0600	0.0000	0.0000	0.0000	0.0000;
	3006341	3007202	0.01405	0.06262	0.00918	149	0	0	0	0	1	0	0	31.5900	18.9400	-31.4000	-19.0200	0.0000	0.0000	0.0000	0.0000;
	3006343	3006342	0.00025	0.01679	0	1137	0	0	1	0	1	0	0	-250.7500	-29.5300	250.9000	39.9100	0.0000	0.0000	0.0000	0.0000;
	3006344	3006343	0.00028	0.01611	0	400	0	0	1	0	1	0	0	-225.5400	-13.1800	225.6800	21.2100	0.0000	0.0000	0.0000	0.0000;
	3006344	3006343	0.00028	0.01611	0	400	0	0	1	0	1	0	0	-225.5400	-13.1800	225.6800	21.2100	0.0000	0.0000	0.0000	0.0000;
	3006343	3006350	0.00292	0.02086	0.03803	443	0	0	0	0	1	0	0	-149.3600	-19.4700	150.0000	20.0900	0.0000	0.0000	0.0000	0.0000;
	3006343	3006354	0.00111	0.0079	0.01439	443	0	0	0	0	1	0	0	65.3600	0.3500	-65.3200	-1.5100	0.0000	0.0000	0.0000	0.0000;
	3006344	3006353	0.00211	0.0144	0.00245	250	0	0	0	0	1	0	0	146.1400	-9.3100	-145.7000	12.0700	0.0000	0.0000	0.0000	0.0000;
	3006344	3006353	0.00211	0.0144	0.00245	250	0	0	0	0	1	0	0	146.1400	-9.3100	-145.7000	12.0700	0.0000	0.0000	0.0000	0.0000;
	3006350	3006349	0.00019	0.01229	0	1150	0	0	1	0	1	0	0	-328.7500	-72.4100	328.9500	85.7000	0.0000	0.0000	0.0000	0.0000;
	3006351	3006350	0.00179	0.06637	0	155.4	0	0	1	0	1	0	0	-119.8200	-16.2200	120.0800	25.7700	0.0000	0.0000	0.0000	0.0000;
	3006351	3006350	0.00179	0.06637	0	155.4	0	0	1	0	1	0	0	-119.8200	-16.2200	120.0800	25.7700	0.0000	0.0000	0.0000	0.0000;
	3006350	3006359	0.00816	0.05827	0.10623	443	0	0	0	0	1	0	0	-71.0000	0.4800	71.3900	-8.8300	0.0000	0.0000	0.0000	0.0000;
	3006355	3006354	0.00076	0.02753	0	193.8	0	0	1	0	1	0	0	-90.4500	-12.6000	90.5100	14.8500	0.0000	0.0000	0.0000	0.0000;
	3006355	3006354	0.00076	0.02753	0	193.8	0	0	1	0	1	0	0	-90.4500	-12.6000	90.5100	14.8500	0.0000	0.0000	0.0000	0.0000;
	3006360	3006359	0.00288	0.10862	0	136	0	0	1	0	1	0	0	-5.4600	-18.9200	5.4700	19.3400	0.0000	0.0000	0.0000	0.0000;
	3007044	3007001	0.00753	0.043	0.00646	98	0	0	0	0	1	0	0	5.7100	-2.6300	-5.7100	2.0000	0.0000	0.0000	0.0000	0.0000;
	3007149	3007001	0.02671	0.0653	0.00855	98	0	0	0	0	1	0	0	22.9900	-10.7300	-22.8200	10.2800	0.0000	0.0000	0.0000	0.0000;
	3007001	3007337	0.04314	0.10362	0.01406	98	0	0	0	0	1	0	0	19.2300	-14.9100	-18.9900	14.0800	0.0000	0.0000	0.0000	0.0000;
	3007003	3007002	0.00022	0.0149	0	1299	0	0	1	0	1	0	0	-531.5600	-42.7100	532.1600	83.2600	0.0000	0.0000	0.0000	0.0000;
	3007005	3007002	0.00041	0.02493	0	630	0	0	1	0	1	0	0	162.7600	31.9900	-162.6600	-25.6500	0.0000	0.0000	0.0000	0.0000;
	3007006	3007002	0.00012	0.01417	0	626	0	0	1	0	1	0	0	162.7600	55.9800	-162.7300	-52.1000	0.0000	0.0000	0.0000	0.0000;
	3007007	3007002	0.00034	0.02135	0	639	0	0	1	0	1	0	0	162.7600	36.9400	-162.6700	-31.4400	0.0000	0.0000	0.0000	0.0000;
	3007008	3007002	0.00045	0.02245	0	629	0	0	1	0	1	0	0	162.7600	34.5900	-162.6400	-28.8400	0.0000	0.0000	0.0000	0.0000;
	3007009	3007002	0.00049	0.02499	0	625	0	0	1	0	1	0	0	162.7600	31.4100	-162.6400	-25.0600	0.0000	0.0000	0.0000	0.0000;
	3007104	3007002	3e-05	0.0007	0.04887	3146	0	0	0	0	1	0	0	1218.9500	-28.1500	-1218.5300	32.7000	0.0000	0.0000	0.0000	0.0000;
	3007002	3007227	0.00036	0.00731	0.51017	3146	0	0	0	0	1	0	0	1187.6500	21.3400	-1182.8800	21.4000	0.0000	0.0000	0.0000	0.0000;
	3007366	3007002	0.00016	0.00189	0.12566	2020	0	0	0	0	1	0	0	-311.9000	-37.4300	312.0500	25.8000	0.0000	0.0000	0.0000	0.0000;
	3007004	3007003	0.0009	0.03512	0	386	0	0	1	0	1	0	0	-240.1000	13.1400	240.6000	6.3300	0.0000	0.0000	0.0000	0.0000;
	3007004	3007003	0.0009	0.03512	0	386	0	0	1	0	1	0	0	-240.1000	13.1400	240.6000	6.3300	0.0000	0.0000	0.0000	0.0000;
	3007004	3007003	0.0009	0.03512	0	386	0	0	1	0	1	0	0	-240.1000	13.1400	240.6000	6.3300	0.0000	0.0000	0.0000	0.0000;
	3007003	3007264	0.00225	0.01608	0.02932	523	0	0	0	0	1	0	0	-190.2500	23.7200	191.0400	-21.1200	0.0000	0.0000	0.0000	0.0000;
	3007075	3007004	0.00199	0.01386	0.00227	250	0	0	0	0	1	0	0	-146.6100	87.9900	147.1600	-84.4000	0.0000	0.0000	0.0000	0.0000;
	3007075	3007004	0.00199	0.01386	0.00227	250	0	0	0	0	1	0	0	-146.6100	87.9900	147.1600	-84.4000	0.0000	0.0000	0.0000	0.0000;
	3007075	3007004	0.00199	0.01386	0.00227	250	0	0	0	0	1	0	0	-146.6100	87.9900	147.1600	-84.4000	0.0000	0.0000	0.0000	0.0000;
	3007004	3007106	0.0021	0.01353	0.00258	221	0	0	0	0	1	0	0	-91.3500	13.0200	91.5200	-12.1800	0.0000	0.0000	0.0000	0.0000;
	3007004	3007106	0.0021	0.01353	0.00258	221	0	0	0	0	1	0	0	-91.3500	13.0200	91.5200	-12.1800	0.0000	0.0000	0.0000	0.0000;
	3007004	3007106	0.0021	0.01353	0.00258	221	0	0	0	0	1	0	0	-91.3500	13.0200	91.5200	-12.1800	0.0000	0.0000	0.0000	0.0000;
	3007004	3007106	0.0021	0.01353	0.00258	221	0	0	0	0	1	0	0	-91.3500	13.0200	91.5200	-12.1800	0.0000	0.0000	0.0000	0.0000;
	3007004	3007345	0.00591	0.04035	0.00687	221	0	0	0	0	1	0	0	140.7700	32.9400	-139.5900	-25.5500	0.0000	0.0000	0.0000	0.0000;
	3007004	3007345	0.00591	0.04035	0.00687	221	0	0	0	0	1	0	0	140.7700	32.9400	-139.5900	-25.5500	0.0000	0.0000	0.0000	0.0000;
	3007004	3007345	0.00591	0.04035	0.00687	221	0	0	0	0	1	0	0	140.7700	32.9400	-139.5900	-25.5500	0.0000	0.0000	0.0000	0.0000;
	3007010	3007182	0.01896	0.11385	0.01545	98	0	0	0	0	1	0	0	-34.8500	6.2200	35.1000	-6.2800	0.0000	0.0000	0.0000	0.0000;
	3007010	3007202	0.00553	0.02294	0.00389	149	0	0	0	0	1	0	0	4.5400	-9.2000	-4.5300	8.8400	0.0000	0.0000	0.0000	0.0000;
	3007233	3007010	0.00425	0.01763	0.00299	149	0	0	0	0	1	0	0	-14.6500	1.1900	14.6600	-1.4500	0.0000	0.0000	0.0000	0.0000;
	3007254	3007011	0.00899	0.04008	0.00588	149	0	0	0	0	1	0	0	10.0700	-13.1300	-10.0500	12.6200	0.0000	0.0000	0.0000	0.0000;
	3007011	3007300	0.00567	0.0248	0.00378	149	0	0	0	0	1	0	0	-25.7400	-22.7600	25.8100	22.6400	0.0000	0.0000	0.0000	0.0000;
	3007012	3007116	0.00531	0.03627	0.00617	221	0	0	0	0	1	0	0	32.6500	-5.9900	-32.6000	5.8000	0.0000	0.0000	0.0000	0.0000;
	3007343	3007012	0.00603	0.04198	0.00686	221	0	0	0	0	1	0	0	33.6700	-5.8900	-33.5900	5.7200	0.0000	0.0000	0.0000	0.0000;
	3007013	3007201	0.00433	0.0302	0.00494	221	0	0	0	0	1	0	0	-87.5800	-36.0100	87.9600	38.2100	0.0000	0.0000	0.0000	0.0000;
	3007013	3007201	0.00433	0.0302	0.00494	221	0	0	0	0	1	0	0	-87.5800	-36.0100	87.9600	38.2100	0.0000	0.0000	0.0000	0.0000;
	3007013	3007425	0.003	0.02091	0.00342	221	0	0	0	0	1	0	0	37.1000	32.9000	-37.0300	-32.7200	0.0000	0.0000	0.0000	0.0000;
	3007015	3007014	0.00981	0.21665	0	43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3007014	3007100	0.00476	0.03249	0.00553	221	0	0	0	0	1	0	0	-58.8800	6.8100	59.0500	-6.2200	0.0000	0.0000	0.0000	0.0000;
	3007014	3007100	0.00476	0.03249	0.00553	221	0	0	0	0	1	0	0	-58.8800	6.8100	59.0500	-6.2200	0.0000	0.0000	0.0000	0.0000;
	3007014	3007124	0.01606	0.03857	0.00523	98	0	0	0	0	1	0	0	8.0900	-5.7600	-8.0700	5.2800	0.0000	0.0000	0.0000	0.0000;
	3007014	3007217	0.00415	0.02371	0.00356	221	0	0	0	0	1	0	0	56.8700	-22.8300	-56.7100	23.3600	0.0000	0.0000	0.0000	0.0000;
	3007016	3007365	0.0068	0.04642	0.0079	221	0	0	0	0	1	0	0	123.1500	-3.9600	-122.1300	10.1200	0.0000	0.0000	0.0000	0.0000;
	3007016	3007365	0.0068	0.04642	0.0079	221	0	0	0	0	1	0	0	123.1500	-3.9600	-122.1300	10.1200	0.0000	0.0000	0.0000	0.0000;
	3007016	3007365	0.0068	0.04642	0.0079	221	0	0	0	0	1	0	0	123.1500	-3.9600	-122.1300	10.1200	0.0000	0.0000	0.0000	0.0000;
	3007016	3007365	0.0068	0.04642	0.0079	221	0	0	0	0	1	0	0	123.1500	-3.9600	-122.1300	10.1200	0.0000	0.0000	0.0000	0.0000;
	3007368	3007016	0.002	0.01369	0.00233	221	0	0	0	0	1	0	0	106.4300	2.1900	-106.2000	-0.9000	0.0000	0.0000	0.0000	0.0000;
	3007368	3007016	0.002	0.01369	0.00233	221	0	0	0	0	1	0	0	106.4300	2.1900	-106.2000	-0.9000	0.0000	0.0000	0.0000	0.0000;
	3007368	3007016	0.002	0.01369	0.00233	221	0	0	0	0	1	0	0	106.4300	2.1900	-106.2000	-0.9000	0.0000	0.0000	0.0000	0.0000;
	3007016	3007402	0.00314	0.02144	0.00365	221	0	0	0	0	1	0	0	-129.7800	-2.8400	130.3000	6.0400	0.0000	0.0000	0.0000	0.0000;
	3007016	3007402	0.00314	0.02144	0.00365	221	0	0	0	0	1	0	0	-129.7800	-2.8400	130.3000	6.0400	0.0000	0.0000	0.0000	0.0000;
	3007089	3007017	0.0044	0.01826	0.0031	221	0	0	0	0	1	0	0	-50.3800	147.6600	51.3900	-143.7800	0.0000	0.0000	0.0000	0.0000;
	3007017	3007183	0.00737	0.04422	0.006	221	0	0	0	0	1	0	0	10.5200	-56.4400	-10.2800	57.2400	0.0000	0.0000	0.0000	0.0000;
	3007017	3007229	0.00604	0.04129	0.00702	221	0	0	0	0	1	0	0	-138.4700	16.6900	139.6300	-9.4600	0.0000	0.0000	0.0000	0.0000;
	3007017	3007229	0.00604	0.04129	0.00702	221	0	0	0	0	1	0	0	-138.4700	16.6900	139.6300	-9.4600	0.0000	0.0000	0.0000	0.0000;
	3007017	3007229	0.00604	0.04129	0.00702	221	0	0	0	0	1	0	0	-138.4700	16.6900	139.6300	-9.4600	0.0000	0.0000	0.0000	0.0000;
	3007017	3007241	0.00382	0.01669	0.00254	149	0	0	0	0	1	0	0	46.4200	46.1000	-46.2600	-45.6500	0.0000	0.0000	0.0000	0.0000;
	3007017	3007385	0.00298	0.01922	0.00367	221	0	0	0	0	1	0	0	85.6300	32.7800	-85.3800	-31.5500	0.0000	0.0000	0.0000	0.0000;
	3007017	3007385	0.00298	0.01922	0.00367	221	0	0	0	0	1	0	0	85.6300	32.7800	-85.3800	-31.5500	0.0000	0.0000	0.0000	0.0000;
	3007019	3007018	0.00095	0.04341	0	383	0	0	1	0	1	0	0	-41.7200	-14.3500	41.7300	15.1600	0.0000	0.0000	0.0000	0.0000;
	3007021	3007018	0.00069	0.05321	0	311	0	0	1	0	1	0	0	22.3700	11.4000	-22.3600	-11.0800	0.0000	0.0000	0.0000	0.0000;
	3007022	3007018	0.0007	0.05667	0	328	0	0	1	0	1	0	0	47.3300	24.1300	-47.3100	-22.6500	0.0000	0.0000	0.0000	0.0000;
	3007023	3007018	0.00056	0.03486	0	326	0	0	1	0	1	0	0	47.3300	24.1300	-47.3200	-23.2100	0.0000	0.0000	0.0000	0.0000;
	3007024	3007018	0.00019	0.01166	0	456	0	0	1	0	1	0	0	94.6600	48.2500	-94.6400	-47.0100	0.0000	0.0000	0.0000	0.0000;
	3007025	3007018	0.00094	0.07002	0	223	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3007042	3007018	0.00022	0.00265	0.17583	2020	0	0	0	0	1	0	0	840.4400	-86.7300	-838.9500	86.2000	0.0000	0.0000	0.0000	0.0000;
	3007018	3007414	0.00039	0.00468	0.3108	2295	0	0	0	0	1	0	0	-277.3600	27.0800	277.6500	-56.2400	0.0000	0.0000	0.0000	0.0000;
	3007020	3007019	0.00076	0.04319	0	244	0	0	1	0	1	0	0	-114.7800	-4.4700	114.8800	10.0000	0.0000	0.0000	0.0000	0.0000;
	3007043	3007019	0.00225	0.01607	0.0293	443	0	0	0	0	1	0	0	98.8800	-1.6800	-98.6700	0.1400	0.0000	0.0000	0.0000	0.0000;
	3007019	3007274	0.00332	0.02368	0.04318	443	0	0	0	0	1	0	0	25.5100	4.2100	-25.4900	-8.5200	0.0000	0.0000	0.0000	0.0000;
	3007026	3007072	0.0032	0.02067	0.00394	221	0	0	0	0	1	0	0	-35.4700	30.7800	35.5400	-30.7400	0.0000	0.0000	0.0000	0.0000;
	3007026	3007072	0.0032	0.02067	0.00394	221	0	0	0	0	1	0	0	-35.4700	30.7800	35.5400	-30.7400	0.0000	0.0000	0.0000	0.0000;
	3007026	3007259	0.01125	0.07265	0.01386	221	0	0	0	0	1	0	0	55.4400	2.6100	-55.1000	-1.8500	0.0000	0.0000	0.0000	0.0000;
	3007273	3007026	0.00548	0.0382	0.00624	221	0	0	0	0	1	0	0	14.0300	38.1800	-13.9500	-38.2300	0.0000	0.0000	0.0000	0.0000;
	3007273	3007026	0.00548	0.0382	0.00624	221	0	0	0	0	1	0	0	14.0300	38.1800	-13.9500	-38.2300	0.0000	0.0000	0.0000	0.0000;
	3007027	3007157	0.00228	0.01559	0.00265	221	0	0	0	0	1	0	0	-126.8900	7.6600	127.2600	-5.4000	0.0000	0.0000	0.0000	0.0000;
	3007027	3007157	0.00228	0.01559	0.00265	221	0	0	0	0	1	0	0	-126.8900	7.6600	127.2600	-5.4000	0.0000	0.0000	0.0000	0.0000;
	3007027	3007234	0.00431	0.01886	0.00287	149	0	0	0	0	1	0	0	85.0900	-28.9500	-84.7500	30.1900	0.0000	0.0000	0.0000	0.0000;
	3007027	3007245	0.00974	0.04259	0.00649	149	0	0	0	0	1	0	0	45.8500	-16.5500	-45.6200	16.9100	0.0000	0.0000	0.0000	0.0000;
	3007027	3007431	0.015	0.06687	0.00981	149	0	0	0	0	1	0	0	13.6100	-0.7600	-13.5900	-0.0900	0.0000	0.0000	0.0000	0.0000;
	3007147	3007028	0.0011	0.00768	0.00126	300	0	0	0	0	1	0	0	113.0800	-198.3300	-112.5300	202.0700	0.0000	0.0000	0.0000	0.0000;
	3007147	3007028	0.0011	0.00768	0.00126	300	0	0	0	0	1	0	0	113.0800	-198.3300	-112.5300	202.0700	0.0000	0.0000	0.0000	0.0000;
	3007028	3007220	0.00381	0.02289	0.00311	221	0	0	0	0	1	0	0	36.2200	115.2700	-35.7000	-112.4400	0.0000	0.0000	0.0000	0.0000;
	3007028	3007240	0.00642	0.01568	0.00205	221	0	0	0	0	1	0	0	73.5400	66.9300	-72.9400	-65.6800	0.0000	0.0000	0.0000	0.0000;
	3007028	3007330	0.01183	0.02841	0.00385	221	0	0	0	0	1	0	0	38.2700	84.7800	-37.3100	-82.8500	0.0000	0.0000	0.0000	0.0000;
	3007030	3007029	0.00115	0.08558	0	126.6	0	0	1	0	1	0	0	-75.9300	3.5200	75.9900	1.2400	0.0000	0.0000	0.0000	0.0000;
	3007031	3007029	0.00416	0.1856	0	107	0	0	1	0	1	0	0	29.1000	0.0000	-29.0700	1.5100	0.0000	0.0000	0.0000	0.0000;
	3007032	3007029	0.00698	0.23196	0	73	0	0	1	0	1	0	0	7.5000	0.0000	-7.5000	0.1300	0.0000	0.0000	0.0000	0.0000;
	3007033	3007029	0.00566	0.21439	0	84	0	0	1	0	1	0	0	7.5000	0.0000	-7.5000	0.1200	0.0000	0.0000	0.0000	0.0000;
	3007034	3007029	0.00462	0.30603	0	63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3007274	3007029	0.00498	0.03556	0.06482	443	0	0	0	0	1	0	0	-90.9400	4.1100	91.3400	-7.9600	0.0000	0.0000	0.0000	0.0000;
	3007029	3007407	0.00374	0.02669	0.04866	443	0	0	0	0	1	0	0	-146.1100	13.1400	146.8900	-12.6600	0.0000	0.0000	0.0000	0.0000;
	3007415	3007029	0.00221	0.01579	0.02879	443	0	0	0	0	1	0	0	-22.8300	5.2800	22.8400	-8.1800	0.0000	0.0000	0.0000	0.0000;
	3007036	3007035	0.00036	0.02039	0	368	0	0	1	0	1	0	0	-212.3400	-44.4800	212.5100	54.0400	0.0000	0.0000	0.0000	0.0000;
	3007040	3007035	0.00756	0.05402	0.09848	523	0	0	0	0	1	0	0	179.3800	-31.0400	-176.9400	38.4600	0.0000	0.0000	0.0000	0.0000;
	3007056	3007035	0.00217	0.01547	0.02821	443	0	0	0	0	1	0	0	87.7400	-35.2100	-87.5500	33.6600	0.0000	0.0000	0.0000	0.0000;
	3007035	3007390	0.00154	0.01505	0.02896	548	0	0	0	0	1	0	0	23.1300	-98.8900	-22.9800	97.3500	0.0000	0.0000	0.0000	0.0000;
	3007035	3008031	0.00526	0.05146	0.09901	548	0	0	0	0	1	0	0	28.8400	-27.2600	-28.7700	17.6700	0.0000	0.0000	0.0000	0.0000;
	3007036	3007128	0.005	0.02228	0.00327	149	0	0	0	0	1	0	0	29.5000	-2.6200	-29.4600	2.4900	0.0000	0.0000	0.0000	0.0000;
	3007431	3007036	0.00448	0.03123	0.00511	221	0	0	0	0	1	0	0	-45.1700	-10.3100	45.2700	10.4800	0.0000	0.0000	0.0000	0.0000;
	3007431	3007036	0.00448	0.03123	0.00511	221	0	0	0	0	1	0	0	-45.1700	-10.3100	45.2700	10.4800	0.0000	0.0000	0.0000	0.0000;
	3007038	3007037	0.00016	0.00995	0	1055	0	0	1	0	1	0	0	-276.4500	-101.6800	276.5900	110.0800	0.0000	0.0000	0.0000	0.0000;
	3007047	3007037	0.00024	0.00293	0.19466	2020	0	0	0	0	1	0	0	-279.8400	-36.8700	280.0300	18.6800	0.0000	0.0000	0.0000	0.0000;
	3007037	3007428	0.0006	0.01232	0.85919	2768	0	0	0	0	1	0	0	-556.6100	-128.7600	558.4300	74.3800	0.0000	0.0000	0.0000	0.0000;
	3007039	3007038	0.00084	0.02618	0	420	0	0	1	0	1	0	0	-299.1300	-0.4700	299.8700	23.5200	0.0000	0.0000	0.0000	0.0000;
	3007039	3007038	0.00084	0.02618	0	420	0	0	1	0	1	0	0	-299.1300	-0.4700	299.8700	23.5200	0.0000	0.0000	0.0000	0.0000;
	3007126	3007038	0.00089	0.00924	0.03147	750	0	0	0	0	1	0	0	182.1900	6.5800	-181.9100	-6.8400	0.0000	0.0000	0.0000	0.0000;
	3007126	3007038	0.00089	0.00924	0.03147	750	0	0	0	0	1	0	0	182.1900	6.5800	-181.9100	-6.8400	0.0000	0.0000	0.0000	0.0000;
	3007038	3007184	0.00247	0.02419	0.04653	647	0	0	0	0	1	0	0	-310.9500	13.7200	313.2800	4.2900	0.0000	0.0000	0.0000	0.0000;
	3007409	3007038	0.0006	0.00622	0.02121	750	0	0	0	0	1	0	0	-175.5500	-27.5600	175.7300	27.3000	0.0000	0.0000	0.0000	0.0000;
	3007409	3007038	0.0006	0.00622	0.02121	750	0	0	0	0	1	0	0	-175.5500	-27.5600	175.7300	27.3000	0.0000	0.0000	0.0000	0.0000;
	3007039	3007101	0.00285	0.01988	0.00325	221	0	0	0	0	1	0	0	103.7700	-4.7200	-103.4700	6.5000	0.0000	0.0000	0.0000	0.0000;
	3007039	3007101	0.00285	0.01988	0.00325	221	0	0	0	0	1	0	0	103.7700	-4.7200	-103.4700	6.5000	0.0000	0.0000	0.0000	0.0000;
	3007039	3007101	0.00285	0.01988	0.00325	221	0	0	0	0	1	0	0	103.7700	-4.7200	-103.4700	6.5000	0.0000	0.0000	0.0000	0.0000;
	3007039	3007397	0.02904	0.06977	0.00947	240	0	0	0	0	1	0	0	51.4500	-51.6300	-49.9500	54.2600	0.0000	0.0000	0.0000	0.0000;
	3007041	3007040	0.00089	0.03362	0	337	0	0	1	0	1	0	0	-184.4400	-2.2500	184.7400	13.6100	0.0000	0.0000	0.0000	0.0000;
	3007041	3007040	0.00089	0.03362	0	337	0	0	1	0	1	0	0	-184.4400	-2.2500	184.7400	13.6100	0.0000	0.0000	0.0000	0.0000;
	3007040	3007077	0.00208	0.02159	0.07357	750	0	0	0	0	1	0	0	-324.4400	-45.2900	326.6300	60.4200	0.0000	0.0000	0.0000	0.0000;
	3007040	3007077	0.00208	0.02159	0.07357	750	0	0	0	0	1	0	0	-324.4400	-45.2900	326.6300	60.4200	0.0000	0.0000	0.0000	0.0000;
	3007041	3007238	0.01373	0.06121	0.00898	149	0	0	0	0	1	0	0	37.1200	-51.4400	-36.5800	52.9300	0.0000	0.0000	0.0000	0.0000;
	3007394	3007041	0.00776	0.05303	0.00902	221	0	0	0	0	1	0	0	-117.8300	-8.0000	118.9400	14.6700	0.0000	0.0000	0.0000	0.0000;
	3007394	3007041	0.00776	0.05303	0.00902	221	0	0	0	0	1	0	0	-117.8300	-8.0000	118.9400	14.6700	0.0000	0.0000	0.0000	0.0000;
	3007043	3007042	8e-05	0.00908	0	1048	0	0	1	0	1	0	0	-268.5400	-41.5600	268.6000	47.9900	0.0000	0.0000	0.0000	0.0000;
	3007045	3007042	0.00029	0.01951	0	729	0	0	1	0	1	0	0	188.1700	25.8300	-188.0700	-19.2000	0.0000	0.0000	0.0000	0.0000;
	3007046	3007042	0.00013	0.009	0	716	0	0	1	0	1	0	0	188.1700	53.7700	-188.1300	-50.5300	0.0000	0.0000	0.0000	0.0000;
	3007058	3007042	0.0006	0.00731	0.48578	2295	0	0	0	0	1	0	0	736.0000	-120.7200	-732.8300	108.4500	0.0000	0.0000	0.0000	0.0000;
	3007044	3007043	0.00124	0.05616	0	137.4	0	0	1	0	1	0	0	-90.1500	-27.7400	90.2600	32.7000	0.0000	0.0000	0.0000	0.0000;
	3007044	3007416	0.01974	0.04824	0.00632	98	0	0	0	0	1	0	0	-40.2000	-4.9500	40.5200	5.0900	0.0000	0.0000	0.0000	0.0000;
	3007048	3007047	0.00011	0.00819	0	1125	0	0	1	0	1	0	0	-474.5700	-85.1500	474.8200	103.6300	0.0000	0.0000	0.0000	0.0000;
	3007199	3007047	0.00024	0.00294	0.19535	2020	0	0	0	0	1	0	0	195.0700	47.4300	-194.9800	-66.7600	0.0000	0.0000	0.0000	0.0000;
	3007049	3007048	0.00068	0.02653	0	466	0	0	1	0	1	0	0	-314.5100	10.1000	315.1600	15.5500	0.0000	0.0000	0.0000	0.0000;
	3007049	3007048	0.00068	0.02653	0	466	0	0	1	0	1	0	0	-314.5100	10.1000	315.1600	15.5500	0.0000	0.0000	0.0000	0.0000;
	3007228	3007048	0.00068	0.00665	0.01279	548	0	0	0	0	1	0	0	6.9400	-16.3000	-6.9400	15.0000	0.0000	0.0000	0.0000	0.0000;
	3007342	3007048	0.00134	0.01309	0.02519	548	0	0	0	0	1	0	0	149.1200	-38.6300	-148.8100	39.0600	0.0000	0.0000	0.0000	0.0000;
	3007049	3007089	0.00671	0.04677	0.00764	221	0	0	0	0	1	0	0	64.3100	-47.0500	-63.9000	49.1400	0.0000	0.0000	0.0000	0.0000;
	3007315	3007049	0.00436	0.03039	0.00497	221	0	0	0	0	1	0	0	-93.4600	19.9800	93.8500	-17.7900	0.0000	0.0000	0.0000	0.0000;
	3007315	3007049	0.00436	0.03039	0.00497	221	0	0	0	0	1	0	0	-93.4600	19.9800	93.8500	-17.7900	0.0000	0.0000	0.0000	0.0000;
	3007315	3007049	0.00436	0.03039	0.00497	221	0	0	0	0	1	0	0	-93.4600	19.9800	93.8500	-17.7900	0.0000	0.0000	0.0000	0.0000;
	3007050	3007090	0.00351	0.02269	0.00433	221	0	0	0	0	1	0	0	-36.2700	-2.0100	36.3200	1.8900	0.0000	0.0000	0.0000	0.0000;
	3007050	3007090	0.00351	0.02269	0.00433	221	0	0	0	0	1	0	0	-36.2700	-2.0100	36.3200	1.8900	0.0000	0.0000	0.0000	0.0000;
	3007050	3007251	0.01093	0.04781	0.00728	149	0	0	0	0	1	0	0	0.5100	-16.3900	-0.4800	15.8000	0.0000	0.0000	0.0000	0.0000;
	3007051	3007086	0.01063	0.0465	0.00708	149	0	0	0	0	1	0	0	-65.3700	30.0800	65.9200	-28.3900	0.0000	0.0000	0.0000	0.0000;
	3007051	3007181	0.00631	0.03605	0.00542	98	0	0	0	0	1	0	0	61.3600	22.5500	-61.0900	-21.5600	0.0000	0.0000	0.0000	0.0000;
	3007276	3007051	0.00383	0.01676	0.00255	221	0	0	0	0	1	0	0	-8.8600	160.4900	9.8000	-156.6700	0.0000	0.0000	0.0000	0.0000;
	3007051	3007365	0.00182	0.01243	0.00211	221	0	0	0	0	1	0	0	-73.2800	32.0700	73.4000	-31.5000	0.0000	0.0000	0.0000	0.0000;
	3007051	3007365	0.00182	0.01243	0.00211	221	0	0	0	0	1	0	0	-73.2800	32.0700	73.4000	-31.5000	0.0000	0.0000	0.0000	0.0000;
	3007052	3007053	0.00939	0.06413	0.01091	221	0	0	0	0	1	0	0	-125.7400	11.6300	127.2300	-2.5600	0.0000	0.0000	0.0000	0.0000;
	3007052	3007053	0.00939	0.06413	0.01091	221	0	0	0	0	1	0	0	-125.7400	11.6300	127.2300	-2.5600	0.0000	0.0000	0.0000	0.0000;
	3007052	3007053	0.00939	0.06413	0.01091	221	0	0	0	0	1	0	0	-125.7400	11.6300	127.2300	-2.5600	0.0000	0.0000	0.0000	0.0000;
	3007052	3007183	0.00858	0.03822	0.0056	221	0	0	0	0	1	0	0	95.7200	-90.6000	-94.2500	96.6100	0.0000	0.0000	0.0000	0.0000;
	3007052	3007221	0.00969	0.0402	0.00682	149	0	0	0	0	1	0	0	53.5200	-7.8300	-53.2400	8.3100	0.0000	0.0000	0.0000	0.0000;
	3007256	3007052	0.00256	0.01655	0.00316	221	0	0	0	0	1	0	0	-60.5600	-16.3200	60.6600	16.6500	0.0000	0.0000	0.0000	0.0000;
	3007256	3007052	0.00256	0.01655	0.00316	221	0	0	0	0	1	0	0	-60.5600	-16.3200	60.6600	16.6500	0.0000	0.0000	0.0000	0.0000;
	3007053	3007348	0.00216	0.01507	0.00246	250	0	0	0	0	1	0	0	-162.5500	-7.4500	163.1100	11.1000	0.0000	0.0000	0.0000	0.0000;
	3007053	3007348	0.00216	0.01507	0.00246	250	0	0	0	0	1	0	0	-162.5500	-7.4500	163.1100	11.1000	0.0000	0.0000	0.0000	0.0000;
	3007053	3007348	0.00216	0.01507	0.00246	250	0	0	0	0	1	0	0	-162.5500	-7.4500	163.1100	11.1000	0.0000	0.0000	0.0000	0.0000;
	3007054	3007086	0.01035	0.06217	0.00844	98	0	0	0	0	1	0	0	-52.3300	-1.2800	52.6200	2.1800	0.0000	0.0000	0.0000	0.0000;
	3007243	3007054	0.00558	0.03601	0.00687	221	0	0	0	0	1	0	0	63.5500	21.4600	-63.3000	-20.5200	0.0000	0.0000	0.0000	0.0000;
	3007054	3007387	0.00566	0.0323	0.00485	98	0	0	0	0	1	0	0	22.7800	-4.5000	-22.7500	4.2000	0.0000	0.0000	0.0000	0.0000;
	3007055	3007124	0.00357	0.02439	0.00415	221	0	0	0	0	1	0	0	98.6400	15.9600	-98.2900	-13.9800	0.0000	0.0000	0.0000	0.0000;
	3007055	3007124	0.00357	0.02439	0.00415	221	0	0	0	0	1	0	0	98.6400	15.9600	-98.2900	-13.9800	0.0000	0.0000	0.0000	0.0000;
	3007188	3007055	0.0014	0.00978	0.0016	221	0	0	0	0	1	0	0	151.6500	-12.4500	-151.3400	14.5200	0.0000	0.0000	0.0000	0.0000;
	3007188	3007055	0.0014	0.00978	0.0016	221	0	0	0	0	1	0	0	151.6500	-12.4500	-151.3400	14.5200	0.0000	0.0000	0.0000	0.0000;
	3007188	3007055	0.0014	0.00978	0.0016	221	0	0	0	0	1	0	0	151.6500	-12.4500	-151.3400	14.5200	0.0000	0.0000	0.0000	0.0000;
	3007188	3007055	0.0014	0.00978	0.0016	221	0	0	0	0	1	0	0	151.6500	-12.4500	-151.3400	14.5200	0.0000	0.0000	0.0000	0.0000;
	3007250	3007055	0.00146	0.01001	0.0017	250	0	0	0	0	1	0	0	-154.5900	61.4300	154.9900	-58.8900	0.0000	0.0000	0.0000	0.0000;
	3007250	3007055	0.00146	0.01001	0.0017	250	0	0	0	0	1	0	0	-154.5900	61.4300	154.9900	-58.8900	0.0000	0.0000	0.0000	0.0000;
	3007057	3007056	0.00161	0.04976	0	377	0	0	1	0	1	0	0	-160.7800	-23.9300	161.2200	37.2900	0.0000	0.0000	0.0000	0.0000;
	3007056	3007156	0.00287	0.02047	0.03732	443	0	0	0	0	1	0	0	-77.9500	26.7700	78.1400	-29.1800	0.0000	0.0000	0.0000	0.0000;
	3007056	3007160	0.00187	0.01944	0.06623	750	0	0	0	0	1	0	0	-255.4600	-10.4300	256.6600	16.0800	0.0000	0.0000	0.0000	0.0000;
	3007056	3007420	0.0013	0.0093	0.01695	443	0	0	0	0	1	0	0	84.4600	-18.4300	-84.3600	17.3800	0.0000	0.0000	0.0000	0.0000;
	3007215	3007057	0.00223	0.01557	0.00254	221	0	0	0	0	1	0	0	-27.3200	2.9400	27.3400	-3.0700	0.0000	0.0000	0.0000	0.0000;
	3007215	3007057	0.00223	0.01557	0.00254	221	0	0	0	0	1	0	0	-27.3200	2.9400	27.3400	-3.0700	0.0000	0.0000	0.0000	0.0000;
	3007059	3007058	0.0002	0.01603	0	605	0	0	1	0	1	0	0	-149.7400	5.3600	149.7800	-1.9200	0.0000	0.0000	0.0000	0.0000;
	3007061	3007058	0.0003	0.02449	0	535	0	0	1	0	1	0	0	68.0600	-12.7500	-68.0500	13.8800	0.0000	0.0000	0.0000	0.0000;
	3007062	3007058	0.0003	0.02239	0	531	0	0	1	0	1	0	0	68.0600	-12.7500	-68.0500	13.7800	0.0000	0.0000	0.0000	0.0000;
	3007063	3007058	0.00039	0.02417	0	527	0	0	1	0	1	0	0	68.0600	-12.7500	-68.0400	13.8700	0.0000	0.0000	0.0000	0.0000;
	3007064	3007058	0.00017	0.01851	0	530	0	0	1	0	1	0	0	84.1500	-12.7500	-84.1300	14.0400	0.0000	0.0000	0.0000	0.0000;
	3007065	3007058	0.00031	0.02035	0	520	0	0	1	0	1	0	0	84.1500	-12.7500	-84.1200	14.1700	0.0000	0.0000	0.0000	0.0000;
	3007066	3007058	0.0003	0.02188	0	542	0	0	1	0	1	0	0	69.0800	-12.7500	-69.0600	13.7900	0.0000	0.0000	0.0000	0.0000;
	3007058	3007095	0.00064	0.00771	0.5124	2295	0	0	0	0	1	0	0	-1548.9700	349.2300	1564.5600	-214.2800	0.0000	0.0000	0.0000	0.0000;
	3007406	3007058	6e-05	0.00073	0.04856	2020	0	0	0	0	1	0	0	-1103.8800	314.2600	1104.6400	-310.1400	0.0000	0.0000	0.0000	0.0000;
	3007060	3007059	0.00168	0.05948	0	188	0	0	1	0	1	0	0	-67.8300	9.5100	67.9000	-6.8500	0.0000	0.0000	0.0000	0.0000;
	3007059	3007407	0.00062	0.00444	0.00809	443	0	0	0	0	1	0	0	81.8400	1.4900	-81.8000	-2.0500	0.0000	0.0000	0.0000	0.0000;
	3007129	3007060	0.01191	0.05306	0.00778	149	0	0	0	0	1	0	0	-67.3000	11.0600	67.8300	-9.5100	0.0000	0.0000	0.0000	0.0000;
	3007067	3007245	0.00829	0.04734	0.00711	98	0	0	0	0	1	0	0	-11.6400	-33.9300	11.7500	33.8400	0.0000	0.0000	0.0000	0.0000;
	3007067	3007291	0.00748	0.04274	0.00642	98	0	0	0	0	1	0	0	-6.6000	9.7600	6.6100	-10.3200	0.0000	0.0000	0.0000	0.0000;
	3007067	3007344	0.01002	0.02449	0.00321	98	0	0	0	0	1	0	0	-64.4500	0.7400	64.8800	-0.0000	0.0000	0.0000	0.0000	0.0000;
	3007069	3007068	0.0023	0.07154	0	145.8	0	0	1	0	1	0	0	-97.4800	-6.4600	97.6900	13.1800	0.0000	0.0000	0.0000	0.0000;
	3007305	3007068	0.0021	0.0205	0.03945	548	0	0	0	0	1	0	0	97.8900	11.0000	-97.6900	-13.1800	0.0000	0.0000	0.0000	0.0000;
	3007069	3007413	0.01312	0.05846	0.00857	149	0	0	0	0	1	0	0	46.3100	-8.0300	-46.0300	8.4300	0.0000	0.0000	0.0000	0.0000;
	3007070	3007100	0.00621	0.04324	0.00707	221	0	0	0	0	1	0	0	25.6200	-3.9400	-25.5800	3.5200	0.0000	0.0000	0.0000	0.0000;
	3007070	3007257	0.00619	0.03538	0.00532	98	0	0	0	0	1	0	0	15.2100	9.3000	-15.1900	-9.7100	0.0000	0.0000	0.0000	0.0000;
	3007070	3007317	0.00528	0.03607	0.00614	221	0	0	0	0	1	0	0	-41.6300	5.6200	41.7300	-5.6000	0.0000	0.0000	0.0000	0.0000;
	3007070	3007398	0.00238	0.01063	0.00156	149	0	0	0	0	1	0	0	-100.2400	-39.6100	100.5200	40.6900	0.0000	0.0000	0.0000	0.0000;
	3007123	3007071	0.0119	0.02858	0.00388	221	0	0	0	0	1	0	0	23.3500	-12.6200	-23.2700	12.4300	0.0000	0.0000	0.0000	0.0000;
	3007408	3007071	0.03482	0.08511	0.01114	221	0	0	0	0	1	0	0	-19.3200	12.8500	19.5100	-13.5000	0.0000	0.0000	0.0000	0.0000;
	3007072	3007084	0.00344	0.02395	0.00391	221	0	0	0	0	1	0	0	-93.7400	14.2500	94.0500	-12.5300	0.0000	0.0000	0.0000	0.0000;
	3007072	3007084	0.00344	0.02395	0.00391	221	0	0	0	0	1	0	0	-93.7400	14.2500	94.0500	-12.5300	0.0000	0.0000	0.0000	0.0000;
	3007074	3007073	0.00062	0.03776	0	185	0	0	1	0	1	0	0	-121.9600	-3.1900	122.0500	8.6400	0.0000	0.0000	0.0000	0.0000;
	3007171	3007073	0.0022	0.01575	0.02871	443	0	0	0	0	1	0	0	-42.0600	2.0300	42.1000	-4.7400	0.0000	0.0000	0.0000	0.0000;
	3007205	3007073	0.00402	0.03929	0.07559	548	0	0	0	0	1	0	0	165.1900	6.2000	-164.1500	-3.9000	0.0000	0.0000	0.0000	0.0000;
	3007405	3007074	0.00499	0.02067	0.00351	149	0	0	0	0	1	0	0	-52.6800	16.6500	52.8300	-16.4000	0.0000	0.0000	0.0000	0.0000;
	3007075	3007387	0.01167	0.07976	0.01357	221	0	0	0	0	1	0	0	101.9700	38.1200	-100.6600	-30.5600	0.0000	0.0000	0.0000	0.0000;
	3007075	3007387	0.01167	0.07976	0.01357	221	0	0	0	0	1	0	0	101.9700	38.1200	-100.6600	-30.5600	0.0000	0.0000	0.0000	0.0000;
	3007075	3007398	0.00592	0.03823	0.00729	221	0	0	0	0	1	0	0	37.5200	57.7100	-37.2600	-56.7400	0.0000	0.0000	0.0000	0.0000;
	3007075	3007398	0.00592	0.03823	0.00729	221	0	0	0	0	1	0	0	37.5200	57.7100	-37.2600	-56.7400	0.0000	0.0000	0.0000	0.0000;
	3007077	3007076	7e-05	0.00459	0	1233	0	0	1	0	1	0	0	-979.7200	-153.1900	980.3700	196.0900	0.0000	0.0000	0.0000	0.0000;
	3007079	3007076	0.00024	0.01675	0	855	0	0	1	0	1	0	0	161.8200	35.8400	-161.7600	-31.5900	0.0000	0.0000	0.0000	0.0000;
	3007080	3007076	0.00037	0.02147	0	857	0	0	1	0	1	0	0	167.4500	28.0900	-167.3500	-22.3600	0.0000	0.0000	0.0000	0.0000;
	3007081	3007076	0.0003	0.02166	0	863	0	0	1	0	1	0	0	167.4500	28.4300	-167.3700	-22.6600	0.0000	0.0000	0.0000	0.0000;
	3007082	3007076	0.00028	0.01719	0	847	0	0	1	0	1	0	0	167.4500	34.7000	-167.3700	-30.0600	0.0000	0.0000	0.0000	0.0000;
	3007204	3007076	0.00014	0.00172	0.1143	2020	0	0	0	0	1	0	0	860.3600	-52.5900	-859.3900	52.2900	0.0000	0.0000	0.0000	0.0000;
	3007076	3007422	0.00061	0.00741	0.49226	2020	0	0	0	0	1	0	0	542.8700	-141.7200	-541.1100	110.1100	0.0000	0.0000	0.0000	0.0000;
	3007078	3007077	0.0011	0.04562	0	220	0	0	1	0	1	0	0	-179.6200	-3.7100	179.9600	17.8900	0.0000	0.0000	0.0000	0.0000;
	3007077	3007282	0.00125	0.00896	0.01633	523	0	0	0	0	1	0	0	146.5100	14.4600	-146.2500	-14.3200	0.0000	0.0000	0.0000	0.0000;
	3007206	3007078	0.00828	0.03692	0.00541	149	0	0	0	0	1	0	0	24.6500	14.7800	-24.5900	-15.0500	0.0000	0.0000	0.0000	0.0000;
	3007078	3007279	0.00273	0.01863	0.00317	221	0	0	0	0	1	0	0	102.1000	9.3800	-101.8300	-7.8200	0.0000	0.0000	0.0000	0.0000;
	3007078	3007279	0.00273	0.01863	0.00317	221	0	0	0	0	1	0	0	102.1000	9.3800	-101.8300	-7.8200	0.0000	0.0000	0.0000	0.0000;
	3007084	3007083	0.00053	0.03003	0	355	0	0	1	0	1	0	0	-201.4200	-17.8900	201.6300	29.9300	0.0000	0.0000	0.0000	0.0000;
	3007084	3007083	0.00053	0.03003	0	355	0	0	1	0	1	0	0	-201.4200	-17.8900	201.6300	29.9300	0.0000	0.0000	0.0000	0.0000;
	3007083	3007105	0.00233	0.0228	0.04386	548	0	0	0	0	1	0	0	-86.4800	-8.8600	86.6500	5.9600	0.0000	0.0000	0.0000	0.0000;
	3007083	3007171	0.00193	0.01885	0.03628	548	0	0	0	0	1	0	0	122.9100	-13.2300	-122.6300	12.2400	0.0000	0.0000	0.0000	0.0000;
	3007083	3007184	0.00606	0.04326	0.07887	443	0	0	0	0	1	0	0	-73.0000	1.9300	73.3100	-7.8800	0.0000	0.0000	0.0000	0.0000;
	3007083	3007264	0.0013	0.01272	0.02448	647	0	0	0	0	1	0	0	-358.9400	4.5600	360.5600	8.7100	0.0000	0.0000	0.0000	0.0000;
	3007423	3007083	0.00173	0.01235	0.02252	443	0	0	0	0	1	0	0	7.7800	42.1400	-7.7500	-44.2500	0.0000	0.0000	0.0000	0.0000;
	3007085	3007244	0.01057	0.07367	0.01204	221	0	0	0	0	1	0	0	44.2900	-0.9900	-44.0800	1.2300	0.0000	0.0000	0.0000	0.0000;
	3007085	3007244	0.01057	0.07367	0.01204	221	0	0	0	0	1	0	0	44.2900	-0.9900	-44.0800	1.2300	0.0000	0.0000	0.0000	0.0000;
	3007412	3007085	0.00305	0.02125	0.00347	221	0	0	0	0	1	0	0	46.4100	-0.3100	-46.3400	0.4100	0.0000	0.0000	0.0000	0.0000;
	3007412	3007085	0.00305	0.02125	0.00347	221	0	0	0	0	1	0	0	46.4100	-0.3100	-46.3400	0.4100	0.0000	0.0000	0.0000	0.0000;
	3007086	3007222	0.00549	0.02279	0.00387	149	0	0	0	0	1	0	0	23.6700	-7.1300	-23.6300	6.8800	0.0000	0.0000	0.0000	0.0000;
	3007086	3007419	0.01003	0.0648	0.01236	221	0	0	0	0	1	0	0	-97.8300	9.1000	98.8000	-4.0400	0.0000	0.0000	0.0000	0.0000;
	3007086	3007419	0.01003	0.0648	0.01236	221	0	0	0	0	1	0	0	-97.8300	9.1000	98.8000	-4.0400	0.0000	0.0000	0.0000	0.0000;
	3007087	3007127	0.00301	0.01945	0.00371	250	0	0	0	0	1	0	0	-154.8800	10.6600	155.5900	-6.4500	0.0000	0.0000	0.0000	0.0000;
	3007087	3007127	0.00301	0.01945	0.00371	250	0	0	0	0	1	0	0	-154.8800	10.6600	155.5900	-6.4500	0.0000	0.0000	0.0000	0.0000;
	3007087	3007127	0.00301	0.01945	0.00371	250	0	0	0	0	1	0	0	-154.8800	10.6600	155.5900	-6.4500	0.0000	0.0000	0.0000	0.0000;
	3007087	3007127	0.00301	0.01945	0.00371	250	0	0	0	0	1	0	0	-154.8800	10.6600	155.5900	-6.4500	0.0000	0.0000	0.0000	0.0000;
	3007087	3007127	0.00301	0.01945	0.00371	250	0	0	0	0	1	0	0	-154.8800	10.6600	155.5900	-6.4500	0.0000	0.0000	0.0000	0.0000;
	3007087	3007127	0.00301	0.01945	0.00371	250	0	0	0	0	1	0	0	-154.8800	10.6600	155.5900	-6.4500	0.0000	0.0000	0.0000	0.0000;
	3007087	3007127	0.00301	0.01945	0.00371	250	0	0	0	0	1	0	0	-154.8800	10.6600	155.5900	-6.4500	0.0000	0.0000	0.0000	0.0000;
	3007087	3007127	0.00301	0.01945	0.00371	250	0	0	0	0	1	0	0	-154.8800	10.6600	155.5900	-6.4500	0.0000	0.0000	0.0000	0.0000;
	3007087	3007127	0.00301	0.01945	0.00371	250	0	0	0	0	1	0	0	-154.8800	10.6600	155.5900	-6.4500	0.0000	0.0000	0.0000	0.0000;
	3007087	3007221	0.00412	0.02872	0.00469	250	0	0	0	0	1	0	0	159.7400	15.9800	-158.7000	-9.2100	0.0000	0.0000	0.0000	0.0000;
	3007087	3007221	0.00412	0.02872	0.00469	250	0	0	0	0	1	0	0	159.7400	15.9800	-158.7000	-9.2100	0.0000	0.0000	0.0000	0.0000;
	3007087	3007221	0.00412	0.02872	0.00469	250	0	0	0	0	1	0	0	159.7400	15.9800	-158.7000	-9.2100	0.0000	0.0000	0.0000	0.0000;
	3007087	3007336	0.00167	0.01143	0.00194	250	0	0	0	0	1	0	0	168.0900	-32.9800	-167.6100	36.0600	0.0000	0.0000	0.0000	0.0000;
	3007087	3007336	0.00167	0.01143	0.00194	250	0	0	0	0	1	0	0	168.0900	-32.9800	-167.6100	36.0600	0.0000	0.0000	0.0000	0.0000;
	3007087	3007336	0.00167	0.01143	0.00194	250	0	0	0	0	1	0	0	168.0900	-32.9800	-167.6100	36.0600	0.0000	0.0000	0.0000	0.0000;
	3007087	3007336	0.00167	0.01143	0.00194	250	0	0	0	0	1	0	0	168.0900	-32.9800	-167.6100	36.0600	0.0000	0.0000	0.0000	0.0000;
	3007087	3007336	0.00167	0.01143	0.00194	250	0	0	0	0	1	0	0	168.0900	-32.9800	-167.6100	36.0600	0.0000	0.0000	0.0000	0.0000;
	3007088	3007116	0.01894	0.08439	0.01238	149	0	0	0	0	1	0	0	-10.4600	1.2600	10.4800	-2.3600	0.0000	0.0000	0.0000	0.0000;
	3007088	3007147	0.01802	0.07475	0.01268	149	0	0	0	0	1	0	0	-47.7500	-27.6500	48.3000	28.6900	0.0000	0.0000	0.0000	0.0000;
	3007237	3007088	0.01249	0.05466	0.00832	149	0	0	0	0	1	0	0	43.0800	2.4600	-42.8400	-2.2400	0.0000	0.0000	0.0000	0.0000;
	3007089	3007388	0.00679	0.02818	0.00478	149	0	0	0	0	1	0	0	-7.8600	81.7600	8.2900	-80.4500	0.0000	0.0000	0.0000	0.0000;
	3007089	3007427	0.0057	0.02492	0.0038	221	0	0	0	0	1	0	0	52.0600	127.7000	-51.0400	-123.6100	0.0000	0.0000	0.0000	0.0000;
	3007090	3007421	0.00301	0.02055	0.0035	221	0	0	0	0	1	0	0	-43.2200	-3.8400	43.2700	3.8900	0.0000	0.0000	0.0000	0.0000;
	3007090	3007421	0.00301	0.02055	0.0035	221	0	0	0	0	1	0	0	-43.2200	-3.8400	43.2700	3.8900	0.0000	0.0000	0.0000	0.0000;
	3007091	3007226	0.0073	0.04386	0.00595	221	0	0	0	0	1	0	0	-35.5400	60.0100	35.8800	-58.6000	0.0000	0.0000	0.0000	0.0000;
	3007091	3007259	0.00587	0.04091	0.00669	221	0	0	0	0	1	0	0	-75.5800	69.3000	76.1700	-65.9200	0.0000	0.0000	0.0000	0.0000;
	3007091	3007259	0.00587	0.04091	0.00669	221	0	0	0	0	1	0	0	-75.5800	69.3000	76.1700	-65.9200	0.0000	0.0000	0.0000	0.0000;
	3007091	3007418	0.02256	0.0542	0.00736	98	0	0	0	0	1	0	0	-23.9700	43.7300	24.5100	-43.2100	0.0000	0.0000	0.0000	0.0000;
	3007092	3007216	0.00595	0.01454	0.0019	98	0	0	0	0	1	0	0	48.7600	1.9600	-48.6200	-1.8100	0.0000	0.0000	0.0000	0.0000;
	3007092	3007250	0.00437	0.01813	0.00308	149	0	0	0	0	1	0	0	-59.0400	-37.8700	59.2600	38.4400	0.0000	0.0000	0.0000	0.0000;
	3007092	3007258	0.00224	0.0098	0.00149	149	0	0	0	0	1	0	0	-94.8300	18.0000	95.0400	-17.2400	0.0000	0.0000	0.0000	0.0000;
	3007092	3007330	0.00414	0.01846	0.00271	149	0	0	0	0	1	0	0	25.4700	-10.5300	-25.4400	10.4000	0.0000	0.0000	0.0000	0.0000;
	3007092	3007384	0.00356	0.02036	0.00306	98	0	0	0	0	1	0	0	40.4200	17.3200	-40.3500	-17.2300	0.0000	0.0000	0.0000	0.0000;
	3007221	3007093	0.00237	0.0153	0.00292	221	0	0	0	0	1	0	0	73.7100	13.5100	-73.5800	-12.9400	0.0000	0.0000	0.0000	0.0000;
	3007221	3007093	0.00237	0.0153	0.00292	221	0	0	0	0	1	0	0	73.7100	13.5100	-73.5800	-12.9400	0.0000	0.0000	0.0000	0.0000;
	3007093	3007225	0.0099	0.04331	0.0066	149	0	0	0	0	1	0	0	62.0100	-6.0800	-61.6300	7.1200	0.0000	0.0000	0.0000	0.0000;
	3007241	3007093	0.00831	0.0203	0.00266	98	0	0	0	0	1	0	0	-31.3200	10.5000	31.4100	-10.5400	0.0000	0.0000	0.0000	0.0000;
	3007093	3007258	0.01589	0.03818	0.00518	98	0	0	0	0	1	0	0	-55.4200	11.5800	55.9300	-10.8600	0.0000	0.0000	0.0000	0.0000;
	3007094	3007276	0.00341	0.01414	0.0024	221	0	0	0	0	1	0	0	-75.3200	-64.8400	75.6400	65.9300	0.0000	0.0000	0.0000	0.0000;
	3007094	3007388	0.01029	0.02471	0.00335	98	0	0	0	0	1	0	0	-1.3700	43.1100	1.5600	-43.0100	0.0000	0.0000	0.0000	0.0000;
	3007096	3007095	0.00022	0.01326	0	846	0	0	1	0	1	0	0	-305.9700	59.1900	306.1800	-46.7200	0.0000	0.0000	0.0000	0.0000;
	3007098	3007095	0.00028	0.02986	0	1600	0	0	1	0	1	0	0	1236.2200	189.2900	-1231.8400	277.7500	0.0000	0.0000	0.0000	0.0000;
	3007099	3007095	0.00022	0.01103	0	1600	0	0	1	0	1	0	0	1352.3000	-14.4800	-1348.2800	216.2100	0.0000	0.0000	0.0000	0.0000;
	3007304	3007095	0.00071	0.00855	0.56788	2020	0	0	0	0	1	0	0	-705.5900	219.9400	709.3800	-232.9600	0.0000	0.0000	0.0000	0.0000;
	3007097	3007096	0.00097	0.05173	0	200	0	0	1	0	1	0	0	-57.9500	2.1100	57.9800	-0.4200	0.0000	0.0000	0.0000	0.0000;
	3007261	3007096	0.0027	0.01928	0.03515	523	0	0	0	0	1	0	0	-246.3000	67.2200	247.9900	-58.7700	0.0000	0.0000	0.0000	0.0000;
	3007097	3007153	0.03408	0.08331	0.01091	221	0	0	0	0	1	0	0	57.9500	-2.1100	-56.8400	3.7100	0.0000	0.0000	0.0000	0.0000;
	3007100	3007103	0.00199	0.01384	0.00226	221	0	0	0	0	1	0	0	41.7300	-11.4600	-41.6900	11.4900	0.0000	0.0000	0.0000	0.0000;
	3007100	3007103	0.00199	0.01384	0.00226	221	0	0	0	0	1	0	0	41.7300	-11.4600	-41.6900	11.4900	0.0000	0.0000	0.0000	0.0000;
	3007100	3007144	0.00174	0.01212	0.00198	221	0	0	0	0	1	0	0	-93.7300	1.6500	93.8800	-0.7900	0.0000	0.0000	0.0000	0.0000;
	3007100	3007144	0.00174	0.01212	0.00198	221	0	0	0	0	1	0	0	-93.7300	1.6500	93.8800	-0.7900	0.0000	0.0000	0.0000	0.0000;
	3007100	3007144	0.00174	0.01212	0.00198	221	0	0	0	0	1	0	0	-93.7300	1.6500	93.8800	-0.7900	0.0000	0.0000	0.0000	0.0000;
	3007100	3007144	0.00174	0.01212	0.00198	221	0	0	0	0	1	0	0	-93.7300	1.6500	93.8800	-0.7900	0.0000	0.0000	0.0000	0.0000;
	3007100	3007222	0.00195	0.01331	0.00226	221	0	0	0	0	1	0	0	68.4000	3.8100	-68.3000	-3.4100	0.0000	0.0000	0.0000	0.0000;
	3007100	3007222	0.00195	0.01331	0.00226	221	0	0	0	0	1	0	0	68.4000	3.8100	-68.3000	-3.4100	0.0000	0.0000	0.0000	0.0000;
	3007101	3007183	0.00837	0.03729	0.00547	221	0	0	0	0	1	0	0	61.1800	-76.6900	-60.3800	79.6500	0.0000	0.0000	0.0000	0.0000;
	3007101	3007386	0.00972	0.04254	0.00648	149	0	0	0	0	1	0	0	36.7200	-3.0100	-36.5900	2.9200	0.0000	0.0000	0.0000	0.0000;
	3007102	3007177	0.0037	0.0239	0.00456	221	0	0	0	0	1	0	0	-84.2000	-7.7300	84.4800	9.0300	0.0000	0.0000	0.0000	0.0000;
	3007102	3007177	0.0037	0.0239	0.00456	221	0	0	0	0	1	0	0	-84.2000	-7.7300	84.4800	9.0300	0.0000	0.0000	0.0000	0.0000;
	3007290	3007102	0.00551	0.02285	0.00388	149	0	0	0	0	1	0	0	-50.1900	18.2900	50.3600	-18.0000	0.0000	0.0000	0.0000	0.0000;
	3007103	3007255	0.00598	0.02614	0.00398	149	0	0	0	0	1	0	0	-38.7300	-11.4500	38.8300	11.4800	0.0000	0.0000	0.0000	0.0000;
	3007103	3007381	0.0191	0.04669	0.00611	250	0	0	0	0	1	0	0	63.4600	-28.1500	-62.5500	29.7700	0.0000	0.0000	0.0000	0.0000;
	3007105	3007104	0.00012	0.01194	0	1312	0	0	1	0	1	0	0	-692.2000	-59.7000	692.7500	114.9200	0.0000	0.0000	0.0000	0.0000;
	3007107	3007104	0.00016	0.01012	0	592	0	0	1	0	1	0	0	149.7800	75.0300	-149.7400	-72.4100	0.0000	0.0000	0.0000	0.0000;
	3007108	3007104	0.00066	0.0454	0	335	0	0	1	0	1	0	0	50.9200	16.8200	-50.9100	-15.6200	0.0000	0.0000	0.0000	0.0000;
	3007109	3007104	0.00038	0.03767	0	339	0	0	1	0	1	0	0	50.9200	20.4500	-50.9100	-19.4000	0.0000	0.0000	0.0000	0.0000;
	3007110	3007104	0.00018	0.01895	0	731	0	0	1	0	1	0	0	195.7100	42.2900	-195.6400	-35.2600	0.0000	0.0000	0.0000	0.0000;
	3007111	3007104	0.0002	0.01942	0	743	0	0	1	0	1	0	0	195.7100	41.2300	-195.6400	-34.0400	0.0000	0.0000	0.0000	0.0000;
	3007112	3007104	0.00016	0.01175	0	740	0	0	1	0	1	0	0	195.7100	65.1800	-195.6500	-60.5600	0.0000	0.0000	0.0000	0.0000;
	3007113	3007104	0.00031	0.0227	0	748	0	0	1	0	1	0	0	195.7100	35.4000	-195.6000	-27.1000	0.0000	0.0000	0.0000	0.0000;
	3007114	3007104	0.00018	0.01098	0	752	0	0	1	0	1	0	0	195.7100	69.1100	-195.6400	-64.7400	0.0000	0.0000	0.0000	0.0000;
	3007115	3007104	0.00016	0.01098	0	744	0	0	1	0	1	0	0	195.7100	69.4700	-195.6500	-65.0900	0.0000	0.0000	0.0000	0.0000;
	3007130	3007104	5e-05	0.00102	0.07092	2768	0	0	0	0	1	0	0	486.4900	-311.8000	-486.3300	307.4500	0.0000	0.0000	0.0000	0.0000;
	3007106	3007105	0.00051	0.03345	0	354	0	0	1	0	1	0	0	-229.0800	11.3200	229.3400	5.5400	0.0000	0.0000	0.0000	0.0000;
	3007106	3007105	0.00051	0.03345	0	354	0	0	1	0	1	0	0	-229.0800	11.3200	229.3400	5.5400	0.0000	0.0000	0.0000	0.0000;
	3007105	3007187	0.00243	0.02373	0.04566	548	0	0	0	0	1	0	0	155.0200	16.6600	-154.4500	-15.8400	0.0000	0.0000	0.0000	0.0000;
	3007105	3007205	0.00202	0.01979	0.03807	548	0	0	0	0	1	0	0	-143.0700	-12.3600	143.4700	12.2700	0.0000	0.0000	0.0000	0.0000;
	3007105	3007332	0.00074	0.00725	0.01395	548	0	0	0	0	1	0	0	134.9200	38.3600	-134.7800	-38.4400	0.0000	0.0000	0.0000	0.0000;
	3007116	3007340	0.01409	0.0616	0.00938	149	0	0	0	0	1	0	0	29.7500	-9.6600	-29.6100	9.3600	0.0000	0.0000	0.0000	0.0000;
	3007116	3007364	0.02897	0.06959	0.00944	98	0	0	0	0	1	0	0	-19.8000	2.7800	19.9200	-3.4200	0.0000	0.0000	0.0000	0.0000;
	3007242	3007117	0.00214	0.01492	0.00244	221	0	0	0	0	1	0	0	-76.1500	-23.3900	76.2800	24.1000	0.0000	0.0000	0.0000	0.0000;
	3007242	3007117	0.00214	0.01492	0.00244	221	0	0	0	0	1	0	0	-76.1500	-23.3900	76.2800	24.1000	0.0000	0.0000	0.0000	0.0000;
	3007117	3007292	0.00208	0.01424	0.00242	250	0	0	0	0	1	0	0	-153.9300	-14.6200	154.4200	17.7800	0.0000	0.0000	0.0000	0.0000;
	3007117	3007292	0.00208	0.01424	0.00242	250	0	0	0	0	1	0	0	-153.9300	-14.6200	154.4200	17.7800	0.0000	0.0000	0.0000	0.0000;
	3007117	3007395	0.00404	0.02761	0.0047	221	0	0	0	0	1	0	0	35.6300	-21.3900	-35.5600	21.3900	0.0000	0.0000	0.0000	0.0000;
	3007117	3007395	0.00404	0.02761	0.0047	221	0	0	0	0	1	0	0	35.6300	-21.3900	-35.5600	21.3900	0.0000	0.0000	0.0000	0.0000;
	3007177	3007118	0.00272	0.01856	0.00316	221	0	0	0	0	1	0	0	69.6700	12.7100	-69.5300	-12.0800	0.0000	0.0000	0.0000	0.0000;
	3007177	3007118	0.00272	0.01856	0.00316	221	0	0	0	0	1	0	0	69.6700	12.7100	-69.5300	-12.0800	0.0000	0.0000	0.0000	0.0000;
	3007118	3007404	0.0055	0.03759	0.0064	221	0	0	0	0	1	0	0	17.9100	-10.1700	-17.8800	9.7100	0.0000	0.0000	0.0000	0.0000;
	3007144	3007119	0.00176	0.01229	0.00201	221	0	0	0	0	1	0	0	77.3100	1.6100	-77.2000	-1.0800	0.0000	0.0000	0.0000	0.0000;
	3007144	3007119	0.00176	0.01229	0.00201	221	0	0	0	0	1	0	0	77.3100	1.6100	-77.2000	-1.0800	0.0000	0.0000	0.0000	0.0000;
	3007119	3007259	0.01192	0.02865	0.00389	98	0	0	0	0	1	0	0	23.8000	-36.1800	-23.5800	36.3200	0.0000	0.0000	0.0000	0.0000;
	3007119	3007318	0.00442	0.01971	0.00289	149	0	0	0	0	1	0	0	80.9000	24.2600	-80.5900	-23.1400	0.0000	0.0000	0.0000	0.0000;
	3007121	3007120	0.0094	0.18529	0	41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3007122	3007120	0.00662	0.19298	0	46	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3007120	3007248	0.00645	0.03687	0.00554	98	0	0	0	0	1	0	0	-18.3700	-2.2000	18.3900	1.7800	0.0000	0.0000	0.0000	0.0000;
	3007120	3007396	0.00289	0.02016	0.0033	221	0	0	0	0	1	0	0	-112.3800	5.8400	112.7500	-3.5800	0.0000	0.0000	0.0000	0.0000;
	3007120	3007396	0.00289	0.02016	0.0033	221	0	0	0	0	1	0	0	-112.3800	5.8400	112.7500	-3.5800	0.0000	0.0000	0.0000	0.0000;
	3007427	3007120	0.00159	0.01024	0.00195	221	0	0	0	0	1	0	0	-46.6700	26.0400	46.7200	-25.9400	0.0000	0.0000	0.0000	0.0000;
	3007427	3007120	0.00159	0.01024	0.00195	221	0	0	0	0	1	0	0	-46.6700	26.0400	46.7200	-25.9400	0.0000	0.0000	0.0000	0.0000;
	3007123	3007153	0.0626	0.15302	0.02004	221	0	0	0	0	1	0	0	-29.9800	10.7400	30.6300	-11.1400	0.0000	0.0000	0.0000	0.0000;
	3007124	3007180	0.0069	0.01687	0.00221	98	0	0	0	0	1	0	0	40.0000	-23.9800	-39.8500	24.1200	0.0000	0.0000	0.0000	0.0000;
	3007126	3007125	0.00011	0.01326	0	1358	0	0	1	0	1	0	0	-863.7200	-44.9600	864.5200	141.0500	0.0000	0.0000	0.0000	0.0000;
	3007126	3007125	0.00011	0.01326	0	1358	0	0	1	0	1	0	0	-863.7200	-44.9600	864.5200	141.0500	0.0000	0.0000	0.0000	0.0000;
	3007125	3007331	0.00057	0.00696	0.46259	2020	0	0	0	0	1	0	0	356.5300	-40.3700	-355.8500	-0.2100	0.0000	0.0000	0.0000	0.0000;
	3007346	3007125	6e-05	0.00128	0.11073	4352	0	0	0	0	1	0	0	2088.0700	283.2100	-2085.5700	-241.7300	0.0000	0.0000	0.0000	0.0000;
	3007127	3007126	0.00019	0.01178	0	512.3	0	0	1	0	1	0	0	-405.9600	-1.3200	406.2600	20.2000	0.0000	0.0000	0.0000	0.0000;
	3007127	3007126	0.00019	0.01178	0	512.3	0	0	1	0	1	0	0	-405.9600	-1.3200	406.2600	20.2000	0.0000	0.0000	0.0000	0.0000;
	3007127	3007126	0.00019	0.01178	0	512.3	0	0	1	0	1	0	0	-405.9600	-1.3200	406.2600	20.2000	0.0000	0.0000	0.0000	0.0000;
	3007127	3007126	0.00019	0.01178	0	512.3	0	0	1	0	1	0	0	-405.9600	-1.3200	406.2600	20.2000	0.0000	0.0000	0.0000	0.0000;
	3007126	3007305	0.00691	0.04934	0.08995	443	0	0	0	0	1	0	0	-112.0500	2.3200	112.9000	-5.6300	0.0000	0.0000	0.0000	0.0000;
	3007126	3007332	0.00592	0.04228	0.07708	443	0	0	0	0	1	0	0	-86.3300	5.0900	86.7600	-9.9800	0.0000	0.0000	0.0000	0.0000;
	3007126	3007423	0.00612	0.04375	0.07976	443	0	0	0	0	1	0	0	-63.6100	-11.4400	63.8600	4.8900	0.0000	0.0000	0.0000	0.0000;
	3007391	3007128	0.00567	0.03872	0.00659	221	0	0	0	0	1	0	0	34.5700	20.5600	-34.4800	-20.6100	0.0000	0.0000	0.0000	0.0000;
	3007277	3007129	0.0122	0.07328	0.00994	98	0	0	0	0	1	0	0	-50.0700	19.0700	50.4000	-18.1200	0.0000	0.0000	0.0000	0.0000;
	3007303	3007129	0.02396	0.05755	0.00781	98	0	0	0	0	1	0	0	-11.7000	-6.3200	11.7400	5.6000	0.0000	0.0000	0.0000	0.0000;
	3007131	3007130	0.0003	0.01434	0	1373	0	0	1	0	1	0	0	-616.1800	-43.9000	617.2900	96.7000	0.0000	0.0000	0.0000	0.0000;
	3007133	3007130	0.00046	0.05358	0	295	0	0	1	0	1	0	0	16.2800	-1.8100	-16.2700	1.9500	0.0000	0.0000	0.0000	0.0000;
	3007134	3007130	0.0002	0.01347	0	776	0	0	1	0	1	0	0	206.2500	-22.9300	-206.1600	28.4300	0.0000	0.0000	0.0000	0.0000;
	3007135	3007130	0.00024	0.01692	0	767	0	0	1	0	1	0	0	206.2500	-22.9300	-206.1500	29.8500	0.0000	0.0000	0.0000	0.0000;
	3007136	3007130	0.00025	0.0186	0	768	0	0	1	0	1	0	0	206.2500	-22.9300	-206.1400	30.5500	0.0000	0.0000	0.0000	0.0000;
	3007137	3007130	0.00043	0.01928	0	781	0	0	1	0	1	0	0	206.2500	-22.9300	-206.0700	30.8200	0.0000	0.0000	0.0000	0.0000;
	3007138	3007130	0.0001	0.00697	0	1053	0	0	1	0	1	0	0	380.1400	-42.2600	-380.0000	51.9300	0.0000	0.0000	0.0000	0.0000;
	3007139	3007130	0.001	0.0466	0	357	0	0	1	0	1	0	0	58.9100	-6.5500	-58.8800	8.1000	0.0000	0.0000	0.0000	0.0000;
	3007140	3007130	0.00043	0.03937	0	360	0	0	1	0	1	0	0	58.9100	-6.5500	-58.9000	7.8600	0.0000	0.0000	0.0000	0.0000;
	3007141	3007130	0.00037	0.02584	0	368	0	0	1	0	1	0	0	58.9100	-6.5500	-58.9000	7.4100	0.0000	0.0000	0.0000	0.0000;
	3007142	3007130	0.00045	0.03413	0	363	0	0	1	0	1	0	0	58.9100	-6.5500	-58.9000	7.6900	0.0000	0.0000	0.0000	0.0000;
	3007263	3007130	0.00015	0.00182	0.1209	2020	0	0	0	0	1	0	0	-352.4300	-21.1800	352.6000	10.5100	0.0000	0.0000	0.0000	0.0000;
	3007132	3007131	0.00109	0.03352	0	446	0	0	1	0	1	0	0	-193.2900	-24.6700	193.7000	37.2500	0.0000	0.0000	0.0000	0.0000;
	3007132	3007131	0.00109	0.03352	0	446	0	0	1	0	1	0	0	-193.2900	-24.6700	193.7000	37.2500	0.0000	0.0000	0.0000	0.0000;
	3007131	3007160	0.00484	0.04731	0.09103	548	0	0	0	0	1	0	0	164.0000	-12.9000	-162.7400	15.7800	0.0000	0.0000	0.0000	0.0000;
	3007131	3007278	0.0023	0.01644	0.02997	443	0	0	0	0	1	0	0	74.3200	-5.5700	-74.2000	3.3500	0.0000	0.0000	0.0000	0.0000;
	3007131	3007401	0.00248	0.01771	0.03228	443	0	0	0	0	1	0	0	-9.5400	-12.1300	9.5500	8.8100	0.0000	0.0000	0.0000	0.0000;
	3007132	3007283	0.00306	0.0198	0.00378	221	0	0	0	0	1	0	0	-1.9800	11.6200	1.9800	-11.9700	0.0000	0.0000	0.0000	0.0000;
	3007419	3007132	0.00182	0.01246	0.00212	221	0	0	0	0	1	0	0	-105.0700	-4.5400	105.2700	5.7000	0.0000	0.0000	0.0000	0.0000;
	3007419	3007132	0.00182	0.01246	0.00212	221	0	0	0	0	1	0	0	-105.0700	-4.5400	105.2700	5.7000	0.0000	0.0000	0.0000	0.0000;
	3007419	3007132	0.00182	0.01246	0.00212	221	0	0	0	0	1	0	0	-105.0700	-4.5400	105.2700	5.7000	0.0000	0.0000	0.0000	0.0000;
	3007143	3007173	0.00756	0.0432	0.00649	98	0	0	0	0	1	0	0	-17.3800	40.8600	17.5300	-40.6400	0.0000	0.0000	0.0000	0.0000;
	3007234	3007143	0.00693	0.04159	0.00564	98	0	0	0	0	1	0	0	10.2000	-5.3800	-10.1900	4.8700	0.0000	0.0000	0.0000	0.0000;
	3007143	3007238	0.03371	0.14747	0.02246	149	0	0	0	0	1	0	0	-54.0000	-5.6300	54.9900	7.6200	0.0000	0.0000	0.0000	0.0000;
	3007300	3007143	0.00916	0.05231	0.00786	245	0	0	0	0	1	0	0	-21.2900	58.1900	21.6200	-57.0800	0.0000	0.0000	0.0000	0.0000;
	3007144	3007272	0.00479	0.03337	0.00546	221	0	0	0	0	1	0	0	52.8600	-2.8100	-52.7300	3.1900	0.0000	0.0000	0.0000	0.0000;
	3007144	3007272	0.00479	0.03337	0.00546	221	0	0	0	0	1	0	0	52.8600	-2.8100	-52.7300	3.1900	0.0000	0.0000	0.0000	0.0000;
	3007333	3007144	0.00251	0.01716	0.00292	221	0	0	0	0	1	0	0	122.6300	5.9600	-122.2600	-3.6900	0.0000	0.0000	0.0000	0.0000;
	3007333	3007144	0.00251	0.01716	0.00292	221	0	0	0	0	1	0	0	122.6300	5.9600	-122.2600	-3.6900	0.0000	0.0000	0.0000	0.0000;
	3007333	3007144	0.00251	0.01716	0.00292	221	0	0	0	0	1	0	0	122.6300	5.9600	-122.2600	-3.6900	0.0000	0.0000	0.0000	0.0000;
	3007333	3007144	0.00251	0.01716	0.00292	221	0	0	0	0	1	0	0	122.6300	5.9600	-122.2600	-3.6900	0.0000	0.0000	0.0000	0.0000;
	3007333	3007144	0.00251	0.01716	0.00292	221	0	0	0	0	1	0	0	122.6300	5.9600	-122.2600	-3.6900	0.0000	0.0000	0.0000	0.0000;
	3007333	3007144	0.00251	0.01716	0.00292	221	0	0	0	0	1	0	0	122.6300	5.9600	-122.2600	-3.6900	0.0000	0.0000	0.0000	0.0000;
	3007146	3007145	0.00456	0.21285	0	25	0	0	1	0	1	0	0	10.1800	-1.1300	-10.1800	1.3400	0.0000	0.0000	0.0000	0.0000;
	3007145	3007234	0.0104	0.06243	0.00847	98	0	0	0	0	1	0	0	2.9900	47.1800	-2.7600	-46.7100	0.0000	0.0000	0.0000	0.0000;
	3007145	3007243	0.01348	0.05591	0.00949	221	0	0	0	0	1	0	0	-81.1700	72.9400	82.6900	-67.6000	0.0000	0.0000	0.0000	0.0000;
	3007381	3007145	0.00645	0.03876	0.00526	221	0	0	0	0	1	0	0	58.2600	-81.4600	-57.6200	84.7700	0.0000	0.0000	0.0000	0.0000;
	3007145	3007404	0.01139	0.06841	0.00928	221	0	0	0	0	1	0	0	2.2000	57.2200	-1.8400	-56.0200	0.0000	0.0000	0.0000	0.0000;
	3007336	3007147	0.00171	0.01165	0.00198	221	0	0	0	0	1	0	0	141.1200	-54.6800	-140.7400	57.0800	0.0000	0.0000	0.0000	0.0000;
	3007336	3007147	0.00171	0.01165	0.00198	221	0	0	0	0	1	0	0	141.1200	-54.6800	-140.7400	57.0800	0.0000	0.0000	0.0000	0.0000;
	3007336	3007147	0.00171	0.01165	0.00198	221	0	0	0	0	1	0	0	141.1200	-54.6800	-140.7400	57.0800	0.0000	0.0000	0.0000	0.0000;
	3007336	3007147	0.00171	0.01165	0.00198	221	0	0	0	0	1	0	0	141.1200	-54.6800	-140.7400	57.0800	0.0000	0.0000	0.0000	0.0000;
	3007386	3007147	0.00225	0.01539	0.00262	221	0	0	0	0	1	0	0	-120.2000	-60.6300	120.6100	63.1300	0.0000	0.0000	0.0000	0.0000;
	3007386	3007147	0.00225	0.01539	0.00262	221	0	0	0	0	1	0	0	-120.2000	-60.6300	120.6100	63.1300	0.0000	0.0000	0.0000	0.0000;
	3007178	3007148	0.00225	0.01565	0.00256	221	0	0	0	0	1	0	0	-49.1700	-15.2800	49.2300	15.4500	0.0000	0.0000	0.0000	0.0000;
	3007178	3007148	0.00225	0.01565	0.00256	221	0	0	0	0	1	0	0	-49.1700	-15.2800	49.2300	15.4500	0.0000	0.0000	0.0000	0.0000;
	3007148	3007245	0.00801	0.04577	0.00688	98	0	0	0	0	1	0	0	33.2200	-20.6900	-33.1000	20.7100	0.0000	0.0000	0.0000	0.0000;
	3007148	3007298	0.00778	0.03402	0.00518	149	0	0	0	0	1	0	0	-21.7900	-6.9600	21.8300	6.6200	0.0000	0.0000	0.0000	0.0000;
	3007148	3007365	0.0043	0.02938	0.005	221	0	0	0	0	1	0	0	-84.6800	-10.0500	85.0000	11.7100	0.0000	0.0000	0.0000	0.0000;
	3007148	3007365	0.0043	0.02938	0.005	221	0	0	0	0	1	0	0	-84.6800	-10.0500	85.0000	11.7100	0.0000	0.0000	0.0000	0.0000;
	3007149	3007408	0.0135	0.0771	0.01159	98	0	0	0	0	1	0	0	-35.2400	7.2600	35.4100	-7.4200	0.0000	0.0000	0.0000	0.0000;
	3007151	3007150	0.00105	0.04281	0	151.8	0	0	1	0	1	0	0	-104.4200	-14.0200	104.5400	18.5700	0.0000	0.0000	0.0000	0.0000;
	3007150	3007390	0.00103	0.01076	0.03665	750	0	0	0	0	1	0	0	-190.4600	44.7600	190.8300	-44.7300	0.0000	0.0000	0.0000	0.0000;
	3007150	3007390	0.00103	0.01076	0.03665	750	0	0	0	0	1	0	0	-190.4600	44.7600	190.8300	-44.7300	0.0000	0.0000	0.0000	0.0000;
	3007150	3007420	0.0052	0.03715	0.06773	443	0	0	0	0	1	0	0	-76.5600	63.1400	77.0700	-66.5700	0.0000	0.0000	0.0000	0.0000;
	3008004	3007150	0.01032	0.1009	0.19415	647	0	0	0	0	1	0	0	-340.7500	80.7000	352.9500	18.0200	0.0000	0.0000	0.0000	0.0000;
