function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	3007151	3007254	0.00477	0.03078	0.00587	221	0	0	0	0	1	0	0	60.3700	1.5400	-60.2000	-1.0700	0.0000	0.0000	0.0000	0.0000;
	3007330	3007152	0.00193	0.01249	0.00238	221	0	0	0	0	1	0	0	-99.3500	5.5400	99.5400	-4.5500	0.0000	0.0000	0.0000	0.0000;
	3007330	3007152	0.00193	0.01249	0.00238	221	0	0	0	0	1	0	0	-99.3500	5.5400	99.5400	-4.5500	0.0000	0.0000	0.0000	0.0000;
	3007152	3007399	0.00147	0.0095	0.00181	221	0	0	0	0	1	0	0	-101.3300	4.0400	101.4800	-3.2500	0.0000	0.0000	0.0000	0.0000;
	3007152	3007399	0.00147	0.0095	0.00181	221	0	0	0	0	1	0	0	-101.3300	4.0400	101.4800	-3.2500	0.0000	0.0000	0.0000	0.0000;
	3007154	3007157	0.00654	0.04553	0.00744	221	0	0	0	0	1	0	0	-79.3900	24.1700	79.8400	-21.8100	0.0000	0.0000	0.0000	0.0000;
	3007154	3007157	0.00654	0.04553	0.00744	221	0	0	0	0	1	0	0	-79.3900	24.1700	79.8400	-21.8100	0.0000	0.0000	0.0000	0.0000;
	3007300	3007154	0.00482	0.02753	0.00414	221	0	0	0	0	1	0	0	-58.8800	100.5100	59.4900	-97.4100	0.0000	0.0000	0.0000	0.0000;
	3007154	3007411	0.00439	0.02634	0.00357	98	0	0	0	0	1	0	0	40.6800	32.4700	-40.5600	-32.1200	0.0000	0.0000	0.0000	0.0000;
	3007155	3007258	0.00356	0.02032	0.00305	98	0	0	0	0	1	0	0	-38.4300	-29.3800	38.5200	29.5600	0.0000	0.0000	0.0000	0.0000;
	3007155	3007316	0.00716	0.03193	0.00468	149	0	0	0	0	1	0	0	-39.9800	7.1700	40.1000	-7.1000	0.0000	0.0000	0.0000	0.0000;
	3007157	3007156	0.00036	0.02246	0	424	0	0	1	0	1	0	0	-257.9100	-12.7600	258.1500	27.7200	0.0000	0.0000	0.0000	0.0000;
	3007157	3007156	0.00036	0.02246	0	424	0	0	1	0	1	0	0	-257.9100	-12.7600	258.1500	27.7200	0.0000	0.0000	0.0000	0.0000;
	3007157	3007156	0.00036	0.02246	0	424	0	0	1	0	1	0	0	-257.9100	-12.7600	258.1500	27.7200	0.0000	0.0000	0.0000	0.0000;
	3007176	3007156	0.00094	0.00975	0.03322	750	0	0	0	0	1	0	0	112.9300	58.5700	-112.7800	-60.4000	0.0000	0.0000	0.0000	0.0000;
	3007156	3007367	0.00253	0.0263	0.0896	750	0	0	0	0	1	0	0	-369.9100	3.2100	373.3300	23.1600	0.0000	0.0000	0.0000	0.0000;
	3007156	3007367	0.00253	0.0263	0.0896	750	0	0	0	0	1	0	0	-369.9100	3.2100	373.3300	23.1600	0.0000	0.0000	0.0000	0.0000;
	3007157	3007295	0.00326	0.02272	0.00371	221	0	0	0	0	1	0	0	97.8600	23.1500	-97.5300	-21.2200	0.0000	0.0000	0.0000	0.0000;
	3007157	3007295	0.00326	0.02272	0.00371	221	0	0	0	0	1	0	0	97.8600	23.1500	-97.5300	-21.2200	0.0000	0.0000	0.0000	0.0000;
	3007173	3007158	0.00459	0.01903	0.00323	149	0	0	0	0	1	0	0	-66.9100	19.4800	67.1400	-18.8400	0.0000	0.0000	0.0000	0.0000;
	3007158	3007291	0.00974	0.0426	0.00649	149	0	0	0	0	1	0	0	52.2100	-0.7700	-51.9400	1.3400	0.0000	0.0000	0.0000	0.0000;
	3007158	3007394	0.00264	0.01704	0.00325	221	0	0	0	0	1	0	0	-98.8600	-1.3000	99.1300	2.7000	0.0000	0.0000	0.0000	0.0000;
	3007158	3007394	0.00264	0.01704	0.00325	221	0	0	0	0	1	0	0	-98.8600	-1.3000	99.1300	2.7000	0.0000	0.0000	0.0000	0.0000;
	3007160	3007159	0.0001	0.00504	0	1310	0	0	1	0	1	0	0	-828.6100	-191.9900	829.3100	227.2500	0.0000	0.0000	0.0000	0.0000;
	3007162	3007159	0.00022	0.01603	0	491	0	0	1	0	1	0	0	110.4400	56.3000	-110.4100	-54.0100	0.0000	0.0000	0.0000	0.0000;
	3007163	3007159	0.00034	0.02489	0	498	0	0	1	0	1	0	0	110.4400	49.5100	-110.3900	-46.1400	0.0000	0.0000	0.0000	0.0000;
	3007164	3007159	0.00017	0.01804	0	498	0	0	1	0	1	0	0	110.4400	56.3000	-110.4100	-53.7300	0.0000	0.0000	0.0000	0.0000;
	3007165	3007159	0.00017	0.01624	0	512	0	0	1	0	1	0	0	110.4400	56.3000	-110.4100	-53.9800	0.0000	0.0000	0.0000	0.0000;
	3007166	3007159	0.00043	0.0291	0	507	0	0	1	0	1	0	0	110.4400	42.4500	-110.3800	-38.6800	0.0000	0.0000	0.0000	0.0000;
	3007167	3007159	0.0005	0.03535	0	500	0	0	1	0	1	0	0	110.4400	35.3700	-110.3700	-30.9800	0.0000	0.0000	0.0000	0.0000;
	3007168	3007159	0.00025	0.02347	0	418	0	0	1	0	1	0	0	87.5900	44.6500	-87.5700	-42.5500	0.0000	0.0000	0.0000	0.0000;
	3007169	3007159	0.00016	0.01916	0	416	0	0	1	0	1	0	0	87.5900	44.6500	-87.5800	-42.9300	0.0000	0.0000	0.0000	0.0000;
	3007170	3007159	0.00016	0.01242	0	1042	0	0	1	0	1	0	0	336.7300	101.6300	-336.5400	-87.4300	0.0000	0.0000	0.0000	0.0000;
	3007159	3007175	8e-05	0.00168	0.11713	3146	0	0	0	0	1	0	0	1292.3200	59.5100	-1291.0500	-45.2500	0.0000	0.0000	0.0000	0.0000;
	3007199	3007159	0.00019	0.0023	0.15283	2020	0	0	0	0	1	0	0	-38.6400	-135.1800	38.6700	119.4600	0.0000	0.0000	0.0000	0.0000;
	3007159	3007227	0.00013	0.00271	0.18901	3146	0	0	0	0	1	0	0	-986.2300	44.1900	987.4300	-39.1600	0.0000	0.0000	0.0000	0.0000;
	3007161	3007160	0.00037	0.02002	0	418	0	0	1	0	1	0	0	-299.0400	-26.0100	299.3700	43.7300	0.0000	0.0000	0.0000	0.0000;
	3007161	3007160	0.00037	0.02002	0	418	0	0	1	0	1	0	0	-299.0400	-26.0100	299.3700	43.7300	0.0000	0.0000	0.0000	0.0000;
	3007161	3007160	0.00037	0.02002	0	418	0	0	1	0	1	0	0	-299.0400	-26.0100	299.3700	43.7300	0.0000	0.0000	0.0000	0.0000;
	3007187	3007160	0.00262	0.02562	0.04929	548	0	0	0	0	1	0	0	164.1100	-27.1800	-163.4100	28.9600	0.0000	0.0000	0.0000	0.0000;
	3007161	3007292	0.00143	0.00999	0.00163	221.1	0	0	1	0	1	0	0	189.9000	9.7600	-189.3900	-6.3800	0.0000	0.0000	0.0000	0.0000;
	3007161	3007292	0.00143	0.00999	0.00163	300	0	0	0	0	1	0	0	189.9000	9.7600	-189.3900	-6.3800	0.0000	0.0000	0.0000	0.0000;
	3007161	3007292	0.00143	0.00999	0.00163	300	0	0	0	0	1	0	0	189.9000	9.7600	-189.3900	-6.3800	0.0000	0.0000	0.0000	0.0000;
	3007161	3007292	0.00143	0.00999	0.00163	300	0	0	0	0	1	0	0	189.9000	9.7600	-189.3900	-6.3800	0.0000	0.0000	0.0000	0.0000;
	3007172	3007171	0.00027	0.01742	0	352	0	0	1	0	1	0	0	-222.0900	21.7500	222.2200	-13.4200	0.0000	0.0000	0.0000	0.0000;
	3007171	3007252	0.00752	0.05372	0.09795	443	0	0	0	0	1	0	0	-57.5300	-0.8500	57.7700	-7.6000	0.0000	0.0000	0.0000	0.0000;
	3007232	3007172	0.00301	0.02095	0.00342	221	0	0	0	0	1	0	0	-65.3500	24.4000	65.4900	-23.7900	0.0000	0.0000	0.0000	0.0000;
	3007232	3007172	0.00301	0.02095	0.00342	221	0	0	0	0	1	0	0	-65.3500	24.4000	65.4900	-23.7900	0.0000	0.0000	0.0000	0.0000;
	3007173	3007387	0.00415	0.02368	0.00356	98	0	0	0	0	1	0	0	-63.1600	-10.7300	63.3400	11.3800	0.0000	0.0000	0.0000	0.0000;
	3007174	3007231	0.00209	0.01426	0.00243	221	0	0	0	0	1	0	0	-134.7000	-23.0600	135.0900	25.4900	0.0000	0.0000	0.0000	0.0000;
	3007174	3007231	0.00209	0.01426	0.00243	221	0	0	0	0	1	0	0	-134.7000	-23.0600	135.0900	25.4900	0.0000	0.0000	0.0000	0.0000;
	3007174	3007257	0.00838	0.05031	0.00683	98	0	0	0	0	1	0	0	32.2800	-3.2800	-32.1900	3.1300	0.0000	0.0000	0.0000	0.0000;
	3007301	3007174	0.00178	0.01152	0.0022	221	0	0	0	0	1	0	0	-112.2100	-12.7900	112.4400	14.0600	0.0000	0.0000	0.0000	0.0000;
	3007176	3007175	0.00019	0.01242	0	1292	0	0	1	0	1	0	0	-342.3200	-95.6100	342.5500	110.9000	0.0000	0.0000	0.0000	0.0000;
	3007176	3007175	0.00019	0.01242	0	1292	0	0	1	0	1	0	0	-342.3200	-95.6100	342.5500	110.9000	0.0000	0.0000	0.0000	0.0000;
	3007175	3007389	0.00056	0.00684	0.45463	2020	0	0	0	0	1	0	0	605.9400	-176.5500	-603.8600	153.6600	0.0000	0.0000	0.0000	0.0000;
	3007177	3007176	0.00105	0.0449	0	439	0	0	1	0	1	0	0	-186.0500	-32.5500	186.4300	48.8000	0.0000	0.0000	0.0000	0.0000;
	3007177	3007176	0.00105	0.0449	0	439	0	0	1	0	1	0	0	-186.0500	-32.5500	186.4300	48.8000	0.0000	0.0000	0.0000	0.0000;
	3007177	3007176	0.00105	0.0449	0	439	0	0	1	0	1	0	0	-186.0500	-32.5500	186.4300	48.8000	0.0000	0.0000	0.0000	0.0000;
	3007176	3007200	0.0019	0.01359	0.02477	443	0	0	0	0	1	0	0	83.4400	-26.7200	-83.3000	25.1800	0.0000	0.0000	0.0000	0.0000;
	3007176	3007409	0.00513	0.03666	0.06684	443	0	0	0	0	1	0	0	-71.0200	12.9700	71.2800	-17.9200	0.0000	0.0000	0.0000	0.0000;
	3007319	3007177	0.00247	0.01686	0.00287	221	0	0	0	0	1	0	0	-19.1100	2.6700	19.1200	-2.8900	0.0000	0.0000	0.0000	0.0000;
	3007319	3007177	0.00247	0.01686	0.00287	221	0	0	0	0	1	0	0	-19.1100	2.6700	19.1200	-2.8900	0.0000	0.0000	0.0000	0.0000;
	3007295	3007178	0.00541	0.02409	0.00353	149	0	0	0	0	1	0	0	40.1100	-3.5200	-40.0200	3.5700	0.0000	0.0000	0.0000	0.0000;
	3007178	3007404	0.00777	0.01898	0.00249	98	0	0	0	0	1	0	0	15.8800	-7.7200	-15.8500	7.5300	0.0000	0.0000	0.0000	0.0000;
	3007179	3007244	0.00945	0.04213	0.00618	149	0	0	0	0	1	0	0	-26.7800	5.2900	26.8500	-5.5900	0.0000	0.0000	0.0000	0.0000;
	3007179	3007257	0.01429	0.0593	0.01006	149	0	0	0	0	1	0	0	-17.2500	8.6500	17.3000	-9.4300	0.0000	0.0000	0.0000	0.0000;
	3007179	3007336	0.00994	0.04121	0.00699	149	0	0	0	0	1	0	0	-14.2700	-30.4600	14.3800	30.2100	0.0000	0.0000	0.0000	0.0000;
	3007216	3007180	0.00437	0.01069	0.0014	98	0	0	0	0	1	0	0	-12.3600	-23.4800	12.3900	23.4200	0.0000	0.0000	0.0000	0.0000;
	3007180	3007298	0.00299	0.02086	0.00341	221	0	0	0	0	1	0	0	62.3400	2.7600	-62.2200	-2.2900	0.0000	0.0000	0.0000	0.0000;
	3007180	3007298	0.00299	0.02086	0.00341	221	0	0	0	0	1	0	0	62.3400	2.7600	-62.2200	-2.2900	0.0000	0.0000	0.0000	0.0000;
	3007388	3007180	0.00328	0.02121	0.00405	221	0	0	0	0	1	0	0	-67.9100	43.8900	68.1200	-42.9300	0.0000	0.0000	0.0000	0.0000;
	3007388	3007180	0.00328	0.02121	0.00405	221	0	0	0	0	1	0	0	-67.9100	43.8900	68.1200	-42.9300	0.0000	0.0000	0.0000	0.0000;
	3007180	3007399	0.00226	0.01457	0.00278	250	0	0	0	0	1	0	0	-162.4500	3.4400	163.0500	0.1100	0.0000	0.0000	0.0000	0.0000;
	3007180	3007399	0.00226	0.01457	0.00278	250	0	0	0	0	1	0	0	-162.4500	3.4400	163.0500	0.1100	0.0000	0.0000	0.0000	0.0000;
	3007242	3007181	0.00194	0.01355	0.00221	221	0	0	0	0	1	0	0	73.8600	7.5400	-73.7600	-7.0100	0.0000	0.0000	0.0000	0.0000;
	3007385	3007181	0.01045	0.02553	0.00334	98	0	0	0	0	1	0	0	14.1800	13.4200	-14.1400	-13.6500	0.0000	0.0000	0.0000	0.0000;
	3007182	3007237	0.01327	0.07579	0.01139	98	0	0	0	0	1	0	0	-37.1700	5.7000	37.3600	-5.7300	0.0000	0.0000	0.0000	0.0000;
	3007183	3007417	0.00881	0.02153	0.00282	250	0	0	0	0	1	0	0	-50.9900	114.0700	52.2900	-111.1900	0.0000	0.0000	0.0000	0.0000;
	3007185	3007184	0.00074	0.0321	0	200	0	0	1	0	1	0	0	-139.2700	-24.3000	139.4100	30.5800	0.0000	0.0000	0.0000	0.0000;
	3007185	3007184	0.00074	0.0321	0	200	0	0	1	0	1	0	0	-139.2700	-24.3000	139.4100	30.5800	0.0000	0.0000	0.0000	0.0000;
	3007185	3007184	0.00074	0.0321	0	200	0	0	1	0	1	0	0	-139.2700	-24.3000	139.4100	30.5800	0.0000	0.0000	0.0000	0.0000;
	3007347	3007184	0.00047	0.00492	0.01676	750	0	0	0	0	1	0	0	268.6000	31.0700	-268.2700	-29.3800	0.0000	0.0000	0.0000	0.0000;
	3007347	3007184	0.00047	0.00492	0.01676	750	0	0	0	0	1	0	0	268.6000	31.0700	-268.2700	-29.3800	0.0000	0.0000	0.0000	0.0000;
	3007347	3007184	0.00047	0.00492	0.01676	750	0	0	0	0	1	0	0	268.6000	31.0700	-268.2700	-29.3800	0.0000	0.0000	0.0000	0.0000;
	3007383	3007185	0.00607	0.04227	0.00691	221	0	0	0	0	1	0	0	-123.5100	-6.7300	124.4400	12.5100	0.0000	0.0000	0.0000	0.0000;
	3007383	3007185	0.00607	0.04227	0.00691	221	0	0	0	0	1	0	0	-123.5100	-6.7300	124.4400	12.5100	0.0000	0.0000	0.0000	0.0000;
	3007187	3007186	0.00014	0.00907	0	1600	0	0	1	0	1	0	0	-890.4600	-72.3300	891.5500	142.7200	0.0000	0.0000	0.0000	0.0000;
	3007187	3007186	0.00014	0.00907	0	1600	0	0	1	0	1	0	0	-890.4600	-72.3300	891.5500	142.7200	0.0000	0.0000	0.0000	0.0000;
	3007189	3007186	0.00062	0.04222	0	264	0	0	1	0	1	0	0	6.8900	3.5100	-6.8900	-3.4900	0.0000	0.0000	0.0000	0.0000;
	3007190	3007186	0.00046	0.05343	0	337	0	0	1	0	1	0	0	47.9300	9.9700	-47.9200	-8.7700	0.0000	0.0000	0.0000	0.0000;
	3007191	3007186	0.00053	0.03094	0	258	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3007192	3007186	0.0005	0.03659	0	312	0	0	1	0	1	0	0	34.9500	14.0500	-34.9400	-13.5600	0.0000	0.0000	0.0000	0.0000;
	3007193	3007186	0.00046	0.02713	0	256	0	0	1	0	1	0	0	7.4900	3.8200	-7.4900	-3.8000	0.0000	0.0000	0.0000	0.0000;
	3007194	3007186	0.0002	0.01508	0	861	0	0	1	0	1	0	0	230.6100	35.4700	-230.5100	-27.7300	0.0000	0.0000	0.0000	0.0000;
	3007195	3007186	0.00029	0.01748	0	863	0	0	1	0	1	0	0	230.6100	30.5300	-230.4600	-21.6100	0.0000	0.0000	0.0000	0.0000;
	3007196	3007186	0.00013	0.0094	0	866	0	0	1	0	1	0	0	230.6100	54.9000	-230.5400	-49.9200	0.0000	0.0000	0.0000	0.0000;
	3007197	3007186	8e-05	0.00604	0	867	0	0	1	0	1	0	0	230.6100	85.1900	-230.5600	-81.7500	0.0000	0.0000	0.0000	0.0000;
	3007186	3007341	0.00031	0.00639	0.44587	2768	0	0	0	0	1	0	0	178.9400	41.0400	-178.8400	-85.4700	0.0000	0.0000	0.0000	0.0000;
	3007346	3007186	0.00026	0.00532	0.37115	2768	0	0	0	0	1	0	0	944.9600	122.0300	-942.7300	-115.8600	0.0000	0.0000	0.0000	0.0000;
	3007188	3007187	0.00025	0.01839	0	600	0	0	1	0	1	0	0	-491.1200	-6.2400	491.7100	49.9200	0.0000	0.0000	0.0000	0.0000;
	3007188	3007187	0.00025	0.01839	0	600	0	0	1	0	1	0	0	-491.1200	-6.2400	491.7100	49.9200	0.0000	0.0000	0.0000	0.0000;
	3007188	3007187	0.00027	0.01839	0	600	0	0	1	0	1	0	0	-491.1200	-5.7000	491.7600	49.3800	0.0000	0.0000	0.0000	0.0000;
	3007188	3007187	0.00027	0.01839	0	600	0	0	1	0	1	0	0	-491.1200	-5.7000	491.7600	49.3800	0.0000	0.0000	0.0000	0.0000;
	3007187	3007401	0.00192	0.01878	0.03613	647	0	0	0	0	1	0	0	-195.6800	-10.9000	196.3900	14.1700	0.0000	0.0000	0.0000	0.0000;
	3007188	3007255	0.00102	0.00714	0.00117	300	0	0	0	0	1	0	0	160.1600	6.5000	-159.9000	-4.8100	0.0000	0.0000	0.0000	0.0000;
	3007188	3007255	0.00102	0.00714	0.00117	250	0	0	0	0	1	0	0	160.1600	6.5000	-159.9000	-4.8100	0.0000	0.0000	0.0000	0.0000;
	3007188	3007255	0.00102	0.00714	0.00117	300	0	0	0	0	1	0	0	160.1600	6.5000	-159.9000	-4.8100	0.0000	0.0000	0.0000	0.0000;
	3007188	3007255	0.00102	0.00714	0.00117	300	0	0	0	0	1	0	0	160.1600	6.5000	-159.9000	-4.8100	0.0000	0.0000	0.0000	0.0000;
	3007188	3007255	0.00102	0.00714	0.00117	300	0	0	0	0	1	0	0	160.1600	6.5000	-159.9000	-4.8100	0.0000	0.0000	0.0000	0.0000;
	3007188	3007255	0.00102	0.00714	0.00117	300	0	0	0	0	1	0	0	160.1600	6.5000	-159.9000	-4.8100	0.0000	0.0000	0.0000	0.0000;
	3007188	3007255	0.00102	0.00714	0.00117	300	0	0	0	0	1	0	0	160.1600	6.5000	-159.9000	-4.8100	0.0000	0.0000	0.0000	0.0000;
	3007188	3007255	0.00102	0.00714	0.00117	300	0	0	0	0	1	0	0	160.1600	6.5000	-159.9000	-4.8100	0.0000	0.0000	0.0000	0.0000;
	3007198	3007201	0.00328	0.02241	0.00381	221	0	0	0	0	1	0	0	-57.3600	80.3800	57.6700	-78.7100	0.0000	0.0000	0.0000	0.0000;
	3007198	3007201	0.00328	0.02241	0.00381	221	0	0	0	0	1	0	0	-57.3600	80.3800	57.6700	-78.7100	0.0000	0.0000	0.0000	0.0000;
	3007198	3007225	0.01119	0.07798	0.01275	221	0	0	0	0	1	0	0	28.6000	43.1700	-28.3100	-42.4600	0.0000	0.0000	0.0000	0.0000;
	3007200	3007199	0.0002	0.01412	0	1344	0	0	1	0	1	0	0	-531.8500	-46.8900	532.4100	85.9600	0.0000	0.0000	0.0000	0.0000;
	3007199	3007331	0.0004	0.00819	0.57112	3146	0	0	0	0	1	0	0	-1007.8000	19.2800	1011.6700	-0.1600	0.0000	0.0000	0.0000	0.0000;
	3007201	3007200	0.0006	0.03834	0	213.6	0	0	1	0	1	0	0	-169.3500	6.5300	169.5200	4.1800	0.0000	0.0000	0.0000	0.0000;
	3007201	3007200	0.0006	0.03834	0	213.6	0	0	1	0	1	0	0	-169.3500	6.5300	169.5200	4.1800	0.0000	0.0000	0.0000	0.0000;
	3007201	3007200	0.0006	0.03834	0	213.6	0	0	1	0	1	0	0	-169.3500	6.5300	169.5200	4.1800	0.0000	0.0000	0.0000	0.0000;
	3007420	3007200	0.00231	0.02255	0.04338	548	0	0	0	0	1	0	0	-106.3400	-11.1100	106.5900	9.1800	0.0000	0.0000	0.0000	0.0000;
	3007203	3007247	0.00676	0.03864	0.00581	98	0	0	0	0	1	0	0	18.9700	-3.8600	-18.9500	3.4200	0.0000	0.0000	0.0000	0.0000;
	3007203	3007313	0.018	0.078	0.012	150	0	0	0	0	1	0	0	-27.6700	-5.1800	27.8200	4.5900	0.0000	0.0000	0.0000	0.0000;
	3007393	3007203	0.03637	0.08891	0.01164	98	0	0	0	0	1	0	0	-2.1400	4.6800	2.1500	-5.8200	0.0000	0.0000	0.0000	0.0000;
	3007426	3007203	0.03596	0.08792	0.01151	221	0	0	0	0	1	0	0	14.1100	-9.9300	-14.0100	9.0400	0.0000	0.0000	0.0000	0.0000;
	3007205	3007204	0.00014	0.01015	0	1324	0	0	1	0	1	0	0	-572.3600	-53.9200	572.8000	85.7400	0.0000	0.0000	0.0000	0.0000;
	3007207	3007204	0.00039	0.02463	0	243	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3007208	3007204	0.00013	0.00923	0	1265	0	0	1	0	1	0	0	763.8700	76.5100	-763.1600	-26.2100	0.0000	0.0000	0.0000	0.0000;
	3007209	3007204	7e-05	0.00639	0	1260	0	0	1	0	1	0	0	763.8700	98.8800	-763.4900	-63.8300	0.0000	0.0000	0.0000	0.0000;
	3007210	3007204	0.00047	0.02188	0	664	0	0	1	0	1	0	0	178.2400	25.6600	-178.1000	-19.1000	0.0000	0.0000	0.0000	0.0000;
	3007211	3007204	0.00025	0.01573	0	656	0	0	1	0	1	0	0	178.2400	36.0200	-178.1600	-31.2100	0.0000	0.0000	0.0000	0.0000;
	3007212	3007204	0.00039	0.02557	0	669	0	0	1	0	1	0	0	178.2400	23.5200	-178.1200	-15.8800	0.0000	0.0000	0.0000	0.0000;
	3007263	3007204	0.00018	0.00218	0.14491	2020	0	0	0	0	1	0	0	-230.0200	-248.9700	230.2100	235.8300	0.0000	0.0000	0.0000	0.0000;
	3007204	3007428	0.00115	0.01399	0.92975	2020	0	0	0	0	1	0	0	397.6600	-112.7500	-395.9200	33.9100	0.0000	0.0000	0.0000	0.0000;
	3007206	3007205	0.00229	0.09203	0	181	0	0	1	0	1	0	0	-82.8100	4.5500	82.9600	1.4600	0.0000	0.0000	0.0000	0.0000;
	3007282	3007205	0.00079	0.00822	0.02799	750	0	0	0	0	1	0	0	-180.4800	-34.2900	180.7400	33.9900	0.0000	0.0000	0.0000	0.0000;
	3007206	3007294	0.0068	0.039	0.0058	100	0	0	0	0	1	0	0	58.1600	-19.3300	-57.9200	20.1100	0.0000	0.0000	0.0000	0.0000;
	3007213	3007273	0.01615	0.03947	0.00517	98	0	0	0	0	1	0	0	-37.1800	-40.7900	37.6600	41.4200	0.0000	0.0000	0.0000	0.0000;
	3007293	3007213	0.0088	0.03851	0.00586	149	0	0	0	0	1	0	0	27.2200	-11.4300	-27.1400	11.1700	0.0000	0.0000	0.0000	0.0000;
	3007213	3007363	0.00686	0.03916	0.00588	98	0	0	0	0	1	0	0	-4.1800	10.2100	4.1900	-10.7600	0.0000	0.0000	0.0000	0.0000;
	3007214	3007257	0.00967	0.04229	0.00644	149	0	0	0	0	1	0	0	-33.9400	10.9300	34.0600	-11.0300	0.0000	0.0000	0.0000	0.0000;
	3007214	3007297	0.00755	0.03365	0.00493	149	0	0	0	0	1	0	0	38.6600	0.8300	-38.5500	-0.8200	0.0000	0.0000	0.0000	0.0000;
	3007345	3007214	0.00276	0.01888	0.00321	221	0	0	0	0	1	0	0	44.3700	17.8800	-44.3100	-17.7700	0.0000	0.0000	0.0000	0.0000;
	3007345	3007214	0.00276	0.01888	0.00321	221	0	0	0	0	1	0	0	44.3700	17.8800	-44.3100	-17.7700	0.0000	0.0000	0.0000	0.0000;
	3007411	3007215	0.00253	0.01729	0.00294	221	0	0	0	0	1	0	0	-17.8600	25.5400	17.8900	-25.6500	0.0000	0.0000	0.0000	0.0000;
	3007215	3007431	0.00465	0.02075	0.00304	149	0	0	0	0	1	0	0	-68.1300	-9.9400	68.3500	10.6400	0.0000	0.0000	0.0000	0.0000;
	3007216	3007382	0.00725	0.03234	0.00474	149	0	0	0	0	1	0	0	-37.2700	12.7900	37.3800	-12.7500	0.0000	0.0000	0.0000	0.0000;
	3007216	3007386	0.00794	0.04769	0.00647	98	0	0	0	0	1	0	0	5.6800	-13.7200	-5.6600	13.1800	0.0000	0.0000	0.0000	0.0000;
	3007249	3007217	0.00192	0.01152	0.00156	98	0	0	0	0	1	0	0	17.7000	-41.4300	-17.6600	41.5100	0.0000	0.0000	0.0000	0.0000;
	3007217	3007276	0.01308	0.03197	0.00419	150	0	0	0	0	1	0	0	-2.0200	-86.5100	2.9900	88.4500	0.0000	0.0000	0.0000	0.0000;
	3007421	3007218	0.00797	0.03307	0.00561	149	0	0	0	0	1	0	0	61.4200	-3.3700	-61.1100	4.0800	0.0000	0.0000	0.0000	0.0000;
	3007218	3008009	0.02277	0.05567	0.00729	98	0	0	0	0	1	0	0	13.0000	-17.7100	-12.8900	17.2600	0.0000	0.0000	0.0000	0.0000;
	3007230	3007219	0.00954	0.04175	0.00636	149	0	0	0	0	1	0	0	-63.6200	37.3100	64.1200	-35.7600	0.0000	0.0000	0.0000	0.0000;
	3007219	3007237	0.01747	0.07641	0.01164	149	0	0	0	0	1	0	0	48.8300	9.3400	-48.4000	-8.6400	0.0000	0.0000	0.0000	0.0000;
	3007413	3007219	0.0058	0.03963	0.00674	221	0	0	0	0	1	0	0	57.3000	-12.3800	-57.1000	13.0300	0.0000	0.0000	0.0000	0.0000;
	3007413	3007219	0.0058	0.03963	0.00674	221	0	0	0	0	1	0	0	57.3000	-12.3800	-57.1000	13.0300	0.0000	0.0000	0.0000	0.0000;
	3007221	3007220	0.00146	0.00997	0.0017	221	0	0	0	0	1	0	0	52.8200	-28.9400	-52.7700	29.1300	0.0000	0.0000	0.0000	0.0000;
	3007221	3007220	0.00146	0.00997	0.0017	221	0	0	0	0	1	0	0	52.8200	-28.9400	-52.7700	29.1300	0.0000	0.0000	0.0000	0.0000;
	3007220	3007396	0.00651	0.04448	0.00757	221	0	0	0	0	1	0	0	-0.0400	14.1400	0.0500	-14.8100	0.0000	0.0000	0.0000	0.0000;
	3007221	3007296	0.00652	0.02849	0.00434	250	0	0	0	0	1	0	0	106.6900	2.1600	-105.9500	0.6500	0.0000	0.0000	0.0000	0.0000;
	3007222	3007338	0.00615	0.01503	0.00197	98	0	0	0	0	1	0	0	9.6400	-13.7700	-9.6200	13.6100	0.0000	0.0000	0.0000	0.0000;
	3007222	3007362	0.01114	0.04873	0.00742	149	0	0	0	0	1	0	0	63.6100	-10.9500	-63.1500	12.2400	0.0000	0.0000	0.0000	0.0000;
	3007292	3007223	0.002	0.01393	0.00228	221	0	0	0	0	1	0	0	128.5600	18.7800	-128.2300	-16.6800	0.0000	0.0000	0.0000	0.0000;
	3007292	3007223	0.002	0.01393	0.00228	221	0	0	0	0	1	0	0	128.5600	18.7800	-128.2300	-16.6800	0.0000	0.0000	0.0000	0.0000;
	3007223	3007404	0.0068	0.02978	0.00454	221	0	0	0	0	1	0	0	102.7200	8.2400	-102.0000	-5.5300	0.0000	0.0000	0.0000	0.0000;
	3007223	3007425	0.00566	0.03229	0.00485	221	0	0	0	0	1	0	0	104.1100	11.0700	-103.4900	-8.0100	0.0000	0.0000	0.0000	0.0000;
	3007224	3007248	0.00705	0.04027	0.00605	98	0	0	0	0	1	0	0	29.6700	-0.1400	-29.6100	-0.1100	0.0000	0.0000	0.0000	0.0000;
	3007384	3007224	0.00429	0.01049	0.00137	98	0	0	0	0	1	0	0	24.6200	-28.6100	-24.5600	28.6200	0.0000	0.0000	0.0000	0.0000;
	3007224	3007417	0.00479	0.02874	0.0039	98	0	0	0	0	1	0	0	-35.8900	-37.2000	36.0200	37.5800	0.0000	0.0000	0.0000	0.0000;
	3007246	3007225	0.00662	0.02747	0.00466	149	0	0	0	0	1	0	0	-22.0600	-19.1600	22.1200	18.9400	0.0000	0.0000	0.0000	0.0000;
	3007225	3007395	0.00809	0.04618	0.00694	98	0	0	0	0	1	0	0	-43.6200	-15.1700	43.7900	15.4700	0.0000	0.0000	0.0000	0.0000;
	3007226	3007240	0.00701	0.03067	0.00467	149	0	0	0	0	1	0	0	34.9100	-34.9200	-34.7400	35.1700	0.0000	0.0000	0.0000	0.0000;
	3007226	3007250	0.00636	0.03633	0.00546	98	0	0	0	0	1	0	0	-21.6600	-6.7100	21.6900	6.3400	0.0000	0.0000	0.0000	0.0000;
	3007226	3007272	0.00504	0.02244	0.00329	149	0	0	0	0	1	0	0	-66.3800	48.3500	66.7200	-47.1900	0.0000	0.0000	0.0000	0.0000;
	3007226	3007338	0.01145	0.02798	0.00366	98	0	0	0	0	1	0	0	-28.0000	39.0600	28.2600	-38.7800	0.0000	0.0000	0.0000	0.0000;
	3007228	3007227	0.00016	0.01098	0	1259	0	0	1	0	1	0	0	-647.6100	-100.1400	648.2800	145.9900	0.0000	0.0000	0.0000	0.0000;
	3007227	3007422	0.00048	0.00974	0.67927	2768	0	0	0	0	1	0	0	-452.8300	-128.2300	453.8000	75.2600	0.0000	0.0000	0.0000	0.0000;
	3007229	3007228	0.00043	0.01801	0	467	0	0	1	0	1	0	0	-234.7700	-17.5000	235.0000	27.3000	0.0000	0.0000	0.0000	0.0000;
	3007229	3007228	0.00043	0.01801	0	467	0	0	1	0	1	0	0	-234.7700	-17.5000	235.0000	27.3000	0.0000	0.0000	0.0000	0.0000;
	3007229	3007228	0.00043	0.01801	0	467	0	0	1	0	1	0	0	-234.7700	-17.5000	235.0000	27.3000	0.0000	0.0000	0.0000	0.0000;
	3007409	3007228	0.0016	0.01143	0.02083	443	0	0	0	0	1	0	0	64.4200	-36.0700	-64.3400	34.5400	0.0000	0.0000	0.0000	0.0000;
	3007397	3007230	0.01033	0.04606	0.00675	149	0	0	0	0	1	0	0	-55.7800	40.7700	56.2400	-39.3900	0.0000	0.0000	0.0000	0.0000;
	3007265	3007231	0.00327	0.02233	0.0038	221	0	0	0	0	1	0	0	132.0400	8.5500	-131.4800	-5.0900	0.0000	0.0000	0.0000	0.0000;
	3007265	3007231	0.00327	0.02233	0.0038	221	0	0	0	0	1	0	0	132.0400	8.5500	-131.4800	-5.0900	0.0000	0.0000	0.0000	0.0000;
	3007265	3007231	0.00327	0.02233	0.0038	221	0	0	0	0	1	0	0	132.0400	8.5500	-131.4800	-5.0900	0.0000	0.0000	0.0000	0.0000;
	3007265	3007231	0.00327	0.02233	0.0038	221	0	0	0	0	1	0	0	132.0400	8.5500	-131.4800	-5.0900	0.0000	0.0000	0.0000	0.0000;
	3007231	3007403	0.00187	0.01275	0.00217	221	0	0	0	0	1	0	0	102.4400	-22.5200	-102.2300	23.7000	0.0000	0.0000	0.0000	0.0000;
	3007231	3007403	0.00187	0.01275	0.00217	221	0	0	0	0	1	0	0	102.4400	-22.5200	-102.2300	23.7000	0.0000	0.0000	0.0000	0.0000;
	3007273	3007232	0.00198	0.01376	0.00225	221	0	0	0	0	1	0	0	-87.5500	62.2300	87.7700	-60.9700	0.0000	0.0000	0.0000	0.0000;
	3007233	3007251	0.01464	0.0358	0.00469	98	0	0	0	0	1	0	0	-18.5500	-10.6000	18.6200	10.3000	0.0000	0.0000	0.0000	0.0000;
	3007251	3007235	0.01132	0.04952	0.00754	149	0	0	0	0	1	0	0	-27.2400	-56.2700	27.6800	57.4200	0.0000	0.0000	0.0000	0.0000;
	3007235	3007315	0.00551	0.03841	0.00628	221	0	0	0	0	1	0	0	-89.6500	57.7000	90.2400	-54.2200	0.0000	0.0000	0.0000	0.0000;
	3007235	3007315	0.00551	0.03841	0.00628	221	0	0	0	0	1	0	0	-89.6500	57.7000	90.2400	-54.2200	0.0000	0.0000	0.0000	0.0000;
	3007236	3007245	0.00642	0.02662	0.00452	221	0	0	0	0	1	0	0	32.5200	101.8600	-31.8200	-99.4500	0.0000	0.0000	0.0000	0.0000;
	3007236	3007292	0.01113	0.04618	0.00784	221	0	0	0	0	1	0	0	-95.8400	80.2800	97.4800	-74.2600	0.0000	0.0000	0.0000	0.0000;
	3007236	3007411	0.01497	0.06208	0.01054	149	0	0	0	0	1	0	0	25.0500	50.2600	-24.5900	-49.4700	0.0000	0.0000	0.0000	0.0000;
	3007237	3007247	0.03475	0.15202	0.02315	149	0	0	0	0	1	0	0	-47.1300	7.6300	47.9400	-6.3900	0.0000	0.0000	0.0000	0.0000;
	3007238	3007392	0.0068	0.039	0.005	221	0	0	0	0	1	0	0	-66.2600	53.5100	66.7200	-51.3600	0.0000	0.0000	0.0000	0.0000;
	3007294	3007239	0.05931	0.14497	0.01898	98	0	0	0	0	1	0	0	32.3400	4.3800	-31.7400	-4.8800	0.0000	0.0000	0.0000	0.0000;
	3007239	3007392	0.03658	0.08942	0.01171	98	0	0	0	0	1	0	0	-10.6600	-7.1300	10.7200	6.0800	0.0000	0.0000	0.0000	0.0000;
	3007241	3007362	0.00281	0.01606	0.00241	98	0	0	0	0	1	0	0	-26.7500	5.5900	26.7700	-5.7100	0.0000	0.0000	0.0000	0.0000;
	3007242	3007295	0.01417	0.03406	0.00462	98	0	0	0	0	1	0	0	6.3100	3.8000	-6.3100	-4.2300	0.0000	0.0000	0.0000	0.0000;
	3007242	3007319	0.00493	0.03187	0.00608	221	0	0	0	0	1	0	0	-4.0100	6.3700	4.0100	-6.9500	0.0000	0.0000	0.0000	0.0000;
	3007242	3007319	0.00493	0.03187	0.00608	221	0	0	0	0	1	0	0	-4.0100	6.3700	4.0100	-6.9500	0.0000	0.0000	0.0000	0.0000;
	3007260	3007243	0.00509	0.03286	0.00627	221	0	0	0	0	1	0	0	113.1200	-8.3600	-112.4700	11.9200	0.0000	0.0000	0.0000	0.0000;
	3007260	3007243	0.00509	0.03286	0.00627	221	0	0	0	0	1	0	0	113.1200	-8.3600	-112.4700	11.9200	0.0000	0.0000	0.0000	0.0000;
	3007244	3007272	0.01177	0.05245	0.00769	149	0	0	0	0	1	0	0	23.3000	-7.6400	-23.2300	7.1800	0.0000	0.0000	0.0000	0.0000;
	3007246	3007251	0.01351	0.07719	0.0116	98	0	0	0	0	1	0	0	26.6700	-20.3600	-26.5100	20.0900	0.0000	0.0000	0.0000	0.0000;
	3007246	3007410	0.00919	0.06404	0.01047	221	0	0	0	0	1	0	0	-84.8400	-3.1500	85.5100	6.8500	0.0000	0.0000	0.0000	0.0000;
	3007246	3007410	0.00919	0.06404	0.01047	221	0	0	0	0	1	0	0	-84.8400	-3.1500	85.5100	6.8500	0.0000	0.0000	0.0000	0.0000;
	3007425	3007246	0.00724	0.01741	0.00236	98	0	0	0	0	1	0	0	34.5400	10.7100	-34.4400	-10.7100	0.0000	0.0000	0.0000	0.0000;
	3007339	3007247	0.01441	0.05979	0.01015	149	0	0	0	0	1	0	0	38.4000	-0.5100	-38.1900	0.3600	0.0000	0.0000	0.0000	0.0000;
	3007362	3007248	0.00406	0.01777	0.00271	149	0	0	0	0	1	0	0	38.9300	-7.1900	-38.8700	7.2000	0.0000	0.0000	0.0000	0.0000;
	3007248	3007386	0.00247	0.01596	0.00304	221	0	0	0	0	1	0	0	-85.2200	-35.6700	85.4300	36.7400	0.0000	0.0000	0.0000	0.0000;
	3007248	3007386	0.00247	0.01596	0.00304	221	0	0	0	0	1	0	0	-85.2200	-35.6700	85.4300	36.7400	0.0000	0.0000	0.0000	0.0000;
	3007249	3007255	0.00406	0.02776	0.00472	221	0	0	0	0	1	0	0	-125.7800	-8.6900	126.4300	12.6500	0.0000	0.0000	0.0000	0.0000;
	3007249	3007255	0.00406	0.02776	0.00472	221	0	0	0	0	1	0	0	-125.7800	-8.6900	126.4300	12.6500	0.0000	0.0000	0.0000	0.0000;
	3007249	3007344	0.00383	0.02615	0.00445	221	0	0	0	0	1	0	0	92.9200	13.1700	-92.5900	-11.2900	0.0000	0.0000	0.0000	0.0000;
	3007249	3007344	0.00383	0.02615	0.00445	221	0	0	0	0	1	0	0	92.9200	13.1700	-92.5900	-11.2900	0.0000	0.0000	0.0000	0.0000;
	3007249	3007382	0.01682	0.04113	0.00539	98	0	0	0	0	1	0	0	-23.8100	12.1200	23.9400	-12.3600	0.0000	0.0000	0.0000	0.0000;
	3007250	3007276	0.00404	0.0261	0.00498	221	0	0	0	0	1	0	0	97.8100	-88.4400	-97.1200	92.3600	0.0000	0.0000	0.0000	0.0000;
	3007250	3007276	0.00404	0.0261	0.00498	221	0	0	0	0	1	0	0	97.8100	-88.4400	-97.1200	92.3600	0.0000	0.0000	0.0000	0.0000;
	3007253	3007252	0.0009	0.03239	0	198	0	0	1	0	1	0	0	-178.9400	-30.3700	179.2300	40.8800	0.0000	0.0000	0.0000	0.0000;
	3007312	3007252	0.00133	0.01297	0.02495	647	0	0	0	0	1	0	0	107.2400	26.0600	-107.0800	-27.1600	0.0000	0.0000	0.0000	0.0000;
	3007327	3007252	0.00593	0.04235	0.07721	443	0	0	0	0	1	0	0	25.2200	0.3200	-25.1800	-8.1200	0.0000	0.0000	0.0000	0.0000;
	3007347	3007252	0.00363	0.03547	0.06824	548	0	0	0	0	1	0	0	105.1300	-5.3800	-104.7400	2.0000	0.0000	0.0000	0.0000	0.0000;
	3007313	3007253	0.01056	0.04704	0.0069	149	0	0	0	0	1	0	0	13.7500	-2.8600	-13.7300	2.2500	0.0000	0.0000	0.0000	0.0000;
	3007253	3007412	0.00665	0.04295	0.00819	221	0	0	0	0	1	0	0	50.8700	1.1800	-50.7000	-0.9100	0.0000	0.0000	0.0000	0.0000;
	3007253	3007412	0.00665	0.04295	0.00819	221	0	0	0	0	1	0	0	50.8700	1.1800	-50.7000	-0.9100	0.0000	0.0000	0.0000	0.0000;
	3007255	3007258	0.00242	0.01655	0.00282	221	0	0	0	0	1	0	0	116.5700	8.7700	-116.2400	-6.8200	0.0000	0.0000	0.0000	0.0000;
	3007255	3007258	0.00242	0.01655	0.00282	221	0	0	0	0	1	0	0	116.5700	8.7700	-116.2400	-6.8200	0.0000	0.0000	0.0000	0.0000;
	3007255	3007399	0.00104	0.00673	0.00128	250	0	0	0	0	1	0	0	173.8500	-8.1400	-173.5400	10.0200	0.0000	0.0000	0.0000	0.0000;
	3007255	3007399	0.00104	0.00673	0.00128	250	0	0	0	0	1	0	0	173.8500	-8.1400	-173.5400	10.0200	0.0000	0.0000	0.0000	0.0000;
	3007255	3007399	0.00104	0.00673	0.00128	250	0	0	0	0	1	0	0	173.8500	-8.1400	-173.5400	10.0200	0.0000	0.0000	0.0000	0.0000;
	3007255	3007399	0.00104	0.00673	0.00128	250	0	0	0	0	1	0	0	173.8500	-8.1400	-173.5400	10.0200	0.0000	0.0000	0.0000	0.0000;
	3007256	3007297	0.00926	0.02263	0.00296	98	0	0	0	0	1	0	0	34.2600	8.0200	-34.1400	-8.0400	0.0000	0.0000	0.0000	0.0000;
	3007257	3007317	0.00452	0.03088	0.00525	221	0	0	0	0	1	0	0	-65.5600	-4.4900	65.7600	5.3200	0.0000	0.0000	0.0000	0.0000;
	3007257	3007317	0.00452	0.03088	0.00525	221	0	0	0	0	1	0	0	-65.5600	-4.4900	65.7600	5.3200	0.0000	0.0000	0.0000	0.0000;
	3007259	3007403	0.00479	0.03335	0.00545	221	0	0	0	0	1	0	0	-109.8600	27.9900	110.4600	-24.3100	0.0000	0.0000	0.0000	0.0000;
	3007259	3007403	0.00479	0.03335	0.00545	221	0	0	0	0	1	0	0	-109.8600	27.9900	110.4600	-24.3100	0.0000	0.0000	0.0000	0.0000;
	3007368	3007260	0.00263	0.01833	0.003	221	0	0	0	0	1	0	0	117.3200	8.3800	-116.9600	-6.1900	0.0000	0.0000	0.0000	0.0000;
	3007368	3007260	0.00263	0.01833	0.003	221	0	0	0	0	1	0	0	117.3200	8.3800	-116.9600	-6.1900	0.0000	0.0000	0.0000	0.0000;
	3007368	3007260	0.00263	0.01833	0.003	221	0	0	0	0	1	0	0	117.3200	8.3800	-116.9600	-6.1900	0.0000	0.0000	0.0000	0.0000;
	3007262	3007261	0.00059	0.02478	0	305	0	0	1	0	1	0	0	-154.0900	42.4700	154.2400	-36.5000	0.0000	0.0000	0.0000	0.0000;
	3007261	3007429	0.0045	0.04398	0.08462	548	0	0	0	0	1	0	0	92.0700	-30.7100	-91.6700	25.6800	0.0000	0.0000	0.0000	0.0000;
	3007262	3007302	0.01427	0.06362	0.00933	149	0	0	0	0	1	0	0	82.0700	13.1400	-81.1400	-9.9700	0.0000	0.0000	0.0000	0.0000;
	3007264	3007263	0.00013	0.00819	0	1362	0	0	1	0	1	0	0	-668.8700	-48.5800	669.4300	83.7900	0.0000	0.0000	0.0000	0.0000;
	3007264	3007263	0.00013	0.00819	0	1362	0	0	1	0	1	0	0	-668.8700	-48.5800	669.4300	83.7900	0.0000	0.0000	0.0000	0.0000;
	3007266	3007263	0.00013	0.00771	0	983	0	0	1	0	1	0	0	304.1500	-33.8100	-304.0400	40.6600	0.0000	0.0000	0.0000	0.0000;
	3007267	3007263	0.00069	0.04478	0	443	0	0	1	0	1	0	0	90.5100	-10.0600	-90.4500	13.6000	0.0000	0.0000	0.0000	0.0000;
	3007268	3007263	0.0002	0.01399	0	438	0	0	1	0	1	0	0	90.5100	-10.0600	-90.4900	11.1600	0.0000	0.0000	0.0000	0.0000;
	3007269	3007263	0.00038	0.04031	0	440	0	0	1	0	1	0	0	90.5100	-10.0600	-90.4800	13.2400	0.0000	0.0000	0.0000	0.0000;
	3007270	3007263	0.00019	0.01203	0	701	0	0	1	0	1	0	0	181.0100	-20.1200	-180.9500	23.9100	0.0000	0.0000	0.0000	0.0000;
	3007265	3007264	0.00053	0.0323	0	461	0	0	1	0	1	0	0	-295.5300	-26.0100	295.9900	53.9500	0.0000	0.0000	0.0000	0.0000;
	3007265	3007264	0.00053	0.0323	0	461	0	0	1	0	1	0	0	-295.5300	-26.0100	295.9900	53.9500	0.0000	0.0000	0.0000	0.0000;
	3007264	3007332	0.00258	0.01841	0.03356	523	0	0	0	0	1	0	0	194.1500	1.6600	-193.2200	1.4800	0.0000	0.0000	0.0000	0.0000;
	3007315	3007271	0.01055	0.04377	0.00743	149	0	0	0	0	1	0	0	30.6000	28.8600	-30.4200	-28.8500	0.0000	0.0000	0.0000	0.0000;
	3007271	3007340	0.01045	0.04336	0.00736	149	0	0	0	0	1	0	0	1.9700	20.7900	-1.9200	-21.3200	0.0000	0.0000	0.0000	0.0000;
	3007316	3007272	0.00354	0.02023	0.00304	98	0	0	0	0	1	0	0	-16.0700	-20.7800	16.0900	20.6200	0.0000	0.0000	0.0000	0.0000;
	3007273	3007405	0.01205	0.06881	0.01034	98	0	0	0	0	1	0	0	-17.5700	23.3100	17.6700	-23.8200	0.0000	0.0000	0.0000	0.0000;
	3007275	3007274	0.00248	0.12538	0	143	0	0	1	0	1	0	0	-25.0400	-0.6400	25.0600	1.4000	0.0000	0.0000	0.0000	0.0000;
	3007276	3007395	0.00344	0.02064	0.0028	221	0	0	0	0	1	0	0	35.8100	121.3300	-35.2900	-118.5000	0.0000	0.0000	0.0000	0.0000;
	3007277	3007337	0.02832	0.06923	0.00906	98	0	0	0	0	1	0	0	34.0800	14.9500	-33.7000	-14.9800	0.0000	0.0000	0.0000	0.0000;
	3007279	3007278	0.00131	0.07995	0	172	0	0	1	0	1	0	0	-75.2900	0.3000	75.3700	4.1000	0.0000	0.0000	0.0000	0.0000;
	3007280	3007278	0.00175	0.10484	0	87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3007281	3007278	0.00169	0.12869	0	91	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3007367	3007278	0.00241	0.0172	0.03135	443	0	0	0	0	1	0	0	1.1700	4.2100	-1.1700	-7.4500	0.0000	0.0000	0.0000	0.0000;
	3007392	3007279	0.00555	0.02431	0.0037	221	0	0	0	0	1	0	0	-129.4700	30.5400	130.4200	-26.7300	0.0000	0.0000	0.0000	0.0000;
	3007283	3007282	0.00254	0.07063	0	145	0	0	1	0	1	0	0	-111.4500	-19.0400	111.7700	28.0100	0.0000	0.0000	0.0000	0.0000;
	3007284	3007282	0.00703	0.26257	0	70	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3007285	3007282	0.00137	0.08957	0	93	0	0	1	0	1	0	0	21.2200	0.0000	-21.2100	0.3900	0.0000	0.0000	0.0000	0.0000;
	3007286	3007282	0.00545	0.20611	0	93	0	0	1	0	1	0	0	21.2200	0.0000	-21.2000	0.8900	0.0000	0.0000	0.0000	0.0000;
	3007287	3007282	0.00328	0.17841	0	91	0	0	1	0	1	0	0	21.2200	0.0000	-21.2100	0.7700	0.0000	0.0000	0.0000	0.0000;
	3007288	3007282	0.00467	0.19001	0	93	0	0	1	0	1	0	0	21.2200	0.0000	-21.2000	0.8200	0.0000	0.0000	0.0000	0.0000;
	3007289	3007282	0.00155	0.07083	0	124	0	0	1	0	1	0	0	42.4500	0.0000	-42.4200	1.2200	0.0000	0.0000	0.0000	0.0000;
	3007282	3007332	0.00276	0.01973	0.03596	443	0	0	0	0	1	0	0	117.6400	7.7500	-117.2700	-8.8600	0.0000	0.0000	0.0000	0.0000;
	3007282	3007367	0.00169	0.01205	0.02197	523	0	0	0	0	1	0	0	224.5600	8.7800	-223.7500	-5.2400	0.0000	0.0000	0.0000	0.0000;
	3007411	3007290	0.00285	0.01709	0.00232	98	0	0	0	0	1	0	0	13.6100	36.3900	-13.5700	-36.3500	0.0000	0.0000	0.0000	0.0000;
	3007291	3007295	0.00838	0.03474	0.0059	149	0	0	0	0	1	0	0	-56.5800	-19.9000	56.8900	20.6200	0.0000	0.0000	0.0000	0.0000;
	3007424	3007293	0.0065	0.02894	0.00424	149	0	0	0	0	1	0	0	43.2900	-6.8000	-43.1600	6.9100	0.0000	0.0000	0.0000	0.0000;
	3007294	3007405	0.0229	0.13751	0.01866	98	0	0	0	0	1	0	0	18.3300	6.4700	-18.2400	-7.9200	0.0000	0.0000	0.0000	0.0000;
	3007296	3007427	0.0045	0.011	0.00144	98	0	0	0	0	1	0	0	12.1100	-27.2400	-12.0700	27.1900	0.0000	0.0000	0.0000	0.0000;
	3007316	3007297	0.00394	0.01758	0.00258	149	0	0	0	0	1	0	0	72.5600	-8.1400	-72.3500	8.8300	0.0000	0.0000	0.0000	0.0000;
	3007297	3007384	0.00423	0.0185	0.00282	149	0	0	0	0	1	0	0	51.2800	-26.5500	-51.1400	26.8900	0.0000	0.0000	0.0000	0.0000;
	3007298	3007362	0.01319	0.03222	0.00422	98	0	0	0	0	1	0	0	-6.4800	9.5400	6.5000	-9.9200	0.0000	0.0000	0.0000	0.0000;
	3007298	3007395	0.00338	0.0148	0.00225	149	0	0	0	0	1	0	0	7.8600	-40.2800	-7.8000	40.3000	0.0000	0.0000	0.0000	0.0000;
	3007364	3007299	0.01228	0.07011	0.01053	98	0	0	0	0	1	0	0	-34.1800	-0.6200	34.3300	0.4200	0.0000	0.0000	0.0000	0.0000;
	3007413	3007299	0.01459	0.065	0.00953	149	0	0	0	0	1	0	0	53.1400	6.5200	-52.7300	-5.6300	0.0000	0.0000	0.0000	0.0000;
	3007301	3007318	0.01182	0.05168	0.00787	149	0	0	0	0	1	0	0	43.0300	-6.8100	-42.8100	7.0300	0.0000	0.0000	0.0000	0.0000;
	3007302	3007426	0.02525	0.06173	0.00808	221	0	0	0	0	1	0	0	56.7100	3.0400	-55.9100	-1.9100	0.0000	0.0000	0.0000	0.0000;
	3007303	3007393	0.07296	0.17836	0.02335	98	0	0	0	0	1	0	0	5.2100	4.4800	-5.1700	-6.7600	0.0000	0.0000	0.0000	0.0000;
	3007305	3007304	0.00017	0.01241	0	1160	0	0	1	0	1	0	0	-601.8500	12.2200	602.4400	30.8600	0.0000	0.0000	0.0000	0.0000;
	3007307	3007304	0.00035	0.02169	0	473	0	0	1	0	1	0	0	96.5400	49.2100	-96.5000	-46.8300	0.0000	0.0000	0.0000	0.0000;
	3007308	3007304	0.00021	0.02062	0	459	0	0	1	0	1	0	0	96.5400	49.2100	-96.5100	-46.9400	0.0000	0.0000	0.0000	0.0000;
	3007309	3007304	0.00056	0.04001	0	454	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3007310	3007304	0.00063	0.03797	0	464	0	0	1	0	1	0	0	96.5400	44.3000	-96.4700	-40.3400	0.0000	0.0000	0.0000	0.0000;
	3007311	3007304	0.00019	0.01172	0	729	0	0	1	0	1	0	0	193.0800	98.4200	-193.0000	-93.2800	0.0000	0.0000	0.0000	0.0000;
	3007341	3007304	0.00071	0.00864	0.57375	2020	0	0	0	0	1	0	0	-583.3100	-8.2600	585.6400	-23.4100	0.0000	0.0000	0.0000	0.0000;
	3007306	3007305	0.00078	0.04744	0	305	0	0	1	0	1	0	0	-173.1400	-8.9200	173.3700	22.8200	0.0000	0.0000	0.0000	0.0000;
	3007305	3007327	0.0022	0.01568	0.02859	443	0	0	0	0	1	0	0	64.6300	-23.2100	-64.5300	20.9200	0.0000	0.0000	0.0000	0.0000;
	3007306	3007413	0.00627	0.04371	0.00714	221	0	0	0	0	1	0	0	82.7300	3.3700	-82.3100	-1.1800	0.0000	0.0000	0.0000	0.0000;
	3007306	3007413	0.00627	0.04371	0.00714	221	0	0	0	0	1	0	0	82.7300	3.3700	-82.3100	-1.1800	0.0000	0.0000	0.0000	0.0000;
	3007313	3007312	0.00097	0.06614	0	168	0	0	1	0	1	0	0	-97.8200	-22.1700	97.9200	28.7200	0.0000	0.0000	0.0000	0.0000;
	3007312	3007321	0.00143	0.014	0.02693	548	0	0	0	0	1	0	0	-56.6100	-20.3500	56.6600	17.9900	0.0000	0.0000	0.0000	0.0000;
	3007312	3007429	0.00088	0.00862	0.01659	548	0	0	0	0	1	0	0	-148.5400	-34.4300	148.7400	34.5800	0.0000	0.0000	0.0000	0.0000;
	3007313	3007430	0.00541	0.0309	0.00464	98	0	0	0	0	1	0	0	-29.9600	-3.9900	30.0100	3.8000	0.0000	0.0000	0.0000	0.0000;
	3007340	3007314	0.01916	0.07949	0.01349	149	0	0	0	0	1	0	0	-7.1100	1.0100	7.1200	-2.2900	0.0000	0.0000	0.0000	0.0000;
	3007316	3007383	0.01217	0.07861	0.015	221	0	0	0	0	1	0	0	-79.9100	9.0500	80.7100	-5.3900	0.0000	0.0000	0.0000	0.0000;
	3007316	3007383	0.01217	0.07861	0.015	221	0	0	0	0	1	0	0	-79.9100	9.0500	80.7100	-5.3900	0.0000	0.0000	0.0000	0.0000;
	3007317	3007424	0.00457	0.02949	0.00563	221	0	0	0	0	1	0	0	-79.0400	-11.3800	79.3300	12.6900	0.0000	0.0000	0.0000	0.0000;
	3007317	3007424	0.00457	0.02949	0.00563	221	0	0	0	0	1	0	0	-79.0400	-11.3800	79.3300	12.6900	0.0000	0.0000	0.0000	0.0000;
	3007317	3007424	0.00457	0.02949	0.00563	221	0	0	0	0	1	0	0	-79.0400	-11.3800	79.3300	12.6900	0.0000	0.0000	0.0000	0.0000;
	3007317	3007424	0.00457	0.02949	0.00563	221	0	0	0	0	1	0	0	-79.0400	-11.3800	79.3300	12.6900	0.0000	0.0000	0.0000	0.0000;
	3007318	3007382	0.00912	0.04063	0.00596	149	0	0	0	0	1	0	0	11.2300	-15.6700	-11.2000	15.2300	0.0000	0.0000	0.0000	0.0000;
	3007321	3007320	0.00023	0.01682	0	1000	0	0	1	0	1	0	0	-140.5200	-34.8900	140.5600	38.2200	0.0000	0.0000	0.0000	0.0000;
	3007323	3007320	0.00036	0.02134	0	584	0	0	1	0	1	0	0	38.8800	-13.8200	-38.8700	14.1600	0.0000	0.0000	0.0000	0.0000;
	3007324	3007320	0.00032	0.02884	0	577	0	0	1	0	1	0	0	38.8800	-13.8200	-38.8700	14.2800	0.0000	0.0000	0.0000	0.0000;
	3007325	3007320	0.0003	0.02899	0	581	0	0	1	0	1	0	0	38.8800	-13.8200	-38.8700	14.2800	0.0000	0.0000	0.0000	0.0000;
	3007326	3007320	0.00017	0.01413	0	568	0	0	1	0	1	0	0	38.8800	-13.8200	-38.8700	14.0500	0.0000	0.0000	0.0000	0.0000;
	3007320	3007422	0.00066	0.00806	0.53536	2020	0	0	0	0	1	0	0	14.9200	-94.9900	-14.8900	37.7200	0.0000	0.0000	0.0000	0.0000;
	3007322	3007321	0.00198	0.07214	0	128.4	0	0	1	0	1	0	0	-83.7200	-11.9100	83.8600	16.9000	0.0000	0.0000	0.0000	0.0000;
	3007322	3007380	0.00578	0.02527	0.00385	149	0	0	0	0	1	0	0	83.7200	11.9100	-83.3200	-10.5600	0.0000	0.0000	0.0000	0.0000;
	3007328	3007327	0.00161	0.04271	0	172	0	0	1	0	1	0	0	-71.0300	-10.4300	71.1100	12.5600	0.0000	0.0000	0.0000	0.0000;
	3007329	3007327	0.00104	0.04807	0	190	0	0	1	0	1	0	0	31.8300	34.7900	-31.8100	-33.8000	0.0000	0.0000	0.0000	0.0000;
	3007328	3007339	0.01199	0.05341	0.00783	149	0	0	0	0	1	0	0	71.0300	10.4300	-70.4400	-8.5700	0.0000	0.0000	0.0000	0.0000;
	3007362	3007330	0.00719	0.01758	0.0023	98	0	0	0	0	1	0	0	-65.0800	-5.3000	65.3900	5.8300	0.0000	0.0000	0.0000	0.0000;
	3007332	3007331	0.00024	0.01699	0	1122	0	0	1	0	1	0	0	-310.8900	-50.4900	311.1200	66.7600	0.0000	0.0000	0.0000	0.0000;
	3007334	3007331	0.00083	0.0414	0	244	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3007335	3007331	0.00017	0.0093	0	1106	0	0	1	0	1	0	0	141.6500	128.3500	-141.5900	-125.2100	0.0000	0.0000	0.0000	0.0000;
	3007400	3007331	8e-05	0.00168	0.11713	2768	0	0	0	0	1	0	0	825.8700	-60.3200	-825.3500	58.8200	0.0000	0.0000	0.0000	0.0000;
	3007333	3007332	0.00093	0.03886	0	280.8	0	0	1	0	1	0	0	-255.0000	-14.6800	255.6000	39.7700	0.0000	0.0000	0.0000	0.0000;
	3007333	3007332	0.00093	0.03886	0	280.8	0	0	1	0	1	0	0	-255.0000	-14.6800	255.6000	39.7700	0.0000	0.0000	0.0000	0.0000;
	3007333	3007332	0.00093	0.03886	0	280.8	0	0	1	0	1	0	0	-255.0000	-14.6800	255.6000	39.7700	0.0000	0.0000	0.0000	0.0000;
	3007401	3007332	0.00104	0.01017	0.01957	548	0	0	0	0	1	0	0	97.5100	11.9400	-97.4200	-13.0200	0.0000	0.0000	0.0000	0.0000;
	3007336	3007418	0.00361	0.02463	0.00419	221	0	0	0	0	1	0	0	75.7600	-11.1600	-75.5500	12.1400	0.0000	0.0000	0.0000	0.0000;
	3007336	3007418	0.00361	0.02463	0.00419	221	0	0	0	0	1	0	0	75.7600	-11.1600	-75.5500	12.1400	0.0000	0.0000	0.0000	0.0000;
	3007345	3007338	0.0023	0.01602	0.00262	221	0	0	0	0	1	0	0	64.0100	3.2800	-63.9200	-2.8900	0.0000	0.0000	0.0000	0.0000;
	3007345	3007338	0.0023	0.01602	0.00262	221	0	0	0	0	1	0	0	64.0100	3.2800	-63.9200	-2.8900	0.0000	0.0000	0.0000	0.0000;
	3007342	3007341	0.00017	0.01252	0	1311	0	0	1	0	1	0	0	-761.1900	-22.8300	762.1500	93.7300	0.0000	0.0000	0.0000	0.0000;
	3007343	3007342	0.00185	0.0832	0	190	0	0	1	0	1	0	0	-109.2300	-23.2400	109.4700	33.9100	0.0000	0.0000	0.0000	0.0000;
	3007343	3007342	0.00185	0.0832	0	190	0	0	1	0	1	0	0	-109.2300	-23.2400	109.4700	33.9100	0.0000	0.0000	0.0000	0.0000;
	3007342	3007409	0.00056	0.00583	0.01986	750	0	0	0	0	1	0	0	196.5600	-3.1800	-196.3500	3.3500	0.0000	0.0000	0.0000	0.0000;
	3007342	3007409	0.00056	0.00583	0.01986	750	0	0	0	0	1	0	0	196.5600	-3.1800	-196.3500	3.3500	0.0000	0.0000	0.0000	0.0000;
	3007344	3007404	0.00903	0.03745	0.00635	149	0	0	0	0	1	0	0	18.8800	-6.1400	-18.8500	5.6700	0.0000	0.0000	0.0000	0.0000;
	3007345	3007382	0.00439	0.02833	0.00541	221	0	0	0	0	1	0	0	64.3100	6.7700	-64.1200	-6.1200	0.0000	0.0000	0.0000	0.0000;
	3007345	3007382	0.00439	0.02833	0.00541	221	0	0	0	0	1	0	0	64.3100	6.7700	-64.1200	-6.1200	0.0000	0.0000	0.0000	0.0000;
	3007347	3007346	0.00014	0.00986	0	1271	0	0	1	0	1	0	0	-700.5000	-76.3300	701.1700	123.1100	0.0000	0.0000	0.0000	0.0000;
	3007347	3007346	0.00014	0.00986	0	1271	0	0	1	0	1	0	0	-700.5000	-76.3300	701.1700	123.1100	0.0000	0.0000	0.0000	0.0000;
	3007349	3007346	8e-05	0.00563	0	1019	0	0	1	0	1	0	0	313.3700	119.0000	-313.2800	-113.1500	0.0000	0.0000	0.0000	0.0000;
	3007350	3007346	0.00022	0.01346	0	1021	0	0	1	0	1	0	0	313.3700	51.5700	-313.1600	-39.0200	0.0000	0.0000	0.0000	0.0000;
	3007351	3007346	0.00031	0.01784	0	1018	0	0	1	0	1	0	0	313.3700	40.8300	-313.0800	-24.3600	0.0000	0.0000	0.0000	0.0000;
	3007352	3007346	0.00034	0.01655	0	1025	0	0	1	0	1	0	0	313.3700	42.2100	-313.0500	-26.9200	0.0000	0.0000	0.0000	0.0000;
	3007353	3007346	0.00019	0.01203	0	1225	0	0	1	0	1	0	0	600.6300	67.2400	-599.9900	-26.6100	0.0000	0.0000	0.0000	0.0000;
	3007354	3007346	6e-05	0.00671	0	1222	0	0	1	0	1	0	0	596.8600	107.2000	-596.6500	-84.3800	0.0000	0.0000	0.0000	0.0000;
	3007355	3007346	6e-05	0.00677	0	1218	0	0	1	0	1	0	0	596.8600	106.4400	-596.6500	-83.4400	0.0000	0.0000	0.0000	0.0000;
	3007356	3007346	0.00012	0.00609	0	1219	0	0	1	0	1	0	0	596.8000	110.0300	-596.4000	-89.3000	0.0000	0.0000	0.0000	0.0000;
	3007357	3007346	0.00066	0.04067	0	287	0	0	1	0	1	0	0	16.2800	8.3000	-16.2700	-8.1700	0.0000	0.0000	0.0000	0.0000;
	3007358	3007346	0.0003	0.02129	0	835	0	0	1	0	1	0	0	224.8700	33.7900	-224.7200	-23.6200	0.0000	0.0000	0.0000	0.0000;
	3007359	3007346	0.00013	0.00906	0	846	0	0	1	0	1	0	0	224.8700	74.0200	-224.8000	-69.3200	0.0000	0.0000	0.0000	0.0000;
	3007360	3007346	0.00021	0.01514	0	845	0	0	1	0	1	0	0	224.8700	45.3800	-224.7700	-38.0200	0.0000	0.0000	0.0000	0.0000;
	3007361	3007346	0.00026	0.02464	0	471	0	0	1	0	1	0	0	102.5500	27.7400	-102.5200	-25.1700	0.0000	0.0000	0.0000	0.0000;
	3007348	3007347	0.00062	0.02698	0	407	0	0	1	0	1	0	0	-244.6700	-16.6600	245.0300	32.4100	0.0000	0.0000	0.0000	0.0000;
	3007348	3007347	0.00062	0.02698	0	407	0	0	1	0	1	0	0	-244.6700	-16.6600	245.0300	32.4100	0.0000	0.0000	0.0000	0.0000;
	3007380	3007363	0.03224	0.13375	0.0227	149	0	0	0	0	1	0	0	31.0900	-4.2400	-30.7800	3.2200	0.0000	0.0000	0.0000	0.0000;
	3007365	3007381	0.00343	0.01423	0.00241	250	0	0	0	0	1	0	0	90.7700	-23.8300	-90.4700	24.8400	0.0000	0.0000	0.0000	0.0000;
	3007367	3007366	0.00021	0.01366	0	1249	0	0	1	0	1	0	0	-598.2900	-66.0500	599.0200	113.7900	0.0000	0.0000	0.0000	0.0000;
	3007367	3007366	0.00021	0.01366	0	1249	0	0	1	0	1	0	0	-598.2900	-66.0500	599.0200	113.7900	0.0000	0.0000	0.0000	0.0000;
	3007369	3007366	0.00053	0.03243	0	494	0	0	1	0	1	0	0	107.1100	27.6800	-107.0500	-24.0100	0.0000	0.0000	0.0000	0.0000;
	3007370	3007366	0.00065	0.04118	0	480	0	0	1	0	1	0	0	107.1100	22.3200	-107.0400	-17.7600	0.0000	0.0000	0.0000	0.0000;
	3007371	3007366	0.00049	0.03404	0	469	0	0	1	0	1	0	0	107.1100	26.6700	-107.0600	-22.8300	0.0000	0.0000	0.0000	0.0000;
	3007372	3007366	0.00049	0.03162	0	485	0	0	1	0	1	0	0	107.1100	28.4400	-107.0600	-24.8500	0.0000	0.0000	0.0000	0.0000;
	3007373	3007366	0.0001	0.01184	0	491	0	0	1	0	1	0	0	107.1100	54.6000	-107.1000	-53.0100	0.0000	0.0000	0.0000	0.0000;
	3007374	3007366	0.0004	0.0255	0	487	0	0	1	0	1	0	0	107.1100	34.9100	-107.0600	-31.9200	0.0000	0.0000	0.0000	0.0000;
	3007375	3007366	0.00045	0.02708	0	712	0	0	1	0	1	0	0	183.3900	34.3600	-183.2400	-25.6400	0.0000	0.0000	0.0000	0.0000;
	3007376	3007366	0.00035	0.02498	0	713	0	0	1	0	1	0	0	183.3900	37.3000	-183.2800	-29.2100	0.0000	0.0000	0.0000	0.0000;
	3007377	3007366	0.00031	0.01898	0	705	0	0	1	0	1	0	0	183.3900	47.3100	-183.2900	-41.0100	0.0000	0.0000	0.0000	0.0000;
	3007378	3007366	0.00036	0.02384	0	694	0	0	1	0	1	0	0	183.3900	38.6400	-183.2700	-30.9000	0.0000	0.0000	0.0000	0.0000;
	3007379	3007366	0.00031	0.02202	0	700	0	0	1	0	1	0	0	183.3900	41.6600	-183.2900	-34.4600	0.0000	0.0000	0.0000	0.0000;
	3007366	3007400	0.00014	0.00168	0.11182	2295	0	0	0	0	1	0	0	672.5900	145.4700	-671.9600	-149.8200	0.0000	0.0000	0.0000	0.0000;
	3007368	3007367	0.00086	0.03726	0	392	0	0	1	0	1	0	0	-223.7400	-10.5700	224.1700	28.9300	0.0000	0.0000	0.0000	0.0000;
	3007368	3007367	0.00086	0.03726	0	392	0	0	1	0	1	0	0	-223.7400	-10.5700	224.1700	28.9300	0.0000	0.0000	0.0000	0.0000;
	3007368	3007367	0.00086	0.03726	0	392	0	0	1	0	1	0	0	-223.7400	-10.5700	224.1700	28.9300	0.0000	0.0000	0.0000	0.0000;
	3007385	3007404	0.00674	0.03846	0.00578	98	0	0	0	0	1	0	0	21.3400	11.3700	-21.3000	-11.7100	0.0000	0.0000	0.0000	0.0000;
	3007390	3007389	0.00019	0.01131	0	1278	0	0	1	0	1	0	0	-436.2000	-43.6100	436.5500	64.2100	0.0000	0.0000	0.0000	0.0000;
	3008030	3007389	0.00054	0.00651	0.43275	2020	0	0	0	0	1	0	0	-706.7400	-73.2800	709.3100	58.4100	0.0000	0.0000	0.0000	0.0000;
	3007391	3007390	0.00148	0.044	0	127.2	0	0	1	0	1	0	0	-77.4100	-32.6900	77.5200	35.7300	0.0000	0.0000	0.0000	0.0000;
	3007396	3007410	0.00293	0.01892	0.00361	221	0	0	0	0	1	0	0	-83.6900	4.9100	83.8900	-3.9300	0.0000	0.0000	0.0000	0.0000;
	3007396	3007410	0.00293	0.01892	0.00361	221	0	0	0	0	1	0	0	-83.6900	4.9100	83.8900	-3.9300	0.0000	0.0000	0.0000	0.0000;
	3007396	3007410	0.00293	0.01892	0.00361	221	0	0	0	0	1	0	0	-83.6900	4.9100	83.8900	-3.9300	0.0000	0.0000	0.0000	0.0000;
	3007403	3007398	0.00218	0.01408	0.00269	221	0	0	0	0	1	0	0	49.8600	-25.8000	-49.8000	25.9700	0.0000	0.0000	0.0000	0.0000;
	3007403	3007398	0.00218	0.01408	0.00269	221	0	0	0	0	1	0	0	49.8600	-25.8000	-49.8000	25.9700	0.0000	0.0000	0.0000	0.0000;
	3007399	3007417	0.00504	0.03508	0.00573	221	0	0	0	0	1	0	0	54.1300	-24.9600	-53.9600	25.6100	0.0000	0.0000	0.0000	0.0000;
	3007399	3007417	0.00504	0.03508	0.00573	221	0	0	0	0	1	0	0	54.1300	-24.9600	-53.9600	25.6100	0.0000	0.0000	0.0000	0.0000;
	3007401	3007400	0.00011	0.00786	0	1297	0	0	1	0	1	0	0	-722.6400	-72.8100	723.2000	112.6500	0.0000	0.0000	0.0000	0.0000;
	3007402	3007401	0.00049	0.03223	0	423	0	0	1	0	1	0	0	-260.6000	-12.0700	260.9200	33.5100	0.0000	0.0000	0.0000	0.0000;
	3007401	3007409	0.00483	0.04717	0.09075	548	0	0	0	0	1	0	0	158.2600	4.3900	-157.1000	-2.3600	0.0000	0.0000	0.0000	0.0000;
	3007403	3007419	0.00504	0.03445	0.00586	221	0	0	0	0	1	0	0	-92.9300	16.5500	93.3800	-14.0900	0.0000	0.0000	0.0000	0.0000;
	3007403	3007419	0.00504	0.03445	0.00586	221	0	0	0	0	1	0	0	-92.9300	16.5500	93.3800	-14.0900	0.0000	0.0000	0.0000	0.0000;
	3007407	3007406	0.0002	0.01441	0	1026	0	0	1	0	1	0	0	-134.9000	-10.1800	134.9400	12.7100	0.0000	0.0000	0.0000	0.0000;
	3007414	3007406	0.00034	0.0041	0.275	2295	0	0	0	0	1	0	0	-1335.5900	179.3400	1341.4900	-137.0600	0.0000	0.0000	0.0000	0.0000;
	3007408	3007407	0.00118	0.08057	0	143.8	0	0	1	0	1	0	0	-69.7600	-20.6300	69.8200	24.8800	0.0000	0.0000	0.0000	0.0000;
	3007410	3007409	0.00054	0.03923	0	248.4	0	0	1	0	1	0	0	-212.7900	-21.0000	213.0400	39.0000	0.0000	0.0000	0.0000	0.0000;
	3007410	3007409	0.00054	0.03923	0	248.4	0	0	1	0	1	0	0	-212.7900	-21.0000	213.0400	39.0000	0.0000	0.0000	0.0000	0.0000;
	3007410	3007409	0.00054	0.03923	0	248.4	0	0	1	0	1	0	0	-212.7900	-21.0000	213.0400	39.0000	0.0000	0.0000	0.0000	0.0000;
	3007409	3007420	0.00502	0.04904	0.09435	548	0	0	0	0	1	0	0	126.0700	-12.2400	-125.2900	10.2600	0.0000	0.0000	0.0000	0.0000;
	3007415	3007414	0.0004	0.04372	0	239	0	0	1	0	1	0	0	-17.7200	-11.9400	17.7200	12.1300	0.0000	0.0000	0.0000	0.0000;
	3007416	3007415	0.00128	0.09703	0	109	0	0	1	0	1	0	0	-40.5200	-5.0900	40.5500	6.6700	0.0000	0.0000	0.0000	0.0000;
	3007417	3007418	0.00278	0.01937	0.00317	221	0	0	0	0	1	0	0	-39.1400	-2.6700	39.1800	2.6400	0.0000	0.0000	0.0000	0.0000;
	3007417	3007418	0.00278	0.01937	0.00317	221	0	0	0	0	1	0	0	-39.1400	-2.6700	39.1800	2.6400	0.0000	0.0000	0.0000	0.0000;
	3007421	3007420	0.00106	0.06841	0	161.4	0	0	1	0	1	0	0	-119.3000	-15.0400	119.4600	25.0300	0.0000	0.0000	0.0000	0.0000;
	3007421	3007420	0.00106	0.06841	0	161.4	0	0	1	0	1	0	0	-119.3000	-15.0400	119.4600	25.0300	0.0000	0.0000	0.0000	0.0000;
	3007423	3007422	0.00014	0.00897	0	1350	0	0	1	0	1	0	0	-573.0200	-167.4800	573.4900	198.0100	0.0000	0.0000	0.0000	0.0000;
	3007424	3007423	0.00105	0.04353	0	213	0	0	1	0	1	0	0	-166.8300	-27.8700	167.1300	40.1500	0.0000	0.0000	0.0000	0.0000;
	3007424	3007423	0.00105	0.04353	0	213	0	0	1	0	1	0	0	-166.8300	-27.8700	167.1300	40.1500	0.0000	0.0000	0.0000	0.0000;
	3007424	3007423	0.00105	0.04353	0	213	0	0	1	0	1	0	0	-166.8300	-27.8700	167.1300	40.1500	0.0000	0.0000	0.0000	0.0000;
	3007429	3007428	0.00026	0.01258	0	927	0	0	1	0	1	0	0	-134.1200	-82.7500	134.1800	85.7000	0.0000	0.0000	0.0000	0.0000;
	3007430	3007429	0.00214	0.08887	0	133.8	0	0	1	0	1	0	0	-76.9300	-17.0900	77.0600	22.4900	0.0000	0.0000	0.0000	0.0000;
	3007432	3008003	0.02966	0.07251	0.00949	98	0	0	0	0	1	0	0	-25.6400	-15.5500	25.8900	15.1900	0.0000	0.0000	0.0000	0.0000;
	3007432	3008037	0.0136	0.05948	0.00906	149	0	0	0	0	1	0	0	63.3000	-1.7800	-62.7700	3.1900	0.0000	0.0000	0.0000	0.0000;
	3007432	3008141	0.03471	0.2084	0.02828	221	0	0	0	0	1	0	0	-60.6100	10.8300	61.9000	-5.9500	0.0000	0.0000	0.0000	0.0000;
	3008003	3008001	0.01464	0.06073	0.01031	149	0	0	0	0	1	0	0	-37.8800	19.5400	38.1300	-19.5800	0.0000	0.0000	0.0000	0.0000;
	3008010	3008001	0.01076	0.04467	0.00758	149	0	0	0	0	1	0	0	49.2200	-16.1600	-48.9500	16.5100	0.0000	0.0000	0.0000	0.0000;
	3008028	3008002	0.01939	0.04659	0.00632	98	0	0	0	0	1	0	0	-42.3100	-3.6200	42.6500	3.8000	0.0000	0.0000	0.0000	0.0000;
	3008002	3008100	0.00588	0.03355	0.00504	98	0	0	0	0	1	0	0	-54.4600	-7.1400	54.6400	7.6000	0.0000	0.0000	0.0000	0.0000;
	3008005	3008004	0.00029	0.01244	0	459	0	0	1	0	1	0	0	-180.2700	40.0900	180.3600	-36.1000	0.0000	0.0000	0.0000	0.0000;
	3008005	3008004	0.00029	0.01244	0	459	0	0	1	0	1	0	0	-180.2700	40.0900	180.3600	-36.1000	0.0000	0.0000	0.0000	0.0000;
	3008097	3008004	0.0073	0.05215	0.09507	443	0	0	0	0	1	0	0	20.0000	-1.3200	-19.9800	-8.5100	0.0000	0.0000	0.0000	0.0000;
	3008005	3008023	0.00379	0.02588	0.0044	221	0	0	0	0	1	0	0	96.5700	7.6300	-96.2300	-5.8100	0.0000	0.0000	0.0000	0.0000;
	3008005	3008023	0.00379	0.02588	0.0044	221	0	0	0	0	1	0	0	96.5700	7.6300	-96.2300	-5.8100	0.0000	0.0000	0.0000	0.0000;
	3008137	3008005	0.02182	0.09544	0.01454	149	0	0	0	0	1	0	0	-64.5100	-1.8700	65.3900	4.2200	0.0000	0.0000	0.0000	0.0000;
	3008006	3008007	0.00768	0.04613	0.00626	98	0	0	0	0	1	0	0	41.2000	26.4200	-41.0300	-26.0300	0.0000	0.0000	0.0000	0.0000;
	3008006	3008134	0.00667	0.02973	0.00436	250	0	0	0	0	1	0	0	-78.6000	41.1600	79.1000	-39.4000	0.0000	0.0000	0.0000	0.0000;
	3008007	3008017	0.00629	0.03774	0.00512	98	0	0	0	0	1	0	0	10.9600	17.5100	-10.9300	-17.8700	0.0000	0.0000	0.0000	0.0000;
	3008008	3008053	0.01567	0.09407	0.01277	98	0	0	0	0	1	0	0	-23.0200	2.3300	23.1100	-3.0800	0.0000	0.0000	0.0000	0.0000;
	3008081	3008008	0.02514	0.06143	0.00804	98	0	0	0	0	1	0	0	16.3100	12.9000	-16.2000	-13.4400	0.0000	0.0000	0.0000	0.0000;
	3008009	3008104	0.01187	0.06777	0.01018	98	0	0	0	0	1	0	0	3.0900	-20.0300	-3.0400	19.2700	0.0000	0.0000	0.0000	0.0000;
	3008086	3008010	0.0146	0.0834	0.01253	98	0	0	0	0	1	0	0	16.3800	-8.2600	-16.3300	7.2200	0.0000	0.0000	0.0000	0.0000;
	3008010	3008103	0.00735	0.04411	0.00599	98	0	0	0	0	1	0	0	-38.2900	7.4100	38.3900	-7.3900	0.0000	0.0000	0.0000	0.0000;
	3008045	3008011	0.00606	0.03914	0.00747	221	0	0	0	0	1	0	0	76.6900	11.4800	-76.3400	-9.9600	0.0000	0.0000	0.0000	0.0000;
	3008045	3008011	0.00606	0.03914	0.00747	221	0	0	0	0	1	0	0	76.6900	11.4800	-76.3400	-9.9600	0.0000	0.0000	0.0000	0.0000;
	3008072	3008011	0.00722	0.05031	0.00822	221	0	0	0	0	1	0	0	-124.2900	-5.1500	125.4200	12.2100	0.0000	0.0000	0.0000	0.0000;
	3008012	3008032	0.00861	0.03768	0.00574	149	0	0	0	0	1	0	0	-34.7400	-0.6300	34.8400	0.4800	0.0000	0.0000	0.0000	0.0000;
	3008104	3008012	0.01361	0.05953	0.00907	149	0	0	0	0	1	0	0	-27.0400	1.0200	27.1400	-1.5300	0.0000	0.0000	0.0000	0.0000;
	3008026	3008013	0.01793	0.10765	0.01461	98	0	0	0	0	1	0	0	-7.9700	-21.3200	8.0600	20.3200	0.0000	0.0000	0.0000	0.0000;
	3008013	3008039	0.02164	0.12994	0.01763	98	0	0	0	0	1	0	0	-2.7300	12.8100	2.7700	-14.4100	0.0000	0.0000	0.0000	0.0000;
	3008013	3008136	0.01354	0.05923	0.00902	149	0	0	0	0	1	0	0	-65.3600	38.0900	66.0900	-35.8200	0.0000	0.0000	0.0000	0.0000;
	3008014	3008037	0.01899	0.08308	0.01265	149	0	0	0	0	1	0	0	-50.9800	7.3200	51.4800	-6.3800	0.0000	0.0000	0.0000	0.0000;
	3008118	3008014	0.01481	0.08893	0.01207	98	0	0	0	0	1	0	0	-35.6200	11.6500	35.8300	-11.6100	0.0000	0.0000	0.0000	0.0000;
	3008111	3008015	0.02139	0.05228	0.00685	98	0	0	0	0	1	0	0	31.9600	-2.9400	-31.7500	2.7600	0.0000	0.0000	0.0000	0.0000;
	3008015	3008150	0.00949	0.05422	0.00815	98	0	0	0	0	1	0	0	7.8200	-9.5400	-7.8100	8.7700	0.0000	0.0000	0.0000	0.0000;
	3008016	3008122	0.03388	0.08282	0.01084	98	0	0	0	0	1	0	0	24.2900	-0.4800	-24.1100	-0.2000	0.0000	0.0000	0.0000	0.0000;
	3008016	3008152	0.00375	0.01641	0.0025	221	0	0	0	0	1	0	0	-94.1600	39.1400	94.5300	-37.7900	0.0000	0.0000	0.0000	0.0000;
	3008017	3008040	0.01458	0.08752	0.01188	98	0	0	0	0	1	0	0	-7.5000	12.6500	7.5400	-13.6400	0.0000	0.0000	0.0000	0.0000;
	3008019	3008018	0.00115	0.03658	0	360	0	0	1	0	1	0	0	-212.2600	35.0500	212.7600	-19.0900	0.0000	0.0000	0.0000	0.0000;
	3008019	3008018	0.00115	0.03658	0	360	0	0	1	0	1	0	0	-212.2600	35.0500	212.7600	-19.0900	0.0000	0.0000	0.0000	0.0000;
	3008127	3008018	0.00839	0.08205	0.15788	647	0	0	0	0	1	0	0	214.8900	-2.1200	-211.2400	21.1600	0.0000	0.0000	0.0000	0.0000;
	3008018	3008133	0.00093	0.00905	0.01742	548	0	0	0	0	1	0	0	-214.2700	17.0200	214.6800	-14.8400	0.0000	0.0000	0.0000	0.0000;
	3008019	3008052	0.00643	0.02664	0.00452	149	0	0	0	0	1	0	0	73.9500	14.7400	-73.6100	-13.7800	0.0000	0.0000	0.0000	0.0000;
	3008019	3008100	0.0068	0.043	0.0058	150	0	0	0	0	1	0	0	47.4300	10.5800	-47.2800	-10.2300	0.0000	0.0000	0.0000	0.0000;
	3008019	3008135	0.00212	0.0148	0.00242	221	0	0	0	0	1	0	0	100.0000	18.4800	-99.8000	-17.2900	0.0000	0.0000	0.0000	0.0000;
	3008019	3008135	0.00212	0.0148	0.00242	221	0	0	0	0	1	0	0	100.0000	18.4800	-99.8000	-17.2900	0.0000	0.0000	0.0000	0.0000;
	3008020	3008029	0.01833	0.0817	0.01198	149	0	0	0	0	1	0	0	19.0100	-2.2000	-18.9400	1.3000	0.0000	0.0000	0.0000	0.0000;
	3008020	3008040	0.02253	0.09344	0.01586	149	0	0	0	0	1	0	0	-44.2800	13.1100	44.7700	-12.6700	0.0000	0.0000	0.0000	0.0000;
	3008020	3008153	0.01361	0.08173	0.01109	98	0	0	0	0	1	0	0	10.2200	-4.1700	-10.2100	3.1600	0.0000	0.0000	0.0000	0.0000;
	3008020	3008154	0.04852	0.1186	0.01553	98	0	0	0	0	1	0	0	-2.3000	-11.6500	2.3600	10.2200	0.0000	0.0000	0.0000	0.0000;
	3008022	3008021	0.06068	0.14832	0.01942	98	0	0	0	0	1	0	0	-7.6400	4.4400	7.6900	-6.3700	0.0000	0.0000	0.0000	0.0000;
	3008021	3008041	0.01109	0.0485	0.00739	149	0	0	0	0	1	0	0	81.4800	-24.2400	-80.7200	26.7700	0.0000	0.0000	0.0000	0.0000;
	3008021	3008119	0.01573	0.06526	0.01107	149	0	0	0	0	1	0	0	-99.9100	27.5700	101.5100	-22.0700	0.0000	0.0000	0.0000	0.0000;
	3008022	3008150	0.05259	0.12855	0.01683	98	0	0	0	0	1	0	0	0.7600	9.5600	-0.7000	-11.1900	0.0000	0.0000	0.0000	0.0000;
	3008024	3008023	0.01105	0.18799	0	47	0	0	1	0	1	0	0	33.0000	0.0000	-32.8900	1.9400	0.0000	0.0000	0.0000	0.0000;
	3008023	3008111	0.00548	0.03542	0.00676	221	0	0	0	0	1	0	0	112.6800	4.8400	-112.0100	-1.2500	0.0000	0.0000	0.0000	0.0000;
	3008023	3008111	0.00548	0.03542	0.00676	221	0	0	0	0	1	0	0	112.6800	4.8400	-112.0100	-1.2500	0.0000	0.0000	0.0000	0.0000;
	3008025	3008055	0.04211	0.10294	0.01348	98	0	0	0	0	1	0	0	-30.6100	19.8100	31.1500	-19.9100	0.0000	0.0000	0.0000	0.0000;
	3008025	3008121	0.03375	0.08251	0.0108	98	0	0	0	0	1	0	0	-25.4700	25.3200	25.8900	-25.4300	0.0000	0.0000	0.0000	0.0000;
	3008025	3008151	0.02868	0.1722	0.02337	98	0	0	0	0	1	0	0	5.3100	-2.1000	-5.3000	-0.3300	0.0000	0.0000	0.0000	0.0000;
	3008026	3008154	0.02053	0.05018	0.00657	98	0	0	0	0	1	0	0	-47.1100	5.7200	47.5700	-5.2700	0.0000	0.0000	0.0000	0.0000;
	3008100	3008027	0.00732	0.03203	0.00488	149	0	0	0	0	1	0	0	-77.7900	23.2900	78.2500	-21.7700	0.0000	0.0000	0.0000	0.0000;
	3008027	3008134	0.00435	0.02974	0.00506	221	0	0	0	0	1	0	0	-117.6300	10.6200	118.2100	-7.1700	0.0000	0.0000	0.0000	0.0000;
	3008146	3008028	0.02838	0.06936	0.00908	98	0	0	0	0	1	0	0	-18.1500	2.5100	18.2500	-3.2000	0.0000	0.0000	0.0000	0.0000;
	3008073	3008029	0.02002	0.08756	0.01333	149	0	0	0	0	1	0	0	6.7300	7.3300	-6.7100	-8.5700	0.0000	0.0000	0.0000	0.0000;
	3008031	3008030	7e-05	0.00828	0	1036	0	0	1	0	1	0	0	-176.8100	-35.2500	176.8300	37.8200	0.0000	0.0000	0.0000	0.0000;
	3008033	3008030	0.00029	0.02168	0	826	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3008034	3008030	0.00021	0.01721	0	818	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3008035	3008030	0.00021	0.01536	0	830	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3008036	3008030	0.00021	0.01615	0	820	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3008158	3008030	0.00069	0.0084	0.55816	2020	0	0	0	0	1	0	0	-428.6900	18.5700	429.9100	-62.5200	0.0000	0.0000	0.0000	0.0000;
	3008032	3008031	0.00099	0.03425	0	400	0	0	1	0	1	0	0	-205.1800	-3.6500	205.5800	17.5900	0.0000	0.0000	0.0000	0.0000;
	3008143	3008032	0.017	0.07576	0.01111	250	0	0	0	0	1	0	0	-90.9100	24.2500	92.3700	-18.9100	0.0000	0.0000	0.0000	0.0000;
	3008038	3008066	0.01227	0.05467	0.00802	149	0	0	0	0	1	0	0	-45.7400	9.7800	46.0100	-9.3900	0.0000	0.0000	0.0000	0.0000;
	3008038	3008124	0.01143	0.06861	0.00931	98	0	0	0	0	1	0	0	18.4300	-19.2800	-18.3600	18.8000	0.0000	0.0000	0.0000	0.0000;
	3008039	3008081	0.01342	0.07667	0.01152	98	0	0	0	0	1	0	0	-15.3700	10.8400	15.4200	-11.7400	0.0000	0.0000	0.0000	0.0000;
	3008040	3008072	0.02142	0.09547	0.014	149	0	0	0	0	1	0	0	-53.5300	16.3400	54.2100	-14.7000	0.0000	0.0000	0.0000	0.0000;
	3008109	3008040	0.015	0.088	0.012	98	0	0	0	0	1	0	0	16.9100	-5.7600	-16.8600	4.8500	0.0000	0.0000	0.0000	0.0000;
	3008041	3008063	0.02127	0.05109	0.00693	98	0	0	0	0	1	0	0	27.9500	16.3800	-27.7400	-16.5900	0.0000	0.0000	0.0000	0.0000;
	3008111	3008042	0.02452	0.05992	0.00785	98	0	0	0	0	1	0	0	44.7300	3.8700	-44.2500	-3.5100	0.0000	0.0000	0.0000	0.0000;
	3008118	3008042	0.02735	0.16423	0.02229	98	0	0	0	0	1	0	0	-16.8600	2.4600	16.9400	-4.2300	0.0000	0.0000	0.0000	0.0000;
	3008044	3008043	9e-05	0.00881	0	1072	0	0	1	0	1	0	0	-448.9200	-6.4300	449.0900	23.5500	0.0000	0.0000	0.0000	0.0000;
	3008046	3008043	0.00013	0.01356	0	606	0	0	1	0	1	0	0	172.4200	-19.1700	-172.3800	23.1100	0.0000	0.0000	0.0000	0.0000;
	3008047	3008043	0.00021	0.01156	0	613	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3008048	3008043	0.00055	0.02691	0	598	0	0	1	0	1	0	0	172.4200	76.2800	-172.2300	-67.4400	0.0000	0.0000	0.0000	0.0000;
	3008049	3008043	0.00017	0.00903	0	608	0	0	1	0	1	0	0	172.4200	-19.1700	-172.3700	21.7900	0.0000	0.0000	0.0000	0.0000;
	3008050	3008043	0.00032	0.0182	0	618	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3008051	3008043	0.00013	0.00831	0	608	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3008043	3008067	0.0004	0.00819	0.57108	2768	0	0	0	0	1	0	0	-576.9600	58.4600	578.2700	-90.9000	0.0000	0.0000	0.0000	0.0000;
	3008045	3008044	0.00042	0.02402	0	388	0	0	1	0	1	0	0	-237.8700	0.5800	238.1000	12.5800	0.0000	0.0000	0.0000	0.0000;
	3008147	3008044	0.00245	0.02399	0.04616	647	0	0	0	0	1	0	0	-209.7700	11.6500	210.8200	-6.1500	0.0000	0.0000	0.0000	0.0000;
	3008045	3008091	0.02272	0.09941	0.01514	149	0	0	0	0	1	0	0	53.3800	-25.4200	-52.6200	27.1600	0.0000	0.0000	0.0000	0.0000;
	3008045	3008144	0.01434	0.08609	0.01168	98	0	0	0	0	1	0	0	31.1100	1.8800	-30.9700	-2.2600	0.0000	0.0000	0.0000	0.0000;
	3008081	3008052	0.01891	0.04622	0.00605	98	0	0	0	0	1	0	0	-57.7900	-8.5500	58.4200	9.4800	0.0000	0.0000	0.0000	0.0000;
	3008053	3008065	0.0229	0.10022	0.01526	149	0	0	0	0	1	0	0	-63.3700	6.2500	64.3000	-3.6700	0.0000	0.0000	0.0000	0.0000;
	3008053	3008153	0.01818	0.10383	0.0156	98	0	0	0	0	1	0	0	19.3000	-9.1100	-19.2200	8.0200	0.0000	0.0000	0.0000	0.0000;
	3008054	3008092	0.00962	0.05775	0.00784	98	0	0	0	0	1	0	0	18.8400	-13.2000	-18.7900	12.7200	0.0000	0.0000	0.0000	0.0000;
	3008132	3008054	0.01211	0.06914	0.01039	98	0	0	0	0	1	0	0	35.1500	-8.7500	-34.9900	8.6200	0.0000	0.0000	0.0000	0.0000;
	3008055	3008098	0.011	0.078	0.013	220	0	0	0	0	1	0	0	-80.1000	9.8900	80.7800	-6.3800	0.0000	0.0000	0.0000	0.0000;
	3008121	3008055	0.02807	0.06863	0.00899	98	0	0	0	0	1	0	0	-15.1000	-1.2400	15.1600	0.4500	0.0000	0.0000	0.0000	0.0000;
	3008056	3008089	0.0071	0.04055	0.00609	98	0	0	0	0	1	0	0	-20.0800	7.2100	20.1100	-7.6700	0.0000	0.0000	0.0000	0.0000;
	3008056	3008138	0.00777	0.04664	0.00633	98	0	0	0	0	1	0	0	9.5200	-10.2000	-9.5100	9.6200	0.0000	0.0000	0.0000	0.0000;
	3008058	3008057	0.00019	0.02064	0	491	0	0	1	0	1	0	0	23.7800	-36.5500	-23.7800	36.9300	0.0000	0.0000	0.0000	0.0000;
	3008060	3008057	0.00013	0.00977	0	1157	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3008061	3008057	0.00019	0.01179	0	1152	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3008057	3008112	0.0013	0.01581	1.05006	2020	0	0	0	0	1	0	0	105.1400	-93.1300	-104.9900	-16.7300	0.0000	0.0000	0.0000	0.0000;
	3008059	3008058	0.00191	0.06531	0	143.8	0	0	1	0	1	0	0	-54.5000	-4.3400	54.5600	6.2300	0.0000	0.0000	0.0000	0.0000;
	3008058	3008068	0.00454	0.04438	0.0854	548	0	0	0	0	1	0	0	-194.1400	23.1800	195.8100	-15.7500	0.0000	0.0000	0.0000	0.0000;
	3008058	3008147	0.00321	0.03142	0.06046	548	0	0	0	0	1	0	0	115.8000	7.1500	-115.3900	-9.3600	0.0000	0.0000	0.0000	0.0000;
	3008064	3008059	0.00422	0.01881	0.00276	149	0	0	0	0	1	0	0	-54.3800	-4.0900	54.5000	4.3400	0.0000	0.0000	0.0000	0.0000;
	3008062	3008098	0.00445	0.01944	0.00296	149	0	0	0	0	1	0	0	17.5200	-6.4100	-17.5100	6.1600	0.0000	0.0000	0.0000	0.0000;
	3008119	3008062	0.01516	0.06756	0.00991	149	0	0	0	0	1	0	0	27.8300	-4.0600	-27.7200	3.5200	0.0000	0.0000	0.0000	0.0000;
	3008101	3008063	0.01764	0.10595	0.01438	98	0	0	0	0	1	0	0	27.4100	-8.7500	-27.2700	8.1200	0.0000	0.0000	0.0000	0.0000;
	3008063	3008125	0.03529	0.08625	0.01129	98	0	0	0	0	1	0	0	-14.3700	-11.1800	14.4800	10.2700	0.0000	0.0000	0.0000	0.0000;
	3008144	3008064	0.01683	0.06982	0.01185	149	0	0	0	0	1	0	0	-32.9700	1.4600	33.1500	-1.9300	0.0000	0.0000	0.0000	0.0000;
	3008065	3008149	0.00226	0.01459	0.00278	221	0	0	0	0	1	0	0	-31.3200	5.2200	31.3500	-5.3500	0.0000	0.0000	0.0000	0.0000;
	3008065	3008149	0.00226	0.01459	0.00278	221	0	0	0	0	1	0	0	-31.3200	5.2200	31.3500	-5.3500	0.0000	0.0000	0.0000	0.0000;
	3008066	3008093	0.04293	0.19131	0.02805	149	0	0	0	0	1	0	0	-31.2900	-0.0300	31.7100	-0.9700	0.0000	0.0000	0.0000	0.0000;
	3008142	3008066	0.01064	0.0474	0.00695	149	0	0	0	0	1	0	0	17.9900	-9.0100	-17.9500	8.5000	0.0000	0.0000	0.0000	0.0000;
	3008068	3008067	0.00035	0.03434	0	285	0	0	1	0	1	0	0	-43.4500	17.1000	43.4600	-16.3800	0.0000	0.0000	0.0000	0.0000;
	3008070	3008067	0.00016	0.01452	0	1325	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3008071	3008067	0.00014	0.01049	0	1314	0	0	1	0	1	0	0	923.5400	-112.8400	-922.3300	203.3900	0.0000	0.0000	0.0000	0.0000;
	3008069	3008068	0.00074	0.05407	0	143	0	0	1	0	1	0	0	-46.7700	4.8200	46.7800	-3.6800	0.0000	0.0000	0.0000	0.0000;
	3008068	3008083	0.00329	0.03216	0.06187	548	0	0	0	0	1	0	0	-199.1400	2.3300	200.3900	3.3900	0.0000	0.0000	0.0000	0.0000;
	3008103	3008069	0.01048	0.04673	0.00685	149	0	0	0	0	1	0	0	-46.5500	5.0800	46.7700	-4.8200	0.0000	0.0000	0.0000	0.0000;
	3008073	3008108	0.01751	0.10003	0.01503	98	0	0	0	0	1	0	0	11.7200	-5.8000	-11.7000	4.4300	0.0000	0.0000	0.0000	0.0000;
	3008136	3008073	0.015	0.088	0.012	98	0	0	0	0	1	0	0	37.7200	6.9600	-37.5100	-6.9300	0.0000	0.0000	0.0000	0.0000;
	3008075	3008074	0.00028	0.02981	0	550	0	0	1	0	1	0	0	-195.2800	8.5700	195.3800	2.1500	0.0000	0.0000	0.0000	0.0000;
	3008075	3008074	0.00028	0.02981	0	550	0	0	1	0	1	0	0	-195.2800	8.5700	195.3800	2.1500	0.0000	0.0000	0.0000	0.0000;
	3008077	3008074	0.00016	0.01864	0	806	0	0	1	0	1	0	0	234.5500	2.3100	-234.4700	7.3600	0.0000	0.0000	0.0000	0.0000;
	3008078	3008074	0.00029	0.01964	0	818	0	0	1	0	1	0	0	234.5500	1.1500	-234.4000	9.0400	0.0000	0.0000	0.0000	0.0000;
	3008079	3008074	0.0002	0.0153	0	818	0	0	1	0	1	0	0	234.5500	0.2800	-234.4500	7.6500	0.0000	0.0000	0.0000	0.0000;
	3008080	3008074	0.00022	0.01762	0	814	0	0	1	0	1	0	0	234.5500	1.1000	-234.4400	8.0400	0.0000	0.0000	0.0000	0.0000;
	3008076	3008075	0.00099	0.04033	0	320	0	0	1	0	1	0	0	-178.2300	7.7700	178.5300	4.3400	0.0000	0.0000	0.0000	0.0000;
	3008075	3008097	0.00445	0.03181	0.05799	740	0	0	0	0	1	0	0	212.0400	-21.4900	-210.1400	28.9100	0.0000	0.0000	0.0000	0.0000;
	3008119	3008076	0.00591	0.0412	0.00674	221	0	0	0	0	1	0	0	-88.6700	6.2600	89.1200	-3.8800	0.0000	0.0000	0.0000	0.0000;
	3008119	3008076	0.00591	0.0412	0.00674	221	0	0	0	0	1	0	0	-88.6700	6.2600	89.1200	-3.8800	0.0000	0.0000	0.0000	0.0000;
	3008083	3008082	0.00031	0.01574	0	1134	0	0	1	0	1	0	0	-326.8800	-21.6600	327.1900	37.6300	0.0000	0.0000	0.0000	0.0000;
	3008087	3008082	8e-05	0.00888	0	1315	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3008088	3008082	8e-05	0.00591	0	1307	0	0	1	0	1	0	0	896.3800	112.9500	-895.7700	-68.3500	0.0000	0.0000	0.0000	0.0000;
	3008155	3008082	0.00016	0.00337	0.23512	2768	0	0	0	0	1	0	0	-403.0700	-105.0900	403.3300	85.4600	0.0000	0.0000	0.0000	0.0000;
	3008084	3008083	0.00236	0.06305	0	184.8	0	0	1	0	1	0	0	-126.1200	-8.5500	126.4900	18.2800	0.0000	0.0000	0.0000	0.0000;
	3008085	3008084	0.00092	0.02498	0	231	0	0	1	0	1	0	0	-37.6600	1.3300	37.6700	-0.9800	0.0000	0.0000	0.0000	0.0000;
	3008086	3008085	0.00184	0.06658	0	205	0	0	1	0	1	0	0	-37.6300	2.2400	37.6600	-1.3300	0.0000	0.0000	0.0000	0.0000;
	3008089	3008135	0.00521	0.03628	0.00593	221	0	0	0	0	1	0	0	-20.7900	0.8000	20.8100	-1.2700	0.0000	0.0000	0.0000	0.0000;
	3008089	3008135	0.00521	0.03628	0.00593	221	0	0	0	0	1	0	0	-20.7900	0.8000	20.8100	-1.2700	0.0000	0.0000	0.0000	0.0000;
	3008090	3008092	0.01569	0.08961	0.01347	98	0	0	0	0	1	0	0	-11.6300	13.6500	11.6800	-14.7300	0.0000	0.0000	0.0000	0.0000;
	3008151	3008090	0.01339	0.08041	0.01091	98	0	0	0	0	1	0	0	3.6200	17.0600	-3.5800	-17.9600	0.0000	0.0000	0.0000	0.0000;
	3008091	3008109	0.07888	0.19284	0.02525	98	0	0	0	0	1	0	0	40.7500	2.0000	-39.5100	-1.5500	0.0000	0.0000	0.0000	0.0000;
	3008106	3008093	0.018	0.078	0.012	150	0	0	0	0	1	0	0	-21.6000	-7.4600	21.6900	6.6300	0.0000	0.0000	0.0000	0.0000;
	3008093	3008128	0.01795	0.07854	0.01196	149	0	0	0	0	1	0	0	-58.3100	-7.0600	58.9100	8.4200	0.0000	0.0000	0.0000	0.0000;
	3008095	3008094	0.00041	0.03017	0	317	0	0	1	0	1	0	0	-172.0700	-27.1100	172.1900	36.2900	0.0000	0.0000	0.0000	0.0000;
	3008094	3008139	0.00069	0.00679	0.01307	548	0	0	0	0	1	0	0	188.7600	27.0600	-188.5200	-25.9600	0.0000	0.0000	0.0000	0.0000;
	3008094	3008159	0.00239	0.02336	0.04495	548	0	0	0	0	1	0	0	-52.5000	-87.7000	52.7400	85.3400	0.0000	0.0000	0.0000	0.0000;
	3008095	3008140	0.01066	0.02604	0.00341	250	0	0	0	0	1	0	0	25.2500	-14.4900	-25.1600	14.3700	0.0000	0.0000	0.0000	0.0000;
	3008096	3008110	0.0448	0.10762	0.0146	98	0	0	0	0	1	0	0	-44.0600	-3.9600	44.9200	4.5200	0.0000	0.0000	0.0000	0.0000;
	3008096	3008153	0.0128	0.07686	0.01043	98	0	0	0	0	1	0	0	32.8900	0.7900	-32.7600	-1.0200	0.0000	0.0000	0.0000	0.0000;
	3008098	3008097	0.00373	0.10051	0	117	0	0	1	0	1	0	0	-63.2700	0.2200	63.4100	3.6100	0.0000	0.0000	0.0000	0.0000;
	3008099	3008097	0.00303	0.097	0	184	0	0	1	0	1	0	0	85.5000	0.0000	-85.2900	6.7000	0.0000	0.0000	0.0000	0.0000;
	3008097	3008113	0.00194	0.01386	0.02527	800	0	0	0	0	1	0	0	212.0100	-37.9000	-211.1600	41.2700	0.0000	0.0000	0.0000	0.0000;
	3008138	3008100	0.01582	0.03801	0.00516	98	0	0	0	0	1	0	0	-29.0200	32.4500	29.3000	-32.3100	0.0000	0.0000	0.0000	0.0000;
	3008101	3008137	0.01472	0.08841	0.012	98	0	0	0	0	1	0	0	-39.9500	5.2000	40.1800	-5.0200	0.0000	0.0000	0.0000	0.0000;
	3008102	3008157	0.00742	0.03309	0.00485	149	0	0	0	0	1	0	0	-57.8500	15.7100	58.1000	-15.1000	0.0000	0.0000	0.0000	0.0000;
	3008106	3008105	0.00098	0.05869	0	190	0	0	1	0	1	0	0	-118.9600	-18.2900	119.1000	26.6800	0.0000	0.0000	0.0000	0.0000;
	3008105	3008127	0.00276	0.02696	0.05188	548	0	0	0	0	1	0	0	-119.1000	-26.6800	119.4900	25.0400	0.0000	0.0000	0.0000	0.0000;
	3008142	3008106	0.01907	0.08501	0.01247	149	0	0	0	0	1	0	0	-40.3500	2.6800	40.6700	-2.5500	0.0000	0.0000	0.0000	0.0000;
	3008128	3008107	0.01223	0.05352	0.00815	221	0	0	0	0	1	0	0	135.4800	-22.1400	-133.3200	30.7400	0.0000	0.0000	0.0000	0.0000;
	3008145	3008107	0.01849	0.08086	0.01231	250	0	0	0	0	1	0	0	-121.4200	18.9000	124.1100	-8.4000	0.0000	0.0000	0.0000	0.0000;
	3008153	3008108	0.013	0.054	0.027	186	0	0	0	0	1	0	0	23.6300	-21.0800	-23.5100	18.8700	0.0000	0.0000	0.0000	0.0000;
	3008109	3008123	0.00627	0.0358	0.00538	98	0	0	0	0	1	0	0	-29.1500	-7.3500	29.2100	7.1400	0.0000	0.0000	0.0000	0.0000;
	3008124	3008110	0.00917	0.05504	0.00747	98	0	0	0	0	1	0	0	65.8600	-39.5500	-65.3300	41.9200	0.0000	0.0000	0.0000	0.0000;
	3008111	3008125	0.01474	0.0885	0.01201	221	0	0	0	0	1	0	0	60.2300	-23.1100	-59.6400	25.3800	0.0000	0.0000	0.0000	0.0000;
	3008113	3008112	9e-05	0.00481	0	1290	0	0	1	0	1	0	0	-335.2400	-61.2700	335.3400	66.5300	0.0000	0.0000	0.0000	0.0000;
	3008115	3008112	0.00071	0.04514	0	273	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3008116	3008112	0.00024	0.01298	0	1026	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3008117	3008112	0.00025	0.01118	0	1034	0	0	1	0	1	0	0	230.4800	55.6000	-230.3500	-49.7900	0.0000	0.0000	0.0000	0.0000;
	3008114	3008113	0.00077	0.03155	0	190	0	0	1	0	1	0	0	-115.2600	-7.4300	115.3600	11.4200	0.0000	0.0000	0.0000	0.0000;
	3008113	3008133	0.003	0.0312	0.10631	750	0	0	0	0	1	0	0	215.5200	4.2900	-214.2100	-1.8200	0.0000	0.0000	0.0000	0.0000;
	3008113	3008133	0.003	0.0312	0.10631	750	0	0	0	0	1	0	0	215.5200	4.2900	-214.2100	-1.8200	0.0000	0.0000	0.0000	0.0000;
	3008121	3008114	0.01148	0.07843	0.01334	221	0	0	0	0	1	0	0	-89.9500	4.2400	90.8500	0.5100	0.0000	0.0000	0.0000	0.0000;
	3008118	3008151	0.01924	0.11555	0.01568	98	0	0	0	0	1	0	0	15.8500	-24.4800	-15.7000	23.7900	0.0000	0.0000	0.0000	0.0000;
	3008120	3008122	0.03382	0.08268	0.01083	98	0	0	0	0	1	0	0	5.3300	7.0600	-5.3100	-8.1300	0.0000	0.0000	0.0000	0.0000;
	3008120	3008140	0.01216	0.07301	0.00991	170	0	0	0	0	1	0	0	-54.1000	52.5400	54.7600	-49.6100	0.0000	0.0000	0.0000	0.0000;
	3008120	3008141	0.0166	0.06885	0.01168	221	0	0	0	0	1	0	0	83.9500	3.3500	-82.8500	0.0100	0.0000	0.0000	0.0000	0.0000;
	3008143	3008120	0.01659	0.07254	0.01105	221	0	0	0	0	1	0	0	67.9700	-30.7500	-67.0900	33.4600	0.0000	0.0000	0.0000	0.0000;
	3008149	3008123	0.00474	0.02711	0.00407	98	0	0	0	0	1	0	0	46.8500	12.3300	-46.7400	-12.1100	0.0000	0.0000	0.0000	0.0000;
	3008127	3008126	0.00011	0.00797	0	1175	0	0	1	0	1	0	0	-264.4600	-8.4800	264.5300	13.7300	0.0000	0.0000	0.0000	0.0000;
	3008127	3008126	0.00011	0.00797	0	1175	0	0	1	0	1	0	0	-264.4600	-8.4800	264.5300	13.7300	0.0000	0.0000	0.0000	0.0000;
	3008129	3008126	8e-05	0.00487	0	1190	0	0	1	0	1	0	0	659.0300	-43.8800	-658.7000	63.9000	0.0000	0.0000	0.0000	0.0000;
	3008130	3008126	0.00026	0.01215	0	1192	0	0	1	0	1	0	0	659.0300	-6.4800	-657.9600	56.2300	0.0000	0.0000	0.0000	0.0000;
	3008131	3008126	0.0001	0.00621	0	1173	0	0	1	0	1	0	0	659.0300	-31.6400	-658.6200	57.1200	0.0000	0.0000	0.0000	0.0000;
	3008128	3008127	0.0004	0.02178	0	286	0	0	1	0	1	0	0	-194.3900	13.7200	194.5300	-5.9600	0.0000	0.0000	0.0000	0.0000;
	3008132	3008144	0.02494	0.10345	0.01756	149	0	0	0	0	1	0	0	-57.0800	2.5400	57.9000	-0.9100	0.0000	0.0000	0.0000	0.0000;
	3008134	3008133	0.00067	0.03526	0	300	0	0	1	0	1	0	0	-154.4000	7.4900	154.5500	0.5500	0.0000	0.0000	0.0000	0.0000;
	3008134	3008133	0.00067	0.03526	0	300	0	0	1	0	1	0	0	-154.4000	7.4900	154.5500	0.5500	0.0000	0.0000	0.0000	0.0000;
	3008133	3008147	0.00702	0.06865	0.13208	548	0	0	0	0	1	0	0	-95.3800	17.3700	96.0200	-24.7500	0.0000	0.0000	0.0000	0.0000;
	3008154	3008135	0.00895	0.03991	0.00585	149	0	0	0	0	1	0	0	-76.2500	-12.4100	76.7600	14.1200	0.0000	0.0000	0.0000	0.0000;
	3008136	3008145	0.01057	0.04623	0.00704	149	0	0	0	0	1	0	0	-113.8700	26.0100	115.2600	-20.6400	0.0000	0.0000	0.0000	0.0000;
	3008138	3008146	0.02103	0.12014	0.01805	98	0	0	0	0	1	0	0	32.0200	16.2900	-31.7600	-16.6600	0.0000	0.0000	0.0000	0.0000;
	3008140	3008139	0.00037	0.02517	0	365	0	0	1	0	1	0	0	-188.3800	-16.9500	188.5200	25.9600	0.0000	0.0000	0.0000	0.0000;
	3008148	3008147	0.00049	0.03635	0	201.3	0	0	1	0	1	0	0	-114.5000	-6.5500	114.5600	11.2200	0.0000	0.0000	0.0000	0.0000;
	3008148	3008147	0.00049	0.03635	0	201.3	0	0	1	0	1	0	0	-114.5000	-6.5500	114.5600	11.2200	0.0000	0.0000	0.0000	0.0000;
	3008149	3008148	0.00259	0.0686	0	254	0	0	1	0	1	0	0	-109.5400	-1.6200	109.8500	9.7700	0.0000	0.0000	0.0000	0.0000;
	3008152	3008160	0.00538	0.03751	0.00613	221	0	0	0	0	1	0	0	-70.4400	12.3300	70.7000	-11.1600	0.0000	0.0000	0.0000	0.0000;
	3008152	3008160	0.00538	0.03751	0.00613	221	0	0	0	0	1	0	0	-70.4400	12.3300	70.7000	-11.1600	0.0000	0.0000	0.0000	0.0000;
	3008156	3008155	0.00077	0.04753	0	500	0	0	1	0	1	0	0	34.7100	-9.5700	-34.7000	10.1500	0.0000	0.0000	0.0000	0.0000;
	3008157	3008156	0.0013	0.06678	0	240	0	0	1	0	1	0	0	-107.3200	8.7800	107.4600	-1.4600	0.0000	0.0000	0.0000	0.0000;
	3008156	3008159	0.00621	0.04434	0.08084	600	0	0	0	0	1	0	0	-142.1700	11.0200	143.3700	-10.9600	0.0000	0.0000	0.0000	0.0000;
	3008159	3008158	0.00013	0.01364	0	1204	0	0	1	0	1	0	0	-428.4600	42.4000	428.6900	-18.5700	0.0000	0.0000	0.0000	0.0000;
	3008160	3008159	0.0008	0.05008	0	377	0	0	1	0	1	0	0	-116.0800	-1.7000	116.1800	8.1000	0.0000	0.0000	0.0000	0.0000;
	3008160	3008159	0.0008	0.05008	0	377	0	0	1	0	1	0	0	-116.0800	-1.7000	116.1800	8.1000	0.0000	0.0000	0.0000	0.0000;
];

%%-----  OPF Data  -----%%
%% generator cost data
%	1	startup	shutdown	n	x1	y1	...	xn	yn
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	0	0	3	0.025	16.242	880.2;
	2	0	0	3	0	0	888.91;
	2	0	0	3	0	0	888.91;
	2	0	0	3	0	0	888.91;
	2	0	0	3	0	0	888.91;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	13.435	604.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	16.653	805.88;
	2	0	0	3	0.021	18.376	805.88;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.47;
	2	0	0	3	0	0	236.47;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.02	16.503	875.1;
	2	0	0	3	0.02	15.753	875.1;
	2	0	0	3	0.028	18.357	875.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.018	16.986	681.75;
	2	0	0	3	0.01	14.966	681.75;
	2	0	0	3	0.016	15.279	681.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.33;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.029	24.254	424.58;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	14.68	881.95;
	2	0	0	3	0.022	16.06	881.95;
	2	0	0	3	0.025	17.167	881.95;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	12.945	655.8;
	2	0	0	3	0.014	15.569	655.8;
	2	0	0	3	0.015	17.521	655.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	1245.09;
	2	0	0	3	0.05	28.413	931.26;
	2	0	0	3	0.057	26.961	931.26;
	2	0	0	3	0.043	33.497	237.33;
	2	0	0	3	0.032	29.699	237.33;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.012	15.771	607.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	16.252	995;
	2	0	0	3	0.021	16.675	995;
	2	0	0	3	0.027	17.475	995;
	2	0	0	3	0.002	8	1052.5;
	2	0	0	3	0	0	236.48;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.57;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.023	14.232	902.75;
	2	0	0	3	0.021	15.249	902.75;
	2	0	0	3	0.024	15.432	902.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.48;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.68;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.11;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	15.802	730.45;
	2	0	0	3	0.018	18.524	730.45;
	2	0	0	3	0.016	13.593	730.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	16.422	603.35;
	2	0	0	3	0.011	15.438	603.35;
	2	0	0	3	0.011	16	603.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.031	32.793	236.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.56;
	2	0	0	3	0.009	13.798	607.95;
	2	0	0	3	0.011	14.605	601.8;
	2	0	0	3	0.008	16.144	600.75;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	15.942	770.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	17.321	610.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	333.32;
	2	0	0	3	0	0	333.32;
	2	0	0	3	0	0	333.32;
	2	0	0	3	0	0	333.32;
	2	0	0	3	0	0	333.32;
	2	0	0	3	0	0	333.32;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	17.409	604.5;
	2	0	0	3	0.017	17.159	665.81;
	2	0	0	3	0.012	14.725	665.81;
	2	0	0	3	0.014	15.362	665.81;
	2	0	0	3	0.012	15.935	665.81;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	18.31	1033.5;
	2	0	0	3	0.025	16.799	1033.5;
	2	0	0	3	0.011	13.411	663.75;
	2	0	0	3	0.01	15.093	663.75;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.078	27.41	1225.47;
	2	0	0	3	0.08	28.43	1225.47;
	2	0	0	3	0.071	26.408	1225.47;
	2	0	0	3	0.009	13.54	631.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	16.155	600.15;
	2	0	0	3	0.011	15.947	602.13;
	2	0	0	3	0.008	13.718	602.13;
	2	0	0	3	0.009	15.741	602.13;
	2	0	0	3	0.008	14.844	602.13;
	2	0	0	3	0.014	16.804	602.13;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	237.3;
	2	0	0	3	0	0	237.3;
	2	0	0	3	0	0	237.3;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.38;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	14.127	657.75;
	2	0	0	3	0.014	15.931	657.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.53;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	14.692	900;
	2	0	0	3	0.022	14.745	1036.1;
	2	0	0	3	0.024	17.633	1036.1;
	2	0	0	3	0.029	18.886	1036.1;
	2	0	0	3	0.022	15.09	1036.1;
	2	0	0	3	0.022	16.588	1036.1;
	2	0	0	3	0.027	19.459	1036.1;
	2	0	0	3	0.027	17.625	1036.1;
	2	0	0	3	0.024	16.697	1036.1;
	2	0	0	3	0.024	16.799	1036.1;
	2	0	0	3	0.012	14.563	602.13;
	2	0	0	3	0.011	15.514	602.13;
	2	0	0	3	0.011	14.636	602.13;
	2	0	0	3	0.013	17.519	602.13;
	2	0	0	3	0.014	16.952	602.13;
	2	0	0	3	0.009	15.045	602.13;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	16.759	637.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.84;
	2	0	0	3	0.021	17.151	1033.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	18.412	3859;
	2	0	0	3	0.017	16.554	687;
	2	0	0	3	0.015	16.04	687;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	1329.57;
	2	0	0	3	0	0	1329.57;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	17.6	1033.5;
	2	0	0	3	0.028	17.695	1033.5;
	2	0	0	3	0	0	236.38;
	2	0	0	3	0	0	236.38;
	2	0	0	3	0	0	236.38;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	15.021	618.75;
	2	0	0	3	0.008	15.873	618.75;
	2	0	0	3	0.023	15.442	870;
	2	0	0	3	0.026	18.065	870;
	2	0	0	3	0	0	1275.92;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	17.242	648.67;
	2	0	0	3	0.011	18.378	648.67;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.008	15.476	604.35;
	2	0	0	3	0.011	15.833	604.35;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.69;
	2	0	0	3	0	0	236.69;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.2;
	2	0	0	3	0	0	237.2;
	2	0	0	3	0	0	237.2;
	2	0	0	3	0.016	14.571	793.05;
	2	0	0	3	0.017	16.17	793.05;
	2	0	0	3	0.02	14.813	793.05;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	18.37	690;
	2	0	0	3	0.014	16.529	690;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	19.555	616.5;
	2	0	0	3	0.009	17.035	616.5;
	2	0	0	3	0.016	14.973	695.1;
	2	0	0	3	0.017	16.72	695.1;
	2	0	0	3	0.013	16.29	695.1;
	2	0	0	3	0.011	14.77	695.1;
	2	0	0	3	0.01	17.4	600.9;
	2	0	0	3	0.008	13.928	600.9;
	2	0	0	3	0.007	14.254	600.9;
	2	0	0	3	0.011	15.833	609.45;
	2	0	0	3	0.007	13.25	607.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.54;
	2	0	0	3	0.017	14.607	733.5;
	2	0	0	3	0.015	14.602	733.5;
	2	0	0	3	0.011	15.042	675.75;
	2	0	0	3	0.011	16.11	675.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	17.237	603;
	2	0	0	3	0.011	16.44	604.2;
	2	0	0	3	0.012	18.946	604.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.008	15.099	603.9;
	2	0	0	3	0.01	16.497	603.9;
	2	0	0	3	0.009	14.578	603.9;
	2	0	0	3	0.011	17.135	603.9;
	2	0	0	3	0.015	15.023	727.1;
	2	0	0	3	0.017	17.034	727.1;
	2	0	0	3	0.016	17.6	727.1;
	2	0	0	3	0.017	15.276	727.1;
	2	0	0	3	0.017	15.611	727.1;
	2	0	0	3	0.016	17.626	727.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	14.876	651.6;
	2	0	0	3	0.016	16.025	651.6;
	2	0	0	3	0.02	15.093	804.38;
	2	0	0	3	0.016	15.275	804.38;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	14.959	728.75;
	2	0	0	3	0.015	17.25	728.75;
	2	0	0	3	0.016	15.361	728.75;
	2	0	0	3	0.017	15.729	728.75;
	2	0	0	3	0.017	15.211	728.75;
	2	0	0	3	0.015	16.895	728.75;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.023	16.208	898;
	2	0	0	3	0.018	14.055	898;
	2	0	0	3	0.021	13.968	898;
	2	0	0	3	0	0	236.51;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.58;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	237.61;
	2	0	0	3	0	0	237.61;
	2	0	0	3	0	0	237.61;
	2	0	0	3	0	0	237.61;
	2	0	0	3	0	0	0;
	2	0	0	3	0.02	16.959	1033.5;
	2	0	0	3	0.024	17.496	1033.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	16.066	606.75;
	2	0	0	3	0.079	27.788	1238.07;
	2	0	0	3	0.009	15.739	606.9;
	2	0	0	3	0	0	769.28;
	2	0	0	3	0	0	769.28;
	2	0	0	3	0	0	769.28;
	2	0	0	3	0	0	769.28;
	2	0	0	3	0.009	12.989	601.8;
	2	0	0	3	0.011	15.732	602.17;
	2	0	0	3	0.009	15.436	602.17;
	2	0	0	3	0.009	12.854	602.17;
	2	0	0	3	0.008	15.405	602.17;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.021	15.883	1020;
	2	0	0	3	0.026	17.824	1020;
	2	0	0	3	0.026	17.188	1020;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0.008	15.599	615;
	2	0	0	3	0	0	236.58;
	2	0	0	3	0.01	14.402	638.7;
	2	0	0	3	0.012	16.033	602.1;
	2	0	0	3	0.014	16.607	607.8;
	2	0	0	3	0.009	14.822	607.8;
	2	0	0	3	0.008	15.635	601.95;
	2	0	0	3	0.011	15.502	601.95;
	2	0	0	3	0	0	568.06;
	2	0	0	3	0	0	568.06;
	2	0	0	3	0	0	568.06;
	2	0	0	3	0	0	568.06;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.015	17.127	607.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	14.593	609.9;
	2	0	0	3	0.012	17.411	609.9;
	2	0	0	3	0.007	13.456	604.2;
	2	0	0	3	0.01	14.005	621.9;
	2	0	0	3	0.013	16.028	611.25;
	2	0	0	3	0.014	16.654	611.25;
	2	0	0	3	0.01	13.165	611.25;
	2	0	0	3	0.012	14.224	611.25;
	2	0	0	3	0	0	236.62;
	2	0	0	3	0	0	236.62;
	2	0	0	3	0	0	236.62;
	2	0	0	3	0	0	236.62;
	2	0	0	3	0	0	236.62;
	2	0	0	3	0.011	16.095	615.15;
	2	0	0	3	0.008	16.187	615.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.61;
	2	0	0	3	0	0	237.61;
	2	0	0	3	0	0	237.61;
	2	0	0	3	0	0	237.61;
	2	0	0	3	0.008	13.668	606;
	2	0	0	3	0.012	15.592	604.5;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.013	15.5	726;
	2	0	0	3	0.007	13.505	624.15;
	2	0	0	3	0.009	15.069	600.6;
	2	0	0	3	0.009	15.001	603.6;
	2	0	0	3	0.021	15.978	946.5;
	2	0	0	3	0.032	20.754	946.5;
	2	0	0	3	0.019	15.491	946.5;
	2	0	0	3	0	0	854.04;
	2	0	0	3	0	0	854.04;
	2	0	0	3	0	0	854.04;
	2	0	0	3	0	0	854.04;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0.008	15.418	622.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.018	15.013	860;
	2	0	0	3	0.029	19.137	860;
	2	0	0	3	0.026	18.375	860;
	2	0	0	3	0.016	15.816	744;
	2	0	0	3	0.008	17.175	601.65;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.19;
	2	0	0	3	0	0	237.19;
	2	0	0	3	0	0	237.19;
	2	0	0	3	0	0	237.19;
	2	0	0	3	0	0	237.19;
	2	0	0	3	0.009	13.842	635.5;
	2	0	0	3	0.011	16.569	635.5;
	2	0	0	3	0.013	15.189	635.5;
	2	0	0	3	0.008	14.667	606.45;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	16.605	675;
	2	0	0	3	0.011	16.226	675;
	2	0	0	3	0.013	15.436	675;
	2	0	0	3	0.014	17.131	675;
	2	0	0	3	0.012	14.036	675;
	2	0	0	3	0.011	16.239	610.35;
	2	0	0	3	0.008	15.591	610.35;
	2	0	0	3	0.014	17.506	610.35;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.58;
	2	0	0	3	0.015	15.019	658.65;
	2	0	0	3	0.013	18.557	658.65;
	2	0	0	3	0.008	15.313	602.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	12.682	670.5;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0	0	369.82;
	2	0	0	3	0	0	369.82;
	2	0	0	3	0	0	369.82;
	2	0	0	3	0	0	369.82;
	2	0	0	3	0	0	369.82;
	2	0	0	3	0	0	369.82;
	2	0	0	3	0.02	17.387	3859;
	2	0	0	3	0.026	18.788	3859;
	2	0	0	3	0.024	18.773	3859;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	237.01;
	2	0	0	3	0	0	237.01;
	2	0	0	3	0	0	237.01;
	2	0	0	3	0	0	237.01;
	2	0	0	3	0.012	15.14	619.35;
	2	0	0	3	0.012	17.19	619.35;
	2	0	0	3	0	0	236.95;
	2	0	0	3	0	0	236.95;
	2	0	0	3	0.014	16.836	601.35;
	2	0	0	3	0.014	16.57	601.35;
	2	0	0	3	0.009	15.449	601.35;
	2	0	0	3	0.013	14.459	601.35;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0.015	16.834	670.5;
	2	0	0	3	0.012	15.977	670.5;
	2	0	0	3	0.008	14.894	601.2;
	2	0	0	3	0.013	19.286	601.2;
	2	0	0	3	0.018	17.523	670.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.016	15.712	670.5;
	2	0	0	3	0.011	14.761	670.5;
	2	0	0	3	0	0	236.64;
	2	0	0	3	0	0	236.64;
	2	0	0	3	0	0	236.64;
	2	0	0	3	0	0	236.64;
	2	0	0	3	0	0	236.64;
	2	0	0	3	0	0	236.64;
	2	0	0	3	0.055	34.718	846.21;
	2	0	0	3	0.062	30.933	846.21;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	16.399	723;
	2	0	0	3	0.015	18.886	723;
	2	0	0	3	0.017	17.544	675;
	2	0	0	3	0.013	18.863	675;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.018	14.566	882;
	2	0	0	3	0.019	15.164	882;
	2	0	0	3	0.011	16.741	602.4;
	2	0	0	3	0.008	13.857	602.4;
	2	0	0	3	0.007	13.551	602.4;
	2	0	0	3	0.009	15.197	605.25;
	2	0	0	3	0.01	15.241	680;
	2	0	0	3	0.016	15.751	680;
	2	0	0	3	0.015	17.126	680;
	2	0	0	3	0.017	18.609	680;
	2	0	0	3	0.012	16.382	680;
	2	0	0	3	0.012	15.618	680;
	2	0	0	3	0.013	15.252	602.7;
	2	0	0	3	0.009	14.502	606.9;
	2	0	0	3	0.015	14.349	679.5;
	2	0	0	3	0.014	15.217	679.5;
	2	0	0	3	0.012	15.494	607.02;
	2	0	0	3	0.01	16.81	607.02;
	2	0	0	3	0.013	16.314	607.02;
	2	0	0	3	0.009	13.912	607.02;
	2	0	0	3	0.012	17.165	607.02;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0.017	19.012	669.75;
	2	0	0	3	0.022	17.296	896;
	2	0	0	3	0.021	17.054	896;
	2	0	0	3	0.024	16.185	896;
	2	0	0	3	0.012	14.851	670.5;
	2	0	0	3	0.029	20.202	3859;
	2	0	0	3	0.022	17.389	3859;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0.014	18.302	670.5;
	2	0	0	3	0.013	16.365	670.5;
	2	0	0	3	0.01	14.719	603.15;
	2	0	0	3	0.008	17.16	603.15;
	2	0	0	3	0.01	17.557	603.15;
	2	0	0	3	0.023	18.836	882;
	2	0	0	3	0.029	18.13	882;
	2	0	0	3	0.015	14.692	725.7;
	2	0	0	3	0.017	16.455	725.7;
	2	0	0	3	0.016	15.086	725.7;
	2	0	0	3	0.017	15.186	725.7;
	2	0	0	3	0.016	16.119	725.7;
	2	0	0	3	0.013	15.043	725.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	15.195	690;
	2	0	0	3	0.016	16.669	690;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	15.585	624;
	2	0	0	3	0	0	236.48;
	2	0	0	3	0.008	13.232	670.5;
	2	0	0	3	0.013	13.922	653.88;
	2	0	0	3	0.01	14.754	653.88;
	2	0	0	3	0.011	16.312	653.88;
	2	0	0	3	0.011	13.218	653.88;
	2	0	0	3	0.013	14.579	653.88;
	2	0	0	3	0.009	15.91	600.3;
	2	0	0	3	0.011	16.95	600.3;
	2	0	0	3	0.01	17.316	600.3;
	2	0	0	3	0.007	15.27	600.3;
	2	0	0	3	0.012	14.65	600.3;
	2	0	0	3	0.013	16.929	690.75;
	2	0	0	3	0.021	15.776	925;
	2	0	0	3	0.03	18.968	925;
	2	0	0	3	0.02	15.784	925;
	2	0	0	3	0.012	16.573	688;
	2	0	0	3	0.014	14.648	688;
	2	0	0	3	0.02	17.883	688;
	2	0	0	3	0.011	13.522	688;
	2	0	0	3	0.014	13.097	688;
	2	0	0	3	0.014	15.607	688;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0.014	16.409	606.7;
	2	0	0	3	0.015	17.602	606.7;
	2	0	0	3	0.014	15.941	606.7;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0.013	15.942	673.3;
	2	0	0	3	0.013	15.862	673.3;
	2	0	0	3	0.016	16.607	673.3;
	2	0	0	3	0.014	16.898	673.3;
	2	0	0	3	0.019	17.551	673.3;
	2	0	0	3	0.011	13.945	673.3;
	2	0	0	3	0	0	237.61;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.44;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.011	17.401	627;
	2	0	0	3	0.024	16.71	1098.75;
	2	0	0	3	0.027	17.465	1098.75;
	2	0	0	3	0.019	15.861	1098.75;
	2	0	0	3	0.019	16.271	1098.75;
	2	0	0	3	0	0	237.33;
	2	0	0	3	0	0	237.33;
	2	0	0	3	0.018	17.778	679.5;
	2	0	0	3	0.013	13.956	679.5;
	2	0	0	3	0.012	16.611	625.65;
	2	0	0	3	0.011	16.53	601.95;
	2	0	0	3	0.013	19.654	601.95;
	2	0	0	3	0.023	17.743	861.67;
	2	0	0	3	0.023	16.279	861.67;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0.012	16.623	670.5;
	2	0	0	3	0.013	13.236	670.5;
	2	0	0	3	0.018	17.69	690;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	15.579	1180.5;
	2	0	0	3	0.025	17.784	1180.5;
	2	0	0	3	0.023	15.306	1180.5;
	2	0	0	3	0.019	15.231	1180.5;
	2	0	0	3	0.013	13.883	690.75;
	2	0	0	3	0.01	16.086	601.35;
	2	0	0	3	0.007	15.233	601.35;
	2	0	0	3	0.014	14.518	720.75;
	2	0	0	3	0.019	16.441	720.75;
	2	0	0	3	0.015	15.587	720.75;
	2	0	0	3	0.017	17.35	720.75;
	2	0	0	3	0.007	14.418	601.05;
	2	0	0	3	0.011	14.595	601.05;
	2	0	0	3	0.013	16.525	601.05;
	2	0	0	3	0.007	12.618	601.05;
	2	0	0	3	0.014	15.743	660.6;
	2	0	0	3	0.014	15.704	660.6;
	2	0	0	3	0.016	17.17	660.6;
	2	0	0	3	0	0	237.4;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0.008	14.031	601.65;
	2	0	0	3	0.009	17.464	601.65;
	2	0	0	3	0.011	16.82	602.7;
	2	0	0	3	0	0	810.75;
	2	0	0	3	0	0	810.75;
	2	0	0	3	0.021	16.123	864;
	2	0	0	3	0.022	17.002	864;
	2	0	0	3	0.02	15.164	864;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.027	17.773	870;
	2	0	0	3	0.019	16.027	870;
	2	0	0	3	0.015	13.714	787.5;
	2	0	0	3	0.017	17.449	787.5;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.37;
	2	0	0	3	0.016	16.98	661.5;
	2	0	0	3	0.01	13.846	661.5;
	2	0	0	3	0.002	8	1123.75;
	2	0	0	3	0.011	14.433	607.35;
	2	0	0	3	0.016	18.139	607.35;
	2	0	0	3	0.012	16.52	607.35;
	2	0	0	3	0.007	13.16	607.35;
	2	0	0	3	0.014	18.35	607.35;
	2	0	0	3	0.01	14.356	607.35;
	2	0	0	3	0.009	14.598	609;
	2	0	0	3	0.007	14.36	609;
	2	0	0	3	0.029	20.701	3859;
	2	0	0	3	0.02	17.949	3859;
	2	0	0	3	0.008	16.369	601.05;
	2	0	0	3	0.007	14.556	601.05;
	2	0	0	3	0	0	268.42;
	2	0	0	3	0	0	268.42;
	2	0	0	3	0	0	268.42;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0.015	16.778	622.5;
	2	0	0	3	0.011	15.044	662.85;
	2	0	0	3	0.021	15.706	1231.43;
	2	0	0	3	0.022	18.129	1231.43;
	2	0	0	3	0.02	17.668	730.75;
	2	0	0	3	0.02	17.486	730.75;
	2	0	0	3	0.016	14.548	730.75;
	2	0	0	3	0.015	14.874	730.75;
	2	0	0	3	0.02	16.756	730.75;
	2	0	0	3	0.013	11.775	730.75;
	2	0	0	3	0.013	14.235	641.25;
	2	0	0	3	0.011	14.234	641.25;
	2	0	0	3	0	0	236.31;
	2	0	0	3	0	0	237.47;
	2	0	0	3	0	0	237.47;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	16.859	871.53;
	2	0	0	3	0.019	15.807	871.53;
	2	0	0	3	0.024	17.723	871.53;
	2	0	0	3	0.026	18.286	871.53;
	2	0	0	3	0.024	16.6	871.53;
	2	0	0	3	0.02	17.486	871.53;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.023	16.41	926.85;
	2	0	0	3	0.024	14.524	926.85;
	2	0	0	3	0.027	17.61	926.85;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.054	32.733	491.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	15.448	601.8;
	2	0	0	3	0.013	15.95	601.8;
	2	0	0	3	0.015	17.668	601.8;
	2	0	0	3	0.008	14.826	601.8;
	2	0	0	3	0.01	15.029	601.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	16.749	610.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.58;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	17.225	606.9;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	16.807	650.25;
	2	0	0	3	0.014	15.822	650.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.12;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.017	17.147	667.95;
	2	0	0	3	0.011	15.538	667.95;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	1489.66;
	2	0	0	3	0	0	1489.66;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	17.994	649.65;
	2	0	0	3	0.014	17.093	649.65;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	16.264	682.99;
	2	0	0	3	0.013	18.755	682.99;
	2	0	0	3	0.013	15.693	682.99;
	2	0	0	3	0.014	16.387	682.99;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	18.003	930.75;
	2	0	0	3	0.025	17.729	930.75;
	2	0	0	3	0.025	16.297	930.75;
	2	0	0	3	0.021	14.997	930.75;
	2	0	0	3	0.024	17.552	930.75;
	2	0	0	3	0.024	17.936	930.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	14.318	677.03;
	2	0	0	3	0.012	16.379	677.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	15.945	619.05;
	2	0	0	3	0.008	15.322	619.05;
	2	0	0	3	0.017	14.401	733.8;
	2	0	0	3	0.02	16.701	733.8;
	2	0	0	3	0.02	17.457	733.8;
	2	0	0	3	0.015	16.414	733.8;
	2	0	0	3	0.015	15.326	733.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	15.473	641.47;
	2	0	0	3	0.012	15.13	641.47;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	16.398	654;
	2	0	0	3	0.014	16.657	654;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	16.614	643.05;
	2	0	0	3	0.012	19.191	643.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.044	27.927	771.33;
	2	0	0	3	0.053	28.784	771.33;
	2	0	0	3	0.012	16.334	608.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	20.125	742.8;
	2	0	0	3	0.019	15.373	742.8;
	2	0	0	3	0.016	16.088	742.8;
	2	0	0	3	0.012	14.892	647.17;
	2	0	0	3	0.01	15.27	647.17;
	2	0	0	3	0.021	27.706	236.58;
	2	0	0	3	0.028	32.039	236.58;
	2	0	0	3	0.029	26.354	236.58;
	2	0	0	3	0.024	25.926	236.58;
	2	0	0	3	0.03	34.9	236.58;
	2	0	0	3	0.03	28.061	236.58;
	2	0	0	3	0.01	16.601	644.92;
	2	0	0	3	0.01	14.369	644.92;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	16.439	642.45;
	2	0	0	3	0.012	16.785	642.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	15.331	602.4;
	2	0	0	3	0.009	16.281	602.4;
	2	0	0	3	0.009	16.213	602.4;
	2	0	0	3	0.011	16.323	602.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.036	25.18	760.91;
	2	0	0	3	0.053	28.504	760.91;
	2	0	0	3	0.041	27.176	760.91;
	2	0	0	3	0.036	26.619	760.91;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	14.316	661.3;
	2	0	0	3	0.011	14.9	661.3;
	2	0	0	3	0.011	16.647	661.3;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	14.8	710.25;
	2	0	0	3	0.017	16.459	710.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	15.997	934.91;
	2	0	0	3	0.021	14.87	934.91;
	2	0	0	3	0.023	16.548	934.91;
	2	0	0	3	0.019	15.543	934.91;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	15.895	671.55;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	16.474	680.85;
	2	0	0	3	0.015	14.13	680.85;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	15.42	676.58;
	2	0	0	3	0.016	15.634	676.58;
	2	0	0	3	0.014	16.493	614.06;
	2	0	0	3	0.007	15.031	614.06;
	2	0	0	3	0.012	16.782	614.06;
	2	0	0	3	0.013	16.424	614.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.067	32.275	862;
	2	0	0	3	0.05	28.366	862;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	16.98	648.15;
	2	0	0	3	0.013	16.569	648.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.58;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.096	30.691	1365.97;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	14.227	605.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	15.551	640.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	17.244	666.15;
	2	0	0	3	0.017	17.092	666.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.032	21.209	775.89;
	2	0	0	3	0.013	15.472	721.5;
	2	0	0	3	0.013	15.777	721.5;
	2	0	0	3	0.019	18.181	721.5;
	2	0	0	3	0.009	13.533	622.5;
	2	0	0	3	0.006	11.93	622.5;
	2	0	0	3	0.007	15.334	604.5;
	2	0	0	3	0.013	16.976	607.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	16.233	657.6;
	2	0	0	3	0.01	15.46	657.6;
	2	0	0	3	0.01	13.276	611.85;
	2	0	0	3	0.007	14.942	611.85;
	2	0	0	3	0.012	14.446	607.65;
	2	0	0	3	0.011	18.751	607.65;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	13.921	671.85;
	2	0	0	3	0.017	16.479	671.85;
	2	0	0	3	0.014	17.187	671.85;
	2	0	0	3	0.018	17.558	671.85;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	17.271	621.6;
	2	0	0	3	0.01	12.339	621.6;
	2	0	0	3	0.016	16.641	650.63;
	2	0	0	3	0.014	14.259	650.63;
	2	0	0	3	0.014	14.592	650.63;
	2	0	0	3	0.01	16.501	650.63;
	2	0	0	3	0.015	13.926	769.58;
	2	0	0	3	0.019	16.982	769.58;
	2	0	0	3	0.017	13.823	769.58;
	2	0	0	3	0.017	15.923	769.58;
	2	0	0	3	0.013	14.153	751.25;
	2	0	0	3	0.016	14.084	751.25;
	2	0	0	3	0.015	14.213	751.25;
	2	0	0	3	0.017	14.797	751.25;
	2	0	0	3	0.017	15.516	751.25;
	2	0	0	3	0.018	15.705	751.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.11;
	2	0	0	3	0	0	236.48;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	509.75;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	16.323	706.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1113.38;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.014	15.584	639.9;
	2	0	0	3	0.009	15.942	639.9;
	2	0	0	3	0.01	16.091	639.9;
	2	0	0	3	0.01	14.482	639.9;
	2	0	0	3	0.015	15.563	639.9;
	2	0	0	3	0.009	12.463	639.9;
	2	0	0	3	0.011	14.195	606.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.41;
	2	0	0	3	0	0	237.41;
	2	0	0	3	0	0	237.41;
	2	0	0	3	0	0	237.41;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	17.156	887.25;
	2	0	0	3	0.024	18.447	887.25;
	2	0	0	3	0.024	17.458	907.91;
	2	0	0	3	0.023	17.608	907.91;
	2	0	0	3	0.024	18.734	907.91;
	2	0	0	3	0.022	16.994	907.91;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	14.486	700.88;
	2	0	0	3	0.016	18.163	700.88;
	2	0	0	3	0.012	13.593	669.5;
	2	0	0	3	0.016	17.743	669.5;
	2	0	0	3	0.016	16.255	669.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.72;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	16.167	728;
	2	0	0	3	0.016	16.286	728;
	2	0	0	3	0.014	16.094	728;
	2	0	0	3	0.02	18.709	728;
	2	0	0	3	0.015	16.103	728;
	2	0	0	3	0.015	14.171	728;
	2	0	0	3	0.009	14.877	611.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.41;
	2	0	0	3	0.014	14.578	677.1;
	2	0	0	3	0.012	15.771	677.1;
	2	0	0	3	0.013	18.234	677.1;
	2	0	0	3	0.01	13.58	677.1;
	2	0	0	3	0.016	15.104	677.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.98;
	2	0	0	3	0	0	236.98;
	2	0	0	3	0	0	236.98;
	2	0	0	3	0	0	236.98;
	2	0	0	3	0	0	236.98;
	2	0	0	3	0.01	14.565	662.85;
	2	0	0	3	0.016	19.732	662.85;
	2	0	0	3	0.017	15.902	705.3;
	2	0	0	3	0.013	14.214	705.3;
	2	0	0	3	0.015	17.221	705.3;
	2	0	0	3	0.015	15.53	705.3;
	2	0	0	3	0.012	13.714	705.3;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.027	18	938.9;
	2	0	0	3	0.021	16.232	938.9;
	2	0	0	3	0.024	15.54	938.9;
	2	0	0	3	0.024	16.913	938.9;
	2	0	0	3	0.025	15.711	938.9;
	2	0	0	3	0.025	16.91	938.9;
	2	0	0	3	0.013	17.722	702.3;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.007	15.952	607.95;
	2	0	0	3	0.009	15.593	607.95;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	15.244	690.75;
	2	0	0	3	0.018	16.975	690.75;
	2	0	0	3	0.016	15.627	690.75;
	2	0	0	3	0.016	16.955	690.75;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0.014	15.685	725.4;
	2	0	0	3	0.019	16.554	725.4;
	2	0	0	3	0.016	17.869	725.4;
	2	0	0	3	0.017	16.294	725.4;
	2	0	0	3	0.019	16.413	725.4;
	2	0	0	3	0.012	15.361	725.4;
	2	0	0	3	0.01	16.08	627.9;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.066	28.196	1157.78;
	2	0	0	3	0.064	27.074	1157.78;
	2	0	0	3	0.011	15.787	662.25;
	2	0	0	3	0.014	18.188	662.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	16.122	606.6;
	2	0	0	3	0.015	17.258	609.3;
	2	0	0	3	0.02	19.214	744.15;
	2	0	0	3	0.016	16.171	744.15;
	2	0	0	3	0.019	15.419	744.15;
	2	0	0	3	0.018	17.251	744.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.055	29.351	960.98;
	2	0	0	3	0.059	24.685	1060.9;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.71;
	2	0	0	3	0	0	236.71;
	2	0	0	3	0	0	236.71;
	2	0	0	3	0.013	16.172	640.5;
	2	0	0	3	0.015	16.867	614.25;
	2	0	0	3	0.012	15.168	601.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	17.671	769.2;
	2	0	0	3	0.011	15.323	679.5;
	2	0	0	3	0.011	15.34	679.5;
	2	0	0	3	0.014	15.565	679.5;
	2	0	0	3	0.01	14.505	609;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	509.75;
	2	0	0	3	0.021	15.882	815.1;
	2	0	0	3	0.02	15.112	815.1;
	2	0	0	3	0.016	14.447	815.1;
	2	0	0	3	0.012	15.658	601.65;
	2	0	0	3	0.011	16.769	601.65;
	2	0	0	3	0	0	236.9;
	2	0	0	3	0	0	236.9;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	17.906	977;
	2	0	0	3	0.03	20.767	977;
	2	0	0	3	0.024	18.51	977;
	2	0	0	3	0.023	17.796	773.4;
	2	0	0	3	0.021	17.225	773.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.085	28.997	1368.27;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	16.981	712.5;
	2	0	0	3	0.015	16.292	712.5;
	2	0	0	3	0.015	13.986	712.5;
	2	0	0	3	0.022	14.377	950.2;
	2	0	0	3	0.022	17.619	950.2;
	2	0	0	3	0.018	13.939	950.2;
	2	0	0	3	0.025	16.338	950.2;
	2	0	0	3	0.025	15.821	950.2;
	2	0	0	3	0.017	12.577	950.2;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.99;
	2	0	0	3	0	0	236.99;
	2	0	0	3	0	0	236.99;
	2	0	0	3	0	0	236.99;
	2	0	0	3	0	0	236.99;
	2	0	0	3	0.02	15.559	843.53;
	2	0	0	3	0.017	14.304	843.53;
	2	0	0	3	0.02	15.044	843.53;
	2	0	0	3	0.022	16.458	843.53;
	2	0	0	3	0.023	16.363	843.53;
	2	0	0	3	0.021	16.525	843.53;
	2	0	0	3	0.017	15.148	748.8;
	2	0	0	3	0.019	16.904	748.8;
	2	0	0	3	0.013	13.976	748.8;
	2	0	0	3	0.015	15.157	748.8;
	2	0	0	3	0.013	15.141	748.8;
	2	0	0	3	0.018	18.018	748.8;
	2	0	0	3	0.017	14.598	717.75;
	2	0	0	3	0.019	18.624	717.75;
	2	0	0	3	0.012	14.767	605.25;
	2	0	0	3	0.014	16.287	605.25;
	2	0	0	3	0.012	18.014	605.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	12.505	690.75;
	2	0	0	3	0.027	26.231	237.79;
	2	0	0	3	0	0	236.57;
	2	0	0	3	0	0	236.57;
	2	0	0	3	0	0	236.57;
	2	0	0	3	0.024	16.51	907;
	2	0	0	3	0.025	17.866	907;
	2	0	0	3	0.024	15.068	907;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.72;
	2	0	0	3	0	0	236.72;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.009	14.809	672.95;
	2	0	0	3	0.016	14.84	672.95;
	2	0	0	3	0.012	15.056	672.95;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.75;
	2	0	0	3	0	0	237.75;
	2	0	0	3	0.019	15.576	810;
	2	0	0	3	0.015	14.648	810;
	2	0	0	3	0.021	15.539	810;
	2	0	0	3	0.023	16.95	810;
	2	0	0	3	0.002	8	1122.5;
	2	0	0	3	0.002	8	1122.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	15.08	925.8;
	2	0	0	3	0.021	17.457	925.8;
	2	0	0	3	0.021	17.527	925.8;
	2	0	0	3	0.019	18.33	664.31;
	2	0	0	3	0.016	15.833	664.31;
	2	0	0	3	0.015	16.215	664.31;
	2	0	0	3	0.015	17.151	664.31;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0.08	25.889	1334.18;
	2	0	0	3	0.075	26.736	1334.18;
	2	0	0	3	0.086	30.383	1334.18;
	2	0	0	3	0	0	236.52;
	2	0	0	3	0.023	17.042	936.75;
	2	0	0	3	0.024	15.4	936.75;
	2	0	0	3	0.024	16.769	936.75;
	2	0	0	3	0.025	15.88	936.75;
	2	0	0	3	0.011	13.147	636;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.53;
	2	0	0	3	0	0	236.53;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0.035	28.883	237.26;
	2	0	0	3	0.048	30.89	637.52;
	2	0	0	3	0	0	236.53;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1138.63;
	2	0	0	3	0.002	8	1138.63;
	2	0	0	3	0.009	16.023	602.7;
	2	0	0	3	0.012	14.622	604;
	2	0	0	3	0.009	13.989	604;
	2	0	0	3	0.012	15.355	604;
	2	0	0	3	0.013	18.329	604;
	2	0	0	3	0.011	15.342	604;
	2	0	0	3	0.009	17.244	604;
	2	0	0	3	0.052	25.279	893.59;
	2	0	0	3	0.065	33.373	893.59;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0.011	14.26	675.75;
	2	0	0	3	0	0	236.72;
	2	0	0	3	0	0	236.72;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	16.544	964;
	2	0	0	3	0.02	15.615	964;
	2	0	0	3	0.025	16.289	964;
	2	0	0	3	0.035	24.185	366.44;
	2	0	0	3	0.027	17.057	934.5;
	2	0	0	3	0.022	17.524	934.5;
	2	0	0	3	0.021	16.019	934.5;
	2	0	0	3	0.028	18.498	934.5;
	2	0	0	3	0.029	21.612	934.5;
	2	0	0	3	0.022	16.072	934.5;
	2	0	0	3	0.027	26.122	237.57;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0.029	29.939	236.38;
	2	0	0	3	0.018	28.089	236.38;
	2	0	0	3	0.027	28.865	236.38;
	2	0	0	3	0.022	24.89	236.38;
	2	0	0	3	0.023	26.44	236.38;
	2	0	0	3	0	0	701.74;
	2	0	0	3	0	0	701.74;
	2	0	0	3	0	0	701.74;
	2	0	0	3	0	0	701.74;
	2	0	0	3	0	0	701.74;
	2	0	0	3	0	0	701.74;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	0;
	2	0	0	3	0.037	28.987	328.58;
	2	0	0	3	0	0	236.47;
	2	0	0	3	0	0	236.47;
	2	0	0	3	0	0	236.47;
	2	0	0	3	0	0	237.72;
	2	0	0	3	0	0	237.72;
	2	0	0	3	0	0	237.72;
	2	0	0	3	0.009	14.637	602.4;
	2	0	0	3	0.01	17.531	605.7;
	2	0	0	3	0.016	17.423	744.45;
	2	0	0	3	0.014	15.463	744.45;
	2	0	0	3	0.01	14.38	613.05;
	2	0	0	3	0.013	14.236	613.05;
	2	0	0	3	0.012	17.033	613.05;
	2	0	0	3	0.01	15.399	613.05;
	2	0	0	3	0.012	16.247	613.05;
	2	0	0	3	0.011	16.357	613.05;
	2	0	0	3	0.02	16.596	925;
	2	0	0	3	0.022	16.112	925;
	2	0	0	3	0.021	16.857	925;
	2	0	0	3	0.021	13.239	925;
	2	0	0	3	0.023	15.799	925;
	2	0	0	3	0.025	16.401	925;
	2	0	0	3	0.034	26.275	237.28;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	15.618	633.45;
	2	0	0	3	0.009	13.38	633.45;
	2	0	0	3	0.011	14.154	633.45;
	2	0	0	3	0.011	16.984	633.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0.037	25.287	401.59;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	346.61;
	2	0	0	3	0	0	346.61;
	2	0	0	3	0	0	346.61;
	2	0	0	3	0	0	346.61;
	2	0	0	3	0	0	346.61;
	2	0	0	3	0	0	346.61;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.072	25.257	1307.61;
	2	0	0	3	0.094	30.272	1307.61;
	2	0	0	3	0.071	24.828	1307.61;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0.021	17.354	3859;
	2	0	0	3	0.022	19.864	3859;
	2	0	0	3	0.027	17.826	913.54;
	2	0	0	3	0.021	15.476	913.54;
	2	0	0	3	0.022	15.627	913.54;
	2	0	0	3	0.017	13.455	913.54;
	2	0	0	3	0	0	236.72;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0.01	14.754	688.2;
	2	0	0	3	0.012	16.62	688.2;
	2	0	0	3	0.009	12.511	603.9;
	2	0	0	3	0	0	236.53;
	2	0	0	3	0	0	236.53;
	2	0	0	3	0	0	236.53;
	2	0	0	3	0.036	31.615	236.96;
	2	0	0	3	0.025	17.455	988.8;
	2	0	0	3	0.024	16.634	988.8;
	2	0	0	3	0.024	18.382	988.8;
	2	0	0	3	0.012	17.669	604.42;
	2	0	0	3	0.011	14.104	604.42;
	2	0	0	3	0.014	15.253	666;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.57;
	2	0	0	3	0	0	236.57;
	2	0	0	3	0	0	236.57;
	2	0	0	3	0	0	236.51;
	2	0	0	3	0	0	236.51;
	2	0	0	3	0	0	236.51;
	2	0	0	3	0	0	236.51;
	2	0	0	3	0	0	236.48;
	2	0	0	3	0	0	236.48;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.042	30.952	237.99;
	2	0	0	3	0.033	27.303	237.99;
	2	0	0	3	0.077	26.775	1330.82;
	2	0	0	3	0.015	15.184	688.35;
	2	0	0	3	0.013	16.563	688.35;
	2	0	0	3	0.014	15.532	688.35;
	2	0	0	3	0.013	14.468	688.35;
	2	0	0	3	0.012	15.711	688.35;
	2	0	0	3	0.045	30.474	393.48;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.052	28.606	760.21;
	2	0	0	3	0.045	28.089	760.21;
	2	0	0	3	0.049	27.292	760.21;
	2	0	0	3	0.046	28.52	760.21;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	27.532	236.12;
	2	0	0	3	0.022	29.081	236.05;
	2	0	0	3	0.024	28.558	236.05;
	2	0	0	3	0.016	29.295	236.08;
	2	0	0	3	0.019	28.652	236.08;
	2	0	0	3	0.031	32.016	236.12;
	2	0	0	3	0.023	24.929	236.12;
	2	0	0	3	0.026	26.33	236.12;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.04	29.727	371.17;
	2	0	0	3	0	0	0;
	2	0	0	3	0.051	31.218	515.16;
	2	0	0	3	0.032	25.483	515.16;
	2	0	0	3	0.047	29.942	515.16;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	15.983	665.7;
	2	0	0	3	0.014	16.388	665.7;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.68;
	2	0	0	3	0	0	236.68;
	2	0	0	3	0	0	236.68;
	2	0	0	3	0.02	16.259	878;
	2	0	0	3	0.021	14.75	878;
	2	0	0	3	0.026	17.765	878;
	2	0	0	3	0.076	26.223	1506.8;
	2	0	0	3	0.085	30.783	1506.8;
	2	0	0	3	0.027	22.554	528.68;
	2	0	0	3	0	0	0;
	2	0	0	3	0.082	28.994	1356.89;
	2	0	0	3	0.069	23.908	1495.62;
	2	0	0	3	0.078	26.502	1495.62;
	2	0	0	3	0.083	29.51	1495.62;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.016	16.45	665.7;
	2	0	0	3	0.014	17.97	665.7;
	2	0	0	3	0.009	13.61	665.7;
	2	0	0	3	0.012	17.586	665.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0.068	24.828	1506.8;
	2	0	0	3	0.085	29.671	1506.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0.074	27.779	1373.77;
	2	0	0	3	0.091	30.409	1373.77;
	2	0	0	3	0.088	28.413	1373.77;
	2	0	0	3	0.027	19.906	922.05;
	2	0	0	3	0.021	16.093	922.05;
	2	0	0	3	0.021	14.765	922.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	19.286	603.6;
	2	0	0	3	0.013	15.493	603.6;
	2	0	0	3	0.006	13.314	603.6;
	2	0	0	3	0.013	15.284	609;
	2	0	0	3	0.011	14.962	609;
	2	0	0	3	0.012	16.85	609;
	2	0	0	3	0.008	16.194	609;
	2	0	0	3	0.009	14.921	610.5;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	26.265	237.54;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	18.158	727.46;
	2	0	0	3	0.014	17.543	727.46;
	2	0	0	3	0.018	15.792	727.46;
	2	0	0	3	0.015	15.366	727.46;
	2	0	0	3	0.021	15.18	858;
	2	0	0	3	0.023	17.662	858;
	2	0	0	3	0.019	15.552	858;
	2	0	0	3	0.023	17.075	858;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	15.59	606.75;
	2	0	0	3	0.01	13.831	606.75;
	2	0	0	3	0.008	16.215	606.75;
	2	0	0	3	0.011	16.023	606.75;
	2	0	0	3	0.011	16.508	606.75;
	2	0	0	3	0.011	14.104	606.75;
	2	0	0	3	0.011	16.002	604.65;
	2	0	0	3	0.009	15.307	603;
	2	0	0	3	0	0	236.69;
	2	0	0	3	0	0	236.69;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0	0	236.33;
	2	0	0	3	0.013	15.03	675.6;
	2	0	0	3	0.017	16.51	675.6;
	2	0	0	3	0.015	15.588	675.6;
	2	0	0	3	0.013	16.92	672;
	2	0	0	3	0.015	15.161	672;
	2	0	0	3	0.012	16.211	667.65;
	2	0	0	3	0.02	15.26	898.25;
	2	0	0	3	0.024	17.41	898.25;
	2	0	0	3	0.021	16.814	898.25;
	2	0	0	3	0.023	16.763	898.25;
	2	0	0	3	0.024	15.537	898.25;
	2	0	0	3	0.021	16.854	898.25;
	2	0	0	3	0.011	16.689	651;
	2	0	0	3	0.012	17.823	651;
	2	0	0	3	0.017	13.917	738;
	2	0	0	3	0.013	13.8	738;
	2	0	0	3	0	0	236.53;
	2	0	0	3	0.078	29.431	1260.88;
	2	0	0	3	0.013	17.591	675;
	2	0	0	3	0.026	17.05	948.9;
	2	0	0	3	0.023	15.1	948.9;
	2	0	0	3	0.025	16.27	948.9;
	2	0	0	3	0	0	341.43;
	2	0	0	3	0	0	341.43;
	2	0	0	3	0.022	16.601	844.5;
	2	0	0	3	0.023	17.053	844.5;
	2	0	0	3	0.028	20.348	888;
	2	0	0	3	0.017	15.691	782.25;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.049	29.234	861.77;
	2	0	0	3	0.046	26.947	861.77;
	2	0	0	3	0.009	16.284	608.55;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	14.45	755.25;
	2	0	0	3	0	0	236.17;
	2	0	0	3	0	0	236.17;
	2	0	0	3	0	0	236.17;
	2	0	0	3	0	0	236.17;
	2	0	0	3	0	0	236.17;
	2	0	0	3	0	0	236.17;
	2	0	0	3	0.058	32.422	929.86;
	2	0	0	3	0.016	13.294	744.4;
	2	0	0	3	0.019	17.526	744.4;
	2	0	0	3	0.02	17.139	744.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	26.277	236.17;
	2	0	0	3	0.025	34.116	236.17;
	2	0	0	3	0.008	15.764	602.55;
	2	0	0	3	0.015	17.303	608.1;
	2	0	0	3	0.008	14.748	610;
	2	0	0	3	0.01	12.364	610;
	2	0	0	3	0.01	15.759	610;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	15.237	622.9;
	2	0	0	3	0.013	17.917	622.9;
	2	0	0	3	0.01	14.187	622.9;
	2	0	0	3	0.013	15.696	622.9;
	2	0	0	3	0.012	14.168	622.9;
	2	0	0	3	0.016	18.793	622.9;
	2	0	0	3	0	0	237.32;
	2	0	0	3	0	0	237.32;
	2	0	0	3	0	0	237.32;
	2	0	0	3	0	0	237.32;
	2	0	0	3	0	0	237.32;
	2	0	0	3	0	0	237.32;
	2	0	0	3	0.019	15.365	889.72;
	2	0	0	3	0.018	14.476	889.72;
	2	0	0	3	0.019	14.531	889.72;
	2	0	0	3	0.022	17.234	889.72;
	2	0	0	3	0.019	14.108	799.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	897.92;
	2	0	0	3	0	0	897.92;
	2	0	0	3	0.083	30.336	1380.96;
	2	0	0	3	0.084	30.547	1380.96;
	2	0	0	3	0	0	236.51;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.058	29.431	852.64;
	2	0	0	3	0.053	27.513	852.64;
	2	0	0	3	0.055	27.644	852.64;
	2	0	0	3	0	0	236.55;
	2	0	0	3	0	0	236.55;
	2	0	0	3	0	0	236.55;
	2	0	0	3	0	0	236.55;
	2	0	0	3	0.012	13.791	708.3;
	2	0	0	3	0.009	14.321	603.15;
	2	0	0	3	0	0	236.67;
	2	0	0	3	0	0	236.67;
	2	0	0	3	0.078	27.222	1220.02;
	2	0	0	3	0.072	28.669	1220.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0.085	30.856	1351.38;
	2	0	0	3	0.092	29.355	1351.38;
	2	0	0	3	0.056	30.086	973.15;
	2	0	0	3	0.063	29.945	973.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.011	14.634	608.75;
	2	0	0	3	0.009	16.004	608.75;
	2	0	0	3	0.011	16.441	608.75;
	2	0	0	3	0	0	236.15;
	2	0	0	3	0	0	236.15;
	2	0	0	3	0	0	236.15;
	2	0	0	3	0	0	236.15;
	2	0	0	3	0	0	236.15;
	2	0	0	3	0	0	236.15;
	2	0	0	3	0	0	1142.41;
	2	0	0	3	0	0	1142.41;
	2	0	0	3	0	0	1142.41;
	2	0	0	3	0	0	1142.41;
	2	0	0	3	0	0	1142.41;
	2	0	0	3	0	0	1142.41;
	2	0	0	3	0.008	15.604	636;
	2	0	0	3	0.015	15.49	636;
	2	0	0	3	0.013	15.644	636;
	2	0	0	3	0.009	14.612	636;
	2	0	0	3	0.012	15.9	636;
	2	0	0	3	0.009	15.754	636;
	2	0	0	3	0.011	14.028	616.5;
	2	0	0	3	0.01	14.435	616.5;
	2	0	0	3	0.033	31.178	236.87;
	2	0	0	3	0.032	33.487	236.87;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	18.082	606.51;
	2	0	0	3	0.009	15.312	606.51;
	2	0	0	3	0.011	13.676	606.51;
	2	0	0	3	0.011	17.617	606.51;
	2	0	0	3	0.013	15.878	606.51;
	2	0	0	3	0.023	14.852	954.79;
	2	0	0	3	0.023	16.035	954.79;
	2	0	0	3	0.024	16.11	954.79;
	2	0	0	3	0.022	15.831	954.79;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.015	16.945	666;
	2	0	0	3	0.014	15.597	666;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.058	30.174	949.75;
	2	0	0	3	0.062	27.225	949.75;
	2	0	0	3	0.063	28.512	949.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	18.805	790.65;
	2	0	0	3	0.018	14.606	790.65;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.015	15.498	752.73;
	2	0	0	3	0.017	15.292	752.73;
	2	0	0	3	0.018	14.469	752.73;
	2	0	0	3	0.018	17.241	752.73;
	2	0	0	3	0.014	15.421	752.73;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.042	22.692	788.88;
	2	0	0	3	0.047	26.565	788.88;
	2	0	0	3	0	0	0;
	2	0	0	3	0.034	30.057	237.86;
	2	0	0	3	0.035	27.935	237.86;
	2	0	0	3	0.014	16.397	605.7;
	2	0	0	3	0.009	16.011	605.7;
	2	0	0	3	0.011	14.563	603.75;
	2	0	0	3	0.016	15.458	712.65;
	2	0	0	3	0.014	15.568	712.65;
	2	0	0	3	0.015	15.76	712.65;
	2	0	0	3	0.019	16.948	712.65;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.023	16.239	879.5;
	2	0	0	3	0.024	16.176	879.5;
	2	0	0	3	0.021	15.563	879.5;
	2	0	0	3	0.024	29.309	236.18;
	2	0	0	3	0.022	25.708	236.18;
	2	0	0	3	0.025	24.495	236.18;
	2	0	0	3	0.022	25.318	236.18;
	2	0	0	3	0.015	27.205	236.16;
	2	0	0	3	0.019	29.12	236.16;
	2	0	0	3	0.024	28.58	236.16;
	2	0	0	3	0.018	29.805	236.16;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.09	30.619	1372.44;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.55;
	2	0	0	3	0	0	236.55;
	2	0	0	3	0	0	236.55;
	2	0	0	3	0	0	236.55;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.104	33.533	1250.1;
	2	0	0	3	0.09	29.054	1250.1;
	2	0	0	3	0.015	14.795	685.5;
	2	0	0	3	0.012	15.71	685.5;
	2	0	0	3	0.015	15.185	685.5;
	2	0	0	3	0.012	13.179	685.5;
	2	0	0	3	0.016	15.443	685.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.032	29.276	236.59;
	2	0	0	3	0.023	24.537	236.59;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	16.359	1152.07;
	2	0	0	3	0.021	16.924	1152.07;
	2	0	0	3	0.026	16.8	1152.07;
	2	0	0	3	0.022	16.977	1152.07;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	18.434	880.5;
	2	0	0	3	0.029	30.428	237.53;
	2	0	0	3	0.034	31.254	237.53;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.013	12.099	788;
	2	0	0	3	0.024	19.043	788;
	2	0	0	3	0.017	17.367	788;
	2	0	0	3	0.019	16.014	788;
	2	0	0	3	0.022	16.903	788;
	2	0	0	3	0.018	17.543	788;
	2	0	0	3	0.072	28.995	1185.45;
	2	0	0	3	0.086	31.17	1185.45;
	2	0	0	3	0.087	31.885	1185.45;
	2	0	0	3	0.085	32.357	1185.45;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.016	17.592	767.47;
	2	0	0	3	0.023	18.09	767.47;
	2	0	0	3	0.019	16.898	767.47;
	2	0	0	3	0.022	17.681	767.47;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.45;
	2	0	0	3	0	0	236.45;
	2	0	0	3	0	0	236.45;
	2	0	0	3	0	0	236.45;
	2	0	0	3	0.023	16.84	906.5;
	2	0	0	3	0.019	15.339	906.5;
	2	0	0	3	0.024	15.371	906.5;
	2	0	0	3	0	0	236.32;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	15.194	619.5;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	775.42;
	2	0	0	3	0	0	775.42;
	2	0	0	3	0	0	775.42;
	2	0	0	3	0	0	775.42;
	2	0	0	3	0	0	775.42;
	2	0	0	3	0	0	775.42;
	2	0	0	3	0	0	236.55;
	2	0	0	3	0	0	236.55;
	2	0	0	3	0	0	236.55;
	2	0	0	3	0	0	236.55;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.021	17.451	867.75;
	2	0	0	3	0.025	16.743	867.75;
	2	0	0	3	0.027	17.584	867.75;
	2	0	0	3	0.021	17.134	867.75;
	2	0	0	3	0.024	16.015	867.75;
	2	0	0	3	0.017	17.283	765;
	2	0	0	3	0.021	17.2	765;
	2	0	0	3	0.016	15.448	765;
	2	0	0	3	0	0	237.79;
	2	0	0	3	0	0	237.79;
	2	0	0	3	0	0	237.79;
	2	0	0	3	0	0	237.79;
	2	0	0	3	0	0	237.79;
	2	0	0	3	0	0	237.79;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0.015	15.383	737.85;
	2	0	0	3	0.014	15.975	737.85;
	2	0	0	3	0.016	15.375	737.85;
	2	0	0	3	0.021	17.403	737.85;
	2	0	0	3	0.02	16.409	794.4;
	2	0	0	3	0.015	14.097	794.4;
	2	0	0	3	0.016	13.952	794.4;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.021	16.021	864.67;
	2	0	0	3	0.019	16.218	864.67;
	2	0	0	3	0.073	34.319	998.42;
	2	0	0	3	0.031	20.488	864.56;
	2	0	0	3	0.02	14.177	864.56;
	2	0	0	3	0.026	18.206	864.56;
	2	0	0	3	0.022	16.694	864.56;
	2	0	0	3	0.017	13.979	856.65;
	2	0	0	3	0.025	16.83	856.65;
	2	0	0	3	0.021	15.884	856.65;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.015	16.452	669.6;
	2	0	0	3	0	0	236.72;
	2	0	0	3	0.046	30.116	832.75;
	2	0	0	3	0.054	26.939	832.75;
	2	0	0	3	0.047	27.513	773.96;
	2	0	0	3	0.041	27.644	773.96;
	2	0	0	3	0.045	25.318	773.96;
	2	0	0	3	0.053	34.506	773.96;
	2	0	0	3	0	0	1479.73;
	2	0	0	3	0.017	15.104	738.15;
	2	0	0	3	0.013	15.996	738.15;
	2	0	0	3	0.014	16.33	738.15;
	2	0	0	3	0.015	16.225	738.15;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.03	28.661	237.53;
	2	0	0	3	0.032	29.773	237.53;
	2	0	0	3	0	0	236.53;
	2	0	0	3	0	0	236.53;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.017	16.235	751.5;
	2	0	0	3	0.018	15.612	751.5;
	2	0	0	3	0.018	15.243	751.5;
	2	0	0	3	0.024	25.312	237.53;
	2	0	0	3	0.029	25.572	237.53;
	2	0	0	3	0.034	31.344	237.53;
	2	0	0	3	0.023	23.509	237.53;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.023	18.144	917.7;
	2	0	0	3	0.022	17.004	917.7;
	2	0	0	3	0.024	17.47	917.7;
	2	0	0	3	0.024	15.97	917.7;
	2	0	0	3	0.028	18.441	917.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.034	28.5	236.93;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	15.881	690;
	2	0	0	3	0.016	16.055	690;
	2	0	0	3	0.016	15.123	690;
	2	0	0	3	0.021	16.486	899.1;
	2	0	0	3	0.022	17.84	899.1;
	2	0	0	3	0.021	15.046	899.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1025.38;
	2	0	0	3	0.002	8	1025.38;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.083	28.617	1358.17;
	2	0	0	3	0.083	27.637	1358.17;
	2	0	0	3	0.08	28.361	1358.17;
	2	0	0	3	0.088	29.543	1358.17;
	2	0	0	3	0.017	15.941	685.95;
	2	0	0	3	0.015	17.279	685.95;
	2	0	0	3	0.013	15.24	685.95;
	2	0	0	3	0.017	18.243	685.95;
	2	0	0	3	0.012	17.265	685.95;
	2	0	0	3	0.016	15.441	685.95;
	2	0	0	3	0.01	14.774	622.5;
	2	0	0	3	0.01	13.701	622.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.033	26.989	237.53;
	2	0	0	3	0.038	30.748	237.53;
	2	0	0	3	0.077	28.29	1406.43;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	15.087	685.95;
	2	0	0	3	0.012	15.813	685.95;
	2	0	0	3	0.016	16.924	685.95;
	2	0	0	3	0.014	15.832	685.95;
	2	0	0	3	0.014	14.731	685.95;
	2	0	0	3	0.013	17.416	685.95;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.81;
	2	0	0	3	0	0	236.81;
	2	0	0	3	0	0	236.81;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	16.168	893.25;
	2	0	0	3	0.024	15.657	893.25;
	2	0	0	3	0.016	12.446	893.25;
	2	0	0	3	0.026	16.714	893.25;
	2	0	0	3	0.022	18.421	893.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0.03	27.805	237.54;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	15.3	661.45;
	2	0	0	3	0.015	16.179	661.45;
	2	0	0	3	0.012	14.826	661.45;
	2	0	0	3	0.01	14.427	661.45;
	2	0	0	3	0.014	16.205	661.45;
	2	0	0	3	0.017	18.067	661.45;
	2	0	0	3	0.024	15.379	909.83;
	2	0	0	3	0.021	16.75	909.83;
	2	0	0	3	0.031	19.549	909.83;
	2	0	0	3	0.027	19.394	909.83;
	2	0	0	3	0.023	17.807	909.83;
	2	0	0	3	0.026	16.456	909.83;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	15.692	945.55;
	2	0	0	3	0.023	17.524	945.55;
	2	0	0	3	0.027	17.073	945.55;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.18;
	2	0	0	3	0	0	237.18;
	2	0	0	3	0	0	237.18;
	2	0	0	3	0	0	237.18;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.47;
	2	0	0	3	0	0	236.47;
	2	0	0	3	0	0	236.47;
	2	0	0	3	0	0	236.47;
	2	0	0	3	0.078	25.058	1287.7;
	2	0	0	3	0.071	26.703	1287.7;
	2	0	0	3	0.071	26.635	1287.7;
	2	0	0	3	0.085	29.54	1287.7;
	2	0	0	3	0.089	28.801	1579.05;
	2	0	0	3	0.08	26.606	1579.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.063	33.328	820.58;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.034	21.733	965;
	2	0	0	3	0.02	16.162	965;
	2	0	0	3	0.021	16.938	965;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.011	15.098	643.2;
	2	0	0	3	0.016	16.246	643.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	15.08	945.55;
	2	0	0	3	0.024	17.318	945.55;
	2	0	0	3	0.022	16.503	945.55;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	17.531	626.25;
	2	0	0	3	0.014	18.171	626.25;
	2	0	0	3	0.011	15.827	626.25;
	2	0	0	3	0.024	17.78	912.75;
	2	0	0	3	0.023	17.223	912.75;
	2	0	0	3	0.03	19.155	912.75;
	2	0	0	3	0.024	17.236	912.75;
	2	0	0	3	0.025	16.345	912.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.023	25.975	236.93;
	2	0	0	3	0.024	16.468	945;
	2	0	0	3	0.022	18.069	945;
	2	0	0	3	0.022	16.854	945;
	2	0	0	3	0.022	15.748	945;
	2	0	0	3	0.027	18.317	896.9;
	2	0	0	3	0.017	13.618	896.9;
	2	0	0	3	0.021	14.525	896.9;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.026	32.967	236.23;
	2	0	0	3	0.03	27.796	236.23;
	2	0	0	3	0.024	31.652	236.23;
	2	0	0	3	0.02	31.482	236.23;
	2	0	0	3	0.031	28.453	236.23;
	2	0	0	3	0.027	28.841	236.23;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.051	27.958	877.91;
	2	0	0	3	0.062	31.969	877.91;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0.058	29.577	934.54;
	2	0	0	3	0.058	28.586	934.54;
	2	0	0	3	0.052	28.576	934.54;
	2	0	0	3	0.053	30.062	934.54;
	2	0	0	3	0.059	27.043	934.54;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.023	16.296	1038.4;
	2	0	0	3	0.023	16.791	1038.4;
	2	0	0	3	0.022	17.033	1038.4;
	2	0	0	3	0.028	17.506	1038.4;
	2	0	0	3	0.023	16.08	1038.4;
	2	0	0	3	0.024	19.864	1038.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0.027	16.519	917.63;
	2	0	0	3	0.025	16.803	917.63;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	17.891	876;
	2	0	0	3	0.025	17.7	876;
	2	0	0	3	0.024	15.354	876;
	2	0	0	3	0.025	16.968	876;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	17.405	641.66;
	2	0	0	3	0.011	16.065	641.66;
	2	0	0	3	0.01	14.439	641.66;
	2	0	0	3	0.01	13.917	641.66;
	2	0	0	3	0	0	237.05;
	2	0	0	3	0	0	237.05;
	2	0	0	3	0	0	237.05;
	2	0	0	3	0.075	28.56	1231;
	2	0	0	3	0.065	23.907	1231;
	2	0	0	3	0.02	29.02	236.75;
	2	0	0	3	0.012	16.663	601.65;
	2	0	0	3	0.008	15.039	601.65;
	2	0	0	3	0.013	15.733	601.65;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.077	27.641	1337.1;
	2	0	0	3	0.076	25.952	1337.1;
	2	0	0	3	0.085	27.77	1337.1;
	2	0	0	3	0.086	28.051	1337.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	15.93	607.2;
	2	0	0	3	0.012	15.65	607.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	17.153	745.8;
	2	0	0	3	0.024	19.893	745.8;
	2	0	0	3	0.016	17.731	745.8;
	2	0	0	3	0.017	17.703	745.8;
	2	0	0	3	0.018	17.135	745.8;
	2	0	0	3	0.015	14.412	745.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	0;
	2	0	0	3	0.037	30.364	401.59;
	2	0	0	3	0.027	18.199	862.5;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	14.539	774.6;
	2	0	0	3	0.021	18.791	774.6;
	2	0	0	3	0.021	17.545	774.6;
	2	0	0	3	0.018	14.946	774.6;
	2	0	0	3	0.019	19.252	774.6;
	2	0	0	3	0.011	14.56	627.75;
	2	0	0	3	0.015	16.548	627.75;
	2	0	0	3	0.007	14.299	627.75;
	2	0	0	3	0.009	14.26	627.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.079	29.743	1354.74;
	2	0	0	3	0.012	16.226	603.75;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.008	17.471	603;
	2	0	0	3	0.013	15.749	629.4;
	2	0	0	3	0.013	15.932	629.4;
	2	0	0	3	0.081	29.793	1246.74;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.018	14.097	799.8;
	2	0	0	3	0.015	15.071	799.8;
	2	0	0	3	0.022	16.562	799.8;
	2	0	0	3	0.023	16.865	799.8;
	2	0	0	3	0.019	14.529	799.8;
	2	0	0	3	0.023	17.037	799.8;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.032	29.447	236.27;
	2	0	0	3	0.017	27.292	236.27;
	2	0	0	3	0.027	27.784	236.27;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.028	18.377	895.5;
	2	0	0	3	0.028	17.356	895.5;
	2	0	0	3	0.024	15.93	895.5;
	2	0	0	3	0.028	18.594	895.5;
	2	0	0	3	0.025	15.954	895.5;
	2	0	0	3	0.016	18.151	750;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.33;
	2	0	0	3	0	0	237.33;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.074	28.52	1131.1;
	2	0	0	3	0.066	29.479	1131.1;
	2	0	0	3	0.067	26.633	1131.1;
	2	0	0	3	0.067	29.632	1131.1;
	2	0	0	3	0.014	16.225	681;
	2	0	0	3	0.014	13.964	681;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0.024	16.695	860;
	2	0	0	3	0.019	15.208	860;
	2	0	0	3	0.018	15.239	860;
	2	0	0	3	0.054	34.887	723.37;
	2	0	0	3	0.041	24.364	723.37;
	2	0	0	3	0.019	17.399	675.9;
	2	0	0	3	0.013	15.765	675.9;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.19;
	2	0	0	3	0	0	236.19;
	2	0	0	3	0.002	8	1006.38;
	2	0	0	3	0.002	8	1006.38;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.59;
	2	0	0	3	0	0	236.59;
	2	0	0	3	0	0	236.59;
	2	0	0	3	0	0	236.59;
	2	0	0	3	0	0	236.59;
	2	0	0	3	0	0	252.2;
	2	0	0	3	0	0	252.2;
	2	0	0	3	0	0	252.2;
	2	0	0	3	0	0	252.2;
	2	0	0	3	0	0	252.2;
	2	0	0	3	0	0	252.2;
	2	0	0	3	0.021	16.113	934.25;
	2	0	0	3	0.026	16.228	934.25;
	2	0	0	3	0.02	16.427	934.25;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.026	17.486	975.64;
	2	0	0	3	0.022	15.96	975.64;
	2	0	0	3	0.026	16.263	975.64;
	2	0	0	3	0.021	15.615	975.64;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	18.535	805.42;
	2	0	0	3	0.016	15.954	805.42;
	2	0	0	3	0.025	19.067	805.42;
	2	0	0	3	0.026	19.502	805.42;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	14.875	603;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	16.487	693;
	2	0	0	3	0.016	15.506	693;
	2	0	0	3	0.013	15.039	693;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	18.579	640.35;
	2	0	0	3	0.009	16.421	640.35;
	2	0	0	3	0.009	15.809	607.5;
	2	0	0	3	0.008	13.688	607.5;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	16.643	870;
	2	0	0	3	0.017	14.297	870;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.024	19.721	889.58;
	2	0	0	3	0.026	18.859	889.58;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.076	24.163	1476.04;
	2	0	0	3	0.077	28.271	1476.04;
	2	0	0	3	0.065	22.737	1476.04;
	2	0	0	3	0.066	24.59	1476.04;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0.015	14.487	662.7;
	2	0	0	3	0.009	13.451	662.7;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.029	19.166	925.9;
	2	0	0	3	0.027	17.703	925.9;
	2	0	0	3	0.023	16.344	925.9;
	2	0	0	3	0.024	17.692	925.9;
	2	0	0	3	0.024	17.925	925.9;
	2	0	0	3	0.024	18.516	925.9;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	16.871	829.75;
	2	0	0	3	0.022	15.193	829.75;
	2	0	0	3	0.021	16.571	829.75;
	2	0	0	3	0.024	16.699	829.75;
	2	0	0	3	0.023	16.225	829.75;
	2	0	0	3	0.021	14.089	829.75;
	2	0	0	3	0	0	237.41;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.022	16.559	813.75;
	2	0	0	3	0.02	17.674	813.75;
	2	0	0	3	0.025	18.658	813.75;
	2	0	0	3	0.022	15.59	813.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.024	16.531	847.05;
	2	0	0	3	0.025	18.762	847.05;
	2	0	0	3	0.022	15.953	847.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	17.031	898;
	2	0	0	3	0.022	16.88	898;
	2	0	0	3	0.021	17.055	898;
	2	0	0	3	0.026	16.674	898;
	2	0	0	3	0.02	14.447	898;
	2	0	0	3	0.023	15.738	898;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.043	22.278	974.05;
	2	0	0	3	0.064	27.376	974.05;
	2	0	0	3	0.051	23.481	974.05;
	2	0	0	3	0.04	21.162	974.05;
	2	0	0	3	0.057	25.024	974.05;
	2	0	0	3	0.051	25.538	974.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.074	23.597	1514.82;
	2	0	0	3	0.052	18.303	1514.82;
	2	0	0	3	0.017	17.04	722.7;
	2	0	0	3	0.015	15.672	722.7;
	2	0	0	3	0.013	15.363	722.7;
	2	0	0	3	0.016	15.007	722.7;
	2	0	0	3	0.014	14.394	722.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.027	22.911	237.85;
	2	0	0	3	0.031	22.87	237.85;
	2	0	0	3	0.024	25.241	237.85;
	2	0	0	3	0.022	16.969	869.85;
	2	0	0	3	0.019	15.123	869.85;
	2	0	0	3	0.019	15.488	869.85;
	2	0	0	3	0.018	16.38	781.5;
	2	0	0	3	0.022	16.241	781.5;
	2	0	0	3	0.04	26.152	775.89;
	2	0	0	3	0.027	16.846	909.75;
	2	0	0	3	0.022	16.367	909.75;
	2	0	0	3	0.023	15.152	909.75;
	2	0	0	3	0.029	19.314	909.75;
	2	0	0	3	0.024	18.545	909.75;
	2	0	0	3	0.026	16.648	909.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0.077	25.069	1484.24;
	2	0	0	3	0.061	21.483	1484.24;
	2	0	0	3	0.069	24.163	1484.24;
	2	0	0	3	0.088	28.271	1484.24;
	2	0	0	3	0.023	15.347	884;
	2	0	0	3	0.025	16.739	884;
	2	0	0	3	0.025	16.868	884;
	2	0	0	3	0	0	0;
	2	0	0	3	0.053	19.551	1269.35;
	2	0	0	3	0.078	28.79	1269.35;
	2	0	0	3	0.072	23.309	1269.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	30.204	236.33;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.018	17.921	789;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	237.43;
	2	0	0	3	0	0	237.43;
	2	0	0	3	0	0	237.43;
	2	0	0	3	0	0	237.43;
	2	0	0	3	0	0	237.43;
	2	0	0	3	0	0	237.43;
	2	0	0	3	0.023	18.027	761.5;
	2	0	0	3	0.018	16.256	761.5;
	2	0	0	3	0.017	15.07	761.5;
	2	0	0	3	0.016	18.456	637.8;
	2	0	0	3	0.013	14.088	637.8;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.007	15.536	607.5;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.011	17.197	623.4;
	2	0	0	3	0	0	237.07;
	2	0	0	3	0	0	237.07;
	2	0	0	3	0.013	16.268	674.7;
	2	0	0	3	0.009	13.056	674.7;
	2	0	0	3	0.028	19.002	847.5;
	2	0	0	3	0.016	12.28	847.5;
	2	0	0	3	0.025	18.985	847.5;
	2	0	0	3	0.027	16.932	898.35;
	2	0	0	3	0.03	19.753	898.35;
	2	0	0	3	0.03	18.89	898.35;
	2	0	0	3	0.023	16.822	898.35;
	2	0	0	3	0.034	22.741	809.58;
	2	0	0	3	0.008	14.021	627.75;
	2	0	0	3	0.024	16.304	898.3;
	2	0	0	3	0.025	20.151	898.3;
	2	0	0	3	0.023	16.428	898.3;
	2	0	0	3	0.019	14.669	874.8;
	2	0	0	3	0.019	15.908	874.8;
	2	0	0	3	0.024	19.556	874.8;
	2	0	0	3	0.021	15.488	874.8;
	2	0	0	3	0.021	17.375	874.8;
	2	0	0	3	0.021	15.704	874.8;
	2	0	0	3	0.012	22.163	236.08;
	2	0	0	3	0.018	23.074	236.08;
	2	0	0	3	0.02	23.429	236.08;
	2	0	0	3	0.027	26.302	236.08;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.023	15.525	862.95;
	2	0	0	3	0.02	16.061	862.95;
	2	0	0	3	0.019	15.943	862.95;
	2	0	0	3	0.023	16.112	862.95;
	2	0	0	3	0	0	237.2;
	2	0	0	3	0	0	237.2;
	2	0	0	3	0	0	237.11;
	2	0	0	3	0	0	237.11;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.018	15.706	781.5;
	2	0	0	3	0.021	17.736	781.5;
	2	0	0	3	0.015	13.717	781.5;
	2	0	0	3	0.018	18.061	781.5;
	2	0	0	3	0.017	14.554	781.5;
	2	0	0	3	0.014	14.778	781.5;
	2	0	0	3	0.011	15.848	603;
	2	0	0	3	0.013	16.616	603;
	2	0	0	3	0.012	17.278	603;
	2	0	0	3	0.021	16.008	802.6;
	2	0	0	3	0.021	15.946	802.6;
	2	0	0	3	0.021	15.341	802.6;
	2	0	0	3	0.024	19.45	802.6;
	2	0	0	3	0.019	16.795	802.6;
	2	0	0	3	0.019	15.618	802.6;
	2	0	0	3	0	0	456.91;
	2	0	0	3	0	0	456.91;
	2	0	0	3	0	0	456.91;
	2	0	0	3	0	0	456.91;
	2	0	0	3	0	0	456.91;
	2	0	0	3	0	0	456.91;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	23.181	236.16;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	18.107	944.15;
	2	0	0	3	0.027	19.114	944.15;
	2	0	0	3	0.025	15.972	944.15;
	2	0	0	3	0.025	16.83	944.15;
	2	0	0	3	0.027	19.102	944.15;
	2	0	0	3	0.022	16.242	944.15;
	2	0	0	3	0.019	18.757	737.85;
	2	0	0	3	0.016	15.602	737.85;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	15.693	655.65;
	2	0	0	3	0.014	14.566	690.75;
	2	0	0	3	0.016	17.031	690.75;
	2	0	0	3	0.018	16.619	690.75;
	2	0	0	3	0.016	14.902	690.75;
	2	0	0	3	0.023	17.234	773;
	2	0	0	3	0.02	16.464	773;
	2	0	0	3	0.016	16.515	773;
	2	0	0	3	0.022	17.79	773;
	2	0	0	3	0.02	16.079	773;
	2	0	0	3	0.016	17.231	773;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	16.98	607.05;
	2	0	0	3	0.01	15.994	607.05;
	2	0	0	3	0.011	15.978	607.05;
	2	0	0	3	0.011	14.85	622.5;
	2	0	0	3	0.008	16.201	622.5;
	2	0	0	3	0	0	237.11;
	2	0	0	3	0.054	24.89	1058.03;
	2	0	0	3	0.072	31.753	1058.03;
	2	0	0	3	0.065	26.04	1058.03;
	2	0	0	3	0.06	29.107	1058.03;
	2	0	0	3	0.017	16.585	729;
	2	0	0	3	0.008	16.128	603.42;
	2	0	0	3	0.011	17.176	603.42;
	2	0	0	3	0.012	15.052	603.42;
	2	0	0	3	0.006	13.937	603.42;
	2	0	0	3	0.007	14.328	603.42;
	2	0	0	3	0.007	14.188	603.42;
	2	0	0	3	0.032	19.778	898.35;
	2	0	0	3	0.014	14.818	661.24;
	2	0	0	3	0.013	17.402	661.24;
	2	0	0	3	0.011	14.217	661.24;
	2	0	0	3	0.012	15.192	661.24;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	17.941	909.85;
	2	0	0	3	0.023	16.635	909.85;
	2	0	0	3	0.031	19.257	909.85;
	2	0	0	3	0.03	29.682	237.31;
	2	0	0	3	0.021	26.346	237.31;
	2	0	0	3	0.016	14.941	785.25;
	2	0	0	3	0.017	15.726	785.25;
	2	0	0	3	0.01	15.136	608;
	2	0	0	3	0.007	12.154	608;
	2	0	0	3	0.008	16.16	608;
	2	0	0	3	0.019	15.127	805.88;
	2	0	0	3	0.02	14.604	805.88;
	2	0	0	3	0.01	13.202	712.5;
	2	0	0	3	0.042	28.765	791.8;
	2	0	0	3	0.052	30.482	791.8;
	2	0	0	3	0	0	1090.15;
	2	0	0	3	0	0	1090.15;
	2	0	0	3	0.02	16.048	898.32;
	2	0	0	3	0.021	16.218	898.32;
	2	0	0	3	0.026	16.296	898.32;
	2	0	0	3	0.023	16.233	898.32;
	2	0	0	3	0.022	15.617	898.32;
	2	0	0	3	0.023	16.489	899.05;
	2	0	0	3	0.026	17.693	899.05;
	2	0	0	3	0.022	16.563	899.05;
	2	0	0	3	0	0	312.13;
	2	0	0	3	0	0	312.13;
	2	0	0	3	0	0	312.13;
	2	0	0	3	0	0	312.13;
	2	0	0	3	0	0	312.13;
	2	0	0	3	0	0	312.13;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.026	18.388	1085.63;
	2	0	0	3	0.024	16.546	1085.63;
	2	0	0	3	0.025	17.35	1085.63;
	2	0	0	3	0.027	19.85	1085.63;
	2	0	0	3	0	0	236.51;
	2	0	0	3	0.012	15.991	612.9;
	2	0	0	3	0.014	16.365	645;
	2	0	0	3	0.014	15.908	670.65;
	2	0	0	3	0.015	14.191	670.65;
	2	0	0	3	0.009	13.502	670.65;
	2	0	0	3	0	0	236.64;
	2	0	0	3	0	0	236.64;
	2	0	0	3	0.015	16.153	712.5;
	2	0	0	3	0	0	300.19;
	2	0	0	3	0	0	300.19;
	2	0	0	3	0	0	300.19;
	2	0	0	3	0	0	300.19;
	2	0	0	3	0	0	300.19;
	2	0	0	3	0	0	300.19;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	237.66;
	2	0	0	3	0	0	237.66;
	2	0	0	3	0	0	237.66;
	2	0	0	3	0	0	237.66;
	2	0	0	3	0.027	16.664	944.15;
	2	0	0	3	0.024	17.872	944.15;
	2	0	0	3	0.023	18.167	944.15;
	2	0	0	3	0.022	16.134	801.25;
	2	0	0	3	0.019	16.441	801.25;
	2	0	0	3	0.019	16.301	801.25;
	2	0	0	3	0.024	18.838	801.25;
	2	0	0	3	0.012	12.174	801.25;
	2	0	0	3	0.019	18.821	801.25;
	2	0	0	3	0.072	34.27	1076.34;
	2	0	0	3	0.011	16.581	652.5;
	2	0	0	3	0.012	15.675	652.5;
	2	0	0	3	0.012	13.705	663;
	2	0	0	3	0.013	15.983	672.65;
	2	0	0	3	0.012	16.706	672.65;
	2	0	0	3	0.01	14.706	672.65;
	2	0	0	3	0.017	16.097	772.5;
	2	0	0	3	0.015	14.753	772.5;
	2	0	0	3	0.021	17.267	772.5;
	2	0	0	3	0.015	14.842	813.75;
	2	0	0	3	0.02	16.017	813.75;
	2	0	0	3	0.016	15.702	813.75;
	2	0	0	3	0.078	28.786	1270.41;
	2	0	0	3	0.075	25.064	1270.41;
	2	0	0	3	0.019	14.404	870.6;
	2	0	0	3	0.03	19.516	870.6;
	2	0	0	3	0.022	16.936	870.6;
	2	0	0	3	0	0	237.21;
	2	0	0	3	0	0	237.21;
	2	0	0	3	0	0	237.21;
	2	0	0	3	0	0	237.21;
	2	0	0	3	0.084	30.619	1377.95;
	2	0	0	3	0.08	26.618	1377.95;
	2	0	0	3	0.014	18.218	606.15;
	2	0	0	3	0.011	16.439	667.1;
	2	0	0	3	0.013	16.8	667.1;
	2	0	0	3	0.013	15.757	667.1;
	2	0	0	3	0	0	237.63;
	2	0	0	3	0.024	17.676	885.6;
	2	0	0	3	0.024	15.81	885.6;
	2	0	0	3	0.012	15.611	604.5;
	2	0	0	3	0.012	14.691	604.5;
	2	0	0	3	0.024	18.22	877.5;
	2	0	0	3	0.019	14.676	877.5;
	2	0	0	3	0.01	17.108	604.5;
	2	0	0	3	0.016	13.139	849.75;
	2	0	0	3	0.019	15.455	849.75;
	2	0	0	3	0.025	28.776	237.58;
	2	0	0	3	0.024	27.79	237.58;
	2	0	0	3	0.026	16.737	1194.45;
	2	0	0	3	0.022	16.815	1194.45;
	2	0	0	3	0.025	16.524	1194.45;
	2	0	0	3	0.024	16.797	1194.45;
	2	0	0	3	0.025	16.574	1194.45;
	2	0	0	3	0.019	15.681	1194.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	14.104	691.8;
	2	0	0	3	0.012	16.263	691.8;
	2	0	0	3	0.011	16.869	606.15;
	2	0	0	3	0.013	15.815	664.5;
	2	0	0	3	0.023	19.38	783.6;
	2	0	0	3	0.017	14.642	877.5;
	2	0	0	3	0.02	16.408	3267.49;
	2	0	0	3	0.014	15.967	614.55;
	2	0	0	3	0.017	15.161	709.58;
	2	0	0	3	0.016	16.322	709.58;
	2	0	0	3	0.015	19.197	728.55;
	2	0	0	3	0.017	15.157	728.55;
	2	0	0	3	0.02	17.358	728.55;
	2	0	0	3	0.014	15.898	728.55;
	2	0	0	3	0.063	27.512	980.64;
	2	0	0	3	0.026	17.018	904.5;
	2	0	0	3	0.027	18.188	904.5;
	2	0	0	3	0.021	13.632	904.5;
	2	0	0	3	0.077	29.054	1343.69;
	2	0	0	3	0.075	27.069	1343.69;
	2	0	0	3	0.083	27.74	1343.69;
	2	0	0	3	0.102	34.116	1343.69;
	2	0	0	3	0.013	13.766	673.5;
	2	0	0	3	0.014	17.727	673.5;
	2	0	0	3	0.013	19.005	673.5;
	2	0	0	3	0	0	236.51;
	2	0	0	3	0	0	236.51;
	2	0	0	3	0	0	236.56;
	2	0	0	3	0	0	236.56;
	2	0	0	3	0	0	236.56;
	2	0	0	3	0	0	236.56;
	2	0	0	3	0	0	236.56;
	2	0	0	3	0	0	236.56;
	2	0	0	3	0.021	13.888	967.38;
	2	0	0	3	0.019	14.242	967.38;
	2	0	0	3	0.021	16.723	967.38;
	2	0	0	3	0.026	16.316	967.38;
	2	0	0	3	0.023	17.778	967.38;
	2	0	0	3	0.023	17.628	795.15;
	2	0	0	3	0.012	14.393	643.42;
	2	0	0	3	0.01	14.415	643.42;
	2	0	0	3	0.02	13.69	3145.28;
	2	0	0	3	0.024	18.385	3145.28;
	2	0	0	3	0	0	569.24;
	2	0	0	3	0	0	569.24;
	2	0	0	3	0	0	569.24;
	2	0	0	3	0	0	569.24;
	2	0	0	3	0	0	569.24;
	2	0	0	3	0	0	569.24;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	15.121	670.2;
	2	0	0	3	0.021	14.27	863.7;
	2	0	0	3	0.017	14.639	863.7;
	2	0	0	3	0.028	19.701	863.7;
	2	0	0	3	0.021	14.57	863.7;
	2	0	0	3	0.024	17.874	1030.38;
	2	0	0	3	0.024	18.584	1030.38;
	2	0	0	3	0.027	19.234	1030.38;
	2	0	0	3	0.021	17.108	1030.38;
	2	0	0	3	0.022	16.534	1030.38;
	2	0	0	3	0.02	16.769	1030.38;
	2	0	0	3	0.013	16.412	608.03;
	2	0	0	3	0.014	16.336	608.03;
	2	0	0	3	0.025	15.731	899.1;
	2	0	0	3	0.024	19.362	899.1;
	2	0	0	3	0.016	15.464	805.2;
	2	0	0	3	0.019	15.758	805.2;
	2	0	0	3	0.021	15.13	805.2;
	2	0	0	3	0.018	17.241	805.2;
	2	0	0	3	0.016	16.296	805.2;
	2	0	0	3	0.02	15.876	805.2;
	2	0	0	3	0.012	16.156	604.35;
	2	0	0	3	0.01	15.585	604.35;
	2	0	0	3	0.099	31.9	1235.76;
	2	0	0	3	0.022	16.344	975.9;
	2	0	0	3	0.026	17.083	975.9;
	2	0	0	3	0.024	15.514	975.9;
	2	0	0	3	0.021	15.915	975.9;
	2	0	0	3	0.029	18.122	975.9;
	2	0	0	3	0.02	16.261	1085.63;
	2	0	0	3	0.021	14.95	1085.63;
	2	0	0	3	0.02	15.724	1085.63;
	2	0	0	3	0.024	17.201	1085.63;
	2	0	0	3	0	0	0;
	2	0	0	3	0.018	14.422	967.2;
	2	0	0	3	0.027	17.674	967.2;
	2	0	0	3	0.017	13.982	967.2;
	2	0	0	3	0.023	16.389	967.2;
	2	0	0	3	0.024	15.871	967.2;
	2	0	0	3	0.008	16.42	602.55;
	2	0	0	3	0.068	25.755	1219.92;
	2	0	0	3	0.014	15.277	623.55;
	2	0	0	3	0.014	17.179	623.55;
	2	0	0	3	0	0	1506.05;
	2	0	0	3	0	0	1506.05;
	2	0	0	3	0.025	16.899	731.72;
	2	0	0	3	0.023	15.213	731.72;
	2	0	0	3	0.024	18.192	731.72;
	2	0	0	3	0.023	19.484	731.72;
	2	0	0	3	0.02	15.72	731.72;
	2	0	0	3	0.025	17.446	731.72;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0.015	16.184	729;
	2	0	0	3	0.012	14.013	729;
	2	0	0	3	0.015	15.415	729;
	2	0	0	3	0	0	1239.07;
	2	0	0	3	0	0	1239.07;
	2	0	0	3	0.017	14.716	860.6;
	2	0	0	3	0.026	19.566	860.6;
	2	0	0	3	0.016	14.094	860.6;
	2	0	0	3	0.032	21.548	860.6;
	2	0	0	3	0.025	16.854	860.6;
	2	0	0	3	0.02	16.375	860.6;
	2	0	0	3	0.026	16.861	922.1;
	2	0	0	3	0.019	15.663	922.1;
	2	0	0	3	0.021	16.858	922.1;
	2	0	0	3	0	0	237.49;
	2	0	0	3	0	0	237.49;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.015	16.652	772.13;
	2	0	0	3	0.018	14.149	772.13;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.033	20.553	908.55;
	2	0	0	3	0.026	18.265	908.55;
	2	0	0	3	0.013	16.846	704.85;
	2	0	0	3	0.014	16.939	704.85;
	2	0	0	3	0.015	16.258	704.85;
	2	0	0	3	0.014	14.016	704.85;
	2	0	0	3	0.017	18.292	650.63;
	2	0	0	3	0.013	19.136	650.63;
	2	0	0	3	0.077	27.63	1265.96;
	2	0	0	3	0.085	32.383	1265.96;
	2	0	0	3	0.09	28.616	1265.96;
	2	0	0	3	0.085	28.012	1265.96;
	2	0	0	3	0.048	28.115	775.77;
	2	0	0	3	0.045	28.387	775.77;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.22;
	2	0	0	3	0	0	236.22;
	2	0	0	3	0	0	236.22;
	2	0	0	3	0	0	236.22;
	2	0	0	3	0	0	236.22;
	2	0	0	3	0	0	236.22;
	2	0	0	3	0.011	15.133	657.45;
	2	0	0	3	0.015	15.758	657.45;
	2	0	0	3	0.01	17.171	657.45;
	2	0	0	3	0.016	15.618	657.45;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.019	19.097	693;
	2	0	0	3	0.014	14.942	693;
	2	0	0	3	0.013	18.442	693;
	2	0	0	3	0.013	15.978	693;
	2	0	0	3	0.009	13.38	693;
	2	0	0	3	0.027	17.3	876.75;
	2	0	0	3	0.02	14.236	876.75;
	2	0	0	3	0.011	13.895	668.3;
	2	0	0	3	0.015	15.944	668.3;
	2	0	0	3	0.013	15.185	668.3;
	2	0	0	3	0.016	17.326	693.97;
	2	0	0	3	0.018	17.517	693.97;
	2	0	0	3	0.008	13.363	639.9;
	2	0	0	3	0.007	13.232	616.8;
	2	0	0	3	0.01	14.474	616.8;
	2	0	0	3	0.017	14.505	730.5;
	2	0	0	3	0.013	15.15	730.5;
	2	0	0	3	0.017	15.844	808.58;
	2	0	0	3	0.02	15.169	808.58;
	2	0	0	3	0.014	14.755	650.55;
	2	0	0	3	0.024	16.212	1103.6;
	2	0	0	3	0.021	15.242	1103.6;
	2	0	0	3	0.02	16.272	1103.6;
	2	0	0	3	0.023	16.23	1103.6;
	2	0	0	3	0.024	18.049	1103.6;
	2	0	0	3	0.024	17.471	1103.6;
	2	0	0	3	0.022	16.422	873;
	2	0	0	3	0.025	16.888	873;
	2	0	0	3	0.021	17.733	873;
	2	0	0	3	0.02	16.978	873;
	2	0	0	3	0.024	16.75	1165.63;
	2	0	0	3	0.021	17.602	1165.63;
	2	0	0	3	0.025	18.21	1165.63;
	2	0	0	3	0.02	16.407	1165.63;
	2	0	0	3	0.025	18.306	1165.63;
	2	0	0	3	0.027	18.091	1165.63;
	2	0	0	3	0.024	16.365	871.5;
	2	0	0	3	0.02	14.559	871.5;
	2	0	0	3	0	0	236.9;
	2	0	0	3	0.015	17.596	702.6;
	2	0	0	3	0.014	15.627	702.6;
	2	0	0	3	0.015	15.41	702.6;
	2	0	0	3	0.01	13.339	702.6;
	2	0	0	3	0.012	17.158	702.6;
	2	0	0	3	0.016	15.015	702.6;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.51;
	2	0	0	3	0	0	237.51;
	2	0	0	3	0	0	237.51;
	2	0	0	3	0	0	237.51;
	2	0	0	3	0.013	15.469	608.9;
	2	0	0	3	0.012	14.311	608.9;
	2	0	0	3	0.008	17.079	608.9;
	2	0	0	3	0.008	17.007	608.9;
	2	0	0	3	0.009	15.871	608.9;
	2	0	0	3	0.009	16.739	608.9;
	2	0	0	3	0.007	13.397	606.15;
	2	0	0	3	0.011	17.192	606.15;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0.013	13.471	693;
	2	0	0	3	0.027	18.998	3859;
	2	0	0	3	0.024	19.093	3859;
	2	0	0	3	0.024	20.325	3859;
	2	0	0	3	0.025	18.064	3859;
	2	0	0	3	0.023	17.806	3859;
	2	0	0	3	0.024	18.927	3859;
	2	0	0	3	0.013	15.188	729.3;
	2	0	0	3	0.012	14.958	639.75;
	2	0	0	3	0	0	1470.35;
	2	0	0	3	0	0	1470.35;
	2	0	0	3	0.025	18.421	893.5;
	2	0	0	3	0.026	19.658	893.5;
	2	0	0	3	0.024	16.929	893.5;
	2	0	0	3	0.01	14.409	683.55;
	2	0	0	3	0.017	15.932	683.55;
	2	0	0	3	0.024	17.37	900;
	2	0	0	3	0.021	15.943	900;
	2	0	0	3	0.024	18.609	900;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	15.379	947.66;
	2	0	0	3	0.023	18.775	947.66;
	2	0	0	3	0.019	14.196	947.66;
	2	0	0	3	0.02	13.751	947.66;
	2	0	0	3	0.039	26.073	813.64;
	2	0	0	3	0.05	30.641	813.64;
	2	0	0	3	0.045	30.614	813.64;
	2	0	0	3	0.009	13.216	641.4;
	2	0	0	3	0.012	16.916	641.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.021	17.955	812.25;
	2	0	0	3	0.019	17.927	812.25;
	2	0	0	3	0.019	17.352	812.25;
	2	0	0	3	0.019	14.594	812.25;
	2	0	0	3	0.074	29.447	1215.08;
	2	0	0	3	0.082	30.195	1215.08;
	2	0	0	3	0.069	27.784	1215.08;
	2	0	0	3	0.076	27.022	1215.08;
	2	0	0	3	0.063	25.174	1215.08;
	2	0	0	3	0.009	17.587	604.5;
	2	0	0	3	0.012	16.796	604.5;
	2	0	0	3	0.012	14.396	604.5;
	2	0	0	3	0.014	17.143	604.5;
	2	0	0	3	0.026	17.113	1011.4;
	2	0	0	3	0.024	18.088	1011.4;
	2	0	0	3	0.026	18.502	1011.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	15.453	673.95;
	2	0	0	3	0.013	16.432	673.95;
	2	0	0	3	0.01	15.82	627;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.061	24.612	1059.03;
	2	0	0	3	0.062	28.23	1059.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	16.4	952.28;
	2	0	0	3	0.022	16.183	952.28;
	2	0	0	3	0.025	17.706	952.28;
	2	0	0	3	0.021	12.929	952.28;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.076	24.407	1239.35;
	2	0	0	3	0.066	23.447	1239.35;
	2	0	0	3	0.066	24.026	1239.35;
	2	0	0	3	0.086	28.086	1239.35;
	2	0	0	3	0.073	27.42	1239.35;
	2	0	0	3	0.082	29.811	1391.24;
	2	0	0	3	0.096	31.9	1391.24;
	2	0	0	3	0.086	28.064	1391.24;
	2	0	0	3	0.077	28.839	1391.24;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.006	12.379	605.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.02	22.527	237.84;
	2	0	0	3	0.037	30.512	237.84;
	2	0	0	3	0.027	18.044	937.5;
	2	0	0	3	0.021	16.831	937.5;
	2	0	0	3	0.023	15.726	937.5;
	2	0	0	3	0.027	16.994	937.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.19;
	2	0	0	3	0	0	236.19;
	2	0	0	3	0.025	17.907	926;
	2	0	0	3	0.024	17.145	926;
	2	0	0	3	0.025	18.062	926;
	2	0	0	3	0.02	15.876	926;
	2	0	0	3	0.025	17.605	926;
	2	0	0	3	0.021	16.395	926;
	2	0	0	3	0.02	16.829	763.5;
	2	0	0	3	0.014	15.728	763.5;
	2	0	0	3	0.015	14.966	763.5;
	2	0	0	3	0.015	14.307	763.5;
	2	0	0	3	0.019	15.719	763.5;
	2	0	0	3	0.022	18.023	763.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	14.982	765;
	2	0	0	3	0.015	16.393	636.75;
	2	0	0	3	0.014	16.399	636.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.018	15.326	780;
	2	0	0	3	0.019	18.09	780;
	2	0	0	3	0.017	16.313	780;
	2	0	0	3	0.02	15.123	780;
	2	0	0	3	0.023	17.091	780;
	2	0	0	3	0.017	16.99	780;
	2	0	0	3	0.023	14.996	1098.93;
	2	0	0	3	0.027	17.739	1098.93;
	2	0	0	3	0.025	15.718	1098.93;
	2	0	0	3	0.028	18.272	1098.93;
	2	0	0	3	0.027	18.642	1098.93;
	2	0	0	3	0.019	14.976	1098.93;
	2	0	0	3	0.089	28.679	1319.54;
	2	0	0	3	0.078	25.516	1319.54;
	2	0	0	3	0.011	13.985	677.25;
	2	0	0	3	0.014	14.919	677.25;
	2	0	0	3	0.021	14.644	810;
	2	0	0	3	0.017	16.527	810;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	17.022	719;
	2	0	0	3	0.021	18.791	719;
	2	0	0	3	0.012	15.759	719;
	2	0	0	3	0.015	15.544	719;
	2	0	0	3	0.016	14.693	719;
	2	0	0	3	0.016	14.473	719;
	2	0	0	3	0.009	14.757	637.5;
	2	0	0	3	0.021	19.301	838.05;
	2	0	0	3	0.018	17.05	838.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.02	16.89	880.5;
	2	0	0	3	0.026	20.462	880.5;
	2	0	0	3	0.025	16.422	880.5;
	2	0	0	3	0.019	15.96	880.5;
	2	0	0	3	0.017	16.887	691.88;
	2	0	0	3	0.013	15.255	691.88;
	2	0	0	3	0.027	17.509	867.7;
	2	0	0	3	0.019	15.016	867.7;
	2	0	0	3	0.029	19.157	867.7;
	2	0	0	3	0.024	17.453	867.7;
	2	0	0	3	0.024	17.632	867.7;
	2	0	0	3	0.023	17.08	867.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.056	25.956	1057.02;
	2	0	0	3	0.072	29.456	1057.02;
	2	0	0	3	0.071	28.949	1057.02;
	2	0	0	3	0.068	27.236	1057.02;
	2	0	0	3	0.064	30.243	1057.02;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.57;
	2	0	0	3	0.011	13.793	618.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.067	28.659	1025.8;
	2	0	0	3	0.064	27.611	1025.8;
	2	0	0	3	0.067	29.077	1025.8;
	2	0	0	3	0.051	26.012	1025.8;
	2	0	0	3	0.068	28.806	1025.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.011	15.001	672.75;
	2	0	0	3	0.014	16.503	672.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	17.872	938.4;
	2	0	0	3	0.019	12.454	938.4;
	2	0	0	3	0.028	17.78	938.4;
	2	0	0	3	0.026	20.621	938.4;
	2	0	0	3	0.088	32.935	1257.42;
	2	0	0	3	0.088	30.101	1257.42;
	2	0	0	3	0.027	17.5	883.1;
	2	0	0	3	0.021	14.263	883.1;
	2	0	0	3	0.024	16.535	883.1;
	2	0	0	3	0.021	17.302	883.1;
	2	0	0	3	0.017	14.143	883.1;
	2	0	0	3	0.02	13.691	883.1;
	2	0	0	3	0.02	15.717	822.75;
	2	0	0	3	0.02	16.478	822.75;
	2	0	0	3	0.017	15.666	822.75;
	2	0	0	3	0.022	15.776	822.75;
	2	0	0	3	0.02	16.253	822.75;
	2	0	0	3	0.019	16.717	822.75;
	2	0	0	3	0.022	18.464	800.25;
	2	0	0	3	0.018	18.744	800.25;
	2	0	0	3	0.024	19.906	800.25;
	2	0	0	3	0.017	17.701	800.25;
	2	0	0	3	0.02	18.203	800.25;
	2	0	0	3	0.017	17.003	800.25;
	2	0	0	3	0.01	12.705	607.2;
	2	0	0	3	0.026	18.55	3859;
	2	0	0	3	0.022	16.107	3859;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.016	16.145	688.5;
	2	0	0	3	0.009	13.625	620.25;
	2	0	0	3	0.008	17.482	601.95;
	2	0	0	3	0.013	18.743	601.95;
	2	0	0	3	0.01	14.615	601.95;
	2	0	0	3	0.009	16.032	624.45;
	2	0	0	3	0.014	17.307	624.45;
	2	0	0	3	0.024	17.87	3859;
	2	0	0	3	0.017	16.02	748.2;
	2	0	0	3	0.017	16.448	748.2;
	2	0	0	3	0.014	14.518	748.2;
	2	0	0	3	0.025	18.7	825.97;
	2	0	0	3	0.022	15.626	825.97;
	2	0	0	3	0.019	16.466	825.97;
	2	0	0	3	0.025	18.688	825.97;
	2	0	0	3	0.018	15.891	825.97;
	2	0	0	3	0.018	16.859	825.97;
	2	0	0	3	0.027	17.625	850.88;
	2	0	0	3	0.023	18.111	850.88;
	2	0	0	3	0.018	13.994	850.88;
	2	0	0	3	0.027	18.832	850.88;
	2	0	0	3	0.021	17.012	850.88;
	2	0	0	3	0.019	16.154	850.88;
	2	0	0	3	0.02	18.258	714.9;
	2	0	0	3	0.016	16.039	714.9;
	2	0	0	3	0.015	18.009	714.9;
	2	0	0	3	0.015	17.284	714.9;
	2	0	0	3	0.016	17.95	637.5;
	2	0	0	3	0	0	236.27;
	2	0	0	3	0.017	17.357	671.25;
	2	0	0	3	0.015	18.576	671.25;
	2	0	0	3	0.053	28.599	862;
	2	0	0	3	0.064	30.476	862;
	2	0	0	3	0.022	16.278	875.65;
	2	0	0	3	0.025	17.182	875.65;
	2	0	0	3	0.027	17.833	875.65;
	2	0	0	3	0.083	28.535	1312.42;
	2	0	0	3	0.082	28.749	1312.42;
	2	0	0	3	0.029	18.526	1020;
	2	0	0	3	0.023	14.876	1020;
	2	0	0	3	0.024	16.933	1020;
	2	0	0	3	0.013	14.781	725.25;
	2	0	0	3	0.015	16.247	725.25;
	2	0	0	3	0.012	13.458	725.25;
	2	0	0	3	0.002	8	1300;
	2	0	0	3	0.011	16.563	623.85;
	2	0	0	3	0.012	15.6	623.85;
	2	0	0	3	0.012	15.186	623.85;
	2	0	0	3	0	0	236.53;
	2	0	0	3	0.074	25.623	1295.07;
	2	0	0	3	0.017	15.756	706.8;
	2	0	0	3	0.019	18.313	706.8;
	2	0	0	3	0.014	17.362	706.8;
	2	0	0	3	0.012	12.839	706.8;
	2	0	0	3	0.015	15.723	706.8;
	2	0	0	3	0.014	15.51	706.8;
	2	0	0	3	0.02	15.789	864.9;
	2	0	0	3	0.022	18.252	864.9;
	2	0	0	3	0.009	16.336	617.05;
	2	0	0	3	0.007	14.001	617.05;
	2	0	0	3	0.013	19.381	617.05;
	2	0	0	3	0.013	15.226	611.25;
	2	0	0	3	0.017	16.872	662.85;
	2	0	0	3	0.015	18.684	624.3;
	2	0	0	3	0.011	12.704	662.85;
	2	0	0	3	0.013	17.569	706.88;
	2	0	0	3	0.015	14.446	706.88;
	2	0	0	3	0.019	18.646	706.88;
	2	0	0	3	0.016	18.542	706.88;
	2	0	0	3	0.024	16.523	1025.25;
	2	0	0	3	0.024	15.909	1025.25;
	2	0	0	3	0.019	12.64	1025.25;
	2	0	0	3	0.016	15.082	724.88;
	2	0	0	3	0.013	16.436	724.88;
	2	0	0	3	0.015	14.074	739.5;
	2	0	0	3	0.017	14.127	739.5;
	2	0	0	3	0.017	16.755	739.5;
	2	0	0	3	0.013	16.276	739.5;
	2	0	0	3	0.022	15.344	828.53;
	2	0	0	3	0.022	17.73	828.53;
	2	0	0	3	0.014	17.871	606.3;
	2	0	0	3	0.026	17.865	937.13;
	2	0	0	3	0.021	15.934	937.13;
	2	0	0	3	0.024	17.184	937.13;
	2	0	0	3	0.025	18.505	937.13;
	2	0	0	3	0.009	13.754	670.5;
	2	0	0	3	0.01	13.38	670.5;
	2	0	0	3	0.01	14.794	670.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	17.355	902.2;
	2	0	0	3	0.021	16.817	902.2;
	2	0	0	3	0.021	15.564	902.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	12.44	606.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	14.239	607.5;
	2	0	0	3	0.02	15.65	855.2;
	2	0	0	3	0.021	16.085	855.2;
	2	0	0	3	0.027	18.254	855.2;
	2	0	0	3	0.022	15.709	855.2;
	2	0	0	3	0.023	16.891	855.2;
	2	0	0	3	0.022	15.468	855.2;
	2	0	0	3	0.062	25.81	1166.2;
	2	0	0	3	0.066	25.384	1166.2;
	2	0	0	3	0.066	29.053	1166.2;
	2	0	0	3	0.027	20.73	883.9;
	2	0	0	3	0.021	15.095	883.9;
	2	0	0	3	0.022	15.007	883.9;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.086	32.269	1689.3;
	2	0	0	3	0.075	27.988	1689.3;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	17.144	973.84;
	2	0	0	3	0.025	16.091	973.84;
	2	0	0	3	0.024	16.649	973.84;
	2	0	0	3	0.03	18.818	973.84;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1087.38;
	2	0	0	3	0.008	13.912	607.8;
	2	0	0	3	0.009	16.147	607.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.071	29.371	1057;
	2	0	0	3	0.061	28.308	1057;
	2	0	0	3	0.063	25.41	1057;
	2	0	0	3	0.081	33.993	1057;
	2	0	0	3	0.054	23.677	1057;
	2	0	0	3	0.062	28.15	1057;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.067	29.205	1128.29;
	2	0	0	3	0.066	27.704	1128.29;
	2	0	0	3	0.065	27.869	1128.29;
	2	0	0	3	0.062	25.181	1128.29;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	15.934	627;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.033	29.6	236.78;
	2	0	0	3	0.026	31.541	236.78;
	2	0	0	3	0.028	26.524	236.78;
	2	0	0	3	0.029	27.079	236.78;
	2	0	0	3	0.023	27.241	236.78;
	2	0	0	3	0.036	30.019	236.78;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	16.279	755.2;
	2	0	0	3	0.014	15.09	755.2;
	2	0	0	3	0.019	15.608	755.2;
	2	0	0	3	0.014	16.104	755.2;
	2	0	0	3	0.02	15.386	755.2;
	2	0	0	3	0.014	13.621	755.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.081	27.41	1513.82;
	2	0	0	3	0.014	15.464	765.8;
	2	0	0	3	0.019	16.06	765.8;
	2	0	0	3	0.015	15.457	765.8;
	2	0	0	3	0.016	17.495	765.8;
	2	0	0	3	0.015	15.025	765.8;
	2	0	0	3	0.016	17.427	765.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	17.738	772.5;
	2	0	0	3	0.018	14.346	772.5;
	2	0	0	3	0.02	16.772	772.5;
	2	0	0	3	0.022	16.863	772.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.02	14.943	956.5;
	2	0	0	3	0.021	15.391	956.5;
	2	0	0	3	0.021	13.966	956.5;
	2	0	0	3	0.021	13.702	956.5;
	2	0	0	3	0.031	21.016	956.5;
	2	0	0	3	0.023	17.571	956.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1025.63;
	2	0	0	3	0.002	8	1025.63;
	2	0	0	3	0.025	31.457	236.67;
	2	0	0	3	0.052	27.882	973.23;
	2	0	0	3	0.051	27.779	973.23;
	2	0	0	3	0.061	28.067	973.23;
	2	0	0	3	0.059	25.108	973.23;
	2	0	0	3	0.057	27.529	973.23;
	2	0	0	3	0.069	32.168	973.23;
	2	0	0	3	0	0	0;
	2	0	0	3	0.058	28.003	1079.62;
	2	0	0	3	0.066	26.978	1079.62;
	2	0	0	3	0.012	16.117	690;
	2	0	0	3	0.015	15.375	690;
	2	0	0	3	0.091	29.7	1292.92;
	2	0	0	3	0.024	16.741	898.5;
	2	0	0	3	0.027	18.663	898.5;
	2	0	0	3	0.021	15.863	898.5;
	2	0	0	3	0.02	15.295	898.5;
	2	0	0	3	0.028	17.795	898.5;
	2	0	0	3	0.024	15.669	898.5;
	2	0	0	3	0.02	16.223	863.75;
	2	0	0	3	0.024	16.396	863.75;
	2	0	0	3	0.019	14.622	863.75;
	2	0	0	3	0.02	16.073	863.75;
	2	0	0	3	0.027	18.855	863.75;
	2	0	0	3	0.021	17.078	863.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	15.745	845.15;
	2	0	0	3	0.024	16.895	845.15;
	2	0	0	3	0.02	17.925	845.15;
	2	0	0	3	0.021	17.256	845.15;
	2	0	0	3	0.022	17.404	845.15;
	2	0	0	3	0.023	18.517	845.15;
	2	0	0	3	0.012	15.522	627;
	2	0	0	3	0.03	27.006	368.47;
	2	0	0	3	0.034	26.782	368.47;
	2	0	0	3	0.055	25.483	896.79;
	2	0	0	3	0.058	29.942	896.79;
	2	0	0	3	0.056	25.657	896.79;
	2	0	0	3	0.087	27.704	1239.13;
	2	0	0	3	0.084	27.869	1239.13;
	2	0	0	3	0.075	25.181	1239.13;
	2	0	0	3	0.087	29.12	1239.13;
	2	0	0	3	0.052	26.865	1008.25;
	2	0	0	3	0.056	27.592	1008.25;
	2	0	0	3	0.066	31.215	1008.25;
	2	0	0	3	0.054	26.964	1008.25;
	2	0	0	3	0.062	28.938	1008.25;
	2	0	0	3	0.058	26.56	1008.25;
	2	0	0	3	0.024	17.352	945;
	2	0	0	3	0.022	17.208	945;
	2	0	0	3	0.023	15.521	945;
	2	0	0	3	0.029	18.296	945;
	2	0	0	3	0.026	18.561	945;
	2	0	0	3	0.021	16.258	772;
	2	0	0	3	0.016	14.551	772;
	2	0	0	3	0.024	19.609	772;
	2	0	0	3	0.017	13.529	772;
	2	0	0	3	0.021	16.165	772;
	2	0	0	3	0.017	15.483	772;
	2	0	0	3	0.054	26.867	863.56;
	2	0	0	3	0.048	27.63	863.56;
	2	0	0	3	0.053	32.383	863.56;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.063	30.934	984.54;
	2	0	0	3	0.048	23.894	984.54;
	2	0	0	3	0.062	29.017	984.54;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.039	30.922	379.96;
	2	0	0	3	0.083	28.77	1373.09;
	2	0	0	3	0.01	13.627	640.05;
	2	0	0	3	0.069	24.499	1388.5;
	2	0	0	3	0.073	24.93	1388.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	16.257	713.3;
	2	0	0	3	0.014	15.905	713.3;
	2	0	0	3	0.012	14.313	713.3;
	2	0	0	3	0.008	13.369	631.05;
	2	0	0	3	0.009	15.641	631.05;
	2	0	0	3	0.03	27.37	237.44;
	2	0	0	3	0.042	33.852	237.44;
	2	0	0	3	0.028	30.149	237.44;
	2	0	0	3	0.039	30.703	237.44;
	2	0	0	3	0.049	28.833	796.48;
	2	0	0	3	0.044	23.885	796.48;
	2	0	0	3	0.059	29.677	867.85;
	2	0	0	3	0.052	28.196	867.85;
	2	0	0	3	0.013	14.034	624.45;
	2	0	0	3	0.086	28.953	1312.47;
	2	0	0	3	0.075	25.968	1312.47;
	2	0	0	3	0.108	35.167	1252.76;
	2	0	0	3	0.078	25.803	1252.76;
	2	0	0	3	0.076	25.657	1252.76;
	2	0	0	3	0.088	29.371	1252.76;
	2	0	0	3	0.084	30.442	1316.52;
	2	0	0	3	0.077	26.245	1316.52;
	2	0	0	3	0.089	30.326	1316.52;
	2	0	0	3	0.076	27.882	1316.52;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.091	32.113	1465.06;
	2	0	0	3	0.079	27.097	1465.06;
	2	0	0	3	0.073	25.686	1465.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.02	16.621	748.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	16.158	912;
	2	0	0	3	0.022	15.671	912;
	2	0	0	3	0.022	14.432	912;
	2	0	0	3	0.052	27.727	915;
	2	0	0	3	0.058	27.987	915;
	2	0	0	3	0.014	23.287	236.17;
	2	0	0	3	0.029	27.998	236.17;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0.02	26.05	236.82;
	2	0	0	3	0.031	26.819	236.82;
	2	0	0	3	0.021	29.743	236.82;
	2	0	0	3	0.03	30.828	236.82;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.073	24.407	1527.63;
	2	0	0	3	0.067	23.447	1527.63;
	2	0	0	3	0.071	24.026	1527.63;
	2	0	0	3	0.037	27.621	750.85;
	2	0	0	3	0.054	32.871	750.85;
	2	0	0	3	0.057	33.604	750.85;
	2	0	0	3	0.05	28.586	750.85;
	2	0	0	3	0.086	28.839	1442.38;
	2	0	0	3	0.028	25.898	237.84;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.082	28.828	1380.46;
	2	0	0	3	0.082	27.249	1380.46;
	2	0	0	3	0.077	28.626	1380.46;
	2	0	0	3	0.092	30.027	1380.46;
	2	0	0	3	0.087	29.276	1380.46;
	2	0	0	3	0.053	30.246	907.86;
	2	0	0	3	0.049	28.989	907.86;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.079	27.412	1315.35;
	2	0	0	3	0.091	29.288	1315.35;
	2	0	0	3	0.089	29.009	1315.35;
	2	0	0	3	0.097	31.9	1446.79;
	2	0	0	3	0.082	28.064	1446.79;
	2	0	0	3	0.083	27.765	1326.31;
	2	0	0	3	0.089	29.805	1326.31;
	2	0	0	3	0.03	26.82	377.93;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	16.902	729.75;
	2	0	0	3	0.017	16.704	729.75;
	2	0	0	3	0.012	15.245	729.75;
	2	0	0	3	0.016	15.535	729.75;
	2	0	0	3	0.017	14.916	729.75;
	2	0	0	3	0.018	16.997	729.75;
	2	0	0	3	0.02	15.202	858;
	2	0	0	3	0.021	15.233	858;
	2	0	0	3	0.075	27.437	1689.3;
	2	0	0	3	0.062	28.086	949.75;
	2	0	0	3	0.061	27.42	949.75;
	2	0	0	3	0.068	29.811	949.75;
	2	0	0	3	0.01	13.901	685.5;
	2	0	0	3	0.016	17.058	685.5;
	2	0	0	3	0.013	16.053	685.5;
	2	0	0	3	0.01	14.164	685.5;
	2	0	0	3	0.012	15.515	685.5;
	2	0	0	3	0.013	14.509	685.5;
	2	0	0	3	0	0	236.77;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.16;
	2	0	0	3	0	0	236.16;
	2	0	0	3	0	0	236.16;
	2	0	0	3	0	0	236.16;
	2	0	0	3	0	0	236.16;
	2	0	0	3	0.094	30.291	1242.71;
	2	0	0	3	0.101	32.55	1242.71;
	2	0	0	3	0.082	30.573	1242.71;
	2	0	0	3	0.09	32.545	1242.71;
	2	0	0	3	0.082	30.777	1242.71;
	2	0	0	3	0.079	28.677	1242.71;
	2	0	0	3	0.023	24.892	629.25;
	2	0	0	3	0.03	25.128	722.4;
	2	0	0	3	0.027	24.997	722.4;
	2	0	0	3	0.023	23.857	722.4;
	2	0	0	3	0.021	23.939	722.4;
	2	0	0	3	0.019	24.076	722.4;
	2	0	0	3	0.029	27.969	722.4;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.038	23.926	957.45;
	2	0	0	3	0.047	31.24	957.45;
	2	0	0	3	0.044	27.795	957.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.086	27.517	1368.73;
	2	0	0	3	0.079	29.916	1343.46;
	2	0	0	3	0.098	32.283	1343.46;
	2	0	0	3	0.087	32.124	1343.46;
	2	0	0	3	0.1	32.395	1343.46;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.081	28.141	1689.3;
	2	0	0	3	0.099	32.46	1689.3;
	2	0	0	3	0.04	28.103	945.6;
	2	0	0	3	0.032	25.734	945.6;
	2	0	0	3	0.036	27.768	945.6;
	2	0	0	3	0.042	26.91	945.6;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.034	27.68	922.05;
	2	0	0	3	0.045	28.376	922.05;
	2	0	0	3	0.043	29.014	922.05;
	2	0	0	3	0.042	26.928	922.05;
	2	0	0	3	0.038	26.366	922.05;
	2	0	0	3	0.035	26.596	922.05;
	2	0	0	3	0.022	28.097	624.45;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.024	27.627	648.9;
	2	0	0	3	0	0	236.48;
	2	0	0	3	0	0	236.48;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.038	25.483	939.15;
	2	0	0	3	0.036	26.054	939.15;
	2	0	0	3	0.035	25.873	939.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.117	38.726	1326.53;
	2	0	0	3	0.097	34.941	1326.53;
	2	0	0	3	0.094	31.433	1326.53;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.028	25.945	236.33;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.37;
	2	0	0	3	0	0	236.57;
	2	0	0	3	0	0	236.57;
	2	0	0	3	0.032	25.203	746.9;
	2	0	0	3	0.03	25.901	746.9;
	2	0	0	3	0.028	26.011	746.9;
	2	0	0	3	0.027	37.773	236.73;
	2	0	0	3	0.018	27.665	236.2;
	2	0	0	3	0.048	32.203	448.91;
	2	0	0	3	0.024	24.772	741;
	2	0	0	3	0.03	24.742	741;
	2	0	0	3	0.023	25.687	741;
	2	0	0	3	0.029	24.461	741;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0.02	30.998	236.03;
	2	0	0	3	0.027	33.971	236.03;
	2	0	0	3	0.014	24.171	631.38;
	2	0	0	3	0.018	25.338	631.38;
	2	0	0	3	0.018	23.935	631.38;
	2	0	0	3	0.018	24.65	631.38;
	2	0	0	3	0.021	29.212	631.38;
	2	0	0	3	0.025	26.927	631.38;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.043	28.024	893.25;
	2	0	0	3	0.032	23.97	893.25;
	2	0	0	3	0.035	24.926	893.25;
	2	0	0	3	0.034	25.082	893.25;
	2	0	0	3	0.037	28.562	893.25;
	2	0	0	3	0.069	32.305	902.48;
	2	0	0	3	0.055	32.443	902.48;
	2	0	0	3	0.064	34.232	902.48;
	2	0	0	3	0.062	30.95	902.48;
	2	0	0	3	0.056	30.575	902.48;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.014	26.192	616.5;
	2	0	0	3	0.029	27.139	770.8;
	2	0	0	3	0.032	26.378	770.8;
	2	0	0	3	0.025	25.859	770.8;
	2	0	0	3	0.029	26.847	770.8;
	2	0	0	3	0.033	26.521	770.8;
	2	0	0	3	0.03	24.018	770.8;
	2	0	0	3	0.027	27.534	688.5;
	2	0	0	3	0.022	23.798	688.5;
	2	0	0	3	0.027	26.791	688.5;
	2	0	0	3	0.017	23.818	688.5;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.041	30.081	237.84;
	2	0	0	3	0.037	34.649	237.84;
	2	0	0	3	0.041	34.622	237.84;
	2	0	0	3	0.037	33.455	237.84;
	2	0	0	3	0.034	34.204	237.84;
	2	0	0	3	0.099	33.47	1351.78;
	2	0	0	3	0.091	32.58	1351.78;
	2	0	0	3	0.093	30.503	1351.78;
	2	0	0	3	0.017	25.361	641.47;
	2	0	0	3	0.023	24.052	641.47;
	2	0	0	3	0.023	26.273	641.47;
	2	0	0	3	0.018	25.333	641.47;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.031	25.673	741;
	2	0	0	3	0.03	25.226	741;
	2	0	0	3	0.028	24.144	741;
	2	0	0	3	0.026	26.914	741;
	2	0	0	3	0.028	24.48	741;
	2	0	0	3	0.028	28.523	741;
	2	0	0	3	0.022	33.335	236.37;
	2	0	0	3	0.021	33.479	236.37;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.023	24.873	648;
	2	0	0	3	0.018	23.757	687.38;
	2	0	0	3	0.024	24.107	687.38;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.085	32.641	1109.76;
	2	0	0	3	0.073	30.076	1109.76;
	2	0	0	3	0.072	30.731	1109.76;
	2	0	0	3	0.079	34.338	1109.76;
	2	0	0	3	0.076	31.429	1109.76;
	2	0	0	3	0	0	236.77;
	2	0	0	3	0.025	26.308	637.13;
	2	0	0	3	0.014	26.195	637.13;
	2	0	0	3	0.019	26.562	624;
	2	0	0	3	0.019	27.792	624;
	2	0	0	3	0	0	236.51;
	2	0	0	3	0.021	26.399	727.5;
	2	0	0	3	0.03	27.098	727.5;
	2	0	0	3	0.031	26.105	727.5;
	2	0	0	3	0.02	25.257	727.5;
	2	0	0	3	0.025	23.981	727.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.086	31.653	1229.55;
	2	0	0	3	0.077	29.327	1229.55;
	2	0	0	3	0.018	24.555	637.13;
	2	0	0	3	0.018	25.772	637.13;
	2	0	0	3	0.019	25.972	601.76;
	2	0	0	3	0.02	24.114	601.76;
	2	0	0	3	0.013	25.315	601.76;
	2	0	0	3	0.022	25.554	601.76;
	2	0	0	3	0.037	28.102	897;
	2	0	0	3	0.038	27.428	897;
	2	0	0	3	0.041	26.271	897;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.14;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.85;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.016	25.2	618.4;
	2	0	0	3	0.015	26.073	618.4;
	2	0	0	3	0.023	26.595	618.4;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.031	26.638	858;
	2	0	0	3	0.028	24.803	858;
	2	0	0	3	0.039	29.122	858;
	2	0	0	3	0.039	27.857	858;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0.019	24.469	609.9;
	2	0	0	3	0.013	25.544	609.9;
	2	0	0	3	0.018	25.646	624;
	2	0	0	3	0.022	25.869	637.13;
	2	0	0	3	0.022	27.572	637.13;
	2	0	0	3	0.082	34.836	993.04;
	2	0	0	3	0.022	26.871	606.53;
	2	0	0	3	0.016	23.331	606.53;
	2	0	0	3	0.02	23.312	606.53;
	2	0	0	3	0.016	25.014	606.53;
	2	0	0	3	0.022	27.441	606.53;
	2	0	0	3	0.012	25.154	606.53;
	2	0	0	3	0.011	23.385	603;
	2	0	0	3	0.02	25.267	603;
	2	0	0	3	0.014	22.497	603;
	2	0	0	3	0.018	24.438	603;
	2	0	0	3	0.021	24.296	603;
	2	0	0	3	0.03	35.09	236.36;
	2	0	0	3	0.032	36.762	236.36;
	2	0	0	3	0.019	27.915	236.36;
	2	0	0	3	0.021	29.392	236.36;
	2	0	0	3	0.044	30.234	562.48;
	2	0	0	3	0.048	28.758	562.48;
	2	0	0	3	0.034	28.849	562.48;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	237.74;
	2	0	0	3	0	0	237.74;
	2	0	0	3	0	0	236.4;
	2	0	0	3	0.002	8	1139.5;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.036	24.913	969.75;
	2	0	0	3	0.047	30.119	969.75;
	2	0	0	3	0.043	27.491	969.75;
	2	0	0	3	0	0	746.17;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.056	27.296	993.04;
	2	0	0	3	0.027	29.842	236.04;
	2	0	0	3	0.023	30.982	236.45;
	2	0	0	3	0.023	32.698	236.45;
	2	0	0	3	0.025	29.637	236.45;
	2	0	0	3	0.034	34.818	236.45;
	2	0	0	3	0.026	34.959	236.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.16;
	2	0	0	3	0	0	236.14;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	23.861	730.5;
	2	0	0	3	0.022	26.301	730.5;
	2	0	0	3	0.029	25.043	730.5;
	2	0	0	3	0.028	26.077	730.5;
	2	0	0	3	0.03	25.927	730.5;
	2	0	0	3	0	0	236.72;
	2	0	0	3	0.019	24.66	602.76;
	2	0	0	3	0.019	24.069	602.76;
	2	0	0	3	0.016	25.816	602.76;
	2	0	0	3	0.018	24.8	602.76;
	2	0	0	3	0.015	23.607	602.76;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	21.941	648;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.24;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.029	25.888	703.5;
	2	0	0	3	0.02	27.367	703.5;
	2	0	0	3	0.024	25.574	703.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	26.025	614.63;
	2	0	0	3	0.016	22.675	614.63;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.019	27.172	630;
	2	0	0	3	0.018	26.283	630;
	2	0	0	3	0.018	23.911	630;
	2	0	0	3	0	0	236.6;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.25;
	2	0	0	3	0	0	236.25;
	2	0	0	3	0	0	236.25;
	2	0	0	3	0	0	236.25;
	2	0	0	3	0	0	236.25;
	2	0	0	3	0	0	236.6;
	2	0	0	3	0.023	29.332	236.17;
	2	0	0	3	0.022	27.7	635.1;
	2	0	0	3	0.017	23.216	635.1;
	2	0	0	3	0.021	25.363	635.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.14;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	24.875	609.45;
	2	0	0	3	0.015	21.263	609.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.05	35.684	650.36;
	2	0	0	3	0.038	30.203	650.36;
	2	0	0	3	0.042	29.798	650.36;
	2	0	0	3	0.054	33.469	650.36;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0.029	31.058	236.69;
	2	0	0	3	0.028	31.881	236.69;
	2	0	0	3	0.022	28.545	236.69;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	24.278	601.8;
	2	0	0	3	0.021	24.727	601.8;
	2	0	0	3	0.012	24.963	602.25;
	2	0	0	3	0.02	25.425	601.8;
	2	0	0	3	0.011	25.38	601.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	24.169	624;
	2	0	0	3	0.014	28.005	624;
	2	0	0	3	0.014	23.142	624;
	2	0	0	3	0.06	32.66	759.74;
	2	0	0	3	0.047	32.747	759.74;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.049	32.641	339.4;
	2	0	0	3	0.035	30.076	339.4;
	2	0	0	3	0.041	30.731	339.4;
	2	0	0	3	0.051	34.338	339.4;
	2	0	0	3	0.033	31.429	339.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.023	25.271	627.9;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0.013	24.318	601.53;
	2	0	0	3	0.019	26.483	601.53;
	2	0	0	3	0.014	24.882	601.53;
	2	0	0	3	0.012	26.513	601.53;
	2	0	0	3	0.019	24.524	601.53;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.014	27.027	602.1;
	2	0	0	3	0.022	26.666	703.58;
	2	0	0	3	0.023	25.297	703.58;
	2	0	0	3	0.029	32.779	236.31;
	2	0	0	3	0.026	30.828	236.31;
	2	0	0	3	0.023	25.766	635.55;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	22.76	690.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.57;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.04	29.933	3859;
	2	0	0	3	0.034	30.024	3859;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.023	24.408	663.79;
	2	0	0	3	0.021	25.592	663.79;
	2	0	0	3	0.023	23.573	663.79;
	2	0	0	3	0.023	26.119	663.79;
	2	0	0	3	0.054	32.45	759.74;
	2	0	0	3	0.045	29.387	759.74;
	2	0	0	3	0	0	236.48;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.018	32.683	236.03;
	2	0	0	3	0.025	32.473	236.03;
	2	0	0	3	0.029	38.327	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.035	36.177	237.87;
	2	0	0	3	0.036	26.721	1062.15;
	2	0	0	3	0.039	26.892	1062.15;
	2	0	0	3	0.039	27.791	1062.15;
	2	0	0	3	0.038	28.827	1062.15;
	2	0	0	3	0.043	28.959	1062.15;
	2	0	0	3	0.037	28.265	1062.15;
	2	0	0	3	0.019	26.399	603.15;
	2	0	0	3	0.016	25.288	637.5;
	2	0	0	3	0.019	25.123	637.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	24.824	630;
	2	0	0	3	0.016	25.894	661.2;
	2	0	0	3	0.022	27.823	661.2;
	2	0	0	3	0.02	27.796	661.2;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	31.003	236.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	23.543	611.55;
	2	0	0	3	0.013	25.868	611.55;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.64;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.025	31.478	236.31;
	2	0	0	3	0.034	26.132	855;
	2	0	0	3	0.038	29.275	855;
	2	0	0	3	0.037	29.713	855;
	2	0	0	3	0.034	26.71	855;
	2	0	0	3	0.085	30.164	1448.59;
	2	0	0	3	0.079	29.045	1448.59;
	2	0	0	3	0.097	31.445	1448.59;
	2	0	0	3	0.097	35.36	1448.59;
	2	0	0	3	0.017	23.654	649;
	2	0	0	3	0.021	23.645	649;
	2	0	0	3	0.019	24.562	649;
	2	0	0	3	0.017	22.08	603.97;
	2	0	0	3	0.015	25.11	603.97;
	2	0	0	3	0.012	24.774	603.97;
	2	0	0	3	0.013	26.591	603.97;
	2	0	0	3	0	0	236.21;
	2	0	0	3	0	0	236.21;
	2	0	0	3	0	0	236.21;
	2	0	0	3	0	0	0;
	2	0	0	3	0.026	23.053	727.95;
	2	0	0	3	0.029	24.587	727.95;
	2	0	0	3	0.024	26.545	727.95;
	2	0	0	3	0.021	24.45	630.75;
	2	0	0	3	0.024	27.436	630.75;
	2	0	0	3	0.021	27.539	630.75;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	0;
	2	0	0	3	0.035	26.028	894;
	2	0	0	3	0.046	28.691	894;
	2	0	0	3	0.041	26.052	894;
	2	0	0	3	0.034	26.863	894;
	2	0	0	3	0.041	27.442	894;
	2	0	0	3	0.041	25.726	894;
	2	0	0	3	0.015	24.503	637.2;
	2	0	0	3	0.033	33.285	271.8;
	2	0	0	3	0.033	26.497	855;
	2	0	0	3	0.031	27.151	855;
	2	0	0	3	0.036	26.03	855;
	2	0	0	3	0.02	25.176	603;
	2	0	0	3	0.021	23.68	650.4;
	2	0	0	3	0.021	26.591	650.4;
	2	0	0	3	0.02	23.521	650.4;
	2	0	0	3	0.023	27.173	650.4;
	2	0	0	3	0.03	28.841	236.56;
	2	0	0	3	0.02	28.649	236.56;
	2	0	0	3	0.023	33.654	236.56;
	2	0	0	3	0.014	23.27	605.55;
	2	0	0	3	0.026	24.798	734.1;
	2	0	0	3	0.025	25.507	734.1;
	2	0	0	3	0.027	25.654	734.1;
	2	0	0	3	0.026	24.764	734.1;
	2	0	0	3	0.014	26.81	603;
	2	0	0	3	0.035	27.78	975;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.073	36.395	998.89;
	2	0	0	3	0.085	35.199	998.89;
	2	0	0	3	0.067	33.507	998.89;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.002	8	1021.25;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.017	29.014	613.35;
	2	0	0	3	0.021	23.493	613.35;
	2	0	0	3	0.015	24.844	613.35;
	2	0	0	3	0.015	25.934	613.35;
	2	0	0	3	0.021	24.069	613.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.036	25.355	883.05;
	2	0	0	3	0.034	25.386	883.05;
	2	0	0	3	0.036	24.897	895.4;
	2	0	0	3	0.034	25.243	895.4;
	2	0	0	3	0.041	27.806	895.4;
	2	0	0	3	0.029	31.645	236.05;
	2	0	0	3	0	0	236.58;
	2	0	0	3	0	0	236.58;
	2	0	0	3	0	0	236.58;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.014	26.538	609;
	2	0	0	3	0.016	24.515	603;
	2	0	0	3	0.021	25.41	603;
	2	0	0	3	0.016	25.774	603;
	2	0	0	3	0.019	25.775	603;
	2	0	0	3	0.013	24.113	603;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.024	25.548	706.65;
	2	0	0	3	0.03	26.889	706.65;
	2	0	0	3	0.018	23.009	615.9;
	2	0	0	3	0.017	24.761	615.9;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.027	30.018	237.77;
	2	0	0	3	0.051	36.928	237.77;
	2	0	0	3	0.03	33.054	237.77;
	2	0	0	3	0.031	33.501	237.77;
	2	0	0	3	0.032	28.778	237.77;
	2	0	0	3	0.015	25.47	601.2;
	2	0	0	3	0.018	23.647	607.5;
	2	0	0	3	0.013	25.884	607.5;
	2	0	0	3	0.02	25.15	603;
	2	0	0	3	0.016	25.813	603;
	2	0	0	3	0.02	26.547	621.45;
	2	0	0	3	0.026	28.843	680.85;
	2	0	0	3	0.018	23.727	680.85;
	2	0	0	3	0.023	24.077	680.85;
	2	0	0	3	0.018	23.843	634.5;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	24.968	607.2;
	2	0	0	3	0.021	24.982	607.2;
	2	0	0	3	0.02	25.517	607.2;
	2	0	0	3	0.016	25.158	607.2;
	2	0	0	3	0.013	26.657	607.28;
	2	0	0	3	0.02	23.905	607.28;
	2	0	0	3	0.097	32.813	1298.37;
	2	0	0	3	0.117	38.752	1298.37;
	2	0	0	3	0.096	32.034	1298.37;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0.013	25.433	624;
	2	0	0	3	0.017	26.156	624;
	2	0	0	3	0.022	24.364	624;
	2	0	0	3	0.015	24.816	624;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.041	29.252	1023.9;
	2	0	0	3	0.031	34.191	236.13;
	2	0	0	3	0.034	34.089	237.47;
	2	0	0	3	0.029	33.65	236.56;
	2	0	0	3	0.016	25.886	604.2;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.018	24.924	605.58;
	2	0	0	3	0.017	26.016	605.58;
	2	0	0	3	0.015	25.487	605.58;
	2	0	0	3	0.012	25.562	605.58;
	2	0	0	3	0.011	23.582	605.58;
	2	0	0	3	0.012	27.395	605.58;
	2	0	0	3	0.027	25.663	727.95;
	2	0	0	3	0.026	27.736	727.95;
	2	0	0	3	0.026	23.879	727.95;
	2	0	0	3	0.025	25.24	709.65;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.023	24.088	727.5;
	2	0	0	3	0.022	24.859	727.5;
	2	0	0	3	0.02	25.039	727.5;
	2	0	0	3	0.03	25.045	727.5;
	2	0	0	3	0.067	29.32	1155.2;
	2	0	0	3	0.081	29.58	1155.2;
	2	0	0	3	0.012	25.178	604.5;
	2	0	0	3	0.015	24.778	601.5;
	2	0	0	3	0.014	24.401	601.5;
	2	0	0	3	0.048	31.266	509.3;
	2	0	0	3	0.039	28.693	509.3;
	2	0	0	3	0.053	33.077	509.3;
	2	0	0	3	0.015	24.678	640.05;
	2	0	0	3	0.021	24.479	640.05;
	2	0	0	3	0.017	24.443	640.05;
	2	0	0	3	0.016	24.596	640.05;
	2	0	0	3	0.022	25.747	640.05;
	2	0	0	3	0.026	26.574	640.05;
	2	0	0	3	0.014	25.757	605.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.64;
	2	0	0	3	0.069	30.41	997.33;
	2	0	0	3	0.07	33.038	997.33;
	2	0	0	3	0.074	31.276	997.33;
	2	0	0	3	0.062	30.729	997.33;
	2	0	0	3	0.062	30.538	997.33;
	2	0	0	3	0.062	32.357	997.33;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.014	23.068	606;
	2	0	0	3	0.094	34.13	1387.23;
	2	0	0	3	0.069	25.217	1387.23;
	2	0	0	3	0.062	38.916	756;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.021	24.23	605.7;
	2	0	0	3	0.013	25.005	601.5;
	2	0	0	3	0.018	26.644	608.85;
	2	0	0	3	0.019	26.659	608.85;
	2	0	0	3	0.039	28.089	3859;
	2	0	0	3	0.024	27.063	762.25;
	2	0	0	3	0.033	29.812	762.25;
	2	0	0	3	0.026	27.643	762.25;
	2	0	0	3	0.031	27.615	762.25;
	2	0	0	3	0.026	27.046	762.25;
	2	0	0	3	0.025	24.314	762.25;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.016	24.802	624;
	2	0	0	3	0.02	27.93	624;
	2	0	0	3	0.022	26.426	624;
	2	0	0	3	0.02	24.529	624;
	2	0	0	3	0.022	24.605	616.65;
	2	0	0	3	0.016	25.748	616.65;
	2	0	0	3	0.035	34.128	236.57;
	2	0	0	3	0.033	33.151	236.57;
	2	0	0	3	0.012	24.784	608.78;
	2	0	0	3	0.024	27.206	608.78;
	2	0	0	3	0.012	23.736	608.78;
	2	0	0	3	0.018	22.785	608.78;
	2	0	0	3	0.058	32.743	902.48;
	2	0	0	3	0.055	28.838	902.48;
	2	0	0	3	0.052	28.721	902.48;
	2	0	0	3	0.059	28.941	902.48;
	2	0	0	3	0.061	29.935	902.48;
	2	0	0	3	0.053	31.161	902.48;
	2	0	0	3	0.025	24.159	727.5;
	2	0	0	3	0.031	26.069	727.5;
	2	0	0	3	0.029	26.698	727.5;
	2	0	0	3	0.027	24.168	727.5;
	2	0	0	3	0.02	25.972	610.05;
	2	0	0	3	0.013	24.057	610.05;
	2	0	0	3	0.024	23.284	706.42;
	2	0	0	3	0.023	25.798	706.42;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.045	34.489	519.22;
	2	0	0	3	0.04	33.707	519.22;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0	0	0;
	2	0	0	3	0.093	33.513	1372.39;
	2	0	0	3	0.104	33.629	1372.39;
	2	0	0	3	0.089	32.772	1372.39;
	2	0	0	3	0.095	30.07	1372.39;
	2	0	0	3	0.097	32.324	1372.39;
	2	0	0	3	0.027	28.077	732.3;
	2	0	0	3	0.027	24.471	732.3;
	2	0	0	3	0.026	25.318	698.4;
	2	0	0	3	0.025	27.239	698.4;
	2	0	0	3	0.023	24.129	698.4;
	2	0	0	3	0.019	24.059	698.4;
	2	0	0	3	0.019	23.974	698.4;
	2	0	0	3	0.102	34.745	1303.75;
	2	0	0	3	0.096	33.277	1303.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0.042	26.965	825.61;
	2	0	0	3	0.065	33.498	825.61;
	2	0	0	3	0.019	25.591	688.5;
	2	0	0	3	0.028	26.012	688.5;
	2	0	0	3	0.028	26.79	688.5;
	2	0	0	3	0.023	25.923	688.5;
	2	0	0	3	0.012	22.791	603;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.052	31.817	875.34;
	2	0	0	3	0.062	30.296	875.34;
	2	0	0	3	0.054	31.401	875.34;
	2	0	0	3	0.056	29.594	875.34;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.038	24.901	888.4;
	2	0	0	3	0.04	28.208	888.4;
	2	0	0	3	0.035	29.048	888.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.046	28.195	745;
	2	0	0	3	0.058	31.761	745;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.026	34.704	236.46;
	2	0	0	3	0.035	32.158	236.46;
	2	0	0	3	0.106	33.851	1281.11;
	2	0	0	3	0.092	34.683	1281.11;
	2	0	0	3	0.097	33.876	1281.11;
	2	0	0	3	0.091	31.191	1281.11;
	2	0	0	3	0.019	27.061	656.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.052	28.329	796.57;
	2	0	0	3	0.059	33.651	796.57;
	2	0	0	3	0.047	27.611	796.57;
	2	0	0	3	0.048	31.549	796.57;
	2	0	0	3	0.046	30.7	796.57;
	2	0	0	3	0.095	30.861	1308.26;
	2	0	0	3	0.096	34.188	1308.26;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	750.27;
	2	0	0	3	0	0	750.27;
	2	0	0	3	0.02	32.634	236.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.016	24.672	631.05;
	2	0	0	3	0.013	25.108	631.05;
	2	0	0	3	0.022	26.343	700.5;
	2	0	0	3	0.023	24.255	700.5;
	2	0	0	3	0.021	26.03	700.5;
	2	0	0	3	0.026	24.81	700.5;
	2	0	0	3	0.027	26.475	700.5;
	2	0	0	3	0.023	26.456	700.5;
	2	0	0	3	0.032	27.08	781.5;
	2	0	0	3	0.074	25.374	1306.59;
	2	0	0	3	0.101	32.454	1306.59;
	2	0	0	3	0.109	35.285	1306.59;
	2	0	0	3	0.108	37.337	1306.59;
	2	0	0	3	0.058	28.385	911.14;
	2	0	0	3	0.067	30.976	911.14;
	2	0	0	3	0.06	29.05	911.14;
	2	0	0	3	0.02	24.191	627;
	2	0	0	3	0	0	0;
	2	0	0	3	0.018	25.553	645.75;
	2	0	0	3	0.016	26.645	645.75;
	2	0	0	3	0.035	26.694	802.5;
	2	0	0	3	0.033	27.683	802.5;
	2	0	0	3	0.025	25.382	802.5;
	2	0	0	3	0.034	25.494	802.5;
	2	0	0	3	0.028	28.736	667.5;
	2	0	0	3	0.022	24.856	667.5;
	2	0	0	3	0.025	24.928	667.5;
	2	0	0	3	0.012	25.43	603.25;
	2	0	0	3	0.012	26.228	603.25;
	2	0	0	3	0.019	25.584	603.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.46;
	2	0	0	3	0	0	236.46;
	2	0	0	3	0	0	236.46;
	2	0	0	3	0	0	236.46;
	2	0	0	3	0	0	236.46;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.024	25.036	690.75;
	2	0	0	3	0.023	26.4	690.75;
	2	0	0	3	0.024	23.973	690.75;
	2	0	0	3	0.02	25.001	690.75;
	2	0	0	3	0.033	25.771	793.5;
	2	0	0	3	0.031	26.332	793.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.036	26.309	909.7;
	2	0	0	3	0.036	24.427	909.7;
	2	0	0	3	0.037	27.564	909.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.078	32.671	1100.09;
	2	0	0	3	0.063	28.818	1100.09;
	2	0	0	3	0.023	24.919	763.5;
	2	0	0	3	0.026	25.489	763.5;
	2	0	0	3	0.024	26.101	763.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.031	26.324	770.8;
	2	0	0	3	0.027	25.231	770.8;
	2	0	0	3	0.029	28.776	770.8;
	2	0	0	3	0.025	25.931	770.8;
	2	0	0	3	0.027	24.16	770.8;
	2	0	0	3	0.034	26.931	770.8;
	2	0	0	3	0.035	25.424	908;
	2	0	0	3	0.042	27.358	908;
	2	0	0	3	0.04	26.124	908;
	2	0	0	3	0.043	28.486	908;
	2	0	0	3	0.033	25.526	908;
	2	0	0	3	0.035	26.205	908;
	2	0	0	3	0.027	29.392	236.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0.066	31.795	1021.51;
	2	0	0	3	0.071	35.352	1021.51;
	2	0	0	3	0.074	33.65	1021.51;
	2	0	0	3	0.092	33.304	1308.26;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.018	27.449	684.35;
	2	0	0	3	0.019	25.024	684.35;
	2	0	0	3	0.02	24.496	684.35;
	2	0	0	3	0.022	31.519	236.11;
	2	0	0	3	0.024	25.221	236.11;
	2	0	0	3	0.028	34.306	236.11;
	2	0	0	3	0.027	32.486	236.11;
	2	0	0	3	0.022	33.645	236.11;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.065	30.305	1014.57;
	2	0	0	3	0.063	30.554	1014.57;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.039	34.873	236.32;
	2	0	0	3	0.019	30.575	236.32;
	2	0	0	3	0.09	30.618	1689.3;
	2	0	0	3	0.102	33.083	1689.3;
	2	0	0	3	0.063	31.447	1037.56;
	2	0	0	3	0.062	27.745	1037.56;
	2	0	0	3	0.076	31.61	1037.56;
	2	0	0	3	0.07	33.405	1037.56;
	2	0	0	3	0.016	23.755	662.1;
	2	0	0	3	0.025	28.871	662.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0.033	29.405	240.7;
	2	0	0	3	0.033	25.837	240.7;
	2	0	0	3	0.031	30.006	240.7;
	2	0	0	3	0.032	25.28	240.7;
	2	0	0	3	0.012	17.824	603.53;
	2	0	0	3	0.009	16.362	603.53;
	2	0	0	3	0.008	14.467	605.55;
	2	0	0	3	0.01	14.376	605.55;
	2	0	0	3	0.007	15.444	600.67;
	2	0	0	3	0.006	12.369	600.67;
	2	0	0	3	0.009	17.102	600.67;
	2	0	0	3	0.008	16.414	600.67;
	2	0	0	3	0.014	15.455	607.5;
	2	0	0	3	0.008	13.751	601.65;
	2	0	0	3	0.009	13.831	601.65;
	2	0	0	3	0.009	16.774	601.65;
	2	0	0	3	0.009	16.709	601.65;
	2	0	0	3	0.027	20.557	837;
	2	0	0	3	0.024	17.188	837;
	2	0	0	3	0.028	31.612	236.05;
	2	0	0	3	0.017	27.315	236.05;
	2	0	0	3	0.013	16.023	601.05;
	2	0	0	3	0.01	14.968	601.05;
	2	0	0	3	0.086	28.571	1368.42;
	2	0	0	3	0.081	26.495	1368.42;
	2	0	0	3	0.022	17.499	802.5;
	2	0	0	3	0.019	16.572	802.5;
	2	0	0	3	0.017	14.697	802.5;
	2	0	0	3	0.015	14.161	802.5;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.008	14.403	601.09;
	2	0	0	3	0.01	15.039	601.09;
	2	0	0	3	0.009	13.296	601.09;
	2	0	0	3	0.012	18.515	601.09;
	2	0	0	3	0.083	29.461	1218.21;
	2	0	0	3	0.01	17.224	601.2;
	2	0	0	3	0.009	14.302	601.2;
	2	0	0	3	0.008	15.076	601.2;
	2	0	0	3	0.014	15.929	601.2;
	2	0	0	3	0.013	16.652	602.25;
	2	0	0	3	0.023	16.349	803.6;
	2	0	0	3	0.022	16.431	803.6;
	2	0	0	3	0.021	17.491	803.6;
	2	0	0	3	0.02	15.545	803.6;
	2	0	0	3	0.016	15.323	803.6;
	2	0	0	3	0.018	16.288	803.6;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.014	16.882	685.5;
	2	0	0	3	0.017	17.365	685.5;
	2	0	0	3	0.013	16.896	685.5;
	2	0	0	3	0.012	15.34	685.5;
	2	0	0	3	0.013	15.488	685.5;
	2	0	0	3	0.012	13.342	685.5;
	2	0	0	3	0.009	14.09	601.65;
	2	0	0	3	0.009	13.695	601.65;
	2	0	0	3	0.007	15.097	601.65;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.069	23.952	1337.54;
	2	0	0	3	0.028	17.816	898.35;
	2	0	0	3	0.027	17.058	898.35;
	2	0	0	3	0.027	17.97	898.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	14.082	905.6;
	2	0	0	3	0.022	16.535	905.6;
	2	0	0	3	0.022	16.132	905.6;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.011	16.038	603.75;
	2	0	0	3	0.013	16.252	603.75;
	2	0	0	3	0.007	14.185	601.65;
	2	0	0	3	0.01	14.186	601.65;
	2	0	0	3	0.012	16.457	607.95;
	2	0	0	3	0.01	16.516	607.95;
	2	0	0	3	0.013	16.154	601.2;
	2	0	0	3	0.013	17.454	601.2;
	2	0	0	3	0.009	16.805	602.55;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.007	14.491	601.05;
	2	0	0	3	0.007	16.407	601.05;
	2	0	0	3	0.009	12.385	627;
	2	0	0	3	0.01	14.033	627;
	2	0	0	3	0.011	14.514	627;
	2	0	0	3	0.013	15.16	627;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.75;
	2	0	0	3	0	0	236.75;
	2	0	0	3	0	0	236.75;
	2	0	0	3	0	0	236.75;
	2	0	0	3	0.01	13.409	667.13;
	2	0	0	3	0.011	13.04	667.13;
	2	0	0	3	0.016	18.216	667.13;
	2	0	0	3	0.013	15.284	667.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.01	18.087	601.15;
	2	0	0	3	0.009	16.567	601.15;
	2	0	0	3	0.01	16	601.15;
	2	0	0	3	0.007	15.057	601.15;
	2	0	0	3	0.013	15.939	601.15;
	2	0	0	3	0.013	15.524	601.15;
	2	0	0	3	0.013	16.593	733.5;
	2	0	0	3	0.018	17.401	733.5;
	2	0	0	3	0.015	15.335	733.5;
	2	0	0	3	0.015	16.508	733.5;
	2	0	0	3	0.015	17.589	608.25;
	2	0	0	3	0.008	14.877	608.25;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.012	15.452	601.2;
	2	0	0	3	0.01	15.432	601.2;
	2	0	0	3	0.009	17.032	601.2;
	2	0	0	3	0.008	17.131	601.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	16.211	601.8;
	2	0	0	3	0.01	16.212	601.8;
	2	0	0	3	0.011	14.551	601.8;
	2	0	0	3	0.008	14.136	601.8;
	2	0	0	3	0.009	14.084	601.8;
	2	0	0	3	0.01	14.447	601.8;
	2	0	0	3	0.017	15.624	834.6;
	2	0	0	3	0.019	14.286	834.6;
	2	0	0	3	0.012	14.067	601.6;
	2	0	0	3	0.009	16.879	601.6;
	2	0	0	3	0.007	15.119	601.6;
	2	0	0	3	0.013	16.396	601.6;
	2	0	0	3	0.007	15.416	601.6;
	2	0	0	3	0.013	15.345	601.6;
	2	0	0	3	0.009	13.843	606.15;
	2	0	0	3	0.012	15.647	606.15;
	2	0	0	3	0.009	16.711	606.15;
	2	0	0	3	0.007	13.665	606.15;
	2	0	0	3	0.011	16.161	606.15;
	2	0	0	3	0.011	12.886	606.15;
	2	0	0	3	0	0	237.28;
	2	0	0	3	0	0	237.28;
	2	0	0	3	0	0	237.28;
	2	0	0	3	0	0	237.28;
	2	0	0	3	0	0	237.28;
	2	0	0	3	0	0	237.28;
	2	0	0	3	0.018	21.271	236.6;
	2	0	0	3	0.032	28.244	236.6;
	2	0	0	3	0.008	14.723	606.3;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	17.092	755.81;
	2	0	0	3	0.023	18.319	755.81;
	2	0	0	3	0.015	16.065	755.81;
	2	0	0	3	0.016	16.521	755.81;
	2	0	0	3	0.028	17.734	914;
	2	0	0	3	0.024	16.952	914;
	2	0	0	3	0.022	16.419	914;
	2	0	0	3	0.026	17.434	914;
	2	0	0	3	0.028	17.099	914;
	2	0	0	3	0.024	14.529	914;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.028	20.339	852;
	2	0	0	3	0.014	15.908	614.1;
	2	0	0	3	0.01	16.019	614.1;
	2	0	0	3	0.008	15.617	614.1;
	2	0	0	3	0.009	15.199	600.75;
	2	0	0	3	0.009	14.892	600.75;
	2	0	0	3	0.011	17.564	605.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	13.553	605.25;
	2	0	0	3	0.008	14.62	601.2;
	2	0	0	3	0.008	16.069	601.2;
	2	0	0	3	0.008	15.542	601.2;
	2	0	0	3	0.015	14.441	735;
	2	0	0	3	0.017	15.32	735;
	2	0	0	3	0.02	16.711	735;
	2	0	0	3	0.015	15.671	735;
	2	0	0	3	0.013	14.598	735;
	2	0	0	3	0.014	15.851	735;
	2	0	0	3	0.02	16.215	773;
	2	0	0	3	0.021	16.86	773;
	2	0	0	3	0.016	15.756	773;
	2	0	0	3	0.019	14.992	773;
	2	0	0	3	0.014	14.333	773;
	2	0	0	3	0.015	15.747	773;
	2	0	0	3	0.009	15.172	601.5;
	2	0	0	3	0.009	15.267	601.5;
	2	0	0	3	0.008	14.93	601.5;
	2	0	0	3	0.013	16.042	601.5;
	2	0	0	3	0.012	17.488	601.5;
	2	0	0	3	0.007	13.931	601.5;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.073	28.537	1191.59;
	2	0	0	3	0.066	26.768	1191.59;
	2	0	0	3	0.008	15.63	608.85;
	2	0	0	3	0.009	15.694	608.85;
	2	0	0	3	0.008	16.113	608.85;
	2	0	0	3	0.015	17.365	608.85;
	2	0	0	3	0.013	14.303	608.85;
	2	0	0	3	0.013	13.402	701.8;
	2	0	0	3	0.012	17.421	701.8;
	2	0	0	3	0.013	14.62	701.8;
	2	0	0	3	0.016	17.405	701.8;
	2	0	0	3	0.013	13.743	701.8;
	2	0	0	3	0.018	17.112	701.8;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.008	14.968	600.9;
	2	0	0	3	0.009	16.809	600.9;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	15.239	604.44;
	2	0	0	3	0.009	11.888	604.44;
	2	0	0	3	0.01	18.444	604.44;
	2	0	0	3	0.01	16.297	604.44;
	2	0	0	3	0.013	16.165	604.44;
	2	0	0	3	0	0	0;
	2	0	0	3	0.026	17.514	918.75;
	2	0	0	3	0.023	18.21	918.75;
	2	0	0	3	0.027	18.847	918.75;
	2	0	0	3	0.026	16.763	918.75;
	2	0	0	3	0.026	16.202	918.75;
	2	0	0	3	0.025	16.431	918.75;
	2	0	0	3	0.002	8	1031.13;
	2	0	0	3	0.002	8	1031.13;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.011	14.939	612.45;
	2	0	0	3	0.013	16.083	609.3;
	2	0	0	3	0.014	16.305	609.3;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	15.557	607.2;
	2	0	0	3	0.009	14.129	607.2;
	2	0	0	3	0.011	15.693	609.47;
	2	0	0	3	0.008	15.169	609.47;
	2	0	0	3	0.009	15.837	609.47;
	2	0	0	3	0.011	15.474	609.47;
	2	0	0	3	0.008	15.053	609.47;
	2	0	0	3	0.011	17.076	609.47;
	2	0	0	3	0.019	14.617	1032;
	2	0	0	3	0.026	17.825	1032;
	2	0	0	3	0.018	14.509	1032;
	2	0	0	3	0.02	16.714	1032;
	2	0	0	3	0.025	18.559	1032;
	2	0	0	3	0.023	17.651	1032;
	2	0	0	3	0.009	15.014	619.5;
	2	0	0	3	0.009	16.676	619.5;
	2	0	0	3	0.033	28.562	237.65;
	2	0	0	3	0	0	236.71;
	2	0	0	3	0.077	26.296	1368.17;
	2	0	0	3	0.073	26.546	1368.17;
	2	0	0	3	0	0	0;
	2	0	0	3	0.033	33.644	236.16;
	2	0	0	3	0.023	32.766	236.16;
	2	0	0	3	0.024	28.202	236.16;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.02	17.158	720.75;
	2	0	0	3	0.017	17.731	720.75;
	2	0	0	3	0.012	14.7	720.75;
	2	0	0	3	0.016	15.903	720.75;
	2	0	0	3	0.016	18.387	720.75;
	2	0	0	3	0.013	13.694	720.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0.018	16.86	706.5;
	2	0	0	3	0.013	17.297	605.25;
	2	0	0	3	0.002	8	1031.13;
	2	0	0	3	0.002	8	1031.13;
	2	0	0	3	0	0	0;
	2	0	0	3	0.026	26.538	237.81;
	2	0	0	3	0.029	28.569	237.81;
	2	0	0	3	0.036	26.613	237.81;
	2	0	0	3	0.027	28.537	237.81;
	2	0	0	3	0.077	25.998	1289.56;
	2	0	0	3	0.063	21.271	1289.56;
	2	0	0	3	0.016	25.648	236.09;
	2	0	0	3	0.014	14.434	690.45;
	2	0	0	3	0.011	16.01	690.45;
	2	0	0	3	0.012	15.779	690.45;
	2	0	0	3	0.016	14.941	690.45;
	2	0	0	3	0.014	15.07	690.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.023	16.637	951.05;
	2	0	0	3	0.026	16.904	951.05;
	2	0	0	3	0.021	14.834	951.05;
	2	0	0	3	0.011	12.675	606.3;
	2	0	0	3	0.016	17.677	771;
	2	0	0	3	0.018	17.017	771;
	2	0	0	3	0.016	17.163	771;
	2	0	0	3	0.021	18.261	771;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.008	14.85	627;
	2	0	0	3	0.011	14.136	627;
	2	0	0	3	0.077	26.852	1480.23;
	2	0	0	3	0.087	30.18	1480.23;
	2	0	0	3	0.032	30.625	236.25;
	2	0	0	3	0.021	25.379	236.25;
	2	0	0	3	0.016	26.158	236.25;
	2	0	0	3	0.029	28.626	236.25;
	2	0	0	3	0.02	20.857	236.25;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.012	14.898	670.5;
	2	0	0	3	0.018	18.476	670.5;
	2	0	0	3	0.012	15.892	670.5;
	2	0	0	3	0.011	16.83	670.5;
	2	0	0	3	0.01	14.891	603.75;
	2	0	0	3	0.012	14.786	603.75;
	2	0	0	3	0.061	28.616	1002.63;
	2	0	0	3	0.065	28.012	1002.63;
	2	0	0	3	0.048	25.279	1002.63;
	2	0	0	3	0.056	32.184	822.92;
	2	0	0	3	0.046	25.924	822.92;
	2	0	0	3	0.048	32.02	822.92;
	2	0	0	3	0.036	22.411	822.92;
	2	0	0	3	0.044	22.636	822.92;
	2	0	0	3	0.045	29.481	822.92;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.021	17.459	802.5;
	2	0	0	3	0.015	15.262	802.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.47;
	2	0	0	3	0	0	0;
	2	0	0	3	0.035	24.287	752.37;
	2	0	0	3	0.051	27.693	752.37;
	2	0	0	3	0.018	16.373	807.9;
	2	0	0	3	0.082	26.962	1485.14;
	2	0	0	3	0.076	25.398	1485.14;
	2	0	0	3	0.02	16.717	819.75;
	2	0	0	3	0.015	13.775	819.75;
	2	0	0	3	0.017	15.548	819.75;
	2	0	0	3	0.021	16.002	819.75;
	2	0	0	3	0	0	236.64;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0.069	24.36	1258.62;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0.054	25.396	979.12;
	2	0	0	3	0.043	21.828	979.12;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	16.068	637.5;
	2	0	0	3	0.011	15.455	637.5;
	2	0	0	3	0.009	13.362	637.5;
	2	0	0	3	0.011	16.345	637.5;
	2	0	0	3	0.008	13.585	637.5;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.013	15.66	712.5;
	2	0	0	3	0.013	16.526	712.5;
	2	0	0	3	0.087	28.484	1282.19;
	2	0	0	3	0.017	15.746	802.5;
	2	0	0	3	0.018	16.362	802.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.058	33.373	755.41;
	2	0	0	3	0.034	24.241	755.41;
	2	0	0	3	0.053	36.68	755.41;
	2	0	0	3	0.05	28.847	755.41;
	2	0	0	3	0.072	22.957	1347.07;
	2	0	0	3	0.082	29.49	1347.07;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.018	15.627	840.34;
	2	0	0	3	0.019	17.047	840.34;
	2	0	0	3	0.02	15.986	840.34;
	2	0	0	3	0.017	14.891	840.34;
	2	0	0	3	0.012	15.591	695;
	2	0	0	3	0.011	14.527	695;
	2	0	0	3	0.014	15.229	695;
	2	0	0	3	0.017	16.575	695;
	2	0	0	3	0.015	14.957	695;
	2	0	0	3	0.011	14.255	695;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.008	16.159	604.5;
	2	0	0	3	0.007	15.94	604.5;
	2	0	0	3	0.014	18.137	604.5;
	2	0	0	3	0.012	16.024	604.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.032	28.289	237.49;
	2	0	0	3	0.027	31.325	237.49;
	2	0	0	3	0.024	27.142	237.49;
	2	0	0	3	0.025	26.231	237.49;
	2	0	0	3	0.036	27.532	237.49;
	2	0	0	3	0.034	30.837	237.49;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.008	17.11	610.2;
	2	0	0	3	0.011	14.48	610.2;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0.075	24.658	1354.07;
	2	0	0	3	0.064	23.714	1354.07;
	2	0	0	3	0.096	31.196	1354.07;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.036	27.559	909.4;
	2	0	0	3	0.039	27.25	909.4;
	2	0	0	3	0.043	27.078	909.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.017	25.893	236.29;
	2	0	0	3	0.02	30.851	236.29;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.013	25.884	604.5;
	2	0	0	3	0.017	25.237	604.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	21.736	653.25;
	2	0	0	3	0.016	25.969	653.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.039	32.287	322.84;
	2	0	0	3	0.048	31.948	322.84;
	2	0	0	3	0.047	31.191	322.84;
	2	0	0	3	0.044	30.935	322.84;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.076	31.968	1044.29;
	2	0	0	3	0.069	32.576	1044.29;
	2	0	0	3	0.07	28.738	1044.29;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.44;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.074	29.492	1202.7;
	2	0	0	3	0.022	24.3	657.22;
	2	0	0	3	0.015	21.509	657.22;
	2	0	0	3	0	0	0;
	2	0	0	3	0.032	36.482	236.32;
	2	0	0	3	0.011	22.561	605.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.087	31.868	1231.55;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	26.142	662.55;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.025	24.747	812.63;
	2	0	0	3	0.035	28.502	812.63;
	2	0	0	3	0.017	25.303	614.55;
	2	0	0	3	0.026	30.47	615;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.032	25.494	880.5;
	2	0	0	3	0.04	27.312	880.5;
	2	0	0	3	0.041	28.559	880.5;
	2	0	0	3	0.023	26.406	640.8;
	2	0	0	3	0.038	25.48	937.45;
	2	0	0	3	0.033	25.995	937.45;
	2	0	0	3	0.045	28.212	937.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	23.698	611.4;
	2	0	0	3	0.019	21.699	626.25;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.013	26.383	606.05;
	2	0	0	3	0.018	27.609	606.05;
	2	0	0	3	0.015	23.26	606.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.089	31.451	1316.28;
	2	0	0	3	0.099	31.842	1316.28;
	2	0	0	3	0.03	26.197	743.1;
	2	0	0	3	0.024	25.579	743.1;
	2	0	0	3	0.03	26.514	743.1;
	2	0	0	3	0.026	25.698	743.1;
	2	0	0	3	0.026	30.509	236.11;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	25.519	675;
	2	0	0	3	0.023	25.336	675;
	2	0	0	3	0	0	263.69;
	2	0	0	3	0	0	263.69;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.033	24.481	860.1;
	2	0	0	3	0.036	29.838	860.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	23.981	601.5;
	2	0	0	3	0.018	24.532	601.65;
	2	0	0	3	0.025	25.439	693.55;
	2	0	0	3	0.019	24.446	693.55;
	2	0	0	3	0.024	25.303	693.55;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.016	25.052	624.3;
	2	0	0	3	0	0	237.63;
	2	0	0	3	0	0	237.63;
	2	0	0	3	0	0	237.63;
	2	0	0	3	0	0	237.63;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.042	33.717	498.94;
	2	0	0	3	0.047	32.14	498.94;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.67;
	2	0	0	3	0.019	22.951	663.34;
	2	0	0	3	0.015	25.061	663.34;
	2	0	0	3	0.023	23.092	663.34;
	2	0	0	3	0.016	26.615	663.34;
	2	0	0	3	0.02	26.634	690.6;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	24.332	736.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	24.202	672.75;
	2	0	0	3	0.016	24.148	672.75;
	2	0	0	3	0.027	25.425	672.75;
	2	0	0	3	0.015	23.698	672.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0.086	32.595	1389.13;
	2	0	0	3	0.097	30.917	1389.13;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.097	31.885	1346.67;
	2	0	0	3	0.107	35.431	1346.67;
	2	0	0	3	0.028	25.49	743.1;
	2	0	0	3	0.024	27.198	743.1;
	2	0	0	3	0.023	27.262	743.1;
	2	0	0	3	0.022	26.225	743.1;
	2	0	0	3	0.059	28.891	1029.95;
	2	0	0	3	0.063	30.506	1029.95;
	2	0	0	3	0.075	33.04	1029.95;
	2	0	0	3	0.079	34.159	1029.95;
	2	0	0	3	0.022	26.454	724.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0.021	25.411	624.45;
	2	0	0	3	0.029	27.713	690.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0.023	25.186	627;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	25.869	736.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	31.575	236.29;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.038	30.516	650.36;
	2	0	0	3	0.055	32.631	650.36;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.033	31.936	236.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.029	29.857	236.03;
	2	0	0	3	0.034	34.761	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.026	27.824	631.2;
	2	0	0	3	0.017	24.048	631.2;
	2	0	0	3	0.032	31.714	236.41;
	2	0	0	3	0.03	30.036	236.41;
	2	0	0	3	0.021	34.484	236.41;
	2	0	0	3	0.023	31.57	236.41;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.073	33.623	1119.4;
	2	0	0	3	0.101	37.929	1119.4;
	2	0	0	3	0.08	33.709	1119.4;
	2	0	0	3	0.072	30.097	1119.4;
	2	0	0	3	0.037	32.696	236.81;
	2	0	0	3	0.033	34.898	236.81;
	2	0	0	3	0.027	33.455	236.81;
	2	0	0	3	0.026	31.441	236.21;
	2	0	0	3	0.023	32.247	236.21;
	2	0	0	3	0.014	23.573	643.2;
	2	0	0	3	0.015	24.422	643.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.027	23.461	743.1;
	2	0	0	3	0.03	24.881	743.1;
	2	0	0	3	0.032	26.967	743.1;
	2	0	0	3	0.031	27.551	743.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	24.905	639.75;
	2	0	0	3	0.017	25.034	639.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.031	24.737	902.2;
	2	0	0	3	0.04	25.102	902.2;
	2	0	0	3	0.035	27.637	902.2;
	2	0	0	3	0.036	25.834	902.2;
	2	0	0	3	0.042	28.454	902.2;
	2	0	0	3	0.043	26.42	902.2;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.038	28.931	888.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	15.687	675;
	2	0	0	3	0	0	236.67;
	2	0	0	3	0	0	236.33;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236;
	2	0	0	3	0	0	236;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0.026	27.316	236.35;
	2	0	0	3	0.024	32.935	236.35;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	29.026	236.07;
	2	0	0	3	0.027	26.651	236.07;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	29.404	236.32;
	2	0	0	3	0.031	27.866	236.32;
	2	0	0	3	0.027	30.863	236.32;
	2	0	0	3	0.043	32.537	298.84;
	2	0	0	3	0.031	28.144	298.84;
	2	0	0	3	0.03	24.249	298.84;
	2	0	0	3	0.014	18.371	606.9;
	2	0	0	3	0.014	15.327	606.9;
	2	0	0	3	0.009	14.736	606.9;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.03	26.5	237.75;
	2	0	0	3	0.028	29.641	237.75;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.02	15.739	853.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.056	27.143	1021.41;
	2	0	0	3	0.064	26.685	1021.41;
	2	0	0	3	0.062	27.115	1021.41;
	2	0	0	3	0.054	26.763	1021.41;
	2	0	0	3	0.035	28.674	237.55;
	2	0	0	3	0.033	30.43	237.55;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	27.727	236.09;
	2	0	0	3	0.029	27.811	236.09;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.026	29.98	236.16;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0.013	22.242	236.1;
	2	0	0	3	0.03	31.389	236.1;
	2	0	0	3	0	0	236.67;
	2	0	0	3	0.029	25.269	237.73;
	2	0	0	3	0.046	34.022	237.73;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.026	30.311	236.48;
	2	0	0	3	0	0	236.67;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0.007	12.565	619.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	15.79	922;
	2	0	0	3	0.026	16.392	922;
	2	0	0	3	0.018	14.87	922;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.011	16.597	647.85;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.026	17.811	906;
	2	0	0	3	0.02	16.354	906;
	2	0	0	3	0	0	236.17;
	2	0	0	3	0	0	236.17;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.015	18.072	627;
	2	0	0	3	0.009	15.042	627;
	2	0	0	3	0.01	16.858	627;
	2	0	0	3	0.011	17.638	627;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.015	18.766	612;
	2	0	0	3	0.021	14.752	849.45;
	2	0	0	3	0.025	16.65	849.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.024	18.065	886.95;
	2	0	0	3	0.02	15.702	892.95;
	2	0	0	3	0.019	14.436	892.95;
	2	0	0	3	0.023	15.183	892.95;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.033	30.107	236.16;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	14.802	613.5;
	2	0	0	3	0.014	16.125	613.5;
	2	0	0	3	0.01	14.561	613.5;
	2	0	0	3	0	0	237.63;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.02	15.14	843.6;
	2	0	0	3	0.023	15.531	843.6;
	2	0	0	3	0	0	0;
	2	0	0	3	0.008	13.585	624;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	17.752	605.78;
	2	0	0	3	0.007	15.036	605.78;
	2	0	0	3	0.008	15.167	604.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.07	26.596	1337.54;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.01	16.979	637.5;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.011	15.489	628.5;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.01	16.942	609.75;
	2	0	0	3	0.009	14.39	609.75;
	2	0	0	3	0.007	14.8	609.75;
	2	0	0	3	0.012	15.216	609.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.023	16.496	833.9;
	2	0	0	3	0.016	14.071	833.9;
	2	0	0	3	0.023	17.244	833.9;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	16.819	627;
	2	0	0	3	0.011	14.387	627;
	2	0	0	3	0.014	16.426	627;
	2	0	0	3	0.014	15.488	627;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	15.662	601.5;
	2	0	0	3	0.01	15.806	603.54;
	2	0	0	3	0.009	17.479	603.54;
	2	0	0	3	0.008	13.185	603.54;
	2	0	0	3	0.014	17.102	603.54;
	2	0	0	3	0.012	16.742	603.54;
	2	0	0	3	0.024	15.762	850.88;
	2	0	0	3	0.025	16.913	850.88;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.23;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	14.436	670.2;
	2	0	0	3	0.011	17.331	670.2;
	2	0	0	3	0.017	18.303	670.2;
	2	0	0	3	0.016	15.78	670.2;
	2	0	0	3	0.01	15.62	670.2;
	2	0	0	3	0.013	15.816	670.2;
	2	0	0	3	0.051	30.272	666.58;
	2	0	0	3	0.031	24.828	666.58;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	13.213	669.83;
	2	0	0	3	0.015	14.752	669.83;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.51;
	2	0	0	3	0	0	237.51;
	2	0	0	3	0	0	237.51;
	2	0	0	3	0	0	237.51;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.23;
	2	0	0	3	0.029	18.193	997.5;
	2	0	0	3	0.023	16.406	997.5;
	2	0	0	3	0.089	30.24	1450.2;
	2	0	0	3	0.079	27.767	1450.2;
	2	0	0	3	0.086	27.809	1450.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.007	15.654	603.6;
	2	0	0	3	0.013	15.075	603.6;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.007	16.022	603;
	2	0	0	3	0.009	17.872	605.65;
	2	0	0	3	0.009	14.484	605.65;
	2	0	0	3	0.014	16.799	605.65;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.48;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.023	16.605	812.63;
	2	0	0	3	0.023	16.591	812.63;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.69;
	2	0	0	3	0	0	236.69;
	2	0	0	3	0.022	27.549	236.66;
	2	0	0	3	0.026	28.51	236.66;
	2	0	0	3	0.024	26.226	236.66;
	2	0	0	3	0.021	20.74	236.66;
	2	0	0	3	0	0	0;
	2	0	0	3	0.03	32.187	236.2;
	2	0	0	3	0.013	16.956	601.8;
	2	0	0	3	0.011	15.104	673.5;
	2	0	0	3	0.014	16.055	601.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0.01	16.302	663.67;
	2	0	0	3	0.012	13.568	663.67;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	17.324	733.95;
	2	0	0	3	0.018	15.489	733.95;
	2	0	0	3	0.013	14.825	733.95;
	2	0	0	3	0.02	18.702	733.95;
	2	0	0	3	0.019	15.922	733.95;
	2	0	0	3	0.015	17.036	733.95;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.16;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	15.467	607.24;
	2	0	0	3	0.009	15.464	607.24;
	2	0	0	3	0.01	15.229	607.24;
	2	0	0	3	0.008	17.124	607.24;
	2	0	0	3	0.009	16.465	649.13;
	2	0	0	3	0.016	16.276	649.13;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	16.238	605.07;
	2	0	0	3	0.012	14.276	605.07;
	2	0	0	3	0.016	17.903	605.07;
	2	0	0	3	0.011	16.535	605.07;
	2	0	0	3	0.009	15.212	605.07;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.026	17.485	888.15;
	2	0	0	3	0.027	17.862	888.15;
	2	0	0	3	0.027	17.59	888.15;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.067	28.288	1036.33;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.012	14.452	602.96;
	2	0	0	3	0.01	14.681	602.96;
	2	0	0	3	0.011	15.336	602.96;
	2	0	0	3	0.009	16.442	602.96;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.088	28.366	1444.58;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.029	26.832	236.23;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.013	15.57	605.25;
	2	0	0	3	0.012	16.728	605.25;
	2	0	0	3	0.01	13.855	605.25;
	2	0	0	3	0.01	16.633	605.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	25.83	236.53;
	2	0	0	3	0.027	29.373	236.53;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.01	14.938	649.65;
	2	0	0	3	0.017	17.848	649.65;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	14.772	605.45;
	2	0	0	3	0.009	16.141	605.45;
	2	0	0	3	0.008	13.876	605.45;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.011	17.163	607.05;
	2	0	0	3	0.007	14.274	607.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.011	13.819	635.7;
	2	0	0	3	0.016	16.36	635.7;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	13.604	627;
	2	0	0	3	0.011	14.879	627;
	2	0	0	3	0.008	14.605	627;
	2	0	0	3	0.012	17.034	627;
	2	0	0	3	0.012	17.481	656.25;
	2	0	0	3	0.029	29.525	236.44;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.043	24.665	650.36;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.63;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.036	28.791	237.45;
	2	0	0	3	0.027	33.088	237.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.029	18.958	901.4;
	2	0	0	3	0.026	18.738	901.4;
	2	0	0	3	0.023	16.55	901.4;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	17.483	627;
	2	0	0	3	0.012	16.031	627;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.57;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.016	17.099	633.75;
	2	0	0	3	0.012	17.981	601.5;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	15.869	603.15;
	2	0	0	3	0.011	16.249	603.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	15.156	689.33;
	2	0	0	3	0.015	17.666	689.33;
	2	0	0	3	0.013	15.686	603.75;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.33;
	2	0	0	3	0	0	236.33;
	2	0	0	3	0	0	236.33;
	2	0	0	3	0	0	236.33;
	2	0	0	3	0.054	24.973	905.29;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.2;
	2	0	0	3	0	0	237.2;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.68;
	2	0	0	3	0	0	237.68;
	2	0	0	3	0	0	237.68;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.067	31.403	890.08;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.008	14.662	604.75;
	2	0	0	3	0.007	16.624	602.7;
	2	0	0	3	0.013	16.198	604.75;
	2	0	0	3	0.013	16.251	604.75;
	2	0	0	3	0.01	13.852	604.75;
	2	0	0	3	0.009	14.872	604.75;
	2	0	0	3	0.01	15.394	604.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.035	27.317	339.4;
	2	0	0	3	0.039	27.636	339.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.079	27.752	1401.46;
	2	0	0	3	0.011	14.799	652.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	14.361	637.5;
	2	0	0	3	0.014	14.449	637.5;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	16.964	732.05;
	2	0	0	3	0.016	14.084	732.05;
	2	0	0	3	0.016	18.317	732.05;
	2	0	0	3	0.011	14.866	629.55;
	2	0	0	3	0.011	15.901	629.55;
	2	0	0	3	0.009	15.965	629.55;
	2	0	0	3	0.012	15.268	629.55;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.074	27.38	1218.06;
	2	0	0	3	0.081	29.809	1218.06;
	2	0	0	3	0.084	28.735	1218.06;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.014	16.425	690.75;
	2	0	0	3	0.011	14.998	690.75;
	2	0	0	3	0.012	15.76	690.75;
	2	0	0	3	0.009	15.123	602.3;
	2	0	0	3	0.012	16.065	602.3;
	2	0	0	3	0.012	16.588	602.3;
	2	0	0	3	0.086	28.676	1386.42;
	2	0	0	3	0.035	28.736	237.96;
	2	0	0	3	0.04	28.163	237.96;
	2	0	0	3	0.036	25.349	237.96;
	2	0	0	3	0.036	33.786	237.96;
	2	0	0	3	0	0	236.14;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.018	16.546	722.4;
	2	0	0	3	0	0	236.19;
	2	0	0	3	0.015	19.426	718.2;
	2	0	0	3	0.014	16.707	718.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	24.258	236.19;
	2	0	0	3	0.024	25.172	236.19;
	2	0	0	3	0.028	28.321	236.19;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.32;
	2	0	0	3	0	0	236.32;
	2	0	0	3	0	0	236.32;
	2	0	0	3	0	0	236.32;
	2	0	0	3	0	0	236.32;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.92;
	2	0	0	3	0.008	15.852	611.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.008	15.486	615;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.14;
	2	0	0	3	0	0	236.14;
	2	0	0	3	0	0	0;
	2	0	0	3	0.034	27.495	237.9;
	2	0	0	3	0.025	26.321	237.9;
	2	0	0	3	0.032	28.405	237.9;
	2	0	0	3	0.011	14.011	689.9;
	2	0	0	3	0.014	17.32	689.9;
	2	0	0	3	0.015	14.741	689.9;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0.011	14.843	603;
	2	0	0	3	0.009	15.407	603;
	2	0	0	3	0.01	13.999	603;
	2	0	0	3	0.008	15.166	603;
	2	0	0	3	0.008	12.665	602.1;
	2	0	0	3	0.012	15.108	602.1;
	2	0	0	3	0.009	16.199	603;
	2	0	0	3	0.006	14.045	603;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.025	29.132	236.21;
	2	0	0	3	0.012	17.12	632.55;
	2	0	0	3	0.011	15.55	632.55;
	2	0	0	3	0.014	16.026	646.72;
	2	0	0	3	0.011	14.845	646.72;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.05;
	2	0	0	3	0	0	237.05;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	15.845	632;
	2	0	0	3	0.009	15.088	632;
	2	0	0	3	0.01	15.074	632;
	2	0	0	3	0.013	13.986	632;
	2	0	0	3	0.015	17.152	632;
	2	0	0	3	0.01	16.773	632;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.077	27.569	1260.49;
	2	0	0	3	0.078	25.426	1260.49;
	2	0	0	3	0.086	29.635	1260.49;
	2	0	0	3	0.081	30.267	1260.49;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0.032	29.494	236.31;
	2	0	0	3	0.021	30.319	236.31;
	2	0	0	3	0.028	29.404	236.31;
	2	0	0	3	0.021	29.821	236.31;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	15.278	607.95;
	2	0	0	3	0.007	14.49	607.95;
	2	0	0	3	0.009	16.807	607.95;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	17.002	616.9;
	2	0	0	3	0.007	13.734	616.9;
	2	0	0	3	0.01	16.936	616.9;
	2	0	0	3	0.027	24.653	236.79;
	2	0	0	3	0.022	27.474	236.79;
	2	0	0	3	0.008	14.263	610.23;
	2	0	0	3	0.012	16.916	610.23;
	2	0	0	3	0.015	17.003	610.23;
	2	0	0	3	0.009	15.429	610.23;
	2	0	0	3	0.013	15.974	610.23;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0.047	24.522	1004.74;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.079	30.027	1313.12;
	2	0	0	3	0.092	29.276	1313.12;
	2	0	0	3	0	0	237.62;
	2	0	0	3	0.007	14.763	604.5;
	2	0	0	3	0.022	17.437	979.95;
	2	0	0	3	0.022	15.021	979.95;
	2	0	0	3	0.01	13.48	601.6;
	2	0	0	3	0.009	13.83	601.6;
	2	0	0	3	0.012	14.826	601.6;
	2	0	0	3	0.069	24.515	1235.01;
	2	0	0	3	0.071	26.159	1235.01;
	2	0	0	3	0.075	28.677	1235.01;
	2	0	0	3	0.012	16.788	605.25;
	2	0	0	3	0.01	13.601	605.25;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0.078	25.138	1363.41;
	2	0	0	3	0.1	33.58	1363.41;
	2	0	0	3	0.031	29.637	236.23;
	2	0	0	3	0.021	26.08	236.23;
	2	0	0	3	0.03	31.838	236.23;
	2	0	0	3	0.012	15.769	615;
	2	0	0	3	0	0	237.26;
	2	0	0	3	0.011	15.214	635.55;
	2	0	0	3	0.011	16.001	635.55;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.023	20.268	803.6;
	2	0	0	3	0.019	18.774	803.6;
	2	0	0	3	0.02	18.065	803.6;
	2	0	0	3	0.018	17.061	803.6;
	2	0	0	3	0.016	15.66	803.6;
	2	0	0	3	0.024	18.278	803.6;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.011	13.966	622.5;
	2	0	0	3	0.011	15.576	631.8;
	2	0	0	3	0.014	14.18	684;
	2	0	0	3	0.013	18.146	661.05;
	2	0	0	3	0.01	15.372	661.05;
	2	0	0	3	0.014	16.05	661.05;
	2	0	0	3	0.011	16.674	661.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	237.62;
	2	0	0	3	0.017	17.248	690;
	2	0	0	3	0.011	14.102	690;
	2	0	0	3	0.015	13.932	690;
	2	0	0	3	0.013	14.079	690;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	237.82;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0.002	8	1044.75;
	2	0	0	3	0.074	25.022	1348.87;
	2	0	0	3	0.083	28.742	1348.87;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.16;
	2	0	0	3	0	0	236.16;
	2	0	0	3	0.061	27.02	933.96;
	2	0	0	3	0.05	27.933	933.96;
	2	0	0	3	0.062	31.477	933.96;
	2	0	0	3	0.062	32.269	933.96;
	2	0	0	3	0.021	16.099	781.8;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.62;
	2	0	0	3	0.012	16.033	602.25;
	2	0	0	3	0.008	16.247	602.25;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.009	14.83	619.95;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.012	14.012	610.38;
	2	0	0	3	0.012	14.143	610.38;
	2	0	0	3	0.01	15.48	610.38;
	2	0	0	3	0.008	15.227	610.38;
	2	0	0	3	0.009	17.161	610.38;
	2	0	0	3	0.007	14.208	610.38;
	2	0	0	3	0	0	237.65;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.083	27.412	1337.01;
	2	0	0	3	0.09	29.288	1337.01;
	2	0	0	3	0.078	29.009	1337.01;
	2	0	0	3	0.076	28.29	1337.01;
	2	0	0	3	0.012	14.823	630.25;
	2	0	0	3	0.008	14.787	630.25;
	2	0	0	3	0.014	15.077	630.25;
	2	0	0	3	0.018	24.128	237.02;
	2	0	0	3	0.024	26.497	237.02;
	2	0	0	3	0.027	25.314	237.02;
	2	0	0	3	0.017	16.818	711;
	2	0	0	3	0.086	30.465	1448.64;
	2	0	0	3	0.099	31.612	1448.64;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	13.226	691.5;
	2	0	0	3	0.013	13.587	691.5;
	2	0	0	3	0.014	16.094	691.5;
	2	0	0	3	0.016	17.071	691.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	17.295	775.5;
	2	0	0	3	0.015	13.488	775.5;
	2	0	0	3	0.015	13.69	775.5;
	2	0	0	3	0.01	14.701	688.35;
	2	0	0	3	0.012	17.105	688.35;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.023	16.991	836.7;
	2	0	0	3	0.022	17.545	836.7;
	2	0	0	3	0.011	13.758	602;
	2	0	0	3	0.014	16.589	602;
	2	0	0	3	0.011	16.06	602;
	2	0	0	3	0.023	18.506	915;
	2	0	0	3	0.025	18.172	915;
	2	0	0	3	0.026	18.495	915;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.014	15.849	742.13;
	2	0	0	3	0.017	14.379	742.13;
	2	0	0	3	0.019	17.317	742.13;
	2	0	0	3	0.012	14.127	742.13;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.047	27.267	802.72;
	2	0	0	3	0.046	26.72	802.72;
	2	0	0	3	0.044	26.529	802.72;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.48;
	2	0	0	3	0	0	236.48;
	2	0	0	3	0.013	16.12	727.5;
	2	0	0	3	0.038	27.438	339.4;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0.019	16.426	760.65;
	2	0	0	3	0.017	16.477	760.65;
	2	0	0	3	0.019	17.748	760.65;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.021	17.235	883.75;
	2	0	0	3	0.021	15.454	883.75;
	2	0	0	3	0.026	17.036	883.75;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.012	18.481	610.45;
	2	0	0	3	0.009	15.681	610.45;
	2	0	0	3	0.009	16.825	610.45;
	2	0	0	3	0.015	17.616	610.45;
	2	0	0	3	0.01	13.073	610.45;
	2	0	0	3	0.013	17.026	610.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	14.396	681.75;
	2	0	0	3	0.018	17.739	681.75;
	2	0	0	3	0.016	17.309	748.13;
	2	0	0	3	0.018	15.383	748.13;
	2	0	0	3	0	0	236.71;
	2	0	0	3	0	0	236.71;
	2	0	0	3	0	0	236.59;
	2	0	0	3	0.017	13.145	784.5;
	2	0	0	3	0.054	29.031	891.95;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.016	14.881	715.5;
	2	0	0	3	0.015	16.829	715.5;
	2	0	0	3	0.032	31.797	236.61;
	2	0	0	3	0.037	31.976	236.61;
	2	0	0	3	0	0	278.56;
	2	0	0	3	0	0	278.56;
	2	0	0	3	0	0	278.56;
	2	0	0	3	0	0	278.56;
	2	0	0	3	0	0	278.56;
	2	0	0	3	0	0	278.56;
	2	0	0	3	0.059	25.745	971.98;
	2	0	0	3	0.056	26.061	971.98;
	2	0	0	3	0.013	15.728	632.25;
	2	0	0	3	0.012	14.846	632.25;
	2	0	0	3	0	0	236.51;
	2	0	0	3	0	0	236.51;
	2	0	0	3	0.02	16.287	841.5;
	2	0	0	3	0.026	17.454	841.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	14.482	609.45;
	2	0	0	3	0.012	13.917	609.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.095	30.199	1335.48;
	2	0	0	3	0	0	0;
	2	0	0	3	0.03	30.614	236.13;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.029	28.617	236.3;
	2	0	0	3	0.021	28.79	236.3;
	2	0	0	3	0.033	29.461	237.35;
	2	0	0	3	0.023	28.571	237.35;
	2	0	0	3	0.023	26.495	237.35;
	2	0	0	3	0.028	25.881	237.35;
	2	0	0	3	0.024	26.82	237.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	15.851	622.8;
	2	0	0	3	0.007	13.963	606;
	2	0	0	3	0.013	14.629	660;
	2	0	0	3	0.009	15.509	627;
	2	0	0	3	0.011	16.363	627;
	2	0	0	3	0.016	15.36	660;
	2	0	0	3	0.01	15.956	660;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	17.16	605.58;
	2	0	0	3	0.007	13.404	605.58;
	2	0	0	3	0.007	14.527	605.58;
	2	0	0	3	0.008	15.375	605.58;
	2	0	0	3	0.013	14.774	605.58;
	2	0	0	3	0.048	25.248	833.92;
	2	0	0	3	0.048	25.822	833.92;
	2	0	0	3	0.06	30.071	833.92;
	2	0	0	3	0.101	33.04	1398.51;
	2	0	0	3	0.041	27.725	973;
	2	0	0	3	0.035	27.555	973;
	2	0	0	3	0.043	27.115	973;
	2	0	0	3	0.099	31.778	1342.85;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.018	23.767	609.6;
	2	0	0	3	0.02	24.146	609.6;
	2	0	0	3	0.019	22.589	609.6;
	2	0	0	3	0.016	24.664	630;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	24.472	749.88;
	2	0	0	3	0.029	27.68	749.88;
	2	0	0	3	0.022	25.424	749.88;
	2	0	0	3	0.028	26.502	749.88;
	2	0	0	3	0.025	26.212	749.88;
	2	0	0	3	0.033	26.336	749.88;
	2	0	0	3	0.033	24.649	804;
	2	0	0	3	0.081	27.878	1488.75;
	2	0	0	3	0.106	34.19	1488.75;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.02	26.982	629.25;
	2	0	0	3	0.015	28.454	629.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.031	26.686	777;
	2	0	0	3	0.034	27.233	777;
	2	0	0	3	0.109	36.762	1317.28;
	2	0	0	3	0.034	25.868	676.04;
	2	0	0	3	0.039	26.26	676.04;
	2	0	0	3	0.043	31.645	676.04;
	2	0	0	3	0.04	26.186	676.04;
	2	0	0	3	0.043	28.559	676.04;
	2	0	0	3	0.034	27.461	676.04;
	2	0	0	3	0.019	26.791	605.25;
	2	0	0	3	0.04	27.46	939.55;
	2	0	0	3	0.035	25.525	939.55;
	2	0	0	3	0.039	27.042	939.55;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.04	29.208	3084.99;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.023	24.562	738.75;
	2	0	0	3	0.025	24.697	738.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	23.796	605.1;
	2	0	0	3	0.018	25.39	605.1;
	2	0	0	3	0.018	25.308	605.1;
	2	0	0	3	0.015	23.494	605.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	24.974	633;
	2	0	0	3	0.016	23.689	633;
	2	0	0	3	0.021	25.837	633;
	2	0	0	3	0.028	25.644	780;
	2	0	0	3	0.036	27.925	957.4;
	2	0	0	3	0.042	26.642	957.4;
	2	0	0	3	0.034	25.612	957.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	26.445	667.29;
	2	0	0	3	0.019	27.171	667.29;
	2	0	0	3	0.017	25.824	667.29;
	2	0	0	3	0.021	26.787	667.29;
	2	0	0	3	0.021	23.298	667.29;
	2	0	0	3	0.036	27.008	832.2;
	2	0	0	3	0.105	36.584	1488.75;
	2	0	0	3	0.087	30.738	1488.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.02	24.611	713.15;
	2	0	0	3	0.022	25.312	713.15;
	2	0	0	3	0.029	25.735	713.15;
	2	0	0	3	0.026	25.176	721.35;
	2	0	0	3	0.021	24.352	721.35;
	2	0	0	3	0.026	23.659	721.35;
	2	0	0	3	0.018	23.911	721.35;
	2	0	0	3	0.029	24.951	770.4;
	2	0	0	3	0.031	25.641	770.4;
	2	0	0	3	0.045	29.522	944;
	2	0	0	3	0.036	28.641	944;
	2	0	0	3	0.035	25.053	944;
	2	0	0	3	0.041	26.308	944;
	2	0	0	3	0.037	30.003	944;
	2	0	0	3	0.037	25.883	944;
	2	0	0	3	0.034	27.074	879.3;
	2	0	0	3	0.044	27.439	912;
	2	0	0	3	0.035	26.307	912;
	2	0	0	3	0.032	25.523	912;
	2	0	0	3	0.02	24.324	615;
	2	0	0	3	0.032	25.324	1166.25;
	2	0	0	3	0.036	29.984	1166.25;
	2	0	0	3	0.027	27.32	770.45;
	2	0	0	3	0.026	26.319	770.45;
	2	0	0	3	0.033	25.464	770.45;
	2	0	0	3	0.012	22.498	606;
	2	0	0	3	0.017	25.345	606;
	2	0	0	3	0.018	24.358	606;
	2	0	0	3	0.034	27.38	924.75;
	2	0	0	3	0.034	26.356	924.75;
	2	0	0	3	0.042	25.868	924.75;
	2	0	0	3	0.038	26.868	874.84;
	2	0	0	3	0.035	29.108	874.84;
	2	0	0	3	0.036	28.783	874.84;
	2	0	0	3	0.012	24.439	607;
	2	0	0	3	0.014	25.582	607;
	2	0	0	3	0.019	23.947	607;
	2	0	0	3	0.022	25.352	601.05;
	2	0	0	3	0.015	25.178	601.05;
	2	0	0	3	0.021	27.846	601.05;
	2	0	0	3	0.012	23.015	601.05;
	2	0	0	3	0.089	29.925	1355.54;
	2	0	0	3	0.096	30.532	1355.54;
	2	0	0	3	0.102	33.967	1355.54;
	2	0	0	3	0.036	30.884	958.49;
	2	0	0	3	0.039	28.986	958.49;
	2	0	0	3	0	0	237.09;
	2	0	0	3	0.019	27.61	629.4;
	2	0	0	3	0.019	23.855	618;
	2	0	0	3	0.025	28.381	618;
	2	0	0	3	0.031	25.762	825.97;
	2	0	0	3	0.033	27.552	825.97;
	2	0	0	3	0.034	26.621	825.97;
	2	0	0	3	0.032	24.738	825.97;
	2	0	0	3	0.027	24.199	825.97;
	2	0	0	3	0.028	26.353	825.97;
	2	0	0	3	0.02	26.579	705;
	2	0	0	3	0.023	23.064	705;
	2	0	0	3	0.02	24.194	639.45;
	2	0	0	3	0.023	23.626	639.45;
	2	0	0	3	0.015	23.219	639.45;
	2	0	0	3	0.023	24.564	726.5;
	2	0	0	3	0.027	25.829	726.5;
	2	0	0	3	0.025	24.836	726.5;
	2	0	0	3	0.034	26.471	799.2;
	2	0	0	3	0.031	26.522	799.2;
	2	0	0	3	0.013	23.951	602.35;
	2	0	0	3	0.017	24.258	602.35;
	2	0	0	3	0.021	25.651	602.35;
	2	0	0	3	0.015	27.216	602.35;
	2	0	0	3	0.016	26.335	602.35;
	2	0	0	3	0.023	26.269	602.35;
	2	0	0	3	0.024	24.615	660;
	2	0	0	3	0.02	26.911	660;
	2	0	0	3	0	0	1390.38;
	2	0	0	3	0.017	24.481	607.05;
	2	0	0	3	0.013	26.315	607.05;
	2	0	0	3	0.018	26.622	607.05;
	2	0	0	3	0.013	24.536	607.05;
	2	0	0	3	0.016	24.359	607.05;
	2	0	0	3	0.02	25.436	603.75;
	2	0	0	3	0.015	27.564	621.45;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.027	28.445	633;
	2	0	0	3	0.015	26.484	633;
	2	0	0	3	0.02	25.926	605.7;
	2	0	0	3	0.017	24.639	605.7;
	2	0	0	3	0.016	25.541	657.6;
	2	0	0	3	0.02	23.859	657.6;
	2	0	0	3	0.026	26.65	787.5;
	2	0	0	3	0.021	23.319	753;
	2	0	0	3	0.024	25.946	753;
	2	0	0	3	0.022	25.266	753;
	2	0	0	3	0.034	28.13	3859;
	2	0	0	3	0.035	28.388	3859;
	2	0	0	3	0.041	32.863	3859;
	2	0	0	3	0.039	25.275	885;
	2	0	0	3	0.029	23.869	885;
	2	0	0	3	0.033	23.609	885;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	26.718	643.72;
	2	0	0	3	0.022	27.746	643.72;
	2	0	0	3	0.032	26.402	869.1;
	2	0	0	3	0.04	26.9	869.1;
	2	0	0	3	0.089	30.868	1345.66;
	2	0	0	3	0.019	24.092	657.6;
	2	0	0	3	0.018	23.719	631.05;
	2	0	0	3	0.043	32.25	1341.42;
	2	0	0	3	0.021	25.213	675.6;
	2	0	0	3	0.018	24.722	675.6;
	2	0	0	3	0.041	26.522	1341.42;
	2	0	0	3	0.038	28.083	1341.42;
	2	0	0	3	0.043	26.755	935.33;
	2	0	0	3	0.037	26.132	935.33;
	2	0	0	3	0.039	28.236	935.33;
	2	0	0	3	0.033	25.687	935.33;
	2	0	0	3	0.018	24.881	675.6;
	2	0	0	3	0.016	23.767	675.6;
	2	0	0	3	0.025	26.912	725.85;
	2	0	0	3	0.097	33.65	1398.86;
	2	0	0	3	0.101	33.148	1317.28;
	2	0	0	3	0.015	26.171	618.75;
	2	0	0	3	0.016	25.589	618.75;
	2	0	0	3	0.031	27.403	747.38;
	2	0	0	3	0.026	24.448	747.38;
	2	0	0	3	0.029	24.709	747.38;
	2	0	0	3	0.023	26.764	747.38;
	2	0	0	3	0.025	25.589	747.38;
	2	0	0	3	0.03	27.055	747.38;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.036	26.074	880.05;
	2	0	0	3	0.044	28.142	880.05;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.017	26.119	637.5;
	2	0	0	3	0.022	25.211	612.6;
	2	0	0	3	0.018	24.921	612.6;
	2	0	0	3	0.016	23.321	604.5;
	2	0	0	3	0.019	27.637	604.5;
	2	0	0	3	0.014	24.868	604.5;
	2	0	0	3	0.012	23.253	609;
	2	0	0	3	0.025	27.299	628.5;
	2	0	0	3	0	0	237.6;
	2	0	0	3	0.038	26.494	918.95;
	2	0	0	3	0.034	26.593	918.95;
	2	0	0	3	0.037	24.965	918.95;
	2	0	0	3	0.022	25.806	652.13;
	2	0	0	3	0.015	23.128	652.13;
	2	0	0	3	0.016	23.909	652.13;
	2	0	0	3	0.016	22.729	652.13;
	2	0	0	3	0.02	25.136	652.13;
	2	0	0	3	0.021	25.002	652.13;
	2	0	0	3	0.02	25.893	611.25;
	2	0	0	3	0.021	24.139	633.75;
	2	0	0	3	0.015	23.888	633.75;
	2	0	0	3	0.039	29.438	1180.1;
	2	0	0	3	0.036	28.155	1180.1;
	2	0	0	3	0.041	28.636	1180.1;
	2	0	0	3	0.038	29.653	1180.1;
	2	0	0	3	0.037	30.085	1180.1;
	2	0	0	3	0.02	24.486	610.8;
	2	0	0	3	0.016	26.125	657.67;
	2	0	0	3	0.016	22.969	657.67;
	2	0	0	3	0.014	26.136	603.35;
	2	0	0	3	0.012	26.023	603.35;
	2	0	0	3	0.014	23.816	603.35;
	2	0	0	3	0.021	23.779	627.26;
	2	0	0	3	0.02	23.056	627.26;
	2	0	0	3	0.022	25.503	627.26;
	2	0	0	3	0.015	25.885	627.26;
	2	0	0	3	0	0	498.94;
	2	0	0	3	0	0	498.94;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0.024	27.24	756;
	2	0	0	3	0.027	25.804	756;
	2	0	0	3	0.024	25.743	756;
	2	0	0	3	0.033	25.913	756;
	2	0	0	3	0.019	24.476	622.3;
	2	0	0	3	0.017	25.544	622.3;
	2	0	0	3	0.02	25.662	622.3;
	2	0	0	3	0.039	28.556	876.84;
	2	0	0	3	0.037	29.031	876.84;
	2	0	0	3	0.037	26.458	876.84;
	2	0	0	3	0.032	25.149	876.84;
	2	0	0	3	0.039	24.893	876.84;
	2	0	0	3	0.016	18.344	622.2;
	2	0	0	3	0.012	14.706	607.5;
	2	0	0	3	0.011	17.363	607.5;
	2	0	0	3	0.013	16.009	607.5;
	2	0	0	3	0.013	16.919	607.5;
	2	0	0	3	0.017	16.807	657;
	2	0	0	3	0.013	15.252	727.5;
	2	0	0	3	0.015	15.142	727.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	16.811	797.85;
	2	0	0	3	0.018	17.57	797.85;
	2	0	0	3	0.02	16.291	797.85;
	2	0	0	3	0.02	18.859	797.85;
	2	0	0	3	0.058	20.071	1399.01;
	2	0	0	3	0.018	18.828	657.9;
	2	0	0	3	0.014	15.705	657.9;
	2	0	0	3	0.014	14.881	657.6;
	2	0	0	3	0.013	13.932	729.75;
	2	0	0	3	0.011	14.216	729.75;
	2	0	0	3	0.091	29.554	1317.28;
	2	0	0	3	0.087	29.146	1317.28;
	2	0	0	3	0.076	25.424	1317.28;
	2	0	0	3	0.017	16.256	787.88;
	2	0	0	3	0.018	14.439	787.88;
	2	0	0	3	0.018	14.277	787.88;
	2	0	0	3	0.015	14.699	787.88;
	2	0	0	3	0.01	14.765	642.81;
	2	0	0	3	0.01	16.726	642.81;
	2	0	0	3	0.015	16.289	642.81;
	2	0	0	3	0.012	16.073	642.81;
	2	0	0	3	0.01	14.055	642.81;
	2	0	0	3	0.012	13.923	652.8;
	2	0	0	3	0.014	16.564	652.8;
	2	0	0	3	0.075	28.296	1435.21;
	2	0	0	3	0.077	28.705	1435.21;
	2	0	0	3	0.081	28.243	1435.21;
	2	0	0	3	0.02	16.752	766.86;
	2	0	0	3	0.019	14.891	766.86;
	2	0	0	3	0.028	18.242	766.86;
	2	0	0	3	0.026	18.98	766.86;
	2	0	0	3	0.022	16.376	766.86;
	2	0	0	3	0.025	17.571	1041;
	2	0	0	3	0.023	16.96	1041;
	2	0	0	3	0.023	18.644	1041;
	2	0	0	3	0.015	13.922	672.08;
	2	0	0	3	0.015	15.645	672.08;
	2	0	0	3	0.013	14.497	628.2;
	2	0	0	3	0.014	16.954	674.03;
	2	0	0	3	0.017	17.191	674.03;
	2	0	0	3	0.014	15.541	660;
	2	0	0	3	0.016	17.03	653.25;
	2	0	0	3	0.009	14.159	653.25;
	2	0	0	3	0.011	15.954	653.25;
	2	0	0	3	0.023	16.199	852.5;
	2	0	0	3	0.024	17.763	852.5;
	2	0	0	3	0.02	16.455	852.5;
	2	0	0	3	0.02	14.837	833.85;
	2	0	0	3	0.018	15.565	833.85;
	2	0	0	3	0.027	19.696	833.85;
	2	0	0	3	0.022	14.823	958.4;
	2	0	0	3	0.024	17.532	958.4;
	2	0	0	3	0.027	17.208	958.4;
	2	0	0	3	0.023	16.879	958.4;
	2	0	0	3	0.027	16.771	958.4;
	2	0	0	3	0.022	18.048	958.4;
	2	0	0	3	0.024	17.958	885;
	2	0	0	3	0.027	17.476	885;
	2	0	0	3	0.021	16.121	885;
	2	0	0	3	0.014	17.426	664.5;
	2	0	0	3	0.014	17.099	664.5;
	2	0	0	3	0.015	16.117	664.5;
	2	0	0	3	0.013	15.279	664.5;
	2	0	0	3	0.011	14.019	664.5;
	2	0	0	3	0.015	18.552	664.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	14.335	617.25;
	2	0	0	3	0.008	15.721	617.25;
	2	0	0	3	0.01	16.065	635.1;
	2	0	0	3	0.016	16.388	782.92;
	2	0	0	3	0.02	16.41	782.92;
	2	0	0	3	0.011	13.733	601.5;
	2	0	0	3	0.007	12.759	601.5;
	2	0	0	3	0.011	14.571	601.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	15.826	642;
	2	0	0	3	0.009	13.08	642;
	2	0	0	3	0.012	14.549	642;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	14.219	762.9;
	2	0	0	3	0.02	18.257	762.9;
	2	0	0	3	0.019	14.896	762.9;
	2	0	0	3	0.018	16.7	762.9;
	2	0	0	3	0.09	29.255	1322.25;
	2	0	0	3	0.092	30.476	1322.25;
	2	0	0	3	0.015	15.625	641.85;
	2	0	0	3	0.011	13.269	641.85;
	2	0	0	3	0.013	18.938	641.85;
	2	0	0	3	0.009	14.18	641.85;
	2	0	0	3	0.013	14.748	641.85;
	2	0	0	3	0.01	15.045	641.85;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	17.077	631.5;
	2	0	0	3	0.012	17.842	673.2;
	2	0	0	3	0.014	15.508	673.2;
	2	0	0	3	0.016	17.573	630.38;
	2	0	0	3	0.012	15.254	630.38;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	15.95	860.5;
	2	0	0	3	0.021	16.804	860.5;
	2	0	0	3	0.027	17.833	860.5;
	2	0	0	3	0.018	14.739	855;
	2	0	0	3	0.028	19.62	855;
	2	0	0	3	0.022	15.137	855;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	26.246	613.95;
	2	0	0	3	0.019	28.341	613.95;
	2	0	0	3	0.022	24.755	613.95;
	2	0	0	3	0.017	23.436	613.95;
	2	0	0	3	0.016	23.704	613.95;
	2	0	0	3	0.024	24.625	673.8;
	2	0	0	3	0.019	25.61	673.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0.038	26.239	929.2;
	2	0	0	3	0.038	26.661	929.2;
	2	0	0	3	0.03	24.427	929.2;
	2	0	0	3	0.03	27.256	799.05;
	2	0	0	3	0.033	26.047	799.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.036	27.027	790.35;
	2	0	0	3	0.037	27.183	790.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.036	28.716	770.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	17.037	674;
	2	0	0	3	0.013	14.323	674;
	2	0	0	3	0.013	13.673	674;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	18.098	606.3;
	2	0	0	3	0.014	16.149	606.3;
	2	0	0	3	0.022	18.199	834.25;
	2	0	0	3	0.019	14.684	834.25;
	2	0	0	3	0.023	16.295	834.25;
	2	0	0	3	0.012	15.489	606.3;
	2	0	0	3	0.007	14.99	606.3;
	2	0	0	3	0.019	25.653	237.01;
	2	0	0	3	0.017	23.714	237.01;
	2	0	0	3	0.034	30.89	237.01;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.027	18.999	867.4;
	2	0	0	3	0.028	18.281	867.4;
	2	0	0	3	0.022	17.266	867.4;
	2	0	0	3	0.02	15.847	867.4;
	2	0	0	3	0.025	18.497	867.4;
	2	0	0	3	0.023	15.871	867.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.22;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	14.533	841.5;
	2	0	0	3	0.02	16.991	841.5;
	2	0	0	3	0.02	17.083	841.5;
	2	0	0	3	0.008	15.901	604;
	2	0	0	3	0.009	15.101	604;
	2	0	0	3	0.013	16.305	617.03;
	2	0	0	3	0.016	17.893	617.03;
	2	0	0	3	0.014	17.328	604;
	2	0	0	3	0.02	14.661	863.5;
	2	0	0	3	0.025	17.495	863.5;
	2	0	0	3	0.018	15.004	863.5;
	2	0	0	3	0.019	18.178	757.65;
	2	0	0	3	0.019	15.45	757.65;
	2	0	0	3	0.016	14.897	757.65;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	17.602	3321.26;
	2	0	0	3	0.022	15.846	3321.26;
	2	0	0	3	0.023	18.949	3321.26;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	18.515	1789.54;
	2	0	0	3	0.02	15.396	1789.54;
	2	0	0	3	0.013	13.261	672;
	2	0	0	3	0.012	16.934	602.73;
	2	0	0	3	0.022	19.078	726.75;
	2	0	0	3	0.015	14.239	726.75;
	2	0	0	3	0.019	17.569	726.75;
	2	0	0	3	0.013	16.911	726.75;
	2	0	0	3	0.009	16.636	602.73;
	2	0	0	3	0.008	15.811	602.73;
	2	0	0	3	0.009	15.453	602.73;
	2	0	0	3	0.014	16.352	602.73;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	14.507	667.5;
	2	0	0	3	0.014	16.942	667.5;
	2	0	0	3	0.014	17.706	667.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.074	27.486	1324.3;
	2	0	0	3	0.08	25.832	1324.3;
	2	0	0	3	0.089	29.229	1324.3;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.069	23.908	1261.13;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	17.605	799.13;
	2	0	0	3	0.018	15.12	799.13;
	2	0	0	3	0.02	17.537	799.13;
	2	0	0	3	0.017	16.089	799.13;
	2	0	0	3	0.009	19.49	602.51;
	2	0	0	3	0.012	17.218	602.51;
	2	0	0	3	0.015	14.361	729.75;
	2	0	0	3	0.018	15.486	729.75;
	2	0	0	3	0.012	14.939	602.51;
	2	0	0	3	0.009	17.199	602.51;
	2	0	0	3	0.02	12.814	903.5;
	2	0	0	3	0.021	15.312	903.5;
	2	0	0	3	0.029	18.071	903.5;
	2	0	0	3	0.027	18.055	903.5;
	2	0	0	3	0.024	17.35	903.5;
	2	0	0	3	0.023	17.802	903.5;
	2	0	0	3	0.013	13.281	691.8;
	2	0	0	3	0.014	14.423	691.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.075	27.784	1274.67;
	2	0	0	3	0.082	27.022	1274.67;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	16.488	655.35;
	2	0	0	3	0.014	15.695	655.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	18.144	679.5;
	2	0	0	3	0.016	17.429	679.5;
	2	0	0	3	0.013	18.224	679.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	15.888	752.5;
	2	0	0	3	0.02	16.057	752.5;
	2	0	0	3	0.016	14.319	752.5;
	2	0	0	3	0.012	16.338	604.2;
	2	0	0	3	0.007	13.758	604.2;
	2	0	0	3	0.012	15.398	604.2;
	2	0	0	3	0.01	16.656	601.95;
	2	0	0	3	0.007	14.377	601.95;
	2	0	0	3	0.01	17.166	601.95;
	2	0	0	3	0.019	17.329	855;
	2	0	0	3	0.026	17.941	855;
	2	0	0	3	0	0	0;
	2	0	0	3	0.064	23.869	1322.8;
	2	0	0	3	0.086	30.182	1322.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	14.925	745;
	2	0	0	3	0.021	18.543	745;
	2	0	0	3	0.015	15.011	745;
	2	0	0	3	0.015	18.346	729.75;
	2	0	0	3	0.015	15.368	729.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.088	32.576	1321.8;
	2	0	0	3	0.075	26.729	1321.8;
	2	0	0	3	0.021	15.651	1789.54;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	16.888	634.5;
	2	0	0	3	0.026	18.072	942.5;
	2	0	0	3	0.023	16.696	942.5;
	2	0	0	3	0.02	16.154	942.5;
	2	0	0	3	0.026	16.042	942.5;
	2	0	0	3	0.022	16.973	942.5;
	2	0	0	3	0.031	19.75	942.5;
	2	0	0	3	0.012	16.018	690.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	16.283	958.4;
	2	0	0	3	0.021	16.906	958.4;
	2	0	0	3	0.021	15.672	958.4;
	2	0	0	3	0.025	16.21	958.4;
	2	0	0	3	0.02	16.725	958.4;
	2	0	0	3	0.022	15.979	958.4;
	2	0	0	3	0.02	15.786	825.97;
	2	0	0	3	0.025	17.576	825.97;
	2	0	0	3	0.019	16.645	825.97;
	2	0	0	3	0.019	14.762	825.97;
	2	0	0	3	0.017	14.224	825.97;
	2	0	0	3	0.02	16.378	825.97;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	13.117	667.5;
	2	0	0	3	0.013	15.531	667.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	16.474	642.3;
	2	0	0	3	0.013	15.792	642.3;
	2	0	0	3	0.009	15.659	642.3;
	2	0	0	3	0.022	17.129	1013;
	2	0	0	3	0.027	17.721	1013;
	2	0	0	3	0.022	15.967	1013;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	14.44	661.5;
	2	0	0	3	0.012	13.742	661.5;
	2	0	0	3	0.044	28.193	803.5;
	2	0	0	3	0.046	30.24	803.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	25.785	602.07;
	2	0	0	3	0.018	25.53	602.07;
	2	0	0	3	0.017	22.037	602.07;
	2	0	0	3	0.017	26.936	602.07;
	2	0	0	3	0.013	23.661	602.07;
	2	0	0	3	0.018	26.05	602.55;
	2	0	0	3	0.013	24.529	602.55;
	2	0	0	3	0.018	24.657	602.55;
	2	0	0	3	0.018	25.651	602.55;
	2	0	0	3	0.02	24.265	602.55;
	2	0	0	3	0.017	24.233	601.72;
	2	0	0	3	0.02	23.14	601.72;
	2	0	0	3	0.018	27.295	601.72;
	2	0	0	3	0.014	25.389	601.72;
	2	0	0	3	0.014	23.096	601.72;
	2	0	0	3	0.015	25.212	601.72;
	2	0	0	3	0.016	24.815	639.75;
	2	0	0	3	0.023	25.178	690;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.021	25.504	604.65;
	2	0	0	3	0.02	25.736	604.65;
	2	0	0	3	0.013	25.308	616.5;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.015	26.031	604.5;
	2	0	0	3	0.015	24.363	604.5;
	2	0	0	3	0.022	25.895	604.5;
	2	0	0	3	0.014	26.906	604.5;
	2	0	0	3	0.018	22.83	604.5;
	2	0	0	3	0.013	26.664	604.5;
	2	0	0	3	0.018	25.468	603;
	2	0	0	3	0.016	24.811	603;
	2	0	0	3	0.018	24.937	603;
	2	0	0	3	0.013	26.536	603;
	2	0	0	3	0.019	24.502	603;
	2	0	0	3	0.021	28.67	603;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.011	25.49	603;
	2	0	0	3	0.024	25.757	665.55;
	2	0	0	3	0.02	24.532	602.78;
	2	0	0	3	0.017	26.374	602.78;
	2	0	0	3	0.013	23.766	602.78;
	2	0	0	3	0.018	23.193	602.78;
	2	0	0	3	0.02	24.669	602.78;
	2	0	0	3	0.015	23.448	602.78;
	2	0	0	3	0.015	23.432	611.25;
	2	0	0	3	0.015	25.607	611.25;
	2	0	0	3	0.012	21.874	607.76;
	2	0	0	3	0.02	27.984	607.76;
	2	0	0	3	0.02	28.285	607.76;
	2	0	0	3	0.017	26.116	607.76;
	2	0	0	3	0.026	25.546	741;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.017	26.167	624;
	2	0	0	3	0	0	236.16;
	2	0	0	3	0	0	236.16;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.023	25.089	672.71;
	2	0	0	3	0.025	24.163	672.71;
	2	0	0	3	0.024	25.34	672.71;
	2	0	0	3	0.015	22.315	672.71;
	2	0	0	3	0.022	26.406	630;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0.014	23.067	626.85;
	2	0	0	3	0.011	24.75	601.2;
	2	0	0	3	0.013	24.478	604.5;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.018	22.69	601.8;
	2	0	0	3	0.021	26.917	601.8;
	2	0	0	3	0.014	26.38	601.8;
	2	0	0	3	0.012	23.321	601.8;
	2	0	0	3	0.014	25.011	601.8;
	2	0	0	3	0.014	24.758	600.85;
	2	0	0	3	0.019	25.808	600.85;
	2	0	0	3	0.014	25.838	600.85;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.017	25.723	602.66;
	2	0	0	3	0.015	24.932	602.66;
	2	0	0	3	0.012	23.682	602.66;
	2	0	0	3	0.022	25.294	602.66;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	26.114	613.8;
	2	0	0	3	0.02	26.645	613.8;
	2	0	0	3	0.018	28.225	613.8;
	2	0	0	3	0.016	25.753	602.29;
	2	0	0	3	0.018	26.883	602.29;
	2	0	0	3	0.017	24.627	602.29;
	2	0	0	3	0.012	25.788	602.29;
	2	0	0	3	0.019	23.046	601.13;
	2	0	0	3	0.021	26.604	601.13;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	23.163	675;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.018	27.585	617.25;
	2	0	0	3	0.021	25.494	727.5;
	2	0	0	3	0	0	237.75;
	2	0	0	3	0	0	237.75;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.087	32.681	1398.51;
	2	0	0	3	0.083	27.67	1398.51;
	2	0	0	3	0.095	32.971	1398.51;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.013	26.041	606;
	2	0	0	3	0.014	23.825	606;
	2	0	0	3	0.023	26.209	612;
	2	0	0	3	0.018	23.751	612;
	2	0	0	3	0	0	237.9;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.019	24.161	602.65;
	2	0	0	3	0.021	26.038	602.65;
	2	0	0	3	0.019	27.367	602.65;
	2	0	0	3	0.014	26.961	602.65;
	2	0	0	3	0.011	22.869	602.65;
	2	0	0	3	0.018	26.789	602.65;
	2	0	0	3	0.023	27.27	658.35;
	2	0	0	3	0.018	24.079	607.2;
	2	0	0	3	0.023	26.143	607.2;
	2	0	0	3	0.02	26.174	607.2;
	2	0	0	3	0.017	24.22	607.2;
	2	0	0	3	0.027	25.215	722.4;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0.015	24.649	602.3;
	2	0	0	3	0.019	25.547	602.3;
	2	0	0	3	0.018	23.386	602.3;
	2	0	0	3	0.018	28.004	603.53;
	2	0	0	3	0.021	25.06	603.53;
	2	0	0	3	0.017	23.439	603.53;
	2	0	0	3	0.016	25.412	603.53;
	2	0	0	3	0	0	0;
	2	0	0	3	0.045	29.594	515.16;
	2	0	0	3	0.045	33.513	515.16;
	2	0	0	3	0.08	32.056	1209.96;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0.017	23.288	604.05;
	2	0	0	3	0.021	25.536	604.05;
	2	0	0	3	0.02	24.946	604.05;
	2	0	0	3	0.018	26.434	604.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0.02	26.553	601.13;
	2	0	0	3	0.019	25.64	601.13;
	2	0	0	3	0.021	25.004	601.13;
	2	0	0	3	0.016	24.014	601.13;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1084.63;
	2	0	0	3	0.029	25.467	782.55;
	2	0	0	3	0.031	27.877	782.55;
	2	0	0	3	0.038	30.904	782.55;
	2	0	0	3	0.024	25.518	782.55;
	2	0	0	3	0.033	26.269	782.55;
	2	0	0	3	0.025	26.026	782.55;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.028	25.199	787.55;
	2	0	0	3	0.027	25.241	787.55;
	2	0	0	3	0.028	26.12	787.55;
	2	0	0	3	0.022	29.583	679.2;
	2	0	0	3	0.017	24.889	679.2;
	2	0	0	3	0.026	25.595	679.2;
	2	0	0	3	0.021	26.836	606.5;
	2	0	0	3	0.012	26.02	606.5;
	2	0	0	3	0.012	24.673	606.5;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.019	24.702	706.5;
	2	0	0	3	0.019	26.472	706.5;
	2	0	0	3	0.019	24.685	706.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.06	33.629	835.48;
	2	0	0	3	0.056	32.772	835.48;
	2	0	0	3	0.047	30.07	835.48;
	2	0	0	3	0.026	26.38	736.95;
	2	0	0	3	0.028	26.555	736.95;
	2	0	0	3	0.028	24.019	736.95;
	2	0	0	3	0.028	25.062	736.95;
	2	0	0	3	0.02	26.344	604.78;
	2	0	0	3	0.017	24.738	604.78;
	2	0	0	3	0.012	23.866	604.78;
	2	0	0	3	0.016	25.438	604.78;
	2	0	0	3	0.016	24.792	604.78;
	2	0	0	3	0.015	23.995	604.78;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.066	34.291	1004.74;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.18;
	2	0	0	3	0	0	237.18;
	2	0	0	3	0.021	23.804	601.5;
	2	0	0	3	0.016	25.698	601.5;
	2	0	0	3	0.011	24.868	601.5;
	2	0	0	3	0.016	27.422	601.5;
	2	0	0	3	0.043	30.296	539.16;
	2	0	0	3	0.046	31.401	539.16;
	2	0	0	3	0.021	25.424	644.03;
	2	0	0	3	0.02	25.677	644.03;
	2	0	0	3	0.022	23.055	682.85;
	2	0	0	3	0.027	24.833	682.85;
	2	0	0	3	0.023	27.417	682.85;
	2	0	0	3	0.033	26.652	858;
	2	0	0	3	0.018	23.992	618.9;
	2	0	0	3	0.022	25.274	618.9;
	2	0	0	3	0.021	28.078	618.9;
	2	0	0	3	0.013	24.866	618.9;
	2	0	0	3	0.014	24.968	618.9;
	2	0	0	3	0.014	23.563	618.9;
	2	0	0	3	0.023	25.773	746.85;
	2	0	0	3	0.018	25.839	605.35;
	2	0	0	3	0.02	25.749	605.35;
	2	0	0	3	0.02	24.442	605.35;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0.017	24.026	622.5;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.029	24.266	771;
	2	0	0	3	0.034	27.31	771;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0.015	25.358	611.4;
	2	0	0	3	0.023	26.664	611.4;
	2	0	0	3	0.016	23.666	611.4;
	2	0	0	3	0.017	23.287	603;
	2	0	0	3	0.012	22.538	603;
	2	0	0	3	0.088	32.324	1433.1;
	2	0	0	3	0.085	30.861	1433.1;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0.018	24.664	630;
	2	0	0	3	0.027	25.159	735;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.023	27.093	605.55;
	2	0	0	3	0.016	29.097	605.55;
	2	0	0	3	0.021	25.589	605.55;
	2	0	0	3	0.025	26.684	630;
	2	0	0	3	0.019	23.608	601.8;
	2	0	0	3	0.023	26.22	630;
	2	0	0	3	0.022	24.232	630;
	2	0	0	3	0.021	24.527	630;
	2	0	0	3	0.02	27.524	630;
	2	0	0	3	0.014	24.378	630;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.033	26.883	773.4;
	2	0	0	3	0.016	26.66	606.6;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	24.394	675;
	2	0	0	3	0.032	24.656	823.5;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	24.435	629.4;
	2	0	0	3	0.02	25.158	629.4;
	2	0	0	3	0.029	25.738	707.7;
	2	0	0	3	0.026	23.097	707.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	25.591	605.47;
	2	0	0	3	0.021	24.445	605.47;
	2	0	0	3	0.016	25.945	605.47;
	2	0	0	3	0.013	26.947	605.47;
	2	0	0	3	0.013	25.295	605.47;
	2	0	0	3	0.022	25.351	605.47;
	2	0	0	3	0.02	25.337	607.5;
	2	0	0	3	0.015	24.583	607.5;
	2	0	0	3	0.012	25.779	606.6;
	2	0	0	3	0.02	27.893	621;
	2	0	0	3	0.044	29.613	994.5;
	2	0	0	3	0.04	25.768	994.5;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.006	12.817	602.81;
	2	0	0	3	0.014	17.383	602.81;
	2	0	0	3	0.008	15.26	602.81;
	2	0	0	3	0.01	14.676	602.81;
	2	0	0	3	0.038	25.41	504.01;
	2	0	0	3	0.04	33.993	504.01;
	2	0	0	3	0	0	237.51;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	18.136	606.53;
	2	0	0	3	0.013	17.221	606.53;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.021	15.728	858.75;
	2	0	0	3	0.027	17.803	858.75;
	2	0	0	3	0	0	236;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	237.51;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	14.676	640.5;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0.021	27.421	237.16;
	2	0	0	3	0.033	28.133	237.16;
	2	0	0	3	0.032	27.987	237.16;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.008	16.684	600.9;
	2	0	0	3	0.012	15.748	600.9;
	2	0	0	3	0.01	16.399	601.28;
	2	0	0	3	0.005	11.881	601.28;
	2	0	0	3	0.014	18.432	601.28;
	2	0	0	3	0.013	16.287	601.28;
	2	0	0	3	0.01	16.286	601.35;
	2	0	0	3	0.008	14.242	602.78;
	2	0	0	3	0.008	15.984	602.78;
	2	0	0	3	0.013	14.786	602.78;
	2	0	0	3	0.007	16.42	602.78;
	2	0	0	3	0.016	16.52	723.55;
	2	0	0	3	0.016	16.12	723.55;
	2	0	0	3	0.018	15.421	723.55;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	237.73;
	2	0	0	3	0	0	237.73;
	2	0	0	3	0.015	16.773	671.4;
	2	0	0	3	0.011	16.142	671.4;
	2	0	0	3	0.015	15.594	671.4;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.011	14.257	601.84;
	2	0	0	3	0.012	15.809	601.84;
	2	0	0	3	0.013	16.509	601.84;
	2	0	0	3	0.008	16.918	601.84;
	2	0	0	3	0.009	16.571	601.54;
	2	0	0	3	0.009	18.733	601.54;
	2	0	0	3	0.009	14.459	601.54;
	2	0	0	3	0.006	13.895	601.54;
	2	0	0	3	0.01	17.048	601.13;
	2	0	0	3	0.012	15.608	601.13;
	2	0	0	3	0.009	16.766	603.19;
	2	0	0	3	0.006	13.131	603.19;
	2	0	0	3	0.015	18.063	603.19;
	2	0	0	3	0.013	16.361	603.19;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	15.704	604.67;
	2	0	0	3	0.008	14.215	604.67;
	2	0	0	3	0.01	15.448	604.67;
	2	0	0	3	0.007	14.532	604.67;
	2	0	0	3	0.008	13.225	604.67;
	2	0	0	3	0.011	16.402	604.67;
	2	0	0	3	0.017	16.979	731.6;
	2	0	0	3	0.02	18.31	731.6;
	2	0	0	3	0.015	14.5	731.6;
	2	0	0	3	0.015	15.912	649;
	2	0	0	3	0.012	15.884	649;
	2	0	0	3	0.012	16.383	649;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0.007	14.997	601.46;
	2	0	0	3	0.007	13.442	601.46;
	2	0	0	3	0.01	14.989	601.46;
	2	0	0	3	0.011	15.556	601.46;
	2	0	0	3	0.011	14.715	606.75;
	2	0	0	3	0.012	15.871	606.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	20.306	605.13;
	2	0	0	3	0.014	17.695	605.13;
	2	0	0	3	0.013	16.524	605.13;
	2	0	0	3	0.007	15.591	605.13;
	2	0	0	3	0.01	14.712	605.13;
	2	0	0	3	0.008	15.954	605.13;
	2	0	0	3	0.015	18.365	601.7;
	2	0	0	3	0.013	16.483	601.7;
	2	0	0	3	0.009	16.41	601.7;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.021	30.736	236.13;
	2	0	0	3	0.077	28.693	1379.1;
	2	0	0	3	0.072	26.797	1379.1;
	2	0	0	3	0.018	17.7	660;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	16.946	602.4;
	2	0	0	3	0.009	16.263	602.4;
	2	0	0	3	0.009	15.148	602.4;
	2	0	0	3	0.01	15.223	606.15;
	2	0	0	3	0.01	17.139	606.15;
	2	0	0	3	0.009	17.094	606.15;
	2	0	0	3	0.012	16.572	606.15;
	2	0	0	3	0.013	16.654	606.15;
	2	0	0	3	0.01	16.054	606.15;
	2	0	0	3	0.011	17.954	604.11;
	2	0	0	3	0.01	14.944	604.11;
	2	0	0	3	0.01	17.86	604.11;
	2	0	0	3	0.014	18.945	604.11;
	2	0	0	3	0.01	12.505	604.11;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.073	23.677	1385.87;
	2	0	0	3	0.079	28.15	1385.87;
	2	0	0	3	0.01	18.363	609.5;
	2	0	0	3	0.011	15.865	609.5;
	2	0	0	3	0.011	15.987	609.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	17.194	685.05;
	2	0	0	3	0.007	15.171	602.4;
	2	0	0	3	0.013	17.459	602.4;
	2	0	0	3	0.013	15.76	602.4;
	2	0	0	3	0.009	14.727	602.4;
	2	0	0	3	0.011	14.542	602.4;
	2	0	0	3	0.012	15.316	602.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	14.729	763.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.041	26.245	473.25;
	2	0	0	3	0.026	29	237.9;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.008	17.278	603;
	2	0	0	3	0.009	16.747	603;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.008	14.364	609;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.051	35.167	602.63;
	2	0	0	3	0.038	25.803	602.63;
	2	0	0	3	0.039	25.657	602.63;
	2	0	0	3	0.041	29.371	602.63;
	2	0	0	3	0.035	28.308	602.63;
	2	0	0	3	0.015	14.339	690.75;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0.011	14.257	601.17;
	2	0	0	3	0.008	15.253	601.17;
	2	0	0	3	0.007	15.408	601.17;
	2	0	0	3	0.011	15.226	601.17;
	2	0	0	3	0.013	17.217	601.17;
	2	0	0	3	0.009	12.113	601.17;
	2	0	0	3	0.018	28.759	236.21;
	2	0	0	3	0.014	15.331	700.26;
	2	0	0	3	0.012	16.22	700.26;
	2	0	0	3	0.02	18.874	700.26;
	2	0	0	3	0.016	17.513	700.26;
	2	0	0	3	0.012	16.186	700.26;
	2	0	0	3	0.016	15.822	674.6;
	2	0	0	3	0.012	14.22	674.6;
	2	0	0	3	0.011	14.758	674.6;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.77;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.017	15.114	843;
	2	0	0	3	0.022	15.049	843;
	2	0	0	3	0.01	14.249	643.42;
	2	0	0	3	0.012	15.112	643.42;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	16.108	723.3;
	2	0	0	3	0	0	0;
	2	0	0	3	0.075	23.947	1266.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.8;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	237.8;
	2	0	0	3	0	0	237.8;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.64;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	15.368	741.38;
	2	0	0	3	0.018	18.435	741.38;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	28.749	237.53;
	2	0	0	3	0.03	27.955	237.53;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.066	23.338	1255.57;
	2	0	0	3	0.076	25.774	1255.57;
	2	0	0	3	0	0	0;
	2	0	0	3	0.031	27.02	448.91;
	2	0	0	3	0.017	25.234	236.35;
	2	0	0	3	0.016	16.876	690.75;
	2	0	0	3	0.013	15.062	690.75;
	2	0	0	3	0.018	18.588	690.75;
	2	0	0	3	0.012	17.76	690.75;
	2	0	0	3	0.019	16.636	732;
	2	0	0	3	0.074	26.565	1161.52;
	2	0	0	3	0.083	30.174	1161.52;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.055	27.928	839.07;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.075	27.992	1221.52;
	2	0	0	3	0.078	27.999	1221.52;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.072	23.474	1340.75;
	2	0	0	3	0.073	26.482	1340.75;
	2	0	0	3	0.074	24.225	1263.14;
	2	0	0	3	0.033	30.991	236.8;
	2	0	0	3	0.036	34.158	237.23;
	2	0	0	3	0.034	27.918	736.5;
	2	0	0	3	0.016	26.281	634.95;
	2	0	0	3	0.02	26.925	662.78;
	2	0	0	3	0.017	26.604	662.78;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.023	32.447	236.05;
	2	0	0	3	0.031	30.784	236.05;
	2	0	0	3	0.04	31.229	237.33;
	2	0	0	3	0.089	29.115	1322.3;
	2	0	0	3	0.089	28.541	1322.3;
	2	0	0	3	0.109	34.962	1322.3;
	2	0	0	3	0.113	36.163	1322.3;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	13.233	838.72;
	2	0	0	3	0.001	17.183	838.72;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	15.617	662.55;
	2	0	0	3	0.001	16.261	662.55;
	2	0	0	3	0.001	15.711	662.55;
	2	0	0	3	0.001	15.154	662.55;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	8	1000;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	14.734	733.35;
	2	0	0	3	0.001	14.977	733.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	21.55	1403.47;
	2	0	0	3	0.002	20.062	1403.47;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	15.396	692.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	14.226	731.7;
	2	0	0	3	0.001	15.513	656.55;
	2	0	0	3	0.001	15.163	741;
	2	0	0	3	0.001	14.937	741;
	2	0	0	3	0.001	15.249	741;
	2	0	0	3	0.001	17.063	741;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	13.771	726.9;
	2	0	0	3	0.001	14.554	726.9;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	19.673	949;
	2	0	0	3	0.001	15.435	949;
	2	0	0	3	0.001	16.186	949;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	15.235	639;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	14.64	925;
	2	0	0	3	0.002	18.958	925;
	2	0	0	3	0.001	16.316	925;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.179	813.22;
	2	0	0	3	0.001	13.515	813.22;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	14.643	742.75;
	2	0	0	3	0.001	16.37	742.75;
	2	0	0	3	0.001	15.653	742.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.262	972;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	17.426	617.1;
	2	0	0	3	0.001	15.532	617.1;
	2	0	0	3	0.001	17.149	617.1;
	2	0	0	3	0.001	13.793	617.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	14.308	839.25;
	2	0	0	3	0.001	16.285	839.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	15.998	651.7;
	2	0	0	3	0.001	17.414	651.7;
	2	0	0	3	0.002	18.809	651.7;
	2	0	0	3	0.001	15.898	651.7;
	2	0	0	3	0.001	15.559	651.7;
	2	0	0	3	0.001	16.002	651.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	17.012	944.7;
	2	0	0	3	0.001	17.959	944.7;
	2	0	0	3	0.001	16.438	944.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	17.059	644.1;
	2	0	0	3	0.001	17.332	644.1;
	2	0	0	3	0.001	15.019	644.1;
	2	0	0	3	0.001	17.063	644.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.325	832.95;
	2	0	0	3	0.001	16.139	832.95;
	2	0	0	3	0.001	16.886	832.95;
	2	0	0	3	0.001	17.238	832.95;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	14.46	799.72;
	2	0	0	3	0.001	16.41	799.72;
	2	0	0	3	0.002	19.195	850.75;
	2	0	0	3	0.001	15.491	850.75;
	2	0	0	3	0.001	15.212	850.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	17.441	746.55;
	2	0	0	3	0.002	17.869	746.55;
	2	0	0	3	0.001	15.2	746.55;
	2	0	0	3	0.001	16.116	746.55;
	2	0	0	3	0.001	14.545	746.55;
	2	0	0	3	0.001	16.145	746.55;
	2	0	0	3	0.001	15.733	616.35;
	2	0	0	3	0.001	17.003	619.65;
	2	0	0	3	0.001	15.93	636.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	18.706	815.25;
	2	0	0	3	0.001	16.893	815.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	18.248	962.25;
	2	0	0	3	0.001	18.197	962.25;
	2	0	0	3	0.002	16.2	1359.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	17.803	715.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	18.993	956.2;
	2	0	0	3	0.001	17.15	956.2;
	2	0	0	3	0.001	18.417	956.2;
	2	0	0	3	0.001	16.8	642.9;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	17.692	649.5;
	2	0	0	3	0.002	17.79	649.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	15.813	682;
	2	0	0	3	0.001	14.867	682;
	2	0	0	3	0.001	17.343	682;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	18.24	653.63;
	2	0	0	3	0.001	17.14	681;
	2	0	0	3	0.002	17.609	653.63;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	20.557	918;
	2	0	0	3	0.001	18.053	918;
	2	0	0	3	0.001	16.717	918;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.231	674.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.959	670.5;
	2	0	0	3	0.001	15.5	670.95;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	18.627	865;
	2	0	0	3	0.002	18.817	865;
	2	0	0	3	0.002	18.267	865;
	2	0	0	3	0.001	14.371	673.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.209	636.9;
	2	0	0	3	0.001	17.403	636.9;
	2	0	0	3	0.001	16.786	654.65;
	2	0	0	3	0.002	18.778	654.65;
	2	0	0	3	0.002	20.947	654.65;
	2	0	0	3	0.001	16.274	636.9;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	20.046	666;
	2	0	0	3	0.002	17.756	674.7;
	2	0	0	3	0.002	18.402	674.7;
	2	0	0	3	0.002	18.89	674.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.146	730.42;
	2	0	0	3	0.001	15.896	730.42;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	17.154	611.6;
	2	0	0	3	0.002	18.498	611.6;
	2	0	0	3	0.001	15.598	611.6;
	2	0	0	3	0.001	17.135	611.6;
	2	0	0	3	0.001	16.341	611.6;
	2	0	0	3	0.001	15.086	611.6;
	2	0	0	3	0.002	17.623	641.75;
	2	0	0	3	0.002	19.301	641.75;
	2	0	0	3	0.002	17.874	641.75;
	2	0	0	3	0.002	17.545	641.75;
	2	0	0	3	0.001	17.458	641.75;
	2	0	0	3	0.002	18.266	641.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	15.678	910.5;
	2	0	0	3	0.001	14.354	910.5;
	2	0	0	3	0.002	18.801	910.5;
	2	0	0	3	0.002	20.151	910.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.629	953.81;
	2	0	0	3	0.002	19.686	953.81;
	2	0	0	3	0.002	19.635	953.81;
	2	0	0	3	0.002	20.658	953.81;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.858	909.85;
	2	0	0	3	0.002	18.632	909.85;
	2	0	0	3	0.001	16.334	909.85;
	2	0	0	3	0.002	17.624	677;
	2	0	0	3	0.002	19.369	677;
	2	0	0	3	0.002	18.947	677;
	2	0	0	3	0.001	16.067	620.25;
	2	0	0	3	0.002	18.763	620.25;
	2	0	0	3	0.002	19.562	237.47;
	2	0	0	3	0.001	15.065	639.6;
	2	0	0	3	0.002	17.54	639.6;
	2	0	0	3	0.002	19.424	697.5;
	2	0	0	3	0.002	20.043	697.5;
	2	0	0	3	0.002	20.404	1707.52;
	2	0	0	3	0.001	18.655	1707.52;
	2	0	0	3	0.002	22.808	1707.52;
	2	0	0	3	0.001	18.183	939.15;
	2	0	0	3	0.001	17.676	939.15;
	2	0	0	3	0.001	17.124	939.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	17.081	670.5;
	2	0	0	3	0.002	17.67	670.5;
	2	0	0	3	0.001	16.941	670.5;
	2	0	0	3	0.002	20.035	674.85;
	2	0	0	3	0.002	17.64	674.85;
	2	0	0	3	0.002	17.887	674.85;
	2	0	0	3	0.001	17.376	674.85;
	2	0	0	3	0.002	18.232	237.99;
	2	0	0	3	0.002	14.632	237.99;
	2	0	0	3	0.002	22.637	237.99;
	2	0	0	3	0.001	17.556	690.75;
	2	0	0	3	0.002	19.127	670.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	19.616	917.5;
	2	0	0	3	0.001	16.844	917.5;
	2	0	0	3	0.001	16.983	917.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	17.506	670.5;
	2	0	0	3	0.001	16.29	676.5;
	2	0	0	3	0.002	18.674	656.75;
	2	0	0	3	0.002	18.487	656.75;
	2	0	0	3	0.002	17.769	656.75;
	2	0	0	3	0.002	18.136	768.05;
	2	0	0	3	0.001	14.819	768.05;
	2	0	0	3	0.002	18.445	768.05;
	2	0	0	3	0.002	18.449	621.38;
	2	0	0	3	0.002	18.976	621.38;
	2	0	0	3	0.001	16.919	641.1;
	2	0	0	3	0.002	17.84	641.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.698	650;
	2	0	0	3	0.001	16.365	650;
	2	0	0	3	0.002	18.675	650;
	2	0	0	3	0.002	16.282	236.24;
	2	0	0	3	0.002	16.606	236.24;
	2	0	0	3	0.002	20.407	236.24;
	2	0	0	3	0.002	19.504	236.24;
	2	0	0	3	0.002	17.067	236.24;
	2	0	0	3	0.002	14.757	236.24;
	2	0	0	3	0.001	17.912	971.1;
	2	0	0	3	0.001	16.275	927.5;
	2	0	0	3	0.001	18.028	927.5;
	2	0	0	3	0.001	18.136	927.5;
	2	0	0	3	0.002	19.648	691.83;
	2	0	0	3	0.002	20.091	691.83;
	2	0	0	3	0.001	14.927	691.83;
	2	0	0	3	0.002	20.285	691.83;
	2	0	0	3	0.001	16.331	691.83;
	2	0	0	3	0.002	19.93	624;
	2	0	0	3	0.002	17.661	624;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	19.127	667.5;
	2	0	0	3	0.002	17.845	667.5;
	2	0	0	3	0.002	17.754	667.5;
	2	0	0	3	0.001	15.779	693.9;
	2	0	0	3	0.001	17.624	693.9;
	2	0	0	3	0.001	16.739	645.6;
	2	0	0	3	0.002	19.226	627.45;
	2	0	0	3	0.002	17.65	627.45;
	2	0	0	3	0.001	15.3	627.45;
	2	0	0	3	0.002	17.976	648.45;
	2	0	0	3	0.001	16.58	648.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	19.443	673.5;
	2	0	0	3	0.001	16.72	673.5;
	2	0	0	3	0.002	18.11	641.1;
	2	0	0	3	0.002	17.674	675;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	19.955	762;
	2	0	0	3	0.001	16.72	762;
	2	0	0	3	0.001	16.337	762;
	2	0	0	3	0.001	17.617	762;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	17.399	683.81;
	2	0	0	3	0.002	18.692	683.81;
	2	0	0	3	0.002	18.361	683.81;
	2	0	0	3	0.002	19.691	683.81;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.683	657.3;
	2	0	0	3	0.002	18.424	641.1;
	2	0	0	3	0.001	16.083	641.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.177	699.9;
	2	0	0	3	0.002	18.784	699.9;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	20.561	690.75;
	2	0	0	3	0.002	18.949	690.75;
	2	0	0	3	0.002	18.961	618.75;
	2	0	0	3	0.002	17.999	627.15;
	2	0	0	3	0.001	15.624	627.15;
	2	0	0	3	0.002	18.798	673.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	19.608	237.9;
	2	0	0	3	0.002	17.739	237.9;
	2	0	0	3	0.001	16.31	637.35;
	2	0	0	3	0.001	15.408	637.35;
	2	0	0	3	0.002	18.081	636;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	21.293	3859;
	2	0	0	3	0.002	23.75	3859;
	2	0	0	3	0.002	18.92	949.5;
	2	0	0	3	0.002	19.112	949.5;
	2	0	0	3	0.002	18.553	949.5;
	2	0	0	3	0.002	20.676	949.5;
	2	0	0	3	0.001	18.158	949.5;
	2	0	0	3	0.001	16.814	949.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.485	674.85;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.726	641.3;
	2	0	0	3	0.001	16.694	641.3;
	2	0	0	3	0.002	17.71	641.3;
	2	0	0	3	0.002	17.796	669;
	2	0	0	3	0.002	19.476	670.95;
	2	0	0	3	0.001	15.159	690.75;
	2	0	0	3	0.001	16.889	690.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	17.589	674.25;
	2	0	0	3	0.001	16.344	657.6;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	15.963	669.15;
	2	0	0	3	0.001	17.187	669.15;
	2	0	0	3	0.001	17.16	877.5;
	2	0	0	3	0.001	17.605	755.85;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	17.896	750.3;
	2	0	0	3	0.001	15.737	750.3;
	2	0	0	3	0.001	17.669	750.3;
	2	0	0	3	0.001	17.43	690.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	15.859	658.35;
	2	0	0	3	0.001	15.784	675.6;
	2	0	0	3	0.001	16.458	673.65;
	2	0	0	3	0.002	18.63	673.65;
	2	0	0	3	0.001	16.124	612.6;
	2	0	0	3	0.001	16.488	612.6;
	2	0	0	3	0.001	16.197	612.6;
	2	0	0	3	0.002	20.106	612.6;
	2	0	0	3	0.002	18.616	612.6;
	2	0	0	3	0.002	17.556	612.6;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	18.421	612.4;
	2	0	0	3	0.002	17.635	612.4;
	2	0	0	3	0.001	14.863	612.4;
	2	0	0	3	0.001	16.725	612.4;
	2	0	0	3	0.001	16.958	612.4;
	2	0	0	3	0.002	18.816	612.4;
	2	0	0	3	0.002	19.516	704.85;
	2	0	0	3	0.001	17.387	704.85;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	14.971	944.2;
	2	0	0	3	0.002	19.054	944.2;
	2	0	0	3	0.002	21.192	944.2;
	2	0	0	3	0.002	17.593	611.25;
	2	0	0	3	0.002	21.47	3859;
	2	0	0	3	0.001	18.557	3859;
	2	0	0	3	0.002	18.766	643.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	18.94	641.85;
	2	0	0	3	0.001	16.99	641.85;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	17.028	651.53;
	2	0	0	3	0.001	15.569	651.53;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	19.011	686.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	20.674	701.25;
	2	0	0	3	0.001	17.519	701.25;
	2	0	0	3	0.001	17.464	701.25;
	2	0	0	3	0.001	16.006	701.25;
	2	0	0	3	0.002	17.994	701.25;
	2	0	0	3	0.002	19.788	701.25;
	2	0	0	3	0.001	16.821	618;
	2	0	0	3	0.002	18.913	750;
	2	0	0	3	0.002	18.591	750;
	2	0	0	3	0.002	18.084	750;
	2	0	0	3	0.002	18.957	750;
	2	0	0	3	0.001	16.565	750;
	2	0	0	3	0.002	18.435	687;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	15.764	712.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	18.315	674.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	15.324	833.7;
	2	0	0	3	0.002	19.27	833.7;
	2	0	0	3	0.001	17.843	833.7;
	2	0	0	3	0.002	19.727	833.7;
	2	0	0	3	0.002	19.921	833.7;
	2	0	0	3	0.003	24.346	237.02;
	2	0	0	3	0.001	17.213	634.95;
	2	0	0	3	0.001	16.415	634.95;
	2	0	0	3	0.001	14.645	615.4;
	2	0	0	3	0.001	14.624	615.4;
	2	0	0	3	0.002	18.134	615.4;
	2	0	0	3	0.001	17.364	636.6;
	2	0	0	3	0.001	15.965	636.6;
	2	0	0	3	0.002	18.147	690.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	17.47	801.53;
	2	0	0	3	0.002	19.021	801.53;
	2	0	0	3	0.001	15.819	801.53;
	2	0	0	3	0.002	18.507	801.53;
	2	0	0	3	0.001	16.864	653.4;
	2	0	0	3	0.001	16.951	674.7;
	2	0	0	3	0.001	16.854	623.03;
	2	0	0	3	0.001	16.726	623.03;
	2	0	0	3	0.002	18.4	610.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.852	1113;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	19.775	672.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	18.633	637.35;
	2	0	0	3	0.001	16.107	637.35;
	2	0	0	3	0.001	16.733	637.35;
	2	0	0	3	0.001	14.971	637.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	18.333	694.5;
	2	0	0	3	0.001	17.046	694.5;
	2	0	0	3	0.002	19.538	694.5;
	2	0	0	3	0.001	17.597	694.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	17.524	637.35;
	2	0	0	3	0.001	13.992	637.35;
	2	0	0	3	0.001	17.383	636.97;
	2	0	0	3	0.001	15.916	636.97;
	2	0	0	3	0.001	15.916	666.97;
	2	0	0	3	0.002	19.079	666.97;
	2	0	0	3	0.002	17.758	666.97;
	2	0	0	3	0.001	16.74	666.97;
	2	0	0	3	0.001	16.392	690.75;
	2	0	0	3	0.002	18.264	690.75;
	2	0	0	3	0.001	16.941	690.75;
	2	0	0	3	0.001	17.565	690.75;
	2	0	0	3	0.002	19.572	690.75;
	2	0	0	3	0.001	17.325	722.8;
	2	0	0	3	0.002	19.897	722.8;
	2	0	0	3	0.002	18.114	722.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	18.235	669;
	2	0	0	3	0.002	18.406	618;
	2	0	0	3	0.001	16.861	679.4;
	2	0	0	3	0.001	16.734	679.4;
	2	0	0	3	0.002	19.182	679.4;
	2	0	0	3	0.001	16.1	618.6;
	2	0	0	3	0.002	18.361	633.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	17.774	623.33;
	2	0	0	3	0.001	15.176	623.33;
	2	0	0	3	0.001	16.486	672.75;
	2	0	0	3	0.002	18.54	627;
	2	0	0	3	0.001	16.167	627;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	21.127	669;
	2	0	0	3	0.002	19.7	1093.65;
	2	0	0	3	0.001	17.738	1093.65;
	2	0	0	3	0.001	18.773	1093.65;
	2	0	0	3	0.002	20.064	1093.65;
	2	0	0	3	0.001	17.189	615.9;
	2	0	0	3	0.002	18.43	669;
	2	0	0	3	0.001	16.121	621.5;
	2	0	0	3	0.001	17.086	621.5;
	2	0	0	3	0.001	16.704	621.5;
	2	0	0	3	0.002	21.254	645.03;
	2	0	0	3	0.002	18.747	645.03;
	2	0	0	3	0.001	15.776	645.03;
	2	0	0	3	0.001	16.908	645.03;
	2	0	0	3	0.002	17.581	645.03;
	2	0	0	3	0.001	14.521	645.03;
	2	0	0	3	0.002	19.49	669;
	2	0	0	3	0.001	15.693	927;
	2	0	0	3	0.002	19.325	927;
	2	0	0	3	0.001	17.756	807;
	2	0	0	3	0.002	19.525	687.75;
	2	0	0	3	0.001	17.194	615;
	2	0	0	3	0.002	18.202	682.28;
	2	0	0	3	0.001	17.56	682.28;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	20.487	902.7;
	2	0	0	3	0.001	15.593	902.7;
	2	0	0	3	0.001	17.648	902.7;
	2	0	0	3	0.002	17.817	669;
	2	0	0	3	0.002	20.116	915;
	2	0	0	3	0.002	20.387	915;
	2	0	0	3	0.002	19.595	915;
	2	0	0	3	0.002	19.097	690.75;
	2	0	0	3	0.002	18.222	614.4;
	2	0	0	3	0.002	18.327	614.4;
	2	0	0	3	0.001	15.892	614.4;
	2	0	0	3	0.002	17.803	614.4;
	2	0	0	3	0.001	16.482	658.05;
	2	0	0	3	0.001	16.581	613.2;
	2	0	0	3	0.001	17.16	613.2;
	2	0	0	3	0.001	15.88	622.46;
	2	0	0	3	0.001	15.246	622.46;
	2	0	0	3	0.001	14.72	622.46;
	2	0	0	3	0.002	18.702	622.46;
	2	0	0	3	0.001	14.653	623.25;
	2	0	0	3	0.002	20.569	623.25;
	2	0	0	3	0.001	15.961	641.5;
	2	0	0	3	0.002	18.751	641.5;
	2	0	0	3	0.001	15.513	641.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	19.077	1080.5;
	2	0	0	3	0.001	17.962	1080.5;
	2	0	0	3	0.002	19.179	1080.5;
	2	0	0	3	0.001	18.288	1080.5;
	2	0	0	3	0.001	18.15	1080.5;
	2	0	0	3	0.002	21.527	1080.5;
	2	0	0	3	0.002	17.782	667.5;
	2	0	0	3	0.002	18.523	667.5;
	2	0	0	3	0.001	16.602	621.22;
	2	0	0	3	0.001	16.778	621.22;
	2	0	0	3	0.002	19.184	672.3;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	21.06	890.7;
	2	0	0	3	0.002	19.183	890.7;
	2	0	0	3	0	8	1000;
	2	0	0	3	0	8	1000;
	2	0	0	3	0.002	19.528	620.1;
	2	0	0	3	0.002	18.883	620.1;
	2	0	0	3	0.001	17.029	633.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	18.709	3859;
	2	0	0	3	0.002	19.156	1057.66;
	2	0	0	3	0.002	20.258	1050;
	2	0	0	3	0.001	17.233	1050;
	2	0	0	3	0.002	19.697	717;
	2	0	0	3	0.001	16.768	717;
	2	0	0	3	0.002	18.13	717;
	2	0	0	3	0.002	20.311	945;
	2	0	0	3	0.002	18.735	945;
	2	0	0	3	0.002	20.36	914.95;
	2	0	0	3	0.001	18.401	914.95;
	2	0	0	3	0.002	19.487	914.95;
	2	0	0	3	0.001	17.74	762.3;
	2	0	0	3	0.001	17.403	762.3;
	2	0	0	3	0.002	18.447	762.3;
	2	0	0	3	0.002	18.324	762.3;
	2	0	0	3	0.002	20.281	762.3;
	2	0	0	3	0.001	17.323	762.3;
	2	0	0	3	0.002	18.189	658.65;
	2	0	0	3	0.001	16.694	653.7;
	2	0	0	3	0.002	18.572	653.7;
	2	0	0	3	0.001	16.566	653.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	15.768	632.1;
	2	0	0	3	0.001	15.663	632.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	20.018	1011.6;
	2	0	0	3	0.002	19.863	1011.6;
	2	0	0	3	0.001	18.455	1011.6;
	2	0	0	3	0.002	19.012	669;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	19.044	647.1;
	2	0	0	3	0.002	17.636	647.1;
	2	0	0	3	0.001	17.198	647.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	21.037	686.1;
	2	0	0	3	0.001	16.867	645.19;
	2	0	0	3	0.001	15.306	645.19;
	2	0	0	3	0.001	16.511	645.19;
	2	0	0	3	0.002	17.658	645.19;
	2	0	0	3	0.001	15.556	661.5;
	2	0	0	3	0.002	17.618	661.5;
	2	0	0	3	0.002	18.661	661.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	17.266	688.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	18.829	690.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	18.75	800;
	2	0	0	3	0.002	18.752	800;
	2	0	0	3	0.002	21.071	800;
	2	0	0	3	0.002	19.02	800;
	2	0	0	3	0.001	17.259	800;
	2	0	0	3	0.002	18.069	800;
	2	0	0	3	0.001	15.968	610.8;
	2	0	0	3	0.001	16.057	679.5;
	2	0	0	3	0.002	19.477	679.5;
	2	0	0	3	0.001	17.57	859.2;
	2	0	0	3	0.002	18.503	859.2;
	2	0	0	3	0.001	17.333	859.2;
	2	0	0	3	0.001	17.133	859.2;
	2	0	0	3	0.002	18.381	859.2;
	2	0	0	3	0.001	15.753	859.2;
	2	0	0	3	0.002	17.823	638.55;
	2	0	0	3	0.002	18.017	638.55;
	2	0	0	3	0.001	18.676	1099.5;
	2	0	0	3	0.001	17.727	1099.5;
	2	0	0	3	0.002	19.349	610.95;
	2	0	0	3	0.001	14.765	674.7;
	2	0	0	3	0.001	16.211	635.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	18.67	673.05;
	2	0	0	3	0.001	17.16	688.5;
	2	0	0	3	0.002	18.19	688.5;
	2	0	0	3	0.002	17.073	236.56;
	2	0	0	3	0.002	18.859	236.56;
	2	0	0	3	0.002	17.97	236.56;
	2	0	0	3	0.002	22.315	236.4;
	2	0	0	3	0.002	19.566	236.4;
	2	0	0	3	0.001	17.327	630;
	2	0	0	3	0.001	15.679	614.25;
	2	0	0	3	0.001	15.16	614.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	19.149	690.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.797	613.35;
	2	0	0	3	0.002	17.568	637.35;
	2	0	0	3	0.001	16.664	637.35;
	2	0	0	3	0.002	18.805	616.5;
	2	0	0	3	0.001	15.81	616.5;
	2	0	0	3	0.001	15.101	616.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	19.548	879.5;
	2	0	0	3	0.001	17.76	879.5;
	2	0	0	3	0.002	19.365	879.5;
	2	0	0	3	0.001	17.171	919.5;
	2	0	0	3	0.001	16.195	919.5;
	2	0	0	3	0.002	18.503	919.5;
	2	0	0	3	0.002	20.742	919.5;
	2	0	0	3	0.002	18.786	630;
	2	0	0	3	0.002	19.202	627;
	2	0	0	3	0.002	19.359	674.85;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	17.553	636.75;
	2	0	0	3	0.002	17.53	636.75;
	2	0	0	3	0.001	15.986	673.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.052	895.5;
	2	0	0	3	0.001	16.078	895.5;
	2	0	0	3	0.001	16.125	895.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	17.317	673.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.673	619.2;
	2	0	0	3	0.002	19.224	619.2;
	2	0	0	3	0.002	19.404	630.22;
	2	0	0	3	0.001	17.076	630.22;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	17.856	683.01;
	2	0	0	3	0.001	17.363	683.01;
	2	0	0	3	0.001	16.887	683.01;
	2	0	0	3	0.002	18.498	683.01;
	2	0	0	3	0.001	17.591	683.01;
	2	0	0	3	0.002	19.503	722.4;
	2	0	0	3	0.002	21.078	674.85;
	2	0	0	3	0.001	16.365	674.85;
	2	0	0	3	0.001	16.532	674.85;
	2	0	0	3	0.001	16.535	614;
	2	0	0	3	0.001	14.188	627.55;
	2	0	0	3	0.001	14.618	627.55;
	2	0	0	3	0.001	17.172	627.55;
	2	0	0	3	0.001	16.279	614;
	2	0	0	3	0.001	16.19	614;
	2	0	0	3	0.001	16.703	651;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	19.315	616.8;
	2	0	0	3	0.001	14.952	616.8;
	2	0	0	3	0.002	18.409	616.8;
	2	0	0	3	0.001	17.251	616.8;
	2	0	0	3	0.001	16.834	674.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	19.487	615;
	2	0	0	3	0.002	17.741	615;
	2	0	0	3	0.001	16.668	615;
	2	0	0	3	0.001	16.739	615;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	17.455	708;
	2	0	0	3	0.002	19.788	708;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.414	674.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.9	634.65;
	2	0	0	3	0.001	17.113	634.65;
	2	0	0	3	0.002	18.068	634.65;
	2	0	0	3	0.002	18.322	634.65;
	2	0	0	3	0.002	18.382	673.5;
	2	0	0	3	0.001	17.497	673.5;
	2	0	0	3	0.001	16.659	673.5;
	2	0	0	3	0.002	19.465	673.5;
	2	0	0	3	0.001	17.279	674.85;
	2	0	0	3	0.001	17.389	616.8;
	2	0	0	3	0.001	16.18	616.8;
	2	0	0	3	0.001	16.866	616.8;
	2	0	0	3	0.001	16.574	616.8;
	2	0	0	3	0.002	20.449	690.75;
	2	0	0	3	0.002	18.335	690.75;
	2	0	0	3	0.002	19.509	670.5;
	2	0	0	3	0.001	18.111	944.25;
	2	0	0	3	0.002	19.91	944.25;
	2	0	0	3	0.002	19.607	944.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	18.643	894.48;
	2	0	0	3	0.002	19.712	894.48;
	2	0	0	3	0.002	19.413	894.48;
	2	0	0	3	0.002	19.989	894.48;
	2	0	0	3	0.001	15.222	894.48;
	2	0	0	3	0.001	16.247	627;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	22.373	927;
	2	0	0	3	0.002	19.417	927;
	2	0	0	3	0.001	15.817	611.16;
	2	0	0	3	0.002	17.426	611.16;
	2	0	0	3	0.001	15.309	611.16;
	2	0	0	3	0.001	15.235	611.16;
	2	0	0	3	0.002	17.699	611.16;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	15.337	674.85;
	2	0	0	3	0.001	17.105	674.85;
	2	0	0	3	0.001	17.261	666;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	18.252	675;
	2	0	0	3	0.002	18.99	675;
	2	0	0	3	0.001	15.667	675;
	2	0	0	3	0.001	17.155	675;
	2	0	0	3	0.002	18.747	615.75;
	2	0	0	3	0.001	16.879	615.75;
	2	0	0	3	0.001	17.671	754.8;
	2	0	0	3	0.002	22.218	754.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	22.788	629.4;
	2	0	0	3	0.002	21.243	629.4;
	2	0	0	3	0.002	18.241	629.4;
	2	0	0	3	0.002	19.629	629.4;
	2	0	0	3	0.002	19.806	629.4;
	2	0	0	3	0.002	20.353	629.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	23.361	879.25;
	2	0	0	3	0.002	20.793	879.25;
	2	0	0	3	0.002	20.574	879.25;
	2	0	0	3	0.001	17.702	739.88;
	2	0	0	3	0.002	20.545	739.88;
	2	0	0	3	0.002	20.907	960.28;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	19.094	1057.39;
	2	0	0	3	0.002	21.577	1057.39;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	19.126	663.6;
	2	0	0	3	0.002	20.774	663.6;
	2	0	0	3	0.002	20.024	663.6;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	19.57	636.11;
	2	0	0	3	0.002	20.837	636.11;
	2	0	0	3	0.002	19.499	636.11;
	2	0	0	3	0.002	18.626	636.11;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	21.21	868;
	2	0	0	3	0.002	20.27	868;
	2	0	0	3	0.002	22.448	868;
	2	0	0	3	0.002	18.718	1083.83;
	2	0	0	3	0.002	18.057	636.11;
	2	0	0	3	0.002	19.094	636.11;
	2	0	0	3	0.002	20.889	636.11;
	2	0	0	3	0.002	19.119	636.11;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	23.597	966.4;
	2	0	0	3	0.002	23.143	966.4;
	2	0	0	3	0.002	19.235	966.4;
	2	0	0	3	0.002	21.149	966.4;
	2	0	0	3	0.002	19.225	966.4;
	2	0	0	3	0.002	21.389	966.4;
	2	0	0	3	0.002	21.508	711;
	2	0	0	3	0.002	21.135	711;
	2	0	0	3	0.002	20.692	711;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	19.55	822.93;
	2	0	0	3	0.002	20.623	822.93;
	2	0	0	3	0.002	18.435	822.93;
	2	0	0	3	0.002	20.393	822.93;
	2	0	0	3	0.002	19.938	822.93;
	2	0	0	3	0.002	21.32	779.7;
	2	0	0	3	0.002	19.667	727.5;
	2	0	0	3	0.002	22.327	727.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	17.229	799.2;
	2	0	0	3	0.002	21.18	799.2;
	2	0	0	3	0.002	19.016	799.2;
	2	0	0	3	0.002	20.199	799.2;
	2	0	0	3	0.002	22.477	799.2;
	2	0	0	3	0.002	20.992	799.2;
	2	0	0	3	0.002	18.399	744.7;
	2	0	0	3	0.002	20.385	744.7;
	2	0	0	3	0.002	20.524	744.7;
	2	0	0	3	0.002	21.637	744.7;
	2	0	0	3	0.002	22.461	744.7;
	2	0	0	3	0.002	20.371	744.7;
	2	0	0	3	0.002	24.477	932.35;
	2	0	0	3	0.002	22.988	932.35;
	2	0	0	3	0.002	20.899	932.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	20.954	694.5;
	2	0	0	3	0.002	20.016	694.5;
	2	0	0	3	0.002	22.214	694.5;
	2	0	0	3	0.002	19.813	694.5;
	2	0	0	3	0.002	21.58	689.72;
	2	0	0	3	0.002	21.04	689.72;
	2	0	0	3	0.002	19.392	689.72;
	2	0	0	3	0.002	21.211	689.72;
	2	0	0	3	0.002	21.918	689.72;
	2	0	0	3	0.002	18.148	689.72;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	20.397	900.3;
	2	0	0	3	0.002	21.078	900.3;
	2	0	0	3	0.002	19.456	900.3;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	19.807	772.5;
	2	0	0	3	0.002	19.989	772.5;
	2	0	0	3	0.002	19.373	692.25;
	2	0	0	3	0.002	22.141	692.25;
	2	0	0	3	0.002	19.993	692.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	21.385	690.75;
	2	0	0	3	0.002	18.306	690.75;
	2	0	0	3	0.002	19.608	640.5;
	2	0	0	3	0.002	18.534	640.5;
	2	0	0	3	0.002	18.518	640.5;
	2	0	0	3	0.002	19.428	640.5;
	2	0	0	3	0.002	18.77	611.25;
	2	0	0	3	0.002	20.171	611.25;
	2	0	0	3	0.002	18.507	611.25;
	2	0	0	3	0.001	16.766	611.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	19.064	672.18;
	2	0	0	3	0.002	20.422	730.05;
	2	0	0	3	0.002	20.014	672.18;
	2	0	0	3	0.002	19.297	672.18;
	2	0	0	3	0.002	21.992	672.18;
	2	0	0	3	0.002	20.295	672.18;
	2	0	0	3	0.002	21.255	673.28;
	2	0	0	3	0.002	21.172	673.28;
	2	0	0	3	0.002	19.797	236.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	21.797	819;
	2	0	0	3	0.002	20.257	819;
	2	0	0	3	0.002	21.411	686.85;
	2	0	0	3	0.002	19.534	686.85;
	2	0	0	3	0.002	20.575	686.85;
	2	0	0	3	0.002	19.37	681;
	2	0	0	3	0.002	19.039	681;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	21.007	954;
	2	0	0	3	0.002	22.096	954;
	2	0	0	3	0.002	21.155	954;
	2	0	0	3	0.002	20.309	1243.53;
	2	0	0	3	0.002	20.057	1243.53;
	2	0	0	3	0.002	21.225	871.36;
	2	0	0	3	0.002	19.415	871.36;
	2	0	0	3	0.002	17.755	282.62;
	2	0	0	3	0.002	19.728	237.14;
	2	0	0	3	0.001	14.14	237.14;
	2	0	0	3	0.002	18.624	237.14;
	2	0	0	3	0.002	21.565	237.14;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	18.185	1440.17;
	2	0	0	3	0.002	15.942	1440.17;
	2	0	0	3	0.002	19.411	1440.17;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	21.808	875.3;
	2	0	0	3	0.002	21.498	875.3;
	2	0	0	3	0.002	22.302	875.3;
	2	0	0	3	0.002	22.128	875.3;
	2	0	0	3	0.002	20.963	875.3;
	2	0	0	3	0.002	19.553	875.3;
	2	0	0	3	0.001	16.557	679.65;
	2	0	0	3	0.002	20.548	679.65;
	2	0	0	3	0.002	17.99	640.42;
	2	0	0	3	0.002	20.377	640.42;
	2	0	0	3	0.002	17.898	640.42;
	2	0	0	3	0.002	21.283	640.42;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	18.166	795.2;
	2	0	0	3	0.002	19.141	795.2;
	2	0	0	3	0.002	19.731	795.2;
	2	0	0	3	0.002	19.771	711.45;
	2	0	0	3	0.002	20.724	711.45;
	2	0	0	3	0.002	18.151	711.45;
	2	0	0	3	0.002	21.41	781.5;
	2	0	0	3	0.002	19.778	781.5;
	2	0	0	3	0.002	19.574	781.5;
	2	0	0	3	0.002	20.561	781.5;
	2	0	0	3	0.002	20.658	781.5;
	2	0	0	3	0.002	19.445	781.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	23.653	945.8;
	2	0	0	3	0.002	20.363	945.8;
	2	0	0	3	0.002	19.407	945.8;
	2	0	0	3	0	8	1254;
	2	0	0	3	0	8	1254;
	2	0	0	3	0	8	1254;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	14.641	799.52;
	2	0	0	3	0.002	17.529	477.3;
	2	0	0	3	0.002	17.709	477.3;
	2	0	0	3	0.002	18.6	477.3;
	2	0	0	3	0.001	14.033	236.72;
	2	0	0	3	0.002	18.34	236.72;
	2	0	0	3	0.002	19.761	646.95;
	2	0	0	3	0.002	19.569	646.95;
	2	0	0	3	0.002	19.241	613.8;
	2	0	0	3	0.002	19.249	727.5;
	2	0	0	3	0.002	20.152	923.05;
	2	0	0	3	0.002	20.681	923.05;
	2	0	0	3	0.002	18.742	923.05;
	2	0	0	3	0.001	16.2	613.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	19.067	1258.85;
	2	0	0	3	0.003	24.696	1258.85;
	2	0	0	3	0.002	19.822	1258.85;
	2	0	0	3	0.002	16.377	1258.85;
	2	0	0	3	0.002	21.478	909.5;
	2	0	0	3	0.002	20.391	909.5;
	2	0	0	3	0.002	20.576	909.5;
	2	0	0	3	0.002	20.155	909.5;
	2	0	0	3	0.002	21.155	909.5;
	2	0	0	3	0.002	20.85	909.5;
	2	0	0	3	0.002	20.447	751.25;
	2	0	0	3	0.002	19.541	751.25;
	2	0	0	3	0.002	18.951	751.25;
	2	0	0	3	0.002	18.506	751.25;
	2	0	0	3	0.002	20.811	751.25;
	2	0	0	3	0.002	20.549	751.25;
	2	0	0	3	0.002	19.83	931.5;
	2	0	0	3	0.002	19.968	931.5;
	2	0	0	3	0.001	18.208	931.5;
	2	0	0	3	0.002	20.142	931.5;
	2	0	0	3	0.002	20.153	931.5;
	2	0	0	3	0.002	21.495	931.5;
	2	0	0	3	0.002	21.058	931.28;
	2	0	0	3	0.002	18.544	931.28;
	2	0	0	3	0.002	21.728	931.28;
	2	0	0	3	0.002	18.609	931.28;
	2	0	0	3	0.002	19.604	931.28;
	2	0	0	3	0.002	19.691	931.28;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	16.672	1054.35;
	2	0	0	3	0.002	17.66	1054.35;
	2	0	0	3	0.002	20.35	1054.35;
	2	0	0	3	0.002	21.131	1054.35;
	2	0	0	3	0.002	20.338	770.4;
	2	0	0	3	0.002	22.34	770.4;
	2	0	0	3	0.002	19.352	679.65;
	2	0	0	3	0.002	19.806	679.65;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	17.252	909.5;
	2	0	0	3	0.001	16.972	909.5;
	2	0	0	3	0.002	19.707	909.5;
	2	0	0	3	0.002	22.175	909.5;
	2	0	0	3	0.002	20.334	909.5;
	2	0	0	3	0.002	21.934	909.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	19.232	885.08;
	2	0	0	3	0.002	20.512	885.08;
	2	0	0	3	0.002	20.179	885.08;
	2	0	0	3	0.002	20.053	885.08;
	2	0	0	3	0.002	19.31	885.08;
	2	0	0	3	0.002	20.198	885.08;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	21.942	956.5;
	2	0	0	3	0.002	21.641	956.5;
	2	0	0	3	0.002	22.223	956.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	21.67	945.8;
	2	0	0	3	0.002	22.266	945.8;
	2	0	0	3	0.002	22.169	945.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	20.718	927.2;
	2	0	0	3	0.002	18.947	927.2;
	2	0	0	3	0.002	20.414	927.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	18.727	946.25;
	2	0	0	3	0.002	20.058	946.25;
	2	0	0	3	0.002	19.559	946.25;
	2	0	0	3	0.002	19.071	946.25;
	2	0	0	3	0.002	19.854	946.25;
	2	0	0	3	0.001	16.445	946.25;
	2	0	0	3	0.001	16.049	611.25;
	2	0	0	3	0.002	15.173	237.55;
	2	0	0	3	0.001	16.941	611.1;
	2	0	0	3	0.002	18.759	618.75;
	2	0	0	3	0.001	16.234	618.75;
	2	0	0	3	0.002	17.723	665.1;
	2	0	0	3	0.001	17.489	665.1;
	2	0	0	3	0.001	17.565	665.1;
	2	0	0	3	0.002	17.876	665.1;
	2	0	0	3	0.001	14.71	665.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	12.18	1287.95;
	2	0	0	3	0.001	13.209	1448.64;
	2	0	0	3	0.002	15.2	1448.64;
	2	0	0	3	0.002	17.19	236.19;
	2	0	0	3	0.002	14.87	236.19;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	17.93	1301.11;
	2	0	0	3	0.002	15.721	1301.11;
	2	0	0	3	0.002	14.687	1301.11;
	2	0	0	3	0.002	18.523	924.5;
	2	0	0	3	0.001	18.004	924.5;
	2	0	0	3	0.001	15.529	924.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.809	615.2;
	2	0	0	3	0.001	15.88	615.2;
	2	0	0	3	0.001	16.009	615.2;
	2	0	0	3	0.002	18.702	436.07;
	2	0	0	3	0.002	16.195	436.07;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	18.299	705;
	2	0	0	3	0.001	12.401	705;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	17.546	621;
	2	0	0	3	0.001	17.401	621;
	2	0	0	3	0.001	15.948	621;
	2	0	0	3	0.001	14.146	237.21;
	2	0	0	3	0.001	12.99	237.21;
	2	0	0	3	0.002	17.655	237.21;
	2	0	0	3	0.002	14.342	237.21;
	2	0	0	3	0.002	14.364	236.85;
	2	0	0	3	0.001	15.362	706.5;
	2	0	0	3	0.001	15.901	706.5;
	2	0	0	3	0.001	13.609	706.5;
	2	0	0	3	0.001	16.822	739.55;
	2	0	0	3	0.001	16.688	739.55;
	2	0	0	3	0.001	14.184	739.55;
	2	0	0	3	0.002	14.942	1297.56;
	2	0	0	3	0.002	20.801	1297.56;
	2	0	0	3	0.001	14.579	624;
	2	0	0	3	0.001	15.267	624;
	2	0	0	3	0.001	16.164	624;
	2	0	0	3	0.002	18.557	660;
	2	0	0	3	0.001	16.386	660;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	22.486	1269.15;
	2	0	0	3	0.002	22.558	1269.15;
	2	0	0	3	0.002	20.821	1269.15;
	2	0	0	3	0.002	21.215	1269.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	15.478	995.38;
	2	0	0	3	0.002	18.572	236.2;
	2	0	0	3	0.002	18.335	236.2;
	2	0	0	3	0.002	20.522	236.2;
	2	0	0	3	0.002	19.868	236.2;
	2	0	0	3	0.002	19.435	236.2;
	2	0	0	3	0.002	22.733	236.2;
	2	0	0	3	0.002	18.293	759;
	2	0	0	3	0.001	16.685	733.25;
	2	0	0	3	0.002	18.791	733.25;
	2	0	0	3	0.001	17.499	733.25;
	2	0	0	3	0.001	15.005	666;
	2	0	0	3	0.001	16.393	666;
	2	0	0	3	0.002	19.51	622.5;
	2	0	0	3	0.001	16.274	622.5;
	2	0	0	3	0.002	18.37	622.5;
	2	0	0	3	0.001	17.662	925;
	2	0	0	3	0.002	18.543	925;
	2	0	0	3	0.001	17.786	925;
	2	0	0	3	0.001	16.383	839.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.411	825;
	2	0	0	3	0.001	15.742	610.28;
	2	0	0	3	0.002	17.394	610.28;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	15.128	645.6;
	2	0	0	3	0.002	18.462	645.6;
	2	0	0	3	0.001	15.302	645.6;
	2	0	0	3	0.002	19.031	645.6;
	2	0	0	3	0.002	17.879	640.5;
	2	0	0	3	0.002	18.193	640.5;
	2	0	0	3	0.002	19.97	669.75;
	2	0	0	3	0.002	18.112	669.75;
	2	0	0	3	0.001	15.293	669.75;
	2	0	0	3	0.001	14.682	669.75;
	2	0	0	3	0.001	15.721	815.25;
	2	0	0	3	0.001	16.676	815.25;
	2	0	0	3	0.002	16.894	1447.69;
	2	0	0	3	0.002	21.868	1447.69;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.708	612.3;
	2	0	0	3	0.001	13.659	612.3;
	2	0	0	3	0.001	16.401	612.3;
	2	0	0	3	0.002	18.119	650.25;
	2	0	0	3	0.002	17.716	650.25;
	2	0	0	3	0.001	16.021	677;
	2	0	0	3	0.001	16.439	677;
	2	0	0	3	0.002	18.536	677;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	18.492	657;
	2	0	0	3	0.002	20.419	657;
	2	0	0	3	0.002	20.927	657;
	2	0	0	3	0.002	18.738	657;
	2	0	0	3	0.002	21.355	657;
	2	0	0	3	0.002	20.548	657;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	16.305	1310.82;
	2	0	0	3	0.001	12.665	1310.82;
	2	0	0	3	0.002	15.593	1310.82;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	19.572	699.22;
	2	0	0	3	0.002	20.205	699.22;
	2	0	0	3	0.002	20.218	699.22;
	2	0	0	3	0.002	20.49	699.22;
	2	0	0	3	0.002	19.131	699.22;
	2	0	0	3	0.001	17.369	699.22;
	2	0	0	3	0.001	12.394	842.58;
	2	0	0	3	0.002	14.736	237.58;
	2	0	0	3	0.002	16.523	237.73;
	2	0	0	3	0.002	14.594	237.73;
	2	0	0	3	0.002	21.165	925.46;
	2	0	0	3	0.002	22.976	925.46;
	2	0	0	3	0.002	20.889	925.46;
	2	0	0	3	0.002	23.103	925.46;
	2	0	0	3	0.002	21.14	810.45;
	2	0	0	3	0.002	22.221	810.45;
	2	0	0	3	0.002	19.254	655.5;
	2	0	0	3	0.002	20.74	639.9;
	2	0	0	3	0.002	20.332	639.9;
	2	0	0	3	0.002	16.684	236.58;
	2	0	0	3	0.002	16.357	236.58;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	15.455	938.52;
	2	0	0	3	0.001	12.925	938.52;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	20.935	898.35;
	2	0	0	3	0.002	21.187	898.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	9.784	1039.02;
	2	0	0	3	0.002	14.413	1039.02;
	2	0	0	3	0.001	12.228	236.31;
	2	0	0	3	0.001	12.434	236.31;
	2	0	0	3	0.001	10.255	236.31;
	2	0	0	3	0.002	20.412	635.7;
	2	0	0	3	0.002	19.697	668.35;
	2	0	0	3	0.002	20.486	668.35;
	2	0	0	3	0.002	21.766	668.35;
	2	0	0	3	0.002	20.225	668.35;
	2	0	0	3	0.002	23.74	668.35;
	2	0	0	3	0.002	17.826	668.35;
	2	0	0	3	0.001	13.02	236.76;
	2	0	0	3	0.001	11.46	236.76;
	2	0	0	3	0.002	14.48	236.76;
	2	0	0	3	0.002	16.377	236.76;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	13.473	1314.43;
	2	0	0	3	0.002	18.674	715.65;
	2	0	0	3	0.002	19.179	715.65;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	20.866	629.8;
	2	0	0	3	0.002	20.586	629.8;
	2	0	0	3	0.002	22.341	629.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	21.133	715.65;
	2	0	0	3	0.002	20.528	715.65;
	2	0	0	3	0.002	19.344	628.5;
	2	0	0	3	0.002	19.121	628.5;
	2	0	0	3	0.002	18.265	628.5;
	2	0	0	3	0.002	19.268	628.5;
	2	0	0	3	0.002	21.111	628.5;
	2	0	0	3	0.002	20.647	628.5;
	2	0	0	3	0.001	12.693	878.38;
	2	0	0	3	0.002	14.402	237.01;
	2	0	0	3	0.002	19.915	237.01;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	19.145	650;
	2	0	0	3	0.002	19.278	650;
	2	0	0	3	0.002	21.574	750;
	2	0	0	3	0.002	20.068	750;
	2	0	0	3	0.002	21.531	650;
	2	0	0	3	0.002	19.807	650;
	2	0	0	3	0.002	21.524	650;
	2	0	0	3	0.001	17.433	650;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	18.405	712.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	22.781	825;
	2	0	0	3	0.002	22.762	825;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	20.501	616.5;
	2	0	0	3	0.002	19.889	616.5;
	2	0	0	3	0.002	19.136	616.5;
	2	0	0	3	0.002	22.631	706.65;
	2	0	0	3	0.002	19.846	706.65;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	17.802	942.55;
	2	0	0	3	0.002	18.583	942.55;
	2	0	0	3	0.002	21.556	942.55;
	2	0	0	3	0.002	23.99	697;
	2	0	0	3	0.002	21.158	697;
	2	0	0	3	0.002	19.157	697;
	2	0	0	3	0.002	20.519	675.6;
	2	0	0	3	0.002	21.675	675.6;
	2	0	0	3	0.002	20.636	631.5;
	2	0	0	3	0.002	22.672	631.5;
	2	0	0	3	0.002	19.214	631.5;
	2	0	0	3	0.002	19.05	631.5;
	2	0	0	3	0.002	18.38	639.9;
	2	0	0	3	0.002	18.749	629.4;
	2	0	0	3	0.002	18.602	629.4;
	2	0	0	3	0.002	21.008	629.4;
	2	0	0	3	0.002	20.112	629.4;
	2	0	0	3	0.002	20.131	629.4;
	2	0	0	3	0.002	19.839	629.4;
	2	0	0	3	0.001	13.918	310.11;
	2	0	0	3	0.002	17.318	310.11;
	2	0	0	3	0.001	11.741	310.11;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	20.837	895.5;
	2	0	0	3	0.002	22.577	895.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	12.357	1276.11;
	2	0	0	3	0.001	13.833	1276.11;
	2	0	0	3	0.002	14.269	1276.11;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	23.048	870.5;
	2	0	0	3	0.002	19.156	870.5;
	2	0	0	3	0.002	21.144	870.5;
	2	0	0	3	0.002	16.524	1081.02;
	2	0	0	3	0.002	14.98	416.19;
	2	0	0	3	0.001	12.94	416.19;
	2	0	0	3	0.001	13.168	416.19;
	2	0	0	3	0.001	10.268	416.19;
	2	0	0	3	0.001	13.455	416.19;
	2	0	0	3	0.003	30.722	933.49;
	2	0	0	3	0.003	24.605	933.49;
	2	0	0	3	0.003	31.546	933.49;
	2	0	0	3	0.003	31.945	933.49;
	2	0	0	3	0	0	0;
	2	0	0	3	0.003	29.062	325.88;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.003	29.302	237.07;
	2	0	0	3	0.003	26.885	271.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.003	27.121	1280.03;
	2	0	0	3	0.003	26.98	1042.96;
	2	0	0	3	0.003	25.558	1042.96;
	2	0	0	3	0.003	29.015	1042.96;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.003	29.738	1239.22;
	2	0	0	3	0.002	23.567	650;
	2	0	0	3	0.002	25.785	650;
	2	0	0	3	0.002	23.682	660;
	2	0	0	3	0.002	25.808	650;
	2	0	0	3	0	0	0;
	2	0	0	3	0.003	32.222	236.18;
	2	0	0	3	0.003	23.939	236.18;
	2	0	0	3	0.003	27.502	236.18;
	2	0	0	3	0.003	29.56	236.18;
	2	0	0	3	0.003	28.837	236.18;
	2	0	0	3	0.003	31.068	236.18;
	2	0	0	3	0.003	30.011	236.4;
	2	0	0	3	0.003	29.888	236.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.003	30.401	1343.59;
	2	0	0	3	0.003	30.134	1343.59;
	2	0	0	3	0.003	28.333	1343.59;
	2	0	0	3	0.003	24.12	1343.59;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	23.523	611.25;
	2	0	0	3	0.002	22.892	660;
	2	0	0	3	0.002	27.431	611.25;
	2	0	0	3	0.002	23.176	611.25;
	2	0	0	3	0.002	25.221	611.25;
	2	0	0	3	0.002	25.249	611.25;
	2	0	0	3	0.002	24.081	611.25;
	2	0	0	3	0.002	25.652	611.25;
	2	0	0	3	0.002	26.37	611.25;
	2	0	0	3	0.002	24.874	611.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0.003	26.092	1323.3;
	2	0	0	3	0.003	27.662	1323.3;
	2	0	0	3	0.003	31.354	1323.3;
	2	0	0	3	0.003	23.904	516.51;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.003	30.649	373.2;
	2	0	0	3	0.002	26.074	654;
	2	0	0	3	0.002	27.163	654;
	2	0	0	3	0.002	23.785	654;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.926	859.2;
	2	0	0	3	0.001	14.975	615.6;
	2	0	0	3	0.001	14.867	615.6;
	2	0	0	3	0.001	16.378	826.13;
	2	0	0	3	0.001	14.833	826.13;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	17.735	735.45;
	2	0	0	3	0.001	15.416	735.45;
	2	0	0	3	0.001	14.179	735.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	13.572	724.8;
	2	0	0	3	0.001	17.127	724.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	15.229	838.88;
	2	0	0	3	0.001	16.096	838.88;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	17.375	701.55;
	2	0	0	3	0.001	16.265	701.55;
	2	0	0	3	0.002	18.941	701.55;
	2	0	0	3	0.002	20.091	237.23;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	15.374	798.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	15.82	237.81;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	19.356	1322.3;
	2	0	0	3	0.002	14.3	1322.3;
	2	0	0	3	0.002	16.93	1322.3;
	2	0	0	3	0.002	14.996	1322.3;
	2	0	0	3	0.002	18.269	613.72;
	2	0	0	3	0.001	16.565	613.72;
	2	0	0	3	0.001	14.507	613.72;
	2	0	0	3	0.002	19.084	613.72;
	2	0	0	3	0.002	19.066	613.72;
	2	0	0	3	0.001	17.157	613.72;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	15.278	513.13;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	18.65	663.9;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.091	720.75;
	2	0	0	3	0.001	15.8	757;
	2	0	0	3	0.002	19.152	757;
	2	0	0	3	0.001	17.255	757;
	2	0	0	3	0.002	18.032	757;
	2	0	0	3	0.001	17.744	757;
	2	0	0	3	0.001	16.16	757;
	2	0	0	3	0.001	17.284	742.5;
	2	0	0	3	0.001	17.392	742.5;
	2	0	0	3	0.001	15.233	742.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	18.641	1087.8;
	2	0	0	3	0.001	18.641	1087.8;
	2	0	0	3	0.001	17.464	734.1;
	2	0	0	3	0.001	17.464	734.1;
	2	0	0	3	0.001	17.464	734.1;
	2	0	0	3	0.001	17.91	868.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	17.046	608.4;
	2	0	0	3	0.001	17.028	603;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	17.977	888.2;
	2	0	0	3	0.001	17.977	888.2;
	2	0	0	3	0.001	17.977	888.2;
	2	0	0	3	0.001	17.977	888.2;
	2	0	0	3	0.001	17.977	888.2;
	2	0	0	3	0.001	17.977	888.2;
	2	0	0	3	0.001	17.495	743.25;
	2	0	0	3	0.001	17.495	743.25;
	2	0	0	3	0.001	17.495	743.25;
	2	0	0	3	0.001	18.448	1029.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	27.494	1187.7;
	2	0	0	3	0.002	27.494	1187.7;
	2	0	0	3	0.002	27.494	1187.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.989	724.99;
	2	0	0	3	0.001	17.394	850.01;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	17.268	236.16;
	2	0	0	3	0.002	17.268	1398.51;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.033	630;
	2	0	0	3	0.001	16.033	630;
	2	0	0	3	0.001	16.126	660;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	26.597	1001.59;
	2	0	0	3	0.002	26.597	1001.59;
	2	0	0	3	0.002	26.597	1001.59;
	2	0	0	3	0.001	17.482	877.08;
	2	0	0	3	0.001	17.482	877.08;
	2	0	0	3	0.001	17.482	877.08;
	2	0	0	3	0.001	17.482	877.08;
	2	0	0	3	0.001	17.482	877.08;
	2	0	0	3	0.001	17.482	877.08;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	19.197	601.95;
	2	0	0	3	0.002	19.693	734.1;
	2	0	0	3	0.002	21.704	1365.86;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	19.478	676.95;
	2	0	0	3	0.002	19.478	676.95;
	2	0	0	3	0.002	19.478	676.95;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	17.172	1243.08;
	2	0	0	3	0.002	17.172	1349.57;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.73	666.3;
	2	0	0	3	0.001	17.213	816;
	2	0	0	3	0.001	17.213	816;
	2	0	0	3	0.001	17.213	816;
	2	0	0	3	0.001	17.35	858.49;
	2	0	0	3	0.001	17.35	858.49;
	2	0	0	3	0.001	17.35	858.49;
	2	0	0	3	0.001	16.743	670.5;
	2	0	0	3	0.002	29.085	864.49;
	2	0	0	3	0.002	29.085	864.49;
	2	0	0	3	0.002	29.085	864.49;
	2	0	0	3	0.001	17.694	965.1;
	2	0	0	3	0.001	17.694	965.1;
	2	0	0	3	0.001	17.694	965.1;
	2	0	0	3	0.001	18.22	1128;
	2	0	0	3	0.002	17.172	236.04;
	2	0	0	3	0.002	17.172	236.63;
	2	0	0	3	0.002	17.172	236.2;
	2	0	0	3	0.002	17.172	236.75;
	2	0	0	3	0.002	17.172	236.75;
	2	0	0	3	0.002	17.172	236.75;
	2	0	0	3	0.002	17.172	236.75;
	2	0	0	3	0.002	17.172	236.75;
	2	0	0	3	0.002	17.172	236.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	28.724	797.7;
	2	0	0	3	0.002	28.724	797.7;
	2	0	0	3	0.002	27.928	650.4;
	2	0	0	3	0.002	27.928	650.4;
	2	0	0	3	0.002	27.928	650.4;
	2	0	0	3	0.002	27.928	650.4;
	2	0	0	3	0.002	28.2	700.8;
	2	0	0	3	0.002	28.19	699;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	17.473	896.66;
	2	0	0	3	0.001	17.473	896.66;
	2	0	0	3	0.001	17.473	896.66;
	2	0	0	3	0.001	16.559	613.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.879	712.5;
	2	0	0	3	0.001	17.405	875.66;
	2	0	0	3	0.001	16.632	636;
	2	0	0	3	0.001	16.811	691.5;
	2	0	0	3	0.001	16.566	615.6;
	2	0	0	3	0.001	17.808	1000.5;
	2	0	0	3	0.001	17.808	1000.5;
	2	0	0	3	0.001	17.808	1000.5;
	2	0	0	3	0.001	17.405	875.66;
	2	0	0	3	0.001	17.405	875.66;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	15.962	607.2;
	2	0	0	3	0.001	15.177	606.3;
	2	0	0	3	0.001	15.186	609.6;
	2	0	0	3	0.001	16.529	1062.7;
	2	0	0	3	0.001	16.529	1062.7;
	2	0	0	3	0.001	16.529	1062.7;
	2	0	0	3	0.001	16.529	1062.7;
	2	0	0	3	0.001	16.529	1062.7;
	2	0	0	3	0.001	16.529	1062.7;
	2	0	0	3	0.001	16.996	727.05;
	2	0	0	3	0.001	17.435	1076.03;
	2	0	0	3	0.001	17.422	1076.03;
	2	0	0	3	0.001	15.989	615.9;
	2	0	0	3	0.001	15.948	602.7;
	2	0	0	3	0.001	17.987	1223.61;
	2	0	0	3	0.001	17.987	1223.61;
	2	0	0	3	0.001	17.987	1223.61;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	17.966	236.29;
	2	0	0	3	0.002	17.966	236.15;
	2	0	0	3	0.001	16.531	789.75;
	2	0	0	3	0.001	15.947	602.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	17.101	973.01;
	2	0	0	3	0.001	17.101	973.01;
	2	0	0	3	0.001	17.101	973.01;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	6.975	1485.46;
	2	0	0	3	0	8.11	1209.05;
	2	0	0	3	0.002	19.596	1001.59;
	2	0	0	3	0.002	19.596	1001.59;
	2	0	0	3	0.002	19.596	1001.59;
	2	0	0	3	0.001	16.6	604.8;
	2	0	0	3	0.001	17.143	772.5;
	2	0	0	3	0.001	17.143	772.5;
	2	0	0	3	0.001	17.143	772.5;
	2	0	0	3	0.001	16.986	724.05;
	2	0	0	3	0.001	18.839	1638.81;
	2	0	0	3	0.001	18.839	1638.81;
	2	0	0	3	0.002	19.57	994.2;
	2	0	0	3	0.002	19.57	994.2;
	2	0	0	3	0.002	19.57	994.2;
	2	0	0	3	0.001	16.42	1026.1;
	2	0	0	3	0.001	16.42	1026.1;
	2	0	0	3	0.001	16.42	1026.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	18.671	1542.9;
	2	0	0	3	0.001	15.988	615.6;
	2	0	0	3	0.001	16.936	919.99;
	2	0	0	3	0.001	16.936	919.99;
	2	0	0	3	0.001	16.936	919.99;
	2	0	0	3	0.001	16.936	919.99;
	2	0	0	3	0.001	16.936	919.99;
	2	0	0	3	0.001	16.936	919.99;
	2	0	0	3	0.001	16.087	913.5;
	2	0	0	3	0.001	16.087	913.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.357	734.1;
	2	0	0	3	0.001	16.357	734.1;
	2	0	0	3	0.001	16.357	734.1;
	2	0	0	3	0.001	16.357	734.1;
	2	0	0	3	0.001	16.51	783;
	2	0	0	3	0.001	16.51	783;
	2	0	0	3	0.001	16.51	783;
	2	0	0	3	0.001	16.495	778.2;
	2	0	0	3	0.001	16.495	778.2;
	2	0	0	3	0.001	15.998	618.6;
	2	0	0	3	0.001	15.955	604.8;
	2	0	0	3	0.002	19.71	1033.5;
	2	0	0	3	0.002	19.71	1033.5;
	2	0	0	3	0.002	19.71	1033.5;
	2	0	0	3	0.002	19.71	1033.5;
	2	0	0	3	0.002	19.71	1033.5;
	2	0	0	3	0.002	19.71	1033.5;
	2	0	0	3	0.002	18.923	811.95;
	2	0	0	3	0.002	18.923	811.95;
	2	0	0	3	0.001	17.595	919.5;
	2	0	0	3	0.001	18.629	1023.67;
	2	0	0	3	0.001	17.524	897.49;
	2	0	0	3	0.001	17.524	897.49;
	2	0	0	3	0.001	17.524	897.49;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	15.388	605.1;
	2	0	0	3	0.001	15.416	614.4;
	2	0	0	3	0.001	15.393	606.6;
	2	0	0	3	0.001	15.631	686.1;
	2	0	0	3	0.001	15.631	686.1;
	2	0	0	3	0.001	15.631	686.1;
	2	0	0	3	0.001	15.631	686.1;
	2	0	0	3	0.001	17.442	872.05;
	2	0	0	3	0.001	17.442	872.05;
	2	0	0	3	0.001	17.442	872.05;
	2	0	0	3	0.001	17.442	872.05;
	2	0	0	3	0.001	17.442	872.05;
	2	0	0	3	0.001	17.442	872.05;
	2	0	0	3	0.002	17.597	1319.96;
	2	0	0	3	0.002	17.597	1319.96;
	2	0	0	3	0.002	17.597	1319.96;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.855	690.75;
	2	0	0	3	0.001	16.855	690.75;
	2	0	0	3	0.001	17.149	781.5;
	2	0	0	3	0.002	17.597	1333.63;
	2	0	0	3	0.002	17.597	1369.18;
	2	0	0	3	0.001	15.411	612.6;
	2	0	0	3	0.001	17.383	1349.57;
	2	0	0	3	0.001	17.383	1349.57;
	2	0	0	3	0.001	19.572	3859;
	2	0	0	3	0.001	18.626	3859;
	2	0	0	3	0.001	18.626	3859;
	2	0	0	3	0.001	17.702	952.58;
	2	0	0	3	0.001	17.702	952.58;
	2	0	0	3	0.001	17.702	952.58;
	2	0	0	3	0.001	17.702	952.58;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	15.648	691.5;
	2	0	0	3	0.001	16.197	874.5;
	2	0	0	3	0.001	16.716	1047;
	2	0	0	3	0.001	16.716	1047;
	2	0	0	3	0.001	16.716	1047;
	2	0	0	3	0.001	16.199	874.99;
	2	0	0	3	0.001	16.199	874.99;
	2	0	0	3	0.001	16.199	874.99;
	2	0	0	3	0.001	17.503	891;
	2	0	0	3	0.001	17.503	891;
	2	0	0	3	0.001	16.811	677.1;
	2	0	0	3	0.001	17.809	985.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	17.562	909.34;
	2	0	0	3	0.001	17.562	909.34;
	2	0	0	3	0.001	17.562	909.34;
	2	0	0	3	0.001	16.577	604.8;
	2	0	0	3	0.001	17.762	970.88;
	2	0	0	3	0.001	17.762	970.88;
	2	0	0	3	0.001	17.762	970.88;
	2	0	0	3	0.001	17.762	970.88;
	2	0	0	3	0.001	16.62	618;
	2	0	0	3	0.001	16.811	677.25;
	2	0	0	3	0.001	17.061	754.5;
	2	0	0	3	0.001	16.572	603.45;
	2	0	0	3	0.001	16.584	606.9;
	2	0	0	3	0.001	16.569	602.25;
	2	0	0	3	0.001	16.581	606;
	2	0	0	3	0.001	16.592	609.6;
	2	0	0	3	0.001	18.323	1144.5;
	2	0	0	3	0.001	18.323	1144.5;
	2	0	0	3	0.001	16.811	677.25;
	2	0	0	3	0.001	15.681	844.5;
	2	0	0	3	0.001	15.681	844.5;
	2	0	0	3	0.001	15.681	844.5;
	2	0	0	3	0.001	15.681	844.5;
	2	0	0	3	0.001	15.681	844.5;
	2	0	0	3	0.001	14.983	606;
	2	0	0	3	0.001	16.624	633.6;
	2	0	0	3	0.001	16.745	671.1;
	2	0	0	3	0.001	16.745	671.1;
	2	0	0	3	0.001	16.974	742.2;
	2	0	0	3	0.001	16.531	604.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	17.428	882.67;
	2	0	0	3	0.001	17.428	882.67;
	2	0	0	3	0.001	17.072	772.35;
	2	0	0	3	0.001	17.072	772.35;
	2	0	0	3	0.001	17.072	772.35;
	2	0	0	3	0.001	17.072	772.35;
	2	0	0	3	0.001	17.072	772.35;
	2	0	0	3	0.001	17.072	772.35;
	2	0	0	3	0.001	15.969	942.97;
	2	0	0	3	0.001	15.969	942.97;
	2	0	0	3	0.001	15.969	942.97;
	2	0	0	3	0.001	15.969	942.97;
	2	0	0	3	0	7.063	1447.46;
	2	0	0	3	0	7.445	1025.47;
	2	0	0	3	0.001	15.624	825;
	2	0	0	3	0.001	15.19	676.5;
	2	0	0	3	0.001	15.19	676.5;
	2	0	0	3	0.001	15.826	894;
	2	0	0	3	0.001	15.826	894;
	2	0	0	3	0.001	15.826	894;
	2	0	0	3	0.001	15.826	894;
	2	0	0	3	0.001	15.826	894;
	2	0	0	3	0.001	15.826	894;
	2	0	0	3	0.001	14.982	605.55;
	2	0	0	3	0.001	14.985	606.45;
	2	0	0	3	0.001	15.037	624.45;
	2	0	0	3	0.001	15.872	909.83;
	2	0	0	3	0.001	15.872	909.83;
	2	0	0	3	0.001	15.872	909.83;
	2	0	0	3	0.001	15.872	909.83;
	2	0	0	3	0.001	16.636	1171.05;
	2	0	0	3	0.001	15.225	688.5;
	2	0	0	3	0.001	15.225	688.5;
	2	0	0	3	0.001	15.225	688.5;
	2	0	0	3	0.001	15.225	688.5;
	2	0	0	3	0.001	15.011	615.3;
	2	0	0	3	0.001	15.451	765.9;
	2	0	0	3	0.001	15.451	765.9;
	2	0	0	3	0.001	15.451	765.9;
	2	0	0	3	0.001	15.451	765.9;
	2	0	0	3	0.001	15.451	765.9;
	2	0	0	3	0.001	15.451	765.9;
	2	0	0	3	0.001	15.351	731.58;
	2	0	0	3	0.001	15.351	731.58;
	2	0	0	3	0.001	16.505	1126.31;
	2	0	0	3	0.001	14.996	610.35;
	2	0	0	3	0.001	15.177	672;
	2	0	0	3	0.001	14.988	607.5;
	2	0	0	3	0.001	15.119	652.5;
	2	0	0	3	0.001	14.999	611.25;
	2	0	0	3	0.001	15.979	946.42;
	2	0	0	3	0.001	15.979	946.42;
	2	0	0	3	0.001	15.979	946.42;
	2	0	0	3	0.001	15.979	946.42;
	2	0	0	3	0.001	14.983	606;
	2	0	0	3	0.001	18.322	3859;
	2	0	0	3	0.001	18.322	3859;
	2	0	0	3	0.001	15.749	867.75;
	2	0	0	3	0.001	15.749	867.75;
	2	0	0	3	0.001	15.749	867.75;
	2	0	0	3	0.001	16.302	1056.9;
	2	0	0	3	0.001	15.364	735.96;
	2	0	0	3	0.001	15.364	735.96;
	2	0	0	3	0.001	15.364	735.96;
	2	0	0	3	0.001	15.761	871.92;
	2	0	0	3	0.001	15.079	638.55;
	2	0	0	3	0.001	15.032	622.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.984	745.02;
	2	0	0	3	0.001	16.984	745.02;
	2	0	0	3	0.001	16.984	745.02;
	2	0	0	3	0.001	16.984	745.02;
	2	0	0	3	0.001	17.452	890.05;
	2	0	0	3	0.001	15.512	786.72;
	2	0	0	3	0.001	15.512	786.72;
	2	0	0	3	0.001	15.512	786.72;
	2	0	0	3	0.001	15.512	786.72;
	2	0	0	3	0.001	17.009	752.85;
	2	0	0	3	0.002	18.671	236.13;
	2	0	0	3	0.002	18.671	1264.89;
	2	0	0	3	0.001	16.343	1070.74;
	2	0	0	3	0.001	16.343	1070.74;
	2	0	0	3	0.001	16.343	1070.74;
	2	0	0	3	0.001	16.343	1070.74;
	2	0	0	3	0.001	17.967	3859;
	2	0	0	3	0.001	17.967	3859;
	2	0	0	3	0.001	17.967	3859;
	2	0	0	3	0.001	17.967	3859;
	2	0	0	3	0.001	15.037	624.45;
	2	0	0	3	0.001	15.954	937.8;
	2	0	0	3	0.001	15.954	937.8;
	2	0	0	3	0.001	15.954	937.8;
	2	0	0	3	0.001	15.416	754.05;
	2	0	0	3	0.001	15.437	760.91;
	2	0	0	3	0.001	15.437	760.91;
	2	0	0	3	0.001	15.437	760.91;
	2	0	0	3	0.001	15.437	760.91;
	2	0	0	3	0.001	15.437	760.91;
	2	0	0	3	0.001	15.437	760.91;
	2	0	0	3	0.001	15.772	875.49;
	2	0	0	3	0.001	15.772	875.49;
	2	0	0	3	0.001	15.772	875.49;
	2	0	0	3	0.001	15.772	875.49;
	2	0	0	3	0.001	15.772	875.49;
	2	0	0	3	0.001	17.347	2926.93;
	2	0	0	3	0.001	15.282	708;
	2	0	0	3	0.001	15.282	708;
	2	0	0	3	0.001	15.282	708;
	2	0	0	3	0.001	15.282	708;
	2	0	0	3	0.001	15.598	816;
	2	0	0	3	0.001	16.924	1356.09;
	2	0	0	3	0.001	16.821	694.65;
	2	0	0	3	0.001	18.016	1065;
	2	0	0	3	0.001	17.011	753.6;
	2	0	0	3	0.001	15.353	732.3;
	2	0	0	3	0.001	15.353	732.3;
	2	0	0	3	0.001	14.996	610.2;
	2	0	0	3	0.001	15.721	858.3;
	2	0	0	3	0.001	15.721	858.3;
	2	0	0	3	0.001	15.459	768.75;
	2	0	0	3	0.001	15.459	768.75;
	2	0	0	3	0.001	15.459	768.75;
	2	0	0	3	0.001	15.459	768.75;
	2	0	0	3	0.001	15.804	886.65;
	2	0	0	3	0.001	15.721	858.3;
	2	0	0	3	0.001	15.721	858.3;
	2	0	0	3	0.001	15.721	858.3;
	2	0	0	3	0.001	15.407	750.78;
	2	0	0	3	0.001	15.536	795;
	2	0	0	3	0.001	15.536	795;
	2	0	0	3	0.001	15.407	750.78;
	2	0	0	3	0.001	15.407	750.78;
	2	0	0	3	0.001	15.407	750.78;
	2	0	0	3	0.001	15.407	750.78;
	2	0	0	3	0.001	15.407	750.78;
	2	0	0	3	0.001	15.295	712.5;
	2	0	0	3	0.001	15.321	721.5;
	2	0	0	3	0.001	15.017	617.55;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	19.422	952.4;
	2	0	0	3	0.002	19.422	952.4;
	2	0	0	3	0.002	19.422	952.4;
	2	0	0	3	0.002	19.422	952.4;
	2	0	0	3	0.002	19.09	859.01;
	2	0	0	3	0.002	19.09	859.01;
	2	0	0	3	0.002	19.09	859.01;
	2	0	0	3	0.002	19.09	859.01;
	2	0	0	3	0.002	19.09	859.01;
	2	0	0	3	0.002	19.09	859.01;
	2	0	0	3	0.002	18.671	1335.03;
	2	0	0	3	0.002	18.671	1335.03;
	2	0	0	3	0.002	18.671	1501.24;
	2	0	0	3	0.002	18.671	1501.24;
	2	0	0	3	0.001	16.202	952.35;
	2	0	0	3	0.001	16.202	952.35;
	2	0	0	3	0.001	16.202	952.35;
	2	0	0	3	0.001	16.202	952.35;
	2	0	0	3	0.002	18.671	1487.6;
	2	0	0	3	0.002	18.671	1487.6;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	21.838	236.27;
	2	0	0	3	0.002	21.838	1213.85;
	2	0	0	3	0.002	21.838	1213.85;
	2	0	0	3	0.002	16.843	1368.42;
	2	0	0	3	0.002	16.843	1368.42;
	2	0	0	3	0.002	16.843	1368.42;
	2	0	0	3	0.002	21.838	236.11;
	2	0	0	3	0.002	21.838	953.96;
	2	0	0	3	0.002	18.287	633;
	2	0	0	3	0.002	18.671	802.56;
	2	0	0	3	0.002	18.671	802.56;
	2	0	0	3	0.002	18.73	757.5;
	2	0	0	3	0.002	18.693	747.3;
];

%% generator unit type (see GENTYPES)
mpc.gentype = {
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
	'UN';
