function mpc = case_SyntheticUSA
%CASE_SYNTHETICUSA  Synthetic US 82,000-bus power system model.
%
%   This is an entirely synthetic 82,000 bus case, geographically covering
%   the continental US. It was created by combining case_ACTIVSg70k (eastern
%   US), case_ACTIVSg10k (western US) and case_ACTIVSg2k (Texas), connecting
%   the 3 interconnections with nine DC lines. The load in the network
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	'FARMINGTON 28 1';
	'FARMINGTON 28 2';
	'FARMINGTON 28 3';
	'FARMINGTON 28 4';
	'FARMINGTON 28 6';
	'PARK HILLS 1 1';
	'PARK HILLS 2 1';
	'PARK HILLS 2 2';
	'PARK HILLS 2 3';
	'PARK HILLS 3 1';
	'PARK HILLS 3 2';
	'BALLWIN 1 1';
	'BALLWIN 1 2';
	'BALLWIN 1 3';
	'BALLWIN 2 1';
	'BALLWIN 2 2';
	'BALLWIN 2 3';
	'BALLWIN 2 4';
	'BALLWIN 2 5';
	'BALLWIN 3 1';
	'BALLWIN 4 1';
	'BALLWIN 4 2';
	'BALLWIN 4 3';
	'BALLWIN 4 4';
	'BALLWIN 4 5';
	'BALLWIN 4 6';
	'BALLWIN 4 8';
	'BALLWIN 5 1';
	'BALLWIN 5 2';
	'BALLWIN 5 3';
	'BALLWIN 6 1';
	'BALLWIN 6 2';
	'BALLWIN 6 3';
	'BALLWIN 6 4';
	'BALLWIN 6 5';
	'BALLWIN 7 1';
	'BALLWIN 7 2';
	'BALLWIN 8 1';
	'BALLWIN 9 1';
	'BRIDGETON 6 1';
	'CHESTERFIELD 10 1';
	'CHESTERFIELD 10 2';
	'CHESTERFIELD 11 1';
	'CHESTERFIELD 12 1';
	'CHESTERFIELD 13 1';
	'CHESTERFIELD 14 1';
	'CHESTERFIELD 15 1';
	'CHESTERFIELD 15 2';
	'CHESTERFIELD 16 1';
	'CHESTERFIELD 16 2';
	'FLORISSANT 1 1';
	'FLORISSANT 1 2';
	'FLORISSANT 1 3';
	'FLORISSANT 1 4';
	'FLORISSANT 1 5';
	'FLORISSANT 1 7';
	'FLORISSANT 2 1';
	'FLORISSANT 2 2';
	'FLORISSANT 2 3';
	'FLORISSANT 2 4';
	'FLORISSANT 2 6';
	'FLORISSANT 3 1';
	'FLORISSANT 3 2';
	'FLORISSANT 4 1';
	'FLORISSANT 4 2';
	'FLORISSANT 4 3';
	'FLORISSANT 4 4';
	'FLORISSANT 4 5';
	'FLORISSANT 5 1';
	'FLORISSANT 6 1';
	'FLORISSANT 6 2';
	'FLORISSANT 7 1';
	'FLORISSANT 7 2';
	'FLORISSANT 7 3';
	'FLORISSANT 8 1';
	'FLORISSANT 8 2';
	'FLORISSANT 9 1';
	'FLORISSANT 9 2';
	'FLORISSANT 9 3';
	'FLORISSANT 10 1';
	'FLORISSANT 11 1';
	'FLORISSANT 11 2';
	'FLORISSANT 11 3';
	'FLORISSANT 11 4';
	'FLORISSANT 11 6';
	'GLENCOE 5 1';
	'GROVER 1';
	'GROVER 2';
	'HAZELWOOD 1 1';
	'HAZELWOOD 2 1';
	'HAZELWOOD 2 2';
	'HAZELWOOD 3 1';
	'MARYLAND HEIGHTS 1 1';
	'MARYLAND HEIGHTS 1 2';
	'MARYLAND HEIGHTS 2 1';
	'MARYLAND HEIGHTS 2 2';
	'MARYLAND HEIGHTS 2 3';
	'MARYLAND HEIGHTS 3 1';
	'MARYLAND HEIGHTS 3 2';
	'MARYLAND HEIGHTS 3 3';
	'SAINT LOUIS 4 1';
	'SAINT LOUIS 4 2';
	'SAINT LOUIS 4 3';
	'SAINT LOUIS 5 1';
	'SAINT LOUIS 6 1';
	'SAINT LOUIS 7 1';
	'SAINT LOUIS 7 2';
	'SAINT LOUIS 8 1';
	'SAINT LOUIS 9 1';
	'SAINT LOUIS 9 2';
	'SAINT LOUIS 9 3';
	'SAINT LOUIS 9 4';
	'SAINT LOUIS 9 5';
	'SAINT LOUIS 10 1';
	'SAINT LOUIS 11 1';
	'SAINT LOUIS 11 2';
	'SAINT LOUIS 11 3';
	'SAINT LOUIS 11 4';
	'SAINT LOUIS 11 5';
	'SAINT LOUIS 12 1';
	'SAINT LOUIS 12 2';
	'SAINT LOUIS 12 3';
	'SAINT LOUIS 12 4';
	'SAINT LOUIS 12 5';
	'SAINT LOUIS 13 1';
	'SAINT LOUIS 14 1';
	'SAINT LOUIS 14 2';
	'SAINT LOUIS 14 3';
	'SAINT LOUIS 15 1';
	'SAINT LOUIS 16 1';
	'SAINT LOUIS 17 1';
	'SAINT LOUIS 17 2';
	'SAINT LOUIS 17 3';
	'SAINT LOUIS 17 4';
	'SAINT LOUIS 17 5';
	'SAINT LOUIS 17 6';
	'SAINT LOUIS 17 8';
	'SAINT LOUIS 18 1';
	'SAINT LOUIS 18 2';
	'SAINT LOUIS 19 1';
	'SAINT LOUIS 20 1';
	'SAINT LOUIS 20 2';
	'SAINT LOUIS 20 3';
	'SAINT LOUIS 21 1';
	'SAINT LOUIS 21 2';
	'SAINT LOUIS 21 3';
	'SAINT LOUIS 22 1';
	'SAINT LOUIS 23 1';
	'SAINT LOUIS 23 2';
	'SAINT LOUIS 23 3';
	'SAINT LOUIS 24 1';
	'SAINT LOUIS 24 2';
	'SAINT LOUIS 24 3';
	'SAINT LOUIS 24 4';
	'SAINT LOUIS 24 5';
	'SAINT LOUIS 25 1';
	'SAINT LOUIS 26 1';
	'SAINT LOUIS 27 1';
	'SAINT LOUIS 28 1';
	'SAINT LOUIS 29 1';
	'SAINT LOUIS 30 1';
	'SAINT LOUIS 31 1';
	'SAINT LOUIS 31 2';
	'SAINT LOUIS 32 1';
	'SAINT LOUIS 32 2';
	'SAINT LOUIS 32 3';
	'SAINT LOUIS 32 4';
	'SAINT LOUIS 32 5';
	'SAINT LOUIS 33 1';
	'SAINT LOUIS 33 2';
	'SAINT LOUIS 34 1';
	'SAINT LOUIS 34 2';
	'SAINT LOUIS 34 3';
	'SAINT LOUIS 35 1';
	'SAINT LOUIS 35 2';
	'SAINT LOUIS 35 3';
	'SAINT LOUIS 36 1';
	'SAINT LOUIS 36 2';
	'SAINT LOUIS 37 1';
	'SAINT LOUIS 38 1';
	'SAINT LOUIS 38 2';
	'SAINT LOUIS 39 1';
	'SAINT LOUIS 40 1';
	'SAINT LOUIS 41 1';
	'SAINT LOUIS 42 1';
	'SAINT LOUIS 42 2';
	'SAINT LOUIS 42 3';
	'SAINT LOUIS 43 1';
	'SAINT LOUIS 43 2';
	'SAINT LOUIS 43 3';
	'SAINT LOUIS 43 4';
	'SAINT LOUIS 43 5';
	'SAINT LOUIS 44 1';
	'SAINT LOUIS 44 2';
	'SAINT LOUIS 45 1';
	'SAINT LOUIS 46 1';
	'SAINT LOUIS 47 1';
	'SAINT LOUIS 48 1';
	'SAINT LOUIS 49 1';
	'SAINT LOUIS 50 1';
	'SAINT LOUIS 50 2';
	'SAINT LOUIS 51 1';
	'SAINT LOUIS 52 1';
	'SAINT LOUIS 52 2';
	'SAINT LOUIS 52 3';
	'SAINT LOUIS 52 4';
	'SAINT LOUIS 52 5';
	'SAINT LOUIS 52 7';
	'SAINT LOUIS 53 1';
	'SAINT LOUIS 53 2';
	'SAINT LOUIS 54 1';
	'SAINT LOUIS 55 1';
	'SAINT LOUIS 55 2';
	'SAINT LOUIS 55 3';
	'SAINT LOUIS 56 1';
	'SAINT LOUIS 56 2';
	'SAINT LOUIS 56 3';
	'SAINT LOUIS 56 4';
	'SAINT LOUIS 56 5';
	'SAINT LOUIS 57 1';
	'SAINT LOUIS 57 2';
	'SAINT LOUIS 57 3';
	'SAINT LOUIS 57 4';
	'SAINT LOUIS 57 6';
	'SAINT LOUIS 58 1';
	'SAINT LOUIS 58 2';
	'SAINT LOUIS 59 1';
	'SAINT LOUIS 60 1';
	'SAINT LOUIS 60 2';
	'SAINT LOUIS 61 1';
	'SAINT LOUIS 61 2';
	'SAINT LOUIS 62 1';
	'SAINT LOUIS 63 1';
	'SAINT LOUIS 64 1';
	'SAINT LOUIS 64 2';
	'SAINT LOUIS 65 1';
	'SAINT LOUIS 66 1';
	'SAINT LOUIS 67 1';
	'SAINT LOUIS 67 2';
	'SAINT LOUIS 68 1';
	'SAINT LOUIS 69 1';
	'SAINT LOUIS 69 2';
	'SAINT LOUIS 70 1';
	'SAINT LOUIS 71 1';
	'SAINT LOUIS 72 1';
	'SAINT LOUIS 73 1';
	'SAINT LOUIS 74 1';
	'SAINT LOUIS 74 2';
	'SAINT LOUIS 75 1';
	'SAINT LOUIS 76 1';
	'SAINT LOUIS 77 1';
	'SAINT LOUIS 78 1';
	'SAINT LOUIS 78 2';
	'SAINT LOUIS 79 1';
	'SAINT LOUIS 80 1';
	'SAINT LOUIS 81 1';
	'SAINT LOUIS 82 1';
	'SAINT LOUIS 83 1';
	'SAINT LOUIS 84 1';
	'SAINT LOUIS 84 2';
	'SAINT LOUIS 84 3';
	'SAINT LOUIS 85 1';
	'SAINT LOUIS 85 2';
	'SAINT LOUIS 85 3';
	'SAINT LOUIS 86 1';
	'SAINT LOUIS 86 2';
	'SAINT LOUIS 86 3';
	'SAINT LOUIS 87 1';
	'SAINT LOUIS 88 1';
	'SAINT LOUIS 88 2';
	'SAINT LOUIS 88 3';
	'SAINT LOUIS 88 4';
	'SAINT LOUIS 88 5';
	'SAINT LOUIS 89 1';
	'SAINT LOUIS 90 1';
	'SAINT LOUIS 91 1';
	'SAINT LOUIS 91 2';
	'SAINT LOUIS 92 1';
	'SAINT LOUIS 92 2';
	'SAINT LOUIS 92 3';
	'SAINT LOUIS 93 1';
	'SAINT LOUIS 93 2';
	'SAINT LOUIS 93 3';
	'SAINT LOUIS 94 1';
	'SAINT LOUIS 95 1';
	'SAINT LOUIS 95 2';
	'SAINT LOUIS 95 3';
	'SAINT LOUIS 95 4';
	'SAINT LOUIS 95 5';
	'SAINT LOUIS 95 7';
	'SAINT LOUIS 96 1';
	'SAINT LOUIS 96 2';
	'SAINT LOUIS 97 1';
	'SAINTE GENEVIEVE 1 1';
	'SAINTE GENEVIEVE 1 2';
	'SAINTE GENEVIEVE 1 3';
	'SAINTE GENEVIEVE 2 1';
	'SAINTE GENEVIEVE 2 2';
	'SAINTE GENEVIEVE 2 3';
	'SAINTE GENEVIEVE 2 4';
	'SAINTE GENEVIEVE 2 6';
	'BERNIE 1';
	'BLOOMFIELD 19 1';
	'DEXTER 14 1';
	'DEXTER 14 2';
	'DEXTER 14 3';
	'DEXTER 15 1';
	'DEXTER 15 2';
	'DEXTER 15 3';
	'ESSEX 7 1';
	'HOUSTON 7 1';
	'HOUSTON 7 2';
	'HOUSTON 7 3';
	'HOUSTON 8 1';
	'HOUSTON 9 1';
	'BELGRADE 4 1';
	'MINERAL POINT 2 1';
	'MINERAL POINT 2 2';
	'MINERAL POINT 2 3';
	'MINERAL POINT 2 4';
	'MINERAL POINT 2 5';
	'POTOSI 2 1';
	'POTOSI 3 1';
	'POTOSI 4 1';
	'POTOSI 4 2';
	'POTOSI 4 3';
	'GREENVILLE 70 1';
	'SILVA 1';
	'SILVA 2';
	'HARTVILLE 1 1';
	'HARTVILLE 1 2';
	'HARTVILLE 2 1';
	'HARTVILLE 2 2';
	'HARTVILLE 2 3';
	'HARTVILLE 3 1';
	'SAINT LOUIS 98 1';
	'SAINT LOUIS 98 2';
	'SAINT LOUIS 98 3';
	'SAINT LOUIS 98 4';
	'SAINT LOUIS 98 6';
	'CHAMOIS 2 1';
	'CHAMOIS 2 2';
	'CHAMOIS 2 3';
	'CHAMOIS 2 4';
	'CHAMOIS 2 6';
	'POPLAR BLUFF 5 1';
	'POPLAR BLUFF 5 2';
	'POPLAR BLUFF 5 3';
	'POPLAR BLUFF 5 4';
	'POPLAR BLUFF 5 5';
	'POPLAR BLUFF 5 6';
	'POPLAR BLUFF 5 8';
	'JACKSON 70 1';
	'JACKSON 70 2';
	'SIKESTON 5 1';
	'SIKESTON 5 2';
	'SIKESTON 5 3';
	'SIKESTON 5 4';
	'SIKESTON 5 5';
	'SIKESTON 5 6';
	'SIKESTON 5 7';
	'SIKESTON 5 9';
	'KENNETT 4 1';
	'KENNETT 4 2';
	'KENNETT 4 3';
	'KENNETT 4 4';
	'KENNETT 4 5';
	'KENNETT 4 7';
	'WEST ALTON 1';
	'WEST ALTON 2';
	'WEST ALTON 3';
	'WEST ALTON 4';
	'WEST ALTON 5';
	'WEST ALTON 6';
	'WEST ALTON 8';
	'MOBERLY 5 1';
	'MOBERLY 5 2';
	'MOBERLY 5 3';
	'MOBERLY 5 4';
	'MOBERLY 5 5';
	'MOBERLY 5 7';
	'WENTZVILLE 5 1';
	'WENTZVILLE 5 2';
	'CAMPBELL 8 1';
	'CAMPBELL 8 2';
	'CAMPBELL 8 3';
	'CAMPBELL 8 4';
	'CAMPBELL 8 5';
	'CAMPBELL 8 6';
	'CAMPBELL 8 7';
	'CAMPBELL 8 8';
	'CAMPBELL 8 9';
	'CAMPBELL 8 10';
	'CAMPBELL 8 12';
	'KAHOKA 3 1';
	'KAHOKA 3 2';
	'KAHOKA 3 3';
	'KAHOKA 3 4';
	'KAHOKA 3 5';
	'KAHOKA 3 7';
	'CLIFTON HILL 1';
	'CLIFTON HILL 2';
	'CLIFTON HILL 3';
	'CLIFTON HILL 4';
	'CLIFTON HILL 5';
	'CLIFTON HILL 6';
	'CLIFTON HILL 7';
	'CLIFTON HILL 8';
	'CLIFTON HILL 9';
	'CLIFTON HILL 11';
	'PALMYRA 16 1';
	'PALMYRA 16 2';
	'PALMYRA 16 3';
	'PALMYRA 16 4';
	'PALMYRA 16 6';
	'MACON 26 1';
	'MACON 26 2';
	'MACON 26 3';
	'MACON 27 1';
	'MACON 27 2';
	'MACON 27 3';
	'NEW MADRID 3 1';
	'NEW MADRID 3 2';
	'NEW MADRID 3 3';
	'NEW MADRID 3 4';
	'NEW MADRID 3 5';
	'NEW MADRID 3 6';
	'NEW MADRID 3 7';
	'NEW MADRID 3 9';
	'SAINT LOUIS 99 1';
	'SAINT LOUIS 99 2';
	'SAINT LOUIS 99 3';
	'SAINT LOUIS 99 4';
	'SAINT LOUIS 99 6';
	'MACON 28 1';
	'MACON 28 2';
	'MACON 28 3';
	'MACON 28 4';
	'MACON 28 5';
	'MACON 28 7';
	'CHESTERFIELD 17 1';
	'CHESTERFIELD 17 2';
	'CHESTERFIELD 17 3';
	'CHESTERFIELD 17 4';
	'CHESTERFIELD 17 5';
	'CHESTERFIELD 17 7';
	'WEST PLAINS 5 1';
	'WEST PLAINS 5 2';
	'WEST PLAINS 5 3';
	'WEST PLAINS 5 4';
	'WEST PLAINS 5 5';
	'WEST PLAINS 5 6';
	'WEST PLAINS 5 8';
	'FAYETTE 12 1';
	'FAYETTE 12 2';
	'FAYETTE 12 3';
	'FAYETTE 12 5';
	'VANDALIA 9 1';
	'VANDALIA 9 2';
	'VANDALIA 9 3';
	'VANDALIA 9 4';
	'VANDALIA 9 5';
	'VANDALIA 9 6';
	'VANDALIA 9 7';
	'VANDALIA 9 8';
	'VANDALIA 9 9';
	'VANDALIA 9 10';
	'VANDALIA 9 12';
	'SHELBINA 3 1';
	'SHELBINA 3 2';
	'SHELBINA 3 3';
	'SHELBINA 3 5';
	'LA PLATA 6 1';
	'LA PLATA 6 2';
	'LA PLATA 6 3';
	'LA PLATA 6 4';
	'LA PLATA 6 5';
	'MACON 29 1';
	'MACON 29 2';
	'KIRKSVILLE 5 1';
	'KIRKSVILLE 5 2';
	'KIRKSVILLE 5 3';
	'FULTON 18 1';
	'FULTON 18 2';
	'FULTON 18 3';
	'FULTON 18 5';
	'SAINT LOUIS 100 1';
	'SAINT LOUIS 100 2';
	'COLUMBIA 78 1';
	'COLUMBIA 78 2';
	'COLUMBIA 78 3';
	'COLUMBIA 78 4';
	'COLUMBIA 78 6';
	'MONROE CITY 2 1';
	'MONROE CITY 2 2';
	'MONROE CITY 2 3';
	'MONROE CITY 2 5';
	'MEMPHIS 57 1';
	'MEMPHIS 57 2';
	'MEMPHIS 57 3';
	'MEMPHIS 57 4';
	'MEMPHIS 57 5';
	'MEMPHIS 57 6';
	'MEMPHIS 57 8';
	'MEXICO 7 1';
	'MEXICO 7 2';
	'MEXICO 7 3';
	'MEXICO 7 4';
	'MEXICO 7 6';
	'BOWLING GREEN 34 1';
	'BOWLING GREEN 34 2';
	'BOWLING GREEN 34 3';
	'BOWLING GREEN 34 5';
	'PALMYRA 17 1';
	'PALMYRA 17 2';
	'KAHOKA 4 1';
	'KAHOKA 4 2';
	'JEFFERSON CITY 13 1';
	'JEFFERSON CITY 13 2';
	'JEFFERSON CITY 13 3';
	'JEFFERSON CITY 13 5';
	'SAINT LOUIS 101 1';
	'SAINT LOUIS 101 2';
	'FULTON 19 1';
	'FULTON 19 2';
	'FULTON 19 3';
	'FULTON 19 4';
	'FULTON 19 5';
	'FULTON 19 7';
	'FESTUS 5 1';
	'FESTUS 5 2';
	'FESTUS 5 3';
	'FESTUS 5 4';
	'FESTUS 5 5';
	'FESTUS 5 6';
	'FESTUS 5 7';
	'FESTUS 5 8';
	'FESTUS 5 10';
	'MALDEN 9 1';
	'MALDEN 9 2';
	'MALDEN 9 3';
	'MALDEN 9 4';
	'MALDEN 9 5';
	'MALDEN 9 6';
	'MALDEN 9 7';
	'MALDEN 9 8';
	'MALDEN 9 9';
	'MALDEN 9 10';
	'MALDEN 9 12';
	'FULTON 20 1';
	'FULTON 20 2';
	'FULTON 20 3';
	'FULTON 20 4';
	'FULTON 20 5';
	'FULTON 20 7';
	'SAINT LOUIS 102 1';
	'SAINT LOUIS 102 2';
	'SAINT LOUIS 102 3';
	'SAINT LOUIS 102 4';
	'SAINT LOUIS 102 5';
	'SAINT LOUIS 102 6';
	'SAINT LOUIS 102 7';
	'SAINT LOUIS 102 8';
	'SAINT LOUIS 102 10';
	'ESSEX 8 1';
	'ESSEX 8 2';
	'ESSEX 8 3';
	'ESSEX 8 4';
	'ESSEX 8 6';
	'FARMINGTON 29 1';
	'FARMINGTON 29 2';
	'FARMINGTON 29 3';
	'FARMINGTON 29 4';
	'FARMINGTON 29 6';
	'ELDON 6 1';
	'ELDON 6 2';
	'ELDON 6 3';
	'ELDON 6 4';
	'ELDON 6 6';
	'JEFFERSON CITY 14 1';
	'JEFFERSON CITY 14 2';
	'JEFFERSON CITY 14 3';
	'JEFFERSON CITY 14 4';
	'JEFFERSON CITY 14 5';
	'JEFFERSON CITY 14 7';
	'SAINT LOUIS 103 1';
	'SAINT LOUIS 103 2';
	'SAINT LOUIS 103 3';
	'SAINT LOUIS 103 4';
	'SAINT LOUIS 103 5';
	'SAINT LOUIS 103 7';
	'FARMINGTON 30 1';
	'FARMINGTON 30 2';
	'FARMINGTON 30 3';
	'FARMINGTON 30 4';
	'FARMINGTON 30 6';
	'SHELBINA 4 1';
	'SHELBINA 4 2';
	'SHELBINA 4 3';
	'SHELBINA 5 1';
	'SHELBINA 5 2';
	'SHELBINA 5 3';
	'SHELBINA 5 4';
	'SHELBINA 5 5';
	'SHELBINA 5 7';
	'VANDALIA 10 1';
	'VANDALIA 10 2';
	'ANNAPOLIS 11 1';
	'ANNAPOLIS 11 2';
	'ANNAPOLIS 11 3';
	'ANNAPOLIS 11 4';
	'ANNAPOLIS 11 5';
	'ANNAPOLIS 11 6';
	'ANNAPOLIS 11 8';
	'MONROE CITY 3 1';
	'MONROE CITY 3 2';
	'MONROE CITY 3 3';
	'MONROE CITY 3 4';
	'MONROE CITY 3 5';
	'MONROE CITY 3 7';
	'FARMINGTON 31 1';
	'FARMINGTON 31 2';
	'FARMINGTON 31 3';
	'FARMINGTON 31 4';
	'FARMINGTON 31 5';
	'FARMINGTON 31 7';
	'LADDONIA 1';
	'LADDONIA 2';
	'LADDONIA 3';
	'LADDONIA 4';
	'LADDONIA 5';
	'LADDONIA 7';
	'MONROE CITY 4 1';
	'MONROE CITY 4 2';
	'MONROE CITY 4 3';
	'MONROE CITY 4 4';
	'MONROE CITY 4 5';
	'MONROE CITY 4 6';
	'MONROE CITY 4 8';
	'KENNETT 5 1';
	'KENNETT 5 2';
	'KENNETT 5 3';
	'KENNETT 5 4';
	'KENNETT 5 5';
	'KENNETT 5 6';
	'KENNETT 5 8';
	'SAINT LOUIS 104 1';
	'SAINT LOUIS 104 2';
	'SAINT LOUIS 104 3';
	'SAINT LOUIS 104 4';
	'SAINT LOUIS 104 6';
	'FARMINGTON 32 1';
	'FARMINGTON 32 2';
	'LABADIE 1';
	'LABADIE 2';
	'LABADIE 3';
	'LABADIE 4';
	'LABADIE 5';
	'LABADIE 6';
	'LABADIE 7';
	'LABADIE 8';
	'LABADIE 10';
	'GREEN CASTLE 1';
	'KING CITY 1 1';
	'KING CITY 1 2';
	'KING CITY 2 1';
	'SAINT JOSEPH 11 1';
	'SAINT JOSEPH 11 2';
	'SAINT JOSEPH 12 1';
	'SAINT JOSEPH 12 2';
	'SAINT JOSEPH 12 3';
	'SAINT JOSEPH 13 1';
	'SAINT JOSEPH 14 1';
	'SAINT JOSEPH 14 2';
	'SAINT JOSEPH 15 1';
	'SAINT JOSEPH 15 2';
	'SAINT JOSEPH 16 1';
	'SAINT JOSEPH 16 2';
	'SAINT JOSEPH 16 3';
	'SAINT JOSEPH 17 1';
	'SAVANNAH 31 1';
	'SAVANNAH 31 2';
	'SAVANNAH 31 3';
	'SAVANNAH 31 4';
	'SAVANNAH 31 5';
	'SAVANNAH 31 7';
	'SAVANNAH 32 1';
	'SAVANNAH 32 2';
	'SAVANNAH 33 1';
	'BURLINGTON JUNCTION 1';
	'FAIRFAX 21 1';
	'ROCK PORT 1 1';
	'ROCK PORT 2 1';
	'TARKIO 1 1';
	'AURORA 33 1';
	'AURORA 33 2';
	'AURORA 33 3';
	'AURORA 33 4';
	'AURORA 33 6';
	'AURORA 34 1';
	'AURORA 35 1';
	'CASSVILLE 3 1';
	'CASSVILLE 4 1';
	'CASSVILLE 4 2';
	'CASSVILLE 4 3';
	'CASSVILLE 5 1';
	'CRANE 1 1';
	'CRANE 1 2';
	'CRANE 2 1';
	'EAGLE ROCK 2 1';
	'EAGLE ROCK 3 1';
	'EAGLE ROCK 3 2';
	'EXETER 6 1';
	'GALENA 5 1';
	'GALENA 6 1';
	'GALENA 6 2';
	'GALENA 6 3';
	'MONETT 1 1';
	'MONETT 1 2';
	'MONETT 1 3';
	'MONETT 1 4';
	'MONETT 1 5';
	'MONETT 1 6';
	'MONETT 1 8';
	'MONETT 2 1';
	'MONETT 2 2';
	'MONETT 3 1';
	'PIERCE CITY 1 1';
	'PIERCE CITY 1 2';
	'PIERCE CITY 1 3';
	'PIERCE CITY 2 1';
	'PIERCE CITY 2 2';
	'PIERCE CITY 3 1';
	'PURDY 1';
	'PURDY 2';
	'SELIGMAN 1 1';
	'SELIGMAN 1 2';
	'SELIGMAN 1 3';
	'SELIGMAN 1 4';
	'SELIGMAN 1 5';
	'SELIGMAN 1 6';
	'SELIGMAN 1 8';
	'SELIGMAN 2 1';
	'SHELL KNOB 1 1';
	'SHELL KNOB 2 1';
	'SHELL KNOB 2 2';
	'SHELL KNOB 2 3';
	'SHELL KNOB 2 4';
	'SHELL KNOB 2 5';
	'VERONA 12 1';
	'WASHBURN 8 1';
	'GOLDEN CITY 1 1';
	'GOLDEN CITY 2 1';
	'JASPER 22 1';
	'LAMAR 3 1';
	'LAMAR 4 1';
	'LAMAR 4 2';
	'LAMAR 4 3';
	'LAMAR 4 4';
	'LAMAR 4 5';
	'LAMAR 5 1';
	'LIBERAL 1 1';
	'LIBERAL 1 2';
	'ORONOGO 1 1';
	'ORONOGO 2 1';
	'ORONOGO 2 2';
	'SHELDON 9 1';
	'ADRIAN 7 1';
	'ADRIAN 8 1';
	'AMORET 1';
	'APPLETON CITY 1 1';
	'APPLETON CITY 2 1';
	'ARCHIE 1';
	'ARCHIE 2';
	'BUTLER 18 1';
	'BUTLER 19 1';
	'BUTLER 19 2';
	'BUTLER 19 3';
	'BUTLER 20 1';
	'DREXEL 1';
	'DREXEL 2';
	'HUME 1';
	'HUME 2';
	'RICH HILL 1';
	'RICH HILL 2';
	'RICH HILL 3';
	'URICH 1';
	'CLINTON 53 1';
	'CLINTON 53 2';
	'CLINTON 54 1';
	'CLINTON 55 1';
	'CLINTON 55 2';
	'CLINTON 55 3';
	'COLE CAMP 1 1';
	'COLE CAMP 1 2';
	'COLE CAMP 2 1';
	'COLE CAMP 2 2';
	'COLE CAMP 3 1';
	'COLE CAMP 3 2';
	'COLE CAMP 3 3';
	'EDWARDS 3 1';
	'LINCOLN 11 1';
	'LINCOLN 12 1';
	'OSCEOLA 7 1';
	'OSCEOLA 7 2';
	'OSCEOLA 8 1';
	'OSCEOLA 9 1';
	'OSCEOLA 9 2';
	'OSCEOLA 9 3';
	'STOVER 1 1';
	'STOVER 2 1';
	'STOVER 2 2';
	'STOVER 2 3';
	'WARSAW 19 1';
	'WARSAW 20 1';
	'WARSAW 20 2';
	'WARSAW 20 3';
	'WARSAW 21 1';
	'WARSAW 21 2';
	'WHEATLAND 5 1';
	'WHEATLAND 5 2';
	'WHEATLAND 5 3';
	'WINDSOR 20 1';
	'WINDSOR 21 1';
	'DEARBORN 11 1';
	'GOWER 1 1';
	'GOWER 1 2';
	'GOWER 1 3';
	'GOWER 2 1';
	'RUSHVILLE 7 1';
	'SAINT JOSEPH 18 1';
	'SAINT JOSEPH 19 1';
	'SAINT JOSEPH 19 2';
	'SAINT JOSEPH 19 3';
	'SAINT JOSEPH 19 4';
	'SAINT JOSEPH 19 5';
	'SAINT JOSEPH 19 7';
	'SAINT JOSEPH 20 1';
	'SAINT JOSEPH 21 1';
	'SAINT JOSEPH 21 2';
	'SAINT JOSEPH 21 3';
	'SAINT JOSEPH 22 1';
	'SAINT JOSEPH 22 2';
	'SAINT JOSEPH 23 1';
	'SAINT JOSEPH 24 1';
	'SAINT JOSEPH 25 1';
	'SAINT JOSEPH 26 1';
	'SAINT JOSEPH 27 1';
	'STEWARTSVILLE 1';
	'STEWARTSVILLE 2';
	'STEWARTSVILLE 3';
	'BRAYMER 1';
	'BRAYMER 2';
	'BRAYMER 3';
	'CAMERON 5 1';
	'CAMERON 5 2';
	'CAMERON 5 3';
	'CAMERON 6 1';
	'CAMERON 6 2';
	'CAMERON 6 3';
	'CAMERON 6 4';
	'CAMERON 6 6';
	'CAMERON 7 1';
	'CAMERON 7 2';
	'CAMERON 7 3';
	'HAMILTON 29 1';
	'HAMILTON 30 1';
	'LATHROP 1 1';
	'LATHROP 2 1';
	'LATHROP 2 2';
	'LATHROP 2 3';
	'LATHROP 3 1';
	'POLO 3 1';
	'POLO 4 1';
	'CAMDENTON 1 1';
	'CAMDENTON 1 2';
	'CAMDENTON 2 1';
	'CAMDENTON 2 2';
	'CAMDENTON 2 3';
	'CAMDENTON 3 1';
	'CAMDENTON 3 2';
	'CAMDENTON 3 3';
	'CAMDENTON 3 4';
	'CAMDENTON 3 5';
	'CAMDENTON 3 6';
	'CAMDENTON 3 8';
	'CLIMAX SPRINGS 1';
	'CLIMAX SPRINGS 2';
	'ELDRIDGE 4 1';
	'ELDRIDGE 4 2';
	'GRAVOIS MILLS 1 1';
	'GRAVOIS MILLS 1 2';
	'GRAVOIS MILLS 1 3';
	'GRAVOIS MILLS 2 1';
	'MACKS CREEK 1';
	'MACKS CREEK 2';
	'ROACH 1';
	'SUNRISE BEACH 1 1';
	'SUNRISE BEACH 1 2';
	'SUNRISE BEACH 1 3';
	'SUNRISE BEACH 2 1';
	'SUNRISE BEACH 3 1';
	'BOGARD 1';
	'CARROLLTON 15 1';
	'CARROLLTON 15 2';
	'CARROLLTON 16 1';
	'CARROLLTON 16 2';
	'CARROLLTON 17 1';
	'HALE 3 1';
	'HALE 3 2';
	'HALE 3 3';
	'NORBORNE 1';
	'NORBORNE 2';
	'BELTON 5 1';
	'BELTON 6 1';
	'BELTON 6 2';
	'BELTON 7 1';
	'BELTON 7 2';
	'BELTON 7 3';
	'CLEVELAND 84 1';
	'CLEVELAND 84 2';
	'CLEVELAND 85 1';
	'GARDEN CITY 5 1';
	'GARDEN CITY 5 2';
	'GARDEN CITY 5 3';
	'GREENWOOD 25 1';
	'HARRISONVILLE 1 1';
	'HARRISONVILLE 1 2';
	'HARRISONVILLE 1 3';
	'HARRISONVILLE 2 1';
	'HARRISONVILLE 3 1';
	'KINGSVILLE 1 1';
	'KINGSVILLE 1 2';
	'KINGSVILLE 2 1';
	'LEES SUMMIT 1 1';
	'LEES SUMMIT 1 2';
	'LEES SUMMIT 2 1';
	'LEES SUMMIT 2 2';
	'LEES SUMMIT 2 3';
	'PECULIAR 1 1';
	'PECULIAR 2 1';
	'PECULIAR 3 1';
	'PECULIAR 3 2';
	'PLEASANT HILL 4 1';
	'PLEASANT HILL 5 1';
	'PLEASANT HILL 5 2';
	'PLEASANT HILL 5 3';
	'PLEASANT HILL 6 1';
	'RAYMORE 1 1';
	'RAYMORE 1 2';
	'RAYMORE 2 1';
	'RAYMORE 2 2';
	'RAYMORE 3 1';
	'EL DORADO SPRINGS 1 1';
	'EL DORADO SPRINGS 1 2';
	'EL DORADO SPRINGS 1 3';
	'EL DORADO SPRINGS 2 1';
	'EL DORADO SPRINGS 2 2';
	'EL DORADO SPRINGS 3 1';
	'EL DORADO SPRINGS 3 2';
	'FAIR PLAY 1';
	'FAIR PLAY 2';
	'FAIR PLAY 3';
	'HUMANSVILLE 1 1';
	'HUMANSVILLE 1 2';
	'HUMANSVILLE 1 3';
	'HUMANSVILLE 2 1';
	'HUMANSVILLE 2 2';
	'HUMANSVILLE 2 3';
	'STOCKTON 6 1';
	'STOCKTON 7 1';
	'STOCKTON 7 2';
	'STOCKTON 7 3';
	'STOCKTON 7 4';
	'STOCKTON 7 5';
	'STOCKTON 8 1';
	'STOCKTON 8 2';
	'BROOKFIELD 6 1';
	'BROOKFIELD 6 2';
	'BROOKFIELD 6 3';
	'BROOKFIELD 7 1';
	'BROOKFIELD 8 1';
	'BROOKFIELD 8 2';
	'BROOKFIELD 8 3';
	'BRUNSWICK 19 1';
	'GLASGOW 8 1';
	'GLASGOW 9 1';
	'KEYTESVILLE 1';
	'KEYTESVILLE 2';
	'MARCELINE 1 1';
	'MARCELINE 2 1';
	'NEW CAMBRIA 1';
	'SALISBURY 28 1';
	'SALISBURY 29 1';
	'BILLINGS 1 1';
	'BILLINGS 2 1';
	'BILLINGS 2 2';
	'BILLINGS 2 3';
	'BROOKLINE 5 1';
	'CLEVER 1';
	'CLEVER 2';
	'FORDLAND 1 1';
	'FORDLAND 2 1';
	'FORDLAND 3 1';
	'FORDLAND 3 2';
	'FORSYTH 7 1';
	'FORSYTH 8 1';
	'FORSYTH 9 1';
	'FORSYTH 9 2';
	'HIGHLANDVILLE 1';
	'HIGHLANDVILLE 2';
	'NIXA 1 1';
	'NIXA 1 2';
	'NIXA 2 1';
	'NIXA 2 2';
	'NIXA 2 3';
	'NIXA 3 1';
	'OZARK 5 1';
	'OZARK 5 2';
	'OZARK 6 1';
	'OZARK 6 2';
	'OZARK 6 3';
	'OZARK 6 4';
	'OZARK 6 5';
	'OZARK 7 1';
	'OZARK 7 2';
	'OZARK 7 3';
	'OZARK 7 4';
	'OZARK 7 5';
	'OZARK 8 1';
	'OZARK 8 2';
	'OZARK 8 3';
	'REEDS SPRING 1 1';
	'REEDS SPRING 2 1';
	'REEDS SPRING 2 2';
	'REPUBLIC 2 1';
	'REPUBLIC 2 2';
	'REPUBLIC 2 3';
	'REPUBLIC 3 1';
	'REPUBLIC 3 2';
	'REPUBLIC 4 1';
	'REPUBLIC 5 1';
	'REPUBLIC 5 2';
	'REPUBLIC 5 3';
	'REPUBLIC 5 4';
	'REPUBLIC 5 6';
	'ROGERSVILLE 8 1';
	'ROGERSVILLE 8 2';
	'ROGERSVILLE 9 1';
	'ROGERSVILLE 9 2';
	'ROGERSVILLE 9 3';
	'ROGERSVILLE 9 4';
	'ROGERSVILLE 9 5';
	'ROGERSVILLE 10 1';
	'SPARTA 20 1';
	'SPARTA 20 2';
	'SPARTA 21 1';
	'SPARTA 22 1';
	'SPARTA 22 2';
	'EXCELSIOR SPRINGS 1 1';
	'EXCELSIOR SPRINGS 1 2';
	'EXCELSIOR SPRINGS 1 3';
	'EXCELSIOR SPRINGS 1 4';
	'EXCELSIOR SPRINGS 1 5';
	'EXCELSIOR SPRINGS 2 1';
	'EXCELSIOR SPRINGS 3 1';
	'EXCELSIOR SPRINGS 4 1';
	'HOLT 3 1';
	'HOLT 3 2';
	'HOLT 4 1';
	'HOLT 4 2';
	'KANSAS CITY 1 1';
	'KANSAS CITY 2 1';
	'KANSAS CITY 3 1';
	'KANSAS CITY 4 1';
	'KANSAS CITY 4 2';
	'KANSAS CITY 5 1';
	'KANSAS CITY 6 1';
	'KANSAS CITY 6 2';
	'KANSAS CITY 7 1';
	'KANSAS CITY 8 1';
	'KANSAS CITY 8 2';
	'KANSAS CITY 8 3';
	'KANSAS CITY 9 1';
	'KANSAS CITY 9 2';
	'KANSAS CITY 10 1';
	'KANSAS CITY 11 1';
	'KANSAS CITY 12 1';
	'KANSAS CITY 12 2';
	'KANSAS CITY 13 1';
	'KANSAS CITY 13 2';
	'KANSAS CITY 13 3';
	'KANSAS CITY 14 1';
	'KANSAS CITY 15 1';
	'KANSAS CITY 15 2';
	'KANSAS CITY 15 3';
	'KANSAS CITY 16 1';
	'KANSAS CITY 16 2';
	'KANSAS CITY 17 1';
	'KANSAS CITY 18 1';
	'KANSAS CITY 19 1';
	'KANSAS CITY 20 1';
	'KANSAS CITY 20 2';
	'KANSAS CITY 20 3';
	'KANSAS CITY 20 4';
	'KANSAS CITY 20 5';
	'KANSAS CITY 21 1';
	'KANSAS CITY 21 2';
	'KEARNEY 1 1';
	'KEARNEY 1 2';
	'KEARNEY 2 1';
	'KEARNEY 3 1';
	'KEARNEY 3 2';
	'KEARNEY 3 3';
	'LAWSON 1 1';
	'LAWSON 2 1';
	'LAWSON 2 2';
	'LAWSON 2 3';
	'LAWSON 3 1';
	'LIBERTY 21 1';
	'LIBERTY 21 2';
	'LIBERTY 21 3';
	'LIBERTY 22 1';
	'LIBERTY 22 2';
	'LIBERTY 22 3';
	'LIBERTY 23 1';
	'LIBERTY 23 2';
	'LIBERTY 23 3';
	'LIBERTY 23 4';
	'LIBERTY 23 6';
	'LIBERTY 24 1';
	'LIBERTY 24 2';
	'LIBERTY 24 3';
	'ORRICK 1';
	'SMITHVILLE 4 1';
	'SMITHVILLE 4 2';
	'SMITHVILLE 4 3';
	'SMITHVILLE 5 1';
	'SMITHVILLE 5 2';
	'SMITHVILLE 5 3';
	'SMITHVILLE 6 1';
	'SMITHVILLE 6 2';
	'PLATTSBURG 1 1';
	'PLATTSBURG 2 1';
	'PLATTSBURG 2 2';
	'BOONVILLE 7 1';
	'BOONVILLE 8 1';
	'BOONVILLE 9 1';
	'BOONVILLE 9 2';
	'NELSON 1 1';
	'OTTERVILLE 1';
	'PILOT GROVE 1';
	'PILOT GROVE 2';
	'TIPTON 8 1';
	'TIPTON 9 1';
	'TIPTON 9 2';
	'TIPTON 9 3';
	'TIPTON 10 1';
	'ASH GROVE 1 1';
	'ASH GROVE 1 2';
	'ASH GROVE 2 1';
	'ASH GROVE 2 2';
	'EVERTON 1';
	'EVERTON 2';
	'GREENFIELD 22 1';
	'GREENFIELD 22 2';
	'GREENFIELD 23 1';
	'WALNUT GROVE 3 1';
	'WALNUT GROVE 4 1';
	'WALNUT GROVE 4 2';
	'BUFFALO 74 1';
	'BUFFALO 75 1';
	'BUFFALO 75 2';
	'BUFFALO 75 3';
	'BUFFALO 75 4';
	'BUFFALO 75 5';
	'BUFFALO 75 6';
	'BUFFALO 75 8';
	'CONWAY 14 1';
	'CONWAY 14 2';
	'CONWAY 15 1';
	'ELKLAND 3 1';
	'ELKLAND 4 1';
	'ELKLAND 4 2';
	'ELKLAND 4 3';
	'FAIR GROVE 1 1';
	'FAIR GROVE 1 2';
	'FAIR GROVE 1 3';
	'FAIR GROVE 2 1';
	'FAIR GROVE 2 2';
	'FAIR GROVE 3 1';
	'PHILLIPSBURG 6 1';
	'PHILLIPSBURG 6 2';
	'URBANA 13 1';
	'URBANA 14 1';
	'URBANA 14 2';
	'URBANA 15 1';
	'URBANA 15 2';
	'GALLATIN 7 1';
	'GALLATIN 7 2';
	'GALLATIN 7 3';
	'GALLATIN 8 1';
	'JAMESPORT 1';
	'JAMESPORT 2';
	'PATTONSBURG 1';
	'WEATHERBY 1';
	'WEATHERBY 2';
	'WEATHERBY 3';
	'WEATHERBY 4';
	'WEATHERBY 5';
	'WEATHERBY 7';
	'MAYSVILLE 8 1';
	'SEYMOUR 10 1';
	'SEYMOUR 10 2';
	'SEYMOUR 10 3';
	'SEYMOUR 10 4';
	'SEYMOUR 10 5';
	'SEYMOUR 10 7';
	'SEYMOUR 11 1';
	'SEYMOUR 11 2';
	'SEYMOUR 11 3';
	'SEYMOUR 12 1';
	'SEYMOUR 12 2';
	'ALBANY 50 1';
	'ALBANY 50 2';
	'ALBANY 50 3';
	'ALBANY 51 1';
	'STANBERRY 1 1';
	'STANBERRY 1 2';
	'STANBERRY 2 1';
	'PLEASANT HOPE 1';
	'PLEASANT HOPE 2';
	'SPRINGFIELD 83 1';
	'SPRINGFIELD 84 1';
	'SPRINGFIELD 85 1';
	'SPRINGFIELD 86 1';
	'SPRINGFIELD 86 2';
	'SPRINGFIELD 87 1';
	'SPRINGFIELD 88 1';
	'SPRINGFIELD 88 2';
	'SPRINGFIELD 88 3';
	'SPRINGFIELD 88 4';
	'SPRINGFIELD 88 5';
	'SPRINGFIELD 89 1';
	'SPRINGFIELD 89 2';
	'SPRINGFIELD 89 3';
	'SPRINGFIELD 90 1';
	'SPRINGFIELD 90 2';
	'SPRINGFIELD 90 3';
	'SPRINGFIELD 90 4';
	'SPRINGFIELD 90 5';
	'SPRINGFIELD 90 7';
	'SPRINGFIELD 91 1';
	'SPRINGFIELD 91 2';
	'SPRINGFIELD 92 1';
	'SPRINGFIELD 93 1';
	'SPRINGFIELD 94 1';
	'SPRINGFIELD 94 2';
	'SPRINGFIELD 95 1';
	'SPRINGFIELD 95 2';
	'SPRINGFIELD 96 1';
	'SPRINGFIELD 96 2';
	'SPRINGFIELD 96 3';
	'SPRINGFIELD 97 1';
	'SPRINGFIELD 97 2';
	'SPRINGFIELD 97 3';
	'SPRINGFIELD 98 1';
	'SPRINGFIELD 99 1';
	'SPRINGFIELD 100 1';
	'SPRINGFIELD 101 1';
	'SPRINGFIELD 101 2';
	'SPRINGFIELD 102 1';
	'SPRINGFIELD 102 2';
	'SPRINGFIELD 103 1';
	'SPRINGFIELD 104 1';
	'SPRINGFIELD 104 2';
	'SPRINGFIELD 104 3';
	'STRAFFORD 2 1';
	'STRAFFORD 3 1';
	'STRAFFORD 3 2';
	'STRAFFORD 3 3';
	'STRAFFORD 3 4';
	'STRAFFORD 3 5';
	'STRAFFORD 3 6';
	'STRAFFORD 3 8';
	'WILLARD 4 1';
	'WILLARD 4 2';
	'WILLARD 4 3';
	'WILLARD 4 4';
	'WILLARD 4 5';
	'WILLARD 5 1';
	'WILLARD 6 1';
	'TRENTON 52 1';
	'TRENTON 53 1';
	'TRENTON 53 2';
	'TRENTON 54 1';
	'BETHANY 3 1';
	'BETHANY 3 2';
	'BETHANY 3 3';
	'BETHANY 4 1';
	'BETHANY 4 2';
	'BETHANY 5 1';
	'BETHANY 5 2';
	'CAINSVILLE 1';
	'EAGLEVILLE 1';
	'GRANT CITY 1';
	'RIDGEWAY 6 1';
	'CHILHOWEE 1';
	'DEEPWATER 1 1';
	'DEEPWATER 2 1';
	'LEETON 1';
	'FLEMINGTON 7 1';
	'HERMITAGE 9 1';
	'HERMITAGE 10 1';
	'PITTSBURG 3 1';
	'MOUND CITY 1 1';
	'MOUND CITY 2 1';
	'OREGON 11 1';
	'OREGON 11 2';
	'BLUE SPRINGS 1 1';
	'BLUE SPRINGS 2 1';
	'BLUE SPRINGS 2 2';
	'BLUE SPRINGS 2 3';
	'BLUE SPRINGS 2 4';
	'BLUE SPRINGS 2 5';
	'BLUE SPRINGS 3 1';
	'BLUE SPRINGS 4 1';
	'BLUE SPRINGS 4 2';
	'BLUE SPRINGS 5 1';
	'BLUE SPRINGS 5 2';
	'BLUE SPRINGS 6 1';
	'BLUE SPRINGS 6 2';
	'BLUE SPRINGS 6 3';
	'BLUE SPRINGS 6 4';
	'BLUE SPRINGS 6 6';
	'BLUE SPRINGS 7 1';
	'BLUE SPRINGS 7 2';
	'BLUE SPRINGS 7 3';
	'BLUE SPRINGS 8 1';
	'BLUE SPRINGS 8 2';
	'BLUE SPRINGS 8 3';
	'GRAIN VALLEY 1 1';
	'GRAIN VALLEY 2 1';
	'GRAIN VALLEY 2 2';
	'GRAIN VALLEY 2 3';
	'GRAIN VALLEY 2 4';
	'GRAIN VALLEY 2 5';
	'GRAIN VALLEY 3 1';
	'GRAIN VALLEY 3 2';
	'GRAIN VALLEY 3 3';
	'GRAIN VALLEY 3 4';
	'GRAIN VALLEY 3 5';
	'GRAIN VALLEY 3 6';
	'GRAIN VALLEY 3 7';
	'GRAIN VALLEY 3 8';
	'GRAIN VALLEY 3 10';
	'GRANDVIEW 2 1';
	'GRANDVIEW 3 1';
	'GRANDVIEW 3 2';
	'GRANDVIEW 3 3';
	'GRANDVIEW 4 1';
	'INDEPENDENCE 14 1';
	'INDEPENDENCE 15 1';
	'INDEPENDENCE 16 1';
	'INDEPENDENCE 17 1';
	'INDEPENDENCE 18 1';
	'INDEPENDENCE 19 1';
	'INDEPENDENCE 20 1';
	'INDEPENDENCE 20 2';
	'INDEPENDENCE 20 3';
	'INDEPENDENCE 20 4';
	'INDEPENDENCE 20 6';
	'INDEPENDENCE 21 1';
	'INDEPENDENCE 21 2';
	'INDEPENDENCE 22 1';
	'INDEPENDENCE 22 2';
	'INDEPENDENCE 23 1';
	'INDEPENDENCE 24 1';
	'INDEPENDENCE 25 1';
	'INDEPENDENCE 26 1';
	'INDEPENDENCE 27 1';
	'INDEPENDENCE 27 2';
	'INDEPENDENCE 27 3';
	'INDEPENDENCE 27 4';
	'INDEPENDENCE 27 5';
	'INDEPENDENCE 28 1';
	'INDEPENDENCE 29 1';
	'INDEPENDENCE 30 1';
	'INDEPENDENCE 31 1';
	'INDEPENDENCE 32 1';
	'INDEPENDENCE 33 1';
	'KANSAS CITY 22 1';
	'KANSAS CITY 23 1';
	'KANSAS CITY 24 1';
	'KANSAS CITY 24 2';
	'KANSAS CITY 24 3';
	'KANSAS CITY 24 4';
	'KANSAS CITY 24 5';
	'KANSAS CITY 25 1';
	'KANSAS CITY 25 2';
	'KANSAS CITY 25 3';
	'KANSAS CITY 25 4';
	'KANSAS CITY 25 5';
	'KANSAS CITY 25 7';
	'KANSAS CITY 26 1';
	'KANSAS CITY 26 2';
	'KANSAS CITY 27 1';
	'KANSAS CITY 27 2';
	'KANSAS CITY 27 3';
	'KANSAS CITY 27 4';
	'KANSAS CITY 27 5';
	'KANSAS CITY 27 6';
	'KANSAS CITY 27 8';
	'KANSAS CITY 28 1';
	'KANSAS CITY 28 2';
	'KANSAS CITY 28 3';
	'KANSAS CITY 28 4';
	'KANSAS CITY 28 5';
	'KANSAS CITY 28 7';
	'KANSAS CITY 29 1';
	'KANSAS CITY 29 2';
	'KANSAS CITY 29 3';
	'KANSAS CITY 30 1';
	'KANSAS CITY 30 2';
	'KANSAS CITY 31 1';
	'KANSAS CITY 32 1';
	'KANSAS CITY 33 1';
	'KANSAS CITY 33 2';
	'KANSAS CITY 34 1';
	'KANSAS CITY 34 2';
	'KANSAS CITY 34 3';
	'KANSAS CITY 34 4';
	'KANSAS CITY 34 5';
	'KANSAS CITY 35 1';
	'KANSAS CITY 36 1';
	'KANSAS CITY 37 1';
	'KANSAS CITY 38 1';
	'KANSAS CITY 38 2';
	'KANSAS CITY 38 3';
	'KANSAS CITY 38 4';
	'KANSAS CITY 38 5';
	'KANSAS CITY 39 1';
	'KANSAS CITY 40 1';
	'KANSAS CITY 40 2';
	'KANSAS CITY 41 1';
	'KANSAS CITY 42 1';
	'KANSAS CITY 42 2';
	'KANSAS CITY 43 1';
	'KANSAS CITY 43 2';
	'KANSAS CITY 43 3';
	'KANSAS CITY 43 4';
	'KANSAS CITY 43 5';
	'KANSAS CITY 44 1';
	'KANSAS CITY 44 2';
	'KANSAS CITY 45 1';
	'KANSAS CITY 45 2';
	'KANSAS CITY 46 1';
	'KANSAS CITY 47 1';
	'KANSAS CITY 48 1';
	'KANSAS CITY 49 1';
	'KANSAS CITY 50 1';
	'KANSAS CITY 51 1';
	'KANSAS CITY 51 2';
	'KANSAS CITY 51 3';
	'KANSAS CITY 52 1';
	'KANSAS CITY 52 2';
	'KANSAS CITY 52 3';
	'KANSAS CITY 53 1';
	'KANSAS CITY 54 1';
	'KANSAS CITY 55 1';
	'KANSAS CITY 56 1';
	'KANSAS CITY 56 2';
	'KANSAS CITY 57 1';
	'KANSAS CITY 57 2';
	'KANSAS CITY 57 3';
	'KANSAS CITY 58 1';
	'KANSAS CITY 58 2';
	'KANSAS CITY 58 3';
	'KANSAS CITY 59 1';
	'KANSAS CITY 59 2';
	'KANSAS CITY 59 3';
	'KANSAS CITY 60 1';
	'KANSAS CITY 60 2';
	'LEES SUMMIT 3 1';
	'LEES SUMMIT 4 1';
	'LEES SUMMIT 5 1';
	'LEES SUMMIT 6 1';
	'LEES SUMMIT 6 2';
	'LEES SUMMIT 7 1';
	'LEES SUMMIT 8 1';
	'LEES SUMMIT 9 1';
	'LEES SUMMIT 10 1';
	'LEES SUMMIT 10 2';
	'LEES SUMMIT 11 1';
	'LEES SUMMIT 12 1';
	'LEES SUMMIT 12 2';
	'LEES SUMMIT 12 3';
	'LEES SUMMIT 13 1';
	'LEES SUMMIT 14 1';
	'LEES SUMMIT 15 1';
	'LEES SUMMIT 15 2';
	'LEES SUMMIT 16 1';
	'LEES SUMMIT 16 2';
	'LEES SUMMIT 17 1';
	'OAK GROVE 4 1';
	'OAK GROVE 4 2';
	'OAK GROVE 5 1';
	'OAK GROVE 5 2';
	'OAK GROVE 5 3';
	'OAK GROVE 5 4';
	'OAK GROVE 5 5';
	'CARL JUNCTION 1 1';
	'CARL JUNCTION 1 2';
	'CARL JUNCTION 2 1';
	'CARL JUNCTION 2 2';
	'CARL JUNCTION 3 1';
	'CARTHAGE 20 1';
	'CARTHAGE 20 2';
	'CARTHAGE 20 3';
	'CARTHAGE 20 4';
	'CARTHAGE 20 5';
	'CARTHAGE 21 1';
	'CARTHAGE 21 2';
	'CARTHAGE 21 3';
	'CARTHAGE 22 1';
	'CARTHAGE 23 1';
	'DIAMOND 1 1';
	'DIAMOND 2 1';
	'DIAMOND 2 2';
	'JOPLIN 1 1';
	'JOPLIN 1 2';
	'JOPLIN 1 3';
	'JOPLIN 1 4';
	'JOPLIN 1 5';
	'JOPLIN 1 7';
	'JOPLIN 2 1';
	'JOPLIN 3 1';
	'JOPLIN 3 2';
	'JOPLIN 4 1';
	'JOPLIN 5 1';
	'JOPLIN 5 2';
	'JOPLIN 5 3';
	'JOPLIN 5 4';
	'JOPLIN 5 5';
	'JOPLIN 6 1';
	'JOPLIN 6 2';
	'JOPLIN 6 3';
	'JOPLIN 6 4';
	'JOPLIN 6 6';
	'JOPLIN 7 1';
	'JOPLIN 7 2';
	'SARCOXIE 1 1';
	'SARCOXIE 1 2';
	'SARCOXIE 2 1';
	'SARCOXIE 2 2';
	'WEBB CITY 1 1';
	'WEBB CITY 1 2';
	'WEBB CITY 2 1';
	'WEBB CITY 3 1';
	'BATES CITY 1';
	'CENTERVIEW 1';
	'CENTERVIEW 2';
	'CONCORDIA 1 1';
	'CONCORDIA 2 1';
	'CONCORDIA 3 1';
	'CONCORDIA 3 2';
	'GREEN RIDGE 1';
	'HOLDEN 8 1';
	'HOLDEN 8 2';
	'HOLDEN 9 1';
	'HOLDEN 10 1';
	'HOLDEN 10 2';
	'KNOB NOSTER 1 1';
	'KNOB NOSTER 2 1';
	'KNOB NOSTER 3 1';
	'KNOB NOSTER 3 2';
	'KNOB NOSTER 3 3';
	'ODESSA 3 1';
	'ODESSA 4 1';
	'ODESSA 4 2';
	'ODESSA 5 1';
	'ODESSA 5 2';
	'ODESSA 5 3';
	'SWEET SPRINGS 1';
	'SWEET SPRINGS 2';
	'WARRENSBURG 5 1';
	'WARRENSBURG 6 1';
	'WARRENSBURG 7 1';
	'WARRENSBURG 7 2';
	'WARRENSBURG 7 3';
	'WARRENSBURG 8 1';
	'WARRENSBURG 8 2';
	'WARRENSBURG 8 3';
	'HIGGINSVILLE 1 1';
	'HIGGINSVILLE 1 2';
	'HIGGINSVILLE 2 1';
	'HIGGINSVILLE 3 1';
	'LEXINGTON 72 1';
	'LEXINGTON 73 1';
	'LEXINGTON 74 1';
	'LEXINGTON 74 2';
	'LEXINGTON 74 3';
	'WAVERLY 21 1';
	'WAVERLY 21 2';
	'MARIONVILLE 1 1';
	'MARIONVILLE 2 1';
	'MILLER 1 1';
	'MILLER 2 1';
	'MOUNT VERNON 26 1';
	'MOUNT VERNON 26 2';
	'MOUNT VERNON 26 3';
	'MOUNT VERNON 26 4';
	'MOUNT VERNON 26 5';
	'MOUNT VERNON 27 1';
	'MOUNT VERNON 28 1';
	'MOUNT VERNON 28 2';
	'MOUNT VERNON 28 3';
	'BUCKLIN 1 1';
	'MEADVILLE 6 1';
	'MEADVILLE 6 2';
	'CHILLICOTHE 10 1';
	'CHILLICOTHE 11 1';
	'CHILLICOTHE 11 2';
	'CHILLICOTHE 11 3';
	'CHILLICOTHE 11 4';
	'CHILLICOTHE 11 5';
	'CHILLICOTHE 12 1';
	'ANDERSON 30 1';
	'ANDERSON 30 2';
	'ANDERSON 31 1';
	'ANDERSON 32 1';
	'GOODMAN 1';
	'GOODMAN 2';
	'GOODMAN 3';
	'GOODMAN 4';
	'GOODMAN 6';
	'NEOSHO 1 1';
	'NEOSHO 1 2';
	'NEOSHO 1 3';
	'NEOSHO 1 4';
	'NEOSHO 1 6';
	'NEOSHO 2 1';
	'NEOSHO 2 2';
	'NEOSHO 2 3';
	'NEOSHO 3 1';
	'NEOSHO 3 2';
	'NEOSHO 3 3';
	'NEOSHO 3 4';
	'NEOSHO 3 5';
	'NEOSHO 4 1';
	'NEOSHO 4 2';
	'NOEL 1 1';
	'NOEL 2 1';
	'PINEVILLE 7 1';
	'PINEVILLE 8 1';
	'PINEVILLE 9 1';
	'PINEVILLE 9 2';
	'PINEVILLE 9 3';
	'PINEVILLE 9 4';
	'PINEVILLE 9 6';
	'SENECA 8 1';
	'SENECA 8 2';
	'SENECA 9 1';
	'SENECA 10 1';
	'SENECA 10 2';
	'SENECA 10 3';
	'SENECA 10 4';
	'SENECA 10 6';
	'SOUTH WEST CITY 1';
	'SOUTH WEST CITY 2';
	'MERCER 5 1';
	'NEWTOWN 7 1';
	'NEWTOWN 7 2';
	'PRINCETON 28 1';
	'BARNETT 1 1';
	'BARNETT 2 1';
	'VERSAILLES 12 1';
	'VERSAILLES 12 2';
	'VERSAILLES 13 1';
	'VERSAILLES 13 2';
	'VERSAILLES 13 3';
	'VERSAILLES 13 4';
	'VERSAILLES 13 5';
	'SMITHTON 3 1';
	'SMITHTON 3 2';
	'GRANBY 3 1';
	'GRANBY 4 1';
	'GRANBY 4 2';
	'GRANBY 5 1';
	'GRANBY 5 2';
	'GRANBY 5 3';
	'BARNARD 2 1';
	'HOPKINS 9 1';
	'HOPKINS 9 2';
	'MARYVILLE 15 1';
	'MARYVILLE 16 1';
	'MARYVILLE 17 1';
	'MARYVILLE 17 2';
	'MARYVILLE 17 3';
	'MARYVILLE 18 1';
	'MARYVILLE 18 2';
	'MARYVILLE 18 3';
	'SHERIDAN 5 1';
	'SHERIDAN 5 2';
	'SHERIDAN 5 3';
	'SHERIDAN 5 4';
	'SHERIDAN 5 5';
	'SHERIDAN 5 7';
	'HUGHESVILLE 5 1';
	'HUGHESVILLE 5 2';
	'MARSHALL 27 1';
	'MARSHALL 28 1';
	'MARSHALL 29 1';
	'MARSHALL 30 1';
	'MARSHALL 30 2';
	'SEDALIA 3 1';
	'SEDALIA 3 2';
	'SEDALIA 3 3';
	'SEDALIA 4 1';
	'SEDALIA 4 2';
	'SEDALIA 4 3';
	'SEDALIA 4 4';
	'SEDALIA 4 5';
	'SEDALIA 4 6';
	'SEDALIA 4 8';
	'SEDALIA 5 1';
	'SEDALIA 6 1';
	'SEDALIA 6 2';
	'SEDALIA 6 3';
	'KANSAS CITY 61 1';
	'KANSAS CITY 62 1';
	'KANSAS CITY 62 2';
	'KANSAS CITY 63 1';
	'KANSAS CITY 63 2';
	'KANSAS CITY 64 1';
	'KANSAS CITY 64 2';
	'KANSAS CITY 64 3';
	'KANSAS CITY 65 1';
	'KANSAS CITY 65 2';
	'KANSAS CITY 66 1';
	'KANSAS CITY 67 1';
	'KANSAS CITY 67 2';
	'KANSAS CITY 67 3';
	'KANSAS CITY 68 1';
	'KANSAS CITY 69 1';
	'KANSAS CITY 70 1';
	'KANSAS CITY 70 2';
	'KANSAS CITY 70 3';
	'KANSAS CITY 70 4';
	'KANSAS CITY 70 5';
	'KANSAS CITY 71 1';
	'KANSAS CITY 71 2';
	'PLATTE CITY 1 1';
	'PLATTE CITY 1 2';
	'PLATTE CITY 1 3';
	'PLATTE CITY 2 1';
	'PLATTE CITY 3 1';
	'WESTON 5 1';
	'WESTON 6 1';
	'WESTON 6 2';
	'WESTON 6 3';
	'BOLIVAR 6 1';
	'BOLIVAR 7 1';
	'BOLIVAR 7 2';
	'BOLIVAR 8 1';
	'BOLIVAR 8 2';
	'BOLIVAR 8 3';
	'BOLIVAR 9 1';
	'HALF WAY 1';
	'UNIONVILLE 4 1';
	'UNIONVILLE 4 2';
	'UNIONVILLE 5 1';
	'UNIONVILLE 5 2';
	'UNIONVILLE 6 1';
	'RICHMOND 51 1';
	'RICHMOND 51 2';
	'RICHMOND 51 3';
	'RICHMOND 51 4';
	'RICHMOND 51 5';
	'RICHMOND 51 7';
	'RICHMOND 52 1';
	'SLATER 1 1';
	'SLATER 1 2';
	'SLATER 1 3';
	'SLATER 2 1';
	'SCHELL CITY 1';
	'BLUE EYE 1';
	'BLUE EYE 2';
	'BRANSON 1 1';
	'BRANSON 1 2';
	'BRANSON 2 1';
	'BRANSON 2 2';
	'BRANSON 2 3';
	'BRANSON 2 4';
	'BRANSON 2 6';
	'BRANSON 3 1';
	'BRANSON 4 1';
	'BRANSON 4 2';
	'BRANSON 4 3';
	'KIMBERLING CITY 1 1';
	'KIMBERLING CITY 1 2';
	'KIMBERLING CITY 2 1';
	'KIMBERLING CITY 3 1';
	'KIMBERLING CITY 3 2';
	'KIMBERLING CITY 3 3';
	'KIMBERLING CITY 3 4';
	'KIMBERLING CITY 3 5';
	'LAMPE 1';
	'MILAN 12 1';
	'MILAN 13 1';
	'MILAN 13 2';
	'MILAN 13 3';
	'HOLLISTER 1 1';
	'HOLLISTER 2 1';
	'HOLLISTER 2 2';
	'HOLLISTER 3 1';
	'KIRBYVILLE 1 1';
	'KISSEE MILLS 1';
	'ROCKAWAY BEACH 1';
	'BRONAUGH 1';
	'NEVADA 5 1';
	'NEVADA 5 2';
	'NEVADA 5 3';
	'NEVADA 6 1';
	'NEVADA 7 1';
	'NEVADA 7 2';
	'NEVADA 7 3';
	'MARSHFIELD 12 1';
	'MARSHFIELD 12 2';
	'MARSHFIELD 12 3';
	'MARSHFIELD 13 1';
	'MARSHFIELD 13 2';
	'MARSHFIELD 13 3';
	'NIANGUA 1';
	'SAINT JOSEPH 28 1';
	'SAINT JOSEPH 28 2';
	'SAINT JOSEPH 28 3';
	'SAINT JOSEPH 28 4';
	'SAINT JOSEPH 28 5';
	'SAINT JOSEPH 28 7';
	'INDEPENDENCE 34 1';
	'INDEPENDENCE 34 2';
	'INDEPENDENCE 34 3';
	'INDEPENDENCE 34 5';
	'PLEASANT HILL 7 1';
	'PLEASANT HILL 7 2';
	'PLEASANT HILL 7 3';
	'WESTON 7 1';
	'WESTON 7 2';
	'WESTON 7 3';
	'WESTON 7 4';
	'WESTON 7 5';
	'WESTON 7 6';
	'WESTON 7 8';
	'STOCKTON 9 1';
	'STOCKTON 9 2';
	'STOCKTON 9 3';
	'STOCKTON 9 4';
	'STOCKTON 9 6';
	'GREENWOOD 26 1';
	'GREENWOOD 26 2';
	'GREENWOOD 26 3';
	'GREENWOOD 26 4';
	'GREENWOOD 26 5';
	'GREENWOOD 26 6';
	'GREENWOOD 26 7';
	'GREENWOOD 26 8';
	'GREENWOOD 26 10';
	'ROCK PORT 3 1';
	'ROCK PORT 3 2';
	'HARRISONVILLE 4 1';
	'HARRISONVILLE 4 2';
	'HARRISONVILLE 4 3';
	'HARRISONVILLE 4 4';
	'HARRISONVILLE 4 5';
	'HARRISONVILLE 4 6';
	'HARRISONVILLE 4 8';
	'STRAFFORD 4 1';
	'STRAFFORD 4 2';
	'STRAFFORD 4 3';
	'STRAFFORD 4 4';
	'STRAFFORD 4 5';
	'STRAFFORD 4 6';
	'STRAFFORD 4 7';
	'STRAFFORD 4 9';
	'ODESSA 6 1';
	'ODESSA 6 2';
	'ODESSA 6 3';
	'ODESSA 6 4';
	'ODESSA 6 6';
	'CONCEPTION JUNCTION 1';
	'CONCEPTION JUNCTION 2';
	'CONCEPTION JUNCTION 3';
	'CONCEPTION JUNCTION 4';
	'CONCEPTION JUNCTION 5';
	'CONCEPTION JUNCTION 6';
	'CONCEPTION JUNCTION 7';
	'CONCEPTION JUNCTION 8';
	'CONCEPTION JUNCTION 10';
	'PLEASANT HILL 8 1';
	'PLEASANT HILL 8 2';
	'PLEASANT HILL 8 3';
	'PLEASANT HILL 8 4';
	'PLEASANT HILL 8 5';
	'PLEASANT HILL 8 6';
	'PLEASANT HILL 8 7';
	'PLEASANT HILL 8 9';
	'SALISBURY 30 1';
	'SALISBURY 30 2';
	'SARCOXIE 3 1';
	'SARCOXIE 3 2';
	'SARCOXIE 3 3';
	'SARCOXIE 3 4';
	'SARCOXIE 3 5';
	'SARCOXIE 3 6';
	'SARCOXIE 3 7';
	'SARCOXIE 3 8';
	'SARCOXIE 3 9';
	'SARCOXIE 3 10';
	'SARCOXIE 3 12';
	'FORSYTH 10 1';
	'FORSYTH 10 2';
	'STRAFFORD 5 1';
	'STRAFFORD 5 2';
	'CHILLICOTHE 13 1';
	'CHILLICOTHE 13 2';
	'CHILLICOTHE 13 3';
	'CHILLICOTHE 13 4';
	'CHILLICOTHE 13 5';
	'CHILLICOTHE 13 6';
	'CHILLICOTHE 13 7';
	'CHILLICOTHE 13 9';
	'SIBLEY 5 1';
	'SIBLEY 5 2';
	'SIBLEY 5 3';
	'SIBLEY 5 4';
	'SIBLEY 5 5';
	'SIBLEY 5 6';
	'SIBLEY 5 7';
	'SIBLEY 5 8';
	'SIBLEY 5 9';
	'SIBLEY 5 11';
	'BARNARD 3 1';
	'BARNARD 3 2';
	'BARNARD 3 3';
	'BARNARD 3 5';
	'INDEPENDENCE 35 1';
	'INDEPENDENCE 35 2';
	'INDEPENDENCE 35 3';
	'INDEPENDENCE 35 4';
	'INDEPENDENCE 35 5';
	'SAINT JOSEPH 29 1';
	'SAINT JOSEPH 29 2';
	'SAINT JOSEPH 29 3';
	'SAINT JOSEPH 29 4';
	'SAINT JOSEPH 29 5';
	'SAINT JOSEPH 29 7';
	'SAINT JOSEPH 30 1';
	'SAINT JOSEPH 30 2';
	'SAINT JOSEPH 30 3';
	'SAINT JOSEPH 30 4';
	'SAINT JOSEPH 30 5';
	'SAINT JOSEPH 30 7';
	'SAINT JOSEPH 31 1';
	'SAINT JOSEPH 31 2';
	'SAINT JOSEPH 31 3';
	'HOLDEN 11 1';
	'HOLDEN 11 2';
	'HOLDEN 11 3';
	'HOLDEN 11 4';
	'HOLDEN 11 5';
	'HOLDEN 11 6';
	'HOLDEN 11 7';
	'HOLDEN 11 9';
	'UNIONVILLE 7 1';
	'UNIONVILLE 7 2';
	'UNIONVILLE 7 3';
	'UNIONVILLE 7 4';
	'UNIONVILLE 7 5';
	'UNIONVILLE 7 6';
	'UNIONVILLE 7 8';
	'ALBANY 52 1';
	'ALBANY 52 2';
	'ALBANY 52 3';
	'ALBANY 52 4';
	'ALBANY 52 5';
	'ALBANY 52 7';
	'JOPLIN 8 1';
	'JOPLIN 8 2';
	'JOPLIN 8 3';
	'JOPLIN 8 4';
	'JOPLIN 8 5';
	'JOPLIN 8 6';
	'JOPLIN 8 7';
	'JOPLIN 8 8';
	'JOPLIN 8 9';
	'JOPLIN 8 11';
	'HIGGINSVILLE 4 1';
	'HIGGINSVILLE 4 2';
	'CARTHAGE 24 1';
	'CARTHAGE 24 2';
	'CARTHAGE 24 3';
	'CARTHAGE 24 4';
	'CARTHAGE 24 5';
	'CARTHAGE 24 6';
	'CARTHAGE 24 7';
	'CARTHAGE 24 8';
	'CARTHAGE 24 9';
	'CARTHAGE 24 11';
	'ROCK PORT 4 1';
	'ROCK PORT 4 2';
	'ROCK PORT 4 3';
	'ROCK PORT 4 4';
	'ROCK PORT 4 6';
	'SPRINGFIELD 105 1';
	'SPRINGFIELD 105 2';
	'SPRINGFIELD 105 3';
	'SPRINGFIELD 105 4';
	'SPRINGFIELD 105 5';
	'SPRINGFIELD 105 7';
	'SPRINGFIELD 106 1';
	'SPRINGFIELD 106 2';
	'SPRINGFIELD 106 3';
	'SPRINGFIELD 106 4';
	'SPRINGFIELD 106 5';
	'SPRINGFIELD 106 7';
	'UNIONVILLE 8 1';
	'UNIONVILLE 8 2';
	'UNIONVILLE 8 3';
	'UNIONVILLE 8 4';
	'UNIONVILLE 8 5';
	'UNIONVILLE 8 7';
	'NEVADA 8 1';
	'NEVADA 8 2';
	'NEVADA 8 3';
	'NEVADA 8 5';
	'JOPLIN 9 1';
	'JOPLIN 9 2';
	'JOPLIN 9 3';
	'JOPLIN 9 4';
	'JOPLIN 9 5';
	'JOPLIN 9 6';
	'JOPLIN 9 8';
	'ASBURY 1';
	'ASBURY 2';
	'ASBURY 3';
	'ASBURY 4';
	'ASBURY 5';
	'ASBURY 7';
	'TRENTON 55 1';
	'TRENTON 55 2';
	'TRENTON 55 3';
	'TRENTON 55 4';
	'TRENTON 55 5';
	'TRENTON 55 6';
	'TRENTON 55 7';
	'TRENTON 55 9';
	'MARCELINE 3 1';
	'MARCELINE 3 2';
	'MARCELINE 3 3';
	'MARCELINE 3 5';
	'KANSAS CITY 72 1';
	'KANSAS CITY 72 2';
	'KANSAS CITY 72 3';
	'KANSAS CITY 72 4';
	'KANSAS CITY 72 5';
	'KANSAS CITY 72 7';
	'MISSOURI CITY 1';
	'MISSOURI CITY 2';
	'KANSAS CITY 73 1';
	'KANSAS CITY 73 2';
	'KANSAS CITY 73 3';
	'KANSAS CITY 73 4';
	'KANSAS CITY 73 5';
	'KANSAS CITY 73 6';
	'KANSAS CITY 73 7';
	'KANSAS CITY 73 8';
	'KANSAS CITY 73 9';
	'KANSAS CITY 73 11';
	'SPRINGFIELD 107 1';
	'SPRINGFIELD 107 2';
	'SPRINGFIELD 107 3';
	'SPRINGFIELD 107 4';
	'SPRINGFIELD 107 6';
	'INDEPENDENCE 36 1';
	'INDEPENDENCE 36 2';
	'INDEPENDENCE 36 3';
	'INDEPENDENCE 36 4';
	'INDEPENDENCE 36 6';
	'INDEPENDENCE 37 1';
	'INDEPENDENCE 37 2';
	'INDEPENDENCE 37 3';
	'INDEPENDENCE 37 4';
	'INDEPENDENCE 37 5';
	'INDEPENDENCE 37 7';
	'KANSAS CITY 74 1';
	'KANSAS CITY 74 2';
	'KANSAS CITY 74 3';
	'KANSAS CITY 74 4';
	'KANSAS CITY 74 5';
	'KANSAS CITY 74 6';
	'KANSAS CITY 74 7';
	'KANSAS CITY 74 9';
	'WARSAW 22 1';
	'WARSAW 22 2';
	'WARSAW 22 3';
	'WARSAW 22 4';
	'WARSAW 22 5';
	'WARSAW 22 6';
	'WARSAW 22 7';
	'WARSAW 22 8';
	'WARSAW 22 10';
	'MARSHALL 31 1';
	'MARSHALL 31 2';
	'MARSHALL 31 3';
	'MARSHALL 31 5';
	'BRANSON 5 1';
	'BRANSON 5 2';
	'BRANSON 5 3';
	'BRANSON 5 4';
	'BRANSON 5 5';
	'BRANSON 5 6';
	'BRANSON 5 7';
	'BRANSON 5 8';
	'BRANSON 5 9';
	'BRANSON 5 11';
	'KANSAS CITY 75 1';
	'KANSAS CITY 75 2';
	'KANSAS CITY 75 3';
	'KANSAS CITY 75 4';
	'KANSAS CITY 75 6';
	'TARKIO 2 1';
	'TARKIO 2 2';
	'TARKIO 2 3';
	'TARKIO 2 4';
	'TARKIO 2 5';
	'TARKIO 2 6';
	'TARKIO 2 7';
	'TARKIO 2 9';
	'KANSAS CITY 76 1';
	'KANSAS CITY 76 2';
	'KANSAS CITY 76 3';
	'KANSAS CITY 76 5';
	'BUTLER 21 1';
	'BUTLER 21 2';
	'BUTLER 21 3';
	'BUTLER 21 4';
	'BUTLER 21 5';
	'BUTLER 21 6';
	'BUTLER 21 7';
	'BUTLER 21 8';
	'BUTLER 21 9';
	'BUTLER 21 11';
	'GALLATIN 9 1';
	'GALLATIN 9 2';
	'GALLATIN 9 3';
	'GALLATIN 9 4';
	'GALLATIN 9 5';
	'GALLATIN 9 7';
	'TRENTON 56 1';
	'TRENTON 56 2';
	'TRENTON 56 3';
	'TRENTON 56 4';
	'TRENTON 56 5';
	'TRENTON 56 6';
	'TRENTON 56 7';
	'TRENTON 56 8';
	'TRENTON 56 9';
	'TRENTON 56 10';
	'TRENTON 56 12';
	'MARSHALL 32 1';
	'MARSHALL 32 2';
	'MARSHALL 32 3';
	'MARSHALL 32 4';
	'MARSHALL 32 6';
	'SPRINGFIELD 108 1';
	'SPRINGFIELD 108 2';
	'SPRINGFIELD 108 3';
	'SPRINGFIELD 108 4';
	'SPRINGFIELD 108 5';
	'SPRINGFIELD 108 6';
	'SPRINGFIELD 108 7';
	'SPRINGFIELD 108 8';
	'SPRINGFIELD 108 9';
	'SPRINGFIELD 108 10';
	'SPRINGFIELD 108 12';
	'KING CITY 3 1';
	'KING CITY 3 2';
	'MARSHALL 33 1';
	'MARSHALL 33 2';
	'MARSHALL 33 3';
	'MARSHALL 33 4';
	'MARSHALL 33 6';
	'HIGGINSVILLE 5 1';
	'HIGGINSVILLE 5 2';
	'HIGGINSVILLE 5 3';
	'HIGGINSVILLE 5 4';
	'HIGGINSVILLE 5 6';
	'PLATTE CITY 4 1';
	'PLATTE CITY 4 2';
	'PLATTE CITY 4 3';
	'PLATTE CITY 4 4';
	'PLATTE CITY 4 5';
	'PLATTE CITY 4 7';
	'CHILLICOTHE 14 1';
	'CHILLICOTHE 14 2';
	'CHILLICOTHE 14 3';
	'CHILLICOTHE 14 4';
	'CHILLICOTHE 14 6';
	'KING CITY 4 1';
	'KING CITY 4 2';
	'KING CITY 4 3';
	'KING CITY 4 4';
	'KING CITY 4 5';
	'KING CITY 4 7';
	'CARROLLTON 18 1';
	'CARROLLTON 18 2';
	'CARROLLTON 18 3';
	'CARROLLTON 18 4';
	'CARROLLTON 18 5';
	'CARROLLTON 18 7';
	'CLINTON 56 1';
	'CLINTON 56 2';
	'CLINTON 56 3';
	'CLINTON 56 4';
	'CLINTON 56 5';
	'CLINTON 56 6';
	'CLINTON 56 7';
	'CLINTON 56 9';
	'DE WITT 4 1';
	'DE WITT 4 2';
	'DE WITT 5 1';
	'DE WITT 6 1';
	'DE WITT 6 2';
	'GILLETT 4 1';
	'STUTTGART 1 1';
	'STUTTGART 2 1';
	'STUTTGART 3 1';
	'STUTTGART 3 2';
	'STUTTGART 3 3';
	'CROSSETT 1 1';
	'CROSSETT 2 1';
	'CROSSETT 2 2';
	'CROSSETT 2 3';
	'HAMBURG 12 1';
	'HAMBURG 13 1';
	'HAMBURG 14 1';
	'MONTROSE 11 1';
	'WILMOT 1 1';
	'CALICO ROCK 1 1';
	'CALICO ROCK 2 1';
	'CALICO ROCK 3 1';
	'ELIZABETH 19 1';
	'GAMALIEL 2 1';
	'GAMALIEL 2 2';
	'GAMALIEL 2 3';
	'GAMALIEL 2 4';
	'GAMALIEL 2 5';
	'GAMALIEL 2 7';
	'GASSVILLE 1';
	'MOUNTAIN HOME 1 1';
	'MOUNTAIN HOME 2 1';
	'MOUNTAIN HOME 3 1';
	'MOUNTAIN HOME 4 1';
	'MOUNTAIN HOME 4 2';
	'BELLA VISTA 1 1';
	'BELLA VISTA 2 1';
	'BELLA VISTA 2 2';
	'BELLA VISTA 3 1';
	'BELLA VISTA 3 2';
	'BELLA VISTA 3 3';
	'BELLA VISTA 3 4';
	'BELLA VISTA 3 5';
	'BELLA VISTA 4 1';
	'BELLA VISTA 5 1';
	'BELLA VISTA 5 2';
	'BELLA VISTA 5 3';
	'BENTONVILLE 2 1';
	'BENTONVILLE 2 2';
	'BENTONVILLE 2 3';
	'BENTONVILLE 2 4';
	'BENTONVILLE 2 6';
	'BENTONVILLE 3 1';
	'BENTONVILLE 4 1';
	'BENTONVILLE 4 2';
	'BENTONVILLE 5 1';
	'BENTONVILLE 5 2';
	'BENTONVILLE 5 3';
	'BENTONVILLE 5 4';
	'BENTONVILLE 5 5';
	'CENTERTON 1';
	'GARFIELD 3 1';
	'GARFIELD 4 1';
	'GARFIELD 4 2';
	'GARFIELD 5 1';
	'GARFIELD 5 2';
	'GARFIELD 5 3';
	'GARFIELD 5 4';
	'GARFIELD 5 5';
	'GENTRY 1 1';
	'GRAVETTE 1 1';
	'GRAVETTE 2 1';
	'GRAVETTE 2 2';
	'GRAVETTE 3 1';
	'HINDSVILLE 1';
	'HINDSVILLE 2';
	'LOWELL 26 1';
	'LOWELL 26 2';
	'PEA RIDGE 1 1';
	'PEA RIDGE 1 2';
	'PEA RIDGE 1 3';
	'PEA RIDGE 2 1';
	'PEA RIDGE 3 1';
	'PEA RIDGE 3 2';
	'ROGERS 4 1';
	'ROGERS 4 2';
	'ROGERS 5 1';
	'ROGERS 5 2';
	'ROGERS 6 1';
	'ROGERS 6 2';
	'ROGERS 6 3';
	'ROGERS 7 1';
	'ROGERS 7 2';
	'ROGERS 8 1';
	'ROGERS 9 1';
	'ROGERS 10 1';
	'ROGERS 11 1';
	'SILOAM SPRINGS 1 1';
	'SILOAM SPRINGS 1 2';
	'SILOAM SPRINGS 2 1';
	'SILOAM SPRINGS 3 1';
	'SILOAM SPRINGS 3 2';
	'SILOAM SPRINGS 4 1';
	'SILOAM SPRINGS 4 2';
	'SPRINGDALE 4 1';
	'SPRINGDALE 5 1';
	'SPRINGDALE 6 1';
	'SPRINGDALE 7 1';
	'SPRINGDALE 8 1';
	'SPRINGDALE 9 1';
	'SPRINGDALE 10 1';
	'SPRINGDALE 11 1';
	'SPRINGDALE 11 2';
	'SPRINGDALE 11 3';
	'SPRINGDALE 11 4';
	'SPRINGDALE 11 5';
	'SPRINGDALE 12 1';
	'ALPENA 8 1';
	'HARRISON 10 1';
	'HARRISON 11 1';
	'HARRISON 11 2';
	'HARRISON 11 3';
	'HARRISON 12 1';
	'HARRISON 12 2';
	'HARRISON 13 1';
	'HARRISON 13 2';
	'LEAD HILL 1';
	'LEAD HILL 2';
	'OMAHA 1 1';
	'OMAHA 1 2';
	'OMAHA 1 3';
	'OMAHA 2 1';
	'OMAHA 3 1';
	'PROTEM 1';
	'WESTERN GROVE 1';
	'YELLVILLE 1 1';
	'YELLVILLE 2 1';
	'YELLVILLE 3 1';
	'YELLVILLE 3 2';
	'HERMITAGE 11 1';
	'WARREN 42 1';
	'WARREN 43 1';
	'WARREN 44 1';
	'BEARDEN 1 1';
	'BEARDEN 2 1';
	'CAMDEN 29 1';
	'CAMDEN 30 1';
	'CAMDEN 31 1';
	'CAMDEN 31 2';
	'FORDYCE 1 1';
	'FORDYCE 1 2';
	'FORDYCE 2 1';
	'HAMPTON 29 1';
	'HAMPTON 30 1';
	'HAMPTON 30 2';
	'BERRYVILLE 3 1';
	'BERRYVILLE 3 2';
	'BERRYVILLE 3 3';
	'BERRYVILLE 3 4';
	'BERRYVILLE 3 6';
	'BERRYVILLE 4 1';
	'BERRYVILLE 5 1';
	'BERRYVILLE 5 2';
	'EUREKA SPRINGS 1 1';
	'EUREKA SPRINGS 1 2';
	'EUREKA SPRINGS 1 3';
	'EUREKA SPRINGS 2 1';
	'EUREKA SPRINGS 3 1';
	'GREEN FOREST 1 1';
	'GREEN FOREST 2 1';
	'HUNTSVILLE 28 1';
	'HUNTSVILLE 29 1';
	'HUNTSVILLE 30 1';
	'HUNTSVILLE 30 2';
	'DERMOTT 1 1';
	'DERMOTT 2 1';
	'EUDORA 1 1';
	'EUDORA 2 1';
	'EUDORA 3 1';
	'LAKE VILLAGE 2 1';
	'LAKE VILLAGE 3 1';
	'LAKE VILLAGE 3 2';
	'LAKE VILLAGE 3 3';
	'LAKE VILLAGE 3 4';
	'LAKE VILLAGE 3 6';
	'AMITY 1 1';
	'AMITY 2 1';
	'AMITY 3 1';
	'ARKADELPHIA 1 1';
	'ARKADELPHIA 1 2';
	'ARKADELPHIA 2 1';
	'ARKADELPHIA 3 1';
	'ARKADELPHIA 4 1';
	'GURDON 1 1';
	'GURDON 2 1';
	'GURDON 2 2';
	'CORNING 9 1';
	'CORNING 10 1';
	'CORNING 10 2';
	'CORNING 10 3';
	'CORNING 10 4';
	'CORNING 10 5';
	'CORNING 11 1';
	'PIGGOTT 1 1';
	'PIGGOTT 1 2';
	'PIGGOTT 1 3';
	'PIGGOTT 1 4';
	'PIGGOTT 1 5';
	'PIGGOTT 2 1';
	'PIGGOTT 3 1';
	'PIGGOTT 3 2';
	'PIGGOTT 3 3';
	'RECTOR 1 1';
	'RECTOR 1 2';
	'RECTOR 2 1';
	'RECTOR 2 2';
	'RECTOR 3 1';
	'RECTOR 3 2';
	'RECTOR 3 3';
	'DRASCO 1';
	'DRASCO 2';
	'FAIRFIELD BAY 1';
	'FLORAL 1';
	'FLORAL 2';
	'HEBER SPRINGS 1 1';
	'HEBER SPRINGS 2 1';
	'HEBER SPRINGS 2 2';
	'HEBER SPRINGS 2 3';
	'HEBER SPRINGS 2 4';
	'HEBER SPRINGS 2 5';
	'HEBER SPRINGS 2 7';
	'HEBER SPRINGS 3 1';
	'HIGDEN 1';
	'HIGDEN 2';
	'HIGDEN 3';
	'HIGDEN 4';
	'HIGDEN 5';
	'HIGDEN 7';
	'LOCUST GROVE 5 1';
	'PANGBURN 1 1';
	'PANGBURN 2 1';
	'QUITMAN 7 1';
	'QUITMAN 8 1';
	'ROSE BUD 1';
	'SEARCY 1 1';
	'SEARCY 2 1';
	'SEARCY 2 2';
	'SEARCY 2 3';
	'SEARCY 3 1';
	'SEARCY 4 1';
	'SHIRLEY 8 1';
	'SHIRLEY 8 2';
	'SHIRLEY 9 1';
	'KINGSLAND 5 1';
	'KINGSLAND 5 2';
	'PINE BLUFF 1 1';
	'PINE BLUFF 2 1';
	'PINE BLUFF 2 2';
	'PINE BLUFF 2 3';
	'PINE BLUFF 2 4';
	'PINE BLUFF 2 5';
	'PINE BLUFF 3 1';
	'PINE BLUFF 4 1';
	'RISON 1 1';
	'RISON 2 1';
	'RISON 3 1';
	'STAR CITY 2 1';
	'STAR CITY 2 2';
	'STAR CITY 3 1';
	'STAR CITY 4 1';
	'STAR CITY 4 2';
	'EMERSON 2 1';
	'EMERSON 2 2';
	'MAGNOLIA 9 1';
	'MAGNOLIA 10 1';
	'MAGNOLIA 11 1';
	'MAGNOLIA 12 1';
	'MAGNOLIA 12 2';
	'MAGNOLIA 12 3';
	'STAMPS 1 1';
	'STAMPS 2 1';
	'STEPHENS 1 1';
	'STEPHENS 2 1';
	'TAYLOR 5 1';
	'WALDO 1';
	'WALDO 2';
	'ATKINS 4 1';
	'ATKINS 4 2';
	'ATKINS 5 1';
	'ATKINS 6 1';
	'BEE BRANCH 1 1';
	'BEE BRANCH 2 1';
	'CENTER RIDGE 1';
	'CENTER RIDGE 2';
	'CLEVELAND 86 1';
	'CLINTON 57 1';
	'CLINTON 57 2';
	'CLINTON 58 1';
	'CLINTON 59 1';
	'CLINTON 59 2';
	'CLINTON 59 3';
	'HATTIEVILLE 1';
	'MORRILTON 1 1';
	'MORRILTON 2 1';
	'MORRILTON 3 1';
	'MORRILTON 3 2';
	'PLUMERVILLE 1';
	'PLUMERVILLE 2';
	'SPRINGFIELD 109 1';
	'SPRINGFIELD 109 2';
	'BAY 1';
	'BAY 2';
	'BONO 1 1';
	'BONO 2 1';
	'BONO 2 2';
	'BROOKLAND 1 1';
	'BROOKLAND 1 2';
	'BROOKLAND 2 1';
	'CARAWAY 1';
	'CARAWAY 2';
	'JONESBORO 11 1';
	'JONESBORO 11 2';
	'JONESBORO 12 1';
	'JONESBORO 13 1';
	'JONESBORO 13 2';
	'JONESBORO 14 1';
	'JONESBORO 15 1';
	'JONESBORO 16 1';
	'JONESBORO 17 1';
	'JONESBORO 18 1';
	'JONESBORO 18 2';
	'JONESBORO 19 1';
	'JONESBORO 19 2';
	'LAKE CITY 27 1';
	'LAKE CITY 28 1';
	'MONETTE 1';
	'MONETTE 2';
	'PARAGOULD 1 1';
	'PARAGOULD 1 2';
	'PARAGOULD 1 3';
	'PARAGOULD 2 1';
	'PARAGOULD 2 2';
	'PARAGOULD 3 1';
	'PARAGOULD 4 1';
	'PARAGOULD 4 2';
	'PARAGOULD 4 3';
	'PARAGOULD 4 4';
	'PARAGOULD 4 5';
	'WEINER 1';
	'ALMA 10 1';
	'ALMA 11 1';
	'ALMA 11 2';
	'ALMA 11 3';
	'ALMA 12 1';
	'ALMA 12 2';
	'CEDARVILLE 5 1';
	'CEDARVILLE 6 1';
	'MOUNTAINBURG 1';
	'MULBERRY 6 1';
	'MULBERRY 6 2';
	'MULBERRY 7 1';
	'RUDY 1';
	'RUDY 2';
	'VAN BUREN 7 1';
	'VAN BUREN 8 1';
	'VAN BUREN 9 1';
	'VAN BUREN 9 2';
	'VAN BUREN 10 1';
	'VAN BUREN 10 2';
	'WINSLOW 2 1';
	'WINSLOW 2 2';
	'WINSLOW 3 1';
	'CRAWFORDSVILLE 5 1';
	'CRAWFORDSVILLE 5 2';
	'EARLE 1 1';
	'EARLE 2 1';
	'HUGHES 1';
	'HUGHES 2';
	'MARION 45 1';
	'MARION 46 1';
	'MARION 46 2';
	'MARION 46 3';
	'MARION 47 1';
	'MARION 47 2';
	'PROCTOR 5 1';
	'TYRONZA 1 1';
	'TYRONZA 2 1';
	'WEST MEMPHIS 1 1';
	'WEST MEMPHIS 1 2';
	'WEST MEMPHIS 1 3';
	'WEST MEMPHIS 1 4';
	'WEST MEMPHIS 1 5';
	'WEST MEMPHIS 1 6';
	'WEST MEMPHIS 1 8';
	'WEST MEMPHIS 2 1';
	'WEST MEMPHIS 3 1';
	'WEST MEMPHIS 3 2';
	'WEST MEMPHIS 3 3';
	'WEST MEMPHIS 3 4';
	'WEST MEMPHIS 3 5';
	'WEST MEMPHIS 4 1';
	'CHERRY VALLEY 1';
	'COLT 1';
	'COLT 2';
	'HICKORY RIDGE 1';
	'PARKIN 1';
	'PARKIN 2';
	'WYNNE 1 1';
	'WYNNE 2 1';
	'WYNNE 3 1';
	'LEOLA 2 1';
	'SPARKMAN 1';
	'DUMAS 1 1';
	'DUMAS 2 1';
	'MC GEHEE 1 1';
	'MC GEHEE 2 1';
	'MC GEHEE 2 2';
	'ROSEDALE 3 1';
	'ROSEDALE 3 2';
	'ROSEDALE 3 3';
	'ROSEDALE 4 1';
	'WATSON 2 1';
	'MONTICELLO 31 1';
	'MONTICELLO 32 1';
	'MONTICELLO 32 2';
	'MONTICELLO 32 3';
	'MONTICELLO 33 1';
	'MONTICELLO 34 1';
	'MONTICELLO 34 2';
	'CABOT 4 1';
	'CABOT 5 1';
	'CABOT 6 1';
	'CABOT 7 1';
	'CONWAY 16 1';
	'CONWAY 16 2';
	'CONWAY 16 3';
	'CONWAY 16 4';
	'CONWAY 16 5';
	'CONWAY 16 7';
	'CONWAY 17 1';
	'CONWAY 18 1';
	'CONWAY 18 2';
	'CONWAY 19 1';
	'CONWAY 19 2';
	'CONWAY 20 1';
	'CONWAY 20 2';
	'CONWAY 20 3';
	'CONWAY 20 4';
	'CONWAY 20 5';
	'CONWAY 21 1';
	'CONWAY 21 2';
	'CONWAY 22 1';
	'CONWAY 23 1';
	'GREENBRIER 3 1';
	'GREENBRIER 4 1';
	'GREENBRIER 5 1';
	'GREENBRIER 6 1';
	'JACKSONVILLE 78 1';
	'JACKSONVILLE 79 1';
	'JACKSONVILLE 79 2';
	'JACKSONVILLE 79 3';
	'JACKSONVILLE 80 1';
	'JACKSONVILLE 81 1';
	'JACKSONVILLE 81 2';
	'MAYFLOWER 1 1';
	'MAYFLOWER 1 2';
	'MAYFLOWER 2 1';
	'MOUNT VERNON 29 1';
	'MOUNT VERNON 29 2';
	'SHERWOOD 2 1';
	'SHERWOOD 3 1';
	'SHERWOOD 3 2';
	'SHERWOOD 4 1';
	'SHERWOOD 5 1';
	'VILONIA 1 1';
	'VILONIA 2 1';
	'VILONIA 3 1';
	'ALTUS 1 1';
	'CHARLESTON 60 1';
	'CHARLESTON 60 2';
	'CHARLESTON 61 1';
	'OZARK 9 1';
	'OZARK 10 1';
	'OZARK 10 2';
	'PARIS 14 1';
	'PARIS 15 1';
	'RATCLIFF 1';
	'RATCLIFF 2';
	'ASH FLAT 1';
	'ASH FLAT 2';
	'CHEROKEE VILLAGE 1 1';
	'CHEROKEE VILLAGE 2 1';
	'CHEROKEE VILLAGE 3 1';
	'CHEROKEE VILLAGE 3 2';
	'CHEROKEE VILLAGE 3 3';
	'HARDY 4 1';
	'HORSESHOE BEND 1';
	'MAMMOTH SPRING 1';
	'MAMMOTH SPRING 2';
	'SALEM 45 1';
	'SALEM 45 2';
	'SALEM 46 1';
	'SALEM 47 1';
	'SALEM 47 2';
	'HOT SPRINGS NATIONAL PARK 1 1';
	'HOT SPRINGS NATIONAL PARK 1 2';
	'HOT SPRINGS NATIONAL PARK 2 1';
	'HOT SPRINGS NATIONAL PARK 3 1';
	'HOT SPRINGS NATIONAL PARK 4 1';
	'HOT SPRINGS NATIONAL PARK 5 1';
	'HOT SPRINGS NATIONAL PARK 5 2';
	'HOT SPRINGS NATIONAL PARK 6 1';
	'HOT SPRINGS NATIONAL PARK 6 2';
	'HOT SPRINGS NATIONAL PARK 7 1';
	'HOT SPRINGS NATIONAL PARK 7 2';
	'HOT SPRINGS NATIONAL PARK 8 1';
	'HOT SPRINGS NATIONAL PARK 8 2';
	'HOT SPRINGS VILLAGE 1 1';
	'HOT SPRINGS VILLAGE 2 1';
	'HOT SPRINGS VILLAGE 3 1';
	'HOT SPRINGS VILLAGE 3 2';
	'HOT SPRINGS VILLAGE 4 1';
	'HOT SPRINGS VILLAGE 4 2';
	'JESSIEVILLE 1';
	'JESSIEVILLE 2';
	'MOUNTAIN PINE 1';
	'PEARCY 1';
	'ROYAL 2 1';
	'ROYAL 3 1';
	'ROYAL 3 2';
	'ROYAL 4 1';
	'BENTON 18 1';
	'BENTON 18 2';
	'BENTON 18 3';
	'BENTON 19 1';
	'BENTON 20 1';
	'BENTON 21 1';
	'HENSLEY 1 1';
	'HENSLEY 2 1';
	'POYEN 1';
	'REDFIELD 2 1';
	'SHERIDAN 6 1';
	'SHERIDAN 7 1';
	'SHERIDAN 8 1';
	'SHERIDAN 8 2';
	'TRASKWOOD 1';
	'WHITE HALL 5 1';
	'WHITE HALL 6 1';
	'WHITE HALL 6 2';
	'WHITE HALL 7 1';
	'WHITE HALL 8 1';
	'MARMADUKE 1';
	'MARMADUKE 2';
	'EMMET 1';
	'EMMET 2';
	'FULTON 21 1';
	'HOPE 4 1';
	'HOPE 5 1';
	'HOPE 6 1';
	'HOPE 6 2';
	'HOPE 7 1';
	'NASHVILLE 44 1';
	'NASHVILLE 45 1';
	'NASHVILLE 45 2';
	'NASHVILLE 45 3';
	'NASHVILLE 46 1';
	'NASHVILLE 46 2';
	'OZAN 1';
	'PRESCOTT 6 1';
	'PRESCOTT 7 1';
	'BISMARCK 4 1';
	'BISMARCK 5 1';
	'BISMARCK 5 2';
	'DONALDSON 1';
	'GLENWOOD 10 1';
	'GLENWOOD 10 2';
	'GLENWOOD 11 1';
	'MALVERN 8 1';
	'MALVERN 9 1';
	'MALVERN 10 1';
	'MALVERN 11 1';
	'DIERKS 1 1';
	'DIERKS 2 1';
	'DIERKS 3 1';
	'DIERKS 3 2';
	'MINERAL SPRINGS 1 1';
	'MINERAL SPRINGS 1 2';
	'MINERAL SPRINGS 2 1';
	'NEWHOPE 1';
	'WICKES 1';
	'WICKES 2';
	'BATESVILLE 10 1';
	'BATESVILLE 11 1';
	'BATESVILLE 12 1';
	'BATESVILLE 12 2';
	'BATESVILLE 12 3';
	'BATESVILLE 12 4';
	'BATESVILLE 12 5';
	'BATESVILLE 12 7';
	'BATESVILLE 13 1';
	'BRADFORD 11 1';
	'BRADFORD 12 1';
	'BRADFORD 13 1';
	'BRADFORD 13 2';
	'CAVE CITY 4 1';
	'CAVE CITY 5 1';
	'CAVE CITY 5 2';
	'NEWARK 38 1';
	'NEWPORT 31 1';
	'NEWPORT 31 2';
	'NEWPORT 32 1';
	'NEWPORT 32 2';
	'NEWPORT 33 1';
	'PLEASANT PLAINS 3 1';
	'PLEASANT PLAINS 3 2';
	'EVENING SHADE 1';
	'FRANKLIN 67 1';
	'MELBOURNE 13 1';
	'MOUNT PLEASANT 25 1';
	'MOUNT PLEASANT 25 2';
	'MOUNTAIN VIEW 4 1';
	'MOUNTAIN VIEW 5 1';
	'MOUNTAIN VIEW 6 1';
	'MC CRORY 1 1';
	'MC CRORY 2 1';
	'MC CRORY 2 2';
	'TUCKERMAN 1 1';
	'TUCKERMAN 2 1';
	'ALTHEIMER 1';
	'ENGLAND 1 1';
	'ENGLAND 2 1';
	'GRADY 2 1';
	'GRADY 3 1';
	'PINE BLUFF 5 1';
	'PINE BLUFF 6 1';
	'PINE BLUFF 7 1';
	'PINE BLUFF 7 2';
	'PINE BLUFF 8 1';
	'TUCKER 2 1';
	'CLARKSVILLE 20 1';
	'CLARKSVILLE 21 1';
	'HARTMAN 1';
	'HARTMAN 2';
	'HARTMAN 3';
	'HARTMAN 4';
	'HARTMAN 5';
	'HARTMAN 7';
	'LAMAR 6 1';
	'LAMAR 6 2';
	'LAMAR 7 1';
	'LAMAR 7 2';
	'LONDON 14 1';
	'LONDON 15 1';
	'OZONE 1';
	'BRADLEY 5 1';
	'LEWISVILLE 2 1';
	'BLACK ROCK 1';
	'HOXIE 1 1';
	'IMBODEN 1';
	'SMITHVILLE 7 1';
	'SMITHVILLE 7 2';
	'SMITHVILLE 8 1';
	'SMITHVILLE 8 2';
	'SMITHVILLE 8 3';
	'SMITHVILLE 8 4';
	'SMITHVILLE 8 5';
	'SMITHVILLE 8 7';
	'STRAWBERRY 1';
	'STRAWBERRY 2';
	'WALNUT RIDGE 1 1';
	'WALNUT RIDGE 1 2';
	'WALNUT RIDGE 1 3';
	'WALNUT RIDGE 1 4';
	'WALNUT RIDGE 1 5';
	'WALNUT RIDGE 1 7';
	'WALNUT RIDGE 2 1';
	'WALNUT RIDGE 3 1';
	'BRICKEYS 1';
	'BRICKEYS 2';
	'BRICKEYS 3';
	'BRICKEYS 4';
	'BRICKEYS 5';
	'FORREST CITY 1 1';
	'FORREST CITY 1 2';
	'FORREST CITY 2 1';
	'FORREST CITY 2 2';
	'FORREST CITY 2 3';
	'FORREST CITY 2 4';
	'FORREST CITY 2 5';
	'FORREST CITY 3 1';
	'FORREST CITY 4 1';
	'LEXA 1';
	'MARIANNA 6 1';
	'MARIANNA 7 1';
	'MARIANNA 8 1';
	'MARIANNA 8 2';
	'MORO 2 1';
	'PALESTINE 3 1';
	'ASHDOWN 1 1';
	'ASHDOWN 2 1';
	'ASHDOWN 3 1';
	'FOREMAN 1 1';
	'FOREMAN 1 2';
	'FOREMAN 2 1';
	'FOREMAN 2 2';
	'FOREMAN 2 3';
	'FOREMAN 2 4';
	'FOREMAN 2 5';
	'FOREMAN 2 7';
	'LOCKESBURG 1';
	'LOCKESBURG 2';
	'BOONEVILLE 6 1';
	'BOONEVILLE 7 1';
	'BOONEVILLE 7 2';
	'BOONEVILLE 7 3';
	'DARDANELLE 1 1';
	'DARDANELLE 2 1';
	'DARDANELLE 3 1';
	'MAGAZINE 1';
	'SCRANTON 18 1';
	'SCRANTON 18 2';
	'SCRANTON 19 1';
	'AUSTIN 10 1';
	'AUSTIN 11 1';
	'AUSTIN 11 2';
	'CARLISLE 18 1';
	'CARLISLE 19 1';
	'CARLISLE 20 1';
	'LONOKE 1 1';
	'LONOKE 2 1';
	'LONOKE 3 1';
	'LONOKE 3 2';
	'SCOTT 1 1';
	'WARD 1 1';
	'WARD 2 1';
	'WARD 3 1';
	'WARD 3 2';
	'ELKINS 4 1';
	'ELKINS 5 1';
	'FAYETTEVILLE 44 1';
	'FAYETTEVILLE 45 1';
	'FAYETTEVILLE 45 2';
	'FAYETTEVILLE 46 1';
	'FAYETTEVILLE 46 2';
	'FAYETTEVILLE 47 1';
	'WITTER 1';
	'BULL SHOALS 1';
	'BULL SHOALS 2';
	'FLIPPIN 1 1';
	'FLIPPIN 2 1';
	'SAINT JOE 1';
	'THEODOSIA 1';
	'THEODOSIA 2';
	'THEODOSIA 3';
	'BLOOMBURG 1';
	'BLOOMBURG 2';
	'DODDRIDGE 1';
	'FOUKE 1 1';
	'FOUKE 1 2';
	'FOUKE 2 1';
	'FOUKE 3 1';
	'TEXARKANA 1 1';
	'TEXARKANA 2 1';
	'TEXARKANA 2 2';
	'TEXARKANA 2 3';
	'TEXARKANA 2 4';
	'TEXARKANA 2 5';
	'TEXARKANA 2 7';
	'TEXARKANA 3 1';
	'TEXARKANA 4 1';
	'TEXARKANA 4 2';
	'TEXARKANA 4 3';
	'BLYTHEVILLE 1 1';
	'BLYTHEVILLE 2 1';
	'BLYTHEVILLE 3 1';
	'BLYTHEVILLE 4 1';
	'BLYTHEVILLE 4 2';
	'JOINER 1';
	'JOINER 2';
	'LEACHVILLE 1';
	'LEACHVILLE 2';
	'LEPANTO 1';
	'MANILA 1 1';
	'MANILA 1 2';
	'MANILA 2 1';
	'OSCEOLA 10 1';
	'OSCEOLA 11 1';
	'OSCEOLA 11 2';
	'OSCEOLA 12 1';
	'WILSON 11 1';
	'BRINKLEY 1 1';
	'BRINKLEY 2 1';
	'BRINKLEY 2 2';
	'CLARENDON 1';
	'COTTON PLANT 1';
	'COTTON PLANT 2';
	'HOLLY GROVE 1';
	'MARVELL 1 1';
	'MARVELL 1 2';
	'MARVELL 2 1';
	'MARVELL 2 2';
	'MOUNT IDA 1 1';
	'MOUNT IDA 1 2';
	'MOUNT IDA 2 1';
	'MOUNT IDA 2 2';
	'NORMAN 1 1';
	'NORMAN 1 2';
	'ODEN 1';
	'ODEN 2';
	'ROSSTON 1';
	'ROSSTON 2';
	'DEER 1';
	'DEER 2';
	'JASPER 23 1';
	'JASPER 23 2';
	'PELSOR 1';
	'CHIDESTER 1';
	'SMACKOVER 1 1';
	'SMACKOVER 1 2';
	'SMACKOVER 2 1';
	'BIGELOW 1';
	'HOUSTON 10 1';
	'HOUSTON 10 2';
	'OLA 1';
	'PERRYVILLE 8 1';
	'PERRYVILLE 8 2';
	'PERRYVILLE 9 1';
	'PERRYVILLE 9 2';
	'PERRYVILLE 10 1';
	'PERRYVILLE 10 2';
	'PLAINVIEW 5 1';
	'PLAINVIEW 5 2';
	'ELAINE 1';
	'HELENA 4 1';
	'HELENA 4 2';
	'HELENA 5 1';
	'HELENA 6 1';
	'WEST HELENA 1 1';
	'WEST HELENA 1 2';
	'WEST HELENA 2 1';
	'WEST HELENA 2 2';
	'WEST HELENA 2 3';
	'WEST HELENA 2 4';
	'WEST HELENA 2 5';
	'WEST HELENA 3 1';
	'DELIGHT 1';
	'MURFREESBORO 20 1';
	'MURFREESBORO 20 2';
	'MURFREESBORO 21 1';
	'HARRISBURG 26 1';
	'HARRISBURG 27 1';
	'HARRISBURG 27 2';
	'MARKED TREE 1 1';
	'MARKED TREE 2 1';
	'TRUMANN 1 1';
	'TRUMANN 1 2';
	'TRUMANN 1 3';
	'TRUMANN 2 1';
	'TRUMANN 2 2';
	'TRUMANN 3 1';
	'TRUMANN 3 2';
	'COVE 1 1';
	'COVE 2 1';
	'MENA 1 1';
	'MENA 1 2';
	'MENA 2 1';
	'MENA 2 2';
	'MENA 2 3';
	'MENA 3 1';
	'MENA 3 2';
	'DOVER 34 1';
	'DOVER 34 2';
	'DOVER 35 1';
	'DOVER 36 1';
	'HECTOR 2 1';
	'HECTOR 2 2';
	'HECTOR 3 1';
	'POTTSVILLE 6 1';
	'POTTSVILLE 6 2';
	'RUSSELLVILLE 12 1';
	'RUSSELLVILLE 13 1';
	'RUSSELLVILLE 13 2';
	'RUSSELLVILLE 14 1';
	'RUSSELLVILLE 15 1';
	'RUSSELLVILLE 15 2';
	'RUSSELLVILLE 16 1';
	'RUSSELLVILLE 17 1';
	'RUSSELLVILLE 17 2';
	'RUSSELLVILLE 18 1';
	'RUSSELLVILLE 19 1';
	'RUSSELLVILLE 19 2';
	'DE VALLS BLUFF 1';
	'DES ARC 1';
	'DES ARC 2';
	'HAZEN 1 1';
	'ALEXANDER 1 1';
	'ALEXANDER 2 1';
	'ALEXANDER 3 1';
	'LITTLE ROCK 3 1';
	'LITTLE ROCK 3 2';
	'LITTLE ROCK 4 1';
	'LITTLE ROCK 5 1';
	'LITTLE ROCK 6 1';
	'LITTLE ROCK 7 1';
	'LITTLE ROCK 8 1';
	'LITTLE ROCK 8 2';
	'LITTLE ROCK 9 1';
	'LITTLE ROCK 9 2';
	'LITTLE ROCK 10 1';
	'LITTLE ROCK 11 1';
	'LITTLE ROCK 12 1';
	'LITTLE ROCK 12 2';
	'LITTLE ROCK 13 1';
	'LITTLE ROCK 14 1';
	'LITTLE ROCK 15 1';
	'LITTLE ROCK 15 2';
	'LITTLE ROCK 16 1';
	'LITTLE ROCK 17 1';
	'LITTLE ROCK 18 1';
	'LITTLE ROCK 19 1';
	'LITTLE ROCK 20 1';
	'LITTLE ROCK 21 1';
	'LITTLE ROCK 21 2';
	'LITTLE ROCK 22 1';
	'LITTLE ROCK 22 2';
	'LITTLE ROCK 22 3';
	'LITTLE ROCK 22 4';
	'LITTLE ROCK 22 5';
	'LITTLE ROCK 23 1';
	'LITTLE ROCK 23 2';
	'LITTLE ROCK 24 1';
	'LITTLE ROCK 24 2';
	'LITTLE ROCK 25 1';
	'LITTLE ROCK 25 2';
	'LITTLE ROCK 25 3';
	'LITTLE ROCK 25 4';
	'LITTLE ROCK 25 5';
	'LITTLE ROCK 25 6';
	'LITTLE ROCK 25 8';
	'LITTLE ROCK 26 1';
	'LITTLE ROCK 27 1';
	'LITTLE ROCK 28 1';
	'LITTLE ROCK 29 1';
	'LITTLE ROCK 30 1';
	'LITTLE ROCK 31 1';
	'LITTLE ROCK 32 1';
	'MABELVALE 1 1';
	'MABELVALE 1 2';
	'MABELVALE 1 3';
	'MABELVALE 1 4';
	'MABELVALE 1 5';
	'MABELVALE 2 1';
	'MABELVALE 3 1';
	'MAUMELLE 1 1';
	'MAUMELLE 1 2';
	'MAUMELLE 2 1';
	'MAUMELLE 2 2';
	'MAUMELLE 3 1';
	'MAUMELLE 4 1';
	'MAUMELLE 4 2';
	'NORTH LITTLE ROCK 1 1';
	'NORTH LITTLE ROCK 2 1';
	'NORTH LITTLE ROCK 3 1';
	'NORTH LITTLE ROCK 4 1';
	'NORTH LITTLE ROCK 5 1';
	'NORTH LITTLE ROCK 5 2';
	'NORTH LITTLE ROCK 5 3';
	'NORTH LITTLE ROCK 6 1';
	'NORTH LITTLE ROCK 6 2';
	'NORTH LITTLE ROCK 7 1';
	'NORTH LITTLE ROCK 7 2';
	'NORTH LITTLE ROCK 8 1';
	'NORTH LITTLE ROCK 9 1';
	'NORTH LITTLE ROCK 10 1';
	'BIGGERS 1';
	'MAYNARD 3 1';
	'MAYNARD 3 2';
	'POCAHONTAS 9 1';
	'POCAHONTAS 9 2';
	'POCAHONTAS 9 3';
	'POCAHONTAS 9 4';
	'POCAHONTAS 9 6';
	'POCAHONTAS 10 1';
	'POCAHONTAS 11 1';
	'BENTON 22 1';
	'BENTON 23 1';
	'BENTON 23 2';
	'BENTON 23 3';
	'BENTON 24 1';
	'BRYANT 3 1';
	'BRYANT 4 1';
	'DANVILLE 37 1';
	'DANVILLE 37 2';
	'DANVILLE 38 1';
	'MANSFIELD 25 1';
	'MANSFIELD 25 2';
	'MANSFIELD 25 3';
	'MANSFIELD 25 4';
	'MANSFIELD 25 5';
	'MANSFIELD 25 7';
	'MANSFIELD 26 1';
	'MANSFIELD 26 2';
	'PARKS 1';
	'WALDRON 2 1';
	'WALDRON 2 2';
	'WALDRON 3 1';
	'WALDRON 3 2';
	'WALDRON 4 1';
	'WALDRON 4 2';
	'HARRIET 1';
	'LESLIE 2 1';
	'LESLIE 2 2';
	'LESLIE 3 1';
	'MARSHALL 34 1';
	'MARSHALL 35 1';
	'MARSHALL 36 1';
	'FORT SMITH 1 1';
	'FORT SMITH 2 1';
	'FORT SMITH 2 2';
	'FORT SMITH 3 1';
	'FORT SMITH 4 1';
	'FORT SMITH 5 1';
	'FORT SMITH 6 1';
	'FORT SMITH 6 2';
	'FORT SMITH 6 3';
	'FORT SMITH 6 4';
	'FORT SMITH 6 5';
	'FORT SMITH 7 1';
	'FORT SMITH 8 1';
	'FORT SMITH 8 2';
	'FORT SMITH 9 1';
	'FORT SMITH 10 1';
	'FORT SMITH 11 1';
	'FORT SMITH 12 1';
	'FORT SMITH 13 1';
	'FORT SMITH 13 2';
	'FORT SMITH 14 1';
	'GREENWOOD 27 1';
	'GREENWOOD 27 2';
	'GREENWOOD 28 1';
	'GREENWOOD 28 2';
	'HACKETT 1 1';
	'HACKETT 2 1';
	'HACKETT 3 1';
	'HACKETT 3 2';
	'LAVACA 1 1';
	'LAVACA 2 1';
	'LAVACA 2 2';
	'DE QUEEN 1 1';
	'DE QUEEN 2 1';
	'DE QUEEN 2 2';
	'DE QUEEN 2 3';
	'DE QUEEN 2 4';
	'DE QUEEN 2 5';
	'DE QUEEN 3 1';
	'HORATIO 1';
	'WILLIFORD 1';
	'TIMBO 1';
	'TIMBO 2';
	'CALION 1';
	'EL DORADO 1 1';
	'EL DORADO 2 1';
	'EL DORADO 3 1';
	'EL DORADO 3 2';
	'EL DORADO 4 1';
	'JUNCTION CITY 1 1';
	'STRONG 3 1';
	'STRONG 4 1';
	'STRONG 4 2';
	'FARMINGTON 33 1';
	'FARMINGTON 34 1';
	'FARMINGTON 34 2';
	'FARMINGTON 35 1';
	'FAYETTEVILLE 48 1';
	'FAYETTEVILLE 48 2';
	'FAYETTEVILLE 48 3';
	'FAYETTEVILLE 49 1';
	'FAYETTEVILLE 50 1';
	'FAYETTEVILLE 51 1';
	'FAYETTEVILLE 51 2';
	'FAYETTEVILLE 52 1';
	'FAYETTEVILLE 52 2';
	'FAYETTEVILLE 53 1';
	'FAYETTEVILLE 54 1';
	'FAYETTEVILLE 54 2';
	'FAYETTEVILLE 55 1';
	'FAYETTEVILLE 55 2';
	'LINCOLN 13 1';
	'LINCOLN 14 1';
	'LINCOLN 14 2';
	'PRAIRIE GROVE 1 1';
	'PRAIRIE GROVE 1 2';
	'PRAIRIE GROVE 2 1';
	'WEST FORK 1 1';
	'WEST FORK 1 2';
	'WEST FORK 2 1';
	'WEST FORK 2 2';
	'BALD KNOB 1 1';
	'BALD KNOB 2 1';
	'BALD KNOB 3 1';
	'BEEBE 1 1';
	'BEEBE 1 2';
	'BEEBE 2 1';
	'BEEBE 3 1';
	'JUDSONIA 1 1';
	'JUDSONIA 2 1';
	'JUDSONIA 3 1';
	'MC RAE 2 1';
	'MC RAE 2 2';
	'ROMANCE 1';
	'AUGUSTA 32 1';
	'BELLEVILLE 31 1';
	'BELLEVILLE 32 1';
	'BELLEVILLE 32 2';
	'HAVANA 7 1';
	'OSCEOLA 13 1';
	'OSCEOLA 13 2';
	'OSCEOLA 13 3';
	'OSCEOLA 13 4';
	'OSCEOLA 13 5';
	'OSCEOLA 13 7';
	'MALVERN 12 1';
	'MALVERN 12 2';
	'MALVERN 12 3';
	'MALVERN 12 4';
	'MALVERN 12 5';
	'MALVERN 12 6';
	'MALVERN 12 7';
	'MALVERN 12 9';
	'FULTON 22 1';
	'FULTON 22 2';
	'FULTON 22 3';
	'FULTON 22 4';
	'FULTON 22 5';
	'FULTON 22 7';
	'PIGGOTT 4 1';
	'PIGGOTT 4 2';
	'PIGGOTT 4 3';
	'PIGGOTT 4 4';
	'PIGGOTT 4 5';
	'PIGGOTT 4 6';
	'PIGGOTT 4 7';
	'PIGGOTT 4 8';
	'PIGGOTT 4 9';
	'PIGGOTT 4 11';
	'PARAGOULD 5 1';
	'PARAGOULD 5 2';
	'PARAGOULD 5 3';
	'PARAGOULD 5 4';
	'PARAGOULD 5 6';
	'ARKANSAS CITY 1 1';
	'ARKANSAS CITY 1 2';
	'MOUNTAIN HOME 5 1';
	'MOUNTAIN HOME 5 2';
	'MOUNTAIN HOME 5 3';
	'MOUNTAIN HOME 5 4';
	'MOUNTAIN HOME 5 6';
	'MORRILTON 4 1';
	'MORRILTON 4 2';
	'MORRILTON 4 3';
	'MORRILTON 4 4';
	'MORRILTON 4 5';
	'MORRILTON 4 6';
	'MORRILTON 4 8';
	'ARKADELPHIA 5 1';
	'ARKADELPHIA 5 2';
	'ARKADELPHIA 5 3';
	'ARKADELPHIA 5 5';
	'LITTLE ROCK 33 1';
	'LITTLE ROCK 33 2';
	'LITTLE ROCK 33 3';
	'LITTLE ROCK 33 4';
	'LITTLE ROCK 33 6';
	'CAMDEN 32 1';
	'CAMDEN 32 2';
	'CAMDEN 32 3';
	'CAMDEN 32 4';
	'CAMDEN 32 6';
	'NEWARK 39 1';
	'NEWARK 39 2';
	'NEWARK 39 3';
	'NEWARK 39 4';
	'NEWARK 39 5';
	'NEWARK 39 6';
	'NEWARK 39 7';
	'NEWARK 39 8';
	'NEWARK 39 10';
	'RUSSELLVILLE 20 1';
	'RUSSELLVILLE 20 2';
	'RUSSELLVILLE 20 3';
	'RUSSELLVILLE 20 4';
	'RUSSELLVILLE 20 5';
	'RUSSELLVILLE 20 6';
	'RUSSELLVILLE 20 8';
	'RUSSELLVILLE 21 1';
	'RUSSELLVILLE 21 2';
	'RUSSELLVILLE 21 3';
	'RUSSELLVILLE 21 4';
	'RUSSELLVILLE 21 5';
	'RUSSELLVILLE 21 6';
	'RUSSELLVILLE 21 7';
	'RUSSELLVILLE 21 8';
	'RUSSELLVILLE 21 10';
	'MABELVALE 4 1';
	'MABELVALE 4 2';
	'MURFREESBORO 22 1';
	'MURFREESBORO 22 2';
	'HEBER SPRINGS 4 1';
	'HEBER SPRINGS 4 2';
	'HEBER SPRINGS 4 3';
	'HEBER SPRINGS 4 5';
	'PINE BLUFF 9 1';
	'PINE BLUFF 9 2';
	'PINE BLUFF 9 3';
	'PINE BLUFF 9 4';
	'PINE BLUFF 9 5';
	'PINE BLUFF 9 6';
	'PINE BLUFF 9 8';
	'GENTRY 2 1';
	'GENTRY 2 2';
	'GENTRY 2 3';
	'GENTRY 2 4';
	'GENTRY 2 5';
	'GENTRY 2 6';
	'GENTRY 2 7';
	'GENTRY 2 8';
	'GENTRY 2 10';
	'EL DORADO 5 1';
	'EL DORADO 5 2';
	'EL DORADO 5 3';
	'EL DORADO 5 4';
	'EL DORADO 5 5';
	'EL DORADO 5 6';
	'EL DORADO 5 7';
	'EL DORADO 5 8';
	'EL DORADO 5 9';
	'EL DORADO 5 10';
	'EL DORADO 5 11';
	'EL DORADO 5 13';
	'DELL 1';
	'DELL 2';
	'DELL 3';
	'DELL 4';
	'DELL 5';
	'DELL 6';
	'DELL 7';
	'DELL 8';
	'DELL 9';
	'DELL 10';
	'DELL 11';
	'DELL 13';
	'EUREKA SPRINGS 4 1';
	'EUREKA SPRINGS 4 2';
	'EUREKA SPRINGS 4 3';
	'EUREKA SPRINGS 4 4';
	'EUREKA SPRINGS 4 5';
	'EUREKA SPRINGS 4 6';
	'EUREKA SPRINGS 4 8';
	'ROYAL 5 1';
	'ROYAL 5 2';
	'ROYAL 5 3';
	'ROYAL 5 4';
	'ROYAL 5 5';
	'ROYAL 5 7';
	'VAN BUREN 11 1';
	'VAN BUREN 11 2';
	'MAYFLOWER 3 1';
	'MAYFLOWER 3 2';
	'MAYFLOWER 3 3';
	'MAYFLOWER 3 4';
	'MAYFLOWER 3 6';
	'MOUNTAIN HOME 6 1';
	'MOUNTAIN HOME 6 2';
	'MOUNTAIN HOME 6 3';
	'MOUNTAIN HOME 6 4';
	'MOUNTAIN HOME 6 5';
	'MOUNTAIN HOME 6 6';
	'MOUNTAIN HOME 6 7';
	'MOUNTAIN HOME 6 8';
	'MOUNTAIN HOME 6 9';
	'MOUNTAIN HOME 6 10';
	'MOUNTAIN HOME 6 12';
	'OZARK 11 1';
	'OZARK 11 2';
	'OZARK 11 3';
	'OZARK 11 4';
	'OZARK 11 6';
	'NORTH LITTLE ROCK 11 1';
	'NORTH LITTLE ROCK 11 2';
	'PARAGOULD 6 1';
	'PARAGOULD 6 2';
	'PARAGOULD 6 3';
	'PARAGOULD 6 4';
	'PARAGOULD 6 5';
	'PARAGOULD 6 7';
	'HOT SPRINGS NATIONAL PARK 9 1';
	'HOT SPRINGS NATIONAL PARK 9 2';
	'HOT SPRINGS NATIONAL PARK 9 3';
	'HOT SPRINGS NATIONAL PARK 9 4';
	'HOT SPRINGS NATIONAL PARK 9 5';
	'HOT SPRINGS NATIONAL PARK 9 7';
	'ARKADELPHIA 6 1';
	'ARKADELPHIA 6 2';
	'ELKINS 6 1';
	'ELKINS 6 2';
	'ELKINS 6 3';
	'ELKINS 6 4';
	'ELKINS 6 5';
	'ELKINS 6 7';
	'AUGUSTA 33 1';
	'AUGUSTA 33 2';
	'AUGUSTA 33 3';
	'AUGUSTA 33 4';
	'AUGUSTA 33 5';
	'AUGUSTA 33 6';
	'AUGUSTA 33 8';
	'MALVERN 13 1';
	'MALVERN 13 2';
	'MALVERN 13 3';
	'MALVERN 13 4';
	'MALVERN 13 5';
	'MALVERN 13 6';
	'MALVERN 13 7';
	'MALVERN 13 9';
	'DUMAS 3 1';
	'DUMAS 3 2';
	'DUMAS 3 3';
	'DUMAS 3 5';
	'JONESBORO 20 1';
	'JONESBORO 20 2';
	'JONESBORO 20 3';
	'JONESBORO 20 4';
	'JONESBORO 20 5';
	'JONESBORO 20 6';
	'JONESBORO 20 7';
	'JONESBORO 20 8';
	'JONESBORO 20 9';
	'JONESBORO 20 10';
	'JONESBORO 20 12';
	'FULTON 23 1';
	'FULTON 23 2';
	'FULTON 23 3';
	'REDFIELD 3 1';
	'REDFIELD 3 2';
	'REDFIELD 3 3';
	'REDFIELD 3 4';
	'REDFIELD 3 5';
	'REDFIELD 3 6';
	'REDFIELD 3 8';
	'OZARK 12 1';
	'OZARK 12 2';
	'OZARK 12 3';
	'OZARK 12 4';
	'OZARK 12 5';
	'OZARK 12 6';
	'OZARK 12 7';
	'OZARK 12 8';
	'OZARK 12 10';
	'CHURCH POINT 1 1';
	'CHURCH POINT 1 2';
	'CHURCH POINT 2 1';
	'CHURCH POINT 3 1';
	'CROWLEY 1 1';
	'CROWLEY 2 1';
	'CROWLEY 3 1';
	'CROWLEY 3 2';
	'DUSON 1';
	'DUSON 2';
	'EUNICE 1 1';
	'EUNICE 1 2';
	'EUNICE 2 1';
	'EUNICE 2 2';
	'EUNICE 3 1';
	'EUNICE 3 2';
	'EUNICE 4 1';
	'IOTA 1';
	'JENNINGS 2 1';
	'JENNINGS 2 2';
	'JENNINGS 3 1';
	'JENNINGS 4 1';
	'MORSE 1';
	'RAYNE 1 1';
	'RAYNE 2 1';
	'RAYNE 3 1';
	'RAYNE 3 2';
	'SCOTT 2 1';
	'ELTON 1';
	'KINDER 1 1';
	'KINDER 2 1';
	'KINDER 2 2';
	'OAKDALE 5 1';
	'OAKDALE 6 1';
	'OAKDALE 6 2';
	'OAKDALE 7 1';
	'OBERLIN 3 1';
	'OBERLIN 3 2';
	'PITKIN 1';
	'PITKIN 2';
	'RAGLEY 1';
	'DONALDSONVILLE 1';
	'GEISMAR 1 1';
	'GONZALES 1 1';
	'GONZALES 2 1';
	'GONZALES 2 2';
	'GONZALES 2 3';
	'GONZALES 2 4';
	'GONZALES 2 5';
	'GONZALES 3 1';
	'GONZALES 4 1';
	'PRAIRIEVILLE 1 1';
	'PRAIRIEVILLE 2 1';
	'PRAIRIEVILLE 3 1';
	'PRAIRIEVILLE 4 1';
	'SAINT AMANT 1 1';
	'SAINT AMANT 1 2';
	'SAINT AMANT 2 1';
	'BELLE ROSE 1';
	'MORGAN CITY 1 1';
	'MORGAN CITY 2 1';
	'MORGAN CITY 3 1';
	'MORGAN CITY 4 1';
	'MORGAN CITY 4 2';
	'NAPOLEONVILLE 1';
	'PIERRE PART 1 1';
	'PIERRE PART 2 1';
	'THIBODAUX 1 1';
	'THIBODAUX 2 1';
	'THIBODAUX 2 2';
	'THIBODAUX 2 3';
	'THIBODAUX 3 1';
	'THIBODAUX 4 1';
	'BUNKIE 1 1';
	'BUNKIE 2 1';
	'BUNKIE 2 2';
	'COTTONPORT 1 1';
	'COTTONPORT 2 1';
	'COTTONPORT 2 2';
	'DEVILLE 1 1';
	'DEVILLE 1 2';
	'DEVILLE 2 1';
	'HESSMER 1';
	'MARKSVILLE 1 1';
	'MARKSVILLE 2 1';
	'MARKSVILLE 3 1';
	'MARKSVILLE 3 2';
	'MOREAUVILLE 1';
	'PINEVILLE 10 1';
	'PINEVILLE 11 1';
	'PINEVILLE 12 1';
	'PINEVILLE 12 2';
	'PINEVILLE 13 1';
	'SIMMESPORT 1 1';
	'SIMMESPORT 2 1';
	'DEQUINCY 1';
	'DEQUINCY 2';
	'DEQUINCY 3';
	'DEQUINCY 4';
	'DEQUINCY 5';
	'DEQUINCY 7';
	'DERIDDER 1 1';
	'DERIDDER 1 2';
	'DERIDDER 2 1';
	'DERIDDER 2 2';
	'DERIDDER 2 3';
	'DERIDDER 2 4';
	'DERIDDER 2 5';
	'DERIDDER 2 7';
	'DERIDDER 3 1';
	'DERIDDER 4 1';
	'DERIDDER 4 2';
	'LONGVILLE 2 1';
	'MERRYVILLE 1';
	'MERRYVILLE 2';
	'STARKS 1';
	'STARKS 2';
	'ARCADIA 11 1';
	'ARCADIA 12 1';
	'ARCADIA 12 2';
	'HEFLIN 4 1';
	'JONESBORO 21 1';
	'JONESBORO 22 1';
	'JONESBORO 23 1';
	'JONESBORO 23 2';
	'MINDEN 2 1';
	'MINDEN 3 1';
	'MINDEN 3 2';
	'MINDEN 3 3';
	'MINDEN 3 4';
	'MINDEN 3 5';
	'MINDEN 3 7';
	'MINDEN 4 1';
	'MINDEN 4 2';
	'RINGGOLD 7 1';
	'RINGGOLD 8 1';
	'SALINE 3 1';
	'BENTON 25 1';
	'BENTON 26 1';
	'BENTON 27 1';
	'BENTON 27 2';
	'BOSSIER CITY 1 1';
	'BOSSIER CITY 1 2';
	'BOSSIER CITY 2 1';
	'BOSSIER CITY 3 1';
	'BOSSIER CITY 3 2';
	'BOSSIER CITY 3 3';
	'BOSSIER CITY 4 1';
	'BOSSIER CITY 4 2';
	'BOSSIER CITY 5 1';
	'BOSSIER CITY 5 2';
	'BOSSIER CITY 6 1';
	'BOSSIER CITY 6 2';
	'BOSSIER CITY 6 3';
	'BOSSIER CITY 6 4';
	'BOSSIER CITY 6 5';
	'BOSSIER CITY 7 1';
	'BOSSIER CITY 7 2';
	'BOSSIER CITY 8 1';
	'BOSSIER CITY 8 2';
	'DOYLINE 1';
	'DOYLINE 2';
	'HAUGHTON 1 1';
	'HAUGHTON 1 2';
	'HAUGHTON 2 1';
	'HAUGHTON 3 1';
	'PLAIN DEALING 1';
	'PRINCETON 29 1';
	'PRINCETON 29 2';
	'SHREVEPORT 1 1';
	'SHREVEPORT 2 1';
	'SHREVEPORT 3 1';
	'SHREVEPORT 3 2';
	'SHREVEPORT 4 1';
	'SHREVEPORT 4 2';
	'SHREVEPORT 5 1';
	'SHREVEPORT 6 1';
	'SHREVEPORT 7 1';
	'SHREVEPORT 7 2';
	'SHREVEPORT 8 1';
	'SPRINGHILL 1 1';
	'SPRINGHILL 1 2';
	'SPRINGHILL 2 1';
	'KEITHVILLE 1 1';
	'KEITHVILLE 1 2';
	'KEITHVILLE 2 1';
	'KEITHVILLE 3 1';
	'OIL CITY 5 1';
	'SHREVEPORT 9 1';
	'SHREVEPORT 10 1';
	'SHREVEPORT 11 1';
	'SHREVEPORT 11 2';
	'SHREVEPORT 11 3';
	'SHREVEPORT 12 1';
	'SHREVEPORT 13 1';
	'SHREVEPORT 14 1';
	'SHREVEPORT 15 1';
	'SHREVEPORT 16 1';
	'SHREVEPORT 16 2';
	'SHREVEPORT 17 1';
	'SHREVEPORT 18 1';
	'SHREVEPORT 19 1';
	'SHREVEPORT 20 1';
	'SHREVEPORT 21 1';
	'SHREVEPORT 22 1';
	'SHREVEPORT 23 1';
	'SHREVEPORT 24 1';
	'SHREVEPORT 25 1';
	'SHREVEPORT 25 2';
	'SHREVEPORT 25 3';
	'SHREVEPORT 26 1';
	'SHREVEPORT 27 1';
	'VIVIAN 1 1';
	'VIVIAN 2 1';
	'VIVIAN 2 2';
	'BELL CITY 1';
	'BELL CITY 2';
	'BELL CITY 3';
	'BELL CITY 4';
	'BELL CITY 5';
	'BELL CITY 7';
	'IOWA 1 1';
	'IOWA 2 1';
	'IOWA 2 2';
	'LAKE CHARLES 1 1';
	'LAKE CHARLES 1 2';
	'LAKE CHARLES 2 1';
	'LAKE CHARLES 3 1';
	'LAKE CHARLES 4 1';
	'LAKE CHARLES 5 1';
	'LAKE CHARLES 6 1';
	'LAKE CHARLES 7 1';
	'LAKE CHARLES 8 1';
	'LAKE CHARLES 8 2';
	'LAKE CHARLES 9 1';
	'LAKE CHARLES 9 2';
	'LAKE CHARLES 10 1';
	'LAKE CHARLES 10 2';
	'LAKE CHARLES 11 1';
	'LAKE CHARLES 12 1';
	'LAKE CHARLES 13 1';
	'LAKE CHARLES 13 2';
	'LAKE CHARLES 14 1';
	'LAKE CHARLES 15 1';
	'LAKE CHARLES 15 2';
	'LAKE CHARLES 16 1';
	'LAKE CHARLES 16 2';
	'LAKE CHARLES 17 1';
	'SULPHUR 1 1';
	'SULPHUR 2 1';
	'SULPHUR 2 2';
	'SULPHUR 2 3';
	'SULPHUR 2 4';
	'SULPHUR 2 5';
	'SULPHUR 2 7';
	'SULPHUR 3 1';
	'SULPHUR 3 2';
	'SULPHUR 4 1';
	'SULPHUR 5 1';
	'SULPHUR 6 1';
	'SULPHUR 7 1';
	'SULPHUR 7 2';
	'VINTON 8 1';
	'VINTON 9 1';
	'COLUMBIA 79 1';
	'COLUMBIA 80 1';
	'COLUMBIA 81 1';
	'COLUMBIA 81 2';
	'GRAYSON 4 1';
	'OLLA 1';
	'CAMERON 8 1';
	'GUEYDAN 1';
	'GUEYDAN 2';
	'LAKE ARTHUR 1';
	'HARRISONBURG 12 1';
	'JONESVILLE 6 1';
	'BERNICE 1';
	'HAYNESVILLE 1';
	'HOMER 5 1';
	'HOMER 6 1';
	'HOMER 7 1';
	'FERRIDAY 1 1';
	'FERRIDAY 1 2';
	'FERRIDAY 1 3';
	'FERRIDAY 2 1';
	'FERRIDAY 3 1';
	'FERRIDAY 3 2';
	'FERRIDAY 3 3';
	'VIDALIA 4 1';
	'VIDALIA 4 2';
	'CONVERSE 2 1';
	'LOGANSPORT 7 1';
	'MANSFIELD 27 1';
	'MANSFIELD 27 2';
	'MANSFIELD 28 1';
	'MANSFIELD 28 2';
	'STONEWALL 1 1';
	'BAKER 3 1';
	'BAKER 4 1';
	'BAKER 5 1';
	'BAKER 5 2';
	'BAKER 5 3';
	'BAKER 5 4';
	'BAKER 5 5';
	'BAKER 5 7';
	'BATON ROUGE 1 1';
	'BATON ROUGE 1 2';
	'BATON ROUGE 1 3';
	'BATON ROUGE 2 1';
	'BATON ROUGE 3 1';
	'BATON ROUGE 3 2';
	'BATON ROUGE 4 1';
	'BATON ROUGE 4 2';
	'BATON ROUGE 5 1';
	'BATON ROUGE 6 1';
	'BATON ROUGE 7 1';
	'BATON ROUGE 8 1';
	'BATON ROUGE 9 1';
	'BATON ROUGE 9 2';
	'BATON ROUGE 10 1';
	'BATON ROUGE 10 2';
	'BATON ROUGE 11 1';
	'BATON ROUGE 12 1';
	'BATON ROUGE 13 1';
	'BATON ROUGE 13 2';
	'BATON ROUGE 14 1';
	'BATON ROUGE 15 1';
	'BATON ROUGE 15 2';
	'BATON ROUGE 16 1';
	'BATON ROUGE 16 2';
	'BATON ROUGE 17 1';
	'BATON ROUGE 17 2';
	'BATON ROUGE 18 1';
	'BATON ROUGE 18 2';
	'BATON ROUGE 19 1';
	'BATON ROUGE 20 1';
	'BATON ROUGE 21 1';
	'BATON ROUGE 21 2';
	'BATON ROUGE 22 1';
	'BATON ROUGE 22 2';
	'BATON ROUGE 23 1';
	'BATON ROUGE 24 1';
	'BATON ROUGE 24 2';
	'BATON ROUGE 25 1';
	'BATON ROUGE 25 2';
	'BATON ROUGE 26 1';
	'BATON ROUGE 26 2';
	'BATON ROUGE 27 1';
	'BATON ROUGE 27 2';
	'BATON ROUGE 27 3';
	'BATON ROUGE 28 1';
	'BATON ROUGE 29 1';
	'BATON ROUGE 30 1';
	'BATON ROUGE 31 1';
	'BATON ROUGE 31 2';
	'BATON ROUGE 32 1';
	'BATON ROUGE 32 2';
	'BATON ROUGE 33 1';
	'BATON ROUGE 34 1';
	'BATON ROUGE 35 1';
	'CLINTON 60 1';
	'CLINTON 60 2';
	'CLINTON 61 1';
	'GREENWELL SPRINGS 1 1';
	'GREENWELL SPRINGS 2 1';
	'GREENWELL SPRINGS 2 2';
	'JACKSON 71 1';
	'JACKSON 72 1';
	'JACKSON 72 2';
	'JACKSON 72 3';
	'SLAUGHTER 1';
	'SLAUGHTER 2';
	'ZACHARY 1 1';
	'ZACHARY 2 1';
	'ZACHARY 3 1';
	'ZACHARY 3 2';
	'ZACHARY 4 1';
	'LAKE PROVIDENCE 1 1';
	'LAKE PROVIDENCE 2 1';
	'LAKE PROVIDENCE 2 2';
	'LAKE PROVIDENCE 2 3';
	'MAMOU 1 1';
	'MAMOU 2 1';
	'MAMOU 2 2';
	'VILLE PLATTE 1 1';
	'VILLE PLATTE 2 1';
	'VILLE PLATTE 3 1';
	'DELHI 4 1';
	'DELHI 4 2';
	'DELHI 5 1';
	'GILBERT 7 1';
	'GILBERT 7 2';
	'WINNSBORO 3 1';
	'WINNSBORO 4 1';
	'WINNSBORO 4 2';
	'WINNSBORO 4 3';
	'WINNSBORO 5 1';
	'WINNSBORO 5 2';
	'WISNER 1 1';
	'COLFAX 8 1';
	'COLFAX 8 2';
	'DRY PRONG 1 1';
	'DRY PRONG 2 1';
	'DRY PRONG 2 2';
	'GEORGETOWN 27 1';
	'MONTGOMERY 34 1';
	'MONTGOMERY 35 1';
	'POLLOCK 1 1';
	'POLLOCK 1 2';
	'POLLOCK 1 3';
	'POLLOCK 2 1';
	'POLLOCK 3 1';
	'BROUSSARD 1 1';
	'BROUSSARD 2 1';
	'BROUSSARD 2 2';
	'ERATH 1';
	'JEANERETTE 1 1';
	'JEANERETTE 2 1';
	'NEW IBERIA 1 1';
	'NEW IBERIA 2 1';
	'NEW IBERIA 3 1';
	'NEW IBERIA 3 2';
	'NEW IBERIA 3 3';
	'NEW IBERIA 4 1';
	'NEW IBERIA 5 1';
	'NEW IBERIA 5 2';
	'NEW IBERIA 6 1';
	'NEW IBERIA 7 1';
	'NEW IBERIA 7 2';
	'NEW IBERIA 8 1';
	'NEW IBERIA 8 2';
	'SAINT MARTINVILLE 1 1';
	'SAINT MARTINVILLE 2 1';
	'YOUNGSVILLE 5 1';
	'YOUNGSVILLE 6 1';
	'MARINGOUIN 1';
	'PLAQUEMINE 1 1';
	'PLAQUEMINE 2 1';
	'PLAQUEMINE 3 1';
	'PLAQUEMINE 3 2';
	'PLAQUEMINE 4 1';
	'PLAQUEMINE 4 2';
	'CHATHAM 9 1';
	'CHOUDRANT 1';
	'EROS 1';
	'RUSTON 1 1';
	'RUSTON 1 2';
	'RUSTON 1 3';
	'RUSTON 2 1';
	'RUSTON 2 2';
	'RUSTON 3 1';
	'RUSTON 3 2';
	'RUSTON 4 1';
	'RUSTON 4 2';
	'WELSH 1 1';
	'WELSH 2 1';
	'WELSH 3 1';
	'GRAND ISLE 3 1';
	'GRAND ISLE 3 2';
	'GRETNA 4 1';
	'GRETNA 5 1';
	'GRETNA 6 1';
	'GRETNA 7 1';
	'HARVEY 3 1';
	'HARVEY 4 1';
	'HARVEY 4 2';
	'HARVEY 5 1';
	'KENNER 1 1';
	'KENNER 2 1';
	'KENNER 3 1';
	'KENNER 4 1';
	'KENNER 5 1';
	'KENNER 5 2';
	'KENNER 6 1';
	'KENNER 7 1';
	'KENNER 7 2';
	'MARRERO 1 1';
	'MARRERO 2 1';
	'MARRERO 2 2';
	'MARRERO 2 3';
	'MARRERO 3 1';
	'MARRERO 4 1';
	'MARRERO 5 1';
	'METAIRIE 1 1';
	'METAIRIE 1 2';
	'METAIRIE 2 1';
	'METAIRIE 3 1';
	'METAIRIE 4 1';
	'METAIRIE 5 1';
	'METAIRIE 6 1';
	'METAIRIE 7 1';
	'METAIRIE 7 2';
	'METAIRIE 7 3';
	'METAIRIE 8 1';
	'METAIRIE 8 2';
	'METAIRIE 9 1';
	'METAIRIE 10 1';
	'METAIRIE 11 1';
	'METAIRIE 11 2';
	'WESTWEGO 1 1';
	'WESTWEGO 2 1';
	'JENA 1';
	'BREAUX BRIDGE 1 1';
	'BREAUX BRIDGE 1 2';
	'BREAUX BRIDGE 2 1';
	'BREAUX BRIDGE 3 1';
	'BREAUX BRIDGE 3 2';
	'BREAUX BRIDGE 4 1';
	'CARENCRO 1 1';
	'CARENCRO 1 2';
	'CARENCRO 2 1';
	'CARENCRO 3 1';
	'LAFAYETTE 20 1';
	'LAFAYETTE 20 2';
	'LAFAYETTE 21 1';
	'LAFAYETTE 22 1';
	'LAFAYETTE 23 1';
	'LAFAYETTE 24 1';
	'LAFAYETTE 24 2';
	'LAFAYETTE 25 1';
	'LAFAYETTE 26 1';
	'LAFAYETTE 26 2';
	'LAFAYETTE 27 1';
	'LAFAYETTE 27 2';
	'LAFAYETTE 27 3';
	'LAFAYETTE 28 1';
	'LAFAYETTE 29 1';
	'LAFAYETTE 30 1';
	'LAFAYETTE 30 2';
	'LAFAYETTE 31 1';
	'LAFAYETTE 31 2';
	'LAFAYETTE 32 1';
	'LAFAYETTE 33 1';
	'LAFAYETTE 33 2';
	'MAURICE 1';
	'BOURG 1';
	'BOURG 2';
	'CUT OFF 1 1';
	'CUT OFF 2 1';
	'CUT OFF 3 1';
	'CUT OFF 3 2';
	'CUT OFF 3 3';
	'DES ALLEMANDS 1 1';
	'DES ALLEMANDS 1 2';
	'DES ALLEMANDS 2 1';
	'DES ALLEMANDS 2 2';
	'GALLIANO 1 1';
	'GALLIANO 2 1';
	'GOLDEN MEADOW 1';
	'GRAY 7 1';
	'HOUMA 1 1';
	'HOUMA 1 2';
	'HOUMA 2 1';
	'HOUMA 3 1';
	'HOUMA 4 1';
	'LAROSE 1';
	'LOCKPORT 13 1';
	'LOCKPORT 14 1';
	'MONTEGUT 1';
	'RACELAND 1 1';
	'RACELAND 1 2';
	'RACELAND 2 1';
	'DOWNSVILLE 2 1';
	'GRAMBLING 1';
	'GRAMBLING 2';
	'DENHAM SPRINGS 1 1';
	'DENHAM SPRINGS 1 2';
	'DENHAM SPRINGS 1 3';
	'DENHAM SPRINGS 2 1';
	'DENHAM SPRINGS 3 1';
	'DENHAM SPRINGS 4 1';
	'DENHAM SPRINGS 4 2';
	'DENHAM SPRINGS 5 1';
	'DENHAM SPRINGS 6 1';
	'DENHAM SPRINGS 6 2';
	'DENHAM SPRINGS 7 1';
	'DENHAM SPRINGS 8 1';
	'DENHAM SPRINGS 8 2';
	'HAMMOND 13 1';
	'HAMMOND 14 1';
	'HAMMOND 15 1';
	'HAMMOND 15 2';
	'HAMMOND 15 3';
	'HAMMOND 16 1';
	'HOLDEN 12 1';
	'HOLDEN 12 2';
	'INDEPENDENCE 38 1';
	'INDEPENDENCE 38 2';
	'INDEPENDENCE 39 1';
	'INDEPENDENCE 39 2';
	'LIVINGSTON 7 1';
	'LIVINGSTON 8 1';
	'LIVINGSTON 9 1';
	'SPRINGFIELD 110 1';
	'SPRINGFIELD 111 1';
	'TICKFAW 1 1';
	'TICKFAW 2 1';
	'TICKFAW 2 2';
	'WALKER 6 1';
	'WALKER 7 1';
	'WALKER 8 1';
	'WALKER 9 1';
	'WALKER 9 2';
	'TALLULAH 1 1';
	'TALLULAH 1 2';
	'TALLULAH 2 1';
	'TALLULAH 3 1';
	'BASTROP 1 1';
	'BASTROP 2 1';
	'BASTROP 3 1';
	'MER ROUGE 1';
	'CAMPTI 1';
	'CAMPTI 2';
	'COUSHATTA 1 1';
	'COUSHATTA 2 1';
	'COUSHATTA 2 2';
	'COUSHATTA 3 1';
	'COUSHATTA 3 2';
	'LENA 4 1';
	'NATCHITOCHES 1 1';
	'NATCHITOCHES 1 2';
	'NATCHITOCHES 2 1';
	'NATCHITOCHES 3 1';
	'NATCHITOCHES 3 2';
	'NATCHITOCHES 3 3';
	'PROVENCAL 1';
	'ROBELINE 1';
	'NEW ORLEANS 1 1';
	'NEW ORLEANS 2 1';
	'NEW ORLEANS 2 2';
	'NEW ORLEANS 2 3';
	'NEW ORLEANS 3 1';
	'NEW ORLEANS 4 1';
	'NEW ORLEANS 5 1';
	'NEW ORLEANS 5 2';
	'NEW ORLEANS 6 1';
	'NEW ORLEANS 7 1';
	'NEW ORLEANS 8 1';
	'NEW ORLEANS 9 1';
	'NEW ORLEANS 10 1';
	'NEW ORLEANS 10 2';
	'NEW ORLEANS 11 1';
	'NEW ORLEANS 11 2';
	'NEW ORLEANS 12 1';
	'NEW ORLEANS 12 2';
	'NEW ORLEANS 12 3';
	'NEW ORLEANS 13 1';
	'NEW ORLEANS 14 1';
	'NEW ORLEANS 15 1';
	'NEW ORLEANS 16 1';
	'NEW ORLEANS 17 1';
	'NEW ORLEANS 18 1';
	'NEW ORLEANS 19 1';
	'NEW ORLEANS 19 2';
	'NEW ORLEANS 20 1';
	'NEW ORLEANS 21 1';
	'NEW ORLEANS 21 2';
	'NEW ORLEANS 22 1';
	'NEW ORLEANS 23 1';
	'NEW ORLEANS 24 1';
	'NEW ORLEANS 25 1';
	'NEW ORLEANS 25 2';
	'NEW ORLEANS 26 1';
	'CALHOUN 8 1';
	'CALHOUN 8 2';
	'CALHOUN 9 1';
	'MONROE 48 1';
	'MONROE 49 1';
	'MONROE 49 2';
	'MONROE 50 1';
	'MONROE 51 1';
	'MONROE 51 2';
	'MONROE 52 1';
	'MONROE 53 1';
	'MONROE 54 1';
	'MONROE 55 1';
	'MONROE 55 2';
	'MONROE 56 1';
	'MONROE 57 1';
	'MONROE 58 1';
	'MONROE 58 2';
	'WEST MONROE 2 1';
	'WEST MONROE 3 1';
	'WEST MONROE 4 1';
	'WEST MONROE 4 2';
	'WEST MONROE 5 1';
	'WEST MONROE 6 1';
	'WEST MONROE 6 2';
	'WEST MONROE 7 1';
	'WEST MONROE 8 1';
	'WEST MONROE 9 1';
	'BELLE CHASSE 1 1';
	'BELLE CHASSE 2 1';
	'BURAS 1 1';
	'BURAS 1 2';
	'PORT SULPHUR 1';
	'JARREAU 1 1';
	'MORGANZA 1';
	'MORGANZA 2';
	'NEW ROADS 1 1';
	'NEW ROADS 2 1';
	'ALEXANDRIA 35 1';
	'ALEXANDRIA 36 1';
	'ALEXANDRIA 36 2';
	'ALEXANDRIA 37 1';
	'ALEXANDRIA 37 2';
	'ALEXANDRIA 38 1';
	'ALEXANDRIA 38 2';
	'ALEXANDRIA 39 1';
	'ALEXANDRIA 40 1';
	'ALEXANDRIA 41 1';
	'ALEXANDRIA 41 2';
	'ALEXANDRIA 42 1';
	'ALEXANDRIA 43 1';
	'BOYCE 2 1';
	'BOYCE 2 2';
	'BOYCE 3 1';
	'BOYCE 3 2';
	'GLENMORA 1 1';
	'GLENMORA 2 1';
	'HINESTON 1';
	'LECOMPTE 1';
	'RAYVILLE 1 1';
	'RAYVILLE 2 1';
	'RAYVILLE 3 1';
	'ANACOCO 1 1';
	'ANACOCO 2 1';
	'ANACOCO 2 2';
	'HORNBECK 1';
	'HORNBECK 2';
	'MANY 1 1';
	'MANY 2 1';
	'ZWOLLE 1 1';
	'ZWOLLE 1 2';
	'ZWOLLE 2 1';
	'SAINT BERNARD 1';
	'VIOLET 1';
	'DESTREHAN 1';
	'HAHNVILLE 1 1';
	'LA PLACE 1 1';
	'LA PLACE 2 1';
	'LA PLACE 2 2';
	'LA PLACE 3 1';
	'LA PLACE 4 1';
	'LULING 1 1';
	'LULING 2 1';
	'LULING 2 2';
	'SAINT ROSE 1';
	'SAINT ROSE 2';
	'SAINT ROSE 3';
	'SAINT ROSE 4';
	'SAINT ROSE 5';
	'SAINT ROSE 7';
	'AMITE 1 1';
	'AMITE 2 1';
	'GREENSBURG 14 1';
	'KENTWOOD 1 1';
	'KENTWOOD 2 1';
	'KENTWOOD 2 2';
	'KENTWOOD 2 3';
	'KENTWOOD 3 1';
	'KENTWOOD 3 2';
	'KENTWOOD 3 3';
	'KENTWOOD 3 4';
	'KENTWOOD 3 5';
	'LUTCHER 1';
	'LUTCHER 2';
	'SAINT JAMES 7 1';
	'VACHERIE 1 1';
	'VACHERIE 2 1';
	'VACHERIE 2 2';
	'ARNAUDVILLE 1';
	'ARNAUDVILLE 2';
	'MELVILLE 2 1';
	'OPELOUSAS 1 1';
	'OPELOUSAS 2 1';
	'OPELOUSAS 3 1';
	'OPELOUSAS 4 1';
	'OPELOUSAS 4 2';
	'OPELOUSAS 4 3';
	'PORT BARRE 1';
	'WASHINGTON 78 1';
	'PATTERSON 3 1';
	'PATTERSON 4 1';
	'PATTERSON 4 2';
	'FRANKLIN 68 1';
	'FRANKLIN 69 1';
	'FRANKLIN 70 1';
	'ABITA SPRINGS 1';
	'BOGALUSA 1 1';
	'BOGALUSA 1 2';
	'BOGALUSA 2 1';
	'BOGALUSA 3 1';
	'BOGALUSA 3 2';
	'BOGALUSA 4 1';
	'COVINGTON 27 1';
	'COVINGTON 27 2';
	'COVINGTON 28 1';
	'COVINGTON 28 2';
	'COVINGTON 29 1';
	'COVINGTON 30 1';
	'COVINGTON 31 1';
	'COVINGTON 32 1';
	'COVINGTON 33 1';
	'COVINGTON 33 2';
	'COVINGTON 33 3';
	'COVINGTON 33 4';
	'COVINGTON 33 5';
	'COVINGTON 33 7';
	'COVINGTON 34 1';
	'COVINGTON 34 2';
	'FOLSOM 1';
	'FOLSOM 2';
	'LACOMBE 1 1';
	'LACOMBE 2 1';
	'MADISONVILLE 6 1';
	'MADISONVILLE 7 1';
	'MADISONVILLE 8 1';
	'MANDEVILLE 1 1';
	'MANDEVILLE 2 1';
	'MANDEVILLE 2 2';
	'MANDEVILLE 2 3';
	'MANDEVILLE 3 1';
	'MANDEVILLE 4 1';
	'MANDEVILLE 5 1';
	'MANDEVILLE 6 1';
	'MANDEVILLE 6 2';
	'PEARL RIVER 5 1';
	'PEARL RIVER 5 2';
	'PEARL RIVER 5 3';
	'PEARL RIVER 6 1';
	'PEARL RIVER 6 2';
	'PEARL RIVER 7 1';
	'PEARL RIVER 7 2';
	'SLIDELL 1 1';
	'SLIDELL 2 1';
	'SLIDELL 3 1';
	'SLIDELL 3 2';
	'SLIDELL 3 3';
	'SLIDELL 4 1';
	'SLIDELL 4 2';
	'SLIDELL 5 1';
	'SLIDELL 6 1';
	'SLIDELL 7 1';
	'SLIDELL 8 1';
	'SLIDELL 9 1';
	'SLIDELL 9 2';
	'SLIDELL 9 3';
	'HAMMOND 17 1';
	'HAMMOND 17 2';
	'HAMMOND 18 1';
	'HAMMOND 19 1';
	'LORANGER 1';
	'LORANGER 2';
	'PONCHATOULA 1 1';
	'PONCHATOULA 1 2';
	'PONCHATOULA 2 1';
	'PONCHATOULA 3 1';
	'PONCHATOULA 4 1';
	'PONCHATOULA 4 2';
	'NEWELLTON 1';
	'SAINT JOSEPH 32 1';
	'WATERPROOF 1';
	'CHAUVIN 1 1';
	'CHAUVIN 1 2';
	'CHAUVIN 2 1';
	'HOUMA 5 1';
	'HOUMA 6 1';
	'HOUMA 7 1';
	'HOUMA 7 2';
	'HOUMA 8 1';
	'HOUMA 9 1';
	'HOUMA 10 1';
	'HOUMA 10 2';
	'HOUMA 11 1';
	'SCHRIEVER 1';
	'SCHRIEVER 2';
	'FARMERVILLE 1 1';
	'FARMERVILLE 2 1';
	'FARMERVILLE 2 2';
	'FARMERVILLE 2 3';
	'FARMERVILLE 2 4';
	'FARMERVILLE 2 5';
	'FARMERVILLE 2 7';
	'MARION 48 1';
	'SPEARSVILLE 1';
	'SPEARSVILLE 2';
	'SPEARSVILLE 3';
	'SPEARSVILLE 4';
	'SPEARSVILLE 5';
	'SPEARSVILLE 7';
	'ABBEVILLE 8 1';
	'ABBEVILLE 8 2';
	'ABBEVILLE 9 1';
	'ABBEVILLE 9 2';
	'ABBEVILLE 10 1';
	'ABBEVILLE 11 1';
	'ABBEVILLE 11 2';
	'ABBEVILLE 11 3';
	'KAPLAN 1 1';
	'KAPLAN 1 2';
	'KAPLAN 1 3';
	'KAPLAN 1 4';
	'KAPLAN 1 5';
	'KAPLAN 1 7';
	'KAPLAN 2 1';
	'FORT POLK 1 1';
	'FORT POLK 2 1';
	'FORT POLK 3 1';
	'LEESVILLE 3 1';
	'LEESVILLE 3 2';
	'LEESVILLE 3 3';
	'LEESVILLE 4 1';
	'LEESVILLE 4 2';
	'LEESVILLE 5 1';
	'LEESVILLE 6 1';
	'ANGIE 1';
	'ANGIE 2';
	'ANGIE 3';
	'ANGIE 4';
	'ANGIE 5';
	'FRANKLINTON 4 1';
	'FRANKLINTON 5 1';
	'FRANKLINTON 5 2';
	'FRANKLINTON 6 1';
	'FRANKLINTON 6 2';
	'FRANKLINTON 6 3';
	'MOUNT HERMON 1';
	'SHONGALOO 1';
	'SIBLEY 6 1';
	'PORT ALLEN 1 1';
	'PORT ALLEN 2 1';
	'PORT ALLEN 2 2';
	'PORT ALLEN 3 1';
	'OAK GROVE 6 1';
	'OAK GROVE 7 1';
	'OAK GROVE 7 2';
	'OAK GROVE 8 1';
	'OAK GROVE 8 2';
	'PIONEER 2 1';
	'SAINT FRANCISVILLE 2 1';
	'SAINT FRANCISVILLE 3 1';
	'SAINT FRANCISVILLE 4 1';
	'SAINT FRANCISVILLE 4 2';
	'DODSON 1';
	'DODSON 2';
	'WINNFIELD 1 1';
	'WINNFIELD 2 1';
	'WINNFIELD 3 1';
	'WINNFIELD 3 2';
	'STERLINGTON 1 1';
	'STERLINGTON 1 2';
	'HAHNVILLE 2 1';
	'HAHNVILLE 2 2';
	'HAHNVILLE 2 3';
	'HAHNVILLE 2 4';
	'HAHNVILLE 2 5';
	'HAHNVILLE 2 6';
	'HAHNVILLE 2 8';
	'JARREAU 2 1';
	'JARREAU 2 2';
	'JARREAU 2 3';
	'JARREAU 2 4';
	'JARREAU 2 6';
	'EUNICE 5 1';
	'EUNICE 5 2';
	'EUNICE 5 3';
	'EUNICE 5 4';
	'EUNICE 5 5';
	'EUNICE 5 6';
	'EUNICE 5 7';
	'EUNICE 5 8';
	'EUNICE 5 9';
	'EUNICE 5 11';
	'STERLINGTON 2 1';
	'STERLINGTON 2 2';
	'STERLINGTON 2 3';
	'SHREVEPORT 28 1';
	'SHREVEPORT 28 2';
	'SHREVEPORT 28 3';
	'SHREVEPORT 28 4';
	'SHREVEPORT 28 5';
	'SHREVEPORT 28 7';
	'FRANKLIN 71 1';
	'FRANKLIN 71 2';
	'FRANKLIN 71 3';
	'WESTLAKE 4 1';
	'WESTLAKE 4 2';
	'WESTLAKE 4 3';
	'WESTLAKE 4 4';
	'WESTLAKE 4 5';
	'WESTLAKE 4 7';
	'LAFAYETTE 34 1';
	'LAFAYETTE 34 2';
	'LAFAYETTE 34 3';
	'LAFAYETTE 34 4';
	'LAFAYETTE 34 5';
	'LAFAYETTE 34 7';
	'GREENWELL SPRINGS 3 1';
	'GREENWELL SPRINGS 3 2';
	'GREENWELL SPRINGS 3 3';
	'GREENWELL SPRINGS 3 4';
	'GREENWELL SPRINGS 3 5';
	'GREENWELL SPRINGS 3 6';
	'GREENWELL SPRINGS 3 8';
	'WESTWEGO 3 1';
	'WESTWEGO 3 2';
	'WESTWEGO 3 3';
	'WESTWEGO 3 4';
	'WESTWEGO 3 5';
	'WESTWEGO 3 7';
	'LA PLACE 5 1';
	'LA PLACE 5 2';
	'LA PLACE 5 3';
	'LA PLACE 5 4';
	'LA PLACE 5 5';
	'LA PLACE 5 6';
	'LA PLACE 5 7';
	'LA PLACE 5 8';
	'LA PLACE 5 10';
	'ARABI 2 1';
	'ARABI 2 2';
	'ARABI 2 3';
	'ARABI 2 4';
	'ARABI 2 5';
	'ARABI 2 6';
	'ARABI 2 8';
	'NEW ROADS 3 1';
	'NEW ROADS 3 2';
	'NEW ROADS 3 3';
	'NEW ROADS 3 4';
	'NEW ROADS 3 5';
	'NEW ROADS 3 6';
	'NEW ROADS 3 8';
	'NEW ORLEANS 27 1';
	'NEW ORLEANS 27 2';
	'NEW ORLEANS 27 3';
	'NEW ORLEANS 27 4';
	'NEW ORLEANS 27 6';
	'HAHNVILLE 3 1';
	'HAHNVILLE 3 2';
	'HAHNVILLE 3 3';
	'BATON ROUGE 36 1';
	'BATON ROUGE 36 2';
	'BATON ROUGE 36 3';
	'BATON ROUGE 37 1';
	'BATON ROUGE 37 2';
	'BATON ROUGE 37 3';
	'BATON ROUGE 37 4';
	'BATON ROUGE 37 6';
	'STERLINGTON 3 1';
	'STERLINGTON 3 2';
	'STERLINGTON 3 3';
	'STERLINGTON 3 4';
	'STERLINGTON 3 5';
	'STERLINGTON 3 6';
	'STERLINGTON 3 7';
	'STERLINGTON 3 8';
	'STERLINGTON 3 9';
	'STERLINGTON 3 11';
	'ALEXANDRIA 44 1';
	'ALEXANDRIA 44 2';
	'ALEXANDRIA 44 3';
	'ALEXANDRIA 44 4';
	'ALEXANDRIA 44 5';
	'ALEXANDRIA 44 7';
	'HOUMA 12 1';
	'HOUMA 12 2';
	'HOUMA 12 3';
	'HOUMA 12 4';
	'HOUMA 12 5';
	'HOUMA 12 7';
	'MOORINGSPORT 1';
	'MOORINGSPORT 2';
	'MOORINGSPORT 3';
	'MOORINGSPORT 4';
	'MOORINGSPORT 5';
	'MOORINGSPORT 7';
	'JARREAU 3 1';
	'JARREAU 3 2';
	'JARREAU 3 3';
	'JARREAU 3 4';
	'JARREAU 3 5';
	'JARREAU 3 6';
	'JARREAU 3 7';
	'JARREAU 3 8';
	'JARREAU 3 9';
	'JARREAU 3 10';
	'JARREAU 3 11';
	'JARREAU 3 13';
	'GEISMAR 2 1';
	'GEISMAR 2 2';
	'GEISMAR 2 3';
	'GEISMAR 2 4';
	'GEISMAR 2 5';
	'GEISMAR 2 7';
	'LENA 5 1';
	'LENA 5 2';
	'LENA 5 3';
	'BELLE CHASSE 3 1';
	'BELLE CHASSE 3 2';
	'BELLE CHASSE 3 3';
	'BELLE CHASSE 3 4';
	'BELLE CHASSE 3 5';
	'BELLE CHASSE 3 7';
	'WESTLAKE 5 1';
	'WESTLAKE 5 2';
	'SAINT FRANCISVILLE 5 1';
	'SAINT FRANCISVILLE 5 2';
	'SAINT FRANCISVILLE 5 3';
	'SAINT FRANCISVILLE 5 4';
	'SAINT FRANCISVILLE 5 6';
	'PLAQUEMINE 5 1';
	'PLAQUEMINE 5 2';
	'PLAQUEMINE 5 3';
	'PLAQUEMINE 5 4';
	'PLAQUEMINE 5 5';
	'PLAQUEMINE 5 7';
	'BATON ROUGE 38 1';
	'BATON ROUGE 38 2';
	'SHREVEPORT 29 1';
	'SHREVEPORT 29 2';
	'SHREVEPORT 29 3';
	'PLAQUEMINE 6 1';
	'PLAQUEMINE 6 2';
	'PLAQUEMINE 6 3';
	'PLAQUEMINE 6 4';
	'PLAQUEMINE 6 5';
	'PLAQUEMINE 6 6';
	'PLAQUEMINE 6 8';
	'WESTWEGO 4 1';
	'WESTWEGO 4 2';
	'WESTWEGO 4 3';
	'WESTWEGO 4 4';
	'WESTWEGO 4 5';
	'WESTWEGO 4 6';
	'WESTWEGO 4 8';
	'SAINT GABRIEL 1 1';
	'SAINT GABRIEL 1 2';
	'SAINT GABRIEL 1 3';
	'SAINT GABRIEL 1 4';
	'SAINT GABRIEL 1 5';
	'SAINT GABRIEL 1 6';
	'SAINT GABRIEL 1 8';
	'VIDALIA 5 1';
	'VIDALIA 5 2';
	'VIDALIA 5 3';
	'VIDALIA 5 4';
	'VIDALIA 5 5';
	'VIDALIA 5 7';
	'MORGAN CITY 5 1';
	'MORGAN CITY 5 2';
	'MORGAN CITY 5 3';
	'MORGAN CITY 5 5';
	'SULPHUR 8 1';
	'SULPHUR 8 2';
	'SULPHUR 8 3';
	'SULPHUR 8 4';
	'SULPHUR 8 5';
	'SULPHUR 8 6';
	'SULPHUR 8 7';
	'SULPHUR 8 9';
	'WESTLAKE 6 1';
	'WESTLAKE 6 2';
	'WESTLAKE 6 3';
	'WESTLAKE 6 4';
	'WESTLAKE 6 5';
	'WESTLAKE 6 6';
	'WESTLAKE 6 8';
	'BALDWIN 10 1';
	'BALDWIN 10 2';
	'BURAS 2 1';
	'BURAS 2 2';
	'LENA 6 1';
	'LENA 6 2';
	'LENA 6 3';
	'LAFAYETTE 35 1';
	'LAFAYETTE 35 2';
	'LAFAYETTE 35 3';
	'LAFAYETTE 35 4';
	'LAFAYETTE 35 5';
	'LAFAYETTE 35 7';
	'HAHNVILLE 4 1';
	'HAHNVILLE 4 2';
	'HAHNVILLE 4 3';
	'HAHNVILLE 4 4';
	'HAHNVILLE 4 6';
	'HAHNVILLE 5 1';
	'HAHNVILLE 5 2';
	'HAHNVILLE 5 3';
	'HAHNVILLE 5 4';
	'HAHNVILLE 5 5';
	'HAHNVILLE 5 6';
	'HAHNVILLE 5 7';
	'HAHNVILLE 5 8';
	'HAHNVILLE 5 9';
	'HAHNVILLE 5 11';
	'LAFAYETTE 36 1';
	'LAFAYETTE 36 2';
	'LAFAYETTE 36 3';
	'LAFAYETTE 36 4';
	'LAFAYETTE 36 5';
	'LAFAYETTE 36 7';
	'GEISMAR 3 1';
	'GEISMAR 3 2';
	'MANSFIELD 29 1';
	'MANSFIELD 29 2';
	'MANSFIELD 29 3';
	'MANSFIELD 29 4';
	'MANSFIELD 29 6';
	'LENA 7 1';
	'LENA 7 2';
	'LENA 7 3';
	'LENA 7 4';
	'LENA 7 6';
	'MINDEN 5 1';
	'MINDEN 5 2';
	'MINDEN 5 3';
	'MINDEN 5 4';
	'MINDEN 5 6';
	'PLAQUEMINE 7 1';
	'PLAQUEMINE 7 2';
	'PLAQUEMINE 7 3';
	'PLAQUEMINE 7 5';
	'HAHNVILLE 6 1';
	'HAHNVILLE 6 2';
	'HAHNVILLE 6 3';
	'HAHNVILLE 6 4';
	'HAHNVILLE 6 6';
	'BALDWIN 11 1';
	'BALDWIN 11 2';
	'BALDWIN 11 3';
	'BALDWIN 11 4';
	'BALDWIN 11 5';
	'BALDWIN 11 7';
	'MINDEN 6 1';
	'MINDEN 6 2';
	'MANSFIELD 30 1';
	'MANSFIELD 30 2';
	'WESTLAKE 7 1';
	'WESTLAKE 7 2';
	'BELLE CHASSE 4 1';
	'BELLE CHASSE 4 2';
	'ZACHARY 5 1';
	'ZACHARY 5 2';
	'STERLINGTON 4 1';
	'STERLINGTON 4 2';
	'STERLINGTON 4 3';
	'STERLINGTON 4 4';
	'STERLINGTON 4 5';
	'STERLINGTON 4 6';
	'STERLINGTON 4 8';
	'STERLINGTON 5 1';
	'STERLINGTON 5 2';
	'WEST MONROE 10 1';
	'WEST MONROE 10 2';
	'WEST MONROE 10 3';
	'WEST MONROE 10 5';
	'SAINT GABRIEL 2 1';
	'SAINT GABRIEL 2 2';
	'SAINT GABRIEL 2 3';
	'SAINT GABRIEL 2 4';
	'SAINT GABRIEL 2 5';
	'SAINT GABRIEL 2 6';
	'SAINT GABRIEL 2 7';
	'SAINT GABRIEL 2 8';
	'SAINT GABRIEL 2 9';
	'SAINT GABRIEL 2 10';
	'SAINT GABRIEL 2 12';
	'GEISMAR 4 1';
	'GEISMAR 4 2';
	'GRAMERCY 1 1';
	'GRAMERCY 1 2';
	'GRAMERCY 1 3';
	'GRAMERCY 1 4';
	'GRAMERCY 1 5';
	'GRAMERCY 1 7';
	'WESTLAKE 8 1';
	'WESTLAKE 8 2';
	'WESTLAKE 8 3';
	'WESTLAKE 8 4';
	'WESTLAKE 8 5';
	'WESTLAKE 8 7';
	'JENNINGS 5 1';
	'JENNINGS 5 2';
	'JENNINGS 5 3';
	'JENNINGS 5 4';
	'JENNINGS 5 5';
	'JENNINGS 5 6';
	'JENNINGS 5 7';
	'JENNINGS 5 9';
	'GRAMERCY 2 1';
	'GRAMERCY 2 2';
	'SAINT LANDRY 1';
	'SAINT LANDRY 2';
	'SAINT LANDRY 3';
	'SAINT LANDRY 4';
	'SAINT LANDRY 5';
	'SAINT LANDRY 6';
	'SAINT LANDRY 7';
	'SAINT LANDRY 8';
	'SAINT LANDRY 10';
	'AVERY 1';
	'AVERY 2';
	'DE KALB 5 1';
	'DE KALB 6 1';
	'DE KALB 6 2';
	'HOOKS 1 1';
	'HOOKS 2 1';
	'HOOKS 2 2';
	'MAUD 1 1';
	'MAUD 1 2';
	'MAUD 2 1';
	'NEW BOSTON 5 1';
	'NEW BOSTON 6 1';
	'TEXARKANA 5 1';
	'TEXARKANA 5 2';
	'TEXARKANA 6 1';
	'TEXARKANA 7 1';
	'TEXARKANA 8 1';
	'TEXARKANA 8 2';
	'TEXARKANA 9 1';
	'TEXARKANA 9 2';
	'TEXARKANA 10 1';
	'TEXARKANA 10 2';
	'TEXARKANA 11 1';
	'TEXARKANA 11 2';
	'TEXARKANA 11 3';
	'PITTSBURG 4 1';
	'PITTSBURG 5 1';
	'PITTSBURG 5 2';
	'PITTSBURG 6 1';
	'PITTSBURG 6 2';
	'ATLANTA 51 1';
	'ATLANTA 51 2';
	'ATLANTA 52 1';
	'AVINGER 1 1';
	'AVINGER 1 2';
	'BIVINS 1';
	'BIVINS 2';
	'DAINGERFIELD 1';
	'HUGHES SPRINGS 1';
	'JEFFERSON 20 1';
	'JEFFERSON 21 1';
	'LINDEN 14 1';
	'NAPLES 32 1';
	'GILMER 1 1';
	'GILMER 1 2';
	'GILMER 2 1';
	'GLADEWATER 1';
	'KILGORE 1 1';
	'KILGORE 1 2';
	'KILGORE 2 1';
	'KILGORE 3 1';
	'LONGVIEW 1 1';
	'LONGVIEW 1 2';
	'LONGVIEW 2 1';
	'LONGVIEW 3 1';
	'LONGVIEW 4 1';
	'LONGVIEW 4 2';
	'LONGVIEW 5 1';
	'LONGVIEW 6 1';
	'LONGVIEW 6 2';
	'LONGVIEW 6 3';
	'LONGVIEW 6 4';
	'LONGVIEW 6 5';
	'LONGVIEW 6 7';
	'LONGVIEW 7 1';
	'LONGVIEW 8 1';
	'LONGVIEW 9 1';
	'LONGVIEW 10 1';
	'LONGVIEW 11 1';
	'LONGVIEW 11 2';
	'LONGVIEW 12 1';
	'LONGVIEW 13 1';
	'LONGVIEW 13 2';
	'HULL 6 1';
	'KOUNTZE 1 1';
	'KOUNTZE 2 1';
	'KOUNTZE 3 1';
	'LUMBERTON 12 1';
	'LUMBERTON 13 1';
	'LUMBERTON 13 2';
	'LUMBERTON 14 1';
	'LUMBERTON 15 1';
	'LUMBERTON 15 2';
	'RYE 2 1';
	'RYE 2 2';
	'SILSBEE 1 1';
	'SILSBEE 2 1';
	'SILSBEE 3 1';
	'SOUR LAKE 1 1';
	'SOUR LAKE 2 1';
	'SOUR LAKE 2 2';
	'HALLSVILLE 3 1';
	'HALLSVILLE 4 1';
	'MARSHALL 37 1';
	'MARSHALL 38 1';
	'MARSHALL 38 2';
	'MARSHALL 39 1';
	'MARSHALL 39 2';
	'MARSHALL 40 1';
	'MARSHALL 41 1';
	'MARSHALL 42 1';
	'WASKOM 1';
	'BROOKELAND 1';
	'BROOKELAND 2';
	'BUNA 1 1';
	'BUNA 2 1';
	'BUNA 2 2';
	'CALL 1';
	'CALL 2';
	'JASPER 24 1';
	'JASPER 24 2';
	'JASPER 25 1';
	'JASPER 25 2';
	'JASPER 25 3';
	'KIRBYVILLE 2 1';
	'KIRBYVILLE 2 2';
	'KIRBYVILLE 3 1';
	'VIDOR 1 1';
	'VIDOR 2 1';
	'VIDOR 3 1';
	'VIDOR 4 1';
	'BEAUMONT 2 1';
	'BEAUMONT 2 2';
	'BEAUMONT 3 1';
	'BEAUMONT 4 1';
	'BEAUMONT 5 1';
	'BEAUMONT 5 2';
	'BEAUMONT 6 1';
	'BEAUMONT 6 2';
	'BEAUMONT 7 1';
	'BEAUMONT 7 2';
	'BEAUMONT 8 1';
	'BEAUMONT 9 1';
	'BEAUMONT 10 1';
	'BEAUMONT 11 1';
	'BEAUMONT 12 1';
	'GROVES 1';
	'NEDERLAND 1 1';
	'NEDERLAND 2 1';
	'NEDERLAND 3 1';
	'NEDERLAND 4 1';
	'PORT ARTHUR 1 1';
	'PORT ARTHUR 2 1';
	'PORT ARTHUR 3 1';
	'PORT ARTHUR 3 2';
	'PORT ARTHUR 4 1';
	'PORT ARTHUR 5 1';
	'PORT ARTHUR 6 1';
	'PORT NECHES 1 1';
	'PORT NECHES 1 2';
	'CLEVELAND 87 1';
	'CLEVELAND 87 2';
	'CLEVELAND 88 1';
	'CLEVELAND 88 2';
	'CLEVELAND 89 1';
	'CLEVELAND 89 2';
	'CLEVELAND 90 1';
	'CLEVELAND 90 2';
	'CLEVELAND 91 1';
	'CLEVELAND 92 1';
	'CLEVELAND 92 2';
	'DAISETTA 1';
	'SHEPHERD 4 1';
	'SHEPHERD 5 1';
	'SPLENDORA 1 1';
	'SPLENDORA 1 2';
	'SPLENDORA 2 1';
	'SPLENDORA 2 2';
	'ORE CITY 1';
	'OMAHA 4 1';
	'OMAHA 4 2';
	'OMAHA 4 3';
	'OMAHA 4 4';
	'OMAHA 4 5';
	'OMAHA 4 7';
	'HEMPHILL 1 1';
	'HEMPHILL 2 1';
	'HEMPHILL 2 2';
	'NEWTON 21 1';
	'NEWTON 21 2';
	'NEWTON 22 1';
	'NEWTON 22 2';
	'ORANGE 10 1';
	'ORANGE 10 2';
	'ORANGE 11 1';
	'ORANGE 11 2';
	'ORANGE 12 1';
	'ORANGE 13 1';
	'ORANGE 13 2';
	'BRIDGE CITY 1 1';
	'BRIDGE CITY 1 2';
	'BRIDGE CITY 2 1';
	'ORANGE 14 1';
	'ORANGE 14 2';
	'ORANGE 15 1';
	'ORANGE 15 2';
	'ORANGE 16 1';
	'CARTHAGE 25 1';
	'CARTHAGE 26 1';
	'CARTHAGE 26 2';
	'CARTHAGE 27 1';
	'DE BERRY 1';
	'JOAQUIN 1';
	'TATUM 1 1';
	'TIMPSON 1';
	'CORRIGAN 1';
	'LIVINGSTON 10 1';
	'LIVINGSTON 11 1';
	'LIVINGSTON 12 1';
	'LIVINGSTON 12 2';
	'LIVINGSTON 13 1';
	'ONALASKA 5 1';
	'ONALASKA 5 2';
	'PINELAND 1';
	'SAN AUGUSTINE 1 1';
	'SAN AUGUSTINE 2 1';
	'BROADDUS 1';
	'BROADDUS 2';
	'CENTER 2 1';
	'CENTER 3 1';
	'CENTER 3 2';
	'CENTER 3 3';
	'CENTER 3 4';
	'CENTER 3 5';
	'COLDSPRING 1 1';
	'COLDSPRING 2 1';
	'HUNTSVILLE 31 1';
	'HUNTSVILLE 32 1';
	'HUNTSVILLE 32 2';
	'HUNTSVILLE 32 3';
	'HUNTSVILLE 32 4';
	'HUNTSVILLE 32 5';
	'HUNTSVILLE 33 1';
	'HUNTSVILLE 34 1';
	'SHELBYVILLE 18 1';
	'GROVETON 2 1';
	'GROVETON 3 1';
	'GROVETON 3 2';
	'TRINITY 5 1';
	'TRINITY 6 1';
	'COLMESNEIL 1';
	'WARREN 45 1';
	'WOODVILLE 3 1';
	'WOODVILLE 3 2';
	'WOODVILLE 4 1';
	'BIG SANDY 2 1';
	'BIG SANDY 2 2';
	'GILMER 3 1';
	'GILMER 4 1';
	'GILMER 4 2';
	'GILMER 4 3';
	'GILMER 4 4';
	'GILMER 4 5';
	'GILMER 4 7';
	'HAWKINS 2 1';
	'BEAUMONT 13 1';
	'BEAUMONT 13 2';
	'BEAUMONT 14 1';
	'BEAUMONT 14 2';
	'BEAUMONT 14 3';
	'BEAUMONT 14 4';
	'BEAUMONT 14 6';
	'PORT NECHES 2 1';
	'PORT NECHES 2 2';
	'PORT NECHES 2 3';
	'PORT NECHES 2 5';
	'SHEPHERD 6 1';
	'SHEPHERD 6 2';
	'SHEPHERD 6 3';
	'SHEPHERD 6 4';
	'SHEPHERD 6 5';
	'SHEPHERD 6 7';
	'JASPER 26 1';
	'JASPER 26 2';
	'BURKEVILLE 2 1';
	'BURKEVILLE 2 2';
	'BEAUMONT 15 1';
	'BEAUMONT 15 2';
	'BEAUMONT 15 3';
	'BEAUMONT 15 4';
	'BEAUMONT 15 5';
	'BEAUMONT 15 6';
	'BEAUMONT 15 7';
	'BEAUMONT 15 9';
	'HALLSVILLE 5 1';
	'HALLSVILLE 5 2';
	'HALLSVILLE 5 3';
	'HALLSVILLE 5 4';
	'HALLSVILLE 5 5';
	'HALLSVILLE 5 6';
	'HALLSVILLE 5 8';
	'PORT NECHES 3 1';
	'PORT NECHES 3 2';
	'PORT ARTHUR 7 1';
	'PORT ARTHUR 7 2';
	'KOUNTZE 4 1';
	'KOUNTZE 4 2';
	'KOUNTZE 4 3';
	'KOUNTZE 4 5';
	'PITTSBURG 7 1';
	'PITTSBURG 7 2';
	'PITTSBURG 7 3';
	'PITTSBURG 7 4';
	'PITTSBURG 7 5';
	'PITTSBURG 7 6';
	'PITTSBURG 7 8';
	'LONGVIEW 14 1';
	'LONGVIEW 14 2';
	'LONGVIEW 14 3';
	'LONGVIEW 14 4';
	'LONGVIEW 14 5';
	'LONGVIEW 14 6';
	'LONGVIEW 14 8';
	'BEAUMONT 16 1';
	'BEAUMONT 16 2';
	'PORT ARTHUR 8 1';
	'PORT ARTHUR 8 2';
	'PORT ARTHUR 8 3';
	'PORT ARTHUR 8 4';
	'PORT ARTHUR 8 5';
	'TATUM 2 1';
	'TATUM 2 2';
	'TATUM 2 3';
	'TATUM 2 4';
	'TATUM 2 5';
	'TATUM 2 6';
	'TATUM 2 8';
	'ORANGE 17 1';
	'ORANGE 17 2';
	'ORANGE 17 3';
	'ORANGE 17 4';
	'ORANGE 17 5';
	'ORANGE 17 6';
	'ORANGE 17 7';
	'ORANGE 17 8';
	'ORANGE 17 9';
	'ORANGE 17 10';
	'ORANGE 17 12';
	'AVINGER 2 1';
	'AVINGER 2 2';
	'AVINGER 2 3';
	'AVINGER 2 4';
	'AVINGER 2 5';
	'AVINGER 2 6';
	'AVINGER 2 7';
	'AVINGER 2 8';
	'AVINGER 2 10';
	'ORANGE 18 1';
	'ORANGE 18 2';
	'PORT ARTHUR 9 1';
	'PORT ARTHUR 9 2';
	'PORT ARTHUR 9 3';
	'PORT ARTHUR 9 5';
	'PORT ARTHUR 10 1';
	'PORT ARTHUR 10 2';
	'LONE STAR 1';
	'LONE STAR 2';
	'LONE STAR 3';
	'ORANGE 19 1';
	'ORANGE 19 2';
	'ORANGE 19 3';
	'ORANGE 19 4';
	'ORANGE 19 6';
	'ORANGE 20 1';
	'ORANGE 20 2';
	'ORANGE 20 3';
	'ORANGE 20 4';
	'ORANGE 20 5';
	'ORANGE 20 6';
	'ORANGE 20 8';
	'LONGVIEW 15 1';
	'LONGVIEW 15 2';
	'LONGVIEW 15 3';
	'LONGVIEW 15 4';
	'LONGVIEW 15 5';
	'LONGVIEW 15 6';
	'LONGVIEW 15 8';
	'DEWEYVILLE 1';
	'DEWEYVILLE 2';
	'DEWEYVILLE 3';
	'DEWEYVILLE 4';
	'DEWEYVILLE 5';
	'DEWEYVILLE 6';
	'DEWEYVILLE 7';
	'DEWEYVILLE 8';
	'DEWEYVILLE 9';
	'DEWEYVILLE 10';
	'DEWEYVILLE 11';
	'DEWEYVILLE 13';
	'MARSHALL 43 1';
	'MARSHALL 43 2';
	'MARSHALL 43 3';
	'MARSHALL 43 4';
	'MARSHALL 43 5';
	'MARSHALL 43 7';
	'PORT ARTHUR 11 1';
	'PORT ARTHUR 11 2';
	'PORT ARTHUR 11 3';
	'PORT ARTHUR 11 5';
	'FARWELL 4 1';
	'MORTON 7 1';
	'MULESHOE 1 1';
	'MULESHOE 2 1';
	'MULESHOE 2 2';
	'MULESHOE 3 1';
	'SUDAN 1 1';
	'DALHART 1 1';
	'DALHART 1 2';
	'DALHART 1 3';
	'DALHART 2 1';
	'TEXLINE 1';
	'TEXLINE 2';
	'HEDLEY 1';
	'HEDLEY 2';
	'MCLEAN 1';
	'DENVER CITY 1 1';
	'DENVER CITY 2 1';
	'SEAGRAVES 1 1';
	'SEAGRAVES 2 1';
	'SEAGRAVES 3 1';
	'SEMINOLE 4 1';
	'SEMINOLE 4 2';
	'SEMINOLE 5 1';
	'SEMINOLE 5 2';
	'SEMINOLE 5 3';
	'SEMINOLE 5 4';
	'SEMINOLE 5 5';
	'SEMINOLE 5 7';
	'SEMINOLE 6 1';
	'ABERNATHY 1 1';
	'ABERNATHY 1 2';
	'HALE CENTER 1';
	'OLTON 1';
	'PLAINVIEW 6 1';
	'PLAINVIEW 7 1';
	'PLAINVIEW 7 2';
	'PLAINVIEW 8 1';
	'PLAINVIEW 9 1';
	'PLAINVIEW 9 2';
	'PLAINVIEW 9 3';
	'GRUVER 1 1';
	'SPEARMAN 1 1';
	'HARTLEY 3 1';
	'HARTLEY 3 2';
	'CANADIAN 1 1';
	'CANADIAN 2 1';
	'CANADIAN 2 2';
	'CANADIAN 3 1';
	'LEVELLAND 1 1';
	'LEVELLAND 2 1';
	'LEVELLAND 2 2';
	'LEVELLAND 2 3';
	'LEVELLAND 3 1';
	'LEVELLAND 4 1';
	'LITTLEFIELD 1 1';
	'LITTLEFIELD 2 1';
	'LUBBOCK 1 1';
	'LUBBOCK 2 1';
	'LUBBOCK 3 1';
	'LUBBOCK 3 2';
	'LUBBOCK 4 1';
	'ROPESVILLE 1';
	'SHALLOWATER 1';
	'SUNDOWN 1';
	'SUNDOWN 2';
	'BORGER 1 1';
	'BORGER 1 2';
	'BORGER 2 1';
	'BORGER 3 1';
	'BORGER 3 2';
	'STINNETT 2 1';
	'BOOKER 1';
	'FOLLETT 1';
	'FOLLETT 2';
	'IDALOU 1';
	'LUBBOCK 5 1';
	'LUBBOCK 5 2';
	'LUBBOCK 6 1';
	'LUBBOCK 6 2';
	'LUBBOCK 7 1';
	'LUBBOCK 8 1';
	'LUBBOCK 9 1';
	'LUBBOCK 9 2';
	'LUBBOCK 10 1';
	'LUBBOCK 11 1';
	'LUBBOCK 12 1';
	'LUBBOCK 13 1';
	'LUBBOCK 13 2';
	'LUBBOCK 13 3';
	'LUBBOCK 14 1';
	'LUBBOCK 14 2';
	'LUBBOCK 15 1';
	'LUBBOCK 16 1';
	'LUBBOCK 17 1';
	'LUBBOCK 17 2';
	'LUBBOCK 18 1';
	'LUBBOCK 18 2';
	'LUBBOCK 19 1';
	'LUBBOCK 19 2';
	'LUBBOCK 20 1';
	'LUBBOCK 21 1';
	'LUBBOCK 21 2';
	'LUBBOCK 22 1';
	'LUBBOCK 22 2';
	'LUBBOCK 22 3';
	'LUBBOCK 22 4';
	'LUBBOCK 22 5';
	'LUBBOCK 22 7';
	'LUBBOCK 23 1';
	'LUBBOCK 24 1';
	'LUBBOCK 24 2';
	'LUBBOCK 24 3';
	'LUBBOCK 25 1';
	'LUBBOCK 26 1';
	'LUBBOCK 26 2';
	'LUBBOCK 27 1';
	'LUBBOCK 27 2';
	'LUBBOCK 28 1';
	'LUBBOCK 29 1';
	'LUBBOCK 30 1';
	'LUBBOCK 31 1';
	'LUBBOCK 32 1';
	'LUBBOCK 33 1';
	'WOLFFORTH 1';
	'TAHOKA 1 1';
	'TAHOKA 2 1';
	'CACTUS 1';
	'DUMAS 4 1';
	'DUMAS 5 1';
	'DUMAS 6 1';
	'DUMAS 7 1';
	'DUMAS 7 2';
	'SUNRAY 1 1';
	'SUNRAY 1 2';
	'BOVINA 1';
	'BOVINA 2';
	'AMARILLO 1 1';
	'AMARILLO 1 2';
	'AMARILLO 2 1';
	'AMARILLO 3 1';
	'AMARILLO 4 1';
	'AMARILLO 4 2';
	'AMARILLO 5 1';
	'AMARILLO 5 2';
	'AMARILLO 5 3';
	'AMARILLO 6 1';
	'AMARILLO 7 1';
	'CANYON 1 1';
	'CANYON 2 1';
	'CANYON 2 2';
	'CANYON 3 1';
	'CANYON 3 2';
	'CANYON 4 1';
	'STRATFORD 11 1';
	'STRATFORD 11 2';
	'STRATFORD 12 1';
	'BROWNFIELD 2 1';
	'BROWNFIELD 3 1';
	'BROWNFIELD 4 1';
	'BROWNFIELD 4 2';
	'PLAINS 1 1';
	'PLAINS 1 2';
	'GRUVER 2 1';
	'GRUVER 2 2';
	'LUBBOCK 34 1';
	'LUBBOCK 34 2';
	'DENVER CITY 3 1';
	'DENVER CITY 3 2';
	'DENVER CITY 3 3';
	'DENVER CITY 3 5';
	'BORGER 4 1';
	'BORGER 4 2';
	'BORGER 4 3';
	'BORGER 4 4';
	'BORGER 4 5';
	'BORGER 4 6';
	'BORGER 4 7';
	'BORGER 4 8';
	'BORGER 4 10';
	'SUNRAY 2 1';
	'SUNRAY 2 2';
	'LUBBOCK 35 1';
	'LUBBOCK 35 2';
	'TAHOKA 3 1';
	'TAHOKA 3 2';
	'TAHOKA 3 3';
	'TAHOKA 3 5';
	'DUMAS 8 1';
	'DUMAS 8 2';
	'DUMAS 8 3';
	'DUMAS 8 4';
	'DUMAS 8 5';
	'DUMAS 8 7';
	'EDMONSON 1';
	'EDMONSON 2';
	'EDMONSON 3';
	'EDMONSON 4';
	'EDMONSON 5';
	'EDMONSON 6';
	'EDMONSON 7';
	'EDMONSON 9';
	'SUDAN 2 1';
	'SUDAN 2 2';
	'SUDAN 2 3';
	'SUDAN 2 4';
	'SUDAN 2 5';
	'SUDAN 2 6';
	'SUDAN 2 7';
	'SUDAN 2 8';
	'SUDAN 2 10';
	'ABERNATHY 2 1';
	'ABERNATHY 2 2';
	'ABERNATHY 2 3';
	'ABERNATHY 2 4';
	'ABERNATHY 2 5';
	'ABERNATHY 2 6';
	'ABERNATHY 2 7';
	'ABERNATHY 2 8';
	'ABERNATHY 2 9';
	'ABERNATHY 2 11';
	'SUNRAY 3 1';
	'SUNRAY 3 2';
	'SUNRAY 3 3';
	'SUNRAY 3 4';
	'SUNRAY 3 5';
	'SUNRAY 3 6';
	'SUNRAY 3 7';
	'SUNRAY 3 8';
	'SUNRAY 3 10';
	'SPEARMAN 2 1';
	'SPEARMAN 2 2';
	'SPEARMAN 2 3';
	'SPEARMAN 2 4';
	'SPEARMAN 2 6';
	'LUBBOCK 36 1';
	'LUBBOCK 36 2';
	'LUBBOCK 37 1';
	'LUBBOCK 37 2';
	'LUBBOCK 37 3';
	'LUBBOCK 37 4';
	'LUBBOCK 37 6';
	'LUBBOCK 38 1';
	'LUBBOCK 38 2';
	'SPEARMAN 3 1';
	'SPEARMAN 3 2';
	'SPEARMAN 3 3';
	'SPEARMAN 3 4';
	'SPEARMAN 3 5';
	'SPEARMAN 3 6';
	'SPEARMAN 3 7';
	'SPEARMAN 3 8';
	'SPEARMAN 3 10';
	'DENVER CITY 4 1';
	'DENVER CITY 4 2';
	'DENVER CITY 4 3';
	'DENVER CITY 4 4';
	'DENVER CITY 4 5';
	'DENVER CITY 4 6';
	'DENVER CITY 4 7';
	'DENVER CITY 4 9';
	'DENVER CITY 5 1';
	'DENVER CITY 5 2';
	'DENVER CITY 5 3';
	'DENVER CITY 5 4';
	'DENVER CITY 5 5';
	'DENVER CITY 5 7';
	'CLOVIS 1 1';
	'CLOVIS 2 1';
	'CLOVIS 3 1';
	'CLOVIS 3 2';
	'CLOVIS 4 1';
	'CLOVIS 4 2';
	'CLOVIS 4 3';
	'CLOVIS 4 4';
	'CLOVIS 4 5';
	'CLOVIS 5 1';
	'CLOVIS 5 2';
	'GRADY 4 1';
	'MELROSE 9 1';
	'TEXICO 1 1';
	'TEXICO 2 1';
	'TEXICO 3 1';
	'TEXICO 3 2';
	'EUNICE 6 1';
	'EUNICE 6 2';
	'EUNICE 7 1';
	'HOBBS 1 1';
	'HOBBS 2 1';
	'HOBBS 3 1';
	'HOBBS 4 1';
	'HOBBS 5 1';
	'HOBBS 6 1';
	'HOBBS 7 1';
	'HOBBS 7 2';
	'JAL 1';
	'LOVINGTON 2 1';
	'LOVINGTON 3 1';
	'LOVINGTON 3 2';
	'LOVINGTON 4 1';
	'LOVINGTON 4 2';
	'TATUM 3 1';
	'TATUM 4 1';
	'NARA VISA 1';
	'NARA VISA 2';
	'SAN JON 1 1';
	'TUCUMCARI 1 1';
	'TUCUMCARI 2 1';
	'TUCUMCARI 3 1';
	'TUCUMCARI 3 2';
	'CAUSEY 1';
	'CAUSEY 2';
	'FLOYD 4 1';
	'FLOYD 4 2';
	'PORTALES 1 1';
	'PORTALES 2 1';
	'PORTALES 3 1';
	'PORTALES 3 2';
	'PORTALES 4 1';
	'DES MOINES 39 1';
	'DES MOINES 39 2';
	'GRENVILLE 1';
	'GRENVILLE 2';
	'SEDAN 1 1';
	'SEDAN 1 2';
	'LOVINGTON 5 1';
	'LOVINGTON 5 2';
	'LOVINGTON 6 1';
	'LOVINGTON 6 2';
	'LOVINGTON 6 3';
	'LOVINGTON 6 4';
	'LOVINGTON 6 5';
	'LOVINGTON 6 6';
	'LOVINGTON 6 8';
	'HOBBS 8 1';
	'HOBBS 8 2';
	'HOUSE 1';
	'HOUSE 2';
	'HOUSE 3';
	'HOUSE 4';
	'HOUSE 6';
	'HOBBS 9 1';
	'HOBBS 9 2';
	'HOBBS 9 3';
	'HOBBS 9 4';
	'HOBBS 9 5';
	'HOBBS 9 6';
	'HOBBS 9 8';
	'HOBBS 10 1';
	'HOBBS 10 2';
	'HOBBS 10 3';
	'HOBBS 10 4';
	'HOBBS 10 5';
	'HOBBS 10 7';
	'SAN JON 2 1';
	'SAN JON 2 2';
	'SAN JON 2 3';
	'SAN JON 2 5';
	'HOBBS 11 1';
	'HOBBS 11 2';
	'HOBBS 11 3';
	'HOBBS 11 4';
	'HOBBS 11 6';
	'HOBBS 12 1';
	'HOBBS 12 2';
	'HOBBS 13 1';
	'HOBBS 13 2';
	'HOBBS 13 3';
	'COLCORD 1 1';
	'COLCORD 2 1';
	'COLCORD 3 1';
	'COLCORD 3 2';
	'KANSAS 2 1';
	'MULDROW 1 1';
	'MULDROW 2 1';
	'STILWELL 1 1';
	'STILWELL 2 1';
	'STILWELL 3 1';
	'WATTS 1';
	'WATTS 2';
	'WESTVILLE 7 1';
	'WESTVILLE 8 1';
	'ALINE 1';
	'ALINE 2';
	'ALVA 1 1';
	'ALVA 2 1';
	'ALVA 3 1';
	'CHEROKEE 7 1';
	'CHEROKEE 7 2';
	'HELENA 7 1';
	'HELENA 7 2';
	'ATOKA 2 1';
	'ATOKA 2 2';
	'ATOKA 3 1';
	'ATOKA 4 1';
	'ATOKA 4 2';
	'BOSWELL 3 1';
	'CADDO 1';
	'COLEMAN 5 1';
	'KIOWA 1 1';
	'KIOWA 2 1';
	'KIOWA 2 2';
	'BEAVER 8 1';
	'FORGAN 1';
	'LAVERNE 1 1';
	'LAVERNE 1 2';
	'LAVERNE 2 1';
	'TURPIN 1 1';
	'TURPIN 2 1';
	'CARTER 1';
	'ELK CITY 1 1';
	'ELK CITY 2 1';
	'ELK CITY 3 1';
	'ELK CITY 3 2';
	'ERICK 1';
	'ERICK 2';
	'ERICK 3';
	'ERICK 4';
	'ERICK 5';
	'ERICK 7';
	'SAYRE 3 1';
	'SAYRE 4 1';
	'SAYRE 5 1';
	'CANTON 58 1';
	'GEARY 1 1';
	'GEARY 2 1';
	'HYDRO 1';
	'OKEENE 1 1';
	'OKEENE 1 2';
	'OKEENE 2 1';
	'THOMAS 2 1';
	'WATONGA 1 1';
	'WATONGA 1 2';
	'WATONGA 2 1';
	'WATONGA 2 2';
	'BENNINGTON 4 1';
	'BENNINGTON 4 2';
	'BOKCHITO 1 1';
	'BOKCHITO 1 2';
	'BOKCHITO 2 1';
	'BOKCHITO 2 2';
	'CALERA 4 1';
	'CALERA 5 1';
	'CALERA 5 2';
	'COLBERT 2 1';
	'COLBERT 2 2';
	'DURANT 4 1';
	'DURANT 5 1';
	'DURANT 5 2';
	'DURANT 5 3';
	'DURANT 6 1';
	'DURANT 7 1';
	'HENDRIX 1';
	'MEAD 1';
	'ANADARKO 1 1';
	'ANADARKO 2 1';
	'APACHE 1 1';
	'APACHE 1 2';
	'APACHE 2 1';
	'APACHE 3 1';
	'APACHE 3 2';
	'BINGER 1';
	'BINGER 2';
	'CARNEGIE 5 1';
	'CARNEGIE 6 1';
	'CYRIL 1';
	'FORT COBB 1';
	'HINTON 5 1';
	'HINTON 6 1';
	'HINTON 7 1';
	'MINCO 1 1';
	'MINCO 2 1';
	'CALUMET 4 1';
	'EL RENO 1 1';
	'EL RENO 2 1';
	'EL RENO 2 2';
	'EL RENO 3 1';
	'EL RENO 4 1';
	'MUSTANG 1 1';
	'MUSTANG 2 1';
	'MUSTANG 2 2';
	'MUSTANG 2 3';
	'MUSTANG 3 1';
	'MUSTANG 3 2';
	'MUSTANG 3 3';
	'OKARCHE 1';
	'OKARCHE 2';
	'OKLAHOMA CITY 1 1';
	'OKLAHOMA CITY 1 2';
	'OKLAHOMA CITY 2 1';
	'OKLAHOMA CITY 2 2';
	'OKLAHOMA CITY 3 1';
	'OKLAHOMA CITY 4 1';
	'PIEDMONT 10 1';
	'YUKON 1 1';
	'YUKON 1 2';
	'YUKON 2 1';
	'YUKON 2 2';
	'YUKON 3 1';
	'YUKON 4 1';
	'YUKON 4 2';
	'YUKON 5 1';
	'YUKON 5 2';
	'YUKON 5 3';
	'ARDMORE 3 1';
	'ARDMORE 4 1';
	'ARDMORE 5 1';
	'ARDMORE 5 2';
	'ARDMORE 5 3';
	'ARDMORE 6 1';
	'ARDMORE 6 2';
	'HEALDTON 1 1';
	'HEALDTON 2 1';
	'LONE GROVE 1';
	'LONE GROVE 2';
	'RATLIFF CITY 1';
	'RATLIFF CITY 2';
	'RINGLING 1';
	'WILSON 12 1';
	'WILSON 12 2';
	'FORT GIBSON 1 1';
	'FORT GIBSON 2 1';
	'HULBERT 1 1';
	'HULBERT 2 1';
	'LOCUST GROVE 6 1';
	'LOCUST GROVE 7 1';
	'PARK HILL 1 1';
	'PARK HILL 2 1';
	'PARK HILL 3 1';
	'PARK HILL 3 2';
	'ROSE 1';
	'ROSE 2';
	'TAHLEQUAH 1 1';
	'TAHLEQUAH 2 1';
	'TAHLEQUAH 3 1';
	'TAHLEQUAH 3 2';
	'TAHLEQUAH 3 3';
	'TAHLEQUAH 4 1';
	'VIAN 1 1';
	'VIAN 2 1';
	'VIAN 2 2';
	'VIAN 3 1';
	'WELLING 1';
	'ANTLERS 1 1';
	'ANTLERS 2 1';
	'ANTLERS 2 2';
	'FORT TOWSON 1 1';
	'HUGO 5 1';
	'HUGO 6 1';
	'HUGO 7 1';
	'HUGO 7 2';
	'SOPER 1';
	'VALLIANT 1';
	'BOISE CITY 1';
	'KEYES 1';
	'TEXHOMA 1 1';
	'TEXHOMA 2 1';
	'CHOCTAW 1 1';
	'CHOCTAW 1 2';
	'CHOCTAW 2 1';
	'CHOCTAW 2 2';
	'CHOCTAW 3 1';
	'CHOCTAW 4 1';
	'LEXINGTON 75 1';
	'LEXINGTON 76 1';
	'MCLOUD 1 1';
	'MCLOUD 1 2';
	'MCLOUD 2 1';
	'NEWALLA 1 1';
	'NEWALLA 1 2';
	'NEWALLA 2 1';
	'NEWALLA 3 1';
	'NOBLE 3 1';
	'NOBLE 4 1';
	'NOBLE 5 1';
	'NORMAN 2 1';
	'NORMAN 2 2';
	'NORMAN 3 1';
	'NORMAN 4 1';
	'NORMAN 4 2';
	'NORMAN 5 1';
	'NORMAN 5 2';
	'NORMAN 6 1';
	'NORMAN 7 1';
	'NORMAN 8 1';
	'NORMAN 8 2';
	'NORMAN 9 1';
	'NORMAN 9 2';
	'NORMAN 10 1';
	'NORMAN 11 1';
	'NORMAN 12 1';
	'NORMAN 13 1';
	'NORMAN 13 2';
	'OKLAHOMA CITY 5 1';
	'OKLAHOMA CITY 5 2';
	'OKLAHOMA CITY 6 1';
	'OKLAHOMA CITY 7 1';
	'OKLAHOMA CITY 8 1';
	'OKLAHOMA CITY 9 1';
	'OKLAHOMA CITY 10 1';
	'OKLAHOMA CITY 11 1';
	'OKLAHOMA CITY 11 2';
	'OKLAHOMA CITY 12 1';
	'OKLAHOMA CITY 13 1';
	'OKLAHOMA CITY 14 1';
	'OKLAHOMA CITY 14 2';
	'OKLAHOMA CITY 15 1';
	'OKLAHOMA CITY 16 1';
	'OKLAHOMA CITY 17 1';
	'OKLAHOMA CITY 17 2';
	'OKLAHOMA CITY 17 3';
	'OKLAHOMA CITY 18 1';
	'OKLAHOMA CITY 19 1';
	'OKLAHOMA CITY 19 2';
	'OKLAHOMA CITY 20 1';
	'OKLAHOMA CITY 21 1';
	'OKLAHOMA CITY 22 1';
	'OKLAHOMA CITY 23 1';
	'OKLAHOMA CITY 24 1';
	'OKLAHOMA CITY 24 2';
	'WANETTE 1';
	'ALLEN 1 1';
	'ALLEN 2 1';
	'COALGATE 1 1';
	'COALGATE 2 1';
	'COALGATE 3 1';
	'STONEWALL 2 1';
	'STONEWALL 2 2';
	'STONEWALL 3 1';
	'CACHE 1 1';
	'CACHE 2 1';
	'CACHE 2 2';
	'CACHE 3 1';
	'ELGIN 17 1';
	'FLETCHER 3 1';
	'FORT SILL 1 1';
	'FORT SILL 2 1';
	'INDIAHOMA 1';
	'INDIAHOMA 2';
	'LAWTON 4 1';
	'LAWTON 4 2';
	'LAWTON 5 1';
	'LAWTON 5 2';
	'LAWTON 6 1';
	'LAWTON 6 2';
	'LAWTON 7 1';
	'LAWTON 8 1';
	'LAWTON 9 1';
	'LAWTON 9 2';
	'LAWTON 10 1';
	'LAWTON 10 2';
	'LAWTON 10 3';
	'LAWTON 10 4';
	'LAWTON 10 5';
	'LAWTON 10 7';
	'LAWTON 11 1';
	'LAWTON 11 2';
	'LAWTON 12 1';
	'LAWTON 13 1';
	'LAWTON 14 1';
	'LAWTON 15 1';
	'LAWTON 16 1';
	'MARLOW 1 1';
	'MARLOW 2 1';
	'MARLOW 3 1';
	'RUSH SPRINGS 1';
	'WALTERS 1 1';
	'WALTERS 1 2';
	'WALTERS 2 1';
	'WALTERS 2 2';
	'WALTERS 3 1';
	'DUNCAN 3 1';
	'DUNCAN 3 2';
	'DUNCAN 4 1';
	'DUNCAN 4 2';
	'DUNCAN 4 3';
	'DUNCAN 5 1';
	'DUNCAN 6 1';
	'DUNCAN 6 2';
	'RANDLETT 1';
	'TEMPLE 4 1';
	'AFTON 7 1';
	'AFTON 8 1';
	'AFTON 9 1';
	'CHELSEA 9 1';
	'CHELSEA 9 2';
	'CHELSEA 10 1';
	'CHELSEA 10 2';
	'CHELSEA 11 1';
	'CHELSEA 11 2';
	'MIAMI 80 1';
	'MIAMI 80 2';
	'MIAMI 81 1';
	'MIAMI 81 2';
	'MIAMI 81 3';
	'MIAMI 81 4';
	'MIAMI 81 5';
	'MIAMI 82 1';
	'MIAMI 82 2';
	'MIAMI 82 3';
	'MIAMI 82 4';
	'MIAMI 82 5';
	'S COFFEYVILLE 1';
	'S COFFEYVILLE 2';
	'S COFFEYVILLE 3';
	'VINITA 1 1';
	'VINITA 2 1';
	'VINITA 3 1';
	'WELCH 5 1';
	'BRISTOW 4 1';
	'BRISTOW 5 1';
	'BRISTOW 6 1';
	'DRUMRIGHT 1 1';
	'DRUMRIGHT 2 1';
	'MANNFORD 1 1';
	'MANNFORD 2 1';
	'MANNFORD 2 2';
	'MOUNDS 2 1';
	'MOUNDS 3 1';
	'SAND SPRINGS 1 1';
	'SAND SPRINGS 2 1';
	'SAND SPRINGS 3 1';
	'SAND SPRINGS 3 2';
	'SAND SPRINGS 4 1';
	'SAPULPA 1 1';
	'SAPULPA 1 2';
	'SAPULPA 2 1';
	'SAPULPA 2 2';
	'SAPULPA 3 1';
	'SAPULPA 4 1';
	'STROUD 1 1';
	'STROUD 1 2';
	'STROUD 2 1';
	'YALE 3 1';
	'YALE 3 2';
	'ARAPAHO 1';
	'CANUTE 1';
	'CANUTE 2';
	'CLINTON 62 1';
	'CLINTON 63 1';
	'CLINTON 64 1';
	'LEEDEY 1';
	'WEATHERFORD 1 1';
	'WEATHERFORD 2 1';
	'WEATHERFORD 2 2';
	'WEATHERFORD 2 3';
	'WEATHERFORD 3 1';
	'EUCHA 1';
	'GROVE 1 1';
	'GROVE 2 1';
	'GROVE 2 2';
	'GROVE 2 3';
	'GROVE 3 1';
	'GROVE 3 2';
	'GROVE 3 3';
	'GROVE 3 4';
	'GROVE 3 5';
	'JAY 10 1';
	'JAY 10 2';
	'JAY 11 1';
	'JAY 11 2';
	'JAY 11 3';
	'JAY 12 1';
	'SALINA 1 1';
	'SALINA 2 1';
	'SALINA 3 1';
	'WYANDOTTE 5 1';
	'WYANDOTTE 5 2';
	'WYANDOTTE 5 3';
	'WYANDOTTE 6 1';
	'WYANDOTTE 6 2';
	'WYANDOTTE 6 3';
	'SEILING 1 1';
	'SEILING 1 2';
	'TALOGA 1';
	'TALOGA 2';
	'VICI 1';
	'ARNETT 1';
	'FORT SUPPLY 1';
	'GAGE 1';
	'SHATTUCK 1';
	'ENID 1 1';
	'ENID 2 1';
	'ENID 3 1';
	'ENID 4 1';
	'ENID 5 1';
	'ENID 5 2';
	'ENID 6 1';
	'ENID 6 2';
	'ENID 6 3';
	'ENID 6 4';
	'ENID 6 5';
	'ENID 7 1';
	'ENID 7 2';
	'ENID 8 1';
	'GARBER 1 1';
	'GARBER 2 1';
	'GARBER 2 2';
	'LAHOMA 1 1';
	'LAHOMA 1 2';
	'LAHOMA 2 1';
	'LAHOMA 2 2';
	'MARSHALL 44 1';
	'MARSHALL 44 2';
	'ORLANDO 58 1';
	'ORLANDO 58 2';
	'WAUKOMIS 1';
	'DAVIS 5 1';
	'DAVIS 6 1';
	'DAVIS 7 1';
	'ELMORE CITY 1 1';
	'ELMORE CITY 2 1';
	'ELMORE CITY 2 2';
	'ELMORE CITY 3 1';
	'LINDSAY 1 1';
	'LINDSAY 2 1';
	'MAYSVILLE 9 1';
	'PAULS VALLEY 1 1';
	'PAULS VALLEY 2 1';
	'PAULS VALLEY 2 2';
	'PAULS VALLEY 2 3';
	'PAULS VALLEY 2 4';
	'PAULS VALLEY 2 5';
	'ROFF 1';
	'STRATFORD 13 1';
	'STRATFORD 14 1';
	'STRATFORD 14 2';
	'WYNNEWOOD 1';
	'WYNNEWOOD 2';
	'BLANCHARD 3 1';
	'BLANCHARD 4 1';
	'BLANCHARD 5 1';
	'BLANCHARD 5 2';
	'BLANCHARD 6 1';
	'CHICKASHA 1 1';
	'CHICKASHA 2 1';
	'CHICKASHA 2 2';
	'CHICKASHA 3 1';
	'CHICKASHA 3 2';
	'CHICKASHA 4 1';
	'TUTTLE 1 1';
	'TUTTLE 2 1';
	'TUTTLE 3 1';
	'TUTTLE 3 2';
	'MEDFORD 18 1';
	'POND CREEK 1';
	'BLAIR 2 1';
	'GRANITE 1';
	'GRANITE 2';
	'MANGUM 1 1';
	'MANGUM 1 2';
	'MANGUM 2 1';
	'ELDORADO 3 1';
	'ELDORADO 3 2';
	'HOLLIS 2 1';
	'BUFFALO 76 1';
	'BUFFALO 76 2';
	'BUFFALO 77 1';
	'BUFFALO 77 2';
	'WOODWARD 3 1';
	'WOODWARD 4 1';
	'WOODWARD 4 2';
	'WOODWARD 5 1';
	'WOODWARD 6 1';
	'KEOTA 3 1';
	'MCCURTAIN 1';
	'QUINTON 4 1';
	'STIGLER 1 1';
	'STIGLER 2 1';
	'STIGLER 3 1';
	'CALVIN 1';
	'HOLDENVILLE 1 1';
	'HOLDENVILLE 1 2';
	'HOLDENVILLE 2 1';
	'HOLDENVILLE 3 1';
	'HOLDENVILLE 3 2';
	'WETUMKA 1 1';
	'WETUMKA 2 1';
	'WETUMKA 2 2';
	'WEWOKA 1 1';
	'WEWOKA 2 1';
	'ALTUS 2 1';
	'ALTUS 2 2';
	'ALTUS 2 3';
	'ALTUS 2 4';
	'ALTUS 2 5';
	'ALTUS 3 1';
	'ALTUS 4 1';
	'ALTUS 5 1';
	'ALTUS 5 2';
	'COMANCHE 1 1';
	'COMANCHE 2 1';
	'TERRAL 1';
	'WAURIKA 1 1';
	'WAURIKA 2 1';
	'WAURIKA 2 2';
	'ADA 8 1';
	'ADA 8 2';
	'ADA 9 1';
	'ADA 10 1';
	'ADA 11 1';
	'MANNSVILLE 1';
	'TISHOMINGO 1 1';
	'TISHOMINGO 2 1';
	'TISHOMINGO 3 1';
	'BLACKWELL 1 1';
	'BLACKWELL 2 1';
	'BLACKWELL 3 1';
	'BLACKWELL 3 2';
	'NEWKIRK 1';
	'NEWKIRK 2';
	'PONCA CITY 1 1';
	'PONCA CITY 1 2';
	'PONCA CITY 2 1';
	'PONCA CITY 3 1';
	'PONCA CITY 3 2';
	'PONCA CITY 4 1';
	'PONCA CITY 5 1';
	'PONCA CITY 5 2';
	'PONCA CITY 6 1';
	'SHIDLER 1';
	'SHIDLER 2';
	'TONKAWA 1 1';
	'TONKAWA 2 1';
	'TONKAWA 2 2';
	'CASHION 1';
	'CRESCENT 1';
	'CRESCENT 2';
	'HENNESSEY 1';
	'HENNESSEY 2';
	'KINGFISHER 1';
	'HOBART 6 1';
	'HOBART 6 2';
	'HOBART 7 1';
	'SNYDER 1';
	'CLAYTON 18 1';
	'HARTSHORNE 1';
	'RED OAK 5 1';
	'TALIHINA 1 1';
	'TALIHINA 2 1';
	'TUSKAHOMA 1';
	'WILBURTON 1 1';
	'WILBURTON 1 2';
	'WILBURTON 2 1';
	'WILBURTON 2 2';
	'WISTER 1 1';
	'WISTER 2 1';
	'WISTER 2 2';
	'BOKOSHE 1';
	'HEAVENER 1';
	'HODGEN 1 1';
	'HODGEN 1 2';
	'HODGEN 2 1';
	'HOWE 2 1';
	'POCOLA 1 1';
	'POCOLA 2 1';
	'POCOLA 2 2';
	'POTEAU 1 1';
	'POTEAU 2 1';
	'POTEAU 3 1';
	'SMITHVILLE 9 1';
	'SMITHVILLE 9 2';
	'SPIRO 1 1';
	'SPIRO 1 2';
	'SPIRO 2 1';
	'SPIRO 3 1';
	'SPIRO 3 2';
	'CHANDLER 4 1';
	'CHANDLER 5 1';
	'CHANDLER 5 2';
	'CHANDLER 6 1';
	'CHANDLER 6 2';
	'CUSHING 2 1';
	'CUSHING 2 2';
	'CUSHING 3 1';
	'CUSHING 3 2';
	'CUSHING 4 1';
	'HARRAH 1 1';
	'HARRAH 1 2';
	'HARRAH 2 1';
	'LUTHER 2 1';
	'LUTHER 2 2';
	'LUTHER 3 1';
	'LUTHER 3 2';
	'MEEKER 1 1';
	'MEEKER 2 1';
	'MEEKER 2 2';
	'MEEKER 2 3';
	'MEEKER 2 4';
	'MEEKER 2 5';
	'MEEKER 2 7';
	'PERKINS 1 1';
	'PERKINS 2 1';
	'PRAGUE 1 1';
	'PRAGUE 1 2';
	'PRAGUE 2 1';
	'PRAGUE 3 1';
	'WELLSTON 5 1';
	'WELLSTON 6 1';
	'WELLSTON 6 2';
	'WELLSTON 7 1';
	'COYLE 1';
	'COYLE 2';
	'EDMOND 1 1';
	'EDMOND 2 1';
	'EDMOND 3 1';
	'EDMOND 3 2';
	'EDMOND 3 3';
	'EDMOND 4 1';
	'EDMOND 5 1';
	'GUTHRIE 3 1';
	'GUTHRIE 3 2';
	'GUTHRIE 4 1';
	'GUTHRIE 5 1';
	'BURNEYVILLE 1';
	'MARIETTA 18 1';
	'MARIETTA 19 1';
	'THACKERVILLE 1';
	'THACKERVILLE 2';
	'FAIRVIEW 15 1';
	'FAIRVIEW 16 1';
	'FAIRVIEW 17 1';
	'RINGWOOD 3 1';
	'WAYNOKA 1';
	'KINGSTON 24 1';
	'KINGSTON 24 2';
	'KINGSTON 25 1';
	'KINGSTON 25 2';
	'MADILL 1 1';
	'MADILL 2 1';
	'MADILL 3 1';
	'MADILL 3 2';
	'ADAIR 6 1';
	'CHOUTEAU 1 1';
	'CHOUTEAU 2 1';
	'INOLA 1 1';
	'INOLA 2 1';
	'INOLA 2 2';
	'INOLA 3 1';
	'LANGLEY 1 1';
	'LANGLEY 1 2';
	'PRYOR 1 1';
	'PRYOR 2 1';
	'PRYOR 3 1';
	'PRYOR 4 1';
	'NEWCASTLE 3 1';
	'PURCELL 1 1';
	'PURCELL 2 1';
	'PURCELL 3 1';
	'PURCELL 3 2';
	'BETHEL 13 1';
	'BETHEL 13 2';
	'BROKEN BOW 1 1';
	'BROKEN BOW 2 1';
	'BROKEN BOW 3 1';
	'EAGLETOWN 1';
	'GARVIN 1';
	'HAWORTH 1';
	'IDABEL 1 1';
	'IDABEL 1 2';
	'IDABEL 2 1';
	'IDABEL 3 1';
	'WATSON 3 1';
	'WATSON 3 2';
	'WRIGHT CITY 3 1';
	'WRIGHT CITY 3 2';
	'CHECOTAH 1 1';
	'CHECOTAH 2 1';
	'CHECOTAH 3 1';
	'COUNCIL HILL 1';
	'COUNCIL HILL 2';
	'EUFAULA 4 1';
	'EUFAULA 5 1';
	'EUFAULA 5 2';
	'EUFAULA 6 1';
	'HENRYETTA 1 1';
	'HENRYETTA 2 1';
	'HENRYETTA 2 2';
	'HENRYETTA 3 1';
	'HENRYETTA 3 2';
	'MORRIS 12 1';
	'PORUM 1 1';
	'PORUM 1 2';
	'PORUM 2 1';
	'PORUM 2 2';
	'WARNER 2 1';
	'WARNER 3 1';
	'WARNER 3 2';
	'SULPHUR 9 1';
	'SULPHUR 9 2';
	'SULPHUR 10 1';
	'GORE 1 1';
	'HASKELL 1 1';
	'HASKELL 2 1';
	'MUSKOGEE 1 1';
	'MUSKOGEE 2 1';
	'MUSKOGEE 3 1';
	'MUSKOGEE 4 1';
	'MUSKOGEE 5 1';
	'MUSKOGEE 6 1';
	'MUSKOGEE 7 1';
	'MUSKOGEE 8 1';
	'TAFT 2 1';
	'TAFT 2 2';
	'GLENCOE 6 1';
	'MORRISON 4 1';
	'PERRY 22 1';
	'PERRY 23 1';
	'PERRY 23 2';
	'STILLWATER 9 1';
	'STILLWATER 10 1';
	'STILLWATER 11 1';
	'STILLWATER 12 1';
	'NOWATA 1 1';
	'NOWATA 2 1';
	'BOLEY 1';
	'OKEMAH 1 1';
	'OKEMAH 2 1';
	'OKEMAH 2 2';
	'OKEMAH 3 1';
	'OKEMAH 3 2';
	'PADEN 1';
	'PADEN 2';
	'WELEETKA 1 1';
	'BETHANY 6 1';
	'BETHANY 7 1';
	'BETHANY 7 2';
	'BETHANY 8 1';
	'EDMOND 6 1';
	'EDMOND 7 1';
	'EDMOND 8 1';
	'EDMOND 8 2';
	'EDMOND 9 1';
	'EDMOND 10 1';
	'EDMOND 10 2';
	'EDMOND 11 1';
	'EDMOND 11 2';
	'EDMOND 12 1';
	'EDMOND 13 1';
	'EDMOND 14 1';
	'EDMOND 15 1';
	'EDMOND 16 1';
	'JONES 2 1';
	'JONES 2 2';
	'OKLAHOMA CITY 25 1';
	'OKLAHOMA CITY 26 1';
	'OKLAHOMA CITY 27 1';
	'OKLAHOMA CITY 27 2';
	'OKLAHOMA CITY 28 1';
	'OKLAHOMA CITY 29 1';
	'OKLAHOMA CITY 29 2';
	'OKLAHOMA CITY 30 1';
	'OKLAHOMA CITY 31 1';
	'OKLAHOMA CITY 32 1';
	'OKLAHOMA CITY 33 1';
	'OKLAHOMA CITY 33 2';
	'OKLAHOMA CITY 34 1';
	'OKLAHOMA CITY 34 2';
	'OKLAHOMA CITY 35 1';
	'OKLAHOMA CITY 36 1';
	'OKLAHOMA CITY 36 2';
	'OKLAHOMA CITY 37 1';
	'OKLAHOMA CITY 38 1';
	'OKLAHOMA CITY 38 2';
	'OKLAHOMA CITY 39 1';
	'OKLAHOMA CITY 40 1';
	'OKLAHOMA CITY 40 2';
	'OKLAHOMA CITY 41 1';
	'OKLAHOMA CITY 41 2';
	'OKLAHOMA CITY 42 1';
	'OKLAHOMA CITY 43 1';
	'OKLAHOMA CITY 43 2';
	'OKLAHOMA CITY 44 1';
	'OKLAHOMA CITY 44 2';
	'OKLAHOMA CITY 45 1';
	'OKLAHOMA CITY 46 1';
	'OKLAHOMA CITY 47 1';
	'OKLAHOMA CITY 47 2';
	'OKLAHOMA CITY 48 1';
	'OKLAHOMA CITY 49 1';
	'OKLAHOMA CITY 49 2';
	'OKLAHOMA CITY 50 1';
	'OKLAHOMA CITY 51 1';
	'OKLAHOMA CITY 52 1';
	'OKLAHOMA CITY 53 1';
	'OKLAHOMA CITY 54 1';
	'OKLAHOMA CITY 55 1';
	'OKLAHOMA CITY 55 2';
	'OKLAHOMA CITY 56 1';
	'OKLAHOMA CITY 57 1';
	'OKLAHOMA CITY 57 2';
	'OKLAHOMA CITY 58 1';
	'OKLAHOMA CITY 59 1';
	'OKLAHOMA CITY 59 2';
	'OKLAHOMA CITY 60 1';
	'OKLAHOMA CITY 61 1';
	'OKLAHOMA CITY 62 1';
	'OKLAHOMA CITY 62 2';
	'OKLAHOMA CITY 63 1';
	'OKLAHOMA CITY 63 2';
	'OKLAHOMA CITY 64 1';
	'OKLAHOMA CITY 65 1';
	'OKLAHOMA CITY 66 1';
	'OKLAHOMA CITY 66 2';
	'OKLAHOMA CITY 67 1';
	'OKLAHOMA CITY 67 2';
	'OKLAHOMA CITY 67 3';
	'OKLAHOMA CITY 67 4';
	'OKLAHOMA CITY 67 5';
	'OKLAHOMA CITY 67 7';
	'OKLAHOMA CITY 68 1';
	'OKLAHOMA CITY 68 2';
	'OKLAHOMA CITY 69 1';
	'OKLAHOMA CITY 69 2';
	'OKLAHOMA CITY 70 1';
	'OKLAHOMA CITY 71 1';
	'OKLAHOMA CITY 72 1';
	'OKLAHOMA CITY 72 2';
	'OKLAHOMA CITY 73 1';
	'OKLAHOMA CITY 74 1';
	'OKLAHOMA CITY 75 1';
	'OKLAHOMA CITY 75 2';
	'OKMULGEE 1 1';
	'OKMULGEE 2 1';
	'OKMULGEE 3 1';
	'OKMULGEE 3 2';
	'OKMULGEE 4 1';
	'BARNSDALL 1';
	'BARTLESVILLE 1 1';
	'BARTLESVILLE 2 1';
	'BARTLESVILLE 3 1';
	'COPAN 1';
	'COPAN 2';
	'COPAN 3';
	'COPAN 4';
	'COPAN 5';
	'FAIRFAX 22 1';
	'FAIRFAX 22 2';
	'HOMINY 1 1';
	'HOMINY 1 2';
	'HOMINY 2 1';
	'HOMINY 2 2';
	'PAWHUSKA 1 1';
	'PAWHUSKA 1 2';
	'PAWHUSKA 2 1';
	'PAWHUSKA 2 2';
	'PAWHUSKA 3 1';
	'SKIATOOK 1 1';
	'SKIATOOK 1 2';
	'SKIATOOK 1 3';
	'SKIATOOK 1 4';
	'SKIATOOK 1 5';
	'SKIATOOK 1 7';
	'SKIATOOK 2 1';
	'SKIATOOK 2 2';
	'SKIATOOK 3 1';
	'SPERRY 1';
	'TULSA 1 1';
	'TULSA 2 1';
	'TULSA 2 2';
	'TULSA 3 1';
	'TULSA 4 1';
	'TULSA 5 1';
	'TULSA 6 1';
	'TULSA 6 2';
	'TULSA 7 1';
	'TULSA 7 2';
	'TULSA 7 3';
	'COMMERCE 4 1';
	'COMMERCE 4 2';
	'COMMERCE 4 3';
	'COMMERCE 4 4';
	'COMMERCE 4 5';
	'COMMERCE 4 7';
	'FAIRLAND 1';
	'QUAPAW 1';
	'QUAPAW 2';
	'QUAPAW 3';
	'QUAPAW 4';
	'QUAPAW 6';
	'CLEVELAND 93 1';
	'CLEVELAND 94 1';
	'CLEVELAND 95 1';
	'PAWNEE 3 1';
	'PAWNEE 3 2';
	'STILLWATER 13 1';
	'STILLWATER 14 1';
	'STILLWATER 14 2';
	'STILLWATER 14 3';
	'STILLWATER 15 1';
	'CANADIAN 4 1';
	'MCALESTER 1 1';
	'MCALESTER 2 1';
	'MCALESTER 2 2';
	'MCALESTER 3 1';
	'MCALESTER 3 2';
	'MCALESTER 3 3';
	'MCALESTER 4 1';
	'ASHER 1';
	'EARLSBORO 1';
	'EARLSBORO 2';
	'KONAWA 1 1';
	'KONAWA 2 1';
	'MAUD 3 1';
	'MAUD 3 2';
	'SHAWNEE 1 1';
	'SHAWNEE 2 1';
	'SHAWNEE 2 2';
	'SHAWNEE 2 3';
	'SHAWNEE 3 1';
	'SHAWNEE 3 2';
	'SHAWNEE 4 1';
	'SHAWNEE 5 1';
	'SHAWNEE 6 1';
	'SHAWNEE 6 2';
	'SHAWNEE 7 1';
	'SHAWNEE 8 1';
	'SHAWNEE 8 2';
	'TECUMSEH 3 1';
	'TECUMSEH 4 1';
	'MOYERS 1';
	'RATTAN 1';
	'CHEYENNE 1 1';
	'CATOOSA 1 1';
	'CATOOSA 2 1';
	'CLAREMORE 1 1';
	'CLAREMORE 2 1';
	'CLAREMORE 2 2';
	'CLAREMORE 3 1';
	'CLAREMORE 3 2';
	'CLAREMORE 4 1';
	'CLAREMORE 4 2';
	'CLAREMORE 5 1';
	'CLAREMORE 5 2';
	'CLAREMORE 6 1';
	'CLAREMORE 7 1';
	'COLLINSVILLE 11 1';
	'COLLINSVILLE 12 1';
	'COLLINSVILLE 13 1';
	'COLLINSVILLE 13 2';
	'COLLINSVILLE 14 1';
	'OOLOGAH 1 1';
	'OWASSO 1 1';
	'OWASSO 1 2';
	'OWASSO 1 3';
	'OWASSO 2 1';
	'OWASSO 3 1';
	'OWASSO 4 1';
	'OWASSO 4 2';
	'TALALA 1';
	'SEMINOLE 7 1';
	'SEMINOLE 8 1';
	'SEMINOLE 9 1';
	'ROLAND 2 1';
	'ROLAND 2 2';
	'ROLAND 3 1';
	'SALLISAW 1 1';
	'SALLISAW 1 2';
	'SALLISAW 2 1';
	'SALLISAW 2 2';
	'SALLISAW 3 1';
	'SALLISAW 4 1';
	'SALLISAW 4 2';
	'GOODWELL 1';
	'GOODWELL 2';
	'GUYMON 1 1';
	'GUYMON 2 1';
	'GUYMON 3 1';
	'HOOKER 1';
	'TYRONE 6 1';
	'TYRONE 6 2';
	'TYRONE 6 3';
	'FREDERICK 15 1';
	'FREDERICK 16 1';
	'FREDERICK 16 2';
	'GRANDFIELD 1';
	'BIXBY 1 1';
	'BIXBY 2 1';
	'BIXBY 2 2';
	'BIXBY 3 1';
	'BIXBY 4 1';
	'BIXBY 4 2';
	'BROKEN ARROW 1 1';
	'BROKEN ARROW 1 2';
	'BROKEN ARROW 2 1';
	'BROKEN ARROW 3 1';
	'BROKEN ARROW 4 1';
	'BROKEN ARROW 5 1';
	'BROKEN ARROW 6 1';
	'BROKEN ARROW 7 1';
	'BROKEN ARROW 8 1';
	'BROKEN ARROW 9 1';
	'BROKEN ARROW 10 1';
	'BROKEN ARROW 11 1';
	'BROKEN ARROW 12 1';
	'BROKEN ARROW 13 1';
	'BROKEN ARROW 13 2';
	'BROKEN ARROW 13 3';
	'GLENPOOL 1';
	'JENKS 1 1';
	'JENKS 2 1';
	'JENKS 2 2';
	'TULSA 8 1';
	'TULSA 8 2';
	'TULSA 9 1';
	'TULSA 10 1';
	'TULSA 11 1';
	'TULSA 12 1';
	'TULSA 12 2';
	'TULSA 13 1';
	'TULSA 14 1';
	'TULSA 15 1';
	'TULSA 16 1';
	'TULSA 17 1';
	'TULSA 18 1';
	'TULSA 19 1';
	'TULSA 20 1';
	'TULSA 20 2';
	'TULSA 21 1';
	'TULSA 22 1';
	'TULSA 22 2';
	'TULSA 23 1';
	'TULSA 24 1';
	'TULSA 24 2';
	'TULSA 25 1';
	'TULSA 25 2';
	'TULSA 26 1';
	'TULSA 27 1';
	'TULSA 27 2';
	'TULSA 28 1';
	'TULSA 29 1';
	'TULSA 29 2';
	'TULSA 30 1';
	'TULSA 31 1';
	'TULSA 32 1';
	'TULSA 32 2';
	'TULSA 33 1';
	'TULSA 34 1';
	'TULSA 35 1';
	'TULSA 36 1';
	'TULSA 36 2';
	'TULSA 37 1';
	'TULSA 38 1';
	'TULSA 38 2';
	'TULSA 39 1';
	'TULSA 39 2';
	'TULSA 40 1';
	'TULSA 40 2';
	'TULSA 40 3';
	'TULSA 41 1';
	'TULSA 42 1';
	'TULSA 43 1';
	'TULSA 44 1';
	'TULSA 44 2';
	'TULSA 45 1';
	'TULSA 46 1';
	'TULSA 46 2';
	'TULSA 47 1';
	'TULSA 47 2';
	'TULSA 48 1';
	'COWETA 1 1';
	'COWETA 2 1';
	'COWETA 3 1';
	'COWETA 3 2';
	'PORTER 3 1';
	'PORTER 4 1';
	'WAGONER 1 1';
	'WAGONER 2 1';
	'WAGONER 3 1';
	'BARTLESVILLE 4 1';
	'BARTLESVILLE 5 1';
	'BARTLESVILLE 5 2';
	'BARTLESVILLE 5 3';
	'BARTLESVILLE 5 4';
	'BARTLESVILLE 5 6';
	'BARTLESVILLE 6 1';
	'DEWEY 1 1';
	'DEWEY 1 2';
	'DEWEY 2 1';
	'RAMONA 1 1';
	'BURNS FLAT 1 1';
	'BURNS FLAT 1 2';
	'BURNS FLAT 2 1';
	'CORDELL 1 1';
	'CORDELL 2 1';
	'SENTINEL 1';
	'MOORELAND 2 1';
	'MOORELAND 2 2';
	'LOCUST GROVE 8 1';
	'LOCUST GROVE 8 2';
	'HARRAH 3 1';
	'HARRAH 3 2';
	'HARRAH 3 3';
	'HARRAH 3 4';
	'HARRAH 3 6';
	'PUTNAM 3 1';
	'PUTNAM 3 2';
	'PUTNAM 3 3';
	'PUTNAM 3 4';
	'PUTNAM 3 6';
	'NEWCASTLE 4 1';
	'NEWCASTLE 4 2';
	'NEWCASTLE 4 3';
	'NEWCASTLE 4 4';
	'NEWCASTLE 4 5';
	'NEWCASTLE 4 6';
	'NEWCASTLE 4 7';
	'NEWCASTLE 4 8';
	'NEWCASTLE 4 9';
	'NEWCASTLE 4 10';
	'NEWCASTLE 4 12';
	'MUSKOGEE 9 1';
	'MUSKOGEE 9 2';
	'MUSKOGEE 9 3';
	'MUSKOGEE 9 4';
	'MUSKOGEE 9 5';
	'MUSKOGEE 9 7';
	'SEILING 2 1';
	'SEILING 2 2';
	'SEILING 2 3';
	'SEILING 2 4';
	'SEILING 2 5';
	'SEILING 2 6';
	'SEILING 2 8';
	'TEXHOMA 3 1';
	'TEXHOMA 3 2';
	'TEXHOMA 3 3';
	'TEXHOMA 3 4';
	'TEXHOMA 3 5';
	'PRYOR 5 1';
	'PRYOR 5 2';
	'PRYOR 5 3';
	'PRYOR 5 4';
	'PRYOR 5 5';
	'PRYOR 5 6';
	'PRYOR 5 7';
	'PRYOR 5 8';
	'PRYOR 5 9';
	'PRYOR 5 11';
	'CALUMET 5 1';
	'CALUMET 5 2';
	'CALUMET 5 3';
	'CALUMET 5 4';
	'CALUMET 5 6';
	'FLETCHER 4 1';
	'FLETCHER 4 2';
	'FLETCHER 4 3';
	'FLETCHER 4 4';
	'FLETCHER 4 6';
	'TULSA 49 1';
	'TULSA 49 2';
	'TULSA 49 3';
	'TULSA 49 4';
	'TULSA 49 5';
	'TULSA 49 6';
	'TULSA 49 7';
	'TULSA 49 8';
	'TULSA 49 10';
	'HUNTER 2 1';
	'HUNTER 2 2';
	'HUNTER 2 3';
	'HUNTER 2 4';
	'HUNTER 2 5';
	'HUNTER 2 6';
	'HUNTER 2 7';
	'HUNTER 2 8';
	'HUNTER 2 10';
	'ANADARKO 3 1';
	'ANADARKO 3 2';
	'ANADARKO 3 3';
	'ANADARKO 3 4';
	'ANADARKO 3 5';
	'ANADARKO 3 6';
	'ANADARKO 3 7';
	'ANADARKO 3 9';
	'STILLWATER 16 1';
	'STILLWATER 16 2';
	'STILLWATER 16 3';
	'STILLWATER 16 4';
	'STILLWATER 16 5';
	'STILLWATER 16 6';
	'STILLWATER 16 7';
	'STILLWATER 16 9';
	'OOLOGAH 2 1';
	'OOLOGAH 2 2';
	'OOLOGAH 2 3';
	'OOLOGAH 2 4';
	'OOLOGAH 2 5';
	'OOLOGAH 2 6';
	'OOLOGAH 2 8';
	'ANADARKO 4 1';
	'ANADARKO 4 2';
	'ANADARKO 4 3';
	'ANADARKO 4 4';
	'ANADARKO 4 5';
	'ANADARKO 4 6';
	'ANADARKO 4 7';
	'ANADARKO 4 8';
	'ANADARKO 4 10';
	'CARNEGIE 7 1';
	'CARNEGIE 7 2';
	'CARNEGIE 7 3';
	'CARNEGIE 7 5';
	'KONAWA 3 1';
	'KONAWA 3 2';
	'KONAWA 3 3';
	'KONAWA 3 4';
	'KONAWA 3 5';
	'KONAWA 3 6';
	'KONAWA 3 7';
	'KONAWA 3 8';
	'KONAWA 3 9';
	'KONAWA 3 11';
	'GORE 2 1';
	'GORE 2 2';
	'GORE 2 3';
	'GORE 2 5';
	'JENKS 3 1';
	'JENKS 3 2';
	'JENKS 3 3';
	'JENKS 3 4';
	'JENKS 3 6';
	'PONCA CITY 7 1';
	'PONCA CITY 7 2';
	'EDMOND 17 1';
	'EDMOND 17 2';
	'EDMOND 17 3';
	'EDMOND 17 4';
	'EDMOND 17 6';
	'SALLISAW 5 1';
	'SALLISAW 5 2';
	'SALLISAW 5 3';
	'SALLISAW 5 4';
	'SALLISAW 5 5';
	'SALLISAW 5 6';
	'SALLISAW 5 8';
	'WOODWARD 7 1';
	'WOODWARD 7 2';
	'CHEYENNE 2 1';
	'CHEYENNE 2 2';
	'CHEYENNE 2 3';
	'ANADARKO 5 1';
	'ANADARKO 5 2';
	'ANADARKO 5 3';
	'ANADARKO 5 4';
	'ANADARKO 5 5';
	'ANADARKO 5 7';
	'MINCO 3 1';
	'MINCO 3 2';
	'MINCO 3 3';
	'MINCO 3 4';
	'MINCO 3 5';
	'MINCO 3 6';
	'MINCO 3 8';
	'SALINA 4 1';
	'SALINA 4 2';
	'SALINA 4 3';
	'SALINA 4 4';
	'SALINA 4 5';
	'SALINA 4 6';
	'SALINA 4 7';
	'SALINA 4 8';
	'SALINA 4 10';
	'FORT GIBSON 3 1';
	'FORT GIBSON 3 2';
	'FORT GIBSON 3 3';
	'FORT GIBSON 3 4';
	'FORT GIBSON 3 5';
	'FORT GIBSON 3 6';
	'FORT GIBSON 3 7';
	'FORT GIBSON 3 8';
	'FORT GIBSON 3 10';
	'FORT GIBSON 4 1';
	'FORT GIBSON 4 2';
	'FORT GIBSON 4 3';
	'FORT GIBSON 4 4';
	'FORT GIBSON 4 5';
	'FORT GIBSON 4 6';
	'FORT GIBSON 4 7';
	'FORT GIBSON 4 9';
	'CUSHING 5 1';
	'CUSHING 5 2';
	'CUSHING 5 3';
	'CUSHING 5 5';
	'FORT TOWSON 2 1';
	'FORT TOWSON 2 2';
	'FORT TOWSON 2 3';
	'FORT TOWSON 2 4';
	'FORT TOWSON 2 5';
	'FORT TOWSON 2 6';
	'FORT TOWSON 2 7';
	'FORT TOWSON 2 9';
	'GUYMON 4 1';
	'GUYMON 4 2';
	'GUYMON 4 3';
	'GUYMON 4 4';
	'GUYMON 4 6';
	'MINCO 4 1';
	'MINCO 4 2';
	'MINCO 4 3';
	'WOODWARD 8 1';
	'WOODWARD 8 2';
	'LAVERNE 3 1';
	'LAVERNE 3 2';
	'LAVERNE 3 3';
	'LAVERNE 3 4';
	'LAVERNE 3 5';
	'LAVERNE 3 7';
	'OKLAHOMA CITY 76 1';
	'OKLAHOMA CITY 76 2';
	'OKLAHOMA CITY 76 3';
	'OKLAHOMA CITY 76 4';
	'OKLAHOMA CITY 76 5';
	'OKLAHOMA CITY 76 6';
	'OKLAHOMA CITY 76 8';
	'ANADARKO 6 1';
	'ANADARKO 6 2';
	'ANADARKO 6 3';
	'ANADARKO 6 4';
	'ANADARKO 6 5';
	'ANADARKO 6 6';
	'ANADARKO 6 7';
	'ANADARKO 6 8';
	'ANADARKO 6 10';
	'BROKEN ARROW 14 1';
	'BROKEN ARROW 14 2';
	'BROKEN ARROW 14 3';
	'BROKEN ARROW 14 4';
	'BROKEN ARROW 14 5';
	'BROKEN ARROW 14 6';
	'BROKEN ARROW 14 7';
	'BROKEN ARROW 14 8';
	'BROKEN ARROW 14 9';
	'BROKEN ARROW 14 10';
	'BROKEN ARROW 14 12';
	'OKLAHOMA CITY 77 1';
	'OKLAHOMA CITY 77 2';
	'PORUM 3 1';
	'PORUM 3 2';
	'PORUM 3 3';
	'PORUM 3 4';
	'PORUM 3 5';
	'PORUM 3 6';
	'PORUM 3 7';
	'PORUM 3 9';
	'HENNEPIN 2 1';
	'HENNEPIN 2 2';
	'HENNEPIN 2 3';
	'HENNEPIN 2 4';
	'HENNEPIN 2 6';
	'OOLOGAH 3 1';
	'OOLOGAH 3 2';
	'OOLOGAH 3 3';
	'OOLOGAH 3 4';
	'OOLOGAH 3 5';
	'OOLOGAH 3 6';
	'OOLOGAH 3 7';
	'OOLOGAH 3 9';
	'OAKWOOD 5 1';
	'OAKWOOD 5 2';
	'OAKWOOD 5 3';
	'PONCA CITY 8 1';
	'PONCA CITY 8 2';
	'PONCA CITY 8 3';
	'PONCA CITY 8 4';
	'PONCA CITY 8 6';
	'GUYMON 5 1';
	'GUYMON 5 2';
	'WELEETKA 2 1';
	'WELEETKA 2 2';
	'WELEETKA 2 3';
	'WELEETKA 2 5';
	'WOODWARD 9 1';
	'WOODWARD 9 2';
	'WOODWARD 9 3';
	'MOORELAND 3 1';
	'MOORELAND 3 2';
	'MOORELAND 3 3';
	'MOORELAND 3 4';
	'MOORELAND 3 5';
	'MOORELAND 3 6';
	'MOORELAND 3 7';
	'MOORELAND 3 8';
	'MOORELAND 3 9';
	'MOORELAND 3 10';
	'MOORELAND 3 11';
	'MOORELAND 3 12';
	'MOORELAND 3 13';
	'MOORELAND 3 15';
	'TULSA 50 1';
	'TULSA 50 2';
	'TULSA 50 3';
	'TULSA 50 4';
	'TULSA 50 6';
	'MINCO 5 1';
	'MINCO 5 2';
	'MINCO 5 3';
	'MINCO 5 4';
	'MINCO 5 6';
	'MORRISON 5 1';
	'MORRISON 5 2';
	'MORRISON 5 3';
	'MORRISON 5 4';
	'MORRISON 5 5';
	'MORRISON 5 6';
	'MORRISON 5 7';
	'MORRISON 5 9';
	'BROKEN BOW 4 1';
	'BROKEN BOW 4 2';
	'BROKEN BOW 4 3';
	'BROKEN BOW 4 5';
	'LAWTON 17 1';
	'LAWTON 17 2';
	'LAWTON 17 3';
	'LAWTON 17 4';
	'LAWTON 17 6';
	'JENKS 4 1';
	'JENKS 4 2';
	'WEBBERS FALLS 1';
	'WEBBERS FALLS 2';
	'WEBBERS FALLS 3';
	'WEBBERS FALLS 4';
	'WEBBERS FALLS 6';
	'SWEETWATER 4 1';
	'SWEETWATER 4 2';
	'SWEETWATER 4 3';
	'SWEETWATER 4 4';
	'SWEETWATER 4 5';
	'SWEETWATER 4 6';
	'SWEETWATER 4 8';
	'CHOUTEAU 3 1';
	'CHOUTEAU 3 2';
	'CHOUTEAU 3 3';
	'CHOUTEAU 3 4';
	'CHOUTEAU 3 5';
	'CHOUTEAU 3 6';
	'CHOUTEAU 3 7';
	'CHOUTEAU 3 8';
	'CHOUTEAU 3 9';
	'CHOUTEAU 3 11';
	'OOLOGAH 4 1';
	'OOLOGAH 4 2';
	'OOLOGAH 4 3';
	'CARNEGIE 8 1';
	'CARNEGIE 8 2';
	'CARNEGIE 8 3';
	'CARNEGIE 8 4';
	'CARNEGIE 8 6';
	'KONAWA 4 1';
	'KONAWA 4 2';
	'KONAWA 4 3';
	'KONAWA 4 5';
	'KIOWA 3 1';
	'KIOWA 3 2';
	'KIOWA 3 3';
	'KIOWA 3 4';
	'KIOWA 3 5';
	'KIOWA 3 6';
	'KIOWA 3 7';
	'KIOWA 3 8';
	'KIOWA 3 9';
	'KIOWA 3 10';
	'KIOWA 3 12';
	'PONCA CITY 9 1';
	'PONCA CITY 9 2';
	'PONCA CITY 9 3';
	'PONCA CITY 10 1';
	'PONCA CITY 10 2';
	'PONCA CITY 10 3';
	'PONCA CITY 10 5';
	'LUTHER 4 1';
	'LUTHER 4 2';
	'LUTHER 4 3';
	'LUTHER 4 4';
	'LUTHER 4 5';
	'LUTHER 4 6';
	'LUTHER 4 7';
	'LUTHER 4 8';
	'LUTHER 4 9';
	'LUTHER 4 10';
	'LUTHER 4 12';
	'JENKS 5 1';
	'JENKS 5 2';
	'JENKS 5 3';
	'JENKS 5 4';
	'JENKS 5 5';
	'JENKS 5 6';
	'JENKS 5 7';
	'JENKS 5 8';
	'JENKS 5 9';
	'JENKS 5 10';
	'JENKS 5 12';
	'SAND SPRINGS 5 1';
	'SAND SPRINGS 5 2';
	'SAND SPRINGS 5 3';
	'SAND SPRINGS 5 4';
	'SAND SPRINGS 5 6';
	'ANADARKO 7 1';
	'ANADARKO 7 2';
	'CANTON 59 1';
	'CANTON 59 2';
	'CANTON 59 3';
	'CANTON 59 4';
	'CANTON 59 5';
	'CANTON 59 7';
	'HAMMON 1';
	'HAMMON 2';
	'HAMMON 3';
	'HAMMON 4';
	'HAMMON 6';
	'ANADARKO 8 1';
	'ANADARKO 8 2';
	'ANADARKO 8 3';
	'ANADARKO 8 4';
	'ANADARKO 8 6';
	'HARRAH 4 1';
	'HARRAH 4 2';
	'HARRAH 4 3';
	'HARRAH 4 4';
	'HARRAH 4 5';
	'HARRAH 4 6';
	'HARRAH 4 8';
	'CARNEGIE 9 1';
	'CARNEGIE 9 2';
	'CARNEGIE 9 3';
	'CARNEGIE 9 5';
	'SEILING 3 1';
	'SEILING 3 2';
	'LANGLEY 2 1';
	'LANGLEY 2 2';
	'LANGLEY 2 3';
	'LANGLEY 2 4';
	'LANGLEY 2 5';
	'LANGLEY 2 6';
	'LANGLEY 2 7';
	'LANGLEY 2 8';
	'LANGLEY 2 9';
	'LANGLEY 2 10';
	'LANGLEY 2 12';
	'WOODWARD 10 1';
	'WOODWARD 10 2';
	'WOODWARD 10 3';
	'WOODWARD 10 4';
	'WOODWARD 10 6';
	'OKLAHOMA CITY 78 1';
	'OKLAHOMA CITY 78 2';
	'OKLAHOMA CITY 78 3';
	'OKLAHOMA CITY 78 4';
	'OKLAHOMA CITY 78 5';
	'OKLAHOMA CITY 78 7';
	'PANAMA 1';
	'PANAMA 2';
	'PANAMA 3';
	'PANAMA 4';
	'PANAMA 5';
	'PANAMA 6';
	'PANAMA 7';
	'PANAMA 8';
	'PANAMA 10';
	'CHANUTE 1 1';
	'CHANUTE 2 1';
	'CHANUTE 3 1';
	'COLONY 1';
	'HUMBOLDT 9 1';
	'HUMBOLDT 9 2';
	'HUMBOLDT 10 1';
	'IOLA 3 1';
	'IOLA 4 1';
	'IOLA 5 1';
	'KINCAID 2 1';
	'MORAN 1 1';
	'MORAN 2 1';
	'MORAN 2 2';
	'MORAN 2 3';
	'GARNETT 2 1';
	'GARNETT 3 1';
	'GARNETT 3 2';
	'GARNETT 3 3';
	'GREELEY 2 1';
	'WILLIAMSBURG 23 1';
	'ATCHISON 1 1';
	'ATCHISON 1 2';
	'ATCHISON 1 3';
	'ATCHISON 2 1';
	'ATCHISON 3 1';
	'ATCHISON 3 2';
	'ATCHISON 3 3';
	'HOLTON 3 1';
	'HOLTON 3 2';
	'HOLTON 4 1';
	'HOLTON 4 2';
	'HOLTON 4 3';
	'HOLTON 4 4';
	'HOLTON 4 5';
	'HOLTON 5 1';
	'HOLTON 5 2';
	'HOLTON 5 3';
	'HORTON 3 1';
	'HORTON 3 2';
	'HORTON 4 1';
	'HORTON 5 1';
	'HORTON 5 2';
	'HORTON 5 3';
	'NORTONVILLE 3 1';
	'NORTONVILLE 4 1';
	'NORTONVILLE 4 2';
	'VALLEY FALLS 1';
	'VALLEY FALLS 2';
	'ISABEL 1 1';
	'KIOWA 4 1';
	'KIOWA 4 2';
	'KIOWA 4 3';
	'KIOWA 5 1';
	'MEDICINE LODGE 1 1';
	'MEDICINE LODGE 2 1';
	'MEDICINE LODGE 3 1';
	'MEDICINE LODGE 3 2';
	'CLAFLIN 1';
	'ELLINWOOD 1 1';
	'ELLINWOOD 2 1';
	'ELLINWOOD 3 1';
	'GREAT BEND 1 1';
	'GREAT BEND 2 1';
	'GREAT BEND 2 2';
	'GREAT BEND 2 3';
	'GREAT BEND 3 1';
	'GREAT BEND 3 2';
	'GREAT BEND 3 3';
	'GREAT BEND 4 1';
	'GREAT BEND 4 2';
	'HOISINGTON 1 1';
	'HOISINGTON 1 2';
	'HOISINGTON 2 1';
	'HOISINGTON 2 2';
	'HOISINGTON 2 3';
	'HOLYROOD 1';
	'HOLYROOD 2';
	'OTIS 1';
	'RUSSELL 7 1';
	'RUSSELL 8 1';
	'RUSSELL 8 2';
	'RUSSELL 8 3';
	'RUSSELL 8 4';
	'RUSSELL 8 5';
	'RUSSELL 8 7';
	'FORT SCOTT 1 1';
	'FORT SCOTT 2 1';
	'FORT SCOTT 3 1';
	'WALNUT 6 1';
	'WALNUT 6 2';
	'HIAWATHA 3 1';
	'HIAWATHA 4 1';
	'HIAWATHA 4 2';
	'HIAWATHA 4 3';
	'HIAWATHA 4 4';
	'HIAWATHA 4 5';
	'HIAWATHA 4 7';
	'SABETHA 1 1';
	'SABETHA 1 2';
	'SABETHA 1 3';
	'SABETHA 2 1';
	'WETMORE 2 1';
	'WETMORE 2 2';
	'ANDOVER 19 1';
	'ANDOVER 19 2';
	'ANDOVER 19 3';
	'ANDOVER 20 1';
	'ANDOVER 20 2';
	'ANDOVER 20 3';
	'ANDOVER 20 4';
	'ANDOVER 20 5';
	'ANDOVER 21 1';
	'ATLANTA 53 1';
	'AUGUSTA 34 1';
	'AUGUSTA 35 1';
	'AUGUSTA 35 2';
	'AUGUSTA 36 1';
	'AUGUSTA 36 2';
	'AUGUSTA 36 3';
	'BENTON 28 1';
	'BENTON 28 2';
	'BURNS 2 1';
	'BURNS 2 2';
	'CASSODAY 1';
	'DOUGLASS 1 1';
	'DOUGLASS 1 2';
	'DOUGLASS 1 3';
	'DOUGLASS 2 1';
	'DOUGLASS 2 2';
	'EL DORADO 6 1';
	'EL DORADO 6 2';
	'EL DORADO 6 3';
	'EL DORADO 6 4';
	'EL DORADO 6 5';
	'EL DORADO 6 7';
	'EL DORADO 7 1';
	'EL DORADO 7 2';
	'EL DORADO 7 3';
	'EL DORADO 8 1';
	'EL DORADO 8 2';
	'EL DORADO 9 1';
	'LEON 6 1';
	'LEON 6 2';
	'LEON 7 1';
	'NEWTON 23 1';
	'NEWTON 24 1';
	'NEWTON 24 2';
	'NEWTON 24 3';
	'NEWTON 25 1';
	'NEWTON 25 2';
	'NEWTON 25 3';
	'NEWTON 26 1';
	'NEWTON 26 2';
	'NEWTON 26 3';
	'NEWTON 26 4';
	'NEWTON 26 6';
	'POTWIN 1';
	'ROSE HILL 4 1';
	'ROSE HILL 5 1';
	'ROSE HILL 5 2';
	'ROSE HILL 6 1';
	'TOWANDA 4 1';
	'TOWANDA 5 1';
	'WHITEWATER 6 1';
	'WHITEWATER 6 2';
	'COTTONWOOD FALLS 1 1';
	'COTTONWOOD FALLS 2 1';
	'COUNCIL GROVE 1 1';
	'COUNCIL GROVE 2 1';
	'COUNCIL GROVE 2 2';
	'COUNCIL GROVE 2 3';
	'EMPORIA 5 1';
	'EMPORIA 6 1';
	'EMPORIA 7 1';
	'EMPORIA 7 2';
	'EMPORIA 7 3';
	'EMPORIA 7 4';
	'EMPORIA 7 5';
	'EMPORIA 8 1';
	'EMPORIA 8 2';
	'EMPORIA 8 3';
	'OLPE 1';
	'STRONG CITY 1';
	'CEDAR VALE 1';
	'CEDAR VALE 2';
	'CEDAR VALE 3';
	'CEDAR VALE 4';
	'CEDAR VALE 5';
	'CEDAR VALE 7';
	'ELK CITY 4 1';
	'ELK CITY 4 2';
	'SEDAN 2 1';
	'SEDAN 2 2';
	'SEDAN 3 1';
	'SEDAN 4 1';
	'SEDAN 4 2';
	'BAXTER SPRINGS 1 1';
	'BAXTER SPRINGS 2 1';
	'BAXTER SPRINGS 3 1';
	'BAXTER SPRINGS 3 2';
	'CHETOPA 1';
	'COLUMBUS 112 1';
	'COLUMBUS 112 2';
	'COLUMBUS 112 3';
	'COLUMBUS 113 1';
	'COLUMBUS 113 2';
	'COLUMBUS 114 1';
	'GALENA 7 1';
	'GALENA 7 2';
	'GALENA 8 1';
	'GALENA 9 1';
	'MC CUNE 1';
	'OSWEGO 14 1';
	'OSWEGO 14 2';
	'OSWEGO 15 1';
	'OSWEGO 16 1';
	'PITTSBURG 8 1';
	'PITTSBURG 8 2';
	'PITTSBURG 8 3';
	'PITTSBURG 9 1';
	'PITTSBURG 9 2';
	'PITTSBURG 9 3';
	'PITTSBURG 9 4';
	'PITTSBURG 9 5';
	'PITTSBURG 9 6';
	'PITTSBURG 9 8';
	'PITTSBURG 10 1';
	'PITTSBURG 10 2';
	'PITTSBURG 10 3';
	'PITTSBURG 11 1';
	'PITTSBURG 11 2';
	'PITTSBURG 11 3';
	'BIRD CITY 1 1';
	'KANORADO 1';
	'SAINT FRANCIS 3 1';
	'SAINT FRANCIS 3 2';
	'SAINT FRANCIS 4 1';
	'SAINT FRANCIS 5 1';
	'BUCKLIN 2 1';
	'FORD 1';
	'FORD 2';
	'MINNEOLA 1';
	'MINNEOLA 2';
	'MINNEOLA 3';
	'MINNEOLA 4';
	'MINNEOLA 5';
	'PROTECTION 1';
	'ABILENE 1 1';
	'ABILENE 2 1';
	'ABILENE 2 2';
	'ABILENE 2 3';
	'ABILENE 2 4';
	'ABILENE 2 5';
	'ABILENE 2 7';
	'CLAY CENTER 1 1';
	'CLAY CENTER 1 2';
	'CLAY CENTER 1 3';
	'CLAY CENTER 2 1';
	'CLIFTON 13 1';
	'GREEN 1';
	'GREEN 2';
	'MILTONVALE 1';
	'WAKEFIELD 10 1';
	'BELOIT 11 1';
	'BELOIT 11 2';
	'BELOIT 12 1';
	'BELOIT 12 2';
	'BELOIT 13 1';
	'BELOIT 13 2';
	'CLYDE 9 1';
	'CONCORDIA 4 1';
	'CONCORDIA 4 2';
	'CONCORDIA 5 1';
	'CONCORDIA 6 1';
	'GLASCO 1';
	'BURLINGTON 40 1';
	'BURLINGTON 41 1';
	'BURLINGTON 42 1';
	'GRIDLEY 3 1';
	'GRIDLEY 3 2';
	'HARTFORD 25 1';
	'HARTFORD 25 2';
	'LE ROY 8 1';
	'LE ROY 8 2';
	'LEBO 1';
	'READING 36 1';
	'WAVERLY 22 1';
	'WAVERLY 23 1';
	'COLDWATER 9 1';
	'COLDWATER 9 2';
	'COLDWATER 9 3';
	'COLDWATER 9 4';
	'COLDWATER 9 5';
	'COLDWATER 10 1';
	'COLDWATER 10 2';
	'ARKANSAS CITY 2 1';
	'ARKANSAS CITY 2 2';
	'ARKANSAS CITY 2 3';
	'ARKANSAS CITY 3 1';
	'ARKANSAS CITY 3 2';
	'ARKANSAS CITY 3 3';
	'ARKANSAS CITY 4 1';
	'ARKANSAS CITY 4 2';
	'ARKANSAS CITY 4 3';
	'ARKANSAS CITY 4 4';
	'ARKANSAS CITY 4 5';
	'ARKANSAS CITY 4 6';
	'ARKANSAS CITY 4 8';
	'ARKANSAS CITY 5 1';
	'ARKANSAS CITY 5 2';
	'ARKANSAS CITY 5 3';
	'BURDEN 1';
	'DEXTER 16 1';
	'DEXTER 16 2';
	'MULVANE 1 1';
	'MULVANE 1 2';
	'MULVANE 2 1';
	'MULVANE 2 2';
	'MULVANE 2 3';
	'MULVANE 3 1';
	'MULVANE 3 2';
	'OXFORD 34 1';
	'OXFORD 34 2';
	'WINFIELD 14 1';
	'WINFIELD 15 1';
	'WINFIELD 15 2';
	'WINFIELD 15 3';
	'WINFIELD 16 1';
	'WINFIELD 16 2';
	'WINFIELD 17 1';
	'WINFIELD 17 2';
	'WINFIELD 17 3';
	'ARMA 1 1';
	'ARMA 1 2';
	'ARMA 2 1';
	'FRONTENAC 1 1';
	'FRONTENAC 1 2';
	'FRONTENAC 1 3';
	'FRONTENAC 1 4';
	'FRONTENAC 1 5';
	'FRONTENAC 1 7';
	'FRONTENAC 2 1';
	'FRONTENAC 2 2';
	'GIRARD 9 1';
	'GIRARD 10 1';
	'GIRARD 11 1';
	'HERNDON 9 1';
	'HERNDON 9 2';
	'JENNINGS 6 1';
	'NORCATUR 1';
	'OBERLIN 4 1';
	'OBERLIN 4 2';
	'OBERLIN 5 1';
	'CHAPMAN 1 1';
	'CHAPMAN 2 1';
	'CHAPMAN 2 2';
	'ENTERPRISE 6 1';
	'ENTERPRISE 6 2';
	'GYPSUM 1';
	'HERINGTON 1 1';
	'HERINGTON 1 2';
	'HERINGTON 2 1';
	'HERINGTON 3 1';
	'HOPE 8 1';
	'JUNCTION CITY 2 1';
	'JUNCTION CITY 2 2';
	'JUNCTION CITY 2 3';
	'JUNCTION CITY 2 4';
	'JUNCTION CITY 2 6';
	'JUNCTION CITY 3 1';
	'JUNCTION CITY 3 2';
	'JUNCTION CITY 3 3';
	'JUNCTION CITY 3 4';
	'JUNCTION CITY 3 5';
	'JUNCTION CITY 4 1';
	'JUNCTION CITY 5 1';
	'SOLOMON 1 1';
	'SOLOMON 2 1';
	'HIGHLAND 11 1';
	'HIGHLAND 11 2';
	'HIGHLAND 11 3';
	'TROY 35 1';
	'TROY 36 1';
	'TROY 37 1';
	'WATHENA 1 1';
	'WATHENA 2 1';
	'WATHENA 2 2';
	'WATHENA 2 3';
	'BALDWIN CITY 1 1';
	'BALDWIN CITY 2 1';
	'BALDWIN CITY 3 1';
	'BALDWIN CITY 3 2';
	'BERRYTON 1 1';
	'BERRYTON 2 1';
	'EUDORA 4 1';
	'EUDORA 5 1';
	'EUDORA 6 1';
	'LAWRENCE 9 1';
	'LAWRENCE 9 2';
	'LAWRENCE 9 3';
	'LAWRENCE 10 1';
	'LAWRENCE 10 2';
	'LAWRENCE 10 3';
	'LAWRENCE 10 4';
	'LAWRENCE 10 5';
	'LAWRENCE 11 1';
	'LAWRENCE 12 1';
	'LAWRENCE 12 2';
	'LAWRENCE 13 1';
	'LAWRENCE 14 1';
	'LAWRENCE 14 2';
	'LAWRENCE 15 1';
	'LAWRENCE 16 1';
	'LAWRENCE 16 2';
	'LAWRENCE 16 3';
	'LAWRENCE 16 4';
	'LAWRENCE 16 5';
	'LAWRENCE 16 7';
	'LAWRENCE 17 1';
	'LAWRENCE 17 2';
	'LAWRENCE 17 3';
	'LAWRENCE 18 1';
	'LAWRENCE 18 2';
	'LAWRENCE 19 1';
	'LAWRENCE 20 1';
	'LAWRENCE 20 2';
	'LAWRENCE 20 3';
	'LAWRENCE 21 1';
	'LAWRENCE 21 2';
	'LAWRENCE 21 3';
	'LAWRENCE 21 4';
	'LAWRENCE 21 5';
	'LAWRENCE 21 7';
	'LAWRENCE 22 1';
	'LAWRENCE 22 2';
	'LAWRENCE 22 3';
	'LAWRENCE 23 1';
	'LAWRENCE 23 2';
	'LAWRENCE 23 3';
	'LAWRENCE 24 1';
	'LAWRENCE 24 2';
	'OVERBROOK 1 1';
	'OVERBROOK 2 1';
	'WELLSVILLE 7 1';
	'WELLSVILLE 8 1';
	'HAVILAND 2 1';
	'HAVILAND 2 2';
	'KINSLEY 1 1';
	'KINSLEY 1 2';
	'KINSLEY 2 1';
	'LEWIS 2 1';
	'LEWIS 2 2';
	'MACKSVILLE 1';
	'FALL RIVER 12 1';
	'FALL RIVER 12 2';
	'FALL RIVER 12 3';
	'FREDONIA 7 1';
	'FREDONIA 7 2';
	'FREDONIA 7 3';
	'FREDONIA 8 1';
	'FREDONIA 8 2';
	'HOWARD 5 1';
	'HOWARD 5 2';
	'ELLIS 1';
	'ELLIS 2';
	'ELLIS 3';
	'HAYS 2 1';
	'HAYS 3 1';
	'HAYS 4 1';
	'HAYS 4 2';
	'HAYS 4 3';
	'HAYS 5 1';
	'HAYS 5 2';
	'HAYS 5 3';
	'MC CRACKEN 1';
	'PLAINVILLE 4 1';
	'PLAINVILLE 5 1';
	'PLAINVILLE 5 2';
	'VICTORIA 6 1';
	'BROOKVILLE 7 1';
	'ELLSWORTH 12 1';
	'ELLSWORTH 13 1';
	'ELLSWORTH 13 2';
	'ELLSWORTH 14 1';
	'MARQUETTE 9 1';
	'MARQUETTE 10 1';
	'WILSON 13 1';
	'WILSON 14 1';
	'WILSON 14 2';
	'CIMARRON 1 1';
	'CIMARRON 2 1';
	'CIMARRON 2 2';
	'CIMARRON 2 3';
	'CIMARRON 2 4';
	'CIMARRON 2 5';
	'DEERFIELD 4 1';
	'GARDEN CITY 6 1';
	'GARDEN CITY 6 2';
	'GARDEN CITY 6 3';
	'GARDEN CITY 7 1';
	'GARDEN CITY 8 1';
	'GARDEN CITY 9 1';
	'GARDEN CITY 9 2';
	'HOLCOMB 3 1';
	'HOLCOMB 4 1';
	'INGALLS 2 1';
	'INGALLS 3 1';
	'SCOTT CITY 3 1';
	'SCOTT CITY 4 1';
	'SCOTT CITY 4 2';
	'DODGE CITY 1 1';
	'DODGE CITY 1 2';
	'DODGE CITY 1 3';
	'DODGE CITY 2 1';
	'DODGE CITY 3 1';
	'DODGE CITY 3 2';
	'DODGE CITY 3 3';
	'DODGE CITY 4 1';
	'DODGE CITY 4 2';
	'DODGE CITY 4 3';
	'FOWLER 7 1';
	'FOWLER 7 2';
	'OSAWATOMIE 1 1';
	'OSAWATOMIE 2 1';
	'OSAWATOMIE 2 2';
	'OSAWATOMIE 3 1';
	'OSAWATOMIE 3 2';
	'OSAWATOMIE 3 3';
	'OTTAWA 8 1';
	'OTTAWA 8 2';
	'OTTAWA 8 3';
	'OTTAWA 9 1';
	'OTTAWA 9 2';
	'OTTAWA 10 1';
	'OTTAWA 10 2';
	'OTTAWA 10 3';
	'OTTAWA 10 4';
	'OTTAWA 10 6';
	'OTTAWA 11 1';
	'OTTAWA 11 2';
	'OTTAWA 11 3';
	'POMONA 2 1';
	'POMONA 2 2';
	'POMONA 3 1';
	'POMONA 3 2';
	'POMONA 3 3';
	'ALTA VISTA 2 1';
	'ALTA VISTA 3 1';
	'FORT RILEY 1 1';
	'FORT RILEY 2 1';
	'FORT RILEY 3 1';
	'FORT RILEY 3 2';
	'FORT RILEY 3 3';
	'MANHATTAN 4 1';
	'MANHATTAN 4 2';
	'MANHATTAN 4 3';
	'MANHATTAN 5 1';
	'MANHATTAN 6 1';
	'MANHATTAN 7 1';
	'MANHATTAN 7 2';
	'MANHATTAN 7 3';
	'WHITE CITY 1';
	'WHITE CITY 2';
	'DIGHTON 2 1';
	'DIGHTON 2 2';
	'DIGHTON 3 1';
	'GRAINFIELD 1';
	'GRINNELL 5 1';
	'OAKLEY 1 1';
	'OAKLEY 2 1';
	'QUINTER 1 1';
	'QUINTER 1 2';
	'QUINTER 1 3';
	'QUINTER 1 4';
	'QUINTER 1 5';
	'QUINTER 2 1';
	'UTICA 17 1';
	'HILL CITY 2 1';
	'LENORA 1';
	'LOGAN 10 1';
	'MORLAND 1';
	'PALCO 1';
	'WAKEENEY 1 1';
	'WAKEENEY 1 2';
	'WAKEENEY 1 3';
	'WAKEENEY 2 1';
	'JOHNSON 4 1';
	'JOHNSON 5 1';
	'JOHNSON 6 1';
	'ULYSSES 3 1';
	'ULYSSES 4 1';
	'ULYSSES 5 1';
	'ULYSSES 5 2';
	'ULYSSES 5 3';
	'MONTEZUMA 8 1';
	'MONTEZUMA 8 2';
	'MONTEZUMA 9 1';
	'TRIBUNE 1 1';
	'TRIBUNE 1 2';
	'TRIBUNE 2 1';
	'TRIBUNE 2 2';
	'TRIBUNE 2 3';
	'TRIBUNE 2 4';
	'TRIBUNE 2 5';
	'TRIBUNE 2 7';
	'EUREKA 6 1';
	'EUREKA 7 1';
	'EUREKA 7 2';
	'EUREKA 7 3';
	'MADISON 86 1';
	'MADISON 87 1';
	'MADISON 87 2';
	'SYRACUSE 39 1';
	'SYRACUSE 39 2';
	'SYRACUSE 39 3';
	'ANTHONY 1 1';
	'ANTHONY 1 2';
	'ANTHONY 2 1';
	'ANTHONY 3 1';
	'ARGONIA 1';
	'ATTICA 8 1';
	'ATTICA 8 2';
	'HARPER 1';
	'BUHLER 1';
	'BUHLER 2';
	'HALSTEAD 1 1';
	'HALSTEAD 1 2';
	'HALSTEAD 1 3';
	'HALSTEAD 1 4';
	'HALSTEAD 1 5';
	'HALSTEAD 2 1';
	'HALSTEAD 2 2';
	'HESSTON 2 1';
	'HESSTON 3 1';
	'HESSTON 3 2';
	'HESSTON 3 3';
	'HESSTON 4 1';
	'MOUNDRIDGE 1 1';
	'MOUNDRIDGE 2 1';
	'PEABODY 7 1';
	'PEABODY 8 1';
	'PEABODY 8 2';
	'SEDGWICK 1 1';
	'SEDGWICK 2 1';
	'SEDGWICK 2 2';
	'VALLEY CENTER 1 1';
	'VALLEY CENTER 1 2';
	'VALLEY CENTER 2 1';
	'VALLEY CENTER 3 1';
	'VALLEY CENTER 3 2';
	'SATANTA 1 1';
	'SUBLETTE 2 1';
	'SUBLETTE 2 2';
	'SUBLETTE 3 1';
	'SUBLETTE 3 2';
	'SUBLETTE 3 3';
	'SUBLETTE 3 4';
	'SUBLETTE 3 5';
	'BURDETT 2 1';
	'BURDETT 2 2';
	'JETMORE 1 1';
	'JETMORE 2 1';
	'JETMORE 3 1';
	'HOYT 1';
	'MAYETTA 1';
	'MERIDEN 7 1';
	'SAINT MARYS 16 1';
	'SAINT MARYS 16 2';
	'SAINT MARYS 17 1';
	'SOLDIER 1';
	'SOLDIER 2';
	'TOPEKA 3 1';
	'TOPEKA 4 1';
	'TOPEKA 4 2';
	'TOPEKA 5 1';
	'TOPEKA 5 2';
	'MC LOUTH 1 1';
	'MC LOUTH 1 2';
	'MC LOUTH 2 1';
	'MC LOUTH 2 2';
	'OSKALOOSA 5 1';
	'OSKALOOSA 6 1';
	'OZAWKIE 1 1';
	'OZAWKIE 2 1';
	'OZAWKIE 2 2';
	'OZAWKIE 2 3';
	'OZAWKIE 3 1';
	'OZAWKIE 3 2';
	'PERRY 24 1';
	'PERRY 24 2';
	'PERRY 24 3';
	'TONGANOXIE 1 1';
	'TONGANOXIE 2 1';
	'TONGANOXIE 3 1';
	'COURTLAND 4 1';
	'COURTLAND 4 2';
	'GLEN ELDER 1';
	'JEWELL 3 1';
	'JEWELL 3 2';
	'MANKATO 12 1';
	'MANKATO 12 2';
	'MANKATO 12 3';
	'SUPERIOR 6 1';
	'SUPERIOR 6 2';
	'SUPERIOR 6 3';
	'SUPERIOR 6 4';
	'SUPERIOR 6 5';
	'SUPERIOR 7 1';
	'SUPERIOR 7 2';
	'DE SOTO 7 1';
	'DE SOTO 7 2';
	'GARDNER 8 1';
	'GARDNER 8 2';
	'GARDNER 9 1';
	'GARDNER 10 1';
	'GARDNER 11 1';
	'GARDNER 11 2';
	'LEAWOOD 1 1';
	'LEAWOOD 2 1';
	'LEAWOOD 2 2';
	'LEAWOOD 2 3';
	'LEAWOOD 2 4';
	'LEAWOOD 2 5';
	'LEAWOOD 2 6';
	'LEAWOOD 2 8';
	'LEAWOOD 3 1';
	'LEAWOOD 4 1';
	'LEAWOOD 5 1';
	'LEAWOOD 5 2';
	'LEAWOOD 5 3';
	'LEAWOOD 6 1';
	'LEAWOOD 7 1';
	'LEAWOOD 7 2';
	'LENEXA 1 1';
	'LENEXA 2 1';
	'LENEXA 3 1';
	'LENEXA 3 2';
	'LENEXA 4 1';
	'LENEXA 5 1';
	'LENEXA 6 1';
	'LENEXA 7 1';
	'LENEXA 7 2';
	'MISSION 1 1';
	'MISSION 2 1';
	'MISSION 3 1';
	'MISSION 3 2';
	'MISSION 3 3';
	'OLATHE 1 1';
	'OLATHE 2 1';
	'OLATHE 2 2';
	'OLATHE 3 1';
	'OLATHE 3 2';
	'OLATHE 3 3';
	'OLATHE 4 1';
	'OLATHE 4 2';
	'OLATHE 4 3';
	'OLATHE 5 1';
	'OLATHE 5 2';
	'OLATHE 5 3';
	'OLATHE 6 1';
	'OLATHE 6 2';
	'OLATHE 7 1';
	'OLATHE 7 2';
	'OLATHE 7 3';
	'OLATHE 7 4';
	'OLATHE 7 5';
	'OLATHE 8 1';
	'OLATHE 9 1';
	'OLATHE 9 2';
	'OLATHE 9 3';
	'OLATHE 9 4';
	'OLATHE 9 6';
	'OLATHE 10 1';
	'OLATHE 10 2';
	'OLATHE 10 3';
	'OLATHE 10 4';
	'OLATHE 10 5';
	'OLATHE 10 7';
	'OVERLAND PARK 1 1';
	'OVERLAND PARK 2 1';
	'OVERLAND PARK 3 1';
	'OVERLAND PARK 4 1';
	'OVERLAND PARK 4 2';
	'OVERLAND PARK 5 1';
	'OVERLAND PARK 6 1';
	'OVERLAND PARK 7 1';
	'OVERLAND PARK 8 1';
	'OVERLAND PARK 9 1';
	'OVERLAND PARK 10 1';
	'OVERLAND PARK 10 2';
	'OVERLAND PARK 10 3';
	'OVERLAND PARK 11 1';
	'OVERLAND PARK 12 1';
	'OVERLAND PARK 12 2';
	'OVERLAND PARK 12 3';
	'OVERLAND PARK 13 1';
	'OVERLAND PARK 13 2';
	'OVERLAND PARK 14 1';
	'OVERLAND PARK 14 2';
	'OVERLAND PARK 15 1';
	'OVERLAND PARK 16 1';
	'OVERLAND PARK 17 1';
	'OVERLAND PARK 18 1';
	'OVERLAND PARK 18 2';
	'OVERLAND PARK 19 1';
	'OVERLAND PARK 19 2';
	'OVERLAND PARK 19 3';
	'OVERLAND PARK 19 4';
	'OVERLAND PARK 19 5';
	'OVERLAND PARK 19 7';
	'OVERLAND PARK 20 1';
	'OVERLAND PARK 20 2';
	'OVERLAND PARK 20 3';
	'OVERLAND PARK 21 1';
	'OVERLAND PARK 21 2';
	'OVERLAND PARK 21 3';
	'OVERLAND PARK 22 1';
	'OVERLAND PARK 23 1';
	'OVERLAND PARK 24 1';
	'PRAIRIE VILLAGE 1 1';
	'PRAIRIE VILLAGE 2 1';
	'PRAIRIE VILLAGE 2 2';
	'PRAIRIE VILLAGE 2 3';
	'PRAIRIE VILLAGE 3 1';
	'PRAIRIE VILLAGE 3 2';
	'PRAIRIE VILLAGE 3 3';
	'SHAWNEE 9 1';
	'SHAWNEE 9 2';
	'SHAWNEE 9 3';
	'SHAWNEE 10 1';
	'SHAWNEE 11 1';
	'SHAWNEE 12 1';
	'SHAWNEE 12 2';
	'SHAWNEE 12 3';
	'SHAWNEE 12 4';
	'SHAWNEE 12 5';
	'SHAWNEE 13 1';
	'SHAWNEE 14 1';
	'SHAWNEE 14 2';
	'SHAWNEE 14 3';
	'SHAWNEE 15 1';
	'SHAWNEE 16 1';
	'SHAWNEE 16 2';
	'SHAWNEE 17 1';
	'SHAWNEE 18 1';
	'SHAWNEE 19 1';
	'SHAWNEE 19 2';
	'SHAWNEE 20 1';
	'SHAWNEE 21 1';
	'SHAWNEE 21 2';
	'SHAWNEE 21 3';
	'SHAWNEE 21 4';
	'SHAWNEE 21 6';
	'SPRING HILL 15 1';
	'SPRING HILL 15 2';
	'SPRING HILL 16 1';
	'SPRING HILL 17 1';
	'STILWELL 4 1';
	'STILWELL 5 1';
	'LAKIN 1 1';
	'LAKIN 1 2';
	'LAKIN 2 1';
	'LAKIN 2 2';
	'LAKIN 3 1';
	'LAKIN 3 2';
	'CHENEY 1 1';
	'CHENEY 1 2';
	'CHENEY 1 3';
	'CHENEY 1 4';
	'CHENEY 1 5';
	'CHENEY 2 1';
	'CHENEY 2 2';
	'CHENEY 2 3';
	'CHENEY 2 4';
	'CHENEY 2 5';
	'CHENEY 3 1';
	'CUNNINGHAM 1';
	'CUNNINGHAM 2';
	'CUNNINGHAM 3';
	'KINGMAN 3 1';
	'KINGMAN 4 1';
	'KINGMAN 5 1';
	'KINGMAN 5 2';
	'KINGMAN 5 3';
	'NORWICH 13 1';
	'NORWICH 13 2';
	'GREENSBURG 15 1';
	'GREENSBURG 16 1';
	'ALTAMONT 8 1';
	'CHERRYVALE 1 1';
	'CHERRYVALE 2 1';
	'CHERRYVALE 2 2';
	'CHERRYVALE 3 1';
	'CHERRYVALE 3 2';
	'COFFEYVILLE 1 1';
	'COFFEYVILLE 2 1';
	'COFFEYVILLE 2 2';
	'COFFEYVILLE 2 3';
	'COFFEYVILLE 2 4';
	'COFFEYVILLE 2 6';
	'COFFEYVILLE 3 1';
	'MOUND VALLEY 1';
	'PARSONS 7 1';
	'PARSONS 7 2';
	'PARSONS 7 3';
	'PARSONS 8 1';
	'PARSONS 8 2';
	'PARSONS 8 3';
	'PARSONS 9 1';
	'PARSONS 9 2';
	'PARSONS 9 3';
	'PARSONS 9 4';
	'PARSONS 9 5';
	'PARSONS 9 6';
	'PARSONS 9 8';
	'THAYER 4 1';
	'THAYER 4 2';
	'BASEHOR 1 1';
	'BASEHOR 1 2';
	'BASEHOR 2 1';
	'BONNER SPRINGS 1 1';
	'BONNER SPRINGS 1 2';
	'BONNER SPRINGS 1 3';
	'BONNER SPRINGS 2 1';
	'BONNER SPRINGS 3 1';
	'BONNER SPRINGS 3 2';
	'EASTON 17 1';
	'EASTON 17 2';
	'FORT LEAVENWORTH 1 1';
	'FORT LEAVENWORTH 2 1';
	'FORT LEAVENWORTH 2 2';
	'KANSAS CITY 77 1';
	'KANSAS CITY 78 1';
	'KANSAS CITY 78 2';
	'KANSAS CITY 78 3';
	'KANSAS CITY 79 1';
	'KANSAS CITY 80 1';
	'KANSAS CITY 80 2';
	'KANSAS CITY 80 3';
	'LANSING 29 1';
	'LANSING 29 2';
	'LANSING 30 1';
	'LANSING 30 2';
	'LANSING 30 3';
	'LANSING 30 4';
	'LANSING 30 6';
	'LANSING 31 1';
	'LEAVENWORTH 2 1';
	'LEAVENWORTH 2 2';
	'LEAVENWORTH 2 3';
	'LEAVENWORTH 2 4';
	'LEAVENWORTH 2 5';
	'LEAVENWORTH 3 1';
	'LEAVENWORTH 3 2';
	'LEAVENWORTH 3 3';
	'LEAVENWORTH 3 4';
	'LEAVENWORTH 3 5';
	'LEAVENWORTH 4 1';
	'LEAVENWORTH 5 1';
	'LEAVENWORTH 5 2';
	'LEAVENWORTH 5 3';
	'LINCOLN 15 1';
	'LINCOLN 16 1';
	'LINCOLN 17 1';
	'SYLVAN GROVE 1';
	'TESCOTT 1';
	'LACYGNE 1 1';
	'LACYGNE 1 2';
	'LACYGNE 2 1';
	'MOUND CITY 3 1';
	'MOUND CITY 4 1';
	'MOUND CITY 4 2';
	'PARKER 4 1';
	'PLEASANTON 1 1';
	'PLEASANTON 2 1';
	'PLEASANTON 2 2';
	'PLEASANTON 2 3';
	'PLEASANTON 2 4';
	'PLEASANTON 2 5';
	'PRESCOTT 8 1';
	'LEOTI 1 1';
	'LEOTI 1 2';
	'LEOTI 1 3';
	'LEOTI 1 4';
	'LEOTI 1 5';
	'LEOTI 2 1';
	'LEOTI 2 2';
	'WALLACE 5 1';
	'WALLACE 5 2';
	'WINONA 9 1';
	'AMERICUS 7 1';
	'BURLINGAME 1 1';
	'BURLINGAME 1 2';
	'BURLINGAME 1 3';
	'OSAGE CITY 1 1';
	'OSAGE CITY 1 2';
	'OSAGE CITY 1 3';
	'OSAGE CITY 2 1';
	'OSAGE CITY 3 1';
	'CANTON 60 1';
	'HILLSBORO 19 1';
	'HILLSBORO 19 2';
	'HILLSBORO 19 3';
	'HILLSBORO 19 4';
	'HILLSBORO 19 5';
	'LINCOLNVILLE 4 1';
	'MARION 49 1';
	'MARION 49 2';
	'MARION 50 1';
	'AXTELL 1 1';
	'AXTELL 1 2';
	'AXTELL 1 3';
	'BLUE RAPIDS 1 1';
	'BLUE RAPIDS 1 2';
	'BLUE RAPIDS 1 3';
	'BLUE RAPIDS 2 1';
	'BLUE RAPIDS 2 2';
	'FRANKFORT 20 1';
	'FRANKFORT 20 2';
	'MARYSVILLE 9 1';
	'MARYSVILLE 10 1';
	'MARYSVILLE 10 2';
	'MARYSVILLE 10 3';
	'GALVA 4 1';
	'GALVA 4 2';
	'GALVA 4 3';
	'INMAN 4 1';
	'INMAN 4 2';
	'INMAN 4 3';
	'INMAN 4 4';
	'INMAN 4 5';
	'INMAN 4 7';
	'LINDSBORG 1 1';
	'LINDSBORG 2 1';
	'LINDSBORG 2 2';
	'LINDSBORG 3 1';
	'MCPHERSON 1 1';
	'MCPHERSON 1 2';
	'MCPHERSON 1 3';
	'MCPHERSON 2 1';
	'MCPHERSON 2 2';
	'MCPHERSON 3 1';
	'MCPHERSON 4 1';
	'MEADE 1 1';
	'PLAINS 2 1';
	'PLAINS 3 1';
	'PLAINS 4 1';
	'LOUISBURG 4 1';
	'LOUISBURG 5 1';
	'LOUISBURG 5 2';
	'LOUISBURG 5 3';
	'LOUISBURG 5 4';
	'LOUISBURG 5 5';
	'LOUISBURG 6 1';
	'LOUISBURG 6 2';
	'LOUISBURG 6 3';
	'PAOLA 1 1';
	'PAOLA 2 1';
	'PAOLA 3 1';
	'PAOLA 3 2';
	'TIPTON 11 1';
	'CANEY 1 1';
	'CANEY 2 1';
	'CANEY 2 2';
	'CANEY 2 3';
	'CANEY 3 1';
	'INDEPENDENCE 40 1';
	'INDEPENDENCE 41 1';
	'INDEPENDENCE 41 2';
	'INDEPENDENCE 42 1';
	'INDEPENDENCE 42 2';
	'INDEPENDENCE 42 3';
	'NEODESHA 1 1';
	'NEODESHA 2 1';
	'NEODESHA 2 2';
	'NEODESHA 2 3';
	'ELKHART 12 1';
	'ELKHART 13 1';
	'ELKHART 13 2';
	'ELKHART 13 3';
	'ELKHART 13 4';
	'ELKHART 13 5';
	'ROLLA 5 1';
	'ROLLA 5 2';
	'CENTRALIA 8 1';
	'CENTRALIA 8 2';
	'ONAGA 1';
	'ONAGA 2';
	'ONAGA 3';
	'ONAGA 4';
	'ONAGA 5';
	'SENECA 11 1';
	'SENECA 12 1';
	'SENECA 12 2';
	'SENECA 12 3';
	'SENECA 12 4';
	'SENECA 12 5';
	'ERIE 38 1';
	'SAINT PAUL 80 1';
	'SAINT PAUL 80 2';
	'NESS CITY 1 1';
	'NESS CITY 1 2';
	'NESS CITY 2 1';
	'NESS CITY 3 1';
	'NESS CITY 3 2';
	'NESS CITY 3 3';
	'RANSOM 3 1';
	'RANSOM 3 2';
	'ALMENA 1';
	'ALMENA 2';
	'ALMENA 3';
	'ALMENA 4';
	'ALMENA 5';
	'ALMENA 7';
	'NORTON 4 1';
	'NORTON 5 1';
	'NORTON 5 2';
	'NORTON 5 3';
	'NORTON 5 4';
	'NORTON 5 5';
	'NORTON 6 1';
	'CARBONDALE 12 1';
	'CARBONDALE 12 2';
	'CARBONDALE 12 3';
	'CARBONDALE 13 1';
	'CARBONDALE 13 2';
	'CARBONDALE 14 1';
	'LYNDON 1';
	'LYNDON 2';
	'MELVERN 1';
	'SCRANTON 20 1';
	'ALTON 11 1';
	'DOWNS 1 1';
	'DOWNS 1 2';
	'DOWNS 2 1';
	'DOWNS 2 2';
	'LURAY 5 1';
	'OSBORNE 1 1';
	'OSBORNE 1 2';
	'OSBORNE 1 3';
	'BENNINGTON 5 1';
	'MINNEAPOLIS 95 1';
	'MINNEAPOLIS 95 2';
	'MINNEAPOLIS 96 1';
	'SALINA 5 1';
	'SALINA 5 2';
	'SALINA 5 3';
	'SALINA 6 1';
	'SALINA 7 1';
	'SALINA 7 2';
	'SALINA 7 3';
	'SALINA 7 4';
	'SALINA 7 5';
	'SALINA 7 6';
	'SALINA 7 8';
	'SALINA 8 1';
	'SALINA 8 2';
	'SALINA 8 3';
	'SALINA 9 1';
	'LARNED 1 1';
	'LARNED 1 2';
	'LARNED 2 1';
	'LARNED 2 2';
	'RUSH CENTER 1';
	'RUSH CENTER 2';
	'KENSINGTON 3 1';
	'PHILLIPSBURG 7 1';
	'PHILLIPSBURG 7 2';
	'PHILLIPSBURG 8 1';
	'PHILLIPSBURG 8 2';
	'PHILLIPSBURG 8 3';
	'PHILLIPSBURG 9 1';
	'OLSBURG 1';
	'SAINT GEORGE 4 1';
	'SAINT GEORGE 5 1';
	'WAMEGO 1 1';
	'WAMEGO 1 2';
	'WAMEGO 1 3';
	'WAMEGO 2 1';
	'WESTMORELAND 3 1';
	'WESTMORELAND 3 2';
	'WESTMORELAND 4 1';
	'PRATT 1 1';
	'PRATT 1 2';
	'PRATT 2 1';
	'PRATT 3 1';
	'PRATT 3 2';
	'PRATT 3 3';
	'TURON 1';
	'ATWOOD 2 1';
	'ATWOOD 2 2';
	'ATWOOD 3 1';
	'BREWSTER 8 1';
	'COLBY 2 1';
	'COLBY 3 1';
	'COLBY 3 2';
	'REXFORD 2 1';
	'REXFORD 2 2';
	'REXFORD 2 3';
	'ARLINGTON 29 1';
	'ARLINGTON 30 1';
	'HAVEN 1 1';
	'HAVEN 1 2';
	'HAVEN 2 1';
	'HAVEN 2 2';
	'HUTCHINSON 9 1';
	'HUTCHINSON 9 2';
	'HUTCHINSON 9 3';
	'HUTCHINSON 10 1';
	'HUTCHINSON 10 2';
	'HUTCHINSON 10 3';
	'HUTCHINSON 11 1';
	'HUTCHINSON 11 2';
	'HUTCHINSON 12 1';
	'HUTCHINSON 13 1';
	'HUTCHINSON 13 2';
	'HUTCHINSON 13 3';
	'HUTCHINSON 14 1';
	'HUTCHINSON 14 2';
	'HUTCHINSON 15 1';
	'HUTCHINSON 15 2';
	'HUTCHINSON 15 3';
	'HUTCHINSON 15 4';
	'HUTCHINSON 15 5';
	'MOUNT HOPE 4 1';
	'MOUNT HOPE 4 2';
	'NICKERSON 1';
	'STERLING 14 1';
	'STERLING 14 2';
	'STERLING 15 1';
	'STERLING 15 2';
	'BELLEVILLE 33 1';
	'BELLEVILLE 34 1';
	'BELLEVILLE 34 2';
	'BYRON 11 1';
	'BYRON 11 2';
	'CUBA 9 1';
	'SCANDIA 2 1';
	'LITTLE RIVER 3 1';
	'LYONS 6 1';
	'LYONS 7 1';
	'LYONS 7 2';
	'LYONS 7 3';
	'LYONS 8 1';
	'LYONS 8 2';
	'MANHATTAN 8 1';
	'MANHATTAN 8 2';
	'MANHATTAN 8 3';
	'MANHATTAN 8 4';
	'MANHATTAN 8 5';
	'MANHATTAN 8 7';
	'MANHATTAN 9 1';
	'MANHATTAN 10 1';
	'MANHATTAN 10 2';
	'MANHATTAN 10 3';
	'MANHATTAN 10 4';
	'MANHATTAN 10 5';
	'MANHATTAN 11 1';
	'OGDEN 5 1';
	'OGDEN 6 1';
	'OGDEN 6 2';
	'RANDOLPH 16 1';
	'RILEY 1';
	'STOCKTON 10 1';
	'LA CROSSE 11 1';
	'LA CROSSE 12 1';
	'ASSARIA 1';
	'CLEARWATER 7 1';
	'CLEARWATER 7 2';
	'CLEARWATER 7 3';
	'CLEARWATER 7 4';
	'CLEARWATER 7 5';
	'CLEARWATER 8 1';
	'CLEARWATER 9 1';
	'COLWICH 1 1';
	'CONWAY SPRINGS 1 1';
	'CONWAY SPRINGS 2 1';
	'CONWAY SPRINGS 2 2';
	'DERBY 6 1';
	'DERBY 6 2';
	'DERBY 6 3';
	'DERBY 6 4';
	'DERBY 6 5';
	'DERBY 6 7';
	'DERBY 7 1';
	'DERBY 7 2';
	'DERBY 8 1';
	'DERBY 8 2';
	'DERBY 8 3';
	'DERBY 9 1';
	'DERBY 9 2';
	'DERBY 9 3';
	'DERBY 9 4';
	'DERBY 9 5';
	'GARDEN PLAIN 1';
	'GODDARD 1 1';
	'GODDARD 1 2';
	'GODDARD 2 1';
	'GODDARD 2 2';
	'GODDARD 2 3';
	'GODDARD 3 1';
	'HAYSVILLE 1 1';
	'HAYSVILLE 2 1';
	'HAYSVILLE 3 1';
	'WICHITA 1 1';
	'WICHITA 2 1';
	'WICHITA 3 1';
	'WICHITA 4 1';
	'WICHITA 4 2';
	'WICHITA 4 3';
	'WICHITA 4 4';
	'WICHITA 4 5';
	'WICHITA 5 1';
	'WICHITA 6 1';
	'WICHITA 6 2';
	'WICHITA 6 3';
	'WICHITA 6 4';
	'WICHITA 6 5';
	'WICHITA 6 7';
	'WICHITA 7 1';
	'WICHITA 8 1';
	'WICHITA 8 2';
	'WICHITA 9 1';
	'WICHITA 9 2';
	'WICHITA 9 3';
	'WICHITA 10 1';
	'WICHITA 10 2';
	'WICHITA 10 3';
	'WICHITA 10 4';
	'WICHITA 10 5';
	'WICHITA 10 7';
	'WICHITA 11 1';
	'WICHITA 11 2';
	'WICHITA 12 1';
	'WICHITA 12 2';
	'WICHITA 12 3';
	'WICHITA 12 4';
	'WICHITA 12 5';
	'WICHITA 13 1';
	'WICHITA 13 2';
	'WICHITA 14 1';
	'WICHITA 14 2';
	'WICHITA 14 3';
	'WICHITA 14 4';
	'WICHITA 14 5';
	'WICHITA 14 6';
	'WICHITA 14 8';
	'WICHITA 15 1';
	'WICHITA 15 2';
	'WICHITA 15 3';
	'WICHITA 16 1';
	'WICHITA 17 1';
	'WICHITA 18 1';
	'WICHITA 19 1';
	'WICHITA 20 1';
	'WICHITA 21 1';
	'WICHITA 21 2';
	'WICHITA 22 1';
	'WICHITA 23 1';
	'WICHITA 24 1';
	'WICHITA 25 1';
	'WICHITA 25 2';
	'WICHITA 26 1';
	'WICHITA 26 2';
	'WICHITA 26 3';
	'WICHITA 27 1';
	'WICHITA 27 2';
	'WICHITA 27 3';
	'WICHITA 28 1';
	'WICHITA 29 1';
	'WICHITA 30 1';
	'WICHITA 31 1';
	'WICHITA 32 1';
	'WICHITA 33 1';
	'WICHITA 33 2';
	'WICHITA 34 1';
	'WICHITA 35 1';
	'WICHITA 35 2';
	'WICHITA 36 1';
	'WICHITA 37 1';
	'WICHITA 38 1';
	'WICHITA 39 1';
	'WICHITA 39 2';
	'WICHITA 39 3';
	'WICHITA 39 4';
	'WICHITA 39 5';
	'WICHITA 40 1';
	'WICHITA 41 1';
	'WICHITA 41 2';
	'WICHITA 42 1';
	'WICHITA 43 1';
	'WICHITA 43 2';
	'WICHITA 43 3';
	'WICHITA 43 4';
	'WICHITA 43 6';
	'WICHITA 44 1';
	'WICHITA 44 2';
	'WICHITA 45 1';
	'WICHITA 45 2';
	'WICHITA 46 1';
	'WICHITA 47 1';
	'WICHITA 47 2';
	'WICHITA 47 3';
	'WICHITA 48 1';
	'WICHITA 48 2';
	'WICHITA 48 3';
	'WICHITA 48 4';
	'WICHITA 48 5';
	'WICHITA 49 1';
	'WICHITA 50 1';
	'WICHITA 51 1';
	'WICHITA 52 1';
	'WICHITA 52 2';
	'WICHITA 53 1';
	'WICHITA 54 1';
	'WICHITA 54 2';
	'WICHITA 54 3';
	'WICHITA 55 1';
	'WICHITA 56 1';
	'WICHITA 57 1';
	'WICHITA 57 2';
	'WICHITA 58 1';
	'WICHITA 59 1';
	'WICHITA 60 1';
	'WICHITA 61 1';
	'WICHITA 61 2';
	'LIBERAL 2 1';
	'LIBERAL 2 2';
	'LIBERAL 2 3';
	'LIBERAL 2 4';
	'LIBERAL 2 5';
	'LIBERAL 2 6';
	'LIBERAL 2 8';
	'LIBERAL 3 1';
	'LIBERAL 3 2';
	'LIBERAL 3 3';
	'LIBERAL 3 4';
	'LIBERAL 3 6';
	'LIBERAL 4 1';
	'LIBERAL 5 1';
	'LIBERAL 5 2';
	'LIBERAL 5 3';
	'MOSCOW 5 1';
	'AUBURN 30 1';
	'AUBURN 30 2';
	'AUBURN 31 1';
	'AUBURN 31 2';
	'ROSSVILLE 6 1';
	'ROSSVILLE 6 2';
	'SILVER LAKE 3 1';
	'SILVER LAKE 3 2';
	'TOPEKA 6 1';
	'TOPEKA 7 1';
	'TOPEKA 7 2';
	'TOPEKA 8 1';
	'TOPEKA 9 1';
	'TOPEKA 10 1';
	'TOPEKA 10 2';
	'TOPEKA 10 3';
	'TOPEKA 10 4';
	'TOPEKA 10 5';
	'TOPEKA 11 1';
	'TOPEKA 11 2';
	'TOPEKA 11 3';
	'TOPEKA 12 1';
	'TOPEKA 12 2';
	'TOPEKA 12 3';
	'TOPEKA 13 1';
	'TOPEKA 14 1';
	'TOPEKA 14 2';
	'TOPEKA 14 3';
	'TOPEKA 15 1';
	'TOPEKA 16 1';
	'TOPEKA 16 2';
	'TOPEKA 16 3';
	'TOPEKA 16 4';
	'TOPEKA 16 5';
	'TOPEKA 17 1';
	'TOPEKA 18 1';
	'TOPEKA 18 2';
	'TOPEKA 19 1';
	'TOPEKA 20 1';
	'TOPEKA 20 2';
	'TOPEKA 21 1';
	'TOPEKA 22 1';
	'TOPEKA 23 1';
	'TOPEKA 23 2';
	'TOPEKA 23 3';
	'TOPEKA 24 1';
	'TOPEKA 24 2';
	'TOPEKA 25 1';
	'TOPEKA 26 1';
	'TOPEKA 27 1';
	'TOPEKA 27 2';
	'TOPEKA 28 1';
	'TOPEKA 28 2';
	'TOPEKA 28 3';
	'TOPEKA 28 4';
	'TOPEKA 28 5';
	'TOPEKA 28 6';
	'TOPEKA 28 8';
	'TOPEKA 29 1';
	'TOPEKA 29 2';
	'TOPEKA 29 3';
	'TOPEKA 29 4';
	'TOPEKA 29 6';
	'TOPEKA 30 1';
	'TOPEKA 31 1';
	'TOPEKA 31 2';
	'TOPEKA 31 3';
	'TOPEKA 31 4';
	'TOPEKA 31 5';
	'TOPEKA 31 7';
	'TOPEKA 32 1';
	'TOPEKA 32 2';
	'TOPEKA 33 1';
	'TOPEKA 34 1';
	'TOPEKA 35 1';
	'TOPEKA 36 1';
	'TOPEKA 36 2';
	'TOPEKA 36 3';
	'TOPEKA 36 4';
	'TOPEKA 36 5';
	'TOPEKA 37 1';
	'HOXIE 2 1';
	'HOXIE 2 2';
	'HOXIE 2 3';
	'GOODLAND 2 1';
	'GOODLAND 3 1';
	'SMITH CENTER 1 1';
	'SMITH CENTER 1 2';
	'SMITH CENTER 1 3';
	'SMITH CENTER 2 1';
	'SMITH CENTER 2 2';
	'SAINT JOHN 2 1';
	'SAINT JOHN 3 1';
	'SAINT JOHN 4 1';
	'STAFFORD 10 1';
	'STAFFORD 11 1';
	'HUGOTON 1 1';
	'HUGOTON 1 2';
	'HUGOTON 2 1';
	'HUGOTON 2 2';
	'HUGOTON 3 1';
	'HUGOTON 3 2';
	'BELLE PLAINE 6 1';
	'BELLE PLAINE 7 1';
	'CALDWELL 6 1';
	'SOUTH HAVEN 4 1';
	'WELLINGTON 9 1';
	'WELLINGTON 9 2';
	'WELLINGTON 10 1';
	'ALMA 13 1';
	'ALMA 13 2';
	'ALMA 13 3';
	'ESKRIDGE 1';
	'MAPLE HILL 1 1';
	'MAPLE HILL 2 1';
	'SHARON SPRINGS 2 1';
	'SHARON SPRINGS 2 2';
	'SHARON SPRINGS 2 3';
	'GREENLEAF 2 1';
	'GREENLEAF 2 2';
	'HANOVER 18 1';
	'WASHINGTON 79 1';
	'WASHINGTON 80 1';
	'BUFFALO 78 1';
	'BUFFALO 78 2';
	'YATES CENTER 1 1';
	'YATES CENTER 2 1';
	'YATES CENTER 2 2';
	'YATES CENTER 2 3';
	'YATES CENTER 2 4';
	'YATES CENTER 2 5';
	'KANSAS CITY 81 1';
	'KANSAS CITY 81 2';
	'KANSAS CITY 82 1';
	'KANSAS CITY 83 1';
	'KANSAS CITY 83 2';
	'KANSAS CITY 83 3';
	'KANSAS CITY 84 1';
	'KANSAS CITY 84 2';
	'KANSAS CITY 84 3';
	'KANSAS CITY 84 4';
	'KANSAS CITY 84 5';
	'KANSAS CITY 85 1';
	'KANSAS CITY 85 2';
	'KANSAS CITY 85 3';
	'KANSAS CITY 85 4';
	'KANSAS CITY 85 5';
	'KANSAS CITY 86 1';
	'KANSAS CITY 86 2';
	'KANSAS CITY 87 1';
	'KANSAS CITY 87 2';
	'KANSAS CITY 87 3';
	'KANSAS CITY 88 1';
	'KANSAS CITY 88 2';
	'KANSAS CITY 89 1';
	'KANSAS CITY 90 1';
	'KANSAS CITY 91 1';
	'KANSAS CITY 91 2';
	'KANSAS CITY 91 3';
	'KANSAS CITY 92 1';
	'KANSAS CITY 93 1';
	'KANSAS CITY 93 2';
	'KANSAS CITY 94 1';
	'KANSAS CITY 95 1';
	'KANSAS CITY 96 1';
	'KANSAS CITY 96 2';
	'KANSAS CITY 97 1';
	'KANSAS CITY 97 2';
	'KANSAS CITY 97 3';
	'KANSAS CITY 98 1';
	'KANSAS CITY 99 1';
	'KANSAS CITY 99 2';
	'KANSAS CITY 100 1';
	'KANSAS CITY 100 2';
	'KANSAS CITY 101 1';
	'KANSAS CITY 101 2';
	'KANSAS CITY 101 3';
	'LATHAM 5 1';
	'LATHAM 5 2';
	'LATHAM 5 3';
	'LATHAM 5 4';
	'LATHAM 5 6';
	'OBERLIN 6 1';
	'OBERLIN 6 2';
	'AUGUSTA 37 1';
	'AUGUSTA 37 2';
	'HILL CITY 3 1';
	'HILL CITY 3 2';
	'HILL CITY 3 3';
	'HILL CITY 3 4';
	'HILL CITY 3 5';
	'HILL CITY 3 6';
	'HILL CITY 3 7';
	'HILL CITY 3 9';
	'WINFIELD 18 1';
	'WINFIELD 18 2';
	'WINFIELD 18 3';
	'WINFIELD 18 4';
	'WINFIELD 18 5';
	'WINFIELD 18 7';
	'CHANUTE 4 1';
	'CHANUTE 4 2';
	'CHANUTE 4 3';
	'CHANUTE 4 4';
	'CHANUTE 4 5';
	'CHANUTE 4 7';
	'HOLTON 6 1';
	'HOLTON 6 2';
	'HOLTON 6 3';
	'HOLTON 6 4';
	'HOLTON 6 5';
	'HOLTON 6 6';
	'HOLTON 6 8';
	'HOLTON 7 1';
	'HOLTON 7 2';
	'HOLTON 7 3';
	'WINFIELD 19 1';
	'WINFIELD 19 2';
	'BURLINGTON 43 1';
	'BURLINGTON 43 2';
	'BURLINGTON 43 3';
	'GOODLAND 4 1';
	'GOODLAND 4 2';
	'GOODLAND 4 3';
	'GOODLAND 4 4';
	'GOODLAND 4 5';
	'GOODLAND 4 6';
	'GOODLAND 4 7';
	'GOODLAND 4 8';
	'GOODLAND 4 10';
	'WAMEGO 3 1';
	'WAMEGO 3 2';
	'WAMEGO 3 3';
	'WAMEGO 3 4';
	'WAMEGO 3 5';
	'WAMEGO 3 7';
	'WASHINGTON 81 1';
	'WASHINGTON 81 2';
	'WASHINGTON 81 3';
	'WASHINGTON 81 4';
	'WASHINGTON 81 5';
	'WASHINGTON 81 6';
	'WASHINGTON 81 8';
	'GARDEN CITY 10 1';
	'GARDEN CITY 10 2';
	'GARDEN CITY 10 3';
	'GARDEN CITY 10 5';
	'WICHITA 62 1';
	'WICHITA 62 2';
	'WICHITA 62 3';
	'WICHITA 62 4';
	'WICHITA 62 6';
	'OSAGE CITY 4 1';
	'OSAGE CITY 4 2';
	'OSAGE CITY 4 3';
	'OSAGE CITY 4 4';
	'OSAGE CITY 4 5';
	'OSAGE CITY 4 6';
	'OSAGE CITY 4 7';
	'OSAGE CITY 4 8';
	'OSAGE CITY 4 10';
	'RUSSELL 9 1';
	'RUSSELL 9 2';
	'RUSSELL 9 3';
	'AUGUSTA 38 1';
	'AUGUSTA 38 2';
	'AUGUSTA 38 3';
	'AUGUSTA 38 4';
	'AUGUSTA 38 5';
	'AUGUSTA 38 7';
	'KANSAS CITY 102 1';
	'KANSAS CITY 102 2';
	'KANSAS CITY 102 3';
	'KANSAS CITY 102 5';
	'SPEARVILLE 1 1';
	'SPEARVILLE 1 2';
	'SPEARVILLE 1 3';
	'SPEARVILLE 1 4';
	'SPEARVILLE 1 6';
	'MEADE 2 1';
	'MEADE 2 2';
	'MEADE 2 3';
	'MEADE 2 5';
	'COLBY 4 1';
	'COLBY 4 2';
	'COLBY 4 3';
	'COLBY 4 4';
	'COLBY 4 6';
	'CHANUTE 5 1';
	'CHANUTE 5 2';
	'ASHLAND 34 1';
	'ASHLAND 34 2';
	'ASHLAND 34 3';
	'ASHLAND 34 4';
	'ASHLAND 34 5';
	'ASHLAND 34 6';
	'ASHLAND 34 7';
	'ASHLAND 34 8';
	'ASHLAND 34 10';
	'RIVERTON 5 1';
	'RIVERTON 5 2';
	'RIVERTON 5 3';
	'RIVERTON 5 4';
	'RIVERTON 5 5';
	'RIVERTON 5 6';
	'RIVERTON 5 7';
	'RIVERTON 5 8';
	'RIVERTON 5 10';
	'WELLINGTON 11 1';
	'WELLINGTON 11 2';
	'WELLINGTON 11 3';
	'WELLINGTON 11 4';
	'WELLINGTON 11 5';
	'WELLINGTON 11 6';
	'WELLINGTON 11 7';
	'WELLINGTON 11 9';
	'COLWICH 2 1';
	'COLWICH 2 2';
	'KANSAS CITY 103 1';
	'KANSAS CITY 103 2';
	'KANSAS CITY 103 3';
	'LIBERAL 6 1';
	'LIBERAL 6 2';
	'IOLA 6 1';
	'IOLA 6 2';
	'IOLA 6 3';
	'IOLA 6 4';
	'IOLA 6 5';
	'IOLA 6 7';
	'STOCKTON 11 1';
	'STOCKTON 11 2';
	'STOCKTON 11 3';
	'STOCKTON 11 4';
	'STOCKTON 11 5';
	'STOCKTON 11 6';
	'STOCKTON 11 7';
	'STOCKTON 11 8';
	'STOCKTON 11 10';
	'SPEARVILLE 2 1';
	'SPEARVILLE 2 2';
	'RUSSELL 10 1';
	'RUSSELL 10 2';
	'RUSSELL 10 3';
	'MINNEAPOLIS 97 1';
	'MINNEAPOLIS 97 2';
	'MINNEAPOLIS 97 3';
	'MINNEAPOLIS 97 5';
	'HOWARD 6 1';
	'HOWARD 6 2';
	'HOWARD 6 3';
	'HOWARD 6 4';
	'HOWARD 6 6';
	'LINCOLN 18 1';
	'LINCOLN 18 2';
	'LINCOLN 18 3';
	'GARDEN CITY 11 1';
	'GARDEN CITY 11 2';
	'GARDEN CITY 11 3';
	'GARDEN CITY 11 4';
	'GARDEN CITY 11 5';
	'GARDEN CITY 11 6';
	'GARDEN CITY 11 8';
	'MEADE 3 1';
	'MEADE 3 2';
	'MEADE 3 3';
	'MEADE 3 4';
	'MEADE 3 5';
	'MEADE 3 6';
	'MEADE 3 8';
	'SATANTA 2 1';
	'SATANTA 2 2';
	'SATANTA 2 3';
	'SATANTA 2 4';
	'SATANTA 2 5';
	'SATANTA 2 7';
	'LIBERAL 7 1';
	'LIBERAL 7 2';
	'LIBERAL 7 3';
	'LIBERAL 7 4';
	'LIBERAL 7 6';
	'OXFORD 35 1';
	'OXFORD 35 2';
	'OXFORD 35 3';
	'OXFORD 35 4';
	'OXFORD 35 5';
	'OXFORD 35 6';
	'OXFORD 35 7';
	'OXFORD 35 9';
	'OTTAWA 12 1';
	'OTTAWA 12 2';
	'OTTAWA 12 3';
	'OTTAWA 12 5';
	'CLIFTON 14 1';
	'CLIFTON 14 2';
	'CLIFTON 14 3';
	'CLIFTON 14 4';
	'CLIFTON 14 5';
	'CLIFTON 14 6';
	'CLIFTON 14 7';
	'CLIFTON 14 9';
	'KANSAS CITY 104 1';
	'KANSAS CITY 104 2';
	'KANSAS CITY 104 3';
	'KANSAS CITY 104 4';
	'KANSAS CITY 104 5';
	'KANSAS CITY 104 7';
	'WINFIELD 20 1';
	'WINFIELD 20 2';
	'WINFIELD 20 3';
	'WINFIELD 20 4';
	'WINFIELD 20 5';
	'SAINT MARYS 18 1';
	'SAINT MARYS 18 2';
	'SAINT MARYS 18 3';
	'SAINT MARYS 18 4';
	'SAINT MARYS 18 5';
	'SAINT MARYS 18 6';
	'SAINT MARYS 18 7';
	'SAINT MARYS 18 9';
	'ERIE 39 1';
	'ERIE 39 2';
	'ERIE 39 3';
	'ERIE 39 4';
	'ERIE 39 5';
	'ERIE 39 6';
	'ERIE 39 7';
	'ERIE 39 8';
	'ERIE 39 10';
	'WAVERLY 24 1';
	'WAVERLY 24 2';
	'CLIFTON 15 1';
	'CLIFTON 15 2';
	'BELLEVILLE 35 1';
	'BELLEVILLE 35 2';
	'BELLEVILLE 35 3';
	'BELLEVILLE 35 4';
	'BELLEVILLE 35 5';
	'BELLEVILLE 35 6';
	'BELLEVILLE 35 7';
	'BELLEVILLE 35 8';
	'BELLEVILLE 35 9';
	'BELLEVILLE 35 11';
	'ERIE 40 1';
	'ERIE 40 2';
	'ERIE 40 3';
	'ERIE 40 4';
	'ERIE 40 5';
	'ERIE 40 6';
	'ERIE 40 8';
	'OSBORNE 2 1';
	'OSBORNE 2 2';
	'OSBORNE 2 3';
	'OSBORNE 2 4';
	'OSBORNE 2 6';
	'MARIENTHAL 1';
	'MARIENTHAL 2';
	'MARIENTHAL 3';
	'MARIENTHAL 4';
	'MARIENTHAL 5';
	'MARIENTHAL 6';
	'MARIENTHAL 8';
	'SAINT FRANCIS 6 1';
	'SAINT FRANCIS 6 2';
	'SAINT FRANCIS 6 3';
	'SAINT FRANCIS 6 4';
	'SAINT FRANCIS 6 5';
	'SAINT FRANCIS 6 6';
	'SAINT FRANCIS 6 7';
	'SAINT FRANCIS 6 9';
	'CLAY CENTER 3 1';
	'CLAY CENTER 3 2';
	'PRATT 4 1';
	'PRATT 4 2';
	'PRATT 4 3';
	'PRATT 4 4';
	'PRATT 4 6';
	'MCPHERSON 5 1';
	'MCPHERSON 5 2';
	'MCPHERSON 5 3';
	'MCPHERSON 5 4';
	'MCPHERSON 5 5';
	'MCPHERSON 5 7';
	'LINCOLN 19 1';
	'LINCOLN 19 2';
	'EL DORADO 10 1';
	'EL DORADO 10 2';
	'EL DORADO 10 3';
	'EL DORADO 10 4';
	'EL DORADO 10 5';
	'EL DORADO 10 6';
	'EL DORADO 10 8';
	'OTTAWA 13 1';
	'OTTAWA 13 2';
	'OTTAWA 13 3';
	'OTTAWA 13 4';
	'OTTAWA 13 5';
	'OTTAWA 13 7';
	'GREAT BEND 5 1';
	'GREAT BEND 5 2';
	'GREAT BEND 5 3';
	'GREAT BEND 5 4';
	'GREAT BEND 5 6';
	'BALDWIN CITY 4 1';
	'BALDWIN CITY 4 2';
	'BALDWIN CITY 4 3';
	'MULVANE 4 1';
	'MULVANE 4 2';
	'MULVANE 4 3';
	'MULVANE 4 4';
	'MULVANE 4 6';
	'BURLINGTON 44 1';
	'BURLINGTON 44 2';
	'BURLINGTON 44 3';
	'BURLINGTON 44 4';
	'BURLINGTON 44 5';
	'BURLINGTON 44 7';
	'LINCOLN 20 1';
	'LINCOLN 20 2';
	'LINCOLN 20 3';
	'LINCOLN 20 4';
	'LINCOLN 20 5';
	'LINCOLN 20 7';
	'TECUMSEH 5 1';
	'TECUMSEH 5 2';
	'TECUMSEH 5 3';
	'TECUMSEH 5 4';
	'TECUMSEH 5 5';
	'TECUMSEH 5 6';
	'TECUMSEH 5 8';
	'HOLCOMB 5 1';
	'HOLCOMB 5 2';
	'HOLCOMB 5 3';
	'HOLCOMB 5 4';
	'HOLCOMB 5 6';
	'SABETHA 3 1';
	'SABETHA 3 2';
	'SABETHA 3 3';
	'SABETHA 3 4';
	'SABETHA 3 5';
	'SABETHA 3 6';
	'SABETHA 3 7';
	'SABETHA 3 9';
	'GIRARD 12 1';
	'GIRARD 12 2';
	'GIRARD 12 3';
	'GIRARD 12 4';
	'GIRARD 12 5';
	'GIRARD 12 7';
	'WELLINGTON 12 1';
	'WELLINGTON 12 2';
	'WELLINGTON 12 3';
	'WELLINGTON 12 4';
	'WELLINGTON 12 5';
	'WELLINGTON 12 7';
	'NASHVILLE 47 1';
	'NASHVILLE 47 2';
	'NASHVILLE 47 3';
	'NASHVILLE 47 4';
	'NASHVILLE 47 5';
	'NASHVILLE 47 7';
	'SHARON SPRINGS 3 1';
	'SHARON SPRINGS 3 2';
	'SHARON SPRINGS 3 3';
	'SHARON SPRINGS 3 4';
	'SHARON SPRINGS 3 5';
	'SHARON SPRINGS 3 7';
	'MULVANE 5 1';
	'MULVANE 5 2';
	'MULVANE 5 3';
	'MULVANE 5 4';
	'MULVANE 5 5';
	'MULVANE 5 7';
	'STAFFORD 12 1';
	'STAFFORD 12 2';
	'STAFFORD 12 3';
	'STAFFORD 12 5';
	'NASHVILLE 48 1';
	'NASHVILLE 48 2';
	'NASHVILLE 48 3';
	'NASHVILLE 48 4';
	'NASHVILLE 48 6';
	'BURLINGTON 45 1';
	'BURLINGTON 45 2';
	'BURLINGTON 45 3';
	'BURLINGTON 45 4';
	'BURLINGTON 45 5';
	'BURLINGTON 45 7';
	'EMPORIA 9 1';
	'EMPORIA 9 2';
	'EMPORIA 9 3';
	'EMPORIA 9 4';
	'EMPORIA 9 5';
	'EMPORIA 9 6';
	'EMPORIA 9 7';
	'EMPORIA 9 8';
	'EMPORIA 9 9';
	'EMPORIA 9 10';
	'EMPORIA 9 12';
	'GREENSBURG 17 1';
	'GREENSBURG 17 2';
	'GREENSBURG 17 3';
	'GREENSBURG 17 4';
	'GREENSBURG 17 6';
	'MONTEZUMA 10 1';
	'MONTEZUMA 10 2';
	'MONTEZUMA 10 3';
	'MONTEZUMA 10 5';
	'COLWICH 3 1';
	'COLWICH 3 2';
	'COLWICH 3 3';
	'COLWICH 3 4';
	'COLWICH 3 5';
	'COLWICH 3 6';
	'COLWICH 3 7';
	'COLWICH 3 9';
	'GARDEN CITY 12 1';
	'GARDEN CITY 12 2';
	'GARDEN CITY 12 3';
	'GARDEN CITY 12 4';
	'GARDEN CITY 12 5';
	'GARDEN CITY 12 6';
	'GARDEN CITY 12 8';
	'HOISINGTON 3 1';
	'HOISINGTON 3 2';
	'HOISINGTON 3 3';
	'HOISINGTON 3 4';
	'HOISINGTON 3 5';
	'HOISINGTON 3 7';
	'LA CROSSE 13 1';
	'LA CROSSE 13 2';
	'LA CROSSE 13 3';
	'LA CROSSE 13 4';
	'LA CROSSE 13 5';
	'LA CROSSE 13 7';
	'HUTCHINSON 16 1';
	'HUTCHINSON 16 2';
	'HUTCHINSON 16 3';
	'HUTCHINSON 16 4';
	'HUTCHINSON 16 5';
	'HUTCHINSON 16 6';
	'HUTCHINSON 16 7';
	'HUTCHINSON 16 9';
	'MONTEZUMA 11 1';
	'MONTEZUMA 11 2';
	'MONTEZUMA 11 3';
	'MONTEZUMA 11 4';
	'MONTEZUMA 11 5';
	'MONTEZUMA 11 7';
	'LAWRENCE 25 1';
	'LAWRENCE 25 2';
	'LAWRENCE 25 3';
	'LAWRENCE 25 4';
	'LAWRENCE 25 5';
	'LAWRENCE 25 6';
	'LAWRENCE 25 7';
	'LAWRENCE 25 8';
	'LAWRENCE 25 9';
	'LAWRENCE 25 11';
	'EDGERTON 7 1';
	'EDGERTON 7 2';
	'EDGERTON 7 3';
	'EDGERTON 7 4';
	'EDGERTON 7 5';
	'EDGERTON 7 6';
	'EDGERTON 7 7';
	'EDGERTON 7 8';
	'EDGERTON 7 10';
	'KINGMAN 6 1';
	'KINGMAN 6 2';
	'KINGMAN 6 3';
	'KINGMAN 6 5';
	'JOHNSON 7 1';
	'JOHNSON 7 2';
	'JOHNSON 7 3';
	'JOHNSON 7 5';
	'GARNETT 4 1';
	'GARNETT 4 2';
	'GARNETT 4 3';
	'GARNETT 4 4';
	'GARNETT 4 5';
	'GARNETT 4 7';
	'KANSAS CITY 105 1';
	'KANSAS CITY 105 2';
	'KANSAS CITY 105 3';
	'KANSAS CITY 105 4';
	'KANSAS CITY 105 6';
	'STERLING 16 1';
	'STERLING 16 2';
	'STERLING 16 3';
	'STERLING 16 4';
	'STERLING 16 5';
	'STERLING 16 6';
	'STERLING 16 7';
	'STERLING 16 8';
	'STERLING 16 9';
	'STERLING 16 11';
	'CONCORDIA 7 1';
	'CONCORDIA 7 2';
	'CONCORDIA 7 3';
	'CONCORDIA 7 4';
	'CONCORDIA 7 5';
	'CONCORDIA 7 6';
	'CONCORDIA 7 8';
	'HUTCHINSON 17 1';
	'HUTCHINSON 17 2';
	'HUTCHINSON 17 3';
	'HUTCHINSON 17 4';
	'HUTCHINSON 17 5';
	'HUTCHINSON 17 7';
	'BURLINGAME 2 1';
	'BURLINGAME 2 2';
	'KANSAS CITY 106 1';
	'KANSAS CITY 106 2';
	'KANSAS CITY 106 3';
	'KANSAS CITY 106 4';
	'KANSAS CITY 106 5';
	'KANSAS CITY 106 6';
	'KANSAS CITY 106 7';
	'KANSAS CITY 106 9';
	'COFFEYVILLE 4 1';
	'COFFEYVILLE 4 2';
	'COFFEYVILLE 4 3';
	'COFFEYVILLE 4 4';
	'COFFEYVILLE 4 5';
	'COFFEYVILLE 4 6';
	'COFFEYVILLE 4 8';
	'KANSAS CITY 107 1';
	'KANSAS CITY 107 2';
	'KANSAS CITY 107 3';
	'KANSAS CITY 107 4';
	'KANSAS CITY 107 5';
	'KANSAS CITY 107 6';
	'KANSAS CITY 107 8';
	'HUTCHINSON 18 1';
	'HUTCHINSON 18 2';
	'HUTCHINSON 18 3';
	'HAYS 6 1';
	'HAYS 6 2';
	'HAYS 6 3';
	'HAYS 6 4';
	'HAYS 6 5';
	'HAYS 6 6';
	'HAYS 6 8';
	'GARDEN CITY 13 1';
	'GARDEN CITY 13 2';
	'GARDEN CITY 13 3';
	'GARDEN CITY 13 5';
	'RUSSELL 11 1';
	'RUSSELL 11 2';
	'RUSSELL 11 3';
	'RUSSELL 11 4';
	'RUSSELL 11 5';
	'RUSSELL 11 7';
	'HUGOTON 4 1';
	'HUGOTON 4 2';
	'HUGOTON 4 3';
	'HUGOTON 4 4';
	'HUGOTON 4 6';
	'LIBERAL 8 1';
	'LIBERAL 8 2';
	'ELLINWOOD 4 1';
	'ELLINWOOD 4 2';
	'ELLINWOOD 4 3';
	'ELLINWOOD 4 4';
	'ELLINWOOD 4 5';
	'ELLINWOOD 4 6';
	'ELLINWOOD 4 7';
	'ELLINWOOD 4 9';
	'WICHITA 63 1';
	'WICHITA 63 2';
	'WICHITA 63 3';
	'WICHITA 63 4';
	'WICHITA 63 5';
	'WICHITA 63 7';
	'MINNEAPOLIS 98 1';
	'MINNEAPOLIS 98 2';
	'BELOIT 14 1';
	'BELOIT 14 2';
	'BELOIT 14 3';
	'BELOIT 14 4';
	'BELOIT 14 5';
	'BELOIT 14 6';
	'BELOIT 14 7';
	'BELOIT 14 9';
	'CHANUTE 6 1';
	'CHANUTE 6 2';
	'CHANUTE 6 3';
	'CHANUTE 6 4';
	'CHANUTE 6 6';
	'CHANUTE 7 1';
	'CHANUTE 7 2';
	'LACYGNE 3 1';
	'LACYGNE 3 2';
	'LACYGNE 3 3';
	'LACYGNE 3 4';
	'LACYGNE 3 5';
	'LACYGNE 3 6';
	'LACYGNE 3 7';
	'LACYGNE 3 8';
	'LACYGNE 3 10';
	'MULVANE 6 1';
	'MULVANE 6 2';
	'MULVANE 6 3';
	'MULVANE 6 4';
	'MULVANE 6 5';
	'MULVANE 6 6';
	'MULVANE 6 7';
	'MULVANE 6 9';
	'WELLINGTON 13 1';
	'WELLINGTON 13 2';
	'WELLINGTON 13 3';
	'WELLINGTON 13 4';
	'WELLINGTON 13 5';
	'WELLINGTON 13 7';
	'PAOLA 4 1';
	'PAOLA 4 2';
	'PAOLA 4 3';
	'PAOLA 4 4';
	'PAOLA 4 5';
	'PAOLA 4 7';
	'COLBY 5 1';
	'COLBY 5 2';
	'COLBY 5 3';
	'COLBY 5 4';
	'COLBY 5 5';
	'COLBY 5 6';
	'COLBY 5 8';
	'COFFEYVILLE 5 1';
	'COFFEYVILLE 5 2';
	'COFFEYVILLE 5 3';
	'BIRD CITY 2 1';
	'BIRD CITY 2 2';
	'BIRD CITY 2 3';
	'BIRD CITY 2 4';
	'BIRD CITY 2 6';
	'ANTHONY 4 1';
	'ANTHONY 4 2';
	'ULYSSES 6 1';
	'ULYSSES 6 2';
	'ULYSSES 6 3';
	'ULYSSES 6 5';
	'SPEARVILLE 3 1';
	'SPEARVILLE 3 2';
	'SPEARVILLE 3 3';
	'SPEARVILLE 3 4';
	'SPEARVILLE 3 5';
	'SPEARVILLE 3 6';
	'SPEARVILLE 3 7';
	'SPEARVILLE 3 9';
	'NASHVILLE 49 1';
	'NASHVILLE 49 2';
	'NASHVILLE 49 3';
	'NASHVILLE 49 5';
	'OSAWATOMIE 4 1';
	'OSAWATOMIE 4 2';
	'OSAWATOMIE 4 3';
	'OSAWATOMIE 4 4';
	'OSAWATOMIE 4 5';
	'OSAWATOMIE 4 6';
	'OSAWATOMIE 4 8';
	'MCPHERSON 6 1';
	'MCPHERSON 6 2';
	'MCPHERSON 6 3';
	'MCPHERSON 6 4';
	'MCPHERSON 6 5';
	'MCPHERSON 6 6';
	'MCPHERSON 6 8';
	'LAKIN 4 1';
	'LAKIN 4 2';
	'LAKIN 4 3';
	'LAKIN 4 4';
	'LAKIN 4 5';
	'LAKIN 4 7';
	'ELLSWORTH 15 1';
	'ELLSWORTH 15 2';
	'ELLSWORTH 15 3';
	'ELLSWORTH 15 4';
	'ELLSWORTH 15 5';
	'ELLSWORTH 15 6';
	'ELLSWORTH 15 7';
	'ELLSWORTH 15 9';
	'RIVERTON 6 1';
	'RIVERTON 6 2';
	'RIVERTON 6 3';
	'RIVERTON 6 4';
	'RIVERTON 6 5';
	'RIVERTON 6 7';
	'DODGE CITY 5 1';
	'DODGE CITY 5 2';
	'DODGE CITY 5 3';
	'DODGE CITY 5 4';
	'DODGE CITY 5 6';
	'LARNED 3 1';
	'LARNED 3 2';
	'BALDWIN CITY 5 1';
	'BALDWIN CITY 5 2';
	'BALDWIN CITY 5 3';
	'BALDWIN CITY 5 4';
	'BALDWIN CITY 5 6';
	'SAINT JOHN 5 1';
	'SAINT JOHN 5 2';
	'SAINT JOHN 5 3';
	'SAINT JOHN 5 4';
	'SAINT JOHN 5 5';
	'SAINT JOHN 5 6';
	'SAINT JOHN 5 7';
	'SAINT JOHN 5 8';
	'SAINT JOHN 5 9';
	'SAINT JOHN 5 11';
	'LAWRENCE 26 1';
	'LAWRENCE 26 2';
	'LAWRENCE 26 3';
	'LAWRENCE 26 4';
	'LAWRENCE 26 5';
	'LAWRENCE 26 6';
	'LAWRENCE 26 8';
	'GARDNER 12 1';
	'GARDNER 12 2';
	'GARDNER 12 3';
	'GARDNER 12 5';
	'MCPHERSON 7 1';
	'MCPHERSON 7 2';
	'MCPHERSON 7 3';
	'MCPHERSON 7 4';
	'MCPHERSON 7 6';
	'MULLINVILLE 1';
	'MULLINVILLE 2';
	'MULLINVILLE 3';
	'MULLINVILLE 4';
	'MULLINVILLE 6';
	'CLAY CENTER 4 1';
	'CLAY CENTER 4 2';
	'CLAY CENTER 4 3';
	'CLAY CENTER 4 4';
	'CLAY CENTER 4 5';
	'CLAY CENTER 4 6';
	'CLAY CENTER 4 8';
	'IOLA 7 1';
	'IOLA 7 2';
	'IOLA 7 3';
	'SABETHA 4 1';
	'SABETHA 4 2';
	'SABETHA 4 3';
	'SABETHA 4 5';
	'PRATT 5 1';
	'PRATT 5 2';
	'PRATT 5 3';
	'COLWICH 4 1';
	'COLWICH 4 2';
	'COLWICH 4 3';
	'COLWICH 4 4';
	'COLWICH 4 5';
	'COLWICH 4 6';
	'COLWICH 4 8';
	'AYR 1';
	'BLUE HILL 4 1';
	'BLUE HILL 4 2';
	'BLUE HILL 4 3';
	'BLUE HILL 4 4';
	'BLUE HILL 4 5';
	'CAMPBELL 9 1';
	'CAMPBELL 9 2';
	'GLENVIL 1';
	'GLENVIL 2';
	'GLENVIL 3';
	'HASTINGS 14 1';
	'HASTINGS 14 2';
	'HASTINGS 14 3';
	'HASTINGS 14 4';
	'HASTINGS 14 5';
	'HASTINGS 14 6';
	'HASTINGS 14 8';
	'HASTINGS 15 1';
	'HASTINGS 16 1';
	'HASTINGS 16 2';
	'HASTINGS 16 3';
	'HASTINGS 16 4';
	'HASTINGS 16 5';
	'HASTINGS 17 1';
	'JUNIATA 1 1';
	'JUNIATA 1 2';
	'JUNIATA 1 3';
	'JUNIATA 2 1';
	'JUNIATA 2 2';
	'KENESAW 1';
	'KENESAW 2';
	'WOOD RIVER 4 1';
	'WOOD RIVER 5 1';
	'WOOD RIVER 5 2';
	'WOOD RIVER 6 1';
	'CLEARWATER 10 1';
	'CLEARWATER 10 2';
	'CREIGHTON 1 1';
	'CREIGHTON 1 2';
	'CREIGHTON 1 3';
	'CREIGHTON 2 1';
	'ELGIN 18 1';
	'ELGIN 18 2';
	'ELGIN 19 1';
	'EWING 6 1';
	'EWING 7 1';
	'NELIGH 1 1';
	'NELIGH 1 2';
	'NELIGH 1 3';
	'NELIGH 2 1';
	'NELIGH 2 2';
	'ORCHARD 1 1';
	'ORCHARD 2 1';
	'ORCHARD 2 2';
	'ORCHARD 2 3';
	'ORCHARD 2 4';
	'ORCHARD 2 5';
	'PLAINVIEW 10 1';
	'PLAINVIEW 11 1';
	'TILDEN 1 1';
	'TILDEN 2 1';
	'TILDEN 2 2';
	'ARTHUR 3 1';
	'HYANNIS 4 1';
	'HYANNIS 4 2';
	'HYANNIS 4 3';
	'WHITMAN 4 1';
	'BAYARD 1 1';
	'BAYARD 2 1';
	'BAYARD 3 1';
	'BAYARD 3 2';
	'BAYARD 3 3';
	'BUSHNELL 7 1';
	'BUSHNELL 7 2';
	'GERING 1 1';
	'GERING 1 2';
	'GERING 1 3';
	'GERING 1 4';
	'GERING 1 5';
	'GERING 2 1';
	'GERING 2 2';
	'GERING 2 3';
	'GERING 3 1';
	'GERING 3 2';
	'GERING 3 3';
	'HARRISBURG 28 1';
	'HARRISBURG 28 2';
	'KIMBALL 3 1';
	'KIMBALL 3 2';
	'KIMBALL 4 1';
	'PINE BLUFFS 1 1';
	'PINE BLUFFS 2 1';
	'PINE BLUFFS 2 2';
	'PINE BLUFFS 2 3';
	'POTTER 1';
	'DUNNING 1';
	'DUNNING 2';
	'ALBION 15 1';
	'ALBION 15 2';
	'ALBION 16 1';
	'CEDAR RAPIDS 26 1';
	'NEWMAN GROVE 1 1';
	'NEWMAN GROVE 2 1';
	'SAINT EDWARD 1';
	'ALLIANCE 5 1';
	'ALLIANCE 5 2';
	'ALLIANCE 5 3';
	'ALLIANCE 6 1';
	'ALLIANCE 6 2';
	'ALLIANCE 6 3';
	'ALLIANCE 6 4';
	'ALLIANCE 6 6';
	'ALLIANCE 7 1';
	'ALLIANCE 7 2';
	'ALLIANCE 7 3';
	'ALLIANCE 7 4';
	'ALLIANCE 7 5';
	'HEMINGFORD 1 1';
	'HEMINGFORD 2 1';
	'BUTTE 1 1';
	'BUTTE 1 2';
	'LYNCH 1';
	'LYNCH 2';
	'SPENCER 18 1';
	'SPENCER 18 2';
	'SPENCER 18 3';
	'AINSWORTH 3 1';
	'AINSWORTH 4 1';
	'AINSWORTH 5 1';
	'AINSWORTH 5 2';
	'AINSWORTH 5 3';
	'JOHNSTOWN 23 1';
	'LONG PINE 1';
	'LONG PINE 2';
	'LONG PINE 3';
	'LONG PINE 4';
	'LONG PINE 5';
	'LONG PINE 7';
	'AMHERST 16 1';
	'AMHERST 17 1';
	'AMHERST 17 2';
	'ELM CREEK 1 1';
	'ELM CREEK 2 1';
	'ELM CREEK 3 1';
	'ELM CREEK 3 2';
	'GIBBON 1 1';
	'GIBBON 1 2';
	'GIBBON 2 1';
	'GIBBON 2 2';
	'GIBBON 2 3';
	'KEARNEY 4 1';
	'KEARNEY 4 2';
	'KEARNEY 4 3';
	'KEARNEY 5 1';
	'KEARNEY 5 2';
	'KEARNEY 5 3';
	'KEARNEY 6 1';
	'KEARNEY 7 1';
	'KEARNEY 7 2';
	'KEARNEY 8 1';
	'KEARNEY 8 2';
	'KEARNEY 8 3';
	'KEARNEY 8 4';
	'KEARNEY 8 5';
	'KEARNEY 9 1';
	'KEARNEY 9 2';
	'KEARNEY 9 3';
	'KEARNEY 10 1';
	'KEARNEY 11 1';
	'KEARNEY 11 2';
	'KEARNEY 11 3';
	'KEARNEY 11 4';
	'KEARNEY 11 6';
	'PLEASANTON 3 1';
	'PLEASANTON 3 2';
	'PLEASANTON 3 3';
	'RAVENNA 7 1';
	'RAVENNA 8 1';
	'RAVENNA 9 1';
	'SHELTON 4 1';
	'SHELTON 5 1';
	'DECATUR 40 1';
	'DECATUR 40 2';
	'DECATUR 40 3';
	'DECATUR 40 4';
	'DECATUR 40 5';
	'DECATUR 40 7';
	'HERMAN 2 1';
	'HERMAN 2 2';
	'LYONS 9 1';
	'LYONS 10 1';
	'OAKLAND 23 1';
	'OAKLAND 24 1';
	'OAKLAND 24 2';
	'OAKLAND 24 3';
	'TEKAMAH 1 1';
	'TEKAMAH 1 2';
	'TEKAMAH 2 1';
	'TEKAMAH 2 2';
	'TEKAMAH 3 1';
	'TEKAMAH 3 2';
	'TEKAMAH 3 3';
	'TEKAMAH 3 4';
	'TEKAMAH 3 5';
	'TEKAMAH 3 7';
	'BELLWOOD 3 1';
	'BELLWOOD 3 2';
	'COLUMBUS 115 1';
	'COLUMBUS 115 2';
	'COLUMBUS 115 3';
	'COLUMBUS 115 4';
	'COLUMBUS 115 5';
	'COLUMBUS 116 1';
	'COLUMBUS 116 2';
	'COLUMBUS 116 3';
	'COLUMBUS 116 4';
	'COLUMBUS 116 5';
	'COLUMBUS 117 1';
	'COLUMBUS 117 2';
	'COLUMBUS 118 1';
	'COLUMBUS 118 2';
	'COLUMBUS 118 3';
	'COLUMBUS 118 4';
	'COLUMBUS 118 5';
	'DAVID CITY 1 1';
	'DAVID CITY 1 2';
	'DAVID CITY 1 3';
	'DAVID CITY 1 4';
	'DAVID CITY 1 5';
	'DAVID CITY 1 7';
	'DAVID CITY 2 1';
	'DAVID CITY 3 1';
	'DAVID CITY 3 2';
	'DWIGHT 5 1';
	'SHELBY 19 1';
	'ASHLAND 35 1';
	'ASHLAND 35 2';
	'ASHLAND 35 3';
	'ASHLAND 35 4';
	'ASHLAND 35 5';
	'ASHLAND 36 1';
	'ASHLAND 37 1';
	'ASHLAND 37 2';
	'EAGLE 2 1';
	'EAGLE 2 2';
	'EAGLE 3 1';
	'EAGLE 4 1';
	'EAGLE 4 2';
	'EAGLE 4 3';
	'ELMWOOD 5 1';
	'ELMWOOD 5 2';
	'ELMWOOD 5 3';
	'ELMWOOD 5 4';
	'ELMWOOD 5 5';
	'GREENWOOD 29 1';
	'PLATTSMOUTH 1 1';
	'PLATTSMOUTH 1 2';
	'PLATTSMOUTH 2 1';
	'PLATTSMOUTH 2 2';
	'PLATTSMOUTH 2 3';
	'PLATTSMOUTH 3 1';
	'PLATTSMOUTH 3 2';
	'PLATTSMOUTH 3 3';
	'PLATTSMOUTH 3 4';
	'PLATTSMOUTH 3 5';
	'UNION 29 1';
	'UNION 29 2';
	'WAVERLY 25 1';
	'WAVERLY 25 2';
	'WAVERLY 25 3';
	'WAVERLY 26 1';
	'WEEPING WATER 1 1';
	'WEEPING WATER 2 1';
	'WEEPING WATER 3 1';
	'WEEPING WATER 3 2';
	'CROFTON 7 1';
	'CROFTON 7 2';
	'CROFTON 8 1';
	'CROFTON 8 2';
	'HARTINGTON 1 1';
	'HARTINGTON 2 1';
	'HARTINGTON 3 1';
	'HARTINGTON 3 2';
	'HARTINGTON 3 3';
	'LAUREL 22 1';
	'LAUREL 23 1';
	'LAUREL 23 2';
	'NEWCASTLE 5 1';
	'NEWCASTLE 5 2';
	'RANDOLPH 17 1';
	'RANDOLPH 18 1';
	'RANDOLPH 18 2';
	'RANDOLPH 18 3';
	'WAUSA 1';
	'WAUSA 2';
	'WAUSA 3';
	'YANKTON 1 1';
	'YANKTON 1 2';
	'YANKTON 1 3';
	'YANKTON 2 1';
	'YANKTON 3 1';
	'YANKTON 3 2';
	'YANKTON 3 3';
	'YANKTON 3 4';
	'YANKTON 3 5';
	'YANKTON 4 1';
	'YANKTON 4 2';
	'YANKTON 4 3';
	'CHAMPION 3 1';
	'CHAMPION 3 2';
	'HAIGLER 1';
	'IMPERIAL 6 1';
	'IMPERIAL 6 2';
	'IMPERIAL 6 3';
	'IMPERIAL 6 4';
	'IMPERIAL 6 6';
	'IMPERIAL 7 1';
	'WAUNETA 1';
	'ASHBY 1';
	'ASHBY 2';
	'CODY 1';
	'CROOKSTON 5 1';
	'GORDON 4 1';
	'GORDON 4 2';
	'GORDON 4 3';
	'MERRIMAN 1';
	'MULLEN 1';
	'MULLEN 2';
	'MULLEN 3';
	'THEDFORD 1';
	'THEDFORD 2';
	'THEDFORD 3';
	'VALENTINE 1 1';
	'VALENTINE 1 2';
	'VALENTINE 2 1';
	'VALENTINE 2 2';
	'VALENTINE 2 3';
	'VALENTINE 2 4';
	'VALENTINE 2 5';
	'VALENTINE 2 7';
	'VALENTINE 3 1';
	'DALTON 15 1';
	'LODGEPOLE 1 1';
	'SIDNEY 10 1';
	'SIDNEY 11 1';
	'SIDNEY 11 2';
	'SIDNEY 12 1';
	'SIDNEY 12 2';
	'SIDNEY 12 3';
	'AURORA 36 1';
	'AURORA 36 2';
	'AURORA 36 3';
	'AURORA 37 1';
	'AURORA 37 2';
	'AURORA 38 1';
	'CLAY CENTER 5 1';
	'CLAY CENTER 5 2';
	'EDGAR 3 1';
	'EDGAR 4 1';
	'HARVARD 5 1';
	'HARVARD 6 1';
	'HARVARD 6 2';
	'SUTTON 4 1';
	'SUTTON 4 2';
	'SUTTON 4 3';
	'SUTTON 5 1';
	'CLARKSON 2 1';
	'CLARKSON 2 2';
	'CLARKSON 3 1';
	'CLARKSON 3 2';
	'DODGE 1';
	'DODGE 2';
	'HOWELLS 1';
	'HOWELLS 2';
	'HOWELLS 3';
	'LEIGH 1';
	'LEIGH 2';
	'SCHUYLER 1 1';
	'SCHUYLER 1 2';
	'SCHUYLER 1 3';
	'SCHUYLER 2 1';
	'SCHUYLER 3 1';
	'BEEMER 1';
	'PENDER 1 1';
	'PENDER 2 1';
	'PENDER 2 2';
	'WEST POINT 12 1';
	'WEST POINT 12 2';
	'WEST POINT 12 3';
	'WEST POINT 12 4';
	'WEST POINT 12 5';
	'WEST POINT 13 1';
	'WEST POINT 13 2';
	'WEST POINT 14 1';
	'WEST POINT 14 2';
	'WISNER 2 1';
	'WISNER 2 2';
	'WISNER 3 1';
	'WISNER 3 2';
	'ANSLEY 1';
	'ANSLEY 2';
	'ARCADIA 13 1';
	'ARCADIA 13 2';
	'ARNOLD 8 1';
	'ARNOLD 9 1';
	'BROKEN BOW 5 1';
	'BROKEN BOW 6 1';
	'BROKEN BOW 7 1';
	'CALLAWAY 2 1';
	'EDDYVILLE 6 1';
	'GOTHENBURG 1 1';
	'GOTHENBURG 2 1';
	'GOTHENBURG 2 2';
	'GOTHENBURG 3 1';
	'GOTHENBURG 3 2';
	'MERNA 1';
	'MERNA 2';
	'MERNA 3';
	'MERNA 4';
	'MERNA 5';
	'MERNA 7';
	'SARGENT 1 1';
	'SARGENT 1 2';
	'SARGENT 2 1';
	'SARGENT 2 2';
	'SUMNER 9 1';
	'DAKOTA CITY 1';
	'EMERSON 3 1';
	'EMERSON 4 1';
	'HUBBARD 6 1';
	'PONCA 1 1';
	'PONCA 1 2';
	'PONCA 1 3';
	'PONCA 2 1';
	'PONCA 2 2';
	'SOUTH SIOUX CITY 1 1';
	'SOUTH SIOUX CITY 2 1';
	'SOUTH SIOUX CITY 2 2';
	'SOUTH SIOUX CITY 2 3';
	'SOUTH SIOUX CITY 2 4';
	'SOUTH SIOUX CITY 2 6';
	'SOUTH SIOUX CITY 3 1';
	'CHADRON 1 1';
	'CHADRON 1 2';
	'CHADRON 1 3';
	'CHADRON 1 4';
	'CHADRON 1 6';
	'CHADRON 2 1';
	'CHADRON 2 2';
	'CHADRON 3 1';
	'CHADRON 3 2';
	'CRAWFORD 1 1';
	'CRAWFORD 1 2';
	'CRAWFORD 2 1';
	'CRAWFORD 2 2';
	'CRAWFORD 2 3';
	'CRAWFORD 3 1';
	'CRAWFORD 3 2';
	'HAY SPRINGS 1 1';
	'HAY SPRINGS 2 1';
	'HAY SPRINGS 2 2';
	'HAY SPRINGS 2 3';
	'HAY SPRINGS 2 4';
	'HAY SPRINGS 2 5';
	'COZAD 1 1';
	'COZAD 2 1';
	'COZAD 3 1';
	'COZAD 3 2';
	'COZAD 3 3';
	'COZAD 3 4';
	'COZAD 3 5';
	'ELWOOD 5 1';
	'ELWOOD 5 2';
	'ELWOOD 6 1';
	'EUSTIS 4 1';
	'FARNAM 1';
	'LEXINGTON 77 1';
	'LEXINGTON 77 2';
	'LEXINGTON 78 1';
	'LEXINGTON 79 1';
	'OVERTON 1';
	'ALLEN 3 1';
	'ALLEN 3 2';
	'WAKEFIELD 11 1';
	'WAKEFIELD 11 2';
	'WAKEFIELD 12 1';
	'WAYNE 13 1';
	'WAYNE 14 1';
	'WAYNE 15 1';
	'WAYNE 15 2';
	'WAYNE 15 3';
	'FREMONT 12 1';
	'FREMONT 13 1';
	'FREMONT 14 1';
	'FREMONT 15 1';
	'HOOPER 1 1';
	'HOOPER 1 2';
	'HOOPER 2 1';
	'HOOPER 2 2';
	'HOOPER 2 3';
	'HOOPER 2 4';
	'HOOPER 2 5';
	'NORTH BEND 3 1';
	'NORTH BEND 3 2';
	'NORTH BEND 4 1';
	'NORTH BEND 5 1';
	'NORTH BEND 5 2';
	'SCRIBNER 1 1';
	'SCRIBNER 1 2';
	'SCRIBNER 1 3';
	'SCRIBNER 2 1';
	'SCRIBNER 2 2';
	'BELLEVUE 9 1';
	'BELLEVUE 10 1';
	'BELLEVUE 10 2';
	'BELLEVUE 10 3';
	'BENNINGTON 6 1';
	'BENNINGTON 7 1';
	'ELKHORN 5 1';
	'ELKHORN 6 1';
	'ELKHORN 7 1';
	'ELKHORN 7 2';
	'ELKHORN 7 3';
	'ELKHORN 8 1';
	'ELKHORN 8 2';
	'OMAHA 5 1';
	'OMAHA 5 2';
	'OMAHA 6 1';
	'OMAHA 6 2';
	'OMAHA 7 1';
	'OMAHA 8 1';
	'OMAHA 8 2';
	'OMAHA 8 3';
	'OMAHA 9 1';
	'OMAHA 10 1';
	'OMAHA 10 2';
	'OMAHA 10 3';
	'OMAHA 11 1';
	'OMAHA 12 1';
	'OMAHA 13 1';
	'OMAHA 14 1';
	'OMAHA 14 2';
	'OMAHA 14 3';
	'OMAHA 14 4';
	'OMAHA 14 5';
	'OMAHA 15 1';
	'OMAHA 16 1';
	'OMAHA 16 2';
	'OMAHA 17 1';
	'OMAHA 17 2';
	'OMAHA 17 3';
	'OMAHA 17 4';
	'OMAHA 17 5';
	'OMAHA 18 1';
	'OMAHA 18 2';
	'OMAHA 18 3';
	'OMAHA 18 4';
	'OMAHA 18 5';
	'OMAHA 19 1';
	'OMAHA 20 1';
	'OMAHA 20 2';
	'OMAHA 20 3';
	'OMAHA 21 1';
	'OMAHA 21 2';
	'OMAHA 22 1';
	'OMAHA 22 2';
	'OMAHA 22 3';
	'OMAHA 23 1';
	'OMAHA 23 2';
	'OMAHA 23 3';
	'OMAHA 24 1';
	'OMAHA 25 1';
	'OMAHA 26 1';
	'OMAHA 27 1';
	'OMAHA 27 2';
	'OMAHA 27 3';
	'OMAHA 28 1';
	'OMAHA 29 1';
	'OMAHA 30 1';
	'OMAHA 31 1';
	'OMAHA 32 1';
	'OMAHA 33 1';
	'OMAHA 33 2';
	'OMAHA 34 1';
	'OMAHA 34 2';
	'OMAHA 34 3';
	'OMAHA 34 4';
	'OMAHA 34 5';
	'OMAHA 35 1';
	'OMAHA 36 1';
	'OMAHA 37 1';
	'OMAHA 38 1';
	'OMAHA 38 2';
	'OMAHA 38 3';
	'OMAHA 39 1';
	'OMAHA 40 1';
	'OMAHA 40 2';
	'OMAHA 40 3';
	'OMAHA 41 1';
	'OMAHA 42 1';
	'OMAHA 42 2';
	'OMAHA 43 1';
	'OMAHA 43 2';
	'OMAHA 44 1';
	'OMAHA 45 1';
	'OMAHA 46 1';
	'OMAHA 47 1';
	'OMAHA 48 1';
	'OMAHA 49 1';
	'OMAHA 49 2';
	'OMAHA 49 3';
	'OMAHA 50 1';
	'OMAHA 51 1';
	'OMAHA 52 1';
	'OMAHA 52 2';
	'OMAHA 52 3';
	'OMAHA 53 1';
	'OMAHA 53 2';
	'OMAHA 53 3';
	'OMAHA 54 1';
	'OMAHA 55 1';
	'OMAHA 56 1';
	'OMAHA 56 2';
	'OMAHA 56 3';
	'OMAHA 57 1';
	'OMAHA 58 1';
	'OMAHA 59 1';
	'OMAHA 60 1';
	'OMAHA 61 1';
	'OMAHA 61 2';
	'OMAHA 61 3';
	'OMAHA 62 1';
	'OMAHA 62 2';
	'OMAHA 63 1';
	'OMAHA 64 1';
	'OMAHA 64 2';
	'OMAHA 64 3';
	'OMAHA 65 1';
	'OMAHA 65 2';
	'OMAHA 66 1';
	'OMAHA 67 1';
	'OMAHA 67 2';
	'OMAHA 67 3';
	'OMAHA 67 4';
	'OMAHA 67 5';
	'OMAHA 68 1';
	'OMAHA 69 1';
	'OMAHA 70 1';
	'OMAHA 70 2';
	'OMAHA 70 3';
	'OMAHA 71 1';
	'OMAHA 71 2';
	'OMAHA 71 3';
	'OMAHA 72 1';
	'OMAHA 73 1';
	'OMAHA 74 1';
	'OMAHA 74 2';
	'OMAHA 75 1';
	'OMAHA 76 1';
	'OMAHA 76 2';
	'OMAHA 76 3';
	'OMAHA 77 1';
	'OMAHA 78 1';
	'OMAHA 79 1';
	'OMAHA 79 2';
	'OMAHA 79 3';
	'OMAHA 80 1';
	'OMAHA 81 1';
	'OMAHA 81 2';
	'OMAHA 82 1';
	'OMAHA 83 1';
	'OMAHA 83 2';
	'OMAHA 84 1';
	'OMAHA 84 2';
	'OMAHA 84 3';
	'OMAHA 85 1';
	'OMAHA 85 2';
	'OMAHA 86 1';
	'VALLEY 5 1';
	'VALLEY 6 1';
	'VALLEY 6 2';
	'WATERLOO 27 1';
	'WATERLOO 27 2';
	'WATERLOO 28 1';
	'BENKELMAN 1 1';
	'BENKELMAN 2 1';
	'BENKELMAN 2 2';
	'BENKELMAN 2 3';
	'BRUNING 1';
	'EXETER 7 1';
	'FAIRMONT 13 1';
	'GENEVA 15 1';
	'GENEVA 16 1';
	'GENEVA 17 1';
	'GENEVA 17 2';
	'MILLIGAN 1';
	'SHICKLEY 1';
	'FRANKLIN 72 1';
	'FRANKLIN 72 2';
	'FRANKLIN 72 3';
	'FRANKLIN 72 4';
	'FRANKLIN 72 5';
	'HILDRETH 1 1';
	'HILDRETH 2 1';
	'WILCOX 3 1';
	'WILCOX 3 2';
	'CAMBRIDGE 27 1';
	'CAMBRIDGE 27 2';
	'CAMBRIDGE 27 3';
	'CAMBRIDGE 27 4';
	'CAMBRIDGE 27 6';
	'CURTIS 1 1';
	'CURTIS 1 2';
	'INDIANOLA 8 1';
	'MAYWOOD 3 1';
	'MC COOK 1 1';
	'MC COOK 2 1';
	'MC COOK 3 1';
	'ARAPAHOE 1 1';
	'ARAPAHOE 2 1';
	'BEAVER CITY 1 1';
	'BEAVER CITY 2 1';
	'OXFORD 36 1';
	'OXFORD 36 2';
	'ADAMS 8 1';
	'BEATRICE 1 1';
	'BEATRICE 1 2';
	'BEATRICE 1 3';
	'BEATRICE 2 1';
	'BEATRICE 2 2';
	'BEATRICE 2 3';
	'BEATRICE 3 1';
	'DE WITT 7 1';
	'DILLER 1 1';
	'DILLER 1 2';
	'FILLEY 1';
	'FIRTH 1 1';
	'FIRTH 1 2';
	'FIRTH 2 1';
	'ODELL 3 1';
	'PICKRELL 1';
	'WILBER 1 1';
	'WILBER 1 2';
	'WILBER 1 3';
	'WILBER 1 4';
	'WILBER 1 5';
	'WILBER 1 7';
	'WILBER 2 1';
	'WILBER 2 2';
	'WILBER 2 3';
	'WYMORE 1 1';
	'WYMORE 1 2';
	'WYMORE 1 3';
	'WYMORE 2 1';
	'WYMORE 2 2';
	'LAKESIDE 1';
	'LEWELLEN 1';
	'LEWELLEN 2';
	'LEWELLEN 3';
	'OSHKOSH 13 1';
	'OSHKOSH 13 2';
	'OSHKOSH 14 1';
	'OSHKOSH 14 2';
	'OSHKOSH 14 3';
	'OSHKOSH 14 4';
	'OSHKOSH 14 5';
	'BURWELL 1 1';
	'BURWELL 2 1';
	'BURWELL 2 2';
	'BURWELL 2 3';
	'BERTRAND 1';
	'GREELEY 3 1';
	'GREELEY 3 2';
	'SPALDING 1 1';
	'SPALDING 1 2';
	'SPALDING 2 1';
	'SPALDING 2 2';
	'WOLBACH 1';
	'ALDA 1';
	'CAIRO 14 1';
	'CAIRO 15 1';
	'DONIPHAN 4 1';
	'DONIPHAN 5 1';
	'GRAND ISLAND 5 1';
	'GRAND ISLAND 5 2';
	'GRAND ISLAND 5 3';
	'GRAND ISLAND 5 4';
	'GRAND ISLAND 5 5';
	'GRAND ISLAND 5 6';
	'GRAND ISLAND 5 7';
	'GRAND ISLAND 5 8';
	'GRAND ISLAND 5 10';
	'GRAND ISLAND 6 1';
	'GRAND ISLAND 6 2';
	'GRAND ISLAND 7 1';
	'GRAND ISLAND 7 2';
	'GRAND ISLAND 7 3';
	'GRAND ISLAND 7 4';
	'GRAND ISLAND 7 5';
	'GRAND ISLAND 7 7';
	'GRAND ISLAND 8 1';
	'GRAND ISLAND 8 2';
	'GRAND ISLAND 8 3';
	'GRAND ISLAND 9 1';
	'GRAND ISLAND 9 2';
	'GRAND ISLAND 10 1';
	'GRAND ISLAND 10 2';
	'GRAND ISLAND 11 1';
	'GRAND ISLAND 11 2';
	'GRAND ISLAND 12 1';
	'HAMPTON 31 1';
	'HENDERSON 19 1';
	'HENDERSON 19 2';
	'HENDERSON 20 1';
	'HENDERSON 20 2';
	'MARQUETTE 11 1';
	'MARQUETTE 11 2';
	'MARQUETTE 11 3';
	'POLK 3 1';
	'POLK 3 2';
	'ALMA 14 1';
	'ALMA 15 1';
	'HOLDREGE 1 1';
	'HOLDREGE 1 2';
	'HOLDREGE 1 3';
	'HOLDREGE 2 1';
	'HOLDREGE 2 2';
	'HOLDREGE 2 3';
	'HOLDREGE 3 1';
	'HOLDREGE 3 2';
	'ORLEANS 8 1';
	'CULBERTSON 1 1';
	'CULBERTSON 2 1';
	'HAYES CENTER 1';
	'HAYES CENTER 2';
	'PALISADE 2 1';
	'PALISADE 2 2';
	'WALLACE 6 1';
	'WALLACE 6 2';
	'WALLACE 7 1';
	'WALLACE 7 2';
	'WALLACE 7 3';
	'WALLACE 7 4';
	'WALLACE 7 5';
	'WALLACE 7 7';
	'STRATTON 3 1';
	'STRATTON 3 2';
	'TRENTON 57 1';
	'ATKINSON 4 1';
	'ATKINSON 4 2';
	'ATKINSON 4 3';
	'ATKINSON 4 4';
	'ATKINSON 4 6';
	'ATKINSON 5 1';
	'CHAMBERS 1';
	'ONEILL 1 1';
	'ONEILL 2 1';
	'ONEILL 2 2';
	'ONEILL 3 1';
	'ONEILL 3 2';
	'ONEILL 3 3';
	'STUART 13 1';
	'STUART 13 2';
	'STUART 13 3';
	'STUART 13 4';
	'STUART 13 5';
	'STUART 14 1';
	'FARWELL 5 1';
	'PALMER 3 1';
	'PALMER 4 1';
	'SAINT LIBORY 1';
	'SAINT LIBORY 2';
	'SAINT PAUL 81 1';
	'SAINT PAUL 81 2';
	'SAINT PAUL 81 3';
	'SAINT PAUL 82 1';
	'SAINT PAUL 82 2';
	'SAINT PAUL 82 3';
	'FAIRBURY 3 1';
	'FAIRBURY 3 2';
	'FAIRBURY 4 1';
	'FAIRBURY 4 2';
	'FAIRBURY 5 1';
	'FAIRBURY 5 2';
	'PLYMOUTH 36 1';
	'STERLING 17 1';
	'TECUMSEH 6 1';
	'TECUMSEH 6 2';
	'TECUMSEH 6 3';
	'TECUMSEH 6 4';
	'TECUMSEH 6 5';
	'TECUMSEH 6 7';
	'TECUMSEH 7 1';
	'TECUMSEH 8 1';
	'AXTELL 2 1';
	'MINDEN 7 1';
	'MINDEN 7 2';
	'MINDEN 8 1';
	'MINDEN 8 2';
	'MINDEN 8 3';
	'BRULE 1 1';
	'BRULE 2 1';
	'OGALLALA 1 1';
	'OGALLALA 2 1';
	'OGALLALA 3 1';
	'OGALLALA 3 2';
	'OGALLALA 3 3';
	'PAXTON 5 1';
	'SPRINGVIEW 1 1';
	'DIX 2 1';
	'BLOOMFIELD 20 1';
	'BLOOMFIELD 20 2';
	'BLOOMFIELD 21 1';
	'BLOOMFIELD 21 2';
	'NIOBRARA 1';
	'NIOBRARA 2';
	'VERDIGRE 1 1';
	'VERDIGRE 1 2';
	'VERDIGRE 2 1';
	'VERDIGRE 2 2';
	'BENNET 1 1';
	'BENNET 1 2';
	'BENNET 1 3';
	'BENNET 2 1';
	'CERESCO 1';
	'CRETE 5 1';
	'CRETE 5 2';
	'CRETE 6 1';
	'CRETE 6 2';
	'CRETE 6 3';
	'CRETE 6 4';
	'CRETE 6 5';
	'CRETE 6 7';
	'CRETE 7 1';
	'DENTON 5 1';
	'DENTON 5 2';
	'HICKMAN 3 1';
	'HICKMAN 3 2';
	'HICKMAN 3 3';
	'HICKMAN 3 4';
	'HICKMAN 3 5';
	'HICKMAN 3 7';
	'HICKMAN 4 1';
	'HICKMAN 5 1';
	'LINCOLN 21 1';
	'LINCOLN 21 2';
	'LINCOLN 22 1';
	'LINCOLN 22 2';
	'LINCOLN 23 1';
	'LINCOLN 24 1';
	'LINCOLN 24 2';
	'LINCOLN 25 1';
	'LINCOLN 26 1';
	'LINCOLN 26 2';
	'LINCOLN 27 1';
	'LINCOLN 28 1';
	'LINCOLN 29 1';
	'LINCOLN 30 1';
	'LINCOLN 31 1';
	'LINCOLN 32 1';
	'LINCOLN 32 2';
	'LINCOLN 33 1';
	'LINCOLN 34 1';
	'LINCOLN 35 1';
	'LINCOLN 36 1';
	'LINCOLN 37 1';
	'LINCOLN 37 2';
	'LINCOLN 37 3';
	'LINCOLN 38 1';
	'LINCOLN 39 1';
	'LINCOLN 39 2';
	'LINCOLN 40 1';
	'LINCOLN 40 2';
	'LINCOLN 41 1';
	'LINCOLN 42 1';
	'LINCOLN 42 2';
	'LINCOLN 42 3';
	'LINCOLN 43 1';
	'LINCOLN 44 1';
	'LINCOLN 44 2';
	'LINCOLN 44 3';
	'LINCOLN 45 1';
	'LINCOLN 45 2';
	'LINCOLN 45 3';
	'LINCOLN 46 1';
	'LINCOLN 47 1';
	'LINCOLN 47 2';
	'LINCOLN 48 1';
	'LINCOLN 48 2';
	'LINCOLN 49 1';
	'LINCOLN 49 2';
	'LINCOLN 49 3';
	'LINCOLN 49 4';
	'LINCOLN 49 5';
	'LINCOLN 50 1';
	'LINCOLN 50 2';
	'LINCOLN 51 1';
	'LINCOLN 52 1';
	'LINCOLN 52 2';
	'LINCOLN 53 1';
	'LINCOLN 54 1';
	'LINCOLN 54 2';
	'LINCOLN 54 3';
	'LINCOLN 55 1';
	'LINCOLN 55 2';
	'LINCOLN 55 3';
	'LINCOLN 56 1';
	'LINCOLN 56 2';
	'LINCOLN 56 3';
	'LINCOLN 56 4';
	'LINCOLN 56 6';
	'LINCOLN 57 1';
	'LINCOLN 57 2';
	'LINCOLN 57 3';
	'LINCOLN 58 1';
	'LINCOLN 58 2';
	'LINCOLN 58 3';
	'LINCOLN 59 1';
	'LINCOLN 59 2';
	'LINCOLN 59 3';
	'LINCOLN 59 4';
	'LINCOLN 59 5';
	'LINCOLN 59 6';
	'LINCOLN 59 8';
	'LINCOLN 60 1';
	'LINCOLN 60 2';
	'LINCOLN 60 3';
	'LINCOLN 61 1';
	'LINCOLN 61 2';
	'LINCOLN 61 3';
	'LINCOLN 62 1';
	'LINCOLN 62 2';
	'LINCOLN 62 3';
	'LINCOLN 63 1';
	'LINCOLN 64 1';
	'LINCOLN 65 1';
	'LINCOLN 66 1';
	'LINCOLN 67 1';
	'LINCOLN 67 2';
	'LINCOLN 68 1';
	'LINCOLN 69 1';
	'LINCOLN 70 1';
	'LINCOLN 70 2';
	'LINCOLN 70 3';
	'LINCOLN 71 1';
	'LINCOLN 71 2';
	'MALCOLM 1';
	'VALPARAISO 9 1';
	'VALPARAISO 9 2';
	'VALPARAISO 9 3';
	'BRADY 1 1';
	'BRADY 1 2';
	'HERSHEY 5 1';
	'HERSHEY 5 2';
	'HERSHEY 6 1';
	'MAXWELL 3 1';
	'MAXWELL 3 2';
	'NORTH PLATTE 1 1';
	'NORTH PLATTE 2 1';
	'NORTH PLATTE 2 2';
	'NORTH PLATTE 2 3';
	'NORTH PLATTE 2 4';
	'NORTH PLATTE 2 5';
	'NORTH PLATTE 2 6';
	'NORTH PLATTE 2 8';
	'NORTH PLATTE 3 1';
	'NORTH PLATTE 4 1';
	'NORTH PLATTE 4 2';
	'NORTH PLATTE 4 3';
	'NORTH PLATTE 4 4';
	'NORTH PLATTE 4 6';
	'STAPLETON 1';
	'STAPLETON 2';
	'STAPLETON 3';
	'SUTHERLAND 4 1';
	'WELLFLEET 2 1';
	'TAYLOR 6 1';
	'BATTLE CREEK 17 1';
	'BATTLE CREEK 17 2';
	'BATTLE CREEK 18 1';
	'HUMPHREY 1 1';
	'HUMPHREY 2 1';
	'MADISON 88 1';
	'MADISON 88 2';
	'NORFOLK 21 1';
	'NORFOLK 21 2';
	'NORFOLK 21 3';
	'NORFOLK 21 4';
	'NORFOLK 21 5';
	'NORFOLK 21 6';
	'NORFOLK 21 8';
	'NORFOLK 22 1';
	'NORFOLK 22 2';
	'NORFOLK 22 3';
	'NORFOLK 22 4';
	'NORFOLK 22 5';
	'NORFOLK 22 6';
	'NORFOLK 22 8';
	'NORFOLK 23 1';
	'NORFOLK 24 1';
	'NORFOLK 24 2';
	'NORFOLK 24 3';
	'NORFOLK 24 4';
	'NORFOLK 24 5';
	'TRYON 4 1';
	'CENTRAL CITY 11 1';
	'CENTRAL CITY 12 1';
	'CENTRAL CITY 12 2';
	'CENTRAL CITY 12 3';
	'CENTRAL CITY 12 4';
	'CENTRAL CITY 12 5';
	'CENTRAL CITY 12 6';
	'CENTRAL CITY 12 8';
	'CHAPMAN 3 1';
	'CHAPMAN 3 2';
	'SILVER CREEK 6 1';
	'SILVER CREEK 6 2';
	'BRIDGEPORT 20 1';
	'BRIDGEPORT 20 2';
	'BRIDGEPORT 20 3';
	'BRIDGEPORT 21 1';
	'BRIDGEPORT 22 1';
	'BROADWATER 1';
	'FULLERTON 1 1';
	'FULLERTON 1 2';
	'FULLERTON 1 3';
	'FULLERTON 1 4';
	'FULLERTON 1 5';
	'FULLERTON 1 7';
	'FULLERTON 2 1';
	'GENOA 7 1';
	'GENOA 7 2';
	'GENOA 7 3';
	'AUBURN 32 1';
	'AUBURN 32 2';
	'AUBURN 33 1';
	'AUBURN 33 2';
	'HUMBOLDT 11 1';
	'HUMBOLDT 11 2';
	'HUMBOLDT 11 3';
	'HUMBOLDT 12 1';
	'PERU 12 1';
	'PERU 12 2';
	'STELLA 1';
	'STELLA 2';
	'GUIDE ROCK 1';
	'GUIDE ROCK 2';
	'LAWRENCE 27 1';
	'NELSON 2 1';
	'NELSON 2 2';
	'NELSON 2 3';
	'NELSON 2 4';
	'NELSON 2 5';
	'DOUGLAS 8 1';
	'NEBRASKA CITY 1 1';
	'NEBRASKA CITY 2 1';
	'NEBRASKA CITY 2 2';
	'NEBRASKA CITY 2 3';
	'NEBRASKA CITY 3 1';
	'NEBRASKA CITY 3 2';
	'NEBRASKA CITY 3 3';
	'SYRACUSE 40 1';
	'SYRACUSE 40 2';
	'SYRACUSE 40 3';
	'SYRACUSE 41 1';
	'SYRACUSE 41 2';
	'BURCHARD 1';
	'PAWNEE CITY 1 1';
	'PAWNEE CITY 1 2';
	'PAWNEE CITY 1 3';
	'PAWNEE CITY 2 1';
	'PAWNEE CITY 2 2';
	'GRANT 6 1';
	'GRANT 6 2';
	'GRANT 7 1';
	'GRANT 7 2';
	'GRANT 8 1';
	'GRANT 8 2';
	'GRANT 8 3';
	'MADRID 5 1';
	'MADRID 5 2';
	'MADRID 5 3';
	'FUNK 1';
	'OSMOND 1';
	'PIERCE 1 1';
	'PIERCE 1 2';
	'PIERCE 1 3';
	'PIERCE 1 4';
	'PIERCE 1 5';
	'PIERCE 2 1';
	'GRESHAM 3 1';
	'OSCEOLA 14 1';
	'STROMSBURG 1';
	'STROMSBURG 2';
	'STROMSBURG 3';
	'BARTLEY 1';
	'DANBURY 13 1';
	'DAWSON 6 1';
	'FALLS CITY 1 1';
	'FALLS CITY 2 1';
	'FALLS CITY 2 2';
	'FALLS CITY 2 3';
	'FALLS CITY 2 4';
	'FALLS CITY 2 5';
	'FALLS CITY 2 7';
	'FALLS CITY 3 1';
	'FALLS CITY 3 2';
	'BASSETT 4 1';
	'BASSETT 4 2';
	'BASSETT 4 3';
	'BASSETT 4 4';
	'BASSETT 4 5';
	'BASSETT 5 1';
	'BASSETT 5 2';
	'DORCHESTER 6 1';
	'DORCHESTER 6 2';
	'DORCHESTER 6 3';
	'FRIEND 1';
	'WESTERN 1';
	'WESTERN 2';
	'BELLEVUE 11 1';
	'BELLEVUE 12 1';
	'BELLEVUE 13 1';
	'BELLEVUE 13 2';
	'BELLEVUE 13 3';
	'BELLEVUE 14 1';
	'BELLEVUE 14 2';
	'BELLEVUE 14 3';
	'BELLEVUE 14 4';
	'BELLEVUE 14 5';
	'BELLEVUE 14 6';
	'BELLEVUE 14 8';
	'BELLEVUE 15 1';
	'BELLEVUE 15 2';
	'BELLEVUE 15 3';
	'BELLEVUE 15 4';
	'BELLEVUE 15 5';
	'BELLEVUE 15 6';
	'BELLEVUE 15 8';
	'BELLEVUE 16 1';
	'BELLEVUE 16 2';
	'BELLEVUE 16 3';
	'BELLEVUE 16 4';
	'BELLEVUE 16 5';
	'BELLEVUE 17 1';
	'BELLEVUE 17 2';
	'BELLEVUE 17 3';
	'BELLEVUE 18 1';
	'GRETNA 8 1';
	'GRETNA 9 1';
	'GRETNA 9 2';
	'GRETNA 9 3';
	'GRETNA 10 1';
	'GRETNA 10 2';
	'GRETNA 10 3';
	'LA VISTA 1 1';
	'LA VISTA 2 1';
	'LA VISTA 3 1';
	'OMAHA 87 1';
	'OMAHA 88 1';
	'OMAHA 89 1';
	'OMAHA 89 2';
	'OMAHA 89 3';
	'OMAHA 90 1';
	'OMAHA 91 1';
	'OMAHA 92 1';
	'PAPILLION 1 1';
	'PAPILLION 1 2';
	'PAPILLION 1 3';
	'PAPILLION 2 1';
	'PAPILLION 3 1';
	'PAPILLION 3 2';
	'PAPILLION 3 3';
	'PAPILLION 4 1';
	'PAPILLION 4 2';
	'PAPILLION 4 3';
	'PAPILLION 4 4';
	'PAPILLION 4 5';
	'PAPILLION 4 7';
	'PAPILLION 5 1';
	'SPRINGFIELD 112 1';
	'SPRINGFIELD 113 1';
	'SPRINGFIELD 113 2';
	'SPRINGFIELD 113 3';
	'CEDAR BLUFFS 1';
	'PRAGUE 4 1';
	'WAHOO 1 1';
	'WAHOO 2 1';
	'WAHOO 3 1';
	'WAHOO 3 2';
	'WESTON 8 1';
	'WESTON 8 2';
	'WESTON 8 3';
	'YUTAN 1';
	'LYMAN 1';
	'MINATARE 1';
	'MINATARE 2';
	'MITCHELL 3 1';
	'MITCHELL 4 1';
	'MITCHELL 4 2';
	'MITCHELL 5 1';
	'MITCHELL 5 2';
	'MITCHELL 5 3';
	'MORRILL 3 1';
	'MORRILL 4 1';
	'SCOTTSBLUFF 1 1';
	'SCOTTSBLUFF 1 2';
	'SCOTTSBLUFF 1 3';
	'SCOTTSBLUFF 1 4';
	'SCOTTSBLUFF 1 6';
	'SCOTTSBLUFF 2 1';
	'SCOTTSBLUFF 3 1';
	'SCOTTSBLUFF 3 2';
	'SCOTTSBLUFF 4 1';
	'SCOTTSBLUFF 4 2';
	'SCOTTSBLUFF 4 3';
	'BEAVER CROSSING 1';
	'BEAVER CROSSING 2';
	'BEAVER CROSSING 3';
	'MILFORD 45 1';
	'MILFORD 46 1';
	'MILFORD 46 2';
	'SEWARD 2 1';
	'SEWARD 3 1';
	'SEWARD 3 2';
	'SEWARD 3 3';
	'SEWARD 3 4';
	'SEWARD 3 5';
	'SEWARD 3 7';
	'SEWARD 4 1';
	'UTICA 18 1';
	'RUSHVILLE 8 1';
	'RUSHVILLE 8 2';
	'RUSHVILLE 8 3';
	'LITCHFIELD 13 1';
	'LOUP CITY 1 1';
	'LOUP CITY 1 2';
	'LOUP CITY 1 3';
	'LOUP CITY 2 1';
	'LOUP CITY 2 2';
	'HARRISON 14 1';
	'HOSKINS 1';
	'PILGER 1';
	'STANTON 9 1';
	'STANTON 9 2';
	'STANTON 10 1';
	'STANTON 10 2';
	'STANTON 11 1';
	'STANTON 11 2';
	'STANTON 11 3';
	'DESHLER 2 1';
	'DESHLER 2 2';
	'DESHLER 2 3';
	'DESHLER 2 4';
	'DESHLER 2 5';
	'DESHLER 3 1';
	'DESHLER 3 2';
	'HEBRON 14 1';
	'HEBRON 14 2';
	'MACY 2 1';
	'MACY 2 2';
	'MACY 3 1';
	'MACY 3 2';
	'WINNEBAGO 3 1';
	'WINNEBAGO 3 2';
	'WINNEBAGO 4 1';
	'WINNEBAGO 4 2';
	'NORTH LOUP 1';
	'NORTH LOUP 2';
	'ORD 1 1';
	'ORD 2 1';
	'ARLINGTON 31 1';
	'ARLINGTON 32 1';
	'BLAIR 3 1';
	'BLAIR 4 1';
	'BLAIR 4 2';
	'BLAIR 4 3';
	'BLAIR 5 1';
	'FORT CALHOUN 1';
	'CARROLL 7 1';
	'RED CLOUD 1 1';
	'ERICSON 1';
	'ERICSON 2';
	'WACO 3 1';
	'YORK 33 1';
	'YORK 33 2';
	'YORK 33 3';
	'YORK 33 4';
	'YORK 33 6';
	'YORK 34 1';
	'YORK 34 2';
	'YORK 34 3';
	'RED CLOUD 2 1';
	'RED CLOUD 2 2';
	'RED CLOUD 2 3';
	'RED CLOUD 2 4';
	'RED CLOUD 2 5';
	'RED CLOUD 2 6';
	'RED CLOUD 2 7';
	'RED CLOUD 2 9';
	'MONROE 59 1';
	'MONROE 59 2';
	'MONROE 59 3';
	'MONROE 59 5';
	'SIDNEY 13 1';
	'SIDNEY 13 2';
	'SIDNEY 13 3';
	'SIDNEY 13 4';
	'SIDNEY 13 5';
	'SIDNEY 13 6';
	'SIDNEY 13 7';
	'SIDNEY 13 9';
	'HALLAM 1 1';
	'HALLAM 1 2';
	'HALLAM 1 3';
	'HALLAM 1 4';
	'HALLAM 1 5';
	'HALLAM 1 6';
	'HALLAM 1 8';
	'MC COOK 4 1';
	'MC COOK 4 2';
	'MC COOK 4 3';
	'MC COOK 4 4';
	'MC COOK 4 5';
	'MC COOK 4 6';
	'MC COOK 4 7';
	'MC COOK 4 9';
	'MADISON 89 1';
	'MADISON 89 2';
	'MADISON 89 3';
	'MADISON 89 4';
	'MADISON 89 5';
	'MADISON 89 7';
	'BRADY 2 1';
	'BRADY 2 2';
	'BRADY 2 3';
	'BRADY 2 4';
	'BRADY 2 5';
	'BRADY 2 6';
	'BRADY 2 8';
	'STUART 15 1';
	'STUART 15 2';
	'STUART 15 3';
	'STUART 15 4';
	'STUART 15 6';
	'PETERSBURG 27 1';
	'PETERSBURG 27 2';
	'PETERSBURG 27 3';
	'PETERSBURG 27 4';
	'PETERSBURG 27 6';
	'NORTH PLATTE 5 1';
	'NORTH PLATTE 5 2';
	'NORTH PLATTE 5 3';
	'NORTH PLATTE 5 4';
	'NORTH PLATTE 5 6';
	'YANKTON 5 1';
	'YANKTON 5 2';
	'YANKTON 5 3';
	'YANKTON 5 4';
	'YANKTON 5 6';
	'CHAPPELL 1';
	'CHAPPELL 2';
	'CHAPPELL 3';
	'CHAPPELL 4';
	'CHAPPELL 5';
	'CHAPPELL 6';
	'CHAPPELL 8';
	'LINCOLN 72 1';
	'LINCOLN 72 2';
	'LINCOLN 72 3';
	'LINCOLN 72 4';
	'LINCOLN 72 5';
	'LINCOLN 72 6';
	'LINCOLN 72 7';
	'LINCOLN 72 9';
	'WAYNE 16 1';
	'WAYNE 16 2';
	'WAYNE 16 3';
	'WAYNE 16 4';
	'WAYNE 16 6';
	'HEBRON 15 1';
	'HEBRON 15 2';
	'HEBRON 15 3';
	'HEBRON 15 4';
	'HEBRON 15 6';
	'YANKTON 6 1';
	'YANKTON 6 2';
	'YANKTON 6 3';
	'YANKTON 6 4';
	'YANKTON 6 5';
	'YANKTON 6 6';
	'YANKTON 6 7';
	'YANKTON 6 8';
	'YANKTON 6 9';
	'YANKTON 6 10';
	'YANKTON 6 12';
	'LINCOLN 73 1';
	'LINCOLN 73 2';
	'LINCOLN 73 3';
	'LINCOLN 73 5';
	'AINSWORTH 6 1';
	'AINSWORTH 6 2';
	'AINSWORTH 6 3';
	'AINSWORTH 6 4';
	'AINSWORTH 6 5';
	'AINSWORTH 6 7';
	'LINCOLN 74 1';
	'LINCOLN 74 2';
	'LINCOLN 74 3';
	'LINCOLN 74 5';
	'BELLEVUE 19 1';
	'BELLEVUE 19 2';
	'BELLEVUE 19 3';
	'FREMONT 16 1';
	'FREMONT 16 2';
	'FREMONT 16 3';
	'FREMONT 16 4';
	'FREMONT 16 5';
	'FREMONT 16 6';
	'FREMONT 16 8';
	'SARGENT 3 1';
	'SARGENT 3 2';
	'SARGENT 3 3';
	'SARGENT 3 4';
	'SARGENT 3 5';
	'SARGENT 3 6';
	'SARGENT 3 8';
	'DILLER 2 1';
	'DILLER 2 2';
	'DILLER 2 3';
	'DILLER 2 4';
	'DILLER 2 5';
	'DILLER 2 6';
	'DILLER 2 8';
	'LINCOLN 75 1';
	'LINCOLN 75 2';
	'PETERSBURG 28 1';
	'PETERSBURG 28 2';
	'PETERSBURG 28 3';
	'PETERSBURG 28 5';
	'DAVID CITY 4 1';
	'DAVID CITY 4 2';
	'DAVID CITY 4 3';
	'DAVID CITY 4 4';
	'DAVID CITY 4 6';
	'OXFORD 37 1';
	'OXFORD 37 2';
	'OXFORD 37 3';
	'OXFORD 37 5';
	'BROKEN BOW 8 1';
	'BROKEN BOW 8 2';
	'BEATRICE 4 1';
	'BEATRICE 4 2';
	'BEATRICE 4 3';
	'BEATRICE 4 4';
	'BEATRICE 4 6';
	'TECUMSEH 9 1';
	'TECUMSEH 9 2';
	'TECUMSEH 9 3';
	'TECUMSEH 9 4';
	'TECUMSEH 9 5';
	'TECUMSEH 9 6';
	'TECUMSEH 9 7';
	'TECUMSEH 9 9';
	'BLAIR 6 1';
	'BLAIR 6 2';
	'BLAIR 6 3';
	'BLAIR 6 4';
	'BLAIR 6 5';
	'BLAIR 6 7';
	'YANKTON 7 1';
	'YANKTON 7 2';
	'LEXINGTON 80 1';
	'LEXINGTON 80 2';
	'LEXINGTON 80 3';
	'LEXINGTON 80 5';
	'BLUE HILL 5 1';
	'BLUE HILL 5 2';
	'BLUE HILL 5 3';
	'BLUE HILL 5 4';
	'BLUE HILL 5 5';
	'BLUE HILL 5 7';
	'OMAHA 93 1';
	'OMAHA 93 2';
	'GRAND ISLAND 13 1';
	'GRAND ISLAND 13 2';
	'GRAND ISLAND 13 3';
	'GRAND ISLAND 13 4';
	'GRAND ISLAND 13 5';
	'GRAND ISLAND 13 6';
	'GRAND ISLAND 13 7';
	'GRAND ISLAND 13 8';
	'GRAND ISLAND 13 10';
	'DESHLER 4 1';
	'DESHLER 4 2';
	'OGALLALA 4 1';
	'OGALLALA 4 2';
	'OGALLALA 4 3';
	'OGALLALA 4 4';
	'OGALLALA 4 5';
	'OGALLALA 4 6';
	'OGALLALA 4 7';
	'OGALLALA 4 9';
	'WILBER 3 1';
	'WILBER 3 2';
	'PENDER 3 1';
	'PENDER 3 2';
	'WAKEFIELD 13 1';
	'WAKEFIELD 13 2';
	'WAKEFIELD 13 3';
	'WAKEFIELD 13 4';
	'WAKEFIELD 13 5';
	'WAKEFIELD 13 7';
	'WEST POINT 15 1';
	'WEST POINT 15 2';
	'WEST POINT 15 3';
	'WEST POINT 15 4';
	'WEST POINT 15 5';
	'WEST POINT 15 7';
	'DU BOIS 5 1';
	'DU BOIS 5 2';
	'DU BOIS 5 3';
	'DU BOIS 5 4';
	'DU BOIS 5 5';
	'DU BOIS 5 6';
	'DU BOIS 5 7';
	'DU BOIS 5 8';
	'DU BOIS 5 9';
	'DU BOIS 5 10';
	'DU BOIS 5 12';
	'AUBURN 34 1';
	'AUBURN 34 2';
	'AUBURN 34 3';
	'AUBURN 34 4';
	'AUBURN 34 5';
	'AUBURN 34 6';
	'AUBURN 34 7';
	'AUBURN 34 9';
	'LINCOLN 76 1';
	'LINCOLN 76 2';
	'LINCOLN 76 3';
	'LINCOLN 76 5';
	'GRAND ISLAND 14 1';
	'GRAND ISLAND 14 2';
	'GRAND ISLAND 14 3';
	'GRAND ISLAND 14 4';
	'GRAND ISLAND 14 5';
	'GRAND ISLAND 14 7';
	'NEBRASKA CITY 4 1';
	'NEBRASKA CITY 4 2';
	'FRANKLIN 73 1';
	'FRANKLIN 73 2';
	'FRANKLIN 73 3';
	'FRANKLIN 73 4';
	'FRANKLIN 73 6';
	'NEBRASKA CITY 5 1';
	'NEBRASKA CITY 5 2';
	'NEBRASKA CITY 5 3';
	'NEBRASKA CITY 5 4';
	'NEBRASKA CITY 5 5';
	'BROKEN BOW 9 1';
	'BROKEN BOW 9 2';
	'BROKEN BOW 9 3';
	'BROKEN BOW 9 4';
	'BROKEN BOW 9 5';
	'BROKEN BOW 9 7';
	'FALLS CITY 4 1';
	'FALLS CITY 4 2';
	'FALLS CITY 4 3';
	'FALLS CITY 4 4';
	'FALLS CITY 4 5';
	'FALLS CITY 4 6';
	'FALLS CITY 4 7';
	'FALLS CITY 4 9';
	'CURTIS 2 1';
	'CURTIS 2 2';
	'CURTIS 2 3';
	'CURTIS 2 4';
	'CURTIS 2 6';
	'LYONS 11 1';
	'LYONS 11 2';
	'LYONS 11 3';
	'LYONS 11 4';
	'LYONS 11 6';
	'ORD 3 1';
	'ORD 3 2';
	'ORD 3 3';
	'ORD 3 4';
	'ORD 3 6';
	'SCOTTSBLUFF 5 1';
	'SCOTTSBLUFF 5 2';
	'SCOTTSBLUFF 5 3';
	'SUTHERLAND 5 1';
	'SUTHERLAND 5 2';
	'SUTHERLAND 5 3';
	'SUTHERLAND 5 4';
	'SUTHERLAND 5 5';
	'SUTHERLAND 5 6';
	'SUTHERLAND 5 8';
	'FREMONT 17 1';
	'FREMONT 17 2';
	'FREMONT 17 3';
	'FREMONT 17 4';
	'FREMONT 17 5';
	'FREMONT 17 7';
	'BLOOMFIELD 22 1';
	'BLOOMFIELD 22 2';
	'PLAINVIEW 12 1';
	'PLAINVIEW 12 2';
	'PLAINVIEW 12 3';
	'PLAINVIEW 12 4';
	'PLAINVIEW 12 5';
	'PLAINVIEW 12 6';
	'PLAINVIEW 12 7';
	'PLAINVIEW 12 9';
	'BLOOMFIELD 23 1';
	'BLOOMFIELD 23 2';
	'BLOOMFIELD 23 3';
	'BLOOMFIELD 23 4';
	'BLOOMFIELD 23 5';
	'BLOOMFIELD 23 7';
	'DAVID CITY 5 1';
	'DAVID CITY 5 2';
	'DAVID CITY 5 3';
	'DAVID CITY 5 4';
	'DAVID CITY 5 6';
	'NEBRASKA CITY 6 1';
	'NEBRASKA CITY 6 2';
	'NEBRASKA CITY 6 3';
	'NEBRASKA CITY 6 5';
	'WAHOO 4 1';
	'WAHOO 4 2';
	'WAHOO 4 3';
	'WAHOO 4 4';
	'WAHOO 4 5';
	'WAHOO 4 7';
	'BROKEN BOW 10 1';
	'BROKEN BOW 10 2';
	'NEBRASKA CITY 7 1';
	'NEBRASKA CITY 7 2';
	'NEBRASKA CITY 7 3';
	'NEBRASKA CITY 7 4';
	'NEBRASKA CITY 7 5';
	'NEBRASKA CITY 7 7';
	'FAIRBURY 6 1';
	'FAIRBURY 6 2';
	'FAIRBURY 6 3';
	'FAIRBURY 6 5';
	'BROKEN BOW 11 1';
	'BROKEN BOW 11 2';
	'BROKEN BOW 11 3';
	'BROKEN BOW 11 4';
	'BROKEN BOW 11 5';
	'BROKEN BOW 11 6';
	'BROKEN BOW 11 8';
	'HALLAM 2 1';
	'HALLAM 2 2';
	'HALLAM 2 3';
	'HALLAM 2 5';
	'KIMBALL 5 1';
	'KIMBALL 5 2';
	'KIMBALL 5 3';
	'KIMBALL 5 5';
	'VALENTINE 4 1';
	'VALENTINE 4 2';
	'LEXINGTON 81 1';
	'LEXINGTON 81 2';
	'LEXINGTON 81 3';
	'LEXINGTON 81 4';
	'LEXINGTON 81 5';
	'LEXINGTON 81 6';
	'LEXINGTON 81 7';
	'LEXINGTON 81 9';
	'ELGIN 20 1';
	'ELGIN 20 2';
	'ELGIN 20 3';
	'ELGIN 20 4';
	'ELGIN 20 5';
	'ELGIN 20 7';
	'SPRINGVIEW 2 1';
	'SPRINGVIEW 2 2';
	'SPRINGVIEW 2 3';
	'SPRINGVIEW 2 4';
	'SPRINGVIEW 2 5';
	'SPRINGVIEW 2 6';
	'SPRINGVIEW 2 7';
	'SPRINGVIEW 2 8';
	'SPRINGVIEW 2 10';
	'SPENCER 19 1';
	'SPENCER 19 2';
	'GRAND ISLAND 15 1';
	'GRAND ISLAND 15 2';
	'GRAND ISLAND 15 3';
	'GRAND ISLAND 15 4';
	'GRAND ISLAND 15 5';
	'GRAND ISLAND 15 6';
	'GRAND ISLAND 15 7';
	'GRAND ISLAND 15 9';
	'COLUMBUS 119 1';
	'COLUMBUS 119 2';
	'COLUMBUS 119 3';
	'COLUMBUS 119 4';
	'COLUMBUS 119 6';
	'YORK 35 1';
	'YORK 35 2';
	'YORK 35 3';
	'YORK 35 4';
	'YORK 35 6';
	'SYRACUSE 42 1';
	'SYRACUSE 42 2';
	'ELWOOD 7 1';
	'ELWOOD 7 2';
	'ELWOOD 7 3';
	'ELWOOD 7 4';
	'ELWOOD 7 5';
	'ELWOOD 7 6';
	'ELWOOD 7 7';
	'ELWOOD 7 9';
	'BROWNVILLE 2 1';
	'BROWNVILLE 2 2';
	'BROWNVILLE 2 3';
	'BROWNVILLE 2 4';
	'BROWNVILLE 2 6';
	'CRETE 8 1';
	'CRETE 8 2';
	'BURWELL 3 1';
	'BURWELL 3 2';
	'BURWELL 3 3';
	'BURWELL 3 4';
	'BURWELL 3 6';
	'OMAHA 94 1';
	'OMAHA 94 2';
	'OMAHA 94 3';
	'OMAHA 94 4';
	'OMAHA 94 5';
	'OMAHA 94 6';
	'OMAHA 94 7';
	'OMAHA 94 8';
	'OMAHA 94 10';
	'LINCOLN 77 1';
	'LINCOLN 77 2';
	'LINCOLN 77 3';
	'LINCOLN 77 4';
	'LINCOLN 77 6';
	'CAMBRIDGE 28 1';
	'CAMBRIDGE 28 2';
	'CAMBRIDGE 28 3';
	'CAMBRIDGE 28 4';
	'CAMBRIDGE 28 5';
	'CAMBRIDGE 28 6';
	'CAMBRIDGE 28 7';
	'CAMBRIDGE 28 9';
	'LAUREL 24 1';
	'LAUREL 24 2';
	'LINCOLN 78 1';
	'LINCOLN 78 2';
	'BELLEVUE 20 1';
	'BELLEVUE 20 2';
	'BELLEVUE 20 3';
	'BELLEVUE 20 4';
	'BELLEVUE 20 5';
	'BELLEVUE 20 6';
	'BELLEVUE 20 7';
	'BELLEVUE 20 8';
	'BELLEVUE 20 10';
	'LINCOLN 79 1';
	'LINCOLN 79 2';
	'LINCOLN 79 3';
	'LINCOLN 79 4';
	'LINCOLN 79 5';
	'LINCOLN 79 6';
	'LINCOLN 79 8';
	'KIMBALL 6 1';
	'KIMBALL 6 2';
	'KIMBALL 6 3';
	'WISNER 4 1';
	'WISNER 4 2';
	'COLUMBUS 120 1';
	'COLUMBUS 120 2';
	'COLUMBUS 120 3';
	'COLUMBUS 120 4';
	'COLUMBUS 120 5';
	'COLUMBUS 120 6';
	'COLUMBUS 120 8';
	'LETCHER 1';
	'LETCHER 2';
	'PLANKINTON 1';
	'PLANKINTON 2';
	'PLANKINTON 3';
	'PLANKINTON 4';
	'PLANKINTON 5';
	'STICKNEY 1';
	'WESSINGTON SPRINGS 1 1';
	'WESSINGTON SPRINGS 1 2';
	'WESSINGTON SPRINGS 2 1';
	'WHITE LAKE 4 1';
	'WHITE LAKE 4 2';
	'WHITE LAKE 5 1';
	'WHITE LAKE 5 2';
	'WOONSOCKET 5 1';
	'WOONSOCKET 5 2';
	'WOONSOCKET 5 3';
	'ALPENA 9 1';
	'CARPENTER 1';
	'HITCHCOCK 1';
	'HURON 4 1';
	'HURON 4 2';
	'HURON 4 3';
	'HURON 5 1';
	'HURON 6 1';
	'HURON 6 2';
	'HURON 6 3';
	'HURON 6 4';
	'HURON 6 5';
	'IROQUOIS 1 1';
	'IROQUOIS 1 2';
	'IROQUOIS 2 1';
	'WESSINGTON 1';
	'WOLSEY 1';
	'WOLSEY 2';
	'WOLSEY 3';
	'WOLSEY 4';
	'WOLSEY 5';
	'ALLEN 4 1';
	'BATESLAND 1';
	'KYLE 1 1';
	'KYLE 2 1';
	'KYLE 3 1';
	'MARTIN 8 1';
	'MARTIN 8 2';
	'MARTIN 9 1';
	'MARTIN 10 1';
	'MARTIN 10 2';
	'MARTIN 10 3';
	'NORRIS 1';
	'NORRIS 2';
	'WANBLEE 1';
	'WANBLEE 2';
	'WANBLEE 3';
	'WANBLEE 4';
	'WANBLEE 6';
	'AVON 18 1';
	'AVON 18 2';
	'AVON 19 1';
	'SCOTLAND 1 1';
	'SCOTLAND 2 1';
	'SCOTLAND 3 1';
	'SPRINGFIELD 114 1';
	'SPRINGFIELD 115 1';
	'SPRINGFIELD 115 2';
	'SPRINGFIELD 115 3';
	'SPRINGFIELD 116 1';
	'SPRINGFIELD 116 2';
	'TABOR 2 1';
	'TABOR 2 2';
	'TRIPP 1';
	'TRIPP 2';
	'TYNDALL 1 1';
	'TYNDALL 1 2';
	'TYNDALL 1 3';
	'TYNDALL 2 1';
	'ARLINGTON 33 1';
	'ARLINGTON 34 1';
	'ARLINGTON 34 2';
	'ARLINGTON 34 3';
	'ARLINGTON 35 1';
	'ARLINGTON 35 2';
	'ASTORIA 13 1';
	'ASTORIA 13 2';
	'AURORA 39 1';
	'BROOKINGS 1 1';
	'BROOKINGS 1 2';
	'BROOKINGS 1 3';
	'BROOKINGS 2 1';
	'BROOKINGS 3 1';
	'BROOKINGS 3 2';
	'BROOKINGS 3 3';
	'BROOKINGS 3 4';
	'BROOKINGS 3 5';
	'BROOKINGS 4 1';
	'BROOKINGS 4 2';
	'BROOKINGS 4 3';
	'BROOKINGS 4 4';
	'BROOKINGS 4 5';
	'BROOKINGS 4 7';
	'BRUCE 3 1';
	'BRUCE 3 2';
	'TORONTO 3 1';
	'VOLGA 2 1';
	'VOLGA 3 1';
	'WHITE 1 1';
	'WHITE 1 2';
	'WHITE 1 3';
	'WHITE 1 4';
	'WHITE 1 5';
	'WHITE 2 1';
	'ABERDEEN 10 1';
	'ABERDEEN 10 2';
	'ABERDEEN 10 3';
	'ABERDEEN 11 1';
	'ABERDEEN 11 2';
	'ABERDEEN 11 3';
	'ABERDEEN 11 4';
	'ABERDEEN 11 5';
	'ABERDEEN 12 1';
	'ABERDEEN 13 1';
	'BATH 16 1';
	'CLAREMONT 7 1';
	'CONDE 1 1';
	'CONDE 2 1';
	'CONDE 2 2';
	'FREDERICK 17 1';
	'GROTON 16 1';
	'GROTON 17 1';
	'GROTON 17 2';
	'GROTON 18 1';
	'GROTON 18 2';
	'HECLA 1';
	'HECLA 2';
	'HECLA 3';
	'HECLA 4';
	'HECLA 5';
	'HECLA 7';
	'IPSWICH 7 1';
	'IPSWICH 7 2';
	'IPSWICH 8 1';
	'IPSWICH 9 1';
	'IPSWICH 9 2';
	'IPSWICH 9 3';
	'MANSFIELD 31 1';
	'MANSFIELD 31 2';
	'WARNER 4 1';
	'WARNER 4 2';
	'WARNER 4 3';
	'WARNER 4 4';
	'WARNER 4 5';
	'WESTPORT 10 1';
	'WESTPORT 11 1';
	'WESTPORT 11 2';
	'CHAMBERLAIN 1 1';
	'CHAMBERLAIN 1 2';
	'CHAMBERLAIN 2 1';
	'CHAMBERLAIN 2 2';
	'CHAMBERLAIN 3 1';
	'CHAMBERLAIN 3 2';
	'CHAMBERLAIN 3 3';
	'KIMBALL 7 1';
	'KIMBALL 8 1';
	'KIMBALL 8 2';
	'KIMBALL 8 3';
	'PLATTE 1 1';
	'PLATTE 2 1';
	'PLATTE 2 2';
	'PLATTE 3 1';
	'PUKWANA 1';
	'PUKWANA 2';
	'FORT THOMPSON 1 1';
	'FORT THOMPSON 1 2';
	'FORT THOMPSON 2 1';
	'FORT THOMPSON 2 2';
	'EUREKA 8 1';
	'EUREKA 8 2';
	'EUREKA 8 3';
	'GLENHAM 1';
	'GLENHAM 2';
	'HERREID 1 1';
	'HERREID 1 2';
	'HERREID 1 3';
	'HERREID 2 1';
	'HERREID 2 2';
	'ARMOUR 1';
	'DELMONT 3 1';
	'GEDDES 1 1';
	'GEDDES 2 1';
	'GEDDES 2 2';
	'LAKE ANDES 1 1';
	'LAKE ANDES 1 2';
	'LAKE ANDES 2 1';
	'WAGNER 1 1';
	'WAGNER 2 1';
	'WAGNER 3 1';
	'WAGNER 3 2';
	'WAGNER 3 3';
	'BRYANT 5 1';
	'CLARK 3 1';
	'CLARK 4 1';
	'CLARK 5 1';
	'HENRY 4 1';
	'HENRY 4 2';
	'HENRY 4 3';
	'HENRY 4 4';
	'HENRY 4 5';
	'HENRY 4 7';
	'WEBSTER 12 1';
	'WEBSTER 12 2';
	'WEBSTER 12 3';
	'WEBSTER 13 1';
	'WEBSTER 13 2';
	'WILLOW LAKE 1';
	'WILLOW LAKE 2';
	'WILLOW LAKE 3';
	'WILLOW LAKE 4';
	'WILLOW LAKE 5';
	'BERESFORD 1 1';
	'BERESFORD 2 1';
	'BERESFORD 2 2';
	'BERESFORD 2 3';
	'BERESFORD 3 1';
	'BERESFORD 3 2';
	'CENTERVILLE 16 1';
	'CENTERVILLE 17 1';
	'GAYVILLE 1';
	'VERMILLION 1 1';
	'VERMILLION 2 1';
	'VERMILLION 2 2';
	'VERMILLION 2 3';
	'VERMILLION 2 4';
	'VERMILLION 2 5';
	'VERMILLION 2 7';
	'VERMILLION 3 1';
	'VERMILLION 3 2';
	'VERMILLION 3 3';
	'VOLIN 1';
	'VOLIN 2';
	'VOLIN 3';
	'WAKONDA 1';
	'WAKONDA 2';
	'FLORENCE 33 1';
	'HAZEL 1';
	'SOUTH SHORE 3 1';
	'WATERTOWN 22 1';
	'WATERTOWN 22 2';
	'WATERTOWN 22 3';
	'WATERTOWN 23 1';
	'WATERTOWN 23 2';
	'WATERTOWN 24 1';
	'WATERTOWN 25 1';
	'WATERTOWN 25 2';
	'WATERTOWN 25 3';
	'BULLHEAD 1';
	'ISABEL 2 1';
	'KELDRON 1';
	'KELDRON 2';
	'LITTLE EAGLE 1';
	'MEADOW 1';
	'MEADOW 2';
	'MOBRIDGE 1 1';
	'MOBRIDGE 2 1';
	'MOBRIDGE 3 1';
	'MOBRIDGE 3 2';
	'MOBRIDGE 3 3';
	'MOBRIDGE 3 4';
	'MOBRIDGE 3 5';
	'TIMBER LAKE 1';
	'TIMBER LAKE 2';
	'TIMBER LAKE 3';
	'TIMBER LAKE 4';
	'TIMBER LAKE 5';
	'WAKPALA 1';
	'WAKPALA 2';
	'ETHAN 1 1';
	'ETHAN 1 2';
	'ETHAN 2 1';
	'MITCHELL 6 1';
	'MITCHELL 7 1';
	'MITCHELL 7 2';
	'MITCHELL 7 3';
	'MITCHELL 7 4';
	'MITCHELL 7 6';
	'MITCHELL 8 1';
	'MITCHELL 9 1';
	'MITCHELL 9 2';
	'MITCHELL 9 3';
	'MOUNT VERNON 30 1';
	'BRISTOL 33 1';
	'LANGFORD 1';
	'ROSLYN 1';
	'ROSLYN 2';
	'ROSLYN 3';
	'WAUBAY 1';
	'WAUBAY 2';
	'WAUBAY 3';
	'CASTLEWOOD 4 1';
	'CASTLEWOOD 4 2';
	'CASTLEWOOD 5 1';
	'CASTLEWOOD 5 2';
	'CLEAR LAKE 8 1';
	'CLEAR LAKE 8 2';
	'CLEAR LAKE 8 3';
	'CLEAR LAKE 9 1';
	'CLEAR LAKE 9 2';
	'CLEAR LAKE 10 1';
	'ESTELLINE 1';
	'ESTELLINE 2';
	'ESTELLINE 3';
	'GARY 7 1';
	'REVILLO 1';
	'EAGLE BUTTE 1 1';
	'EAGLE BUTTE 1 2';
	'EAGLE BUTTE 1 3';
	'EAGLE BUTTE 1 4';
	'EAGLE BUTTE 1 5';
	'EAGLE BUTTE 1 7';
	'EAGLE BUTTE 2 1';
	'EAGLE BUTTE 2 2';
	'EAGLE BUTTE 2 3';
	'EAGLE BUTTE 2 4';
	'EAGLE BUTTE 2 6';
	'GETTYSBURG 8 1';
	'GETTYSBURG 8 2';
	'GETTYSBURG 8 3';
	'GETTYSBURG 9 1';
	'GETTYSBURG 10 1';
	'GETTYSBURG 10 2';
	'RIDGEVIEW 1';
	'CORSICA 1 1';
	'CORSICA 1 2';
	'CORSICA 1 3';
	'CORSICA 2 1';
	'PARKSTON 1 1';
	'PARKSTON 1 2';
	'PARKSTON 2 1';
	'PARKSTON 2 2';
	'PARKSTON 2 3';
	'PARKSTON 3 1';
	'BOWDLE 1';
	'BOWDLE 2';
	'BOWDLE 3';
	'HOSMER 1';
	'HOSMER 2';
	'LEOLA 3 1';
	'LEOLA 3 2';
	'ROSCOE 7 1';
	'FAULKTON 1 1';
	'FAULKTON 1 2';
	'FAULKTON 2 1';
	'FAULKTON 3 1';
	'FAULKTON 3 2';
	'FAULKTON 3 3';
	'FAULKTON 3 4';
	'FAULKTON 3 5';
	'NORTHVILLE 5 1';
	'ORIENT 6 1';
	'REDFIELD 4 1';
	'REDFIELD 4 2';
	'REDFIELD 4 3';
	'REDFIELD 5 1';
	'REDFIELD 6 1';
	'SENECA 13 1';
	'SENECA 13 2';
	'BIG STONE CITY 1 1';
	'BIG STONE CITY 1 2';
	'MILBANK 1 1';
	'MILBANK 2 1';
	'MILBANK 2 2';
	'MILBANK 2 3';
	'MILBANK 3 1';
	'MILBANK 3 2';
	'MILBANK 3 3';
	'SUMMIT 5 1';
	'SUMMIT 5 2';
	'BONESTEEL 1';
	'BURKE 5 1';
	'BURKE 6 1';
	'BURKE 6 2';
	'BURKE 6 3';
	'BURKE 6 4';
	'BURKE 6 5';
	'DALLAS 14 1';
	'DALLAS 14 2';
	'GREGORY 2 1';
	'GREGORY 3 1';
	'GREGORY 3 2';
	'GREGORY 3 3';
	'MIDLAND 17 1';
	'MIDLAND 17 2';
	'MIDLAND 17 3';
	'MILESVILLE 1';
	'PHILIP 1 1';
	'PHILIP 2 1';
	'PHILIP 2 2';
	'PHILIP 2 3';
	'LAKE NORDEN 1 1';
	'LAKE NORDEN 2 1';
	'LAKE NORDEN 2 2';
	'MILLER 3 1';
	'MILLER 3 2';
	'SAINT LAWRENCE 1';
	'SAINT LAWRENCE 2';
	'ALEXANDRIA 45 1';
	'ALEXANDRIA 45 2';
	'ALEXANDRIA 45 3';
	'ALEXANDRIA 45 4';
	'ALEXANDRIA 45 5';
	'EMERY 1';
	'EMERY 2';
	'FULTON 24 1';
	'SPENCER 20 1';
	'SPENCER 20 2';
	'BUFFALO 79 1';
	'BUFFALO 79 2';
	'BUFFALO 79 3';
	'LUDLOW 5 1';
	'PRAIRIE CITY 1';
	'BLUNT 1';
	'HARROLD 1';
	'PIERRE 1 1';
	'PIERRE 1 2';
	'PIERRE 1 3';
	'PIERRE 2 1';
	'PIERRE 3 1';
	'PIERRE 4 1';
	'PIERRE 4 2';
	'PIERRE 4 3';
	'PIERRE 4 4';
	'PIERRE 4 5';
	'PIERRE 4 7';
	'BRIDGEWATER 13 1';
	'BRIDGEWATER 13 2';
	'BRIDGEWATER 13 3';
	'FREEMAN 1 1';
	'FREEMAN 2 1';
	'FREEMAN 3 1';
	'FREEMAN 3 2';
	'MARION 51 1';
	'MARION 51 2';
	'MARION 51 3';
	'MENNO 1';
	'OLIVET 1';
	'OLIVET 2';
	'HIGHMORE 1 1';
	'ONIDA 1 1';
	'ONIDA 1 2';
	'ONIDA 1 3';
	'ONIDA 2 1';
	'ONIDA 2 2';
	'BELVIDERE 9 1';
	'KADOKA 1 1';
	'KADOKA 2 1';
	'KADOKA 2 2';
	'KADOKA 2 3';
	'DRAPER 3 1';
	'DRAPER 3 2';
	'MURDO 1';
	'MURDO 2';
	'MURDO 3';
	'DE SMET 1 1';
	'DE SMET 2 1';
	'DE SMET 3 1';
	'DE SMET 3 2';
	'DE SMET 3 3';
	'LAKE PRESTON 1 1';
	'DELL RAPIDS 1 1';
	'DELL RAPIDS 2 1';
	'DELL RAPIDS 3 1';
	'DELL RAPIDS 3 2';
	'DELL RAPIDS 3 3';
	'MADISON 90 1';
	'MADISON 90 2';
	'MADISON 90 3';
	'MADISON 90 4';
	'MADISON 90 6';
	'MADISON 91 1';
	'MADISON 92 1';
	'RAMONA 2 1';
	'RAMONA 2 2';
	'WENTWORTH 1';
	'ALCESTER 1 1';
	'ALCESTER 1 2';
	'ALCESTER 2 1';
	'ALCESTER 3 1';
	'CANTON 61 1';
	'CANTON 62 1';
	'CANTON 62 2';
	'CANTON 63 1';
	'CANTON 63 2';
	'CANTON 63 3';
	'HARRISBURG 29 1';
	'HARRISBURG 29 2';
	'HARRISBURG 29 3';
	'HARRISBURG 30 1';
	'LENNOX 1 1';
	'LENNOX 1 2';
	'LENNOX 2 1';
	'LENNOX 3 1';
	'LENNOX 3 2';
	'LENNOX 3 3';
	'LENNOX 3 4';
	'LENNOX 3 5';
	'SIOUX FALLS 1 1';
	'SIOUX FALLS 2 1';
	'SIOUX FALLS 3 1';
	'SIOUX FALLS 3 2';
	'SIOUX FALLS 3 3';
	'SIOUX FALLS 3 4';
	'SIOUX FALLS 3 5';
	'SIOUX FALLS 4 1';
	'SIOUX FALLS 4 2';
	'SIOUX FALLS 4 3';
	'SIOUX FALLS 4 4';
	'SIOUX FALLS 4 5';
	'SIOUX FALLS 4 6';
	'SIOUX FALLS 4 8';
	'SIOUX FALLS 5 1';
	'SIOUX FALLS 5 2';
	'SIOUX FALLS 6 1';
	'SIOUX FALLS 6 2';
	'SIOUX FALLS 7 1';
	'SIOUX FALLS 7 2';
	'SIOUX FALLS 8 1';
	'SIOUX FALLS 8 2';
	'SIOUX FALLS 8 3';
	'TEA 1 1';
	'TEA 2 1';
	'FORT PIERRE 1 1';
	'FORT PIERRE 1 2';
	'FORT PIERRE 2 1';
	'KENNEBEC 1';
	'KENNEBEC 2';
	'LOWER BRULE 1';
	'PRESHO 1';
	'PRESHO 2';
	'PRESHO 3';
	'RELIANCE 2 1';
	'BRITTON 2 1';
	'BRITTON 2 2';
	'BRITTON 2 3';
	'BRITTON 3 1';
	'SISSETON 1 1';
	'SISSETON 1 2';
	'SISSETON 1 3';
	'SISSETON 1 4';
	'SISSETON 1 5';
	'SISSETON 1 6';
	'SISSETON 1 8';
	'SISSETON 2 1';
	'SISSETON 2 2';
	'SISSETON 3 1';
	'VEBLEN 1';
	'VEBLEN 2';
	'CANISTOTA 1';
	'CANISTOTA 2';
	'HUMBOLDT 13 1';
	'HUMBOLDT 13 2';
	'MONTROSE 12 1';
	'MONTROSE 12 2';
	'MONTROSE 12 3';
	'MONTROSE 13 1';
	'PARKER 5 1';
	'PARKER 6 1';
	'PARKER 7 1';
	'SALEM 48 1';
	'SALEM 49 1';
	'SALEM 49 2';
	'SALEM 49 3';
	'PARMELEE 1 1';
	'PARMELEE 2 1';
	'PARMELEE 2 2';
	'PARMELEE 2 3';
	'WHITE RIVER 1 1';
	'WHITE RIVER 1 2';
	'WHITE RIVER 1 3';
	'WHITE RIVER 1 4';
	'WHITE RIVER 1 5';
	'WHITE RIVER 2 1';
	'WHITE RIVER 2 2';
	'WHITE RIVER 3 1';
	'WHITE RIVER 3 2';
	'WINNER 1 1';
	'WINNER 2 1';
	'WINNER 3 1';
	'WINNER 3 2';
	'WINNER 3 3';
	'WOOD 1';
	'WOOD 2';
	'HOWARD 7 1';
	'HOWARD 8 1';
	'HOWARD 8 2';
	'HOWARD 8 3';
	'HOWARD 9 1';
	'BALTIC 3 1';
	'BALTIC 3 2';
	'BRANDON 20 1';
	'BRANDON 20 2';
	'BRANDON 21 1';
	'BRANDON 22 1';
	'COLTON 6 1';
	'COLTON 7 1';
	'COLTON 7 2';
	'HARTFORD 26 1';
	'HARTFORD 26 2';
	'HARTFORD 27 1';
	'HARTFORD 28 1';
	'SIOUX FALLS 9 1';
	'SIOUX FALLS 10 1';
	'SIOUX FALLS 10 2';
	'SIOUX FALLS 10 3';
	'SIOUX FALLS 10 4';
	'SIOUX FALLS 10 5';
	'SIOUX FALLS 11 1';
	'SIOUX FALLS 11 2';
	'SIOUX FALLS 12 1';
	'SIOUX FALLS 13 1';
	'SIOUX FALLS 14 1';
	'SIOUX FALLS 14 2';
	'SIOUX FALLS 14 3';
	'SIOUX FALLS 15 1';
	'SIOUX FALLS 15 2';
	'SIOUX FALLS 15 3';
	'SIOUX FALLS 15 4';
	'SIOUX FALLS 15 6';
	'SIOUX FALLS 16 1';
	'SIOUX FALLS 17 1';
	'SIOUX FALLS 18 1';
	'SIOUX FALLS 19 1';
	'SIOUX FALLS 19 2';
	'SIOUX FALLS 20 1';
	'SIOUX FALLS 21 1';
	'SIOUX FALLS 21 2';
	'SIOUX FALLS 21 3';
	'SIOUX FALLS 22 1';
	'SIOUX FALLS 23 1';
	'SIOUX FALLS 23 2';
	'SIOUX FALLS 23 3';
	'SIOUX FALLS 23 4';
	'SIOUX FALLS 23 6';
	'SIOUX FALLS 24 1';
	'SIOUX FALLS 25 1';
	'COLMAN 1 1';
	'COLMAN 1 2';
	'COLMAN 1 3';
	'COLMAN 1 4';
	'COLMAN 1 5';
	'COLMAN 1 7';
	'COLMAN 2 1';
	'EGAN 1';
	'FLANDREAU 1 1';
	'FLANDREAU 2 1';
	'FLANDREAU 2 2';
	'FLANDREAU 2 3';
	'FLANDREAU 2 4';
	'FLANDREAU 2 5';
	'BISON 1';
	'BISON 2';
	'BISON 3';
	'LODGEPOLE 2 1';
	'HOVEN 1';
	'HOVEN 2';
	'NEW EFFINGTON 1';
	'PEEVER 1';
	'PEEVER 2';
	'ROSHOLT 2 1';
	'ROSHOLT 3 1';
	'WILMOT 2 1';
	'WILMOT 3 1';
	'ARTESIAN 1';
	'DOLAND 1';
	'FRANKFORT 21 1';
	'FRANKFORT 21 2';
	'MISSION 4 1';
	'MISSION 4 2';
	'MISSION 4 3';
	'MISSION 4 4';
	'MISSION 4 5';
	'MISSION 5 1';
	'ROSEBUD 1 1';
	'ROSEBUD 1 2';
	'ROSEBUD 1 3';
	'ROSEBUD 2 1';
	'SAINT FRANCIS 7 1';
	'SAINT FRANCIS 8 1';
	'SAINT FRANCIS 8 2';
	'SAINT FRANCIS 8 3';
	'SAINT FRANCIS 8 4';
	'SAINT FRANCIS 8 5';
	'SAINT FRANCIS 8 7';
	'SAINT FRANCIS 9 1';
	'COLOME 1 1';
	'COLOME 1 2';
	'COLOME 2 1';
	'HAMILL 1';
	'VIBORG 1 1';
	'VIBORG 1 2';
	'VIBORG 2 1';
	'VIBORG 2 2';
	'VIBORG 2 3';
	'ELK POINT 1 1';
	'ELK POINT 2 1';
	'ELK POINT 3 1';
	'ELK POINT 3 2';
	'JEFFERSON 22 1';
	'JEFFERSON 22 2';
	'JEFFERSON 23 1';
	'NORTH SIOUX CITY 1 1';
	'NORTH SIOUX CITY 1 2';
	'NORTH SIOUX CITY 1 3';
	'NORTH SIOUX CITY 2 1';
	'NORTH SIOUX CITY 2 2';
	'NORTH SIOUX CITY 3 1';
	'NORTH SIOUX CITY 3 2';
	'NORTH SIOUX CITY 3 3';
	'SELBY 1';
	'SELBY 2';
	'SELBY 3';
	'SELBY 4';
	'SELBY 5';
	'SELBY 7';
	'MISSION HILL 1';
	'CHERRY CREEK 1';
	'DUPREE 1';
	'DUPREE 2';
	'DUPREE 3';
	'CLARK 6 1';
	'CLARK 6 2';
	'CLARK 6 3';
	'CLARK 6 5';
	'REE HEIGHTS 1';
	'REE HEIGHTS 2';
	'REE HEIGHTS 3';
	'REE HEIGHTS 4';
	'REE HEIGHTS 5';
	'REE HEIGHTS 6';
	'REE HEIGHTS 8';
	'ABERDEEN 14 1';
	'ABERDEEN 14 2';
	'ABERDEEN 14 3';
	'ABERDEEN 14 4';
	'ABERDEEN 14 6';
	'WHITE 3 1';
	'WHITE 3 2';
	'WHITE 3 3';
	'WHITE 3 4';
	'WHITE 3 5';
	'WHITE 3 6';
	'WHITE 3 8';
	'HURON 7 1';
	'HURON 7 2';
	'HURON 7 3';
	'HURON 7 4';
	'HURON 7 5';
	'HURON 7 6';
	'HURON 7 7';
	'HURON 7 9';
	'CONDE 3 1';
	'CONDE 3 2';
	'CONDE 3 3';
	'CONDE 3 4';
	'CONDE 3 5';
	'CONDE 3 6';
	'CONDE 3 8';
	'ABERDEEN 15 1';
	'ABERDEEN 15 2';
	'ABERDEEN 15 3';
	'ABERDEEN 15 4';
	'ABERDEEN 15 5';
	'ABERDEEN 15 6';
	'ABERDEEN 15 8';
	'HIGHMORE 2 1';
	'HIGHMORE 2 2';
	'HIGHMORE 2 3';
	'HIGHMORE 2 4';
	'HIGHMORE 2 5';
	'HIGHMORE 2 7';
	'BIG STONE CITY 2 1';
	'BIG STONE CITY 2 2';
	'BIG STONE CITY 2 3';
	'BIG STONE CITY 2 4';
	'BIG STONE CITY 2 6';
	'PICKSTOWN 1';
	'PICKSTOWN 2';
	'PICKSTOWN 3';
	'PICKSTOWN 4';
	'PICKSTOWN 5';
	'PICKSTOWN 6';
	'PICKSTOWN 7';
	'PICKSTOWN 8';
	'PICKSTOWN 9';
	'PICKSTOWN 10';
	'PICKSTOWN 12';
	'WATERTOWN 26 1';
	'WATERTOWN 26 2';
	'WATERTOWN 26 3';
	'WATERTOWN 26 4';
	'WATERTOWN 26 5';
	'WATERTOWN 26 6';
	'WATERTOWN 26 7';
	'WATERTOWN 26 8';
	'WATERTOWN 26 9';
	'WATERTOWN 26 11';
	'VERMILLION 4 1';
	'VERMILLION 4 2';
	'VERMILLION 4 3';
	'VERMILLION 4 4';
	'VERMILLION 4 5';
	'VERMILLION 4 7';
	'LAKE PRESTON 2 1';
	'LAKE PRESTON 2 2';
	'LAKE PRESTON 2 3';
	'LAKE PRESTON 2 4';
	'LAKE PRESTON 2 6';
	'WESSINGTON SPRINGS 3 1';
	'WESSINGTON SPRINGS 3 2';
	'WESSINGTON SPRINGS 3 3';
	'WESSINGTON SPRINGS 3 4';
	'WESSINGTON SPRINGS 3 5';
	'WESSINGTON SPRINGS 3 6';
	'WESSINGTON SPRINGS 3 8';
	'WESSINGTON SPRINGS 4 1';
	'WESSINGTON SPRINGS 4 2';
	'WESSINGTON SPRINGS 4 3';
	'WESSINGTON SPRINGS 4 4';
	'WESSINGTON SPRINGS 4 6';
	'GROTON 19 1';
	'GROTON 19 2';
	'GROTON 19 3';
	'GROTON 19 4';
	'GROTON 19 5';
	'GROTON 19 6';
	'GROTON 19 8';
	'PIERRE 5 1';
	'PIERRE 5 2';
	'PIERRE 5 3';
	'PIERRE 5 4';
	'PIERRE 5 5';
	'PIERRE 5 6';
	'PIERRE 5 7';
	'PIERRE 5 8';
	'PIERRE 5 9';
	'PIERRE 5 10';
	'PIERRE 5 12';
	'CHAMBERLAIN 4 1';
	'CHAMBERLAIN 4 2';
	'CHAMBERLAIN 4 3';
	'CHAMBERLAIN 4 4';
	'CHAMBERLAIN 4 5';
	'CHAMBERLAIN 4 7';
	'HETTINGER 1 1';
	'HETTINGER 2 1';
	'HETTINGER 2 2';
	'HETTINGER 2 3';
	'HETTINGER 3 1';
	'LEMMON 1 1';
	'LEMMON 1 2';
	'LEMMON 2 1';
	'LEMMON 2 2';
	'LEMMON 2 3';
	'LEMMON 3 1';
	'MOTT 1 1';
	'MOTT 1 2';
	'MOTT 1 3';
	'MOTT 1 4';
	'MOTT 1 5';
	'MOTT 2 1';
	'REEDER 1';
	'REGENT 1';
	'REGENT 2';
	'DAZEY 1';
	'ENDERLIN 1 1';
	'ENDERLIN 2 1';
	'ENDERLIN 2 2';
	'FINGAL 1';
	'HOPE 9 1';
	'HOPE 9 2';
	'KATHRYN 1';
	'LITCHVILLE 1';
	'LITCHVILLE 2';
	'LITCHVILLE 3';
	'PAGE 1';
	'PAGE 2';
	'SANBORN 4 1';
	'SANBORN 4 2';
	'SPIRITWOOD 1 1';
	'TOWER CITY 1';
	'TOWER CITY 2';
	'TOWER CITY 3';
	'TOWER CITY 4';
	'TOWER CITY 5';
	'TOWER CITY 7';
	'VALLEY CITY 1 1';
	'VALLEY CITY 2 1';
	'VALLEY CITY 2 2';
	'VALLEY CITY 2 3';
	'VALLEY CITY 3 1';
	'VALLEY CITY 3 2';
	'VALLEY CITY 3 3';
	'WIMBLEDON 1';
	'WIMBLEDON 2';
	'YPSILANTI 12 1';
	'YPSILANTI 12 2';
	'DEVILS LAKE 1 1';
	'DEVILS LAKE 2 1';
	'DEVILS LAKE 2 2';
	'DEVILS LAKE 3 1';
	'DEVILS LAKE 3 2';
	'DEVILS LAKE 3 3';
	'ESMOND 1';
	'FORT TOTTEN 1 1';
	'FORT TOTTEN 1 2';
	'FORT TOTTEN 1 3';
	'FORT TOTTEN 1 4';
	'FORT TOTTEN 1 5';
	'FORT TOTTEN 2 1';
	'FORT TOTTEN 2 2';
	'FORT TOTTEN 2 3';
	'FORT TOTTEN 3 1';
	'FORT TOTTEN 3 2';
	'HARVEY 6 1';
	'HARVEY 7 1';
	'HARVEY 8 1';
	'HARVEY 8 2';
	'HARVEY 8 3';
	'LEEDS 5 1';
	'LEEDS 5 2';
	'LEEDS 6 1';
	'MADDOCK 1';
	'MADDOCK 2';
	'MADDOCK 3';
	'MINNEWAUKAN 1';
	'MINNEWAUKAN 2';
	'RUGBY 1 1';
	'RUGBY 2 1';
	'RUGBY 3 1';
	'SAINT MICHAEL 5 1';
	'SAINT MICHAEL 5 2';
	'SAINT MICHAEL 5 3';
	'SAINT MICHAEL 5 4';
	'SAINT MICHAEL 5 5';
	'SAINT MICHAEL 5 7';
	'SHEYENNE 1';
	'SHEYENNE 2';
	'TOKIO 1';
	'TOKIO 2';
	'TOLNA 1 1';
	'TOLNA 2 1';
	'AMIDON 1';
	'BELFIELD 1 1';
	'BELFIELD 2 1';
	'BELFIELD 2 2';
	'BELFIELD 2 3';
	'GRASSY BUTTE 1';
	'GRASSY BUTTE 2';
	'MANNING 7 1';
	'MEDORA 3 1';
	'MEDORA 3 2';
	'BOTTINEAU 1 1';
	'BOTTINEAU 1 2';
	'BOTTINEAU 2 1';
	'BOTTINEAU 3 1';
	'DUNSEITH 1 1';
	'DUNSEITH 1 2';
	'DUNSEITH 2 1';
	'DUNSEITH 2 2';
	'DUNSEITH 2 3';
	'DUNSEITH 2 4';
	'DUNSEITH 2 5';
	'GLENBURN 1';
	'LANSFORD 3 1';
	'MAXBASS 1';
	'MAXBASS 2';
	'MOHALL 1 1';
	'MOHALL 1 2';
	'MOHALL 2 1';
	'MOHALL 3 1';
	'SHERWOOD 6 1';
	'SOURIS 1';
	'UPHAM 1 1';
	'UPHAM 2 1';
	'WESTHOPE 1 1';
	'WESTHOPE 2 1';
	'WILLOW CITY 1 1';
	'WILLOW CITY 2 1';
	'BOWMAN 1 1';
	'BOWMAN 2 1';
	'BOWMAN 2 2';
	'BOWMAN 2 3';
	'RHAME 1';
	'RHAME 2';
	'RHAME 3';
	'SCRANTON 21 1';
	'SCRANTON 22 1';
	'BOWBELLS 1';
	'COLUMBUS 121 1';
	'COLUMBUS 121 2';
	'KENMARE 1 1';
	'KENMARE 2 1';
	'KENMARE 2 2';
	'KENMARE 2 3';
	'KENMARE 2 4';
	'KENMARE 2 5';
	'LIGNITE 1';
	'POWERS LAKE 1';
	'STANLEY 9 1';
	'STANLEY 9 2';
	'STANLEY 9 3';
	'STANLEY 10 1';
	'STANLEY 10 2';
	'STANLEY 10 3';
	'STANLEY 10 4';
	'STANLEY 10 5';
	'BISMARCK 6 1';
	'BISMARCK 6 2';
	'BISMARCK 6 3';
	'BISMARCK 7 1';
	'BISMARCK 7 2';
	'BISMARCK 7 3';
	'BISMARCK 8 1';
	'BISMARCK 8 2';
	'BISMARCK 8 3';
	'BISMARCK 9 1';
	'BISMARCK 10 1';
	'BISMARCK 10 2';
	'BISMARCK 11 1';
	'BISMARCK 11 2';
	'BISMARCK 12 1';
	'BISMARCK 13 1';
	'BISMARCK 13 2';
	'BISMARCK 13 3';
	'BISMARCK 13 4';
	'BISMARCK 13 5';
	'BISMARCK 14 1';
	'BISMARCK 14 2';
	'BISMARCK 14 3';
	'BISMARCK 14 4';
	'BISMARCK 14 5';
	'BISMARCK 15 1';
	'BISMARCK 15 2';
	'BISMARCK 15 3';
	'BISMARCK 16 1';
	'BISMARCK 16 2';
	'BISMARCK 17 1';
	'MENOKEN 1 1';
	'MENOKEN 2 1';
	'STERLING 18 1';
	'WILTON 12 1';
	'WING 1';
	'ARTHUR 4 1';
	'ARTHUR 4 2';
	'ARTHUR 4 3';
	'BUFFALO 80 1';
	'CASSELTON 1 1';
	'CASSELTON 2 1';
	'CASSELTON 2 2';
	'CASSELTON 2 3';
	'CASSELTON 2 4';
	'CASSELTON 2 5';
	'FARGO 2 1';
	'FARGO 2 2';
	'FARGO 2 3';
	'FARGO 3 1';
	'FARGO 4 1';
	'FARGO 5 1';
	'FARGO 5 2';
	'FARGO 5 3';
	'FARGO 6 1';
	'FARGO 6 2';
	'FARGO 6 3';
	'FARGO 6 4';
	'FARGO 6 5';
	'FARGO 7 1';
	'FARGO 8 1';
	'FARGO 8 2';
	'FARGO 8 3';
	'FARGO 9 1';
	'FARGO 9 2';
	'FARGO 9 3';
	'FARGO 9 4';
	'FARGO 9 5';
	'FARGO 9 6';
	'FARGO 9 8';
	'FARGO 10 1';
	'FARGO 10 2';
	'FARGO 10 3';
	'FARGO 11 1';
	'FARGO 11 2';
	'FARGO 11 3';
	'FARGO 12 1';
	'FARGO 13 1';
	'FARGO 13 2';
	'FARGO 13 3';
	'FARGO 13 4';
	'FARGO 13 5';
	'FARGO 14 1';
	'FARGO 14 2';
	'FARGO 15 1';
	'FARGO 15 2';
	'FARGO 16 1';
	'GALESBURG 6 1';
	'GALESBURG 6 2';
	'GRANDIN 1';
	'HARWOOD 1 1';
	'HARWOOD 2 1';
	'HORACE 1 1';
	'HORACE 2 1';
	'HORACE 3 1';
	'HUNTER 3 1';
	'HUNTER 3 2';
	'KINDRED 1 1';
	'KINDRED 2 1';
	'KINDRED 2 2';
	'KINDRED 2 3';
	'KINDRED 2 4';
	'KINDRED 2 5';
	'KINDRED 2 7';
	'LEONARD 1 1';
	'LEONARD 1 2';
	'LEONARD 2 1';
	'MAPLETON 9 1';
	'MAPLETON 10 1';
	'WEST FARGO 1 1';
	'WEST FARGO 1 2';
	'WEST FARGO 1 3';
	'WEST FARGO 2 1';
	'WEST FARGO 2 2';
	'WEST FARGO 3 1';
	'WEST FARGO 3 2';
	'WEST FARGO 4 1';
	'WEST FARGO 4 2';
	'WHEATLAND 6 1';
	'WHEATLAND 6 2';
	'EDINBURG 6 1';
	'EDINBURG 6 2';
	'LANGDON 1 1';
	'LANGDON 1 2';
	'LANGDON 2 1';
	'LANGDON 2 2';
	'LANGDON 2 3';
	'MUNICH 1';
	'MUNICH 2';
	'MUNICH 3';
	'OSNABROCK 1';
	'OSNABROCK 2';
	'STARKWEATHER 1';
	'WALES 1';
	'WALES 2';
	'WALHALLA 3 1';
	'WALHALLA 4 1';
	'WALHALLA 5 1';
	'WALHALLA 5 2';
	'ASHLEY 5 1';
	'ASHLEY 5 2';
	'ASHLEY 5 3';
	'EDGELEY 1 1';
	'EDGELEY 2 1';
	'EDGELEY 3 1';
	'EDGELEY 3 2';
	'EDGELEY 3 3';
	'ELLENDALE 2 1';
	'ELLENDALE 2 2';
	'ELLENDALE 2 3';
	'ELLENDALE 3 1';
	'ELLENDALE 4 1';
	'ELLENDALE 4 2';
	'ELLENDALE 4 3';
	'FORBES 1';
	'FULLERTON 3 1';
	'FULLERTON 3 2';
	'KULM 1';
	'LAMOURE 1';
	'LAMOURE 2';
	'LAMOURE 3';
	'OAKES 1 1';
	'OAKES 1 2';
	'OAKES 1 3';
	'OAKES 2 1';
	'OAKES 3 1';
	'OAKES 3 2';
	'ALAMO 3 1';
	'CROSBY 4 1';
	'CROSBY 5 1';
	'CROSBY 5 2';
	'CROSBY 5 3';
	'FORTUNA 1';
	'FORTUNA 2';
	'GRENORA 1';
	'GRENORA 2';
	'GRENORA 3';
	'GRENORA 4';
	'GRENORA 5';
	'NOONAN 1';
	'NOONAN 2';
	'WILDROSE 1';
	'DICKINSON 1 1';
	'DICKINSON 2 1';
	'DICKINSON 2 2';
	'DICKINSON 3 1';
	'DICKINSON 3 2';
	'DICKINSON 3 3';
	'DICKINSON 3 4';
	'DICKINSON 3 5';
	'DICKINSON 3 6';
	'DICKINSON 3 8';
	'DICKINSON 4 1';
	'DICKINSON 4 2';
	'DICKINSON 4 3';
	'DUNN CENTER 1';
	'GLADSTONE 4 1';
	'HALLIDAY 1 1';
	'HALLIDAY 1 2';
	'HALLIDAY 2 1';
	'HALLIDAY 2 2';
	'HALLIDAY 2 3';
	'HEBRON 16 1';
	'HEBRON 16 2';
	'HEBRON 17 1';
	'HEBRON 17 2';
	'HEBRON 17 3';
	'KILLDEER 1 1';
	'KILLDEER 2 1';
	'KILLDEER 2 2';
	'KILLDEER 2 3';
	'KILLDEER 3 1';
	'KILLDEER 3 2';
	'MANDAREE 1 1';
	'MANDAREE 2 1';
	'RICHARDTON 1 1';
	'RICHARDTON 2 1';
	'RICHARDTON 2 2';
	'WATFORD CITY 1 1';
	'WATFORD CITY 1 2';
	'WATFORD CITY 1 3';
	'WATFORD CITY 2 1';
	'WATFORD CITY 3 1';
	'CARRINGTON 1 1';
	'CARRINGTON 2 1';
	'CARRINGTON 3 1';
	'CARRINGTON 3 2';
	'CARRINGTON 3 3';
	'MCHENRY 6 1';
	'MCHENRY 6 2';
	'NEW ROCKFORD 1 1';
	'NEW ROCKFORD 2 1';
	'NEW ROCKFORD 3 1';
	'NEW ROCKFORD 3 2';
	'NEW ROCKFORD 3 3';
	'HAGUE 3 1';
	'HAZELTON 1 1';
	'HAZELTON 1 2';
	'HAZELTON 2 1';
	'LINTON 4 1';
	'LINTON 4 2';
	'LINTON 4 3';
	'LINTON 4 4';
	'LINTON 4 5';
	'LINTON 5 1';
	'LINTON 5 2';
	'POLLOCK 4 1';
	'STRASBURG 5 1';
	'GLENFIELD 3 1';
	'GLENFIELD 3 2';
	'GLENFIELD 3 3';
	'KENSAL 1';
	'BEACH 1 1';
	'BEACH 1 2';
	'BEACH 2 1';
	'GOLVA 1';
	'ANETA 1';
	'FORDVILLE 1';
	'FOREST RIVER 1';
	'GRAND FORKS 1 1';
	'GRAND FORKS 1 2';
	'GRAND FORKS 1 3';
	'GRAND FORKS 2 1';
	'GRAND FORKS 2 2';
	'GRAND FORKS 2 3';
	'GRAND FORKS 3 1';
	'GRAND FORKS 3 2';
	'GRAND FORKS 3 3';
	'GRAND FORKS 4 1';
	'GRAND FORKS 4 2';
	'GRAND FORKS 4 3';
	'GRAND FORKS 5 1';
	'GRAND FORKS 6 1';
	'GRAND FORKS 7 1';
	'GRAND FORKS 7 2';
	'GRAND FORKS 8 1';
	'GRAND FORKS 8 2';
	'GRAND FORKS AFB 1 1';
	'GRAND FORKS AFB 2 1';
	'GRAND FORKS AFB 2 2';
	'GRAND FORKS AFB 2 3';
	'GRAND FORKS AFB 3 1';
	'HATTON 1';
	'HATTON 2';
	'HATTON 3';
	'LARIMORE 1 1';
	'LARIMORE 2 1';
	'LARIMORE 2 2';
	'LARIMORE 2 3';
	'LARIMORE 2 4';
	'LARIMORE 2 5';
	'MANVEL 1';
	'MINTO 1 1';
	'MINTO 1 2';
	'MINTO 2 1';
	'NORTHWOOD 2 1';
	'NORTHWOOD 2 2';
	'NORTHWOOD 3 1';
	'NORTHWOOD 4 1';
	'NORTHWOOD 4 2';
	'THOMPSON 2 1';
	'THOMPSON 2 2';
	'THOMPSON 3 1';
	'THOMPSON 4 1';
	'THOMPSON 4 2';
	'ALMONT 2 1';
	'ALMONT 2 2';
	'CARSON 2 1';
	'CARSON 2 2';
	'ELGIN 21 1';
	'ELGIN 21 2';
	'ELGIN 21 3';
	'ELGIN 21 4';
	'ELGIN 21 5';
	'ELGIN 22 1';
	'ELGIN 22 2';
	'ELGIN 23 1';
	'ELGIN 23 2';
	'FLASHER 1 1';
	'FLASHER 2 1';
	'GLEN ULLIN 1 1';
	'GLEN ULLIN 1 2';
	'GLEN ULLIN 2 1';
	'MORRISTOWN 14 1';
	'MORRISTOWN 14 2';
	'MORRISTOWN 14 3';
	'MORRISTOWN 14 4';
	'MORRISTOWN 14 5';
	'MORRISTOWN 14 7';
	'BINFORD 1';
	'COOPERSTOWN 6 1';
	'COOPERSTOWN 7 1';
	'COOPERSTOWN 8 1';
	'HANNAFORD 1';
	'NEW ENGLAND 1';
	'NEW ENGLAND 2';
	'BOWDON 3 1';
	'BOWDON 4 1';
	'DAWSON 7 1';
	'MEDINA 9 1';
	'STEELE 3 1';
	'STEELE 4 1';
	'STREETER 1';
	'TAPPEN 1';
	'TAPPEN 2';
	'TUTTLE 4 1';
	'JUD 1';
	'MONTPELIER 11 1';
	'MONTPELIER 11 2';
	'VERONA 13 1';
	'VERONA 13 2';
	'FREDONIA 9 1';
	'GACKLE 1';
	'GACKLE 2';
	'GACKLE 3';
	'GACKLE 4';
	'GACKLE 5';
	'GACKLE 7';
	'NAPOLEON 8 1';
	'NAPOLEON 8 2';
	'NAPOLEON 8 3';
	'NAPOLEON 8 4';
	'NAPOLEON 8 5';
	'NAPOLEON 9 1';
	'NAPOLEON 9 2';
	'WISHEK 1 1';
	'WISHEK 1 2';
	'WISHEK 1 3';
	'WISHEK 2 1';
	'ANAMOOSE 1';
	'ANAMOOSE 2';
	'ANAMOOSE 3';
	'ANAMOOSE 4';
	'ANAMOOSE 5';
	'BUTTE 2 1';
	'DEERING 1';
	'DRAKE 1';
	'GRANVILLE 9 1';
	'GRANVILLE 9 2';
	'TOWNER 1';
	'TOWNER 2';
	'TOWNER 3';
	'VELVA 1 1';
	'VELVA 2 1';
	'VELVA 2 2';
	'VELVA 3 1';
	'VELVA 3 2';
	'VELVA 3 3';
	'VELVA 3 4';
	'VELVA 3 5';
	'VOLTAIRE 1';
	'VOLTAIRE 2';
	'ZEELAND 9 1';
	'ALEXANDER 4 1';
	'ALEXANDER 4 2';
	'ALEXANDER 4 3';
	'ARNEGARD 1';
	'CARTWRIGHT 1';
	'NEW TOWN 1 1';
	'NEW TOWN 2 1';
	'NEW TOWN 2 2';
	'NEW TOWN 3 1';
	'NEW TOWN 3 2';
	'NEW TOWN 3 3';
	'WILLISTON 8 1';
	'WILLISTON 9 1';
	'WILLISTON 9 2';
	'WILLISTON 9 3';
	'WILLISTON 10 1';
	'WILLISTON 10 2';
	'WILLISTON 10 3';
	'WILLISTON 11 1';
	'DOUGLAS 9 1';
	'GARRISON 2 1';
	'GARRISON 3 1';
	'MAX 1 1';
	'MAX 2 1';
	'MAX 2 2';
	'PARSHALL 1 1';
	'PARSHALL 1 2';
	'PARSHALL 2 1';
	'PARSHALL 3 1';
	'PARSHALL 3 2';
	'PLAZA 1';
	'ROSEGLEN 1';
	'ROSEGLEN 2';
	'RYDER 1';
	'RYDER 2';
	'RYDER 3';
	'TURTLE LAKE 3 1';
	'TURTLE LAKE 4 1';
	'UNDERWOOD 3 1';
	'UNDERWOOD 3 2';
	'UNDERWOOD 4 1';
	'WASHBURN 9 1';
	'WASHBURN 10 1';
	'BEULAH 2 1';
	'BEULAH 3 1';
	'BEULAH 3 2';
	'BEULAH 4 1';
	'BEULAH 4 2';
	'GOLDEN VALLEY 1';
	'GOLDEN VALLEY 2';
	'HAZEN 2 1';
	'HAZEN 3 1';
	'HAZEN 3 2';
	'HAZEN 3 3';
	'HAZEN 4 1';
	'STANTON 12 1';
	'ZAP 1';
	'ZAP 2';
	'MANDAN 1 1';
	'MANDAN 2 1';
	'MANDAN 2 2';
	'MANDAN 2 3';
	'MANDAN 3 1';
	'MANDAN 3 2';
	'MANDAN 3 3';
	'MANDAN 4 1';
	'MANDAN 4 2';
	'MANDAN 4 3';
	'NEW SALEM 2 1';
	'NEW SALEM 2 2';
	'NEW SALEM 3 1';
	'NEW SALEM 3 2';
	'NEW SALEM 4 1';
	'NEW SALEM 4 2';
	'SOLEN 1';
	'SOLEN 2';
	'BERTHOLD 1 1';
	'BERTHOLD 2 1';
	'BERTHOLD 2 2';
	'BERTHOLD 2 3';
	'ROSS 1';
	'TIOGA 1 1';
	'TIOGA 1 2';
	'TIOGA 2 1';
	'TIOGA 2 2';
	'TIOGA 3 1';
	'TIOGA 3 2';
	'TIOGA 3 3';
	'TIOGA 3 4';
	'TIOGA 3 5';
	'LAKOTA 3 1';
	'LAKOTA 4 1';
	'LAKOTA 4 2';
	'LAKOTA 4 3';
	'LAKOTA 4 4';
	'LAKOTA 4 5';
	'MCVILLE 1';
	'MCVILLE 2';
	'MCVILLE 3';
	'MICHIGAN 1';
	'CENTER 4 1';
	'CENTER 5 1';
	'CAVALIER 1 1';
	'CAVALIER 2 1';
	'CAVALIER 2 2';
	'CAVALIER 2 3';
	'CAVALIER 3 1';
	'NECHE 1';
	'PEMBINA 1 1';
	'PEMBINA 1 2';
	'PEMBINA 2 1';
	'PEMBINA 2 2';
	'PEMBINA 2 3';
	'PEMBINA 2 4';
	'PEMBINA 2 5';
	'SAINT THOMAS 3 1';
	'MARTIN 11 1';
	'MARTIN 11 2';
	'CRARY 1';
	'CRARY 2';
	'EDMORE 2 1';
	'LAWTON 18 1';
	'LISBON 13 1';
	'LISBON 13 2';
	'LISBON 14 1';
	'LISBON 15 1';
	'MILNOR 1 1';
	'MILNOR 2 1';
	'MILNOR 2 2';
	'MILNOR 2 3';
	'MILNOR 3 1';
	'SHELDON 10 1';
	'CARPIO 1';
	'COLFAX 9 1';
	'FAIRMOUNT 2 1';
	'FAIRMOUNT 2 2';
	'FAIRMOUNT 3 1';
	'HANKINSON 1 1';
	'HANKINSON 1 2';
	'HANKINSON 1 3';
	'HANKINSON 2 1';
	'HANKINSON 3 1';
	'LIDGERWOOD 1 1';
	'LIDGERWOOD 2 1';
	'LIDGERWOOD 2 2';
	'LIDGERWOOD 3 1';
	'MOORETON 1';
	'WAHPETON 1 1';
	'WAHPETON 2 1';
	'WAHPETON 3 1';
	'WAHPETON 3 2';
	'WAHPETON 3 3';
	'WALCOTT 3 1';
	'WYNDMERE 1';
	'BELCOURT 1 1';
	'BELCOURT 1 2';
	'BELCOURT 1 3';
	'BELCOURT 2 1';
	'BELCOURT 2 2';
	'BELCOURT 2 3';
	'BELCOURT 3 1';
	'BELCOURT 3 2';
	'BELCOURT 3 3';
	'ROLETTE 1 1';
	'ROLETTE 1 2';
	'ROLETTE 2 1';
	'ROLETTE 3 1';
	'ROLLA 6 1';
	'ROLLA 6 2';
	'ROLLA 7 1';
	'SAINT JOHN 6 1';
	'SAINT JOHN 7 1';
	'SAINT JOHN 8 1';
	'COGSWELL 1';
	'FORMAN 1';
	'FORMAN 2';
	'GWINNER 1';
	'GWINNER 2';
	'GOODRICH 1';
	'GOODRICH 2';
	'MCCLUSKY 1';
	'MCCLUSKY 2';
	'MCCLUSKY 3';
	'CANNON BALL 1 1';
	'CANNON BALL 1 2';
	'CANNON BALL 2 1';
	'CANNON BALL 2 2';
	'CANNON BALL 2 3';
	'FORT YATES 1';
	'FORT YATES 2';
	'FORT YATES 3';
	'FORT YATES 4';
	'FORT YATES 5';
	'MC INTOSH 5 1';
	'MC INTOSH 5 2';
	'MC INTOSH 5 3';
	'MC LAUGHLIN 1 1';
	'MC LAUGHLIN 2 1';
	'MC LAUGHLIN 2 2';
	'MC LAUGHLIN 3 1';
	'MC LAUGHLIN 3 2';
	'MC LAUGHLIN 3 3';
	'SELFRIDGE 1 1';
	'SELFRIDGE 1 2';
	'SELFRIDGE 2 1';
	'SOUTH HEART 1';
	'FINLEY 1 1';
	'FINLEY 2 1';
	'PORTLAND 24 1';
	'PORTLAND 25 1';
	'BUCHANAN 9 1';
	'BUCHANAN 9 2';
	'CLEVELAND 96 1';
	'JAMESTOWN 17 1';
	'JAMESTOWN 17 2';
	'JAMESTOWN 17 3';
	'JAMESTOWN 18 1';
	'JAMESTOWN 18 2';
	'JAMESTOWN 19 1';
	'JAMESTOWN 19 2';
	'JAMESTOWN 19 3';
	'JAMESTOWN 19 4';
	'JAMESTOWN 19 5';
	'JAMESTOWN 20 1';
	'SYKESTON 1';
	'WOODWORTH 1';
	'CANDO 1 1';
	'CANDO 1 2';
	'CANDO 1 3';
	'CANDO 2 1';
	'ROCKLAKE 1';
	'ROCKLAKE 2';
	'BUXTON 7 1';
	'BUXTON 7 2';
	'HILLSBORO 20 1';
	'HILLSBORO 21 1';
	'HILLSBORO 22 1';
	'MAYVILLE 10 1';
	'MAYVILLE 11 1';
	'MAYVILLE 11 2';
	'MAYVILLE 11 3';
	'ADAMS 9 1';
	'GRAFTON 12 1';
	'GRAFTON 13 1';
	'GRAFTON 13 2';
	'GRAFTON 13 3';
	'GRAFTON 14 1';
	'GRAFTON 14 2';
	'GRAFTON 14 3';
	'PARK RIVER 1 1';
	'PARK RIVER 1 2';
	'PARK RIVER 2 1';
	'PARK RIVER 2 2';
	'PARK RIVER 2 3';
	'PARK RIVER 3 1';
	'PARK RIVER 3 2';
	'PARK RIVER 3 3';
	'BURLINGTON 46 1';
	'BURLINGTON 46 2';
	'BURLINGTON 47 1';
	'BURLINGTON 48 1';
	'MINOT 1 1';
	'MINOT 2 1';
	'MINOT 3 1';
	'MINOT 3 2';
	'MINOT 3 3';
	'MINOT 4 1';
	'MINOT 4 2';
	'MINOT 4 3';
	'MINOT 4 4';
	'MINOT 4 5';
	'MINOT 5 1';
	'MINOT 5 2';
	'MINOT 5 3';
	'MINOT 6 1';
	'MINOT 6 2';
	'MINOT 6 3';
	'MINOT 7 1';
	'MINOT 7 2';
	'MINOT 7 3';
	'MINOT 8 1';
	'MINOT 8 2';
	'MINOT 8 3';
	'MINOT AFB 1 1';
	'MINOT AFB 2 1';
	'SAWYER 1';
	'SURREY 1 1';
	'SURREY 1 2';
	'SURREY 1 3';
	'SURREY 2 1';
	'SURREY 3 1';
	'FESSENDEN 1';
	'FESSENDEN 2';
	'FESSENDEN 3';
	'RAY 1 1';
	'RAY 1 2';
	'RAY 1 3';
	'RAY 1 4';
	'RAY 1 5';
	'RAY 2 1';
	'RAY 2 2';
	'TRENTON 58 1';
	'TRENTON 58 2';
	'CENTER 6 1';
	'CENTER 6 2';
	'CENTER 6 3';
	'CENTER 6 5';
	'LUVERNE 8 1';
	'LUVERNE 8 2';
	'LUVERNE 8 3';
	'LUVERNE 8 5';
	'MANDAN 5 1';
	'MANDAN 5 2';
	'MANDAN 5 3';
	'MANDAN 5 4';
	'MANDAN 5 5';
	'MANDAN 5 6';
	'MANDAN 5 8';
	'ASHLEY 6 1';
	'ASHLEY 6 2';
	'ASHLEY 6 3';
	'ASHLEY 6 4';
	'ASHLEY 6 5';
	'ASHLEY 6 6';
	'ASHLEY 6 7';
	'ASHLEY 6 8';
	'ASHLEY 6 10';
	'MINOT 9 1';
	'MINOT 9 2';
	'MINOT 9 3';
	'MINOT 9 4';
	'MINOT 9 5';
	'MINOT 9 6';
	'MINOT 9 7';
	'MINOT 9 9';
	'WILLOW CITY 3 1';
	'WILLOW CITY 3 2';
	'WILLOW CITY 3 3';
	'WILLOW CITY 3 4';
	'WILLOW CITY 3 5';
	'WILLOW CITY 3 6';
	'WILLOW CITY 3 7';
	'WILLOW CITY 3 9';
	'BEULAH 5 1';
	'BEULAH 5 2';
	'BEULAH 5 3';
	'BEULAH 5 4';
	'BEULAH 5 5';
	'BEULAH 5 6';
	'BEULAH 5 8';
	'LUVERNE 9 1';
	'LUVERNE 9 2';
	'LUVERNE 9 3';
	'LUVERNE 9 4';
	'LUVERNE 9 5';
	'LUVERNE 9 7';
	'SPIRITWOOD 2 1';
	'SPIRITWOOD 2 2';
	'SPIRITWOOD 2 3';
	'SPIRITWOOD 2 4';
	'SPIRITWOOD 2 5';
	'SPIRITWOOD 2 6';
	'SPIRITWOOD 2 8';
	'WILLISTON 12 1';
	'WILLISTON 12 2';
	'WILLISTON 12 3';
	'WILLISTON 12 5';
	'STANTON 13 1';
	'STANTON 13 2';
	'STANTON 13 3';
	'STANTON 13 4';
	'STANTON 13 5';
	'STANTON 13 6';
	'STANTON 13 7';
	'STANTON 13 9';
	'LANGDON 3 1';
	'LANGDON 3 2';
	'LANGDON 3 3';
	'LANGDON 3 4';
	'LANGDON 3 5';
	'LANGDON 3 6';
	'LANGDON 3 8';
	'NEW SALEM 5 1';
	'NEW SALEM 5 2';
	'NEW SALEM 5 3';
	'NEW SALEM 5 4';
	'NEW SALEM 5 5';
	'NEW SALEM 5 6';
	'NEW SALEM 5 7';
	'NEW SALEM 5 8';
	'NEW SALEM 5 9';
	'NEW SALEM 5 10';
	'NEW SALEM 5 11';
	'NEW SALEM 5 12';
	'NEW SALEM 5 13';
	'NEW SALEM 5 14';
	'NEW SALEM 5 15';
	'NEW SALEM 5 17';
	'LUVERNE 10 1';
	'LUVERNE 10 2';
	'LUVERNE 10 3';
	'LUVERNE 10 4';
	'LUVERNE 10 5';
	'LUVERNE 10 7';
	'NEW SALEM 6 1';
	'NEW SALEM 6 2';
	'NEW SALEM 6 3';
	'NEW SALEM 6 4';
	'NEW SALEM 6 5';
	'NEW SALEM 6 6';
	'NEW SALEM 6 8';
	'STANTON 14 1';
	'STANTON 14 2';
	'STANTON 14 3';
	'NEW SALEM 7 1';
	'NEW SALEM 7 2';
	'NEW SALEM 7 3';
	'NEW SALEM 7 4';
	'NEW SALEM 7 5';
	'NEW SALEM 7 7';
	'WILTON 13 1';
	'WILTON 13 2';
	'WILTON 13 3';
	'WILTON 13 4';
	'WILTON 13 5';
	'WILTON 13 6';
	'WILTON 13 7';
	'WILTON 13 8';
	'WILTON 13 9';
	'WILTON 13 10';
	'WILTON 13 11';
	'WILTON 13 13';
	'CENTER 7 1';
	'CENTER 7 2';
	'CENTER 7 3';
	'CENTER 7 4';
	'CENTER 7 5';
	'CENTER 7 6';
	'CENTER 7 8';
	'RIVERDALE 6 1';
	'RIVERDALE 6 2';
	'RIVERDALE 6 3';
	'RIVERDALE 6 4';
	'RIVERDALE 6 5';
	'RIVERDALE 6 6';
	'RIVERDALE 6 7';
	'RIVERDALE 6 8';
	'RIVERDALE 6 9';
	'RIVERDALE 6 11';
	'UNDERWOOD 5 1';
	'UNDERWOOD 5 2';
	'UNDERWOOD 5 3';
	'UNDERWOOD 5 4';
	'UNDERWOOD 5 5';
	'UNDERWOOD 5 6';
	'UNDERWOOD 5 7';
	'UNDERWOOD 5 8';
	'UNDERWOOD 5 10';
	'BEULAH 6 1';
	'BEULAH 6 2';
	'BEULAH 6 3';
	'BEULAH 6 4';
	'BEULAH 6 5';
	'BEULAH 6 7';
	'ALZADA 1';
	'CAMP CROOK 1';
	'EKALAKA 1';
	'EKALAKA 2';
	'EKALAKA 3';
	'EKALAKA 4';
	'EKALAKA 5';
	'HAMMOND 20 1';
	'ISMAY 1';
	'KINSEY 1';
	'MILES CITY 1 1';
	'MILES CITY 1 2';
	'MILES CITY 1 3';
	'MILES CITY 1 4';
	'MILES CITY 1 5';
	'MILES CITY 2 1';
	'MILES CITY 2 2';
	'MILES CITY 2 3';
	'MILES CITY 3 1';
	'MILES CITY 3 2';
	'MILES CITY 3 3';
	'ROSEBUD 3 1';
	'TERRY 3 1';
	'TERRY 4 1';
	'TERRY 4 2';
	'TERRY 4 3';
	'TERRY 5 1';
	'TERRY 5 2';
	'VOLBORG 1';
	'FLAXVILLE 1';
	'FLAXVILLE 2';
	'RICHLAND 6 1';
	'RICHLAND 6 2';
	'RICHLAND 6 3';
	'RICHLAND 6 4';
	'RICHLAND 6 5';
	'RICHLAND 6 7';
	'SCOBEY 1 1';
	'SCOBEY 2 1';
	'SCOBEY 2 2';
	'SCOBEY 2 3';
	'SCOBEY 3 1';
	'CIRCLE 1 1';
	'CIRCLE 2 1';
	'CIRCLE 2 2';
	'CIRCLE 2 3';
	'FALLON 1';
	'FALLON 2';
	'GLENDIVE 1 1';
	'GLENDIVE 1 2';
	'GLENDIVE 2 1';
	'GLENDIVE 2 2';
	'GLENDIVE 2 3';
	'GLENDIVE 2 4';
	'GLENDIVE 2 5';
	'GLENDIVE 2 7';
	'GLENDIVE 3 1';
	'LINDSAY 3 1';
	'LINDSAY 3 2';
	'RICHEY 1';
	'RICHEY 2';
	'RICHEY 3';
	'SAVAGE 5 1';
	'BAKER 6 1';
	'BAKER 7 1';
	'BAKER 7 2';
	'BAKER 7 3';
	'PLEVNA 1';
	'BRUSETT 1';
	'COHAGEN 1';
	'JORDAN 4 1';
	'SAND SPRINGS 6 1';
	'BROCKWAY 3 1';
	'FORT PECK 1 1';
	'FORT PECK 1 2';
	'FORT PECK 1 3';
	'FORT PECK 1 4';
	'FORT PECK 1 5';
	'FORT PECK 1 7';
	'VIDA 1';
	'WOLF POINT 1 1';
	'WOLF POINT 1 2';
	'WOLF POINT 1 3';
	'WOLF POINT 2 1';
	'WOLF POINT 3 1';
	'WOLF POINT 3 2';
	'WOLF POINT 3 3';
	'LORING 1';
	'LORING 2';
	'MALTA 1 1';
	'MALTA 2 1';
	'MALTA 2 2';
	'MALTA 3 1';
	'SACO 5 1';
	'SACO 5 2';
	'SACO 6 1';
	'WHITEWATER 7 1';
	'ZORTMAN 1';
	'ASHLAND 38 1';
	'ASHLAND 38 2';
	'ASHLAND 38 3';
	'ASHLAND 39 1';
	'BIDDLE 1';
	'BIDDLE 2';
	'BIDDLE 3';
	'BIDDLE 4';
	'BIDDLE 5';
	'BIDDLE 7';
	'BROADUS 1';
	'BROADUS 2';
	'BROADUS 3';
	'BROCKTON 10 1';
	'BROCKTON 11 1';
	'BROCKTON 11 2';
	'CULBERTSON 3 1';
	'CULBERTSON 4 1';
	'FAIRVIEW 18 1';
	'FAIRVIEW 19 1';
	'FAIRVIEW 20 1';
	'LAMBERT 2 1';
	'POPLAR 1 1';
	'POPLAR 1 2';
	'POPLAR 1 3';
	'POPLAR 1 4';
	'POPLAR 1 5';
	'POPLAR 1 7';
	'POPLAR 2 1';
	'POPLAR 2 2';
	'POPLAR 2 3';
	'POPLAR 3 1';
	'SIDNEY 14 1';
	'SIDNEY 15 1';
	'SIDNEY 15 2';
	'SIDNEY 15 3';
	'SIDNEY 16 1';
	'SIDNEY 16 2';
	'BAINVILLE 1';
	'BAINVILLE 2';
	'FROID 1';
	'BIRNEY 1';
	'COLSTRIP 1 1';
	'COLSTRIP 1 2';
	'COLSTRIP 1 3';
	'COLSTRIP 1 4';
	'COLSTRIP 1 5';
	'COLSTRIP 1 7';
	'COLSTRIP 2 1';
	'COLSTRIP 2 2';
	'FORSYTH 11 1';
	'FORSYTH 11 2';
	'FORSYTH 11 3';
	'FORSYTH 11 4';
	'FORSYTH 11 5';
	'FORSYTH 11 7';
	'FORSYTH 12 1';
	'FORSYTH 12 2';
	'FORSYTH 12 3';
	'FORSYTH 12 4';
	'FORSYTH 12 5';
	'FORSYTH 13 1';
	'DAGMAR 1';
	'MEDICINE LAKE 1';
	'PLENTYWOOD 1 1';
	'PLENTYWOOD 1 2';
	'PLENTYWOOD 1 3';
	'PLENTYWOOD 1 4';
	'PLENTYWOOD 1 5';
	'PLENTYWOOD 2 1';
	'WESTBY 3 1';
	'FRAZER 1';
	'FRAZER 2';
	'GLASGOW 10 1';
	'GLASGOW 11 1';
	'GLASGOW 11 2';
	'GLASGOW 11 3';
	'GLASGOW 11 4';
	'GLASGOW 11 5';
	'GLASGOW 12 1';
	'HINSDALE 4 1';
	'HINSDALE 4 2';
	'HINSDALE 4 3';
	'NASHUA 14 1';
	'NASHUA 14 2';
	'NASHUA 14 3';
	'NASHUA 15 1';
	'NASHUA 15 2';
	'OPHEIM 1';
	'SAINT MARIE 1';
	'WIBAUX 1';
	'WIBAUX 2';
	'WIBAUX 3';
	'COLSTRIP 3 1';
	'COLSTRIP 3 2';
	'COLSTRIP 3 3';
	'COLSTRIP 3 5';
	'CULBERTSON 5 1';
	'CULBERTSON 5 2';
	'CULBERTSON 5 3';
	'CULBERTSON 5 4';
	'CULBERTSON 5 5';
	'CULBERTSON 5 6';
	'CULBERTSON 5 7';
	'CULBERTSON 5 9';
	'GLENDIVE 4 1';
	'GLENDIVE 4 2';
	'GLENDIVE 4 3';
	'GLENDIVE 4 4';
	'GLENDIVE 4 6';
	'FORT PECK 2 1';
	'FORT PECK 2 2';
	'FORT PECK 2 3';
	'FORT PECK 2 4';
	'FORT PECK 2 5';
	'FORT PECK 2 6';
	'FORT PECK 2 7';
	'FORT PECK 2 8';
	'FORT PECK 2 9';
	'FORT PECK 2 10';
	'FORT PECK 2 12';
	'SIDNEY 17 1';
	'SIDNEY 17 2';
	'SIDNEY 17 3';
	'SIDNEY 17 4';
	'SIDNEY 17 5';
	'SIDNEY 17 6';
	'SIDNEY 17 7';
	'SIDNEY 17 8';
	'SIDNEY 17 9';
	'SIDNEY 17 11';
	'COLSTRIP 4 1';
	'COLSTRIP 4 2';
	'COLSTRIP 4 3';
	'COLSTRIP 4 4';
	'COLSTRIP 4 5';
	'COLSTRIP 4 6';
	'COLSTRIP 4 7';
	'COLSTRIP 4 8';
	'COLSTRIP 4 10';
	'NEAH BAY 1';
	'FORKS 1';
	'OCEAN SHORES 1';
	'WESTPORT 1';
	'WESTPORT 2';
	'LONG BEACH 1 1';
	'LONG BEACH 1 2';
	'OCEAN PARK 1';
	'OCEAN PARK 2';
	'HOQUIAM 1';
	'PORT ANGELES 1 1';
	'ABERDEEN 1 1';
	'ABERDEEN 1 2';
	'MONTESANO 1';
	'MONTESANO 2';
	'RAYMOND 1';
	'RAYMOND 2';
	'ELMA 1 1';
	'PORT ANGELES 2 1';
	'PORT ANGELES 2 2';
	'CATHLAMET 1';
	'SHELTON 1 1';
	'SHELTON 2 1';
	'SHELTON 2 2';
	'ROCHESTER 1';
	'FRIDAY HARBOR 1';
	'SEQUIM 1 1';
	'SEQUIM 1 2';
	'SEQUIM 2 1';
	'OLYMPIA 1 1';
	'OLYMPIA 1 2';
	'OLYMPIA 2 1';
	'LONGVIEW 1 1';
	'LONGVIEW 2 1';
	'LONGVIEW 2 2';
	'LONGVIEW 2 3';
	'CHEHALIS 1 1';
	'OLYMPIA 3 1';
	'OLYMPIA 3 2';
	'OLYMPIA 4 1';
	'WINLOCK 1';
	'CENTRALIA 1 1';
	'BELFAIR 1';
	'BELFAIR 2';
	'CASTLE ROCK 1 1';
	'OLYMPIA 5 1';
	'OLYMPIA 5 2';
	'OLYMPIA 6 1';
	'OLYMPIA 6 2';
	'OLYMPIA 6 3';
	'EASTSOUND 1';
	'EASTSOUND 2';
	'OLYMPIA 7 1';
	'PORT TOWNSEND 1';
	'TENINO 1';
	'TENINO 2';
	'LACEY 1 1';
	'LACEY 1 2';
	'LACEY 1 3';
	'LACEY 2 1';
	'OLYMPIA 8 1';
	'BREMERTON 1 1';
	'BREMERTON 1 2';
	'BREMERTON 1 3';
	'BREMERTON 2 1';
	'BREMERTON 2 2';
	'BREMERTON 2 3';
	'BREMERTON 2 4';
	'KELSO 1';
	'LAKEBAY 1 1';
	'OLYMPIA 9 1';
	'OLYMPIA 10 1';
	'OLYMPIA 10 2';
	'KALAMA 1';
	'KALAMA 2';
	'GIG HARBOR 1 1';
	'VANCOUVER 1 1';
	'SILVERDALE 1 1';
	'SILVERDALE 1 2';
	'SILVERDALE 1 3';
	'SILVERDALE 1 4';
	'SILVERDALE 2 1';
	'SILVERDALE 2 2';
	'BLAINE 1 1';
	'BLAINE 1 2';
	'BLAINE 1 3';
	'PORT LUDLOW 1';
	'PORT ORCHARD 1 1';
	'PORT ORCHARD 1 2';
	'PORT ORCHARD 2 1';
	'RIDGEFIELD 1';
	'VANCOUVER 2 1';
	'VANCOUVER 3 1';
	'STEILACOOM 1';
	'STEILACOOM 2';
	'STEILACOOM 3';
	'WOODLAND 1 1';
	'DUPONT 1';
	'DUPONT 2';
	'VANCOUVER 4 1';
	'VANCOUVER 4 2';
	'VANCOUVER 4 3';
	'VANCOUVER 5 1';
	'VANCOUVER 5 2';
	'VANCOUVER 5 3';
	'ANACORTES 1 1';
	'COUPEVILLE 1';
	'COUPEVILLE 2';
	'COUPEVILLE 3';
	'ONALASKA 1';
	'ONALASKA 2';
	'RAINIER 1 1';
	'BREMERTON 3 1';
	'BREMERTON 3 2';
	'BREMERTON 4 1';
	'OAK HARBOR 1 1';
	'OAK HARBOR 2 1';
	'OAK HARBOR 2 2';
	'OAK HARBOR 2 3';
	'OAK HARBOR 2 4';
	'POULSBO 1 1';
	'POULSBO 1 2';
	'POULSBO 2 1';
	'POULSBO 2 2';
	'POULSBO 2 3';
	'POULSBO 2 4';
	'BREMERTON 5 1';
	'BREMERTON 5 2';
	'VANCOUVER 6 1';
	'VANCOUVER 7 1';
	'VANCOUVER 8 1';
	'VANCOUVER 8 2';
	'GIG HARBOR 2 1';
	'GIG HARBOR 2 2';
	'FERNDALE 1 1';
	'FERNDALE 1 2';
	'LA CENTER 1';
	'GIG HARBOR 3 1';
	'TACOMA 1 1';
	'PORT ORCHARD 3 1';
	'PORT ORCHARD 3 2';
	'PORT ORCHARD 4 1';
	'PORT ORCHARD 4 2';
	'PORT ORCHARD 4 3';
	'VANCOUVER 9 1';
	'VANCOUVER 10 1';
	'VANCOUVER 10 2';
	'VANCOUVER 11 1';
	'OLALLA 1';
	'OLALLA 2';
	'OLALLA 3';
	'OLALLA 4';
	'UNIVERSITY PLACE 1';
	'LAKEWOOD 1 1';
	'LAKEWOOD 2 1';
	'LAKEWOOD 2 2';
	'TACOMA 2 1';
	'TACOMA 2 2';
	'TACOMA 3 1';
	'BAINBRIDGE ISLAND 1';
	'KINGSTON 1';
	'KINGSTON 2';
	'KINGSTON 3';
	'ROY 1 1';
	'TACOMA 4 1';
	'TACOMA 4 2';
	'VANCOUVER 12 1';
	'VANCOUVER 13 1';
	'LAKEWOOD 3 1';
	'LAKEWOOD 3 2';
	'TACOMA 5 1';
	'BATTLE GROUND 1 1';
	'BATTLE GROUND 1 2';
	'BATTLE GROUND 1 3';
	'BATTLE GROUND 2 1';
	'BATTLE GROUND 2 2';
	'VANCOUVER 14 1';
	'VANCOUVER 15 1';
	'BELLINGHAM 1 1';
	'BELLINGHAM 2 1';
	'BELLINGHAM 2 2';
	'BELLINGHAM 2 3';
	'LAKEWOOD 4 1';
	'LAKEWOOD 5 1';
	'LAKEWOOD 5 2';
	'CAMANO ISLAND 1';
	'CAMANO ISLAND 2';
	'YELM 1';
	'YELM 2';
	'VANCOUVER 16 1';
	'VANCOUVER 16 2';
	'VANCOUVER 17 1';
	'VANCOUVER 17 2';
	'VANCOUVER 17 3';
	'VANCOUVER 17 4';
	'TACOMA 6 1';
	'TACOMA 6 2';
	'TACOMA 6 3';
	'VASHON 1';
	'TACOMA 7 1';
	'LYNDEN 1';
	'BRUSH PRAIRIE 1';
	'LANGLEY 1';
	'LANGLEY 2';
	'TACOMA 8 1';
	'TACOMA 8 2';
	'TACOMA 9 1';
	'TACOMA 10 1';
	'TACOMA 11 1';
	'BELLINGHAM 3 1';
	'BELLINGHAM 4 1';
	'BELLINGHAM 4 2';
	'MOSSYROCK 1';
	'MOSSYROCK 2';
	'BELLINGHAM 5 1';
	'BELLINGHAM 6 1';
	'BELLINGHAM 6 2';
	'CLINTON 1 1';
	'TACOMA 12 1';
	'TACOMA 12 2';
	'TACOMA 13 1';
	'BOW 1';
	'BOW 2';
	'TACOMA 14 1';
	'TACOMA 14 2';
	'TACOMA 15 1';
	'SEATTLE 1 1';
	'SEATTLE 2 1';
	'SEATTLE 3 1';
	'SPANAWAY 1 1';
	'SPANAWAY 2 1';
	'TACOMA 16 1';
	'SEATTLE 4 1';
	'SEATTLE 4 2';
	'SEATTLE 5 1';
	'SEATTLE 5 2';
	'CAMAS 1 1';
	'CAMAS 2 1';
	'SEATTLE 6 1';
	'SEATTLE 6 2';
	'SEATTLE 7 1';
	'SEATTLE 8 1';
	'SEATTLE 8 2';
	'MOUNT VERNON 1 1';
	'MOUNT VERNON 2 1';
	'MOUNT VERNON 2 2';
	'TACOMA 17 1';
	'EDMONDS 1 1';
	'SEATTLE 9 1';
	'FEDERAL WAY 1 1';
	'FEDERAL WAY 2 1';
	'SEATTLE 10 1';
	'SEATTLE 10 2';
	'SEATTLE 11 1';
	'SEATTLE 11 2';
	'TACOMA 18 1';
	'TACOMA 18 2';
	'TACOMA 18 3';
	'SEATTLE 12 1';
	'SEATTLE 13 1';
	'SEATTLE 14 1';
	'SEATTLE 14 2';
	'BURLINGTON 1 1';
	'SEATTLE 15 1';
	'SEATTLE 15 2';
	'SEATTLE 15 3';
	'YACOLT 1';
	'SEATTLE 16 1';
	'SEATTLE 16 2';
	'SEATTLE 17 1';
	'SEATTLE 17 2';
	'SEATTLE 18 1';
	'SEATTLE 19 1';
	'SEATTLE 20 1';
	'EDMONDS 2 1';
	'EDMONDS 2 2';
	'EDMONDS 3 1';
	'EVERSON 1';
	'EVERSON 2';
	'EVERSON 3';
	'EVERSON 4';
	'EVERSON 5';
	'SEATTLE 21 1';
	'SEATTLE 21 2';
	'SEATTLE 22 1';
	'PUYALLUP 1 1';
	'PUYALLUP 2 1';
	'PUYALLUP 2 2';
	'PUYALLUP 3 1';
	'PUYALLUP 4 1';
	'SEATTLE 23 1';
	'SEATTLE 23 2';
	'FEDERAL WAY 3 1';
	'FEDERAL WAY 4 1';
	'FEDERAL WAY 4 2';
	'SEATTLE 24 1';
	'SEATTLE 24 2';
	'SEATTLE 25 1';
	'SEATTLE 25 2';
	'STANWOOD 1';
	'STANWOOD 2';
	'MOUNTLAKE TERRACE 1';
	'MOUNTLAKE TERRACE 2';
	'MOUNTLAKE TERRACE 3';
	'MOUNTLAKE TERRACE 4';
	'SEATTLE 26 1';
	'MUKILTEO 1';
	'MUKILTEO 2';
	'SEATTLE 27 1';
	'SEATTLE 28 1';
	'SEATTLE 29 1';
	'SEATTLE 29 2';
	'SEATTLE 29 3';
	'SEATTLE 30 1';
	'SEATTLE 31 1';
	'SEATTLE 32 1';
	'SEATTLE 32 2';
	'SEATTLE 33 1';
	'SEATTLE 34 1';
	'SEATTLE 34 2';
	'SEATTLE 35 1';
	'SEATTLE 36 1';
	'SEATTLE 37 1';
	'LYNNWOOD 1 1';
	'LYNNWOOD 1 2';
	'LYNNWOOD 2 1';
	'SEATTLE 38 1';
	'SEATTLE 38 2';
	'SEATTLE 38 3';
	'SEATTLE 39 1';
	'SEATTLE 39 2';
	'SEATTLE 39 3';
	'SEATTLE 40 1';
	'SEATTLE 40 2';
	'SEATTLE 40 3';
	'SEATTLE 40 4';
	'SEATTLE 40 5';
	'SEATTLE 41 1';
	'LYNNWOOD 3 1';
	'LYNNWOOD 4 1';
	'LYNNWOOD 4 2';
	'LYNNWOOD 4 3';
	'GRAHAM 1';
	'GRAHAM 2';
	'GRAHAM 3';
	'SEATTLE 42 1';
	'SEATTLE 42 2';
	'SEATTLE 42 3';
	'SEATTLE 42 4';
	'SEATTLE 42 5';
	'SEATTLE 42 6';
	'SEATTLE 42 7';
	'SEATTLE 42 8';
	'SEATTLE 43 1';
	'SEATTLE 44 1';
	'LYNNWOOD 5 1';
	'LYNNWOOD 6 1';
	'LYNNWOOD 6 2';
	'LYNNWOOD 6 3';
	'LYNNWOOD 6 4';
	'PUYALLUP 5 1';
	'AUBURN 1 1';
	'AUBURN 2 1';
	'AUBURN 2 2';
	'PUYALLUP 6 1';
	'PUYALLUP 6 2';
	'PUYALLUP 7 1';
	'EVERETT 1 1';
	'EVERETT 2 1';
	'EVERETT 2 2';
	'KENT 1 1';
	'KENT 1 2';
	'KENT 1 3';
	'KENT 2 1';
	'KENMORE 1';
	'KENMORE 2';
	'SEATTLE 45 1';
	'WASHOUGAL 1';
	'WASHOUGAL 2';
	'MARYSVILLE 1 1';
	'MARYSVILLE 2 1';
	'MARYSVILLE 2 2';
	'MERCER ISLAND 1';
	'MERCER ISLAND 2';
	'EVERETT 3 1';
	'EVERETT 3 2';
	'EVERETT 4 1';
	'EVERETT 4 2';
	'EVERETT 4 3';
	'SUMNER 1';
	'RENTON 1 1';
	'RENTON 1 2';
	'AUBURN 3 1';
	'AUBURN 4 1';
	'KIRKLAND 1 1';
	'KIRKLAND 2 1';
	'EVERETT 5 1';
	'EVERETT 6 1';
	'BOTHELL 1 1';
	'BOTHELL 1 2';
	'BOTHELL 1 3';
	'BOTHELL 2 1';
	'BOTHELL 2 2';
	'BOTHELL 2 3';
	'BOTHELL 2 4';
	'BELLEVUE 1 1';
	'BELLEVUE 2 1';
	'BOTHELL 3 1';
	'BOTHELL 4 1';
	'RENTON 2 1';
	'BOTHELL 5 1';
	'BOTHELL 6 1';
	'BOTHELL 6 2';
	'KENT 3 1';
	'KENT 3 2';
	'KENT 4 1';
	'KENT 5 1';
	'KENT 6 1';
	'KENT 6 2';
	'KIRKLAND 3 1';
	'KIRKLAND 4 1';
	'RENTON 3 1';
	'RENTON 3 2';
	'RENTON 4 1';
	'RENTON 4 2';
	'EVERETT 7 1';
	'EVERETT 8 1';
	'EVERETT 8 2';
	'EVERETT 8 3';
	'BELLEVUE 3 1';
	'BELLEVUE 3 2';
	'BONNEY LAKE 1 1';
	'BONNEY LAKE 1 2';
	'BONNEY LAKE 2 1';
	'EATONVILLE 1';
	'BELLEVUE 4 1';
	'BELLEVUE 5 1';
	'BELLEVUE 5 2';
	'EVERETT 9 1';
	'MARYSVILLE 3 1';
	'MARYSVILLE 4 1';
	'MOUNT VERNON 3 1';
	'MOUNT VERNON 3 2';
	'MOUNT VERNON 3 3';
	'BELLEVUE 6 1';
	'BELLEVUE 6 2';
	'WOODINVILLE 1 1';
	'WOODINVILLE 1 2';
	'AUBURN 5 1';
	'AUBURN 6 1';
	'AUBURN 6 2';
	'RENTON 5 1';
	'RENTON 6 1';
	'RENTON 6 2';
	'RENTON 6 3';
	'SEDRO WOOLLEY 1';
	'MAPLE FALLS 1';
	'REDMOND 1 1';
	'REDMOND 2 1';
	'REDMOND 2 2';
	'KENT 7 1';
	'KENT 8 1';
	'KENT 8 2';
	'RENTON 7 1';
	'RENTON 8 1';
	'SNOHOMISH 1 1';
	'SNOHOMISH 2 1';
	'BELLEVUE 7 1';
	'BELLEVUE 7 2';
	'LAKE STEVENS 1 1';
	'LAKE STEVENS 1 2';
	'LAKE STEVENS 1 3';
	'LAKE STEVENS 2 1';
	'LAKE STEVENS 2 2';
	'BUCKLEY 1';
	'CARSON 1 1';
	'WOODINVILLE 2 1';
	'SAMMAMISH 1 1';
	'SAMMAMISH 1 2';
	'SAMMAMISH 1 3';
	'SAMMAMISH 2 1';
	'SAMMAMISH 2 2';
	'SAMMAMISH 3 1';
	'REDMOND 3 1';
	'ISSAQUAH 1 1';
	'ISSAQUAH 2 1';
	'ISSAQUAH 3 1';
	'SNOHOMISH 3 1';
	'SNOHOMISH 4 1';
	'MAPLE VALLEY 1 1';
	'MAPLE VALLEY 1 2';
	'MAPLE VALLEY 2 1';
	'STEVENSON 1';
	'STEVENSON 2';
	'ARLINGTON 1 1';
	'ARLINGTON 2 1';
	'ARLINGTON 2 2';
	'ENUMCLAW 1';
	'ENUMCLAW 2';
	'ENUMCLAW 3';
	'ENUMCLAW 4';
	'FALL CITY 1 1';
	'MONROE 1 1';
	'MONROE 2 1';
	'CARNATION 1';
	'DUVALL 1';
	'DUVALL 2';
	'SNOQUALMIE 1';
	'SNOQUALMIE 2';
	'SNOQUALMIE 3';
	'SNOQUALMIE 4';
	'SULTAN 1 1';
	'SULTAN 1 2';
	'GRANITE FALLS 1';
	'NORTH BEND 1 1';
	'GOLD BAR 1';
	'WHITE SALMON 1';
	'DARRINGTON 1';
	'NACHES 1';
	'LYLE 1';
	'LYLE 2';
	'LYLE 3';
	'YAKIMA 1 1';
	'CLE ELUM 1 1';
	'LEAVENWORTH 1';
	'GOLDENDALE 1 1';
	'WHITE SWAN 1';
	'WHITE SWAN 2';
	'YAKIMA 2 1';
	'YAKIMA 3 1';
	'SELAH 1';
	'YAKIMA 4 1';
	'YAKIMA 4 2';
	'YAKIMA 5 1';
	'YAKIMA 5 2';
	'WAPATO 1';
	'CASHMERE 1';
	'CASHMERE 2';
	'CASHMERE 3';
	'ELLENSBURG 1 1';
	'ELLENSBURG 2 1';
	'YAKIMA 6 1';
	'YAKIMA 7 1';
	'YAKIMA 7 2';
	'YAKIMA 7 3';
	'CHELAN 1';
	'CHELAN 2';
	'WENATCHEE 1 1';
	'WENATCHEE 1 2';
	'WENATCHEE 2 1';
	'WINTHROP 1';
	'WINTHROP 2';
	'WINTHROP 3';
	'TOPPENISH 1';
	'TWISP 1';
	'TWISP 2';
	'ZILLAH 1';
	'EAST WENATCHEE 1 1';
	'EAST WENATCHEE 2 1';
	'MALAGA 1';
	'MALAGA 2';
	'MALAGA 3';
	'MANSON 1';
	'MANSON 2';
	'MANSON 3';
	'MABTON 1';
	'GRANDVIEW 1';
	'GRANDVIEW 2';
	'QUINCY 1 1';
	'QUINCY 1 2';
	'BREWSTER 1';
	'MATTAWA 1 1';
	'MATTAWA 1 2';
	'PROSSER 1';
	'PROSSER 2';
	'ROYAL CITY 1';
	'SUNNYSIDE 1 1';
	'EPHRATA 1';
	'OKANOGAN 1';
	'OKANOGAN 2';
	'BENTON CITY 1';
	'SOAP LAKE 1';
	'WEST RICHLAND 1';
	'WEST RICHLAND 2';
	'MOSES LAKE 1 1';
	'MOSES LAKE 2 1';
	'MOSES LAKE 2 2';
	'MOSES LAKE 2 3';
	'RICHLAND 1 1';
	'RICHLAND 2 1';
	'RICHLAND 3 1';
	'RICHLAND 3 2';
	'RICHLAND 3 3';
	'KENNEWICK 1 1';
	'OMAK 1';
	'OMAK 2';
	'TONASKET 1';
	'OROVILLE 1 1';
	'MESA 1 1';
	'OTHELLO 1';
	'KENNEWICK 2 1';
	'KENNEWICK 3 1';
	'KENNEWICK 3 2';
	'KENNEWICK 4 1';
	'KENNEWICK 5 1';
	'WARDEN 1';
	'PASCO 1 1';
	'PASCO 1 2';
	'PASCO 2 1';
	'COULEE DAM 1';
	'COULEE DAM 2';
	'COULEE DAM 3';
	'BURBANK 1 1';
	'CONNELL 1';
	'REPUBLIC 1';
	'REPUBLIC 2';
	'COLLEGE PLACE 1';
	'RITZVILLE 1';
	'DAVENPORT 1';
	'DAVENPORT 2';
	'KETTLE FALLS 1 1';
	'KETTLE FALLS 1 2';
	'KETTLE FALLS 1 3';
	'DAYTON 1 1';
	'DAYTON 1 2';
	'SPRINGDALE 1';
	'COLVILLE 1';
	'MEDICAL LAKE 1';
	'CHEWELAH 1';
	'CHENEY 1';
	'NINE MILE FALLS 1 1';
	'NINE MILE FALLS 1 2';
	'SPOKANE 1 1';
	'DEER PARK 1';
	'SPOKANE 2 1';
	'SPOKANE 3 1';
	'SPOKANE 3 2';
	'SPOKANE 4 1';
	'SPOKANE 5 1';
	'SPOKANE 5 2';
	'SPOKANE 6 1';
	'SPOKANE 7 1';
	'SPOKANE 7 2';
	'SPOKANE 7 3';
	'COLFAX 1 1';
	'COLFAX 1 2';
	'SPOKANE 8 1';
	'SPOKANE 9 1';
	'SPOKANE 10 1';
	'SPOKANE 11 1';
	'SPOKANE 12 1';
	'COLBERT 1';
	'SPOKANE 13 1';
	'SPOKANE 13 2';
	'SPOKANE 14 1';
	'SPOKANE 14 2';
	'SPOKANE 15 1';
	'CHATTAROY 1';
	'CLARKSTON 1 1';
	'SPOKANE 16 1';
	'SPOKANE 17 1';
	'SPOKANE 17 2';
	'SPOKANE 17 3';
	'SPOKANE 17 4';
	'SPOKANE 18 1';
	'ELK 1';
	'ELK 2';
	'SPOKANE 19 1';
	'PULLMAN 1 1';
	'PULLMAN 2 1';
	'VERADALE 1';
	'NEWPORT 1 1';
	'MEAD 1';
	'OTIS ORCHARDS 1';
	'OTIS ORCHARDS 2';
	'GREENACRES 1';
	'GREENACRES 2';
	'LIBERTY LAKE 1';
	'NEWMAN LAKE 1';
	'MATTAWA 2 1';
	'MATTAWA 2 2';
	'MATTAWA 2 3';
	'MATTAWA 2 4';
	'MATTAWA 2 5';
	'MATTAWA 2 6';
	'MATTAWA 2 7';
	'MATTAWA 2 8';
	'MATTAWA 2 9';
	'MATTAWA 2 10';
	'ROOSEVELT 1 1';
	'ROOSEVELT 1 2';
	'ROOSEVELT 1 3';
	'RANDLE 1';
	'RANDLE 2';
	'RANDLE 3';
	'RANDLE 4';
	'CLE ELUM 2 1';
	'CLE ELUM 2 2';
	'CLE ELUM 2 3';
	'CLE ELUM 2 4';
	'CLE ELUM 2 5';
	'GOLDENDALE 2 1';
	'GOLDENDALE 2 2';
	'GOLDENDALE 2 3';
	'GOLDENDALE 2 4';
	'GOLDENDALE 2 5';
	'WENATCHEE 3 1';
	'WENATCHEE 3 2';
	'WENATCHEE 3 3';
	'WENATCHEE 3 4';
	'WENATCHEE 3 5';
	'WENATCHEE 3 6';
	'WENATCHEE 3 7';
	'WENATCHEE 3 8';
	'WENATCHEE 3 9';
	'WENATCHEE 3 10';
	'WENATCHEE 4 1';
	'WENATCHEE 4 2';
	'WENATCHEE 4 3';
	'WENATCHEE 4 4';
	'WENATCHEE 4 5';
	'WENATCHEE 4 6';
	'WENATCHEE 4 7';
	'WENATCHEE 4 8';
	'WENATCHEE 4 9';
	'WENATCHEE 4 10';
	'WENATCHEE 4 11';
	'SULTAN 2 1';
	'SULTAN 2 2';
	'SHELTON 3 1';
	'SHELTON 3 2';
	'SHELTON 3 3';
	'SHELTON 3 4';
	'TACOMA 19 1';
	'TACOMA 19 2';
	'TACOMA 19 3';
	'TACOMA 19 4';
	'TACOMA 19 5';
	'COUGAR 1 1';
	'COUGAR 1 2';
	'COUGAR 1 3';
	'COUGAR 1 4';
	'COUGAR 1 5';
	'COUGAR 1 6';
	'ELLENSBURG 3 1';
	'ELLENSBURG 3 2';
	'BRIDGEPORT 1';
	'BRIDGEPORT 2';
	'BRIDGEPORT 3';
	'BRIDGEPORT 4';
	'BRIDGEPORT 5';
	'BRIDGEPORT 6';
	'BRIDGEPORT 7';
	'BRIDGEPORT 8';
	'BRIDGEPORT 9';
	'SILVER CREEK 1 1';
	'SILVER CREEK 1 2';
	'CONCRETE 1 1';
	'CONCRETE 1 2';
	'CAMAS 3 1';
	'CAMAS 3 2';
	'CAMAS 3 3';
	'CAMAS 3 4';
	'CAMAS 3 5';
	'CAMAS 3 6';
	'DAYTON 2 1';
	'DAYTON 2 2';
	'DAYTON 2 3';
	'ROCKPORT 1 1';
	'ROCKPORT 1 2';
	'ROCKPORT 1 3';
	'ROCKPORT 1 4';
	'ROCKPORT 1 5';
	'ROCKPORT 1 6';
	'MOUNT VERNON 4 1';
	'MOUNT VERNON 4 2';
	'MOUNT VERNON 4 3';
	'SPOKANE 20 1';
	'SPOKANE 20 2';
	'SPOKANE 20 3';
	'LONGVIEW 3 1';
	'LONGVIEW 3 2';
	'LONGVIEW 3 3';
	'BELLINGHAM 7 1';
	'BELLINGHAM 7 2';
	'BELLINGHAM 7 3';
	'BELLINGHAM 7 4';
	'BELLINGHAM 7 5';
	'ROSALIA 1';
	'ROSALIA 2';
	'ROSALIA 3';
	'ROSALIA 4';
	'ROSALIA 5';
	'ANACORTES 2 1';
	'ANACORTES 2 2';
	'ANACORTES 2 3';
	'ANACORTES 2 4';
	'ANACORTES 2 5';
	'ANACORTES 2 6';
	'GOLDENDALE 3 1';
	'KIRKLAND 5 1';
	'KIRKLAND 5 2';
	'KIRKLAND 5 3';
	'KIRKLAND 5 4';
	'ROCKPORT 2 1';
	'ROCKPORT 2 2';
	'ROCKPORT 2 3';
	'RICHLAND 4 1';
	'RICHLAND 4 2';
	'RICHLAND 4 3';
	'RICHLAND 4 4';
	'RICHLAND 4 5';
	'AMBOY 1';
	'AMBOY 2';
	'AMBOY 3';
	'AMBOY 4';
	'KETTLE FALLS 2 1';
	'KETTLE FALLS 2 2';
	'KETTLE FALLS 2 3';
	'BICKLETON 1 1';
	'BICKLETON 1 2';
	'BICKLETON 1 3';
	'BICKLETON 1 4';
	'POMEROY 1 1';
	'POMEROY 1 2';
	'POMEROY 1 3';
	'POMEROY 1 4';
	'POMEROY 1 5';
	'POMEROY 1 6';
	'POMEROY 1 7';
	'POMEROY 1 8';
	'POMEROY 1 9';
	'POMEROY 1 10';
	'POMEROY 1 11';
	'POMEROY 1 12';
	'TACOMA 20 1';
	'TACOMA 20 2';
	'TACOMA 21 1';
	'TACOMA 21 2';
	'TACOMA 21 3';
	'TACOMA 21 4';
	'LAKEBAY 2 1';
	'LAKEBAY 2 2';
	'BURBANK 2 1';
	'BURBANK 2 2';
	'BURBANK 2 3';
	'BURBANK 2 4';
	'BURBANK 2 5';
	'BURBANK 2 6';
	'BURBANK 2 7';
	'BURBANK 2 8';
	'BURBANK 2 9';
	'BURBANK 2 10';
	'BURBANK 2 11';
	'BURBANK 2 12';
	'CENTRALIA 2 1';
	'CENTRALIA 2 2';
	'CENTRALIA 2 3';
	'CENTRALIA 2 4';
	'CENTRALIA 2 5';
	'CENTRALIA 2 6';
	'SILVER CREEK 2 1';
	'SILVER CREEK 2 2';
	'SILVER CREEK 2 3';
	'SILVER CREEK 2 4';
	'NORTH BEND 2 1';
	'NORTH BEND 2 2';
	'NINE MILE FALLS 2 1';
	'NINE MILE FALLS 2 2';
	'SPOKANE 21 1';
	'SPOKANE 21 2';
	'SPOKANE 21 3';
	'WENATCHEE 5 1';
	'DAYTON 3 1';
	'DAYTON 3 2';
	'DAYTON 3 3';
	'DAYTON 3 4';
	'DAYTON 3 5';
	'DAYTON 3 6';
	'DAYTON 3 7';
	'DAYTON 3 8';
	'DAYTON 3 9';
	'DAYTON 3 10';
	'DAYTON 3 11';
	'DAYTON 3 12';
	'DAYTON 3 13';
	'SUMAS 1';
	'SUMAS 2';
	'SUMAS 3';
	'SUMAS 4';
	'SUMAS 5';
	'BURLINGTON 2 1';
	'BURLINGTON 2 2';
	'BURLINGTON 2 3';
	'BURLINGTON 2 4';
	'BURLINGTON 2 5';
	'BURLINGTON 2 6';
	'BURLINGTON 2 7';
	'COULEE CITY 1 1';
	'COULEE CITY 1 2';
	'COULEE CITY 1 3';
	'COULEE CITY 1 4';
	'BICKLETON 2 1';
	'BICKLETON 2 2';
	'BEVERLY 1';
	'BEVERLY 2';
	'BEVERLY 3';
	'BEVERLY 4';
	'BEVERLY 5';
	'BEVERLY 6';
	'BEVERLY 7';
	'BEVERLY 8';
	'BEVERLY 9';
	'BEVERLY 10';
	'BEVERLY 11';
	'ROCKPORT 3 1';
	'ROCKPORT 3 2';
	'ROCKPORT 3 3';
	'ROCKPORT 3 4';
	'ROCKPORT 3 5';
	'ROCKPORT 3 6';
	'ROCKPORT 3 7';
	'BLAINE 2 1';
	'NORTH BEND 3 1';
	'NORTH BEND 3 2';
	'NORTH BEND 3 3';
	'NORTH BEND 3 4';
	'CHEHALIS 2 1';
	'CHEHALIS 2 2';
	'CHEHALIS 2 3';
	'CHEHALIS 2 4';
	'CHEHALIS 2 5';
	'GOLDENDALE 4 1';
	'COUGAR 2 1';
	'COUGAR 2 2';
	'COUGAR 2 3';
	'ABERDEEN 2 1';
	'ABERDEEN 2 2';
	'ABERDEEN 2 3';
	'ABERDEEN 2 4';
	'KAHLOTUS 1';
	'KAHLOTUS 2';
	'KAHLOTUS 3';
	'KAHLOTUS 4';
	'KAHLOTUS 5';
	'KAHLOTUS 6';
	'KAHLOTUS 7';
	'KAHLOTUS 8';
	'KAHLOTUS 9';
	'FALL CITY 2 1';
	'FALL CITY 2 2';
	'FALL CITY 2 3';
	'ARIEL 1';
	'ARIEL 2';
	'ARIEL 3';
	'ARIEL 4';
	'CENTERVILLE 1 1';
	'CENTERVILLE 1 2';
	'CENTERVILLE 1 3';
	'CENTERVILLE 1 4';
	'POMEROY 2 1';
	'POMEROY 2 2';
	'POMEROY 2 3';
	'POMEROY 2 4';
	'POMEROY 2 5';
	'PACKWOOD 1';
	'PACKWOOD 2';
	'SPOKANE 22 1';
	'SPOKANE 22 2';
	'FORD 1 1';
	'FORD 1 2';
	'FORD 1 3';
	'FORD 1 4';
	'KENNEWICK 6 1';
	'KENNEWICK 6 2';
	'KENNEWICK 6 3';
	'KENNEWICK 6 4';
	'KENNEWICK 6 5';
	'ELLENSBURG 4 1';
	'ELLENSBURG 4 2';
	'ELLENSBURG 4 3';
	'ELLENSBURG 4 4';
	'BICKLETON 3 1';
	'BICKLETON 3 2';
	'BICKLETON 3 3';
	'ELMA 2 1';
	'ELMA 2 2';
	'ELMA 2 3';
	'ELMA 2 4';
	'ELMA 2 5';
	'ELMA 2 6';
	'IONE 1 1';
	'IONE 1 2';
	'IONE 1 3';
	'IONE 1 4';
	'IONE 1 5';
	'LAKEBAY 3 1';
	'LAKEBAY 3 2';
	'LAKEBAY 3 3';
	'GOLDENDALE 5 1';
	'GOLDENDALE 5 2';
	'GOLDENDALE 5 3';
	'GOLDENDALE 5 4';
	'GOLDENDALE 5 5';
	'GOLDENDALE 5 6';
	'GOLDENDALE 5 7';
	'SHELTON 4 1';
	'SHELTON 4 2';
	'SHELTON 4 3';
	'SHELTON 4 4';
	'GRAND COULEE 1';
	'GRAND COULEE 2';
	'GRAND COULEE 3';
	'GRAND COULEE 4';
	'GRAND COULEE 5';
	'GRAND COULEE 6';
	'GRAND COULEE 7';
	'GRAND COULEE 8';
	'GRAND COULEE 9';
	'GRAND COULEE 10';
	'GRAND COULEE 11';
	'GRAND COULEE 12';
	'GRAND COULEE 13';
	'GRAND COULEE 14';
	'GRAND COULEE 15';
	'GRAND COULEE 16';
	'FERNDALE 2 1';
	'FERNDALE 2 2';
	'FERNDALE 2 3';
	'FERNDALE 2 4';
	'FERNDALE 2 5';
	'FERNDALE 2 6';
	'FERNDALE 2 7';
	'FERNDALE 2 8';
	'LONGVIEW 4 1';
	'LONGVIEW 4 2';
	'CONCRETE 2 1';
	'METALINE FALLS 1';
	'METALINE FALLS 2';
	'METALINE FALLS 3';
	'METALINE FALLS 4';
	'METALINE FALLS 5';
	'METALINE FALLS 6';
	'METALINE FALLS 7';
	'METALINE FALLS 8';
	'METALINE FALLS 9';
	'COULEE CITY 2 1';
	'VANCOUVER 18 1';
	'VANCOUVER 18 2';
	'VANCOUVER 18 3';
	'DAYTON 4 1';
	'DAYTON 4 2';
	'DAYTON 4 3';
	'FORD 2 1';
	'FORD 2 2';
	'DAYTON 5 1';
	'DAYTON 5 2';
	'DAYTON 5 3';
	'DAYTON 5 4';
	'DAYTON 5 5';
	'DAYTON 5 6';
	'PASCO 3 1';
	'TOUCHET 1';
	'TOUCHET 2';
	'TOUCHET 3';
	'TOUCHET 4';
	'ROOSEVELT 2 1';
	'ROOSEVELT 2 2';
	'ROOSEVELT 2 3';
	'LONGVIEW 5 1';
	'LONGVIEW 5 2';
	'LONGVIEW 5 3';
	'LONGVIEW 5 4';
	'PATEROS 1';
	'PATEROS 2';
	'PATEROS 3';
	'PATEROS 4';
	'PATEROS 5';
	'PATEROS 6';
	'PATEROS 7';
	'PATEROS 8';
	'PATEROS 9';
	'BANDON 1';
	'PORT ORFORD 1';
	'GOLD BEACH 1';
	'GOLD BEACH 2';
	'NORTH BEND 4 1';
	'BROOKINGS 1';
	'BROOKINGS 2';
	'COQUILLE 1';
	'COQUILLE 2';
	'COOS BAY 1 1';
	'COOS BAY 1 2';
	'COOS BAY 2 1';
	'COOS BAY 2 2';
	'FLORENCE 1 1';
	'NEWPORT 2 1';
	'NEWPORT 2 2';
	'MYRTLE POINT 1';
	'LINCOLN CITY 1';
	'LINCOLN CITY 2';
	'WARRENTON 1';
	'WALDPORT 1';
	'OTIS 1';
	'TOLEDO 1 1';
	'CLOVERDALE 1 1';
	'REEDSPORT 1';
	'REEDSPORT 2';
	'NEHALEM 1';
	'TILLAMOOK 1';
	'TILLAMOOK 2';
	'ASTORIA 1';
	'SEASIDE 1 1';
	'CAVE JUNCTION 1';
	'CAVE JUNCTION 2';
	'CAVE JUNCTION 3';
	'WILLAMINA 1';
	'MERLIN 1';
	'ROSEBURG 1 1';
	'ROSEBURG 2 1';
	'ROSEBURG 2 2';
	'WINSTON 1';
	'PHILOMATH 1';
	'PHILOMATH 2';
	'PHILOMATH 3';
	'RIDDLE 1';
	'RIDDLE 2';
	'RIDDLE 3';
	'SHERIDAN 1 1';
	'SHERIDAN 1 2';
	'GRANTS PASS 1 1';
	'GRANTS PASS 1 2';
	'GRANTS PASS 2 1';
	'GRANTS PASS 2 2';
	'VENETA 1';
	'VENETA 2';
	'MONROE 3 1';
	'DALLAS 1';
	'MONMOUTH 1';
	'MONMOUTH 2';
	'GRANTS PASS 3 1';
	'GRANTS PASS 3 2';
	'GRANTS PASS 4 1';
	'DRAIN 1';
	'CORVALLIS 1 1';
	'CORVALLIS 1 2';
	'MCMINNVILLE 1 1';
	'MCMINNVILLE 2 1';
	'JUNCTION CITY 1';
	'CLATSKANIE 1 1';
	'CORVALLIS 2 1';
	'CORVALLIS 3 1';
	'ROSEBURG 3 1';
	'ROSEBURG 3 2';
	'ROSEBURG 3 3';
	'ROSEBURG 3 4';
	'VERNONIA 1';
	'EUGENE 1 1';
	'EUGENE 2 1';
	'EUGENE 2 2';
	'MYRTLE CREEK 1';
	'MYRTLE CREEK 2';
	'SUTHERLIN 1';
	'GASTON 1';
	'EUGENE 3 1';
	'EUGENE 4 1';
	'FOREST GROVE 1';
	'FOREST GROVE 2';
	'ALBANY 1 1';
	'ALBANY 1 2';
	'ALBANY 1 3';
	'ALBANY 1 4';
	'ROGUE RIVER 1';
	'ROGUE RIVER 2';
	'INDEPENDENCE 1';
	'EUGENE 5 1';
	'EUGENE 5 2';
	'EUGENE 6 1';
	'BANKS 1';
	'SALEM 1 1';
	'SALEM 2 1';
	'SALEM 3 1';
	'SALEM 4 1';
	'EUGENE 7 1';
	'EUGENE 8 1';
	'EUGENE 8 2';
	'DAYTON 6 1';
	'SALEM 5 1';
	'SALEM 6 1';
	'GOLD HILL 1';
	'GOLD HILL 2';
	'EUGENE 9 1';
	'JACKSONVILLE 1';
	'HARRISBURG 1';
	'EUGENE 10 1';
	'EUGENE 10 2';
	'CORNELIUS 1';
	'CORNELIUS 2';
	'CRESWELL 1';
	'JEFFERSON 1';
	'SALEM 7 1';
	'SALEM 8 1';
	'SALEM 8 2';
	'SALEM 8 3';
	'NORTH PLAINS 1';
	'NORTH PLAINS 2';
	'ALBANY 2 1';
	'ALBANY 2 2';
	'ALBANY 2 3';
	'ALBANY 2 4';
	'ALBANY 3 1';
	'GLIDE 1';
	'COTTAGE GROVE 1';
	'SPRINGFIELD 1 1';
	'SPRINGFIELD 1 2';
	'SPRINGFIELD 1 3';
	'SPRINGFIELD 1 4';
	'SPRINGFIELD 2 1';
	'SALEM 9 1';
	'SALEM 9 2';
	'SALEM 10 1';
	'NEWBERG 1 1';
	'NEWBERG 1 2';
	'NEWBERG 2 1';
	'NEWBERG 2 2';
	'RAINIER 2 1';
	'HILLSBORO 1 1';
	'HILLSBORO 1 2';
	'HILLSBORO 2 1';
	'SCAPPOOSE 1';
	'GERVAIS 1';
	'GERVAIS 2';
	'CENTRAL POINT 1 1';
	'CENTRAL POINT 1 2';
	'CENTRAL POINT 2 1';
	'CENTRAL POINT 2 2';
	'SAINT HELENS 1';
	'HILLSBORO 3 1';
	'HILLSBORO 4 1';
	'HILLSBORO 4 2';
	'HILLSBORO 4 3';
	'HILLSBORO 4 4';
	'HILLSBORO 4 5';
	'HILLSBORO 4 6';
	'BROWNSVILLE 1';
	'TURNER 1';
	'TURNER 2';
	'SALEM 11 1';
	'SALEM 11 2';
	'SALEM 12 1';
	'WHITE CITY 1 1';
	'SALEM 13 1';
	'SALEM 13 2';
	'MEDFORD 1 1';
	'MEDFORD 1 2';
	'MEDFORD 2 1';
	'BEAVERTON 1 1';
	'BEAVERTON 1 2';
	'BEAVERTON 2 1';
	'BEAVERTON 2 2';
	'SHERWOOD 1';
	'SHERWOOD 2';
	'BEAVERTON 3 1';
	'BEAVERTON 3 2';
	'BEAVERTON 4 1';
	'BEAVERTON 4 2';
	'AUMSVILLE 1';
	'SPRINGFIELD 3 1';
	'SPRINGFIELD 3 2';
	'SPRINGFIELD 3 3';
	'SPRINGFIELD 3 4';
	'SPRINGFIELD 4 1';
	'DEXTER 1 1';
	'DEXTER 1 2';
	'WOODBURN 1 1';
	'WOODBURN 1 2';
	'WOODBURN 1 3';
	'WOODBURN 1 4';
	'WOODBURN 2 1';
	'LEBANON 1 1';
	'LEBANON 2 1';
	'LEBANON 2 2';
	'TALENT 1';
	'PHOENIX 1 1';
	'PORTLAND 1 1';
	'PORTLAND 1 2';
	'PORTLAND 2 1';
	'PORTLAND 2 2';
	'BEAVERTON 5 1';
	'BEAVERTON 5 2';
	'BEAVERTON 5 3';
	'BEAVERTON 6 1';
	'BEAVERTON 6 2';
	'BEAVERTON 6 3';
	'BEAVERTON 7 1';
	'MEDFORD 3 1';
	'MEDFORD 4 1';
	'MEDFORD 4 2';
	'PORTLAND 3 1';
	'PORTLAND 3 2';
	'PORTLAND 3 3';
	'PORTLAND 3 4';
	'PORTLAND 4 1';
	'PORTLAND 4 2';
	'SHADY COVE 1';
	'SHADY COVE 2';
	'SHADY COVE 3';
	'SHADY COVE 4';
	'HUBBARD 1';
	'HUBBARD 2';
	'HUBBARD 3';
	'PORTLAND 5 1';
	'PORTLAND 5 2';
	'PORTLAND 5 3';
	'PORTLAND 5 4';
	'PORTLAND 5 5';
	'PORTLAND 6 1';
	'PORTLAND 6 2';
	'PORTLAND 6 3';
	'WILSONVILLE 1';
	'WILSONVILLE 2';
	'MOUNT ANGEL 1';
	'MOUNT ANGEL 2';
	'PORTLAND 7 1';
	'TUALATIN 1 1';
	'TUALATIN 1 2';
	'TUALATIN 2 1';
	'TUALATIN 2 2';
	'PORTLAND 8 1';
	'PORTLAND 9 1';
	'PORTLAND 9 2';
	'PORTLAND 9 3';
	'PORTLAND 10 1';
	'SWEET HOME 1';
	'SWEET HOME 2';
	'PORTLAND 11 1';
	'LAKE OSWEGO 1 1';
	'LAKE OSWEGO 1 2';
	'LAKE OSWEGO 1 3';
	'STAYTON 1';
	'STAYTON 2';
	'SILVERTON 1';
	'PORTLAND 12 1';
	'PORTLAND 13 1';
	'PORTLAND 14 1';
	'PORTLAND 15 1';
	'PORTLAND 15 2';
	'PORTLAND 15 3';
	'PORTLAND 16 1';
	'PORTLAND 16 2';
	'PORTLAND 16 3';
	'PORTLAND 16 4';
	'PORTLAND 17 1';
	'PORTLAND 17 2';
	'PORTLAND 17 3';
	'LAKE OSWEGO 2 1';
	'WEST LINN 1 1';
	'WEST LINN 2 1';
	'WEST LINN 2 2';
	'CANBY 1';
	'CANBY 2';
	'EAGLE POINT 1';
	'PORTLAND 18 1';
	'PORTLAND 18 2';
	'PORTLAND 18 3';
	'PORTLAND 19 1';
	'PORTLAND 20 1';
	'PORTLAND 21 1';
	'PORTLAND 22 1';
	'PORTLAND 23 1';
	'PORTLAND 23 2';
	'PORTLAND 23 3';
	'PORTLAND 23 4';
	'PORTLAND 23 5';
	'PORTLAND 24 1';
	'PORTLAND 25 1';
	'PORTLAND 26 1';
	'PORTLAND 27 1';
	'PORTLAND 28 1';
	'PORTLAND 29 1';
	'PORTLAND 29 2';
	'PORTLAND 30 1';
	'PORTLAND 31 1';
	'PORTLAND 32 1';
	'PORTLAND 33 1';
	'PORTLAND 33 2';
	'PORTLAND 34 1';
	'GLADSTONE 1';
	'GLADSTONE 2';
	'ASHLAND 1';
	'PORTLAND 35 1';
	'PORTLAND 35 2';
	'PORTLAND 35 3';
	'PORTLAND 36 1';
	'PORTLAND 36 2';
	'MOLALLA 1';
	'PORTLAND 37 1';
	'PORTLAND 37 2';
	'PORTLAND 38 1';
	'PORTLAND 38 2';
	'PORTLAND 38 3';
	'PORTLAND 39 1';
	'CLACKAMAS 1';
	'CLACKAMAS 2';
	'CLACKAMAS 3';
	'OREGON CITY 1 1';
	'OREGON CITY 2 1';
	'OREGON CITY 2 2';
	'OREGON CITY 2 3';
	'OREGON CITY 2 4';
	'HAPPY VALLEY 1 1';
	'HAPPY VALLEY 2 1';
	'HAPPY VALLEY 2 2';
	'PORTLAND 40 1';
	'PORTLAND 40 2';
	'PORTLAND 40 3';
	'PORTLAND 41 1';
	'PORTLAND 42 1';
	'PORTLAND 42 2';
	'PORTLAND 43 1';
	'PORTLAND 44 1';
	'PORTLAND 44 2';
	'PORTLAND 45 1';
	'PORTLAND 45 2';
	'PORTLAND 45 3';
	'BEAVERCREEK 1';
	'BEAVERCREEK 2';
	'BEAVERCREEK 3';
	'DAMASCUS 1';
	'FAIRVIEW 1 1';
	'FAIRVIEW 1 2';
	'GRESHAM 1 1';
	'GRESHAM 1 2';
	'GRESHAM 2 1';
	'GRESHAM 2 2';
	'LYONS 1 1';
	'LYONS 1 2';
	'LYONS 1 3';
	'GRESHAM 3 1';
	'GRESHAM 4 1';
	'OAKRIDGE 1';
	'TROUTDALE 1';
	'BORING 1';
	'ESTACADA 1 1';
	'ESTACADA 1 2';
	'SANDY 1 1';
	'SANDY 1 2';
	'SANDY 1 3';
	'KLAMATH FALLS 1 1';
	'KLAMATH FALLS 1 2';
	'SISTERS 1';
	'SISTERS 2';
	'KLAMATH FALLS 2 1';
	'KLAMATH FALLS 2 2';
	'KLAMATH FALLS 3 1';
	'KLAMATH FALLS 3 2';
	'CHILOQUIN 1';
	'CHILOQUIN 2';
	'MOUNT HOOD PARKDALE 1';
	'MOUNT HOOD PARKDALE 2';
	'MOUNT HOOD PARKDALE 3';
	'MOUNT HOOD PARKDALE 4';
	'HOOD RIVER 1';
	'BEND 1 1';
	'LA PINE 1';
	'MALIN 1';
	'BONANZA 1';
	'WARM SPRINGS 1';
	'BEND 2 1';
	'BEND 2 2';
	'BEND 3 1';
	'BEND 3 2';
	'TERREBONNE 1';
	'TERREBONNE 2';
	'REDMOND 4 1';
	'REDMOND 4 2';
	'REDMOND 5 1';
	'REDMOND 5 2';
	'BEND 4 1';
	'BEND 4 2';
	'BEND 4 3';
	'BEND 5 1';
	'THE DALLES 1 1';
	'THE DALLES 1 2';
	'MADRAS 1 1';
	'PRINEVILLE 1';
	'PRINEVILLE 2';
	'CHRISTMAS VALLEY 1';
	'CHRISTMAS VALLEY 2';
	'LAKEVIEW 1';
	'LAKEVIEW 2';
	'BOARDMAN 1 1';
	'BOARDMAN 1 2';
	'IRRIGON 1';
	'HEPPNER 1';
	'HEPPNER 2';
	'UMATILLA 1 1';
	'HERMISTON 1 1';
	'HERMISTON 1 2';
	'HERMISTON 2 1';
	'HERMISTON 2 2';
	'JOHN DAY 1';
	'JOHN DAY 2';
	'BURNS 1 1';
	'BURNS 1 2';
	'BURNS 1 3';
	'BURNS 1 4';
	'PILOT ROCK 1';
	'PENDLETON 1';
	'MILTON FREEWATER 1 1';
	'WALLA WALLA 1 1';
	'WALLA WALLA 1 2';
	'WALLA WALLA 1 3';
	'WALLA WALLA 2 1';
	'WALLA WALLA 2 2';
	'WALLA WALLA 2 3';
	'WALLA WALLA 2 4';
	'WALLA WALLA 2 5';
	'WALLA WALLA 2 6';
	'WALLA WALLA 2 7';
	'WALLA WALLA 2 8';
	'LA GRANDE 1';
	'ELGIN 1';
	'BAKER CITY 1';
	'UNION 1 1';
	'VALE 1 1';
	'VALE 1 2';
	'VALE 1 3';
	'ENTERPRISE 1 1';
	'ONTARIO 1 1';
	'ONTARIO 1 2';
	'JOSEPH 1';
	'JOSEPH 2';
	'JOSEPH 3';
	'JOSEPH 4';
	'BLUE RIVER 1';
	'BLUE RIVER 2';
	'BLUE RIVER 3';
	'BLUE RIVER 4';
	'BLUE RIVER 5';
	'ARLINGTON 3 1';
	'KENO 1';
	'KENO 2';
	'KENO 3';
	'CLATSKANIE 2 1';
	'CLATSKANIE 2 2';
	'HELIX 1 1';
	'HELIX 1 2';
	'HELIX 1 3';
	'ARLINGTON 4 1';
	'ARLINGTON 4 2';
	'ARLINGTON 4 3';
	'UMATILLA 2 1';
	'UMATILLA 2 2';
	'UMATILLA 2 3';
	'UMATILLA 2 4';
	'UMATILLA 2 5';
	'UMATILLA 2 6';
	'UMATILLA 2 7';
	'UMATILLA 2 8';
	'UMATILLA 2 9';
	'UMATILLA 2 10';
	'UMATILLA 2 11';
	'UNION 2 1';
	'UNION 2 2';
	'UNION 2 3';
	'WASCO 1 1';
	'WASCO 1 2';
	'WASCO 1 3';
	'WASCO 1 4';
	'LOWELL 1 1';
	'LOWELL 1 2';
	'LOWELL 1 3';
	'LOWELL 1 4';
	'NEWBERG 3 1';
	'NEWBERG 3 2';
	'NEWBERG 3 3';
	'NEWBERG 3 4';
	'THE DALLES 2 1';
	'THE DALLES 2 2';
	'THE DALLES 2 3';
	'THE DALLES 2 4';
	'THE DALLES 2 5';
	'THE DALLES 2 6';
	'THE DALLES 2 7';
	'THE DALLES 2 8';
	'THE DALLES 2 9';
	'THE DALLES 2 10';
	'HERMISTON 3 1';
	'HERMISTON 3 2';
	'HERMISTON 3 3';
	'HERMISTON 3 4';
	'HERMISTON 3 5';
	'HERMISTON 3 6';
	'CLATSKANIE 3 1';
	'LOWELL 2 1';
	'CONDON 1';
	'CONDON 2';
	'WASCO 2 1';
	'WASCO 2 2';
	'WASCO 2 3';
	'WASCO 2 4';
	'WASCO 2 5';
	'WASCO 2 6';
	'KLAMATH FALLS 4 1';
	'MADRAS 2 1';
	'MADRAS 2 2';
	'MADRAS 2 3';
	'MADRAS 2 4';
	'MADRAS 2 5';
	'MADRAS 2 6';
	'MORO 1';
	'MORO 2';
	'MORO 3';
	'LOWELL 3 1';
	'LOWELL 3 2';
	'LOWELL 3 3';
	'LOWELL 3 4';
	'LOWELL 3 5';
	'HERMISTON 4 1';
	'HERMISTON 4 2';
	'HERMISTON 4 3';
	'HERMISTON 4 4';
	'HERMISTON 4 5';
	'HERMISTON 4 6';
	'OXBOW 1 1';
	'OXBOW 1 2';
	'OXBOW 1 3';
	'OXBOW 1 4';
	'OXBOW 1 5';
	'DEXTER 2 1';
	'DEXTER 2 2';
	'BOARDMAN 2 1';
	'BOARDMAN 2 2';
	'BOARDMAN 2 3';
	'BOARDMAN 2 4';
	'KLAMATH FALLS 5 1';
	'KLAMATH FALLS 5 2';
	'KLAMATH FALLS 5 3';
	'KLAMATH FALLS 5 4';
	'KLAMATH FALLS 5 5';
	'KLAMATH FALLS 5 6';
	'KLAMATH FALLS 5 7';
	'KLAMATH FALLS 5 8';
	'SPRINGFIELD 5 1';
	'SPRINGFIELD 5 2';
	'SPRINGFIELD 5 3';
	'SPRINGFIELD 5 4';
	'SPRINGFIELD 5 5';
	'SPRINGFIELD 5 6';
	'SPRINGFIELD 5 7';
	'ARLINGTON 5 1';
	'ARLINGTON 5 2';
	'TOLEDO 2 1';
	'TOLEDO 2 2';
	'HELIX 2 1';
	'IONE 2 1';
	'IONE 2 2';
	'ESTACADA 2 1';
	'ESTACADA 2 2';
	'ESTACADA 2 3';
	'ESTACADA 2 4';
	'LOWELL 4 1';
	'LOWELL 4 2';
	'LOWELL 4 3';
	'LOWELL 4 4';
	'LOWELL 4 5';
	'LOWELL 4 6';
	'LOWELL 4 7';
	'LOWELL 4 8';
	'LOWELL 4 9';
	'ARLINGTON 6 1';
	'ARLINGTON 6 2';
	'ARLINGTON 6 3';
	'ESTACADA 3 1';
	'ESTACADA 3 2';
	'OXBOW 2 1';
	'OXBOW 2 2';
	'OXBOW 2 3';
	'OXBOW 2 4';
	'OXBOW 2 5';
	'OXBOW 2 6';
	'IDLEYLD PARK 1 1';
	'IDLEYLD PARK 2 1';
	'IDLEYLD PARK 2 2';
	'IDLEYLD PARK 2 3';
	'IDLEYLD PARK 2 4';
	'ATHENA 1';
	'ATHENA 2';
	'ATHENA 3';
	'ATHENA 4';
	'ATHENA 5';
	'ATHENA 6';
	'PROSPECT 1';
	'PROSPECT 2';
	'PROSPECT 3';
	'ECHO 1';
	'ECHO 2';
	'ARLINGTON 7 1';
	'ARLINGTON 7 2';
	'ARLINGTON 7 3';
	'ARLINGTON 7 4';
	'THE DALLES 3 1';
	'THE DALLES 3 2';
	'THE DALLES 3 3';
	'THE DALLES 3 4';
	'THE DALLES 3 5';
	'THE DALLES 3 6';
	'THE DALLES 3 7';
	'THE DALLES 3 8';
	'THE DALLES 3 9';
	'THE DALLES 3 10';
	'THE DALLES 3 11';
	'THE DALLES 3 12';
	'WHITE CITY 2 1';
	'IDLEYLD PARK 3 1';
	'WASCO 3 1';
	'WASCO 3 2';
	'WASCO 3 3';
	'MILTON FREEWATER 2 1';
	'MILTON FREEWATER 2 2';
	'MILTON FREEWATER 2 3';
	'MILTON FREEWATER 2 4';
	'MILTON FREEWATER 2 5';
	'MILTON FREEWATER 2 6';
	'MILTON FREEWATER 2 7';
	'MILTON FREEWATER 2 8';
	'CLATSKANIE 4 1';
	'CLATSKANIE 4 2';
	'CLATSKANIE 4 3';
	'CLATSKANIE 4 4';
	'CLATSKANIE 4 5';
	'LOWELL 5 1';
	'LOWELL 5 2';
	'LOWELL 5 3';
	'LOWELL 5 4';
	'LOWELL 5 5';
	'TRAIL 1';
	'IDLEYLD PARK 4 1';
	'IDLEYLD PARK 4 2';
	'IDLEYLD PARK 4 3';
	'IDLEYLD PARK 4 4';
	'WASCO 4 1';
	'WASCO 4 2';
	'WASCO 4 3';
	'MADRAS 3 1';
	'SANDY 2 1';
	'SANDY 2 2';
	'CASCADE LOCKS 1';
	'CASCADE LOCKS 2';
	'CASCADE LOCKS 3';
	'CASCADE LOCKS 4';
	'CASCADE LOCKS 5';
	'CASCADE LOCKS 6';
	'CASCADE LOCKS 7';
	'CASCADE LOCKS 8';
	'CASCADE LOCKS 9';
	'BOARDMAN 3 1';
	'BOARDMAN 3 2';
	'BOARDMAN 3 3';
	'BOARDMAN 3 4';
	'IDLEYLD PARK 5 1';
	'IDLEYLD PARK 5 2';
	'ARLINGTON 8 1';
	'ARLINGTON 8 2';
	'ARLINGTON 8 3';
	'ARLINGTON 8 4';
	'ARLINGTON 8 5';
	'ARLINGTON 8 6';
	'VALE 2 1';
	'VALE 2 2';
	'CLATSKANIE 5 1';
	'CLATSKANIE 5 2';
	'CLATSKANIE 5 3';
	'CLATSKANIE 5 4';
	'CLATSKANIE 5 5';
	'CLATSKANIE 5 6';
	'BOARDMAN 4 1';
	'BOARDMAN 4 2';
	'BOARDMAN 4 3';
	'BOARDMAN 4 4';
	'BOARDMAN 4 5';
	'EUREKA 1 1';
	'FORTUNA 1';
	'EUREKA 2 1';
	'EUREKA 2 2';
	'ARCATA 1';
	'CRESCENT CITY 1';
	'CRESCENT CITY 2';
	'CRESCENT CITY 3';
	'MCKINLEYVILLE 1';
	'MCKINLEYVILLE 2';
	'GARBERVILLE 1';
	'GARBERVILLE 2';
	'MENDOCINO 1';
	'MENDOCINO 2';
	'FORT BRAGG 1';
	'HOOPA 1';
	'HOOPA 2';
	'LAYTONVILLE 1';
	'LAYTONVILLE 2';
	'WILLITS 1';
	'WILLITS 2';
	'REDWOOD VALLEY 1';
	'UKIAH 1 1';
	'UKIAH 1 2';
	'UKIAH 1 3';
	'UKIAH 2 1';
	'HAYFORK 1';
	'CLOVERDALE 2 1';
	'FORT JONES 1';
	'LAKEPORT 1';
	'WEAVERVILLE 1';
	'UPPER LAKE 1';
	'KELSEYVILLE 1';
	'KELSEYVILLE 2';
	'YREKA 1';
	'YREKA 2';
	'CLEARLAKE 1';
	'HIDDEN VALLEY LAKE 1';
	'WEED 1';
	'WEED 2';
	'REDDING 1 1';
	'REDDING 1 2';
	'REDDING 2 1';
	'COTTONWOOD 1 1';
	'RED BLUFF 1 1';
	'RED BLUFF 1 2';
	'RED BLUFF 2 1';
	'MOUNT SHASTA 1';
	'MONTAGUE 1';
	'MONTAGUE 2';
	'REDDING 3 1';
	'REDDING 3 2';
	'REDDING 4 1';
	'WILLIAMS 1 1';
	'ANDERSON 1 1';
	'ANDERSON 1 2';
	'CORNING 1';
	'WILLOWS 1';
	'ORLAND 1';
	'REDDING 5 1';
	'REDDING 6 1';
	'REDDING 6 2';
	'PALO CEDRO 1';
	'LOS MOLINOS 1';
	'LOS MOLINOS 2';
	'LOS MOLINOS 3';
	'ESPARTO 1';
	'COLUSA 1';
	'COLUSA 2';
	'SHINGLETOWN 1';
	'WOODLAND 2 1';
	'WOODLAND 3 1';
	'WOODLAND 3 2';
	'CHICO 1 1';
	'CHICO 1 2';
	'CHICO 2 1';
	'CHICO 3 1';
	'CHICO 4 1';
	'CHICO 4 2';
	'CHICO 5 1';
	'CHICO 6 1';
	'CHICO 6 2';
	'DAVIS 1 1';
	'DAVIS 2 1';
	'DAVIS 2 2';
	'LIVE OAK 1';
	'LIVE OAK 2';
	'GRIDLEY 1';
	'RIO VISTA 1 1';
	'RIO VISTA 1 2';
	'WOODLAND 4 1';
	'YUBA CITY 1 1';
	'YUBA CITY 2 1';
	'YUBA CITY 2 2';
	'YUBA CITY 2 3';
	'PARADISE 1 1';
	'PARADISE 1 2';
	'PARADISE 2 1';
	'YUBA CITY 3 1';
	'YUBA CITY 3 2';
	'YUBA CITY 3 3';
	'YUBA CITY 4 1';
	'YUBA CITY 4 2';
	'YUBA CITY 4 3';
	'YUBA CITY 4 4';
	'WEST SACRAMENTO 1 1';
	'WEST SACRAMENTO 2 1';
	'WEST SACRAMENTO 2 2';
	'MAGALIA 1';
	'MAGALIA 2';
	'OROVILLE 2 1';
	'OLIVEHURST 1';
	'OLIVEHURST 2';
	'OLIVEHURST 3';
	'WEST SACRAMENTO 3 1';
	'WEST SACRAMENTO 3 2';
	'SACRAMENTO 1 1';
	'SACRAMENTO 2 1';
	'SACRAMENTO 3 1';
	'SACRAMENTO 3 2';
	'SACRAMENTO 4 1';
	'SACRAMENTO 5 1';
	'SACRAMENTO 6 1';
	'SACRAMENTO 6 2';
	'SACRAMENTO 7 1';
	'SACRAMENTO 8 1';
	'SACRAMENTO 9 1';
	'SACRAMENTO 9 2';
	'SACRAMENTO 9 3';
	'SACRAMENTO 9 4';
	'MARYSVILLE 5 1';
	'MARYSVILLE 6 1';
	'MARYSVILLE 6 2';
	'SACRAMENTO 10 1';
	'SACRAMENTO 11 1';
	'SACRAMENTO 12 1';
	'RIO LINDA 1';
	'SACRAMENTO 13 1';
	'SACRAMENTO 13 2';
	'SACRAMENTO 14 1';
	'SACRAMENTO 14 2';
	'SACRAMENTO 15 1';
	'SACRAMENTO 15 2';
	'SACRAMENTO 16 1';
	'ELK GROVE 1 1';
	'ELK GROVE 1 2';
	'ELK GROVE 2 1';
	'ELK GROVE 2 2';
	'SACRAMENTO 17 1';
	'SACRAMENTO 18 1';
	'SACRAMENTO 18 2';
	'SACRAMENTO 19 1';
	'SACRAMENTO 20 1';
	'SACRAMENTO 21 1';
	'SACRAMENTO 21 2';
	'SACRAMENTO 21 3';
	'TULELAKE 1';
	'TULELAKE 2';
	'SACRAMENTO 22 1';
	'SACRAMENTO 22 2';
	'SACRAMENTO 22 3';
	'ELK GROVE 3 1';
	'ELK GROVE 3 2';
	'ELK GROVE 4 1';
	'ELK GROVE 4 2';
	'OROVILLE 3 1';
	'OROVILLE 3 2';
	'OROVILLE 3 3';
	'OROVILLE 4 1';
	'OROVILLE 4 2';
	'SACRAMENTO 23 1';
	'SACRAMENTO 24 1';
	'SACRAMENTO 25 1';
	'SACRAMENTO 26 1';
	'SACRAMENTO 27 1';
	'SACRAMENTO 28 1';
	'NORTH HIGHLANDS 1 1';
	'NORTH HIGHLANDS 2 1';
	'NORTH HIGHLANDS 2 2';
	'SACRAMENTO 29 1';
	'SACRAMENTO 30 1';
	'SACRAMENTO 31 1';
	'ROSEVILLE 1 1';
	'ROSEVILLE 2 1';
	'ANTELOPE 1 1';
	'ANTELOPE 2 1';
	'SACRAMENTO 32 1';
	'SACRAMENTO 32 2';
	'SACRAMENTO 32 3';
	'SACRAMENTO 32 4';
	'SACRAMENTO 33 1';
	'SACRAMENTO 33 2';
	'CARMICHAEL 1 1';
	'CARMICHAEL 1 2';
	'CARMICHAEL 1 3';
	'CARMICHAEL 2 1';
	'CARMICHAEL 2 2';
	'SACRAMENTO 34 1';
	'SACRAMENTO 35 1';
	'SACRAMENTO 35 2';
	'ELK GROVE 5 1';
	'ELK GROVE 6 1';
	'ELK GROVE 6 2';
	'LINCOLN 1 1';
	'LINCOLN 1 2';
	'LINCOLN 2 1';
	'CITRUS HEIGHTS 1 1';
	'CITRUS HEIGHTS 2 1';
	'ROSEVILLE 3 1';
	'ROSEVILLE 3 2';
	'ROSEVILLE 4 1';
	'RANCHO CORDOVA 1 1';
	'RANCHO CORDOVA 1 2';
	'RANCHO CORDOVA 2 1';
	'ROCKLIN 1 1';
	'ROCKLIN 2 1';
	'ROCKLIN 2 2';
	'CITRUS HEIGHTS 3 1';
	'CITRUS HEIGHTS 3 2';
	'CITRUS HEIGHTS 4 1';
	'GALT 1 1';
	'GALT 1 2';
	'GALT 2 1';
	'GALT 2 2';
	'GALT 2 3';
	'GALT 2 4';
	'GALT 2 5';
	'GALT 2 6';
	'FAIR OAKS 1 1';
	'FAIR OAKS 2 1';
	'FAIR OAKS 2 2';
	'ROSEVILLE 5 1';
	'ROSEVILLE 6 1';
	'ROCKLIN 3 1';
	'ROCKLIN 3 2';
	'ROCKLIN 3 3';
	'ORANGEVALE 1';
	'WILTON 1';
	'PENN VALLEY 1';
	'RANCHO CORDOVA 3 1';
	'GRANITE BAY 1';
	'LOOMIS 1';
	'LOOMIS 2';
	'FOLSOM 1 1';
	'FOLSOM 1 2';
	'FOLSOM 1 3';
	'FOLSOM 1 4';
	'FOLSOM 1 5';
	'FOLSOM 2 1';
	'GRASS VALLEY 1 1';
	'GRASS VALLEY 1 2';
	'AUBURN 7 1';
	'AUBURN 8 1';
	'EL DORADO HILLS 1 1';
	'EL DORADO HILLS 2 1';
	'WESTWOOD 1';
	'WESTWOOD 2';
	'GRASS VALLEY 2 1';
	'SHINGLE SPRINGS 1 1';
	'SHINGLE SPRINGS 1 2';
	'SHINGLE SPRINGS 2 1';
	'NEVADA CITY 1';
	'QUINCY 2 1';
	'QUINCY 2 2';
	'COLFAX 2 1';
	'FORESTHILL 1 1';
	'PLACERVILLE 1 1';
	'PLACERVILLE 2 1';
	'PLACERVILLE 2 2';
	'SUSANVILLE 1';
	'SUSANVILLE 2';
	'ALTURAS 1';
	'POLLOCK PINES 1 1';
	'JANESVILLE 1';
	'JANESVILLE 2';
	'PORTOLA 1';
	'PORTOLA 2';
	'PORTOLA 3';
	'PORTOLA 4';
	'TRUCKEE 1';
	'SOUTH LAKE TAHOE 1 1';
	'SOUTH LAKE TAHOE 2 1';
	'SOUTH LAKE TAHOE 2 2';
	'POLLOCK PINES 2 1';
	'POLLOCK PINES 2 2';
	'POLLOCK PINES 2 3';
	'POLLOCK PINES 2 4';
	'POLLOCK PINES 2 5';
	'MCCLELLAN 1';
	'MCCLELLAN 2';
	'MCCLELLAN 3';
	'BURNEY 1 1';
	'BURNEY 1 2';
	'BURNEY 1 3';
	'BELDEN 1';
	'BELDEN 2';
	'MAXWELL 1';
	'MAXWELL 2';
	'MAXWELL 3';
	'MAXWELL 4';
	'MAXWELL 5';
	'MAXWELL 6';
	'MAXWELL 7';
	'MAXWELL 8';
	'MIDDLETOWN 1 1';
	'COBB 1';
	'COBB 2';
	'COBB 3';
	'CAMINO 1';
	'CAMINO 2';
	'CAMINO 3';
	'CAMINO 4';
	'CAMINO 5';
	'CAMINO 6';
	'CAMINO 7';
	'CAMINO 8';
	'MONTGOMERY CREEK 1 1';
	'MONTGOMERY CREEK 1 2';
	'MONTGOMERY CREEK 1 3';
	'MONTGOMERY CREEK 1 4';
	'MONTGOMERY CREEK 1 5';
	'MONTGOMERY CREEK 1 6';
	'MONTGOMERY CREEK 1 7';
	'BURNEY 2 1';
	'STRAWBERRY VALLEY 1 1';
	'STRAWBERRY VALLEY 1 2';
	'STRAWBERRY VALLEY 1 3';
	'STRAWBERRY VALLEY 1 4';
	'STRAWBERRY VALLEY 1 5';
	'STRAWBERRY VALLEY 1 6';
	'STRAWBERRY VALLEY 2 1';
	'YUBA CITY 5 1';
	'YUBA CITY 5 2';
	'YUBA CITY 5 3';
	'YUBA CITY 5 4';
	'POLLOCK PINES 3 1';
	'POLLOCK PINES 3 2';
	'POLLOCK PINES 3 3';
	'POLLOCK PINES 3 4';
	'ROSEVILLE 7 1';
	'ROSEVILLE 7 2';
	'ROSEVILLE 7 3';
	'ROSEVILLE 7 4';
	'AUBURN 9 1';
	'AUBURN 9 2';
	'AUBURN 9 3';
	'AUBURN 9 4';
	'POLLOCK PINES 4 1';
	'ANDERSON 2 1';
	'ANDERSON 2 2';
	'ANDERSON 2 3';
	'REDDING 7 1';
	'REDDING 7 2';
	'BIG BEND 1 1';
	'BIG BEND 1 2';
	'ELK GROVE 7 1';
	'ELK GROVE 7 2';
	'STRAWBERRY VALLEY 3 1';
	'WENDEL 1';
	'WENDEL 2';
	'WENDEL 3';
	'RIO VISTA 2 1';
	'RIO VISTA 2 2';
	'RIO VISTA 2 3';
	'RIO VISTA 2 4';
	'MONTGOMERY CREEK 2 1';
	'MONTGOMERY CREEK 2 2';
	'MONTGOMERY CREEK 2 3';
	'MONTGOMERY CREEK 2 4';
	'MONTGOMERY CREEK 2 5';
	'MONTGOMERY CREEK 2 6';
	'MONTGOMERY CREEK 2 7';
	'BROWNS VALLEY 1';
	'BROWNS VALLEY 2';
	'MEADOW VALLEY 1 1';
	'MEADOW VALLEY 1 2';
	'MEADOW VALLEY 1 3';
	'MEADOW VALLEY 1 4';
	'MEADOW VALLEY 1 5';
	'STRAWBERRY VALLEY 4 1';
	'STRAWBERRY VALLEY 4 2';
	'STRAWBERRY VALLEY 4 3';
	'FORBESTOWN 1 1';
	'FORBESTOWN 1 2';
	'FORBESTOWN 1 3';
	'MEADOW VALLEY 2 1';
	'MEADOW VALLEY 2 2';
	'REDDING 8 1';
	'REDDING 8 2';
	'REDDING 8 3';
	'REDDING 8 4';
	'REDDING 8 5';
	'REDDING 8 6';
	'REDDING 8 7';
	'REDDING 8 8';
	'REDDING 8 9';
	'FOLSOM 3 1';
	'FOLSOM 3 2';
	'FOLSOM 3 3';
	'FOLSOM 3 4';
	'WOODLAND 5 1';
	'WOODLAND 5 2';
	'WOODLAND 5 3';
	'WOODLAND 5 4';
	'WOODLAND 5 5';
	'POLLOCK PINES 5 1';
	'POLLOCK PINES 5 2';
	'POLLOCK PINES 5 3';
	'POLLOCK PINES 5 4';
	'POLLOCK PINES 5 5';
	'ALTA 1 1';
	'ALTA 1 2';
	'ALTA 1 3';
	'ALTA 1 4';
	'ALTA 1 5';
	'HORNBROOK 1';
	'HORNBROOK 2';
	'HORNBROOK 3';
	'FORESTHILL 2 1';
	'FORESTHILL 2 2';
	'FORESTHILL 2 3';
	'FORESTHILL 2 4';
	'FORESTHILL 2 5';
	'YUBA CITY 6 1';
	'YUBA CITY 6 2';
	'YUBA CITY 6 3';
	'YUBA CITY 6 4';
	'YUBA CITY 6 5';
	'YUBA CITY 6 6';
	'YUBA CITY 6 7';
	'YUBA CITY 6 8';
	'YUBA CITY 6 9';
	'SAMOA 1';
	'SAMOA 2';
	'DUTCH FLAT 1';
	'DUTCH FLAT 2';
	'OROVILLE 5 1';
	'OROVILLE 5 2';
	'OROVILLE 5 3';
	'OROVILLE 5 4';
	'OROVILLE 5 5';
	'OROVILLE 5 6';
	'OROVILLE 5 7';
	'OROVILLE 5 8';
	'OROVILLE 5 9';
	'OROVILLE 5 10';
	'MIDDLETOWN 2 1';
	'MIDDLETOWN 2 2';
	'MIDDLETOWN 2 3';
	'MIDDLETOWN 2 4';
	'MIDDLETOWN 3 1';
	'MIDDLETOWN 3 2';
	'YUBA CITY 7 1';
	'YUBA CITY 7 2';
	'FORESTHILL 3 1';
	'YUBA CITY 8 1';
	'YUBA CITY 8 2';
	'YUBA CITY 8 3';
	'YUBA CITY 8 4';
	'YUBA CITY 9 1';
	'YUBA CITY 9 2';
	'YUBA CITY 9 3';
	'REDDING 9 1';
	'MIDDLETOWN 4 1';
	'MIDDLETOWN 4 2';
	'HERALD 1';
	'HERALD 2';
	'HERALD 3';
	'HERALD 4';
	'HERALD 5';
	'HERALD 6';
	'YUBA CITY 10 1';
	'MEADOW VALLEY 3 1';
	'MIDDLETOWN 5 1';
	'MIDDLETOWN 5 2';
	'BURNEY 3 1';
	'REDDING 10 1';
	'REDDING 10 2';
	'REDDING 10 3';
	'REDDING 10 4';
	'REDDING 11 1';
	'REDDING 11 2';
	'REDDING 11 3';
	'REDDING 11 4';
	'MIDDLETOWN 6 1';
	'MIDDLETOWN 6 2';
	'MIDDLETOWN 6 3';
	'MIDDLETOWN 6 4';
	'MIDDLETOWN 6 5';
	'MIDDLETOWN 6 6';
	'MIDDLETOWN 6 7';
	'MIDDLETOWN 6 8';
	'MIDDLETOWN 6 9';
	'MIDDLETOWN 6 10';
	'MONTGOMERY CREEK 3 1';
	'MONTGOMERY CREEK 3 2';
	'QUINCY 3 1';
	'REDDING 12 1';
	'REDDING 12 2';
	'REDDING 12 3';
	'REDDING 12 4';
	'REDDING 12 5';
	'REDDING 12 6';
	'REDDING 12 7';
	'COLFAX 3 1';
	'COLFAX 3 2';
	'COLFAX 3 3';
	'COLFAX 3 4';
	'SACRAMENTO 36 1';
	'SACRAMENTO 36 2';
	'SACRAMENTO 36 3';
	'SACRAMENTO 36 4';
	'SACRAMENTO 36 5';
	'SACRAMENTO 36 6';
	'LINCOLN 3 1';
	'LINCOLN 3 2';
	'LINCOLN 3 3';
	'LINCOLN 3 4';
	'LINCOLN 3 5';
	'OROVILLE 6 1';
	'FORBESTOWN 2 1';
	'FORBESTOWN 2 2';
	'FORBESTOWN 2 3';
	'SACRAMENTO 37 1';
	'SACRAMENTO 37 2';
	'BURNEY 4 1';
	'BURNEY 4 2';
	'BURNEY 4 3';
	'RED BLUFF 3 1';
	'RED BLUFF 3 2';
	'EUREKA 3 1';
	'EUREKA 3 2';
	'EUREKA 3 3';
	'EUREKA 3 4';
	'ALTA 2 1';
	'BIG BEND 2 1';
	'BIG BEND 2 2';
	'BIG BEND 2 3';
	'BIG BEND 2 4';
	'POLLOCK PINES 6 1';
	'POLLOCK PINES 6 2';
	'POLLOCK PINES 6 3';
	'DOBBINS 1';
	'DOBBINS 2';
	'DOBBINS 3';
	'DOBBINS 4';
	'GUERNEVILLE 1';
	'GUERNEVILLE 2';
	'HEALDSBURG 1';
	'HEALDSBURG 2';
	'SEBASTOPOL 1 1';
	'SEBASTOPOL 1 2';
	'SEBASTOPOL 2 1';
	'SEBASTOPOL 2 2';
	'WINDSOR 1 1';
	'WINDSOR 1 2';
	'WINDSOR 1 3';
	'WINDSOR 2 1';
	'WINDSOR 2 2';
	'SANTA ROSA 1 1';
	'SANTA ROSA 2 1';
	'SANTA ROSA 2 2';
	'PETALUMA 1 1';
	'PETALUMA 1 2';
	'PETALUMA 2 1';
	'PETALUMA 2 2';
	'PETALUMA 2 3';
	'PETALUMA 2 4';
	'SANTA ROSA 3 1';
	'SANTA ROSA 3 2';
	'SANTA ROSA 3 3';
	'SANTA ROSA 3 4';
	'SANTA ROSA 4 1';
	'SANTA ROSA 4 2';
	'SANTA ROSA 4 3';
	'SANTA ROSA 4 4';
	'SANTA ROSA 5 1';
	'SANTA ROSA 6 1';
	'ROHNERT PARK 1 1';
	'ROHNERT PARK 1 2';
	'ROHNERT PARK 2 1';
	'SANTA ROSA 7 1';
	'SANTA ROSA 7 2';
	'SANTA ROSA 7 3';
	'SANTA ROSA 7 4';
	'SANTA ROSA 7 5';
	'SANTA ROSA 8 1';
	'SANTA ROSA 9 1';
	'SANTA ROSA 9 2';
	'NOVATO 1 1';
	'FAIRFAX 1';
	'CALISTOGA 1';
	'CALISTOGA 2';
	'SANTA ROSA 10 1';
	'SANTA ROSA 10 2';
	'SANTA ROSA 11 1';
	'SAN ANSELMO 1';
	'MILL VALLEY 1 1';
	'MILL VALLEY 2 1';
	'MILL VALLEY 2 2';
	'MILL VALLEY 2 3';
	'GREENBRAE 1';
	'PETALUMA 3 1';
	'PETALUMA 3 2';
	'PETALUMA 4 1';
	'PETALUMA 4 2';
	'PETALUMA 4 3';
	'SAN RAFAEL 1 1';
	'SAN RAFAEL 2 1';
	'SAUSALITO 1';
	'SAUSALITO 2';
	'NOVATO 2 1';
	'NOVATO 2 2';
	'NOVATO 3 1';
	'NOVATO 3 2';
	'CORTE MADERA 1';
	'SAN RAFAEL 3 1';
	'SAN RAFAEL 4 1';
	'SAN FRANCISCO 1 1';
	'SAN FRANCISCO 2 1';
	'GLEN ELLEN 1';
	'SAN FRANCISCO 3 1';
	'SAN FRANCISCO 3 2';
	'SAN FRANCISCO 4 1';
	'SAN FRANCISCO 4 2';
	'SAN FRANCISCO 5 1';
	'SAN FRANCISCO 5 2';
	'SAN FRANCISCO 6 1';
	'SAN FRANCISCO 6 2';
	'SAN FRANCISCO 7 1';
	'SAN FRANCISCO 7 2';
	'SAN FRANCISCO 7 3';
	'SAN FRANCISCO 8 1';
	'DALY CITY 1 1';
	'DALY CITY 2 1';
	'PACIFICA 1 1';
	'PACIFICA 1 2';
	'PACIFICA 1 3';
	'PACIFICA 1 4';
	'PACIFICA 2 1';
	'SONOMA 1 1';
	'SONOMA 2 1';
	'BELVEDERE TIBURON 1';
	'SAN FRANCISCO 9 1';
	'SAN FRANCISCO 10 1';
	'SAN FRANCISCO 11 1';
	'SAN FRANCISCO 12 1';
	'SAN FRANCISCO 12 2';
	'SAN FRANCISCO 12 3';
	'SAN FRANCISCO 12 4';
	'SAN FRANCISCO 12 5';
	'SAN FRANCISCO 13 1';
	'DALY CITY 3 1';
	'DALY CITY 4 1';
	'DALY CITY 4 2';
	'SAN FRANCISCO 14 1';
	'SAN FRANCISCO 14 2';
	'SAN FRANCISCO 14 3';
	'SAN FRANCISCO 14 4';
	'SAN FRANCISCO 15 1';
	'SAN FRANCISCO 16 1';
	'SAN FRANCISCO 17 1';
	'SAN FRANCISCO 18 1';
	'SAN FRANCISCO 18 2';
	'SAN FRANCISCO 18 3';
	'SAN FRANCISCO 19 1';
	'SAN FRANCISCO 20 1';
	'SAN FRANCISCO 20 2';
	'SAN FRANCISCO 20 3';
	'SAN FRANCISCO 20 4';
	'SAN FRANCISCO 21 1';
	'SAN FRANCISCO 21 2';
	'SAN BRUNO 1 1';
	'SAN BRUNO 2 1';
	'SAN BRUNO 2 2';
	'SAN FRANCISCO 22 1';
	'SAN FRANCISCO 23 1';
	'SAN FRANCISCO 23 2';
	'SOUTH SAN FRANCISCO 1 1';
	'SOUTH SAN FRANCISCO 1 2';
	'SOUTH SAN FRANCISCO 1 3';
	'SOUTH SAN FRANCISCO 1 4';
	'SOUTH SAN FRANCISCO 2 1';
	'SOUTH SAN FRANCISCO 2 2';
	'SAINT HELENA 1';
	'SAINT HELENA 2';
	'SAN FRANCISCO 24 1';
	'SAN FRANCISCO 25 1';
	'SAN FRANCISCO 25 2';
	'SAN FRANCISCO 26 1';
	'HALF MOON BAY 1';
	'SAN FRANCISCO 27 1';
	'MILLBRAE 1';
	'SAN FRANCISCO 28 1';
	'SAN FRANCISCO 29 1';
	'RICHMOND 1 1';
	'RICHMOND 1 2';
	'RICHMOND 1 3';
	'RICHMOND 2 1';
	'RICHMOND 2 2';
	'BURLINGAME 1 1';
	'BURLINGAME 1 2';
	'BURLINGAME 2 1';
	'BURLINGAME 2 2';
	'SAN MATEO 1 1';
	'SAN MATEO 1 2';
	'RICHMOND 3 1';
	'RICHMOND 3 2';
	'RICHMOND 3 3';
	'RICHMOND 3 4';
	'RICHMOND 3 5';
	'RICHMOND 4 1';
	'SAN PABLO 1 1';
	'SAN PABLO 1 2';
	'SAN PABLO 2 1';
	'SAN PABLO 2 2';
	'SAN PABLO 2 3';
	'RICHMOND 5 1';
	'RICHMOND 5 2';
	'RICHMOND 5 3';
	'RICHMOND 5 4';
	'RICHMOND 5 5';
	'SAN MATEO 2 1';
	'NAPA 1 1';
	'NAPA 2 1';
	'SAN MATEO 3 1';
	'SAN MATEO 4 1';
	'OAKLAND 1 1';
	'OAKLAND 1 2';
	'BELMONT 1';
	'BELMONT 2';
	'EL CERRITO 1';
	'EL CERRITO 2';
	'REDWOOD CITY 1 1';
	'REDWOOD CITY 2 1';
	'ALBANY 4 1';
	'EMERYVILLE 1';
	'BERKELEY 1 1';
	'EL SOBRANTE 1 1';
	'PINOLE 1';
	'PINOLE 2';
	'BERKELEY 2 1';
	'ALAMEDA 1 1';
	'ALAMEDA 2 1';
	'BERKELEY 3 1';
	'SAN CARLOS 1 1';
	'SAN CARLOS 1 2';
	'SAN CARLOS 2 1';
	'SAN CARLOS 2 2';
	'SAN MATEO 5 1';
	'SAN MATEO 5 2';
	'AMERICAN CANYON 1';
	'OAKLAND 2 1';
	'OAKLAND 2 2';
	'HERCULES 1';
	'HERCULES 2';
	'BERKELEY 4 1';
	'VALLEJO 1 1';
	'VALLEJO 2 1';
	'VALLEJO 2 2';
	'REDWOOD CITY 3 1';
	'ALAMEDA 3 1';
	'ALAMEDA 3 2';
	'OAKLAND 3 1';
	'OAKLAND 4 1';
	'OAKLAND 5 1';
	'OAKLAND 6 1';
	'NAPA 3 1';
	'NAPA 3 2';
	'NAPA 4 1';
	'BERKELEY 5 1';
	'OAKLAND 7 1';
	'OAKLAND 7 2';
	'OAKLAND 7 3';
	'REDWOOD CITY 4 1';
	'REDWOOD CITY 4 2';
	'REDWOOD CITY 4 3';
	'REDWOOD CITY 4 4';
	'REDWOOD CITY 5 1';
	'REDWOOD CITY 5 2';
	'REDWOOD CITY 5 3';
	'VALLEJO 3 1';
	'VALLEJO 3 2';
	'VALLEJO 4 1';
	'OAKLAND 8 1';
	'OAKLAND 9 1';
	'OAKLAND 10 1';
	'OAKLAND 10 2';
	'OAKLAND 10 3';
	'OAKLAND 10 4';
	'OAKLAND 11 1';
	'OAKLAND 12 1';
	'OAKLAND 12 2';
	'OAKLAND 13 1';
	'OAKLAND 13 2';
	'OAKLAND 14 1';
	'OAKLAND 14 2';
	'OAKLAND 14 3';
	'VALLEJO 5 1';
	'VALLEJO 6 1';
	'VALLEJO 6 2';
	'REDWOOD CITY 6 1';
	'REDWOOD CITY 6 2';
	'REDWOOD CITY 7 1';
	'REDWOOD CITY 7 2';
	'ORINDA 1';
	'OAKLAND 15 1';
	'OAKLAND 16 1';
	'OAKLAND 16 2';
	'MENLO PARK 1 1';
	'MENLO PARK 2 1';
	'STANFORD 1 1';
	'STANFORD 1 2';
	'SAN LEANDRO 1 1';
	'SAN LEANDRO 1 2';
	'SAN LEANDRO 2 1';
	'SAN LEANDRO 3 1';
	'OAKLAND 17 1';
	'PALO ALTO 1 1';
	'PALO ALTO 1 2';
	'BOULDER CREEK 1';
	'LOS ALTOS 1 1';
	'LOS ALTOS 1 2';
	'MARTINEZ 1 1';
	'MARTINEZ 1 2';
	'MARTINEZ 2 1';
	'MARTINEZ 2 2';
	'BENICIA 1 1';
	'BENICIA 1 2';
	'BENICIA 2 1';
	'FAIRFIELD 1 1';
	'FAIRFIELD 1 2';
	'FAIRFIELD 2 1';
	'SAN LORENZO 1 1';
	'SAN LORENZO 2 1';
	'OAKLAND 18 1';
	'OAKLAND 18 2';
	'OAKLAND 18 3';
	'PALO ALTO 2 1';
	'HAYWARD 1 1';
	'HAYWARD 2 1';
	'HAYWARD 2 2';
	'SAN LEANDRO 4 1';
	'SAN LEANDRO 5 1';
	'SANTA CRUZ 1 1';
	'SANTA CRUZ 1 2';
	'SANTA CRUZ 1 3';
	'SANTA CRUZ 1 4';
	'SANTA CRUZ 2 1';
	'SANTA CRUZ 2 2';
	'PALO ALTO 3 1';
	'PALO ALTO 4 1';
	'PALO ALTO 4 2';
	'MORAGA 1';
	'LAFAYETTE 1 1';
	'FREMONT 1 1';
	'FREMONT 1 2';
	'FREMONT 1 3';
	'FREMONT 2 1';
	'FREMONT 2 2';
	'LOS ALTOS 2 1';
	'MOUNTAIN VIEW 1 1';
	'MOUNTAIN VIEW 2 1';
	'HAYWARD 3 1';
	'HAYWARD 4 1';
	'CUPERTINO 1 1';
	'CUPERTINO 1 2';
	'CUPERTINO 1 3';
	'CUPERTINO 2 1';
	'WINTERS 1';
	'WINTERS 2';
	'CASTRO VALLEY 1 1';
	'CASTRO VALLEY 2 1';
	'CASTRO VALLEY 2 2';
	'CASTRO VALLEY 2 3';
	'CASTRO VALLEY 2 4';
	'PLEASANT HILL 1 1';
	'PLEASANT HILL 2 1';
	'MOUNTAIN VIEW 3 1';
	'WALNUT CREEK 1 1';
	'MOUNTAIN VIEW 4 1';
	'MOUNTAIN VIEW 5 1';
	'WALNUT CREEK 2 1';
	'SANTA CRUZ 3 1';
	'SANTA CRUZ 3 2';
	'HAYWARD 5 1';
	'HAYWARD 5 2';
	'HAYWARD 6 1';
	'HAYWARD 6 2';
	'SARATOGA 1 1';
	'SARATOGA 1 2';
	'SARATOGA 2 1';
	'SARATOGA 2 2';
	'CONCORD 1 1';
	'CONCORD 1 2';
	'CONCORD 1 3';
	'CONCORD 1 4';
	'CONCORD 2 1';
	'WALNUT CREEK 3 1';
	'WALNUT CREEK 3 2';
	'HAYWARD 7 1';
	'SUNNYVALE 1 1';
	'SUNNYVALE 1 2';
	'SUNNYVALE 2 1';
	'SUNNYVALE 2 2';
	'NEWARK 1 1';
	'NEWARK 2 1';
	'NEWARK 2 2';
	'SUNNYVALE 3 1';
	'SUNNYVALE 3 2';
	'SUNNYVALE 4 1';
	'VACAVILLE 1 1';
	'VACAVILLE 1 2';
	'VACAVILLE 2 1';
	'CONCORD 3 1';
	'CONCORD 4 1';
	'CONCORD 4 2';
	'CASTRO VALLEY 3 1';
	'ALAMO 1 1';
	'UNION CITY 1 1';
	'UNION CITY 1 2';
	'UNION CITY 2 1';
	'SUNNYVALE 5 1';
	'SUNNYVALE 5 2';
	'SUNNYVALE 5 3';
	'SUNNYVALE 6 1';
	'SCOTTS VALLEY 1';
	'SCOTTS VALLEY 2';
	'CONCORD 5 1';
	'CONCORD 5 2';
	'CONCORD 5 3';
	'FAIRFIELD 3 1';
	'FAIRFIELD 3 2';
	'FAIRFIELD 3 3';
	'FAIRFIELD 4 1';
	'FAIRFIELD 4 2';
	'SAN JOSE 1 1';
	'SAN JOSE 2 1';
	'WALNUT CREEK 4 1';
	'WALNUT CREEK 4 2';
	'DANVILLE 1 1';
	'DANVILLE 1 2';
	'DANVILLE 2 1';
	'SANTA CRUZ 4 1';
	'SANTA CRUZ 5 1';
	'SANTA CRUZ 5 2';
	'SANTA CRUZ 5 3';
	'SAN JOSE 3 1';
	'SAN JOSE 3 2';
	'SAN JOSE 3 3';
	'LOS GATOS 1 1';
	'SANTA CLARA 1 1';
	'SANTA CLARA 1 2';
	'SANTA CLARA 1 3';
	'SANTA CLARA 1 4';
	'SANTA CLARA 2 1';
	'SANTA CLARA 2 2';
	'SANTA CLARA 2 3';
	'SANTA CLARA 2 4';
	'SANTA CRUZ 6 1';
	'SANTA CRUZ 6 2';
	'LOS GATOS 2 1';
	'FREMONT 3 1';
	'FREMONT 3 2';
	'FREMONT 4 1';
	'SAN RAMON 1 1';
	'SAN RAMON 2 1';
	'SAN RAMON 2 2';
	'SANTA CLARA 3 1';
	'SANTA CLARA 3 2';
	'SANTA CLARA 3 3';
	'SANTA CLARA 3 4';
	'FREMONT 5 1';
	'FREMONT 5 2';
	'FREMONT 5 3';
	'FREMONT 6 1';
	'SAN JOSE 4 1';
	'SAN JOSE 5 1';
	'CONCORD 6 1';
	'CONCORD 7 1';
	'CAMPBELL 1 1';
	'CAMPBELL 1 2';
	'CAMPBELL 2 1';
	'CAPITOLA 1';
	'SANTA CLARA 4 1';
	'SANTA CLARA 5 1';
	'SANTA CLARA 5 2';
	'SAN JOSE 6 1';
	'SAN JOSE 6 2';
	'SAN JOSE 6 3';
	'SAN JOSE 7 1';
	'SAN JOSE 7 2';
	'SOQUEL 1';
	'SOQUEL 2';
	'SUISUN CITY 1 1';
	'SUISUN CITY 2 1';
	'SUISUN CITY 2 2';
	'LOS GATOS 3 1';
	'LOS GATOS 4 1';
	'LOS GATOS 4 2';
	'LOS GATOS 4 3';
	'SAN JOSE 8 1';
	'SAN JOSE 8 2';
	'SAN JOSE 8 3';
	'SAN JOSE 9 1';
	'SAN JOSE 9 2';
	'SAN JOSE 9 3';
	'SAN JOSE 9 4';
	'VACAVILLE 3 1';
	'VACAVILLE 4 1';
	'VACAVILLE 4 2';
	'VACAVILLE 4 3';
	'SAN JOSE 10 1';
	'SAN JOSE 10 2';
	'SAN JOSE 11 1';
	'SAN RAMON 3 1';
	'SAN RAMON 4 1';
	'DUBLIN 1 1';
	'DUBLIN 2 1';
	'DUBLIN 2 2';
	'DANVILLE 3 1';
	'DANVILLE 3 2';
	'FREMONT 7 1';
	'FREMONT 8 1';
	'FREMONT 8 2';
	'SAN JOSE 12 1';
	'PITTSBURG 1 1';
	'PITTSBURG 2 1';
	'PITTSBURG 3 1';
	'PITTSBURG 3 2';
	'SAN JOSE 13 1';
	'SAN JOSE 14 1';
	'SAN JOSE 14 2';
	'SAN JOSE 14 3';
	'SAN JOSE 14 4';
	'SAN JOSE 14 5';
	'SAN JOSE 15 1';
	'SAN JOSE 15 2';
	'SAN JOSE 16 1';
	'SAN JOSE 17 1';
	'SAN JOSE 18 1';
	'SAN JOSE 19 1';
	'SAN JOSE 20 1';
	'SAN JOSE 20 2';
	'APTOS 1';
	'CLAYTON 1';
	'MILPITAS 1 1';
	'MILPITAS 1 2';
	'MILPITAS 1 3';
	'MILPITAS 2 1';
	'MILPITAS 2 2';
	'MILPITAS 2 3';
	'SAN JOSE 21 1';
	'SAN JOSE 21 2';
	'SAN JOSE 21 3';
	'SAN JOSE 21 4';
	'PLEASANTON 1 1';
	'PLEASANTON 1 2';
	'SAN JOSE 22 1';
	'SAN JOSE 22 2';
	'SAN JOSE 23 1';
	'SAN JOSE 23 2';
	'SAN JOSE 23 3';
	'SAN JOSE 24 1';
	'SAN JOSE 25 1';
	'SAN JOSE 25 2';
	'PLEASANTON 2 1';
	'PLEASANTON 3 1';
	'PLEASANTON 3 2';
	'SAN JOSE 26 1';
	'SAN JOSE 26 2';
	'SAN JOSE 27 1';
	'SAN JOSE 27 2';
	'SAN JOSE 28 1';
	'SAN JOSE 28 2';
	'SAN JOSE 29 1';
	'SAN JOSE 30 1';
	'SAN JOSE 31 1';
	'SAN JOSE 31 2';
	'SAN JOSE 32 1';
	'SAN JOSE 33 1';
	'SAN JOSE 33 2';
	'ANTIOCH 1 1';
	'ANTIOCH 1 2';
	'ANTIOCH 1 3';
	'ANTIOCH 2 1';
	'SAN JOSE 34 1';
	'SAN JOSE 34 2';
	'SAN JOSE 35 1';
	'SAN JOSE 35 2';
	'SAN JOSE 36 1';
	'SAN JOSE 36 2';
	'SAN JOSE 37 1';
	'SAN JOSE 38 1';
	'SAN JOSE 39 1';
	'SAN JOSE 39 2';
	'SAN JOSE 39 3';
	'SAN JOSE 40 1';
	'SAN JOSE 40 2';
	'ANTIOCH 3 1';
	'ANTIOCH 3 2';
	'ANTIOCH 3 3';
	'ANTIOCH 3 4';
	'ANTIOCH 4 1';
	'DIXON 1';
	'LIVERMORE 1 1';
	'LIVERMORE 2 1';
	'SAN JOSE 41 1';
	'SAN JOSE 42 1';
	'SAN JOSE 43 1';
	'OAKLEY 1 1';
	'OAKLEY 2 1';
	'OAKLEY 2 2';
	'SAN JOSE 44 1';
	'SAN JOSE 44 2';
	'DAVIS 3 1';
	'DAVIS 4 1';
	'BRENTWOOD 1 1';
	'BRENTWOOD 1 2';
	'BRENTWOOD 2 1';
	'TRACY 1 1';
	'SAN MARTIN 1';
	'SAN MARTIN 2';
	'MORGAN HILL 1 1';
	'MORGAN HILL 1 2';
	'MORGAN HILL 2 1';
	'DISCOVERY BAY 1';
	'LIVERMORE 3 1';
	'LIVERMORE 4 1';
	'GILROY 1 1';
	'GILROY 2 1';
	'TRACY 2 1';
	'TRACY 3 1';
	'TRACY 3 2';
	'TRACY 3 3';
	'TRACY 3 4';
	'STOCKTON 1 1';
	'STOCKTON 1 2';
	'STOCKTON 2 1';
	'ANTIOCH 5 1';
	'ANTIOCH 5 2';
	'ANTIOCH 5 3';
	'ANTIOCH 5 4';
	'ANTIOCH 5 5';
	'ANTIOCH 5 6';
	'ANTIOCH 5 7';
	'BIRDS LANDING 1 1';
	'BIRDS LANDING 1 2';
	'BIRDS LANDING 1 3';
	'BIRDS LANDING 1 4';
	'BIRDS LANDING 1 5';
	'BIRDS LANDING 1 6';
	'BIRDS LANDING 1 7';
	'PITTSBURG 4 1';
	'PITTSBURG 4 2';
	'PITTSBURG 4 3';
	'PITTSBURG 4 4';
	'PITTSBURG 4 5';
	'PITTSBURG 4 6';
	'PITTSBURG 4 7';
	'PITTSBURG 4 8';
	'LIVERMORE 5 1';
	'LIVERMORE 5 2';
	'LIVERMORE 5 3';
	'LIVERMORE 5 4';
	'LIVERMORE 5 5';
	'LIVERMORE 5 6';
	'ANTIOCH 6 1';
	'ANTIOCH 6 2';
	'ANTIOCH 6 3';
	'ANTIOCH 6 4';
	'ANTIOCH 6 5';
	'ANTIOCH 6 6';
	'SANTA CLARA 6 1';
	'SANTA CLARA 6 2';
	'SANTA CLARA 6 3';
	'SAN JOSE 45 1';
	'SAN JOSE 45 2';
	'STANFORD 2 1';
	'STANFORD 2 2';
	'STANFORD 2 3';
	'STANFORD 2 4';
	'STANFORD 2 5';
	'STANFORD 2 6';
	'STANFORD 2 7';
	'GILROY 3 1';
	'GILROY 3 2';
	'PITTSBURG 5 1';
	'PITTSBURG 5 2';
	'PITTSBURG 5 3';
	'PITTSBURG 5 4';
	'PITTSBURG 5 5';
	'PITTSBURG 5 6';
	'PITTSBURG 5 7';
	'PITTSBURG 5 8';
	'PITTSBURG 6 1';
	'PITTSBURG 6 2';
	'PITTSBURG 6 3';
	'PITTSBURG 6 4';
	'PITTSBURG 6 5';
	'RODEO 1 1';
	'SUISUN CITY 3 1';
	'SUISUN CITY 3 2';
	'SUISUN CITY 3 3';
	'SUISUN CITY 3 4';
	'SUISUN CITY 3 5';
	'BYRON 1';
	'BYRON 2';
	'BYRON 3';
	'BYRON 4';
	'OAKLAND 19 1';
	'OAKLAND 19 2';
	'OAKLAND 19 3';
	'OAKLAND 19 4';
	'OAKLAND 19 5';
	'OAKLAND 19 6';
	'OAKLAND 19 7';
	'OAKLAND 19 8';
	'OAKLAND 19 9';
	'VACAVILLE 5 1';
	'VACAVILLE 5 2';
	'ANTIOCH 7 1';
	'BIRDS LANDING 2 1';
	'BIRDS LANDING 2 2';
	'BIRDS LANDING 2 3';
	'BIRDS LANDING 3 1';
	'BIRDS LANDING 3 2';
	'BIRDS LANDING 3 3';
	'BIRDS LANDING 3 4';
	'BIRDS LANDING 3 5';
	'COYOTE 1';
	'COYOTE 2';
	'COYOTE 3';
	'COYOTE 4';
	'COYOTE 5';
	'COYOTE 6';
	'COYOTE 7';
	'COYOTE 8';
	'BIRDS LANDING 4 1';
	'BIRDS LANDING 4 2';
	'BENICIA 3 1';
	'BENICIA 3 2';
	'BENICIA 3 3';
	'BENICIA 3 4';
	'MARTINEZ 3 1';
	'MARTINEZ 3 2';
	'TRACY 4 1';
	'TRACY 4 2';
	'TRACY 4 3';
	'TRACY 4 4';
	'TRACY 4 5';
	'ALAMEDA 4 1';
	'ALAMEDA 4 2';
	'ALAMEDA 4 3';
	'ALAMEDA 4 4';
	'ALAMEDA 4 5';
	'ALAMEDA 4 6';
	'ALAMEDA 4 7';
	'ALAMEDA 4 8';
	'ALAMEDA 4 9';
	'ALAMEDA 4 10';
	'ALAMEDA 4 11';
	'BIRDS LANDING 5 1';
	'MARTINEZ 4 1';
	'MARTINEZ 4 2';
	'MARTINEZ 4 3';
	'SANTA CLARA 7 1';
	'SANTA CLARA 7 2';
	'CROCKETT 1';
	'CROCKETT 2';
	'CROCKETT 3';
	'CROCKETT 4';
	'CROCKETT 5';
	'HAYWARD 8 1';
	'HAYWARD 8 2';
	'HAYWARD 8 3';
	'HAYWARD 8 4';
	'HAYWARD 8 5';
	'HAYWARD 8 6';
	'SAN JOSE 46 1';
	'SAN JOSE 46 2';
	'SAN JOSE 46 3';
	'SAN JOSE 46 4';
	'SAN JOSE 46 5';
	'SAN JOSE 46 6';
	'SAN JOSE 46 7';
	'SAN JOSE 46 8';
	'SAN JOSE 46 9';
	'LIVERMORE 6 1';
	'LIVERMORE 6 2';
	'GILROY 4 1';
	'GILROY 4 2';
	'GILROY 4 3';
	'GILROY 4 4';
	'GILROY 4 5';
	'GILROY 4 6';
	'GILROY 4 7';
	'GILROY 4 8';
	'GILROY 4 9';
	'EL SOBRANTE 2 1';
	'EL SOBRANTE 2 2';
	'RODEO 2 1';
	'RODEO 2 2';
	'RODEO 2 3';
	'SANTA CLARA 8 1';
	'BIRDS LANDING 6 1';
	'BIRDS LANDING 6 2';
	'PACIFIC GROVE 1';
	'CARMEL 1';
	'MONTEREY 1';
	'SEASIDE 2 1';
	'SEASIDE 3 1';
	'MARINA 1';
	'MARINA 2';
	'MARINA 3';
	'WATSONVILLE 1 1';
	'WATSONVILLE 2 1';
	'WATSONVILLE 3 1';
	'SALINAS 1 1';
	'CARMEL VALLEY 1';
	'SALINAS 2 1';
	'SALINAS 3 1';
	'SALINAS 4 1';
	'SALINAS 5 1';
	'SALINAS 5 2';
	'SALINAS 6 1';
	'TRACY 5 1';
	'TRACY 5 2';
	'TRACY 6 1';
	'STOCKTON 3 1';
	'STOCKTON 4 1';
	'TRACY 7 1';
	'GREENFIELD 1';
	'GREENFIELD 2';
	'LODI 1 1';
	'LODI 1 2';
	'LODI 1 3';
	'LODI 1 4';
	'LODI 1 5';
	'STOCKTON 5 1';
	'STOCKTON 5 2';
	'HOLLISTER 1 1';
	'HOLLISTER 1 2';
	'HOLLISTER 2 1';
	'SOLEDAD 1 1';
	'SOLEDAD 1 2';
	'SOLEDAD 2 1';
	'STOCKTON 6 1';
	'STOCKTON 7 1';
	'STOCKTON 8 1';
	'STOCKTON 9 1';
	'STOCKTON 10 1';
	'STOCKTON 10 2';
	'LATHROP 1 1';
	'LATHROP 1 2';
	'STOCKTON 11 1';
	'STOCKTON 11 2';
	'STOCKTON 11 3';
	'STOCKTON 11 4';
	'STOCKTON 12 1';
	'STOCKTON 12 2';
	'MANTECA 1 1';
	'MANTECA 2 1';
	'MANTECA 2 2';
	'MANTECA 2 3';
	'ACAMPO 1';
	'STOCKTON 13 1';
	'PATTERSON 1 1';
	'PATTERSON 2 1';
	'MANTECA 3 1';
	'MANTECA 3 2';
	'MANTECA 3 3';
	'MANTECA 4 1';
	'MANTECA 4 2';
	'MANTECA 4 3';
	'NEWMAN 1';
	'NEWMAN 2';
	'STOCKTON 14 1';
	'STOCKTON 14 2';
	'LODI 2 1';
	'LODI 2 2';
	'LODI 3 1';
	'RIPON 1 1';
	'MODESTO 1 1';
	'MODESTO 1 2';
	'MODESTO 2 1';
	'MODESTO 3 1';
	'MODESTO 3 2';
	'KING CITY 1 1';
	'KING CITY 1 2';
	'MODESTO 4 1';
	'MODESTO 5 1';
	'MODESTO 5 2';
	'MODESTO 5 3';
	'ESCALON 1';
	'ESCALON 2';
	'MODESTO 6 1';
	'MODESTO 6 2';
	'MODESTO 7 1';
	'IONE 3 1';
	'CERES 1 1';
	'CERES 2 1';
	'MODESTO 8 1';
	'MODESTO 8 2';
	'MODESTO 8 3';
	'MODESTO 9 1';
	'MODESTO 9 2';
	'MODESTO 9 3';
	'RIVERBANK 1';
	'RIVERBANK 2';
	'HILMAR 1';
	'TURLOCK 1 1';
	'HUGHSON 1';
	'TURLOCK 2 1';
	'TURLOCK 2 2';
	'TURLOCK 3 1';
	'VALLEY SPRINGS 1';
	'LOS BANOS 1 1';
	'LOS BANOS 2 1';
	'DELHI 1';
	'DELHI 2';
	'JACKSON 1 1';
	'JACKSON 1 2';
	'OAKDALE 1 1';
	'OAKDALE 1 2';
	'OAKDALE 1 3';
	'OAKDALE 2 1';
	'LIVINGSTON 1 1';
	'ATWATER 1 1';
	'ATWATER 1 2';
	'ATWATER 2 1';
	'ATWATER 2 2';
	'ATWATER 2 3';
	'ATWATER 2 4';
	'ANGELS CAMP 1';
	'DOS PALOS 1';
	'WINTON 1';
	'FIREBAUGH 1 1';
	'MERCED 1 1';
	'MERCED 2 1';
	'MERCED 2 2';
	'MERCED 3 1';
	'MERCED 3 2';
	'JAMESTOWN 1';
	'MENDOTA 1 1';
	'COALINGA 1 1';
	'MERCED 4 1';
	'MERCED 5 1';
	'MERCED 5 2';
	'MERCED 5 3';
	'MERCED 5 4';
	'PIONEER 1 1';
	'SONORA 1 1';
	'SONORA 2 1';
	'PLANADA 1';
	'CHOWCHILLA 1 1';
	'CHOWCHILLA 1 2';
	'MADERA 1 1';
	'MADERA 2 1';
	'MADERA 2 2';
	'KERMAN 1';
	'AVENAL 1 1';
	'MADERA 3 1';
	'MADERA 3 2';
	'MADERA 4 1';
	'MADERA 4 2';
	'MADERA 4 3';
	'MARIPOSA 1';
	'RIVERDALE 1';
	'FRESNO 1 1';
	'FRESNO 2 1';
	'FRESNO 2 2';
	'FRESNO 3 1';
	'FRESNO 3 2';
	'FRESNO 4 1';
	'FRESNO 5 1';
	'FRESNO 5 2';
	'MADERA 5 1';
	'MADERA 5 2';
	'FRESNO 6 1';
	'FRESNO 7 1';
	'LEMOORE 1 1';
	'LEMOORE 2 1';
	'LEMOORE 2 2';
	'FRESNO 8 1';
	'FRESNO 8 2';
	'FRESNO 9 1';
	'FRESNO 10 1';
	'FRESNO 11 1';
	'FRESNO 12 1';
	'FRESNO 13 1';
	'FRESNO 14 1';
	'FRESNO 14 2';
	'FRESNO 14 3';
	'FRESNO 14 4';
	'FRESNO 14 5';
	'FRESNO 15 1';
	'FRESNO 16 1';
	'FRESNO 17 1';
	'FRESNO 17 2';
	'FRESNO 18 1';
	'COARSEGOLD 1';
	'FRESNO 19 1';
	'FRESNO 19 2';
	'FRESNO 19 3';
	'CLOVIS 1 1';
	'CLOVIS 1 2';
	'CLOVIS 1 3';
	'CLOVIS 2 1';
	'FRESNO 20 1';
	'FRESNO 20 2';
	'FRESNO 21 1';
	'FRESNO 21 2';
	'CLOVIS 3 1';
	'CLOVIS 3 2';
	'CLOVIS 4 1';
	'CLOVIS 4 2';
	'SELMA 1 1';
	'SELMA 1 2';
	'SELMA 2 1';
	'OAKHURST 1';
	'OAKHURST 2';
	'HANFORD 1 1';
	'HANFORD 2 1';
	'CLOVIS 5 1';
	'CLOVIS 6 1';
	'CLOVIS 6 2';
	'CORCORAN 1 1';
	'KINGSBURG 1';
	'SANGER 1 1';
	'SANGER 2 1';
	'REEDLEY 1 1';
	'REEDLEY 2 1';
	'REEDLEY 2 2';
	'DINUBA 1';
	'VISALIA 1 1';
	'VISALIA 1 2';
	'VISALIA 2 1';
	'VISALIA 2 2';
	'VISALIA 3 1';
	'TULARE 1 1';
	'TULARE 1 2';
	'TULARE 2 1';
	'TULARE 2 2';
	'PIXLEY 1';
	'ORANGE COVE 1';
	'ORANGE COVE 2';
	'EARLIMART 1';
	'EARLIMART 2';
	'VISALIA 4 1';
	'VISALIA 5 1';
	'FARMERSVILLE 1';
	'FARMERSVILLE 2';
	'FARMERSVILLE 3';
	'OROSI 1';
	'WOODLAKE 1';
	'LINDSAY 1';
	'EXETER 1';
	'PORTERVILLE 1 1';
	'PORTERVILLE 1 2';
	'PORTERVILLE 1 3';
	'PORTERVILLE 1 4';
	'PORTERVILLE 2 1';
	'PORTERVILLE 2 2';
	'PORTERVILLE 3 1';
	'PORTERVILLE 3 2';
	'MAMMOTH LAKES 1';
	'MAMMOTH LAKES 2';
	'BISHOP 1 1';
	'BISHOP 1 2';
	'PAHRUMP 1 1';
	'PAHRUMP 2 1';
	'LEMOORE 3 1';
	'LEMOORE 3 2';
	'LEMOORE 3 3';
	'LEMOORE 3 4';
	'LEMOORE 3 5';
	'LODI 4 1';
	'LODI 4 2';
	'PINECREST 1';
	'PINECREST 2';
	'PINECREST 3';
	'PINECREST 4';
	'PINECREST 5';
	'JACKSON 2 1';
	'JACKSON 2 2';
	'JACKSON 2 3';
	'JACKSON 2 4';
	'MERCED 6 1';
	'LEMOORE 4 1';
	'LEMOORE 4 2';
	'SAN JOAQUIN 1 1';
	'SAN JOAQUIN 1 2';
	'SAN JOAQUIN 1 3';
	'SAN JOAQUIN 1 4';
	'SAN JOAQUIN 1 5';
	'SAN JOAQUIN 1 6';
	'SAN JOAQUIN 1 7';
	'AUBERRY 1 1';
	'AUBERRY 1 2';
	'AUBERRY 1 3';
	'AUBERRY 1 4';
	'AUBERRY 1 5';
	'AUBERRY 1 6';
	'AUBERRY 1 7';
	'INYOKERN 1 1';
	'INYOKERN 1 2';
	'ALPAUGH 1';
	'ALPAUGH 2';
	'ALPAUGH 3';
	'ALPAUGH 4';
	'ALPAUGH 5';
	'ALPAUGH 6';
	'NORTH FORK 1 1';
	'FRESNO 22 1';
	'FRESNO 22 2';
	'MODESTO 10 1';
	'MODESTO 10 2';
	'AUBERRY 2 1';
	'AVENAL 2 1';
	'AVENAL 2 2';
	'AVENAL 2 3';
	'SAN ARDO 1 1';
	'SAN ARDO 1 2';
	'SAN ARDO 1 3';
	'LODI 5 1';
	'FRESNO 23 1';
	'BIG CREEK 1 1';
	'BIG CREEK 1 2';
	'BIG CREEK 1 3';
	'BIG CREEK 1 4';
	'BIG CREEK 1 5';
	'BIG CREEK 1 6';
	'BIG CREEK 1 7';
	'BIG CREEK 1 8';
	'BIG CREEK 1 9';
	'KING CITY 2 1';
	'KING CITY 2 2';
	'INYOKERN 2 1';
	'INYOKERN 2 2';
	'INYOKERN 2 3';
	'INYOKERN 2 4';
	'INYOKERN 2 5';
	'BISHOP 2 1';
	'BISHOP 2 2';
	'GROVELAND 1 1';
	'GROVELAND 1 2';
	'RIPON 2 1';
	'RIPON 2 2';
	'RIPON 2 3';
	'RIPON 2 4';
	'RIPON 2 5';
	'SANGER 3 1';
	'SANGER 3 2';
	'GROVELAND 2 1';
	'MODESTO 11 1';
	'MODESTO 11 2';
	'TURLOCK 4 1';
	'TURLOCK 4 2';
	'TURLOCK 4 3';
	'BIG CREEK 2 1';
	'GUSTINE 1';
	'GUSTINE 2';
	'GUSTINE 3';
	'GUSTINE 4';
	'GUSTINE 5';
	'CORCORAN 2 1';
	'CORCORAN 2 2';
	'CORCORAN 2 3';
	'CORCORAN 2 4';
	'BISHOP 3 1';
	'BISHOP 3 2';
	'TRANQUILLITY 1';
	'TRANQUILLITY 2';
	'TRANQUILLITY 3';
	'TRANQUILLITY 4';
	'TRANQUILLITY 5';
	'PIONEER 2 1';
	'PIONEER 2 2';
	'BIG CREEK 3 1';
	'BIG CREEK 3 2';
	'MOSS LANDING 1';
	'MOSS LANDING 2';
	'MOSS LANDING 3';
	'MOSS LANDING 4';
	'MOSS LANDING 5';
	'MOSS LANDING 6';
	'MOSS LANDING 7';
	'MOSS LANDING 8';
	'MOSS LANDING 9';
	'MOSS LANDING 10';
	'MOSS LANDING 11';
	'INYOKERN 3 1';
	'FIREBAUGH 2 1';
	'FIREBAUGH 2 2';
	'FIREBAUGH 2 3';
	'STOCKTON 15 1';
	'STOCKTON 15 2';
	'BISHOP 4 1';
	'BISHOP 4 2';
	'BISHOP 4 3';
	'BISHOP 4 4';
	'JEAN 1 1';
	'JEAN 1 2';
	'JEAN 1 3';
	'SAN JOAQUIN 2 1';
	'SAN JOAQUIN 2 2';
	'SAN JOAQUIN 2 3';
	'SAN JOAQUIN 2 4';
	'LATHROP 2 1';
	'LATHROP 2 2';
	'LATHROP 2 3';
	'KING CITY 3 1';
	'FRESNO 24 1';
	'FRESNO 24 2';
	'FRESNO 24 3';
	'SHAVER LAKE 1 1';
	'SHAVER LAKE 1 2';
	'SHAVER LAKE 1 3';
	'SHAVER LAKE 2 1';
	'SHAVER LAKE 2 2';
	'SHAVER LAKE 2 3';
	'SHAVER LAKE 2 4';
	'SHAVER LAKE 2 5';
	'SHAVER LAKE 2 6';
	'SHAVER LAKE 2 7';
	'SHAVER LAKE 2 8';
	'SHAVER LAKE 2 9';
	'RIPON 3 1';
	'COALINGA 2 1';
	'VALLECITO 1';
	'VALLECITO 2';
	'HANFORD 3 1';
	'HANFORD 3 2';
	'HANFORD 3 3';
	'HANFORD 3 4';
	'HANFORD 3 5';
	'HANFORD 3 6';
	'LODI 6 1';
	'LODI 6 2';
	'LODI 6 3';
	'LODI 6 4';
	'LODI 6 5';
	'FRESNO 25 1';
	'FRESNO 25 2';
	'HURON 1';
	'HURON 2';
	'HURON 3';
	'MENDOTA 2 1';
	'TURLOCK 5 1';
	'TURLOCK 5 2';
	'TURLOCK 5 3';
	'TURLOCK 5 4';
	'TURLOCK 5 5';
	'TURLOCK 5 6';
	'TURLOCK 5 7';
	'FIREBAUGH 3 1';
	'TRACY 8 1';
	'TRACY 8 2';
	'TRACY 8 3';
	'TRACY 8 4';
	'TRACY 8 5';
	'TRACY 8 6';
	'TRACY 8 7';
	'TRACY 8 8';
	'BIG CREEK 4 1';
	'BIG CREEK 4 2';
	'BIG CREEK 4 3';
	'BIG CREEK 4 4';
	'BIG CREEK 4 5';
	'BIG CREEK 4 6';
	'BIG CREEK 4 7';
	'BIG CREEK 4 8';
	'BIG CREEK 4 9';
	'BIG CREEK 4 10';
	'BIG CREEK 4 11';
	'SNELLING 1';
	'SAN ARDO 2 1';
	'SAN ARDO 2 2';
	'SAN ARDO 2 3';
	'MODESTO 12 1';
	'MODESTO 12 2';
	'MODESTO 12 3';
	'MODESTO 12 4';
	'MODESTO 12 5';
	'MODESTO 12 6';
	'MODESTO 12 7';
	'MODESTO 12 8';
	'MODESTO 12 9';
	'FRESNO 26 1';
	'FRESNO 26 2';
	'FRESNO 26 3';
	'FRESNO 26 4';
	'FRESNO 26 5';
	'FRESNO 26 6';
	'FRESNO 26 7';
	'PIONEER 3 1';
	'PIONEER 3 2';
	'PIONEER 3 3';
	'PIONEER 3 4';
	'NORTH FORK 2 1';
	'NORTH FORK 2 2';
	'CHOWCHILLA 2 1';
	'CHOWCHILLA 2 2';
	'CHOWCHILLA 2 3';
	'CHOWCHILLA 2 4';
	'FIREBAUGH 4 1';
	'LA GRANGE 1';
	'LA GRANGE 2';
	'LA GRANGE 3';
	'LA GRANGE 4';
	'LA GRANGE 5';
	'JEAN 2 1';
	'JEAN 2 2';
	'JEAN 2 3';
	'JEAN 2 4';
	'JEAN 2 5';
	'JEAN 2 6';
	'JEAN 2 7';
	'JEAN 2 8';
	'JEAN 2 9';
	'JEAN 2 10';
	'JEAN 2 11';
	'CAMBRIA 1';
	'LOS OSOS 1';
	'MORRO BAY 1';
	'TEMPLETON 1';
	'SAN LUIS OBISPO 1 1';
	'SAN LUIS OBISPO 1 2';
	'SAN LUIS OBISPO 2 1';
	'SAN LUIS OBISPO 2 2';
	'PASO ROBLES 1 1';
	'PASO ROBLES 2 1';
	'PASO ROBLES 2 2';
	'PASO ROBLES 2 3';
	'PASO ROBLES 2 4';
	'ATASCADERO 1 1';
	'ATASCADERO 1 2';
	'ATASCADERO 1 3';
	'ATASCADERO 2 1';
	'ATASCADERO 2 2';
	'PISMO BEACH 1';
	'GROVER BEACH 1';
	'GROVER BEACH 2';
	'GROVER BEACH 3';
	'GROVER BEACH 4';
	'GROVER BEACH 5';
	'SAN LUIS OBISPO 3 1';
	'SAN LUIS OBISPO 3 2';
	'SAN LUIS OBISPO 4 1';
	'GUADALUPE 1';
	'NIPOMO 1';
	'NIPOMO 2';
	'SANTA MARIA 1 1';
	'SANTA MARIA 1 2';
	'SANTA MARIA 2 1';
	'SANTA MARIA 2 2';
	'ARROYO GRANDE 1 1';
	'ARROYO GRANDE 2 1';
	'ARROYO GRANDE 2 2';
	'ARROYO GRANDE 2 3';
	'SANTA MARIA 3 1';
	'SANTA MARIA 4 1';
	'LOMPOC 1 1';
	'LOMPOC 1 2';
	'LOMPOC 2 1';
	'LOMPOC 2 2';
	'SANTA MARIA 5 1';
	'SANTA MARIA 6 1';
	'BUELLTON 1';
	'SOLVANG 1';
	'GOLETA 1 1';
	'GOLETA 1 2';
	'GOLETA 1 3';
	'GOLETA 1 4';
	'GOLETA 2 1';
	'SANTA BARBARA 1 1';
	'SANTA BARBARA 1 2';
	'SANTA BARBARA 2 1';
	'SANTA BARBARA 3 1';
	'SANTA BARBARA 4 1';
	'SANTA BARBARA 5 1';
	'SANTA BARBARA 6 1';
	'SANTA BARBARA 6 2';
	'SANTA BARBARA 6 3';
	'SANTA BARBARA 6 4';
	'SANTA BARBARA 7 1';
	'CARPINTERIA 1';
	'CARPINTERIA 2';
	'WASCO 5 1';
	'WASCO 5 2';
	'WASCO 6 1';
	'WASCO 6 2';
	'WASCO 6 3';
	'TAFT 1 1';
	'TAFT 1 2';
	'OJAI 1';
	'OAK VIEW 1';
	'OAK VIEW 2';
	'SHAFTER 1';
	'SHAFTER 2';
	'BAKERSFIELD 1 1';
	'MARICOPA 1 1';
	'OXNARD 1 1';
	'VENTURA 1 1';
	'VENTURA 1 2';
	'VENTURA 1 3';
	'VENTURA 2 1';
	'DELANO 1 1';
	'DELANO 1 2';
	'DELANO 2 1';
	'MC FARLAND 1';
	'OXNARD 2 1';
	'OXNARD 3 1';
	'BAKERSFIELD 2 1';
	'BAKERSFIELD 2 2';
	'BAKERSFIELD 3 1';
	'BAKERSFIELD 3 2';
	'BAKERSFIELD 3 3';
	'OXNARD 4 1';
	'OXNARD 5 1';
	'VENTURA 3 1';
	'VENTURA 3 2';
	'VENTURA 3 3';
	'VENTURA 3 4';
	'VENTURA 4 1';
	'OXNARD 6 1';
	'OXNARD 6 2';
	'OXNARD 7 1';
	'OXNARD 7 2';
	'OXNARD 8 1';
	'BAKERSFIELD 4 1';
	'BAKERSFIELD 4 2';
	'BAKERSFIELD 4 3';
	'BAKERSFIELD 5 1';
	'PORT HUENEME 1';
	'SANTA PAULA 1 1';
	'SANTA PAULA 2 1';
	'CAMARILLO 1 1';
	'CAMARILLO 2 1';
	'BAKERSFIELD 6 1';
	'BAKERSFIELD 6 2';
	'BAKERSFIELD 7 1';
	'BAKERSFIELD 7 2';
	'BAKERSFIELD 8 1';
	'BAKERSFIELD 8 2';
	'BAKERSFIELD 9 1';
	'FRAZIER PARK 1';
	'FRAZIER PARK 2';
	'FRAZIER PARK 3';
	'BAKERSFIELD 10 1';
	'BAKERSFIELD 11 1';
	'CAMARILLO 3 1';
	'CAMARILLO 3 2';
	'CAMARILLO 4 1';
	'BAKERSFIELD 12 1';
	'BAKERSFIELD 13 1';
	'NEWBURY PARK 1 1';
	'NEWBURY PARK 1 2';
	'NEWBURY PARK 1 3';
	'NEWBURY PARK 2 1';
	'BAKERSFIELD 14 1';
	'BAKERSFIELD 14 2';
	'BAKERSFIELD 15 1';
	'BAKERSFIELD 15 2';
	'BAKERSFIELD 16 1';
	'BAKERSFIELD 16 2';
	'LAMONT 1';
	'LAMONT 2';
	'MOORPARK 1 1';
	'MOORPARK 2 1';
	'MOORPARK 2 2';
	'FILLMORE 1 1';
	'FILLMORE 1 2';
	'FILLMORE 1 3';
	'WESTLAKE VILLAGE 1';
	'WESTLAKE VILLAGE 2';
	'THOUSAND OAKS 1 1';
	'THOUSAND OAKS 1 2';
	'THOUSAND OAKS 2 1';
	'THOUSAND OAKS 2 2';
	'THOUSAND OAKS 2 3';
	'THOUSAND OAKS 2 4';
	'MALIBU 1';
	'ARVIN 1';
	'ARVIN 2';
	'THOUSAND OAKS 3 1';
	'THOUSAND OAKS 4 1';
	'BAKERSFIELD 17 1';
	'BAKERSFIELD 18 1';
	'BAKERSFIELD 18 2';
	'BAKERSFIELD 19 1';
	'BAKERSFIELD 19 2';
	'BAKERSFIELD 20 1';
	'SIMI VALLEY 1 1';
	'SIMI VALLEY 1 2';
	'SIMI VALLEY 2 1';
	'SIMI VALLEY 2 2';
	'SIMI VALLEY 2 3';
	'OAK PARK 1';
	'AGOURA HILLS 1 1';
	'AGOURA HILLS 2 1';
	'AGOURA HILLS 2 2';
	'CASTAIC 1 1';
	'CASTAIC 2 1';
	'SIMI VALLEY 3 1';
	'SIMI VALLEY 3 2';
	'SIMI VALLEY 4 1';
	'SIMI VALLEY 4 2';
	'SIMI VALLEY 4 3';
	'CALABASAS 1 1';
	'CALABASAS 2 1';
	'WEST HILLS 1';
	'STEVENSON RANCH 1';
	'STEVENSON RANCH 2';
	'VALENCIA 1 1';
	'VALENCIA 2 1';
	'CANOGA PARK 1 1';
	'CANOGA PARK 1 2';
	'CANOGA PARK 1 3';
	'CANOGA PARK 2 1';
	'CANOGA PARK 2 2';
	'CANOGA PARK 2 3';
	'WOODLAND HILLS 1 1';
	'WOODLAND HILLS 1 2';
	'WOODLAND HILLS 2 1';
	'CHATSWORTH 1 1';
	'CHATSWORTH 1 2';
	'CHATSWORTH 2 1';
	'CANOGA PARK 3 1';
	'CANOGA PARK 3 2';
	'WOODLAND HILLS 3 1';
	'WOODLAND HILLS 4 1';
	'WOODLAND HILLS 4 2';
	'WOODLAND HILLS 4 3';
	'WINNETKA 1 1';
	'WINNETKA 1 2';
	'WINNETKA 2 1';
	'WINNETKA 2 2';
	'PORTER RANCH 1 1';
	'PORTER RANCH 2 1';
	'PORTER RANCH 2 2';
	'NORTHRIDGE 1 1';
	'TARZANA 1 1';
	'TARZANA 2 1';
	'PACIFIC PALISADES 1';
	'RESEDA 1 1';
	'RESEDA 2 1';
	'RESEDA 2 2';
	'RESEDA 2 3';
	'RESEDA 2 4';
	'NORTHRIDGE 2 1';
	'NORTHRIDGE 2 2';
	'NORTHRIDGE 3 1';
	'ENCINO 1 1';
	'ENCINO 2 1';
	'GRANADA HILLS 1 1';
	'GRANADA HILLS 1 2';
	'GRANADA HILLS 2 1';
	'GRANADA HILLS 2 2';
	'SANTA CLARITA 1 1';
	'SANTA CLARITA 2 1';
	'TEHACHAPI 1 1';
	'TEHACHAPI 1 2';
	'TEHACHAPI 2 1';
	'SANTA MONICA 1 1';
	'LOS ANGELES 1 1';
	'LOS ANGELES 2 1';
	'LOS ANGELES 2 2';
	'VAN NUYS 1 1';
	'VAN NUYS 2 1';
	'VAN NUYS 2 2';
	'NEWHALL 1 1';
	'NEWHALL 2 1';
	'NEWHALL 2 2';
	'NORTH HILLS 1 1';
	'NORTH HILLS 2 1';
	'SANTA MONICA 2 1';
	'SANTA MONICA 3 1';
	'VENICE 1 1';
	'VENICE 1 2';
	'VENICE 2 1';
	'VENICE 2 2';
	'SHERMAN OAKS 1 1';
	'VAN NUYS 3 1';
	'VAN NUYS 3 2';
	'VAN NUYS 3 3';
	'VAN NUYS 3 4';
	'VAN NUYS 3 5';
	'MARINA DEL REY 1';
	'MARINA DEL REY 2';
	'MARINA DEL REY 3';
	'LAKE ISABELLA 1';
	'CANYON COUNTRY 1 1';
	'CANYON COUNTRY 1 2';
	'CANYON COUNTRY 2 1';
	'CANYON COUNTRY 2 2';
	'CANYON COUNTRY 2 3';
	'VAN NUYS 4 1';
	'VAN NUYS 4 2';
	'VAN NUYS 5 1';
	'VAN NUYS 5 2';
	'VAN NUYS 5 3';
	'VAN NUYS 5 4';
	'LOS ANGELES 3 1';
	'LOS ANGELES 3 2';
	'LOS ANGELES 3 3';
	'PANORAMA CITY 1 1';
	'PANORAMA CITY 1 2';
	'PANORAMA CITY 1 3';
	'PANORAMA CITY 2 1';
	'PANORAMA CITY 2 2';
	'PANORAMA CITY 2 3';
	'SAN FERNANDO 1';
	'LOS ANGELES 4 1';
	'LOS ANGELES 4 2';
	'LOS ANGELES 5 1';
	'LOS ANGELES 5 2';
	'SHERMAN OAKS 2 1';
	'SHERMAN OAKS 2 2';
	'SHERMAN OAKS 2 3';
	'VAN NUYS 6 1';
	'VAN NUYS 7 1';
	'LOS ANGELES 6 1';
	'LOS ANGELES 6 2';
	'LOS ANGELES 7 1';
	'LOS ANGELES 7 2';
	'LOS ANGELES 8 1';
	'LOS ANGELES 8 2';
	'PACOIMA 1 1';
	'PACOIMA 1 2';
	'PACOIMA 2 1';
	'PACOIMA 3 1';
	'PACOIMA 3 2';
	'SANTA CLARITA 3 1';
	'SANTA CLARITA 3 2';
	'LOS ANGELES 9 1';
	'LOS ANGELES 10 1';
	'LOS ANGELES 10 2';
	'LOS ANGELES 10 3';
	'BEVERLY HILLS 1';
	'BEVERLY HILLS 2';
	'BEVERLY HILLS 3';
	'BEVERLY HILLS 4';
	'MANHATTAN BEACH 1';
	'NORTH HOLLYWOOD 1 1';
	'NORTH HOLLYWOOD 1 2';
	'VALLEY VILLAGE 1';
	'VALLEY VILLAGE 2';
	'LOS ANGELES 11 1';
	'LOS ANGELES 12 1';
	'HERMOSA BEACH 1';
	'CULVER CITY 1 1';
	'STUDIO CITY 1';
	'CULVER CITY 2 1';
	'NORTH HOLLYWOOD 2 1';
	'NORTH HOLLYWOOD 2 2';
	'NORTH HOLLYWOOD 2 3';
	'NORTH HOLLYWOOD 2 4';
	'NORTH HOLLYWOOD 2 5';
	'NORTH HOLLYWOOD 3 1';
	'REDONDO BEACH 1 1';
	'LOS ANGELES 13 1';
	'LOS ANGELES 13 2';
	'SYLMAR 1 1';
	'SYLMAR 2 1';
	'SYLMAR 2 2';
	'SYLMAR 2 3';
	'SYLMAR 3 1';
	'LOS ANGELES 14 1';
	'NORTH HOLLYWOOD 4 1';
	'CANYON COUNTRY 3 1';
	'CANYON COUNTRY 4 1';
	'REDONDO BEACH 2 1';
	'REDONDO BEACH 2 2';
	'REDONDO BEACH 3 1';
	'LANCASTER 1 1';
	'LANCASTER 1 2';
	'LANCASTER 2 1';
	'NORTH HOLLYWOOD 5 1';
	'RANCHO PALOS VERDES 1';
	'SUN VALLEY 1 1';
	'SUN VALLEY 1 2';
	'SUN VALLEY 1 3';
	'LOS ANGELES 15 1';
	'LOS ANGELES 16 1';
	'INGLEWOOD 1 1';
	'INGLEWOOD 2 1';
	'INGLEWOOD 3 1';
	'INGLEWOOD 4 1';
	'INGLEWOOD 4 2';
	'INGLEWOOD 4 3';
	'LOS ANGELES 17 1';
	'LOS ANGELES 17 2';
	'LOS ANGELES 17 3';
	'LOS ANGELES 18 1';
	'LOS ANGELES 18 2';
	'TORRANCE 1 1';
	'TORRANCE 2 1';
	'LAWNDALE 1 1';
	'LAWNDALE 2 1';
	'LAWNDALE 2 2';
	'LAWNDALE 2 3';
	'LOS ANGELES 19 1';
	'LOS ANGELES 20 1';
	'HAWTHORNE 1 1';
	'HAWTHORNE 2 1';
	'HAWTHORNE 3 1';
	'HAWTHORNE 3 2';
	'TORRANCE 3 1';
	'TORRANCE 3 2';
	'TORRANCE 4 1';
	'BURBANK 3 1';
	'BURBANK 3 2';
	'BURBANK 3 3';
	'BURBANK 3 4';
	'BURBANK 3 5';
	'BURBANK 4 1';
	'BURBANK 4 2';
	'LOS ANGELES 21 1';
	'ROSAMOND 1 1';
	'ROSAMOND 1 2';
	'LOS ANGELES 22 1';
	'LOS ANGELES 23 1';
	'LOS ANGELES 24 1';
	'LOS ANGELES 24 2';
	'LOS ANGELES 24 3';
	'SUNLAND 1';
	'INGLEWOOD 5 1';
	'LOS ANGELES 25 1';
	'TORRANCE 5 1';
	'TORRANCE 5 2';
	'TORRANCE 6 1';
	'TORRANCE 6 2';
	'BURBANK 5 1';
	'BURBANK 5 2';
	'BURBANK 5 3';
	'LOS ANGELES 26 1';
	'LOS ANGELES 26 2';
	'BURBANK 6 1';
	'LOS ANGELES 27 1';
	'LOS ANGELES 28 1';
	'TORRANCE 7 1';
	'TORRANCE 7 2';
	'SAN PEDRO 1 1';
	'LOS ANGELES 29 1';
	'LOS ANGELES 30 1';
	'LOS ANGELES 30 2';
	'LOS ANGELES 31 1';
	'LOS ANGELES 31 2';
	'LOS ANGELES 31 3';
	'LOS ANGELES 31 4';
	'LOS ANGELES 32 1';
	'LOS ANGELES 32 2';
	'LOS ANGELES 33 1';
	'LOS ANGELES 33 2';
	'LOS ANGELES 34 1';
	'LOS ANGELES 34 2';
	'HARBOR CITY 1';
	'GARDENA 1 1';
	'GARDENA 2 1';
	'GARDENA 2 2';
	'GARDENA 2 3';
	'GARDENA 2 4';
	'GARDENA 2 5';
	'LOS ANGELES 35 1';
	'LOS ANGELES 36 1';
	'LOS ANGELES 37 1';
	'LOS ANGELES 38 1';
	'LOS ANGELES 38 2';
	'LOS ANGELES 39 1';
	'LOS ANGELES 40 1';
	'LOS ANGELES 40 2';
	'LOS ANGELES 40 3';
	'BURBANK 7 1';
	'LOS ANGELES 41 1';
	'LOS ANGELES 42 1';
	'LOS ANGELES 43 1';
	'LOS ANGELES 43 2';
	'GLENDALE 1 1';
	'LOS ANGELES 44 1';
	'LOS ANGELES 45 1';
	'LOS ANGELES 45 2';
	'LOS ANGELES 45 3';
	'LOS ANGELES 45 4';
	'LOS ANGELES 45 5';
	'LOS ANGELES 45 6';
	'LOS ANGELES 45 7';
	'LOS ANGELES 46 1';
	'LOS ANGELES 46 2';
	'LOS ANGELES 47 1';
	'LOS ANGELES 47 2';
	'SAN PEDRO 2 1';
	'SAN PEDRO 3 1';
	'LOS ANGELES 48 1';
	'LOS ANGELES 48 2';
	'LOS ANGELES 49 1';
	'LOS ANGELES 49 2';
	'LOS ANGELES 49 3';
	'LOS ANGELES 50 1';
	'LOS ANGELES 50 2';
	'GLENDALE 2 1';
	'GLENDALE 2 2';
	'LOS ANGELES 51 1';
	'LOS ANGELES 52 1';
	'LOS ANGELES 52 2';
	'LOS ANGELES 52 3';
	'CARSON 2 1';
	'CARSON 2 2';
	'CARSON 3 1';
	'CARSON 3 2';
	'LOS ANGELES 53 1';
	'LOS ANGELES 54 1';
	'LOS ANGELES 54 2';
	'WILMINGTON 1 1';
	'WILMINGTON 1 2';
	'WILMINGTON 1 3';
	'WILMINGTON 1 4';
	'WILMINGTON 2 1';
	'WILMINGTON 2 2';
	'GLENDALE 3 1';
	'LOS ANGELES 55 1';
	'LOS ANGELES 56 1';
	'LOS ANGELES 57 1';
	'LOS ANGELES 58 1';
	'LOS ANGELES 58 2';
	'CARSON 4 1';
	'CARSON 4 2';
	'LOS ANGELES 59 1';
	'LOS ANGELES 59 2';
	'LOS ANGELES 60 1';
	'LA CRESCENTA 1';
	'LOS ANGELES 61 1';
	'LOS ANGELES 62 1';
	'GLENDALE 4 1';
	'GLENDALE 5 1';
	'GLENDALE 5 2';
	'PALMDALE 1 1';
	'PALMDALE 2 1';
	'LOS ANGELES 63 1';
	'TUJUNGA 1 1';
	'TUJUNGA 2 1';
	'TUJUNGA 2 2';
	'COMPTON 1 1';
	'COMPTON 2 1';
	'COMPTON 3 1';
	'COMPTON 3 2';
	'LOS ANGELES 64 1';
	'LOS ANGELES 65 1';
	'LOS ANGELES 65 2';
	'LOS ANGELES 65 3';
	'LONG BEACH 2 1';
	'LONG BEACH 2 2';
	'LONG BEACH 3 1';
	'ACTON 1';
	'HUNTINGTON PARK 1 1';
	'HUNTINGTON PARK 1 2';
	'HUNTINGTON PARK 2 1';
	'HUNTINGTON PARK 2 2';
	'HUNTINGTON PARK 3 1';
	'GLENDALE 6 1';
	'GLENDALE 7 1';
	'GLENDALE 7 2';
	'LOS ANGELES 66 1';
	'LOS ANGELES 66 2';
	'LOS ANGELES 67 1';
	'LOS ANGELES 67 2';
	'LONG BEACH 4 1';
	'LONG BEACH 5 1';
	'LOS ANGELES 68 1';
	'LOS ANGELES 69 1';
	'COMPTON 4 1';
	'COMPTON 5 1';
	'LA CANADA FLINTRIDGE 1';
	'LYNWOOD 1 1';
	'LYNWOOD 2 1';
	'LYNWOOD 2 2';
	'LOS ANGELES 70 1';
	'LOS ANGELES 70 2';
	'LOS ANGELES 71 1';
	'LONG BEACH 6 1';
	'LONG BEACH 6 2';
	'LONG BEACH 6 3';
	'LONG BEACH 7 1';
	'SOUTH GATE 1 1';
	'SOUTH GATE 2 1';
	'SOUTH GATE 3 1';
	'LOS ANGELES 72 1';
	'LOS ANGELES 73 1';
	'LONG BEACH 8 1';
	'LONG BEACH 9 1';
	'LONG BEACH 9 2';
	'MAYWOOD 1';
	'LOS ANGELES 74 1';
	'LOS ANGELES 75 1';
	'LOS ANGELES 75 2';
	'LOS ANGELES 76 1';
	'LOS ANGELES 77 1';
	'LONG BEACH 10 1';
	'LONG BEACH 10 2';
	'LONG BEACH 11 1';
	'LONG BEACH 11 2';
	'LONG BEACH 12 1';
	'LONG BEACH 13 1';
	'LONG BEACH 14 1';
	'BELL GARDENS 1 1';
	'BELL GARDENS 1 2';
	'BELL GARDENS 1 3';
	'BELL GARDENS 1 4';
	'BELL GARDENS 2 1';
	'BELL GARDENS 3 1';
	'PARAMOUNT 1 1';
	'PARAMOUNT 1 2';
	'PARAMOUNT 2 1';
	'PASADENA 1 1';
	'PASADENA 1 2';
	'SOUTH PASADENA 1';
	'LOS ANGELES 78 1';
	'LOS ANGELES 78 2';
	'LOS ANGELES 78 3';
	'LOS ANGELES 78 4';
	'LOS ANGELES 79 1';
	'LANCASTER 3 1';
	'LANCASTER 3 2';
	'LANCASTER 4 1';
	'LANCASTER 4 2';
	'LONG BEACH 15 1';
	'LONG BEACH 15 2';
	'LONG BEACH 16 1';
	'LAKEWOOD 6 1';
	'LAKEWOOD 7 1';
	'ALHAMBRA 1 1';
	'LONG BEACH 17 1';
	'MONTEREY PARK 1';
	'MONTEREY PARK 2';
	'DOWNEY 1 1';
	'DOWNEY 1 2';
	'DOWNEY 2 1';
	'DOWNEY 2 2';
	'DOWNEY 2 3';
	'PASADENA 2 1';
	'PASADENA 2 2';
	'ALTADENA 1 1';
	'ALTADENA 2 1';
	'LONG BEACH 18 1';
	'LONG BEACH 19 1';
	'LONG BEACH 19 2';
	'PASADENA 3 1';
	'DOWNEY 3 1';
	'DOWNEY 3 2';
	'DOWNEY 3 3';
	'DOWNEY 4 1';
	'ALHAMBRA 2 1';
	'ALHAMBRA 2 2';
	'ALHAMBRA 2 3';
	'ALHAMBRA 3 1';
	'ALHAMBRA 3 2';
	'BELLFLOWER 1 1';
	'BELLFLOWER 2 1';
	'BELLFLOWER 2 2';
	'PASADENA 4 1';
	'PASADENA 4 2';
	'PALMDALE 3 1';
	'PALMDALE 3 2';
	'PALMDALE 3 3';
	'PALMDALE 4 1';
	'DOWNEY 5 1';
	'LONG BEACH 20 1';
	'LONG BEACH 20 2';
	'LONG BEACH 21 1';
	'LAKEWOOD 8 1';
	'LAKEWOOD 8 2';
	'LAKEWOOD 8 3';
	'LAKEWOOD 8 4';
	'LONG BEACH 22 1';
	'LONG BEACH 23 1';
	'LONG BEACH 23 2';
	'MONTEBELLO 1 1';
	'MONTEBELLO 1 2';
	'MONTEBELLO 1 3';
	'MONTEBELLO 2 1';
	'SAN GABRIEL 1 1';
	'SAN GABRIEL 2 1';
	'PICO RIVERA 1 1';
	'PICO RIVERA 2 1';
	'PICO RIVERA 2 2';
	'PASADENA 5 1';
	'PASADENA 6 1';
	'ROSEMEAD 1 1';
	'ROSEMEAD 2 1';
	'ROSEMEAD 2 2';
	'ROSEMEAD 2 3';
	'ROSEMEAD 2 4';
	'ROSEMEAD 2 5';
	'ROSEMEAD 2 6';
	'NORWALK 1 1';
	'NORWALK 2 1';
	'NORWALK 3 1';
	'NORWALK 3 2';
	'NORWALK 3 3';
	'NORWALK 3 4';
	'ARTESIA 1';
	'ARTESIA 2';
	'ARTESIA 3';
	'LAKEWOOD 9 1';
	'LAKEWOOD 9 2';
	'LAKEWOOD 9 3';
	'SEAL BEACH 1';
	'CERRITOS 1 1';
	'CERRITOS 2 1';
	'WHITTIER 1 1';
	'SANTA FE SPRINGS 1';
	'SANTA FE SPRINGS 2';
	'TEMPLE CITY 1 1';
	'TEMPLE CITY 2 1';
	'TEMPLE CITY 2 2';
	'SOUTH EL MONTE 1 1';
	'SOUTH EL MONTE 2 1';
	'ARCADIA 1 1';
	'ARCADIA 2 1';
	'ARCADIA 2 2';
	'EL MONTE 1 1';
	'CYPRESS 1 1';
	'CYPRESS 2 1';
	'CYPRESS 2 2';
	'WHITTIER 2 1';
	'WHITTIER 3 1';
	'WHITTIER 3 2';
	'ARCADIA 3 1';
	'ARCADIA 4 1';
	'ARCADIA 4 2';
	'WHITTIER 4 1';
	'WHITTIER 5 1';
	'PALMDALE 5 1';
	'PALMDALE 5 2';
	'PALMDALE 6 1';
	'EL MONTE 2 1';
	'EL MONTE 2 2';
	'EL MONTE 3 1';
	'WHITTIER 6 1';
	'WHITTIER 7 1';
	'LA MIRADA 1';
	'MONROVIA 1 1';
	'MONROVIA 1 2';
	'MONROVIA 2 1';
	'MONROVIA 2 2';
	'WHITTIER 8 1';
	'LA PUENTE 1 1';
	'LA PUENTE 1 2';
	'LA PUENTE 2 1';
	'LITTLEROCK 1';
	'HACIENDA HEIGHTS 1 1';
	'HACIENDA HEIGHTS 2 1';
	'HACIENDA HEIGHTS 2 2';
	'BALDWIN PARK 1 1';
	'BALDWIN PARK 1 2';
	'BALDWIN PARK 1 3';
	'BALDWIN PARK 2 1';
	'BALDWIN PARK 2 2';
	'BALDWIN PARK 3 1';
	'DUARTE 1 1';
	'DUARTE 2 1';
	'LA HABRA 1 1';
	'LA HABRA 2 1';
	'LA HABRA 2 2';
	'LA HABRA 2 3';
	'WEST COVINA 1 1';
	'WEST COVINA 2 1';
	'LA PUENTE 3 1';
	'LA PUENTE 3 2';
	'LA PUENTE 4 1';
	'COVINA 1 1';
	'COVINA 2 1';
	'WEST COVINA 3 1';
	'WEST COVINA 3 2';
	'WEST COVINA 4 1';
	'ROWLAND HEIGHTS 1 1';
	'ROWLAND HEIGHTS 2 1';
	'WEST COVINA 5 1';
	'WEST COVINA 5 2';
	'WEST COVINA 5 3';
	'WEST COVINA 5 4';
	'WEST COVINA 6 1';
	'WEST COVINA 6 2';
	'WEST COVINA 6 3';
	'WEST COVINA 6 4';
	'COVINA 3 1';
	'CALIFORNIA CITY 1';
	'AZUSA 1 1';
	'AZUSA 1 2';
	'AZUSA 2 1';
	'AZUSA 2 2';
	'AZUSA 2 3';
	'AZUSA 2 4';
	'AZUSA 2 5';
	'AZUSA 2 6';
	'LANCASTER 5 1';
	'LANCASTER 6 1';
	'LANCASTER 6 2';
	'LANCASTER 6 3';
	'LANCASTER 6 4';
	'LANCASTER 6 5';
	'GLENDORA 1 1';
	'GLENDORA 1 2';
	'WALNUT 1 1';
	'WALNUT 1 2';
	'WALNUT 2 1';
	'COVINA 4 1';
	'GLENDORA 2 1';
	'GLENDORA 3 1';
	'DIAMOND BAR 1 1';
	'DIAMOND BAR 1 2';
	'DIAMOND BAR 1 3';
	'DIAMOND BAR 2 1';
	'PALMDALE 7 1';
	'PALMDALE 7 2';
	'SAN DIMAS 1 1';
	'SAN DIMAS 2 1';
	'POMONA 1 1';
	'POMONA 1 2';
	'POMONA 1 3';
	'POMONA 2 1';
	'POMONA 2 2';
	'LA VERNE 1 1';
	'LA VERNE 1 2';
	'LA VERNE 2 1';
	'POMONA 3 1';
	'POMONA 3 2';
	'POMONA 3 3';
	'POMONA 3 4';
	'POMONA 4 1';
	'POMONA 4 2';
	'POMONA 4 3';
	'POMONA 5 1';
	'POMONA 6 1';
	'POMONA 6 2';
	'POMONA 6 3';
	'CLAREMONT 1 1';
	'CLAREMONT 2 1';
	'RIDGECREST 1 1';
	'RIDGECREST 1 2';
	'RIDGECREST 1 3';
	'RIDGECREST 1 4';
	'RIDGECREST 2 1';
	'RIDGECREST 2 2';
	'WRIGHTWOOD 1';
	'WRIGHTWOOD 2';
	'OXNARD 9 1';
	'OXNARD 9 2';
	'OXNARD 9 3';
	'OXNARD 9 4';
	'OXNARD 9 5';
	'OXNARD 9 6';
	'OXNARD 9 7';
	'OXNARD 9 8';
	'ROSAMOND 2 1';
	'ROSAMOND 2 2';
	'ROSAMOND 2 3';
	'MOJAVE 1 1';
	'CARSON 5 1';
	'CARSON 5 2';
	'CARSON 5 3';
	'BAKERSFIELD 21 1';
	'OXNARD 10 1';
	'OXNARD 10 2';
	'OXNARD 10 3';
	'SANTA MARGARITA 1 1';
	'SANTA MARGARITA 1 2';
	'SANTA MARGARITA 1 3';
	'SANTA MARGARITA 1 4';
	'SANTA MARGARITA 1 5';
	'SANTA MARGARITA 1 6';
	'SANTA MARGARITA 1 7';
	'ROSAMOND 3 1';
	'ROSAMOND 3 2';
	'ROSAMOND 3 3';
	'CARSON 6 1';
	'CARSON 6 2';
	'CARSON 6 3';
	'CARSON 6 4';
	'LONG BEACH 24 1';
	'LONG BEACH 24 2';
	'CANTIL 1';
	'CANTIL 2';
	'CANTIL 3';
	'CANTIL 4';
	'CANTIL 5';
	'MOJAVE 2 1';
	'MOJAVE 2 2';
	'MOJAVE 2 3';
	'MOJAVE 2 4';
	'MOJAVE 2 5';
	'BORON 1 1';
	'BORON 1 2';
	'BORON 1 3';
	'BORON 1 4';
	'BORON 1 5';
	'CARSON 7 1';
	'CARSON 7 2';
	'LA PUENTE 5 1';
	'LA PUENTE 5 2';
	'LA PUENTE 5 3';
	'LA PUENTE 5 4';
	'GOLETA 3 1';
	'GOLETA 3 2';
	'GOLETA 3 3';
	'GOLETA 3 4';
	'LANCASTER 7 1';
	'LANCASTER 7 2';
	'LANCASTER 7 3';
	'LANCASTER 7 4';
	'PASADENA 7 1';
	'PASADENA 7 2';
	'BAKERSFIELD 22 1';
	'OXNARD 11 1';
	'OXNARD 11 2';
	'OXNARD 11 3';
	'ROSAMOND 4 1';
	'ROSAMOND 4 2';
	'ROSAMOND 4 3';
	'ROSAMOND 4 4';
	'ROSAMOND 4 5';
	'TEHACHAPI 3 1';
	'ROSAMOND 5 1';
	'LEBEC 1 1';
	'LEBEC 1 2';
	'LEBEC 1 3';
	'LEBEC 1 4';
	'LEBEC 1 5';
	'LEBEC 1 6';
	'LEBEC 1 7';
	'LEBEC 1 8';
	'LEBEC 1 9';
	'BAKERSFIELD 23 1';
	'BAKERSFIELD 23 2';
	'BAKERSFIELD 23 3';
	'TUPMAN 1 1';
	'TUPMAN 1 2';
	'BAKERSFIELD 24 1';
	'BURBANK 8 1';
	'MOJAVE 3 1';
	'BAKERSFIELD 25 1';
	'EL SEGUNDO 1 1';
	'EL SEGUNDO 1 2';
	'EL SEGUNDO 1 3';
	'EL SEGUNDO 1 4';
	'EL SEGUNDO 1 5';
	'EL SEGUNDO 1 6';
	'EL SEGUNDO 1 7';
	'EL SEGUNDO 1 8';
	'LONG BEACH 25 1';
	'LONG BEACH 25 2';
	'LONG BEACH 25 3';
	'NORWALK 4 1';
	'NORWALK 4 2';
	'NORWALK 4 3';
	'NORWALK 4 4';
	'ROSAMOND 6 1';
	'ROSAMOND 6 2';
	'ROSAMOND 6 3';
	'EL SEGUNDO 2 1';
	'EL SEGUNDO 2 2';
	'MOJAVE 4 1';
	'MOJAVE 4 2';
	'MOJAVE 4 3';
	'MOJAVE 4 4';
	'DELANO 3 1';
	'SANTA CLARITA 4 1';
	'MOJAVE 5 1';
	'MOJAVE 5 2';
	'MOJAVE 5 3';
	'MOJAVE 5 4';
	'MOJAVE 5 5';
	'MOJAVE 5 6';
	'MOJAVE 5 7';
	'MOJAVE 5 8';
	'MOJAVE 5 9';
	'MOJAVE 5 10';
	'MOJAVE 5 11';
	'MOJAVE 5 12';
	'TEHACHAPI 4 1';
	'TEHACHAPI 4 2';
	'BAKERSFIELD 26 1';
	'BAKERSFIELD 26 2';
	'BAKERSFIELD 26 3';
	'BAKERSFIELD 27 1';
	'BAKERSFIELD 27 2';
	'BAKERSFIELD 27 3';
	'BAKERSFIELD 27 4';
	'TEHACHAPI 5 1';
	'TEHACHAPI 5 2';
	'TEHACHAPI 5 3';
	'TEHACHAPI 5 4';
	'TEHACHAPI 5 5';
	'TEHACHAPI 5 6';
	'LONG BEACH 26 1';
	'LONG BEACH 26 2';
	'MOJAVE 6 1';
	'MOJAVE 6 2';
	'MOJAVE 6 3';
	'MOJAVE 7 1';
	'BORON 2 1';
	'BAKERSFIELD 28 1';
	'BAKERSFIELD 28 2';
	'BAKERSFIELD 28 3';
	'GOLETA 4 1';
	'GOLETA 4 2';
	'PASADENA 8 1';
	'PASADENA 8 2';
	'PASADENA 8 3';
	'WILMINGTON 3 1';
	'WILMINGTON 3 2';
	'WILMINGTON 3 3';
	'LANCASTER 8 1';
	'LANCASTER 8 2';
	'LANCASTER 8 3';
	'LANCASTER 8 4';
	'MOJAVE 8 1';
	'MOJAVE 8 2';
	'MOJAVE 9 1';
	'MOJAVE 9 2';
	'MC KITTRICK 1 1';
	'LOS ANGELES 80 1';
	'LOS ANGELES 80 2';
	'LOS ANGELES 80 3';
	'LOS ANGELES 80 4';
	'MOJAVE 10 1';
	'MOJAVE 10 2';
	'OXNARD 12 1';
	'OXNARD 12 2';
	'OXNARD 12 3';
	'OXNARD 12 4';
	'BAKERSFIELD 29 1';
	'MOJAVE 11 1';
	'MOJAVE 11 2';
	'MOJAVE 11 3';
	'BAKERSFIELD 30 1';
	'REDONDO BEACH 4 1';
	'REDONDO BEACH 4 2';
	'REDONDO BEACH 4 3';
	'REDONDO BEACH 4 4';
	'REDONDO BEACH 4 5';
	'REDONDO BEACH 4 6';
	'REDONDO BEACH 4 7';
	'REDONDO BEACH 4 8';
	'POMONA 7 1';
	'POMONA 7 2';
	'POMONA 7 3';
	'POMONA 7 4';
	'LOS ANGELES 81 1';
	'LOS ANGELES 81 2';
	'LOS ANGELES 81 3';
	'EL SEGUNDO 3 1';
	'EL SEGUNDO 3 2';
	'EL SEGUNDO 3 3';
	'EL SEGUNDO 3 4';
	'EL SEGUNDO 3 5';
	'BAKERSFIELD 31 1';
	'OXNARD 13 1';
	'OXNARD 13 2';
	'OXNARD 13 3';
	'OXNARD 13 4';
	'OXNARD 13 5';
	'OXNARD 13 6';
	'WILMINGTON 4 1';
	'WILMINGTON 4 2';
	'WILMINGTON 4 3';
	'BURBANK 9 1';
	'BURBANK 9 2';
	'MOJAVE 12 1';
	'MOJAVE 12 2';
	'FELLOWS 1 1';
	'FELLOWS 1 2';
	'FELLOWS 1 3';
	'FELLOWS 1 4';
	'FELLOWS 1 5';
	'FELLOWS 1 6';
	'BAKERSFIELD 32 1';
	'BAKERSFIELD 32 2';
	'BAKERSFIELD 32 3';
	'BAKERSFIELD 32 4';
	'SUN VALLEY 2 1';
	'SUN VALLEY 2 2';
	'SUN VALLEY 2 3';
	'SUN VALLEY 2 4';
	'SUN VALLEY 2 5';
	'SUN VALLEY 2 6';
	'SUN VALLEY 2 7';
	'CARSON 8 1';
	'CARSON 8 2';
	'CARSON 8 3';
	'CARSON 8 4';
	'CARSON 8 5';
	'CARSON 8 6';
	'TAFT 2 1';
	'TAFT 2 2';
	'TAFT 2 3';
	'TAFT 2 4';
	'WHITTIER 9 1';
	'WHITTIER 9 2';
	'WHITTIER 9 3';
	'WHITTIER 9 4';
	'WHITTIER 9 5';
	'CARSON 9 1';
	'CARSON 9 2';
	'CARSON 9 3';
	'LEBEC 2 1';
	'LEBEC 2 2';
	'LEBEC 2 3';
	'LEBEC 2 4';
	'WELDON 1';
	'WELDON 2';
	'WELDON 3';
	'DELANO 4 1';
	'DELANO 4 2';
	'BORON 3 1';
	'BORON 3 2';
	'LONG BEACH 27 1';
	'LONG BEACH 27 2';
	'LONG BEACH 27 3';
	'LONG BEACH 27 4';
	'LONG BEACH 27 5';
	'LONG BEACH 27 6';
	'LONG BEACH 27 7';
	'LONG BEACH 27 8';
	'LONG BEACH 27 9';
	'LONG BEACH 27 10';
	'NEWHALL 3 1';
	'NEWHALL 3 2';
	'NEWHALL 3 3';
	'NEWHALL 3 4';
	'NEWHALL 3 5';
	'BORON 4 1';
	'BORON 4 2';
	'BORON 4 3';
	'MOJAVE 13 1';
	'MOJAVE 13 2';
	'MOJAVE 13 3';
	'MOJAVE 13 4';
	'MOJAVE 13 5';
	'MOJAVE 13 6';
	'MOJAVE 13 7';
	'MOJAVE 14 1';
	'MOJAVE 14 2';
	'MOJAVE 14 3';
	'MOJAVE 14 4';
	'MOJAVE 14 5';
	'MOJAVE 14 6';
	'BURBANK 10 1';
	'BURBANK 10 2';
	'BURBANK 10 3';
	'BURBANK 10 4';
	'BURBANK 10 5';
	'AVILA BEACH 1';
	'AVILA BEACH 2';
	'AVILA BEACH 3';
	'AVILA BEACH 4';
	'AVILA BEACH 5';
	'AVILA BEACH 6';
	'AVILA BEACH 7';
	'TORRANCE 8 1';
	'TORRANCE 8 2';
	'TORRANCE 8 3';
	'TORRANCE 8 4';
	'TORRANCE 8 5';
	'SANTA MARGARITA 2 1';
	'SANTA MARGARITA 2 2';
	'SANTA MARGARITA 2 3';
	'SANTA MARGARITA 2 4';
	'SANTA MARGARITA 2 5';
	'SANTA MARGARITA 2 6';
	'SANTA MARGARITA 2 7';
	'SANTA MARGARITA 2 8';
	'LANCASTER 9 1';
	'LANCASTER 9 2';
	'TUPMAN 2 1';
	'TUPMAN 2 2';
	'TUPMAN 2 3';
	'TUPMAN 2 4';
	'TUPMAN 2 5';
	'TUPMAN 2 6';
	'TUPMAN 2 7';
	'TUPMAN 2 8';
	'MC KITTRICK 2 1';
	'MC KITTRICK 2 2';
	'MC KITTRICK 2 3';
	'MC KITTRICK 2 4';
	'MC KITTRICK 2 5';
	'MC KITTRICK 2 6';
	'MC KITTRICK 2 7';
	'FELLOWS 2 1';
	'FELLOWS 2 2';
	'FELLOWS 2 3';
	'FELLOWS 2 4';
	'LONG BEACH 28 1';
	'LONG BEACH 28 2';
	'LONG BEACH 28 3';
	'LONG BEACH 28 4';
	'LONG BEACH 28 5';
	'LONG BEACH 28 6';
	'LONG BEACH 28 7';
	'LONG BEACH 28 8';
	'LONG BEACH 28 9';
	'LONG BEACH 28 10';
	'LONG BEACH 28 11';
	'LONG BEACH 28 12';
	'LONG BEACH 28 13';
	'LONG BEACH 28 14';
	'FELLOWS 3 1';
	'WILMINGTON 5 1';
	'WILMINGTON 5 2';
	'WILMINGTON 5 3';
	'WILMINGTON 5 4';
	'WILMINGTON 5 5';
	'WILMINGTON 5 6';
	'WILMINGTON 5 7';
	'WILMINGTON 5 8';
	'CASTAIC 3 1';
	'CASTAIC 3 2';
	'CASTAIC 3 3';
	'CASTAIC 3 4';
	'CASTAIC 3 5';
	'CASTAIC 3 6';
	'CASTAIC 3 7';
	'CASTAIC 3 8';
	'CASTAIC 3 9';
	'CASTAIC 3 10';
	'CASTAIC 3 11';
	'KERNVILLE 1';
	'KERNVILLE 2';
	'NEWHALL 4 1';
	'NEWHALL 4 2';
	'MOJAVE 15 1';
	'MOJAVE 15 2';
	'MOJAVE 15 3';
	'PLAYA DEL REY 1';
	'PLAYA DEL REY 2';
	'PLAYA DEL REY 3';
	'PLAYA DEL REY 4';
	'PLAYA DEL REY 5';
	'PLAYA DEL REY 6';
	'BAKERSFIELD 33 1';
	'BAKERSFIELD 33 2';
	'SANTA CLARITA 5 1';
	'SANTA CLARITA 5 2';
	'SANTA CLARITA 5 3';
	'SANTA CLARITA 5 4';
	'SANTA CLARITA 5 5';
	'SANTA CLARITA 5 6';
	'SANTA CLARITA 5 7';
	'SANTA CLARITA 5 8';
	'SANTA CLARITA 5 9';
	'MC KITTRICK 3 1';
	'MC KITTRICK 3 2';
	'MC KITTRICK 3 3';
	'MC KITTRICK 3 4';
	'MOJAVE 16 1';
	'MOJAVE 16 2';
	'MOJAVE 16 3';
	'ROSAMOND 7 1';
	'GLENDALE 8 1';
	'GLENDALE 8 2';
	'LOS ALAMITOS 1';
	'HUNTINGTON BEACH 1 1';
	'HUNTINGTON BEACH 1 2';
	'HUNTINGTON BEACH 2 1';
	'BUENA PARK 1 1';
	'BUENA PARK 2 1';
	'HUNTINGTON BEACH 3 1';
	'HUNTINGTON BEACH 3 2';
	'HUNTINGTON BEACH 4 1';
	'STANTON 1 1';
	'WESTMINSTER 1 1';
	'WESTMINSTER 2 1';
	'WESTMINSTER 2 2';
	'WESTMINSTER 2 3';
	'WESTMINSTER 3 1';
	'WESTMINSTER 3 2';
	'BUENA PARK 3 1';
	'BUENA PARK 3 2';
	'GARDEN GROVE 1 1';
	'GARDEN GROVE 1 2';
	'GARDEN GROVE 1 3';
	'GARDEN GROVE 2 1';
	'ANAHEIM 1 1';
	'ANAHEIM 2 1';
	'ANAHEIM 2 2';
	'ANAHEIM 3 1';
	'ANAHEIM 3 2';
	'GARDEN GROVE 3 1';
	'GARDEN GROVE 3 2';
	'HUNTINGTON BEACH 5 1';
	'HUNTINGTON BEACH 6 1';
	'HUNTINGTON BEACH 6 2';
	'FULLERTON 1 1';
	'FULLERTON 2 1';
	'FULLERTON 2 2';
	'ANAHEIM 4 1';
	'ANAHEIM 4 2';
	'ANAHEIM 4 3';
	'ANAHEIM 5 1';
	'ANAHEIM 5 2';
	'FOUNTAIN VALLEY 1 1';
	'FOUNTAIN VALLEY 1 2';
	'FOUNTAIN VALLEY 2 1';
	'NEWPORT BEACH 1 1';
	'NEWPORT BEACH 1 2';
	'GARDEN GROVE 4 1';
	'GARDEN GROVE 5 1';
	'GARDEN GROVE 5 2';
	'GARDEN GROVE 5 3';
	'GARDEN GROVE 5 4';
	'GARDEN GROVE 6 1';
	'GARDEN GROVE 6 2';
	'GARDEN GROVE 7 1';
	'FULLERTON 3 1';
	'ANAHEIM 6 1';
	'ANAHEIM 7 1';
	'ANAHEIM 7 2';
	'ANAHEIM 7 3';
	'ANAHEIM 7 4';
	'COSTA MESA 1 1';
	'COSTA MESA 1 2';
	'COSTA MESA 1 3';
	'COSTA MESA 1 4';
	'COSTA MESA 2 1';
	'COSTA MESA 2 2';
	'FULLERTON 4 1';
	'COSTA MESA 3 1';
	'COSTA MESA 4 1';
	'SANTA ANA 1 1';
	'SANTA ANA 1 2';
	'SANTA ANA 2 1';
	'ANAHEIM 8 1';
	'ANAHEIM 8 2';
	'ANAHEIM 9 1';
	'SANTA ANA 3 1';
	'SANTA ANA 3 2';
	'SANTA ANA 3 3';
	'SANTA ANA 3 4';
	'SANTA ANA 3 5';
	'SANTA ANA 4 1';
	'SANTA ANA 4 2';
	'FULLERTON 5 1';
	'FULLERTON 5 2';
	'FULLERTON 5 3';
	'BREA 1 1';
	'BREA 2 1';
	'BREA 2 2';
	'BREA 2 3';
	'SANTA ANA 5 1';
	'SANTA ANA 5 2';
	'NEWPORT BEACH 2 1';
	'ANAHEIM 10 1';
	'ANAHEIM 10 2';
	'ANAHEIM 11 1';
	'ANAHEIM 11 2';
	'ANAHEIM 11 3';
	'ANAHEIM 11 4';
	'SANTA ANA 6 1';
	'SANTA ANA 6 2';
	'SANTA ANA 6 3';
	'SANTA ANA 7 1';
	'SANTA ANA 7 2';
	'SANTA ANA 7 3';
	'SANTA ANA 8 1';
	'SANTA ANA 9 1';
	'SANTA ANA 9 2';
	'PLACENTIA 1 1';
	'PLACENTIA 2 1';
	'ORANGE 1 1';
	'ORANGE 1 2';
	'ORANGE 2 1';
	'ORANGE 3 1';
	'ORANGE 3 2';
	'IRVINE 1 1';
	'IRVINE 2 1';
	'TUSTIN 1 1';
	'TUSTIN 2 1';
	'IRVINE 3 1';
	'YORBA LINDA 1 1';
	'YORBA LINDA 1 2';
	'YORBA LINDA 1 3';
	'YORBA LINDA 1 4';
	'YORBA LINDA 1 5';
	'YORBA LINDA 1 6';
	'YORBA LINDA 1 7';
	'ORANGE 4 1';
	'ORANGE 4 2';
	'SANTA ANA 10 1';
	'SANTA ANA 10 2';
	'SANTA ANA 10 3';
	'SANTA ANA 11 1';
	'SANTA ANA 11 2';
	'ANAHEIM 12 1';
	'TUSTIN 3 1';
	'IRVINE 4 1';
	'IRVINE 5 1';
	'IRVINE 5 2';
	'IRVINE 5 3';
	'IRVINE 6 1';
	'IRVINE 7 1';
	'ANAHEIM 13 1';
	'CHINO HILLS 1 1';
	'CHINO HILLS 1 2';
	'CHINO HILLS 2 1';
	'CHINO HILLS 2 2';
	'IRVINE 8 1';
	'LAGUNA WOODS 1';
	'LAGUNA WOODS 2';
	'LAGUNA WOODS 3';
	'ALISO VIEJO 1 1';
	'ALISO VIEJO 1 2';
	'ALISO VIEJO 1 3';
	'ALISO VIEJO 2 1';
	'YORBA LINDA 2 1';
	'DANA POINT 1';
	'LAGUNA NIGUEL 1 1';
	'LAGUNA NIGUEL 1 2';
	'LAGUNA NIGUEL 1 3';
	'LAGUNA NIGUEL 1 4';
	'LAGUNA NIGUEL 2 1';
	'LAGUNA NIGUEL 2 2';
	'MONTCLAIR 1 1';
	'MONTCLAIR 1 2';
	'MONTCLAIR 2 1';
	'LAGUNA HILLS 1 1';
	'LAGUNA HILLS 1 2';
	'LAGUNA HILLS 1 3';
	'LAGUNA HILLS 2 1';
	'LAKE FOREST 1 1';
	'LAKE FOREST 1 2';
	'LAKE FOREST 2 1';
	'LAKE FOREST 2 2';
	'CHINO 1 1';
	'CHINO 2 1';
	'CHINO 2 2';
	'CHINO 3 1';
	'CHINO 3 2';
	'FOOTHILL RANCH 1';
	'FOOTHILL RANCH 2';
	'FOOTHILL RANCH 3';
	'ONTARIO 2 1';
	'ONTARIO 3 1';
	'ONTARIO 3 2';
	'MISSION VIEJO 1 1';
	'MISSION VIEJO 1 2';
	'MISSION VIEJO 1 3';
	'MISSION VIEJO 1 4';
	'MISSION VIEJO 2 1';
	'MISSION VIEJO 2 2';
	'MISSION VIEJO 2 3';
	'UPLAND 1 1';
	'UPLAND 2 1';
	'UPLAND 3 1';
	'UPLAND 4 1';
	'UPLAND 4 2';
	'UPLAND 4 3';
	'MISSION VIEJO 3 1';
	'MISSION VIEJO 4 1';
	'LADERA RANCH 1';
	'CORONA 1 1';
	'CORONA 2 1';
	'SAN CLEMENTE 1 1';
	'SAN CLEMENTE 1 2';
	'SAN CLEMENTE 1 3';
	'SAN CLEMENTE 1 4';
	'RANCHO SANTA MARGARITA 1 1';
	'RANCHO SANTA MARGARITA 1 2';
	'RANCHO SANTA MARGARITA 2 1';
	'SAN JUAN CAPISTRANO 1 1';
	'SAN JUAN CAPISTRANO 1 2';
	'SAN JUAN CAPISTRANO 1 3';
	'SAN JUAN CAPISTRANO 2 1';
	'SAN JUAN CAPISTRANO 2 2';
	'SAN CLEMENTE 2 1';
	'SAN CLEMENTE 3 1';
	'SAN CLEMENTE 3 2';
	'ONTARIO 4 1';
	'ONTARIO 5 1';
	'ONTARIO 5 2';
	'TRABUCO CANYON 1 1';
	'TRABUCO CANYON 2 1';
	'CORONA 3 1';
	'CORONA 4 1';
	'CORONA 4 2';
	'RANCHO CUCAMONGA 1 1';
	'RANCHO CUCAMONGA 2 1';
	'RANCHO CUCAMONGA 2 2';
	'ONTARIO 6 1';
	'ONTARIO 7 1';
	'ONTARIO 7 2';
	'RANCHO CUCAMONGA 3 1';
	'RANCHO CUCAMONGA 4 1';
	'RANCHO CUCAMONGA 5 1';
	'NORCO 1';
	'PHELAN 1';
	'MIRA LOMA 1 1';
	'MIRA LOMA 1 2';
	'MIRA LOMA 2 1';
	'MIRA LOMA 2 2';
	'CORONA 5 1';
	'CORONA 5 2';
	'CORONA 5 3';
	'CORONA 5 4';
	'CORONA 6 1';
	'CORONA 7 1';
	'CORONA 8 1';
	'RANCHO CUCAMONGA 6 1';
	'RANCHO CUCAMONGA 7 1';
	'RIVERSIDE 1 1';
	'RIVERSIDE 1 2';
	'RIVERSIDE 1 3';
	'RIVERSIDE 2 1';
	'CORONA 9 1';
	'CORONA 10 1';
	'CORONA 10 2';
	'FONTANA 1 1';
	'FONTANA 2 1';
	'FONTANA 3 1';
	'FONTANA 3 2';
	'FONTANA 4 1';
	'FONTANA 4 2';
	'FONTANA 4 3';
	'FONTANA 5 1';
	'FONTANA 6 1';
	'FONTANA 6 2';
	'FONTANA 7 1';
	'FONTANA 7 2';
	'FONTANA 8 1';
	'ADELANTO 1 1';
	'ADELANTO 1 2';
	'ADELANTO 1 3';
	'ADELANTO 2 1';
	'CAMP PENDLETON 1';
	'RIVERSIDE 3 1';
	'RIVERSIDE 3 2';
	'RIVERSIDE 4 1';
	'RIVERSIDE 5 1';
	'RIVERSIDE 5 2';
	'RIVERSIDE 5 3';
	'RIVERSIDE 6 1';
	'RIVERSIDE 7 1';
	'RIVERSIDE 8 1';
	'RIVERSIDE 8 2';
	'VICTORVILLE 1 1';
	'VICTORVILLE 1 2';
	'VICTORVILLE 1 3';
	'VICTORVILLE 2 1';
	'RIALTO 1 1';
	'RIALTO 1 2';
	'HESPERIA 1 1';
	'HESPERIA 1 2';
	'RIVERSIDE 9 1';
	'RIVERSIDE 10 1';
	'BLOOMINGTON 1';
	'SAN BERNARDINO 1 1';
	'SAN BERNARDINO 2 1';
	'RIALTO 2 1';
	'RIALTO 2 2';
	'RIALTO 2 3';
	'RIALTO 3 1';
	'RIALTO 4 1';
	'RIALTO 4 2';
	'RIVERSIDE 11 1';
	'LAKE ELSINORE 1 1';
	'LAKE ELSINORE 2 1';
	'LAKE ELSINORE 2 2';
	'RIVERSIDE 12 1';
	'RIVERSIDE 12 2';
	'RIVERSIDE 13 1';
	'RIVERSIDE 13 2';
	'OCEANSIDE 1 1';
	'VICTORVILLE 3 1';
	'VICTORVILLE 4 1';
	'VICTORVILLE 4 2';
	'VICTORVILLE 4 3';
	'VICTORVILLE 4 4';
	'HELENDALE 1';
	'MURRIETA 1 1';
	'MURRIETA 1 2';
	'MURRIETA 2 1';
	'MURRIETA 2 2';
	'RIVERSIDE 14 1';
	'RIVERSIDE 14 2';
	'RIVERSIDE 14 3';
	'RIVERSIDE 15 1';
	'RIVERSIDE 16 1';
	'RIVERSIDE 16 2';
	'PERRIS 1 1';
	'PERRIS 2 1';
	'SAN BERNARDINO 3 1';
	'CARLSBAD 1 1';
	'CARLSBAD 1 2';
	'CARLSBAD 1 3';
	'CARLSBAD 1 4';
	'CARLSBAD 2 1';
	'CARLSBAD 2 2';
	'OCEANSIDE 2 1';
	'OCEANSIDE 2 2';
	'OCEANSIDE 3 1';
	'SAN BERNARDINO 4 1';
	'SAN BERNARDINO 4 2';
	'HESPERIA 2 1';
	'HESPERIA 2 2';
	'HESPERIA 3 1';
	'HESPERIA 3 2';
	'HESPERIA 3 3';
	'HESPERIA 3 4';
	'HESPERIA 3 5';
	'HESPERIA 4 1';
	'SAN BERNARDINO 5 1';
	'SAN BERNARDINO 6 1';
	'OCEANSIDE 4 1';
	'OCEANSIDE 4 2';
	'OCEANSIDE 5 1';
	'CARLSBAD 3 1';
	'VICTORVILLE 5 1';
	'VICTORVILLE 5 2';
	'VICTORVILLE 6 1';
	'COLTON 1 1';
	'COLTON 1 2';
	'COLTON 1 3';
	'COLTON 2 1';
	'COLTON 2 2';
	'OCEANSIDE 6 1';
	'OCEANSIDE 7 1';
	'OCEANSIDE 7 2';
	'CRESTLINE 1';
	'SAN BERNARDINO 7 1';
	'ENCINITAS 1 1';
	'ENCINITAS 1 2';
	'ENCINITAS 2 1';
	'WILDOMAR 1 1';
	'WILDOMAR 2 1';
	'MORENO VALLEY 1 1';
	'MORENO VALLEY 1 2';
	'MORENO VALLEY 2 1';
	'MORENO VALLEY 2 2';
	'LA JOLLA 1 1';
	'LA JOLLA 1 2';
	'LA JOLLA 2 1';
	'LA JOLLA 2 2';
	'SUN CITY 1 1';
	'DEL MAR 1';
	'VISTA 1 1';
	'VISTA 1 2';
	'MORENO VALLEY 3 1';
	'MORENO VALLEY 4 1';
	'CARLSBAD 4 1';
	'CARLSBAD 4 2';
	'CARLSBAD 5 1';
	'VISTA 2 1';
	'VISTA 2 2';
	'VISTA 3 1';
	'VISTA 3 2';
	'SAN DIEGO 1 1';
	'SAN DIEGO 1 2';
	'SAN DIEGO 2 1';
	'SAN DIEGO 2 2';
	'SAN DIEGO 3 1';
	'MORENO VALLEY 5 1';
	'MORENO VALLEY 5 2';
	'SAN BERNARDINO 8 1';
	'SAN BERNARDINO 9 1';
	'SAN DIEGO 4 1';
	'SAN DIEGO 4 2';
	'SAN DIEGO 4 3';
	'SAN DIEGO 4 4';
	'SAN DIEGO 4 5';
	'SAN DIEGO 4 6';
	'SAN DIEGO 5 1';
	'CORONADO 1 1';
	'FALLBROOK 1 1';
	'FALLBROOK 2 1';
	'FALLBROOK 2 2';
	'FALLBROOK 2 3';
	'FALLBROOK 2 4';
	'PERRIS 3 1';
	'PERRIS 3 2';
	'PERRIS 4 1';
	'VISTA 4 1';
	'VISTA 4 2';
	'VISTA 4 3';
	'VISTA 5 1';
	'SAN DIEGO 6 1';
	'SAN DIEGO 6 2';
	'SAN DIEGO 7 1';
	'SAN DIEGO 7 2';
	'LAKE ARROWHEAD 1';
	'SUN CITY 2 1';
	'SUN CITY 2 2';
	'SUN CITY 2 3';
	'SUN CITY 2 4';
	'HIGHLAND 1 1';
	'HIGHLAND 1 2';
	'HIGHLAND 2 1';
	'HIGHLAND 2 2';
	'SAN MARCOS 1 1';
	'SAN MARCOS 2 1';
	'MENIFEE 1 1';
	'MENIFEE 2 1';
	'SUN CITY 3 1';
	'REDLANDS 1 1';
	'REDLANDS 2 1';
	'SAN DIEGO 8 1';
	'SAN DIEGO 9 1';
	'SAN DIEGO 9 2';
	'SAN DIEGO 9 3';
	'SAN DIEGO 10 1';
	'SAN DIEGO 11 1';
	'SAN DIEGO 11 2';
	'SAN DIEGO 12 1';
	'SAN DIEGO 12 2';
	'SAN DIEGO 13 1';
	'SAN DIEGO 13 2';
	'SAN DIEGO 13 3';
	'SAN DIEGO 14 1';
	'SAN DIEGO 15 1';
	'SAN DIEGO 15 2';
	'APPLE VALLEY 1 1';
	'APPLE VALLEY 1 2';
	'APPLE VALLEY 1 3';
	'APPLE VALLEY 1 4';
	'APPLE VALLEY 2 1';
	'REDLANDS 3 1';
	'REDLANDS 4 1';
	'REDLANDS 4 2';
	'SAN MARCOS 3 1';
	'SAN MARCOS 4 1';
	'SAN MARCOS 4 2';
	'MURRIETA 3 1';
	'MURRIETA 3 2';
	'MURRIETA 4 1';
	'SAN DIEGO 16 1';
	'SAN DIEGO 17 1';
	'SAN DIEGO 18 1';
	'SAN DIEGO 19 1';
	'APPLE VALLEY 3 1';
	'APPLE VALLEY 4 1';
	'APPLE VALLEY 4 2';
	'SAN DIEGO 20 1';
	'SAN DIEGO 21 1';
	'ESCONDIDO 1 1';
	'SAN DIEGO 22 1';
	'SAN DIEGO 22 2';
	'SAN DIEGO 23 1';
	'SAN DIEGO 24 1';
	'SAN DIEGO 24 2';
	'SAN DIEGO 25 1';
	'SAN DIEGO 25 2';
	'SAN DIEGO 25 3';
	'SAN DIEGO 26 1';
	'IMPERIAL BEACH 1';
	'IMPERIAL BEACH 2';
	'SAN DIEGO 27 1';
	'SAN DIEGO 27 2';
	'SAN DIEGO 28 1';
	'SAN DIEGO 28 2';
	'SAN DIEGO 29 1';
	'SAN DIEGO 30 1';
	'ESCONDIDO 2 1';
	'ESCONDIDO 2 2';
	'ESCONDIDO 2 3';
	'ESCONDIDO 3 1';
	'ESCONDIDO 3 2';
	'MORENO VALLEY 6 1';
	'MORENO VALLEY 6 2';
	'MORENO VALLEY 7 1';
	'MORENO VALLEY 7 2';
	'MORENO VALLEY 7 3';
	'TEMECULA 1 1';
	'TEMECULA 2 1';
	'NATIONAL CITY 1 1';
	'NATIONAL CITY 1 2';
	'NATIONAL CITY 1 3';
	'NATIONAL CITY 2 1';
	'NATIONAL CITY 2 2';
	'NATIONAL CITY 2 3';
	'NATIONAL CITY 2 4';
	'SAN DIEGO 31 1';
	'SAN DIEGO 31 2';
	'SAN DIEGO 32 1';
	'SAN DIEGO 32 2';
	'SAN DIEGO 33 1';
	'SAN DIEGO 34 1';
	'ESCONDIDO 4 1';
	'ESCONDIDO 5 1';
	'SAN DIEGO 35 1';
	'SAN DIEGO 35 2';
	'SAN DIEGO 35 3';
	'SAN DIEGO 35 4';
	'SAN DIEGO 36 1';
	'MENTONE 1';
	'SAN DIEGO 37 1';
	'SAN DIEGO 37 2';
	'SAN DIEGO 37 3';
	'SAN DIEGO 38 1';
	'SAN DIEGO 38 2';
	'SAN DIEGO 38 3';
	'SAN DIEGO 38 4';
	'SAN DIEGO 38 5';
	'SAN DIEGO 38 6';
	'SAN DIEGO 39 1';
	'SAN DIEGO 39 2';
	'CHULA VISTA 1 1';
	'CHULA VISTA 1 2';
	'CHULA VISTA 2 1';
	'CHULA VISTA 2 2';
	'SAN DIEGO 40 1';
	'SAN DIEGO 41 1';
	'SAN DIEGO 41 2';
	'SAN DIEGO 41 3';
	'SAN DIEGO 41 4';
	'CHULA VISTA 3 1';
	'CHULA VISTA 4 1';
	'CHULA VISTA 5 1';
	'CALIMESA 1';
	'WINCHESTER 1';
	'SAN DIEGO 42 1';
	'SAN DIEGO 42 2';
	'SAN DIEGO 42 3';
	'SAN DIEGO 43 1';
	'SAN DIEGO 43 2';
	'SAN YSIDRO 1';
	'SAN YSIDRO 2';
	'TEMECULA 3 1';
	'TEMECULA 3 2';
	'TEMECULA 4 1';
	'TEMECULA 4 2';
	'HEMET 1 1';
	'HEMET 2 1';
	'SAN DIEGO 44 1';
	'SAN DIEGO 44 2';
	'SAN DIEGO 44 3';
	'LA MESA 1 1';
	'LA MESA 2 1';
	'LA MESA 2 2';
	'SAN JACINTO 1 1';
	'POWAY 1 1';
	'POWAY 2 1';
	'POWAY 2 2';
	'BONITA 1';
	'YUCAIPA 1 1';
	'YUCAIPA 1 2';
	'YUCAIPA 2 1';
	'YUCAIPA 2 2';
	'SAN DIEGO 45 1';
	'SAN DIEGO 45 2';
	'SAN DIEGO 46 1';
	'SAN DIEGO 46 2';
	'SAN DIEGO 47 1';
	'LA MESA 3 1';
	'SPRING VALLEY 1 1';
	'SPRING VALLEY 2 1';
	'SPRING VALLEY 2 2';
	'SANTEE 1 1';
	'SANTEE 2 1';
	'BEAUMONT 1 1';
	'BEAUMONT 2 1';
	'CHULA VISTA 6 1';
	'CHULA VISTA 6 2';
	'CHULA VISTA 7 1';
	'CHULA VISTA 7 2';
	'CHULA VISTA 7 3';
	'ESCONDIDO 6 1';
	'ESCONDIDO 7 1';
	'EL CAJON 1 1';
	'EL CAJON 1 2';
	'EL CAJON 1 3';
	'EL CAJON 2 1';
	'EL CAJON 2 2';
	'BARSTOW 1';
	'HEMET 3 1';
	'HEMET 4 1';
	'CHULA VISTA 8 1';
	'CHULA VISTA 8 2';
	'CHULA VISTA 9 1';
	'SAN JACINTO 2 1';
	'SAN JACINTO 2 2';
	'SAN JACINTO 3 1';
	'LUCERNE VALLEY 1';
	'LUCERNE VALLEY 2';
	'LAKESIDE 1 1';
	'LAKESIDE 1 2';
	'LAKESIDE 2 1';
	'HEMET 5 1';
	'HEMET 6 1';
	'HEMET 6 2';
	'HEMET 6 3';
	'EL CAJON 3 1';
	'EL CAJON 4 1';
	'EL CAJON 4 2';
	'EL CAJON 5 1';
	'EL CAJON 5 2';
	'EL CAJON 6 1';
	'EL CAJON 6 2';
	'RAMONA 1 1';
	'RAMONA 1 2';
	'RAMONA 2 1';
	'BANNING 1 1';
	'BANNING 1 2';
	'BANNING 2 1';
	'BIG BEAR CITY 1';
	'JAMUL 1';
	'JAMUL 2';
	'ALPINE 1 1';
	'FORT IRWIN 1';
	'ANZA 1';
	'PALM SPRINGS 1 1';
	'PALM SPRINGS 2 1';
	'DESERT HOT SPRINGS 1 1';
	'DESERT HOT SPRINGS 1 2';
	'DESERT HOT SPRINGS 1 3';
	'DESERT HOT SPRINGS 1 4';
	'DESERT HOT SPRINGS 2 1';
	'DESERT HOT SPRINGS 2 2';
	'PALM SPRINGS 3 1';
	'PALM SPRINGS 3 2';
	'PALM SPRINGS 3 3';
	'CATHEDRAL CITY 1 1';
	'CATHEDRAL CITY 2 1';
	'YUCCA VALLEY 1 1';
	'YUCCA VALLEY 1 2';
	'YUCCA VALLEY 2 1';
	'YUCCA VALLEY 2 2';
	'RANCHO MIRAGE 1';
	'RANCHO MIRAGE 2';
	'PALM DESERT 1 1';
	'PALM DESERT 2 1';
	'PALM DESERT 3 1';
	'PALM DESERT 3 2';
	'PALM DESERT 3 3';
	'PALM DESERT 3 4';
	'DESERT HOT SPRINGS 3 1';
	'JOSHUA TREE 1';
	'LA QUINTA 1 1';
	'LA QUINTA 2 1';
	'LA QUINTA 2 2';
	'INDIO 1 1';
	'INDIO 1 2';
	'INDIO 2 1';
	'INDIO 3 1';
	'INDIO 3 2';
	'COACHELLA 1 1';
	'COACHELLA 1 2';
	'COACHELLA 2 1';
	'COACHELLA 2 2';
	'COACHELLA 2 3';
	'COACHELLA 2 4';
	'BORREGO SPRINGS 1';
	'THERMAL 1';
	'THERMAL 2';
	'TWENTYNINE PALMS 1 1';
	'TWENTYNINE PALMS 1 2';
	'TWENTYNINE PALMS 1 3';
	'MECCA 1 1';
	'IMPERIAL 1 1';
	'IMPERIAL 1 2';
	'TWENTYNINE PALMS 2 1';
	'EL CENTRO 1 1';
	'EL CENTRO 2 1';
	'EL CENTRO 2 2';
	'CALIPATRIA 1 1';
	'CALIPATRIA 1 2';
	'CALIPATRIA 1 3';
	'CALEXICO 1 1';
	'CALEXICO 2 1';
	'HEBER 1 1';
	'HEBER 1 2';
	'BRAWLEY 1 1';
	'BRAWLEY 1 2';
	'BRAWLEY 2 1';
	'HOLTVILLE 1 1';
	'HOLTVILLE 1 2';
	'BLYTHE 1 1';
	'BLYTHE 1 2';
	'NEEDLES 1';
	'NEEDLES 2';
	'HINKLEY 1 1';
	'HINKLEY 1 2';
	'HINKLEY 1 3';
	'HINKLEY 1 4';
	'HINKLEY 1 5';
	'HINKLEY 1 6';
	'HINKLEY 1 7';
	'ESCONDIDO 8 1';
	'ESCONDIDO 8 2';
	'NORTH PALM SPRINGS 1 1';
	'NORTH PALM SPRINGS 1 2';
	'SAN DIEGO 48 1';
	'SAN DIEGO 48 2';
	'HOLTVILLE 2 1';
	'HOLTVILLE 2 2';
	'HOLTVILLE 2 3';
	'HOLTVILLE 2 4';
	'HOLTVILLE 2 5';
	'HOLTVILLE 2 6';
	'HOLTVILLE 2 7';
	'DESERT CENTER 1';
	'DESERT CENTER 2';
	'DESERT CENTER 3';
	'DESERT CENTER 4';
	'DESERT CENTER 5';
	'DESERT CENTER 6';
	'DESERT CENTER 7';
	'DESERT CENTER 8';
	'DESERT CENTER 9';
	'DESERT CENTER 10';
	'DESERT CENTER 11';
	'DESERT CENTER 12';
	'CALEXICO 3 1';
	'CALEXICO 3 2';
	'CALEXICO 3 3';
	'CALEXICO 3 4';
	'CALEXICO 3 5';
	'CALEXICO 3 6';
	'HOLTVILLE 3 1';
	'CAMPO 1';
	'CAMPO 2';
	'NIPTON 1 1';
	'NIPTON 1 2';
	'NIPTON 1 3';
	'NIPTON 1 4';
	'DESERT HOT SPRINGS 4 1';
	'DESERT HOT SPRINGS 4 2';
	'DESERT HOT SPRINGS 4 3';
	'DESERT HOT SPRINGS 4 4';
	'DESERT HOT SPRINGS 4 5';
	'DESERT HOT SPRINGS 4 6';
	'DESERT HOT SPRINGS 4 7';
	'DESERT HOT SPRINGS 4 8';
	'DESERT HOT SPRINGS 4 9';
	'DESERT HOT SPRINGS 4 10';
	'DESERT HOT SPRINGS 4 11';
	'SAN DIEGO 49 1';
	'SAN DIEGO 49 2';
	'SAN DIEGO 49 3';
	'SAN DIEGO 49 4';
	'SAN DIEGO 49 5';
	'SAN DIEGO 49 6';
	'SAN DIEGO 49 7';
	'SAN DIEGO 49 8';
	'REDLANDS 5 1';
	'REDLANDS 5 2';
	'REDLANDS 5 3';
	'REDLANDS 5 4';
	'REDLANDS 5 5';
	'REDLANDS 5 6';
	'REDLANDS 5 7';
	'REDLANDS 5 8';
	'REDLANDS 5 9';
	'ESCONDIDO 9 1';
	'ESCONDIDO 9 2';
	'ESCONDIDO 9 3';
	'ESCONDIDO 9 4';
	'RANCHO CUCAMONGA 8 1';
	'RANCHO CUCAMONGA 8 2';
	'RANCHO CUCAMONGA 8 3';
	'RANCHO CUCAMONGA 8 4';
	'RANCHO CUCAMONGA 8 5';
	'ONTARIO 8 1';
	'ONTARIO 8 2';
	'ONTARIO 8 3';
	'ONTARIO 8 4';
	'ONTARIO 8 5';
	'HEBER 2 1';
	'EL CAJON 7 1';
	'EL CAJON 7 2';
	'PALA 1';
	'PALA 2';
	'PALA 3';
	'PALA 4';
	'PALA 5';
	'PALA 6';
	'PALA 7';
	'TRONA 1';
	'TRONA 2';
	'TRONA 3';
	'TRONA 4';
	'TRONA 5';
	'IRVINE 9 1';
	'IRVINE 9 2';
	'IRVINE 9 3';
	'IRVINE 9 4';
	'CALIPATRIA 2 1';
	'NORTH PALM SPRINGS 2 1';
	'NORTH PALM SPRINGS 2 2';
	'CALIPATRIA 3 1';
	'CALIPATRIA 3 2';
	'CALIPATRIA 3 3';
	'CALIPATRIA 3 4';
	'CALIPATRIA 3 5';
	'COLTON 3 1';
	'COLTON 3 2';
	'MECCA 2 1';
	'MECCA 2 2';
	'BRAWLEY 3 1';
	'RANCHO SANTA FE 1';
	'RANCHO SANTA FE 2';
	'RANCHO SANTA FE 3';
	'HINKLEY 2 1';
	'HINKLEY 2 2';
	'ESCONDIDO 10 1';
	'ESCONDIDO 10 2';
	'ESCONDIDO 10 3';
	'ESCONDIDO 10 4';
	'ESCONDIDO 10 5';
	'ESCONDIDO 10 6';
	'VICTORVILLE 7 1';
	'VICTORVILLE 7 2';
	'VICTORVILLE 7 3';
	'VICTORVILLE 7 4';
	'VICTORVILLE 7 5';
	'VICTORVILLE 7 6';
	'VICTORVILLE 7 7';
	'VICTORVILLE 7 8';
	'EL CAJON 8 1';
	'EL CAJON 8 2';
	'EL CAJON 8 3';
	'CALIPATRIA 4 1';
	'NORTH PALM SPRINGS 3 1';
	'SAN BERNARDINO 10 1';
	'SAN BERNARDINO 10 2';
	'SAN BERNARDINO 10 3';
	'SAN BERNARDINO 10 4';
	'SAN BERNARDINO 10 5';
	'SAN BERNARDINO 10 6';
	'SAN BERNARDINO 10 7';
	'SAN BERNARDINO 10 8';
	'SAN BERNARDINO 10 9';
	'HINKLEY 3 1';
	'CORONA 11 1';
	'CORONA 11 2';
	'CORONA 11 3';
	'CORONA 11 4';
	'ANAHEIM 14 1';
	'ANAHEIM 14 2';
	'ANAHEIM 14 3';
	'CALIPATRIA 5 1';
	'CALIPATRIA 5 2';
	'BLYTHE 2 1';
	'BLYTHE 2 2';
	'BLYTHE 2 3';
	'BLYTHE 2 4';
	'BLYTHE 2 5';
	'BLYTHE 2 6';
	'BLYTHE 2 7';
	'BLYTHE 2 8';
	'BLYTHE 2 9';
	'BLYTHE 2 10';
	'NIPTON 2 1';
	'NIPTON 2 2';
	'NIPTON 2 3';
	'IMPERIAL 2 1';
	'IMPERIAL 2 2';
	'IMPERIAL 2 3';
	'IMPERIAL 2 4';
	'HESPERIA 5 1';
	'HESPERIA 5 2';
	'HESPERIA 5 3';
	'HESPERIA 5 4';
	'SAN DIEGO 50 1';
	'SAN DIEGO 50 2';
	'CALIPATRIA 6 1';
	'OCOTILLO 1';
	'OCOTILLO 2';
	'OCOTILLO 3';
	'OCOTILLO 4';
	'CORONADO 2 1';
	'CORONADO 2 2';
	'CORONADO 2 3';
	'CORONADO 2 4';
	'SEELEY 1';
	'SEELEY 2';
	'SEELEY 3';
	'WINTERHAVEN 1';
	'WINTERHAVEN 2';
	'WINTERHAVEN 3';
	'DESERT HOT SPRINGS 5 1';
	'DESERT HOT SPRINGS 5 2';
	'EL CENTRO 3 1';
	'EL CENTRO 3 2';
	'EL CENTRO 3 3';
	'EL CENTRO 3 4';
	'EL CENTRO 3 5';
	'NORTH PALM SPRINGS 4 1';
	'NORTH PALM SPRINGS 4 2';
	'NORTH PALM SPRINGS 4 3';
	'NORTH PALM SPRINGS 4 4';
	'SAN DIEGO 51 1';
	'SAN DIEGO 51 2';
	'SAN DIEGO 51 3';
	'SAN DIEGO 51 4';
	'SAN DIEGO 51 5';
	'ONTARIO 9 1';
	'ONTARIO 9 2';
	'CALEXICO 4 1';
	'CALEXICO 4 2';
	'COLTON 4 1';
	'COLTON 4 2';
	'COLTON 4 3';
	'COLTON 4 4';
	'COLTON 4 5';
	'COLTON 4 6';
	'COLTON 4 7';
	'COLTON 4 8';
	'STANTON 2 1';
	'STANTON 2 2';
	'STANTON 2 3';
	'CALIPATRIA 7 1';
	'BLYTHE 3 1';
	'BLYTHE 3 2';
	'BLYTHE 3 3';
	'BLYTHE 3 4';
	'BLYTHE 3 5';
	'BLYTHE 3 6';
	'BLYTHE 3 7';
	'BLYTHE 3 8';
	'RIVERSIDE 17 1';
	'RIVERSIDE 17 2';
	'DAGGETT 1';
	'DAGGETT 2';
	'DAGGETT 3';
	'DAGGETT 4';
	'DAGGETT 5';
	'DAGGETT 6';
	'HEBER 3 1';
	'HEBER 3 2';
	'HEBER 3 3';
	'HEBER 3 4';
	'HEBER 3 5';
	'HEBER 3 6';
	'HEBER 3 7';
	'HEBER 3 8';
	'HEBER 3 9';
	'HEBER 3 10';
	'HEBER 3 11';
	'HEBER 3 12';
	'HEBER 3 13';
	'SAN DIEGO 52 1';
	'SAN DIEGO 52 2';
	'ESCONDIDO 11 1';
	'CALIPATRIA 8 1';
	'CALIPATRIA 8 2';
	'RANCHO CUCAMONGA 9 1';
	'RANCHO CUCAMONGA 9 2';
	'RANCHO CUCAMONGA 9 3';
	'CALIPATRIA 9 1';
	'CALIPATRIA 9 2';
	'PARKER DAM 1';
	'PARKER DAM 2';
	'PARKER DAM 3';
	'PARKER DAM 4';
	'PARKER DAM 5';
	'COACHELLA 3 1';
	'COACHELLA 3 2';
	'COACHELLA 3 3';
	'COACHELLA 3 4';
	'COACHELLA 3 5';
	'RIVERSIDE 18 1';
	'RIVERSIDE 18 2';
	'RIVERSIDE 18 3';
	'RIVERSIDE 18 4';
	'RIVERSIDE 18 5';
	'RIVERSIDE 18 6';
	'ESCONDIDO 12 1';
	'COLTON 5 1';
	'COLTON 5 2';
	'COLTON 5 3';
	'NILAND 1';
	'NILAND 2';
	'NILAND 3';
	'NILAND 4';
	'CORONA 12 1';
	'CORONA 12 2';
	'CORONA 12 3';
	'SAN DIEGO 53 1';
	'SAN DIEGO 53 2';
	'SAN DIEGO 53 3';
	'SAN DIEGO 53 4';
	'SAN DIEGO 53 5';
	'SAN DIEGO 53 6';
	'CALEXICO 5 1';
	'CALEXICO 5 2';
	'CALEXICO 5 3';
	'CARLSBAD 6 1';
	'CARLSBAD 6 2';
	'CARLSBAD 6 3';
	'CARLSBAD 6 4';
	'CARLSBAD 6 5';
	'CARLSBAD 6 6';
	'CARLSBAD 6 7';
	'CARLSBAD 6 8';
	'CARLSBAD 6 9';
	'NORTH PALM SPRINGS 5 1';
	'NORTH PALM SPRINGS 5 2';
	'NORTH PALM SPRINGS 5 3';
	'NORTH PALM SPRINGS 5 4';
	'NORTH PALM SPRINGS 5 5';
	'NORTH PALM SPRINGS 6 1';
	'HUNTINGTON BEACH 7 1';
	'HUNTINGTON BEACH 7 2';
	'HUNTINGTON BEACH 7 3';
	'HUNTINGTON BEACH 7 4';
	'HUNTINGTON BEACH 7 5';
	'BREA 3 1';
	'BREA 3 2';
	'NORTH PALM SPRINGS 7 1';
	'NORTH PALM SPRINGS 7 2';
	'NORTH PALM SPRINGS 7 3';
	'NORTH PALM SPRINGS 7 4';
	'CALIPATRIA 10 1';
	'CALIPATRIA 10 2';
	'CALIPATRIA 10 3';
	'CALIPATRIA 10 4';
	'TWENTYNINE PALMS 3 1';
	'TWENTYNINE PALMS 3 2';
	'TWENTYNINE PALMS 3 3';
	'TWENTYNINE PALMS 3 4';
	'TWENTYNINE PALMS 3 5';
	'SAN DIEGO 54 1';
	'CHULA VISTA 10 1';
	'CHULA VISTA 10 2';
	'CABAZON 1';
	'CABAZON 2';
	'CABAZON 3';
	'CABAZON 4';
	'NORTH PALM SPRINGS 8 1';
	'NORTH PALM SPRINGS 8 2';
	'NORTH PALM SPRINGS 8 3';
	'NORTH PALM SPRINGS 8 4';
	'NORTH PALM SPRINGS 8 5';
	'NORTH PALM SPRINGS 8 6';
	'NIPTON 3 1';
	'NIPTON 3 2';
	'NIPTON 3 3';
	'ANAHEIM 15 1';
	'ANAHEIM 15 2';
	'ANAHEIM 15 3';
	'ANAHEIM 15 4';
	'ANAHEIM 15 5';
	'SUN CITY 4 1';
	'SUN CITY 4 2';
	'SUN CITY 4 3';
	'SUN CITY 4 4';
	'SUN CITY 4 5';
	'INCLINE VILLAGE 1';
	'RENO 1 1';
	'RENO 2 1';
	'RENO 2 2';
	'RENO 2 3';
	'RENO 3 1';
	'STATELINE 1';
	'STATELINE 2';
	'STATELINE 3';
	'STATELINE 4';
	'STATELINE 5';
	'STATELINE 6';
	'RENO 4 1';
	'RENO 4 2';
	'RENO 4 3';
	'RENO 5 1';
	'CARSON CITY 1 1';
	'CARSON CITY 1 2';
	'RENO 6 1';
	'RENO 7 1';
	'RENO 7 2';
	'RENO 8 1';
	'RENO 8 2';
	'RENO 8 3';
	'CARSON CITY 2 1';
	'CARSON CITY 2 2';
	'RENO 9 1';
	'RENO 9 2';
	'RENO 10 1';
	'RENO 11 1';
	'RENO 12 1';
	'WASHOE VALLEY 1';
	'RENO 13 1';
	'RENO 14 1';
	'GARDNERVILLE 1 1';
	'SUN VALLEY 3 1';
	'SUN VALLEY 3 2';
	'SUN VALLEY 3 3';
	'MINDEN 1';
	'SPARKS 1 1';
	'SPARKS 2 1';
	'RENO 15 1';
	'RENO 15 2';
	'RENO 15 3';
	'RENO 16 1';
	'CARSON CITY 3 1';
	'CARSON CITY 3 2';
	'CARSON CITY 3 3';
	'CARSON CITY 3 4';
	'CARSON CITY 4 1';
	'CARSON CITY 5 1';
	'CARSON CITY 5 2';
	'CARSON CITY 5 3';
	'RENO 17 1';
	'RENO 17 2';
	'RENO 18 1';
	'SPARKS 3 1';
	'SPARKS 4 1';
	'SPARKS 4 2';
	'SPARKS 5 1';
	'SPARKS 6 1';
	'SPARKS 6 2';
	'SPARKS 6 3';
	'SPARKS 7 1';
	'SPARKS 7 2';
	'RENO 19 1';
	'GARDNERVILLE 2 1';
	'DAYTON 7 1';
	'WELLINGTON 1 1';
	'SILVER SPRINGS 1';
	'FERNLEY 1 1';
	'FERNLEY 1 2';
	'YERINGTON 1 1';
	'HAWTHORNE 4 1';
	'HAWTHORNE 4 2';
	'FALLON 1 1';
	'FALLON 1 2';
	'WINNEMUCCA 1 1';
	'LOVELOCK 1';
	'MC DERMITT 1';
	'BATTLE MOUNTAIN 1 1';
	'ROUND MOUNTAIN 1';
	'ROUND MOUNTAIN 2';
	'BEATTY 1';
	'AMARGOSA VALLEY 1';
	'TONOPAH 1 1';
	'TONOPAH 1 2';
	'TONOPAH 1 3';
	'CARLIN 1';
	'CARLIN 2';
	'PAHRUMP 3 1';
	'PAHRUMP 3 2';
	'EUREKA 4 1';
	'ELKO 1';
	'ELKO 2';
	'ELKO 3';
	'SPRING CREEK 1';
	'SPRING CREEK 2';
	'LAS VEGAS 1 1';
	'LAS VEGAS 1 2';
	'ALAMO 2 1';
	'LAS VEGAS 2 1';
	'LAS VEGAS 3 1';
	'LAS VEGAS 3 2';
	'LAS VEGAS 4 1';
	'LAS VEGAS 5 1';
	'LAS VEGAS 6 1';
	'LAS VEGAS 7 1';
	'LAS VEGAS 8 1';
	'LAS VEGAS 9 1';
	'LAS VEGAS 10 1';
	'LAS VEGAS 10 2';
	'LAS VEGAS 11 1';
	'LAS VEGAS 11 2';
	'LAS VEGAS 11 3';
	'LAS VEGAS 11 4';
	'LAS VEGAS 12 1';
	'LAS VEGAS 13 1';
	'LAS VEGAS 13 2';
	'LAS VEGAS 13 3';
	'LAS VEGAS 14 1';
	'LAS VEGAS 14 2';
	'LAS VEGAS 14 3';
	'LAS VEGAS 15 1';
	'LAS VEGAS 15 2';
	'LAS VEGAS 15 3';
	'LAS VEGAS 16 1';
	'LAS VEGAS 17 1';
	'LAS VEGAS 18 1';
	'LAS VEGAS 18 2';
	'LAS VEGAS 19 1';
	'LAS VEGAS 19 2';
	'LAS VEGAS 20 1';
	'LAS VEGAS 21 1';
	'LAS VEGAS 22 1';
	'LAS VEGAS 22 2';
	'LAS VEGAS 22 3';
	'LAS VEGAS 23 1';
	'LAS VEGAS 24 1';
	'LAS VEGAS 25 1';
	'LAS VEGAS 26 1';
	'LAS VEGAS 26 2';
	'LAS VEGAS 27 1';
	'LAS VEGAS 27 2';
	'LAS VEGAS 28 1';
	'LAS VEGAS 29 1';
	'LAS VEGAS 29 2';
	'LAS VEGAS 30 1';
	'LAS VEGAS 31 1';
	'LAS VEGAS 31 2';
	'LAS VEGAS 32 1';
	'LAS VEGAS 32 2';
	'LAS VEGAS 32 3';
	'LAS VEGAS 33 1';
	'LAS VEGAS 34 1';
	'LAS VEGAS 35 1';
	'LAS VEGAS 36 1';
	'LAS VEGAS 36 2';
	'LAS VEGAS 37 1';
	'LAS VEGAS 37 2';
	'LAS VEGAS 38 1';
	'LAS VEGAS 38 2';
	'LAS VEGAS 38 3';
	'LAS VEGAS 38 4';
	'LAS VEGAS 39 1';
	'LAS VEGAS 39 2';
	'LAS VEGAS 40 1';
	'HENDERSON 1 1';
	'NORTH LAS VEGAS 1 1';
	'NORTH LAS VEGAS 2 1';
	'NORTH LAS VEGAS 3 1';
	'NORTH LAS VEGAS 4 1';
	'NORTH LAS VEGAS 4 2';
	'NORTH LAS VEGAS 5 1';
	'NORTH LAS VEGAS 5 2';
	'LAS VEGAS 41 1';
	'LAS VEGAS 42 1';
	'LAS VEGAS 42 2';
	'LAS VEGAS 43 1';
	'LAS VEGAS 44 1';
	'LAS VEGAS 44 2';
	'LAS VEGAS 45 1';
	'LAS VEGAS 46 1';
	'LAS VEGAS 46 2';
	'LAS VEGAS 47 1';
	'LAS VEGAS 48 1';
	'LAS VEGAS 49 1';
	'LAS VEGAS 49 2';
	'LAS VEGAS 50 1';
	'NORTH LAS VEGAS 6 1';
	'NORTH LAS VEGAS 7 1';
	'LAS VEGAS 51 1';
	'LAS VEGAS 52 1';
	'LAS VEGAS 53 1';
	'LAS VEGAS 53 2';
	'LAS VEGAS 53 3';
	'LAS VEGAS 54 1';
	'LAS VEGAS 54 2';
	'NORTH LAS VEGAS 8 1';
	'NORTH LAS VEGAS 8 2';
	'NORTH LAS VEGAS 9 1';
	'NORTH LAS VEGAS 10 1';
	'NORTH LAS VEGAS 10 2';
	'LAS VEGAS 55 1';
	'LAS VEGAS 56 1';
	'LAS VEGAS 56 2';
	'LAS VEGAS 57 1';
	'LAS VEGAS 57 2';
	'HENDERSON 2 1';
	'HENDERSON 2 2';
	'HENDERSON 3 1';
	'HENDERSON 3 2';
	'HENDERSON 4 1';
	'HENDERSON 4 2';
	'HENDERSON 5 1';
	'HENDERSON 6 1';
	'HENDERSON 7 1';
	'HENDERSON 7 2';
	'LAS VEGAS 58 1';
	'LAS VEGAS 58 2';
	'LAS VEGAS 58 3';
	'LAS VEGAS 59 1';
	'HENDERSON 8 1';
	'HENDERSON 9 1';
	'LAS VEGAS 60 1';
	'LAS VEGAS 60 2';
	'LAS VEGAS 61 1';
	'LAS VEGAS 62 1';
	'LAS VEGAS 62 2';
	'LAS VEGAS 62 3';
	'LAS VEGAS 63 1';
	'LAS VEGAS 64 1';
	'LAS VEGAS 65 1';
	'LAS VEGAS 66 1';
	'LAS VEGAS 67 1';
	'HENDERSON 10 1';
	'HENDERSON 10 2';
	'HENDERSON 11 1';
	'HENDERSON 12 1';
	'HENDERSON 13 1';
	'HENDERSON 14 1';
	'HENDERSON 14 2';
	'MOAPA 1 1';
	'WELLS 1';
	'BOULDER CITY 1 1';
	'BOULDER CITY 1 2';
	'BOULDER CITY 1 3';
	'BOULDER CITY 1 4';
	'JACKPOT 1';
	'JACKPOT 2';
	'JACKPOT 3';
	'JACKPOT 4';
	'ELY 1 1';
	'LAUGHLIN 1';
	'LAUGHLIN 2';
	'LAUGHLIN 3';
	'OVERTON 1';
	'CALIENTE 1';
	'CALIENTE 2';
	'CALIENTE 3';
	'CALIENTE 4';
	'PIOCHE 1';
	'LOGANDALE 1';
	'PANACA 1';
	'WEST WENDOVER 1';
	'WEST WENDOVER 2';
	'WEST WENDOVER 3';
	'MESQUITE 1 1';
	'RENO 20 1';
	'RENO 20 2';
	'RENO 20 3';
	'WINNEMUCCA 2 1';
	'WINNEMUCCA 2 2';
	'RENO 21 1';
	'RENO 21 2';
	'RENO 21 3';
	'RENO 21 4';
	'BOULDER CITY 2 1';
	'FALLON 2 1';
	'FALLON 2 2';
	'FALLON 2 3';
	'SPARKS 8 1';
	'SPARKS 8 2';
	'SPARKS 8 3';
	'SEARCHLIGHT 1';
	'SEARCHLIGHT 2';
	'SEARCHLIGHT 3';
	'FALLON 3 1';
	'FALLON 3 2';
	'TUSCARORA 1';
	'TUSCARORA 2';
	'TUSCARORA 3';
	'LAS VEGAS 68 1';
	'LAS VEGAS 68 2';
	'LAS VEGAS 68 3';
	'LAS VEGAS 69 1';
	'LAS VEGAS 69 2';
	'LAS VEGAS 69 3';
	'LAS VEGAS 69 4';
	'LAS VEGAS 69 5';
	'LAS VEGAS 69 6';
	'LAS VEGAS 69 7';
	'BATTLE MOUNTAIN 2 1';
	'BATTLE MOUNTAIN 2 2';
	'BATTLE MOUNTAIN 2 3';
	'BATTLE MOUNTAIN 2 4';
	'BATTLE MOUNTAIN 2 5';
	'FALLON 4 1';
	'FALLON 4 2';
	'FALLON 5 1';
	'RENO 22 1';
	'RENO 22 2';
	'RENO 22 3';
	'VALMY 1';
	'VALMY 2';
	'VALMY 3';
	'VALMY 4';
	'VALMY 5';
	'CRESCENT VALLEY 1';
	'CRESCENT VALLEY 2';
	'CRESCENT VALLEY 3';
	'CRESCENT VALLEY 4';
	'HENDERSON 15 1';
	'HENDERSON 15 2';
	'HENDERSON 15 3';
	'HENDERSON 15 4';
	'BOULDER CITY 3 1';
	'BOULDER CITY 3 2';
	'BOULDER CITY 3 3';
	'BOULDER CITY 3 4';
	'BOULDER CITY 3 5';
	'BOULDER CITY 3 6';
	'LAS VEGAS 70 1';
	'LAS VEGAS 70 2';
	'FALLON 6 1';
	'FALLON 6 2';
	'FALLON 6 3';
	'FALLON 6 4';
	'BOULDER CITY 4 1';
	'BOULDER CITY 4 2';
	'BOULDER CITY 4 3';
	'BOULDER CITY 4 4';
	'BOULDER CITY 4 5';
	'BOULDER CITY 4 6';
	'BOULDER CITY 4 7';
	'MOAPA 2 1';
	'MOAPA 2 2';
	'MOAPA 2 3';
	'LAS VEGAS 71 1';
	'LAS VEGAS 71 2';
	'LAS VEGAS 71 3';
	'BUNKERVILLE 1 1';
	'BUNKERVILLE 1 2';
	'BUNKERVILLE 1 3';
	'BUNKERVILLE 1 4';
	'BUNKERVILLE 1 5';
	'IMLAY 1';
	'IMLAY 2';
	'IMLAY 3';
	'IMLAY 4';
	'IMLAY 5';
	'IMLAY 6';
	'AUSTIN 1';
	'AUSTIN 2';
	'AUSTIN 3';
	'AUSTIN 4';
	'AUSTIN 5';
	'AUSTIN 6';
	'BOULDER CITY 5 1';
	'LAS VEGAS 72 1';
	'LAS VEGAS 72 2';
	'LAS VEGAS 72 3';
	'LAS VEGAS 72 4';
	'LAS VEGAS 72 5';
	'LAS VEGAS 72 6';
	'LAS VEGAS 72 7';
	'LAS VEGAS 72 8';
	'LAS VEGAS 72 9';
	'LAS VEGAS 72 10';
	'LAS VEGAS 73 1';
	'LAS VEGAS 73 2';
	'LUNING 1';
	'ELY 2 1';
	'ELY 2 2';
	'ELY 2 3';
	'ELY 2 4';
	'ELY 2 5';
	'SPARKS 9 1';
	'SPARKS 9 2';
	'SPARKS 9 3';
	'SPARKS 9 4';
	'SPARKS 9 5';
	'SPARKS 9 6';
	'SPARKS 9 7';
	'SPARKS 9 8';
	'SPARKS 9 9';
	'SPARKS 9 10';
	'SPARKS 9 11';
	'RENO 23 1';
	'LAS VEGAS 74 1';
	'LAS VEGAS 74 2';
	'LAS VEGAS 74 3';
	'LAS VEGAS 74 4';
	'LAS VEGAS 74 5';
	'LAS VEGAS 74 6';
	'LAS VEGAS 74 7';
	'LAS VEGAS 74 8';
	'LAS VEGAS 74 9';
	'LAS VEGAS 74 10';
	'LAS VEGAS 74 11';
	'LAS VEGAS 74 12';
	'LAS VEGAS 74 13';
	'LAS VEGAS 74 14';
	'LAS VEGAS 74 15';
	'LAS VEGAS 74 16';
	'LAS VEGAS 74 17';
	'LAS VEGAS 74 18';
	'LAS VEGAS 75 1';
	'LAS VEGAS 75 2';
	'LAS VEGAS 75 3';
	'LAS VEGAS 75 4';
	'LAS VEGAS 75 5';
	'LAS VEGAS 75 6';
	'LAS VEGAS 75 7';
	'LAS VEGAS 75 8';
	'LAS VEGAS 76 1';
	'FERNLEY 2 1';
	'LAS VEGAS 77 1';
	'SPARKS 10 1';
	'NORTH LAS VEGAS 11 1';
	'NORTH LAS VEGAS 11 2';
	'NORTH LAS VEGAS 11 3';
	'NORTH LAS VEGAS 11 4';
	'NORTH LAS VEGAS 11 5';
	'BOULDER CITY 6 1';
	'GERLACH 1';
	'GERLACH 2';
	'LAS VEGAS 78 1';
	'LAS VEGAS 78 2';
	'LAS VEGAS 78 3';
	'LAS VEGAS 78 4';
	'LAS VEGAS 78 5';
	'LAS VEGAS 78 6';
	'LAS VEGAS 78 7';
	'LAS VEGAS 78 8';
	'RENO 24 1';
	'RENO 24 2';
	'RENO 24 3';
	'RENO 24 4';
	'BUNKERVILLE 2 1';
	'BUNKERVILLE 2 2';
	'BUNKERVILLE 2 3';
	'BUNKERVILLE 2 4';
	'BUNKERVILLE 2 5';
	'BUNKERVILLE 2 6';
	'BUNKERVILLE 2 7';
	'BUNKERVILLE 2 8';
	'BUNKERVILLE 2 9';
	'YERINGTON 2 1';
	'YERINGTON 2 2';
	'YERINGTON 2 3';
	'YERINGTON 2 4';
	'SAN LUIS 1 1';
	'SAN LUIS 2 1';
	'SOMERTON 1';
	'YUMA 1 1';
	'YUMA 2 1';
	'YUMA 2 2';
	'FORT MOHAVE 1';
	'FORT MOHAVE 2';
	'BULLHEAD CITY 1 1';
	'BULLHEAD CITY 2 1';
	'MOHAVE VALLEY 1 1';
	'MOHAVE VALLEY 1 2';
	'MOHAVE VALLEY 1 3';
	'EHRENBERG 1';
	'BULLHEAD CITY 3 1';
	'BULLHEAD CITY 3 2';
	'YUMA 3 1';
	'YUMA 3 2';
	'TOPOCK 1';
	'TOPOCK 2';
	'DOLAN SPRINGS 1';
	'DOLAN SPRINGS 2';
	'LAKE HAVASU CITY 1 1';
	'GOLDEN VALLEY 1 1';
	'GOLDEN VALLEY 1 2';
	'LAKE HAVASU CITY 2 1';
	'LAKE HAVASU CITY 2 2';
	'PARKER 1 1';
	'WELLTON 1';
	'QUARTZSITE 1';
	'QUARTZSITE 2';
	'YUMA 4 1';
	'YUMA 4 2';
	'YUMA 5 1';
	'YUMA 5 2';
	'YUMA 5 3';
	'YUMA 5 4';
	'YUMA 5 5';
	'LAKE HAVASU CITY 3 1';
	'LAKE HAVASU CITY 3 2';
	'LAKE HAVASU CITY 3 3';
	'MEADVIEW 1';
	'KINGMAN 1 1';
	'KINGMAN 2 1';
	'BOUSE 1';
	'SALOME 1';
	'KINGMAN 3 1';
	'PEACH SPRINGS 1';
	'LITTLEFIELD 1';
	'LITTLEFIELD 2';
	'AGUILA 1';
	'AGUILA 2';
	'BAGDAD 1 1';
	'BAGDAD 1 2';
	'TONOPAH 2 1';
	'SELIGMAN 1';
	'COLORADO CITY 1';
	'PRESCOTT 1 1';
	'CONGRESS 1';
	'WICKENBURG 1';
	'WICKENBURG 2';
	'FREDONIA 1';
	'GILA BEND 1 1';
	'GILA BEND 1 2';
	'BUCKEYE 1 1';
	'AJO 1';
	'AJO 2';
	'ASH FORK 1';
	'KIRKLAND 6 1';
	'WITTMANN 1';
	'WITTMANN 2';
	'WITTMANN 3';
	'WITTMANN 4';
	'BUCKEYE 2 1';
	'BUCKEYE 3 1';
	'BUCKEYE 3 2';
	'BUCKEYE 3 3';
	'PAULDEN 1';
	'PAULDEN 2';
	'WADDELL 1';
	'WADDELL 2';
	'SURPRISE 1 1';
	'SURPRISE 1 2';
	'PRESCOTT 2 1';
	'SURPRISE 2 1';
	'SURPRISE 2 2';
	'SURPRISE 2 3';
	'SURPRISE 2 4';
	'PRESCOTT 3 1';
	'PRESCOTT 3 2';
	'PRESCOTT 3 3';
	'PRESCOTT 3 4';
	'LITCHFIELD PARK 1 1';
	'LITCHFIELD PARK 1 2';
	'LITCHFIELD PARK 2 1';
	'GOODYEAR 1 1';
	'GOODYEAR 2 1';
	'CHINO VALLEY 1 1';
	'CHINO VALLEY 1 2';
	'GOODYEAR 3 1';
	'GOODYEAR 3 2';
	'GOODYEAR 3 3';
	'GOODYEAR 3 4';
	'GOODYEAR 4 1';
	'SURPRISE 3 1';
	'SURPRISE 3 2';
	'SURPRISE 3 3';
	'SURPRISE 4 1';
	'SURPRISE 4 2';
	'SURPRISE 5 1';
	'SURPRISE 6 1';
	'SUN CITY WEST 1 1';
	'SUN CITY WEST 2 1';
	'SUN CITY WEST 2 2';
	'EL MIRAGE 1 1';
	'EL MIRAGE 1 2';
	'EL MIRAGE 2 1';
	'AVONDALE 1 1';
	'AVONDALE 2 1';
	'GLENDALE 9 1';
	'AVONDALE 3 1';
	'AVONDALE 3 2';
	'AVONDALE 4 1';
	'PRESCOTT VALLEY 1 1';
	'PRESCOTT VALLEY 2 1';
	'YOUNGTOWN 1';
	'SUN CITY 5 1';
	'SUN CITY 5 2';
	'SUN CITY 6 1';
	'SUN CITY 7 1';
	'TOLLESON 1 1';
	'TOLLESON 1 2';
	'TOLLESON 2 1';
	'PRESCOTT VALLEY 3 1';
	'PRESCOTT VALLEY 3 2';
	'PHOENIX 2 1';
	'PHOENIX 2 2';
	'PHOENIX 3 1';
	'GLENDALE 10 1';
	'PEORIA 1 1';
	'PEORIA 2 1';
	'PEORIA 2 2';
	'PEORIA 3 1';
	'PEORIA 4 1';
	'PEORIA 5 1';
	'PEORIA 6 1';
	'PEORIA 7 1';
	'GLENDALE 11 1';
	'GLENDALE 12 1';
	'GLENDALE 12 2';
	'PHOENIX 4 1';
	'PHOENIX 4 2';
	'PHOENIX 4 3';
	'PHOENIX 5 1';
	'PHOENIX 5 2';
	'PHOENIX 6 1';
	'PHOENIX 7 1';
	'PHOENIX 8 1';
	'PHOENIX 8 2';
	'PHOENIX 9 1';
	'GLENDALE 13 1';
	'GLENDALE 14 1';
	'GLENDALE 14 2';
	'GLENDALE 15 1';
	'GLENDALE 16 1';
	'GLENDALE 16 2';
	'GLENDALE 17 1';
	'GLENDALE 18 1';
	'GLENDALE 19 1';
	'GLENDALE 20 1';
	'GLENDALE 21 1';
	'PHOENIX 10 1';
	'PHOENIX 11 1';
	'PHOENIX 11 2';
	'LAVEEN 1 1';
	'LAVEEN 2 1';
	'LAVEEN 2 2';
	'GLENDALE 22 1';
	'GLENDALE 22 2';
	'PHOENIX 12 1';
	'MARICOPA 2 1';
	'PHOENIX 13 1';
	'PHOENIX 14 1';
	'PHOENIX 14 2';
	'PHOENIX 15 1';
	'PHOENIX 15 2';
	'PHOENIX 16 1';
	'PHOENIX 16 2';
	'PHOENIX 17 1';
	'PHOENIX 17 2';
	'PHOENIX 18 1';
	'PHOENIX 19 1';
	'PHOENIX 20 1';
	'NEW RIVER 1';
	'WILLIAMS 2 1';
	'WILLIAMS 2 2';
	'PHOENIX 21 1';
	'PHOENIX 22 1';
	'CLARKDALE 1';
	'PHOENIX 23 1';
	'PHOENIX 23 2';
	'PHOENIX 24 1';
	'PHOENIX 24 2';
	'PHOENIX 24 3';
	'PHOENIX 24 4';
	'PHOENIX 24 5';
	'PHOENIX 25 1';
	'PHOENIX 26 1';
	'PHOENIX 26 2';
	'PHOENIX 27 1';
	'PHOENIX 28 1';
	'DEWEY 1';
	'DEWEY 2';
	'PHOENIX 29 1';
	'PHOENIX 30 1';
	'PHOENIX 30 2';
	'PHOENIX 31 1';
	'PHOENIX 32 1';
	'PHOENIX 33 1';
	'PHOENIX 33 2';
	'PHOENIX 33 3';
	'PHOENIX 34 1';
	'PHOENIX 35 1';
	'PHOENIX 36 1';
	'PHOENIX 37 1';
	'PHOENIX 38 1';
	'PHOENIX 39 1';
	'PHOENIX 40 1';
	'MAYER 1';
	'PHOENIX 41 1';
	'PHOENIX 42 1';
	'PHOENIX 42 2';
	'PHOENIX 42 3';
	'PHOENIX 43 1';
	'PHOENIX 44 1';
	'PHOENIX 45 1';
	'PHOENIX 45 2';
	'PHOENIX 45 3';
	'PHOENIX 46 1';
	'PHOENIX 46 2';
	'PHOENIX 47 1';
	'PHOENIX 48 1';
	'PHOENIX 49 1';
	'PHOENIX 49 2';
	'PHOENIX 49 3';
	'PHOENIX 50 1';
	'PHOENIX 51 1';
	'PHOENIX 51 2';
	'BLACK CANYON CITY 1';
	'BLACK CANYON CITY 2';
	'PHOENIX 52 1';
	'PHOENIX 53 1';
	'PHOENIX 53 2';
	'PHOENIX 53 3';
	'PHOENIX 54 1';
	'PHOENIX 54 2';
	'PHOENIX 54 3';
	'PHOENIX 55 1';
	'PHOENIX 55 2';
	'PHOENIX 56 1';
	'COTTONWOOD 2 1';
	'COTTONWOOD 2 2';
	'COTTONWOOD 2 3';
	'COTTONWOOD 2 4';
	'GRAND CANYON 1';
	'GRAND CANYON 2';
	'PHOENIX 57 1';
	'PHOENIX 58 1';
	'PHOENIX 58 2';
	'PHOENIX 59 1';
	'PHOENIX 59 2';
	'PHOENIX 60 1';
	'CHANDLER 1 1';
	'CHANDLER 2 1';
	'CHANDLER 2 2';
	'CHANDLER 2 3';
	'CHANDLER 2 4';
	'PHOENIX 61 1';
	'PHOENIX 61 2';
	'PHOENIX 62 1';
	'PHOENIX 63 1';
	'PHOENIX 63 2';
	'PHOENIX 64 1';
	'PHOENIX 64 2';
	'PHOENIX 65 1';
	'PHOENIX 65 2';
	'SELLS 1';
	'MARICOPA 3 1';
	'MARICOPA 3 2';
	'MARICOPA 4 1';
	'PHOENIX 66 1';
	'PHOENIX 66 2';
	'PHOENIX 67 1';
	'PHOENIX 67 2';
	'PHOENIX 67 3';
	'PHOENIX 67 4';
	'PHOENIX 67 5';
	'PHOENIX 67 6';
	'PHOENIX 68 1';
	'PHOENIX 68 2';
	'PHOENIX 69 1';
	'PHOENIX 69 2';
	'PARADISE VALLEY 1';
	'SCOTTSDALE 1 1';
	'SCOTTSDALE 2 1';
	'PHOENIX 70 1';
	'PHOENIX 70 2';
	'TEMPE 1 1';
	'TEMPE 2 1';
	'TEMPE 2 2';
	'TEMPE 3 1';
	'TEMPE 4 1';
	'TEMPE 4 2';
	'TEMPE 5 1';
	'TEMPE 6 1';
	'TEMPE 6 2';
	'TEMPE 6 3';
	'TEMPE 7 1';
	'TEMPE 7 2';
	'TEMPE 7 3';
	'SCOTTSDALE 3 1';
	'SCOTTSDALE 4 1';
	'SCOTTSDALE 5 1';
	'SCOTTSDALE 6 1';
	'SCOTTSDALE 6 2';
	'SCOTTSDALE 7 1';
	'SCOTTSDALE 7 2';
	'CAREFREE 1';
	'CAREFREE 2';
	'CAVE CREEK 1 1';
	'CAVE CREEK 1 2';
	'CAVE CREEK 1 3';
	'CAVE CREEK 2 1';
	'CAVE CREEK 2 2';
	'CORNVILLE 1';
	'SCOTTSDALE 8 1';
	'SCOTTSDALE 8 2';
	'SCOTTSDALE 8 3';
	'SCOTTSDALE 8 4';
	'SCOTTSDALE 8 5';
	'SCOTTSDALE 9 1';
	'SCOTTSDALE 10 1';
	'SCOTTSDALE 11 1';
	'CHANDLER 3 1';
	'CHANDLER 4 1';
	'MESA 2 1';
	'MESA 3 1';
	'MESA 3 2';
	'CHANDLER 5 1';
	'CHANDLER 5 2';
	'CHANDLER 5 3';
	'CHANDLER 5 4';
	'CHANDLER 6 1';
	'CHANDLER 6 2';
	'SEDONA 1 1';
	'SEDONA 1 2';
	'MESA 4 1';
	'MESA 4 2';
	'MESA 5 1';
	'SCOTTSDALE 12 1';
	'MESA 6 1';
	'MESA 6 2';
	'MESA 7 1';
	'CHANDLER 7 1';
	'CHANDLER 8 1';
	'CHANDLER 8 2';
	'CHANDLER 8 3';
	'CHANDLER 9 1';
	'CHANDLER 10 1';
	'CHANDLER 10 2';
	'CHANDLER 10 3';
	'CHANDLER 10 4';
	'SCOTTSDALE 13 1';
	'SCOTTSDALE 13 2';
	'SCOTTSDALE 14 1';
	'SCOTTSDALE 14 2';
	'SCOTTSDALE 14 3';
	'CASA GRANDE 1 1';
	'GILBERT 1 1';
	'GILBERT 2 1';
	'SCOTTSDALE 15 1';
	'SCOTTSDALE 16 1';
	'MESA 8 1';
	'MESA 8 2';
	'MESA 9 1';
	'MESA 9 2';
	'CAMP VERDE 1';
	'CHANDLER 11 1';
	'CHANDLER 11 2';
	'CHANDLER 12 1';
	'MESA 10 1';
	'MESA 11 1';
	'SEDONA 2 1';
	'MESA 12 1';
	'MESA 12 2';
	'MESA 12 3';
	'MESA 12 4';
	'MESA 13 1';
	'CASA GRANDE 2 1';
	'CASA GRANDE 2 2';
	'CASA GRANDE 3 1';
	'CASA GRANDE 3 2';
	'CASA GRANDE 3 3';
	'FOUNTAIN HILLS 1';
	'GILBERT 3 1';
	'GILBERT 4 1';
	'GILBERT 5 1';
	'GILBERT 6 1';
	'GILBERT 6 2';
	'GILBERT 7 1';
	'GILBERT 8 1';
	'SACATON 1';
	'GILBERT 9 1';
	'GILBERT 10 1';
	'GILBERT 11 1';
	'MESA 14 1';
	'MESA 14 2';
	'MESA 15 1';
	'MESA 16 1';
	'MESA 17 1';
	'MESA 17 2';
	'ARIZONA CITY 1';
	'RIMROCK 1';
	'RIMROCK 2';
	'FLAGSTAFF 1 1';
	'FLAGSTAFF 1 2';
	'FLAGSTAFF 2 1';
	'FLAGSTAFF 2 2';
	'FLAGSTAFF 3 1';
	'FLAGSTAFF 3 2';
	'MESA 18 1';
	'MESA 18 2';
	'MESA 19 1';
	'MESA 19 2';
	'QUEEN CREEK 1 1';
	'QUEEN CREEK 2 1';
	'QUEEN CREEK 2 2';
	'MESA 20 1';
	'MESA 20 2';
	'MESA 21 1';
	'MESA 21 2';
	'MESA 21 3';
	'MESA 22 1';
	'CASA GRANDE 4 1';
	'CASA GRANDE 4 2';
	'CASA GRANDE 4 3';
	'CASA GRANDE 4 4';
	'MESA 23 1';
	'MESA 24 1';
	'MESA 25 1';
	'MESA 25 2';
	'APACHE JUNCTION 1 1';
	'APACHE JUNCTION 1 2';
	'APACHE JUNCTION 1 3';
	'APACHE JUNCTION 2 1';
	'PINE 1 1';
	'ELOY 1';
	'SAN TAN VALLEY 1 1';
	'SAN TAN VALLEY 2 1';
	'COOLIDGE 1';
	'COOLIDGE 2';
	'RIO VERDE 1';
	'SAN TAN VALLEY 3 1';
	'SAN TAN VALLEY 4 1';
	'APACHE JUNCTION 3 1';
	'CAMERON 1';
	'CAMERON 2';
	'PAGE 1 1';
	'PAGE 1 2';
	'MARANA 1 1';
	'MARANA 1 2';
	'FLAGSTAFF 4 1';
	'FLAGSTAFF 4 2';
	'FLAGSTAFF 5 1';
	'TUCSON 1 1';
	'TUCSON 2 1';
	'GOLD CANYON 1';
	'GOLD CANYON 2';
	'PAYSON 1 1';
	'FLORENCE 2 1';
	'FLORENCE 3 1';
	'FLORENCE 3 2';
	'TONTO BASIN 1';
	'TONTO BASIN 2';
	'TUCSON 3 1';
	'TUCSON 4 1';
	'AMADO 1';
	'AMADO 2';
	'MARANA 2 1';
	'MARANA 2 2';
	'SUPERIOR 1 1';
	'TUCSON 5 1';
	'TUBA CITY 1';
	'TUBA CITY 2';
	'TUCSON 6 1';
	'TUCSON 7 1';
	'GREEN VALLEY 1 1';
	'TUCSON 8 1';
	'TUCSON 9 1';
	'KAIBETO 1';
	'TUCSON 10 1';
	'TUCSON 10 2';
	'TUCSON 11 1';
	'TUCSON 12 1';
	'TUCSON 13 1';
	'RIO RICO 1';
	'KEARNY 1';
	'SAHUARITA 1';
	'SAHUARITA 2';
	'TUCSON 14 1';
	'TUCSON 14 2';
	'TUCSON 14 3';
	'TUCSON 14 4';
	'TUCSON 14 5';
	'TUCSON 14 6';
	'TUCSON 14 7';
	'TUCSON 15 1';
	'TUCSON 16 1';
	'TUCSON 16 2';
	'TUCSON 17 1';
	'TUCSON 18 1';
	'TUCSON 19 1';
	'TUCSON 19 2';
	'TUCSON 20 1';
	'TUCSON 20 2';
	'TUCSON 21 1';
	'TUCSON 22 1';
	'TUCSON 23 1';
	'TUCSON 24 1';
	'TUCSON 25 1';
	'TUCSON 26 1';
	'TUCSON 26 2';
	'TUCSON 26 3';
	'LEUPP 1';
	'TUCSON 27 1';
	'TUCSON 28 1';
	'TUCSON 29 1';
	'TUCSON 30 1';
	'GREEN VALLEY 2 1';
	'GREEN VALLEY 2 2';
	'TUCSON 31 1';
	'TUCSON 32 1';
	'TUCSON 32 2';
	'NOGALES 1 1';
	'TUCSON 33 1';
	'TUCSON 34 1';
	'TUCSON 34 2';
	'TUCSON 34 3';
	'TUCSON 34 4';
	'MIAMI 1';
	'TUCSON 35 1';
	'TUCSON 35 2';
	'TUCSON 36 1';
	'TUCSON 37 1';
	'TUCSON 38 1';
	'TUCSON 38 2';
	'TUCSON 38 3';
	'TUCSON 38 4';
	'TUCSON 39 1';
	'TUCSON 40 1';
	'TUCSON 40 2';
	'TUCSON 41 1';
	'TUCSON 42 1';
	'TUCSON 42 2';
	'TUCSON 43 1';
	'TONALEA 1';
	'ORACLE 1';
	'ORACLE 2';
	'ORACLE 3';
	'TUCSON 44 1';
	'GLOBE 1 1';
	'TUCSON 45 1';
	'TUCSON 46 1';
	'TUCSON 46 2';
	'TUCSON 47 1';
	'TUCSON 48 1';
	'HOTEVILLA 1';
	'HOTEVILLA 2';
	'HOTEVILLA 3';
	'PATAGONIA 1';
	'WINKELMAN 1';
	'WINSLOW 1';
	'WINSLOW 2';
	'WINSLOW 3';
	'VAIL 1 1';
	'VAIL 1 2';
	'VAIL 1 3';
	'SHONTO 1';
	'SHONTO 2';
	'SHONTO 3';
	'SHONTO 4';
	'SAN MANUEL 1';
	'SECOND MESA 1';
	'KYKOTSMOVI VILLAGE 1';
	'OVERGAARD 1';
	'OVERGAARD 2';
	'OVERGAARD 3';
	'SAN CARLOS 3 1';
	'BENSON 1';
	'FORT HUACHUCA 1 1';
	'CIBECUE 1';
	'CIBECUE 2';
	'MONUMENT VALLEY 1';
	'HUACHUCA CITY 1';
	'HUACHUCA CITY 2';
	'PERIDOT 1';
	'PERIDOT 2';
	'JOSEPH CITY 1 1';
	'JOSEPH CITY 1 2';
	'JOSEPH CITY 1 3';
	'KAYENTA 1';
	'KAYENTA 2';
	'KAYENTA 3';
	'KAYENTA 4';
	'PINON 1';
	'HEREFORD 1';
	'SIERRA VISTA 1 1';
	'BYLAS 1';
	'BYLAS 2';
	'BYLAS 3';
	'SAINT DAVID 1';
	'SAINT DAVID 2';
	'SIERRA VISTA 2 1';
	'SIERRA VISTA 3 1';
	'SIERRA VISTA 3 2';
	'SIERRA VISTA 3 3';
	'SIERRA VISTA 3 4';
	'SIERRA VISTA 3 5';
	'KEAMS CANYON 1';
	'HOLBROOK 1';
	'TAYLOR 1';
	'SNOWFLAKE 1 1';
	'SNOWFLAKE 1 2';
	'SNOWFLAKE 1 3';
	'INDIAN WELLS 1';
	'INDIAN WELLS 2';
	'TOMBSTONE 1';
	'TOMBSTONE 2';
	'TOMBSTONE 3';
	'SHOW LOW 1';
	'PIMA 1';
	'PIMA 2';
	'WHITERIVER 1';
	'WILLCOX 1';
	'LAKESIDE 3 1';
	'BLUE GAP 1';
	'BLUE GAP 2';
	'BISBEE 1';
	'PINETOP 1';
	'PINETOP 2';
	'DENNEHOTSO 1';
	'DENNEHOTSO 2';
	'THATCHER 1';
	'THATCHER 2';
	'GANADO 1';
	'CHINLE 1';
	'CHINLE 2';
	'VERNON 1';
	'CONCHO 1';
	'PEARCE 1';
	'PEARCE 2';
	'ROCK POINT 1';
	'MANY FARMS 1';
	'CHAMBERS 1';
	'CLIFTON 1 1';
	'MORENCI 1';
	'DOUGLAS 1 1';
	'DOUGLAS 1 2';
	'SAFFORD 1';
	'SAFFORD 2';
	'SAFFORD 3';
	'SAFFORD 4';
	'SPRINGERVILLE 1 1';
	'SPRINGERVILLE 1 2';
	'TEEC NOS POS 1';
	'EAGAR 1';
	'EAGAR 2';
	'SAINT JOHNS 1 1';
	'SAINT JOHNS 1 2';
	'SAINT JOHNS 1 3';
	'LUKACHUKAI 1';
	'LUKACHUKAI 2';
	'TSAILE 1';
	'SANDERS 1';
	'SANDERS 2';
	'HOUCK 1';
	'SAINT MICHAELS 1';
	'RED VALLEY 1';
	'DUNCAN 1';
	'FORT DEFIANCE 1';
	'NAVAJO 1';
	'NAVAJO 2';
	'WINDOW ROCK 1';
	'CHANDLER 13 1';
	'CHANDLER 13 2';
	'CHANDLER 13 3';
	'CHANDLER 13 4';
	'CHANDLER 13 5';
	'DATELAND 1 1';
	'DATELAND 1 2';
	'DATELAND 1 3';
	'DATELAND 1 4';
	'DATELAND 1 5';
	'GOLDEN VALLEY 2 1';
	'NOGALES 2 1';
	'NOGALES 2 2';
	'NOGALES 2 3';
	'NOGALES 2 4';
	'TEMPE 8 1';
	'TEMPE 8 2';
	'TEMPE 8 3';
	'TEMPE 8 4';
	'PHOENIX 71 1';
	'PHOENIX 71 2';
	'PHOENIX 71 3';
	'WILLIAMS 3 1';
	'WILLIAMS 3 2';
	'WILLIAMS 3 3';
	'WILLIAMS 3 4';
	'PEORIA 8 1';
	'GILA BEND 2 1';
	'GILA BEND 2 2';
	'YUMA 6 1';
	'YUMA 6 2';
	'YUMA 6 3';
	'YUMA 6 4';
	'YUMA 6 5';
	'DOUGLAS 2 1';
	'DOUGLAS 2 2';
	'CHLORIDE 1 1';
	'CHLORIDE 1 2';
	'CHLORIDE 1 3';
	'CHLORIDE 1 4';
	'CHLORIDE 1 5';
	'CHLORIDE 1 6';
	'CHLORIDE 1 7';
	'CHLORIDE 1 8';
	'TEMPE 9 1';
	'TEMPE 9 2';
	'TEMPE 9 3';
	'TEMPE 9 4';
	'TEMPE 9 5';
	'TEMPE 9 6';
	'TEMPE 9 7';
	'TEMPE 9 8';
	'TEMPE 9 9';
	'TEMPE 9 10';
	'FORT HUACHUCA 2 1';
	'FORT HUACHUCA 2 2';
	'BAGDAD 2 1';
	'BAGDAD 2 2';
	'MOHAVE VALLEY 2 1';
	'MOHAVE VALLEY 2 2';
	'MOHAVE VALLEY 2 3';
	'MOHAVE VALLEY 2 4';
	'MOHAVE VALLEY 2 5';
	'MOHAVE VALLEY 2 6';
	'MOHAVE VALLEY 2 7';
	'MOHAVE VALLEY 2 8';
	'MOHAVE VALLEY 2 9';
	'SAINT JOHNS 2 1';
	'SAINT JOHNS 2 2';
	'SAINT JOHNS 2 3';
	'SAINT JOHNS 2 4';
	'SAINT JOHNS 2 5';
	'COCHISE 1';
	'COCHISE 2';
	'COCHISE 3';
	'COCHISE 4';
	'COCHISE 5';
	'COCHISE 6';
	'COCHISE 7';
	'COCHISE 8';
	'COCHISE 9';
	'MARANA 3 1';
	'PHOENIX 72 1';
	'PHOENIX 72 2';
	'BUCKEYE 4 1';
	'BUCKEYE 4 2';
	'BUCKEYE 4 3';
	'BUCKEYE 4 4';
	'BUCKEYE 4 5';
	'HEBER 4 1';
	'PAGE 2 1';
	'PAGE 2 2';
	'PAGE 2 3';
	'PAGE 2 4';
	'PAGE 2 5';
	'PAGE 2 6';
	'PAGE 2 7';
	'GILA BEND 3 1';
	'GILA BEND 3 2';
	'GILA BEND 3 3';
	'TONOPAH 3 1';
	'PHOENIX 73 1';
	'PHOENIX 73 2';
	'PHOENIX 73 3';
	'PHOENIX 73 4';
	'PHOENIX 73 5';
	'PHOENIX 73 6';
	'PHOENIX 73 7';
	'PHOENIX 73 8';
	'PHOENIX 73 9';
	'PHOENIX 73 10';
	'PHOENIX 73 11';
	'TUCSON 49 1';
	'TUCSON 49 2';
	'QUEEN CREEK 3 1';
	'QUEEN CREEK 3 2';
	'GLENDALE 23 1';
	'GLENDALE 23 2';
	'GLENDALE 23 3';
	'GLENDALE 23 4';
	'GLENDALE 23 5';
	'GLENDALE 23 6';
	'GLENDALE 23 7';
	'GLENDALE 23 8';
	'GLENDALE 23 9';
	'GLENDALE 23 10';
	'CHANDLER 14 1';
	'CHANDLER 14 2';
	'CHANDLER 14 3';
	'CHANDLER 14 4';
	'CHANDLER 14 5';
	'CHANDLER 14 6';
	'CHANDLER 14 7';
	'CHANDLER 14 8';
	'CHANDLER 14 9';
	'CHANDLER 14 10';
	'CHANDLER 14 11';
	'CHANDLER 14 12';
	'CHANDLER 14 13';
	'GOLDEN VALLEY 3 1';
	'GOLDEN VALLEY 3 2';
	'PRESCOTT 4 1';
	'ARLINGTON 9 1';
	'ARLINGTON 9 2';
	'ARLINGTON 9 3';
	'ARLINGTON 9 4';
	'ARLINGTON 9 5';
	'PHOENIX 74 1';
	'PHOENIX 74 2';
	'PHOENIX 74 3';
	'PHOENIX 74 4';
	'PHOENIX 74 5';
	'PHOENIX 74 6';
	'PHOENIX 74 7';
	'GILA BEND 4 1';
	'GILA BEND 4 2';
	'GILA BEND 4 3';
	'GILA BEND 4 4';
	'TUCSON 50 1';
	'TUCSON 50 2';
	'TUCSON 50 3';
	'TUCSON 50 4';
	'TUCSON 50 5';
	'TUCSON 50 6';
	'TUCSON 50 7';
	'TUCSON 50 8';
	'TUCSON 50 9';
	'TUCSON 50 10';
	'YUMA 7 1';
	'CHANDLER 15 1';
	'CHANDLER 15 2';
	'CHANDLER 15 3';
	'TUCSON 51 1';
	'CASA GRANDE 5 1';
	'CASA GRANDE 5 2';
	'CASA GRANDE 5 3';
	'CASA GRANDE 5 4';
	'CASA GRANDE 5 5';
	'TUCSON 52 1';
	'GLOBE 2 1';
	'GLOBE 2 2';
	'GLOBE 2 3';
	'SPRINGERVILLE 2 1';
	'SPRINGERVILLE 2 2';
	'SPRINGERVILLE 2 3';
	'SPRINGERVILLE 2 4';
	'SPRINGERVILLE 2 5';
	'SPRINGERVILLE 2 6';
	'SPRINGERVILLE 2 7';
	'SPRINGERVILLE 2 8';
	'GILA BEND 5 1';
	'GILA BEND 5 2';
	'GILA BEND 5 3';
	'GILA BEND 5 4';
	'GILA BEND 5 5';
	'GILA BEND 5 6';
	'GILA BEND 5 7';
	'CHANDLER 16 1';
	'CHANDLER 16 2';
	'CHANDLER 16 3';
	'CHANDLER 16 4';
	'CHANDLER 16 5';
	'CHANDLER 16 6';
	'CHANDLER 16 7';
	'CHANDLER 16 8';
	'GILBERT 12 1';
	'GILBERT 12 2';
	'GILBERT 12 3';
	'GILBERT 12 4';
	'GILBERT 12 5';
	'GILBERT 12 6';
	'GILBERT 12 7';
	'GILBERT 12 8';
	'GILBERT 12 9';
	'GILBERT 12 10';
	'GILBERT 12 11';
	'TONOPAH 4 1';
	'TONOPAH 4 2';
	'TONOPAH 4 3';
	'TONOPAH 4 4';
	'TONOPAH 4 5';
	'TONOPAH 4 6';
	'TONOPAH 4 7';
	'TONOPAH 4 8';
	'TONOPAH 4 9';
	'SNOWFLAKE 2 1';
	'DATELAND 2 1';
	'TUCSON 53 1';
	'TUCSON 53 2';
	'PAGE 3 1';
	'PAGE 3 2';
	'PAGE 3 3';
	'PAGE 3 4';
	'PAGE 3 5';
	'PAGE 3 6';
	'PAGE 3 7';
	'PAGE 3 8';
	'PAGE 3 9';
	'JOSEPH CITY 2 1';
	'JOSEPH CITY 2 2';
	'JOSEPH CITY 2 3';
	'JOSEPH CITY 2 4';
	'JOSEPH CITY 2 5';
	'JOSEPH CITY 2 6';
	'JOSEPH CITY 2 7';
	'JOSEPH CITY 2 8';
	'TEMPE 10 1';
	'TEMPE 10 2';
	'TEMPE 10 3';
	'TEMPE 10 4';
	'TEMPE 10 5';
	'TEMPE 10 6';
	'TEMPE 10 7';
	'TEMPE 10 8';
	'HEBER 5 1';
	'HEBER 5 2';
	'PHOENIX 75 1';
	'YUMA 8 1';
	'YUMA 8 2';
	'YUMA 8 3';
	'PHOENIX 76 1';
	'PHOENIX 76 2';
	'PHOENIX 76 3';
	'GILA BEND 6 1';
	'GILA BEND 6 2';
	'GILA BEND 6 3';
	'GILA BEND 6 4';
	'GILA BEND 6 5';
	'GILA BEND 6 6';
	'GILA BEND 6 7';
	'GILA BEND 6 8';
	'GILA BEND 6 9';
	'GILA BEND 6 10';
	'TUCSON 54 1';
	'ARLINGTON 10 1';
	'ARLINGTON 10 2';
	'ARLINGTON 10 3';
	'ARLINGTON 10 4';
	'ARLINGTON 10 5';
	'ARLINGTON 10 6';
	'ARLINGTON 10 7';
	'ARLINGTON 10 8';
	'DATELAND 3 1';
	'DATELAND 3 2';
	'DATELAND 3 3';
	'DATELAND 3 4';
	'CHLORIDE 2 1';
	'CHLORIDE 2 2';
	'CHLORIDE 2 3';
	'CHLORIDE 2 4';
	'CHLORIDE 2 5';
	'CHLORIDE 2 6';
	'CHLORIDE 2 7';
	'CHLORIDE 2 8';
	'CHLORIDE 2 9';
	'CHLORIDE 2 10';
	'CHLORIDE 2 11';
	'GILA BEND 7 1';
	'ARLINGTON 11 1';
	'ARLINGTON 11 2';
	'ARLINGTON 11 3';
	'ARLINGTON 11 4';
	'ARLINGTON 11 5';
	'TONOPAH 5 1';
	'MARANA 4 1';
	'ARLINGTON 12 1';
	'ARLINGTON 12 2';
	'ARLINGTON 12 3';
	'ARLINGTON 12 4';
	'ARLINGTON 12 5';
	'ARLINGTON 12 6';
	'TONOPAH 6 1';
	'TONOPAH 6 2';
	'LAKE HAVASU CITY 4 1';
	'LAKE HAVASU CITY 4 2';
	'LAKE HAVASU CITY 4 3';
	'LAKE HAVASU CITY 4 4';
	'LAKE HAVASU CITY 4 5';
	'LAKE HAVASU CITY 4 6';
	'LAKE HAVASU CITY 4 7';
	'CHINO VALLEY 2 1';
	'CHINO VALLEY 2 2';
	'CHINO VALLEY 2 3';
	'GILA BEND 8 1';
	'KINGMAN 4 1';
	'ENTERPRISE 2 1';
	'IVINS 1';
	'SANTA CLARA 9 1';
	'SAINT GEORGE 1 1';
	'SAINT GEORGE 1 2';
	'SAINT GEORGE 2 1';
	'WENDOVER 1';
	'WENDOVER 2';
	'SAINT GEORGE 3 1';
	'SAINT GEORGE 3 2';
	'SAINT GEORGE 4 1';
	'WASHINGTON 1';
	'WASHINGTON 2';
	'WASHINGTON 3';
	'TOQUERVILLE 1';
	'NEW HARMONY 1';
	'LA VERKIN 1';
	'HURRICANE 1';
	'CEDAR CITY 1 1';
	'CEDAR CITY 2 1';
	'CEDAR CITY 2 2';
	'HILDALE 1';
	'HILDALE 2';
	'MILFORD 1 1';
	'MILFORD 1 2';
	'PAROWAN 1';
	'PAROWAN 2';
	'GRANTSVILLE 1 1';
	'ORDERVILLE 1';
	'ORDERVILLE 2';
	'ORDERVILLE 3';
	'ORDERVILLE 4';
	'BEAVER 1 1';
	'BEAVER 1 2';
	'DELTA 1 1';
	'DUGWAY 1';
	'CORINNE 1';
	'PANGUITCH 1';
	'PANGUITCH 2';
	'PANGUITCH 3';
	'FILLMORE 2 1';
	'FILLMORE 2 2';
	'OAK CITY 1';
	'TREMONTON 1';
	'TREMONTON 2';
	'TREMONTON 3';
	'TREMONTON 4';
	'TREMONTON 5';
	'TREMONTON 6';
	'TOOELE 1 1';
	'TOOELE 2 1';
	'TOOELE 2 2';
	'CIRCLEVILLE 1';
	'KANAB 1';
	'MAGNA 1 1';
	'MAGNA 2 1';
	'GARLAND 1';
	'ELSINORE 1';
	'HOOPER 1';
	'OGDEN 1 1';
	'OGDEN 1 2';
	'OGDEN 1 3';
	'OGDEN 2 1';
	'MONROE 4 1';
	'MONROE 4 2';
	'HERRIMAN 1 1';
	'HERRIMAN 1 2';
	'HERRIMAN 2 1';
	'SYRACUSE 1';
	'SYRACUSE 2';
	'TROPIC 1';
	'CLARKSTON 2 1';
	'CLARKSTON 2 2';
	'CLARKSTON 2 3';
	'CLEARFIELD 1 1';
	'CLEARFIELD 1 2';
	'CLEARFIELD 2 1';
	'CLEARFIELD 2 2';
	'BRIGHAM CITY 1';
	'ROY 2 1';
	'ROY 2 2';
	'ROY 2 3';
	'ROY 3 1';
	'ROY 3 2';
	'ROY 3 3';
	'SALT LAKE CITY 1 1';
	'SALT LAKE CITY 1 2';
	'SALT LAKE CITY 1 3';
	'SALT LAKE CITY 2 1';
	'WEST JORDAN 1 1';
	'WEST JORDAN 1 2';
	'WEST JORDAN 1 3';
	'WEST JORDAN 2 1';
	'WILLARD 1 1';
	'WILLARD 1 2';
	'OGDEN 3 1';
	'OGDEN 4 1';
	'OGDEN 4 2';
	'SALT LAKE CITY 3 1';
	'SALT LAKE CITY 3 2';
	'SALT LAKE CITY 4 1';
	'SALT LAKE CITY 4 2';
	'SALT LAKE CITY 5 1';
	'SALT LAKE CITY 6 1';
	'EAGLE MOUNTAIN 1';
	'HILL AFB 1';
	'HILL AFB 2';
	'HILL AFB 3';
	'LAYTON 1 1';
	'LAYTON 1 2';
	'LAYTON 2 1';
	'LAYTON 2 2';
	'SALT LAKE CITY 7 1';
	'SALT LAKE CITY 7 2';
	'SOUTH JORDAN 1 1';
	'SOUTH JORDAN 1 2';
	'SOUTH JORDAN 2 1';
	'SOUTH JORDAN 2 2';
	'SOUTH JORDAN 2 3';
	'SOUTH JORDAN 2 4';
	'OGDEN 5 1';
	'OGDEN 6 1';
	'OGDEN 6 2';
	'OGDEN 7 1';
	'OGDEN 7 2';
	'OGDEN 8 1';
	'WEST JORDAN 3 1';
	'WEST JORDAN 4 1';
	'WEST JORDAN 4 2';
	'WEST JORDAN 5 1';
	'WEST JORDAN 6 1';
	'SALT LAKE CITY 8 1';
	'SALT LAKE CITY 8 2';
	'SALT LAKE CITY 8 3';
	'SALT LAKE CITY 9 1';
	'KAYSVILLE 1 1';
	'KAYSVILLE 2 1';
	'SALT LAKE CITY 10 1';
	'SALT LAKE CITY 10 2';
	'SALT LAKE CITY 11 1';
	'WELLSVILLE 1';
	'RIVERTON 1 1';
	'RIVERTON 1 2';
	'RIVERTON 1 3';
	'RIVERTON 2 1';
	'RIVERTON 2 2';
	'RIVERTON 2 3';
	'WOODS CROSS 1';
	'LAYTON 3 1';
	'AURORA 1 1';
	'AURORA 1 2';
	'SALT LAKE CITY 12 1';
	'SALT LAKE CITY 12 2';
	'SALT LAKE CITY 13 1';
	'SALT LAKE CITY 13 2';
	'NORTH SALT LAKE 1';
	'SARATOGA SPRINGS 1';
	'SARATOGA SPRINGS 2';
	'SARATOGA SPRINGS 3';
	'SARATOGA SPRINGS 4';
	'SARATOGA SPRINGS 5';
	'OGDEN 9 1';
	'OGDEN 10 1';
	'FARMINGTON 1 1';
	'FARMINGTON 1 2';
	'MIDVALE 1 1';
	'MIDVALE 2 1';
	'SALT LAKE CITY 14 1';
	'SANDY 3 1';
	'SALT LAKE CITY 15 1';
	'SALT LAKE CITY 16 1';
	'CENTERVILLE 2 1';
	'SALT LAKE CITY 17 1';
	'SMITHFIELD 1';
	'LEHI 1 1';
	'LEHI 1 2';
	'LEHI 2 1';
	'LEHI 2 2';
	'DRAPER 1 1';
	'DRAPER 2 1';
	'BOUNTIFUL 1 1';
	'BOUNTIFUL 2 1';
	'NEPHI 1';
	'NEPHI 2';
	'SALT LAKE CITY 18 1';
	'SANDY 4 1';
	'SANDY 5 1';
	'SALT LAKE CITY 19 1';
	'SALT LAKE CITY 19 2';
	'SALT LAKE CITY 20 1';
	'SALT LAKE CITY 21 1';
	'SALT LAKE CITY 21 2';
	'SALT LAKE CITY 21 3';
	'EDEN 1';
	'EDEN 2';
	'EDEN 3';
	'LEWISTON 1 1';
	'LEWISTON 1 2';
	'MONA 1 1';
	'MONA 1 2';
	'SALT LAKE CITY 22 1';
	'LOGAN 1 1';
	'LOGAN 1 2';
	'LOGAN 2 1';
	'LOGAN 2 2';
	'LOGAN 2 3';
	'LOGAN 2 4';
	'LOGAN 2 5';
	'PARADISE 3 1';
	'SALT LAKE CITY 23 1';
	'SALT LAKE CITY 23 2';
	'SALT LAKE CITY 23 3';
	'SALT LAKE CITY 23 4';
	'SALT LAKE CITY 23 5';
	'SALT LAKE CITY 23 6';
	'SANDY 6 1';
	'CENTERFIELD 1';
	'MILLVILLE 1';
	'HYDE PARK 1';
	'SALT LAKE CITY 24 1';
	'PROVIDENCE 1';
	'RICHMOND 6 1';
	'RICHMOND 6 2';
	'RICHMOND 6 3';
	'RICHMOND 6 4';
	'GUNNISON 1 1';
	'SANTAQUIN 1';
	'LOGAN 3 1';
	'ALPINE 2 1';
	'SALT LAKE CITY 25 1';
	'SALT LAKE CITY 25 2';
	'SALT LAKE CITY 25 3';
	'SALT LAKE CITY 25 4';
	'OREM 1 1';
	'OREM 2 1';
	'LINDON 1';
	'PAYSON 2 1';
	'SALT LAKE CITY 26 1';
	'SALT LAKE CITY 26 2';
	'SALT LAKE CITY 27 1';
	'SALT LAKE CITY 27 2';
	'SALT LAKE CITY 27 3';
	'OREM 3 1';
	'OREM 4 1';
	'SANDY 7 1';
	'SANDY 8 1';
	'SANDY 8 2';
	'SALT LAKE CITY 28 1';
	'RICHFIELD 1';
	'PROVO 1 1';
	'PROVO 2 1';
	'SPANISH FORK 1 1';
	'SPANISH FORK 1 2';
	'SPANISH FORK 2 1';
	'AMERICAN FORK 1 1';
	'AMERICAN FORK 2 1';
	'AMERICAN FORK 2 2';
	'AMERICAN FORK 2 3';
	'MORGAN 1';
	'MORGAN 2';
	'OREM 5 1';
	'PLEASANT GROVE 1 1';
	'PLEASANT GROVE 1 2';
	'PLEASANT GROVE 2 1';
	'PLEASANT GROVE 2 2';
	'HYRUM 1';
	'HYRUM 2';
	'SALEM 14 1';
	'LOA 1';
	'LOA 2';
	'SALINA 1';
	'SALINA 2';
	'PROVO 3 1';
	'PROVO 4 1';
	'PROVO 4 2';
	'HUNTSVILLE 1';
	'MANTI 1';
	'MORONI 1';
	'MORONI 2';
	'ESCALANTE 1';
	'PROVO 5 1';
	'PROVO 6 1';
	'PROVO 6 2';
	'PROVO 6 3';
	'PROVO 6 4';
	'MAPLETON 1';
	'MAPLETON 2';
	'EPHRAIM 1';
	'EPHRAIM 2';
	'PARK CITY 1 1';
	'MIDWAY 1';
	'MIDWAY 2';
	'MIDWAY 3';
	'PARK CITY 2 1';
	'SPRINGVILLE 1 1';
	'SPRINGVILLE 2 1';
	'FAIRVIEW 2 1';
	'GARDEN CITY 1 1';
	'MOUNT PLEASANT 1';
	'HEBER CITY 1';
	'COALVILLE 1';
	'ORANGEVILLE 1';
	'OAKLEY 3 1';
	'FERRON 1';
	'HUNTINGTON 1 1';
	'HUNTINGTON 1 2';
	'HUNTINGTON 1 3';
	'HUNTINGTON 1 4';
	'KAMAS 1';
	'CASTLE DALE 1 1';
	'HELPER 1 1';
	'HELPER 1 2';
	'PRICE 1';
	'WELLINGTON 2 1';
	'EVANSTON 1 1';
	'EVANSTON 1 2';
	'EVANSTON 1 3';
	'DUCHESNE 1';
	'DUCHESNE 2';
	'EAST CARBON 1';
	'ALTAMONT 1';
	'ALTAMONT 2';
	'GREEN RIVER 1 1';
	'GREEN RIVER 1 2';
	'ROOSEVELT 3 1';
	'NEOLA 1';
	'MYTON 1';
	'FORT DUCHESNE 1';
	'FORT DUCHESNE 2';
	'LAPOINT 1';
	'LAPOINT 2';
	'BLUFF 1';
	'BLUFF 2';
	'BLUFF 3';
	'MONTICELLO 1';
	'MONTICELLO 2';
	'MONTICELLO 3';
	'MOAB 1';
	'MOAB 2';
	'MOAB 3';
	'VERNAL 1 1';
	'VERNAL 1 2';
	'VERNAL 1 3';
	'VERNAL 1 4';
	'VERNAL 2 1';
	'BLANDING 1';
	'BLANDING 2';
	'BLANDING 3';
	'BLANDING 4';
	'BLANDING 5';
	'BLANDING 6';
	'BLANDING 7';
	'MONTEZUMA CREEK 1';
	'MONTEZUMA CREEK 2';
	'JENSEN 1';
	'JENSEN 2';
	'OREM 6 1';
	'OREM 6 2';
	'OREM 6 3';
	'OREM 6 4';
	'OREM 6 5';
	'OREM 6 6';
	'OREM 6 7';
	'OREM 6 8';
	'OREM 6 9';
	'OREM 6 10';
	'OREM 6 11';
	'SUNNYSIDE 2 1';
	'SUNNYSIDE 2 2';
	'SALT LAKE CITY 29 1';
	'SALT LAKE CITY 30 1';
	'SALT LAKE CITY 30 2';
	'SALT LAKE CITY 30 3';
	'SALT LAKE CITY 30 4';
	'SALT LAKE CITY 30 5';
	'SALT LAKE CITY 30 6';
	'SALT LAKE CITY 30 7';
	'SALT LAKE CITY 30 8';
	'COLLINSTON 1';
	'COLLINSTON 2';
	'VERNAL 3 1';
	'VERNAL 3 2';
	'VERNAL 3 3';
	'DELTA 2 1';
	'DELTA 2 2';
	'DELTA 2 3';
	'DELTA 2 4';
	'DELTA 2 5';
	'DELTA 2 6';
	'MILFORD 2 1';
	'MILFORD 2 2';
	'MILFORD 2 3';
	'BEAVER 2 1';
	'BEAVER 2 2';
	'BEAVER 2 3';
	'CASTLE DALE 2 1';
	'CASTLE DALE 2 2';
	'CASTLE DALE 2 3';
	'CASTLE DALE 2 4';
	'CASTLE DALE 2 5';
	'MONA 2 1';
	'MONA 2 2';
	'MONA 2 3';
	'MONA 2 4';
	'MONA 2 5';
	'MONA 2 6';
	'MILFORD 3 1';
	'MILFORD 3 2';
	'MILFORD 3 3';
	'MILFORD 3 4';
	'MILFORD 3 5';
	'BOUNTIFUL 3 1';
	'BOUNTIFUL 3 2';
	'BOUNTIFUL 3 3';
	'HELPER 2 1';
	'HELPER 2 2';
	'HELPER 2 3';
	'HELPER 2 4';
	'HELPER 2 5';
	'HELPER 2 6';
	'MILFORD 4 1';
	'MILFORD 4 2';
	'MILFORD 4 3';
	'MILFORD 4 4';
	'PAYSON 3 1';
	'PAYSON 3 2';
	'PAYSON 3 3';
	'PAYSON 3 4';
	'PAYSON 3 5';
	'EVANSTON 2 1';
	'EVANSTON 2 2';
	'EVANSTON 2 3';
	'EVANSTON 2 4';
	'EVANSTON 2 5';
	'EVANSTON 2 6';
	'EVANSTON 2 7';
	'EVANSTON 2 8';
	'SALT LAKE CITY 31 1';
	'MAGNA 3 1';
	'MAGNA 3 2';
	'MAGNA 3 3';
	'MAGNA 3 4';
	'MAGNA 3 5';
	'SALT LAKE CITY 32 1';
	'SALT LAKE CITY 32 2';
	'SALT LAKE CITY 32 3';
	'HUNTINGTON 2 1';
	'HUNTINGTON 2 2';
	'HUNTINGTON 2 3';
	'HUNTINGTON 2 4';
	'GRANTSVILLE 2 1';
	'GRANTSVILLE 2 2';
	'GRANTSVILLE 2 3';
	'SAINT GEORGE 5 1';
	'SAINT GEORGE 5 2';
	'SAINT GEORGE 5 3';
	'SAINT GEORGE 5 4';
	'SAINT GEORGE 5 5';
	'DUTCH JOHN 1';
	'DUTCH JOHN 2';
	'DUTCH JOHN 3';
	'LAS VEGAS 79 1';
	'ANGEL FIRE 1';
	'ANGEL FIRE 2';
	'CAPITAN 1';
	'MORA 1';
	'TAOS 1';
	'TAOS 2';
	'QUESTA 1';
	'RIBERA 1';
	'RIBERA 2';
	'RUIDOSO DOWNS 1';
	'RUIDOSO DOWNS 2';
	'MESCALERO 1';
	'PECOS 1';
	'EL PRADO 1';
	'EL PRADO 2';
	'ALTO 1';
	'ALTO 2';
	'ALTO 3';
	'RUIDOSO 1';
	'RANCHOS DE TAOS 1';
	'CARRIZOZO 1';
	'CHIMAYO 1';
	'SANTA FE 1 1';
	'SANTA FE 2 1';
	'SANTA FE 2 2';
	'SANTA FE 3 1';
	'LA LUZ 1';
	'ESTANCIA 1';
	'ALCALDE 1';
	'MORIARTY 1';
	'SANTA FE 4 1';
	'SANTA FE 5 1';
	'TULAROSA 1';
	'TULAROSA 2';
	'ALAMOGORDO 1 1';
	'ALAMOGORDO 2 1';
	'ALAMOGORDO 2 2';
	'ALAMOGORDO 2 3';
	'HOLLOMAN AIR FORCE BASE 1';
	'ESPANOLA 1';
	'ESPANOLA 2';
	'ESPANOLA 3';
	'ESPANOLA 4';
	'SANTA FE 6 1';
	'SANTA FE 6 2';
	'SANTA FE 6 3';
	'SANTA FE 6 4';
	'SANTA FE 7 1';
	'SANTA FE 7 2';
	'EDGEWOOD 1';
	'EDGEWOOD 2';
	'CHAPARRAL 1';
	'CHAPARRAL 2';
	'MOUNTAINAIR 1';
	'LOS ALAMOS 1';
	'LOS ALAMOS 2';
	'LOS ALAMOS 3';
	'SANDIA PARK 1';
	'SANDIA PARK 2';
	'TIJERAS 1';
	'TIJERAS 2';
	'TIJERAS 3';
	'ALGODONES 1 1';
	'ABIQUIU 1';
	'PLACITAS 1';
	'ALBUQUERQUE 1 1';
	'ALBUQUERQUE 1 2';
	'ALBUQUERQUE 2 1';
	'ALBUQUERQUE 2 2';
	'ALBUQUERQUE 2 3';
	'ALBUQUERQUE 3 1';
	'ALBUQUERQUE 4 1';
	'ALBUQUERQUE 5 1';
	'ALBUQUERQUE 5 2';
	'ALBUQUERQUE 6 1';
	'ALBUQUERQUE 7 1';
	'ALBUQUERQUE 7 2';
	'ALBUQUERQUE 7 3';
	'ALBUQUERQUE 8 1';
	'ALBUQUERQUE 8 2';
	'ALBUQUERQUE 9 1';
	'ALBUQUERQUE 10 1';
	'ALBUQUERQUE 11 1';
	'ALBUQUERQUE 11 2';
	'ALBUQUERQUE 12 1';
	'ALBUQUERQUE 13 1';
	'ALBUQUERQUE 13 2';
	'ALBUQUERQUE 14 1';
	'ALBUQUERQUE 14 2';
	'BERNALILLO 1';
	'BERNALILLO 2';
	'BERNALILLO 3';
	'SUNLAND PARK 1 1';
	'SUNLAND PARK 1 2';
	'ALBUQUERQUE 15 1';
	'ALBUQUERQUE 15 2';
	'ALBUQUERQUE 16 1';
	'ALBUQUERQUE 16 2';
	'VADO 1';
	'VADO 2';
	'ALBUQUERQUE 17 1';
	'ALBUQUERQUE 17 2';
	'ALBUQUERQUE 18 1';
	'ALBUQUERQUE 18 2';
	'CORRALES 1';
	'CORRALES 2';
	'ALBUQUERQUE 19 1';
	'ALBUQUERQUE 19 2';
	'ALBUQUERQUE 20 1';
	'ALBUQUERQUE 20 2';
	'ALBUQUERQUE 21 1';
	'LAS CRUCES 1 1';
	'LAS CRUCES 2 1';
	'VEGUITA 1';
	'BELEN 1 1';
	'BELEN 1 2';
	'MESQUITE 2 1';
	'MESQUITE 2 2';
	'ALBUQUERQUE 22 1';
	'SANTA TERESA 1';
	'ALBUQUERQUE 23 1';
	'ALBUQUERQUE 23 2';
	'ALBUQUERQUE 24 1';
	'ALBUQUERQUE 24 2';
	'PERALTA 1';
	'PERALTA 2';
	'RIO RANCHO 1 1';
	'RIO RANCHO 2 1';
	'JEMEZ PUEBLO 1';
	'JEMEZ PUEBLO 2';
	'LAS CRUCES 3 1';
	'LAS CRUCES 4 1';
	'ALBUQUERQUE 25 1';
	'ALBUQUERQUE 25 2';
	'ALBUQUERQUE 26 1';
	'ALBUQUERQUE 26 2';
	'LAS CRUCES 5 1';
	'LAS CRUCES 6 1';
	'RIO RANCHO 3 1';
	'RIO RANCHO 4 1';
	'RIO RANCHO 4 2';
	'LA MESA 4 1';
	'LAS CRUCES 7 1';
	'LAS CRUCES 8 1';
	'LAS CRUCES 8 2';
	'LAS CRUCES 8 3';
	'SOCORRO 1';
	'ALBUQUERQUE 27 1';
	'ALBUQUERQUE 28 1';
	'ALBUQUERQUE 29 1';
	'LAS CRUCES 9 1';
	'LAS CRUCES 9 2';
	'DULCE 1';
	'ANTHONY 1 1';
	'ANTHONY 1 2';
	'LOS LUNAS 1 1';
	'LOS LUNAS 1 2';
	'LOS LUNAS 1 3';
	'LOS LUNAS 2 1';
	'TRUTH OR CONSEQUENCES 1';
	'TRUTH OR CONSEQUENCES 2';
	'TRUTH OR CONSEQUENCES 3';
	'TRUTH OR CONSEQUENCES 4';
	'HATCH 1';
	'LAGUNA 1';
	'LAGUNA 2';
	'CUBA 1';
	'ARREY 1';
	'ARREY 2';
	'ARREY 3';
	'PUEBLO OF ACOMA 1';
	'MAGDALENA 1';
	'MAGDALENA 2';
	'COLUMBUS 1 1';
	'DEMING 1 1';
	'MILAN 1';
	'MILAN 2';
	'AZTEC 1';
	'GRANTS 1';
	'BLOOMFIELD 1 1';
	'BLOOMFIELD 1 2';
	'CROWNPOINT 1';
	'BAYARD 1';
	'BAYARD 2';
	'BAYARD 3';
	'FARMINGTON 2 1';
	'FARMINGTON 3 1';
	'FARMINGTON 4 1';
	'THOREAU 1';
	'THOREAU 2';
	'SILVER CITY 1';
	'SILVER CITY 2';
	'SILVER CITY 3';
	'KIRTLAND 1';
	'RAMAH 1';
	'RAMAH 2';
	'RAMAH 3';
	'FRUITLAND 1 1';
	'FRUITLAND 1 2';
	'CHURCH ROCK 1';
	'CHURCH ROCK 2';
	'TOHATCHI 1';
	'GALLUP 1 1';
	'RESERVE 1';
	'RESERVE 2';
	'YATAHEY 1';
	'YATAHEY 2';
	'YATAHEY 3';
	'ZUNI 1';
	'GALLUP 2 1';
	'SHIPROCK 1';
	'WATERFLOW 1';
	'WATERFLOW 2';
	'WATERFLOW 3';
	'WATERFLOW 4';
	'WATERFLOW 5';
	'WATERFLOW 6';
	'WATERFLOW 7';
	'WATERFLOW 8';
	'WATERFLOW 9';
	'FARMINGTON 5 1';
	'FARMINGTON 5 2';
	'FARMINGTON 5 3';
	'FARMINGTON 5 4';
	'FARMINGTON 5 5';
	'DEMING 2 1';
	'DEMING 2 2';
	'PREWITT 1';
	'PREWITT 2';
	'PREWITT 3';
	'PREWITT 4';
	'PREWITT 5';
	'PREWITT 6';
	'PREWITT 7';
	'PREWITT 8';
	'TYRONE 1';
	'TYRONE 2';
	'SUNLAND PARK 2 1';
	'SUNLAND PARK 2 2';
	'SUNLAND PARK 2 3';
	'SUNLAND PARK 2 4';
	'SUNLAND PARK 2 5';
	'SUNLAND PARK 2 6';
	'SUNLAND PARK 2 7';
	'SUNLAND PARK 2 8';
	'LORDSBURG 1 1';
	'LORDSBURG 1 2';
	'ALGODONES 2 1';
	'ALGODONES 2 2';
	'DEMING 3 1';
	'DEMING 3 2';
	'DEMING 3 3';
	'DEMING 3 4';
	'DEMING 3 5';
	'DEMING 3 6';
	'DEMING 3 7';
	'BELEN 2 1';
	'BELEN 2 2';
	'BELEN 2 3';
	'BELEN 2 4';
	'BELEN 2 5';
	'LA MESA 5 1';
	'LA MESA 5 2';
	'LA MESA 5 3';
	'LA MESA 5 4';
	'ALBUQUERQUE 30 1';
	'ALBUQUERQUE 30 2';
	'ALBUQUERQUE 30 3';
	'ALBUQUERQUE 30 4';
	'WILLARD 2 1';
	'WILLARD 2 2';
	'WILLARD 2 3';
	'CUBERO 1';
	'CUBERO 2';
	'CUBERO 3';
	'CUBERO 4';
	'CUBERO 5';
	'BLOOMFIELD 2 1';
	'BLOOMFIELD 2 2';
	'BLOOMFIELD 2 3';
	'BLOOMFIELD 2 4';
	'HURLEY 1';
	'HURLEY 2';
	'HURLEY 3';
	'HURLEY 4';
	'HURLEY 5';
	'HURLEY 6';
	'LORDSBURG 2 1';
	'LORDSBURG 2 2';
	'LA MESA 6 1';
	'LA MESA 6 2';
	'LA MESA 6 3';
	'LA MESA 6 4';
	'FRUITLAND 2 1';
	'FRUITLAND 2 2';
	'FRUITLAND 2 3';
	'FRUITLAND 2 4';
	'FRUITLAND 2 5';
	'FRUITLAND 2 6';
	'DEMING 4 1';
	'DEMING 4 2';
	'DEMING 4 3';
	'FARMINGTON 6 1';
	'FARMINGTON 6 2';
	'ALBUQUERQUE 31 1';
	'ALBUQUERQUE 31 2';
	'ALBUQUERQUE 31 3';
	'DOVE CREEK 1';
	'FRUITA 1';
	'FRUITA 2';
	'FRUITA 3';
	'LOMA 1';
	'CORTEZ 1';
	'CORTEZ 2';
	'CORTEZ 3';
	'CORTEZ 4';
	'CORTEZ 5';
	'CORTEZ 6';
	'RANGELY 1';
	'RANGELY 2';
	'RANGELY 3';
	'RANGELY 4';
	'GRAND JUNCTION 1 1';
	'GRAND JUNCTION 2 1';
	'GRAND JUNCTION 2 2';
	'GRAND JUNCTION 3 1';
	'GRAND JUNCTION 3 2';
	'GRAND JUNCTION 4 1';
	'GRAND JUNCTION 5 1';
	'GRAND JUNCTION 6 1';
	'WHITEWATER 1';
	'WHITEWATER 2';
	'WHITEWATER 3';
	'GRAND JUNCTION 7 1';
	'CLIFTON 2 1';
	'CLIFTON 2 2';
	'NORWOOD 1';
	'NORWOOD 2';
	'PALISADE 1';
	'MANCOS 1';
	'OLATHE 1';
	'OLATHE 2';
	'HESPERUS 1';
	'DELTA 3 1';
	'DELTA 3 2';
	'DELTA 3 3';
	'DELTA 3 4';
	'DOLORES 1';
	'DOLORES 2';
	'DOLORES 3';
	'DOLORES 4';
	'RIFLE 1 1';
	'PARACHUTE 1';
	'PARACHUTE 2';
	'ECKERT 1';
	'ECKERT 2';
	'ECKERT 3';
	'MONTROSE 1 1';
	'MONTROSE 1 2';
	'CEDAREDGE 1';
	'DURANGO 1 1';
	'TELLURIDE 1';
	'DURANGO 2 1';
	'DURANGO 3 1';
	'DURANGO 3 2';
	'DURANGO 3 3';
	'MONTROSE 2 1';
	'MONTROSE 2 2';
	'MONTROSE 2 3';
	'RIDGWAY 1';
	'MEEKER 1';
	'HOTCHKISS 1';
	'CRAIG 1 1';
	'CRAIG 1 2';
	'SILT 1';
	'SILT 2';
	'SILT 3';
	'IGNACIO 1';
	'PAONIA 1';
	'PAONIA 2';
	'NEW CASTLE 1';
	'BAYFIELD 1';
	'BAYFIELD 2';
	'GLENWOOD SPRINGS 1';
	'HAYDEN 1 1';
	'HAYDEN 1 2';
	'CARBONDALE 1';
	'GYPSUM 1';
	'GYPSUM 2';
	'PAGOSA SPRINGS 1';
	'PAGOSA SPRINGS 2';
	'GUNNISON 2 1';
	'CRESTED BUTTE 1';
	'CRESTED BUTTE 2';
	'CRESTED BUTTE 3';
	'SNOWMASS VILLAGE 1';
	'BASALT 1';
	'STEAMBOAT SPRINGS 1';
	'OAK CREEK 1';
	'OAK CREEK 2';
	'EAGLE 1 1';
	'EAGLE 1 2';
	'ASPEN 1';
	'EDWARDS 1';
	'EDWARDS 2';
	'AVON 1';
	'AVON 2';
	'AVON 3';
	'KREMMLING 1 1';
	'DEL NORTE 1';
	'BUENA VISTA 1';
	'WALDEN 1';
	'ANTONITO 1';
	'LEADVILLE 1 1';
	'LEADVILLE 1 2';
	'LEADVILLE 1 3';
	'VAIL 2 1';
	'SILVERTHORNE 1';
	'FRISCO 1';
	'FRISCO 2';
	'MONTE VISTA 1';
	'MONTE VISTA 2';
	'MONTE VISTA 3';
	'LA JARA 1';
	'CENTER 1';
	'SALIDA 1';
	'SALIDA 2';
	'SALIDA 3';
	'BRECKENRIDGE 1';
	'BRECKENRIDGE 2';
	'FAIRPLAY 1';
	'FAIRPLAY 2';
	'FAIRPLAY 3';
	'GRANBY 1';
	'GRANBY 2';
	'DILLON 1 1';
	'DILLON 1 2';
	'FRASER 1';
	'FRASER 2';
	'FRASER 3';
	'FRASER 4';
	'ALAMOSA 1 1';
	'SANFORD 1';
	'GRAND LAKE 1';
	'GRAND LAKE 2';
	'IDAHO SPRINGS 1';
	'IDAHO SPRINGS 2';
	'COTOPAXI 1';
	'COTOPAXI 2';
	'ESTES PARK 1 1';
	'BELLVUE 1';
	'BELLVUE 2';
	'BELLVUE 3';
	'BLACK HAWK 1';
	'BLACK HAWK 2';
	'BLACK HAWK 3';
	'BAILEY 1';
	'BAILEY 2';
	'EVERGREEN 1';
	'WESTCLIFFE 1';
	'WESTCLIFFE 2';
	'WESTCLIFFE 3';
	'SAN LUIS 3 1';
	'CANON CITY 1 1';
	'CANON CITY 1 2';
	'CANON CITY 2 1';
	'CANON CITY 2 2';
	'BOULDER 1 1';
	'BOULDER 1 2';
	'BOULDER 2 1';
	'LIVERMORE 7 1';
	'LYONS 2 1';
	'LYONS 2 2';
	'LYONS 2 3';
	'LYONS 2 4';
	'LYONS 2 5';
	'LYONS 2 6';
	'PINE 2 1';
	'PINE 2 2';
	'FLORISSANT 1';
	'GOLDEN 1 1';
	'GOLDEN 1 2';
	'BOULDER 3 1';
	'BOULDER 3 2';
	'BOULDER 4 1';
	'BOULDER 5 1';
	'BOULDER 5 2';
	'CONIFER 1';
	'CONIFER 2';
	'BOULDER 6 1';
	'BOULDER 6 2';
	'GOLDEN 2 1';
	'GOLDEN 2 2';
	'GOLDEN 3 1';
	'LONGMONT 1 1';
	'LONGMONT 1 2';
	'LONGMONT 2 1';
	'BOULDER 7 1';
	'BOULDER 7 2';
	'MORRISON 1';
	'MORRISON 2';
	'BOULDER 8 1';
	'ARVADA 1 1';
	'DIVIDE 1';
	'DIVIDE 2';
	'DIVIDE 3';
	'LAPORTE 1';
	'LOVELAND 1 1';
	'LOVELAND 2 1';
	'DENVER 1 1';
	'DENVER 2 1';
	'LITTLETON 1 1';
	'LITTLETON 1 2';
	'LITTLETON 1 3';
	'LITTLETON 2 1';
	'LITTLETON 2 2';
	'LITTLETON 2 3';
	'LOUISVILLE 1';
	'LOUISVILLE 2';
	'LOUISVILLE 3';
	'SEDALIA 1';
	'SEDALIA 2';
	'SEDALIA 3';
	'CRIPPLE CREEK 1';
	'FORT COLLINS 1 1';
	'FORT COLLINS 2 1';
	'FLORENCE 4 1';
	'FLORENCE 4 2';
	'ARVADA 2 1';
	'ARVADA 2 2';
	'ARVADA 3 1';
	'ARVADA 3 2';
	'ARVADA 3 3';
	'FORT COLLINS 3 1';
	'FORT COLLINS 3 2';
	'FORT COLLINS 4 1';
	'ARVADA 4 1';
	'ARVADA 5 1';
	'ARVADA 5 2';
	'DENVER 3 1';
	'BROOMFIELD 1 1';
	'BROOMFIELD 1 2';
	'BROOMFIELD 1 3';
	'BROOMFIELD 2 1';
	'BROOMFIELD 2 2';
	'WOODLAND PARK 1';
	'LA VETA 1';
	'LA VETA 2';
	'LA VETA 3';
	'ARVADA 6 1';
	'ARVADA 6 2';
	'ARVADA 6 3';
	'ARVADA 6 4';
	'BERTHOUD 1';
	'LONGMONT 3 1';
	'LONGMONT 3 2';
	'LONGMONT 4 1';
	'WHEAT RIDGE 1';
	'LAFAYETTE 2 1';
	'LAFAYETTE 2 2';
	'LAFAYETTE 2 3';
	'LAFAYETTE 3 1';
	'DENVER 4 1';
	'DENVER 4 2';
	'DENVER 5 1';
	'DENVER 6 1';
	'DENVER 7 1';
	'DENVER 8 1';
	'DENVER 9 1';
	'DENVER 9 2';
	'DENVER 9 3';
	'LITTLETON 3 1';
	'LITTLETON 3 2';
	'LITTLETON 3 3';
	'LITTLETON 3 4';
	'LITTLETON 4 1';
	'LITTLETON 4 2';
	'BROOMFIELD 3 1';
	'BROOMFIELD 4 1';
	'LITTLETON 5 1';
	'LITTLETON 6 1';
	'DENVER 10 1';
	'DENVER 10 2';
	'DENVER 10 3';
	'DENVER 10 4';
	'DENVER 10 5';
	'ARVADA 7 1';
	'ARVADA 7 2';
	'ARVADA 8 1';
	'ARVADA 8 2';
	'ARVADA 8 3';
	'LITTLETON 7 1';
	'LITTLETON 7 2';
	'LOVELAND 3 1';
	'LOVELAND 4 1';
	'LOVELAND 4 2';
	'LOVELAND 4 3';
	'WELLINGTON 3 1';
	'WELLINGTON 3 2';
	'DENVER 11 1';
	'DENVER 12 1';
	'DENVER 12 2';
	'WESTMINSTER 4 1';
	'WESTMINSTER 5 1';
	'WESTMINSTER 5 2';
	'WESTMINSTER 6 1';
	'WESTMINSTER 6 2';
	'WESTMINSTER 6 3';
	'FORT COLLINS 5 1';
	'FORT COLLINS 5 2';
	'FORT COLLINS 5 3';
	'FORT COLLINS 5 4';
	'FORT COLLINS 5 5';
	'FORT COLLINS 6 1';
	'DENVER 13 1';
	'DENVER 13 2';
	'DENVER 14 1';
	'PENROSE 1';
	'LONGMONT 5 1';
	'LONGMONT 6 1';
	'FORT COLLINS 7 1';
	'FORT COLLINS 7 2';
	'FORT COLLINS 8 1';
	'ERIE 1';
	'ERIE 2';
	'ERIE 3';
	'DENVER 15 1';
	'DENVER 16 1';
	'DENVER 16 2';
	'DENVER 16 3';
	'DENVER 16 4';
	'DENVER 17 1';
	'DENVER 17 2';
	'DENVER 18 1';
	'LITTLETON 8 1';
	'LITTLETON 9 1';
	'ENGLEWOOD 1 1';
	'DENVER 19 1';
	'DENVER 20 1';
	'DENVER 20 2';
	'LITTLETON 10 1';
	'LITTLETON 11 1';
	'LITTLETON 11 2';
	'BROOMFIELD 5 1';
	'DENVER 21 1';
	'DENVER 21 2';
	'DENVER 22 1';
	'DENVER 22 2';
	'FORT COLLINS 9 1';
	'DENVER 23 1';
	'DENVER 24 1';
	'DENVER 25 1';
	'DENVER 25 2';
	'DENVER 25 3';
	'DENVER 26 1';
	'DENVER 27 1';
	'DENVER 27 2';
	'DENVER 27 3';
	'DENVER 27 4';
	'DENVER 28 1';
	'DENVER 28 2';
	'DENVER 29 1';
	'DENVER 29 2';
	'DENVER 29 3';
	'ENGLEWOOD 2 1';
	'ENGLEWOOD 2 2';
	'ENGLEWOOD 2 3';
	'DENVER 30 1';
	'DENVER 30 2';
	'DENVER 31 1';
	'DENVER 32 1';
	'DENVER 32 2';
	'LITTLETON 12 1';
	'LITTLETON 13 1';
	'LITTLETON 13 2';
	'LITTLETON 13 3';
	'DENVER 33 1';
	'DENVER 34 1';
	'DENVER 34 2';
	'DENVER 35 1';
	'DACONO 1';
	'LITTLETON 14 1';
	'LITTLETON 14 2';
	'LITTLETON 14 3';
	'LITTLETON 15 1';
	'THORNTON 1 1';
	'THORNTON 1 2';
	'THORNTON 2 1';
	'THORNTON 2 2';
	'LITTLETON 16 1';
	'DENVER 36 1';
	'DENVER 36 2';
	'DENVER 37 1';
	'DENVER 37 2';
	'DENVER 37 3';
	'DENVER 38 1';
	'JOHNSTOWN 1';
	'DENVER 39 1';
	'DENVER 40 1';
	'LITTLETON 17 1';
	'LITTLETON 18 1';
	'DENVER 41 1';
	'DENVER 41 2';
	'DENVER 42 1';
	'DENVER 43 1';
	'DENVER 43 2';
	'BRIGHTON 1 1';
	'BRIGHTON 1 2';
	'BRIGHTON 1 3';
	'BRIGHTON 2 1';
	'DENVER 44 1';
	'DENVER 44 2';
	'COLORADO SPRINGS 1 1';
	'COLORADO SPRINGS 1 2';
	'LARKSPUR 1';
	'RYE 1';
	'DENVER 45 1';
	'DENVER 45 2';
	'CASTLE ROCK 2 1';
	'WINDSOR 3 1';
	'WINDSOR 3 2';
	'LONE TREE 1';
	'DENVER 46 1';
	'DENVER 46 2';
	'DENVER 47 1';
	'DENVER 48 1';
	'HENDERSON 16 1';
	'DENVER 49 1';
	'DENVER 50 1';
	'DENVER 51 1';
	'COLORADO SPRINGS 2 1';
	'COLORADO SPRINGS 3 1';
	'ENGLEWOOD 3 1';
	'ENGLEWOOD 4 1';
	'COLORADO SPRINGS 4 1';
	'COLORADO SPRINGS 4 2';
	'COLORADO SPRINGS 4 3';
	'AURORA 2 1';
	'AURORA 3 1';
	'U S A F ACADEMY 1';
	'ENGLEWOOD 5 1';
	'ENGLEWOOD 6 1';
	'ENGLEWOOD 6 2';
	'ENGLEWOOD 6 3';
	'ENGLEWOOD 6 4';
	'ENGLEWOOD 6 5';
	'CASTLE ROCK 3 1';
	'CASTLE ROCK 3 2';
	'COLORADO SPRINGS 5 1';
	'COLORADO SPRINGS 5 2';
	'COLORADO SPRINGS 6 1';
	'COLORADO SPRINGS 6 2';
	'COLORADO SPRINGS 6 3';
	'COLORADO SPRINGS 6 4';
	'COLORADO SPRINGS 6 5';
	'MILLIKEN 1';
	'MONUMENT 1';
	'DENVER 52 1';
	'DENVER 52 2';
	'DENVER 53 1';
	'COLORADO SPRINGS 7 1';
	'COLORADO SPRINGS 7 2';
	'AURORA 4 1';
	'AURORA 5 1';
	'AURORA 6 1';
	'AURORA 7 1';
	'CASTLE ROCK 4 1';
	'CASTLE ROCK 5 1';
	'CASTLE ROCK 5 2';
	'CASTLE ROCK 5 3';
	'CASTLE ROCK 5 4';
	'COLORADO SPRINGS 8 1';
	'COLORADO SPRINGS 9 1';
	'COLORADO SPRINGS 9 2';
	'COLORADO SPRINGS 10 1';
	'PUEBLO 1 1';
	'PUEBLO 2 1';
	'PLATTEVILLE 1 1';
	'COLORADO SPRINGS 11 1';
	'BRIGHTON 3 1';
	'BRIGHTON 4 1';
	'BRIGHTON 4 2';
	'BRIGHTON 4 3';
	'BRIGHTON 4 4';
	'FORT LUPTON 1 1';
	'COMMERCE CITY 1 1';
	'COMMERCE CITY 2 1';
	'COMMERCE CITY 2 2';
	'GREELEY 1 1';
	'GREELEY 2 1';
	'GREELEY 2 2';
	'AURORA 8 1';
	'AURORA 8 2';
	'AURORA 9 1';
	'AURORA 10 1';
	'AURORA 11 1';
	'COLORADO SPRINGS 12 1';
	'COLORADO SPRINGS 12 2';
	'COLORADO SPRINGS 13 1';
	'COLORADO SPRINGS 13 2';
	'COLORADO SPRINGS 13 3';
	'AURORA 12 1';
	'AURORA 13 1';
	'PARKER 2 1';
	'PARKER 2 2';
	'PARKER 3 1';
	'PARKER 3 2';
	'COLORADO SPRINGS 14 1';
	'COLORADO SPRINGS 15 1';
	'COLORADO SPRINGS 16 1';
	'COLORADO SPRINGS 16 2';
	'COLORADO SPRINGS 17 1';
	'PUEBLO 3 1';
	'PUEBLO 4 1';
	'COLORADO SPRINGS 18 1';
	'COLORADO SPRINGS 19 1';
	'COLORADO SPRINGS 19 2';
	'AURORA 14 1';
	'AURORA 14 2';
	'AURORA 14 3';
	'AURORA 14 4';
	'AURORA 15 1';
	'COLORADO SPRINGS 20 1';
	'COLORADO SPRINGS 21 1';
	'COLORADO SPRINGS 21 2';
	'WALSENBURG 1';
	'BRIGHTON 5 1';
	'BRIGHTON 5 2';
	'COLORADO SPRINGS 22 1';
	'COLORADO SPRINGS 23 1';
	'EVANS 1';
	'COLORADO SPRINGS 24 1';
	'COLORADO SPRINGS 25 1';
	'COLORADO SPRINGS 25 2';
	'COLORADO SPRINGS 26 1';
	'PUEBLO 5 1';
	'PUEBLO 5 2';
	'PUEBLO 6 1';
	'PUEBLO 6 2';
	'FRANKTOWN 1';
	'FRANKTOWN 2';
	'FRANKTOWN 3';
	'COLORADO SPRINGS 27 1';
	'COLORADO SPRINGS 28 1';
	'AURORA 16 1';
	'AURORA 16 2';
	'AURORA 16 3';
	'AURORA 16 4';
	'AURORA 16 5';
	'AURORA 17 1';
	'COLORADO SPRINGS 29 1';
	'COLORADO SPRINGS 29 2';
	'COLORADO SPRINGS 30 1';
	'DENVER 54 1';
	'DENVER 54 2';
	'COLORADO SPRINGS 31 1';
	'AURORA 18 1';
	'FOUNTAIN 1 1';
	'FOUNTAIN 2 1';
	'GREELEY 3 1';
	'GREELEY 4 1';
	'GREELEY 4 2';
	'GREELEY 4 3';
	'GREELEY 4 4';
	'PARKER 4 1';
	'PARKER 5 1';
	'PARKER 5 2';
	'LA SALLE 1';
	'COLORADO SPRINGS 32 1';
	'COLORADO SPRINGS 32 2';
	'EATON 1';
	'EATON 2';
	'EATON 3';
	'PUEBLO 7 1';
	'PUEBLO 8 1';
	'HUDSON 1';
	'AULT 1';
	'AULT 2';
	'AULT 3';
	'AULT 4';
	'ELIZABETH 1';
	'PUEBLO 9 1';
	'PUEBLO 9 2';
	'PUEBLO 10 1';
	'TRINIDAD 1';
	'TRINIDAD 2';
	'ELBERT 1';
	'PUEBLO 11 1';
	'PUEBLO 11 2';
	'PUEBLO 11 3';
	'PEYTON 1';
	'KEENESBURG 1 1';
	'KEENESBURG 1 2';
	'KERSEY 1';
	'BENNETT 1';
	'KIOWA 1';
	'CALHAN 1';
	'STRASBURG 1';
	'YODER 1';
	'YODER 2';
	'BYERS 1';
	'FOWLER 1';
	'WIGGINS 1';
	'OLNEY SPRINGS 1';
	'FORT MORGAN 1';
	'ROCKY FORD 1';
	'ORDWAY 1';
	'LIMON 1 1';
	'LIMON 1 2';
	'BRUSH 1 1';
	'BRUSH 1 2';
	'LA JUNTA 1';
	'STERLING 1';
	'AKRON 1';
	'AKRON 2';
	'LAS ANIMAS 1';
	'LAS ANIMAS 2';
	'FLAGLER 1';
	'SPRINGFIELD 6 1';
	'SPRINGFIELD 6 2';
	'YUMA 9 1';
	'YUMA 9 2';
	'LAMAR 1 1';
	'HAXTUN 1';
	'CHEYENNE WELLS 1';
	'CHEYENNE WELLS 2';
	'HOLYOKE 1';
	'HOLYOKE 2';
	'BURLINGTON 3 1';
	'WALSH 1';
	'WRAY 1';
	'JULESBURG 1';
	'HOLLY 1';
	'PEETZ 1 1';
	'PEETZ 1 2';
	'PEETZ 1 3';
	'PEETZ 1 4';
	'PEETZ 1 5';
	'PEETZ 2 1';
	'PEETZ 2 2';
	'PEETZ 2 3';
	'FOUNTAIN 3 1';
	'FOUNTAIN 3 2';
	'FOUNTAIN 3 3';
	'FOUNTAIN 3 4';
	'FOUNTAIN 3 5';
	'FOUNTAIN 3 6';
	'GROVER 1';
	'GROVER 2';
	'GROVER 3';
	'GROVER 4';
	'GROVER 5';
	'GROVER 6';
	'GROVER 7';
	'GROVER 8';
	'LIMON 2 1';
	'LIMON 2 2';
	'LIMON 2 3';
	'LIMON 2 4';
	'LIMON 2 5';
	'PEETZ 3 1';
	'PEETZ 3 2';
	'PEETZ 3 3';
	'PEETZ 3 4';
	'PUEBLO 12 1';
	'PUEBLO 12 2';
	'PUEBLO 12 3';
	'PUEBLO 12 4';
	'PUEBLO 12 5';
	'PUEBLO 12 6';
	'PUEBLO 12 7';
	'PUEBLO 12 8';
	'LIMON 3 1';
	'LIMON 3 2';
	'LIMON 3 3';
	'LIMON 3 4';
	'LIMON 3 5';
	'FORT LUPTON 2 1';
	'FORT LUPTON 2 2';
	'FORT LUPTON 2 3';
	'FORT LUPTON 2 4';
	'BOULDER 9 1';
	'BOULDER 9 2';
	'BOULDER 9 3';
	'BOULDER 9 4';
	'BOULDER 9 5';
	'BURLINGTON 4 1';
	'BURLINGTON 4 2';
	'BURLINGTON 4 3';
	'PLATTEVILLE 2 1';
	'PLATTEVILLE 2 2';
	'PLATTEVILLE 2 3';
	'PLATTEVILLE 2 4';
	'PLATTEVILLE 2 5';
	'PLATTEVILLE 2 6';
	'PLATTEVILLE 2 7';
	'PLATTEVILLE 2 8';
	'PLATTEVILLE 2 9';
	'PLATTEVILLE 2 10';
	'PLATTEVILLE 2 11';
	'PLATTEVILLE 2 12';
	'ALAMOSA 2 1';
	'ALAMOSA 2 2';
	'LAMAR 2 1';
	'LAMAR 3 1';
	'LAMAR 3 2';
	'LAMAR 3 3';
	'LAMAR 3 4';
	'LAMAR 3 5';
	'LAMAR 3 6';
	'LAMAR 3 7';
	'HAYDEN 2 1';
	'HAYDEN 2 2';
	'HAYDEN 2 3';
	'HAYDEN 2 4';
	'HAYDEN 2 5';
	'NEW RAYMER 1';
	'NEW RAYMER 2';
	'NEW RAYMER 3';
	'NEW RAYMER 4';
	'AURORA 19 1';
	'AURORA 19 2';
	'AURORA 19 3';
	'AURORA 19 4';
	'AURORA 19 5';
	'AURORA 19 6';
	'VONA 1';
	'VONA 2';
	'VONA 3';
	'LOVELAND 5 1';
	'LOVELAND 5 2';
	'DENVER 55 1';
	'DENVER 55 2';
	'DENVER 55 3';
	'DENVER 55 4';
	'DENVER 55 5';
	'DENVER 55 6';
	'DENVER 55 7';
	'BRUSH 2 1';
	'BRUSH 2 2';
	'BRUSH 2 3';
	'NUCLA 1';
	'NUCLA 2';
	'NUCLA 3';
	'NUCLA 4';
	'GEORGETOWN 1';
	'GEORGETOWN 2';
	'GEORGETOWN 3';
	'GEORGETOWN 4';
	'GEORGETOWN 5';
	'GEORGETOWN 6';
	'GEORGETOWN 7';
	'GEORGETOWN 8';
	'GEORGETOWN 9';
	'GEORGETOWN 10';
	'BRUSH 3 1';
	'BRUSH 3 2';
	'BRUSH 3 3';
	'BRUSH 3 4';
	'COMMERCE CITY 3 1';
	'COMMERCE CITY 3 2';
	'COMMERCE CITY 3 3';
	'COMMERCE CITY 3 4';
	'COMMERCE CITY 3 5';
	'LAMAR 4 1';
	'LAMAR 4 2';
	'LAMAR 4 3';
	'LAMAR 4 4';
	'LAMAR 4 5';
	'COLORADO SPRINGS 33 1';
	'COLORADO SPRINGS 33 2';
	'COLORADO SPRINGS 33 3';
	'MONTROSE 3 1';
	'LIMON 4 1';
	'LIMON 4 2';
	'LIMON 4 3';
	'LIMON 4 4';
	'LIMON 4 5';
	'LIMON 4 6';
	'LIMON 4 7';
	'ARVADA 9 1';
	'FOUNTAIN 4 1';
	'FOUNTAIN 4 2';
	'FOUNTAIN 4 3';
	'FOUNTAIN 4 4';
	'LIMON 5 1';
	'LIMON 5 2';
	'LIMON 5 3';
	'LIMON 5 4';
	'LIMON 5 5';
	'LYONS 3 1';
	'LYONS 3 2';
	'PUEBLO 13 1';
	'PUEBLO 13 2';
	'PUEBLO 13 3';
	'PUEBLO 13 4';
	'PUEBLO 13 5';
	'PUEBLO 13 6';
	'PUEBLO 13 7';
	'PUEBLO 13 8';
	'PUEBLO 13 9';
	'PUEBLO 13 10';
	'PUEBLO 13 11';
	'PUEBLO 13 12';
	'KREMMLING 2 1';
	'KREMMLING 2 2';
	'KREMMLING 2 3';
	'KREMMLING 2 4';
	'MOSCA 1';
	'MOSCA 2';
	'MOSCA 3';
	'MONTROSE 4 1';
	'MONTROSE 4 2';
	'MONTROSE 4 3';
	'MONTROSE 4 4';
	'MONTROSE 4 5';
	'MONTROSE 4 6';
	'DENVER 56 1';
	'MONTROSE 5 1';
	'MONTROSE 5 2';
	'BRUSH 4 1';
	'BRUSH 4 2';
	'BRUSH 4 3';
	'FLEMING 1';
	'FLEMING 2';
	'FLEMING 3';
	'FLEMING 4';
	'FLEMING 5';
	'FLEMING 6';
	'BURLINGTON 5 1';
	'BURLINGTON 5 2';
	'BURLINGTON 5 3';
	'BOULDER 10 1';
	'BOULDER 10 2';
	'LEADVILLE 2 1';
	'LEADVILLE 2 2';
	'LEADVILLE 2 3';
	'KEENESBURG 2 1';
	'KEENESBURG 2 2';
	'KEENESBURG 2 3';
	'KEENESBURG 2 4';
	'KEENESBURG 2 5';
	'KEENESBURG 2 6';
	'DENVER 57 1';
	'DENVER 57 2';
	'DENVER 57 3';
	'DENVER 57 4';
	'DENVER 57 5';
	'DENVER 57 6';
	'DENVER 57 7';
	'DENVER 57 8';
	'FORT LUPTON 3 1';
	'FORT LUPTON 3 2';
	'FORT LUPTON 3 3';
	'RIFLE 2 1';
	'RIFLE 2 2';
	'RIFLE 2 3';
	'ARVADA 10 1';
	'ARVADA 10 2';
	'COLORADO SPRINGS 34 1';
	'COLORADO SPRINGS 34 2';
	'COLORADO SPRINGS 34 3';
	'ESTES PARK 2 1';
	'ESTES PARK 2 2';
	'ESTES PARK 2 3';
	'FREDERICK 1';
	'FREDERICK 2';
	'FREDERICK 3';
	'FREDERICK 4';
	'FREDERICK 5';
	'FREDERICK 6';
	'FREDERICK 7';
	'PEETZ 4 1';
	'PEETZ 4 2';
	'CRAIG 2 1';
	'CRAIG 2 2';
	'CRAIG 2 3';
	'CRAIG 2 4';
	'CRAIG 2 5';
	'CRAIG 2 6';
	'CRAIG 2 7';
	'CRAIG 2 8';
	'PEETZ 5 1';
	'FOUNTAIN 5 1';
	'FOUNTAIN 5 2';
	'FOUNTAIN 5 3';
	'FOUNTAIN 5 4';
	'FOUNTAIN 5 5';
	'FOUNTAIN 5 6';
	'FOUNTAIN 5 7';
	'FOUNTAIN 5 8';
	'WELLINGTON 4 1';
	'WELLINGTON 4 2';
	'WELLINGTON 4 3';
	'WELLINGTON 4 4';
	'WELLINGTON 4 5';
	'WELLINGTON 4 6';
	'WELLINGTON 4 7';
	'WELLINGTON 4 8';
	'WELLINGTON 4 9';
	'WELLINGTON 4 10';
	'WELLINGTON 4 11';
	'WELLINGTON 4 12';
	'WELLINGTON 4 13';
	'WILSON 1';
	'THAYNE 1';
	'AFTON 1';
	'AFTON 2';
	'ALPINE 3 1';
	'ALPINE 3 2';
	'JACKSON 3 1';
	'KEMMERER 1 1';
	'LYMAN 1';
	'BIG PINEY 1';
	'PINEDALE 1';
	'DUBOIS 1';
	'DUBOIS 2';
	'GREEN RIVER 2 1';
	'GREEN RIVER 2 2';
	'CODY 1';
	'CODY 2';
	'ROCK SPRINGS 1 1';
	'ROCK SPRINGS 2 1';
	'ROCK SPRINGS 2 2';
	'ROCK SPRINGS 2 3';
	'FORT WASHAKIE 1';
	'FORT WASHAKIE 2';
	'FORT WASHAKIE 3';
	'POWELL 1';
	'POWELL 2';
	'LANDER 1';
	'THERMOPOLIS 1';
	'THERMOPOLIS 2';
	'THERMOPOLIS 3';
	'RIVERTON 3 1';
	'LOVELL 1';
	'LOVELL 2';
	'WORLAND 1';
	'BASIN 1';
	'GREYBULL 1';
	'GREYBULL 2';
	'RAWLINS 1';
	'RANCHESTER 1';
	'RANCHESTER 2';
	'STORY 1';
	'STORY 2';
	'SARATOGA 3 1';
	'SARATOGA 3 2';
	'CASPER 1 1';
	'CASPER 1 2';
	'CASPER 2 1';
	'BUFFALO 1';
	'BUFFALO 2';
	'CASPER 3 1';
	'CASPER 3 2';
	'CASPER 3 3';
	'CASPER 4 1';
	'CASPER 5 1';
	'CASPER 5 2';
	'CASPER 5 3';
	'CASPER 5 4';
	'CASPER 5 5';
	'EVANSVILLE 1';
	'GLENROCK 1 1';
	'GLENROCK 1 2';
	'LARAMIE 1 1';
	'GILLETTE 1 1';
	'GILLETTE 1 2';
	'GILLETTE 1 3';
	'GILLETTE 2 1';
	'WRIGHT 1 1';
	'LARAMIE 2 1';
	'DOUGLAS 3 1';
	'WHEATLAND 1 1';
	'WHEATLAND 1 2';
	'CHEYENNE 1 1';
	'CHEYENNE 1 2';
	'CHEYENNE 1 3';
	'CHEYENNE 1 4';
	'CHEYENNE 2 1';
	'CHEYENNE 2 2';
	'MOORCROFT 1';
	'CHEYENNE 3 1';
	'CHEYENNE 3 2';
	'CHEYENNE 3 3';
	'CHEYENNE 3 4';
	'CHEYENNE 4 1';
	'GUERNSEY 1';
	'CHEYENNE 5 1';
	'CHEYENNE 5 2';
	'CHEYENNE 5 3';
	'CHEYENNE 5 4';
	'UPTON 1';
	'UPTON 2';
	'SUNDANCE 1';
	'SUNDANCE 2';
	'BURNS 2 1';
	'LUSK 1';
	'TORRINGTON 1';
	'GLENROCK 2 1';
	'GLENROCK 2 2';
	'GLENROCK 2 3';
	'GLENROCK 2 4';
	'GLENROCK 2 5';
	'GLENROCK 2 6';
	'GLENROCK 2 7';
	'GLENROCK 2 8';
	'GLENROCK 3 1';
	'GLENROCK 3 2';
	'GILLETTE 3 1';
	'GILLETTE 3 2';
	'CHEYENNE 6 1';
	'CHEYENNE 6 2';
	'CHEYENNE 6 3';
	'GILLETTE 4 1';
	'ALCOVA 1 1';
	'ROCK RIVER 1 1';
	'ROCK RIVER 1 2';
	'ROCK RIVER 1 3';
	'ROCK RIVER 1 4';
	'ROCK RIVER 1 5';
	'WRIGHT 2 1';
	'WRIGHT 2 2';
	'WRIGHT 2 3';
	'WRIGHT 2 4';
	'WRIGHT 2 5';
	'KEMMERER 2 1';
	'KEMMERER 2 2';
	'KEMMERER 2 3';
	'KEMMERER 2 4';
	'KEMMERER 2 5';
	'KEMMERER 2 6';
	'ROCK RIVER 2 1';
	'ROCK RIVER 2 2';
	'MOUNTAIN VIEW 6 1';
	'MOUNTAIN VIEW 6 2';
	'GILLETTE 5 1';
	'GILLETTE 5 2';
	'GILLETTE 5 3';
	'CHEYENNE 7 1';
	'CHEYENNE 7 2';
	'CHEYENNE 7 3';
	'CHEYENNE 7 4';
	'CHEYENNE 7 5';
	'CHEYENNE 7 6';
	'CHEYENNE 7 7';
	'CHEYENNE 7 8';
	'CHEYENNE 7 9';
	'CHEYENNE 7 10';
	'MEDICINE BOW 1 1';
	'MEDICINE BOW 1 2';
	'GREEN RIVER 3 1';
	'GLENROCK 4 1';
	'GLENROCK 4 2';
	'GLENROCK 4 3';
	'POINT OF ROCKS 1';
	'POINT OF ROCKS 2';
	'POINT OF ROCKS 3';
	'POINT OF ROCKS 4';
	'POINT OF ROCKS 5';
	'POINT OF ROCKS 6';
	'POINT OF ROCKS 7';
	'POINT OF ROCKS 8';
	'GLENROCK 5 1';
	'GLENROCK 5 2';
	'ALCOVA 2 1';
	'ALCOVA 2 2';
	'ALCOVA 2 3';
	'ALCOVA 2 4';
	'ALCOVA 2 5';
	'ALCOVA 2 6';
	'GILLETTE 6 1';
	'MOUNTAIN VIEW 7 1';
	'MOUNTAIN VIEW 7 2';
	'WHEATLAND 2 1';
	'WHEATLAND 2 2';
	'WHEATLAND 2 3';
	'WHEATLAND 2 4';
	'WHEATLAND 2 5';
	'GILLETTE 7 1';
	'GILLETTE 7 2';
	'MEDICINE BOW 2 1';
	'MEDICINE BOW 2 2';
	'GLENROCK 6 1';
	'GLENROCK 6 2';
	'GLENROCK 6 3';
	'SINCLAIR 1';
	'GILLETTE 8 1';
	'GILLETTE 8 2';
	'GILLETTE 8 3';
	'GILLETTE 8 4';
	'KEMMERER 3 1';
	'KEMMERER 3 2';
	'KEMMERER 3 3';
	'KEMMERER 3 4';
	'NYSSA 1';
	'HOMEDALE 1';
	'POST FALLS 1 1';
	'POST FALLS 2 1';
	'WEISER 1';
	'WEISER 2';
	'RATHDRUM 1 1';
	'RATHDRUM 1 2';
	'MOSCOW 1 1';
	'MOSCOW 1 2';
	'MOSCOW 2 1';
	'MOSCOW 2 2';
	'PARMA 1';
	'LEWISTON 2 1';
	'LEWISTON 3 1';
	'LEWISTON 3 2';
	'PLUMMER 1';
	'FRUITLAND 3 1';
	'PRIEST RIVER 1';
	'WILDER 1';
	'SPIRIT LAKE 1';
	'SPIRIT LAKE 2';
	'POTLATCH 1';
	'POTLATCH 2';
	'COEUR D ALENE 1 1';
	'COEUR D ALENE 2 1';
	'CALDWELL 1 1';
	'TROY 1 1';
	'TROY 1 2';
	'PAYETTE 1';
	'ATHOL 1';
	'ATHOL 2';
	'ATHOL 3';
	'HAYDEN 3 1';
	'CALDWELL 2 1';
	'CALDWELL 3 1';
	'COEUR D ALENE 3 1';
	'COEUR D ALENE 3 2';
	'COEUR D ALENE 3 3';
	'COEUR D ALENE 3 4';
	'COEUR D ALENE 3 5';
	'COEUR D ALENE 3 6';
	'NAMPA 1 1';
	'NAMPA 1 2';
	'NAMPA 2 1';
	'NAMPA 2 2';
	'NAMPA 3 1';
	'NAMPA 3 2';
	'NAMPA 3 3';
	'NAMPA 4 1';
	'MIDDLETON 1';
	'MIDDLETON 2';
	'BONNERS FERRY 1';
	'BONNERS FERRY 2';
	'SAINT MARIES 1';
	'SAINT MARIES 2';
	'SAGLE 1';
	'SAGLE 2';
	'NAMPA 5 1';
	'NAMPA 6 1';
	'NAMPA 6 2';
	'NAMPA 6 3';
	'NAMPA 6 4';
	'SANDPOINT 1';
	'EMMETT 1';
	'EMMETT 2';
	'STAR 1';
	'MERIDIAN 1 1';
	'MERIDIAN 1 2';
	'MERIDIAN 2 1';
	'MERIDIAN 3 1';
	'MERIDIAN 4 1';
	'EAGLE 2 1';
	'EAGLE 2 2';
	'EAGLE 2 3';
	'BOISE 1 1';
	'BOISE 1 2';
	'BOISE 2 1';
	'BOISE 2 2';
	'KUNA 1 1';
	'KUNA 1 2';
	'KUNA 1 3';
	'KUNA 1 4';
	'BOISE 3 1';
	'BOISE 3 2';
	'BOISE 4 1';
	'BOISE 4 2';
	'GARDEN CITY 2 1';
	'BOISE 5 1';
	'BOISE 6 1';
	'BOISE 6 2';
	'BOISE 7 1';
	'BOISE 7 2';
	'BOISE 7 3';
	'BOISE 8 1';
	'BOISE 8 2';
	'BOISE 8 3';
	'BOISE 8 4';
	'BOISE 8 5';
	'BOISE 8 6';
	'BOISE 8 7';
	'BOISE 8 8';
	'BOISE 9 1';
	'BOISE 10 1';
	'OWYHEE 1';
	'BOISE 11 1';
	'OROFINO 1';
	'HORSESHOE BEND 1';
	'HORSESHOE BEND 2';
	'HORSESHOE BEND 3';
	'HORSESHOE BEND 4';
	'KELLOGG 1';
	'BOISE 12 1';
	'GRANGEVILLE 1';
	'DONNELLY 1';
	'KAMIAH 1';
	'MCCALL 1';
	'BOISE 13 1';
	'BOISE 13 2';
	'MOUNTAIN HOME 1 1';
	'MOUNTAIN HOME 1 2';
	'CASCADE 1 1';
	'KOOSKIA 1';
	'BUHL 1';
	'WENDELL 1';
	'GOODING 1';
	'KETCHUM 1';
	'KETCHUM 2';
	'FILER 1';
	'TWIN FALLS 1 1';
	'TWIN FALLS 2 1';
	'TWIN FALLS 2 2';
	'LOLO 1';
	'JEROME 1';
	'JEROME 2';
	'SHOSHONE 1';
	'SHOSHONE 2';
	'KIMBERLY 1 1';
	'CHALLIS 1';
	'HAILEY 1';
	'BELLEVUE 8 1';
	'BELLEVUE 8 2';
	'HAZELTON 1';
	'HAZELTON 2';
	'HAZELTON 3';
	'HAZELTON 4';
	'SALMON 1';
	'HEYBURN 1';
	'HEYBURN 2';
	'HEYBURN 3';
	'BURLEY 1 1';
	'PAUL 1';
	'PAUL 2';
	'RUPERT 1 1';
	'DECLO 1';
	'ARCO 1';
	'AMERICAN FALLS 1 1';
	'AMERICAN FALLS 1 2';
	'ABERDEEN 3 1';
	'ABERDEEN 3 2';
	'POCATELLO 1 1';
	'BLACKFOOT 1 1';
	'BLACKFOOT 2 1';
	'MALAD CITY 1';
	'POCATELLO 2 1';
	'POCATELLO 3 1';
	'INKOM 1';
	'POCATELLO 4 1';
	'POCATELLO 4 2';
	'POCATELLO 4 3';
	'IDAHO FALLS 1 1';
	'IDAHO FALLS 2 1';
	'SHELLEY 1';
	'IDAHO FALLS 3 1';
	'RIGBY 1';
	'RIGBY 2';
	'IDAHO FALLS 4 1';
	'IDAHO FALLS 5 1';
	'FIRTH 1';
	'REXBURG 1 1';
	'REXBURG 1 2';
	'REXBURG 2 1';
	'IDAHO FALLS 6 1';
	'SAINT ANTHONY 1';
	'SAINT ANTHONY 2';
	'SAINT ANTHONY 3';
	'GRACE 1 1';
	'PRESTON 1 1';
	'SODA SPRINGS 1';
	'ASHTON 1';
	'MONTPELIER 1';
	'VICTOR 1 1';
	'IRWIN 1';
	'IRWIN 2';
	'IRWIN 3';
	'IRWIN 4';
	'IRWIN 5';
	'IRWIN 6';
	'IRWIN 7';
	'HAGERMAN 1 1';
	'HAGERMAN 1 2';
	'HAGERMAN 1 3';
	'HAGERMAN 1 4';
	'MOUNTAIN HOME 2 1';
	'MOUNTAIN HOME 2 2';
	'MOUNTAIN HOME 2 3';
	'MOUNTAIN HOME 2 4';
	'RATHDRUM 2 1';
	'RATHDRUM 2 2';
	'RATHDRUM 2 3';
	'RATHDRUM 2 4';
	'RATHDRUM 2 5';
	'RATHDRUM 2 6';
	'LEWISTON 4 1';
	'LEWISTON 4 2';
	'LEWISTON 4 3';
	'LEWISTON 4 4';
	'LEWISTON 4 5';
	'BOISE 14 1';
	'BOISE 14 2';
	'BOISE 14 3';
	'BOISE 14 4';
	'BOISE 14 5';
	'MOUNTAIN HOME 3 1';
	'MOUNTAIN HOME 3 2';
	'IDAHO FALLS 7 1';
	'HAGERMAN 2 1';
	'HAGERMAN 2 2';
	'KUNA 2 1';
	'HAGERMAN 3 1';
	'HAGERMAN 3 2';
	'HAGERMAN 3 3';
	'HAGERMAN 3 4';
	'HAGERMAN 3 5';
	'CLARK FORK 1';
	'CLARK FORK 2';
	'CLARK FORK 3';
	'CLARK FORK 4';
	'CLARK FORK 5';
	'CLARK FORK 6';
	'RATHDRUM 3 1';
	'RATHDRUM 3 2';
	'RATHDRUM 3 3';
	'RATHDRUM 3 4';
	'RUPERT 2 1';
	'RUPERT 2 2';
	'RUPERT 2 3';
	'RUPERT 2 4';
	'RUPERT 2 5';
	'RUPERT 2 6';
	'CAMBRIDGE 1';
	'CAMBRIDGE 2';
	'CAMBRIDGE 3';
	'CAMBRIDGE 4';
	'CAMBRIDGE 5';
	'CAMBRIDGE 6';
	'CAMBRIDGE 7';
	'HAGERMAN 4 1';
	'HAGERMAN 4 2';
	'HAGERMAN 4 3';
	'HAGERMAN 4 4';
	'BLISS 1';
	'AMERICAN FALLS 2 1';
	'AMERICAN FALLS 2 2';
	'PONDERAY 1';
	'PONDERAY 2';
	'PONDERAY 3';
	'PONDERAY 4';
	'IDAHO FALLS 8 1';
	'IDAHO FALLS 8 2';
	'GLENNS FERRY 1 1';
	'IONA 1 1';
	'AHSAHKA 1';
	'AHSAHKA 2';
	'AHSAHKA 3';
	'AHSAHKA 4';
	'AHSAHKA 5';
	'AHSAHKA 6';
	'AHSAHKA 7';
	'IDAHO FALLS 9 1';
	'IDAHO FALLS 9 2';
	'GLENNS FERRY 2 1';
	'GLENNS FERRY 2 2';
	'GLENNS FERRY 2 3';
	'PRESTON 2 1';
	'PRESTON 2 2';
	'PRESTON 2 3';
	'HAGERMAN 5 1';
	'HAGERMAN 5 2';
	'HAGERMAN 5 3';
	'HAGERMAN 5 4';
	'HAGERMAN 5 5';
	'HAGERMAN 5 6';
	'HAGERMAN 5 7';
	'HAGERMAN 5 8';
	'GLENNS FERRY 3 1';
	'GLENNS FERRY 3 2';
	'MOUNTAIN HOME 4 1';
	'MOUNTAIN HOME 4 2';
	'MOUNTAIN HOME 4 3';
	'OLDTOWN 1';
	'OLDTOWN 2';
	'OLDTOWN 3';
	'AMERICAN FALLS 3 1';
	'MALTA 1 1';
	'MALTA 1 2';
	'MALTA 1 3';
	'BRUNEAU 1';
	'IONA 2 1';
	'IONA 2 2';
	'IONA 2 3';
	'AMERICAN FALLS 4 1';
	'AMERICAN FALLS 4 2';
	'AMERICAN FALLS 4 3';
	'AMERICAN FALLS 4 4';
	'AMERICAN FALLS 4 5';
	'AMERICAN FALLS 4 6';
	'GRACE 2 1';
	'GRACE 2 2';
	'GRACE 2 3';
	'GRACE 2 4';
	'KIMBERLY 2 1';
	'KIMBERLY 2 2';
	'MURTAUGH 1';
	'MURTAUGH 2';
	'MURTAUGH 3';
	'NEW PLYMOUTH 1';
	'NEW PLYMOUTH 2';
	'NEW PLYMOUTH 3';
	'NEW PLYMOUTH 4';
	'NEW PLYMOUTH 5';
	'HAGERMAN 6 1';
	'HAGERMAN 6 2';
	'HAGERMAN 6 3';
	'HAGERMAN 7 1';
	'BURLEY 2 1';
	'BURLEY 2 2';
	'LAME DEER 1';
	'FORSYTH 1';
	'SHERIDAN 2 1';
	'SHERIDAN 2 2';
	'GLASGOW 1 1';
	'CROW AGENCY 1';
	'CROW AGENCY 2';
	'LODGE GRASS 1';
	'HARDIN 1 1';
	'MALTA 2 1';
	'WORDEN 1';
	'SHEPHERD 1';
	'SHEPHERD 2';
	'SHEPHERD 3';
	'BILLINGS 1 1';
	'BILLINGS 2 1';
	'BILLINGS 2 2';
	'BILLINGS 2 3';
	'BILLINGS 3 1';
	'BILLINGS 3 2';
	'BILLINGS 4 1';
	'ROUNDUP 1';
	'BILLINGS 5 1';
	'BILLINGS 6 1';
	'BILLINGS 7 1';
	'HARLEM 1';
	'LAUREL 1';
	'LAUREL 2';
	'HAYS 1';
	'BRIDGER 1';
	'PARK CITY 3 1';
	'JOLIET 1';
	'COLUMBUS 2 1';
	'CHINOOK 1';
	'LEWISTOWN 1';
	'LEWISTOWN 2';
	'RED LODGE 1';
	'RED LODGE 2';
	'RED LODGE 3';
	'ABSAROKEE 1';
	'HAVRE 1';
	'HAVRE 2';
	'BOX ELDER 1';
	'HARLOWTON 1';
	'BIG TIMBER 1';
	'BIG TIMBER 2';
	'GARDINER 1';
	'GARDINER 2';
	'LIVINGSTON 2 1';
	'FORT BENTON 1';
	'BELT 1';
	'BOZEMAN 1 1';
	'BOZEMAN 1 2';
	'BOZEMAN 1 3';
	'BOZEMAN 2 1';
	'BOZEMAN 2 2';
	'CHESTER 1';
	'WHITE SULPHUR SPRINGS 1';
	'BOZEMAN 3 1';
	'BOZEMAN 3 2';
	'BOZEMAN 4 1';
	'BOZEMAN 4 2';
	'BOZEMAN 4 3';
	'BELGRADE 1';
	'GALLATIN GATEWAY 1';
	'WEST YELLOWSTONE 1';
	'WEST YELLOWSTONE 2';
	'GREAT FALLS 1 1';
	'GREAT FALLS 1 2';
	'GREAT FALLS 2 1';
	'GREAT FALLS 3 1';
	'GREAT FALLS 3 2';
	'GREAT FALLS 4 1';
	'GREAT FALLS 4 2';
	'GREAT FALLS 4 3';
	'GREAT FALLS 4 4';
	'GREAT FALLS 4 5';
	'GREAT FALLS 5 1';
	'MANHATTAN 1';
	'MANHATTAN 2';
	'TOWNSEND 1';
	'TOWNSEND 2';
	'TOWNSEND 3';
	'THREE FORKS 1';
	'VAUGHN 1';
	'VAUGHN 2';
	'VAUGHN 3';
	'ENNIS 1';
	'ENNIS 2';
	'ENNIS 3';
	'ENNIS 4';
	'ENNIS 5';
	'ENNIS 6';
	'SHELBY 1';
	'SHELBY 2';
	'CASCADE 2 1';
	'CASCADE 2 2';
	'CASCADE 2 3';
	'CASCADE 2 4';
	'EAST HELENA 1';
	'CONRAD 1';
	'HELENA 1 1';
	'CLANCY 1';
	'CLANCY 2';
	'SHERIDAN 3 1';
	'SHERIDAN 3 2';
	'WHITEHALL 1';
	'WHITEHALL 2';
	'WHITEHALL 3';
	'HELENA 2 1';
	'HELENA 3 1';
	'HELENA 3 2';
	'VALIER 1';
	'CHOTEAU 1';
	'BUTTE 1 1';
	'BUTTE 2 1';
	'CUT BANK 1';
	'CUT BANK 2';
	'LINCOLN 4 1';
	'DEER LODGE 1';
	'DILLON 2 1';
	'BROWNING 1';
	'ANACONDA 1 1';
	'PHILIPSBURG 1';
	'PHILIPSBURG 2';
	'SEELEY LAKE 1';
	'CLINTON 2 1';
	'BIGFORK 1';
	'BIGFORK 2';
	'MISSOULA 1 1';
	'MISSOULA 1 2';
	'MISSOULA 1 3';
	'MISSOULA 1 4';
	'MISSOULA 2 1';
	'MISSOULA 2 2';
	'CORVALLIS 4 1';
	'CORVALLIS 4 2';
	'SAINT IGNATIUS 1';
	'SAINT IGNATIUS 2';
	'SAINT IGNATIUS 3';
	'MISSOULA 3 1';
	'MISSOULA 4 1';
	'FLORENCE 5 1';
	'FLORENCE 5 2';
	'STEVENSVILLE 1';
	'ARLEE 1';
	'ARLEE 2';
	'MISSOULA 5 1';
	'RONAN 1';
	'RONAN 2';
	'COLUMBIA FALLS 1';
	'COLUMBIA FALLS 2';
	'POLSON 1 1';
	'POLSON 1 2';
	'LAKESIDE 4 1';
	'HAMILTON 1';
	'HAMILTON 2';
	'FRENCHTOWN 1';
	'MISSOULA 6 1';
	'MISSOULA 6 2';
	'DARBY 1';
	'VICTOR 2 1';
	'VICTOR 2 2';
	'VICTOR 2 3';
	'KALISPELL 1 1';
	'KALISPELL 2 1';
	'KALISPELL 2 2';
	'HUSON 1';
	'WHITEFISH 1';
	'KILA 1';
	'PLAINS 1';
	'PLAINS 2';
	'EUREKA 5 1';
	'EUREKA 5 2';
	'EUREKA 5 3';
	'SUPERIOR 2 1';
	'SUPERIOR 2 2';
	'SUPERIOR 2 3';
	'SUPERIOR 2 4';
	'THOMPSON FALLS 1 1';
	'LIBBY 1 1';
	'LIBBY 1 2';
	'TROUT CREEK 1';
	'TROUT CREEK 2';
	'TROY 2 1';
	'LIBBY 2 1';
	'LIBBY 2 2';
	'LIBBY 2 3';
	'LIBBY 2 4';
	'LIBBY 2 5';
	'LIBBY 2 6';
	'LIBBY 2 7';
	'LIBBY 2 8';
	'ANACONDA 2 1';
	'ANACONDA 2 2';
	'ANACONDA 2 3';
	'ANACONDA 2 4';
	'ANACONDA 2 5';
	'COLSTRIP 1 1';
	'COLSTRIP 1 2';
	'GREAT FALLS 6 1';
	'GREAT FALLS 6 2';
	'FAIRFIELD 5 1';
	'FAIRFIELD 5 2';
	'FAIRFIELD 5 3';
	'FAIRFIELD 5 4';
	'TWO DOT 1';
	'TWO DOT 2';
	'TWO DOT 3';
	'BILLINGS 8 1';
	'BILLINGS 8 2';
	'BILLINGS 8 3';
	'BILLINGS 8 4';
	'BILLINGS 8 5';
	'HARDIN 2 1';
	'HARDIN 2 2';
	'HARDIN 2 3';
	'HARDIN 2 4';
	'HARDIN 2 5';
	'HARDIN 2 6';
	'HARDIN 2 7';
	'HUNGRY HORSE 1';
	'HUNGRY HORSE 2';
	'HUNGRY HORSE 3';
	'HUNGRY HORSE 4';
	'HUNGRY HORSE 5';
	'HUNGRY HORSE 6';
	'HUNGRY HORSE 7';
	'HELENA 4 1';
	'HELENA 4 2';
	'HELENA 4 3';
	'FAIRFIELD 6 1';
	'POLSON 2 1';
	'POLSON 2 2';
	'POLSON 2 3';
	'POLSON 2 4';
	'POLSON 2 5';
	'POLSON 2 6';
	'POLSON 2 7';
	'GLASGOW 2 1';
	'GLASGOW 2 2';
	'GLASGOW 2 3';
	'GLASGOW 2 4';
	'GLASGOW 2 5';
	'GLASGOW 2 6';
	'GLASGOW 2 7';
	'GLASGOW 2 8';
	'BILLINGS 9 1';
	'BILLINGS 9 2';
	'SHAWMUT 1';
	'SHAWMUT 2';
	'SHAWMUT 3';
	'THOMPSON FALLS 2 1';
	'THOMPSON FALLS 2 2';
	'COLSTRIP 2 1';
	'COLSTRIP 2 2';
	'COLSTRIP 2 3';
	'COLSTRIP 2 4';
	'COLSTRIP 2 5';
	'COLSTRIP 2 6';
	'COLSTRIP 2 7';
	'COLSTRIP 2 8';
	'COLSTRIP 2 9';
	'BUTTE 3 1';
	'BUTTE 3 2';
	'BUTTE 3 3';
	'BUTTE 3 4';
	'GREAT FALLS 7 1';
	'GREAT FALLS 8 1';
	'GREAT FALLS 8 2';
	'WOLF CREEK 1';
	'WOLF CREEK 2';
	'NOXON 1';
	'NOXON 2';
	'NOXON 3';
	'NOXON 4';
	'NOXON 5';
	'NOXON 6';
	'NOXON 7';
	'FAIRFIELD 7 1';
	'FAIRFIELD 7 2';
	'FAIRFIELD 7 3';
	'HARDIN 3 1';
	'HARDIN 3 2';
	'HARDIN 3 3';
	'HARDIN 3 4';
	'HARDIN 3 5';
	'KEVIN 1';
	'KEVIN 2';
	'KEVIN 3';
	'GREAT FALLS 9 1';
	'GREAT FALLS 10 1';
	'GREAT FALLS 10 2';
	'GREAT FALLS 10 3';
	'GREAT FALLS 11 1';
	'GREAT FALLS 11 2';
	'EL PASO 1 1';
	'EL PASO 1 2';
	'EL PASO 1 3';
	'ANTHONY 2 1';
	'CANUTILLO 1';
	'EL PASO 2 1';
	'EL PASO 3 1';
	'EL PASO 3 2';
	'EL PASO 4 1';
	'EL PASO 4 2';
	'EL PASO 5 1';
	'EL PASO 6 1';
	'EL PASO 7 1';
	'EL PASO 8 1';
	'EL PASO 9 1';
	'EL PASO 9 2';
	'EL PASO 9 3';
	'EL PASO 10 1';
	'EL PASO 11 1';
	'EL PASO 11 2';
	'EL PASO 12 1';
	'EL PASO 13 1';
	'EL PASO 14 1';
	'EL PASO 14 2';
	'EL PASO 15 1';
	'FORT BLISS 1';
	'EL PASO 16 1';
	'EL PASO 16 2';
	'EL PASO 17 1';
	'EL PASO 17 2';
	'EL PASO 18 1';
	'EL PASO 18 2';
	'EL PASO 19 1';
	'EL PASO 20 1';
	'EL PASO 20 2';
	'EL PASO 21 1';
	'EL PASO 22 1';
	'EL PASO 23 1';
	'EL PASO 24 1';
	'EL PASO 24 2';
	'EL PASO 24 3';
	'EL PASO 24 4';
	'EL PASO 24 5';
	'EL PASO 25 1';
	'EL PASO 26 1';
	'EL PASO 27 1';
	'EL PASO 27 2';
	'EL PASO 28 1';
	'EL PASO 29 1';
	'EL PASO 29 2';
	'EL PASO 29 3';
	'EL PASO 29 4';
	'EL PASO 29 5';
	'EL PASO 30 1';
	'EL PASO 30 2';
	'EL PASO 30 3';
	'EL PASO 30 4';
	'EL PASO 30 5';
	'EL PASO 31 1';
	'EL PASO 31 2';
	'SAN ELIZARIO 1';
	'SAN ELIZARIO 2';
	'SAN ELIZARIO 3';
	'SAN ELIZARIO 4';
	'SAN ELIZARIO 5';
	'CLINT 1';
	'CLINT 2';
	'FABENS 1';
	'EL PASO 32 1';
	'EL PASO 32 2';
	'EL PASO 32 3';
	'EL PASO 32 4';
	'EL PASO 33 1';
	'TORNILLO 1';
	'EL PASO 34 1';
	'EL PASO 34 2';
	'EL PASO 35 1';
	'EL PASO 35 2';
	'EL PASO 35 3';
	'EL PASO 35 4';
	'EL PASO 35 5';
	'FORT HANCOCK 1';
	'FORT HANCOCK 2';
	'SIERRA BLANCA 1';
	'SIERRA BLANCA 2';
	'EL PASO 36 1';
	'EL PASO 37 1';
	'EL PASO 37 2';
	'EL PASO 37 3';
	'EL PASO 37 4';
	'EL PASO 37 5';
	'EL PASO 37 6';
	'EL PASO 37 7';
	'EL PASO 37 8';
	'EL PASO 37 9';
	'EL PASO 37 10';
	'EL PASO 37 11';
	'EL PASO 37 12';
	'EL PASO 37 13';
	'EL PASO 37 14';
	'EL PASO 38 1';
	'ODESSA 2 0';
	'PRESIDIO 2 0';
	'O DONNELL 1 0';
	'O DONNELL 1 1';
	'BIG SPRING 5 0';
	'BIG SPRING 5 1';
	'VAN HORN 0';
	'IRAAN 2 0';
	'IRAAN 2 1';
	'PRESIDIO 1 0';
	'PRESIDIO 1 1';
	'SANDERSON 0';
	'MONAHANS 2 0';
	'GRANDFALLS 0';
	'MARFA 0';
	'GARDEN CITY 0';
	'ODESSA 4 0';
	'NOTREES 0';
	'MIDLAND 4 0';
	'BIG SPRING 1 0';
	'BIG SPRING 1 1';
	'O DONNELL 2 0';
	'O DONNELL 2 1';
	'ODESSA 6 0';
	'BIG SPRINGS 0';
	'BIG SPRINGS 1';
	'MIDLAND 2 0';
	'COAHOMA 0';
	'MIDLAND 3 0';
	'ALPINE 0';
	'FORT DAVIS 0';
	'MCCAMEY 1 0';
	'MCCAMEY 1 1';
	'BIG SPRING 4 0';
	'BIG SPRING 4 1';
	'CRANE 0';
	'ODESSA 5 0';
	'FORT STOCKTON 1 0';
	'FORT STOCKTON 1 1';
	'ANDREWS 0';
	'FORSAN 0';
	'FORSAN 1';
	'FORSAN 2';
	'BIG LAKE 0';
	'MIDLAND 5 0';
	'OZONA 0';
	'MONAHANS 1 0';
	'MONAHANS 1 1';
	'MONAHANS 1 2';
	'MONAHANS 1 3';
	'MONAHANS 1 4';
	'MONAHANS 1 5';
	'MONAHANS 1 6';
	'STANTON 0';
	'ODONNELL 0';
	'LENORAH 0';
	'LENORAH 1';
	'IRAAN 3 0';
	'IRAAN 3 1';
	'IRAAN 3 2';
	'BIG SPRING 6 0';
	'BIG SPRING 6 1';
	'BIG SPRING 6 2';
	'ODESSA 3 0';
	'BIG SPRING 3 0';
	'BIG SPRING 3 1';
	'BIG SPRING 7 0';
	'MIDLAND 1 0';
	'IRAAN 1 0';
	'IRAAN 1 1';
	'ODESSA 1 0';
	'ODESSA 1 1';
	'ODESSA 1 2';
	'ODESSA 1 3';
	'ODESSA 1 4';
	'ODESSA 1 5';
	'ODESSA 1 6';
	'ODESSA 1 7';
	'ODESSA 1 8';
	'ODESSA 1 9';
	'ODESSA 1 10';
	'FORT STOCKTON 2 0';
	'FORT STOCKTON 3 0';
	'BIG SPRING 2 0';
	'KERMIT 0';
	'PECOS 0';
	'SHEFFIELD 0';
	'MCCAMEY 2 0';
	'LAMESA 0';
	'GOLDSMITH 0';
	'RALLS 2 0';
	'PARIS 3 0';
	'SAVOY 0';
	'SAVOY 1';
	'SAVOY 2';
	'SAVOY 3';
	'SAVOY 4';
	'HONEY GROVE 0';
	'MEMPHIS 0';
	'IOWA PARK 0';
	'VERNON 2 0';
	'PANHANDLE 2 0';
	'PANHANDLE 2 1';
	'PANHANDLE 2 2';
	'CHILDRESS 0';
	'FORESTBURG 0';
	'SHERMAN 3 0';
	'PANHANDLE 4 0';
	'PANHANDLE 4 1';
	'PANHANDLE 4 2';
	'WICHITA FALLS 6 0';
	'PARIS 2 0';
	'PARIS 2 1';
	'PARIS 2 2';
	'PARIS 2 3';
	'WICHITA FALLS 4 0';
	'WHEELER 0';
	'DEPORT 0';
	'WICHITA FALLS 3 0';
	'SILVERTON 0';
	'BONHAM 0';
	'MATADOR 0';
	'ARTHUR CITY 0';
	'LEONARD 0';
	'GORDONVILLE 0';
	'KNOX CITY 0';
	'WICHITA FALLS 7 0';
	'LINDSAY 0';
	'ECTOR 0';
	'SUNSET 0';
	'CLARKSVILLE 0';
	'PANHANDLE 3 0';
	'PANHANDLE 3 1';
	'SADLER 0';
	'WHITESBORO 0';
	'SHEPPARD AFB 0';
	'POTTSBORO 0';
	'BELLS 0';
	'CROSBYTON 0';
	'ELECTRA 0';
	'PATTONVILLE 0';
	'HENRIETTA 0';
	'PANHANDLE 6 0';
	'BOWIE 0';
	'WICHITA FALLS 1 0';
	'WICHITA FALLS 1 1';
	'WICHITA FALLS 1 2';
	'WICHITA FALLS 1 3';
	'WHITE DEER 0';
	'WHITE DEER 1';
	'ROXTON 0';
	'VERNON 1 0';
	'VERNON 1 1';
	'DENISON 2 0';
	'SUMNER 0';
	'GAINESVILLE 0';
	'ASPERMONT 0';
	'WICHITA FALLS 5 0';
	'WINDTHORST 0';
	'HOWE 0';
	'ARCHER 2 0';
	'ARCHER 2 1';
	'COLLINSVILLE 0';
	'JAYTON 0';
	'JAYTON 1';
	'JAYTON 2';
	'JAYTON 3';
	'MUENSTER 1 0';
	'MUENSTER 1 1';
	'PADUCAH 0';
	'NOCONA 0';
	'DODD CITY 0';
	'WICHITA FALLS 2 0';
	'WICHITA FALLS 2 1';
	'WICHITA FALLS 2 2';
	'WICHITA FALLS 2 3';
	'MONTAGUE 0';
	'SPUR 0';
	'ARCHER 1 0';
	'ARCHER 1 1';
	'ANNONA 0';
	'SEYMOUR 0';
	'DENISON 1 0';
	'PANHANDLE 5 0';
	'PANHANDLE 5 1';
	'PANHANDLE 5 2';
	'RALLS 1 0';
	'RALLS 1 1';
	'RALLS 1 2';
	'RALLS 1 3';
	'RALLS 1 4';
	'SHERMAN 1 0';
	'SHERMAN 1 1';
	'SHERMAN 1 2';
	'SHERMAN 1 3';
	'SHERMAN 1 4';
	'WHITEWRIGHT 0';
	'SHERMAN 2 0';
	'ROCHESTER 0';
	'BURKBURNETT 0';
	'MUENSTER 2 0';
	'ARCHER CITY 0';
	'PETROLIA 0';
	'PARIS 1 0';
	'PARIS 1 1';
	'PARIS 1 2';
	'PARIS 1 3';
	'PARIS 1 4';
	'PARIS 1 5';
	'PARIS 1 6';
	'PARIS 1 7';
	'BAGWELL 0';
	'TELEPHONE 0';
	'PANHANDLE 1 0';
	'VAN ALSTYNE 0';
	'TIOGA 0';
	'VALLEY VIEW 0';
	'MIAMI 0';
	'MIAMI 1';
	'TRENTON 0';
	'HASKELL 0';
	'HASKELL 1';
	'HASKELL 2';
	'SAINT JO 0';
	'KERRVILLE 0';
	'KERRVILLE 1';
	'SWEETWATER 4 0';
	'SWEETWATER 4 1';
	'LEAKEY 0';
	'HAMLIN 0';
	'MERKEL 3 0';
	'COLEMAN 0';
	'SONORA 0';
	'CAMP WOOD 0';
	'LLANO 0';
	'WILLOW CITY 0';
	'ABILENE 4 0';
	'KINGSLAND 0';
	'ROSCOE 6 0';
	'BLACKWELL 0';
	'BLACKWELL 1';
	'CHRISTOVAL 0';
	'CHRISTOVAL 1';
	'CHRISTOVAL 2';
	'LUEDERS 0';
	'COLORADO CITY 0';
	'STAMFORD 0';
	'ELDORADO 0';
	'SAN SABA 0';
	'ABILENE 2 0';
	'ABILENE 2 1';
	'ABILENE 2 2';
	'LOMETA 0';
	'SAN ANGELO 1 0';
	'TUSCOLA 0';
	'ABILENE 7 0';
	'SNYDER 1 0';
	'SNYDER 1 1';
	'CHEROKEE 0';
	'RICHLAND SPRINGS 0';
	'ROSCOE 2 0';
	'ROSCOE 2 1';
	'ROSCOE 2 2';
	'BALLINGER 0';
	'SILVER 0';
	'SILVER 1';
	'SILVER 2';
	'SILVER 3';
	'SILVER 4';
	'ROSCOE 5 0';
	'ROSCOE 5 1';
	'ROSCOE 5 2';
	'ANSON 0';
	'DEL RIO 0';
	'DEL RIO 1';
	'HUNT 0';
	'WINGATE 0';
	'WINGATE 1';
	'WINGATE 2';
	'WINGATE 3';
	'WINGATE 4';
	'STERLING CITY 1 0';
	'STERLING CITY 1 1';
	'STERLING CITY 1 2';
	'STERLING CITY 1 3';
	'STERLING CITY 1 4';
	'STERLING CITY 1 5';
	'ROSCOE 4 0';
	'ROSCOE 4 1';
	'BRADY 0';
	'TRENT 1 0';
	'TRENT 1 1';
	'OVALO 0';
	'NOLAN 0';
	'NOLAN 1';
	'MILES 0';
	'BRACKETTVILLE 2 0';
	'BRACKETTVILLE 2 1';
	'MASON 0';
	'BRACKETTVILLE 3 0';
	'ABILENE 6 0';
	'HERMLEIGH 0';
	'HERMLEIGH 1';
	'HERMLEIGH 2';
	'HERMLEIGH 3';
	'MERKEL 1 0';
	'MERKEL 1 1';
	'MERKEL 1 2';
	'LORAINE 1 0';
	'LORAINE 1 1';
	'LORAINE 1 2';
	'ABILENE 1 0';
	'ABILENE 1 1';
	'ABILENE 1 2';
	'ABILENE 1 3';
	'ABILENE 1 4';
	'ROCKSPRINGS 0';
	'MERKEL 2 0';
	'MERKEL 2 1';
	'FLUVANNA 2 0';
	'FLUVANNA 2 1';
	'FLUVANNA 2 2';
	'DYESS AFB 0';
	'HAWLEY 0';
	'BUCHANAN DAM 2 0';
	'ABILENE 3 0';
	'SWEETWATER 5 0';
	'BUCHANAN DAM 1 0';
	'BUCHANAN DAM 1 1';
	'BUCHANAN DAM 1 2';
	'INGRAM 0';
	'KEMPNER 0';
	'FLUVANNA 1 0';
	'FLUVANNA 1 1';
	'STERLING CITY 2 0';
	'STERLING CITY 2 1';
	'STERLING CITY 2 2';
	'SAN ANGELO 2 0';
	'ROTAN 0';
	'SYNDER 0';
	'SYNDER 1';
	'SYNDER 2';
	'BRACKETTVILLE 1 0';
	'BRACKETTVILLE 1 1';
	'ROSCOE 1 0';
	'ROSCOE 1 1';
	'UVALDE 0';
	'FREDERICKSBURG 0';
	'ABILENE 5 0';
	'SABINAL 0';
	'SWEETWATER 2 0';
	'LORAINE 2 0';
	'ROSCOE 3 0';
	'SAN ANGELO 3 0';
	'TUSOCOLA 0';
	'EDEN 0';
	'SNYDER 2 0';
	'SNYDER 2 1';
	'SNYDER 2 2';
	'SNYDER 2 3';
	'SWEETWATER 1 0';
	'MENARD 0';
	'WINTERS 0';
	'GOLDSBORO 0';
	'SWEETWATER 3 0';
	'GOODFELLOW AFB 0';
	'SANTA ANNA 0';
	'ROWENA 0';
	'TRENT 2 0';
	'JUNCTION 0';
	'LAMPASAS 0';
	'LAUGHLIN A F B 0';
	'EDINBURG 3 0';
	'LAREDO 7 0';
	'LAREDO 7 1';
	'BRUNI 2 0';
	'MCALLEN 2 0';
	'POTEET 0';
	'SARITA 3 0';
	'SARITA 3 1';
	'HEBBRONVILLE 0';
	'PROGRESO 0';
	'EDINBURG 2 0';
	'EAGLE PASS 0';
	'EAGLE PASS 1';
	'CHARLOTTE 0';
	'CORPUS CHRISTI 4 0';
	'WOODSBORO 0';
	'MERCEDES 0';
	'CORPUS CHRISTI 16 0';
	'EDCOUCH 0';
	'ENCINAL 0';
	'MOORE 0';
	'CHRISTINE 0';
	'CHRISTINE 1';
	'CHRISTINE 2';
	'MCALLEN 3 0';
	'FANNIN 0';
	'FANNIN 1';
	'FANNIN 2';
	'SAN YGNACIO 0';
	'KINGSVILLE 0';
	'LAREDO 6 0';
	'HIDALGO 0';
	'CORPUS CHRISTI 18 0';
	'CRYSTAL CITY 0';
	'SINTON 0';
	'BEEVILLE 0';
	'MISSION 4 0';
	'MISSION 4 1';
	'SAN JUAN 0';
	'SAN JUAN 1';
	'FALCON HEIGHTS 2 0';
	'FALCON HEIGHTS 1 0';
	'FALCON HEIGHTS 1 1';
	'FALCON HEIGHTS 1 2';
	'FALCON HEIGHTS 1 3';
	'LA JOYA 0';
	'SEBASTIAN 2 0';
	'SEBASTIAN 2 1';
	'BISHOP 0';
	'BISHOP 1';
	'ARMSTRONG 2 0';
	'SKIDMORE 0';
	'CORPUS CHRISTI 9 0';
	'GREGORY 0';
	'GREGORY 1';
	'GREGORY 2';
	'GREGORY 3';
	'GREGORY 4';
	'GREGORY 5';
	'GREGORY 6';
	'GREGORY 7';
	'CORPUS CHRISTI 2 0';
	'CORPUS CHRISTI 2 1';
	'WESLACO 0';
	'HARLINGEN 1 0';
	'ELSA 0';
	'CORPUS CHRISTI 17 0';
	'BROWNSVILLE 2 0';
	'BROWNSVILLE 2 1';
	'CORPUS CHRISTI 10 0';
	'MISSION 1 0';
	'MISSION 1 1';
	'MISSION 1 2';
	'MISSION 1 3';
	'MISSION 1 4';
	'CORPUS CHRISTI 8 0';
	'MISSION 3 0';
	'CORPUS CHRISTI 3 0';
	'CORPUS CHRISTI 3 1';
	'CORPUS CHRISTI 3 2';
	'CORPUS CHRISTI 3 3';
	'CORPUS CHRISTI 3 4';
	'CORPUS CHRISTI 3 5';
	'RIO HONDO 0';
	'CORPUS CHRISTI 5 0';
	'PHARR 0';
	'SANTA ROSA 1 0';
	'SANTA ROSA 1 1';
	'SANTA ROSA 1 2';
	'SANTA ROSA 1 3';
	'SANTA ROSA 1 4';
	'SANTA ROSA 1 5';
	'SANTA ROSA 1 6';
	'SANTA ROSA 1 7';
	'SANTA ROSA 1 8';
	'SANTA ROSA 1 9';
	'ODEM 0';
	'CORPUS CHRISTI 13 0';
	'LAREDO 3 0';
	'OLMITO 0';
	'EDINBURG 1 0';
	'TAFT 2 0';
	'TAFT 2 1';
	'PORT ISABEL 0';
	'DONNA 0';
	'INGLESIDE 0';
	'CORPUS CHRISTI 11 0';
	'LOS FRESNOS 0';
	'HARLINGEN 2 0';
	'RIVIERA 0';
	'LAREDO 1 0';
	'LAREDO 1 1';
	'LAREDO 1 2';
	'LAREDO 1 3';
	'JOURDANTON 0';
	'GEORGE WEST 0';
	'ROMA 0';
	'CORPUS CHRISTI 12 0';
	'SANTA MARIA 0';
	'MCALLEN 1 0';
	'CORPUS CHRISTI 7 0';
	'FALFURRIAS 0';
	'PETTUS 0';
	'BROWNSVILLE 3 0';
	'ALICE 0';
	'RIO GRANDE CITY 0';
	'PREMONT 0';
	'FREER 0';
	'PEARSALL 0';
	'PEARSALL 1';
	'PEARSALL 2';
	'PEARSALL 3';
	'PEARSALL 4';
	'PEARSALL 5';
	'PEARSALL 6';
	'PEARSALL 7';
	'SANDIA 0';
	'SARITA 1 0';
	'SARITA 1 1';
	'SARITA 1 2';
	'DILLEY 0';
	'ORANGE GROVE 0';
	'PORTLAND 0';
	'LAREDO 4 0';
	'LAREDO 4 1';
	'THREE RIVERS 0';
	'ROCKPORT 0';
	'CORPUS CHRISTI 15 0';
	'ARMSTRONG 1 0';
	'ARMSTRONG 1 1';
	'ARMSTRONG 1 2';
	'PENITAS 0';
	'SULLIVAN CITY 0';
	'CORPUS CHRISTI 6 0';
	'MISSION 2 0';
	'CORPUS CHRISTI 1 0';
	'CORPUS CHRISTI 1 1';
	'CORPUS CHRISTI 1 2';
	'CORPUS CHRISTI 1 3';
	'CORPUS CHRISTI 1 4';
	'CORPUS CHRISTI 1 5';
	'GRULLA 0';
	'SARITA 2 0';
	'SARITA 2 1';
	'HARGILL 0';
	'CORPUS CHRISTI 14 0';
	'MATHIS 0';
	'ARANSAS PASS 0';
	'SAN BENITO 0';
	'PLEASANTON 0';
	'REFUGIO 0';
	'LYTLE 0';
	'LAREDO 2 0';
	'BRUNI 1 0';
	'BRUNI 1 1';
	'GOLIAD 0';
	'SAN DIEGO 0';
	'PORT ARANSAS 0';
	'TAFT 1 0';
	'TAFT 1 1';
	'SAN PERLITA 0';
	'SAN PERLITA 1';
	'ZAPATA 0';
	'SANTA ROSA 2 0';
	'COTULLA 0';
	'QUEMADO 0';
	'CARRIZO SPRINGS 0';
	'LAREDO 5 0';
	'RAYMONDVILLE 0';
	'BROWNSVILLE 1 0';
	'BROWNSVILLE 1 1';
	'SEBASTIAN 1 0';
	'OILTON 0';
	'OILTON 1';
	'OILTON 2';
	'GARLAND 5 0';
	'KERENS 0';
	'LIPAN 0';
	'DALLAS 24 0';
	'DENTON 4 0';
	'ALBANY 2 0';
	'DALLAS 21 0';
	'PLANO 2 0';
	'THORNTON 0';
	'DENTON 5 0';
	'EARLY 0';
	'DECATUR 0';
	'KELLER 2 0';
	'KELLER 2 1';
	'PONDER 0';
	'JACKSBORO 1 0';
	'JACKSBORO 1 1';
	'JACKSBORO 1 2';
	'ALEDO 1 0';
	'ALEDO 1 1';
	'ALEDO 1 2';
	'GATESVILLE 4 0';
	'CLEBURNE 2 0';
	'FORT WORTH 14 0';
	'FORT WORTH 23 0';
	'FORT WORTH 1 0';
	'TROY 0';
	'SPRINGTOWN 0';
	'PRINCETON 0';
	'DALLAS 27 0';
	'DALLAS 1 0';
	'DALLAS 1 1';
	'DALLAS 1 2';
	'DALLAS 1 3';
	'DALLAS 1 4';
	'DALLAS 1 5';
	'DALLAS 1 6';
	'DALLAS 1 7';
	'DALLAS 1 8';
	'DALLAS 1 9';
	'ROYSE CITY 0';
	'BOYD 0';
	'STEPHENVILLE 0';
	'STEPHENVILLE 1';
	'MANSFIELD 0';
	'MANSFIELD 1';
	'GREENVILLE 1 0';
	'GREENVILLE 1 1';
	'GREENVILLE 1 2';
	'GREENVILLE 1 3';
	'PLANO 4 0';
	'GROESBECK 0';
	'GRAHAM 0';
	'GRAHAM 1';
	'GRAHAM 2';
	'GRAHAM 3';
	'MABANK 2 0';
	'MABANK 2 1';
	'MABANK 2 2';
	'MABANK 2 3';
	'ARLINGTON 1 0';
	'ARLINGTON 1 1';
	'ARLINGTON 1 2';
	'ARLINGTON 1 3';
	'ARLINGTON 1 4';
	'ARLINGTON 1 5';
	'ARLINGTON 1 6';
	'DALLAS 41 0';
	'WACO 3 0';
	'DALLAS 19 0';
	'BANGS 0';
	'PROSPER 0';
	'EVANT 0';
	'TERRELL 1 0';
	'TERRELL 1 1';
	'AUBREY 0';
	'WACO 4 0';
	'LORENA 0';
	'FORT HOOD 0';
	'ARLINGTON 5 0';
	'MCKINNEY 3 0';
	'MCKINNEY 3 1';
	'DALLAS 38 0';
	'ARLINGTON 9 0';
	'MILFORD 0';
	'CLIFTON 1 0';
	'CLIFTON 1 1';
	'DALLAS 15 0';
	'FROST 0';
	'GRANDVIEW 0';
	'HASLET 0';
	'BARDWELL 0';
	'LAKE DALLAS 0';
	'PLANO 1 0';
	'EULESS 2 0';
	'FORT WORTH 24 0';
	'FLOWER MOUND 2 0';
	'DALLAS 11 0';
	'COMANCHE 0';
	'RICHARDSON 2 0';
	'RICHARDSON 2 1';
	'FORT WORTH 8 0';
	'IRVING 1 0';
	'IRVING 1 1';
	'IRVING 1 2';
	'DALLAS 44 0';
	'LANCASTER 1 0';
	'PALO PINTO 2 0';
	'ADDISON 0';
	'HICO 0';
	'KRUM 0';
	'KAUFMAN 0';
	'CADDO MILLS 0';
	'PLANO 7 0';
	'FORT WORTH 5 0';
	'BAIRD 0';
	'PERRIN 0';
	'BROWNWOOD 0';
	'BROWNWOOD 1';
	'DALLAS 6 0';
	'MARLIN 0';
	'MARLIN 1';
	'ARLINGTON 6 0';
	'DALLAS 8 0';
	'JONESBORO 0';
	'DALLAS 33 0';
	'GOLDTHWAITE 2 0';
	'PLANO 5 0';
	'BELTON 0';
	'BELTON 1';
	'TOLAR 0';
	'BRECKENRIDGE 0';
	'EASTLAND 0';
	'COOPER 0';
	'WACO 1 0';
	'WACO 1 1';
	'DALLAS 42 0';
	'GATESVILLE 1 0';
	'ANNA 0';
	'MOODY 0';
	'FORT WORTH 2 0';
	'WACO 6 0';
	'GRAND PRAIRIE 1 0';
	'ROWLETT 2 0';
	'PLANO 6 0';
	'IRVING 5 0';
	'DALLAS 7 0';
	'BRYSON 2 0';
	'MORGAN 0';
	'SACHSE 0';
	'PARADISE 0';
	'RIO VISTA 0';
	'STRAWN 0';
	'May-00';
	'DESOTO 0';
	'MESQUITE 2 0';
	'ROSEBUD 0';
	'DENTON 2 0';
	'DALLAS 4 0';
	'AXTELL 0';
	'NOLANVILLE 0';
	'DENTON 1 0';
	'DENTON 1 1';
	'DENTON 1 2';
	'DENTON 1 3';
	'DALLAS 39 0';
	'DUBLIN 1 0';
	'DUBLIN 1 1';
	'MERTENS 0';
	'WEATHERFORD 1 0';
	'PLANO 3 0';
	'MALONE 0';
	'DENTON 3 0';
	'GRAFORD 0';
	'ARLINGTON 8 0';
	'ROCKWALL 1 0';
	'CORSICANA 2 0';
	'CORSICANA 2 1';
	'GARLAND 2 0';
	'GATESVILLE 2 0';
	'CARROLLTON 3 0';
	'FORT WORTH 26 0';
	'RHOME 0';
	'VENUS 0';
	'OLNEY 2 0';
	'CARROLLTON 1 0';
	'DALLAS 20 0';
	'GORDON 0';
	'MERIDIAN 0';
	'KILLEEN 4 0';
	'KILLEEN 4 1';
	'DUNCANVILLE 1 0';
	'ARGYLE 0';
	'BRYSON 1 0';
	'BRYSON 1 1';
	'BRYSON 1 2';
	'FORT WORTH 12 0';
	'MINERAL WELLS 0';
	'COOLIDGE 0';
	'RICE 0';
	'DALLAS 35 0';
	'POOLVILLE 0';
	'POOLVILLE 1';
	'POOLVILLE 2';
	'POOLVILLE 3';
	'POOLVILLE 4';
	'WALNUT SPRINGS 0';
	'BEDFORD 2 0';
	'HUBBARD 0';
	'FERRIS 0';
	'GARLAND 4 0';
	'DALLAS 32 0';
	'PILOT POINT 0';
	'FORT WORTH 6 0';
	'NORTH RICHLAND HILLS 2 0';
	'JUSTIN 0';
	'SCURRY 0';
	'SANGER 0';
	'KILLEEN 1 0';
	'MABANK 1 0';
	'MEXIA 0';
	'CARROLLTON 2 0';
	'NEVADA 0';
	'ZEPHYR 0';
	'TERRELL 2 0';
	'DALLAS 14 0';
	'DALLAS 13 0';
	'DALLAS 28 0';
	'HAMILTON 0';
	'ARLINGTON 7 0';
	'EULESS 1 0';
	'FRISCO 1 0';
	'SALADO 0';
	'OLNEY 1 0';
	'OLNEY 1 1';
	'OLNEY 1 2';
	'GOLDTHWAITE 1 0';
	'GOLDTHWAITE 1 1';
	'GOLDTHWAITE 1 2';
	'GOLDTHWAITE 1 3';
	'GOLDTHWAITE 1 4';
	'FORT WORTH 22 0';
	'GRAPEVINE 0';
	'GLEN ROSE 2 0';
	'KOPPERL 0';
	'BEDFORD 1 0';
	'FORT WORTH 29 0';
	'DALLAS 5 0';
	'GRAND PRAIRIE 2 0';
	'DALLAS 22 0';
	'FLOWER MOUND 1 0';
	'ROANOKE 0';
	'MILLSAP 0';
	'FORRESTON 0';
	'ITALY 0';
	'FORNEY 0';
	'LAVON 0';
	'GLEN ROSE 1 0';
	'GLEN ROSE 1 1';
	'GLEN ROSE 1 2';
	'GLEN ROSE 1 3';
	'DE LEON 0';
	'KELLER 1 0';
	'CEDAR HILL 0';
	'MC GREGOR 0';
	'COMMERCE 0';
	'MIDLOTHIAN 2 0';
	'WEST 0';
	'BARTLETT 0';
	'DALLAS 16 0';
	'COPPELL 0';
	'WILMER 0';
	'DAWSON 0';
	'MART 0';
	'LITTLE ELM 0';
	'TEMPLE 2 0';
	'TEMPLE 1 0';
	'TEMPLE 1 1';
	'TEMPLE 1 2';
	'TEMPLE 1 3';
	'TEMPLE 1 4';
	'QUINLAN 0';
	'CHICO 0';
	'DUBLIN 2 0';
	'ARLINGTON 2 0';
	'WOLFE CITY 0';
	'DALLAS 26 0';
	'WHITNEY 0';
	'FORT WORTH 25 0';
	'FORT WORTH 27 0';
	'JOSHUA 0';
	'DALLAS 12 0';
	'MCKINNEY 1 0';
	'MCKINNEY 1 1';
	'MCKINNEY 1 2';
	'MCKINNEY 1 3';
	'MCKINNEY 1 4';
	'MCKINNEY 1 5';
	'MCKINNEY 1 6';
	'MCKINNEY 1 7';
	'MCKINNEY 1 8';
	'ALLEN 1 0';
	'ALLEN 1 1';
	'ALEDO 2 0';
	'THE COLONY 0';
	'SUNNYVALE 0';
	'DALLAS 10 0';
	'FORT WORTH 4 0';
	'DALLAS 30 0';
	'AZLE 0';
	'HUTCHINS 0';
	'VALLEY MILLS 0';
	'DENTON 6 0';
	'MESQUITE 3 0';
	'GRANBURY 1 0';
	'GRANBURY 1 1';
	'GRANBURY 1 2';
	'GRANBURY 1 3';
	'GRANBURY 1 4';
	'DALLAS 2 0';
	'DALLAS 2 1';
	'DALLAS 2 2';
	'DALLAS 2 3';
	'DALLAS 2 4';
	'MOUNT CALM 0';
	'RIESEL 2 0';
	'DALLAS 17 0';
	'ARLINGTON 4 0';
	'CELINA 0';
	'FORT WORTH 16 0';
	'RED OAK 0';
	'CLYDE 0';
	'IRVING 2 0';
	'ROWLETT 1 0';
	'JACKSBORO 2 0';
	'GRANBURY 3 0';
	'SOUTHLAKE 0';
	'DALLAS 29 0';
	'LEWISVILLE 1 0';
	'LEWISVILLE 1 1';
	'LEWISVILLE 1 2';
	'DALLAS 36 0';
	'HILLSBORO 0';
	'FORT WORTH 15 0';
	'CISCO 0';
	'ITASCA 0';
	'LANCASTER 2 0';
	'GARLAND 1 0';
	'GARLAND 1 1';
	'DALLAS 9 0';
	'DUNCANVILLE 2 0';
	'MESQUITE 1 0';
	'MAYPEARL 0';
	'GARLAND 3 0';
	'ALLEN 2 0';
	'RIESEL 1 0';
	'RIESEL 1 1';
	'RIESEL 1 2';
	'BRIDGEPORT 0';
	'BRIDGEPORT 1';
	'BRIDGEPORT 2';
	'BRIDGEPORT 3';
	'BRIDGEPORT 4';
	'BRIDGEPORT 5';
	'BRIDGEPORT 6';
	'BRIDGEPORT 7';
	'BRIDGEPORT 8';
	'LEWISVILLE 2 0';
	'SEAGOVILLE 0';
	'DALLAS 31 0';
	'HALTOM CITY 0';
	'BALCH SPRINGS 0';
	'FORT WORTH 13 0';
	'DALLAS 43 0';
	'KILLEEN 2 0';
	'WACO 5 0';
	'FORT WORTH 9 0';
	'ENNIS 0';
	'ENNIS 1';
	'ENNIS 2';
	'ENNIS 3';
	'DALLAS 3 0';
	'DALLAS 3 1';
	'RICHARDSON 1 0';
	'FORT WORTH 21 0';
	'WACO 2 0';
	'WACO 2 1';
	'ROGERS 0';
	'ROGERS 1';
	'ROGERS 2';
	'CHINA SPRING 0';
	'ALBANY 1 0';
	'ALBANY 1 1';
	'ALBANY 1 2';
	'ALBANY 1 3';
	'ALBANY 1 4';
	'ALBANY 1 5';
	'MCKINNEY 2 0';
	'GRANBURY 2 0';
	'GRANBURY 2 1';
	'GRANBURY 2 2';
	'GRANBURY 2 3';
	'GRANBURY 2 4';
	'GRANBURY 2 5';
	'CLIFTON 2 0';
	'FARMERSVILLE 0';
	'ARLINGTON 10 0';
	'KILLEEN 3 0';
	'KILLEEN 3 1';
	'WYLIE 0';
	'PALO PINTO 1 0';
	'PALO PINTO 1 1';
	'PALO PINTO 1 2';
	'PALO PINTO 1 3';
	'PALO PINTO 1 4';
	'PALO PINTO 1 5';
	'PALO PINTO 1 6';
	'FORT WORTH 10 0';
	'JOSEPHINE 0';
	'LEWSIVILLE 0';
	'LEWSIVILLE 1';
	'LEWSIVILLE 2';
	'DALLAS 40 0';
	'KEMP 0';
	'WAXAHACHIE 2 0';
	'HURST 0';
	'FORT WORTH 18 0';
	'WEATHERFORD 2 0';
	'ROCKWALL 2 0';
	'WEATHERFORD 3 0';
	'FORT WORTH 3 0';
	'NEWARK 0';
	'SANTO 0';
	'DALLAS 18 0';
	'ELM MOTT 0';
	'FORT WORTH 17 0';
	'WAXAHACHIE 1 0';
	'ARLINGTON 3 0';
	'FORT WORTH 20 0';
	'FORT WORTH 7 0';
	'FORT WORTH 11 0';
	'MIDLOTHIAN 1 0';
	'MIDLOTHIAN 1 1';
	'HEWITT 0';
	'ARLINGTON 11 0';
	'GRAND PRAIRIE 3 0';
	'GRAND PRAIRIE 3 1';
	'MELISSA 0';
	'COPPERAS COVE 0';
	'COPPERAS COVE 1';
	'CLEBURNE 1 0';
	'GREENVILLE 2 0';
	'ALVORD 0';
	'GORMAN 0';
	'COLLEYVILLE 0';
	'HOLLAND 0';
	'HOLLAND 1';
	'HOLLAND 2';
	'TEMPLE 3 0';
	'DALLAS 34 0';
	'IRVING 4 0';
	'FRISCO 2 0';
	'FRISCO 2 1';
	'GATESVILLE 3 0';
	'DALLAS 25 0';
	'DALLAS 37 0';
	'FORT WORTH 19 0';
	'WOODWAY 0';
	'MINGUS 0';
	'THROCKMORTON 0';
	'NEMO 0';
	'ABBOTT 0';
	'ALVARADO 0';
	'CORSICANA 1 0';
	'HARKER HEIGHTS 0';
	'IRVING 3 0';
	'BURLESON 0';
	'BURLESON 1';
	'FORT WORTH 28 0';
	'DALLAS 23 0';
	'NORTH RICHLAND HILLS 1 0';
	'CROSS PLAINS 0';
	'BLOOMING GROVE 0';
	'CONVERSE 0';
	'SAN ANTONIO 46 0';
	'BASTROP 0';
	'BASTROP 1';
	'BASTROP 2';
	'BASTROP 3';
	'BASTROP 4';
	'BASTROP 5';
	'BASTROP 6';
	'BASTROP 7';
	'MARION 2 0';
	'PAIGE 0';
	'SAN ANTONIO 42 0';
	'WAELDER 0';
	'ATASCOSA 0';
	'SAN ANTONIO 40 0';
	'CIBOLO 0';
	'AUSTIN 6 0';
	'AUSTIN 25 0';
	'HORSESHOE BAY 0';
	'LEANDER 1 0';
	'LEANDER 1 1';
	'LEANDER 1 2';
	'AUSTIN 10 0';
	'SAN ANTONIO 31 0';
	'SAN ANTONIO 49 0';
	'ELGIN 0';
	'AUSTIN 31 0';
	'RUNGE 0';
	'YOAKUM 0';
	'YOAKUM 1';
	'AUSTIN 37 0';
	'PFLUGERVILLE 0';
	'PFLUGERVILLE 1';
	'PFLUGERVILLE 2';
	'SAN ANTONIO 12 0';
	'SAN ANTONIO 12 1';
	'AUSTIN 3 0';
	'AUSTIN 3 1';
	'AUSTIN 3 2';
	'AUSTIN 3 3';
	'AUSTIN 3 4';
	'SAN ANTONIO 48 0';
	'SAN ANTONIO 19 0';
	'SAN ANTONIO 2 0';
	'SAN ANTONIO 2 1';
	'SAN ANTONIO 2 2';
	'SAN ANTONIO 2 3';
	'SAN ANTONIO 2 4';
	'SAN ANTONIO 2 5';
	'SAN ANTONIO 2 6';
	'SAN ANTONIO 2 7';
	'SAN ANTONIO 2 8';
	'SAN ANTONIO 2 9';
	'BERGHEIM 0';
	'NEW BRAUNFELS 2 0';
	'NEW BRAUNFELS 2 1';
	'NEW BRAUNFELS 2 2';
	'D HANIS 0';
	'SAN ANTONIO 24 0';
	'AUSTIN 7 0';
	'BRENHAM 0';
	'BRENHAM 1';
	'BRENHAM 2';
	'BERTRAM 0';
	'MARION 1 0';
	'MARION 1 1';
	'MARION 1 2';
	'MARION 1 3';
	'MARION 1 4';
	'MARION 1 5';
	'MARION 1 6';
	'MARION 1 7';
	'MARION 1 8';
	'LA GRANGE 0';
	'LA GRANGE 1';
	'LA GRANGE 2';
	'LA GRANGE 3';
	'LA GRANGE 4';
	'LA GRANGE 5';
	'MARBLE FALLS 1 0';
	'MARBLE FALLS 1 1';
	'MARBLE FALLS 1 2';
	'ROUND ROCK 1 0';
	'ROUND ROCK 1 1';
	'ROUND ROCK 1 2';
	'ROUND ROCK 1 3';
	'ROUND ROCK 1 4';
	'ROUND ROCK 1 5';
	'ROUND ROCK 1 6';
	'WIMBERLEY 0';
	'GONZALES 0';
	'SAN ANTONIO 11 0';
	'SAN ANTONIO 14 0';
	'HUTTO 0';
	'LULING 0';
	'SAN ANTONIO 21 0';
	'AUSTIN 12 0';
	'SAN ANTONIO 15 0';
	'ADKINS 0';
	'WINCHESTER 0';
	'WINCHESTER 1';
	'WINCHESTER 2';
	'WINCHESTER 3';
	'WINCHESTER 4';
	'WINCHESTER 5';
	'ROCKDALE 1 0';
	'ROCKDALE 1 1';
	'ROCKDALE 1 2';
	'ROCKDALE 1 3';
	'ROCKDALE 1 4';
	'NATALIA 0';
	'AUSTIN 20 0';
	'SAN ANTONIO 43 0';
	'SAN ANTONIO 5 0';
	'TAYLOR 0';
	'SMITHVILLE 0';
	'CEDAR PARK 0';
	'CEDAR PARK 1';
	'CEDAR PARK 2';
	'SAN ANTONIO 25 0';
	'HALLETTSVILLE 0';
	'AUSTIN 5 0';
	'NEW BRAUNFELS 3 0';
	'SUTHERLAND SPRINGS 0';
	'AUSTIN 34 0';
	'CAMERON 0';
	'SAN ANTONIO 35 0';
	'MEDINA 0';
	'MANCHACA 0';
	'SPRING BRANCH 0';
	'AUSTIN 19 0';
	'FLATONIA 0';
	'GRANGER 0';
	'FAYETTEVILLE 0';
	'GEORGETOWN 2 0';
	'AUSTIN 35 0';
	'PIPE CREEK 0';
	'RED ROCK 0';
	'JARRELL 0';
	'SAN ANTONIO 1 0';
	'SAN ANTONIO 1 1';
	'SAN ANTONIO 1 2';
	'SAN ANTONIO 1 3';
	'SAN ANTONIO 1 4';
	'SAN ANTONIO 1 5';
	'SAN ANTONIO 1 6';
	'SAN ANTONIO 1 7';
	'SAN ANTONIO 1 8';
	'SAN ANTONIO 36 0';
	'SCHULENBURG 0';
	'SAN ANTONIO 22 0';
	'SAN ANTONIO 22 1';
	'DRIPPING SPRINGS 0';
	'SAN ANTONIO 26 0';
	'MARBLE FALLS 3 0';
	'BOERNE 1 0';
	'WASHINGTON 0';
	'SCHERTZ 0';
	'AUSTIN 8 0';
	'SEGUIN 1 0';
	'SEGUIN 1 1';
	'SEGUIN 1 2';
	'SEGUIN 1 3';
	'SEGUIN 1 4';
	'SEGUIN 1 5';
	'SEGUIN 1 6';
	'SAN ANTONIO 45 0';
	'SAN ANTONIO 52 0';
	'SAN ANTONIO 52 1';
	'SAN ANTONIO 52 2';
	'CUERO 2 0';
	'CUERO 2 1';
	'SAN ANTONIO 10 0';
	'AUSTIN 16 0';
	'AUSTIN 39 0';
	'SAN ANTONIO 51 0';
	'SAN ANTONIO 51 1';
	'SAN ANTONIO 41 0';
	'LA VERNIA 0';
	'MANOR 0';
	'SAN ANTONIO 38 0';
	'GIDDINGS 0';
	'AUSTIN 32 0';
	'AUSTIN 38 0';
	'AUSTIN 30 0';
	'AUSTIN 28 0';
	'COLUMBUS 0';
	'COLUMBUS 1';
	'SHINER 0';
	'SAN ANTONIO 3 0';
	'CALDWELL 0';
	'CALDWELL 1';
	'AUSTIN 18 0';
	'INDUSTRY 0';
	'DALE 0';
	'SAN ANTONIO 37 0';
	'SAN ANTONIO 37 1';
	'SAN ANTONIO 37 2';
	'SAN ANTONIO 18 0';
	'SAN ANTONIO 33 0';
	'MARTINDALE 0';
	'SAN ANTONIO 17 0';
	'SAN ANTONIO 23 0';
	'AUSTIN 29 0';
	'LEXINGTON 0';
	'LEANDER 2 0';
	'AUSTIN 15 0';
	'MICO 0';
	'MARBLE FALLS 2 0';
	'MARBLE FALLS 2 1';
	'MARBLE FALLS 2 2';
	'MARBLE FALLS 2 3';
	'MARBLE FALLS 2 4';
	'MARBLE FALLS 2 5';
	'MARBLE FALLS 2 6';
	'AUSTIN 36 0';
	'LOCKHART 0';
	'AUSTIN 17 0';
	'SAN ANTONIO 13 0';
	'FALLS CITY 0';
	'AUSTIN 27 0';
	'AUSTIN 27 1';
	'AUSTIN 23 0';
	'SAN ANTONIO 27 0';
	'BLANCO 0';
	'AUSTIN 24 0';
	'SAN MARCOS 0';
	'SAN MARCOS 1';
	'SAN MARCOS 2';
	'BUDA 0';
	'DEL VALLE 0';
	'AUSTIN 4 0';
	'SAN ANTONIO 50 0';
	'SAN ANTONIO 50 1';
	'SAN ANTONIO 50 2';
	'BURLINGTON 0';
	'AUSTIN 13 0';
	'ELMENDORF 0';
	'ELMENDORF 1';
	'ELMENDORF 2';
	'ELMENDORF 3';
	'ELMENDORF 4';
	'ELMENDORF 5';
	'ELMENDORF 6';
	'ELMENDORF 7';
	'ELMENDORF 8';
	'ELMENDORF 9';
	'ELMENDORF 10';
	'SAN ANTONIO 6 0';
	'CANYON LAKE 0';
	'JOHNSON CITY 0';
	'YORKTOWN 0';
	'AUSTIN 2 0';
	'AUSTIN 2 1';
	'AUSTIN 2 2';
	'AUSTIN 2 3';
	'AUSTIN 2 4';
	'AUSTIN 2 5';
	'AUSTIN 2 6';
	'LACKLAND A F B 0';
	'LIBERTY HILL 0';
	'KENEDY 0';
	'KENEDY 1';
	'CUERO 1 0';
	'CUERO 1 1';
	'CUERO 1 2';
	'CUERO 1 3';
	'CUERO 1 4';
	'CUERO 1 5';
	'CUERO 1 6';
	'CUERO 1 7';
	'CUERO 1 8';
	'CUERO 1 9';
	'SAN ANTONIO 20 0';
	'VON ORMY 0';
	'KYLE 0';
	'KYLE 1';
	'SEGUIN 2 0';
	'SEGUIN 2 1';
	'UNIVERSAL CITY 0';
	'SPICEWOOD 0';
	'SAINT HEDWIG 0';
	'SAN ANTONIO 16 0';
	'BOERNE 2 0';
	'BOERNE 2 1';
	'SAN ANTONIO 32 0';
	'SAN ANTONIO 32 1';
	'AUSTIN 26 0';
	'AUSTIN 21 0';
	'SAN ANTONIO 44 0';
	'CEDAR CREEK 1 0';
	'CEDAR CREEK 1 1';
	'CEDAR CREEK 1 2';
	'CEDAR CREEK 1 3';
	'CEDAR CREEK 1 4';
	'CEDAR CREEK 1 5';
	'NEW BRAUNFELS 1 0';
	'NEW BRAUNFELS 1 1';
	'NEW BRAUNFELS 1 2';
	'NEW BRAUNFELS 1 3';
	'NEW BRAUNFELS 1 4';
	'NEW BRAUNFELS 1 5';
	'NEW BRAUNFELS 1 6';
	'NEW BRAUNFELS 1 7';
	'AUSTIN 11 0';
	'SAN ANTONIO 39 0';
	'HONDO 0';
	'HONDO 1';
	'SAN ANTONIO 4 0';
	'NEW ULM 0';
	'SAN ANTONIO 8 0';
	'AUSTIN 33 0';
	'BULVERDE 0';
	'GEORGETOWN 3 0';
	'GEORGETOWN 3 1';
	'GEORGETOWN 3 2';
	'GEORGETOWN 3 3';
	'GEORGETOWN 3 4';
	'SAN ANTONIO 9 0';
	'FLORESVILLE 0';
	'FLORESVILLE 1';
	'SAN ANTONIO 29 0';
	'SAN ANTONIO 7 0';
	'BUCKHOLTS 0';
	'SOMERVILLE 0';
	'WEIMAR 0';
	'COMFORT 0';
	'NORDHEIM 0';
	'AUSTIN 9 0';
	'AUSTIN 22 0';
	'HELOTES 0';
	'SAN ANTONIO 47 0';
	'SAN ANTONIO 47 1';
	'SAN ANTONIO 47 2';
	'BANDERA 0';
	'SAN ANTONIO 30 0';
	'ROCKDALE 2 0';
	'CEDAR CREEK 2 0';
	'NIXON 0';
	'CHAPPELL HILL 0';
	'ROUND ROCK 3 0';
	'ROUND ROCK 3 1';
	'ROUND ROCK 3 2';
	'AUSTIN 14 0';
	'LEMING 0';
	'AUSTIN 1 0';
	'AUSTIN 1 1';
	'AUSTIN 1 2';
	'SAN ANTONIO 28 0';
	'ROUND ROCK 2 0';
	'ROUND ROCK 4 0';
	'ROUND ROCK 4 1';
	'SAN ANTONIO 34 0';
	'DEVINE 0';
	'GEORGETOWN 1 0';
	'BURNET 0';
	'BURNET 1';
	'INEZ 0';
	'PASADENA 2 0';
	'PASADENA 2 1';
	'PASADENA 2 2';
	'PASADENA 2 3';
	'PASADENA 2 4';
	'PASADENA 2 5';
	'PASADENA 2 6';
	'PASADENA 2 7';
	'PRAIRIE VIEW 0';
	'CONROE 1 0';
	'SIMONTON 0';
	'HOUSTON 80 0';
	'HOUSTON 1 0';
	'HOUSTON 1 1';
	'HOUSTON 9 0';
	'HOUSTON 73 0';
	'NURSERY 0';
	'NURSERY 1';
	'NURSERY 2';
	'NURSERY 3';
	'NURSERY 4';
	'NURSERY 5';
	'NURSERY 6';
	'NURSERY 7';
	'BACLIFF 0';
	'SPRING 1 0';
	'HOUSTON 72 0';
	'PORT LAVACA 0';
	'PORT LAVACA 1';
	'PORT LAVACA 2';
	'PORT LAVACA 3';
	'PORT LAVACA 4';
	'PORT LAVACA 5';
	'CONROE 5 0';
	'CONROE 5 1';
	'SUGAR LAND 3 0';
	'SUGAR LAND 3 1';
	'SUGAR LAND 3 2';
	'DAYTON 0';
	'DAYTON 1';
	'VICTORIA 2 0';
	'VICTORIA 2 1';
	'VICTORIA 2 2';
	'VICTORIA 2 3';
	'VICTORIA 2 4';
	'KATY 1 0';
	'KATY 1 1';
	'KATY 1 2';
	'MAGNOLIA 2 0';
	'HOUSTON 29 0';
	'MISSOURI CITY 1 0';
	'RICHMOND 1 0';
	'HOUSTON 11 0';
	'HOUSTON 33 0';
	'SPRING 8 0';
	'SPRING 8 1';
	'POINT COMFORT 2 0';
	'POINT COMFORT 2 1';
	'POINT COMFORT 2 2';
	'POINT COMFORT 2 3';
	'POINT COMFORT 2 4';
	'POINT COMFORT 2 5';
	'POINT COMFORT 2 6';
	'POINT COMFORT 2 7';
	'POINT COMFORT 2 8';
	'HOUSTON 28 0';
	'EL CAMPO 0';
	'EL CAMPO 1';
	'HOUSTON 12 0';
	'PORT O CONNOR 0';
	'DICKINSON 0';
	'GALVESTON 1 0';
	'GALVESTON 1 1';
	'HOUSTON 10 0';
	'BAYTOWN 2 0';
	'BAYTOWN 2 1';
	'BAYTOWN 2 2';
	'BAYTOWN 2 3';
	'BAYTOWN 2 4';
	'BAYTOWN 2 5';
	'BAYTOWN 2 6';
	'LEAGUE CITY 0';
	'LEAGUE CITY 1';
	'LIVERPOOL 0';
	'HOUSTON 16 0';
	'SUGAR LAND 1 0';
	'RICHMOND 2 0';
	'HOUSTON 82 0';
	'PINEHURST 0';
	'PEARLAND 2 0';
	'HOUSTON 47 0';
	'HOUSTON 79 0';
	'HOUSTON 49 0';
	'WADSWORTH 0';
	'WADSWORTH 1';
	'WADSWORTH 2';
	'WADSWORTH 3';
	'WADSWORTH 4';
	'HOUSTON 18 0';
	'HOUSTON 88 0';
	'TOMBALL 1 0';
	'HOUSTON 22 0';
	'DEER PARK 0';
	'DEER PARK 1';
	'DEER PARK 2';
	'DEER PARK 3';
	'DEER PARK 4';
	'DEER PARK 5';
	'DEER PARK 6';
	'DEER PARK 7';
	'DEER PARK 8';
	'DEER PARK 9';
	'DEER PARK 10';
	'DEER PARK 11';
	'WALLIS 0';
	'HOUSTON 67 0';
	'SPRING 4 0';
	'SOUTH HOUSTON 0';
	'HOUSTON 3 0';
	'HOUSTON 3 1';
	'HOUSTON 3 2';
	'SEADRIFT 0';
	'HOUSTON 34 0';
	'SUGAR LAND 2 0';
	'SUGAR LAND 2 1';
	'SUGAR LAND 2 2';
	'CONROE 7 0';
	'LOLITA 0';
	'LAPORTE 0';
	'LAPORTE 1';
	'LAPORTE 2';
	'LAPORTE 3';
	'LAPORTE 4';
	'LAPORTE 5';
	'LAPORTE 6';
	'LAPORTE 7';
	'LAPORTE 8';
	'LAPORTE 9';
	'LAPORTE 10';
	'LAPORTE 11';
	'LAPORTE 12';
	'NEW CANEY 0';
	'HOUSTON 14 0';
	'HOUSTON 2 0';
	'HOUSTON 2 1';
	'HOUSTON 78 0';
	'HOUSTON 40 0';
	'BLOOMINGTON 0';
	'WILLIS 2 0';
	'WILLIS 2 1';
	'HOUSTON 51 0';
	'PALACIOS 0';
	'CONROE 4 0';
	'HOUSTON 52 0';
	'SPRING 2 0';
	'SPRING 2 1';
	'KINGWOOD 1 0';
	'HOUSTON 5 0';
	'HOUSTON 5 1';
	'HOUSTON 5 2';
	'HOUSTON 5 3';
	'HOUSTON 5 4';
	'HOUSTON 5 5';
	'HOUSTON 5 6';
	'HOUSTON 5 7';
	'HOUSTON 5 8';
	'HOUSTON 5 9';
	'HOUSTON 5 10';
	'HOUSTON 5 11';
	'TEXAS CITY 1 0';
	'TEXAS CITY 1 1';
	'KINGWOOD 2 0';
	'HOUSTON 8 0';
	'SPRING 7 0';
	'SPRING 7 1';
	'SPRING 7 2';
	'HOUSTON 41 0';
	'FRESNO 0';
	'HOUSTON 48 0';
	'HOUSTON 58 0';
	'PATTISON 0';
	'HOUSTON 77 0';
	'MISSOURI CITY 2 0';
	'MISSOURI CITY 2 1';
	'HOUSTON 4 0';
	'HOUSTON 4 1';
	'HOUSTON 4 2';
	'HOUSTON 4 3';
	'HOUSTON 4 4';
	'HOUSTON 4 5';
	'HOUSTON 4 6';
	'HOUSTON 4 7';
	'HOUSTON 4 8';
	'HOUSTON 4 9';
	'HOUSTON 4 10';
	'HOUSTON 4 11';
	'TOMBALL 2 0';
	'CYPRESS 1 0';
	'CYPRESS 1 1';
	'CYPRESS 1 2';
	'HEMPSTEAD 0';
	'WEST COLUMBIA 0';
	'BAYTOWN 1 0';
	'BAYTOWN 1 1';
	'BAYTOWN 1 2';
	'BAYTOWN 1 3';
	'BAYTOWN 1 4';
	'BAYTOWN 1 5';
	'BAYTOWN 1 6';
	'BAYTOWN 1 7';
	'BAYTOWN 1 8';
	'SANTA FE 1 0';
	'HOUSTON 27 0';
	'SPRING 5 0';
	'HOUSTON 46 0';
	'HOUSTON 23 0';
	'MONTGOMERY 0';
	'HUNGERFORD 0';
	'HOUSTON 84 0';
	'HOUSTON 83 0';
	'HOUSTON 24 0';
	'HOUSTON 76 0';
	'HOUSTON 43 0';
	'HOUSTON 81 0';
	'HOUSTON 35 0';
	'HOUSTON 90 0';
	'HOUSTON 90 1';
	'HOUSTON 90 2';
	'BEASLEY 0';
	'HOUSTON 7 0';
	'LA MARQUE 0';
	'WALLER 0';
	'PORTER 0';
	'CYPRESS 2 0';
	'HOUSTON 30 0';
	'FULSHEAR 0';
	'LIBERTY 0';
	'WINNIE 0';
	'HOUSTON 63 0';
	'HOUSTON 70 0';
	'HOUSTON 55 0';
	'CROSBY 0';
	'MANVEL 0';
	'HOUSTON 54 0';
	'HOUSTON 89 0';
	'DAMON 0';
	'HOUSTON 74 0';
	'HOUSTON 26 0';
	'HOUSTON 32 0';
	'HOCKLEY 0';
	'ANGLETON 0';
	'ANGLETON 1';
	'CONROE 3 0';
	'HOUSTON 39 0';
	'HOUSTON 59 0';
	'PEARLAND 1 0';
	'HOUSTON 56 0';
	'HOUSTON 13 0';
	'CHANNELVIEW 2 0';
	'BAY CITY 0';
	'BAY CITY 1';
	'PASADENA 3 0';
	'PASADENA 3 1';
	'PASADENA 3 2';
	'PASADENA 3 3';
	'PASADENA 3 4';
	'PASADENA 3 5';
	'PASADENA 3 6';
	'PASADENA 3 7';
	'BROOKSHIRE 0';
	'HOUSTON 25 0';
	'TEXAS CITY 2 0';
	'VICTORIA 3 0';
	'VICTORIA 3 1';
	'HOUSTON 36 0';
	'GANADO 0';
	'MONT BELVIEU 0';
	'MONT BELVIEU 1';
	'MONT BELVIEU 2';
	'MONT BELVIEU 3';
	'BAYTOWN 3 0';
	'BAYTOWN 3 1';
	'BAYTOWN 3 2';
	'BAYTOWN 3 3';
	'BAYTOWN 3 4';
	'BAYTOWN 3 5';
	'BAYTOWN 3 6';
	'BAYTOWN 3 7';
	'SPRING 6 0';
	'HUMBLE 2 0';
	'HOUSTON 69 0';
	'SANTA FE 2 0';
	'PORT BOLIVAR 0';
	'HOUSTON 42 0';
	'HOUSTON 85 0';
	'HOUSTON 50 0';
	'HOUSTON 62 0';
	'EAGLE LAKE 0';
	'CONROE 2 0';
	'WEBSTER 0';
	'SWEENY 0';
	'BLESSING 0';
	'WHARTON 1 0';
	'WHARTON 1 1';
	'WHARTON 1 2';
	'WHARTON 1 3';
	'WHARTON 1 4';
	'WHARTON 1 5';
	'WHARTON 1 6';
	'WHARTON 1 7';
	'LAKE JACKSON 0';
	'LAKE JACKSON 1';
	'BELLVILLE 0';
	'KATY 4 0';
	'HOUSTON 38 0';
	'FRIENDSWOOD 0';
	'HOUSTON 17 0';
	'HOUSTON 66 0';
	'FREEPORT 1 0';
	'FREEPORT 1 1';
	'FREEPORT 1 2';
	'FREEPORT 1 3';
	'FREEPORT 1 4';
	'FREEPORT 1 5';
	'FREEPORT 1 6';
	'NEWGULF 0';
	'NEWGULF 1';
	'NEWGULF 2';
	'HOUSTON 60 0';
	'PASADENA 1 0';
	'PASADENA 1 1';
	'PASADENA 1 2';
	'PASADENA 1 3';
	'PASADENA 1 4';
	'STAFFORD 0';
	'EDNA 0';
	'HOUSTON 21 0';
	'NEEDVILLE 0';
	'SEALY 0';
	'KATY 3 0';
	'KATY 3 1';
	'KATY 3 2';
	'HOUSTON 37 0';
	'HOUSTON 19 0';
	'THOMPSONS 0';
	'THOMPSONS 1';
	'THOMPSONS 2';
	'THOMPSONS 3';
	'THOMPSONS 4';
	'THOMPSONS 5';
	'THOMPSONS 6';
	'THOMPSONS 7';
	'THOMPSONS 8';
	'THOMPSONS 9';
	'THOMPSONS 10';
	'THOMPSONS 11';
	'THOMPSONS 12';
	'THOMPSONS 13';
	'THOMPSONS 14';
	'THOMPSONS 15';
	'HOUSTON 61 0';
	'GALVESTON 3 0';
	'EAST BERNARD 0';
	'HOUSTON 20 0';
	'CHANNELVIEW 1 0';
	'CHANNELVIEW 1 1';
	'CHANNELVIEW 1 2';
	'CHANNELVIEW 1 3';
	'CHANNELVIEW 1 4';
	'CHANNELVIEW 1 5';
	'CHANNELVIEW 1 6';
	'CHANNELVIEW 1 7';
	'CHANNELVIEW 1 8';
	'CHANNELVIEW 1 9';
	'CHANNELVIEW 1 10';
	'CHANNELVIEW 1 11';
	'CHANNELVIEW 1 12';
	'CHANNELVIEW 1 13';
	'FREEPORT 3 0';
	'HOUSTON 15 0';
	'HOUSTON 31 0';
	'ROSHARON 0';
	'HOUSTON 44 0';
	'HOUSTON 75 0';
	'HOUSTON 71 0';
	'HUMBLE 1 0';
	'HOUSTON 68 0';
	'WILLIS 1 0';
	'WILLIS 1 1';
	'WILLIS 1 2';
	'BAYTOWN 4 0';
	'VAN VLECK 0';
	'HUFFMAN 0';
	'HOUSTON 53 0';
	'HOUSTON 91 0';
	'ROSENBERG 0';
	'PASADENA 5 0';
	'HOUSTON 45 0';
	'HOUSTON 6 0';
	'HOUSTON 6 1';
	'HOUSTON 6 2';
	'PASADENA 4 0';
	'HOUSTON 57 0';
	'GALVESTON 2 0';
	'POINT COMFORT 1 0';
	'POINT COMFORT 1 1';
	'POINT COMFORT 1 2';
	'KATY 2 0';
	'KATY 2 1';
	'SPRING 3 0';
	'DANBURY 0';
	'WHARTON 2 0';
	'VICTORIA 1 0';
	'VICTORIA 1 1';
	'VICTORIA 1 2';
	'HOUSTON 64 0';
	'HOUSTON 65 0';
	'LA PORTE 0';
	'MAGNOLIA 1 0';
	'MAGNOLIA 1 1';
	'ALVIN 0';
	'ALVIN 1';
	'ALVIN 2';
	'HOUSTON 86 0';
	'BRAZORIA 0';
	'HOUSTON 87 0';
	'FREEPORT 2 0';
	'FREEPORT 2 1';
	'FREEPORT 2 2';
	'CONROE 6 0';
	'MADISONVILLE 0';
	'NORMANGEE 0';
	'ARP 0';
	'CENTERVILLE 0';
	'LUFKIN 3 0';
	'LUFKIN 3 1';
	'FLINT 0';
	'BULLARD 0';
	'CHANDLER 0';
	'PLANTERSVILLE 0';
	'MARQUEZ 0';
	'TENNESSEE COLONY 0';
	'ANDERSON 0';
	'MINEOLA 0';
	'LOVELADY 0';
	'HUNTINGTON 0';
	'BRYAN 4 0';
	'FRANKSTON 0';
	'TYLER 4 0';
	'TYLER 4 1';
	'BEN WHEELER 0';
	'GARRISON 0';
	'ETOILE 0';
	'LUFKIN 1 0';
	'LUFKIN 1 1';
	'PALESTINE 1 0';
	'LINDALE 0';
	'WHITEHOUSE 0';
	'OVERTON 0';
	'GRAND SALINE 0';
	'SHIRO 0';
	'SHIRO 1';
	'SHIRO 2';
	'SHIRO 3';
	'SHIRO 4';
	'SHIRO 5';
	'SHIRO 6';
	'MIDWAY 0';
	'SULPHUR SPRINGS 0';
	'VAN 0';
	'MURCHISON 0';
	'NACOGDOCHES 2 0';
	'DIBOLL 0';
	'FAIRFIELD 1 0';
	'FAIRFIELD 1 1';
	'FAIRFIELD 1 2';
	'FAIRFIELD 1 3';
	'FAIRFIELD 1 4';
	'FAIRFIELD 1 5';
	'FAIRFIELD 1 6';
	'FAIRFIELD 1 7';
	'FAIRFIELD 1 8';
	'TYLER 8 0';
	'ATHENS 1 0';
	'BUFFALO 0';
	'RUSK 0';
	'WINONA 0';
	'FAIRFIELD 2 0';
	'FAIRFIELD 2 1';
	'FAIRFIELD 2 2';
	'FAIRFIELD 2 3';
	'FAIRFIELD 2 4';
	'CUSHING 2 0';
	'NACOGDOCHES 3 0';
	'FAIRFIELD 3 0';
	'TRINIDAD 2 0';
	'DIKE 0';
	'JEWETT 1 0';
	'JEWETT 1 1';
	'JEWETT 1 2';
	'JEWETT 1 3';
	'JEWETT 1 4';
	'PALESTINE 2 0';
	'EMORY 0';
	'MT. ENTERPRISE 0';
	'MT. ENTERPRISE 1';
	'MT. ENTERPRISE 2';
	'MT. ENTERPRISE 3';
	'MT. ENTERPRISE 4';
	'MT. ENTERPRISE 5';
	'MT. ENTERPRISE 6';
	'TYLER 9 0';
	'FRANKLIN 0';
	'FRANKLIN 1';
	'FRANKLIN 2';
	'FRANKLIN 3';
	'FRANKLIN 4';
	'FRANKLIN 5';
	'FRANKLIN 6';
	'TYLER 3 0';
	'ELKHART 0';
	'WORTHAM 0';
	'OAKWOOD 0';
	'COOKVILLE 0';
	'COLLEGE STATION 1 0';
	'COLLEGE STATION 1 1';
	'EDGEWOOD 0';
	'CUSHING 1 0';
	'CUSHING 1 1';
	'CUSHING 1 2';
	'TYLER 2 0';
	'ALTO 0';
	'CALVERT 0';
	'JEWETT 2 0';
	'NAVASOTA 0';
	'MOUNT PLEASANT 2 0';
	'MOUNT PLEASANT 2 1';
	'SCROGGINS 0';
	'WILLS POINT 0';
	'ATHENS 2 0';
	'POINT 0';
	'LUFKIN 2 0';
	'JACKSONVILLE 1 0';
	'JACKSONVILLE 1 1';
	'JACKSONVILLE 1 2';
	'JACKSONVILLE 1 3';
	'JACKSONVILLE 1 4';
	'JACKSONVILLE 1 5';
	'CROCKETT 0';
	'HENDERSON 1 0';
	'BRYAN 3 0';
	'JACKSONVILLE 2 0';
	'BRYAN 5 0';
	'MALAKOFF 0';
	'CUMBY 0';
	'NACOGDOCHES 1 0';
	'MOUNT PLEASANT 1 0';
	'MOUNT PLEASANT 1 1';
	'MOUNT PLEASANT 1 2';
	'MOUNT PLEASANT 1 3';
	'MOUNT PLEASANT 1 4';
	'MOUNT PLEASANT 1 5';
	'TEAGUE 0';
	'TYLER 7 0';
	'TYLER 7 1';
	'TYLER 6 0';
	'YANTIS 0';
	'POLLOK 0';
	'TYLER 1 0';
	'COLLEGE STATION 2 0';
	'COLLEGE STATION 2 1';
	'HEARNE 0';
	'MOUNT VERNON 0';
	'IOLA 0';
	'STREETMAN 0';
	'COMO 0';
	'HENDERSON 2 0';
	'TRINIDAD 1 0';
	'TRINIDAD 1 1';
	'TRINIDAD 1 2';
	'ZAVALLA 0';
	'GRAPELAND 0';
	'BRYAN 2 0';
	'CANTON 0';
	'TYLER 5 0';
	'BREMOND 0';
	'BREMOND 1';
	'BREMOND 2';
	'BRYAN 1 0';
	'BRYAN 1 1';
	'BRYAN 1 2';
};

%%-----  DC Line Data  -----%%
%	fbus	tbus	status	Pf	Pt	Qf	Qt	Vf	Vt	Pmin	Pmax	QminF	QmaxF	QminT	QmaxT	loss0	loss1	muPmin	muPmax	muQminF	muQmaxF	muQminT	muQmaxT
mpc.dcline = [
	2060653	66353	1	500	465.35	-370.36	-369.49	0.96984	0.92617	500	500	-370.36	-370.36	-369.49	-369.49	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3008030	61477	1	100	98.45	-97.98	-100.61	1.02606	1.03162	100	100	-97.98	-97.98	-100.61	-100.61	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3007040	61532	1	100	98.45	-94.39	-101.45	1.00784	1.03605	100	100	-94.39	-94.39	-101.45	-101.45	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3008126	61555	1	100	98.45	-99.14	-101.29	1.03203	1.03521	100	100	-99.14	-99.14	-101.29	-101.29	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3002017	61821	1	100	98.45	-98.75	-102.71	1.03	1.04271	100	100	-98.75	-98.75	-102.71	-102.71	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2080048	3001079	1	100	98.45	-95.98	-98.46	1.01586	1.02046	100	100	-95.98	-95.98	-98.46	-98.46	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2060761	65421	1	100	98.45	-87.08	-101.36	0.97183	1.03557	100	100	-87.08	-87.08	-101.36	-101.36	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68726	2070132	1	100	98.45	-105.23	-99.54	1.06387	1.02606	100	100	-105.23	-105.23	-99.54	-99.54	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2077268	69980	1	100	98.45	-98.42	-101.64	1.02832	1.03705	100	100	-98.42	-98.42	-101.64	-101.64	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
];
