# 第 1 章 潮流问题与 IEEE 9 节点系统

## 1.1 潮流计算解决什么问题

给定：

- 电网拓扑；
- 线路电阻、电抗和充电电纳；
- 发电机接入位置和有功出力；
- 负荷有功、无功；
- 平衡母线电压和 PV 母线电压设定；

求：

- 每个母线的电压幅值和相角；
- 平衡发电机有功、无功；
- PV 发电机无功；
- 每条线路两端有功、无功；
- 全网损耗。

一句话：

> 已知“哪里发电、哪里用电”，求“各母线电压和网络潮流”。

## 1.2 为什么不能逐个母线直接求

每个母线电压影响所有相连线路的电流；线路电流又共同决定每个母线的注入功率。
因此系统满足的是一组耦合的非线性方程：

$$
S_{\mathrm{calc},i}(V)
=V_i\operatorname{conj}\left(\sum_kY_{ik}V_k\right).
$$

要求它等于指定注入：

$$
S_{\mathrm{calc},i}(V)=S_{\mathrm{spec},i}.
$$

没有简单解析解，只能数值迭代。

## 1.3 IEEE 9 节点系统

规模：

| 元素 | 数量 |
|---|---:|
| 母线 | 9 |
| 发电机 | 3 |
| 支路 | 9 |
| 有功负荷 | 315 MW |
| 无功负荷 | 115 Mvar |

负荷位置：

| 母线 | P MW | Q Mvar |
|---:|---:|---:|
| 5 | 90 | 30 |
| 7 | 100 | 35 |
| 9 | 125 | 50 |

发电机：

| 母线 | 初始有功 |
|---:|---:|
| 1 | 0，平衡母线最终由功率平衡决定 |
| 2 | 163 MW |
| 3 | 85 MW |

线路：

| 首端 | 末端 | r p.u. | x p.u. | b p.u. |
|---:|---:|---:|---:|---:|
| 1 | 4 | 0.0000 | 0.0576 | 0.0000 |
| 4 | 5 | 0.0170 | 0.0920 | 0.1580 |
| 5 | 6 | 0.0390 | 0.1700 | 0.3580 |
| 3 | 6 | 0.0000 | 0.0586 | 0.0000 |
| 6 | 7 | 0.0119 | 0.1008 | 0.2090 |
| 7 | 8 | 0.0085 | 0.0720 | 0.1490 |
| 8 | 2 | 0.0000 | 0.0625 | 0.0000 |
| 8 | 9 | 0.0320 | 0.1610 | 0.3060 |
| 9 | 4 | 0.0100 | 0.0850 | 0.1760 |

这个系统有两个环：

- 母线 4-5-6-7-8-9-4；
- 发电机母线与负荷母线之间通过多条路径耦合。

## 1.4 用 Python 读取算例

```python
from pypower.api import case9

ppc = case9()

print(ppc["baseMVA"])
print(ppc["bus"].shape)
print(ppc["gen"].shape)
print(ppc["branch"].shape)
```

预期：

```text
100.0
(9, 13)
(3, 21)
(9, 17)
```

PYPOWER 原始支路表只有 13 列。项目在调 `pfsoln` 之前会自动补齐潮流结果列
`PF/QF/PT/QT`，因此内部问题中的支路表最终为 17 列。

## 1.5 母线类型

| 类型码 | 名称 | 已知 | 未知 |
|---:|---|---|---|
| 1 | PQ | `P,Q` | `Vm,θ` |
| 2 | PV | `P,Vm` | `Q,θ` |
| 3 | 平衡 | `Vm,θ` | `P,Q` |

case9：

```text
PQ：母线 4,5,6,7,8,9
PV：母线 2,3
平衡：母线 1
```

物理含义：

- **PQ**：负荷节点。负荷有功、无功固定，电压随着网络变化。
- **PV**：发电机节点。有功和电压幅值由机组控制，无功由系统需求决定。
- **平衡**：参考节点。相角固定，电压幅值固定，有功和无功吸收全网不平衡。

## 1.6 未知数个数

9 个母线各有 `Vm`、`θ` 两个变量：

$$
2\times 9=18.
$$

固定：

- 平衡母线：固定 `Vm` 和 `θ`，共 2 个；
- 两个 PV 母线：各固定 `Vm`，共 2 个。

所以待求：

$$
18-2-2=14.
$$

状态向量：

$$
x=
\begin{bmatrix}
\theta_{PV}\\
\theta_{PQ}\\
V_{m,PQ}
\end{bmatrix}
=
\begin{bmatrix}
\theta_2\\
\theta_3\\
\theta_4\\
\vdots\\
\theta_9\\
V_{m,4}\\
\vdots\\
V_{m,9}
\end{bmatrix}
\in\mathbb{R}^{14}.
$$

## 1.7 本章结果基线

最终电压：

| 母线 | Vm p.u. | Va 度 | 类型 |
|---:|---:|---:|---|
| 1 | 1.000000 | 0.000000 | 平衡 |
| 2 | 1.000000 | 9.668741 | PV |
| 3 | 1.000000 | 4.771073 | PV |
| 4 | 0.987007 | -2.406644 | PQ |
| 5 | 0.975472 | -4.017264 | PQ |
| 6 | 1.003375 | 1.925602 | PQ |
| 7 | 0.985645 | 0.621545 | PQ |
| 8 | 0.996185 | 3.799120 | PQ |
| 9 | 0.957621 | -4.349934 | PQ |

- 最低电压出现在母线 9：`0.957621 p.u.`；
- 平衡发电机最终有功：`71.954702 MW`；
- 总发电：`319.954702 MW`；
- 网络损耗：`4.954702 MW`。

## 1.8 Pandapower 对应模型

同一原始算例转换后：

```python
from pandapower.converter.pypower.from_ppc import from_ppc
import pandapower as pp

net = from_ppc(ppc, f_hz=60)
pp.runpp(net, algorithm="nr", calculate_voltage_angles=True)
```

三个发电机被映射为：

- 母线 1：`net.ext_grid`；
- 母线 2、3：`net.gen`。

负荷映射为三条 `net.load` 记录，线路映射为九条 `net.line` 记录。

## 1.9 实验

```bash
.venv/bin/python powerflow-textbook/labs/lab01_run_case9.py
.venv/bin/python powerflow-textbook/labs/lab02_inspect_case9.py
```

观察：

1. PYPOWER 内部索引为什么是 0 基；
2. `pv`、`pq` 各包含哪些内部索引；
3. 负荷总线为什么在 `Sbus` 中为负；
4. 平衡发电机有功为何不能预先给定。
