# 第 5 章 牛顿-拉夫逊法与完整迭代过程

## 5.1 从泰勒展开到线性方程

要求解：

$$
F(x)=0,\qquad F:\mathbb{R}^{14}\rightarrow\mathbb{R}^{14}.
$$

在当前估计 `x_k` 处一阶泰勒展开：

$$
F(x_k+\Delta x)
\approx F(x_k)+J(x_k)\Delta x.
$$

令线性化结果为零：

$$
F(x_k)+J(x_k)\Delta x_k=0.
$$

得到牛顿方程：

$$
J(x_k)\Delta x_k=-F(x_k).
$$

更新：

$$
x_{k+1}=x_k+\Delta x_k.
$$

对于潮流：

- `F` 是 14 维功率失配；
- `x` 是 14 维电压状态；
- `J` 是 `14×14` 雅可比；
- `dx` 是角度和幅值修正量。

## 5.2 算法骨架

```text
V = V0
F = mismatch(V)
k = 0
while ||F||inf >= tol and k < max_iter:
    k = k + 1
    P, Q = compute_power(V)
    J = compute_jacobian(V)
    dx = solve(J, -F)
    V = update_voltage(V, dx)
    F = mismatch(V)
```

当前 Python 实现严格遵循这个顺序。

## 5.3 状态排列

状态向量：

$$
x=
\begin{bmatrix}
\theta_{PV}\\
\theta_{PQ}\\
V_{m,PQ}
\end{bmatrix}.
$$

case9 的索引：

| x 位置 | 变量 | 物理意义 |
|---:|---|---|
| 1 | θ2 | PV 母线 2 相角 |
| 2 | θ3 | PV 母线 3 相角 |
| 3 | θ4 | PQ 母线 4 相角 |
| 4 | θ5 | PQ 母线 5 相角 |
| 5 | θ6 | PQ 母线 6 相角 |
| 6 | θ7 | PQ 母线 7 相角 |
| 7 | θ8 | PQ 母线 8 相角 |
| 8 | θ9 | PQ 母线 9 相角 |
| 9 | Vm4 | PQ 母线 4 幅值 |
| 10 | Vm5 | PQ 母线 5 幅值 |
| 11 | Vm6 | PQ 母线 6 幅值 |
| 12 | Vm7 | PQ 母线 7 幅值 |
| 13 | Vm8 | PQ 母线 8 幅值 |
| 14 | Vm9 | PQ 母线 9 幅值 |

## 5.4 初始状态

所有 PQ 母线：

$$
V_{m,i}=1,\qquad i=4,\ldots,9.
$$

PV 母线和平衡母线的电压幅值：

$$
V_{m,1}=V_{m,2}=V_{m,3}=1.
$$

所有非平衡母线相角初值：

$$
\theta_i=0,\qquad i=2,\ldots,9.
$$

平衡母线：

$$
V_1=1\angle0^\circ.
$$

因此：

```text
V0 = [1, 1, 1, 1, 1, 1, 1, 1, 1]  ∠ 0°
```

## 5.5 初始残差

残差顺序：

```text
[ΔP2, ΔP3, ΔP4, ΔP5, ΔP6, ΔP7, ΔP8, ΔP9,
 ΔQ4, ΔQ5, ΔQ6, ΔQ7, ΔQ8, ΔQ9]
```

数值：

| 行 | 标签 | F0 |
|---:|---|---:|
| 1 | ΔP2 | -1.630000000000 |
| 2 | ΔP3 | -0.850000000000 |
| 3 | ΔP4 | -2.220446049250e-16 |
| 4 | ΔP5 | 0.900000000000 |
| 5 | ΔP6 | 0.000000000000 |
| 6 | ΔP7 | 1.000000000000 |
| 7 | ΔP8 | -2.220446049250e-16 |
| 8 | ΔP9 | 1.250000000000 |
| 9 | ΔQ4 | -0.167000000000 |
| 10 | ΔQ5 | 0.042000000000 |
| 11 | ΔQ6 | -0.283500000000 |
| 12 | ΔQ7 | 0.171000000000 |
| 13 | ΔQ8 | -0.227500000000 |
| 14 | ΔQ9 | 0.259000000000 |

最大失配：

$$
\|F_0\|_\infty=1.63.
$$

## 5.6 第一次迭代的完整修正量

$$
\Delta x_0=
\begin{bmatrix}
1.718218014470e-01\\
8.856692183061e-02\\
-3.859200000000e-02\\
-6.459203038650e-02\\
3.875692183061e-02\\
1.580540096784e-02\\
6.994680144703e-02\\
-6.861604154276e-02\\
-5.806614566566e-03\\
-1.470391312672e-02\\
1.018080049904e-02\\
-3.666134541906e-03\\
7.349695855657e-03\\
-2.854330074633e-02
\end{bmatrix}.
$$

按状态分段解释：

### 前 2 个：PV 相角修正

$$
\Delta\theta_2=0.171821801447,
$$

$$
\Delta\theta_3=0.088566921831.
$$

### 中间 6 个：PQ 相角修正

$$
\Delta\theta_4=-0.038592000000,
$$

$$
\Delta\theta_5=-0.064592030387,
$$

$$
\Delta\theta_6=0.038756921831,
$$

$$
\Delta\theta_7=0.015805400968,
$$

$$
\Delta\theta_8=0.069946801447,
$$

$$
\Delta\theta_9=-0.068616041543.
$$

### 后 6 个：PQ 幅值修正

$$
\Delta V_{m,4}=-0.005806614567,
$$

$$
\Delta V_{m,5}=-0.014703913127,
$$

$$
\Delta V_{m,6}=0.010180800499,
$$

$$
\Delta V_{m,7}=-0.003666134542,
$$

$$
\Delta V_{m,8}=0.007349695856,
$$

$$
\Delta V_{m,9}=-0.028543300746.
$$

最大修正量：

$$
\|\Delta x_0\|_\infty
=0.171821801447.
$$

## 5.7 第一次迭代后的状态

更新规则：

$$
\theta_{PV}\leftarrow\theta_{PV}+\Delta\theta_{PV},
$$

$$
\theta_{PQ}\leftarrow\theta_{PQ}+\Delta\theta_{PQ},
$$

$$
V_{m,PQ}\leftarrow V_{m,PQ}+\Delta V_{m,PQ}.
$$

第一次迭代后的复电压：

| 母线 | Vm | Va 度 |
|---:|---:|---:|
| 1 | 1.000000000000 | 0.000000000 |
| 2 | 1.000000000000 | 9.844664051 |
| 3 | 1.000000000000 | 5.074510825 |
| 4 | 0.994193385433 | -2.211158723 |
| 5 | 0.985296086873 | -3.700850731 |
| 6 | 1.010180800499 | 2.220608048 |
| 7 | 0.996333865458 | 0.905582769 |
| 8 | 1.007349695856 | 4.007656513 |
| 9 | 0.971456699254 | -3.931409587 |

第一次迭代后的残差：

| 行 | 标签 | F1 |
|---:|---|---:|
| 1 | ΔP2 | 9.141258555200e-03 |
| 2 | ΔP3 | 8.298666004137e-03 |
| 3 | ΔP4 | -1.255984065382e-02 |
| 4 | ΔP5 | 1.750811465635e-02 |
| 5 | ΔP6 | -2.983092343228e-03 |
| 6 | ΔP7 | -9.746382247151e-04 |
| 7 | ΔP8 | -1.314230782316e-02 |
| 8 | ΔP9 | 4.610693994984e-02 |
| 9 | ΔQ4 | 2.233135200595e-02 |
| 10 | ΔQ5 | 3.463130944175e-02 |
| 11 | ΔQ6 | 5.887094160374e-02 |
| 12 | ΔQ7 | 2.423258512811e-02 |
| 13 | ΔQ8 | 1.670507063498e-01 |
| 14 | ΔQ9 | 6.910589019233e-02 |

最大残差：

$$
\|F_1\|_\infty=0.167050706350.
$$

比初始值下降约：

$$
\frac{1.63-0.1670507}{1.63}\approx89.75\%.
$$

## 5.8 第 2 至第 4 次迭代完整数值

### 第 2 次迭代

修正量：

| 行 | 变量 | dx |
|---:|---|---:|
| 1 | Δθ2 | -3.063985028298e-03 |
| 2 | Δθ3 | -5.229381466198e-03 |
| 3 | Δθ4 | -3.372635374197e-03 |
| 4 | Δθ5 | -5.440186438333e-03 |
| 5 | Δθ6 | -5.079587384970e-03 |
| 6 | Δθ7 | -4.891845940337e-03 |
| 7 | Δθ8 | -3.612880393941e-03 |
| 8 | Δθ9 | -7.170357214914e-03 |
| 9 | ΔVm4 | -7.083617644945e-03 |
| 10 | ΔVm5 | -9.697957865862e-03 |
| 11 | ΔVm6 | -6.731761359861e-03 |
| 12 | ΔVm7 | -1.056017366144e-02 |
| 13 | ΔVm8 | -1.102658657091e-02 |
| 14 | ΔVm9 | -1.362978760906e-02 |

更新后残差：

| 行 | 标签 | F2 |
|---:|---|---:|
| 1 | ΔP2 | -9.658164729176e-05 |
| 2 | ΔP3 | 1.717691802516e-05 |
| 3 | ΔP4 | -8.784333317019e-04 |
| 4 | ΔP5 | 4.247713992516e-04 |
| 5 | ΔP6 | -2.013315571533e-05 |
| 6 | ΔP7 | 2.808200869160e-04 |
| 7 | ΔP8 | -6.183116984002e-04 |
| 8 | ΔP9 | 1.421781685575e-03 |
| 9 | ΔQ4 | 4.414142342870e-04 |
| 10 | ΔQ5 | 3.524083300399e-04 |
| 11 | ΔQ6 | 3.910228698346e-04 |
| 12 | ΔQ7 | 2.734896374366e-04 |
| 13 | ΔQ8 | 1.887427351121e-03 |
| 14 | ΔQ9 | 1.048575551074e-03 |

$$
\|F_2\|_\infty=1.887427351121e-03.
$$

### 第 3 次迭代

修正量：

| 行 | 变量 | dx |
|---:|---|---:|
| 1 | Δθ2 | -6.451599966789e-06 |
| 2 | Δθ3 | -6.658700627047e-05 |
| 3 | Δθ4 | -3.921592028163e-05 |
| 4 | Δθ5 | -8.225147609393e-05 |
| 5 | Δθ6 | -6.922755596150e-05 |
| 6 | Δθ7 | -6.553974273870e-05 |
| 7 | Δθ8 | -2.676170527728e-05 |
| 8 | Δθ9 | -1.342202509368e-04 |
| 9 | ΔVm4 | -1.028896305351e-04 |
| 10 | ΔVm5 | -1.259245029754e-04 |
| 11 | ΔVm6 | -7.358929999507e-05 |
| 12 | ΔVm7 | -1.287850527210e-04 |
| 13 | ΔVm8 | -1.378359671235e-04 |
| 14 | ΔVm9 | -2.058178795521e-04 |

更新后残差：

| 行 | 标签 | F3 |
|---:|---|---:|
| 1 | ΔP2 | -4.489281124620e-08 |
| 2 | ΔP3 | -3.314851615421e-09 |
| 3 | ΔP4 | -3.665926452983e-07 |
| 4 | ΔP5 | 1.221798994200e-07 |
| 5 | ΔP6 | -6.100244498975e-09 |
| 6 | ΔP7 | 1.244844916037e-07 |
| 7 | ΔP8 | -2.852622547736e-07 |
| 8 | ΔP9 | 5.714356432485e-07 |
| 9 | ΔQ4 | 1.458179561313e-07 |
| 10 | ΔQ5 | 4.885546750488e-08 |
| 11 | ΔQ6 | 2.997422505228e-08 |
| 12 | ΔQ7 | 3.965989420207e-08 |
| 13 | ΔQ8 | 3.195311108717e-07 |
| 14 | ΔQ9 | 2.841555046817e-07 |

$$
\|F_3\|_\infty=5.714356432485e-07.
$$

### 第 4 次迭代

修正量：

| 行 | 变量 | dx |
|---:|---|---:|
| 1 | Δθ2 | 2.363881721158e-09 |
| 2 | Δθ3 | -1.651561387117e-08 |
| 3 | Δθ4 | -9.024236276815e-09 |
| 4 | Δθ5 | -2.112303505926e-08 |
| 5 | Δθ6 | -1.737256439778e-08 |
| 6 | Δθ7 | -1.634538831140e-08 |
| 7 | Δθ8 | -3.306329197473e-09 |
| 8 | Δθ9 | -4.414543160082e-08 |
| 9 | ΔVm4 | -2.576604859634e-08 |
| 10 | ΔVm5 | -2.741939208193e-08 |
| 11 | ΔVm6 | -1.338638375603e-08 |
| 12 | ΔVm7 | -2.501898759268e-08 |
| 13 | ΔVm8 | -2.750855498793e-08 |
| 14 | ΔVm9 | -5.333515091937e-08 |

更新后残差：

| 行 | 标签 | F4 |
|---:|---|---:|
| 1 | ΔP2 | -3.108624468950e-15 |
| 2 | ΔP3 | -1.110223024625e-16 |
| 3 | ΔP4 | -3.333380630416e-14 |
| 4 | ΔP5 | 7.105427357601e-15 |
| 5 | ΔP6 | 3.255561872024e-16 |
| 6 | ΔP7 | 8.881784197001e-15 |
| 7 | ΔP8 | -2.567494429309e-14 |
| 8 | ΔP9 | 5.484501741648e-14 |
| 9 | ΔQ4 | 1.192991767203e-14 |
| 10 | ΔQ5 | 8.881784197001e-16 |
| 11 | ΔQ6 | 3.577665202782e-15 |
| 12 | ΔQ7 | 3.552713678801e-15 |
| 13 | ΔQ8 | 2.728762365735e-15 |
| 14 | ΔQ9 | 2.675637489347e-14 |

$$
\|F_4\|_\infty=5.484501741648e-14.
$$

因为：

$$
5.4845\times10^{-14}<10^{-10},
$$

所以第 4 次迭代后收敛。

## 5.9 收敛过程总表

| 迭代 | `F_before` 最大绝对值 | `dx` 最大绝对值 | `F_after` 最大绝对值 |
|---:|---:|---:|---:|
| 0 | 1.63000000e+00 | - | - |
| 1 | 1.63000000e+00 | 1.71821801e-01 | 1.67050706e-01 |
| 2 | 1.67050706e-01 | 1.36397876e-02 | 1.88742735e-03 |
| 3 | 1.88742735e-03 | 2.05817880e-04 | 5.71435643e-07 |
| 4 | 5.71435643e-07 | 5.33351509e-08 | 5.48450174e-14 |

可以看到典型牛顿平方收敛：

```text
1.67e-1 -> 1.89e-3 -> 5.71e-7 -> 5.48e-14
```

每次迭代后，有效误差位数明显翻倍。

## 5.10 收敛后的电压

| 母线 | Vm p.u. | Va 度 |
|---:|---:|---:|
| 1 | 1.000000000000 | 0.000000000000 |
| 2 | 1.000000000000 | 9.668741126628 |
| 3 | 1.000000000000 | 4.771073237177 |
| 4 | 0.987006852392 | -2.406643919519 |
| 5 | 0.975472177085 | -4.017264326708 |
| 6 | 1.003375436453 | 1.925601686829 |
| 7 | 0.985644881725 | 0.621544555389 |
| 8 | 0.996185245809 | 3.799120192692 |
| 9 | 0.957621040430 | -4.349933576561 |

## 5.11 线性方程如何求解

小系统直接：

```python
dx = np.linalg.solve(J, -mismatch)
```

底层使用 LU 分解。PYPOWER 使用稀疏线性求解器，Pandapower 也会利用稀疏结构。

维护型求解器通常包括：

1. 稀疏雅可比；
2. 稀疏 LU；
3. 节点重排序；
4. 迭代线性求解器候选。

## 5.12 收敛判据

代码：

```python
norm = np.linalg.norm(mismatch, ord=np.inf)
converged = norm < tol
```

无穷范数：

$$
\|F\|_\infty=\max_{1\le i\le14}|F_i|.
$$

它不取平均值，因此不会掩盖某个单一母线的严重失配。

## 5.13 常见不收敛原因

- 初始电压离解太远；
- 负荷超过可行极限；
- 母线类型或发电机母线配置错误；
- 形成导纳矩阵时支路方向或电纳处理错误；
- 雅可比行列排列与状态排列不一致；
- 网络解列；
- 发电机无功限值触发后未转换母线类型。

## 5.14 实验

```bash
.venv/bin/python powerflow-textbook/labs/lab04_first_iteration.py
.venv/bin/python powerflow-textbook/labs/lab05_trace_newton.py
```

`lab05` 还会写出：

```text
powerflow-textbook/labs/newton_trace.csv
```

CSV 中包含迭代次数、范数和 14 个残差分量。
