# 附录 C：习题与参考答案

## C.1 数据与标幺值

### 题 1

把母线 9 的 `125 MW + j50 Mvar` 转换成 `baseMVA=100` 下的标幺值。

答案：

$$
S_{d,9}=1.25+j0.50\ \mathrm{p.u.}
$$

### 题 2

母线 9 的 `Sbus` 是什么？

答案：

$$
S_{\mathrm{bus},9}=-(1.25+j0.50)\ \mathrm{p.u.}
$$

因为它没有在线发电机，注入等于负负荷。

### 题 3

PYPOWER 内部母线为什么是 0 基？

答案：Python 数组使用 0 基索引。`ext2int` 会把外部编号映射成连续内部索引，
以便直接访问数组。

## C.2 导纳矩阵

### 题 4

支路 4-5 的串联导纳是多少？

答案：

$$
y_{45}=\frac{1}{0.017+j0.092}
=1.942191-j10.510682.
$$

### 题 5

线路充电电纳 `b=0.158` 如何分配到两端？

答案：

$$
j\frac b2=j0.079.
$$

### 题 6

支路 4-5 的非对角贡献是什么？

答案：

$$
Y_{45}=Y_{54}=-y_{45}
=-1.942191+j10.510682.
$$

### 题 7

为什么 `Ybus` 是稀疏矩阵？

答案：每条母线只与少量相邻母线相连，大多数矩阵元素为 0。

## C.3 状态和残差

### 题 8

case9 的状态维数为什么是 14？

答案：

$$
18-2-2=14.
$$

平衡母线固定 2 个变量，两个 PV 母线各固定 1 个幅值变量。

### 题 9

残差中有多少个 P 方程和 Q 方程？

答案：

$$
P：|PV|+|PQ|=8,
$$

$$
Q：|PQ|=6.
$$

### 题 10

为什么残差不包含平衡母线的 P、Q？

答案：平衡母线的 P、Q 是未知结果，由最终电压和网络不平衡反算。

### 题 11

残差的排列顺序是什么？

答案：

```text
[ΔP_PV, ΔP_PQ, ΔQ_PQ]
```

case9：

```text
[ΔP2, ΔP3, ΔP4, ..., ΔP9, ΔQ4, ..., ΔQ9]
```

## C.4 牛顿法

### 题 12

写出牛顿法的基本方程。

答案：

$$
J(x_k)\Delta x_k=-F(x_k),
$$

$$
x_{k+1}=x_k+\Delta x_k.
$$

### 题 13

初始残差无穷范数是多少？

答案：

$$
\|F_0\|_\infty=1.63.
$$

### 题 14

第一次迭代后的最大残差是多少？

答案：

$$
\|F_1\|_\infty=0.167050706350.
$$

### 题 15

为什么牛顿法收敛很快？

答案：在解附近，若雅可比非奇异，牛顿法具有局部平方收敛：

$$
e_{k+1}\approx C e_k^2.
$$

### 题 16

当前 case9 几次收敛？

答案：4 次。

## C.5 雅可比

### 题 17

`J11` 和 `J12` 分别对应什么偏导？

答案：

$$
J_{11}=\frac{\partial P}{\partial\theta},
\qquad
J_{12}=\frac{\partial P}{\partial V_m}.
$$

### 题 18

`J21` 和 `J22` 分别对应什么偏导？

答案：

$$
J_{21}=\frac{\partial Q}{\partial\theta},
\qquad
J_{22}=\frac{\partial Q}{\partial V_m}.
$$

### 题 19

case9 的四个分块维度是什么？

答案：

$$
J_{11}:8\times8,\quad
J_{12}:8\times6,\quad
J_{21}:6\times8,\quad
J_{22}:6\times6.
$$

### 题 20

为什么 `∂P/∂Vm` 对角项含 `P_i/Vm_i`？

答案：P 的表达式本身含因子 `Vm_i`，对 `Vm_i` 求导会产生
`P_i/Vm_i`，再加上导纳项。

## C.6 结果回算

### 题 21

PV 母线的无功为什么会在求解后变化？

答案：PV 母线只指定 P 和 Vm，Q 是电压控制后的结果。

### 题 22

平衡发电机的有功如何得到？

答案：

$$
P_g=P_{\mathrm{bus}}+P_d.
$$

其中平衡母线 `Pbus` 由最终电压计算。

### 题 23

线路首端复功率公式是什么？

答案：

$$
S_f=V_f\operatorname{conj}(Y_fV)S_{\mathrm{base}}.
$$

### 题 24

case9 网络有功损耗是多少？

答案：

$$
319.954702-315=4.954702\ \mathrm{MW}.
$$

## C.7 综合题

### 题 25

如果母线 9 的有功负荷从 `125 MW` 增加到 `225 MW`，预测电压、发电和损耗变化。

答案：

- 母线 9 电压下降；
- 平衡发电机有功增加；
- 线路电流增加；
- 网络有功损耗增加。

当前实验数值：

| Pd9 MW | Vm9 p.u. | 发电 MW | 损耗 MW |
|---:|---:|---:|---:|
| 125 | 0.957621 | 319.9547 | 4.9547 |
| 225 | 0.936257 | 422.1500 | 107.1500 |

### 题 26

为什么自研求解器要同时比较 PYPOWER 和 Pandapower？

答案：两个成熟库的代码路径、稀疏结构、结果表实现不同。两个都一致时，说明自研结果
没有依赖某个特定库的实现细节，数值可信度更高。

### 题 27

为什么有限差分只能验证雅可比，不应替代解析雅可比？

答案：有限差分需要对每个状态变量重复计算两次残差，复杂度高；解析雅可比可以一次
形成完整矩阵，并利用稀疏结构。有限差分更适合测试。

### 题 28

为什么大规模问题要保留稀疏矩阵？

答案：`Ybus` 和 `J` 的非零元素比例低。稀疏存储和稀疏分解能显著减少内存和计算量。
